{
  "id": "tide-power",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": "Tide Power Technology Co., Limited",
    "zh": null,
    "brands": [
      "Tide Power"
    ]
  },
  "website": "https://www.tidepower.uk/",
  "hq": {
    "province": "Fujian",
    "city": "Fuzhou"
  },
  "founded": 2006,
  "foundedSrc": [
    2
  ],
  "relatedIds": [],
  "strengths": [
    {
      "text": "Tổ máy diesel 6–5625 kVA (Cummins, Perkins, Lister Petter) và tổ máy khí 22–4500 kVA (MWM, Lister Petter)",
      "src": [
        1
      ]
    },
    {
      "text": "Nhà máy tại Phúc Châu (Trung Quốc), Ả Rập Xê Út, Nigeria",
      "src": [
        3
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "Diesel generator sets",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins",
        "Perkins",
        "Lister Petter"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 6,
        "max": 5625,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [
        "open",
        "silent",
        "container"
      ],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "Gas generator sets",
      "fuel": "gas",
      "engineMakes": [
        "MWM",
        "Lister Petter"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 22,
        "max": 4500,
        "unit": "kVA",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    },
    {
      "kind": "genset",
      "series": "FB500-P",
      "fuel": "diesel",
      "engineModels": [
        "2506C-E15TAG2"
      ],
      "engineMakes": [],
      "power": {
        "min": 500,
        "max": 500,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2001
        ]
      },
      "src": [
        2001
      ]
    },
    {
      "kind": "genset",
      "series": "FB169X-P",
      "fuel": "diesel",
      "engineModels": [
        "1106A-70TAG2"
      ],
      "engineMakes": [],
      "power": {
        "min": 169,
        "max": 169,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2002
        ]
      },
      "src": [
        2002
      ]
    },
    {
      "kind": "genset",
      "series": "TM1000G",
      "fuel": "gas",
      "engineModels": [
        "TCG3016V16S"
      ],
      "engineMakes": [],
      "power": {
        "min": 1000,
        "max": 1000,
        "unit": "kVA",
        "rating": "continuous",
        "src": [
          2003
        ]
      },
      "src": [
        2003
      ]
    },
    {
      "kind": "genset",
      "series": "FB56-C",
      "fuel": "diesel",
      "engineModels": [
        "4BTA3.9-G2"
      ],
      "engineMakes": [
        "Cummins"
      ],
      "alternatorMakes": [
        "Leroy-Somer"
      ],
      "power": {
        "min": 56,
        "max": 56,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2004
        ]
      },
      "src": [
        2004
      ]
    },
    {
      "kind": "genset",
      "series": "FB60-Q",
      "fuel": "diesel",
      "engineModels": [
        "S3.8-G7"
      ],
      "engineMakes": [
        "Cummins"
      ],
      "alternatorMakes": [
        "Leroy-Somer"
      ],
      "power": {
        "min": 60,
        "max": 60,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2005
        ]
      },
      "src": [
        2005
      ]
    },
    {
      "kind": "genset",
      "series": "FB30-P",
      "fuel": "diesel",
      "engineModels": [
        "1103A-33G"
      ],
      "engineMakes": [
        "Perkins"
      ],
      "alternatorMakes": [
        "Leroy-Somer"
      ],
      "power": {
        "min": 30,
        "max": 30,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2006
        ]
      },
      "src": [
        2006
      ]
    },
    {
      "kind": "genset",
      "series": "FB275-P",
      "fuel": "diesel",
      "engineModels": [
        "1506A-E88TAG4"
      ],
      "engineMakes": [
        "Perkins"
      ],
      "alternatorMakes": [
        "Leroy-Somer"
      ],
      "power": {
        "min": 275,
        "max": 275,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2007
        ]
      },
      "src": [
        2007
      ]
    },
    {
      "kind": "genset",
      "series": "FB750-C",
      "fuel": "diesel",
      "engineModels": [
        "KTA38-G2"
      ],
      "engineMakes": [
        "Cummins"
      ],
      "alternatorMakes": [
        "Leroy-Somer"
      ],
      "power": {
        "min": 750,
        "max": 750,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2008
        ]
      },
      "src": [
        2008
      ]
    },
    {
      "kind": "genset",
      "series": "FB800-Q",
      "fuel": "diesel",
      "engineModels": [
        "QSK23-G3"
      ],
      "engineMakes": [
        "Cummins"
      ],
      "alternatorMakes": [
        "Leroy-Somer"
      ],
      "power": {
        "min": 800,
        "max": 800,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2009
        ]
      },
      "src": [
        2009
      ]
    },
    {
      "kind": "genset",
      "series": "FB1000-P1",
      "fuel": "diesel",
      "engineModels": [
        "4008TAG2A"
      ],
      "engineMakes": [
        "Perkins"
      ],
      "alternatorMakes": [
        "Leroy-Somer"
      ],
      "power": {
        "min": 1000,
        "max": 1000,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2010
        ]
      },
      "src": [
        2010
      ]
    },
    {
      "kind": "genset",
      "series": "FB1375-C",
      "fuel": "diesel",
      "engineModels": [
        "KTA50-G8"
      ],
      "engineMakes": [
        "Cummins"
      ],
      "alternatorMakes": [
        "Leroy-Somer"
      ],
      "power": {
        "min": 1375,
        "max": 1375,
        "unit": "kVA",
        "rating": "prime",
        "src": [
          2011
        ]
      },
      "src": [
        2011
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Chưa thấy chứng chỉ, hãng đầu phát"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.tidepower.uk/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "Rights Reserved by Tide Power Technology Co., Limited.",
        "Tide Power diesel generator sets cover a wide power range of 6–5625kVA, available in open, soundproof, and containerized configurations with globally renowned engine brands such as Cummins, Perkins, and Lister Petter.",
        "Tide Power gas generator sets feature MWM, Lister Petter, and other internationally renowned engine brands, compatible with natural gas, biogas, and various gaseous fuels across a power range of 22–4500kVA."
      ],
      "file": "sources/tide-power/1.md"
    },
    {
      "n": 2,
      "url": "https://www.tidepower.uk/about-us/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "Tide Power - Industrial Power Solutions Manufacturer Since 2006",
        "Factory in Nigeria",
        "Factory in Saudi Arabia"
      ],
      "file": "sources/tide-power/2.md"
    },
    {
      "n": 3,
      "url": "https://www.tidepower.uk/contact-us/",
      "accessedAt": "2026-11-01",
      "tier": "A",
      "quote": [
        "Fuzhou, China Factory",
        "Add: No. 1 & 4 Building, Wan Fu Industrial Park, 2 Wu Yu Road, Cangshan District, Fuzhou, Fujian, China"
      ],
      "file": "sources/tide-power/3.md"
    },
    {
      "n": 2001,
      "url": "https://www.tidepower.uk/wp-content/uploads/2026/04/50Hz-Diesel-Genset-Selector-Sheets-v2603.pdf",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "Diesel Genset Selector Sheets",
        "400   500        440  550   2506C-E15TAG2   6L/TCA   DSE6120  FB500-P"
      ],
      "file": "sources/tide-power/2001.md",
      "official": true
    },
    {
      "n": 2002,
      "url": "https://www.tidepower.uk/wp-content/uploads/2026/04/60Hz-Diesel-Genset-Selector-Sheets-v2603.pdf",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "Diesel Genset Selector Sheets",
        "135   169        150  188   1106A-70TAG2    6L/TCA   DSE4520      FB169X-P"
      ],
      "file": "sources/tide-power/2002.md",
      "official": true
    },
    {
      "n": 2003,
      "url": "https://www.tidepower.uk/wp-content/uploads/2026/04/Selector-Sheets-Gas-Gensets-V2507.pdf",
      "accessedAt": "2026-11-14",
      "tier": "A",
      "quote": [
        "Gas Genset Selector Sheets",
        "TM1000G     TCG3016V16S     1000           1000",
        "Model       Model                 (COP)"
      ],
      "file": "sources/tide-power/2003.md",
      "official": true
    },
    {
      "n": 2004,
      "url": "https://tech-expo.ru/upload/iblock/4e4/Tekhnicheskie-kharakteristiki-Tide-Power-FB56_C.pdf",
      "accessedAt": "2026-11-14",
      "tier": "B",
      "quote": [
        "Cummins 4BTA3.9-G2                    Leroy-Somer    LSA42.3L9                                                                FB56-C / Open                  FC56-C / Silent",
        "380/220                  45          56      50                                           63                             85.5                             12.9",
        "Tide Power Technology Co., Ltd.",
        "April 2018",
        "Controller Model / ComAp                                         EC 2.0 /     EC 3.0 /    EC 4.0 /               EC 5.0 /",
        "Nano Plus        AMF20       AMF25                  IG-NT"
      ],
      "file": "sources/tide-power/2004.md",
      "official": false
    },
    {
      "n": 2005,
      "url": "https://tech-expo.ru/upload/iblock/37a/Tekhnicheskie-kharakteristiki-Tide-Power-FB60_Q-.pdf",
      "accessedAt": "2026-11-14",
      "tier": "B",
      "quote": [
        "Cummins S3.8-G7                       Leroy-Somer    LSA42.3L9                                                                FB60-Q / Open                  TCN60C / Silent",
        "380/220                  48          60      53                                           66                             91.2                             14.7",
        "Tide Power Technology Co., Ltd.",
        "May 2018"
      ],
      "file": "sources/tide-power/2005.md",
      "official": false
    },
    {
      "n": 2006,
      "url": "https://tech-expo.ru/upload/iblock/950/Tekhnicheskie-kharakteristiki-Tide-Power-FB30_P.pdf",
      "accessedAt": "2026-11-14",
      "tier": "B",
      "quote": [
        "Perkins 1103A-33G                     Leroy-Somer    LSA 42.3 VS3                                                             FB30-P / Open                  FC30-P / Silent",
        "380/220                  24          30      26                                           33                             45.6                             7.2",
        "Tide Power Technology Co., Ltd.",
        "April 2018"
      ],
      "file": "sources/tide-power/2006.md",
      "official": false
    },
    {
      "n": 2007,
      "url": "https://tech-expo.ru/upload/iblock/fda/Tekhnicheskie-kharakteristiki-Tide-Power-FB275_P.pdf",
      "accessedAt": "2026-11-14",
      "tier": "B",
      "quote": [
        "Perkins 1506A-E88TAG4                 Leroy-Somer    LSA 46.3M7                                                               FB275-P / Open                 FC275-P / Silent",
        "380/220                  220         275     240                                          300                            417.8                            60.2",
        "Tide Power Technology Co., Ltd.",
        "April 2018"
      ],
      "file": "sources/tide-power/2007.md",
      "official": false
    },
    {
      "n": 2008,
      "url": "https://tech-expo.ru/upload/iblock/104/Tekhnicheskie-kharakteristiki-Tide-Power-FB750_C-.pdf",
      "accessedAt": "2026-11-14",
      "tier": "B",
      "quote": [
        "Cummins KTA38-G2                      Leroy-Somer    LSA 49.3 M65                                                             FB750-C / Open           TCM750C / Silent",
        "380/220                  600         750     660                                          825                         1139.5                              167.0",
        "Tide Power Technology Co., Ltd.",
        "April 2018"
      ],
      "file": "sources/tide-power/2008.md",
      "official": false
    },
    {
      "n": 2009,
      "url": "https://tech-expo.ru/upload/iblock/cfc/Tekhnicheskie-kharakteristiki-Tide-Power-FB800_Q-.pdf",
      "accessedAt": "2026-11-14",
      "tier": "B",
      "quote": [
        "Cummins QSK23-G3                      Leroy-Somer    LSA 49.3 M8                                                              FB800-Q / Open                 TCN800C/Silent",
        "380/220                  640         800     704                                          880                         1215.5                              161.0",
        "Tide Power Technology Co., Ltd.",
        "May 2018"
      ],
      "file": "sources/tide-power/2009.md",
      "official": false
    },
    {
      "n": 2010,
      "url": "https://tech-expo.ru/upload/iblock/993/Tekhnicheskie-kharakteristiki-Tide-Power-FB1000_P.pdf",
      "accessedAt": "2026-11-14",
      "tier": "B",
      "quote": [
        "Perkins 4008TAG2A                     Leroy-Somer     LSA49.3L10                                                              FB1000-P1 / Open         BS1000-P1 / Silent",
        "380/220                  800         1000     880                                         1100                        1519.4                              215.0",
        "Tide Power Technology Co., Ltd.",
        "April 2018"
      ],
      "file": "sources/tide-power/2010.md",
      "official": false
    },
    {
      "n": 2011,
      "url": "https://tech-expo.ru/upload/iblock/101/Tekhnicheskie-kharakteristiki-Tide-Power-FB1375_C-.pdf",
      "accessedAt": "2026-11-14",
      "tier": "B",
      "quote": [
        "Cummins KTA50-G8                       Leroy-Somer     LSA50.2L8                                                              FB1375-C / Open           BS1375-C / Silent",
        "380/220                  1100         1375     1320                                       1650                        2089.2                               289.0",
        "Tide Power Technology Co., Ltd.",
        "April 2018"
      ],
      "file": "sources/tide-power/2011.md",
      "official": false
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-14",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 2001,
      "title": "Diesel Genset Selector Sheets POWER RANGE: FROM 10 TO 2750 kVA OPEN SET OPEN SET FENOVA SERIES",
      "header": [
        "Diesel Genset Selector Sheets            POWER  RANGE:  FROM 10    TO  2750 kVA           OPEN       SET                     OPEN SET                               FENOVA  SERIES"
      ],
      "rows": [
        "9.6  12   10.6   13      SA315G1        3L/NA     DSE4520  FB12-SA    109   3.3    Stage II   1650*830*980    520   FC12-SA    109   3.3     1903*880*1130   734   ≤65",
        "13   16   14     18      SA423G1        4L/NA     DSE4520  FB16-SA    145   4.9    Stage II   1950*930*1085   638   FC16-SA    145   4.9     2252*980*1232   900   ≤65",
        "17   21   19     23      SA427G1        4L/NA     DSE4520  FB21-SA    145   5.76   Stage II   1950*930*1085   688   FC21-SA    145   5.76    2252*980*1232   950   ≤65",
        "20   25   22     28      SA430G1        4L/NA     DSE4520  FB25-SA    145   7.31   Stage II   1950*930*1085   638   FC25-SA    145   7.31    2252*980*1232   900   ≤65",
        "25   31   27     34      SA432G1        4L/NA     DSE4520  FB31-SA    145   8.51   Stage II   1950*930*1085   698   FC31-SA    145   8.51    2252*980*1232   960   ≤65",
        "32   40   35     44      SA432G2        4L/TC     DSE4520  FB40-SA    155   9.73   Stage II   2010*930*1180   740   FC40-SA    155   9.73    2362*980*1262   1015  ≤65",
        "40   50   44     55      SA435G1        4L/TC     DSE4520  FB50-SA    170   12.26  Stage II   2150*1000*1204  803   FC50-SA    170   12.26   2502*1050*1262  1094  ≤65",
        "48   60   53     66      SA441G1        4L/TC     DSE4520  FB60-SA    210   15.26  Stage II   2350*1100*1135  1008  FC60-SA    210   15.26   2702*1150*1262  1320  ≤65",
        "53   66   58     72      SA441G2        4L/TCA    DSE4520  FB66-SA    210   16.1   Stage II   2350*1100*1135  1009  FC66-SA    210   16.1    2702*1150*1262  1321  ≤65",
        "66   83   73     91      LP443G3        4L/TC     DSE4520  FB83-LP    270   19.5   Stage II   2230*1050*1375  1098  FC83-LP    270   19.5    2532*1100*1532  1450  ≤65",
        "80   100  88     110     LP443G4        4L/TCA    DSE4520  FB100-LP   286   22.3   Stage II   2430*1050*1415  1156  FC100-LP   286   22.3    2732*1100*1582  1533  ≤70",
        "90   113  99     124     LP443G5        4L/TCA    DSE4520  FB113-LP   286   25     Stage II   2430*1050*1415  1223  FC113-LP   286   25      2732*1100*1582  1600  ≤70",
        "100  125  110    138     LP443G6        4L/TCA    DSE4520  FB125-LP   286   28.3   Stage II   2430*1050*1415  1210  FC125-LP   286   28.3    2732*1100*1582  1600  ≤70",
        "110  138  121    151     LP665G1        6L/TCA    DSE6120  FB138-LP   495   30.5   Stage II   3100*1100*1616  1525  FC138-LP   495   30.5    3502*1150*1882  2070  ≤70",
        "120  150  132    165     LP665G2        6L/TCA    DSE6120  FB150-LP   495   33.1   Stage II   3100*1100*1616  1692  FC150-LP   495   33.1    3502*1150*1882  2237  ≤70",
        "150  188  165    206     LP665G3        6L/TCA    DSE6120  FB188-LP   495   39.7   Stage II   3100*1100*1616  1806  FC188-LP   495   39.7    3502*1150*1882  2363  ≤70",
        "165  206  182    227     LP689G1        6L/TCA    DSE6120  FB206-LP   527   44.1   Stage II   3400*1100*1650  2038  FC206-LP   527   44.1    3852*1150*2032  2600  ≤72",
        "180  225  198    248     LP689G2        6L/TCA    DSE6120  FB225-LP   527   49.6   Stage II   3400*1100*1690  2013  FC225-LP   527   49.6    3852*1150*2002  2570  ≤72",
        "200  250  220    275     LP689G3        6L/TCA    DSE6120  FB250-LP   527   55.1   Stage II   3400*1100*1690  2093  FC250-LP   527   55.1    3852*1150*2002  2650  ≤72",
        "224  280  246    308     LP612G1        6L/TCA    DSE6120  FB280-LP   870   58.8   Stage II   3700*1400*1900  3138  FC280-LP   870   58.8    4203*1450*2230  3860  ≤78",
        "260  325  286    358     LP612G2        6L/TCA    DSE6120  FB325-LP   870   72.9   Stage II   3700*1400*1900  3138  FC325-LP   870   72.9    4203*1450*2230  3860  ≤78",
        "280  350  308    385     LP612G3        6L/TCA    DSE6120  FB350-LP   870   72.9   Stage II   3700*1400*1900  3138  FC350-LP   870   72.9    4203*1450*2230  3860  ≤78",
        "300  375  330    413     LP613G1        6L/TCA    DSE6120  FB375-LP   870   88     Stage II   3700*1400*1880  3212  FC375-LP   870   88      4203*1450*2230  3934  ≤78",
        "320  400  352    440     LP613G2        6L/TCA    DSE6120  FB400-LP   870   88     Stage II   3700*1400*1880  3212  FC400-LP   870   88      4203*1450*2230  3934  ≤78",
        "600  750  660    825     LP625G5        L6/TCA    DSE6120  FB750-LP1  1195  163    Stage II   4800*2100*2300  6113  FC750-LP1  1195  163     5383*2150*2480  7210  /",
        "8    10   9      11      LP311EG1       3L/NA     DSE4520  FB10-LP    100   3.13   Stage III  1600*850*960    330   FC10-LP    100   3.13    1850*900*1130   520   ≤65",
        "8    10   9      11      LP311EVG1      3L/NA     DSE4520  FB10-LP    100   3.13   Stage V    1600*850*960    330   FC10-LP    100   3.13    1850*900*1130   520   ≤65",
        "25   31   28     34      LP322EVG1      3L/TC     DSE4520  PC31-LP    /     8.43   STAGE V    /               /     PC31-LP    /     /       /               /     /",
        "32   40   35     44      LP322EVG2      3L/TC     DSE4520  PC40-LP    /     10.2   STAGE V    /               /     PC40-LP    /     /       /               /     /",
        "40   50   44     55      LP430EVG2      4L/TC     DSE4520  PC50-LP    /     12.73  STAGE V    /               /     PC28-LP    /     /       /               /     /",
        "22   28   24     30      LP429EG1       4L/NA     DSE4520  PC28-LP    270   7.25   Stage III  2230*1050*1375  1008  PC28-LP    270   7.25    2532*1100*1532  1360  ≤65",
        "40   50   44     55      LP432EG2       4L/TCW    DSE4520  PC50-LP    270   13.44  Stage III  2230*1050*1375  1038  PC50-LP    270   13.44   2532*1100*1532  1390  ≤65",
        "60    75    64     80      LP435EG2       4L/TCW    DSE4520  PC75-LP    270   18.17  Stage  III  2230*1050*1375  1068   PC75-LP    270   18.17   2532*1100*1532  1420   ≤65",
        "66    83    72     90      LP443EG3       4L/TC     DSE6120  FB83-LP    270   18.2   Stage  III  2230*1050*1375  1098   FC83-LP    270   18.2    2532*1100*1532  1450   ≤65",
        "80    100   88     110     LP443EG4       4L/TCA    DSE6120  FB90-LP    286   22.5   Stage  III  2430*1050*1415  1156   FC90-LP    286   22.5    2732*1100*1582  1533   ≤70",
        "90    110   100    125     LP443EG5       4L/TCA    DSE6120  FB100-LP   286   24.7   Stage  III  2430*1050*1415  1223   FC100-LP   286   24.7    2732*1100*1582  1600   ≤70",
        "90    113   100    125     LP443EG6       4L/TCA    DSE6120  FB113-LP   286   29.1   Stage  III  2430*1050*1415  1210   FC113-LP   286   29.1    2732*1100*1582  1600   ≤70",
        "110   138   120    150     LP665EG1       6L/TCA    DSE6120  FB138-LP   495   29.8   Stage  III  3100*1100*1616  1806   FC138-LP   495   29.8    3502*1150*1882  2363   ≤70",
        "120   150   132    165     LP665EG2       6L/TCA    DSE6120  FB150-LP   495   35.1   Stage  III  3100*1100*1616  1806   FC150-LP   495   35.1    3502*1150*1882  2363   ≤70",
        "150   188   164    205     LP665EG3       6L/TCA    DSE6120  FB188-LP   495   39.2   Stage  III  3100*1100*1616  1806   FC188-LP   495   39.2    3502*1150*1882  2363   ≤70",
        "160   200   176    220     LP665EG4       6L/TCA    DSE6120  FB200-LP   495   43.4   Stage  III  3100*1100*1616  1806   FC200-LP   495   43.4    3502*1150*1882  2363   ≤70",
        "160   200   176    220     LP689EG1       6L/TCA    DSE6120  FB200-LP1  527   43.4   Stage  III  3400*1100*1690  2093   FC200-LP1  527   43.4    3852*1150*2002  2650   ≤72",
        "180   225   196    245     LP689EG2       6L/TCA    DSE6120  FB225-LP   527   48.9   Stage  III  3400*1100*1690  2093   FC225-LP   527   48.9    3852*1150*2002  2650   ≤72",
        "200   250   220    275     LP689EG3       6L/TCA    DSE6120  FB250-LP   527   53.6   Stage  III  3400*1100*1690  2093   FC250-LP   527   53.6    3852*1150*2002  2650   ≤72",
        "220   275   240    300     LP689EG4       6L/TCA    DSE6120  FB275-LP   527   59.4   Stage  III  3400*1100*1690  2093   FC275-LP   527   59.4    3852*1150*2002  2650   ≤72",
        "250   313   272    340     LP612EG1       6L/TCA    DSE6120  FB313-LP   870   65.3   Stage  III  3700*1400*1900  3138   FC313-LP   870   65.3    4203*1450*2230  3860   ≤78",
        "280   350   308    385     LP612EG2       6L/TCA    DSE6120  FB350-LP   870   71.6   Stage  III  3700*1400*1900  3138   FC350-LP   870   71.6    4203*1450*2230  3860   ≤78",
        "300   375   328    410     LP612EG3       6L/TCA    DSE6120  FB375-LP   870   88     Stage  III  3700*1400*1900  3138   FC375-LP   870   88      4203*1450*2230  3860   ≤78",
        "320   400   352    440     LP613EG1       6L/TCA    DSE6120  FB400-LP   870   96.1   Stage  III  3700*1400*1875  3212   FC400-LP   870   96.1    4203*1450*2230  3934   ≤78",
        "360   450   392    490     LP613EG2       6L/TCA    DSE6120  FB450-LP   870   99.1   Stage  III  3700*1400*1875  3212   FC450-LP   870   99.1    4203*1450*2230  3934   ≤78",
        "400   500   435    544     LP613EG3       6L/TCA    DSE6120  FB500-LP   870   109    Stage  III  3700*1400*1875  3212   FC500-LP   870   109     4203*1450*2230  3934   ≤78",
        "400   500   436    545     LP625EG1       6L/TCA    DSE6120  FB500-LP1  1195  111    Stage  III  4800*2100*2300  6113   FC500-LP1  1195  111     5383*2150*2480  7210   /",
        "460   575   504    630     LP625EG2       6L/TCA    DSE6120  FB575-LP   1195  124    Stage  III  4800*2100*2300  6113   FC575-LP   1195  124     5383*2150*2480  7210   /",
        "510   638   556    695     LP625EG3       6L/TCA    DSE6120  FB638-LP   1195  136    Stage  III  4800*2100*2300  6113   FC638-LP   1195  136     5383*2150*2480  7210   /",
        "560   700   612    765     LP625EG4       6L/TCA    DSE6120  FB700-LP   1195  148    Stage  III  4800*2100*2300  6113   FC700-LP   1195  148     5383*2150*2480  7210   /",
        "600   750   656    820     LP625EG5       6L/TCA    DSE6120  FB750-LP   1195  163    Stage  III  4800*2100*2300  6113   FC750-LP   1195  163     5383*2150*2480  7210   /",
        "660   825   720    900     LP625EG7       6L/TCA    DSE6120  FB825-LP   1195  169    Stage  III  4800*2100*2300  6113   FC825-LP   1195  169     5383*2150*2480  7210   /",
        "720   900   788    985     LP625EG9       6L/TCA    DSE6120  FB900-LP   1195  197.1  Stage  III  4800*2100*2300  6153   FC900-LP   1195  197.1   5383*2150*2480  7250   /",
        "800   1000  876    1095    LP625EG10      6L/TCA    DSE6120  FB1000-LP  1195  212.8  Stage  III  4800*2100*2300  6200   FC1000-LP  1195  212.8   5383*2150*2480  7310   /",
        "400   500   436    545     LP625SG1       6L/TCA    DSE6120  FB500-LP2  1195  109    Stage  III  4800*2100*2300  6113   FC500-LP2  1195  109     5383*2150*2480  7210   /",
        "460   575   504    630     LP625SG2       6L/TCA    DSE6120  FB575-LP1  1195  122    Stage  III  4800*2100*2300  6113   FC575-LP1  1195  122     5383*2150*2480  7210   /",
        "510   638   556    695     LP625SG3       6L/TCA    DSE6120  FB638-LP1  1195  133.5  Stage  III  4800*2100*2300  6113   FC638-LP1  1195  133.5   5383*2150*2480  7210   /",
        "560   700   612    765     LP625SG4       6L/TCA    DSE6120  FB700-LP1  1195  143.1  Stage  III  4800*2100*2300  6113   FC700-LP1  1195  143.1   5383*2150*2480  7210   /",
        "900   1125  1000   1250    LP2041EG1      20V/TCW   DSE6120  FB1125-LP  N/A   242.3  Stage  III  4350*1540*1650  6400   BS1125-LP  N/A   242.3   40HQ            10500  ≤85",
        "1000  1250  1100   1375    LP2041EG2      20V/TCW   DSE6120  FB1250-LP  N/A   344    Stage  III  4350*1540*1650  6400   BS1250-LP  N/A   344     40HQ            10500  ≤85",
        "1200  1500  1320   1650    LP1054EG1      10V/TCW   DSE6120  FB1500-LP  N/A   308.2  Stage  III  4750*1850*2750  7850   BS1500-LP  N/A   308.2   40HQ            11500  ≤85",
        "1350  1688  1500   1875    LP1054EG2      10V/TCW   DSE6120  FB1688-LP  N/A   344    Stage  III  4750*1850*2750  7850   BS1688-LP  N/A   344     40HQ            11500  ≤85",
        "1500  1875  1650   2063    LP1265EG1      12V/TCW   DSE6120  FB1875-LP  N/A   384.5  Stage  III  5200*1850*2750  9500   BS1875-LP  N/A   384.5   40HQ            14500  ≤85",
        "1640  2050  1800   2250    LP1265EG2      12V/TCW   DSE6120  FB2050-LP  N/A   414.6  Stage  III  5200*1850*2750  9500   BS2050-LP  N/A   414.6   40HQ            14500  ≤85",
        "1800  2250  2000   2500    LP1686EG1      16V/TCW   DSE6120  FB2250-LP  N/A   452.3  Stage  III  5900*2050*2710  11000  BS2250-LP  N/A   452.3   40HQ            16500  ≤85"
      ]
    },
    {
      "n": 2001,
      "title": "Diesel Genset Selector Sheets POWER RANGE: FROM 20 TO 550 kVA OPEN SET FENOVA SERIES H SERIES",
      "header": [
        "Diesel Genset Selector Sheets       POWER RANGE: FROM 20         TO 550  kVA                           OPEN SET                                          FENOVA SERIES                                         H SERIES",
        "PRP  PRP  ESP  ESP  ENGINE        REG.    CONTROL  MODEL     A    B     EMISSION  L*W*H mm        WEIGHT  MODEL     A     B     L*W*H MM        WEIGHT  DBA@7M  MODEL     A     B     L*W*H MM        WEIGHT",
        "kW   kVA  kW   kVA                        PANEL                                                   Kg                                            Kg                                                    Kg"
      ],
      "rows": [
        "16   20   18   22   4B3.9-G11     4L/NA   DSE4520  FB-20C    70   5.7   N/A       1650*700*1350   530     FC-20C    103   5.7   2477*1100*1230  1010    67      HC-20C    130   5.7   2577*1100*1330  1111",
        "22   27   24   30   4B3.9-G1      4L/NA   DSE4520  FB27-C1   90   7.1   N/A       1650*700*1350   560     FC27-C1   N/A   7.1   2477*1100*1230  1010    67      HC27-C1   N/A   7.1       N/A         N/A",
        "22   27   24   30   4B3.9-G2      4L/NA   DSE4520  FB27-C2   80   6.7   N/A       1650*700*1350   560     FC27-C2   103   6.7   2477*1100*1230  1010    67      HC27-C2   130   6.7   2577*1100*1330  1111",
        "24   30   26   33   4B3.9-G12     4L/NA   DSE4520  FB30-C    90   7.4   N/A       1650*700*1350   600     FC30-C    103   7.4   2477*1100*1230  1010    67      HC30-C    130   7.4   2577*1100*1330  1111",
        "32   40   36   45   4BT3.9-G1     4L/NA   DSE4520  FB40-C1   120  10    N/A       1700*750*1350   660     FC40-C1   N/A   10    N/A             N/A     N/A     HC40-C1   N/A   10        N/A         N/A",
        "32   40   36   45   4BT3.9-G2     4L/TC   DSE4520  FB40-C2   110  9.3   N/A       1700*750*1350   660     FC40-C2   106   9.3   2577*1100*1232  1105    68      HC40-C2   137   9.3   2677*1100*1332  1216",
        "45   56   50   63   4BTA3.9-G2    4L/TCW  DSE4520  FB56-C    150  12.9  N/A       1700*750*1350   720     FC56-C    212   12.9  2727*1150*1430  1340    69      HC56-C    318   12.9  2827*1150*1530  1474",
        "52   65   56   70   4BTA3.9-G2/1  4L/TCW  DSE4520  FB65-C    180  15    N/A       1700*750*1350   720     FC65-C    212   15    2727*1150*1430  1340    69      HC65-C    318   15    2827*1150*1530  1474",
        "64   80   70   88   4BTA3.9-G11   4L/TCW  DSE4520  FB80-C1   140  17.6  N/A       1700*750*1350   720     FC80-C1   212   17.6  2727*1150*1430  1340    69      HC80-C1   325   17.6  2827*1150*1530  1474",
        "76   95   84   105  4BTA3.9-G13   4L/TCW  DSE4520  FB95-C    180  22.4  N/A       1700*750*1350   750     FC-95C    212   22.4  2727*1150*1430  1340    69      HC-95C    325   22.4  2827*1150*1530  1474",
        "80   100  88   110  6BT5.9-G1     6L/TC   DSE4520  FB100-C1  170  21.7  N/A       2100*800*1450   820     FC100-C1  N/A   21.7  N/A             N/A     N/A     HC100-C1  N/A   21.7      N/A         N/A",
        "80   100  88   110  6BT5.9-G2     6L/TC   DSE4520  FB100-C2  180  22.3  N/A       2100*800*1450   820     FC100-C2  327   22.3  3027*1150*1480  1538    71      HC100-C2  364   22.3  3127*1150*1580  1692",
        "84   105  92   115  6BT5.9-G2/1   6L/TC   DSE4520  FB105-C   190  24.2  N/A       2100*800*1450   820     FC105-C   327   24.2  3027*1150*1480  1538    71      HC105-C   364   24.2  3127*1150*1580  1692",
        "92   115  100  125  6BTA5.9-G2    6L/TCW  DSE4520  FB125-C1  220  27    N/A       2200*850*1450   900     FC125-C1  295   27    3127*1150*1530  1554    65      HC125-C1  372   27    3227*1150*1630  1709",
        "108  135  120  150  6BTAA5.9-G2   6L/TCA  DSE4520  FB135-C   240  30    N/A       2250*850*1450   1000    FC135-C   352   30    3277*1150*1530  1633    67      HC135-C   381   30    3377*1150*1630  1796",
        "120  150  132  165  6BTAA5.9-G12  6L/TCA  DSE4520  FB150-C1  270  34    N/A       2250*850*1450   1000    FC150-C1  407   34    3527*1150*1830  1806    68      HC150-C1  534   34    3627*1150*1930  1987",
        "144  180  160  200  6CTA8.3-G1    6L/TCW  DSE4520  FB180-C1  340  42    N/A       2400*880*1550   1400    FC180-C1  N/A   42    N/A             N/A     N/A     HC180-C1  N/A   42        N/A         N/A",
        "144  180  160  200  6CTA8.3-G2    6L/TCW  DSE4520  FB180-C2  340  42    N/A       2400*880*1550   1400    FC180-C2  416   42    3477*1150*1880  2233    67      HC180-C2  498   42    3577*1150*1980  2456",
        "160  200  176  220  6CTAA8.3-G2   6L/TCA  DSE4520  FB200-C1  360  45    N/A       2500*1000*1600  1450    FC200-C1  520   45    3727*1150*1880  2219    69      HC200-C1  546   45    3827*1150*1980  2441",
        "200  250  220  275  6LTAA8.9-G2   6L/TCA  DSE4520  FB250-C1  420  53    N/A       2550*1000*1670  1600    FC250-C1  563   53    3877*1150*2030  2290    70      HC250-C1  572   53    3977*1150*2130  2519",
        "216  270  240  300  6LTAA9.5-G3   6L/TCA  DSE4520  FB270-C   460  58    N/A       2850*1110*1771  2350    FC270-C   909   58    4077*1150*2030  3295    73      HC270-C   773   58    4177*1550*2130  3625",
        "256  320  280  350  6LTAA9.5-G1   6L/TCA  DSE4520  FB320-C   560  70    N/A       2850*1110*1771  2350    FC320-C   909   70    4077*1150*2030  3295    73      HC320-C   773   70    4177*1550*2130  3625",
        "310  388  340  425  6ZTAA13-G3    6L/TCA  DSE4520  FB388-C   610  76.5  N/A       3100*1250*1800  3300    FC388-C   1161  76.5  4627*1900*2230  4570    ≤80     HC388-C   1135  76.5  4727*1900*2330  3625",
        "350  438  380  475  6ZTAA13-G2    6L/TCA  DSE4520  FB438-C1  710  89.1  N/A       3100*1300*2100  3850    FC438-C1  1161  89.1  4627*1900*2230  4570    ≤80     HC438-C1  1135  89.1  4727*1900*2330  5027",
        "360  450  390  488  6ZTAA13-G4    6L/TCA  DSE4520  FB450-C1  730  91.4  N/A       3100*1300*2100  3850    FC450-C1  1161  91.4  4627*1900*2230  4570    ≤80     HC450-C1  1080  91.4  4727*1900*2330  5027",
        "250  313  275  344  QSM11-G2      6L/TCA  DSE6120  FB313-C3  550  69    China2    2900*1100*1700  3000    FC313-C3  782   69    4225*1600*2000  3574    ≤80     HC313-C3  650   69    4325*1350*2280  4620",
        "48   60   53   66   QSB3.9-G2     4L/TCA  DSE6120  FB60-C    220  18    China3    1750*750*1350   720     FC60-C    150   18    2700*1100*1400  1250    68      HC60-C    150   18    2800*1100*1500  1375",
        "64   80   70   88   QSB3.9-G3     4L/TCA  DSE6120  FB80-C2   240  20    China3    1750*750*1350   720     FC80-C2   200   20    2700*1100*1400  1300    68      HC80-C2   200   20    2800*1100*1500  1430",
        "80   100  88   110  QSB5.9-G2     6L/TCA  DSE6120  FB100-C3  210  26    China3    2200*800*1450   900     FC100-C3  250   26    3000*1100*1750  1500    69      HC100-C3  250   26    3100*1100*1850  1650",
        "100  125  110  138  QSB5.9-G3     6L/TCA  DSE6120  FB125-C2  250  31    China3    2200*800*1450   900     FC125-C2  300   31    3000*1100*1750  1600    68      HC125-C2  300   31    3100*1100*1850  1760",
        "120  150  132  165  QSB6.7-G3     6L/TCA  DSE6120  FB150-C2  300  38    China3    2400*880*1550   1400    FC150-C2  350   38    3000*1100*1750  2100    68      HC150-C2  350   38    3300*1100*1850  2310",
        "144  180  160  200  QSB6.7-G4     6L/TCA  DSE6120  FB180-C3  340  43    China3    2400*880*1550   1400    FC180-C3  400   43    3000*1100*1750  2150    69      HC180-C3  400   43    3300*1100*1850  2365",
        "160  200  176  220  QSL8.9-G2     6L/TCA  DSE6120  FB200-C2  440  55    China3    2550*1000*1670  1600    FC200-C2  500   55    3930*1300*2100  2300    69      HC200-C2  500   55    4030*1300*2200  2530",
        "180  225  200  250  QSL8.9-G3     6L/TCA  DSE6120  FB225-C   460  57    China3    2550*1000*1670  1600    FC225-C   500   57    3930*1300*2100  2350    70      HC225-C   500   57    4030*1300*2200  2585",
        "200  250  220  275  QSL8.9-G4     6L/TCA  DSE6120  FB250-C4  480  60    China3    2550*1000*1670  1600    FC250-C4  500   60    4000*1300*2100  2430    72      HC250-C4  550   60    4100*1300*2200  2673",
        "288  360  320  400  QSZ13-G6      6L/TCA  DSE6120  FB360-C   650  81.6  Stage 3A  3000*1360*2000  3600    FC360-C   650   81.6  4800*1800*2230  4600    ≤85     HC360-C   650   81.6  4900*1800*2330  5060",
        "320  400  360  450  QSZ13-G7      6L/TCA  DSE6120  FB400-C2  710  89.2  Stage 3A  3000*1360*2000  3600    FC400-C2  710   89.2  4800*1800*2230  4600    ≤85     HC400-C2  710   89.2  4900*1800*2330  5060",
        "350  438  375  468  QSZ13-G2      6L/TCA  DSE6120  FB438-C2  710  88.8  N/A       3000*1360*2000  3600    FC438-C2  930   88.8  4825*4850*2260  4600    ≤85     HC438-C2  930   88.8  4925*1850*2360  5060",
        "360  450  400  500  QSZ13-G5      6L/TCA  DSE6120  FB450-C3  750  93.2  Stage 2   3100*1360*2000  3900    FC450-C3  863   93.2  4722*1650*2251  4618    ≤85     HC450-C3  863   93.2  4900*1800*2330  5390",
        "380  475  400  500  QSZ13-G3      6L/TCA  DSE6120  FB475-C   810  101   N/A       3100*1360*2000  3900    FC475-C   1202  101   4727*1900*2230  4813    ≤85     HC475-C   863   101   4827*1900*2330  5294",
        "400  500  440  550  QSZ13-G10     6L/TCA  DSE6120  FB500-C   810  101   N/A       3100*1360*2000  4000    FC500-C   1202  101   4727*1900*2230  4900    ≤85"
      ]
    },
    {
      "n": 2001,
      "title": "Diesel Genset Selector Sheets POWER RANGE: FROM 250 TO 2200 kVA OPEN SET OPEN SET FENOVA SERIES",
      "header": [
        "Diesel Genset Selector Sheets            POWER  RANGE:  FROM 250     TO  2200    kVA           OPEN       SET                      OPEN SET                                 FENOVA SERIES",
        "PRP  PRP  ESP    ESP     ENGINE           REG.         CONTROL  MODEL      A     B      EMISSION    L*W*H mm        WEIGHT  MODEL      A     B      L*W*H mm        WEIGHT  dBA@7m",
        "kW   kVA  kW     kVA                                   PANEL                                                        Kg                                              Kg"
      ],
      "rows": [
        "200  250  220    275     NT855-GA         6L/TCW       DSE6120  FB250-C    430   53.4   /           2950*1100*1750  2800    FC250-C    958   53.4   4224*1550*2153  3853    ≤85",
        "200  250  220    275     QSNT-G6          6L/TCA       DSE6120  FB250-C1   500   62.3   CHINA  III  2750×980×1600   2450    FC250-C1   958   62.3   4224*1550*2153  3552    ≤85",
        "200  250  220    275     NTA855-G1        6L/TCW       DSE6120  FB250-C2   480   59.2   /           2800*1100*1650  2600    FC250-C2   958   59.2   4224*1550*2153  3692    ≤85",
        "210  263  230    288     QSM11-G1         6L/TCW       DSE6120  FB263-C    520   64.9   CHINA  III  2750×980×1600   2500    FC263-C    958   64.9   4224*1550*2153  3653    ≤85",
        "220  275  240    300     NTA855-G1A       6L/TCW       DSE6120  FB275-C    480   61.3   /           2950×1100×1750  2900    FC275-C    958   61.3   4224*1550*2153  4056    ≤85",
        "220  275  240    300     QSNT-G7          6L/TCA       DSE6120  FB275-C1   540   67.8   CHINA  III  2760×1000×1600  2800    FC275-C1   958   67.8   4224*1550*2153  4056    ≤85",
        "240  300  264    330     QSM11-G2         6L/TCA       DSE6120  FB300-C    570   71.4   CHINA  III  2750×980×1600   2950    FC300-C    958   71.4   4224*1550*2153  4056    ≤85",
        "250  313  275    345     M15-G3           6L/TCW       DSE6120  FB313-C    500   63     /           3125*1075*1600  2870    FC313-C    958   63     4224*1550*2153  4056    ≤85",
        "250  313  275    345     NTA855-G1B       6L/TCW       DSE6120  FB313-C1   570   71.4   /           3100*1100*1750  3100    FC313-C1   958   71.4   4224*1550*2153  4056    ≤85",
        "250  313  275    345     QSNT-G1          6L/TCA       DSE6120  FB313-C2   600   75.4   CHINA  III  2800×1000×1660  2900    FC313-C2   958   75.4   4224*1550*2153  4056    ≤85",
        "250  313  280    350     NTA855-G2        6L/TCW       DSE6120  FB313-C3   570   71.4   /           3100*1100*1750  3150    FC313-C3   996   71.4   4325*1550*2180  4350    ≤85",
        "255  320  280    350     QSM11-G2         6L/TCW       DSE6120  FB320-C    570   71.4   /           2750×1000×1600  3100    FC320-C    996   71.4   4325*1550*2180  4350    ≤85",
        "270  338  297    370     QSM11-G3         6L/TCW       DSE6120  FB338-C    610   76.4   CHINA  III  2750×1000×1600  3200    FC338-C    996   76.4   4325*1550*2180  4350    ≤85",
        "275  344  302    378     NTA855-G2A       6L/TCW       DSE6120  FB344-C    580   71.9   /           3100*1100*1750  3300    FC344-C    958   71.9   4202*1550*2153  4296    ≤85",
        "275  344  302    378     M15-G4           6L/TCW       DSE6120  FB344-C1   550   69     /           3207*1150*1770  3350    FC344-C1   996   69     4325*1550*2180  4430    ≤85",
        "280  350  308    385     NTA855-G4        6L/TCW       DSE6120  FB350-C    600   75.3   /           3000*1100*1750  3300    FC350-C    958   75.3   4202*1550*2153  4296    ≤85",
        "280  350  308    385     QSM11-G4         6L/TCW       DSE6120  FB350-C1   630   78.7   CHINA  III  2950×1100×1710  3320    FC350-C1   996   78.7   4325*1550*2180  4430    ≤85",
        "280  350  308    385     QSNT-G2          6L/TCA       DSE6120  FB350-C2   640   80.7   CHINA  III  2950×1100×1710  3300    FC350-C2   996   80.7   4325*1550*2180  4430    ≤85",
        "290  363  320    400     QSM11-G5         6L/TCW       DSE6120  FB363-C    640   79.7   CHINA  III  3250*1125*1715  3350    FC363-C    996   79.7   4325*1550*2180  4430    ≤85",
        "300  375  330    413     M15-G5           6L/TCW       DSE6120  FB375-C    580   73     CHINA  III  3207*1150*1770  3400    FC375-C    996   73     4325*1550*2180  4430    ≤85",
        "300  375  330    413     NTAA855-G7       6L/TCA       DSE6120  FB375-C1   680   85.4   /           3100*1300*2100  3400    FC375-C1   1152  85.4   4474*1650*2150  4375    ≤85",
        "300  375  330    413     KTA19-G2         6L/TCW       DSE6120  FB375-C2   660   83     /           3100*1300*2100  3400    FC375-C2   1152  83     4474*1650*2150  4375    ≤85",
        "300  375  330    413     QSM11-G6         6L/TCW       DSE6120  FB375-C3   660   82.7   CHINA  III  3250*1125*1715  3400    FC375-C3   1152  82.7   4474*1650*2150  4375    ≤85",
        "320  400  352    440     QSNT-G3          6L/TCA       DSE6120  FB400-C    670   84.2   CHINA  III  3200*1250*1800  3400    FC400-C    1152  84.2   4474*1650*2150  4375    ≤85",
        "320  400  352    440     M15-G6           6L/TCW       DSE6120  FB400-C1   630   79     /           3207*1150*1770  3400    FC400-C1   1152  79     4474*1650*2150  4375    ≤85",
        "330  413  363    450     NTAA855-G7A      6L/TCA       DSE6120  FB413-C    710   89.2   /           3150*1250*1800  3400    FC413-C    1152  89.2   4474*1650*2150  4365    ≤85",
        "360  450  396    495     KTA19-G3         6L/TCW       DSE6120  FB450-C    780   97     /           3150*1300*2100  3850    FC450-C    914   97     4855*1850*2265  5088    ≤85",
        "360  450  396    495     M15-G7           6L/TCW       DSE6120  FB450-C1   710   89     /           3300*1280*1770  3800    FC450-C1   914   89     4855*1850*2265  5088    ≤85",
        "360  450  396    495     QSK19-G14        6L/TCA       DSE6120  FB450-C2   800   99.7   CHINA  III  3230×1280×2100  4000    FC450-C2   914   99.7   4855*1850*2265  5088    ≤85",
        "360  450  396    495     QSNT-G4X         6L/TCA       DSE6120  FB450-C3   800   99.4   /           3250*1250*1900  4000    FC450-C3   914   99.4   4855*1850*2265  5088    ≤85",
        "400  500  440    550     KTA19-G3A        6L/TCW       DSE6120  FB500-C    860   107    /           3250*1300*2100  4000    FC500-C    914   107    4855*1850*2265  5088    ≤85",
        "400  500  440    550     KTA19-G4         6L/TCW       DSE6120  FB500-C1   860   107    /           3250*1300*2100  4000    FC500-C1   914   107    4855*1850*2265  5186    ≤85",
        "400  500  440    550     QSK19-G13        6L/TCA       DSE6120  FB500-C2   860   109.5  CHINA  III  3300×1380×2100  4200    FC500-C2   914   109.5  4855*1850*2265  5186    ≤85",
        "410  513  450    563     M15-G8           6L/TCW       DSE6120  FB513-C    800   99     /           3300*1280*1870  4200    FC513-C    914   99     4855*1850*2265  5186    ≤85",
        "420  525  462    578     KTAA19-G5        6L/TCA       DSE6120  FB525-C    900   113    /           3500*1550*2200  4300    FC525-C    1122  113    5172*2000*2486  5500    ≤85",
        "450  563  495    620     KTA19-G8E        6L/TCW       DSE6120  FB563-C    980   122.2  CHINA  III  3650*1450*2000  4200    FC563-C    1122  122.2  5172*2000*2486  5500    ≤85",
        "460  575  506    633     KTAA19-G6        6L/TCA       DSE6120  FB575-C    950   118.5  /           3500*1550*2200  4300    FC575-C    1100  118.5  5277×2000×2430  5750    ≤85",
        "460  575  506    633     QSK19-G12        6L/TCA       DSE6120  FB575-C1   1000  128.3  CHINA  III  3600*1380*2100  4100    FC575-C1   1100  128.3  5277×2000×2430  5750    ≤85",
        "/    /    520    650     KTA19-G8         6L/TCW       DSE6120  FB650E-C   1150  144    /           3500*1550*2200  4300    FC650E-C   /     /      /               /       ≤85",
        "470  588  517    645     QSK19-G6         6L/TCA       DSE6120  FB588-C    1000  129.6  /           3650*1450*2000  4200    FC588-C    1100  129.6  5277×2000×2430  5750    ≤85",
        "/    /    550    688     KTAA19-G6A       6L/TCA       DSE6120  FB688E-C   1200  149.5  /           3600*1550*2200  4450    FC688E-C   1123  149.5  5172*2000*2434  5810    ≤85",
        "/    /    550    688     KTAA19-G7        6L/TCA       DSE6120  FB688E-C1  1250  158    /           3600*1550*2150  4200    FC688E-C1  /     /      /               /       /",
        "500  625  550    688     KTA19-G8A        6L/TCW       DSE6120  FB625-C    1100  135    CHINA  III  3650*1450*2000  4200    FC625-C    /     /      /               /       /",
        "509  636  560    700     QSK19-G31        6L/TCA       DSE6120  FB636-C    1100  136.5  CHINA  III  3600*1440*2190  4300    FC636-C    1135  136.5  5277*2000*2435  6123    ≤85",
        "509  636  560    700     QSK19-G35        6L/TCA       DSE6120  FB636-C1   1100  138    CHINA  III  3840*1500*2329  4600    FC636-C1   1135  138    5277*2000*2435  6123    ≤85",
        "520  650  572    715     QSK19-G4         6L/TCA       DSE6120  FB650-C    1180  145    CHINA  III  3800*1700*2200  4600    FC650-C    1135  145    5277*2000*2435  6123    ≤85",
        "545  680  600    750     QSK19-G32        6L/TCA       DSE6120  FB680-C    1180  143.4  CHINA  III  3840*1500*2329  4800    FC680-C    1135  143.4  5277*2000*2435  6123    ≤85",
        "545  680  600    750     KTA19-G9A        6L/TCW       DSE6120  FB680-C1   1180  147.3  CHINA  III  3650*1560*2135  4800    FC680-C1   1135  147.3  5277*2000*2435  6123    ≤85",
        "550  688  605    756     QSK19-G11        6L/TCA       DSE6120  FB688-C    1250  153.8  CHINA  III  3840*1500*2329  4580    FC688-C    1135  153.8  5277*2000*2435  6123    ≤85"
      ]
    },
    {
      "n": 2001,
      "title": "Diesel Genset Selector Sheets POWER RANGE: FROM 250 TO 2200 kVA OPEN SET OPEN SET CONTAINERIZED SERIES",
      "header": [
        "Diesel Genset Selector Sheets              POWER  RANGE:  FROM 250    TO 2200 kVA           OPEN       SET                      OPEN SET                                CONTAINERIZED SERIES",
        "PRP   PRP   ESP    ESP     ENGINE      REG.         CONTROL  MODEL      A     B      EMISSION    L*W*H mm        WEIGHT  MODEL      A    B    L*W*H mm         WEIGHT  dBA@7m",
        "kW    kVA   kW     kVA                              PANEL                                                        Kg                                            Kg"
      ],
      "rows": [
        "500   625   550    688     KT38-G      12V/TC       DSE6120  FB625-C1   N/A   140    /           4100*1700*2500  7200    BS625-C1   N/A  140  20FT             9500    ≤85",
        "570   713   627    785     KTA38-G1    12V/TCW      DSE6120  FB713-C    N/A   162.9  /           4100*1700*2500  7300    BS713-C    N/A  N/A  20FT             10500   ≤85",
        "570   713   627    785     KTA38-G1B   12V/TCW      DSE6120  FB713-C1   N/A   153.3  /           4100*1700*2500  7300    BS713-C1   N/A  N/A  20FT             10500   ≤85",
        "580   725   638    800     KT38-GA     12V/TCW      DSE6120  FB725-C    N/A   188    /           4100*1700*2500  7300    BS725-C    N/A  N/A  20FT             10500   ≤85",
        "600   750   660    825     QSK19-G33   6L/TCA       DSE6120  FB750-C    1250  158.9  CHINA  III  3840*1500*2329  5020    BS750-C    N/A  N/A  20FT             10500   ≤85",
        "600   750   660    825     QSK38-G8    12V/TCW      DSE6120  FB750-C1   N/A   168    CHINA  III  4100*1760*2400  7300    BS750-C1   N/A  N/A  20FT             10500   ≤85",
        "600   750   660    825     KTA38-G2    12V/TCW      DSE6120  FB750-C2   N/A   167    /           4200*1700*2400  7600    BS750-C2   N/A  N/A  20FT             10500   ≤85",
        "640   800   704    880     KTA38-G2B   12V/TCW      DSE6120  FB800-C    N/A   170    /           4200*1700*2400  7600    BS800-C    N/A  N/A  20FT             10500   ≤85",
        "650   813   715    895     KTA38-G2E   12V/TCW      DSE6120  FB813-C    N/A   179.6  CHINA  III  4200*1700*2400  7600    BS813-C    N/A  N/A  20FT             10500   ≤85",
        "650   813   715    895     QSK38-G7    12V/TCW      DSE6120  FB813-C1   N/A   180    CHINA  III  4100*1760*2400  7400    BS813-C1   N/A  N/A  20FT             10500   ≤85",
        "655   820   720.5  900     QSK19-G34   16L/TCA      DSE6120  FB820-C    N/A   171.2  CHINA  III  3850*1500*2329  5220    BS820-C    N/A  N/A  20FT             10500   ≤85",
        "728   910   800    1000    QSK38-G26   12V/TCW      DSE6120  FB910-C    N/A   215    CHINA  III  4100*1760*2400  7450    BS910-C    N/A  N/A  20FT             11500   ≤85",
        "728   910   800    1000    KTA38-G2A   12V/TCW      DSE6120  FB910-C1   N/A   197.6  /           4300*1700*2400  8200    BS910-C1   N/A  N/A  20FT             12500   ≤85",
        "728   910   800    1000    QSK38-G6    12V/TCW      DSE6120  FB910-C2   N/A   197    CHINA  III  4100*1760*2400  7450    BS910-C2   N/A  N/A  20FT             11500   ≤85",
        "750   938   825    1030    KTA38-G5E   12V/TCW      DSE6120  FB938-C    N/A   203.6  CHINA  III  4250*1800*2250  7650    BS938-C    N/A  N/A  20FT             11500   ≤85",
        "800   1000  880    1100    KTA38-G5    12V/TCW      DSE6120  FB1000-C   N/A   213.2  /           4350*2100*2400  8900    BS1000-C   N/A  N/A  40FT             15000   ≤85",
        "800   1000  880    1100    QSK38-G1    12V/TCW      DSE6120  FB1008-C   N/A   212    CHINA  III  4100*1760*2400  7500    BS1008-C   N/A  N/A  40FT             12500   ≤85",
        "818   1020  900    1125    QSK38-G27   12V/TCW      DSE6120  FB1020-C   N/A   235.1  CHINA  III  4100*1760*2400  7500    BS1020-C   N/A  N/A  40FT             12500   ≤85",
        "850   1063  935    1170    KTA38-G7E   12V/TCW      DSE6120  FB1063-C   N/A   228.7  CHINA  III  4350*2100*2400  8900    BS1063-C   N/A  N/A  40FT             15000   ≤85",
        "/     /     1000   1250    KTA38-G9    12V/TCW      DSE6120  FB1250E-C  N/A   252.7  /           4350*2100*2400  8900    BS1250E-C  N/A  N/A  40FT             15000   ≤85",
        "900   1125  990    1238    KTA38-G9E   12V/TCW      DSE6120  FB1125-C   N/A   240.7  CHINA  III  4350×2100×2450  8900    BS1125-C   N/A  N/A  40FT             15000   ≤85",
        "910   1138  1000   1250    QSK38-G28   12V/TCW      DSE6120  FB1138-C   N/A   254    CHINA  III  4100*1760*2400  7650    BS1138-C   N/A  N/A  40FT             12500   ≤85",
        "915   1145  1006   1258    QSK38-G2    12V/TCW      DSE6120  FB1145-C   N/A   235    CHINA  III  4100*1760*2400  7650    BS1145-C   N/A  N/A  40FT             12500   ≤85",
        "1000  1250  1100   1375    QSK38-G5    12V/TCW      DSE6120  FB1250-C   N/A   271    CHINA  III  4100*1760*2400  9200    BS1250-C   N/A  N/A  40FT             16000   ≤85",
        "1000  1250  1100   1375    KTA38-G9A   12V/TCW      DSE6120  FB1250-C1  N/A   259.9  CHINA  III  4350*2100*2400  9200    BS1250-C1  N/A  N/A  40FT             16000   ≤85",
        "1000  1250  1100   1375    KTA50-G3E   16V/TCW      DSE6120  FB1250-C2  N/A   268.3  CHINA  III  4900*2200*2450  9100    BS1250-C2  N/A  N/A  40HQ             16000   ≤85",
        "1000  1250  1100   1375    KTA50-G3    16V/TCW      DSE6120  FB1250-C3  N/A   261    /           4800*2100*2400  9100    BS1250-C3  N/A  N/A  40HQ             15000   ≤85",
        "1018  1273  1120   1400    QSK38-G29   12V/TCW      DSE6120  FB1273-C   N/A   273    CHINA  III  4100*1760*2400  9200    BS1273-C   N/A  N/A  40FT             16500   ≤85",
        "1020  1275  1122   1403    KTA50-G12   16V/TCW      DSE6120  FB1275-C   N/A   249    /           4900*2200*2450  9150    BS1275-C   N/A  N/A  40HQ             16500   ≤85",
        "1080  1350  1188   1485    QSK38-G19   12V/TCW      DSE6120  FB1350-C   N/A   288    CHINA  III  4100*1760*2400  9250    BS1350-C   N/A  N/A  40FT             16500   ≤85",
        "1100  1375  1210   1513    KTA50-G8    16V/TCW      DSE6120  FB1375-C   N/A   289    /           4900*2200*2450  10050   BS1375-C   N/A  N/A  40HQ             17500   ≤85",
        "1100  1375  1210   1513    KTA50-G7E   16V/TCW      DSE6120  FB1375-C1  N/A   294.6  CHINA  III  4900*2200*2450  10050   BS1375-C1  N/A  N/A  40HQ             17500   ≤85",
        "1100  1375  1210   1513    KTA50-G12A  16V/TCW      DSE6120  FB1375-C2  N/A   281.4  /           5000*2200*2500  11000   BS1375-C2  N/A  N/A  40HQ             17500   ≤85",
        "1120  1400  1232   1540    QSK38-G30   12V/TCW      DSE6120  FB1400-C   N/A   290    CHINA  III  4250*1760*2400  9500    BS1400-C   N/A  N/A  40FT             17500   ≤85",
        "1180  1475  1298   1622.5  KTA50-G8E   16V/TCW      DSE6120  FB1475-C   N/A   307.8  CHINA  III  4900*2200*2450  11000   BS1475-C   N/A  N/A  40HQ             17500   ≤85",
        "1200  1500  1320   1650    KTA50-GS8   16V/TCW      DSE6120  FB1500-C   N/A   297    /           5000*2200*2500  11000   BS1500-C   N/A  N/A  40HQ             18500   ≤85",
        "1218  1523  1340   1675    QSK38-G31   12V/TCW      DSE6120  FB1523-C   N/A   324    CHINA  III  4250*1760*2400  9600    BS1523-C   N/A  N/A  40HQ             18500   ≤85",
        "1300  1625  1430   1788    QSK38-G32   12V/TCW      DSE6120  FB1625-C   N/A   331.8  CHINA  III  4250*1760*2400  9600    BS1625-C   N/A  N/A  40HQ             18500   ≤85",
        "1340  1675  1474   1843    KTA50-G15A  16V/TCW      DSE6120  FB1675-C   N/A   359.3  CHINA  III  5100*2200*2500  12500   BS1675-C   N/A  N/A  40HQ             18500   ≤85",
        "1340  1675  1474   1843    KTA50-G15X  16V/TCW      DSE6120  FB1675-C1  N/A   348.5  /           5100*2200*2500  12500   BS1675-C1  N/A  N/A  40HQ             18500   ≤85",
        "1500  1875  1650   2063    KTA50-G16A  16V/TCW      DSE6120  FB1875-C   N/A   402.4  CHINA  III  5200*2200*2500  13000   BS1875-C   N/A  N/A  40HQ             18500   ≤85",
        "1600  2000  1760   2200    KTA50-G16B  16V/TCW      DSE6120  FB2000-C   N/A   402.6  /           5200*2200*2500  13000   BS2000-C   N/A  N/A  40HQ             18500   ≤85"
      ]
    },
    {
      "n": 2001,
      "title": "Cummins India / UK Cummins India / UK",
      "header": [
        "Cummins India  /  UK             Cummins India / UK",
        "Diesel Genset Selector Sheets              POWER  RANGE:  FROM 10    TO  3000 kVA                   OPEN SET                                        OPEN SET                                 FENOVA SERIES",
        "PRP   PRP   ESP    ESP     ENGINE         REG.      CONTROL  MODEL         A                  B     EMISSION         L*W*H mm        WEIGHT  MODEL      A     B     L*W*H mm         WEIGHT  dBA@7m",
        "kW    kVA   kW     kVA                              PANEL                                                                            Kg                                              Kg"
      ],
      "rows": [
        "8     10    8.8    11      X1.3-G2        2L/NA     DSE4520  FB10-Q        40                 3     N/A              1450*700*1250   500     FC10-Q     40    3     2270*1100*1200   950     ≤66.5",
        "20    25    22     27.5    X2.5-G2        3L/NA     DSE4520  FB25-Q        70                 6     N/A              1550*700*1250   540     FC25-Q     70    6     2470*1100*1200   1030    ≤66.5",
        "28    35    30.4   38      X3.3-G1        4L/NA     DSE4520  FB35-Q        100                8.5   N/A              1650*720*1250   620     FC35-Q     100   8.5   2470*1100*1200   1030    ≤66.5",
        "32    40    35.2   44      S3.8-G4        4L/TC     DSE4520  FB40-Q        120                9.9   N/A              1700*720*1300   670     FC40-Q     120   9.9   2570*1100*1200   1050    ≤66.5",
        "40    50    44     55      S3.8-G6        4L/TC     DSE4520  FB50-Q1       150                12.8  N/A              1700*720*1300   680     FC50-Q1    150   12.8  2570*1100*1200   1050    ≤66.5",
        "40    50    44     55      4BT3.3-G3      4L/TC     DSE4520  FB50-Q2       130                11    N/A              1750*750*1350   720     FC50-Q2    130   11    2720*1140*1400   1300    ≤67",
        "48    60    52.8   66      S3.8-G7        4L/TCA    DSE4520  FB60-Q        180                14.7  N/A              1750*750*1350   720     FC60-Q     180   14.7  2720*1140*1400   1300    ≤67",
        "64    80    72     90      QSB5-G3        4L/TCA    DSE4520  FB80-Q        180                22    Stage 3A/Tier 3  1800*850*1400   1230    FC80-Q     180   22    3000*1140*1450   1550    ≤67",
        "72    90    80     100     QSB5-G4        4L/TCA    DSE4520  FB90-Q        200                24    Stage 3A/Tier 3  1850*850*1400   1250    FC90-Q     200   24    3000*1140*1450   1550    ≤67",
        "80    100   88     110     QSB5-G5        4L/TCA    DSE4520  FB100-Q       200                25    Stage 3A/Tier 3  1900*850*1400   1350    FC100-Q    200   25    3000*1140*1450   1650    ≤67",
        "108   135   120    150     QSB5-G6        4L/TCA    DSE4520  FB135-Q       250                31    Stage 3A/Tier 3  2150*870*1600   1400    FC135-Q    250   31    3120*1100*1500   1850    ≤67",
        "120   150   140    175     QSB7-G3        6L/TCA    DSE6120  FB150-Q       300                38    Stage 3A/Tier 3  2250*870*1700   1600    FC150-Q    300   38    3120*1100*1500   1950    ≤67",
        "144   180   160    200     QSB7-G4        6L/TCA    DSE6120  FB180-Q       340                42    Stage 3A/Tier 3  2400*870*1700   1800    FC180-Q    340   42    3470*1140*1850   2200    ≤68.3",
        "160   200   176    220     QSB7-G5        6L/TCA    DSE6120  FB200-Q       360                45    Stage 3A/Tier 3  2400*870*1700   1800    FC200-Q    360   45    3470*1140*1850   2200    ≤68.3",
        "180   225   200    250     QSL9-G2        6L/TCA    DSE6120  FB225-Q       450                56    Stage 3A/Tier 3  2800*1270*1750  2450    FC225-Q    450   56    4100*1450*2050   4050    ≤76",
        "200   250   220    275     QSL9-G3        6L/TCA    DSE6120  FB250-Q       470                59    Stage 3A/Tier 3  2850*1270*1750  2600    FC250-Q    470   59    4200*1450*2050   4200    ≤76",
        "240   300   264    330     QSL9-G5        6L/TCA    DSE6120  FB300-Q       500                63    N/A              2900*1270*1750  3000    FC300-Q    500   63    4200*1450*2050   4250    ≤76",
        "300   375   330.4  413     KTA19-G2       6L/TCW    DSE6120  FB375-Q       660                83    N/A              3100*1300*2100  3700    FC375-Q    660   83    4600*1600*2250   5000    ≤77",
        "320   400   360    450     QSX15-G4       6L/TCA    DSE6120  FB400-Q       700                85.7  Stage 2/Tier 2   3350*1370*2050  3850    FC400-Q    700   85.7  4800*1600*2250   5800    ≤78",
        "360   450   400    500     QSX15-G6       6L/TCA    DSE6120  FB450-Q       780                95.9  Stage 2/Tier 2   3350*1370*2050  3850    FC450-Q    780   95.9  4800*1600*2250   5800    ≤78",
        "400   500   440    550     QSX15-G8       6L/TCA    DSE6120  FB500-Q       820                103   Stage 2/Tier 2   3400*1370*2050  3950    FC500-Q    820   103   4800*1600*2250   5800    ≤78",
        "500   625   560    700     VTA28-G5       12V/TCW   DSE6120  FB625-Q       1120               140   N/A              3700*1400*2100  4750    FC625-Q    1120  140   5300*1850*2250   6500    ≤78",
        "520   650   572    715     QSK19-G4       6L/TCA    DSE6120  FB650-Q       1180               147   Tier 2           3800*1700*2200  4600    FC650-Q    1180  147   5300*1950*2250   6800    ≤82",
        "600   750   648    810     QSK23-G2       6L/TCA    DSE6120  FB750-Q       N/A                151   N/A              4100*2560*2050  5350    FC750-Q    N/A   151   5700*1950*2500   8500    ≤82",
        "640   800   704    880     QSK23-G3       6L/TCA    DSE6120  FB800-Q       N/A                161   N/A              4100*2560*2050  5550    FC800-Q    N/A   161   5700*1950*2500   8500    ≤82"
      ]
    },
    {
      "n": 2001,
      "title": "POWER RANGE: FROM 10 TO 3000 kVA OPEN SET OPEN SET CONTAINERIZED SERIES",
      "header": [
        "POWER  RANGE:  FROM 10    TO  3000 kVA                   OPEN  SET                                       OPEN SET                                 CONTAINERIZED SERIES",
        "PRP   PRP   ESP    ESP     ENGINE         REG.      CONTROL  MODEL         A                  B     EMISSION         L*W*H mm        WEIGHT  MODEL      A     B     L*W*H mm         WEIGHT  dBA@7m",
        "kW    kVA   kW     kVA                              PANEL                                                                            Kg                                              Kg"
      ],
      "rows": [
        "728   910   800    1000    QST30-G3       12V/TCW   DSE6120  FB910-Q1      N/A                184   N/A              4300*1760*2230  6500    BX910-Q1   N/A   184   5900*2000*2500   10500   ≤85",
        "1600  2000  1800   2250    QSK60-G4       16V/TCW   DSE6120  FB2000-Q1     N/A                394   N/A              6050*2286*2750  15000   BX2000-Q1  N/A   394   12192*3000*3652  23000   ≤85",
        "1600  2000  1800   2250    QSK60-G11      16V/TCW   DSE6120  FB2000-Q2     N/A                438   Tier 2           6050*2286*2750  15000   BX2000-Q2  N/A   438   12192*3000*3652  23000   ≤85",
        "1800  2250  2000   2500    QSK60-G21      16V/TCW   DSE6120  FB2250-Q      N/A                455   Tier 2           6450*2286*2750  15500   BX2250-Q   N/A   455   12192*3000*3652  24000   ≤85",
        "2000  2500  2200   2750    QSK78-G18      18V/TCW   DSE6120  FB2500-Q      N/A                481   N/A              6200*2310*2800  19500   BX2500-Q   N/A   481   12192*3000*4352  28000   ≤85",
        "2200  2750  2400   3000    QSK78-G9       18V/TCW   DSE6120  FB2750-Q      N/A                528   N/A              6300*2310*2800  30500   BX2750-Q   N/A   528   12192*3000*4352  28000   ≤85",
        "728   910   800    1000    KTA38-G3       12V/TCW   DSE4520  FB910-Q2      N/A                198   N/A              4350*2100*2230  7800    BS910-Q2   N/A   198   20FT             11500   ≤85",
        "800   1000  880    1100    QST30-G4       12V/TCW   DSE6120  FB1000-Q1     N/A                202   N/A              4300*1760*2230  6500    BS1000-Q1  N/A   202   20FT             10500   ≤85",
        "800   1000  880    1100    KTA38-G5       12V/TCW   DSE4520  FB1000-Q2     N/A                209   N/A              4350*2100*2230  7800    BS1000-Q2  N/A   209   40FT             15000   ≤85",
        "900   1125  1000   1250    QSK38-G2       12V/TCW   DSE6120  FB1125-Q      N/A                242   Tier 2           4400*2100*2230  8200    BS1125-Q   N/A   242   40FT             15000   ≤85",
        "1000  1250  1100   1375    QSK38-G3       12V/TCW   DSE6120  FB1250-Q1     N/A                274   Tier 2           4900*2150*2400  9200    BS1250-Q1  N/A   274   40FT             15000   ≤85",
        "1000  1250  1100   1375    KTA50-G5       12V/TCW   DSE4520  FB1250-Q2     N/A                261   N/A              5000*2100*2230  9300    BS1250-Q2  N/A   261   40HQ             16000   ≤85",
        "1120  1400  1232   1540    QSK50-G3       16V/TCW   DSE6120  FB1400-Q1     N/A                313   Tier 2           5100*2150*2230  9800    BS1400-Q1  N/A   313   40HQ             16000   ≤85",
        "1120  1400  1340   1675    KTA50-G8       16V/TCW   DSE4520  FB1400-Q2     N/A                289   N/A              5600*2150*2480  11200   BS1400-Q2  N/A   289   40HQ             17500   ≤85",
        "1200  1500  1320   1650    KTA50-GS8      16V/TCW   DSE4520  FB1500-Q      N/A                309   N/A              5700*2150*2480  11300   BS1500-Q   N/A   309   40HQ             18500   ≤85",
        "1320  1650  1460   1825    QSK50-G7       16V/TCW   DSE6120  FB1650-Q      N/A                341   Tier 2           5750*2200*2550  12500   BS1650-Q   N/A   341   40HQ             19500   ≤85",
        "1500  1875  1600   2000    QSK60-G3       16V/TCW   DSE6120  FB1875-Q      N/A                363   N/A              5750*2200*2550  13500   BS1875-Q   N/A   363   40HQ             20500   ≤85"
      ]
    },
    {
      "n": 2001,
      "title": "Diesel Genset Selector Sheets POWER RANGE: FROM 9 TO 2500 kVA OPEN SET FENOVA SERIES H SERIES",
      "header": [
        "Diesel Genset Selector Sheets        POWER RANGE: FROM 9 TO 2500 kVA                                               OPEN SET                                                 FENOVA SERIES                                               H SERIES",
        "PRP   PRP        ESP  ESP   ENGINE          REG.     CONTROL  MODEL     A     B     EMISSION   L*W*H mm        WEIGHT  MODEL     A     B         L*W*H mm     WEIGHT  dBA@7m   MODEL          A    B     L*W*H mm        WEIGHT  dBA@7m",
        "kW    kVA        kW   kVA                            PANEL                                                     Kg                                             Kg                                                         Kg"
      ],
      "rows": [
        "10    13         11   14    403D-15G        3L/NA    DSE4520  FB13-P1   45    3.67  Stage 3A   1150*600*1100   450     FC13-P1   107   3.67  1926*840*1080    605     66       HC13-P1        97   3.67  2000*790*1150   69      69",
        "10    13         11   14    403A-15G1       3L/NA    DSE4520  FB13-P2   45    3.67  N/A        1150*600*1100   450     FC13-P2   107   3.67  1926*840*1080    605     66       HC13-P2        97   3.67  2000*790*1150   69      69",
        "12    15         13   16    403A-15G2       3L/NA    DSE4520  FB15-P    50    4.1   N/A        1150*600*1100   480     FC15-P    107   4.1   1926*840*1080    605     66       HC15-P         97   4.1   2000*790*1150   69      69",
        "16    20         18   22    404D-22G        4L/NA    DSE4520  FB20-P1   65    5.3   Stage 3A   1300*600*1150   550     FC20-P1   117   5.3   2027*840*1130    722     67       HC20-P1        128  5.3   2100*790*1200   70      70",
        "16    20         18   22    404A-22G1       4L/NA    DSE4520  FB20-P2   65    5.3   N/A        1300*600*1150   550     FC20-P2   117   5.3   2027*840*1130    722     67       HC20-P2        128  5.3   2100*790*1200   70      70",
        "24    30         26   33    1103A-33G       3L/TC    DSE4520  FB30-P    90    7.2   N/A        1600*730*1250   720     FC30-P    109   7.2   2270*1050*1230   1018    67.3     HC30-P         126  7.2   2350*1000*1300  70      70",
        "36    45         40   50    1103A-33TG1     3L/TC    DSE4520  FB45-P    90    7.2   N/A        1600*730*1250   750     FC45-P    138   7.2   2470*1050*1230   1139    67.3     HC45-P         142  7.2   2480*1050*1300  70      70",
        "48    60         53   66    1103A-33TG2     3L/TC    DSE4520  FB60-P    120   14.6  N/A        1650*730*1250   780     FC60-P    138   14.6  2470*1050*1230   1139    67.3     HC60-P         142  14.6  2480*1050*1300  70      70",
        "52    65         57   72    1104A-44TG1     4L/TC    DSE4520  FB65-P    120   14.8  N/A        1750*730*1250   850     FC65-P    240   14.8  2527*1100*1330   1332    61       HC65-P         208  14.8  2600*1050*1400  64      64",
        "64    80         70   88    1104A-44TG2     4L/TC    DSE4520  FB80-P    150   18.7  N/A        1750*730*1250   850     FC80-P    240   18.7  2527*1100*1330   1332    64       HC80-P         208  18.7  2600*1050*1400  67      67",
        "80    100        88   110   1104C-44TAG2    4L/TCA   DSE4520  FB100-P   180   22.6  Stage 2    1850*750*1250   900     FC100-P   201   22.6  2677*1100*1390   1503    68       HC100-P        240  22.6  2750*1050*1460  72      72",
        "108   135        120  150   1106A-70TG1     6L/TC    DSE4520  FB135-P   240   29.9  N/A        2250*820*1450   1150    FC135-P   443   29.9  3177*1150*1526   1986    69       HC135-P        367  29.9  3250*1100*1600  73      73",
        "120   150        132  165   1106A-70TAG2    6L/TCA   DSE4520  FB150-P   270   33.4  N/A        2250*820*1450   1150    FC150-P   578   33.4  3427*1150*1670   2189    70       HC150-P        529  33.4  3500*1100*1740  74      74",
        "144   180        160  200   1106A-70TAG3    6L/TCA   DSE4520  FB180-P   330   41.6  N/A        2400*900*1600   1300    FC180-P   578   41.6  3427*1150*1670   2189    70       HC180-P        529  41.6  3500*1100*1740  74      74",
        "160   200        176  220   1106A-70TAG4    6L/TCA   DSE4520  FB200-P1  370   45.8  N/A        2500*1000*1650  1350    FC200-P1  578   45.8  3427*1150*1670   2189    71       HC200-P1       529  45.8  3500*1100*1740  75      75",
        "160   200        176  220   1206A-E70TTAG1  6L/TCA   DSE6120  FB200-P3  380   45.8  N/A        2520*1000*1600  1350    FC200-P3  640   45.8  3875*1350*2031   3450    72       HC200-P3       640  45.8  3975*1350*2031  76      76",
        "184   230        200  250   1206A-E70TTAG2  6L/TCA   DSE6120  FB230-P2  420   51    N/A        2700*1000*1650  1650    FC230-P2  610   51    4075*1450*2080   2660    72       HC230-P2       640  51    3975*1350*2031  76      76",
        "200   250        220  275   1206A-E70TTAG3  6L/TCA   DSE6120  FB250-P2  460   56.9  N/A        2700*1000*1650  1750    FC250-P2  640   56.9  3875*1350*2031   3200    72       HC250-P2       605  56.9  3975*1350*2031  76      76",
        "240   300        264  330   1706A-E93TAG1   6L/TCA   DSE6120  FB300-P2  480   64.9  N/A        3000*1120*1700  1850    FC300-P2  770   64.9  4077*1450*2080   3700    73.5     HC300-P2       770  64.9  4175*1450*2180  77.5    77.5",
        "280   350        320  400   1706A-E93TAG2   6L/TCA   DSE6120  FB350-P1  480   64.9  N/A        3000*1120*1700  1850    FC350-P1  770   64.9  4077*1450*2080   3700    73.5     HC350-P1       770  64.9  4175*1450*2180  77.5    77.5",
        "280   350        320  400   2206C-E13TAG2   6L/TCA   DSE6120  FB350-P   600   75    Stage 2    3100*1150*1800  3100    FC350-P   945   75    4477*1450*2187   4589    77       HC350-P        787  75    4550*1600*2250  77      77",
        "320   400        360  450   2206C-E13TAG3   6L/TCA   DSE6120  FB400-P   680   85    Stage 2    3200*1150*1800  3100    FC400-P   945   85    4477*1450*2187   4589    77       HC400-P        787  85    4550*1600*2250  81      81",
        "360   450        400  500   2506C-E15TAG1   6L/TCA   DSE6120  FB450-P   800   99    Stage 2    3350*1150*2150  3300    FC450-P   865   99    4877*1730*2260   4706    79       HC450-P        840  99    4950*1680*2330  83      83",
        "400   500        440  550   2506C-E15TAG2   6L/TCA   DSE6120  FB500-P   850   106   Stage 2    3350*1150*2150  3300    FC500-P   865   106   4877*1730*2260   4705    79       HC500-P      1040   106   4950*1680*2330  83      83",
        "480   600        528  660   2806C-E18TAG1A  6L/TCA   DSE6120  FB600-P   1030  129   Stage 2    3350*1150*2250  3950    FC600-P   1027  129   5077*2100*2230   5815    80       HC600-P      1108   129   5155*2055*2300  84      84",
        "520   650        560  700   2806A-E18TAG2   6L/TCA   DSE6120  FB650-P   1060  132   N/A        3350*1150*2250  4200    FC650-P   1027  132   5077*2100*2230   5815    80       HC650-P      1108   132   5155*2055*2300  84      84",
        "565   706        624  780   2806A-E18TTAG4  6L/TCA   DSE6120  FB706-P   1060  140   N/A        3350*1150*2250  4200    FC706-P   1027  140   5077*2100*2230   5815    80       HC706-P      1108   140   5155*2055*2300  84      84",
        "616   770        680  850   2806A-E18TTAG5  6L/TCA   DSE6120  FB770-P   1060  150   N/A        3350*1150*2250  4200    FC770-P   1027  150   5077*2100*2230   5815    80       HC770-P      1108   150   5155*2055*2300  84      84",
        "600   750        660  825   4006-23TAG2A    6L/TCA   DSE6120  FB750-P   N/A   155   N/A        3900*1700*2150  4700    FC750-P   N/A   155   5500*2100*2600   7000    ≤80",
        "640   800        720  900   4006-23TAG3A    6L/TCA   DSE4520  FB800-P   N/A   172   N/A        3900*1700*2150  4700    FC800-P   N/A   172   5500*2100*2600   7000    ≤80"
      ]
    },
    {
      "n": 2001,
      "title": "POWER RANGE: FROM 9 TO 2500 kVA OPEN SET OPEN SET CONTAINERIZED SERIES",
      "header": [
        "POWER RANGE: FROM 9 TO 2500 kVA                                          OPEN SET                           OPEN        SET                                    CONTAINERIZED SERIES",
        "PRP        PRP        ESP   ESP             ENGINE   REG.     CONTROL               MODEL      A               B       EMISSION        L*W*H mm       WEIGHT          MODEL    A         B               L*W*H mm        WEIGHT  dBA@7m",
        "kW         kVA        kW    kVA                               PANEL                                                                                   Kg                                                                 Kg"
      ],
      "rows": [
        "720        900        800   1000          4008TAG1A  8L/TCA   DSE4520               FB900-P1   N/A             195     N/A            4600*1870*2450  6500          BS900-P1   N/A       195             20HQ            11500   ≤85",
        "800        1000       880   1100          4008TAG2A  8L/TCA   DSE4520               FB1000-P1  N/A             215     N/A            4600*1870*2450  7000          BS1000-P1  N/A       215             20HQ            12500   ≤85",
        "800        1000       900   1125       4008-30TAG2   8L/TCA   DSE4520               FB1000-P2  N/A             213     N/A            4550*2134*2150  7800          BS1000-P2  N/A       213             20HQ            12500   ≤85",
        "900        1125       1000  1250       4008-30TAG3   8L/TCA   DSE4520               FB1125-P   N/A             244     N/A            4550*2134*2150  7800          BS1125-P   N/A       244             20HQ            12500   ≤85",
        "1000       1250       1100  1375      4012-46TWG2A   12V/TCW  DSE4520               FB1250-P   N/A             259     N/A            4650*1870*2580  8700          BS1250-P   N/A       259             40HQ            12500   ≤85",
        "1080       1350       1200  1500      4012-46TWG3A   12V/TCW  DSE4520               FB1350-P   N/A             283     N/A            4800*1870*2580  9300          BS1350-P   N/A       283             40HQ            12500   ≤85",
        "1200       1500       1320  1650       4012-46TAG2A  12V/TCW  DSE4520               FB1500-P   N/A             310     N/A            4800*1870*2580  9500          BS1500-P   N/A       310             40HQ            12500   ≤85",
        "1368       1710       1500  1875       4012-46TAG3A  12V/TCW  DSE4520               FB1710-P   N/A             370     N/A            5000*2250*2580  10800         BS1710-P   N/A       370             40HQ            12500   ≤85",
        "1480       1850       1600  2000          4016TAG1A  16V/TCA  DSE4520               FB1850-P   N/A             383     N/A            5600*2300*3350  11500         BS1850-P   N/A       383             40HQ            13000   ≤85",
        "1600       2000       1800  2250          4016TAG2A  16V/TCA  DSE4520               FB2000-P   N/A             434     N/A            5600*2300*3350  11500         BS2000-P   N/A       434             40HQ            14000   ≤85",
        "1800       2250       2000  2500       4016-61TRG3   16V/TCW  DSE4520               FB2250-P   N/A             470     N/A            5600*2300*3350  13000         BS2250-P   N/A       470             40HQ            19800   ≤85"
      ]
    },
    {
      "n": 2001,
      "title": "Diesel Genset Selector Sheets POWER RANGE: FROM 1000 TO 2750 kVA OPEN SET OPEN SET CONTAINERIZED SERIES",
      "header": [
        "Diesel Genset Selector Sheets              POWER  RANGE:  FROM 1000        TO 2750    kVA           OPEN                 SET                  OPEN SET                                        CONTAINERIZED SERIES",
        "PRP   PRP   ESP    ESP     ENGINE             REG.          CONTROL  MODEL                A     B    EMISSION  L*W*H mm        WEIGHT      MODEL     A         B       L*W*H mm        WEIGHT      dBA@7m",
        "kW    kVA   kW     kVA                                      PANEL                                                                   Kg                                                 Kg"
      ],
      "rows": [
        "800   1000  880    1100    S12H-PTA           12V/TCW       DSE6120  FB1000-S             N/A   240  N/A       4350*1900*2330       9000   BS1000-S  optional  240     20FT            12400       ≤82",
        "1000  1250  1100   1375    S12R-PTA           12V/TCW       DSE6120  FB1250-S             N/A   300  N/A       4350*2000*2330       10500  BS1250-S  optional  300     40HQ            17400       ≤82",
        "1100  1375  1200   1500    S12R-PTA2          12V/TCW       DSE6120  FB1375-S             N/A   330  N/A       4350*2000*2330       11000  BS1375-S  optional  330     40HQ            19000       ≤82",
        "1200  1500  1320   1650    S12R-PTAA2         12V/TCA       DSE6120  FB1500-S             N/A   360  N/A       4900*2200*2540       12500  BS1500-S  optional  360     40HQ            20200       ≤82",
        "1360  1700  1500   1875    S16R-PTA           16V/TCW       DSE6120  FB1700-S             N/A   408  N/A       5100*2250*2560       13500  BS1700-S  optional  408     40HQ            23200       ≤82",
        "1500  1875  1650   2063    S16R-PTA2          16V/TCW       DSE6120  FB1875-S             N/A   450  N/A       5100*2250*2560       14000  BS1875-S  optional  450     40HQ            23200       ≤83",
        "1600  2000  1800   2250    S16R-PTAA2         16V/TCA       DSE6120  FB2000-S             N/A   480  N/A       5650*2250*2560       15500  BS2000-S  optional  480     40HQ            24000       ≤83",
        "1800  2250  2000   2500    S16R2-PTAW         16V/TCW       DSE6120  FB2250-S             N/A   540  N/A       6000*2500*3000       16500  BS2250-S  optional  540     40HQ            contact us  ≤85",
        "1900  2375  2090   2613    S16R2-PTAW-E       16V/TCW       DSE6120  FB2375-S             N/A   570  N/A       5950*2210*2970       14800  BS2375-S  optional  570     40HQ            contact us  ≤85",
        "2000  2500  2200   2750    S16R2-PTAW2-E      16V/TCW       DSE6120  FB2500-S             N/A   600  N/A       6350*2420*3000       16200  BS2500-S  optional  600     40HQ            contact us  ≤85"
      ]
    },
    {
      "n": 2001,
      "title": "Mitsubishi Shanghai Mitsubishi Shanghai",
      "header": [
        "Mitsubishi Shanghai                       Mitsubishi Shanghai",
        "POWER  RANGE: FROM 650 TO 2750 kVA                       OPEN                 SET                  OPEN SET                                        FENOVA SERIES",
        "PRP   PRP   ESP    ESP     ENGINE             REG.          CONTROL  MODEL                A     B    EMISSION  L*W*H mm        WEIGHT      MODEL     A         B       L*W*H mm        WEIGHT      dBA@7m",
        "kW    kVA   kW     kVA                                      PANEL                                                                   Kg                                                 Kg"
      ],
      "rows": [
        "520   650   572    715     S6R2-PTA-C         6L/TCW        DSE6120  FB650-R              990   156  N/A       3500*1410*2196       5280   FC650-R   1027      156     5077*2100*2450  6800        ≤82",
        "600   750   660    825     S6R2-PTAA-C        6L/TCA        DSE6120  FB750-R              1080  180  N/A       3850*1674*2116       5410   FC750-R   1200      180     5850*2100*2550  7800        ≤82",
        "520   650   572    715     S6R2-PTA-C         6L/TCW        DSE6120  FB650-R              990   156  N/A       3500*1410*2196       5280   HC650-R   1027      156     5077*2100*2450  7000        ≤82",
        "600   750   660    825     S6R2-PTAA-C        6L/TCA        DSE6120  FB750-R              1080  180  N/A       3850*1674*2116       5410   HC750-R   1200      180     5850*2100*2550  8000        ≤82",
        "1000  1250  1100   1375    S12R-PTA-C         12V/TCW       DSE6120  FB1250-R             N/A   300  N/A       4300*2200*2248       9450   BS1250-R  optional  300     40HQ            17400       ≤82",
        "1100  1375  1200   1500    S12R-PTA2-C        12V/TCW       DSE6120  FB1375-R             N/A   330  N/A       4400*2200*2248       10200  BS1375-R  optional  330     40HQ            19000       ≤82",
        "1200  1500  1320   1650    S12R-PTAA2-C       12V/TCA       DSE6120  FB1500-R             N/A   360  N/A       5000*2210*2540       11500  BS1500-R  optional  360     40HQ            20200       ≤82",
        "1360  1700  1500   1875    S16R-PTA-C         16V/TCW       DSE6120  FB1700-R             N/A   408  N/A       5300*2180*2530       12200  BS1700-R  optional  408     40HQ            23200       ≤82",
        "1500  1875  1650   2063    S16R-PTA2-C        16V/TCW       DSE6120  FB1875-R             N/A   450  N/A       5400*2200*2940       12700  BS1875-R  optional  450     40HQ            23200       ≤83",
        "1600  2000  1800   2250    S16R-PTAA2-C       16V/TCA       DSE6120  FB2000-R             N/A   480  N/A       5600*2210*2890       13200  BS2000-R  optional  480     40HQ            24000       ≤83",
        "1800  2250  2000   2500    S16R2-PTAW-C       16V/TCW       DSE6120  FB2250-R             N/A   540  N/A       5950*2210*2970       14800  BS2250-R  optional  540     40HQ            contact us  ≤85",
        "1800  2250  2000   2500    S16R2-PTA-C        16V/TCW       DSE6120  FB2250-R             N/A   540  N/A       5950*2210*2970       14800  BS2250-R  optional  540     40HQ            contact us  ≤85",
        "2000  2500  2200   2750    S16R2-PTAW2-E-C    16V/TCW       DSE6120  FB2500-R             N/A   600  N/A       6350*2420*3000       16200  BS2500-R  optional  600     40HQ            contact us  ≤85"
      ]
    },
    {
      "n": 2001,
      "title": "Diesel Genset Selector Sheets POWER RANGE: FROM 1375 TO 3300 kVA OPEN SET OPEN SET CONTAINERIZED SERIES",
      "header": [
        "Diesel Genset Selector Sheets              POWER RANGE:     FROM 1375 TO   3300 kVA                        OPEN SET                       OPEN SET                                    CONTAINERIZED SERIES",
        "PRP   PRP   ESP        ESP   ENGINE                REG.  CONTROL  MODEL           A      B    EMISSION     L*W*H mm        WEIGHT  MODEL     A         B    L*W*H mm         WEIGHT  dBA@7m",
        "kW    kVA   kW          kVA                              PANEL                                                             Kg                                                Kg"
      ],
      "rows": [
        "1100  1375  1200       1500  12V4000G23RF   12V/TCA      DSE6120  FB1375-M        N/A    330  contact  us  5900*2200*2550  12800   BS1375-M  optional  330  40HQ             15300   ≤82",
        "1300  1625  1450       1813  12V4000G23F    12V/TCA      DSE6120  FB1625-M        N/A    390  contact  us  5900*2200*2550  12800   BS1625-M  optional  390  40HQ             16000   ≤82",
        "1450  1813  1600       2000  12V4000G63F    12V/TCA      DSE6120  FB1813-M        N/A    435  contact  us  6000*2200*2552  13500   BS1813-M  optional  435  40HQ             25000   ≤82",
        "1650  2063  1800       2250  16V4000G23F    16V/TCA      DSE6120  FB2063-M        N/A    495  contact  us  6650*2200*2592  15950   BS2063-M  optional  495  40HQ             26500   ≤84",
        "1800  2250  2000       2500  16V4000G63F    16V/TCA      DSE6120  FB2250-M        N/A    540  contact  us  6850*2200*2592  16550   BS2250-M  optional  540  40HQ             26500   ≤84",
        "2000  2500  2200       2750  20V4000G23F    20V/TCA      DSE6120  FB2500-M        N/A    600  contact  us  7300*2560*2706  19050   BS2500-M  optional  600  40HQ             28000   ≤85",
        "2200  2750  2400       3000  20V4000G63F    20V/TCA      DSE6120  FB2750-M        N/A    660  contact  us  7550*2560*2770  19850   BS2750-M  optional  660  12192*3000*4352  29000   ≤85",
        "2400  3000  2640       3300  20V4000G63LF   20V/TCA      DSE6120  FB3000-M        N/A    720  contact  us  8050*2560*2770  20800   BS3000-M  optional  720  12192*3000*4352  29000   ≤85"
      ]
    },
    {
      "n": 2001,
      "title": "POWER RANGE: FROM 50 TO 1000 kVA OPEN SET OPEN SET FENOVA SERIES",
      "header": [
        "POWER  RANGE:    FROM 50    TO  1000 kVA                        OPEN  SET                      OPEN SET                                    FENOVA SERIES",
        "PRP   PRP   ESP    ESP       ENGINE         REG.         CONTROL  MODEL              A   B    EMISSION     L*W*H mm        WEIGHT  MODEL     A         B    L*W*H mm         WEIGHT  dBA@7m",
        "kW    kVA   kW     kVA                                   PANEL                                                             Kg                                                Kg"
      ],
      "rows": [
        "40    50    44     55        SP344CA        4L/TC        DSE4520  FB50-K             60  11   N/A          1150*600*1100   480     FC50-K    60        11   2275*1050*1230   680     67",
        "50    63    55     69        SP344CB        4L/TC        DSE4520  FB63-K             80  14   N/A          1300\"600*1150   550     FC63-K    80        14   2275*1050*1230   840     67",
        "64    80    70     88        SP344CC        4L/TC        DSE4520  FB80-K          100    18   N/A          1600*730*1250   720     FC80-K    100       18   2405*1100*1230   900     67",
        "132   165   144    180       P086TI-1       6L/TCA       DSE6120  FB165-K         280    37   N/A          2550*950*1550   1650    FC165-K   280       37   3825*1150*1230   2500    68",
        "160   200   176    220       P086TI         6L/TCA       DSE6120  FB200-K         340    45   Tier2        2600*950*1550   1800    FC200-K   340       45   3927*1150*1980   2508    72",
        "220   275   240    300       P126TI         6L/TCA       DSE6120  FB275-K         460    62   Tier2        2900*1050*1600  1950    FC275-K   460       62   4227*1450*2150   3145    75",
        "240   300   264    330       P126TI-II      6L/TCA       DSE6120  FB300-K         500    65   N/A          3000*1050*1600  2200    FC300-K   500       65   4227*1450*2150   3145    75",
        "292   365   325    406       DP126LB        6L/TCA       DSE6120  FB365-K         610    79   N/A          2800*1400*1850  2400    FC365-K   610       79   4327*1650*2268   3728    77",
        "320   400   360    450       P158LE         8V/TCA       DSE6120  FB400-K         710    86   N/A          2900*1400\"1850  2550    FC400-K   710       86   4327*1650*2268   3923    77",
        "360   450   400    500       DP158LC        8V/TCA       DSE6120  FB450-K         800    97   N/A          2900*1400*1850  2550    FC450-K   800       97   4525*1730*2280   4435    75",
        "420   525   464    580       DP158LD        8V/TCA       DSE6120  FB525-K         920    113  N/A          3100*1400*1850  3100    FC525-K   920       113  4525*1730*2280   4435    75",
        "460   575   504    630       DP180LA        10V/TCA      DSE6120  FB575-K         1000   124  N/A          3300*1400*2100  3500    FC575-K   1000      124  4827*2050*2480   5158    78",
        "500   625   560    700       DP180LB        10V/TCA      DSE6120  FB625-K         1100   135  N/A          3300*1400*2100  3500    FC625-K   1000      135  4827*2050*2480   5158    79",
        "550   688   600    750       DP222LB        12V/TCA      DSE6120  FB688-K         1000   147  N/A          3400*1400\"2100  3800    FC688-K   1000      147  5427*2000*2570   5760    82",
        "600   750   660    825       DP222LC        12V/TCA      DSE6120  FB750-K         1000   161  N/A          3400*1400*2100  3800    FC750-K   1000      161  5427*2000*2570   5760    82",
        "608   760   669    836       DP222CA        12V/TCA      DSE6120  FB759-K         1000   161  N/A          3600*1400*2100  3800    FC759-K   1000      161  5600*2000*2570   6000    82",
        "645   806   710    888       DP222CB        12V/TCA      DSE6120  FB806-K         1000   171  N/A          3600*1400*2100  3800    FC806-K   1000      171  5600*2000*2570   6000    82",
        "728   910   800    1000      DP222CC        12V/TCA      DSE6120  FB910-K         1000   197  N/A          3600*1400*2100  3800    FC910-K   1000      197  5600*2000*2570   6000    82",
        "608   760   669    836       DP222CAS       12V/TCA      DSE6120  FB759-K         1000   161  Tier2        3600*1400*2100  3800    FC759-K   1000      161  5600*2000*2570   6000    82",
        "645   806   710    888       DP222CBS       12V/TCA      DSE6120  FB806-K         1000   171  Tier2        3600*1400*2100  3800    FC806-K   1000      171  5600*2000*2570   6000    82",
        "728   910   800    1000      DP222CCS       12V/TCA      DSE6120  FB910-K         1000   197  Tier2        3600*1400*2100  3800    FC910-K   1000      197  5600*2000*2570   6000    82"
      ]
    },
    {
      "n": 2002,
      "title": "60Hz Diesel Genset Selector Sheets POWER RANGE: FROM 12 TO 900 kVA OPEN SET OPEN SET FENOVA SERIES",
      "header": [
        "Diesel Genset Selector Sheets            POWER  RANGE:  FROM 12    TO  900 kVA           OPEN       SET                   OPEN SET                              FENOVA  SERIES"
      ],
      "rows": [
        "11   14   12     15      SA315G1        3L/NA    DSE4520  FB14X-SA   109  3.95  Stage II   1650*830*980    520   FC14X-SA   109  3.95    1903*880*1130   734   ≤65",
        "16   20   18     22      SA423G1        4L/NA    DSE4520  FB20X-SA   145  6.2   Stage II   1950*930*1052   638   FC20X-SA   145  6.2     2252*980*1232   900   ≤65",
        "20   25   22     28      SA427G1        4L/NA    DSE4520  FB25X-SA   145  7.0   Stage II   1950*930*1085   688   FC25X-SA   145  7.0     2252*980*1232   950   ≤65",
        "22   28   24     30      SA430G1        4L/NA    DSE4520  FB28X-SA   145  8.2   Stage II   1950*930*1085   638   FC28X-SA   145  8.2     2252*980*1232   900   ≤65",
        "30   38   33     41      SA432G1        4L/NA    DSE4520  FB38X-SA   145  10.2  Stage II   1950*930*1085   698   FC38X-SA   145  10.2    2252*980*1232   960   ≤65",
        "35   44   39     48      SA432G2        4L/TC    DSE4520  FB44X-SA   155  10.8  Stage II   2010*930*1180   740   FC44X-SA   155  10.8    2362*980*1262   1015  ≤65",
        "50   63   55     69      SA435G1        4L/TC    DSE4520  FB63X-SA   170  14.8  Stage II   2150*1000*1204  803   FC63X-SA   170  14.8    2502*1050*1262  1094  ≤65",
        "60   75   66     83      SA441G1        4L/TC    DSE4520  FB75X-SA   210  18.2  Stage II   2350*1100*1135  1008  FC75X-SA   210  18.2    2702*1150*1262  1320  ≤65",
        "65   81   72     89      SA441G2        4L/TCA   DSE4520  FB81X-SA   210  19.0  Stage II   2350*1100*1135  1009  FC81X-SA   210  19.0    2702*1150*1262  1321  ≤65",
        "48   60   53     66      LP443G1        4L/TC    DSE6120  FB60X-LP   270  15.1  Stage II   2230*1050*1375  1098  FC60X-LP   270  15.1    2532*1100*1532  1450  ≤65",
        "56   70   62     77      LP443G2        4L/TC    DSE6120  FB70X-LP   270  17.0  Stage II   2230*1050*1375  1098  FC70X-LP   270  17.0    2532*1100*1532  1450  ≤65",
        "72   90   80     100     LP443G3        4L/TC    DSE6120  FB90X-LP   270  21.6  Stage II   2230*1050*1375  1098  FC90X-LP   270  21.6    2532*1100*1532  1450  ≤65",
        "90   113  100    125     LP443G4        4L/TCA   DSE6120  FB113X-LP  286  25.6  Stage II   2430*1050*1415  1156  FC113X-LP  286  25.6    2732*1100*1582  1533  ≤70",
        "100  125  110    138     LP443G5        4L/TCA   DSE6120  FB125X-LP  286  28.8  Stage II   2430*1050*1415  1223  FC125X-LP  286  28.8    2732*1100*1582  1600  ≤70",
        "100  125  110    138     LP443G6        4L/TCA   DSE6120  FB125X-LP  286  28.8  Stage II   2430*1050*1415  1210  FC125X-LP  286  28.8    2732*1100*1582  1600  ≤70",
        "120  150  132    165     LP665G1        6L/TCA   DSE6120  FB150X-LP  495  33.1  Stage II   3100*1100*1616  1525  FC150X-LP  495  33.1    3502*1150*1882  2070  ≤70",
        "132  165  145    182     LP665G2        6L/TCA   DSE6120  FB165X-LP  495  36.3  Stage II   3100*1100*1616  1692  FC165X-LP  495  36.3    3502*1150*1882  2237  ≤70",
        "160  200  176    220     LP665G3        6L/TCA   DSE6120  FB200X-LP  495  43.4  Stage II   3100*1100*1616  1806  FC200X-LP  495  43.4    3502*1150*1882  2363  ≤70",
        "180  225  198    248     LP689G1        6L/TCA   DSE6120  FB225X-LP  527  50.9  Stage II   3400*1100*1650  2038  FC225X-LP  527  50.9    3852*1150*2032  2600  ≤72",
        "200  250  220    275     LP689G2        6L/TCA   DSE6120  FB250X-LP  527  56.6  Stage II   3400*1100*1690  2093  FC250X-LP  527  56.6    3852*1150*2002  2650  ≤72",
        "220  275  242    303     LP689G3        6L/TCA   DSE6120  FB275X-LP  527  63.0  Stage II   3400*1100*1690  2093  FC275X-LP  527  63.0    3852*1150*2002  2650  ≤72",
        "240  300  264    330     LP612G1        6L/TCA   DSE6120  FB300X-LP  870  61.0  Stage II   3700*1400*1900  3138  FC300X-LP  870  61.0    4203*1450*2230  3860  ≤78",
        "280  350  308    385     LP612G2        6L/TCA   DSE6120  FB350X-LP  870  75.8  Stage II   3700*1400*1900  3138  FC350X-LP  870  75.8    4203*1450*2230  3860  ≤78",
        "280  350  308    385     LP612G3        6L/TCA   DSE6120  FB350X-LP  870  75.8  Stage II   3700*1400*1900  3138  FC350X-LP  870  75.8    4203*1450*2230  3860  ≤78",
        "320  400  352    440     LP613G1        6L/TCA   DSE6120  FB400X-LP  870  84.5  Stage II   3700*1400*1880  3212  FC400X-LP  870  84.5    4203*1450*2230  3934  ≤78",
        "9.6  12   10.6   13.2    LP311EVG1      3L/NA    DSE4520  FB12X-LP   100  3.7   Stage V    1600*850*960    330   FC12X-LP   100  3.7     1850*900*1130   520   ≤65",
        "30   38   33     41      LP322EVG1      3L/TC    DSE4520  FB38X-LP   /    9.8   Stage V    /               /     FC38X-LP   /    9.8     /               /     /",
        "40   50   44     55      LP322EVG2      3L/TC    DSE4520  FB50X-LP   /    12.9  Stage V    /               /     FC50X-LP   /    12.9    /               /     /",
        "45   56   50     62      LP430EVG2      4L/TC    DSE4520  FB56X-LP   /    14.6  Stage V    /               /     FC56X-LP   /    14.6    /               /     /",
        "9.6  12   10.6   13.2    LP311EG1       3L/NA    DSE4520  FB12X-LP   100  3.7   Stage III  1600*850*960    330   FC12X-LP   100  3.7     1850*900*1130   520   ≤65"
      ]
    },
    {
      "n": 2002,
      "title": "60Hz Diesel Genset Selector Sheets POWER RANGE: FROM 12 TO 900 kVA OPEN SET OPEN SET FENOVA SERIES",
      "header": [
        "Diesel Genset Selector Sheets             POWER  RANGE:  FROM 12    TO  900 kVA           OPEN        SET                      OPEN SET                                FENOVA  SERIES"
      ],
      "rows": [
        "24   30    26     32      LP429EG1       4L/NA    DSE4520  FB30X-LP    270   /      Stage  III  2230*1050*1375  1008  PC28-LP     270   /       2532*1100*1532  1360  ≤65",
        "50   63    55     69      LP432EG2       4L/TCW   DSE4520  FB63X-LP    270   15.7   Stage  III  2230*1050*1375  1038  PC50-LP     270   15.7    2532*1100*1532  1390  ≤65",
        "64   80    70     88      LP435EG2       4L/TCW   DSE4520  FB80X-LP    270   19.1   Stage  III  2230*1050*1375  1068  PC75-LP     270   19.05   2532*1100*1532  1420  ≤65",
        "72   90    79     99      LP443EG3       4L/TC    DSE6120  FB90X-LP    270   20.1   Stage  III  2230*1050*1375  1098  FC90X-LP    270   20.1    2532*1100*1532  1450  ≤65",
        "90   110   100    125     LP443EG4       4L/TCA   DSE6120  FB100X-LP   286   24.5   Stage  III  2430*1050*1415  1156  FC100X-LP   286   24.5    2732*1100*1582  1533  ≤70",
        "100  125   110    138     LP443EG5       4L/TCA   DSE6120  FB113X-LP   286   28.0   Stage  III  2430*1050*1415  1223  FC113X-LP   286   28.0    2732*1100*1582  1600  ≤70",
        "110  138   120    150     LP443EG6       4L/TCA   DSE6120  FB125X-LP   286   29.2   Stage  III  2430*1050*1415  1210  FC125X-LP   286   29.2    2732*1100*1582  1600  ≤70",
        "120  150   132    165     LP665EG1       6L/TCA   DSE6120  FB150X-LP   495   31.8   Stage  III  3100*1100*1616  1525  FC150X-LP   495   31.8    3502*1150*1882  2070  ≤70",
        "132  165   144    180     LP665EG2       6L/TCA   DSE6120  FB165X-LP   495   35.1   Stage  III  3100*1100*1616  1692  FC165X-LP   495   35.1    3502*1150*1882  2237  ≤70",
        "160  200   176    220     LP665EG3       6L/TCA   DSE6120  FB200X-LP   495   42.1   Stage  III  3100*1100*1616  1806  FC200X-LP   495   42.1    3502*1150*1882  2363  ≤70",
        "160  200   176    220     LP665EG4       6L/TCA   DSE6120  FB200X-LP1  495   47.9   Stage  III  3100*1100*1616  1806  FC200X-LP1  495   47.9    3502*1150*1882  2363  ≤70",
        "180  225   196    245     LP689EG1       6L/TCA   DSE6120  FB225X-LP   527   47.9   Stage  III  3400*1100*1650  2038  FC225X-LP   527   47.9    3852*1150*2032  2600  ≤72",
        "200  250   220    275     LP689EG2       6L/TCA   DSE6120  FB250X-LP   527   55.5   Stage  III  3400*1100*1690  2093  FC250X-LP   527   55.5    3852*1150*2002  2650  ≤72",
        "220  275   240    300     LP689EG3       6L/TCA   DSE6120  FB275X-LP   527   59.6   Stage  III  3400*1100*1690  2093  FC275X-LP   527   59.6    3852*1150*2002  2650  ≤72",
        "240  300   264    330     LP689EG4       6L/TCA   DSE6120  FB300X-LP   527   65.4   Stage  III  3400*1100*1690  2093  FC300X-LP   527   65.4    3852*1150*2002  2650  ≤72",
        "280  350   308    385     LP612EG1       6L/TCA   DSE6120  FB350X-LP   870   71.8   Stage  III  3700*1400*1900  3138  FC350X-LP   870   71.8    4203*1450*2230  3860  ≤78",
        "300  375   328    410     LP612EG2       6L/TCA   DSE6120  FB375X-LP   870   79.5   Stage  III  3700*1400*1900  3138  FC375X-LP   870   79.5    4203*1450*2230  3860  ≤78",
        "300  375   328    410     LP612EG3       6L/TCA   DSE6120  FB375X-LP   870   92.0   Stage  III  3700*1400*1900  3138  FC375X-LP   870   92.0    4203*1450*2230  3860  ≤78",
        "360  450   384    480     LP613EG1       6L/TCA   DSE6120  FB450X-LP   870   101.1  Stage  III  3700*1400*1875  3212  FC450X-LP   870   101.1   4203*1450*2230  3934  ≤78",
        "400  500   435    544     LP613EG4       6L/TCA   DSE6120  FB500X-LP   870   111.0  Stage  III  3700*1400*1875  3054  FC500X-LP   870   111.0   4203*1450*2230  3776  ≤78",
        "460  575   504    630     LP625EG1       6L/TCA   DSE6120  FB575X-LP   1195  127.0  Stage  III  4800*2100*2300  6113  FC575X-LP   1195  127.0   5383*2150*2480  7210  /",
        "510  638   556    695     LP625EG2       6L/TCA   DSE6120  FB638X-LP   1195  140.0  Stage  III  4800*2100*2300  6113  FC638X-LP   1195  140.0   5383*2150*2480  7210  /",
        "560  700   612    765     LP625EG3       6L/TCA   DSE6120  FB700X-LP   1195  152.0  Stage  III  4800*2100*2300  6113  FC700X-LP   1195  152.0   5383*2150*2480  7210  /",
        "560  700   612    765     LP625EG4       6L/TCA   DSE6120  FB700X-LP1  1195  152.0  Stage  III  4800*2100*2300  6113  FC700X-LP1  1195  152.0   5383*2150*2480  7210  /",
        "600  750   656    820     LP625EG6       6L/TCA   DSE6120  FB750X-LP   1195  168.0  Stage  III  4800*2100*2300  6113  FC750X-LP   1195  168.0   5383*2150*2480  7210  /",
        "660  825   720    900     LP625EG8       6L/TCA   DSE6120  FB825X-LP   1195  178.0  Stage  III  4800*2100*2300  6113  FC825X-LP   1195  178.0   5383*2150*2480  7210  /",
        "720  900   788    985     LP625EG11      6L/TCA   DSE6120  FB900X-LP   1600  198.6  Stage  III  4800*2100*2300  6153  FC900X-LP   1600  198.6   5383*2150*2480  7250  /",
        "800  1000  876    1095    LP625EG12      6L/TCA   DSE6120  FB1000X-LP  1700  213.1  Stage  III  4800*2100*2300  6200  FC1000X-LP  1700  213.1   5383*2150*2480  7310  /",
        "460  575   504    630     LP625SG1       6L/TCA   DSE6120  FB575X-LP1  1195  127.4  Stage  III  4800*2100*2300  6113  FC575X-LP1  1195  127.4   5383*2150*2480  7210  /",
        "510  638   556    695     LP625SG2       6L/TCA   DSE6120  FB638X-LP2  1195  137.5  Stage  III  4800*2100*2300  6113  FC638X-LP2  1195  137.5   5383*2150*2480  7210  /",
        "560  700   612    765     LP625SG3       6L/TCA   DSE6120  FB700X-LP2  1195  149.9  Stage  III  4800*2100*2300  6113  FC700X-LP2  1195  149.9   5383*2150*2480  7210  /",
        "560  700   612    765     LP625SG4       6L/TCA   DSE6120  FB700X-LP3  1195  149.9  Stage  III  4800*2100*2300  6113  FC700X-LP3  1195  149.9   5383*2150*2480  7210  /"
      ]
    },
    {
      "n": 2002,
      "title": "60Hz Diesel Genset Selector Sheets POWER RANGE: FROM 25 TO 600 kVA OPEN SET FENOVA SERIES H SERIES",
      "header": [
        "Diesel Genset Selector Sheets       POWER RANGE: FROM 25          TO 600  kVA                           OPEN SET                                           FENOVA SERIES                                         H SERIES",
        "PRP  PRP  ESP  ESP   ENGINE        REG.    CONTROL  MODEL      A    B    EMISSION  L*W*H mm        WEIGHT  MODEL      A     B    L*W*H MM        WEIGHT  DBA@7M  MODEL      A     B    L*W*H MM        WEIGHT"
      ],
      "rows": [
        "20   25   22   27.5  4B3.9-G11     4L/NA   DSE4520  FB25X-C    90   7    N/A       1650*700*1350   530     FC25X-C    103   7    2477*1100*1230  1010    69      HC25X-C    130   7    2577*1100*1330  1111",
        "24   30   26   33    4B3.9-G2      4L/NA   DSE4520  FB30X-C    100  9    N/A       1650*700*1350   560     FC30X-C    103   9    2477*1100*1230  1010    69      HC30X-C    130   9    2577*1100*1330  1111",
        "28   35   30   38    4B3.9-G12     4L/NA   DSE4520  FB35X-C    110  9    N/A       1650*700*1350   600     FC35X-C    103   9    2477*1100*1230  1010    69      HC35X-C    130   9    2577*1100*1330  1111",
        "36   45   40   50    4BT3.9-G2     4L/NA   DSE4520  FB45X-C    120  11   N/A       1700*750*1350   660     FC45X-C    106   11   2577*1100*1232  1105    70      HC45X-C    130   11   2677*1100*1332  1216",
        "54   68   60   75    4BTA3.9-G2    4L/TCW  DSE4520  FB68X-C    130  16   N/A       1750*750*1350   720     FC68X-C    212   16   2727*1150*1430  1340    71      HC68X-C    N/A   16   2827*1150*1530  1474",
        "60   75   68   85    4BTA3.9-G2/1  4L/TCW  DSE4520  FB75X-C    140  17   N/A       1750*750*1350   720     FC75X-C    212   17   2727*1150*1430  1340    71      HC75X-C    137   17   2827*1150*1530  1474",
        "72   90   80   100   4BTA3.9-G11   4L/TCW  DSE4520  FB90X-C    160  20   N/A       1750*750*1350   720     FC90X-C    212   20   2727*1150*1430  1340    71      HC90X-C    318   20   2827*1150*1530  1474",
        "90   113  100  125   6BT5.9-G2     6L/TC   DSE4520  FB113X-C   230  29   N/A       2100*800*1450   820     FC113X-C   327   29   3027*1150*1480  1538    72      HC113X-C   318   29   3127*1150*1580  1692",
        "100  125  110  138   6BT5.9-G2/1   6L/TC   DSE4520  FB125X-C   240  30   N/A       2100*800*1450   820     FC125X-C   327   30   3027*1150*1480  1538    72      HC125X-C   325   30   3127*1150*1580  1692",
        "105  131  116  145   6BTA5.9-G2    6L/TCW  DSE4520  FB135X-C   250  31   N/A       2200*850*1450   900     FC135X-C   295   31   3127*1150*1530  1554    70      HC135X-C   N/A   31   3227*1150*1630  1709",
        "120  150  132  165   6BTAA5.9-G2   6L/TCA  DSE4520  FB150X-C   270  34   N/A       2250*850*1450   1000    FC150X-C   352   34   3277*1150*1530  1633    71      HC150X-C   364   34   3377*1150*1630  1796",
        "136  170  150  188   6BTAA5.9-G12  7L/TCA  DSE4520  FB170X-C   300  38   N/A       2250*850*1450   1000    FC170X-C   407   38   3527*1150*1830  1806    71      HC170X-C   364   38   3627*1150*1930  1987",
        "160  200  176  220   6CTA8.3-G2    6L/TCW  DSE4520  FB200X-C   350  44   N/A       2400*880*1550   1400    FC200X-C   416   44   3477*1150*1880  2233    70      HC200X-C   372   44   3577*1150*1980  2456",
        "180  225  200  250   6CTAA8.3-G2   6L/TCA  DSE4520  FB225X-C   400  49   N/A       2500*1000*1600  1450    FC225X-C   520   49   3727*1150*1880  2219    71      HC225X-C   381   49   3827*1150*1980  2441",
        "208  260  228  285   6LTAA8.9-G2   6L/TCA  DSE4520  FB260X-C   470  59   N/A       2550*1000*1670  1600    FC260X-C   563   59   3877*1150*2030  2290    72.5    HC260X-C   534   59   3977*1150*2130  2519",
        "220  275  240  300   6LTAA8.9-G3   6L/TCA  DSE4520  FB275X-C   470  60   N/A       2550*1000*1670  1700    FC275X-C   563   60   3877*1150*2030  2290    72.5    HC275X-C   534   60   3977*1150*2130  2519",
        "216  270  240  300   6LTAA9.5-G3   6L/TCA  DSE4520  FB270X-C   520  65   N/A       2850*1110*1771  2350    FC270X-C   909   65   4077*1150*2030  3295    75      HC270X-C   N/A   65   4177*1550*2130  3625",
        "256  320  280  350   6LTAA9.5-G1   6L/TCA  DSE4520  FB320X-C   540  68   N/A       2850*1110*1771  2350    FC320X-C   909   68   4077*1150*2030  3295    75      HC320X-C   498   68   4177*1550*2130  3625",
        "280  350  308  385   QSM11-G2      6L/TCA  DSE6120  FB350X-C   620  77   China 2   2900*1100*1700  3000    FC350X-C   650   77   4225*1530*2180  4200    73.2    HC350X-C   773   77   4325*1350*2280  4620",
        "310  388  340  425   6ZTAA13-G3    6L/TCA  DSE4520  FB388X-C1  650  81   N/A       3100*1250*1800  3300    FC388X-C1  1161  81   4627*1900*2230  4570    ≤80     HC388X-C1  546   81   4727*1900*2330  5027",
        "350  438  380  475   6ZTAA13-G2    6L/TCA  DSE4520  FB438X-C1  760  96   N/A       3100*1300*2100  3850    FC438X-C1  1161  96   4627*1900*2230  4570    ≤80     HC438X-C1  572   96   4727*1900*2330  5027",
        "360  450  390  488   6ZTAA13-G4    6L/TCA  DSE4520  FB450X-C1  780  98   N/A       3100*1300*2100  3850    FC450X-C1  1161  98   4627*1900*2230  4570    ≤80     HC450X-C1  773   98   4727*1900*2330  5027",
        "310  388  340  425   QSZ13-G6      6L/TCA  DSE6120  FB388X-C2  710  89   Tier 3    3000*1360*2000  3400    FC388X-C2  750   89   4800*1800*2230  4500    ≤85     HC388X-C2  1135  89   4900*1800*2330  4950",
        "350  438  375  469   QSZ13-G2      6L/TCA  DSE6120  FB438X-C2  720  90   N/A       3000*1360*2000  3400    FC438X-C2  930   90   4825*1850*2260  4600    ≤85     HC438X-C2  1135  90   4925*1850*2360  5060",
        "360  450  390  488   QSZ13-G7      6L/TCA  DSE6120  FB450X-C2  810  101  Tier 3    3000*1360*2000  3400    FC450X-C2  930   101  4800*1800*2230  4600    ≤85     HC450X-C2  1080  101  4900*1800*2330  5060",
        "380  475  420  525   QSZ13-G5      6L/TCA  DSE6120  FB475X-C2  820  102  Tier 2    3000*1360*2000  3400    FC475X-C2  930   102  4800*1800*2230  4600    ≤85     HC475X-C2  650   102  4900*1800*2330  5060",
        "380  475  400  500   QSZ13-G3      6L/TCA  DSE6120  FB475X-C3  830  104  N/A       3000*1360*2000  3400    FC475X-C3  1202  104  4727*1900*2230  4813    ≤85     HC475X-C3  150   104  4827*1900*2330  5294",
        "440  550  480  600   QSZ13-G11     6L/TCA  DSE6120  FB550X-C2  830  121  N/A       3300*1370*2100  3500    FC550X-C2  1202  121  4727*1900*2230  5000    ≤85"
      ]
    },
    {
      "n": 2002,
      "title": "60Hz Diesel Genset Selector Sheets POWER RANGE: FROM 313 TO 1875 kVA OPEN SET OPEN SET FENOVA SERIES",
      "header": [
        "Diesel Genset Selector Sheets              POWER  RANGE:  FROM 313    TO 1875 kVA                OPEN        SET                      OPEN SET                                  FENOVA SERIES",
        "PRP   PRP   ESP    ESP     ENGINE          REG.          CONTROL  MODEL       A     B      EMISSION    L*W*H mm        WEIGHT  MODEL       A     B      L*W*H mm        WEIGHT  dBA@7m"
      ],
      "rows": [
        "/     /     220    275     NT855-GA        6L/TCW        DSE6120  FB275XE-C   530   66.1   /           2950*1100*1750  2800    FC275XE-C   958   53.4   4224*1550*2153  3853    ≤85",
        "250   313   275    345     NTA855-G1       6L/TCA        DSE6120  FB313X-C    560   70.2   /           2800*1100*1650  2600    FC313X-C    958   59.2   4224*1550*2153  3692    ≤85",
        "250   313   275    345     QSM11-G1        6L/TCW        DSE6120  FB313X-C1   610   76.74  /           2750×980×1600   2500    FC313X-C1   958   64.9   4224*1550*2153  3653    ≤85",
        "275   344   302    378     NTA855-G1B      6L/TCW        DSE6120  FB344X-C1   710   89.2   /           3100*1100*1750  3100    FC344X-C1   958   71.4   4224*1550*2153  4056    ≤85",
        "275   344   302    378     NTA855-G2       6L/TCW        DSE6120  FB344X-C2   640   80.7   /           3100*1100*1750  3150    FC344X-C2   996   71.4   4325*1550*2180  4350    ≤85",
        "275   344   302    378     M15-G3          6L/TCW        DSE6120  FB344X-C3   560   73     /           3125*1075*1600  2870    FC344X-C3   958   63     4224*1550*2153  4056    ≤85",
        "280   350   308    385     QSM11-G2        6L/TCW        DSE6120  FB350X-C    630   78.61  /           2750×980×1600   2950    FC350X-C    958   71.4   4224*1550*2153  4056    ≤85",
        "290   363   320    400     QSM11-G4        6L/TCW        DSE6120  FB363X-C    660   83.55  /           2950×1100×1710  3320    FC363X-C    996   78.7   4325*1550*2180  4430    ≤85",
        "300   375   330    413     QSM11-G6        6L/TCW        DSE6120  FB375X-C    700   86.74  /           3250*1125*1715  3400    FC375X-C    1152  82.7   4474*1650*2150  4375    ≤85",
        "300   375   330    413     M15-G4          6L/TCW        DSE6120  FB375X-C1   620   77     /           3207*1150*1770  3350    FC375X-C1   996   69     4325*1550*2180  4430    ≤85",
        "315   394   346    433     NTA855-G3       6L/TCW        DSE6120  FB394X-C    700   87.1   /           3000*1100*1750  3300    FC394X-C    958   75.3   4202*1550*2153  4296    ≤85",
        "320   400   352    440     QSNT-G3         6L/TCA        DSE6120  FB400X-C    960   95     CHINA  III  3200*1250*1800  3400    FC400X-C    1152  84.2   4474*1650*2150  4375    ≤85",
        "330   413   363    455     M15-G5          6L/TCW        DSE6120  FB413X-C    660   83     CHINA  III  3207*1150*1770  3400    FC413X-C    996   73     4325*1550*2180  4430    ≤85",
        "350   438   385    480     KTA19-G2        6L/TCW        DSE6120  FB438X-C2   800   99.4   /           3100*1300*2100  3400    FC438X-C2   1152  83     4474*1650*2150  4375    ≤85",
        "360   450   396    495     M15-G6          6L/TCW        DSE6120  FB450X-C    750   93     /           3207*1150*1770  3400    FC450X-C    1152  79     4474*1650*2150  4375    ≤85",
        "380   475   418    523     M15-G7          6L/TCW        DSE6120  FB475X-C    780   97     /           3300*1280*1770  3800    FC475X-C    914   89     4855*1850*2265  5088    ≤85",
        "410   513   451    564     M15-G8          6L/TCW        DSE6120  FB513X-C    800   99     /           3300*1280*1870  4200    FC513X-C    914   99     4855*1850*2265  5186    ≤85",
        "410   513   451    564     KTA19-G3        6L/TCW        DSE6120  FB512X-C    900   112.6  /           3150*1300*2100  3850    FC512X-C    914   97     4855*1850*2265  5088    ≤85",
        "450   563   495    620     KTA19-G3A       6L/TCW        DSE6120  FB563X-C1   1000  122.2  /           3250*1300*2100  4000    FC563X-C1   914   107    4855*1850*2265  5088    ≤85",
        "450   563   495    620     KTA19-G4        6L/TCW        DSE6120  FB563X-C2   1000  122.2  /           3250*1300*2100  4000    FC563X-C2   914   107    4855*1850*2265  5186    ≤85",
        "470   588   517    645     KTAA19-G5       6L/TCA        DSE6120  FB587X-C    1060  132.9  /           3500*1550*2200  4300    FC587X-C    1122  113    5172*2000*2486  5500    ≤85",
        "500   625   550    688     QSK19-G4        6L/TCW        DSE6120  FB625X-C    1120  140    CHINA  III  3800*1700*2200  4600    FC625X-C    1135  145    5277*2000*2435  6123    ≤85",
        "500   625   550    688     QSK19-G35       6L/TCW        DSE6120  FB625X-C1   1100  136    CHINA  III  3840*1500*2329  4600    FC625X-C1   1135  138    5277*2000*2435  6123    ≤85",
        "545   680   600    750     QSK19-G8        6L/TCA        DSE6120  FB680X-C    1200  151    /           3840*1500*2329  4800    FC680X-C    1135  143.4  5277*2000*2435  6123    ≤85",
        "550   688   605    756     QSK19-G5        6L/TCW        DSE6120  FB688X-C    1200  151    /           3840*1500*2329  4580    FC688X-C    1135  153.8  5277*2000*2435  6123    ≤85",
        "/     /     600    750     KTAA19-G6A      6L/TCA        DSE6120  FB750XE-C   1360  170    /           3600*1550*2200  4450    FC750XE-C   1123  149.5  5172*2000*2434  5810    ≤85"
      ]
    },
    {
      "n": 2002,
      "title": "60Hz POWER RANGE: FROM 313 TO 1875 kVA OPEN SET OPEN SET CONTAINERIZED SERIES",
      "header": [
        "POWER  RANGE:  FROM 313    TO  1875     kVA           OPEN        SET                      OPEN SET                                  CONTAINERIZED SERIES",
        "PRP   PRP   ESP    ESP     ENGINE          REG.          CONTROL  MODEL       A     B      EMISSION    L*W*H mm        WEIGHT  MODEL       A     B      L*W*H mm        WEIGHT  dBA@7m"
      ],
      "rows": [
        "620   775   680    850     KT38-G          12V/TC        DSE6120  FB775X-C    N/A   N/A    /           4100*1700*2500  7200    BS775X-C    N/A   140    20FT            9500    ≤85",
        "700   875   770    963     KTA38-G1B       12V/TCW       DSE6120  FB875X-C1   N/A   N/A    /           4100*1700*2500  7300    BS875X-C1   N/A   N/A    20FT            10500   ≤85",
        "700   875   770    963     KTA38-G1        12V/TCW       DSE6120  FB875X-C    N/A   N/A    /           4100*1700*2500  7300    BS875X-C    N/A   N/A    20FT            10500   ≤85",
        "725   906   800    1000    KTA38-G2        12V/TCW       DSE6120  FB906X-C    N/A   N/A    /           4200*1700*2400  7600    BS906X-C    N/A   N/A    20FT            10500   ≤85",
        "750   938   825    1030    KTA38-G2B       12V/TCW       DSE6120  FB938X-C    N/A   N/A    /           4250*1800*2250  7650    BS938X-C    N/A   N/A    20FT            11500   ≤85",
        "800   1000  880    1100    KTA38-G2A       12V/TCW       DSE6120  FB1000X-C   N/A   N/A    /           4350*2100*2400  8900    BS1000X-C   N/A   N/A    40FT            15000   ≤85",
        "900   1125  990    1238    KTA38-G4        12V/TCW       DSE6120  FB1125X-C   N/A   N/A    /           4350×2100×2450  8900    BS1125X-C   N/A   N/A    40FT            15000   ≤85",
        "950   1188  1045   1306    KTA38-G4B       12V/TCW       DSE6120  FB1188-C    N/A   N/A    /           4350*2100*2400  9200    BS1188-C    N/A   N/A    40FT            16000   ≤85",
        "960   1200  1056   1320    QSK38-G5        12V/TCW       DSE6120  FB1200X-C   N/A   N/A    CHINA  III  4100*1760*2400  9200    BS1200X-C   N/A   N/A    40FT            16000   ≤85",
        "/     /     1100   1375    KTA38-G9        12V/TCW       DSE6120  FB1375XE-C  N/A   N/A    /           4350*2100*2400  9200    BS1375XE-C  N/A   N/A    40FT            16000   ≤85",
        "1100  1375  1210   1513    QSK38-G4        12V/TCW       DSE6120  FB1375X-C   N/A   N/A    /           4100*1760*2400  9250    BS1375X-C   N/A   N/A    40FT            16500   ≤85",
        "1100  1375  1210   1513    KTA50-G3        16V/TCW       DSE6120  FB1375X-C1  N/A   N/A    /           4900*2200*2450  10050   BS1375X-C1  N/A   N/A    40HQ            17500   ≤85",
        "1130  1413  1243   1550    KTA50-G12       16V/TCW       DSE6120  FB1413X-C   N/A   N/A    /           4900*2200*2450  11000   BS1413X-C   N/A   N/A    40HQ            17500   ≤85",
        "1220  1525  1342   1678    KTA50-G12A      16V/TCW       DSE6120  FB1525X-C   N/A   N/A    /           5000*2200*2500  11000   BS1525X-C   N/A   N/A    40HQ            18500   ≤85",
        "/     /     1430   1788    KTA50-G12A      16V/TCW       DSE6120  FB1788XE-C  N/A   N/A    /           5200*2200*2500  11000   BS1788XE-C  N/A   N/A    40HQ            18500   ≤85",
        "1260  1575  1386   1730    KTA50-G9        16V/TCW       DSE6120  FB1575X-C   N/A   N/A    /           5000*2200*2500  11500   BS1575X-C   N/A   N/A    40HQ            18500   ≤85",
        "/     /     1500   1875    KTA50-G9        16V/TCW       DSE6120  FB1875XE-C  N/A   N/A    /           5200*2200*2500  11500   BS1875XE-C  N/A   N/A    40HQ            18500   ≤85"
      ]
    },
    {
      "n": 2002,
      "title": "60Hz Diesel Genset Selector Sheets POWER RANGE: FROM 56 TO 2500 kVA OPEN SET OPEN SET FENOVA SERIES",
      "header": [
        "Diesel Genset Selector Sheets              POWER  RANGE:  FROM 56    TO  2500 kVA           OPEN SET                                                 OPEN SET                                 FENOVA SERIES",
        "PRP   PRP   ESP    ESP     ENGINE         REG.      CONTROL  MODEL      A                     B      EMISSION         L*W*H mm        WEIGHT  MODEL      A     B      L*W*H mm         WEIGHT  dBA@7m"
      ],
      "rows": [
        "45    56    50     63      4BT3.3-G3      4L/TC     DSE4520  FB56X-Q    100                   13     N/A              1750*750*1350   720     FC56X-Q    100   13     2720*1140*1400   1300    67",
        "72    90    80     100     QSB5-G3        4L/TCA    DSE4520  FB90X-Q    210                   26     Stage 3A/Tier 3  1800*850*1400   1230    FC90X-Q    210   26     3000*1140*1450   1550    67",
        "80    100   90     113     QSB5-G4        4L/TCA    DSE4520  FB100X-Q   220                   27     Stage 3A/Tier 3  1850*850*1400   1250    FC100X-Q   220   27     3000*1140*1450   1550    67",
        "90    113   100    125     QSB5-G5        4L/TCA    DSE4520  FB113X-Q   230                   29     Stage 3A/Tier 3  1900*850*1400   1350    FC113X-Q   230   29     3000*1140*1450   1650    67",
        "113   141   125    156     QSB5-G6        4L/TCA    DSE4520  FB141X-Q   280                   35     Stage 3A/Tier 3  2150*870*1600   1400    FC141X-Q   280   35     3120*1100*1500   1850    67",
        "136   170   150    188     QSB7-G3        6L/TCA    DSE6120  FB170X-Q   340                   42     Stage 3A/Tier 3  2250*870*1700   1600    FC170X-Q   340   42     3120*1100*1500   1950    67",
        "160   200   176    220     QSB7-G4        6L/TCA    DSE6120  FB2006X-Q  370                   46     Stage 3A/Tier 3  2400*870*1700   1800    FC2006X-Q  370   46     3470*1140*1850   2200    68.3",
        "180   225   200    250     QSB7-G5        6L/TCA    DSE6120  FB225X-Q   400                   50     Stage 3A/Tier 3  2400*870*1700   1800    FC225X-Q   400   50     3470*1140*1850   2200    68.3",
        "210   263   230    288     QSL9-G2        6L/TCA    DSE6120  FB263X-Q   510                   64     Stage 3A/Tier 3  2800*1270*1750  2450    FC263X-Q   510   64     4100*1450*2050   4050    76",
        "227   284   250    313     QSL9-G3        6L/TCA    DSE6120  FB284X-Q   560                   70     Stage 3A/Tier 3  2850*1270*1750  2600    FC284X-Q   560   70     4200*1450*2050   4200    76",
        "275   344   300    375     QSL9-G5        6L/TCA    DSE6120  FB344X-Q   600                   75     N/A              2900*1270*1750  3000    FC344X-Q   600   75     4200*1450*2050   4250    76",
        "320   400   350    438     NAT855-G3      6L/TCW    DSE4520  FB400X-Q   700                   87     N/A              3000*1100*1750  3300    FC400X-Q   1000  87     4300*1500*2150   4230    77.5",
        "356   445   400    500     QSX15-G4       6L/TCA    DSE6120  FB445X-Q   780                   97.6   Stage 2/Tier 2   3350*1370*2050  3850    FC445X-Q   780   97.6   4800*1600*2250   5800    78",
        "360   450   400    500     QSX15-G6       6L/TCA    DSE6120  FB450X-Q1  780                   97.6   Stage 2/Tier 2   3350*1370*2050  3850    FC450X-Q1  780   97.6   4800*1600*2250   5800    78",
        "360   450   400    500     QSX15-G8       6L/TCA    DSE6120  FB450X-Q2  780                   97.6   Stage 2/Tier 2   3350*1370*2050  3850    FC450X-Q2  780   97.6   4800*1600*2250   5800    78",
        "400   500   450    563     QSX15-G7       6L/TCA    DSE6120  FB500X-Q   860                   108    Stage 2/Tier 2   3400*1370*2050  3950    FC500X-Q   860   108    4800*1600*2250   5800    78",
        "450   563   500    625     QSX15-G9       6L/TCA    DSE6120  FB563X-Q   940                   117.8  Stage 2/Tier 2   3400*1370*2050  3950    FC563X-Q   940   117.8  4800*1600*2250   5800    78",
        "500   625   550    688     QSK19-G4       6L/TCW    DSE6120  FB625X-Q   1120                  143    Tier 2           3800*1700*2200  4600    FC625X-Q   1120  143    5300*1850*2250   6800    78",
        "550   688   600    750     QSK19-G5       6L/TCA    DSE6120  FB688X-Q   1220                  153    Tier 2           3700*1560*2230  4850    FC688X-Q   1200  153    5300*1850*2250   6800    78",
        "728   910   800    1000    QSK23-G3       6L/TCA    DSE6120  FB910X-Q   N/A                   189    N/A              4100*1560*2050  5550    FC910X-Q   N/A   189    5700*1950*2500   8500    ≤82",
        "823   1030  900    1125    QST30-G3       12V/TCW   DSE6120  FB1030X-Q  N/A                   207    N/A              4300*1760*2230  6500    FC1030X-Q  N/A   207    5900*2000*2500   10500   ≤85"
      ]
    },
    {
      "n": 2002,
      "title": "60Hz POWER RANGE: FROM 56 TO 2500 kVA OPEN SET OPEN SET CONTAINERIZED SERIES",
      "header": [
        "POWER  RANGE:  FROM 56    TO  2500 kVA           OPEN       SET                                           OPEN SET                                 CONTAINERIZED SERIES",
        "PRP   PRP   ESP    ESP     ENGINE         REG.      CONTROL  MODEL      A                     B      EMISSION         L*W*H mm        WEIGHT  MODEL      A     B      L*W*H mm         WEIGHT  dBA@7m"
      ],
      "rows": [
        "920   1150  1012   1265    QST30-G4       12V/TCW   DSE6120  FB1150X-Q  N/A                   240    N/A              4300*1760*2230  6500    BS1150X-Q  N/A   240    20FT             10500   ≤85",
        "965   1206  1160   1450    QSK38-G5       12V/TCW   DSE6120  FB1206X-Q  N/A                   262    Tier 2           4400*2100*2230  8200    BS1206X-Q  N/A   262    40FT             15000   ≤85",
        "1134  1418  1250   1563    KTA50-G3       16V/TCW   DSE4520  FB1418X-Q  N/A                   291    N/A              5000*2100*2230  9300    BS1418X-Q  N/A   291    40HQ             16000   ≤85",
        "1275  1594  1400   1750    QSK50-G3       16V/TCW   DSE6120  FB1594X-Q  N/A                   338    Tier 2           5100*2150*2230  9800    BS1594X-Q  N/A   338    40HQ             16000   ≤85",
        "1295  1619  1500   1875    KTA50-G9       16V/TCW   DSE4520  FB1619X-Q  N/A                   330    N/A              5000*2200*2500  11000   BS1619X-Q  N/A   330    40HQ             16500   ≤85",
        "1365  1706  1500   1875    QSK50-G4       16V/TCW   DSE6120  FB1706X-Q  N/A                   363    Tier 2           5750*2200*2550  12500   BS1706X-Q  N/A   363    40HQ             18000   ≤85",
        "1825  2281  2000   2500    QSK60-G12      16V/TCW   DSE6120  FB2281X-Q  N/A                   496    Tier 2           6050*2286*2750  15000   BX2281X-Q  N/A   496    12192*3000*3652  23000   ≤85"
      ]
    },
    {
      "n": 2002,
      "title": "60Hz Diesel Genset Selector Sheets POWER RANGE: FROM 11 TO 1875 kVA OPEN SET FENOVA SERIES H SERIES",
      "header": [
        "Diesel Genset Selector Sheets        POWER RANGE: FROM 11 TO 1875 kVA                                                  OPEN SET                                                    FENOVA SERIES                                                H SERIES",
        "PRP   PRP        ESP  ESP   ENGINE          REG.     CONTROL      MODEL     A     B     EMISSION      L*W*H mm        WEIGHT  MODEL     A     B         L*W*H mm     WEIGHT  dBA@7m    MODEL          A    B     L*W*H mm         WEIGHT  dBA@7m"
      ],
      "rows": [
        "9     11         10   12    403D-11G        3L/NA    DSE4520      FB11X-P   40    3     Tier 4 Final  1100*500*1000   400     FC11X-P   107   3     1926*840*1080    547     67        HC11X-P        97   3     2026*940*1180    602     68",
        "13    16         14   17    403D-15G        3L/NA    DSE4520      FB16X-P   50    4.4   Tier 4 Final  1150*600*1100   450     FC16X-P   107   4.4   1926*840*1080    605     67        HC16X-P        97   4.4   2026*940*1180    666     68",
        "14    18         16   20    403A-15G2       3L/NA    DSE4520      FB18X-P   50    4.32  N/A           1150*600*1100   480     FC18X-P   107   4.32  1926*840*1080    605     68        HC18X-P        97   4.32  2026*940*1180    666     69",
        "19    24         21   27    404D-22G        4L/NA    DSE4520      FB24X-P   70    6.2   Tier 4 Final  1300*600*1150   550     FC24X-P   117   6.2   2027*840*1130    722     68        HC24X-P        97   6.2   2127*840*1230    794     69",
        "28    35         31   38    1103A-33G       3L/NA    DSE4520      FB35X-P   100   8.6   N/A           1600*730*1250   720     FC35X-P   109   8.6   2277*1050*1230   1018    72        HC35X-P        97   8.6   2377*1050*1330   1120    69",
        "40    50         45   56    1103A-33TG1     3L/TC    DSE4520      FB50X-P   100   12.9  N/A           1600*730*1250   750     FC50X-P   138   12.9  2407*1100*1230   1139    68.5      HC50X-P        128  12.9  2507*1100*1330   1253    70",
        "54    68         60   75    1103A-33TG2     3L/TC    DSE4520      FB68X-P   130   16.6  N/A           1650*730*1250   780     FC68X-P   138   16.6  2407*1100*1230   1139    68        HC68X-P        128  16.6  2507*1100*1330   1253    70",
        "60    75         67   84    1104A-44TG1     4L/TC    DSE4520      FB75X-P   140   17.8  N/A           1750*730*1250   850     FC75X-P   240   17.8  2527*1100*1330   1332    69.5      HC75X-P        126  17.8  2627*1100*1430   1465    70",
        "72    90         80   100   1104A-44TG2     4L/TC    DSE4520      FB90X-P   180   22.3  N/A           1750*730*1250   850     FC90X-P   240   22.3  2527*1100*1330   1332    69.5      HC90X-P        142  22.3  2627*1100*1430   1465    70",
        "90    112        100  125   1104C-44TAG2    4L/TCA   DSE4520      FB112X-P  220   26.9  Tier 2        1850*750*1250   900     FC112X-P  201   26.9  2677*1100*1390   1503    70        HC112X-P       142  26.9  2777*1100*1490   1653    70",
        "120   150        132  165   1106A-70TG1     6L/TC    DSE4520      FB150X-P  280   35.2  N/A           2250*820*1450   1150    FC150X-P  443   35.2  3177*1150*1526   1968    72        HC150X-P       208  35.2  3277*1150*1626   2165    64",
        "135   169        150  188   1106A-70TAG2    6L/TCA   DSE4520      FB169X-P  310   38.2  N/A           2250*820*1450   1150    FC169X-P  578   38.2  3427*1150*1670   2189    72.5      HC169X-P       208  38.2  3527*1150*1770   2408    67",
        "158   197        175  219   1106A-70TAG3    6L/TCA   DSE4520      FB197X-P  370   46.4  N/A           2400*900*1600   1300    FC197X-P  578   46.4  3427*1150*1670   2189    73        HC197X-P       240  46.4  3527*1150*1770   2408    72",
        "180   225        200  250   1206A-E70TTAG1  6L/TCA   DSE6120      FB225X-P  440   54.5  N/A           2520*900*1600   1300    FC225X-P  640   54.5  3875*1350*2030   3150    73        HC225X-P       367  54.5  3975*1350*2130   3308    73",
        "290   364        320  400   1706A-E93TAG1   6L/TCA   DSE6120      FB364X-P  700   80    N/A           3000*1120*1700  1850    FC364X-P  700   80    4200*1450*2082   3500    ≤77       HC364X-P       700  80    4300*1450*2150   3550    ≤75",
        "320   400        350  438   2206C-E13TAG2   6L/TCA   DSE6120      FB400X-P  670   84    N/A           3100*1150*1800  3100    FC400X-P  945   84    4477*1650*2187   4589    79        HC400X-P       529  84    4577*1650*2278   4818    75",
        "350   438        400  500   2206A-E13TAG6   6L/TCA   DSE6120      FB438X-P  730   91    N/A           3200*1150*1800  3100    FC438X-P  730   91    4477*1650*2180   5100    79        HC438X-P       640  91    45787*1650*2280  5355    76",
        "400   500        450  563   2506C-E15TAG1   6L/TCA   DSE6120      FB500X-P  800   100   N/A           3200*1150*1800  3300    FC500X-P  865   100   4877*1730*2260   4705    81        HC500X-P       640  100   4977*1730*2360   4940    76",
        "455   569        500  625   2506C-E15TAG3   6L/TCA   DSE6120      FB569X-P  970   121   Tier 2        3200*1150*1800  3300    FC569X-P  865   121   4877*1730*2260   4705    83        HC569X-P       605  121   4977*1730*2360   4940    76",
        "500   625        550  688   2806C-E18TAG1A  6L/TCA   DSE6120      FB625X-P  1040  130   N/A           3350*1150*2250  3950    FC625X-P  1027  130   5077*2100*2230   5815    83        HC625X-P       770  130   5177*2100*2330   6106    77.5",
        "544   680        600  750   2806C-E18TAG3   6L/TCA   DSE6120      FB680X-P  1600  145   Tier 2        3400*1550*2250  4200    FC680X-P  1027  145   5077*2100*2230   5815    83        HC680X-P       729  145   5177*2100*2330   6106    77",
        "642   802        710  888   2806A-E18TTAG5  6L/TCA   DSE6120      FB802X-P  1600  160   N/A           3400*1550*2250  4200    FC802X-P  1027  160   5077*2100*2230   5815    83        HC802X-P       729  160   5177*2100*2330   6106    77",
        "650   813        716  895   2806A-E18TTAG6  6L/TCA   DSE6120      FB813X-P  1600  160   N/A           3400*1550*2250  4200    FC813X-P  1027  160   5077*2100*2230   5815    83        HC813X-P       729  160   5177*2100*2330   6106    77",
        "680   850        750  938   2806A-E18TTAG7  6L/TCA   DSE6120      FB850X-P  1600  170   N/A           3400*1550*2250  4200    FC850X-P  1027  170   5077*2100*2230   5815    83        HC850X-P       729  170   5177*2100*2330   6106    77",
        "600   750        660  825   4006-23TAG2A    6L/TCA   DSE4520      FB750X-P  N/A   176   N/A           3900*1700*2150  4700    ZC750X-P  N/A   176   5500*2100*2600   7000    ≤85",
        "680   850        755  944   4006-23TAG3A    6L/TCA   DSE4520      FB850X-P  N/A   200   N/A           3900*1700*2150  4700    ZC850X-P  N/A   200   5500*2100*2600   7000    ≤85"
      ]
    },
    {
      "n": 2002,
      "title": "60Hz POWER RANGE: FROM 11 TO 1875 kVA OPEN SET OPEN SET CONTAINERIZED SERIES",
      "header": [
        "POWER RANGE: FROM 11                TO 1875 kVA                                      OPEN SET                          OPEN        SET                                     CONTAINERIZED SERIES",
        "PRP        PRP        ESP   ESP             ENGINE   REG.         CONTROL               MODEL         A               B       EMISSION        L*W*H mm       WEIGHT          MODEL     A         B               L*W*H mm         WEIGHT  dBA@7m"
      ],
      "rows": [
        "707        884        780   975            4008TAG1  8L/TCA       DSE4520               FB884X-P      N/A             199     N/A            4600*1870*2450  6500          BS884X-P    N/A       199             20FT             11500   ≤85",
        "800        1000       880   1100           4008TAG2  8L/TCA       DSE4520               FB1000X-P     N/A             224     N/A            4600*1870*2450  7000          BS1000X-P   N/A       224             20FT             12500   ≤85",
        "800        1000       880   1100       4008-30TAG2   8L/TCA       DSE4520               FB1000X-P2    N/A             225     N/A            4600*1870*2450  7000          BS1000X-P2  N/A       225             20FT             12500   ≤85",
        "1000       1250       1100  1375      4012-46TWG2A   12/TCW       DSE4520               FB1250X-P     N/A             266     N/A            4650*1870*2580  8700          BS1250X-P   N/A       266             40HQ             12500   ≤85",
        "1100       1375       1200  1500      4012-46TWG3A   12/TCW       DSE4520               FB1375X-P     N/A             291     N/A            4800*1870*2580  9300          BS1375X-P   N/A       291             40HQ             12500   ≤85",
        "1200       1500       1320  1650       4012-46TAG2A  12/TCA       DSE4520               FB1500X-P     N/A             315     N/A            4800*1870*2580  9500          BS1500X-P   N/A       315             40HQ             12500   ≤85",
        "1360       1700       1500  1875       4012-46TAG3A  12/TCA       DSE4520               FB1700X-P     N/A             356     N/A            5000*2250*2580  10800         BS1700X-P   N/A       356             40HQ             12500   ≤85"
      ]
    },
    {
      "n": 2002,
      "title": "60Hz Diesel Genset Selector Sheets POWER RANGE: FROM 563 TO 3125 kVA OPEN SET OPEN SET FENOVA SERIES",
      "header": [
        "Diesel Genset Selector Sheets              POWER  RANGE:  FROM 563      TO 3125 kVA           OPEN       SET                    OPEN SET                                 FENOVA SERIES",
        "PRP   PRP   ESP    ESP     ENGINE        REG.         CONTROL  MODEL      A     B      EMISSION  L*W*H mm         WEIGHT  MODEL      A    B      L*W*H mm         WEIGHT  dBA@7m"
      ],
      "rows": [
        "450   563   500    625     6M26G500/6    6L/TCA       DSE4520  FB563X-B   800   122.5  N/A       3000*1360*2000   3400    FC563X-B   930  122.5  4800*1750*2230   5100    78",
        "500   625   560    700     8M21G550/6    8V/TCA       DSE4520  FB625X-B   850   137.2  N/A       3250*1300*2100   4000    FC625X-B   930  137.2  4800*1750*2230   5250    78",
        "520   650   575    719     6M33G575/6    6L/TCA       DSE4520  FB650X-B   950   140.9  N/A       3500*1550*2200   4300    FC650X-B   930  140.9  4800*1750*2230   5650    78",
        "550   688   600    750     6M33G600/6    6L/TCA       DSE4520  FB688X-B   1150  147.0  N/A       3500*1550*2200   4600    FC688X-B   960  147.0  53005*1950*2400  5950    ≤85",
        "600   750   660    825     6M33G660/6    6L/TCA       DSE4520  FB750X-B   1150  161.7  N/A       3500*1550*2200   4600    FC750X-B   960  161.7  53005*1950*2400  5950    ≤85",
        "720   900   800    1000    12M26G800/6   12V/TCA      DSE4520  FB900X-B   N/A   196.0  N/A       4200*1700*2400   4700    FC900X-B   N/A  196.0  5900*2000*2500   10500   ≤85",
        "800   1000  900    1125    12M26G900/6   12V/TCA      DSE4520  FB1000X-B  N/A   220.5  N/A       4200*1700*2400   4700    FC1000X-B  N/A  220.5  5900*2000*2500   10500   ≤85",
        "910   1138  1000   1250    12M26G1000/6  12V/TCA      DSE4520  FB1138X-B  N/A   245.0  N/A       4200*1700*2400   4700    FC1138X-B  N/A  245.0  5900*2000*2500   10500   ≤85"
      ]
    },
    {
      "n": 2002,
      "title": "60Hz POWER RANGE: FROM 563 TO 3125 kVA OPEN SET OPEN SET CONTAINERIZED SERIES",
      "header": [
        "POWER  RANGE:  FROM 563      TO 3125 kVA           OPEN       SET                    OPEN SET                                 CONTAINERIZED SERIES",
        "PRP   PRP   ESP    ESP     ENGINE        REG.         CONTROL  MODEL      A     B      EMISSION  L*W*H mm         WEIGHT  MODEL      A    B      L*W*H mm         WEIGHT  dBA@7m"
      ],
      "rows": [
        "1000  1250  1100   1375    12M33G1100/6  12V/TCA      DSE4520  FB1250X-B  N/A   269.5  N/A       4200*1700*2400   6500    BX1250X-B  N/A  269.5  20FT             10500   ≤85",
        "1092  1365  1200   1500    12M33G1200/6  12V/TCA      DSE4520  FB1365X-B  N/A   294.0  N/A       4350*2100*2400   7000    BX1365X-B  N/A  294.0  40FT             15000   ≤85",
        "1200  1500  1320   1650    12M33G1320/6  12V/TCA      DSE4520  FB1500X-B  N/A   323.4  N/A       4350*2100*2400   7800    BX1500X-B  N/A  323.4  40FT             15000   ≤85",
        "1365  1706  1500   1875    16M33G1500/6  16V/TCW      DSE4520  FB1706X-B  N/A   360.0  N/A       4350*2100*2400   8700    BX1706X-B  N/A  360.0  40HQ             16000   ≤85",
        "1500  1875  1650   2063    16M33G1650/6  16V/TCW      DSE4520  FB1875X-B  N/A   396.0  N/A       4900*2200*2450   9300    BX1875X-B  N/A  396.0  40HQ             17500   ≤85",
        "1600  2000  1750   2188    16M33G1750/6  16V/TCW      DSE4520  FB2000X-B  N/A   420.0  N/A       5000*2200*2500   9500    BX2000X-B  N/A  420.0  40HQ             18500   ≤85",
        "1800  2250  2000   2500    20M33G2000/6  20V/TCW      DSE4520  FB2250X-B  N/A   480.0  N/A       5000*2200*2580   10800   BX2250X-B  N/A  480.0  40HQ             19500   ≤85",
        "2000  2500  2200   2750    20M33G2200/6  20V/TCW      DSE4520  FB2500X-B  N/A   528.0  N/A       5000*2200*2580   11000   BX2500X-B  N/A  528.0  40HQ             20500   ≤85",
        "2045  2557  2250   2813    12M55G2250/6  12V/TCW      DSE4520  FB2557X-B  N/A   540.0  N/A       5600*2300*33500  11500   BX2557X-B  N/A  540.0  40HQ             20500   ≤85",
        "2250  2813  2500   3125    12M55G2500/6  12V/TCW      DSE4520  FB2813X-B  N/A   600.0  N/A       5600*2300*33500  11500   BX2813X-B  N/A  600.0  40HQ             23000   ≤85"
      ]
    },
    {
      "n": 2002,
      "title": "60Hz Diesel Genset Selector Sheets POWER RANGE: FROM 1750 TO 3850 kVA OPEN SET OPEN SET CONTAINERIZED SER",
      "header": [
        "Diesel Genset Selector Sheets              POWER RANGE: FROM 1750 TO          3850 kVA                             OPEN SET                      OPEN SET                                     CONTAINERIZED SERIES",
        "PRP   PRP   ESP            ESP   ENGINE                 REG.    CONTROL  MODEL      A         B      EMISSION     L*W*H mm        WEIGHT  MODEL      A         B    L*W*H mm         WEIGHT  dBA@7m"
      ],
      "rows": [
        "1400  1750  1540           1925  12V4000G43S           12V/TCA  DSE6120  FB1750X-M  N/A       420    contact  us  5900*2200*2550  12800   BS1750X-M  optional  420  40HQ             16000   ≤82",
        "1600  2000  1760           2200  12V4000G83S           12V/TCA  DSE6120  FB2000X-M  N/A       480    contact  us  6000*2200*2552  13500   BS2000X-M  optional  480  40HQ             25000   ≤82",
        "1800  2250  2000           2500  16V4000G43S           16V/TCA  DSE6120  FB2250X-M  N/A       540    contact  us  6650*2200*2592  15950   BS2250X-M  optional  540  40HQ             26500   ≤84",
        "2100  2625  2300           2875  16V4000G83S           16V/TCA  DSE6120  FB2625X-M  N/A       630    contact  us  6850*2200*2592  16550   BS2625X-M  optional  630  40HQ             26500   ≤84",
        "2300  2875  2500           3125  20V4000G43S           20V/TCA  DSE6120  FB2875X-M  N/A       690    contact  us  7300*2560*2706  19050   BS2875X-M  optional  690  40HQ             28000   ≤85"
      ]
    },
    {
      "n": 2002,
      "title": "60Hz POWER RANGE: FROM 194 TO 1135 kVA OPEN SET OPEN SET FENOVA SERIES",
      "header": [
        "POWER    RANGE:      FROM 194   TO 1135 kVA                  OPEN       SET                           OPEN SET                                     FENOVA SERIES",
        "PRP   PRP   ESP      ESP         ENGINE        REG.             CONTROL  MODEL      A         B      EMISSION     L*W*H mm        WEIGHT  MODEL      A         B    L*W*H mm         WEIGHT  dBA@7m"
      ],
      "rows": [
        "155   194   170      213         P086TI-1      6L/TCA           DSE6120  FB194X-K   280       42.4   N/A          2550*950*1550   1650    FC194X-K   280       42   3825*1150*1880   2500    68",
        "184   230   200      250         P086TI        6L/TCA           DSE6120  FB230X-K   340       50.6   Tier2        2600*950*1550   1800    FC230X-K   340       51   3927*1150*1980   2508    72",
        "250   313   268      335         P126TI        6L/TCA           DSE6120  FB313X-K   460       70.3   Tier2        2900*1050*1600  1950    FC313X-K   460       70   4227*1450*2150   3145    75",
        "278   348   310      388         P126TI-II     6L/TCA           DSE6120  FB348X-K   500       73.8   N/A          3000*1050*1600  2200    FC348X-K   500       74   4227*1450*2150   3145    75",
        "320   400   352      440         DP126LB       6L/TCA           DSE6120  FB400X-K   610       85.8   N/A          2800*1400*1850  2400    FC400X-K   610       86   4327*1650*2118   3728    77",
        "352   440   400      500         P158LE        8V/TCA           DSE6120  FB440X-K   710       102.5  N/A          2900*1400\"1850  2550    FC440X-K   710       103  4327*1650*2268   3923    77",
        "416   520   460      575         DP158LC       8V/TCA           DSE6120  FB520X-K   800       111.5  N/A          2900*1400*1850  2550    FC520X-K   800       112  4525*1730*2280   4435    75",
        "450   563   500      625         DP158LD       8V/TCA           DSE6120  FB563X-K   920       127.1  N/A          3100*1400*1850  3100    FC563X-K   920       127  4525*1730*2280   4435    75",
        "500   625   550      688         DP180LA       10V/TCA          DSE6120  FB625X-K   1100      140.5  N/A          3300*1400*2100  3500    FC625X-K   1000      141  4827*2050*2480   5158    78",
        "540   675   600      750         DP180LB       10V/TCA          DSE6120  FB675X-K   1100      150.7  N/A          3300*1400*2100  3500    FC675X-K   1000      151  4827*2050*2480   5158    79",
        "632   790   700      875         DP222LB       12V/TCA          DSE6120  FB790X-K   1000      172.7  N/A          3400*1400\"2100  3800    FC790X-K   1000      173  5427*2000*2570   5760    82",
        "674   842   744      930         DP222LC       12V/TCA          DSE6120  FB842X-K   1000      183.2  N/A          3400*1400*2100  3800    FC842X-K   1000      183  5427*2000*2570   5760    82",
        "700   875   770      963         DP222CA       12V/TCA          DSE6120  FB875X-K   1000      187    N/A          3600*1400*2100  3800    FC875X-K   1000      187  5600*2000*2570   6000    82",
        "740   925   814      1018        DP222CB       12V/TCA          DSE6120  FB925X-K   1000      200    N/A          3600*1400*2100  3800    FC925X-K   1000      200  5600*2000*2570   6000    82",
        "825   1031  908      1135        DP222CC       12V/TCA          DSE6120  FB1031X-K  1000      223    N/A          3600*1400*2100  3800    FC1031X-K  1000      223  5600*2000*2570   6000    82",
        "700   875   770      963         DP222CAS      12V/TCA          DSE6120  FB875X-K   1000      187    Tier2        3600*1400*2100  3800    FC875X-K   1000      187  5600*2000*2570   6000    82",
        "740   925   814      1018        DP222CBS      12V/TCA          DSE6120  FB925X-K   1000      200    Tier2        3600*1400*2100  3800    FC925X-K   1000      200  5600*2000*2570   6000    82",
        "825   1031  908      1135        DP222CCS      12V/TCA          DSE6120  FB1031X-K  1000      223    Tier2        3600*1400*2100  3800    FC1031X-K  1000      223  5600*2000*2570   6000    82"
      ]
    },
    {
      "n": 2002,
      "title": "60Hz Diesel Genset Selector Sheets POWER RANGE: FROM 1150 TO 2500 kVA OPEN SET OPEN SET CONTAINERIZED SER",
      "header": [
        "Diesel Genset Selector Sheets              POWER  RANGE:  FROM 1150     TO 2500      kVA           OPEN                 SET                  OPEN SET                                         CONTAINERIZED SERIES",
        "PRP   PRP   ESP    ESP     ENGINE            REG.          CONTROL  MODEL                A     B    EMISSION  L*W*H mm        WEIGHT      MODEL      A         B       L*W*H mm        WEIGHT  dBA@7m"
      ],
      "rows": [
        "920   1150  1000   1250    S12H-PTA          12V/TCW       DSE6120  FB1150X-S            N/A   276  N/A       4350*1900*2330       9000   BS1150X-S  optional  276     20FT            12400   ≤82",
        "1080  1350  1200   1500    S12R-PTA          12V/TCW       DSE6120  FB1350X-S            N/A   324  N/A       4350*2000*2330       10500  BS1350X-S  optional  324     40HQ            17400   ≤82",
        "1200  1500  1320   1650    S12R-PTA2         12V/TCW       DSE6120  FB1500X-S            N/A   360  N/A       4350*2000*2330       11000  BS1500X-S  optional  360     40HQ            19000   ≤82",
        "1360  1700  1500   1875    S12R-PTAA2        12V/TCA       DSE6120  FB1700X-S            N/A   408  N/A       4900*2200*2540       12500  BS1700X-S  optional  408     40HQ            20200   ≤82",
        "1440  1800  1600   2000    S16R-PTA          16V/TCW       DSE6120  FB1800X-S            N/A   432  N/A       5300*2180*2530       12200  BS1800X-S  optional  432     40HQ            23200   ≤82",
        "1600  2000  1760   2200    S16R-PTA2         16V/TCW       DSE6120  FB2000X-S            N/A   480  N/A       5400*2200*2940       12700  BS2000X-S  optional  480     40HQ            23200   ≤83",
        "1800  2250  2000   2500    S16R-PTAA2        16V/TCA       DSE6120  FB2250X-S            N/A   540  N/A       5600*2210*2890       13200  BS2250X-S  optional  540     40HQ            24000   ≤83"
      ]
    },
    {
      "n": 2002,
      "title": "60Hz POWER RANGE: FROM 712 TO 2420 kVA OPEN SET OPEN SET FENOVA SERIES",
      "header": [
        "POWER  RANGE:  FROM 712      TO 2420 kVA                OPEN                 SET                  OPEN SET                                         FENOVA SERIES",
        "PRP   PRP   ESP    ESP     ENGINE            REG.          CONTROL  MODEL                A     B    EMISSION  L*W*H mm        WEIGHT      MODEL      A         B       L*W*H mm        WEIGHT  dBA@7m"
      ],
      "rows": [
        "570   712   627    784     S6R2-PTA-C        6L/TCW        DSE6120  FB712X-R             990   171  N/A       3500*1410*2196       5280   FC712X-R   1027      171     5077*2100*2450  6800    ≤82",
        "660   825   726    907     S6R2-PTAA-C       6L/TCA        DSE6120  FB825X-R             1080  198  N/A       3850*1674*2116       5410   FC825X-R   1200      198     5850*2100*2550  7800    ≤82"
      ]
    },
    {
      "n": 2002,
      "title": "60Hz POWER RANGE: FROM 712 TO 2420 kVA OPEN SET OPEN SET H SERIES",
      "header": [
        "POWER  RANGE:  FROM 712      TO  2420     kVA           OPEN                 SET                  OPEN SET                                              H  SERIES",
        "PRP   PRP   ESP    ESP     ENGINE            REG.          CONTROL  MODEL                A     B    EMISSION  L*W*H mm        WEIGHT      MODEL      A         B       L*W*H mm        WEIGHT  dBA@7m"
      ],
      "rows": [
        "570   712   627    784     S6R2-PTA-C        6L/TCW        DSE6120  FB712X-R             990   171  N/A       3500*1410*2196       5280   HC712X-R   1027      171     5077*2100*2450  7000    ≤82",
        "660   825   726    907     S6R2-PTAA-C       6L/TCA        DSE6120  FB825X-R             1080  198  N/A       3850*1674*2116       5410   HC825X-R   1200      198     5850*2100*2550  8000    ≤82"
      ]
    },
    {
      "n": 2002,
      "title": "60Hz POWER RANGE: FROM 712 TO 2420 kVA OPEN SET OPEN SET CONTAINERIZED SERIES",
      "header": [
        "POWER  RANGE:  FROM 712      TO  2420     kVA           OPEN                 SET                  OPEN SET                                         CONTAINERIZED SERIES",
        "PRP   PRP   ESP    ESP     ENGINE            REG.          CONTROL  MODEL                A     B    EMISSION  L*W*H mm        WEIGHT      MODEL      A         B       L*W*H mm        WEIGHT  dBA@7m"
      ],
      "rows": [
        "1100  1375  1210   1513    S12R-PTA-C        12V/TCW       DSE6120  FB1375X-R            N/A   330  N/A       4300*2200*2248       9450   BS1375X-R  optional  330     40HQ            17400   ≤82",
        "1200  1500  1320   1650    S12R-PTA2-C       12V/TCW       DSE6120  FB1500X-R            N/A   360  N/A       4400*2200*2248       10200  BS1500X-R  optional  360     40HQ            19000   ≤82",
        "1320  1650  1450   1815    S12R-PTAA2-C      12V/TCA       DSE6120  FB1650X-R            N/A   396  N/A       5000*2210*2540       11500  BS1650X-R  optional  396     40HQ            20200   ≤82",
        "1480  1850  1628   2035    S16R-PTA-C        16V/TCW       DSE6120  FB1850X-R            N/A   444  N/A       5300*2180*2530       12200  BS1850X-R  optional  444     40HQ            23200   ≤82",
        "1650  2063  1816   2270    S16R-PTA2-C       16V/TCW       DSE6120  FB2063X-R            N/A   495  N/A       5400*2200*2940       12700  BS2063X-R  optional  495     40HQ            23200   ≤83",
        "1760  2200  1936   2420    S16R-PTAA2-C      16V/TCA       DSE6120  FB2200X-R            N/A   528  N/A       5600*2210*2890       13200  BS2200X-R  optional  528     40HQ            24000   ≤83"
      ]
    },
    {
      "n": 2003,
      "title": "Gas Genset Selector Sheets (50Hz)",
      "header": [
        "Gas Genset Selector Sheets  Genset      Engine          Output Power(kW/kVA)   Cylinder    Displacement  Oil            Genset     Engine      Output Power(kW/kVA)     Cylinder   Displacement  Oil",
        "Model       Model                 (COP)                                                     Model      Model                 (PRP)"
      ],
      "rows": [
        "TM600G      TCG3016V12      600            600     12-V  Type  26.3          0.1                                   50Hz      /  NATURAL   GAS",
        "TM800G      TCG3016V16      800            800     16-V  Type  35            0.1",
        "TM1000G     TCG3016V16S     1000           1000    16-V  Type  35            0.1            TEA31G     EG4L-3G     25               31      4In-Line   2.8           ≤0.4",
        "TM1380G     TCG3020V12      1380           1380    12-V  Type  53            0.15           TCM38G     CG4L-4G1    30               38      4In-Line   3.9           ≤0.4",
        "TM1840G     TCG3020V16      1840           1840    16-V  Type  71            0.15           TCM62G     CG4L-4G3    50               62      4In-Line   3.9           ≤0.4",
        "TM2300G     TCG3020V20      2300           2300    20-V  Type  89            0.15           TCM75G     CG4L-4G     60               75      4In-Line   3.9           ≤0.4",
        "TM4500G-HV  TCG2032V16      4500           4500    16-V  Type  272           0.3",
        "TCM113G    CG6L-6G1    90               113     6In-Line   5.9           ≤0.4",
        "50Hz  /  BIOGAS                                           TCM125G    CG6L-6G2    100              125     6In-Line   5.9           ≤0.4",
        "TM600BG     TCG3016V12      600            600     12-V Type   26.3          0.1            TCM163G    CG6L-8G1    130              163     6In-Line   8.3           ≤0.4",
        "TM800BG     TCG3016V16      800            800     16-V Type   35            0.1            TCM188G    CG6L-8G2    150              188     6In-Line   8.3           ≤0.4",
        "TM1380BG    TCG3020V12      1380           1380    12-V Type   53            0.15           TCM200G    CG6L-9G3    160              200     6In-Line   8.9           ≤0.4",
        "TM1840BG    TCG3020V16      1840           1840    16-V Type   71            0.15           TCM225G    CG6L-9G4    180              225     6In-Line   8.9           ≤0.4",
        "TM2300BG    TCG3020V20      2300           2300    20-V Type   89            0.15           TCM275G    CG6L-10G1   220              275     6In-Line   9.5           ≤0.6",
        "TEA325G    EG6L-13G1   260              325     6In-Line   13            ≤0.6",
        "A Rolls-Royce  TCM375G    CG6L-15G1   300              375     6In-Line   15            ≤0.6",
        "TCM438G    CG6L-15G2   350              438     6In-Line   15            ≤0.6",
        "TU1560G     12V4000L64FNER  1560           1560    12-V Type   57.20         0.17           TCM500G    K19N-G4     400(COP)     500(COP)    6In-Line   19            ≤0.6",
        "TU2080G     16V4000L64FNER  2080           2080    16-V Type   76.27         0.17           TCM625G    K38N-G5     500(COP)     625(COP)    12-V Type  38            ≤0.6",
        "TU2600G     20V4000L64FNER  2600           2600    20-V Type   95.33         0.17",
        "TU1200BG    12V4000L32FB    1200           1200    12-V Type   57.20         0.23           TCM43LPG   CG4L-4LPG   35               43      4In-Line   3.9           ≤0.4",
        "TU1600BG    16V4000L32FB    1600           1600    16-V Type   76.27         0.23           TCM88LPG   CG6L-6LPG   70               88      6In-Line   5.9           ≤0.4",
        "TU2000BG    20V4000L32FB    2000           2000    20-V Type   95.33         0.23           TCM113LPG  CG6L-8LPG   90               113     6In-Line   8.3           ≤0.4",
        "TCM150LPG  CG6L-10LPG  120              150     6In-Line   9.5           ≤0.6",
        "50Hz / LPG                                                TEA350LPG  EG6L-20LPG  280              350     6In-Line   20            ≤0.6",
        "TLP22LPG    LP4B27LPG1      18             22      4-in  line  2.7L          ≤0.6g/kW.h",
        "TLP40LPG    LP4E36LPG1      32             40      4-in  line  3.6L          ≤0.6g/kW.h                                      50Hz / BIOGAS",
        "TLP75LPG    LP4E51LPG1      60             75      4-in  line  5.1L          ≤0.6g/kW.h",
        "TLP115LPG   LP6E77LPG1      92             115     6-in  line  7.7L          ≤0.6g/kW.h",
        "TLP312LPG   LP6E196LPG1     250            312     6-in  line  19.6L         ≤0.6g/kW.h     TCM50BG    CG4L-4BG    40               50      4In-Line   3.9           ≤0.4",
        "TLP400LPG   LP12E238LPG1    320            400     12-V  Type  23.8L         ＜0.8g/kW.h     TCM75BG    CG6L-6BG    60               75      6In-Line   5.9           ≤0.4",
        "TCM125BG   CG6L-8BG1   100              125     6In-Line   8.3           ≤0.4",
        "50Hz  /  NATURAL      GAS                                       TCM175BG   CG6L-9BG    140              175     6In-Line   8.9           ≤0.4",
        "TLP28G      LP4B27NG1       22             28      4-in  line  2.7L          ≤0.6g/kW.h     TCM200BG   CG6L-10BG   160              200     6In-Line   9.5           ≤0.6",
        "TLP50G      LP4E36NG1       40             50      4-in  line  3.6L          ≤0.6g/kW.h     TEA250BG   EG6L-13BG1  200              250     6In-Line   13            ≤0.6",
        "TLP90G      LP4E51NG1       72             90      4-in  line  5.1L          ≤0.6g/kW.h     TCM288BG   CG6L-15BG1  230              288     6In-Line   15            ≤0.6",
        "TLP140G     LP6E77NG1       112            140     6-in  line  7.7L          ≤0.6g/kW.h     TCM325BG   CG6L-15BG2  260              325     6In-Line   15            ≤0.6",
        "TLP313G     LP6E128NG1      250            313     6-in  line  12.8L         ＜0.8g/kW.h     TCM500BG   K19N-G4     400(COP)     500(COP)    6In-Line   19            ≤0.6",
        "TLP438G     LP6E156NG1      350            438     6-in  line  15.56L        ≤0.4g/kW.h     TCM625BG   K38N-G5     500(COP)     625(COP)    12-V Type  38            ≤0.6",
        "TLP563G     LP12E238NG1     450            563     12-V  Type  23.8L         ＜0.8g/kW.h",
        "TM580XG     TCG3016V12    580         580       12-V  Type  26            0.1          TEA31XG     EG4L-3G     25               31      4In-Line   2.8           ≤0.4",
        "TM775XG     TCG3016V16    775         775       16-V  Type  35            0.1          TCM37XG     CG4L-4G1    30               38      4In-Line   3.9           ≤0.4",
        "TM970XG     TCG3016V16S   970         970       16-V  Type  35            0.1          TCM62XG     CG4L-4G3    50               62      4In-Line   3.9           ≤0.4",
        "TCM75XG     CG4L-4G     60               75      4In-Line   3.9           ≤0.4",
        "60Hz / BIOGAS                                           TCM113XG    CG6L-6G1    90               113     6In-Line   5.9           ≤0.4",
        "TCM125XG    CG6L-6G2    100              125     6In-Line   5.9           ≤0.4",
        "TM580XBG    TCG3016V12    580         580       12-V Type   26            0.1          TCM163XG    CG6L-8G1    130              163     6In-Line   8.3           ≤0.4",
        "TM775XBG    TCG3016V16    775         775       16-V Type   35            0.1          TCM188XG    CG6L-8G2    150              188     6In-Line   8.3           ≤0.4",
        "TCM200XG    CG6L-9G3    160              200     6In-Line   8.9           ≤0.4",
        "TCM225XG    CG6L-9G4    180              225     6In-Line   8.9           ≤0.4",
        "TCM275XG    CG6L-10G1   220              275     6In-Line   9.5           ≤0.6",
        "TEA350XG    EG6L-13G1   280              350     6In-Line   13            ≤0.6",
        "TCM375XG    CG6L-15G1   300              375     6In-Line   15            ≤0.6",
        "TCM438XG    CG6L-15G2   350              438     6In-Line   15            ≤0.6",
        "TCM500XG    K19N-G4     400(COP)     500(COP)    6In-Line   19            ≤0.6",
        "Genset      Engine        Output Power(kW/kVA)                            Oil          TCM625XG    K38N-G5     500(COP)     625(COP)    12-V Type  38            ≤0.6",
        "60Hz  /  NATURAL      GAS                                    TCM43XLPG   CG4L-4LPG   35               43      4In-Line   3.9           ≤0.4",
        "TLP28XG     LP4B27NG1     22          28        4-in line   2.7L          ≤0.6g/kW.h   TCM88XLPG   CG6L-6LPG   70               88      6In-Line   5.9           ≤0.4",
        "TLP50XG     LP4E36NG1     40          50        4-in line   3.6L          ≤0.6g/kW.h   TCM113XLPG  CG6L-8LPG   90               113     6In-Line   8.3           ≤0.4",
        "TLP90XG     LP4E51NG1     72          90        4-in line   5.1L          ≤0.6g/kW.h   TCM150XLPG  CG6L-10LPG  120              150     6In-Line   9.5           ≤0.6",
        "TLP140XG    LP6E77NG1     112         140       6-in line   7.7L          ≤0.6g/kW.h",
        "TLP313XG    LP6E128NG1    250         313       6-in line   12.8L         ＜0.8g/kW.h   TEA350XLPG  EG6L-20LPG  280              350     6In-Line   20            ≤0.6",
        "TLP438XG    LP6E156NG1    350         438       6-in line   15.56L        ≤0.4g/kW.h",
        "TLP563XG    LP12E238NG1   450         563       12-V Type   23.8L         ＜0.8g/kW.h",
        "60Hz / LPG                                             TCM50XBG    CG4L-4BG    40               50      4In-Line   3.9           ≤0.4",
        "TCM75XBG    CG6L-6BG    60               75      6In-Line   5.9           ≤0.4",
        "TLP22XLPG   LP4B27LPG1    18          22        4-in line   2.7L          ≤0.6g/kW.h   TCM125XBG   CG6L-8BG1   100              125     6In-Line   8.3           ≤0.4",
        "TLP40XLPG   LP4E36LPG1    32          40        4-in line   3.6L          ≤0.6g/kW.h   TCM175XBG   CG6L-9BG    140              175     6In-Line   8.9           ≤0.4",
        "TLP75XLPG   LP4E51LPG1    60          75        4-in line   5.1L          ≤0.6g/kW.h   TCM200XBG   CG6L-10BG   160              200     6In-Line   9.5           ≤0.6",
        "TLP115XLPG  LP6E77LPG1    92          115       6-in line   7.7L          ≤0.6g/kW.h   TEA250XBG   EG6L-13BG1  200              250     6In-Line   13            ≤0.6",
        "TLP312XLPG  LP6E196LPG1   250         312       6-in line   19.6L         ≤0.6g/kW.h",
        "TLP400XLPG  LP12E238LPG1  320         400       12-V Type   23.8L         ＜0.8g/kW.h   TCM288XBG   CG6L-15BG1  230              288     6In-Line   15            ≤0.6",
        "TCM325XBG   CG6L-15BG2  260              325     6In-Line   15            ≤0.6",
        "TCM500XBG   K19N-G4     400(COP)     500(COP)    6In-Line   19            ≤0.6",
        "TCM625XBG   K38N-G5     500(COP)     625(COP)    12-V Type  38            ≤0.6"
      ]
    },
    {
      "n": 2004,
      "title": "FB56-C Technical Data (April 2018)",
      "header": [
        "Engine                                Alternator                                                                                              Generator Model",
        "Voltage (V)                      kWe         kVA     kWe                                          kVA                            (A)                              L/h"
      ],
      "rows": [
        "Cummins 4BTA3.9-G2                    Leroy-Somer    LSA42.3L9                                                                FB56-C / Open                  FC56-C / Silent",
        "380/220                  45          56      50                                           63                             85.5                             12.9",
        "400/230                  45          56      50                                           63                             81.2                             12.9",
        "415/240                  45          56      50                                           63                             78.3                             12.9"
      ]
    },
    {
      "n": 2005,
      "title": "FB60-Q Technical Data (May 2018)",
      "header": [
        "Engine                                Alternator                                                                                              Generator Model",
        "Voltage (V)                      kWe         kVA     kWe                                          kVA                            (A)                              L/h"
      ],
      "rows": [
        "Cummins S3.8-G7                       Leroy-Somer    LSA42.3L9                                                                FB60-Q / Open                  TCN60C / Silent",
        "380/220                  48          60      53                                           66                             91.2                             14.7",
        "400/230                  48          60      53                                           66                             86.6                             14.7",
        "415/240                  48          60      53                                           66                             83.5                             14.7"
      ]
    },
    {
      "n": 2006,
      "title": "FB30-P Technical Data (April 2018)",
      "header": [
        "Engine                                Alternator                                                                                              Generator Model",
        "Voltage (V)                      kWe         kVA     kWe                                          kVA                            (A)                              L/h"
      ],
      "rows": [
        "Perkins 1103A-33G                     Leroy-Somer    LSA 42.3 VS3                                                             FB30-P / Open                  FC30-P / Silent",
        "380/220                  24          30      26                                           33                             45.6                             7.2",
        "400/230                  24          30      26                                           33                             43.3                             7.2",
        "415/240                  24          30      26                                           33                             41.7                             7.2"
      ]
    },
    {
      "n": 2007,
      "title": "FB275-P Technical Data (April 2018)",
      "header": [
        "Engine                                Alternator                                                                                              Generator Model",
        "Voltage (V)                      kWe         kVA     kWe                                          kVA                            (A)                              L/h"
      ],
      "rows": [
        "Perkins 1506A-E88TAG4                 Leroy-Somer    LSA 46.3M7                                                               FB275-P / Open                 FC275-P / Silent",
        "380/220                  220         275     240                                          300                            417.8                            60.2",
        "400/230                  220         275     240                                          300                         396.9                               60.2",
        "415/240                  220         275     240                                          300                            382.6                            60.2"
      ]
    },
    {
      "n": 2008,
      "title": "FB750-C Technical Data (April 2018)",
      "header": [
        "Engine                                Alternator                                                                                              Generator Model",
        "Voltage (V)                      kWe         kVA     kWe                                          kVA                            (A)                              L/h"
      ],
      "rows": [
        "Cummins KTA38-G2                      Leroy-Somer    LSA 49.3 M65                                                             FB750-C / Open           TCM750C / Silent",
        "380/220                  600         750     660                                          825                         1139.5                              167.0",
        "400/230                  600         750     660                                          825                         1082.6                              167.0",
        "415/240                  600         750     660                                          825                         1043.4                              167.0"
      ]
    },
    {
      "n": 2009,
      "title": "FB800-Q Technical Data (May 2018)",
      "header": [
        "Engine                                Alternator                                                                                              Generator Model",
        "Voltage (V)                      kWe         kVA     kWe                                          kVA                            (A)                              L/h"
      ],
      "rows": [
        "Cummins QSK23-G3                      Leroy-Somer    LSA 49.3 M8                                                              FB800-Q / Open                 TCN800C/Silent",
        "380/220                  640         800     704                                          880                         1215.5                              161.0",
        "400/230                  640         800     704                                          880                         1154.7                              161.0",
        "415/240                  640         800     704                                          880                         1113.0                              161.0"
      ]
    },
    {
      "n": 2010,
      "title": "FB1000-P1 Technical Data (April 2018)",
      "header": [
        "Engine                                Alternator                                                                                              Generator Model",
        "Voltage (V)                      kWe         kVA      kWe                                         kVA                            (A)                              L/h"
      ],
      "rows": [
        "Perkins 4008TAG2A                     Leroy-Somer     LSA49.3L10                                                              FB1000-P1 / Open         BS1000-P1 / Silent",
        "380/220                  800         1000     880                                         1100                        1519.4                              215.0",
        "400/230                  800         1000     880                                         1100                        1443.4                              215.0",
        "415/240                  800         1000     880                                         1100                        1391.2                              215.0"
      ]
    },
    {
      "n": 2011,
      "title": "FB1375-C Technical Data (April 2018)",
      "header": [
        "Engine                                 Alternator                                                                                             Generator Model",
        "Voltage (V)                      kWe          kVA      kWe                                        kVA                            (A)                               L/h"
      ],
      "rows": [
        "Cummins KTA50-G8                       Leroy-Somer     LSA50.2L8                                                              FB1375-C / Open           BS1375-C / Silent",
        "380/220                  1100         1375     1320                                       1650                        2089.2                               289.0",
        "400/230                  1100         1375     1320                                       1650                        1984.7                               289.0",
        "415/240                  1100         1375     1320                                       1650                        1913.0                               289.0"
      ]
    }
  ],
  "controllers": [
    {
      "brand": "Deep Sea",
      "model": "DSE4520",
      "text": "DSE4520",
      "line": "9.6  12   10.6   13      SA315G1        3L/NA     DSE4520  FB12-SA    109   3.3    Stage II   1650*830*980    520   FC12-SA    109   3.3     1903*880*1130   734   ≤65",
      "src": [
        2001
      ]
    },
    {
      "brand": "Deep Sea",
      "model": "DSE6120",
      "text": "DSE6120",
      "line": "110  138  121    151     LP665G1        6L/TCA    DSE6120  FB138-LP   495   30.5   Stage II   3100*1100*1616  1525  FC138-LP   495   30.5    3502*1150*1882  2070  ≤70",
      "src": [
        2001
      ]
    },
    {
      "brand": "ComAp",
      "model": "AMF20",
      "text": "AMF20",
      "line": "Nano Plus        AMF20       AMF25                  IG-NT",
      "src": [
        2004
      ]
    },
    {
      "brand": "ComAp",
      "model": "AMF25",
      "text": "AMF25",
      "line": "Nano Plus        AMF20       AMF25                  IG-NT",
      "src": [
        2004
      ]
    },
    {
      "brand": "ComAp",
      "model": "IG-NT",
      "text": "IG-NT",
      "line": "Nano Plus        AMF20       AMF25                  IG-NT",
      "src": [
        2004
      ]
    }
  ]
}
