{
  "id": "xinhengxin-fujian",
  "country": "CN",
  "role": "genset_oem",
  "status": "verified",
  "names": {
    "en": "FUJIAN XINHENGXIN MOTOR CO.,LTD.",
    "zh": "福建鑫恒鑫电机有限公司",
    "brands": [
      "HENSING"
    ]
  },
  "website": "https://www.hensingpower.com/",
  "hq": {
    "province": "Fujian",
    "city": "Fuan"
  },
  "founded": 1991,
  "foundedSrc": [
    1
  ],
  "relatedIds": [],
  "strengths": [
    {
      "text": "Tổ máy diesel làm mát nước HENSING (Cummins, Volvo, Perkins) và đầu phát",
      "src": [
        1
      ]
    },
    {
      "text": "Thành lập 1991 tại Phúc An",
      "src": [
        1
      ]
    }
  ],
  "productLines": [
    {
      "kind": "genset",
      "series": "HENSING diesel water-cooled generator sets",
      "fuel": "diesel",
      "engineMakes": [
        "Cummins",
        "VOLVO",
        "Perkins"
      ],
      "engineModels": [],
      "alternatorMakes": [],
      "power": {
        "min": 5,
        "max": 2000,
        "unit": "kW",
        "rating": "unspecified",
        "src": [
          1
        ]
      },
      "frequency": [],
      "voltage": [],
      "types": [],
      "emission": [],
      "standards": [],
      "src": [
        1
      ]
    }
  ],
  "certifications": [],
  "exportMarkets": [],
  "missing": [
    "Nguồn là gian hàng CCCME (hạng B); website hensingpower.com có trang sản phẩm gần như trống"
  ],
  "sources": [
    {
      "n": 1,
      "url": "https://www.cccme.cn/shop/cn2020g4348/introduction.aspx",
      "accessedAt": "2026-11-01",
      "tier": "B",
      "quote": [
        "FUJIAN XINHENGXIN MOTOR CO.,LTD.福建鑫恒鑫电机有限公司",
        "Fujian Xinhengxin Motor Co., Ltd. ,founded in 1991, is one of the integrated power generation equipment manufacturing enterprises",
        "HENSING-Brand diesel water-cooled series generator sets are the companys flagship products, with international famous brand engines, including Cummins, VOLVO, Perkins and so on.",
        "Address:SHANGCUN VILLAGE QIN XI YANG INDUSTRY AREA, FUAN CITY ,FUJIAN,CHINA",
        "production capacity is more than 2000 units with power ranged from 5 kw to 2000kw"
      ],
      "file": "sources/xinhengxin-fujian/1.md"
    },
    {
      "n": 101,
      "url": "https://www.hensingpower.com/air-cooled-generator-5kw-6kw-7kw-8kw-10kw-silent-diesel-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | D6500 | D7000 | D7500 | D8000 | D8500 | D9000 | D9500"
      ],
      "file": "sources/xinhengxin-fujian/101.md"
    },
    {
      "n": 102,
      "url": "https://www.hensingpower.com/3%E2%80%9316kWOpen-FrameDieselGeneratorSets-diesel-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | D2500C | D4000C | D6500C | D7500C | D8000CC"
      ],
      "file": "sources/xinhengxin-fujian/102.md"
    },
    {
      "n": 103,
      "url": "https://www.hensingpower.com/15kw14kWAir-CooledDieselGeneratorSets-silent-diesel-generator.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | | DG12000SE | | DG15000SE | | DG18000SE"
      ],
      "file": "sources/xinhengxin-fujian/103.md"
    },
    {
      "n": 104,
      "url": "https://www.hensingpower.com/6%E2%80%938kWSoundproofDieselGeneratorSet%E2%80%93LowNoise,Portable&EasytoMaintain.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | DG8500SE | DG9500SE"
      ],
      "file": "sources/xinhengxin-fujian/104.md"
    },
    {
      "n": 105,
      "url": "https://www.hensingpower.com/cummins-genset-60hz.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Generator Set Performance | Generator Set Performance | Dimension/Weight | Tech Data"
      ],
      "file": "sources/xinhengxin-fujian/105.md"
    },
    {
      "n": 106,
      "url": "https://www.hensingpower.com/cummins-genset-50HZ.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Generator Set Performance | Generator Set Performance | Dimension"
      ],
      "file": "sources/xinhengxin-fujian/106.md"
    },
    {
      "n": 107,
      "url": "https://www.hensingpower.com/perkins-series-genset.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Generator Set Performance | Generator Set Performance | Dimension"
      ],
      "file": "sources/xinhengxin-fujian/107.md"
    },
    {
      "n": 108,
      "url": "https://www.hensingpower.com/Hensing-Brand-Brushless-Alternator-pd49181215.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| MODEL | Rate Power （KW） | Rate Capacity （KW） | Fre. (Hz) | Voltage (V)"
      ],
      "file": "sources/xinhengxin-fujian/108.md"
    },
    {
      "n": 109,
      "url": "https://www.hensingpower.com/Ricardo-series-genset.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Generator Set Performance | Generator Set Performance | Dimension"
      ],
      "file": "sources/xinhengxin-fujian/109.md"
    },
    {
      "n": 110,
      "url": "https://www.hensingpower.com/Hengsing-Brand-Brush-Alternator-ST-series-pd47403264.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Output | Current(A) | Voltage(V) | Rated P.F | No.of poles | Speed(r.p.m) | Volt.regulation"
      ],
      "file": "sources/xinhengxin-fujian/110.md"
    },
    {
      "n": 111,
      "url": "https://www.hensingpower.com/Isuzu-series-genset.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Generator Set Performance | Generator Set Performance | Dimension"
      ],
      "file": "sources/xinhengxin-fujian/111.md"
    },
    {
      "n": 112,
      "url": "https://www.hensingpower.com/doosan-series-genset.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Generator Set Performance | Generator Set Performance | Dimension /weight"
      ],
      "file": "sources/xinhengxin-fujian/112.md"
    },
    {
      "n": 113,
      "url": "https://www.hensingpower.com/Quanchai-series-genset.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Generator Set Performance | Generator Set Performance | Dimension"
      ],
      "file": "sources/xinhengxin-fujian/113.md"
    },
    {
      "n": 114,
      "url": "https://www.hensingpower.com/yuchai-series-genset.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Generator Set Performance | Generator Set Performance | Dimension"
      ],
      "file": "sources/xinhengxin-fujian/114.md"
    },
    {
      "n": 115,
      "url": "https://www.hensingpower.com/lovol-series-genset.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Generator Set Performance | Generator Set Performance | Dimension"
      ],
      "file": "sources/xinhengxin-fujian/115.md"
    },
    {
      "n": 116,
      "url": "https://www.hensingpower.com/yto-series-genset.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Generator Set Performance | Generator Set Performance | Dimension"
      ],
      "file": "sources/xinhengxin-fujian/116.md"
    },
    {
      "n": 117,
      "url": "https://www.hensingpower.com/deutz-series-genset.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Generator Set Performance | Generator Set Performance | Dimension"
      ],
      "file": "sources/xinhengxin-fujian/117.md"
    },
    {
      "n": 118,
      "url": "https://www.hensingpower.com/Hengsing-Brand-Brush-Alternator-STC-series-pd41168135.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Model | Prime | Voltage | Current | No.of pole | Speed | Volt.regulation"
      ],
      "file": "sources/xinhengxin-fujian/118.md"
    },
    {
      "n": 119,
      "url": "https://www.hensingpower.com/yangdong-series-genset.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Generator Set Performance | Generator Set Performance | Dimension"
      ],
      "file": "sources/xinhengxin-fujian/119.md"
    },
    {
      "n": 120,
      "url": "https://www.hensingpower.com/Xichai-series-genset.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Generator Set Performance | Generator Set Performance | Dimension"
      ],
      "file": "sources/xinhengxin-fujian/120.md"
    },
    {
      "n": 121,
      "url": "https://www.hensingpower.com/deutz-air-genset.html",
      "accessedAt": "2026-11-13",
      "tier": "A",
      "quote": [
        "| Generator Set Performance | Generator Set Performance | Dimension"
      ],
      "file": "sources/xinhengxin-fujian/121.md"
    },
    {
      "n": 1001,
      "url": "https://imrorwxhrjrklk5o.ldycdn.com/KTA19-G4++GF-C500-aidpkBpoKpmRljSroimoqlol.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated prime power | kva | 562"
      ],
      "file": "sources/xinhengxin-fujian/1001.md"
    },
    {
      "n": 1002,
      "url": "https://jrrorwxhrjrklk5q.ldycdn.com/GF-C600%283%29-aidpjBpoKpmRljSlojnqllol.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| MODEL: C750-60 | 440V | | 1800rpm"
      ],
      "file": "sources/xinhengxin-fujian/1002.md"
    },
    {
      "n": 1003,
      "url": "https://rprorwxhrjrklk5o.ldycdn.com/KTA50-G3++GF-C1250-aidpjBpoKpmRljSroimoqlnl.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "| Rated prime power | kva | 1420"
      ],
      "file": "sources/xinhengxin-fujian/1003.md"
    },
    {
      "n": 1004,
      "url": "https://jrrorwxhrjrklk5q.ldycdn.com/400kva-aidpkBpoKpmRljSojopnrlpl.pdf",
      "accessedAt": "2026-11-03",
      "tier": "A",
      "quote": [
        "GENERATOR SET ∣TECHNICAL SHEETS"
      ],
      "file": "sources/xinhengxin-fujian/1004.md"
    }
  ],
  "confidence": "medium",
  "checkedAt": "2026-11-02",
  "checkedBy": "discover-bot (Claude)",
  "specTables": [
    {
      "n": 101,
      "title": "Small portable diesel generator set Fujian Xinhengxin Motor Co.,ltd.",
      "header": [],
      "rows": [
        "| Model | D6500 | D7000 | D7500 | D8000 | D8500 | D9000 | D9500",
        "| Rated Frequency [Hz] | 50 60 | 50 60 | 50 60 | 50 60 | 50 60 | 50 | 50",
        "| Rated Output Power(kw) | 4.5 5.0 | 5.0 5.5 | 6.0 6.5 | 6.5 6.8 | 8.0 8.5 | 9 | 9",
        "| Max Output Power(kw) | 5.0 5.5 | 5.5 6.0 | 6.5 7.0 | 7.0 7.3 | 8.5 8.8 | 9.5 | 9.5",
        "| Motor Size | 190*130 | 190*140 | 190*158 | 204*140 | 204*160 | 210*160 | 245*140",
        "| Battery | 30AH | 30AH | 36AH | 36AH | 36AH | 36AH | 36AH",
        "| Fuel Tank Capacity [L] | 14.5 | 14.5 | 24.0 | 24.0 | 24.0 | 24.0 | 24.0",
        "| Engine Model | 186FAE | 188FAE | 192FE | 195FE | 1100FE | 1103FE | 1103FE",
        "| Broke * Stroke [mm] | 86*72 | 88*75 | 92*75 | 95*75 | 100*85 | 103*88 | 103*88",
        "| Displacement | 0.418L | 0.456L | 0.499L | 0.532 | 0.667 | 0.733 | 0.733",
        "| Compression Ratio | 19.5 | 20",
        "| Rated Rotation Speed [rpm] | 3000 3600 | 3000 3600 | 3000 3600 | 3000 3600 | 3000 3600 | 3000 | 3000",
        "| Rated Power [Kw] | 5.8 6.6 | 6.6 6.9 | 7.6 8.6 | 8.0 9.2 | 9.2 9.8 | 10 | 10",
        "| Lube [L] | 1.65 | 2.5 | 2.5 | 2.5"
      ]
    },
    {
      "n": 102,
      "title": "3-16kW Open-Frame Diesel Generator – Portable & Durable Customizable",
      "header": [],
      "rows": [
        "| Model | D2500C | D4000C | D6500C | D7500C | D8000CC",
        "| Rated Frequency [Hz] | 50 60 | 50 60 | 50 60 | 50 60 | 50 60",
        "| Rated Voltage [v] | 220,230,240,110/220,115/230,120/240 | 220,230,240,110/220,115/230,120/240,220/380,230/400,240/415",
        "| Rated Output Power（kw) | 1.8 2.2 | 2.8 3.0 | 4.5 5.0 | 5.0 5.5 | 6.0 6.5",
        "| Max Output Power (kw) | 2.0 2.5 | 3.0 3.3 | 5.0 5.5 | 5.5 6.0 | 6.5 7.0",
        "| Power Factor Cos Φ | 1 | 1.0(0.8)",
        "| Motor Size | 160*85 | 190*85 | 190*130 | 190*140 | 190*158",
        "| Battery | 17AH | 24AH | 30AH | 30AH | 36AH",
        "| Fuel Tank Capacity [L] | 12.5 | 12.5 | 12.5 | 12.5 | 12.5",
        "| Frame Type | 25 25mm Round tube frame 25 25mm | 25 25mm Round tube frame 25 25mm | 25 25mm Round tube frame 25 25mm | 25 25mm Round tube frame 25 25mm | 25 25mm Squre tube frame 25 25mm",
        "| Engine Model | 170FE | 178FE | 186FA | 188FA | 192F",
        "| 170FE | 178FE | 186FAE | 188FAE | 192FE",
        "| Broke * Stroke [mm] | 70 * 55 | 78 * 62 | 86 * 72 | 88 * 75 | 92 * 75",
        "| Displacement [L] | 0.211 | 0.296 | 0.418 | 0.456 | 0.498",
        "| Compression Ratio | 20 | 20 | 19.5 | 19.5 | 19.5",
        "| Rated Rotation Speed [rpm] | 3000 3600 | 3000 3600 | 3000 3600 | 3000 3600 | 3000 3600",
        "| Rated Power [Kw] | 2.5 2.8 | 3.68 4.0 | 5.9 6.5 | 6.7 7.5 | 7.5 8.2",
        "| Lube [L] | 0.75 | 1.1 | 1.65 | 1.7 | 1.7",
        "| Fuel Consumption [g/kwh] | 275 280 | 275 280 | 275 280 | 275 280 | 275 280"
      ]
    },
    {
      "n": 103,
      "title": "High-Quality 5-14kW Diesel Generators for Home, Farm & Construction",
      "header": [
        "| Model | | DG12000SE | | DG15000SE | | DG18000SE",
        "| Alternator Type | Self-excited"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | 60 | 50 | 60 | 50 | 60",
        "| Rated output(KW) | 10 | 10.5 | 11 | 12 | 14 | 15",
        "| Max.output(KW) | 11 | 11.5 | 11.5 | 12.5 | 15 | 16",
        "| electrical machinery(D*L) | 245*130 | 245*140 | 270*180",
        "| Engine Model | 2V88 | 2V92 | 2V95F",
        "| Bore*stroke(mm) | 2–88*75 | 2–92*75 | 2–95*98 | | |",
        "| Displacement capacity(CC) | 912 | 997 | 1247",
        "| Engine Speed (rpm) | 3000 | 3600 | 3600 | 3000 | 3600 | 3600",
        "| PACKING Dimension(LWH)(mm) | 1120*640*870 | 1190*730*950",
        "| Gross weight(KG) | 265KG | 275KG | 297KG"
      ]
    },
    {
      "n": 104,
      "title": "6-8kW Silent Diesel Generator – Quiet & Portable",
      "header": [
        "| Model | DG8500SE | DG9500SE",
        "| Alternator Type | Self-excited"
      ],
      "rows": [
        "| Frequency (Hz) | 50 | 60 | 50 | 60",
        "| Rated output(KW) | 6 | 6.5 | 7 | 7.5",
        "| Max.output(KW) | 6.5 | 7 | 7.5 | 8",
        "| electrical machinery(D*L) | 190*160 | 205*148",
        "| Engine Model | 192F | 195F",
        "| Bore*stroke(mm) | 92*75 | 95*75",
        "| Displacement capacity(CC) | 498 | 532",
        "| Engine Speed (rpm) | 3000 | 3600 | 3600 | 3000",
        "| Gross weight(KG) | 156KG | 160KG"
      ]
    },
    {
      "n": 105,
      "title": "60HZ Cummins Series Diesel Generator Set - Buy Generatgor, Diesel Generator, Diesel Generator Set Product on Fujian Xinhengxin Motor Co.,ltd.",
      "header": [
        "| Generator Set Performance | Generator Set Performance | Dimension/Weight | Tech Data",
        "| Model | OUTPUT POWER | Frequency (HZ) | Engine Model | Engine Power | Cylinder No. | Open type | Soundproof type",
        "| Prime Power | Standyby Power",
        "| (KW) | (mm/kg) | (mm/kg)",
        "| (KW/KVA) | (KW/KVA)"
      ],
      "rows": [
        "| GF-C20 | 20/25 | 22/28 | 60 | 4B3.9-G11 | 26 | 4 | 1750x850x1260/620 | 2250x1000x1300/900 | GF-C20",
        "| GF-C24 | 24/30 | 27/34 | 60 | 4B3.9-G2 | 33 | 4 | 1750x850x1260/630 | 2250x1000x1300/900 | GF-C24",
        "| GF-C28 | 28/35 | 30/38 | 60 | 4B3.9-G12 | 36 | 4 | 1750x850x1260/650 | 2250x1000x1300/950 | GF-C28",
        "| GF-C36 | 36/45 | 40/50 | 60 | 4BT3.9-G2 | 44 | 4 | 1750x850x1260/660 | 2250x1000x1300/960 | GF-C36",
        "| GF-C51 | 51/64 | 56/70 | 60 | 4BTA3.9-G2 | 66 | 4 | 1800x850x1260/800 | 2400x1000x1300/1100 | GF-C51",
        "| GF-C72 | 72/90 | 80/100 | 60 | 4BTA3.9-G11 | 90 | 4 | 1800x850x1260/840 | 2400x1000x1300/1120 | GF-C72",
        "| GF-C84 | 84/105 | 92/115 | 60 | 6BT5.9-G2 | 110 | 6 | 2200x850x1300/1100 | 2800x1100x1570/1440 | GF-C84",
        "| GF-C105 | 105/131 | 116/145 | 60 | 6BTA5.9-G2 | 132 | 6 | 2200x850x1300/1110 | 2800x1100x1570/1420 | GF-C105",
        "| GF-C116 | 116/145 | 125/156 | 60 | 6BTAA5.9-G2 | 145 | 6 | 2300x850x1300/1300 | 2800x1100x1570/1620 | GF-C116",
        "| GF-C128 | 128/160 | 140/175 | 60 | 6BTAA5.9-G12 | 140 | 6 | 2300x850x1300/1320 | 2800x1100x1570/1650 | GF-C128",
        "| GF-C152 | 152/190 | 167/209 | 60 | 6CTA8.3-G1 | 187 | 6 | 2400x850x1480/1480 | 3000x1100x1780/1980 | GF-C152",
        "| GF-C168 | 168/210 | 184/230 | 60 | 6CTAA8.3-G2 | 210 | 6 | 2400x850x1650/1780 | 3100x1300x1830/2250 | GF-C168",
        "| GF-C200 | 200/250 | 220/275 | 60 | 6CTAA8.3-G9 | 263 | 6 | 2600x980x1650/1800 | 3200x1300x1830/2280 | GF-C200",
        "| GF-C208 | 208/260 | 228/285 | 60 | 6LTAA8.9-G2 | 258 | 6 | 2600x980x1650/1800 | 3200x1300x1830/2280 | GF-C208",
        "| GF-C224 | 224/280 | 248/310 | 60 | 6LTAA8.9-G3 | 282 | 6 | 2600x980x1650/1810 | 3200x1300x1830/2300 | GF-C224",
        "| GF-C256 | 256/320 | 280/350 | 60 | 6LTAA9.5-G1 | 310 | 6 | 3000x1150x1780/3800 | 3800x1550x2100/5260 | GF-C256",
        "| GF-C228 | 228/285 | 252/315 | 60 | 6LTAA9.5-G3 | 290 | 6 | 3000x1150x1780/3800 | 3800x1550x2100/5260 | GF-C228",
        "| GF-C310 | 310/388 | 340/425 | 60 | 6ZTAA13-G3 | 380 | 6 | 3350x1150x1780/4200 | 4200x1550x2100/5670 | GF-C310",
        "| GF-C350 | 350/438 | 380/475 | 60 | 6ZTAA13-G2 | 415 | 6 | 3350x1150x1780/4230 | 4200x1550x2100/5700 | GF-C350",
        "| GF-C350 | 350/438 | 380/475 | 60 | 6ZTAA13-G4 | 415 | 6 | 3350x1150x1780/4230 | 4200x1550x2100/5700 | GF-C350",
        "| GF-C350 | 350/438 | 375/468 | 60 | QSZ13-G2 | 449 | 6 | 3400x1150x1780/4250 | 4200x1550x2100/5720 | GF-C350",
        "| GF-C380 | 380/475 | 400/500 | 60 | QSZ13-G3 | 500 | 6 | 3400x1150x1780/4270 | 4200x1550x2100/5750 | GF-C380",
        "| GF-C380 | 380/475 | 420/525 | 60 | QSZ13-G5 | 500 | 6 | 2950x1160x1900/2430 | 3700x1450x2000/3100 | GF-C380",
        "| GF-C440 | 440/550 | 480/600 | 60 | QSZ13-G11 | 563 | 6 | 2950x1160x1900/2430 | 3700x1450x2000/3100 | GF-C440",
        "| GF-C275 | 200/250 | 220/275 | 60 | NTA855-G1 | 317 | 6 | 2950x1160x1900/2430 | 3700x1450x2000/3100 | GF-C275",
        "| GF-C300 | 220/270 | 240/300 | 60 | NTA855-G1B | 347 | 6 | 2950x1160x1900/2430 | 3700x1450x2000/3100 | GF-C300",
        "| GF-C350 | 250/313 | 280/350 | 60 | NTA855-G3 | 399 | 6 | 3100x1160x1780/3065 | 3800x1450x2000/3800 | GF-C350",
        "| GF-C400 | 360/450 | 400/500 | 60 | KTA19-G2 | 448 | 6 | 3100x1160x1780/3065 | 3800x1450x2000/3800 | GF-C400",
        "| GF-C450 | 400/500 | 450/550 | 60 | KTA19-G3 | 511 | 6 | 3100x1160x1780/3065 | 3800x1450x2000/3800 | GF-C450",
        "| GF-C500 | 450/563 | 500/625 | 60 | KTA19-G3A | 563 | 6 | 3100x1160x1780/3065 | 3800x1450x2000/3800 | GF-C500",
        "| GF-C500 | 450/563 | 500/625 | 60 | KTA19-G4 | 563 | 6 | 3100x1160x1780/3065 | 3800x1450x2000/3800 | GF-C500.pdf",
        "| GF-C550 | 500/625 | 550/687 | 60 | KTAA19-G5 | 605 | 6 | 3100x1160x1780/3065 | 4000x1450x2000/3900 | GF-C550",
        "| GF-C600 | 540/675 | 600/750 | 60 | KTAA19-G6A | 664 | 6 | 3400x1400x2150/3700 | 4300x1700x2200/4800 | GF-C600.pdf",
        "| GF-C680 | 612/765 | 680/850 | 60 | KT38-G | 747 | 6 | 3400x1400x2150/4100 | 4300x1700x2200/5250 | GF-C680",
        "| GF-C770 | 700/875 | 770/963 | 60 | KTA38-G1 | 847 | 6 | 3400x1400x2150/4100 | 4300x1700x2200/5250 | GF-C770",
        "| GF-C800 | 720/900 | 800/1000 | 60 | KTA38-G2 | 895 | 6 | 3500x1550x2300/4500 | 4900x1800x2500/5540 | GF-C800",
        "| GF-C830 | 747/934 | 830/1038 | 60 | KTA38-G2B | 920 | 6 | 3500x1550x2300/4580 | 4900x1800x2500/5650 | GF-C830",
        "| GF-C900 | 810/1013 | 900/1125 | 60 | KTA38-G2A | 1007 | 6 | 4550x2100x2450/7500 | 5700x2220x2500/9600 | GF-C900",
        "| GF-C1000 | 900/1125 | 1000/1250 | 60 | KTA38-G4 | 1112 | 12 | 4500x1800x2500/7600 | 6058x2438x2591/10000 | GF-C1000",
        "| GF-C1100 | 1000/1238 | 1100/1375 | 60 | KTA38-G9 | 1220 | 12 | 4700x2000x2500/7800 | 6058x2438x2591/10500 | GF-C1100",
        "| GF-C1250 | 1100/1350 | 1250/1500 | 60 | KTA50-G3 | 1560 | 12 | 5100x2050x2450/10120 | 12192x2438x2896/14120 | GF-C1250 .pdf"
      ]
    },
    {
      "n": 106,
      "title": "50HZ Cummins Series Diesel Generator Set - Buy Generatgor, Diesel Generator, Diesel Generator Set Product on Fujian Xinhengxin Motor Co.,ltd.",
      "header": [
        "| Generator Set Performance | Generator Set Performance | Dimension",
        "| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight",
        "| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)",
        "| MODEL | KW | L/H | NO. | mm /kg | mm/ kg"
      ],
      "rows": [
        "| XHX-C22 | 22/27.5 | 24/30 | 50 | 4B3.9-G1 | 24 | 6.3 | 4 | 1750x850x1260/620 | 2250x1000x1300/900",
        "| XHX-C22 | 22/27.5 | 24/30 | 50 | 4B3.9-G2 | 24 | 6.3 | 4 | 1750x850x1260/630 | 2250x1000x1300/900",
        "| XHX-C32 | 32/40 | 35/44 | 50 | 4BT3.9-G1 | 36 | 8.7 | 4 | 1750x850x1260/650 | 2250x1000x1300/950",
        "| XHX-C40 | 32/40 | 35/44 | 50 | 4BT3.9-G2 | 36 | 8.7 | 4 | 1750x850x1260/660 | 2250x1000x1300/960",
        "| XHX-C45 | 45/56 | 50/62 | 50 | 4BTA3.9-G2 | 58 | 13.8 | 4 | 1800x850x1260/800 | 2400x1000x1300/1100",
        "| XHX-C52 | 52/65 | 56/70 | 50 | 4BTA3.9-G2 | 58 | 13.8 | 4 | 1800x850x1260/840 | 2400x1000x1300/1120",
        "| XHX-C64 | 64/80 | 72/90 | 50 | 4BTA3.9-G11 | 70 | 13.8 | 4 | 1850x850x1260/1000 | 2500x1060x1350/1150",
        "| XHX-C75 | 75/94 | 82/103 | 50 | 6BT5.9-G1 | 86 | 16 | 6 | 2200x850x1300/1080 | 2800x1100x1570/1430",
        "| XHX-C75 | 75/94 | 82/103 | 50 | 6BT5.9-G2 | 96 | 16 | 6 | 2200x850x1300/1100 | 2800x1100x1570/1440",
        "| XHX-C84 | 84/105 | 92/115 | 50 | 6BT5.9-G2 | 96 | 17.9 | 6 | 2200x850x1300/1110 | 2800x1100x1570/1420",
        "| XHX-C90 | 90/110 | 100/125 | 50 | 6BTA5.9-G2 | 106 | 19.4 | 6 | 2300x850x1300/1200 | 2800x1100x1570/1550",
        "| XHX-C100 | 100/125 | 110/137.5 | 50 | 6BTAA5.9-G2 | 120 | 21.6 | 6 | 2300x850x1300/1300 | 2800x1100x1570/1620",
        "| XHX-C120 | 120/150 | 132/165 | 50 | 6BTAA5.9-G12 | 140 | 25.9 | 6 | 2300x850x1300/1320 | 2800x1100x1570/1650",
        "| XHX-C145 | 145/180 | 160/200 | 50 | 6CTA8.3-G1 | 163 | 31.3 | 6 | 2400x850x1480/1480 | 3000x1100x1780/1980",
        "| XHX-C145 | 145/180 | 160/200 | 50 | 6CTA8.3-G2 | 163 | 31.3 | 6 | 2400x850x1650/1650 | 3100x1300x1830/2000",
        "| XHX-C160 | 160/200 | 172/215 | 50 | 6CTAA8.3-G2 | 183 | 34.5 | 6 | 2400x850x1650/1780 | 3100x1300x1830/2250",
        "| XHX-C200 | 200/250 | 220/275 | 50 | 6LTAA8.9-G2 | 220 | 43.2 | 6 | 2600x980x1650/1800 | 3200x1300x1830/2280",
        "| XHX-C210 | 210/260 | 230/290 | 50 | 6LTAA8.9-G3 | 230 | 45.6 | 6 | 2600x980x1650/1810 | 3200x1300x1830/2300",
        "| XHX-C310 | 310/388 | 340/425 | 50 | 6ZTAA13-G3 | 340 | 66.9 | 6 | 3000x1150x1780/3800 | 3800x1550x2100/5260",
        "| XHX-C350 | 350/438 | 380/475 | 50 | 6ZTAA13-G2 | 390 | 75.6 | 6 | 3350x1150x1780/4200 | 4200x1550x2100/5670",
        "| XHX-C350 | 350/438 | 380/475 | 50 | 6ZTAA13-G4 | 400 | 75.6 | 6 | 3350x1150x1780/4230 | 4200x1550x2100/5700",
        "| XHX-C350 | 350/438 | 375/468 | 50 | QZS13-G2 | 400 | 75.6 | 6 | 3350x1150x1780/4230 | 4200x1550x2100/5700",
        "| XHX-C380 | 380/475 | 400/500 | 50 | QSZ13-G3 | 450 | 82 | 6 | 3400x1150x1780/4250 | 4200x1550x2100/5720",
        "| XHX-C360 | 360/450 | 400/500 | 50 | QSZ13-G5 | 411 | 77.7 | 6 | 3400x1150x1780/4270 | 4200x1550x2100/5750",
        "| XHX-C200 | 200/250 | 220/275 | 50 | MTA11-G2A | 234 | 36 | 6 | 2950x1160x1900/2430 | 3700x1450x2000/3100",
        "| XHX-C200 | 200/250 | 220/275 | 50 | MTA11-G2 | 224 | 36 | 6 | 2950x1160x1900/2430 | 3700x1450x2000/3100",
        "| XHX-C200 | 200/250 | 220/275 | 50 | NT855-GA | 231 | 36 | 6 | 2950x1160x1900/2430 | 3700x1450x2000/3100",
        "| XHX-C200 | 200/250 | 220/275 | 50 | NTA855-G1 | 240 | 36 | 6 | 2950x1160x1900/2430 | 3700x1450x2000/3100",
        "| XHX-C250 | 250/313 | 280/350 | 50 | MTAA11-G3 | 282 | 57 | 6 | 3100x1160x1780/3065 | 3800x1450x2000/3800",
        "| XHX-C220 | 220/275 | 250/312.5 | 50 | NTA855-G1A | 264 | 40 | 6 | 3100x1160x1780/3065 | 3800x1450x2000/3800",
        "| XHX-C250 | 250/313 | 280/350 | 50 | NTA855-G1B | 284 | 67.4 | 6 | 3100x1160x1780/3065 | 3800x1450x2000/3800",
        "| XHX-C280 | 280/350 | 310/387.5 | 50 | NTA855-G2A | 312 | 66.7 | 6 | 3100x1160x1780/3065 | 3800x1450x2000/3800",
        "| XHX-C300 | 300/375 | 330/412.5 | 50 | NTAA855-G7 | 343 | 78 | 6 | 3100x1160x1780/3065 | 3800x1450x2000/3800",
        "| XHX-C320 | 320/400 | 350/440 | 50 | NTAA855-G7A | 360 | 90.9 | 6 | 3100x1160x1780/3065 | 4000x1450x2000/3900",
        "| XHX-C360 | 360/450 | 400/500 | 50 | KTA19-G3 | 403 | 92.4 | 6 | 3400x1400x2150/3700 | 4300x1700x2200/4800",
        "| XHX-C400 | 400/500 | 440/550 | 50 | KTA19-G3A | 448 | 101.9 | 6 | 3400x1400x2150/4100 | 4300x1700x2200/5250",
        "| XHX-C400 | 400/500 | 440/550 | 50 | KTA19-G4 | 448 | 101.9 | 6 | 3400x1400x2150/4100 | 4300x1700x2200/5250",
        "| XHX-C420 | 420/525 | 505/631 | 50 | KTAA19-G5 | 470 | 106.9 | 6 | 3500x1550x2300/4500 | 4900x1800x2500/5540",
        "| XHX-C470 | 470/587 | 520/650 | 50 | KTA19-G8 | 520 | 119.3 | 6 | 3500x1550x2300/4580 | 4900x1800x2500/5650",
        "| XHX-C500 | 500/625 | 550/687 | 50 | KTAA19-G6A | 558 | 140.2 | 6 | 3500x1550x2300/4580 | 4900x1800x2500/5650",
        "| XHX-C580 | 580/725 | 640/800 | 50 | KT38-GA | 647 | 150.9 | 12 | 4300X1800X2450/7500 | 5700x2220x2500/9500",
        "| XHX-C600 | 600/750 | 660/825 | 50 | KTA38-G2 | 664 | 156.2 | 12 | 4550x2100x2450/7500 | 5700x2220x2500/9500",
        "| XHX-C640 | 640/800 | 700/875 | 50 | KTA38-G2B | 711 | 158.8 | 12 | 4550x2100x2450/7500 | 5700x2220x2500/9600",
        "| XHX-C720 | 720/910 | 800/1000 | 50 | KTA38-G2A | 813 | 179.5 | 12 | 4550x2100x2450/7500 | 5700x2220x2500/9600",
        "| XHX-C800 | 800/1000 | 880/1100 | 50 | KTA38-G5 | 880 | 200 | 12 | 4500x1800x2500/7600 | 6058x2438x2591/10000",
        "| XHX-C900 | 900/1125 | 1000/1250 | 50 | KTA38-G9 | 980 | 220 | 12 | 4700x2000x2500/7800 | 6058x2438x2591/10500",
        "| XHX-C1000 | 1000/1250 | 1100/1375 | 50 | KTA50-G3 | 1097 | 244.3 | 16 | 5100x2050x2450/10120 | 12192x2438x2896/14120",
        "| XHX-C1100 | 1100/1375 | 1320/1650 | 50 | KTA50-G8 | 1200 | 268 | 16 | 5100x2050x2450/10600 | 12192x2438x2896/14600",
        "| XHX-C1180 | 1180/1475 | 1320/1650 | 50 | KTA50-GS8 | 1287 | 287 | 16 | 5100x2050x2450/10600 | 12192x2438x2896/14600"
      ]
    },
    {
      "n": 107,
      "title": "Perkins Series Diesel Generator Set - Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.",
      "header": [
        "| Generator Set Performance | Generator Set Performance | Dimension",
        "| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight",
        "| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)",
        "| MODEL | KW | L/H | NO. | mm /kg | mm/ kg"
      ],
      "rows": [
        "| XHX-P8 | 8/10 | 8.8/11 | 50 | 403A-11G1 | 8 | 2.6 | 3 | 1200x750x950/396 | 1850x850x1100/620",
        "| XHX-P8 | 8/10 | 8.8/11 | 50 | 403D-11G | 8.4 | 3 | 3 | 1200x750x950/396 | 1850x850x1100/620",
        "| XHX-P10 | 10/12.5 | 11/13.8 | 50 | 403A-15G1 | 12 | 3.7 | 3 | 1350x750x1050/469 | 1850x850x1100/680",
        "| XHX-P12 | 12/15 | 13.2/16.5 | 50 | 403A-15G2 | 14 | 4.1 | 3 | 1350x750x1050/469 | 1850x850x1100/680",
        "| XHX-P12 | 12/15 | 13.2/16.5 | 50 | 403D-15G | 12 | 6.8 | 3 | 1350x750x10501469 | 1850x850x1100/680",
        "| XHX-P16 | 16/20 | 17.6/22 | 50 | 404A-22G1 | 18 | 5.4 | 4 | 1350x750x1050/540 | 1950x850x1100/740",
        "| XHX-P16 | 16/20 | 17.6/22 | 50 | 404D-22G | 18 | 5.3 | 4 | 1350x750x1050/540 | 1950x850x1100/740",
        "| XHX-P24 | 24/30 | 26.4/33 | 50 | 1103A-33G | 28 | 7.1 | 3 | 1500x850x1200/790 | 2100x900x1300/990",
        "| XHX-P36 | 36/45 | 39.6/49.5 | 50 | 1103A-33TG1 | 42 | 10.7 | 3 | 1650x850x1200/890 | 2100x900x1300/1100",
        "| XHX-P50 | 50/62.5 | 55/68.8 | 50 | 1103A-33TG2 | 55 | 13.9 | 3 | 1750x850x1200/950 | 2200x900x1300/1200",
        "| XHX-P52 | 52/65 | 57/71 | 50 | 1104A-44TG1 | 58 | 17.7 | 4 | 1850x850x1200/970 | 2500x1000x1300/1300",
        "| XHX-P64 | 64/80 | 70.6/88 | 50 | 1104A-44TG2 | 72 | 18.7 | 4 | 1900x850x1200/990 | 2600x1000x1300/1370",
        "| XHX-P64 | 64/80 | 70.6/88 | 50 | 1104C-44TAG1 | 72 | 18.6 | 4 | 1900x850x1200/990 | 2600x1000x1300/1370",
        "| XHX-P80 | 80/100 | 88/110 | 50 | 1104C-44TAG2 | 90 | 22.6 | 4 | 1900x850x1200/1030 | 2600x1000x1300/1410",
        "| XHX-P110 | 110/137.5 | 121/151 | 50 | 1106D-E70TAG2 | 125 | 35 | 6 | 2200x850x1300/1250 | 2800x1100x1550/1670",
        "| XHX-P120 | 120/150 | 132/165 | 50 | 1106A-70TG1 | 119 | 30.2 | 6 | 2200x850x1300/1250 | 3000x1100x1830/1670",
        "| XHX-P120 | 120/150 | 132/165 | 50 | 1106A-70TAG2 | 131 | 33.4 | 6 | 2200x850x1300/1250 | 3000x1100x1830/1730",
        "| XHX-P120 | 120/150 | 132/165 | 50 | 1106D-E70TAG3 | 131 | 37.5 | 6 | 2200x850x1300/1250 | 3000x1100x1700/1780",
        "| XHX-P150 | 150/187.5 | 165/206 | 50 | 1106D-E70TAG4 | 160 | 43.4 | 6 | 2500x850x1400/1515 | 3500x1200x2030/2000",
        "| XHX-P200 | 160/200 | 176/220 | 50 | 1106A-70TAG4 | 174 | 45.8 | 6 | 2500x850x1500/1515 | 3500x1200x2030/2090",
        "| XHX-P160 | 160/200 | 176/220 | 50 | 1506A-E88TAG1 | 184 | 40.2 | 6 | 2600x950x1600/2170 | 3500x1200x2030/2870",
        "| XHX-P200 | 200/250 | 220/275 | 50 | 1506A-E88TAG2 | 205 | 48.6 | 6 | 2700x950x1600/2170 | 3800x1450x2000/3070",
        "| XHX-P200 | 200/250 | 220/275 | 50 | 1506A-E88TAG3 | 228 | 56 | 6 | 2700x950x1600/2170 | 3800x1450x2000/3070",
        "| XHX-P220 | 220/275 | 242/303 | 50 | 1506A-E88TAG4 | 250 | 60.2 | 6 | 2750x950x1600/2350 | 3800x1450x2000/3330",
        "| XHX-P250 | 250/313 | 275/344 | 50 | 1506A-E88TAG5 | 273 | 65 | 6 | 2750x950x1600/2350 | 3800x1450x2000/3330",
        "| XHX-P280 | 280/350 | 308/385 | 50 | 2206C-E13TAG2 | 305 | 75 | 6 | 3280x1120x1950/3160 | 4300x1700x2200/4460",
        "| XHX-P320 | 320/400 | 352/440 | 50 | 2206C-E13TAG3 | 349 | 85 | 6 | 3280x1120x1950/3300 | 4300x1700x2200/4600",
        "| XHX-P380 | 380/475 | 418/523 | 50 | 2506C-E15TAG1 | 396 | 99 | 6 | 3310x1120x1950/3800 | 4300x1700x2200/5100",
        "| XHX-P400 | 400/500 | 440/550 | 50 | 2506C-E15TAG2 | 435 | 106 | 6 | 3310x1120x1950/3940 | 4300x1700x2200/5240",
        "| XHX-P480 | 480/600 | 528/660 | 50 | 2806C-E18TAG1A | 514 | 129 | 6 | 4100x15002100/4706 | 6058x2438x2896/7200",
        "| XHX-P520 | 520/650 | 572/715 | 50 | 2806A-E18TAG2 | 565 | 132 | 6 | 4100x1500x2100/4706 | 6058x2438x2896/7200",
        "| XHX-P580 | 580/725 | 638/798 | 50 | 4006-23TAG2A | 628 | 157 | 6 | 4450x1750x2350/6059 | 6058x2438x2896/8560",
        "| XHX-P640 | 640/800 | 704/880 | 50 | 4006-23TAG3A | 675 | 172 | 6 | 4450x1750x2350/6059 | 6058x2438x2896/8560",
        "| XHX-P720 | 720/900 | 792/990 | 50 | 4008TAG1A | 767 | 203 | 8 | 4850x1870x2350/7611 | 6058x2438x2896/10100",
        "| XHX-P800 | 800/1000 | 880/1100 | 50 | 4008TAG2A | 861 | 204 | 8 | 4850x1870x2350/7611 | 6058x2438x2896/10100",
        "| XHX-P900 | 900/1125 | 990/1238 | 50 | 4008-30TAG3 | 997 | 244 | 8 | 4850x2000x2350/7611 | 6058x2438x2896/10100",
        "| XHX-P1000 | 1000/1250 | 1100/1375 | 50 | 4012-46TWG2A | 1055 | 259 | 12 | 4900x2070x2550/9154 | 12192x2438x2896/13100",
        "| XHX-P1100 | 1100/1375 | 1210/1513 | 50 | 4012-46TWG3A | 1149 | 283 | 12 | 5180x2070x2550/10188 | 12192x2438x2896/14200",
        "| XHX-P1200 | 1200/1500 | 1320/1650 | 50 | 4012-46TAG2A | 1267 | 305 | 12 | 5180x2070x2550/10188 | 12192x2438x2896/14200",
        "| XHX-P1350 | 1350/1688 | 1485/1856 | 50 | 4012-46TAG3A | 1440 | 354 | 12 | 5180x2070x2550/10188 | 12192x2438x2896/14200",
        "| XHX-P1480 | 1480/1850 | 1628/2035 | 50 | 4016TAG1A | 1537 | 389 | 16 | 5725x2300x2600/13400 | 12192x2438x2896/17400",
        "| XHX-P1600 | 1600/2000 | 1760/2200 | 50 | 4016TAG2A | 1715 | 447 | 16 | 5725x2300x2600/13400 | 12192x2438x2896/17400",
        "| XHX-P1480 | 1480/1850 | 1628/2035 | 50 | 4016-61TRG1 | 1558 | 384 | 16 | 6800x2300x2600/15500 | 12192x2438x2896/19500",
        "| XHX-P1600 | 1600/2000 | 1760/2200 | 50 | 4016-61TRG2 | 1684 | 422 | 16 | 6800x2300x2600/15500 | 12192x2438x2896/19500",
        "| XHX-P2000 | 1800/2250 | 1980/2475 | 50 | 4016-61TRG3 | 1875 | 470 | 16 | 6800x2300x2600/15500 | 12192x2438x2896/19500"
      ]
    },
    {
      "n": 108,
      "title": "Brushless Alternator - Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.",
      "header": [
        "| MODEL | Rate Power （KW） | Rate Capacity （KW） | Fre. (Hz) | Voltage (V)"
      ],
      "rows": [
        "| XHX-6.5 | 6.5 | 7.8 | 50/60 | 400V",
        "| XHX-7.5 | 7.5 | 9.4 | 50/60 | 400V",
        "| XHX-10 | 10 | 12.5 | 50/60 | 400V",
        "| XHX-12 | 12 | 15.0 | 50/60 | 400V",
        "| XHX-13 | 13 | 16.3 | 50/60 | 400V",
        "| XHX-15 | 15 | 18.8 | 50/60 | 400V",
        "| XHX-16 | 16 | 20.0 | 50/60 | 400V",
        "| XHX-18 | 18 | 22.5 | 50/60 | 400V",
        "| XHX-20 | 20 | 25.0 | 50/60 | 400V",
        "| XHX-22 | 22 | 27.5 | 50/60 | 400V",
        "| XHX-24 | 24 | 30.0 | 50/60 | 400V",
        "| XHX-25 | 25 | 31.3 | 50/60 | 400V",
        "| XHX-30 | 30 | 37.5 | 50/60 | 400V",
        "| XHX-34 | 34 | 42.5 | 50/60 | 400V",
        "| XHX-40 | 40 | 50.0 | 50/60 | 400V",
        "| XHX-48 | 48 | 60.0 | 50/60 | 400V",
        "| XHX-58 | 58 | 72.5 | 50/60 | 400V",
        "| XHX-68 | 68 | 85.0 | 50/60 | 400V",
        "| XHX-80 | 80 | 100 | 50/60 | 400V",
        "| XHX-91.2 | 91.2 | 114 | 50/60 | 400V",
        "| XHX-100 | 100 | 125 | 50/60 | 400V",
        "| XHX-112 | 112 | 140 | 50/60 | 400V",
        "| XHX-128 | 128 | 160 | 50/60 | 400V",
        "| XHX-144 | 144 | 180 | 50/60 | 400V",
        "| XHX-150 | 150 | 187.5 | 50/60 | 400V",
        "| XHX-160 | 160 | 200 | 50/60 | 400V",
        "| XHX-180 | 180 | 225 | 50/60 | 400V",
        "| XHX-200 | 200 | 250 | 50/60 | 400V",
        "| XHX-240 | 240 | 300 | 50/60 | 400V",
        "| XHX-260 | 260 | 325 | 50/60 | 400V",
        "| XHX-280 | 280 | 350 | 50/60 | 400V",
        "| XHX-304 | 304 | 380 | 50/60 | 400V",
        "| XHX-320 | 320 | 400 | 50/60 | 400V",
        "| XHX-400 | 400 | 500 | 50/60 | 400V",
        "| XHX-450 | 450 | 563 | 50/60 | 400V",
        "| XHX-500 | 500 | 625 | 50/60 | 400V",
        "| XHX-550 | 550 | 687.5 | 50/60 | 400V",
        "| XHX-600 | 600 | 700 | 50/60 | 400V",
        "| XHX-640 | 640 | 800 | 50/60 | 400V",
        "| XHX-728 | 728 | 910 | 50/60 | 400V",
        "| XHX-800 | 800 | 1000 | 50/60 | 400V",
        "| XHX-1000 | 1000 | 1250 | 50/60 | 400V"
      ]
    },
    {
      "n": 109,
      "title": "Ricardo Series Diesel Generator - Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.",
      "header": [
        "| Generator Set Performance | Generator Set Performance | Dimension",
        "| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight",
        "| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)",
        "| MODEL | KW | L/H | NO. | mm /kg | mm/ kg"
      ],
      "rows": [
        "| XHX-R8 | 8/10 | 8.8/11 | 50 | Y480BD | 14 | 1.9 | 4 | 1450x640x950/630 | 1900x850x1150/650",
        "| XHX-R10 | 10/13 | 11/14 | 50 | Y480BD | 14 | 2.4 | 4 | 1450x640x950/630 | 1900x850x1150/650",
        "| XHX-R12 | 12/15 | 13.2/16.5 | 50 | Y480BD | 14 | 2.9 | 4 | 1450x640x950/650 | 1900x850x1150/700",
        "| XHX-R15 | 15/18 | 16.5/20 | 50 | Y485BD | 17 | 3.7 | 4 | 1450x640x950/700 | 1900x850x1150/750",
        "| XHX-R18 | 18/23 | 20/25 | 50 | Y485BZD | 22 | 4.4 | 4 | 1500x640x950/750 | 1900x850x1150/780",
        "| XHX-R18 | 18/23 | 20/25 | 50 | 495D | 26.5 | 4.4 | 4 | 1600x700x1200/800 | 2100x900x1300/850",
        "| XHX-R20 | 20/25 | 22/27.5 | 50 | K4100D | 30.1 | 5.1 | 4 | 1600x700x1200/810 | 2100x900x1300/950",
        "| XHX-R25 | 25/30 | 27.5/33 | 50 | N4100D | 30 | 6.4 | 4 | 1600x700x1200/810 | 2100x900x1300/980",
        "| XHX-R30 | 30/37.5 | 33/41 | 50 | N4105D | 38 | 7.7 | 4 | 1800x700x1200/830 | 2200x900x1300/1000",
        "| XHX-R40 | 40/50 | 44/55 | 50 | N4105D | 46 | 10.3 | 4 | 1800x700x1200/850 | 2300x900x1300/1100",
        "| XHX-R50 | 50/63 | 55/69 | 50 | N4105ZD | 56 | 12.4 | 4 | 1800x700x1200/880 | 2300x900x1300/1100",
        "| XHX-R68 | 68/85 | 75/93 | 50 | R4105BZLD | 60 | 15.7 | 4 | 1800x700x1200/890 | 2550x1050x1350/1150",
        "| XHX-R80 | 80/100 | 88/110 | 50 | R6105ZDS | 84 | 18.4 | 6 | 2300x900x1300/1100 | 2800x1100x1550/1610",
        "| XHX-R100 | 100/125 | 110/137 | 50 | R6105AZLDS | 121 | 23.1 | 6 | 2300x900x1300/1150 | 2800x1100x1550/1610",
        "| XHX-R120 | 120/150 | 132/165 | 50 | R6105BZLDS | 132 | 27.7 | 6 | 2300x900x1300/1200 | 2920x1100x1550/1710",
        "| XHX-R140 | 140/175 | 154/193 | 50 | R6110ZLDS | 170 | 32.3 | 6 | 2350x900x1350/1250 | 3100x1200x1700/1850",
        "| XHX-R160 | 160/200 | 176/220 | 50 | 6126-68DE | 187 | 34.4 | 6 | 2400x1000x1400/1350 | 3700x1250x2000/2750",
        "| XHX-R180 | 180/225 | 198/248 | 50 | 6126-42DE | 231 | 38.7 | 6 | 2500x1000x1400/1400 | 3700x1250x2000/2790",
        "| XHX-R200 | 200/250 | 220/275 | 50 | 6126A-260DE | 250 | 42 | 6 | 2600x1050x1450/1500 | 3800x1450x2000/3100",
        "| XHX-R240 | 240/300 | 264/330 | 50 | 6127A-275DE | 275 | 50 | 6 | 2800x1150x1500/1600 | 3800x1450x2000/3150",
        "| XHX-R275 | 275/344 | 303/379 | 50 | WT12D-308E | 308 | 59.1 | 6 | 2800x1150x1500/1700 | 4000x1450x2200/3550"
      ]
    },
    {
      "n": 110,
      "title": "Brush Alternator ST - Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.",
      "header": [
        "| Model | Output | Current(A) | Voltage(V) | Rated P.F | No.of poles | Speed(r.p.m) | Volt.regulation",
        "| (kW) | Series | Parallel | Series | Parallel | (CosΦ) | 50HZ | 60HZ | (%)"
      ],
      "rows": [
        "| ST-2 | 2 | 8.7 | 17.4 | 230 | 115 | 1.0 | 4 | 1500 | 1800 | ±5",
        "| ST-3 | 3 | 13 | 26 | 4 | 1500 | 1800",
        "| ST-5 | 5 | 21.7 | 43.5 | 4 | 1500 | 1800",
        "| ST-7.5 | 7.5 | 32.6 | 65.2 | 4 | 1500 | 1800",
        "| ST-10 | 10 | 43.5 | 87 | 4 | 1500 | 1800",
        "| ST-12 | 12 | 52.2 | 104.4 | 4 | 1500 | 1800",
        "| ST-15 | 15 | 65.2 | 130.4 | 4 | 1500 | 1800",
        "| ST-20 | 20 | 87 | 174 | 4 | 1500 | 1800"
      ]
    },
    {
      "n": 111,
      "title": "Isuzu Series Diesel Generator - Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.",
      "header": [
        "| Generator Set Performance | Generator Set Performance | Dimension",
        "| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight",
        "| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)",
        "| MODEL | KW | L/H | NO. | mm /kg | mm/ kg"
      ],
      "rows": [
        "| XHX-I25 | 20/25 | 22/27.5 | 50 | 4JB1 | 24 | 5.6 | 4 | 1780x800x1100/660 | 1950x850x1100/820",
        "| XHX-I30 | 24/30 | 26/33 | 50 | 4JB1T | 28 | 5.6 | 4 | 1780x800x1100/680 | 2100x900x1270/850",
        "| XHX-I37.5 | 30/37.5 | 33/41 | 50 | 4JB1TA | 36 | 5.6 | 4 | 1780x800x1100/780 | 2100x900x1270/950",
        "| XHX-I50 | 40/50 | 44/55 | 50 | 4BD1-Z | 50 | 11.3 | 4 | 1850x850x1150/860 | 2300x950x1300/1050",
        "| XHX-I62.5 | 50/62.5 | 55/68.75 | 50 | 4BG1-Z | 64 | 14.2 | 4 | 1850x850x1150/890 | 2300x950x1300/1160"
      ]
    },
    {
      "n": 112,
      "title": "Doosan Series Diesel Generator - Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.",
      "header": [
        "| Generator Set Performance | Generator Set Performance | Dimension /weight",
        "| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type | Soundproof type",
        "| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)",
        "| MODEL | KW | L/H | NO. | mm /kg | mm/ kg"
      ],
      "rows": [
        "| XHX-D120 | 119/149 | 131/164 | 50 | DP086TA | 137 | 33.7 | 6 | 2400x950x1300/1400 | 3000x1100x1700/1770 | XHX-D120",
        "| XHX-D134 | 134/168 | 147/184 | 50 | P086TI-1 | 149 | 35.4 | 6 | 2400x950x1300/1400 | 3000x1100x1700/1770 | XHX-D134",
        "| XHX-D160 | 160/200 | 176/220 | 50 | P086TI | 177 | 43.1 | 6 | 2500x950x1400/1600 | 3100x1300x1800/2240 | XHX-D160",
        "| XHX-D180 | 183/229 | 201/252 | 50 | DP086LA | 201 | 48.7 | 6 | 2500x950x1400/1600 | 3100x1300x1800/2240 | XHX-D180",
        "| XHX-D220 | 218/273 | 240/300 | 50 | P126TI | 241 | 58.1 | 6 | 2800x950x1500/2200 | 3700x1250x2000/2750 | XHX-D220",
        "| XHX-D240 | 240/300 | 264/330 | 50 | P126TI-II | 265 | 63.1 | 6 | 2900x950x1550/2450 | 3800x1450x2000/3050 | XHX-D240",
        "| XHX-D300 | 292/365 | 321/402 | 50 | P158LE-1 | 327 | 78.7 | 8 | 2900x1180x1550/2800 | 3800x1450x2000/3500 | XHX-D300",
        "| XHX-D320 | 326/402 | 359/440 | 50 | P158LE | 363 | 89.3 | 8 | 2900x1180x1550/2800 | 3800x1450x2000/3500 | XHX-D320",
        "| XHX-D360 | 370/463 | 407/509 | 50 | DP158LC | 408 | 99.6 | 8 | 2900x1180x1550/3100 | 3800x1450x2000/3800 | XHX-D360",
        "| XHX-D400 | 423/529 | 465/582 | 50 | DP158LD | 464 | 115.1 | 8 | 2900x1180x1550/3300 | 3800x1450x2000/4000 | XHX-D400",
        "| XHX-D460 | 460/575 | 506/633 | 50 | DP180LA | 502 | 123.6 | 10 | 3600x1550x2100/3500 | 4500x1800x2350/4570 | XHX-D460",
        "| XHX-D500 | 509/636 | 560/700 | 50 | DP180LB | 556 | 136.4 | 10 | 3600x1550x2100/3500 | 4900x1800x2500/4570 | XHX-D500",
        "| XHX-D540 | 551/689 | 606/758 | 50 | DP222LB | 604 | 147.1 | 12 | 3650x1550x2100/3800 | 4900x1800x2500/4870 | XHX-D540",
        "| XHX-D600 | 601/751 | 661/826 | 50 | DP222LC | 657 | 161 | 12 | 3660x1550x2100/3800 | 4900x1800x2500/4870 | XHX-D600"
      ]
    },
    {
      "n": 113,
      "title": "Quanchai Series Diesel Generator - Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.",
      "header": [
        "| Generator Set Performance | Generator Set Performance | Dimension",
        "| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight",
        "| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)",
        "| MODEL | KW | L/H | NO. | mm /kg | mm/ kg"
      ],
      "rows": [
        "| XHX-X10 | 8/10 | 9/10 | 50 | QC380D | 17 | 2.9 | 3 | 1350x800x1000/450 | 1700x740x1000/600",
        "| XHX-X10 | 8/10 | 9/10 | 50 | QC385D | 21 | 3.6 | 3 | 1350x800x1000/450 | 1700x740x1000/600",
        "| XHX-X12.5 | 10/12.5 | 11/12 | 50 | QC480D | 26 | 4.6 | 4 | 1350x800x1000/480 | 1850x740x1000/680",
        "| XHX-X15 | 12/15 | 14/15 | 50 | N485D | 31 | 5.2 | 4 | 1400x800x1000/530 | 1850x740x1000/730",
        "| XHX-X20 | 16/20 | 18/20 | 50 | N490D | 33 | 6.9 | 4 | 1400x800x1000/570 | 1850x740x1000/760",
        "| XHX-X20 | 16/20 | 18/20 | 50 | QC490D | 37 | 6.6 | 4 | 1400x800x1000/570 | 1850x740x1000/760",
        "| XHX-X25 | 20/25 | 22/24 | 50 | QC498D | 48 | 8.6 | 4 | 1500x800x1000/600 | 1850x740x1000/800",
        "| XHX-X30 | 24/30 | 27/30 | 50 | QC4102D | 65 | 10.8 | 4 | 1500x800x1000/600 | 1850x740x1000/800",
        "| XHX-X37.5 | 30/37.5 | 33/36 | 50 | QC4105D | 84 | 15.4 | 4 | 1650x800x1100/675 | 2050x850x1150/900"
      ]
    },
    {
      "n": 114,
      "title": "Yuchai Series Diesel Generator - Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.",
      "header": [
        "| Generator Set Performance | Generator Set Performance | Dimension",
        "| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight",
        "| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)",
        "| MODEL | KW | L/H | NO. | mm /kg | mm/ kg"
      ],
      "rows": [
        "| XHX-Y18 | 18/23 | 20/25 | 50 | YC4F35-D21 | 21 | 4.3 | 4 | 1500x660x1100/620 | 2000x900x1250/880",
        "| XHX-Y24 | 24/30 | 26/33 | 50 | YC4FA40Z-D20 | 28 | 5.5 | 4 | 1550x660x1150/620 | 2000x900x1250/880",
        "| XHX-Y30 | 30/38 | 33/41 | 50 | YC4FA55Z-D20 | 36.8 | 6.9 | 4 | 1700x660x1150/640 | 2100x900x1250/900",
        "| XHX-Y34 | 34/43 | 37/47 | 50 | YC4D60-D21 | 40 | 8.2 | 4 | 1850x800x1200/780 | 2300x1000x1300/1080",
        "| XHX-Y50 | 50/63 | 55/69 | 50 | YC4D85Z-D20 | 55 | 11.5 | 4 | 1950x800x1200/840 | 2400x1000x1300/1160",
        "| XHX-Y50 | 50/63 | 55/69 | 50 | YC4D90Z-D20 | 60 | 11.5 | 4 | 1950x800x1200/840 | 2400x1000x1300/1160",
        "| XHX-Y60 | 60/75 | 66/83 | 50 | YC4A100Z-D20 | 70 | 12.3 | 4 | 1950x800x1300/1080 | 2400x1000x1300/1380",
        "| XHX-Y80 | 80/100 | 88/124 | 50 | YC6B135Z-D20 | 90 | 15.8 | 6 | 2200x800x1300/1300 | 2800x1100x1550/1720",
        "| XHX-Y90 | 90/113 | 99/124 | 50 | YC6B155L-D21 | 103 | 17.6 | 6 | 2350x900x1400/1380 | 2800x1100x1550/1780",
        "| XHX-Y108 | 108/135 | 119/149 | 50 | YC6B180L-D20 | 120 | 21.2 | 6 | 2450x900x1400/1430 | 3000x1100x1700/1860",
        "| XHX-Y128 | 128/160 | 141/176 | 50 | YC6B205L-D20 | 138 | 25.0 | 6 | 2450x900x1400/1480 | 3000x1100x1700/1900",
        "| XHX-Y140 | 140/175 | 154/193 | 50 | YC6A230L-D20 | 155 | 27.3 | 6 | 2550x900x1400/1620 | 3200x1300x1830/2060",
        "| XHX-Y150 | 150/188 | 165/203 | 50 | YC6A245L-D21 | 165 | 29.3 | 6 | 2550x900x1400/1640 | 3200x1100x1600/2080",
        "| XHX-Y160 | 160/200 | 176/220 | 50 | YC6G270L-D20 | 180 | 34.4 | 6 | 2600x980x1450/1660 | 3500x1200x2030/2280",
        "| XHX-Y170 | 170/213 | 187/234 | 50 | YC6MK285L-D20 | 192 | 33.2 | 6 | 2850x1060x1700/2050 | 3500x1200x2030/2740",
        "| XHX-Y220 | 220/275 | 242/303 | 50 | YC6MK350L-D20 | 235 | 42.9 | 6 | 2920x1060x1700/2480 | 3700x1250x2000/3070",
        "| XHX-Y250 | 250/313 | 275/344 | 50 | YC6MK420L-D20 | 281 | 48.8 | 6 | 2920x1060x1700/2600 | 3800x1450x2000/3180",
        "| XHX-Y300 | 300/375 | 330/413 | 50 | YC6MJ480L-D20 | 321 | 63.0 | 6 | 3000x1060x1700/2720 | 3800x1450x2000/3460",
        "| XHX-Y340 | 340/425 | 374/468 | 50 | YC6T550L-D21 | 368 | 65.3 | 6 | 3550x1380x2050/4180 | 4300x1700x2200/5480",
        "| XHX-Y360 | 360/450 | 396/495 | 50 | YC6T600L-D22 | 401 | 70.1 | 6 | 3550x1380x2050/4180 | 4300x1700x2200/5480",
        "| XHX-Y400 | 400/500 | 440/550 | 50 | YC6T660L-D20 | 441 | 76.8 | 6 | 3550x1380x2050/4280 | 4300x1700x2200/5580",
        "| XHX-Y420 | 420/525 | 462/578 | 50 | YC6T700L-D20 | 468 | 80.6 | 6 | 3550x1380x2050/4280 | 4300x1700x2200/5580",
        "| XHX-Y480 | 480/600 | 528/660 | 50 | YC6TD780L-D20 | 520 | 108.0 | 6 | 3600x1380x2100/4700 | 4500x1800x2350/5950",
        "| XHX-Y500 | 500/625 | 550/688 | 50 | YC6TD840L-D20 | 560 | 112.5 | 6 | 3600x1380x2100/4700 | 4500x1800x2350/5950",
        "| XHX-Y540 | 540/675 | 594/743 | 50 | YC6TD900-D31 | 605 | 118.8 | 6 | 3600x1380x2100/4850 | 4500x1800x2350/6100",
        "| XHX-Y600 | 600/750 | 660/825 | 50 | YC6C1020L-D20 | 680 | 117.0 | 6 | 4500x1700x2500/7500 | 6058x2438x2896/10000",
        "| XHX-Y650 | 650/813 | 715/894 | 50 | YC6C1070L-D20 | 715 | 126.8 | 6 | 4500x1700x2500/7500 | 6058x2438x2896/10000",
        "| XHX-Y720 | 720/900 | 792/990 | 50 | YC6C1220L-D20 | 815 | 140.4 | 6 | 4500x1700x2500/7500 | 6058x2438x2896/10000",
        "| XHX-Y800 | 800/1000 | 880/1100 | 50 | YC6C1320L-D20 | 880 | 156.0 | 6 | 4500x1700x2500/7500 | 6058x2438x2896/10000",
        "| XHX-Y900 | 900/1125 | 990/1238 | 50 | YC6C1520-D31 | 1016 | 189.0 | 6 | 4700x1800x2500/7800 | 6058x2438x2896/10500",
        "| XHX-Y1000 | 1000/1250 | 1100/1375 | 50 | YC12VC1680L-D20 | 1120 | 210.0 | 12 | 5000x2000x2500/12300 | 12192x2438x2896/16300",
        "| XHX-Y1250 | 1250/1563 | 1375/1719 | 50 | YC12VC2070L-D20 | 1380 | 262.5 | 12 | 5300x2080x2500/12300 | 12192x2438x2896/16300",
        "| XHX-Y1370 | 1370/1713 | 1507/1884 | 50 | YC12VC2270L-D20 | 1520 | 287.7 | 12 | 5500x2180x2550/12400 | 12192x2438x2896/16400",
        "| XHX-Y1500 | 1500/1875 | 1650/2063 | 50 | YC12VC2510L-D20 | 1680 | 315.0 | 12 | 5600x2280x2600/12400 | 12192x2438x2896/16400",
        "| XHX-Y1650 | 1650/2063 | 1815/2263 | 50 | YC12VC2700-D31 | 1805 | 335.0 | 12 | 5700x2280x2600/12500 | 12192x2438x2896/16500"
      ]
    },
    {
      "n": 115,
      "title": "LOVOL Diesel Generator Set- Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.",
      "header": [
        "| Generator Set Performance | Generator Set Performance | Dimension",
        "| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight",
        "| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)",
        "| MODEL | KW | L/H | NO. | mm /kg | mm/ kg"
      ],
      "rows": [
        "| XHX-L25 | 25/31.25 | 27.5/34.3 | 50 | 1003G | 28 | 6 | 3 | 1600x850x1200/700 | 2300x1000x1300/1000",
        "| XHX-L30 | 30/37.5 | 33/41.2 | 50 | 1004G | 40 | 9.8 | 4 | 1700x850x1200/750 | 2300x1000x1300/1050",
        "| XHX-L34 | 34/42.5 | 37.4/46.8 | 50 | 1003TG1A | 38 | 9 | 3 | 1700x850x1200/750 | 2300x1000x1300/1050",
        "| XHX-L40 | 40/50 | 44/55 | 50 | 1003TG | 44 | 10.7 | 3 | 1800x850x1200/850 | 2300x1000x1300/1150",
        "| XHX-L40 | 40/50 | 44/55 | 50 | 1004TG1A | 52 | 12.4 | 4 | 1800x850x1200/1000 | 2500x1000x1300/1250",
        "| XHX-L50 | 50/62.5 | 55/68.8 | 50 | 1004TG | 65.7 | 15.7 | 4 | 1900x850x1200/1200 | 2500x1000x1300/1630",
        "| XHX-L75 | 75/94 | 82.5/103.5 | 50 | 1006TG1A | 84 | 20 | 6 | 2150x900x1400/1200 | 2800x1100x1550/1630",
        "| XHX-L75 | 75/94 | 82.5/103.5 | 50 | 1006TG3 | 86 | 20.5 | 6 | 2150x900x1400/1200 | 2800x1100x1550/1630",
        "| XHX-L80 | 80/100 | 88/110 | 50 | 1006TG2A | 92 | 21.9 | 6 | 2150x900x1400/1200 | 2800x1100x1550/1630",
        "| XHX-L100 | 100/125 | 110/138 | 50 | 1006TAG1A | 106 | 25.3 | 6 | 2150x900x1400/1200 | 2800x1100x1550/1630",
        "| XHX-L100 | 100/125 | 110/138 | 50 | 1006TAG | 12 | 28.8 | 6 | 2150x900x1400/1200 | 2800x1100x1550/1630",
        "| XHX-L120 | 120/150 | 132/165 | 50 | 1106C-P6TAG2 | 130 | 31 | 6 | 2200x900x1400/1250 | 3000x1100x1700/1670",
        "| XHX-L120 | 120/150 | 132/165 | 50 | 1106C-P6TAG3 | 141 | 33.6 | 6 | 2200x950x1400/1250 | 3000x1100x1700/1670",
        "| XHX-L140 | 140/175 | 154/192.5 | 50 | 1106C-P6TAG4 | 158 | 37.6 | 6 | 2600x1000x1600/1650 | 3200x1300x1780/2080"
      ]
    },
    {
      "n": 116,
      "title": "YTO Series Genset- Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.",
      "header": [
        "| Generator Set Performance | Generator Set Performance | Dimension",
        "| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight",
        "| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)",
        "| MODEL | KW | L/H | NO. | mm /kg | mm/ kg"
      ],
      "rows": [
        "| XHX-DF24 | 24/30 | 26/33 | 50 | YT3B2-D | 30 | 5.0 | 3 | 1850x850x1260/690 | 2300x950x1300/930",
        "| XHX-DF30 | 30/38 | 33/41 | 50 | YT3A2Z-D | 33 | 6.3 | 3 | 1950x850x1260/750 | 2300x950x1300/990",
        "| XHX-DF40 | 40/50 | 44/55 | 50 | LR4B5-D | 42 | 8.4 | 4 | 1950x850x1260/900 | 2300x950x1300/1100",
        "| XHX-DF50 | 50/63 | 55/69 | 50 | LR4B3Z-D | 62 | 10.5 | 4 | 1950x850x1260/1000 | 2300x950x1300/1150",
        "| XHX-DF68 | 68/85 | 75/110 | 50 | LR4M3L-D | 82 | 14.3 | 4 | 1950x850x1260/1050 | 2300x950x1300/1200",
        "| XHX-DF80 | 80/100 | 88/124 | 50 | LR6A3Z-D | 90 | 16.4 | 6 | 2250x860x1300/1150 | 2800x1100x1550/1400",
        "| XHX-DF100 | 100/125 | 110/137 | 50 | LR6A3L-D | 112 | 20.5 | 6 | 2300x860x1350/1300 | 2800x1100x1550/1420",
        "| XHX-DF120 | 120/150 | 132/165 | 50 | LR6B3L-D | 132 | 24.6 | 6 | 2300x860x1350/1330 | 3000x1100x1700/1450",
        "| XHX-DF130 | 130/163 | 143/180 | 50 | LR6M3L-D | 142 | 26.7 | 6 | 2300x860x1350/1360 | 3000x1100x1700/1480",
        "| XHX-DF160 | 160/200 | 176/220 | 50 | YM6H4L-D | 186 | 32.8 | 6 | 2500x980x1550/1600 | 3200x1300x1830/2200",
        "| XHX-DF180 | 180/225 | 198/248 | 50 | YM6H4LF-D | 206 | 36.9 | 6 | 2600x980x1550/1650 | 3200x1300x1830/2250",
        "| XHX-DF200 | 200/250 | 220/275 | 50 | YM6S4L-D | 220 | 41.0 | 6 | 2600x980x1550/1750 | 3500x1200x2030/2350",
        "| XHX-DF220 | 220/275 | 242/303 | 50 | YM6S4LF-D | 255 | 45.1 | 6 | 2600x980x1550/1800 | 3500x1200x2030/2400",
        "| XHX-DF250 | 250/313 | 275/344 | 50 | YM6S9L-D | 290 | 51.3 | 6 | 3000x1000x1700/2500 | 3800x1450x2000/3000",
        "| XHX-DF280 | 280/350 | 308/385 | 50 | YM6S9L-D | 320 | 57.4 | 6 | 3000x1000x1700/2600 | 3800x1450x2000/3100",
        "| XHX-DF300 | 300/375 | 330/413 | 50 | YM6S9LF-D | 350 | 61.5 | 6 | 3300x1150x1700/3800 | 4000x1450x2000/5000",
        "| XHX-DF340 | 340/425 | 374/468 | 50 | YM6S9LF-DA | 370 | 69.7 | 6 | 3350x1150x1700/4200 | 4000x1450x2000/5600"
      ]
    },
    {
      "n": 117,
      "title": "Deutz Series Diesel Generator - Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.",
      "header": [
        "| Generator Set Performance | Generator Set Performance | Dimension",
        "| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight",
        "| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)",
        "| MODEL | KW | L/H | NO. | mm /kg | mm/ kg"
      ],
      "rows": [
        "| XHX-D50 | 50/63 | 55/69 | 50 | BF4M2012 | 54 | 16.9 | 4 | 1900x800x1200/860 | 2400x1000x1300/1130",
        "| XHX-D64 | 64/80 | 70/88 | 50 | BF4M2012C | 71 | 19.3 | 4 | 2000x850x1250/1000 | 2500x1000x1350/1360",
        "| XHX-D80 | 80/100 | 88/110 | 50 | BF4M1013EC | 97 | 25.8 | 4 | 2150x850x1500/1150 | 2800x1100x1550/1570",
        "| XHX-D100 | 100/125 | 110/138 | 50 | BF4M1013FC | 117 | 32.3 | 4 | 2250x850x1500/1230 | 2800x1100x1550/1570",
        "| XHX-D120 | 120/150 | 132/165 | 50 | BF6M1013EC | 146 | 38.5 | 6 | 2500x1050x1650/1480 | 3000x1100x1700/2100",
        "| XHX-D150 | 145/181 | 160/200 | 50 | BF6M1013FCG2 | 166 | 45.9 | 6 | 2600x1050x1650/1570 | 3300x1300x1830/2200",
        "| XHX-D160 | 160/200 | 176/220 | 50 | BF6M1013FCG3 | 182 | 50.8 | 6 | 2650x1050x1650/1630 | 3300x1300x1830/2250",
        "| XHX-D180 | 180/225 | 198/248 | 50 | BF6M1015-LAGA | 208 | 47.4 | 6 | 2650x1150x1950/2300 | 3300x1300x1830/3000",
        "| XHX-D200 | 200/250 | 220/275 | 50 | BF6M1015C-LAG1A | 228 | 52 | 6 | 2650x1150x1950/2400 | 3300x1300x1830/3100",
        "| XHX-D200 | 230/288 | 253/317 | 50 | BF6M1015C-LAG2A | 256 | 58.3 | 6 | 2800x1350x2000/3000 | 3700x1250x2000/3650",
        "| XHX-D250 | 250/313 | 275/344 | 50 | BF6M1015C-LAG3A | 282 | 64.3 | 6 | 2800x1350x2000/3050 | 3700x1250x2000/3700",
        "| XHX-D300 | 280/350 | 308/385 | 50 | BF6M1015C-LAG4 | 310 | 70.7 | 6 | 2900x1350x2000/3400 | 3700x1250x2000/4250",
        "| XHX-D300 | 300/375 | 330/413 | 50 | BF6M1015CP-LAG | 328 | 74.8 | 6 | 2900x1350x2000/3400 | 3800x1450x2000/4250",
        "| XHX-D350 | 350/438 | 385/481 | 50 | BF8M1015C-LAG1A | 388 | 88.4 | 8 | 3100x1500x2050/4380 | 4000x1700x2200/5580",
        "| XHX-D400 | 3801475 | 418/523 | 50 | BF8M1015CP-LAG1A | 413 | 94.1 | 8 | 3100x1500x2050/4500 | 4300x1700x2200/5720",
        "| XHX-D400 | 400/500 | 440/550 | 50 | BF8M1015CP-LAG2 | 448 | 102.1 | 8 | 3100x1500x2050/4500 | 4300x1700x2200/5720",
        "| XHX-D450 | 450/563 | 495/619 | 50 | BF8M1015CP-LAG4 | 480 | 109.4 | 8 | 3100x1500x2050/4800 | 4500x1800x2350/6000",
        "| XHX-D500 | 500/625 | 550/688 | 50 | BF8M1015CP-LAG5 | 509 | 116 | 8 | 3100x1500x2050/5000 | 4500x1800x2350/6200",
        "| XHX-D550 | 550/688 | 605/756 | 50 | |HC12V132ZL-LAG1A | 600 | 137.4 | 12 | 4700x1800x2100/6000 | 4900x1800x2500/8000",
        "| XHX-D600 | 600/750 | 660/825 | 50 | IHC12V132ZL-LAG2A | 666 | 152.6 | 12 | 4700x1800x2100/6000 | 4900x1800x2500/8000"
      ]
    },
    {
      "n": 118,
      "title": "Stc- Buy STC Brush Alternator on Fujian Xinhengxin Motor Co.,ltd.",
      "header": [
        "| Model | Prime | Voltage | Current | No.of pole | Speed | Volt.regulation",
        "| (kW) | (kVA) | (V) | (A) | (r.p.m) | (%)"
      ],
      "rows": [
        "| STC-3 | 3 | 3.8 | 230/400 | 5.4 | 4 | 1500 | ±5",
        "| STC-5 | 5 | 6.3 | 9 | 4 | 1500",
        "| STC-7.5 | 7.5 | 9.4 | 13.5 | 4 | 1500",
        "| STC-10 | 10 | 12.5 | 18.1 | 4 | 1500",
        "| STC-12 | 12 | 15 | 21.7 | 4 | 1500",
        "| STC-15 | 15 | 18.8 | 27.1 | 4 | 1500",
        "| STC-20 | 20 | 25 | 36.1 | 4 | 1500",
        "| STC-30 | 30 | 37.5 | 54.1 | 4 | 1500",
        "| STC-40 | 40 | 50 | 72.2 | 4 | 1500",
        "| STC-50 | 50 | 62.5 | 90.2 | 4 | 1500"
      ]
    },
    {
      "n": 119,
      "title": "Yangdong Series Diesel Generator - Buy Power Generator on Fujian Xinhengxin Motor Co.,ltd.",
      "header": [
        "| Generator Set Performance | Generator Set Performance | Dimension",
        "| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight",
        "| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)",
        "| MODEL | KW | L/H | NO. | mm /kg | mm/ kg"
      ],
      "rows": [
        "| XHX-YD8 | 8/10 | 8.8/11 | 50 | YD380D | 10 | 1.4 | 3 | 1350x800x1000/450 | 1700x740x1000/600",
        "| XHX-YD8 | 8/10 | 8.8/11 | 50 | YD385D | 11 | 1.5 | 3 | 1350x800x1000/450 | 1700x740x1000/600",
        "| XHX-YD10 | 10/13 | 11/14.5 | 50 | YD480D | 14 | 1.8 | 4 | 1350x800x1000/480 | 1850x740x1000/680",
        "| XHX-YD12 | 12/15 | 13.2/16.5 | 50 | YND485D | 17 | 2.2 | 4 | 1400x800x1000/530 | 1850x740x1000/730",
        "| XHX-YD18 | 18/23 | 20/25 | 50 | YND490D | 20 | 2.4 | 4 | 1400x800x1000/570 | 1850x740x1000/760",
        "| XHX-YD18 | 18/23 | 20/25 | 50 | YSD490D | 21 | 2.5 | 4 | 1400x800x1000/570 | 1850x740x1000/760",
        "| XHX-YD20 | 20/25 | 22/27.5 | 50 | Y490PD | 24 | 2.7 | 4 | 1500x800x1000/600 | 1850x740x1000/800",
        "| XHX-YD20 | 20/25 | 22/27.5 | 50 | Y495D | 27 | 3.0 | 4 | 1500x800x1000/600 | 1850x740x1000/800",
        "| XHX-YD24 | 24/30 | 26/33 | 50 | Y4100D | 32 | 3.7 | 4 | 1500x800x1000/650 | 1950x850x1100/850",
        "| XHX-YD24 | 24/30 | 26/33 | 50 | Y4102D | 33 | 3.9 | 4 | 1500x800x1000/650 | 1950x850x1100/850",
        "| XHX-YD30 | 30/38 | 33/42 | 50 | Y4105D | 38 | 4.1 | 4 | 1650x800x1100/675 | 2050x850x1150/900",
        "| XHX-YD30 | 30/38 | 33/42 | 50 | Y4102ZD | 40 | 3.9 | 4 | 1650x800x1100/680 | 2250x950x1260/900",
        "| XHX-YD40 | 40/50 | 44/55 | 50 | Y4102ZLD | 48 | 3.9 | 4 | 1800x800x1100/780 | 2250x950x1260/1030",
        "| XHX-YD40 | 40/50 | 44/55 | 50 | Y4105ZLD | 55 | 4.1 | 4 | 1800x800x1100/780 | 2400x980x1300/1030",
        "| XHX-YD50 | 50/60 | 55/66 | 50 | YD4EZLD | 63 | 4.1 | 4 | 1900x800x1100/830 | 2400x980x1300/1100"
      ]
    },
    {
      "n": 120,
      "title": "Xichai Series Diesel Generator Set- Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.",
      "header": [
        "| Generator Set Performance | Generator Set Performance | Dimension",
        "| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight",
        "| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)",
        "| MODEL | KW | L/H | NO. | mm /kg | mm/ kg"
      ],
      "rows": [
        "| XHX-X12 | 12/15 | 13/17 | 50 | 4DW81-23D | 17 | 2.9 | 4 | 1400x800x1000/530 | 1850x850x1100/730",
        "| XHX-X15 | 15/19 | 17/21 | 50 | 4DW91-29D | 21 | 3.6 | 4 | 1400x800x1000/570 | 1850x850x1100/760",
        "| XHX-X20 | 20/25 | 22/28 | 50 | 4DW92-35D | 26 | 4.6 | 4 | 1500x800x1000/600 | 1950x850x1100/800",
        "| XHX-X24 | 24/30 | 26/33 | 50 | 4DW93-42D | 31 | 5.2 | 4 | 1500x800x1000/650 | 1950x850x1100/850",
        "| XHX-X30 | 30/38 | 33/41 | 50 | 4DX21-45D | 33 | 6.9 | 4 | 1650x850x1160/750 | 2100x950x1250/990",
        "| XHX-X30 | 30/38 | 33/41 | 50 | 4DX22-50D | 37 | 6.6 | 4 | 1650x850x1160/750 | 2100x950x1250/990",
        "| XHX-X40 | 40/50 | 44/55 | 50 | 4DX23-65D | 48 | 8.6 | 4 | 1950x850x1260/900 | 2300x1000x1300/1100",
        "| XHX-X50 | 50/63 | 55/69 | 50 | 4110/125Z-09D | 65 | 10.8 | 4 | 1950x850x1260/1000 | 2300x1000x1300/1150",
        "| XHX-X75 | 75/93 | 83/103 | 50 | CA4DF2-12D | 84 | 15.4 | 4 | 2200x860x1300/1150 | 2600x1050x1430/1300",
        "| XHX-X80 | 80/100 | 88/124 | 50 | CA6DF2D-14D | 96 | 16.2 | 6 | 2250x860x1300/1200 | 2800x1100x1550/1560",
        "| XHX-X100 | 100/125 | 110/137 | 50 | CA6DF2-17D | 125 | 20.2 | 6 | 2300x860x1350/1300 | 2800x1100x1550/1560",
        "| XHX-X120 | 120/150 | 132/165 | 50 | CA6DF2-19D | 140 | 24.0 | 6 | 2300x860x1350/1330 | 2800x1100x1550/1610",
        "| XHX-X130 | 130/163 | 143/180 | 50 | CA6DL1-24D | 176 | 25.5 | 6 | 2300x860x1350/1360 | 3000x1100x1700/1830",
        "| XHX-X150 | 150/188 | 165/203 | 50 | CA6DL2-27D | 205 | 29.3 | 6 | 2400x980x1550/1600 | 3000x1100x1700/2200",
        "| XHX-X200 | 200/250 | 220/275 | 50 | CA6DL2-30D | 227 | 39.0 | 6 | 2600x980x1550/1750 | 3200x1300x1750/2350",
        "| XHX-X250 | 250/313 | 275/344 | 50 | CA6DM2J-39D | 287 | 48.8 | 6 | 3000x1000x1700/2500 | 3800x1450x2000/3000",
        "| XHX-X250 | 250/313 | 275/344 | 50 | CA6DM2-39D | 287 | 47.3 | 6 | 3000x1000x1700/2500 | 3800x1450x2000/3000",
        "| XHX-X280 | 280/350 | 308/385 | 50 | CA6DM2J-41D | 300 | 54.6 | 6 | 3000x1000x1700/2600 | 3800x1450x2000/3100",
        "| XHX-X280 | 280/350 | 308/385 | 50 | CA6DM2-41D | 300 | 52.9 | 6 | 3000x1000x1700/2600 | 3800x1450x2000/3100",
        "| XHX-X300 | 300/375 | 330/413 | 50 | CA6DN1J-45D | 332 | 58.5 | 6 | 3300x1150x1700/3800 | 4000x1450x2000/5000",
        "| XHX-X300 | 300/375 | 330/413 | 50 | CA6DN1-45D | 332 | 57.3 | 6 | 3300x1150x1700/3800 | 4000x1450x2000/5000"
      ]
    },
    {
      "n": 121,
      "title": "Deutz Series Air Cooling Diesel Genset- Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.",
      "header": [
        "| Generator Set Performance | Generator Set Performance | Dimension",
        "| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight",
        "| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)",
        "| MODEL | KW | L/H | NO. | mm /kg | mm/ kg"
      ],
      "rows": [
        "| XHX-DA10 | 10/12.5 | 11/13.8 | 50 | F2L912 | 14 | 2.4 | 2 | 1200x750x1100/500 | 1850x1000x1200/700",
        "| XHX-DA12 | 12/15 | 13/17 | 50 | F2L912 | 14 | 2.9 | 2 | 1200x750x1100/500 | 1850x1000x1200/700",
        "| XHX-DA15 | 15/19 | 17/21 | 50 | F3L912 | 24 | 3.5 | 3 | 1400x750x1150/700 | 1900x1100x1250/900",
        "| XHX-DA18 | 18/23 | 20/25 | 50 | F3L912 | 24 | 4.2 | 3 | 1400x750x1150/700 | 1900x1100x12500/900",
        "| XHX-DA20 | 20/25 | 22/28 | 50 | F3L912 | 24 | 4.6 | 3 | 1400x750x1150/700 | 1900x1100x12500/900",
        "| XHX-DA24 | 24/30 | 26/33 | 50 | F4L912 | 32 | 5.5 | 4 | 1500x750x1150/750 | 2100x1100x1300/950",
        "| XHX-DA30 | 30/38 | 33/41 | 50 | F4L913 | 34 | 6.8 | 4 | 1600x750x1150/800 | 2100x1100x1300/1000",
        "| XHX-DA32 | 32/40 | 36/45 | 50 | F4L912T | 41 | 7.0 | 4 | 1600x750x1150/800 | 2100x1100x1300/1000",
        "| XHX-DA40 | 40/50 | 44/55 | 50 | F6L912 | 48 | 9.1 | 6 | 1800x800x1200/950 | 2300x1100x1300/1150",
        "| XHX-DA44 | 44/55 | 48/60 | 50 | F6L913 | 51 | 10.0 | 6 | 1800x800x1200/950 | 2300x1100x1300/1150",
        "| XHX-DA45 | 45/56 | 50/62 | 50 | BF4L913 | 57 | 10.5 | 4 | 1800x800x1200/950 | 2300x1100x1300/1150",
        "| XHX-DA50 | 50/63 | 55/69 | 50 | F6L912T | 61 | 11.4 | 6 | 2050x850x1400/1200 | 2500x1100x1500/1450",
        "| XHX-DA60 | 60/75 | 66/83 | 50 | BF6L913 | 88 | 13.7 | 6 | 2050x850x1400/1200 | 2500x1100x1500/1450",
        "| XHX-DA75 | 75/93 | 83/103 | 50 | BF6L913 | 88 | 17.1 | 6 | 2050x850x1400/1200 | 2500x1100x1500/1450",
        "| XHX-DA90 | 90/113 | 99/124 | 50 | BF6L913C | 114 | 20.5 | 6 | 2100x850x1400/1250 | 2500x1100x1500/1500",
        "| XHX-DA100 | 100/125 | 110/137 | 50 | BF6L913C | 114 | 22.8 | 6 | 2100x850x1400/1250 | 2500x1100x1500/1500"
      ]
    },
    {
      "n": 1001,
      "title": "Datasheet: &nbsp;GF-C500.pdf",
      "header": [
        "| Rated prime power | kva | 562",
        "| Model | 544D",
        "| Rated standby power | kva | 625",
        "| STAMFORD | HCI544D",
        "| Rated voltage line to line | V | 220",
        "| Phase | 3",
        "| Rated current | A | 1473",
        "| Voltage | V | 220"
      ],
      "rows": [
        "| Maximun sound level | dB(@7m) | ≤100",
        "| Engine-Cummins | Power factor | 0.8",
        "| Model | CCEC | KTA19-G4",
        "| Frequency | HZ | 60",
        "| Voltage regulation | % | ±0.5",
        "| Displacement | Liquid | 19L",
        "| Bore*Stroke | mm | 159*159",
        "| Altitude | m | ≤1000",
        "| Rated speed | r/min | 1800"
      ]
    },
    {
      "n": 1001,
      "title": "Datasheet: &nbsp;GF-C500.pdf",
      "header": [],
      "rows": [
        "| Cummins Generator | Prime Power : | 450KW/562KVA",
        "generator will be ready to run:“peace",
        "| Model | GF-C500",
        "Alternator",
        "| Rated prime power | kva | 562",
        "| Model | 544D",
        "| Rated standby power | kva | 625",
        "| Rated voltage line to line | V | 220",
        "| Phase | 3",
        "| Rated current | A | 1473",
        "| Voltage | V | 220",
        "| Maximun sound level | dB(@7m) | ≤100",
        "| Engine-Cummins | Power factor | 0.8",
        "| Model | CCEC | KTA19-G4",
        "| Frequency | HZ | 60",
        "| Air intake system | Turbo",
        "| Exciter Type | Brushless,self-excitation",
        "| No.Cylinders | 6 in line",
        "| Voltage regulation | % | ±0.5",
        "| Displacement | Liquid | 19L",
        "| Protection Grade | IP23",
        "| Bore*Stroke | mm | 159*159",
        "| Insulation grade | H",
        "| Compression ratio | 13.9:1",
        "| Rated speed | r/min | 1800",
        "Controller-Smartgen",
        "| Rated net power(with | fan)",
        "| Model | 6110",
        "| Governor type | EFC electrical",
        "| Start Motor | v | 24",
        "| Max intake restriction | kPa | 6.23",
        "| 100% load(Prime power) | L/h | 113.6",
        "| 75% load(Prime power) | L/h | 85",
        "Controller Module Options",
        "| 50% load(Prime power) | L/h | 56",
        "| Fuel tank capacity | L | 880",
        "| (continuous operation) | Auto generator control module",
        "| Cooling System | ATS auto load transfer screen",
        "Dimensions(basic unit)",
        "Alternator:single bearing alternator IP23",
        "| Weight | kg | 4120",
        "| engine heater | O",
        "| Alternator heater | O",
        "| Daily Fuel tank | O",
        "| kg | 5230"
      ]
    },
    {
      "n": 1002,
      "title": "Datasheet: GF-C600.pdf",
      "header": [],
      "rows": [
        "| MODEL: C750-60 | 440V | | 1800rpm",
        "| @ | 100% (Standby Power) Load | 214g/kWh | 163L/h"
      ]
    },
    {
      "n": 1002,
      "title": "Datasheet: GF-C600.pdf",
      "header": [],
      "rows": [
        "| MODEL: 750-60 | 440V | 1800rpm | 60Hz",
        "| Standby Power | Prime Power",
        "| ENGINE | CCEC Cummins",
        "| ALTERNATOR | STAMFORD",
        "GENERAL FEATURES",
        "| Engine: CCEC Cummins KTAA19-G6A | Alternator: single bearing, IP23, insulation",
        "| 24V charging alternator | Exhaust bellows, elbows, flange & muffler",
        "GENERATOR SET ∣TECHNICAL SHEETS",
        "| MODEL: C750-60 | 440V | 1800rpm | 60Hz",
        "| GENERATOR | RATINGS",
        "| Voltage | Hz",
        "| Phase | PF",
        "| Standby | Standby Ratings",
        "| （COSΦ） | Amps",
        "Prime Power (PRP): Prime power is available for an unlimited number of annual hours in variable load application,",
        "Standby Power Rating (ESP): The standby power rating is applicable for supplying emergency power for the",
        "GENERATOR SET ∣TECHNICAL SHEETS",
        "| MODEL: C750-60 | 440V | 1800rpm",
        "ENGINE SPECIFICATION",
        "| Manufacturer / Model | CCEC Cummins KTAA19-G6A",
        "| Air intake system | Turbocharged, Air/Air Cooling",
        "| Cylinder arrangement | 6 in line",
        "| Displacement | 19L",
        "| Bore and stroke | 159×159 mm",
        "| Compression ratio | 13.9",
        "| Rated speed | 1800rpm",
        "| Max. Standby power at rated speed | 664kW",
        "| Governor type | Electronic",
        "| Max intake restriction | 6.2kPa",
        "GENERATOR SET ∣TECHNICAL SHEETS",
        "| MODEL: C750-60 | 440V | | 1800rpm",
        "ALTERNATOR SPECIFICATION",
        "| Industrial alternators meet the requirements | of",
        "Alternator Data",
        "| Number of Phase | 3",
        "| Power Factor | 0.8",
        "| Protection Class | IP23",
        "| Exciter Type | Brushless exciting",
        "| Insulation Class/Temperature Rise | H/H",
        "| Alternator Capacity | 713kVA",
        "| Alternator Efficiency | 94.9%",
        "GENERATOR SET ∣TECHNICAL SHEETS",
        "| Related range of voltage setting | ≥±5%",
        "| Steady-state voltage deviation | ≤±1%",
        "| power | ≤+25%",
        "| (sudden power | ≤-20%",
        "| Voltage recovery time (100 % sudden power decrease) | ≤6S",
        "| Voltage recovery time (sudden power increase) | ≤6S",
        "| Related range of frequency setting | 0-5% adjustable",
        "| Steady-state frequency band | ≤1.5%",
        "| Transient frequency deviation (100 % sudden power | ≤+12%",
        "| Transient frequency deviation (sudden power increase) | ≤-10%",
        "| Frequency recovery time (100 % sudden power | ≤5S",
        "| Frequency recovery time (sudden power increase) | ≤5S",
        "STANDARD FEATURES",
        "| GENERATOR SET ∣TECHNICAL | SHEETS",
        "| Daily fuel tank | Rainproof type",
        "| Alternator heater | Soundproof type",
        "Standard Configuration (open type)",
        "| Overall Dimensions: 3720×1450×2200 | mm",
        "Weight: 4550 kg",
        "| Overall Dimensions: | 5030×1860×2550",
        "Weight: 6500 kg",
        "CONTROLLER PANEL",
        "| -Auto start | -Stanndar metering"
      ]
    },
    {
      "n": 1003,
      "title": "Datasheet: GF-C1250 .pdf",
      "header": [
        "| Rated prime power | kva | 1420",
        "| Model | 734A",
        "| Rated standby power | kva | 1562",
        "| STAMFORD | PI734A",
        "| Rated voltage line to line | V | 220",
        "| Phase | 3",
        "| Rated current | A | 3720",
        "| Voltage | V | 220"
      ],
      "rows": [
        "| Maximun sound level | dB(@7m) | ≤100",
        "| Engine-Cummins | Power factor | 0.8",
        "| Model | CCEC | KTA50-G3",
        "| Frequency | HZ | 60",
        "| Prime power | KVA | 1630",
        "| Voltage regulation | % | ±0.5",
        "| Displacement | Liquid | 50.3L",
        "| Bore*Stroke | mm | 159*159",
        "| Altitude | m | ≤1000",
        "| Rated speed | r/min | 1800"
      ]
    },
    {
      "n": 1003,
      "title": "Datasheet: GF-C1250 .pdf",
      "header": [],
      "rows": [
        "| Cummins Generator | Prime Power : | 1136KW/1420KVA",
        "generator will be ready to run:“peace",
        "| Model | GF-C1250",
        "Alternator",
        "| Rated prime power | kva | 1420",
        "| Model | 734A",
        "| Rated standby power | kva | 1562",
        "| Rated voltage line to line | V | 220",
        "| Phase | 3",
        "| Rated current | A | 3720",
        "| Voltage | V | 220",
        "| Maximun sound level | dB(@7m) | ≤100",
        "| Engine-Cummins | Power factor | 0.8",
        "| Model | CCEC | KTA50-G3",
        "| Frequency | HZ | 60",
        "| Air intake system | Turbo，Air/Water cooling",
        "| Prime power | KVA | 1630",
        "| Exciter Type | Brushless,self-excitation",
        "| No.Cylinders | 16in \"V\"",
        "| Voltage regulation | % | ±0.5",
        "| Displacement | Liquid | 50.3L",
        "| Protection Grade | IP23",
        "| Bore*Stroke | mm | 159*159",
        "| Insulation grade | H",
        "| Compression ratio | 13.9:1",
        "| Rated speed | r/min | 1800",
        "Controller-Smartgen",
        "| Rated net power(with | fan)",
        "| Model | 6110",
        "| Governor type | EFC electrical",
        "| Start Motor | v | 48",
        "| Max intake restriction | kPa | 6.35",
        "| 100% load(Prime power) | L/h | 269",
        "| 75% load(Prime power) | L/h | 201",
        "Controller Module Options",
        "| 50% load(Prime power) | L/h | 134",
        "| Fuel tank capacity | L",
        "| (continuous operation) | Auto generator control module",
        "| Cooling System | ATS auto load transfer screen",
        "Dimensions(basic unit)",
        "Alternator:single bearing alternator IP23",
        "| Weight | kg | 9600",
        "| engine heater | O",
        "| Alternator heater | O",
        "| Daily Fuel tank | O",
        "| kg | 11500"
      ]
    },
    {
      "n": 1004,
      "title": "Datasheet: XHX-D320",
      "header": [],
      "rows": [
        "GENERATOR SET ∣TECHNICAL SHEETS",
        "| MODEL: XHX-D320 | 380V | 1500rpm | 50Hz",
        "| Standby Power | Prime Power",
        "| ENGINE | DOOSAN",
        "| ALTERNATOR | LEROY SOMER",
        "GENERAL FEATURES",
        "| Engine: DOOSAN P158LE | Alternator: single | bearing, IP23, insulation",
        "| 24V charging alternator | Exhaust bellows,",
        "GENERATOR SET ∣TECHNICAL SHEETS",
        "| GENERATOR | RATINGS",
        "| Voltage | Hz",
        "| Phase | PF",
        "| Standby | Standby Ratings",
        "| （COSΦ） | Amps",
        "Prime Power (PRP): Prime power is available for an unlimited number of annual hours in variable load application,",
        "Standby Power Rating (ESP): The standby power rating is applicable for supplying emergency power for the",
        "| GENERATOR SET ∣TECHNICAL | SHEETS",
        "| MODEL: XHX-D320 | 380V",
        "ENGINE SPECIFICATION",
        "| Manufacturer / Model | DOOSAN P158LE",
        "| Air intake system | turbocharged",
        "| Cylinder arrangement | 8 V Type",
        "| Displacement | 14.618L",
        "| Bore and stroke | 128×142（mm）",
        "| Compression ratio | 15:1",
        "| Rated speed | 1500rpm",
        "| Max. Standby power at rated speed | 320KW",
        "| Governor type | electronic",
        "| Fuel consumption @ 100% (Prime | Power)",
        "| GENERATOR | SET",
        "| MODEL: XHX-D320 | 380V | 1500rpm",
        "Alternator Data",
        "| Number of Phase | 3",
        "| Power Factor | 0.8",
        "| Protection Class | IP23",
        "| Exciter Type | Brushless exciting",
        "| Insulation Class/Temperature Rise | H/H",
        "| AVR | R150",
        "| Alternator Capacity | 390kVA",
        "| Alternator Efficiency | 93.4%",
        "GENERATOR SET ∣TECHNICAL SHEETS",
        "| Related range of voltage setting | ≥±5%",
        "| Steady-state voltage deviation | ≤±1%",
        "| power | ≤+25%",
        "| (sudden power | ≤-20%",
        "| Voltage recovery time (100 % sudden power decrease) | ≤6S",
        "| Voltage recovery time (sudden power increase) | ≤6S",
        "| Related range of frequency setting | 0-5% adjustable",
        "| Steady-state frequency band | ≤1.5%",
        "| Transient frequency deviation (100 % sudden power | ≤+12%",
        "| Transient frequency deviation (sudden power increase) | ≤-10%",
        "| Frequency recovery time (100 % sudden power | ≤5S",
        "| Frequency recovery time (sudden power increase) | ≤5S",
        "STANDARD FEATURES",
        "| Base fuel tank | Deep sea 6020 controller",
        "| Daily fuel tank | Rainproof type",
        "| Alternator heater | Soundproof type",
        "Standard Configuration (open type)",
        "| Overall Dimensions: 2900×1180×1550 | mm",
        "Weight: 3100 kg",
        "| Overall Dimensions: | 3600*1480*1750mm",
        "Weight: 3500 kg"
      ]
    }
  ]
}
