{"B1d cặp từ hai ô kề, tỉ số không phải 0,8 (nghi ghép lệch)":[{"sup":"acepow-fuan","n":141,"row":1,"kind":"engine","model":"BC164D","genset":"APYN-12","detail":"standby 17 kVA / 15 kW = 0.882 ← \"15\" | \"17\"","line":"| APYN-12 | 12 | 13.2 | 15 | 17 | BC164D | YN25GB | 18 | 19.8","header":["| Model | 50Hz,1500rpm | | Engine |","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":141,"row":1,"kind":"alternator","model":"YN25GB","genset":"APYN-12","detail":"standby 17 kVA / 15 kW = 0.882 ← \"15\" | \"17\"","line":"| APYN-12 | 12 | 13.2 | 15 | 17 | BC164D | YN25GB | 18 | 19.8","header":["| Model | 50Hz,1500rpm | | Engine |","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":141,"row":4,"kind":"engine","model":"BC184F","genset":"APYN-21","detail":"prime 23 kVA / 21 kW = 0.913 ← \"21\" | \"23\"","line":"| APYN-21 | 21 | 23 | 26.25 | 29 | BC184F | YN27GB | 25 | 27.5","header":["| Model | 50Hz,1500rpm | | Engine |","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":141,"row":4,"kind":"alternator","model":"YN27GB","genset":"APYN-21","detail":"prime 23 kVA / 21 kW = 0.913 ← \"21\" | \"23\"","line":"| APYN-21 | 21 | 23 | 26.25 | 29 | BC184F | YN27GB | 25 | 27.5","header":["| Model | 50Hz,1500rpm | | Engine |","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":141,"row":7,"kind":"engine","model":"BC184H","genset":"APYN-30","detail":"standby 41 kVA / 37.5 kW = 0.915 ← \"37.5\" | \"41\"","line":"| APYN-30 | 30 | 33 | 37.5 | 41 | BC184H | YN38GB | 36 | 39.6","header":["| Model | 50Hz,1500rpm | | Engine |","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":141,"row":7,"kind":"alternator","model":"YN38GB","genset":"APYN-30","detail":"standby 41 kVA / 37.5 kW = 0.915 ← \"37.5\" | \"41\"","line":"| APYN-30 | 30 | 33 | 37.5 | 41 | BC184H | YN38GB | 36 | 39.6","header":["| Model | 50Hz,1500rpm | | Engine |","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":153,"row":6,"kind":"engine","model":"BC164D","genset":"API-12","detail":"prime 13 kVA / 12 kW = 0.923 ← \"12\" | \"13\"","line":"| API-12 | 12 | 13 | | | BC164D | 12 | 13.2 | 4JA1-A","header":["| Model | 50Hz,1500rpm | | 3Phases/50Hz/400V/PF=0.8 | Engine","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":153,"row":6,"kind":"alternator","model":"4JA1-A","genset":"API-12","detail":"prime 13 kVA / 12 kW = 0.923 ← \"12\" | \"13\"","line":"| API-12 | 12 | 13 | | | BC164D | 12 | 13.2 | 4JA1-A","header":["| Model | 50Hz,1500rpm | | 3Phases/50Hz/400V/PF=0.8 | Engine","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"agestar","n":104,"row":38,"kind":"engine","model":"KTA38-G2A","genset":"GC-1000(S)","detail":"prime 850 kVA / 720 kW = 0.847 ← \"850\" | \"720\"","line":"| GC-1000(S) | 1000 | 800 | 850 | 720 | KTA38-G2A | 280 | Electrical | 37.8 | ASG634D | 4900*1830*2500 | 8900","header":["| Model | Specification 50HZ 400-230V | General specifications | Displacement (L) | Alternator | Silent type","| ESP | PRP | Engine | Consumption 100% | Gov | Dimensions (mm) | Weight (kg)","| KVA | KW | KVA | KW | L/H"]},{"sup":"agestar","n":104,"row":38,"kind":"alternator","model":"ASG634D","genset":"GC-1000(S)","detail":"prime 850 kVA / 720 kW = 0.847 ← \"850\" | \"720\"","line":"| GC-1000(S) | 1000 | 800 | 850 | 720 | KTA38-G2A | 280 | Electrical | 37.8 | ASG634D | 4900*1830*2500 | 8900","header":["| Model | Specification 50HZ 400-230V | General specifications | Displacement (L) | Alternator | Silent type","| ESP | PRP | Engine | Consumption 100% | Gov | Dimensions (mm) | Weight (kg)","| KVA | KW | KVA | KW | L/H"]},{"sup":"agestar","n":118,"row":38,"kind":"engine","model":"KTA38-G2A","genset":"GC-1000","detail":"prime 850 kVA / 720 kW = 0.847 ← \"850\" | \"720\"","line":"| GC-1000 | 1000 | 800 | 850 | 720 | KTA38-G2A | 280 | Electrical | 37.8 | ASG634D | 4900*1830*2500 | 8810","header":["| Model | Specification 50HZ 400-230V | General specifications | Displacement(L) | Alternator | Silent","| ESP | PRP | Engine type | Consumption 100% | Gov | Dimensions | Weight/kg","| KVA | KW | KVA | KW | L/H"]},{"sup":"agestar","n":118,"row":38,"kind":"alternator","model":"ASG634D","genset":"GC-1000","detail":"prime 850 kVA / 720 kW = 0.847 ← \"850\" | \"720\"","line":"| GC-1000 | 1000 | 800 | 850 | 720 | KTA38-G2A | 280 | Electrical | 37.8 | ASG634D | 4900*1830*2500 | 8810","header":["| Model | Specification 50HZ 400-230V | General specifications | Displacement(L) | Alternator | Silent","| ESP | PRP | Engine type | Consumption 100% | Gov | Dimensions | Weight/kg","| KVA | KW | KVA | KW | L/H"]},{"sup":"aosif","n":108,"row":10,"kind":"engine","model":"K50N-G11H","genset":"AGC1350","detail":"prime 1350 kVA / 1000 kW = 0.741 ← \"1350\" | \"1000\"","line":"| AGC1350 | 1350 | 1000 | K50N-G11H | 217.1 | 16 | 50","header":["| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L","| KVA | KW | | Rate KG/H"]},{"sup":"aosif","n":119,"row":10,"kind":"engine","model":"K50N-G11SH","genset":"AGC1350","detail":"prime 1350 kVA / 1000 kW = 0.741 ← \"1350\" | \"1000\"","line":"| AGC1350 | 1350 | 1000 | K50N-G11SH | 230.8 | 16 | 50","header":["| Prime Power | Prime Power | Natural Gas Engine model | Natural Gas Consumption | Cylinder | Displacement/L","| KVA | KW | | Rate KG/H"]},{"sup":"byc-power","n":103,"row":40,"kind":"engine","model":"YCC80TA2700-G31","genset":"BY-YC2250","detail":"standby 2250 kVA / 1900 kW = 0.844 ← \"1900\" | \"2250\"","line":"| BY-YC2250 | 1700 | 2125 | 1900 | 2250 | YCC80TA2700-G31 | 1500 | 1805 | 734F | 1664","header":["| Genset Model | Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (kVA) | Engine Model | Speed (rpm) | Engine Prime Power (kW) | Alternator Model | Alternator Prime Power (kW)"]},{"sup":"byc-power","n":103,"row":40,"kind":"alternator","model":"734F","genset":"BY-YC2250","detail":"standby 2250 kVA / 1900 kW = 0.844 ← \"1900\" | \"2250\"","line":"| BY-YC2250 | 1700 | 2125 | 1900 | 2250 | YCC80TA2700-G31 | 1500 | 1805 | 734F | 1664","header":["| Genset Model | Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (kVA) | Engine Model | Speed (rpm) | Engine Prime Power (kW) | Alternator Model | Alternator Prime Power (kW)"]},{"sup":"comappower","n":108,"row":9,"kind":"engine","model":"TAD1344GE-B","genset":"COM500V","detail":"standby 500 kVA / 463 kW = 0.926 ← \"500kVA\" | \"463kW\"","line":"| COM500V | 500kVA | 463kW | 455kVA | 364kW | TAD1344GE-B | 6 | COM500V","header":["| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data"]},{"sup":"comappower","n":110,"row":15,"kind":"engine","model":"DP222CB","genset":"COM1000DS","detail":"prime 938 kVA / 720 kW = 0.768 ← \"938kVA\" | \"720kW\"","line":"| COM1000DS | 1000kVA | 800kW | 938kVA | 720kW | DP222CB | 12 | COM1000DS","header":["| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data"]},{"sup":"eastern-lion-fuan","n":122,"row":6,"kind":"engine","model":"Y490D","genset":"GF/GFS-YD29","detail":"prime 26 kVA / 22 kW = 0.846 ← \"22\" | \"26\"","line":"| GF/GFS-YD29 | 22 | 26 | 24 | 29 | Y490D | 28 | ELS 184F | 24.2 | RUIFEN6120 | Detail","header":["| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":122,"row":7,"kind":"engine","model":"Y495D","genset":"GF/GFS-YD31","detail":"standby 31 kVA / 26 kW = 0.839 ← \"26\" | \"31\"","line":"| GF/GFS-YD31 | 24 | 29 | 26 | 31 | Y495D | 30 | ELS 184F | 24.2 | RUIFEN6120 | Detail","header":["| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":122,"row":8,"kind":"engine","model":"Y4100D","genset":"GF/GFS-YD38","detail":"standby 38 kVA / 32 kW = 0.842 ← \"32\" | \"38\"","line":"| GF/GFS-YD38 | 29 | 35 | 32 | 38 | Y4100D | 36 | ELS 184G | 27.5 | RUIFEN6120 | Detail","header":["| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":122,"row":9,"kind":"engine","model":"Y4102D","genset":"GF/GFS-YD42","detail":"prime 38 kVA / 32 kW = 0.842 ← \"32\" | \"38\"","line":"| GF/GFS-YD42 | 32 | 38 | 35 | 42 | Y4102D | 40 | ELS 184H | 33 | RUIFEN6120 | Detail","header":["| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":122,"row":9,"kind":"engine","model":"Y4102D","genset":"GF/GFS-YD42","detail":"standby 42 kVA / 35 kW = 0.833 ← \"35\" | \"42\"","line":"| GF/GFS-YD42 | 32 | 38 | 35 | 42 | Y4102D | 40 | ELS 184H | 33 | RUIFEN6120 | Detail","header":["| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":122,"row":10,"kind":"engine","model":"Y4105D","genset":"GF/GFS-YD48","detail":"prime 43 kVA / 36 kW = 0.837 ← \"36\" | \"43\"","line":"| GF/GFS-YD48 | 36 | 43 | 40 | 48 | Y4105D | 45 | ELS 184H | 33 | RUIFEN6120 | Detail","header":["| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":122,"row":10,"kind":"engine","model":"Y4105D","genset":"GF/GFS-YD48","detail":"standby 48 kVA / 40 kW = 0.833 ← \"40\" | \"48\"","line":"| GF/GFS-YD48 | 36 | 43 | 40 | 48 | Y4105D | 45 | ELS 184H | 33 | RUIFEN6120 | Detail","header":["| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":122,"row":11,"kind":"engine","model":"Y4102ZD","genset":"GF/GFS-YD50","detail":"prime 46 kVA / 38 kW = 0.826 ← \"38\" | \"46\"","line":"| GF/GFS-YD50 | 38 | 46 | 42 | 50 | Y4102ZD | 48 | ELS 184J | 35.2 | RUIFEN6120 | Detail","header":["| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":122,"row":12,"kind":"engine","model":"Y4102ZLD","genset":"GF/GFS-YD55","detail":"standby 55 kVA / 46 kW = 0.836 ← \"46\" | \"55\"","line":"| GF/GFS-YD55 | 42 | 50 | 46 | 55 | Y4102ZLD | 53 | ELS 224D | 44 | RUIFEN6120 | Detail","header":["| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":122,"row":13,"kind":"engine","model":"Y4105ZLD","genset":"GF/GFS-YD64","detail":"prime 58 kVA / 48 kW = 0.828 ← \"48\" | \"58\"","line":"| GF/GFS-YD64 | 48 | 58 | 53 | 64 | Y4105ZLD | 60 | ELS 224E | 52.8 | RUIFEN6120 | Detail","header":["| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":122,"row":13,"kind":"engine","model":"Y4105ZLD","genset":"GF/GFS-YD64","detail":"standby 64 kVA / 53 kW = 0.828 ← \"53\" | \"64\"","line":"| GF/GFS-YD64 | 48 | 58 | 53 | 64 | Y4105ZLD | 60 | ELS 224E | 52.8 | RUIFEN6120 | Detail","header":["| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":122,"row":14,"kind":"engine","model":"YD4EZLD","genset":"GF/GFS-YD71","detail":"prime 65 kVA / 54 kW = 0.831 ← \"54\" | \"65\"","line":"| GF/GFS-YD71 | 54 | 65 | 59 | 71 | YD4EZLD | 68 | ELS 224E | 52.8 | RUIFEN6120 | Detail","header":["| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":122,"row":14,"kind":"engine","model":"YD4EZLD","genset":"GF/GFS-YD71","detail":"standby 71 kVA / 59 kW = 0.831 ← \"59\" | \"71\"","line":"| GF/GFS-YD71 | 54 | 65 | 59 | 71 | YD4EZLD | 68 | ELS 224E | 52.8 | RUIFEN6120 | Detail","header":["| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":141,"row":7,"kind":"engine","model":"Y495D","genset":"GF/GFS-YD22","detail":"prime 25 kVA / 22 kW = 0.880 ← \"22kw\" | \"25kva\"","line":"| GF/GFS-YD22 | 22kw | 25kva | 22kw | 28kva | Y495D | 27KW | EL 184F | 22KW | RUIFEN6120 | Detail","header":["| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":146,"row":7,"kind":"engine","model":"Y495D","genset":"GF/GFS-YD22","detail":"prime 25 kVA / 22 kW = 0.880 ← \"22kw\" | \"25kva\"","line":"| GF/GFS-YD22 | 22kw | 25kva | 22kw | 28kva | Y495D | 27KW | EL 184F | 22KW | RUIFEN6120","header":["| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller"]},{"sup":"eastern-lion-fuan","n":151,"row":6,"kind":"engine","model":"Y490D","genset":"GF/GFS-YD29","detail":"prime 26 kVA / 22 kW = 0.846 ← \"22\" | \"26\"","line":"| GF/GFS-YD29 | 22 | 26 | 24 | 29 | Y490D | 28 | ELS 184F | 24.2 | RUIFEN6120","header":["| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller"]},{"sup":"eastern-lion-fuan","n":151,"row":7,"kind":"engine","model":"Y495D","genset":"GF/GFS-YD31","detail":"standby 31 kVA / 26 kW = 0.839 ← \"26\" | \"31\"","line":"| GF/GFS-YD31 | 24 | 29 | 26 | 31 | Y495D | 30 | ELS 184F | 24.2 | RUIFEN6120","header":["| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller"]},{"sup":"eastern-lion-fuan","n":151,"row":8,"kind":"engine","model":"Y4100D","genset":"GF/GFS-YD38","detail":"standby 38 kVA / 32 kW = 0.842 ← \"32\" | \"38\"","line":"| GF/GFS-YD38 | 29 | 35 | 32 | 38 | Y4100D | 36 | ELS 184G | 27.5 | RUIFEN6120","header":["| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller"]},{"sup":"eastern-lion-fuan","n":151,"row":9,"kind":"engine","model":"Y4102D","genset":"GF/GFS-YD42","detail":"prime 38 kVA / 32 kW = 0.842 ← \"32\" | \"38\"","line":"| GF/GFS-YD42 | 32 | 38 | 35 | 42 | Y4102D | 40 | ELS 184H | 33 | RUIFEN6120","header":["| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller"]},{"sup":"eastern-lion-fuan","n":151,"row":9,"kind":"engine","model":"Y4102D","genset":"GF/GFS-YD42","detail":"standby 42 kVA / 35 kW = 0.833 ← \"35\" | \"42\"","line":"| GF/GFS-YD42 | 32 | 38 | 35 | 42 | Y4102D | 40 | ELS 184H | 33 | RUIFEN6120","header":["| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller"]},{"sup":"eastern-lion-fuan","n":151,"row":10,"kind":"engine","model":"Y4105D","genset":"GF/GFS-YD48","detail":"prime 43 kVA / 36 kW = 0.837 ← \"36\" | \"43\"","line":"| GF/GFS-YD48 | 36 | 43 | 40 | 48 | Y4105D | 45 | ELS 184H | 33 | RUIFEN6120","header":["| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller"]},{"sup":"eastern-lion-fuan","n":151,"row":10,"kind":"engine","model":"Y4105D","genset":"GF/GFS-YD48","detail":"standby 48 kVA / 40 kW = 0.833 ← \"40\" | \"48\"","line":"| GF/GFS-YD48 | 36 | 43 | 40 | 48 | Y4105D | 45 | ELS 184H | 33 | RUIFEN6120","header":["| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller"]},{"sup":"eastern-lion-fuan","n":151,"row":11,"kind":"engine","model":"Y4102ZD","genset":"GF/GFS-YD50","detail":"prime 46 kVA / 38 kW = 0.826 ← \"38\" | \"46\"","line":"| GF/GFS-YD50 | 38 | 46 | 42 | 50 | Y4102ZD | 48 | ELS 184J | 35.2 | RUIFEN6120","header":["| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller"]},{"sup":"eastern-lion-fuan","n":151,"row":11,"kind":"engine","model":"Y4102ZD","genset":"GF/GFS-YD50","detail":"standby 50 kVA / 42 kW = 0.840 ← \"42\" | \"50\"","line":"| GF/GFS-YD50 | 38 | 46 | 42 | 50 | Y4102ZD | 48 | ELS 184J | 35.2 | RUIFEN6120","header":["| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller"]},{"sup":"eastern-lion-fuan","n":151,"row":12,"kind":"engine","model":"Y4102ZLD","genset":"GF/GFS-YD55","detail":"prime 50 kVA / 42 kW = 0.840 ← \"42\" | \"50\"","line":"| GF/GFS-YD55 | 42 | 50 | 46 | 55 | Y4102ZLD | 53 | ELS 224D | 44 | RUIFEN6120","header":["| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller"]},{"sup":"eastern-lion-fuan","n":151,"row":12,"kind":"engine","model":"Y4102ZLD","genset":"GF/GFS-YD55","detail":"standby 55 kVA / 46 kW = 0.836 ← \"46\" | \"55\"","line":"| GF/GFS-YD55 | 42 | 50 | 46 | 55 | Y4102ZLD | 53 | ELS 224D | 44 | RUIFEN6120","header":["| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller"]},{"sup":"eastern-lion-fuan","n":151,"row":13,"kind":"engine","model":"Y4105ZLD","genset":"GF/GFS-YD64","detail":"prime 58 kVA / 48 kW = 0.828 ← \"48\" | \"58\"","line":"| GF/GFS-YD64 | 48 | 58 | 53 | 64 | Y4105ZLD | 60 | ELS 224E | 52.8 | RUIFEN6120","header":["| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller"]},{"sup":"eastern-lion-fuan","n":151,"row":13,"kind":"engine","model":"Y4105ZLD","genset":"GF/GFS-YD64","detail":"standby 64 kVA / 53 kW = 0.828 ← \"53\" | \"64\"","line":"| GF/GFS-YD64 | 48 | 58 | 53 | 64 | Y4105ZLD | 60 | ELS 224E | 52.8 | RUIFEN6120","header":["| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller"]},{"sup":"eastern-lion-fuan","n":151,"row":14,"kind":"engine","model":"YD4EZLD","genset":"GF/GFS-YD71","detail":"prime 65 kVA / 54 kW = 0.831 ← \"54\" | \"65\"","line":"| GF/GFS-YD71 | 54 | 65 | 59 | 71 | YD4EZLD | 68 | ELS 224E | 52.8 | RUIFEN6120","header":["| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller"]},{"sup":"eastern-lion-fuan","n":151,"row":14,"kind":"engine","model":"YD4EZLD","genset":"GF/GFS-YD71","detail":"standby 71 kVA / 59 kW = 0.831 ← \"59\" | \"71\"","line":"| GF/GFS-YD71 | 54 | 65 | 59 | 71 | YD4EZLD | 68 | ELS 224E | 52.8 | RUIFEN6120","header":["| | Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller"]},{"sup":"ettes-power","n":144,"row":15,"kind":"engine","model":"6BTAA5.9-G12","genset":"EC-165","detail":"prime 150 kVA / 128 kW = 0.853 ← \"128\" | \"150\"","line":"| EC-165 | 128 | 150 | 140 | 165 | 6BTAA5.9-G12 | 155/208 | 6.L | 5.9 | 2300*850*1520 | 1500 |","header":["| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download","| kW | kVa | kW | kVa"]},{"sup":"ettes-power","n":144,"row":15,"kind":"engine","model":"6BTAA5.9-G12","genset":"EC-165","detail":"standby 165 kVA / 140 kW = 0.848 ← \"140\" | \"165\"","line":"| EC-165 | 128 | 150 | 140 | 165 | 6BTAA5.9-G12 | 155/208 | 6.L | 5.9 | 2300*850*1520 | 1500 |","header":["| Model | Prime Power | Standby Power | Engine Model | Max Power (kW/Hp) | Cyls.& Type | Dspl. (liters) | Overall Dimmension (mm) | Weight (kg) | PDF Download","| kW | kVa | kW | kVa"]},{"sup":"hosem-power","n":125,"row":6,"kind":"engine","model":"4BTA3.9-G2","genset":"A-C60","detail":"standby 60 kVA / 50 kW = 0.833 ← \"60\" | \"50\"","line":"| A-C60 | 55 | 45 | 60 | 50 | 4BTA3.9-G2 | 1880×805×1450 | 824","header":["| Model | Prime Power (KVA/KW) | Standby Power(KVA/KW) | Engine Model | Dimension(MM) | Weight(KG)"]},{"sup":"hosem-power","n":125,"row":9,"kind":"engine","model":"QSB3.9-G3","genset":"A-C100","detail":"standby 100 kVA / 77 kW = 0.770 ← \"100\" | \"77\"","line":"| A-C100 | 90 | 70 | 100 | 77 | QSB3.9-G3 | 2280×805×1450 | 980","header":["| Model | Prime Power (KVA/KW) | Standby Power(KVA/KW) | Engine Model | Dimension(MM) | Weight(KG)"]},{"sup":"jianghao-genset","n":104,"row":6,"kind":"engine","model":"6CT","genset":"JHRQ-100","detail":"rated 120 kVA / 100 kW = 0.833 ← \"100\" | \"120\"","line":"| JHRQ-100 | 100 | 120 | 180 | 6CT | 6L | 114*135 | 8.3 | 17 | 2350*900*1650 | 1400","header":["| Type | Output Power | Cuurrent (A) | Engine model | Cylinder | Bore*Stroke (mm) | FuelCon. (L) | Lube capacity（L） | Dimension(mm ) L*W*H | Weight(kg)","| KW | KVA"]},{"sup":"jianghao-genset","n":111,"row":0,"kind":"engine","model":"4B3.9-G2","genset":"JHK-30GF","detail":"rated 40 kVA / 30 kW = 0.750 ← \"40\" | \"30\"","line":"| JHK-30GF | 40 | 30 | 4B3.9-G2 | 4/L | 102*120 | 3.9 | 11 | 214 | 1600*830*1388 | 900","header":["| Model | Output KVA | Power KW | Engine model | Cylinder NO. | Bore*Stroke mm | displace - ment (L) | Lubricating Capacity (L) | Fuel Consumption g/kw.h | Dimension (LxWx H) mm | Weight (kg)"]},{"sup":"kachai-hangzhou","n":2003,"row":15,"kind":"engine","model":"6BTAA5.9-G2","genset":"SCD100D-K","detail":"rated 140 kVA / 108 kW = 0.771 ← \"108\" | \"140\"","line":"| SCD100D-K | 108 | 140 | 120 | 150 | 6BTAA5.9-G2 | 120/130 | K274D","header":["| Genset model | Rated power | Standby power | Diesel engine | Alternator model","| KW | KVA | KW | KVA | Model | Power (KW)"]},{"sup":"kachai-hangzhou","n":2003,"row":15,"kind":"alternator","model":"K274D","genset":"SCD100D-K","detail":"rated 140 kVA / 108 kW = 0.771 ← \"108\" | \"140\"","line":"| SCD100D-K | 108 | 140 | 120 | 150 | 6BTAA5.9-G2 | 120/130 | K274D","header":["| Genset model | Rated power | Standby power | Diesel engine | Alternator model","| KW | KVA | KW | KVA | Model | Power (KW)"]},{"sup":"kaihua-genset","n":105,"row":59,"kind":"engine","model":"1106A-70TAG3","genset":"KH-150GF","detail":"prime 175 kVA / 150 kW = 0.857 ← \"175\" | \"150\"","line":"| KH-150GF | 206.2 | 165 | 175 | 150 | 1106A-70TAG3 | 2645x730x1630 | 1644","header":["| Gerset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight (KG)","| KVA | KW | KVA | KW"]},{"sup":"kaihua-genset","n":105,"row":69,"kind":"engine","model":"2806C-E18TAG1A","genset":"KH-500GF","detail":"prime 650 kVA / 500 kW = 0.769 ← \"650\" | \"500\"","line":"| KH-500GF | 715 | 572 | 650 | 500 | 2806C-E18TAG1A | 3960×1532x2100 | 4453","header":["| Gerset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight (KG)","| KVA | KW | KVA | KW"]},{"sup":"kaihua-genset","n":105,"row":70,"kind":"engine","model":"2806A-E18TAG2","genset":"KH-500GF","detail":"prime 650 kVA / 500 kW = 0.769 ← \"650\" | \"500\"","line":"| KH-500GF | 715 | 572 | 650 | 500 | 2806A-E18TAG2 | 3960×1532x2100 | 4453","header":["| Gerset Model | Standby Power | Prime Power | Engine Model | Dimension(mm) | Weight (KG)","| KVA | KW | KVA | KW"]},{"sup":"kangwo-guangdong","n":103,"row":14,"kind":"engine","model":"WP10D200E200","genset":"GKW-180GF","detail":"rated 225 kVA / 160 kW = 0.711 ← \"160\" | \"225\"","line":"| GKW-180GF | 160 | 225 | 324 | WP10D200E200 | 6 | 126*130 | 9.726 | 215 | 2750*1050*1400 | 1880 | 获取","header":["| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数","| KW | KVA"]},{"sup":"kangwo-guangdong","n":109,"row":14,"kind":"engine","model":"KTA38-DM","genset":"CCFJ600J","detail":"rated 625 kVA / 600 kW = 0.960 ← \"600\" | \"625\"","line":"| CCFJ600J | 600 | 625 | 60/440 | KTA38-DM | 679/1800 | 12 | 38 | 4100*1500*2500 | 6300","header":["| Genset Specification 发电机组规格 | Engine Specification 柴油机规格 | Dimension L*W*H (mm) 外形尺寸 | Weight (kgs) 重量","| Model 型号 | Rated Outout 额定功率 | Fre/Volt HZ/V 频率 /电压 | Model 型号 | POwer/Speed 功率 /转速 KW/RPM | Cyl. 缸数 | Dis(L) 排量","| KW | KVA"]},{"sup":"kangwo-guangdong","n":109,"row":15,"kind":"engine","model":"KTA38-DM","genset":"CCFJ700J","detail":"rated 625 kVA / 600 kW = 0.960 ← \"600\" | \"625\"","line":"| CCFJ700J | 600 | 625 | 60/440 | KTA38-DM | 821/1800 | 12 | 38 | 4100*1500*2500 | 6400","header":["| Genset Specification 发电机组规格 | Engine Specification 柴油机规格 | Dimension L*W*H (mm) 外形尺寸 | Weight (kgs) 重量","| Model 型号 | Rated Outout 额定功率 | Fre/Volt HZ/V 频率 /电压 | Model 型号 | POwer/Speed 功率 /转速 KW/RPM | Cyl. 缸数 | Dis(L) 排量","| KW | KVA"]},{"sup":"long-gen","n":102,"row":1,"kind":"engine","model":"NC485BD","genset":"LGXL-14","detail":"prime 14 kVA / 10 kW = 0.714 ← \"10\" | \"14\"","line":"| LGXL-14 | 10 | 14 | 12 | 15 | NC485BD | WHI164C | 1500*650*1100 | 430 | 1750*850*1200 | 630 | download","header":["| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight","| | KW | kVA | KW | kVA | Longen | Longen | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"]},{"sup":"long-gen","n":102,"row":1,"kind":"alternator","model":"WHI164C","genset":"LGXL-14","detail":"prime 14 kVA / 10 kW = 0.714 ← \"10\" | \"14\"","line":"| LGXL-14 | 10 | 14 | 12 | 15 | NC485BD | WHI164C | 1500*650*1100 | 430 | 1750*850*1200 | 630 | download","header":["| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight","| | KW | kVA | KW | kVA | Longen | Longen | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"]},{"sup":"mamo-power","n":105,"row":21,"kind":"engine","model":"1106D-E70TAG2","genset":"TP150","detail":"standby 150 kVA / 125 kW = 0.833 ← \"125\" | \"150\"","line":"| TP150 | 114 | 143 | 125 | 150 | 1106D-E70TAG2 | 171 | O | O | O","header":["| GENSET MODEL | PRIME POWER (KW) | PRIME POWER (KVA) | STANDBY POWER (KW) | STANDBY POWER (KVA) | ENGINE MODEL | ENGINE RATED POWER (KW) | OPEN | SOUNDPROOF | TRAILER"]},{"sup":"meao-jiangsu","n":102,"row":3,"kind":"engine","model":"8V1600G20F","genset":"MP-320GF","detail":"standby 440 kVA / 330 kW = 0.750 ← \"440\" | \"330\"","line":"| MP-320GF | 440 | 330 | 400 | 320 | 8V1600G20F | HCI444F | 3000×1590×1940 | 3570","header":["| 型号 | 备用功率 | 主用功率 | 发动机型号 | 发电机型号 | 尺寸 | 重量","| kVA | kWe | kVA | kWe | mm | KG"]},{"sup":"meao-jiangsu","n":102,"row":3,"kind":"alternator","model":"HCI444F","genset":"MP-320GF","detail":"standby 440 kVA / 330 kW = 0.750 ← \"440\" | \"330\"","line":"| MP-320GF | 440 | 330 | 400 | 320 | 8V1600G20F | HCI444F | 3000×1590×1940 | 3570","header":["| 型号 | 备用功率 | 主用功率 | 发动机型号 | 发电机型号 | 尺寸 | 重量","| kVA | kWe | kVA | kWe | mm | KG"]},{"sup":"meao-jiangsu","n":102,"row":7,"kind":"engine","model":"12V1600G20F","genset":"MP-528GF","detail":"standby 726 kVA / 528 kW = 0.727 ← \"726\" | \"528\"","line":"| MP-528GF | 726 | 528 | 660 | 528 | 12V1600G20F | HCI544F | 3330×1590×1970 | 4100","header":["| 型号 | 备用功率 | 主用功率 | 发动机型号 | 发电机型号 | 尺寸 | 重量","| kVA | kWe | kVA | kWe | mm | KG"]},{"sup":"meao-jiangsu","n":102,"row":7,"kind":"alternator","model":"HCI544F","genset":"MP-528GF","detail":"standby 726 kVA / 528 kW = 0.727 ← \"726\" | \"528\"","line":"| MP-528GF | 726 | 528 | 660 | 528 | 12V1600G20F | HCI544F | 3330×1590×1970 | 4100","header":["| 型号 | 备用功率 | 主用功率 | 发动机型号 | 发电机型号 | 尺寸 | 重量","| kVA | kWe | kVA | kWe | mm | KG"]},{"sup":"mingbang-mbkl","n":126,"row":30,"kind":"engine","model":"2806C-E18TAG3","genset":"MB-P480","detail":"standby 660 kVA / 560 kW = 0.848 ← \"660\" | \"560\"","line":"| 31 | MB-P480 | 600 | 480 | 660 | 560 | 2806C-E18TAG3 | 6 | 18.1 | 145*183 | 202 | 4700×2100×2600","header":["| No. | GENSET Model | Prime Power | Standby Power | Engine Model | Cylinder | Displacement | Bore*Stroke | Fuel Consumption | Dimension","| KVA | KW | KVA | KW | PERKINS | (nos) | (L) | (mm) | (g/kw.h) | mm"]},{"sup":"mingbang-mbkl","n":126,"row":31,"kind":"engine","model":"2806A-E18TAG2","genset":"MB-P520","detail":"standby 700 kVA / 640 kW = 0.914 ← \"700\" | \"640\"","line":"| 32 | MB-P520 | 650 | 520 | 700 | 640 | 2806A-E18TAG2 | 6 | 18.1 | 145*183 | 202 | 4700×2100×2600","header":["| No. | GENSET Model | Prime Power | Standby Power | Engine Model | Cylinder | Displacement | Bore*Stroke | Fuel Consumption | Dimension","| KVA | KW | KVA | KW | PERKINS | (nos) | (L) | (mm) | (g/kw.h) | mm"]},{"sup":"mingbang-mbkl","n":126,"row":33,"kind":"engine","model":"4006-23TAG3A","genset":"MB-P640","detail":"standby 900 kVA / 828 kW = 0.920 ← \"900\" | \"828\"","line":"| 34 | MB-P640 | 800 | 640 | 900 | 828 | 4006-23TAG3A | 6 | 22.9 | 160*190 | 210 | 6000×2300×2930","header":["| No. | GENSET Model | Prime Power | Standby Power | Engine Model | Cylinder | Displacement | Bore*Stroke | Fuel Consumption | Dimension","| KVA | KW | KVA | KW | PERKINS | (nos) | (L) | (mm) | (g/kw.h) | mm"]},{"sup":"minsun-motor","n":109,"row":4,"kind":"engine","model":"4ZT3.2-G12","genset":"GF-S50","detail":"rated 45 kVA / 34 kW = 0.756 ← \"45\" | \"34\"","line":"| GF-S50 | 45 | 34 | 4ZT3.2-G12 | SY-A 184J","header":["| MODEL | Rated Power | SDEC Engine | Brushless Alternator","| KVA | KW"]},{"sup":"minsun-motor","n":109,"row":4,"kind":"alternator","model":"SY-A 184J","genset":"GF-S50","detail":"rated 45 kVA / 34 kW = 0.756 ← \"45\" | \"34\"","line":"| GF-S50 | 45 | 34 | 4ZT3.2-G12 | SY-A 184J","header":["| MODEL | Rated Power | SDEC Engine | Brushless Alternator","| KVA | KW"]},{"sup":"minsun-motor","n":114,"row":8,"kind":"engine","model":"CA4F2-12D","genset":"GF-F80","detail":"rated 80 kVA / 68 kW = 0.850 ← \"80\" | \"68\"","line":"| GF-F80 | 80 | 68 | CA4F2-12D | SY-A 224G","header":["| Model | Rated Power | FAWDE Engine | Brushless Alternator","| KVA | KW"]},{"sup":"minsun-motor","n":114,"row":8,"kind":"alternator","model":"SY-A 224G","genset":"GF-F80","detail":"rated 80 kVA / 68 kW = 0.850 ← \"80\" | \"68\"","line":"| GF-F80 | 80 | 68 | CA4F2-12D | SY-A 224G","header":["| Model | Rated Power | FAWDE Engine | Brushless Alternator","| KVA | KW"]},{"sup":"previa-ningde","n":106,"row":27,"kind":"engine","model":"DP222LP","genset":"PR600DS","detail":"prime 750 kVA / 630 kW = 0.840 ← \"750\" | \"630\"","line":"| PR600DS | 825 | 660 | 750 | 630 | DP222LP | OP3700*1700*2200 | 20FT","header":["| GENSET MODEL | ESP | PRP | Engine type | Dimension","| KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"]},{"sup":"sr-genset","n":2001,"row":0,"kind":"engine","model":"4Z2.3-G12","genset":null,"detail":"prime 18 kVA / 16 kW = 0.889 ← \"18\" | \"16\"","line":"| 20 | 18 | 18 | 16 | 4Z2.3-G12 | Mech | SA164-16 | 1510*900*980 | 1900*900*1100","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":0,"kind":"alternator","model":"SA164-16","genset":null,"detail":"prime 18 kVA / 16 kW = 0.889 ← \"18\" | \"16\"","line":"| 20 | 18 | 18 | 16 | 4Z2.3-G12 | Mech | SA164-16 | 1510*900*980 | 1900*900*1100","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":1,"kind":"engine","model":"4Z2.7-G12","genset":null,"detail":"standby 24 kVA / 22 kW = 0.917 ← \"24\" | \"22\"","line":"| 24 | 22 | 22 | 20 | 4Z2.7-G12 | Mech | SA184-20 | 1510*900*980 | 1900*900*1100","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":1,"kind":"alternator","model":"SA184-20","genset":null,"detail":"standby 24 kVA / 22 kW = 0.917 ← \"24\" | \"22\"","line":"| 24 | 22 | 22 | 20 | 4Z2.7-G12 | Mech | SA184-20 | 1510*900*980 | 1900*900*1100","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":3,"kind":"engine","model":"4Z3.2-G12","genset":null,"detail":"prime 35 kVA / 32 kW = 0.914 ← \"35\" | \"32\"","line":"| 39 | 35 | 35 | 32 | 4Z3.2-G12 | Mech | SA184-33.6 | 1810*950*1020 | 2200*950*1230","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":3,"kind":"alternator","model":"SA184-33.6","genset":null,"detail":"prime 35 kVA / 32 kW = 0.914 ← \"35\" | \"32\"","line":"| 39 | 35 | 35 | 32 | 4Z3.2-G12 | Mech | SA184-33.6 | 1810*950*1020 | 2200*950*1230","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":4,"kind":"engine","model":"4ZT3.2-G12","genset":null,"detail":"standby 42 kVA / 39 kW = 0.929 ← \"42\" | \"39\"","line":"| 42 | 39 | 38.5 | 35 | 4ZT3.2-G12 | Mech | SA184-36 | 1810*950*1020 | 2200*950*1230","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":4,"kind":"alternator","model":"SA184-36","genset":null,"detail":"standby 42 kVA / 39 kW = 0.929 ← \"42\" | \"39\"","line":"| 42 | 39 | 38.5 | 35 | 4ZT3.2-G12 | Mech | SA184-36 | 1810*950*1020 | 2200*950*1230","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":7,"kind":"engine","model":"4ZTAA4.1-G21","genset":null,"detail":"prime 70 kVA / 64 kW = 0.914 ← \"70\" | \"64\"","line":"| 77 | 70 | 70 | 64 | 4ZTAA4.1-G21 | Elec | SA224-65 | 1995*950*1240 | 2700*1000*1600","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":7,"kind":"alternator","model":"SA224-65","genset":null,"detail":"prime 70 kVA / 64 kW = 0.914 ← \"70\" | \"64\"","line":"| 77 | 70 | 70 | 64 | 4ZTAA4.1-G21 | Elec | SA224-65 | 1995*950*1240 | 2700*1000*1600","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":12,"kind":"engine","model":"6HTAA6.5-G22","genset":null,"detail":"prime 140 kVA / 128 kW = 0.914 ← \"140\" | \"128\"","line":"| 154 | 141 | 140 | 128 | 6HTAA6.5-G22 | Elec | SA274-134 | 2550*1150*1515 | 3400*1150*1920","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":12,"kind":"engine","model":"6HTAA6.5-G22","genset":null,"detail":"standby 154 kVA / 141 kW = 0.916 ← \"154\" | \"141\"","line":"| 154 | 141 | 140 | 128 | 6HTAA6.5-G22 | Elec | SA274-134 | 2550*1150*1515 | 3400*1150*1920","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":12,"kind":"alternator","model":"SA274-134","genset":null,"detail":"prime 140 kVA / 128 kW = 0.914 ← \"140\" | \"128\"","line":"| 154 | 141 | 140 | 128 | 6HTAA6.5-G22 | Elec | SA274-134 | 2550*1150*1515 | 3400*1150*1920","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":12,"kind":"alternator","model":"SA274-134","genset":null,"detail":"standby 154 kVA / 141 kW = 0.916 ← \"154\" | \"141\"","line":"| 154 | 141 | 140 | 128 | 6HTAA6.5-G22 | Elec | SA274-134 | 2550*1150*1515 | 3400*1150*1920","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":13,"kind":"engine","model":"6HTAA6.5-G23","genset":null,"detail":"prime 180 kVA / 165 kW = 0.917 ← \"180\" | \"165\"","line":"| 198 | 182 | 180 | 165 | 6HTAA6.5-G23 | Elec | SA274-168 | 2550*1150*1515 | 3400*1150*1920","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":13,"kind":"engine","model":"6HTAA6.5-G23","genset":null,"detail":"standby 198 kVA / 182 kW = 0.919 ← \"198\" | \"182\"","line":"| 198 | 182 | 180 | 165 | 6HTAA6.5-G23 | Elec | SA274-168 | 2550*1150*1515 | 3400*1150*1920","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":13,"kind":"alternator","model":"SA274-168","genset":null,"detail":"prime 180 kVA / 165 kW = 0.917 ← \"180\" | \"165\"","line":"| 198 | 182 | 180 | 165 | 6HTAA6.5-G23 | Elec | SA274-168 | 2550*1150*1515 | 3400*1150*1920","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":13,"kind":"alternator","model":"SA274-168","genset":null,"detail":"standby 198 kVA / 182 kW = 0.919 ← \"198\" | \"182\"","line":"| 198 | 182 | 180 | 165 | 6HTAA6.5-G23 | Elec | SA274-168 | 2550*1150*1515 | 3400*1150*1920","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":16,"kind":"engine","model":"6DTAA8.9-G23","genset":null,"detail":"prime 240 kVA / 220 kW = 0.917 ← \"240\" | \"220\"","line":"| 264 | 242 | 240 | 220 | 6DTAA8.9-G23 | Elec | SA274-216 | 2950*1300*1680 | 3900*1300*2000","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":16,"kind":"engine","model":"6DTAA8.9-G23","genset":null,"detail":"standby 264 kVA / 242 kW = 0.917 ← \"264\" | \"242\"","line":"| 264 | 242 | 240 | 220 | 6DTAA8.9-G23 | Elec | SA274-216 | 2950*1300*1680 | 3900*1300*2000","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":16,"kind":"alternator","model":"SA274-216","genset":null,"detail":"prime 240 kVA / 220 kW = 0.917 ← \"240\" | \"220\"","line":"| 264 | 242 | 240 | 220 | 6DTAA8.9-G23 | Elec | SA274-216 | 2950*1300*1680 | 3900*1300*2000","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":16,"kind":"alternator","model":"SA274-216","genset":null,"detail":"standby 264 kVA / 242 kW = 0.917 ← \"264\" | \"242\"","line":"| 264 | 242 | 240 | 220 | 6DTAA8.9-G23 | Elec | SA274-216 | 2950*1300*1680 | 3900*1300*2000","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":17,"kind":"engine","model":"6ETAA11.8-G22","genset":null,"detail":"prime 300 kVA / 280 kW = 0.933 ← \"300\" | \"280\"","line":"| 330 | 308 | 300 | 280 | 6ETAA11.8-G22 | Elec | SA314-288 | 2950*1300*1680 | 3900*1300*2000","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":17,"kind":"engine","model":"6ETAA11.8-G22","genset":null,"detail":"standby 330 kVA / 308 kW = 0.933 ← \"330\" | \"308\"","line":"| 330 | 308 | 300 | 280 | 6ETAA11.8-G22 | Elec | SA314-288 | 2950*1300*1680 | 3900*1300*2000","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":17,"kind":"alternator","model":"SA314-288","genset":null,"detail":"prime 300 kVA / 280 kW = 0.933 ← \"300\" | \"280\"","line":"| 330 | 308 | 300 | 280 | 6ETAA11.8-G22 | Elec | SA314-288 | 2950*1300*1680 | 3900*1300*2000","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":17,"kind":"alternator","model":"SA314-288","genset":null,"detail":"standby 330 kVA / 308 kW = 0.933 ← \"330\" | \"308\"","line":"| 330 | 308 | 300 | 280 | 6ETAA11.8-G22 | Elec | SA314-288 | 2950*1300*1680 | 3900*1300*2000","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":18,"kind":"engine","model":"6ETAA12.8-G22","genset":null,"detail":"prime 360 kVA / 320 kW = 0.889 ← \"360\" | \"320\"","line":"| 396 | 352 | 360 | 320 | 6ETAA12.8-G22 | Elec | SA314-336 | 2950*1300*1680 | 3900*1300*2000","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":18,"kind":"engine","model":"6ETAA12.8-G22","genset":null,"detail":"standby 396 kVA / 352 kW = 0.889 ← \"396\" | \"352\"","line":"| 396 | 352 | 360 | 320 | 6ETAA12.8-G22 | Elec | SA314-336 | 2950*1300*1680 | 3900*1300*2000","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":18,"kind":"alternator","model":"SA314-336","genset":null,"detail":"prime 360 kVA / 320 kW = 0.889 ← \"360\" | \"320\"","line":"| 396 | 352 | 360 | 320 | 6ETAA12.8-G22 | Elec | SA314-336 | 2950*1300*1680 | 3900*1300*2000","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":18,"kind":"alternator","model":"SA314-336","genset":null,"detail":"standby 396 kVA / 352 kW = 0.889 ← \"396\" | \"352\"","line":"| 396 | 352 | 360 | 320 | 6ETAA12.8-G22 | Elec | SA314-336 | 2950*1300*1680 | 3900*1300*2000","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":23,"kind":"engine","model":"6KTAA25-G39","genset":null,"detail":"prime 600 kVA / 560 kW = 0.933 ← \"600\" | \"560\"","line":"| 660 | 616 | 600 | 560 | 6KTAA25-G39 | EUP | SA354-576 | 4200*1781*2200 | 5300*2000*2514","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":23,"kind":"engine","model":"6KTAA25-G39","genset":null,"detail":"standby 660 kVA / 616 kW = 0.933 ← \"660\" | \"616\"","line":"| 660 | 616 | 600 | 560 | 6KTAA25-G39 | EUP | SA354-576 | 4200*1781*2200 | 5300*2000*2514","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":23,"kind":"alternator","model":"SA354-576","genset":null,"detail":"prime 600 kVA / 560 kW = 0.933 ← \"600\" | \"560\"","line":"| 660 | 616 | 600 | 560 | 6KTAA25-G39 | EUP | SA354-576 | 4200*1781*2200 | 5300*2000*2514","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":23,"kind":"alternator","model":"SA354-576","genset":null,"detail":"standby 660 kVA / 616 kW = 0.933 ← \"660\" | \"616\"","line":"| 660 | 616 | 600 | 560 | 6KTAA25-G39 | EUP | SA354-576 | 4200*1781*2200 | 5300*2000*2514","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":25,"kind":"engine","model":"6KTAA25-G31.1","genset":null,"detail":"prime 720 kVA / 660 kW = 0.917 ← \"720\" | \"660\"","line":"| 792 | 726 | 720 | 660 | 6KTAA25-G31.1 | ECM | SA354-672 | 4600*2000*2300 | 5300*2000*2514","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":25,"kind":"engine","model":"6KTAA25-G31.1","genset":null,"detail":"standby 792 kVA / 726 kW = 0.917 ← \"792\" | \"726\"","line":"| 792 | 726 | 720 | 660 | 6KTAA25-G31.1 | ECM | SA354-672 | 4600*2000*2300 | 5300*2000*2514","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":25,"kind":"alternator","model":"SA354-672","genset":null,"detail":"prime 720 kVA / 660 kW = 0.917 ← \"720\" | \"660\"","line":"| 792 | 726 | 720 | 660 | 6KTAA25-G31.1 | ECM | SA354-672 | 4600*2000*2300 | 5300*2000*2514","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2001,"row":25,"kind":"alternator","model":"SA354-672","genset":null,"detail":"standby 792 kVA / 726 kW = 0.917 ← \"792\" | \"726\"","line":"| 792 | 726 | 720 | 660 | 6KTAA25-G31.1 | ECM | SA354-672 | 4600*2000*2300 | 5300*2000*2514","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | SRGENSET"]},{"sup":"sr-genset","n":2004,"row":16,"kind":"engine","model":"1106A-70TAG2","genset":null,"detail":"standby 165 kVA / 144 kW = 0.873 ← \"144\" | \"165\"","line":"| 50 | 400 | 120 | 150 | 144 | 165 | Perkins | 1106A-70TAG2 | Nidec | TAL-A44-J","header":["| Frequency | Voltage | Standy Power | Backup Power | Engine | Model | Motor | Model","| kW | kVA | kW | kVA"]},{"sup":"sr-genset","n":2004,"row":16,"kind":"alternator","model":"TAL-A44-J","genset":null,"detail":"standby 165 kVA / 144 kW = 0.873 ← \"144\" | \"165\"","line":"| 50 | 400 | 120 | 150 | 144 | 165 | Perkins | 1106A-70TAG2 | Nidec | TAL-A44-J","header":["| Frequency | Voltage | Standy Power | Backup Power | Engine | Model | Motor | Model","| kW | kVA | kW | kVA"]},{"sup":"sr-genset","n":2004,"row":17,"kind":"engine","model":"1106A-70TAG2","genset":null,"detail":"standby 165 kVA / 144 kW = 0.873 ← \"144\" | \"165\"","line":"| 50 | 400 | 120 | 150 | 144 | 165 | Perkins | 1106A-70TAG2 | SRGENSET | SAL274E3","header":["| Frequency | Voltage | Standy Power | Backup Power | Engine | Model | Motor | Model","| kW | kVA | kW | kVA"]},{"sup":"sr-genset","n":2010,"row":1,"kind":"engine","model":"SA224-77","genset":null,"detail":"prime 80 kVA / 73 kW = 0.912 ← \"80\" | \"73\"","line":"| 88 | 80.3 | 80 | 73 | SP344CC | ECM | TAL-A44-C | SA224-77 | UCI 224F | 2268*1094*1576 | 3151*1142*1714","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"sr-genset","n":2010,"row":1,"kind":"engine","model":"SA224-77","genset":null,"detail":"standby 88 kVA / 80.3 kW = 0.912 ← \"88\" | \"80.3\"","line":"| 88 | 80.3 | 80 | 73 | SP344CC | ECM | TAL-A44-C | SA224-77 | UCI 224F | 2268*1094*1576 | 3151*1142*1714","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"sr-genset","n":2010,"row":1,"kind":"alternator","model":"TAL-A44-C","genset":null,"detail":"prime 80 kVA / 73 kW = 0.912 ← \"80\" | \"73\"","line":"| 88 | 80.3 | 80 | 73 | SP344CC | ECM | TAL-A44-C | SA224-77 | UCI 224F | 2268*1094*1576 | 3151*1142*1714","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"sr-genset","n":2010,"row":1,"kind":"alternator","model":"TAL-A44-C","genset":null,"detail":"standby 88 kVA / 80.3 kW = 0.912 ← \"88\" | \"80.3\"","line":"| 88 | 80.3 | 80 | 73 | SP344CC | ECM | TAL-A44-C | SA224-77 | UCI 224F | 2268*1094*1576 | 3151*1142*1714","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"sr-genset","n":2010,"row":3,"kind":"engine","model":"SA274-180","genset":null,"detail":"prime 200 kVA / 183 kW = 0.915 ← \"200\" | \"183\"","line":"| 220 | 201.3 | 200 | 183 | P086TI | Elec | TAL-A44-L | SA274-180 | UCI 274G | 2700*1200*1650 | 3860*1200*1850","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"sr-genset","n":2010,"row":3,"kind":"engine","model":"SA274-180","genset":null,"detail":"standby 220 kVA / 201.3 kW = 0.915 ← \"220\" | \"201.3\"","line":"| 220 | 201.3 | 200 | 183 | P086TI | Elec | TAL-A44-L | SA274-180 | UCI 274G | 2700*1200*1650 | 3860*1200*1850","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"sr-genset","n":2010,"row":3,"kind":"alternator","model":"P086TI","genset":null,"detail":"prime 200 kVA / 183 kW = 0.915 ← \"200\" | \"183\"","line":"| 220 | 201.3 | 200 | 183 | P086TI | Elec | TAL-A44-L | SA274-180 | UCI 274G | 2700*1200*1650 | 3860*1200*1850","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"sr-genset","n":2010,"row":3,"kind":"alternator","model":"P086TI","genset":null,"detail":"standby 220 kVA / 201.3 kW = 0.915 ← \"220\" | \"201.3\"","line":"| 220 | 201.3 | 200 | 183 | P086TI | Elec | TAL-A44-L | SA274-180 | UCI 274G | 2700*1200*1650 | 3860*1200*1850","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"sr-genset","n":2010,"row":5,"kind":"engine","model":"SA274-240","genset":null,"detail":"prime 267 kVA / 248 kW = 0.929 ← \"267\" | \"248\"","line":"| 293.7 | 272.8 | 267 | 248 | P126TI | Elec | TAL-A46-D | SA274-240 | UCDI 274K | 3250*1300*1700 | 4260*1462*2100","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"sr-genset","n":2010,"row":5,"kind":"engine","model":"SA274-240","genset":null,"detail":"standby 293.7 kVA / 272.8 kW = 0.929 ← \"293.7\" | \"272.8\"","line":"| 293.7 | 272.8 | 267 | 248 | P126TI | Elec | TAL-A46-D | SA274-240 | UCDI 274K | 3250*1300*1700 | 4260*1462*2100","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"sr-genset","n":2010,"row":5,"kind":"alternator","model":"P126TI","genset":null,"detail":"prime 267 kVA / 248 kW = 0.929 ← \"267\" | \"248\"","line":"| 293.7 | 272.8 | 267 | 248 | P126TI | Elec | TAL-A46-D | SA274-240 | UCDI 274K | 3250*1300*1700 | 4260*1462*2100","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"sr-genset","n":2010,"row":5,"kind":"alternator","model":"P126TI","genset":null,"detail":"standby 293.7 kVA / 272.8 kW = 0.929 ← \"293.7\" | \"272.8\"","line":"| 293.7 | 272.8 | 267 | 248 | P126TI | Elec | TAL-A46-D | SA274-240 | UCDI 274K | 3250*1300*1700 | 4260*1462*2100","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"sr-genset","n":2010,"row":7,"kind":"engine","model":"SA314-360","genset":null,"detail":"prime 408 kVA / 355 kW = 0.870 ← \"408\" | \"355\"","line":"| 448.8 | 390.5 | 408 | 355 | P158LE | Elec | TAL-A46-H | SA314-360 | S4L1D-E4 | 3250*1600*2000 | 4260*1612*2300","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"sr-genset","n":2010,"row":7,"kind":"engine","model":"SA314-360","genset":null,"detail":"standby 448.8 kVA / 390.5 kW = 0.870 ← \"448.8\" | \"390.5\"","line":"| 448.8 | 390.5 | 408 | 355 | P158LE | Elec | TAL-A46-H | SA314-360 | S4L1D-E4 | 3250*1600*2000 | 4260*1612*2300","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"sr-genset","n":2010,"row":7,"kind":"alternator","model":"P158LE","genset":null,"detail":"prime 408 kVA / 355 kW = 0.870 ← \"408\" | \"355\"","line":"| 448.8 | 390.5 | 408 | 355 | P158LE | Elec | TAL-A46-H | SA314-360 | S4L1D-E4 | 3250*1600*2000 | 4260*1612*2300","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"sr-genset","n":2010,"row":7,"kind":"alternator","model":"P158LE","genset":null,"detail":"standby 448.8 kVA / 390.5 kW = 0.870 ← \"448.8\" | \"390.5\"","line":"| 448.8 | 390.5 | 408 | 355 | P158LE | Elec | TAL-A46-H | SA314-360 | S4L1D-E4 | 3250*1600*2000 | 4260*1612*2300","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"taihai-taizhou","n":108,"row":3,"kind":"engine","model":"4135AD","genset":"TH-75GF","detail":"rated 100 kVA / 75 kW = 0.750 ← \"75\" | \"100\"","line":"| TH-75GF | 75 | 100 | 135 | 4135AD | 4 | 135*150 | 8.6 | 25 | 225 | 2200*900*1380 | 1600","header":["| 机组型号 | 输出功率(kw) | 电流(A) | 柴油机型号 | 缸数 | 缸径*行程（mm） | 排气量 (L) | 润滑油容量（L） | 燃油消耗率 g/kw.h | 机组尺寸mm L×W×H | 机组重量 kg","| KW | KVA"]},{"sup":"vantek-jiangsu","n":102,"row":6,"kind":"engine","model":"4BTA3.9-G2","genset":"TPD55C5","detail":"standby 60 kVA / 50 kW = 0.833 ← \"60\" | \"50\"","line":"| TPD55C5 | 55 | 45 | 60 | 50 | 4BTA3.9-G2 | 1880×805×1450 | 824","header":["| 型号 | 额定功率 (KVA/KW) | 备用功率 (KVA/KW) | 柴油机 | 机组尺寸 (MM) | 重量 (KG)"]},{"sup":"voltgent","n":103,"row":70,"kind":"engine","model":"KTA50-G3","genset":"VC1513-6","detail":"standby 1513 kVA / 1260 kW = 0.833 ← \"1513\" | \"1260\"","line":"| VC1513-6 | 1513 | 1260 | 1375 | 1100 | Cummins | KTA50-G3 | [EN] [RU] [ES] [PT]","header":["| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"]},{"sup":"voltgent","n":108,"row":4,"kind":"engine","model":"R38MSNS01.66A01","genset":"VFP68-5","detail":"prime 65 kVA / 50 kW = 0.769 ← \"65\" | \"50\"","line":"| VFP68-5 | 68 | 55 | 65 | 50 | FPT | R38MSNS01.66A01 | [EN] [RU] [ES] [PT]","header":["| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"]},{"sup":"voltgent","n":108,"row":5,"kind":"engine","model":"NEF45TM2A.S500","genset":"VFP110-5","detail":"standby 110 kVA / 105 kW = 0.955 ← \"110\" | \"105\"","line":"| VFP110-5 | 110 | 105 | 100 | 80 | FPT | NEF45TM2A.S500 | [EN] [RU] [ES] [PT]","header":["| Genset Model | Standby Power (kVA) | Standby Power (kW) | Prime Power (kVA) | Prime Power (kW) | Engine Brand | Engine Model | Data Sheet"]},{"sup":"waeta-fujian","n":110,"row":39,"kind":"engine","model":"KTAA19-G5","genset":"WTA-C630","detail":"prime 425 kVA / 420 kW = 0.988 ← \"425\" | \"420\"","line":"| WTA-C630 | 630 | 505 | 425 | 420 | KTAA19-G5 | 6 L | 19 | CUMMINS Series.xlsx","header":["| Model | Standby Power | Prime Power | Engine | Read More","| Kva | Kw | Kva | Kw | Engine Model | No. of Cylinder | Displacement(L) | Download"]},{"sup":"walter-yangzhou","n":109,"row":38,"kind":"engine","model":"YC16VC4900-D30","genset":"WET-3300","detail":"prime 3500 kVA / 3000 kW = 0.857 ← \"3500\" | \"3000\"","line":"| WET-3300 | 4125 | 3300 | 3500 | 3000 | YC16VC4900-D30 | 6500*2700*3100","header":["| Genset Model | Standby Power | Prime Power | Engine Model | Dimension(MM)L*W*H","| KVA | KW | KVA | KW"]},{"sup":"walter-yangzhou","n":114,"row":14,"kind":"engine","model":"KTA38-DM","genset":"CCFJ600YW","detail":"rated 725 kVA / 600 kW = 0.828 ← \"600\" | \"725\"","line":"| CCFJ600YW | 600 | 725 | 50/400 | KTA38-DM | 664/1500 | 12 | 159*159 | 38 | 146.12 | 4800*1780*2350 | 7500","header":["| Model | Power | Current | Engine model | Cylinder | Bore*Stroke | Displacement | Lubeoil | Fuel Consumption | Size | Weight","| KW | KVA"]},{"sup":"wintpower","n":116,"row":2,"kind":"engine","model":"WD129TD16","genset":"WT-W200E","detail":"prime 180 kVA / 150 kW = 0.833 ← \"180\" | \"150kw\"","line":"| WT-W200E | 200 | 160kw | 180 | 150kw | WD129TD16 | LSA46.2M5 | UCI274G | WT274M-150N","header":["| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification","| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator","| KVA | KW | KVA | KW"]},{"sup":"wintpower","n":116,"row":2,"kind":"alternator","model":"LSA46.2M5","genset":"WT-W200E","detail":"prime 180 kVA / 150 kW = 0.833 ← \"180\" | \"150kw\"","line":"| WT-W200E | 200 | 160kw | 180 | 150kw | WD129TD16 | LSA46.2M5 | UCI274G | WT274M-150N","header":["| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification","| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator","| KVA | KW | KVA | KW"]},{"sup":"wintpower","n":116,"row":13,"kind":"engine","model":"WD145TAD33L","genset":"WT-W413E","detail":"prime 388 kVA / 300 kW = 0.773 ← \"388\" | \"300kw\"","line":"| WT-W413E | 413 | 330kw | 388 | 300kw | WD145TAD33L | LSA47.2VS2 | HCI444FS | WT314L-300N","header":["| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification","| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator","| KVA | KW | KVA | KW"]},{"sup":"wintpower","n":116,"row":13,"kind":"alternator","model":"LSA47.2VS2","genset":"WT-W413E","detail":"prime 388 kVA / 300 kW = 0.773 ← \"388\" | \"300kw\"","line":"| WT-W413E | 413 | 330kw | 388 | 300kw | WD145TAD33L | LSA47.2VS2 | HCI444FS | WT314L-300N","header":["| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification","| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator","| KVA | KW | KVA | KW"]},{"sup":"wintpower","n":116,"row":14,"kind":"engine","model":"WD269TD33","genset":"WT-W413E","detail":"prime 388 kVA / 300 kW = 0.773 ← \"388\" | \"300kw\"","line":"| WT-W413E | 413 | 330kw | 388 | 300kw | WD269TD33 | LSA47.2VS2 | HCI444FS | WT314L-300N","header":["| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification","| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator","| KVA | KW | KVA | KW"]},{"sup":"wintpower","n":116,"row":14,"kind":"alternator","model":"LSA47.2VS2","genset":"WT-W413E","detail":"prime 388 kVA / 300 kW = 0.773 ← \"388\" | \"300kw\"","line":"| WT-W413E | 413 | 330kw | 388 | 300kw | WD269TD33 | LSA47.2VS2 | HCI444FS | WT314L-300N","header":["| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification","| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator","| KVA | KW | KVA | KW"]},{"sup":"wintpower","n":116,"row":18,"kind":"engine","model":"WD269TAD41","genset":"WT-W522E","detail":"standby 500 kVA / 418 kW = 0.836 ← \"500\" | \"4 18kw\"","line":"| WT-W522E | 500 | 4 18kw | 470 | 3 80kw | WD269TAD41 | LSA47.2M7 | HCI544D | WT354S-400N","header":["| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification","| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator","| KVA | KW | KVA | KW"]},{"sup":"wintpower","n":116,"row":18,"kind":"alternator","model":"LSA47.2M7","genset":"WT-W522E","detail":"standby 500 kVA / 418 kW = 0.836 ← \"500\" | \"4 18kw\"","line":"| WT-W522E | 500 | 4 18kw | 470 | 3 80kw | WD269TAD41 | LSA47.2M7 | HCI544D | WT354S-400N","header":["| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine specification","| Standby Power | Prime Power | Engine Model | Leroy SomerAlternator | Stamford Alternator | Wintpower Alternator","| KVA | KW | KVA | KW"]},{"sup":"xinzhengfa","n":103,"row":1,"kind":"engine","model":"4135D-1","genset":"ZF-50GF","detail":"prime 60.2 kVA / 50 kW = 0.831 ← \"50\" | \"60.2\"","line":"| ZF-50GF | 50 | 60.2 | 4135D-1 | 135/140 | 2200×800×1400 | 1450","header":["| 机组型号 | 常用功率 | 发动机型号 | 缸径*行程 (mm) | 外型尺寸 (L×W×H) | 机组重量 (kg)","| Kw | Kva | 135.138"]},{"sup":"xinzhengfa","n":103,"row":3,"kind":"engine","model":"4135AZD-1","genset":"ZF-75GF","detail":"prime 100 kVA / 75 kW = 0.750 ← \"75\" | \"100\"","line":"| ZF-75GF | 75 | 100 | 4135AZD-1 | 135/150 | 2200×800×1400 | 1700","header":["| 机组型号 | 常用功率 | 发动机型号 | 缸径*行程 (mm) | 外型尺寸 (L×W×H) | 机组重量 (kg)","| Kw | Kva | 135.138"]},{"sup":"yanan-power","n":101,"row":66,"kind":"engine","model":"NTAA855-G7","genset":"YN412C","detail":"rated 300 kVA / 280 kW = 0.933 ← \"300kVA\" | \"280kW\"","line":"| YN412C | 330kVA | 375kW | 300kVA | 280kW | NTAA855-G7 | 6 | YN412C","header":["| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"]},{"sup":"yanan-power","n":101,"row":183,"kind":"engine","model":"M15-G7","genset":"YN525C","detail":"standby 500 kVA / 420 kW = 0.840 ← \"500kVA\" | \"420kW\"","line":"| YN525C | 500kVA | 420kW | 475kVA | 380kW | M15-G7 | 6 | YN525C","header":["| Genset Model | Standby power | Prime power | Engine Model | NO. of Cylinder | Detail Data"]},{"sup":"yanan-power","n":107,"row":30,"kind":"engine","model":"YN688V","genset":"YN688V","detail":"rated 625 kVA / 550 kW = 0.880 ← \"550kW\" | \"625kVA\"","line":"| YN688V | 550kW | 625kVA | 500kW | YN688V | TAD1641GE-B | 6 | YN688V","header":["| Genset Model | Standby power | Prime power | Engine Model | NO.of Cylinder | Detail Data"]},{"sup":"yanfa-yancheng","n":113,"row":18,"kind":"engine","model":"QSK60-DMT","genset":"CCFJ-1660GF","detail":"prime 2075 kVA / 1600 kW = 0.771 ← \"1600\" | \"2075\"","line":"| CCFJ-1660GF | 1600 | 2075 | 1800 | 60 | QSK60-DMT | 60 | 1900 | 407 | 6150 | 2200 | 2500 | 15200","header":["| 发电机组型号 Generator Model | 常用功率 Normal Power | 转速/频率 Rev/Frequency | 发动机型谱 Engine Spectrum | 燃油消耗 Fuel Consumption L/h | 外形尺寸(mm) Dimensions | 净重(kg) Net Weight","| KW | KVA | RPM | Hz | 型号 Model | 排量 NDisplaement(L) | 最大功率 Max. power(kw) | L | W | H"]},{"sup":"yingtai-jiangsu","n":103,"row":27,"kind":"engine","model":"QSZ13-G7","genset":"330GF","detail":"prime 375 kVA / 330 kW = 0.880 ← \"330\" | \"375\"","line":"| 330GF | 330 | 375 | 380 | 475 | 594 | 675 | 2850 | 3.3*1.15*2.15 | QSZ13-G7","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":6,"kind":"engine","model":"WP4.1D80E200","genset":"64GF","detail":"prime 75 kVA / 64 kW = 0.853 ← \"64\" | \"75\"","line":"| 64GF | 64 | 75 | 88 | 88 | 115.2 | 126.7 | 1180 | 1.9*0.9*1.4 | WP4.1D80E200 | 72","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":9,"kind":"engine","model":"6BT5.9-G1","genset":"24GF","detail":"standby 37.5 kVA / 33 kW = 0.880 ← \"33\" | \"37.5\"","line":"| 24GF | 24 | 30 | 33 | 37.5 | 43.2 | 54 | 850 | 1.6*0.7*1.3 | 6BT5.9-G1 | 33.3","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":10,"kind":"engine","model":"6BT5.9-G2","genset":"30GF","detail":"standby 41.25 kVA / 40 kW = 0.970 ← \"40\" | \"41.25\"","line":"| 30GF | 30 | 37.5 | 40 | 41.25 | 54 | 59.4 | 900 | 1.55*0.7*1.4 | 6BT5.9-G2 | 38","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":11,"kind":"engine","model":"6BTA5.9-G2","genset":"36GF","detail":"standby 50 kVA / 44 kW = 0.880 ← \"44\" | \"50\"","line":"| 36GF | 36 | 45 | 44 | 50 | 64.8 | 72 | 930 | 2.35*0.9*1.45 | 6BTA5.9-G2 | 44","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":114,"row":3,"kind":"engine","model":"NT855-GA","genset":"100GF-A","detail":"standby 125 kVA / 110 kW = 0.880 ← \"125\" | \"110\"","line":"| 100GF-A | 100 | 125 | 110 | 125 | 180 | 1500 | 1.8*0.9*1.4 | NT855-GA | 6","header":["| 机组型号 Genset Model | 输出功率（主用） | 备用功率（备用） | 电流Power(A) | 额定转速 | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发动 机型号 Engine Type | 缸数 Number of","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":114,"row":4,"kind":"engine","model":"NTA855-G7","genset":"120GF-A","detail":"standby 160 kVA / 140 kW = 0.875 ← \"140\" | \"160\"","line":"| 120GF-A | 120 | 150 | 140 | 160 | 216 | 1700 | 1.8*0.9*1.4 | NTA855-G7 | 6","header":["| 机组型号 Genset Model | 输出功率（主用） | 备用功率（备用） | 电流Power(A) | 额定转速 | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发动 机型号 Engine Type | 缸数 Number of","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":114,"row":17,"kind":"engine","model":"YC6MK270N-D30","genset":"90GF-A","detail":"standby 113 kVA / 103 kW = 0.912 ← \"103\" | \"113\"","line":"| 90GF-A | 90 | 112.5 | 103 | 113 | 162 | 1378 | 2.45*1.1*1.65 | YC6MK270N-D30 | 6","header":["| 机组型号 Genset Model | 输出功率（主用） | 备用功率（备用） | 电流Power(A) | 额定转速 | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发动 机型号 Engine Type | 缸数 Number of","| KW | KVA | KW | KVA"]}],"N1 nguồn ghi cặp kVA / kW lạ trong cùng một dòng":[{"sup":"ade-power","n":2193,"row":null,"kind":"engine","model":"1106A-70TAG2","genset":null,"detail":"prime 151 kVA / 137 kW","line":"","header":[]},{"sup":"ade-power","n":2205,"row":null,"kind":"engine","model":"P086TI","genset":null,"detail":"prime 165 kVA / 144 kW","line":"","header":[]},{"sup":"changchai","n":2002,"row":null,"kind":"engine","model":"ZN390","genset":"CC15M","detail":"standby 18 kVA / 13 kW","line":"","header":[]},{"sup":"depco-power","n":2013,"row":null,"kind":"engine","model":"4TNV98T-GGE","genset":"DPK-DYM-44","detail":"standby 344 kVA / 35 kW","line":"","header":[]},{"sup":"depco-power","n":2039,"row":null,"kind":"engine","model":"YM6S4LF-D","genset":"DPK-DTY-330","detail":"prime 275 kVA / 240 kW","line":"","header":[]},{"sup":"depco-power","n":2039,"row":null,"kind":"alternator","model":"DPC314D","genset":"DPK-DTY-330","detail":"prime 275 kVA / 240 kW","line":"","header":[]},{"sup":"depco-power","n":2040,"row":null,"kind":"engine","model":"YM6S4L-D","genset":"DPK-DTY-300","detail":"prime 250 kVA / 216 kW","line":"","header":[]},{"sup":"depco-power","n":2040,"row":null,"kind":"alternator","model":"DPC274K","genset":"DPK-DTY-300","detail":"prime 250 kVA / 216 kW","line":"","header":[]},{"sup":"depco-power","n":2050,"row":null,"kind":"engine","model":"YT4B2Z-D","genset":"DPK-DTY-70","detail":"prime 70 kVA / 50 kW","line":"","header":[]},{"sup":"depco-power","n":2050,"row":null,"kind":"alternator","model":"DPC224E","genset":"DPK-DTY-70","detail":"prime 70 kVA / 50 kW","line":"","header":[]},{"sup":"depco-power","n":2053,"row":null,"kind":"engine","model":"YT3B2-D","genset":"DPK-DTY-41","detail":"prime 32 kVA / 30 kW","line":"","header":[]},{"sup":"depco-power","n":2053,"row":null,"kind":"alternator","model":"DPC184H","genset":"DPK-DTY-41","detail":"prime 32 kVA / 30 kW","line":"","header":[]},{"sup":"depco-power","n":2616,"row":null,"kind":"engine","model":"1103A-33G","genset":"DPK-DP-33","detail":"standby 33 kVA / 24 kW","line":"","header":[]},{"sup":"depco-power","n":2616,"row":null,"kind":"alternator","model":"DPC184G/S1L2-J1/TAL-A42-E","genset":"DPK-DP-33","detail":"standby 33 kVA / 24 kW","line":"","header":[]},{"sup":"genlitec","n":118,"row":null,"kind":"engine","model":"4Z2.7-G11","genset":null,"detail":"rated 20 kVA / 22 kW","line":"","header":[]},{"sup":"genlitec","n":121,"row":null,"kind":"engine","model":"4Z2.3-G11","genset":null,"detail":"rated 15 kVA / 20 kW","line":"","header":[]},{"sup":"sanq-power","n":1018,"row":null,"kind":"alternator","model":"CSAC22.2-100, AS1359","genset":null,"detail":"prime 160 kVA / 200 kW","line":"","header":[]},{"sup":"sanq-power","n":1018,"row":null,"kind":"alternator","model":"CSAC22.2-100, AS1359","genset":null,"detail":"standby 176 kVA / 220 kW","line":"","header":[]},{"sup":"sanq-power","n":1020,"row":null,"kind":"alternator","model":"CSAC22.2-100, AS1359","genset":null,"detail":"prime 180 kVA / 225 kW","line":"","header":[]},{"sup":"sanq-power","n":1020,"row":null,"kind":"alternator","model":"CSAC22.2-100, AS1359","genset":null,"detail":"standby 200 kVA / 250 kW","line":"","header":[]},{"sup":"sanq-power","n":1021,"row":null,"kind":"alternator","model":"CSAC22.2-100, AS1359","genset":null,"detail":"prime 200 kVA / 250 kW","line":"","header":[]},{"sup":"sanq-power","n":1021,"row":null,"kind":"alternator","model":"CSAC22.2-100, AS1359","genset":null,"detail":"standby 220 kVA / 275 kW","line":"","header":[]},{"sup":"sanq-power","n":1060,"row":null,"kind":"alternator","model":"CSAC22.2-100, AS1359","genset":null,"detail":"prime 225 kVA / 282 kW","line":"","header":[]},{"sup":"sanq-power","n":1060,"row":null,"kind":"alternator","model":"CSAC22.2-100, AS1359","genset":null,"detail":"standby 250 kVA / 313 kW","line":"","header":[]},{"sup":"sanq-power","n":1061,"row":null,"kind":"alternator","model":"CSAC22.2-100, AS1359","genset":null,"detail":"prime 270 kVA / 338 kW","line":"","header":[]},{"sup":"sanq-power","n":1061,"row":null,"kind":"alternator","model":"CSAC22.2-100, AS1359","genset":null,"detail":"standby 300 kVA / 375 kW","line":"","header":[]},{"sup":"sanq-power","n":1142,"row":null,"kind":"alternator","model":"CSAC22.2-100, AS1359","genset":null,"detail":"prime 91 kVA / 114 kW","line":"","header":[]},{"sup":"sanq-power","n":1142,"row":null,"kind":"alternator","model":"CSAC22.2-100, AS1359","genset":null,"detail":"standby 100 kVA / 125 kW","line":"","header":[]},{"sup":"sanq-power","n":1173,"row":null,"kind":"alternator","model":"CSAC22.2-100, AS1359","genset":null,"detail":"prime 1100 kVA / 1375 kW","line":"","header":[]},{"sup":"sunkings","n":117,"row":null,"kind":"engine","model":"QSZ13-G3","genset":"SCF-550","detail":"rated 550 kVA / 400 kW","line":"","header":[]},{"sup":"tecgen-fujian","n":127,"row":null,"kind":"engine","model":"Y4105D","genset":"TG34YDS","detail":"standby 34 kVA / 33 kW","line":"","header":[]},{"sup":"tecgen-fujian","n":127,"row":null,"kind":"alternator","model":"TGI184S30","genset":"TG34YDS","detail":"standby 34 kVA / 33 kW","line":"","header":[]}],"B1b ghép ô không phải công suất (tần số, dòng điện, khối lượng…) thành cặp":[{"sup":"bruno-generators","n":104,"row":1,"kind":"engine","model":"MCP 120-80","genset":null,"detail":"prime 9.5 kVA / 7.6 kW ← \"7,6\" | \"9,5\" dưới \"\" | \"60 Hz\"","line":"| MT 9810 KL** | 8+2 | 330+250 W | 3140 W | AC | 230 V | 8,6 | 7,6 | 9,5 | 9 | KOHLER KDW 1003 | 1028 | 7,6 | 9,1 | 1,4 | 1,3 | N | 250 | 244 | 190 | 225 | 419 | 237 | 920 | 2000 | MCP 120-80","header":["| | MODEL | NUMBER OF HEADS | W PER LAMP | TOTAL W | CURRENT | VOLTAGE V | 50 HZ | | 60 HZ | | | | | | | | | TANK l | DIMENSIONS cm | | | MAXIMUM SIZE cm | | | WEIGHT kg | STANDARD PANEL","| MODEL | NUMBER OF HEADS | W PER LAMP | TOTAL W | CURRENT | VOLTAGE V | 50 Hz | | 60 Hz | | Engine | cm3 | kWm | kWm | fuel consumption (l/h) | fuel consumption (l/h) | Aspiration | TANK (l) | DIMENSIONS (cm) | | | MAXIMUM SIZE (cm) | | | WEIGHT | STANDARD PANEL","| | | | | | | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | | 1500 rpm | 1800 rpm | 1500 rpm* | 1800 rpm* | | | L | W | H | L | W | H | |"]},{"sup":"kangwo-guangdong","n":103,"row":22,"kind":"engine","model":"6M26D484E200","genset":"GKW-440GF","detail":"rated 550 kVA / 440 kW ← \"440\" | \"550\" dưới \"功率\" | \"电流 A\"","line":"| GKW-440GF | 440 | 550 | 792 | 6M26D484E200 | 6 | 150*150 | 15.9 | 210 | 3500*1500*1800 | 4100 |","header":["| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数","| KW | KVA"]},{"sup":"kangwo-guangdong","n":103,"row":23,"kind":"engine","model":"6M33D572E200","genset":"GKW-500GF","detail":"rated 625 kVA / 500 kW ← \"500\" | \"625\" dưới \"功率\" | \"电流 A\"","line":"| GKW-500GF | 500 | 625 | 900 | 6M33D572E200 | 6 | 150*185 | 19.6 | 210 | 3600*1500*1850 | 5000 |","header":["| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数","| KW | KVA"]},{"sup":"kangwo-guangdong","n":103,"row":24,"kind":"engine","model":"6M33D633E200","genset":"GKW-550GF","detail":"rated 687.5 kVA / 550 kW ← \"550\" | \"687.5\" dưới \"功率\" | \"电流 A\"","line":"| GKW-550GF | 550 | 687.5 | 990 | 6M33D633E200 | 6 | 150*185 | 19.6 | 210 | 3600*1500*1900 | 5500 |","header":["| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数","| KW | KVA"]},{"sup":"kangwo-guangdong","n":103,"row":25,"kind":"engine","model":"6M33D670E200","genset":"GKW-600GF","detail":"rated 750 kVA / 600 kW ← \"600\" | \"750\" dưới \"功率\" | \"电流 A\"","line":"| GKW-600GF | 600 | 750 | 1080 | 6M33D670E200 | 6 | 150*185 | 19.6 | 210 | 3650*1500*1900 | 6000 |","header":["| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数","| KW | KVA"]},{"sup":"kangwo-guangdong","n":103,"row":26,"kind":"engine","model":"12M26D748E200","genset":"GKW-640GF","detail":"rated 800 kVA / 640 kW ← \"640\" | \"800\" dưới \"功率\" | \"电流 A\"","line":"| GKW-640GF | 640 | 800 | 1152 | 12M26D748E200 | 12 | 150*150 | 31.8 | 210 | 4350*1700*2100 | 7400 |","header":["| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数","| KW | KVA"]},{"sup":"kangwo-guangdong","n":103,"row":27,"kind":"engine","model":"12M26D792E200","genset":"GKW-700GF","detail":"rated 875 kVA / 700 kW ← \"700\" | \"875\" dưới \"功率\" | \"电流 A\"","line":"| GKW-700GF | 700 | 875 | 1260 | 12M26D792E200 | 12 | 150*150 | 31.8 | 210 | 4500*1800*2200 | 7800 |","header":["| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数","| KW | KVA"]},{"sup":"kangwo-guangdong","n":103,"row":28,"kind":"engine","model":"12M26D902E200","genset":"GKW-800GF","detail":"rated 1000 kVA / 800 kW ← \"800\" | \"1000\" dưới \"功率\" | \"电流 A\"","line":"| GKW-800GF | 800 | 1000 | 1440 | 12M26D902E200 | 12 | 150*150 | 31.8 | 210 | 4500*1850*2200 | 8000 |","header":["| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数","| KW | KVA"]},{"sup":"kangwo-guangdong","n":103,"row":29,"kind":"engine","model":"12M26D968E200","genset":"GKW-880GF","detail":"rated 1100 kVA / 880 kW ← \"880\" | \"1100\" dưới \"功率\" | \"电流 A\"","line":"| GKW-880GF | 880 | 1100 | 1584 | 12M26D968E200 | 12 | 150*150 | 31.8 | 210 | 4600*1900*2300 | 8400 |","header":["| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数","| KW | KVA"]},{"sup":"kangwo-guangdong","n":103,"row":30,"kind":"engine","model":"12M33D1108E200","genset":"GKW-1000GF","detail":"rated 1250 kVA / 1000 kW ← \"1000\" | \"1250\" dưới \"功率\" | \"电流 A\"","line":"| GKW-1000GF | 1000 | 1250 | 1800 | 12M33D1108E200 | 12 | 150*185 | 39.2 | 210 | 4800*2000*2350 | 9200 |","header":["| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数","| KW | KVA"]},{"sup":"kangwo-guangdong","n":103,"row":31,"kind":"engine","model":"12M33D1210E200","genset":"GKW-1100GF","detail":"rated 1375 kVA / 1100 kW ← \"1100\" | \"1375\" dưới \"功率\" | \"电流 A\"","line":"| GKW-1100GF | 1100 | 1375 | 1980 | 12M33D1210E200 | 12 | 150*185 | 39.2 | 210 | 4800*2000*2350 | 9300 |","header":["| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数","| KW | KVA"]},{"sup":"kangwo-guangdong","n":103,"row":32,"kind":"engine","model":"12M33D1320E200","genset":"GKW-1200GF","detail":"rated 1500 kVA / 1200 kW ← \"1200\" | \"1500\" dưới \"功率\" | \"电流 A\"","line":"| GKW-1200GF | 1200 | 1500 | 2160 | 12M33D1320E200 | 12 | 150*185 | 39.2 | 210 | 4800*2050*2450 | 9800 |","header":["| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数","| KW | KVA"]},{"sup":"kangwo-guangdong","n":107,"row":20,"kind":"engine","model":"QTAA5400G3","genset":"GKW-2400GF","detail":"rated 3000 kVA / 2400 kW ← \"2400\" | \"3000\" dưới \"功率\" | \"电流 A\"","line":"| GKW-2400GF | 2400 | 3000 | 4320 | QTAA5400G3 | 20 | 170*195 | 88.5 | 194 | 8100*3470*3850 | 21318 |","header":["| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数","| KW | KVA"]},{"sup":"kangwo-guangdong","n":107,"row":22,"kind":"engine","model":"QTA5400G1","genset":"GKW-2200GF","detail":"rated 2750 kVA / 2200 kW ← \"2200\" | \"2750\" dưới \"功率\" | \"电流 A\"","line":"| GKW-2200GF | 2200 | 2750 | 3960 | QTA5400G1 | 20 | 170*195 | 88.5 | 195 | 8100*3470*3850 | 20593 |","header":["| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数","| KW | KVA"]},{"sup":"kangwo-guangdong","n":107,"row":23,"kind":"engine","model":"QTA5400G3","genset":"GKW-2400GF","detail":"rated 3000 kVA / 2400 kW ← \"2400\" | \"3000\" dưới \"功率\" | \"电流 A\"","line":"| GKW-2400GF | 2400 | 3000 | 4320 | QTA5400G3 | 20 | 170*195 | 88.5 | 193 | 8100*3470*3850 | 21318 |","header":["| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数","| KW | KVA"]},{"sup":"kangwo-guangdong","n":107,"row":24,"kind":"engine","model":"QTA5400G5","genset":"GKW-2600GF","detail":"rated 3250 kVA / 2600 kW ← \"2600\" | \"3250\" dưới \"功率\" | \"电流 A\"","line":"| GKW-2600GF | 2600 | 3250 | 4680 | QTA5400G5 | 20 | 170*195 | 88.5 | 193 | 8100*3470*3850 | 22128 |","header":["| 机组型号 | 功率 | 电流 A | 发动机型号 | 缸数 | 缸径 *行程 （ mm) | 排气量（ L） | 燃油消耗率 g/kw.h | 机组尺寸 mm L*W*H | 机组 重量 kg | 详细参数","| KW | KVA"]},{"sup":"tecnogen","n":2005,"row":0,"kind":"engine","model":"AUS7310-17","genset":"MI12MSX*","detail":"standby 13.2 kVA / 10 kW ← \"10\" | \"13.2\" dưới \"\" | \"60 Hz\"","line":"| MI12MSX* | 11 | 10 | 13.2 | 12 | S3L2 SD | M | 3 | 1318 | 9.7 | 11.8 | 2.1 | 2.5 | N | AUS7310-17 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 560","header":["| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (•) 7 m | | | | |","| | 50 Hz | | 60 Hz | | Engine | | | | | | Cons. 70% | Cons. 70% | | | | | Tank l | L | W | H | Kg"]},{"sup":"tecnogen","n":2005,"row":4,"kind":"engine","model":"AUS7310-15","genset":"MI17TSX*","detail":"standby 19.8 kVA / 15 kW ← \"15\" | \"19.8\" dưới \"\" | \"60 Hz\"","line":"| MI17TSX* | 16.5 | 15 | 19.8 | 18 | S4L2 SD | M | 4 | 1758 | 13.7 | 16.2 | 2.9 | 3.5 | N | AUS7310-15 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 560","header":["| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (•) 7 m | | | | |","| | 50 Hz | | 60 Hz | | Engine | | | | | | Cons. 70% | Cons. 70% | | | | | Tank l | L | W | H | Kg"]},{"sup":"yingtai-jiangsu","n":113,"row":9,"kind":"engine","model":"QSK60-G13","genset":"1600GF","detail":"rated 2000 kVA / 1600 kW ← \"1600\" | \"2000\" dưới \"功率（KW）\" | \"额定电压\"","line":"| 1600GF | 1600 | 2000 | 182.9 | 20000 | 7.50×2.70×3.25 | QSK60-G13 | 1727 | 2145 | 16 | 60.2 | ≤197 | 电喷","header":["| 机组型号 | 功率（KW） | 额定电压 | 电流 | 净重 | 机组外形尺寸 | 发动机型号 | 品牌 | 功率（KW） | 缸数 | 排气量 | 燃油耗 | 调速方式","| 主用 | 备用 | V | A | （kg) | L×W×H(m) | 主用 | 备用 | （L) | (g/kW.h)"]},{"sup":"yingtai-jiangsu","n":113,"row":19,"kind":"engine","model":"QSK60-G13","genset":"1600GF","detail":"rated 2000 kVA / 1600 kW ← \"1600\" | \"2000\" dưới \"功率（KW）\" | \"额定电压\"","line":"| 1600GF | 1600 | 2000 | 109.7 | 20480 | 7.70×2.70×3.25 | QSK60-G13 | 1727 | 2145 | 16 | 60.2 | ≤197 | 电喷","header":["| 机组型号 | 功率（KW） | 额定电压 | 电流 | 净重 | 机组外形尺寸 | 发动机型号 | 品牌 | 功率（KW） | 缸数 | 排气量 | 燃油耗 | 调速方式","| 主用 | 备用 | V | A | （kg) | L×W×H(m) | 主用 | 备用 | （L) | (g/kW.h)"]}],"B6c prime > standby ở bảng nhãn | giá trị":[{"sup":"depco-power","n":2050,"row":null,"kind":"engine","model":"YT4B2Z-D","genset":"DPK-DTY-70","detail":"kVA: prime 70, standby 69","line":"","header":[]},{"sup":"depco-power","n":2050,"row":null,"kind":"alternator","model":"DPC224E","genset":"DPK-DTY-70","detail":"kVA: prime 70, standby 69","line":"","header":[]},{"sup":"kingway-power","n":119,"row":null,"kind":"alternator","model":"Kingway KAI2500","genset":"YC6C935N-D30","detail":"kVA: prime 2500, standby 628","line":"","header":[]},{"sup":"kingway-power","n":119,"row":null,"kind":"alternator","model":"Kingway KAI2500","genset":"YC6C935N-D30","detail":"kW: prime 2000, standby 500","line":"","header":[]},{"sup":"shanhua","n":1024,"row":null,"kind":"alternator","model":"UCDI274K14","genset":"HL200GF","detail":"kW: prime 240, standby 220","line":"","header":[]},{"sup":"shanhua","n":1028,"row":null,"kind":"alternator","model":"HLF-240","genset":"HL240GF","detail":"kW: prime 317, standby 288","line":"","header":[]},{"sup":"tecgen-fujian","n":127,"row":null,"kind":"engine","model":"Y4105D","genset":"TG34YDS","detail":"kVA: prime 38, standby 34","line":"","header":[]},{"sup":"tecgen-fujian","n":127,"row":null,"kind":"alternator","model":"TGI184S30","genset":"TG34YDS","detail":"kVA: prime 38, standby 34","line":"","header":[]}],"B1c nghi ô tần số 50 / 60 bị đọc thành công suất":[{"sup":"eastern-lion-fuan","n":122,"row":11,"kind":"engine","model":"Y4102ZD","genset":"GF/GFS-YD50","detail":"standby 50 kVA / 42 kW ← \"42\" | \"50\"","line":"| GF/GFS-YD50 | 38 | 46 | 42 | 50 | Y4102ZD | 48 | ELS 184J | 35.2 | RUIFEN6120 | Detail","header":["| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":122,"row":12,"kind":"engine","model":"Y4102ZLD","genset":"GF/GFS-YD55","detail":"prime 50 kVA / 42 kW ← \"42\" | \"50\"","line":"| GF/GFS-YD55 | 42 | 50 | 46 | 55 | Y4102ZLD | 53 | ELS 224D | 44 | RUIFEN6120 | Detail","header":["| | Genset Specification 400/230V 60HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"victory-generator","n":125,"row":9,"kind":"engine","model":"F6L913D","genset":"VD60F","detail":"standby 70 kVA / 60 kW ← \"60\" | \"70\"","line":"| VD60F | 60 | 54 | 68 | 60 | 70 | F6L913D | 228 | Mechanical | Naturally | 102*125 | 6.128","header":["| Genset Model | Frequency (Hz) | Prime Power | Standby Power | Engine Model | Fuel Consumption (g/kwh) | Governor Type | Intaking method | Bore*Stroke (mm) | Displacement (L)","| KW | KVA | KW | KVA"]}],"N1 nguồn ghi cặp kVA / kW lạ trong cùng một ô":[{"sup":"fdk-energy","n":103,"row":283,"kind":"engine","model":"6M33D725E310","genset":"W825-H1 CONTACT","detail":"standby 825 kVA / 600 kW","line":"| W825-H1 CONTACT | 825KVA/ 600KW | 750KVA/ 600KW | 6M33D725E310 | WEICHAI (China) | NIANFENG NFS5-H | Click Here | Download","header":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF","| CG250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL9-G2 | Cummins (USA) | Stamford UCDI274J | Click Here | Download","| CG275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL9-G3 | Cummins (USA) | Stamford UCDI274K | Click Here | Download"]},{"sup":"fdk-energy","n":103,"row":283,"kind":"alternator","model":"NIANFENG NFS5-H","genset":"W825-H1 CONTACT","detail":"standby 825 kVA / 600 kW","line":"| W825-H1 CONTACT | 825KVA/ 600KW | 750KVA/ 600KW | 6M33D725E310 | WEICHAI (China) | NIANFENG NFS5-H | Click Here | Download","header":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF","| CG250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL9-G2 | Cummins (USA) | Stamford UCDI274J | Click Here | Download","| CG275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL9-G3 | Cummins (USA) | Stamford UCDI274K | Click Here | Download"]},{"sup":"fdk-energy","n":108,"row":249,"kind":"engine","model":"6M33D725E310","genset":"W825-H1 CONTACT","detail":"standby 825 kVA / 600 kW","line":"| W825-H1 CONTACT | 825KVA/ 600KW | 750KVA/ 600KW | 6M33D725E310 | WEICHAI (China) | NIANFENG NF354H | Click Here | Download","header":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF","| CG250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL9-G2 | Cummins (USA) | Stamford UCDI274J | Click Here | Download","| CG275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL9-G3 | Cummins (USA) | Stamford UCDI274K | Click Here | Download"]},{"sup":"fdk-energy","n":108,"row":249,"kind":"alternator","model":"NIANFENG NF354H","genset":"W825-H1 CONTACT","detail":"standby 825 kVA / 600 kW","line":"| W825-H1 CONTACT | 825KVA/ 600KW | 750KVA/ 600KW | 6M33D725E310 | WEICHAI (China) | NIANFENG NF354H | Click Here | Download","header":["| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF","| CG250-H1 CONTACT | 250KVA/ 200KW | 225KVA/ 180KW | QSL9-G2 | Cummins (USA) | Stamford UCDI274J | Click Here | Download","| CG275-H1 CONTACT | 275KVA/ 220KW | 250KVA/ 200KW | QSL9-G3 | Cummins (USA) | Stamford UCDI274K | Click Here | Download"]}],"B6b cặp kVA / kW ghép từ hai dòng khác nhau":[{"sup":"genlitec","n":102,"row":null,"kind":"engine","model":"6BTAA5.9-G12","genset":null,"detail":"rated 150 kVA / 140 kW","line":"","header":[]},{"sup":"genlitec","n":103,"row":null,"kind":"engine","model":"4B3.9-G2","genset":null,"detail":"rated 25 kVA / 24 kW","line":"","header":[]},{"sup":"genlitec","n":108,"row":null,"kind":"engine","model":"403D-15G","genset":null,"detail":"rated 13.5 kVA / 12.2 kW","line":"","header":[]},{"sup":"genlitec","n":111,"row":null,"kind":"engine","model":"403A-15G1","genset":null,"detail":"rated 13.5 kVA / 12.2 kW","line":"","header":[]},{"sup":"genlitec","n":113,"row":null,"kind":"engine","model":"3TNV82A-GGE","genset":null,"detail":"rated 13.8 kVA / 12 kW","line":"","header":[]},{"sup":"genlitec","n":114,"row":null,"kind":"engine","model":"3TNV82A-GGE","genset":null,"detail":"rated 11 kVA / 9.9 kW","line":"","header":[]},{"sup":"genlitec","n":115,"row":null,"kind":"engine","model":"3TNV76-GGE","genset":null,"detail":"rated 10.2 kVA / 9.8 kW","line":"","header":[]},{"sup":"genlitec","n":116,"row":null,"kind":"engine","model":"3TNV76-GGE","genset":null,"detail":"rated 8.1 kVA / 8.2 kW","line":"","header":[]},{"sup":"genlitec","n":117,"row":null,"kind":"engine","model":"4Z2.3-G21","genset":null,"detail":"rated 15 kVA / 16 kW","line":"","header":[]},{"sup":"genlitec","n":146,"row":null,"kind":"engine","model":"D1105-E2BG-CHN","genset":null,"detail":"rated 10.2 kVA / 10.1 kW","line":"","header":[]},{"sup":"genlitec","n":172,"row":null,"kind":"engine","model":"4B3.9-G12","genset":null,"detail":"rated 30 kVA / 27 kW","line":"","header":[]},{"sup":"hosem-power","n":109,"row":null,"kind":"engine","model":"QSZ13-G3","genset":null,"detail":"standby 500 kVA / 22 kW","line":"","header":[]},{"sup":"hosem-power","n":110,"row":null,"kind":"engine","model":"QSZ13-G3","genset":"A-C500S","detail":"prime 500 kVA / 360 kW","line":"","header":[]},{"sup":"hosem-power","n":110,"row":null,"kind":"engine","model":"QSZ13-G3","genset":"A-C500S","detail":"standby 550 kVA / 400 kW","line":"","header":[]},{"sup":"hosem-power","n":110,"row":null,"kind":"engine","model":"QSZ13-G3","genset":"A-C500S","detail":"rated 500 kVA / 360 kW","line":"","header":[]},{"sup":"hosem-power","n":119,"row":null,"kind":"engine","model":"SC9D310D2","genset":null,"detail":"prime 227 kVA / 250 kW","line":"","header":[]},{"sup":"hosem-power","n":119,"row":null,"kind":"engine","model":"SC9D310D2","genset":null,"detail":"standby 250 kVA / 275 kW","line":"","header":[]},{"sup":"hosem-power","n":129,"row":null,"kind":"engine","model":"1104C-44TAG2","genset":"A-P110S","detail":"prime 91 kVA / 80 kW","line":"","header":[]},{"sup":"hosem-power","n":129,"row":null,"kind":"engine","model":"1104C-44TAG2","genset":"A-P110S","detail":"standby 100 kVA / 88 kW","line":"","header":[]},{"sup":"hosem-power","n":136,"row":null,"kind":"engine","model":"QSZ13-G3","genset":"A-C500S","detail":"standby 550 kVA / 22 kW","line":"","header":[]},{"sup":"long-gen","n":1001,"row":null,"kind":"alternator","model":"WHI164D","genset":null,"detail":"prime 15 kVA / 22 kW","line":"","header":[]},{"sup":"long-gen","n":1001,"row":null,"kind":"alternator","model":"WHI164D","genset":null,"detail":"standby 17 kVA / 24.2 kW","line":"","header":[]},{"sup":"longkai-power","n":1012,"row":null,"kind":"alternator","model":"SC12E420D2","genset":"LG250SC","detail":"prime 312.5 kVA / 280 kW","line":"","header":[]},{"sup":"longkai-power","n":1016,"row":null,"kind":"alternator","model":"SC25G610D2","genset":"LG350SC","detail":"prime 437.5 kVA / 320 kW","line":"","header":[]},{"sup":"longkai-power","n":1038,"row":null,"kind":"alternator","model":"6ETAA12.8-G31","genset":"LG360SD","detail":"prime 450 kVA / 330 kW","line":"","header":[]},{"sup":"longkai-power","n":1049,"row":null,"kind":"alternator","model":"4B3.9-G2","genset":"LG22C","detail":"rated 0.25 kVA / 24 kW","line":"","header":[]},{"sup":"longkai-power","n":1053,"row":null,"kind":"alternator","model":"QSB3.9-G2","genset":"LG48C","detail":"rated 66 kVA / 96 kW","line":"","header":[]},{"sup":"longkai-power","n":1054,"row":null,"kind":"alternator","model":"4BTA3.9-G2-58KW","genset":"LG50C","detail":"prime 65 kVA / 58 kW","line":"","header":[]},{"sup":"longkai-power","n":1055,"row":null,"kind":"alternator","model":"4BTA3.9-G11","genset":"LG50C","detail":"prime 65 kVA / 58 kW","line":"","header":[]},{"sup":"longkai-power","n":1055,"row":null,"kind":"alternator","model":"4BTA3.9-G11","genset":"LG50C","detail":"rated 71.5 kVA / 70 kW","line":"","header":[]},{"sup":"longkai-power","n":1056,"row":null,"kind":"alternator","model":"4BTA3.9-G11","genset":"LG60C","detail":"prime 72.5 kVA / 68 kW","line":"","header":[]},{"sup":"longkai-power","n":1056,"row":null,"kind":"alternator","model":"4BTA3.9-G11","genset":"LG60C","detail":"rated 79.75 kVA / 70 kW","line":"","header":[]},{"sup":"longkai-power","n":1057,"row":null,"kind":"alternator","model":"QSB3.9-G3","genset":"LG64C","detail":"rated 88 kVA / 79 kW","line":"","header":[]},{"sup":"longkai-power","n":1058,"row":null,"kind":"alternator","model":"4BTA3.9-G13","genset":"LG68C","detail":"rated 94 kVA / 87 kW","line":"","header":[]},{"sup":"longkai-power","n":1060,"row":null,"kind":"alternator","model":"6BT5.9-G2-86KW","genset":"LG80C","detail":"rated 103.13 kVA / 96 kW","line":"","header":[]},{"sup":"longkai-power","n":1062,"row":null,"kind":"alternator","model":"6BT5.9-G2-96KW","genset":"LG84C","detail":"prime 105 kVA / 96 kW","line":"","header":[]},{"sup":"longkai-power","n":1065,"row":null,"kind":"alternator","model":"6BTAA5.9-G2","genset":"LG100C","detail":"rated 137.5 kVA / 120 kW","line":"","header":[]},{"sup":"longkai-power","n":1066,"row":null,"kind":"alternator","model":"QSB5.9-G3","genset":"LG100C","detail":"rated 137.5 kVA / 120 kW","line":"","header":[]},{"sup":"longkai-power","n":1069,"row":null,"kind":"alternator","model":"QSB6.7-G3","genset":"LG120C","detail":"rated 165 kVA / 151 kW","line":"","header":[]},{"sup":"longkai-power","n":1074,"row":null,"kind":"alternator","model":"QSL8.9-G2","genset":"LG160C","detail":"rated 220 kVA / 206 kW","line":"","header":[]},{"sup":"longkai-power","n":1079,"row":null,"kind":"alternator","model":"QSNT-G6","genset":"LG200C","detail":"rated 275 kVA / 243 kW","line":"","header":[]},{"sup":"longkai-power","n":1085,"row":null,"kind":"alternator","model":"QSM11-G2","genset":"LG288C","detail":"rated 396 kVA / 292 kW","line":"","header":[]},{"sup":"longkai-power","n":1094,"row":null,"kind":"alternator","model":"QSZ13-G5","genset":"LG360C","detail":"prime 450 kVA / 300 kW","line":"","header":[]},{"sup":"longkai-power","n":1095,"row":null,"kind":"alternator","model":"QSZ13-G3","genset":"LG380C","detail":"rated 522.5 kVA / 450 kW","line":"","header":[]},{"sup":"longkai-power","n":1099,"row":null,"kind":"alternator","model":"KTAA19-G6","genset":"LG460C","detail":"rated 633 kVA / 570 kW","line":"","header":[]},{"sup":"longkai-power","n":1103,"row":null,"kind":"alternator","model":"KT38-G","genset":"LG500C","detail":"rated 650 kVA / 560 kW","line":"","header":[]},{"sup":"longkai-power","n":1105,"row":null,"kind":"alternator","model":"QSK19-G11","genset":"LG550C","detail":"prime 750 kVA / 536 kW","line":"","header":[]},{"sup":"longkai-power","n":1105,"row":null,"kind":"alternator","model":"QSK19-G11","genset":"LG550C","detail":"rated 825 kVA / 574 kW","line":"","header":[]},{"sup":"longkai-power","n":1107,"row":null,"kind":"alternator","model":"KT38-GA","genset":"LG600C","detail":"prime 750 kVA / 500 kW","line":"","header":[]},{"sup":"longkai-power","n":1107,"row":null,"kind":"alternator","model":"KT38-GA","genset":"LG600C","detail":"rated 825 kVA / 560 kW","line":"","header":[]},{"sup":"longkai-power","n":1115,"row":null,"kind":"alternator","model":"KTA38-G9","genset":"LG900C","detail":"prime 1250 kVA / 904 kW","line":"","header":[]},{"sup":"longkai-power","n":1116,"row":null,"kind":"alternator","model":"QSK38-G2","genset":"LG900C","detail":"prime 1250 kVA / 904 kW","line":"","header":[]},{"sup":"longkai-power","n":1117,"row":null,"kind":"alternator","model":"KTA50-G3","genset":"LG1000C","detail":"prime 1250 kVA / 904 kW","line":"","header":[]},{"sup":"longkai-power","n":1118,"row":null,"kind":"alternator","model":"QSK38-G5","genset":"LG1000C","detail":"prime 1250 kVA / 904 kW","line":"","header":[]},{"sup":"longkai-power","n":1121,"row":null,"kind":"alternator","model":"KTA50-GS8","genset":"LG1180C","detail":"rated 1622.5 kVA / 1200 kW","line":"","header":[]},{"sup":"longkai-power","n":1122,"row":null,"kind":"alternator","model":"KTA50-G15","genset":"LG1350C","detail":"prime 1675 kVA / 1120 kW","line":"","header":[]},{"sup":"longkai-power","n":1124,"row":null,"kind":"alternator","model":"WP2.3D33E200","genset":"LG24WP","detail":"prime 32.5 kVA / 18 kW","line":"","header":[]},{"sup":"longkai-power","n":1126,"row":null,"kind":"alternator","model":"WP2.3D48E200","genset":"LG40WP","detail":"prime 45 kVA / 40 kW","line":"","header":[]},{"sup":"longkai-power","n":1128,"row":null,"kind":"alternator","model":"WP4.1D80E200","genset":"LG60WP","detail":"prime 80 kVA / 58 kW","line":"","header":[]},{"sup":"longkai-power","n":1136,"row":null,"kind":"alternator","model":"WP10D320E200","genset":"LG250WP","detail":"prime 313 kVA / 280 kW","line":"","header":[]},{"sup":"longkai-power","n":1140,"row":null,"kind":"alternator","model":"WP13D440E310","genset":"LG350WP","detail":"prime 438 kVA / 400 kW","line":"","header":[]},{"sup":"longkai-power","n":1141,"row":null,"kind":"alternator","model":"WP13D490E310","genset":"LG400WP","detail":"prime 500 kVA / 440 kW","line":"","header":[]},{"sup":"longkai-power","n":1148,"row":null,"kind":"alternator","model":"12M26D968E200","genset":"LG800WP","detail":"prime 1000 kVA / 728 kW","line":"","header":[]},{"sup":"longkai-power","n":1150,"row":null,"kind":"alternator","model":"12M33D1210E200","genset":"LG1000WP","detail":"prime 1250 kVA / 904 kW","line":"","header":[]},{"sup":"longkai-power","n":1158,"row":null,"kind":"alternator","model":"20M33D2020E310","genset":"LG1600WP","detail":"prime 2000 kVA / 488 kW","line":"","header":[]},{"sup":"longkai-power","n":1159,"row":null,"kind":"alternator","model":"20M33D2210E310","genset":"LG1800WP","detail":"prime 2250 kVA / 1989 kW","line":"","header":[]},{"sup":"longkai-power","n":1160,"row":null,"kind":"alternator","model":"12M55D2210E310","genset":"LG1800WP","detail":"prime 2250 kVA / 1989 kW","line":"","header":[]},{"sup":"longkai-power","n":1165,"row":null,"kind":"alternator","model":"16M55D3600E310","genset":"LG3000WP","detail":"prime 3750 kVA / 2470 kW","line":"","header":[]}],"B2 model không phải mã máy":[{"sup":"himoinsa-china","n":101,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"4TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.4}}","line":"","header":[]},{"sup":"himoinsa-china","n":102,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"4TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.4}}","line":"","header":[]},{"sup":"himoinsa-china","n":103,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"4TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.4}}","line":"","header":[]},{"sup":"himoinsa-china","n":105,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"4TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.4}}","line":"","header":[]},{"sup":"himoinsa-china","n":106,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"4TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.4}}","line":"","header":[]},{"sup":"himoinsa-china","n":107,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"4TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.4}}","line":"","header":[]},{"sup":"himoinsa-china","n":109,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"4TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.4}}","line":"","header":[]},{"sup":"himoinsa-china","n":110,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"4TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.4}}","line":"","header":[]},{"sup":"himoinsa-china","n":111,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"4TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.4}}","line":"","header":[]},{"sup":"himoinsa-china","n":112,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"4TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.4}}","line":"","header":[]},{"sup":"himoinsa-china","n":114,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa-china","n":115,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa-china","n":117,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa-china","n":118,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa-china","n":120,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa-china","n":121,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa-china","n":122,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"1D81C","detail":"model = \"4-stroke diesel\", tổ máy = \"1D81C\", công suất {\"rated\":{\"kW\":1.5}}","line":"","header":[]},{"sup":"himoinsa-china","n":124,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV76GGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa-china","n":125,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV76GGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa-china","n":127,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV76GGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa-china","n":128,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV76GGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa-china","n":130,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV76GGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa-china","n":132,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"1D81C","detail":"model = \"4-stroke diesel\", tổ máy = \"1D81C\", công suất {\"rated\":{\"kW\":1.5}}","line":"","header":[]},{"sup":"himoinsa-china","n":134,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV76GGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa-china","n":135,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV76GGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa-china","n":137,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"1D81C","detail":"model = \"4-stroke diesel\", tổ máy = \"1D81C\", công suất {\"rated\":{\"kW\":1.5}}","line":"","header":[]},{"sup":"himoinsa-china","n":139,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76HSPU","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV76HSPU\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa-china","n":140,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76HSPU","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV76HSPU\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa-china","n":142,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76HSPU","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV76HSPU\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa-china","n":143,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76HSPU","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV76HSPU\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa-china","n":144,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV80FNGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV80FNGGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa-china","n":146,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH6R","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV76GGEH6R\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa-china","n":148,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76HSPU","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV76HSPU\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa","n":101,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"4TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.4}}","line":"","header":[]},{"sup":"himoinsa","n":102,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"4TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.4}}","line":"","header":[]},{"sup":"himoinsa","n":103,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"4TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.4}}","line":"","header":[]},{"sup":"himoinsa","n":104,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"4TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.4}}","line":"","header":[]},{"sup":"himoinsa","n":106,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88FUGGEHR","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88FUGGEHR\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa","n":107,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88FUGGEHR","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88FUGGEHR\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa","n":109,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88FUGGEHR","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88FUGGEHR\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa","n":110,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88FUGGEHR","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88FUGGEHR\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa","n":112,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa","n":113,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa","n":114,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa","n":116,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa","n":117,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa","n":118,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa","n":119,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa","n":120,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa","n":122,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa","n":123,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa","n":124,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88FUGGEHR","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88FUGGEHR\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa","n":125,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88FUGGEHR","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88FUGGEHR\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa","n":127,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa","n":128,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV88BGGEH\", công suất {\"rated\":{\"kW\":1.2}}","line":"","header":[]},{"sup":"himoinsa","n":130,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV80FNGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV80FNGGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa","n":131,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV80FNGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV80FNGGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa","n":133,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV76GGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa","n":134,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV76GGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa","n":136,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV80FNGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV80FNGGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa","n":137,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV80FNGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV80FNGGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa","n":139,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV76GGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa","n":140,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV76GGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa","n":142,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV80FNGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV80FNGGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa","n":143,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV80FNGGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV80FNGGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa","n":145,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV76GGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"himoinsa","n":146,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"model = \"4-stroke diesel\", tổ máy = \"3TNV76GGEH\", công suất {\"rated\":{\"kW\":1.1}}","line":"","header":[]},{"sup":"hipower","n":102,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"TWD1683GE","detail":"model = \"4-stroke diesel\", tổ máy = \"TWD1683GE\", công suất {\"rated\":{\"kW\":7}}","line":"","header":[]},{"sup":"hipower","n":104,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"TWD1682GE","detail":"model = \"4-stroke diesel\", tổ máy = \"TWD1682GE\", công suất {\"rated\":{\"kW\":7}}","line":"","header":[]},{"sup":"hipower","n":106,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"TWD1683GE","detail":"model = \"4-stroke diesel\", tổ máy = \"TWD1683GE\", công suất {\"rated\":{\"kW\":7}}","line":"","header":[]},{"sup":"hipower","n":108,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"TWD1683GE","detail":"model = \"4-stroke diesel\", tổ máy = \"TWD1683GE\", công suất {\"rated\":{\"kW\":7}}","line":"","header":[]},{"sup":"hipower","n":109,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"TWD1682GE","detail":"model = \"4-stroke diesel\", tổ máy = \"TWD1682GE\", công suất {\"rated\":{\"kW\":7}}","line":"","header":[]},{"sup":"hipower","n":111,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"TWD1682GE","detail":"model = \"4-stroke diesel\", tổ máy = \"TWD1682GE\", công suất {\"rated\":{\"kW\":7}}","line":"","header":[]},{"sup":"hipower","n":112,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"6090HFG06","detail":"model = \"4-stroke diesel\", tổ máy = \"6090HFG06\", công suất {\"rated\":{\"kW\":7.8}}","line":"","header":[]},{"sup":"hipower","n":114,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"6068HFG06","detail":"model = \"4-stroke diesel\", tổ máy = \"6068HFG06\", công suất {\"rated\":{\"kW\":4.8}}","line":"","header":[]},{"sup":"hipower","n":116,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"6068HFG06","detail":"model = \"4-stroke diesel\", tổ máy = \"6068HFG06\", công suất {\"rated\":{\"kW\":4.8}}","line":"","header":[]},{"sup":"hipower","n":117,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"6068HFG05","detail":"model = \"4-stroke diesel\", tổ máy = \"6068HFG05\", công suất {\"rated\":{\"kW\":4.8}}","line":"","header":[]},{"sup":"hipower","n":119,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"6068HFG05","detail":"model = \"4-stroke diesel\", tổ máy = \"6068HFG05\", công suất {\"rated\":{\"kW\":4.8}}","line":"","header":[]},{"sup":"hipower","n":120,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4HK1X","detail":"model = \"4-stroke diesel\", tổ máy = \"4HK1X\", công suất {\"rated\":{\"kW\":2.5}}","line":"","header":[]},{"sup":"hipower","n":122,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4HK1X","detail":"model = \"4-stroke diesel\", tổ máy = \"4HK1X\", công suất {\"rated\":{\"kW\":2.5}}","line":"","header":[]},{"sup":"hipower","n":123,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4JJ1X","detail":"model = \"4-stroke diesel\", tổ máy = \"4JJ1X\", công suất {\"rated\":{\"kW\":2.5}}","line":"","header":[]},{"sup":"hipower","n":125,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4JJ1X","detail":"model = \"4-stroke diesel\", tổ máy = \"4JJ1X\", công suất {\"rated\":{\"kW\":2.5}}","line":"","header":[]},{"sup":"hipower","n":126,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4LE2X","detail":"model = \"4-stroke diesel\", tổ máy = \"4LE2X\", công suất {\"rated\":{\"kW\":2}}","line":"","header":[]},{"sup":"hipower","n":128,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4LE2X","detail":"model = \"4-stroke diesel\", tổ máy = \"4LE2X\", công suất {\"rated\":{\"kW\":2}}","line":"","header":[]},{"sup":"hipower","n":129,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4LE2T","detail":"model = \"4-stroke diesel\", tổ máy = \"4LE2T\", công suất {\"rated\":{\"kW\":2}}","line":"","header":[]},{"sup":"hipower","n":131,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4LE2T","detail":"model = \"4-stroke diesel\", tổ máy = \"4LE2T\", công suất {\"rated\":{\"kW\":2}}","line":"","header":[]},{"sup":"huachai-deutz","n":117,"row":0,"kind":"engine","model":"12KW,10.8KW","genset":null,"detail":"model = \"12KW,10.8KW\", tổ máy = \"null\", công suất null","line":"| Rated prime power | 20KW | Prime power | 24KW | Rated power | 12KW,10.8KW","header":["| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)","| Model | 20GF | Model | F3L912D | Model | XN184H,XN184F"]},{"sup":"huachai-deutz","n":117,"row":1,"kind":"engine","model":"220V,400/230V","genset":null,"detail":"model = \"220V,400/230V\", tổ máy = \"null\", công suất null","line":"| Standby power | 22KW | Stand power | | Rated voltage | 220V,400/230V","header":["| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)","| Model | 20GF | Model | F3L912D | Model | XN184H,XN184F"]},{"sup":"shanhua","n":105,"row":null,"kind":"engine","model":"4-Stroke, Turbocharged","genset":null,"detail":"model = \"4-Stroke, Turbocharged\", tổ máy = \"null\", công suất {\"rated\":{\"kW\":500}}","line":"","header":[]},{"sup":"shanhua","n":112,"row":null,"kind":"engine","model":"4-Stroke, Turbocharged","genset":null,"detail":"model = \"4-Stroke, Turbocharged\", tổ máy = \"null\", công suất {\"rated\":{\"kW\":500}}","line":"","header":[]}],"B6a công suất lấy từ dòng không phải công suất tổ máy":[{"sup":"himoinsa-china","n":101,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"rated {\"kW\":1.4} ← \"Starting power: 1,4 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":102,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"rated {\"kW\":1.4} ← \"Starting power: 1,4 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":103,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"rated {\"kW\":1.4} ← \"Starting power: 1,4 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":105,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"rated {\"kW\":1.4} ← \"Starting power: 1,4 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":106,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"rated {\"kW\":1.4} ← \"Starting power: 1,4 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":107,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"rated {\"kW\":1.4} ← \"Starting power: 1,4 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":109,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"rated {\"kW\":1.4} ← \"Starting power: 1,4 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":110,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"rated {\"kW\":1.4} ← \"Starting power: 1,4 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":111,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"rated {\"kW\":1.4} ← \"Starting power: 1,4 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":112,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"rated {\"kW\":1.4} ← \"Starting power: 1,4 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":114,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":115,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":117,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":118,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":120,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":121,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":122,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"1D81C","detail":"rated {\"kW\":1.5} ← \"Starting power: 1,5 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":124,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":125,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":127,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":128,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":130,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":132,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"1D81C","detail":"rated {\"kW\":1.5} ← \"Starting power: 1,5 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":134,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":135,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":137,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"1D81C","detail":"rated {\"kW\":1.5} ← \"Starting power: 1,5 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":139,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76HSPU","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":140,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76HSPU","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":142,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76HSPU","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":143,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76HSPU","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":144,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV80FNGGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":146,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH6R","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa-china","n":148,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76HSPU","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa","n":101,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"rated {\"kW\":1.4} ← \"Starting power: 1,4 kW\"","line":"","header":[]},{"sup":"himoinsa","n":102,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"rated {\"kW\":1.4} ← \"Starting power: 1,4 kW\"","line":"","header":[]},{"sup":"himoinsa","n":103,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"rated {\"kW\":1.4} ← \"Starting power: 1,4 kW\"","line":"","header":[]},{"sup":"himoinsa","n":104,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4TNV88BGGEH","detail":"rated {\"kW\":1.4} ← \"Starting power: 1,4 kW\"","line":"","header":[]},{"sup":"himoinsa","n":106,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88FUGGEHR","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa","n":107,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88FUGGEHR","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa","n":109,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88FUGGEHR","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa","n":110,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88FUGGEHR","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa","n":112,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa","n":113,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa","n":114,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa","n":116,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa","n":117,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa","n":118,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa","n":119,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa","n":120,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa","n":122,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa","n":123,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa","n":124,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88FUGGEHR","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa","n":125,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88FUGGEHR","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa","n":127,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa","n":128,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV88BGGEH","detail":"rated {\"kW\":1.2} ← \"Starting power: 1,2 kW\"","line":"","header":[]},{"sup":"himoinsa","n":130,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV80FNGGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa","n":131,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV80FNGGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa","n":133,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa","n":134,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa","n":136,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV80FNGGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa","n":137,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV80FNGGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa","n":139,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa","n":140,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa","n":142,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV80FNGGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa","n":143,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV80FNGGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa","n":145,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"himoinsa","n":146,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"3TNV76GGEH","detail":"rated {\"kW\":1.1} ← \"Starting power: 1,1 kW\"","line":"","header":[]},{"sup":"hipower","n":102,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"TWD1683GE","detail":"rated {\"kW\":7} ← \"Starting power: 7 kW\"","line":"","header":[]},{"sup":"hipower","n":102,"row":null,"kind":"alternator","model":"2,839 scfm","genset":"TWD1683GE","detail":"rated {\"kW\":7} ← \"Starting power: 7 kW\"","line":"","header":[]},{"sup":"hipower","n":106,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"TWD1683GE","detail":"rated {\"kW\":7} ← \"Starting power: 7 kW\"","line":"","header":[]},{"sup":"hipower","n":106,"row":null,"kind":"alternator","model":"2,780 scfm","genset":"TWD1683GE","detail":"rated {\"kW\":7} ← \"Starting power: 7 kW\"","line":"","header":[]},{"sup":"hipower","n":108,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"TWD1683GE","detail":"rated {\"kW\":7} ← \"Starting power: 7 kW\"","line":"","header":[]},{"sup":"hipower","n":108,"row":null,"kind":"alternator","model":"2,780 scfm","genset":"TWD1683GE","detail":"rated {\"kW\":7} ← \"Starting power: 7 kW\"","line":"","header":[]},{"sup":"hipower","n":112,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"6090HFG06","detail":"rated {\"kW\":7.8} ← \"Starting power: 7.8 kW\"","line":"","header":[]},{"sup":"hipower","n":112,"row":null,"kind":"alternator","model":"2,098 scfm","genset":"6090HFG06","detail":"rated {\"kW\":7.8} ← \"Starting power: 7.8 kW\"","line":"","header":[]},{"sup":"hipower","n":114,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"6068HFG06","detail":"rated {\"kW\":4.8} ← \"Starting power: 4.8 kW\"","line":"","header":[]},{"sup":"hipower","n":114,"row":null,"kind":"alternator","model":"1,462 scfm","genset":"6068HFG06","detail":"rated {\"kW\":4.8} ← \"Starting power: 4.8 kW\"","line":"","header":[]},{"sup":"hipower","n":116,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"6068HFG06","detail":"rated {\"kW\":4.8} ← \"Starting power: 4.8 kW\"","line":"","header":[]},{"sup":"hipower","n":116,"row":null,"kind":"alternator","model":"1,462 scfm","genset":"6068HFG06","detail":"rated {\"kW\":4.8} ← \"Starting power: 4.8 kW\"","line":"","header":[]},{"sup":"hipower","n":117,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"6068HFG05","detail":"rated {\"kW\":4.8} ← \"Starting power: 4.8 kW\"","line":"","header":[]},{"sup":"hipower","n":117,"row":null,"kind":"alternator","model":"1,307 scfm","genset":"6068HFG05","detail":"rated {\"kW\":4.8} ← \"Starting power: 4.8 kW\"","line":"","header":[]},{"sup":"hipower","n":119,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"6068HFG05","detail":"rated {\"kW\":4.8} ← \"Starting power: 4.8 kW\"","line":"","header":[]},{"sup":"hipower","n":119,"row":null,"kind":"alternator","model":"1,307 scfm","genset":"6068HFG05","detail":"rated {\"kW\":4.8} ← \"Starting power: 4.8 kW\"","line":"","header":[]},{"sup":"hipower","n":120,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4HK1X","detail":"rated {\"kW\":2.5} ← \"Starting power: 2.5 kW\"","line":"","header":[]},{"sup":"hipower","n":120,"row":null,"kind":"alternator","model":"1,307 scfm","genset":"4HK1X","detail":"rated {\"kW\":2.5} ← \"Starting power: 2.5 kW\"","line":"","header":[]},{"sup":"hipower","n":122,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4HK1X","detail":"rated {\"kW\":2.5} ← \"Starting power: 2.5 kW\"","line":"","header":[]},{"sup":"hipower","n":122,"row":null,"kind":"alternator","model":"1,307 scfm","genset":"4HK1X","detail":"rated {\"kW\":2.5} ← \"Starting power: 2.5 kW\"","line":"","header":[]},{"sup":"hipower","n":123,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4JJ1X","detail":"rated {\"kW\":2.5} ← \"Starting power: 2.5 kW\"","line":"","header":[]},{"sup":"hipower","n":123,"row":null,"kind":"alternator","model":"595 scfm","genset":"4JJ1X","detail":"rated {\"kW\":2.5} ← \"Starting power: 2.5 kW\"","line":"","header":[]},{"sup":"hipower","n":125,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4JJ1X","detail":"rated {\"kW\":2.5} ← \"Starting power: 2.5 kW\"","line":"","header":[]},{"sup":"hipower","n":125,"row":null,"kind":"alternator","model":"595 scfm","genset":"4JJ1X","detail":"rated {\"kW\":2.5} ← \"Starting power: 2.5 kW\"","line":"","header":[]},{"sup":"hipower","n":126,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4LE2X","detail":"rated {\"kW\":2} ← \"Starting power: 2 kW\"","line":"","header":[]},{"sup":"hipower","n":126,"row":null,"kind":"alternator","model":"449 scfm","genset":"4LE2X","detail":"rated {\"kW\":2} ← \"Starting power: 2 kW\"","line":"","header":[]},{"sup":"hipower","n":128,"row":null,"kind":"engine","model":"4-stroke diesel","genset":"4LE2X","detail":"rated {\"kW\":2} ← \"Starting power: 2 kW\"","line":"","header":[]},{"sup":"hipower","n":128,"row":null,"kind":"alternator","model":"449 scfm","genset":"4LE2X","detail":"rated {\"kW\":2} ← \"Starting power: 2 kW\"","line":"","header":[]}],"B8 lệch cột: tiêu đề hai tầng, giá trị lấy theo cột đếm từ trái":[{"sup":"kangwo-guangdong","n":110,"row":0,"kind":"engine","model":"170F","genset":"GKW-1.5GF","detail":"current \"电流（ A ）\" = \"1.875\" (ô thứ 3; dòng 9 ô, tiêu đề 8 ô)","line":"| GKW-1.5GF | 1.5 | 1.875 | 2.7 | 单缸 | 170F | 78*62 | 660*480*530 | 63","header":["| 机组型号 | 输出功率（ KW ） | 电流（ A ） | 柴油机型号 | 缸数 | 缸径 * 行程（ mm ） | 机组尺寸 mmL*W*H | 机组重量 Kg","| kw | KVA"]},{"sup":"kangwo-guangdong","n":110,"row":1,"kind":"engine","model":"178F","genset":"GKW-2GF","detail":"current \"电流（ A ）\" = \"2.5\" (ô thứ 3; dòng 9 ô, tiêu đề 8 ô)","line":"| GKW-2GF | 2 | 2.5 | 3.6 | 单缸 | 178F | 78*62 | 700*480*510 | 68","header":["| 机组型号 | 输出功率（ KW ） | 电流（ A ） | 柴油机型号 | 缸数 | 缸径 * 行程（ mm ） | 机组尺寸 mmL*W*H | 机组重量 Kg","| kw | KVA"]},{"sup":"kangwo-guangdong","n":110,"row":3,"kind":"engine","model":"178FA","genset":"GKW-3GF","detail":"current \"电流（ A ）\" = \"3.75\" (ô thứ 3; dòng 9 ô, tiêu đề 8 ô)","line":"| GKW-3GF | 3 | 3.75 | 5.4 | 单缸 | 178FA | 78*64 | 700*480*510 | 150","header":["| 机组型号 | 输出功率（ KW ） | 电流（ A ） | 柴油机型号 | 缸数 | 缸径 * 行程（ mm ） | 机组尺寸 mmL*W*H | 机组重量 Kg","| kw | KVA"]},{"sup":"kangwo-guangdong","n":110,"row":5,"kind":"engine","model":"186F","genset":"GKW-4GF","detail":"current \"电流（ A ）\" = \"5\" (ô thứ 3; dòng 9 ô, tiêu đề 8 ô)","line":"| GKW-4GF | 4 | 5 | 7.2 | 单缸 | 186F | 86*70 | 755*520*625 | 103","header":["| 机组型号 | 输出功率（ KW ） | 电流（ A ） | 柴油机型号 | 缸数 | 缸径 * 行程（ mm ） | 机组尺寸 mmL*W*H | 机组重量 Kg","| kw | KVA"]},{"sup":"kangwo-guangdong","n":110,"row":7,"kind":"engine","model":"186F","genset":"GKW-5GF","detail":"current \"电流（ A ）\" = \"5.25\" (ô thứ 3; dòng 9 ô, tiêu đề 8 ô)","line":"| GKW-5GF | 4.2 | 5.25 | 18.3 | 单缸 | 186F | 86*72 | 755*520*625 | 104","header":["| 机组型号 | 输出功率（ KW ） | 电流（ A ） | 柴油机型号 | 缸数 | 缸径 * 行程（ mm ） | 机组尺寸 mmL*W*H | 机组重量 Kg","| kw | KVA"]},{"sup":"kangwo-guangdong","n":110,"row":9,"kind":"engine","model":"R2V820","genset":"GKW-8GF","detail":"current \"电流（ A ）\" = \"10\" (ô thứ 3; dòng 9 ô, tiêu đề 8 ô)","line":"| GKW-8GF | 8 | 10 | 14.4 | 双缸 | R2V820 | 86*70 | 870*630*700 | 195","header":["| 机组型号 | 输出功率（ KW ） | 电流（ A ） | 柴油机型号 | 缸数 | 缸径 * 行程（ mm ） | 机组尺寸 mmL*W*H | 机组重量 Kg","| kw | KVA"]},{"sup":"kangwo-guangdong","n":110,"row":11,"kind":"engine","model":"R2V840","genset":"GKW-9GF","detail":"current \"电流（ A ）\" = \"11.25\" (ô thứ 3; dòng 9 ô, tiêu đề 8 ô)","line":"| GKW-9GF | 9 | 11.25 | 16.2 | 双缸 | R2V840 | 86*70 | 870*630*700 | 195","header":["| 机组型号 | 输出功率（ KW ） | 电流（ A ） | 柴油机型号 | 缸数 | 缸径 * 行程（ mm ） | 机组尺寸 mmL*W*H | 机组重量 Kg","| kw | KVA"]},{"sup":"kangwo-guangdong","n":110,"row":13,"kind":"engine","model":"R2V870","genset":"GKW-10GF","detail":"current \"电流（ A ）\" = \"12.5\" (ô thứ 3; dòng 9 ô, tiêu đề 8 ô)","line":"| GKW-10GF | 10 | 12.5 | 18 | 双缸 | R2V870 | 88*72 | 870*630*700 | 195","header":["| 机组型号 | 输出功率（ KW ） | 电流（ A ） | 柴油机型号 | 缸数 | 缸径 * 行程（ mm ） | 机组尺寸 mmL*W*H | 机组重量 Kg","| kw | KVA"]},{"sup":"kangwo-guangdong","n":110,"row":15,"kind":"engine","model":"R2V910","genset":"GKW-12GF","detail":"current \"电流（ A ）\" = \"15\" (ô thứ 3; dòng 9 ô, tiêu đề 8 ô)","line":"| GKW-12GF | 12 | 15 | 21.6 | 双缸 | R2V910 | 88*75 | 870*630*700 | 195","header":["| 机组型号 | 输出功率（ KW ） | 电流（ A ） | 柴油机型号 | 缸数 | 缸径 * 行程（ mm ） | 机组尺寸 mmL*W*H | 机组重量 Kg","| kw | KVA"]},{"sup":"xinzhengfa","n":101,"row":0,"kind":"engine","model":"S175M","genset":"ZF3GF","detail":"current \"额定 电流A\" = \"3\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF3GF | 3.75 | 3 | 12.2 | 50/3000 | S175M | 630 × 480 × 510 | 65","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":101,"row":1,"kind":"engine","model":"S180F","genset":"ZF5GF","detail":"current \"额定 电流A\" = \"4.2\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF5GF | 5.25 | 4.2 | 18.3 | 50/3000 | S180F | 910 × 520 × 740 | 160","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":101,"row":2,"kind":"engine","model":"S195M","genset":"ZF8GF","detail":"current \"额定 电流A\" = \"8\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF8GF | 10 | 8 | 14.4 | 50/1500 | S195M | 1450 × 700 × 800 | 302","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":101,"row":3,"kind":"engine","model":"S1100M","genset":"ZF10GF","detail":"current \"额定 电流A\" = \"10\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF10GF | 12.5 | 10 | 18 | 50/1500 | S1100M | 1450 × 700 × 800 | 306","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":101,"row":4,"kind":"engine","model":"S1110M","genset":"ZF12GF","detail":"current \"额定 电流A\" = \"12\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF12GF | 15 | 12 | 21.6 | 50/1500 | S1110M | 1300 × 700 × 1250 | 386","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":101,"row":5,"kind":"engine","model":"S1500M","genset":"ZF16GF","detail":"current \"额定 电流A\" = \"15\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF16GF | 20 | 15 | 28.8 | 50/1500 | S1500M | 1550 × 700 × 1000 | 510","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":101,"row":6,"kind":"engine","model":"L28M395D","genset":"ZF20GF","detail":"current \"额定 电流A\" = \"20\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF20GF | 25 | 20 | 36 | 50/1500 | L28M395D | 1800 × 750 × 1100 | 780","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":101,"row":7,"kind":"engine","model":"K4100D","genset":"ZF24GF","detail":"current \"额定 电流A\" = \"24\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF24GF | 30 | 24 | 33.2 | 50/1500 | K4100D | 1800 × 750 × 1100 | 810","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":101,"row":8,"kind":"engine","model":"K4100D","genset":"ZF30GF","detail":"current \"额定 电流A\" = \"30\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF30GF | 37.5 | 30 | 54 | 50/1500 | K4100D | 2100 × 750 × 1350 | 920","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":101,"row":9,"kind":"engine","model":"4100ZD","genset":"ZF40GF","detail":"current \"额定 电流A\" = \"40\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF40GF | 50 | 40 | 72 | 50/1500 | 4100ZD | 2180 × 780 × 1350 | 1550","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":101,"row":10,"kind":"engine","model":"R4105ZD","genset":"ZF50GF","detail":"current \"额定 电流A\" = \"50\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF50GF | 62.5 | 50 | 90 | 50/1500 | R4105ZD | 2180 × 780 × 1360 | 1350","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":101,"row":11,"kind":"engine","model":"R6105ZD","genset":"ZF75GF","detail":"current \"额定 电流A\" = \"75\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF75GF | 93.75 | 75 | 135 | 50/1500 | R6105ZD | 2800 × 960 × 1450 | 1960","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":101,"row":12,"kind":"engine","model":"R6105ZLD","genset":"ZF90GF","detail":"current \"额定 电流A\" = \"90\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF90GF | 112.5 | 90 | 162 | 50/1500 | R6105ZLD | 2800 × 960 × 1450 | 1960","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":101,"row":13,"kind":"engine","model":"R6105AZLD","genset":"ZF100GF","detail":"current \"额定 电流A\" = \"100\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF100GF | 125 | 100 | 180 | 50/1500 | R6105AZLD | 2800 × 960 × 1450 | 2080","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":101,"row":14,"kind":"engine","model":"R6105IAZLD","genset":"ZF120GF","detail":"current \"额定 电流A\" = \"120\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF120GF | 150 | 120 | 216 | 50/1500 | R6105IAZLD | 2800 × 960 × 1450 | 2080","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":101,"row":15,"kind":"engine","model":"R6113AZLD","genset":"ZF150GF","detail":"current \"额定 电流A\" = \"150\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF150GF | 187.5 | 150 | 270 | 50/1500 | R6113AZLD | 2800 × 960 × 1450 | 2080","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":104,"row":0,"kind":"engine","model":"G6190ZL","genset":"ZF500GKF","detail":"current \"额定 电流A\" = \"400\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF500GKF | 500 | 400 | 720 | 50/1500 | G6190ZL | 4300 × 1600 × 2900 | 7000","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":104,"row":1,"kind":"engine","model":"Z8V190D2","genset":"ZF500GF","detail":"current \"额定 电流A\" = \"500\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF500GF | 625 | 500 | 903 | 50/1500 | Z8V190D2 | 5200 × 1750 × 2900 | 7900","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":104,"row":2,"kind":"engine","model":"8190ZL","genset":"ZF640GF","detail":"current \"额定 电流A\" = \"640\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF640GF | 800 | 640 | 1152 | 50/1500 | 8190ZL | 5270 × 1970 × 2778 | 11000","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":104,"row":3,"kind":"engine","model":"8190ZLC","genset":"ZF720GF","detail":"current \"额定 电流A\" = \"720\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF720GF | 900 | 720 | 1296 | 50/1500 | 8190ZLC | 5340 × 1970 × 2778 | 11500","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":104,"row":4,"kind":"engine","model":"Z12V190B","genset":"ZF800GF","detail":"current \"额定 电流A\" = \"800\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF800GF | 1000 | 800 | 1444 | 50/1500 | Z12V190B | 5925 × 1970 × 2778 | 13500","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":104,"row":5,"kind":"engine","model":"G12V190ZL","genset":"ZF1000GF","detail":"current \"额定 电流A\" = \"1000\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF1000GF | 1250 | 1000 | 1800 | 50/1500 | G12V190ZL | 5925 × 2050 ×2778 | 15500","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":104,"row":5,"kind":"engine","model":"G12V190ZL","genset":"ZF1000GF","detail":"speed \"频率/转速 Hz/RPM\" = \"1800\" (ô thứ 4; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF1000GF | 1250 | 1000 | 1800 | 50/1500 | G12V190ZL | 5925 × 2050 ×2778 | 15500","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":104,"row":6,"kind":"engine","model":"A12V190ZLD","genset":"ZF1200GF","detail":"current \"额定 电流A\" = \"1200\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF1200GF | 1500 | 1200 | 2160 | 50/1500 | A12V190ZLD | 5925 × 2050 ×2778 | 16000","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":104,"row":7,"kind":"engine","model":"A12V190PZL","genset":"ZF1300GF","detail":"current \"额定 电流A\" = \"1300\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF1300GF | 1625 | 1300 | 2340 | 50/1500 | A12V190PZL | 5925 × 2050 ×2778 | 16000","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":104,"row":8,"kind":"engine","model":"H12V190ZL","genset":"ZF1500GF","detail":"current \"额定 电流A\" = \"1500\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF1500GF | 1875 | 1500 | 2700 | 50/1500 | H12V190ZL | 6800 × 2200 × 2800 | 17000","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":104,"row":9,"kind":"engine","model":"H16V190ZL","genset":"ZF2000GF","detail":"current \"额定 电流A\" = \"2000\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF2000GF | 2500 | 2000 | 3600 | 50/1500 | H16V190ZL | 6800 × 2200 × 2800 | 17000","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":104,"row":9,"kind":"engine","model":"H16V190ZL","genset":"ZF2000GF","detail":"speed \"频率/转速 Hz/RPM\" = \"3600\" (ô thứ 4; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF2000GF | 2500 | 2000 | 3600 | 50/1500 | H16V190ZL | 6800 × 2200 × 2800 | 17000","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":104,"row":10,"kind":"engine","model":"H16V190ZLL","genset":"ZF2400GF","detail":"current \"额定 电流A\" = \"2400\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF2400GF | 3000 | 2400 | 4320 | 50/1500 | H16V190ZLL | 6800 × 2200 × 2800 | 17000","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":107,"row":0,"kind":"engine","model":"D2866LE201","genset":"ZF280GF","detail":"current \"额定 电流A\" = \"280\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF280GF | 350 | 280 | 505 | 50/1500 | D2866LE201 | 3100 × 1200 × 1850 | 2700","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":107,"row":1,"kind":"engine","model":"D2866LE203","genset":"ZF300GF","detail":"current \"额定 电流A\" = \"300\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF300GF | 375 | 300 | 541 | 50/1500 | D2866LE203 | 3100 × 1200 × 1850 | 2700","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":107,"row":2,"kind":"engine","model":"D2876LE201","genset":"ZF350GF","detail":"current \"额定 电流A\" = \"350\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF350GF | 438 | 350 | 631 | 50/1500 | D2876LE201 | 3420 × 1135 × 1954 | 2950","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":107,"row":3,"kind":"engine","model":"D2876LE203","genset":"ZF400GF","detail":"current \"额定 电流A\" = \"400\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF400GF | 500 | 400 | 722 | 50/1500 | D2876LE203 | 3420 × 1135 × 1954 | 2980","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":107,"row":4,"kind":"engine","model":"D2840LE201","genset":"ZF450GF","detail":"current \"额定 电流A\" = \"450\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF450GF | 563 | 450 | 812 | 50/1500 | D2840LE201 | 3270 × 1610 × 1995 | 3600","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":107,"row":5,"kind":"engine","model":"D2840LE203","genset":"ZF500GF","detail":"current \"额定 电流A\" = \"500\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF500GF | 625 | 500 | 902 | 50/1500 | D2840LE203 | 3270 × 1610 × 1995 | 3600","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":107,"row":6,"kind":"engine","model":"D2842LE201","genset":"ZF530GF","detail":"current \"额定 电流A\" = \"530\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF530GF | 663 | 530 | 956 | 50/1500 | D2842LE201 | 3270 × 1610 × 1995 | 4050","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":107,"row":7,"kind":"engine","model":"D2842LE203","genset":"ZF600GF","detail":"current \"额定 电流A\" = \"600\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF600GF | 750 | 600 | 1082 | 50/1500 | D2842LE203 | 3270 × 1610 × 1995 | 4250","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":0,"kind":"engine","model":"F2L1011F","genset":"ZF10GF","detail":"current \"额定 电流A\" = \"10\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF10GF | 12 | 10 | 18 | 50/1500 | F2L1011F | 1300 × 900 × 1150 | 415","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":1,"kind":"engine","model":"F3L1011F","genset":"ZF16GF","detail":"current \"额定 电流A\" = \"16\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF16GF | 20 | 16 | 28.8 | 50/1500 | F3L1011F | 1300 × 900 × 1150 | 465","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":2,"kind":"engine","model":"F3M1011F","genset":"ZF18GF","detail":"current \"额定 电流A\" = \"18\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF18GF | 22 | 18 | 32.4 | 50/1500 | F3M1011F | 1300 × 900 × 1150 | 465","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":3,"kind":"engine","model":"F4L1011F","genset":"ZF21GF","detail":"current \"额定 电流A\" = \"21\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF21GF | 26 | 21 | 37.8 | 50/1500 | F4L1011F | 1300 × 900 × 1150 | 525","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":4,"kind":"engine","model":"F4M1011F","genset":"ZF25GF","detail":"current \"额定 电流A\" = \"25\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF25GF | 31 | 25 | 45 | 50/1500 | F4M1011F | 1300 × 900 × 1150 | 525","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":5,"kind":"engine","model":"F3L912","genset":"ZF28GF","detail":"current \"额定 电流A\" = \"28\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF28GF | 35 | 28 | 50.4 | 50/1500 | F3L912 | 1500 × 1000 × 1100 | 635","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":6,"kind":"engine","model":"BF4M1011E","genset":"ZF33GF","detail":"current \"额定 电流A\" = \"33\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF33GF | 42 | 33 | 59.4 | 50/1500 | BF4M1011E | 1500 × 1000 × 1150 | 790","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":7,"kind":"engine","model":"F4L912","genset":"ZF35GF","detail":"current \"额定 电流A\" = \"35\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF35GF | 44 | 35 | 63 | 50/1500 | F4L912 | 1500 × 1000 × 1100 | 790","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":8,"kind":"engine","model":"F6L912","genset":"ZF53GF","detail":"current \"额定 电流A\" = \"53\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF53GF | 66 | 53 | 95.4 | 50/1500 | F6L912 | 2070 × 1000 × 1200 | 970","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":9,"kind":"engine","model":"BF4M1012E","genset":"ZF53GF","detail":"current \"额定 电流A\" = \"53\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF53GF | 66 | 53 | 95.4 | 50/1500 | BF4M1012E | 2070 × 1000 × 1280 | 970","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":10,"kind":"engine","model":"BF4M1011EC","genset":"ZF62GF","detail":"current \"额定 电流A\" = \"62\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF62GF | 77 | 62 | 111.6 | 50/1500 | BF4M1011EC | 2070 × 1000 × 1280 | 990","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":11,"kind":"engine","model":"BF4M1013E","genset":"ZF79GF","detail":"current \"额定 电流A\" = \"79\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF79GF | 99 | 79 | 142.2 | 50/1500 | BF4M1013E | 2070 × 1000 × 1420 | 1030","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":12,"kind":"engine","model":"BF6L913","genset":"ZF88GF","detail":"current \"额定 电流A\" = \"88\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF88GF | 110 | 88 | 158.4 | 50/1500 | BF6L913 | 2070 × 1000 × 1280 | 1040","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":13,"kind":"engine","model":"BF4M1013EC","genset":"ZF88GF","detail":"current \"额定 电流A\" = \"88\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF88GF | 110 | 88 | 158.4 | 50/1500 | BF4M1013EC | 2070 × 1000 × 1420 | 1080","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":14,"kind":"engine","model":"BF6L913C","genset":"ZF119GF","detail":"current \"额定 电流A\" = \"119\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF119GF | 149 | 119 | 214.2 | 50/1500 | BF6L913C | 2070 × 1000 × 1280 | 1060","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":15,"kind":"engine","model":"BF6M1013E","genset":"ZF119GF","detail":"current \"额定 电流A\" = \"119\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF119GF | 149 | 119 | 214.2 | 50/1500 | BF6M1013E | 2070 × 1000 × 1420 | 1600","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":16,"kind":"engine","model":"BF6M1013EC","genset":"ZF141GF","detail":"current \"额定 电流A\" = \"141\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF141GF | 176 | 141 | 253.8 | 50/1500 | BF6M1013EC | 2070 × 1000 × 1420 | 1680","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":17,"kind":"engine","model":"BF6M1015","genset":"ZF202GF","detail":"current \"额定 电流A\" = \"202\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF202GF | 253 | 202 | 363.6 | 50/1500 | BF6M1015 | 2500 × 1000 × 1420 | 2290","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":18,"kind":"engine","model":"BF6M1015C","genset":"ZF286GF","detail":"current \"额定 电流A\" = \"286\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF286GF | 358 | 286 | 514.8 | 50/1500 | BF6M1015C | 2800 × 1200 × 1780 | 2500","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":19,"kind":"engine","model":"BF6M1015CP","genset":"ZF343GF","detail":"current \"额定 电流A\" = \"343\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF343GF | 429 | 343 | 617.4 | 50/1500 | BF6M1015CP | 2800 × 1200 × 1850 | 2550","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":20,"kind":"engine","model":"BF8M1015C","genset":"ZF387GF","detail":"current \"额定 电流A\" = \"387\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF387GF | 484 | 387 | 696.6 | 50/1500 | BF8M1015C | 2800 × 1200 × 1850 | 3000","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":21,"kind":"engine","model":"BF8M1015CP","genset":"ZF440GF","detail":"current \"额定 电流A\" = \"440\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF440GF | 550 | 440 | 792 | 50/1500 | BF8M1015CP | 3060 × 1400 × 2070 | 3050","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":22,"kind":"engine","model":"TBD616V12G1","genset":"ZF554GF","detail":"current \"额定 电流A\" = \"554\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF554GF | 693 | 554 | 997.2 | 50/1500 | TBD616V12G1 | 3060 × 1400 × 2070 | 5400","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":23,"kind":"engine","model":"TBD616V12G2","genset":"ZF594GF","detail":"current \"额定 电流A\" = \"594\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF594GF | 743 | 594 | 1069.2 | 50/1500 | TBD616V12G2 | 4830 × 1740 × 2070 | 5500","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":24,"kind":"engine","model":"TBD616V12G3","genset":"ZF660GF","detail":"current \"额定 电流A\" = \"660\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF660GF | 825 | 660 | 1188 | 50/1500 | TBD616V12G3 | 4830 × 1740 × 2070 | 5500","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":25,"kind":"engine","model":"TBD616V12G4","genset":"ZF704GF","detail":"current \"额定 电流A\" = \"704\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF704GF | 880 | 704 | 1267.2 | 50/1500 | TBD616V12G4 | 4830 × 1740 × 2070 | 5500","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":26,"kind":"engine","model":"TBD616V16G1","genset":"ZF748GF","detail":"current \"额定 电流A\" = \"748\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF748GF | 935 | 748 | 1346.4 | 50/1500 | TBD616V16G1 | 4830 × 1740 × 2070 | 6300","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":27,"kind":"engine","model":"TBD616V16G2","genset":"ZF880GF","detail":"current \"额定 电流A\" = \"880\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF880GF | 1100 | 880 | 1584 | 50/1500 | TBD616V16G2 | 5340 × 2240 × 2550 | 6500","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":28,"kind":"engine","model":"TBD620V12G1","genset":"ZF1100GF","detail":"current \"额定 电流A\" = \"1100\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF1100GF | 1375 | 1100 | 1980 | 50/1500 | TBD620V12G1 | 6040 × 2530 × 2650 | 11000","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":29,"kind":"engine","model":"TBD620V12G2","genset":"ZF1232GF","detail":"current \"额定 电流A\" = \"1232\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF1232GF | 1540 | 1232 | 2217.6 | 50/1500 | TBD620V12G2 | 6040 × 2530 × 2650 | 11000","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":30,"kind":"engine","model":"TBD620V12G3","genset":"ZF1320GF","detail":"current \"额定 电流A\" = \"1320\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF1320GF | 1650 | 1320 | 2367 | 50/1500 | TBD620V12G3 | 6040 × 2530 × 2650 | 11000","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":31,"kind":"engine","model":"TBD620V16G1","genset":"ZF1496GF","detail":"current \"额定 电流A\" = \"1496\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF1496GF | 1870 | 1496 | 2692.8 | 50/1500 | TBD620V16G1 | 7650 × 2960 × 3060 | 13500","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":32,"kind":"engine","model":"TBD620V16G2","genset":"ZF1584GF","detail":"current \"额定 电流A\" = \"1584\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF1584GF | 1980 | 1584 | 2851.2 | 50/1500 | TBD620V16G2 | 7650 × 2960 × 3060 | 13500","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"xinzhengfa","n":108,"row":33,"kind":"engine","model":"TBD620V16G3","genset":"ZF1760GF","detail":"current \"额定 电流A\" = \"1760\" (ô thứ 3; dòng 8 ô, tiêu đề 7 ô)","line":"| ZF1760GF | 2200 | 1760 | 3168 | 50/1500 | TBD620V16G3 | 7650 × 2960 × 3060 | 14200","header":["| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg","| KVA | KW"]},{"sup":"yingtai-jiangsu","n":103,"row":1,"kind":"engine","model":"4B3.9-G2","genset":"20GF","detail":"weight \"净重 Net Weight (kg)\" = \"36\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 20GF | 20 | 25 | 22 | 27.5 | 36 | 39.6 | 710 | 1.7*0.9*1.4 | 4B3.9-G2","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":2,"kind":"engine","model":"4BT3.9-G1","genset":"30GF","detail":"weight \"净重 Net Weight (kg)\" = \"54\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 30GF | 30 | 37.5 | 33 | 41.25 | 54 | 59.4 | 810 | 1.8*0.9*1.4 | 4BT3.9-G1","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":3,"kind":"engine","model":"4BT3.9-G2","genset":"30GF","detail":"weight \"净重 Net Weight (kg)\" = \"54\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 30GF | 30 | 37.5 | 33 | 41.25 | 54 | 59.4 | 810 | 1.8*0.9*1.4 | 4BT3.9-G2","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":4,"kind":"engine","model":"4BTA3.9-G2","genset":"45GF","detail":"weight \"净重 Net Weight (kg)\" = \"81\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 45GF | 45 | 56.25 | 50 | 62.5 | 81 | 90 | 960 | 1.8*0.9*1.4 | 4BTA3.9-G2","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":5,"kind":"engine","model":"4BTA3.9-G2","genset":"50GF","detail":"weight \"净重 Net Weight (kg)\" = \"90\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 50GF | 50 | 62.5 | 55 | 68.75 | 90 | 99 | 960 | 1.8*0.9*1.4 | 4BTA3.9-G2","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":6,"kind":"engine","model":"4BTA3.9-G11","genset":"50GF","detail":"weight \"净重 Net Weight (kg)\" = \"90\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 50GF | 50 | 62.5 | 55 | 68.75 | 90 | 99 | 1000 | 1.9*0.9*1.4 | 4BTA3.9-G11","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":7,"kind":"engine","model":"4BTA3.9-G11","genset":"64GF","detail":"weight \"净重 Net Weight (kg)\" = \"115.2\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 64GF | 64 | 80 | 70 | 87.5 | 115.2 | 126 | 1000 | 1.9*0.9*1.4 | 4BTA3.9-G11","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":8,"kind":"engine","model":"QSB3.9-G3","genset":"70GF","detail":"weight \"净重 Net Weight (kg)\" = \"126\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 70GF | 70 | 87.5 | 80 | 100 | 126 | 144 | 1000 | 2.0*0.9*1.1 | QSB3.9-G3","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":9,"kind":"engine","model":"6BT5.9-G1","genset":"80GF","detail":"weight \"净重 Net Weight (kg)\" = \"144\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 80GF | 80 | 100 | 90 | 112.5 | 144 | 162 | 1200 | 2.15*0.9*1.45 | 6BT5.9-G1","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":10,"kind":"engine","model":"6BT5.9-G2","genset":"80GF","detail":"weight \"净重 Net Weight (kg)\" = \"144\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 80GF | 80 | 100 | 90 | 112.5 | 144 | 162 | 1200 | 2.15*0.9*1.45 | 6BT5.9-G2","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":11,"kind":"engine","model":"6BTA5.9-G2","genset":"100GF","detail":"weight \"净重 Net Weight (kg)\" = \"180\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 100GF | 100 | 125 | 110 | 137.5 | 180 | 198 | 1295 | 2.35*0.9*1.45 | 6BTA5.9-G2","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":12,"kind":"engine","model":"6BTAA5.9-G2","genset":"100GF","detail":"weight \"净重 Net Weight (kg)\" = \"180\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 100GF | 100 | 125 | 110 | 137.5 | 180 | 198 | 1375 | 2.35*1.0*1.5 | 6BTAA5.9-G2","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":13,"kind":"engine","model":"QSB5.9-G3","genset":"100GF","detail":"weight \"净重 Net Weight (kg)\" = \"180\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 100GF | 100 | 125 | 110 | 137.5 | 180 | 198 | 1245 | 2.4*0.9*1.47 | QSB5.9-G3","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":14,"kind":"engine","model":"6BTAA5.9-G2","genset":"110GF","detail":"weight \"净重 Net Weight (kg)\" = \"198\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 110GF | 110 | 137.5 | 120 | 150 | 198 | 216 | 1375 | 2.35*1.0*1.5 | 6BTAA5.9-G2","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":15,"kind":"engine","model":"6BTAA5.9-G12","genset":"120GF","detail":"weight \"净重 Net Weight (kg)\" = \"216\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 120GF | 120 | 150 | 140 | 175 | 216 | 252 | 1440 | 2.45*1.1*1.65 | 6BTAA5.9-G12","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":16,"kind":"engine","model":"6CTA8.3-G1","genset":"150GF","detail":"weight \"净重 Net Weight (kg)\" = \"270\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 150GF | 150 | 187.5 | 165 | 206.25 | 270 | 297 | 1740 | 2.45*1.1*1.65 | 6CTA8.3-G1","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":17,"kind":"engine","model":"6CTA8.3-G2","genset":"150GF","detail":"weight \"净重 Net Weight (kg)\" = \"270\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 150GF | 150 | 187.5 | 165 | 206.25 | 270 | 297 | 1740 | 2.45*1.1*1.65 | 6CTA8.3-G2","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":18,"kind":"engine","model":"QSB6.7-G4","genset":"150GF","detail":"weight \"净重 Net Weight (kg)\" = \"270\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 150GF | 150 | 187.5 | 165 | 206.25 | 270 | 297 | 1570 | 2.4*1.0*1.6 | QSB6.7-G4","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":19,"kind":"engine","model":"6CTAA8.3-G2","genset":"160GF","detail":"weight \"净重 Net Weight (kg)\" = \"288\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 160GF | 160 | 200 | 180 | 225 | 288 | 324 | 1800 | 2.5*1.1*1.65 | 6CTAA8.3-G2","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":20,"kind":"engine","model":"6LTAA8.9-G2","genset":"200GF","detail":"weight \"净重 Net Weight (kg)\" = \"360\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 1909.5 | 2.65*1.1*1.7 | 6LTAA8.9-G2","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":21,"kind":"engine","model":"6LTAA8.9-G3","genset":"200GF","detail":"weight \"净重 Net Weight (kg)\" = \"360\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 200GF | 200 | 250 | 230 | 287.5 | 360 | 414 | 1909.5 | 2.65*1.1*1.7 | 6LTAA8.9-G3","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":22,"kind":"engine","model":"QSL8.9-G4","genset":"200GF","detail":"weight \"净重 Net Weight (kg)\" = \"360\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 1980 | 2.8*1.1*1.69 | QSL8.9-G4","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":23,"kind":"engine","model":"6LTAA9.5-G3","genset":"220GF","detail":"weight \"净重 Net Weight (kg)\" = \"396\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 220GF | 220 | 275 | 250 | 312.5 | 396 | 450 | 2160 | 2.9*1.1*1.7 | 6LTAA9.5-G3","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":24,"kind":"engine","model":"6LTAA9.5-G1","genset":"250GF","detail":"weight \"净重 Net Weight (kg)\" = \"450\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 250GF | 250 | 312.5 | 280 | 350 | 450 | 504 | 2160 | 2.9*1.1*1.7 | 6LTAA9.5-G1","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":25,"kind":"engine","model":"6ZTAA13-G3","genset":"300GF","detail":"weight \"净重 Net Weight (kg)\" = \"540\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2780 | 2.9*1.3*1.9 | 6ZTAA13-G3","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":26,"kind":"engine","model":"QSZ13-G6","genset":"300GF","detail":"weight \"净重 Net Weight (kg)\" = \"540\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2850 | 3.3*1.15*2.15 | QSZ13-G6","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":27,"kind":"engine","model":"QSZ13-G7","genset":"330GF","detail":"weight \"净重 Net Weight (kg)\" = \"594\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 330GF | 330 | 375 | 380 | 475 | 594 | 675 | 2850 | 3.3*1.15*2.15 | QSZ13-G7","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":28,"kind":"engine","model":"6ZTAA13-G2","genset":"350GF","detail":"weight \"净重 Net Weight (kg)\" = \"630\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 350GF | 350 | 437.5 | 400 | 500 | 630 | 720 | 2800 | 2.9*1.3*1.9 | 6ZTAA13-G2","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":29,"kind":"engine","model":"QSZ13-G2","genset":"360GF","detail":"weight \"净重 Net Weight (kg)\" = \"648\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 2800 | 2.9*1.3*1.9 | QSZ13-G2","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":30,"kind":"engine","model":"6ZTAA13-G4","genset":"360GF","detail":"weight \"净重 Net Weight (kg)\" = \"648\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 2800 | 2.9*1.3*1.9 | 6ZTAA13-G4","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":31,"kind":"engine","model":"QSZ13-G5","genset":"370GF","detail":"weight \"净重 Net Weight (kg)\" = \"666\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 370GF | 370 | 462.5 | 420 | 525 | 666 | 756 | 2850 | 3.3*1.15*2.15 | QSZ13-G5","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":103,"row":32,"kind":"engine","model":"QSZ13-G3","genset":"400GF","detail":"weight \"净重 Net Weight (kg)\" = \"720\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 400GF | 400 | 500 | 450 | 562.5 | 720 | 1012.5 | 2900 | 2.9*1.3*1.9 | QSZ13-G3","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":1,"kind":"engine","model":"YC4D85Z-D20","genset":"48GF","detail":"weight \"净重 Net Weight (kg)\" = \"86.4\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 48GF | 48 | 60 | 50 | 62.5 | 86.4 | 90 | 868 | 1.9*0.77*1.20 | YC4D85Z-D20","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":2,"kind":"engine","model":"YC4D90Z-D21","genset":"50GF","detail":"weight \"净重 Net Weight (kg)\" = \"90\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 50GF | 50 | 62.5 | 58 | 72.5 | 90 | 104.4 | 872 | 1.9*0.77*1.20 | YC4D90Z-D21","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":3,"kind":"engine","model":"YC6B135Z-D20","genset":"80GF","detail":"weight \"净重 Net Weight (kg)\" = \"144\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 80GF | 80 | 100 | 90 | 112.5 | 144 | 162 | 1328 | 2.30*0.80*1.30 | YC6B135Z-D20","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":4,"kind":"engine","model":"YC6B155L-D21","genset":"90GF","detail":"weight \"净重 Net Weight (kg)\" = \"162\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 90GF | 90 | 112.5 | 100 | 125 | 162 | 180 | 1378 | 2.40*0.80*1.33 | YC6B155L-D21","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":5,"kind":"engine","model":"YC6B180L-D20","genset":"100GF","detail":"weight \"净重 Net Weight (kg)\" = \"180\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 100GF | 100 | 125 | 110 | 137.5 | 180 | 198 | 1378 | 2.50*0.90*1.40 | YC6B180L-D20","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":6,"kind":"engine","model":"YC6B205L-D20","genset":"120GF","detail":"weight \"净重 Net Weight (kg)\" = \"216\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 120GF | 120 | 150 | 140 | 175 | 216 | 252 | 1520 | 2.50*0.90*1.40 | YC6B205L-D20","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":7,"kind":"engine","model":"YC6A230L-D20","genset":"140GF","detail":"weight \"净重 Net Weight (kg)\" = \"252\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 140GF | 140 | 175 | 150 | 187.5 | 252 | 270 | 1554 | 2.50*0.85*1.45 | YC6A230L-D20","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":8,"kind":"engine","model":"YC6A245L-D21","genset":"144GF","detail":"weight \"净重 Net Weight (kg)\" = \"259.2\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 144GF | 144 | 180 | 160 | 200 | 259.2 | 288 | 1600 | 2.50*0.96*1.52 | YC6A245L-D21","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":9,"kind":"engine","model":"YC6MK350L-D20","genset":"200GF","detail":"weight \"净重 Net Weight (kg)\" = \"360\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2046 | 2.90*1.10*1.66 | YC6MK350L-D20","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":10,"kind":"engine","model":"YC6MK420L-D20","genset":"250GF","detail":"weight \"净重 Net Weight (kg)\" = \"450\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 250GF | 250 | 312.5 | 280 | 350 | 450 | 504 | 2056 | 2.83*1.05*1.75 | YC6MK420L-D20","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":11,"kind":"engine","model":"YC6MJ480L-D20","genset":"280GF","detail":"weight \"净重 Net Weight (kg)\" = \"504\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 280GF | 280 | 350 | 300 | 375 | 504 | 540 | 2108 | 2.93*1.05*1.75 | YC6MJ480L-D20","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":12,"kind":"engine","model":"YC6T550L-D21","genset":"320GF","detail":"weight \"净重 Net Weight (kg)\" = \"576\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 320GF | 320 | 400 | 350 | 437.5 | 576 | 630 | 3525 | 3.55*1.25*1.80 | YC6T550L-D21","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":13,"kind":"engine","model":"YC6T600L-D22","genset":"360GF","detail":"weight \"净重 Net Weight (kg)\" = \"648\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 360GF | 360 | 450 | 400 | 500 | 648 | 720 | 3735 | 3.52*1.23*1.80 | YC6T600L-D22","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":14,"kind":"engine","model":"YC6T660L-D20","genset":"400GF","detail":"weight \"净重 Net Weight (kg)\" = \"720\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 400GF | 400 | 500 | 440 | 550 | 720 | 792 | 3735 | 3.52*1.23*1.80 | YC6T660L-D20","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":15,"kind":"engine","model":"YC6TD780L-D20","genset":"450GF","detail":"weight \"净重 Net Weight (kg)\" = \"810\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 450GF | 450 | 562.5 | 500 | 625 | 810 | 900 | 3900 | 3.70*1.58*2.13 | YC6TD780L-D20","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":16,"kind":"engine","model":"YC6TD840L-D20","genset":"500GF","detail":"weight \"净重 Net Weight (kg)\" = \"900\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 500GF | 500 | 625 | 550 | 687.5 | 900 | 990 | 4000 | 3.70*1.58*2.13 | YC6TD840L-D20","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":17,"kind":"engine","model":"YC6C1020L-D20","genset":"600GF","detail":"weight \"净重 Net Weight (kg)\" = \"1080\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 8500 | 4.50*1.68*2.31 | YC6C1020L-D20","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":18,"kind":"engine","model":"YC6C1070L-D20","genset":"650GF","detail":"weight \"净重 Net Weight (kg)\" = \"1170\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 650GF | 650 | 812.5 | 715 | 893.75 | 1170 | 1287 | 8550 | 4.50*1.68*2.31 | YC6C1070L-D20","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":21,"kind":"engine","model":"4D24G7","genset":"20GF","detail":"weight \"净重 Net Weight (kg)\" = \"36\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 20GF | 20 | 25 | 22 | 27.5 | 36 | 39.6 | 490 | 1.5*0.6*1.08 | 4D24G7","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":22,"kind":"engine","model":"4D24G2/A","genset":"20GF","detail":"weight \"净重 Net Weight (kg)\" = \"36\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 20GF | 20 | 25 | 22 | 27.5 | 36 | 39.6 | 490 | 1.5*0.6*1.08 | 4D24G2/A","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":23,"kind":"engine","model":"4D24TG2","genset":"24GF","detail":"weight \"净重 Net Weight (kg)\" = \"43.2\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 24GF | 24 | 30 | 26 | 32.5 | 43.2 | 46.8 | 500 | 1.5*0.6*1.08 | 4D24TG2","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":24,"kind":"engine","model":"4D24TG2/A","genset":"24GF","detail":"weight \"净重 Net Weight (kg)\" = \"43.2\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 24GF | 24 | 30 | 36 | 32.5 | 43.2 | 46.8 | 500 | 1.5*0.6*1.08 | 4D24TG2/A","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":25,"kind":"engine","model":"4D24TG0","genset":"30GF","detail":"weight \"净重 Net Weight (kg)\" = \"54\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 30GF | 30 | 37.5 | 33 | 41.25 | 54 | 59.4 | 600 | 1.5*0.6*1.08 | 4D24TG0","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":26,"kind":"engine","model":"4D24TG0/A","genset":"30GF","detail":"weight \"净重 Net Weight (kg)\" = \"54\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 30GF | 30 | 37.5 | 33 | 41.25 | 54 | 59.4 | 600 | 1.5*0.6*1.08 | 4D24TG0/A","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":27,"kind":"engine","model":"YC4D80-D34","genset":"40GF","detail":"weight \"净重 Net Weight (kg)\" = \"72\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 40GF | 40 | 20 | 50 | 62.5 | 72 | 90 | 660 | 1.8*0.75*1.2 | YC4D80-D34","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":28,"kind":"engine","model":"YC4D90-D34","genset":"50GF","detail":"weight \"净重 Net Weight (kg)\" = \"90\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 50GF | 50 | 62.5 | 55 | 68.75 | 90 | 99 | 700 | 1.9*0.75*1.2 | YC4D90-D34","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":29,"kind":"engine","model":"YC4D105-D34","genset":"60GF","detail":"weight \"净重 Net Weight (kg)\" = \"108\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 60GF | 60 | 75 | 64 | 80 | 108 | 115.2 | 760 | 1.9*0.75*1.2 | YC4D105-D34","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":30,"kind":"engine","model":"YC4D120-D30","genset":"70GF","detail":"weight \"净重 Net Weight (kg)\" = \"126\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 70GF | 70 | 87.5 | 80 | 100 | 126 | 144 | 875 | 2.0*0.75*1.22 | YC4D120-D30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":31,"kind":"engine","model":"YC4D140-D30","genset":"80GF","detail":"weight \"净重 Net Weight (kg)\" = \"144\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 80GF | 80 | 100 | 90 | 112.5 | 144 | 162 | 875 | 2.0*0.75*1.22 | YC4D140-D30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":32,"kind":"engine","model":"YC4D155-D30","genset":"90GF","detail":"weight \"净重 Net Weight (kg)\" = \"162\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 90GF | 90 | 112.5 | 100 | 125 | 162 | 180 | 895 | 2.0*0.75*1.22 | YC4D155-D30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":34,"kind":"engine","model":"YC4A165-D30","genset":"100GF","detail":"weight \"净重 Net Weight (kg)\" = \"180\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 100GF | 100 | 125 | 110 | 137.5 | 180 | 198 | 1205 | 2.2*0.8*1.4 | YC4A165-D30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":35,"kind":"engine","model":"YC4A190-D30","genset":"110GF","detail":"weight \"净重 Net Weight (kg)\" = \"198\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 110GF | 110 | 137.5 | 120 | 150 | 198 | 216 | 1235 | 2.2*0.8*1.4 | YC4A190-D30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":36,"kind":"engine","model":"YC6A190-D30","genset":"110GF","detail":"weight \"净重 Net Weight (kg)\" = \"198\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 110GF | 110 | 137.5 | 120 | 150 | 198 | 216 | 1500 | 2.4*0.96*1.52 | YC6A190-D30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":37,"kind":"engine","model":"YC6A205-D30","genset":"120GF","detail":"weight \"净重 Net Weight (kg)\" = \"216\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 120GF | 120 | 150 | 140 | 175 | 216 | 252 | 1500 | 2.4*0.96*1.52 | YC6A205-D30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":38,"kind":"engine","model":"YC6A230-D30","genset":"140GF","detail":"weight \"净重 Net Weight (kg)\" = \"252\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 140GF | 140 | 175 | 150 | 187.5 | 252 | 270 | 1550 | 2.5*0.96*1.52 | YC6A230-D30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":39,"kind":"engine","model":"YC6A245-D30","genset":"150GF","detail":"weight \"净重 Net Weight (kg)\" = \"270\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 150GF | 150 | 187.5 | 160 | 200 | 270 | 288 | 1550 | 2.5*0.96*1.52 | YC6A245-D30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":40,"kind":"engine","model":"YC6A275-D30","genset":"160GF","detail":"weight \"净重 Net Weight (kg)\" = \"288\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 160GF | 160 | 200 | 180 | 225 | 288 | 324 | 1550 | 2.5*0.96*1.52 | YC6A275-D30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":41,"kind":"engine","model":"YC6MK350-D30","genset":"200GF","detail":"weight \"净重 Net Weight (kg)\" = \"360\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2085 | 2.9*1.13*1.7 | YC6MK350-D30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":42,"kind":"engine","model":"YC6MK420-D30","genset":"250GF","detail":"weight \"净重 Net Weight (kg)\" = \"450\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 250GF | 250 | 312.5 | 280 | 350 | 450 | 504 | 2200 | 3.0*1.13*1.7 | YC6MK420-D30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":43,"kind":"engine","model":"YC6MK450-D30","genset":"280GF","detail":"weight \"净重 Net Weight (kg)\" = \"504\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 280GF | 280 | 350 | 300 | 375 | 504 | 540 | 2200 | 3.0*1.13*1.7 | YC6MK450-D30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":44,"kind":"engine","model":"YC6K500-D31","genset":"300GF","detail":"weight \"净重 Net Weight (kg)\" = \"540\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2400 | 3.1*1.13*1.82 | YC6K500-D31","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":45,"kind":"engine","model":"YC6K500-D30","genset":"300GF","detail":"weight \"净重 Net Weight (kg)\" = \"540\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2400 | 3.1*1.13*1.82 | YC6K500-D30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":46,"kind":"engine","model":"YC6K520-D30","genset":"320GF","detail":"weight \"净重 Net Weight (kg)\" = \"576\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 320GF | 320 | 400 | 350 | 437.5 | 576 | 630 | 2500 | 3.1*1.13*1.82 | YC6K520-D30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":47,"kind":"engine","model":"YC6K570-D30","genset":"350GF","detail":"weight \"净重 Net Weight (kg)\" = \"630\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 350GF | 350 | 437.5 | 380 | 475 | 630 | 684 | 2650 | 3.2*1.13*1.82 | YC6K570-D30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":48,"kind":"engine","model":"YC6T660-D31","genset":"400GF","detail":"weight \"净重 Net Weight (kg)\" = \"720\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 400GF | 400 | 500 | 440 | 550 | 720 | 792 | 3800 | 3.6*1.24*1.95 | YC6T660-D31","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":49,"kind":"engine","model":"YC6TD780-D31","genset":"450GF","detail":"weight \"净重 Net Weight (kg)\" = \"810\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 450GF | 450 | 562.5 | 500 | 625 | 810 | 900 | 5200 | 3.6*1.58*2.13 | YC6TD780-D31","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":50,"kind":"engine","model":"YC6TD840-D31","genset":"500GF","detail":"weight \"净重 Net Weight (kg)\" = \"900\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 500GF | 500 | 625 | 550 | 687.5 | 900 | 990 | 5500 | 3.6*1.58*2.13 | YC6TD840-D31","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":51,"kind":"engine","model":"YC6TD900-D31","genset":"550GF","detail":"weight \"净重 Net Weight (kg)\" = \"990\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 550GF | 550 | 687.5 | 600 | 750 | 990 | 1080 | 6000 | 3.6*1.58*2.13 | YC6TD900-D31","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":52,"kind":"engine","model":"YC6C1020-D31","genset":"600GF","detail":"weight \"净重 Net Weight (kg)\" = \"1080\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 7000 | 4.5*1.68*2.31 | YC6C1020-D31","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":53,"kind":"engine","model":"YC6TD1000-D30","genset":"600GF","detail":"weight \"净重 Net Weight (kg)\" = \"1080\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 6100 | 3.6*1.83*2.13 | YC6TD1000-D30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":54,"kind":"engine","model":"YC6C1070-D31","genset":"650GF","detail":"weight \"净重 Net Weight (kg)\" = \"1170\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 650GF | 650 | 812.5 | 710 | 887.5 | 1170 | 1278 | 7200 | 4.5*1.68*2.31 | YC6C1070-D31","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":55,"kind":"engine","model":"YC6C1220-D31","genset":"730GF","detail":"weight \"净重 Net Weight (kg)\" = \"1314\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 730GF | 730 | 912.5 | 800 | 1000 | 1314 | 1440 | 7500 | 4.7*1.76*2.56 | YC6C1220-D31","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":56,"kind":"engine","model":"YC6C1320-D31","genset":"800GF","detail":"weight \"净重 Net Weight (kg)\" = \"1440\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 800GF | 800 | 1000 | 900 | 1125 | 1440 | 1620 | 8000 | 4.7*1.76*2.56 | YC6C1320-D31","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":57,"kind":"engine","model":"YC6C1520-D31","genset":"900GF","detail":"weight \"净重 Net Weight (kg)\" = \"1620\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 900GF | 900 | 1125 | 1000 | 1250 | 1620 | 1800 | 8200 | 4.7*2.15*2.56 | YC6C1520-D31","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":58,"kind":"engine","model":"YC6C1660-D30","genset":"1000GF","detail":"weight \"净重 Net Weight (kg)\" = \"1800\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 1000GF | 1000 | 1250 | 1100 | 1375 | 1800 | 1980 | 8500 | 4.7*2.0*2.3 | YC6C1660-D30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":59,"kind":"engine","model":"YC12VC1680-D31","genset":"1000GF","detail":"weight \"净重 Net Weight (kg)\" = \"1800\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 1000GF | 1000 | 1250 | 1100 | 1375 | 1800 | 1980 | 13600 | 5.5*2.1*2.56 | YC12VC1680-D31","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":60,"kind":"engine","model":"YC12VC2070-D31","genset":"1200GF","detail":"weight \"净重 Net Weight (kg)\" = \"2160\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 1200GF | 1200 | 1500 | 13500 | 16875 | 2160 | 24300 | 14500 | 5.5*2.1*2.56 | YC12VC2070-D31","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":61,"kind":"engine","model":"YC12VC2270-D31","genset":"1350GF","detail":"weight \"净重 Net Weight (kg)\" = \"2430\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 1350GF | 1350 | 1687.5 | 1500 | 1875 | 2430 | 2700 | 14700 | 5.5*2.1*2.56 | YC12VC2270-D31","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":62,"kind":"engine","model":"YC12VC2510-D31","genset":"1500GF","detail":"weight \"净重 Net Weight (kg)\" = \"2700\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 1500GF | 1500 | 1875 | 1600 | 2000 | 2700 | 2880 | 15000 | 5.7*2.1*2.94 | YC12VC2510-D31","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":63,"kind":"engine","model":"YC12VC2700-D31","genset":"1700GF","detail":"weight \"净重 Net Weight (kg)\" = \"3060\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 1700GF | 1700 | 2125 | 1800 | 2250 | 3060 | 3240 | 15500 | 5.7*2.1*2.94 | YC12VC2700-D31","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":64,"kind":"engine","model":"YC16VC3000-D31","genset":"1800GF","detail":"weight \"净重 Net Weight (kg)\" = \"3240\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 1800GF | 1800 | 2250 | 2000 | 2500 | 3240 | 3600 | 17000 | 7.0*2.96*3.5 | YC16VC3000-D31","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":65,"kind":"engine","model":"YC16VC3300-D31","genset":"2000GF","detail":"weight \"净重 Net Weight (kg)\" = \"3600\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 2000GF | 2000 | 2500 | 2200 | 2750 | 3600 | 3960 | 18000 | 7.0*2.96*3.5 | YC16VC3300-D31","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":106,"row":66,"kind":"engine","model":"YC16VC3600-D31","genset":"2200GF","detail":"weight \"净重 Net Weight (kg)\" = \"3960\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 2200GF | 2200 | 2750 | 2400 | 3000 | 3960 | 4320 | 19000 | 7.0*2.96*3.5 | YC16VC3600-D31","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":108,"row":0,"kind":"engine","model":"BF6M1015-LAGA","genset":"180GF","detail":"weight \"净重 Net Weight (kg)\" = \"324\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 180GF | 180 | 225 | 200 | 250 | 324 | 360 | 2320 | 3.0*1.4*2.1 | BF6M1015-LAGA","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 主用电流Power(A) | 备用电流Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发 动 机型号 Engine Type | 品牌","| KW | KVA | KW | KVA | 华柴道依 茨 DEUTZ"]},{"sup":"yingtai-jiangsu","n":108,"row":1,"kind":"engine","model":"BF6M1015C-LAG1A","genset":"200GF","detail":"weight \"净重 Net Weight (kg)\" = \"360\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 200GF | 200 | 250 | 220 | 275 | 360 | 396 | 2320 | 3.0*1.4*2.1 | BF6M1015C-LAG1A","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 主用电流Power(A) | 备用电流Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发 动 机型号 Engine Type | 品牌","| KW | KVA | KW | KVA | 华柴道依 茨 DEUTZ"]},{"sup":"yingtai-jiangsu","n":108,"row":2,"kind":"engine","model":"BF6M1015C-LAG2A","genset":"220GF","detail":"weight \"净重 Net Weight (kg)\" = \"396\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 220GF | 220 | 275 | 250 | 312.5 | 396 | 450 | 2510 | 3.0*1.4*2.1 | BF6M1015C-LAG2A","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 主用电流Power(A) | 备用电流Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发 动 机型号 Engine Type | 品牌","| KW | KVA | KW | KVA | 华柴道依 茨 DEUTZ"]},{"sup":"yingtai-jiangsu","n":108,"row":3,"kind":"engine","model":"BF6M1015C-LAG3A","genset":"250GF","detail":"weight \"净重 Net Weight (kg)\" = \"450\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 250GF | 250 | 312.5 | 280 | 350 | 450 | 504 | 2520 | 3.0*1.4*2.1 | BF6M1015C-LAG3A","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 主用电流Power(A) | 备用电流Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发 动 机型号 Engine Type | 品牌","| KW | KVA | KW | KVA | 华柴道依 茨 DEUTZ"]},{"sup":"yingtai-jiangsu","n":108,"row":4,"kind":"engine","model":"BF6M1015C-LAG4","genset":"280GF","detail":"weight \"净重 Net Weight (kg)\" = \"504\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 280GF | 280 | 350 | 300 | 375 | 504 | 540 | 2610 | 3.0*1.4*2.1 | BF6M1015C-LAG4","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 主用电流Power(A) | 备用电流Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发 动 机型号 Engine Type | 品牌","| KW | KVA | KW | KVA | 华柴道依 茨 DEUTZ"]},{"sup":"yingtai-jiangsu","n":108,"row":5,"kind":"engine","model":"BF3M1015CP-LAG","genset":"300GF","detail":"weight \"净重 Net Weight (kg)\" = \"540\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 300GF | 300 | 375 | 330 | 412.5 | 540 | 594 | 2595 | 3.0*1.4*2.1 | BF3M1015CP-LAG","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 主用电流Power(A) | 备用电流Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发 动 机型号 Engine Type | 品牌","| KW | KVA | KW | KVA | 华柴道依 茨 DEUTZ"]},{"sup":"yingtai-jiangsu","n":108,"row":6,"kind":"engine","model":"BF8M1015C-LAG1A","genset":"350GF","detail":"weight \"净重 Net Weight (kg)\" = \"630\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 350GF | 350 | 437.5 | 380 | 475 | 630 | 684 | 3300 | 3.3*1.44*2*2.16 | BF8M1015C-LAG1A","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 主用电流Power(A) | 备用电流Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发 动 机型号 Engine Type | 品牌","| KW | KVA | KW | KVA | 华柴道依 茨 DEUTZ"]},{"sup":"yingtai-jiangsu","n":108,"row":7,"kind":"engine","model":"BF8M1015C-LAG2","genset":"360GF","detail":"weight \"净重 Net Weight (kg)\" = \"648\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 360GF | 360 | 450 | 420 | 525 | 648 | 756 | 3300 | 3.3*1.44*2*2.16 | BF8M1015C-LAG2","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 主用电流Power(A) | 备用电流Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发 动 机型号 Engine Type | 品牌","| KW | KVA | KW | KVA | 华柴道依 茨 DEUTZ"]},{"sup":"yingtai-jiangsu","n":108,"row":8,"kind":"engine","model":"BF8M1015CP-LAG1A","genset":"380GF","detail":"weight \"净重 Net Weight (kg)\" = \"684\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 380GF | 380 | 475 | 420 | 525 | 684 | 756 | 3300 | 3.3*1.44*2*2.16 | BF8M1015CP-LAG1A","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 主用电流Power(A) | 备用电流Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发 动 机型号 Engine Type | 品牌","| KW | KVA | KW | KVA | 华柴道依 茨 DEUTZ"]},{"sup":"yingtai-jiangsu","n":108,"row":9,"kind":"engine","model":"BF8M1015CP-LAG2","genset":"400GF","detail":"weight \"净重 Net Weight (kg)\" = \"720\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 400GF | 400 | 500 | 440 | 550 | 720 | 792 | 3300 | 3.3*1.44*2*2.16 | BF8M1015CP-LAG2","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 主用电流Power(A) | 备用电流Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发 动 机型号 Engine Type | 品牌","| KW | KVA | KW | KVA | 华柴道依 茨 DEUTZ"]},{"sup":"yingtai-jiangsu","n":108,"row":10,"kind":"engine","model":"BF8M1015CP-LAG3","genset":"410GF","detail":"weight \"净重 Net Weight (kg)\" = \"738\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 410GF | 410 | 512.5 | 450 | 562.5 | 738 | 810 | 3300 | 3.3*1.44*2*2.16 | BF8M1015CP-LAG3","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 主用电流Power(A) | 备用电流Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发 动 机型号 Engine Type | 品牌","| KW | KVA | KW | KVA | 华柴道依 茨 DEUTZ"]},{"sup":"yingtai-jiangsu","n":108,"row":11,"kind":"engine","model":"BF8M1015CP-LAG4","genset":"430GF","detail":"weight \"净重 Net Weight (kg)\" = \"774\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 430GF | 430 | 537.5 | 470 | 587.5 | 774 | 846 | 3630 | 3.3*1.44*2*2.16 | BF8M1015CP-LAG4","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 主用电流Power(A) | 备用电流Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发 动 机型号 Engine Type | 品牌","| KW | KVA | KW | KVA | 华柴道依 茨 DEUTZ"]},{"sup":"yingtai-jiangsu","n":108,"row":12,"kind":"engine","model":"BF8M1015CP-LAG5","genset":"450GF","detail":"weight \"净重 Net Weight (kg)\" = \"810\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 450GF | 450 | 562.5 | 480 | 600 | 810 | 864 | 3630 | 3.3*1.44*2*2.16 | BF8M1015CP-LAG5","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 主用电流Power(A) | 备用电流Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发 动 机型号 Engine Type | 品牌","| KW | KVA | KW | KVA | 华柴道依 茨 DEUTZ"]},{"sup":"yingtai-jiangsu","n":108,"row":13,"kind":"engine","model":"HC12V132ZL-LAG1A","genset":"550GF","detail":"weight \"净重 Net Weight (kg)\" = \"990\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 550GF | 550 | 687.5 | 600 | 750 | 990 | 1080 | 4000 | 3.5*1.6*2.3 | HC12V132ZL-LAG1A","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 主用电流Power(A) | 备用电流Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发 动 机型号 Engine Type | 品牌","| KW | KVA | KW | KVA | 华柴道依 茨 DEUTZ"]},{"sup":"yingtai-jiangsu","n":108,"row":14,"kind":"engine","model":"HC12V132ZL-LAG2A","genset":"600GF","detail":"weight \"净重 Net Weight (kg)\" = \"1080\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 600GF | 600 | 750 | 660 | 825 | 1080 | 1188 | 4200 | 3.5*1.6*2.3 | HC12V132ZL-LAG2A","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 主用电流Power(A) | 备用电流Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 发 动 机型号 Engine Type | 品牌","| KW | KVA | KW | KVA | 华柴道依 茨 DEUTZ"]},{"sup":"yingtai-jiangsu","n":110,"row":1,"kind":"engine","model":"6R1600G20F","genset":"250GF","detail":"weight \"净重 Net Weight(kg)\" = \"450\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 250GF | 250 | 313 | 275 | 344 | 450 | 495 | 2800 | 2.9*1.0*2.0 | 6R1600G20F","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":2,"kind":"engine","model":"8V1600G10F","genset":"293GF","detail":"weight \"净重 Net Weight(kg)\" = \"527\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 293GF | 293 | 366 | 325 | 406 | 527 | 585 | 3250 | 3.05*1.35*2.0 | 8V1600G10F","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":3,"kind":"engine","model":"8V1600G20F","genset":"320GF","detail":"weight \"净重 Net Weight(kg)\" = \"576\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 320GF | 320 | 400 | 360 | 450 | 576 | 648 | 3270 | 3.05*1.35*2.0 | 8V1600G20F","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":4,"kind":"engine","model":"10V1600G10F","genset":"370GF","detail":"weight \"净重 Net Weight(kg)\" = \"666\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 370GF | 370 | 463 | 407 | 509 | 666 | 733 | 4120 | 3.23*1.25*2.14 | 10V1600G10F","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":5,"kind":"engine","model":"10V1600G20F","genset":"400GF","detail":"weight \"净重 Net Weight(kg)\" = \"720\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 400GF | 400 | 500 | 450 | 563 | 720 | 810 | 4220 | 3.23*1.25*2.14 | 10V1600G20F","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":6,"kind":"engine","model":"12V1600G10F","genset":"480GF","detail":"weight \"净重 Net Weight(kg)\" = \"864\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 480GF | 480 | 600 | 528 | 660 | 864 | 950 | 4740 | 3.23*1.25*2.14 | 12V1600G10F","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":7,"kind":"engine","model":"12V1600G20F","genset":"524GF","detail":"weight \"净重 Net Weight(kg)\" = \"943\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 524GF | 524 | 655 | 583 | 729 | 943 | 1049 | 4900 | 3.31*1.25*2.14 | 12V1600G20F","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":9,"kind":"engine","model":"12V2000G45","genset":"500GF","detail":"weight \"净重 Net Weight(kg)\" = \"900\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 500GF | 500 | 625 | 550 | 688 | 900 | 990 | 7000 | 3.9*1.42*2.2 | 12V2000G45","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":10,"kind":"engine","model":"12V2000G65","genset":"640GF","detail":"weight \"净重 Net Weight(kg)\" = \"1152\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 640GF | 640 | 800 | 704 | 880 | 1152 | 1267 | 7100 | 3.9*1.42*2.2 | 12V2000G65","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":11,"kind":"engine","model":"12V2000G85","genset":"720GF","detail":"weight \"净重 Net Weight(kg)\" = \"1296\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 720GF | 720 | 900 | 800 | 1000 | 1296 | 1440 | 7300 | 3.9*1.42*2.2 | 12V2000G85","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":12,"kind":"engine","model":"16V2000G25","genset":"720GF","detail":"weight \"净重 Net Weight(kg)\" = \"1296\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 720GF | 720 | 900 | 800 | 1000 | 1296 | 1440 | 7700 | 4.5*1.6*2.4 | 16V2000G25","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":13,"kind":"engine","model":"16V2000G45","genset":"800GF","detail":"weight \"净重 Net Weight(kg)\" = \"1440\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 800GF | 800 | 1000 | 880 | 1100 | 1440 | 1584 | 8000 | 4.6*1.8*2.4 | 16V2000G45","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":14,"kind":"engine","model":"16V2000G65","genset":"800GF","detail":"weight \"净重 Net Weight(kg)\" = \"1440\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 800GF | 800 | 1000 | 880 | 1100 | 1440 | 1584 | 8000 | 4.6*1.8*2.4 | 16V2000G65","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":15,"kind":"engine","model":"16V2000G85","genset":"900GF","detail":"weight \"净重 Net Weight(kg)\" = \"1620\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 900GF | 900 | 1125 | 1000 | 1250 | 1620 | 1800 | 8000 | 4.6*1.8*2.4 | 16V2000G85","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":16,"kind":"engine","model":"18V2000G85","genset":"900GF","detail":"weight \"净重 Net Weight(kg)\" = \"1620\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 900GF | 900 | 1125 | 1000 | 1250 | 1620 | 1800 | 8200 | 4.95*1.85*2.4 | 18V2000G85","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":17,"kind":"engine","model":"18V2000G65","genset":"910GF","detail":"weight \"净重 Net Weight(kg)\" = \"1638\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 910GF | 910 | 1138 | 1000 | 1250 | 1638 | 1800 | 8200 | 4.95*1.85*2.4 | 18V2000G65","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":18,"kind":"engine","model":"18V2000G26F","genset":"1000GF","detail":"weight \"净重 Net Weight(kg)\" = \"1800\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 1000GF | 1000 | 1250 | 1100 | 1375 | 1800 | 1980 | 8200 | 4.95*1.85*2.4 | 18V2000G26F","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":20,"kind":"engine","model":"12V4000G23","genset":"1450/1300GF","detail":"weight \"净重 Net Weight(kg)\" = \"2340\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 1450/1300GF | 1300 | 1625 | 1452 | 1815 | 2340 | 2614 | 13200 | 5.35*2.2*2.55 | 12V4000G23","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":21,"kind":"engine","model":"12V4000G63","genset":"1620/1460GF","detail":"weight \"净重 Net Weight(kg)\" = \"2628\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 1620/1460GF | 1460 | 1825 | 1617 | 2021 | 2628 | 2911 | 13500 | 5.35*2.2*2.55 | 12V4000G63","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":22,"kind":"engine","model":"16V4000G23","genset":"1800/1650GF","detail":"weight \"净重 Net Weight(kg)\" = \"2970\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 1800/1650GF | 1650 | 2063 | 1837 | 2296 | 2970 | 3307 | 15500 | 6.1*2.2*2.58 | 16V4000G23","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":23,"kind":"engine","model":"16V4000G63","genset":"2000/1800GF","detail":"weight \"净重 Net Weight(kg)\" = \"3240\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 2000/1800GF | 1800 | 2250 | 2013 | 2516 | 3240 | 3623 | 16500 | 6.1*2.2*2.58 | 16V4000G63","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":24,"kind":"engine","model":"20V4000G23","genset":"2200/2000GF","detail":"weight \"净重 Net Weight(kg)\" = \"3600\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 2200/2000GF | 2000 | 2500 | 2240 | 2800 | 3600 | 4032 | 18400 | 6.41*2.6*3.0 | 20V4000G23","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":25,"kind":"engine","model":"20V4000G63","genset":"2420/2200GF","detail":"weight \"净重 Net Weight(kg)\" = \"3960\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 2420/2200GF | 2200 | 2750 | 2475 | 3094 | 3960 | 4455 | 18600 | 6.41*2.6*3.0 | 20V4000G63","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":110,"row":26,"kind":"engine","model":"20V4000G63L","genset":"2640/2400GF","detail":"weight \"净重 Net Weight(kg)\" = \"4320\" (ô thứ 6; dòng 10 ô, tiêu đề 9 ô)","line":"| 2640/2400GF | 2400 | 3000 | 2640 | 3300 | 4320 | 4752 | 18600 | 6.41*2.6*3.0 | 20V4000G63L","header":["| 机组型号 Genset Model | 功率（主用） Power(KW) | 功率（备用） Power(KW) | 电流（主用） Power(A) | 电流（备用）Power(A) | 净重 Net Weight(kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发动机型号 Engine Type","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":1,"kind":"engine","model":"WP2.3D25E200","genset":"20GF","detail":"weight \"净重 Net Weight (kg)\" = \"36\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 20GF | 20 | 25 | 22 | 27.5 | 36 | 39.6 | 450 | 1.3*0.62*1.1 | WP2.3D25E200 | 23","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":2,"kind":"engine","model":"WP2.3D33E200","genset":"24GF","detail":"weight \"净重 Net Weight (kg)\" = \"43.2\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 24GF | 24 | 30 | 26.4 | 33 | 43.2 | 54 | 850 | 1.8*0.9*1.4 | WP2.3D33E200 | 30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":3,"kind":"engine","model":"WP2.3D40E200","genset":"30GF","detail":"weight \"净重 Net Weight (kg)\" = \"54\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 30GF | 30 | 37.5 | 33 | 41.25 | 54 | 59.4 | 900 | 1.8*0.9*1.4 | WP2.3D40E200 | 36","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":4,"kind":"engine","model":"WP3.1D80E200","genset":"40GF","detail":"weight \"净重 Net Weight (kg)\" = \"72\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 40GF | 40 | 50 | 44 | 55 | 72 | 79.2 | 930 | 1.8*0.9*1.4 | WP3.1D80E200 | 44","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":5,"kind":"engine","model":"WP4.1D66E200","genset":"50GF","detail":"weight \"净重 Net Weight (kg)\" = \"90\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 50GF | 50 | 62.5 | 70.4 | 68.8 | 90 | 99 | 960 | 1.8*0.9*1.4 | WP4.1D66E200 | 60","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":6,"kind":"engine","model":"WP4.1D80E200","genset":"64GF","detail":"weight \"净重 Net Weight (kg)\" = \"115.2\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 64GF | 64 | 75 | 88 | 88 | 115.2 | 126.7 | 1180 | 1.9*0.9*1.4 | WP4.1D80E200 | 72","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":7,"kind":"engine","model":"4BTA3.9-G11","genset":"80GF","detail":"weight \"净重 Net Weight (kg)\" = \"144\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 80GF | 80 | 100 | 20 | 110 | 144 | 158.4 | 1200 | 1.6*0.7*1.3 | 4BTA3.9-G11 | 88","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":9,"kind":"engine","model":"6BT5.9-G1","genset":"24GF","detail":"weight \"净重 Net Weight (kg)\" = \"43.2\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 24GF | 24 | 30 | 33 | 37.5 | 43.2 | 54 | 850 | 1.6*0.7*1.3 | 6BT5.9-G1 | 33.3","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":10,"kind":"engine","model":"6BT5.9-G2","genset":"30GF","detail":"weight \"净重 Net Weight (kg)\" = \"54\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 30GF | 30 | 37.5 | 40 | 41.25 | 54 | 59.4 | 900 | 1.55*0.7*1.4 | 6BT5.9-G2 | 38","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":11,"kind":"engine","model":"6BTA5.9-G2","genset":"36GF","detail":"weight \"净重 Net Weight (kg)\" = \"64.8\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 36GF | 36 | 45 | 44 | 50 | 64.8 | 72 | 930 | 2.35*0.9*1.45 | 6BTA5.9-G2 | 44","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":12,"kind":"engine","model":"6BTAA5.9-G2","genset":"40GF","detail":"weight \"净重 Net Weight (kg)\" = \"72\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 40GF | 40 | 50 | 55 | 55 | 72 | 79.2 | 960 | 2.35*1.0*1.5 | 6BTAA5.9-G2 | 50","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":13,"kind":"engine","model":"QSB5.9-G3","genset":"50GF","detail":"weight \"净重 Net Weight (kg)\" = \"90\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 50GF | 50 | 62.5 | 26 | 68.75 | 90 | 99 | 1180 | 2.4*0.9*1.47 | QSB5.9-G3 | 61","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":14,"kind":"engine","model":"6BTAA5.9-G2","genset":"24GF","detail":"weight \"净重 Net Weight (kg)\" = \"43.2\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 24GF | 24 | 30 | 36 | 32.5 | 43.2 | 46.8 | 600 | 2.35*1.0*1.5 | 6BTAA5.9-G2 | 30","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":15,"kind":"engine","model":"6BTAA5.9-G12","genset":"30GF","detail":"weight \"净重 Net Weight (kg)\" = \"54\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 30GF | 30 | 37.5 | 56 | 45 | 54 | 100.8 | 700 | 2.45*1.1*1.65 | 6BTAA5.9-G12 | 45","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":17,"kind":"engine","model":"6CTA8.3-G2","genset":"75GF","detail":"weight \"净重 Net Weight (kg)\" = \"135\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 75GF | 75 | 50 | 90 | 112.5 | 135 | 162 | 1400 | 2.45*1.1*1.65 | 6CTA8.3-G2 | 90","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":18,"kind":"engine","model":"QSB6.7-G4","genset":"75GF","detail":"weight \"净重 Net Weight (kg)\" = \"135\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 75GF | 75 | 62.5 | 110 | 112.5 | 135 | 198 | 1400 | 2.4*1.0*1.6 | QSB6.7-G4 | 95","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":19,"kind":"engine","model":"6CTAA8.3-G2","genset":"100GF","detail":"weight \"净重 Net Weight (kg)\" = \"288\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 100GF | 100 | 30 | 132 | 137.5 | 288 | 237.6 | 1650 | 2.5*1.1*1.65 | 6CTAA8.3-G2 | 120","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":23,"kind":"engine","model":"WP2.1D18E2","genset":"200GF","detail":"weight \"净重 Net Weight (kg)\" = \"450\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 200GF | 200 | 93.75 | 280 | 275 | 450 | 630 | 1900 | 3.3*1.3*1.8 | WP2.1D18E2 | 240","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":24,"kind":"engine","model":"WP2.1D18E2","genset":"280GF1","detail":"weight \"净重 Net Weight (kg)\" = \"450\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 280GF1 | / | 125 | 280 | 350 | 450 | 504 | 2000 | 3.3*1.3*1.8 | WP2.1D18E2 | /","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":25,"kind":"engine","model":"WP2.1D18E2","genset":"250GF","detail":"weight \"净重 Net Weight (kg)\" = \"540\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 250GF | 250 | 150 | 280 | 350 | 540 | 504 | 2200 | 3.3*1.3*1.8 | WP2.1D18E2 | 288","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":27,"kind":"engine","model":"WP2.1D18E2","genset":"300GF","detail":"weight \"净重 Net Weight (kg)\" = \"630\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 300GF | 300 | 225 | 330 | 412.5 | 630 | 648 | 3300 | 3.3*1.3*1.8 | WP2.1D18E2 | 350","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":28,"kind":"engine","model":"WP2.1D18E2","genset":"360GF1","detail":"weight \"净重 Net Weight (kg)\" = \"648\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 360GF1 | / | 250 | 360 | 450 | 648 | 396 | 3400 | 3.3*1.3*1.8 | WP2.1D18E2 | /","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":111,"row":29,"kind":"engine","model":"WP2.1D18E2","genset":"350GF","detail":"weight \"净重 Net Weight (kg)\" = \"693\" (ô thứ 6; dòng 11 ô, tiêu đề 10 ô)","line":"| 350GF | 350 | / | 385 | 481.3 | 693 | 720 | 3600 | 3.3*1.3*1.8 | WP2.1D18E2 | 392","header":["| 机组型号 Genset Model | 主用功率（主用） | 备用功率（备用） | 电流（主用）Power(A) | 电流（备用）Power(A) | 净重 Net Weight (kg) | 外形尺寸 Overall Dimensions L*W*H(m) | 品牌 Brand | 发 动 机型号 Engine Type | 主要功 率 power()KW","| KW | KVA | KW | KVA"]},{"sup":"yingtai-jiangsu","n":113,"row":0,"kind":"engine","model":"KTA38-G9","genset":"1000GF1","detail":"current \"电流\" = \"6300\" (ô thứ 4; dòng 15 ô, tiêu đề 13 ô)","line":"| 1000GF1 | | 1000 | 6300 | / | 9620 | 5.60×1.85×2.60 | KTA38-G9 | 重庆康明斯 | | 1089 | 12 | 37.8 | ≤208 | 电子","header":["| 机组型号 | 功率（KW） | 额定电压 | 电流 | 净重 | 机组外形尺寸 | 发动机型号 | 品牌 | 功率（KW） | 缸数 | 排气量 | 燃油耗 | 调速方式","| 主用 | 备用 | V | A | （kg) | L×W×H(m) | 主用 | 备用 | （L) | (g/kW.h)"]},{"sup":"yingtai-jiangsu","n":113,"row":4,"kind":"engine","model":"QSK50-G3","genset":"1120GF","detail":"dims \"机组外形尺寸\" = \"6.40×2.04×2.64\" (ô thứ 6; dòng 14 ô, tiêu đề 13 ô)","line":"| 1120GF | 1120 | 1230 | 128 | 11830 | 6.40×2.04×2.64 | QSK50-G3 | 进口康明斯 | 1210 | 1401 | 16 | 50.3 | ≤197 | 电喷","header":["| 机组型号 | 功率（KW） | 额定电压 | 电流 | 净重 | 机组外形尺寸 | 发动机型号 | 品牌 | 功率（KW） | 缸数 | 排气量 | 燃油耗 | 调速方式","| 主用 | 备用 | V | A | （kg) | L×W×H(m) | 主用 | 备用 | （L) | (g/kW.h)"]},{"sup":"yingtai-jiangsu","n":113,"row":4,"kind":"engine","model":"QSK50-G3","genset":"1120GF","detail":"current \"电流\" = \"128\" (ô thứ 4; dòng 14 ô, tiêu đề 13 ô)","line":"| 1120GF | 1120 | 1230 | 128 | 11830 | 6.40×2.04×2.64 | QSK50-G3 | 进口康明斯 | 1210 | 1401 | 16 | 50.3 | ≤197 | 电喷","header":["| 机组型号 | 功率（KW） | 额定电压 | 电流 | 净重 | 机组外形尺寸 | 发动机型号 | 品牌 | 功率（KW） | 缸数 | 排气量 | 燃油耗 | 调速方式","| 主用 | 备用 | V | A | （kg) | L×W×H(m) | 主用 | 备用 | （L) | (g/kW.h)"]},{"sup":"yingtai-jiangsu","n":113,"row":4,"kind":"engine","model":"QSK50-G3","genset":"1120GF","detail":"voltage \"额定电压\" = \"1230\" (ô thứ 3; dòng 14 ô, tiêu đề 13 ô)","line":"| 1120GF | 1120 | 1230 | 128 | 11830 | 6.40×2.04×2.64 | QSK50-G3 | 进口康明斯 | 1210 | 1401 | 16 | 50.3 | ≤197 | 电喷","header":["| 机组型号 | 功率（KW） | 额定电压 | 电流 | 净重 | 机组外形尺寸 | 发动机型号 | 品牌 | 功率（KW） | 缸数 | 排气量 | 燃油耗 | 调速方式","| 主用 | 备用 | V | A | （kg) | L×W×H(m) | 主用 | 备用 | （L) | (g/kW.h)"]},{"sup":"yingtai-jiangsu","n":113,"row":10,"kind":"engine","model":"KTA38-G9","genset":"1000GF1","detail":"current \"电流\" = \"10500\" (ô thứ 4; dòng 15 ô, tiêu đề 13 ô)","line":"| 1000GF1 | | 1000 | 10500 | | 9840 | 5.62×1.85×2.60 | KTA38-G9 | 重庆康明斯 | | 1089 | 12 | 37.8 | ≤208 | 电子","header":["| 机组型号 | 功率（KW） | 额定电压 | 电流 | 净重 | 机组外形尺寸 | 发动机型号 | 品牌 | 功率（KW） | 缸数 | 排气量 | 燃油耗 | 调速方式","| 主用 | 备用 | V | A | （kg) | L×W×H(m) | 主用 | 备用 | （L) | (g/kW.h)"]},{"sup":"yingtai-jiangsu","n":113,"row":14,"kind":"engine","model":"QSK50-G3","genset":"1120GF","detail":"dims \"机组外形尺寸\" = \"6.60×2.04×2.64\" (ô thứ 6; dòng 14 ô, tiêu đề 13 ô)","line":"| 1120GF | 1120 | 1230 | 76.8 | 12230 | 6.60×2.04×2.64 | QSK50-G3 | 进口康明斯 | 1210 | 1401 | 16 | 50.3 | ≤197 | 电喷","header":["| 机组型号 | 功率（KW） | 额定电压 | 电流 | 净重 | 机组外形尺寸 | 发动机型号 | 品牌 | 功率（KW） | 缸数 | 排气量 | 燃油耗 | 调速方式","| 主用 | 备用 | V | A | （kg) | L×W×H(m) | 主用 | 备用 | （L) | (g/kW.h)"]},{"sup":"yingtai-jiangsu","n":113,"row":14,"kind":"engine","model":"QSK50-G3","genset":"1120GF","detail":"current \"电流\" = \"76.8\" (ô thứ 4; dòng 14 ô, tiêu đề 13 ô)","line":"| 1120GF | 1120 | 1230 | 76.8 | 12230 | 6.60×2.04×2.64 | QSK50-G3 | 进口康明斯 | 1210 | 1401 | 16 | 50.3 | ≤197 | 电喷","header":["| 机组型号 | 功率（KW） | 额定电压 | 电流 | 净重 | 机组外形尺寸 | 发动机型号 | 品牌 | 功率（KW） | 缸数 | 排气量 | 燃油耗 | 调速方式","| 主用 | 备用 | V | A | （kg) | L×W×H(m) | 主用 | 备用 | （L) | (g/kW.h)"]},{"sup":"yingtai-jiangsu","n":113,"row":14,"kind":"engine","model":"QSK50-G3","genset":"1120GF","detail":"voltage \"额定电压\" = \"1230\" (ô thứ 3; dòng 14 ô, tiêu đề 13 ô)","line":"| 1120GF | 1120 | 1230 | 76.8 | 12230 | 6.60×2.04×2.64 | QSK50-G3 | 进口康明斯 | 1210 | 1401 | 16 | 50.3 | ≤197 | 电喷","header":["| 机组型号 | 功率（KW） | 额定电压 | 电流 | 净重 | 机组外形尺寸 | 发动机型号 | 品牌 | 功率（KW） | 缸数 | 排气量 | 燃油耗 | 调速方式","| 主用 | 备用 | V | A | （kg) | L×W×H(m) | 主用 | 备用 | （L) | (g/kW.h)"]}],"B1a ghép hai ô CÙNG đơn vị thành cặp kVA / kW":[{"sup":"lees-power","n":103,"row":2,"kind":"engine","model":"18V2000G26F","genset":"LSM1375S3","detail":"prime 1250 kVA / 1000 kW ← \"1250\" | \"1000\" dưới \"Standby KW\" | \"Prime KW\"","line":"| LSM1375S3 | 1375 | 1250 | 1250 | 1000 | 18V2000G26F | PDF","header":["| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications"]},{"sup":"lees-power","n":103,"row":2,"kind":"engine","model":"18V2000G26F","genset":"LSM1375S3","detail":"standby 1375 kVA / 1250 kW ← \"1375\" | \"1250\" dưới \"Standby KVA\" | \"Prime KVA\"","line":"| LSM1375S3 | 1375 | 1250 | 1250 | 1000 | 18V2000G26F | PDF","header":["| Model | Standby KVA | Prime KVA | Standby KW | Prime KW | Engine | Specifications"]}],"B4x mã vừa là động cơ vừa là đầu phát, chưa rõ bên nào đúng":[{"sup":"acepow-fuan","n":104,"row":0,"kind":"engine","model":"BC184E","genset":"APW-18","detail":"BC184E: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| APW-18 | 18 | 20 | BC184E | WP2.3D25E200 | 23 | 29 | 4#7.5-104 | T2 | Mechanically","header":["| Model | 50Hz | | Engine | Engine | Connector | Emission | Governor","| Generating Sets | Acepow | Prime","| Prime Power (KW) | Standby Power (KW) | Alternator | KW | KVA"]},{"sup":"acepow-fuan","n":104,"row":2,"kind":"engine","model":"BC184G","genset":"APW-24","detail":"BC184G: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| APW-24 | 24 | 27 | BC184G | WP2.3D33E200 | 30 | 38 | 4#7.5-104 | T2 | Mechanically","header":["| Model | 50Hz | | Engine | Engine | Connector | Emission | Governor","| Generating Sets | Acepow | Prime","| Prime Power (KW) | Standby Power (KW) | Alternator | KW | KVA"]},{"sup":"acepow-fuan","n":104,"row":4,"kind":"engine","model":"BC184H","genset":"APW-30","detail":"BC184H: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| APW-30 | 30 | 33 | BC184H | WP2.3D40E200 | 36 | 45 | 4#7.5-104 | T2 | Mechanically","header":["| Model | 50Hz | | Engine | Engine | Connector | Emission | Governor","| Generating Sets | Acepow | Prime","| Prime Power (KW) | Standby Power (KW) | Alternator | KW | KVA"]},{"sup":"acepow-fuan","n":109,"row":3,"kind":"engine","model":"BC184J","genset":null,"detail":"BC184J: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| 32.0 | 40.0 | 35.2 | 44.0 | BC184J | JE493ZLDB-02 | 38 | 42","header":["| 3Phases/50Hz/400V/PF=0.8 | | Brand | Engine","| Generating Sets | Acepow | Model | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":109,"row":5,"kind":"engine","model":"BC184F","genset":null,"detail":"BC184F: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| 24.0 | 30.0 | 26.4 | 33.0 | BC184F | JE493DB-01 | 28 | 31","header":["| 3Phases/50Hz/400V/PF=0.8 | | Brand | Engine","| Generating Sets | Acepow | Model | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":114,"row":3,"kind":"engine","model":"BC164D","genset":"APYD-12","detail":"BC164D: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| APYD-12 | 50HZ | 12 | 13.2 | 15.0 | 16.5 | BC164D | YD4KD | 15KW/1500rpm","header":["| Genset Model | Frequency | Kw | Kva | Alternator | Engine model | Rated Power","| Rated | Standby | Rated | Standby | Model"]},{"sup":"comappower","n":113,"row":7,"kind":"engine","model":"Y490D-P","genset":"COM25","detail":"Y490D-P: động cơ ở 2 NCC, đầu phát ở 1 NCC","line":"| COM25 | 25kVA | 20kW | 23kVA | 18kW | Y490D-P | 4 | COM25","header":["| | Genset Model | Standby power | /kw | Prime power | /kw | Engine Model | NO. of Cylinder | Detail Data"]},{"sup":"eastern-lion-fuan","n":129,"row":5,"kind":"engine","model":"YN27GBZ","genset":"GF/GFS-YN25I","detail":"YN27GBZ: động cơ ở 2 NCC, đầu phát ở 1 NCC","line":"| GF/GFS-YN25I | 25 | 31 | 28 | 34 | YN27GBZ | 30kw/1500 | EL 184G | 25kw | RUIFEN6120 | Detail","header":["| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":129,"row":6,"kind":"engine","model":"YN36GB","genset":"GF/GFS-YN25II","detail":"YN36GB: động cơ ở 2 NCC, đầu phát ở 1 NCC","line":"| GF/GFS-YN25II | 25 | 31 | 28 | 34 | YN36GB | 30kw/1500 | EL 184G | 25kw | RUIFEN6120 | Detail","header":["| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"hosem-power","n":108,"row":2,"kind":"engine","model":"4TNV88-GTE","genset":"A-AY25M","detail":"4TNV88-GTE: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| A-AY25M | 23 | 18 | 50Hz/ 400V | 4TNV88-GTE | 1180 | 570 | 910","header":["| Model | Rated Power | Frequency/ Voltage | Engine Model | Dimensions for Open-Type","| | kVA | kW | Hz/V | | L | W | H"]},{"sup":"hosem-power","n":108,"row":3,"kind":"engine","model":"4TNV88-GLE","genset":"A-AY34M","detail":"4TNV88-GLE: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| A-AY34M | 30 | 25 | 50Hz/ 400V | 4TNV88-GLE | 1350 | 570 | 910","header":["| Model | Rated Power | Frequency/ Voltage | Engine Model | Dimensions for Open-Type","| | kVA | kW | Hz/V | | L | W | H"]},{"sup":"ade-power","n":2038,"row":null,"kind":"engine","model":"P086TI","genset":null,"detail":"P086TI: động cơ ở 6 NCC, đầu phát ở 8 NCC","line":"","header":[]},{"sup":"ade-power","n":2040,"row":null,"kind":"engine","model":"P126TI-II","genset":null,"detail":"P126TI-II: động cơ ở 4 NCC, đầu phát ở 6 NCC","line":"","header":[]},{"sup":"ade-power","n":2207,"row":null,"kind":"engine","model":"P158LE","genset":null,"detail":"P158LE: động cơ ở 6 NCC, đầu phát ở 8 NCC","line":"","header":[]},{"sup":"agestar","n":101,"row":6,"kind":"engine","model":"ASG184H","genset":"GF42(S)","detail":"ASG184H: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GF42(S) | 42 | 34 | 38 | 31 | 4DX2 l -53D-HMS20W | 11.2 | Electronic | ASG184H | 2200*1000*1200 | 810","header":["| Model | Specification 50HZ 400-230V | General specifications | Alternator | Dimensions | Weight","| ESP | PRP | Engine type | Consumption 100% | Gov | MODEL","| KVA | KW | KVA | KW | L/H | mm | kg"]},{"sup":"agestar","n":103,"row":5,"kind":"engine","model":"ASG274D","genset":"GW138(S)","detail":"ASG274D: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GW138(S) | 138 | 110 | 125 | 100 | WP6D l 32E200 | 27.2 | Electrical | ASG274D | 3200*1130*1740 | 2020","header":["| Model | Specification 50HZ 400-230V | General specifications | Alternator | Dimensions | Weight (kg)","| ESP | PRP | Engine type | Consumption 100% | Gov","| KVA | KW | KVA | KW | L/H"]},{"sup":"agestar","n":110,"row":25,"kind":"engine","model":"ASG274E","genset":"GR138","detail":"ASG274E: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GR138 | 138 | 110 | 125 | 100 | R6 l 05AZLDS1 | 6.75 | Electrical | ASG274E | 2240*960*1320 | 1300","header":["| Model | Specification 50HZ 400-230V | General specifications | Alternator | Dimensions | Weight/kg","| ESP | PRP | Engine type | Consumption 100% | Gov","| KVA | KW | KVA | KW | L/H"]},{"sup":"agestar","n":118,"row":28,"kind":"engine","model":"ASG544C","genset":"GC-450","detail":"ASG544C: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GC-450 | 450 | 360 | 413 | 330 | NT AA855-G7 A | 121 | Electrical | 13 | ASG544C | 4700*1630*2400 | 4500","header":["| Model | Specification 50HZ 400-230V | General specifications | Displacement(L) | Alternator | Silent","| ESP | PRP | Engine type | Consumption 100% | Gov | Dimensions | Weight/kg","| KVA | KW | KVA | KW | L/H"]},{"sup":"aj-power","n":102,"row":15,"kind":"engine","model":"MA2114F","genset":"AJ88","detail":"MA2114F: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| AJ88 | 50hz | Three Phase | 1500 | 80.0 | 88.0 | | SP344CC | MA2114F | AJ88 Hyundai 50Hz","header":["| | Model | Frequency | Phase | R.P.M | Prime-kVA | Standby kVA | Engine | Engine Model | Alternator Model | Datasheet"]},{"sup":"aj-power","n":102,"row":27,"kind":"engine","model":"MA4114B","genset":"AJ210","detail":"MA4114B: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| AJ210 | 50hz | Three Phase | 1500 | 200.0 | 210.0 | | DP054CC | MA4114B | AJ210 Hyundai 50Hz","header":["| | Model | Frequency | Phase | R.P.M | Prime-kVA | Standby kVA | Engine | Engine Model | Alternator Model | Datasheet"]},{"sup":"aj-power","n":102,"row":33,"kind":"engine","model":"MA4114D","genset":"AJ275","detail":"MA4114D: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| AJ275 | 50hz | Three Phase | 1500 | 250.0 | 275.0 | | DP086CC | MA4114D | AJ275 Hyundai 50Hz","header":["| | Model | Frequency | Phase | R.P.M | Prime-kVA | Standby kVA | Engine | Engine Model | Alternator Model | Datasheet"]},{"sup":"aj-power","n":104,"row":1,"kind":"engine","model":"MA5114G","genset":"AJ825","detail":"MA5114G: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| AJ825 | 50hz | Three Phase | 1500 | 750.0 | 825.0 | | DP222CC | MA5114G | AJ825 Hyundai 50Hz","header":["| | Model | Frequency | Phase | R.P.M | Prime-kVA | Standby kVA | Engine | Engine Model | Alternator Model | Datasheet"]},{"sup":"baifa-power","n":105,"row":27,"kind":"engine","model":"2*S4L1D-F41","genset":"BF-SC880TWIN-60T4F","detail":"2*S4L1D-F41: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| BF-SC880TWIN-60T4F | 880 | 80 | SCANIA | 2*DC13 320A 02-62 | ECU | 2*S4L1D-F41 | | PA TIER 4 FINAL | SWEDEN | | ●","header":["| PREMIUM | P≥8KW NOMINAL POWER, WITH EPA TIER4 FINAL CERTIFICATE 1800RPM 60Hz |","| BAIFA MODEL | POWER | DIESEL ENGINE | ALTERNATOR | PRICE | | | |","| | Standby KVA | Prime KVA | Brand | Model | Gov. | STAMFORD | Standard pricelist price OPEN UNIT | Emission | ENGINE MANUFACTURER / COUNTRY | ESTIMATED ENGINE DELIVERY TIME | 1500/1800 RPM SWITCHABLE"]},{"sup":"baifa-power","n":104,"row":24,"kind":"engine","model":"4 months","genset":"BF-SC385-V","detail":"4 months: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| BF-SC385-V | 385 | 350 | SCANIA | DC13 320A 02-61 | ECU | S4L1D-E41 | 46.4 | STAGE V | SWEDEN | 4 months | ●","header":["| BAIFA MODEL | POWER | DIESEL ENGINE | ALTERNATOR | | | | |","| | Standby KVA | Prime KVA | Brand | Model | Gov. | STAMFORD | FUEL CONSUMPTION 75% L/H | Emission | ENGINE MANUFACTURER / COUNTRY | ESTIMATED ENGINE DELIVERY TIME | 1500/1800 RPM SWITCHABLE"]},{"sup":"baifa-power","n":104,"row":41,"kind":"engine","model":"2*S4L1D-G41","genset":"BF-SC900TWIN-V","detail":"2*S4L1D-G41: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| BF-SC900TWIN-V | 990 | 900 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S4L1D-G41 | 59 | STAGE V | SWEDEN | 4 months | ●","header":["| BAIFA MODEL | POWER | DIESEL ENGINE | ALTERNATOR | | | | |","| | Standby KVA | Prime KVA | Brand | Model | Gov. | STAMFORD | FUEL CONSUMPTION 75% L/H | Emission | ENGINE MANUFACTURER / COUNTRY | ESTIMATED ENGINE DELIVERY TIME | 1500/1800 RPM SWITCHABLE"]},{"sup":"baifa-power","n":104,"row":42,"kind":"engine","model":"2*S5L1D-C41","genset":"BF-SC1100TWIN-V","detail":"2*S5L1D-C41: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| BF-SC1100TWIN-V | 1100 | 1000 | SCANIA | 2*DC13 320A 02-63 | ECU | 2*S5L1D-C41 | 67.7 | STAGE V | SWEDEN | 4 months | ●","header":["| BAIFA MODEL | POWER | DIESEL ENGINE | ALTERNATOR | | | | |","| | Standby KVA | Prime KVA | Brand | Model | Gov. | STAMFORD | FUEL CONSUMPTION 75% L/H | Emission | ENGINE MANUFACTURER / COUNTRY | ESTIMATED ENGINE DELIVERY TIME | 1500/1800 RPM SWITCHABLE"]},{"sup":"huachai-deutz","n":116,"row":0,"kind":"engine","model":"30GF","genset":null,"detail":"30GF: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| Model | 30GF | Model | F4L912D | Model | PI144J","header":["| Generator-set | Diesel Engine (DEUTZ) | Alternator (Stamford)"]},{"sup":"depco-power","n":2106,"row":null,"kind":"engine","model":"P126TI","genset":"DPK-DD-330","detail":"P126TI: động cơ ở 4 NCC, đầu phát ở 8 NCC","line":"","header":[]},{"sup":"eastern-lion-fuan","n":114,"row":14,"kind":"engine","model":"EL 224E","genset":"GF/GFS-HC67","detail":"EL 224E: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GF/GFS-HC67 | 48 | 60 | 53 | 67 | 4105ZD(小泵） | 56 | EL 224E | 48 | RUIFEN6120 | Detail","header":["| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":142,"row":0,"kind":"engine","model":"EL 274F","genset":"GF/GFS-WL128","detail":"EL 274F: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GF/GFS-WL128 | 128 | 160 | 142 | 178 | D114系列WLD171 | 171KW | EL 274F | 128 | Smartgen 6120 | Detail","header":["| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":142,"row":1,"kind":"engine","model":"EL 274H","genset":"GF/GFS-WL160","detail":"EL 274H: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GF/GFS-WL160 | 160 | 200 | 178 | 223 | D114系列WLD206 | 206KW | EL 274H | 160 | Smartgen 6120 | Detail","header":["| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":142,"row":3,"kind":"engine","model":"EL 274K","genset":"GF/GFS-WL200","detail":"EL 274K: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GF/GFS-WL200 | 200 | 250 | 222 | 278 | D114系列WLD263 | 263KW | EL 274K | 200 | Smartgen 6120 | Detail","header":["| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":142,"row":4,"kind":"engine","model":"EL 314D","genset":"GF/GFS-WL236","detail":"EL 314D: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GF/GFS-WL236 | 236 | 295 | 262 | 328 | G128系列WLG308 | 308KW | EL 314D | 236 | Smartgen 6120 | Detail","header":["| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":142,"row":5,"kind":"engine","model":"EL 314E","genset":"GF/GFS-WL260","detail":"EL 314E: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GF/GFS-WL260 | 260 | 325 | 289 | 361 | G128系列WLG330 | 330KW | EL 314E | 260 | Smartgen 6120 | Detail","header":["| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":142,"row":6,"kind":"engine","model":"EL 314F","genset":"GF/GFS-WL304","detail":"EL 314F: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GF/GFS-WL304 | 304 | 380 | 338 | 423 | G128系列WLG375 | 375KW | EL 314F | 304 | Smartgen 6120 | Detail","header":["| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":142,"row":7,"kind":"engine","model":"EL 354C","genset":"GF/GFS-WL360","detail":"EL 354C: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GF/GFS-WL360 | 360 | 450 | 400 | 500 | G128系列WLG450 | 450KW | EL 354C | 360 | Smartgen 6120 | Detail","header":["| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":142,"row":9,"kind":"engine","model":"EL 354D","genset":"GF/GFS-WL400","detail":"EL 354D: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GF/GFS-WL400 | 400 | 500 | 444 | 555 | 12V系列WLV510 | 510KW | EL 354D | 400 | Smartgen 6120 | Detail","header":["| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":142,"row":2,"kind":"engine","model":"EL 274J","genset":"GF/GFS-WL184","detail":"EL 274J: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GF/GFS-WL184 | 184 | 230 | 204 | 255 | D114系列WLD227 | 227KW | EL 274J | 184 | Smartgen 6120 | Detail","header":["| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":108,"row":6,"kind":"engine","model":"EL 404D","genset":null,"detail":"EL 404D: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| Engine By Woling Series | 128 – 889 kW | 22 | D114系列WLD171 | EL 404D | Smartgen 6120 | View details →","header":["| | | Power range | models | Engine | Alternator | Controller |"]},{"sup":"eastern-lion-fuan","n":142,"row":10,"kind":"engine","model":"EL 354ES","genset":"GF/GFS-WL440","detail":"EL 354ES: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GF/GFS-WL440 | 440 | 550 | 489 | 611 | 12V系列WLV565 | 565KW | EL 354ES | 440 | Smartgen 6120 | Detail","header":["| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":142,"row":11,"kind":"engine","model":"EL 354FS","genset":"GF/GFS-WL500","detail":"EL 354FS: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GF/GFS-WL500 | 500 | 625 | 556 | 695 | 12V系列WLV610 | 610KW | EL 354FS | 500 | Smartgen 6120 | Detail","header":["| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":142,"row":14,"kind":"engine","model":"EL 354H","genset":"GF/GFS-WL600","detail":"EL 354H: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GF/GFS-WL600 | 600 | 750 | 667 | 834 | 12V系列WLV720 | 720KW | EL 354H | 600 | Smartgen 6120 | Detail","header":["| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":142,"row":15,"kind":"engine","model":"EL 404C","genset":"GF/GFS-WL640","detail":"EL 404C: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GF/GFS-WL640 | 640 | 800 | 711 | 889 | 12V系列WLV780 | 780KW | EL 404C | 640 | Smartgen 6120 | Detail","header":["| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":142,"row":21,"kind":"engine","model":"EL 404E","genset":"GF/GFS-WL800","detail":"EL 404E: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GF/GFS-WL800 | 800 | 1000 | 889 | 1111 | 12V系列WLV1200四气门 | 1200KW | EL 404E | 800 | Smartgen 6120 | Detail","header":["| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"eastern-lion-fuan","n":142,"row":13,"kind":"engine","model":"EL 354G","genset":"GF/GFS-WL550","detail":"EL 354G: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| GF/GFS-WL550 | 550 | 687.5 | 611 | 764 | 12V系列WLV680 | 680KW | EL 354G | 550 | Smartgen 6120 | Detail","header":["| | Genset Specification 400/230V 50HZ | Engine | Brushless Alternator | Controller | Datasheet","| Model | Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA) | Engine model | Engine power (kW) | Alternator model | Alternator power (kW) | Controller | Datasheet"]},{"sup":"jet-power","n":126,"row":1,"kind":"engine","model":"JET274F/128KW","genset":"DS-175","detail":"JET274F/128KW: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| DS-175 | 175 | 140 | 160 | 128 | P086TI-I/149KW | L6 | Electric | 8.071 | 111×139 | JET274F/128KW | 2800*950*1600 | 1700 | 3600*1200*1800 | 2190","header":["| Model | 400V / 50Hz / 1500RPM | DOOSAN Diesel Engine | Alternator | Open type | Soundproof type","| Standby output | Prime Output | Model | Engine type | Displacement | Bore×Stroke | Stamford Copy | Packing (mm) | Weight | Packing (mm) | Weight","| KVA | KW | KVA | KW | No. of Cylinder | Governor | (L) | (MM) | (L x W x H) | Kg | (L x W x H) | Kg"]},{"sup":"jet-power","n":126,"row":2,"kind":"engine","model":"JET274H/160KW","genset":"DS-220","detail":"JET274H/160KW: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| DS-220 | 220 | 176 | 200 | 160 | P086TI/177KW | L6 | Electric | 8.071 | 111×139 | JET274H/160KW | 2800*950*1600 | 1750 | 3600*1200*1800 | 2240","header":["| Model | 400V / 50Hz / 1500RPM | DOOSAN Diesel Engine | Alternator | Open type | Soundproof type","| Standby output | Prime Output | Model | Engine type | Displacement | Bore×Stroke | Stamford Copy | Packing (mm) | Weight | Packing (mm) | Weight","| KVA | KW | KVA | KW | No. of Cylinder | Governor | (L) | (MM) | (L x W x H) | Kg | (L x W x H) | Kg"]},{"sup":"jet-power","n":126,"row":4,"kind":"engine","model":"JET274K/200KW","genset":"DS-275","detail":"JET274K/200KW: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| DS-275 | 275 | 220 | 250 | 200 | P126TI/241KW | L6 | Electric | 11.051 | 123×155 | JET274K/200KW | 2970*1100*1600 | 2000 | 3650*1300*2000 | 2700","header":["| Model | 400V / 50Hz / 1500RPM | DOOSAN Diesel Engine | Alternator | Open type | Soundproof type","| Standby output | Prime Output | Model | Engine type | Displacement | Bore×Stroke | Stamford Copy | Packing (mm) | Weight | Packing (mm) | Weight","| KVA | KW | KVA | KW | No. of Cylinder | Governor | (L) | (MM) | (L x W x H) | Kg | (L x W x H) | Kg"]},{"sup":"jet-power","n":126,"row":7,"kind":"engine","model":"JET444FS/304KW","genset":"DS-413","detail":"JET444FS/304KW: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| DS-413 | 413 | 330 | 375 | 300 | P158LE-I/327KW | V8 | Electric | 14.6 | 128×142 | JET444FS/304KW | 3100*1400*1920 | 2664 | 3900*1800*2200 | 3400","header":["| Model | 400V / 50Hz / 1500RPM | DOOSAN Diesel Engine | Alternator | Open type | Soundproof type","| Standby output | Prime Output | Model | Engine type | Displacement | Bore×Stroke | Stamford Copy | Packing (mm) | Weight | Packing (mm) | Weight","| KVA | KW | KVA | KW | No. of Cylinder | Governor | (L) | (MM) | (L x W x H) | Kg | (L x W x H) | Kg"]},{"sup":"kachai-hangzhou","n":2004,"row":1,"kind":"engine","model":"K274I","genset":"SDK160D","detail":"K274I: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| SDK160D | 200 | 225 | 160 | 180 | P086TI | | K274I | UCI274H | 2950×1050×1560 | 1680 | 3500x1250x1850 | 2600","header":["| Doosan Diesel Generator Model | Generator Specification | Engine Specifcation | Alternator Specifcation | Open Type | Silent Type","| Power(KVA) ( KVA) | Power(KW) ( KW) | Engine | | KACHAI | Stamford | Dimension | Weight | Dimension | Weight","| Prime | Standby | Prime | Standby | Model | Model | Model | L×W×H(mm) * * ( mm) | (kg) | L×W×H(mm) * * ( mm) | (kg)"]},{"sup":"xingguang-jiangsu","n":108,"row":3,"kind":"engine","model":"STC-12","genset":"XG- 12GF","detail":"STC-12: động cơ ở 1 NCC, đầu phát ở 2 NCC","line":"| XG- 12GF | 12/15 | ZS1110或295D | STC-12 | 1300×750×1110 | 590","header":["| 机组 型号 | 输出功率Rate utput(KW/KVA) | 柴油机型号Motor Type | 发电机型号Gen Type | 外形尺寸Overall SizeL×W×H(mm) | 机组重量Weight(kg)"]},{"sup":"uleengen","n":5001,"row":1,"kind":"engine","model":"274G","genset":"UD150GF","detail":"274G: động cơ ở 1 NCC, đầu phát ở 2 NCC","line":"| UD150GF | 150 | 188 | 170 | 213 | P086TI | 274G","header":["| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"]},{"sup":"long-gen","n":108,"row":2,"kind":"engine","model":"WHI274F","genset":"LGDO-212","detail":"WHI274F: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| LGDO-212 | 154 | 193 | 169 | 212 | P086TI-1 | WHI274F | TAL-A44-L | 2800X1050X1600 | 1700 | 3300X1250X1950 | 2300 | download","header":["| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight","| | KW | kVA | KW | kVA | Doosan | Longen | TAL | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"]},{"sup":"long-gen","n":108,"row":2,"kind":"engine","model":"WHI274G","genset":"LGDO-193","detail":"WHI274G: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| LGDO-193 | 134 | 168 | 148 | 185 | P086TI-1 | WHI274G | TAL-A44-K | 2800X1050X1600 | 1700 | 3300X1250X1950 | 2300 | download","header":["| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight","| | KW | kVA | KW | kVA | Doosan | Longen | TAL | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"]},{"sup":"long-gen","n":108,"row":3,"kind":"engine","model":"WHI274H","genset":"LGDO-220","detail":"WHI274H: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| LGDO-220 | 160 | 200 | 176 | 220 | P086TI | WHI274H | TAL-A44-M | 3100X1050X1650 | 2100 | 3450X1180X2100 | 2800 | download","header":["| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight","| | KW | kVA | KW | kVA | Doosan | Longen | TAL | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"]},{"sup":"long-gen","n":108,"row":5,"kind":"engine","model":"WHI274K","genset":"LGDO-340","detail":"WHI274K: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| LGDO-340 | 248 | 310 | 273 | 341 | P126TI | WHI274K | TAL-A46-F | 3150X1350X1900 | 2600 | 3950X1500X2250 | 3500 | download","header":["| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight","| | KW | kVA | KW | kVA | Doosan | Longen | TAL | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"]},{"sup":"long-gen","n":108,"row":5,"kind":"engine","model":"WHI4D","genset":"LGDO-300","detail":"WHI4D: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| LGDO-300 | 220 | 275 | 240 | 300 | P126TI | WHI4D | TAL-A46-E | 3150X1350X1900 | 2600 | 3950X1500X2250 | 3500 | download","header":["| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight","| | KW | kVA | KW | kVA | Doosan | Longen | TAL | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"]},{"sup":"long-gen","n":108,"row":8,"kind":"engine","model":"WHI4F","genset":"LGDO-488","detail":"WHI4F: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| LGDO-488 | 355 | 444 | 391 | 488 | P158LE | WHI4F | TAL-A473-A | 3450X1350X2000 | 3200 | 3950X1500X2250 | 4000 | download","header":["| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight","| | KW | kVA | KW | kVA | Doosan | Longen | TAL | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"]},{"sup":"long-gen","n":108,"row":8,"kind":"engine","model":"WHI4G","genset":"LGDO-440","detail":"WHI4G: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| LGDO-440 | 320 | 400 | 352 | 440 | P158LE | WHI4G | TAL-A473-A | 3450X1350X2000 | 3200 | 3950X1500X2250 | 4000 | download","header":["| Model | Prime Power | Standby Power | Engine | Alternator | Dimension& Weight","| | KW | kVA | KW | kVA | Doosan | Longen | TAL | L*M*H(mm) (open) | KG (open) | L*M*H(mm) (silent) | KG (silent) | download"]},{"sup":"yihua-fujian","n":106,"row":null,"kind":"engine","model":"6BT5.9-G2-96KW","genset":"Cummins 6BT5.9-G2-96KW","detail":"6BT5.9-G2-96KW: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"zhengchi-power","n":162,"row":37,"kind":"engine","model":"12M33D1450E310","genset":"ZCDL-W1320","detail":"12M33D1450E310: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| ZCDL-W1320 | 1200 | 1320 | 2376A | 12M33D1450E310 | 12 | 159*159 | 50L | g/kw.h | 5900*2270*2500 | 12000kg | 220/380 | 50Hz | 三相四线 | 详细参数","header":["| | 机组型号 | 输出功率(KW) | 电流 | 柴油机型号 | 缸数 | 缸径×行程 | 排气量 | 燃油消耗率 | 机组尺寸mm | 机组重量 | 电压(V) | 频率 | 输出 | 详细参数","| 主用 | 备用"]},{"sup":"rcg-power","n":112,"row":153,"kind":"engine","model":"WR274EL","genset":"R-WB150D5-S","detail":"WR274EL: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| R-WB150D5-S（Stage 3） | 150kVA / 120kW | 165kVA / 132kW | Baudouin & 4M12G4D3/5 | WR274EL | PDF","header":["| | Model | Prime Power | Standby Power | Engine | Alternator | Download"]},{"sup":"rcg-power","n":108,"row":47,"kind":"engine","model":"WR544C","genset":"R-SC500D5-S","detail":"WR544C: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| R-SC500D5-S | 500 kVA / 400 kW | 550 kVA / 440 kW | SDEC & 6ETAA12.8-G310 | WR544C | PDF","header":["| | Model | Prime Power | Standby Power | Engine | Alternator | Download"]},{"sup":"uleengen","n":115,"row":20,"kind":"engine","model":"MX-H-630-4","genset":"CCFJ600W","detail":"MX-H-630-4: động cơ ở 1 NCC, đầu phát ở 2 NCC","line":"| CCFJ600W | 600 | 750 | 12平方米33cd748e200 | 680 | 12 | 150*185 | 39.2 | 1500 | 化学品船 | MX-H-630-4 | 3596*1521*1927 | 6410","header":["| 发电机组型号 | 50HZ，400/230V | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）","| 主功率（kW） | 主功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | PRM | 排放 | 模型"]},{"sup":"sr-genset","n":2010,"row":1,"kind":"engine","model":"SA224-70","genset":null,"detail":"SA224-70: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| 87.5 | 70 | 80 | 64 | SP344CC | ECM | TAL-A44-C | SA224-70 | UCI224G | 2268*1094*1576 | 3151*1142*1714","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"sr-genset","n":2010,"row":3,"kind":"engine","model":"SA274-180","genset":null,"detail":"SA274-180: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| 220 | 201.3 | 200 | 183 | P086TI | Elec | TAL-A44-L | SA274-180 | UCI 274G | 2700*1200*1650 | 3860*1200*1850","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"sr-genset","n":2010,"row":7,"kind":"engine","model":"SA314-360","genset":null,"detail":"SA314-360: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| 448.8 | 390.5 | 408 | 355 | P158LE | Elec | TAL-A46-H | SA314-360 | S4L1D-E4 | 3250*1600*2000 | 4260*1612*2300","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"sr-genset","n":2010,"row":15,"kind":"engine","model":"SA404-874","genset":null,"detail":"SA404-874: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| 995.5 | 897.6 | 905 | 816 | DP222CC | ECM | TAL-A49-C | SA404-874 | S6L1D-D4 | 3960*1600*2250 | 5060*1912*2500","header":["| Standby | Prime | Engine | Alternator | Open Type Dimension | Silent Type Dimension","| kVA | kW | kVA | kW | Model | Gov | Leroy Somer | SRGENSET | Stamford"]},{"sup":"sunkings","n":109,"row":3,"kind":"engine","model":"DC 24V","genset":null,"detail":"DC 24V: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| Compression ratio | 11.5:1 | Starting voltage | DC 24V","header":["| Brand | CCEC | Continue power | 900KW (The customer's gas source is calibrated as 70% of natural gas, which is 630KW)","| Engine Model | K38N-G8 | Gas pressure | 55PSI=379KPA","| Fuel type | Asociated Gas | Speed governor | Electronic governor"]},{"sup":"xingguang-jiangsu","n":108,"row":4,"kind":"engine","model":"STC-15","genset":"XG- 15GF","detail":"STC-15: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| XG- 15GF | 15/19 | ZS1115或2100D | STC-15 | 1300×750×1110 | 620","header":["| 机组 型号 | 输出功率Rate utput(KW/KVA) | 柴油机型号Motor Type | 发电机型号Gen Type | 外形尺寸Overall SizeL×W×H(mm) | 机组重量Weight(kg)"]},{"sup":"uleengen","n":136,"row":0,"kind":"engine","model":"164B","genset":"UY10GFS","detail":"164B: động cơ ở 1 NCC, đầu phát ở 2 NCC","line":"| UY10GFS | 8 | 10 | 380码 | 10 | 3 | 80*90 | 1.357 | 1.9 | 164B | 1860x850x1200 | 700","header":["| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 整体尺寸静音型（mm） | 毛重（kg）","| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"]},{"sup":"uleengen","n":136,"row":5,"kind":"engine","model":"184E","genset":"30gfs","detail":"184E: động cơ ở 1 NCC, đầu phát ở 2 NCC","line":"| 30gfs | 24 | 30 | 490天 | 28 | 4 | 90*105 | 2.64 | 5.6 | 184E | 2200x950x1250 | 850","header":["| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 整体尺寸静音型（mm） | 毛重（kg）","| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"]},{"sup":"uleengen","n":115,"row":21,"kind":"engine","model":"MX-H-830-4","genset":"CCFJ800W","detail":"MX-H-830-4: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| CCFJ800W | 800 | 1000 | 12平方米33cd968e200 | 880 | 12 | 150*185 | 39.2 | 1500 | 化学品船 | MX-H-830-4 | 3895*1521*1927 | 7060","header":["| 发电机组型号 | 50HZ，400/230V | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）","| 主功率（kW） | 主功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | PRM | 排放 | 模型"]},{"sup":"uleengen","n":136,"row":4,"kind":"engine","model":"184EF","genset":"UY25GFS","detail":"184EF: động cơ ở 1 NCC, đầu phát ở 1 NCC","line":"| UY25GFS | 20 | 25 | 490天 | 24 | 4 | 90*105 | 2.67 | 4.7 | 184EF | 2200x950x1200 | 800","header":["| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 整体尺寸静音型（mm） | 毛重（kg）","| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"]}],"B4 mã bị đọc thành đầu phát, đa số NCC ghi là động cơ":[{"sup":"acepow-fuan","n":104,"row":0,"kind":"alternator","model":"WP2.3D25E200","genset":"APW-18","detail":"WP2.3D25E200: động cơ ở 30 NCC, đầu phát ở 2 NCC","line":"| APW-18 | 18 | 20 | BC184E | WP2.3D25E200 | 23 | 29 | 4#7.5-104 | T2 | Mechanically","header":["| Model | 50Hz | | Engine | Engine | Connector | Emission | Governor","| Generating Sets | Acepow | Prime","| Prime Power (KW) | Standby Power (KW) | Alternator | KW | KVA"]},{"sup":"longkai-power","n":1123,"row":null,"kind":"alternator","model":"WP2.3D25E200","genset":"LG18WP","detail":"WP2.3D25E200: động cơ ở 30 NCC, đầu phát ở 2 NCC","line":"","header":[]},{"sup":"acepow-fuan","n":104,"row":2,"kind":"alternator","model":"WP2.3D33E200","genset":"APW-24","detail":"WP2.3D33E200: động cơ ở 34 NCC, đầu phát ở 2 NCC","line":"| APW-24 | 24 | 27 | BC184G | WP2.3D33E200 | 30 | 38 | 4#7.5-104 | T2 | Mechanically","header":["| Model | 50Hz | | Engine | Engine | Connector | Emission | Governor","| Generating Sets | Acepow | Prime","| Prime Power (KW) | Standby Power (KW) | Alternator | KW | KVA"]},{"sup":"longkai-power","n":1124,"row":null,"kind":"alternator","model":"WP2.3D33E200","genset":"LG24WP","detail":"WP2.3D33E200: động cơ ở 34 NCC, đầu phát ở 2 NCC","line":"","header":[]},{"sup":"acepow-fuan","n":104,"row":4,"kind":"alternator","model":"WP2.3D40E200","genset":"APW-30","detail":"WP2.3D40E200: động cơ ở 32 NCC, đầu phát ở 2 NCC","line":"| APW-30 | 30 | 33 | BC184H | WP2.3D40E200 | 36 | 45 | 4#7.5-104 | T2 | Mechanically","header":["| Model | 50Hz | | Engine | Engine | Connector | Emission | Governor","| Generating Sets | Acepow | Prime","| Prime Power (KW) | Standby Power (KW) | Alternator | KW | KVA"]},{"sup":"longkai-power","n":1125,"row":null,"kind":"alternator","model":"WP2.3D40E200","genset":"LG30WP","detail":"WP2.3D40E200: động cơ ở 32 NCC, đầu phát ở 2 NCC","line":"","header":[]},{"sup":"longkai-power","n":1126,"row":null,"kind":"alternator","model":"WP2.3D48E200","genset":"LG40WP","detail":"WP2.3D48E200: động cơ ở 34 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1127,"row":null,"kind":"alternator","model":"WP4.1D66E200","genset":"LG50WP","detail":"WP4.1D66E200: động cơ ở 40 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1128,"row":null,"kind":"alternator","model":"WP4.1D80E200","genset":"LG60WP","detail":"WP4.1D80E200: động cơ ở 34 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1129,"row":null,"kind":"alternator","model":"WP4.1D100E200","genset":"LG75WP","detail":"WP4.1D100E200: động cơ ở 29 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1130,"row":null,"kind":"alternator","model":"WP6D132E200","genset":"LG100WP","detail":"WP6D132E200: động cơ ở 42 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1131,"row":null,"kind":"alternator","model":"WP6D152E200","genset":"LG120WP","detail":"WP6D152E200: động cơ ở 44 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1132,"row":null,"kind":"alternator","model":"WP6D167E200","genset":"LG136WP","detail":"WP6D167E200: động cơ ở 26 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1133,"row":null,"kind":"alternator","model":"WP10D200E200","genset":"LG160WP","detail":"WP10D200E200: động cơ ở 44 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1134,"row":null,"kind":"alternator","model":"WP10D238E200","genset":"LG180WP","detail":"WP10D238E200: động cơ ở 48 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1135,"row":null,"kind":"alternator","model":"WP10D264E200","genset":"LG200WP","detail":"WP10D264E200: động cơ ở 44 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1137,"row":null,"kind":"alternator","model":"WP12D317E200","genset":"LG250WP","detail":"WP12D317E200: động cơ ở 22 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1136,"row":null,"kind":"alternator","model":"WP10D320E200","genset":"LG250WP","detail":"WP10D320E200: động cơ ở 39 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"acepow-fuan","n":109,"row":0,"kind":"alternator","model":"JE493DB-04","genset":null,"detail":"JE493DB-04: động cơ ở 14 NCC, đầu phát ở 1 NCC","line":"| 18.0 | 22.5 | 19.8 | 24.8 | BC184E | ISUZU | JE493DB-04 | 21 | 23","header":["| 3Phases/50Hz/400V/PF=0.8 | | Brand | Engine","| Generating Sets | Acepow | Model | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":109,"row":1,"kind":"alternator","model":"JE493DB-02","genset":null,"detail":"JE493DB-02: động cơ ở 14 NCC, đầu phát ở 1 NCC","line":"| 20.0 | 25.0 | 22.0 | 27.5 | BC184ES | JE493DB-02 | 24 | 27","header":["| 3Phases/50Hz/400V/PF=0.8 | | Brand | Engine","| Generating Sets | Acepow | Model | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":109,"row":2,"kind":"alternator","model":"JE493ZDB-04","genset":null,"detail":"JE493ZDB-04: động cơ ở 14 NCC, đầu phát ở 1 NCC","line":"| 24.0 | 30.0 | 26.4 | 33.0 | BC184G | JE493ZDB-04 | 28 | 31","header":["| 3Phases/50Hz/400V/PF=0.8 | | Brand | Engine","| Generating Sets | Acepow | Model | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":109,"row":3,"kind":"alternator","model":"JE493ZLDB-02","genset":null,"detail":"JE493ZLDB-02: động cơ ở 13 NCC, đầu phát ở 1 NCC","line":"| 32.0 | 40.0 | 35.2 | 44.0 | BC184J | JE493ZLDB-02 | 38 | 42","header":["| 3Phases/50Hz/400V/PF=0.8 | | Brand | Engine","| Generating Sets | Acepow | Model | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":109,"row":4,"kind":"alternator","model":"JE493DB-03","genset":null,"detail":"JE493DB-03: động cơ ở 11 NCC, đầu phát ở 1 NCC","line":"| 20.0 | 25.0 | 22.0 | 27.5 | BC184ES | ISUZU | JE493DB-03 | 24 | 27","header":["| 3Phases/50Hz/400V/PF=0.8 | | Brand | Engine","| Generating Sets | Acepow | Model | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":109,"row":5,"kind":"alternator","model":"JE493DB-01","genset":null,"detail":"JE493DB-01: động cơ ở 12 NCC, đầu phát ở 1 NCC","line":"| 24.0 | 30.0 | 26.4 | 33.0 | BC184F | JE493DB-01 | 28 | 31","header":["| 3Phases/50Hz/400V/PF=0.8 | | Brand | Engine","| Generating Sets | Acepow | Model | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":109,"row":6,"kind":"alternator","model":"JE493ZDB-03","genset":null,"detail":"JE493ZDB-03: động cơ ở 12 NCC, đầu phát ở 1 NCC","line":"| 28.0 | 35.0 | 30.8 | 38.5 | BC184H | JE493ZDB-03 | 34 | 38","header":["| 3Phases/50Hz/400V/PF=0.8 | | Brand | Engine","| Generating Sets | Acepow | Model | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":114,"row":0,"kind":"alternator","model":"YD380D","genset":"APYD-7","detail":"YD380D: động cơ ở 26 NCC, đầu phát ở 1 NCC","line":"| APYD-7 | 50HZ | 7 | 7.7 | 8.8 | 9.6 | BC164B | YD380D | 10KW/1500rpm","header":["| Genset Model | Frequency | Kw | Kva | Alternator | Engine model | Rated Power","| Rated | Standby | Rated | Standby | Model"]},{"sup":"acepow-fuan","n":114,"row":1,"kind":"alternator","model":"YD385D","genset":"APYD-9","detail":"YD385D: động cơ ở 26 NCC, đầu phát ở 1 NCC","line":"| APYD-9 | 50HZ | 9 | 9.9 | 11.3 | 12.4 | BC164C | YD385D | 12KW/1500rpm","header":["| Genset Model | Frequency | Kw | Kva | Alternator | Engine model | Rated Power","| Rated | Standby | Rated | Standby | Model"]},{"sup":"acepow-fuan","n":114,"row":2,"kind":"alternator","model":"YD480D","genset":"APYD-10","detail":"YD480D: động cơ ở 26 NCC, đầu phát ở 1 NCC","line":"| APYD-10 | 50HZ | 10 | 11 | 12.5 | 13.8 | BC164C | YD480D | 14KW/1500rpm","header":["| Genset Model | Frequency | Kw | Kva | Alternator | Engine model | Rated Power","| Rated | Standby | Rated | Standby | Model"]},{"sup":"acepow-fuan","n":114,"row":3,"kind":"alternator","model":"YD4KD","genset":"APYD-12","detail":"YD4KD: động cơ ở 3 NCC, đầu phát ở 1 NCC","line":"| APYD-12 | 50HZ | 12 | 13.2 | 15.0 | 16.5 | BC164D | YD4KD | 15KW/1500rpm","header":["| Genset Model | Frequency | Kw | Kva | Alternator | Engine model | Rated Power","| Rated | Standby | Rated | Standby | Model"]},{"sup":"acepow-fuan","n":114,"row":4,"kind":"alternator","model":"YND485D","genset":"APYD-13","detail":"YND485D: động cơ ở 27 NCC, đầu phát ở 1 NCC","line":"| APYD-13 | 50HZ | 13 | 14.3 | 16.3 | 17.9 | BC164E | YND485D | 17KW/1500rpm","header":["| Genset Model | Frequency | Kw | Kva | Alternator | Engine model | Rated Power","| Rated | Standby | Rated | Standby | Model"]},{"sup":"acepow-fuan","n":114,"row":5,"kind":"alternator","model":"YSD490D","genset":"APYD-16","detail":"YSD490D: động cơ ở 26 NCC, đầu phát ở 1 NCC","line":"| APYD-16 | 50HZ | 16 | 17.6 | 20 | 22 | BC184E | YSD490D | 21KW/1500rpm","header":["| Genset Model | Frequency | Kw | Kva | Alternator | Engine model | Rated Power","| Rated | Standby | Rated | Standby | Model"]},{"sup":"acepow-fuan","n":114,"row":7,"kind":"alternator","model":"Y495D","genset":"APYD-20","detail":"Y495D: động cơ ở 24 NCC, đầu phát ở 1 NCC","line":"| APYD-20 | 50HZ | 20 | 22 | 25 | 28 | BC184ES | Y495D | 27KW/1500rpm","header":["| Genset Model | Frequency | Kw | Kva | Alternator | Engine model | Rated Power","| Rated | Standby | Rated | Standby | Model"]},{"sup":"acepow-fuan","n":114,"row":8,"kind":"alternator","model":"Y4100D","genset":"APYD-24","detail":"Y4100D: động cơ ở 24 NCC, đầu phát ở 1 NCC","line":"| APYD-24 | 50HZ | 24 | 26.4 | 30 | 33 | BC184G | Y4100D | 30KW/1500rpm","header":["| Genset Model | Frequency | Kw | Kva | Alternator | Engine model | Rated Power","| Rated | Standby | Rated | Standby | Model"]},{"sup":"acepow-fuan","n":114,"row":9,"kind":"alternator","model":"Y4102D","genset":"APYD-25","detail":"Y4102D: động cơ ở 25 NCC, đầu phát ở 1 NCC","line":"| APYD-25 | 50HZ | 25 | 27.5 | 31 | 34 | BC184G | Y4102D | 33KW/1500rpm","header":["| Genset Model | Frequency | Kw | Kva | Alternator | Engine model | Rated Power","| Rated | Standby | Rated | Standby | Model"]},{"sup":"acepow-fuan","n":114,"row":10,"kind":"alternator","model":"Y4105D","genset":"APYD-30","detail":"Y4105D: động cơ ở 22 NCC, đầu phát ở 1 NCC","line":"| APYD-30 | 50HZ | 30 | 33 | 38 | 41 | BC184H | Y4105D | 38KW/1500rpm","header":["| Genset Model | Frequency | Kw | Kva | Alternator | Engine model | Rated Power","| Rated | Standby | Rated | Standby | Model"]},{"sup":"acepow-fuan","n":114,"row":11,"kind":"alternator","model":"Y4102ZD","genset":"APYD-30","detail":"Y4102ZD: động cơ ở 20 NCC, đầu phát ở 1 NCC","line":"| APYD-30 | 50HZ | 30 | 33 | 38 | 41 | BC184H | Y4102ZD | 40KW/1500rpm","header":["| Genset Model | Frequency | Kw | Kva | Alternator | Engine model | Rated Power","| Rated | Standby | Rated | Standby | Model"]},{"sup":"acepow-fuan","n":114,"row":28,"kind":"alternator","model":"Y4102ZLD","genset":"APYD-42","detail":"Y4102ZLD: động cơ ở 23 NCC, đầu phát ở 1 NCC","line":"| APYD-42 | 60HZ | 42 | 46.2 | 53 | 58 | APS224D | Y4102ZLD | 53KW/1800rpm","header":["| Genset Model | Frequency | Kw | Kva | Alternator | Engine model | Rated Power","| Rated | Standby | Rated | Standby | Model"]},{"sup":"acepow-fuan","n":114,"row":29,"kind":"alternator","model":"Y4105ZLD","genset":"APYD-48","detail":"Y4105ZLD: động cơ ở 25 NCC, đầu phát ở 1 NCC","line":"| APYD-48 | 60HZ | 48 | 52.8 | 60 | 66 | APS224E | Y4105ZLD | 60KW/1800rpm","header":["| Genset Model | Frequency | Kw | Kva | Alternator | Engine model | Rated Power","| Rated | Standby | Rated | Standby | Model"]},{"sup":"acepow-fuan","n":114,"row":30,"kind":"alternator","model":"YD4EZLD","genset":"APYD-55","detail":"YD4EZLD: động cơ ở 23 NCC, đầu phát ở 1 NCC","line":"| APYD-55 | 60HZ | 55 | 60.5 | 69 | 76 | APS224E | YD4EZLD | 68KW/1800rpm","header":["| Genset Model | Frequency | Kw | Kva | Alternator | Engine model | Rated Power","| Rated | Standby | Rated | Standby | Model"]},{"sup":"acepow-fuan","n":114,"row":31,"kind":"alternator","model":"Y4110ZLD","genset":"APYD-65","detail":"Y4110ZLD: động cơ ở 16 NCC, đầu phát ở 1 NCC","line":"| APYD-65 | 60HZ | 65 | 71.5 | 81 | 89 | APS224F | Y4110ZLD | 85KW/1800rpm","header":["| Genset Model | Frequency | Kw | Kva | Alternator | Engine model | Rated Power","| Rated | Standby | Rated | Standby | Model"]},{"sup":"longkai-power","n":1138,"row":null,"kind":"alternator","model":"WP13D385E200","genset":"LG300WP","detail":"WP13D385E200: động cơ ở 42 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1139,"row":null,"kind":"alternator","model":"WP13D405E200","genset":"LG320WP","detail":"WP13D405E200: động cơ ở 30 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1140,"row":null,"kind":"alternator","model":"WP13D440E310","genset":"LG350WP","detail":"WP13D440E310: động cơ ở 28 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1142,"row":null,"kind":"alternator","model":"6M26D484E200","genset":"LG400WP","detail":"6M26D484E200: động cơ ở 17 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1143,"row":null,"kind":"alternator","model":"6M33D572E200","genset":"LG450WP","detail":"6M33D572E200: động cơ ở 31 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1144,"row":null,"kind":"alternator","model":"6M33D633E200","genset":"LG520WP","detail":"6M33D633E200: động cơ ở 32 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1145,"row":null,"kind":"alternator","model":"6M33D670E200","genset":"LG550WP","detail":"6M33D670E200: động cơ ở 29 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1146,"row":null,"kind":"alternator","model":"12M26D792E200","genset":"LG640WP","detail":"12M26D792E200: động cơ ở 37 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1148,"row":null,"kind":"alternator","model":"12M26D968E200","genset":"LG800WP","detail":"12M26D968E200: động cơ ở 34 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1149,"row":null,"kind":"alternator","model":"12M33D1108E200","genset":"LG900WP","detail":"12M33D1108E200: động cơ ở 39 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1150,"row":null,"kind":"alternator","model":"12M33D1210E200","genset":"LG1000WP","detail":"12M33D1210E200: động cơ ở 35 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1151,"row":null,"kind":"alternator","model":"12M33D1320E200","genset":"LG1100WP","detail":"12M33D1320E200: động cơ ở 28 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1153,"row":null,"kind":"alternator","model":"16M33D1530E310","genset":"LG1250WP","detail":"16M33D1530E310: động cơ ở 14 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1154,"row":null,"kind":"alternator","model":"16M33D1580E310","genset":"LG1300WP","detail":"16M33D1580E310: động cơ ở 18 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1155,"row":null,"kind":"alternator","model":"16M33D1680E310","genset":"LG1400WP","detail":"16M33D1680E310: động cơ ở 24 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1156,"row":null,"kind":"alternator","model":"16M33D1800E310","genset":"LG1500WP","detail":"16M33D1800E310: động cơ ở 20 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1160,"row":null,"kind":"alternator","model":"12M55D2210E310","genset":"LG1800WP","detail":"12M55D2210E310: động cơ ở 15 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"acepow-fuan","n":129,"row":0,"kind":"alternator","model":"YT3B2-D","genset":"APYT-26","detail":"YT3B2-D: động cơ ở 6 NCC, đầu phát ở 1 NCC","line":"| APYT-26 | 50 | 3 | 26 | 29 | 33 | 36 | BC184G | YT3B2-D","header":["| GENSET | Alternator | Engine Model","| Model | Frequ ency | Phase | Genset power(KW) | Genset power(KVA) | Model | Model","| Rated | Standby | Rated | Standby"]},{"sup":"acepow-fuan","n":129,"row":1,"kind":"alternator","model":"YT3A2Z-D","genset":"APYT-30","detail":"YT3A2Z-D: động cơ ở 6 NCC, đầu phát ở 1 NCC","line":"| APYT-30 | 50 | 3 | 30 | 33 | 38 | 41 | BC184H | YT3A2Z-D","header":["| GENSET | Alternator | Engine Model","| Model | Frequ ency | Phase | Genset power(KW) | Genset power(KVA) | Model | Model","| Rated | Standby | Rated | Standby"]},{"sup":"acepow-fuan","n":137,"row":0,"kind":"alternator","model":"BFM3-G1","genset":"HPDD-16","detail":"BFM3-G1: động cơ ở 11 NCC, đầu phát ở 1 NCC","line":"| HPDD-16 | 16 | 20.0 | 17.6 | 22.0 | BC184E | BFM3-G1","header":["| Genset Model | Rated power (KW) | Rated power (KVA) | Standby Power(KW) | Standby Powe(KVA) | Alternator | Engine model"]},{"sup":"acepow-fuan","n":137,"row":1,"kind":"alternator","model":"BFM3-G2","genset":"HPDD-24","detail":"BFM3-G2: động cơ ở 11 NCC, đầu phát ở 1 NCC","line":"| HPDD-24 | 24 | 30.0 | 26.4 | 33.0 | BC184G | BFM3-G2","header":["| Genset Model | Rated power (KW) | Rated power (KVA) | Standby Power(KW) | Standby Powe(KVA) | Alternator | Engine model"]},{"sup":"acepow-fuan","n":137,"row":2,"kind":"alternator","model":"BFM3T","genset":"HPDD-36","detail":"BFM3T: động cơ ở 12 NCC, đầu phát ở 1 NCC","line":"| HPDD-36 | 36 | 45.0 | 39.6 | 49.5 | BC184J | BFM3T","header":["| Genset Model | Rated power (KW) | Rated power (KVA) | Standby Power(KW) | Standby Powe(KVA) | Alternator | Engine model"]},{"sup":"acepow-fuan","n":139,"row":0,"kind":"alternator","model":"4DW81-23D-YFD10W","genset":"APF-12","detail":"4DW81-23D-YFD10W: động cơ ở 4 NCC, đầu phát ở 1 NCC","line":"| APF-12 | 12 | 15 | 13.2 | 16.5 | BC164D | 12.8 | 14.08 | 4DW81-23D-YFD10W","header":["| Model | 50Hz,1500rpm | | 3Phases/50Hz/400V/PF=0.8 | Engine","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":139,"row":1,"kind":"alternator","model":"4DW91-29D-YFD10W","genset":"APF-16","detail":"4DW91-29D-YFD10W: động cơ ở 4 NCC, đầu phát ở 1 NCC","line":"| APF-16 | 16 | 20 | 17.6 | 22 | BC184E | 18 | 19.8 | 4DW91-29D-YFD10W","header":["| Model | 50Hz,1500rpm | | 3Phases/50Hz/400V/PF=0.8 | Engine","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":139,"row":2,"kind":"alternator","model":"4DW92-35D-YFD10W","genset":"APF-20","detail":"4DW92-35D-YFD10W: động cơ ở 4 NCC, đầu phát ở 1 NCC","line":"| APF-20 | 20 | 25 | 22 | 27.5 | BC184F | 22 | 24.2 | 4DW92-35D-YFD10W","header":["| Model | 50Hz,1500rpm | | 3Phases/50Hz/400V/PF=0.8 | Engine","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":139,"row":3,"kind":"alternator","model":"4DW92-39D-HMS20W","genset":"APF-24","detail":"4DW92-39D-HMS20W: động cơ ở 5 NCC, đầu phát ở 1 NCC","line":"| APF-24 | 24 | 30 | 26.4 | 33 | BC184G | 25 | 27.5 | 4DW92-39D-HMS20W","header":["| Model | 50Hz,1500rpm | | 3Phases/50Hz/400V/PF=0.8 | Engine","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":139,"row":4,"kind":"alternator","model":"4DW93-42D-YFD10W","genset":"APF-24","detail":"4DW93-42D-YFD10W: động cơ ở 4 NCC, đầu phát ở 1 NCC","line":"| APF-24 | 24 | 30 | 26.4 | 33 | BC184G | 25 | 27.5 | 4DW93-42D-YFD10W","header":["| Model | 50Hz,1500rpm | | 3Phases/50Hz/400V/PF=0.8 | Engine","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":139,"row":5,"kind":"alternator","model":"4DX21-45D-YFD10W","genset":"APF-25","detail":"4DX21-45D-YFD10W: động cơ ở 4 NCC, đầu phát ở 1 NCC","line":"| APF-25 | 25 | 31.25 | 27.5 | 34.375 | BC184GS | 28 | 30.8 | 4DX21-45D-YFD10W","header":["| Model | 50Hz,1500rpm | | 3Phases/50Hz/400V/PF=0.8 | Engine","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":139,"row":6,"kind":"alternator","model":"4DX21-53D-HMS20W","genset":"APF-32","detail":"4DX21-53D-HMS20W: động cơ ở 4 NCC, đầu phát ở 1 NCC","line":"| APF-32 | 32 | 40 | 35.2 | 44 | BC184J | 32 | 35.2 | 4DX21-53D-HMS20W","header":["| Model | 50Hz,1500rpm | | 3Phases/50Hz/400V/PF=0.8 | Engine","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":139,"row":7,"kind":"alternator","model":"4DX22-50D-YFD10W","genset":"APF-30","detail":"4DX22-50D-YFD10W: động cơ ở 4 NCC, đầu phát ở 1 NCC","line":"| APF-30 | 30 | 37.5 | 33 | 41.25 | BC184H | 30 | 33 | 4DX22-50D-YFD10W","header":["| Model | 50Hz,1500rpm | | 3Phases/50Hz/400V/PF=0.8 | Engine","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":141,"row":0,"kind":"alternator","model":"YN25GB","genset":"APYN-10","detail":"YN25GB: động cơ ở 3 NCC, đầu phát ở 1 NCC","line":"| APYN-10 | 10 | 11 | 12.5 | 14 | BC164C | YN25GB | 18 | 19.8","header":["| Model | 50Hz,1500rpm | | Engine |","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":141,"row":4,"kind":"alternator","model":"YN27GB","genset":"APYN-21","detail":"YN27GB: động cơ ở 3 NCC, đầu phát ở 1 NCC","line":"| APYN-21 | 21 | 23 | 26.25 | 29 | BC184F | YN27GB | 25 | 27.5","header":["| Model | 50Hz,1500rpm | | Engine |","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":141,"row":7,"kind":"alternator","model":"YN38GB","genset":"APYN-30","detail":"YN38GB: động cơ ở 3 NCC, đầu phát ở 1 NCC","line":"| APYN-30 | 30 | 33 | 37.5 | 41 | BC184H | YN38GB | 36 | 39.6","header":["| Model | 50Hz,1500rpm | | Engine |","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":153,"row":0,"kind":"alternator","model":"3TNV88-GGE","genset":"API-10","detail":"3TNV88-GGE: động cơ ở 11 NCC, đầu phát ở 1 NCC","line":"| API-10 | 10 | 12.5 | 11 | 13.75 | BC164C | 10.8 | 11.88 | 3TNV88-GGE","header":["| Model | 50Hz,1500rpm | | 3Phases/50Hz/400V/PF=0.8 | Engine","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":153,"row":1,"kind":"alternator","model":"4TNV88-GGE","genset":"API-12","detail":"4TNV88-GGE: động cơ ở 12 NCC, đầu phát ở 1 NCC","line":"| API-12 | 12 | 15 | 13.2 | 16.5 | BC164D | 12.8 | 14.08 | 4TNV88-GGE","header":["| Model | 50Hz,1500rpm | | 3Phases/50Hz/400V/PF=0.8 | Engine","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":153,"row":11,"kind":"alternator","model":"4JB1","genset":"API-20","detail":"4JB1: động cơ ở 6 NCC, đầu phát ở 1 NCC","line":"| API-20 | 20 | 25 | 22 | 27.5 | BC184ES | 20 | 22 | 4JB1","header":["| Model | 50Hz,1500rpm | | 3Phases/50Hz/400V/PF=0.8 | Engine","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":153,"row":12,"kind":"alternator","model":"4JB1T","genset":"API-24","detail":"4JB1T: động cơ ở 6 NCC, đầu phát ở 1 NCC","line":"| API-24 | 24 | 30 | 26.4 | 33 | BC184G | 25 | 27.5 | 4JB1T","header":["| Model | 50Hz,1500rpm | | 3Phases/50Hz/400V/PF=0.8 | Engine","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"acepow-fuan","n":153,"row":13,"kind":"alternator","model":"4JB1TA","genset":"API-30","detail":"4JB1TA: động cơ ở 5 NCC, đầu phát ở 1 NCC","line":"| API-30 | 30 | 37.5 | 33 | 41.25 | BC184H | 30 | 33 | 4JB1TA","header":["| Model | 50Hz,1500rpm | | 3Phases/50Hz/400V/PF=0.8 | Engine","| Generating Sets | Acepow | Prime | Standby","| Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (KVA) | Alternator | KW | KW"]},{"sup":"longkai-power","n":1047,"row":null,"kind":"alternator","model":"4B3.9-G11","genset":"LG17C","detail":"4B3.9-G11: động cơ ở 49 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1048,"row":null,"kind":"alternator","model":"4B3.9-G1","genset":"LG22C","detail":"4B3.9-G1: động cơ ở 64 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1049,"row":null,"kind":"alternator","model":"4B3.9-G2","genset":"LG22C","detail":"4B3.9-G2: động cơ ở 80 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1050,"row":null,"kind":"alternator","model":"4B3.9-G12","genset":"LG25C","detail":"4B3.9-G12: động cơ ở 45 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1051,"row":null,"kind":"alternator","model":"4BT3.9-G1","genset":"LG32C","detail":"4BT3.9-G1: động cơ ở 71 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1052,"row":null,"kind":"alternator","model":"4BT3.9-G2","genset":"LG32C","detail":"4BT3.9-G2: động cơ ở 86 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1055,"row":null,"kind":"alternator","model":"4BTA3.9-G11","genset":"LG50C","detail":"4BTA3.9-G11: động cơ ở 72 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1061,"row":null,"kind":"alternator","model":"6BT5.9-G1","genset":"LG80C","detail":"6BT5.9-G1: động cơ ở 53 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1063,"row":null,"kind":"alternator","model":"6BT5.9-G2","genset":"LG90C","detail":"6BT5.9-G2: động cơ ở 83 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1065,"row":null,"kind":"alternator","model":"6BTAA5.9-G2","genset":"LG100C","detail":"6BTAA5.9-G2: động cơ ở 90 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1068,"row":null,"kind":"alternator","model":"6BTAA5.9-G12","genset":"LG120C","detail":"6BTAA5.9-G12: động cơ ở 80 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1071,"row":null,"kind":"alternator","model":"6CTA8.3-G1","genset":"LG145C","detail":"6CTA8.3-G1: động cơ ở 48 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1072,"row":null,"kind":"alternator","model":"6CTA8.3-G2","genset":"LG145C","detail":"6CTA8.3-G2: động cơ ở 93 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1073,"row":null,"kind":"alternator","model":"6CTAA8.3-G2","genset":"LG160C","detail":"6CTAA8.3-G2: động cơ ở 88 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1077,"row":null,"kind":"alternator","model":"6LTAA8.9-G2","genset":"LG200C","detail":"6LTAA8.9-G2: động cơ ở 90 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1078,"row":null,"kind":"alternator","model":"6LTAA8.9-G3","genset":"LG200C","detail":"6LTAA8.9-G3: động cơ ở 67 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1083,"row":null,"kind":"alternator","model":"6LTAA9.5-G1","genset":"LG260C","detail":"6LTAA9.5-G1: động cơ ở 62 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1081,"row":null,"kind":"alternator","model":"6LTAA9.5-G3","genset":"LG220C","detail":"6LTAA9.5-G3: động cơ ở 56 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1087,"row":null,"kind":"alternator","model":"6ZTAA13-G3","genset":"LG310C","detail":"6ZTAA13-G3: động cơ ở 61 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1090,"row":null,"kind":"alternator","model":"6ZTAA13-G4","genset":"LG360C","detail":"6ZTAA13-G4: động cơ ở 55 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1091,"row":null,"kind":"alternator","model":"QSZ13-G2","genset":"LG360C","detail":"QSZ13-G2: động cơ ở 57 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1095,"row":null,"kind":"alternator","model":"QSZ13-G3","genset":"LG380C","detail":"QSZ13-G3: động cơ ở 71 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1094,"row":null,"kind":"alternator","model":"QSZ13-G5","genset":"LG360C","detail":"QSZ13-G5: động cơ ở 38 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1096,"row":null,"kind":"alternator","model":"QSZ13-G10","genset":"LG400C","detail":"QSZ13-G10: động cơ ở 34 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1117,"row":null,"kind":"alternator","model":"KTA50-G3","genset":"LG1000C","detail":"KTA50-G3: động cơ ở 103 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1115,"row":null,"kind":"alternator","model":"KTA38-G9","genset":"LG900C","detail":"KTA38-G9: động cơ ở 86 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1099,"row":null,"kind":"alternator","model":"KTAA19-G6","genset":"LG460C","detail":"KTAA19-G6: động cơ ở 55 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1121,"row":null,"kind":"alternator","model":"KTA50-GS8","genset":"LG1180C","detail":"KTA50-GS8: động cơ ở 86 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1120,"row":null,"kind":"alternator","model":"KTA50-G8","genset":"LG1100C","detail":"KTA50-G8: động cơ ở 88 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1098,"row":null,"kind":"alternator","model":"KTAA19-G5","genset":"LG440C","detail":"KTAA19-G5: động cơ ở 78 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1103,"row":null,"kind":"alternator","model":"KT38-G","genset":"LG500C","detail":"KT38-G: động cơ ở 55 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1108,"row":null,"kind":"alternator","model":"KTA38-G2","genset":"LG600C","detail":"KTA38-G2: động cơ ở 94 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1113,"row":null,"kind":"alternator","model":"KTA38-G5","genset":"LG800C","detail":"KTA38-G5: động cơ ở 97 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"cldj-fujian","n":101,"row":0,"kind":"alternator","model":"SC4H95D2","genset":"CLS-80","detail":"SC4H95D2: động cơ ở 50 NCC, đầu phát ở 2 NCC","line":"| CLS-80 | 60/80 | 108 | CLG-224F | SC4H95D2 | 105*124 | 4 | 15 | 204 | 4.3 | 1280 | 1900*800*1200 详细参数","header":["| 机组型号 | 输出功率 kw KVA | 电流（A） | 发电机型号 | 发动机型号 | 缸径(mm) *行程(mm) | 缸数 | 机油容量 （L） | 燃油消耗率 （g/kw.h） | 排气量 （L） | 机组重量 （KG） | 长*宽*高 L*W*H（mm）"]},{"sup":"longkai-power","n":1001,"row":null,"kind":"alternator","model":"SC4H95D2","genset":"LG55SC","detail":"SC4H95D2: động cơ ở 50 NCC, đầu phát ở 2 NCC","line":"","header":[]},{"sup":"cldj-fujian","n":101,"row":1,"kind":"alternator","model":"SC4H115D2","genset":"CLS-94","detail":"SC4H115D2: động cơ ở 48 NCC, đầu phát ở 2 NCC","line":"| CLS-94 | 74/93 | 133 | CLG-224G | SC4H115D2 | 105*124 | 4 | 15 | 204 | 4.3 | 1320 | 2000*900*1200","header":["| 机组型号 | 输出功率 kw KVA | 电流（A） | 发电机型号 | 发动机型号 | 缸径(mm) *行程(mm) | 缸数 | 机油容量 （L） | 燃油消耗率 （g/kw.h） | 排气量 （L） | 机组重量 （KG） | 长*宽*高 L*W*H（mm）"]},{"sup":"longkai-power","n":1002,"row":null,"kind":"alternator","model":"SC4H115D2","genset":"LG68SC","detail":"SC4H115D2: động cơ ở 48 NCC, đầu phát ở 2 NCC","line":"","header":[]},{"sup":"cldj-fujian","n":101,"row":2,"kind":"alternator","model":"SC4H160D2","genset":"CLS-135","detail":"SC4H160D2: động cơ ở 50 NCC, đầu phát ở 2 NCC","line":"| CLS-135 | 96/120 | 172 | CLG-274D | SC4H160D2 | 105*124 | 4 | 15 | 198 | 4.3 | 1450 | 2300*900*1300","header":["| 机组型号 | 输出功率 kw KVA | 电流（A） | 发电机型号 | 发动机型号 | 缸径(mm) *行程(mm) | 缸数 | 机油容量 （L） | 燃油消耗率 （g/kw.h） | 排气量 （L） | 机组重量 （KG） | 长*宽*高 L*W*H（mm）"]},{"sup":"longkai-power","n":1003,"row":null,"kind":"alternator","model":"SC4H160D2","genset":"LG90SC","detail":"SC4H160D2: động cơ ở 50 NCC, đầu phát ở 2 NCC","line":"","header":[]},{"sup":"cldj-fujian","n":101,"row":3,"kind":"alternator","model":"SC4H180D2","genset":"CLS-150","detail":"SC4H180D2: động cơ ở 56 NCC, đầu phát ở 2 NCC","line":"| CLS-150 | 120/150 | 216 | CLG-274E | SC4H180D2 | 105*124 | 4 | 15 | 198 | 4.3 | 1660 | 2400*900*1450","header":["| 机组型号 | 输出功率 kw KVA | 电流（A） | 发电机型号 | 发动机型号 | 缸径(mm) *行程(mm) | 缸数 | 机油容量 （L） | 燃油消耗率 （g/kw.h） | 排气量 （L） | 机组重量 （KG） | 长*宽*高 L*W*H（mm）"]},{"sup":"longkai-power","n":1004,"row":null,"kind":"alternator","model":"SC4H180D2","genset":"LG100SC","detail":"SC4H180D2: động cơ ở 56 NCC, đầu phát ở 2 NCC","line":"","header":[]},{"sup":"cldj-fujian","n":101,"row":4,"kind":"alternator","model":"SC7H230D2","genset":"CLS-180","detail":"SC7H230D2: động cơ ở 45 NCC, đầu phát ở 2 NCC","line":"| CLS-180 | 144/180 | 259 | CLG-274F | SC7H230D2 | 105*124 | 6 | 18 | 193 | 6.5 | 1780 | 2670*900*1690","header":["| 机组型号 | 输出功率 kw KVA | 电流（A） | 发电机型号 | 发动机型号 | 缸径(mm) *行程(mm) | 缸数 | 机油容量 （L） | 燃油消耗率 （g/kw.h） | 排气量 （L） | 机组重量 （KG） | 长*宽*高 L*W*H（mm）"]},{"sup":"longkai-power","n":1006,"row":null,"kind":"alternator","model":"SC7H230D2","genset":"LG136SC","detail":"SC7H230D2: động cơ ở 45 NCC, đầu phát ở 2 NCC","line":"","header":[]},{"sup":"cldj-fujian","n":101,"row":6,"kind":"alternator","model":"SC7H250D2","genset":"CLS-220","detail":"SC7H250D2: động cơ ở 53 NCC, đầu phát ở 2 NCC","line":"| CLS-220 | 176/220 | 316 | CLG-274H | SC7H250D2 | 105*124 | 6 | 18 | 193 | 6.5 | 2180 | 2700*1020*1690","header":["| 机组型号 | 输出功率 kw KVA | 电流（A） | 发电机型号 | 发动机型号 | 缸径(mm) *行程(mm) | 缸数 | 机油容量 （L） | 燃油消耗率 （g/kw.h） | 排气量 （L） | 机组重量 （KG） | 长*宽*高 L*W*H（mm）"]},{"sup":"longkai-power","n":1007,"row":null,"kind":"alternator","model":"SC7H250D2","genset":"LG150SC","detail":"SC7H250D2: động cơ ở 53 NCC, đầu phát ở 2 NCC","line":"","header":[]},{"sup":"cldj-fujian","n":101,"row":7,"kind":"alternator","model":"SC8D280D2","genset":"CLS-225","detail":"SC8D280D2: động cơ ở 50 NCC, đầu phát ở 2 NCC","line":"| CLS-225 | 180/225 | 324 | CLG-274H | SC8D280D2 | 114*144 | 6 | 22 | 195 | 8.82 | 2200 | 3000*1300*1900","header":["| 机组型号 | 输出功率 kw KVA | 电流（A） | 发电机型号 | 发动机型号 | 缸径(mm) *行程(mm) | 缸数 | 机油容量 （L） | 燃油消耗率 （g/kw.h） | 排气量 （L） | 机组重量 （KG） | 长*宽*高 L*W*H（mm）"]},{"sup":"longkai-power","n":1008,"row":null,"kind":"alternator","model":"SC8D280D2","genset":"LG160SC","detail":"SC8D280D2: động cơ ở 50 NCC, đầu phát ở 2 NCC","line":"","header":[]},{"sup":"longkai-power","n":1010,"row":null,"kind":"alternator","model":"SC9D340D2","genset":"LG200SC","detail":"SC9D340D2: động cơ ở 52 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"cldj-fujian","n":101,"row":11,"kind":"alternator","model":"SC13G420D2","genset":"CLS-330","detail":"SC13G420D2: động cơ ở 44 NCC, đầu phát ở 2 NCC","line":"| CLS-330 | 260/330 | 468 | CLG-314D | SC13G420D2 | 135*150 | 6 | 34 | 200 | 12.88 | 2580 | 3000*1300*1800","header":["| 机组型号 | 输出功率 kw KVA | 电流（A） | 发电机型号 | 发动机型号 | 缸径(mm) *行程(mm) | 缸数 | 机油容量 （L） | 燃油消耗率 （g/kw.h） | 排气量 （L） | 机组重量 （KG） | 长*宽*高 L*W*H（mm）"]},{"sup":"longkai-power","n":1013,"row":null,"kind":"alternator","model":"SC13G420D2","genset":"LG250SC","detail":"SC13G420D2: động cơ ở 44 NCC, đầu phát ở 2 NCC","line":"","header":[]},{"sup":"cldj-fujian","n":101,"row":15,"kind":"alternator","model":"SC15G500D2","genset":"CLS-450","detail":"SC15G500D2: động cơ ở 49 NCC, đầu phát ở 2 NCC","line":"| CLS-450 | 360/450 | 648 | CLG-314F | SC15G500D2 | 135*165 | 6 | 33 | 200 | 14.16 | 3260 | 3200*1400*1900","header":["| 机组型号 | 输出功率 kw KVA | 电流（A） | 发电机型号 | 发动机型号 | 缸径(mm) *行程(mm) | 缸数 | 机油容量 （L） | 燃油消耗率 （g/kw.h） | 排气量 （L） | 机组重量 （KG） | 长*宽*高 L*W*H（mm）"]},{"sup":"longkai-power","n":1015,"row":null,"kind":"alternator","model":"SC15G500D2","genset":"LG300SC","detail":"SC15G500D2: động cơ ở 49 NCC, đầu phát ở 2 NCC","line":"","header":[]},{"sup":"cldj-fujian","n":101,"row":16,"kind":"alternator","model":"SC25G610D2","genset":"CLS-500","detail":"SC25G610D2: động cơ ở 48 NCC, đầu phát ở 2 NCC","line":"| CLS-500 | 400/500 | 720 | CLG-354C | SC25G610D2 | 135*150 | 12 | 57 | 202 | 25.8 | 3300 | 3400*1900*1900","header":["| 机组型号 | 输出功率 kw KVA | 电流（A） | 发电机型号 | 发动机型号 | 缸径(mm) *行程(mm) | 缸数 | 机油容量 （L） | 燃油消耗率 （g/kw.h） | 排气量 （L） | 机组重量 （KG） | 长*宽*高 L*W*H（mm）"]},{"sup":"longkai-power","n":1016,"row":null,"kind":"alternator","model":"SC25G610D2","genset":"LG350SC","detail":"SC25G610D2: động cơ ở 48 NCC, đầu phát ở 2 NCC","line":"","header":[]},{"sup":"cldj-fujian","n":101,"row":17,"kind":"alternator","model":"SC25G690D2","genset":"CLS-550","detail":"SC25G690D2: động cơ ở 48 NCC, đầu phát ở 2 NCC","line":"| CLS-550 | 440/550 | 792 | CLG-354D | SC25G690D2 | 135*150 | 12 | 57 | 202 | 25.8 | 3500 | 3600*1900*1900","header":["| 机组型号 | 输出功率 kw KVA | 电流（A） | 发电机型号 | 发动机型号 | 缸径(mm) *行程(mm) | 缸数 | 机油容量 （L） | 燃油消耗率 （g/kw.h） | 排气量 （L） | 机组重量 （KG） | 长*宽*高 L*W*H（mm）"]},{"sup":"longkai-power","n":1017,"row":null,"kind":"alternator","model":"SC25G690D2","genset":"LG400SC","detail":"SC25G690D2: động cơ ở 48 NCC, đầu phát ở 2 NCC","line":"","header":[]},{"sup":"cldj-fujian","n":101,"row":18,"kind":"alternator","model":"SC27G755D2","genset":"CLS-660","detail":"SC27G755D2: động cơ ở 51 NCC, đầu phát ở 2 NCC","line":"| CLS-660 | 528/660 | 950 | CLG-354E | SC27G755D2 | 135*155 | 12 | 57 | 202 | 26.6 | 3880 | 3600*1900*2015","header":["| 机组型号 | 输出功率 kw KVA | 电流（A） | 发电机型号 | 发动机型号 | 缸径(mm) *行程(mm) | 缸数 | 机油容量 （L） | 燃油消耗率 （g/kw.h） | 排气量 （L） | 机组重量 （KG） | 长*宽*高 L*W*H（mm）"]},{"sup":"longkai-power","n":1018,"row":null,"kind":"alternator","model":"SC27G755D2","genset":"LG450SC","detail":"SC27G755D2: động cơ ở 51 NCC, đầu phát ở 2 NCC","line":"","header":[]},{"sup":"cldj-fujian","n":101,"row":19,"kind":"alternator","model":"SC27G830D2","genset":"CLS-688","detail":"SC27G830D2: động cơ ở 55 NCC, đầu phát ở 2 NCC","line":"| CLS-688 | 550/688 | 990 | CLG-354FS | SC27G830D2 | 135*155 | 12 | 65 | 202 | 26.6 | 4000 | 3600*1900*2015","header":["| 机组型号 | 输出功率 kw KVA | 电流（A） | 发电机型号 | 发动机型号 | 缸径(mm) *行程(mm) | 缸数 | 机油容量 （L） | 燃油消耗率 （g/kw.h） | 排气量 （L） | 机组重量 （KG） | 长*宽*高 L*W*H（mm）"]},{"sup":"longkai-power","n":1019,"row":null,"kind":"alternator","model":"SC27G830D2","genset":"LG500SC","detail":"SC27G830D2: động cơ ở 55 NCC, đầu phát ở 2 NCC","line":"","header":[]},{"sup":"longkai-power","n":1020,"row":null,"kind":"alternator","model":"SC27G900D2","genset":"LG540SC","detail":"SC27G900D2: động cơ ở 41 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1058,"row":null,"kind":"alternator","model":"4BTA3.9-G13","genset":"LG68C","detail":"4BTA3.9-G13: động cơ ở 32 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1085,"row":null,"kind":"alternator","model":"QSM11-G2","genset":"LG288C","detail":"QSM11-G2: động cơ ở 17 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1101,"row":null,"kind":"alternator","model":"KTA19-G8","genset":"LG460C","detail":"KTA19-G8: động cơ ở 55 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1104,"row":null,"kind":"alternator","model":"QSK19-G4","genset":"LG520C","detail":"QSK19-G4: động cơ ở 51 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1118,"row":null,"kind":"alternator","model":"QSK38-G5","genset":"LG1000C","detail":"QSK38-G5: động cơ ở 44 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1106,"row":null,"kind":"alternator","model":"KTA38-G1","genset":"LG570C","detail":"KTA38-G1: động cơ ở 47 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1075,"row":null,"kind":"alternator","model":"6CTAA8.3-G9","genset":"LG180C","detail":"6CTAA8.3-G9: động cơ ở 24 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1141,"row":null,"kind":"alternator","model":"WP13D490E310","genset":"LG400WP","detail":"WP13D490E310: động cơ ở 25 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1157,"row":null,"kind":"alternator","model":"16M33D1980E310","genset":"LG1600WP","detail":"16M33D1980E310: động cơ ở 13 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1158,"row":null,"kind":"alternator","model":"20M33D2020E310","genset":"LG1600WP","detail":"20M33D2020E310: động cơ ở 7 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1159,"row":null,"kind":"alternator","model":"20M33D2210E310","genset":"LG1800WP","detail":"20M33D2210E310: động cơ ở 7 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1161,"row":null,"kind":"alternator","model":"12M55D2450E310","genset":"LG2000WP","detail":"12M55D2450E310: động cơ ở 16 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1162,"row":null,"kind":"alternator","model":"12M55D2700E310","genset":"LG2200WP","detail":"12M55D2700E310: động cơ ở 9 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1163,"row":null,"kind":"alternator","model":"16M55D2900E310","genset":"LG2400WP","detail":"16M55D2900E310: động cơ ở 11 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1164,"row":null,"kind":"alternator","model":"16M55D3300E310","genset":"LG2600WP","detail":"16M55D3300E310: động cơ ở 9 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1165,"row":null,"kind":"alternator","model":"16M55D3600E310","genset":"LG3000WP","detail":"16M55D3600E310: động cơ ở 7 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"cldj-fujian","n":101,"row":20,"kind":"alternator","model":"SC33W990D2","genset":"CLS-825","detail":"SC33W990D2: động cơ ở 42 NCC, đầu phát ở 2 NCC","line":"| CLS-825 | 660/825 | 1188 | CLG-634B | SC33W990D2 | 180*315 | 6 | 75 | 205 | 32.8 | 4100 | 3800*2000*2200","header":["| 机组型号 | 输出功率 kw KVA | 电流（A） | 发电机型号 | 发动机型号 | 缸径(mm) *行程(mm) | 缸数 | 机油容量 （L） | 燃油消耗率 （g/kw.h） | 排气量 （L） | 机组重量 （KG） | 长*宽*高 L*W*H（mm）"]},{"sup":"longkai-power","n":1021,"row":null,"kind":"alternator","model":"SC33W990D2","genset":"LG600SC","detail":"SC33W990D2: động cơ ở 42 NCC, đầu phát ở 2 NCC","line":"","header":[]},{"sup":"cldj-fujian","n":101,"row":8,"kind":"alternator","model":"SC9D310D2","genset":"CLS-250","detail":"SC9D310D2: động cơ ở 49 NCC, đầu phát ở 2 NCC","line":"| CLS-250 | 200/250 | 360 | CLG-274J | SC9D310D2 | 114*144 | 6 | 34 | 195 | 8.82 | 2280 | 3000*1300*1900","header":["| 机组型号 | 输出功率 kw KVA | 电流（A） | 发电机型号 | 发动机型号 | 缸径(mm) *行程(mm) | 缸数 | 机油容量 （L） | 燃油消耗率 （g/kw.h） | 排气量 （L） | 机组重量 （KG） | 长*宽*高 L*W*H（mm）"]},{"sup":"longkai-power","n":1009,"row":null,"kind":"alternator","model":"SC9D310D2","genset":"LG180SC","detail":"SC9D310D2: động cơ ở 49 NCC, đầu phát ở 2 NCC","line":"","header":[]},{"sup":"longkai-power","n":1086,"row":null,"kind":"alternator","model":"QSZ13-G6","genset":"LG288C","detail":"QSZ13-G6: động cơ ở 30 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1088,"row":null,"kind":"alternator","model":"QSZ13-G7","genset":"LG320C","detail":"QSZ13-G7: động cơ ở 29 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1079,"row":null,"kind":"alternator","model":"QSNT-G6","genset":"LG200C","detail":"QSNT-G6: động cơ ở 18 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1082,"row":null,"kind":"alternator","model":"NTA855-G2","genset":"LG250C","detail":"NTA855-G2: động cơ ở 28 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1080,"row":null,"kind":"alternator","model":"QSNT-G1","genset":"LG250C","detail":"QSNT-G1: động cơ ở 15 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1084,"row":null,"kind":"alternator","model":"QSNT-G2","genset":"LG280C","detail":"QSNT-G2: động cơ ở 16 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1089,"row":null,"kind":"alternator","model":"QSNT-G3","genset":"LG320C","detail":"QSNT-G3: động cơ ở 48 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1092,"row":null,"kind":"alternator","model":"QSNT-G4X","genset":"LG360C","detail":"QSNT-G4X: động cơ ở 23 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1093,"row":null,"kind":"alternator","model":"QSK19-G14","genset":"LG360C","detail":"QSK19-G14: động cơ ở 17 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1097,"row":null,"kind":"alternator","model":"QSK19-G13","genset":"LG400C","detail":"QSK19-G13: động cơ ở 15 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1100,"row":null,"kind":"alternator","model":"QSK19-G12","genset":"LG460C","detail":"QSK19-G12: động cơ ở 15 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1102,"row":null,"kind":"alternator","model":"QSK19-G6","genset":"LG470C","detail":"QSK19-G6: động cơ ở 15 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1105,"row":null,"kind":"alternator","model":"QSK19-G11","genset":"LG550C","detail":"QSK19-G11: động cơ ở 20 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1107,"row":null,"kind":"alternator","model":"KT38-GA","genset":"LG600C","detail":"KT38-GA: động cơ ở 35 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1109,"row":null,"kind":"alternator","model":"QSK38-G8","genset":"LG600C","detail":"QSK38-G8: động cơ ở 15 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1110,"row":null,"kind":"alternator","model":"QSK38-G7","genset":"LG640C","detail":"QSK38-G7: động cơ ở 16 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1114,"row":null,"kind":"alternator","model":"QSK38-G1","genset":"LG800C","detail":"QSK38-G1: động cơ ở 16 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1116,"row":null,"kind":"alternator","model":"QSK38-G2","genset":"LG900C","detail":"QSK38-G2: động cơ ở 20 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1119,"row":null,"kind":"alternator","model":"QSK38-G19","genset":"LG1100C","detail":"QSK38-G19: động cơ ở 14 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1005,"row":null,"kind":"alternator","model":"SC7H220D2","genset":"LG128SC","detail":"SC7H220D2: động cơ ở 14 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1011,"row":null,"kind":"alternator","model":"SC10E380D2","genset":"LG220SC","detail":"SC10E380D2: động cơ ở 20 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1012,"row":null,"kind":"alternator","model":"SC12E420D2","genset":"LG250SC","detail":"SC12E420D2: động cơ ở 20 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"cldj-fujian","n":101,"row":13,"kind":"alternator","model":"SC12E460D2","genset":"CLS-375","detail":"SC12E460D2: động cơ ở 45 NCC, đầu phát ở 2 NCC","line":"| CLS-375 | 300/375 | 540 | CLG-314FS | SC12E460D2 | 128*153 | 6 | 45 | 192 | 11.8 | 2650 | 3000*1300*1800","header":["| 机组型号 | 输出功率 kw KVA | 电流（A） | 发电机型号 | 发动机型号 | 缸径(mm) *行程(mm) | 缸数 | 机油容量 （L） | 燃油消耗率 （g/kw.h） | 排气量 （L） | 机组重量 （KG） | 长*宽*高 L*W*H（mm）"]},{"sup":"longkai-power","n":1014,"row":null,"kind":"alternator","model":"SC12E460D2","genset":"LG280SC","detail":"SC12E460D2: động cơ ở 45 NCC, đầu phát ở 2 NCC","line":"","header":[]},{"sup":"longkai-power","n":1046,"row":null,"kind":"alternator","model":"SC13E550D2","genset":"LG800SD","detail":"SC13E550D2: động cơ ở 13 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1036,"row":null,"kind":"alternator","model":"6ETAA11.8-G31","genset":"LG300SD","detail":"6ETAA11.8-G31: động cơ ở 27 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1037,"row":null,"kind":"alternator","model":"6ETAA12.8-G32","genset":"LG320SD","detail":"6ETAA12.8-G32: động cơ ở 30 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1038,"row":null,"kind":"alternator","model":"6ETAA12.8-G31","genset":"LG360SD","detail":"6ETAA12.8-G31: động cơ ở 27 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1039,"row":null,"kind":"alternator","model":"6KTAA25-G36","genset":"LG400SD","detail":"6KTAA25-G36: động cơ ở 16 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1040,"row":null,"kind":"alternator","model":"6KTAA25-G35","genset":"LG460SD","detail":"6KTAA25-G35: động cơ ở 15 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1041,"row":null,"kind":"alternator","model":"6KTAA25-G34","genset":"LG510SD","detail":"6KTAA25-G34: động cơ ở 17 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1042,"row":null,"kind":"alternator","model":"6KTAA25-G33","genset":"LG550SD","detail":"6KTAA25-G33: động cơ ở 18 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1043,"row":null,"kind":"alternator","model":"6KTAA25-G32","genset":"LG600SD","detail":"6KTAA25-G32: động cơ ở 24 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1044,"row":null,"kind":"alternator","model":"6KTAA25-G31","genset":"LG650SD","detail":"6KTAA25-G31: động cơ ở 27 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1076,"row":null,"kind":"alternator","model":"MTA11-G2","genset":"LG200C","detail":"MTA11-G2: động cơ ở 34 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1053,"row":null,"kind":"alternator","model":"QSB3.9-G2","genset":"LG48C","detail":"QSB3.9-G2: động cơ ở 23 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1057,"row":null,"kind":"alternator","model":"QSB3.9-G3","genset":"LG64C","detail":"QSB3.9-G3: động cơ ở 29 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1066,"row":null,"kind":"alternator","model":"QSB5.9-G3","genset":"LG100C","detail":"QSB5.9-G3: động cơ ở 30 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1069,"row":null,"kind":"alternator","model":"QSB6.7-G3","genset":"LG120C","detail":"QSB6.7-G3: động cơ ở 23 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1070,"row":null,"kind":"alternator","model":"QSB6.7-G4","genset":"LG144C","detail":"QSB6.7-G4: động cơ ở 29 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1074,"row":null,"kind":"alternator","model":"QSL8.9-G2","genset":"LG160C","detail":"QSL8.9-G2: động cơ ở 23 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1122,"row":null,"kind":"alternator","model":"KTA50-G15","genset":"LG1350C","detail":"KTA50-G15: động cơ ở 19 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1045,"row":null,"kind":"alternator","model":"6WTAA35-G32","genset":"LG728SD","detail":"6WTAA35-G32: động cơ ở 16 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1023,"row":null,"kind":"alternator","model":"4HT4.3-G21","genset":"LG45SD","detail":"4HT4.3-G21: động cơ ở 10 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1024,"row":null,"kind":"alternator","model":"4HT4.3-G22","genset":"LG55SD","detail":"4HT4.3-G22: động cơ ở 9 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1025,"row":null,"kind":"alternator","model":"4HT4.3-G23","genset":"LG68SD","detail":"4HT4.3-G23: động cơ ở 13 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1026,"row":null,"kind":"alternator","model":"4HTAA4.3-G21","genset":"LG80SD","detail":"4HTAA4.3-G21: động cơ ở 18 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1027,"row":null,"kind":"alternator","model":"4HTAA4.3-G23","genset":"LG90SD","detail":"4HTAA4.3-G23: động cơ ở 15 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1028,"row":null,"kind":"alternator","model":"4HTAA4.3-G22","genset":"LG100SD","detail":"4HTAA4.3-G22: động cơ ở 14 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1029,"row":null,"kind":"alternator","model":"6HTAA6.5-G21","genset":"LG110C","detail":"6HTAA6.5-G21: động cơ ở 15 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1030,"row":null,"kind":"alternator","model":"6HTAA6.5-G22","genset":"LG120SD","detail":"6HTAA6.5-G22: động cơ ở 17 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1032,"row":null,"kind":"alternator","model":"6DTAA8.9-G21","genset":"LG160SD","detail":"6DTAA8.9-G21: động cơ ở 17 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1033,"row":null,"kind":"alternator","model":"6DTAA8.9-G24","genset":"LG180SD","detail":"6DTAA8.9-G24: động cơ ở 16 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1034,"row":null,"kind":"alternator","model":"6DTAA8.9-G23","genset":"LG200C","detail":"6DTAA8.9-G23: động cơ ở 18 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"longkai-power","n":1035,"row":null,"kind":"alternator","model":"6ETAA11.8-G21","genset":"LG280SD","detail":"6ETAA11.8-G21: động cơ ở 16 NCC, đầu phát ở 1 NCC","line":"","header":[]},{"sup":"vantek-jiangsu","n":101,"row":11,"kind":"alternator","model":"N855-DM","genset":"CCFJ280J-WTP","detail":"N855-DM: động cơ ở 6 NCC, đầu phát ở 1 NCC","line":"| CCFJ280J-WTP | 280 | 3S0 | N855-DM | 317 | 6 | 2998-1000-1790 | 2950","header":["| 发电机组规格 | 柴油机规格 | 机组外形","| 型号 | 额定功率 | 型号 | 功率 | 汽缸数 | 外形 尺寸 | 重量","| kw | kva | kw | L-W-H(mm) | (kg)"]},{"sup":"vantek-jiangsu","n":101,"row":7,"kind":"alternator","model":"NTA855-DM","genset":"CCFJ250Y-WTP","detail":"NTA855-DM: động cơ ở 8 NCC, đầu phát ở 1 NCC","line":"| CCFJ250Y-WTP | 250 | 312.S | NTA855-DM | 284 | 6 | 3020-1100-1750 | 2850","header":["| 发电机组规格 | 柴油机规格 | 机组外形","| 型号 | 额定功率 | 型号 | 功率 | 汽缸数 | 外形 尺寸 | 重量","| kw | kva | kw | L-W-H(mm) | (kg)"]}],"B4 mã bị đọc thành động cơ, đa số NCC ghi là đầu phát":[{"sup":"acepow-fuan","n":134,"row":null,"kind":"engine","model":"TAL-A40-F","genset":null,"detail":"TAL-A40-F: động cơ ở 1 NCC, đầu phát ở 4 NCC","line":"","header":[]},{"sup":"acepow-fuan","n":146,"row":null,"kind":"engine","model":"LVI634E","genset":null,"detail":"LVI634E: động cơ ở 1 NCC, đầu phát ở 3 NCC","line":"","header":[]},{"sup":"aosif","n":1112,"row":null,"kind":"engine","model":"P086TI-1","genset":null,"detail":"P086TI-1: động cơ ở 2 NCC, đầu phát ở 6 NCC","line":"","header":[]},{"sup":"depco-power","n":2110,"row":null,"kind":"engine","model":"P086TI-1","genset":"DPK-DD-212","detail":"P086TI-1: động cơ ở 2 NCC, đầu phát ở 6 NCC","line":"","header":[]},{"sup":"uleengen","n":132,"row":6,"kind":"engine","model":"224E","genset":"UD60GF","detail":"224E: động cơ ở 1 NCC, đầu phát ở 3 NCC","line":"| UD60GF | 48 | 60 | f6l912吨 | 61 | 6 | 100*120 | 5.655 | 11.8 | 224E | 2250×800×1350 | 1200","header":["| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重 （kg）","| 功率（kW） | 功率（kVA） | 模型 | 额定功率 （kW） | 气缸数量 | 孔径x行程（mm） | 位移 L | 额定燃油消耗量 （L/h） | 模型"]},{"sup":"uleengen","n":5001,"row":3,"kind":"engine","model":"274K","genset":"UD200GF","detail":"274K: động cơ ở 1 NCC, đầu phát ở 3 NCC","line":"| UD200GF | 200 | 250 | 220 | 275 | P126TI | 274K","header":["| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator"]},{"sup":"uleengen","n":136,"row":1,"kind":"engine","model":"164C","genset":"UY12GFS","detail":"164C: động cơ ở 1 NCC, đầu phát ở 3 NCC","line":"| UY12GFS | 10 | 12.5 | 码385d | 11 | 3 | 85*90 | 1.532 | 2.3 | 164C | 1860x850x1200 | 700","header":["| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 整体尺寸静音型（mm） | 毛重（kg）","| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"]},{"sup":"uleengen","n":136,"row":2,"kind":"engine","model":"164D","genset":"UY15GFS","detail":"164D: động cơ ở 1 NCC, đầu phát ở 3 NCC","line":"| UY15GFS | 12 | 15 | 480码 | 14 | 4 | 80*90 | 1.809 | 2.8 | 164D | 1950x900x1300 | 720","header":["| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 整体尺寸静音型（mm） | 毛重（kg）","| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型"]},{"sup":"depco-power","n":2102,"row":null,"kind":"engine","model":"P158LE-1","genset":"DPK-DD-441","detail":"P158LE-1: động cơ ở 1 NCC, đầu phát ở 3 NCC","line":"","header":[]}]}