| Động cơ | Hãng | Xi lanh số đông | Phiếu NCC | Nguồn ghi khác | HSMT đòi | Dòng ra | Lượt |
|---|---|---|---|---|---|---|---|
| 403D15G | Perkins | 3 | 3 × 18, 4 × 1 | depco-power «4» | ≥ 4, đúng 4 | 79 | 33 |
| 403A15G1 | Perkins | 3 | 3 × 13, 4 × 2 | depco-power «4»; huipu-power «4» | ≥ 4, đúng 4 | 38 | 14 |
| 403A11G1 | Perkins | 3 | 3 × 11, 4 × 1 | huipu-power «4» | ≥ 4, đúng 4 | 32 | 14 |
| 403A15G2 | Perkins | 3 | 3 × 13, 4 × 2 | depco-power «4»; huipu-power «4» | ≥ 4, đúng 4 | 27 | 13 |
| 4BTA39G13 | Cummins | 4 | 4 × 6, 6 × 1 | victory-generator «6L» | đúng 6, ≥ 6 | 24 | 12 |
| 403D11G | Perkins | 3 | 3 × 16, 4 × 1 | depco-power «4» | ≥ 4, đúng 4 | 18 | 6 |
| TAD531GE | Volvo Penta | 4 | 4 × 16 | aoke-yangzhou «6» | đúng 6, ≥ 6 | 16 | 14 |
| KTA50G3 | Cummins | 16 | 12 × 3, 16 × 29 | bdadl-shanghai «10»; comappower «12»; huipu-power «12»; mingbang-mbkl «12»; suneco-linyi «12»; xinhengxin-fujian «12»; xinzhengfa «12»; yingtai-jiangsu «12» | đúng 12 | 14 | 5 |
| 4BTAA39G3 | Cummins | 4 | 4 × 4, 6 × 1 | bdadl-shanghai «6» | đúng 6, ≥ 6 | 12 | 12 |
| YD480D | Yangdong | 4 | 3 × 1, 4 × 9 | victory-generator «3» | đúng 3 | 12 | 5 |
| SC33W990D2 | SDEC | 6 | 6 × 24, 12 × 3 | aoke-yangzhou «12»; taihai-taizhou «12»; victory-generator «12V» | ≥ 12, đúng 12 | 11 | 7 |
| DP158LD | Doosan / Hyundai | 8 | 6 × 1, 8 × 13 | hosem-power «6 Cylinder In Line» | đúng 6 | 8 | 7 |
| WP41D80E200 | Weichai | 4 | 4 × 14, 6 × 1 | bdadl-shanghai «6» | ≥ 6, đúng 6 | 8 | 3 |
| SC33W1150D2 | SDEC | 6 | 6 × 21, 12 × 2 | aoke-yangzhou «12»; victory-generator «12V» | ≥ 12, đúng 12 | 7 | 5 |
| 4HTAA43G36 | SDEC | 4 | 4 × 6, 6 × 1 | hanyang-weifang «6» | đúng 6 | 6 | 3 |
| 4BTA39G2 | Cummins | 4 | 4 × 22 | bdadl-shanghai «6» | ≥ 6, đúng 6 | 6 | 2 |
| KTA50GS8 | Cummins | 16 | 12 × 1, 16 × 28 | mingbang-mbkl «12» | đúng 12 | 6 | 2 |
| D226B3D | Deutz / Weichai | 3 | 3 × 9, 4 × 1 | aoke-yangzhou «4» | đúng 4 | 5 | 5 |
| 8M33G1100/5 | Baudouin | 8 | 8 × 3, 12 × 1 | waeta-fujian «12 V» | đúng 12 | 5 | 5 |
| QSK19G4 | Cummins | 6 | 6 × 15, 12 × 1 | longkai-power «V 12» | ≥ 10, ≥ 12 | 5 | 3 |
| TD226B3D | Deutz / Weichai | 3 | 3 × 8, 4 × 1 | aoke-yangzhou «4» | đúng 4 | 4 | 4 |
| 6M33D633E200 | Weichai | 6 | 6 × 11, 12 × 1 | longkai-power «V 12» | đúng 12, ≥ 10 | 4 | 2 |
| YC4A100ZD20 | Yuchai | 4 | 4 × 14, 6 × 1 | haifeng-taizhou «6L» | ≥ 6, đúng 6 | 4 | 2 |
| KTA50G8 | Cummins | 16 | 12 × 2, 16 × 28 | bdadl-shanghai «10»; mingbang-mbkl «12»; xinzhengfa «12»; yingtai-jiangsu «12» | đúng 12 | 4 | 2 |
| YC6B180LD20 | Yuchai | 6 | 4 × 1, 6 × 18 | yunding-jiangsu «4» | đúng 4 | 3 | 1 |
| QSB39G2 | Cummins | 4 | 4 × 8, 6 × 1 | yanan-power «6» | ≥ 6, đúng 6 | 3 | 2 |
| KTA38G2 | Cummins | 12 | 12 × 27 | bdadl-shanghai «6»; xinhengxin-fujian «6» | đúng 6 | 3 | 1 |
| TAD734GE | Volvo Penta | 6 | 4 × 1, 6 × 16 | mingbang-mbkl «4» | đúng 4 | 3 | 1 |
| WP10D264E201 | Weichai | 6 | 4 × 1, 6 × 5 | depco-power «4» | đúng 4 | 3 | 1 |
| WP13D440E310 | Weichai | 6 | 6 × 7, 9 × 1 | yunding-jiangsu «9» | ≥ 8 | 3 | 1 |
| YC6T600LD22 | Yuchai | 6 | 6 × 18, 12 × 1 | mingbang-mbkl «12» | ≥ 8 | 3 | 1 |
| TAD1641GE | Volvo Penta | 6 | 4 × 1, 6 × 12 | mingbang-mbkl «4» | đúng 4 | 3 | 1 |
| WP4D100E200 | Deutz / Weichai | 4 | 4 × 12, 6 × 1 | victory-generator «6» | ≥ 6, đúng 6 | 2 | 2 |
| YC6T550LD21 | Yuchai | 6 | 6 × 13, 12 × 1 | mingbang-mbkl «12» | ≥ 8 | 2 | 1 |
| DP126LB | Doosan / Hyundai | 6 | 6 × 5, 8 × 1 | comappower «8» | ≥ 8 | 2 | 1 |
| WP13D510E311 | Weichai | 6 | 4 × 1, 6 × 6 | depco-power «4» | đúng 4 | 2 | 1 |
| YC6C1070LD20 | Yuchai | 6 | 6 × 10, 12 × 1 | fukangsi-yangzhou «12»; pengpai-yangzhou «12» | ≥ 12 | 1 | 1 |
| TAD750GE | Volvo Penta | 6 | 4 × 1, 6 × 9 | liangzi-yangzhou «4» | đúng 4 | 1 | 1 |
| WP6D132E201 | Weichai | 6 | 4 × 1, 6 × 7 | depco-power «4» | đúng 4 | 1 | 1 |
| 1006TAG | Perkins | 6 | 4 × 1, 6 × 3 | mingbang-mbkl «4» | đúng 4 | 1 | 1 |
| QSK19G11 | Cummins | 6 | 6 × 8, 12 × 1 | longkai-power «V 12» | đúng 12 | 1 | 1 |
| KT38G | Cummins | 12 | 6 × 2, 12 × 15 | mingbang-mbkl «6»; xinhengxin-fujian «6» | đúng 6 | 1 | 1 |
| KTA38G2B | Cummins | 12 | 12 × 26 | bdadl-shanghai «6»; xinhengxin-fujian «6» | đúng 6 | 1 | 1 |
| WP10D238E201 | Weichai | 6 | 4 × 1, 6 × 6 | depco-power «4» | đúng 4 | 1 | 1 |
| QSB39G3 | Cummins | 4 | 4 × 9, 6 × 2 | haifeng-taizhou «6L»; liangzi-yangzhou «6»; yanan-power «6» | đúng 6 | 1 | 1 |
| QSK19G6 | Cummins | 6 | 6 × 5, 12 × 1 | longkai-power «V 12» | ≥ 10 | 1 | 1 |
| TAD1345GE | Volvo Penta | 6 | 4 × 1, 6 × 13 | mingbang-mbkl «4» | đúng 4 | 1 | 1 |
| TAD1642GE | Volvo Penta | 6 | 4 × 1, 6 × 13 | mingbang-mbkl «4» | đúng 4 | 1 | 1 |

Lượt có top ngắn lại ở nhánh (không đủ dòng lấp): 12
IB2300054067#0 30→29
IB2300062472#0 24→19
IB2300325153#0 30→29
IB2300374375#0 30→29
IB2400159665#0 23→22
IB2400257256#0 22→14
IB2400475109#0 14→13
IB2400517601#0 18→16
IB2400531851#0 13→11
IB2400617546#0 18→16
IB2500460613#2 13→11
IB2600588204#0 19→18
