{"IB2400027592":{"at":"2026-11-07T16:46:19.977Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=4c98b143-edae-4ef2-bc74-48b58ac206f8&notifyId=4c98b143-edae-4ef2-bc74-48b58ac206f8&inputResultId=9c1cbbdf-0f7b-436a-a9a1-8a505c932f98&bidOpenId=a8f1cb70-7d75-42d5-8f69-6d18e1b07bbe&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400027592&planNo=PL2400015119&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":1,"code":"750kVA/600kW Prime / 825kVA/660kW Standby. Mới 100%. 3 pha - 4 dây, tần số 50Hz. POWERED BY MITSUBISHI - Model: MS825L - Ðộng cơ: Mitsubishi - Model: S6R2-PTAA-C - Thương hiệu Nhât/Sx China - Ðầu phát: Leroy Somer - Model TAL-A49-B - Thương hiệu Pháp/Sx China - Bộ điều khiển: Deepsea DSE7320 MKII - UK Tổ máy đã bao gồm: 1. Bảng điều khiển kỹ thuât số; 2. Bộ cao su chống rung theo máy; 3. Bộ ắc quy + Xạc bù cho Acquy; 4. Tài liệu hướng dẫn vận hành + Giấy tờ NK; Chi tiết tổ máy có trên Catalog của hãng kèm theo","desc":"750kVA/600kW Prime / 825kVA/660kW Standby. Mới 100%. 3 pha - 4 dây, tần số 50Hz. POWERED BY MITSUBISHI - Model: MS825L - Ðộng cơ: Mitsubishi - Model: S6R2-PTAA-C - Thương hiệu Nhât/Sx China - Ðầu phát: Leroy Somer - Model TAL-A49-B - Thương hiệu Pháp/Sx China - Bộ điều khiển: Deepsea DSE7320 MKII - UK Tổ máy đã bao gồm: 1. Bảng điều khiển kỹ thuât số; 2. Bộ cao su chống rung theo máy; 3. Bộ ắc quy + Xạc bù cho Acquy; 4. Tài liệu hướng dẫn vận hành + Giấy tờ NK; Chi tiết tổ máy có trên Catalog của hãng kèm theo | Theo quy định tại Chương V","name":"Tổ máy phát điện","unit":"Tổ máy","year":"2024","label":"Trung Quốc","maker":"G7","origin":"Trung Quốc","unitPrice":2661219000},{"qty":1,"code":"Tủ MCCB 1250A","desc":"sử dụng MCCB 1250A | Theo quy định tại Chương V","name":"Tủ bảo vệ đầu cực cho máy phát","unit":"Cái","year":"2024","label":"Trung Quốc","maker":"Trung Quốc","origin":"Trung Quốc","unitPrice":28600000},{"qty":1,"code":"Vỏ cách âm sản xuất tại Việt Nam. Khung bệ làm bằng thép dầy từ 2mm, chất liệu cách âm tôn đột lỗ, bông rockwool tỷ trọng 80kg/m3. Bề mặt được xử lý sạch trước khi sơn tĩnh điện","desc":"Vỏ cách âm sản xuất tại Việt Nam. Khung bệ làm bằng thép dầy từ 2mm, chất liệu cách âm tôn đột lỗ, bông rockwool tỷ trọng 80kg/m3. Bề mặt được xử lý sạch trước khi sơn tĩnh điện | Theo quy định tại Chương V","name":"Vỏ cách âm","unit":"Cái","year":"2024","label":"Việt Nam","maker":"Việt Nam","origin":"Việt Nam","unitPrice":160435000},{"qty":1,"code":"Bồn dầu dung tích 5000L bằng thép dày 6mm đặt cạnh máy + Đường ống cấp và hồi tới máy phát.","desc":"Bồn dầu dung tích 5000L bằng thép dày 6mm đặt cạnh máy + Đường ống cấp và hồi tới máy phát. | Theo quy định tại Chương V","name":"Bồn dầu","unit":"Bộ","year":"2024","label":"Việt Nam","maker":"Việt Nam","origin":"Việt Nam","unitPrice":154275000},{"qty":150,"code":"Cu/Pvc-1x70 Sqmm-E","desc":"Cu/Pvc-1x70 Sqmm-E | Theo quy định tại Chương V","name":"Cáp tiếp địa","unit":"m","year":"2023","label":"Việt Nam","maker":"Việt Nam","origin":"Việt Nam","unitPrice":220000},{"qty":400,"code":"Cu/PVC 1x300 Sqmm","desc":"cáp mềm 1x300 Sqmm | Theo quy định tại Chương V","name":"Cáp điện mềm","unit":"m","year":"2023","label":"Việt Nam","maker":"Việt Nam","origin":"Việt Nam","unitPrice":877800},{"qty":1050,"code":"Cu/ XLPE/PVC 1x300 Sqmm","desc":"cáp cứng 1x300 Sqmm | Theo quy định tại Chương V","name":"Cáp điện","unit":"m","year":"2023","label":"Việt Nam","maker":"Việt Nam","origin":"Việt Nam","unitPrice":764500},{"qty":1,"code":"Móng bê tông cốt thép chịu tải gấp 2 lần trọng lượng máy phát","desc":"Móng bê tông cốt thép chịu tải gấp 2 lần trọng lượng máy phát | Theo quy định tại Chương V","name":"Móng máy phát điện","unit":"Gói","year":"2024","label":"Việt Nam","maker":"Việt Nam","origin":"Việt Nam","unitPrice":135312100},{"qty":230,"code":"TC 300x100mm2","desc":"Cung cấp và lắp đặt thang cáp 300x100mm2 mạ kẽm nhúng nóng có nắp đậy | Theo quy định tại Chương V","name":"Thang cáp","unit":"m","year":"2024","label":"Việt Nam","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1980000},{"qty":1,"code":"đầu vào 3P 0.4kV, đầu ra 220VDC và 110VDC 50A, sử dụng ắc quy khô 12VDC 150Ah","desc":"đầu vào 3P 0.4kV, đầu ra 220VDC và 110VDC 50A, sử dụng ắc quy khô 12VDC 150Ah | Theo quy định tại Chương V","name":"Tủ nguồn một chiều","unit":"bộ","year":"2024","label":"Châu Á","maker":"Châu Á","origin":"Châu Á","unitPrice":463028500},{"qty":1,"code":"700x800x2000","desc":"700x800x2000 | Theo quy định tại Chương V","name":"Hệ thống tủ điện trong nhà","unit":"Gói","year":"2024","label":"Việt Nam","maker":"Việt Nam","origin":"Việt Nam","unitPrice":166782000},{"qty":1,"code":"Loại 1 đầu vào, 2 cổng RS485, 3 cổng CAN, MSC dự phòng, Truyền thông từ xa (RS232, RS485, Ethernet).","desc":"Loại 1 đầu vào, 2 cổng RS485, 3 cổng CAN, MSC dự phòng, Truyền thông từ xa (RS232, RS485, Ethernet). | Theo quy định tại Chương V","name":"Bộ điều khiển hòa lưới","unit":"cái","year":"2023","label":"G7","maker":"G7","origin":"G7","unitPrice":56527900},{"qty":1,"code":"Giám sát và điều khiển máy phát tại vị trí đặt máy","desc":"Giám sát và điều khiển máy phát tại vị trí đặt máy | Theo quy định tại Chương V","name":"Màn hình HMI","unit":"cái","year":"2023","label":"Châu Á","maker":"Châu Á","origin":"Châu Á","unitPrice":53472100},{"qty":1,"code":"3P/1600A/65KA/ Fix/ Trip 2.0","desc":"3P/1600A/65KA/ Fix/ Trip 2.0 | Theo quy định tại Chương V","name":"Máy cắt không khí","unit":"cái","year":"2023","label":"Châu Á","maker":"Châu Á","origin":"Châu Á","unitPrice":47278000},{"qty":2,"code":"Động cơ lên cót cho máy cắt, 220VAC","desc":"Động cơ lên cót cho máy cắt, 220VAC | Theo quy định tại Chương V","name":"Động cơ","unit":"cái","year":"2023","label":"Trung Quốc","maker":"Trung Quốc","origin":"Trung Quốc","unitPrice":15631000},{"qty":4,"code":"220VAC, lắp tại máy cắt tổng, ACB-1600A","desc":"220VAC, lắp tại máy cắt tổng, ACB-1600A | Theo quy định tại Chương V","name":"Cuộn đóng cắt","unit":"cái","year":"2023","label":"Trung Quốc","maker":"Trung Quốc","origin":"Trung Quốc","unitPrice":6076400},{"qty":2,"code":"Tiếp điểm trạng thái máy cắt , loại dùng cho Fix","desc":"Tiếp điểm trạng thái máy cắt , loại dùng cho Fix | Theo quy định tại Chương V","name":"Tiếp điểm phụ máy cắt","unit":"cái","year":"2023","label":"Trung Quốc","maker":"Trung Quốc","origin":"Trung Quốc","unitPrice":6041200},{"qty":2,"code":"Tiếp điểm trạng thái máy cắt , loại dùng cho Drawout","desc":"Tiếp điểm trạng thái máy cắt , loại dùng cho Drawout | Theo quy định tại Chương V","name":"Tiếp điểm phụ máy cắt","unit":"cái","year":"2023","label":"Trung Quốc","maker":"Trung Quốc","origin":"Trung Quốc","unitPrice":6041200},{"qty":1,"code":"1P 2000VA online","desc":"1P 2000VA online | Theo quy định tại Chương V","name":"UPS","unit":"bộ","year":"2023","label":"Trung Quốc","maker":"Trung Quốc","origin":"Trung Quốc","unitPrice":42900000},{"qty":3,"code":"Biến dòng kẹp, 4000/5A","desc":"Biến dòng kẹp, 4000/5A | Theo quy định tại Chương V","name":"Biến dòng","unit":"bộ","year":"2023","label":"Trung Quốc","maker":"Trung Quốc","origin":"Trung Quốc","unitPrice":6875000},{"qty":150,"code":"Cu/Pvc/Pvc 12x2,5 Sqmm-S","desc":"Dây điều khiển 12x2.5 có chống nhiễu, từ tủ hòa đến máy phát | Theo quy định tại Chương V","name":"Cáp điều khiển","unit":"m","year":"2023","label":"Châu Á","maker":"Châu Á","origin":"Châu Á","unitPrice":216700},{"qty":200,"code":"Cu/Pvc/Pvc 3x2,5 Sqmm","desc":"Dây cáp 3x2.5 cấp nguồn sạc ắc quy từ tủ hòa đến máy phát, dây đưa tín hiệu từ TI về bộ điều khiển hòa, điều khiển giám sát ACB | Theo quy định tại Chương V","name":"Dây cáp","unit":"m","year":"2023","label":"Việt Nam","maker":"Việt Nam","origin":"Việt Nam","unitPrice":20900},{"qty":1,"code":"TC- 80x5","desc":"Thanh cái 80x5- mạ Niken bọc ghen co nhiệt theo màu, đã bao gồm thanh cái mở rộng ACB cũ | Theo quy định tại Chương V","name":"Đồng thanh cái","unit":"Gói","year":"2023","label":"Việt Nam","maker":"Việt Nam","origin":"Việt Nam","unitPrice":16500000},{"qty":1,"code":"Attomat 2P 10A, đèn báo 220VAC, cầu chì kèm đế, đầu cốt đồng lỗ 12, chụp đầu cốt, …","desc":"Attomat 2P 10A, đèn báo 220VAC, cầu chì kèm đế, đầu cốt đồng lỗ 12, chụp đầu cốt, … | Theo quy định tại Chương V","name":"Vật tư phụ","unit":"Gói","year":"2023","label":"Việt Nam","maker":"Việt Nam","origin":"Việt Nam","unitPrice":7183000}],"lotNo":"BP2400043198","price":6053300000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN DỊCH VỤ KỸ THUẬT BẢO AN","rank":null,"reason":"","taxCode":"0200682529","venture":"","bidPrice":6036800000,"discount":"","winPrice":6036800000,"finalPrice":6036800000}],"lotName":"Đầu tư mua sắm 01 máy phát điện 600kW","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T08:40:33.934Z","src":"Chương V (tệp Yêu cầu kỹ thuật và sơ đồ 1 sợi.rar), thông số do AI đọc","kvas":[{"u":"kVA","v":750},{"u":"kW","v":600},{"u":"kVA","v":825},{"u":"kW","v":660}],"text":"Tổ máy phát điện: Số lượng: 01 máy phát điện 600kW\nTổ máy phát điện: Tình trạng, xuất xứ: Tổ máy mới 100%, nhập khẩu nguyên chiếc\nTổ máy phát điện: Công suất định mức (Rate Output): 750kVA/600kW\nTổ máy phát điện: Công suất dự phòng (Standby): 825kVA/660kW\nTổ máy phát điện - Động cơ: Xuất xứ hãng: Động cơ của hãng sản xuất thuộc nhóm các nước G7\nTổ máy phát điện - Động cơ: Công suất đầu ra động cơ diesel: Output prime/standby 645/710 kW\nTổ máy phát điện - Đầu phát: Xuất xứ hãng: Đầu phát của hãng sản xuất thuộc nhóm các nước G7\nTổ máy phát điện - Đầu phát: Công suất: Standby output 825kVA/660kW; Rate Output 750kVA/600kW\nTổ máy phát điện - Đầu phát: Cách điện, hệ số công suất: Cách điện cấp H, hệ số công suất định mức 0.8\nTổ máy phát điện - Bộ điều khiển: Xuất xứ: Xuất xứ thuộc nhóm các nước G7\nTổ máy phát điện - Bộ điều khiển: Giám sát: Giám sát tốc độ động cơ, áp suất dầu, nhiệt độ nước làm mát, tần số, điện áp, dòng điện, công suất, mức dầu\nTổ máy phát điện: Chế độ làm việc: Hòa đồng bộ với thanh cái 0.4kV (đang có điện lưới) và làm việc độc lập khi mất điện lưới\nTổ máy phát điện: Phụ kiện kèm theo tổ máy: Bảng điều khiển kỹ thuật số; bộ cao su chống rung; bộ ắc quy + xạc bù cho ắc quy 24V; tài liệu hướng dẫn vận hành tiếng Anh và bản dịch tiếng Việt, bộ dụng cụ sửa chữa cơ bản, giấy tờ NK, catalog của hãng; dầu nhớt bôi trơn động cơ; dung dịch nước làm mát\nHạng mục 3 - Vỏ cách âm: Khung bệ thép dày từ 2mm, chất liệu cách âm tôn đột lỗ, bông rockwool tỷ trọng 80kg/m3; bề mặt xử lý sạch trước khi sơn tĩnh điện. Văn bản không nêu mức ồn cụ thể\nHạng mục 4 - Bồn dầu 5000 lít: Dung tích 5000 lít, thép dày 6mm, đặt cạnh máy; sơn chống rỉ 2 lớp, sơn màu 2 lớp; có thước báo nhiên liệu, đường ống cấp và hồi tới máy phát, móc cẩu và thang, họng cấp dầu, van xả đáy, van thở và phụ kiện lắp đặt\nHạng mục 5 - Cáp tiếp địa: Cu, 1x70\nHạng mục 6 - Cáp điện mềm: Cu, 1x300\nHạng mục 7 - Cáp điện: Cu/XLPE/PVC 1x300\nHạng mục 9 - Thang cáp: 300x100mm2, mạ kẽm nhúng nóng, có nắp đậy\nHạng mục 10 - Tủ nguồn một chiều (cung cấp, lắp đặt, hướng dẫn sử dụng): Đầu vào 3 pha 0.4kV, đầu ra 220VDC và 110VDC 50A, ắc quy khô 12VDC 150A (gồm ắc quy, cáp kết nối ắc quy, cáp nguồn vào ra)\nHạng mục 12 - Bộ điều khiển hòa lưới: 1 đầu vào, 2 cổng RS485, 3 cổng CAN, MSC dự phòng, truyền thông từ xa (RS232, RS485, Ethernet); xuất xứ G7; đặt tại phòng 0.4kV hiện có\nHạng mục 21 - Cáp điều khiển: Dây điều khiển 12x2.5 có chống nhiễu, từ tủ hòa đến máy phát\nHạng mục 22 - Dây cáp: Dây cáp 3x2.5 cấp nguồn sạc ắc quy từ tủ hòa đến máy phát, dây đưa tín hiệu từ TI về bộ điều khiển hòa, điều khiển giám sát ACB\nHạng mục 25-27 - Phạm vi thiết kế, vận chuyển, lắp đặt: Thiết kế; vận chuyển, cẩu hạ thiết bị; nhân công lắp đặt, đấu nối hoàn thiện (trừ dầu nhiên liệu để vận hành máy phát)\nHạng mục 28 - Chạy thử, hướng dẫn vận hành, kiểm tra định kỳ: Chạy thử tối thiểu 8 giờ liên tục ở 100% tải, chế độ định mức, máy phát hòa đồng bộ với lưới 0.4kV và chế độ độc lập; kiểm tra tổ máy phát và thiết bị hòa đồng bộ 3 tháng 1 lần trong 01 năm\nKiểm tra và thử nghiệm: Vận hành hòa đồng bộ: Vận hành máy phát hòa đồng bộ với lưới điện 0.4kV, tối đa 72 giờ vận hành đầy tải liên tục\nBản vẽ nhà thầu phải nộp cùng E-HSDT: Bản vẽ móng đặt máy phát (gồm bố trí thiết bị); bản vẽ hệ thống hòa đồng bộ với lưới 0.4 kV (gồm sơ đồ 1 sợi, sơ đồ điều khiển, thuyết minh); bản vẽ chế tạo thanh cái đấu nối với thanh cái 0.4kV hiện có; khổ A3\nTổ máy phát điện: Năm sản xuất: Sản xuất năm 2023 hoặc 2024\nTổ máy phát điện: Tần số, tốc độ, điện áp: 50Hz, 1500 vòng/phút, 400/230V, 380/220V\nTổ máy phát điện: Tiêu chuẩn quốc tế: Phù hợp các tiêu chuẩn ISO15550, ISO3046/1, JISB8002, DIN6271, BS5514, ISO8528\nTổ máy phát điện: Tiêu chuẩn Việt Nam: Đáp ứng TCVN 6627-1: 2014 và TCVN 9729\nTổ máy phát điện: Cơ sở tính suất tiêu hao nhiên liệu: Fuel rates theo ASTM D975, BS2869, dầu 35°API (16°C hoặc 60°F), LHV 42,780 Kj/Kg ở 29°C, khối lượng 83839g/liter\nTổ máy phát điện - Động cơ: Kiểu, số xylanh: Turbocharged 4 thì, 6 xylanh thẳng hàng\nTổ máy phát điện - Động cơ: Tiêu hao nhiên liệu: 145lit/giờ, 205g/kWh\nTổ máy phát điện - Động cơ: Điều tốc: Sử dụng điều tốc điện tử\nTổ máy phát điện - Động cơ: Tỉ lệ nén: 14.1:1\nTổ máy phát điện - Đầu phát: Tiêu chuẩn: Đáp ứng tiêu chuẩn BS EN 60034\nTổ máy phát điện - Đầu phát: Điều chỉnh điện áp, cuộn dây stator: Voltage regulation ≤ ±1%; cuộn dây stator double layer concentric, kiểu kết nối 3 pha 4 dây đấu hình Y\nTổ máy phát điện - Đầu phát: Kiểu kích từ: Không chổi than (brusless), tự kích (self-exciting)\nTổ máy phát điện - Đầu phát: Hiệu suất: 92.3%\nTổ máy phát điện - Chỉ tiêu điện áp (Generating set data): Voltage Regulation ≥ ±5% (ghi như văn bản); Voltage Regulation, Stead State ≤ ±1%; Sudden Voltage Warp (100% Sudden reduce) ≤ +25%; (Sudden Increase) ≤ -20%; Voltage Stable Time (100% Sudden reduce) ≤ 6s; (Sudden Increase) ≤ 6s\nTổ máy phát điện - Chỉ tiêu tần số (Generating set data): Frequency Regulation, Stead State ≤ 5%; Frequency Waving ≤ 1%; Sudden Frequency Warp (100% Sudden reduce) ≤ ±12%; (Sudden Increase) ≤ -10%; Frequency Recovery Time (100% Sudden Reduce) ≤ 5s; (Sudden Increase) ≤ 5s\nTổ máy phát điện - Bộ điều khiển: Tính năng: Bảo vệ toàn diện động cơ và máy phát; màn hình LCD đa ngôn ngữ; cấu hình qua máy tính bằng giao tiếp USB; giám sát kW, kVA, kVr, pf, kWh, kVAh, kVArh; bảo vệ quá tải máy phát (kW); licence-free PC software; cấp bảo vệ IP65\nTổ máy phát điện: Nhiên liệu: Dầu Diesel\nHạng mục 2 - Tủ bảo vệ đầu cực cho máy phát: Dòng định mức máy cắt đầu cực tối thiểu là 1250A\nHạng mục 8 - Móng máy: Móng bê tông cốt thép chịu tải tối thiểu gấp 2 lần trọng lượng máy phát + thùng dầu\nHạng mục 11 - Hệ thống tủ điện trong nhà: Dày 2mm, sơn tĩnh điện, kích thước 700x800x2000 (có thể thay đổi)\nHạng mục 13 - Màn hình HMI: Giám sát và điều khiển máy phát tại vị trí đặt máy\nHạng mục 14 - Máy cắt không khí: 3P/1600A/65KA/ Fix/ Trip 2.0\nHạng mục 15 - Động cơ lên cót cho máy cắt: 220VAC\nHạng mục 19 - UPS: 1P, 2000VA, on line","rebuiltAt":"2026-11-06T16:25:31.068Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Đầu tư mua sắm 01 máy phát điện 600kW","winners":[],"estimate":null,"location":"Thành phố Hải Phòng","notifyNo":"IB2400027592","openedAt":"2024-02-21T01:08:44.000Z","resultAt":"2024-03-13T02:56:11.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0200682529"],"decisionNo":"97/QĐ-DAP","isDomestic":1,"isInternet":true,"publicDate":"2024-02-05T16:04:11.729Z","bidCloseDate":"2024-02-21T01:00:00.000Z","decisionDate":"2024-03-12T23:59:59","investorCode":"0200827051","investorName":"CÔNG TY CỔ PHẦN DAP - VINACHEM","packagePrice":6053300000,"winningPrice":6036800000,"numBidderJoin":1,"estimatedPrice":6053300000,"procuringEntityName":"CÔNG TY CỔ PHẦN DAP - VINACHEM"},"IB2400032584":{"at":"2026-11-07T16:45:54.164Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=d40fe9af-76f1-40d3-97d8-e261bbab2fea&notifyId=d40fe9af-76f1-40d3-97d8-e261bbab2fea&inputResultId=848e64fe-1ddd-47d0-a032-149804b9b731&bidOpenId=4ac82553-b05d-42e3-8f67-6e86376584c7&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400032584&planNo=20191065482&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":12,"code":"V18ENF1","desc":"Thông số kỹ thuật: - Loại Gas lạnh: R-32 - Loại máy: Inverter – loại 1 chiều (chỉ làm lạnh) - Công suất làm lạnh 18.000 Btu/h - Nguồn điện: 1 pha 220V – 50 Hz - Công suất tiêu thụ điện: 1.54 Kw (Có Thông số kỹ thuật kèm theo) | Theo quy định tại Chương V","name":"Máy điều hòa","unit":"Máy","year":"Năm 2023 hoặc 2024","label":"LG","maker":"LG","origin":"Thái Lan","unitPrice":20305000},{"qty":4,"code":"Đầu bơm: CA50-250A; Động cơ Diesel: MK4H47H","desc":"Loại bơm: Bơm ly tâm trục ngang Thông số kỹ thuật: + Tiêu chuẩn: DIN/EN + Lưu lượng (Q): 27-78 m3/h + Cột áp (H): 89.5 - 71.7 m, đáp ưng tốt hơn - Bơm được dẫn động bởi động cơ Diesel + Công suất: 35 Kw + Kèm theo bồn dầu: 40L, 1 acqui 70 A và cáp đề (Có Thông số kỹ thuật kèm theo) | Theo quy định tại Chương V","name":"Bơm động cơ Diesel","unit":"Máy","year":"Năm 2023 hoặc 2024","label":"Đầu bơm: PENTAX; Động cơ Diesel: SMAN","maker":"Đầu bơm: PENTAX; Động cơ Diesel: SMAN","origin":"Đầu bơm: ITALIA; Động cơ Diesel: MALAYSIA","unitPrice":107499000},{"qty":4,"code":"Đầu bơm: CA50-250A; Motor điện: CT-B020030FMB3","desc":"Bơm động cơ điện rời trục Loại bơm ly tâm trục ngang Thông số kỹ thuật: - Tiêu chuẩn: DIN/EN - Công suất: 30Kw/380v/3P/2poles/50Hz - Lưu lượng (Q): 27-78 m3/h - Cột áp (H): 89.5 - 71.7 m, đáp ứng tốt hơn - Bơm được dẫn động bởi Motor điện hiệu: ATT (Có Thông số kỹ thuật kèm theo) | Theo quy định tại Chương V","name":"Bơm động cơ điện","unit":"Máy","year":"Năm 2023 hoặc 2024","label":"Đầu bơm: PENTAX; Motor điện: ATT","maker":"Đầu bơm: PENTAX; Motor điện: ATT","origin":"Đầu bơm: ITALIA; Motor điện: SINGAPORE","unitPrice":74212000},{"qty":4,"code":"GBL 55S","desc":"Tổ máy phát điện: - Công suất liên tục (Kva/Kw): 50/40 - Công suất tối đa (Kva/Kw): 55/44 - Số pha (Dây 3 pha): 4 dây - Hệ số công suất (cos ϕ): 0,8 - Tần số (Hz): 50 - Điện thế (V): 400/380 - Dung tích bình nhiên liệu (L): 80 - Trọng lượng: 1060 kg - Kích thước máy (Dài x Rộng x Cao) (mm): 2450 x 850 x 1290,... (Có Thông số kỹ thuật kèm theo) | Theo quy định tại Chương V","name":"Máy phát điện","unit":"Máy","year":"Năm 2023 hoặc 2024","label":"MAXDER POWER","maker":"MAXDER POWER","origin":"Việt Nam","unitPrice":262000000}],"lotNo":"BP2200071642","price":2350220000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN THIẾT BỊ PHÒNG CHÁY CHỮA CHÁY VÀ CỨU NẠN CỨU HỘ HOÀNG VIỆT AN","rank":null,"reason":"Quy trình 2","taxCode":"0313218276","venture":"","bidPrice":2345000000,"discount":"","winPrice":null,"finalPrice":2345000000},{"won":true,"name":"CÔNG TY TNHH HOÀNG  PHÚC","rank":null,"reason":"","taxCode":"1800501462","venture":"","bidPrice":2200000000,"discount":"","winPrice":2200000000,"finalPrice":2200000000},{"won":false,"name":"CÔNG TY TNHH XUẤT NHẬP KHẨU THƯƠNG MẠI SONG HÂN","rank":null,"reason":"Không đáp ứng yêu cầu kỹ thuật.","taxCode":"0310359060","venture":"","bidPrice":2131200000,"discount":"","winPrice":null,"finalPrice":2131200000}],"lotName":"Cung cấp, lắp đặt máy bơm, máy phát điện, máy điều hòa không khí của Công an thành phố Bến Tre, CÔng an các huyện Châu Thành, Mỏ Cày Nam và Bình Đại.","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T08:40:06.113Z","src":"Chương V (tệp 18-Phụ lục bảng gia hợp đồng_0001.pdf, Chương V_0001.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":50},{"u":"kW","v":40},{"u":"kVA","v":55}],"text":"Máy phát điện 50 kVA: Công suất và loại tổ máy: Máy phát điện 50 kVA liên tục, 3 pha, 50 Hz; tổ máy phát có vỏ chống ồn đồng bộ. Văn bản ghi \"1500V/P\" (có thể là tốc độ 1500 vòng/phút, văn bản scan không rõ).\nMáy phát điện 50 kVA: Vỏ chống ồn: Tổ máy phát có vỏ chống ồn đồng bộ. Văn bản không nêu mức ồn.\nMáy phát điện 50 kVA: Xuất xứ lắp ráp: Lắp ráp tại Việt Nam.\nMáy phát điện 50 kVA - Tổ máy phát: Công suất liên tục: 50 kVA / 40 kW.\nMáy phát điện 50 kVA - Tổ máy phát: Công suất tối đa: 55 kVA / 40 kW.\nMáy phát điện 50 kVA - Tổ máy phát: Số pha: 3 pha 4 dây.\nMáy phát điện 50 kVA - Tổ máy phát: Hệ số công suất: Cos φ = 0,8.\nMáy phát điện 50 kVA - Tổ máy phát: Tần số: 50 Hz.\nMáy phát điện 50 kVA - Tổ máy phát: Điện thế: 400/380 V.\nMáy phát điện 50 kVA - Tổ máy phát: Bình nhiên liệu: Dung tích 80 lít.\nMáy phát điện 50 kVA - Tổ máy phát: Trọng lượng: 1060 kg.\nMáy phát điện 50 kVA - Tổ máy phát: Kích thước: Dài x Rộng x Cao: 2450 x 850 x 1290 mm.\nMáy phát điện 50 kVA - Động cơ: Công suất liên tục: 48 kW.\nMáy phát điện 50 kVA - Động cơ: Tốc độ: 1500 vòng/phút.\nMáy phát điện 50 kVA - Động cơ: Hành trình piston: 89x92.\nMáy phát điện 50 kVA - Động cơ: Dung tích nhớt: 9.2 lít.\nMáy phát điện 50 kVA - Đầu phát: Công suất liên tục: 50 kVA.\nMáy phát điện 50 kVA - Đầu phát: Điều chỉnh điện áp: Tự động AVR.\nMáy phát điện 50 kVA - Đầu phát: Cấp cách nhiệt: Cấp H.\nMáy phát điện 50 kVA - Đầu phát: Cấp bảo vệ: IP 23.\nMáy phát điện 50 kVA - Bảng điều khiển: Kết nối ATS và bảo vệ: Có cổng kết nối ATS; có aptomat bảo vệ quá tải.\nMáy phát điện 50 kVA - Bảng điều khiển: Aptomat bảo vệ quá tải: Có aptomat bảo vệ quá tải.\nMáy phát điện 50 kVA - Bảng điều khiển: Hiển thị điện: Hiển thị công suất liên tục (kW), công suất tổ máy (kW), dòng điện, tần số, hệ số công suất, điện áp trung tính, điện áp pha.\nMáy phát điện 50 kVA - Bảng điều khiển: Hiển thị động cơ: Hiển thị tốc độ động cơ, áp suất dầu bôi trơn động cơ, nhiệt độ nước làm mát, mức nhiên liệu, thời gian chạy của tổ máy.\nMáy phát điện 50 kVA - Bảng điều khiển: Cảnh báo và tự động tắt máy: Cảnh báo và tắt máy khi áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, tốc độ động cơ cao/thấp, điện áp cao/thấp, tần số cao/thấp, quá tải; cảnh báo điện áp ắc quy cao/thấp và lỗi sạc ắc quy.\nMáy phát điện 50 kVA - Tủ chuyển nguồn tự động ATS: Định mức: ATS 160A, 3 pha.\nMáy phát điện 50 kVA - Tủ ATS: Kích thước: 600 x 400 x 200 mm.\nMáy phát điện 50 kVA - Tủ ATS: Chất liệu: Nhôm, vỏ tủ dày 0.8 mm.\nMáy phát điện 50 kVA - Tủ ATS: Trọng lượng: 28 kg.\nMáy phát điện 50 kVA - Tủ ATS: Bộ chuyển nguồn: Có 3 vị trí I-O-II.\nMáy phát điện 50 kVA và tủ ATS: Năm sản xuất: Năm 2023 hoặc 2024 (dòng này nằm cuối mục thông số máy phát, ngay sau phần tủ ATS).\nMáy phát điện 50 kVA: Chấp nhận hàng tương đương: Thông số kỹ thuật được ghi \"hoặc tương đương\"; hàng chào tương đương hoặc tốt hơn phải được chứng minh bằng văn bản của đơn vị kiểm định hoặc nhà sản xuất."},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Cung cấp, lắp đặt máy bơm, máy phát điện, máy điều hòa không khí của Công an thành phố Bến Tre, CÔng an các huyện Châu Thành, Mỏ Cày Nam và Bình Đại.","winners":["CÔNG TY TNHH HOÀNG  PHÚC"],"estimate":null,"location":"Tỉnh Bến Tre","notifyNo":"IB2400032584","openedAt":"2024-02-29T02:00:55.000Z","resultAt":"2024-03-23T02:21:52.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["1800501462"],"decisionNo":"138/QĐ-CAT","isDomestic":1,"isInternet":true,"publicDate":"2024-02-21T03:09:44.986Z","bidCloseDate":"2024-02-29T02:00:00.000Z","decisionDate":"2024-03-22T23:59:59","investorCode":"z000008698","investorName":"Công an tỉnh Bến Tre","packagePrice":2350220000,"winningPrice":2200000000,"numBidderJoin":3,"estimatedPrice":2350220000,"procuringEntityName":"Công an tỉnh Bến Tre"},"IB2400037458":{"at":"2026-11-07T16:45:26.902Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=391ea7f0-212f-41fa-94c4-2bf86dddbbbd&notifyId=391ea7f0-212f-41fa-94c4-2bf86dddbbbd&inputResultId=d49d53e5-26d5-45c1-83c6-a938ef82cc30&bidOpenId=30e169dc-0075-4ab0-9a18-e6c04c7f386c&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400037458&planNo=PL2300239305&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":1,"code":"TB 825-S","desc":"Tổ máy phát điện 750kVA (trọn bộ bao gồm: Động cơ, máy phát, bảng điều khiển, vỏ chống ồn, thùng bệ máy, bình nhiên liệu, tủ ATS 4P-1.250A và các phụ kiện khác kèm theo) | Theo quy định tại Chương V","name":"Tổ máy phát điện 750kVA (trọn bộ bao gồm: Động cơ, máy phát, bảng điều khiển, vỏ chống ồn, thùng bệ máy, bình nhiên liệu, tủ ATS 4P-1.250A và các phụ kiện khác kèm theo)","unit":"Tổ máy","year":"2023 trở về sau","label":"TL Power","maker":"Công ty cổ phần xây lắp và thương mại Trường Lộc","origin":"Việt Nam","unitPrice":1552440000},{"qty":3,"code":"VAS-ATS.1000","desc":"Tủ ATS 4P-1000A | Theo quy định tại Chương V","name":"Tủ ATS 4P-1000A","unit":"Tủ","year":"2023 trở về sau","label":"VASCO","maker":"Công ty TNHH hệ thống điện và tự động hoá Việt Nam","origin":"Việt Nam","unitPrice":89120000}],"lotNo":"BP2300689835","price":3240000000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY TNHH DỊCH VỤ XÂY DỰNG VÀ THƯƠNG MẠI VƯƠN THỊNH","rank":null,"reason":"Không đáp ứng yêu cầu kỹ thuật của E-HSMT","taxCode":"0400562719","venture":"","bidPrice":2125000000,"discount":"","winPrice":null,"finalPrice":2125000000},{"won":false,"name":"CÔNG TY TNHH THIẾT BỊ CÔNG NGHỆ MAKAWA","rank":null,"reason":"Không đáp ứng yêu cầu kỹ thuật của E-HSMT","taxCode":"0105146253","venture":"","bidPrice":3207600000,"discount":"","winPrice":null,"finalPrice":3207600000},{"won":true,"name":"CÔNG TY CỔ PHẦN XÂY LẮP VÀ THƯƠNG MẠI TRƯỜNG LỘC ","rank":null,"reason":"","taxCode":"0101396301","venture":"","bidPrice":1819800000,"discount":"","winPrice":1819800000,"finalPrice":1819800000},{"won":false,"name":"CÔNG TY CỔ PHẦN MÁY PHÁT ĐIỆN VIỆT NHẬT","rank":null,"reason":"Nhà thầu xếp hạng 4","taxCode":"0104975057","venture":"","bidPrice":2279880000,"discount":"","winPrice":null,"finalPrice":2279880000},{"won":false,"name":"CÔNG TY CỔ PHẦN SÁNG BAN MAI","rank":null,"reason":"Nhà thầu xếp hạng 3","taxCode":"3700887738","venture":"","bidPrice":2358400000,"discount":"","winPrice":null,"finalPrice":2358400000},{"won":false,"name":"CÔNG TY CỔ PHẦN XÂY LẮP VÀ THƯƠNG MẠI NGÂN HÀ ","rank":null,"reason":"Nhà thầu xếp hạng 2","taxCode":"0105180215","venture":"","bidPrice":2015000000,"discount":"","winPrice":null,"finalPrice":2015000000}],"lotName":"Mua sắm máy phát điện 750kVA","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T08:32:05.605Z","src":"Chương V (tệp 2. Chương V. Yêu cầu về kỹ thuật.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":750},{"u":"kW","v":600},{"u":"kVA","v":825},{"u":"kW","v":660}],"text":"Tổ máy 750 kVA: Số lượng và phạm vi cung cấp: 01 tổ máy phát điện công suất 750kVA trọn bộ gồm động cơ, máy phát, bảng điều khiển, vỏ chống ồn, thùng bệ máy, bình nhiên liệu, tủ ATS 1.250 A-4P và phụ kiện kèm theo; ngoài ra cung cấp 03 tủ ATS 4P-1.000A.\nTổ máy 750 kVA: Công suất liên tục: ≥ 750 kVA/600 kW\nTổ máy 750 kVA: Công suất tối đa: ≥ 825 kVA/660 kW\nTổ máy 750 kVA: Điện áp, tần số, tốc độ, hệ số công suất: Điện áp định mức 380 V/220 V; tần số 50Hz; tốc độ 1.500 vòng/phút; hệ số công suất > 0,8.\nTổ máy 750 kVA: Khả năng quá tải: 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục; máy có khả năng đóng tại 100% công suất định mức chỉ trong một bước.\nTổ máy 750 kVA: Điều chỉnh công suất khi thay đổi tải: Tự động điều chỉnh.\nTổ máy 750 kVA: Nhiên liệu, dung tích bình, thời gian chạy: Nhiên liệu dầu Diezel; dung tích bình nhiên liệu ≥ 1000 lít; thời gian chạy liên tục không hạn chế.\nTổ máy 750 kVA: Tình trạng, xuất xứ, năm sản xuất: Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ (CO) và chứng nhận chất lượng; động cơ, đầu phát, bộ điều khiển, vỏ giảm âm, ATS sản xuất từ năm 2023 trở về sau.\nTổ máy 750 kVA: Điều kiện môi trường: Nhiệt độ môi trường lớn nhất 45°C (ghi \"450C\"), nhỏ nhất 0°C (ghi \"00C\"); khí hậu nhiệt đới nóng ẩm; độ ẩm tương đối cao nhất 100%; độ cao lắp đặt đến 1000m; vận tốc gió lớn nhất 160 km/h; thiết bị được nhiệt đới hóa.\nTổ máy 750 kVA: Động cơ - loại, tốc độ, chế độ làm việc: Động cơ diesel 4 kỳ, công suất 750 kVA, tốc độ 1.500 vòng/phút, chế độ làm việc dài hạn.\nTổ máy 750 kVA: Đầu phát - công suất, điện áp, pha, tần số, tốc độ: Công suất định mức ≥ 750 kVA; điện áp 380 V/220 V; 3 pha - 4 dây; tần số 50 Hz; 1.500 vòng/phút; khả năng quá tải PMax = 1,1 Pđm; cosφ đm ≥ 0,8.\nTổ máy 750 kVA: Bộ điều khiển - chức năng điều khiển: Kết hợp được với tủ ATS; khởi động và tắt máy; dừng khẩn cấp; chọn chế độ làm việc, điều khiển trạng thái và lập trình; điều khiển từ xa qua cổng Internet/3G, đóng mở máy và đọc thông số như trên màn hình bộ điều khiển.\nTổ máy 750 kVA: Bộ điều khiển - đo lường và hiển thị: Màn hình LCD; hiển thị số giờ vận hành, số lần khởi động, nhật ký lỗi; công suất tác dụng và biểu kiến, điện áp, dòng điện các pha, hệ số công suất, tần số; tốc độ động cơ, nhiệt độ nước làm mát, điện áp ắc quy, nhiệt độ và áp suất bôi trơn, mức \nTổ máy 750 kVA: Bộ điều khiển - chức năng bảo vệ: Bảo vệ quá tải, ngắn mạch, điện áp cao/thấp, quá dòng, phát ngược công suất, nhiệt độ nước làm mát quá cao, áp lực dầu nhớt thấp, vượt tốc, tần số quá cao/thấp, sai lệch điện áp AC giữa các pha, mức nhiên liệu thấp/hết nhiên liệu.\nTổ máy 750 kVA: Vỏ giảm âm - vật liệu và cấu tạo: Thép dày > 2mm, sơn tĩnh điện; vật liệu cách âm chống cháy dày 20 ÷ 50mm; lỗ thông hơi có lưới chống chuột, rắn; có móc cẩu; cửa mở về mọi phía, có chốt liên động và khóa; nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu.\nTủ ATS 4P-1.250A (đi kèm tổ máy 750 kVA): Thông số điện: Dòng tải định mức ≥ 1250A; điện áp - tần số làm việc 220/380 V - 50 Hz; điều khiển kỹ thuật số; vận hành tự động và bằng tay.\nTủ ATS 4P-1.250A (đi kèm tổ máy 750 kVA): Cấu tạo và chức năng: Đặt trong hộp kim loại, thép sơn tĩnh điện dày > 2mm; đấu nối đồng bộ với phần động lực và bộ điều khiển máy phát, có đầu chờ nối lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới; năm sản xuất từ 2023 t\nTủ ATS 4P-1.000A (03 tủ): Số lượng và loại: 03 tủ ATS 4P-1.000A, sản xuất lắp ráp trọn bộ, phù hợp lắp đặt ngoài trời.\nTủ ATS 4P-1.000A (03 tủ): Thông số điện: Dòng tải định mức ≥ 1.000A; 3 pha 4 cực; điện áp - tần số làm việc 220/380 V - 50 Hz; điều khiển kỹ thuật số; vận hành tự động và bằng tay.\nTủ ATS 4P-1.000A (03 tủ): Vỏ tủ và cấp bảo vệ: Tôn tấm sơn tĩnh điện dày > 2mm; 2 lớp cánh cửa, cánh ngoài có gioăng chống nước và kính meca để quan sát; cấp bảo vệ IP 54.\nTủ ATS 4P-1.000A (03 tủ): Chức năng, nguồn gốc: Tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới; năm sản xuất từ 2023 trở về sau; nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu.\nTổ máy 750 kVA: Thí nghiệm, thử tải và hồ sơ: Thí nghiệm xuất xưởng theo TCVN 9729-6:2013, TCVN 6627-1 hoặc tương đương (điện trở một chiều cuộn dây Stato và Roto, tổn hao không tải, điện áp chịu thử); chạy thử liên tục 2h đến Pđm; nhà thầu có tải giả (đơn động 70%-110% Pđm, liên động 10%-110% Pđm);\nTổ máy 750 kVA: Tiêu hao nhiên liệu: Nhà thầu nêu cụ thể mức tiêu hao nhiên liệu ở 100% tải và ở 50% tải (hồ sơ không nêu giá trị yêu cầu).\nTổ máy 750 kVA: Khung bệ máy: Được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tĩnh điện.\nTổ máy 750 kVA: Kích thước và trọng lượng tổ hợp: Nhà thầu nêu cụ thể kích thước (DxRxC) và trọng lượng (kg) của tổ hợp máy phát điện.\nTổ máy 750 kVA: Hệ thống điện đấu nối: Điện áp danh định 0,4 kV, 3 pha, trung tính nối đất trực tiếp, tần số 50 Hz.\nTổ máy 750 kVA: Động cơ - nhà sản xuất, mã hiệu, nước sản xuất: Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu; tình trạng mới 100%.\nTổ máy 750 kVA: Động cơ - số xy lanh, tỉ số nén, hành trình xilanh: Nhà thầu nêu cụ thể số xy lanh, tỉ số nén, hành trình xilanh (hồ sơ không nêu giá trị yêu cầu).\nTổ máy 750 kVA: Động cơ - hệ thống nhiên liệu và điều tốc: Bơm phun trực tiếp, điều khiển bằng điện tử (bơm cao áp điện tử); kiểu điều tốc điện tử.\nTổ máy 750 kVA: Động cơ - nạp khí: Có turbo tăng áp và làm mát khi nạp.\nTổ máy 750 kVA: Động cơ - làm mát và bôi trơn: Làm mát bằng nước, két nước gắn trên máy, có quạt làm mát và truyền động quạt; bôi trơn cưỡng bức bằng bơm bánh răng.\nTổ máy 750 kVA: Động cơ - khởi động, ắc quy, xả: Khởi động bằng môtơ điện một chiều, có bộ tự động sạc điện cho accu, accu 12 hoặc 24 vôn dung lượng phù hợp; có ống giảm thanh.\nTổ máy 750 kVA: Động cơ - tiêu chuẩn khí thải: Phù hợp với điều kiện của Việt Nam.\nTổ máy 750 kVA: Động cơ - độ ồn: Độ ồn tối đa ≤ 70±5dB tại khoảng cách 7m không vật chắn.\nTổ máy 750 kVA: Đầu phát - cấp cách điện: Cấp H.","rebuiltAt":"2026-11-06T16:25:31.070Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Mua sắm máy phát điện 750kVA","winners":["CÔNG TY CỔ PHẦN XÂY LẮP VÀ THƯƠNG MẠI TRƯỜNG LỘC "],"estimate":null,"location":"Tỉnh Điện Biên","notifyNo":"IB2400037458","openedAt":"2024-03-08T03:20:53.000Z","resultAt":"2024-04-01T01:41:51.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0101396301"],"decisionNo":"374/QĐ-PCĐB","isDomestic":1,"isInternet":true,"publicDate":"2024-02-28T08:05:09.907Z","bidCloseDate":"2024-03-08T02:00:00.000Z","decisionDate":"2024-03-29T23:59:59","investorCode":"z000013311","investorName":"CÔNG TY ĐIỆN LỰC ĐIỆN BIÊN - CHI NHÁNH TỔNG CÔNG TY ĐIỆN LỰC MIỀN BẮC ","packagePrice":3240000000,"winningPrice":1819800000,"numBidderJoin":6,"estimatedPrice":3240000000,"procuringEntityName":"CÔNG TY ĐIỆN LỰC ĐIỆN BIÊN - CHI NHÁNH TỔNG CÔNG TY ĐIỆN LỰC MIỀN BẮC "},"IB2400052099":{"at":"2026-11-07T16:45:01.978Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=df184261-65f9-4654-a34a-bd8855b4cc33&notifyId=df184261-65f9-4654-a34a-bd8855b4cc33&inputResultId=fd49b39c-09ae-4c60-8802-a026ec66152b&bidOpenId=89d575ca-5669-4cbf-b197-f673cbdf2da0&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400052099&planNo=PL2400033850&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":20,"code":"0031845301","desc":"Phù hợp, đồng bộ với động cơ máy phát điện MTU 16V4000G63 serial 527115031_527115037_527115057_527115056 | Theo quy định tại Chương V","name":"Lọc nhớt 0031845301","unit":"Cái","year":"2023","label":"MTU","maker":"MTU","origin":"EU","unitPrice":1409400},{"qty":8,"code":"X57508300091","desc":"Mã thay thế X59408300151. Phù hợp, đồng bộ với động cơ máy phát điện MTU 16V4000G63 serial 527115031_527115037_527115057_527115056 | Theo quy định tại Chương V","name":"Lọc nhiên liệu X57508300091","unit":"Cái","year":"2023","label":"MTU","maker":"MTU","origin":"EU","unitPrice":4228200},{"qty":8,"code":"XP57508300076","desc":"Phù hợp, đồng bộ với động cơ máy phát điện MTU 16V4000G63 serial 527115031_527115037_527115057_527115056 | Theo quy định tại Chương V","name":"Lọc tách nước XP57508300076","unit":"Cái","year":"2023","label":"MTU","maker":"MTU","origin":"EU","unitPrice":4491720},{"qty":8,"code":"XP57508300073","desc":"Phù hợp, đồng bộ với động cơ máy phát điện MTU 16V4000G63 serial 527115031_527115037_527115057_527115056 | Theo quy định tại Chương V","name":"Nút xả dầu lọc thô XP57508300073","unit":"Cái","year":"2023","label":"MTU","maker":"MTU","origin":"EU","unitPrice":779760},{"qty":1080,"code":"MTU 15W40","desc":"Phù hợp, đồng bộ với động cơ máy phát điện MTU 16V4000G63 serial 527115031_527115037_527115057_527115056 | Theo quy định tại Chương V","name":"Dầu nhờn MTU 15W40","unit":"lít","year":"2023","label":"MTU","maker":"MTU","origin":"EU","unitPrice":135520},{"qty":1,"code":"X00E50205974","desc":"Phù hợp, đồng bộ với động cơ máy phát điện MTU 16V4000G63 serial 527115031_527115037_527115057_527115056 | Theo quy định tại Chương V","name":"Cảm biến két nước làm mát X00E50205974","unit":"Cái","year":"2023","label":"MTU","maker":"MTU","origin":"EU","unitPrice":6515640},{"qty":1,"code":"0005357633","desc":"Phù hợp, đồng bộ với động cơ máy phát điện MTU 16V4000G63 serial 527115031_527115037_527115057_527115056 | Theo quy định tại Chương V","name":"Cảm biến tốc độ trục cam 0005357633","unit":"Cái","year":"2023","label":"MTU","maker":"MTU","origin":"EU","unitPrice":4338000}],"lotNo":"BP2400098597","price":275205000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN TƯ VẤN DP","rank":null,"reason":"","taxCode":"0302273109","venture":"","bidPrice":274792680,"discount":"","winPrice":274792680,"finalPrice":274792680},{"won":false,"name":"CÔNG TY TNHH HỮU TOÀN GROUP","rank":null,"reason":"Hợp đồng tương tự không đạt giá trị tiền và công suất máy của E-HSMT; Giấy ủy quyền của hàng MTU không hợp lệ vì hết hạn (31/7/2023)- đã yêu cầu làm rõ nhưng nhà thầu không xuất trình được hồ sơ hợp lệ","taxCode":"4000739260","venture":"","bidPrice":273272840,"discount":"","winPrice":null,"finalPrice":273272840}],"lotName":"Sửa chữa, thay thế vật tư tiêu hao cho máy phát điện MTU Model 16V4000G63","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T18:37:13.555Z","src":"Chương V (tệp Chương 5. Yêu cầu kỹ thuật.docx), thông số do AI đọc","kvas":[],"text":"Máy phát điện: Model: Máy phát điện MTU Model 16V4000G63 (đối tượng sửa chữa, thay thế vật tư tiêu hao)\nLọc nhớt 0031845301: Số lượng 20 cái. Đối với công việc thay dầu phải chuẩn bị số lượng phi chứa dầu thải thay ra, phải súc rửa sạch sẽ trước khi thay dầu mới\nLọc nhiên liệu X57508300091: Số lượng 8 cái\nLọc tách nước XP57508300076: Số lượng 8 cái\nNút xả dầu lọc thô XP57508300073: Số lượng 8 cái\nDầu nhờn MTU 15W40: Số lượng 1080 lít\nCảm biến két nước làm mát X00E50205974: Số lượng 1 cái\nCảm biến tốc độ trục cam 0005357633: Số lượng 1 cái"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Sửa chữa, thay thế vật tư tiêu hao cho máy phát điện MTU Model 16V4000G63","winners":[],"estimate":null,"location":"Thành phố Hà Nội","notifyNo":"IB2400052099","openedAt":"2024-03-23T13:08:00.000Z","resultAt":"2024-04-16T13:52:54.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0302273109"],"decisionNo":"22/QĐ-BQT","isDomestic":1,"isInternet":true,"publicDate":"2024-03-17T02:06:11.706Z","bidCloseDate":"2024-03-23T02:00:00.000Z","decisionDate":"2024-04-09T23:59:59","investorCode":"z000026232","investorName":"Ban quản trị tòa nhà chung cư Vinhomes West point, Phường Mễ Trì","packagePrice":275205000,"winningPrice":274792680,"numBidderJoin":2,"estimatedPrice":275205000,"procuringEntityName":"Ban quản trị tòa nhà chung cư Vinhomes West point, Phường Mễ Trì"},"IB2400052694":{"at":"2026-11-07T16:44:57.389Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=b3e64e8d-82fb-4ee7-8418-bfe113c93efc&notifyId=b3e64e8d-82fb-4ee7-8418-bfe113c93efc&inputResultId=b6c19c06-65c9-4a3a-bcc0-75dbca58383e&bidOpenId=380659bf-2566-4e00-b269-0786e6bc4186&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400052694&planNo=PL2400032501&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":3,"code":"GF/GFS-YD9","desc":"Công suất định mức: 11kVA/ 50Hz/ 3 phases | Theo quy định tại Chương V","name":"Máy phát điện 3 pha, công suất 11kva","unit":"Máy","year":"2024","label":"Easternlion","maker":"Easternlion","origin":"Trung Quốc","unitPrice":77760000},{"qty":1,"code":"GF/GFS-YD30","desc":"Công suất định mức: 38kVA/ 50Hz/ 3 phases | Theo quy định tại Chương V","name":"Máy phát điện 3 pha, công suất 35kva","unit":"Máy","year":"2024","label":"Easternlion","maker":"Easternlion","origin":"Trung Quốc","unitPrice":131760000}],"lotNo":"BP2400094550","price":594000000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH GIẢI PHÁP VÀ CÔNG NGHỆ TÂN SINH","rank":null,"reason":"","taxCode":"0108036114","venture":"","bidPrice":365040000,"discount":"","winPrice":365040000,"finalPrice":365040000},{"won":false,"name":"CÔNG TY TNHH SẢN XUẤT THƯƠNG MẠI KỸ THUẬT VẠN MINH","rank":null,"reason":"Nhà thầu có giá trị dự thầu cao hơn","taxCode":"0312352310","venture":"","bidPrice":497000000,"discount":"","winPrice":null,"finalPrice":497000000},{"won":false,"name":"CÔNG TY TNHH THIẾT BỊ CÔNG NGHỆ MAKAWA","rank":null,"reason":"Nhà thầu có giá trị dự thầu cao hơn","taxCode":"0105146253","venture":"","bidPrice":450900000,"discount":"","winPrice":null,"finalPrice":450900000},{"won":false,"name":"CÔNG TY TNHH THƯƠNG MẠI VÀ DỊCH VỤ NGUYỄN HUY","rank":null,"reason":"Nhà thầu có giá trị dự thầu cao hơn","taxCode":"0101306731","venture":"","bidPrice":464400000,"discount":"","winPrice":null,"finalPrice":464400000}],"lotName":"Mua máy phát điện 3 pha trang bị cho các Cửa hàng xăng dầu","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T08:31:16.788Z","src":"Chương V (tệp Chương V-Yêu cầu về kỹ thuật-.pdf, Phu Luc Hop Dong MFD.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":11},{"u":"kVA","v":12},{"u":"kVA","v":35},{"u":"kVA","v":38.5}],"text":"Chung - Số lượng và địa điểm: Mua 01 máy phát điện 3 pha 35kva cho Petrolimex-Cửa hàng 01 và 03 máy phát điện 3 pha 11kva cho Petrolimex-Cửa hàng 12, 17, 33.\nChung - Xuất xứ, CO/CQ, tình trạng, năm sản xuất: Hàng hóa có xuất xứ rõ ràng, có chứng nhận CO/CQ của hãng sản xuất, mới 100%, chưa qua sử dụng, sản xuất trong năm 2024.\nMáy 11 kVA (03 máy): Hình thức nhập khẩu, năm sản xuất: Máy phát nhập khẩu nguyên chiếc công suất 11KVA, sản xuất năm 2024, mới 100%.\nMáy 11 kVA: Động cơ: Phần động cơ: Trung Quốc (hoặc tương đương); khởi động đề điện; nhiên liệu dầu Diezel.\nMáy 11 kVA: Đầu phát: Phần đầu phát: Trung Quốc (hoặc tương đương); điều chỉnh điện áp AVR.\nMáy 11 kVA: Công suất: Công suất liên tục ≥ 11 kVA (8.8 KW); công suất dự phòng ≥ 12 kVA (9.6KW); khả năng quá tải 10%.\nMáy 11 kVA: Điện áp, tần số, hệ số công suất, tốc độ: Điện áp định mức 380 V, 3 pha 4 dây; tần số 50Hz; Cos ø 0,8; số vòng quay 1500 vòng.\nMáy 11 kVA: Vỏ máy: Kiểu máy vỏ cách âm, chống ồn; khung vỏ sơn tĩnh điện đặt được ngoài trời.\nMáy 35 kVA (01 máy): Hình thức nhập khẩu, năm sản xuất: Máy phát nhập khẩu nguyên chiếc công suất 35KVA, sản xuất năm 2024, mới 100%.\nMáy 35 kVA: Động cơ: Phần động cơ: Trung Quốc (hoặc tương đương); khởi động đề điện; nhiên liệu dầu Diezel.\nMáy 35 kVA: Đầu phát: Phần đầu phát: Trung Quốc (hoặc tương đương); điều chỉnh điện áp AVR.\nMáy 35 kVA: Công suất: Công suất liên tục ≥ 35 kVA (28 KW); công suất dự phòng ≥ 38.5 kVA (30.8KW); khả năng quá tải 10%.\nMáy 35 kVA: Điện áp, tần số, hệ số công suất, tốc độ: Điện áp định mức 380 V, 3 pha 4 dây; tần số 50Hz; Cos ø 0,8; số vòng quay 1500 vòng.\nMáy 35 kVA: Vỏ máy: Kiểu máy vỏ cách âm, chống ồn; khung vỏ sơn tĩnh điện đặt được ngoài trời.\nTổ máy (chung): Điện áp, hệ số công suất, tần số: Điện áp 380/220 VAC; hệ số công suất không nhỏ hơn 0,8; tần số 50 Hz.\nTổ máy (chung): Thời gian hoạt động, nhiên liệu: Thời gian hoạt động liên tục không hạn chế; nhiên liệu dầu Diesel thông dụng.\nTổ máy (chung): Vỏ chống ồn, kiểu máy: Vỏ chống ồn đồng bộ theo máy, có các cửa mở dễ dàng thao tác vận hành; có bánh xe phục vụ di chuyển, khung vỏ sơn tĩnh điện đặt được ngoài trời.\nĐộng cơ (chung): Xuất xứ, hãng sản xuất: Nhà thầu phải nêu rõ nước sản xuất và hãng sản xuất (Trung Quốc hoặc tương đương); mới 100%, chưa qua sử dụng, không trầy sước, tróc sơn, móp méo.\nĐộng cơ (chung): Khởi động, bộ nạp ắc quy, hệ thống xả: Khởi động bằng động cơ điện, đề điện sử dụng ắc quy một chiều 12 VDC; bộ nạp ắc quy lắp sẵn đồng bộ theo máy; có hệ thống bô giảm thanh và ống xả ra ngoài thân máy.\nĐầu phát điện (chung): Xuất xứ, kiểu loại: Nhà thầu phải nêu rõ nước sản xuất và hãng sản xuất; điều chỉnh điện áp tự động (AVR); mới 100%, chưa qua sử dụng, không trầy sước, tróc sơn, móp méo.\nĐầu phát điện (chung): Công suất liên tục (Prime): ≥ 11 KVA đối với 03 máy phát điện 11 KVA; ≥ 35 KVA đối với 01 máy phát điện 35 KVA.\nĐầu phát điện (chung): Hệ số công suất, điện áp, tần số, AVR: Hệ số công suất ≥ 0,8; điện áp 380/220 VAC; tần số 50 Hz; tự động điều chỉnh điện áp.\nHệ thống điều khiển và bảo vệ: Thông số hiển thị: Hiển thị: dòng các pha; công suất khả dụng kW; %kW; công suất toàn phần kVA; công suất phản kháng kVAR; điện năng tiêu thụ kWh; hệ số cos ɸ; điện áp từng pha V; tần số Hz; áp lực nhớt kPa; nhiệt độ nước làm mát °C; số giờ máy hoạt động h; điện áp DC \nPhạm vi lắp đặt, chạy thử: Lắp đặt máy tại đúng vị trí trên bộ giảm chấn, lắp đặt phụ kiện; cài đặt, hiệu chỉnh để máy hoạt động ổn định; nhà thầu chịu chi phí lắp đặt và vận hành thử tại 04 cửa hàng trước khi nghiệm thu.\nMáy 11 kVA: Độ ồn: ≤ 70 dB đo ở khoảng cách 7m.\nMáy 11 kVA: Bảng điều khiển: Bảng điều khiển hiển thị số, giao diện tiếng Việt, tích hợp giám sát, bảo vệ: điện áp, % tải, tần số, tốc độ vòng quay, áp suất, nhiệt độ dầu bôi trơn và nước làm mát, mức nước làm mát; cảnh báo lỗi cho người dùng.\nMáy 11 kVA: Phụ kiện theo máy: Át tô mát (MCCB); bình nhiên liệu; chân đế máy; bảng điều khiển kỹ thuật; bô giảm thanh; dầu bôi trơn; nước làm mát; 01 bộ ắc quy; 04 giá đỡ chân đế giảm chấn; dây cọc bình ắc quy; tài liệu hướng dẫn sử dụng; 01 bộ ổ cắm kèm phích cắm 3 pha chống thấm 32A.\nMáy 35 kVA: Độ ồn: ≤ 80 dB đo ở khoảng cách 7m.\nMáy 35 kVA: Bảng điều khiển: Bảng điều khiển hiển thị số, giao diện tiếng Việt, tích hợp giám sát, bảo vệ: điện áp, % tải, tần số, tốc độ vòng quay, áp suất, nhiệt độ dầu bôi trơn và nước làm mát, mức nước làm mát; cảnh báo lỗi cho người dùng.\nMáy 35 kVA: Phụ kiện theo máy: Át tô mát (MCCB); bình nhiên liệu; chân đế máy; bảng điều khiển kỹ thuật; bô giảm thanh; dầu bôi trơn; nước làm mát; 01 bộ ắc quy; 04 giá đỡ chân đế giảm chấn; dây cọc bình ắc quy; tài liệu hướng dẫn sử dụng; 01 bộ ổ cắm kèm phích cắm 3 pha chống thấm 50A.\nHệ thống điều khiển và bảo vệ: Kiểu loại, bộ điều khiển tiêu chuẩn: Bộ điều khiển kỹ thuật số, mới 100%; gồm bảng điều khiển hiện số, công tắc dừng khẩn cấp, công tắc chức năng và đèn hiển thị, khởi động từ xa, công tắc dừng/khởi động bằng tay, công tắc reset sự cố, công tắc đèn bảng điều khiển/kiểm\nHệ thống điều khiển và bảo vệ: Chức năng báo động: Báo động khi: nhiệt độ nước làm mát cao hoặc thấp; điện áp ắc quy; áp lực nhớt thấp; quá dòng; tần số cao.\nHệ thống điều khiển và bảo vệ: Chức năng tự động dừng máy: Tự động dừng khi: dừng khẩn cấp; sự cố không đề được; điện áp AC cao hoặc thấp; áp lực nhớt thấp; nhiệt độ nước làm mát cao; quá dòng; vượt tốc; đề quá nhiều lần; ngắn mạch; tần số cao hoặc thấp; không khởi động được.\nBảo hành: Thời gian bảo hành ≥ 24 tháng kể từ khi hai bên ký biên bản nghiệm thu, bàn giao.","rebuiltAt":"2026-11-06T16:25:31.070Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Mua máy phát điện 3 pha trang bị cho các Cửa hàng xăng dầu","winners":["CÔNG TY TNHH GIẢI PHÁP VÀ CÔNG NGHỆ TÂN SINH"],"estimate":null,"location":"Tỉnh Hải Dương","notifyNo":"IB2400052694","openedAt":"2024-04-09T02:14:47.000Z","resultAt":"2024-05-04T09:40:35.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0108036114"],"decisionNo":"623/PLXHD-QĐ","isDomestic":1,"isInternet":true,"publicDate":"2024-04-02T07:20:51.009Z","bidCloseDate":"2024-04-09T02:00:00.000Z","decisionDate":"2024-05-03T23:59:59","investorCode":"z000007785","investorName":"CÔNG TY TNHH MTV XĂNG DẦU HẢI DƯƠNG","packagePrice":594000000,"winningPrice":365040000,"numBidderJoin":4,"estimatedPrice":594000000,"procuringEntityName":"CÔNG TY TNHH MTV XĂNG DẦU HẢI DƯƠNG"},"IB2400058421":{"at":"2026-11-07T16:44:43.300Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=e60569a1-ad08-4d8f-8f6f-97c9b0ebd79b&notifyId=e60569a1-ad08-4d8f-8f6f-97c9b0ebd79b&inputResultId=b855edd4-7909-4146-a442-d2524d007986&bidOpenId=25664c45-bae2-4fc7-93c8-b465570d2ef2&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400058421&planNo=PL2400037849&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":1,"code":"C110D5","desc":"Máy phát điện: CUMMINS POWER GENERATION Model: C110D5 Xuất xứ: Trung Quốc Công suất liên tục: 100 kVA Công suất dự phòng: 110 kVA Cos φ: 0,8 Điện áp: 3 pha 4P - 230/400V Tần số: 50 Hz Tốc độ vòng quay: 1500 vòng/phút Đầu phát: Leroysomer MODEL: TAL-A44D Động cơ: Cummins MODEL: 6BT5.9-G1 Nhiên liệu: Diesel BẢNG ĐIỀU KHIỂN: DEEPSEA - ANH QUỐC Model: DSE6120MKII Tủ đầu cực hiệu Chint 160A ( nhập khẩu theo máy); Bình ắc quy hiệu Camel/ GS ( nhập khẩu theo máy); Sạc tự động hiệu Smartgen ( nhập khẩu theo máy); | Theo quy định tại Chương V","name":"Máy phát điện CUMMINS","unit":"bộ","year":"2024","label":"CUMMINS","maker":"FUJIAN BOBIG ELECTRIC MACHINERY CO.,LTD","origin":"Trung Quốc","unitPrice":251640000},{"qty":1,"code":"MKW160-ATS","desc":"Tủ chuyển đổi nguồn tự động ATS 160A – 3 pha, 4 cực | Theo quy định tại Chương V","name":"Tủ chuyển nguồn tự động ATS 160A:","unit":"bộ","year":"2024","label":"Makawa","maker":"Makawa Power","origin":"Việt Nam","unitPrice":12960000}],"lotNo":"BP2400110675","price":277992000,"reason":"","status":1,"bidders":[{"won":false,"name":"Công ty TNHH Kỹ Thuật Năng Lượng Hiệp Phát","rank":null,"reason":"Không đánh giá","taxCode":"0311798448","venture":"","bidPrice":305640000,"discount":"10%","winPrice":null,"finalPrice":275076000},{"won":false,"name":"CÔNG TY TNHH SẢN XUẤT THƯƠNG MẠI DỊCH VỤ KỸ THUẬT ĐIỆN HƯNG NGỌC PHÁT","rank":null,"reason":"Không đánh giá","taxCode":"0314042561","venture":"","bidPrice":272160000,"discount":"","winPrice":null,"finalPrice":272160000},{"won":true,"name":"CÔNG TY TNHH THIẾT BỊ CÔNG NGHỆ MAKAWA","rank":null,"reason":"","taxCode":"0105146253","venture":"","bidPrice":264600000,"discount":"","winPrice":264600000,"finalPrice":264600000},{"won":false,"name":"CÔNG TY TNHH XÂY DỰNG THƯƠNG MẠI ANH QUÍ","rank":null,"reason":"Không đánh giá","taxCode":"1801292268","venture":"","bidPrice":325500000,"discount":"","winPrice":null,"finalPrice":325500000}],"lotName":"Gói thầu số 1:Mua máy phát điện trang bị cho Kho Xăng dầu Vịnh Tre","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T08:27:00.058Z","src":"Chương V (tệp chuong 5 yeu cau ky thuat.docx), thông số do AI đọc","kvas":[{"u":"kVA","v":100},{"u":"kVA","v":110},{"u":"kW","v":80},{"u":"kW","v":88}],"text":"Máy phát điện CUMMINS: Model tổ máy, nhãn hiệu, xuất xứ: Nhãn hiệu CUMMINS (Công nghệ Mỹ, sản xuất tại Trung Quốc); model tổ máy C110D5\nMáy phát điện CUMMINS: Công suất: Công suất liên tục 100kVA/80kW; công suất dự phòng 110kVA/88kW\nMáy phát điện CUMMINS: Động cơ: Động cơ diesel CUMMINS, model 6BT5.9-G1 (quy mô gói thầu ghi 6BT5.9-G1/G2)\nMáy phát điện CUMMINS: Đầu phát: Đầu phát điện LEROYSOMER TAL A4 D\nMáy phát điện CUMMINS: Bộ điều khiển: Bảng điều khiển DEEPSEA DSE6120 (Anh Quốc, nhập khẩu theo máy)\nMáy phát điện CUMMINS: Điện áp, pha, tần số, tốc độ: Điện áp (230/400V), 03 pha, 04 dây; tần số 50Hz; tốc độ quay 1500 v/ph\nMáy phát điện CUMMINS: Phụ kiện đồng bộ nhập khẩu theo máy: Bồn nhiên liệu; bảng điều khiển Deepsea DSE6120 (Anh Quốc); tủ đóng cắt hiệu Chint 160ah; bình ắc quy hiệu Camel/GS; sạc tự động hiệu Smartgen; nhớt và nước làm mát. Tất cả nhập khẩu theo máy\nMáy phát điện CUMMINS: Tình trạng, năm sản xuất: Mới 100%; sản xuất năm 2024\nTủ ATS 160A: Thông số chung: Tủ chuyển nguồn tự động ATS 160A, 03 pha, 4 cực (loại ON-OFF-ON), linh kiện chính Auto-Denyo, công nghệ Nhật Bản, lắp ráp tại Việt Nam, phù hợp máy phát điện Cummins 100kVA\nPhạm vi cung cấp và lắp đặt: Cung cấp, vận chuyển, lắp đặt, chạy thử và hướng dẫn vận hành\nHàng hóa: Chất lượng, tình trạng: Hàng hóa mới, chưa sử dụng, bảo đảm chất lượng theo tiêu chuẩn chế tạo, không có khuyết tật nảy sinh gây bất lợi khi sử dụng bình thường\nBảo hành: Thời hạn bảo hành tối đa 2 năm (24 tháng); từ lúc yêu cầu bảo hành đến lúc thực hiện bảo hành không quá 7 ngày\nBảo trì, bảo dưỡng sau bảo hành: Cam kết cung cấp dịch vụ bảo trì, bảo dưỡng sau bảo hành với phụ tùng chính hãng, thời gian bảo dưỡng dài hạn"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Gói thầu số 1:Mua máy phát điện trang bị cho Kho Xăng dầu Vịnh Tre","winners":["CÔNG TY TNHH THIẾT BỊ CÔNG NGHỆ MAKAWA"],"estimate":null,"location":"Tỉnh An Giang","notifyNo":"IB2400058421","openedAt":"2024-03-29T07:35:12.000Z","resultAt":"2024-04-26T01:14:28.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0105146253"],"decisionNo":"0568/PLX-AG","isDomestic":1,"isInternet":true,"publicDate":"2024-03-22T08:09:41.371Z","bidCloseDate":"2024-03-29T07:00:00.000Z","decisionDate":"2024-04-25T23:59:59","investorCode":"1600184590","investorName":"CÔNG TY TNHH MTV XĂNG DẦU AN GIANG","packagePrice":277992000,"winningPrice":264600000,"numBidderJoin":4,"estimatedPrice":277992000,"procuringEntityName":"CÔNG TY TNHH MTV XĂNG DẦU AN GIANG"},"IB2400058723":{"at":"2026-11-07T16:44:39.043Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=0c60467b-5ed5-4f17-9741-4ed31b14dc69&notifyId=0c60467b-5ed5-4f17-9741-4ed31b14dc69&inputResultId=cb869f9c-1e11-4f09-8196-2495123ca795&bidOpenId=1411022f-6d0f-4b58-8fcb-65b86c4acdf4&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400058723&planNo=PL2400038173&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":1,"code":"GP700 A/B","desc":"máy phát điện 630 KVA (bao gồm vỏ chống ồn), Công suất liên tục: 650 kVA Công suất dự phòng: 715 kVA | Theo quy định tại Chương V","name":"Tổ máy phát điện 630 KVA (bao gồm vỏ chống ồn)","unit":"Tổ máy","year":"2024","label":"GREEN POWER","maker":"GREEN POWER","origin":"ITALY","unitPrice":1840000000},{"qty":1,"code":"GP880 A/B","desc":"máy phát điện 800 KVA (bao gồm vỏ chống ồn), Công suất liên tục: 800 kVA Công suất dự phòng: 880 kVA | Theo quy định tại Chương V","name":"Tổ máy phát điện 800 KVA (bao gồm vỏ chống ồn)","unit":"Tổ máy","year":"2024","label":"GREEN POWER","maker":"GREEN POWER","origin":"ITALY","unitPrice":2672000000},{"qty":2,"code":"MKW630C/MKW800C","desc":"Hộp tiêu âm đầu ra và ống thoát cho hai tổ máy | Theo quy định tại Chương V","name":"Hộp tiêu âm đầu ra và ống thoát cho hai tổ máy","unit":"Bộ","year":"2024","label":"MAKAWA","maker":"MAKAWA","origin":"VIỆT NAM","unitPrice":27000000}],"lotNo":"BP2400111604","price":7447000000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN SÁNG BAN MAI","rank":null,"reason":"Nhà thầu xếp hạng thứ hai","taxCode":"3700887738","venture":"","bidPrice":5093000000,"discount":"","winPrice":null,"finalPrice":5093000000},{"won":false,"name":"CÔNG TY CỔ PHẦN VINAGENSET","rank":null,"reason":"Không đáp ứng kỹ thuật của E-HSMT","taxCode":"0107540583","venture":"","bidPrice":6513750000,"discount":"","winPrice":null,"finalPrice":6513750000},{"won":false,"name":"CÔNG TY CỔ PHẦN XÂY LẮP VÀ THƯƠNG MẠI NGÂN HÀ ","rank":null,"reason":"Nhà thầu xếp hạng thứ năm","taxCode":"0105180215","venture":"","bidPrice":7086400000,"discount":"","winPrice":null,"finalPrice":7086400000},{"won":false,"name":"CÔNG TY CỔ PHẦN XÂY LẮP VÀ THƯƠNG MẠI TRƯỜNG LỘC ","rank":null,"reason":"Nhà thầu xếp hạng thứ sáu","taxCode":"0101396301","venture":"","bidPrice":7423000000,"discount":"","winPrice":null,"finalPrice":7423000000},{"won":false,"name":"CÔNG TY TNHH CUNG CẤP THIẾT BỊ VÀ GIẢI PHÁP KỸ THUẬT","rank":null,"reason":"Nhà thầu xếp hạng thứ tư","taxCode":"0101168873","venture":"","bidPrice":6773800000,"discount":"","winPrice":null,"finalPrice":6773800000},{"won":false,"name":"CÔNG TY TNHH HỮU TOÀN GROUP","rank":null,"reason":"Nhà thầu xếp hạng thứ ba","taxCode":"4000739260","venture":"","bidPrice":6361270000,"discount":"","winPrice":null,"finalPrice":6361270000},{"won":false,"name":"CÔNG TY TNHH THIÊN HOÀ AN","rank":null,"reason":"Nhà thầu xếp hạng thứ bảy","taxCode":"0100369062","venture":"","bidPrice":7808400000,"discount":"","winPrice":null,"finalPrice":7808400000},{"won":true,"name":"CÔNG TY TNHH THIẾT BỊ CÔNG NGHỆ MAKAWA","rank":null,"reason":"","taxCode":"0105146253","venture":"","bidPrice":4566000000,"discount":"","winPrice":4566000000,"finalPrice":4566000000}],"lotName":"Mua sắm máy phát điện cho Trường đào tạo VCB","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T08:16:19.433Z","src":"Chương V (tệp 02 Chuong V_Yêu cầu kỹ thuật.docx, 04 PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.docx), thông số do AI đọc","kvas":[{"u":"kVA","v":630},{"u":"kVA","v":693},{"u":"kVA","v":800},{"u":"kVA","v":880}],"text":"Số lượng - Tổ máy 630 kVA: 01 tổ máy phát điện 630 kVA, bao gồm vỏ chống ồn\nSố lượng - Tổ máy 800 kVA: 01 tổ máy phát điện 800 kVA, bao gồm vỏ chống ồn\nSố lượng - Hộp tiêu âm đầu ra và ống thoát: 02 bộ hộp tiêu âm đầu ra và ống thoát cho hai tổ máy\nMáy 630 kVA: Nhãn hiệu, xuất xứ tổ máy: Tổ máy có nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu\nMáy 630 kVA: Công suất liên tục: Công suất liên tục ≥ 630KVA\nMáy 630 kVA: Công suất dự phòng: Công suất dự phòng ≥ 693KVA\nMáy 630 kVA: Hệ số công suất: Hệ số công suất 0.8\nMáy 630 kVA: Tiêu hao nhiên liệu tổ máy: Tiêu hao nhiên liệu ở 100% tải liên tục (prime) ≤ 137 L/h\nMáy 630 kVA: Động cơ - nhãn hiệu, xuất xứ: Động cơ diesel làm mát bằng nước, nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu\nMáy 630 kVA: Động cơ - công suất liên tục: Công suất liên tục ≥ 556 kW\nMáy 630 kVA: Động cơ - công suất dự phòng/lớn nhất: Công suất dự phòng/công suất lớn nhất ≥ 612 kW\nMáy 630 kVA: Động cơ - tiêu hao nhiên liệu: Tiêu hao nhiên liệu ở chế độ liên tục (prime) của động cơ ≤ 137 L/h\nMáy 630 kVA: Đầu phát điện - nhãn hiệu, xuất xứ: Đầu phát điện có nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu\nMáy 630 kVA: Đầu phát điện - loại: 3 pha đồng bộ, tự động kích từ, không chổi than\nMáy 630 kVA: Đầu phát điện - tần số, tốc độ, điện áp, hệ số công suất: Tần số 50Hz, tốc độ 1500v/phút; điện áp 220/380V hoặc 230/400V; hệ số công suất 0.8\nMáy 630 kVA: Vỏ cách âm chống ồn: Vỏ thép tấm dày 2mm, sơn tĩnh điện; vật liệu cách âm dày 3-5cm bằng mút cách âm chống cháy; tiêu chuẩn sản xuất và lắp ráp ISO9001; ISO14001\nMáy 630 kVA: Hộp tiêu âm đầu ra và ống thoát: Hệ thống ống thoát khói cho tổ máy cao quá tầng 5 tòa nhà; ống thép đen dày 2mm; bọc cách âm, cách nhiệt bằng bông khoáng thủy tinh 80Kg/m3, ngoài cùng bọc Inox; pô giảm thanh bọc bông khoáng thủy tinh và Inox\nMáy 800 kVA: Nhãn hiệu, xuất xứ tổ máy: Tổ máy có nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu\nMáy 800 kVA: Công suất liên tục: Công suất liên tục ≥ 800KVA\nMáy 800 kVA: Công suất dự phòng: Công suất dự phòng ≥ 880KVA\nMáy 800 kVA: Tần số, tốc độ, điện áp, hệ số công suất: Tần số 50Hz; tốc độ 1500 v/phút; điện áp 3 pha, 4 cực, 220/380V hoặc 230/400V; hệ số công suất 0.8\nMáy 800 kVA: Tiêu hao nhiên liệu tổ máy: Tiêu hao nhiên liệu ở 100% tải liên tục (prime) ≤ 175L/h\nMáy 800 kVA: Động cơ - nhãn hiệu, xuất xứ: Động cơ diesel làm mát nước, nhãn hiệu và xuất xứ thuộc các nước G7/Châu Âu\nMáy 800 kVA: Động cơ - công suất liên tục: Công suất liên tục ≥ 709kW\nMáy 800 kVA: Động cơ - công suất dự phòng/lớn nhất: Công suất dự phòng/công suất lớn nhất ≥ 780kW\nMáy 800 kVA: Động cơ - tiêu hao nhiên liệu: Tiêu hao nhiên liệu ở chế độ liên tục (prime) của động cơ ≤ 175 L/h\nMáy 800 kVA: Đầu phát điện: Nhãn hiệu và xuất xứ G7/Châu Âu; 3 pha đồng bộ, tự động kích từ, không chổi than; 50Hz, 1500v/phút; 220/380V hoặc 230/400V; hệ số công suất 0.8; có hệ thống ổn định điện áp tự động; cấp cách điện H\nMáy 800 kVA: Vỏ cách âm chống ồn: Vỏ thép tấm dày 2mm, sơn tĩnh điện; vật liệu cách âm dày 3-5cm bằng mút cách âm chống cháy; tiêu chuẩn sản xuất và lắp ráp ISO 9001; ISO14001\nMáy 800 kVA: Hộp tiêu âm đầu ra và ống thoát: Hệ thống ống thoát khói cho tổ máy cao quá tầng 5 tòa nhà; ống thép đen dày 2mm; bọc cách âm, cách nhiệt bằng bông khoáng thủy tinh 80Kg/m3, ngoài cùng bọc Inox; pô giảm thanh bọc bông khoáng thủy tinh và Inox\nChung: Năm sản xuất của hàng hóa: Máy phát điện chào thầu phải có đầy đủ tên mã hiệu, nhãn hiệu, xuất xứ; thời gian sản xuất không quá 12 tháng tính đến thời điểm đóng thầu\nChung: Bảo hành: Bảo hành theo tiêu chuẩn của hãng sản xuất, không dưới 12 tháng\nChung: Địa điểm giao hàng và lắp đặt: Giao hàng và lắp đặt tại Trường đào tạo và phát triển nguồn nhân lực VCB\nMáy 630 kVA: Tần số, tốc độ: Tần số 50Hz; tốc độ 1500 v/phút\nMáy 630 kVA: Điện áp, số pha, số cực: Điện áp 3 pha, 4 cực, 220/380V hoặc 230/400V\nMáy 630 kVA: Tiêu chuẩn tổ máy: Đạt tiêu chuẩn ISO 9001; ISO 8528; ISO 14001\nMáy 630 kVA: Kích thước tổ máy trần (chưa lắp vỏ chống ồn): Dài D ≤ 3950 mm; rộng R ≤ 1650 mm; cao H ≤ 2250 mm\nMáy 630 kVA: Động cơ - kiểu loại: Diesel 4 kỳ, làm mát bằng nước, sử dụng turbo tăng áp và làm mát khí nạp\nMáy 630 kVA: Động cơ - số xi lanh: Số xi lanh ≤ 6\nMáy 630 kVA: Động cơ - dung tích xi lanh: 16.12 L ≤ dung tích xi lanh ≤ 19.6 L\nMáy 630 kVA: Động cơ - tỉ số nén: Tỉ số nén ≥ 14.5:1\nMáy 630 kVA: Động cơ - điều tốc, khởi động: Điều tốc điện, điện tử; hệ thống khởi động điện\nMáy 630 kVA: Động cơ - tốc độ vòng quay: 1500 v/phút\nMáy 630 kVA: Đầu phát điện - AVR: Có hệ thống ổn định điện áp tự động\nMáy 630 kVA: Đầu phát điện - cấp cách điện: Cấp cách điện H\nMáy 630 kVA: Hệ thống điều khiển kỹ thuật số: Điều khiển, giám sát, đo đạc dựa trên vi xử lý; chế độ vận hành: dừng máy, bằng tay, tự động, kiểm tra; hiển thị điện áp, dòng điện, tần số, thời gian chạy máy, mức nhiên liệu, áp suất dầu, nhiệt độ nước làm mát; bảo vệ quá dòng, ngắn mạch, mức nhiên liệ\nMáy 630 kVA: Bảo hành: Theo quy định của nhà sản xuất, không dưới 12 tháng\nMáy 630 kVA: Thời gian xử lý sự cố: Trong vòng 02 giờ kể từ khi nhận thông tin từ VCB, đơn vị phải có mặt tại địa điểm đặt máy để xử lý sự cố\nMáy 800 kVA: Kích thước tổ máy trần (chưa lắp vỏ chống ồn): Dài D ≤ 4200 mm; rộng R ≤ 1700 mm; cao H ≤ 2300 mm\nMáy 800 kVA: Tiêu chuẩn tổ máy: Đạt tiêu chuẩn ISO 9001; ISO 8528; ISO 14001\nMáy 800 kVA: Động cơ - loại: Diesel 4 kỳ, làm mát bằng nước, sử dụng turbo tăng áp và làm mát khí nạp\nMáy 800 kVA: Động cơ - số xi lanh: Số xi lanh ≤ 12\nMáy 800 kVA: Động cơ - dung tích xi lanh: 22 L ≤ dung tích xi lanh ≤ 32 L\nMáy 800 kVA: Động cơ - tỉ số nén: Tỉ số nén ≥ 15:1 (văn bản ghi \"15:1p\")\nMáy 800 kVA: Động cơ - điều tốc, khởi động, tốc độ: Điều tốc điện, điện tử; hệ thống khởi động điện; tốc độ vòng quay 1500v/phút\nMáy 800 kVA: Bảo hành và xử lý sự cố: Bảo hành theo quy định của nhà sản xuất, không dưới 12 tháng; có mặt xử lý sự cố trong vòng 02 giờ kể từ khi nhận thông tin từ VCB","rebuiltAt":"2026-11-06T16:25:31.071Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Mua sắm máy phát điện cho Trường đào tạo VCB","winners":["CÔNG TY TNHH THIẾT BỊ CÔNG NGHỆ MAKAWA"],"estimate":null,"location":"Thành phố Hà Nội","notifyNo":"IB2400058723","openedAt":"2024-04-19T08:47:34.000Z","resultAt":"2024-06-27T07:32:53.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0105146253"],"decisionNo":"1084/QĐ-VCB-MSQLTS","isDomestic":1,"isInternet":true,"publicDate":"2024-04-01T08:22:04.068Z","bidCloseDate":"2024-04-19T08:45:00.000Z","decisionDate":"2024-06-27T23:59:59","investorCode":"0100112437","investorName":"NGÂN HÀNG THƯƠNG MẠI CỔ PHẦN NGOẠI THƯƠNG VIỆT NAM","packagePrice":7447000000,"winningPrice":4566000000,"numBidderJoin":8,"estimatedPrice":7447000000,"procuringEntityName":"NGÂN HÀNG THƯƠNG MẠI CỔ PHẦN NGOẠI THƯƠNG VIỆT NAM"},"IB2400104800":{"at":"2026-11-07T16:41:56.404Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=4c65e34f-75a1-4f50-8ada-7080d9c57c8c&notifyId=4c65e34f-75a1-4f50-8ada-7080d9c57c8c&inputResultId=3a89f3c4-0adc-45ee-a40a-1ac47056babe&bidOpenId=4d30045a-2d24-4aa3-bfd4-c5e09e9cd9c1&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400104800&planNo=20180300373&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":1,"code":"TV330-S","desc":"Tổ máy phát điện TLPower, Lắp ráp tại Việt Nam Công suất liên tục/ dự phòng: 300/330kVA, điện áp 230/400V, 50Hz, 1500V/p. Bao gồm: Động cơ Volvo - Thủy Điển, Đầu phát LeroySomer - Pháp, Bảng điều khiển Deepsea - Anh Quốc, Vỏ chống ồn sản xuất tại Việt Nam | Theo quy định tại Chương V","name":"Tổ máy phát điện 300 KVA (bao gồm: động cơ, đầu phát, bộ điều khiển, vỏ chống ồn, ống thoát khói, tủ ATS hoàn chỉnh, bồn chứa nhiên liệu, bộ sặc ắc quy tự động và các vật tư, phụ kiện, vật liệu, nhiên liệu… phục vụ lắp đặt hoàn chỉnh, vận hành thử và bàn giao theo thiết kế)","unit":"Tổ máy","year":"2024","label":"TLPOWER","maker":"TLPOWER","origin":"Việt Nam","unitPrice":970920000}],"lotNo":"BP2200103292","price":1250000000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN THIẾT BỊ ĐIỆN ADP","rank":null,"reason":"không đáp ứng yêu cầu phần Đánh giá về năng lực và kinh nghiệm và Đánh giá về kỹ thuật","taxCode":"0402145414","venture":"","bidPrice":1047200000,"discount":"","winPrice":null,"finalPrice":1047200000},{"won":true,"name":"CÔNG TY CỔ PHẦN XÂY LẮP VÀ THƯƠNG MẠI TRƯỜNG LỘC ","rank":null,"reason":"","taxCode":"0101396301","venture":"","bidPrice":1128770000,"discount":"","winPrice":1128770000,"finalPrice":1128770000},{"won":false,"name":"CÔNG TY TNHH HOÀNG  PHÚC","rank":null,"reason":"không đáp ứng yêu cầu và bị loại do: không đáp ứng yêu cầu phần Đánh giá về kỹ thuật","taxCode":"1800501462","venture":"","bidPrice":1000000000,"discount":"","winPrice":null,"finalPrice":1000000000},{"won":false,"name":"CÔNG TY TNHH KỸ THUẬT MINH PHÚ","rank":null,"reason":"không đáp ứng yêu cầu phần Đánh giá về kỹ thuật","taxCode":"0309730097","venture":"","bidPrice":1134000000,"discount":"","winPrice":null,"finalPrice":1134000000},{"won":false,"name":"CÔNG TY TNHH THIẾT BỊ CÔNG NGHỆ BÌNH MINH","rank":null,"reason":"không đáp ứng yêu cầu phần Đánh giá về năng lực và kinh nghiệm và Đánh giá về kỹ thuật","taxCode":"0102388286","venture":"","bidPrice":1032000000,"discount":"","winPrice":null,"finalPrice":1032000000},{"won":false,"name":"CÔNG TY TNHH THIẾT BỊ KỸ THUẬT THẢO NGUYÊN","rank":null,"reason":"không đáp ứng yêu cầu phần Đánh giá về năng lực và kinh nghiệm và Đánh giá về kỹ thuật","taxCode":"4101623015","venture":"","bidPrice":1068000000,"discount":"","winPrice":null,"finalPrice":1068000000},{"won":false,"name":"CÔNG TY TNHH THƯƠNG MẠI XUẤT NHẬP KHẨU VÀ XÂY DỰNG ĐIỆN HƯNG THỊNH PHÁT","rank":null,"reason":"không đáp ứng yêu cầu phần Đánh giá về năng lực và kinh nghiệm và Đánh giá về kỹ thuật","taxCode":"0312450621","venture":"","bidPrice":724140000,"discount":"","winPrice":null,"finalPrice":724140000}],"lotName":"Cung cấp lắp đặt máy phát điện dự phòng","estimate":1171500000}],"field":"HH","final":true,"config":{"at":"2026-11-03T08:08:33.395Z","src":"Chương V (tệp Tandinh_MPD_20240503_Phụ lục bảng giá HĐ-dinh kem.pdf, Tandinh_MPD_Chuong V , Ban ve.rar), thông số do AI đọc","kvas":[{"u":"kVA","v":300},{"u":"kVA","v":330}],"text":"Máy phát điện 300 kVA: Hàng hóa chung: Hàng hóa mới 100%, sản xuất từ năm 2023 trở về sau, có nguồn gốc xuất xứ rõ ràng, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất.\nMáy phát điện 300 kVA: Lắp ráp/nhập khẩu: Máy phát điện (gồm động cơ, đầu phát, bộ điều khiển, bệ - vỏ máy, phụ kiện trong máy) được lắp ráp tại Việt Nam hoặc nhập khẩu nguyên chiếc.\nMáy phát điện 300 kVA: Xuất xứ: Máy phát điện: EU/G7/Việt Nam. Trong đó động cơ, đầu phát, bộ điều khiển: EU/G7.\nMáy phát điện 300 kVA: Công suất định mức (Prime): ≥ 300 KVA\nMáy phát điện 300 kVA: Công suất dự phòng (Standby): ≥ 330 KVA\nMáy phát điện 300 kVA: Hệ số công suất: ≥ 0,8\nMáy phát điện 300 kVA: Nguồn khởi động: Nguồn điện 1 chiều 12/24 VDC, kèm bộ điều tiết sạc ắc quy, bộ nạp ắc quy từ điện lưới đồng bộ. Dung lượng ắc quy đảm bảo tối thiểu 6 lần khởi động liên tục.\nMáy phát điện 300 kVA: Vỏ máy - phụ kiện: Vỏ máy nhập khẩu hoặc lắp ráp trong nước đồng bộ với máy phát điện, sơn tĩnh điện, có lớp cách âm và khóa; ống xả khói bằng thép bọc vật liệu chịu nhiệt, cách âm, gồm bộ lọc không khí; bộ sạc, tiết chế nạp điện cho ắc quy từ điện lưới; hệ thống chống rung, g\nMáy phát điện 300 kVA: Động cơ - công suất dự phòng: ≥ 264 kW tại tốc độ 1500 vòng/phút (Standby Power)\nMáy phát điện 300 kVA: Động cơ - mức tiêu thụ nhiên liệu: ≤ 65 Lít/giờ (mức 100% tải, chế độ liên tục)\nMáy phát điện 300 kVA: Động cơ - thiết bị bảo vệ: Có thiết bị báo động và tắt máy tự động: áp suất dầu thấp (2 cấp); quá tốc độ động cơ; nhiệt độ nước làm mát quá cao (2 cấp); quá mô mem xoắn. Dự phòng 10% công suất động cơ cho điều chỉnh tốc độ (điều kiện quá độ và tải đóng đột biến).\nMáy phát điện 300 kVA: Đầu phát - hệ số công suất: ≥ 0,8\nTủ ATS: Vỏ tủ: Bằng thép tấm dày 1,5mm ÷ 2,0mm, sơn tĩnh điện chống rỉ sét.\nTủ ATS: Bộ ATS: Tự động chuyển đổi nguồn 3 pha, 220V/380V, dòng định mức ≥ 630A; 3 pha – 04 dây; thiết bị đóng cắt dòng định mức ≥ 630A; chế độ hoạt động tự động, bằng tay.\nPhạm vi lắp đặt: Cung cấp, lắp đặt máy phát điện dự phòng tại Số 38 Đường Phạm Ngọc Thạch, Phường Võ Thị Sáu, Quận 3, TP. Hồ Chí Minh; phạm vi chi tiết nêu tại biểu Mẫu 01A, 01B (webform trên Hệ thống) thuộc E-HSMT.\nMáy phát điện 300 kVA: Catalogue: Phải kèm theo catalogue do nhà sản xuất công bố và có trên trang web chính thức của nhà sản xuất (có đường dẫn đính kèm); ghi rõ nội dung chi tiết tại mục, dòng, trang của catalogue.\nMáy phát điện 300 kVA: Tiêu chuẩn sản xuất, quản lý chất lượng: Đáp ứng/tương đương tiêu chuẩn ISO 9001; ISO 14001.\nMáy phát điện 300 kVA: Số pha: 3 pha, 4 dây\nMáy phát điện 300 kVA: Điện áp: 220V/380V hoặc 230V/400V\nMáy phát điện 300 kVA: Tần số: 50Hz\nMáy phát điện 300 kVA: Chế độ vận hành: Máy có chế độ tự động vận hành và dừng máy, dừng khẩn cấp khi cần.\nMáy phát điện 300 kVA: Độ ồn: ≤ 75 dB (cách 7m, không gian mở, ở 100% tải, có vỏ giảm thanh)\nMáy phát điện 300 kVA: Động cơ - tiêu chuẩn sản xuất: Đáp ứng/tương đương tiêu chuẩn ISO 8528; ISO 3046; BS5514 hoặc BS5000.\nMáy phát điện 300 kVA: Động cơ - kiểu loại: Động cơ Diesel 4 thì, turbo tăng áp, tự làm mát khi sau tăng áp.\nMáy phát điện 300 kVA: Động cơ - tốc độ vòng quay: 1500 vòng/phút\nMáy phát điện 300 kVA: Động cơ - tỷ số nén: ≥ 16.1:1\nMáy phát điện 300 kVA: Động cơ - nhiên liệu: Dầu diesel thông thường\nMáy phát điện 300 kVA: Động cơ - kiểu phun nhiên liệu: Điện tử, phun trực tiếp\nMáy phát điện 300 kVA: Động cơ - bộ điều tốc: Loại điện tử\nMáy phát điện 300 kVA: Động cơ - nguồn khởi động: Khởi động bằng nguồn điện 1 chiều 12/24 VDC.\nMáy phát điện 300 kVA: Động cơ - phương pháp làm mát: Làm mát cưỡng bức bằng nước tuần hoàn.\nMáy phát điện 300 kVA: Đầu phát - tiêu chuẩn sản xuất: Đáp ứng/tương đương các tiêu chuẩn IEC60034; ISO8528; VDE0875.\nMáy phát điện 300 kVA: Đầu phát - kiểu loại: Không chổi than, tự động kích từ, tự động điều chỉnh điện áp.\nMáy phát điện 300 kVA: Đầu phát - điện áp: 220V/380V hoặc 230V/400V\nMáy phát điện 300 kVA: Đầu phát - tần số: 50 Hz\nMáy phát điện 300 kVA: Đầu phát - số pha: 3 pha, 4 dây\nMáy phát điện 300 kVA: Đầu phát - cấp cách điện: ≥ H\nMáy phát điện 300 kVA: Đầu phát - AVR: Loại bán dẫn, cảm biến trên tất cả các pha, bảo vệ quá tải gắn kèm, bảo vệ điện áp thoáng qua.\nMáy phát điện 300 kVA: Bộ điều khiển - tiêu chuẩn sản xuất: Đáp ứng/tương đương các tiêu chuẩn BS EN 61000-6-2; BS EN 61000-6-4; BS EN 60951.\nMáy phát điện 300 kVA: Bộ điều khiển - chức năng cơ bản: Hệ thống điều khiển, giám sát và đo đạc các thông số máy phát điện dựa trên kỹ thuật vi xử lý; sử dụng công nghệ kỹ thuật số + mạch vi xử lý để điều khiển hoạt động của máy phát và ghi nhận các thông số của hệ thống.\nMáy phát điện 300 kVA: Bộ điều khiển - chế độ vận hành trên màn hình: Dừng máy; vận hành bằng tay; tự động vận hành; kiểm tra.\nMáy phát điện 300 kVA: Bộ điều khiển - thông số đo lường và hiển thị: Điện áp (V); dòng điện tiêu thụ (A); tần số (Hz); thời gian chạy máy (hour); mức nhiên liệu (%); áp suất dầu nhớt bôi trơn (bar); nhiệt độ nước làm mát (0C).\nMáy phát điện 300 kVA: Bộ điều khiển - chức năng bảo vệ: Quá dòng; ngắn mạch máy phát; mức nhiên liệu thấp; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nước làm mát thấp; điện áp máy phát cao/thấp; tần số máy phát cao/thấp; vượt tốc độ động cơ hoặc dưới tốc độ cho phép; lỗi khởi động.\nỐng thoát khói: Thoát khói từ phòng máy qua tầng mái, tổng chiều dài 45m; đường kính trong 200mm; thép đen dày >=1,8mm, sơn chịu nhiệt; bọc bảo ôn Rockwool dày ≥ 50mm; bọc ngoài cùng inox 304 (dày ≥ 0.4 mm); có lưới chắn côn trùng.\nBảo hành: Thời hạn bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu bàn giao đưa vào sử dụng; khắc phục xong hư hỏng trong tối đa 48 giờ kể từ khi nhận thông báo bằng văn bản, cử cán bộ kỹ thuật có mặt trong vòng 24 giờ.\nBảo trì: Nhà thầu phải có quy trình bảo trì, chu kỳ bảo trì, danh mục kiểm tra cho các bộ phận cấu thành thiết bị, hệ thống.","rebuiltAt":"2026-11-06T16:25:31.078Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Cung cấp lắp đặt máy phát điện dự phòng","winners":["CÔNG TY CỔ PHẦN XÂY LẮP VÀ THƯƠNG MẠI TRƯỜNG LỘC "],"estimate":1171500000,"location":"Thành phố Hồ Chí Minh","notifyNo":"IB2400104800","openedAt":"2024-05-22T03:55:00.000Z","resultAt":"2024-07-05T04:02:01.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0101396301"],"decisionNo":"1134/QĐ-VCB-QLXDCB","isDomestic":1,"isInternet":true,"publicDate":"2024-05-15T03:02:46.564Z","bidCloseDate":"2024-05-22T03:45:00.000Z","decisionDate":"2024-07-01T23:59:59","investorCode":"0100112437","investorName":"NGÂN HÀNG THƯƠNG MẠI CỔ PHẦN NGOẠI THƯƠNG VIỆT NAM","packagePrice":1250000000,"winningPrice":1128770000,"numBidderJoin":7,"estimatedPrice":1171500000,"procuringEntityName":"NGÂN HÀNG THƯƠNG MẠI CỔ PHẦN NGOẠI THƯƠNG VIỆT NAM"},"IB2400122312":{"at":"2026-11-07T16:40:38.506Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=ea08e6de-b1bc-4207-a818-11b7180f55bd&notifyId=ea08e6de-b1bc-4207-a818-11b7180f55bd&inputResultId=f1441db5-3441-4625-9884-fe38fd2ed27b&bidOpenId=03f5783c-ea1d-46eb-8991-92e6d57cede2&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400122312&planNo=20220767878&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":1,"code":"CPD275E","desc":"Máy phát điện công suất 250kVA liên tục; 275kVA dự phòng Hoạt động ở chế độ: 230/400V, 3P, 4 dây, 50Hz, 1500 vòng/ phút | Theo quy định tại Chương V","name":"Cung cấp, lắp đặt Máy phát điện dự phòng và các thiết bị, vật tư đồng bộ đính kèm","unit":"Bộ","year":"2023 trở về sau","label":"HyunDai","maker":"Cooltech Power International Pte Ltd","origin":"Singapore","unitPrice":568630000}],"lotNo":"BP2200044315","price":1100000000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN NHẬT NĂNG","rank":null,"reason":"Xếp hạng 4","taxCode":"0310736576","venture":"","bidPrice":780816750,"discount":"","winPrice":null,"finalPrice":780816750},{"won":false,"name":"CÔNG TY TNHH HOÀNG  PHÚC","rank":null,"reason":"Xếp hạng 6","taxCode":"1800501462","venture":"","bidPrice":820000000,"discount":"","winPrice":null,"finalPrice":820000000},{"won":false,"name":"CÔNG TY TNHH KỸ THUẬT MINH PHÚ","rank":null,"reason":"Xếp hạng 3","taxCode":"0309730097","venture":"","bidPrice":729864000,"discount":"","winPrice":null,"finalPrice":729864000},{"won":false,"name":"CÔNG TY TNHH SẢN XUẤT THƯƠNG MẠI KỸ THUẬT VẠN MINH","rank":null,"reason":"Xếp hạng 9","taxCode":"0312352310","venture":"","bidPrice":859000000,"discount":"","winPrice":null,"finalPrice":859000000},{"won":false,"name":"CÔNG TY TNHH THIẾT BỊ KỸ THUẬT THẢO NGUYÊN","rank":null,"reason":"Xếp hạng 7","taxCode":"4101623015","venture":"","bidPrice":843000000,"discount":"","winPrice":null,"finalPrice":843000000},{"won":true,"name":"CÔNG TY TNHH THIẾT BỊ VẬT TƯ HƯNG THỊNH","rank":null,"reason":"","taxCode":"0314544603","venture":"","bidPrice":568630000,"discount":"","winPrice":568630000,"finalPrice":568630000},{"won":false,"name":"CÔNG TY TNHH THƯƠNG MẠI DỊCH VỤ KỸ THUẬT HỢP QUANG","rank":null,"reason":"Xếp hạng 5","taxCode":"0313728502","venture":"","bidPrice":807840000,"discount":"","winPrice":null,"finalPrice":807840000},{"won":false,"name":"CÔNG TY TNHH THƯƠNG MẠI VÀ DỊCH VỤ NGUYỄN HUY","rank":null,"reason":"Xếp hạng 2","taxCode":"0101306731","venture":"","bidPrice":685000000,"discount":"","winPrice":null,"finalPrice":685000000},{"won":false,"name":"CÔNG TY TRÁCH NHIỆM HỮU HẠN THƯƠNG MẠI KỸ THUẬT KHẢI HOÀNG","rank":null,"reason":"Xếp hạng 8","taxCode":"1201537928","venture":"","bidPrice":847000000,"discount":"","winPrice":null,"finalPrice":847000000}],"lotName":"Gói số 07: Cung cấp, lắp đặt máy phát điện dự phòng","estimate":855000000}],"field":"HH","final":true,"config":{"at":"2026-11-03T07:59:44.331Z","src":"Chương V (tệp 3. Chuong V-Goi 07-May Phat dien-BV Phoi 14.05.2024.docx, 3. Chuong V-Goi 07-May Phat dien-BV Phoi-Kem Ban ve Mat bang.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":250},{"u":"kW","v":200},{"u":"kVA","v":275}],"text":"Máy 250 kVA: Số lượng: 01 máy phát điện dự phòng công suất 250 KVA, đơn vị tính: Bộ\nMáy 250 kVA: Model, thương hiệu, xuất xứ: Nhà thầu tự kê khai model, thương hiệu, xuất xứ của máy phát điện (E-HSMT để trống)\nMáy 250 kVA: Tính đồng bộ: Thiết bị máy phát đồng bộ từ một nhà sản xuất, gồm động cơ, đầu phát, hệ thống cảnh báo và vỏ chống ồn\nMáy 250 kVA: Công suất liên tục: ≥ 250 KVA\nMáy 250 kVA: Công suất dự phòng: ≥ 275 KVA\nMáy 250 kVA: Cổng kết nối ATS: Có cổng kết nối ATS\nMáy 250 kVA: Tiêu hao nhiên liệu: ≤ 58.1 L/h tại 100% công suất\nMáy 250 kVA: Động cơ - Model, thương hiệu, xuất xứ: Nhà thầu tự kê khai model, thương hiệu, xuất xứ của động cơ (E-HSMT để trống)\nMáy 250 kVA: Động cơ - Công suất: ≥ 241kW\nMáy 250 kVA: Đầu phát - Model, thương hiệu, xuất xứ: Nhà thầu tự kê khai model, thương hiệu, xuất xứ của đầu phát (E-HSMT để trống)\nMáy 250 kVA: Đầu phát - Công suất liên tục: ≥ 250 KVA\nMáy 250 kVA: Đầu phát - Công suất dự phòng: ≥ 275 KVA\nMáy 250 kVA: Đầu phát - Hệ số công suất: Cosf 0.8\nMáy 250 kVA: Hệ thống cảnh báo - Bảng điều khiển: Bảng điều khiển màn hình LCD, điều khiển phím; nhà thầu tự kê khai model, thương hiệu, xuất xứ (E-HSMT để trống)\nMáy 250 kVA: Hệ thống cảnh báo - Chức năng hiển thị: Có hiển thị: công suất, cường độ dòng điện, tần số, điện áp các pha cả điện áp pha trung lập, hệ số công suất, tự động điều chỉnh mức nhiên liệu, mức nhiên liệu tiêu hao, áp suất dầu bôi trơn, nhiệt độ nước làm mát cao, điện áp pin, tốc độ vòng qu\nMáy 250 kVA: Vỏ chống ồn - Đồng bộ: Vỏ chống ồn đồng bộ cùng máy phát\nMáy 250 kVA: Vỏ chống ồn - Cách âm: Vỏ đệm lớp mút cách âm với khả năng cách âm cao\nMáy 250 kVA: Vỏ chống ồn - Phụ kiện lắp đặt: Kèm phụ kiện lắp đặt hoàn chỉnh\nPhụ kiện khác: Dây nguồn từ máy phát đến tủ ATS (hiện hữu): Hoàn chỉnh, CXV 3(1x240mm2)+1(1x120mm2)+ CV50mm2 (E)\nPhụ kiện khác: Hộp máng cáp: Sơn tĩnh điện loại 150 x 100 x 1,2mm, chứa dây điện nguồn và dây tín hiệu\nPhạm vi lắp đặt: Đấu nối dây nguồn và dây tín hiệu đến ATS: Đấu nối hoàn chỉnh dây cáp nguồn và dây tín hiệu từ máy phát đến ATS (hiện hữu), đúng thứ tự pha của hai nguồn điện\nToàn bộ thiết bị: Chứng từ xuất xứ, chất lượng: Cung cấp thêm C/O, CQ, packing list, vận đơn và tờ khai hải quan (đối với thiết bị nhập khẩu)\nToàn bộ thiết bị: Kê khai model, thương hiệu, xuất xứ: Nhà thầu nêu rõ model (ký mã hiệu), thương hiệu (hãng sản xuất) và xuất xứ của từng loại thiết bị; cung cấp catalogue của nhà sản xuất để đối chiếu thông số\nPhạm vi lắp đặt: Vận hành thử, hướng dẫn và định mức nhiên liệu: Sau lắp đặt phải vận hành thử, hướng dẫn sử dụng, chuyển giao công nghệ kỹ thuật và cung cấp bảng định mức tiêu hao nhiên liệu ở 4 mức tải (25%, 50%, 75% và 100%) trước khi nghiệm thu, bàn giao\nMáy 250 kVA: Loại máy: Máy phát điện 250KVA/200KW, 3 pha, chạy dầu\nMáy 250 kVA: Tiêu chuẩn sản xuất tổ máy: Tổ máy sản xuất theo tiêu chuẩn Châu Âu (CE)\nMáy 250 kVA: Tiêu chuẩn nhà sản xuất: Nhà sản xuất đạt các tiêu chuẩn ISO 1460, ISO8528, ISO3046, ISO9001, ISO 13018 và IEC60034-1 hoặc tương đương trở lên\nMáy 250 kVA: Tần số: 50 Hz\nMáy 250 kVA: Điện thế: 230/400 V\nMáy 250 kVA: Điện áp điều khiển: 24V/DC\nMáy 250 kVA: Ắc quy: 2x120 Ah\nMáy 250 kVA: Bộ điều khiển: DSE6120\nMáy 250 kVA: Bình nhiên liệu: ≥ 650 L\nMáy 250 kVA: Dung tích nước làm mát: ≥ 19 L\nMáy 250 kVA: Độ ồn: ≤ 75±5 dBA tại khoảng cách 7m khi có vỏ chống ồn\nMáy 250 kVA: Trọng lượng: Trọng lượng toàn bộ ≤ 3600 kg\nMáy 250 kVA: Kích thước: ≤ 4000 x ≤ 1400 x ≤ 2260 mm (LxWxH)\nMáy 250 kVA: Động cơ - Tốc độ quay: 1.500 V/Ph\nMáy 250 kVA: Động cơ - Bộ điều tốc: Điện\nMáy 250 kVA: Động cơ - Số xi lanh: 6 xi lanh\nMáy 250 kVA: Động cơ - Khởi động: Đề điện\nMáy 250 kVA: Động cơ - Turbo: Có tính năng Turbo\nMáy 250 kVA: Động cơ - Dung tích dầu bôi trơn: ≥ 23 L\nMáy 250 kVA: Động cơ - Nhiệt độ khí thải: ≤ 560oC\nMáy 250 kVA: Động cơ - Hành trình piston: 123-155mm\nMáy 250 kVA: Đầu phát - Loại: Không chổi than, một ổ đỡ trục, từ trường quay 4 cực, tự kích từ\nMáy 250 kVA: Đầu phát - Điện áp: 230/400 V\nMáy 250 kVA: Đầu phát - Cấp bảo vệ: ≥ IP23\nMáy 250 kVA: Đầu phát - Cấp cách điện: ≥ H\nMáy 250 kVA: Đầu phát - Điều chỉnh điện áp (AVR): Điều chỉnh điện áp tự động, điện tử, AVR\nMáy 250 kVA: Hệ thống cảnh báo - Chức năng giám sát: Có: giám sát rơ le đầu ra, điều chỉnh độ sáng màn LCD, PIN password, chức năng đa ngôn ngữ\nMáy 250 kVA: Hệ thống cảnh báo - Cảnh báo và tự động tắt máy: Có cảnh báo/tự tắt máy khi: điện áp cao/thấp, tần số cao/thấp, tốc độ quay động cơ cao/thấp, áp suất dầu thấp, mức dầu thấp, nguyên nhân không thể khởi động, nhiệt độ động cơ cao, điện áp acquy cao/thấp, dòng điện cao, ngắn mạch/quá tải; \nMáy 250 kVA: Hệ thống cảnh báo - Chức năng mở rộng: Tắt/mở bằng điều khiển từ xa; cổng kết nối USB card\nMáy 250 kVA: Vỏ chống ồn - Chất liệu: Chế tạo bằng thép tấm; vật liệu được xử lý hóa học nhằm tránh oxy hóa gây gỉ\nMáy 250 kVA: Vỏ chống ồn - Sơn: Sơn phủ tĩnh điện chống ăn mòn, chống chạm điện, chống trầy xước, phù hợp với điều kiện khí hậu Việt Nam\nPhụ kiện khác: Tấm cao su lót đế máy: Dày 20mm\nPhụ kiện khác: Dây tín hiệu điều khiển máy phát: Hoàn chỉnh, 7x1.5mm2\nHệ thống thoát nhiệt: Vật liệu: Loại gia công, bằng thép tấm mạ nhôm kẽm, cung cấp trọn bộ\nHệ thống thoát nhiệt: Hộp thoát nhiệt: 1.340 X 600mm (mở rộng), 2 m\nHệ thống thoát nhiệt: Khung lá sách: 1.340 X 600mm (mở rộng), 1 cái\nHệ thống thoát nhiệt: Khớp nối mềm: Kích thước phù hợp với hộp thoát nhiệt, 01 cái\nHệ thống thoát nhiệt: Lowver thoát gió: Kích thước hợp với hệ thống thoát gió, 01m2\nHệ thống thoát nhiệt: Ống khói: Thép ống Ø140mm, dày 3,4mm, 4m (mở rộng)\nHệ thống thoát nhiệt: Co sắt tráng kẽm: Ø140mm, 03 cái\nHệ thống thoát nhiệt: Mặt bích rỗng: Thép loại 220-140 dày 10mm, 06 cái\nHệ thống thoát nhiệt: Ống nhún giảm chấn: Cho ống khói Ø140mm, 0,3m\nToàn bộ thiết bị: Tình trạng và năm sản xuất: Mới 100%, sản xuất từ năm 2023 trở về sau, còn nguyên đai nguyên kiện (đóng gói theo tiêu chuẩn của nhà sản xuất)","rebuiltAt":"2026-11-06T16:25:31.080Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Gói số 07: Cung cấp, lắp đặt máy phát điện dự phòng","winners":[],"estimate":855000000,"location":"Tỉnh Đồng Tháp","notifyNo":"IB2400122312","openedAt":"2024-05-27T02:36:22.000Z","resultAt":"2024-07-11T01:52:34.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0314544603"],"decisionNo":"115/QĐ-QLDA","isDomestic":1,"isInternet":true,"publicDate":"2024-05-15T09:01:13.743Z","bidCloseDate":"2024-05-27T02:30:00.000Z","decisionDate":"2024-07-09T23:59:59","investorCode":"1400527427","investorName":"Ban Quản lý dự án đầu tư xây dựng công trinh dân dụng và công nghiệp tỉnh Đồng Tháp","packagePrice":1100000000,"winningPrice":568630000,"numBidderJoin":9,"estimatedPrice":855000000,"procuringEntityName":"Ban Quản lý dự án đầu tư xây dựng công trinh dân dụng và công nghiệp tỉnh Đồng Tháp"},"IB2400124150":{"at":"2026-11-07T16:40:21.108Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=01adda52-896d-4e79-8f89-5e5ff475f018&notifyId=01adda52-896d-4e79-8f89-5e5ff475f018&inputResultId=92eb1d4f-e11c-4ad4-bed7-33c805a4c241&bidOpenId=20aa2770-50a0-4857-a2bb-6c23ca3e994e&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400124150&planNo=PL2400079060&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":1,"code":"MP250","desc":"Máy phát điện 3 pha MPMAX công suất 250/275kVA bao gồm vỏ cách âm, tủ chuyển nguồn tự động ATS và vật tư lắp đặt trọn gói đáp ứng Chương V E-HSMT | Theo quy định tại Chương V","name":"Máy phát điện công suất liên tục 250KVA-275KVA bao gồm tủ ATS","unit":"máy","year":"2024","label":"MPMAX","maker":"MPMAX","origin":"Việt Nam","unitPrice":736992000},{"qty":1,"code":"MPPCCC","desc":"Thiết bị vật tư phục vụ PCCC đáp ứng Chương V E-HSMT | Theo quy định tại Chương V","name":"Thiết bị vận tư phòng cháy chữa cháy","unit":"gói","year":"2024","label":"DRAGON","maker":"DRAGON VN","origin":"Việt Nam","unitPrice":11880000}],"lotNo":"BP2400233866","price":775273000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN CÔNG NGHỆ TIẾN THÀNH","rank":null,"reason":"Không đạt về điều kiện năng lực, kinh nghiệm","taxCode":"0312195114","venture":"","bidPrice":759888000,"discount":"","winPrice":null,"finalPrice":759888000},{"won":true,"name":"CÔNG TY TNHH KỸ THUẬT MINH PHÚ","rank":null,"reason":"","taxCode":"0309730097","venture":"","bidPrice":748872000,"discount":"","winPrice":748872000,"finalPrice":748872000},{"won":false,"name":"CÔNG TY TNHH THƯƠNG MẠI DỊCH VỤ KỸ THUẬT HỢP QUANG","rank":null,"reason":"Không đạt về điều kiện năng lực, kinh nghiệm","taxCode":"0313728502","venture":"","bidPrice":768960000,"discount":"","winPrice":null,"finalPrice":768960000}],"lotName":"Mua sắm máy phát điện và vật tư thiết bị phòng cháy chữa cháy","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T18:35:50.394Z","src":"Chương V (tệp bang gia phu luc.docx, chuong V yeu cau ky thuat.pdf, tieu chuan ky thuat.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":250},{"u":"kVA","v":275}],"text":"Máy phát điện 250KVA - Tổ máy: Máy phát điện mới 100%, công suất 250KVA, năm 2024; toàn bộ thông số phải được chứng minh bằng catalog hoặc tài liệu của nhà sản xuất trong hồ sơ chào thầu\nMáy phát điện 250KVA - Số lượng: 01 máy\nMáy phát điện 250KVA - Công suất liên tục/dự phòng: 250/275KVA\nMáy phát điện 250KVA - Hệ số công suất: 0.8\nMáy phát điện 250KVA - Điều chỉnh công suất: Tự động điều chỉnh khi có thay đổi điện áp\nMáy phát điện 250KVA - Nút dừng khẩn cấp: Nằm trên máy và trên ATS\nMáy phát điện 250KVA - Bộ Tool hỗ trợ: Cung cấp bộ Tool chính hãng kết nối và đọc cài đặt ECU\nĐộng cơ - Tình trạng: Mới 100% năm 2024, nhà sản xuất chính hãng\nĐộng cơ - Thương hiệu / Hãng sản xuất: EU/G7 hoặc tương đương\nĐộng cơ - Công suất động cơ: 228/250kW\nĐầu phát - Tình trạng: Mới 100% năm 2024, nhà sản xuất chính hãng\nĐầu phát - Thương hiệu / Hãng sản xuất: EU/G7 hoặc tương đương\nĐầu phát - Công suất liên tục: 250kva\nĐầu phát - Công suất dự phòng: 275kva\nĐầu phát - Thời gian chạy liên tục: theo tiêu chuẩn 8258-3 (viết đúng như văn bản)\nĐầu phát - Bộ điều chỉnh điện áp (AVR): AVR có hỗ trợ PMG (có chức năng hòa đồng bộ)\nBảng điều khiển - Kết nối: Tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển\nBảng điều khiển - Chức năng đo và hiển thị: Điện áp dây (L-L), điện áp pha (L-N) của máy phát và điện lưới; tần số và dòng điện các pha (L1, L2, L3); thông số động cơ (tốc độ, áp lực nhớt, nhiệt độ nước làm mát); công suất máy phát; điện áp bình accu; số giờ chạy máy; mức nhiên liệu\nBảng điều khiển - Chức năng bảo vệ (báo động bằng đèn và tắt máy): Điện áp máy phát quá cao hoặc quá thấp; tần số quá cao hoặc quá thấp; quá dòng, quá công suất; ngắn mạch; khởi động quá số lần cho phép\nBảng điều khiển - Chức năng khác: Kết nối mạng máy tính và điều khiển từ xa qua cổng RS-232 / RS-485 và USB; có chức năng hòa đồng bộ\nVỏ cách âm - Tình trạng: Mới 100%, 2024 chưa qua sử dụng\nVỏ cách âm - Tính năng chính: Vật liệu thép dày, sơn tĩnh điện; cánh cửa hai bên; cách âm bằng mút cách âm và bông thủy tinh; vách chắn gió nóng giữa két nước và đường thoát gió nóng; móc cẩu trên nóc; tôn lưới Inox bên trong tại các cánh cửa; chỗ đổ dầu Diesel bên ngoài; nút dừng khẩn cấp trên vỏ c\nTủ ATS - Tình trạng: Mới 100%, 2024 chưa qua sử dụng\nTủ ATS - Chức năng: Tự động chuyển nguồn từ điện lưới sang máy phát và ngược lại; dùng bộ đóng cắt khối, có cần đảo bằng tay khi sự cố ATS, có nút chuyển đổi trên bộ đóng cắt ATS\nTủ ATS - Bộ đóng cắt: 400A, 4P, 400V; dòng điện 400A; điện áp 400/230V; 4 pha/cực; điện áp cách điện định mức tối đa 1000V; định mức xung chịu được điện áp 12kA; tiêu chuẩn IEC 60947, G/T 14048.11\nTủ ATS - Điều kiện hoạt động: Nhiệt độ -5 độ C đến 40 độ C (có thể chịu đựng tối đa thêm 35 độ C); cấp bảo vệ IP20; thời gian chuyển đổi I-II (lưới và máy phát) 0.6 giây\nTủ ATS - Giới hạn ngắn mạch định mức: Cầu chì bảo vệ/ngắn mạch Cb bảo vệ (65/120KV)\nTủ ATS - Bộ điều khiển ATS: Màn hình LCD; nguồn 230V; điện áp hoạt động Ac170V đến Ac 277 V; cấp bảo vệ IP55; cổng RS485 và MODBUS; nhiệt độ hoạt động âm 20 độ C đến dương 70 độ C; tiêu chuẩn IEC 688-1992; hiển thị chế độ tự động, đóng lưới (tắt máy phát), đóng máy (tắt lưới); cài đặt bảo vệ áp, dòn\nTủ ATS - Vỏ tủ: Thiết kế đặt ngoài trời có chân đế; 2 lớp vỏ tủ: lớp 1 bao che, lớp 2 lắp đặt thiết bị (2 khung vỏ và 2 cánh cửa)\nVật tư lắp đặt - Cáp: Cáp động lực 66 M (4x 120mm); cáp điều khiển 20M; bộ cos chụp 30 bộ\nVật tư lắp đặt - Hộp thoát nhiệt, khung lá sách, ống khói: Hộp thoát nhiệt tole dày 1,2mm + phụ kiện, 4M; khung lá sách, lưới chắn côn trùng (400x920mm) tole tráng kẽm dày 1.5mm, 01 bộ; co chuyển hướng hộp thoát nhiệt 01 cái; ống khói 04 M; co ống khói 02 cái\nVật tư lắp đặt - Vật tư khác: Ống nhựa đi dây 20M; cao su giảm chấn 06 bộ; cọc tiếp địa và dây nối 01 bộ; thanh đồng đấu nối 01 bộ; bộ sạc tự động bình ắc quy 01 bộ; bộ đóng ngắt điện áp bình 01 bộ\nNghiệm thu - Thử tải: Nhà thầu cung cấp vật tư, tải, nhiên liệu để thử tải giả; thời gian thử 24h, gồm chạy liên tục 8h/100% tải và thử quá tải 10%/1 giờ trong 12 giờ vận hành\nHồ sơ đi kèm - CO, CQ và kiểm định máy phát điện: Kèm CO (xuất xứ hàng hóa), CQ (chất lượng hàng hóa), PL, BL, thông báo lịch tàu và hàng đến, tờ khai hải quan; tem kiểm định, chứng nhận kiểm định, giám định trung tâm II (đối với máy phát điện)\nYêu cầu chung - Hàng hóa mới, CO/CQ, kiểm định: Toàn bộ hàng hóa và vật tư phải mới 100%, năm 2024 chưa qua sử dụng, kèm CO, CQ, danh mục đóng gói, kiểm định xuất xứ, chất lượng, độ ồn, khí thải khói bụi của Trung tâm kiểm định khi giao hàng; có catalogue của nhà sản xuất; kết nối hoạt động với hệ t\nMáy phát điện 250KVA - Tiêu chuẩn tổ máy: ISO 9001:2015, ISO 14001:2015\nMáy phát điện 250KVA - Số pha, số dây: 03 pha, 04 dây\nMáy phát điện 250KVA - Điện áp: 380/220V (+0.5%)\nMáy phát điện 250KVA - Nhiên liệu: Dầu Diesel\nMáy phát điện 250KVA - Tần số: 50Hz (+0.5%)\nMáy phát điện 250KVA - Điện áp khởi động: Điện\nMáy phát điện 250KVA - Kiểu khởi động: Bằng điện (bình ắc quy)\nMáy phát điện 250KVA - MCCB đầu ra máy phát điện: 400A (4P) 4 cực\nMáy phát điện 250KVA - Điều kiện hoạt động: Nhiệt độ môi trường: 10oC=>50oC; độ cao: 1000m\nMáy phát điện 250KVA - Tiêu hao nhiên liệu: < 45,2 Lít/h tại 100% tải 250KVA\nMáy phát điện 250KVA - Thùng nhiên liệu: >600 lít\nMáy phát điện 250KVA - Kích thước: >3900x1400x2100 mm\nMáy phát điện 250KVA - Trọng lượng: >3.900 KG\nMáy phát điện 250KVA - Độ ồn: 68Dba @ khoảng cách 1m\nMáy phát điện 250KVA - Két nước: Tiêu chuẩn 50 độ C\nĐộng cơ - Kiểu động cơ: 4 kỳ, làm mát bằng nước, kết hợp quạt gió\nĐộng cơ - Kiểu điều tốc: ECU (điện tử)\nĐộng cơ - Kim phun: Điện tử\nĐộng cơ - Tốc độ động cơ: 1.500 Vòng/phút\nĐộng cơ - Kiểu nạp khí: Tubor tăng áp và làm mát khí nạp (viết đúng như văn bản)\nĐộng cơ - Số xylanh: 6\nĐộng cơ - Đường kính và khoảng cách: 106 x 127 mm\nĐộng cơ - Dung tích xylanh: 6.8 lít\nĐộng cơ - Tỷ số nén: 17.2: 1\nĐộng cơ - Dung tích nhớt bôi trơn: 32.5 Lít\nĐộng cơ - Dung tích nước làm mát động cơ: 12.7 Lít\nĐộng cơ - Dung tích két nước: 18.8 Lít\nĐầu phát - Cấp cách điện: H","rebuiltAt":"2026-11-06T16:25:31.081Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Mua sắm máy phát điện và vật tư thiết bị phòng cháy chữa cháy","winners":[],"estimate":null,"location":"Tỉnh Quảng Bình","notifyNo":"IB2400124150","openedAt":"2024-05-22T02:03:53.000Z","resultAt":"2024-05-27T02:26:14.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0309730097"],"decisionNo":"694/QĐ-BIDV.BQB","isDomestic":1,"isInternet":true,"publicDate":"2024-05-15T02:59:15.121Z","bidCloseDate":"2024-05-22T01:38:00.000Z","decisionDate":"2024-05-27T23:59:59","investorCode":"z000022537","investorName":"NGÂN HÀNG THƯƠNG MẠI CỔ PHẦN ĐẦU TƯ VÀ PHÁT TRIỂN VIỆT NAM - CHI NHÁNH BẮC QUẢNG BÌNH","packagePrice":775273000,"winningPrice":748872000,"numBidderJoin":3,"estimatedPrice":775273000,"procuringEntityName":"NGÂN HÀNG THƯƠNG MẠI CỔ PHẦN ĐẦU TƯ VÀ PHÁT TRIỂN VIỆT NAM - CHI NHÁNH BẮC QUẢNG BÌNH"},"IB2400125924":{"at":"2026-11-07T16:40:08.239Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=79810a06-4dd8-4b05-bd22-0eec8ddfd07c&notifyId=79810a06-4dd8-4b05-bd22-0eec8ddfd07c&inputResultId=979504d2-5551-4d57-b006-035afc60713b&bidOpenId=2740a48e-55c6-4004-82cb-13298500a9e7&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400125924&planNo=PL2400074773&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":15,"code":"EX12KLE","desc":"Theo quy định tại Chương V của E-HSMT | Theo quy định tại Chương V","name":"Máy phát điện 8,5KVA-1pha","unit":"máy","year":"2024","label":"Kibii","maker":"Kim Bình","origin":"Việt Nam","unitPrice":111240000},{"qty":15,"code":"KB100V1P","desc":"Theo quy định tại Chương V của E-HSMT | Theo quy định tại Chương V","name":"Tủ ATS 85A","unit":"Tủ","year":"2024","label":"Kibii","maker":"Kim Bình","origin":"Việt Nam","unitPrice":14040000},{"qty":15,"code":"KBI","desc":"Theo quy định tại Chương V của E-HSMT | Theo quy định tại Chương V","name":"Vận chuyển, cấp các vật tư lắp đặt tại trạm BTS","unit":"máy","year":"2024","label":"Kibii","maker":"Kim Bình","origin":"Việt Nam","unitPrice":12960000},{"qty":6,"code":"EX15KLE","desc":"Theo quy định tại Chương V của E-HSMT | Theo quy định tại Chương V","name":"Máy phát điện 12,5KVA-1pha","unit":"máy","year":"2024","label":"Kibii","maker":"Kim Bình","origin":"Việt Nam","unitPrice":125172000},{"qty":6,"code":"KB100V1P","desc":"Theo quy định tại Chương V của E-HSMT | Theo quy định tại Chương V","name":"Tủ ATS 100A","unit":"Tủ","year":"2024","label":"Kibii","maker":"Kim Bình","origin":"Việt Nam","unitPrice":14040000},{"qty":6,"code":"KBI","desc":"Theo quy định tại Chương V của E-HSMT | Theo quy định tại Chương V","name":"Vận chuyển, cấp các vật tư lắp đặt tại trạm BTS","unit":"máy","year":"2024","label":"Kibii","maker":"Kim Bình","origin":"Việt Nam","unitPrice":19224000}],"lotNo":"BP2400221225","price":3116880000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN CÔNG NGHIỆP KIM BÌNH","rank":null,"reason":"","taxCode":"0305259631","venture":"","bidPrice":3024216000,"discount":"","winPrice":3024216000,"finalPrice":3024216000},{"won":false,"name":"CÔNG TY CỔ PHẦN QUẢNG CÁO VÀ CƠ ĐIỆN NIKI","rank":null,"reason":"Giá dự thầu xếp hạng hai","taxCode":"0102094818","venture":"","bidPrice":3089664000,"discount":"","winPrice":null,"finalPrice":3089664000},{"won":false,"name":"CÔNG TY CỔ PHẦN THIẾT BỊ BƯU ĐIỆN ","rank":null,"reason":"Không đáp ứng về tiêu chuẩn kỹ thuật","taxCode":"0100686865","venture":"","bidPrice":2641669200,"discount":"","winPrice":null,"finalPrice":2641669200},{"won":false,"name":"CÔNG TY CỔ PHẦN THƯƠNG MẠI - KỸ THUẬT - DỊCH VỤ TẤN ĐỨC","rank":null,"reason":"Không đáp ứng về tiêu chuẩn kỹ thuật","taxCode":"0301657800","venture":"","bidPrice":3079620000,"discount":"","winPrice":null,"finalPrice":3079620000}],"lotName":"Mua sắm máy phát điện 8,5KVA và 12,5KVA","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T08:00:12.990Z","src":"Chương V (tệp Yêu cầu về kỹ thuật.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":8.5},{"u":"kVA","v":12.5}],"text":"Phạm vi gói thầu - Số lượng 8,5 kVA: 15 máy phát điện 8,5 kVA, 1 pha, đầu tư lắp đặt mới\nPhạm vi gói thầu - Số lượng 12,5 kVA và phạm vi lắp đặt: 6 máy phát điện 12,5 kVA, 1 pha, có vỏ chống ồn, ATS và vật tư lắp đặt chủ yếu kèm theo (cáp điện, tiếp đất, ống bô, đầu cote...) tại các trạm BTS/Viễn thông\nChung - Tình trạng, năm sản xuất, xuất xứ: Tất cả hàng hóa (động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ năm 2024 trở về sau; máy phát điện mới 100% chưa qua sử dụng\nChung - Xuất xứ Việt Nam: Hàng hóa có xuất xứ Việt Nam; nếu dùng động cơ/đầu phát/bảng điều khiển nhập khẩu thì cung cấp CO và CQ (bản gốc hoặc bản chứng thực công chứng) khi giao hàng; hàng xuất xứ Việt Nam có Giấy chứng nhận xuất xưởng (bản gốc)\nMáy 8,5 kVA: Công suất liên tục: ≥ 8.5 KVA ± 0.5\nMáy 8,5 kVA: Công suất tối đa: ≥ 9.5 kVA ± 0.5\nMáy 8,5 kVA: Điện áp/Tần số, hệ số công suất: 220-230V/50Hz; cos Ø = 1; dao động điện áp đầu ra ≤ ±1%\nMáy 8,5 kVA: Thời gian vận hành liên tục: ≥15 giờ tại 100% tải định mức, không tiếp thêm nhiên liệu\nMáy 8,5 kVA: Khả năng khởi động và quá tải: Khởi động từ 0% tải lên 100% trong vòng 30s; hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng 12 giờ hoạt động bất kỳ\nMáy 8,5 kVA: Động cơ - loại, số xilanh, tốc độ: 4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp; số xilanh ≥3; tốc độ 1500 vòng/ phút; nhiên liệu Diesel; xuất xứ/nhãn hiệu, dung tích xilanh do nhà thầu khai báo; năm sản xuất 2024\nMáy 8,5 kVA: Động cơ - công suất: Công suất định mức (PRP) Net tại 1500 vòng/phút ≥ 12 kW; công suất dự phòng (ESP) Net ≥ 14 kW\nMáy 8,5 kVA: Đầu phát - điện áp, pha, tần số: Điện áp ra 220-230 VAC; 1 pha, 2 dây; tần số 50 Hz; dao động điện áp và tần số ≤ ± 1%; cos ϕ = 1; xuất xứ/nhãn hiệu do nhà thầu khai báo; năm sản xuất 2024\nMáy 8,5 kVA: Đầu phát - công suất: Công suất liên tục tại 40oC, Class H ≥ 10.8 KVA; công suất dự phòng ≥ 110%* công suất liên tục; quá tải 110% trong 1 giờ ở khoảng thời gian hoạt động 12 giờ bất kỳ\nMáy 8,5 kVA: Hệ thống điều khiển - phần cứng: Có ổ khóa cấp nguồn khởi động; có đèn báo máy phát vận hành; có nút dừng khẩn cấp; bảng điều khiển kỹ thuật số; nhiệt độ hoạt động từ -20oC đến 70oC; cấp bảo vệ ≥ IP65; điện áp cấp nguồn sử dụng liên tục do nhà thầu đề xuất\nMáy 8,5 kVA: Hệ thống điều khiển - đo lường: Màn hình LCD hiển thị thông số máy phát (điện áp, tần số, dòng điện, công suất, % tải, trình tự pha, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc/ắc quy, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu); lưu trữ event\nMáy 8,5 kVA: Giao diện kết nối ATS: Có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa\nMáy 12,5 kVA: Xuất xứ, tình trạng: Mới 100%, năm 2024 trở về sau, hàng hóa có xuất xứ Việt Nam (văn bản ghi \"hóa có xuất Việt Nam\")\nMáy 12,5 kVA: Công suất liên tục: ≥ 12.5 ± 0.5 KVA\nMáy 12,5 kVA: Công suất tối đa: ≥ 13.5 ± 0.5 KVA\nMáy 12,5 kVA: Điện áp/Tần số, hệ số công suất: 220-230V/50Hz; cos Ø = 1; dao động điện áp đầu ra ≤ ±1%\nMáy 12,5 kVA: Thùng nhiên liệu và thời gian vận hành: Thùng bằng thép, sơn tĩnh điện, cao hơn hệ thống lọc; dung tích do nhà thầu đề xuất; vận hành liên tục tại 100% tải định mức ≥15 giờ không tiếp nhiên liệu\nMáy 12,5 kVA: Khả năng khởi động và quá tải: Khởi động từ 0% tải lên 100% trong vòng 30s; hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng 12 giờ hoạt động bất kỳ\nMáy 12,5 kVA: Động cơ - loại, số xilanh, tốc độ: 4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp; số xilanh ≥3; tốc độ 1500 vòng/ phút; nhiên liệu Diesel; xuất xứ/nhãn hiệu, dung tích xilanh do nhà thầu khai báo; năm sản xuất 2024\nMáy 12,5 kVA: Động cơ - công suất: Công suất định mức (PRP) Net tại 1500 vòng/phút ≥ 16 kW; công suất dự phòng (ESP) Net ≥ 18 kW\nMáy 12,5 kVA: Đầu phát - điện áp, pha, tần số: Điện áp ra 220-230 VAC; 1 pha, 2 dây; tần số 50 Hz; dao động điện áp và tần số ≤ ± 1%; cos ϕ = 1; xuất xứ/nhãn hiệu do nhà thầu khai báo; năm sản xuất 2024\nMáy 12,5 kVA: Đầu phát - công suất: Công suất liên tục tại 40oC, Class H ≥ 12.8 KVA; công suất dự phòng ≥ 110%* công suất liên tục; quá tải 110% trong 1 giờ ở khoảng thời gian hoạt động 12 giờ bất kỳ\nMáy 12,5 kVA: Hệ thống kết nối điện áp ra: Cực đấu cấp nguồn cho phụ tải bằng cọc kết nối cố định, đầu nối có ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; dùng Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch\nATS (máy 8,5 kVA và 12,5 kVA): Thiết bị đóng cắt: Loại chuyên dụng chuyển mạch tuần tự A-B (On-On), chất lượng tương đương hãng Mitsubishi, Schneider, Clipsal, LS, Vitzroem; dòng điện định mức ≥ 80A (máy 8.5kVA), ≥ 100A (máy 12.5kVA); điện áp định mức 220 VAC; điện áp cách điện định mức 300 VAC; điệ\nATS (máy 8,5 kVA và 12,5 kVA): Chức năng: Hai chế độ tự động và bằng tay (AUTO-MANUAL), có công tắc chuyển MAIN-GEN; chức năng AMF: mất điện thì điều khiển máy phát đề nổ và tự động chuyển nguồn sang máy phát; khi có điện thì chuyển nguồn từ máy phát sang điện lưới và điều khiển tắt máy; thông số cà\nATS (máy 8,5 kVA và 12,5 kVA): Đèn hiển thị và vỏ tủ: Có đèn hiển thị trạng thái đang dùng điện lưới hay máy phát, đóng tải hay không tải; vỏ tủ sơn tĩnh điện, có khóa an toàn, chắc chắn, lắp đặt trong nhà hoặc ngoài trời\nBảo hành: Bảo hành tối thiểu 3 năm kể từ ngày ký biên bản nghiệm thu, bàn giao; địa điểm bảo hành tại nơi lắp đặt hàng hóa\nKiểm tra và thử nghiệm: Chạy thử tải từng máy (tải giả) tại kho của Bên mua trước khi lắp đặt đưa vào sử dụng, có Bên bán và Bên mua chứng kiến\nChung - Tiêu chuẩn viện dẫn: QCVN 19:2009/BTNMT/B; TCVN 9729:2013 hoặc ISO 8528:2005; TCVN 7916-1:2008 (ắc quy khởi động chì-axit); TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn; tiêu chuẩn kỹ thuật máy phát điện nhỏ và vừa kèm văn bản số 6483/VNPT-CNM-KHĐT ngày 02/12/2016 của VNPT\nMáy 8,5 kVA: Khí thải: Đáp ứng QCVN 19:2009/BTNMT về bụi và các chất vô cơ, cung cấp chứng nhận kiểm định của bên thứ 3; hướng xả khí thải của miệng ống xả theo chiều dọc của máy","rebuiltAt":"2026-11-06T16:25:31.082Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Mua sắm máy phát điện 8,5KVA và 12,5KVA","winners":["CÔNG TY CỔ PHẦN CÔNG NGHIỆP KIM BÌNH"],"estimate":null,"location":"Tỉnh Bình Phước","notifyNo":"IB2400125924","openedAt":"2024-05-24T03:03:31.000Z","resultAt":"2024-06-17T04:00:14.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0305259631"],"decisionNo":"452/QĐ-VNPT-BP-KTĐT","isDomestic":1,"isInternet":true,"publicDate":"2024-05-15T12:40:33.848Z","bidCloseDate":"2024-05-24T02:00:00.000Z","decisionDate":"2024-06-14T23:59:59","investorCode":"4416000011","investorName":"VIỄN THÔNG BÌNH PHƯỚC","packagePrice":3116880000,"winningPrice":3024216000,"numBidderJoin":4,"estimatedPrice":3116880000,"procuringEntityName":"VIỄN THÔNG BÌNH PHƯỚC"},"IB2400127023":{"at":"2026-11-07T16:40:00.243Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=d1bc640f-a27a-4e53-9743-14bf9fd2c445&notifyId=d1bc640f-a27a-4e53-9743-14bf9fd2c445&inputResultId=1e6e15e6-28bd-4e2f-90ad-8c6fdb0b04eb&bidOpenId=6dda4787-b6d2-4537-b375-dfd888b1fb88&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400127023&planNo=PL2400049864&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":95,"code":"EX12KLE","desc":"Theo quy định tại Chương V của E-HSMT | Theo quy định tại Chương V","name":"Máy phát điện 1 pha 8.5/9.35kVA, chạy dầu","unit":"máy","year":"2024","label":"Kibii","maker":"Kim Bình","origin":"Việt Nam","unitPrice":123444000}],"lotNo":"BP2400146886","price":11758986000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN QUẢNG CÁO VÀ CƠ ĐIỆN NIKI","rank":null,"reason":"","taxCode":"0102094818","venture":"","bidPrice":11727180000,"discount":"","winPrice":11727180000,"finalPrice":11727180000},{"won":false,"name":"CÔNG TY CỔ PHẦN THƯƠNG MẠI - KỸ THUẬT - DỊCH VỤ TẤN ĐỨC","rank":null,"reason":"E-HSDT không đáp ứng yêu cầu kỹ thuật","taxCode":"0301657800","venture":"","bidPrice":11757960000,"discount":"","winPrice":null,"finalPrice":11757960000},{"won":false,"name":"CÔNG TY CỔ PHẦN VẬT TƯ BƯU ĐIỆN","rank":null,"reason":"E-HSDT không đáp ứng yêu cầu kỹ thuật","taxCode":"0300464683","venture":"","bidPrice":11747700000,"discount":"","winPrice":null,"finalPrice":11747700000},{"won":false,"name":"CÔNG TY TNHH HỮU TOÀN GROUP","rank":null,"reason":"E-HSDT không hợp lệ","taxCode":"4000739260","venture":"","bidPrice":11780000000,"discount":"","winPrice":null,"finalPrice":11780000000}],"lotName":"Mua sắm máy phát điện","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T07:55:07.180Z","src":"Chương V (tệp Phần 2.YCKT-95-17-05-2024.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":8.5},{"u":"kVA","v":9.35}],"text":"Tổ máy phát điện: Công suất liên tục: ≥ 8.5 kVA\nTổ máy phát điện: Công suất tối đa: ≥ 9.35 kVA\nTổ máy phát điện: Hệ số công suất cos φ: cos φ = 1\nTổ máy phát điện: Loại máy: Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn, vận hành bằng phím bấm trên bảng điều khiển và có phương án backup để nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; kèm ắc quy kín khí, bộ sạc điện lưới, tủ ATS 1 \nTổ máy phát điện: Tình trạng, năm sản xuất, xuất xứ: Mới 100%, sản xuất năm 2024 trở về sau; xuất xứ nhóm nước G7 hoặc Việt Nam\nTổ máy phát điện: Bảng thông số đặc trưng: Có bảng thông số gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng\nTổ máy phát điện: Cấp bảo vệ vỏ ngoài: ≥ IP23, cung cấp chứng nhận kiểm định của bên thứ 3 cho model chào thầu\nTổ máy phát điện: Thời gian vận hành liên tục tại 100% tải định mức không tiếp nhiên liệu: ≥ 15 giờ\nTổ máy phát điện: Khả năng quá tải: Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ\nTổ máy phát điện: Kích thước máy (D x R x C): ≤ 1500 x 800 x 1400 mm, gồm vỏ chống ồn, không gồm ATS\nTổ máy phát điện: Trọng lượng khô (gồm vỏ chống ồn, ắc quy, không gồm tủ ATS): Nhà thầu đề xuất\nTổ máy phát điện: Chứng nhận và tiêu chuẩn: ISO 9001:2015, ISO 14001:2015 còn hiệu lực (chỉ với nhà thầu là nhà sản xuất); CE còn thời hạn đối với hàng xuất xứ Việt Nam, tra cứu được trên website đơn vị cấp\nTổ máy phát điện: Nhãn hiệu (hàng xuất xứ Việt Nam): Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ còn hiệu lực do cơ quan có thẩm quyền tại Việt Nam cấp\nTổ máy phát điện: Tài liệu, catalog, bản vẽ: Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt), tài liệu vận hành (tiếng Việt); catalog bản gốc của hãng khi giao hàng; bản vẽ 2D, 3D, sơ đồ cụm chi tiết, sơ đồ lắp ráp và sơ đồ kết nối hệ thống điều khiển\nĐộng cơ: Xuất xứ/nhãn hiệu, năm sản xuất: Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2024\nĐộng cơ: Công suất định mức (PRP) Net tại 1500 vòng/phút: ≥ 16 kW\nĐộng cơ: Công suất dự phòng (ESP) Net tại 1500 vòng/phút: ≥ 18 kW\nĐầu phát điện: Xuất xứ/nhãn hiệu, năm sản xuất: Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2024\nĐầu phát điện: Công suất liên tục tại 40°C, Class H: ≥ 10.8 kVA\nĐầu phát điện: Công suất dự phòng tại 40°C, Class H: ≥ 110% công suất liên tục\nĐầu phát điện: Kích từ, AVR, cấp cách nhiệt, cấp bảo vệ, hiệu suất: Tự kích từ, không chổi than; có AVR; cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; hiệu suất tại 100% tải công suất liên tục (4/4) ≥ 85%\nHệ thống điều khiển: Đo lường hiển thị trên LCD: Hiển thị điện áp, tần số, dòng điện, công suất (kW, kVA, kVAr, kWh), % tải, trình tự pha, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc ắc quy, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên li\nHệ thống điều khiển: Giao diện ATS và kết nối mở rộng: Có giao diện kết nối bộ ATS để tắt/bật máy khi mất điện lưới hoặc điều khiển cưỡng bức từ xa; giao diện máy tính qua cổng USB; cổng RS232, RS485 để kết nối giám sát từ xa; catalogue bảng điều khiển bản gốc của chính hãng khi giao hàng\nHệ thống kết nối điện áp ra: Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; dùng Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch\nBộ nạp ắc quy khởi động từ điện lưới: Điện áp ra 13.7 VDC ±1%; dòng ra ≥ 3 ADC ±5% (liên tục); dải điện áp vào 90-300 VAC ±3%; hiệu suất cao nhất ≥ 90%; nhiệt độ hoạt động -30ºC đến +60ºC; độ ẩm tương đối tối đa ≥ 95% (không ngưng tụ); mức bảo vệ ≥ IP20; bảo vệ quá tải, ngắn mạch, nhiệt độ cao, đấu \nTủ ATS: Xuất xứ, năm sản xuất, tiêu chuẩn: Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2024 trở về sau; ISO 9001:2015 và ISO 14001:2015 (chỉ yêu cầu nếu nhà thầu là nhà sản xuất)\nTủ ATS: Thiết bị đóng cắt: Loại chuyên dụng chuyển mạch tuần tự A-B (On - On), chất lượng tương đương Mitsubishi, Schneider, Clipsal, LS, Vitzroem; dòng định mức ≥ 60A; điện áp định mức 220 VAC; điện áp cách điện định mức 300 VAC; điện áp xung định mức ≥ 4 kV; 2 cực; chịu dòng ngắn mạch (1S) 5 kA; đ\nTủ ATS: Chức năng, đèn hiển thị, vỏ tủ: Hai chế độ tự động và bằng tay (AUTO-MANUAL), có công tắc chuyển MAIN-GEN; chức năng AMF: mất điện thì điều khiển máy phát đề nổ và tự động chuyển nguồn, khi có điện chuyển về điện lưới và tắt máy; có đèn hiển thị trạng thái điện lưới/máy phát, đóng tải/không \nVật tư kèm theo máy: Cáp, ống, tiếp địa: Dây tiếp đất cáp đồng 16mm² bọc PVC vàng sọc xanh: TB 3m/máy; cáp đấu nối đồng 2x16 mm² bọc PVC: TB 6m/máy; cáp điều khiển 7x1.5 mm²: TB 6m/máy; ống thoát khói ra khỏi phòng máy 01m/máy; ống nhựa gân xoắn HDPE 40/30 hoặc ống nhựa Bình Minh: TB 6m/máy; cọc tiế\nPhạm vi lắp đặt: Hệ thống thoát khí nóng, khí xả: Nhà thầu cung cấp toàn bộ vật tư và nhân công dẫn gió nóng thoát ra khỏi phòng máy (làm bao gió nóng) và thi công lắp đặt theo yêu cầu của Chủ đầu tư; bổ sung vật tư thiếu để hoàn thiện lắp đặt không tính thêm chi phí\nPhạm vi lắp đặt: Giải pháp lắp đặt, vận chuyển: Có giải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu thực tế; có phương án vận chuyển, bảo quản an toàn từ nhà máy đến kho tập kết và từ kho đến chân công trình theo điều kiện từng trạm\nXuất xứ và chất lượng: CO, CQ, giấy chứng nhận xuất xưởng: Cung cấp CO và CQ cho động cơ, đầu phát, bảng điều khiển (bản gốc hoặc chứng thực công chứng) và giấy chứng nhận xuất xưởng bản gốc cho cả tổ máy; hàng sản xuất từ năm 2024 trở về sau, mới 100% chưa qua sử dụng\nBảo hành: Bảo hành tối thiểu 1095 ngày kể từ ngày ký biên bản nghiệm thu, bàn giao, tại địa điểm lắp đặt; khắc phục sự cố ≤ 24 giờ; hỗ trợ kỹ thuật 24h/ngày, 07 ngày/tuần; cam kết cung cấp phụ tùng thay thế trong 05 năm sau khi hết bảo hành; hàng sửa chữa, thay thế được bảo hành thêm 180 ngày\nTổ máy phát điện: Điện áp/tần số danh định: 220-230V / 50Hz","rebuiltAt":"2026-11-06T16:25:31.082Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Mua sắm máy phát điện","winners":["CÔNG TY CỔ PHẦN QUẢNG CÁO VÀ CƠ ĐIỆN NIKI"],"estimate":null,"location":"Tỉnh Cà Mau","notifyNo":"IB2400127023","openedAt":"2024-06-05T02:03:13.000Z","resultAt":"2024-07-16T03:11:10.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0102094818"],"decisionNo":"271/QĐ-VNPT-CMU-KTĐT","isDomestic":1,"isInternet":true,"publicDate":"2024-05-17T11:55:56.413Z","bidCloseDate":"2024-06-05T02:00:00.000Z","decisionDate":"2024-07-15T23:59:59","investorCode":"2000106183","investorName":"VIỄN THÔNG CÀ MAU","packagePrice":11758986000,"winningPrice":11727180000,"numBidderJoin":4,"estimatedPrice":11758986000,"procuringEntityName":"VIỄN THÔNG CÀ MAU"},"IB2400139788":{"at":"2026-11-17T17:39:55.728Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=ec7466af-aa35-4838-8d7c-52159b365136&notifyId=ec7466af-aa35-4838-8d7c-52159b365136&inputResultId=7fd384b4-879e-42ad-b27f-770bc90d554d&bidOpenId=1fe55071-8a99-4bd5-8312-2ad3c1d85e0f&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400139788&planNo=PL2300112937&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":null,"code":"ĐM1","desc":"NC | Theo quy định tại Chương V","name":"Tuyến cáp ngầm trung thế đấu nối","unit":"","year":"2023 trở đi","label":"HHPD1","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":150,"code":"DSTA/CTS-W 3x240 24kV","desc":"Cáp ngầm 24kV 22kV /Cu/XLPE/PVC/ DSTA/PVC -W 3x240mm2 | Theo quy định tại Chương V","name":"Cáp 22kV/Cu/XLPE/PVC/DSTA/PVC-W 3x240mm2","unit":"m","year":"2023 trở đi","label":"Cadisun","maker":"Cadisun","origin":"Việt Nam","unitPrice":3816029},{"qty":2.0485,"code":"ĐM3","desc":"NC | Theo quy định tại Chương V","name":"Bốc dỡ dây dẫn điện, dây cáp các loại bằng thủ công","unit":"tấn","year":"2023 trở đi","label":"HHPD3","maker":"Việt Nam","origin":"Việt Nam","unitPrice":311434},{"qty":2.0485,"code":"ĐM4","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển dây dẫn điện, dây cáp các loại bằng thủ công, cự ly vận chuyển <= 100m","unit":"tấn","year":"2023 trở đi","label":"HHPD4","maker":"Việt Nam","origin":"Việt Nam","unitPrice":2853133},{"qty":1.45,"code":"HDPE-195/150","desc":"ống nhựa chịu lực HDPE-195/150 | Theo quy định tại Chương V","name":"Lắp đặt ống nhựa chịu lực HDPE-195/150","unit":"100m","year":"2023 trở đi","label":"Tiến Công","maker":"Công ty CP hợp tác Thành Công","origin":"Việt Nam","unitPrice":24216068},{"qty":1.5,"code":"ĐM6","desc":"NC | Theo quy định tại Chương V","name":"Kéo rải và lắp đặt cáp 24kV Cu/XLPE/PVC/DSTA/PVC-W 3x240mm2","unit":"100m","year":"2023 trở đi","label":"HHPD6","maker":"Việt Nam","origin":"Việt Nam","unitPrice":15632808},{"qty":1,"code":"Đầu cáp Tplug 24kV - 3x240mm2","desc":"Đầu cáp Tplug 24kV - 3x240mm2 | Theo quy định tại Chương V","name":"Đầu cáp Tplug 24kV - 3x240mm2","unit":"bộ","year":"2023 trở đi","label":"Reychem hoặc tương đương","maker":"Reychem hoặc tương đương","origin":"Trung Quốc","unitPrice":16868047},{"qty":1,"code":"ĐM8","desc":"NC | Theo quy định tại Chương V","name":"Làm và lắp đặt đầu cáp; đầu cáp khô điện áp 22KV, tiết diện ruột cáp ≤240mm2","unit":"1 đầu cáp (3 pha)","year":"2023 trở đi","label":"HHPD8","maker":"Việt Nam","origin":"Việt Nam","unitPrice":2373285},{"qty":1,"code":"Hộp nối cáp 24kV - 3x240mm2","desc":"Hộp nối cáp 24kV - 3x240mm2 | Theo quy định tại Chương V","name":"Hộp nối cáp 24kV - 3x240mm2","unit":"bộ","year":"2023 trở đi","label":"3M hoặc tương đương","maker":"3M hoặc tương đương","origin":"3M/Mỹ (đóng gói tại Việt Nam)","unitPrice":16393844},{"qty":1,"code":"ĐM10","desc":"NC | Theo quy định tại Chương V","name":"Lắp đặt hộp nối cáp; hộp nối cáp khô điện áp 22KV, tiết diện cáp ≤240mm2","unit":"1 hộp nối (3 pha)","year":"2023 trở đi","label":"HHPD10","maker":"Việt Nam","origin":"Việt Nam","unitPrice":4787483},{"qty":4,"code":"ĐM11","desc":"NC | Theo quy định tại Chương V","name":"Biển báo tên cáp (10x15) phản quang","unit":"cái","year":"2023 trở đi","label":"HHPD11","maker":"Việt Nam","origin":"Việt Nam","unitPrice":67743},{"qty":1,"code":"ĐM12","desc":"NC | Theo quy định tại Chương V","name":"Biển tên tủ RMU (20x30) phản quang","unit":"cái","year":"2023 trở đi","label":"HHPD12","maker":"Việt Nam","origin":"Việt Nam","unitPrice":203229},{"qty":5,"code":"ĐM13","desc":"NC | Theo quy định tại Chương V","name":"Lắp mỏ phóng; chiều cao lắp đặt ≤50m","unit":"công/bộ","year":"2023 trở đi","label":"HHPD13","maker":"Việt Nam","origin":"Việt Nam","unitPrice":519239},{"qty":15,"code":"Mốc báo hiêu cáp","desc":"Mốc báo hiệu cáp ngầm | Theo quy định tại Chương V","name":"Mốc báo hiệu cáp ngầm","unit":"cái","year":"2023 trở đi","label":"HHPD14","maker":"Việt Nam","origin":"Việt Nam","unitPrice":33872},{"qty":1.5,"code":"ĐM15","desc":"NC | Theo quy định tại Chương V","name":"Lắp đặt mốc báo hiệu cáp ngầm","unit":"10 mốc","year":"2023 trở đi","label":"HHPD15","maker":"Việt Nam","origin":"Việt Nam","unitPrice":228502},{"qty":null,"code":"ĐM16","desc":"NC | Theo quy định tại Chương V","name":"Hào cáp đôi 22kV đi dưới đường nhựa (L=140m)","unit":"","year":"2023 trở đi","label":"HHPD16","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":2.8,"code":"ĐM17","desc":"NC | Theo quy định tại Chương V","name":"Cắt mặt đường bê tông Asphan chiều dày lớp cắt <= 7cm","unit":"100m","year":"2023 trở đi","label":"HHPD17","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1983122},{"qty":9.1,"code":"ĐM18","desc":"NC | Theo quy định tại Chương V","name":"Phá dỡ kết cấu bê tông có cốt thép bằng búa căn khí nén 3m3/ph","unit":"m3","year":"2023 trở đi","label":"HHPD18","maker":"Việt Nam","origin":"Việt Nam","unitPrice":703798},{"qty":90.58,"code":"ĐM19","desc":"NC | Theo quy định tại Chương V","name":"Đào kênh mương, rãnh thoát nước, đường ống, đường cáp bằng thủ công, rộng <= 1m, sâu <=1m, đất cấp III","unit":"m3","year":"2023 trở đi","label":"HHPD19","maker":"Việt Nam","origin":"Việt Nam","unitPrice":678719},{"qty":0.3402,"code":"ĐM20","desc":"NC | Theo quy định tại Chương V","name":"Đắp cát công trình bằng máy đầm đất cầm tay 70kg, độ chặt yêu cầu K=0,95","unit":"100m3","year":"2023 trở đi","label":"HHPD20","maker":"Việt Nam","origin":"Việt Nam","unitPrice":33698100},{"qty":2520,"code":"ĐM21","desc":"NC | Theo quy định tại Chương V","name":"Gạch chỉ","unit":"viên","year":"2023 trở đi","label":"HHPD21","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1762},{"qty":2.52,"code":"ĐM22","desc":"NC | Theo quy định tại Chương V","name":"Bảo vệ cáp ngầm, xếp gạch chỉ","unit":"1000 viên","year":"2023 trở đi","label":"HHPD22","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1675848},{"qty":280,"code":"Băng báo cáp","desc":"Băng báo hiệu cáp rộng 0.2m | Theo quy định tại Chương V","name":"Băng báo hiệu cáp ngầm 0.2m","unit":"m","year":"2023 trở đi","label":"HHPD23","maker":"Việt Nam","origin":"Việt Nam","unitPrice":3794},{"qty":0.56,"code":"ĐM24","desc":"NC | Theo quy định tại Chương V","name":"Bảo vệ cáp ngầm, rải lưới ni lông","unit":"100m2","year":"2023 trở đi","label":"HHPD24","maker":"Việt Nam","origin":"Việt Nam","unitPrice":209481},{"qty":0.3248,"code":"ĐM25","desc":"NC | Theo quy định tại Chương V","name":"Thi công móng cấp phối đá dăm lớp dưới","unit":"100m3","year":"2023 trở đi","label":"HHPD25","maker":"Việt Nam","origin":"Việt Nam","unitPrice":53495853},{"qty":0.1372,"code":"ĐM26","desc":"NC | Theo quy định tại Chương V","name":"Thi công móng cấp phối đá dăm lớp trên","unit":"100m3","year":"2023 trở đi","label":"HHPD26","maker":"Việt Nam","origin":"Việt Nam","unitPrice":53735200},{"qty":0.91,"code":"ĐM27","desc":"NC | Theo quy định tại Chương V","name":"Tưới lớp dính bám mặt đường bằng nhựa pha dầu, lượng nhựa 1,0 kg/m2","unit":"100m2","year":"2023 trở đi","label":"HHPD27","maker":"Việt Nam","origin":"Việt Nam","unitPrice":3518524},{"qty":0.91,"code":"ĐM28","desc":"NC | Theo quy định tại Chương V","name":"Rải thảm mặt đường bê tông nhựa (loại C19, R19), chiều dày mặt đường đã lèn ép 7 cm","unit":"100m2","year":"2023 trở đi","label":"HHPD28","maker":"Việt Nam","origin":"Việt Nam","unitPrice":25262458},{"qty":0.91,"code":"ĐM29","desc":"NC | Theo quy định tại Chương V","name":"Tưới lớp dính bám mặt đường bằng nhựa pha dầu, lượng nhựa 0,5 kg/m2","unit":"100m2","year":"2023 trở đi","label":"HHPD29","maker":"Việt Nam","origin":"Việt Nam","unitPrice":2021612},{"qty":0.91,"code":"ĐM30","desc":"NC | Theo quy định tại Chương V","name":"Rải thảm mặt đường bê tông nhựa (loại C<= 12,5), chiều dày mặt đường đã lèn ép 3 cm","unit":"100m2","year":"2023 trở đi","label":"HHPD30","maker":"Việt Nam","origin":"Việt Nam","unitPrice":12323689},{"qty":0.9968,"code":"ĐM31","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển đất bằng ôtô tự đổ 10 tấn trong phạm vi <= 1000m, đất cấp II","unit":"100m3","year":"2023 trở đi","label":"HHPD31","maker":"Việt Nam","origin":"Việt Nam","unitPrice":2318366},{"qty":0.9968,"code":"ĐM32","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển đất bằng ô tô tự đổ 10T 1km tiếp theo trong phạm vi <= 5km, đất cấp II","unit":"100m3/1km","year":"2023 trở đi","label":"HHPD32","maker":"Việt Nam","origin":"Việt Nam","unitPrice":3545382},{"qty":0.9968,"code":"ĐM33","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển đất bằng ô tô tự đổ 10T 1km tiếp theo ngoài phạm vi 5km, đất cấp II","unit":"100m3/1km","year":"2023 trở đi","label":"HHPD33","maker":"Việt Nam","origin":"Việt Nam","unitPrice":14229764},{"qty":null,"code":"ĐM34","desc":"NC | Theo quy định tại Chương V","name":"Xây lắp trạm biến áp","unit":"","year":"2023 trở đi","label":"HHPD34","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":30,"code":"C 22kV CXV-1x70mm2","desc":"Cáp điện 22kV Cu/XLPE/PVC-1x70mm2 | Theo quy định tại Chương V","name":"Cáp bọc cách điện 22kV Cu/XLPE/PVC-1x70mm2","unit":"m","year":"2023 trở đi","label":"Cadisun","maker":"Cadisun","origin":"Việt Nam","unitPrice":407358},{"qty":30,"code":"ĐM36","desc":"NC | Theo quy định tại Chương V","name":"Lắp đặt cáp bọc cách điện 22kV -1x70mm2","unit":"m","year":"2023 trở đi","label":"HHPD36","maker":"Việt Nam","origin":"Việt Nam","unitPrice":39271},{"qty":2,"code":"ĐM37","desc":"Đầu cáp Tplug 22kV - Cu 3x240mm2 | Theo quy định tại Chương V","name":"Hộp đầu cáp T-Plug 22kV Cu 3x240mm2","unit":"hộp","year":"2023 trở đi","label":"Reychem hoặc tương đương","maker":"Reychem hoặc tương đương","origin":"Trung Quốc","unitPrice":16868047},{"qty":2,"code":"ĐM38","desc":"NC | Theo quy định tại Chương V","name":"Làm và lắp đặt đầu cáp Tplug 24kV - 3x240mm2","unit":"1 đầu cáp (3 pha)","year":"2023 trở đi","label":"HHPD38","maker":"Việt Nam","origin":"Việt Nam","unitPrice":2373285},{"qty":2,"code":"Đầu cáp elbow 24kV-3x70mm2","desc":"Đầu cáp Tplug 22kV - Cu 3x240mm2 | Theo quy định tại Chương V","name":"Đầu cáp elbow 24kV-3x70mm2","unit":"bộ","year":"2023 trở đi","label":"Reychem hoặc tương đương","maker":"Reychem hoặc tương đương","origin":"Trung Quốc","unitPrice":13006687},{"qty":2,"code":"ĐM40","desc":"NC | Theo quy định tại Chương V","name":"Làm và lắp đặt đầu cáp elbow 24kV-3x70mm2","unit":"1 đầu cáp (3 pha)","year":"2023 trở đi","label":"HHPD40","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1746000},{"qty":192,"code":"0,6/1kV CXV-1x240 mm2","desc":"Cáp điện 0,6/1kV Cu/XLPE/PVC-1x240 mm2 | Theo quy định tại Chương V","name":"Cáp bọc 0,6/1kV Cu/XLPE/PVC-1x240 mm2","unit":"m","year":"2023 trở đi","label":"Cadisun","maker":"Cadisun","origin":"Việt Nam","unitPrice":995694},{"qty":192,"code":"ĐM42","desc":"NC | Theo quy định tại Chương V","name":"Lắp đặt cáp bọc 0,6/1kV Cu/XLPE/PVC-1x240 mm2","unit":"m","year":"2023 trở đi","label":"HHPD42","maker":"Việt Nam","origin":"Việt Nam","unitPrice":93788},{"qty":48,"code":"Đầu cốt M240","desc":"Đầu cốt đồng M240 | Theo quy định tại Chương V","name":"Đầu cốt đồng M240 kèm chỉ thị pha","unit":"cái","year":"2023 trở đi","label":"HHPD43","maker":"Việt Nam","origin":"Việt Nam","unitPrice":314328},{"qty":4.8,"code":"ĐM44","desc":"NC | Theo quy định tại Chương V","name":"Ép đầu cốt, tiết diện cáp ≤240mm2","unit":"10 đầu cốt","year":"2023 trở đi","label":"HHPD44","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1424652},{"qty":1,"code":"ĐM45","desc":"NC | Theo quy định tại Chương V","name":"Biển sơ đồ 1 sợi","unit":"cái","year":"2023 trở đi","label":"HHPD45","maker":"Việt Nam","origin":"Việt Nam","unitPrice":406459},{"qty":2,"code":"ĐM46","desc":"NC | Theo quy định tại Chương V","name":"Biển báo an toàn","unit":"cái","year":"2023 trở đi","label":"HHPD46","maker":"Việt Nam","origin":"Việt Nam","unitPrice":270973},{"qty":1,"code":"ĐM47","desc":"NC | Theo quy định tại Chương V","name":"Bảng tên trạm","unit":"cái","year":"2023 trở đi","label":"HHPD47","maker":"Việt Nam","origin":"Việt Nam","unitPrice":677432},{"qty":4,"code":"ĐM48","desc":"NC | Theo quy định tại Chương V","name":"Lắp biển cấm; chiều cao lắp đặt ≤20m","unit":"công/bộ","year":"2023 trở đi","label":"HHPD48","maker":"Việt Nam","origin":"Việt Nam","unitPrice":154997},{"qty":1,"code":"Găng tay 24kV","desc":"Găng tay cách điện 24kV | Theo quy định tại Chương V","name":"Găng tay cách điện 24kV","unit":"cái","year":"2023 trở đi","label":"HHPD49","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1354863},{"qty":1,"code":"Ủng 24kV","desc":"Ủng cách điện 24kV | Theo quy định tại Chương V","name":"Ủng cách điện 24kV","unit":"cái","year":"2023 trở đi","label":"HHPD50","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1016147},{"qty":1,"code":"Thảm 22kV","desc":"Thảm cách điện 22kV, kích thước (1.0x1.0x0.06)m | Theo quy định tại Chương V","name":"Thảm cách điện 22kV, kích thước (1.0x1.0x0.06)m","unit":"cái","year":"2023 trở đi","label":"HHPD51","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1625836},{"qty":6,"code":"Bình chống cháy","desc":"Bình bọt chống cháy | Theo quy định tại Chương V","name":"Bình bọt chống cháy","unit":"cái","year":"2023 trở đi","label":"HHPD52","maker":"Việt Nam","origin":"Việt Nam","unitPrice":880661},{"qty":null,"code":"ĐM53","desc":"NC | Theo quy định tại Chương V","name":"Hệ thống tiếp địa trạm biến áp","unit":"","year":"2023 trở đi","label":"HHPD53","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":9.6,"code":"ĐM54","desc":"NC | Theo quy định tại Chương V","name":"Đào kênh mương, rãnh thoát nước, đường ống, đường cáp bằng thủ công, rộng <= 1m, sâu <=1m, đất cấp III","unit":"m3","year":"2023 trở đi","label":"HHPD54","maker":"Việt Nam","origin":"Việt Nam","unitPrice":678719},{"qty":9.6,"code":"ĐM55","desc":"NC | Theo quy định tại Chương V","name":"Đắp đất nền móng công trình, nền đường","unit":"m3","year":"2023 trở đi","label":"HHPD55","maker":"Việt Nam","origin":"Việt Nam","unitPrice":363340},{"qty":8,"code":"Cọc tiếp địa D16","desc":"Cọc tiếp địa bọc đồng D16 | Theo quy định tại Chương V","name":"Cọc tiếp địa bọc đồng D16","unit":"cọc","year":"2023 trở đi","label":"Ramratna","maker":"Ramratna","origin":"Ấn Độ","unitPrice":318393},{"qty":0.8,"code":"ĐM57","desc":"NC | Theo quy định tại Chương V","name":"Đóng cọc tiếp địa chiều dài L=2,5m xuống đất; cấp đất III","unit":"10 cọc","year":"2023 trở đi","label":"HHPD57","maker":"Việt Nam","origin":"Việt Nam","unitPrice":3184269},{"qty":2,"code":"ĐM58","desc":"NC | Theo quy định tại Chương V","name":"Bản đồng tiếp địa (300x5x10)mm","unit":"bộ","year":"2023 trở đi","label":"HHPD58","maker":"Việt Nam","origin":"Việt Nam","unitPrice":569043},{"qty":18,"code":"ĐM59","desc":"NC | Theo quy định tại Chương V","name":"Kẹp tiếp địa","unit":"bộ","year":"2023 trở đi","label":"HHPD59","maker":"Việt Nam","origin":"Việt Nam","unitPrice":115163},{"qty":10,"code":"Dây đồng M240","desc":"Dây đồng mềm nhiều sợi M240 | Theo quy định tại Chương V","name":"Dây đồng mềm nhiều sợi M240","unit":"m","year":"2023 trở đi","label":"Cadisun","maker":"Cadisun","origin":"Việt Nam","unitPrice":988500},{"qty":10,"code":"ĐM61","desc":"NC | Theo quy định tại Chương V","name":"Lắp đặt dây đồng mềm nhiều sợi M240","unit":"m","year":"2023 trở đi","label":"HHPD61","maker":"Việt Nam","origin":"Việt Nam","unitPrice":93788},{"qty":6,"code":"Dây đồng M120","desc":"Dây đồng mềm nhiều sợi M120 | Theo quy định tại Chương V","name":"Dây đồng mềm nhiều sợi M120","unit":"m","year":"2023 trở đi","label":"Cadisun","maker":"Cadisun","origin":"Việt Nam","unitPrice":485377},{"qty":6,"code":"ĐM63","desc":"NC | Theo quy định tại Chương V","name":"Lắp đặt dây đồng mềm nhiều sợi M120","unit":"m","year":"2023 trở đi","label":"HHPD63","maker":"Việt Nam","origin":"Việt Nam","unitPrice":78020},{"qty":5,"code":"Dây đồng M95","desc":"Dây đồng mềm nhiều sợi M95 | Theo quy định tại Chương V","name":"Dây đồng mềm nhiều sợi M95","unit":"m","year":"2023 trở đi","label":"Cadisun","maker":"Cadisun","origin":"Việt Nam","unitPrice":386255},{"qty":15,"code":"Dây đồng M35","desc":"Dây đồng mềm nhiều sợi M35 | Theo quy định tại Chương V","name":"Dây đồng mềm nhiều sợi M35","unit":"m","year":"2023 trở đi","label":"Cadisun","maker":"Cadisun","origin":"Việt Nam","unitPrice":143247},{"qty":20,"code":"ĐM66","desc":"NC | Theo quy định tại Chương V","name":"Lắp đặt dây đồng, tiết diện dây ≤ 95mm2","unit":"m","year":"2023 trở đi","label":"HHPD66","maker":"Việt Nam","origin":"Việt Nam","unitPrice":39271},{"qty":1,"code":"Đầu cốt M240","desc":"Đầu cốt đồng M240 | Theo quy định tại Chương V","name":"Đầu cốt đồng M240","unit":"cái","year":"2023 trở đi","label":"HHPD67","maker":"Việt Nam","origin":"Việt Nam","unitPrice":314328},{"qty":0.1,"code":"ĐM68","desc":"NC | Theo quy định tại Chương V","name":"Ép đầu cốt, tiết diện cáp ≤240mm2","unit":"10 đầu cốt","year":"2023 trở đi","label":"HHPD68","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1424652},{"qty":3,"code":"Đầu cốt M120","desc":"Đầu cốt đồng M120 | Theo quy định tại Chương V","name":"Đầu cốt đồng M120","unit":"cái","year":"2023 trở đi","label":"HHPD69","maker":"Việt Nam","origin":"Việt Nam","unitPrice":159874},{"qty":0.3,"code":"ĐM70","desc":"NC | Theo quy định tại Chương V","name":"Ép đầu cốt, tiết diện cáp ≤120mm2","unit":"10 đầu cốt","year":"2023 trở đi","label":"HHPD70","maker":"Việt Nam","origin":"Việt Nam","unitPrice":782269},{"qty":2,"code":"Đầu cốt M95","desc":"Đầu cốt đồng M95 | Theo quy định tại Chương V","name":"Đầu cốt đồng M95","unit":"cái","year":"2023 trở đi","label":"HHPD71","maker":"Việt Nam","origin":"Việt Nam","unitPrice":124647},{"qty":0.2,"code":"ĐM72","desc":"NC | Theo quy định tại Chương V","name":"Ép đầu cốt, tiết diện cáp ≤95mm2","unit":"10 đầu cốt","year":"2023 trở đi","label":"HHPD72","maker":"Việt Nam","origin":"Việt Nam","unitPrice":610296},{"qty":12,"code":"Đầu cốt M35","desc":"Đầu cốt đồng M35 | Theo quy định tại Chương V","name":"Đầu cốt đồng M35","unit":"cái","year":"2023 trở đi","label":"HHPD73","maker":"Việt Nam","origin":"Việt Nam","unitPrice":47420},{"qty":1.2,"code":"ĐM74","desc":"NC | Theo quy định tại Chương V","name":"Ép đầu cốt, tiết diện cáp ≤50mm2","unit":"10 đầu cốt","year":"2023 trở đi","label":"HHPD74","maker":"Việt Nam","origin":"Việt Nam","unitPrice":252843},{"qty":null,"code":"ĐM75","desc":"NC | Theo quy định tại Chương V","name":"Bệ đặt trạm biến áp","unit":"","year":"2023 trở đi","label":"HHPD75","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":8.55,"code":"ĐM76","desc":"NC | Theo quy định tại Chương V","name":"Đào đất móng băng bằng thủ công, rộng <= 3m, sâu <= 1m, đất cấp III","unit":"m3","year":"2023 trở đi","label":"HHPD76","maker":"Việt Nam","origin":"Việt Nam","unitPrice":804539},{"qty":1.425,"code":"ĐM77","desc":"NC | Theo quy định tại Chương V","name":"Đổ bê tông thủ công bằng máy trộn, bê tông lót móng, chiều rộng <= 250 cm, đá 4x6, mác 100, PCB30","unit":"m3","year":"2023 trở đi","label":"HHPD77","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1805184},{"qty":1.8663,"code":"ĐM78","desc":"NC | Theo quy định tại Chương V","name":"Xây gạch (6,5x10,5x22)cm, xây tường thẳng, chiều dày <= 33cm, chiều cao <= 6m, vữa XM mác 75, PCB30","unit":"m3","year":"2023 trở đi","label":"HHPD78","maker":"Việt Nam","origin":"Việt Nam","unitPrice":2431086},{"qty":1.9958,"code":"ĐM79","desc":"NC | Theo quy định tại Chương V","name":"Xây gạch không nung (6,5x10,5x22)cm, xây tường thẳng, chiều dày > 33cm, chiều cao <= 6m, vữa XM mác 75, PCB30","unit":"m3","year":"2023 trở đi","label":"HHPD79","maker":"Việt Nam","origin":"Việt Nam","unitPrice":2262209},{"qty":0.0266,"code":"ĐM80","desc":"NC | Theo quy định tại Chương V","name":"Công tác gia công lắp dựng cốt thép. Cốt thép móng, đường kính cốt thép <= 10mm","unit":"tấn","year":"2023 trở đi","label":"HHPD80","maker":"Việt Nam","origin":"Việt Nam","unitPrice":26602702},{"qty":0.2791,"code":"ĐM81","desc":"NC | Theo quy định tại Chương V","name":"Công tác gia công lắp dựng cốt thép. Cốt thép móng, đường kính cốt thép <= 18mm","unit":"tấn","year":"2023 trở đi","label":"HHPD81","maker":"Việt Nam","origin":"Việt Nam","unitPrice":25431565},{"qty":0.0961,"code":"ĐM82","desc":"NC | Theo quy định tại Chương V","name":"Ván khuôn gỗ. Ván khuôn xà dầm, giằng","unit":"100m2","year":"2023 trở đi","label":"HHPD82","maker":"Việt Nam","origin":"Việt Nam","unitPrice":25400985},{"qty":1.0571,"code":"ĐM83","desc":"NC | Theo quy định tại Chương V","name":"Đổ bê tông thủ công bằng máy trộn, bê tông móng, chiều rộng <= 250 cm, đá 1x2, mác 200, PCB30","unit":"m3","year":"2023 trở đi","label":"HHPD83","maker":"Việt Nam","origin":"Việt Nam","unitPrice":2103571},{"qty":1.3755,"code":"ĐM84","desc":"NC | Theo quy định tại Chương V","name":"Đổ bê tông thủ công bằng máy trộn, bê tông nền, đá 1x2, mác 100, PCB30","unit":"m3","year":"2023 trở đi","label":"HHPD84","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1972179},{"qty":11.1804,"code":"ĐM85","desc":"NC | Theo quy định tại Chương V","name":"Láng nền sàn không đánh mầu, dày 2cm, vữa XM mác 50, PCB30","unit":"m2","year":"2023 trở đi","label":"HHPD85","maker":"Việt Nam","origin":"Việt Nam","unitPrice":84271},{"qty":0.163,"code":"ĐM86","desc":"NC | Theo quy định tại Chương V","name":"Gia công lưới chắn (vận dụng mã hiệu)","unit":"tấn","year":"2023 trở đi","label":"HHPD86","maker":"Việt Nam","origin":"Việt Nam","unitPrice":38559132},{"qty":3.752,"code":"ĐM87","desc":"NC | Theo quy định tại Chương V","name":"Lắp dựng lưới chắn (vận dụng mã hiệu)","unit":"m2","year":"2023 trở đi","label":"HHPD87","maker":"Việt Nam","origin":"Việt Nam","unitPrice":163359},{"qty":0.9246,"code":"ĐM88","desc":"NC | Theo quy định tại Chương V","name":"Đá 4x6","unit":"m3","year":"2023 trở đi","label":"HHPD88","maker":"Việt Nam","origin":"Việt Nam","unitPrice":640495},{"qty":0.2739,"code":"ĐM89","desc":"NC | Theo quy định tại Chương V","name":"Đổ bê tông thủ công bằng máy trộn, bê tông lót móng, chiều rộng <= 250 cm, đá 4x6, mác 100, PCB30","unit":"m3","year":"2023 trở đi","label":"HHPD89","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1805184},{"qty":0.579,"code":"ĐM90","desc":"NC | Theo quy định tại Chương V","name":"Xây gạch không nung (6,5x10,5x22)cm, xây kết cấu phức tạp khác, chiều cao <= 6m, vữa XM mác 50, PCB30","unit":"m3","year":"2023 trở đi","label":"HHPD90","maker":"Việt Nam","origin":"Việt Nam","unitPrice":3838224},{"qty":4.209,"code":"ĐM91","desc":"NC | Theo quy định tại Chương V","name":"Trát tường ngoài, chiều dày trát 2cm, vữa XM mác 75, PCB30","unit":"m2","year":"2023 trở đi","label":"HHPD91","maker":"Việt Nam","origin":"Việt Nam","unitPrice":248927},{"qty":4.689,"code":"ĐM92","desc":"NC | Theo quy định tại Chương V","name":"Công tác ốp gạch thẻ","unit":"m2","year":"2023 trở đi","label":"HHPD92","maker":"Việt Nam","origin":"Việt Nam","unitPrice":612962},{"qty":null,"code":"ĐM93","desc":"NC | Theo quy định tại Chương V","name":"Thí nghiệp trạm biến áp","unit":"","year":"2023 trở đi","label":"HHPD93","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":1,"code":"ĐM94","desc":"NC | Theo quy định tại Chương V","name":"Thí nghiệm điện trở tiếp đất trạm biến áp, điện áp định mức ≤ 35kV","unit":"Hệ thống","year":"2023 trở đi","label":"HHPD94","maker":"Việt Nam","origin":"Việt Nam","unitPrice":4057691},{"qty":2,"code":"ĐM95","desc":"NC | Theo quy định tại Chương V","name":"Thí nghiệm cáp ngầm trung thế ra vào tủ trung thế","unit":"01 sợi, 3 ruột","year":"2023 trở đi","label":"HHPD95","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1595721},{"qty":3,"code":"ĐM96","desc":"NC | Theo quy định tại Chương V","name":"Thí nghiệm cáp trung thế từ tủ trung thế sang MBA","unit":"01 sợi, 1 ruột","year":"2023 trở đi","label":"HHPD96","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1063814},{"qty":24,"code":"ĐM97","desc":"NC | Theo quy định tại Chương V","name":"Thí nghiệm cáp trung thế từ MBA sang tủ hạ thế","unit":"01 sợi, 1 ruột","year":"2023 trở đi","label":"HHPD97","maker":"Việt Nam","origin":"Việt Nam","unitPrice":143863},{"qty":null,"code":"ĐM98","desc":"NC | Theo quy định tại Chương V","name":"Xây lắp máy phát điện dự phòng","unit":"","year":"2023 trở đi","label":"HHPD98","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":180,"code":"0,6/1kV Cu/Mica/XLPE/Fr-PVC-1x240 mm2","desc":"Cáp 0,6/1kV Cu/Mica/XLPE/Fr-PVC-1x240 mm2 | Theo quy định tại Chương V","name":"Cáp chống cháy bọc 0,6/1kV Cu/Mica/XLPE/Fr-PVC-1x240 mm2","unit":"m","year":"2023 trở đi","label":"Cadisun","maker":"Cadisun","origin":"Việt Nam","unitPrice":1013441},{"qty":180,"code":"ĐM100","desc":"NC | Theo quy định tại Chương V","name":"Lắp đặt cáp chống cháy bọc 0,6/1kV Cu/Mica/XLPE/Fr-PVC-1x240 mm2","unit":"m","year":"2023 trở đi","label":"HHPD100","maker":"Việt Nam","origin":"Việt Nam","unitPrice":93788},{"qty":24,"code":"ĐM101","desc":"NC | Theo quy định tại Chương V","name":"Đầu cốt đồng M240 kèm chỉ thị pha","unit":"cái","year":"2023 trở đi","label":"HHPD101","maker":"Việt Nam","origin":"Việt Nam","unitPrice":314328},{"qty":0.52,"code":"HDPE-195/150","desc":"ống nhựa chịu lực HDPE-195/150 | Theo quy định tại Chương V","name":"Lắp đặt ống nhựa chịu lực HDPE-195/150","unit":"100m","year":"2023 trở đi","label":"Tiến Công","maker":"Công ty CP hợp tác Thành Công","origin":"Việt Nam","unitPrice":24216068},{"qty":15,"code":"Cáp 7x1.5mm2","desc":"Cáp 7x1.5mm2 | Theo quy định tại Chương V","name":"Cáp điều khiển từ máy phát điện đến tủ ATS 7x1.5mm2","unit":"m","year":"2023 trở đi","label":"Cadisun","maker":"Cadisun","origin":"Việt Nam","unitPrice":67947},{"qty":15,"code":"ĐM104","desc":"NC | Theo quy định tại Chương V","name":"Lắp đặt cáp điều khiển từ máy phát điện đến tủ ATS 7x1.5mm2","unit":"m","year":"2023 trở đi","label":"HHPD104","maker":"Việt Nam","origin":"Việt Nam","unitPrice":22131},{"qty":3,"code":"Ống D300mm","desc":"Ống thép D300mm | Theo quy định tại Chương V","name":"Ống xả máy phát D300mm","unit":"m","year":"2023 trở đi","label":"FADI","maker":"Cty TNHH Thương mại và dịch vụ Nguyễn Huy","origin":"Việt Nam","unitPrice":5690425},{"qty":0.03,"code":"ĐM106","desc":"NC | Theo quy định tại Chương V","name":"Lắp đặt ống xả máy phát D300mm","unit":"100m","year":"2023 trở đi","label":"HHPD106","maker":"Việt Nam","origin":"Việt Nam","unitPrice":40469428},{"qty":null,"code":"ĐM107","desc":"NC | Theo quy định tại Chương V","name":"Thùng dầu 2000 lít (Bao gồm van vòi cút bích ống kết nối vào máy…)","unit":"HT","year":"2023 trở đi","label":"HHPD107","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":null,"code":"ĐM108","desc":"NC | Theo quy định tại Chương V","name":"Bộ lọc khói","unit":"bộ","year":"2023 trở đi","label":"HHPD108","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":null,"code":"ĐM109","desc":"NC | Theo quy định tại Chương V","name":"Tải giả vận hành thử tải thiết bị","unit":"HT","year":"2023 trở đi","label":"HHPD109","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":1,"code":"ống D300","desc":"Ống thép D300mm | Theo quy định tại Chương V","name":"Nón che mưa cho ống D300","unit":"cái","year":"2023 trở đi","label":"FADI","maker":"Cty TNHH Thương mại và dịch vụ Nguyễn Huy","origin":"Việt Nam","unitPrice":3387158},{"qty":null,"code":"ĐM111","desc":"NC | Theo quy định tại Chương V","name":"Dầu chạy thử máy phát","unit":"lit","year":"2023 trở đi","label":"HHPD111","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":null,"code":"ĐM112","desc":"NC | Theo quy định tại Chương V","name":"Tiếp địa an toàn máy phát điện","unit":"","year":"2023 trở đi","label":"HHPD112","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":3.6,"code":"ĐM113","desc":"NC | Theo quy định tại Chương V","name":"Đào kênh mương, rãnh thoát nước, đường ống, đường cáp bằng thủ công, rộng <= 1m, sâu <=1m, đất cấp III","unit":"m3","year":"2023 trở đi","label":"HHPD113","maker":"Việt Nam","origin":"Việt Nam","unitPrice":678719},{"qty":3.6,"code":"ĐM114","desc":"NC | Theo quy định tại Chương V","name":"Đắp đất nền móng công trình, nền đường","unit":"m3","year":"2023 trở đi","label":"HHPD114","maker":"Việt Nam","origin":"Việt Nam","unitPrice":363340},{"qty":4,"code":"Cọc tiếp địa D16","desc":"Cọc tiếp địa bọc đồng D16 | Theo quy định tại Chương V","name":"Cọc tiếp địa bọc đồng D16","unit":"cọc","year":"2023 trở đi","label":"Ramratna","maker":"Ramratna","origin":"Ấn Độ","unitPrice":318393},{"qty":0.4,"code":"ĐM116","desc":"NC | Theo quy định tại Chương V","name":"Đóng cọc tiếp địa chiều dài L=2,5m xuống đất; cấp đất III","unit":"10 cọc","year":"2023 trở đi","label":"HHPD116","maker":"Việt Nam","origin":"Việt Nam","unitPrice":3184269},{"qty":1,"code":"ĐM117","desc":"NC | Theo quy định tại Chương V","name":"Bản đồng tiếp địa (300x5x10)mm","unit":"bộ","year":"2023 trở đi","label":"HHPD117","maker":"Việt Nam","origin":"Việt Nam","unitPrice":569043},{"qty":10,"code":"ĐM118","desc":"NC | Theo quy định tại Chương V","name":"Kẹp tiếp địa","unit":"bộ","year":"2023 trở đi","label":"HHPD118","maker":"Việt Nam","origin":"Việt Nam","unitPrice":115163},{"qty":6,"code":"Dây đồng M120","desc":"Dây đồng mềm nhiều sợi M120 | Theo quy định tại Chương V","name":"Dây đồng mềm nhiều sợi M120","unit":"m","year":"2023 trở đi","label":"Cadisun","maker":"Cadisun","origin":"Việt Nam","unitPrice":485377},{"qty":6,"code":"ĐM120","desc":"NC | Theo quy định tại Chương V","name":"Lắp đặt dây đồng xuống thiết bị, tiết diện dây ≤ 150mm2","unit":"m","year":"2023 trở đi","label":"HHPD120","maker":"Việt Nam","origin":"Việt Nam","unitPrice":78020},{"qty":12,"code":"Dây đồng M95","desc":"Dây đồng mềm nhiều sợi M95 | Theo quy định tại Chương V","name":"Dây đồng mềm nhiều sợi M95","unit":"m","year":"2023 trở đi","label":"Cadisun","maker":"Cadisun","origin":"Việt Nam","unitPrice":386255},{"qty":5,"code":"Dây đồng M95","desc":"NC | Theo quy định tại Chương V","name":"Dây đồng mềm nhiều sợi M35","unit":"m","year":"2023 trở đi","label":"Cadisun","maker":"Cadisun","origin":"Việt Nam","unitPrice":143247},{"qty":17,"code":"ĐM123","desc":"NC | Theo quy định tại Chương V","name":"Lắp đặt dây đồng xuống thiết bị, tiết diện dây ≤ 95mm2","unit":"m","year":"2023 trở đi","label":"HHPD123","maker":"Việt Nam","origin":"Việt Nam","unitPrice":39271},{"qty":1,"code":"Đầu cốt M120","desc":"Đầu cốt đồng M120 | Theo quy định tại Chương V","name":"Đầu cốt đồng M120","unit":"cái","year":"2023 trở đi","label":"HHPD124","maker":"Việt Nam","origin":"Việt Nam","unitPrice":159874},{"qty":0.1,"code":"Đầu cốt M35","desc":"Đầu cốt đồng M35 | Theo quy định tại Chương V","name":"Ép đầu cốt, tiết diện cáp ≤120mm2","unit":"10 đầu cốt","year":"2023 trở đi","label":"HHPD125","maker":"Việt Nam","origin":"Việt Nam","unitPrice":782269},{"qty":2,"code":"Đầu cốt M35","desc":"NC | Theo quy định tại Chương V","name":"Đầu cốt đồng M35","unit":"cái","year":"2023 trở đi","label":"HHPD126","maker":"Việt Nam","origin":"Việt Nam","unitPrice":47420},{"qty":0.2,"code":"ĐM127","desc":"NC | Theo quy định tại Chương V","name":"Ép đầu cốt, tiết diện cáp ≤50mm2","unit":"10 đầu cốt","year":"2023 trở đi","label":"HHPD127","maker":"Việt Nam","origin":"Việt Nam","unitPrice":252843},{"qty":null,"code":"ĐM128","desc":"NC | Theo quy định tại Chương V","name":"Bệ đặt máy phát điện dự phòng","unit":"","year":"2023 trở đi","label":"HHPD128","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":0.0396,"code":"ĐM129","desc":"NC | Theo quy định tại Chương V","name":"Ván khuôn gỗ. Ván khuôn lót bệ","unit":"100m2","year":"2023 trở đi","label":"HHPD129","maker":"Việt Nam","origin":"Việt Nam","unitPrice":20653491},{"qty":3.888,"code":"ĐM130","desc":"NC | Theo quy định tại Chương V","name":"Đổ bê tông thủ công bằng máy trộn, bê tông lót móng, chiều rộng <= 250 cm, đá 4x6, mác 100, PCB30","unit":"m3","year":"2023 trở đi","label":"HHPD130","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1805184},{"qty":0.0855,"code":"ĐM131","desc":"NC | Theo quy định tại Chương V","name":"Ván khuôn gỗ. Ván khuôn móng băng, móng bè, bệ máy","unit":"100m2","year":"2023 trở đi","label":"HHPD131","maker":"Việt Nam","origin":"Việt Nam","unitPrice":20653491},{"qty":0.2579,"code":"ĐM132","desc":"NC | Theo quy định tại Chương V","name":"Công tác gia công lắp dựng cốt thép. Cốt thép bệ máy, đường kính cốt thép <= 10mm","unit":"tấn","year":"2023 trở đi","label":"HHPD132","maker":"Việt Nam","origin":"Việt Nam","unitPrice":26602702},{"qty":7.875,"code":"ĐM133","desc":"NC | Theo quy định tại Chương V","name":"Đổ bê tông thủ công bằng máy trộn, bê tông bệ máy, đá 1x2, mác 200, PCB30","unit":"m3","year":"2023 trở đi","label":"HHPD133","maker":"Việt Nam","origin":"Việt Nam","unitPrice":2482233},{"qty":17.5,"code":"ĐM134","desc":"NC | Theo quy định tại Chương V","name":"Láng nền sàn không đánh mầu, dày 2cm, vữa XM mác 75","unit":"m2","year":"2023 trở đi","label":"HHPD134","maker":"Việt Nam","origin":"Việt Nam","unitPrice":86434},{"qty":8.55,"code":"ĐM135","desc":"NC | Theo quy định tại Chương V","name":"Công tác ốp gạch thẻ","unit":"m2","year":"2023 trở đi","label":"HHPD135","maker":"Việt Nam","origin":"Việt Nam","unitPrice":612962},{"qty":null,"code":"ĐM136","desc":"NC | Theo quy định tại Chương V","name":"Cáp hạ thế ngoài nhà","unit":"","year":"2023 trở đi","label":"HHPD136","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":216,"code":"0,6/1kV Cu/XLPE/PVC/DSTA/PVC 4x240mm2","desc":"Cáp ngầm 0,6/1kV Cu/XLPE/PVC/DSTA/PVC 4x240mm2 | Theo quy định tại Chương V","name":"Cáp ngầm hạ thế 0,6/1kV Cu/XLPE/PVC/DSTA/PVC 4x240mm2 (tham khảo CBG STT187. Quý3.2023)","unit":"m","year":"2023 trở đi","label":"Cadisun","maker":"Cadisun","origin":"Việt Nam","unitPrice":4090373},{"qty":132,"code":"0,6/1kV Cu/MICA/XLPE/FR-PVC 4x240mm2","desc":"Cáp 0,6/1kV Cu/MICA/XLPE/FR-PVC 4x240mm2 | Theo quy định tại Chương V","name":"Cáp hạ thế chống cháy 0,6/1kV Cu/MICA/XLPE/FR-PVC 4x240mm2","unit":"m","year":"2023 trở đi","label":"Cadisun","maker":"Cadisun","origin":"Việt Nam","unitPrice":4083658},{"qty":195,"code":"0,6/1kV Cu/XLPE/PVC/DSTA/PVC 4x25mm2","desc":"Cáp ngầm 0,6/1kV Cu/XLPE/PVC/DSTA/PVC 4x25mm2 | Theo quy định tại Chương V","name":"Cáp ngầm hạ thế 0,6/1kV Cu/XLPE/PVC/DSTA/PVC 4x25mm2 (tham khảo CBG STT179. Quý3.2023)","unit":"m","year":"2023 trở đi","label":"Cadisun","maker":"Cadisun","origin":"Việt Nam","unitPrice":447487},{"qty":279,"code":"Cu/PVC 1x240mm2","desc":"Cáp tiếp địa Cu/PVC 1x240mm2 | Theo quy định tại Chương V","name":"Cáp tiếp địa vàng xanh Cu/PVC 1x240mm2 (tham khảo CBG STT16. Quý3.2023)","unit":"m","year":"2023 trở đi","label":"Cadisun","maker":"Cadisun","origin":"Việt Nam","unitPrice":988980},{"qty":195,"code":"Cu/PVC 1x16mm2","desc":"Cáp Cu/PVC 1x16mm2 | Theo quy định tại Chương V","name":"Cáp tiếp địa vàng xanh Cu/PVC 1x16mm2 (tham khảo CBG STT7. Quý3.2023)","unit":"m","year":"2023 trở đi","label":"Cadisun","maker":"Cadisun","origin":"Việt Nam","unitPrice":66508},{"qty":4.9267,"code":"ĐM142","desc":"NC | Theo quy định tại Chương V","name":"Bốc dỡ dây dẫn điện, dây cáp các loại bằng thủ công","unit":"tấn","year":"2023 trở đi","label":"HHPD142","maker":"Việt Nam","origin":"Việt Nam","unitPrice":311434},{"qty":4.9267,"code":"ĐM143","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển dây dẫn điện, dây cáp các loại bằng thủ công, cự ly vận chuyển <= 100m","unit":"tấn","year":"2023 trở đi","label":"HHPD143","maker":"Việt Nam","origin":"Việt Nam","unitPrice":2853133},{"qty":2.16,"code":"ĐM144","desc":"NC | Theo quy định tại Chương V","name":"Kéo rải và lắp đặt cáp ngầm hạ thế 0,6/1kV Cu/XLPE/PVC/DSTA/PVC 4x240mm2","unit":"100m","year":"2023 trở đi","label":"HHPD144","maker":"Việt Nam","origin":"Việt Nam","unitPrice":7911065},{"qty":1.32,"code":"ĐM145","desc":"NC | Theo quy định tại Chương V","name":"Kéo rải và lắp đặt cáp hạ thế chống cháy 0,6/1kV Cu/MICA/XLPE/FR-PVC 4x240mm2","unit":"100m","year":"2023 trở đi","label":"HHPD145","maker":"Việt Nam","origin":"Việt Nam","unitPrice":7911065},{"qty":1.95,"code":"ĐM146","desc":"NC | Theo quy định tại Chương V","name":"Kéo rải và lắp đặt cáp ngầm hạ thế 0,6/1kV Cu/XLPE/PVC/DSTA/PVC 4x25mm2","unit":"100m","year":"2023 trở đi","label":"HHPD146","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1696217},{"qty":279,"code":"ĐM147","desc":"NC | Theo quy định tại Chương V","name":"Lắp đặt cáp tiếp địa vàng xanh Cu/PVC 1x240mm2","unit":"m","year":"2023 trở đi","label":"HHPD147","maker":"Việt Nam","origin":"Việt Nam","unitPrice":60841},{"qty":1.95,"code":"ĐM148","desc":"NC | Theo quy định tại Chương V","name":"Lắp đặt cáp tiếp địa vàng xanh Cu/PVC 1x16mm2","unit":"m","year":"2023 trở đi","label":"HHPD148","maker":"Việt Nam","origin":"Việt Nam","unitPrice":25543},{"qty":104,"code":"ĐM149","desc":"Đầu cốt đồng M240 | Theo quy định tại Chương V","name":"Đầu cốt đồng M240 kèm chỉ thị pha","unit":"cái","year":"2023 trở đi","label":"Đầu cốt đồng M240","maker":"Việt Nam","origin":"Việt Nam","unitPrice":314328},{"qty":8,"code":"ĐM150","desc":"Đầu cốt đồng M25 | Theo quy định tại Chương V","name":"Đầu cốt đồng M25 kèm chỉ thị pha","unit":"cái","year":"2023 trở đi","label":"Đầu cốt đồng M25","maker":"Việt Nam","origin":"Việt Nam","unitPrice":29807},{"qty":2,"code":"ĐM151","desc":"Đầu cốt đồng M16 | Theo quy định tại Chương V","name":"Đầu cốt đồng M16 kèm chỉ thị pha","unit":"cái","year":"2023 trở đi","label":"Đầu cốt đồng M16","maker":"Việt Nam","origin":"Việt Nam","unitPrice":16258},{"qty":10.4,"code":"ĐM152","desc":"NC | Theo quy định tại Chương V","name":"Ép đầu cốt, tiết diện cáp ≤240mm2","unit":"10 đầu cốt","year":"2023 trở đi","label":"HHPD152","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1424652},{"qty":1,"code":"ĐM153","desc":"NC | Theo quy định tại Chương V","name":"Ép đầu cốt, tiết diện cáp ≤25mm2","unit":"10 đầu cốt","year":"2023 trở đi","label":"HHPD153","maker":"Việt Nam","origin":"Việt Nam","unitPrice":100528},{"qty":2.64,"code":"ĐM154","desc":"ống nhựa chịu lực HDPE-195/150 | Theo quy định tại Chương V","name":"Lắp đặt ống nhựa chịu lực HDPE-195/150","unit":"100m","year":"2023 trở đi","label":"Tiến Công","maker":"Công ty CP hợp tác Thành Công","origin":"Việt Nam","unitPrice":24216068},{"qty":1.85,"code":"ĐM155","desc":"ống nhựa chịu lực HDPE-65/50 | Theo quy định tại Chương V","name":"Lắp đặt ống nhựa chịu lực HDPE-65/50","unit":"100m","year":"2023 trở đi","label":"Tiến Công","maker":"Công ty CP hợp tác Thành Công","origin":"Việt Nam","unitPrice":4957116},{"qty":null,"code":"ĐM156","desc":"NC | Theo quy định tại Chương V","name":"Hào cáp 8 cáp hạ thế đi dưới đường nhựa (L=3.5m)","unit":"","year":"2023 trở đi","label":"HHPD156","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":0.07,"code":"ĐM157","desc":"NC | Theo quy định tại Chương V","name":"Cắt mặt đường bê tông Asphan chiều dày lớp cắt <= 7cm","unit":"100m","year":"2023 trở đi","label":"HHPD157","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1983122},{"qty":0.406,"code":"ĐM158","desc":"NC | Theo quy định tại Chương V","name":"Phá dỡ kết cấu bê tông có cốt thép bằng búa căn khí nén 3m3/ph","unit":"m3","year":"2023 trở đi","label":"HHPD158","maker":"Việt Nam","origin":"Việt Nam","unitPrice":703798},{"qty":5.075,"code":"ĐM159","desc":"NC | Theo quy định tại Chương V","name":"Đào kênh mương, rãnh thoát nước, đường ống, đường cáp bằng thủ công, rộng <= 1m, sâu <=1m, đất cấp III","unit":"m3","year":"2023 trở đi","label":"HHPD159","maker":"Việt Nam","origin":"Việt Nam","unitPrice":678719},{"qty":0.0219,"code":"ĐM160","desc":"NC | Theo quy định tại Chương V","name":"Đắp cát công trình bằng máy đầm đất cầm tay 70kg, độ chặt yêu cầu K=0,95","unit":"100m3","year":"2023 trở đi","label":"HHPD160","maker":"Việt Nam","origin":"Việt Nam","unitPrice":33698100},{"qty":126,"code":"ĐM161","desc":"NC | Theo quy định tại Chương V","name":"Gạch chỉ","unit":"viên","year":"2023 trở đi","label":"HHPD161","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1762},{"qty":0.126,"code":"ĐM162","desc":"NC | Theo quy định tại Chương V","name":"Bảo vệ cáp ngầm, xếp gạch chỉ","unit":"1000 viên","year":"2023 trở đi","label":"HHPD162","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1675848},{"qty":14,"code":"ĐM163","desc":"Băng báo hiệu cáp ngầm rộng 0.2m | Theo quy định tại Chương V","name":"Băng báo hiệu cáp ngầm 0.2m","unit":"m","year":"2023 trở đi","label":"Băng báo hiệu cáp","maker":"Việt Nam","origin":"Việt Nam","unitPrice":3805},{"qty":0.028,"code":"ĐM164","desc":"NC | Theo quy định tại Chương V","name":"Bảo vệ cáp ngầm, rải lưới ni lông","unit":"100m2","year":"2023 trở đi","label":"HHPD164","maker":"Việt Nam","origin":"Việt Nam","unitPrice":209481},{"qty":0.0143,"code":"ĐM165","desc":"NC | Theo quy định tại Chương V","name":"Thi công móng cấp phối đá dăm lớp dưới","unit":"100m3","year":"2023 trở đi","label":"HHPD165","maker":"Việt Nam","origin":"Việt Nam","unitPrice":53495853},{"qty":0.0061,"code":"ĐM166","desc":"NC | Theo quy định tại Chương V","name":"Thi công móng cấp phối đá dăm lớp trên","unit":"100m3","year":"2023 trở đi","label":"HHPD166","maker":"Việt Nam","origin":"Việt Nam","unitPrice":53735200},{"qty":0.0406,"code":"ĐM167","desc":"NC | Theo quy định tại Chương V","name":"Tưới lớp dính bám mặt đường bằng nhựa pha dầu, lượng nhựa 1,0 kg/m2","unit":"100m2","year":"2023 trở đi","label":"HHPD167","maker":"Việt Nam","origin":"Việt Nam","unitPrice":3518524},{"qty":0.0406,"code":"ĐM168","desc":"NC | Theo quy định tại Chương V","name":"Rải thảm mặt đường bê tông nhựa (loại C19, R19), chiều dày mặt đường đã lèn ép 7 cm","unit":"100m2","year":"2023 trở đi","label":"HHPD168","maker":"Việt Nam","origin":"Việt Nam","unitPrice":25262458},{"qty":0.0406,"code":"ĐM169","desc":"NC | Theo quy định tại Chương V","name":"Tưới lớp dính bám mặt đường bằng nhựa pha dầu, lượng nhựa 0,5 kg/m2","unit":"100m2","year":"2023 trở đi","label":"HHPD169","maker":"Việt Nam","origin":"Việt Nam","unitPrice":2021612},{"qty":0.0406,"code":"ĐM170","desc":"NC | Theo quy định tại Chương V","name":"Rải thảm mặt đường bê tông nhựa (loại C<= 12,5), chiều dày mặt đường đã lèn ép 3 cm","unit":"100m2","year":"2023 trở đi","label":"HHPD170","maker":"Việt Nam","origin":"Việt Nam","unitPrice":12323689},{"qty":0.0548,"code":"ĐM171","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển đất bằng ôtô tự đổ 10 tấn trong phạm vi <= 1000m, đất cấp II","unit":"100m3","year":"2023 trở đi","label":"HHPD171","maker":"Việt Nam","origin":"Việt Nam","unitPrice":2318366},{"qty":0.0548,"code":"ĐM172","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển đất bằng ô tô tự đổ 10T 1km tiếp theo trong phạm vi <= 5km, đất cấp II","unit":"100m3/1km","year":"2023 trở đi","label":"HHPD172","maker":"Việt Nam","origin":"Việt Nam","unitPrice":3545382},{"qty":0.0548,"code":"ĐM173","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển đất bằng ô tô tự đổ 10T 1km tiếp theo ngoài phạm vi 5km, đất cấp II","unit":"100m3/1km","year":"2023 trở đi","label":"HHPD173","maker":"Việt Nam","origin":"Việt Nam","unitPrice":14229764},{"qty":null,"code":"ĐM174","desc":"NC | Theo quy định tại Chương V","name":"Hào cáp 8 cáp hạ thế đi dưới vỉa hè gạch block (L=8m)","unit":"","year":"2023 trở đi","label":"HHPD174","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":9.28,"code":"ĐM175","desc":"NC | Theo quy định tại Chương V","name":"Phá dỡ nền gạch block","unit":"m2","year":"2023 trở đi","label":"HHPD175","maker":"Việt Nam","origin":"Việt Nam","unitPrice":37707},{"qty":11.6,"code":"ĐM176","desc":"NC | Theo quy định tại Chương V","name":"Đào kênh mương, rãnh thoát nước, đường ống, đường cáp bằng thủ công, rộng <= 1m, sâu <=1m, đất cấp III","unit":"m3","year":"2023 trở đi","label":"HHPD176","maker":"Việt Nam","origin":"Việt Nam","unitPrice":678719},{"qty":0.05,"code":"ĐM177","desc":"NC | Theo quy định tại Chương V","name":"Đắp cát công trình bằng máy đầm đất cầm tay 70kg, độ chặt yêu cầu K=0,90","unit":"100m3","year":"2023 trở đi","label":"HHPD177","maker":"Việt Nam","origin":"Việt Nam","unitPrice":33698100},{"qty":288,"code":"ĐM178","desc":"NC | Theo quy định tại Chương V","name":"Gạch chỉ","unit":"viên","year":"2023 trở đi","label":"HHPD178","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1762},{"qty":0.288,"code":"ĐM179","desc":"NC | Theo quy định tại Chương V","name":"Bảo vệ cáp ngầm, xếp gạch chỉ","unit":"1000 viên","year":"2023 trở đi","label":"HHPD179","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1675848},{"qty":40,"code":"ĐM180","desc":"NC | Theo quy định tại Chương V","name":"Băng báo hiệu cáp ngầm 0.2m","unit":"m","year":"2023 trở đi","label":"HHPD180","maker":"Việt Nam","origin":"Việt Nam","unitPrice":3794},{"qty":0.08,"code":"ĐM181","desc":"NC | Theo quy định tại Chương V","name":"Bảo vệ cáp ngầm, rải lưới ni lông","unit":"100m2","year":"2023 trở đi","label":"HHPD181","maker":"Việt Nam","origin":"Việt Nam","unitPrice":209481},{"qty":3.2592,"code":"ĐM182","desc":"NC | Theo quy định tại Chương V","name":"Đắp đất nền móng công trình, nền đường","unit":"m3","year":"2023 trở đi","label":"HHPD182","maker":"Việt Nam","origin":"Việt Nam","unitPrice":363340},{"qty":0.928,"code":"ĐM183","desc":"NC | Theo quy định tại Chương V","name":"Sửa chữa lớp móng bằng cát vàng gia cố 8 % xi măng","unit":"m3","year":"2023 trở đi","label":"HHPD183","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1688048},{"qty":0.464,"code":"ĐM184","desc":"NC | Theo quy định tại Chương V","name":"Rải cát vàng đệm dày 3 cm, đường BTXM cũ","unit":"m2","year":"2023 trở đi","label":"HHPD184","maker":"Việt Nam","origin":"Việt Nam","unitPrice":35718},{"qty":9.28,"code":"ĐM185","desc":"NC | Theo quy định tại Chương V","name":"Lát gạch Block hoàn trả (tính tận dụng 50% gạch block hiện có)","unit":"m2","year":"2023 trở đi","label":"HHPD185","maker":"Việt Nam","origin":"Việt Nam","unitPrice":261163},{"qty":0.089,"code":"ĐM186","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển đất bằng ôtô tự đổ 10 tấn trong phạm vi <= 1000m, đất cấp II","unit":"100m3","year":"2023 trở đi","label":"HHPD186","maker":"Việt Nam","origin":"Việt Nam","unitPrice":2318366},{"qty":0.089,"code":"ĐM187","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển đất bằng ô tô tự đổ 10T 1km tiếp theo trong phạm vi <= 5km, đất cấp II","unit":"100m3/1km","year":"2023 trở đi","label":"HHPD187","maker":"Việt Nam","origin":"Việt Nam","unitPrice":3545382},{"qty":0.089,"code":"ĐM188","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển đất bằng ô tô tự đổ 10T 1km tiếp theo ngoài phạm vi 5km, đất cấp II","unit":"100m3/1km","year":"2023 trở đi","label":"HHPD188","maker":"Việt Nam","origin":"Việt Nam","unitPrice":14229764},{"qty":null,"code":"ĐM189","desc":"NC | Theo quy định tại Chương V","name":"Hào cáp 2 cáp hạ thế đi dưới đường nhựa (L=64m)","unit":"","year":"2023 trở đi","label":"HHPD189","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":1.08,"code":"ĐM190","desc":"NC | Theo quy định tại Chương V","name":"Cắt mặt đường bê tông Asphan chiều dày lớp cắt <= 7cm","unit":"100m","year":"2023 trở đi","label":"HHPD190","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1983122},{"qty":3.51,"code":"ĐM191","desc":"NC | Theo quy định tại Chương V","name":"Phá dỡ kết cấu bê tông có cốt thép bằng búa căn khí nén 3m3/ph","unit":"m3","year":"2023 trở đi","label":"HHPD191","maker":"Việt Nam","origin":"Việt Nam","unitPrice":703798},{"qty":34.938,"code":"ĐM192","desc":"NC | Theo quy định tại Chương V","name":"Đào kênh mương, rãnh thoát nước, đường ống, đường cáp bằng thủ công, rộng <= 1m, sâu <=1m, đất cấp III","unit":"m3","year":"2023 trở đi","label":"HHPD192","maker":"Việt Nam","origin":"Việt Nam","unitPrice":678719},{"qty":0.1296,"code":"ĐM193","desc":"NC | Theo quy định tại Chương V","name":"Đắp cát công trình bằng máy đầm đất cầm tay 70kg, độ chặt yêu cầu K=0,95","unit":"100m3","year":"2023 trở đi","label":"HHPD193","maker":"Việt Nam","origin":"Việt Nam","unitPrice":33698100},{"qty":972,"code":"ĐM194","desc":"NC | Theo quy định tại Chương V","name":"Gạch chỉ","unit":"viên","year":"2023 trở đi","label":"HHPD194","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1762},{"qty":0.972,"code":"ĐM195","desc":"NC | Theo quy định tại Chương V","name":"Bảo vệ cáp ngầm, xếp gạch chỉ","unit":"1000 viên","year":"2023 trở đi","label":"HHPD195","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1675848},{"qty":108,"code":"ĐM196","desc":"NC | Theo quy định tại Chương V","name":"Băng báo hiệu cáp ngầm 0.2m","unit":"m","year":"2023 trở đi","label":"HHPD196","maker":"Việt Nam","origin":"Việt Nam","unitPrice":3794},{"qty":0.216,"code":"ĐM197","desc":"NC | Theo quy định tại Chương V","name":"Bảo vệ cáp ngầm, rải lưới ni lông","unit":"100m2","year":"2023 trở đi","label":"HHPD197","maker":"Việt Nam","origin":"Việt Nam","unitPrice":209481},{"qty":0.1253,"code":"ĐM198","desc":"NC | Theo quy định tại Chương V","name":"Thi công móng cấp phối đá dăm lớp dưới","unit":"100m3","year":"2023 trở đi","label":"HHPD198","maker":"Việt Nam","origin":"Việt Nam","unitPrice":53495853},{"qty":0.0529,"code":"ĐM199","desc":"NC | Theo quy định tại Chương V","name":"Thi công móng cấp phối đá dăm lớp trên","unit":"100m3","year":"2023 trở đi","label":"HHPD199","maker":"Việt Nam","origin":"Việt Nam","unitPrice":53735200},{"qty":0.351,"code":"ĐM200","desc":"NC | Theo quy định tại Chương V","name":"Tưới lớp dính bám mặt đường bằng nhựa pha dầu, lượng nhựa 1,0 kg/m2","unit":"100m2","year":"2023 trở đi","label":"HHPD200","maker":"Việt Nam","origin":"Việt Nam","unitPrice":3518524},{"qty":0.351,"code":"ĐM201","desc":"NC | Theo quy định tại Chương V","name":"Rải thảm mặt đường bê tông nhựa (loại C19, R19), chiều dày mặt đường đã lèn ép 7 cm","unit":"100m2","year":"2023 trở đi","label":"HHPD201","maker":"Việt Nam","origin":"Việt Nam","unitPrice":25262458},{"qty":0.351,"code":"ĐM202","desc":"NC | Theo quy định tại Chương V","name":"Tưới lớp dính bám mặt đường bằng nhựa pha dầu, lượng nhựa 0,5 kg/m2","unit":"100m2","year":"2023 trở đi","label":"HHPD202","maker":"Việt Nam","origin":"Việt Nam","unitPrice":2021612},{"qty":0.351,"code":"ĐM203","desc":"NC | Theo quy định tại Chương V","name":"Rải thảm mặt đường bê tông nhựa (loại C<= 12,5), chiều dày mặt đường đã lèn ép 3 cm","unit":"100m2","year":"2023 trở đi","label":"HHPD203","maker":"Việt Nam","origin":"Việt Nam","unitPrice":12323689},{"qty":0.3845,"code":"ĐM204","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển đất bằng ôtô tự đổ 10 tấn trong phạm vi <= 1000m, đất cấp II","unit":"100m3","year":"2023 trở đi","label":"HHPD204","maker":"Việt Nam","origin":"Việt Nam","unitPrice":2318366},{"qty":0.3845,"code":"ĐM205","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển đất bằng ô tô tự đổ 10T 1km tiếp theo trong phạm vi <= 5km, đất cấp II","unit":"100m3/1km","year":"2023 trở đi","label":"HHPD205","maker":"Việt Nam","origin":"Việt Nam","unitPrice":3545382},{"qty":0.3845,"code":"ĐM206","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển đất bằng ô tô tự đổ 10T 1km tiếp theo ngoài phạm vi 5km, đất cấp II","unit":"100m3/1km","year":"2023 trở đi","label":"HHPD206","maker":"Việt Nam","origin":"Việt Nam","unitPrice":14229764},{"qty":null,"code":"ĐM207","desc":"NC | Theo quy định tại Chương V","name":"Hào cáp 1 cáp hạ thế đi dưới đường nhựa (L=125m)","unit":"","year":"2023 trở đi","label":"HHPD207","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":3.04,"code":"ĐM208","desc":"NC | Theo quy định tại Chương V","name":"Cắt mặt đường bê tông Asphan chiều dày lớp cắt <= 7cm","unit":"100m","year":"2023 trở đi","label":"HHPD208","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1983122},{"qty":5,"code":"ĐM209","desc":"NC | Theo quy định tại Chương V","name":"Phá dỡ kết cấu bê tông có cốt thép bằng búa căn khí nén 3m3/ph","unit":"m3","year":"2023 trở đi","label":"HHPD209","maker":"Việt Nam","origin":"Việt Nam","unitPrice":703798},{"qty":49.75,"code":"ĐM210","desc":"NC | Theo quy định tại Chương V","name":"Đào kênh mương, rãnh thoát nước, đường ống, đường cáp bằng thủ công, rộng <= 1m, sâu <=1m, đất cấp III","unit":"m3","year":"2023 trở đi","label":"HHPD210","maker":"Việt Nam","origin":"Việt Nam","unitPrice":678719},{"qty":0.1938,"code":"ĐM211","desc":"NC | Theo quy định tại Chương V","name":"Đắp cát công trình bằng máy đầm đất cầm tay 70kg, độ chặt yêu cầu K=0,95","unit":"100m3","year":"2023 trở đi","label":"HHPD211","maker":"Việt Nam","origin":"Việt Nam","unitPrice":33698100},{"qty":1125,"code":"ĐM212","desc":"NC | Theo quy định tại Chương V","name":"Gạch chỉ","unit":"viên","year":"2023 trở đi","label":"HHPD212","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1762},{"qty":1.125,"code":"ĐM213","desc":"NC | Theo quy định tại Chương V","name":"Bảo vệ cáp ngầm, xếp gạch chỉ","unit":"1000 viên","year":"2023 trở đi","label":"HHPD213","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1675848},{"qty":125,"code":"ĐM214","desc":"NC | Theo quy định tại Chương V","name":"Băng báo hiệu cáp ngầm 0.2m","unit":"m","year":"2023 trở đi","label":"HHPD214","maker":"Việt Nam","origin":"Việt Nam","unitPrice":3794},{"qty":0.25,"code":"ĐM215","desc":"NC | Theo quy định tại Chương V","name":"Bảo vệ cáp ngầm, rải lưới ni lông","unit":"100m2","year":"2023 trở đi","label":"HHPD215","maker":"Việt Nam","origin":"Việt Nam","unitPrice":209481},{"qty":0.1825,"code":"ĐM216","desc":"NC | Theo quy định tại Chương V","name":"Thi công móng cấp phối đá dăm lớp dưới","unit":"100m3","year":"2023 trở đi","label":"HHPD216","maker":"Việt Nam","origin":"Việt Nam","unitPrice":53495853},{"qty":0.075,"code":"ĐM217","desc":"NC | Theo quy định tại Chương V","name":"Thi công móng cấp phối đá dăm lớp trên","unit":"100m3","year":"2023 trở đi","label":"HHPD217","maker":"Việt Nam","origin":"Việt Nam","unitPrice":53735200},{"qty":0.5,"code":"ĐM218","desc":"NC | Theo quy định tại Chương V","name":"Tưới lớp dính bám mặt đường bằng nhựa pha dầu, lượng nhựa 1,0 kg/m2","unit":"100m2","year":"2023 trở đi","label":"HHPD218","maker":"Việt Nam","origin":"Việt Nam","unitPrice":3518524},{"qty":0.5,"code":"ĐM219","desc":"NC | Theo quy định tại Chương V","name":"Rải thảm mặt đường bê tông nhựa (loại C19, R19), chiều dày mặt đường đã lèn ép 7 cm","unit":"100m2","year":"2023 trở đi","label":"HHPD219","maker":"Việt Nam","origin":"Việt Nam","unitPrice":25262458},{"qty":0.5,"code":"ĐM220","desc":"NC | Theo quy định tại Chương V","name":"Tưới lớp dính bám mặt đường bằng nhựa pha dầu, lượng nhựa 0,5 kg/m2","unit":"100m2","year":"2023 trở đi","label":"HHPD220","maker":"Việt Nam","origin":"Việt Nam","unitPrice":2021612},{"qty":0.5,"code":"ĐM221","desc":"NC | Theo quy định tại Chương V","name":"Rải thảm mặt đường bê tông nhựa (loại C<= 12,5), chiều dày mặt đường đã lèn ép 3 cm","unit":"100m2","year":"2023 trở đi","label":"HHPD221","maker":"Việt Nam","origin":"Việt Nam","unitPrice":12323689},{"qty":0.5475,"code":"ĐM222","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển đất bằng ôtô tự đổ 10 tấn trong phạm vi <= 1000m, đất cấp II","unit":"100m3","year":"2023 trở đi","label":"HHPD222","maker":"Việt Nam","origin":"Việt Nam","unitPrice":2318366},{"qty":0.5475,"code":"ĐM223","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển đất bằng ô tô tự đổ 10T 1km tiếp theo trong phạm vi <= 5km, đất cấp II","unit":"100m3/1km","year":"2023 trở đi","label":"HHPD223","maker":"Việt Nam","origin":"Việt Nam","unitPrice":3545382},{"qty":0.5475,"code":"ĐM224","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển đất bằng ô tô tự đổ 10T 1km tiếp theo ngoài phạm vi 5km, đất cấp II","unit":"100m3/1km","year":"2023 trở đi","label":"HHPD224","maker":"Việt Nam","origin":"Việt Nam","unitPrice":14229764},{"qty":null,"code":"ĐM225","desc":"NC | Theo quy định tại Chương V","name":"Hào cáp 2 cáp hạ thế đi dưới vỉa hè gạch block (L=6m)","unit":"","year":"2023 trở đi","label":"HHPD225","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":4.32,"code":"ĐM226","desc":"NC | Theo quy định tại Chương V","name":"Phá dỡ nền gạch block","unit":"m2","year":"2023 trở đi","label":"HHPD226","maker":"Việt Nam","origin":"Việt Nam","unitPrice":37707},{"qty":3.198,"code":"ĐM227","desc":"NC | Theo quy định tại Chương V","name":"Đào kênh mương, rãnh thoát nước, đường ống, đường cáp bằng thủ công, rộng <= 1m, sâu <=1m, đất cấp III","unit":"m3","year":"2023 trở đi","label":"HHPD227","maker":"Việt Nam","origin":"Việt Nam","unitPrice":678719},{"qty":0.0164,"code":"ĐM228","desc":"NC | Theo quy định tại Chương V","name":"Đắp cát công trình bằng máy đầm đất cầm tay 70kg, độ chặt yêu cầu K=0,90","unit":"100m3","year":"2023 trở đi","label":"HHPD228","maker":"Việt Nam","origin":"Việt Nam","unitPrice":33698100},{"qty":108,"code":"ĐM229","desc":"NC | Theo quy định tại Chương V","name":"Gạch chỉ","unit":"viên","year":"2023 trở đi","label":"HHPD229","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1762},{"qty":0.108,"code":"ĐM230","desc":"NC | Theo quy định tại Chương V","name":"Bảo vệ cáp ngầm, xếp gạch chỉ","unit":"1000 viên","year":"2023 trở đi","label":"HHPD230","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1675848},{"qty":12,"code":"ĐM231","desc":"NC | Theo quy định tại Chương V","name":"Băng báo hiệu cáp ngầm 0.2m","unit":"m","year":"2023 trở đi","label":"HHPD231","maker":"Việt Nam","origin":"Việt Nam","unitPrice":3794},{"qty":0.024,"code":"ĐM232","desc":"NC | Theo quy định tại Chương V","name":"Bảo vệ cáp ngầm, rải lưới ni lông","unit":"100m2","year":"2023 trở đi","label":"HHPD232","maker":"Việt Nam","origin":"Việt Nam","unitPrice":209481},{"qty":1.104,"code":"ĐM233","desc":"NC | Theo quy định tại Chương V","name":"Đắp đất nền móng công trình, nền đường","unit":"m3","year":"2023 trở đi","label":"HHPD233","maker":"Việt Nam","origin":"Việt Nam","unitPrice":363340},{"qty":0.432,"code":"ĐM234","desc":"NC | Theo quy định tại Chương V","name":"Sửa chữa lớp móng bằng cát vàng gia cố 8 % xi măng","unit":"m3","year":"2023 trở đi","label":"HHPD234","maker":"Việt Nam","origin":"Việt Nam","unitPrice":1688048},{"qty":0.216,"code":"ĐM235","desc":"NC | Theo quy định tại Chương V","name":"Rải cát vàng đệm dày 3 cm, đường BTXM cũ","unit":"m2","year":"2023 trở đi","label":"HHPD235","maker":"Việt Nam","origin":"Việt Nam","unitPrice":35718},{"qty":4.32,"code":"ĐM236","desc":"NC | Theo quy định tại Chương V","name":"Lát gạch Block hoàn trả (tính tận dụng 50% gạch block hiện có)","unit":"m2","year":"2023 trở đi","label":"HHPD236","maker":"Việt Nam","origin":"Việt Nam","unitPrice":261163},{"qty":0.0235,"code":"ĐM237","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển đất bằng ôtô tự đổ 10 tấn trong phạm vi <= 1000m, đất cấp II","unit":"100m3","year":"2023 trở đi","label":"HHPD237","maker":"Việt Nam","origin":"Việt Nam","unitPrice":2318366},{"qty":0.0235,"code":"ĐM238","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển đất bằng ô tô tự đổ 10T 1km tiếp theo trong phạm vi <= 5km, đất cấp II","unit":"100m3/1km","year":"2023 trở đi","label":"HHPD238","maker":"Việt Nam","origin":"Việt Nam","unitPrice":3545382},{"qty":0.0235,"code":"ĐM239","desc":"NC | Theo quy định tại Chương V","name":"Vận chuyển đất bằng ô tô tự đổ 10T 1km tiếp theo ngoài phạm vi 5km, đất cấp II","unit":"100m3/1km","year":"2023 trở đi","label":"HHPD239","maker":"Việt Nam","origin":"Việt Nam","unitPrice":14229764},{"qty":null,"code":"ĐM240","desc":"NC | Theo quy định tại Chương V","name":"Thang cáp và phụ kiện các loại","unit":"","year":"2023 trở đi","label":"HHPD240","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":8,"code":"Thang cáp W800x200","desc":"Thang cáp Rộng 800mm; cao 100mm dày 2mm | Theo quy định tại Chương V","name":"Thang cáp sơn tĩnh điện W800x200 dày 2 ly","unit":"m","year":"2023 trở đi","label":"Hadra","maker":"Công ty TNHH kỹ thuật công nghiệp Phúc Long","origin":"Việt Nam","unitPrice":657109},{"qty":1,"code":"Co thang cáp W800x200","desc":"Co thang cáp Rộng 800mm; cao 100mm dày 2mm | Theo quy định tại Chương V","name":"Co ngang L thang cáp sơn tĩnh điện W800x200 dày 2 ly","unit":"bộ","year":"2023 trở đi","label":"Hadra","maker":"Công ty TNHH kỹ thuật công nghiệp Phúc Long","origin":"Việt Nam","unitPrice":697754},{"qty":2,"code":"Co thang cáp W800x200","desc":"Co thang cáp Rộng 800mm; cao 100mm dày 2mm | Theo quy định tại Chương V","name":"Co lên, xuống thang cáp sơn tĩnh điện W800x200 dày 2 ly","unit":"bộ","year":"2023 trở đi","label":"Hadra","maker":"Công ty TNHH kỹ thuật công nghiệp Phúc Long","origin":"Việt Nam","unitPrice":697754},{"qty":8,"code":"ĐM244","desc":"NC | Theo quy định tại Chương V","name":"Lắp đặt thang cáp sơn tĩnh điện W800x200 dày 2 ly","unit":"1 m","year":"2023 trở đi","label":"HHPD244","maker":"Việt Nam","origin":"Việt Nam","unitPrice":418499},{"qty":1,"code":"ĐM245","desc":"NC | Theo quy định tại Chương V","name":"Lắp đặt co ngang thang cáp sơn tĩnh điện W800x200 dày 2 ly","unit":"bộ","year":"2023 trở đi","label":"HHPD245","maker":"Việt Nam","origin":"Việt Nam","unitPrice":418499},{"qty":2,"code":"ĐM246","desc":"NC | Theo quy định tại Chương V","name":"Lắp đặt co lên, xuống thang cáp sơn tĩnh điện W800x200 dày 2 ly","unit":"bộ","year":"2023 trở đi","label":"HHPD246","maker":"Việt Nam","origin":"Việt Nam","unitPrice":418499},{"qty":5,"code":"Thang cáp W200x100","desc":"Thang cáp Rộng 200mm; cao 100mm dày 2mm | Theo quy định tại Chương V","name":"Thang cáp sơn tĩnh điện W200x100 dày 2 ly","unit":"m","year":"2023 trở đi","label":"Hadra","maker":"Công ty TNHH kỹ thuật công nghiệp Phúc Long","origin":"Việt Nam","unitPrice":196455},{"qty":2,"code":"Co thang W200x100","desc":"Co thang cáp Rộng 200mm; cao 100mm dày 2mm | Theo quy định tại Chương V","name":"Co lên, xuống thang cáp sơn tĩnh điện W200x100 dày 2 ly","unit":"bộ","year":"2023 trở đi","label":"Hadra","maker":"Công ty TNHH kỹ thuật công nghiệp Phúc Long","origin":"Việt Nam","unitPrice":250650},{"qty":5,"code":"ĐM249","desc":"NC | Theo quy định tại Chương V","name":"Lắp đặt thang cáp sơn tĩnh điện W200x100 dày 2 ly","unit":"1 m","year":"2023 trở đi","label":"HHPD249","maker":"Việt Nam","origin":"Việt Nam","unitPrice":167818},{"qty":2,"code":"ĐM250","desc":"NC | Theo quy định tại Chương V","name":"Lắp đặt co lên, xuống thang cáp sơn tĩnh điện W200x100 dày 2 ly","unit":"bộ","year":"2023 trở đi","label":"HHPD250","maker":"Việt Nam","origin":"Việt Nam","unitPrice":167818},{"qty":null,"code":"ĐM251","desc":"NC | Theo quy định tại Chương V","name":"Thiết bị Trạm biến áp","unit":"","year":"2023 trở đi","label":"HHPD251","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":null,"code":"ĐM252","desc":"NC | Theo quy định tại Chương V","name":"Chi phí mua sắm thiết bị","unit":"","year":"2023 trở đi","label":"HHPD252","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":1,"code":"Vỏ trạm Kios","desc":"Vỏ trạm Kios D4400xR3200xC2700 mm, tôn dày 2 mm, sơn tĩnh điện; chân đến trạm tôn dày 3mm, mạ kẽm nhúng nóng. | Theo quy định tại Chương V","name":"Vỏ trạm Kios D4400xR3200xC2700 mm, tôn dày 2 mm, sơn tĩnh điện; chân đến trạm tôn dày 3mm, mạ kẽm nhúng nóng.","unit":"trạm","year":"2023 trở đi","label":"Acit","maker":"Lắp đặt tại Công ty CP kỹ thuật công nghiệp Á Châu","origin":"Việt Nam","unitPrice":139993755},{"qty":1,"code":"RM6 Ne-IDI 24kV","desc":"Tủ RMU 3 ngăn 22kV-630A-20kA/s | Theo quy định tại Chương V","name":"Tủ RMU 3 ngăn 22kV-630A-20kA/s, gồm 02 ngăn cầu dao phụ tải 22kV-630A-20kA/s, 01 ngăn máy cắt bảo vệ máy biến áp 22kV-200(630)A-20kA/s, 01 bộ báo sự cố đầu cáp, điện trở sấy và cảm biến nhiệt cho mỗi ngăn.","unit":"tủ","year":"2023 trở đi","label":"Schneider","maker":"Schneider","origin":"Trung Quốc","unitPrice":291371256},{"qty":1,"code":"MBA 1500kVA - 22/0,4kV","desc":"Máy biến áp dầu 1500kVA - 22/0,4kV | Theo quy định tại Chương V","name":"Máy biến áp dầu 1500kVA - 22/0,4kV sản xuất theo TCVN 8525-2015","unit":"máy","year":"2023 trở đi","label":"MBT","maker":"Công ty CP Thiết bị điện MBT","origin":"Việt Nam","unitPrice":687959910},{"qty":1,"code":"TĐ LV1 - 2500A","desc":"Tủ điện LV1 - 2500A | Theo quy định tại Chương V","name":"Tủ điện hạ thế tổng LV1 - 2500A","unit":"tủ","year":"2023 trở đi","label":"Vỏ tủ và lắp đặt: Acit Thiết bị đóng cắt: Mitsubishi","maker":"Lắp đặt tại Công ty CP kỹ thuật công nghiệp Á Châu","origin":"Vỏ tủ: Việt Nam Thiết bị đóng cắt: Nhật Bản","unitPrice":339045096},{"qty":1,"code":"TĐ LV2 - 500kVAr","desc":"Tủ tụ bù LV2 - 500kVAr | Theo quy định tại Chương V","name":"Tủ tụ bù hạ thế LV2 - 500kVAr","unit":"tủ","year":"2023 trở đi","label":"Vỏ tủ và lắp đặt: Acit Thiết bị đóng cắt: Mitsubishi","maker":"Lắp đặt tại Công ty CP kỹ thuật công nghiệp Á Châu","origin":"Vỏ tủ: Việt Nam Thiết bị đóng cắt: Nhật Bản","unitPrice":226173204},{"qty":1,"code":"TĐ ATS - 1250A","desc":"Tủ ATS - 1250A | Theo quy định tại Chương V","name":"Tủ ATS kèm ưu tiên ATS - 1250A","unit":"tủ","year":"2023 trở đi","label":"Vỏ tủ và lắp đặt: Acit Thiết bị đóng cắt: Mitsubishi","maker":"Lắp đặt tại Công ty CP kỹ thuật công nghiệp Á Châu","origin":"Vỏ tủ: Việt Nam Thiết bị đóng cắt: Nhật Bản","unitPrice":246514172},{"qty":1,"code":"ĐM259","desc":"NC | Theo quy định tại Chương V","name":"Chi phí lắp đặt thiết bị","unit":"khoản mục","year":"2023 trở đi","label":"HHPD259","maker":"Việt Nam","origin":"Việt Nam","unitPrice":33057159},{"qty":1,"code":"ĐM260","desc":"NC | Theo quy định tại Chương V","name":"Chi phí thí nghiệm thiết bị","unit":"khoản mục","year":"2023 trở đi","label":"HHPD260","maker":"Việt Nam","origin":"Việt Nam","unitPrice":92747043},{"qty":null,"code":"ĐM261","desc":"NC | Theo quy định tại Chương V","name":"Máy phát điện dự phòng","unit":"","year":"2023 trở đi","label":"HHPD261","maker":"Việt Nam","origin":"Việt Nam","unitPrice":null},{"qty":1,"code":"ĐM262","desc":"NC | Theo quy định tại Chương V","name":"Máy phát điện công suất liên tục 800kVA-380/220V (kèm vỏ chống ồn đặt ngoài trời)","unit":"máy","year":"2023 trở đi","label":"HHPD262","maker":"Việt Nam","origin":"Việt Nam","unitPrice":2193625585},{"qty":1,"code":"ĐM263","desc":"NC | Theo quy định tại Chương V","name":"Tủ máy cắt đầu cực máy phát 1250A","unit":"tủ","year":"2023 trở đi","label":"HHPD263","maker":"Việt Nam","origin":"Việt Nam","unitPrice":121996884},{"qty":1,"code":"ĐM264","desc":"NC | Theo quy định tại Chương V","name":"Bộ lọc khói","unit":"bộ","year":"2023 trở đi","label":"HHPD264","maker":"Việt Nam","origin":"Việt Nam","unitPrice":104256689},{"qty":1,"code":"ĐM265","desc":"NC | Theo quy định tại Chương V","name":"Chi phí lắp đặt thiết bị máy phát điện dự phòng","unit":"khoản mục","year":"2023 trở đi","label":"HHPD265","maker":"Việt Nam","origin":"Việt Nam","unitPrice":43809027}],"lotNo":"BP2300325042","price":8353456000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN CÔNG NGHIỆP LME","rank":null,"reason":"Không đáp ứng yêu cầu của E-HSMT","taxCode":"0106919763","venture":"","bidPrice":7284741411.7769,"discount":"","winPrice":null,"finalPrice":7284741411.7769},{"won":false,"name":"CÔNG TY CỔ PHẦN ĐẦU TƯ CÔNG NGHỆ THÔNG MINH","rank":null,"reason":"Không đáp ứng yêu cầu của E-HSMT","taxCode":"0106122992","venture":"Liên danh Smitech - Trường Lộc","bidPrice":7799888888.9277,"discount":"","winPrice":null,"finalPrice":7799888888.9277},{"won":false,"name":"CÔNG TY CỔ PHẦN TƯ VẤN VÀ XÂY DỰNG THĂNG LONG ICC VIỆT NAM","rank":null,"reason":"Không đáp ứng yêu cầu của E-HSMT","taxCode":"0103425050","venture":"","bidPrice":7823607075.9,"discount":"","winPrice":null,"finalPrice":7823607075.9},{"won":false,"name":"CÔNG TY TNHH ĐẦU TƯ PHÁT TRIỂN VÀ DỊCH VỤ ĐIỆN LỰC HÀ NỘI","rank":null,"reason":"Không đáp ứng yêu cầu của E-HSMT","taxCode":"0103698322","venture":"","bidPrice":7896565665.5541,"discount":"","winPrice":null,"finalPrice":7896565665.5541},{"won":true,"name":"CÔNG TY TNHH MỘT THÀNH VIÊN PHÁT TRIỂN KHU CÔNG NGHỆ CAO HÒA LẠC","rank":null,"reason":"","taxCode":"0100508439","venture":"","bidPrice":8336000000,"discount":"","winPrice":8310992000,"finalPrice":8336000000},{"won":false,"name":"CÔNG TY CỔ PHẦN XÂY LẮP VÀ THƯƠNG MẠI TRƯỜNG LỘC ","rank":null,"reason":"Không đáp ứng yêu cầu của E-HSMT","taxCode":"0101396301","venture":"Liên danh Smitech - Trường Lộc","bidPrice":null,"discount":"","winPrice":null,"finalPrice":7799888888.9277}],"lotName":"Gói thầu TB-01: Mua sắm lắp đặt trạm biến áp, máy phát điện","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T07:53:22.694Z","src":"Chương V (tệp chương V TBA.rar), thông số do AI đọc","kvas":[{"u":"kVA","v":800}],"text":"Máy phát điện: Công suất: Công suất 800 kVA; không nêu rõ dự phòng (standby) hay liên tục (prime). Số lượng không được nêu rõ trong Chương V; bản vẽ bảng kê vật tư không liệt kê máy phát.\nMáy phát điện: Điện áp, số pha: Điện áp 220/380V hoặc 230/400V, 3 pha\nMáy phát điện: Tần số: 50Hz\nMáy phát điện: Tốc độ: 1500 vòng/phút\nMáy phát điện: Vỏ chống ồn và độ ồn: Có vỏ chống ồn kèm theo, độ ồn < 75dB tại khoảng cách 7m\nMáy phát điện: Bộ điều khiển / màn hình: Giao diện màn hình LCD 128x64, hiển thị đầy đủ các thông số, ngôn ngữ tiếng Việt\nMáy phát điện: Kết nối từ xa: Kết nối SIM 4G/2G, định vị Googlemap, gửi dữ liệu lên Server của hãng tại Việt Nam\nMáy phát điện: Giám sát từ xa: Giám sát 100% các thông số (U, I, kW, kVA, kVAr, PF), điện áp máy phát, nhiệt độ nước làm mát, áp suất dầu nhớt, mức nhiên liệu trong bình chứa, số giờ chạy máy, trạng thái hoạt động, trạng thái lỗi, mã lỗi, các sự kiện, mất điện áp lưới, qua giao diện WEBSERVER hoặc A\nTủ ATS (kèm ưu tiên, ký hiệu T.ATS): Tủ ATS kèm ưu tiên, 600V - 1250A, số lượng 01 tủ (theo bảng kê vật tư trên bản vẽ TBA-02; chữ trong bản vẽ bị lỗi mã hóa nên chưa chép nguyên văn)\nMáy phát điện: Bệ đặt máy: Bệ đặt máy phát xây cao 0,45m so với cốt hoàn thiện xung quanh, ốp gạch thẻ màu đỏ bên ngoài; móng bệ chỉ mang tính định hướng. Quy cách vỏ máy phát chỉ tham khảo, vỏ thực tế theo yêu cầu chế tạo của nhà sản xuất. Ống xả D300 có nón che mưa (theo bản vẽ TBA-09; chữ bị lỗi \nMáy phát điện: Tiếp địa an toàn: Tiếp địa an toàn máy phát gồm 4 cọc tiếp địa bọc đồng D16 dài 2,4m, dây đồng mềm nhiều sợi M95, M120, M35, bản đồng tiếp địa (300x5x10)mm 01 bộ (theo bản vẽ TBA-11; chữ bị lỗi mã hóa nên chưa chép nguyên văn)\nToàn bộ thiết bị (gồm máy phát điện): Tình trạng: Thiết bị và phụ kiện cung cấp phải mới 100%, thỏa mãn tiêu chuẩn theo quy định và đăng ký chất lượng của nhà sản xuất\nToàn bộ thiết bị (gồm máy phát điện): Xuất xứ: Phải cung cấp hồ sơ về nguồn gốc xuất xứ rõ ràng gồm mã hiệu, hãng, nước, năm sản xuất; giấy chứng nhận chất lượng xuất xưởng; các thông số và đặc tính kỹ thuật. Bảng giá chào thầu phải nêu rõ thông số kỹ thuật chi tiết, mã hiệu, hãng, nước, xuất xứ cho\nToàn bộ thiết bị (gồm máy phát điện): CO, CQ: Khi bàn giao, hàng hóa nhập khẩu nguyên chiếc phải có giấy chứng nhận CO, CQ theo quy định\nToàn bộ thiết bị (gồm máy phát điện): Bảo hành, bảo trì: Theo dõi bảo trì, bảo hành thiết bị theo luật định; thời gian bảo hành không nêu số cụ thể trong Chương V; bảo trì miễn phí và bảo hành tính từ ngày nghiệm thu hoàn thành bàn giao\nPhạm vi lắp đặt máy phát điện và thiết bị: Cung cấp, vận chuyển, bảo quản, lắp đặt, nghiệm thu, bàn giao thiết bị đúng vị trí và yêu cầu của chủ đầu tư; thử nghiệm; đào tạo và hướng dẫn sử dụng; thời gian thực hiện 360 ngày"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Gói thầu TB-01: Mua sắm lắp đặt trạm biến áp, máy phát điện","winners":["CÔNG TY TNHH MỘT THÀNH VIÊN PHÁT TRIỂN KHU CÔNG NGHỆ CAO HÒA LẠC"],"estimate":null,"location":"Thành phố Hà Nội","notifyNo":"IB2400139788","openedAt":"2024-06-12T01:22:02.000Z","resultAt":"2024-07-23T10:52:29.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0100508439"],"decisionNo":"1154/QĐ-TCII","isDomestic":1,"isInternet":true,"publicDate":"2024-06-03T09:22:00.922Z","bidCloseDate":"2024-06-12T01:00:00.000Z","decisionDate":"2024-07-18T23:59:59","investorCode":"z000027421","investorName":"Cục Hậu cần/Tổng cục II","packagePrice":8353456000,"winningPrice":8310992000,"numBidderJoin":5,"estimatedPrice":8353456000,"procuringEntityName":"Cục Hậu cần/Tổng cục II"},"IB2400144224":{"at":"2026-11-07T16:38:53.810Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=70d6a9f4-b6e0-43f0-84c5-7bf3954c178d&notifyId=70d6a9f4-b6e0-43f0-84c5-7bf3954c178d&inputResultId=7d717915-b8de-4cb5-aff1-48b84b4ada82&bidOpenId=5d3275fa-fde4-4edf-aef0-5225e2e69764&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400144224&planNo=PL2400091585&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":53,"code":"EX15KLE","desc":"Theo quy định tại Chương V của E-HSMT | Theo quy định tại Chương V","name":"Máy phát điện 12KVA/1 pha","unit":"Máy","year":"2024","label":"Kibii","maker":"Kim Bình","origin":"Việt Nam","unitPrice":127170000},{"qty":53,"code":"KB100V1P","desc":"Theo quy định tại Chương V của E-HSMT | Theo quy định tại Chương V","name":"Bộ chuyển đổi nguồn ATS 100A/1 pha","unit":"Bộ","year":"2024","label":"Kibii","maker":"Kim Bình","origin":"Việt Nam","unitPrice":15984000}],"lotNo":"BP2400271150","price":8388522000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN CÔNG NGHIỆP KIM BÌNH","rank":null,"reason":"","taxCode":"0305259631","venture":"","bidPrice":8359902000,"discount":"","winPrice":8359902000,"finalPrice":8359902000}],"lotName":"Cung cấp và lắp đặt máy phát điện 12kVA","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T07:54:15.090Z","src":"Chương V (tệp Chuong V. Tieu chuan ky thuat.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":12},{"u":"kVA","v":13.2}],"text":"Tổ máy phát điện 12 kVA: Số lượng, phạm vi cung cấp: Trang bị mới 53 máy phát điện 12kVA 1 pha kèm tủ ATS, lắp đặt hoàn chỉnh gồm máy phát điện, ATS, cắt lọc sét (cắt lọc sét có sẵn) cho các trạm BTS.\nTổ máy phát điện 12 kVA: Công suất định mức: ≥ 12.0 kVA.\nTổ máy phát điện 12 kVA: Công suất dự phòng: ≥ 13.2 kVA.\nTổ máy phát điện 12 kVA: Hệ số công suất: Cosϕ = 1.\nTổ máy phát điện 12 kVA: Thời gian vận hành liên tục ở 100% công suất định mức: ≥ 12h.\nTổ máy phát điện 12 kVA: Thời gian vận hành liên tục ở 110% công suất dự phòng: ≥ 1h.\nTổ máy phát điện 12 kVA: Độ ồn (khi có vỏ cách âm): Độ ồn lớn nhất ≤ 65dB(A) khi hoạt động ở chế độ >75% công suất định mức, trong không gian mở ở khoảng cách 7m.\nTổ máy phát điện 12 kVA: Năm sản xuất, xuất xứ, chứng nhận chất lượng: Hàng hóa mới nguyên 100% chưa qua sử dụng, sản xuất trong nước từ năm 2023 trở về sau, có giấy chứng nhận chất lượng sản phẩm; ghi rõ tên, mã hiệu, xuất xứ.\nTổ máy phát điện 12 kVA: Vỏ cách âm: Bằng thép, độ dày vỏ cách âm ≥ 1.5mm; xử lý bề mặt bằng hoá học chống oxy hóa và sơn tĩnh điện.\nTổ máy phát điện 12 kVA: Bảng thông số đặc trưng: Mỗi máy có bảng thông số bền, lắp chắc trên vỏ máy hoặc in trực tiếp, dễ đọc, gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng tổng, tr\nTổ máy phát điện 12 kVA: Tài liệu kèm theo: Catalog gốc (tiếng Anh) kèm bản dịch tiếng Việt của nhà sản xuất cho từng bộ phận: động cơ, đầu phát, bộ điều khiển, tủ ATS; tài liệu hướng dẫn sử dụng, vận hành (gồm chẩn đoán sự cố) bằng tiếng Việt.\nĐầu phát điện: Công suất định mức: ≥ 12 kVA.\nĐầu phát điện: Hệ số công suất: 1.0.\nĐầu phát điện: Hãng, mã hiệu, xuất xứ, năm sản xuất: Nhà thầu tự cung cấp hãng sản xuất/mã hiệu và xuất xứ; năm sản xuất từ 2023 trở về sau.\nĐộng cơ: Công suất liên tục: ≥ 15,5 kW.\nĐộng cơ: Công suất tối đa: ≥ 17 KW.\nĐộng cơ: Hệ thống khởi động và nguồn khởi động: Khởi động điện, có tiếp điểm điều khiển bật/tắt từ xa; ắc quy loại kín khí, cố định trong vỏ chống ồn, đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối).\nĐộng cơ: Hãng, mã hiệu, xuất xứ, năm sản xuất: Nhà thầu tự cung cấp hãng sản xuất/mã hiệu và xuất xứ; năm sản xuất từ 2023 trở về sau.\nBộ điều khiển: Năm sản xuất: Năm 2023 trở về sau; hãng sản xuất/mã hiệu/xuất xứ do nhà thầu cung cấp.\nBộ điều khiển: Thông số hiển thị trên màn hình LCD: Điện áp, dòng điện, tần số, công suất máy phát, tải máy phát (%), hệ số công suất, tốc độ động cơ, áp suất dầu bôi trơn, nhiệt độ nước làm mát, mức nhiên liệu, điện áp sạc ắc quy, trạng thái chạy/dừng, số giờ hoạt động còn lại đến bảo trì, hiển thị\nTủ ATS: Loại tủ: Loại treo tường.\nTủ ATS: Dòng điện định mức: ≥ 100 A, 1 pha.\nTủ ATS: Chức năng: Tự động điều khiển khởi động máy phát khi lưới có sự cố; tự động chuyển tải giữa lưới và máy phát khi mất/có điện; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; vỏ tủ sơn tĩnh điện; người dùng chỉnh được thời gian chờ lưới ổn định, thời gian đóng contac\nLắp đặt: Phạm vi và yêu cầu lắp đặt: Vận chuyển, lắp đặt máy vào đúng vị trí Chủ đầu tư chỉ định; đặt cân bằng, an toàn, thuận tiện vận hành, bảo dưỡng; đấu nối dây nguồn, tiếp đất, điều khiển đi trong ống nhựa; lắp tủ ATS, máy phát và cắt lọc sét (do chủ đầu tư cung cấp); tiếp đất cho máy phát, cắt\nLắp đặt: Tiết diện dây đất: ≥ 16 mm2.\nLắp đặt: Tiết diện dây nguồn: ≥ 16 mm2.\nLắp đặt: Hoàn thiện, hệ thống thoát gió: Lắp đặt hoàn chỉnh, vận hành liên tục đạt công suất tối đa; đầu nối dây chắc chắn, có đủ đầu cos, băng keo, đánh dấu rõ; ống bảo vệ liên tục, cố định chắc; hệ thống thoát gió, thoát khói chắc chắn, có thể phải khoan cắt tường/bê tông và tô trát hoàn chỉnh.\nBảo hành: Bảo trì, bảo dưỡng định kỳ: Bảo trì - bảo dưỡng định kỳ miễn phí 6 tháng/lần tại địa điểm lắp đặt máy phát điện trong thời gian bảo hành.\nKiểm tra, thử nghiệm: Chạy thử tải và hàng mẫu: Chạy thử tải từng máy (tải giả) trước khi lắp đặt; hướng dẫn vận hành, bảo dưỡng cho nhân viên kỹ thuật sau nghiệm thu; cung cấp hàng mẫu gồm 1 máy phát điện và 1 tủ ATS khi có yêu cầu.\nTổ máy phát điện 12 kVA: Loại máy: Máy phát điện xoay chiều, 1 pha 2 dây.\nTổ máy phát điện 12 kVA: Cấp điện áp: 220V - 230V.\nTổ máy phát điện 12 kVA: Tần số định mức: 50 Hz.\nTổ máy phát điện 12 kVA: Tốc độ vòng quay: 1.500 vòng/phút.\nTổ máy phát điện 12 kVA: Khả năng đóng tải 1 cấp: ≥ 100 % tải định mức trong 30s.\nTổ máy phát điện 12 kVA: Tuổi thọ hoạt động: ≥ 10.000h theo đúng hướng dẫn của nhà sản xuất; nhà thầu cung cấp thông tin.\nTổ máy phát điện 12 kVA: Dung tích bình chứa nhiên liệu kèm theo máy: ≥ 50 lít.\nTổ máy phát điện 12 kVA: Thùng chứa nhiên liệu: Gắn liền với khung bệ máy; chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống rỉ sét và tăng độ bám dính của sơn.\nTổ máy phát điện 12 kVA: Cấp bảo vệ vỏ máy: Vỏ máy đảm bảo hoạt động ngoài trời, tối thiểu cấp bảo vệ IP23.\nTổ máy phát điện 12 kVA: Kích thước cả vỏ: ≤ (1550 x 800 x 1200) mm ±1%.\nTổ máy phát điện 12 kVA: Trọng lượng khô: 650 Kg ±10%.\nTổ máy phát điện 12 kVA: Chất lượng, nguồn gốc: Mới 100%, có chứng nhận nguồn gốc.\nTổ máy phát điện 12 kVA: Chứng nhận, tiêu chuẩn: Chứng nhận CE hoặc ISO 8528 hoặc tương đương; đơn vị lắp ráp/sản xuất có ISO 9001:2015 và ISO 14001:2015.\nTổ máy phát điện 12 kVA: Sơn bảo vệ khung vỏ máy và thùng nhiên liệu: Sơn tĩnh điện.\nTổ máy phát điện 12 kVA: Hệ thống chống rung: Động cơ và đầu phát lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao.\nTổ máy phát điện 12 kVA: Hệ thống làm mát: Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục.\nTổ máy phát điện 12 kVA: Điều kiện hoạt động, vận hành: Nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%.\nTổ máy phát điện 12 kVA: Khung - đế máy: Thiết kế chắc chắn, chịu lực cao; dùng thép chữ U, I hoặc V dày ≥2mm; xử lý bề mặt bằng hoá chất chống oxy hóa và sơn tĩnh điện.\nĐầu phát điện: Kích từ: Tự kích từ, không chổi than.","rebuiltAt":"2026-11-06T16:25:31.084Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Cung cấp và lắp đặt máy phát điện 12kVA","winners":["CÔNG TY CỔ PHẦN CÔNG NGHIỆP KIM BÌNH"],"estimate":null,"location":"Tỉnh Tiền Giang","notifyNo":"IB2400144224","openedAt":"2024-06-06T02:35:59.000Z","resultAt":"2024-06-29T02:39:16.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0305259631"],"decisionNo":"425/QĐ-VNPT-TG-KTĐT","isDomestic":1,"isInternet":true,"publicDate":"2024-05-28T07:47:15.960Z","bidCloseDate":"2024-06-06T02:00:00.000Z","decisionDate":"2024-06-25T23:59:59","investorCode":"0106000689","investorName":"VIỄN THÔNG TIỀN GIANG","packagePrice":8388522000,"winningPrice":8359902000,"numBidderJoin":1,"estimatedPrice":8388522000,"procuringEntityName":"VIỄN THÔNG TIỀN GIANG"},"IB2400155713":{"at":"2026-11-07T16:38:20.266Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=4d250415-385e-4160-b4cd-19be14c8ceee&notifyId=4d250415-385e-4160-b4cd-19be14c8ceee&inputResultId=19d6c1bb-32e8-40c1-ad9c-604f3d812857&bidOpenId=66b4ed29-ddeb-4405-833a-ef4bb70817ee&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400155713&planNo=PL2400099139&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":3,"code":"DHY12500SE","desc":"Đáp ứng tất cả các tiêu chuẩn kỹ thuật theo yêu cầu nêu tại Chương V – Yêu cầu về kỹ thuật của E-HSMT. | Theo quy định tại Chương V","name":"Máy điện dự phòng 1 pha (Công suất liên tục/tối đa: 10.0/11 Kw)","unit":"Cái","year":"2023","label":"Hyundai","maker":"Hyundai","origin":"Trung Quốc","unitPrice":118000000}],"lotNo":"BP2400293848","price":360000000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH THIẾT BỊ CÔNG NGHỆ BÌNH MINH","rank":null,"reason":"","taxCode":"0102388286","venture":"","bidPrice":354000000,"discount":"","winPrice":354000000,"finalPrice":354000000}],"lotName":"Mua sắm máy phát điện tại BIDV Hà Giang","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T07:47:14.092Z","src":"Chương V (tệp 2.0 Chuong_V_bidv_Hà_Giang.docx), thông số do AI đọc","kvas":[{"u":"kW","v":11},{"u":"kVA","v":10},{"u":"kVA","v":11}],"text":"Phạm vi cung cấp - Máy điện dự phòng 1 pha: Máy điện dự phòng 1 pha, công suất liên tục/tối đa 10.0/11 kW, số lượng 03 chiếc\nPhạm vi lắp đặt: Cung cấp và hoàn thành lắp đặt thiết bị, hướng dẫn sử dụng, nghiệm thu bàn giao; 3 công trình, tiến độ 30 ngày, tại huyện Đồng Văn, huyện Vị Xuyên và thành phố Hà Giang\nTổ máy: Thiết bị / Hãng sản xuất: Hãng sản xuất ghi G20 (theo bảng, dòng Thiết bị – Hãng sản xuất – G20 – Tổ máy)\nTổ máy: Tình trạng máy: Mới 100%\nTổ máy: Vỏ cách âm: Vỏ cách âm được nhập khẩu theo máy: Có\nTổ máy: Thương hiệu động cơ và đầu phát: Động cơ và đầu phát cùng 1 thương hiệu sản xuất, đồng bộ\nTổ máy: Năm sản xuất: 2023 trở về sau\nTổ máy: Công suất liên tục: ≥ 10kva\nTổ máy: Công suất cực đại: ≥ 11kva\nTổ máy: Tần số: 50 Hz\nTổ máy: Điện thế: 220V\nTổ máy: Dòng điện: 45 A\nTổ máy: Màn hình hiển thị: LED5\nTổ máy: Bình nhiên liệu: 60 lít\nTổ máy: Độ ồn: 76 dBA (đo cách 7m)\nTổ máy: Ắc quy: 12v/36Ah\nTổ máy: Tiêu hao nhiên liệu: 4,83 L/h ở 100% công suất\nĐộng cơ: Công suất: 22 HP\nĐộng cơ: Tốc độ quay: 3000 vòng/phút\nĐộng cơ: Kiểu: Động cơ dầu\nĐộng cơ: Khởi động: Đề điện\nĐộng cơ: Dung tích xi lanh: 836 cc\nĐộng cơ: Dung tích dầu bôi trơn: 1,7 L\nĐầu phát: Công suất liên tục: 12 kVA\nĐầu phát: Số pha: 1 pha\nĐầu phát: Hệ số công suất: 1\nĐầu phát: Điều chỉnh điện áp: Tự động AVR\nHệ thống hiển thị: Màn hình: LED5\nHệ thống hiển thị: Báo điện áp: Có\nHệ thống hiển thị: Báo tần số: Có\nHệ thống hiển thị: Báo dòng điện: Có\nHệ thống hiển thị: Báo công suất: Có\nHệ thống hiển thị: Báo thời gian chạy: Có\nHệ thống hiển thị: Đồng hồ bình dầu: Có\nKiểm tra: Xuất xứ, chất lượng (CO/CQ): Kiểm tra xuất xứ động cơ, đầu phát điện, bảng điều khiển hoặc tổ máy đúng như giấy chứng nhận xuất xứ (CO) và chứng nhận chất lượng (CQ)\nKiểm tra: Chạy thử ATS: Chạy máy tự động với chế độ ATS (tự hoạt động khi mất điện lưới và tắt máy khi có điện lưới trở lại); chạy thử đơn động và liên động, không tải và có tải 0%, 50%, 75%, 100%"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Mua sắm máy phát điện tại BIDV Hà Giang","winners":["CÔNG TY TNHH THIẾT BỊ CÔNG NGHỆ BÌNH MINH"],"estimate":null,"location":"Tỉnh Hà Giang","notifyNo":"IB2400155713","openedAt":"2024-06-28T01:29:22.000Z","resultAt":"2024-07-23T07:55:01.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0102388286"],"decisionNo":"1148/QĐ-BIDV.HG","isDomestic":1,"isInternet":true,"publicDate":"2024-06-13T01:44:31.504Z","bidCloseDate":"2024-06-28T01:00:00.000Z","decisionDate":"2024-07-23T23:59:59","investorCode":"z000009377","investorName":"NGÂN HÀNG THƯƠNG MẠI CỔ PHẦN ĐẦU TƯ VÀ PHÁT TRIỂN VIỆT NAM - CHI NHÁNH HÀ GIANG ","packagePrice":360000000,"winningPrice":354000000,"numBidderJoin":1,"estimatedPrice":360000000,"procuringEntityName":"NGÂN HÀNG THƯƠNG MẠI CỔ PHẦN ĐẦU TƯ VÀ PHÁT TRIỂN VIỆT NAM - CHI NHÁNH HÀ GIANG "},"IB2400164837":{"at":"2026-11-07T16:37:55.240Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=9b9e4329-9e50-4009-9eaf-6021bff1d280&notifyId=9b9e4329-9e50-4009-9eaf-6021bff1d280&inputResultId=7c2dee87-e732-467f-a176-e9161fca65e5&bidOpenId=0263c03f-bf08-40ac-9d59-50de4463ab40&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400164837&planNo=PL2400104246&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":1,"code":"G0025GRGRCA5T4000S","desc":"Máy phát điện 3 pha, bao gồm vỏ cách âm, tủ chuyển nguồn tự động ATS và vật tư lắp đặt đáp ứng yêu cầu Chương V E-HSMT | Theo quy định tại Chương V","name":"Máy phát điện","unit":"Tổ máy","year":"2022 Trở về sau","label":"GRUPEL","maker":"GRUPEL","origin":"Châu Âu/Bồ Đào Nha","unitPrice":null},{"qty":1,"code":"G0025GRGRCA5T4000S","desc":"Máy phát điện 3 pha, bao gồm vỏ cách âm, tủ chuyển nguồn tự động ATS và vật tư lắp đặt đáp ứng yêu cầu Chương V E-HSMT | Theo quy định tại Chương V","name":"Máy phát điện","unit":"Tổ máy","year":"2022 trở về sau","label":"GRUPEL","maker":"GRUPEL","origin":"Châu Âu/Bồ Đào Nha","unitPrice":260280000}],"lotNo":"BP2400308945","price":268400000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH KỸ THUẬT MINH PHÚ","rank":null,"reason":"","taxCode":"0309730097","venture":"","bidPrice":260280000,"discount":"","winPrice":260280000,"finalPrice":260280000},{"won":false,"name":"CÔNG TY TNHH THƯƠNG MẠI DỊCH VỤ KỸ THUẬT HỢP QUANG","rank":null,"reason":"Giá chào cao hơn","taxCode":"0313728502","venture":"","bidPrice":529848000,"discount":"","winPrice":null,"finalPrice":529848000}],"lotName":"Mua sắm máy phát điện cho PGD Huệ An","estimate":268400000}],"field":"HH","final":true,"config":{"at":"2026-11-03T07:50:58.199Z","src":"Chương V (tệp Chuong V- yeu cau ky thuat.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":23}],"text":"Tổ máy phát điện dự phòng: Tình trạng: Máy phát điện mới 100%\nTổ máy phát điện dự phòng: Đồng bộ hãng sản xuất: Động cơ, đầu phát, bảng điều khiển và tủ ATS phải cùng một hãng sản xuất để đảm bảo tính đồng bộ. Toàn bộ thông số phải được nêu rõ trong hồ sơ chào thầu bằng catalog hoặc tài liệu của nhà sản xuất.\nTổ máy phát điện dự phòng: Số lượng: 01 máy\nTổ máy phát điện dự phòng: Tiêu chuẩn đáp ứng: ISO 9001:2015, ISO 14001:2015, EN 60204-1:92, EN 1088:9, ISO 8528-6, ISO 12100: 2010, ISO 13857:2019, IEC 90034:-9: 2006 (ghi đúng như văn bản)\nTổ máy phát điện dự phòng: Công suất liên tục: >23KVA\nTổ máy phát điện dự phòng: Số pha, số dây: 03 pha, 04 dây\nTổ máy phát điện dự phòng: Điện áp: 380/220V (+0.5%)\nTổ máy phát điện dự phòng: Nhiên liệu: Dầu Diesel\nTổ máy phát điện dự phòng: Tần số: 50Hz (+0.5%)\nTổ máy phát điện dự phòng: Hệ số công suất: 0.8\nTổ máy phát điện dự phòng: Điện áp khởi động: Điện\nTổ máy phát điện dự phòng: Điều chỉnh công suất: Tự động điều chỉnh khi có thay đổi điện áp\nTổ máy phát điện dự phòng: Nút dừng khẩn cấp: Nằm trên máy và trên ATS\nTổ máy phát điện dự phòng: Kiểu khởi động: Bằng điện (bình ắc quy)\nTổ máy phát điện dự phòng: Điều kiện hoạt động - nhiệt độ môi trường: 10oC=>50oC\nTổ máy phát điện dự phòng: Điều kiện hoạt động - độ cao: 1000m\nTổ máy phát điện dự phòng: Tiêu hao nhiên liệu: < 5,0 Lít/h tại 100% tải 23kVA\nTổ máy phát điện dự phòng: Thùng nhiên liệu: >60 lít\nTổ máy phát điện dự phòng: Kích thước: 1980x1120x830 mm\nTổ máy phát điện dự phòng: Trọng lượng: 734 KG\nTổ máy phát điện dự phòng: Độ ồn: 62Dba @ khoảng cách 1m\nĐộng cơ: Tình trạng, hãng: Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy\nĐộng cơ: Thương hiệu / Hãng sản xuất: EU/G7 hoặc tương đương\nĐộng cơ: Công suất động cơ: 24/26kW\nĐầu phát: Tình trạng, hãng: Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy\nĐầu phát: Thương hiệu / Hãng sản xuất: EU/G7 hoặc tương đương\nĐầu phát: Công suất liên tục: 23kVA\nBảng điều khiển: Tình trạng, hãng: Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy\nBảng điều khiển: Tích hợp tính năng ATS: Tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển\nBảng điều khiển: Chức năng đo và hiển thị: Điện áp; tần số và cường độ dòng điện; các thông số động cơ (tốc độ động cơ, áp lực nhớt, nhiệt độ nước làm mát); công suất của máy phát điện; điện áp bình accu; số giờ chạy máy\nBảng điều khiển: Chức năng cảnh báo bảo vệ (báo động bằng đèn và tắt máy): Điện áp máy phát quá cao hoặc quá thấp; tần số quá cao hoặc quá thấp; quá dòng, quá công suất; ngắn mạch; khởi động quá số lần cho phép\nBảng điều khiển: Chức năng khác - hòa đồng bộ: Có chức năng hòa đồng bộ\nVỏ cách âm: Tình trạng, hãng: Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy\nVỏ cách âm: Vật liệu và hoàn thiện: Chế tạo bằng thép dày, sơn tĩnh điện; vật liệu cách âm bằng mút cách âm\nVỏ cách âm: Cấu tạo và phụ kiện: Cánh cửa bố trí hai bên thuận tiện cho việc vận hành; có móc cẩu máy; có chỗ đổ dầu Diesel bên ngoài thuận tiện cho việc tiếp nhiên liệu; nút dừng khẩn cấp trên vỏ chống ồn (cạnh bảng điều khiển)\nTủ chuyển nguồn tự động ATS: Tình trạng, hãng: Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy\nTủ chuyển nguồn tự động ATS: Chức năng: Tự động chuyển nguồn từ điện lưới sang máy phát và ngược lại; sử dụng bộ đóng cắt khối, có cần đảo bằng tay khi có sự cố ATS, có nút chuyển đổi trên bộ đóng cắt ATS. Văn bản không nêu dòng định mức (A) của ATS.\nVật tư lắp đặt: Cáp: Cáp động lực; cáp điều khiển (không nêu tiết diện, chủng loại, chiều dài)\nVật tư lắp đặt: Bộ cos chụp: 30 Bộ\nVật tư lắp đặt: Hộp thoát nhiệt: Tole dày 1,2mm kèm phụ kiện (cùm, ty treo, co, lơi, vật tư phụ), dự kiến đưa gió nóng ra khỏi phòng đặt máy: 3 M\nVật tư lắp đặt: Khung lá sách, lưới chắn côn trùng: Tole tráng kẽm dày 1.5mm: 01 Bộ\nVật tư lắp đặt: Co chuyển hướng hộp thoát nhiệt: 01 Cái\nVật tư lắp đặt: Ống khói: 3 M\nVật tư lắp đặt: Co ống khói: 02 cái\nVật tư lắp đặt: Ống nhựa đi dây: 25M\nVật tư lắp đặt: Cao su giảm chấn: 06 bộ\nVật tư lắp đặt: Cọc tiếp địa và dây nối: 01 Bộ\nVật tư lắp đặt: Thanh đồng đấu nối: 01 Bộ\nVật tư lắp đặt: Bộ sạc tự động bình ắc quy: 01 Bộ\nVật tư lắp đặt: Bộ đóng ngắt điện áp bình: 01 Bộ\nVật tư lắp đặt: Vận hành và tải giả tại công trình: Vận hành và tải giả tại công trình, dầu diesel và các chi phí chạy thử trong vòng 24h\nHàng hóa chung: Nguồn gốc xuất xứ: Phải có nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), các thông số và đặc tính kỹ thuật. Văn bản không nêu năm sản xuất cụ thể.\nĐộng cơ: Kiểu động cơ: 4 kỳ, làm mát bằng nước, kết hợp quạt gió\nĐộng cơ: Tốc độ: 1.500 Vòng/phút\nĐộng cơ: Kiểu nạp khí: Tubor tăng áp và làm mát khí nạp (ghi đúng như văn bản)\nĐộng cơ: Số xylanh: 4\nĐộng cơ: Đường kính và khoảng cách: 90 x 105 mm\nĐộng cơ: Dung tích xylanh: 2.672 lít\nĐộng cơ: Tỷ số nén: 18: 1\nĐộng cơ: Dung tích nhớt bôi trơn: 6.5 Lít\nĐộng cơ: Dung tích nước làm mát: 13.1 Lít\nĐộng cơ: Motor khởi động: 3kW, 12V\nĐộng cơ: Tốc độ pittong: 5,3 m/s\nĐầu phát: Loại đầu phát: Không chổi than, tự kích từ\nĐầu phát: Số vòng quay: 1.500 Vòng/phút\nĐầu phát: Cấp cách điện: H\nĐầu phát: Cấp bảo vệ: IP23\nĐầu phát: Điện áp: 3 pha, 400/230V (khác với mục I.6 là 380/220V; ghi đúng như văn bản)\nĐầu phát: Bộ điều chỉnh điện áp: AVR\nĐầu phát: Số dây: 12\nĐầu phát: Tiêu chuẩn đầu phát: BS EN 61000-6-2 /6-4, VDE 0875G, VDE 0875N\nĐầu phát: Biến dạng dạng sóng với tuyến tính cân bằng khi có tải: < 5%\nĐầu phát: Dao động điện áp: +1%\nĐầu phát: THF / TIF: Thông thường THF <2% và TIF < 50\nBảng điều khiển: Loại: Kỹ thuật số màn hình LCD\nBảng điều khiển: Chức năng cảnh báo (chỉ báo bằng đèn nhưng không tắt máy): Điện áp bình accu quá cao hoặc quá thấp; mức nhiên liệu thấp; không sạc bình accu; áp lực nhớt quá thấp; nhiệt độ nước làm mát quá cao\nBảng điều khiển: Chế độ vận hành: OFF/RESET (tắt và cài đặt lại); MAN (vận hành bằng tay); AUTO (vận hành tự động); TEST (kiểm tra)\nBảng điều khiển: Chức năng khác - kết nối và điều khiển từ xa: Khả năng kết nối với mạng máy tính và điều khiển từ xa thông qua các cổng RS-232 / RS-485 và USB","rebuiltAt":"2026-11-06T16:25:31.087Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Mua sắm máy phát điện cho PGD Huệ An","winners":[],"estimate":268400000,"location":"Tỉnh Đăk Lăk","notifyNo":"IB2400164837","openedAt":"2024-06-15T11:02:34.000Z","resultAt":"2024-07-11T06:49:50.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0309730097"],"decisionNo":"1277/QĐ-BIDV.BH","isDomestic":1,"isInternet":true,"publicDate":"2024-06-10T09:31:17.921Z","bidCloseDate":"2024-06-15T09:30:00.000Z","decisionDate":"2024-07-05T23:59:59","investorCode":"z000012412","investorName":"NGÂN HÀNG THƯƠNG MẠI CỔ PHẦN ĐẦU TƯ VÀ PHÁT TRIỂN VIỆT NAM - CHI NHÁNH BUÔN HỒ","packagePrice":268400000,"winningPrice":260280000,"numBidderJoin":2,"estimatedPrice":268400000,"procuringEntityName":"NGÂN HÀNG THƯƠNG MẠI CỔ PHẦN ĐẦU TƯ VÀ PHÁT TRIỂN VIỆT NAM - CHI NHÁNH BUÔN HỒ"},"IB2400166974":{"at":"2026-11-09T13:10:23.629Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=1b87b3e4-f5ae-4b08-ab49-5e7e4aa88deb&notifyId=1b87b3e4-f5ae-4b08-ab49-5e7e4aa88deb&inputResultId=c880ef40-836f-46c9-9707-57649ecee6dc&bidOpenId=a2dda966-1925-47e2-89f6-710b660ef775&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400166974&planNo=PL2400066481&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":12,"code":"4367132","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"Piston","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":10780000},{"qty":12,"code":"3686435","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"Bạc biên nửa trên","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":2310000},{"qty":12,"code":"3686436","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"Bạc biên nửa dưới","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":2310000},{"qty":12,"code":"3685095","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"Xéc măng 1","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":3960000},{"qty":12,"code":"2869635","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"Xéc măng 2","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":3960000},{"qty":12,"code":"3682398","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"Xéc măng 3","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":3960000},{"qty":3,"code":"4352144","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"Gioăng phần trên","unit":"bộ","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":6160000},{"qty":4,"code":"3408421(12VDC)","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"Van điện từ","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":6050000},{"qty":6,"code":"3106099","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"Dây curoa lai cánh quạt gió","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":1815000},{"qty":4,"code":"3100141","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"Dây curoa lai máy nạp ắc quy","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":1980000},{"qty":2,"code":"4336659","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"Cảm biến nhiệt độ nước","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":6380000},{"qty":2,"code":"3016627","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"Máy nạp ắc quy","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":12100000},{"qty":2,"code":"528.083","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"Máy khởi động","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":16500000},{"qty":3,"code":"4101504","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"phớt trước trục cơ","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":6160000},{"qty":3,"code":"4101504","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"Phớt sau trục cơ","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":6490000},{"qty":2,"code":"3681581","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"Puly tăng dây curoa","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":2310000},{"qty":3,"code":"A026N36","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"Bộ powercommand 2.2","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":38500000},{"qty":3,"code":"SD104704","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"Cảm biến mức nước làm mát","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":1100000},{"qty":6,"code":"3408421","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"Van điện từ","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":5390000},{"qty":2,"code":"P/N 3408501 ≈ 3408504","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"Bộ điều khiển ECM","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":95700000},{"qty":3,"code":"4026507","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: về đặc tính kỹ thuật của máy CUMMINS C500, tính năng sử dụng của máy CUMMINS C500, tiêu chuẩn công nghệ của máy CUMMINS C500 | Theo quy định tại Chương V.","name":"gioăng lắp sapo","unit":"cái","year":"2023-2024","label":"Cummins","maker":"Cummins","origin":"G7","unitPrice":6160000}],"lotNo":"PP2400036676","price":966559842,"reason":"","status":null,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN VISCO","rank":null,"reason":"Xếp hạng 2","taxCode":"0105808965","venture":"","bidPrice":860016960,"discount":"","winPrice":null,"finalPrice":860016960},{"won":true,"name":"CÔNG TY TNHH ĐIỆN MÁY CHIẾN THẮNG N.G","rank":null,"reason":"","taxCode":"0303062407","venture":"","bidPrice":862400000,"discount":"1%","winPrice":853776000,"finalPrice":853776000}],"lotName":"Lô 1. Vật tư Máy CUMMINS C500","estimate":null},{"goods":[{"qty":12,"code":"OD220812","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Bép phun","unit":"cái","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":4246000},{"qty":2,"code":"210-1440 008 092 (Danh điểm trên vật tư)","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Bơm chuyển nhiên liệu (Bosch FP/KG 24P)","unit":"cái","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":9460000},{"qty":1,"code":"KRP 182326","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Gioăng phần trên","unit":"bộ","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":23100000},{"qty":1,"code":"KRP 182936","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Gioăng phần dưới","unit":"bộ","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":38500000},{"qty":1,"code":"902-020 (OE50254)","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Phớt trước trục cơ","unit":"cái","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":6985000},{"qty":1,"code":"902-022 (OE52521)","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Phớt sau trục cơ","unit":"cái","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":5830000},{"qty":4,"code":"OE51394","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Giảm chấn chân trước Động cơ","unit":"cái","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":2585000},{"qty":6,"code":"909-011 (A36)","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Dây cu roa lai máy nạp ắc quy","unit":"cái","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":1485000},{"qty":18,"code":"904-004 (A52)","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Dây cu roa lai cánh quạt gió","unit":"cái","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":1397000},{"qty":1,"code":"926-002 (OD 20687)","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT | Theo quy định tại Chương V.","name":"AVR máy nạp ắc quy","unit":"cái","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":14300000},{"qty":2,"code":"622-333 (923-024)","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Cảm biến áp lực dầu bôi trơn","unit":"cái","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":2200000},{"qty":2,"code":"622-351","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Cảm biến nhiệt độ nước","unit":"cái","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":2200000},{"qty":2,"code":"GEN/PART","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Đồng hồ báo nạp ắc quy (Loại 18-28 VDC)","unit":"cái","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":880000},{"qty":2,"code":"GEN/PART","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Đồng hồ báo áp lực dầu bôi trơn","unit":"cái","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":880000},{"qty":2,"code":"GEN/PART","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Đồng hồ báo nhiệt độ nước","unit":"cái","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":880000},{"qty":1,"code":"GEN/PART(630-089)","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Modul Động cơ EIM","unit":"cái","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":5500000},{"qty":2,"code":"S 124","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Rơ le đề 24VDC, 40/50 A","unit":"cái","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":1650000},{"qty":5,"code":"3020885","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Đồng hồ báo giờ","unit":"cái","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":2310000},{"qty":4,"code":"28x18x5","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT | Theo quy định tại Chương V.","name":"Cổ đồng máy nạp ắc quy","unit":"cái","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":990000},{"qty":2,"code":"923 - 014","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Cuộn hút kéo thanh răng nhiên liệu","unit":"cái","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":5500000},{"qty":120,"code":"Theo E-HSMT","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Nước chống đóng cặn","unit":"lít","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":330000},{"qty":520,"code":"Theo E-HSMT","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Máy phát Điện WILSON P300, tính năng sử dụng của Máy phát Điện WILSON P300, tiêu chuẩn công nghệ của Máy phát Điện WILSON P300 | Theo quy định tại Chương V.","name":"Nước chống đóng cặn","unit":"lít","year":"2023-2024","label":"Wilson","maker":"Wilson","origin":"G7","unitPrice":258500}],"lotNo":"PP2400036677","price":486186488,"reason":"","status":null,"bidders":[{"won":true,"name":"CÔNG TY TNHH ĐIỆN MÁY CHIẾN THẮNG N.G","rank":null,"reason":"","taxCode":"0303062407","venture":"","bidPrice":426393000,"discount":"3%","winPrice":413601210,"finalPrice":413601210}],"lotName":"Lô 2. Vật tư Máy phát Điện WILSON P300","estimate":null},{"goods":[{"qty":1,"code":"01/1(2-27,161,162,164,166)","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Blog động cơ","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ)","maker":"Deutz","origin":"G7","unitPrice":258500000},{"qty":1,"code":"0165 - 05/1 - 0510 1411","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Trục khuỷu","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":148500000},{"qty":24,"code":"07/1 - 0510 - 1414","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Pit tông","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":12100000},{"qty":6,"code":"0165-06/1(2,3)-05101413","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Tay biên","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":7480000},{"qty":6,"code":"04/1-0510 1509(series máy 915)","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Xi lanh ( loại máy không đường hồi)","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":11000000},{"qty":36,"code":"04/1-0510 1509(series máy 914)","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Xi lanh ( loại máy có đường hồi)","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":9900000},{"qty":108,"code":"04/2-0510 1509","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Gioăng xi lanh (2cái/xylanh)","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":2310000},{"qty":90,"code":"07/7 – 0510 1414","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Xéc măng (03 cái/bộ)","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":10890000},{"qty":90,"code":"05/6-5010 1411","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Bạc biên (STD).02 Cái /cặp","unit":"cặp","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":2816000},{"qty":4,"code":"05/5-0510 1411","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Bạc chống dịch dọc.02 Cái/cặp","unit":"cặp","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":1320000},{"qty":8,"code":"05/4-0510 1411","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Bạc trục(STD).02 cái /cặp","unit":"cặp","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":4180000},{"qty":1,"code":"37/25(2,3,13)-0510 1435","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Bơm nước Động cơ","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ)","maker":"Deutz","origin":"G7","unitPrice":38500000},{"qty":1,"code":"17/1(2,14-16)-0510 1815","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Bơm cao áp","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":319000000},{"qty":48,"code":"08/12-0510 1415","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Xúp páp hút","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":1430000},{"qty":48,"code":"08/11-0510 1415","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Xúp páp xả","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":1397000},{"qty":48,"code":"08/10","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Xuye hút","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":1089000},{"qty":48,"code":"08/9","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Xuye xả","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":979000},{"qty":8,"code":"11/7 (5,6,8)-0510 1418","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Đòn gánh Xupap xả","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":5390000},{"qty":72,"code":"08/5","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"ống dẫn hướng","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":1100000},{"qty":5,"code":"17/44-0510 1815","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Bơm chuyển vận nhiên liệu","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":3850000},{"qty":120,"code":"8/4-0510 1415","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Phớt chặn dầu thân Xupap","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":429000},{"qty":3,"code":"21/(281,282,2,284,285,286)","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Tuy ô nhiên liệu cao áp Động cơ","unit":"bộ","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":17380000},{"qty":3,"code":"21/104 – 0510 1456","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Tuy ô nhiên liệu Động cơ","unit":"bộ","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":13585000},{"qty":72,"code":"19/2 DLLA 168 P426(series máy 914)","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Bép phun có đường hồi","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":3531000},{"qty":38,"code":"19/2 DLLA 158 P1226(series máy 915)","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Bép phun không đường hồi","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":3278000},{"qty":48,"code":"19/10","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Đế lò xo vòi phun","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":165000},{"qty":72,"code":"19/3 - 0510 1426","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Gioăng đồng bép phun Động cơ","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":99000},{"qty":7,"code":"17/12(13,17) - 0510 1424","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Bơm mồi nhiên liệu Động cơ","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":1320000},{"qty":5,"code":"01/93-0510 1409","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Phớt trước trục cơ","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":5357000},{"qty":5,"code":"01/29-0510 1407","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Phớt sau trục cơ","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":5280000},{"qty":102,"code":"08/17-0510 1415","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Gioăng phần trên (02 lỗ)","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":3531000},{"qty":102,"code":"08/28-05101415","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Gioăng nắp sapô","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":957000},{"qty":4,"code":"39/43-0510 1513","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Phớt cụm trục quạt","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":2178000},{"qty":12,"code":"1/16-0510 1407","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Vòi phun dầu làm mát PITONG","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":1980000},{"qty":24,"code":"0165 - 11/10 - 0510 1418","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Con đội","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":2310000},{"qty":5,"code":"90/ 1-0510 1459","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Bộ gioăng đại tu","unit":"bộ","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":34100000},{"qty":26,"code":"21/43-0510 1610","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Bu lông bắt đường nhiên liệu","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":231000},{"qty":48,"code":"8/15-0510 1415","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Bulông mặt máy","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":368500},{"qty":5,"code":"41/ 4-0510 1439","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Hợp chất chống xoay Bulông","unit":"lọ","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":1650000},{"qty":80,"code":"20/ 2, 7-0510 1427","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Gioăng đồng làm kín đường nhiên liệu","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":23100},{"qty":40,"code":"20/ 43, 77-05101610","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Bulông đường nhiên liệu(Gồm 2 loại)","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":495000},{"qty":18,"code":"46/4","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Cao su giảm chấn chân trước Động cơ","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":2816000},{"qty":11,"code":"Theo mẫu","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Nắp đậy két nước","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":660000},{"qty":15,"code":"21/77","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Bu lông đường nhiên liệu","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":330000},{"qty":1,"code":"17/54","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"ống dầu hồi bôi trơn bơm cao áp","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":6600000},{"qty":6,"code":"CR 40x62x7","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Phớt chắn dầu bơm nước làm mát","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":77000},{"qty":7,"code":"44/1","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Máy nạp ắc quy","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":14300000},{"qty":5,"code":"0165 – 44 – 0510 1443","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Máy khởi động","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":18700000},{"qty":5,"code":"ESD 5500 CE","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Bộ điều tốc điện tử","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":11000000},{"qty":5,"code":"17/49-0510 1815","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Van điện từ mở nhiên liệu","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":11550000},{"qty":12,"code":"51/23","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Cảm biến áp lực dầu bôi trơn Động cơ","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":1331000},{"qty":10,"code":"51/ 15-0510 1447","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Cảm biến nhiệt độ nước","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":4950000},{"qty":5,"code":"51/29","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Cảm biến áp lực dầu bôi trơn","unit":"Cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":10780000},{"qty":10,"code":"48/25(26)-0510 1446","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Cảm biến tốc độ","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":2585000},{"qty":5,"code":"44/172","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Pu ly máy nạp","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ)","maker":"Deutz","origin":"G7","unitPrice":1210000},{"qty":8,"code":"44/5-0510 1442","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"AVR máy nạp ắc quy","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":2530000},{"qty":50,"code":"A46","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Dây curoa lai máy nạp ắc quy","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":1078000},{"qty":13,"code":"3020 885","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Đồng hồ báo giờ","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":1925000},{"qty":13,"code":"51/39-0510 1447","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Đồng hồ áp suất dầu","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":1925000},{"qty":8,"code":"51/10-0510 1447","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Đồng hồ nhiệt độ nước","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":1925000},{"qty":8,"code":"620-045","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Đồng hồ tần số","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":1925000},{"qty":6,"code":"MURPHY","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Đồng hồ VOL (0-500VAC)","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":1925000},{"qty":7,"code":"MURPHY","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Đồng hồ báo dòng điện ( 0 - 600A )","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":1925000},{"qty":5,"code":"Model 501K - 1","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Hộp điều khiển ( Deep sea Electronics PLC )","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":7480000},{"qty":4,"code":"SX 440","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"AVR Máy phát điện chính","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":15400000},{"qty":1,"code":"RSK 5001","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Bộ Điôt máy phát kích từ","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":7700000},{"qty":1,"code":"EMR2","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Bộ điều tốc điện tử","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":61600000},{"qty":2,"code":"48/41","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Cụm dây điều khiển","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":38500000},{"qty":4,"code":"21/45","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Đầu nối van điện từ","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":1485000},{"qty":5,"code":"16/73","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"ống cao su đường hồi tubo","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":1650000},{"qty":6,"code":"6314 RS","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Vòng bi máy phát điện chính","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":880000},{"qty":12,"code":"6303 RS","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Vòng bi máy nạp ắc quy","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":165000},{"qty":44,"code":"6201 RS","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Vòng bi máy nạp ắc quy","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":110000},{"qty":5,"code":"S 124","desc":"Theo đúng yêu cầu kỹ thuật của E-HSMT: Về đặc tính kỹ thuật của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tính năng sử dụng của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475, tiêu chuẩn công nghệ của Vật tư Máy Broadcrowns + Colonina6.E + DS- 475 | Theo quy định tại Chương V.","name":"Rơ le đề 24VDC, 40/50 A","unit":"cái","year":"2023-2024","label":"Broadcrowns + Colonina6.E + DS- 475 (Động cơ DEUTZ","maker":"Deutz","origin":"G7","unitPrice":550000}],"lotNo":"PP2400036678","price":6124502340,"reason":"","status":null,"bidders":[{"won":true,"name":"CÔNG TY TNHH ĐIỆN MÁY CHIẾN THẮNG N.G","rank":null,"reason":"","taxCode":"0303062407","venture":"","bidPrice":5772811000,"discount":"3%","winPrice":5599626670,"finalPrice":5599626670}],"lotName":"Lô 3. Vật tư Máy Broadcrowns + Colonina6.E + DS- 475","estimate":null},{"goods":[{"qty":520,"code":"WK940/5 (P554620)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ BROADCROWN | Theo quy định tại Chương V.","name":"Lọc nhiên liệu","unit":"cái","year":"2023-2024","label":"MPĐ BROADCROWN","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":225720},{"qty":260,"code":"W11102 (P553191/P551102)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ BROADCROWN | Theo quy định tại Chương V.","name":"Lọc dầu bôi trơn","unit":"cái","year":"2023-2024","label":"MPĐ BROADCROWN","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":261360},{"qty":70,"code":"C30850/ 2 (P771558)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ BROADCROWN | Theo quy định tại Chương V.","name":"Lọc khí","unit":"cái","year":"2023-2024","label":"MPĐ BROADCROWN","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":1603800},{"qty":80,"code":"C24650/1 (P181137)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ DS-475 | Theo quy định tại Chương V.","name":"Lọc khí","unit":"cái","year":"2023-2024","label":"MPĐ DS-475","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":1271160},{"qty":30,"code":"FF 4036 (P550365)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ wilson P300 | Theo quy định tại Chương V.","name":"Lọc nhiên liệu","unit":"cái","year":"2023-2024","label":"MPĐ wilson P300","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":320760},{"qty":60,"code":"LF 3356 (P551253)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ wilson P300 | Theo quy định tại Chương V.","name":"Lọc dầu bôi trơn","unit":"cái","year":"2023-2024","label":"MPĐ wilson P300","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":320760},{"qty":15,"code":"AF25437 (P537876/P777279)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ wilson P300 | Theo quy định tại Chương V.","name":"Lọc khí","unit":"cái","year":"2023-2024","label":"MPĐ wilson P300","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":1948320},{"qty":20,"code":"FS1280 (P551329)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ Cummins 100-140 | Theo quy định tại Chương V.","name":"Lọc nhiên liệu thô","unit":"cái","year":"2023-2024","label":"MPĐ Cummins 100-140","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":261360},{"qty":20,"code":"FF42000 (P553004)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ Cummins 100-140 | Theo quy định tại Chương V.","name":"Lọc nhiên liệu tinh","unit":"cái","year":"2023-2024","label":"MPĐ Cummins 100-140","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":142560},{"qty":20,"code":"LF3000 (P553000)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ Cummins 100-140 | Theo quy định tại Chương V.","name":"Lọc bôi trơn","unit":"cái","year":"2023-2024","label":"MPĐ Cummins 100-140","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":689040},{"qty":10,"code":"AF947 (P136255)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ Cummins 100-140 | Theo quy định tại Chương V.","name":"Lọc khí","unit":"cái","year":"2023-2024","label":"MPĐ Cummins 100-140","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":1235520},{"qty":5,"code":"WF2071 (P554685/P552071)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ Cummins 100-140 | Theo quy định tại Chương V.","name":"Lọc nước","unit":"cái","year":"2023-2024","label":"MPĐ Cummins 100-140","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":320760},{"qty":16,"code":"FS1000 (P551000)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ Cummins 400 | Theo quy định tại Chương V.","name":"Lọc nhiên liệu","unit":"cái","year":"2023-2024","label":"MPĐ Cummins 400","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":403920},{"qty":8,"code":"LF9009 (P553000)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ Cummins 400 | Theo quy định tại Chương V.","name":"Lọc dầu bôi trơn","unit":"cái","year":"2023-2024","label":"MPĐ Cummins 400","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":689040},{"qty":6,"code":"AF928M (P181056)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ Cummins 400 | Theo quy định tại Chương V.","name":"Lọc khí","unit":"cái","year":"2023-2024","label":"MPĐ Cummins 400","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":1556280},{"qty":3,"code":"WF2076 (P554685/P552076)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ Cummins 400 | Theo quy định tại Chương V.","name":"Lọc tách nước","unit":"cái","year":"2023-2024","label":"MPĐ Cummins 400","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":320760},{"qty":60,"code":"FS 1040 (P551047)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ Cummins 500 | Theo quy định tại Chương V.","name":"Lọc nhiên liệu","unit":"cái","year":"2023-2024","label":"MPĐ Cummins 500","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":1164240},{"qty":60,"code":"LF9070 (P559000/P550949)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ Cummins 500 | Theo quy định tại Chương V.","name":"Lọc dầu bôI trơn","unit":"cái","year":"2023-2024","label":"MPĐ Cummins 500","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":891000},{"qty":20,"code":"WF2126 (P550867/P550866)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ Cummins 500 | Theo quy định tại Chương V.","name":"Lọc tách nước","unit":"cái","year":"2023-2024","label":"MPĐ Cummins 500","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":1069200},{"qty":30,"code":"AF 25708M (P613333)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ Cummins 500 | Theo quy định tại Chương V.","name":"Lọc khí","unit":"cái","year":"2023-2024","label":"MPĐ Cummins 500","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":3100680},{"qty":2,"code":"AF1638 (P133765)","desc":"Đúng danh điểm của hàng hoá hoặc tương đương lọc của MPĐ Cummins 85 | Theo quy định tại Chương V.","name":"Lọc khí","unit":"cái","year":"2023-2024","label":"MPĐ Cummins 85","maker":"Donaldson","origin":"Các nước thuộc nhóm G20","unitPrice":795960}],"lotNo":"PP2400036679","price":847590436,"reason":"","status":null,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN VISCO","rank":null,"reason":"","taxCode":"0105808965","venture":"","bidPrice":754783920,"discount":"","winPrice":754783920,"finalPrice":754783920},{"won":false,"name":"CÔNG TY TNHH ĐIỆN MÁY CHIẾN THẮNG N.G","rank":null,"reason":"Xếp hạng 2","taxCode":"0303062407","venture":"","bidPrice":822492000,"discount":"3%","winPrice":null,"finalPrice":797817240}],"lotName":"Lô 4. Các loại lọc Máy phát điện","estimate":null}],"field":"HH","final":true,"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Gói thầu số 27: Mua sắm vật tư máy phát điện","winners":[],"estimate":null,"location":"Thành phố Hà Nội","notifyNo":"IB2400166974","openedAt":"2024-06-26T04:01:38.000Z","resultAt":"2024-07-30T08:10:31.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0105808965","0303062407"],"decisionNo":"1547/QĐ-CTXH","isDomestic":1,"isInternet":true,"publicDate":"2024-06-17T08:27:42.400Z","bidCloseDate":"2024-06-26T03:00:00.000Z","decisionDate":"2024-07-22T23:59:59","investorCode":"z000018711","investorName":"Công ty Cổ Phần Vận tải Đường Sắt Hà Nội Chi Nhánh Toa Xe Hàng","packagePrice":8424839106,"winningPrice":7621787800,"numBidderJoin":2,"estimatedPrice":8424839106,"procuringEntityName":"Công ty Cổ Phần Vận tải Đường Sắt Hà Nội Chi Nhánh Toa Xe Hàng"},"IB2400168837":{"at":"2026-11-17T17:40:02.087Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=0dd4467f-3dfa-4750-a049-ab78c04a5ad0&notifyId=0dd4467f-3dfa-4750-a049-ab78c04a5ad0&inputResultId=fae6a014-d3f0-4d66-8063-df528e86f8b3&bidOpenId=42f665a7-e963-4288-8008-927dece88495&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400168837&planNo=PL2400092344&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":null,"code":"-","desc":"- | Theo quy định tại Chương V","name":"Vật tư, thiết bị Đại tu máy phát điện số 3","unit":"","year":"-","label":"-","maker":"-","origin":"-","unitPrice":null},{"qty":10,"code":"Băng lụa vàng D = 0.17-0.3","desc":"Băng lụa vàng D = 0.17-0.3 | Theo quy định tại Chương V","name":"Băng lụa vàng D = 0.17-0.3","unit":"Mét","year":"Từ năm 2020 trở lại đây","label":"Băng lụa vàng D = 0.17-0.3","maker":"Nano","origin":"Việt Nam","unitPrice":97200},{"qty":10,"code":"Bình khí Oxy (O2) 5 lít/bình","desc":"Bình khí Oxy (O2) 5 lít/bình | Theo quy định tại Chương V","name":"Bình khí Oxy (O2) 5 lít/bình","unit":"Chai","year":"Từ năm 2020 trở lại đây","label":"Bình khí Oxy (O2) 5 lít/bình","maker":"Khí công nghiệp Hạ Long","origin":"Việt Nam","unitPrice":102600},{"qty":30,"code":"Bóng đèn tín hiệu 110 V-8W","desc":"Bóng đèn tín hiệu 110 V-8W | Theo quy định tại Chương V","name":"Bóng đèn tín hiệu 110 V-8W","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"Bóng đèn tín hiệu 110 V-8W","maker":"Orbitec","origin":"Orbitec/ Pháp","unitPrice":194400},{"qty":10,"code":"Bút viết trên gen","desc":"Bút viết trên gen | Theo quy định tại Chương V","name":"Bút viết trên gen","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"Bút viết trên gen","maker":"Thiên Long","origin":"Việt Nam","unitPrice":18360},{"qty":5,"code":"Cao su tấm chịu dầu 4mm","desc":"Cao su tấm chịu dầu 4mm | Theo quy định tại Chương V","name":"Cao su tấm chịu dầu 4mm","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Cao su tấm chịu dầu 4mm","maker":"Cao su Nhựa Việt Nam","origin":"Việt Nam","unitPrice":415800},{"qty":5,"code":"Cao su tấm chịu dầu, chịu nhiệt dày 5mm","desc":"Cao su tấm chịu dầu, chịu nhiệt dày 5mm | Theo quy định tại Chương V","name":"Cao su tấm chịu dầu, chịu nhiệt dày 5mm","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Cao su tấm chịu dầu, chịu nhiệt dày 5mm","maker":"Cao su Nhựa Việt Nam","origin":"Việt Nam","unitPrice":351000},{"qty":81,"code":"Grade 634; Density: 1.28g/cm3; Transverse Bend Strength: 53kg/cm2; Shore hardness: 16; Resistivity: 17.8 µohmm; Normal Current Density Rating: 12A/cm2","desc":"Grade 634; Density: 1.28g/cm3; Transverse Bend Strength: 53kg/cm2; Shore hardness: 16; Resistivity: 17.8 µohmm; Normal Current Density Rating: 12A/cm2 | Theo quy định tại Chương V","name":"Chổi than máy phát 22x30x60","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"Grade 634; Density: 1.28g/cm3; Transverse Bend Strength: 53kg/cm2; Shore hardness: 16; Resistivity: 17.8 µohmm; Normal Current Density Rating: 12A/cm2","maker":"Morgan","origin":"HongKong","unitPrice":2187000},{"qty":6,"code":"Cồn công nghiệp","desc":"Cồn công nghiệp | Theo quy định tại Chương V","name":"Cồn công nghiệp","unit":"Lít","year":"Từ năm 2020 trở lại đây","label":"Cồn công nghiệp","maker":"Việt Hoa","origin":"Việt Nam","unitPrice":44000},{"qty":30,"code":"Cuộn phi 10mm theo GOST 6467-79, chịu nhiệt độ (-30 đến +140)oC","desc":"Cuộn phi 10mm theo GOST 6467-79, chịu nhiệt độ (-30 đến +140)oC | Theo quy định tại Chương V","name":"Dây cao su đặc chịu dầu phi 10","unit":"Mét","year":"Từ năm 2020 trở lại đây","label":"Cuộn phi 10mm theo GOST 6467-79, chịu nhiệt độ (-30 đến +140)oC","maker":"ATИ\"","origin":"LB Nga","unitPrice":5832000},{"qty":35,"code":"Dây cao su vuông chịu dầu, chịu nhiệt KT: 12x12mm, theo GOST 6467-79, chịu nhiệt độ (-30 đến +140)oC","desc":"Dây cao su vuông chịu dầu, chịu nhiệt KT: 12x12mm, theo GOST 6467-79, chịu nhiệt độ (-30 đến +140)oC | Theo quy định tại Chương V","name":"Dây cao su vuông chịu dầu, chịu nhiệt KT12x12","unit":"Mét","year":"Từ năm 2020 trở lại đây","label":"Dây cao su vuông chịu dầu, chịu nhiệt KT: 12x12mm, theo GOST 6467-79, chịu nhiệt độ (-30 đến +140)oC","maker":"ATИ\"","origin":"LB Nga","unitPrice":4158000},{"qty":100,"code":"Dây điện đôi mềm 2x2,5mm2","desc":"Dây điện đôi mềm 2x2,5mm2 | Theo quy định tại Chương V","name":"Dây điện đôi mềm 2 x 2,5mm2","unit":"Mét","year":"Từ năm 2020 trở lại đây","label":"Dây điện đôi mềm 2x2,5mm2","maker":"Cadisun","origin":"Việt Nam","unitPrice":24200},{"qty":10,"code":"Dung môi pha sơn","desc":"Dung môi pha sơn | Theo quy định tại Chương V","name":"Dung môi pha sơn","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Dung môi pha sơn","maker":"Đại Bàng","origin":"Việt Nam","unitPrice":99000},{"qty":6,"code":"Dung môi xy len","desc":"Dung môi xy len | Theo quy định tại Chương V","name":"Dung môi xy len","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Dung môi xy len","maker":"KCC","origin":"Việt Nam","unitPrice":156200},{"qty":96,"code":"Ê cu M16","desc":"Ê cu M16 | Theo quy định tại Chương V","name":"Ê cu M16","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"Ê cu M16","maker":"Hoàng Anh","origin":"China","unitPrice":6600},{"qty":4,"code":"Giấy nhám mịn","desc":"Giấy nhám mịn | Theo quy định tại Chương V","name":"Giấy nhám mịn","unit":"Tờ","year":"Từ năm 2020 trở lại đây","label":"Giấy nhám mịn","maker":"Kovax","origin":"Japan","unitPrice":21600},{"qty":60.05,"code":"Giẻ lau máy","desc":"Giẻ lau máy | Theo quy định tại Chương V","name":"Giẻ lau máy","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Giẻ lau máy","maker":"Vinp","origin":"Việt Nam","unitPrice":19440},{"qty":12,"code":"Chịu dầu, nhiệt, áp suất phi 120-2T3; Theo thông số của giàn làm mát Type: ГО-258/5175-M2-T4","desc":"Chịu dầu, nhiệt, áp suất phi 120-2T3; Theo thông số của giàn làm mát Type: ГО-258/5175-M2-T4 | Theo quy định tại Chương V","name":"Gioăng cao su bộ làm mát máy phát chịu dầu, nhiệt, áp suất phi 120-2T3","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"Chịu dầu, nhiệt, áp suất phi 120-2T3; Theo thông số của giàn làm mát Type: ГО-258/5175-M2-T4","maker":"AO “TPOИЦKИЙЭЛEKTPOMEXAHИЧECKИЙ ЗABOД”","origin":"LB NGA","unitPrice":9720000},{"qty":3,"code":"Gioăng cao su sứ đầu ra máy phát chịu dầu, nhiệt, áp suất","desc":"Gioăng cao su sứ đầu ra máy phát chịu dầu, nhiệt, áp suất | Theo quy định tại Chương V","name":"Gioăng cao su sứ đầu ra máy phát","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"Gioăng cao su sứ đầu ra máy phát chịu dầu, nhiệt, áp suất","maker":"Cao su nhựa Việt Nam","origin":"Việt Nam","unitPrice":20196000},{"qty":48,"code":"Gu dông M16x70- 80 - C45","desc":"Gu dông M16x70- 80 - C45 | Theo quy định tại Chương V","name":"Gu dông M16x70- 80 - C45","unit":"Bộ","year":"Từ năm 2020 trở lại đây","label":"Gu dông M16x70- 80 - C45","maker":"Hoàng Anh","origin":"Việt Nam","unitPrice":24200},{"qty":48,"code":"Gu dông M16x80","desc":"Gu dông M16x80 | Theo quy định tại Chương V","name":"Gu dông M16x80","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"Gu dông M16x80","maker":"Hoàng Anh","origin":"Việt Nam","unitPrice":24200},{"qty":20,"code":"Keo dán 502","desc":"Keo dán 502 | Theo quy định tại Chương V","name":"Keo dán 502","unit":"Lọ","year":"Từ năm 2020 trở lại đây","label":"Keo dán 502","maker":"Thuận Phong","origin":"Việt Nam","unitPrice":16500},{"qty":1,"code":"Keo dán cao su X66 Dog","desc":"Keo dán cao su X66 Dog | Theo quy định tại Chương V","name":"Keo dán cao su X66 Dog","unit":"Hộp","year":"Từ năm 2020 trở lại đây","label":"Keo dán cao su X66 Dog","maker":"SIKA","origin":"Việt Nam","unitPrice":187000},{"qty":20,"code":"Keo đỏ (Silicon đỏ)","desc":"Keo đỏ (Silicon đỏ) | Theo quy định tại Chương V","name":"Keo đỏ (silicon đỏ)","unit":"Tuýp","year":"Từ năm 2020 trở lại đây","label":"Keo đỏ (Silicon đỏ)","maker":"Xtraseal","origin":"Malaysia","unitPrice":66000},{"qty":15,"code":"Khí Argon","desc":"Khí Argon | Theo quy định tại Chương V","name":"Khí Argon","unit":"Chai","year":"Từ năm 2020 trở lại đây","label":"Khí Argon","maker":"Khí công nghiệp Hạ Long","origin":"Việt Nam","unitPrice":475200},{"qty":96,"code":"Long đen cho gu dông M16","desc":"Long đen cho gu dông M16 | Theo quy định tại Chương V","name":"Long đen cho gu dông M16","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"Long đen cho gu dông M16","maker":"Hoàng Anh","origin":"Việt Nam","unitPrice":1100},{"qty":0.5,"code":"Mỡ tiếp xúc Topas NB 52","desc":"Mỡ tiếp xúc Topas NB 52 | Theo quy định tại Chương V","name":"Mỡ tiếp xúc Topas NB 52","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Mỡ tiếp xúc Topas NB 52","maker":"Kluber","origin":"Đức","unitPrice":6820000},{"qty":15,"code":"Ống nối (cút) 90 độ inox 304 phi 88,9 x 5,49mm","desc":"Ống nối (cút) 90 độ inox 304 phi 88,9 x 5,49mm | Theo quy định tại Chương V","name":"Ống nối (cút) 90 độ inox 304 phi 88,9 x 5,49mm","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"Ống nối (cút) 90 độ inox 304 phi 88,9 x 5,49mm","maker":"Fengyang","origin":"China","unitPrice":1815000},{"qty":272,"code":"Ống thép CT3 phi60x4","desc":"Ống thép CT3 phi60x4 | Theo quy định tại Chương V","name":"Ống thép CT3 phi60x4","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Ống thép CT3 phi60x4","maker":"CANGZHOU","origin":"China","unitPrice":27500},{"qty":835.2,"code":"Ống thép đúc inox 304 phi 88.9 x 5.49","desc":"Ống thép đúc inox 304 phi 88.9 x 5.49 | Theo quy định tại Chương V","name":"Ống thép đúc inox 304 phi 88.9 x 5.49","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Ống thép đúc inox 304 phi 88.9 x 5.49","maker":"Fengyang","origin":"China","unitPrice":167200},{"qty":1,"code":"Phíp tấm Tectonit có sợi thủy tinh D=0.5mm","desc":"Phíp tấm Tectonit có sợi thủy tinh D=0.5mm | Theo quy định tại Chương V","name":"Phíp tấm Tectonit có sợi thủy tinh D=2.5mm","unit":"M2","year":"Từ năm 2020 trở lại đây","label":"Phíp tấm Tectonit có sợi thủy tinh D=0.5mm","maker":"PINGXIANG","origin":"China","unitPrice":583200},{"qty":1,"code":"Phíp tấm Tectonit có sợi thủy tinh D=2.5mm","desc":"Phíp tấm Tectonit có sợi thủy tinh D=2.5mm | Theo quy định tại Chương V","name":"Phíp tấm tectonit có sợi thủy tinh dày 0,5mm","unit":"M2","year":"Từ năm 2020 trở lại đây","label":"Phíp tấm Tectonit có sợi thủy tinh D=2.5mm","maker":"PINGXIANG","origin":"China","unitPrice":172800},{"qty":6,"code":"Que hàn Inox 308 Phi 4mm","desc":"Que hàn Inox 308 Phi 4mm | Theo quy định tại Chương V","name":"Que hàn Inox 308 Phi 4mm","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Que hàn Inox 308 Phi 4mm","maker":"Kiswel","origin":"Hàn Quốc","unitPrice":275000},{"qty":10,"code":"Que hàn N46 Phi 3.2","desc":"Que hàn N46 Phi 3.2 | Theo quy định tại Chương V","name":"Que hàn N46 Phi 3.2","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Que hàn N46 Phi 3.2","maker":"Việt Đức","origin":"Việt Nam","unitPrice":50600},{"qty":15,"code":"Que hàn Tig rod 16. 53 phi 2.4mm (ER-309 L)","desc":"Que hàn Tig rod 16. 53 phi 2.4mm (ER-309 L) | Theo quy định tại Chương V","name":"Que hàn Tig rod 16. 53 phi 2.4mm (ER-309 L)","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Que hàn Tig rod 16. 53 phi 2.4mm (ER-309 L)","maker":"Kiswel","origin":"Hàn Quốc","unitPrice":462000},{"qty":5,"code":"Sơn băng đa Rôto (KO-855M)","desc":"Sơn băng đa Rôto (KO-855M) | Theo quy định tại Chương V","name":"Sơn băng đa Rôto (KO-855M)","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Sơn băng đa Rôto (KO-855M)","maker":"LLC \"LAKOKRASKA-YA\"","origin":"LB Nga","unitPrice":21060000},{"qty":2,"code":"Sơn cách điện cao áp SK-3","desc":"Sơn cách điện cao áp SK-3 | Theo quy định tại Chương V","name":"Sơn cách điện cao áp SK-3","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Sơn cách điện cao áp SK-3","maker":"Insulect SK","origin":"India","unitPrice":2948000},{"qty":30,"code":"Sơn cách điện máy phát GF 92 (màu đỏ gạch)","desc":"Sơn cách điện máy phát GF 92 (màu đỏ gạch) | Theo quy định tại Chương V","name":"Sơn cách điện máy phát GF 92 (màu đỏ gạch)","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Sơn cách điện máy phát GF 92 (màu đỏ gạch)","maker":"LLC \"LAKOKRASKA-YA\"","origin":"LB Nga","unitPrice":5616000},{"qty":20,"code":"Sơn chống rỉ AKD","desc":"Sơn chống rỉ AKD | Theo quy định tại Chương V","name":"Sơn chống rỉ AKD","unit":"Lít","year":"Từ năm 2020 trở lại đây","label":"Sơn chống rỉ AKD","maker":"Đại Bàng","origin":"Việt Nam","unitPrice":99000},{"qty":18,"code":"Sơn nhũ","desc":"Sơn nhũ | Theo quy định tại Chương V","name":"Sơn nhũ","unit":"Lít","year":"Từ năm 2020 trở lại đây","label":"Sơn nhũ","maker":"Đại Bàng","origin":"Việt Nam","unitPrice":137500},{"qty":5,"code":"Sơn vàng AKD - 77","desc":"Sơn vàng AKD - 77 | Theo quy định tại Chương V","name":"Sơn vàng AKD - 77","unit":"Lít","year":"Từ năm 2020 trở lại đây","label":"Sơn vàng AKD - 77","maker":"Hải Phòng","origin":"Việt Nam","unitPrice":115500},{"qty":2,"code":"Sơn xanh lá cây levit Sand Tex 8T 45","desc":"Sơn xanh lá cây levit Sand Tex 8T 45 | Theo quy định tại Chương V","name":"Sơn xanh lá cây levit Sand Tex 8T 45","unit":"Lít","year":"Từ năm 2020 trở lại đây","label":"Sơn xanh lá cây levit Sand Tex 8T 45","maker":"Nippon","origin":"Việt Nam","unitPrice":99000},{"qty":6,"code":"ИФP-20 Điện áp định mức: 20kV Lực tối thiểu để uốn: 7,5 kN Độ bền tối thiểu khi nén: 50kN Điện áp chịu xung sét đầy đủ 1,2/50µS:125kV Chiều dài rò rỉ ≥40cm","desc":"ИФP-20 Điện áp định mức: 20kV Lực tối thiểu để uốn: 7,5 kN Độ bền tối thiểu khi nén: 50kN Điện áp chịu xung sét đầy đủ 1,2/50µS:125kV Chiều dài rò rỉ ≥40cm | Theo quy định tại Chương V","name":"Sứ đỡ ống dẫn dòng","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"ИФP-20 Điện áp định mức: 20kV Lực tối thiểu để uốn: 7,5 kN Độ bền tối thiểu khi nén: 50kN Điện áp chịu xung sét đầy đủ 1,2/50µS:125kV Chiều dài rò rỉ ≥40cm","maker":"OOO\"BocxoД\"","origin":"LB NGA","unitPrice":24300000},{"qty":6,"code":"Thuốc thẩm thấu DEVELOPER (450ml/lọ)","desc":"Thuốc thẩm thấu DEVELOPER (450ml/lọ) | Theo quy định tại Chương V","name":"Thuốc thẩm thấu DEVELOPER (450ml/lọ)","unit":"Lọ","year":"Từ năm 2020 trở lại đây","label":"Thuốc thẩm thấu DEVELOPER (450ml/lọ)","maker":"NABAKEM","origin":"KOREA","unitPrice":187000},{"qty":6,"code":"Thuốc thử nứt CLEANER (450ml/lọ)","desc":"Thuốc thử nứt CLEANER (450ml/lọ) | Theo quy định tại Chương V","name":"Thuốc thử nứt CLEANER (450ml/lọ)","unit":"Lọ","year":"Từ năm 2020 trở lại đây","label":"Thuốc thử nứt CLEANER (450ml/lọ)","maker":"NABAKEM","origin":"KOREA","unitPrice":187000},{"qty":10,"code":"lau trắng","desc":"lau trắng | Theo quy định tại Chương V","name":"Vải lau trắng","unit":"Mét","year":"Từ năm 2020 trở lại đây","label":"lau trắng","maker":"Natexco","origin":"Việt Nam","unitPrice":27000},{"qty":0.1,"code":"khổ 600","desc":"khổ 600 | Theo quy định tại Chương V","name":"Vải nhám mịn khổ 600","unit":"Mét","year":"Từ năm 2020 trở lại đây","label":"khổ 600","maker":"Seahorse","origin":"China","unitPrice":97200},{"qty":135,"code":"phin trắng","desc":"phin trắng | Theo quy định tại Chương V","name":"Vải phin trắng","unit":"Mét","year":"Từ năm 2020 trở lại đây","label":"phin trắng","maker":"Natexco","origin":"Việt Nam","unitPrice":27000},{"qty":6,"code":"HT800: KT(1x1 000x50 000)mm","desc":"HT800: KT(1x1 000x50 000)mm | Theo quy định tại Chương V","name":"Vải thủy tinh chống cháy HT800: KT(1x1 000x50 000)mm","unit":"Cuộn","year":"Từ năm 2020 trở lại đây","label":"HT800: KT(1x1 000x50 000)mm","maker":"Wallean","origin":"China","unitPrice":4104000},{"qty":55,"code":"A92","desc":"A92 | Theo quy định tại Chương V","name":"Xăng A92","unit":"Lít","year":"Từ năm 2020 trở lại đây","label":"A92","maker":"Petrolimex","origin":"Việt Nam","unitPrice":27500},{"qty":5,"code":"Đồng hồ áp suất MP4, 0-6 kg/cm2 (thay MTP)","desc":"Đồng hồ áp suất MP4, 0-6 kg/cm2 (thay MTP) | Theo quy định tại Chương V","name":"Đồng hồ áp suất MP4, 0-6 kg/cm2 (thay MTP)","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"Đồng hồ áp suất MP4, 0-6 kg/cm2 (thay MTP)","maker":"JSC \"Manotom\"/ LB Nga","origin":"JSC \"Manotom\"/ LB Nga","unitPrice":6426000},{"qty":1,"code":"Giàn làm mát máy phát điện, loại TBФ-120-2T3 + Type: ГО-258/5175-M2-T4 + Phi 19x1,25mm; 54 ống + Hợp kim ống: MHЖMЦ30-1-1 + Cánh tản nhiệt hợp kim: AД1 + Sử dụng loại nước nhóm M2","desc":"Giàn làm mát máy phát điện, loại TBФ-120-2T3 + Type: ГО-258/5175-M2-T4 + Phi 19x1,25mm; 54 ống + Hợp kim ống: MHЖMЦ30-1-1 + Cánh tản nhiệt hợp kim: AД1 + Sử dụng loại nước nhóm M2 | Theo quy định tại Chương V","name":"Giàn làm mát máy phát điện","unit":"Bộ","year":"Từ năm 2020 trở lại đây","label":"Giàn làm mát máy phát điện, loại TBФ-120-2T3 + Type: ГО-258/5175-M2-T4 + Phi 19x1,25mm; 54 ống + Hợp kim ống: MHЖMЦ30-1-1 + Cánh tản nhiệt hợp kim: AД1 + Sử dụng loại nước nhóm M2","maker":"AO “TPOИЦKИЙЭЛEKTPOMEXAHИЧECKИЙ ЗABOД”","origin":"LB NGA","unitPrice":1512000000},{"qty":2,"code":"Dy25Py10-16Ty225","desc":"Dy25Py10-16Ty225 | Theo quy định tại Chương V","name":"Van Dy25Py10-16Ty225","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"Dy25Py10-16Ty225","maker":"\"AMK\"","origin":"LB Nga","unitPrice":3456000},{"qty":10,"code":"Dy50Py10; vật liệu Inox 316, kết nối hàn, môi chất làm việc khí Hydro, áp lực làm việc 10kg/cm2; vật liệu van hoàn toàn bằng kim loại","desc":"Dy50Py10; vật liệu Inox 316, kết nối hàn, môi chất làm việc khí Hydro, áp lực làm việc 10kg/cm2; vật liệu van hoàn toàn bằng kim loại | Theo quy định tại Chương V","name":"Van Dy50Py10","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"Dy50Py10; vật liệu Inox 316, kết nối hàn, môi chất làm việc khí Hydro, áp lực làm việc 10kg/cm2; vật liệu van hoàn toàn bằng kim loại","maker":"\"AMK\"","origin":"LB Nga","unitPrice":23220000},{"qty":5,"code":"Dy15Py160","desc":"Dy15Py160 | Theo quy định tại Chương V","name":"Van kiểm nhiệt Dy15Py160","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"Dy15Py160","maker":"\"AMK\"","origin":"LB Nga","unitPrice":4860000},{"qty":null,"code":"-","desc":"- | Theo quy định tại Chương V","name":"Vật tư, thiết bị đại tu thiết bị sau máy phát điện số 3","unit":"","year":"-","label":"-","maker":"-","origin":"-","unitPrice":null},{"qty":5,"code":"Bu lông+ đai ốc M8x30","desc":"Bu lông+ đai ốc M8x30 | Theo quy định tại Chương V","name":"Bu lông+ đai ốc M8x30","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"Bu lông+ đai ốc M8x30","maker":"Hoàng Anh","origin":"Việt Nam","unitPrice":11000},{"qty":2.5,"code":"Cồn công nghiệp","desc":"Cồn công nghiệp | Theo quy định tại Chương V","name":"Cồn công nghiệp","unit":"Lít","year":"Từ năm 2020 trở lại đây","label":"Cồn công nghiệp","maker":"Việt Hoa","origin":"Việt Nam","unitPrice":44000},{"qty":33.5,"code":"Giẻ lau máy","desc":"Giẻ lau máy | Theo quy định tại Chương V","name":"Giẻ lau máy","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Giẻ lau máy","maker":"Vinp","origin":"Việt Nam","unitPrice":19440},{"qty":3,"code":"995x836x830x120","desc":"995x836x830x120 | Theo quy định tại Chương V","name":"Gioăng cao su của các ống dẫn dòng từ máy phát điện đến máy cắt đầu cực 995x836x830x120","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"995x836x830x120","maker":"ATИ\"","origin":"LB Nga","unitPrice":16038000},{"qty":6,"code":"Khóa cáp phi 18","desc":"Khóa cáp phi 18 | Theo quy định tại Chương V","name":"Khóa cáp phi 18","unit":"Bộ","year":"Từ năm 2020 trở lại đây","label":"Khóa cáp phi 18","maker":"TOEO","origin":"China","unitPrice":46200},{"qty":5,"code":"Mỡ SKF LGHP-2/5","desc":"Mỡ SKF LGHP-2/5 | Theo quy định tại Chương V","name":"Mỡ SKF LGHP-2/5","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Mỡ SKF LGHP-2/5","maker":"SKF","origin":"Japan","unitPrice":1408000},{"qty":0.5,"code":"Mỡ tiếp xúc Topas NB 52","desc":"Mỡ tiếp xúc Topas NB 52 | Theo quy định tại Chương V","name":"Mỡ tiếp xúc Topas NB 52","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Mỡ tiếp xúc Topas NB 52","maker":"Kluber","origin":"Đức","unitPrice":6820000},{"qty":2,"code":"Sơn chống rỉ (kg)","desc":"Sơn chống rỉ (kg) | Theo quy định tại Chương V","name":"Sơn chống rỉ (kg)","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Sơn chống rỉ (kg)","maker":"Đại Bàng","origin":"Việt Nam","unitPrice":99000},{"qty":50,"code":"Sơn nhũ","desc":"Sơn nhũ | Theo quy định tại Chương V","name":"Sơn nhũ","unit":"Lít","year":"Từ năm 2020 trở lại đây","label":"Sơn nhũ","maker":"Đại Bàng","origin":"Việt Nam","unitPrice":137500},{"qty":2,"code":"Tăng đơ cáp L=400 -Trạm 220kV","desc":"Tăng đơ cáp L=400 -Trạm 220kV | Theo quy định tại Chương V","name":"Tăng đơ cáp L=400 -Trạm 220kV","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"Tăng đơ cáp L=400 -Trạm 220kV","maker":"LK","origin":"Việt Nam","unitPrice":313500},{"qty":10,"code":"Thép tấm d=25mm","desc":"Thép tấm d=25mm | Theo quy định tại Chương V","name":"Thép tấm d=25mm","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Thép tấm d=25mm","maker":"Formosa","origin":"Việt Nam","unitPrice":25300},{"qty":10,"code":"Thép tròn CT3 phi18","desc":"Thép tròn CT3 phi18 | Theo quy định tại Chương V","name":"Thép tròn CT3 phi18","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Thép tròn CT3 phi18","maker":"Hòa Phát","origin":"Việt Nam","unitPrice":27500},{"qty":20,"code":"Vải phin trắng","desc":"Vải phin trắng | Theo quy định tại Chương V","name":"Vải phin trắng","unit":"Mét","year":"Từ năm 2020 trở lại đây","label":"Vải phin trắng","maker":"Natexco","origin":"Việt Nam","unitPrice":27000},{"qty":46,"code":"Xăng A92","desc":"Xăng A92 | Theo quy định tại Chương V","name":"Xăng A92","unit":"Lít","year":"Từ năm 2020 trở lại đây","label":"Xăng A92","maker":"Petrolimex","origin":"Việt Nam","unitPrice":27500},{"qty":16,"code":"Ổ bi 62307-2Z (2RS1)","desc":"Ổ bi 62307-2Z (2RS1) | Theo quy định tại Chương V","name":"Ổ bi 62307-2Z (2RS1)","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"Ổ bi 62307-2Z (2RS1)","maker":"SKF","origin":"Italy","unitPrice":1404000},{"qty":null,"code":"-","desc":"- | Theo quy định tại Chương V","name":"Vật tư, thiết bị đại tu tự dùng trung thế chính khối 3","unit":"","year":"-","label":"-","maker":"-","origin":"-","unitPrice":null},{"qty":3,"code":"Bút viết trên gen","desc":"Bút viết trên gen | Theo quy định tại Chương V","name":"Bút viết trên gen","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"Bút viết trên gen","maker":"Thiên Long","origin":"Việt Nam","unitPrice":18360},{"qty":5,"code":"Cao su tấm chịu dầu, chịu nhiệt dày 5mm","desc":"Cao su tấm chịu dầu, chịu nhiệt dày 5mm | Theo quy định tại Chương V","name":"Cao su tấm chịu dầu, chịu nhiệt dày 5mm","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Cao su tấm chịu dầu, chịu nhiệt dày 5mm","maker":"Cao su Nhựa Việt Nam","origin":"Việt Nam","unitPrice":351000},{"qty":4.6,"code":"Cồn tinh khiết","desc":"Cồn tinh khiết | Theo quy định tại Chương V","name":"Cồn tinh khiết","unit":"Lít","year":"Từ năm 2020 trở lại đây","label":"Cồn tinh khiết","maker":"Việt Hoa","origin":"Việt Nam","unitPrice":44000},{"qty":5,"code":"Dung môi pha sơn","desc":"Dung môi pha sơn | Theo quy định tại Chương V","name":"Dung môi pha sơn","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Dung môi pha sơn","maker":"Đại Bàng","origin":"Việt Nam","unitPrice":99000},{"qty":26.1,"code":"Giẻ lau máy","desc":"Giẻ lau máy | Theo quy định tại Chương V","name":"Giẻ lau máy","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Giẻ lau máy","maker":"Vinp","origin":"Việt Nam","unitPrice":19440},{"qty":2.8,"code":"Mỡ SKF LGHP-2/5","desc":"Mỡ SKF LGHP-2/5 | Theo quy định tại Chương V","name":"Mỡ SKF LGHP-2/5","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Mỡ SKF LGHP-2/5","maker":"SKF","origin":"Japan","unitPrice":1408000},{"qty":0.5,"code":"Mỡ tiếp xúc Topas NB 52","desc":"Mỡ tiếp xúc Topas NB 52 | Theo quy định tại Chương V","name":"Mỡ tiếp xúc Topas NB 52","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Mỡ tiếp xúc Topas NB 52","maker":"Kluber","origin":"Đức","unitPrice":6820000},{"qty":1.5,"code":"Ống gen nhựa phi 4- phi 5","desc":"Ống gen nhựa phi 4- phi 5 | Theo quy định tại Chương V","name":"Ống gen nhựa phi 4- phi 5","unit":"Mét","year":"Từ năm 2020 trở lại đây","label":"Ống gen nhựa phi 4- phi 5","maker":"Yongli","origin":"China","unitPrice":12960},{"qty":3,"code":"Sơn cách điện 2104 RM-Clear + Dung môi","desc":"Sơn cách điện 2104 RM-Clear + Dung môi | Theo quy định tại Chương V","name":"Sơn cách điện 2104 RM-Clear + Dung môi","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Sơn cách điện 2104 RM-Clear + Dung môi","maker":"EPI","origin":"Malaysia","unitPrice":407000},{"qty":15,"code":"Sơn nhũ","desc":"Sơn nhũ | Theo quy định tại Chương V","name":"Sơn nhũ","unit":"Lít","year":"Từ năm 2020 trở lại đây","label":"Sơn nhũ","maker":"Đại Bàng","origin":"Việt Nam","unitPrice":137500},{"qty":10,"code":"ИOP-10-7,5 Điện áp định mức: 10kV Điện áp tối đa cho phép: 12kV Điện áp thử nghiệm xung sét 1,2/50µS: 80kV Lực tối thiểu để uốn: 7,5kN","desc":"ИOP-10-7,5 Điện áp định mức: 10kV Điện áp tối đa cho phép: 12kV Điện áp thử nghiệm xung sét 1,2/50µS: 80kV Lực tối thiểu để uốn: 7,5kN | Theo quy định tại Chương V","name":"Sứ đỡ 6kV (ống dẫn dòng)","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"ИOP-10-7,5 Điện áp định mức: 10kV Điện áp tối đa cho phép: 12kV Điện áp thử nghiệm xung sét 1,2/50µS: 80kV Lực tối thiểu để uốn: 7,5kN","maker":"OOO\"BocxoД\"","origin":"LB NGA","unitPrice":4296240},{"qty":25,"code":"Vải phin trắng","desc":"Vải phin trắng | Theo quy định tại Chương V","name":"Vải phin trắng","unit":"Mét","year":"Từ năm 2020 trở lại đây","label":"Vải phin trắng","maker":"Natexco","origin":"Việt Nam","unitPrice":27000},{"qty":18.1,"code":"Xăng A92","desc":"Xăng A92 | Theo quy định tại Chương V","name":"Xăng A92","unit":"Lít","year":"Từ năm 2020 trở lại đây","label":"Xăng A92","maker":"Petrolimex","origin":"Việt Nam","unitPrice":27500},{"qty":28,"code":"Ổ bi 6204 - 2Z","desc":"Ổ bi 6204 - 2Z | Theo quy định tại Chương V","name":"Ổ bi 6204 - 2Z","unit":"Cái","year":"Từ năm 2020 trở lại đây","label":"Ổ bi 6204 - 2Z","maker":"SKF","origin":"India","unitPrice":135000},{"qty":null,"code":"-","desc":"- | Theo quy định tại Chương V","name":"Vật tư, thiết bị đại tu tự dùng hạ thế chính khối 3","unit":"","year":"-","label":"-","maker":"-","origin":"-","unitPrice":null},{"qty":1,"code":"Băng dính cách điện cao áp","desc":"Băng dính cách điện cao áp | Theo quy định tại Chương V","name":"Băng dính cách điện cao áp","unit":"Cuộn","year":"Từ năm 2020 trở lại đây","label":"Băng dính cách điện cao áp","maker":"3M","origin":"Mỹ","unitPrice":378000},{"qty":2,"code":"Băng lụa vàng D = 0.17-0.3","desc":"Băng lụa vàng D = 0.17-0.3 | Theo quy định tại Chương V","name":"Băng lụa vàng D = 0.17-0.3","unit":"Mét","year":"Từ năm 2020 trở lại đây","label":"Băng lụa vàng D = 0.17-0.3","maker":"Nano","origin":"Việt Nam","unitPrice":97200},{"qty":2.01,"code":"Cồn tinh khiết","desc":"Cồn tinh khiết | Theo quy định tại Chương V","name":"Cồn tinh khiết","unit":"Lít","year":"Từ năm 2020 trở lại đây","label":"Cồn tinh khiết","maker":"Việt Hoa","origin":"Việt Nam","unitPrice":44000},{"qty":20,"code":"Giẻ lau máy","desc":"Giẻ lau máy | Theo quy định tại Chương V","name":"Giẻ lau máy","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Giẻ lau máy","maker":"Vinp","origin":"Việt Nam","unitPrice":19440},{"qty":0.5,"code":"Mỡ tiếp xúc Topas NB 52","desc":"Mỡ tiếp xúc Topas NB 52 | Theo quy định tại Chương V","name":"Mỡ tiếp xúc Topas NB 52","unit":"Kg","year":"Từ năm 2020 trở lại đây","label":"Mỡ tiếp xúc Topas NB 52","maker":"Kluber","origin":"Đức","unitPrice":6820000},{"qty":8,"code":"Xăng A92","desc":"Xăng A92 | Theo quy định tại Chương V","name":"Xăng A92","unit":"Lít","year":"Từ năm 2020 trở lại đây","label":"Xăng A92","maker":"Petrolimex","origin":"Việt Nam","unitPrice":27500}],"lotNo":"BP2400273288","price":4854990000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN  KỸ THUẬT ROTES","rank":null,"reason":"không đáp ứng yêu cầu E-HSMT","taxCode":"0801350969","venture":"","bidPrice":4788503330,"discount":"","winPrice":null,"finalPrice":4788503330},{"won":true,"name":"CÔNG TY CỔ PHẦN DỊCH VỤ SỬA CHỮA NHIỆT ĐIỆN MIỀN BẮC","rank":null,"reason":"","taxCode":"0800383471","venture":"","bidPrice":4611390686,"discount":"","winPrice":4611390686,"finalPrice":4611390686}],"lotName":"Đại tu máy phát điện số 3; Đại tu thiết bị sau máy phát điện số 3; Đại tu tự dùng trung thế chính khối 3 và Đại tu tự dùng hạ thế chính khối 3 - Kế hoạch sửa chữa lớn năm 2023 Công ty Cổ phần Nhiệt điện Phả Lại","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T18:24:00.755Z","src":"Chương V (tệp Chương V YÊU CẦU KỸ THUẬT.docx), thông số do AI đọc","kvas":[],"text":"Máy phát điện số 3: Xuất xứ thiết bị hiện hữu: Do Liên Xô cũ sản xuất\nMáy phát điện số 3: Công suất: Công suất hữu công P = 120 MW\nMáy phát điện số 3: Hệ số công suất: Cos = 0,85\nMáy biến áp T3 (thiết bị liên quan): Chủng loại, công suất: Chủng loại TДU-125000/220-73T1, do Liên Xô cũ sản xuất, công suất 125.000 KVA\nMáy biến áp T3 (thiết bị liên quan): Điện áp định mức: Phía cao Uđm = 242 kV; phía hạ Uđm = 10,5 kV\nMáy biến áp T3 (thiết bị liên quan): Dòng điện định mức: Phía cao Iđm = 299 A; phía hạ Iđm = 6870 A\nGiàn làm mát máy phát điện (Phần thiết bị, mục 2): Chủng loại: Giàn làm mát máy phát điện loại TBФ-120-2T3, Type ГО-258/5175-M2-T4, số lượng 01 bộ\nGiàn làm mát máy phát điện: Xuất xứ: Yêu cầu xuất xứ thuộc nhóm G7 + Nga (Anh, Mỹ, Đức, Nhật Bản, Pháp, Canada, Italia, Nga)\nHàng hóa dự thầu: Tình trạng, năm sản xuất, xuất xứ: Mới 100%, chưa qua sử dụng, sản xuất từ năm 2020 trở lại đây, xuất xứ rõ ràng (nêu cụ thể hãng và nước sản xuất)\nHàng hóa dự thầu: Chứng chỉ CO, CQ, tờ khai hải quan: Hàng nhập khẩu phải cam kết cấp đầy đủ CO, CQ và xuất trình tờ khai hải quan; hàng sản xuất trong nước cam kết cung cấp chứng chỉ chất lượng. Từng mục hàng có cột yêu cầu CO, CQ, TKHQ, ISO, TLKT riêng\nMáy phát điện số 3: Chủng loại: Máy phát điện chủng loại TBФ – 120 – 2T3\nMáy phát điện số 3: Điện áp đầu cực: U = 10,5 kV\nMáy phát điện số 3: Tốc độ quay: n = 3000 vòng/phút\nMáy phát điện số 3: Dòng điện Stato: Istato = 7760 A\nMáy phát điện số 3: Dòng điện Roto: Irôto = 1830 A\nMáy phát điện số 3: Hệ thống kích thích: Hệ thống kích thích máy phát ВТД-490-3000Т3, gồm máy phát kích thích chính và kích thích phụ, 01 hệ thống\nGiàn làm mát máy phát điện: Ống trao đổi nhiệt: Ống phi 19x1,25mm, 54 ống; hợp kim ống MHЖMЦ30-1-1\nGiàn làm mát máy phát điện: Vật liệu cánh tản nhiệt và nước làm mát: Cánh tản nhiệt hợp kim AД1; sử dụng loại nước nhóm M2\nChổi than máy phát 22x30x60 (81 cái): Grade 634; khối lượng riêng 1.28g/cm3; độ bền uốn ngang 53kg/cm2; độ cứng Shore 16; điện trở suất 17.8 µohmm; mật độ dòng điện định mức 12A/cm2\nGioăng cao su bộ làm mát máy phát (12 cái): Chịu dầu, nhiệt, áp suất phi 120-2T3; theo thông số của giàn làm mát Type ГО-258/5175-M2-T4\nVan Dy50Py10 (10 cái): Vật liệu Inox 316, kết nối hàn, môi chất làm việc khí Hydro, áp lực làm việc 10kg/cm2; vật liệu van hoàn toàn bằng kim loại\nSứ đỡ ống dẫn dòng ИФP-20 (6 cái): Điện áp định mức 20kV; lực uốn tối thiểu 7,5 kN; độ bền nén tối thiểu 50kN; điện áp chịu xung sét đầy đủ 1,2/50µS: 125kV; chiều dài rò rỉ ≥40cm\nSứ đỡ 6kV (ống dẫn dòng) ИOP-10-7,5 (10 cái, tự dùng trung thế): Điện áp định mức 10kV; điện áp tối đa cho phép 12kV; điện áp thử nghiệm xung sét 1,2/50µS: 80kV; lực uốn tối thiểu 7,5kN\nHàng hóa dự thầu: Hàng tương đương: Mã ký hiệu nêu trong bảng để tham khảo; được chào hàng tương đương hoặc tốt hơn kèm bảng chứng minh và tài liệu kỹ thuật của nhà sản xuất\nBảo hành vật tư, thiết bị: Tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao sau sửa chữa (hoặc ngày bàn giao tới kho Chủ đầu tư nếu không đưa vào sử dụng ngay)\nBảo hành công trình sửa chữa: 2160 giờ vận hành thực tế nhưng không quá 180 ngày kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng, tùy điều kiện nào đến trước\nPhạm vi dịch vụ: Đại tu máy phát điện số 3: Đại tu 01 hệ thống máy phát điện số 3 (ТВФ-120-2Т3), gồm xử lý mạch từ, đóng lại nêm chèn 60 rãnh, siêu âm 54 cánh quạt làm mát Roto, vệ sinh sấy cuộn dây Stato và Roto, tiện đánh bóng cổ góp, thay 12 đường ống nước làm mát trong stato, thí nghiệm máy phát\nChạy thử nghiệm thu sau đại tu: Chạy thử tổng hợp 72 giờ để xác định thông số kỹ thuật sau sửa chữa, sau đó vận hành thử thách độ tin cậy 30 ngày","rebuiltAt":"2026-11-06T16:25:31.087Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Đại tu máy phát điện số 3; Đại tu thiết bị sau máy phát điện số 3; Đại tu tự dùng trung thế chính khối 3 và Đại tu tự dùng hạ thế chính khối 3 - Kế hoạch sửa chữa lớn năm 2023 Công ty Cổ phần Nhiệt điện Phả Lại","winners":["CÔNG TY CỔ PHẦN DỊCH VỤ SỬA CHỮA NHIỆT ĐIỆN MIỀN BẮC"],"estimate":null,"location":"Tỉnh Hải Dương","notifyNo":"IB2400168837","openedAt":"2024-06-24T05:08:35.000Z","resultAt":"2024-08-13T11:57:04.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0800383471"],"decisionNo":"4520/QĐ-PPC","isDomestic":1,"isInternet":true,"publicDate":"2024-06-12T03:53:37.285Z","bidCloseDate":"2024-06-24T03:00:00.000Z","decisionDate":"2024-08-13T23:59:59","investorCode":"0800296583","investorName":"Công ty cổ phần Nhiệt điện Phả Lại","packagePrice":4854990000,"winningPrice":4611390686,"numBidderJoin":2,"estimatedPrice":4854990000,"procuringEntityName":"Công ty cổ phần Nhiệt điện Phả Lại"},"IB2400186078":{"at":"2026-11-07T16:36:47.984Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=a1e57e2a-939c-43c5-a129-ad471e6c3cb0&notifyId=a1e57e2a-939c-43c5-a129-ad471e6c3cb0&inputResultId=82cdc278-5914-4d98-9a12-ae6476069c71&bidOpenId=5418d2da-a2b8-41af-b1ca-9e8b9f40c112&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400186078&planNo=PL2400116149&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":14,"code":"THG15BTS","desc":"Theo E-HSDT đính kèm | Theo quy định tại Chương V","name":"Máy phát điện 12,0 KVA","unit":"Máy","year":"2023 trở về sau","label":"KYOpower","maker":"Thiên Hòa An","origin":"Việt Nam","unitPrice":127170000},{"qty":7,"code":"KDF8500Q","desc":"Theo E-HSDT đính kèm | Theo quy định tại Chương V","name":"Máy phát điện 6,0 KVA","unit":"Máy","year":"2023 trở về sau","label":"KOOP","maker":"Changzhou Koop Power Machinery Co., Ltd","origin":"Trung Quốc","unitPrice":25974000},{"qty":1,"code":"Theo E-HSDT đính kèm","desc":"Theo E-HSDT đính kèm | Theo quy định tại Chương V","name":"Vật tư phụ kiện đi kèm (ống thoát khói, dây cáp nguồn, dây tiếp đất, nhiên liệu nhớt, dầu diezel chạy thử nghiệm, …) và vận chuyển máy đên trạm BTS, lắp đặt hoàn thiện","unit":"Gói","year":"Theo E-HSDT đính kèm","label":"Theo E-HSDT đính kèm","maker":"Theo E-HSDT đính kèm","origin":"Theo E-HSDT đính kèm","unitPrice":100980000}],"lotNo":"BP2400343851","price":2064587400,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY TNHH THIÊN HOÀ AN","rank":null,"reason":"","taxCode":"0100369062","venture":"","bidPrice":2063178000,"discount":"","winPrice":2063178000,"finalPrice":2063178000},{"won":false,"name":"CÔNG TY CỔ PHẦN MÁY VÀ THIẾT BỊ PHỤ TÙNG CÔNG NGHIỆP P.M.G","rank":null,"reason":"Hồ sơ Dự thầu không đạt, có nhà thầu giá thấp hơn trúng thầu.","taxCode":"0102062037","venture":"","bidPrice":2064587400,"discount":"","winPrice":null,"finalPrice":2064587400}],"lotName":"Mua máy phát điện","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T07:47:19.467Z","src":"Chương V (tệp 9.- E-HSMT mua May Phat dien.pdf, 9.2- E-HSMT (mua may phat dien) Chuong V- Ky Thuat.docx, 9.3- E-HSMT (mua may phat dien) Phần 4-Bieu Mau.docx), thông số do AI đọc","kvas":[{"u":"kVA","v":12},{"u":"kVA","v":6},{"u":"kVA","v":6.5}],"text":"Khối lượng - Máy 12 kVA: Máy phát điện chạy dầu diesel 12 kVA, số lượng 14 máy\nKhối lượng - Máy 6,0 kVA: Máy phát điện chạy dầu diesel 6,0 kVA, số lượng 07 máy\nPhạm vi lắp đặt (chung): Gói vật tư phụ gồm ống thoát khói, dây cáp điện, tiếp đất, nhiên liệu, nhớt, dầu diesel chạy thử; vận chuyển máy đến trạm BTS và lắp đặt hoàn thiện (21 trạm)\nChung: Chứng nhận khí thải: Hệ số Kv=0,8; Kp=1 hoặc Kv=1; Kp=1; cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu\nChung: Bảng thông số đặc trưng: Mỗi máy có bảng thông số gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra, điện áp ra, tần số, hệ số công suất danh định, kích thước và khối lượng tổng\nChung: CO/CQ: Cung cấp CO, CQ nếu là hàng nhập khẩu hoặc Giấy chứng nhận xuất xưởng nếu sản xuất trong nước\nChung: Thời gian sửa chữa bảo hành: Sửa chữa bảo hành trong tối đa 04 ngày, tại nơi lắp đặt\nChung: Thử nghiệm: Thử nghiệm máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục\nPhần A - Máy 6 kVA: Loại máy: Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm hoặc ổ khóa điện đề nổ, có chổi than, tự động kích từ, AVR, ắc quy kín khí\nPhần A - Máy 6 kVA: Công suất định mức (100% tải): ≥ 6,0 kVA/ 6,0 kW\nPhần A - Máy 6 kVA: Công suất dự phòng: ≥ 6,5 kVA/ 6,5 kW\nPhần A - Máy 6 kVA: Hệ số công suất: Cos ϕ = 1\nPhần A - Máy 6 kVA: Chạy liên tục: Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 06 giờ chạy; thời gian chạy liên tục ở 75% công suất liên tục ≥ 06 giờ\nPhần A - Máy 6 kVA: Khả năng quá tải 110%: Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục\nPhần A - Máy 6 kVA: Độ ồn (đã đóng vỏ cách âm): ≤ 78 dB, mức ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m\nPhần A - Máy 6 kVA: Thùng nhiên liệu: Bằng thép, gắn bên trong vỏ cách âm (không gắn dưới đế máy), cửa tiếp nhiên liệu trên nóc máy; dung tích ≥ 30 lít\nPhần A - Máy 6 kVA: Động cơ - hãng/model: Nhà thầu cung cấp thông tin hãng sản xuất/model; động cơ cùng thương hiệu với tổ máy; mới 100%, sản xuất năm 2023 trở về sau\nPhần A - Máy 6 kVA: Động cơ - công suất liên tục: ≥ 7.6 kW (công suất tối đa ≥ 8.6 kW)\nPhần A - Máy 6 kVA: Động cơ - công suất tối đa: ≥ 8.6 kW\nPhần A - Máy 6 kVA: Đầu phát - loại, kích từ, AVR: Loại 1 pha, 2 dây; tự kích từ; tự động AVR; hãng sản xuất do nhà thầu cung cấp; cùng thương hiệu tổ máy; mới 100%, sản xuất 2023 trở về sau\nPhần A - Máy 6 kVA: Đầu phát - công suất liên tục: ≥ 6 KVA\nPhần A - Máy 6 kVA: Hệ thống điều khiển - hiển thị: Điều khiển đồng bộ theo máy; hiển thị điện áp, tần số máy phát, số giờ hoạt động\nPhần A - Máy 6 kVA: Giao diện ATS: Có sẵn giao diện kết nối bộ ATS để điều khiển tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa\nPhần B - Máy 12 kVA: Loại máy: Diesel mới 100%, vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ, AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí\nPhần B - Máy 12 kVA: Năm sản xuất, xuất xứ: Năm sản xuất 2023 trở về sau; xuất xứ thuộc nhóm nước EU, G7 hoặc Việt Nam\nPhần B - Máy 12 kVA: Công suất liên tục (100% tải): 12 ±0,5 KVA\nPhần B - Máy 12 kVA: Công suất tối đa: ≥ 110% công suất liên tục\nPhần B - Máy 12 kVA: Số pha, hệ số công suất, tần số: 1 pha, 2 dây; Cos ϕ = 1; 50 Hz; dao động tần số ≤ ±5%\nPhần B - Máy 12 kVA: Aptomat ngõ ra: CB có chất lượng tương đương hãng Mitsubishi, Schneider, Clipsal, Chint, LS; lắp tại máy, dòng định mức phù hợp dòng điện máy phát\nPhần B - Máy 12 kVA: Chạy liên tục: Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy; chạy liên tục ở 100% công suất liên tục ≥ 12 giờ\nPhần B - Máy 12 kVA: Bình nhiên liệu: Bằng thép, gắn bên trong vỏ cách âm, cửa tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy, nắp có khóa; dung tích ≥ 65 lít\nPhần B - Máy 12 kVA: Vỏ máy - cấp bảo vệ: Cấp bảo vệ vỏ ngoài ≥IP23, cung cấp chứng nhận kiểm định của bên thứ 3 cho model chào thầu; vỏ giảm ồn, sơn tĩnh điện, đặt ngoài trời, có khóa, có ống dẫn dầu thải ra ngoài vỏ\nPhần B - Máy 12 kVA: Động cơ - hãng, thương hiệu, xuất xứ: Hãng sản xuất và xuất xứ do nhà thầu cung cấp; thương hiệu thuộc nhóm nước EU, G7; năm sản xuất 2023 trở lại đây\nPhần B - Máy 12 kVA: Động cơ - công suất định mức (PRP) Net tại 1500 vòng/phút: ≥ 17.0 kW\nPhần B - Máy 12 kVA: Động cơ - công suất dự phòng (ESP) Net tại 1500 vòng/phút: ≥ 19.0 kW\nPhần B - Máy 12 kVA: Động cơ - khởi động, ắc quy: Motor khởi động 12VDC; ắc quy ≥ 45Ah kín khí; công suất mô tơ khởi động ≥ 3,0 kW; máy phát sạc ắc quy ≥ 35A\nPhần B - Máy 12 kVA: Đầu phát - nhãn hiệu, năm sản xuất: Nhãn hiệu cùng với nhãn hiệu tổ máy; xuất xứ do nhà thầu cung cấp; năm sản xuất 2024 trở lại đây\nPhần B - Máy 12 kVA: Đầu phát - công suất liên tục tại 40°C, Class H: ≥ 15.0 KVA; công suất dự phòng ≥ 110% công suất liên tục\nPhần B - Máy 12 kVA: Giao diện ATS: Có giao diện kết nối bộ ATS để điều khiển tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa\nPhần B - Máy 12 kVA: Bộ nạp accu từ điện lưới: Switchmode flyback 65 kHz; điện áp ra tự động chọn 13.5 hoặc 27.0VDC; dòng ra ≥ 4.0 ADC; dải điện áp vào 170-300 VAC; hiệu suất ≥ 92%; công suất ra liên tục tối đa 108 W; mức bảo vệ ≥ IP20\nVật tư phụ - dây tiếp đất: Cáp đồng 16mm2 bọc PVC vàng sọc xanh, trung bình 5m/máy; cọc tiếp đất bằng đồng D16, trung bình 0,5m/máy\nVật tư phụ - Máy 6 kVA: cáp điện đấu nối: Cáp VCmo-2×6 mm2 vàng 300/500V, trung bình 20m/máy\nPhạm vi lắp đặt - giải pháp lắp đặt, vận chuyển: Có phương án vận chuyển, bảo quản an toàn đến từng trạm và giải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật\nChung: Tình trạng, năm sản xuất: Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng; năm sản xuất 2023 trở về sau\nChung: Điều kiện hoạt động: Hoạt động ở nhiệt độ môi trường từ 0 đến 40 độ C, độ ẩm môi trường <80%\nChung: Khí thải: Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải tuân thủ TCVN 6627-6:2011","rebuiltAt":"2026-11-06T16:25:31.092Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Mua máy phát điện","winners":["CÔNG TY TNHH THIÊN HOÀ AN"],"estimate":null,"location":"Tỉnh Quảng Ngãi","notifyNo":"IB2400186078","openedAt":"2024-07-01T09:03:23.000Z","resultAt":"2024-08-05T08:31:05.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0100369062"],"decisionNo":"1642/QĐ-VNPT.QNi-KTĐT","isDomestic":1,"isInternet":true,"publicDate":"2024-06-21T08:26:56.638Z","bidCloseDate":"2024-07-01T09:00:00.000Z","decisionDate":"2024-08-02T23:59:59","investorCode":"4300223903","investorName":"Viễn thông Quảng Ngãi - Chi nhánh Tập đoàn Bưu chính Viễn thông Việt Nam","packagePrice":2064587400,"winningPrice":2063178000,"numBidderJoin":2,"estimatedPrice":2064587400,"procuringEntityName":"Viễn thông Quảng Ngãi - Chi nhánh Tập đoàn Bưu chính Viễn thông Việt Nam"},"IB2400187931":{"at":"2026-11-07T16:36:40.041Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=347b4950-c522-48d9-a22f-342d59c8da6b&notifyId=347b4950-c522-48d9-a22f-342d59c8da6b&inputResultId=34bdab7c-8a66-438d-af76-821c1299eae7&bidOpenId=197ba744-bd41-4f12-9dbf-9b8b8ff59909&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400187931&planNo=PL2400117079&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":48,"code":"0422 5931 - (11/6)","desc":"Chính hãng Deutz | Theo quy định tại Chương V","name":"Vít chỉnh dàn cò","unit":"Bộ","year":"Từ 2023 trở về sau","label":"DEUTZ","maker":"DEUTZ - GERMANY","origin":"G7","unitPrice":1767700},{"qty":12,"code":"11/10","desc":"Chính hãng Deutz | Theo quy định tại Chương V","name":"Con đội","unit":"Cái","year":"Từ 2023 trở về sau","label":"DEUTZ","maker":"DEUTZ - GERMANY","origin":"G7","unitPrice":3212000},{"qty":12,"code":"05/6-5010 1411 (0293 1410)","desc":"Chính hãng Deutz | Theo quy định tại Chương V","name":"Bạc biên. 02 Cái /cặp","unit":"Cặp","year":"Từ 2023 trở về sau","label":"DEUTZ","maker":"DEUTZ - GERMANY","origin":"G7","unitPrice":2141700},{"qty":4,"code":"05/4-0510 1411","desc":"Chính hãng Deutz | Theo quy định tại Chương V","name":"Bạc trục. 02 cái /cặp","unit":"Cặp","year":"Từ 2023 trở về sau","label":"DEUTZ","maker":"DEUTZ - GERMANY","origin":"G7","unitPrice":4120600},{"qty":2,"code":"05/5-0510 1411","desc":"Chính hãng Deutz | Theo quy định tại Chương V","name":"Bạc chống dịch dọc. 02 Cái/cặp","unit":"Cặp","year":"Từ 2023 trở về sau","label":"DEUTZ","maker":"DEUTZ - GERMANY","origin":"G7","unitPrice":998800},{"qty":16,"code":"08/12-0510 1415","desc":"Chính hãng Deutz | Theo quy định tại Chương V","name":"Xúp páp hút","unit":"Cái","year":"Từ 2023 trở về sau","label":"DEUTZ","maker":"DEUTZ - GERMANY","origin":"G7","unitPrice":1178100},{"qty":24,"code":"08/11-0510 1415","desc":"Chính hãng Deutz | Theo quy định tại Chương V","name":"Xúp páp xả","unit":"Cái","year":"Từ 2023 trở về sau","label":"DEUTZ","maker":"DEUTZ - GERMANY","origin":"G7","unitPrice":1096700},{"qty":48,"code":"08/5","desc":"Chính hãng Deutz | Theo quy định tại Chương V","name":"ống dẫn hướng","unit":"Cái","year":"Từ 2023 trở về sau","label":"DEUTZ","maker":"DEUTZ - GERMANY","origin":"G7","unitPrice":597300},{"qty":1,"code":"17/12(13,17) - 0510 1424","desc":"Chính hãng Deutz | Theo quy định tại Chương V","name":"Bơm mồi nhiên liệu","unit":"Cái","year":"Từ 2023 trở về sau","label":"DEUTZ","maker":"DEUTZ - GERMANY","origin":"G7","unitPrice":3438600},{"qty":1,"code":"48/25(26)-0510 1446","desc":"Chính hãng Deutz | Theo quy định tại Chương V","name":"Cảm biến tốc độ","unit":"Cái","year":"Từ 2023 trở về sau","label":"DEUTZ","maker":"DEUTZ - GERMANY","origin":"G7","unitPrice":2173600},{"qty":1,"code":"7320 MKII","desc":"Bộ điều khiển Deepsea | Theo quy định tại Chương V","name":"Bộ điều khiển máy phát điện Deepsea","unit":"Cái","year":"Từ 2023 trở về sau","label":"DSE DEEPSEA","maker":"DSE DEEPSEA ELECTRONIC -UK","origin":"G7","unitPrice":17050000},{"qty":12,"code":"07/1 - 0510 - 1414","desc":"Đường kính 132mm, chính hãng Deutz | Theo quy định tại Chương V","name":"Piston","unit":"Cái","year":"Từ 2023 trở về sau","label":"DEUTZ","maker":"DEUTZ - GERMANY","origin":"G7","unitPrice":15313100}],"lotNo":"BP2400346663","price":431660900,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY TNHH ĐIỆN MÁY CHIẾN THẮNG N.G","rank":null,"reason":"Xếp hạng 2","taxCode":"0303062407","venture":"","bidPrice":431660900,"discount":"","winPrice":null,"finalPrice":431660900},{"won":true,"name":"CÔNG TY TNHH KỸ THUẬT - DỊCH VỤ STD&T","rank":null,"reason":"","taxCode":"0302992209","venture":"","bidPrice":447834200,"discount":"10%","winPrice":403050780,"finalPrice":403050780}],"lotName":"Gói thầu số 43: Mua sắm vật tư máy phát điện","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T18:21:04.318Z","src":"Chương V (tệp 43 Chương 5-YCKT VT MPĐ T6.docx), thông số do AI đọc","kvas":[],"text":"Phạm vi chung - Danh mục vật tư máy Broadcrowns 380S: Gói thầu gồm 12 danh mục vật tư, phụ tùng sửa chữa máy phát điện. Nhà thầu chào theo đúng danh điểm của hàng hóa hoặc tương đương, tham khảo vật tư máy Broadcrowns 380S.\nHạng mục 1 - Vít chỉnh dàn cò: Danh điểm 0422 5931 - (11/6); chào đúng danh điểm hoặc tương đương, tham khảo máy Broadcrowns 380S.\nHạng mục 2 - Con đội: Danh điểm 11/10.\nHạng mục 3 - Bạc biên: Danh điểm 05/6-5010 1411 | (0293 1410); 02 cái/cặp.\nHạng mục 4 - Bạc trục: Danh điểm 05/4-0510 1411; 02 cái/cặp.\nHạng mục 5 - Bạc chống dịch dọc: Danh điểm 05/5-0510 1411; 02 cái/cặp.\nHạng mục 6 - Xúp páp hút: Danh điểm 08/12-0510 1415.\nHạng mục 7 - Xúp páp xả: Danh điểm 08/11-0510 1415.\nHạng mục 8 - Ống dẫn hướng: Danh điểm 08/5.\nHạng mục 9 - Bơm mồi nhiên liệu: Danh điểm 17/12(13,17) - 0510 1424.\nHạng mục 10 - Cảm biến tốc độ: Danh điểm 48/25(26)-0510 1446.\nHạng mục 11 - Bộ điều khiển máy phát điện (controller): Bộ điều khiển máy phát điện Deepsea 7320 MKII.\nHạng mục 12 - Piston: Danh điểm 07/1 - 0510 - 1414.\nTất cả hạng mục - Tình trạng và năm sản xuất: Hàng hóa mới 100% chưa qua sử dụng, sản xuất từ năm 2023 trở lại đây.\nTất cả hạng mục - Điều kiện sử dụng: Hàng hóa phải đảm bảo đủ điều kiện sử dụng trên Đường Sắt Việt Nam; nếu có sai khác, nhà thầu phải thuyết minh rõ.\nTất cả hạng mục - Xuất xứ, CO/CQ: Cam kết cung cấp CO, CQ đối với vật tư nhập khẩu (bản gốc hoặc bản sao y công chứng kèm bản dịch công chứng), hoặc chứng nhận xuất xưởng nếu là hàng sản xuất trong nước. Hàng hóa phải đúng yêu cầu về xuất xứ của Bên mời thầu.\nTất cả hạng mục - Bảo hành: Bảo hành theo từng lô; giá trị bảo hành 3% giá trị hợp đồng; nhà thầu bảo hành, cung cấp hàng thay thế trong 24h kể từ khi nhận thông báo về hàng hóa hư hỏng do lỗi kỹ thuật.\nTất cả hạng mục - Đổi trả: Cam kết đổi trả hàng hóa ngay khi có yêu cầu nếu sản phẩm không đáp ứng yêu cầu về tiêu chuẩn, chất lượng, quy cách đóng gói hoặc có lỗi không phải của bên mua."},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Gói thầu số 43: Mua sắm vật tư máy phát điện","winners":["CÔNG TY TNHH KỸ THUẬT - DỊCH VỤ STD&T"],"estimate":null,"location":"Thành phố Hà Nội","notifyNo":"IB2400187931","openedAt":"2024-06-29T03:13:05.000Z","resultAt":"2024-07-18T06:09:25.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0302992209"],"decisionNo":"1520/QĐ-CTXH","isDomestic":1,"isInternet":true,"publicDate":"2024-06-23T03:23:33.374Z","bidCloseDate":"2024-06-29T03:00:00.000Z","decisionDate":"2024-07-16T23:59:59","investorCode":"z000018711","investorName":"Công ty Cổ Phần Vận tải Đường Sắt Hà Nội Chi Nhánh Toa Xe Hàng","packagePrice":431660900,"winningPrice":403050780,"numBidderJoin":2,"estimatedPrice":431660900,"procuringEntityName":"Công ty Cổ Phần Vận tải Đường Sắt Hà Nội Chi Nhánh Toa Xe Hàng"},"IB2400191798":{"at":"2026-11-07T16:36:26.908Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=8754524b-89a4-4831-9ab1-b2367dbd2ebd&notifyId=8754524b-89a4-4831-9ab1-b2367dbd2ebd&inputResultId=82871049-8b03-47fd-bbe0-9275b97fd96b&bidOpenId=09186723-ee54-4ce0-989a-4928ca9ffb48&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400191798&planNo=20190972013&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":1,"code":"TV275-S","desc":"Máy phát điện diesel, 3 pha, công suất liên tục/ dự phòng: 250/275kVA. Điệp áp 230/400V, 50Hz, 1500v/p. Vỏ chống ồn sản xuất tại Việt Nam. Chi tiết theo danh mục đề xuất | Theo quy định tại Chương V","name":"Tổ máy phát điện 250 KVA (bao gồm: động cơ, đầu phát, bộ điều khiển, vỏ chống ồn, ống thoát khói, tủ ATS hoàn chỉnh, bồn chứa nhiên liệu, bộ sạc ắc quy tự động và các vật tư, phụ kiện, vật liệu, nhiên liệu… phục vụ lắp đặt hoàn chỉnh, vận hành thử và bàn giao theo thiết kế)","unit":"Cái","year":"2024","label":"TLPOWER","maker":"Trường Lộc","origin":"Việt Nam","unitPrice":803550000},{"qty":1,"code":"OSS-66-TN 4P 630A","desc":"ATS sản xuất tại Việt Nam, sử dụng bộ chuyển nguồn Osung 630A, 4P | Theo quy định tại Chương V","name":"Bộ chuyển nguồn tự động ATS-4P-500A","unit":"Bộ","year":"2024","label":"TLPOWER","maker":"Trường Lộc","origin":"Việt Nam","unitPrice":33550000}],"lotNo":"BP2200022088","price":1450000000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN SÁNG BAN MAI","rank":null,"reason":"Chi tiết tại Báo cáo đánh giá E-HSDT đính kèm","taxCode":"3700887738","venture":"","bidPrice":1369000000,"discount":"","winPrice":null,"finalPrice":1369000000},{"won":false,"name":"CÔNG TY CỔ PHẦN SYNERGY POWER","rank":null,"reason":"Chi tiết tại Báo cáo đánh giá E-HSDT đính kèm","taxCode":"0105579786","venture":"","bidPrice":815160240,"discount":"","winPrice":null,"finalPrice":815160240},{"won":true,"name":"CÔNG TY CỔ PHẦN XÂY LẮP VÀ THƯƠNG MẠI TRƯỜNG LỘC ","rank":null,"reason":"","taxCode":"0101396301","venture":"","bidPrice":867900000,"discount":"","winPrice":867900000,"finalPrice":867900000},{"won":false,"name":"CÔNG TY TNHH HOÀNG  PHÚC","rank":null,"reason":"Chi tiết tại Báo cáo đánh giá E-HSDT đính kèm","taxCode":"1800501462","venture":"","bidPrice":780000000,"discount":"","winPrice":null,"finalPrice":780000000},{"won":false,"name":"CÔNG TY TNHH KỸ THUẬT MINH PHÚ","rank":null,"reason":"Chi tiết tại Báo cáo đánh giá E-HSDT đính kèm","taxCode":"0309730097","venture":"","bidPrice":788920000,"discount":"","winPrice":null,"finalPrice":788920000},{"won":false,"name":"CÔNG TY TNHH SẢN XUẤT THƯƠNG MẠI KỸ THUẬT VẠN MINH","rank":null,"reason":"Chi tiết tại Báo cáo đánh giá E-HSDT đính kèm","taxCode":"0312352310","venture":"","bidPrice":500000000,"discount":"","winPrice":null,"finalPrice":500000000},{"won":false,"name":"CÔNG TY TNHH THIẾT BỊ CÔNG NGHỆ MAKAWA","rank":null,"reason":"Chi tiết tại Báo cáo đánh giá E-HSDT đính kèm","taxCode":"0105146253","venture":"","bidPrice":1048400000,"discount":"","winPrice":null,"finalPrice":1048400000}],"lotName":"Cung cấp lắp đặt Máy phát điện dự phòng 350KVA vỏ cách âm cách nhiệt, tủ đổi nguồn tự động ATS","estimate":887000000}],"field":"HH","final":true,"config":{"at":"2026-11-03T07:02:52.790Z","src":"Chương V (tệp CHUONG V_YCKT.rar), thông số do AI đọc","kvas":[{"u":"kVA","v":250},{"u":"kVA","v":275}],"text":"Phạm vi: cung cấp và lắp đặt: Cung cấp, lắp đặt máy phát điện dự phòng vỏ cách âm cách nhiệt và tủ đổi nguồn tự động ATS. Phạm vi công việc chi tiết nêu tại Mẫu 01A, 01B (Phạm vi cung cấp thuộc E-HSMT), không có trong văn bản này.\nMáy phát điện: Tình trạng và năm sản xuất: Hàng mới 100%, sản xuất từ năm nêu trong E-HSMT trở về sau (năm bị bỏ trống trong văn bản), có nguồn gốc xuất xứ rõ ràng, nguyên đai nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất.\nMáy phát điện: Hình thức cung cấp: Máy phát điện gồm động cơ, đầu phát, bộ điều khiển, bệ - vỏ máy, phụ kiện trong máy; lắp ráp tại Việt Nam hoặc nhập khẩu nguyên chiếc.\nMáy phát điện: Xuất xứ: Xuất xứ máy phát điện: EU/G7/Việt Nam.\nMáy phát điện: Xuất xứ động cơ, đầu phát, bộ điều khiển: Động cơ, đầu phát và bộ điều khiển phải có xuất xứ EU/G7.\nMáy phát điện 250 KVA: Công suất định mức (Prime): ≥ 250 KVA.\nMáy phát điện 250 KVA: Công suất dự phòng (Standby): ≥ 275 KVA.\nMáy phát điện 250 KVA: Hệ số công suất: ≥ 0,8.\nMáy phát điện 250 KVA: Nguồn khởi động và ắc quy: Nguồn điện 1 chiều 12/24 VDC, kèm bộ điều tiết sạc ắc quy và bộ nạp ắc quy từ điện lưới đồng bộ. Dung lượng ắc quy đảm bảo tối thiểu 6 lần khởi động liên tục.\nMáy phát điện 250 KVA: Vỏ máy (vỏ cách âm): Vỏ máy nhập khẩu hoặc lắp ráp trong nước đồng bộ với máy phát điện, sơn tĩnh điện, có lớp cách âm và khóa.\nMáy phát điện 250 KVA: Ống xả khói trong máy: Ống xả khói bằng thép carbon bọc vật liệu chịu nhiệt, có bộ giảm thanh.\nMáy phát điện 250 KVA: MCCB đầu ra và cáp: MCCB đầu ra gắn trên khung máy phát điện, làm nhiệm vụ đóng cắt, lắp đồng bộ bởi hãng sản xuất máy phát điện. Cáp vào là cáp mềm (cáp lụa) nối với đầu ra của máy phát điện.\nMáy phát điện 250 KVA: Động cơ - Công suất dự phòng: ≥ 220 kW tại tốc độ 1500 vòng/phút.\nMáy phát điện 250 KVA: Động cơ - Mức tiêu thụ nhiên liệu: ≤ 58 Lít/giờ (ở 100% tải, chế độ liên tục).\nMáy phát điện 250 KVA: Động cơ - Dự phòng công suất điều tốc: Dự phòng 10% công suất động cơ cho điều chỉnh tốc độ (điều kiện quá độ và tải đóng đột biến).\nMáy phát điện 250 KVA: Đầu phát - Điện áp, tần số, số pha, hệ số công suất: Điện áp 220V/380V hoặc 230V/400V; tần số 50 Hz; 3 pha, 4 dây; hệ số công suất ≥ 0,8.\nBộ chuyển nguồn tự động ATS-4P-500A: Tự động chuyển đổi nguồn 3 pha, 220V/380V, dòng định mức ≥ 500A; 3 pha - 04 dây; thiết bị đóng cắt có dòng định mức ≥ 500A.\nBộ chuyển nguồn tự động ATS-4P-500A: Chế độ hoạt động và catalogue: Chế độ hoạt động tự động và bằng tay; kèm catalogue.\nBộ chuyển nguồn tự động ATS: Cáp cấp nguồn: Phần cáp điện cấp nguồn từ máy phát điện đến bộ ATS không thuộc phạm vi gói thầu.\nMáy phát điện: Catalogue: Hàng hóa phải kèm catalogue do nhà sản xuất công bố, có trên trang web chính thức của nhà sản xuất (có đường dẫn đính kèm). Bảng 01 yêu cầu ghi rõ nội dung chi tiết tại mục, dòng, trang của catalogue.\nMáy phát điện 250 KVA: Tiêu chuẩn sản xuất, quản lý chất lượng: Đáp ứng hoặc tương đương tiêu chuẩn ISO 9001; ISO 14001.\nMáy phát điện 250 KVA: Số pha: 3 pha, 4 dây.\nMáy phát điện 250 KVA: Điện áp: 220V/380V hoặc 230V/400V.\nMáy phát điện 250 KVA: Tần số: 50Hz.\nMáy phát điện 250 KVA: Chế độ vận hành: Có chế độ tự động vận hành và dừng máy, dừng khẩn cấp khi cần.\nMáy phát điện 250 KVA: Độ ồn: ≤ 75 dB (cách 7m, không gian mở, 100% tải, có vỏ giảm thanh).\nMáy phát điện 250 KVA: Bộ sạc ắc quy: Bộ sạc 2 cấp độ (sạc từ từ và sạc nhanh), tiết chế nạp điện cho ắc quy từ điện lưới.\nMáy phát điện 250 KVA: Chống rung: Có hệ thống chống rung, giảm chấn.\nMáy phát điện 250 KVA: Động cơ - Tiêu chuẩn sản xuất: Đáp ứng hoặc tương đương tiêu chuẩn ISO 8528; ISO 3046; BS5514 hoặc BS5000.\nMáy phát điện 250 KVA: Động cơ - Kiểu loại: Động cơ diesel 4 thì, turbo tăng áp, tự làm mát khi sau tăng áp.\nMáy phát điện 250 KVA: Động cơ - Tốc độ vòng quay: 1500 vòng/phút.\nMáy phát điện 250 KVA: Động cơ - Tỷ số nén: ≥ 17:1.\nMáy phát điện 250 KVA: Động cơ - Nhiên liệu: Dầu diesel thông thường.\nMáy phát điện 250 KVA: Động cơ - Kiểu phun nhiên liệu: Điện tử, phun trực tiếp.\nMáy phát điện 250 KVA: Động cơ - Bộ điều tốc: Loại điện tử.\nMáy phát điện 250 KVA: Động cơ - Thiết bị bảo vệ: Có thiết bị báo động và tắt máy tự động khi: áp suất dầu thấp; quá tốc độ động cơ; nhiệt độ nước làm mát quá cao; bảo vệ mức nhiên liệu.\nMáy phát điện 250 KVA: Động cơ - Nguồn khởi động: Khởi động bằng nguồn điện 1 chiều 12/24 VDC.\nMáy phát điện 250 KVA: Động cơ - Phương pháp làm mát: Làm mát cưỡng bức bằng nước tuần hoàn.\nMáy phát điện 250 KVA: Đầu phát - Tiêu chuẩn sản xuất: Đáp ứng hoặc tương đương tiêu chuẩn IEC60034; ISO8528; VDE0875.\nMáy phát điện 250 KVA: Đầu phát - Kiểu loại: Không chổi than, tự động kích từ, tự động điều chỉnh điện áp.\nMáy phát điện 250 KVA: Đầu phát - Cấp cách điện: ≥ H.\nMáy phát điện 250 KVA: Đầu phát - Bộ điều chỉnh điện áp tự động (AVR): Loại bán dẫn, cảm biến trên tất cả các pha, bảo vệ quá tải gắn kèm, bảo vệ điện áp thoáng qua.\nMáy phát điện 250 KVA: Bộ điều khiển - Tiêu chuẩn sản xuất: Đáp ứng hoặc tương đương tiêu chuẩn BS EN 61000-6-2; BS EN 61000-6-4; BS EN 60951.\nMáy phát điện 250 KVA: Bộ điều khiển - Chức năng cơ bản: Hệ thống điều khiển, giám sát và đo đạc thông số máy phát điện dựa trên kỹ thuật vi xử lý, dùng công nghệ kỹ thuật số và mạch vi xử lý để điều khiển hoạt động và ghi nhận thông số hệ thống.\nMáy phát điện 250 KVA: Bộ điều khiển - Chế độ vận hành trên màn hình: Dừng máy khẩn cấp; khởi động/dừng máy có đèn LED; vận hành bằng tay; tự động vận hành; nút hiển thị tất cả thông số động cơ; kiểm tra.\nMáy phát điện 250 KVA: Bộ điều khiển - Thông số đo lường và hiển thị: Điện áp (V); dòng điện tiêu thụ (A); tần số (Hz); thời gian chạy máy (hour); mức nhiên liệu (%); áp suất dầu nhớt bôi trơn (bar); nhiệt độ nước làm mát (0C).\nMáy phát điện 250 KVA: Bộ điều khiển - Chức năng bảo vệ: Quá dòng; ngắn mạch máy phát; mức nhiên liệu thấp; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nước làm mát thấp; điện ắc quy cao/thấp; điện áp máy phát cao/thấp; tần số máy phát cao/thấp; vượt tốc độ động cơ hoặc dưới tốc độ cho","rebuiltAt":"2026-11-06T16:25:31.093Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Cung cấp lắp đặt Máy phát điện dự phòng 350KVA vỏ cách âm cách nhiệt, tủ đổi nguồn tự động ATS","winners":["CÔNG TY CỔ PHẦN XÂY LẮP VÀ THƯƠNG MẠI TRƯỜNG LỘC "],"estimate":887000000,"location":"Tỉnh Bình Dương","notifyNo":"IB2400191798","openedAt":"2024-09-10T03:50:09.000Z","resultAt":"2024-12-11T10:05:01.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0101396301"],"decisionNo":"2259/QĐ-VCB-QLXDCB","isDomestic":1,"isInternet":true,"publicDate":"2024-08-29T02:21:37.187Z","bidCloseDate":"2024-09-10T02:30:00.000Z","decisionDate":"2024-11-29T23:59:59","investorCode":"0100112437","investorName":"NGÂN HÀNG THƯƠNG MẠI CỔ PHẦN NGOẠI THƯƠNG VIỆT NAM","packagePrice":1450000000,"winningPrice":867900000,"numBidderJoin":7,"estimatedPrice":887000000,"procuringEntityName":"NGÂN HÀNG THƯƠNG MẠI CỔ PHẦN NGOẠI THƯƠNG VIỆT NAM"},"IB2400208175":{"at":"2026-11-07T16:35:54.696Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=0fa1ae5b-fb8d-41c9-933f-de22117dc4ab&notifyId=0fa1ae5b-fb8d-41c9-933f-de22117dc4ab&inputResultId=19e5c8a4-55cc-43dc-a79c-c14989e81533&bidOpenId=0c052828-8372-4a95-97b3-327a32d6f047&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400208175&planNo=20220455720&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":1,"code":"GP1000S","desc":"Tổ máy phát điện: GENPACS - Model: GP1000S - Xuất xứ: Pháp - Công suất liên tục: 910kVA/728kW - Công suất dự phòng: 1000kVA/800kW - Hệ số công suất Cos φ: 0,8 - Điện áp: 220/380V hoặc 230/400V - Tần số: 50 Hz - Tốc độ vòng quay: 1500 vòng/phút - Đầu phát: LEROY SOMER - Model: TAL-049-D - Động cơ: PERKINS - Model: 4008-TAG1A - Bảng điều khiển: DEEPSEA - ANH QUỐC đặt tại máy phát điện - Model: DSE7320 MKII | Theo quy định tại Chương V","name":"Tổ máy phát điện trần 1000kVA. 3 pha 400/230V,50Hz chạy bằng nhiên liệu Diezel","unit":"Tổ máy","year":"2024","label":"GENPACS","maker":"GENPACS","origin":"PHÁP","unitPrice":3348000000},{"qty":1,"code":"SBMPOWER","desc":"+ Sản xuất tại Việt Nam; + Vỏ tủ loại đứng trong nhà: Vỏ tủ 2 buồng 2 lớp hòa đồng bộ - 1600A cánh, tôn dầy 2.0mm sơn tĩnh điện; + ACB lộ vào 1 (máy 400kVA): ACB 4P 800A/ 65kA (Fix); Schneider + ACB lộ vào 2 (máy 1000kVA): ACB 4P 1600A/ Tài liệu được in từ Hệ thố 65kA (Fix); Schneider/ + Bộ đóng cắt tự động cho ACB: Moto, cuộn đóng, thấp áp; Schneider Bộ điều khiển hòa đồng bộ: Deepsea UK + Thiết bị điều khiển: Cầu chì, rơ le, đèn báo, nút nhấn; Idec - Nhật bản | Theo quy định tại Chương V","name":"Tủ hòa đồng bộ - 1600A","unit":"Tủ","year":"2024","label":"SBMPOWER","maker":"SBMPOWER","origin":"VIỆT NAM","unitPrice":486000000}],"lotNo":"BP2400299290","price":5397906151,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN MÁY PHÁT ĐIỆN VIỆT NHẬT","rank":null,"reason":"Không đáp ứng yêu cầu về kỹ thuật - Chi tiết tại báo cáo đánh giá kèm theo","taxCode":"0104975057","venture":"","bidPrice":4955493976,"discount":"","winPrice":null,"finalPrice":4955493976},{"won":false,"name":"CÔNG TY CỔ PHẦN MÁY VÀ THIẾT BỊ PHỤ TÙNG CÔNG NGHIỆP P.M.G","rank":null,"reason":"Không đáp ứng yêu cầu về kỹ thuật - Chi tiết tại báo cáo đánh giá kèm theo","taxCode":"0102062037","venture":"","bidPrice":3810122800,"discount":"","winPrice":null,"finalPrice":3810122800},{"won":true,"name":"CÔNG TY CỔ PHẦN SÁNG BAN MAI","rank":null,"reason":"","taxCode":"3700887738","venture":"","bidPrice":4514746001,"discount":"","winPrice":4514746001,"finalPrice":4514746001},{"won":false,"name":"CÔNG TY CỔ PHẦN SYNERGY POWER","rank":null,"reason":"Không đáp ứng yêu cầu về kỹ thuật - Chi tiết tại báo cáo đánh giá kèm theo","taxCode":"0105579786","venture":"","bidPrice":5018621760,"discount":"","winPrice":null,"finalPrice":5018621760},{"won":false,"name":"CÔNG TY CỔ PHẦN VINAGENSET","rank":null,"reason":"Không đáp ứng yêu cầu về kỹ thuật - Chi tiết tại báo cáo đánh giá kèm theo","taxCode":"0107540583","venture":"","bidPrice":4679050000,"discount":"","winPrice":null,"finalPrice":4679050000},{"won":false,"name":"CÔNG TY TNHH KỸ THUẬT VÀ THƯƠNG MẠI BAN MAI ","rank":null,"reason":"Không đáp ứng yêu cầu về kỹ thuật - Chi tiết tại báo cáo đánh giá kèm theo","taxCode":"0100373485","venture":"","bidPrice":5363625600,"discount":"","winPrice":null,"finalPrice":5363625600},{"won":false,"name":"CÔNG TY TNHH THIẾT BỊ CÔNG NGHỆ MAKAWA","rank":null,"reason":"Không đáp ứng yêu cầu về kỹ thuật - Chi tiết tại báo cáo đánh giá kèm theo","taxCode":"0105146253","venture":"","bidPrice":4219873542.3,"discount":"","winPrice":null,"finalPrice":4219873542.3}],"lotName":"Cung cấp và thi công lắp đặt Máy phát điện dự phòng 1000kVA (bao gồm tủ hòa đồng bộ).","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T07:35:47.126Z","src":"Chương V (tệp 6. Chuong V.pdf), thông số do AI đọc","kvas":[{"u":"kVA","v":1000}],"text":"Yêu cầu chung: Nguồn gốc, xuất xứ: Hàng hóa chào thầu phải có nguồn gốc rõ ràng, hợp pháp, ghi rõ nhãn mác, hãng sản xuất và xuất xứ\nYêu cầu chung: CO/CQ: Cam kết cung cấp C/O và C/Q đối với các thiết bị nhập khẩu\nYêu cầu chung: Tài liệu kỹ thuật: Nhà thầu cung cấp catalogue hoặc tài liệu kỹ thuật thể hiện đầy đủ thông số kỹ thuật của hàng hóa dự thầu; phải định rõ chủng loại, mã hiệu, nguồn gốc, xuất xứ, không được ghi \"hoặc tương đương\"\nTổ máy phát điện 1000kVA: Công suất, điện áp, nhiên liệu: Tổ máy phát điện trần 1000kVA, 3 pha 400/230V, 50Hz, chạy nhiên liệu diesel; công suất dự phòng >=1000kVA; hãng sản xuất thuộc nhóm các nước công nghiệp phát triển G7\nTổ máy 1000kVA: Động cơ - hãng, công suất: Hãng sản xuất thuộc nhóm G7; công suất lớn nhất >=870KW\nTổ máy 1000kVA: Động cơ - tiêu thụ nhiên liệu, nhiệt độ vận hành: Tiêu thụ nhiên liệu <=195 lít/giờ tại chế độ 100% tải Prime; nhiệt độ vận hành tối đa 50 DegC\nTổ máy 1000kVA: Đầu phát điện - hãng, công suất: Hãng sản xuất thuộc nhóm G7; công suất lớn nhất >=1000KVA\nTổ máy 1000kVA: Đầu phát điện - điện áp, pha, tần số, hệ số công suất: Điện áp 230/400V; 3 pha 4 dây; tần số 50Hz; hệ số công suất ≥ 0.8\nTổ máy 1000kVA: Bảng điều khiển - chủng loại, chức năng: Hãng sản xuất thuộc nhóm G7; điều khiển điện tử kỹ thuật số; nút chọn chế độ MANUAL/START/STOP/AUTO; công tắc dừng khẩn cấp; kết nối ATS (khởi động, tắt máy từ xa); chạy chế độ Manual/Auto hoặc tương đương; chức năng Reset xóa lỗi; màn hình LC\nTổ máy 1000kVA: Bảng điều khiển - đo lường, hiển thị: Hiển thị điện áp L-L, L-N cả 3 pha; dòng điện từng pha và 3 pha; công suất kW, kVAR, kVA cho 3 pha và tổng; hệ số công suất; tần số; điện áp ắcquy; tốc độ động cơ; nhiệt độ nước làm mát; áp suất nhớt; số vòng quay; số giờ vận hành; số lần khởi độ\nTủ hòa đồng bộ 1600A: Xuất xứ, nhiệm vụ: Sản xuất tại Việt Nam; hòa đồng bộ máy 400KVA hiện có và máy 1000KVA\nTủ hòa đồng bộ 1600A: Vỏ tủ: Loại đứng trong nhà, 2 buồng 2 lớp cánh, tôn dày 2.0mm sơn tĩnh điện\nTủ hòa đồng bộ 1600A: ACB lộ vào 1 (máy 400kVA): ACB 4P 800A/65kA (Fix); Schneider hoặc tương đương\nTủ hòa đồng bộ 1600A: ACB lộ vào 2 (máy 1000kVA): ACB 4P 1600A/65kA (Fix); Schneider hoặc tương đương\nTủ hòa đồng bộ 1600A: Bộ đóng cắt tự động cho ACB: Moto, cuộn đóng, thấp áp; Schneider hoặc tương đương\nTủ hòa đồng bộ 1600A: Bộ điều khiển hòa đồng bộ: Deepsea-UK hoặc tương đương; hòa đồng bộ và chia tải giữa các máy, gọi thêm/tắt bớt máy theo phụ tải để tiết kiệm nhiên liệu; bảo vệ công suất có ích và vô ích bị ngược; hiển thị điện áp, tần số, dòng điện Bus khi hòa đồng bộ\nTủ hòa đồng bộ 1600A: Thiết bị điều khiển, biến dòng, đồng thanh cái, phụ kiện: Cầu chì, rơ le, đèn báo, nút nhấn Idec - Nhật Bản hoặc tương đương; biến dòng TI 630 - 1600/5A; đồng thanh cái mạ thiếc, Malaysia hoặc tương đương; dây điều khiển, tín hiệu\nHệ thống nhiên liệu: Bồn dầu 6.000L: Thép SS400 dày 3.0mm, hình chữ nhật, chân cao 300mm; sơn 1 lớp chống rỉ, ngoài sơn 2 lớp màu; họng chờ nhập, xuất\nCáp điện từ MFĐ đến tủ hòa đồng bộ: Thang cáp: Thang cáp điện W450xH100mm, sơn tĩnh điện dày 2mm kèm phụ kiện\nCáp điện từ MFĐ đến tủ hòa đồng bộ: Cáp 0,6/1kV: Cáp 0,6/1kV Cu/XLPE/PVC 1x300mm2; tiêu chuẩn TCVN 5064:1994/SĐ1:1995, TCVN 5935:2013, TCVN 6612:2007, IEC 61089:1997, IEC 60502:2005-1:2009 hoặc tương đương; Cadivi hoặc tương đương\nCáp điện từ MFĐ đến tủ hòa đồng bộ: Đầu cốt đồng M300: Đầu cốt đồng M300; Eco VN hoặc tương đương\nTải giả thử máy: Tải nước 900kW + cáp điện\nPhạm vi lắp đặt, thí nghiệm và đào tạo: Cung cấp và thi công lắp đặt 01 tổ máy phát điện trần 1000kVA và 01 tủ hòa đồng bộ 1600A; thí nghiệm thiết bị; hệ thống nhiên liệu; hệ thống ống khói; cáp điện, thang máng cáp từ MFĐ đến tủ hòa đồng bộ; vận hành, đào tạo chuyển giao công nghệ; tải giả thử máy;\nKiểm tra và thử nghiệm: Hàng hóa liên quan an toàn phòng chống cháy nổ phải được kiểm định an toàn và cấp giấy phép trước khi lắp đặt; sau lắp đặt toàn hệ thống chạy thử nghiệm để nghiệm thu theo thông số kỹ thuật yêu cầu\nYêu cầu chung: Tình trạng và năm sản xuất: Hàng hóa mới 100% và được sản xuất từ năm 2022 trở lại đây\nTổ máy phát điện 1000kVA: Tiêu chuẩn: Đáp ứng các tiêu chuẩn ISO 8528, ISO 3046, IEC 60034, BS5000 and NEMA MG-1.22\nTổ máy 1000kVA: Động cơ - loại, số xi lanh: Động cơ đốt trong, 4 kỳ; 8 xy lanh thẳng hàng\nTổ máy 1000kVA: Động cơ - kích thước xi lanh, tỷ số nén: Đường kính xi lanh >=160 mm; hành trình piston >=190 mm; tỷ số nén >=13.5:1; dung tích xi lanh >=30 lít\nTổ máy 1000kVA: Động cơ - làm mát, tốc độ: Làm mát cưỡng bức - làm mát bằng quạt đi theo; tốc độ tối đa 1500 prm\nTổ máy 1000kVA: Động cơ - khởi động, hút khí, điều tốc: Motor khởi động 24V + bình ắc quy; tăng áp và làm mát khí nạp; điều tốc điện tử\nTổ máy 1000kVA: Đầu phát điện - loại, kích từ: Không chổi than, 4 cực, từ trường quay; kiểu kích từ Shunt\nTổ máy 1000kVA: Đầu phát điện - cách điện, quá tốc: Cấp cách điện H trở lên; Over Speed Capacity 150%\nTổ máy 1000kVA: Bảng điều khiển - bảo vệ, cảnh báo: Bảo vệ đầu phát khỏi quá dòng, quá tải, ngắn mạch; cảnh báo bình ắcquy yếu, DC cao/thấp, vượt tốc/thấp tốc, áp lực nhớt thấp/cao, nhiệt độ nước làm mát cao/thấp, sự cố không đề được, AC cao/thấp, tần số cao/thấp, dừng khẩn cấp\nTổ máy 1000kVA: Bảng điều khiển - truyền thông: Điều khiển truyền thông với thiết bị ngoại vi như PLC qua cổng Modbus (RS-485)\nHệ thống nhiên liệu: Van, lọc: Van cửa (van đồng nối ren DN25); van 1 chiều DN25; lọc chữ Y DN25; van điện (van đồng nối ren DN25); Italy hoặc tương đương\nHệ thống ống khói: Bộ lọc khói đen: Lõi lọc DPF, vỏ lọc inox 304 dày 1.5mm\nHệ thống ống khói: Bọc cách nhiệt pô giảm thanh: Rockwool tỷ trọng 80kg/m3, dày 50mm; bọc áo inox 304 dày 0.4mm\nHệ thống ống khói: Bọc cách nhiệt ống khói DN250: Rockwool tỷ trọng 80kg/m3, dày 50mm; bọc áo inox 304 dày 0.4mm\nHệ thống ống khói: Giá đỡ pô giảm thanh, lọc khói và ống khói: Thép mạ kẽm nhúng nóng\nHệ thống ống khói: Đầu cốt đồng: Đầu cốt đồng 120mm2; M35; Eco VN hoặc tương đương\nNối mềm két nước làm mát: Vải bạt + khung V30","rebuiltAt":"2026-11-06T16:25:31.093Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Cung cấp và thi công lắp đặt Máy phát điện dự phòng 1000kVA (bao gồm tủ hòa đồng bộ).","winners":["CÔNG TY CỔ PHẦN SÁNG BAN MAI"],"estimate":null,"location":"Tỉnh Quảng Ninh","notifyNo":"IB2400208175","openedAt":"2024-07-16T08:31:24.000Z","resultAt":"2024-09-04T09:26:26.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["3700887738"],"decisionNo":"144/QĐ-HĐQT","isDomestic":1,"isInternet":true,"publicDate":"2024-07-03T10:22:06.635Z","bidCloseDate":"2024-07-16T08:30:00.000Z","decisionDate":"2024-08-28T23:59:59","investorCode":"5700101154","investorName":"CÔNG TY CỔ PHẦN VIGLACERA VÂN HẢI","packagePrice":5397906151,"winningPrice":4514746001,"numBidderJoin":7,"estimatedPrice":5397906151,"procuringEntityName":"CÔNG TY CỔ PHẦN VIGLACERA VÂN HẢI"},"IB2400216847":{"at":"2026-11-07T16:35:30.101Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=91f62e14-caec-4383-a0be-ae74ce5c7b65&notifyId=91f62e14-caec-4383-a0be-ae74ce5c7b65&inputResultId=f6ca21ac-8b76-4ac9-b337-05a7b72b027f&bidOpenId=fba728dd-30e8-452c-a86a-b22d417085c8&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400216847&planNo=PL2400079480&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":1,"code":"- Máy phát: C2500D5A; Tủ hòa đồng bộ: SPMC-1600; Máy cắt 6kV: TKĐ-630A/6kV","desc":"Chi tiết tại bảng cam kết thông số hàng hóa chào thầu | Theo quy định tại Chương V","name":"Tổ máy phát điện diesel (máy phát điện 2500 kVA+Tủ hoà đồng bộ+máy cắt 6kV)","unit":"Hệ thống","year":"Máy phát: 2023; Tủ hòa đồng bộ: 2024; Máy cắt 6kV: 2024","label":"Máy phát: Cummins Ltd; Tủ hòa: Sea Power Co.,Ltd; Máy cắt 6kV: Công ty cổ phần công nghiệp điện Tân Kỳ","maker":"Máy phát: Cummins Ltd; Tủ hòa: Sea Power Co.,Ltd; Máy cắt 6kV: Công ty cổ phần công nghiệp điện Tân Kỳ","origin":"Máy phát:Anh Quốc; Tủ hòa: Việt Nam; Máy cắt 6kV: Việt Nam","unitPrice":15789600000},{"qty":1,"code":"MBA 630kVA - 6/ 0,69(0,4)kV","desc":"Chi tiết tại bảng cam kết thông số hàng hóa chào thầu | Theo quy định tại Chương V","name":"Máy biến áp 630 kVA 6/0,4(0,69)kV)","unit":"cái","year":"2024","label":"Công ty cổ phần thiết bị điện MBT","maker":"Công ty cổ phần thiết bị điện MBT","origin":"Việt Nam","unitPrice":293982480},{"qty":1,"code":"MOM200A","desc":"Chi tiết tại bảng cam kết thông số hàng hóa chào thầu | Theo quy định tại Chương V","name":"Cầu đo điện trở","unit":"cái","year":"2024","label":"Megger Limited","maker":"Megger Limited","origin":"Anh","unitPrice":249785800},{"qty":5,"code":"BHK-30","desc":"Chi tiết tại bảng cam kết thông số hàng hóa chào thầu | Theo quy định tại Chương V","name":"Máy biến áp hàn kín 30kVA - 380(660)V","unit":"cái","year":"2024","label":"Công ty cổ phần thiết bị điện Cẩm Phả","maker":"Công ty cổ phần thiết bị điện Cẩm Phả","origin":"Việt Nam","unitPrice":87596640},{"qty":1,"code":"KYN28-7,2","desc":"Chi tiết tại bảng cam kết thông số hàng hóa chào thầu | Theo quy định tại Chương V","name":"Tủ đầu vào máy cắt chân không","unit":"cái","year":"2024","label":"Wenzhou Rockwill Electric Co., LTD","maker":"Wenzhou Rockwill Electric Co., LTD","origin":"Trung Quốc","unitPrice":324906120},{"qty":2,"code":"KYN28-7,2","desc":"Chi tiết tại bảng cam kết thông số hàng hóa chào thầu | Theo quy định tại Chương V","name":"Tủ phân đoạn máy cắt","unit":"cái","year":"2024","label":"Wenzhou Rockwill Electric Co., LTD","maker":"Wenzhou Rockwill Electric Co., LTD","origin":"Trung Quốc","unitPrice":243679320},{"qty":5,"code":"KYN28-7,2","desc":"Chi tiết tại bảng cam kết thông số hàng hóa chào thầu | Theo quy định tại Chương V","name":"Tủ phân phối không phòng nổ","unit":"cái","year":"2024","label":"Wenzhou Rockwill Electric Co., LTD","maker":"Wenzhou Rockwill Electric Co., LTD","origin":"Trung Quốc","unitPrice":220326480}],"lotNo":"BP2400235107","price":18735251957,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN CƠ ĐIỆN QUẢNG NINH","rank":null,"reason":"","taxCode":"0105395771","venture":"","bidPrice":18685248640,"discount":"","winPrice":18685248640,"finalPrice":18685248640}],"lotName":"Gói số 8: Thiết bị điện, động lực (Tổ máy phát điện diesel (máy phát điện 2500 kVA+Tủ hoà đồng bộ+máy cắt 6kV); Máy biến áp 630 kVA 6/0,4(0,69)kV); Cầu đo điện trở ; Máy biến áp hàn kín 30kVA - 380(660)V; Tủ đầu vào máy cắt chân không; Tủ phân đoạn máy cắt; Tủ phân phối không phòng nổ )","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T07:13:29.338Z","src":"Chương V (tệp Chương V sửa đổi (1).docx), thông số do AI đọc","kvas":[{"u":"kVA","v":2500},{"u":"kW","v":2000},{"u":"kVA","v":2250},{"u":"kW","v":1800}],"text":"Tổ máy phát điện diesel 2500 kVA: Số lượng: 01 hệ thống tổ máy phát điện diesel (gồm máy phát điện 2500 kVA, tủ hòa đồng bộ, máy cắt 6kV)\nTổ máy phát điện diesel 2500 kVA: Tình trạng, năm sản xuất: Vật tư thiết bị mới 100%, chưa qua sử dụng, đồng bộ đầy đủ, xuất xứ, mã hiệu, hãng sản xuất rõ ràng; sản xuất từ năm 2023 trở đi\nMáy phát điện 2500 kVA: Tính đồng bộ: Động cơ diesel, đầu phát điện, bộ điều khiển, bộ tăng áp, bộ lọc gió vào động cơ... phải được thiết kế, sản xuất và lắp ráp đồng bộ từ một nhà sản xuất máy phát điện duy nhất\nMáy phát điện 2500 kVA: Hòa đồng bộ với hệ thống hiện hữu: Phải tương thích và hòa đồng bộ được với hệ thống máy phát điện hiện hữu của Công ty Cổ phần Than Vàng Danh - Vinacomin\nMáy phát điện 2500 kVA: Công suất dự phòng: ≥2500 kVA/2000 kW\nMáy phát điện 2500 kVA: Công suất liên tục: ≥2250 kVA/1800 kW\nMáy phát điện 2500 kVA: Mức tiêu thụ nhiên liệu tại 100% tải: Chế độ dự phòng ≤505 lít/giờ; chế độ liên tục ≤446 lít/giờ\nMáy phát điện 2500 kVA: Mức tiêu thụ nhiên liệu tại 75% tải: Chế độ liên tục ≤370 lít/giờ\nMáy phát điện 2500 kVA: Mức tiêu thụ nhiên liệu tại 50% tải: Chế độ liên tục ≤252 lít/giờ\nMáy phát điện 2500 kVA: Điện áp ra, hệ số công suất: Điện áp ra 6.3kV; hệ số công suất ≥0.8\nMáy phát điện 2500 kVA - Động cơ: Công suất động cơ dự phòng: ≥2145kWm\nMáy phát điện 2500 kVA - Động cơ: Khí thải, nhiệt, ống xả: Lưu lượng khí thải tại tải định mức dự phòng ≤380 m3/phút; tổng lượng nhiệt đẩy ra ở chế độ dự phòng ≤66000 Btu/phút; hệ thống ống xả, tiêu âm đủ tiêu chuẩn của nhà sản xuất\nMáy phát điện 2500 kVA - Đầu phát điện: Công suất định mức đầu phát: Dự phòng ≥2573 kVA/2058 kW; liên tục ≥2405 kVA/1924 kW ở điện áp 6,3kV\nMáy phát điện 2500 kVA - Bộ điều khiển: Chức năng bảo vệ, cảnh báo: Dừng máy/cảnh báo: quá dòng, ngắn mạch, chạm đất, quá/thấp áp, quá/thấp tần số, quá tải, công suất ngược, ắc quy, quá tốc, áp suất dầu thấp, nhiệt độ/mức nước làm mát, lỗi khởi động, lỗi cảm biến, mức nhiên liệu thấp\nTủ hòa đồng bộ: Bộ điều khiển hòa đồng bộ: Bộ điều khiển kỹ thuật số: đo lường, hiển thị, bảo vệ hệ thống khi hòa, bộ điều chỉnh điện áp/tốc độ, chia tải, kiểm soát hòa tự động điện áp, tần số, góc pha, trễ khởi động/tắt máy cài đặt 0-300s, cổng RS232; bảo vệ quá tải, quá dòng, hòa lỗi, dòng ngược, \nTủ hòa đồng bộ: Kết nối điều khiển: Hòa đồng bộ với các máy phát điện đang sử dụng; tự động hòa, sa thải, bật thêm máy phát; chọn máy chủ; chế độ bằng tay/tự động/từ xa; đo thanh cái trị số hiệu dụng thực; cài đặt vào màn hình 1 sợi hiện có\nTủ hòa đồng bộ: Ghép nối điều khiển máy cắt: Ghép nối toàn bộ máy cắt (máy cắt chính máy phát và nguồn lưới); điều khiển đóng/mở; trễ nạp lại điều chỉnh được; khóa liên động máy cắt\nTủ hòa đồng bộ: Màn hình điều khiển từ xa HMI: Màn hình LCD ≥7inch, widescreen TFT display\nTủ hòa đồng bộ: Hòa đồng bộ chỉ huy và làm phù hợp điện áp: Độ lệch dải tần số ra +/- 1.5 Hz tới +/- 3.0 Hz; độ lệch điện áp ra +/- 10 %; đồng bộ cả pha và điện áp; đồng bộ theo pha hoặc tần số trượt\nMáy phát điện 2500 kVA: Tiêu chuẩn sản xuất: AS 2789, ISO 8528, ISO 3046, DIN 2671, BS 5514, IEC EN 60034-1, BS 5000, VDE 0530, NEMA MG1-32, AS 1359, CSA C22.2, UL, CE hoặc tốt hơn\nMáy phát điện 2500 kVA: Vận hành: Đóng tải một bước 100% tải trong 10 giây theo tiêu chuẩn NFPA hệ thống Level 1; thời gian xác lập, ổn định tần số và điện áp 10 giây\nMáy phát điện 2500 kVA: Tần số: 50 Hz\nMáy phát điện 2500 kVA: Nhiên liệu: Diesel\nMáy phát điện 2500 kVA: Độ ổn định điện áp, tần số: Điều chỉnh điện áp không tải đến đầy tải ±0.5%; thay đổi điện áp ngẫu nhiên ±0.5%; thay đổi tần số ngẫu nhiên ±0.25% (tải ổn định)\nMáy phát điện 2500 kVA: Điều kiện môi trường làm việc: Nhiệt độ nhỏ nhất ≤-10°C; lớn nhất ≥40°C; độ ẩm ≤95%\nMáy phát điện 2500 kVA - Động cơ: Kiểu động cơ: 4 thì, 16 xilanh xếp hình chữ V, turbo tăng áp nhiệt độ thấp sau làm mát\nMáy phát điện 2500 kVA - Động cơ: Tốc độ: Tốc độ quay định mức 14501500 vòng/phút (đúng như văn bản, có thể thiếu dấu gạch giữa hai số); tốc độ giới hạn 1725 +/- 50 vòng/phút\nMáy phát điện 2500 kVA - Động cơ: Tỉ số nén, bộ điều tốc: Tỉ số nén ≥14.5 : 1; bộ điều tốc kiểu điện tử\nMáy phát điện 2500 kVA - Động cơ: Khởi động, ắc quy: Điện áp khởi động 24VDC; ắc quy 12VDC, số bình ≥4, dung lượng ≥150Ah\nMáy phát điện 2500 kVA - Động cơ: Dung tích xi lanh: ≥60.2 lít (3673 in3)\nMáy phát điện 2500 kVA - Động cơ: Làm mát, nạp khí, nhiên liệu: Làm mát bằng két nước ở nhiệt độ môi trường 104°F (40°C), quạt gió và tản nhiệt; nạp khí bằng tuốc bin tăng áp có làm mát khí nạp; hệ thống nhiên liệu phun trực tiếp\nMáy phát điện 2500 kVA - Đầu phát điện: Loại, điện áp: 04 cực, từ trường quay, không chổi than, không thấm nước; 3 pha, 6.3kV\nMáy phát điện 2500 kVA - Đầu phát điện: AVR: Công nghệ kỹ thuật số hoặc điện tử vi xử lý; không chấp nhận analog, điều chỉnh bằng biến trở xoay\nMáy phát điện 2500 kVA - Đầu phát điện: Kích từ, cách điện, bảo vệ: Độ tăng nhiệt độ ≥125°C; kích từ nam châm vĩnh cửu (PMG); cấp cách điện ≥Cấp F; cấp bảo vệ ≥IP 23\nMáy phát điện 2500 kVA - Bộ điều khiển: Chức năng chung: Điều chỉnh điện áp kỹ thuật số đầu dò 3 pha; tích hợp phần mềm AmpSentry bảo vệ đầu phát (không dùng máy cắt đầu cực); lưu ≥32 lỗi; kết nối Modbus, RS-485, SAE-J1939 CAN hoặc tương đương; có công cụ phần mềm chỉnh định; điều khiển hòa song son\nMáy cắt 6kV (thuộc tổ máy phát): Thông số chính: Cấp bảo vệ ≥IP42; 50Hz; điện áp làm việc ≥6,3kV; điện áp định mức ≥7,2kV; dòng định mức ≥630A; dòng ngắn mạch định mức ≥25kA trong ≥3 s; truyền động căng lò xo (tay + động cơ); thời gian cắt ≤30ms, đóng ≤50ms; nguồn tự dùng 220VAC\nMáy cắt 6kV (thuộc tổ máy phát): Biến dòng, biến điện áp, rơ le, đồng hồ: Biến dòng ≥300/5-5A (cuộn 1 ≤0,5/15VA; cuộn 2 ≤5P10/15VA); biến điện áp ≥7,2kV; rơ le kỹ thuật số chức năng 50/51, 50N/51N, 27, 59, 81U; đồng hồ đa chức năng kỹ thuật số, RJ45 hoặc RS485, Modbus hoặc tương đương","rebuiltAt":"2026-11-06T16:25:31.094Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Gói số 8: Thiết bị điện, động lực (Tổ máy phát điện diesel (máy phát điện 2500 kVA+Tủ hoà đồng bộ+máy cắt 6kV); Máy biến áp 630 kVA 6/0,4(0,69)kV); Cầu đo điện trở ; Máy biến áp hàn kín 30kVA - 380(660)V; Tủ đầu vào máy cắt chân không; Tủ phân đoạn máy cắt; Tủ phân phối không phòng nổ )","winners":["CÔNG TY CỔ PHẦN CƠ ĐIỆN QUẢNG NINH"],"estimate":null,"location":"Tỉnh Quảng Ninh","notifyNo":"IB2400216847","openedAt":"2024-08-12T07:09:01.000Z","resultAt":"2024-08-27T08:02:47.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0105395771"],"decisionNo":"2120/QĐ-TVD","isDomestic":1,"isInternet":true,"publicDate":"2024-07-22T07:39:21.295Z","bidCloseDate":"2024-08-12T07:00:00.000Z","decisionDate":"2024-08-27T23:59:59","investorCode":"5700101877","investorName":"CÔNG TY CỔ PHẦN  THAN VÀNG DANH - VINACOMIN","packagePrice":18735251957,"winningPrice":18685248640,"numBidderJoin":1,"estimatedPrice":18735251957,"procuringEntityName":"CÔNG TY CỔ PHẦN  THAN VÀNG DANH - VINACOMIN"},"IB2400236068":{"at":"2026-11-07T16:34:26.728Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=ac4afa4b-1b49-4cb0-a0cf-af11a5bd6dc5&notifyId=ac4afa4b-1b49-4cb0-a0cf-af11a5bd6dc5&inputResultId=40dae8f5-8c0d-4492-95c5-be91def1d618&bidOpenId=23240193-7f79-478d-a54d-eb192b432c2f&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400236068&planNo=PL2400118439&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":1,"code":"DE6600GC","desc":"Công suất 660kVA/528kW (chế độ dự phòng), 400V, 1500v/p, 50Hz. Tổ máy bao gồm: Động cơ - Đầu phát - Bảng điều khiển. Do một hãng CATERPILLAR sản xuất Tổ máy trần sản xuất: 2024 trở về sau. Bao gồm: + Nước làm mát hãng cấp; + Dầu bôi trơn hãng cấp; + Bồn dầu chân đế theo máy; + Vỏ máy ngoài trời: Dạng vỏ chụp có bệ đỡ và hệ thống bô giảm thanh. Vỏ bằng thép SS400 dày 2mm trở lên, sơn tĩnh điện. Bên trong có lớp cách âm, bồn dầu chân đế theo máy(Cung cấp bởi nhà thầu tại Việt Nam) | Theo quy định tại Chương V","name":"Máy phát điện dự phòng : Công suất 660kVA/528kW","unit":"Cái","year":"2024","label":"CATERPILLAR","maker":"CATERPILLAR","origin":"Trung Quốc","unitPrice":3083497200},{"qty":1,"code":"DE500GC","desc":"Công suất 500kVA/400kW (chế độ dự phòng), 400V, 1500v/p, 50Hz. Tổ máy bao gồm: Động cơ - Đầu phát - Bảng điều khiển. Do một hãng CATERPILLAR sản xuất Tổ máy trần sản xuất: 2024 trở về sau. Bao gồm: + Nước làm mát hãng cấp; + Dầu bôi trơn hãng cấp; + Bồn dầu chân đế theo máy; + Vỏ máy ngoài trời: Dạng vỏ chụp có bệ đỡ và hệ thống bô giảm thanh. Vỏ bằng thép SS400 dày 2mm trở lên, sơn tĩnh điện. Bên trong có lớp cách âm (Cung cấp bởi nhà thầu tại Việt Nam); | Theo quy định tại Chương V","name":"Máy phát điện dự phòng : Công suất 500kVA/400kW","unit":"Cái","year":"2024","label":"CATERPILLAR","maker":"CATERPILLAR","origin":"Trung Quốc","unitPrice":2297160000},{"qty":5,"code":"CDH 3P4C2N 1200A 660V","desc":"Tủ cầu dao hộp đảo chiều 3 pha 4 cực 1200A: bao gồm vỏ tủ, cầu dao; đèn báo pha đỏ, vàng, xanh; ampe kế 1200/5A; vôn kế 500V; chuyển mạch | Theo quy định tại Chương V","name":"Tủ cầu dao hộp đảo chiều 3 pha 4 cực 1200A","unit":"Cái","year":"2024","label":"Kip Việt Nam/Meeco","maker":"Kip Việt Nam/Meeco","origin":"Việt Nam","unitPrice":39960000},{"qty":5,"code":"CDH 3P4C2N 1000A 660V","desc":"Tủ cầu dao hộp đảo chiều 3 pha 4 cực 1000A: bao gồm vỏ tủ, cầu dao; đèn báo pha đỏ, vàng, xanh; ampe kế 1000/5A; vôn kế 500V; chuyển mạch; | Theo quy định tại Chương V","name":"Tủ cầu dao hộp đảo chiều 3 pha 4 cực 1000A.","unit":"Cái","year":"2024","label":"Kip Việt Nam/Meeco","maker":"Kip Việt Nam/Meeco","origin":"Việt Nam","unitPrice":35964000},{"qty":120,"code":"CXV 3 x 240 + 1 x 120","desc":"Cáp điện hạ thế Cu/XLPE/ PVC-0.6/1KV- 3x240 + 1x120 mm2 | Theo quy định tại Chương V","name":"Cáp Cu/XLPE/PVC-0.6/1KV-3x240+1x120mm2","unit":"m","year":"2024","label":"Cadisun","maker":"Cadisun","origin":"Việt Nam","unitPrice":3592600},{"qty":60,"code":"CXV 3 x 300 + 1 x 150","desc":"Cáp điện hạ thế Cu/XLPE/PVC-0.6/1KV- 3x300+1x150 mm2 | Theo quy định tại Chương V","name":"Cáp Cu/XLPE/PVC-0.6/1KV-3x300+1x150mm2","unit":"m","year":"2024","label":"Cadisun","maker":"Cadisun","origin":"Việt Nam","unitPrice":4627700}],"lotNo":"BP2400350886","price":6787184767,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN CƠ ĐIỆN QUẢNG NINH","rank":null,"reason":"Nhà thầu không vượt qua bước đánh giá về kỹ thuật","taxCode":"0105395771","venture":"","bidPrice":6198540504,"discount":"","winPrice":null,"finalPrice":6198540504},{"won":true,"name":"CÔNG TY CỔ PHẦN MEECO VIỆT NAM","rank":null,"reason":"","taxCode":"0107475239","venture":"","bidPrice":6565886400,"discount":"","winPrice":6565886400,"finalPrice":6565886400}],"lotName":"Gói thầu số 5: Cung cấp và lắp đặt máy phát điện dự phòng","estimate":6663781408}],"field":"HH","final":true,"config":{"at":"2026-11-03T07:15:12.813Z","src":"Chương V (tệp Chuong V - Yeu cau ky thuat.docx), thông số do AI đọc","kvas":[{"u":"kVA","v":660},{"u":"kW","v":528},{"u":"kVA","v":500},{"u":"kW","v":400}],"text":"Máy 660 kVA: Công suất, số lượng: Máy phát điện dự phòng công suất 660kVA/528kW, số lượng 01 cái; công suất dự phòng ≥ 660kVA\nMáy 660 kVA: Xuất xứ: Châu Á hoặc tương đương\nMáy 660 kVA: Tính đồng bộ thương hiệu: Tổ máy đồng bộ: động cơ diesel, đầu phát điện và bộ điều khiển tích hợp do một nhà sản xuất duy nhất thiết kế, sản xuất và lắp ráp\nMáy 660 kVA: Hệ số công suất: ≥ 0.8\nMáy 660 kVA: Động cơ - hãng, loại, số xy-lanh: Hãng đồng bộ theo nhà sản xuất tổ máy; động cơ đốt trong 4 kỳ; 6 xy lanh xếp thẳng\nMáy 660 kVA: Động cơ - kích thước, công suất: Đường kính xy lanh ≤ 137mm; khoảng chạy ≤ 171mm; tổng dung tích ≤ 15.2L; tỷ số nén ≥ 16.1:1; công suất động cơ ≥ 621 bkW; dung tích nước làm mát ≤ 48L; bộ điều tốc điện tử\nMáy 660 kVA: Động cơ - tiêu hao nhiên liệu: 100% công suất dự phòng ≤ 131 L/hr; 75% ≤ 100 L/hr; 50% ≤ 70 L/hr\nMáy 660 kVA: Đầu phát điện: Hãng đồng bộ theo nhà sản xuất tổ máy; không chổi than, 4 cực, từ trường quay; 400V, 3 pha, 50Hz; tự kích; AVR tích hợp; quá tốc ≥ 150%; hệ số công suất ≥ 0.8; cấp cách điện H trở lên; IP21 trở lên; sóng hài < 3%; biến thiên điện áp ≤ ±1%, tần số ≤ ±0.2 Hz (0.4%)\nMáy 660 kVA: Vỏ máy ngoài trời: Vỏ chụp có bệ đỡ và hệ thống bô giảm thanh; thép SS400 dày 2mm trở lên, sơn tĩnh điện; có lớp cách âm; bồn dầu chân đế theo máy\nMáy 660 kVA: Phạm vi cung cấp kèm theo: Nước làm mát và dầu bôi trơn do hãng cấp; bồn dầu chân đế; tủ đầu cực MCCB 3P - 1250A lắp trên máy; tài liệu hướng dẫn vận hành tiếng Anh và tiếng Việt (bản dịch)\nMáy 500 kVA: Công suất, số lượng: Máy phát điện dự phòng công suất 500kVA/400kW, số lượng 01 cái; công suất dự phòng ≥ 500kVA\nMáy 500 kVA: Xuất xứ: Châu Á hoặc tương đương\nMáy 500 kVA: Tính đồng bộ thương hiệu: Tổ máy đồng bộ: động cơ diesel, đầu phát điện và bộ điều khiển tích hợp do một nhà sản xuất duy nhất thiết kế, sản xuất và lắp ráp\nMáy 500 kVA: Hệ số công suất, biến thiên điện áp, tần số: Hệ số công suất ≥ 0.8; biến thiên điện áp ≤ ±1% ở trạng thái ổn định và trạng thái 3% thay đổi tốc độ động cơ; biến thiên tần số ≤ ±0.2 Hz (0.4%)\nMáy 500 kVA: Động cơ - hãng, loại, số xy-lanh: Hãng đồng bộ theo nhà sản xuất tổ máy; động cơ đốt trong 4 kỳ; 6 xy lanh xếp thẳng\nMáy 500 kVA: Động cơ - kích thước, công suất: Đường kính xy lanh ≤ 130mm; khoảng chạy ≤ 157mm; tổng dung tích ≤ 12.5L; tỷ số nén ≥ 15.8:1; công suất động cơ ≥ 444 bkW; dung tích nước làm mát ≤ 47L; bộ điều tốc điện tử\nMáy 500 kVA: Động cơ - tiêu hao nhiên liệu: 100% công suất dự phòng ≤ 102 L/hr; 75% ≤ 73 L/hr; 50% ≤ 51 L/hr\nMáy 500 kVA: Đầu phát điện: Hãng đồng bộ theo nhà sản xuất tổ máy; không chổi than, 4 cực, từ trường quay; 400V, 3 pha, 50Hz; tự kích; AVR tích hợp; quá tốc ≥ 150%; hệ số công suất ≥ 0.8; cấp cách điện H trở lên; IP21 trở lên; sóng hài < 3%; biến thiên điện áp ≤ ±1%, tần số ≤ ±0.2 Hz (0.4%)\nMáy 500 kVA: Vỏ máy ngoài trời: Vỏ chụp có bệ đỡ và hệ thống bô giảm thanh; thép SS400 dày 2mm trở lên, sơn tĩnh điện; có lớp cách âm; bồn dầu chân đế theo máy\nMáy 500 kVA: Phạm vi cung cấp kèm theo: Nước làm mát và dầu bôi trơn do hãng cấp; bồn dầu chân đế; tủ đầu cực MCCB 3P - 800A lắp trên máy; tài liệu hướng dẫn vận hành tiếng Anh và tiếng Việt (bản dịch)\nCáp điện: Cáp Cu/XLPE/PVC-0.6/1KV-3x240+1x120mm2 dài 120 m và cáp Cu/XLPE/PVC-0.6/1KV-3x300+1x150mm2 dài 60 m\nPhạm vi lắp đặt, thí nghiệm: Lắp đặt tổ máy phát điện (9,30 tấn); lắp đặt cầu dao hộp đảo chiều 3 pha (10 bộ); kéo rải và lắp đặt cáp 3x240+1x120mm2 (1,2 x 100m) và 3x300+1x150mm2 (0,60 x 100m); thí nghiệm máy phát điện về độ ồn, khí thải (2 máy); hướng dẫn vận hành, chuyển giao công nghệ\nBảo hành máy phát điện: Bảo hành ≥ 24 tháng hoặc 1000 giờ (chạy chế độ dự phòng), tùy điều kiện nào đến trước; mã hiệu tổ máy (S/N) tra được trên trang mạng của nhà sản xuất\nChứng từ nguồn gốc, CO/CQ: Nhà thầu cung cấp chứng chỉ, chứng nhận về nguồn gốc xuất xứ (mã hiệu, hãng, nước, năm sản xuất) và các thông số kỹ thuật của hàng hóa\nMáy 660 kVA: Năm sản xuất, chất lượng: Sản xuất năm 2024, tổ máy mới 100% chưa qua sử dụng\nMáy 660 kVA: Tiêu chuẩn chế tạo: AS1359, NFPA37, NFPA70, NFPA99, NFPA110, IEC 60034-1, ISO 3046, ISO 8528, 2006/95/EC, 2006/42/EC, 2004/108/EC; khả năng đáp ứng tải theo ISO 8528\nMáy 660 kVA: Điện áp, tần số, số pha, vòng quay: Điện áp 400V (3 pha, 4 dây, 220V/380V hoặc 230V/400V), tần số 50Hz, vòng quay ≥ 1500 vòng/phút\nMáy 660 kVA: Biến thiên điện áp, tần số: Biến thiên điện áp ≤ ±1% ở trạng thái ổn định và trạng thái 3% thay đổi tốc độ động cơ; biến thiên tần số ≤ ±0.2 Hz (0.4%)\nMáy 660 kVA: Cấp cách điện, cấp bảo vệ: Cấp cách điện Cấp H trở lên; cấp bảo vệ IP21 trở lên\nMáy 660 kVA: Giải nhiệt, chống rung: Giải nhiệt bằng két nước kết hợp quạt gió; chống rung giữa thân động cơ và bệ máy\nMáy 660 kVA: Động cơ - nhiên liệu, nạp khí: Kim phun điện tử EUI, phun trực tiếp; tăng áp Turbo, làm mát khí nạp bằng nước\nMáy 660 kVA: Động cơ - khởi động: Motor khởi động 24V + bình ắc quy\nMáy 660 kVA: Bộ điều khiển: Do nhà sản xuất máy phát điện cung cấp; điều khiển điện tử kỹ thuật số; START/STOP/AUTO; nút dừng khẩn cấp; chế độ Manual/Auto, Reset xóa lỗi; các chức năng bảo vệ (quá tải, quá dòng, quá/thấp áp, quá/thấp tần số, áp suất nhớt thấp, nhiệt độ cao, quá tốc, ắc quy, nhiên li\nMáy 500 kVA: Năm sản xuất, chất lượng: Sản xuất năm 2024, mới 100%\nMáy 500 kVA: Tiêu chuẩn chế tạo: AS1359, NFPA37, NFPA70, NFPA99, NFPA110, IEC 60034-1, ISO 3046, ISO 8528, 2006/95/EC, 2006/42/EC, 2004/108/EC; khả năng đáp ứng tải theo ISO 8528\nMáy 500 kVA: Điện áp, tần số, số pha, vòng quay: Điện áp 400V (220/380V hoặc 230/400V), 3 pha, tần số 50Hz, vòng quay ≥ 1500 vòng/phút\nMáy 500 kVA: Cấp cách điện, cấp bảo vệ, giải nhiệt, chống rung: Cấp cách điện Cấp H trở lên; IP21 trở lên; giải nhiệt bằng két nước kết hợp quạt gió; chống rung giữa thân động cơ và bệ máy\nMáy 500 kVA: Động cơ - nhiên liệu, nạp khí: Kim phun điện tử EUI, phun trực tiếp; tăng áp Turbo, làm mát khí nạp bằng khí\nMáy 500 kVA: Động cơ - khởi động: Motor khởi động 24V + bình ắc quy","rebuiltAt":"2026-11-06T16:25:31.097Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Gói thầu số 5: Cung cấp và lắp đặt máy phát điện dự phòng","winners":["CÔNG TY CỔ PHẦN MEECO VIỆT NAM"],"estimate":6663781408,"location":"Tỉnh Quảng Ninh","notifyNo":"IB2400236068","openedAt":"2024-08-09T07:57:42.000Z","resultAt":"2024-09-09T07:35:55.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0107475239"],"decisionNo":"1482/QĐ-MT","isDomestic":1,"isInternet":true,"publicDate":"2024-07-31T03:25:08.581Z","bidCloseDate":"2024-08-09T07:00:00.000Z","decisionDate":"2024-08-30T23:59:59","investorCode":"5700100425","investorName":"CÔNG TY TNHH  1 THÀNH VIÊN MÔI TRƯỜNG - TKV","packagePrice":6787184767,"winningPrice":6565886400,"numBidderJoin":2,"estimatedPrice":6663781408,"procuringEntityName":"CÔNG TY TNHH  1 THÀNH VIÊN MÔI TRƯỜNG - TKV"},"IB2400254417":{"at":"2026-11-07T16:33:42.229Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=3e28e5e9-3389-4748-929e-0c8bbd123451&notifyId=3e28e5e9-3389-4748-929e-0c8bbd123451&inputResultId=c57c0f87-3670-4657-bbb0-895d2affa0cf&bidOpenId=2142131d-b1e6-4001-bb86-1376b2f6f8d9&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400254417&planNo=PL2300121653&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":1,"code":"YC550GF","desc":"Tổ máy phát điện có vỏ cách âm Yuchai, model: YC550GF, nhập khẩu nguyên chiếc từ Trung Quốc: - Động cơ: Yuchai, model YCT16TAA660-G20 - Đầu phát: Yuchai, model YC-400-4 - Bảng điều khiển: Yuchai, model YC-9310 Công suất liên tục (100% tải): 500 kVA/400 kW. + Phụ kiện | Theo quy định tại Chương V","name":"Máy phát điện dự phòng 500KVA + phụ kiện","unit":"Tổ","year":"2024","label":"YUCHAI","maker":"YUCHAI","origin":"Trung Quốc","unitPrice":920000000}],"lotNo":"BP2300346686","price":1512000000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN ĐẦU TƯ PHÁT TRIỂN XÂY DỰNG VÀ THƯƠNG MẠI SÀI GÒN","rank":null,"reason":"Xếp hạng 6","taxCode":"0316003180","venture":"","bidPrice":1496000000,"discount":"3%","winPrice":null,"finalPrice":1451120000},{"won":false,"name":"CÔNG TY CỔ PHẦN KỸ THUẬT PHÁT DẪN","rank":null,"reason":"Không đáp ứng yêu cầu về kỹ thuật","taxCode":"0106217073","venture":"","bidPrice":1260000000,"discount":"","winPrice":null,"finalPrice":1260000000},{"won":false,"name":"CÔNG TY CỔ PHẦN MÁY PHÁT ĐIỆN VIỆT NHẬT","rank":null,"reason":"Xếp hạng 2","taxCode":"0104975057","venture":"","bidPrice":1063900000,"discount":"","winPrice":null,"finalPrice":1063900000},{"won":false,"name":"CÔNG TY CỔ PHẦN MÁY VÀ THIẾT BỊ PHỤ TÙNG CÔNG NGHIỆP P.M.G","rank":null,"reason":"Xếp hạng 4","taxCode":"0102062037","venture":"","bidPrice":1136179600,"discount":"","winPrice":null,"finalPrice":1136179600},{"won":false,"name":"CÔNG TY CỔ PHẦN SÁNG BAN MAI","rank":null,"reason":"Không đáp ứng yêu cầu về kỹ thuật","taxCode":"3700887738","venture":"","bidPrice":1333800000,"discount":"","winPrice":null,"finalPrice":1333800000},{"won":false,"name":"CÔNG TY CỔ PHẦN XÂY DỰNG THƯƠNG MẠI HOÀNG VINH PHÁT","rank":null,"reason":"Không đáp ứng yêu cầu về kỹ thuật","taxCode":"1801309539","venture":"","bidPrice":1138000000,"discount":"","winPrice":null,"finalPrice":1138000000},{"won":true,"name":"CÔNG TY CỔ PHẦN XÂY LẮP VÀ THƯƠNG MẠI NGÂN HÀ ","rank":null,"reason":"","taxCode":"0105180215","venture":"","bidPrice":960000000,"discount":"","winPrice":960000000,"finalPrice":960000000},{"won":false,"name":"CÔNG TY TNHH DỊCH VỤ XÂY DỰNG VÀ THƯƠNG MẠI VƯƠN THỊNH","rank":null,"reason":"Không đáp ứng yêu cầu về kỹ thuật","taxCode":"0400562719","venture":"","bidPrice":893000000,"discount":"","winPrice":null,"finalPrice":893000000},{"won":false,"name":"CÔNG TY TNHH HOÀNG  PHÚC","rank":null,"reason":"Xếp hạng 5","taxCode":"1800501462","venture":"","bidPrice":1380000000,"discount":"","winPrice":null,"finalPrice":1380000000},{"won":false,"name":"CÔNG TY TNHH KỸ THUẬT MINH PHÚ","rank":null,"reason":"Không đáp ứng yêu cầu về kỹ thuật","taxCode":"0309730097","venture":"","bidPrice":1125540000,"discount":"","winPrice":null,"finalPrice":1125540000},{"won":false,"name":"CÔNG TY TNHH NHẬT TRƯỜNG MINH","rank":null,"reason":"Không đáp ứng yêu cầu về kỹ thuật","taxCode":"0106510868","venture":"","bidPrice":750000000,"discount":"","winPrice":null,"finalPrice":750000000},{"won":false,"name":"CÔNG TY TNHH PHÁT TRIỂN KHOA HỌC KỸ THUẬT GIA THỊNH","rank":null,"reason":"Không đáp ứng yêu cầu về kỹ thuật","taxCode":"0303834540","venture":"","bidPrice":1074600000,"discount":"","winPrice":null,"finalPrice":1074600000},{"won":false,"name":"CÔNG TY TNHH SẢN XUẤT THƯƠNG MẠI KỸ THUẬT VẠN MINH","rank":null,"reason":"Không đáp ứng yêu cầu về năng lực và kinh nghiệm","taxCode":"0312352310","venture":"Liên danh Vạn Minh - Tân Kỳ","bidPrice":939000000,"discount":"","winPrice":null,"finalPrice":939000000},{"won":false,"name":"CÔNG TY TNHH THIẾT BỊ CÔNG NGHỆ MAKAWA","rank":null,"reason":"Xếp hạng 3","taxCode":"0105146253","venture":"","bidPrice":1104000000,"discount":"","winPrice":null,"finalPrice":1104000000},{"won":false,"name":"CÔNG TY TNHH THIẾT BỊ KỸ THUẬT THẢO NGUYÊN","rank":null,"reason":"Không đáp ứng yêu cầu về kỹ thuật","taxCode":"4101623015","venture":"","bidPrice":980000000,"discount":"","winPrice":null,"finalPrice":980000000},{"won":false,"name":"CÔNG TY TNHH THIẾT BỊ VẬT TƯ HƯNG THỊNH","rank":null,"reason":"Không đáp ứng yêu cầu về kỹ thuật","taxCode":"0314544603","venture":"","bidPrice":960000000,"discount":"","winPrice":null,"finalPrice":960000000},{"won":false,"name":"CÔNG TY TNHH THƯƠNG MẠI DỊCH VỤ KỸ THUẬT HỢP QUANG","rank":null,"reason":"Không đáp ứng yêu cầu về kỹ thuật","taxCode":"0313728502","venture":"","bidPrice":1197180000,"discount":"","winPrice":null,"finalPrice":1197180000},{"won":false,"name":"CÔNG TY TNHH THƯƠNG MẠI DỊCH VỤ VÕ GIA","rank":null,"reason":"Không đáp ứng yêu cầu về năng lực và kinh nghiệm","taxCode":"0309259505","venture":"","bidPrice":1459000000,"discount":"","winPrice":null,"finalPrice":1459000000},{"won":false,"name":"CÔNG TY TNHH THƯƠNG MẠI XUẤT NHẬP KHẨU VÀ XÂY DỰNG ĐIỆN HƯNG THỊNH PHÁT","rank":null,"reason":"Không đáp ứng yêu cầu về năng lực và kinh nghiệm","taxCode":"0312450621","venture":"","bidPrice":921240000,"discount":"","winPrice":null,"finalPrice":921240000},{"won":false,"name":"CÔNG TY TNHH XUẤT NHẬP KHẨU THƯƠNG MẠI SONG HÂN","rank":null,"reason":"Không đáp ứng yêu cầu về năng lực và kinh nghiệm","taxCode":"0310359060","venture":"","bidPrice":1154000000,"discount":"","winPrice":null,"finalPrice":1154000000},{"won":false,"name":"CÔNG TY TNHH SỬA CHỮA TÀU BIỂN TÂN KỲ","rank":null,"reason":"Không đáp ứng yêu cầu về năng lực và kinh nghiệm","taxCode":"0201375859","venture":"Liên danh Vạn Minh - Tân Kỳ","bidPrice":null,"discount":"","winPrice":null,"finalPrice":939000000}],"lotName":"Gói thầu MS-13: Mua sắm, lắp đặt máy phát điện dự phòng 500kVA+phụ kiện","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T07:15:58.946Z","src":"Chương V (tệp Chương V (Sửa đổi).docx), thông số do AI đọc","kvas":[{"u":"kVA","v":500},{"u":"kW","v":400}],"text":"Máy phát điện dự phòng 500KVA: Loại máy, xuất xứ, năm sản xuất: Máy mới 100%, sản xuất từ năm 2024, nhập khẩu nguyên chiếc, gồm vỏ cách âm và phụ kiện đồng bộ từ một nhà sản xuất.\nMáy phát điện dự phòng 500KVA: Công suất: Công suất liên tục (100% tải) từ 500 kVA/400 kW trở lên.\nMáy phát điện dự phòng 500KVA: Điện áp ngõ ra: Điện áp ngõ ra danh định 380/400/415V.\nMáy phát điện dự phòng 500KVA: Số pha ngõ ra: 3 pha – 4 dây.\nMáy phát điện dự phòng 500KVA: Tần số: Tần số 50 Hz.\nMáy phát điện dự phòng 500KVA: Hệ thống chống rung: Có hệ thống chống rung bằng đệm cao su.\nMáy phát điện dự phòng 500KVA: Độ ồn: Độ ồn không quá 75 dB(A) tại khoảng cách 7 m.\nMáy phát điện dự phòng 500KVA: Khung bệ máy: Xử lý bề mặt bằng hóa chất để tránh oxy hóa và sơn tĩnh điện.\nMáy phát điện dự phòng 500KVA: Nhiên liệu: Sử dụng dầu diesel thông dụng.\nMáy phát điện dự phòng 500KVA: Động cơ - loại động cơ: Diesel 4 thì, loại chuyên dụng cho máy phát điện.\nMáy phát điện dự phòng 500KVA: Động cơ - cơ cấu truyền động: Truyền động trực tiếp, sử dụng khớp nối đồng trục.\nMáy phát điện dự phòng 500KVA: Động cơ - cơ cấu điều tốc: Điều tốc điện tử.\nMáy phát điện dự phòng 500KVA: Động cơ - hệ thống đốt: Loại phun nhiên liệu trực tiếp.\nMáy phát điện dự phòng 500KVA: Động cơ - hệ thống khởi động: Đề điện DC 12V-24V, sử dụng ắc quy chì.\nMáy phát điện dự phòng 500KVA: Động cơ - lọc nhiên liệu: Bộ lọc nhiên liệu có thể thay thế.\nMáy phát điện dự phòng 500KVA: Động cơ - lọc dầu bôi trơn: Hệ thống màng lọc dầu bôi trơn có thể thay thế.\nMáy phát điện dự phòng 500KVA: Động cơ - hệ thống lọc gió: Đi kèm theo máy, loại màng khô, có thể thay thế và có ống góp gió vào.\nMáy phát điện dự phòng 500KVA: Động cơ - hệ thống giải nhiệt làm mát: Bộ tản nhiệt nước (dàn giải nhiệt tuần hoàn bằng thép không rỉ) kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi quá tải.\nMáy phát điện dự phòng 500KVA: Đầu phát điện - loại: 4 cực, không chổi than, kích từ nam châm vĩnh cửu.\nMáy phát điện dự phòng 500KVA: Đầu phát điện - số pha: 3 pha / 4 dây (có dây trung tính).\nMáy phát điện dự phòng 500KVA: Đầu phát điện - tần số danh định: Tần số danh định 50Hz.\nMáy phát điện dự phòng 500KVA: Đầu phát điện - bộ điều áp (AVR): Có bộ điều thế tự động.\nMáy phát điện dự phòng 500KVA: Bộ điều khiển - loại: Bộ điều khiển loại điện tử.\nMáy phát điện dự phòng 500KVA: Bộ điều khiển - hiển thị: Màn hình LCD; hiển thị đầy đủ thông số của máy phát điện.\nMáy phát điện dự phòng 500KVA: Bộ điều khiển - hiển thị thông số: Hiển thị đầy đủ thông số của máy phát điện.\nMáy phát điện dự phòng 500KVA: Bộ điều khiển - cảnh báo và bảo vệ: Các chế độ cảnh báo và bảo vệ: dừng khẩn cấp, quá tải, tốc độ động cơ, nhiệt độ động cơ, áp suất dầu...\nMáy phát điện dự phòng 500KVA: Phụ kiện - ống xả, tiêu âm, vỏ cách âm: Kèm ống xả, bình tiêu âm ống xả, vỏ cách âm tiêu chuẩn.\nMáy phát điện dự phòng 500KVA: Phụ kiện - bình chứa nhiên liệu: Bình chứa nhiên liệu chạy được 8 giờ liên tục.\nMáy phát điện dự phòng 500KVA: Phụ kiện - ắc quy và sạc: Kèm bình ắc quy và sạc bình ắc quy tự động.\nMáy phát điện dự phòng 500KVA: Phụ kiện - tài liệu: Kèm tài liệu kỹ thuật và sách hướng dẫn vận hành.\nMáy phát điện dự phòng 500KVA: Bảo hành: Bảo hành từ 24 tháng hoặc từ 1.200 giờ trở lên, tùy điều kiện nào đến trước, tính từ ngày ký nghiệm thu đưa vào sử dụng.\nMáy phát điện dự phòng 500KVA: Phạm vi lắp đặt: Vận chuyển, nâng hạ tại công trình, lắp đặt, đấu nối nguồn điện, vận hành chạy thử tải và nghiệm thu bàn giao.\nMáy phát điện dự phòng 500KVA: Hàng hóa tương đương: Model, tên hãng, thương hiệu (nếu có) chỉ mang tính tham khảo; được chào hàng hóa tương đương về đặc tính kỹ thuật, tiêu chuẩn công nghệ, tính năng sử dụng.\nKiểm tra và thử nghiệm: Nghiệm thu, vận hành thử thiết bị trước khi đưa vào sử dụng.","rebuiltAt":"2026-11-06T16:25:31.098Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Gói thầu MS-13: Mua sắm, lắp đặt máy phát điện dự phòng 500kVA+phụ kiện","winners":["CÔNG TY CỔ PHẦN XÂY LẮP VÀ THƯƠNG MẠI NGÂN HÀ "],"estimate":null,"location":"Thành phố Cần Thơ","notifyNo":"IB2400254417","openedAt":"2024-08-08T07:01:43.000Z","resultAt":"2024-09-20T08:22:50.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0105180215"],"decisionNo":"677/QĐ-BV","isDomestic":1,"isInternet":true,"publicDate":"2024-08-02T00:49:56.386Z","bidCloseDate":"2024-08-08T07:00:00.000Z","decisionDate":"2024-09-13T23:59:59","investorCode":"1801323396","investorName":"BỆNH VIỆN QUÂN Y 121 CỤC HẬU CẦN QUÂN KHU 9","packagePrice":1512000000,"winningPrice":960000000,"numBidderJoin":20,"estimatedPrice":1512000000,"procuringEntityName":"CÔNG TY TNHH MỘT THÀNH VIÊN TƯ VẤN XÂY DỰNG THIÊN PHÚC Ý"},"IB2400257226":{"at":"2026-11-17T17:40:15.542Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=85bdb36b-21a4-45a3-aeb1-0fafb46b90ed&notifyId=85bdb36b-21a4-45a3-aeb1-0fafb46b90ed&inputResultId=29f3af62-64f2-4cc7-a28b-658546638b77&bidOpenId=369e215d-c50d-4f88-90e9-2602c0eb96f7&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400257226&planNo=PL2400123086&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":2,"code":"C4.4","desc":"Mã hiệu: C4.4 Hãng sản xuất: Caterpillar (CAT) Xuất xứ: Anh - Kích thước không bao gồm bệ máy: Dài: 962 mm; Rộng: 686 mm; Cao: 870 mm; - Dung tích: 4.4 lít - Công suất định mức: 57 bhp - Vòng quay định mức: 1500 vòng/phút; - Loại nhiên liệu sử dụng: Diesel; - Khởi động: Điện, 24 VDC; - Đường kính xylanh: 105 mm - Hành trình pittong: 127 mm - Kiểu đốt: Phun nhiên liệu trực tiếp - Hệ thống điều tốc: Điều tốc điện tử - Khối lượng khô của Động cơ: Khoảng 460 Kg - Điều khiển: Điện tử - Chiều quay (nhìn từ bánh đà): Ngược chiều kim đồng hồ | Theo quy định tại Chương V","name":"Động cơ diesel thủy lai máy phát điện","unit":"chiếc","year":"2023","label":"CAT","maker":"Caterpillar","origin":"Anh Quốc","unitPrice":1733144000}],"lotNo":"BP2400364660","price":3598000000,"reason":"","status":1,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN AKA VIỆT NAM","rank":null,"reason":"","taxCode":"0101917603","venture":"","bidPrice":3592000000,"discount":"","winPrice":3592000000,"finalPrice":3592000000},{"won":false,"name":"CÔNG TY TNHH VINSTECH VIET-SING","rank":null,"reason":"Không có Bảo đảm dự thầu","taxCode":"0108649745","venture":"","bidPrice":3200000000,"discount":"","winPrice":null,"finalPrice":3200000000}],"lotName":"Mua sắm động cơ lai máy phát điện phục vụ sửa chữa tàu","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T18:13:56.277Z","src":"Chương V (tệp YCKT.pdf), thông số do AI đọc","kvas":[],"text":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Mã hiệu: CAT C4.4 hoặc tương đương\nHạng mục 1 - Động cơ diesel thủy lai máy phát điện: Kích thước không bao gồm bệ máy: Dài 962 mm; Rộng 686 mm; Cao 870 mm\nHạng mục 1 - Động cơ diesel thủy lai máy phát điện: Dung tích: 4.4 lít\nHạng mục 1 - Động cơ diesel thủy lai máy phát điện: Công suất định mức: 57 bhp ± 2.5%\nHạng mục 1 - Động cơ diesel thủy lai máy phát điện: Vòng quay định mức: 1500 vòng/phút\nHạng mục 1 - Động cơ diesel thủy lai máy phát điện: Loại nhiên liệu: Diesel\nHạng mục 1 - Động cơ diesel thủy lai máy phát điện: Khởi động: Điện, 24 VDC\nHạng mục 1 - Động cơ diesel thủy lai máy phát điện: Đường kính xylanh: 105 mm\nHạng mục 1 - Động cơ diesel thủy lai máy phát điện: Hành trình pittong: 127 mm\nHạng mục 1 - Động cơ diesel thủy lai máy phát điện: Kiểu đốt: Phun nhiên liệu trực tiếp\nHạng mục 1 - Động cơ diesel thủy lai máy phát điện: Hệ thống điều tốc: Điều tốc điện tử\nHạng mục 1 - Động cơ diesel thủy lai máy phát điện: Khối lượng khô: Khoảng 460 Kg\nHạng mục 1 - Động cơ diesel thủy lai máy phát điện: Điều khiển: Điện tử\nHạng mục 1 - Động cơ diesel thủy lai máy phát điện: Chiều quay (nhìn từ bánh đà): Ngược chiều kim đồng hồ\nHạng mục 1 - Động cơ diesel thủy lai máy phát điện: Năm sản xuất: Không trước năm 2023\nYêu cầu chung: Tình trạng hàng hóa: Mới 100%, chưa qua sử dụng\nYêu cầu chung: Năm sản xuất: Sản xuất không trước năm 2023\nYêu cầu chung: Bảo hành: Tối thiểu 12 tháng kể từ ngày nghiệm thu, bàn giao hàng hóa\nYêu cầu chung: Hàng hóa tương đương: Được chào hàng hóa tương đương (đặc tính kỹ thuật, thông số tương tự, tính năng sử dụng tương đương); phải chào đích danh tên vật tư, hàng hóa, xuất xứ, mã hiệu, không ghi tương đương; phải có chứng nhận của hãng sản xuất về tính tương đương và lắp lẫn được mà kh\nHồ sơ chất lượng, xuất xứ: C/O, C/Q hoặc C/C: Hồ sơ giám định gồm chứng nhận xuất xứ (C/O) do Phòng Thương mại của nước xuất khẩu phát hành; chứng nhận chất lượng (C/Q) hoặc chứng chỉ phù hợp (C/C); các giấy tờ liên quan dịch công chứng ra tiếng Việt"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"DTRR","bidName":"Mua sắm động cơ lai máy phát điện phục vụ sửa chữa tàu","winners":["CÔNG TY CỔ PHẦN AKA VIỆT NAM"],"estimate":null,"location":"Thành phố Hà Nội","notifyNo":"IB2400257226","openedAt":"2024-08-26T02:12:09.000Z","resultAt":"2024-09-20T01:26:02.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["0101917603"],"decisionNo":"10194/QĐ-CSB","isDomestic":1,"isInternet":true,"publicDate":"2024-08-16T09:48:42.313Z","bidCloseDate":"2024-08-26T02:00:00.000Z","decisionDate":"2024-09-19T23:59:59","investorCode":"0103684168","investorName":"Cảnh sát biển Việt Nam","packagePrice":3598000000,"winningPrice":3592000000,"numBidderJoin":2,"estimatedPrice":3598000000,"procuringEntityName":"Cục Kỹ thuật Cảnh sát biển"},"IB2400270596":{"at":"2026-11-07T16:32:34.526Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=df9420c6-b601-4d61-88d7-0c87b37d26ae&notifyId=df9420c6-b601-4d61-88d7-0c87b37d26ae&inputResultId=51f5a194-e6b7-4114-b5a3-c1ae8df6de9a&bidOpenId=6fa46279-c9cf-4d5d-9544-203d95b87cf7&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400270596&planNo=PL2400150748&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=CHCT","lots":[{"goods":[{"qty":10,"code":"Theo phụ lục đính kèm","desc":"Theo phụ lục đính kèm | Theo quy định tại Chương V","name":"Lọc nhớt động cơ","unit":"Cái","year":"2023-2024","label":"Theo phụ lục đính kèm","maker":"Theo phụ lục đính kèm","origin":"Theo phụ lục đính kèm","unitPrice":2686000},{"qty":10,"code":"Theo phụ lục đính kèm","desc":"Theo phụ lục đính kèm | Theo quy định tại Chương V","name":"Lọc nhiên liệu động cơ","unit":"Cái","year":"2023-2025","label":"Theo phụ lục đính kèm","maker":"Theo phụ lục đính kèm","origin":"Theo phụ lục đính kèm","unitPrice":2330000},{"qty":10,"code":"Theo phụ lục đính kèm","desc":"Theo phụ lục đính kèm | Theo quy định tại Chương V","name":"Lọc gió động cơ","unit":"Cái","year":"2023-2026","label":"Theo phụ lục đính kèm","maker":"Theo phụ lục đính kèm","origin":"Theo phụ lục đính kèm","unitPrice":2740000},{"qty":1,"code":"Theo phụ lục đính kèm","desc":"Theo phụ lục đính kèm | Theo quy định tại Chương V","name":"Phao nhiên liệu","unit":"Cái","year":"2023-2027","label":"Theo phụ lục đính kèm","maker":"Theo phụ lục đính kèm","origin":"Theo phụ lục đính kèm","unitPrice":3710000},{"qty":71,"code":"Theo phụ lục đính kèm","desc":"Theo phụ lục đính kèm | Theo quy định tại Chương V","name":"Nhớt bôi trơn","unit":"Lít","year":"2023-2028","label":"Theo phụ lục đính kèm","maker":"Theo phụ lục đính kèm","origin":"Theo phụ lục đính kèm","unitPrice":145000},{"qty":10,"code":"Theo phụ lục đính kèm","desc":"Theo phụ lục đính kèm | Theo quy định tại Chương V","name":"Nước chống đóng cặn","unit":"Can (5 lít)","year":"2023-2029","label":"Theo phụ lục đính kèm","maker":"Theo phụ lục đính kèm","origin":"Theo phụ lục đính kèm","unitPrice":2340000},{"qty":5,"code":"Theo phụ lục đính kèm","desc":"Theo phụ lục đính kèm | Theo quy định tại Chương V","name":"Tủ chuyển nguồn tự động ATS 100A","unit":"Tủ","year":"2023-2030","label":"Theo phụ lục đính kèm","maker":"Theo phụ lục đính kèm","origin":"Theo phụ lục đính kèm","unitPrice":12842000},{"qty":2,"code":"Theo phụ lục đính kèm","desc":"Theo phụ lục đính kèm | Theo quy định tại Chương V","name":"Nạp ắc quy tự động 12A","unit":"Bộ","year":"2023-2031","label":"Theo phụ lục đính kèm","maker":"Theo phụ lục đính kèm","origin":"Theo phụ lục đính kèm","unitPrice":1680000},{"qty":3,"code":"Theo phụ lục đính kèm","desc":"Theo phụ lục đính kèm | Theo quy định tại Chương V","name":"Ắc quy khởi động 70AH-12VDC (Ắc quy khô)","unit":"Bình","year":"2023-2032","label":"Theo phụ lục đính kèm","maker":"Theo phụ lục đính kèm","origin":"Theo phụ lục đính kèm","unitPrice":2230000},{"qty":5,"code":"Theo phụ lục đính kèm","desc":"Theo phụ lục đính kèm | Theo quy định tại Chương V","name":"Chi phí nhân công sửa chữa máy KK16","unit":"Gói","year":"2023-2034","label":"Theo phụ lục đính kèm","maker":"Theo phụ lục đính kèm","origin":"Theo phụ lục đính kèm","unitPrice":1540000},{"qty":4,"code":"Theo phụ lục đính kèm","desc":"Theo phụ lục đính kèm | Theo quy định tại Chương V","name":"Chi phí nhân công sửa chữa máy KD22 và DK33","unit":"Gói","year":"2023-2035","label":"Theo phụ lục đính kèm","maker":"Theo phụ lục đính kèm","origin":"Theo phụ lục đính kèm","unitPrice":2030000},{"qty":1,"code":"Theo phụ lục đính kèm","desc":"Theo phụ lục đính kèm | Theo quy định tại Chương V","name":"Chi phí nhân công sửa chữa máy KD165","unit":"Gói","year":"2023-2036","label":"Theo phụ lục đính kèm","maker":"Theo phụ lục đính kèm","origin":"Theo phụ lục đính kèm","unitPrice":3140000}],"lotNo":"BP2400447680","price":212794000,"reason":"","status":1,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN XÂY LẮP VÀ THƯƠNG MẠI TRƯỜNG LỘC ","rank":null,"reason":"Không đánh giá","taxCode":"0101396301","venture":"","bidPrice":220250400,"discount":"","winPrice":null,"finalPrice":220250400},{"won":true,"name":"Trung Tâm máy văn phòng Sharp","rank":null,"reason":"","taxCode":"8098182862","venture":"","bidPrice":208185000,"discount":"","winPrice":208185000,"finalPrice":208185000}],"lotName":"Sửa chữa, bảo dưỡng máy phát điện Bảo hiểm xã hội tỉnh cơ sở 1 và Bảo hiểm xã hội các huyện, thị năm 2024","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T18:17:01.386Z","src":"Chương V (tệp Chương V yêu cầu về kỹ thuật.pdf), thông số do AI đọc","kvas":[],"text":"Hạng mục 7 - Tủ chuyển nguồn tự động (ATS): Máy cắt: Máy cắt công suất 100A-4P.\nHạng mục 7 - Tủ chuyển nguồn tự động (ATS): Vật tư phụ và bảo hành: Vật tư phụ gồm vỏ tủ, rơ le, bộ dây nhị thứ, máng nhôm, máng nhựa...; bảo hành 12 tháng.\nHạng mục 8 - Nạp ắc quy tự động (12vdc/6a): Thông số làm việc: Điện áp làm việc 12V; điện áp khởi động tối thiểu 7,5 (không ghi đơn vị trong văn bản); công suất 85W; hiệu quả khoảng 85%; bảo hành 12 tháng.\nHạng mục 9 - Ắc quy khởi động: Điện áp 12V; dung lượng 70Ah (văn bản ghi là \"Công suất\"); ắc quy khô; công nghệ khô ME ngăn ngừa rò rỉ axit; bảo hành 6 tháng.\nChung - Tình trạng, năm sản xuất, xuất xứ: Hàng hóa mới 100%, chưa qua sử dụng; nêu rõ nguồn gốc, xuất xứ, ký mã hiệu; năm sản xuất từ năm 2023 trở về sau.\nChung - Vận chuyển, lắp đặt: Giá chào thầu đã gồm chi phí vận chuyển, lắp đặt hoàn chỉnh tại văn phòng BHXH tỉnh cơ sở 1 và các trụ sở BHXH huyện thị còn lại.\nHạng mục 1 - Lọc nhớt động cơ: Phạm vi: Thay mới vật tư thiết bị, đảm bảo thiết bị hoạt động tốt.\nHạng mục 1 - Lọc nhớt động cơ: Màng lọc: Màng lọc gồm các lớp phim xếp gấp.\nHạng mục 1 - Lọc nhớt động cơ: Cốc lọc nhớt: Cốc lọc nhớt (vỏ bọc bên ngoài) được phủ một lớp sơn vecni có khả năng chống ăn mòn, bảo vệ bộ phận lọc nhớt tránh tác động nhiệt trong quá trình vận hành.\nHạng mục 1 - Lọc nhớt động cơ: Bảo hành: Bảo hành 12 tháng.\nHạng mục 2 - Lọc nhiên liệu động cơ: Cấu tạo: Thay mới vật tư thiết bị. Thông số chính gồm vỏ lọc (phần bên ngoài của bộ lọc), các lớp vật liệu lọc (giấy, vải hoặc nhựa xếp lớp chồng lên nhau) và thiết bị đệm (giữa nắp đậy và vỏ lọc, giữ các lớp vật liệu lọc đúng vị trí và giảm rung động). Bảo hành \nHạng mục 3 - Lọc gió động cơ: Thay mới vật tư thiết bị. Thông số chính gồm giấy lọc và khung lọc. Bảo hành 12 tháng.\nHạng mục 4 - Phao nhiên liệu: Thay mới vật tư thiết bị. Gồm phao xốp (khối xốp nhẹ, nổi trên mặt nước), thanh kim loại dẹt (một đầu nối phao xốp, một đầu nối biến trở), biến trở (thay đổi điện trở theo vị trí thanh kim loại) và dây dẫn (hai đầu nối biến trở, hai đầu còn lại nối đồng hồ báo nhiên liệ\nHạng mục 5 - Nhớt bôi trơn: Thay mới, đảm bảo tiêu chuẩn nhớt CI-4 15W 40.\nHạng mục 6 - Nước chống đóng cặn: Dung tích: Dung tích 3-4 lít.\nHạng mục 6 - Nước chống đóng cặn: Loại, màu, thành phần: Loại đậm đặc pha cùng nước sạch, an toàn khi thay thế bảo dưỡng; màu xanh; thành phần cơ bản: chất chống đóng băng, chất chống tạo cặn và ăn mòn, chất tạo màu, nước cất.\nHạng mục 8 - Nạp ắc quy tự động (12vdc/6a): Điện áp đầu vào: Điện áp đầu vào 100-240V AC, 50-60Hz.\nHạng mục 10 - Chi phí nhân công: Phạm vi dòng máy: Nhân công sửa chữa, bảo dưỡng cho các dòng máy KK16; KD22; DK33; KD165. Máy KK16 tại BHXH thị xã Mường Lay, Mường Chà, Tủa Chùa, Tuần Giáo, Điện Biên Đông; máy KD22 và DK33 tại BHXH huyện Mường Nhé, Điện Biên, Mường Ảng, Nậm Pồ; máy KD165 tại Văn ph\nChung - CO, CQ: Cung cấp CO, CQ đối với thiết bị và giấy chứng nhận xuất xưởng đối với thiết bị sản xuất trong nước, không bao gồm linh phụ kiện.\nChung - Bảo hành và khắc phục sự cố: Bảo hành từng loại hàng hóa theo bảng thông số kể từ khi bàn giao; khắc phục sự cố hỏng hóc, chập cháy do lỗi nhà sản xuất trong 08 tiếng; thu hồi hàng bị lỗi do nhà sản xuất hoặc vận chuyển.","rebuiltAt":"2026-11-06T16:25:31.101Z"},"reason":"","source":"kqlcnt","status":"CNTTT","bidForm":"CHCT","bidName":"Sửa chữa, bảo dưỡng máy phát điện Bảo hiểm xã hội tỉnh cơ sở 1 và Bảo hiểm xã hội các huyện, thị năm 2024","winners":["Trung Tâm máy văn phòng Sharp"],"estimate":null,"location":"Tỉnh Điện Biên","notifyNo":"IB2400270596","openedAt":"2024-08-15T01:13:18.000Z","resultAt":"2024-08-29T08:07:32.000Z","stepCode":"notify-contractor-step-4-kqlcnt","cancelled":false,"winnerTax":["8098182862"],"decisionNo":"896/QĐ-BHXH","isDomestic":1,"isInternet":true,"publicDate":"2024-08-10T10:08:26.262Z","bidCloseDate":"2024-08-15T01:00:00.000Z","decisionDate":"2024-08-26T23:59:59","investorCode":"5600203339","investorName":"Bảo hiểm xã hội tỉnh Điện Biên","packagePrice":212794000,"winningPrice":208185000,"numBidderJoin":2,"estimatedPrice":212794000,"procuringEntityName":"Bảo hiểm xã hội tỉnh Điện Biên"},"IB2400275648":{"at":"2026-11-09T13:10:38.039Z","url":"https://muasamcong.mof.gov.vn/web/guest/contractor-selection?p_p_id=egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2&p_p_lifecycle=0&p_p_state=normal&p_p_mode=view&_egpportalcontractorselectionv2_WAR_egpportalcontractorselectionv2_render=detail-v2&type=es-notify-contractor&stepCode=notify-contractor-step-4-kqlcnt&id=44299aa1-45b8-45be-9048-201af2587d98&notifyId=44299aa1-45b8-45be-9048-201af2587d98&inputResultId=1019e3b0-8e9a-449a-916c-74e909387e21&bidOpenId=9c3e5fbf-57ff-4aab-9c5f-72e974439eae&techReqId=undefined&bidPreNotifyResultId=undefined&bidPreOpenId=undefined&processApply=LDT&bidMode=1_MTHS&notifyNo=IB2400275648&planNo=PL2400145376&pno=undefined&step=kqlcnt&isInternet=1&caseKHKQ=undefined&bidForm=DTRR","lots":[{"goods":[{"qty":5,"code":"EXT35KLE","desc":"Theo quy định tại Chương V.","name":"Máy phát điện 30 KVA, chạy dầu 3 pha (Kèm theo ATS đồng bộ)","unit":"Bộ","year":"2024","label":"KIBII","maker":"Công ty Cổ phần Công nghiệp Kim Bình","origin":"Việt Nam","unitPrice":259200000}],"lotNo":"PP2400155275","price":1424500000,"reason":"","status":null,"bidders":[{"won":true,"name":"CÔNG TY CỔ PHẦN VẬT TƯ BƯU ĐIỆN","rank":null,"reason":"","taxCode":"0300464683","venture":"","bidPrice":1387800000,"discount":"","winPrice":1387800000,"finalPrice":1387800000},{"won":false,"name":"CÔNG TY CỔ PHẦN VINAGENSET","rank":null,"reason":"Không đáp ứng tại bước đánh giá về năng lực và kinh nghiệm","taxCode":"0107540583","venture":"","bidPrice":1263600000,"discount":"","winPrice":null,"finalPrice":1263600000},{"won":false,"name":"CÔNG TY TNHH THƯƠNG MẠI XUẤT NHẬP KHẨU VÀ XÂY DỰNG ĐIỆN HƯNG THỊNH PHÁT","rank":null,"reason":"Không đáp ứng tại bước đánh giá về năng lực và kinh nghiệm","taxCode":"0312450621","venture":"","bidPrice":1015200000,"discount":"","winPrice":null,"finalPrice":1015200000}],"lotName":"Mua máy phát điện 30KVA cho các TTVT","estimate":null},{"goods":[{"qty":3,"code":"G66FP5","desc":"Máy phát điện xoay chiều, 220/380V, tần số 50Hz | Theo quy định tại Chương V.","name":"Máy phát điện 60 KVA, chạy dầu 3 pha (Kèm theo ATS đồng bộ)","unit":"Bộ","year":"2023 trở về sau","label":"GenParts Vietnam","maker":"GenParts Vietnam","origin":"Việt Nam","unitPrice":397980000}],"lotNo":"PP2400155276","price":1409100000,"reason":"","status":null,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN VẬT TƯ BƯU ĐIỆN","rank":null,"reason":"Không đáp ứng tại bước đánh giá về năng lực và kinh nghiệm","taxCode":"0300464683","venture":"","bidPrice":1377000000,"discount":"","winPrice":null,"finalPrice":1377000000},{"won":true,"name":"CÔNG TY CỔ PHẦN VINAGENSET","rank":null,"reason":"","taxCode":"0107540583","venture":"","bidPrice":1252260000,"discount":"","winPrice":1252260000,"finalPrice":1252260000},{"won":false,"name":"CÔNG TY TNHH THƯƠNG MẠI XUẤT NHẬP KHẨU VÀ XÂY DỰNG ĐIỆN HƯNG THỊNH PHÁT","rank":null,"reason":"Không đáp ứng tại bước đánh giá về năng lực và kinh nghiệm","taxCode":"0312450621","venture":"","bidPrice":751680000,"discount":"","winPrice":null,"finalPrice":751680000}],"lotName":"Mua máy phát điện 60KVA cho TTVT KV Nam Đắk Lắk","estimate":null},{"goods":[{"qty":2,"code":"G66FP5","desc":"Máy phát điện xoay chiều, 220/380V, tần số 50Hz | Theo quy định tại Chương V.","name":"Máy phát điện 60 KVA, chạy dầu 3 pha (Kèm theo ATS đồng bộ)","unit":"Bộ","year":"2023 trở về sau","label":"GenParts Vietnam","maker":"GenParts Vietnam","origin":"Việt Nam","unitPrice":397980000}],"lotNo":"PP2400155277","price":939400000,"reason":"","status":null,"bidders":[{"won":false,"name":"CÔNG TY CỔ PHẦN VẬT TƯ BƯU ĐIỆN","rank":null,"reason":"Nhà thầu xếp hạng thứ 2","taxCode":"0300464683","venture":"","bidPrice":918000000,"discount":"","winPrice":null,"finalPrice":918000000},{"won":true,"name":"CÔNG TY CỔ PHẦN VINAGENSET","rank":null,"reason":"","taxCode":"0107540583","venture":"","bidPrice":834840000,"discount":"","winPrice":834840000,"finalPrice":834840000},{"won":false,"name":"CÔNG TY TNHH THƯƠNG MẠI XUẤT NHẬP KHẨU VÀ XÂY DỰNG ĐIỆN HƯNG THỊNH PHÁT","rank":null,"reason":"Không đáp ứng tại bước đánh giá về năng lực và kinh nghiệm","taxCode":"0312450621","venture":"","bidPrice":501120000,"discount":"","winPrice":null,"finalPrice":501120000}],"lotName":"Mua máy phát điện 60KVA cho TTVT KV Tây Đắk Lắk","estimate":null}],"field":"HH","final":true,"config":{"at":"2026-11-03T07:08:24.476Z","src":"Chương V (tệp Chuong V_Yeu cau ky thuat _ mua MPD cho AGG 2024_V1.docx), thông số do AI đọc","kvas":[{"u":"kVA","v":30},{"u":"kVA","v":60}],"text":"Chung - Số lượng, chủng loại: Mua sắm 05 máy phát điện chạy dầu 30 kVA và 05 máy phát điện chạy dầu 60 kVA, 3 pha, kèm ATS đồng bộ. Phần 1: 05 máy 30 kVA; Phần 2: 03 máy 60 kVA; Phần 3: 02 máy 60 kVA.\nChung - Phạm vi lắp đặt: Dịch vụ lắp đặt và vật tư đấu nối trong phạm vi 30m/máy, trọn gói cho 10 máy.\nChung - Năm sản xuất: Động cơ, đầu phát, hoàn thiện máy và bộ ATS sản xuất/lắp ráp từ năm 2023 trở về sau.\nChung - Xuất xứ máy phát điện: Máy phát điện xuất xứ G7 hoặc Việt Nam.\nChung - Xuất xứ động cơ: Động cơ có xuất xứ G7.\nChung - Thương hiệu đầu phát: Đầu phát có thương hiệu G7.\nChung - Bảng thông số đặc trưng: Mọi máy phải có bảng thông số làm bằng vật liệu đủ bền, lắp chắc chắn trên vỏ máy (hoặc in trực tiếp), dễ đọc. Nội dung tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước\nChung - Danh sách vật tư cấu kiện, mã sản phẩm: Có danh sách chi tiết vật tư cấu kiện (động cơ, đầu phát, lọc dầu, lọc gió, lọc nhớt, bộ điều khiển). Phải có mã sản phẩm in chìm hoặc dán bằng vật liệu không bong tróc; sản phẩm không bị sơn phủ che hết thông số kỹ thuật.\nChung - Hệ thống khởi động, kích từ, AVR, ắc quy: Kh