| Khoá | Hãng | Model | Trước | Sau (C4) | Phiếu trước → sau | NCC gộp (ô kích thước chung) | Nguồn hãng / datasheet | Tính D×S×z (số NCC ghi) | Dòng |
|---|---|---|---|---|---|---|---|---|---|
| cyl | Googol | QTA4320G7 | 16 | null | {"16":3,"20":1} → null | fukangsi-yangzhou + huipu-power (7000*2620*3390) | không có | — | 4 |
| cyl | Jichai | H16V190ZL | 16 | null | {"12":1,"16":4} → null | haifeng-taizhou + taihai-taizhou + vantek-jiangsu (6200*1970*2900) | không có | — | 21 |
| disp | Baudouin / Weichai | 6M33D506E310 | 19.6 | null | {"19.6":4} → null | bdadl-shanghai + pengpai-yangzhou (3200*950*1900); fukangsi-yangzhou + liangzi-yangzhou (2900*1150*1600) | không có | không NCC nào ghi đủ D×S và z | 8 |
| disp | Cummins | 4B3.9-G1 | null | 3.9 | null → {"3.9":8,"3.92":2} | bdadl-shanghai + fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (1600*800*1300) | không có | 102×120×4=3.92 L (4 NCC) | 96 |
| disp | Cummins | 4B3.9-G1 | null | 3.9 | null → {"3.9":9,"3.92":2} | bdadl-shanghai + fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (1600*800*1300) | không có | 102×120×4=3.92 L (4 NCC) | 2 |
| disp | Cummins | 4BT3.9-G1 | null | 3.9 | null → {"3.9":9,"3.92":3} | fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (1600*800*1300) | không có | 102×120×4=3.92 L (6 NCC) | 2 |
| disp | Cummins | 4BT3.9-G2 | null | 3.9 | null → {"3.9":13,"3.92":3} | fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (1600*800*1300); victory-generator + wintpower (1725*950*1500) | không có | 102×120×4=3.92 L (9 NCC) | 166 |
| disp | Cummins | 6BT5.9-G2 | null | 5.9 | null → {"5.9":14,"5.88":2} | bdadl-shanghai + fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (2100*850*1450); victory-generator + wintpower (2900*1080*2000) | không có | 102×120×6=5.88 L (10 NCC) | 259 |
| disp | Cummins | KTA38-G9 | null | 37.8 | null → {"38":3,"37.8":12} | bdadl-shanghai + fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (4750*1850*2600); frs-shenyang + gtl-power (6058*2438*2591); rise-power + sanq-power + shunfeng-changzhou (6058*2438*2896) | không có | 159×159×12=37.88 L (8 NCC) | 1 |
| disp | Cummins | KTA50-G8 | null | 50.3 | null → {"50":2,"50.3":13,"37.8":1} | aoke-yangzhou + walter-yangzhou (5900*2270*2500); bdadl-shanghai + fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (5000*2000*2650, 5100*2200*2650); frs-shenyang + gtl-power + rise-power + sanq-power + tellhow-power (12192*2438*2896) | không có | 159×159×16=50.51 L (8 NCC); 159×159×12=37.88 L (1 NCC) | 115 |
| disp | Cummins | MTAA11-G3 | null | 10.8 | null → {"11":1,"13":1,"14":1,"108":1,"10.8":6} | bdadl-shanghai + fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (3000*1100*1850); rise-power + sanq-power (3000*1140*1600) | không có | 125×147×6=10.82 L (1 NCC) | 58 |
| disp | Cummins | QSK19-G11 | null | 19 | null → {"19":3,"18.9":1} | fukangsi-yangzhou + pengpai-yangzhou (3700*1550*2100) | không có | 159×159×12=37.88 L (1 NCC) | 22 |
| disp | Cummins | QSNT-G4X | 14 | null | {"14":3,"19":1,"18.9":1} → null | fukangsi-yangzhou + pengpai-yangzhou (3200*1200*1900) | không có | 140×152×6=14.04 L (1 NCC) | 24 |
| disp | Mitsubishi | S12R-PTA-C | null | 49.03 | null → {"49":1,"49.03":5} | bdadl-shanghai + fukangsi-yangzhou + pengpai-yangzhou (4650*2100*2600); rise-power + sdec (4690*2100*2600) | không có | 170×180×12=49.03 L (3 NCC) | 57 |
| disp | Mitsubishi | S12R-PTA2-C | null | 49.03 | null → {"49":1,"49.03":5} | bdadl-shanghai + fukangsi-yangzhou + pengpai-yangzhou (4595*2156*2700); rise-power + sdec (4580*1850*2575) | không có | 170×180×12=49.03 L (3 NCC) | 50 |
| disp | Mitsubishi | S12R-PTAA2-C | null | 49.03 | null → {"49":1,"49.03":6} | bdadl-shanghai + fukangsi-yangzhou + pengpai-yangzhou (4595*2156*2700); rise-power + sdec (5155*2195*2950); sanq-power + westinpower (12192*2438*2896) | không có | 170×180×12=49.03 L (3 NCC) | 56 |
| disp | Mitsubishi | S16R-PTA2-C | null | 65.37 | null → {"65.4":2,"65.37":6} | bdadl-shanghai + fukangsi-yangzhou + pengpai-yangzhou (5382*2486*2931); rise-power + sdec (5380*2560*2930); sanq-power + tellhow-power (12192*2438*2896) | không có | 170×180×16=65.37 L (2 NCC) | 49 |
| disp | Mitsubishi | S16R-PTAA2-C | null | 65.37 | null → {"65.4":2,"65.37":6} | bdadl-shanghai + fukangsi-yangzhou + pengpai-yangzhou (5875*2392*3453); rise-power + sdec (5870*2395*3150) | không có | 170×180×16=65.37 L (2 NCC) | 52 |
| disp | Mitsubishi | S6R2-PTAA-C | null | 29.96 | null → {"30":1,"29.96":4} | bdadl-shanghai + fukangsi-yangzhou + pengpai-yangzhou (4023*1810*1953); rise-power + sdec (4050*1660*1900) | không có | 170×220×6=29.96 L (3 NCC) | 49 |
| disp | MTU | 10V1600G70F | 13.5 | null | {"13.5":3,"17.5":1} → null | bdadl-shanghai + fukangsi-yangzhou + pengpai-yangzhou (3000*1200*1700) | không có | không NCC nào ghi đủ D×S và z | 7 |
| disp | MTU | 12V1600G80F | 23.88 | null | {"21":1,"23.88":3} → null | bdadl-shanghai + fukangsi-yangzhou + pengpai-yangzhou (3500*1350*1850) | không có | không NCC nào ghi đủ D×S và z | 6 |
| disp | MTU | 12V2000G25 | null | 23.88 | null → {"21":1,"23.88":3} | bdadl-shanghai + fukangsi-yangzhou + pengpai-yangzhou (3500*1350*1850); frs-shenyang + tellhow-power (6058*2438*2591); kangwo-guangdong + yunding-jiangsu (4000*1650*2280) | không có | 130×150×12=23.89 L (4 NCC) | 38 |
| disp | MTU | 6R1600G70F | 8.2 | null | {"8.2":3,"10.5":1} → null | bdadl-shanghai + fukangsi-yangzhou + pengpai-yangzhou (2500*890*1350) | không có | không NCC nào ghi đủ D×S và z | 6 |
| disp | MTU | 6R1600G80F | 8.2 | null | {"8.2":3,"10.5":1} → null | bdadl-shanghai + fukangsi-yangzhou + pengpai-yangzhou (2500*890*1350) | không có | không NCC nào ghi đủ D×S và z | 6 |
| disp | MTU | 8V1600G70F | 11.6 | null | {"14":1,"11.6":3} → null | bdadl-shanghai + fukangsi-yangzhou + pengpai-yangzhou (2600*900*1500) | không có | không NCC nào ghi đủ D×S và z | 6 |
| disp | MTU | 8V1600G80F | 11.6 | null | {"14":1,"11.6":3} → null | bdadl-shanghai + fukangsi-yangzhou + pengpai-yangzhou (2600*900*1500) | không có | không NCC nào ghi đủ D×S và z | 6 |
| disp | Perkins | 1104D-E44TAG2 | 4.4 | null | {"4.4":4,"4.399":1,"4.41":1} → null | jianghao-genset + jlmech-wuhan + kangwo-guangdong + yunding-jiangsu (1950*800*1200) | không có | 105×127×4=4.40 L (4 NCC) | 29 |
| disp | SDEC | 6DTAA8.9-G31 | 8.9 | null | {"8.8":1,"8.9":3,"8.82":1} → null | fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (2520*980*1500) | không có | 114×144×6=8.82 L (1 NCC) | 13 |
| disp | SDEC | 6KTAA25-G311 | null | 25.2 | null → {"25":1,"25.2":4,"25.18":1} | fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (3200*1200*1600) | sdec [2009] cyl «L6»; sdec [6] cyl «L6» | 170×185×6=25.19 L (3 NCC) | 41 |
| disp | SDEC | 6KTAA25-G33 | null | 25.2 | null → {"25":1,"25.2":3,"25.18":1} | fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (3500*1300*1800) | sdec [2009] cyl «L6»; sdec [6] cyl «L6» | 170×185×6=25.19 L (2 NCC) | 20 |
| disp | SDEC | 6KTAA25-G36 | null | 25.2 | null → {"25":1,"25.2":3,"25.18":1} | fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (3200*1200*1600) | sdec [2009] cyl «L6»; sdec [6] cyl «L6» | 170×185×6=25.19 L (2 NCC) | 18 |
| disp | SDEC | 6KTAA25-G38 | null | 25.2 | null → {"25":1,"25.2":4,"25.18":1} | fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (3500*1300*1800) | không có | 170×185×6=25.19 L (3 NCC) | 22 |
| disp | SDEC | SC13G355D2 | 12.88 | null | {"12.88":7,"12.9":1} → null | bdadl-shanghai + fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (3000*1160*1700); jianghao-genset + kangwo-guangdong + sanq-power (3000*1300*1800) | không có | 135×150×6=12.88 L (9 NCC) | 22 |
| disp | SDEC | SC9D340D2 | 8.82 | null | {"8.82":12,"8.8":1,"8.9":2} → null | bdadl-shanghai + fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (2700*1040*1490); jianghao-genset + kangwo-guangdong + sanq-power (3000*1200*1800); kente-power + victory-generator + wintpower (2600*1080*1800); rise-power + sdec (2706*1040*1486) | không có | 135×150×6=12.88 L (2 NCC); 114×144×6=8.82 L (9 NCC) | 64 |
| disp | Volvo Penta | TAD1341GE | 9.36 | null | {"1278":1,"9.36":5,"12.78":1,"3.3":1} → null | bdadl-shanghai + fukangsi-yangzhou + huatai-yangzhou + liangzi-yangzhou + pengpai-yangzhou (2900*1100*1600) | không có | 131×158×6=12.78 L (5 NCC); 120×138×6=9.36 L (1 NCC); 105×127×4=4.40 L (1 NCC) | 29 |
| disp | Volvo Penta | TAD1342GE | null | 12.78 | null → {"12.78":3,"9.36":1,"3.3":1} | bdadl-shanghai + fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (2900*1100*1600) | không có | 131×158×6=12.78 L (6 NCC); 105×127×4=4.40 L (1 NCC) | 29 |
| disp | Volvo Penta | TAD1343GE | null | 12.78 | null → {"12.78":4,"4.4":1} | bdadl-shanghai + fukangsi-yangzhou + huatai-yangzhou + liangzi-yangzhou + pengpai-yangzhou (2900*1100*1600) | không có | 131×158×6=12.78 L (6 NCC); 131×150×6=12.13 L (1 NCC); 105×127×4=4.40 L (1 NCC) | 34 |
| disp | Volvo Penta | TAD1344GE | null | 12.78 | null → {"12.78":4,"4.4":1} | bdadl-shanghai + fukangsi-yangzhou + huatai-yangzhou + liangzi-yangzhou + pengpai-yangzhou + walter-yangzhou (2900*1100*1600) | không có | 131×158×6=12.78 L (6 NCC); 131×150×6=12.13 L (1 NCC); 105×127×4=4.40 L (1 NCC) | 32 |
| disp | Volvo Penta | TAD530GE | 4.76 | null | {"4.76":5,"1.1":1} → null | aoke-yangzhou + vantek-jiangsu (2080*940*1550); bdadl-shanghai + fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (2200*760*1380) | không có | 108×130×4=4.76 L (6 NCC); 77×81×4=1.51 L (1 NCC) | 32 |
| disp | Volvo Penta | TAD531GE | 4.76 | null | {"4.76":6,"1.5":1} → null | aoke-yangzhou + vantek-jiangsu (2080*940*1550); bdadl-shanghai + fukangsi-yangzhou + huatai-yangzhou + liangzi-yangzhou + pengpai-yangzhou (2200*760*1400, 2200*760*1380) | không có | 108×130×4=4.76 L (7 NCC); 84×90×4=2.00 L (1 NCC) | 41 |
| disp | Volvo Penta | TAD532GE | 4.76 | null | {"4.76":6,"2.2":1} → null | bdadl-shanghai + fukangsi-yangzhou + huatai-yangzhou + liangzi-yangzhou + pengpai-yangzhou (2500*750*1400) | không có | 108×130×4=4.76 L (8 NCC); 84×100×4=2.22 L (1 NCC) | 36 |
| disp | Volvo Penta | TAD733GE | 7.15 | null | {"7.15":7,"3.3":1} → null | aoke-yangzhou + haifeng-taizhou + meao-jiangsu + taihai-taizhou (2600*1050*1770); bdadl-shanghai + fukangsi-yangzhou + huatai-yangzhou + liangzi-yangzhou + pengpai-yangzhou (2500*950*1450) | không có | 108×130×6=7.15 L (8 NCC); 105×127×4=4.40 L (1 NCC) | 40 |
| disp | Volvo Penta | TWD1643GE | 16.12 | null | {"6":1,"16.12":6} → null | bdadl-shanghai + fukangsi-yangzhou + huatai-yangzhou + liangzi-yangzhou + pengpai-yangzhou (3300*1200*1850) | không có | 144×165×6=16.12 L (4 NCC); 100×127×4=3.99 L (1 NCC) | 25 |
| disp | Weichai | WP10D320E200 | null | 9.726 | null → {"9.7":1,"9.726":5,"9.73":1} | bdadl-shanghai + fukangsi-yangzhou + pengpai-yangzhou (2900*850*1720) | weichai-power [113] cyl «6»; weichai-power [113] bore «126×130»; weichai-power [12] cyl «6»; weichai-power [12] bore «126×130» | 126×130×6=9.73 L (10 NCC); 127×165×6=12.54 L (1 NCC) | 48 |
| disp | Weichai | WP12D317E200 | 11.596 | null | {"11.596":4,"9.726":1,"11.6":1,"11.59":1,"6.25":1} → null | bdadl-shanghai + fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (3000*880*1800) | không có | 126×155×6=11.60 L (6 NCC); 126×130×6=9.73 L (2 NCC); 125×155×6=11.41 L (1 NCC) | 26 |
| disp | Yangdong | Y4100D | 3.707 | null | {"3.707":3,"2.545":1,"3.7":1} → null | victory-generator + wintpower (2250*850*1280) | yangdong [9] bore «100»; yangdong [9] disp «3.707»; yangdong [12] bore «100»; yangdong [12] disp «3.707»; yangdong [13] bore «100»; yangdong [13] disp «3.707»; yangdong [16] bore «100»; yangdong [16] disp «3.707» | 100×118×4=3.71 L (1 NCC); 90×100×4=2.54 L (1 NCC) | 4 |
| disp | Yangdong | YD380D | 1.357 | null | {"1.357":3,"1.532":1,"1.35":1} → null | victory-generator + wintpower (1900*730*1130) | yangdong [9] bore «80»; yangdong [9] disp «1.357»; yangdong [12] bore «80»; yangdong [12] disp «1.357»; yangdong [13] bore «80»; yangdong [13] disp «1.357»; yangdong [16] bore «80»; yangdong [16] disp «1.357» | 80×90×3=1.36 L (3 NCC); 85×90×3=1.53 L (1 NCC) | 1 |
| disp | Yangdong | YD380D | 1.357 | null | {"1.357":3,"1.532":1,"1.35":1} → null | victory-generator + wintpower (1900*730*1130) | yangdong [9] bore «80»; yangdong [9] disp «1.357»; yangdong [12] bore «80»; yangdong [12] disp «1.357»; yangdong [13] bore «80»; yangdong [13] disp «1.357»; yangdong [16] bore «80»; yangdong [16] disp «1.357» | 80×90×3=1.36 L (3 NCC); 85×90×3=1.53 L (1 NCC) | 4 |
| disp | Yangdong | YD385D | 1.532 | null | {"1.532":3,"1.53":1} → null | victory-generator + wintpower (1900*730*1130) | yangdong [9] bore «85»; yangdong [9] disp «1.532»; yangdong [12] bore «85»; yangdong [12] disp «1.532»; yangdong [13] bore «85»; yangdong [13] disp «1.532»; yangdong [16] bore «85»; yangdong [16] disp «1.532» | 85×90×3=1.53 L (4 NCC) | 53 |
| disp | Yangdong | YD480D | 1.809 | null | {"1.809":4,"1.8":1} → null | victory-generator + wintpower (2100*730*1130) | yangdong [9] bore «80»; yangdong [9] disp «1.809»; yangdong [12] bore «80»; yangdong [12] disp «1.809»; yangdong [13] bore «80»; yangdong [13] disp «1.809»; yangdong [16] bore «80»; yangdong [16] disp «1.809» | 80×90×4=1.81 L (2 NCC); 80×90×3=1.36 L (1 NCC); 85×90×3=1.53 L (1 NCC) | 4 |
| disp | Yangdong | YND485D | 2.156 | null | {"2.156":3,"2.16":1} → null | victory-generator + wintpower (2100*730*1130) | yangdong [9] bore «85»; yangdong [9] disp «2.156»; yangdong [12] bore «85»; yangdong [12] disp «2.156»; yangdong [13] bore «85»; yangdong [13] disp «2.156»; yangdong [16] bore «85»; yangdong [16] disp «2.156» | 85×95×4=2.16 L (3 NCC) | 50 |
| disp | Yangdong | YSD490D | 2.54 | null | {"2.54":3,"2.545":1} → null | victory-generator + wintpower (2250*850*1140) | yangdong [9] bore «90»; yangdong [9] disp «2.54»; yangdong [12] bore «90»; yangdong [12] disp «2.54»; yangdong [13] bore «90»; yangdong [13] disp «2.54»; yangdong [16] bore «90»; yangdong [16] disp «2.54» | 90×100×4=2.54 L (3 NCC) | 50 |
| disp | Yuchai | 4D24G6 | 2.45 | null | {"2.45":3,"2.449":1} → null | fukangsi-yangzhou + pengpai-yangzhou + yunding-jiangsu (1700*700*1000) | không có | 87×103×4=2.45 L (3 NCC) | 12 |
| disp | Yuchai | 4D24G7 | 2.45 | null | {"4.214":1,"2.45":3,"2.449":1} → null | fukangsi-yangzhou + pengpai-yangzhou + yunding-jiangsu (1700*700*1000) | không có | 87×103×4=2.45 L (3 NCC) | 13 |
| disp | Yuchai | 4D24TG0 | 2.45 | null | {"2.45":3,"2.449":1} → null | fukangsi-yangzhou + pengpai-yangzhou (1750*700*1000) | không có | 87×103×4=2.45 L (3 NCC) | 13 |
| disp | Yuchai | 4D24TG2 | 2.45 | null | {"2.45":3,"2.449":1} → null | fukangsi-yangzhou + pengpai-yangzhou (1750*700*1000) | không có | 87×103×4=2.45 L (3 NCC) | 12 |
| disp | Yuchai | YC12VC1680-D31 | 79.17 | null | {"79.17":3} → null | fukangsi-yangzhou + pengpai-yangzhou (5300*2000*2500) | không có | 200×210×12=79.17 L (3 NCC) | 19 |
| disp | Yuchai | YC16VC3000-D31 | 105.56 | null | {"105.56":4} → null | fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (7400*2600*2900) | không có | 200×210×16=105.56 L (5 NCC) | 33 |
| disp | Yuchai | YC16VC3300-D31 | 105.56 | null | {"105.56":4} → null | fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (7400*2600*2900); jlmech-wuhan + uleengen (7350*2670*2950) | không có | 200×210×16=105.56 L (5 NCC) | 41 |
| disp | Yuchai | YC16VC3600-D31 | 105.56 | null | {"105.56":4} → null | fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (7500*2600*2900); jlmech-wuhan + yunding-jiangsu (7400*3100*3300) | không có | 200×210×16=105.56 L (5 NCC) | 40 |
| disp | Yuchai | YC2115D | 2.49 | null | {"2.49":3} → null | fukangsi-yangzhou + pengpai-yangzhou (1700*600*1000); jianghao-genset + kangwo-guangdong + sanq-power + taihai-taizhou (1700*700*1000) | không có | 115×120×2=2.49 L (6 NCC) | 13 |
| disp | Yuchai | YC4D60-D21 | 4.214 | null | {"4.214":7,"4.2":1,"4.21":2} → null | fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (1800*700*1250); jianghao-genset + kangwo-guangdong + penlucky + sanq-power + taihai-taizhou + uleengen (1800*750*1200) | cameo-power [5] cyl «4» | 108×115×4=4.21 L (8 NCC) | 50 |
| disp | Yuchai | YC4D90Z-D21 | 4.214 | null | {"4.214":4,"4.2":1,"4.21":1} → null | fukangsi-yangzhou + pengpai-yangzhou (1850*630*1200) | không có | 108×115×4=4.21 L (3 NCC) | 29 |
| disp | Yuchai | YC6A205-D30 | 7.25 | null | {"7.255":2,"7.25":6} → null | fukangsi-yangzhou + pengpai-yangzhou (2500*950*1600) | không có | 108×132×6=7.26 L (4 NCC) | 36 |
| disp | Yuchai | YC6B155L-D20 | 6.87 | null | {"6.87":3,"6.871":1} → null | bdadl-shanghai + fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (2300*800*1350) | không có | 108×125×6=6.87 L (2 NCC) | 10 |
| disp | Yuchai | YC6C1020L-D20 | 39.58 | null | {"39.584":1,"39.85":1,"39.58":5,"39.6":1} → null | bdadl-shanghai + fukangsi-yangzhou + pengpai-yangzhou (4700*1800*2100); haifeng-taizhou + huatai-yangzhou + jianghao-genset + kangwo-guangdong + sanq-power (4000*1500*2100) | không có | 200×210×6=39.58 L (8 NCC) | 24 |
| disp | Yuchai | YC6C1070-D31 | 39.58 | null | {"39.58":5} → null | frs-shenyang + westinpower (6058*2438*2591); fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (4500*1700*2400) | không có | 200×210×6=39.58 L (4 NCC) | 31 |
| disp | Yuchai | YC6C1070L-D20 | 39.58 | null | {"39.85":1,"39.58":4,"39.6":1} → null | bdadl-shanghai + fukangsi-yangzhou + pengpai-yangzhou (4700*1800*2100); haifeng-taizhou + huatai-yangzhou (4000*1500*2100); jianghao-genset + kangwo-guangdong + sanq-power (4200*1650*2100) | không có | 200×210×12=79.17 L (2 NCC); 200×210×6=39.58 L (5 NCC) | 20 |
| disp | Yuchai | YC6C1220L-D20 | 39.58 | null | {"39.584":1,"39.58":3,"79.2":1} → null | aoke-yangzhou + huatai-yangzhou (4100*1500*2100); jianghao-genset + kangwo-guangdong + sanq-power (4300*1750*2200) | không có | 200×210×6=39.58 L (5 NCC) | 15 |
| disp | Yuchai | YC6C1320L-D20 | 39.58 | null | {"39.584":1,"39.58":3,"79.2":1} → null | aoke-yangzhou + huatai-yangzhou (4100*1500*2100); jianghao-genset + kangwo-guangdong + sanq-power + taihai-taizhou (5200*2150*2500) | không có | 200×210×6=39.58 L (6 NCC) | 17 |
| disp | Yuchai | YC6T550L-D21 | 16.35 | null | {"11.76":1,"16.35":5,"16.3":1} → null | bdadl-shanghai + fukangsi-yangzhou + liangzi-yangzhou + pengpai-yangzhou (3600*1100*1950); haifeng-taizhou + jianghao-genset + kangwo-guangdong + sanq-power + taihai-taizhou (3010*1040*1820) | không có | 145×165×6=16.35 L (5 NCC); 145×165×12=32.70 L (1 NCC) | 28 |
