| Lượt | NCC | Động cơ | Ngưỡng HSMT (L/h) | Số tờ hãng (L/h) | Kết quả |
|---|---|---|---|---|---|
| IB2200018828#0 | agg-fuzhou | 6M31G825/5 | 100% ≤ 161; 75% ≤ 121; 50% ≤ 85 | 100% 156; 75% 113; 50% 77 | đạt, loại |
| IB2200018828#0 | cgm-italia | 6M31G825/5 | 100% ≤ 161; 75% ≤ 121; 50% ≤ 85 | 100% 156; 75% 113; 50% 77 | đạt, loại |
| IB2200018828#0 | voltgent | 6M31G825/5 | 100% ≤ 161; 75% ≤ 121; 50% ≤ 85 | 100% 156; 75% 113; 50% 77 | đạt, loại |
| IB2200018828#0 | weichai-heavy-machinery | 6M31G825/5 | 100% ≤ 161; 75% ≤ 121; 50% ≤ 85 | 100% 156; 75% 113; 50% 77 | đạt, loại |
| IB2200018828#0 | weichai-power | 6M31G825/5 | 100% ≤ 161; 75% ≤ 121; 50% ≤ 85 | 100% 156; 75% 113; 50% 77 | đạt, loại |
| IB2200065274#0 | agg-fuzhou | 6M31G825/5 | 100% ≤ 171; 75% ≤ 145; 50% ≤ 98 | 100% 156; 75% 113; 50% 77 | đạt, loại |
| IB2200065274#0 | voltgent | 6M31G825/5 | 100% ≤ 171; 75% ≤ 145; 50% ≤ 98 | 100% 156; 75% 113; 50% 77 | đạt, loại |
| IB2200065274#0 | weichai-heavy-machinery | 6M31G825/5 | 100% ≤ 171; 75% ≤ 145; 50% ≤ 98 | 100% 156; 75% 113; 50% 77 | đạt, loại |
| IB2200065274#0 | weichai-power | 6M31G825/5 | 100% ≤ 171; 75% ≤ 145; 50% ≤ 98 | 100% 156; 75% 113; 50% 77 | đạt, loại |
| IB2300022940#0 | agg-fuzhou | 6M31G825/5 | 100% ≤ 139.1 | 100% 156 | vượt, loại |
| IB2300022940#0 | voltgent | 6M31G825/5 | 100% ≤ 139.1 | 100% 156 | vượt, loại |
| IB2300022940#0 | weichai-heavy-machinery | 6M31G825/5 | 100% ≤ 139.1 | 100% 156 | vượt, loại |
| IB2300022940#0 | weichai-power | 6M31G825/5 | 100% ≤ 139.1 | 100% 156 | vượt, loại |
| IB2300254479#0 | agg-fuzhou | 6M31G825/5 | 100% ≤ 165; 75% ≤ 120; 50% ≤ 80 | 100% 156; 75% 113; 50% 77 | đạt, loại |
| IB2300254479#0 | voltgent | 6M31G825/5 | 100% ≤ 165; 75% ≤ 120; 50% ≤ 80 | 100% 156; 75% 113; 50% 77 | đạt, loại |
| IB2300254479#0 | weichai-heavy-machinery | 6M31G825/5 | 100% ≤ 165; 75% ≤ 120; 50% ≤ 80 | 100% 156; 75% 113; 50% 77 | đạt, loại |
| IB2300254479#0 | weichai-power | 6M31G825/5 | 100% ≤ 165; 75% ≤ 120; 50% ≤ 80 | 100% 156; 75% 113; 50% 77 | đạt, loại |
| IB2300269124#0 | agg-fuzhou | 6M31G825/5 | 100% ≤ 180; 75% ≤ 150; 50% ≤ 100 | 100% 156; 75% 113; 50% 77 | đạt, loại |
| IB2300269124#0 | voltgent | 6M31G825/5 | 100% ≤ 180; 75% ≤ 150; 50% ≤ 100 | 100% 156; 75% 113; 50% 77 | đạt, loại |
| IB2300269124#0 | weichai-heavy-machinery | 6M31G825/5 | 100% ≤ 180; 75% ≤ 150; 50% ≤ 100 | 100% 156; 75% 113; 50% 77 | đạt, loại |
| IB2300269124#0 | weichai-power | 6M31G825/5 | 100% ≤ 180; 75% ≤ 150; 50% ≤ 100 | 100% 156; 75% 113; 50% 77 | đạt, loại |
| IB2300278513#0 | agg-fuzhou | 6M31G825/5 | 100% ≤ 143; 50% ≤ 71.5 | 100% 156; 50% 77 | vượt, loại |
| IB2300278513#0 | voltgent | 6M31G825/5 | 100% ≤ 143; 50% ≤ 71.5 | 100% 156; 50% 77 | vượt, loại |
| IB2300278513#0 | weichai-heavy-machinery | 6M31G825/5 | 100% ≤ 143; 50% ≤ 71.5 | 100% 156; 50% 77 | vượt, loại |
| IB2300278513#0 | weichai-power | 6M31G825/5 | 100% ≤ 143; 50% ≤ 71.5 | 100% 156; 50% 77 | vượt, loại |
| IB2300343668#0 | agg-fuzhou | 6M31G825/5 | 100% ≤ 147; 50% ≤ 73 | 100% 156; 50% 77 | vượt, loại |
| IB2300343668#0 | cgm-italia | 6M31G825/5 | 100% ≤ 147; 50% ≤ 73 | 100% 156; 50% 77 | vượt, loại |
| IB2300343668#0 | voltgent | 6M31G825/5 | 100% ≤ 147; 50% ≤ 73 | 100% 156; 50% 77 | vượt, loại |
| IB2300343668#0 | weichai-heavy-machinery | 6M31G825/5 | 100% ≤ 147; 50% ≤ 73 | 100% 156; 50% 77 | vượt, loại |
| IB2300343668#0 | weichai-power | 6M31G825/5 | 100% ≤ 147; 50% ≤ 73 | 100% 156; 50% 77 | vượt, loại |
| IB2400027592#0 | cgm-italia | 6M31G825/5 | 100% ≤ 145 | 100% 156 | vượt, loại |
| IB2400058723#0 | cgm-italia | 6M31G825/5 | 100% ≤ 137 | 100% 156 | vượt, loại |
| IB2400058723#1 | cgm-italia | 6M31G825/5 | 100% ≤ 175 | 100% 156 | đạt, loại |
| IB2400236068#1 | agg-fuzhou | 6M31G825/5 | 100% ≤ 131; 75% ≤ 100; 50% ≤ 70 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2400236068#1 | cgm-italia | 6M31G825/5 | 100% ≤ 131; 75% ≤ 100; 50% ≤ 70 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2400236068#1 | voltgent | 6M31G825/5 | 100% ≤ 131; 75% ≤ 100; 50% ≤ 70 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2400236068#1 | weichai-heavy-machinery | 6M31G825/5 | 100% ≤ 131; 75% ≤ 100; 50% ≤ 70 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2400236068#1 | weichai-power | 6M31G825/5 | 100% ≤ 131; 75% ≤ 100; 50% ≤ 70 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2400367420#0 | cgm-italia | 6M31G825/5 | 100% ≤ 143; 75% ≤ 107; 50% ≤ 75 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2400517601#0 | cgm-italia | 6M31G825/5 | 100% ≤ 150; 75% ≤ 112; 50% ≤ 75 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2400533611#0 | agg-fuzhou | 6M31G825/5 | 100% ≤ 135; 75% ≤ 105; 50% ≤ 70 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2400533611#0 | voltgent | 6M31G825/5 | 100% ≤ 135; 75% ≤ 105; 50% ≤ 70 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2400533611#0 | weichai-heavy-machinery | 6M31G825/5 | 100% ≤ 135; 75% ≤ 105; 50% ≤ 70 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2400533611#0 | weichai-power | 6M31G825/5 | 100% ≤ 135; 75% ≤ 105; 50% ≤ 70 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2400596787#0 | agg-fuzhou | 6M31G825/5 | 100% ≤ 135; 75% ≤ 105; 50% ≤ 70 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2400596787#0 | voltgent | 6M31G825/5 | 100% ≤ 135; 75% ≤ 105; 50% ≤ 70 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2400596787#0 | weichai-heavy-machinery | 6M31G825/5 | 100% ≤ 135; 75% ≤ 105; 50% ≤ 70 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2400596787#0 | weichai-power | 6M31G825/5 | 100% ≤ 135; 75% ≤ 105; 50% ≤ 70 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2400617546#0 | cgm-italia | 6M31G825/5 | 100% ≤ 150; 75% ≤ 112; 50% ≤ 75 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2500351271#0 | agg-fuzhou | 6M31G825/5 | 100% ≤ 180 | 100% 156 | đạt, loại |
| IB2500351271#0 | voltgent | 6M31G825/5 | 100% ≤ 180 | 100% 156 | đạt, loại |
| IB2500351271#0 | weichai-heavy-machinery | 6M31G825/5 | 100% ≤ 180 | 100% 156 | đạt, loại |
| IB2500351271#0 | weichai-power | 6M31G825/5 | 100% ≤ 180 | 100% 156 | đạt, loại |
| IB2500405459#0 | cgm-italia | 6M31G825/5 | 100% ≤ 160; 75% ≤ 115; 50% ≤ 78 | 100% 156; 75% 113; 50% 77 | đạt |
| IB2500473200#0 | agg-fuzhou | 6M31G825/5 | 100% ≤ 135; 75% ≤ 105; 50% ≤ 70 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2500473200#0 | cgm-italia | 6M31G825/5 | 100% ≤ 135; 75% ≤ 105; 50% ≤ 70 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2500473200#0 | voltgent | 6M31G825/5 | 100% ≤ 135; 75% ≤ 105; 50% ≤ 70 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2500473200#0 | weichai-heavy-machinery | 6M31G825/5 | 100% ≤ 135; 75% ≤ 105; 50% ≤ 70 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2500473200#0 | weichai-power | 6M31G825/5 | 100% ≤ 135; 75% ≤ 105; 50% ≤ 70 | 100% 156; 75% 113; 50% 77 | vượt, loại |
| IB2600243028#0 | cgm-italia | 6M31G825/5 | 100% ≤ 198.2; 75% ≤ 150.1 | 100% 156; 75% 113 | đạt, loại |
| IB2600347583#0 | agg-fuzhou | 6M31G825/5 | 100% ≤ 170 | 100% 156 | đạt |
| IB2600347583#0 | voltgent | 6M31G825/5 | 100% ≤ 170 | 100% 156 | đạt |
| IB2600347583#0 | weichai-heavy-machinery | 6M31G825/5 | 100% ≤ 170 | 100% 156 | đạt |
| IB2600347583#0 | weichai-power | 6M31G825/5 | 100% ≤ 170 | 100% 156 | đạt |
| IB2600438484#0 | cgm-italia | 6M31G825/5 | 100% ≤ 198.2; 75% ≤ 150.1 | 100% 156; 75% 113 | đạt, loại |