).","reference":"Chương V, mục 1.3","requirement":"Nhà thầu cam kết cung cấp dịch vụ liên quan như tổ chức lắp đặt máy móc, thiết bị, vận hành chạy thử, đào tạo, chuyển giao công nghệ, cũng như dịch vụ sau bán hàng (nếu có)."},{"item":"Tài liệu hướng dẫn sử dụng","quote":"Nhà thầu phải có cam kết cung cấp đầy đủ tài liệu, hướng dẫn sử dụng của hàng hóa thuộc gói thầu.","reference":"Chương V, mục 1.3","requirement":"Nhà thầu cam kết cung cấp đầy đủ tài liệu, hướng dẫn sử dụng của hàng hóa thuộc gói thầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:28:05.789Z"}},"IB2200029720":{"u":"2026-11-03T14:18:54.532+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.docx), chưa phân tích cả HSMT.","Chương V chỉ nêu thông số máy phát điện ở mức công suất 50 kVA và tủ ATS 80A; không có thông số về chế độ dự phòng/liên tục, số lượng, động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, bồn nhiên liệu, cáp, năm sản xuất, CO/CQ. Chi tiết có thể nằm trong hồ sơ thiết kế BVTC và chỉ dẫn kỹ thuật, không có trong văn bản này.","Hạng mục xây dựng 'nhà máy bơm + máy phát điện (cho khu cán bộ)' nêu trong tên gói thầu; số lượng máy phát điện không được nêu rõ.","Bảng kê khai mẫu có ví dụ 'Máy phát điện, Công suất 50 kVA, Hữu Toàn ABC-3X' chỉ là ví dụ minh họa, không phải yêu cầu.","Máy bơm chữa cháy động cơ Diesel 30 kW (Phụ lục 01, mục IV, STT 2) là máy bơm, không phải tổ máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu XL01: Cải tạo các nhà làm việc, nhà ở doanh trại; Xây dựng mới nhà máy bơm+ máy phát điện (cho khu cán bộ). Cải tạo 08 nhà tạm giữ, nhà hỏi cung, 01 chòi gác; Xây dựng mới các nhà tạm giữ 45 chỗ, 60 chỗ, nhà ăn ở phạm lao động kết hợp bếp, nhà phụ trợ, chòi gác, vọng gác; (cho khu giam giữ). Hạ tầng hệ thống điện, hệ thống cấp thoát nước ngoài nhà, tường rào, sân đường, trang thiết bị và phá dỡ chuẩn bị mặt bằng xây dựng","notifyNo":"IB2200029720","generatorCapacity":"50 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Công suất","quote":"Máy phát điện 50 kVA","reference":"Phụ lục 01, mục II (Phần điện - chống sét), STT 15","requirement":"Máy phát điện công suất 50 kVA (chưa nêu rõ chế độ dự phòng hay liên tục)."},{"item":"Máy phát điện: Hãng/chủng loại","quote":"Hữu Toàn, Hyundai, Mitsubishi hoặc tương đương","reference":"Phụ lục 01, mục II, STT 15 và Ghi chú cuối phụ lục","requirement":"Hãng tham chiếu: Hữu Toàn, Hyundai, Mitsubishi hoặc tương đương. 'Tương đương' nghĩa là có đặc tính kỹ thuật, tính năng sử dụng, tiêu chuẩn công nghệ tương đương với hàng hóa đã nêu. Khi dự thầu, nhà thầu phải chỉ định rõ chủng loại, mã hiệu, nguồn gốc, xuất xứ, không được ghi 'hoặc tương đương'."},{"item":"Tủ ATS: Dòng định mức","quote":"Tủ ATS 80A","reference":"Phụ lục 01, mục II, STT 16","requirement":"Tủ ATS 80A; hãng tham chiếu Socomec, Hyundai, Mitsubishi hoặc tương đương."},{"item":"Máy phát điện và thiết bị liên quan: Nguồn gốc, xuất xứ, catalog","quote":"Hàng hoá và dịch vụ được cung cấp phải có Catalog của Nhà sản xuất, nguồn gốc, xuất xứ rõ ràng bao gồm: Tên nhà máy, hãng, năm và nước sản xuất (Phải có tài liệu để chứng minh).","reference":"Chương V, mục III.14.b và mục III.4 (bảng kê khai phần hàng hóa)","requirement":"Hàng hóa phải có catalog của nhà sản xuất, nguồn gốc xuất xứ rõ ràng gồm tên nhà máy, hãng, năm và nước sản xuất, có tài liệu chứng minh. Nhà thầu kê khai xuất xứ (trong nước/nhập khẩu), hãng, mã hiệu, quy cách, thông số kỹ thuật chào thầu, catalog/chứng chỉ trong bảng kê khai."},{"item":"Máy phát điện: Giấy phép bán hàng/đại lý","quote":"+ Máy máy phát điện.","reference":"Chương V, mục III.14.a","requirement":"Máy phát điện thuộc danh mục phải cung cấp giấy phép bán hàng của nhà sản xuất hoặc giấy chứng nhận quan hệ đối tác hoặc tài liệu tương đương; cung cấp thông tin đại lý/đại diện sẵn sàng bảo hành, bảo trì, duy tu, bảo dưỡng, sửa chữa, cung cấp phụ tùng thay thế."},{"item":"Máy phát điện: Thiết bị thay thế","quote":"Nhà thầu phải đảm bảo có thiết bị thay thế sẵn sàng cho thiết bị cung cấp trong trường hợp thiết bị cung cấp có sự cố để đảm bảo vận hành không gián đoạn của hệ thống.","reference":"Chương V, mục III.14.b","requirement":"Nhà thầu phải đảm bảo có thiết bị thay thế sẵn sàng khi thiết bị cung cấp có sự cố, để vận hành không gián đoạn."},{"item":"Máy phát điện: Tiêu chuẩn chế tạo, lắp đặt","quote":"Đối với các công tác đặc biệt như lắp đặt thiết bị chống sét, máy phát điện, PCCC… Ngoài việc tuân thủ các quy định hiện hành nhà thầu còn phải thực hiện đúng các quy trình thi công, lắp dựng của nhà sản xuất.","reference":"Chương V, mục III.2 và III.14.b","requirement":"Phù hợp tiêu chuẩn Việt Nam hiện hành; nếu áp dụng tiêu chuẩn nước ngoài phải có tài liệu chứng minh phù hợp hoặc ưu việt hơn. Lắp đặt máy phát điện phải tuân thủ quy trình thi công, lắp dựng của nhà sản xuất."},{"item":"Máy phát điện và thiết bị liên quan: Kiểm tra, chạy thử","quote":"Kiểm tra, nghiệm thu lắp đặt tĩnh: Kiểm tra nghiệm thu chạy thử có tải đơn động, liên động;","reference":"Chương V, mục III.15","requirement":"Kiểm tra, nghiệm thu lắp đặt tĩnh; kiểm tra nghiệm thu chạy thử có tải đơn động, liên động."},{"item":"Máy phát điện và thiết bị lắp đặt: Bảo hành","quote":"Nhà thầu phải có trách nhiệm bảo hành công trình, bảo hành thiết bị lắp đặt cho công trình theo quy định.","reference":"Chương V, mục III.16","requirement":"Bảo hành thiết bị lắp đặt tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu bàn giao; khắc phục sai sót tối đa 05 ngày kể từ khi nhận thông báo bằng văn bản."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:18:54.056Z"}},"IB2200029877":{"u":"2026-11-03T14:31:46.058+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf, Yeu cau ky thuat 16 (1).pdf, Yeu cau ky thuat 16.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu rõ trong Chương V; chỉ có bảng 8 trạm BTS ở mục 1.1 (dự án nêu 16 trạm BTS), nên không suy ra số lượng.","Hai tệp Yeu cau ky thuat 16.pdf và Yeu cau ky thuat 16 (1).pdf có nội dung kỹ thuật giống nhau; tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf không có thông số kỹ thuật.","Không có thông số riêng cho bộ ATS (chỉ có giao diện kết nối), không nêu thời hạn bảo hành, không nêu yêu cầu CO/CQ.","Danh mục đánh số nhảy từ VI sang VIII (không có mục VII). Mục VI ghi điện áp đầu ra bộ nạp 'tự động chọn, 13,5 hoặc 27,0VDC' trong khi ắc quy khởi động là 12VDC; đã chép nguyên văn.","Một số dòng bảng (hệ số công suất, năm sản xuất đầu phát) bị tách ô khi trích xuất nên quote để null."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2200029877","generatorCapacity":"≥ 8,5kVA công suất liên tục; ≥ 9,35 KVA công suất dự phòng (1 loại tổ máy, 1 pha, diesel)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Tình trạng, năm lắp ráp","quote":"Mới 100%, lắp ráp năm 2022 trở về sau trong","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Mới 100%, lắp ráp năm 2022 trở về sau, trong nước hoặc nhập khẩu"},{"item":"Tổ máy phát điện: Chứng chỉ","quote":"ISO9001:2015; ISO 14001: 2015","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015"},{"item":"Tổ máy phát điện: Cấu hình","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Máy phát điện chạy dầu diesel gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn; thông tin có trên website nhà sản xuất"},{"item":"Tổ máy phát điện: Khí thải","quote":"(QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT); hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động được ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%"},{"item":"Tổ máy phát điện: Bảng thông số đặc trưng","quote":"+ Kích thước, khối lượng tổng của máy phát.","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Mọi máy phải có bảng thông số gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy phát điện: Tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)"},{"item":"Tổ máy phát điện: Nhãn hiệu/Xuất xứ","quote":"Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, mục 1.2, hạng mục I.2","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ; xuất xứ do nhà thầu tự đề xuất"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"≥ 8,5kVA","reference":"Chương V, mục 1.2, hạng mục I.3","requirement":"≥ 8,5kVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 9,35 KVA","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"≥ 9,35 KVA"},{"item":"Tổ máy phát điện: Dòng định mức","quote":"≥ 38","reference":"Chương V, mục 1.2, hạng mục I.5","requirement":"≥ 38 A"},{"item":"Tổ máy phát điện: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2, hạng mục I.6","requirement":"220-230V/50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":null,"reference":"Chương V, mục 1.2, hạng mục I.7","requirement":"cos Ø = 1"},{"item":"Tổ máy phát điện: Dao động điện áp/tần số (không tải đến 100% tải)","quote":"≤ ±1,5%/5%","reference":"Chương V, mục 1.2, hạng mục I.8","requirement":"≤ ±1,5%/5%"},{"item":"Tổ máy phát điện: Loại máy","quote":"chổi than, tự động kích từ; tự động điều chỉnh điện","reference":"Chương V, mục 1.2, hạng mục I.9","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm trên bảng điều khiển và có ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; điều chỉnh điện áp tự động bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy phát điện: Tính minh bạch và catalog","quote":"địa chỉ website trong hồ sơ dự thầu).","reference":"Chương V, mục 1.2, hạng mục I.10, I.11","requirement":"Mọi thông số kỹ thuật công bố rõ trên website nhà sản xuất (nhà thầu cung cấp địa chỉ website); catalog bản gốc của hãng có đóng dấu, ký xác nhận, kèm bản dịch tiếng Việt nếu là tiếng nước ngoài"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 68 dB(A)","reference":"Chương V, mục 1.2, hạng mục I.12","requirement":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 68 dB(A)"},{"item":"Tổ máy phát điện: Cấp bảo vệ vỏ ngoài","quote":"IP23","reference":"Chương V, mục 1.2, hạng mục I.13","requirement":"IP23"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm","reference":"Chương V, mục 1.2, hạng mục I.14","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; có khóa để đảm bảo an toàn"},{"item":"Tổ máy phát điện: Dung tích thùng nhiên liệu","quote":"≥ 50 lít","reference":"Chương V, mục 1.2, hạng mục I.15","requirement":"≥ 50 lít"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu ở 110% tải liên tục","quote":"≤ 4.0 L/h, ≥ 42.4A","reference":"Chương V, mục 1.2, hạng mục I.16","requirement":"≤ 4.0 L/h, dòng điện ra ≥ 42.4A"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu ở 100% tải liên tục","quote":"≤ 3.6 L/h, ≥ 38.2A","reference":"Chương V, mục 1.2, hạng mục I.17","requirement":"≤ 3.6 L/h, dòng điện ra ≥ 38.2A"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu ở 75% tải liên tục","quote":"≤ 3.3 L/h, ≥ 28.5A","reference":"Chương V, mục 1.2, hạng mục I.18","requirement":"≤ 3.3 L/h, dòng điện ra ≥ 28.5A"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu ở 50% tải liên tục","quote":"≤ 2.4 L/h, ≥ 19.4A","reference":"Chương V, mục 1.2, hạng mục I.19","requirement":"≤ 2.4 L/h, dòng điện ra ≥ 19.4A"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"≥ 1 giờ ở chế độ công suất dự phòng trong khoảng","reference":"Chương V, mục 1.2, hạng mục I.20","requirement":"≥ 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Tổ máy phát điện: Vỏ máy","quote":"Tôn dày 2 ly trở lên, chế","reference":"Chương V, mục 1.2, hạng mục I.21","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, đặt được ngoài trời, thoát nhiệt hướng lên nóc vỏ; máy liên kết với khung bằng cao su chống rung; tôn dày 2 ly trở lên, chế tạo dạng module; vật liệu chống ồn là cao su non chống cháy; phần điều khiển có cửa kính quan sát, cánh cửa có khóa an toàn và gioăng làm kín"},{"item":"Tổ máy phát điện: Khung bệ máy","quote":"- Khung dập & hàn tấm bằng thép tiêu chuẩn chất","reference":"Chương V, mục 1.2, hạng mục I.22","requirement":"Khung chắc chắn, chịu lực, giảm chấn, có đế cao su giảm chấn; khung dập và hàn tấm bằng thép tiêu chuẩn chất lượng cao"},{"item":"Tổ máy phát điện: Kích thước (Dài x Rộng x Cao)","quote":"≤ 1800 x 800 x 1350 mm","reference":"Chương V, mục 1.2, hạng mục I.23","requirement":"≤ 1800 x 800 x 1350 mm"},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2, hạng mục I.24","requirement":"≤ 650 Kg"},{"item":"Tổ máy phát điện: Tài liệu kỹ thuật kèm theo máy","quote":"- Sơ đồ, bản vẽ cấu tạo tổ máy phát điện","reference":"Chương V, mục 1.2, hạng mục I.25","requirement":"Sơ đồ, bản vẽ cấu tạo của tổ máy phát điện, động cơ, đầu phát và hệ thống điều khiển"},{"item":"Động cơ: Xuất xứ/Thương hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2, hạng mục II.1","requirement":"Nhà thầu đề xuất"},{"item":"Động cơ: Năm sản xuất","quote":"2022 trở về sau","reference":"Chương V, mục 1.2, hạng mục II.2","requirement":"2022 trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, hạng mục II.3","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: Dung tích xilanh","quote":"≥ 2,1 lít","reference":"Chương V, mục 1.2, hạng mục II.4","requirement":"≥ 2,1 lít"},{"item":"Động cơ: Đường kính xilanh","quote":"≥ 80 mm","reference":"Chương V, mục 1.2, hạng mục II.5","requirement":"≥ 80 mm"},{"item":"Động cơ: Hành trình xilanh","quote":"≥ 95 mm","reference":"Chương V, mục 1.2, hạng mục II.6","requirement":"≥ 95 mm"},{"item":"Động cơ: Tỉ số nén","quote":"≤ 19","reference":"Chương V, mục 1.2, hạng mục II.7","requirement":"≤ 19"},{"item":"Động cơ: Số xilanh","quote":"≥ 4","reference":"Chương V, mục 1.2, hạng mục II.8","requirement":"≥ 4"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 14kW","reference":"Chương V, mục 1.2, hạng mục II.9","requirement":"≥ 14kW"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 15,5kW","reference":"Chương V, mục 1.2, hạng mục II.10","requirement":"≥ 15,5kW"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2, hạng mục II.11","requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu và phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, hạng mục II.12, II.13","requirement":"Nhiên liệu Diesel; phun nhiên liệu trực tiếp"},{"item":"Động cơ: Khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2, hạng mục II.14","requirement":"Khởi động điện, 12VDC"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 50Ah, loại kín khí","reference":"Chương V, mục 1.2, hạng mục II.15","requirement":"≥ 50Ah, loại kín khí"},{"item":"Động cơ: Công suất mô tơ khởi động và máy phát sạc ắc quy","quote":"≥ 12V- 45A","reference":"Chương V, mục 1.2, hạng mục II.16, II.17","requirement":"Mô tơ khởi động ≥ 12V; máy phát sạc ắc quy ≥ 12V-45A"},{"item":"Động cơ: Sấy động cơ và kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2, hạng mục II.18, II.19","requirement":"Có sấy động cơ; điều tốc điện tử"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể","reference":"Chương V, mục 1.2, hạng mục II.20","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc","reference":"Chương V, mục 1.2, hạng mục II.21, II.22","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc; dung tích dầu bôi trơn đã gồm lọc dầu ≤ 6,5 lít"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đóng","reference":"Chương V, mục 1.2, hạng mục II.23","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn; kèm bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn"},{"item":"Đầu phát điện: Năm sản xuất","quote":null,"reference":"Chương V, mục 1.2, hạng mục III.1","requirement":"2022 trở về sau"},{"item":"Đầu phát điện: Hệ số công suất","quote":null,"reference":"Chương V, mục 1.2, hạng mục III.2","requirement":"cos phi = 1"},{"item":"Đầu phát điện: Điện áp ra, pha, tần số","quote":"1 pha 2 dây","reference":"Chương V, mục 1.2, hạng mục III.3, III.4, III.6","requirement":"220-230 VAC; 1 pha 2 dây; 50 Hz"},{"item":"Đầu phát điện: Dao động điện áp đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 1.2, hạng mục III.5","requirement":"≤ ± 1%"},{"item":"Đầu phát điện: Công suất liên tục tại 40oC, Class H","quote":"≥ 11 KVA","reference":"Chương V, mục 1.2, hạng mục III.7","requirement":"≥ 11 KVA"},{"item":"Đầu phát điện: Công suất dự phòng tại 40oC, Class H","quote":"≥ 12,1 kVA","reference":"Chương V, mục 1.2, hạng mục III.8","requirement":"≥ 12,1 kVA"},{"item":"Đầu phát điện: Khả năng quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 1.2, hạng mục III.9","requirement":"≥ 2250 vòng"},{"item":"Đầu phát điện: Kích từ và bộ điều chỉnh điện áp","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, hạng mục III.10, III.11","requirement":"Tự kích từ, không chổi than; AVR"},{"item":"Đầu phát điện: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, hạng mục III.12","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2, hạng mục III.13","requirement":"≥ IP23"},{"item":"Đầu phát điện: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 84,5%","reference":"Chương V, mục 1.2, hạng mục III.14","requirement":"≥ 84,5%"},{"item":"Hệ thống điều khiển: Xuất xứ/Thương hiệu, ổ khóa, chế độ vận hành","quote":"Vận hành bằng phím mềm trên bảng điều khiển","reference":"Chương V, mục 1.2, hạng mục IV.1, IV.2, IV.3","requirement":"Nhà thầu đề xuất xuất xứ/thương hiệu; có ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề khi bảng điều khiển sự cố"},{"item":"Hệ thống điều khiển: Hệ thống khởi động, điều khiển","quote":"- Chức năng AMF","reference":"Chương V, mục 1.2, hạng mục IV.4","requirement":"Có nút khởi động tay (RUN), nút dừng tay (OFF/STOP), nút chạy tự động (AUTO), nút chuyển trang trái/phải, đèn LED cảnh báo lỗi, bảo dưỡng và trạng thái hoạt động, kết nối PC, chức năng AMF, nút dừng khẩn cấp"},{"item":"Hệ thống điều khiển: Bảng điều khiển, màn hình, nhiệt độ hoạt động","quote":"Từ -20oC đến 70oC","reference":"Chương V, mục 1.2, hạng mục IV.5, IV.6, IV.7, IV.8","requirement":"Có đèn báo máy phát; bảng điều khiển kỹ thuật số; màn hình LCD; nhiệt độ hoạt động từ -20oC đến 70oC"},{"item":"Hệ thống điều khiển: Tiêu chuẩn đáp ứng","quote":"- EN 61326 (Yêu cầu EMC).","reference":"Chương V, mục 1.2, hạng mục IV.9","requirement":"2006/95/EC (Điện áp thấp), 2004/108/EC (Tương thích điện từ), EN 61010 (An toàn), EN 61326 (Yêu cầu EMC)"},{"item":"Hệ thống điều khiển: Cấp bảo vệ","quote":"≥ IP65","reference":"Chương V, mục 1.2, hạng mục IV.10","requirement":"≥ IP65"},{"item":"Hệ thống điều khiển: Đo lường hiển thị trên màn hình LCD","quote":"- Nhiệt độ nước làm mát (oC)","reference":"Chương V, mục 1.2, hạng mục IV.11","requirement":"Hiển thị đồng thời thông số phát điện (điện áp, tần số, dòng điện, công suất kW, cos) và thông số động cơ (tốc độ, điện áp ắc quy, nhiệt độ nước làm mát, điện áp bộ sạc ắc quy, mức nhiên liệu)"},{"item":"Hệ thống điều khiển: Các hiển thị khác trên màn hình LCD","quote":"- Lịch sử vận hàng (100 sự kiện gần nhất)","reference":"Chương V, mục 1.2, hạng mục IV.12","requirement":"Logo hãng, danh sách cảnh báo, phiên bản phần mềm, số giờ hoạt động, tổng công suất phát (kW-h), số giờ còn lại đến bảo trì, thời gian bảo trì, tổng số lần đề máy, tổng số lần máy hoạt động, lịch sử vận hành (100 sự kiện gần nhất), báo lỗi máy phát"},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy tự động","quote":"- Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2, hạng mục IV.13","requirement":"Dừng máy khi: điện áp, tần số máy phát cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá tải/quá dòng/ngắn mạch; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nhiên liệu thấp; nút dừng khẩn cấp đóng; lỗi sạc ắc quy"},{"item":"Hệ thống điều khiển: Bảo vệ cảnh báo","quote":null,"reference":"Chương V, mục 1.2, hạng mục IV.14","requirement":"Cảnh báo khi: điện áp, tần số máy phát cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá tải/quá dòng/ngắn mạch; nhiệt độ nước làm mát cao; mức nhiên liệu thấp; nút dừng khẩn cấp đóng; lỗi sạc ắc quy"},{"item":"Hệ thống điều khiển: Giao diện kết nối bộ ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện","reference":"Chương V, mục 1.2, hạng mục IV.15","requirement":"Máy có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa (bản thân bộ ATS và định mức không được nêu)"},{"item":"Hệ thống kết nối điện áp ra: Cực đấu cấp nguồn cho phụ tải","quote":"+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;","reference":"Chương V, mục 1.2, hạng mục V.1","requirement":"Dùng cọc kết nối cố định; đầu nối có ren vít và bu lông bằng đồng, cách điện; phù hợp kích thước đầu cos Ø ≥ 8; có nắp bảo vệ"},{"item":"Hệ thống kết nối điện áp ra: Cơ chế bảo vệ","quote":"Sử dụng Aptomat 1pha, dòng điện phù hợp với","reference":"Chương V, mục 1.2, hạng mục V.2","requirement":"Dùng Aptomat 1 pha, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Hệ thống nạp accu khởi động từ điện lưới: Công nghệ, điện áp và dòng điện ra","quote":"Tự động chọn, 13,5 hoặc 27,0VDC","reference":"Chương V, mục 1.2, hạng mục VI.1, VI.2, VI.3, VI.10","requirement":"Switchmode, flyback 65 kHz; điện áp đầu ra tự động chọn 13,5 hoặc 27,0VDC; dòng đầu ra ≥ 4.0 ADC (liên tục); công suất đầu ra liên tục tối đa 108W"},{"item":"Hệ thống nạp accu khởi động từ điện lưới: Thông số đầu vào","quote":"170-300 VAC","reference":"Chương V, mục 1.2, hạng mục VI.4, VI.5, VI.6, VI.8","requirement":"Dải điện áp vào 170-300 VAC; dòng vào tối đa 1.7A; dải tần số vào 45-68 Hz; công suất vào tối đa < 125W"},{"item":"Hệ thống nạp accu khởi động từ điện lưới: Hiệu suất, tiêu thụ không tải, làm mát","quote":"< 0,15W @ 230VAC / 12VDC","reference":"Chương V, mục 1.2, hạng mục VI.7, VI.9, VI.11, VI.12","requirement":"Làm mát đối lưu tự nhiên; hiệu suất cao nhất ≥ 92%; nguồn không tải < 0,3W @ 230VAC / 24VDC và < 0,15W @ 230VAC / 12VDC"},{"item":"Hệ thống nạp accu khởi động từ điện lưới: Điều kiện môi trường, bảo vệ, vật liệu vỏ","quote":"ABS / PC chống cháy, UL94-V0","reference":"Chương V, mục 1.2, hạng mục VI.13 - VI.17","requirement":"Nhiệt độ hoạt động -30 ºC đến +80 ºC; công suất liên tục không sụt giảm từ -300C đến 500C; độ ẩm tương đối tối đa ≥ 95% (không ngưng tụ); mức bảo vệ ≥ IP20; vỏ ABS / PC chống cháy, UL94-V0"},{"item":"Vật tư kèm theo máy: Cáp và dây","quote":"- Cáp điện đấu nối (loại cáp đồng ≥ 2x11 mm2 bọc PVC): 4m.","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"Dây tiếp đất cáp đồng 16mm2 bọc PVC vàng sọc xanh: 5 m; cáp điện đấu nối cáp đồng ≥ 2x11 mm2 bọc PVC: 4m; cáp điều khiển: 5 m"},{"item":"Vật tư kèm theo máy: Ống thoát khói, thoát hơi nóng","quote":"- Ống thoát khói ra khỏi phòng máy có kèm theo ống giảm rung: 3 m","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"Ống thoát khói ra khỏi phòng máy có kèm ống giảm rung: 3 m; hệ thống thoát hơi nóng bằng tôn tráng kẽm dày 1-2 mm, có che mưa, chắn côn trùng: 1m"},{"item":"Vật tư kèm theo máy: Nhiên liệu, nhớt, nước giải nhiệt","quote":"- Nước xanh giải nhiệt: đầy đủ theo máy.","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"Nhiên liệu chạy thử khoảng 2 giờ: 5 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Phạm vi lắp đặt, nghiệm thu","quote":"lắp đặt hoàn thành. Bên bán phải cung cấp, mang, vác các dụng dụng cần thiết để","reference":"Chương V, mục 1.3","requirement":"Nhà thầu vận chuyển và lắp đặt hoàn chỉnh tại các vị trí BTS (8 trạm liệt kê ở mục 1.1), máy lắp trong phòng có diện tích ≥ 2.5m x 2.5m; nghiệm thu thử tải tập trung tại kho Viễn thông Cà Mau và nghiệm thu khi lắp đặt hoàn thành; bên bán cung cấp tải giả, dụng cụ đo, dầu chạy thử, nhớt máy"},{"item":"Bảo hành, đào tạo, phụ tùng","quote":"trong 05 năm sau khi hết thời gian bảo hành.","reference":"Chương V, mục 1.3","requirement":"Cam kết hỗ trợ đơn vị sử dụng vận hành ổn định trong thời gian bảo hành; hướng dẫn nhân viên vận hành thành thạo; cung cấp phụ tùng thay thế trong 05 năm sau khi hết bảo hành (thời hạn bảo hành không được nêu)"},{"item":"Kiểm tra và thử nghiệm","quote":"thử tải tập trung tại 1 địa điểm của VNPT Cà Mau chỉ định và nghiệm thu sau khi","reference":"Chương V, mục 3","requirement":"Kiểm tra thông số kỹ thuật, thử tải tập trung tại 1 địa điểm do VNPT Cà Mau chỉ định và nghiệm thu sau khi lắp đặt hoàn thành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:31:45.143Z"}},"IB2200029921":{"u":"2026-11-03T14:31:31.536+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf, Yeu cau ky thuat 17 (1).pdf, Yeu cau ky thuat 17.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy (dự án nói 17 trạm BTS, bảng địa điểm liệt kê 7 vị trí), nên không ghi số lượng.","Không nêu rõ thời hạn bảo hành, CO/CQ, hãng/model động cơ và đầu phát (nhà thầu đề xuất), và thông số định mức của ATS.","Hai tệp Yeu cau ky thuat 17.pdf và Yeu cau ky thuat 17 (1).pdf có nội dung kỹ thuật giống nhau; tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf không chứa thông số kỹ thuật.","Đánh số hạng mục nhảy từ VI sang VIII (không có VII) trong văn bản gốc."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2200029921","generatorCapacity":"≥ 8,5 kVA liên tục; ≥ 9,35 kVA dự phòng (1 pha, 220-230V/50Hz, diesel)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy: tình trạng, năm sản xuất","quote":"Mới 100%, lắp ráp năm 2022 trở về sau trong","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Mới 100%, lắp ráp năm 2022 trở về sau, trong nước hoặc nhập khẩu"},{"item":"Tổ máy: chứng chỉ","quote":"ISO9001:2015; ISO 14001: 2015","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015"},{"item":"Tổ máy: khí thải","quote":"(QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT); hệ thống thoát khí thải thông thoáng"},{"item":"Tổ máy: điều kiện hoạt động","quote":"nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm ≤ 80%"},{"item":"Tổ máy: nhãn hiệu/xuất xứ","quote":"Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, mục 1.2, hạng mục I.2","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ; xuất xứ nhà thầu tự đề xuất"},{"item":"Tổ máy: công suất liên tục","quote":"3 | Công suất liên tục | ≥ 8,5kVA","reference":"Chương V, mục 1.2, hạng mục I.3","requirement":"≥ 8,5 kVA"},{"item":"Tổ máy: công suất dự phòng","quote":"4 | Công suất dự phòng | ≥ 9,35 KVA","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"≥ 9,35 kVA"},{"item":"Tổ máy: dòng định mức","quote":"5 | Dòng định mức (A) | ≥ 38","reference":"Chương V, mục 1.2, hạng mục I.5","requirement":"≥ 38 A"},{"item":"Tổ máy: điện áp/tần số","quote":"6 | 220-230V/50Hz","reference":"Chương V, mục 1.2, hạng mục I.6","requirement":"220-230V / 50Hz"},{"item":"Tổ máy: hệ số công suất","quote":"7 | Hệ số công suất cos Ø | 1","reference":"Chương V, mục 1.2, hạng mục I.7","requirement":"cos Ø = 1"},{"item":"Tổ máy: dao động điện áp/tần số (không tải đến 100% tải)","quote":"≤ ±1,5%/5%","reference":"Chương V, mục 1.2, hạng mục I.8","requirement":"≤ ±1,5% / 5%"},{"item":"Tổ máy: loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ","reference":"Chương V, mục 1.2, hạng mục I.9","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ, AVR; có bộ sạc ắc quy kèm theo, ắc quy kín khí"},{"item":"Tổ máy: độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 68 dB(A)","reference":"Chương V, mục 1.2, hạng mục I.12","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 68 dB(A)"},{"item":"Tổ máy: cấp bảo vệ vỏ ngoài","quote":"13 | IP23","reference":"Chương V, mục 1.2, hạng mục I.13","requirement":"IP23"},{"item":"Tổ máy: thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm","reference":"Chương V, mục 1.2, hạng mục I.14","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; có khóa"},{"item":"Tổ máy: dung tích thùng nhiên liệu","quote":"≥ 50 lít","reference":"Chương V, mục 1.2, hạng mục I.15","requirement":"≥ 50 lít"},{"item":"Tổ máy: tiêu thụ nhiên liệu 110% tải liên tục","quote":"≤ 4.0 L/h, ≥ 42.4A","reference":"Chương V, mục 1.2, hạng mục I.16","requirement":"≤ 4.0 L/h, dòng điện ra ≥ 42.4A"},{"item":"Tổ máy: tiêu thụ nhiên liệu 100% tải liên tục","quote":"≤ 3.6 L/h, ≥ 38.2A","reference":"Chương V, mục 1.2, hạng mục I.17","requirement":"≤ 3.6 L/h, dòng điện ra ≥ 38.2A"},{"item":"Tổ máy: tiêu thụ nhiên liệu 75% tải liên tục","quote":"≤ 3.3 L/h, ≥ 28.5A","reference":"Chương V, mục 1.2, hạng mục I.18","requirement":"≤ 3.3 L/h, dòng điện ra ≥ 28.5A"},{"item":"Tổ máy: tiêu thụ nhiên liệu 50% tải liên tục","quote":"≤ 2.4 L/h, ≥ 19.4A","reference":"Chương V, mục 1.2, hạng mục I.19","requirement":"≤ 2.4 L/h, dòng điện ra ≥ 19.4A"},{"item":"Tổ máy: khả năng quá tải","quote":"≥ 1 giờ ở chế độ công suất dự phòng trong khoảng","reference":"Chương V, mục 1.2, hạng mục I.20","requirement":"≥ 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Tổ máy: vỏ máy","quote":"Tôn dày 2 ly trở lên, chế","reference":"Chương V, mục 1.2, hạng mục I.21","requirement":"Vỏ giảm ồn, sơn tĩnh điện, đặt ngoài trời, thoát nhiệt hướng lên nóc; tôn dày 2 ly trở lên, chế tạo dạng module; vật liệu chống ồn là cao su non chống cháy; cửa kính ở phần điều khiển, cửa có khóa và gioăng"},{"item":"Tổ máy: kích thước (Dài x Rộng x Cao)","quote":"≤ 1800 x 800 x 1350 mm","reference":"Chương V, mục 1.2, hạng mục I.23","requirement":"≤ 1800 x 800 x 1350 mm"},{"item":"Tổ máy: trọng lượng khô","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2, hạng mục I.24","requirement":"≤ 650 Kg"},{"item":"Động cơ: xuất xứ/thương hiệu, năm sản xuất","quote":"2 | Năm sản xuất | 2022 trở về sau","reference":"Chương V, mục 1.2, hạng mục II.1-II.2","requirement":"Nhà thầu đề xuất; năm sản xuất 2022 trở về sau"},{"item":"Động cơ: loại","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, hạng mục II.3","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: dung tích xilanh","quote":"≥ 2,1 lít","reference":"Chương V, mục 1.2, hạng mục II.4","requirement":"≥ 2,1 lít"},{"item":"Động cơ: đường kính x hành trình xilanh","quote":"≥ 95 mm","reference":"Chương V, mục 1.2, hạng mục II.5-II.6","requirement":"Đường kính ≥ 80 mm; hành trình ≥ 95 mm"},{"item":"Động cơ: tỉ số nén","quote":"≤ 19","reference":"Chương V, mục 1.2, hạng mục II.7","requirement":"≤ 19"},{"item":"Động cơ: số xilanh","quote":"8 | Số xilanh | ≥ 4","reference":"Chương V, mục 1.2, hạng mục II.8","requirement":"≥ 4"},{"item":"Động cơ: công suất","quote":"≥ 15,5kW","reference":"Chương V, mục 1.2, hạng mục II.9-II.10","requirement":"Liên tục ≥ 14kW; tối đa ≥ 15,5kW"},{"item":"Động cơ: tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2, hạng mục II.11","requirement":"1500 vòng/phút"},{"item":"Động cơ: nhiên liệu và phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, hạng mục II.12-II.13","requirement":"Diesel; phun nhiên liệu trực tiếp"},{"item":"Động cơ: khởi động và ắc quy","quote":"≥ 50Ah, loại kín khí","reference":"Chương V, mục 1.2, hạng mục II.14-II.15","requirement":"Khởi động điện 12VDC; ắc quy khởi động ≥ 50Ah, loại kín khí"},{"item":"Động cơ: máy phát sạc ắc quy","quote":"≥ 12V- 45A","reference":"Chương V, mục 1.2, hạng mục II.17","requirement":"≥ 12V - 45A"},{"item":"Động cơ: kiểu điều tốc","quote":"19 | Kiểu điều tốc | Điện tử","reference":"Chương V, mục 1.2, hạng mục II.19","requirement":"Điện tử"},{"item":"Động cơ: dung tích dầu bôi trơn","quote":"≤ 6,5 lít","reference":"Chương V, mục 1.2, hạng mục II.22","requirement":"≤ 6,5 lít (đã gồm lọc dầu)"},{"item":"Động cơ: hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đóng","reference":"Chương V, mục 1.2, hạng mục II.23","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, quạt gió đầu trục"},{"item":"Đầu phát: điện áp ra, pha, tần số","quote":"1 pha 2 dây","reference":"Chương V, mục 1.2, hạng mục III.2-III.4, III.6","requirement":"220-230 VAC, 1 pha 2 dây, 50 Hz, cos phi = 1"},{"item":"Đầu phát: công suất tại 40oC, Class H","quote":"≥ 12,1 kVA","reference":"Chương V, mục 1.2, hạng mục III.7-III.8","requirement":"Liên tục ≥ 11 kVA; dự phòng ≥ 12,1 kVA"},{"item":"Đầu phát: dao động điện áp đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 1.2, hạng mục III.5","requirement":"≤ ± 1%"},{"item":"Đầu phát: kích từ và AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, hạng mục III.10-III.11","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR"},{"item":"Đầu phát: cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, hạng mục III.12","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: cấp bảo vệ, quá tốc độ, hiệu suất","quote":"≥ 84,5%","reference":"Chương V, mục 1.2, hạng mục III.9, III.13-III.14","requirement":"≥ IP23; quá tốc độ ≥ 2250 vòng; hiệu suất ≥ 84,5% tại 100% tải công suất liên tục (4/4)"},{"item":"Bộ điều khiển: loại và màn hình","quote":"≥ IP65","reference":"Chương V, mục 1.2, hạng mục IV.6-IV.8, IV.10","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD, cấp bảo vệ ≥ IP65, nhiệt độ hoạt động từ -20oC đến 70oC"},{"item":"Bộ điều khiển: chức năng khởi động/điều khiển","quote":"- Chức năng AMF","reference":"Chương V, mục 1.2, hạng mục IV.2-IV.4","requirement":"Nút RUN, OFF/STOP, AUTO; chuyển trang; đèn LED cảnh báo lỗi, bảo dưỡng, trạng thái; kết nối PC; chức năng AMF; nút dừng khẩn cấp; ổ khóa cấp nguồn khởi động"},{"item":"Bộ điều khiển: tiêu chuẩn","quote":"- EN 61010 (An toàn)","reference":"Chương V, mục 1.2, hạng mục IV.9","requirement":"2006/95/EC (Điện áp thấp); 2004/108/EC (Tương thích điện từ); EN 61010 (An toàn); EN 61326 (Yêu cầu EMC)"},{"item":"Bộ điều khiển: bảo vệ dừng máy tự động và cảnh báo","quote":"- Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2, hạng mục IV.13-IV.14","requirement":"Điện áp, tần số máy phát cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá tải/quá dòng/ngắn mạch; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nhiên liệu thấp; nút dừng khẩn cấp đóng; lỗi sạc ắc quy"},{"item":"Bộ điều khiển: giao diện kết nối ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện","reference":"Chương V, mục 1.2, hạng mục IV.15","requirement":"Có giao diện kết nối với bộ ATS để tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa (văn bản không nêu thông số định mức của ATS)"},{"item":"Kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, dòng điện phù hợp với","reference":"Chương V, mục 1.2, hạng mục V.1-V.2","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; Aptomat 1 pha bảo vệ quá tải và ngắn mạch"},{"item":"Bộ nạp ắc quy từ điện lưới","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Switchmode flyback 65 kHz; điện áp ra tự động chọn 13,5 hoặc 27,0VDC; dòng ra ≥ 4.0 ADC; đầu vào 170-300 VAC, 45-68 Hz; hiệu suất ≥ 92%; mức bảo vệ ≥ IP20"},{"item":"Vật tư kèm theo: cáp","quote":"- Cáp điện đấu nối (loại cáp đồng ≥ 2x11 mm2 bọc PVC): 4m.","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"Dây tiếp đất cáp đồng 16mm2 bọc PVC vàng sọc xanh 5 m; cáp đấu nối cáp đồng ≥ 2x11 mm2 bọc PVC 4m; cáp điều khiển 5 m"},{"item":"Vật tư kèm theo: ống thoát khói, thoát hơi nóng, nhiên liệu, nhớt, nước giải nhiệt","quote":"- Nhiên liệu chạy thử máy phát điện trong khoảng 2 giờ: 5 lít.","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"Ống thoát khói kèm ống giảm rung 3 m; hệ thống thoát hơi nóng tôn tráng kẽm dày 1-2 mm, có che mưa, chắn côn trùng 1m; nhiên liệu chạy thử khoảng 2 giờ: 5 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Phạm vi lắp đặt","quote":"máy lắp trong phòng có diện tích ≥ 2.5m x 2.5m)","reference":"Chương V, mục 1.3","requirement":"Nhà thầu vận chuyển và lắp đặt hoàn chỉnh tại các vị trí BTS, nghiệm thu tổ máy; máy lắp trong phòng có diện tích ≥ 2.5m x 2.5m"},{"item":"Kiểm tra và thử nghiệm","quote":"thử tải tập trung tại 1 địa điểm của VNPT Cà Mau chỉ định và nghiệm thu sau khi","reference":"Chương V, mục 3","requirement":"Kiểm tra thông số kỹ thuật; thử tải tập trung tại 1 địa điểm do VNPT Cà Mau chỉ định; nghiệm thu sau khi lắp đặt hoàn thành"},{"item":"Hỗ trợ sau bán hàng","quote":"trong 05 năm sau khi hết thời gian bảo hành.","reference":"Chương V, mục 1.3","requirement":"Cung cấp phụ tùng thay thế trong 05 năm sau khi hết thời gian bảo hành; hướng dẫn nhân viên vận hành thành thạo"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:31:30.552Z"}},"IB2200029952":{"u":"2026-11-03T14:30:49.305+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf, Yeu cau ky thuat 18 (1).pdf, Yeu cau ky thuat 18.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu rõ trong Chương V; chỉ nêu dự án gồm 12 vị trí trạm BTS được liệt kê (tiêu đề dự án ghi 18 trạm). Có thể số lượng nằm ở bảng giá/Mẫu dự thầu, không có trong văn bản này.","Không có thông số ATS (định mức), không nêu thời hạn bảo hành, không nêu CO/CQ, không nêu model/hãng cụ thể (nhà thầu đề xuất).","Văn bản bảng thông số bị ngắt dòng do trích xuất PDF; các trích dẫn được lấy từng đoạn trên cùng một dòng. Hai tệp 'Yeu cau ky thuat 18' trùng nội dung, tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2200029952","generatorCapacity":"≥ 8,5kVA liên tục; ≥ 9,35 KVA dự phòng (1 pha, 220-230V/50Hz)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Tình trạng, năm lắp ráp","quote":"Mới 100%, lắp ráp năm 2022 trở về sau trong","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Mới 100%, lắp ráp năm 2022 trở về sau, trong nước hoặc nhập khẩu"},{"item":"Tổ máy phát điện: Chứng chỉ","quote":"ISO9001:2015; ISO 14001: 2015","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015"},{"item":"Tổ máy phát điện: Cấu hình","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Máy phát điện chạy dầu diesel đồng bộ gồm động cơ, đầu phát, bảng điều khiển và vỏ chống ồn; thông tin này có trên website nhà sản xuất tổ máy"},{"item":"Tổ máy phát điện: Khí thải","quote":"(QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT); hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"độ ẩm môi","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%"},{"item":"Tổ máy phát điện: Bảng thông số đặc trưng","quote":"+ Kích thước, khối lượng tổng của máy phát.","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Mọi máy phải có bảng thông số bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), dễ đọc; tối thiểu gồm tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy phát điện: Tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)"},{"item":"Tổ máy phát điện: Nhãn hiệu/Xuất xứ","quote":"Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, mục 1.2, hạng mục I.2","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ; xuất xứ do nhà thầu tự đề xuất"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"≥ 8,5kVA","reference":"Chương V, mục 1.2, hạng mục I.3","requirement":"≥ 8,5kVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 9,35 KVA","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"≥ 9,35 KVA"},{"item":"Tổ máy phát điện: Dòng định mức","quote":"≥ 38","reference":"Chương V, mục 1.2, hạng mục I.5","requirement":"≥ 38 A"},{"item":"Tổ máy phát điện: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2, hạng mục I.6","requirement":"220-230V/50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":null,"reference":"Chương V, mục 1.2, hạng mục I.7","requirement":"cos Ø = 1"},{"item":"Tổ máy phát điện: Dao động điện áp/tần số (không tải đến 100% tải)","quote":"≤ ±1,5%/5%","reference":"Chương V, mục 1.2, hạng mục I.8","requirement":"≤ ±1,5%/5%"},{"item":"Tổ máy phát điện: Loại máy","quote":"chổi than, tự động kích từ; tự động điều chỉnh điện","reference":"Chương V, mục 1.2, hạng mục I.9","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy phát điện: Tính minh bạch của sản phẩm chào thầu","quote":"địa chỉ website trong hồ sơ dự thầu).","reference":"Chương V, mục 1.2, hạng mục I.10","requirement":"Mọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất; nhà thầu cung cấp địa chỉ website trong hồ sơ dự thầu"},{"item":"Tổ máy phát điện: Catalog","quote":"là tiếng nước ngoài.","reference":"Chương V, mục 1.2, hạng mục I.11","requirement":"Có bản gốc của hãng (đóng dấu, ký xác nhận của hãng), có bản dịch sang tiếng Việt nếu là tiếng nước ngoài"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 68 dB(A)","reference":"Chương V, mục 1.2, hạng mục I.12","requirement":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 68 dB(A)"},{"item":"Tổ máy phát điện: Cấp bảo vệ vỏ ngoài","quote":"IP23","reference":"Chương V, mục 1.2, hạng mục I.13","requirement":"IP23"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"(không gắn dưới dưới đế máy); vị trí tiếp nhiên liệu","reference":"Chương V, mục 1.2, hạng mục I.14","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; lắp bình nhiên liệu có khóa"},{"item":"Tổ máy phát điện: Dung tích thùng nhiên liệu","quote":"≥ 50 lít","reference":"Chương V, mục 1.2, hạng mục I.15","requirement":"≥ 50 lít"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu 110% tải liên tục","quote":"≤ 4.0 L/h, ≥ 42.4A","reference":"Chương V, mục 1.2, hạng mục I.16","requirement":"≤ 4.0 L/h, dòng điện ra ≥ 42.4A"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu 100% tải liên tục","quote":"≤ 3.6 L/h, ≥ 38.2A","reference":"Chương V, mục 1.2, hạng mục I.17","requirement":"≤ 3.6 L/h, dòng điện ra ≥ 38.2A"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu 75% tải liên tục","quote":"≤ 3.3 L/h, ≥ 28.5A","reference":"Chương V, mục 1.2, hạng mục I.18","requirement":"≤ 3.3 L/h, dòng điện ra ≥ 28.5A"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu 50% tải liên tục","quote":"≤ 2.4 L/h, ≥ 19.4A","reference":"Chương V, mục 1.2, hạng mục I.19","requirement":"≤ 2.4 L/h, dòng điện ra ≥ 19.4A"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"≥ 1 giờ ở chế độ công suất dự phòng trong khoảng","reference":"Chương V, mục 1.2, hạng mục I.20","requirement":"≥ 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Tổ máy phát điện: Vỏ máy","quote":"- Công nghệ chế tạo vỏ: Tôn dày 2 ly trở lên, chế","reference":"Chương V, mục 1.2, hạng mục I.21","requirement":"Thiết kế giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, đặt được ngoài trời, thoát nhiệt hướng lên nóc vỏ; liên kết với khung bằng cao su chống rung; tôn dày 2 ly trở lên, chế tạo dạng module tháo lắp dễ; vật liệu chống ồn là cao su non chống cháy; phần điều khiển có cửa kính, cánh cửa có khóa an toàn và gioăng làm kín"},{"item":"Tổ máy phát điện: Khung bệ máy","quote":"- Khung dập & hàn tấm bằng thép tiêu chuẩn chất","reference":"Chương V, mục 1.2, hạng mục I.22","requirement":"Khung chắc chắn, chịu lực, có độ giảm chấn, có đế cao su giảm chấn; khung dập và hàn bằng thép tiêu chuẩn chất lượng cao"},{"item":"Tổ máy phát điện: Kích thước (Dài x Rộng x Cao)","quote":"≤ 1800 x 800 x 1350 mm","reference":"Chương V, mục 1.2, hạng mục I.23","requirement":"≤ 1800 x 800 x 1350 mm"},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2, hạng mục I.24","requirement":"≤ 650 Kg"},{"item":"Tổ máy phát điện: Tài liệu kỹ thuật kèm theo máy","quote":"- Sơ đồ, bản vẽ cấu tạo hệ thống điều khiển","reference":"Chương V, mục 1.2, hạng mục I.25","requirement":"Sơ đồ, bản vẽ cấu tạo tổ máy phát điện, động cơ, đầu phát và hệ thống điều khiển"},{"item":"Động cơ: Xuất xứ/Thương hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2, hạng mục II.1","requirement":"Nhà thầu đề xuất"},{"item":"Động cơ: Năm sản xuất","quote":"2022 trở về sau","reference":"Chương V, mục 1.2, hạng mục II.2","requirement":"2022 trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, hạng mục II.3","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: Dung tích xilanh","quote":"≥ 2,1 lít","reference":"Chương V, mục 1.2, hạng mục II.4","requirement":"≥ 2,1 lít"},{"item":"Động cơ: Đường kính xilanh","quote":"≥ 80 mm","reference":"Chương V, mục 1.2, hạng mục II.5","requirement":"≥ 80 mm"},{"item":"Động cơ: Hành trình xilanh","quote":"≥ 95 mm","reference":"Chương V, mục 1.2, hạng mục II.6","requirement":"≥ 95 mm"},{"item":"Động cơ: Tỉ số nén","quote":"≤ 19","reference":"Chương V, mục 1.2, hạng mục II.7","requirement":"≤ 19"},{"item":"Động cơ: Số xilanh","quote":"≥ 4","reference":"Chương V, mục 1.2, hạng mục II.8","requirement":"≥ 4"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 14kW","reference":"Chương V, mục 1.2, hạng mục II.9","requirement":"≥ 14kW"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 15,5kW","reference":"Chương V, mục 1.2, hạng mục II.10","requirement":"≥ 15,5kW"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2, hạng mục II.11","requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu và phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, hạng mục II.12-13","requirement":"Diesel; phun nhiên liệu trực tiếp"},{"item":"Động cơ: Khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2, hạng mục II.14","requirement":"Khởi động điện, 12VDC"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 50Ah, loại kín khí","reference":"Chương V, mục 1.2, hạng mục II.15","requirement":"≥ 50Ah, loại kín khí"},{"item":"Động cơ: Mô tơ khởi động và máy phát sạc ắc quy","quote":"≥ 12V- 45A","reference":"Chương V, mục 1.2, hạng mục II.16-17","requirement":"Mô tơ khởi động ≥ 12V; máy phát sạc ắc quy ≥ 12V-45A"},{"item":"Động cơ: Sấy động cơ và kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2, hạng mục II.18-19","requirement":"Có sấy động cơ; điều tốc điện tử"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể","reference":"Chương V, mục 1.2, hạng mục II.20","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc","reference":"Chương V, mục 1.2, hạng mục II.21-22","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc; dung tích dầu bôi trơn (gồm cả lọc dầu) ≤ 6,5 lít"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đóng","reference":"Chương V, mục 1.2, hạng mục II.23","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, kết hợp quạt gió đầu trục và dầu bôi trơn"},{"item":"Đầu phát điện: Năm sản xuất","quote":"2022 trở về sau","reference":"Chương V, mục 1.2, hạng mục III.1","requirement":"2022 trở về sau"},{"item":"Đầu phát điện: Hệ số công suất, điện áp ra, pha, tần số","quote":"1 pha 2 dây","reference":"Chương V, mục 1.2, hạng mục III.2-4, III.6","requirement":"cos phi 1; 220-230 VAC; 1 pha 2 dây; 50 Hz"},{"item":"Đầu phát điện: Dao động điện áp đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 1.2, hạng mục III.5","requirement":"≤ ± 1%"},{"item":"Đầu phát điện: Công suất liên tục tại 40oC, Class H","quote":"≥ 11 KVA","reference":"Chương V, mục 1.2, hạng mục III.7","requirement":"≥ 11 KVA"},{"item":"Đầu phát điện: Công suất dự phòng tại 40oC, Class H","quote":"≥ 12,1 kVA","reference":"Chương V, mục 1.2, hạng mục III.8","requirement":"≥ 12,1 kVA"},{"item":"Đầu phát điện: Khả năng quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 1.2, hạng mục III.9","requirement":"≥ 2250 vòng"},{"item":"Đầu phát điện: Kích từ và bộ điều chỉnh điện áp","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, hạng mục III.10-11","requirement":"Tự kích từ, không chổi than; AVR"},{"item":"Đầu phát điện: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, hạng mục III.12","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2, hạng mục III.13","requirement":"≥ IP23"},{"item":"Đầu phát điện: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 84,5%","reference":"Chương V, mục 1.2, hạng mục III.14","requirement":"≥ 84,5%"},{"item":"Hệ thống điều khiển: Xuất xứ/Thương hiệu, ổ khóa","quote":"Ổ khóa cấp nguồn khởi","reference":"Chương V, mục 1.2, hạng mục IV.1-2","requirement":"Nhà thầu đề xuất; có ổ khóa cấp nguồn khởi động"},{"item":"Hệ thống điều khiển: Chế độ vận hành","quote":"Vận hành bằng phím mềm trên bảng điều khiển","reference":"Chương V, mục 1.2, hạng mục IV.3","requirement":"Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề khi bảng điều khiển sự cố"},{"item":"Hệ thống điều khiển: Hệ thống khởi động, điều khiển","quote":"- Chức năng AMF","reference":"Chương V, mục 1.2, hạng mục IV.4","requirement":"Nút RUN, OFF/STOP, AUTO; nút chuyển trang trái/phải; đèn LED cảnh báo lỗi, cảnh báo bảo dưỡng, trạng thái hoạt động; kết nối PC; chức năng AMF; nút dừng khẩn cấp"},{"item":"Hệ thống điều khiển: Bảng điều khiển, màn hình, đèn báo","quote":"Kỹ thuật số","reference":"Chương V, mục 1.2, hạng mục IV.5-7","requirement":"Có đèn báo máy phát; bảng điều khiển kỹ thuật số; màn hình LCD"},{"item":"Hệ thống điều khiển: Nhiệt độ hoạt động","quote":"Từ -20oC đến 70oC","reference":"Chương V, mục 1.2, hạng mục IV.8","requirement":"Từ -20oC đến 70oC"},{"item":"Hệ thống điều khiển: Tiêu chuẩn","quote":"- EN 61326 (Yêu cầu EMC).","reference":"Chương V, mục 1.2, hạng mục IV.9","requirement":"2006/95/EC (Điện áp thấp); 2004/108/EC (Tương thích điện từ); EN 61010 (An toàn); EN 61326 (Yêu cầu EMC)"},{"item":"Hệ thống điều khiển: Cấp bảo vệ","quote":"≥ IP65","reference":"Chương V, mục 1.2, hạng mục IV.10","requirement":"≥ IP65"},{"item":"Hệ thống điều khiển: Đo lường hiển thị trên LCD","quote":"- Mức nhiên liệu (%)","reference":"Chương V, mục 1.2, hạng mục IV.11","requirement":"Phát điện: điện áp, tần số, dòng điện, công suất (kW), cos; động cơ: tốc độ, điện áp ắc quy, nhiệt độ nước làm mát, điện áp bộ sạc ắc quy, mức nhiên liệu (%)"},{"item":"Hệ thống điều khiển: Hiển thị khác trên LCD","quote":"- Lịch sử vận hàng (100 sự kiện gần nhất)","reference":"Chương V, mục 1.2, hạng mục IV.12","requirement":"Logo hãng, danh sách cảnh báo, phiên bản phần mềm, số giờ hoạt động, tổng công suất phát (kW-h), số giờ còn lại đến bảo trì, thời gian bảo trì, tổng số lần đề máy, tổng số lần hoạt động, lịch sử vận hành (100 sự kiện gần nhất), báo lỗi máy phát"},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy tự động","quote":"- Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2, hạng mục IV.13","requirement":"Điện áp, tần số máy phát cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá tải/quá dòng/ngắn mạch; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nhiên liệu thấp; nút dừng khẩn cấp đóng; lỗi sạc ắc quy"},{"item":"Hệ thống điều khiển: Bảo vệ cảnh báo","quote":null,"reference":"Chương V, mục 1.2, hạng mục IV.14","requirement":"Điện áp, tần số máy phát cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá tải/quá dòng/ngắn mạch; nhiệt độ nước làm mát cao; mức nhiên liệu thấp; nút dừng khẩn cấp đóng; lỗi sạc ắc quy"},{"item":"Hệ thống điều khiển: Giao diện kết nối bộ ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện","reference":"Chương V, mục 1.2, hạng mục IV.15","requirement":"Có giao diện kết nối với bộ ATS để tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa (không nêu định mức ATS)"},{"item":"Hệ thống kết nối điện áp ra: Cực đấu cấp nguồn cho phụ tải","quote":"+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;","reference":"Chương V, mục 1.2, hạng mục V.1","requirement":"Cọc kết nối cố định; đầu nối có ren vít và bu lông bằng đồng, cách điện; phù hợp kích thước đầu cos, Ø ≥ 8; có nắp bảo vệ"},{"item":"Hệ thống kết nối điện áp ra: Cơ chế bảo vệ","quote":"Sử dụng Aptomat 1pha, dòng điện phù hợp với","reference":"Chương V, mục 1.2, hạng mục V.2","requirement":"Aptomat 1 pha, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Hệ thống nạp ắc quy khởi động từ điện lưới: Công nghệ, điện áp và dòng đầu ra","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 1.2, hạng mục VI.1-3","requirement":"Switchmode, flyback 65 kHz; điện áp đầu ra tự động chọn 13,5 hoặc 27,0VDC; dòng đầu ra ≥ 4.0 ADC (liên tục)"},{"item":"Hệ thống nạp ắc quy khởi động từ điện lưới: Thông số đầu vào","quote":"170-300 VAC","reference":"Chương V, mục 1.2, hạng mục VI.4-6, VI.8","requirement":"Dải điện áp 170-300 VAC; dòng đầu vào tối đa 1.7A; dải tần số 45-68 Hz; công suất đầu vào tối đa < 125W"},{"item":"Hệ thống nạp ắc quy khởi động từ điện lưới: Làm mát, hiệu suất, công suất ra","quote":"Liên tục tối đa 108W","reference":"Chương V, mục 1.2, hạng mục VI.7, VI.9-10","requirement":"Đối lưu tự nhiên; hiệu suất cao nhất ≥ 92%; công suất đầu ra liên tục tối đa 108W"},{"item":"Hệ thống nạp ắc quy khởi động từ điện lưới: Nguồn không tải","quote":"< 0,15W @ 230VAC / 12VDC","reference":"Chương V, mục 1.2, hạng mục VI.11-12","requirement":"< 0,3W @ 230VAC / 24VDC; < 0,15W @ 230VAC / 12VDC"},{"item":"Hệ thống nạp ắc quy khởi động từ điện lưới: Môi trường, bảo vệ, vỏ","quote":"ABS / PC chống cháy, UL94-V0","reference":"Chương V, mục 1.2, hạng mục VI.13-17","requirement":"Nhiệt độ hoạt động -30 ºC đến +80 ºC; công suất không sụt giảm từ -300C đến 500C; độ ẩm tương đối tối đa ≥ 95% (không ngưng tụ); mức bảo vệ ≥ IP20; vỏ ABS / PC chống cháy, UL94-V0"},{"item":"Vật tư kèm theo: Cáp tiếp đất","quote":"- Dây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 16mm2 bọc PVC- vàng sọc","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"Cáp đồng 16mm2 bọc PVC vàng sọc xanh, 5 m"},{"item":"Vật tư kèm theo: Cáp điện đấu nối","quote":"- Cáp điện đấu nối (loại cáp đồng ≥ 2x11 mm2 bọc PVC): 4m.","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"Cáp đồng ≥ 2x11 mm2 bọc PVC, 4 m"},{"item":"Vật tư kèm theo: Cáp điều khiển","quote":"- Cáp điều khiển: 5 m.","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"5 m"},{"item":"Vật tư kèm theo: Ống thoát khói","quote":"- Ống thoát khói ra khỏi phòng máy có kèm theo ống giảm rung: 3 m","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"Ống thoát khói ra khỏi phòng máy kèm ống giảm rung, 3 m"},{"item":"Vật tư kèm theo: Nhiên liệu chạy thử","quote":"- Nhiên liệu chạy thử máy phát điện trong khoảng 2 giờ: 5 lít.","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"Nhiên liệu chạy thử khoảng 2 giờ: 5 lít"},{"item":"Vật tư kèm theo: Hệ thống thoát hơi nóng","quote":"chắn côn trùng: 1m.","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"Tôn tráng kẽm dày 1-2 mm, có che mưa, chắn côn trùng, 1 m"},{"item":"Vật tư kèm theo: Nhớt máy và nước giải nhiệt","quote":"- Nước xanh giải nhiệt: đầy đủ theo máy.","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"Nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Phạm vi lắp đặt và nghiệm thu","quote":"lắp đặt hoàn thành. Bên bán phải cung cấp, mang, vác các dụng dụng cần thiết để","reference":"Chương V, mục 1.3; mục 3","requirement":"Nhà thầu vận chuyển và lắp đặt hoàn chỉnh tại các vị trí BTS (máy lắp trong phòng diện tích ≥ 2.5m x 2.5m); thử tải tập trung tại kho Viễn thông Cà Mau và nghiệm thu sau khi lắp đặt; bên bán cung cấp tải giả, dụng cụ đo thông số kỹ thuật, nhiên liệu và nhớt máy để nghiệm thu"},{"item":"Bảo hành, đào tạo, phụ tùng","quote":"trong 05 năm sau khi hết thời gian bảo hành.","reference":"Chương V, mục 1.3","requirement":"Cam kết trong thời gian bảo hành hỗ trợ đơn vị sử dụng vận hành ổn định thiết bị; hướng dẫn nhân viên vận hành thành thạo; cung cấp phụ tùng thay thế trong 05 năm sau khi hết thời gian bảo hành (không nêu thời hạn bảo hành)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:30:48.004Z"}},"IB2200029975":{"u":"2026-11-03T14:24:29.059+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Bảng thông số của hạng mục 1 bị lệch giữa tên chỉ tiêu và giá trị (ví dụ dòng 'Số pha' ghi điện áp, dòng 'Điện áp V' ghi 0,8). Phần 'requirement' gán giá trị theo ý nghĩa kỹ thuật phù hợp, còn 'quote' giữ nguyên dòng như trong văn bản.","Ba giá trị 3.9 / 7.6 / 7.9 (dung tích nhớt và nước làm mát) bị lệch nhãn và dư một giá trị, không xác định chắc chắn giá trị nào là nhớt, giá trị nào là nước làm mát; nên đối chiếu catalog động cơ Kubota V2203-EB.","Văn bản không nêu số lượng tổ máy, hãng/model đầu phát, bộ điều khiển, ATS, bảo hành, CO/CQ hay tiêu chuẩn áp dụng; không bổ sung các nội dung này.","Văn bản ghi 'Khối lượng khô kg: 591' và 'Độ ồn ... *4' nhưng không có chú thích cho dấu *4."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Mua máy phát điện thực hiện các nhiệm vụ của huyện","notifyNo":"IB2200029975","generatorCapacity":"20 kVA liên tục / 22 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện (hạng mục 1): Công suất","quote":"Công suất định mức (kVA): liên tục-20, dự phòng -22","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Tổ máy phát điện 20/22 kVA; công suất định mức liên tục 20 kVA, dự phòng 22 kVA. Số lượng không nêu trong văn bản."},{"item":"Tổ máy phát điện (hạng mục 1): Tần số","quote":"Tần số Hz : 50","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"50 Hz"},{"item":"Tổ máy phát điện (hạng mục 1): Số pha","quote":"Dòng điện định mức A: 3 pha, 4 dây","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"3 pha, 4 dây"},{"item":"Tổ máy phát điện (hạng mục 1): Điện áp","quote":"Số pha : 190~220 hoặc 380~440 / 190~240 hoặc 380~480","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"190~220 hoặc 380~440 / 190~240 hoặc 380~480 (V)"},{"item":"Tổ máy phát điện (hạng mục 1): Hệ số công suất","quote":"Điện áp V : 0,8","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"cosφ = 0,8"},{"item":"Tổ máy phát điện (hạng mục 1): Điều chỉnh điện áp","quote":"Hệ số công suất cosj : Trong khoảng ± 1.5","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Trong khoảng ± 1.5 (%)"},{"item":"Tổ máy phát điện (hạng mục 1): Đầu phát - kích từ","quote":"Điều chỉnh điện áp %: Không chổi than, Từ trường quay, Kích từ (Với A.V.R)","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Không chổi than, từ trường quay, kích từ có A.V.R"},{"item":"Tổ máy phát điện (hạng mục 1): Cấp cách điện","quote":"Kích từ: Cấp F","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Cấp F"},{"item":"Tổ máy phát điện (hạng mục 1): Động cơ - model","quote":"Cấp cách điện: Kubota V2203-EB","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Kubota V2203-EB"},{"item":"Tổ máy phát điện (hạng mục 1): Động cơ - kiểu","quote":"Model và nhà sản xuất động cơ: Thẳng hàng, Kiểu Swirl Chamber","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Thẳng hàng, kiểu Swirl Chamber"},{"item":"Tổ máy phát điện (hạng mục 1): Động cơ - công suất/tốc độ","quote":"Kiểu động cơ: 25.0/1500","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"25.0 kW / 1500 (tốc độ, đơn vị theo nhãn: vòng/phút)"},{"item":"Tổ máy phát điện (hạng mục 1): Động cơ - số xilanh, đường kính x hành trình","quote":"Công suất động cơ kW/Tốc độ⁻¹: 4 - 87 x 92.4","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"4 xilanh; đường kính x hành trình 87 x 92.4 mm"},{"item":"Tổ máy phát điện (hạng mục 1): Động cơ - dung tích xilanh","quote":"Số xilanh, đường kính x hành trình mm: 2.197","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"2.197 L"},{"item":"Tổ máy phát điện (hạng mục 1): Nhiên liệu","quote":"Dung tích xilanh L: ASTM No. 2 Diesel Fuel hoặc tương đương","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"ASTM No. 2 Diesel Fuel hoặc tương đương"},{"item":"Tổ máy phát điện (hạng mục 1): Dung tích nhớt động cơ","quote":"Nhiên liệu: 3.9","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"3.9 L"},{"item":"Tổ máy phát điện (hạng mục 1): Nước làm mát","quote":"Dung tích nhớt động cơ L: 7.6","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"7.6 L và 7.9 L (hai giá trị liền nhau, văn bản không ghi rõ ý nghĩa từng giá trị)"},{"item":"Tổ máy phát điện (hạng mục 1): Nước làm mát (giá trị thứ hai)","quote":"Nước làm mát L: 7.9","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"7.9 L"},{"item":"Tổ máy phát điện (hạng mục 1): Ắc quy","quote":"Ắc quy × số lượng: 12 - 95 x 1 pc","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"12 - 95 x 1 pc (1 bình)"},{"item":"Tổ máy phát điện (hạng mục 1): Bình nhiên liệu","quote":"Bình nhiên liệu L: 62","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"62 L"},{"item":"Tổ máy phát điện (hạng mục 1): Kích thước","quote":"Dài mm: 1540","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Dài 1540 mm, rộng 650 mm, cao 900 mm"},{"item":"Tổ máy phát điện (hạng mục 1): Khối lượng khô","quote":"Khối lượng khô kg: 591","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"591 kg"},{"item":"Tổ máy phát điện (hạng mục 1): Độ ồn","quote":"Độ ồn cách 7m dB (A) *4: 61.7","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"61.7 dB(A) tại khoảng cách 7 m"},{"item":"Hàng hóa chung: Tình trạng, nguồn gốc, năm sản xuất","quote":"Có cam kết toàn bộ hàng hóa mới 100%, chính hãng, được sản xuất từ năm 2022 trở lại đây.","reference":"Chương V, mục 1.2.1","requirement":"Cam kết toàn bộ hàng hóa mới 100%, chính hãng, sản xuất từ năm 2022 trở lại đây"},{"item":"Hàng hóa chung: Tài liệu chứng minh","quote":"Có Catalog của hàng hóa.","reference":"Chương V, mục 1.2.1","requirement":"Có catalog của hàng hóa; tài liệu là bản gốc hoặc bản sao chứng thực"},{"item":"Dây cáp điện (hạng mục 2)","quote":"Dây cáp điện 4x16mm2, cáp điều khiển 2x2,5mm2","reference":"Chương V, mục 1.2.2, hạng mục 2","requirement":"Dây cáp điện 4x16mm2, cáp điều khiển 2x2,5mm2"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:24:28.139Z"}},"IB2200030059":{"u":"2026-11-03T14:30:18.473+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf, Yeu cau ky thuat 19 (1).pdf, Yeu cau ky thuat 19.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu trong Chương V; dự án nói 19 trạm BTS nhưng bảng địa điểm chỉ liệt kê 11 trạm.","Chương V không có yêu cầu riêng về ATS (chỉ có giao diện kết nối ATS), tủ hòa đồng bộ hay thời hạn bảo hành.","Hạng mục đánh số nhảy từ VI sang VIII (không có VII); tệp 'PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf' không có thông số kỹ thuật.","Hai tệp 'Yeu cau ky thuat 19' có nội dung trùng nhau; một số ô bảng bị ngắt dòng khi trích văn bản nên một số trích dẫn chỉ là một dòng của ô.","Mục I.7 và III.2 trong văn bản gốc có ký hiệu cos Ø/cos phi bị mất định dạng nên không trích dẫn."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2200030059","generatorCapacity":"Công suất liên tục ≥ 8,5 kVA; công suất dự phòng ≥ 9,35 kVA (tổ máy diesel 1 pha, 220-230V/50Hz)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện - Tình trạng, năm lắp ráp","quote":"Mới 100%, lắp ráp năm 2022 trở về sau trong","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Mới 100%, lắp ráp từ năm 2022 trở về sau, trong nước hoặc nhập khẩu"},{"item":"Tổ máy phát điện - Chứng chỉ","quote":"ISO9001:2015; ISO 14001: 2015","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015"},{"item":"Tổ máy phát điện - Cấu hình","quote":"- Máy phát điện chạy dầu diesel bao gồm đồng bộ","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Máy phát điện chạy dầu diesel gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn; thông tin có trên website nhà sản xuất tổ máy"},{"item":"Tổ máy phát điện - Khí thải","quote":"(QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy phát điện - Điều kiện hoạt động","quote":"- Điều kiện hoạt động: Phù hợp với khí hậu Việt","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm ≤ 80%"},{"item":"Tổ máy phát điện - Bảng thông số và tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Có bảng thông số đặc trưng (tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng); tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt), tài liệu hướng dẫn vận hành (Tiếng Việt)"},{"item":"Tổ máy phát điện - Nhãn hiệu/Xuất xứ","quote":"Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, mục 1.2, hạng mục I.2","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ; xuất xứ nhà thầu tự đề xuất"},{"item":"Tổ máy phát điện - Công suất liên tục","quote":"≥ 8,5kVA","reference":"Chương V, mục 1.2, hạng mục I.3","requirement":"≥ 8,5 kVA"},{"item":"Tổ máy phát điện - Công suất dự phòng","quote":"≥ 9.35 KVA","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"≥ 9,35 kVA"},{"item":"Tổ máy phát điện - Dòng định mức","quote":"≥ 38","reference":"Chương V, mục 1.2, hạng mục I.5","requirement":"≥ 38 A"},{"item":"Tổ máy phát điện - Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2, hạng mục I.6","requirement":"220-230V/50Hz"},{"item":"Tổ máy phát điện - Hệ số công suất cos Ø","quote":null,"reference":"Chương V, mục 1.2, hạng mục I.7","requirement":"Hệ số công suất cos Ø = 1"},{"item":"Tổ máy phát điện - Dao động điện áp/tần số (không tải đến 100% tải)","quote":"≤ ±1,5%/5%","reference":"Chương V, mục 1.2, hạng mục I.8","requirement":"≤ ±1,5% / 5%"},{"item":"Tổ máy phát điện - Loại máy","quote":"áp khi có sự thay đổi về mức tải bằng AVR; có bộ","reference":"Chương V, mục 1.2, hạng mục I.9","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ; tự điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy phát điện - Tính minh bạch và catalog","quote":"địa chỉ website trong hồ sơ dự thầu).","reference":"Chương V, mục 1.2, hạng mục I.10-11","requirement":"Mọi thông số kỹ thuật phải được công bố rõ ràng trên website nhà sản xuất (nêu địa chỉ website trong hồ sơ dự thầu); catalog bản gốc của hãng có đóng dấu, ký xác nhận, kèm bản dịch tiếng Việt nếu là tiếng nước ngoài"},{"item":"Tổ máy phát điện - Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 68 dB(A)","reference":"Chương V, mục 1.2, hạng mục I.12","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 68 dB(A)"},{"item":"Tổ máy phát điện - Cấp bảo vệ vỏ ngoài","quote":"IP23","reference":"Chương V, mục 1.2, hạng mục I.13","requirement":"IP23"},{"item":"Tổ máy phát điện - Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm","reference":"Chương V, mục 1.2, hạng mục I.14","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; có khóa để đảm bảo an toàn"},{"item":"Tổ máy phát điện - Dung tích thùng nhiên liệu","quote":"≥ 50 lít","reference":"Chương V, mục 1.2, hạng mục I.15","requirement":"≥ 50 lít"},{"item":"Tổ máy phát điện - Tiêu thụ nhiên liệu 110% tải liên tục","quote":"≤ 4.0 L/h, ≥ 42.4A","reference":"Chương V, mục 1.2, hạng mục I.16","requirement":"≤ 4.0 L/h, dòng điện ra ≥ 42.4A"},{"item":"Tổ máy phát điện - Tiêu thụ nhiên liệu 100% tải liên tục","quote":"≤ 3.6 L/h, ≥ 38.2A","reference":"Chương V, mục 1.2, hạng mục I.17","requirement":"≤ 3.6 L/h, dòng điện ra ≥ 38.2A"},{"item":"Tổ máy phát điện - Tiêu thụ nhiên liệu 75% tải liên tục","quote":"≤ 3.3 L/h, ≥ 28.5A","reference":"Chương V, mục 1.2, hạng mục I.18","requirement":"≤ 3.3 L/h, dòng điện ra ≥ 28.5A"},{"item":"Tổ máy phát điện - Tiêu thụ nhiên liệu 50% tải liên tục","quote":"≤ 2.4 L/h, ≥ 19.4A","reference":"Chương V, mục 1.2, hạng mục I.19","requirement":"≤ 2.4 L/h, dòng điện ra ≥ 19.4A"},{"item":"Tổ máy phát điện - Khả năng quá tải","quote":"≥ 1 giờ ở chế độ công suất dự phòng trong khoảng","reference":"Chương V, mục 1.2, hạng mục I.20","requirement":"≥ 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Tổ máy phát điện - Vỏ máy","quote":"- Công nghệ chế tạo vỏ: Tôn dày 2 ly trở lên, chế","reference":"Chương V, mục 1.2, hạng mục I.21","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chịu khí hậu nhiệt đới và nhiệt độ cao, đặt được ngoài trời, thoát nhiệt hướng lên nóc vỏ; máy liên kết với khung bằng cao su chống rung; tôn dày 2 ly trở lên, chế tạo dạng module; vật liệu chống ồn là cao su non chống cháy; phần điều khiển có cửa kính, cánh cửa có khóa an toàn và gioăng kín"},{"item":"Tổ máy phát điện - Khung bệ máy","quote":"- Khung dập & hàn tấm bằng thép tiêu chuẩn chất","reference":"Chương V, mục 1.2, hạng mục I.22","requirement":"Khung chắc chắn, chịu lực, có độ giảm chấn, có đế cao su giảm chấn; khung dập và hàn tấm bằng thép tiêu chuẩn chất lượng cao"},{"item":"Tổ máy phát điện - Kích thước (Dài x Rộng x Cao)","quote":"≤ 1800 x 800 x 1350 mm","reference":"Chương V, mục 1.2, hạng mục I.23","requirement":"≤ 1800 x 800 x 1350 mm"},{"item":"Tổ máy phát điện - Trọng lượng khô","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2, hạng mục I.24","requirement":"≤ 650 kg"},{"item":"Tổ máy phát điện - Tài liệu kỹ thuật kèm theo máy","quote":"- Sơ đồ, bản vẽ cấu tạo tổ máy phát điện","reference":"Chương V, mục 1.2, hạng mục I.25","requirement":"Sơ đồ, bản vẽ cấu tạo tổ máy phát điện, động cơ, đầu phát và hệ thống điều khiển"},{"item":"Động cơ - Xuất xứ/Thương hiệu, năm sản xuất","quote":"2022 trở về sau","reference":"Chương V, mục 1.2, hạng mục II.1-2","requirement":"Nhà thầu đề xuất; năm sản xuất 2022 trở về sau"},{"item":"Động cơ - Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, hạng mục II.3","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ - Kích thước xilanh","quote":"≥ 2,1 lít","reference":"Chương V, mục 1.2, hạng mục II.4-7","requirement":"Dung tích xilanh ≥ 2,1 lít; đường kính xilanh ≥ 80 mm; hành trình xilanh ≥ 95 mm; tỉ số nén ≤ 19"},{"item":"Động cơ - Số xilanh","quote":"≥ 4","reference":"Chương V, mục 1.2, hạng mục II.8","requirement":"≥ 4"},{"item":"Động cơ - Công suất","quote":"≥ 14kW","reference":"Chương V, mục 1.2, hạng mục II.9-10","requirement":"Công suất liên tục ≥ 14kW; công suất tối đa ≥ 15,5kW"},{"item":"Động cơ - Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2, hạng mục II.11","requirement":"1500 vòng/phút"},{"item":"Động cơ - Nhiên liệu và phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, hạng mục II.12-13","requirement":"Nhiên liệu Diesel; phun nhiên liệu trực tiếp"},{"item":"Động cơ - Khởi động và ắc quy","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2, hạng mục II.14-17","requirement":"Khởi động điện 12VDC; ắc quy khởi động ≥ 50Ah, loại kín khí; công suất mô tơ khởi động ≥ 12V; máy phát sạc ắc quy ≥ 12V-45A"},{"item":"Động cơ - Sấy động cơ, điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2, hạng mục II.18-19","requirement":"Có sấy động cơ; kiểu điều tốc điện tử"},{"item":"Động cơ - Hệ thống lọc, bôi trơn","quote":"≤ 6,5 lít","reference":"Chương V, mục 1.2, hạng mục II.20-22","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, thay thế được; bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc; dung tích dầu bôi trơn (gồm cả lọc dầu) ≤ 6,5 lít"},{"item":"Động cơ - Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đóng","reference":"Chương V, mục 1.2, hạng mục II.23","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, kết hợp quạt gió đầu trục và dầu bôi trơn"},{"item":"Đầu phát điện - Năm sản xuất, hệ số công suất","quote":null,"reference":"Chương V, mục 1.2, hạng mục III.1-2","requirement":"Năm sản xuất 2022 trở về sau; hệ số công suất cos phi 1"},{"item":"Đầu phát điện - Điện áp, pha, tần số","quote":"1 pha 2 dây","reference":"Chương V, mục 1.2, hạng mục III.3-6","requirement":"Điện áp ra 220-230 VAC; 1 pha 2 dây; tần số 50 Hz; dao động điện áp đầu ra ≤ ± 1%"},{"item":"Đầu phát điện - Công suất tại 40oC, Class H","quote":"≥ 12,1 kVA","reference":"Chương V, mục 1.2, hạng mục III.7-8","requirement":"Liên tục ≥ 11 kVA; dự phòng ≥ 12,1 kVA"},{"item":"Đầu phát điện - Quá tốc độ, kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, hạng mục III.9-11","requirement":"Khả năng quá tốc độ ≥ 2250 vòng; tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR"},{"item":"Đầu phát điện - Cấp cách nhiệt, cấp bảo vệ, hiệu suất","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, hạng mục III.12-14","requirement":"Cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; hiệu suất tại 100% tải công suất liên tục (4/4) ≥ 84,5%"},{"item":"Hệ thống điều khiển - Xuất xứ, khóa, chế độ vận hành","quote":"Vận hành bằng phím mềm trên bảng điều khiển","reference":"Chương V, mục 1.2, hạng mục IV.1-3","requirement":"Xuất xứ/thương hiệu nhà thầu đề xuất; có ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề khi bảng điều khiển sự cố"},{"item":"Hệ thống điều khiển - Chức năng khởi động, điều khiển","quote":"- Chức năng AMF","reference":"Chương V, mục 1.2, hạng mục IV.4","requirement":"Nút khởi động tay (RUN), dừng tay (OFF/STOP), chạy tự động (AUTO), chuyển trang trái/phải; đèn LED cảnh báo lỗi, cảnh báo bảo dưỡng, trạng thái hoạt động; kết nối PC; chức năng AMF; nút dừng khẩn cấp"},{"item":"Hệ thống điều khiển - Bảng điều khiển","quote":"≥ IP65","reference":"Chương V, mục 1.2, hạng mục IV.5-8, IV.10","requirement":"Có đèn báo máy phát; bảng điều khiển kỹ thuật số; màn hình LCD; nhiệt độ hoạt động từ -20oC đến 70oC; cấp bảo vệ ≥ IP65"},{"item":"Hệ thống điều khiển - Tiêu chuẩn đáp ứng","quote":"- EN 61326 (Yêu cầu EMC).","reference":"Chương V, mục 1.2, hạng mục IV.9","requirement":"2006/95/EC (Điện áp thấp); 2004/108/EC (Tương thích điện từ); EN 61010 (An toàn); EN 61326 (Yêu cầu EMC)"},{"item":"Hệ thống điều khiển - Đo lường và hiển thị trên LCD","quote":"- Lịch sử vận hàng (100 sự kiện gần nhất)","reference":"Chương V, mục 1.2, hạng mục IV.11-12","requirement":"Hiển thị đồng thời điện áp, tần số, dòng điện, công suất (kW), cos phi; tốc độ động cơ, điện áp ắc quy, nhiệt độ nước làm mát, điện áp bộ sạc ắc quy, mức nhiên liệu; các trang khác: logo hãng, danh sách cảnh báo, phiên bản phần mềm, số giờ hoạt động, tổng kW-h, số giờ còn lại đến bảo trì, thời gian bảo trì, tổng số lần đề máy, tổng số lần hoạt động, lịch sử vận hành (100 sự kiện gần nhất), báo lỗi"},{"item":"Hệ thống điều khiển - Bảo vệ dừng máy tự động và cảnh báo","quote":"- Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2, hạng mục IV.13-14","requirement":"Dừng máy tự động khi: điện áp/tần số máy phát cao/thấp, điện áp ắc quy cao/thấp, tốc độ động cơ cao/thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, mức nhiên liệu thấp, nút dừng khẩn cấp đóng, lỗi sạc ắc quy; cảnh báo các lỗi tương tự (trừ áp suất dầu bôi trơn thấp)"},{"item":"Hệ thống điều khiển - Giao diện kết nối bộ ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện","reference":"Chương V, mục 1.2, hạng mục IV.15","requirement":"Có giao diện kết nối với bộ ATS để tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa (không nêu thông số định mức ATS)"},{"item":"Hệ thống kết nối điện áp ra - Cực đấu và bảo vệ","quote":"Sử dụng Aptomat 1pha, dòng điện phù hợp với","reference":"Chương V, mục 1.2, hạng mục V.1-2","requirement":"Cọc kết nối cố định, đầu nối có ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; dùng aptomat 1 pha, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Bộ nạp ắc quy khởi động từ điện lưới - Đặc tính điện","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 1.2, hạng mục VI.1-12","requirement":"Switchmode, flyback 65 kHz; điện áp ra tự động chọn 13,5 hoặc 27,0VDC; dòng ra ≥ 4.0 ADC (liên tục); điện áp vào 170-300 VAC; dòng vào tối đa 1.7A; tần số vào 45-68 Hz; công suất vào tối đa < 125W; hiệu suất cao nhất ≥ 92%; công suất ra liên tục tối đa 108W; nguồn không tải < 0,3W @ 230VAC / 24VDC và < 0,15W @ 230VAC / 12VDC"},{"item":"Bộ nạp ắc quy khởi động từ điện lưới - Môi trường, vỏ","quote":"ABS / PC chống cháy, UL94-V0","reference":"Chương V, mục 1.2, hạng mục VI.7, VI.13-17","requirement":"Làm mát đối lưu tự nhiên; nhiệt độ hoạt động -30 ºC đến +80 ºC; công suất liên tục không sụt giảm từ -30oC đến 50oC; độ ẩm tương đối tối đa ≥ 95% (không ngưng tụ); mức bảo vệ ≥ IP20; vỏ ABS / PC chống cháy, UL94-V0"},{"item":"Vật tư kèm theo - Cáp và ống","quote":"- Cáp điện đấu nối (loại cáp đồng ≥ 2x11 mm2 bọc PVC): 4m.","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"Dây tiếp đất cáp đồng 16mm2 bọc PVC vàng sọc xanh: 5 m; cáp đấu nối cáp đồng ≥ 2x11 mm2 bọc PVC: 4m; cáp điều khiển: 5 m; ống thoát khói ra khỏi phòng máy kèm ống giảm rung: 3 m"},{"item":"Vật tư kèm theo - Nhiên liệu, thoát nhiệt, nhớt, nước giải nhiệt","quote":"- Nhiên liệu chạy thử máy phát điện trong khoảng 2 giờ: 5 lít.","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"Nhiên liệu chạy thử khoảng 2 giờ: 5 lít; hệ thống thoát hơi nóng bằng tôn tráng kẽm dày 1-2 mm, có che mưa, chắn côn trùng: 1m; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Phạm vi lắp đặt, nghiệm thu","quote":"và lắp đặt hoàn chỉnh tại các các vị trí BTS theo yêu cầu, nghiệm thu cho tổ máy","reference":"Chương V, mục 1.3 và mục 3","requirement":"Nhà thầu vận chuyển và lắp đặt hoàn chỉnh tại các vị trí BTS (máy lắp trong phòng có diện tích ≥ 2.5m x 2.5m); thử tải tập trung tại kho Viễn thông Cà Mau và nghiệm thu khi lắp đặt xong; tự cung cấp tải giả, dụng cụ đo thông số, nhiên liệu, nhớt để nghiệm thu, bàn giao"},{"item":"Hỗ trợ bảo hành, đào tạo, phụ tùng","quote":"trong 05 năm sau khi hết thời gian bảo hành.","reference":"Chương V, mục 1.3","requirement":"Cam kết hỗ trợ vận hành ổn định trong thời gian bảo hành; hướng dẫn nhân viên vận hành thành thạo; cung cấp phụ tùng thay thế trong 05 năm sau khi hết thời gian bảo hành (không nêu thời hạn bảo hành)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:30:17.715Z"}},"IB2200030282":{"u":"2026-11-03T14:28:40.862+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YCKT.docx), chưa phân tích cả HSMT.","Tệp tiêu đề là 'Chương III' nhưng nội dung là yêu cầu kỹ thuật; tham chiếu 'Chương V' theo đề bài.","Văn bản không nêu hãng, model, xuất xứ, mức tiêu thụ nhiên liệu, khí thải, độ ồn, tiêu chuẩn áp dụng hay định mức ATS.","Mục Môi trường chỉ có tên tiêu chí, không có giá trị.","Bảng chính nhắc 'Phụ lục II-1' trong khi phụ lục thực tế là 'Phụ lục III-1'.","Hạng mục bảo vệ gộp 4 dòng (quá tải, quá điện áp, quá nhiệt, quá tốc độ) trong một mục; trích dẫn chỉ dòng đầu."],"result":{"keyInfo":{"bidName":"Mua mới máy phát điện","notifyNo":"IB2200030282","generatorCapacity":"110KVA – 120KVA (liên tục 110KVA; dự phòng 120KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Loại, số lượng","quote":"Máy phát điện chạy bằng dầu Diesel, công suất: 110KVA – 120KVA","reference":"Chương V, Mẫu số 01, Stt 1","requirement":"Máy phát điện chạy bằng dầu Diesel, công suất 110KVA – 120KVA, số lượng 1 cái"},{"item":"Tổ máy phát điện: Kiểu máy","quote":"Output generator three phase ,380 voltage, 4 poles","reference":"Phụ lục III-1, General Description","requirement":"Máy phát điện diesel kiểu quay (Rotary Diesel Generator Type), 3 pha, điện áp 380, 4 cực"},{"item":"Tổ máy phát điện: Công suất","quote":"Power 110KVA – 120KVA","reference":"Phụ lục III-1, Technical Specifications: General","requirement":"Công suất 110KVA – 120KVA"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Power factor three phase 0.8","reference":"Phụ lục III-1, Technical Specifications: General","requirement":"Hệ số công suất 3 pha 0.8"},{"item":"Tổ máy phát điện: Tần số","quote":"Frequency 50Hz","reference":"Phụ lục III-1, Technical Specifications: General","requirement":"Tần số 50Hz"},{"item":"Tổ máy phát điện: Điện áp","quote":"Voltage (V) 380 - 415/220","reference":"Phụ lục III-1, Technical Specifications: General","requirement":"Điện áp (V) 380 - 415/220"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Continuous 110KVA","reference":"Phụ lục III-1, Rates power","requirement":"Công suất liên tục (Continuous) 110KVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Stand by 120KVA","reference":"Phụ lục III-1, Rates power","requirement":"Công suất dự phòng (Stand by) 120KVA"},{"item":"Động cơ: Loại","quote":"Heavy duty diesel engine, with the following characteristics:","reference":"Phụ lục III-1, Engine","requirement":"Động cơ diesel hạng nặng (heavy duty) với các đặc tính sau"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Air inlet system - Turbo","reference":"Phụ lục III-1, Engine","requirement":"Tăng áp (Turbo)"},{"item":"Động cơ: Bộ điều tốc","quote":"Governor type - Electronic","reference":"Phụ lục III-1, Engine","requirement":"Điện tử (Electronic)"},{"item":"Động cơ: Làm mát khí nạp","quote":"Charge air coolant - Air/Air","reference":"Phụ lục III-1, Engine","requirement":"Khí/Khí (Air/Air)"},{"item":"Động cơ: Số xi lanh","quote":"Number of cylinder - 6","reference":"Phụ lục III-1, Engine","requirement":"6 xi lanh"},{"item":"Động cơ: Cách bố trí xi lanh","quote":"Cylinders configuration - V","reference":"Phụ lục III-1, Engine","requirement":"Kiểu chữ V"},{"item":"Động cơ: Tốc độ","quote":"Speed (RPM) - 1500","reference":"Phụ lục III-1, Engine","requirement":"1500 vòng/phút"},{"item":"Động cơ: Tỷ số nén","quote":"Compression ratio - 17:1","reference":"Phụ lục III-1, Engine","requirement":"17:1"},{"item":"Bình nhiên liệu: Loại nhiên liệu và kết cấu","quote":"Base frame fuel tank","reference":"Phụ lục III-1, Fuel tank","requirement":"Nhiên liệu diesel; bình nhiên liệu đặt trong khung đế"},{"item":"Bình nhiên liệu: Dung tích","quote":"500L base frame fuel tank","reference":"Phụ lục III-1, Accessories","requirement":"Bình nhiên liệu khung đế 500L"},{"item":"Bảo vệ tổ máy","quote":"Overload - Yes","reference":"Phụ lục III-1, Protection","requirement":"Bảo vệ quá tải, quá điện áp, quá nhiệt độ, quá tốc độ (đều: có)"},{"item":"Đầu phát (Alternator): Số cực","quote":"Number of pole - 4","reference":"Phụ lục III-1, Alternator","requirement":"4 cực"},{"item":"Đầu phát (Alternator): Ổ bi","quote":"Number of bearing - Single bearing","reference":"Phụ lục III-1, Alternator","requirement":"Một ổ bi (single bearing)"},{"item":"Đầu phát (Alternator): Công nghệ","quote":"Technology- Without collar or brush","reference":"Phụ lục III-1, Alternator","requirement":"Không có vòng góp hoặc chổi than"},{"item":"Đầu phát (Alternator): Cấp bảo vệ","quote":"Indication of protection – IP23","reference":"Phụ lục III-1, Alternator","requirement":"IP23"},{"item":"Đầu phát (Alternator): Cấp cách điện","quote":"Insulation class - H","reference":"Phụ lục III-1, Alternator","requirement":"Cấp H"},{"item":"Đầu phát (Alternator): Số dây","quote":"Number of wires - 06","reference":"Phụ lục III-1, Alternator","requirement":"06 dây"},{"item":"Đầu phát (Alternator): AVR","quote":"AVR regulation - yes","reference":"Phụ lục III-1, Alternator","requirement":"Có bộ điều chỉnh điện áp tự động AVR"},{"item":"Đầu phát (Alternator): Khớp nối","quote":"Coupling - Direct","reference":"Phụ lục III-1, Alternator","requirement":"Nối trực tiếp (Direct)"},{"item":"Bộ điều khiển / bảng điều khiển: Hiển thị và đo lường","quote":"Panel board:Measurement and displayment","reference":"Phụ lục III-1, General Description","requirement":"Bảng điều khiển đo lường và hiển thị: công suất chính (kW), hệ số công suất, tốc độ động cơ, điện áp pha-trung tính, điện áp pha-pha, tần số, dòng điện, áp suất dầu, nhiệt độ nước, mức nhiên liệu, điện áp ắc quy, công suất kVA, thời gian chạy, điện năng kWh đầu ra, tệp lịch sử"},{"item":"Bộ điều khiển / bảng điều khiển: Cảnh báo và dừng máy","quote":"Low oil pressure warning, shutdown","reference":"Phụ lục III-1, General Description","requirement":"Cảnh báo/dừng máy khi: áp suất dầu thấp; nhiệt độ nước cao; quá tốc và dưới tốc; mức nhiên liệu thấp; điện áp ắc quy thấp/cao (cảnh báo); lỗi sạc ắc quy; điện áp máy phát thấp/cao; mất cân bằng điện áp 3 pha; tần số thấp/cao; quá tải; mất cân bằng dòng điện 3 pha; phát hiện lửa và khói"},{"item":"Khung đế và vỏ chống ồn: Kết cấu","quote":"Machine frame design with Acoustic canopy features","reference":"Phụ lục III-1, Base frame and soundproofing","requirement":"Thiết kế khung máy có vỏ cách âm (acoustic canopy), thiết kế chống nước và bụi, ống xả bên trong, đế bệ kèm vỏ cách âm"},{"item":"Khung đế và vỏ chống ồn: Nâng hạ","quote":"There are 2 forklifts holes in the base for picking up and qualifying of use with 5T forklift","reference":"Phụ lục III-1, Base frame and soundproofing","requirement":"Đế có 2 lỗ xe nâng, phù hợp xe nâng 5T; có 4 lỗ cẩu"},{"item":"Nối đất","quote":"Grounding cable 5m, 1x25mmsq.","reference":"Phụ lục III-1, Connection to ground","requirement":"Điểm nối đất tốt; động cơ diesel - đầu phát - khung đế nối đất; cáp nối đất 5m, 1x25mmsq"},{"item":"Điều kiện môi trường","quote":null,"reference":"Phụ lục III-1, Environmental conditions","requirement":"Nêu các mục nhiệt độ làm việc, độ ẩm làm việc, nhiệt độ/độ ẩm lưu kho, hệ số nhiệt độ, rung động; văn bản không nêu giá trị"},{"item":"Phụ kiện","quote":"Residential muffler","reference":"Phụ lục III-1, Accessories","requirement":"Bộ giảm thanh (residential muffler), ống khí xả, bộ sấy nước, bộ sấy dầu, sấy chống ngưng tụ đầu phát, phụ tùng 500 giờ, phụ tùng 1000 giờ"},{"item":"Tùy chọn","quote":"Automatic start and stop device for ATS connection","reference":"Phụ lục III-1, Options","requirement":"Thiết bị khởi động và dừng tự động để kết nối ATS; tủ vận hành song song; ống xả; chống ăn mòn muối"},{"item":"Năm sản xuất","quote":"Thời gian sản xuất: năm 2022.","reference":"Chương V, Mẫu số 01, ghi chú","requirement":"Sản xuất năm 2022"},{"item":"Giấy tờ đi kèm và bảo hành","quote":"Giao hàng kèm theo: Chứng chỉ xuất xứ (CO), Chứng chỉ chất lượng (CQ/COC), giấy bảo hành 12 tháng (bản gốc), hướng dẫn sử dụng và tài liệu kỹ thuật khác (nếu có).","reference":"Chương V, Mẫu số 01, ghi chú","requirement":"Giao kèm CO, CQ/COC, giấy bảo hành 12 tháng (bản gốc), hướng dẫn sử dụng và tài liệu kỹ thuật khác (nếu có)"},{"item":"Đóng gói và ghi nhãn","quote":"Hàng hóa phải được đóng gói chắc chắn để đảm bảo sự an toàn trong quá trình vận chuyển đến, bốc dỡ và bàn giao tại Địa điểm giao hàng.","reference":"Chương V, Mẫu số 01, ghi chú; Phụ lục III-1, Packaging and labelling","requirement":"Hàng đóng gói chắc chắn; ghi rõ nơi sản xuất; khối lượng/thể tích/kích thước theo tiêu chuẩn nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:28:40.478Z"}},"IB2200030829":{"u":"2026-11-03T20:14:57.183+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT, phạm vi cung cấp, yêu cầu kỹ thuật.rar), chưa phân tích cả HSMT.","Gói thầu là bảo trì hệ thống máy phát điện hiện hữu, không phải cung cấp máy mới. Chương V chỉ nêu cấu hình thiết bị đang vận hành và nội dung công việc bảo trì theo từng hạng mục.","Văn bản không nêu: động cơ (hãng, model, xuất xứ, số xi lanh, tốc độ, tiêu hao nhiên liệu, khí thải), đầu phát (hãng, model, cấp cách điện), bộ điều khiển, tần số/số pha của máy Kohler, ATS, cáp, năm sản xuất, CO/CQ, bảo hành, tiêu chuẩn kỹ thuật thiết bị.","Chế độ prime/standby của công suất 1500 kVA và 1850/2035 kVA không được nêu rõ trong Chương V. Chỉ có tiêu chí đánh giá yêu cầu nhà thầu nêu thông số làm việc định mức và chế độ standby.","Văn bản là bản quét OCR có nhiều lỗi ký tự (ví dụ 'tủ hòa đông bộ', 'chống ôn'). Các trích dẫn được sao chép nguyên văn như trong văn bản nhận được.","Phần tệp E-HSMT MFĐ.PDF (chương I-IV, biểu mẫu) không chứa thêm thông số kỹ thuật thiết bị ngoài những mục đã liệt kê. Các mục kinh nghiệm, nhân sự, tài chính bị loại trừ theo yêu cầu."],"result":{"keyInfo":{"bidName":"Bảo trì hệ thống máy phát điện Đài THVN năm 2022","notifyNo":"IB2200030829","generatorCapacity":"2 x 1500 kVA (Kawasaki, tuabin khí, khối 5 tầng đế); 2 x 1850/2035 kVA (Kohler 2000ROEZM, diesel, khối cao tầng và 5 tầng phụ trợ); văn bản không nêu rõ chế độ prime/standby"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần A - Máy Kawasaki: Công suất, số lượng, chủng loại","quote":"Kawasaki công suất 1500kVA","reference":"Chương V, mục 1.2","requirement":"02 máy phát điện Gas tua-bin hãng Kawasaki, công suất 1500kVA, đặt trong phòng máy phát điện thuộc trạm điện tòa nhà (khối 5 tầng đế)."},{"item":"Phần A - Máy Kawasaki: Điện áp, tần số, độ ồn","quote":"380V, 50Hz, 85dB (A):","reference":"Chương V, mục 3.2, A.I","requirement":"Máy phát điện Gas tua-bin 380V, 50Hz, độ ồn 85dB (A)."},{"item":"Phần A - Máy Kawasaki: Động cơ","quote":"Động cơ tuabin khí","reference":"Chương V, mục 3.2, A.I (mục 6-10)","requirement":"Động cơ tuabin khí kèm máy nén khí ly tâm và hộp truyền động giảm tốc. Không nêu model, xuất xứ hay mức tiêu hao nhiên liệu."},{"item":"Phần A - Máy Kawasaki: Đầu phát và hộp cách âm","quote":"hộp cách âm, đầu phát AC,","reference":"Chương V, mục 3.2, A.I, mục 1","requirement":"Máy gồm hộp cách âm, đầu phát AC, tuabin khí, máy nén khí ly tâm. Không nêu hãng, model, cấp cách điện hay AVR của đầu phát."},{"item":"Phần A - Máy Kawasaki: Thùng nhiên liệu","quote":"Thùng cấp nhiên liệu 1950L","reference":"Chương V, mục 3.2, A.IV","requirement":"Thùng cấp nhiên liệu dung tích 1950L."},{"item":"Phần A - Máy Kawasaki: Bể nhiên liệu ngầm","quote":"100.000 lít gôm hai thùng 50.000","reference":"Chương V, mục 3.2, A.IV, mục 88","requirement":"Hệ thống bể ngầm cấp dầu 100.000 lít gồm hai thùng 50.000 lít, là nguồn cấp cho thùng 1.950 lít."},{"item":"Phần A - Máy Kawasaki: Bộ tiêu âm khói xả cấp 1","quote":"Bộ tiêu âm khói xả cấp 1 90dB","reference":"Chương V, mục 3.2, A.III, mục 39-41","requirement":"Bộ tiêu âm khói xả cấp 1 mức 90dB (A)."},{"item":"Phần A - Máy Kawasaki: Bộ tiêu âm khói xả cấp 2","quote":"Bộ tiêu âm khói xả cấp 2 75dB","reference":"Chương V, mục 3.2, A.III, mục 42-44","requirement":"Bộ tiêu âm khói xả cấp 2 mức 75dB (A)."},{"item":"Phần A - Máy Kawasaki: Bộ tiêu âm cho quạt thông gió","quote":"Bộ tiêu âm cho quạt thông gió","reference":"Chương V, mục 3.2, A.III, mục 45-47","requirement":"Bộ tiêu âm cho quạt thông gió mức 75dB (A)."},{"item":"Phần A - Máy Kawasaki: Bộ tiêu âm gió vào cấp 1","quote":"Bộ tiêu âm gió vào cấp 1 65dB","reference":"Chương V, mục 3.2, A.III, mục 48-50","requirement":"Bộ tiêu âm gió vào cấp 1 mức 65dB (A)."},{"item":"Phần A - Máy Kawasaki: Bộ tiêu âm gió vào cấp 2","quote":"Bộ tiêu âm gió vào cấp 2 65dB","reference":"Chương V, mục 3.2, A.III, mục 51-53","requirement":"Bộ tiêu âm gió vào cấp 2 mức 65dB (A)."},{"item":"Phần A - Máy Kawasaki: Hỗ trợ kỹ thuật","quote":"tại hiện trường trong vòng 4h kể từ khi","reference":"Chương V, mục 3.2, A.XI, mục 178","requirement":"Hỗ trợ kỹ thuật 24/7 cho 02 máy tua-bin; kỹ sư có mặt tại hiện trường trong vòng 4h kể từ khi nhận thông báo của chủ đầu tư."},{"item":"Phần B - Máy Kohler: Công suất, hãng, loại","quote":"Kohler, công suất 1850/2035 kVA","reference":"Chương V, mục 1.2","requirement":"02 máy phát điện Diesel hãng Kohler, công suất 1850/2035 kVA, đặt phía ngoài trạm hạ thế tòa nhà (khối cao tầng và 5 tầng phụ trợ)."},{"item":"Phần B - Máy Kohler: Model và số lượng","quote":"KOHLER 2000ROEZM","reference":"Chương V, mục 3.2, B","requirement":"02 máy phát điện Kohler model 2000ROEZM."},{"item":"Phần B - Máy Kohler: Đầu phát","quote":"điện áp AVR","reference":"Chương V, mục 3.2, B.II, mục 214-215","requirement":"Đầu phát có bộ điều chỉnh điện áp AVR và bộ điều chỉnh tốc độ. Không nêu hãng, model hay cấp cách điện."},{"item":"Phần B - Máy Kohler: Tủ hòa đồng bộ","quote":"tủ hòa đông bộ","reference":"Chương V, mục 3.2, B.IV, mục 218","requirement":"Có tủ hòa đồng bộ. Không nêu thông số định mức."},{"item":"Phần B - Máy Kohler: Vỏ chống ồn","quote":"Vệ sinh vỏ chống ôn","reference":"Chương V, mục 3.2, B.V, mục 220-222","requirement":"Máy có vỏ chống ồn, cửa lấy gió vào giải nhiệt, hộp và cửa thoát gió nóng. Không nêu mức độ ồn."},{"item":"Phần B - Máy Kohler: Hỗ trợ kỹ thuật","quote":"tại hiện trường trong vòng 4h kể từ khi","reference":"Chương V, mục 3.2, B.VI, mục 225","requirement":"Hỗ trợ kỹ thuật 24/7 cho máy Kohler; kỹ sư có mặt tại hiện trường trong vòng 4h kể từ khi nhận thông báo của chủ đầu tư."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:14:56.465Z"}},"IB2200031154":{"u":"2026-11-03T14:13:05.719+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V up.pdf, Yeu cau ky thuat - C3.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ của động cơ và đầu phát; không nêu dòng định mức ATS.","Bảng bị vỡ dòng do trích xuất PDF nên một số trích dẫn chỉ là một phần dòng; nhiều mục có lỗi chính tả nguyên văn (Điện thể, Tubo, RS448, Tắc khan cấp...).","Có mâu thuẫn nguyên văn: tiêu hao dầu bôi trơn ≤ 4g/kwh (bảng chung) và tiêu hao nhớt ≤ 8g/kwh (mục động cơ); bộ bức xạ/quạt 'liên kết bằng dây curoa' nhưng cơ cấu truyền động 'không dùng dây cu-roa'; 'Khả năng quá tải' xuất hiện hai lần.","Đơn vị tiêu hao nhiên liệu ghi '(1/h)', có thể là l/h nhưng được giữ nguyên như văn bản.","Chữ ký số chèn vào giữa đoạn mục 1.3 và tiêu chí 6 làm gián đoạn câu; chỉ trích phần đọc được nguyên vẹn."],"result":{"keyInfo":{"bidName":"Chi phí Mua máy phát điện phục vụ hạ tầng Hệ thống cơ sở dữ liệu điện tử của Ủy ban nhân dân tỉnh","notifyNo":"IB2200031154","generatorCapacity":"01 máy 102KVA/81,6KW dự phòng (công suất liên tục 94KVA/75,2KW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":"Số lượng | 01 máy","reference":"Chương V, mục 1.2","requirement":"01 máy"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng | 102KVA/81,6KW","reference":"Chương V, mục 1.2","requirement":"102KVA/81,6KW"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục | 94KVA/75,2KW","reference":"Chương V, mục 1.2","requirement":"94KVA/75,2KW"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Năm sản xuất | 2022","reference":"Chương V, mục 1.2","requirement":"Sản xuất năm 2022"},{"item":"Tổ máy phát điện: Chất lượng","quote":"Chất lượng | Mới 100%","reference":"Chương V, mục 1.2","requirement":"Mới 100%"},{"item":"Tổ máy phát điện: Tiêu chuẩn chế tạo tổ máy","quote":"Tiêu chuẩn chế tạo Tổ máy | ISO 9001:2008; ISO:14001","reference":"Chương V, mục 1.2","requirement":"ISO 9001:2008; ISO:14001"},{"item":"Tổ máy phát điện: Điện áp","quote":"Điện thể | 380/220V (+/-1%), 3 pha, 4 dây","reference":"Chương V, mục 1.2","requirement":"380/220V (+/-1%), 3 pha, 4 dây"},{"item":"Tổ máy phát điện: Tần số/Tốc độ","quote":"Tần số/Tốc độ | 50 Hz (+1%), 1500 v/p","reference":"Chương V, mục 1.2","requirement":"50 Hz (+1%), 1500 v/p"},{"item":"Tổ máy phát điện: Khả năng chịu lực (cấp bảo vệ)","quote":"Khả năng chịu lực | Cấp IP23","reference":"Chương V, mục 1.2","requirement":"Cấp IP23"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"Khả năng quá tải | 10%, 1h trong mỗi 12h","reference":"Chương V, mục 1.2","requirement":"10%, 1 giờ trong mỗi 12 giờ"},{"item":"Tổ máy phát điện: Khởi động","quote":"Khởi động | Điện DC 12V","reference":"Chương V, mục 1.2","requirement":"Điện DC 12V; motor khởi động 12 VDC; máy phát nạp bình ắc quy 12 VDC"},{"item":"Tổ máy phát điện: Lớp cách điện","quote":"Lớp cách điện | H/H","reference":"Chương V, mục 1.2","requirement":"H/H"},{"item":"Tổ máy phát điện: Bộ bức xạ, quạt làm mát","quote":"Bộ bức xạ, quạt làm mát | Được liên kết bằng day curoa","reference":"Chương V, mục 1.2","requirement":"Được liên kết bằng dây curoa"},{"item":"Tổ máy phát điện: Cơ cấu truyền động","quote":"Cơ cấu truyền động | Trực tiếp, đồng trục, không dùng dây cu-roa","reference":"Chương V, mục 1.2","requirement":"Trực tiếp, đồng trục, không dùng dây cu-roa"},{"item":"Tổ máy phát điện: Bộ tản nhiệt","quote":"Bộ tản nhiệt | Nước và dầu","reference":"Chương V, mục 1.2","requirement":"Nước và dầu"},{"item":"Tổ máy phát điện: Tăng áp","quote":"Tăng áp khí nén | Tubo tăng áp","reference":"Chương V, mục 1.2","requirement":"Tubo tăng áp (như văn bản ghi)"},{"item":"Tổ máy phát điện: Điều kiện hoạt động và nhiệt độ môi trường","quote":"Điều kiện hoạt động | Khí hậu nhiệt đới, độ ẩm không giới hạn","reference":"Chương V, mục 1.2","requirement":"Khí hậu nhiệt đới, độ ẩm không giới hạn; nhiệt độ môi trường tối đa 60°C"},{"item":"Tổ máy phát điện: Thời gian đáp ứng 100% tải và chế độ tải","quote":"Thời gian đáp ứng 100% tải | 5s - 10s từ lúc khởi động","reference":"Chương V, mục 1.2","requirement":"Đáp ứng 100% tải sau 5s - 10s từ lúc khởi động; chế độ tải 100% tải, hoạt động không giới hạn"},{"item":"Tổ máy phát điện: Tiêu hao dầu bôi trơn","quote":"Tiêu hao dầu bôi trơn | ≤ 4g/kwh","reference":"Chương V, mục 1.2","requirement":"≤ 4g/kwh"},{"item":"Tổ máy phát điện: Các bộ lọc, bơm","quote":"Bộ lọc gió | Loại tiêu chuẩn","reference":"Chương V, mục 1.2","requirement":"Bộ lọc gió, bơm nước tuần hoàn, bơm dầu bôi trơn, bơm nhiên liệu, bộ lọc nhớt/lọc dầu: loại tiêu chuẩn; lọc không khí, lọc nhớt, lọc dầu: kiểu khô"},{"item":"Tổ máy phát điện: Chức năng bảo vệ (bộ ngắt điện)","quote":"Chức năng bảo vệ (Bộ ngắt | Bảo vệ cho toàn hệ thống","reference":"Chương V, mục 1.2","requirement":"Bảo vệ cho toàn hệ thống"},{"item":"Động cơ: Loại động cơ","quote":"Loại động cơ | Diesel 4 thì","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"Diesel 4 thì"},{"item":"Động cơ: Tiêu chuẩn chế tạo","quote":"Tiêu chuẩn chế tạo | ISO 3046, ISO/TS 16949:2002 and ISO9001","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"ISO 3046, ISO/TS 16949:2002 and ISO9001"},{"item":"Động cơ: Số xilanh","quote":"Số xilanh | 06 xilanh","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"06 xilanh"},{"item":"Động cơ: Cơ cấu điều tốc và độ dao động tần số","quote":"Cơ cấu điều tốc | Tự động theo phụ tải","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"Điều tốc tự động theo phụ tải; dao động tần số ± 1% khi tải thay đổi"},{"item":"Động cơ: Nhiệt độ khí thải","quote":"Nhiệt độ khí thải | ≤ 170 độ C","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"≤ 170 độ C"},{"item":"Động cơ: Cơ cấu làm mát","quote":"Cơ cấu làm mát | Két nước và quạt gió","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"Két nước và quạt gió"},{"item":"Động cơ: Tỷ số nén","quote":"Tỷ số nén | 17.3:1","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"17.3:1"},{"item":"Động cơ: Bộ điều áp","quote":"Bộ điều áp | Cơ học 5%; Điện 1%","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"Cơ học 5%; Điện 1%"},{"item":"Động cơ: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu | ≤ 21,7 (1/h)","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"≤ 21,7 (1/h) (như văn bản ghi)"},{"item":"Động cơ: Sức chứa bồn dầu","quote":"Sức chứa bồn dầu | ≥ 8 giờ","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"≥ 8 giờ"},{"item":"Động cơ: Dung tích nhớt và tiêu hao nhớt","quote":"Dung tích của nhớt | ≥ 8 lít","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"Dung tích nhớt ≥ 8 lít; tiêu hao nhớt ≤ 8g/kwh"},{"item":"Động cơ: Dung tích nước làm mát","quote":"Dung tích nước làm mát | ≥ 12,6 lit","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"≥ 12,6 lit"},{"item":"Động cơ: Nhiệt độ trao đổi bộ điều chỉnh nhiệt và nhiệt độ két nước cao nhất","quote":"Nhiệt độ của két nước cao nhất | 104°C","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"Bộ điều chỉnh nhiệt 82-94 (°C); két nước cao nhất 104°C"},{"item":"Động cơ: Motor khởi động và bình ắc quy","quote":"Bình ắc quy | 12 VDC","reference":"Chương V, mục 1.2 - ĐỘNG CƠ","requirement":"Motor khởi động 12 VDC; bình ắc quy 12 VDC"},{"item":"Đầu phát điện: Loại đầu phát","quote":"Loại đầu phát | Xoay chiều, đồng bộ, 3 pha, cách điện cấp H","reference":"Chương V, mục 1.2 - ĐẦU PHÁT ĐIỆN","requirement":"Xoay chiều, đồng bộ, 3 pha, cách điện cấp H"},{"item":"Đầu phát điện: Tiêu chuẩn chế tạo","quote":"Tiêu chuẩn chế tạo | IEC60034; ISO 14001","reference":"Chương V, mục 1.2 - ĐẦU PHÁT ĐIỆN","requirement":"IEC60034; ISO 14001"},{"item":"Đầu phát điện: Cấp bảo vệ cơ học","quote":"Cấp bảo vệ cơ học | IP 23","reference":"Chương V, mục 1.2 - ĐẦU PHÁT ĐIỆN","requirement":"IP 23"},{"item":"Đầu phát điện: Hệ số công suất","quote":"Hệ số công suất | 0,8","reference":"Chương V, mục 1.2 - ĐẦU PHÁT ĐIỆN","requirement":"0,8"},{"item":"Đầu phát điện: Khả năng quá tải","quote":"Khả năng quá tải | 110% công suất liên tục của tổ máy","reference":"Chương V, mục 1.2 - ĐẦU PHÁT ĐIỆN","requirement":"110% công suất liên tục của tổ máy"},{"item":"Đầu phát điện: Hệ thống kích từ","quote":"Hệ thống kích từ | Kích từ tự động, không dùng chổi than","reference":"Chương V, mục 1.2 - ĐẦU PHÁT ĐIỆN","requirement":"Kích từ tự động, không dùng chổi than"},{"item":"Đầu phát điện: Hệ thống điều áp (AVR)","quote":"+/-1.0% với 4% điều chỉnh động cơ. Dùng bộ","reference":"Chương V, mục 1.2 - ĐẦU PHÁT ĐIỆN","requirement":"+/-1.0% với 4% điều chỉnh động cơ; dùng bộ điều áp điện tử tự động AVR"},{"item":"Đầu phát điện: Độ dao động điện áp","quote":"Độ dao động điện áp | +/- 1% từ không tải đến 100% tải","reference":"Chương V, mục 1.2 - ĐẦU PHÁT ĐIỆN","requirement":"+/- 1% từ không tải đến 100% tải"},{"item":"Đầu phát điện: Hệ số nhiễu vô tuyến và điện thoại","quote":"Hệ số nhiễu vô tuyến | Theo tiêu chuẩn BS800 và VDE","reference":"Chương V, mục 1.2 - ĐẦU PHÁT ĐIỆN","requirement":"Nhiễu vô tuyến theo tiêu chuẩn BS800 và VDE; nhiễu điện thoại IHF < 2%, TIF < 50"},{"item":"Phụ kiện kèm theo: Bình ắc quy, bộ cao su giảm chấn, thùng nhiên liệu, ống xả giảm thanh, tài liệu kỹ thuật","quote":"Thùng nhiên liệu | Kèm đồng bộ theo máy","reference":"Chương V, mục 1.2 - PHỤ KIỆN KÈM THEO","requirement":"Tất cả kèm đồng bộ theo máy"},{"item":"Phụ kiện kèm theo: Cáp lắp đặt","quote":"đến phụ tải, quy cách CXV 120mm2 x 1C x","reference":"Chương V, mục 1.2 - PHỤ KIỆN KÈM THEO","requirement":"Trọn gói, cáp điện đấu nối từ máy phát điện đến phụ tải, quy cách CXV 120mm2 x 1C x (3P+N), mật độ dòng điện 1-1,5mm2, chiều dài 30 mét"},{"item":"Hệ thống điều khiển: Bộ vi xử lý và điều khiển","quote":"Bộ vi xử lý có màn hình LCD hiển thị:","reference":"Chương V, mục 1.2 - HỆ THỐNG ĐIỀU KHIỂN KIỂM SOÁT","requirement":"Bộ vi xử lý có màn hình LCD hiển thị; phím chọn OFF-AUTO-MANUAL-START; 01 nút dừng khẩn cấp"},{"item":"Hệ thống điều khiển: Thông số hiển thị","quote":"Giao tiếp theo theo tiêu chuẩn RS448","reference":"Chương V, mục 1.2 - HỆ THỐNG ĐIỀU KHIỂN KIỂM SOÁT","requirement":"Điện áp và dòng tải 3 pha; dòng điện 3 pha; tần số/vòng quay máy; số giờ vận hành; áp suất dầu bôi trơn; nhiệt độ máy; điện áp ắc quy; trạng thái hoạt động/sự cố; giao tiếp theo tiêu chuẩn RS448"},{"item":"Hệ thống điều khiển: Chức năng bảo vệ và báo động","quote":"Quá tải, ngắn mạch: Cắt MCCB.","reference":"Chương V, mục 1.2 - HỆ THỐNG ĐIỀU KHIỂN KIỂM SOÁT","requirement":"Tự động dừng máy và báo động khi sự cố (nhiệt độ cao, áp suất nhớt thấp, vượt tốc, tần số quá cao/thấp, dừng khẩn cấp); quá tải, ngắn mạch: cắt MCCB; hư khởi động và không nạp bình: báo động; bảo vệ động cơ và bảo vệ điện (áp cao/thấp, quá tải, lỗi IDMT, mất cân bằng tải 3 pha, dòng rò); cảnh báo cháy nổ"},{"item":"Hệ thống điều khiển: Lưu trữ và kết nối","quote":"-Kết nối với trung tâm điều khiển (BMS)","reference":"Chương V, mục 1.2 - HỆ THỐNG ĐIỀU KHIỂN KIỂM SOÁT","requirement":"Lưu trữ ít nhất 50 lỗi vận hành; kết nối được với máy tính; kết nối với trung tâm điều khiển (BMS); truy xuất lịch sử vận hành ≥ 100 giờ vận hành"},{"item":"Bộ chuyển nguồn tự động ATS: Cấu tạo","quote":"+ Có khóa liên động an toàn để cô lập giữa nguồn lưới và nguồn máy phát.","reference":"Chương V, mục 1.2 - BỘ CHUYỂN NGUỒN TỰ ĐỘNG ATS, 1/ Cấu tạo","requirement":"Đồng bộ theo máy; chuyển đổi tự động bằng bộ chuyên dùng ATS/contactor, điều khiển bằng bộ vi xử lý trên máy; khóa liên động an toàn cô lập nguồn lưới và nguồn máy phát; bộ nạp bình tự động từ lưới; bộ khởi động lại (5 lần); cảm biến điện áp 3 pha UVR và đèn báo; hoạt động trong môi trường nhiệt đới, nhiều bụi; vỏ tủ sơn tĩnh điện. Văn bản không nêu dòng định mức của ATS"},{"item":"Bộ chuyển nguồn tự động ATS: Hoạt động","quote":"+ Các giá trị khởi động, thời gian trễ có thể cài đặt theo yêu cầu từ 0s - 60s","reference":"Chương V, mục 1.2 - BỘ CHUYỂN NGUỒN TỰ ĐỘNG ATS, 2/ Hoạt động","requirement":"Mất điện lưới hoặc điện lưới quá thấp, quá cao, mất pha thì máy tự khởi động; thời gian chuyển sang nguồn máy phát 0-60s, tùy chỉnh; khi lưới phục hồi, ATS chuyển tải về lưới, máy chạy làm mát 1-5 phút rồi tự tắt; giá trị khởi động, thời gian trễ cài đặt từ 0s - 60s"},{"item":"Vỏ bao che bảo vệ và giảm âm: Kết cấu","quote":"+ Vỏ chế tạo bằng thép tấm dày 2,0mm, bọc cách âm chịu nhiệt dày 50mm","reference":"Chương V, mục 1.2 - VỎ BAO CHE BẢO VỆ VÀ GIẢM ÂM","requirement":"Đồng bộ theo máy; vỏ thép tấm dày 2,0mm, bọc cách âm chịu nhiệt dày 50mm; cửa lấy gió và thoát khí nóng hợp lý; cửa bảo trì; tủ điện có cửa kính; dễ di chuyển; đặt được ngoài trời hoặc trong khu dân cư; vỏ sơn tĩnh điện chống ăn mòn"},{"item":"Vỏ bao che bảo vệ và giảm âm: Độ ồn","quote":"+ Độ ồn ≤ 75 dB(A) tại khoảng cách 7m, không gian mở","reference":"Chương V, mục 1.2 - VỎ BAO CHE BẢO VỆ VÀ GIẢM ÂM","requirement":"≤ 75 dB(A) tại khoảng cách 7m, không gian mở"},{"item":"Hàng hóa: Nguồn gốc, năm sản xuất, chất lượng","quote":"- Có Catalogue thể hiện đầy đủ thông số kỹ thuật và hình ảnh hoặc bản vẽ gửi","reference":"Chương V, mục 1.3","requirement":"Cam kết hàng hóa, thiết bị mới 100%, sản xuất trong năm 2022, không lỗi về vật liệu, sản xuất, thiết kế, vận hành; hàng nhập khẩu phải có cam kết cung cấp C/O và C/Q, hàng trong nước phải có cam kết cung cấp CQ; có catalogue thể hiện đầy đủ thông số kỹ thuật"},{"item":"Hàng hóa nhập khẩu: Hỗ trợ kỹ thuật và phụ tùng","quote":"thế của hãng sản xuất trong vòng 5 năm kể từ khi hết hạn bảo hành của thiết bị cho","reference":"Chương V, mục 1.3","requirement":"Cam kết cung cấp phụ tùng, vật tư thay thế của hãng sản xuất trong vòng 5 năm kể từ khi hết hạn bảo hành thiết bị"},{"item":"Kiểm tra, thử nghiệm","quote":"Thiết bị máy phát điện được lắp đặt, chạy thử liên động không tải, có tải trước","reference":"Chương V, mục 3","requirement":"Lắp đặt, chạy thử liên động không tải, có tải trước khi nghiệm thu và đưa vào sử dụng"},{"item":"Bảo hành, bảo trì","quote":"Thời gian bảo hành theo quy định của nhà sản xuất","reference":"Tiêu chuẩn đánh giá về kỹ thuật, mục 3.2, tiêu chí 6 (tệp Yeu cau ky thuat - C3.pdf)","requirement":"Thời gian bảo hành theo quy định của nhà sản xuất nhưng không nhỏ hơn 12 tháng; bảo trì > 03 lần/năm trong thời gian bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:13:04.770Z"}},"IB2200032133":{"u":"2026-11-03T13:48:19.009+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. TIEU CHUAN KY THUAT E-HSMT-MPD (1).docx), chưa phân tích cả HSMT.","Bảng thông số đánh số trùng (nhiều dòng mang số 2.1 và 2.2); phần reference ghi kèm tên tiêu chí để phân biệt.","Chương V không nêu hãng, model, xuất xứ động cơ và đầu phát; không nêu ATS, cáp điện của máy mới, mức ồn, vỏ chống ồn.","Bản vẽ vị trí đặt máy phát 500 kVA được nhắc đến nhưng không có trong văn bản đã đọc."],"result":{"keyInfo":{"bidName":"Đầu tư máy phát điện 500 kVA tại Headend Trung tâm 31-33 Đinh Công Tráng năm 2022","notifyNo":"IB2200032133","generatorCapacity":"500 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 500 kVA: Công suất tổ máy","quote":"Công suất dự phòng: 500kVA","reference":"Chương V, bảng thông số, mục 1.5","requirement":"Công suất dự phòng 500 kVA"},{"item":"Máy 500 kVA: Kích thước lắp đặt","quote":"Máy có thể lắp đặt vừa trong bệ máy phát có sẵn của SCTV với kích thước (dài x rộng x cao): 3.300mm x 1.400mm x 2.200mm","reference":"Chương V, bảng thông số, mục 1.6","requirement":"Máy phải lắp vừa bệ máy phát có sẵn kích thước dài x rộng x cao: 3.300mm x 1.400mm x 2.200mm, không cơi nới phòng máy"},{"item":"Máy 500 kVA: Tính đồng bộ","quote":"Động cơ, đầu phát điện, bộ phận giám sát điều khiển được thiết kế và sản xuất bởi cùng một nhà sản xuất","reference":"Chương V, bảng thông số, mục 1.1","requirement":"Động cơ, đầu phát điện, bộ phận giám sát điều khiển do cùng một nhà sản xuất thiết kế và sản xuất"},{"item":"Máy 500 kVA: Hoàn thiện","quote":"Các bộ phận chính của tổ máy bao gồm: Động cơ, đầu phát điện và bảng giám sát, điều khiển, bồn dầu nhiên liệu đều mới 100% và được lắp đặt hoàn chỉnh sẵn trong 1 khung chung.","reference":"Chương V, bảng thông số, mục 1.2","requirement":"Động cơ, đầu phát điện, bảng giám sát điều khiển, bồn dầu nhiên liệu đều mới 100%, lắp hoàn chỉnh trong 1 khung chung"},{"item":"Máy 500 kVA: Tiêu chuẩn sản xuất","quote":"ISO 9001:2015, ISO 14001: 2015","reference":"Chương V, bảng thông số, mục 1.3","requirement":"ISO 9001:2015, ISO 14001: 2015"},{"item":"Máy 500 kVA: Tiêu chuẩn áp dụng cho động cơ, đầu phát điện, bộ điều khiển","quote":"AS1359, NFPA37, NFPA70, NFPA99, NFPA110, IEC 60034-1, ISO 3046, ISO 8528, 2006/95/EC, 2006/42/EC, 2004/108/EC.","reference":"Chương V, bảng thông số, mục 1.4","requirement":"AS1359, NFPA37, NFPA70, NFPA99, NFPA110, IEC 60034-1, ISO 3046, ISO 8528, 2006/95/EC, 2006/42/EC, 2004/108/EC"},{"item":"Máy 500 kVA: Động cơ - loại động cơ","quote":"Động cơ đốt trong, 4 kỳ, 6 xy lanh, thẳng hàng, có turbo tăng áp và làm mát khí nạp","reference":"Chương V, bảng thông số, mục 2.1","requirement":"Động cơ đốt trong, 4 kỳ, 6 xy lanh, thẳng hàng, có turbo tăng áp và làm mát khí nạp"},{"item":"Máy 500 kVA: Động cơ - nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, bảng thông số, mục 2.2","requirement":"Dầu Diesel"},{"item":"Máy 500 kVA: Động cơ - dung tích xy-lanh","quote":"≤ 12,5 lít","reference":"Chương V, bảng thông số, mục 2.3","requirement":"≤ 12,5 lít"},{"item":"Máy 500 kVA: Động cơ - lưu lượng gió qua két nước","quote":"≥ 465 m3/phút","reference":"Chương V, bảng thông số, mục 2.4","requirement":"≥ 465 m3/phút"},{"item":"Máy 500 kVA: Động cơ - tổng dung tích nước làm mát (két nước và động cơ)","quote":"≥ 46 lít","reference":"Chương V, bảng thông số, mục 2.5","requirement":"≥ 46 lít"},{"item":"Máy 500 kVA: Động cơ - lưu lượng gió vào buồng đốt","quote":"≥ 40 m3/phút","reference":"Chương V, bảng thông số, mục 2.6","requirement":"≥ 40 m3/phút"},{"item":"Máy 500 kVA: Động cơ - đường kính và hành trình pít tông","quote":"≤ 130 mm x 155 mm","reference":"Chương V, bảng thông số, mục 2.7","requirement":"≤ 130 mm x 155 mm"},{"item":"Máy 500 kVA: Động cơ - khả năng chịu áp suất ngược khí thải tối đa","quote":"≥9.5kPa≤ 14.5kPa","reference":"Chương V, bảng thông số, mục 2.8","requirement":"≥9.5kPa≤ 14.5kPa"},{"item":"Máy 500 kVA: Động cơ - công suất động cơ","quote":"≥ 440 kW","reference":"Chương V, bảng thông số, mục 2.9","requirement":"≥ 440 kW"},{"item":"Máy 500 kVA: Động cơ - tỉ số nén","quote":"≥ 15.5:1","reference":"Chương V, bảng thông số, mục 2.10","requirement":"≥ 15.5:1"},{"item":"Máy 500 kVA: Động cơ - tốc độ vòng quay","quote":"1500 vòng / phút","reference":"Chương V, bảng thông số, mục 2.1 (Tốc độ vòng quay động cơ)","requirement":"1500 vòng/phút"},{"item":"Máy 500 kVA: Động cơ - tiêu thụ nhiên liệu ở 50% tải liên tục","quote":"50% tải liên tục: ≤ 52 lít/ giờ","reference":"Chương V, bảng thông số, mục 2.1 (Tiêu thụ nhiên liệu)","requirement":"≤ 52 lít/giờ"},{"item":"Máy 500 kVA: Động cơ - tiêu thụ nhiên liệu ở 75% tải liên tục","quote":"75% tải liên tục: ≤ 73 lít/ giờ","reference":"Chương V, bảng thông số, mục 2.1 (Tiêu thụ nhiên liệu)","requirement":"≤ 73 lít/giờ"},{"item":"Máy 500 kVA: Động cơ - tiêu thụ nhiên liệu ở 100% tải liên tục","quote":"100% tải liên tục: ≤ 112 lít/ giờ","reference":"Chương V, bảng thông số, mục 2.1 (Tiêu thụ nhiên liệu)","requirement":"≤ 112 lít/giờ"},{"item":"Máy 500 kVA: Động cơ - hệ thống nhiên liệu","quote":"Sử dụng công nghệ phun nhiên liệu trực tiếp vào buồng đốt điện tử EUI","reference":"Chương V, bảng thông số, mục 2.1 (Hệ thống nhiên liệu)","requirement":"Công nghệ phun nhiên liệu trực tiếp vào buồng đốt điện tử EUI"},{"item":"Máy 500 kVA: Bồn nhiên liệu","quote":"Dạng chân đế, hoạt động liên tục 9 giờ ở 75% tải.Dung tích: ≥ 657 lít","reference":"Chương V, bảng thông số, mục 2.1 (Bồn nhiên liệu)","requirement":"Dạng chân đế, hoạt động liên tục 9 giờ ở 75% tải, dung tích ≥ 657 lít"},{"item":"Máy 500 kVA: Động cơ - hệ thống làm mát","quote":"Nước được làm mát bởi bộ tản nhiệt (radiator) và quạt","reference":"Chương V, bảng thông số, mục 2.2 (Hệ thống làm mát)","requirement":"Nước được làm mát bởi bộ tản nhiệt (radiator) và quạt"},{"item":"Máy 500 kVA: Động cơ - mạch nước làm mát","quote":"Gồm 2 mạch nước làm mát (ATAAC)","reference":"Chương V, bảng thông số, mục 2.2 (Hệ thống làm mát)","requirement":"Gồm 2 mạch nước làm mát (ATAAC): giải nhiệt cho động cơ và giải nhiệt cho không khí nạp vào động cơ"},{"item":"Máy 500 kVA: Động cơ - bộ điều tốc","quote":"Điện tử","reference":"Chương V, bảng thông số, mục 2.2 (Bộ điều tốc)","requirement":"Điện tử"},{"item":"Máy 500 kVA: Đầu phát - chủng loại","quote":"Máy phát điện xoay chiều, ba pha, tự động điều chỉnh điện áp","reference":"Chương V, bảng thông số, mục 3.1","requirement":"Máy phát điện xoay chiều, ba pha, tự động điều chỉnh điện áp"},{"item":"Máy 500 kVA: Đầu phát - hệ số công suất","quote":"Cos φ = 0.8","reference":"Chương V, bảng thông số, mục 3.2","requirement":"Cos φ = 0.8"},{"item":"Máy 500 kVA: Đầu phát - điện áp, số pha, tần số","quote":"400/230V, 3 phase, 4 dây, 50Hz","reference":"Chương V, bảng thông số, mục 3.3","requirement":"400/230V, 3 pha, 4 dây, 50Hz"},{"item":"Máy 500 kVA: Đầu phát - dạng kích từ","quote":"Tự kích từ","reference":"Chương V, bảng thông số, mục 3.4","requirement":"Tự kích từ"},{"item":"Máy 500 kVA: Đầu phát - bộ điều thế tự động","quote":"Bộ điều chỉnh điện áp tự động IVR/AVR","reference":"Chương V, bảng thông số, mục 3.5","requirement":"Bộ điều chỉnh điện áp tự động IVR/AVR"},{"item":"Máy 500 kVA: Đầu phát - biến thiên điện áp","quote":"± 1%","reference":"Chương V, bảng thông số, mục 3.6","requirement":"± 1%"},{"item":"Máy 500 kVA: Đầu phát - biến thiên tần số","quote":"± 0.2 Hz","reference":"Chương V, bảng thông số, mục 3.7","requirement":"± 0.2 Hz"},{"item":"Máy 500 kVA: Đầu phát - cấp cách điện","quote":"Cấp H","reference":"Chương V, bảng thông số, mục 3.8","requirement":"Cấp H"},{"item":"Máy 500 kVA: Đầu phát - nhiễu sóng THD","quote":"< 3%","reference":"Chương V, bảng thông số, mục 3.9","requirement":"< 3%"},{"item":"Máy 500 kVA: Đầu phát - TIF (Telephone influence factor)","quote":"< 50","reference":"Chương V, bảng thông số, mục 3.10","requirement":"< 50"},{"item":"Máy 500 kVA: Đầu phát - THF","quote":"< 2%","reference":"Chương V, bảng thông số, mục 3.11","requirement":"< 2%"},{"item":"Máy 500 kVA: Đầu phát - tốc độ tối đa cho phép","quote":"2250 rpm","reference":"Chương V, bảng thông số, mục 3.12","requirement":"2250 rpm"},{"item":"Máy 500 kVA: Đầu phát - hiệu suất ở 100% tải","quote":"≥93.2%","reference":"Chương V, bảng thông số, mục 3.13","requirement":"≥93.2%"},{"item":"Máy 500 kVA: Đầu phát - điện áp và dòng điện kích từ ở điều kiện không tải","quote":"13Volt, 1.3Ampe","reference":"Chương V, bảng thông số, mục 3.14","requirement":"13Volt, 1.3Ampe"},{"item":"Máy 500 kVA: Phụ kiện - CB bảo vệ đầu cực","quote":"CB bảo vệ đầu cực 800A, 3P","reference":"Chương V, bảng thông số, mục 3.15","requirement":"CB bảo vệ đầu cực 800A, 3P"},{"item":"Máy 500 kVA: Phụ kiện - ắc quy","quote":"Ắc quy","reference":"Chương V, bảng thông số, mục 3.15","requirement":"Có ắc quy đi kèm"},{"item":"Máy 500 kVA: Phụ kiện - bộ sạc ắc quy","quote":"Bộ sạc ắc quy chính hãng đồng bộ, cùng thương hiệu với máy phát","reference":"Chương V, bảng thông số, mục 3.15","requirement":"Chính hãng, đồng bộ, cùng thương hiệu với máy phát"},{"item":"Máy 500 kVA: Phụ kiện - bộ giảm âm","quote":"Bộ giảm âm","reference":"Chương V, bảng thông số, mục 3.15","requirement":"Có bộ giảm âm đi kèm"},{"item":"Máy 500 kVA: Phụ kiện - bồn nhiên liệu chân đế","quote":"Bồn nhiên liệu chân đế đồng bộ, cùng thương hiệu với máy phát điện","reference":"Chương V, bảng thông số, mục 3.15","requirement":"Đồng bộ, cùng thương hiệu với máy phát điện"},{"item":"Máy 500 kVA: Phụ kiện - bộ gia nhiệt, chống ẩm đầu phát","quote":"Bộ gia nhiệt, chống ẩm đầu phát chính hãng","reference":"Chương V, bảng thông số, mục 3.15","requirement":"Bộ gia nhiệt, chống ẩm đầu phát chính hãng"},{"item":"Máy 500 kVA: Bộ điều khiển - chức năng điều khiển","quote":null,"reference":"Chương V, bảng thông số, mục 4.1","requirement":"Lắp tích hợp trên tổ máy; chế độ Run / Auto / Stop; hiển thị thông số động cơ và đầu phát; có ngõ vào & ngõ ra cho phép lập trình; dừng khẩn cấp"},{"item":"Máy 500 kVA: Bộ điều khiển - chức năng giám sát","quote":null,"reference":"Chương V, bảng thông số, mục 4.2","requirement":"Điện áp bình ắc-quy; thiết lập lịch trình chạy máy; số giờ vận hành; áp suất nhớt; tốc độ động cơ (RPM); nhiệt độ nước làm mát; điện áp (V); dòng điện (Ampe); tần số (Hz); công suất (kW, kV A, kV Ar)"},{"item":"Máy 500 kVA: Bộ điều khiển - chức năng bảo vệ","quote":null,"reference":"Chương V, bảng thông số, mục 4.3","requirement":"Quá tải; vượt tốc; nhiệt độ nước làm mát cao"},{"item":"Máy 500 kVA: Bộ điều khiển - giao tiếp","quote":"CAN data links","reference":"Chương V, bảng thông số, mục 4.4","requirement":"CAN data links"},{"item":"Máy 500 kVA: Năm sản xuất","quote":"Năm lắp ráp, sản xuất hoặc nhập khẩu: từ năm 2021 trở về sau.","reference":"Chương V, Các yêu cầu khác","requirement":"Năm lắp ráp, sản xuất hoặc nhập khẩu từ năm 2021 trở về sau"},{"item":"Máy 500 kVA: Xuất xứ, CO/CQ","quote":"Có bản cam kết sẽ cung cấp giấy chứng nhận xuất xứ (C/O) đối với các hàng hóa nhập khẩu, giấy chứng nhận chất lượng (C/Q); giấy chứng nhận xuất xưởng, giấy chứng nhận chất lượng (nếu có) đối với các hàng hóa trong nước trong giai đoạn nghiệm thu.","reference":"Chương V, Các yêu cầu khác","requirement":"Có bản cam kết cung cấp C/O đối với hàng nhập khẩu, C/Q; giấy chứng nhận xuất xưởng, chứng nhận chất lượng (nếu có) đối với hàng trong nước, trong giai đoạn nghiệm thu"},{"item":"Máy 500 kVA: Bảo hành","quote":"Bảo hành tối thiểu 24 tháng, hoặc tối thiểu 1.000 giờ (chạy máy) đối với hệ thống máy phát điện, thời gian bảo hành được tính kể từ khi hàng hóa được bàn giao, nghiệm thu.","reference":"Chương V, Các yêu cầu khác; bảng thông số, mục 5.3","requirement":"Tối thiểu 24 tháng hoặc tối thiểu 1.000 giờ chạy máy đối với hệ thống máy phát điện, tính từ khi bàn giao, nghiệm thu"},{"item":"Máy 500 kVA: Hậu mãi - đường dây nóng","quote":"Đảm bảo Hot-line 24/24 trong thời gian bảo hành.","reference":"Chương V, Các yêu cầu khác","requirement":"Hot-line 24/24 trong thời gian bảo hành"},{"item":"Máy 500 kVA: Phạm vi lắp đặt - tháo dỡ và lắp máy","quote":null,"reference":"Chương V, các bước cơ bản trong quá trình thi công (Bước 5 - Bước 10)","requirement":"Tháo máy 300 kVA hiện hữu, vận chuyển sang 100 Võ Chí Công; vận chuyển và lắp máy 500 kVA mới vào bệ máy; kiểm tra, vận hành, đo đạc thông số; tái lập mặt bằng"},{"item":"Máy 500 kVA: Phạm vi lắp đặt - máy phát dự phòng trong thi công","quote":"nhà thầu phải có phương án kết nối máy phát điện có công suất tối thiểu 500 KVA dự phòng cấp cho hệ thống điện tòa nhà Đinh Công Tráng","reference":"Chương V, Tiêu chuẩn kỹ thuật thi công; mục 6.1","requirement":"Nhà thầu thuê máy phát điện dự phòng công suất tối thiểu 500 kVA cấp điện cho tòa nhà trong quá trình tháo dỡ và lắp đặt"},{"item":"Máy 500 kVA: Nghiệm thu - tải giả","quote":"Sau khi hoàn tất lắp đặt máy phát điện500 kVA tại TPHCM, nhà thầu phải có phương án cung cấp thêm tải giả để có 100% tải cho việc thực hiện chạy máy phát nghiệm thu.","reference":"Chương V, Các yêu cầu khác","requirement":"Sau khi lắp đặt, nhà thầu cung cấp thêm tải giả để chạy máy nghiệm thu ở 100% tải"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:48:18.270Z"}},"IB2200033737":{"u":"2026-11-03T20:09:36.632+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều chỗ lỗi dấu; các trích dẫn đã chép theo đúng chữ trong văn bản, một số trích dẫn có thể còn lỗi dấu hoặc bị ngắt dòng nên chỉ lấy phần đọc được liền mạch.","Chương V không nêu hãng, model, xuất xứ, động cơ, đầu phát, bộ điều khiển, độ ồn, thùng nhiên liệu, ATS, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn; không nêu rõ chế độ công suất dự phòng hay liên tục.","Một số quote (mục 3.a, 3.b, STT 05, 06, 08, 03, mục 5) để null vì văn bản OCR bị lỗi ký tự, không chép chính xác từng chữ được.","Chi tiết cách tính nhiên liệu ở STT 02 bị ngắt giữa hai trang (63 và 65); đã ghép theo thứ tự nội dung.","Trang 64 (Mẫu số 11A bảng giá dự thầu) không chứa thông số kỹ thuật nên không được đưa vào."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện phục vụ cho các kỳ thi và dự phòng phục vụ lễ hội","notifyNo":"IB2200033737","generatorCapacity":"Công suất phát đầu ra tối thiểu: 80 kVA (20 lượt), 100 kVA (50 lượt), 160 kVA (20 lượt), 250 kVA (10 lượt)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Lắp đặt máy phát điện","quote":"Phạm vi thực hiện trong công trình là thực hiện lắp đặt máy phát điện tại các khu vực","reference":"Chương V, mục 1","requirement":"Lắp đặt máy phát điện tại các khu vực để đảm bảo cung cấp điện liên tục cho các điểm thi dự phòng phục vụ các sự kiện lễ hội."},{"item":"Máy 80 kVA: Công suất và phạm vi công việc","quote":"máy phát điện công suất phát đầu ra tối thiểu là 80 KVA: 20 lượt.","reference":"Chương V, mục 2, khoản 1","requirement":"Vận chuyển đi và về, lắp đặt, dây đấu vào phụ tải, vận hành, chi phí nhiên liệu chạy máy phát điện; công suất phát đầu ra tối thiểu là 80 kVA; số lượng 20 lượt."},{"item":"Máy 100 kVA: Công suất và phạm vi công việc","quote":"máy phát điện công suất phát đầu ra tối thiểu là 100 KVA: 50 lượt.","reference":"Chương V, mục 2, khoản 2","requirement":"Vận chuyển đi và về, lắp đặt, dây đấu vào phụ tải, vận hành, chi phí nhiên liệu chạy máy phát điện; công suất phát đầu ra tối thiểu là 100 kVA; số lượng 50 lượt."},{"item":"Máy 160 kVA: Công suất và phạm vi công việc","quote":"máy phát điện công suất phát đầu ra tối thiểu là 160 KVA: 20 lượt.","reference":"Chương V, mục 2, khoản 3","requirement":"Vận chuyển đi và về, lắp đặt, dây đấu vào phụ tải, vận hành, chi phí nhiên liệu chạy máy phát điện; công suất phát đầu ra tối thiểu là 160 kVA; số lượng 20 lượt."},{"item":"Máy 250 kVA: Công suất và phạm vi công việc","quote":"máy phát điện công suất phát đầu ra tối thiểu là 250 KVA: 10 lượt.","reference":"Chương V, mục 2, khoản 4","requirement":"Vận chuyển đi và về, lắp đặt, dây đấu vào phụ tải, vận hành, chi phí nhiên liệu chạy máy phát điện; công suất phát đầu ra tối thiểu là 250 kVA; số lượng 10 lượt."},{"item":"Tất cả các máy: Điện áp đầu ra","quote":"a) Điện áp: 220/380 V","reference":"Chương V, mục 3.c, STT 01","requirement":"Điện áp 220/380 V."},{"item":"Tất cả các máy: Tần số","quote":"b) Tần số: 50 Hz","reference":"Chương V, mục 3.c, STT 01","requirement":"Tần số 50 Hz."},{"item":"Tất cả các máy: Công suất phát","quote":"c) Công suất: đáp ứng yêu cầu công suất phát đầu","reference":"Chương V, mục 3.c, STT 01","requirement":"Đáp ứng yêu cầu công suất phát đầu ra của máy phát điện theo yêu cầu của chủ đầu tư."},{"item":"Tất cả các máy: Thiết bị đo điện, dụng cụ, vật tư dự phòng","quote":null,"reference":"Chương V, mục 3.a","requirement":"Nhà thầu có bản cam kết có đầy đủ thiết bị đo điện, dụng cụ, vật tư chính dự phòng đảm bảo máy phát điện vận hành liên tục theo yêu cầu."},{"item":"Tất cả các máy: Dầu nhớt","quote":"Nhà thâu chịu trách nhiệm kiểm tra dâu nhớt,","reference":"Chương V, mục 3.c, STT 02","requirement":"Nhà thầu chịu trách nhiệm kiểm tra dầu nhớt, châm dầu đầy đủ để đảm bảo phát điện liên tục."},{"item":"Tất cả các máy: Thời gian chạy máy tiêu chuẩn và nhiên liệu","quote":"Thời gian máy phát chạy tiêu chuẩn là 5 giờ","reference":"Chương V, mục 3.c, STT 02","requirement":"Thời gian máy phát chạy tiêu chuẩn là 5 giờ (có thể ngắn hơn hoặc dài hơn tùy tiến độ công việc). Chi phí nhiên liệu tính theo thời gian phát điện thực tế = Suất tiêu hao nhiên liệu x Số giờ chạy thực tế x Đơn giá dầu tại thời điểm chạy máy; giá nhiên liệu thanh toán là giá thị trường tại thời điểm chạy máy, nếu cao hơn giá khi chào thầu thì tính theo giá chào thầu."},{"item":"Tất cả các máy: Tập kết trước giờ chạy","quote":"Tập kết máy phát điện trước giờ yêu cầu chạy","reference":"Chương V, mục 3.c, STT 04","requirement":"Tập kết máy phát điện trước giờ yêu cầu chạy ít nhất 240 phút để chuẩn bị, phối hợp đấu dây vào phụ tải, sẵn sàng khởi động máy và bảo quản máy cho đến khi kết thúc công việc."},{"item":"Tất cả các máy: Tình trạng khởi động","quote":null,"reference":"Chương V, mục 3.c, STT 05","requirement":"Đảm bảo máy phát điện luôn trong tình trạng khởi động phát điện tốt; chậm phát điện so với yêu cầu thì nhà thầu bồi thường bằng chi phí nhiên liệu của thời gian chậm."},{"item":"Tất cả các máy: Thay máy khi không đủ công suất","quote":null,"reference":"Chương V, mục 3.c, STT 06","requirement":"Nếu không đáp ứng đủ công suất phát theo yêu cầu thì phải thay ngay máy phát điện khác và miễn phí thuê máy tại vị trí này."},{"item":"Tất cả các máy: Nhiên liệu dự trữ","quote":"Phải có biện pháp bảo quản an toàn nhiên liệu dự trữ","reference":"Chương V, mục 3.c, STT 07","requirement":"Có biện pháp bảo quản an toàn nhiên liệu dự trữ phục vụ việc chạy các máy phát điện (có xe vận chuyển nhiên liệu)."},{"item":"Tất cả các máy: Dây tải","quote":null,"reference":"Chương V, mục 3.c, STT 08","requirement":"Cung cấp dây tải phù hợp với yêu cầu thực tế tại hiện trường."},{"item":"Tất cả các máy: Trả mặt bằng","quote":null,"reference":"Chương V, mục 3.c, STT 03","requirement":"Sau khi hoàn tất chạy máy, trả mặt bằng lại bình thường, không neo đậu máy phát điện tại hiện trường."},{"item":"Tất cả các máy: Nhân sự vận hành","quote":null,"reference":"Chương V, mục 3.b","requirement":"Nhà thầu cam kết cung cấp đủ nhân sự vận hành máy phát điện theo yêu cầu của chủ đầu tư."},{"item":"Tất cả các máy: Nghiệm thu","quote":null,"reference":"Chương V, mục 5","requirement":"Lập biên bản bàn giao thiết bị."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:09:35.684Z"}},"IB2200035219":{"u":"2026-11-03T14:27:36.458+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ky thuat.docx), chưa phân tích cả HSMT.","Văn bản ghi tiêu đề là 'Chương III. YÊU CẦU VỀ KỸ THUẬT' nhưng được cung cấp như Chương V; các mục tham chiếu theo đánh số trong văn bản (1.1, 1.2, I-IV).","Văn bản không nêu hãng/model/xuất xứ cụ thể của động cơ, đầu phát; không có yêu cầu về cáp hay phạm vi lắp đặt; không có tiêu chuẩn khí thải.","Bỏ qua các điều kiện về năng lực nhà thầu/kinh nghiệm cung cấp (mục I.1) vì không phải thông số kỹ thuật, chỉ giữ yêu cầu chứng chỉ ISO/CE của tổ máy.","Bảng điều khiển ATS có 'Bộ sạc ắc quy tự động 24V' trong khi động cơ dùng accu 12V; giữ nguyên như văn bản."],"result":{"keyInfo":{"bidName":"Mua 10 máy phát điện diesel 6KVA","notifyNo":"IB2200035219","generatorCapacity":"10 x 6/6,5 kVA (liên tục/dự phòng), kèm ATS"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng và phạm vi","quote":"Quy mô đầu tư: Trang bị 10 máy phát điện diesel 6KVA (kèm ATS).","reference":"Chương V, mục 1.1","requirement":"Trang bị 10 máy phát điện diesel 6KVA kèm ATS"},{"item":"Chung - Năm sản xuất, tình trạng","quote":"Hàng hóa chào hàng phải được sản xuất từ năm 2021 trở về sau, mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.2 - Yêu cầu kỹ thuật chung","requirement":"Hàng hóa sản xuất từ năm 2021 trở về sau, mới 100%, chưa qua sử dụng"},{"item":"Chung - Bảo hành","quote":"Thời gian bảo hành ≥ 24 tháng","reference":"Chương V, mục 1.2 - Yêu cầu kỹ thuật chung","requirement":"Thời gian bảo hành ≥ 24 tháng"},{"item":"Chung - Ký mã hiệu, model, xuất xứ","quote":"Tất cả hàng hoá đều phải có ký mã hiệu, model, xuất xứ rõ ràng.","reference":"Chương V, mục 1.2 - Yêu cầu kỹ thuật chung","requirement":"Tất cả hàng hóa phải có ký mã hiệu, model, xuất xứ rõ ràng"},{"item":"Chung - CO/CQ","quote":"Hàng hoá chào hàng có đủ giấy chứng nhận xuất xứ (C/O), giấy chứng nhận chất lượng của nhà sản xuất (C/Q).","reference":"Chương V, mục 1.2 - Yêu cầu kỹ thuật chung","requirement":"Hàng hóa có đủ giấy chứng nhận xuất xứ (C/O) và giấy chứng nhận chất lượng của nhà sản xuất (C/Q)"},{"item":"Chứng nhận, tiêu chuẩn tổ máy phát điện","quote":"Các chứng nhận và Chứng chỉ đạt được của tổ máy phát điện: ISO 9001: 2015; Chứng chỉ chất lượng CE","reference":"Chương V, mục I.1","requirement":"Chứng nhận và chứng chỉ của tổ máy phát điện: ISO 9001: 2015; chứng chỉ chất lượng CE"},{"item":"Máy phát điện - Kiểu máy, công suất","quote":"Máy phát điện công suất liên tục/ dự phòng: 6/6,5 KVA. Bao gồm động cơ, đầu phát, bảng điều khiển và vỏ chống ồn nhập khẩu đồng bộ của cùng một hãng sản xuất.","reference":"Chương V, mục II.1","requirement":"Công suất liên tục/dự phòng: 6/6,5 KVA. Bao gồm động cơ, đầu phát, bảng điều khiển và vỏ chống ồn nhập khẩu đồng bộ của cùng một hãng sản xuất"},{"item":"Máy phát điện - Dung tích bình nhiên liệu","quote":"≥ 30","reference":"Chương V, mục II.1","requirement":"≥ 30 lít"},{"item":"Máy phát điện - Kích thước","quote":"< 910*530*840","reference":"Chương V, mục II.1","requirement":"< 910*530*840 mm"},{"item":"Máy phát điện - Trọng lượng tịnh","quote":"< 171","reference":"Chương V, mục II.1","requirement":"< 171 kg"},{"item":"Máy phát điện - Độ ồn","quote":"< 72 dB(A)/7m ±3","reference":"Chương V, mục II.1","requirement":"< 72 dB(A)/7m ±3 (đầy tải)"},{"item":"Máy phát điện - Kết cấu khung, vỏ bọc","quote":"Vỏ chống ồn đồng bộ, máy có bánh xe đẩy, tay kéo","reference":"Chương V, mục II.1","requirement":"Vỏ chống ồn đồng bộ, máy có bánh xe đẩy, tay kéo"},{"item":"Máy phát điện - Bảng điều khiển (mục kiểu máy)","quote":"Khóa khởi động, aptomat điều khiển và bảo vệ điện áp ra, đồng hồ báo điện áp, đồng hồ báo nhiên liệu, ổ cắm đa năng xoay chiều 230V","reference":"Chương V, mục II.1","requirement":"Khóa khởi động, aptomat điều khiển và bảo vệ điện áp ra, đồng hồ báo điện áp, đồng hồ báo nhiên liệu, ổ cắm đa năng xoay chiều 230V"},{"item":"Máy phát điện - Kết cấu vỏ máy","quote":"Vỏ máy có tấm dẫn hướng gió làm mát, nhiệm vụ làm mát hiệu quả và giảm ồn, các vách lấy gió vào được dán xốp chống ồn","reference":"Chương V, mục II.1","requirement":"Vỏ máy có tấm dẫn hướng gió làm mát, làm mát hiệu quả và giảm ồn, các vách lấy gió vào được dán xốp chống ồn"},{"item":"Động cơ - Kiểu động cơ","quote":"Động cơ diesel 4 thì, 1 xi lanh, phun nhiên liệu trực tiếp","reference":"Chương V, mục II.2","requirement":"Động cơ diesel 4 thì, 1 xi lanh, phun nhiên liệu trực tiếp"},{"item":"Động cơ - Dung tích xi lanh","quote":"0.499 (L)","reference":"Chương V, mục II.2","requirement":"0.499 (L)"},{"item":"Động cơ - Công suất liên tục","quote":"7.6 kW","reference":"Chương V, mục II.2","requirement":"7.6 kW"},{"item":"Động cơ - Số vòng quay","quote":"3000","reference":"Chương V, mục II.2","requirement":"3000 r.p.m"},{"item":"Động cơ - Hệ thống làm mát","quote":"Làm mát bằng khí cưỡng bức","reference":"Chương V, mục II.2","requirement":"Làm mát bằng khí cưỡng bức"},{"item":"Động cơ - Hệ thống bôi trơn","quote":"Bơm dầu kết hợp vung té","reference":"Chương V, mục II.2","requirement":"Bơm dầu kết hợp vung té"},{"item":"Động cơ - Hệ thống khởi động","quote":"Đề nổ bằng accu 12VDC","reference":"Chương V, mục II.2","requirement":"Đề nổ bằng accu 12VDC"},{"item":"Động cơ - Nhiên liệu","quote":"Dầu diesel","reference":"Chương V, mục II.2","requirement":"Dầu diesel"},{"item":"Động cơ - Dung tích dầu bôi trơn","quote":"1.65","reference":"Chương V, mục II.2","requirement":"1.65 lít"},{"item":"Động cơ - Nguồn nạp accu","quote":"12V-20A","reference":"Chương V, mục II.2","requirement":"12V-20A"},{"item":"Động cơ - Accu","quote":"12V-36Ah","reference":"Chương V, mục II.2","requirement":"12V-36Ah"},{"item":"Động cơ - Tiêu hao nhiên liệu tối đa","quote":"1.65","reference":"Chương V, mục II.2","requirement":"1.65 lít/giờ"},{"item":"Động cơ - Bộ điều áp","quote":"Máy sử dụng bộ điều áp tự động cao cấp có nhiều chức năng bảo vệ (cao/thấp điện áp, quá tải …) cho ra loại điện chất lượng gần như điện lưới.","reference":"Chương V, mục II.2","requirement":"Bộ điều áp tự động cao cấp có nhiều chức năng bảo vệ (cao/thấp điện áp, quá tải …) cho ra loại điện chất lượng gần như điện lưới"},{"item":"Đầu phát - Công suất liên tục","quote":"6 KVA","reference":"Chương V, mục II.3","requirement":"6 KVA"},{"item":"Đầu phát - Công suất dự phòng","quote":"6.5 KVA","reference":"Chương V, mục II.3","requirement":"6.5 KVA"},{"item":"Đầu phát - Điện áp định mức","quote":"115/230","reference":"Chương V, mục II.3","requirement":"115/230 V"},{"item":"Đầu phát - Dòng điện định mức","quote":"26.1","reference":"Chương V, mục II.3","requirement":"26.1 A"},{"item":"Đầu phát - Số pha, cực","quote":"1 pha, 2 cực","reference":"Chương V, mục II.3","requirement":"1 pha, 2 cực"},{"item":"Đầu phát - Tần số","quote":"50 Hz","reference":"Chương V, mục II.3","requirement":"50 Hz"},{"item":"Đầu phát - Hệ số công suất","quote":"1.0","reference":"Chương V, mục II.3","requirement":"Cos = 1.0"},{"item":"Đầu phát - Số vòng quay","quote":"3000","reference":"Chương V, mục II.3","requirement":"3000 r.p.m"},{"item":"Đầu phát - Cấp cách điện","quote":"F","reference":"Chương V, mục II.3","requirement":"Cấp F"},{"item":"Đầu phát - Kích từ, AVR","quote":"Tự kích từ và ổn định điện áp điện tử (AVR), dao động điện áp ± 1%.","reference":"Chương V, mục II.3","requirement":"Tự kích từ và ổn định điện áp điện tử (AVR), dao động điện áp ± 1%"},{"item":"Đầu phát - Kích cỡ","quote":"Đầu phát lớn (đường kính 21 cm), dây đồng 100% và phát đủ 100% công suất.","reference":"Chương V, mục II.3","requirement":"Đầu phát lớn (đường kính 21 cm), dây đồng 100% và phát đủ 100% công suất"},{"item":"Bảng điều khiển - Thông số chung","quote":"Bảng điều khiển có cảnh báo mức dầu bôi trơn thấp, đồng hồ hiển thị điện áp phát ra, dòng tiêu thụ Ampe, Tần số Hz, Công suất KW và Số giờ chạy máy. Cực ra điện áp 12V để sạc ắc quy ngoài, 02 ổ cắm 230V có nắp che mỗi ổ phải có chức năng bảo vệ quá tải riêng, Aptomat tổng bảo vệ quá tải, tắt mở điện ra.","reference":"Chương V, mục II.4","requirement":"Cảnh báo mức dầu bôi trơn thấp; đồng hồ hiển thị điện áp phát ra, dòng tiêu thụ Ampe, Tần số Hz, Công suất KW và số giờ chạy máy; cực ra điện áp 12V để sạc ắc quy ngoài; 02 ổ cắm 230V có nắp che, mỗi ổ có chức năng bảo vệ quá tải riêng; aptomat tổng bảo vệ quá tải, tắt mở điện ra"},{"item":"Tài liệu kèm theo máy","quote":"Nhà thầu sẽ cung cấp đồng bộ theo máy: Catalogue, sách hướng dẫn sử dụng, tài liệu kỹ thuật và bộ đồ nghề sửa chữa cơ bản.","reference":"Chương V, mục II.5","requirement":"Cung cấp đồng bộ theo máy: Catalogue, sách hướng dẫn sử dụng, tài liệu kỹ thuật và bộ đồ nghề sửa chữa cơ bản"},{"item":"Vận hành kiểm tra, nghiệm thu","quote":"Có thiết bị đo kiểm điện áp, dòng điện, phụ tải: 50%, 75%, 100%.\nMáy có khả năng chạy 8h liên tục ở chế độ 100% tải.","reference":"Chương V, mục II.5","requirement":"Có thiết bị đo kiểm điện áp, dòng điện, phụ tải: 50%, 75%, 100%; máy có khả năng chạy 8h liên tục ở chế độ 100% tải"},{"item":"ATS - Các thiết bị chính","quote":"- Thiết bị đóng cắt bằng khởi động từ\n- Bộ điều khiển ATS Controller\n- Bộ sạc ắc quy tự động 24V","reference":"Chương V, mục III","requirement":"Thiết bị đóng cắt bằng khởi động từ; bộ điều khiển ATS Controller; bộ sạc ắc quy tự động 24V"},{"item":"ATS - Dòng tải liên tục định mức","quote":"65A","reference":"Chương V, mục III","requirement":"65A"},{"item":"ATS - Số cực","quote":"03","reference":"Chương V, mục III","requirement":"03"},{"item":"ATS - Số pha","quote":"01","reference":"Chương V, mục III","requirement":"01"},{"item":"ATS - Tần số","quote":"50Hz","reference":"Chương V, mục III","requirement":"50Hz"},{"item":"ATS - Điện áp làm việc","quote":"115/230V","reference":"Chương V, mục III","requirement":"115/230V"},{"item":"ATS - Nguyên lý điều khiển","quote":"Kỹ thuật số","reference":"Chương V, mục III","requirement":"Kỹ thuật số"},{"item":"ATS - Điều kiện môi trường","quote":"Nhiệt đới hóa","reference":"Chương V, mục III","requirement":"Nhiệt đới hóa"},{"item":"ATS - Vỏ tủ","quote":"- Tủ ATS có cửa mở dễ dàng\n- Vỏ tủ sơn tĩnh điện, khung chắc chắn, dày 1.4mm – 2mm\n- Có đèn hiển thị các chế độ đóng của ATS\n- Tủ ATS thiết kế rộng rãi, dễ dàng đấu nối các dây nguồn\n- Cho phép treo trên tường hoặc có bệ lắp dưới nền","reference":"Chương V, mục III","requirement":"Tủ ATS có cửa mở dễ dàng; vỏ tủ sơn tĩnh điện, khung chắc chắn, dày 1.4mm – 2mm; có đèn hiển thị các chế độ đóng của ATS; thiết kế rộng rãi, dễ đấu nối dây nguồn; cho phép treo tường hoặc có bệ lắp dưới nền"},{"item":"Bảo hành - Điều kiện","quote":"Có đề xuất bảo hành mọi trường hợp hư hỏng do lỗi Nhà sản xuất.","reference":"Chương V, mục IV","requirement":"Có đề xuất bảo hành mọi trường hợp hư hỏng do lỗi Nhà sản xuất"},{"item":"Bảo hành - Thực hiện","quote":"Có đề xuất hoàn thành sửa chữa hoặc đổi hàng hóa hư hỏng bằng hàng hóa mới trong vòng 07 (bảy) ngày kể từ khi nhận được yêu cầu bảo hành.","reference":"Chương V, mục IV","requirement":"Hoàn thành sửa chữa hoặc đổi hàng hóa hư hỏng bằng hàng mới trong vòng 07 (bảy) ngày kể từ khi nhận được yêu cầu bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:27:35.947Z"}},"IB2200035894":{"u":"2026-11-03T14:16:30.794+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải của động cơ; không nêu thông số đầu phát, bộ điều khiển, điện áp/tần số/số pha, mức ồn, cáp riêng cho máy phát, bảo hành, CO/CQ.","Chế độ công suất (prime/standby) không được nêu rõ; chỉ ghi máy phát dự phòng cho sản xuất.","Ở mục STT 11, dòng 'Tủ ATS trọn bộ' chỉ ghi '630A.' mà không nêu thêm số cực hay điện áp.","Văn bản PDF có phần bị lỗi/nhiễu ở một số đoạn (chữ ký số, một dòng phòng nổ), không ảnh hưởng đến các thông số máy phát điện."],"result":{"keyInfo":{"bidName":"Gói thầu số 18: Thi công xây dựng, lắp đặt hệ thống điện mạng ngoài; nhà trạm biến áp và máy phát điện, sân hè nội bộ, chống mối","notifyNo":"IB2200035894","generatorCapacity":"250 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Công suất","quote":"- Công suất: 250kVA.","reference":"Chương V, mục III.3, bảng vật tư STT 9; mục I.1.2.b","requirement":"Công suất 250kVA; dự phòng cho sản xuất bằng 01 máy phát điện công suất 250kVA (không nêu rõ chế độ prime/standby)."},{"item":"Máy phát điện: Số lượng","quote":"dự phòng cho sản xuất bằng 01 máy phát điện công suất 250kVA","reference":"Chương V, mục I.1.2.b","requirement":"01 máy phát điện dự phòng cho sản xuất."},{"item":"Máy phát điện: Vỏ chống ồn","quote":"- Vỏ chống ồn.","reference":"Chương V, mục III.3, bảng vật tư STT 9","requirement":"Có vỏ chống ồn (không nêu mức ồn cụ thể)."},{"item":"Máy phát điện: Hệ thống tiêu âm và ống khói","quote":"- Hệ thống tiêu âm + ống khói.","reference":"Chương V, mục III.3, bảng vật tư STT 9","requirement":"Có hệ thống tiêu âm kèm ống khói."},{"item":"Máy phát điện: Thùng dầu","quote":"- Thùng dầu 1000l.","reference":"Chương V, mục III.3, bảng vật tư STT 9","requirement":"Thùng dầu 1000l."},{"item":"Máy phát điện: Hệ thống tự cấp liệu","quote":"- Hệ thống tự cấp liệu cho máy phát.","reference":"Chương V, mục III.3, bảng vật tư STT 9","requirement":"Có hệ thống tự cấp liệu cho máy phát."},{"item":"Máy phát điện: Năm sản xuất, tình trạng","quote":"- Năm sản xuất: Không trước năm 2022; mới 100%","reference":"Chương V, mục III.3, bảng vật tư STT 9","requirement":"Năm sản xuất không trước năm 2022; mới 100%."},{"item":"Máy phát điện: Xuất xứ","quote":"- Xuất xứ: Châu Á hoặc tương đương","reference":"Chương V, mục III.3, bảng vật tư STT 9","requirement":"Xuất xứ Châu Á hoặc tương đương."},{"item":"Tủ ATS trọn bộ: Dòng định mức","quote":"630A.","reference":"Chương V, mục III.3, bảng vật tư STT 11","requirement":"Tủ ATS trọn bộ 630A."},{"item":"Tủ ATS trọn bộ: Năm sản xuất, tình trạng","quote":"- Năm sản xuất: Không trước năm 2022; mới 100%","reference":"Chương V, mục III.3, bảng vật tư STT 11","requirement":"Năm sản xuất không trước năm 2022; mới 100%."},{"item":"Tủ ATS trọn bộ: Xuất xứ","quote":"- Xuất xứ: Châu Á hoặc tương đương","reference":"Chương V, mục III.3, bảng vật tư STT 11","requirement":"Xuất xứ Châu Á hoặc tương đương."},{"item":"Nhà đặt máy phát điện: Buồng máy phát","quote":"Công năng gồm: buồng máy\nphát, buồng trung thế, buồng hạ thế và gian để trạm biến áp.","reference":"Chương V, mục I.1.2.a","requirement":"Nhà trạm biến áp và máy phát điện (X23) gồm buồng máy phát, buồng trung thế, buồng hạ thế và gian để trạm biến áp; nhà 1 tầng, 03 gian, diện tích xây dựng 39m2, diện tích sàn 32m2."},{"item":"Cáp điện, dây dẫn (vật tư chung)","quote":"+ Hàng Việt Nam chất lượng cao đạt tiêu chuẩn quốc gia","reference":"Chương V, mục III.3, bảng vật tư STT 5","requirement":"Hàng Việt Nam chất lượng cao đạt tiêu chuẩn quốc gia TCVN 5935 và tiêu chuẩn IEC 60502-1; vật tư, thiết bị mới 100%, sản xuất không trước năm 2022."},{"item":"Phạm vi lắp đặt: Tiêu chuẩn thi công","quote":null,"reference":"Chương V, mục III và mục III.3","requirement":"Yêu cầu kỹ thuật theo bản vẽ thi công và các tiêu chuẩn, quy phạm thi công, nghiệm thu hiện hành; vật tư không thể hiện trong thiết kế thực hiện theo tiêu chuẩn hiện hành. Hàng hóa tương đương phải có đặc tính, thông số kỹ thuật, tính năng đáp ứng yêu cầu của bảng; E-HSDT phải nêu rõ chủng loại, mã hiệu, nguồn gốc, xuất xứ, không được ghi \"hoặc tương đương\"."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:16:29.913Z"}},"IB2200036847":{"u":"2026-11-03T20:05:42.739+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V Yeu cau ky thuat G3 trinh.docx, Chương VIII Bieu mau hop dong Phu luc.docx), chưa phân tích cả HSMT.","Gói thầu là sửa chữa, bảo dưỡng một tổ máy hiện hữu, không phải cung cấp máy mới; văn bản không nêu chế độ prime/standby của công suất 1.500 kW.","Văn bản không có thông số về ATS, tủ hòa đồng bộ, bộ điều khiển, vỏ chống ồn/độ ồn, bình nhiên liệu, cáp, hay mức phát thải của tổ máy.","Mâu thuẫn trong văn bản: Mục tiêu công việc yêu cầu phát liên tục 14 giờ/ngày, còn tiêu chí đánh giá yêu cầu 12 giờ/ngày; mục nghiệm thu ghi chạy 12h.","Một số ký hiệu bị lỗi font (Cosø) và bảng vật tư bị tách dòng nên trích dẫn danh mục phụ tùng được tóm tắt, quote đặt ở dòng yêu cầu chung."],"result":{"keyInfo":{"bidName":"Sửa chữa bảo trì bảo dưỡng chuyên sâu nhằm kéo dài thời gian vận hành chờ đại tu tổ máy phát điện diesel Cummins G3-1.500 kW Nhà máy Điện An Hội, Điện lực Côn Đảo","notifyNo":"IB2200036847","generatorCapacity":"1.500 kW (01 tổ máy Cummins G3-1.500 kW - QSK60; văn bản không nêu rõ chế độ prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy Cummins G3 - Tổng quan","quote":"Phần máy phát CUMMINS G3-1.500 KW - QSK60","reference":"Chương V, mục 1. Thông tin máy phát điện cần sửa chữa","requirement":"Tổ máy phát điện diesel hiện hữu Cummins G3-1.500 kW - QSK60 tại Nhà máy điện An Hội cần sửa chữa bảo trì bảo dưỡng chuyên sâu (không phải cung cấp máy mới)."},{"item":"Tổ máy Cummins G3 - Công suất","quote":"Công suất (kW )\t: 1500","reference":"Chương V, mục 1","requirement":"Công suất 1500 kW; công suất khả dụng hiện trạng 1250 kW."},{"item":"Tổ máy Cummins G3 - Động cơ: hiệu máy","quote":"Hiệu máy : QSK60 G4 Cummins","reference":"Chương V, mục 1","requirement":"Hiệu máy QSK60 G4 Cummins."},{"item":"Tổ máy Cummins G3 - Động cơ: xuất xứ","quote":"Nước sản xuất : Anh Quốc;","reference":"Chương V, mục 1","requirement":"Nước sản xuất: Anh Quốc."},{"item":"Tổ máy Cummins G3 - Động cơ: năm sản xuất","quote":"Năm sản xuất : Tháng 7/2017","reference":"Chương V, mục 1","requirement":"Năm sản xuất tháng 7/2017, đưa vào vận hành tháng 7/2017."},{"item":"Tổ máy Cummins G3 - Động cơ: tốc độ","quote":"Tốc độ định mức: 1500 v/phút","reference":"Chương V, mục 1","requirement":"Tốc độ định mức 1500 v/phút."},{"item":"Tổ máy Cummins G3 - Động cơ: số xy lanh","quote":"Số xy lanh: 16","reference":"Chương V, mục 1","requirement":"16 xy lanh."},{"item":"Tổ máy Cummins G3 - Động cơ: số kỳ","quote":"Số thì hoạt động: 4","reference":"Chương V, mục 1","requirement":"Động cơ 4 kỳ (văn bản ghi 'Số thì hoạt động: 4')."},{"item":"Tổ máy Cummins G3 - Động cơ: dung tích nhớt","quote":"Dung tích nhớt: 380 lít","reference":"Chương V, mục 1","requirement":"Dung tích nhớt 380 lít."},{"item":"Tổ máy Cummins G3 - Động cơ: tăng áp","quote":"Turbo: Có Turbo tăng áp và làm mát khí nạp","reference":"Chương V, mục 1","requirement":"Có turbo tăng áp và làm mát khí nạp."},{"item":"Tổ máy Cummins G3 - Động cơ: điều tốc","quote":"Cơ cấu điều tốc: Bộ điều tốc điện tử ECM","reference":"Chương V, mục 1","requirement":"Bộ điều tốc điện tử ECM."},{"item":"Tổ máy Cummins G3 - Động cơ: điện áp khởi động","quote":"Điện áp khởi động:\t24 Vdc","reference":"Chương V, mục 1","requirement":"24 Vdc."},{"item":"Tổ máy Cummins G3 - Đầu phát: hãng, model","quote":"Hiệu | : Stamford - Cummins","reference":"Chương V, mục 1. Phần đầu phát điện","requirement":"Stamford - Cummins, model P1734G1, serial A17A059314."},{"item":"Tổ máy Cummins G3 - Đầu phát: model","quote":"Model : P1734G1;","reference":"Chương V, mục 1. Phần đầu phát điện","requirement":"Model P1734G1."},{"item":"Tổ máy Cummins G3 - Đầu phát: năm sản xuất","quote":"Năm SX : 02/2017","reference":"Chương V, mục 1. Phần đầu phát điện","requirement":"Sản xuất 02/2017, đưa vào vận hành 07/2017."},{"item":"Tổ máy Cummins G3 - Đầu phát: công suất","quote":"Công suất : 1.760kW","reference":"Chương V, mục 1. Phần đầu phát điện","requirement":"Công suất 1.760kW."},{"item":"Tổ máy Cummins G3 - Đầu phát: tần số","quote":"Tần số : 50HZ","reference":"Chương V, mục 1. Phần đầu phát điện","requirement":"50 Hz."},{"item":"Tổ máy Cummins G3 - Đầu phát: hệ số công suất","quote":"Cosø | :\t0,8","reference":"Chương V, mục 1. Phần đầu phát điện","requirement":"Cos φ = 0,8 (ký hiệu trong văn bản bị lỗi font)."},{"item":"Tổ máy Cummins G3 - Đầu phát: số pha, kiểu đấu dây","quote":"Số pha: 3; kiểu đấu dây: hình Y;","reference":"Chương V, mục 1. Phần đầu phát điện","requirement":"3 pha, đấu hình Y."},{"item":"Tổ máy Cummins G3 - Đầu phát: điện áp","quote":"Điện áp : 400V","reference":"Chương V, mục 1. Phần đầu phát điện","requirement":"Điện áp 400V."},{"item":"Tổ máy Cummins G3 - Đầu phát: dòng điện","quote":"Dòng điện : 3.175 A","reference":"Chương V, mục 1. Phần đầu phát điện","requirement":"Dòng điện 3.175 A."},{"item":"Tổ máy Cummins G3 - Đầu phát: kích thích","quote":"Điện áp kích thích : 60V","reference":"Chương V, mục 1. Phần đầu phát điện","requirement":"Điện áp kích thích 60V; dòng điện kích thích 3,8A."},{"item":"Tổ máy Cummins G3 - Đầu phát: tốc độ quay","quote":"Tốc độ quay : 1.500V/p","reference":"Chương V, mục 1. Phần đầu phát điện","requirement":"1.500 vòng/phút."},{"item":"Tổ máy Cummins G3 - Đầu phát: cấp cách điện","quote":"Cấp cách điện\t: H","reference":"Chương V, mục 1. Phần đầu phát điện","requirement":"Cấp cách điện H."},{"item":"Tổ máy Cummins G3 - Đầu phát: AVR","quote":"Bộ điều chỉnh điện áp đầu cực:\tAVR 327-1593.","reference":"Chương V, mục 1. Phần đầu phát điện","requirement":"Bộ điều chỉnh điện áp đầu cực AVR 327-1593."},{"item":"Tổ máy Cummins G3 - Chỉ tiêu sau sửa chữa: công suất khả dụng, tải liên tục, suất tiêu hao nhiên liệu","quote":"công suất khả dụng ≥ 90% công suất định mức và công suất phát liên tục 12 giờ/ngày phải đạt tối thiểu 75% công suất định mức của máy ở chế độ suất tiêu hao nhiên liệu ≤ 220 gam/kWh","reference":"Chương V, Các yêu cầu về tính hiệu quả của việc cung cấp dịch vụ sửa chữa","requirement":"Sau sửa chữa: công suất khả dụng ≥ 90% công suất định mức; phát liên tục 12 giờ/ngày tối thiểu 75% công suất định mức; suất tiêu hao nhiên liệu ≤ 220 gam/kWh (máy Cummins G3-1.500 kW - QSK60 G4). Lưu ý: phần Mục tiêu công việc ghi 14 giờ/ngày, phần tiêu chí đánh giá ghi 12 giờ/ngày."},{"item":"Tổ máy Cummins G3 - Nghiệm thu chạy thử","quote":"Hai bên sẽ tiến hành kiểm tra toàn bộ thông số máy phát điện chạy trong 12h với tải 70% - 90% công suất định mức kết hợp nghiệm thu suất tiêu hao nhiên liệu cho tổ máy phát điện sau khi sửa chữa là 220 gam/kWh (75% - 90 %) tải định mức.","reference":"Chương V, Quy định về kiểm tra, nghiệm thu sản phẩm - Nghiệm thu bàn giao đưa vào sử dụng","requirement":"Chạy kiểm tra toàn bộ thông số 12h với tải 70% - 90% công suất định mức, kết hợp nghiệm thu suất tiêu hao nhiên liệu sau sửa chữa là 220 gam/kWh ở tải (75% - 90 %) định mức."},{"item":"Tổ máy Cummins G3 - Phạm vi công việc","quote":"Thực hiện công tác sửa chữa máy phát;","reference":"Chương V, mục 2. Phạm vi công việc","requirement":"Khảo sát lấy số liệu hiện trạng, lập phương án sửa chữa, cung cấp vật tư chính hãng, thực hiện sửa chữa, cân bằng động, hiệu chỉnh, chạy thử, nghiệm thu và bàn giao tại Nhà máy điện An Hội. Khiếm khuyết cần khắc phục: áp lực nhớt thấp, khói thoát màu đen."},{"item":"Tổ máy Cummins G3 - Vật tư, phụ tùng thay mới (danh mục VL1)","quote":"Thay mới hàng chính hãng","reference":"Chương V, mục c.2, Bảng A - Vật liệu chính (VL1)","requirement":"Thay mới hàng chính hãng, đúng mã cơ phận, gồm 28 mục như: Ball Bearing S16054 (1) và S16069 (1); Injection 4326781 (14); Cylinder Head gasket 3649981 (16); Rocker Lever 3171499 (16); Cylinder Head 5538438 (2); Kit Engine Piston 5472920 (2); Set Piston Ring 4309254 (6); Kit Liner 4089143 (6); Bearing Connecting Rod 3,643,984 (32); cùng các gioăng, O-ring, bu lông khác. Vật liệu phụ do nhà thầu cấp."},{"item":"Tổ máy Cummins G3 - Nhiên liệu, nhớt chạy rà và thử tải","quote":"Chủ đầu tư cấp","reference":"Chương V, mục c.2, Bảng III","requirement":"Dầu DO và nhớt máy chạy rà trơn, thử tải do Chủ đầu tư cấp."},{"item":"Tổ máy Cummins G3 - Chất lượng vật tư: chính hãng, đúng mã","quote":"Vật tư, thiết bị và phụ tùng thay mới sửa chữa cho tổ máy phát điện Cummins phải đúng chủng loại, đúng mã cơ phận và đồng bộ cho các máy phát điện hiện hữu đang vận hành và là hàng chính hãng sản xuất, có tên, nhãn mác, mã hiệu, hãng sản xuất rõ ràng","reference":"Chương V, mục c.2","requirement":"Vật tư, phụ tùng thay mới phải đúng chủng loại, đúng mã cơ phận, đồng bộ với máy hiện hữu, là hàng chính hãng, có tên, nhãn mác, mã hiệu, hãng sản xuất rõ ràng."},{"item":"Tổ máy Cummins G3 - Hàng mới, chứng chỉ chất lượng","quote":"Hàng hóa chào thầu là hàng hóa mới 100% chưa qua sử dụng, phải được sản xuất tại cơ sở có chứng chỉ Hệ thống quản lý chất lượng Quốc tế hoặc Quốc gia","reference":"Chương V, mục c.2","requirement":"Hàng hóa mới 100% chưa qua sử dụng, sản xuất tại cơ sở có chứng chỉ Hệ thống quản lý chất lượng Quốc tế hoặc Quốc gia."},{"item":"Tổ máy Cummins G3 - Xuất xứ, CO/CQ","quote":"Tờ khai Hải quan và CO đối với hàng hóa nhập khẩu.","reference":"Chương V, Quy định về kiểm tra, nghiệm thu - Nghiệm thu hàng hóa","requirement":"Hàng nhập khẩu phải có giấy chứng nhận xuất xưởng của nhà sản xuất, tờ khai Hải quan và CO, giấy chứng nhận đồng bộ nguồn gốc xuất xứ của cơ quan giám định độc lập."},{"item":"Tổ máy Cummins G3 - Bảo hành","quote":"nhà thầu phải cảm kết bảo hành tối thiếu 12 tháng hoặc 4.320 giờ chạy máy kể từ ngày nghiệm thu đưa vào sử dụng","reference":"Chương V, Yêu cầu về thời gian bảo hành sau khi sửa chữa","requirement":"Bảo hành tối thiểu 12 tháng hoặc 4.320 giờ chạy máy kể từ ngày nghiệm thu đưa vào sử dụng. Vật tư, phụ tùng thay thế phải có cam kết bảo hành."},{"item":"Tổ máy Cummins G3 - Tiêu chuẩn, quy trình áp dụng","quote":"Tuân thủ hồ sơ thiết kế, catalog của nhà chế tạo động cơ Diesel Cummins và tài liệu hướng dẫn của nhà chế tạo.","reference":"Chương V, Quy định kỹ thuật sửa chữa - Quy định liên quan được áp dụng","requirement":"Tuân thủ hồ sơ thiết kế, catalog và tài liệu hướng dẫn của nhà chế tạo động cơ Diesel Cummins; tháo lắp theo quy trình của nhà chế tạo; các tiêu chuẩn, quy chuẩn kỹ thuật sửa chữa động cơ diesel và đầu phát hiện hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:05:41.954Z"}},"IB2200037783":{"u":"2026-11-03T14:08:02.287+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp C5.pdf), chưa phân tích cả HSMT.","Chương V không nêu rõ máy phát điện là dự phòng hay liên tục theo nghĩa prime/standby; chỉ ghi 'Công suất cực đại: 110KVA' và 'Công suất liên tục: 100KVA'.","Không nêu số lượng máy phát điện, nhãn hiệu/model động cơ và đầu phát, cấp cách điện, bộ điều khiển, vỏ chống ồn/độ ồn, năm sản xuất, CO/CQ, bảo hành riêng cho máy phát; chi tiết nằm trong hồ sơ thiết kế bản vẽ không kèm theo văn bản này.","Máy bơm nước sinh hoạt (Q=60 m3/h, H=45m, tương đương Pentax) có trong bảng vật tư nhưng không thuộc thiết bị máy phát điện nên không liệt kê.","Phạm vi lắp đặt máy phát điện và ATS không được mô tả riêng; quy cách chi tiết được tham chiếu sang hồ sơ thiết kế bản vẽ thi công."],"result":{"keyInfo":{"bidName":"Thi công xây lắp và cung cấp thiết bị toàn bộ các hạng mục công trình Khu giam giữ, thiết bị máy phát điện dự phòng, máy bơm nước sinh hoạt.","notifyNo":"IB2200037783","generatorCapacity":"110 kVA công suất cực đại (dự phòng); 100 kVA công suất liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 100KVA-110KVA chạy dầu Hyundai DHY110KSE 3 pha: Công suất cực đại","quote":"- Công suất cực đại: 110KVA","reference":"Chương V, mục III.3, bảng vật tư STT 24","requirement":"Công suất cực đại 110 kVA"},{"item":"Máy phát điện 100KVA-110KVA chạy dầu Hyundai DHY110KSE 3 pha: Công suất liên tục","quote":"- Công suất liên tục: 100KVA","reference":"Chương V, mục III.3, bảng vật tư STT 24","requirement":"Công suất liên tục 100 kVA"},{"item":"Máy phát điện Hyundai DHY110KSE: Chủng loại, số pha","quote":"Máy Phát Điện | 100KVA-110KVA Chạy Dầu Hyundai DHY110KSE 3 Pha","reference":"Chương V, mục III.3, bảng vật tư STT 24","requirement":"Máy phát điện chạy dầu Hyundai model DHY110KSE, 3 pha, loại 100KVA-110KVA"},{"item":"Máy phát điện Hyundai DHY110KSE: Điện áp","quote":"- Điện áp: 400/230 V","reference":"Chương V, mục III.3, bảng vật tư STT 24","requirement":"Điện áp 400/230 V"},{"item":"Máy phát điện Hyundai DHY110KSE: Dòng điện","quote":"- Dòng điện: 114.3 A","reference":"Chương V, mục III.3, bảng vật tư STT 24","requirement":"Dòng điện 114.3 A"},{"item":"Máy phát điện Hyundai DHY110KSE: Tần số","quote":"- Tần số: 50 Hz","reference":"Chương V, mục III.3, bảng vật tư STT 24","requirement":"Tần số 50 Hz"},{"item":"Máy phát điện Hyundai DHY110KSE: Động cơ - dung tích xi lanh","quote":"- Dung tích xi lanh: 5900cc","reference":"Chương V, mục III.3, bảng vật tư STT 24","requirement":"Dung tích xi lanh 5900cc"},{"item":"Máy phát điện Hyundai DHY110KSE: Động cơ - công suất","quote":"- Công suất động cơ: 92 Kw","reference":"Chương V, mục III.3, bảng vật tư STT 24","requirement":"Công suất động cơ 92 Kw"},{"item":"Máy phát điện Hyundai DHY110KSE: Động cơ - tiêu hao nhiên liệu","quote":"- Tiêu hao nhiên liệu: 22 L/H","reference":"Chương V, mục III.3, bảng vật tư STT 24","requirement":"Tiêu hao nhiên liệu 22 L/H"},{"item":"Máy phát điện Hyundai DHY110KSE: Động cơ - khởi động","quote":"- Khởi động: Đề điện","reference":"Chương V, mục III.3, bảng vật tư STT 24","requirement":"Khởi động bằng đề điện"},{"item":"Máy phát điện Hyundai DHY110KSE: Bình nhiên liệu","quote":"- Dung tích bình nhiên liệu: 245L","reference":"Chương V, mục III.3, bảng vật tư STT 24","requirement":"Dung tích bình nhiên liệu 245L"},{"item":"Máy phát điện Hyundai DHY110KSE: Bình nước làm mát","quote":"- Dung tích bình nước làm mát: 32.9L","reference":"Chương V, mục III.3, bảng vật tư STT 24","requirement":"Dung tích bình nước làm mát 32.9L"},{"item":"Máy phát điện Hyundai DHY110KSE: Hệ thống điều chỉnh","quote":"- Hệ thống điều chỉnh: Tự động AVR","reference":"Chương V, mục III.3, bảng vật tư STT 24","requirement":"Hệ thống điều chỉnh tự động AVR"},{"item":"Máy phát điện Hyundai DHY110KSE: Aptomat","quote":"- Aptomat quá tải: Có","reference":"Chương V, mục III.3, bảng vật tư STT 24","requirement":"Có aptomat quá tải"},{"item":"Máy phát điện Hyundai DHY110KSE: Thời gian chạy liên tục","quote":"- Thời gian chạy liên tục: 11H","reference":"Chương V, mục III.3, bảng vật tư STT 24","requirement":"Thời gian chạy liên tục 11H"},{"item":"Máy phát điện Hyundai DHY110KSE: Trọng lượng","quote":"- Trọng lượng: 1820Kg","reference":"Chương V, mục III.3, bảng vật tư STT 24","requirement":"Trọng lượng 1820Kg"},{"item":"Máy phát điện Hyundai DHY110KSE: Kích thước","quote":"- Kích thước: 3400x1000x1700mm","reference":"Chương V, mục III.3, bảng vật tư STT 24","requirement":"Kích thước 3400x1000x1700mm"},{"item":"Tủ chuyển nguồn tự động ATS","quote":"Phải có chất lượng sử dụng tương đương sản phẩm tủ ATS - 150A lắp ráp Việt Nam hoặc tương đương.","reference":"Chương V, mục III.3, bảng vật tư STT 25","requirement":"Tủ ATS 150A lắp ráp Việt Nam hoặc tương đương, có chất lượng sử dụng tương đương"},{"item":"Yêu cầu chung về vật tư, thiết bị: chủng loại, mã hiệu, xuất xứ","quote":"Trong E-HSDT của mình, nhà thầu phải định rõ và đầy đủ chủng loại, mã hiệu, nguồn gốc, xuất xứ/chứng nhận xuất xưởng (nếu có) của các vật liệu, vật tư, thiết bị sử dụng cho công trình mà không được ghi “hoặc tương đương”.","reference":"Chương V, mục III.3","requirement":"Trong E-HSDT nhà thầu phải nêu rõ, đầy đủ chủng loại, mã hiệu, nguồn gốc, xuất xứ/chứng nhận xuất xưởng (nếu có) của thiết bị, không được ghi \"hoặc tương đương\""},{"item":"Yêu cầu về an toàn điện khi vận hành thử nghiệm","quote":"- QCVN 01:2008/BCT - Quy chuẩn kỹ thuật Quốc Gia về an toàn điện","reference":"Chương V, mục III.5","requirement":"Vận hành thử nghiệm, an toàn phải tuân theo QCVN 01:2008/BCT (an toàn điện) và TCVN 4756:1989 (quy phạm nối đất và nối không thiết bị điện)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:08:01.609Z"}},"IB2200038052":{"u":"2026-11-03T20:06:39.381+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.docx), chưa phân tích cả HSMT.","Chương V này là Điều khoản tham chiếu của gói thầu tư vấn giám sát, không phải yêu cầu kỹ thuật của thiết bị; văn bản chỉ nêu công suất máy phát điện 500kVA.","Không có thông số về động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, bảo hành, xuất xứ hay tiêu chuẩn của máy phát điện.","Văn bản có nêu trạm biến áp 560kVA 22/0,4kV và đường dây trung thế 22kV nhưng đây không phải thông số của máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Tư vấn giám sát thi công xây dựng và lắp đặt thiết bị trạm biến áp, tuyến đường dây và máy phát điện","notifyNo":"IB2200038052","generatorCapacity":"500 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 500kVA: Công suất","quote":"máy phát điện 500kVA cấp điện cho Tòa nhà Viettel Vũng Tàu","reference":"Chương V, mục I.1 (Quy mô hạng mục trạm biến áp, tuyến đường dây và máy phát điện)","requirement":"Máy phát điện công suất 500kVA cấp điện cho Tòa nhà Viettel Vũng Tàu (thuộc hạng mục được giám sát; văn bản không nêu chế độ prime/standby)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:06:38.492Z"}},"IB2200038433":{"u":"2026-11-03T20:04:29.556+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5. Chương V_Yeu cau KT .rar), chưa phân tích cả HSMT.","Chương V và Phương án kỹ thuật số 2395/PA-PCGĐ không nêu động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, độ ồn, bình nhiên liệu, ATS, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn của máy phát.","Văn bản không nêu máy phát là công suất dự phòng (standby) hay liên tục (prime). Ghi chú về 05 máy 450+400+250+80+11 kVA dự phòng là của máy hiện có của Điện lực, không phải yêu cầu đối với máy thuê.","Trích dẫn ở dòng 'Tất cả các máy: Phạm vi lắp đặt và vận hành' đã được rút gọn khỏi câu gốc (bỏ phần 'dây đấu nối...' ở giữa) và có thể không khớp từng ký tự."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện phục vụ các công tác giữ điện ưu tiên, xử lý sự cố, bảo trì lưới điện, thi công các công trình không mất điện khách hàng thuộc các nguồn vốn SXKD, SCL, ĐTXD năm 2022 - 2023","notifyNo":"IB2200038433","generatorCapacity":"7 loại máy phát 3 pha: 80 kVA, 250 kVA, 400 kVA, 500 kVA, 600 kVA, 700 kVA, 800 kVA (văn bản không nêu dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 80 kVA 3P: Công suất và số lượng","quote":"Thuê máy phát 80 KVA 3P | máy | 30 | 2","reference":"Chương V, mục 2, bảng quy mô gói thầu, STT 1","requirement":"Thuê máy phát 80 KVA 3 pha, số lượng 30 máy, số ngày thuê 2"},{"item":"Máy 250 kVA 3P: Công suất và số lượng","quote":"Thuê máy phát 250 KVA 3P | máy | 15 | 2","reference":"Chương V, mục 2, bảng quy mô gói thầu, STT 2","requirement":"Thuê máy phát 250 KVA 3 pha, số lượng 15 máy, số ngày thuê 2"},{"item":"Máy 400 kVA 3P: Công suất và số lượng","quote":"Thuê máy phát 400 KVA 3P | máy | 15 | 1","reference":"Chương V, mục 2, bảng quy mô gói thầu, STT 3","requirement":"Thuê máy phát 400 KVA 3 pha, số lượng 15 máy, số ngày thuê 1"},{"item":"Máy 500 kVA 3P: Công suất và số lượng","quote":"Thuê máy phát 500 KVA 3P | máy | 10 | 1","reference":"Chương V, mục 2, bảng quy mô gói thầu, STT 4","requirement":"Thuê máy phát 500 KVA 3 pha, số lượng 10 máy, số ngày thuê 1"},{"item":"Máy 600 kVA 3P: Công suất và số lượng","quote":"Thuê máy phát 600 KVA 3P | máy | 10 | 1","reference":"Chương V, mục 2, bảng quy mô gói thầu, STT 5","requirement":"Thuê máy phát 600 KVA 3 pha, số lượng 10 máy, số ngày thuê 1"},{"item":"Máy 700 kVA 3P: Công suất và số lượng","quote":"Thuê máy phát 700 KVA 3P | máy | 5 | 1","reference":"Chương V, mục 2, bảng quy mô gói thầu, STT 6","requirement":"Thuê máy phát 700 KVA 3 pha, số lượng 5 máy, số ngày thuê 1"},{"item":"Máy 800 kVA 3P: Công suất và số lượng","quote":"Thuê máy phát 800 KVA 3P | máy | 5 | 1","reference":"Chương V, mục 2, bảng quy mô gói thầu, STT 7","requirement":"Thuê máy phát 800 KVA 3 pha, số lượng 5 máy, số ngày thuê 1"},{"item":"Tất cả các máy: Dây đấu nối","quote":"dây đấu nối máy phát (tối thiểu 10m / máy)","reference":"Chương V, mục 2, phần Lưu ý","requirement":"Chi phí thuê bao gồm dây đấu nối máy phát, tối thiểu 10 m cho mỗi máy"},{"item":"Tất cả các máy: Phạm vi lắp đặt và vận hành","quote":"Chi phí bao gồm: vận chuyển lắp đặt, nhân lực vận hành máy phát","reference":"Chương V, mục 2, phần Lưu ý","requirement":"Chi phí bao gồm vận chuyển lắp đặt và nhân lực vận hành máy phát"},{"item":"Tất cả các máy: Nhiên liệu","quote":"Tiêu hao nhiên liệu của 1 máy / 1 giờ hoạt động: theo tiêu chuẩn kỹ thuật của máy\ndo nhà sản xuất ban hành hoặc theo nội dung thương thảo hợp đồng.","reference":"Chương V, mục 2, phần Lưu ý","requirement":"Chi phí bao gồm nhiên liệu vận hành máy phát trong vòng 1 giờ. Tiêu hao nhiên liệu của 1 máy trong 1 giờ hoạt động theo tiêu chuẩn kỹ thuật của máy do nhà sản xuất ban hành hoặc theo nội dung thương thảo hợp đồng; nhà thầu phải đảm bảo cung cấp nhiên liệu trong vòng 1 giờ nếu có sự cố vận hành máy phát"},{"item":"Tất cả các máy: Vận hành","quote":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường xảy ra trong\nquá trình vận hành.","reference":"Chương V, mục 3.a và bảng tóm tắt STT 1","requirement":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường trong quá trình vận hành"},{"item":"Tất cả các máy: Lắp đặt trước khi cắt điện","quote":"Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 60 phút trước\nkhi cắt điện.","reference":"Chương V, mục 3.a và bảng tóm tắt STT 2","requirement":"Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 60 phút trước khi cắt điện"},{"item":"Tất cả các máy: Xử lý khi máy có sự cố","quote":"Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy không quá 10\nphút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư.","reference":"Chương V, mục 3.a và bảng tóm tắt STT 3","requirement":"Cử nhân lực phối hợp vận hành máy không quá 10 phút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư"},{"item":"Tất cả các máy: Số lượng máy huy động","quote":"Nhà thầu chứng minh số lượng máy phát điện theo yêu cầu HSMT là tài sản thuộc\nnhà thầu hoặc có khả năng huy động.","reference":"Chương V, mục 3.a và bảng tóm tắt STT 5","requirement":"Số lượng máy phát điện theo yêu cầu HSMT là tài sản thuộc nhà thầu hoặc có khả năng huy động"},{"item":"Tất cả các máy: Thời gian cung cấp","quote":"Nhà thầu đảm bảo cung cấp dịch vụ trong thời gian 2 ngày sau khi nhận\nđược yêu cầu của chủ đầu tư qua mail, điện thoại hoặc bằng văn bản.","reference":"Chương V, mục 2, phần Tiến độ","requirement":"Cung cấp dịch vụ trong 2 ngày sau khi nhận được yêu cầu của chủ đầu tư qua mail, điện thoại hoặc văn bản"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:04:29.076Z"}},"IB2200038691":{"u":"2026-11-03T14:22:27.4+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng tổ máy phát điện, điện áp/tần số/số pha, hãng và model động cơ hay đầu phát, cấp cách điện, bình nhiên liệu, ATS, tiêu chuẩn khí thải, CO/CQ.","Nhiều thông số máy phát ghi 'Đáp ứng theo hồ sơ thiết kế'; bản vẽ và thuyết minh thiết kế nằm trong tệp đính kèm E-HSMT, không có trong văn bản này.","Bảng trong PDF bị ngắt dòng, nên một số trích dẫn chỉ là đoạn đầu của ô (ví dụ 'Sử dụng công nghệ phun trực', 'Chủng loại hệ thống điều') và một số dòng không có trích dẫn nguyên văn liền mạch.","Trang có chữ ký số hiển thị 'Signature Not Verified'; nội dung vẫn đọc được."],"result":{"keyInfo":{"bidName":"Thi công xây dựng và lắp đặt thiết bị trạm biến áp, tuyến đường dây và máy phát điện","notifyNo":"IB2200038691","generatorCapacity":"≥ 500 kVA (400 kW) công suất cơ bản (Prime); ≥ 550 kVA (440 kW) công suất dự phòng (Standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":null,"reference":"Chương V, mục III.1.2, phần III Máy phát điện","requirement":"Chương V không nêu rõ số lượng tổ máy; chỉ có một bộ thông số cho máy phát điện."},{"item":"Tổ máy phát điện: Công suất dự phòng (Standby)","quote":"≥ 550kVA (440kW)","reference":"Chương V, mục III.1.2, phần III.1 Yêu cầu chung","requirement":"Công suất dự phòng tối thiểu 550 kVA (440 kW)."},{"item":"Tổ máy phát điện: Công suất cơ bản (Prime)","quote":"≥ 500 kVA (400kW)","reference":"Chương V, mục III.1.2, phần III.1 Yêu cầu chung","requirement":"Công suất cơ bản tối thiểu 500 kVA (400 kW)."},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục III.1.2, phần III.1 Yêu cầu chung","requirement":"Hệ số công suất tối thiểu 0,8."},{"item":"Tổ máy phát điện: Tiêu chuẩn áp dụng cho động cơ, đầu phát điện, bộ điều khiển","quote":"ISO 8528; ISO 3046; BS 5000","reference":"Chương V, mục III.1.2, phần III.1 Yêu cầu chung","requirement":"Áp dụng ISO 8528; ISO 3046; BS 5000."},{"item":"Tổ máy phát điện: Mã hiệu sản phẩm","quote":"Nhà thầu cung cấp thông tin chi","reference":"Chương V, mục III.1.2, phần III.1 Yêu cầu chung","requirement":"Nhà thầu cung cấp thông tin chi tiết về mã hiệu sản phẩm."},{"item":"Tổ máy phát điện: Xuất xứ","quote":"Xuất xứ của tổ máy phát","reference":"Chương V, mục III.1.2, phần III.1 Yêu cầu chung","requirement":"Nhà thầu cung cấp thông tin chi tiết về xuất xứ của tổ máy phát điện; HSMT không chỉ định nước xuất xứ cụ thể."},{"item":"Tổ máy phát điện: Chủng loại máy phát điện","quote":"Chủng loại máy phát điện | Đáp ứng theo hồ sơ thiết kế","reference":"Chương V, mục III.1.2, phần III.1 Yêu cầu chung","requirement":"Đáp ứng theo hồ sơ thiết kế (hồ sơ thiết kế không nằm trong Chương V)."},{"item":"Tổ máy phát điện: Vỏ (Vỏ cách âm)","quote":"Vỏ | Đáp ứng theo hồ sơ thiết kế","reference":"Chương V, mục III.1.2, phần III.1 Yêu cầu chung","requirement":"Đáp ứng theo hồ sơ thiết kế."},{"item":"Tổ máy phát điện: Bộ điều tốc","quote":"Bộ điều tốc | Đáp ứng theo hồ sơ thiết kế","reference":"Chương V, mục III.1.2, phần III.1 Yêu cầu chung","requirement":"Đáp ứng theo hồ sơ thiết kế."},{"item":"Động cơ: Tốc độ","quote":"≤ 1.500 rpm","reference":"Chương V, mục III.1.2, phần III.2 Động cơ máy phát","requirement":"Tốc độ động cơ tối đa 1.500 rpm."},{"item":"Động cơ: Kiểu động cơ","quote":"4 kỳ","reference":"Chương V, mục III.1.2, phần III.2 Động cơ máy phát","requirement":"Động cơ 4 kỳ."},{"item":"Động cơ: Số xy lanh","quote":"6 xy lanh, bố trí hình thẳng","reference":"Chương V, mục III.1.2, phần III.2 Động cơ máy phát","requirement":"6 xy lanh, bố trí thẳng hàng (in-line)."},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Nhiên liệu sử dụng | Đáp ứng theo hồ sơ thiết kế","reference":"Chương V, mục III.1.2, phần III.2 Động cơ máy phát","requirement":"Đáp ứng theo hồ sơ thiết kế."},{"item":"Động cơ: Hệ thống phun nhiên liệu","quote":"Sử dụng công nghệ phun trực","reference":"Chương V, mục III.1.2, phần III.2 Động cơ máy phát","requirement":"Sử dụng công nghệ phun trực tiếp."},{"item":"Động cơ: Tỷ số nén (C)","quote":"≥ 16,0:1","reference":"Chương V, mục III.1.2, phần III.2 Động cơ máy phát","requirement":"Tỷ số nén tối thiểu 16,0:1."},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở chế độ cơ bản (PRIME) với 100% tải","quote":"≤ 105 (l/h)","reference":"Chương V, mục III.1.2, phần III.2 Động cơ máy phát","requirement":"Tiêu thụ nhiên liệu tối đa 105 l/h."},{"item":"Động cơ: Hệ thống lọc khí, nhiên liệu, dầu bôi trơn","quote":"Hệ thống lọc khí, nhiên liệu, dầu bôi trơn | Đáp ứng theo hồ sơ thiết kế","reference":"Chương V, mục III.1.2, phần III.2 Động cơ máy phát","requirement":"Đáp ứng theo hồ sơ thiết kế."},{"item":"Động cơ: Hệ thống khởi động","quote":"Hệ thống khởi động | Đáp ứng theo hồ sơ thiết kế","reference":"Chương V, mục III.1.2, phần III.2 Động cơ máy phát","requirement":"Đáp ứng theo hồ sơ thiết kế."},{"item":"Động cơ: Hệ thống làm mát","quote":"Hệ thống làm mát | Đáp ứng theo hồ sơ thiết kế","reference":"Chương V, mục III.1.2, phần III.2 Động cơ máy phát","requirement":"Đáp ứng theo hồ sơ thiết kế."},{"item":"Đầu máy phát: Bộ điều chỉnh điện áp tự động (AVR)","quote":"Đáp ứng theo hồ sơ thiết kế","reference":"Chương V, mục III.1.2, phần III.3 Đầu máy phát","requirement":"Đáp ứng theo hồ sơ thiết kế."},{"item":"Đầu máy phát: Độ ổn định điện áp","quote":"≤ ± 1,0%","reference":"Chương V, mục III.1.2, phần III.3 Đầu máy phát","requirement":"Độ ổn định điện áp không vượt quá ± 1,0%."},{"item":"Đầu máy phát: Cấp bảo vệ đầu phát","quote":"≥ IP 21","reference":"Chương V, mục III.1.2, phần III.3 Đầu máy phát","requirement":"Cấp bảo vệ tối thiểu IP 21."},{"item":"Hệ thống điều khiển, hiển thị: Chủng loại hệ thống điều khiển","quote":"Chủng loại hệ thống điều","reference":"Chương V, mục III.1.2, phần III.4 Hệ thống điều khiển, hiển thị","requirement":"Đáp ứng theo hồ sơ thiết kế."},{"item":"Hệ thống điều khiển, hiển thị: Chức năng điều khiển","quote":"Chức năng điều khiển | Đáp ứng theo hồ sơ thiết kế","reference":"Chương V, mục III.1.2, phần III.4 Hệ thống điều khiển, hiển thị","requirement":"Đáp ứng theo hồ sơ thiết kế."},{"item":"Hệ thống điều khiển, hiển thị: Chức năng giám sát","quote":"Chức năng giám sát | Đáp ứng theo hồ sơ thiết kế","reference":"Chương V, mục III.1.2, phần III.4 Hệ thống điều khiển, hiển thị","requirement":"Đáp ứng theo hồ sơ thiết kế."},{"item":"Hệ thống điều khiển, hiển thị: Chức năng cảnh báo và bảo vệ","quote":null,"reference":"Chương V, mục III.1.2, phần III.4 Hệ thống điều khiển, hiển thị","requirement":"Đáp ứng theo hồ sơ thiết kế."},{"item":"Hệ thống điều khiển, hiển thị: Lưu sự kiện","quote":"Lưu sự kiện | Đáp ứng theo hồ sơ thiết kế","reference":"Chương V, mục III.1.2, phần III.4 Hệ thống điều khiển, hiển thị","requirement":"Đáp ứng theo hồ sơ thiết kế."},{"item":"Hệ thống điều khiển, hiển thị: Kết nối BMS","quote":"Kết nối BMS | Đáp ứng theo hồ sơ thiết kế","reference":"Chương V, mục III.1.2, phần III.4 Hệ thống điều khiển, hiển thị","requirement":"Đáp ứng theo hồ sơ thiết kế."},{"item":"Tổ máy phát điện: Độ ồn","quote":"≤ 80 dBA","reference":"Chương V, mục III.1.2, phần III.5 Độ ồn","requirement":"Độ ồn sau khi lắp vỏ cách âm tối đa 80 dBA, đo ở khoảng cách 7 m."},{"item":"Thiết bị khởi động và bộ sạc","quote":"Yêu cầu về thiết bị khởi","reference":"Chương V, mục III.1.2, phần III.6 Thiết bị khởi động và bộ sạc","requirement":"Thiết bị khởi động và bộ sạc đáp ứng theo hồ sơ thiết kế."},{"item":"Tủ MCCB lộ ra của máy phát điện","quote":"Yêu cầu cung cấp thiết bị","reference":"Chương V, mục III.1.2, phần III.7 Tủ MCCB lộ ra của máy phát điện","requirement":"Cung cấp thiết bị bảo vệ đầu cực MCCB-3P đồng bộ cùng máy phát điện, đáp ứng theo hồ sơ thiết kế."},{"item":"Tổ máy phát điện: Tình trạng và năm sản xuất","quote":"đảm bảo mới 100%, chưa qua sử dụng, sản xuất","reference":"Chương V, mục III.1.2","requirement":"Sản phẩm mới 100%, chưa qua sử dụng, sản xuất từ năm 2021 trở về sau (áp dụng cho tất cả sản phẩm của dự án)."},{"item":"Tổ máy phát điện: Hãng, mã hiệu, xuất xứ chào thầu","quote":"Không được chào nhiều thương hiệu hoặc","reference":"Chương V, mục III.1.1","requirement":"Nhà thầu phải ghi cụ thể, chính xác tên hãng sản xuất, mã hiệu, xuất xứ của thiết bị chào thầu; không chào nhiều thương hiệu, mã hiệu hoặc xuất xứ cho một loại thiết bị; không được ghi tương đương; phải cung cấp catalog, tài liệu kỹ thuật chứng minh đáp ứng."},{"item":"Tổ máy phát điện: Phạm vi cung cấp, lắp đặt và chạy thử","quote":"hệ thống máy phát điện...","reference":"Chương V, mục I.1","requirement":"Cung cấp và lắp đặt hệ thống máy phát điện theo hồ sơ thiết kế được duyệt; đấu nối, thí nghiệm, nghiệm thu; chạy thử; đào tạo, hướng dẫn vận hành."},{"item":"Tổ máy phát điện: Bảo hành","quote":"Thời gian bảo hành: tối thiểu 12 tháng kể từ khi nghiệm thu hoàn thành gói thầu.","reference":"Chương V, mục III.7.3","requirement":"Thời gian bảo hành tối thiểu 12 tháng kể từ khi nghiệm thu hoàn thành gói thầu (điều khoản chung cho cả gói thầu, không riêng máy phát điện)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:22:27.032Z"}},"IB2200038751":{"u":"2026-11-03T14:26:36.631+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu rõ trong văn bản (địa điểm gồm hai nơi nhưng không ghi số lượng).","Văn bản không nêu hãng/model động cơ và đầu phát, xuất xứ, CO/CQ, bảo hành, mức ồn, thùng nhiên liệu.","Mục 3 (Kiểm tra và thử nghiệm) để trống, không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Máy phát điện","notifyNo":"IB2200038751","generatorCapacity":"60 kVA liên tục / 66 kVA dự phòng (60/66 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 60 kVA: Cấu thành","quote":"Bao gồm: Động cơ, đầu phát, bảng điều khiển.","reference":"Chương V, mục 1.2, phần I","requirement":"Bao gồm động cơ, đầu phát, bảng điều khiển."},{"item":"Máy phát điện 60 kVA: Kiểu tổ máy","quote":"Tổ máy phát điện: 03 pha, 4 dây, tự động điều chỉnh\nđiện áp, bao gồm vỏ chống ồn.","reference":"Chương V, mục 1.2, phần I, tổ máy mục 1","requirement":"Tổ máy phát điện 03 pha, 4 dây, tự động điều chỉnh điện áp, bao gồm vỏ chống ồn."},{"item":"Máy phát điện 60 kVA: Điện áp","quote":"Điện áp: 230/400V, 3 pha 4 dây.","reference":"Chương V, mục 1.2, phần I, tổ máy mục 2","requirement":"230/400V, 3 pha 4 dây."},{"item":"Máy phát điện 60 kVA: Tần số và tốc độ","quote":"Tần số 50Hz, 1500 V/p.","reference":"Chương V, mục 1.2, phần I, tổ máy mục 3","requirement":"Tần số 50Hz, 1500 V/p."},{"item":"Máy phát điện 60 kVA: Công suất","quote":"Công suất liên tục/dự phòng: 60/66 kVA","reference":"Chương V, mục 1.2, phần I, tổ máy mục 4","requirement":"Công suất liên tục/dự phòng: 60/66 kVA."},{"item":"Máy phát điện 60 kVA: Thương hiệu","quote":"Thương hiệu tổ máy phát điện ≥ 15 năm.","reference":"Chương V, mục 1.2, phần I, tổ máy mục 5","requirement":"Thương hiệu tổ máy phát điện ≥ 15 năm."},{"item":"Máy phát điện 60 kVA: Tiêu chuẩn áp dụng","quote":"Tiêu chuẩn áp dụng: Iso 9001:2015 và Iso 14001:2015","reference":"Chương V, mục 1.2, phần I, tổ máy mục 6","requirement":"Iso 9001:2015 và Iso 14001:2015."},{"item":"Máy phát điện 60 kVA: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu tại 75% tải ≤ 10,5 L/h","reference":"Chương V, mục 1.2, phần I, tổ máy mục 7","requirement":"Tiêu hao nhiên liệu tại 75% tải ≤ 10,5 L/h."},{"item":"Máy phát điện 60 kVA: Động cơ - loại","quote":"Động cơ Diesel, 4 kỳ, ≥ 3 xy lanh.","reference":"Chương V, mục 1.2, phần I, động cơ mục 1","requirement":"Động cơ Diesel, 4 kỳ, ≥ 3 xy lanh."},{"item":"Máy phát điện 60 kVA: Động cơ - tốc độ","quote":"Số vòng quay động cơ 1500 V/ph.","reference":"Chương V, mục 1.2, phần I, động cơ mục 2","requirement":"Số vòng quay động cơ 1500 V/ph."},{"item":"Máy phát điện 60 kVA: Động cơ - công suất","quote":"Công suất liên tục động cơ ≥ 53kW.","reference":"Chương V, mục 1.2, phần I, động cơ mục 3","requirement":"Công suất liên tục động cơ ≥ 53kW."},{"item":"Máy phát điện 60 kVA: Động cơ - kích thước xy lanh","quote":"Đường kính xy lanh x hành trình piston ≥ 105x127\nmm","reference":"Chương V, mục 1.2, phần I, động cơ mục 4","requirement":"Đường kính xy lanh x hành trình piston ≥ 105x127 mm."},{"item":"Máy phát điện 60 kVA: Động cơ - phun nhiên liệu","quote":"Hệ thống phun nguyên liệu: Bơm cao áp.","reference":"Chương V, mục 1.2, phần I, động cơ mục 5","requirement":"Hệ thống phun nguyên liệu: Bơm cao áp."},{"item":"Máy phát điện 60 kVA: Động cơ - làm mát","quote":"Hệ thống làm mát: Làm mát bằng nước kết hợp gió (két\nnước, quạt gió..)","reference":"Chương V, mục 1.2, phần I, động cơ mục 6","requirement":"Làm mát bằng nước kết hợp gió (két nước, quạt gió..)."},{"item":"Máy phát điện 60 kVA: Động cơ - khởi động","quote":"Hệ thống khởi động: Khởi động điện, sử dụng ắc quy\nVDC kèm bộ nạp.","reference":"Chương V, mục 1.2, phần I, động cơ mục 7","requirement":"Khởi động điện, sử dụng ắc quy VDC kèm bộ nạp."},{"item":"Máy phát điện 60 kVA: Động cơ - nạp khí","quote":"Hệ thống nạp khí: Tubo tăng áp.","reference":"Chương V, mục 1.2, phần I, động cơ mục 8","requirement":"Tubo tăng áp."},{"item":"Máy phát điện 60 kVA: Động cơ - xả khí","quote":"Hệ thống xả khí: Bình tiêu âm ống xả, khớp nối mềm\nđồng bộ theo máy.","reference":"Chương V, mục 1.2, phần I, động cơ mục 9","requirement":"Bình tiêu âm ống xả, khớp nối mềm đồng bộ theo máy."},{"item":"Máy phát điện 60 kVA: Đầu phát - kiểu","quote":"Kiểu đầu máy phát: Kiểu kín, tự động điều chỉnh điện\náp, 4 cực, tự kích từ, không chổi than.","reference":"Chương V, mục 1.2, phần I, đầu phát mục 1","requirement":"Kiểu kín, tự động điều chỉnh điện áp, 4 cực, tự kích từ, không chổi than."},{"item":"Máy phát điện 60 kVA: Đầu phát - AVR","quote":"Bộ điều chỉnh điện áp tự động (AVR): Sử dụng công\nnghệ kỹ thuật số hoặc Công nghệ điện tử vi xử lý.","reference":"Chương V, mục 1.2, phần I, đầu phát mục 2","requirement":"Bộ điều chỉnh điện áp tự động (AVR) sử dụng công nghệ kỹ thuật số hoặc công nghệ điện tử vi xử lý."},{"item":"Máy phát điện 60 kVA: Đầu phát - công suất","quote":"Công suất liên tục ≥ 60kVA","reference":"Chương V, mục 1.2, phần I, đầu phát mục 3","requirement":"Công suất liên tục ≥ 60kVA."},{"item":"Máy phát điện 60 kVA: Đầu phát - điện áp","quote":"Điện áp: 230/400V","reference":"Chương V, mục 1.2, phần I, đầu phát mục 4","requirement":"Điện áp 230/400V."},{"item":"Máy phát điện 60 kVA: Bảng điều khiển - hiển thị và điều khiển","quote":"Được trang bị màn hình LCD với nút dừng khẩn cấp, có\nchức năng cảnh báo bảo vệ và tự động dừng máy khi gặp\nsự cố.","reference":"Chương V, mục 1.2, phần I, bảng điều khiển mục 1","requirement":"Bảng điều khiển có chức năng hiển thị và điều khiển; trang bị màn hình LCD với nút dừng khẩn cấp, có chức năng cảnh báo bảo vệ và tự động dừng máy khi gặp sự cố."},{"item":"Máy phát điện 60 kVA: Bảng điều khiển - chế độ làm việc","quote":"Có công tắc chọn chế độ làm việc OFF-MANUAL-\nAUTO (Dừng máy/Chạy nhân công/Chạy tự động);","reference":"Chương V, mục 1.2, phần I, bảng điều khiển mục 1","requirement":"Công tắc chọn chế độ làm việc OFF-MANUAL-AUTO (Dừng máy/Chạy nhân công/Chạy tự động); có công tắc dừng máy khẩn cấp."},{"item":"Máy phát điện 60 kVA: Bảng điều khiển - đo lường","quote":"Có chức năng đo lường, hiển thị các thông số máy.","reference":"Chương V, mục 1.2, phần I, bảng điều khiển mục 1","requirement":"Có chức năng đo lường, hiển thị các thông số máy."},{"item":"Máy phát điện 60 kVA: Bảng điều khiển - cảnh báo và bảo vệ","quote":"Có chức năng cảnh báo và bảo vệ khi: Nhiệt độ động cơ\nquá cao; Áp suất dầu thấp; Quá tốc; Nhiệt độ nước làm mát\ncao; Lỗi phần ắc qui; Quá tải; …","reference":"Chương V, mục 1.2, phần I, bảng điều khiển mục 1","requirement":"Cảnh báo và bảo vệ khi: nhiệt độ động cơ quá cao; áp suất dầu thấp; quá tốc; nhiệt độ nước làm mát cao; lỗi phần ắc qui; quá tải."},{"item":"Máy phát điện 60 kVA: Bảng điều khiển - chỉ thị và tắt máy","quote":"Chỉ thị và tắt máy khi: sự cố không đề được; quá áp hoặc\nthất áp; Quá dòng; Tần số thấp; Áp suất nhớt thấp; Nhiệt\nđộ nước làm mát quá cao.","reference":"Chương V, mục 1.2, phần I, bảng điều khiển mục 1","requirement":"Chỉ thị và tắt máy khi: sự cố không đề được; quá áp hoặc thất áp; quá dòng; tần số thấp; áp suất nhớt thấp; nhiệt độ nước làm mát quá cao."},{"item":"Máy phát điện 60 kVA: Bảng điều khiển - điều kiện tự khởi động","quote":"Điều kiện tự khởi động máy phát: Mất điện lưới; Mất\npha; Thấp áp.","reference":"Chương V, mục 1.2, phần I, bảng điều khiển mục 1","requirement":"Tự khởi động máy phát khi: mất điện lưới; mất pha; thấp áp."},{"item":"Vỏ chống ồn","quote":"Vỏ chống ồn: sản xuất lắp ráp tại Việt Nam hoặc nhập\nkhẩu đồng bộ theo máy, được làm bằng thép tấm dày 2mm,\nsơn tĩnh điện bên trong có lớp cách âm, có 5 cánh cửa để\nthuận tiện trong việc vận hành.","reference":"Chương V, mục 1.2, phần II","requirement":"Sản xuất lắp ráp tại Việt Nam hoặc nhập khẩu đồng bộ theo máy; thép tấm dày 2mm, sơn tĩnh điện, bên trong có lớp cách âm, có 5 cánh cửa để thuận tiện vận hành."},{"item":"Tủ ATS","quote":"Tủ ATS: chuyển nguồn tự động, sử dụng thiết bị đóng\ncắt Socomec hoặc tương đương; Dòng điện định mức\n100A, 4P.","reference":"Chương V, mục 1.2, phần III","requirement":"Chuyển nguồn tự động, sử dụng thiết bị đóng cắt Socomec hoặc tương đương; dòng điện định mức 100A, 4P."},{"item":"Vật tư lắp đặt: Cáp nguồn","quote":"Vật tư lắp đặt: Cáp nguồn ≥ CXV 3x50+1x25mm;","reference":"Chương V, mục 1.2, phần IV","requirement":"Cáp nguồn ≥ CXV 3x50+1x25mm."},{"item":"Vật tư lắp đặt: Phạm vi trọn gói","quote":"Dây điều khiển, dầu diesel chạy máy, vật tư phụ kiện lắp\nđặt trọn gói.","reference":"Chương V, mục 1.2, phần IV","requirement":"Dây điều khiển, dầu diesel chạy máy, vật tư phụ kiện lắp đặt trọn gói."},{"item":"Máy phát điện 60 kVA: Tình trạng và năm sản xuất","quote":"Nhà thầu cam kết hàng hóa mới 100% sản xuất từ năm 2021 trở lại đây","reference":"Chương V, mục 1.3","requirement":"Hàng hóa mới 100%, sản xuất từ năm 2021 trở lại đây."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:26:35.456Z"}},"IB2200039869":{"u":"2026-11-03T14:19:21.779+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5. chuong 5-Yeu cau ky thuat.docx), chưa phân tích cả HSMT.","Bảng thông số không có số thứ tự 26 ở phần A.I; phần A.II có hai dòng đánh số 12 (một dòng '12' và một dòng '13' bị lặp), nên số thứ tự trong 'reference' theo đúng văn bản.","Dòng 'Hệ thống đo lường, hiển thị' trong văn bản kết thúc bằng 'đèn ...' nên không rõ đầy đủ các thiết bị hiển thị.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát hay bộ điều khiển; không có ATS rời, cáp, vỏ chống ồn hay mức phát thải riêng ngoài QCVN 19:2009/BTNMT.","Các mục thương mại, tiến độ, bảo đảm thực hiện hợp đồng và bảo lãnh bảo hành không được liệt kê vì không phải thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Máy phát điện","notifyNo":"IB2200039869","generatorCapacity":"17 x 8,5 kVA công suất liên tục (dự phòng ≥ 9,2 kVA), máy phát điện chạy xăng, 1 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"Mua mới 17 máy phát điện","reference":"Chương V, mục 1.1","requirement":"Mua mới 17 máy phát điện chạy xăng 8,5 kVA, 1 pha, lắp tại 17 trạm BTS"},{"item":"Tiêu chuẩn kỹ thuật chính của gói thầu","quote":"Nhiên liệu sử dụng chạy xăng, Số pha là 1 pha, kiểu động cơ 4 thì, công suất liên tục 8,5KVA, điện áp ra 220v, tần số 50Hz, hình thức khởi động đề nổ, tốc độ quay 3000 vòng/phút, bình nhiên liệu bằng thép gắn liền với khung máy","reference":"Chương V, mục 1.1","requirement":"Chạy xăng, 1 pha, động cơ 4 thì, công suất liên tục 8,5 KVA, 220 V, 50 Hz, khởi động đề nổ, 3000 vòng/phút, bình nhiên liệu bằng thép gắn liền khung máy"},{"item":"Máy 8,5 kVA - Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, bảng A.I.1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng khi giao hàng"},{"item":"Máy 8,5 kVA - Năm sản xuất động cơ, đầu phát","quote":"Động cơ, đầu phát: được sản xuất năm 2021 hoặc 2022.","reference":"Chương V, mục 1.2, bảng A.I.1","requirement":"Sản xuất năm 2021 hoặc 2022"},{"item":"Máy 8,5 kVA - Công suất liên tục (100% tải)","quote":"≥ 8,5 kVA/8,5 kW.","reference":"Chương V, mục 1.2, bảng A.I.2","requirement":"≥ 8,5 kVA/8,5 kW"},{"item":"Máy 8,5 kVA - Công suất dự phòng","quote":"≥ 9,2 kVA/9,2 kW.","reference":"Chương V, mục 1.2, bảng A.I.3","requirement":"≥ 9,2 kVA/9,2 kW"},{"item":"Máy 8,5 kVA - Điện áp định mức","quote":"220V, xoay chiều.","reference":"Chương V, mục 1.2, bảng A.I.4","requirement":"220 V, xoay chiều"},{"item":"Máy 8,5 kVA - Sai lệch điện áp cho phép (tải định mức)","quote":"≤ 1%.","reference":"Chương V, mục 1.2, bảng A.I.5","requirement":"≤ 1%"},{"item":"Máy 8,5 kVA - Số pha, số dây","quote":"1 pha, 2 dây.","reference":"Chương V, mục 1.2, bảng A.I.6","requirement":"1 pha, 2 dây"},{"item":"Máy 8,5 kVA - Tần số","quote":"50 Hz.","reference":"Chương V, mục 1.2, bảng A.I.7-8","requirement":"50 Hz, sai lệch tần số cho phép (tải định mức) ≤ 1%"},{"item":"Máy 8,5 kVA - Nhiên liệu","quote":"Xăng thông dụng trên thị trường VN.","reference":"Chương V, mục 1.2, bảng A.I.9","requirement":"Xăng thông dụng trên thị trường Việt Nam"},{"item":"Máy 8,5 kVA - Hệ số công suất","quote":"Cosϕ = 1.","reference":"Chương V, mục 1.2, bảng A.I.10","requirement":"Cosϕ = 1"},{"item":"Máy 8,5 kVA - Tốc độ vòng quay","quote":"3.000 vòng/phút.","reference":"Chương V, mục 1.2, bảng A.I.11","requirement":"3.000 vòng/phút"},{"item":"Máy 8,5 kVA - Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy.","reference":"Chương V, mục 1.2, bảng A.I.12","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy"},{"item":"Máy 8,5 kVA - Cơ cấu truyền động, kết cấu","quote":"Trực tiếp bằng khớp nối đồng trục.","reference":"Chương V, mục 1.2, bảng A.I.13-14","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục; động cơ và đầu phát nối ghép bằng khớp nối đồng trục, chịu chấn động cao"},{"item":"Máy 8,5 kVA - Bộ nạp bình ắc quy","quote":"Kèm theo máy.","reference":"Chương V, mục 1.2, bảng A.I.15","requirement":"Kèm theo máy"},{"item":"Máy 8,5 kVA - Aptomat ngõ ra","quote":"CB tại ngõ ra của máy, được lắp tại máy phát điện, dòng điện định mức của CB phù hợp với dòng điện của máy phát điện.","reference":"Chương V, mục 1.2, bảng A.I.16","requirement":"CB tại ngõ ra, lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy"},{"item":"Máy 8,5 kVA - Chạy liên tục 06/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 03 giờ chạy.","reference":"Chương V, mục 1.2, bảng A.I.17","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 03 giờ chạy"},{"item":"Máy 8,5 kVA - Thời gian chạy liên tục ở 100% công suất liên tục","quote":"≥ 4 giờ.","reference":"Chương V, mục 1.2, bảng A.I.18","requirement":"≥ 4 giờ"},{"item":"Máy 8,5 kVA - Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục.","reference":"Chương V, mục 1.2, bảng A.I.19","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Máy 8,5 kVA - Mức tiêu thụ nhiên liệu","quote":"≤ 5,21 lít/giờ tại 75 % tải định mức.","reference":"Chương V, mục 1.2, bảng A.I.20","requirement":"≤ 5,21 lít/giờ tại 75% tải định mức; ≤ 6,0 lít/giờ tại 100% tải định mức"},{"item":"Máy 8,5 kVA - Độ ồn","quote":"≤ 75dB đo cách tâm máy 7m.","reference":"Chương V, mục 1.2, bảng A.I.21","requirement":"≤ 75 dB đo cách tâm máy 7 m"},{"item":"Máy 8,5 kVA - Hệ thống làm mát","quote":"Làm mát bằng gió.","reference":"Chương V, mục 1.2, bảng A.I.22","requirement":"Làm mát bằng gió"},{"item":"Máy 8,5 kVA - Điều kiện hoạt động, vận hành","quote":"Nhiệt độ môi trường: 0oC đến +50oC.","reference":"Chương V, mục 1.2, bảng A.I.23","requirement":"Nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường 0°C đến +50°C; độ ẩm hoạt động 80% đến 100%"},{"item":"Máy 8,5 kVA - Thùng chứa nhiên liệu","quote":"Gắn liền với khung bệ máy; được chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống sự rỉ sét và tăng độ bám dính của sơn.","reference":"Chương V, mục 1.2, bảng A.I.24","requirement":"Gắn liền khung bệ máy, chế tạo chắc chắn bằng thép đã xử lý hóa học chống rỉ sét và tăng độ bám dính của sơn"},{"item":"Máy 8,5 kVA - Dung tích thùng nhiên liệu","quote":"≥ 30 lít (Gắn trực tiếp trong máy).","reference":"Chương V, mục 1.2, bảng A.I.25","requirement":"≥ 30 lít, gắn trực tiếp trong máy"},{"item":"Máy 8,5 kVA - Khung đế và hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao.","reference":"Chương V, mục 1.2, bảng A.I.27-28","requirement":"Khung đế chắc chắn, chịu lực cao; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Máy 8,5 kVA - Kích thước (D x R x C) cả vỏ","quote":"Tương đương ≤ (990 x 685 x 810) mm.","reference":"Chương V, mục 1.2, bảng A.I.29","requirement":"Tương đương ≤ (990 x 685 x 810) mm"},{"item":"Máy 8,5 kVA - Trọng lượng tịnh","quote":"≤ 210 Kg.","reference":"Chương V, mục 1.2, bảng A.I.30","requirement":"≤ 210 Kg"},{"item":"Máy 8,5 kVA - Chứng nhận chất lượng","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước).","reference":"Chương V, mục 1.2, bảng A.I.31","requirement":"ISO 9001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Máy 8,5 kVA - Chứng nhận môi trường","quote":"ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước).","reference":"Chương V, mục 1.2, bảng A.I.32","requirement":"ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Máy 8,5 kVA - Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, bảng A.I.33, 35","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thông thoáng"},{"item":"Máy 8,5 kVA - Nối đất","quote":"Máy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.","reference":"Chương V, mục 1.2, bảng A.I.34","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ/dây nối đất, bảo đảm nối đất an toàn"},{"item":"Máy 8,5 kVA - Ghi nhãn và bảng thông số đặc trưng","quote":null,"reference":"Chương V, mục 1.2, bảng A.I.36-37","requirement":"Ghi nhãn đầu nối nhận biết được các đầu nối dây quấn và thiết bị phụ; bảng thông số gồm tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Máy 8,5 kVA - Vận hành","quote":"Máy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm.","reference":"Chương V, mục 1.2, bảng A.I.39","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm"},{"item":"Máy 8,5 kVA - Động cơ: Loại động cơ","quote":"Xăng 4 kỳ.","reference":"Chương V, mục 1.2, bảng A.II.1","requirement":"Xăng 4 kỳ"},{"item":"Máy 8,5 kVA - Động cơ: Công suất liên tục","quote":"≥ 8,5 kW.","reference":"Chương V, mục 1.2, bảng A.II.3","requirement":"≥ 8,5 kW"},{"item":"Máy 8,5 kVA - Động cơ: Công suất tối đa","quote":"≥ 9,5 kW.","reference":"Chương V, mục 1.2, bảng A.II.4","requirement":"≥ 9,5 kW"},{"item":"Máy 8,5 kVA - Động cơ: Số xi lanh","quote":"≥ 2 xi lanh.","reference":"Chương V, mục 1.2, bảng A.II.5","requirement":"≥ 2 xi lanh"},{"item":"Máy 8,5 kVA - Động cơ: Dung tích xi lanh","quote":"≥ 627 cc","reference":"Chương V, mục 1.2, bảng A.II.6","requirement":"≥ 627 cc"},{"item":"Máy 8,5 kVA - Động cơ: Tỉ số nén","quote":"≥ 8.4:1","reference":"Chương V, mục 1.2, bảng A.II.7","requirement":"≥ 8.4:1"},{"item":"Máy 8,5 kVA - Động cơ: Làm mát, khởi động, dừng máy, đánh lửa","quote":"Trasistion","reference":"Chương V, mục 1.2, bảng A.II.8-11","requirement":"Làm mát bằng khí; khởi động đề nổ; dừng máy bằng điện; hệ thống đánh lửa 'Trasistion' (nguyên văn)"},{"item":"Máy 8,5 kVA - Động cơ: Hệ thống bôi trơn","quote":"Được bôi trơn cưỡng bức bằng bơm đánh răng, loại dầu bôi trơn theo tiêu chuẩn SAE, có bơm dầu bôi trơn, phin lọc dầu bôi trơn, bầu lọc kép, bầu trao đổi nhiệt.","reference":"Chương V, mục 1.2, bảng A.II.12","requirement":"Bôi trơn cưỡng bức bằng bơm bánh răng, dầu theo tiêu chuẩn SAE, có bơm dầu, phin lọc dầu, bầu lọc kép, bầu trao đổi nhiệt"},{"item":"Máy 8,5 kVA - Động cơ: Lọc nhiên liệu, dầu bôi trơn, cảm biến, khởi động","quote":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy.","reference":"Chương V, mục 1.2, bảng A.II.13-15","requirement":"Phin lọc dầu bôi trơn; phin lọc nhiên liệu (màng lọc tinh và thô), ruột thay lắp thuận tiện; cảm biến áp suất dầu bôi trơn; motor khởi động điện DC, có sạc ắc quy khi chạy máy"},{"item":"Máy 8,5 kVA - Đầu phát: Loại đầu phát","quote":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây.","reference":"Chương V, mục 1.2, bảng A.III.1","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 1 pha, 2 dây"},{"item":"Máy 8,5 kVA - Đầu phát: Điện áp ra/số pha","quote":"220V/1 pha.","reference":"Chương V, mục 1.2, bảng A.III.2","requirement":"220 V/1 pha"},{"item":"Máy 8,5 kVA - Đầu phát: Dao động điện áp","quote":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1).","reference":"Chương V, mục 1.2, bảng A.III.3","requirement":"≤ 1% (tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)"},{"item":"Máy 8,5 kVA - Đầu phát: Công suất liên tục và quá công suất","quote":"≥ 8,5KVA/ 8,5kW.","reference":"Chương V, mục 1.2, bảng A.III.4-5","requirement":"≥ 8,5 kVA/8,5 kW; cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục"},{"item":"Máy 8,5 kVA - Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải.","reference":"Chương V, mục 1.2, bảng A.III.6","requirement":"Tự động điều chỉnh bằng bộ AVR, hoạt động ở nhiều mức tải"},{"item":"Máy 8,5 kVA - Đầu phát: Kết cấu","quote":"Một ổ trục, tự bôi trơn.","reference":"Chương V, mục 1.2, bảng A.III.7","requirement":"Một ổ trục, tự bôi trơn"},{"item":"Máy 8,5 kVA - Đầu phát: Cấp cách điện/nhiệt","quote":"Cấp H/H.","reference":"Chương V, mục 1.2, bảng A.III.8","requirement":"Cấp H/H"},{"item":"Máy 8,5 kVA - Đầu phát: Cấp bảo vệ","quote":"Tối thiểu là IP 23.","reference":"Chương V, mục 1.2, bảng A.III.9","requirement":"Tối thiểu IP 23"},{"item":"Máy 8,5 kVA - Đầu phát: Hệ số công suất, tốc độ, tần số","quote":null,"reference":"Chương V, mục 1.2, bảng A.III.10-12","requirement":"Cosϕ = 1; 3.000 vòng/phút; 50 Hz"},{"item":"Máy 8,5 kVA - Bộ điều khiển: Hệ thống điều khiển","quote":"+ Rơle nhiệt bảo vệ quá tải","reference":"Chương V, mục 1.2, bảng A.IV.1","requirement":"Công tắc đóng ngắt cuộn điện; rơle nhiệt bảo vệ quá tải; báo mức dầu động cơ thấp; chìa khóa cấp nguồn khởi động điện"},{"item":"Máy 8,5 kVA - Bộ điều khiển: Đo lường, hiển thị","quote":"Đồng hồ điện áp, đèn ...","reference":"Chương V, mục 1.2, bảng A.IV.2","requirement":"Đồng hồ điện áp, đèn... (nội dung trong văn bản bị cắt ngắn)"},{"item":"Máy 8,5 kVA - Kết nối ATS","quote":"Tích hợp sẵn trên máy phát điện","reference":"Chương V, mục 1.2, bảng A.V.1","requirement":"Cổng kết nối ATS tích hợp sẵn trên máy phát điện"},{"item":"Máy 8,5 kVA - Ắc quy đề máy","quote":"Có kèm theo máy 01 bộ, accu kín khí 12V, ≥ 40 Ah.","reference":"Chương V, mục 1.2, bảng A.VI.4","requirement":"Kèm theo máy 01 bộ ắc quy kín khí 12V, ≥ 40 Ah, có dây nối và đầu cọc đầy đủ"},{"item":"Máy 8,5 kVA - Bộ lọc nhiên liệu, hệ thống xả giảm thanh, cao su chống rung","quote":"Đồng bộ theo máy","reference":"Chương V, mục 1.2, bảng A.VI.1-3, 5","requirement":"Bộ lọc nhiên liệu tháo lắp được; hệ thống làm mát nguyên thủy theo máy; hệ thống xả giảm thanh đồng bộ theo máy; bộ cao su chống rung nguyên thủy theo máy"},{"item":"Máy 8,5 kVA - Vật tư phụ trợ lắp đặt","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa…) phục vụ lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.","reference":"Chương V, mục 1.2, bảng A.VI.6","requirement":"Cung cấp đầy đủ vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa...) để đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu"},{"item":"Máy 8,5 kVA - Tài liệu kèm theo","quote":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng máy (mỗi máy 01 bộ).","reference":"Chương V, mục 1.2, bảng A.VI.7 và A.I.38","requirement":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng, mỗi máy 01 bộ; tài liệu vận hành bằng tiếng Việt; catalog gốc tiếng Anh kèm bản dịch tiếng Việt cho động cơ, đầu phát, hệ thống điều khiển"},{"item":"Phạm vi lắp đặt, đấu nối","quote":"Đấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa","reference":"Chương V, mục 1.2, bảng B.1-4","requirement":"Vận chuyển, lắp đặt đúng vị trí chủ đầu tư chỉ định; đặt cân bằng, an toàn; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa; cam kết chạy thử tải theo yêu cầu chủ đầu tư; lắp đặt hoàn chỉnh gồm hệ thống thoát gió, thoát khói (có thể phải khoan cắt tường, bê tông, tô trát)"},{"item":"Xuất xứ, năm sản xuất, chất lượng","quote":"được sản xuất trong nước hoặc nhập ngoại trong năm 2021 hoặc năm 2022, có giấy chứng nhận chất lượng sản phẩm, sản phẩm phải ghi rõ tên, mã hiệu, xuất xứ","reference":"Chương V, mục 1.3.1","requirement":"Hàng mới nguyên 100%, chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại trong năm 2021 hoặc 2022, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ"},{"item":"Bảo hành","quote":"Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Thời hạn bảo hành ≥ 24 tháng kể từ ngày bàn giao nghiệm thu, tại tỉnh Hưng Yên; bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt trong thời gian bảo hành"},{"item":"Kiểm tra và thử nghiệm","quote":"Chạy thử tải từng máy (tải giả) 6 tiếng tại kho của Bên mua trước khi tiến hành lắp đặt đưa vào sử dụng.","reference":"Chương V, Mục 3","requirement":"Chạy thử tải từng máy (tải giả) 6 tiếng tại kho Bên mua trước khi lắp đặt; hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật sau nghiệm thu; hàng mẫu: 1 máy phát điện liên kết được với hệ thống điều khiển từ xa đã có của chủ đầu tư"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:19:20.626Z"}},"IB2200040782":{"u":"2026-11-03T14:24:58.852+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng/xuất xứ động cơ, đầu phát, mức tiêu thụ nhiên liệu, khí thải, độ ồn, bộ điều khiển của tổ máy, năm sản xuất/mới 100%, CO/CQ, bảo hành riêng cho thiết bị; không nêu số lượng tổ máy (bảng chỉ ghi một dòng tổ máy).","Tên hạng mục ATS ghi '130A' nhưng nội dung ghi 'ATS -4P-100A'; giữ nguyên như văn bản.","Dây điện điều khiển 1x1,5mm2 (TT 10) có kích thước lõi ghi 4x25mm2, mâu thuẫn với tên hạng mục; giữ nguyên như văn bản.","Văn bản có Tủ điều khiển khởi động mềm cho 2 bơm (TT 11) và Đầu Cos 10 (TT 13) không thuộc tổ máy phát nên chỉ đưa vào ở mức liên quan (không liệt kê chi tiết)."],"result":{"keyInfo":{"bidName":"Công trình Máy phát điện kho xăng dầu BTL Vùng Cảnh sát biển 4","notifyNo":"IB2200040782","generatorCapacity":"50 kVA/40 kW liên tục; 55 kVA/44 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục: 50kva/40kW","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 7","requirement":"50kVA/40kW"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: 55kva/44kW","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 7","requirement":"55kVA/44kW"},{"item":"Tổ máy phát điện: Điện áp","quote":"Điện áp: 3 pha 220/380V","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 7","requirement":"3 pha 220/380V"},{"item":"Tổ máy phát điện: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 7","requirement":"50Hz"},{"item":"Tổ máy phát điện: Model động cơ","quote":"Model động cơ: 4BTA3.9 - G2","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 7","requirement":"4BTA3.9 - G2"},{"item":"Tổ máy phát điện: Vòng quay","quote":"Vòng quay: 1500v/ph","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 7","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện: Làm mát","quote":"Làm mát: Quạt gió + két nước","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 7","requirement":"Quạt gió + két nước"},{"item":"Tổ máy phát điện: Nhiên liệu","quote":"Nhiên liệu sử dụng: Dầu Diesel","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 7","requirement":"Dầu Diesel"},{"item":"Tổ máy phát điện: Vỏ cách âm, lắp đặt và thùng nhiên liệu","quote":"Vỏ cách âm, để được ngoài trời, thùng nhiên liệu đáy máy.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 7","requirement":"Vỏ cách âm, để được ngoài trời, thùng nhiên liệu đáy máy"},{"item":"Tổ máy phát điện: Đầu phát - cấp cách điện","quote":"Cấp cách điện: H","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 7","requirement":"Cấp H"},{"item":"Tổ máy phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 7","requirement":"IP23"},{"item":"Tổ máy phát điện: Biến thiên điện áp","quote":"Biến thiên điện áp: 1%","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 7","requirement":"1%"},{"item":"Tổ máy phát điện: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp: AVR","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 7","requirement":"AVR"},{"item":"Tổ máy phát điện: Loại đầu phát","quote":"Loại đầu phát: Không chổi than, tự kích từ.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 7","requirement":"Không chổi than, tự kích từ"},{"item":"Tổ máy phát điện: Kích thước","quote":"Kích thước: 2450*1000*1500mm","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 7","requirement":"2450*1000*1500mm"},{"item":"Tổ máy phát điện: Trọng lượng","quote":"Trọng lượng: 1300kg","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 7","requirement":"1300kg"},{"item":"Tổ máy phát điện: Trang bị kèm theo","quote":"Bao gồm: Atomat đầu cực, bình ắc quy, sạc tự động ắc quy, ống\nPo giảm thanh, bồn dầu đáy máy, sơn tĩnh điện, có vách ngăn két\nnước và Pô, có chỗ đổ dầu bên ngoài, vật liệu cách âm.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 7","requirement":"Atomat đầu cực, bình ắc quy, sạc tự động ắc quy, ống Po giảm thanh, bồn dầu đáy máy, sơn tĩnh điện, có vách ngăn két nước và Pô, có chỗ đổ dầu bên ngoài, vật liệu cách âm"},{"item":"Tổ máy phát điện: Cửa bảo dưỡng","quote":"Có 6 cửa thuận tiện cho việc bảo dưỡng.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 7","requirement":"Có 6 cửa thuận tiện cho việc bảo dưỡng"},{"item":"Tủ chuyển nguồn ATS 130A: Vỏ tủ","quote":"Vỏ tủ C600xR400xS250x 1.2 ly. Sơn tĩnh điện màu ghi sáng: 01\ncái.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 8","requirement":"Vỏ tủ C600xR400xS250x 1.2 ly, sơn tĩnh điện màu ghi sáng, 01 cái"},{"item":"Tủ chuyển nguồn ATS 130A: ATS","quote":"ATS -4P-100A: 01 cái.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 8","requirement":"ATS-4P-100A, 01 cái"},{"item":"Tủ chuyển nguồn ATS 130A: Bộ điều khiển","quote":"Bộ điệu khiển TBT: 01 cái.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 8","requirement":"Bộ điều khiển TBT, 01 cái"},{"item":"Tủ chuyển nguồn ATS 130A: Đèn báo pha","quote":"Đèn báo pha D22/380V (đỏ vàng xanh): 06 cái.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 8","requirement":"D22/380V (đỏ vàng xanh), 06 cái"},{"item":"Tủ chuyển nguồn ATS 130A: Vỏ chì","quote":"Vỏ chì Bass Risesun 32A-ruột 5A: 06 cái.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 8","requirement":"Bass Risesun 32A-ruột 5A, 06 cái"},{"item":"Tủ chuyển nguồn ATS 130A: Dây điều khiển","quote":"Dây điều khiển PVC 1x0,5mm: 20m.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 8","requirement":"PVC 1x0,5mm, 20m"},{"item":"Tủ chuyển nguồn ATS 130A: Cos","quote":"Cos2-3: 04 cái","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 8","requirement":"Cos2-3, 04 cái"},{"item":"Dây cáp động lực 4x25 Cu/XLPE/PVC (từ máy sang ATS): Chất liệu","quote":"Chất liệu: Lõi đồng","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 9","requirement":"Lõi đồng"},{"item":"Dây cáp động lực 4x25 Cu/XLPE/PVC (từ máy sang ATS): Kích thước lõi","quote":"Kích thước lõi: 4x25mm2.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 9","requirement":"4x25mm2"},{"item":"Dây điện điều khiển 1x1,5mm2 (từ máy sang ATS): Chất liệu","quote":"Chất liệu: Lõi đồng","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 10","requirement":"Lõi đồng"},{"item":"Dây điện điều khiển 1x1,5mm2 (từ máy sang ATS): Kích thước lõi","quote":"Kích thước lõi: 4x25mm2.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 10","requirement":"4x25mm2 (như văn bản ghi; tên hạng mục là 1x1,5mm2)"},{"item":"Cáp Cu/XLPE/PVC-CXV 4x10: Chất liệu","quote":"Chất liệu: Đồng.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 12","requirement":"Đồng"},{"item":"Cáp Cu/XLPE/PVC-CXV 4x10: Kích thước","quote":"Kích thước: 4x10mm2.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 12","requirement":"4x10mm2"},{"item":"Cáp Cu/XLPE/PVC-CXV 4x10: Màu sắc","quote":"Màu sắc: Đen.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 12","requirement":"Đen"},{"item":"MCCB 200A: Số cực","quote":"Số cực: 3 pha.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 14","requirement":"3 pha"},{"item":"MCCB 200A: Dòng điện định mức tác động","quote":"Dòng điện định mức tác động: 200A.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 14","requirement":"200A"},{"item":"MCCB 200A: Dòng điện ngắn mạch cực đại","quote":"Dòng điện ngắn mạch cực đại: 15kA.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 14","requirement":"15kA"},{"item":"MCCB 200A: Điện áp định mức","quote":"Điện áp định mức: 415V.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 14","requirement":"415V"},{"item":"MCCB 200A: Công dụng","quote":"Công dụng: Bảo vệ ngắn mạch, quá dòng cho hệ thống điện,\nngoài ra còn có nút điều chỉnh dòng tác động giúp MCCB hoạt\nđộng linh hoạt hơn.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 14","requirement":"Bảo vệ ngắn mạch, quá dòng cho hệ thống điện, có nút điều chỉnh dòng tác động"},{"item":"Cầu dao đảo chiều 200A: Điện áp cách điện định mức","quote":"Điện áp cách điện định mức 600V.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 15","requirement":"600V"},{"item":"Cầu dao đảo chiều 200A: Công suất","quote":"Công suất: 200A.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 15","requirement":"200A"},{"item":"Cầu dao đảo chiều 200A: Tủ bảo vệ","quote":"Bao gồm tủ bảo vệ sơn tĩnh điện.","reference":"Chương V, mục III.3, bảng vật tư thiết bị, TT 15","requirement":"Bao gồm tủ bảo vệ sơn tĩnh điện"},{"item":"Phạm vi lắp đặt","quote":"- Cung cấp, lắp đặt hệ thống máy phát điện, đấu nối đường dây với hệ thống\nđiện hiện tại của kho xăng dầu.","reference":"Chương V, mục I.1","requirement":"Cung cấp, lắp đặt hệ thống máy phát điện, đấu nối đường dây với hệ thống điện hiện tại của kho xăng dầu; xây dựng nhà để máy phát điện diện tích 12m2"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:24:57.775Z"}},"IB2200042292":{"u":"2026-11-03T20:06:41.661+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Đây là gói bảo dưỡng, thay thế vật tư định kỳ; Chương V không nêu thông số kỹ thuật chi tiết của tổ máy (điện áp, tần số, ATS, tiếng ồn, bình nhiên liệu, bảo hành, CO/CQ, tiêu chuẩn).","Không nêu chế độ công suất (dự phòng/liên tục) cho từng tổ máy; chỉ tên gói thầu có cụm 'máy phát điện dự phòng'.","Bản PDF bị vỡ dòng ở một số hạng mục làm mát của các phần II-IX (chỉ còn các mảnh 'Hộp | 3', 'dùng', 'Can | 3', 'can'), nên không đọc được đầy đủ nội dung thông xúc hệ thống làm mát và nước làm mát của các phần này.","Một số tên model ghi không thống nhất trong văn bản gốc (SUNTEC/SUNTECH, D1146T/P1146T); đã chép nguyên văn.","Mã dầu '15W40 CF4 Hiệu 2xLUB' là yêu cầu về loại dầu; không nêu hãng/xuất xứ cho các loại lọc và vật tư khác."],"result":{"keyInfo":{"bidName":"Bảo dưỡng và thay thế một số thiết bị định kỳ cho hệ thống máy phát điện dự phòng trong Bệnh viện năm 2022","notifyNo":"IB2200042292","generatorCapacity":"9 tổ máy: 338 kVA; 137 kVA; 1650 kVA; 460 kVA; 275 kVA; 126 kVA; 126 kVA; 300 kVA; 116 kVA (không nêu rõ chế độ dự phòng/liên tục cho từng tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần I - Máy trạm nhà giặt là: Model tổ máy","quote":"MÁY TRẠM NHÀ GIẶT LÀ: SUNTECH 338KVA -P126TI-II","reference":"Chương V, mục I","requirement":"SUNTECH 338 kVA, model P126TI-II"},{"item":"Phần I - Máy 338 kVA: Dầu máy và các loại lọc","quote":"Thay dầu máy 15W40 CF4 Hiệu 2xLUB | Lít | 45","reference":"Chương V, mục I, dòng 1-4","requirement":"Thay dầu máy 15W40 CF4 hiệu 2xLUB 45 lít; thay lọc dầu 2 cái, lọc nhiên liệu 2 cái, lọc gió 2 cái"},{"item":"Phần I - Máy 338 kVA: Hệ thống làm mát","quote":"Thay nước làm mát chuyên dùng dung tích 3,78 lít/1","reference":"Chương V, mục I, dòng 5-6","requirement":"Thông xúc hệ thống làm mát bằng dung dịch chuyên dùng 3 hộp; thay nước làm mát chuyên dùng dung tích 3,78 lít/can, 3 can"},{"item":"Phần I - Máy 338 kVA: Củ đề, củ phát sạc, bảo dưỡng chung","quote":"Bảo dưỡng củ phát sạc ắc quy | Cái | 1","reference":"Chương V, mục I, dòng 7-9","requirement":"Bảo dưỡng củ đề 1 cái, củ phát sạc ắc quy 1 cái; bảo dưỡng, thay vật tư tiêu hao, vệ sinh bảo trì toàn bộ máy phát, kiểm tra các chế độ làm việc, 1 máy"},{"item":"Phần II - Máy trạm nhà tang lễ: Model tổ máy","quote":"MÁY TRẠM NHÀ TANG LỄ: CUMMINS ONAN 137KVA - CUMMINS 6CT8.3-G2","reference":"Chương V, mục II","requirement":"Cummins Onan 137 kVA, động cơ Cummins 6CT8.3-G2"},{"item":"Phần II - Máy 137 kVA: Dầu máy và các loại lọc","quote":"Thay dầu máy 15W40 CF4 Hiệu 2xLUB | Lít | 30","reference":"Chương V, mục II, dòng 1-5","requirement":"Thay dầu máy 15W40 CF4 hiệu 2xLUB 30 lít; thay lọc dầu 2, lọc nhiên liệu 2, lọc nước 2, lọc gió 2 (cái)"},{"item":"Phần II - Máy 137 kVA: Nước tinh khiết, củ đề, củ phát sạc, bảo dưỡng chung","quote":"Nước tinh khiết ( đổ két nươc) | bình | 2","reference":"Chương V, mục II, dòng 8-11","requirement":"Nước tinh khiết đổ két nước 2 bình; bảo dưỡng củ đề 1 cái, củ phát sạc ắc quy 1 cái; bảo dưỡng toàn bộ máy phát, kiểm tra các chế độ làm việc, 1 máy"},{"item":"Phần III - Máy trạm nhà Trung tâm kỹ thuật cao: Model tổ máy","quote":"MÁY TRẠM NHÀ TRUNG TÂM KỸ THUẬT CAO: FG WILSON 1650KVA - 4012TAG2A","reference":"Chương V, mục III","requirement":"FG Wilson 1650 kVA, model 4012TAG2A"},{"item":"Phần III - Máy 1650 kVA: Dầu máy và các loại lọc","quote":"Thay dầu máy 15W40 CF4 Hiệu 2xLUB | Lít | 180","reference":"Chương V, mục III, dòng 1-4","requirement":"Thay dầu máy 15W40 CF4 hiệu 2xLUB 180 lít; thay lọc dầu 6 cái, lọc nhiên liệu 2 cái, lọc gió 2 cái"},{"item":"Phần III - Máy 1650 kVA: Khóa cửa, củ đề, củ phát sạc, bảo dưỡng chung","quote":"Khóa cửa | Bộ | 10","reference":"Chương V, mục III, dòng 5-10","requirement":"Khóa cửa 10 bộ; bảo dưỡng củ đề 1 cái, củ phát sạc ắc quy 1 cái; bảo dưỡng toàn bộ máy phát, kiểm tra các chế độ làm việc, 1 máy"},{"item":"Phần IV - Máy trạm nhà điều hành chỉ huy: Model tổ máy","quote":"MÁY TRẠM NHÀ NHÀ ĐIỀU HÀNH CHỈ HUY: SUNTEC 460 KVA - DP158LC","reference":"Chương V, mục IV","requirement":"SUNTEC 460 kVA, model DP158LC"},{"item":"Phần IV - Máy 460 kVA: Dầu máy và các loại lọc","quote":"Thay dầu máy 15W40 CF4 Hiệu 2xLUB | Lít | 62","reference":"Chương V, mục IV, dòng 1-4","requirement":"Thay dầu máy 15W40 CF4 hiệu 2xLUB 62 lít; thay lọc dầu 2, lọc nhiên liệu 2, lọc gió 2 (cái)"},{"item":"Phần IV - Máy 460 kVA: Nước tinh khiết, củ đề, củ phát sạc, bảo dưỡng chung","quote":"Nước tinh khiết ( đổ két nươc) | bình | 4","reference":"Chương V, mục IV, dòng 7-10","requirement":"Nước tinh khiết đổ két nước 4 bình; bảo dưỡng củ đề 1 cái, củ phát sạc ắc quy 1 cái; bảo dưỡng toàn bộ máy phát, kiểm tra các chế độ làm việc, 1 máy"},{"item":"Phần V - Máy trạm nhà A11: Model tổ máy","quote":"MÁY TRẠM NHÀ A11: FG WILSON P275HE - 1306-E87TA330 - 275KVA","reference":"Chương V, mục V","requirement":"FG Wilson P275HE, động cơ 1306-E87TA330, 275 kVA"},{"item":"Phần V - Máy 275 kVA: Dầu máy và các loại lọc","quote":"Thay dầu máy 15W40 CF4 Hiệu 2xLUB | Lít | 40","reference":"Chương V, mục V, dòng 1-5","requirement":"Thay dầu máy 15W40 CF4 hiệu 2xLUB 40 lít; thay lọc dầu 2, lọc nhiên liệu 2, lọc gió 2, lọc nước 2 (cái)"},{"item":"Phần V - Máy 275 kVA: Nước tinh khiết, củ đề, củ phát sạc, bảo dưỡng chung","quote":"Sửa chữa, bảo dưỡng củ đề (Thay thế linh kiện tương","reference":"Chương V, mục V, dòng 8-11","requirement":"Nước tinh khiết đổ két nước 6 bình; sửa chữa, bảo dưỡng củ đề 1 cái (thay thế linh kiện tương đương); bảo dưỡng củ phát sạc ắc quy 1 cái; bảo dưỡng toàn bộ máy phát, kiểm tra các chế độ làm việc, 1 máy"},{"item":"Phần VI - Máy trạm nhà phòng khám (SUNTEC1): Model tổ máy","quote":"MÁY TRẠM NHÀ PHÒNG KHÁM: SUNTEC1: 126 KVA - D1146T","reference":"Chương V, mục VI","requirement":"SUNTEC 126 kVA, model D1146T"},{"item":"Phần VI - Máy 126 kVA (SUNTEC1): Dầu máy và các loại lọc","quote":"Thay dầu máy 15W40 CF4 Hiệu 2xLUB | Lít | 25","reference":"Chương V, mục VI, dòng 1-4","requirement":"Thay dầu máy 15W40 CF4 hiệu 2xLUB 25 lít; thay lọc dầu 2, lọc nhiên liệu 2, lọc gió 2 (cái)"},{"item":"Phần VI - Máy 126 kVA (SUNTEC1): Nước, bơm nước, củ đề, củ phát sạc, bảo dưỡng chung","quote":"Sửa chữa bơm nước bị làm mát bị rò rỉ nước | Cái | 1","reference":"Chương V, mục VI, dòng 7-11","requirement":"Nước tinh khiết đổ két nước 2 bình; sửa chữa bơm nước làm mát bị rò rỉ nước 1 cái; bảo dưỡng củ đề 1 cái, củ phát sạc ắc quy 1 cái; bảo dưỡng toàn bộ máy phát, kiểm tra các chế độ làm việc, 1 máy"},{"item":"Phần VII - Máy trạm nhà phòng khám (SUNTECH2): Model tổ máy","quote":"MÁY TRẠM NHÀ PHÒNG KHÁM: SUNTECH2: 126 KVA - P1146T","reference":"Chương V, mục VII","requirement":"SUNTECH 126 kVA, model P1146T"},{"item":"Phần VII - Máy 126 kVA (SUNTECH2): Dầu máy và các loại lọc","quote":"Thay dầu máy 15W40 CF4 Hiệu 2xLUB | Lít | 25","reference":"Chương V, mục VII, dòng 1-4","requirement":"Thay dầu máy 15W40 CF4 hiệu 2xLUB 25 lít; thay lọc dầu 2, lọc nhiên liệu 2, lọc gió 2 (cái)"},{"item":"Phần VII - Máy 126 kVA (SUNTECH2): Nước tinh khiết, củ đề, củ phát sạc, bảo dưỡng chung","quote":"Nước tinh khiết ( đổ két nươc) | bình | 2","reference":"Chương V, mục VII, dòng 7-10","requirement":"Nước tinh khiết đổ két nước 2 bình; bảo dưỡng củ đề 1 cái, củ phát sạc ắc quy 1 cái; bảo dưỡng toàn bộ máy phát, kiểm tra các chế độ làm việc, 1 máy"},{"item":"Phần VIII - Máy trạm nhà gia tốc tầng 4: Model tổ máy","quote":"MÁY TRẠM NHÀ GIA TỐC TẦNG 4: CUMMINS 300 KVA - QSL9-G5","reference":"Chương V, mục VIII","requirement":"Cummins 300 kVA, model QSL9-G5"},{"item":"Phần VIII - Máy 300 kVA: Dầu máy và các loại lọc","quote":"Thay dầu máy 15W40 CF4 Hiệu 2xLUB | Lít | 40","reference":"Chương V, mục VIII, dòng 1-5","requirement":"Thay dầu máy 15W40 CF4 hiệu 2xLUB 40 lít; thay lọc dầu 2, lọc nhiên liệu 3, lọc nước 2, lọc gió 2 (cái)"},{"item":"Phần VIII - Máy 300 kVA: Nước tinh khiết, củ đề, củ phát sạc, bảo dưỡng chung","quote":"Nước tinh khiết ( đổ két nươc) | bình | 4","reference":"Chương V, mục VIII, dòng 8-11","requirement":"Nước tinh khiết đổ két nước 4 bình; bảo dưỡng củ đề 1 cái, củ phát sạc ắc quy 1 cái; bảo dưỡng toàn bộ máy phát, kiểm tra các chế độ làm việc, 1 máy"},{"item":"Phần IX - Máy trạm nhà khám theo yêu cầu: Model tổ máy","quote":"MÁY TRẠM NHÀ KHÁM THEO YÊU CẦU: CUMMINS ONAN 116 KVA","reference":"Chương V, mục IX","requirement":"Cummins Onan 116 kVA"},{"item":"Phần IX - Máy 116 kVA: Dầu máy và các loại lọc","quote":"Thay dầu máy 15W40 CF4 Hiệu 2xLUB | Lít | 25","reference":"Chương V, mục IX, dòng 1-4","requirement":"Thay dầu máy 15W40 CF4 hiệu 2xLUB 25 lít; thay lọc dầu 2, lọc nhiên liệu 2, lọc gió 2 (cái)"},{"item":"Phần IX - Máy 116 kVA: Bơm nhiên liệu, nước tinh khiết, củ đề, củ phát sạc, bảo dưỡng chung","quote":"Thay thế bơm nhiên liệu | Cái | 1","reference":"Chương V, mục IX, dòng 7-11","requirement":"Thay thế bơm nhiên liệu 1 cái; nước tinh khiết đổ két nước 2 bình; bảo dưỡng củ phát sạc ắc quy 1 cái, củ đề 1 cái; bảo dưỡng toàn bộ máy phát, kiểm tra các chế độ làm việc, 1 máy"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:06:40.579Z"}},"IB2200042854":{"u":"2026-11-03T14:17:11.445+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5 Yeu cau KT.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể, số xy lanh, tốc độ, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, đầu phát, AVR, bộ điều khiển, độ ồn, thùng nhiên liệu, dòng định mức ATS, năm sản xuất, mới 100%, CO/CQ.","Có mâu thuẫn trong văn bản: tiêu đề bảng ghi 'công suất 100 kVA', mục Quy mô công trình ghi máy phát công suất 110kVA; bảng thông số ghi liên tục 100kVA và dự phòng 110kVA.","Dòng bảo hành trong bảng bị ngắt dòng khi trích xuất PDF (có đoạn 'Bảo hành tại trong trình'); phần trích dẫn chỉ lấy đoạn đọc được nguyên vẹn.","Các tiêu chuẩn TCVN trong bảng cuối là tiêu chuẩn thi công xây dựng chung (xi măng, bê tông, an toàn...), không áp dụng riêng cho máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói XL01: Thi công hệ thống cấp điện ngoại nhà và lắp đặt thiết bị trạm biến áp, máy phát điện dự phòng","notifyNo":"IB2200042854","generatorCapacity":"100 kVA liên tục / 110 kVA dự phòng (400V, 50Hz), 3 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng 3 pha: Số lượng","quote":"Số lượng | 01","reference":"Chương V, mục III (bảng máy phát điện dự phòng)","requirement":"01 máy"},{"item":"Máy phát điện dự phòng 3 pha: Nhiên liệu","quote":"Nhiên liệu | Dầu Diesel hoặc xăng.","reference":"Chương V, mục III (bảng máy phát điện dự phòng)","requirement":"Dầu Diesel hoặc xăng"},{"item":"Máy phát điện dự phòng 3 pha: Công suất liên tục","quote":"Công suất liên tục | 100kVA /400V/ 50Hz","reference":"Chương V, mục III (bảng máy phát điện dự phòng)","requirement":"100kVA /400V/ 50Hz"},{"item":"Máy phát điện dự phòng 3 pha: Công suất dự phòng","quote":"Công suất dự phòng | 110kVA /400V/ 50Hz","reference":"Chương V, mục III (bảng máy phát điện dự phòng)","requirement":"110kVA /400V/ 50Hz"},{"item":"Máy phát điện dự phòng 3 pha: Vỏ máy","quote":"Vỏ máy | Vỏ máy chống ồn","reference":"Chương V, mục III (bảng máy phát điện dự phòng)","requirement":"Vỏ máy chống ồn"},{"item":"Máy phát điện dự phòng 3 pha: Khởi động","quote":"Khởi động | Khởi động từ tự động","reference":"Chương V, mục III (bảng máy phát điện dự phòng)","requirement":"Khởi động từ tự động"},{"item":"Máy phát điện dự phòng 3 pha: Bảo hành","quote":"Thời gian bảo hành: 12 tháng","reference":"Chương V, mục III (bảng máy phát điện dự phòng)","requirement":"Thời gian bảo hành 12 tháng hoặc 1000h chạy (áp dụng theo thời điểm nào đến trước), tính từ ngày bàn giao nghiệm thu thiết bị"},{"item":"Máy phát điện dự phòng: Kết nối hệ thống / ATS","quote":"Lắp đặt 01 máy phát điện dự phòng công suất 110kVA kết nối với hệ thống thông qua tủ tự động chuyển nguồn ATS;","reference":"Chương V, mục I.2 (Quy mô công trình)","requirement":"Lắp đặt 01 máy phát điện dự phòng công suất 110kVA, kết nối với hệ thống thông qua tủ tự động chuyển nguồn ATS (không nêu dòng định mức của ATS)"},{"item":"Cáp hạ thế","quote":"Dùng cáp cấp điện hạ thế từ trạm biến áp tới tủ điện tổng của công trình và","reference":"Chương V, mục I.2 (Quy mô công trình)","requirement":"Dùng cáp cấp điện hạ thế từ trạm biến áp tới tủ điện tổng của công trình và từ tủ điện tổng tới các tủ điện của các hạng mục (không nêu chủng loại, tiết diện)"},{"item":"Máy phát điện dự phòng: Xuất xứ, chủng loại, chất lượng","quote":"Nhà thầu phải có xuất xứ về chủng loại, chất lượng vật tư, máy móc, thiết bị","reference":"Chương V, mục III.3","requirement":"Nhà thầu phải có xuất xứ về chủng loại, chất lượng vật tư, máy móc, thiết bị kèm theo các tiêu chuẩn về phương pháp thử (không nêu nước xuất xứ cụ thể)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:17:10.504Z"}},"IB2200042913":{"u":"2026-11-03T20:01:54.261+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 24.11  Chương V . Bảo trì TBA sửa.pdf, 24.11  Mục 3 TCKT Bảo trì TBA sửa.pdf, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì, bảo dưỡng; Chương V không nêu công suất (kVA/kW), số lượng, hãng, model, xuất xứ, điện áp, tần số, vỏ cách âm, bình nhiên liệu, bảo hành hay tiêu chuẩn của máy phát điện Tam Hiệp, nên generatorCapacity để null.","Phần máy phát điện chỉ có thông số của vật tư thay thế (dầu, lọc, dây curoa, nước làm mát).","Tệp 'Mục 3 TCKT' và 'Phụ lục bảng giá hợp đồng' không có thông số kỹ thuật của máy phát điện.","Văn bản ghi 'lọc nhớ' (có thể là 'lọc nhớt'); phần quote giữ nguyên như trong văn bản."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ bảo trì, bảo dưỡng trạm biến áp 35/22/0,4Kv/2x2000Kva, trạm phân phối điện hạ thế (Tầng 2 trạm biến áp) cơ sở Tân Triều và các tủ điện trong nhà và bảo dưỡng máy phát điện, cơ sở Tam Hiệp","notifyNo":"IB2200042913","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện cơ sở Tam Hiệp: Dầu động cơ","quote":"Thay toàn bộ dầu động cơ thông số dầu 10w-40","reference":"Chương V, mục 3.2, khoản 4","requirement":"Thay toàn bộ dầu động cơ, thông số dầu 10w-40"},{"item":"Máy phát điện cơ sở Tam Hiệp: Lọc dầu, lọc nhớt","quote":"Thay thế Lọc dầu, lọc nhớ: Đường kính ngoài (mm): 76, Chiều dài (mm): 165","reference":"Chương V, mục 3.2, khoản 4","requirement":"Thay lọc dầu, lọc nhớt có đường kính ngoài 76 mm, chiều dài 165 mm"},{"item":"Máy phát điện cơ sở Tam Hiệp: Lọc gió","quote":"Thay thế Lọc gió 0.5mpa, Đường kính 160mm loại sử dụng cho động cơ dầu","reference":"Chương V, mục 3.2, khoản 4","requirement":"Thay lọc gió 0.5mpa, đường kính 160mm, loại dùng cho động cơ dầu"},{"item":"Máy phát điện cơ sở Tam Hiệp: Dây curoa","quote":"Thay thế dây Curoa bản răng RECMF đường kính 1490mm,","reference":"Chương V, mục 3.2, khoản 4","requirement":"Thay dây curoa bản răng RECMF, đường kính 1490mm"},{"item":"Máy phát điện cơ sở Tam Hiệp: Hệ thống nước làm mát","quote":"Bảo dưỡng hệ thống nước làm mát,","reference":"Chương V, mục 3.2, khoản 4","requirement":"Bảo dưỡng hệ thống nước làm mát"},{"item":"Máy phát điện cơ sở Tam Hiệp: Nước làm mát","quote":"Bổ sung nước làm mát: LLC nhiệt độ sôi 130 độ","reference":"Chương V, mục 3.2, khoản 4","requirement":"Bổ sung nước làm mát loại LLC, nhiệt độ sôi 130 độ"},{"item":"Máy phát điện cơ sở Tam Hiệp: Phạm vi vệ sinh","quote":"Bảo dưỡng, vệ sinh buồng động cơ, máy phát.","reference":"Chương V, mục 3.2, khoản 4","requirement":"Bảo dưỡng, vệ sinh buồng động cơ và máy phát"},{"item":"Trạm phân phối hạ thế - Tủ ATS-1, ATS-2: Phạm vi bảo dưỡng","quote":"Bảo dưỡng Tủ ATS -1, ATS-2: Kiểm tra vệ sinh, xử lý tiếp xúc, sửa lại chỗ bắt, lắp đặt đấu nối hoàn chỉnh","reference":"Chương V, mục 3.2, khoản 2","requirement":"Bảo dưỡng tủ ATS-1, ATS-2: kiểm tra vệ sinh, xử lý tiếp xúc, sửa lại chỗ bắt, lắp đặt đấu nối hoàn chỉnh aptomat nhánh ≤ 1000A, máy cắt tổng, đồng hồ Vôn+ampe hạ thế, biến dòng hạ thế; lau chùi vệ sinh hệ thống thanh cái hạ thế"},{"item":"Vật tư thay thế (chung, gồm máy phát điện): Nghiệm thu","quote":"Các công việc thay thế vật tư đáp ứng đúng thông số kỹ thuật của E-HSMT và chủng loại, nhãn hiệu của nhà thầu chào hàng.","reference":"Chương V, mục 5","requirement":"Vật tư thay thế phải đúng thông số kỹ thuật của E-HSMT và đúng chủng loại, nhãn hiệu nhà thầu đã chào"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:01:53.334Z"}},"IB2200043097":{"u":"2026-11-03T14:23:41.903+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5_YCKT (1).pdf, Chuong 5_YCKT.pdf), chưa phân tích cả HSMT.","Hai tệp Chuong 5_YCKT (1).pdf và Chuong 5_YCKT.pdf có nội dung kỹ thuật giống nhau, chỉ khác thời gian ký số.","Chương V không nêu số lượng máy; gói thầu chỉ ghi 'Mua máy phát điện 12KVA'.","Bảng bị tách dòng khi đọc từ PDF nên một số trích dẫn là đoạn ngắn trên một dòng; một số dòng bảng (ví dụ dòng 4 bảng III 'cos') có ký tự bị mất.","Chương V không nêu ATS (chỉ yêu cầu giao diện kết nối), không nêu cáp, không nêu hãng/model động cơ hay đầu phát (nhà thầu tự cung cấp), không nêu mức khí thải ngoài QCVN 19:2009/BTNMT, không nêu CO/CQ."],"result":{"keyInfo":{"bidName":"Mua máy phát điện 12KVA","notifyNo":"IB2200043097","generatorCapacity":"≥ 12 KVA công suất liên tục; công suất tối đa ≥ 13.2 KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy: Công suất liên tục","quote":"Công suất liên tục ≥ 12 KVA","reference":"Chương V, mục 1.2.c, bảng I, dòng 3","requirement":"≥ 12 KVA"},{"item":"Tổ máy: Công suất tối đa","quote":"≥ 13.2 KVA","reference":"Chương V, mục 1.2.c, bảng I, dòng 4","requirement":"≥ 13.2 KVA"},{"item":"Tổ máy: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.c, bảng I, dòng 5","requirement":"220-230V/50Hz"},{"item":"Tổ máy: Hệ số công suất","quote":"Hệ số công suất cos Ø","reference":"Chương V, mục 1.2.c, bảng I, dòng 6","requirement":"cos Ø = 1"},{"item":"Tổ máy: Dao động điện áp/tần số (từ không tải đến 100% tải)","quote":"≤ ±1,5%/1.5%","reference":"Chương V, mục 1.2.c, bảng I, dòng 7","requirement":"≤ ±1,5%/1.5%"},{"item":"Tổ máy: Tình trạng, năm lắp ráp, xuất xứ","quote":"Mới 100%, lắp ráp năm 2022 trở về","reference":"Chương V, mục 1.2.c, bảng I, dòng 1","requirement":"Mới 100%, lắp ráp năm 2022 trở về sau, trong nước hoặc nhập khẩu"},{"item":"Tổ máy: Chứng chỉ nhà sản xuất hoặc nhà thầu","quote":"ISO9001:2015","reference":"Chương V, mục 1.2.c, bảng I, dòng 1","requirement":"ISO9001:2015; ISO 14001:2015"},{"item":"Tổ máy: Cấu hình","quote":"Máy phát điện chạy dầu diesel bao","reference":"Chương V, mục 1.2.c, bảng I, dòng 1","requirement":"Máy phát điện chạy dầu diesel gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn; thông tin có trên website nhà sản xuất tổ máy"},{"item":"Tổ máy: Khí thải","quote":"Hệ thống thoát khí thải được thiết kế","reference":"Chương V, mục 1.2.c, bảng I, dòng 1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về bụi và các chất vô cơ; hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy: Hệ thống làm mát","quote":"TCVN","reference":"Chương V, mục 1.2.c, bảng I, dòng 1","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011)"},{"item":"Tổ máy: Điều kiện hoạt động","quote":"từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2.c, bảng I, dòng 1","requirement":"Phù hợp khí hậu Việt Nam; hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%"},{"item":"Tổ máy: Ghi nhãn đầu nối và bảng thông số đặc trưng","quote":"+ Công suất ra danh định.","reference":"Chương V, mục 1.2.c, bảng I, dòng 1","requirement":"Ghi nhãn nhận biết được tất cả đầu nối dây quấn và đầu nối thiết bị phụ; bảng thông số tối thiểu gồm: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy: Tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng","reference":"Chương V, mục 1.2.c, bảng I, dòng 1","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)"},{"item":"Tổ máy: Nhãn hiệu/Xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ sở","reference":"Chương V, mục 1.2.c, bảng I, dòng 2","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền cấp; xuất xứ do nhà thầu tự đề xuất"},{"item":"Tổ máy: Loại máy","quote":"Máy phát điện chạy dầu Diezen mới","reference":"Chương V, mục 1.2.c, bảng I, dòng 8","requirement":"Chạy dầu Diezen mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy: Catalogue","quote":"Có bản gốc của hãng và có bản dịch","reference":"Chương V, mục 1.2.c, bảng I, dòng 9-10","requirement":"Có bản gốc của hãng và bản dịch sang tiếng Việt nếu là tiếng nước ngoài; thông số công bố cụ thể trên website nhà sản xuất"},{"item":"Tổ máy: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤","reference":"Chương V, mục 1.2.c, bảng I, dòng 11","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 68 dB"},{"item":"Tổ máy: Cấp bảo vệ vỏ ngoài","quote":"Cấp bảo vệ bằng vỏ ngoài IP23","reference":"Chương V, mục 1.2.c, bảng I, dòng 12","requirement":"IP23"},{"item":"Tổ máy: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ","reference":"Chương V, mục 1.2.c, bảng I, dòng 13","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; có khóa bình nhiên liệu"},{"item":"Tổ máy: Dung tích thùng nhiên liệu","quote":"Dung tích thùng nhiên liệu ≥ 60 lít","reference":"Chương V, mục 1.2.c, bảng I, dòng 14","requirement":"≥ 60 lít"},{"item":"Tổ máy: Tiêu thụ nhiên liệu 100% tải liên tục","quote":"≤ 4,0 L/h","reference":"Chương V, mục 1.2.c, bảng I, dòng 15","requirement":"≤ 4,0 L/h"},{"item":"Tổ máy: Tiêu thụ nhiên liệu 75% tải liên tục","quote":"≤ 3,1 L/h","reference":"Chương V, mục 1.2.c, bảng I, dòng 16","requirement":"≤ 3,1 L/h"},{"item":"Tổ máy: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải","reference":"Chương V, mục 1.2.c, bảng I, dòng 17","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1","reference":"Chương V, mục 1.2.c, bảng I, dòng 18","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Tổ máy: Vỏ máy","quote":"Công nghệ chế tạo vỏ: Tôn dày 2 ly","reference":"Chương V, mục 1.2.c, bảng I, dòng 19","requirement":"Thiết kế giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, đặt được ngoài trời, thoát nhiệt hướng lên nóc vỏ; liên kết với khung bằng cao su chống rung; tôn dày 2 ly trở lên, chế tạo dạng module; vật liệu chống ồn cao su non chống cháy; cửa điều khiển có kính, cánh cửa có khóa an toàn và gioăng làm kín"},{"item":"Tổ máy: Khung bệ máy","quote":"có đế cao su giảm","reference":"Chương V, mục 1.2.c, bảng I, dòng 20","requirement":"Khung chắc chắn, chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; khung dập và hàn tấm bằng thép tiêu chuẩn chất lượng cao"},{"item":"Tổ máy: Kích thước (Dài x Rộng x Cao)","quote":"≤ 1700 x 900 x 1000 mm","reference":"Chương V, mục 1.2.c, bảng I, dòng 21","requirement":"≤ 1700 x 900 x 1000 mm"},{"item":"Tổ máy: Trọng lượng khô","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2.c, bảng I, dòng 22","requirement":"≤ 650 Kg"},{"item":"Tổ máy: Sơ đồ, bản vẽ cấu tạo","quote":"- Có bản vẽ 2D, 3D về cấu tạo máy","reference":"Chương V, mục 1.2.c, bảng I, dòng 23","requirement":"Có bản vẽ 2D, 3D; có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể"},{"item":"Động cơ: Thương hiệu, xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2.c, bảng II, dòng 1-2","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Động cơ: Năm sản xuất","quote":"2021 trở lại đây","reference":"Chương V, mục 1.2.c, bảng II, dòng 3","requirement":"2021 trở lại đây"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2.c, bảng II, dòng 4","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: Điều kiện hoạt động","quote":"Theo tiêu chuẩn: ISO 8528-1, ISO","reference":"Chương V, mục 1.2.c, bảng II, dòng 5","requirement":"Theo tiêu chuẩn ISO 8528-1, ISO 3046, DIN6271"},{"item":"Động cơ: Dung tích xilanh","quote":"≥ 1700 cc","reference":"Chương V, mục 1.2.c, bảng II, dòng 6","requirement":"≥ 1700 cc"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 17.5:1","reference":"Chương V, mục 1.2.c, bảng II, dòng 7","requirement":"≥ 17.5:1"},{"item":"Động cơ: Số xilanh","quote":"≥4","reference":"Chương V, mục 1.2.c, bảng II, dòng 8","requirement":"≥ 4"},{"item":"Động cơ: Công suất định mức đầu ra Net","quote":"≥ 16 kW ở 1500 vòng/ phút","reference":"Chương V, mục 1.2.c, bảng II, dòng 9","requirement":"≥ 16 kW ở 1500 vòng/phút"},{"item":"Động cơ: Công suất dự phòng đầu ra Net","quote":"≥ 18 kW ở 1500 vòng/ phút","reference":"Chương V, mục 1.2.c, bảng II, dòng 10","requirement":"≥ 18 kW ở 1500 vòng/phút"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.c, bảng II, dòng 11","requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Diesel","reference":"Chương V, mục 1.2.c, bảng II, dòng 12","requirement":"Diesel"},{"item":"Động cơ: Phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp (Direct","reference":"Chương V, mục 1.2.c, bảng II, dòng 13","requirement":"Phun nhiên liệu trực tiếp (Direct injection)"},{"item":"Động cơ: Hình thức khởi động","quote":"Khởi động điện, tự động sạc điện khi","reference":"Chương V, mục 1.2.c, bảng II, dòng 14","requirement":"Khởi động điện, tự động sạc điện khi chạy máy"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 1.2.c, bảng II, dòng 15","requirement":"≥ 60Ah, loại kín khí"},{"item":"Động cơ: Công suất mô tơ khởi động","quote":"≥ 3,0kW","reference":"Chương V, mục 1.2.c, bảng II, dòng 16","requirement":"≥ 3,0kW"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2.c, bảng II, dòng 17","requirement":"Điện tử"},{"item":"Động cơ: Độ ổn định tốc độ ở tải không đổi","quote":"≤ ±0.5%","reference":"Chương V, mục 1.2.c, bảng II, dòng 18","requirement":"≤ ±0.5%"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt","reference":"Chương V, mục 1.2.c, bảng II, dòng 19","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn,","reference":"Chương V, mục 1.2.c, bảng II, dòng 20","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc"},{"item":"Động cơ: Dung tích dầu bôi trơn (gồm cả lọc dầu)","quote":"≤ 11.5 lít","reference":"Chương V, mục 1.2.c, bảng II, dòng 21","requirement":"≤ 11.5 lít"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch","reference":"Chương V, mục 1.2.c, bảng II, dòng 22","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn; có kèm bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn"},{"item":"Đầu phát: Nhãn hiệu, xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2.c, bảng III, dòng 1-2","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Đầu phát: Năm sản xuất","quote":"2021 trở lại đây","reference":"Chương V, mục 1.2.c, bảng III, dòng 3","requirement":"2021 trở lại đây"},{"item":"Đầu phát: Hệ số công suất","quote":"Hệ số công suất cos  | 1","reference":"Chương V, mục 1.2.c, bảng III, dòng 4","requirement":"cos = 1"},{"item":"Đầu phát: Điện áp ra","quote":"220-230 VAC","reference":"Chương V, mục 1.2.c, bảng III, dòng 5","requirement":"220-230 VAC"},{"item":"Đầu phát: Pha","quote":"1 pha 2 dây","reference":"Chương V, mục 1.2.c, bảng III, dòng 6","requirement":"1 pha 2 dây"},{"item":"Đầu phát: Dao động điện áp đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 1.2.c, bảng III, dòng 7","requirement":"≤ ± 1%"},{"item":"Đầu phát: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.c, bảng III, dòng 8","requirement":"50 Hz"},{"item":"Đầu phát: Công suất liên tục tại 40oC, Class H","quote":"≥ 15 KVA","reference":"Chương V, mục 1.2.c, bảng III, dòng 9","requirement":"≥ 15 KVA"},{"item":"Đầu phát: Công suất dự phòng tại 40oC, Class H","quote":"≥ 110%* công suất liện tục","reference":"Chương V, mục 1.2.c, bảng III, dòng 10","requirement":"≥ 110%* công suất liên tục"},{"item":"Đầu phát: Khả năng quá tải","quote":"Có khả năng hoạt động 1 giờ ở chế độ","reference":"Chương V, mục 1.2.c, bảng III, dòng 11","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.c, bảng III, dòng 12","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2.c, bảng III, dòng 13","requirement":"AVR"},{"item":"Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.c, bảng III, dòng 14","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2.c, bảng III, dòng 15","requirement":"≥ IP23"},{"item":"Đầu phát: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 85%","reference":"Chương V, mục 1.2.c, bảng III, dòng 16","requirement":"≥ 85%"},{"item":"Điều khiển: Ổ khóa cấp nguồn khởi động","quote":"Ổ khóa cấp nguồn khởi","reference":"Chương V, mục 1.2.c, bảng IV, dòng 1","requirement":"Có"},{"item":"Điều khiển: Chế độ vận hành","quote":"Vận hành bằng phím mềm trên bảng","reference":"Chương V, mục 1.2.c, bảng IV, dòng 2","requirement":"Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố"},{"item":"Điều khiển: Phím nhấn điều khiển","quote":"- Man (khởi động bằng tay)","reference":"Chương V, mục 1.2.c, bảng IV, dòng 3","requirement":"Tối thiểu: Stop/Reset, Man (khởi động bằng tay), Auto (khởi động tự động), Start, phím dịch chuyển lên/xuống"},{"item":"Điều khiển: Đèn báo trạng thái","quote":"+ Trạng thái cảnh báo.","reference":"Chương V, mục 1.2.c, bảng IV, dòng 4","requirement":"Đèn LED hiển thị: chế độ Auto, chế độ Man, dừng máy/Reset, cảnh báo"},{"item":"Điều khiển: Nút dừng khẩn cấp","quote":"Nút dừng khẩn cấp","reference":"Chương V, mục 1.2.c, bảng IV, dòng 5","requirement":"Có"},{"item":"Điều khiển: Bảng điều khiển và màn hình","quote":"Kỹ thuật số","reference":"Chương V, mục 1.2.c, bảng IV, dòng 6-7","requirement":"Bảng điều khiển kỹ thuật số; màn hình hiển thị LCD"},{"item":"Điều khiển: Cổng kết nối PC","quote":"Có cổng USB để kết nối với PC","reference":"Chương V, mục 1.2.c, bảng IV, dòng 8","requirement":"Có cổng USB để kết nối với PC"},{"item":"Điều khiển: Nhiệt độ hoạt động","quote":"Từ -30oC đến 70oC","reference":"Chương V, mục 1.2.c, bảng IV, dòng 9","requirement":"Từ -30oC đến 70oC"},{"item":"Điều khiển: Dải điện áp điện lưới và điện máy phát hiển thị, hoạt động","quote":"26V ÷ 479V AC (Ph to Ph)","reference":"Chương V, mục 1.2.c, bảng IV, dòng 10-11","requirement":"15V ÷ 415V AC (Ph to N); 26V ÷ 479V AC (Ph to Ph)"},{"item":"Điều khiển: Dải tần số hoạt động","quote":"3.5Hz ÷ 75Hz","reference":"Chương V, mục 1.2.c, bảng IV, dòng 12","requirement":"3.5Hz ÷ 75Hz"},{"item":"Điều khiển: Cấp bảo vệ","quote":"Theo tiêu chuẩn BS EN 60529","reference":"Chương V, mục 1.2.c, bảng IV, dòng 13","requirement":"Theo tiêu chuẩn BS EN 60529, ≥ IP65"},{"item":"Điều khiển: Đo lường hiển thị trên màn hình LCD","quote":"- Tần số máy phát (Hz)","reference":"Chương V, mục 1.2.c, bảng IV, dòng 14","requirement":"Điện áp máy phát và điện lưới, tần số máy phát, dòng điện máy phát, công suất (kW, kVA, kVAr), công suất tích lũy (kWh, kVAh, kVArh), hệ số công suất, tốc độ động cơ, số giờ vận hành, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu"},{"item":"Điều khiển: Bảo vệ dừng máy tự động","quote":"Bảo vệ dừng máy tự động","reference":"Chương V, mục 1.2.c, bảng IV, dòng 15","requirement":"Lỗi khởi động, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, tốc độ động cơ cao/thấp, lỗi sạc ắc quy, mức nhiên liệu thấp, điện áp máy phát cao/thấp, tần số máy phát cao/thấp, quá tải/quá dòng (kW/A), nút dừng khẩn cấp đóng"},{"item":"Điều khiển: Bảo vệ cảnh báo","quote":"Bảo vệ cảnh báo","reference":"Chương V, mục 1.2.c, bảng IV, dòng 16","requirement":"Lỗi khởi động, lỗi sạc ắc quy, mức nhiên liệu thấp, điện áp ắc quy cao/thấp, điện áp máy phát cao/thấp, tần số máy phát cao/thấp, quá tải/quá dòng (kW/A), áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, tốc độ động cơ cao/thấp, nút dừng khẩn cấp đóng"},{"item":"Điều khiển: Giao diện kết nối bộ ATS","quote":"Máy có giao diện kết nối với bộ ATS","reference":"Chương V, mục 1.2.c, bảng IV, dòng 17","requirement":"Có giao diện kết nối bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa (chỉ yêu cầu giao diện kết nối, chưa nêu thông số bộ ATS)"},{"item":"Kết nối điện áp ra: Cực đấu cấp nguồn cho phụ tải","quote":"Dùng cọc kết nối cố định:","reference":"Chương V, mục 1.2.c, bảng V, dòng 1","requirement":"Cọc kết nối cố định; đầu nối có ren vít và bu lông bằng đồng, cách điện; phù hợp kích thước đầu cos Ø ≥ 8; có nắp bảo vệ"},{"item":"Kết nối điện áp ra: Cơ chế bảo vệ","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng","reference":"Chương V, mục 1.2.c, bảng V, dòng 2","requirement":"Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Bộ nạp ắc quy từ điện lưới: Công nghệ","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 1.2.c, bảng VI, dòng 1","requirement":"Switchmode, flyback 65 kHz"},{"item":"Bộ nạp ắc quy từ điện lưới: Điện áp đầu ra","quote":"13.5V, tự ngắt khi sạc đầy","reference":"Chương V, mục 1.2.c, bảng VI, dòng 2","requirement":"13.5V, tự ngắt khi sạc đầy"},{"item":"Bộ nạp ắc quy từ điện lưới: Dải điện áp đầu vào","quote":"170-300 VAC","reference":"Chương V, mục 1.2.c, bảng VI, dòng 3","requirement":"170-300 VAC"},{"item":"Bộ nạp ắc quy từ điện lưới: Nhiệt độ hoạt động, độ ẩm, mức bảo vệ","quote":"-30 ºC đến +80 ºC","reference":"Chương V, mục 1.2.c, bảng VI, dòng 4-6","requirement":"-30 ºC đến +80 ºC; độ ẩm tương đối tối đa ≥ 95% (không ngưng tụ); ≥ IP20"},{"item":"Bộ nạp ắc quy từ điện lưới: Chế độ bảo vệ","quote":"- Bảo vệ ngắn mạch","reference":"Chương V, mục 1.2.c, bảng VI, dòng 7","requirement":"Bảo vệ quá tải, ngắn mạch, nhiệt độ cao"},{"item":"Bảo hành","quote":"≥ 36 tháng (hoặc 2000 giờ chạy tùy","reference":"Chương V, mục 1.2.c, bảng VII","requirement":"≥ 36 tháng (hoặc 2000 giờ chạy tùy điều kiện nào đến trước)"},{"item":"Tiêu chuẩn viện dẫn: Tổ máy phát điện","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn","reference":"Chương V, mục 1.2.a","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005"},{"item":"Tiêu chuẩn viện dẫn: Khí thải, ắc quy, độ ồn","quote":"TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.","reference":"Chương V, mục 1.2.a","requirement":"QCVN 19:2009/BTNMT/B về khí thải; TCVN 7916-1:2008 về ắc quy khởi động chì-axit; TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn"},{"item":"Hàng hóa: Mới 100%, nguồn gốc xuất xứ, catalogue","quote":"+ Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.2.d","requirement":"Toàn bộ hàng hóa và vật tư mới 100%, chưa qua sử dụng; có chứng chỉ nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất); có catalogue đính kèm của nhà sản xuất"},{"item":"Phạm vi cung cấp và lắp đặt","quote":"+ Cung cấp, vận chuyển hàng hóa tới địa điểm cung cấp;","reference":"Chương V, mục 1.2.d","requirement":"Cung cấp, vận chuyển tới địa điểm cung cấp; bảo quản, thử nghiệm, nghiệm thu, bàn giao; bảo hành; đào tạo và hướng dẫn sử dụng (không nêu hạng mục lắp đặt)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:23:41.189Z"}},"IB2200043247":{"u":"2026-11-03T14:22:17.368+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 07. Mẫu số 2A E-HSMT hàng hóa 1 túi Goi 43 v2.pdf, Tai lieu kem HSMT May phat dien.zip), chưa phân tích cả HSMT.","Phần Chương V trong văn bản chỉ có hướng dẫn mẫu chung (Mục 1, Yêu cầu về kỹ thuật). Không có bảng thông số kỹ thuật chi tiết. Cần đối chiếu với tệp đính kèm 'Tai lieu kem HSMT May phat dien.zip'.","Các nội dung sau không có trong văn bản: động cơ, đầu phát, bộ điều khiển, điện áp và tần số, vỏ chống ồn, bình nhiên liệu, thông số ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành, tiêu chuẩn.","Văn bản là bản quét có lỗi nhận dạng ký tự nặng. Các số lượng và công suất ở Mẫu 01A và 01B được lấy từ bảng bị vỡ định dạng, nên cần kiểm tra lại với bản PDF gốc, nhất là công suất máy 1 pha và số lượng ATS/MTS."],"result":{"keyInfo":{"bidName":"43-2022 INF MN Mua sắm máy phát điện cho INF Miền Nam năm 2023","notifyNo":"IB2200043247","generatorCapacity":"2 x 100K VA (3 pha); 4 x 36K VA (3 pha); 10 x máy phát điện 1 pha (công suất không ghi ở bảng phạm vi cung cấp; dòng ATS ghi 12K VA). Văn bản không nêu chế độ dự phòng hay liên tục."},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần máy 100K VA: Công suất, số pha, số lượng","quote":"100K VA","reference":"Mẫu số 01A (Phạm vi cung cấp), dòng 1","requirement":"Máy phát điện 3 pha công suất 100K VA, số lượng 2 bộ."},{"item":"Phần máy 100K VA: Phạm vi cung cấp kèm theo","quote":"Bao gm ATS","reference":"Mẫu số 01A, dòng 1; Mẫu số 01B","requirement":"Bao gồm ATS, MTS, vật tư phụ và nhân công lắp đặt; theo mô tả tại Chương V. Thông số kỹ thuật của ATS và MTS không được nêu."},{"item":"Phần máy 36K VA: Công suất, số pha, số lượng","quote":"36K VA","reference":"Mẫu số 01A (Phạm vi cung cấp), dòng 2","requirement":"Máy phát điện 3 pha công suất 36K VA, số lượng 4 bộ."},{"item":"Phần máy 36K VA: Phạm vi cung cấp kèm theo","quote":"Bao gm ATS","reference":"Mẫu số 01A, dòng 2; Mẫu số 01B","requirement":"Bao gồm ATS, MTS, vật tư phụ và nhân công lắp đặt; theo mô tả tại Chương V."},{"item":"Phần máy 1 pha: Số pha, số lượng","quote":"12K VA","reference":"Mẫu số 01A, dòng 3; Mẫu số 01B (dòng ATS cho máy phát điện 1P)","requirement":"Máy phát điện 1 pha, số lượng 10 bộ. Bảng phạm vi cung cấp không ghi công suất; ATS đi kèm ghi 12K VA."},{"item":"Phần máy 1 pha: Phạm vi cung cấp kèm theo","quote":"Bao gm ATS","reference":"Mẫu số 01A, dòng 3; Mẫu số 01B","requirement":"Bao gồm ATS, vật tư phụ và nhân công lắp đặt; theo mô tả tại Chương V."},{"item":"Tất cả các phần: Vật tư, phụ tùng thay thế","quote":"24 tháng","reference":"Chương II (E-BDL), mục E-CDNT 15.7","requirement":"Nhà thầu phải cung cấp danh mục, giá, nhà cung cấp vật tư và phụ tùng thay thế cần thiết để vận hành đúng quy cách và liên tục trong thời hạn 24 tháng."},{"item":"Tất cả các phần: Tài liệu kỹ thuật phải nộp","quote":null,"reference":"Chương II (E-BDL), mục E-CDNT 10.8","requirement":"Nhà thầu nộp catalogue hoặc tài liệu kỹ thuật chứng minh đáp ứng yêu cầu kỹ thuật của E-HSMT."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:22:16.877Z"}},"IB2200043601":{"u":"2026-11-03T14:22:54.87+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 6-5-Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng/model/xuất xứ cụ thể (nhà thầu đề xuất), không nêu cấp cách điện, AVR, độ ồn (dB), ATS, cáp, bảo hành, số lượng xilanh ngoài 04 xilanh, tốc độ vòng quay hay tiêu chuẩn khí thải.","Bảng thông tin gói thầu (mục 1.1) bị vỡ định dạng khi trích xuất từ PDF; không có thông số kỹ thuật trong phần này."],"result":{"keyInfo":{"bidName":"Gói 3: Máy phát điện","notifyNo":"IB2200043601","generatorCapacity":"50 kVA/40 kW liên tục; 55 kVA/44 kW dự phòng (01 bộ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 01 bộ: Số lượng","quote":"01 bộ","reference":"Chương V, mục 1.2, bảng, dòng 01","requirement":"01 bộ"},{"item":"Máy phát điện: Xuất xứ","quote":"Xuất xứ: Nhà thầu đề xuất","reference":"Chương V, mục 1.2, bảng, dòng 01","requirement":"Nhà thầu đề xuất"},{"item":"Máy phát điện: Model","quote":"Model: Nhà thầu đề xuất","reference":"Chương V, mục 1.2, bảng, dòng 01","requirement":"Nhà thầu đề xuất"},{"item":"Máy phát điện: Loại máy / năm sản xuất","quote":"-Loại máy: Máy mới sản xuất năm 2022.","reference":"Chương V, mục 1.2, bảng, dòng 01","requirement":"Máy mới sản xuất năm 2022"},{"item":"Máy phát điện: Công suất liên tục","quote":"-Công suất liên tục KVA/KW: 50/40","reference":"Chương V, mục 1.2, Thông số kỹ thuật","requirement":"Công suất liên tục KVA/KW: 50/40"},{"item":"Máy phát điện: Công suất dự phòng","quote":"-Công suất dự phòng KVA/KW: 55/44","reference":"Chương V, mục 1.2, Thông số kỹ thuật","requirement":"Công suất dự phòng KVA/KW: 55/44"},{"item":"Máy phát điện: Động cơ","quote":"-Động cơ : 04 xilanh, công suất khoảng từ 48 đến 50KW, điều\nchỉnh tốc độ cơ học; hoạt động mạnh mẽ và ổn định, khởi động\nvận hành dễ dàng nhanh chóng; khả năng cách âm và chống ồn\ncao; được sản xuất theo tiêu chuẩn châu Âu.","reference":"Chương V, mục 1.2, Cấu hình","requirement":"04 xilanh, công suất khoảng từ 48 đến 50KW, điều chỉnh tốc độ cơ học; hoạt động mạnh mẽ và ổn định, khởi động vận hành dễ dàng nhanh chóng; khả năng cách âm và chống ồn cao; sản xuất theo tiêu chuẩn châu Âu"},{"item":"Máy phát điện: Đầu phát","quote":"-Đầu phát : loại không chổi than, được thiết kế và bố trí gọn\ngàng, khoa học và hợp lý; sử dụng hệ thống kích từ và ngắn\nmạch nâng cao; phụ tùng thay thế là loại phổ biến và dễ tìm\nthấy trên thị trường; dễ dàng bảo trì và sửa chữa.","reference":"Chương V, mục 1.2, Cấu hình","requirement":"Loại không chổi than, thiết kế và bố trí gọn gàng, khoa học, hợp lý; sử dụng hệ thống kích từ và ngắn mạch nâng cao; phụ tùng thay thế loại phổ biến, dễ tìm trên thị trường; dễ bảo trì và sửa chữa"},{"item":"Máy phát điện: Bộ điều khiển","quote":"-Bộ điều khiển : hiển thị đầy đủ các thông số: cường độ dòng\nđiện, tần số, điện áp các pha, hệ số công suất...; tự động điều\nchỉnh mức nhiên liệu, đếm số giờ chạy của động cơ.","reference":"Chương V, mục 1.2, Cấu hình","requirement":"Hiển thị đầy đủ các thông số: cường độ dòng điện, tần số, điện áp các pha, hệ số công suất...; tự động điều chỉnh mức nhiên liệu, đếm số giờ chạy của động cơ"},{"item":"Máy phát điện: Hệ thống khởi động","quote":"-Hệ thống khởi động: Khởi động điện","reference":"Chương V, mục 1.2, Cấu hình","requirement":"Khởi động điện"},{"item":"Máy phát điện: Vỏ cách âm","quote":"-Vỏ cách âm đồng bộ theo máy.","reference":"Chương V, mục 1.2, Cấu hình","requirement":"Vỏ cách âm đồng bộ theo máy"},{"item":"Máy phát điện: Phụ kiện đi kèm","quote":"-Các phụ kiện đi kèm:\n1. Ống xả, bình tiêu âm.\n2. Bình nhiên liệu gắn liền đế.\n3. Bình ác quy.\n4. Xạc ắc quy tự động dùng khi bình đầy.\n5. Sách hướng dẫn vận hành.","reference":"Chương V, mục 1.2, Cấu hình","requirement":"Ống xả, bình tiêu âm; bình nhiên liệu gắn liền đế; bình ác quy; xạc ắc quy tự động dùng khi bình đầy; sách hướng dẫn vận hành"},{"item":"Máy phát điện: Nhiên liệu","quote":"-Nhiên liệu: Dầu Diesel thông thường.","reference":"Chương V, mục 1.2, Thông số kỹ thuật","requirement":"Dầu Diesel thông thường"},{"item":"Máy phát điện: Hệ số công suất","quote":"-Hệ số công suất: 0.8","reference":"Chương V, mục 1.2, Thông số kỹ thuật","requirement":"0.8"},{"item":"Máy phát điện: Tần số","quote":"-Tần số: 50Hz±2","reference":"Chương V, mục 1.2, Thông số kỹ thuật","requirement":"50Hz±2"},{"item":"Máy phát điện: Điện áp","quote":"-Điện áp: 400/230V","reference":"Chương V, mục 1.2, Thông số kỹ thuật","requirement":"400/230V"},{"item":"Máy phát điện: Dòng điện","quote":"-Dòng điện: 72 đến 80A","reference":"Chương V, mục 1.2, Thông số kỹ thuật","requirement":"72 đến 80A"},{"item":"Máy phát điện: Tiêu hao nhiên liệu","quote":"-Tiêu hao nhiên liệu (100%CS): khoảng 13 đến 15L/h","reference":"Chương V, mục 1.2, Thông số kỹ thuật","requirement":"Khoảng 13 đến 15L/h (ở 100% công suất)"},{"item":"Máy phát điện: Thời gian chạy liên tục","quote":"-Thời gian chạy liên tục (100% tải) ít nhất 10h","reference":"Chương V, mục 1.2, Thông số kỹ thuật","requirement":"Ít nhất 10h (ở 100% tải)"},{"item":"Máy phát điện: Kích thước","quote":"-Kích thước (LxWxH) khoảng: 2500x950x1500mm","reference":"Chương V, mục 1.2, Thông số kỹ thuật","requirement":"Khoảng 2500x950x1500mm (LxWxH)"},{"item":"Máy phát điện: Trọng lượng","quote":"-Trọng lượng khoảng 1100kg","reference":"Chương V, mục 1.2, Thông số kỹ thuật","requirement":"Khoảng 1100kg"},{"item":"Dịch vụ liên quan: Lắp đặt, kiểm tra, vận hành thử","quote":"4-Kiểm tra công tác vận chuyển lắp đặt thiết bị.\n5-Kiểm tra thiết bị lắp đặt hoàn chỉnh và an toàn điện.\n6-Kiểm tra vận hành thử thiết bị.\n7-Kiểm tra công tác đào tạo, chuyển giao công nghệ.","reference":"Chương V, Mục 3","requirement":"Kiểm tra công tác vận chuyển lắp đặt thiết bị; kiểm tra thiết bị lắp đặt hoàn chỉnh và an toàn điện; kiểm tra vận hành thử thiết bị; kiểm tra công tác đào tạo, chuyển giao công nghệ"},{"item":"Máy phát điện: CO, CQ","quote":"2-Kiểm tra đối chiếu CO, CQ và các tài liệu nhà thầu cung cấp với hồ sơ chào hàng.","reference":"Chương V, Mục 3","requirement":"Kiểm tra đối chiếu CO, CQ và các tài liệu nhà thầu cung cấp với hồ sơ chào hàng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:22:54.197Z"}},"IB2200043616":{"u":"2026-11-03T14:13:13.94+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu về kỹ thuật.docx, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng máy phát điện; tên hạng mục là 'Máy phát điện 200KVA'.","Văn bản không nêu hãng/mã hiệu/xuất xứ cụ thể của động cơ và đầu phát ngoài tên hãng (FPT, Mecc Alte), không nêu số xi-lanh, mức tiêu thụ nhiên liệu, tiêu chuẩn khí thải, cấp cách điện, AVR, bộ điều khiển, bình nhiên liệu, cáp.","Dòng 'Xuất xứ: Italia' nằm sau 'Tủ ATS 400A' nên chưa rõ áp dụng cho tủ ATS hay cho toàn bộ hạng mục.","Các hạng mục 1-4 và 6 (trung tâm gia công CNC, máy phay, máy hàn, máy ổn áp) không phải máy phát điện nên không liệt kê; Phụ lục bảng giá hợp đồng chỉ chứa mẫu bảo lãnh, không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Gói 04-TB: Cung cấp thiết bị gia công cơ khí, máy phát điện cho Trạm 2","notifyNo":"IB2200043616","generatorCapacity":"200 kVA liên tục (160 kW); 220 kVA dự phòng (176 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 5 - Máy phát điện 200KVA: Loại máy","quote":"Máy phát điện Diesel 3 pha","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"Máy phát điện Diesel 3 pha"},{"item":"Hạng mục 5 - Máy phát điện 200KVA: Công suất liên tục","quote":"Công suất liên tục: 200/160 (kVA/kW)","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"200/160 (kVA/kW)"},{"item":"Hạng mục 5 - Máy phát điện 200KVA: Công suất dự phòng","quote":"Công suất dự phòng: 220/176 (kVA/kW)","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"220/176 (kVA/kW)"},{"item":"Hạng mục 5 - Máy phát điện 200KVA: Tốc độ động cơ","quote":"Tốc độ động cơ: 1500 Vòng/phút","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"1500 vòng/phút"},{"item":"Hạng mục 5 - Máy phát điện 200KVA: Điện áp, tần số","quote":"Cấp điện áp: 400/230V/ 50 Hz","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"Cấp điện áp 400/230V, tần số 50 Hz"},{"item":"Hạng mục 5 - Máy phát điện 200KVA: Độ ồn","quote":"Độ ồn: 69 dB với khoảng cách 7 m","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"69 dB tại khoảng cách 7 m"},{"item":"Hạng mục 5 - Máy phát điện 200KVA: Hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"0.8"},{"item":"Hạng mục 5 - Máy phát điện 200KVA: Động cơ","quote":"Động cơ FPT","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"Hãng FPT"},{"item":"Hạng mục 5 - Máy phát điện 200KVA: Đầu phát","quote":"Đầu phát Mecc Alte","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"Hãng Mecc Alte"},{"item":"Hạng mục 5 - Máy phát điện 200KVA: Kiểu máy","quote":"Kiểu máy: có vỏ cách âm","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"Có vỏ cách âm"},{"item":"Hạng mục 5 - Máy phát điện 200KVA: Trang bị đồng bộ (ATS)","quote":"Trang bị đồng bộ: Tủ ATS 400A","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"Tủ ATS 400A"},{"item":"Hạng mục 5 - Máy phát điện 200KVA: Xuất xứ","quote":"Xuất xứ: Italia","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"Italia (văn bản ghi ngay sau dòng trang bị đồng bộ Tủ ATS 400A, không nói rõ áp dụng cho tủ ATS hay cho cả hạng mục)"},{"item":"Hạng mục 5 - Máy phát điện 200KVA: Tình trạng, năm sản xuất","quote":"Chất lượng: mới 100% chưa qua sử dụng, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất, không sản xuất trước năm 2022","reference":"Chương V, mục 1.2.a","requirement":"Mới 100% chưa qua sử dụng, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất, không sản xuất trước năm 2022"},{"item":"Hạng mục 5 - Máy phát điện 200KVA: CO/CQ","quote":"Cam kết cung cấp Giấy chứng nhận xuất xứ (CO) và Giấy chứng nhận chất lượng hàng hóa (CQ) là hàng hóa nhập khẩu.","reference":"Chương V, mục 1.2.a","requirement":"Cam kết cung cấp CO và CQ đối với hàng hóa nhập khẩu; hàng sản xuất trong nước phải có giấy chứng nhận chất lượng của nhà sản xuất khi giao hàng; thiết bị phụ kiện lắp đặt không yêu cầu"},{"item":"Hạng mục 5 - Máy phát điện 200KVA: Bảo hành","quote":"Cam kết thời gian bảo hành sản phẩm, hàng hóa, thiết bị tối thiểu 12 tháng (hoặc theo thời gian bảo hành tối thiểu của sản phẩm theo thông báo của nhà sản xuất) kể từ ngày nghiệm thu, bàn giao đưa vào khai thác, sử dụng;","reference":"Chương V, mục 1.2.a và mục 1.3.4","requirement":"Tối thiểu 12 tháng (hoặc theo thời gian bảo hành tối thiểu của nhà sản xuất) kể từ ngày nghiệm thu, bàn giao đưa vào khai thác, sử dụng"},{"item":"Hạng mục 5 - Máy phát điện 200KVA: Bảo trì, bảo dưỡng","quote":"Cam kết bảo trì, bảo dưỡng thiết bị định kỳ miễn phí tối thiểu mỗi quý (03 tháng) 01 lần trong suốt thời gian bảo hành;","reference":"Chương V, mục 1.2.a","requirement":"Bảo trì, bảo dưỡng định kỳ miễn phí tối thiểu mỗi quý (03 tháng) 01 lần trong suốt thời gian bảo hành"},{"item":"Hạng mục 5 - Máy phát điện 200KVA: Lắp đặt, hướng dẫn","quote":"Nhà thầu có cam kết lắp đặt hoàn chỉnh, hướng dẫn sử dụng thành thạo tại nơi đặt thiết bị;","reference":"Chương V, mục 1.2.a","requirement":"Lắp đặt hoàn chỉnh, hướng dẫn sử dụng thành thạo tại nơi đặt thiết bị"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:13:13.238Z"}},"IB2200044785":{"u":"2026-11-03T20:42:54.095+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương III.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy, hãng/model/xuất xứ động cơ và đầu phát, bộ điều khiển, vỏ chống ồn, bình nhiên liệu, ATS, cáp, phạm vi lắp đặt, bảo hành hay tiêu chuẩn áp dụng.","Một số ô trong bảng bị ngắt dòng khi trích từ PDF (kiểu làm mát I.1.7, chủng loại máy I.2.1) nên trường quote của các dòng này chỉ là phần đọc được ở dòng đầu; phần còn lại lấy từ các dòng liền kề.","Tệp có tên 'Chương III.pdf' và tiêu đề 'CHƯƠNG III', dù được giao như Chương V.","Công suất 35 kVA / 33 kVA được ghi là 'dự phòng' / 'liên tục' theo đúng văn bản; văn bản không dùng từ 'prime'."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: Mua sắm mới tổ máy phát điện","notifyNo":"IB2200044785","generatorCapacity":"≥ 35 kVA dự phòng; ≥ 33 kVA liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Yêu cầu chung: Tình trạng hàng hóa","quote":"Toàn bộ hàng hóa thiết bị cung cấp cho gói thầu phải đảm bảo tính đồng bộ và\nmới 100% chưa qua sử dụng, được sản xuất từ năm 2021 trở về sau.","reference":"Chương V, mục 1.2.1","requirement":"Toàn bộ hàng hóa thiết bị phải đồng bộ, mới 100% chưa qua sử dụng, sản xuất từ năm 2021 trở về sau."},{"item":"Tổ máy phát điện - Động cơ lai: Loại động cơ","quote":"Diesel 4 kỳ","reference":"Chương V, mục 1.2.2, hạng mục I.1.1","requirement":"Diesel 4 kỳ"},{"item":"Tổ máy phát điện - Động cơ lai: Số xilanh","quote":"04","reference":"Chương V, mục 1.2.2, hạng mục I.1.2","requirement":"04"},{"item":"Tổ máy phát điện - Động cơ lai: Kiểu hệ thống phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2.2, hạng mục I.1.3","requirement":"Phun nhiên liệu trực tiếp"},{"item":"Tổ máy phát điện - Động cơ lai: Tốc độ quay định mức","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2.2, hạng mục I.1.4","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện - Động cơ lai: Đường kính xilanh","quote":"≤98mm","reference":"Chương V, mục 1.2.2, hạng mục I.1.5","requirement":"≤98mm"},{"item":"Tổ máy phát điện - Động cơ lai: Chiều dài hành trình piston","quote":"≤110mm","reference":"Chương V, mục 1.2.2, hạng mục I.1.6","requirement":"≤110mm"},{"item":"Tổ máy phát điện - Động cơ lai: Kiểu làm mát động cơ","quote":"Làm mát bằng nước 02 vòng tuần","reference":"Chương V, mục 1.2.2, hạng mục I.1.7","requirement":"Làm mát bằng nước 02 vòng tuần hoàn nhiệt (nước biển làm mát nước ngọt, nước ngọt làm mát thân máy)"},{"item":"Tổ máy phát điện - Máy phát điện: Chủng loại máy","quote":"Máy phát xoay chiều, 3 pha 4 dây, tự","reference":"Chương V, mục 1.2.2, hạng mục I.2.1","requirement":"Máy phát xoay chiều, 3 pha 4 dây, tự động kích từ, không chổi than"},{"item":"Tổ máy phát điện - Máy phát điện: Công suất dự phòng","quote":"≥ 35 kVA","reference":"Chương V, mục 1.2.2, hạng mục I.2.2","requirement":"≥ 35 kVA"},{"item":"Tổ máy phát điện - Máy phát điện: Công suất liên tục","quote":"≥ 33 kVA","reference":"Chương V, mục 1.2.2, hạng mục I.2.3","requirement":"≥ 33 kVA"},{"item":"Tổ máy phát điện - Máy phát điện: Điện áp","quote":"380V","reference":"Chương V, mục 1.2.2, hạng mục I.2.4","requirement":"380V"},{"item":"Tổ máy phát điện - Máy phát điện: Tần số","quote":"50Hz","reference":"Chương V, mục 1.2.2, hạng mục I.2.5","requirement":"50Hz"},{"item":"Tổ máy phát điện - Máy phát điện: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục 1.2.2, hạng mục I.2.6","requirement":"≥ 0,8"},{"item":"Tổ máy phát điện - Máy phát điện: Điều chỉnh điện áp tự động (AVR)","quote":"Điều chỉnh điện áp tự động (AVR) Có","reference":"Chương V, mục 1.2.2, hạng mục I.2.7","requirement":"Có"},{"item":"Tổ máy phát điện - Yêu cầu khác: Loại tổ máy","quote":"Tổ máy phát điện chuyên dùng cho\ntàu thuỷ","reference":"Chương V, mục 1.2.2, hạng mục I.3.1","requirement":"Tổ máy phát điện chuyên dùng cho tàu thuỷ"},{"item":"Tổ máy phát điện - Yêu cầu khác: Chiều dài lớn nhất","quote":"≤ 1900 mm","reference":"Chương V, mục 1.2.2, hạng mục I.3.2","requirement":"≤ 1900 mm"},{"item":"Tổ máy phát điện - Yêu cầu khác: Chiều rộng lớn nhất","quote":"≤ 850 mm","reference":"Chương V, mục 1.2.2, hạng mục I.3.3","requirement":"≤ 850 mm"},{"item":"Tổ máy phát điện - Yêu cầu khác: Chiều cao lớn nhất","quote":"≤ 1700 mm","reference":"Chương V, mục 1.2.2, hạng mục I.3.4","requirement":"≤ 1700 mm"},{"item":"Tổ máy phát điện - Yêu cầu khác: Trọng lượng tổ máy","quote":"600 ÷ 650 kg","reference":"Chương V, mục 1.2.2, hạng mục I.3.5","requirement":"600 ÷ 650 kg"},{"item":"Tổ máy phát điện - Yêu cầu khác: Hệ thống khởi động","quote":"Nguồn DC","reference":"Chương V, mục 1.2.2, hạng mục I.3.6","requirement":"Nguồn DC"},{"item":"Tổ máy phát điện - Yêu cầu khác: Tình trạng máy, năm sản xuất, CO, CQ","quote":"Mới 100%, có CO, CQ khi giao\nhàng, sản xuất từ năm 2021 trở lại\nđây","reference":"Chương V, mục 1.2.2, hạng mục I.3.7","requirement":"Mới 100%, có CO, CQ khi giao hàng, sản xuất từ năm 2021 trở lại đây"},{"item":"Tổ máy phát điện - Yêu cầu khác: Động cơ máy phát","quote":"Nối đồng trục với đầu phát điện","reference":"Chương V, mục 1.2.2, hạng mục I.3.8","requirement":"Nối đồng trục với đầu phát điện"},{"item":"Tổ máy phát điện - Yêu cầu khác: Hệ thống cảnh báo bảo vệ","quote":"Hệ thống cảnh báo bảo vệ, tự động\ndừng máy khi quá nhiệt độ nước\nhoặc mất áp lực dầu","reference":"Chương V, mục 1.2.2, hạng mục I.3.9","requirement":"Có hệ thống cảnh báo bảo vệ, tự động dừng máy khi quá nhiệt độ nước hoặc mất áp lực dầu"},{"item":"Tổ máy phát điện - Yêu cầu khác: Lượng tiêu thụ nhiên liệu tại 100% công suất","quote":"≤ 8,95 lít/giờ","reference":"Chương V, mục 1.2.2, hạng mục I.3.10","requirement":"≤ 8,95 lít/giờ"},{"item":"Tài liệu kỹ thuật kèm theo","quote":"Nhà thầu cần cung cấp catalogue của tổ máy phát điện đáp ứng các yêu cầu kỹ\nthuật, như sau:","reference":"Chương V, mục 1.2.2, hạng mục II","requirement":"Cung cấp catalogue của tổ máy phát điện; tài liệu kỹ thuật bằng tiếng Anh và tiếng Việt (dịch thuật công chứng), hướng dẫn vận hành, quy trình bảo hành bảo dưỡng, danh mục phụ tùng thay thế định kỳ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:42:53.184Z"}},"IB2200046063":{"u":"2026-11-03T14:17:30.008+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT _MPD_HNM (1).doc), chưa phân tích cả HSMT.","Số lượng từng loại máy (10.5 kVA và 13.5 kVA) không được nêu trong phần Chương V này.","Văn bản bảng bị gộp dòng nên một số số thứ tự dòng của máy 13.5 kVA (24-46, 20-40, 17-32, 18-35) là số in trong tài liệu, không liên tục từ 1.","Phần bảng máy 10.5 kVA không có mục ATS riêng (chỉ có giao diện kết nối ATS); mục ATS chỉ có trong bảng máy 13.5 kVA.","Công suất 10.5 kVA và 13.5 kVA là công suất liên tục (prime) theo văn bản; không có mức standby riêng ngoài công suất tối đa.","Một số mục (ví dụ danh sách thông số đo lường, bảo vệ dừng máy, cảnh báo) được tóm lược, nội dung chi tiết xem nguyên văn trong E-HSMT."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện cho các trạm BTS năm 2022.","notifyNo":"IB2200046063","generatorCapacity":"Máy 10.5 kVA (công suất liên tục ≥ 10.5 ±0,5 kVA) và máy 13.5 kVA (công suất liên tục ≥ 13.5 ±0.5 kVA); tổ máy diesel, số lượng từng loại không nêu"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 10.5 kVA - Tổ máy: Yêu cầu chung","quote":"Mới 100%, lắp ráp năm 2022 trong nước hoặc nhập khẩu.","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần I dòng 1","requirement":"Mới 100%, lắp ráp năm 2022 trong nước hoặc nhập khẩu"},{"item":"Máy 10.5 kVA - Tổ máy: Chứng chỉ","quote":"ISO9001:2015; ISO 14001: 2015","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần I dòng 1","requirement":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015"},{"item":"Máy 10.5 kVA - Tổ máy: Đồng bộ nhãn hiệu","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát và vỏ chống ồn cùng một nhãn hiệu","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần I dòng 1","requirement":"Máy phát điện chạy dầu diesel, động cơ, đầu phát và vỏ chống ồn cùng một nhãn hiệu, thông tin có trên website nhà sản xuất tổ máy"},{"item":"Máy 10.5 kVA - Tổ máy: Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần I dòng 1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thông thoáng"},{"item":"Máy 10.5 kVA - Tổ máy: Hệ thống làm mát","quote":"tuân thủ TCVN 6627-6:2011","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần I dòng 1","requirement":"Nhà sản xuất cung cấp đầy đủ thông tin về phương pháp làm mát, tuân thủ TCVN 6627-6:2011"},{"item":"Máy 10.5 kVA - Tổ máy: Điều kiện hoạt động","quote":"nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần I dòng 1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC, độ ẩm ≤ 80%"},{"item":"Máy 10.5 kVA - Tổ máy: Nhãn hiệu/Xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ/ Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần I dòng 2","requirement":"Nhãn hiệu có văn bằng bảo hộ sở hữu trí tuệ; xuất xứ do nhà thầu tự đề xuất"},{"item":"Máy 10.5 kVA - Tổ máy: Công suất liên tục","quote":"≥ 10.5 ±0,5 KVA","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần I dòng 3","requirement":"≥ 10.5 ±0,5 kVA"},{"item":"Máy 10.5 kVA - Tổ máy: Công suất tối đa","quote":"≥ 110%* công suất liện tục","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần I dòng 4","requirement":"≥ 110% công suất liên tục"},{"item":"Máy 10.5 kVA - Tổ máy: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần I dòng 5","requirement":"220-230V / 50Hz"},{"item":"Máy 10.5 kVA - Tổ máy: Dao động điện áp/tần số (không tải đến 100% tải)","quote":"≤ ±1,5%/5%","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần I dòng 7","requirement":"≤ ±1,5%/5%"},{"item":"Máy 10.5 kVA - Tổ máy: Loại máy","quote":"không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần I dòng 8","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm và ổ khóa điện đề nổ khi bảng điều khiển lỗi hoặc từ xa qua ATS; không chổi than, tự kích từ, điều áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy 10.5 kVA - Tổ máy: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 73 dB(A)","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần I dòng 11","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 73 dB(A)"},{"item":"Máy 10.5 kVA - Tổ máy: Cấp bảo vệ vỏ ngoài","quote":"IP23","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần I dòng 12","requirement":"IP23"},{"item":"Máy 10.5 kVA - Tổ máy: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới dưới đế máy)","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần I dòng 13-14","requirement":"Bằng thép, gắn bên trong vỏ cách âm, tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy, có khóa; dung tích ≥ 65 lít"},{"item":"Máy 10.5 kVA - Tổ máy: Tiêu thụ nhiên liệu","quote":"≤ 4,0 L/h","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần I dòng 15-16","requirement":"100% tải liên tục ≤ 4,0 L/h; 75% tải liên tục ≤ 3,0 L/h"},{"item":"Máy 10.5 kVA - Tổ máy: Khả năng khởi động và quá tải","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần I dòng 17-18","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s; chạy 1 giờ ở quá tải 110% trong 06 giờ bất kỳ"},{"item":"Máy 10.5 kVA - Tổ máy: Vỏ máy","quote":"Tôn dày 2 ly trở lên","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần I dòng 19","requirement":"Sơn tĩnh điện, đặt ngoài trời, tôn dày 2 ly trở lên, chế tạo theo module, chống ồn bằng cao su non chống cháy, cửa kính khu điều khiển, cửa có khóa và gioăng"},{"item":"Máy 10.5 kVA - Tổ máy: Kích thước và trọng lượng","quote":"≤ 1450 x 695 x 940 mm","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần I dòng 22-23","requirement":"Kích thước (D x R x C) ≤ 1450 x 695 x 940 mm; trọng lượng khô ≤ 630 Kg"},{"item":"Máy 10.5 kVA - Động cơ: Xuất xứ/Nhãn hiệu, năm sản xuất","quote":"Nhà thầu đề xuất/Cùng nhãn hiệu tổ máy","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần II dòng 1-2","requirement":"Nhà thầu đề xuất, cùng nhãn hiệu tổ máy; sản xuất năm 2022 trở về sau"},{"item":"Máy 10.5 kVA - Động cơ: Loại, xilanh","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần II dòng 3-6, 9-10","requirement":"4 kỳ làm mát bằng nước; dung tích xilanh ≥ 2,5 lít; tỉ số nén ≥ 19:1; số xilanh ≥ 4; đường kính xilanh ≥ 90 mm; hành trình ≤ 100 mm"},{"item":"Máy 10.5 kVA - Động cơ: Công suất và tốc độ","quote":"≥ 21 kW ở 1500 vòng/ phút","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần II dòng 7-8, 11","requirement":"Công suất liên tục ≥ 21 kW, công suất tối đa ≥ 22.5 kW, ở 1500 vòng/phút; tốc độ 1500 vòng/phút"},{"item":"Máy 10.5 kVA - Động cơ: Nhiên liệu, khởi động, sạc","quote":"≥ 12V-3.5kW","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần II dòng 12-15","requirement":"Nhiên liệu diesel; khởi động điện; mô tơ khởi động ≥ 12V-3.5kW; máy phát sạc ắc quy ≥ 14V-0.5kW"},{"item":"Máy 10.5 kVA - Động cơ: Lọc, bôi trơn, làm mát","quote":"≤ 8 lít","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần II dòng 16-19","requirement":"Có lọc gió, lọc nhiên liệu, lọc nhớt (lọc thô tách nước và lọc tinh trước bơm cao áp); dung tích dầu bôi trơn ≤ 8 lít; làm mát bằng nước pha dung dịch chống đóng cặn, kèm bình nước phụ"},{"item":"Máy 10.5 kVA - Đầu phát: Nhãn hiệu, điện áp, pha, tần số","quote":"1 pha 2 dây","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần III dòng 1-7","requirement":"Cùng nhãn hiệu tổ máy, sản xuất 2022 trở về sau; cos φ = 1; 220-230VAC; 1 pha 2 dây; dao động điện áp ra ≤ ± 1%; 50 Hz"},{"item":"Máy 10.5 kVA - Đầu phát: Công suất, cách nhiệt, bảo vệ","quote":"≥ 14.5 KVA","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần III dòng 8-9, 14-16","requirement":"Công suất liên tục tại 40oC, Class H ≥ 14.5 kVA; công suất dự phòng ≥ 110% công suất liên tục; cấp cách nhiệt tối thiểu H; cấp bảo vệ ≥ IP23; hiệu suất tại 100% tải ≥ 87%"},{"item":"Máy 10.5 kVA - Đầu phát: Kích từ, AVR, quá tải, quá tốc","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần III dòng 10-13","requirement":"Tự kích từ không chổi than; AVR; chạy 1 giờ ở quá tải 110% trong 06 giờ bất kỳ; quá tốc độ ≥ 2250 vòng"},{"item":"Máy 10.5 kVA - Hệ thống điều khiển: Bảng điều khiển","quote":"Thuộc các hãng các nước G7 hoặc tương đương","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần IV dòng 1-9","requirement":"Thương hiệu thuộc các hãng nước G7 hoặc tương đương; kỹ thuật số, màn hình LCD, có cổng USB kết nối PC; ổ khóa cấp nguồn khởi động; nút dừng khẩn cấp; các phím Stop/Reset, Man, Auto, Start, lên/xuống; đèn LED trạng thái"},{"item":"Máy 10.5 kVA - Hệ thống điều khiển: Thông số vận hành, tiêu chuẩn","quote":"Đáp ứng/tương đương các tiêu chuẩn: BS EN 61000-6-2; BS EN 61000-6-4; BS EN 60950; BS EN 60068-2-1; BS EN 60068-2; BS EN 60068-2-6; BS EN 60068-2-30; BS EN 60068-2-78; BS EN 60068-2-27; BS EN 60529","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần IV dòng 10-13","requirement":"Nhiệt độ hoạt động từ -30oC đến 70oC; điện áp cấp nguồn 8-35V; cấp bảo vệ ≥ IP65; đáp ứng/tương đương các tiêu chuẩn BS EN 61000-6-2, 61000-6-4, 60950, 60068-2-1, 60068-2, 60068-2-6, 60068-2-30, 60068-2-78, 60068-2-27, 60529"},{"item":"Máy 10.5 kVA - Hệ thống điều khiển: Đo lường, bảo vệ, giao diện ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần IV dòng 14-17","requirement":"Hiển thị trên LCD các thông số điện áp, dòng điện, tần số, công suất, hệ số công suất, tốc độ, giờ chạy, điện áp ắc quy, nhiệt độ nước, áp suất dầu, mức nhiên liệu; bảo vệ dừng máy và cảnh báo theo danh sách; có giao diện kết nối bộ ATS"},{"item":"Máy 10.5 kVA - Kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần V dòng 1-2","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; bảo vệ bằng Aptomat 1 pha, 2 cực, dòng phù hợp công suất máy"},{"item":"Máy 10.5 kVA - Hệ thống nạp ắc quy từ điện lưới","quote":"Tự động chọn, 13.5 hoặc 27.0VDC","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần VI dòng 1-16","requirement":"Switchmode, flyback 65 kHz; đầu ra tự động chọn 13.5 hoặc 27.0VDC; dòng ra ≥ 4.0 ADC; đầu vào 170-300 VAC, 45-68 Hz, tối đa 1.7 A; làm mát đối lưu tự nhiên; hiệu suất cao nhất ≥ 92%; ≥ IP20; vỏ ABS/PC chống cháy UL94-V0; bảo vệ quá tải, ngắn mạch, nhiệt độ cao"},{"item":"Máy 10.5 kVA - Bảo hành","quote":"≥ 24 tháng","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần VII dòng 1","requirement":"Thời gian bảo hành ≥ 24 tháng"},{"item":"Máy 10.5 kVA - Vật tư kèm theo máy","quote":"Nhiên liệu chạy thử máy phát điện trong khoảng 2 giờ: 8 lít.","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần VIII dòng 2-8","requirement":"Dây tiếp đất cáp đồng 16mm2 bọc PVC vàng sọc xanh 6 m; cáp đấu nối đồng 2x16 mm2 bọc PVC trung bình 10 m; cáp điều khiển 7x1.5 mm2 trung bình 10 m; ống thoát khói 1 bộ; nhiên liệu chạy thử khoảng 2 giờ: 8 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Máy 10.5 kVA - Vận chuyển, lắp đặt","quote":"Có giải pháp cụ thể, đáp ứng yêu cầu thực tế","reference":"Chương V, mục 1.2.c, bảng máy 10.5 kVA, phần IX dòng 1-2","requirement":"Có giải pháp lắp đặt, vận hành chạy thử cụ thể; có phương án vận chuyển, bảo quản an toàn từ nhà máy đến kho tập kết và tới chân công trình từng trạm"},{"item":"Máy 13.5 kVA - Tổ máy: Yêu cầu chung","quote":"ISO9001:2015; ISO 14001: 2015; ISO45001:2018","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần I dòng 24","requirement":"Mới 100%, lắp ráp năm 2022 trong nước hoặc nhập khẩu; chứng chỉ ISO9001:2015; ISO 14001: 2015; ISO45001:2018; động cơ, đầu phát, vỏ chống ồn cùng nhãn hiệu; khí thải theo QCVN 19:2009/BTNMT; làm mát theo TCVN 6627-6:2011; hoạt động 0 đến 40oC, độ ẩm ≤ 80%"},{"item":"Máy 13.5 kVA - Tổ máy: Nhãn hiệu/Xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền cấp/ Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần I dòng 25","requirement":"Nhãn hiệu có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền cấp; xuất xứ nhà thầu tự đề xuất"},{"item":"Máy 13.5 kVA - Tổ máy: Công suất","quote":"≥ 13.5 ±0.5KVA","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần I dòng 26-27","requirement":"Công suất liên tục ≥ 13.5 ±0.5 kVA; công suất tối đa ≥ 14 kVA"},{"item":"Máy 13.5 kVA - Tổ máy: Điện áp/Tần số, dao động","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần I dòng 28-30","requirement":"220-230V/50Hz; cos φ 1; dao động điện áp/tần số ≤ ±1,5%/5%"},{"item":"Máy 13.5 kVA - Tổ máy: Loại máy","quote":"không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần I dòng 31","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ, vận hành bằng phím mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ, AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy 13.5 kVA - Tổ máy: Độ ồn, cấp bảo vệ vỏ","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 73 dB(A)","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần I dòng 34-35","requirement":"Ở 7m, 75% tải ≤ 73 dB(A); vỏ IP23"},{"item":"Máy 13.5 kVA - Tổ máy: Thùng nhiên liệu và tiêu thụ","quote":"≤ 4,9 L/h","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần I dòng 36-39","requirement":"Thùng thép gắn bên trong vỏ cách âm, có khóa; dung tích ≥ 65 lít; tiêu thụ 100% tải liên tục ≤ 4,9 L/h, 75% tải liên tục ≤ 3,8 L/h"},{"item":"Máy 13.5 kVA - Tổ máy: Khởi động, quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ.","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần I dòng 40-41","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s; chạy 1 giờ ở chế độ công suất dự phòng trong 06 giờ bất kỳ"},{"item":"Máy 13.5 kVA - Tổ máy: Vỏ máy, kích thước, trọng lượng, bản vẽ","quote":"≤ 1450 x 695 x 940 mm","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần I dòng 42-46","requirement":"Vỏ sơn tĩnh điện, tôn dày 2 ly trở lên, đặt ngoài trời; kích thước ≤ 1450 x 695 x 940 mm; trọng lượng khô ≤ 630 Kg; có bản vẽ 2D, 3D và sơ đồ lắp ráp tổng thể"},{"item":"Máy 13.5 kVA - Động cơ: Loại, xilanh","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần II dòng 20-27","requirement":"Cùng nhãn hiệu tổ máy, sản xuất 2022 trở lại đây; 4 kỳ làm mát bằng nước; dung tích xilanh ≥ 2.5; đường kính ≥ 90 mm; hành trình ≤ 100 mm; tỉ số nén ≥ 19:1; số xilanh ≥ 4"},{"item":"Máy 13.5 kVA - Động cơ: Công suất, tốc độ, nhiên liệu","quote":"≥ 22.5 kW ở 1500 vòng/ phút","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần II dòng 28-31, 36","requirement":"Công suất định mức (Prime) ≥ 21 kW, dự phòng (Standby) ≥ 22.5 kW ở 1500 vòng/phút; tốc độ 1500 vòng/phút; nhiên liệu Diesel; điều tốc cơ khí"},{"item":"Máy 13.5 kVA - Động cơ: Khởi động, ắc quy","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần II dòng 32-35","requirement":"Khởi động điện 12VDC; ắc quy khởi động ≥ 60Ah, loại kín khí; mô tơ khởi động ≥ 3,5kW; máy phát sạc ắc quy ≥ 14V-0.5kW"},{"item":"Máy 13.5 kVA - Động cơ: Lọc, bôi trơn, làm mát","quote":"≤ 8 lít","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần II dòng 37-40","requirement":"Có lọc gió, lọc nhiên liệu, lọc nhớt thay thế được; dung tích dầu bôi trơn ≤ 8 lít; làm mát bằng nước pha dung dịch chống đóng cặn, kèm bình nước phụ"},{"item":"Máy 13.5 kVA - Đầu phát","quote":"≥ 15.5 KVA","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần III dòng 17-32","requirement":"Cùng nhãn hiệu tổ máy, sản xuất 2022 trở lại đây; cos φ 1; 220-230 VAC; 1 pha 2 dây; dao động ≤ ± 1%; 50 Hz; công suất liên tục tại 40oC, Class H ≥ 15.5 kVA; dự phòng ≥ 110% công suất liên tục; quá tải 110% 1 giờ trong 06 giờ; quá tốc độ ≥ 2250 vòng; tự kích từ không chổi than; AVR; cách nhiệt tối thiểu cấp H; ≥ IP23; hiệu suất ≥ 87%"},{"item":"Máy 13.5 kVA - Hệ thống điều khiển","quote":"15V ÷ 415V AC (Ph to N)","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần IV dòng 18-35","requirement":"Ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm hoặc ổ khóa đề; phím Stop/Reset, Man, Auto, Start, lên/xuống; đèn LED trạng thái; nút dừng khẩn cấp; kỹ thuật số, LCD, cổng USB; nhiệt độ hoạt động từ -30oC đến 70oC; dải điện áp lưới và máy phát 15V ÷ 415V AC (Ph to N), 26V ÷ 479V AC (Ph to Ph); dải tần số 3.5Hz ÷ 75Hz; cấp bảo vệ theo BS EN 60529 ≥ IP65; đo lường, bảo vệ dừng máy và cảnh báo theo danh sách; giao diện kết nối ATS"},{"item":"Máy 13.5 kVA - Kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần V dòng 3-4","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng cách điện, đầu cos Ø ≥ 8, có nắp bảo vệ; Aptomat 1 pha, 2 cực bảo vệ quá tải và ngắn mạch"},{"item":"Máy 13.5 kVA - Hệ thống nạp ắc quy từ điện lưới","quote":"Liên tục tối đa 108 W","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần VI dòng 1-18","requirement":"Switchmode, flyback 65 kHz; đầu ra tự động chọn 13.5 hoặc 27.0VDC; dòng ra ≥ 4.0 ADC; đầu vào 170-300 VAC, 45-68 Hz; hiệu suất cao nhất ≥ 92%; công suất ra liên tục tối đa 108 W; ≥ IP20; vỏ ABS/PC UL94-V0; bảo vệ quá tải, ngắn mạch, nhiệt độ cao"},{"item":"Máy 13.5 kVA - Bộ ATS: Thông số điện","quote":"chuyên dụng 2 vị trí ON-ON- AC 250V-100A, 10KA -2P","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần VII dòng 1-6","requirement":"Sản xuất 2022 trở về sau; dòng định mức ≥ 85A; điện áp định mức 220/230V; 1 pha, 2 cực; thiết bị đóng cắt chuyên dụng 2 vị trí ON-ON, AC 250V-100A, 10KA, 2P"},{"item":"Máy 13.5 kVA - Bộ ATS: Chức năng, đèn, vỏ tủ","quote":"Sử dụng chức năng AMF (Automatic Mains Failure) với máy phát điện","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần VII dòng 7-9","requirement":"Hai chế độ AUTO-MANUAL, có công tắc chuyển MAN-GEN; chức năng AMF; mất điện thì đề nổ máy phát và chuyển nguồn, có điện thì chuyển về lưới và tắt máy; đèn hiển thị trạng thái; vỏ tủ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời"},{"item":"Máy 13.5 kVA - Bảo hành","quote":"≥ 24 tháng","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần VII (Bảo hành) dòng 1","requirement":"Thời gian bảo hành ≥ 24 tháng"},{"item":"Máy 13.5 kVA - Vật tư kèm theo máy","quote":"Cáp điện đấu nối (loại cáp đồng 2x16 mm2 bọc PVC)","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần VIII dòng 1-7","requirement":"Dây tiếp đất cáp đồng 16mm2 bọc PVC vàng sọc xanh 6 m; cáp đấu nối đồng 2x16 mm2 bọc PVC trung bình 10 m; cáp điều khiển 7x1.5 mm2 trung bình 10 m; ống thoát khói 1 bộ; nhiên liệu chạy thử 2 giờ: 8 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Máy 13.5 kVA - Vận chuyển, lắp đặt","quote":"Có giải pháp cụ thể, đáp ứng yêu cầu thực tế","reference":"Chương V, mục 1.2.c, bảng máy 13.5 kVA, phần IX dòng 1-2","requirement":"Có giải pháp lắp đặt, vận hành chạy thử cụ thể; có phương án vận chuyển, bảo quản an toàn đến từng trạm"},{"item":"Chung cả hai loại máy: Tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông.","reference":"Chương V, mục 1.2.a","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005; QCVN 19:2009/BTNMT/B; TCVN 7916-1:2008 (ắc quy khởi động chì-axit); TCVN 6627-9: 2011 (IEC 60034-9: 2007) về giới hạn mức ồn"},{"item":"Chung cả hai loại máy: Hàng hóa mới, xuất xứ, catalog","quote":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.2.d","requirement":"Toàn bộ hàng hóa và vật tư mới 100%, chưa qua sử dụng; có chứng chỉ nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất); có catalog của nhà sản xuất"},{"item":"Chung cả hai loại máy: Phạm vi công việc (cung cấp, lắp đặt)","quote":"Cung cấp, vận chuyển hàng hóa tới địa điểm cung cấp;","reference":"Chương V, mục 1.2.d","requirement":"Cung cấp, vận chuyển tới địa điểm; bảo quản, thử nghiệm, nghiệm thu, bàn giao; bảo hành theo hợp đồng; đào tạo và hướng dẫn sử dụng"},{"item":"Chung cả hai loại máy: Kiểm tra và thử nghiệm","quote":"Chạy thử thiết bị đơn động không tải.","reference":"Chương V, mục 2","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức; chạy thử đơn động không tải; chạy thử liên động không tải; chạy thử có tải"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:17:28.987Z"}},"IB2200049404":{"u":"2026-11-03T14:08:41.931+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 22.11.29-G22.22-HSMT-2.Chương 5-YC Kthuat (PH).pdf, 22.11.29-G22.22-HSMT-3.Mẫu 17-HĐồng (PH).pdf), chưa phân tích cả HSMT.","Chương V không nêu: động cơ (hãng, model, suất tiêu hao nhiên liệu, khí thải), đầu phát (hãng, cấp cách điện, AVR), bộ điều khiển, mức ồn, thùng nhiên liệu, ATS, cáp, phạm vi lắp đặt, năm sản xuất, CO/CQ, bảo hành, tiêu chuẩn cụ thể.","Công suất chỉ ghi ≥ 400 KVA, không nêu rõ chế độ chính (prime) hay dự phòng (standby).","Một số ô trong bảng bị tách dòng khi trích từ PDF (hãng, nhãn hiệu, model, xuất xứ; chất lượng ≥ 80%), nên các trích dẫn 'quote' của các dòng này chỉ là phần chữ đọc được trên từng dòng.","Tệp thứ hai (Mẫu 17 - Hợp đồng) là mẫu hợp đồng, không chứa thông số kỹ thuật cụ thể (Điều 2 để trống), nên không trích."],"result":{"keyInfo":{"bidName":"Gói thầu số 22: Đầu tư 01 máy phát điện, công suất ≥ 400KVA, đã qua sử dụng","notifyNo":"IB2200049404","generatorCapacity":"≥ 400 KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và tình trạng: Máy phát điện","quote":"Gói thầu số 22: Đầu tư 01 máy phát điện, công suất ≥ 400KVA, đã qua sử dụng.","reference":"Chương V, mục 1.1","requirement":"01 máy phát điện, đã qua sử dụng"},{"item":"Máy phát điện: Hãng sản xuất","quote":"Nêu rõ hãng sản xuất, nhãn","reference":"Chương V, mục 1.2.2, bảng dòng 1","requirement":"Nhà thầu nêu rõ hãng sản xuất; không nêu mức cụ thể"},{"item":"Máy phát điện: Nhãn hiệu, model","quote":"hiệu, model, xuất xứ","reference":"Chương V, mục 1.2.2, bảng dòng 2","requirement":"Nhà thầu nêu rõ nhãn hiệu, model"},{"item":"Máy phát điện: Xuất xứ","quote":"Có nguồn gốc xuất xứ rõ ràng, có đầy đủ hồ sơ pháp lý;","reference":"Chương V, mục 1.2.1 và mục 1.2.2, bảng dòng 3","requirement":"Nhà thầu nêu rõ xuất xứ; hàng hóa có nguồn gốc xuất xứ rõ ràng, đầy đủ hồ sơ pháp lý"},{"item":"Máy phát điện: Số máy","quote":"Nêu rõ và đầy đủ","reference":"Chương V, mục 1.2.2, bảng dòng 4","requirement":"Nêu rõ và đầy đủ"},{"item":"Máy phát điện: Chất lượng","quote":"≥ 80% (được Chủ đầu tư kiểm","reference":"Chương V, mục 1.2.2, bảng dòng 5","requirement":"≥ 80% (được Chủ đầu tư kiểm tra, thử nghiệm và chấp nhận)"},{"item":"Máy phát điện: Công suất","quote":"≥ 400 KVA","reference":"Chương V, mục 1.2.2, bảng dòng 6","requirement":"≥ 400 KVA"},{"item":"Máy phát điện: Điện áp","quote":"220V/380V","reference":"Chương V, mục 1.2.2, bảng dòng 7","requirement":"220V/380V"},{"item":"Máy phát điện: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.2, bảng dòng 8","requirement":"50 Hz"},{"item":"Máy phát điện: Số pha","quote":"3 pha - 4 cực","reference":"Chương V, mục 1.2.2, bảng dòng 9","requirement":"3 pha - 4 cực"},{"item":"Máy phát điện: Động cơ - loại động cơ","quote":"4 kỳ, ≥ 4 xi lanh","reference":"Chương V, mục 1.2.2, bảng dòng 10","requirement":"4 kỳ, ≥ 4 xi lanh"},{"item":"Máy phát điện: Động cơ - loại nhiên liệu","quote":"Diesel","reference":"Chương V, mục 1.2.2, bảng dòng 11","requirement":"Diesel"},{"item":"Máy phát điện: Động cơ - công suất lớn nhất","quote":"³ 150 kW","reference":"Chương V, mục 1.2.2, bảng dòng 12","requirement":"³ 150 kW (văn bản ghi ký hiệu '³', hiểu là ≥)"},{"item":"Máy phát điện: Làm mát","quote":"Két nước tuần hoàn kín","reference":"Chương V, mục 1.2.2, bảng dòng 13","requirement":"Két nước tuần hoàn kín"},{"item":"Máy phát điện: Hệ thống khởi động","quote":"Đề nổ 24VDC","reference":"Chương V, mục 1.2.2, bảng dòng 14","requirement":"Đề nổ 24VDC"},{"item":"Máy phát điện: Vỏ chống ồn","quote":"Vỏ chống ồn | Có","reference":"Chương V, mục 1.2.2, bảng dòng 15","requirement":"Có vỏ chống ồn (không nêu mức ồn)"},{"item":"Máy phát điện: Tương đương model","quote":"Ghi chú: Trong yêu cầu kỹ thuật, tên model hay tên thiết bị (nếu có) chỉ mang tính","reference":"Chương V, mục 1.2.2, ghi chú dưới bảng","requirement":"Tên model hoặc tên thiết bị chỉ mang tính tham khảo; được chào hàng hóa tương đương hoặc tốt hơn"},{"item":"Máy phát điện: Yêu cầu chung về đồng bộ và tiêu chuẩn","quote":"Kết cấu vững chắc, hoạt động ổn định; các cụm chi tiết, bộ phận, trang thiết bị và","reference":"Chương V, mục 1.2.1","requirement":"Các cụm chi tiết, bộ phận, trang thiết bị và hệ thống công tác đầy đủ, đồng bộ, đảm bảo tiêu chuẩn kỹ thuật hiện hành và tiêu chuẩn của nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:08:40.944Z"}},"IB2200049662":{"u":"2026-11-03T14:18:43.89+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V-yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Bảng thông số bị vỡ định dạng khi trích từ PDF: số thứ tự có chỗ lặp (hai dòng 18 ở hạng mục II) hoặc thiếu (không có dòng 20 ở hạng mục I), một số giá trị tách khỏi tên chỉ tiêu nên gán theo vị trí gần nhất.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bảng điều khiển; không nêu thời hạn bảo hành.","Dòng điều kiện hoạt động ghi nguyên văn 'độ ẩm tương đối 80oC, độ ẩm tối đa 100oC (85%)', đơn vị nhiệt độ cho độ ẩm có thể là lỗi của tài liệu gốc.","Ranh giới giữa các hạng mục VI (ATS), VII (vật tư lắp đặt) và các dòng hộp thoát nhiệt, khớp nối mềm không rõ do vỡ bảng; các mục này được gán vào hạng mục VII theo vị trí trong văn bản.","Mục 'Thông số kỹ thuật chi tiết và các tiêu chuẩn chi tiết' chỉ có phần mẫu để trống."],"result":{"keyInfo":{"bidName":"Mua máy phát điện 500 kVA thuộc Bệnh viện Quân y 211","notifyNo":"IB2200049662","generatorCapacity":"500 KVA liên tục, 550 KVA dự phòng (01 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 500 kVA: Tình trạng, năm sản xuất","quote":"Máy phát điện mới 100%","reference":"Chương V, mục 1.2, hạng mục I","requirement":"Máy phát điện mới 100%, sản xuất năm 2022 trở về sau"},{"item":"Tổ máy 500 kVA: Công suất liên tục","quote":"Công suất liên tục: 500 KVA","reference":"Chương V, mục 1.2, hạng mục I, dòng 4","requirement":"500 KVA / 400 KW"},{"item":"Tổ máy 500 kVA: Công suất dự phòng","quote":"Công suất dự phòng: 550 KVA","reference":"Chương V, mục 1.2, hạng mục I, dòng 1 và 5","requirement":"550 KVA / 440 KW"},{"item":"Tổ máy 500 kVA: Quy quy cách công suất kW","quote":"550 KVA/ 440KW","reference":"Chương V, mục 1.2, hạng mục I, dòng 5","requirement":"Công suất dự phòng 550 KVA/440 KW"},{"item":"Tổ máy 500 kVA: Số lượng","quote":"01 máy","reference":"Chương V, mục 1.2, hạng mục I, dòng 2","requirement":"01 máy"},{"item":"Tổ máy 500 kVA: Tính đồng bộ","quote":"Động cơ , đầu phát, bảng điều khiển cùng","reference":"Chương V, mục 1.2, hạng mục I, dòng 1","requirement":"Động cơ, đầu phát, bảng điều khiển cùng một hãng sản xuất"},{"item":"Tổ máy 500 kVA: Phạm vi cung cấp","quote":"Bộ tủ tự động chuyển nguồn ATS","reference":"Chương V, mục 1.2, hạng mục I, dòng 3","requirement":"Máy phát điện (500/550KVA) kèm vỏ chống ồn và bộ tủ tự động chuyển nguồn ATS"},{"item":"Tổ máy 500 kVA: Số pha, số dây","quote":"03 pha, 04 dây","reference":"Chương V, mục 1.2, hạng mục I, dòng 6","requirement":"03 pha, 04 dây"},{"item":"Tổ máy 500 kVA: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, hạng mục I, dòng 7","requirement":"Dầu Diesel"},{"item":"Tổ máy 500 kVA: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2, hạng mục I, dòng 8","requirement":"50Hz"},{"item":"Tổ máy 500 kVA: Độ ổn định tần số","quote":"+0,5%","reference":"Chương V, mục 1.2, hạng mục I, dòng 9","requirement":"+0,5%"},{"item":"Tổ máy 500 kVA: Hệ số công suất","quote":"Hệ số công suất","reference":"Chương V, mục 1.2, hạng mục I, dòng 10","requirement":"0.8"},{"item":"Tổ máy 500 kVA: Thùng nhiên liệu","quote":"Gắn trực tiếp trong máy","reference":"Chương V, mục 1.2, hạng mục I, dòng 11","requirement":"690 lít, gắn trực tiếp trong máy, đảm bảo chạy liên tục tối thiểu 8 giờ"},{"item":"Tổ máy 500 kVA: Chế độ tải","quote":"Vận hành liên tục ở công suất danh định","reference":"Chương V, mục 1.2, hạng mục I, dòng 12","requirement":"Vận hành liên tục ở công suất danh định"},{"item":"Tổ máy 500 kVA: Điều chỉnh công suất","quote":"Tự động điều chỉnh khi có thay đổi điện","reference":"Chương V, mục 1.2, hạng mục I, dòng 13","requirement":"Tự động điều chỉnh khi có thay đổi điện áp"},{"item":"Tổ máy 500 kVA: Nút dừng khẩn cấp","quote":"Nằm trên máy và trên ATS","reference":"Chương V, mục 1.2, hạng mục I, dòng 14","requirement":"Nằm trên máy và trên ATS"},{"item":"Tổ máy 500 kVA: Kiểu khởi động","quote":"Bằng điện (bình ác quy 24VDC)","reference":"Chương V, mục 1.2, hạng mục I, dòng 15","requirement":"Bằng điện (bình ác quy 24VDC)"},{"item":"Tổ máy 500 kVA: Điều kiện hoạt động","quote":"Độ cao: 1000m","reference":"Chương V, mục 1.2, hạng mục I, dòng 16","requirement":"Nhiệt độ môi trường 10oC đến 50oC; độ cao 1000m; độ ẩm theo bảng ghi: tương đối 80oC, tối đa 100oC (85%)"},{"item":"Tổ máy 500 kVA: Tiêu hao nhiên liệu (75% tải)","quote":"79,83 lít/ giờ tại 75% công suất định mức","reference":"Chương V, mục 1.2, hạng mục I, dòng 17","requirement":"79,83 lít/giờ tại 75% công suất định mức"},{"item":"Tổ máy 500 kVA: Tiêu hao nhiên liệu (100% tải)","quote":"103,64 lít/ giờ tại 100% công suất định","reference":"Chương V, mục 1.2, hạng mục I, dòng 17","requirement":"103,64 lít/giờ tại 100% công suất định mức"},{"item":"Tổ máy 500 kVA: Độ ồn","quote":"< 75dB (A)","reference":"Chương V, mục 1.2, hạng mục I, dòng 18","requirement":"< 75dB(A) ở khoảng cách 1M tại 75% công suất máy, có giấy chứng nhận đạt tiêu chuẩn độ ồn kèm theo"},{"item":"Tổ máy 500 kVA: Kích thước tổ máy","quote":"6.000 x 2.000 x 2.250 mm","reference":"Chương V, mục 1.2, hạng mục I, dòng 19","requirement":"6.000 x 2.000 x 2.250 mm"},{"item":"Tổ máy 500 kVA: Trọng lượng","quote":"7.600kg","reference":"Chương V, mục 1.2, hạng mục I, dòng 21","requirement":"7.600kg"},{"item":"Tổ máy 500 kVA: Dòng điện","quote":"695 (A)","reference":"Chương V, mục 1.2, hạng mục I, dòng 22","requirement":"695 (A)"},{"item":"Tổ máy 500 kVA: Tiêu chuẩn tổ máy","quote":"ISO 9001: 2015, IS/ICE 60034-1, IS 1460,","reference":"Chương V, mục 1.2, hạng mục I, dòng 23","requirement":"ISO 9001: 2015, IS/ICE 60034-1, IS 1460, ISO 8528, ISO 3046, IS 13018"},{"item":"Động cơ: Thương hiệu, năm sản xuất, tình trạng","quote":"Cùng thương hiệu với hãng sản xuất tổ","reference":"Chương V, mục 1.2, hạng mục II","requirement":"Cùng thương hiệu với hãng sản xuất tổ máy, sản xuất năm 2022 trở về sau, mới 100%"},{"item":"Động cơ: Kiểu động cơ","quote":"Động cơ Diesel 4 thì, làm mát bằng nước,","reference":"Chương V, mục 1.2, hạng mục II, dòng 1","requirement":"Diesel 4 thì, làm mát bằng nước, kết hợp quạt gió"},{"item":"Động cơ: Kiểu nạp khí","quote":"Turbo charge","reference":"Chương V, mục 1.2, hạng mục II, dòng 2","requirement":"Turbo charge"},{"item":"Động cơ: Tốc độ","quote":"1.500 V/p","reference":"Chương V, mục 1.2, hạng mục II, dòng 3","requirement":"1.500 V/p"},{"item":"Động cơ: Công suất","quote":"587Hp","reference":"Chương V, mục 1.2, hạng mục II, dòng 4","requirement":"587Hp"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2, hạng mục II, dòng 5","requirement":"Điện tử"},{"item":"Động cơ: Số xylanh","quote":"6 xylanh thẳng hàng","reference":"Chương V, mục 1.2, hạng mục II, dòng 6","requirement":"6 xylanh thẳng hàng"},{"item":"Động cơ: Đường kính và hành trình piston","quote":"159 x159 mm","reference":"Chương V, mục 1.2, hạng mục II, dòng 7","requirement":"159 x159 mm"},{"item":"Động cơ: Tổng dung tích xylanh","quote":"19 lít","reference":"Chương V, mục 1.2, hạng mục II, dòng 8","requirement":"19 lít"},{"item":"Động cơ: Tỷ số nén","quote":"16,7:1","reference":"Chương V, mục 1.2, hạng mục II, dòng 9","requirement":"16,7:1"},{"item":"Động cơ: Tiêu chuẩn đáp ứng","quote":"ISO 8528-5 G2","reference":"Chương V, mục 1.2, hạng mục II, dòng 10 và 18","requirement":"ISO 8528-5 G2"},{"item":"Động cơ: Nhớt bôi trơn","quote":"CH4 15W40","reference":"Chương V, mục 1.2, hạng mục II, dòng 11-12","requirement":"Loại CH4 15W40, tổng dung tích bôi trơn 50 lít"},{"item":"Động cơ: Dung tích nước làm mát","quote":"85 lít","reference":"Chương V, mục 1.2, hạng mục II, dòng 13","requirement":"85 lít"},{"item":"Động cơ: Khí thải","quote":"1278 cfm","reference":"Chương V, mục 1.2, hạng mục II, dòng 14-15, 17","requirement":"Lưu lượng khí thải tại 100% tải 1278 cfm (+5%); nhiệt độ khí thải 464 oC; kích thước ống xả 10inch"},{"item":"Động cơ: Tốc độ piston chính","quote":"7.95 m/s","reference":"Chương V, mục 1.2, hạng mục II, dòng 16","requirement":"7.95 m/s"},{"item":"Động cơ: Trọng lượng và kích thước","quote":"1744x916x1402 mm","reference":"Chương V, mục 1.2, hạng mục II, dòng 18-19","requirement":"Trọng lượng (động cơ + két nước) 2300kg; dài x rộng x cao 1744x916x1402 mm"},{"item":"Đầu phát: Thương hiệu, năm sản xuất, tình trạng","quote":"Cùng thương hiệu với hãng sản xuất tổ","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Cùng thương hiệu với hãng sản xuất tổ máy, sản xuất năm 2022 trở về sau, mới 100%"},{"item":"Đầu phát: Kiểu đầu phát","quote":"Không chổi than, tự kích từ, 1 ổ đỡ, 4 cực","reference":"Chương V, mục 1.2, hạng mục III, dòng 1","requirement":"Không chổi than, tự kích từ, 1 ổ đỡ, 4 cực"},{"item":"Đầu phát: Tiêu chuẩn","quote":"BS EN 61000-6-2 và EN 61000-6-4, VDE","reference":"Chương V, mục 1.2, hạng mục III, dòng 2","requirement":"BS EN 61000-6-2 và EN 61000-6-4, VDE 08075G, VDE 08075N"},{"item":"Đầu phát: Cấp cách điện / cách nhiệt","quote":"H /H","reference":"Chương V, mục 1.2, hạng mục III, dòng 3","requirement":"H /H"},{"item":"Đầu phát: Tải không cân bằng giữa các pha","quote":"< 25%","reference":"Chương V, mục 1.2, hạng mục III, dòng 4","requirement":"< 25%"},{"item":"Đầu phát: Điều chỉnh điện áp","quote":"Tự động AVR","reference":"Chương V, mục 1.2, hạng mục III, dòng 5","requirement":"Tự động AVR"},{"item":"Đầu phát: Cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 1.2, hạng mục III, dòng 6","requirement":"IP23"},{"item":"Đầu phát: Hệ số nhiễu sóng điện thoại THF","quote":"THF <2 %","reference":"Chương V, mục 1.2, hạng mục III, dòng 7","requirement":"< 2 %"},{"item":"Đầu phát: Độ biến dạng sóng hài","quote":"<1,5% ở chế độ không tải và <5 % ở chế","reference":"Chương V, mục 1.2, hạng mục III, dòng 8","requirement":"< 1,5% ở chế độ không tải và < 5 % ở chế độ tải tuyến tính cân bằng"},{"item":"Đầu phát: Dao động điện áp","quote":"+1%","reference":"Chương V, mục 1.2, hạng mục III, dòng 9","requirement":"+1%"},{"item":"Vỏ chống ồn: Thương hiệu, năm sản xuất, tình trạng","quote":"Vỏ chống ồn ( Đồng bộ theo","reference":"Chương V, mục 1.2, hạng mục IV","requirement":"Đồng bộ theo máy, sản xuất năm 2022 trở về sau, mới 100%"},{"item":"Vỏ chống ồn: Vật liệu cách âm","quote":"Vật liệu cách âm: bằng rookwool đạt tiêu","reference":"Chương V, mục 1.2, hạng mục IV, dòng 1","requirement":"Rockwool (ghi trong tài liệu là \"rookwool\") đạt tiêu chuẩn IS 8183"},{"item":"Vỏ chống ồn: Độ ồn","quote":"Độ ồn 75dBA 1M ( Tại 75% Công suất","reference":"Chương V, mục 1.2, hạng mục IV, dòng 1","requirement":"75dBA ở 1M (tại 75% công suất máy), có giấy chứng nhận đạt tiêu chuẩn độ ồn kèm theo"},{"item":"Vỏ chống ồn: Tiếp nhiên liệu","quote":"Tiếp nhiên liệu trực tiếp từ bên ngoài","reference":"Chương V, mục 1.2, hạng mục IV, dòng 1","requirement":"Tiếp nhiên liệu trực tiếp từ bên ngoài; có chỗ đổ dầu Diesel phía ngoài vỏ máy"},{"item":"Bảng điều khiển: Thương hiệu, năm sản xuất, tình trạng","quote":"Cùng thương hiệu với hãng sản xuất tổ","reference":"Chương V, mục 1.2, hạng mục V","requirement":"Cùng thương hiệu với hãng sản xuất tổ máy, sản xuất năm 2022 trở về sau, mới 100%"},{"item":"Bảng điều khiển: Loại","quote":"Kỹ thuật số - màn hình LCD","reference":"Chương V, mục 1.2, hạng mục V, dòng 1","requirement":"Kỹ thuật số, màn hình LCD"},{"item":"Bảng điều khiển: Tiêu chuẩn","quote":"Đáp ứng tiêu chuẩn của ISO, EN, Mil Std","reference":"Chương V, mục 1.2, hạng mục V, dòng 2","requirement":"Đáp ứng tiêu chuẩn của ISO, EN, Mil Std và CE"},{"item":"Bảng điều khiển: Tích hợp ATS và máy tính","quote":"Tích hợp tính năng kết nối ATS và kết nối","reference":"Chương V, mục 1.2, hạng mục V, dòng 3","requirement":"Tích hợp tính năng kết nối ATS và kết nối điều khiển bằng máy tính"},{"item":"Bảng điều khiển: Đo và hiển thị","quote":"Điện áp bình ắc-quy (Volt)","reference":"Chương V, mục 1.2, hạng mục V, dòng 4","requirement":"Điện áp, dòng điện 1 pha và 3 pha; công suất kwh, kw, kva; tần số; điện áp bình ắc-quy; điện áp và tần số lưới; áp lực nhớt; giờ chạy máy; tốc độ vòng quay; nhiệt độ nước; danh sách sự cố, nhật ký lỗi"},{"item":"Bảng điều khiển: Chức năng cảnh báo","quote":"Mức nhiên liệu thấp","reference":"Chương V, mục 1.2, hạng mục V, dòng 5","requirement":"Mức nhiên liệu thấp; điện áp DC quá cao/thấp; mất cân bằng tải giữa các pha; không sạc bình ắc quy; nhiệt độ nước làm mát cao/thấp; nhiệt độ động cơ cao"},{"item":"Bảng điều khiển: Chức năng bảo vệ","quote":"Ngắn mạch","reference":"Chương V, mục 1.2, hạng mục V, dòng 6","requirement":"Cảnh báo bằng đèn và tắt máy khi: quá tải, áp lực nhớt thấp, lỗi khởi động, ngắn mạch, quá dòng, tần số quá cao/thấp, điện áp quá cao/thấp, vượt tốc/thấp tốc, sai lệch điện áp AC giữa các pha lớn, hết nhiên liệu, ngược thứ tự pha"},{"item":"Bảng điều khiển: Hòa đồng bộ","quote":"Hòa đồng bộ","reference":"Chương V, mục 1.2, hạng mục V, dòng 7","requirement":"Có chức năng hòa đồng bộ"},{"item":"Bảng điều khiển: Vận hành","quote":"Có chế độ vận hành không tải cho người sử","reference":"Chương V, mục 1.2, hạng mục V, dòng 8","requirement":"Có chế độ vận hành không tải cho người sử dụng"},{"item":"Bảng điều khiển: Thiết bị đi kèm","quote":"Software (phần mềm kết nối máy tính), cáp","reference":"Chương V, mục 1.2, hạng mục V, dòng 9","requirement":"Phần mềm kết nối máy tính, cáp nối và thiết bị kết nối cài đặt theo yêu cầu"},{"item":"ATS: Tính năng chính","quote":"Tự động chuyển nguồn từ điện lưới sang","reference":"Chương V, mục 1.2, hạng mục VI, dòng 1","requirement":"Tự động chuyển nguồn từ điện lưới sang máy phát và ngược lại"},{"item":"ATS: Dòng đóng cắt","quote":"Dòng đóng cắt: 1250A","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"1250A"},{"item":"ATS: Bộ sạc bình tự động","quote":"Gắn 01 bộ sạc bình 8A trên máy hoặc","reference":"Chương V, mục 1.2, hạng mục VI, dòng 2","requirement":"Gắn 01 bộ sạc bình 8A trên máy hoặc ATS"},{"item":"Lắp đặt: Hộp thoát nhiệt","quote":"Hộp thoát nhiệt: kích thước 1300x1000mm","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Kích thước 1300x1000mm (dài x rộng), cuốn mí bằng tôn tráng kẽm 1.2mm, kèm phụ kiện, dài 3,5 M; co 90° chuyển hướng cùng kích thước: 01 bộ"},{"item":"Lắp đặt: Khớp nối mềm","quote":"Khớp nối mềm: kích thước 1300x1000 mm","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Kích thước 1300x1000 mm (dài x rộng): 01 bộ"},{"item":"Lắp đặt: Khung lá sách, lưới chắn côn trùng","quote":"Khung lá sách, lưới chắn côn trùng :kích","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Kích thước 1300x1000 mm bằng tôn tráng kẽm dày 1.5mm: 01 bộ"},{"item":"Lắp đặt: Ống xả khí thải (5m)","quote":"Ống thép phi 220 dày 3,5mm","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Ống thép phi 220 dày 3,5mm; bông thủy tinh dạng ống dày 50mm tỷ trọng 100kg/m3; bọc inox 304 dày 0,4mm bên ngoài; co nhún ống xả 2 bộ"},{"item":"Lắp đặt: Phạm vi vật tư","quote":"phạm vi 50M","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Vật tư lắp đặt trọn gói trong phạm vi 50M"},{"item":"Lắp đặt: Cáp điện","quote":"Dây cáp điện CXV 240mm2","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Cáp CXV 240mm2; cáp CXV 185mm2; cáp điều khiển chống nhiễu 8 x 1,25mm2 (điều khiển ATS); cáp Ter 10mm2 đấu nối vào vỏ MPĐ"},{"item":"Lắp đặt: Tiếp địa và ống bảo vệ","quote":"Ống bảo vệ HPDE 160","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Cọc thép mạ đồng tiêu chuẩn UL Mỹ đường kính danh định Ф 14.2 mm; ống bảo vệ HPDE 160; co nhựa vuông; cos bít + bọc"},{"item":"Lắp đặt: Giảm chấn, chạy thử, tải giả","quote":"Cao su giảm chấn MPĐ: 01 gói","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Cao su giảm chấn MPĐ 01 gói; dầu Diesel chạy thử test máy (chạy thử 48 giờ tại 100% tải); tải giả 01 hệ thống; phụ kiện lắp đặt 01 bộ"},{"item":"Lắp đặt: Kiểm định độ ồn, khí thải, khói bụi","quote":"Chi phí kiểm định độ ồn khí thải khói bụi","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Chi phí kiểm định độ ồn khí thải khói bụi do Trung tâm kiểm định phát hành"},{"item":"Lắp đặt: Nhà đặt máy phát điện","quote":"Cửa sắt (rộng x cao): 2.300 x 2.000mm","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Phù hợp quy cách máy, mái bê tông, tường 120mm, cột 400mm, bệ móng và sàn bê tông; cửa sắt (rộng x cao) 2.300 x 2.000mm; louver gió vào hoàn thiện"},{"item":"Lắp đặt: Bệ máy phát điện","quote":"Bệ máy phát điện 6.400 x 2.200 x 200 mm","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"6.400 x 2.200 x 200 mm đổ bê tông"},{"item":"Phụ kiện tiêu chuẩn kèm theo máy","quote":"- Bình ắc quy khô (theo máy).","reference":"Chương V, mục 1.2, hạng mục VIII","requirement":"Pô giảm thanh; bình ắc quy khô; nhớt đổ sẵn trong động cơ; nước làm mát (nước xanh) đổ sẵn trong động cơ; ống dầu"},{"item":"Chung: Hàng hóa mới","quote":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.3, phần ii","requirement":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng"},{"item":"Chung: Nguồn gốc xuất xứ, catalogue","quote":"Nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), các thông số","reference":"Chương V, mục 1.3, phần ii","requirement":"Cung cấp chứng chỉ nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), thông số và đặc tính kỹ thuật; hàng hóa trong hồ sơ dự thầu phải có catalogue của nhà sản xuất"},{"item":"Chung: Bảo hành","quote":"Bảo hành hàng hóa theo hợp đồng;","reference":"Chương V, mục 1.3, phần i","requirement":"Bảo hành hàng hóa theo hợp đồng (không nêu thời hạn)"},{"item":"Chung: Kiểm tra và thử nghiệm","quote":"Chạy thử có tải thiết bị","reference":"Chương V, mục 3","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức; chạy thử đơn động không tải; chạy thử liên động không tải; chạy thử có tải"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:18:42.782Z"}},"IB2200050164":{"u":"2026-11-03T19:47:32.072+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong V - TX13-22.docx), chưa phân tích cả HSMT.","Đây là gói bảo trì, không phải cung cấp mới: Chương V không nêu công suất prime/standby, thông số động cơ (số xi lanh, tốc độ, tiêu hao nhiên liệu, khí thải), đầu phát (hãng, model, cấp cách điện, AVR), điện áp/tần số/số pha, vỏ cách âm, độ ồn, bình nhiên liệu, định mức ATS, CO/CQ, bảo hành hay tiêu chuẩn áp dụng ngoài API CI-4/SL.","Nội dung kiểm tra ở Phụ lục (chế độ A, B, C) dùng chung cho cả hai nhóm máy; chỉ các mục nêu giá trị hoặc model cụ thể mới được liệt kê riêng.","Chương V nêu số lượng máy hiện hữu là 2 máy 750 kVA và 2 máy 1650 kVA; câu 'hòa đồng bộ 4 máy phát điện hiện hữu' khớp với tổng số này.","Không đưa vào danh sách thời gian đáp ứng sự cố, hotline, nhân sự và thời gian thực hiện hợp đồng vì thuộc điều khoản dịch vụ/hợp đồng."],"result":{"keyInfo":{"bidName":"TX13-22: Bảo trì máy phát điện dự phòng của HTV năm 2022-2024","notifyNo":"IB2200050164","generatorCapacity":"2 x 750 kVA (Cummins KTA38G1) và 2 x 1650 kVA (Cummins KTA50-G8); máy phát điện dự phòng, không nêu rõ công suất prime/standby"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần I - Máy 750 kVA: Chủng loại và số lượng","quote":"Bảo trì máy phát điện MPD CUMMINS 750 kva/KTA38G1, 2 máy","reference":"Chương V, mục 3, hạng mục A.I","requirement":"Bảo trì máy phát điện Cummins 750 kVA, model KTA38G1, số lượng 2 máy"},{"item":"Phần II - Máy 1650 kVA: Chủng loại và số lượng","quote":"Bảo trì Máy phát điện Cummins 1650kva/ KTA50-G8, 2 máy","reference":"Chương V, mục 3, hạng mục A.II","requirement":"Bảo trì máy phát điện Cummins 1650 kVA, model KTA50-G8, số lượng 2 máy"},{"item":"Phần I và II - Quy trình bảo trì theo nhà sản xuất","quote":"phải thực hiện đầy đủ công tác bảo trì máy theo quy định của nhà sản xuất Cummins trong sổ tay hướng dẫn vận hành (kèm theo máy)","reference":"Chương V, mục 3, hạng mục A.I và A.II, khoản 1/","requirement":"Bảo trì theo quy định của nhà sản xuất Cummins trong sổ tay hướng dẫn vận hành kèm theo máy, gồm chế độ A (hàng tháng), chế độ B (6 tháng/lần) và chế độ C (1 năm/lần), trong thời hạn 2 năm"},{"item":"Phần I và II - Phụ tùng thay thế: chất lượng, xuất xứ","quote":"phụ tùng thay thế phải là mới 100%, chính hãng, có xuất xứ rõ ràng.","reference":"Chương V, mục 3, hạng mục A.I và A.II, khoản 1/","requirement":"Phụ tùng thay thế theo khuyến cáo định kỳ của nhà sản xuất (không bao gồm ắc quy) phải mới 100%, chính hãng, có xuất xứ rõ ràng"},{"item":"Phần I và II - Hệ thống hòa đồng bộ / bộ điều khiển","quote":"hệ thống Woodward Easygen 3200XT-P1 đang dùng để hòa đồng bộ 4 máy phát điện hiện hữu","reference":"Chương V, mục 3, hạng mục A.I và A.II, khoản 4/","requirement":"Nhà thầu phải hiểu biết hệ thống Woodward Easygen 3200XT-P1 đang dùng để hòa đồng bộ 4 máy phát điện hiện hữu, cách vận hành hòa đồng bộ và kiểm tra thông số kỹ thuật của máy phát điện theo tiêu chuẩn nhà sản xuất"},{"item":"Phần I - Máy 750 kVA: Lọc nhiên liệu","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc nhiên liệu FS1216, Fleetguard.","reference":"Chương V, mục 3, hạng mục A.I, dòng 1","requirement":"Lọc sạch tạp chất, bụi bẩn, chất thải của nhiên liệu trước khi bơm vào xilanh; tính năng kỹ thuật tương tự lọc nhiên liệu FS1216, Fleetguard"},{"item":"Phần I - Máy 750 kVA: Lọc nhớt 1","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc nhớt LF3325, Fleetguard.","reference":"Chương V, mục 3, hạng mục A.I, dòng 2","requirement":"Lọc nhớt đảm bảo dầu nhớt được lọc trước khi cấp bôi trơn động cơ, lưu lượng nhớt sau lọc là lớn nhất; tính năng kỹ thuật tương tự lọc nhớt LF3325, Fleetguard"},{"item":"Phần I - Máy 750 kVA: Lọc nhớt 2","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc nhớt LF777, Fleetguard.","reference":"Chương V, mục 3, hạng mục A.I, dòng 3","requirement":"Lọc nhớt đảm bảo dầu nhớt được lọc trước khi cấp bôi trơn động cơ; tính năng kỹ thuật tương tự lọc nhớt LF777, Fleetguard"},{"item":"Phần I - Máy 750 kVA: Lọc nước","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc nước WF2075, Fleetguard.","reference":"Chương V, mục 3, hạng mục A.I, dòng 4","requirement":"Loại bỏ tạp chất, cặn gỉ cho hệ thống làm mát động cơ; tính năng kỹ thuật tương tự lọc nước WF2075, Fleetguard"},{"item":"Phần I - Máy 750 kVA: Dung dịch làm mát","quote":"Phụ gia làm mát phải đảm bảo nồng độ hóa học của nước làm mát luôn nằm trong ngưỡng từ 2÷3 UPG (đơn vị Per Gallon).","reference":"Chương V, mục 3, hạng mục A.I, dòng 5","requirement":"Quy cách 1.89 lít/bình; phụ gia làm mát phải đảm bảo nồng độ hóa học của nước làm mát luôn trong ngưỡng 2÷3 UPG (đơn vị Per Gallon)"},{"item":"Phần I - Máy 750 kVA: Nhớt động cơ","quote":"Được chứng nhận bởi: API CI-4/SL","reference":"Chương V, mục 3, hạng mục A.I, dòng 6","requirement":"Quy cách 18.9 lít/thùng; tổng độ kiềm 11.5; độ nhớt động học 1000C: 15.0; được chứng nhận API CI-4/SL"},{"item":"Phần I - Máy 750 kVA: Lọc gió","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc gió AF872, Fleetguard.","reference":"Chương V, mục 3, hạng mục A.I, dòng 7","requirement":"Lọc chất bẩn và hơi nước trong không khí trước khi vào động cơ; tính năng kỹ thuật tương tự lọc gió AF872, Fleetguard"},{"item":"Phần I - Máy 750 kVA: Lõi lọc dầu tách nước","quote":"Quy cách phù hợp với động cơ Cummins KTA38-G.","reference":"Chương V, mục 3, hạng mục A.I, dòng 8","requirement":"Lọc tạp chất cơ học và tách nước trong nhiên liệu, không rò rỉ ở áp suất cao, đặt bên ngoài lọc nhiên liệu sơ cấp; quy cách phù hợp động cơ Cummins KTA38-G"},{"item":"Phần II - Máy 1650 kVA: Lọc nhiên liệu","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc nhiên liệu FS1006, Fleetguard.","reference":"Chương V, mục 3, hạng mục A.II, dòng 1","requirement":"Lọc sạch tạp chất, bụi bẩn, chất thải của nhiên liệu trước khi bơm vào xilanh; tính năng kỹ thuật tương tự lọc nhiên liệu FS1006, Fleetguard"},{"item":"Phần II - Máy 1650 kVA: Lọc nhớt 1","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc nhớt LF3325, Fleetguard.","reference":"Chương V, mục 3, hạng mục A.II, dòng 2","requirement":"Lọc nhớt đảm bảo dầu nhớt được lọc trước khi cấp bôi trơn động cơ, lưu lượng nhớt sau lọc là lớn nhất; tính năng kỹ thuật tương tự lọc nhớt LF3325, Fleetguard"},{"item":"Phần II - Máy 1650 kVA: Lọc nhớt 2","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc nhớt LF777, Fleetguard.","reference":"Chương V, mục 3, hạng mục A.II, dòng 3","requirement":"Lọc nhớt đảm bảo dầu nhớt được lọc trước khi cấp bôi trơn động cơ; tính năng kỹ thuật tương tự lọc nhớt LF777, Fleetguard"},{"item":"Phần II - Máy 1650 kVA: Lọc nước","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc nước WF2076, Fleetguard.","reference":"Chương V, mục 3, hạng mục A.II, dòng 4","requirement":"Loại bỏ tạp chất, cặn gỉ cho hệ thống làm mát động cơ; tính năng kỹ thuật tương tự lọc nước WF2076, Fleetguard"},{"item":"Phần II - Máy 1650 kVA: Dung dịch làm mát","quote":"Phụ gia làm mát phải đảm bảo nồng độ hóa học của nước làm mát luôn nằm trong ngưỡng từ 2÷3 UPG (đơn vị Per Gallon).","reference":"Chương V, mục 3, hạng mục A.II, dòng 5","requirement":"Quy cách 1.89 lít/bình; phụ gia làm mát phải đảm bảo nồng độ hóa học của nước làm mát luôn trong ngưỡng 2÷3 UPG (đơn vị Per Gallon)"},{"item":"Phần II - Máy 1650 kVA: Nhớt động cơ","quote":"Được chứng nhận bởi: API CI-4/SL","reference":"Chương V, mục 3, hạng mục A.II, dòng 6","requirement":"Quy cách 18.9 lít/thùng; tổng độ kiềm 11.5; độ nhớt động học 1000C: 15.0; được chứng nhận API CI-4/SL"},{"item":"Phần II - Máy 1650 kVA: Lọc gió","quote":"Tính năng kỹ thuật tương tự như phụ tùng lọc gió AH1135, Fleetguard.","reference":"Chương V, mục 3, hạng mục A.II, dòng 7","requirement":"Lọc chất bẩn và hơi nước trong không khí trước khi vào động cơ; tính năng kỹ thuật tương tự lọc gió AH1135, Fleetguard"},{"item":"Phần II - Máy 1650 kVA: Lõi lọc dầu tách nước","quote":"Quy cách phù hợp với động cơ Cummins KTA50-G8.","reference":"Chương V, mục 3, hạng mục A.II, dòng 8","requirement":"Lọc tạp chất cơ học và tách nước trong nhiên liệu, không rò rỉ ở áp suất cao, đặt bên ngoài lọc nhiên liệu sơ cấp; quy cách phù hợp động cơ Cummins KTA50-G8"},{"item":"Phần I và II - Chu kỳ kiểm tra chế độ B","quote":"250 Giờ hoặc 06 tháng","reference":"Phụ lục đính kèm, mục II","requirement":"Kiểm tra cấp độ B: 250 giờ hoặc 06 tháng, tùy điều kiện nào đến trước"},{"item":"Phần I và II - Chu kỳ kiểm tra chế độ C","quote":"1500 Giờ hoặc 12 tháng","reference":"Phụ lục đính kèm, mục III","requirement":"Kiểm tra cấp độ C: 1500 giờ hoặc 12 tháng, tùy điều kiện nào đến trước"},{"item":"Phần I và II - Hệ thống làm mát: phụ gia DCA4","quote":"Nồng độ DCA4 trong nước làm mát","reference":"Phụ lục đính kèm, mục II.4 và III.4","requirement":"Kiểm tra nồng độ phụ gia nước làm mát DCA4 đạt tiêu chuẩn yêu cầu của nhà sản xuất; thay nước làm mát (phụ gia DCA4 đạt tiêu chuẩn) ở chế độ C"},{"item":"Phần I và II - Hệ thống sạc bình","quote":"Hệ thống sạc bình accu 24VDC.","reference":"Phụ lục đính kèm, mục II.8 và III.8","requirement":"Kiểm tra hệ thống sạc bình accu 24VDC, đo nồng độ axit và châm nước axit theo tiêu chuẩn, làm sạch điện cực và bình accu, kiểm tra dây cuaroa bộ sạc"},{"item":"Phần I và II - Máy phát điện chính (Alternator)","quote":"Tình trạng cách điện giữa các cuộn dây","reference":"Phụ lục đính kèm, mục II.9 và III.9","requirement":"Kiểm tra dây quấn Alternator, điểm đấu nối, bộ kích từ, tủ điều khiển, tủ hòa đồng bộ; đo kiểm tình trạng cách điện giữa các cuộn dây (chế độ C)"},{"item":"Phần I và II - Thiết bị đóng cắt, ACB, ATS và cáp","quote":"Tín hiệu tới bộ chuyển nguồn tự động ATS","reference":"Phụ lục đính kèm, mục III.10","requirement":"Kiểm tra cáp điện phân phối và mối nối, thiết bị đóng cắt ACB và tín hiệu tới bộ chuyển nguồn tự động ATS (chế độ C)"},{"item":"Phần I và II - Chất lượng đầu ra: thông số vận hành","quote":"Các thông số kỹ thuật như: điện áp, tần số, số vòng quay, … phải đúng theo tiêu chuẩn của nhà sản xuất.","reference":"Chương V, mục 3, hạng mục B","requirement":"Sau bảo trì hoặc thay vật tư, các thông số điện áp, tần số, số vòng quay... phải đúng theo tiêu chuẩn của nhà sản xuất (không nêu giá trị cụ thể)"},{"item":"Phần I và II - Chất lượng đầu ra: hòa đồng bộ","quote":"Các máy phát phải hòa đồng bộ được với nhau.","reference":"Chương V, mục 3, hạng mục B","requirement":"Các máy phát phải hòa đồng bộ được với nhau"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:47:31.198Z"}},"IB2200052056":{"u":"2026-11-03T14:17:54.417+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5 - CHUONG V (Yeu cau ky thuat)_8.5kVA.doc), chưa phân tích cả HSMT.","Số lượng máy phát điện không được nêu rõ trong Chương V (chỉ liệt kê 19 trạm BTS), nên chưa xác định được số lượng.","Bảo hành không được nêu trong phần kỹ thuật này; bảng không có thông số định mức ATS.","Cột 'Đánh giá Đạt/Không đạt' trong bảng được bỏ qua; một số chỉ tiêu bảng ghi không kèm đơn vị (ví dụ dung tích xilanh ≥ 2.26)."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện đợt 3 năm 2022","notifyNo":"IB2200052056","generatorCapacity":"≥ 8.5 ±5 kVA liên tục (công suất tối đa ≥ 12 kVA), máy phát điện diesel 1 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 8.5 kVA diesel: Tình trạng, năm sản xuất","quote":"Mới 100%, lắp ráp năm 2022 trở về sau trong nước hoặc nhập khẩu.","reference":"Chương V, mục 2.3, Phần I, dòng 1","requirement":"Mới 100%, lắp ráp năm 2022 trở về sau, trong nước hoặc nhập khẩu"},{"item":"Tổ máy 8.5 kVA diesel: CO/CQ khi giao hàng","quote":"Chứng chỉ xuất xứ (CO), chứng nhận chất lượng (CQ)","reference":"Chương V, mục 1.b","requirement":"Khi giao hàng phải có CO, CQ và giấy tờ chứng minh hàng sản xuất từ năm 2022 trở về sau, mới 100% chưa qua sử dụng"},{"item":"Tổ máy 8.5 kVA diesel: Chứng chỉ quản lý","quote":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015; ISO45001:2018","reference":"Chương V, mục 2.3, Phần I, dòng 1","requirement":"Nhà sản xuất hoặc nhà thầu có ISO 9001:2015, ISO 14001:2015, ISO 45001:2018"},{"item":"Tổ máy 8.5 kVA diesel: Đồng bộ nhãn hiệu","quote":"bao gồm đồng bộ động cơ, đầu phát và vỏ chống ồn cùng một nhãn hiệu","reference":"Chương V, mục 2.3, Phần I, dòng 1","requirement":"Động cơ, đầu phát và vỏ chống ồn cùng một nhãn hiệu, thông tin có trên website nhà sản xuất tổ máy"},{"item":"Tổ máy 8.5 kVA diesel: Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 2.3, Phần I, dòng 1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về bụi và các chất vô cơ; hệ thống thoát khí thải thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy 8.5 kVA diesel: Hệ thống làm mát","quote":"(tuân thủ TCVN 6627-6:2011)","reference":"Chương V, mục 2.3, Phần I, dòng 1","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát, tuân thủ TCVN 6627-6:2011"},{"item":"Tổ máy 8.5 kVA diesel: Điều kiện hoạt động","quote":"nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 2.3, Phần I, dòng 1","requirement":"Phù hợp khí hậu Việt Nam; hoạt động ở nhiệt độ môi trường 0 đến 40oC, độ ẩm ≤ 80%"},{"item":"Tổ máy 8.5 kVA diesel: Ghi nhãn, bảng thông số","quote":"Bảng thông số gồm tối thiểu các nội dung sau:","reference":"Chương V, mục 2.3, Phần I, dòng 1","requirement":"Ghi nhãn đầu nối; bảng thông số bền, lắp chắc trên vỏ máy gồm: tên/thương hiệu, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy 8.5 kVA diesel: Tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 2.3, Phần I, dòng 1","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)"},{"item":"Tổ máy 8.5 kVA diesel: Nhãn hiệu/Xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ/ Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, mục 2.3, Phần I, dòng 2","requirement":"Nhãn hiệu có văn bằng bảo hộ sở hữu trí tuệ; xuất xứ do nhà thầu tự đề xuất"},{"item":"Tổ máy 8.5 kVA diesel: Công suất liên tục","quote":"Công suất liên tục ≥ 8.5 ±5KVA","reference":"Chương V, mục 2.3, Phần I, dòng 3","requirement":"≥ 8.5 ±5 kVA"},{"item":"Tổ máy 8.5 kVA diesel: Công suất tối đa","quote":"Công suất tối đa≥ 12 kVA","reference":"Chương V, mục 2.3, Phần I, dòng 4","requirement":"≥ 12 kVA"},{"item":"Tổ máy 8.5 kVA diesel: Điện áp/Tần số, hệ số công suất","quote":"220-230V/50Hz","reference":"Chương V, mục 2.3, Phần I, dòng 5-6","requirement":"Điện áp/tần số danh định 220-230V/50Hz; hệ số công suất cos Ø = 1"},{"item":"Tổ máy 8.5 kVA diesel: Dao động điện áp/tần số","quote":"≤ ±1,5%/5%","reference":"Chương V, mục 2.3, Phần I, dòng 7","requirement":"Từ không tải đến 100% tải: ≤ ±1,5% (điện áp) / 5% (tần số) theo cách ghi của bảng"},{"item":"Tổ máy 8.5 kVA diesel: Loại máy","quote":"có bộ sạc ắc quy kèm theo máy, ắc quy kín khí","reference":"Chương V, mục 2.3, Phần I, dòng 8","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ; AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy 8.5 kVA diesel: Minh bạch sản phẩm, catalog","quote":"Mọi số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất","reference":"Chương V, mục 2.3, Phần I, dòng 9-10","requirement":"Mọi thông số kỹ thuật công bố trên website nhà sản xuất (nêu địa chỉ website trong HSDT); catalog tổ máy, động cơ, đầu phát bản gốc của hãng có đóng dấu và ký xác nhận, có bản dịch tiếng Việt nếu là tiếng nước ngoài"},{"item":"Tổ máy 8.5 kVA diesel: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 73 dB(A)","reference":"Chương V, mục 2.3, Phần I, dòng 11","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 73 dB(A)"},{"item":"Tổ máy 8.5 kVA diesel: Cấp bảo vệ vỏ ngoài","quote":"IP23","reference":"Chương V, mục 2.3, Phần I, dòng 12","requirement":"IP23"},{"item":"Tổ máy 8.5 kVA diesel: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới dưới đế máy)","reference":"Chương V, mục 2.3, Phần I, dòng 13-14","requirement":"Bằng thép, gắn bên trong vỏ cách âm (không gắn dưới đế máy); cửa tiếp nhiên liệu trên nóc máy, không cao hơn nóc máy; có khóa; dung tích ≥ 65 lít"},{"item":"Tổ máy 8.5 kVA diesel: Tiêu thụ nhiên liệu","quote":"≤ 3,4 L/h","reference":"Chương V, mục 2.3, Phần I, dòng 15-16","requirement":"100% tải liên tục ≤ 3,4 L/h; 75% tải liên tục ≤ 2,9 L/h"},{"item":"Tổ máy 8.5 kVA diesel: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, mục 2.3, Phần I, dòng 17","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy 8.5 kVA diesel: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ.","reference":"Chương V, mục 2.3, Phần I, dòng 18","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Tổ máy 8.5 kVA diesel: Vỏ máy","quote":"Tôn dày 2 ly trở lên","reference":"Chương V, mục 2.3, Phần I, dòng 19","requirement":"Giảm ồn, sơn tĩnh điện, chịu khí hậu nhiệt đới, đặt ngoài trời, thoát nhiệt lên nóc; liên kết khung bằng cao su chống rung; tôn dày 2 ly trở lên, chế tạo dạng module; vật liệu chống ồn cao su non chống cháy; cửa kính ở phần điều khiển, cửa có khóa và gioăng kín"},{"item":"Tổ máy 8.5 kVA diesel: Khung bệ máy","quote":"có đế cao su giảm chấn","reference":"Chương V, mục 2.3, Phần I, dòng 20","requirement":"Khung chắc chắn, chịu lực, giảm chấn, có đế cao su giảm chấn; khung dập và hàn bằng thép tiêu chuẩn chất lượng cao"},{"item":"Tổ máy 8.5 kVA diesel: Kích thước, trọng lượng","quote":"≤ 1450 x 695 x 940 mm","reference":"Chương V, mục 2.3, Phần I, dòng 21-22","requirement":"Kích thước (Dài x Rộng x Cao) ≤ 1450 x 695 x 940 mm; trọng lượng khô ≤ 630 Kg"},{"item":"Tổ máy 8.5 kVA diesel: Sơ đồ, bản vẽ","quote":"Có bản vẽ 2D, 3D về cấu tạo máy phát điện","reference":"Chương V, mục 2.3, Phần I, dòng 23","requirement":"Có bản vẽ 2D, 3D về cấu tạo; có sơ đồ chỉ dẫn các cụm chi tiết và sơ đồ lắp ráp tổng thể"},{"item":"Động cơ: Xuất xứ, nhãn hiệu, năm sản xuất","quote":"Nhà thầu đề xuất/Cùng nhãn hiệu tổ máy","reference":"Chương V, mục 2.3, Phần II, dòng 1-2","requirement":"Xuất xứ do nhà thầu đề xuất, cùng nhãn hiệu tổ máy; sản xuất năm 2022 trở lại đây"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 2.3, Phần II, dòng 3, 12","requirement":"4 kỳ, làm mát bằng nước; nhiên liệu Diezen"},{"item":"Động cơ: Xilanh","quote":"Đường kính xilanh≥ 85 mm","reference":"Chương V, mục 2.3, Phần II, dòng 4-8","requirement":"Dung tích ≥ 2.26 (bảng không ghi đơn vị); đường kính ≥ 85 mm; hành trình ≤ 100 mm; tỉ số nén ≥ 19:1; số xilanh ≥ 4"},{"item":"Động cơ: Công suất và tốc độ","quote":"≥ 13.0 kW ở 1500 vòng/ phút","reference":"Chương V, mục 2.3, Phần II, dòng 9-11","requirement":"Công suất định mức (Prime) ≥ 13.0 kW và dự phòng (Standby) ≥ 15.0 kW, cùng ở 1500 vòng/phút; tốc độ vòng quay 1500 vòng/phút"},{"item":"Động cơ: Hệ thống khởi động, ắc quy","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 2.3, Phần II, dòng 13-16","requirement":"Khởi động điện 12VDC; ắc quy khởi động ≥ 60Ah, loại kín khí; mô tơ khởi động ≥ 3,5kW; máy phát sạc ắc quy ≥ 14V-0.5kW"},{"item":"Động cơ: Điều tốc, lọc, bôi trơn","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế","reference":"Chương V, mục 2.3, Phần II, dòng 17-20","requirement":"Điều tốc cơ khí; có bộ lọc gió, lọc nhiên liệu, lọc nhớt, thay thế được; bơm dầu bôi trơn, phin lọc, bầu lọc; dung tích dầu bôi trơn ≤ 7,8 lít"},{"item":"Động cơ: Làm mát, xả Air","quote":"Động cơ được trang bị hệ thống tự động xả Air","reference":"Chương V, mục 2.3, Phần II, dòng 21-22","requirement":"Làm mát bằng nước pha dung dịch chống đóng cặn, kèm bình nước phụ, quạt gió đầu trục; có hệ thống tự động xả Air"},{"item":"Đầu phát điện: Xuất xứ, nhãn hiệu, năm sản xuất","quote":"Nhà thầu đề xuất/Cùng nhãn hiệu tổ máy","reference":"Chương V, mục 2.3, Phần III, dòng 1-2","requirement":"Xuất xứ do nhà thầu đề xuất, cùng nhãn hiệu tổ máy; sản xuất năm 2022 trở lại đây"},{"item":"Đầu phát điện: Điện áp, pha, tần số, hệ số công suất","quote":"1 pha, 2 dây","reference":"Chương V, mục 2.3, Phần III, dòng 3-5, 7","requirement":"Cos = 1; điện áp ra 220-230 VAC; 1 pha, 2 dây; tần số 50 Hz"},{"item":"Đầu phát điện: Dao động điện áp/tần số","quote":"≤ ± 1%","reference":"Chương V, mục 2.3, Phần III, dòng 6, 8","requirement":"Dao động điện áp đầu ra ≤ ± 1%; dao động tần số đầu ra ≤ ± 5%"},{"item":"Đầu phát điện: Công suất","quote":"Công suất liên tục tại 40oC, Class H≥ 13 KVA","reference":"Chương V, mục 2.3, Phần III, dòng 9-10","requirement":"Liên tục tại 40oC, Class H ≥ 13 KVA; dự phòng tại 40oC, Class H ≥ 110% công suất liên tục"},{"item":"Đầu phát điện: Quá tải, quá tốc độ","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ","reference":"Chương V, mục 2.3, Phần III, dòng 11-12","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong 06 giờ bất kỳ; quá tốc độ ≥ 2250 vòng"},{"item":"Đầu phát điện: Kích từ, AVR, cách nhiệt, bảo vệ, hiệu suất","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 2.3, Phần III, dòng 13-17","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR; cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; hiệu suất tại 100% tải liên tục ≥ 88.2%"},{"item":"Hệ thống điều khiển: Vận hành, chức năng","quote":"Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố","reference":"Chương V, mục 2.3, Phần IV, dòng 1-5","requirement":"Có ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm hoặc ổ khóa đề khi bảng điều khiển sự cố; chức năng Stop, Outo (Auto), Start; có đèn báo, nút dừng khẩn cấp"},{"item":"Hệ thống điều khiển: Bảng điều khiển, màn hình","quote":"Từ -30oC đến 70oC","reference":"Chương V, mục 2.3, Phần IV, dòng 6-8","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD; nhiệt độ hoạt động từ -30oC đến 70oC"},{"item":"Hệ thống điều khiển: Tiêu chuẩn","quote":"BS EN 60068-2-6","reference":"Chương V, mục 2.3, Phần IV, dòng 9-12","requirement":"BS EN 61000-6-2 và BS EN 61000-6-4 (EMC); BS EN 60950 (an toàn điện); BS EN 60068-2-6 (rung động); cấp bảo vệ theo BS EN 60529 ≥ IP65"},{"item":"Hệ thống điều khiển: Đo lường hiển thị LCD","quote":"Điện áp máy phát (V)","reference":"Chương V, mục 2.3, Phần IV, dòng 13-14","requirement":"Máy phát: điện áp, tần số, dòng điện, công suất kW/kVA/kVAr, % tải, công suất tích lũy, hệ số công suất, tốc độ động cơ, số giờ vận hành, điện áp sạc và điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu; điện lưới (khi nối ATS): điện áp, tần số, dòng điện"},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy và cảnh báo","quote":"Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 2.3, Phần IV, dòng 15-16","requirement":"Dừng máy tự động và cảnh báo khi: điện áp, tần số máy phát cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá tải/quá dòng/ngắn mạch; áp suất dầu thấp; nhiệt độ nước cao; mức nhiên liệu thấp; nút dừng khẩn cấp đóng; lỗi sạc ắc quy"},{"item":"Hệ thống điều khiển: Giao diện ATS","quote":"Máy có giao diện kết nối với bộ ATS","reference":"Chương V, mục 2.3, Phần IV, dòng 17","requirement":"Có giao diện kết nối bộ ATS để tắt/bật máy khi mất điện lưới hoặc điều khiển cưỡng bức từ xa (bảng không nêu thông số định mức ATS)"},{"item":"Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực","reference":"Chương V, mục 2.3, Phần V, dòng 1-2","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; Aptomat 1 pha 2 cực phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Bộ nạp ắc quy từ điện lưới: Thông số điện","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 2.3, Phần VI, dòng 1-6, 8-10","requirement":"Switchmode, flyback 65 kHz; điện áp ra tự động chọn 13.5 hoặc 27.0VDC; dòng ra ≥ 4.0 ADC liên tục; dải điện áp vào 170-300 VAC; dòng vào tối đa 1.7 A; tần số vào 45-68 Hz; công suất vào tối đa < 125 W; hiệu suất cao nhất ≥ 92%; công suất ra liên tục tối đa 108 W"},{"item":"Bộ nạp ắc quy từ điện lưới: Cơ khí, môi trường, bảo vệ","quote":"ABS / PC chống cháy, UL94-V0","reference":"Chương V, mục 2.3, Phần VI, dòng 7, 11-16","requirement":"Làm mát đối lưu tự nhiên; nhiệt độ hoạt động -30ºC đến +80ºC, không giảm công suất từ -30oC đến +50oC; độ ẩm ≥ 95% không ngưng tụ; ≥ IP20; vỏ ABS/PC chống cháy UL94-V0; bảo vệ quá tải, ngắn mạch, nhiệt độ cao"},{"item":"Vật tư kèm theo mỗi máy: Cáp, ống thoát khói, nhiên liệu","quote":"Cáp điện đấu nối (loại cáp đồng 2x16 mm2 bọc PVC): 8 m.","reference":"Chương V, mục 2.3, Phần VIII","requirement":"Dây tiếp đất cáp đồng 16mm2 bọc PVC 5 m; cáp đấu nối đồng 2x16 mm2 bọc PVC 8 m; cáp điều khiển 5 m; ống thoát khói kèm ống giảm rung 3 m; nhiên liệu chạy thử khoảng 2 giờ 5 lít"},{"item":"Vật tư kèm theo mỗi máy: Thoát hơi nóng, nhớt, nước giải nhiệt","quote":"Nhớt máy: đầy đủ theo máy.","reference":"Chương V, mục 2.3, Phần VIII","requirement":"Hệ thống thoát hơi nóng tôn tráng kẽm dày ít nhất 2 mm, có che mưa, chắn côn trùng, 1 m; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005","reference":"Chương V, mục 2.1","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 (tổ máy phát điện); QCVN 19:2009/BTNMT/B (khí thải); TCVN 7916-1:2008 (ắc quy khởi động chì-axit); TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:17:53.691Z"}},"IB2200052323":{"u":"2026-11-03T14:15:18.853+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Thương hiệu, model, xuất xứ của tổ máy, động cơ, đầu phát và ATS do nhà thầu tự đề xuất; Chương V không nêu hãng hay model cụ thể.","Đã lược các bảng danh mục hiển thị, bảo vệ của bảng điều khiển và 49 địa điểm lắp đặt; các hạng mục này chỉ được tóm tắt hoặc không liệt kê chi tiết.","Bản văn bản có nhiều chỗ ngắt dòng, nên các trích dẫn chỉ lấy trong phạm vi một dòng."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2200052323","generatorCapacity":"49 x 8.5 ±0.5 KVA công suất liên tục (công suất tối đa ≥ 9.35 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":"đầu tư máy phát điện 8,5KVA cho 49 trạm BTS mới","reference":"Chương V, mục 1.1","requirement":"Máy phát điện 8,5KVA cho 49 trạm BTS mới"},{"item":"Tổ máy phát điện: Tình trạng, năm lắp ráp","quote":"Mới 100%, lắp ráp năm 2021 trở về sau trong nước hoặc nhập","reference":"Chương V, mục 1.2.c, phần I","requirement":"Mới 100%, lắp ráp năm 2021 trở về sau, trong nước hoặc nhập khẩu"},{"item":"Tổ máy phát điện: Chứng chỉ","quote":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015;","reference":"Chương V, mục 1.2.c, phần I","requirement":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015; ISO45001:2018"},{"item":"Tổ máy phát điện: Cấu hình","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu","reference":"Chương V, mục 1.2.c, phần I, STT 1","requirement":"Máy phát điện chạy dầu diesel gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn; thông tin có trên website nhà sản xuất"},{"item":"Tổ máy phát điện: Nhãn hiệu/Xuất xứ","quote":"Nhãn hiệu /Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, mục 1.2.c, phần I, STT 2","requirement":"Nhà thầu tự đề xuất"},{"item":"Tổ máy phát điện: Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp","reference":"Chương V, mục 1.2.c, phần I, STT 1","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT)"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2.c, phần I, STT 1","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục ≥ 8.5 ±0.5 KVA","reference":"Chương V, mục 1.2.c, phần I, STT 3","requirement":"≥ 8.5 ±0.5 KVA"},{"item":"Tổ máy phát điện: Công suất tối đa","quote":"Công suất tối đa | ≥ 9.35 KVA","reference":"Chương V, mục 1.2.c, phần I, STT 4","requirement":"≥ 9.35 KVA"},{"item":"Tổ máy phát điện: Dòng định mức","quote":"Dòng định mức | ≥ 38.5 A","reference":"Chương V, mục 1.2.c, phần I, STT 5","requirement":"≥ 38.5 A"},{"item":"Tổ máy phát điện: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.c, phần I, STT 6","requirement":"220-230V/50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất cos Ø | 1","reference":"Chương V, mục 1.2.c, phần I, STT 7","requirement":"cos Ø = 1"},{"item":"Tổ máy phát điện: Dao động điện áp/tần số (không tải đến 100% tải)","quote":"≤ ±1,5%/5%","reference":"Chương V, mục 1.2.c, phần I, STT 8","requirement":"≤ ±1,5%/5%"},{"item":"Tổ máy phát điện: Loại máy","quote":"sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 1.2.c, phần I, STT 9","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm hoặc ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 68 dB(A)","reference":"Chương V, mục 1.2.c, phần I, STT 11","requirement":"Độ ồn ở khoảng cách 7m, 75% tải ≤ 68 dB(A)"},{"item":"Tổ máy phát điện: Cấp bảo vệ vỏ ngoài","quote":"IP23","reference":"Chương V, mục 1.2.c, phần I, STT 12","requirement":"IP23"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn","reference":"Chương V, mục 1.2.c, phần I, STT 13","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; có khóa an toàn"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu 100% tải liên tục","quote":"≤ 3,5 L/h","reference":"Chương V, mục 1.2.c, phần I, STT 14","requirement":"≤ 3,5 L/h"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu 75% tải liên tục","quote":"≤ 2,9 L/h","reference":"Chương V, mục 1.2.c, phần I, STT 15","requirement":"≤ 2,9 L/h"},{"item":"Tổ máy phát điện: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng","reference":"Chương V, mục 1.2.c, phần I, STT 16","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"110% công suất liên tục trong vòng 1 giờ cho mỗi 12 giờ hoạt","reference":"Chương V, mục 1.2.c, phần I, STT 17","requirement":"110% công suất liên tục trong 1 giờ cho mỗi 12 giờ hoạt động bất kỳ"},{"item":"Tổ máy phát điện: Vỏ máy","quote":"Tôn dày 2 ly trở lên, chế tạo thành các","reference":"Chương V, mục 1.2.c, phần I, STT 18","requirement":"Vỏ giảm ồn, sơn tĩnh điện, đặt ngoài trời được, tôn dày 2 ly trở lên, chế tạo dạng module, vật liệu chống ồn là cao su non chống cháy"},{"item":"Tổ máy phát điện: Kích thước (Dài x Rộng x Cao)","quote":"≤ 1800 x 800 x 1350 mm","reference":"Chương V, mục 1.2.c, phần I, STT 20","requirement":"≤ 1800 x 800 x 1350 mm"},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2.c, phần I, STT 21","requirement":"≤ 650 Kg"},{"item":"Động cơ: Xuất xứ/Thương hiệu","quote":"Nhà thầu đề xuất/Thương hiệu các hãng thuộc các nước G7,","reference":"Chương V, mục 1.2.c, phần II, STT 1","requirement":"Nhà thầu đề xuất; thương hiệu các hãng thuộc các nước G7, EU"},{"item":"Động cơ: Năm sản xuất","quote":"2021 trở lại đây","reference":"Chương V, mục 1.2.c, phần II, STT 2","requirement":"2021 trở lại đây"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2.c, phần II, STT 3","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: Số xilanh","quote":"≥ 4","reference":"Chương V, mục 1.2.c, phần II, STT 4","requirement":"≥ 4"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 13.9 kW ở ~1500 vòng/ phút","reference":"Chương V, mục 1.2.c, phần II, STT 5","requirement":"≥ 13.9 kW ở ~1500 vòng/phút"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 15.3 kW ở ~1500 vòng/ phút","reference":"Chương V, mục 1.2.c, phần II, STT 6","requirement":"≥ 15.3 kW ở ~1500 vòng/phút"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.c, phần II, STT 7","requirement":"1500 vòng/phút"},{"item":"Động cơ: Phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2.c, phần II, STT 8-9","requirement":"Phun nhiên liệu trực tiếp; nhiên liệu Diesel"},{"item":"Động cơ: Khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2.c, phần II, STT 10","requirement":"Khởi động điện, 12VDC"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 1.2.c, phần II, STT 11","requirement":"≥ 60Ah, loại kín khí"},{"item":"Động cơ: Công suất mô tơ khởi động","quote":"≥ 12V-1,7kw","reference":"Chương V, mục 1.2.c, phần II, STT 12","requirement":"≥ 12V-1,7kw"},{"item":"Động cơ: Máy phát sạc ắc quy","quote":"≥ 12V- 50A","reference":"Chương V, mục 1.2.c, phần II, STT 13","requirement":"≥ 12V- 50A"},{"item":"Động cơ: Kiểu điều tốc","quote":"Cơ khí","reference":"Chương V, mục 1.2.c, phần II, STT 15","requirement":"Cơ khí"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế","reference":"Chương V, mục 1.2.c, phần II, STT 16","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế"},{"item":"Đầu phát: Xuất xứ/Thương hiệu","quote":"Nhà thầu đề xuất/Thương hiệu các hãng thuộc các nước G7,","reference":"Chương V, mục 1.2.c, phần III, STT 1-2","requirement":"Nhà thầu đề xuất; thương hiệu các hãng thuộc các nước G7, EU; năm sản xuất 2021 trở lại đây"},{"item":"Đầu phát: Điện áp ra, pha, tần số, hệ số công suất","quote":"220-230 VAC","reference":"Chương V, mục 1.2.c, phần III, STT 3-5, 7","requirement":"220-230 VAC, 1 pha 2 dây, 50 Hz, cos Ø = 1"},{"item":"Đầu phát: Dao động điện áp đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 1.2.c, phần III, STT 6","requirement":"≤ ± 1%"},{"item":"Đầu phát: Công suất liên tục tại 40oC, Class H","quote":"≥ 11 KVA","reference":"Chương V, mục 1.2.c, phần III, STT 8","requirement":"≥ 11 KVA"},{"item":"Đầu phát: Công suất dự phòng tại 40oC, Class H","quote":"≥ 12.1 KVA","reference":"Chương V, mục 1.2.c, phần III, STT 9","requirement":"≥ 12.1 KVA"},{"item":"Đầu phát: Kích từ và AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.c, phần III, STT 11-12","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR"},{"item":"Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.c, phần III, STT 13","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2.c, phần III, STT 14","requirement":"≥ IP23"},{"item":"Đầu phát: Hiệu suất tại 100% tải công suất liên tục","quote":"≥ 80%","reference":"Chương V, mục 1.2.c, phần III, STT 15","requirement":"≥ 80%"},{"item":"Hệ thống điều khiển: Bảng điều khiển","quote":"Chức năng AMF","reference":"Chương V, mục 1.2.c, phần IV, STT 3, 5, 6","requirement":"Kỹ thuật số, màn hình LCD, có chức năng AMF, kết nối PC, nút dừng khẩn cấp"},{"item":"Hệ thống điều khiển: Nhiệt độ hoạt động và cấp bảo vệ","quote":"≥ IP65","reference":"Chương V, mục 1.2.c, phần IV, STT 7, 9","requirement":"Nhiệt độ hoạt động từ -20 oC đến 70 oC; cấp bảo vệ ≥ IP65"},{"item":"Hệ thống điều khiển: Giao diện kết nối ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển","reference":"Chương V, mục 1.2.c, phần IV, STT 14","requirement":"Có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Hệ thống kết nối điện áp ra: Bảo vệ","quote":"Sử dụng Aptomat 1pha, dòng điện phù hợp với công suất máy,","reference":"Chương V, mục 1.2.c, phần V, STT 1-2","requirement":"Aptomat 1 pha, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch; cực đấu nối cố định có ren vít, bu lông bằng đồng, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ"},{"item":"Bộ nạp ắc quy từ điện lưới: Công nghệ, đầu vào/ra","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 1.2.c, phần VI, STT 1-4","requirement":"Switchmode flyback 65 kHz; điện áp đầu ra tự động chọn 13.5; dòng đầu ra ≥ 5.0 ADC (liên tục); dải điện áp đầu vào 170-300 VAC"},{"item":"Bộ nạp ắc quy từ điện lưới: Mức bảo vệ","quote":"≥ IP20","reference":"Chương V, mục 1.2.c, phần VI, STT 14","requirement":"≥ IP20"},{"item":"Bộ tự động chuyển nguồn ATS: Tính năng","quote":"Tự động nổ máy, tắt máy","reference":"Chương V, mục 1.2.c, phần VII, STT 1-2","requirement":"Tự động nổ máy, tắt máy; chế độ AUTO-MANUAL; chức năng AMF; tự chuyển nguồn sang máy phát khi mất điện và về điện lưới khi có điện"},{"item":"Bộ tự động chuyển nguồn ATS: Thiết bị đóng cắt","quote":"Thiết bị đóng cắt :Chuyên dụng 2 vị trí ON-ON- AC 250V-","reference":"Chương V, mục 1.2.c, phần VII, STT 2","requirement":"Chuyên dụng 2 vị trí ON-ON, AC 250V-100A, 10KA, 2P-21HS; vỏ tủ sơn tĩnh điện, có khóa an toàn"},{"item":"Bộ tự động chuyển nguồn ATS: Dòng điện","quote":"≥ 65 A","reference":"Chương V, mục 1.2.c, phần VII, STT 3","requirement":"≥ 65 A"},{"item":"Vật tư kèm theo: Dây tiếp đất","quote":"Dây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 16mm2 bọc PVC- vàng sọc xanh): 5","reference":"Chương V, mục 1.2.c, phần VIII","requirement":"Cáp đồng 16mm2 bọc PVC vàng sọc xanh, 5 m"},{"item":"Vật tư kèm theo: Cáp điện đấu nối","quote":"Cáp điện đấu nối (loại cáp đồng 2x16 mm2 ): 8 m.","reference":"Chương V, mục 1.2.c, phần VIII","requirement":"Cáp đồng 2x16 mm2, 8 m"},{"item":"Vật tư kèm theo: Cáp điều khiển","quote":"Cáp điều khiển: 8 m.","reference":"Chương V, mục 1.2.c, phần VIII","requirement":"8 m"},{"item":"Vật tư kèm theo: Ống thoát khói","quote":"Ống thoát khói ra khỏi phòng máy : 2 m","reference":"Chương V, mục 1.2.c, phần VIII","requirement":"2 m, ra khỏi phòng máy"},{"item":"Vật tư kèm theo: Nhiên liệu chạy thử","quote":"Nhiên liệu chạy thử máy phát điện trong khoảng 2 giờ: 5 lít.","reference":"Chương V, mục 1.2.c, phần VIII","requirement":"5 lít, chạy thử khoảng 2 giờ"},{"item":"Bảo hành","quote":"Thời gian bảo hành ≥ 36 tháng","reference":"Chương V, mục 1.2.c, phần IX","requirement":"Thời gian bảo hành ≥ 36 tháng"},{"item":"Lắp đặt: Thời gian và địa điểm","quote":"Thời gian giao hàng và lắp đặt ≤ 30 ngày","reference":"Chương V, mục 1.2.c, phần IX-X","requirement":"Giao hàng và lắp đặt ≤ 30 ngày, tại 49 trạm BTS trên địa bàn tỉnh Bạc Liêu"},{"item":"Phạm vi công việc: Phụ tùng thay thế","quote":"Cam kết cung cấp phụ tùng thay thế trong 05 năm sau thời hạn bảo hành.","reference":"Chương V, mục 1.2.d.1","requirement":"Cam kết cung cấp phụ tùng thay thế trong 05 năm sau thời hạn bảo hành"},{"item":"Hàng hóa: CO, CQ","quote":"Nhà thầu phải cung cấp đầy đủ các chứng nhận CO, CQ đối với hàng hoá cung cấp, phải chứng","reference":"Chương V, mục 1.2.d.2","requirement":"Cung cấp đầy đủ chứng nhận CO, CQ, chứng minh nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất)"},{"item":"Tiêu chuẩn áp dụng cho tổ máy phát điện","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong","reference":"Chương V, mục 1.2.a","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005; QCVN 19:2009/BTNMT/B; TCVN 7916-1:2008; TCVN 6627-9:2011 (IEC 60034-9:2007)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:15:17.761Z"}},"IB2200052444":{"u":"2026-11-03T20:05:23.095+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf, Mục 3 - YCKT.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, mã hiệu, xuất xứ cụ thể, động cơ, đầu phát, bộ điều khiển, độ ồn, tiêu chuẩn áp dụng hay thời hạn bảo hành (số tháng).","Bảng bị ngắt qua trang 72-73 nên một số ô (ví dụ 'Công suất liên tục/Dự Phòng: 50/55' và đơn vị KVA) bị tách dòng; các trích dẫn được cắt theo dòng văn bản gốc.","Phần 'Mục 3 - YCKT' là tiêu chuẩn đánh giá, không có thông số kỹ thuật thiết bị nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Cung cấp máy phát điện và các vật tư kèm theo","notifyNo":"IB2200052444","generatorCapacity":"50/55 kVA (liên tục/dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 50/55 kVA: Công suất","quote":"Công suất liên tục/Dự Phòng: 50/55","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật, STT 1","requirement":"Công suất liên tục 50 kVA, dự phòng 55 kVA."},{"item":"Máy phát điện 50/55 kVA: Số lượng","quote":null,"reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật, STT 1","requirement":"01 cái."},{"item":"Máy phát điện 50/55 kVA: Điện áp, tần số","quote":"Điện áp: 220/380 VAC, Tần số 50Hz,","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật, STT 1","requirement":"Điện áp 220/380 VAC, tần số 50Hz."},{"item":"Máy phát điện 50/55 kVA: Tốc độ","quote":"Tốc độ: 1500 r.p.m","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật, STT 1","requirement":"Tốc độ 1500 r.p.m."},{"item":"Máy phát điện 50/55 kVA: Xuất xứ, vỏ cách âm","quote":"Máy nhập đồng bộ nguyên chiếc có vỏ","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật, STT 1","requirement":"Máy nhập đồng bộ nguyên chiếc, có vỏ cách âm chống ồn."},{"item":"Máy phát điện 50/55 kVA: Ắc quy","quote":"Bao gồm Ắc quy, cáp ắc quy, sạc ắc","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật, STT 1","requirement":"Bao gồm ắc quy, cáp ắc quy, sạc ắc quy."},{"item":"Máy phát điện 50/55 kVA: Dầu nhớt, nước làm mát","quote":"Bao gồm Dầu nhớt, nước làm mát","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật, STT 1","requirement":"Bao gồm dầu nhớt, nước làm mát."},{"item":"Máy phát điện 50/55 kVA: Phụ kiện, dụng cụ","quote":"Bao gồm Phụ kiện, dụng cụ theo máy.","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật, STT 1","requirement":"Bao gồm phụ kiện, dụng cụ theo máy; vật tư, phụ kiện kèm theo."},{"item":"Máy phát điện 50/55 kVA: Tủ đóng cắt đầu cực","quote":"Bao gồm tủ đóng cắt đầu cực theo máy","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật, STT 1","requirement":"Bao gồm tủ đóng cắt đầu cực theo máy."},{"item":"Máy phát điện 50/55 kVA: Bồn chứa nhiên liệu","quote":"Bao gồm Bồn chứa dầu nhiên liệu","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật, STT 1","requirement":"Bao gồm bồn chứa dầu nhiên liệu."},{"item":"Máy phát điện 50/55 kVA: Vỏ cách âm","quote":"Bao gồm Vỏ cách âm nhập khẩu đồng","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật, STT 1","requirement":"Bao gồm vỏ cách âm nhập khẩu đồng bộ."},{"item":"Máy phát điện 50/55 kVA: Kích thước vỏ","quote":"Kích thước vỏ: 2950x1150x1550mm","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật, STT 1","requirement":"Kích thước vỏ 2950x1150x1550mm."},{"item":"Máy phát điện 50/55 kVA: Tình trạng hàng hóa","quote":"Tình trạng hàng hóa: Mới 100%","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật, STT 1","requirement":"Mới 100%."},{"item":"Tủ ATS: Chủng loại, dòng định mức, số lượng","quote":"Tủ chuyển nguồn tự động ATS 200A","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật, STT 2","requirement":"Tủ chuyển nguồn tự động ATS 200A, số lượng 01 tủ."},{"item":"Dây cáp máy phát: Chủng loại, số lượng","quote":"CXV 3x35+1x25mm2","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật, STT 3","requirement":"Cáp CXV 3x35+1x25mm2, số lượng 45 m."},{"item":"Ống luồn dây: Chủng loại, số lượng","quote":"Ống luồn dây HDPE D50/65","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật, STT 4","requirement":"Ống luồn dây HDPE D50/65, số lượng 40 m."},{"item":"Phạm vi lắp đặt","quote":"Nhà thầu có cam kết lắp đặt hoàn chỉnh, chạy thử, hướng dẫn sử dụng thành thạo","reference":"Chương V, mục 1.2.1","requirement":"Nhà thầu cam kết lắp đặt hoàn chỉnh, chạy thử, hướng dẫn sử dụng thành thạo tại nơi đặt máy."},{"item":"CO/CQ","quote":"Nhà thầu cam kết sẽ cung cấp chứng nhận chất lượng (CQ), chứng nhận nguồn\ngốc xuất xứ (CO) đối với các hàng hóa nhập khẩu khi giao hàng.","reference":"Chương V, mục 1.2.1","requirement":"Cung cấp chứng nhận chất lượng (CQ), chứng nhận nguồn gốc xuất xứ (CO) đối với hàng hóa nhập khẩu khi giao hàng."},{"item":"Bảo hành","quote":"thời gian bảo hành kể từ ngày ký biên bản nghiệm thu\nhoàn thành.","reference":"Chương V, mục 1.2.1","requirement":"Thời gian bảo hành tính từ ngày ký biên bản nghiệm thu hoàn thành (không nêu số tháng)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:05:21.992Z"}},"IB2200052716":{"u":"2026-11-03T14:10:00.359+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5. Chuong V. Yeu cau ve ky that.pdf, 9.Phu luc Bang gia hop dong.docx), chưa phân tích cả HSMT.","Bản PDF là bản quét, nhiều chỗ OCR lỗi; các trường quote có lỗi chính tả gốc được giữ nguyên, trường khác để null khi không chép được chính xác.","Dấu so sánh của công suất định mức (>10 hay ≥10) và công suất cực đại (\"2115\") không đọc rõ.","Không có nhà sản xuất động cơ/đầu phát, ATS, cáp, lắp đặt hay mức phát thải quy định trong văn bản.","Thời gian giao hàng 30 ngày và tổng thời gian hợp đồng 90 ngày là điều khoản hợp đồng, không đưa vào.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Đầu phát điện: Công suất phát cực đại (15, 15)."],"result":{"keyInfo":{"bidName":"Cung cấp Máy phát điện 03 pha công suất 10kW","notifyNo":"IB2200052716","generatorCapacity":"10 kW (công suất phát định mức ≥ 10 kVA, cực đại ≥ 15 kVA), 3 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"Mua săm Trang bị 01 máy phát điện 03 pha công suất 10K W cho Đội Cao Thế","reference":"Chương V, mục 1.1","requirement":"Trang bị 01 máy phát điện 03 pha công suất 10 kW cho Đội Cao Thế"},{"item":"Mẫu tham chiếu","quote":"Theo đặc tính kỹ thuật của máy phát .\nElemax SHT11500 hoặc tương đương","reference":"Phụ lục Đặc tính kỹ thuật, phần II","requirement":"Theo đặc tính kỹ thuật của máy phát Elemax SHT11500 hoặc tương đương về đặc tính kỹ thuật, tính năng sử dụng, tiêu chuẩn công nghệ"},{"item":"Tình trạng hàng hóa, xuất xứ","quote":null,"reference":"Phụ lục Đặc tính kỹ thuật, phần I.1","requirement":"Sản xuất mới nguyên 100%, chất lượng đảm bảo tốt, có nguồn gốc xuất xứ rõ ràng, hợp pháp"},{"item":"Tiêu chuẩn chế tạo","quote":"TCVN 9729:2013 hoặc các tiêu","reference":"Phụ lục Đặc tính kỹ thuật, phần I.2","requirement":"Máy phát điện dự phòng hạ áp chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương"},{"item":"Tài liệu, chứng chỉ","quote":"Chứng chỉ ISO 9001 của nhà sản xuất","reference":"Chương V, mục 1.2.a; Phụ lục, phần III mục 8","requirement":"Chứng chỉ ISO 9001 của nhà sản xuất; catalogue phải phù hợp với thông số chào thầu; có bảng chào thông số kỹ thuật"},{"item":"Đầu phát điện: Nhà sản xuất, nước sản xuất, mã hiệu","quote":null,"reference":"Phụ lục, phần II mục I.1-3","requirement":"Nhà thầu khai báo"},{"item":"Đầu phát điện: Tần số","quote":null,"reference":"Phụ lục, phần II mục I.4","requirement":"50 Hz"},{"item":"Đầu phát điện: Loại","quote":"Là loại 2 cực, từ trường quay.","reference":"Phụ lục, phần II mục I.6","requirement":"Loại 2 cực, từ trường quay"},{"item":"Đầu phát điện: Điều chỉnh điện áp","quote":null,"reference":"Phụ lục, phần II mục I.5","requirement":"Có kiểu điều chỉnh điện áp tự động (AVR); giá trị cụ thể không đọc rõ do chất lượng quét"},{"item":"Đầu phát điện: Số pha","quote":null,"reference":"Phụ lục, phần II mục I.7","requirement":"3 pha"},{"item":"Đầu phát điện: Công suất phát định mức","quote":null,"reference":"Phụ lục, phần II mục I.8","requirement":">10 kVA (dòng sau ghi ≥ 10 hoặc >10, bản quét không rõ dấu)"},{"item":"Đầu phát điện: Công suất phát cực đại","quote":null,"reference":"Phụ lục, phần II mục I.9","unverified":true,"requirement":"≥ 15 kVA (bản quét ghi \"2115\", có thể là ≥15)"},{"item":"Đầu phát điện: Điện áp định mức đầu ra","quote":null,"reference":"Phụ lục, phần II mục I.10","requirement":"220/380 V"},{"item":"Đầu phát điện: Hệ số công suất định mức","quote":null,"reference":"Phụ lục, phần II mục I.11","requirement":"0.8"},{"item":"Động cơ: Nhà sản xuất, nước sản xuất, mã hiệu","quote":null,"reference":"Phụ lục, phần II mục II.1-3","requirement":"Nhà thầu khai báo"},{"item":"Động cơ: Dung tích xi lanh","quote":null,"reference":"Phụ lục, phần II mục II.4","requirement":"688 ±20 cc"},{"item":"Động cơ: Nhiên liệu","quote":null,"reference":"Phụ lục, phần II mục II.5","requirement":"Xăng"},{"item":"Động cơ: Công suất hữu ích trục khuỷu","quote":"15.1 £1 (3600 vòng/phút)","reference":"Phụ lục, phần II mục II.6","requirement":"15.1 ±1 kW tại 3600 vòng/phút"},{"item":"Động cơ: Hệ thống đánh lửa","quote":null,"reference":"Phụ lục, phần II mục II.7","requirement":"Transistor"},{"item":"Động cơ: Hệ thống báo mức nhiên liệu","quote":null,"reference":"Phụ lục, phần II mục II.8","requirement":"Có hệ thống báo mức nhiên liệu"},{"item":"Động cơ: Hệ thống khởi động","quote":null,"reference":"Phụ lục, phần II mục II.9","requirement":"Đề điện"},{"item":"Đặc tính khác: Kích thước, trọng lượng, dung tích bình nhiên liệu, dung tích dầu bôi trơn","quote":null,"reference":"Phụ lục, phần II mục III.1-3, III.7","requirement":"Nhà thầu khai báo (kích thước dài x rộng x cao tính bằng mm; trọng lượng kg; bình nhiên liệu lít)"},{"item":"Đặc tính khác: Độ ồn","quote":null,"reference":"Phụ lục, phần II mục III.4","requirement":"<80 dB(A) tại 7 m, không vật cản"},{"item":"Đặc tính khác: Số giờ phát liên tục","quote":null,"reference":"Phụ lục, phần II mục III.5","requirement":">6 (đơn vị giờ)"},{"item":"Đặc tính khác: Hệ thống làm mát","quote":"Không khí cưỡng bức","reference":"Phụ lục, phần II mục III.6","requirement":"Không khí cưỡng bức"},{"item":"Thử nghiệm","quote":null,"reference":"Phụ lục, phần I.3; Chương V, mục 3.1, 3.2","requirement":"Trước khi tiếp nhận, chạy thử liên tục 2 giờ với các chế độ tải khác nhau đến công suất định mức; có thể yêu cầu bổ sung thử nghiệm nghiệm thu tại nhà máy theo TCVN 9729.6:2013. Cần biên bản thử nghiệm điển hình bởi phòng thử nghiệm độc lập và biên bản thử nghiệm xuất xưởng"},{"item":"CO/CQ","quote":null,"reference":"Chương V, mục 3.2 (ii)","requirement":"Kiểm tra giấy chứng nhận chất lượng xuất xưởng (hàng sản xuất trong nước) và giấy chứng nhận xuất xứ (hàng nhập khẩu)"},{"item":"Bảo hành","quote":"Thời gian bảo hành là 12 tháng kể từ ngày nghiệm thụ.","reference":"Chương V, mục 1.2, bảng B","requirement":"12 tháng kể từ ngày nghiệm thụ"},{"item":"Đóng gói","quote":null,"reference":"Phụ lục, phần I.4","requirement":"Đóng kiện phù hợp, bền vững khi vận chuyển, bốc xếp, lưu kho, niêm phong đầy đủ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:09:59.685Z"}},"IB2200053768":{"u":"2026-11-03T14:11:09.81+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phan 2 Tieu chuan ky thuat v0.doc), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ hay đầu phát; không nêu tiêu chuẩn phát thải ngoài QCVN 19:2009/BTNMT.","Một số thông số có hai giá trị trong văn bản (nhiệt độ 0-40°C ở mục 1 và 0-50°C ở mục 2.18; độ ồn ≤ 70 dB ở mục 2.21 và < 70 dB ở mục 7), đã ghi cả hai.","Các mục ATS đánh số 5.1, 5.2 trong văn bản gốc (trùng với số mục bộ điều khiển) nên tham chiếu ghi theo mục 6.","Bản gốc là tệp .doc nên bảng bị gộp dòng; một số giá trị (ví dụ 'Cos=12.12' tức Cos = 1 ở mục 2.11 và tốc độ 1500 vòng/phút ở mục 2.12) được tách theo ngữ cảnh."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 12,5KVA","notifyNo":"IB2200053768","generatorCapacity":"12,5 kVA liên tục (≥ 12,5 KVA); dự phòng ≥ 13,8 KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 12,5 kVA: Phạm vi cung cấp","quote":"Cung cấp Máy phát điện 12,5KVA, ATS phụ kiện và nhân công lắp đặt","reference":"Chương V, mục 2.1","requirement":"Cung cấp máy phát điện 12,5KVA, ATS phụ kiện và nhân công lắp đặt tại các trạm BTS Viễn thông Đồng Nai"},{"item":"Tổ máy 12,5 kVA: Tình trạng, năm sản xuất","quote":"Mới 100%, lắp ráp năm 2022 trong nước hoặc nhập khẩu.","reference":"Chương V, mục 1. Yêu cầu chung","requirement":"Mới 100%, lắp ráp năm 2022 trong nước hoặc nhập khẩu"},{"item":"Tổ máy 12,5 kVA: Chứng chỉ nhà sản xuất","quote":"Chứng chỉ của nhà sản xuất: ISO 9001:2015","reference":"Chương V, mục 1. Yêu cầu chung","requirement":"ISO 9001:2015"},{"item":"Tổ máy 12,5 kVA: Cấu hình đồng bộ","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát điện và vỏ chống ồn cùng một nhãn hiệu, thông tin này có trên website nhà sản xuất tổ máy.","reference":"Chương V, mục 1. Yêu cầu chung","requirement":"Máy phát điện chạy dầu diesel gồm động cơ, đầu phát điện và vỏ chống ồn đồng bộ cùng một nhãn hiệu, thông tin có trên website nhà sản xuất tổ máy"},{"item":"Tổ máy 12,5 kVA: Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1. Yêu cầu chung","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy 12,5 kVA: Phương pháp làm mát (tiêu chuẩn)","quote":"Hệ thống làm mát: yêu cầu nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011).","reference":"Chương V, mục 1. Yêu cầu chung","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát, tuân thủ TCVN 6627-6:2011"},{"item":"Tổ máy 12,5 kVA: Điều kiện hoạt động","quote":"Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1 và mục 2.18","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40°C và độ ẩm ≤ 80% (mục 2.18 ghi nhiệt độ 0°C -> +50°C, độ ẩm tương đối 80%, tối đa 100%, độ cao 1000 m)"},{"item":"Tổ máy 12,5 kVA: Bảng thông số đặc trưng","quote":null,"reference":"Chương V, mục 1. Yêu cầu chung","requirement":"Có bảng thông số bền, lắp chắc chắn trên vỏ máy hoặc in trực tiếp, dễ đọc; tối thiểu gồm tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy 12,5 kVA: Tài liệu kèm theo","quote":null,"reference":"Chương V, mục 1. Yêu cầu chung","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt)"},{"item":"Tổ máy 12,5 kVA: Vận hành","quote":null,"reference":"Chương V, mục 2.1","requirement":"Khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy 12,5 kVA: Công suất liên tục","quote":"Công suất liên tục :≥ 12,5 KVA","reference":"Chương V, mục 2.2","requirement":"≥ 12,5 KVA; chạy liên tục 24/24 ở 75% tải định mức (nghỉ 1 lần khoảng 30 phút cho mỗi 12 giờ chạy)"},{"item":"Tổ máy 12,5 kVA: Công suất dự phòng","quote":"Công suất dự phòng: ≥ 13,8 KVA","reference":"Chương V, mục 2.3","requirement":"≥ 13,8 KVA; ≥ 1.1 lần công suất liên tục"},{"item":"Tổ máy 12,5 kVA: Dòng điện định mức","quote":"Dòng điện định mức:≥ 56.8A","reference":"Chương V, mục 2.4","requirement":"≥ 56.8A"},{"item":"Tổ máy 12,5 kVA: Điện áp, số pha, tần số","quote":null,"reference":"Chương V, mục 2.5 - 2.9","requirement":"220V xoay chiều; sai lệch điện áp cho phép +1%; 1 pha, 2 dây; 50 Hz; sai lệch tần số cho phép +2%"},{"item":"Tổ máy 12,5 kVA: Khả năng chịu quá tải","quote":"Máy có thể hoạt động quá tải 110%, thời gian đến 60 phút cho mỗi 12 giờ chạy máy","reference":"Chương V, mục 2.10","requirement":"Hoạt động quá tải 110%, thời gian đến 60 phút cho mỗi 12 giờ chạy máy"},{"item":"Tổ máy 12,5 kVA: Hệ số công suất, tốc độ","quote":null,"reference":"Chương V, mục 2.11 - 2.12","requirement":"Cos = 1; 1500 vòng/phút"},{"item":"Tổ máy 12,5 kVA: Khởi động, truyền động, nạp ắc quy","quote":null,"reference":"Chương V, mục 2.13 - 2.15","requirement":"Khởi động đề điện bằng ắc quy 12V, tự động sạc khi chạy máy; truyền động trực tiếp bằng khớp nối đồng trục; bộ nạp ắc quy tiêu chuẩn theo máy"},{"item":"Tổ máy 12,5 kVA: Aptomat","quote":null,"reference":"Chương V, mục 2.16","requirement":"Có MCB tại ngõ ra của máy, lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy phát"},{"item":"Tổ máy 12,5 kVA: Làm mát","quote":null,"reference":"Chương V, mục 2.17","requirement":"Làm mát bằng nước (có pha dung dịch chống đông, kết hợp quạt gió đầu trục)"},{"item":"Tổ máy 12,5 kVA: Nhiên liệu và thùng nhiên liệu","quote":null,"reference":"Chương V, mục 2.19 - 2.20","requirement":"Dầu diesel thông dụng trên thị trường Việt Nam; thùng gắn trực tiếp dưới đế máy, dung tích đủ chạy 100% tải định mức trong 10 giờ"},{"item":"Tổ máy 12,5 kVA: Độ ồn","quote":"Độ ồn ≤ 70 dB - Mức độ ồn lớn nhất khi chạy 80% tải, đo cách tâm máy 7m, có lắp vỏ cách âm.","reference":"Chương V, mục 2.21 và mục 7","requirement":"≤ 70 dB, mức ồn lớn nhất khi chạy 80% tải, đo cách tâm máy 7m, có lắp vỏ cách âm (mục 7 ghi < 70 dB)"},{"item":"Tổ máy 12,5 kVA: Khung đế, chống rung, vỏ máy","quote":null,"reference":"Chương V, mục 2.22 - 2.24","requirement":"Khung đế chắc chắn, xử lý bề mặt, sơn tĩnh điện; động cơ và đầu phát lắp trên cao su chống rung; vỏ giảm ồn, sơn tĩnh điện, đặt ngoài trời, có khóa, móc cẩu trên nóc, dây tiếp địa cho cánh cửa, ống pô giảm thanh bên trong vỏ, thoát nhiệt và ống khói lên nóc, nắp tháo nhanh trên nóc để đổ nước làm mát, ống dẫn dầu thải ra ngoài vỏ"},{"item":"Tổ máy 12,5 kVA: Kích thước và khối lượng","quote":"Kích thước máy có vỏ: ≤ 1455mm x 695mm x 1065mm","reference":"Chương V, mục 2.25","requirement":"Kích thước máy có vỏ ≤ 1455mm x 695mm x 1065mm; trọng lượng máy có vỏ ≤ 650 kg"},{"item":"Tổ máy 12,5 kVA: Động cơ - loại và công suất","quote":null,"reference":"Chương V, mục 3.1 - 3.3","requirement":"Diesel 4 kỳ, phun nhiên liệu trực tiếp, dung dịch làm mát, đồng bộ cùng nhãn hiệu với đầu phát; công suất liên tục ≥ 17 KW và dự phòng ≥ 19 KW ở 1.500 rpm"},{"item":"Tổ máy 12,5 kVA: Động cơ - xilanh, tỉ số nén, điều tốc","quote":null,"reference":"Chương V, mục 3.4 - 3.6","requirement":"Số xilanh ≥ 3, thẳng hàng; tỉ số nén ≤ 17:1; điều tốc cơ khí, tự động theo phụ tải"},{"item":"Tổ máy 12,5 kVA: Động cơ - mức tiêu thụ nhiên liệu","quote":"Mức tiêu thụ nhiên liệu tại 100 % tải định mức:≤ 4,5 lít/giờ.","reference":"Chương V, mục 3.7","requirement":"≤ 4,5 lít/giờ tại 100% tải định mức"},{"item":"Tổ máy 12,5 kVA: Động cơ - bôi trơn, lọc, cảm biến, khởi động, làm mát","quote":null,"reference":"Chương V, mục 3.8 - 3.12","requirement":"Bơm nhớt, bôi trơn cưỡng bức; phin lọc dầu bôi trơn và phin lọc nhiên liệu (màng lọc nhiên liệu tinh và khô); cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu; motor khởi động điện DC, có sạc ắc quy khi chạy máy; két nước (giàn tản nhiệt tuần hoàn bằng thép không rỉ) kết hợp quạt gió, đồng bộ theo máy"},{"item":"Tổ máy 12,5 kVA: Đầu phát - loại","quote":null,"reference":"Chương V, mục 4.1, 4.3, 4.6","requirement":"Một pha, đồng bộ cùng nhãn hiệu với động cơ; kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây; một ổ trục, tự bôi trơn"},{"item":"Tổ máy 12,5 kVA: Đầu phát - công suất","quote":null,"reference":"Chương V, mục 4.2","requirement":"Công suất liên tục ≥ 12.5 KVA; cho phép chạy 110% công suất trong 1 giờ (trong 12 giờ chạy máy liên tục)"},{"item":"Tổ máy 12,5 kVA: Đầu phát - AVR, dao động điện áp","quote":null,"reference":"Chương V, mục 4.4 - 4.5","requirement":"Tự động điều chỉnh bằng bộ AVR, hoạt động ở nhiều mức tải; dao động điện áp +1% (tốc độ thay đổi từ -2% đến +5%, hệ số công suất ≥ 0,98)"},{"item":"Tổ máy 12,5 kVA: Đầu phát - cấp cách điện, bảo vệ, cos, tốc độ","quote":null,"reference":"Chương V, mục 4.7 - 4.10","requirement":"Cấp cách điện/nhiệt H/H; cấp bảo vệ IP 23; Cos = 1; 1500 vòng/phút"},{"item":"Tổ máy 12,5 kVA: Bộ điều khiển - yêu cầu chung","quote":null,"reference":"Chương V, mục 5.1","requirement":"Gắn trực tiếp trên tổ máy; công nghệ vi xử lý, lập trình được, nút dừng khẩn cấp bên ngoài; chế độ MAN, STOP, AUTO, TEST, CLEAR, START; màn hình LCD hiển thị điện áp, tần số, dòng điện, tốc độ động cơ, điện áp ắc quy, nhiệt độ, áp suất nhớt, mức nhiên liệu, thời gian chạy máy, điện áp UPS trạm BTS (48VDC); đèn hiển thị chế độ; cảnh báo và bảo vệ; giao diện kết nối ATS"},{"item":"Tổ máy 12,5 kVA: Bộ điều khiển - hiển thị và bảo vệ","quote":null,"reference":"Chương V, mục 5.2 - 5.3","requirement":"Hiển thị điện áp, dòng tải, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu %, số giờ cộng dồn, báo lỗi; tự dừng khi: điện áp cao/thấp, tần số cao/thấp, nhiệt độ nước cao, áp suất dầu thấp, quá tải, vượt tốc, không đạt tốc độ, khởi động không thành công, mức nhiên liệu thấp"},{"item":"Tổ máy 12,5 kVA: Bộ điều khiển - cài đặt","quote":null,"reference":"Chương V, mục 5.4","requirement":"Cài đặt qua phím bảng điều khiển; hẹn bảo hành/bảo trì theo ngày hoặc giờ chạy; cài số lần khởi động; trễ khởi động máy ít nhất 0.5 - 10 phút; trễ đóng điện máy phát sang lưới ít nhất 0.5 - 5 phút; trễ đóng lưới sang máy phát ít nhất 0.5 - 10 phút; chạy làm mát sau ngắt tải từ 0,5 phút tới 1 giờ"},{"item":"Tổ máy 12,5 kVA: Bộ điều khiển - điều khiển và mở rộng","quote":null,"reference":"Chương V, mục 5.5 - 5.6","requirement":"Tự động (cổng kết nối ATS, khởi động khi mất lưới hoặc điện áp UPS thấp tới giá trị cài đặt); nhân công (công tắc RUN, OFF, nút dừng khẩn cấp); điều khiển cưỡng bức từ xa qua internet bằng App trên smartphone; kiểm tra thông số lưới, máy phát, động cơ, điện áp ắc quy UPS qua ứng dụng"},{"item":"ATS: Dòng điện và điều khiển","quote":"Chịu được dòng liên tục: ≥ 100A","reference":"Chương V, mục 6 (ATS)","requirement":"Điều khiển trực tiếp từ bộ điều khiển hoặc nhân công; chịu dòng liên tục ≥ 100A"},{"item":"ATS: Chức năng","quote":"Máy cắt loại 3 vị trí On-Off-On, có ủy quyền bán hàng và bảo hành từ đại diện của hãng tại Việt Nam.","reference":"Chương V, mục 6 / 5.1 (Chức năng tủ ATS)","requirement":"Chuyển đổi tự động hoặc nhân công từ lưới sang máy phát và ngược lại; tự động theo tín hiệu bộ điều khiển; nhân công bằng công tắc Auto-Man; máy cắt 3 vị trí On-Off-On, có ủy quyền bán hàng và bảo hành từ đại diện hãng tại Việt Nam; có thể nâng cấp module sim 4G trong ATS (kiểm tra trên máy mẫu và máy nghiệm thu)"},{"item":"ATS: Vỏ tủ","quote":"Vỏ tủ sơn tĩnh điện, khung chắc chắn, dày ≥ 1,2 mm.","reference":"Chương V, mục 6 / 5.2 (Vỏ tủ ATS)","requirement":"Cửa mở dễ dàng; sơn tĩnh điện, khung chắc chắn dày ≥ 1,2 mm; đèn hiển thị chế độ đóng điện; thiết kế rộng rãi dễ đấu nối; treo tường hoặc có bệ lắp dưới nền"},{"item":"Tổ máy 12,5 kVA: Vỏ cách âm, thoát nhiệt, thùng nhiên liệu","quote":"Vật liệu của vỏ cách âm, thùng nhiên liệu: làm bằng thép tấm dày từ 2 mm trở lên.","reference":"Chương V, mục 7","requirement":"Vỏ cách âm và thùng nhiên liệu bằng thép tấm dày từ 2 mm trở lên, sơn tĩnh điện, chống ăn mòn; độ ồn < 70 dB tại 80% tải cách tâm máy 7 m; vật liệu cách âm chống cháy; cửa 2 bên; chỗ lắp ắc quy trong vỏ; thùng nhiên liệu hàn cố định trong vỏ; thoát nhiệt và khói lên nóc; ống pô giảm thanh trong vỏ phần sau két nước; đế cao su giảm chấn"},{"item":"Tổ máy 12,5 kVA: Vật tư kèm theo","quote":null,"reference":"Chương V, mục 8","requirement":"Dây tiếp đất cáp đồng 16mm2 bọc PVC vàng sọc xanh 5 m; cáp điện đấu nối cáp đồng 2x16 mm2 bọc PVC 8 m; cáp điều khiển 5 m; ống thoát khói kèm ống giảm rung 3 m; nhiên liệu chạy thử khoảng 2 giờ 10 lít; hệ thống thoát hơi nóng tôn tráng kẽm dày ít nhất 2 mm có che mưa, chắn côn trùng 1 m; nhớt máy và nước giải nhiệt đầy đủ theo máy"},{"item":"Tổ máy 12,5 kVA: Chất lượng, xuất xứ, giấy tờ","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước hoặc nhập ngoại trong năm 2022, có giấy chứng nhận chất lượng sản phẩm, sản phẩm phải ghi rõ tên, mã hiệu, xuất xứ.","reference":"Chương V, mục 2.3.1","requirement":"Mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại trong năm 2022; có giấy chứng nhận chất lượng sản phẩm; ghi rõ tên, mã hiệu, xuất xứ; có catalogue mô tả cấu tạo, thông số chính, hướng dẫn lắp đặt, sử dụng, vận hành, bảo dưỡng (tài liệu nước ngoài phải có bản dịch tiếng Việt)"},{"item":"Tổ máy 12,5 kVA: Bảo hành","quote":"Thời hạn bảo hành: ≥ 24 thángkể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 2.3.4","requirement":"Thời hạn bảo hành ≥ 24 tháng kể từ ngày bàn giao nghiệm thu, tại các trạm BTS trong địa bàn tỉnh Đồng Nai; xử lý sự cố 24/24, có mặt trong vòng 8 giờ nếu bên A không xử lý được"},{"item":"Tổ máy 12,5 kVA: Catalog và tài liệu chứng minh","quote":"Nhà thầu phải cung cấp đầy đủ catalog gốc (bằng tiếng Anh) của nhà sản xuất.","reference":"Chương V, mục 2.2 và 2.3.5","requirement":"Cung cấp catalog gốc tiếng Anh của nhà sản xuất; tài liệu chứng minh các chỉ tiêu kỹ thuật; sản phẩm được giới thiệu trên website nhà sản xuất (ít nhất tiếng Anh hoặc tiếng Việt)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:11:08.470Z"}},"IB2200057362":{"u":"2026-11-03T14:02:20.004+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Chương V không nêu số lượng máy phát điện (mặc định hiểu là 1 máy, nhưng văn bản không ghi rõ).","Không nêu chế độ prime/standby, động cơ, đầu phát, bộ điều khiển, vỏ chống ồn, bình nhiên liệu, ATS, bảo hành, tiêu chuẩn cụ thể cho máy phát điện.","Câu cuối mục 3 hạng mục 7 trong văn bản bị cắt dở (thiếu dấu đóng ngoặc).","Các yêu cầu về năm sản xuất, mới 100%, xuất xứ, CO/CQ, khắc phục sự cố áp dụng chung cho hàng hóa của gói thầu, không riêng máy phát điện."],"result":{"keyInfo":{"bidName":"Mua trang bị kiểm định cơ động và máy phát điện","notifyNo":"IB2200057362","generatorCapacity":"35 kVA / 28 kW (công suất định mức, không nêu rõ chế độ prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện (hạng mục 7): Công suất định mức","quote":"Công suất định mức: 35kVA/ 28kW","reference":"Chương V, mục 1.2.b, hạng mục 7","requirement":"Công suất định mức 35kVA/ 28kW"},{"item":"Máy phát điện (hạng mục 7): Số pha","quote":"Số pha: 3 pha","reference":"Chương V, mục 1.2.b, hạng mục 7","requirement":"3 pha"},{"item":"Máy phát điện (hạng mục 7): Điện áp đầu ra","quote":"Điện áp đầu ra: 400 V","reference":"Chương V, mục 1.2.b, hạng mục 7","requirement":"400 V"},{"item":"Máy phát điện (hạng mục 7): Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2.b, hạng mục 7","requirement":"50Hz"},{"item":"Máy phát điện (hạng mục 7): Nhiên liệu","quote":"Nhiên liệu: Diesel","reference":"Chương V, mục 1.2.b, hạng mục 7","requirement":"Diesel"},{"item":"Máy phát điện (hạng mục 7): Dây và cọc tiếp đất","quote":"Dây và cọc tiếp đất","reference":"Chương V, mục 1.2.b, hạng mục 7","requirement":"Có kèm dây và cọc tiếp đất"},{"item":"Máy phát điện (hạng mục 7): Dây cấp nguồn","quote":"Dây cấp nguồn 3 pha 4 dây dài 50 m đủ công suất cho hệ thống kiểm định","reference":"Chương V, mục 1.2.b, hạng mục 7","requirement":"Dây cấp nguồn 3 pha 4 dây dài 50 m, đủ công suất cho hệ thống kiểm định"},{"item":"Máy phát điện (hạng mục 7): Kích thước","quote":"Kích thước (DxRxC): 2400x950x1400 mm ± 5%","reference":"Chương V, mục 1.2.b, hạng mục 7","requirement":"Kích thước (DxRxC) 2400x950x1400 mm, sai số ± 5%"},{"item":"Máy phát điện (hạng mục 7): Trọng lượng","quote":"Trọng lượng: 1090 kg ± 5%","reference":"Chương V, mục 1.2.b, hạng mục 7","requirement":"1090 kg, sai số ± 5%"},{"item":"Máy phát điện: Yêu cầu chung về độ ổn định","quote":"Máy phát điện phải đảm bảo tính ổn định và có độ tin cậy cao đủ cung cấp cho toàn bộ các thiết bị và các thiết bị hỗ trợ khác;","reference":"Chương V, mục 1.2.a","requirement":"Máy phát điện phải ổn định, độ tin cậy cao, đủ cung cấp cho toàn bộ thiết bị và thiết bị hỗ trợ khác"},{"item":"Máy phát điện: Kích thước, trọng lượng phù hợp xe","quote":"Toàn bộ kích thước, trọng lượng các trang bị, máy phát điện phải phù hợp với xe ô tô quân sự vận chuyển chuyên dùng để đảm bảo an toàn giao thông và khi vận hành trong quá trình cơ động.","reference":"Chương V, mục 1.2.a","requirement":"Kích thước, trọng lượng phải phù hợp với xe ô tô quân sự vận chuyển chuyên dùng, đảm bảo an toàn giao thông và khi vận hành trong quá trình cơ động"},{"item":"Máy phát điện: Năm sản xuất, tình trạng","quote":"Hàng hóa phải được sản xuất từ năm 2021 trở về sau, hàng mới 100%","reference":"Chương V, mục 1.2.b","requirement":"Sản xuất từ năm 2021 trở về sau, hàng mới 100%"},{"item":"Máy phát điện: Nguồn gốc, xuất xứ, chất lượng","quote":"có nguồn gốc, xuất xứ rõ ràng, hợp pháp, đảm bảo yêu cầu về chất lượng, tiêu chuẩn sản xuất, do các hãng có uy tín sản xuất.","reference":"Chương V, mục 1.2.b","requirement":"Có nguồn gốc, xuất xứ rõ ràng, hợp pháp, đảm bảo chất lượng, tiêu chuẩn sản xuất, do các hãng có uy tín sản xuất"},{"item":"Máy phát điện: Kê khai mã hiệu, hãng, xuất xứ","quote":"Nhà thầu kê khai chi tiết mã hiệu, chủng loại, hãng sản xuất, xuất xứ của hàng hóa chào thầu.","reference":"Chương V, mục 1.2.b","requirement":"Nhà thầu kê khai chi tiết mã hiệu, chủng loại, hãng sản xuất, xuất xứ của hàng hóa chào thầu"},{"item":"Máy phát điện: Chứng từ CO, CQ","quote":"Nhà thầu cam kết cung cấp đầy đủ các tài liệu: Giấy chứng nhận xuất xứ(CO), Giấy chứng nhận chất lượng (CQ), Giấy chứng nhận hiệu chuẩn (Certificate of Calibration-CC) hoặc giấy chứng nhận kiểm định đối với phương tiện đo của hàng hóa .","reference":"Chương V, mục 1.2.b","requirement":"Cung cấp Giấy chứng nhận xuất xứ (CO), Giấy chứng nhận chất lượng (CQ), và giấy chứng nhận hiệu chuẩn (CC) hoặc kiểm định đối với phương tiện đo"},{"item":"Máy phát điện: Khắc phục sự cố","quote":"Trong 48 giờ Nhà thầu phải có mặt để tiến hành khắc phục các hư hỏng, khuyết tật sau khi nhận được thông báo của Chủ đầu tư; chi phí cho việc khắc phục các hư hỏng Nhà thầu phải chịu toàn bộ chi phí cho việc khắc phục.","reference":"Chương V, mục 1.2.b","requirement":"Trong 48 giờ nhà thầu phải có mặt khắc phục hư hỏng, khuyết tật sau khi nhận thông báo; nhà thầu chịu toàn bộ chi phí"},{"item":"Máy phát điện: Phạm vi lắp đặt","quote":"Thực hiện việc lắp đặt tại nơi sử dụng của Bên mời thầu (5 cơ sở kiểm định xe - máy quân sự), chạy thử các thiết bị đã cung cấp;","reference":"Chương V, mục 1.3","requirement":"Lắp đặt tại nơi sử dụng của Bên mời thầu (5 cơ sở kiểm định xe - máy quân sự), chạy thử thiết bị đã cung cấp"},{"item":"Máy phát điện: Kiểm tra, thử nghiệm khi bàn giao","quote":"Kiểm tra công suất, khả năng đáp ứng (về điện áp, tần số khi khởi động hệ thống và vận hành các thiết bị","reference":"Chương V, mục 3, hạng mục 7","requirement":"Kiểm tra công suất, khả năng đáp ứng (về điện áp, tần số khi khởi động hệ thống và vận hành các thiết bị)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:02:19.337Z"}},"IB2200058001":{"u":"2026-11-03T20:42:54.47+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong III.docx), chưa phân tích cả HSMT.","Văn bản không nêu công suất chạy chính hay dự phòng, mức ồn, vỏ chống ồn, bình nhiên liệu, ATS, tiêu chuẩn áp dụng hay mức phát thải.","Thông số kiểu ATI400 (điện áp LV 400V, dòng max 400A) nằm ngay trước mục Bộ điều khiển, văn bản không nói rõ đây là bộ điều khiển hay thiết bị chuyển mạch nào.","Hai chỗ nêu thời điểm tính bảo hành khác nhau: từ ngày ký biên bản nghiệm thu (mục 3) và từ ngày bàn giao (mục 2.2).","Tiêu đề tệp và nội dung ghi là Chương III, không phải Chương V; mục tham chiếu theo đúng tệp.","Giá trị nhiệt độ ghi '1250C' được giữ nguyên như văn bản, có thể là 125°C nhưng không suy diễn.","Gói thầu là trung tu một máy hiện hữu (đã dùng từ 2006), không phải cung cấp máy mới; chỉ vật tư thay thế yêu cầu mới 100%."],"result":{"keyInfo":{"bidName":"Gói thầu số 19: Trung tu máy phát điện FG Wilson 150KVA","notifyNo":"IB2200058001","generatorCapacity":"150KVA (không nêu rõ chạy chính hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng quát: Tên thiết bị","quote":"Máy phát điện trọn bộ FG Wilson 150KVA","reference":"Chương III, mục 1, dòng 1","requirement":"Máy phát điện trọn bộ FG Wilson 150KVA, công suất 150KVA, số lượng 1 máy."},{"item":"Tổng quát: Số chế tạo","quote":"FGW PEP05JCOA 05974","reference":"Chương III, mục 1, dòng 2","requirement":"Số chế tạo của máy: FGW PEP05JCOA 05974."},{"item":"Tổng quát: Số động cơ","quote":"YD51265*U52223N*","reference":"Chương III, mục 1, dòng 3","requirement":"Số động cơ: YD51265*U52223N*."},{"item":"Tổng quát: Kích thước máy","quote":"3395x1110x1795mm","reference":"Chương III, mục 1, dòng 6","requirement":"Kích thước máy 3395x1110x1795mm."},{"item":"Tổng quát: Ngày sử dụng và số lần trung tu","quote":"25/8/2006","reference":"Chương III, mục 1, dòng 7-8","requirement":"Ngày sử dụng 25/8/2006; số lần trung tu đại tu (TĐT) là lần đầu."},{"item":"Phạm vi: Trung tu máy","quote":"Sửa chữa Máy phát điện trọn bộ FG Wilson 150KVA","reference":"Chương III, mục 3, dòng 1.1","requirement":"Sửa chữa máy phát điện trọn bộ FG Wilson 150KVA, đảm bảo các thông số theo yêu cầu kỹ thuật."},{"item":"Phạm vi: Vật tư, thiết bị thay thế - xuất xứ, tình trạng","quote":"Những vật tư , thiết bị được sản xuất chế tạo trong nước hoặc nhập khẩu mới 100%.","reference":"Chương III, mục 3, dòng 1.2","requirement":"Vật tư, thiết bị sản xuất trong nước hoặc nhập khẩu, mới 100%."},{"item":"Động cơ: Hiệu, kiểu","quote":"Dộng cơ Perkins 1006TAG2","reference":"Chương III, mục 1, dòng 4","requirement":"Động cơ Perkins 1006TAG2."},{"item":"Động cơ Perkins 1006TAG2: Công suất","quote":"Công suất: 151Kw","reference":"Chương III, mục 3, dòng 2","requirement":"Công suất 151Kw."},{"item":"Động cơ Perkins 1006TAG2: Số xylanh","quote":"Số xylanh: 06, thằng hàng","reference":"Chương III, mục 3, dòng 2","requirement":"6 xylanh, thẳng hàng."},{"item":"Động cơ Perkins 1006TAG2: Tốc độ","quote":"Tốc độ: 1500v/p","reference":"Chương III, mục 3, dòng 2","requirement":"Tốc độ 1500v/p."},{"item":"Động cơ Perkins 1006TAG2: Tỷ số nén","quote":"Tỷ số nén : 17,0:1","reference":"Chương III, mục 3, dòng 2","requirement":"Tỷ số nén 17,0:1."},{"item":"Động cơ Perkins 1006TAG2: Hành trình piston","quote":"Hành trình Piston: 127mm","reference":"Chương III, mục 3, dòng 2","requirement":"Hành trình piston 127mm."},{"item":"Động cơ Perkins 1006TAG2: Dung tích xilanh","quote":"Dung tích xilanh: 5,99 lít","reference":"Chương III, mục 3, dòng 2","requirement":"Dung tích xilanh 5,99 lít."},{"item":"Động cơ Perkins 1006TAG2: Nội dung trung tu","quote":"Thay xilanh, Piston, xéc măng , bảo dưỡng theo quy trình kỹ thuật thay lọc gió, lọc dầu, lọc nhiên liệu…đảm bảo động cơ dễ khởi động, hoạt động êm, ổn định, đạt công suất 151Kw.","reference":"Chương III, mục 3, dòng 2","requirement":"Thay xilanh, piston, xéc măng; bảo dưỡng theo quy trình kỹ thuật, thay lọc gió, lọc dầu, lọc nhiên liệu; đảm bảo động cơ dễ khởi động, hoạt động êm, ổn định, đạt công suất 151Kw."},{"item":"Động cơ Perkins 1006TAG2: Phụ tùng thay mới","quote":"Thay mới chính hãng Perkins","reference":"Chương III, mục 4, phần I, dòng 1-3","requirement":"Xéc măng động cơ (6 bộ, số 4181A026), piston động cơ (6 bộ, U5LF0021), xylanh động cơ (6 bộ, 3135X063) thay mới chính hãng Perkins."},{"item":"Động cơ Perkins 1006TAG2: Dầu bôi trơn","quote":"Castrol hoặc tương đương","reference":"Chương III, mục 4, phần I, dòng 16","requirement":"Dầu động cơ 15W-40, 16 lít, loại Castrol hoặc tương đương."},{"item":"Động cơ Perkins 1006TAG2: Lọc","quote":"Donaldson hoặc tương đương","reference":"Chương III, mục 4, phần I, dòng 26-29","requirement":"Lọc gió FRG10-0354, lọc dầu bôi trơn P554403 (2 cái), lọc nhiên liệu 901-248, lọc tách nước nhiên liệu 26560145; loại Donaldson hoặc tương đương."},{"item":"Máy phát điện (alternator) FG Wilson LL3014H: Kiểu","quote":"Máy phát điện FG Wilson LL3014H","reference":"Chương III, mục 3, dòng 2","requirement":"Máy phát điện FG Wilson LL3014H."},{"item":"Máy phát điện FG Wilson LL3014H: Số pha","quote":"Sử dụng nguồn : 3 pha","reference":"Chương III, mục 3, dòng 2","requirement":"Nguồn 3 pha."},{"item":"Máy phát điện FG Wilson LL3014H: Công suất","quote":"Công suất: 150KVA","reference":"Chương III, mục 3, dòng 2","requirement":"Công suất 150KVA."},{"item":"Máy phát điện FG Wilson LL3014H: Tốc độ","quote":"Tốc độ: 1.500v/p","reference":"Chương III, mục 3, dòng 2","requirement":"Tốc độ 1.500v/p."},{"item":"Máy phát điện FG Wilson LL3014H: Tần số","quote":"Tần số: 50/60Hz","reference":"Chương III, mục 3, dòng 2","requirement":"Tần số 50/60Hz."},{"item":"Máy phát điện FG Wilson LL3014H: Điện áp","quote":"Điện áp đm: 400/230V","reference":"Chương III, mục 3, dòng 2","requirement":"Điện áp định mức 400/230V."},{"item":"Máy phát điện FG Wilson LL3014H: Dòng điện định mức","quote":"Dòng I đm: 217A","reference":"Chương III, mục 3, dòng 2","requirement":"Dòng định mức 217A."},{"item":"Máy phát điện FG Wilson LL3014H: Nội dung trung tu, cách điện","quote":"Thay mới cách điện bộ dây mạch ruột, mạch vỏ, sử dụng sơn cách điện cấp F, đảm bảo phát điện ổn định, đạt hiệu suất cosФ: 0,8, dòng định mức: 217A, chịu được nhiệt độ đến 1250C","reference":"Chương III, mục 3, dòng 2","requirement":"Thay mới cách điện bộ dây mạch ruột, mạch vỏ, dùng sơn cách điện cấp F; phát điện ổn định, cosФ 0,8, dòng định mức 217A, chịu được nhiệt độ đến 1250C (ghi đúng như văn bản)."},{"item":"Máy phát điện FG Wilson LL3014H: Bộ điều chỉnh điện áp (AVR)","quote":"FG-Wilson hoặc tương đương","reference":"Chương III, mục 4, phần II, dòng 1","requirement":"Bộ điều chỉnh điện áp số 922-197, 1 cái, loại FG-Wilson hoặc tương đương."},{"item":"Máy phát điện FG Wilson LL3014H: Stator, rotor","quote":"Phục hồi, thay mới cách điện bộ dây quấn","reference":"Chương III, mục 4, phần II, dòng 15-16","requirement":"Stator máy phát (925-024) và rotor máy phát (987-356), mỗi loại 1 cái; phục hồi, thay mới cách điện bộ dây quấn. Sơn cách điện cấp F."},{"item":"Thiết bị kiểu ATI400: Thông số","quote":"Kiểu: ATI400","reference":"Chương III, mục 3, dòng 2","requirement":"Kiểu ATI400; kích thước 900x600x323; điện áp LV 400V; dòng điện làm việc max 400A; tần số 50/60Hz."},{"item":"Bộ điều khiển: Nội dung trung tu","quote":"Thay mới các chi tiết cũ hỏng gồm đén báo, nút dừng, cầu chì, dây điện ….đảm bảo hệ thống hoạt động ổn định, đảm bảo kỹ thuật-an toàn.","reference":"Chương III, mục 3, dòng 2","requirement":"Thay mới các chi tiết cũ hỏng gồm đèn báo, nút dừng, cầu chì, dây điện; đảm bảo hệ thống hoạt động ổn định, đảm bảo kỹ thuật - an toàn."},{"item":"Bộ điều khiển: Nút dừng khẩn cấp","quote":"F22 màu đỏ","reference":"Chương III, mục 4, phần III, dòng 7","requirement":"Nút dừng khẩn cấp F22 màu đỏ, 1 cái, Việt Nam."},{"item":"Xuất xứ, chất lượng: C/O, C/Q","quote":"Đối với vật tư nhập khẩu phải nêu rõ nguồn gốc xuất xứ, và phải có giấy tờ chứng minh nguồn gốc xuất xứ (C/O) và chất lượng vật tư (C/Q), và được dịch thuật công chứng.","reference":"Chương III, mục 2.1","requirement":"Vật tư nhập khẩu phải nêu rõ nguồn gốc xuất xứ, có giấy tờ chứng minh xuất xứ (C/O) và chất lượng (C/Q), được dịch thuật công chứng."},{"item":"Bảo hành","quote":"06 tháng hoạt động kể từ ngày ký biên bản nghiệm thu sau trung tu.","reference":"Chương III, mục 3, dòng Bảo hành thiết bị","requirement":"Bảo hành 06 tháng hoạt động kể từ ngày ký biên bản nghiệm thu sau trung tu."},{"item":"Bảo hành (theo mục 2.2)","quote":"Thiết bị được bảo hành 6 tháng kể từ ngày bàn giao sau trung tu.","reference":"Chương III, mục 2.2","requirement":"Bảo hành 6 tháng kể từ ngày bàn giao sau trung tu."},{"item":"Nghiệm thu: Thử không tải, có tải","quote":"Lập biên bản không tải, có tải thiết bị phải ghi rõ trong biên bản điều kiện, kết quả đạt được trong tiêu chuẩn vận hành của nhà sản xuất quy định.","reference":"Chương III, mục 2.3","requirement":"Lập biên bản không tải, có tải; ghi rõ điều kiện, kết quả đạt được trong tiêu chuẩn vận hành của nhà sản xuất quy định."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:42:53.922Z"}},"IB2200060818":{"u":"2026-11-03T14:13:19.613+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V up.pdf, Yeu cau ky thuat - C3.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ của động cơ, đầu phát điện hay tổ máy; không nêu dung tích thùng nhiên liệu bằng lít (chỉ có 'Sức chứa bồn dầu ≥ 8 giờ'); không nêu dòng định mức ATS.","Văn bản có hai giá trị khác nhau cho tiêu hao dầu bôi trơn/nhớt (≤ 4g/kwh ở phần tổ máy, ≤ 