xoay chiều, ba pha,\ntự động kích từ, tự động điều chỉnh\nđiện áp.","reference":"Chương V, mục 1.2.1, mục I.1","requirement":"Máy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp; loại lắp đặt trong nhà"},{"item":"Máy phát điện: Điện áp, số pha, tần số","quote":"400/ 230V, 3 phase 4 dây, 50Hz","reference":"Chương V, mục 1.2.1, mục I.1","requirement":"400/230V, 3 pha 4 dây, 50Hz"},{"item":"Máy phát điện: Công suất","quote":"≥1675kVA","reference":"Chương V, mục 1.2.1, mục I.1","requirement":"Dự phòng (Standby) ≥1675kVA; cơ bản (Prime) ≥1500kVA"},{"item":"Máy phát điện: Số lượng","quote":"May phat dien cong suat >1500/1675KVA | Bo | 1.000","reference":"Bản vẽ MFD-07 (bảng thống kê khối lượng)","requirement":"Bảng thống kê khối lượng: 1 bộ máy phát điện công suất >1500/1675kVA; 1 bộ ống khói, giảm thanh; 1 cái tủ đầu cực; 1 lô cáp đồng mềm 0,6/1kV; 1 gói phụ kiện (đường ống đầu vào máy, giá treo ống khói, khớp nối mềm, tiêu âm)"},{"item":"Động cơ: Tốc độ","quote":"≤ 1.500 rpm","reference":"Chương V, mục 1.2.1, mục I.1","requirement":"≤ 1.500 rpm (chỉ dẫn kỹ thuật: tốc độ định mức 1500 vòng/phút)"},{"item":"Động cơ: Kiểu, số xy lanh, bố trí","quote":"- 12 xy lanh với máy 1675kVA và\n(Standby)\n- Kiểu bố trí hình V","reference":"Chương V, mục 1.2.1, mục I.2","requirement":"4 kỳ; tối thiểu 12 xy lanh với máy 1675kVA (Standby); bố trí hình V"},{"item":"Động cơ: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2.1, mục I.2","requirement":"Dầu Diesel"},{"item":"Động cơ: Hệ thống phun nhiên liệu","quote":"Sử dụng công nghệ phun trực tiếp,\ncó áp dụng công nghệ Common\nRail hoặc không áp dụng công\nnghệ Common Rail.","reference":"Chương V, mục 1.2.1, mục I.2","requirement":"Phun trực tiếp, có hoặc không áp dụng công nghệ Common Rail; nhà thầu cung cấp thông tin chi tiết"},{"item":"Động cơ: Bộ điều tốc","quote":"Loại điện tử (Electronic). Class\nG2/ Class G3","reference":"Chương V, mục 1.2.1, mục I.2","requirement":"Loại điện tử (Electronic), Class G2/Class G3; nhà thầu cung cấp thông tin chi tiết"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 14,0:1 với máy 1675kVA","reference":"Chương V, mục 1.2.1, mục I.2","requirement":"≥ 14,0:1 với máy 1675kVA (Standby)"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu chế độ dự phòng","quote":"≤ 360 (l/h)","reference":"Chương V, mục 1.2.1, mục I.2","requirement":"100% tải ≤ 360 l/h; 75% tải ≤ 277 l/h; 50% tải ≤190 l/h"},{"item":"Động cơ: Hệ thống lọc, khởi động, làm mát","quote":"Máy làm mát bằng két nước có\nquạt gió tản nhiệt.","reference":"Chương V, mục 1.2.1, mục I.2","requirement":"Có hệ thống lọc khí, nhiên liệu, dầu bôi trơn, có thể thay thế; lọc khí loại khô (dry) thay thế được; khởi động dùng nguồn DC; làm mát bằng két nước có quạt gió tản nhiệt"},{"item":"Động cơ: Tiêu âm và độ ồn (chỉ dẫn kỹ thuật thiết kế)","quote":"Muc do am thanh do dugc tai khoang each 3m tinh tir nai phat ra sau khi\nlip dat phai la 105dBA hoac thip han.","reference":"Chỉ dẫn kỹ thuật thiết kế, mục 1.3","requirement":"Bộ tiêu âm/giảm âm; tồn tại các cấp theo loại tiêu âm (loại dùng cho nhà ở: giảm tối thiểu 15dB tại 500Hz, mức ồn đo cách 3m ≤95dBA; loại công nghiệp: 12dB, 87dBA đo cách 8m). Văn bản không nêu rõ cấp nào áp dụng cho gói thầu này"},{"item":"Động cơ: Ắc quy và bộ nạp","quote":"Sử dụng nguồn DC 12/24V","reference":"Chương V, mục 1.2.1, mục I.5","requirement":"Thiết bị khởi động dùng nguồn DC 12/24V; bộ sạc cho phép sạc ắc quy từ cả điện lưới (khi ổn định) và từ máy phát điện (khi hoạt động)"},{"item":"Đầu phát điện: Công suất, điện áp, hệ số công suất","quote":"≥1500/1675 kVA","reference":"Chương V, mục 1.2.1, mục I.3","requirement":"Prime/Standby ≥1500/1675 kVA; 400/230 (V), 3 pha 4 dây, 50Hz; hệ số công suất ≥ 0,8"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp tự động (AVR)","quote":"Sử dụng công nghệ điện tử vi xử\nlý (Microprocessored base).","reference":"Chương V, mục 1.2.1, mục I.3","requirement":"Công nghệ điện tử vi xử lý (Microprocessored base); nhà thầu cung cấp model AVR"},{"item":"Đầu phát điện: Độ ổn định, cách điện, bảo vệ","quote":"≥ cấp H","reference":"Chương V, mục 1.2.1, mục I.3","requirement":"Ổn định điện áp ≤ ± 0,5%; ổn định tần số ≤ ± 0,5%; cấp cách điện ≥ cấp H; cấp bảo vệ ≥ IP23"},{"item":"Bộ điều khiển: Chủng loại","quote":"Điều khiển điện tử vi xử lý kỹ thuật\nsố. Nêu rõ model bộ điều khiển sử\ndụng.","reference":"Chương V, mục 1.2.1, mục I.4","requirement":"Điều khiển điện tử vi xử lý kỹ thuật số; nêu rõ model bộ điều khiển"},{"item":"Bộ điều khiển: Chức năng điều khiển","quote":"- Có tính năng cho phép hòa đồng\nbộ nhiều máy phát điện trong hệ\nthống.","reference":"Chương V, mục 1.2.1, mục I.4","requirement":"Run/Auto/Stop; dừng khẩn cấp; điều chỉnh tốc độ và điện áp; khởi động/dừng từ xa; cho phép hòa đồng bộ nhiều máy phát điện"},{"item":"Bộ điều khiển: Giám sát, cảnh báo, bảo vệ, lưu sự kiện","quote":"- Tự động dừng máy khi có sự cố:\nNhiệt độ nước làm mát cao, nhiệt\nđộ nhớt cao.","reference":"Chương V, mục 1.2.1, mục I.4","requirement":"Giám sát điện áp, dòng điện, tần số, công suất kW/kVAr/kVA, điện năng kW-hr/KVAr-hr, hệ số công suất, giờ vận hành, áp suất dầu, nhiệt độ nước làm mát, tốc độ động cơ, điện áp bình ắc quy, hiển thị lỗi; cảnh báo và tự động dừng khi sự cố (nhiệt độ nước cao, nhiệt độ nhớt cao); lưu sự kiện (số lần khởi động, thời gian vận hành, công suất tiêu thụ, lịch sử lỗi)"},{"item":"Bộ điều khiển: Kết nối BMS","quote":"BACnet/ Modbus\nRS485/Mudbus TCP IP","reference":"Chương V, mục 1.2.1, mục I.4","requirement":"Kết nối hệ thống BMS qua giao thức BACnet/Modbus RS485/Modbus TCP IP để BMS giám sát hoạt động máy phát; nhà thầu cung cấp thông tin"},{"item":"Nhiên liệu: Thùng dầu (chỉ dẫn kỹ thuật và bản vẽ)","quote":"Dung tich: Nhien lieu dung de van hanh lien tuc trong 8 gio duoi diiu kien\n100% cong suat dinh muc.","reference":"Chỉ dẫn kỹ thuật thiết kế, mục 1.4; bản vẽ MFD-05","requirement":"Thùng dầu có chỉ báo mức dầu, dung tích đủ vận hành liên tục 8 giờ ở 100% công suất định mức; bản vẽ nêu bồn dầu 15 m3 và bồn dầu ngày 2 m3 (kích thước tham khảo)"},{"item":"Tủ đầu cực máy phát: Vỏ tủ","quote":"- Form tủ 3B","reference":"Chương V, mục 1.2.1, mục II","requirement":"Đơn vị sản xuất có khả năng gia công tủ full type test; form tủ 3B; có đầu chờ kết nối Busway từ trên xuống theo thiết kế"},{"item":"Tủ đầu cực máy phát: Máy cắt ACB","quote":"- Dòng định mức: 2500A","reference":"Chương V, mục 1.2.1, mục II","requirement":"Dòng định mức 2500A; Icu ≥ 85kA; Ics=100% Icu; loại 4 pha; có chức năng cách ly; màn hình LCD; có rơ le bảo vệ; giao thức tích hợp BACnet/Modbus"},{"item":"Đào tạo, vật tư tiêu hao","quote":"Nhà thầu kê khai bảng giá vật tư, phụ tùng thay thế trong thời gian 10 năm liên tục","reference":"Chương V, mục 1.3.1 và 2.3.2 c","requirement":"Đào tạo chuyển giao công nghệ bởi hãng/đại diện hãng; nhà thầu kê khai bảng giá vật tư tiêu hao 10 năm theo Mẫu số 00"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:10:58.064Z"}},"IB2200094892":{"u":"2026-11-03T19:59:08.33+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf, Tiêu chuẩn kỹ thuật.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì hệ thống máy phát điện hiện hữu, không phải cung cấp mới. Văn bản không nêu hãng và model động cơ, đầu phát, bộ điều khiển, ATS, cáp, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn thiết bị.","Các thông số của máy Kohler (công suất 1850/2035 kVA, model 2000ROEZM) chủ yếu lấy từ phần giới thiệu và tiêu chuẩn đánh giá; phần Chương V về Kohler không nêu điện áp, tần số hay độ ồn.","Các dòng kiểu \"Tương tự mục ...\" trong bảng chỉ lặp lại công việc bảo trì, không thêm thông số kỹ thuật nên không được liệt kê riêng.","Văn bản dạng bảng bị vỡ dòng khi trích từ PDF nên một số trích dẫn chỉ là một đoạn của ô bảng."],"result":{"keyInfo":{"bidName":"Bảo trì hệ thống máy phát điện Đài THVN năm 2022","notifyNo":"IB2200094892","generatorCapacity":"2 x 1500 kVA (Kawasaki, Gas tua-bin); 2 x 1850/2035 kVA (Kohler, Diesel)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Khối 5 tầng đế - Máy phát Kawasaki: Chủng loại, công suất, số lượng","quote":"bin của hãng Kawasaki công suất 1500kVA, các máy đặt trong phòng máy phát","reference":"Chương V, mục 1.2","requirement":"2 máy phát điện Gas Tua-bin hãng Kawasaki, công suất 1500kVA, đặt trong phòng máy phát điện thuộc trạm điện tòa nhà (hệ thống hiện hữu cần bảo trì)."},{"item":"Khối cao tầng và 5 tầng phụ trợ - Máy phát Kohler: Chủng loại, công suất, số lượng","quote":"phát điện Diesel của hãng Kohler, công suất 1850/2035 kVA, hai máy đều đặt","reference":"Chương V, mục 1.2","requirement":"2 máy phát điện Diesel hãng Kohler, công suất 1850/2035 kVA, hai máy đều đặt phía ngoài trạm hạ thế tòa nhà (hệ thống hiện hữu cần bảo trì). Văn bản không nêu rõ giá trị nào là dự phòng hay liên tục."},{"item":"Máy phát Kawasaki (Gas tua-bin): Điện áp, tần số, độ ồn","quote":"380V, 50Hz, 85dB (A):","reference":"Chương V, mục 3.2, phần A.I","requirement":"380V, 50Hz, 85dB (A)"},{"item":"Máy phát Kohler: Model","quote":"KOHLER 2000ROEZM","reference":"Chương V, mục 3.2, phần B","requirement":"Máy phát điện Kohler model 2000ROEZM"},{"item":"Máy phát Kawasaki: Thùng cấp nhiên liệu","quote":"Thùng cấp nhiên liệu 1950L","reference":"Chương V, mục 3.2, phần A.IV","requirement":"Thùng cấp nhiên liệu dung tích 1950L"},{"item":"Máy phát Kawasaki: Bể ngầm cấp dầu","quote":"100.000 lít gồm hai thùng 50.000","reference":"Chương V, mục 3.2, phần A.IV, mục 88","requirement":"Hệ thống bể ngầm cấp dầu 100.000 lít gồm hai thùng 50.000 lít, là nguồn cấp cho thùng 1.950 lít"},{"item":"Máy phát Kawasaki: Bộ tiêu âm khói xả cấp 1","quote":"Bộ tiêu âm khói xả cấp 1 90dB","reference":"Chương V, mục 3.2, phần A.III, mục 39-41","requirement":"Bộ tiêu âm khói xả cấp 1, mức 90dB (A). Sau xử lý, độ ồn phải nhỏ hơn 90dB."},{"item":"Máy phát Kawasaki: Bộ tiêu âm khói xả cấp 2","quote":"Bộ tiêu âm khói xả cấp 2 75dB","reference":"Chương V, mục 3.2, phần A.III, mục 42-44","requirement":"Bộ tiêu âm khói xả cấp 2, mức 75dB (A)"},{"item":"Máy phát Kawasaki: Bộ tiêu âm cho quạt thông gió","quote":"Bộ tiêu âm cho quạt thông gió","reference":"Chương V, mục 3.2, phần A.III, mục 45-47","requirement":"Bộ tiêu âm cho quạt thông gió, mức 75dB (A)"},{"item":"Máy phát Kawasaki: Bộ tiêu âm gió vào cấp 1","quote":"Bộ tiêu âm gió vào cấp 1 65dB","reference":"Chương V, mục 3.2, phần A.III, mục 48-50","requirement":"Bộ tiêu âm gió vào cấp 1, mức 65dB (A)"},{"item":"Máy phát Kawasaki: Bộ tiêu âm gió vào cấp 2","quote":"Bộ tiêu âm gió vào cấp 2 65dB","reference":"Chương V, mục 3.2, phần A.III, mục 51-53","requirement":"Bộ tiêu âm gió vào cấp 2, mức 65dB (A)"},{"item":"Máy phát Kawasaki: Kiểm tra độ ồn bộ tiêu âm khói xả cấp 1","quote":"Nếu độ ồn lớn hơn 90dB phải xử lý để","reference":"Chương V, mục 3.2, phần A.III, mục 41","requirement":"Đo độ ồn bằng thiết bị đo độ ồn; nếu lớn hơn 90dB phải xử lý để nhỏ hơn 90dB."},{"item":"Máy phát Kohler: Tủ hòa đồng bộ","quote":"TỦ HÒA ĐỒNG BỘ","reference":"Chương V, mục 3.2, phần B.IV, mục 218-219","requirement":"Hệ thống có tủ hòa đồng bộ cần kiểm tra, vệ sinh, siết lại các điểm tiếp xúc điện động lực và tín hiệu."},{"item":"Máy phát Kohler: Đầu phát - bộ điều chỉnh điện áp AVR","quote":"Kiểm tra và cài đặt bộ điều chỉnh","reference":"Chương V, mục 3.2, phần B.II, mục 214-215","requirement":"Có bộ điều chỉnh điện áp AVR; kiểm tra hoạt động và cài đặt lại thông số làm việc định mức nếu có sai lệch. Có bộ điều chỉnh tốc độ cần kiểm tra và căn chỉnh."},{"item":"Máy phát Kohler: Vỏ chống ồn","quote":"Vệ sinh vỏ chống ồn","reference":"Chương V, mục 3.2, phần B.V, mục 220-222","requirement":"Máy có vỏ chống ồn, cửa lấy gió vào giải nhiệt, hộp và cửa thoát gió nóng cần kiểm tra, vệ sinh."},{"item":"Máy phát Kohler: Động cơ","quote":"Kiểm tra hệ thống hút xả, bộ tăng áp","reference":"Chương V, mục 3.2, phần B.I, mục 207","requirement":"Động cơ có bộ tăng áp (Turbo), hệ thống làm mát bằng nước với bộ tản nhiệt, dây cu-roa, ắc quy và máy đề (hạng mục cần kiểm tra, bảo trì). Văn bản không nêu hãng, model, số xy lanh, tốc độ hay mức tiêu hao nhiên liệu của động cơ."},{"item":"Máy phát Kawasaki: Động cơ tua-bin khí và hộp giảm tốc","quote":"tuabin khí, máy nén khí ly","reference":"Chương V, mục 3.2, phần A.I, mục 1","requirement":"Gồm tuabin khí, máy nén khí ly tâm, hộp truyền động giảm tốc và đầu phát AC đặt trong hộp cách âm (hạng mục cần kiểm tra, bảo trì)."},{"item":"Phạm vi dịch vụ - Hỗ trợ kỹ thuật cho máy Kohler","quote":"Hỗ trợ kỹ thuật 24/24h và kỹ sư có mặt","reference":"Chương V, mục 3.2, phần B.VI, mục 225","requirement":"Hỗ trợ kỹ thuật 24/7; kỹ sư có mặt tại hiện trường trong vòng 4 giờ kể từ khi nhận thông báo của chủ đầu tư."},{"item":"Phạm vi dịch vụ - Thời gian thực hiện","quote":"Thời gian thực hiện: 1 năm (365 ngày).","reference":"Chương V, mục 1.1","requirement":"Dịch vụ bảo trì thực hiện trong 1 năm (365 ngày)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:59:07.852Z"}},"IB2200094981":{"u":"2026-11-03T13:50:41.673+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong III-Yeu cau ve ky thuat.pdf, Phu luc hop dong.pdf), chưa phân tích cả HSMT.","Tệp PDF bị lỗi trích xuất văn bản (mất nhiều dấu và chữ tiếng Việt), nên phần lớn nội dung Chương V không đọc được; các trích dẫn chỉ là những đoạn còn nguyên vẹn.","Bảng thông số kỹ thuật của bộ điều khiển (ĐVT, số lượng, mã hiệu ECU, áp suất, tốc độ) bị mất giá trị, nên không liệt kê được số liệu cụ thể.","Văn bản không nêu thông số động cơ, đầu phát, điện áp/tần số, vỏ chống ồn, bình nhiên liệu, ATS hay cáp; gói thầu chỉ cung cấp bộ điều khiển cho máy phát đã có.","Công suất 550 kVA lấy từ tên gói thầu, không phải từ nội dung Chương V; không rõ là công suất dự phòng hay liên tục.","Thời hạn bảo hành, năm sản xuất và nước xuất xứ không đọc được.","Phần Phụ lục hợp đồng (biểu giá) không có thông số kỹ thuật nên không được dùng.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy phát diesel - Mã hiệu và công suất (1641, 550)."],"result":{"keyInfo":{"bidName":"Gói thầu số 42: Cung cấp bộ điều khiển cho máy phát diesel TAD1641GE 550kVA - Nhà máy Thủy điện An Khê","notifyNo":"IB2200094981","generatorCapacity":"550 kVA (lấy từ tên gói thầu; văn bản không nêu rõ dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát diesel - Mã hiệu và công suất","quote":null,"reference":"Tên gói thầu","unverified":true,"requirement":"Bộ điều khiển được cung cấp cho máy phát diesel TAD1641GE 550kVA tại Nhà máy Thủy điện An Khê."},{"item":"Bộ điều khiển - Chức năng sau khi thay thế","quote":"đúng chức năng vận hành máy phát diesel như ban đầ","reference":"Chương V, phần yêu cầu kỹ thuật chung (không đọc được số mục)","requirement":"Bộ điều khiển phải giúp máy phát diesel vận hành đúng chức năng như ban đầu. Phần văn bản xung quanh bị mất chữ nên không đọc được thêm chi tiết."},{"item":"Bộ điều khiển - Liên quan đến ECU của động cơ","quote":"ển ECU đang sử ụ","reference":"Chương V, bảng yêu cầu kỹ thuật hàng hóa","requirement":"Có nhắc đến bộ điều khiển ECU đang sử dụng của động cơ diesel. Các thông số kỹ thuật trong bảng (áp suất, tốc độ, mã hiệu) bị mất chữ nên không đọc được giá trị."},{"item":"Phạm vi lắp đặt, cài đặt","quote":"ồ ộ ECU cũ; lắ","reference":"Chương V, bảng dịch vụ kỹ thuật","requirement":"Có nội dung về bộ ECU cũ, việc lắp và cài đặt khi đưa vào vận hành. Văn bản bị mất chữ nên không xác định được phạm vi cụ thể."},{"item":"Tình trạng hàng hóa","quote":"100%, chưa qua sử ụng","reference":"Chương V, yêu cầu chung về hàng hóa","requirement":"Hàng hóa có ghi 100%, chưa qua sử dụng. Chữ đứng trước '100%' bị mất nên không đọc được đầy đủ yêu cầu (có thể liên quan đến năm sản xuất hoặc mới 100%)."},{"item":"Xuất xứ - CO","quote":"ấ ứ (CO) do Phòng Thương mạ ủa nướ","reference":"Chương V, yêu cầu chung về hàng hóa","requirement":"Có yêu cầu chứng nhận xuất xứ (CO) do Phòng Thương mại cấp. Nước xuất xứ và các chi tiết khác không đọc được."},{"item":"Bảo hành","quote":"ảo hành: Hàng hóa đượ ảo hành theo quy đị","reference":"Chương V, mục bảo hành","requirement":"Hàng hóa được bảo hành theo quy định; có mức thời hạn tối thiểu tính từ ngày hàng hóa được nghiệm thu hoặc bàn giao, nhưng số tháng bị mất chữ nên không đọc được."},{"item":"Kiểm tra - Điện áp nguồn bộ điều khiển","quote":"Điện áp nguồn bộ điều khiển | Đạt yêu cầu","reference":"Chương V, bảng kiểm tra và thử nghiệm, mục I","requirement":"Kiểm tra điện áp nguồn của bộ điều khiển, yêu cầu: Đạt yêu cầu."},{"item":"Kiểm tra - Tín hiệu analog thông số động cơ","quote":"Các tín hiệu analog thông số động","reference":"Chương V, bảng kiểm tra và thử nghiệm, mục I","requirement":"Kiểm tra các tín hiệu analog thông số động cơ diesel gửi về bộ điều khiển, yêu cầu: Đạt yêu cầu."},{"item":"Kiểm tra - Trạng thái tín hiệu đèn bảng điều khiển HMI","quote":"Trạng thái tín hiệu đèn tại bảng","reference":"Chương V, bảng kiểm tra và thử nghiệm, mục I","requirement":"Kiểm tra trạng thái tín hiệu đèn tại bảng điều khiển HMI của động cơ máy, yêu cầu: Đạt yêu cầu."},{"item":"Thử nghiệm - Chế độ vận hành tự động/bằng tay","quote":"động/bằng tay","reference":"Chương V, bảng kiểm tra và thử nghiệm, mục II","requirement":"Thử nghiệm các chế độ vận hành tự động và bằng tay, yêu cầu: Đạt yêu cầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:50:40.955Z"}},"IB2200095862":{"u":"2026-11-03T13:52:25.072+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Chương V không ghi số lượng tổ máy và tủ ATS (bảng không có cột số lượng); số lượng có thể nằm ở Phạm vi cung cấp, không có trong văn bản này.","Chương V không nêu hãng, model, xuất xứ động cơ và đầu phát, cấp cách điện, AVR, bộ điều khiển, thùng nhiên liệu, dung lượng (dòng định mức) của ATS, cáp, bảo hành, CO/CQ và tiêu chuẩn áp dụng.","Mục 3 (Kiểm tra và thử nghiệm) để trống; bản vẽ: không có."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện dự phòng và lắp đặt bổ sung nguồn điện","notifyNo":"IB2200095862","generatorCapacity":"100/80 kVA/kW công suất liên tục; 110/88 kVA/kW công suất dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Năm sản xuất","quote":"Năm sản xuất: năm 2021 - 2022","reference":"Chương V, mục 1.2.1","requirement":"Năm sản xuất 2021 - 2022; nhà thầu phải có cam kết nộp kèm trong E-HSDT."},{"item":"Chung - Tình trạng hàng hóa","quote":"Hàng hóa mới 100%","reference":"Chương V, mục 1.2.1","requirement":"Hàng hóa mới 100%; nhà thầu phải có cam kết nộp kèm trong E-HSDT."},{"item":"Chung - Đóng gói, vận chuyển, lắp đặt","quote":"Đóng gói, vận chuyển, lắp đặt bàn giao tại đơn vị sử dụng: Theo tiêu chuẩn","reference":"Chương V, mục 1.2.1","requirement":"Đóng gói, vận chuyển, lắp đặt bàn giao tại đơn vị sử dụng theo tiêu chuẩn của nhà sản xuất; nhà thầu phải có cam kết nộp kèm trong E-HSDT."},{"item":"Chung - Tài liệu kỹ thuật","quote":"Cung cấp tài liệu kỹ thuật/ catalogue...của hàng hóa chứng minh đáp ứng tối","reference":"Chương V, mục 1.2.1","requirement":"Cung cấp tài liệu kỹ thuật/catalogue của hàng hóa chứng minh đáp ứng tối thiểu các yêu cầu về quy cách, đặc tính, thông số kỹ thuật, quy cách đóng gói. Hàng nhập khẩu phải có bản dịch tiếng Anh và bản dịch tiếng Việt."},{"item":"Máy phát điện - Cấu hình tổ máy","quote":"nhà máy, bao gồm: Nước làm mát, dầu nhớt","reference":"Chương V, mục 1.2.2, STT 1","requirement":"Tổ máy mới 100%, hoàn thiện lắp ráp tại nhà máy, bao gồm nước làm mát, dầu nhớt máy, ắc quy, sạc tự động và 10 lít nhiên liệu chạy thử."},{"item":"Máy phát điện - Công suất liên tục","quote":"Công suất liên tục (kVA/kW) 100/80, Công suất","reference":"Chương V, mục 1.2.2, STT 1","requirement":"Công suất liên tục 100/80 kVA/kW."},{"item":"Máy phát điện - Công suất dự phòng và điện áp","quote":"dự phòng (kVA/kW) 110/88, Điện áp (V) 230/400,","reference":"Chương V, mục 1.2.2, STT 1","requirement":"Công suất dự phòng 110/88 kVA/kW; điện áp 230/400 V."},{"item":"Máy phát điện - Số pha, tần số, tiêu thụ nhiên liệu","quote":"Số pha 3, Tần số 50, Tiêu thụ nhiên liệu ở 100%","reference":"Chương V, mục 1.2.2, STT 1","requirement":"3 pha; tần số 50; tiêu thụ nhiên liệu ở 100% tải 23.3l/h."},{"item":"Máy phát điện - Độ ồn","quote":"tải (l/h) 23.3l/h, Độ ồn dB(A)/7m 73±3.","reference":"Chương V, mục 1.2.2, STT 1","requirement":"Độ ồn dB(A)/7m: 73±3."},{"item":"Máy phát điện - Vỏ chống ồn","quote":"Vỏ chống ồn sử dụng tôn dày 2 ly trở lên mạ kẽm","reference":"Chương V, mục 1.2.2, STT 1","requirement":"Vỏ chống ồn dùng tôn dày 2 ly trở lên, mạ kẽm chống gỉ."},{"item":"Máy phát điện - Cách âm và điều kiện lắp đặt vỏ","quote":"chống gỉ, cách âm bằng sợi và bông Roockwool,","reference":"Chương V, mục 1.2.2, STT 1","requirement":"Cách âm bằng sợi và bông Roockwool; thiết kế để dùng ngoài trời, phù hợp với khí hậu nhiệt đới."},{"item":"Tủ điện ATS - Chức năng chuyển nguồn","quote":"Chức năng chính của Tủ ATS là chuyển tải sang","reference":"Chương V, mục 1.2.2, STT 2","requirement":"Chuyển tải sang nguồn điện dự phòng (máy phát điện) khi mất nguồn điện chính, điện lưới; tự động chuyển sang nguồn dự phòng cho đến khi nguồn chính được phục hồi thì chuyển nguồn trở lại."},{"item":"Tủ điện ATS - Chức năng bảo vệ","quote":"có sự cố xẩy ra như: mất pha, mất trung tính, quá","reference":"Chương V, mục 1.2.2, STT 2","requirement":"Bảo vệ nguồn điện khi có sự cố như mất pha, mất trung tính, quá áp, sụt áp."},{"item":"Tủ điện ATS - Kích thước vỏ tủ","quote":"- KT dự kiến: C1400xR800xS400mm","reference":"Chương V, mục 1.2.2, STT 2","requirement":"Kích thước dự kiến C1400xR800xS400mm."},{"item":"Tủ điện ATS - Kiểu tủ","quote":"- Tủ trong nhà, đặt sàn, 2 lớp cánh","reference":"Chương V, mục 1.2.2, STT 2","requirement":"Tủ trong nhà, đặt sàn, 2 lớp cánh."},{"item":"Tủ điện ATS - Độ dày tôn","quote":"- Độ dày tôn 1.5~2mm","reference":"Chương V, mục 1.2.2, STT 2","requirement":"Độ dày tôn 1.5~2mm."},{"item":"Tủ điện ATS - Sơn","quote":"- Sơn tĩnh điện màu ghi","reference":"Chương V, mục 1.2.2, STT 2","requirement":"Sơn tĩnh điện màu ghi."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:52:24.221Z"}},"IB2200097596":{"u":"2026-11-03T13:52:08.292+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V- Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Bảng PDF bị vỡ định dạng: dòng STT 1 và STT 6 bị xen lẫn chữ nên một số trích dẫn bị cắt ngắn; câu 'dầu bôi trơn' bị ngắt giữa hai dòng.","Số lượng từng hạng mục, năm sản xuất, CO/CQ, bảo hành, tiêu chuẩn, mức ồn, dung tích bồn dầu không được nêu trong văn bản.","Dòng STT 6 bị lẫn chữ ký số nên không trích nguyên văn được."],"result":{"keyInfo":{"bidName":"Mua Máy phát điện công suất 250KVA, công suất dự phòng 275KVA của Văn phòng Hội đồng nhân dân và Ủy ban nhân dân huyện Lương Sơn","notifyNo":"IB2200097596","generatorCapacity":"250 kVA liên tục, 275 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 250KVA: Công suất","quote":"- Công suất liên tục: 250KVA","reference":"Chương V, mục 1.2, STT 1","requirement":"Công suất liên tục 250KVA; công suất dự phòng 275KVA"},{"item":"Tổ máy phát điện 250KVA: Động cơ","quote":"- Động cơ: BAUDOUIN - hoặc tương đương","reference":"Chương V, mục 1.2, STT 1","requirement":"Động cơ BAUDOUIN hoặc tương đương"},{"item":"Tổ máy phát điện 250KVA: Đầu phát","quote":"- Đầu phát: LEROY SOMER hoặc tương đương","reference":"Chương V, mục 1.2, STT 1","requirement":"Đầu phát LEROY SOMER hoặc tương đương"},{"item":"Tổ máy phát điện 250KVA: Bảng điều khiển","quote":"- Bảng điều khiển: Deepsea","reference":"Chương V, mục 1.2, STT 1","requirement":"Bảng điều khiển Deepsea"},{"item":"Tổ máy phát điện 250KVA: Điện áp, tốc độ, tần số","quote":"- Điện áp: 230/400V/Tốc độ: 1500 rpm/tần số:50 Hz","reference":"Chương V, mục 1.2, STT 1","requirement":"Điện áp 230/400V, tốc độ 1500 rpm, tần số 50 Hz"},{"item":"Tổ máy phát điện 250KVA: Phụ kiện","quote":"- Phụ kiện: Acquy, sạc acquy, nước làm mát, dầu bôi","reference":"Chương V, mục 1.2, STT 1","requirement":"Ắc quy, sạc ắc quy, nước làm mát, dầu bôi trơn, tài liệu hướng dẫn vận hành"},{"item":"Tổ máy phát điện 250KVA: Vỏ chống ồn và bồn dầu","quote":"trơn, tài liệu hướng dẫn vận hành. Tổ máy gồm vỏ\nchống ồn sản xuất lắp ráp hoàn thiện trong nước, bao\ngồm bồn dầu đế.","reference":"Chương V, mục 1.2, STT 1","requirement":"Tổ máy gồm vỏ chống ồn sản xuất lắp ráp hoàn thiện trong nước, bao gồm bồn dầu đế"},{"item":"Tủ ATS 400A","quote":"Loại tủ treo tường ngoài trời lắp ráp trong nước, thiết\nbị cắt nhập","reference":"Chương V, mục 1.2, STT 2","requirement":"Loại tủ treo tường ngoài trời lắp ráp trong nước, thiết bị cắt nhập khẩu"},{"item":"Hộp cầu dao đảo 100A","quote":"Loại cầu dao hộp, 3 pha/4cực/100A/660V, Vinakip,\ncó mái che bắn tôn","reference":"Chương V, mục 1.2, STT 3","requirement":"Loại cầu dao hộp, 3 pha/4 cực/100A/660V, Vinakip, có mái che bắn tôn"},{"item":"Hộp cầu dao 200A","quote":"Loại cầu dao hộp, 3 pha/ 4 cực/ 200A/660V, Vinakip","reference":"Chương V, mục 1.2, STT 4","requirement":"Loại cầu dao hộp, 3 pha/4 cực/200A/660V, Vinakip"},{"item":"Cáp 4x95mm2 từ máy phát đến tủ ATS","quote":"Cáp nhôm vặn xoắn loại 4x95mm2 bao gồm nhân\ncông kéo cáp","reference":"Chương V, mục 1.2, STT 5","requirement":"Cáp nhôm vặn xoắn loại 4x95mm2, bao gồm nhân công kéo cáp"},{"item":"Cáp 4x95mm2 từ máy phát đến tủ hộp cầu dao và từ hộp cầu dao đến cầu dao đảo nhà văn hóa","quote":null,"reference":"Chương V, mục 1.2, STT 6","requirement":"Cáp nhôm vặn xoắn loại 4x95mm2, bao gồm nhân công kéo cáp"},{"item":"Kẹp ngừng treo cáp","quote":"Kẹp ngừng treo cáp nhôm ABC4x95","reference":"Chương V, mục 1.2, STT 7","requirement":"Kẹp ngừng treo cáp nhôm ABC4x95"},{"item":"Ghíp nối","quote":"Ghíp nối cáp nhôm 2 bu lông loại 16-95","reference":"Chương V, mục 1.2, STT 8","requirement":"Ghíp nối cáp nhôm 2 bu lông loại 16-95"},{"item":"Cầu dao đảo chiều 60A","quote":"Cầu dao đế sứ đảo chiều 3P 60A 600V, cực đúc","reference":"Chương V, mục 1.2, STT 9","requirement":"Cầu dao đế sứ đảo chiều 3P 60A 600V, cực đúc"},{"item":"Yêu cầu chung: Tình trạng, xuất xứ, tương đương","quote":"Các hàng hóa cung cấp phải là sản phẩm mới 100%.","reference":"Chương V, mục 1.3","requirement":"Hàng hóa mới 100%, không khiếm khuyết, chất lượng đảm bảo tốt, nguồn gốc xuất xứ rõ ràng, hợp pháp; được chào hàng hóa có tính năng tương đương hoặc cao hơn; phải đáp ứng yêu cầu kỹ thuật tối thiểu tại mục 1.2"},{"item":"Kiểm tra và thử nghiệm","quote":"Theo đúng quy định của pháp luật hiện hành","reference":"Chương V, mục 3","requirement":"Theo đúng quy định của pháp luật hiện hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:52:07.246Z"}},"IB2200098082":{"u":"2026-11-04T01:23:45.201+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Số lượng máy phát điện không được nêu trong văn bản Chương V.","Văn bản không nêu hãng/model/xuất xứ động cơ và đầu phát, số xylanh, tiêu chuẩn khí thải, cấp cách điện, AVR, bộ điều khiển (chỉ ghi 'Bảng điều khiển: Có'), số pha/tần số, định mức ATS, cáp, phạm vi lắp đặt, CO/CQ, năm sản xuất, bảo hành, tiêu chuẩn áp dụng.","Phần 'Thông số kỹ thuật chi tiết và các tiêu chuẩn chi tiết' để trống (mẫu chưa điền); Mục 3 Kiểm tra và thử nghiệm cũng để trống.","Phần lớn văn bản là hướng dẫn mẫu của E-HSMT, không phải yêu cầu riêng của gói thầu; chỉ lấy bảng hạng mục 1 và yêu cầu hàng mới làm thông số."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện","notifyNo":"IB2200098082","generatorCapacity":"≥400 kVA liên tục; ≥440 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Chế độ vận hành","quote":"Máy phát được vận hành hoàn toàn\ntự động tích hợp hệ thống ATS (\nchuyển nguồn tự động), thiết bị hoạt\nđộng khi mất điện lưới và tự động\ndừng khi có điện lưới trở lại)","reference":"Chương V, mục 1.2, bảng Tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Máy phát vận hành hoàn toàn tự động, tích hợp hệ thống ATS (chuyển nguồn tự động); thiết bị hoạt động khi mất điện lưới và tự động dừng khi có điện lưới trở lại."},{"item":"Máy phát điện: Nhiên liệu","quote":"Nhiên liệu hoạt động bằng dầu\nDiesel","reference":"Chương V, mục 1.2, bảng Tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Nhiên liệu hoạt động bằng dầu Diesel."},{"item":"Máy phát điện: Tốc độ làm việc","quote":"Tốc độ làm việc: 1500 vòng/phút","reference":"Chương V, mục 1.2, bảng Tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Tốc độ làm việc 1500 vòng/phút."},{"item":"Máy phát điện: Bảng điều khiển","quote":"Bảng điều khiển: Có","reference":"Chương V, mục 1.2, bảng Tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Có bảng điều khiển."},{"item":"Máy phát điện: Công suất liên tục","quote":"Công suất liên tục: ≥400 KVA","reference":"Chương V, mục 1.2, bảng Tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Công suất liên tục ≥400 KVA."},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: ≥440 KVA","reference":"Chương V, mục 1.2, bảng Tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Công suất dự phòng ≥440 KVA."},{"item":"Máy phát điện: Điện áp định mức","quote":"Điện áp định mức: 400/230V","reference":"Chương V, mục 1.2, bảng Tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Điện áp định mức 400/230V."},{"item":"Máy phát điện: Hệ số công suất","quote":"Hệ số công suất: 0,8 cos phi","reference":"Chương V, mục 1.2, bảng Tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Hệ số công suất 0,8 cos phi."},{"item":"Máy phát điện: Khởi động","quote":"Khởi động đề nổ: 12VDC","reference":"Chương V, mục 1.2, bảng Tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Khởi động đề nổ 12VDC."},{"item":"Máy phát điện: Mức tiêu hao nhiên liệu","quote":"Mức độ tiêu hao nhiên liệu đến\n100% công suất: ≤ 100 lit/giờ","reference":"Chương V, mục 1.2, bảng Tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Mức độ tiêu hao nhiên liệu đến 100% công suất ≤ 100 lít/giờ."},{"item":"Máy phát điện: Cơ chế làm mát","quote":"Cơ chế làm mát: Nước + 50%\nGlycol","reference":"Chương V, mục 1.2, bảng Tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Làm mát bằng nước + 50% Glycol."},{"item":"Máy phát điện: Thùng nhiên liệu","quote":"Dung tích thùng nhiên liệu: ≥ 550\nlít","reference":"Chương V, mục 1.2, bảng Tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Dung tích thùng nhiên liệu ≥ 550 lít."},{"item":"Máy phát điện: Độ ồn","quote":"Độ ồn bao gồm vỏ: ≤72dB","reference":"Chương V, mục 1.2, bảng Tóm tắt thông số kỹ thuật, hạng mục 1","requirement":"Độ ồn bao gồm vỏ ≤72dB."},{"item":"Hàng hóa chung: Tình trạng mới","quote":"Thông số kỹ thuật yêu cầu tất cả các hàng hóa và vật liệu, vật tư sử dụng cho\nhàng hóa phải mới, chưa qua sử dụng, sử dụng toàn bộ các cải tiến mới nhất về thiết\nkế và vật liệu, trừ trường hợp có quy định cụ thể khác trong hợp đồng.","reference":"Chương V, mục 1.2 b)","requirement":"Tất cả hàng hóa, vật liệu, vật tư sử dụng cho hàng hóa phải mới, chưa qua sử dụng, sử dụng toàn bộ các cải tiến mới nhất về thiết kế và vật liệu, trừ trường hợp có quy định cụ thể khác trong hợp đồng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T01:23:44.670Z"}},"IB2200100465":{"u":"2026-11-03T13:48:43.843+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Chương V chỉ có một tổ máy phát điện (75kVA) trong mục 'Hệ thống máy phát điện'; các phần còn lại (máy vi tính, máy in, âm thanh, camera, máy lạnh, mạng...) không thuộc thông số máy phát điện nên không liệt kê.","Văn bản không nêu: hãng/model/xuất xứ động cơ và đầu phát, tiêu chuẩn khí thải, năm sản xuất/mới 100% của máy phát, CO/CQ, bảo hành, tiêu chuẩn áp dụng riêng cho máy phát, tủ ATS, cáp, phạm vi lắp đặt máy phát.","Công suất đầu phát (85 kVA) khác công suất tổ máy (75/83 kVA) – giữ nguyên theo văn bản.","Văn bản có lỗi chính tả (ví dụ 'ần số áp cao/thấp'); phần trích dẫn giữ nguyên."],"result":{"keyInfo":{"bidName":"Gói số 2: Thiết bị điện, điện tử, máy phát điện dự phòng và phục vụ công tác vận hành","notifyNo":"IB2200100465","generatorCapacity":"75 kVA (công suất liên tục 60 kW/75 kVA; công suất dự phòng 66 kW/83 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng 75kVA: Số lượng, tính đồng bộ, xuất xứ","quote":"Máy phát điện dự phòng 75kVA - Tính Đồng Bộ Nhập khẩu đồng bộ nguyên chiếc : Động cơ, đầu phát, bảng điều khiển, vỏ chống ồn","reference":"Chương V, mục 1.2, Hệ thống máy phát điện, mục 1","requirement":"01 tổ máy phát điện dự phòng 75kVA, nhập khẩu đồng bộ nguyên chiếc gồm động cơ, đầu phát, bảng điều khiển, vỏ chống ồn. (Số lượng 1 theo số thứ tự mục 1 của Hệ thống máy phát điện; văn bản không ghi cột số lượng riêng.)"},{"item":"Máy phát điện 75kVA - Tổ máy phát: Công suất liên tục","quote":"Công suất liên tục (Kw/KVA) 60/75","reference":"Chương V, mục 1.2, Hệ thống máy phát điện, mục 1","requirement":"Công suất liên tục 60/75 kW/kVA"},{"item":"Máy phát điện 75kVA - Tổ máy phát: Công suất dự phòng","quote":"Công suất dự phòng (KW/KVA) 66/83","reference":"Chương V, mục 1.2, Hệ thống máy phát điện, mục 1","requirement":"Công suất dự phòng 66/83 kW/kVA"},{"item":"Máy phát điện 75kVA - Tổ máy phát: Tần số, điện áp, dòng điện","quote":"Tần số (Hz) 50 - Điện thế (V) 230/400 - Dòng điện (A) 115,5","reference":"Chương V, mục 1.2, Hệ thống máy phát điện, mục 1","requirement":"Tần số 50 Hz; điện thế 230/400 V; dòng điện 115,5 A"},{"item":"Máy phát điện 75kVA - Tổ máy phát: Cổng kết nối ATS","quote":"Cổng kết nối ATS Có","reference":"Chương V, mục 1.2, Hệ thống máy phát điện, mục 1","requirement":"Có cổng kết nối ATS (văn bản không nêu công suất/định mức ATS và không yêu cầu cung cấp tủ ATS)"},{"item":"Máy phát điện 75kVA - Tổ máy phát: Bình nhiên liệu và thời gian chạy","quote":"Bình nhiên liệu (L) 240 - Thời gian chạy 100% CS tải (h) 13,56","reference":"Chương V, mục 1.2, Hệ thống máy phát điện, mục 1","requirement":"Bình nhiên liệu 240 L; thời gian chạy 100% tải 13,56 h"},{"item":"Máy phát điện 75kVA - Tổ máy phát: Độ ồn, trọng lượng, kích thước","quote":"Độ ồn cách 7m (dBA) 68(±5) - Trọng lượng toàn bộ (kg) 1500 - Kích thước L×W×H (mm) 2670x1100x1960","reference":"Chương V, mục 1.2, Hệ thống máy phát điện, mục 1","requirement":"Độ ồn cách 7 m: 68(±5) dBA; trọng lượng toàn bộ 1500 kg; kích thước L×W×H 2670x1100x1960 mm"},{"item":"Máy phát điện 75kVA - Động cơ: Công suất, tốc độ, điều chỉnh tốc độ","quote":"Công suất (KW/1500tr/mn) 72 - Tốc độ quay 1500 V/Ph - Điều chỉnh tốc độ Cơ học","reference":"Chương V, mục 1.2, Hệ thống máy phát điện, mục 1","requirement":"Công suất 72 kW tại 1500 vòng/phút; tốc độ quay 1500 V/Ph; điều chỉnh tốc độ cơ học"},{"item":"Máy phát điện 75kVA - Động cơ: Làm mát, xi lanh, nén","quote":"Làm mát Bằng nước và quạt gió - Dung tích xi lanh (L) 4,837 - Số/kiểu Xilanh 4L - ĐKxHC Piston 108x132 - Tỷ số nén 17.5","reference":"Chương V, mục 1.2, Hệ thống máy phát điện, mục 1","requirement":"Làm mát bằng nước và quạt gió; dung tích xi lanh 4,837 L; 4 xi lanh kiểu L (4L); đường kính x hành trình piston 108x132; tỷ số nén 17.5"},{"item":"Máy phát điện 75kVA - Động cơ: Dầu, nước làm mát, tiêu hao nhiên liệu, ắc quy","quote":"Dung tích dầu bôi trơn (L) 12 - Dung tích nước làm mát (L) 20 - Tiêu hao nhiên liệu ở 100% tải (L/h) 17,7 - Ắc quy (Ah) 24V-60x2 Ah","reference":"Chương V, mục 1.2, Hệ thống máy phát điện, mục 1","requirement":"Dung tích dầu bôi trơn 12 L; nước làm mát 20 L; tiêu hao nhiên liệu ở 100% tải 17,7 L/h; ắc quy 24V-60x2 Ah. Văn bản không nêu hãng, model, xuất xứ động cơ và tiêu chuẩn khí thải."},{"item":"Máy phát điện 75kVA - Đầu phát: Công suất, số pha, hệ số công suất","quote":"Công suất liên tục (KVA) 85 - Số pha 3 pha - Hệ số công suất (Cosφ) 0,8","reference":"Chương V, mục 1.2, Hệ thống máy phát điện, mục 1","requirement":"Công suất liên tục 85 kVA; 3 pha; hệ số công suất (cosφ) 0,8"},{"item":"Máy phát điện 75kVA - Đầu phát: AVR, cấp bảo vệ, cấp cách điện, kích từ","quote":"Điều chỉnh điện áp Tự động AVR with SX460 - Cấp bảo vệ IP23 - Cấp cách điện Class H - Hệ thống kích từ Tự động","reference":"Chương V, mục 1.2, Hệ thống máy phát điện, mục 1","requirement":"Điều chỉnh điện áp tự động AVR with SX460; cấp bảo vệ IP23; cấp cách điện Class H; hệ thống kích từ tự động. Văn bản không nêu hãng, model, xuất xứ đầu phát."},{"item":"Máy phát điện 75kVA - Hệ thống điều khiển: Các thông số hiển thị","quote":"Báo cường độ dòng điện Có - Báo tần số Có - Báo điện áp các pha cả điện áp pha trung lập Có - Báo hệ số công suất Có - Tự động điều chỉnh mức nhiên liệu Có - Báo áp suất dầu bôi trơn Có - Báo nhiệt độ nước làm mát cao Có - Báo điện áp Pin Có - Báo tốc độ vòng quay động cơ Có - Đếm số giờ chạy của động cơ Có","reference":"Chương V, mục 1.2, Hệ thống máy phát điện, mục 1","requirement":"Báo cường độ dòng điện, tần số, điện áp các pha (cả điện áp pha trung lập), hệ số công suất, mức nhiên liệu tự động, áp suất dầu bôi trơn, nhiệt độ nước làm mát cao, điện áp pin, tốc độ vòng quay động cơ, đếm số giờ chạy của động cơ; giám sát rơle đầu ra; điều chỉnh độ sáng màn LCD. Văn bản không nêu hãng/model bộ điều khiển."},{"item":"Máy phát điện 75kVA - Hệ thống điều khiển: Cảnh báo và tự động tắt máy","quote":"Chức năng cảnh báo và tự động tắt máy - Báo điện áp cao/thấp Có - Báo ần số áp cao/thấp Có - Tốc độ quay động cơ cao/thấp Có - Áp suất dầu thấp Có - Nhiệt độ động cơ cao Có - Điện áp acquy cao/thấp Có - Cường độ dòng điện cao Có - Điều chỉnh thời gian khởi động Có","reference":"Chương V, mục 1.2, Hệ thống máy phát điện, mục 1","requirement":"Cảnh báo và tự động tắt máy khi: điện áp cao/thấp, tần số cao/thấp, tốc độ quay động cơ cao/thấp, áp suất dầu thấp, nhiệt độ động cơ cao, điện áp ắc quy cao/thấp, cường độ dòng điện cao; có điều chỉnh thời gian khởi động"},{"item":"Máy phát điện 75kVA - Vỏ chống ồn","quote":"Vỏ chống ồn được chế tạo bằng thép tấm không gỉ. Độ dày: ≥ 2 mm","reference":"Chương V, mục 1.2, Hệ thống máy phát điện, mục 1","requirement":"Vỏ chống ồn bằng thép tấm không gỉ, độ dày ≥ 2 mm; sơn phủ tĩnh điện chống ăn mòn, trầy sước, phù hợp khí hậu Việt Nam; đệm lớp mút cách âm có khả năng cách âm cao"},{"item":"Máy phát điện 75kVA - Hàng tương đương","quote":"model hay tên hãng sản xuất, thương hiệu ... (nếu có) chỉ mang tính chất tham khảo, nhà thầu tham dự có thể chào hàng hóa tương đương","reference":"Chương V, mục 1.2 và Ghi chú","requirement":"Model, tên hãng, thương hiệu (nếu có) chỉ mang tính tham khảo; nhà thầu có thể chào hàng hóa tương đương về đặc tính kỹ thuật, tiêu chuẩn công nghệ, tính năng sử dụng (hoặc tốt hơn)"},{"item":"Máy phát điện 75kVA - Kiểm tra, thử nghiệm","quote":"Nghiệm thu, vận hành thử thiết bị trước khi đưa vào sử dụng.","reference":"Chương V, mục 3","requirement":"Nghiệm thu, vận hành thử thiết bị trước khi đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:48:43.019Z"}},"IB2200100977":{"u":"2026-11-03T13:06:50.532+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V - YÊU CẦU KỸ THUẬT.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều chỗ lỗi dấu và ngắt dòng; các giá trị được chép theo nội dung đọc được, một số trích dẫn (quote) được đặt null vì không chắc khớp từng ký tự.","Bảng bị lệch cột nên số thứ tự của hàng ATS, thử tải và kiểm định (STT 02, 06, 07) được suy ra từ vị trí, không ghi rõ trong văn bản.","Số lượng tổ máy không được nêu rõ; văn bản nêu máy phát cho hai tòa nhà BK.B3 (H3) và BK.B6 (H6) nhưng bảng chỉ có một dòng tổ máy 500 kVA.","Không thấy nêu AVR, bình nhiên liệu, mức tiêu hao nhiên liệu, cáp hay phạm vi lắp đặt chi tiết trong văn bản."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện dự phòng","notifyNo":"IB2200100977","generatorCapacity":"500 kVA liên tục, 550 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất","quote":"Công suất liên tục 500K VA.","reference":"Chương V, mục 1.3.b, bảng STT 01","requirement":"Công suất liên tục 500 kVA; công suất dự phòng 550 kVA"},{"item":"Tổ máy phát điện: Điện áp, tần số","quote":"Điện áp: 230/400 Volts, 3 pha,","reference":"Chương V, mục 1.3.b, bảng STT 01","requirement":"Điện áp 230/400 Volts, 3 pha, 50 Hz, 4 dây"},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất","quote":"Tình trạng may: mới 100%,","reference":"Chương V, mục 1.3.b, bảng STT 01","requirement":"Mới 100%, sản xuất từ năm 2022 trở về sau"},{"item":"Tổ máy phát điện: Tiêu chuẩn","quote":"Đạt tiêu chuẩn: GB/T24001-","reference":"Chương V, mục 1.3.b, bảng STT 01","requirement":"Đạt tiêu chuẩn GB/T24001-2016, ISO8528, ISO9001, ISO4001, G2/G3, 2006/42/EC và 2014/35/EU (theo văn bản bị lỗi nhận dạng: 'IJSO9001')"},{"item":"Tổ máy phát điện: Bảo hành","quote":"Thời gian bảo hành: 24 tháng.","reference":"Chương V, mục 1.3.b, bảng STT 01","requirement":"Thời gian bảo hành 24 tháng"},{"item":"Tổ máy phát điện - Động cơ: Tiêu chuẩn","quote":"Đạt tiêu chuẩn EU","reference":"Chương V, mục 1.3.b, bảng STT 01, mục 1. Động cơ","requirement":"Đạt tiêu chuẩn EU 98/68/EC Stage II, ISO 8528-5 class G3, ISO 3046, BS 5514/1"},{"item":"Tổ máy phát điện - Động cơ: Hãng, model, xuất xứ","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 1. Động cơ","requirement":"Sản xuất chính hãng tại Mỹ/Anh (Model 2506C-E15TAG2 của hãng Anh Perkins) hoặc tương đương"},{"item":"Tổ máy phát điện - Động cơ: Kiểu","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 1. Động cơ","requirement":"04 thì, Turbo charged"},{"item":"Tổ máy phát điện - Động cơ: Số xylanh","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 1. Động cơ","requirement":"06 xylanh, thẳng hàng"},{"item":"Tổ máy phát điện - Động cơ: Hệ thống khởi động","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 1. Động cơ","requirement":"Điện một chiều 24 volts"},{"item":"Tổ máy phát điện - Động cơ: Tốc độ","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 1. Động cơ","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện - Động cơ: Hệ thống làm mát","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 1. Động cơ","requirement":"Két nước và quạt gió rời"},{"item":"Tổ máy phát điện - Đầu phát: Tiêu chuẩn","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 2. Đầu phát","requirement":"Đạt tiêu chuẩn ISO 9001, ISO 14001, ISO 8528-3, EN 55011, IEC 60034, NEMA MG 1.32-33"},{"item":"Tổ máy phát điện - Đầu phát: Hãng, model, xuất xứ","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 2. Đầu phát","requirement":"Sản xuất chính hãng tại Trung Quốc (Model TAL-A473-C của hãng Pháp Leroy Somer) hoặc tương đương"},{"item":"Tổ máy phát điện - Đầu phát: Kiểu","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 2. Đầu phát","requirement":"Không dùng chổi than"},{"item":"Tổ máy phát điện - Đầu phát: Tốc độ","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 2. Đầu phát","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện - Đầu phát: Hệ thống làm mát","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 2. Đầu phát","requirement":"Quạt gió đầu trục"},{"item":"Tổ máy phát điện - Đầu phát: Điện áp","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 2. Đầu phát","requirement":"230/400V (3 pha, 4 dây)"},{"item":"Tổ máy phát điện - Đầu phát: Cấp cách điện","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 2. Đầu phát","requirement":"Cấp độ H"},{"item":"Tổ máy phát điện - Đầu phát: Cấp bảo vệ","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 2. Đầu phát","requirement":"IP23"},{"item":"Tổ máy phát điện - Bộ điều khiển: Tiêu chuẩn","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 3. Bộ điều khiển","requirement":"Đạt tiêu chuẩn BS EN 6100, 60950-1:2006+A2:2013, 2004/108 EC, 2006/95/EC"},{"item":"Tổ máy phát điện - Bộ điều khiển: Hãng, model","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 3. Bộ điều khiển","requirement":"Sản xuất chính hãng tổ máy phát điện (Model SGM6120CAN của hãng Saonon) hoặc tương đương"},{"item":"Tổ máy phát điện - Bộ điều khiển: Kiểu","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 3. Bộ điều khiển","requirement":"Loại vi xử lý, kỹ thuật số"},{"item":"Tổ máy phát điện - Bộ điều khiển: Hệ thống khởi động","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 3. Bộ điều khiển","requirement":"DC, 8V-35V liên tục"},{"item":"Tổ máy phát điện - Bộ điều khiển: Điện áp","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 3. Bộ điều khiển","requirement":"15V-415V AC (Ph to N), 26V-719V AC (Ph to Ph)"},{"item":"Tổ máy phát điện - Bộ điều khiển: Cấp bảo vệ","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 01, mục 3. Bộ điều khiển","requirement":"IP65"},{"item":"Tủ chuyển nguồn tự động ATS: Đồng bộ, công suất","quote":"Công suất: 800A.","reference":"Chương V, mục 1.3.b, bảng (hàng ATS)","requirement":"Nhập đồng bộ theo tổ máy phát điện; công suất 800A"},{"item":"Tủ chuyển nguồn tự động ATS: Tình trạng, bảo hành","quote":null,"reference":"Chương V, mục 1.3.b, bảng (hàng ATS)","requirement":"Mới 100%; bảo hành 24 tháng"},{"item":"Vỏ giảm âm: Vật liệu","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 03","requirement":"Đồng bộ theo tổ máy phát điện; thép dày 1.5-2mm, sơn tĩnh điện"},{"item":"Vỏ giảm âm: Độ ồn","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 03","requirement":"75dB (A) tại khoảng cách 5m"},{"item":"Vỏ giảm âm: Tình trạng, bảo hành","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 03","requirement":"Mới 100%; bảo hành 24 tháng"},{"item":"Ống khói D168","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 04","requirement":"Thép đen SS400 (hiệu Nippon-Japan hoặc tương đương), dày 3mm; bọc cách nhiệt rockwool dày 50mm, tỉ trọng 100kg/m3; bên ngoài bọc inox 304 dày 0.4mm; mới 100%"},{"item":"Hộp thoát gió nóng","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 05","requirement":"Khung thép hộp 25x50mm; bọc tôn tráng kẽm dày 1.5-2mm; mới 100%"},{"item":"Thử tải giả bằng điện trở","quote":null,"reference":"Chương V, mục 1.3.b, bảng (hàng thử tải)","requirement":"Bao gồm nhiên liệu chạy máy trong một giờ"},{"item":"Kiểm định máy tại công trình","quote":null,"reference":"Chương V, mục 1.3.b, bảng STT 07","requirement":"Kiểm định độ ồn máy phát; kiểm định khói thải máy phát"},{"item":"Yêu cầu chung: Hàng hóa, năm sản xuất","quote":"Năm sản xuất: Năm 2022 trở về sau.","reference":"Chương V, mục 1.3.a","requirement":"Hàng hóa mới, chưa qua sử dụng; năm sản xuất 2022 trở về sau"},{"item":"Yêu cầu chung: CO/CQ","quote":null,"reference":"Chương V, mục 1.3.a","requirement":"Giấy chứng nhận xuất xứ (CO) từ phòng thương mại nước xuất khẩu và chứng nhận chất lượng (CQ) từ nhà sản xuất nếu hàng hóa nhập từ nước ngoài; kèm Packing List"},{"item":"Bảo hành","quote":null,"reference":"Chương V, mục 1.4.1","requirement":"Tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu bàn giao thiết bị; thiết bị có bảo hành nhà sản xuất trên 12 tháng thì bảo hành đúng thời gian của nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:06:49.708Z"}},"IB2200101576":{"u":"2026-11-03T13:48:38.472+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. TIEU CHUAN KY THUAT E-HSMT-MPD_DIEU CHINH.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển; không nêu mức ồn/vỏ cách âm, ATS, cáp cấp điện cho máy mới.","Bảng thông số đánh số trùng (nhiều dòng cùng mang số 2.1 và 2.2) nên phần tham chiếu ghi theo tên tiêu chí.","Mục 2.8 (áp suất ngược khí thải) có hai giá trị ≥9.5 kPa và ≤ 14.68 kPa, văn bản không giải thích.","Một số mục có nhiều dòng (phụ kiện 3.15, chức năng 4.1-4.3, hậu mãi 5.1-5.2) nhưng trường quote chỉ chép được một dòng nguyên văn; phần requirement tóm tắt đầy đủ các dòng còn lại.","Mục Hệ thống làm mát: quote chỉ chép dòng đầu; hai mạch làm mát (ATAAC) nằm ở các dòng sau trong cùng ô."],"result":{"keyInfo":{"bidName":"Đầu tư máy phát điện 500 kVA tại Headend Trung tâm 31-33 Đinh Công Tráng năm 2022","notifyNo":"IB2200101576","generatorCapacity":"500 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 500 kVA: Tính đồng bộ","quote":"Động cơ, đầu phát điện, bộ phận giám sát điều khiển được thiết kế và sản xuất bởi cùng một nhà sản xuất và được phân phối chính hãng trên thị trường Việt Nam","reference":"Chương V, bảng thông số mục 1.1","requirement":"Động cơ, đầu phát điện, bộ phận giám sát điều khiển do cùng một nhà sản xuất thiết kế và sản xuất, được phân phối chính hãng trên thị trường Việt Nam."},{"item":"Tổ máy 500 kVA: Hoàn thiện, tình trạng","quote":"Các bộ phận chính của tổ máy bao gồm: Động cơ, đầu phát điện và bảng giám sát, điều khiển, bồn dầu nhiên liệu đều mới 100% và được lắp đặt hoàn chỉnh sẵn trong 1 khung chung.","reference":"Chương V, bảng thông số mục 1.2","requirement":"Các bộ phận chính (động cơ, đầu phát, bảng giám sát điều khiển, bồn dầu nhiên liệu) mới 100%, lắp hoàn chỉnh sẵn trong 1 khung chung."},{"item":"Tổ máy 500 kVA: Tiêu chuẩn sản xuất","quote":"ISO 9001:2015, ISO 14001: 2015 hoặc tương đương","reference":"Chương V, bảng thông số mục 1.3","requirement":"ISO 9001:2015, ISO 14001: 2015 hoặc tương đương."},{"item":"Tổ máy 500 kVA: Tiêu chuẩn áp dụng cho động cơ, đầu phát điện, bộ điều khiển","quote":"AS1359, NFPA37, NFPA70, NFPA99, NFPA110, IEC 60034-1, ISO 3046, ISO 8528, 2006/95/EC, 2006/42/EC, 2004/108/EC hoặc tương đương","reference":"Chương V, bảng thông số mục 1.4","requirement":"AS1359, NFPA37, NFPA70, NFPA99, NFPA110, IEC 60034-1, ISO 3046, ISO 8528, 2006/95/EC, 2006/42/EC, 2004/108/EC hoặc tương đương."},{"item":"Tổ máy 500 kVA: Công suất tổ máy","quote":"Công suất dự phòng: 500kVA","reference":"Chương V, bảng thông số mục 1.5","requirement":"Công suất dự phòng 500 kVA."},{"item":"Tổ máy 500 kVA: Kích thước lắp đặt","quote":"Máy có thể lắp đặt vừa trong hố máy phát có sẵn của SCTV với kích thước (dài x rộng x cao): 3.300mm x 1.400mm x 2.200mm.","reference":"Chương V, bảng thông số mục 1.6","requirement":"Máy phải lắp vừa hố máy phát hiện có với kích thước (dài x rộng x cao) 3.300mm x 1.400mm x 2.200mm; máy lớn hơn không lắp được vì không thể mở rộng hố."},{"item":"Tổ máy 500 kVA: Lắp đặt không tác động kết cấu","quote":"Máy phát điện phải được tháo lắp mà không tác động đến các kết cấu xây dựng của tòa nhà (Không khoan đục sàn nhà và không cắt đục tường)","reference":"Chương V, Yêu cầu về kỹ thuật - Kích thước máy phát điện","requirement":"Máy phát phải tháo lắp mà không tác động đến kết cấu xây dựng tòa nhà (không khoan đục sàn, không cắt đục tường); không cơi nới phòng đặt máy."},{"item":"Tổ máy 500 kVA: Động cơ - loại động cơ","quote":"Động cơ đốt trong, 4 kỳ, 6 xy lanh, thẳng hàng, có turbo tăng áp và làm mát khí nạp","reference":"Chương V, bảng thông số mục 2.1","requirement":"Động cơ đốt trong, 4 kỳ, 6 xy lanh thẳng hàng, có turbo tăng áp và làm mát khí nạp."},{"item":"Tổ máy 500 kVA: Động cơ - nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, bảng thông số mục 2.2","requirement":"Dầu Diesel."},{"item":"Tổ máy 500 kVA: Động cơ - dung tích xy-lanh","quote":"≤ 19 lít","reference":"Chương V, bảng thông số mục 2.3","requirement":"≤ 19 lít."},{"item":"Tổ máy 500 kVA: Động cơ - lưu lượng gió qua két nước","quote":"≥ 465 m3/phút","reference":"Chương V, bảng thông số mục 2.4","requirement":"≥ 465 m3/phút."},{"item":"Tổ máy 500 kVA: Động cơ - tổng dung tích nước làm mát (két nước và động cơ)","quote":"≥ 46 lít","reference":"Chương V, bảng thông số mục 2.5","requirement":"≥ 46 lít."},{"item":"Tổ máy 500 kVA: Động cơ - lưu lượng gió vào buồng đốt","quote":"≥ 35 m3/phút","reference":"Chương V, bảng thông số mục 2.6","requirement":"≥ 35 m3/phút."},{"item":"Tổ máy 500 kVA: Động cơ - đường kính và hành trình pít tông","quote":"≤ 159 mm x 163 mm","reference":"Chương V, bảng thông số mục 2.7","requirement":"≤ 159 mm x 163 mm."},{"item":"Tổ máy 500 kVA: Động cơ - khả năng chịu áp suất ngược khí thải tối đa","quote":"≥9.5 kPa","reference":"Chương V, bảng thông số mục 2.8","requirement":"Ghi hai giá trị: ≥9.5 kPa và ≤ 14.68 kPa (văn bản không nói rõ quan hệ giữa hai giá trị)."},{"item":"Tổ máy 500 kVA: Động cơ - công suất động cơ","quote":"≥ 440 kW","reference":"Chương V, bảng thông số mục 2.9","requirement":"≥ 440 kW."},{"item":"Tổ máy 500 kVA: Động cơ - tỉ số nén","quote":"≥ 15.5:1","reference":"Chương V, bảng thông số mục 2.10","requirement":"≥ 15.5:1."},{"item":"Tổ máy 500 kVA: Động cơ - tốc độ vòng quay","quote":"1500 vòng / phút","reference":"Chương V, bảng thông số (mục đánh số 2.1 sau mục 2.10)","requirement":"1500 vòng/phút."},{"item":"Tổ máy 500 kVA: Động cơ - tiêu thụ nhiên liệu ở 50% tải liên tục","quote":"50% tải liên tục: ≤ 52 lít/ giờ","reference":"Chương V, bảng thông số (mục Tiêu thụ nhiên liệu)","requirement":"≤ 52 lít/giờ."},{"item":"Tổ máy 500 kVA: Động cơ - tiêu thụ nhiên liệu ở 75% tải liên tục","quote":"75% tải liên tục: ≤ 80 lít/ giờ","reference":"Chương V, bảng thông số (mục Tiêu thụ nhiên liệu)","requirement":"≤ 80 lít/giờ."},{"item":"Tổ máy 500 kVA: Động cơ - tiêu thụ nhiên liệu ở 100% tải liên tục","quote":"100% tải liên tục: ≤ 112 lít/ giờ","reference":"Chương V, bảng thông số (mục Tiêu thụ nhiên liệu)","requirement":"≤ 112 lít/giờ."},{"item":"Tổ máy 500 kVA: Động cơ - hệ thống nhiên liệu","quote":"Sử dụng công nghệ phun nhiên liệu trực tiếp vào buồng đốt điện tử EUI","reference":"Chương V, bảng thông số (mục Hệ thống nhiên liệu)","requirement":"Công nghệ phun nhiên liệu trực tiếp vào buồng đốt điện tử EUI."},{"item":"Tổ máy 500 kVA: Bồn nhiên liệu - kiểu và thời gian hoạt động","quote":"Dạng chân đế, hoạt động liên tục 9 giờ ở 75% tải.","reference":"Chương V, bảng thông số (mục Bồn nhiên liệu)","requirement":"Dạng chân đế, hoạt động liên tục 9 giờ ở 75% tải."},{"item":"Tổ máy 500 kVA: Bồn nhiên liệu - dung tích","quote":"Dung tích: ≥ 657 lít","reference":"Chương V, bảng thông số (mục Bồn nhiên liệu)","requirement":"≥ 657 lít."},{"item":"Tổ máy 500 kVA: Động cơ - hệ thống làm mát","quote":"Nước được làm mát bởi bộ tản nhiệt (radiator) và quạt","reference":"Chương V, bảng thông số (mục Hệ thống làm mát, đánh số 2.2)","requirement":"Nước làm mát bằng bộ tản nhiệt (radiator) và quạt; gồm 2 mạch nước làm mát (ATAAC): giải nhiệt cho động cơ và giải nhiệt cho không khí nạp vào động cơ."},{"item":"Tổ máy 500 kVA: Động cơ - bộ điều tốc","quote":"Điện tử","reference":"Chương V, bảng thông số (mục Bộ điều tốc, đánh số 2.2)","requirement":"Điện tử."},{"item":"Tổ máy 500 kVA: Đầu phát - chủng loại","quote":"Máy phát điện xoay chiều, ba pha, tự động điều chỉnh điện áp","reference":"Chương V, bảng thông số mục 3.1","requirement":"Máy phát điện xoay chiều, ba pha, tự động điều chỉnh điện áp."},{"item":"Tổ máy 500 kVA: Đầu phát - hệ số công suất","quote":"Cos φ = 0.8","reference":"Chương V, bảng thông số mục 3.2","requirement":"Cos φ = 0.8."},{"item":"Tổ máy 500 kVA: Đầu phát - điện áp, số pha, tần số","quote":"400/230V, 3 phase, 4 dây, 50Hz","reference":"Chương V, bảng thông số mục 3.3","requirement":"400/230V, 3 pha, 4 dây, 50Hz."},{"item":"Tổ máy 500 kVA: Đầu phát - dạng kích từ","quote":"Tự kích từ","reference":"Chương V, bảng thông số mục 3.4","requirement":"Tự kích từ."},{"item":"Tổ máy 500 kVA: Đầu phát - bộ điều thế tự động (AVR)","quote":"Bộ điều chỉnh điện áp tự động IVR/AVR","reference":"Chương V, bảng thông số mục 3.5","requirement":"Bộ điều chỉnh điện áp tự động IVR/AVR."},{"item":"Tổ máy 500 kVA: Đầu phát - biến thiên điện áp","quote":"± 1%","reference":"Chương V, bảng thông số mục 3.6","requirement":"± 1%."},{"item":"Tổ máy 500 kVA: Đầu phát - biến thiên tần số","quote":"± 0.2 Hz","reference":"Chương V, bảng thông số mục 3.7","requirement":"± 0.2 Hz."},{"item":"Tổ máy 500 kVA: Đầu phát - cấp cách điện","quote":"Cấp H","reference":"Chương V, bảng thông số mục 3.8","requirement":"Cấp H."},{"item":"Tổ máy 500 kVA: Đầu phát - nhiễu sóng THD","quote":"< 3%","reference":"Chương V, bảng thông số mục 3.9","requirement":"< 3%."},{"item":"Tổ máy 500 kVA: Đầu phát - TIF (Telephone influence factor)","quote":"< 50","reference":"Chương V, bảng thông số mục 3.10","requirement":"< 50."},{"item":"Tổ máy 500 kVA: Đầu phát - THF","quote":"< 2%","reference":"Chương V, bảng thông số mục 3.11","requirement":"< 2%."},{"item":"Tổ máy 500 kVA: Đầu phát - tốc độ tối đa cho phép","quote":"2250 rpm","reference":"Chương V, bảng thông số mục 3.12","requirement":"2250 rpm."},{"item":"Tổ máy 500 kVA: Đầu phát - hiệu suất ở 100% tải","quote":"≥93.2%","reference":"Chương V, bảng thông số mục 3.13","requirement":"≥93.2%."},{"item":"Tổ máy 500 kVA: Đầu phát - điện áp và dòng điện kích từ không tải","quote":"13Volt, 1.3Ampe","reference":"Chương V, bảng thông số mục 3.14","requirement":"13Volt, 1.3Ampe."},{"item":"Tổ máy 500 kVA: Phụ kiện đi kèm - CB bảo vệ đầu cực","quote":"CB bảo vệ đầu cực 800A, 3P","reference":"Chương V, bảng thông số mục 3.15","requirement":"CB bảo vệ đầu cực 800A, 3P."},{"item":"Tổ máy 500 kVA: Phụ kiện đi kèm - ắc quy, bộ sạc, bộ giảm âm, bồn dầu, bộ gia nhiệt","quote":"Bộ sạc ắc quy chính hãng đồng bộ, cùng thương hiệu với máy phát","reference":"Chương V, bảng thông số mục 3.15","requirement":"Kèm ắc quy; bộ sạc ắc quy chính hãng đồng bộ, cùng thương hiệu với máy phát; bộ giảm âm; bồn nhiên liệu chân đế đồng bộ, cùng thương hiệu với máy phát điện; bộ gia nhiệt, chống ẩm đầu phát chính hãng."},{"item":"Tổ máy 500 kVA: Bộ giám sát, điều khiển - chức năng điều khiển","quote":"• Được lắp đặt tích hợp trên tổ máy phát điện","reference":"Chương V, bảng thông số mục 4.1","requirement":"Lắp tích hợp trên tổ máy; Run/Auto/Stop; hiển thị thông số động cơ và đầu phát; có ngõ vào & ngõ ra lập trình được; dừng khẩn cấp."},{"item":"Tổ máy 500 kVA: Bộ giám sát, điều khiển - chức năng giám sát","quote":"• Thiết lập lịch trình chạy máy","reference":"Chương V, bảng thông số mục 4.2","requirement":"Điện áp bình ắc-quy; thiết lập lịch trình chạy máy; số giờ vận hành; áp suất nhớt; tốc độ động cơ (RPM); nhiệt độ nước làm mát; điện áp (V); dòng điện (Ampe); tần số (Hz); công suất (kW, kV A, kV Ar)."},{"item":"Tổ máy 500 kVA: Bộ giám sát, điều khiển - chức năng bảo vệ","quote":"• Vượt tốc","reference":"Chương V, bảng thông số mục 4.3","requirement":"Quá tải; vượt tốc; nhiệt độ nước làm mát cao."},{"item":"Tổ máy 500 kVA: Bộ giám sát, điều khiển - giao tiếp","quote":"• CAN data links","reference":"Chương V, bảng thông số mục 4.4","requirement":"CAN data links."},{"item":"Tổ máy 500 kVA: Phạm vi lắp đặt - tháo dỡ và lắp máy mới","quote":"Bước 8: Lắp máy phát điện 500 KVA mới vào vị trí bệ máy","reference":"Chương V, Các bước cơ bản trong quá trình thi công","requirement":"Tháo máy phát 300 kVA hiện hữu, lắp máy phát 500 kVA mới vào vị trí bệ máy, kiểm tra, vận hành, đo đạc thông số, tái lập mặt bằng."},{"item":"Tổ máy 500 kVA: Phạm vi lắp đặt - máy phát dự phòng trong thi công","quote":"Nhà thầu phải thuê 1 máy phát điện 500 KVA để sẵn sàng phát dự phòng cho hệ thống tải trong quá trình tháo dỡ máy phát điện hiện hữu và lắp đặt máy phát điện mới","reference":"Chương V, mục 6.1","requirement":"Nhà thầu phải thuê 1 máy phát điện 500 kVA để sẵn sàng phát dự phòng cho hệ thống tải trong quá trình tháo dỡ máy hiện hữu và lắp máy mới."},{"item":"Tổ máy 500 kVA: Phạm vi lắp đặt - vận chuyển máy 300 kVA hiện hữu","quote":"Nổ máy phát điện 300 KVA để kiểm tra.","reference":"Chương V, mục 6.3","requirement":"Vận chuyển máy phát điện 300 kVA hiện hữu về 100 Võ Chí Công, phường Thạnh Mỹ Lợi, TP. Thủ Đức, lắp đặt và nổ máy kiểm tra."},{"item":"Tổ máy 500 kVA: Nghiệm thu - tải giả","quote":"nhà thầu phải có phương án cung cấp thêm tải giả để có 100% tải cho việc thực hiện chạy máy phát nghiệm thu.","reference":"Chương V, Các yêu cầu khác","requirement":"Sau khi lắp đặt, nhà thầu phải có phương án cung cấp thêm tải giả để có 100% tải khi chạy máy nghiệm thu."},{"item":"Tổ máy 500 kVA: Xuất xứ, CO/CQ","quote":"Có bản cam kết sẽ cung cấp giấy chứng nhận xuất xứ (C/O) đối với các hàng hóa nhập khẩu, giấy chứng nhận chất lượng (C/Q); giấy chứng nhận xuất xưởng, giấy chứng nhận chất lượng (nếu có) đối với các hàng hóa trong nước trong giai đoạn nghiệm thu.","reference":"Chương V, Các yêu cầu khác","requirement":"Có bản cam kết cung cấp C/O cho hàng nhập khẩu, C/Q; giấy chứng nhận xuất xưởng, chứng nhận chất lượng (nếu có) cho hàng trong nước trong giai đoạn nghiệm thu."},{"item":"Tổ máy 500 kVA: Năm sản xuất","quote":"Năm lắp ráp, sản xuất hoặc nhập khẩu: từ năm 2021 trở về sau.","reference":"Chương V, Các yêu cầu khác","requirement":"Năm lắp ráp, sản xuất hoặc nhập khẩu từ năm 2021 trở về sau."},{"item":"Tổ máy 500 kVA: Bảo hành","quote":"Bảo hành tối thiểu 24 tháng, hoặc tối thiểu 1.000 giờ (chạy máy) đối với hệ thống máy phát điện, thời gian bảo hành được tính kể từ khi hàng hóa được bàn giao, nghiệm thu.","reference":"Chương V, Các yêu cầu khác","requirement":"Tối thiểu 24 tháng hoặc tối thiểu 1.000 giờ chạy máy cho hệ thống máy phát điện, tính từ khi bàn giao, nghiệm thu; khuyến khích tăng thời gian bảo hành."},{"item":"Tổ máy 500 kVA: Hậu mãi - hot-line và phụ tùng","quote":"• Tư vấn đường dây nóng 24/7 khi nhận được thông tin báo hỏng.","reference":"Chương V, bảng thông số mục 5.1, 5.2","requirement":"Đường dây nóng tư vấn 24/7 khi nhận thông tin báo hỏng; hầu hết phụ tùng thay thế cho máy chính hãng có sẵn ở nhà cung cấp."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:48:37.181Z"}},"IB2200104478":{"u":"2026-11-03T13:50:59.593+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.zip), chưa phân tích cả HSMT.","Tệp Ban ve.pdf là bản vẽ quét, văn bản OCR rời rạc, không đọc được thông số máy phát điện nên không dùng.","Chương V không nêu số lượng tổ máy (chỉ nêu máy phát điện 125kVA ở tên gói thầu), hãng, model, xuất xứ động cơ và đầu phát, mức ồn, dung tích bồn nhiên liệu.","Các phần Hệ thống điều hòa không khí và Thang máy không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt thiết bị ( Phạm vi gói thầu: Hệ thống điều hòa không khí; Thang máy (01 thang); Máy phát điện dự phòng 125kVA )","notifyNo":"IB2200104478","generatorCapacity":"125 kVA / 100 kW liên tục (100% tải); 137,5 kVA / 110 kW dự phòng (110% tải)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 125kVA: Loại máy","quote":"Máy phát điện 125kVA/137,5kVA điện áp","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III","requirement":"Máy phát điện 125kVA/137,5kVA, điện áp 230/400*V"},{"item":"Máy phát điện 125kVA: Công suất liên tục","quote":"Công suất liên tục (100% tải) 125kVA / 100 kW","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III","requirement":"125kVA / 100 kW (100% tải)"},{"item":"Máy phát điện 125kVA: Công suất dự phòng","quote":"Công suất dự phòng (110% tải) 137,5 kVA / 110 kW","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III","requirement":"137,5 kVA / 110 kW (110% tải)"},{"item":"Máy phát điện 125kVA: Điện áp, số pha, tần số","quote":"3 pha – 4 dây","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III","requirement":"Điện áp ngõ ra danh định 230/400 VAC; 3 pha – 4 dây; tần số 50 Hz"},{"item":"Máy phát điện 125kVA: Năm sản xuất, tình trạng","quote":"Năm 2022 trở về sau","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III","requirement":"Năm sản xuất 2022 trở về sau; mới 100%, đã được nhiệt đới hóa để hoạt động trong điều kiện khí hậu Việt Nam"},{"item":"Máy phát điện 125kVA: Tiêu chuẩn chế tạo và quản lý chất lượng","quote":"Tiêu chuẩn quản lý chất lượng ISO 9001:2000","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III","requirement":"CEI 2-3, IEC 34-1, EN14214, VDE 0530, BS 5514-1, CAN/CSA – C22.2, ISO8528; quản lý chất lượng ISO 9001:2000"},{"item":"Máy phát điện 125kVA: Chống rung, đặc tính vận hành","quote":"Có hệ thống chống rung bằng đệm cao su","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III","requirement":"Chống rung bằng đệm cao su; phục hồi sau ≤ 5 giây; tự động điều chỉnh công suất khi tải thay đổi; thời gian đạt công suất tối đa < 60 giây"},{"item":"Máy phát điện 125kVA: Điều kiện môi trường","quote":"độ ẩm tối đa 95%","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III","requirement":"Hoạt động trong khí hậu nhiệt đới, nhiệt độ môi trường đến 40oC (1040F), độ ẩm tối đa 95%"},{"item":"Máy phát điện 125kVA: Nhiên liệu và suất tiêu hao","quote":"≤ 45,4 lít/giờ","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III","requirement":"Dầu diesel thông dụng; suất tiêu hao nhiên liệu tại 100% tải ≤ 45,4 lít/giờ"},{"item":"Máy phát điện 125kVA: Khung bệ","quote":"hóa và được sơn tĩnh điện","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III","requirement":"Xử lý bề mặt bằng hóa chất để tránh oxy hóa và sơn tĩnh điện"},{"item":"Máy phát điện 125kVA: Vỏ cách âm, trọng lượng, kích thước","quote":"≤ 3.500 x 1.200 x 1.850 (mm)","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III","requirement":"Máy có vỏ cách âm: trọng lượng ≤ 2.179 kg; kích thước (DxRxC) ≤ 3.500 x 1.200 x 1.850 (mm). Mức ồn không được nêu."},{"item":"Máy phát điện 125kVA - Động cơ diesel: Loại động cơ","quote":"Diesel 4 thì, loại chuyên dụng cho máy phát","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Động cơ Diesel","requirement":"Diesel 4 thì, loại chuyên dụng cho máy phát điện; năm sản xuất 2022 trở về sau; mới 100%"},{"item":"Máy phát điện 125kVA - Động cơ diesel: Nạp gió","quote":"Tăng áp bằng Turbo (Turbocharge), có làm mát","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Động cơ Diesel","requirement":"Tăng áp bằng Turbo (Turbocharge), có làm mát gió"},{"item":"Máy phát điện 125kVA - Động cơ diesel: Xi lanh, tốc độ, tỷ số nén, hành trình, công suất","quote":"≥ 06 xi-lanh / thằng hàng","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Động cơ Diesel","requirement":"≥ 06 xi-lanh thẳng hàng; tốc độ quay ≥ 1500 vòng/phút; tỷ số nén ≥ 17.3:1; hành trình xi lanh ≤114 x 135mm; công suất liên tục ≤183 Kw"},{"item":"Máy phát điện 125kVA - Động cơ diesel: Điều tốc, đốt, phun nhiên liệu","quote":"Loại phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Động cơ Diesel","requirement":"Điều tốc điện tử; phun nhiên liệu trực tiếp; phun cao áp có kiểm soát; truyền động trực tiếp bằng khớp nối đồng trục"},{"item":"Máy phát điện 125kVA - Động cơ diesel: Khởi động","quote":"Đề điện DC 12V, sử dụng ắc-qui chì","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Động cơ Diesel","requirement":"Đề điện DC 12V, dùng ắc-qui chì; dung lượng bình đảm bảo > 6 lần đề; nạp bằng dynamo sạc nguyên thủy theo máy"},{"item":"Máy phát điện 125kVA - Động cơ diesel: Làm mát","quote":"Khí hậu nhiệt đới (50oC)","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Động cơ Diesel","requirement":"Bộ tản nhiệt nước (dàn giải nhiệt tuần hoàn bằng thép không rỉ) kết hợp quạt gió đầu trục, máy ổn định kể cả khi quá tải 110%; nhiệt độ nước cho phép 1050C; điều kiện hoạt động khí hậu nhiệt đới (50oC)"},{"item":"Máy phát điện 125kVA - Động cơ diesel: Lọc và thiết bị phụ","quote":"+ Máy nạp ắc-qui 12VDC","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Động cơ Diesel","requirement":"Lọc nhiên liệu và lọc dầu bôi trơn thay thế được; lọc gió loại màng khô thay thế được kèm ống góp gió vào; trang bị bộ cao su giảm chấn, bộ lọc gió, ống góp gió vào, ống thoát, bơm nước tuần hoàn, bộ lọc nước và chất chóng ăn mòn, bơm dầu làm trơn, máy nạp ắc-qui 12VDC, động cơ khởi động 12VDC, bộ tản nhiệt và quạt"},{"item":"Máy phát điện 125kVA - Động cơ diesel: Quản lý chất lượng","quote":"Tiêu chuẩn quản lý chất lượng ISO 9001","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Động cơ Diesel","requirement":"ISO 9001"},{"item":"Máy phát điện 125kVA - Đầu phát xoay chiều: Loại","quote":"4 cực, không chổi than, kích từ nam châm vĩnh","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Đầu phát xoay chiều","requirement":"4 cực, không chổi than, kích từ nam châm vĩnh cữu kiểu PMG; năm sản xuất 2022 trở về sau; mới 100%"},{"item":"Máy phát điện 125kVA - Đầu phát xoay chiều: Tiêu chuẩn","quote":"BS EN 60034, BS 5000, VDE 0530,","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Đầu phát xoay chiều","requirement":"BS EN 60034, BS 5000, VDE 0530, NEMA MG1-32, IEC34, CSA22.2-100, AS1359; quản lý chất lượng ISO 9001"},{"item":"Máy phát điện 125kVA - Đầu phát xoay chiều: Số pha, điện áp, tần số","quote":"3 pha / 4 dây (có dây trung tính)","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Đầu phát xoay chiều","requirement":"3 pha / 4 dây (có dây trung tính); điện áp danh định 380/220 VAC; tần số 50Hz"},{"item":"Máy phát điện 125kVA - Đầu phát xoay chiều: AVR","quote":"- ≤ ±0,5% ở tải không đổi - từ không tải đến đầy","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Đầu phát xoay chiều","requirement":"Bộ điều thế tự động (vi xử lý AVR) tích hợp trong board điều khiển; thay đổi điện thế ≤ ±0,5% ở tải không đổi, từ không tải đến đầy tải; độ tụt vận tốc đến 4,5%"},{"item":"Máy phát điện 125kVA - Đầu phát xoay chiều: Cấp cách điện, cấp bảo vệ, hiệu suất","quote":"Cấp H","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Đầu phát xoay chiều","requirement":"Cấp cách điện H; cấp bảo vệ cơ học IP 23; hệ số công suất cos phi 0,8 - 1.0; THD ≤ 0,5%; hiệu suất ≥ 92,5%; thay đổi tần số ngẫu nhiên không vượt quá ± 0,25% ở tải ổn định"},{"item":"Máy phát điện 125kVA - Đầu phát xoay chiều: Nhiễu sóng vô tuyến","quote":"Đáp ứng tiêu chuẩn BS EN 61000-6-2, BS EN","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Đầu phát xoay chiều","requirement":"Đáp ứng BS EN 61000-6-2, BS EN 61000-6-4, VDE 0875 cấp G, N"},{"item":"Máy phát điện 125kVA - Bảng điều khiển: Loại thiết bị","quote":"Bộ điều khiển kỹ thuật số LCD","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Bảng điều khiển","requirement":"Bộ điều khiển kỹ thuật số LCD, năm sản xuất 2022 trở về sau, mới 100%, gắn trên máy phát, vận hành ở nhiệt độ môi trường đến 700C với độ ẩm 95%, lưu kho đến 800C"},{"item":"Máy phát điện 125kVA - Bảng điều khiển: Chức năng và tiêu chuẩn","quote":"Sản xuất theo tiêu chuẩn G7 hoặc tương đương,","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Bảng điều khiển","requirement":"Có 2 ngõ vào và ngõ ra; điều áp kỹ thuật số; giám sát và bảo vệ động cơ và đầu phát; tiêu chuẩn sản xuất G7 hoặc tương đương, phù hợp NFPA 110, ISO 8528-4 : 1993, BS EN 60950, BS EN 61000-6-2/-6-4, BS EN 60068-2-1/-2-2/-2-6/-2-27, EN 50081-1,2, EN 50082-1,2, BS2011-2-1, BS EN 60529 IP65/IP42, Mil Std 202C, ISO 7637-2 level 2, CE Marking, UL 2200; quản lý chất lượng ISO 9001"},{"item":"Máy phát điện 125kVA - Bảng điều khiển: Điều khiển và bảo vệ","quote":"- Có 06 ngõ vào và 06 ngõ ra mở rộng cho","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Bảng điều khiển","requirement":"Điều khiển bằng nút nhấn, có nút dừng máy khẩn cấp; màn hình LCD; ghi nhận và lưu 30 sự kiện lỗi gần nhất; 06 ngõ vào và 06 ngõ ra mở rộng lập trình được; công tắc Run-Off-Auto; khởi động từ xa; bảo vệ ngắn mạch, quá tải, sụt điện áp, giảm tần số; báo động và tự động dừng máy theo danh mục lỗi nêu trong bảng"},{"item":"Máy phát điện 125kVA - Bảng điều khiển: Thông số hiển thị và điều khiển","quote":"+ Ki-lô-wat-giờ (kWh)","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Bảng điều khiển","requirement":"Hiển thị dòng điện pha (A), kW, kWh, hệ số công suất, điện áp dây (L-L), điện áp pha (L-N), điện áp ắc-qui, nhiệt độ nước làm mát, số giờ chạy, số lần khởi động, áp lực nhớt, tốc độ RPM; điều khiển tốc độ động cơ trong khoảng ± 0,25% từ không tải đến đầy tải; điều chỉnh điện áp ngõ ra trong khoảng 0,5%; điện áp dao động không vượt quá 5% điện áp định mức khi khởi động hoặc có tải đột ngột"},{"item":"Máy phát điện 125kVA - Phụ kiện kèm theo máy","quote":"+ Bình ắc-qui (Bảo hành 6 tháng)","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Phụ kiện kèm theo máy","requirement":"Phụ kiện nhập khẩu đồng bộ: pô giảm thanh, ống nhún đàn hồi, bình ắc-qui (bảo hành 6 tháng), bộ sạc duy trì bình ắc-qui (220~230Vac), sổ tay vận hành, nhớt bôi trơn, nước làm mát"},{"item":"Máy phát điện 125kVA: Bồn nhiên liệu","quote":"+Bồn nhiên liệu nằm dưới chân máy","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Phụ kiện kèm theo máy","requirement":"Bồn nhiên liệu nằm dưới chân máy (dung tích không được nêu)"},{"item":"Máy phát điện 125kVA: Cáp","quote":"+ Dây cáp Cu/xlpe/pvc/dsta/pvx (4x50) 20m","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Phụ kiện kèm theo máy","requirement":"Dây cáp Cu/xlpe/pvc/dsta/pvx (4x50) dài 20m"},{"item":"Máy phát điện 125kVA: Bộ chuyển nguồn tự động (ATS)","quote":"ATS-4P-200A đồng bộ","reference":"Chương V, mục 1.2.2, Bảng số 01, mục III - Bộ chuyển nguồn tự động","requirement":"Bộ chuyển nguồn tự động đồng bộ ATS-4P-200A"},{"item":"Máy phát điện 125kVA: Phạm vi lắp đặt và dịch vụ kèm theo","quote":"Triển khai, cài đặt, đào tạo","reference":"Chương V, mục 1.3","requirement":"Cung cấp và lắp đặt; nhà thầu thực hiện đầy đủ triển khai, cài đặt, đào tạo, chuyển giao công nghệ trước nghiệm thu hợp đồng"},{"item":"Hàng hóa (chung, áp dụng cho máy phát điện): Chất lượng, năm sản xuất","quote":"Mới 100%, sản xuất năm 2022 trở về sau.","reference":"Chương V, mục 1.2.1","requirement":"Mới 100%, sản xuất năm 2022 trở về sau; có nhãn mác, ký mã hiệu rõ ràng"},{"item":"Hàng hóa (chung, áp dụng cho máy phát điện): Xuất xứ, CO/CQ","quote":"C/O, giấy chứng nhận chất lượng C/Q đối với hàng hóa nhập khẩu","reference":"Chương V, mục 1.2.1","requirement":"Nguồn gốc xuất xứ rõ ràng, hợp pháp; có C/O, C/Q đối với hàng nhập khẩu; phiếu xuất xưởng đối với hàng sản xuất trong nước"},{"item":"Hàng hóa (chung, áp dụng cho máy phát điện): Bảo hành","quote":"Thời gian bảo hành: tối thiểu 12 tháng.","reference":"Chương V, mục 1.2.1 và 1.3","requirement":"Bảo hành tối thiểu 12 tháng; sửa chữa hỏng hóc, lỗi trong vòng 08 giờ kể từ khi nhận thông báo; hỗ trợ kỹ thuật 08 giờ/ngày, 07 ngày/tuần; cam kết cung cấp linh kiện, phụ tùng thay thế trong 03 năm sau hết bảo hành"},{"item":"Hàng hóa (chung, áp dụng cho máy phát điện): Tiêu chuẩn","quote":"Tất cả các hàng hóa chào thầu phải đạt tiêu chuẩn/quy chuẩn kỹ thuật quốc gia theo","reference":"Chương V, mục 1.2.1 và 1.2.2","requirement":"Đạt tiêu chuẩn/quy chuẩn kỹ thuật quốc gia theo pháp luật hiện hành; thương hiệu nêu trong bảng chỉ mang tính minh họa, được chào hàng tương đương hoặc tốt hơn"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:50:58.501Z"}},"IB2200105676":{"u":"2026-11-03T13:15:39.317+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YCKT+BV.rar), chưa phân tích cả HSMT.","Tệp Chương V (Chuong V Yeu cau ky thuat.doc) bị lỗi mã hóa, toàn bộ nội dung không đọc được nên không trích được yêu cầu kỹ thuật nào từ văn bản Chương V.","Các mục trên chỉ lấy từ bản vẽ PDF (ĐK-01 đến ĐK-04). Bản vẽ ĐK-03 và ĐK-04 là mặt bằng hiện trạng và mặt bằng lắp đặt, không có thông số kỹ thuật bổ sung.","Không có thông tin về động cơ, đầu phát, bộ điều khiển (model), điện áp/tần số, vỏ chống ồn, bình nhiên liệu, năm sản xuất, xuất xứ, CO/CQ, bảo hành và tiêu chuẩn. Cần xem lại bản gốc của Chương V.","Bản vẽ ĐK-01 còn ghi hai máy biến áp 2000 KVA; đây là thiết bị hiện hữu của trạm, không phải máy phát điện nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt hệ thống điều khiển máy phát điện Mitsubishi site Yên Hòa","notifyNo":"IB2200105676","generatorCapacity":"2 x 2000 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu: Hệ thống điều khiển 2 máy phát điện Mitsubishi site Yên Hòa","quote":"n©ng cÊp bé ®iÒu khiÓn hÖ thèng m¸y","reference":"Bản vẽ ĐK-01, khung tên dự án","requirement":"Nâng cấp bộ điều khiển hệ thống máy phát điện Mitsubishi tại site Yên Hòa (số 01 phố Phạm Văn Bạch, Cầu Giấy, Hà Nội)."},{"item":"Máy phát điện G1, G2: Công suất và số lượng","quote":"2000 KVA-1 | 2000 KV-2","reference":"Bản vẽ ĐK-01","requirement":"Hiện hữu 02 máy phát điện, mỗi máy 2000 kVA (G1 và G2). Bản vẽ không nêu công suất liên tục hay dự phòng."},{"item":"Hệ thống điều khiển sau nâng cấp: Hòa đồng bộ 2 máy phát","quote":"THỐNG ĐIỀU KHIỂN 2 m¸y ph¸t ®iÖn SAU NÂNG CẤP","reference":"Bản vẽ ĐK-02","requirement":"Hệ thống điều khiển sau nâng cấp có hòa đồng bộ cho 2 máy phát điện. Mỗi máy phát (G1, G2) có một tủ điều khiển riêng (tủ điều khiển 1 và 2)."},{"item":"Hệ thống điều khiển sau nâng cấp: Hòa đồng bộ tín hiệu và quản lý, giám sát tập trung","quote":"HÒA ĐỒNG BỘ TÍN HIỆU","reference":"Bản vẽ ĐK-02","requirement":"Sơ đồ nguyên lý có khối hòa đồng bộ tín hiệu và khối hệ thống quản lý, giám sát tập trung."},{"item":"ATS 1, ATS 2: Thông số định mức","quote":"4P-3200A | 4P-3200A","reference":"Bản vẽ ĐK-01","requirement":"Hai bộ ATS (ATS 1, ATS 2), mỗi bộ 4P, 3200A, 85 kA."},{"item":"ATS 1, ATS 2: Dòng cắt/chịu ngắn mạch","quote":"85 KA | 85 KA","reference":"Bản vẽ ĐK-01","requirement":"85 kA cho mỗi ATS."},{"item":"Thanh dẫn (busway)","quote":"BUSWAY 3200A","reference":"Bản vẽ ĐK-02","requirement":"Busway 3200A nối ATS 1 và ATS 2."},{"item":"Tủ ACB, điều khiển ACB và cáp hạ thế","quote":"ĐIỀU KHIỂN ACB","reference":"Bản vẽ ĐK-02","requirement":"Sơ đồ nguyên lý có tủ ACB cho máy 1 và máy 2, kèm khối điều khiển ACB và cáp hạ thế. Bản vẽ không nêu dòng định mức ACB."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:15:38.880Z"}},"IB2200106999":{"u":"2026-11-03T13:50:40.545+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ky thuat (MPD TAND HC).pdf), chưa phân tích cả HSMT.","Bản PDF có chữ ký số chèn lẫn vào bảng nên một số dòng (đầu phát: 4 cực, không chổi than, cấp cách điện H; các thông số đo và cảnh báo của bảng điều khiển) bị lẫn chữ, không trích nguyên văn được nên quote để null.","Văn bản không nêu thời hạn bảo hành, tiêu chuẩn áp dụng cụ thể, độ ồn, ATS (định mức) và cáp; chi tiết dịch vụ liên quan nằm ở Mục 3 Tiêu chuẩn đánh giá về kỹ thuật, không có trong đoạn này."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện dự phòng 110KVA","notifyNo":"IB2200106999","generatorCapacity":"≥ 110 kVA / 88 kW dự phòng; ≥ 100 kVA / 80 kW liên tục (1 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Số lượng, loại hàng","quote":"Máy phát điện | Máy | 01","reference":"Chương V, mục 1.2.b, Hạng mục I","requirement":"Máy phát điện 110KVA, đơn vị tính Máy, số lượng 01"},{"item":"Chung: Tình trạng, năm sản xuất","quote":"Tất cả thiết bị yêu cầu chào hàng phải là hàng mới 100%, được sản xuất năm từ năm 2021;","reference":"Chương V, mục 1.2.a","requirement":"Tất cả thiết bị chào hàng phải là hàng mới 100%, sản xuất từ năm 2021"},{"item":"Chung: Nguồn gốc, xuất xứ, nhãn mác","quote":"Có nguồn gốc, xuất xứ rõ ràng, ghi rõ nhãn mác, hãng sản xuất, nhà máy sản xuất, địa chỉ văn phòng","reference":"Chương V, mục 1.2.a","requirement":"Có nguồn gốc, xuất xứ rõ ràng, ghi rõ nhãn mác, hãng sản xuất, nhà máy sản xuất, địa chỉ văn phòng đại diện tại Việt Nam (nếu có)"},{"item":"Chung: CO/CQ","quote":"Nhà thầu phải cam kết cung cấp đầy đủ giấy chứng nhận xuất xứ (CO) và giấy chứng nhận","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu cam kết cung cấp đầy đủ giấy chứng nhận xuất xứ (CO) và giấy chứng nhận chất lượng (CQ) cho hàng hóa sản xuất, gia công ngoài nước"},{"item":"Chung: Catalogue","quote":"Nhà thầu phải cung cấp Catalogue thiết bị của sản phẩm, phải dịch toàn bộ tài liệu gốc sử","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu cung cấp Catalogue thiết bị; tài liệu gốc tiếng nước ngoài phải dịch sang tiếng Việt, riêng Catalogue thiết bị chấp nhận bản tiếng Anh"},{"item":"Máy phát điện 110KVA: Nhãn hiệu, model","quote":"- Nhãn hiệu: DEPCO – Trung Quốc hoặc tương đương","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"DEPCO – Trung Quốc hoặc tương đương; model DPK-DK-132-W"},{"item":"Máy phát điện 110KVA: Kiểu máy","quote":"- Kiểu máy: Máy có vỏ giảm âm","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Máy có vỏ giảm âm"},{"item":"Máy phát điện 110KVA: Công suất","quote":"- Công suất liên tục: ≥ 100 kVA / 80 kW","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Công suất liên tục ≥ 100 kVA / 80 kW; công suất dự phòng ≥ 110 kVA / 88 kW"},{"item":"Máy phát điện 110KVA: Công suất dự phòng","quote":"- Công suất dự phòng: ≥ 110 kVA /88 kW","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"≥ 110 kVA / 88 kW"},{"item":"Máy phát điện 110KVA: Điện áp, tần số, pha","quote":"- Điện áp:230 / 400 Volt,50Hz, 3 Phase, cosⱷ= 0.8","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"230 / 400 Volt, 50Hz, 3 Phase, cosφ = 0.8"},{"item":"Máy phát điện 110KVA: Tình trạng","quote":"- Tình trạng: Mới 100%","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Mới 100%"},{"item":"Máy phát điện 110KVA - Động cơ: Hãng, xuất xứ, model","quote":"Model: R6105AZLD","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"DEPCO (hoặc tương đương) – CHINA (hoặc tương đương); model R6105AZLD"},{"item":"Máy phát điện 110KVA - Động cơ: Kiểu","quote":"- Động cơ Diese 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Máy phát điện 110KVA - Động cơ: Xilanh","quote":"- 6 xilanh, Kiều Thẳng hàng","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"6 xilanh, kiểu thẳng hàng"},{"item":"Máy phát điện 110KVA - Động cơ: Tốc độ","quote":"- Tốc độ động cơ : 1500 vòng/ phút","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 110KVA - Động cơ: Đường kính và hành trình xilanh","quote":"- Đường kính và hành trình xilanh : 105 x125mm","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"105 x 125mm"},{"item":"Máy phát điện 110KVA - Động cơ: Tỉ số nén","quote":"- Tỉ số nén : 17.3 : 1","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"17.3 : 1"},{"item":"Máy phát điện 110KVA - Động cơ: Điều tốc","quote":"- Điều tốc : Điện tử","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Điện tử"},{"item":"Máy phát điện 110KVA - Động cơ: Tiêu hao nhiên liệu","quote":"- Tiêu hao nhiên liệu ở 100% tải : 25 lít/h","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"25 lít/h ở 100% tải"},{"item":"Máy phát điện 110KVA - Động cơ: Dung tích dầu bôi trơn","quote":"- Dung tích dầu bôi trơn : 12 lít","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"12 lít"},{"item":"Máy phát điện 110KVA - Động cơ: Dung tích nước làm mát","quote":"- Dung tích nước làm mát : 23 lít","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"23 lít"},{"item":"Máy phát điện 110KVA - Đầu phát: Hãng, xuất xứ, model","quote":"- Model: DPC 274C","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"DEPCO (hoặc tương đương) – CHINA (hoặc tương đương); model DPC 274C"},{"item":"Máy phát điện 110KVA - Đầu phát: Cực, chổi than","quote":null,"reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"4 cực, không chổi than"},{"item":"Máy phát điện 110KVA - Đầu phát: Cấp cách điện","quote":null,"reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Cấp H"},{"item":"Máy phát điện 110KVA - Đầu phát: Tiêu chuẩn bảo vệ","quote":"- Tiêu chuẩn bảo vệ : IP23","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"IP23"},{"item":"Máy phát điện 110KVA - Đầu phát: Kiểu kích từ","quote":"- Kiểu kích từ : Tự kích từ","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Tự kích từ"},{"item":"Máy phát điện 110KVA - Bảng điều khiển: Model","quote":"Model: D300 – Datakom ( Thổ nhĩ kỳ) hoặc tương đương","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"D300 – Datakom (Thổ Nhĩ Kỳ) hoặc tương đương"},{"item":"Máy phát điện 110KVA - Bảng điều khiển: Chức năng","quote":"( thông qua ATS)","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Tự động điều khiển máy phát (thông qua ATS); giám sát nguồn điện lưới và tình trạng động cơ, đầu phát điện"},{"item":"Máy phát điện 110KVA - Bảng điều khiển: Thông số đo hiển thị qua màn hình","quote":null,"reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Điện áp (L-L/L-N), áp suất động cơ, dòng điện (L1, L2, L3), nhiệt độ động cơ, tần số (Hz), điện áp nạp ắc quy, giờ vận hành động cơ, điện áp nguồn (Ph-Ph/Ph-N), công suất kVA, kWh, Cos φ"},{"item":"Máy phát điện 110KVA - Bảng điều khiển: Cảnh báo","quote":null,"reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Tần số cao/thấp, quá dòng, điện áp cao/thấp, lỗi bộ sạc, áp suất dầu thấp, dừng khẩn cấp, nhiệt độ động cơ cao, lệch pha, lỗi nối đất"},{"item":"Máy phát điện 110KVA - Phụ kiện đồng bộ: Ắc quy và sạc","quote":"- Ắc Quy, giá đỡ và cáp nối ắc quy.","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"Ắc quy, giá đỡ và cáp nối ắc quy; sạc ắc quy tự động bằng điện lưới"},{"item":"Máy phát điện 110KVA - Phụ kiện đồng bộ: Giảm thanh, chống rung","quote":"- Pô giảm thanh.","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"Khớp nối đàn hồi ống pô giảm thanh; pô giảm thanh; bộ giảm chấn, chống rung"},{"item":"Máy phát điện 110KVA - Phụ kiện đồng bộ: Dầu nhớt, nước làm mát","quote":"- Dầu nhớt, nước làm mát,","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"Kèm dầu nhớt, nước làm mát"},{"item":"Máy phát điện 110KVA - Phụ kiện đồng bộ: Bồn nhiên liệu","quote":"- Bồn nhiên liệu hàng ngày 196 lít chạy liên tục trong","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"Bồn nhiên liệu hàng ngày 196 lít, chạy liên tục 7h với 100% tải"},{"item":"Máy phát điện 110KVA - Phụ kiện đồng bộ: Tài liệu kỹ thuật","quote":"- Tài liệu kỹ thuật (Tiếng Anh).","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"Tài liệu kỹ thuật tiếng Anh"},{"item":"Chung: Phạm vi cung cấp, kiểm tra và thử nghiệm","quote":"Các kiểm tra và thử nghiệm cần tiến hành gồm có: Cung cấp, lắp đặt, hướng dẫn sử dụng,","reference":"Chương V, mục 3","requirement":"Cung cấp, lắp đặt, hướng dẫn sử dụng, bảo hành; thời gian thực hiện hợp đồng không quá 10 ngày kể từ ngày ký"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:50:39.718Z"}},"IB2300000242":{"u":"2026-11-03T13:16:12.354+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yeu cau ve ky thuat (1).docx), chưa phân tích cả HSMT.","Văn bản không nêu: model/xuất xứ cụ thể của động cơ và đầu phát, số xi-lanh, mức tiêu hao nhiên liệu (chỉ yêu cầu cung cấp thông tin), tiêu chuẩn khí thải, hãng/model bộ điều khiển và AVR, mức ồn, dung tích bình nhiên liệu, ATS.","Dòng ghi 'Giấy chứng nhận chất lượng (CO)' trong văn bản lẫn lộn giữa CO và CQ; đã giữ nguyên theo văn bản.","Phần chữ 'Thời gian giao hàng ≤ 20 tuần' thuộc điều khoản hợp đồng nên không liệt kê.","Một số trích dẫn (bộ điều khiển tiêu chuẩn, tính năng bảo vệ, dịch vụ hậu mãi) chỉ là dòng đầu của danh sách nhiều dòng; phần còn lại được tóm tắt trong mục requirement."],"result":{"keyInfo":{"bidName":"Mua sắm mới và lắp đặt máy phát điện cho cần cẩu Gottwald HMK 300E của Chi nhánh Công ty Cổ phần Cảng Sài Gòn - Cảng Tân Thuận","notifyNo":"IB2300000242","generatorCapacity":"≥ 750 kVA liên tục (đầu phát); động cơ ≥ 701 kWm liên tục; 01 tổ máy phát điện loại máy trần cho cần cẩu Gottwald GW02"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi cung cấp, lắp đặt","quote":"Cung cấp, lắp đặt cố định lên cần cẩu, cân chỉnh, thử tải, kết nối hoàn chỉnh (hệ thống điện, hệ thống điều khiển, | hệ thống bơm nhiên liệu) máy phát điện (loại máy trần) với cẩu cẩu Gottwald 02 tại Cảng Tân Thuận.","reference":"Chương V, mục 1.2, STT 1 (điều kiện tiên quyết)","requirement":"Cung cấp, lắp đặt cố định lên cần cẩu, cân chỉnh, thử tải, kết nối hoàn chỉnh (hệ thống điện, hệ thống điều khiển, hệ thống bơm nhiên liệu) máy phát điện (loại máy trần) với cẩu Gottwald 02 tại Cảng Tân Thuận."},{"item":"Năm sản xuất, tình trạng hàng","quote":"Sản xuất năm 2022 trở về sau, hàng mới 100%,","reference":"Chương V, mục 1.2, STT 2 (điều kiện tiên quyết)","requirement":"Sản xuất năm 2022 trở về sau, hàng mới 100%."},{"item":"Tiêu chuẩn quản lý chất lượng","quote":"Tiêu chuẩn quản lý chất lượng: ISO 9001:2015 hoặc tương đương","reference":"Chương V, mục 1.2, STT 3 (điều kiện tiên quyết)","requirement":"ISO 9001:2015 hoặc tương đương."},{"item":"Tiêu chuẩn chất lượng chế tạo","quote":"Tiêu chuẩn chất lượng chế tạo: ISO 3046, ISO 8528, BS 5514, DIN6271","reference":"Chương V, mục 1.2, STT 4 (điều kiện tiên quyết)","requirement":"ISO 3046, ISO 8528, BS 5514, DIN6271."},{"item":"Xuất xứ, hãng sản xuất, CO/CQ","quote":"Thông tin xuất xứ, hãng sản xuất, các loại giấy chứng nhận xuất xứ bảng chính (do phòng thương mại nước sở tại cấp)","reference":"Chương V, mục 1.2, STT 5 (điều kiện tiên quyết)","requirement":"Cam kết cung cấp thông tin xuất xứ, hãng sản xuất, các loại giấy chứng nhận xuất xứ bản chính (do phòng thương mại nước sở tại cấp) và giấy chứng nhận chất lượng."},{"item":"Hãng sản xuất (xuất xứ khu vực)","quote":"Hãng sản xuất EU/G7","reference":"Chương V, mục 1.2, STT 7 (điều kiện tiên quyết)","requirement":"Hãng sản xuất thuộc EU/G7."},{"item":"Bảo hành","quote":"Bảo hành sản phẩm: ≥ 12 tháng","reference":"Chương V, mục 1.2, STT 8 (điều kiện tiên quyết)","requirement":"Bảo hành sản phẩm từ 12 tháng trở lên."},{"item":"Tờ khai hải quan","quote":"Cung cấp tờ khai hải quan nhập khẩu khi bàn giao","reference":"Chương V, mục 1.2, STT 9 (điều kiện tiên quyết)","requirement":"Cung cấp tờ khai hải quan nhập khẩu khi bàn giao."},{"item":"Động cơ: Hãng sản xuất","quote":"Các hãng động cơ đang được sử dụng cho cẩu Gottwald tại Cảng Tân Thuận","reference":"Chương V, mục 1.2, phần I, STT 1","requirement":"Các hãng động cơ đang được sử dụng cho cẩu Gottwald tại Cảng Tân Thuận."},{"item":"Động cơ: Kiểu, loại","quote":"Động cơ công nghiệp (Industry engine) Diesel 4 thì, làm mát bằng nước","reference":"Chương V, mục 1.2, phần I, STT 2","requirement":"Động cơ công nghiệp (Industry engine) Diesel 4 thì, làm mát bằng nước."},{"item":"Động cơ: Công suất liên tục","quote":"≥ 701 kWm","reference":"Chương V, mục 1.2, phần I, STT 3","requirement":"Công suất động cơ (liên tục) – Gross output ≥ 701 kWm."},{"item":"Động cơ: Tốc độ quay","quote":"1500 vòng /phút","reference":"Chương V, mục 1.2, phần I, STT 4","requirement":"1500 vòng/phút."},{"item":"Động cơ: Loại nhiên liệu","quote":"Dầu DO thông thường","reference":"Chương V, mục 1.2, phần I, STT 5","requirement":"Dầu DO thông thường."},{"item":"Động cơ: Tiêu hao nhiên liệu","quote":"Yêu cầu cung cấp thông tin","reference":"Chương V, mục 1.2, phần I, STT 6","requirement":"Yêu cầu cung cấp thông tin (không nêu con số cụ thể)."},{"item":"Động cơ: Hệ thống giải nhiệt","quote":"Làm mát bằng nước kết hợp quạt gió","reference":"Chương V, mục 1.2, phần I, STT 7","requirement":"Làm mát bằng nước kết hợp quạt gió; đã được nhiệt đới hóa phù hợp môi trường Việt Nam."},{"item":"Động cơ: Hệ thống cung cấp nhiên liệu","quote":"Bơm cao áp, phun trực tiếp","reference":"Chương V, mục 1.2, phần I, STT 8","requirement":"Bơm cao áp, phun trực tiếp."},{"item":"Động cơ: Hệ thống khởi động","quote":"Có đề điện 24V DC, bình ắc-quy 24V DC, có bộ sạc theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục 1.2, phần I, STT 9","requirement":"Có đề điện 24V DC, bình ắc-quy 24V DC, có bộ sạc theo tiêu chuẩn của nhà sản xuất."},{"item":"Đầu phát: Loại","quote":"Kích từ tự động, không dùng chổi than","reference":"Chương V, mục 1.2, phần II, STT 1","requirement":"Kích từ tự động, không dùng chổi than."},{"item":"Đầu phát: Công suất liên tục","quote":"≥ 750 kVA","reference":"Chương V, mục 1.2, phần II, STT 2","requirement":"≥ 750 kVA."},{"item":"Đầu phát: Hệ số công suất","quote":"Cos ≥ 0.8","reference":"Chương V, mục 1.2, phần II, STT 3","requirement":"Cos ≥ 0.8."},{"item":"Đầu phát: Điện áp - tần số - số pha","quote":"230V/400V; 50Hz; 3 pha, 4 dây","reference":"Chương V, mục 1.2, phần II, STT 4","requirement":"230V/400V; 50Hz; 3 pha, 4 dây."},{"item":"Đầu phát: Cấp cách điện","quote":"≥ H","reference":"Chương V, mục 1.2, phần II, STT 5","requirement":"Từ cấp H trở lên."},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP 23","reference":"Chương V, mục 1.2, phần II, STT 6","requirement":"Từ IP 23 trở lên."},{"item":"Đầu phát: Hệ thống làm mát","quote":"Làm mát bằng gió đầu trục","reference":"Chương V, mục 1.2, phần II, STT 7","requirement":"Làm mát bằng gió đầu trục."},{"item":"Hệ thống điều khiển: Loại thiết bị","quote":"+Màn hình LCD, hiển thị các thông số và các chức năng điều khiển bằng nút nhấn","reference":"Chương V, mục 1.2, phần III, STT 1","requirement":"Màn hình LCD hiển thị các thông số và các chức năng điều khiển bằng nút nhấn; tất cả thiết bị, thành phần của hệ thống điều khiển được thiết kế chịu được độ rung vận hành của tổ máy phát điện."},{"item":"Hệ thống điều khiển: Bộ điều khiển tiêu chuẩn","quote":"+ Điều khiển khởi động, tắt động cơ từ xa","reference":"Chương V, mục 1.2, phần III, STT 2","requirement":"Có các chức năng: điều khiển khởi động, tắt động cơ từ xa; bộ điều khiển chu kỳ đề; bảng điều khiển hiển thị số; công tắc dừng khẩn cấp; bộ điều khiển chạy cầm chừng (idle); công tắc menu; bảng điều khiển được chiếu sáng; công tắc reset; công tắc Run-Off-Auto; công tắc chọn pha, Volt, Ammeter."},{"item":"Hệ thống điều khiển: Bảng hiển thị","quote":"Đầy đủ các thông số: Công suất , điện áp, dòng điện, tần số, nhiệt độ nước làm mát, áp lực nhớt bôi trơn, điện áp bình, giờ máy, số KWh và các thông số vận hành của hệ thống.","reference":"Chương V, mục 1.2, phần III, STT 3","requirement":"Hiển thị đầy đủ các thông số: công suất, điện áp, dòng điện, tần số, nhiệt độ nước làm mát, áp lực nhớt bôi trơn, điện áp bình, giờ máy, số kWh và các thông số vận hành của hệ thống."},{"item":"Hệ thống điều khiển: Điều khiển động cơ","quote":"Tự động điều chỉnh tốc độ quay luôn ổn định khi mức tải thay đổi","reference":"Chương V, mục 1.2, phần III, STT 4","requirement":"Tự động điều chỉnh tốc độ quay luôn ổn định khi mức tải thay đổi."},{"item":"Hệ thống điều khiển: Điều khiển điện áp đầu phát (AVR)","quote":"Tự động điều chỉnh điện áp luôn ổn định khi mức tải thay đổi","reference":"Chương V, mục 1.2, phần III, STT 5","requirement":"Tự động điều chỉnh điện áp luôn ổn định khi mức tải thay đổi."},{"item":"Hệ thống điều khiển: Tính năng bảo vệ","quote":"Có tính năng kiểm tra báo lỗi và tự động tắt máy khi xảy ra các sự cố sau:","reference":"Chương V, mục 1.2, phần III, STT 6","requirement":"Có tính năng kiểm tra báo lỗi và tự động tắt máy khi xảy ra sự cố: nhiệt độ nước làm mát cao, nhiệt độ động cơ cao; áp lực nhớt bôi trơn thấp; vượt tốc, thấp tốc; điện áp cao, điện áp thấp, mất pha; quá tải, ngắn mạch, mất kích từ."},{"item":"Yêu cầu khác: Hệ thống khí thải","quote":"Cung cấp vật tư, lắp đặt hoàn chỉnh cho hệ thống khí thải: pô giảm thanh, ống nhún đàn hồi, nón che mưa, ống khói, bọc cách nhiệt cho hệ thống khí thải, vât tư phụ khác… (cấp tại Việt Nam)","reference":"Chương V, mục 1.2, phần IV, STT 1","requirement":"Cung cấp vật tư, lắp đặt hoàn chỉnh hệ thống khí thải: pô giảm thanh, ống nhún đàn hồi, nón che mưa, ống khói, bọc cách nhiệt cho hệ thống khí thải, vật tư phụ khác (cấp tại Việt Nam)."},{"item":"Yêu cầu khác: Hệ thống cung cấp nhiên liệu tự động","quote":"Cung cấp vật tư, lắp đặt kết nối hoàn chỉnh hệ thống cung cấp nhiêu liệu tự động (bồn dầu phụ - nếu có, van – phụ kiện ) kết nối với bồn dầu chính của cần cẩu.","reference":"Chương V, mục 1.2, phần IV, STT 1","requirement":"Cung cấp vật tư, lắp đặt kết nối hoàn chỉnh hệ thống cung cấp nhiên liệu tự động (bồn dầu phụ - nếu có, van, phụ kiện) kết nối với bồn dầu chính của cần cẩu."},{"item":"Yêu cầu khác: Vỏ giảm âm hiện hữu","quote":"Cung cấp vật tư, thay mới lại phần cách âm của vỏ giảm âm hiện hữu; hàn gõ rỉ , sơn lại phần ngoài vỏ giảm âm hiện hữu.","reference":"Chương V, mục 1.2, phần IV, STT 1","requirement":"Cung cấp vật tư, thay mới phần cách âm của vỏ giảm âm hiện hữu; hàn gõ rỉ, sơn lại phần ngoài vỏ giảm âm hiện hữu. Không nêu mức ồn cụ thể."},{"item":"Yêu cầu khác: Cải tạo gió vào, gió ra","quote":"Cung cấp vật tư, cải tạo lại gió vào, gió ra (kết nối với phần quạt – két nước giải nhiệt động cơ) trên phần võ giảm âm hiện hữu để phù hợp yêu cầu tiêu chuẩn kỹ thuật giải nhiệt của máy phát điện mới.","reference":"Chương V, mục 1.2, phần IV, STT 1","requirement":"Cung cấp vật tư, cải tạo gió vào, gió ra (kết nối với quạt - két nước giải nhiệt động cơ) trên vỏ giảm âm hiện hữu để phù hợp tiêu chuẩn kỹ thuật giải nhiệt của máy phát điện mới."},{"item":"Yêu cầu khác: Hệ thống điện cần cẩu, cáp","quote":"Cung cấp vật tư, lắp đặt kết nối hoàn chỉnh hệ thống điện của cần cẩu (MCCB đầu cực, bình ắc-qui, cáp nối ắc quy, bộ sạc duy trì bình ắc-qui với điện thế 220~230V AC, vật tư phụ khác ….)","reference":"Chương V, mục 1.2, phần IV, STT 1","requirement":"Cung cấp vật tư, lắp đặt kết nối hoàn chỉnh hệ thống điện của cần cẩu (MCCB đầu cực, bình ắc-qui, cáp nối ắc quy, bộ sạc duy trì bình ắc-qui điện thế 220~230V AC, vật tư phụ khác)."},{"item":"Yêu cầu khác: Nhớt bôi trơn, nước làm mát","quote":"Cung cấp nhớt bôi trơn động cơ, nước làm mát cho hệ thống két nước giải nhiệt.","reference":"Chương V, mục 1.2, phần IV, STT 1","requirement":"Cung cấp nhớt bôi trơn động cơ, nước làm mát cho hệ thống két nước giải nhiệt."},{"item":"Kết nối với hệ thống điều khiển cần GW2","quote":"Điều khiển khởi động, tắt động cơ từ các cabin của GW2","reference":"Chương V, mục 1.2, phần IV, STT 2","requirement":"Điều khiển khởi động, tắt động cơ từ các cabin của GW2; đầy đủ chức năng giám sát của cần GW2 đối với máy phát: áp lực nhớt máy, nhiệt độ nước làm mát, mực nước làm mát, mức nhiên liệu, trạng thái hoạt động của động cơ."},{"item":"Phương án lắp đặt sơ bộ","quote":"Vận chuyển máy phát điện mới về đến Cảng Tân Thuận; tháo dỡ máy phát điện cũ ra khỏi cần cẩu (hạ máy cũ chân công trình), cẩu - lắp đặt máy phát điện mới định vị - cố định lên cầu cẩu GW 02.","reference":"Chương V, mục 1.2, phần IV, STT 3","requirement":"Vận chuyển máy mới về Cảng Tân Thuận; tháo dỡ máy cũ khỏi cần cẩu; cẩu lắp, định vị, cố định máy mới lên cần cẩu GW02; cân chỉnh, thử tải, kết nối hoàn chỉnh (giải nhiệt, nhiên liệu, khí thải, điện, điều khiển), nghiệm thu thử tải, bàn giao đưa vào sử dụng."},{"item":"Tài liệu kỹ thuật","quote":"Đầy đủ 03 bộ","reference":"Chương V, mục 1.2, phần IV, STT 4","requirement":"Sổ tay vận hành, bảo dưỡng thiết bị, tra cứu phụ tùng của động cơ, đầu phát, bộ điều khiển: đầy đủ 03 bộ."},{"item":"Dịch vụ hậu mãi, bảo hành","quote":"- Có đội ngũ kỹ thuật, đủ năng lực thực hiện công tác bảo hành đáp ứng trong vòng 24 giờ khi được thông báo.","reference":"Chương V, mục 1.2, phần IV, STT 5","requirement":"Có vật tư bảo dưỡng sửa chữa; có đội ngũ kỹ thuật đủ năng lực đáp ứng bảo hành trong vòng 24 giờ khi được thông báo; có trạm dịch vụ, kho phụ tùng, trang thiết bị, cơ sở vật chất cho dịch vụ hậu mãi."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:16:11.345Z"}},"IB2300000347":{"u":"2026-11-03T20:00:26.403+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V Yeu cau ky thuat G3.pdf, Chương VIII Bieu mau hop dong Phu luc.docx), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều chỗ lỗi ký tự; một số số lượng/mã trong bảng vật tư không đọc chắc chắn (ví dụ mục 9, 11, 13, 15, 18, 19, 28).","Gói thầu là sửa chữa tổ máy hiện hữu, không có yêu cầu về ATS, cáp, vỏ chống ồn, bình nhiên liệu, bộ điều khiển hay khí thải.","Mục II.1.a ghi 'Năm sản xuất: Tháng 7/2017' và hai chỗ ghi nước sản xuất Anh Quốc/Anh."],"result":{"keyInfo":{"bidName":"Sửa chữa bảo trì bảo dưỡng chuyên sâu tổ máy phát điện diesel Cummins G3-1.500 kW","notifyNo":"IB2300000347","generatorCapacity":"1.500 kW (tổ máy phát điện diesel Cummins G3-1.500 kW - QSK60 G4)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy Cummins G3-1.500 kW: Công suất định mức","quote":"Côngsuất(kW) :1500","reference":"Chương V, mục II.1.a (thông tin máy cần sửa chữa)","requirement":"Công suất 1500 kW; công suất khả dụng hiện tại 1250 kW"},{"item":"Tổ máy Cummins G3-1.500 kW: Số lượng","quote":"Sửa chữa bảo trì bảo dưỡng chuyên sâu tổ máy phát điện diesel Cummins G3-1.500 kW","reference":"Chương V, mục I.2","requirement":"01 tổ máy Cummins G3-1.500 kW cần sửa chữa bảo trì bảo dưỡng chuyên sâu"},{"item":"Tổ máy Cummins G3-1.500 kW: Động cơ - hãng, model, nước sản xuất","quote":"Hiệu máy : QSK60 G4 Cummins","reference":"Chương V, mục II.1.a","requirement":"Hiệu máy QSK60 G4 Cummins; nước sản xuất Anh Quốc; năm sản xuất tháng 7/2017"},{"item":"Tổ máy Cummins G3-1.500 kW: Động cơ - số xy lanh, tốc độ, tăng áp","quote":"Tốc độ định mức : 1500 v/phút","reference":"Chương V, mục II.1.a","requirement":"16 xy lanh; tốc độ định mức 1500 v/phút; có turbo tăng áp và làm mát khí nạp; dung tích nhớt 380 lít"},{"item":"Tổ máy Cummins G3-1.500 kW: Động cơ - điều tốc, điện áp khởi động","quote":"Cơ cấu điều tốc: Bộ điều tốc điện tử ECM","reference":"Chương V, mục II.1.a","requirement":"Bộ điều tốc điện tử ECM; điện áp khởi động 24 Vdc"},{"item":"Tổ máy Cummins G3-1.500 kW: Động cơ - suất tiêu hao nhiên liệu (cam kết sau sửa chữa)","quote":"suất tiêu hao nhiên liệu < 220 gam/kWh đối với máy","reference":"Chương V, mục III.1.b","requirement":"Suất tiêu hao nhiên liệu < 220 gam/kWh khi phát liên tục 12 giờ/ngày ở tối thiểu 75% công suất định mức; hiện trạng suất hao dầu 220 gam/kWh (tải 75%)"},{"item":"Tổ máy Cummins G3-1.500 kW: Công suất khả dụng sau sửa chữa","quote":"công suất khả dụng > 90% công suất định mức","reference":"Chương V, mục II và III.1.b","requirement":"Công suất khả dụng > 90% công suất định mức; công suất phát liên tục 12 giờ/ngày đạt tối thiểu 75% công suất định mức"},{"item":"Tổ máy Cummins G3-1.500 kW: Đầu phát - hãng, model, nước/năm","quote":"Hiệu : Stamford - Cummins","reference":"Chương V, mục II.1.b","requirement":"Stamford - Cummins, model P1734G1; năm sản xuất 02/2017; đưa vào vận hành 07/2017"},{"item":"Tổ máy Cummins G3-1.500 kW: Đầu phát - công suất, điện áp, tần số, pha","quote":"Điệnáp © 400V","reference":"Chương V, mục II.1.b","requirement":"Công suất 1.760kW; tần số 50HZ; cosφ 0,8; 3 pha đấu hình Y; điện áp 400V; dòng điện 3.175A; tốc độ quay 1.500 v/p"},{"item":"Tổ máy Cummins G3-1.500 kW: Đầu phát - kích thích, cấp cách điện, AVR","quote":"Bộ điều chỉnh điện áp đầu cực: AVR 327-1593.","reference":"Chương V, mục II.1.b","requirement":"Điện áp kích thích 60V; dòng điện kích thích 3,8A; cấp cách điện H; bộ điều chỉnh điện áp AVR 327-1593"},{"item":"Tổ máy Cummins G3-1.500 kW: Phạm vi lắp đặt/sửa chữa","quote":"Thực hiện công tác sửa chữa máy phát;","reference":"Chương V, mục II.2.b","requirement":"Sửa chữa tại Nhà máy điện An Hội; lắp đặt, chạy thử, hiệu chỉnh, nghiệm thu tại công trường; khắc phục tồn tại khi cân bằng động cho đến khi vận hành ổn định và bàn giao"},{"item":"Vật tư thay mới: Chủng loại, xuất xứ","quote":"Vật tư, phụ tùng dua vào sửa chữa thay thế mới phải là chính hãng, đúng chủng loại, mã cơ phận, nhà sản xuất và nước sản xuất máy phát điện hoặc tương đương tôt hơn.","reference":"Chương V, mục II","requirement":"Vật tư, phụ tùng thay mới phải chính hãng, đúng chủng loại, mã cơ phận, nhà sản xuất và nước sản xuất máy phát điện hoặc tương đương tốt hơn; có bảng so sánh và tài liệu nhà sản xuất"},{"item":"Vật tư thay mới: Tình trạng hàng hóa","quote":"Hàng hóa chào thầu là hàng hóa mới 100% chưa qua sử dụng","reference":"Chương V, mục III.1.c.2","requirement":"Hàng mới 100% chưa qua sử dụng, sản xuất tại cơ sở có chứng chỉ hệ thống quản lý chất lượng quốc tế hoặc quốc gia; đồng bộ, đúng mã cơ phận, tương thích kích thước lắp đặt"},{"item":"Vật tư thay mới: Danh mục chính (VLC)","quote":"Thay mới hàng chính hãng","reference":"Chương V, mục III.1.c.2, Bảng A - Vật liệu chính","requirement":"28 mục thay mới hàng chính hãng, gồm: Ball Bearing S16054 (1), S16069 (1); Oring Seal 206457 (1); Bearing spacer 3030487 (1); Oil Seal 3643960 (1); Oring Seal 3007512 (1); Water Pump Gasket 3089261, 3089262; Injection 4326781; Hexangon Flange Head Cap Screw 3089499; Cylinder Head gasket 3649981; Rocker Lever 3171499 (16); Fuel Manifold Gasket 3637870, 3332181; Exhaust Manifold Gasket 3082315; Oring Seal 3081695 (16); Cylinder Head 5538438 (2); Kit Engine Piston 5472920 (2); Seal O Ring 3081695; Set Piston Ring 4309254 (6); Oring 3347939, 3867651, 4010577, 4307319 (8 mỗi loại); Kit Liner 4089143 (6); Gasket 4017292, 3088386; Bearing Connecting Rod 3643984. Một số số lượng trong bản scan không đọc rõ"},{"item":"Vật tư thay mới: Nhiên liệu chạy rà trơn và thử tải","quote":"Chủ đầu tư cấp","reference":"Chương V, mục III.1.c.2, Bảng II","requirement":"Dầu DO chạy rà trơn, thử tải và nhớt máy do Chủ đầu tư cấp"},{"item":"Vật tư thay mới: Vật liệu phụ","quote":"VAT LIEU PHU Nha thầu cấp","reference":"Chương V, mục III.1.c.2, Bảng B","requirement":"Nhà thầu cấp vật liệu phụ: cát xoáy hai mặt, giẻ lau 14.8 kg, dầu DO 10.4 lít, giấy nhám nước 7.5 tờ, mỡ bôi trơn 3.9 kg, Joint Klingerit 1.7 kg, Hematit 6.5 chai, que hàn 1.9 kg, thuốc thử nứt 1.6 bộ, bàn chải sắt 1.0 cái, sơn chống gỉ, lá cản thép inox 0.5 kg"},{"item":"Vật tư thay mới: Nguồn gốc xuất xứ, CO/CQ","quote":"Tờ khai Hải quan và CO đối với hàng hóa nhập khẩu.","reference":"Chương V, mục III.1.c.3 và mục V.1","requirement":"Nêu rõ nước sản xuất, mã cơ phận, nhà sản xuất; giấy chứng nhận xuất xưởng của nhà sản xuất; tờ khai Hải quan và CO với hàng nhập khẩu; giấy chứng nhận đồng bộ nguồn gốc xuất xứ của cơ quan giám định độc lập; chứng chỉ ISO"},{"item":"Vật tư thay mới: Tiêu chuẩn","quote":"Hàng hóa chào thầu phải tuân thủ theo các quy định về tiêu chuẩn hiện hành tại","reference":"Chương V, mục III.1.c.2 và III.2.1.c","requirement":"Hàng hóa tuân thủ tiêu chuẩn hiện hành tại quốc gia xuất xứ; tuân thủ hồ sơ thiết kế, catalog và hướng dẫn của nhà chế tạo động cơ Cummins"},{"item":"Bảo hành sau sửa chữa","quote":"nhà thầu phải cảm kết bảo hành tối thiếu 12 tháng hoặc 4.320 giờ chạy máy kể từ ngày nghiệm thu đưa vào sử dụng","reference":"Chương V, mục III.1.j","requirement":"Bảo hành tối thiểu 12 tháng hoặc 4.320 giờ chạy máy kể từ ngày nghiệm thu đưa vào sử dụng; vật tư phụ tùng có cam kết bảo hành của nhà sản xuất hoặc đại lý chính hãng Cummins"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:00:25.878Z"}},"IB2300000816":{"u":"2026-11-03T13:17:15.792+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V- tiêu chuẩn kỹ thuật.pdf), chưa phân tích cả HSMT.","Chương V chỉ có một bảng thông số máy phát điện (Bảng 5, 750kVA); số lượng tổ máy không nêu.","Không có thông tin về: công suất dự phòng, tiêu hao nhiên liệu, khí thải, vỏ cách âm, độ ồn, bình nhiên liệu, thông số ATS, phạm vi lắp đặt máy phát, CO/CQ, bảo hành.","Dòng chọn sản phẩm ở Bảng 5 mục IV.8 ghi 'lựa chọn máy biến áp của các hãng Cummins, Korman, Energy hoặc tương đương'. Có thể là lỗi in của HSMT (ý là máy phát điện); bot giữ nguyên theo văn bản.","Bảng 1-4 (vỏ trạm kiosk, tủ RMU 24kV, máy biến áp 1250kVA, tủ điện hạ thế) không phải thông số tổ máy phát nên không liệt kê.","Nhiều ô trong bảng bị ngắt dòng khi trích từ PDF nên một số quote chỉ lấy phần đầu của ô.","Mục 12 (Yêu cầu chung cho phần thiết bị) yêu cầu nộp catalogue và tài liệu của hãng chứng minh các thông số; không liệt kê vì thuộc yêu cầu hồ sơ."],"result":{"keyInfo":{"bidName":"Gói XL-05: Xây dựng và lắp đặt hệ thống điện mạng ngoài (Bao gồm cả máy biến áp, máy phát điện)","notifyNo":"IB2300000816","generatorCapacity":"≥ 750kVA/600kW công suất liên tục (số lượng tổ máy không nêu rõ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 750 kVA - Model tổ máy","quote":"Ghi rõ","reference":"Chương V, Bảng 5, mục I.1","requirement":"Nhà thầu ghi rõ model tổ máy"},{"item":"Máy phát điện 750 kVA - Công suất","quote":"≥ 750kVA/600kW","reference":"Chương V, Bảng 5, mục I.2","requirement":"Công suất liên tục không nhỏ hơn 750kVA/600kW"},{"item":"Máy phát điện 750 kVA - Tần số","quote":"50Hz","reference":"Chương V, Bảng 5, mục I.3","requirement":"50Hz"},{"item":"Máy phát điện 750 kVA - Điện áp","quote":"230V/400V","reference":"Chương V, Bảng 5, mục I.4","requirement":"230V/400V"},{"item":"Máy phát điện 750 kVA - Số pha, số cực","quote":"3 pha, 4 cực","reference":"Chương V, Bảng 5, mục I.5","requirement":"3 pha, 4 cực"},{"item":"Máy phát điện 750 kVA - Hệ số công suất","quote":"0,8","reference":"Chương V, Bảng 5, mục I.6","requirement":"cosφ = 0,8"},{"item":"Máy phát điện 750 kVA - Tốc độ động cơ","quote":"1500 Vòng/phút","reference":"Chương V, Bảng 5, mục I.7","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 750 kVA - Điều chỉnh điện áp","quote":"Tự động AVR","reference":"Chương V, Bảng 5, mục I.8","requirement":"Tự động bằng AVR"},{"item":"Máy phát điện 750 kVA - Giảm chấn chống rung","quote":"Bộ giảm chấn đặt giữa động cơ, đầu","reference":"Chương V, Bảng 5, mục I.9","requirement":"Bộ giảm chấn đặt giữa động cơ, đầu phát và khung bệ máy"},{"item":"Máy phát điện 750 kVA - Phụ kiện đi kèm","quote":"Ống pô giảm âm công nghiệp; khối","reference":"Chương V, Bảng 5, mục I.10","requirement":"Ống pô giảm âm công nghiệp; khối nối mềm; bình ắc-quy; bộ sạc ắc-quy; tài liệu hướng dẫn vận hành"},{"item":"Máy phát điện 750 kVA - Động cơ: hãng, model, số xi lanh, dung tích, đường kính x hành trình, tỷ số nén, dung tích dầu bôi trơn, dung tích nước làm mát","quote":"Ghi rõ","reference":"Chương V, Bảng 5, mục II.1-II.5, II.8, II.10, II.11","requirement":"Nhà thầu ghi rõ các thông số này; HSMT không nêu giá trị cụ thể"},{"item":"Máy phát điện 750 kVA - Động cơ: kiểu động cơ","quote":"4 thì","reference":"Chương V, Bảng 5, mục II.6","requirement":"Động cơ 4 thì"},{"item":"Máy phát điện 750 kVA - Động cơ: kiểu làm mát","quote":"Két nước kết hợp quạt gió đầu trục","reference":"Chương V, Bảng 5, mục II.7","requirement":"Két nước kết hợp quạt gió đầu trục"},{"item":"Máy phát điện 750 kVA - Động cơ: lọc dầu nhiên liệu và dầu bôi trơn","quote":"Sử dụng màng lọc có thể thay thế","reference":"Chương V, Bảng 5, mục II.9","requirement":"Sử dụng màng lọc có thể thay thế và bảo dưỡng dễ dàng"},{"item":"Máy phát điện 750 kVA - Động cơ: lọc gió","quote":"Lọc khí khô, màng lọc gió có thể","reference":"Chương V, Bảng 5, mục II.12","requirement":"Lọc khí khô, màng lọc gió có thể thay thế được"},{"item":"Máy phát điện 750 kVA - Đầu phát: hãng, model","quote":"Ghi rõ","reference":"Chương V, Bảng 5, mục III.1-III.2","requirement":"Nhà thầu ghi rõ"},{"item":"Máy phát điện 750 kVA - Đầu phát: kiểu","quote":"Từ trường quay, không chổi than","reference":"Chương V, Bảng 5, mục III.3","requirement":"Từ trường quay, không chổi than"},{"item":"Máy phát điện 750 kVA - Đầu phát: hệ số công suất, tần số, điện áp, số pha - số cực","quote":"3 pha , 4 cực","reference":"Chương V, Bảng 5, mục III.4-III.7","requirement":"cosφ 0,8; 50Hz; 230V/400V; 3 pha, 4 cực"},{"item":"Máy phát điện 750 kVA - Đầu phát: cấp cách điện","quote":"H","reference":"Chương V, Bảng 5, mục III.8","requirement":"Cấp H"},{"item":"Máy phát điện 750 kVA - Đầu phát: cấp bảo vệ","quote":"IP23","reference":"Chương V, Bảng 5, mục III.9","requirement":"IP23"},{"item":"Máy phát điện 750 kVA - Đầu phát: kiểu điều chỉnh điện áp","quote":"Tự động điều chỉnh điện áp bằng","reference":"Chương V, Bảng 5, mục III.10","requirement":"Tự động điều chỉnh điện áp bằng AVR"},{"item":"Máy phát điện 750 kVA - Bộ điều khiển: bảng điều khiển, model","quote":"Ghi rõ","reference":"Chương V, Bảng 5, mục IV.1-IV.2","requirement":"Nhà thầu ghi rõ"},{"item":"Máy phát điện 750 kVA - Bộ điều khiển: màn hình hiển thị","quote":"LCD","reference":"Chương V, Bảng 5, mục IV.3","requirement":"Màn hình LCD"},{"item":"Máy phát điện 750 kVA - Bộ điều khiển: hệ thống điều khiển","quote":"- Khởi động bằng tay (Start)","reference":"Chương V, Bảng 5, mục IV.4","requirement":"Khởi động bằng tay (Start); dừng máy bằng tay (Stop/Reset Mode); chạy chế độ tự động (Auto); nút kiểm tra (Test); chạy chế độ nhân công (Man); nút dừng máy khẩn cấp"},{"item":"Máy phát điện 750 kVA - Bộ điều khiển: chức năng hiển thị","quote":"- Áp suất dầu bôi trơn","reference":"Chương V, Bảng 5, mục IV.5","requirement":"Hiển thị trên màn hình: điện áp, tần số, dòng điện, công suất máy phát; tốc độ động cơ; áp suất dầu bôi trơn; nhiệt độ nước làm mát; điện áp sạc ắc quy; thời gian hoạt động (h); cảnh báo điện áp máy phát cao/thấp, tần số máy phát điện cao/thấp"},{"item":"Máy phát điện 750 kVA - Bộ điều khiển: bảo vệ và tự động dừng máy khi sự cố","quote":"- Nhiệt độ nước làm mát cao.","reference":"Chương V, Bảng 5, mục IV.6","requirement":"Nhiệt độ nước làm mát cao; áp suất dầu bôi trơn thấp; quá tải; động cơ vượt quá tốc độ cho phép"},{"item":"Máy phát điện 750 kVA - Bộ điều khiển: giao diện kết nối ATS","quote":"Máy có giao diện kết nối với bộ","reference":"Chương V, Bảng 5, mục IV.7","requirement":"Máy có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát điện tự động (không nêu thông số ATS)"},{"item":"Máy phát điện 750 kVA - Năm sản xuất, tình trạng, hãng","quote":"Máy mới 100% sản xuất từ năm","reference":"Chương V, Bảng 5, mục IV.8","requirement":"Mới 100%, sản xuất từ năm 2022 trở về sau; hãng Cummins, Korman, Energy hoặc tương đương"},{"item":"Cáp điện trung thế - Tiêu chuẩn, ruột, cách điện, vỏ","quote":"TCVN 5935-2:2013 hoặc tương","reference":"Chương V, Bảng 6, mục 1-6","requirement":"TCVN 5935-2:2013 hoặc tương đương; chống thấm dọc; ruột đồng; cách điện XLPE; lớp bảo vệ chống va đập cơ giới DSTA; vỏ ngoài PVC"},{"item":"Cáp điện trung thế - Xuất xứ, năm sản xuất, hãng","quote":"Cáp điện lựa chọn xuất xứ Việt","reference":"Chương V, Bảng 6, mục 7","requirement":"Xuất xứ Việt Nam, mới 100%, sản xuất từ năm 2022 trở về sau; hãng Cadivi, Ls-vina, Cadi-sun hoặc tương đương"},{"item":"Cáp điện hạ thế - Tiêu chuẩn, ruột, cách điện, vỏ","quote":"TCVN 5935-2:2013 hoặc tương","reference":"Chương V, Bảng 7, mục 1-5","requirement":"TCVN 5935-2:2013 hoặc tương đương; ruột đồng; cách điện XLPE; lớp bảo vệ chống va đập cơ giới DSTA; vỏ ngoài PVC"},{"item":"Cáp điện hạ thế - Xuất xứ, năm sản xuất, hãng","quote":"Cáp điện lựa chọn xuất xứ Việt","reference":"Chương V, Bảng 7, mục 6","requirement":"Xuất xứ Việt Nam, mới 100%, sản xuất từ năm 2022 trở về sau; hãng Cadivi, Ls-vina, Cadi-sun hoặc tương đương"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:17:15.401Z"}},"IB2300002060":{"u":"2026-11-03T12:57:34.451+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp ChuongV.YeuCauKyThuat.docx), chưa phân tích cả HSMT.","Chương V không nêu số lượng từng loại máy, thời hạn bảo hành, chiều dài/tiết diện cáp hay phạm vi lắp đặt; không có nội dung bảo hành hay cáp để liệt kê.","Có chỗ không thống nhất trong văn bản: mục Động cơ ghi 1500 vòng/phút, nhưng bảng chung máy 500 kVA ghi < 1500 vòng/phút và bảng máy 250 kVA ghi ≤ 1500 vòng/phút; hệ số công suất máy 250 kVA là ≥ 0,8, máy 500 kVA là > 0,8.","Năm sản xuất ở một số mục của bảng 500 kVA (động cơ, đầu phát, bộ điều khiển, vỏ giảm âm, ATS) để trống; yêu cầu năm 2022 trở về sau chỉ nêu ở dòng Tình trạng và phần Các yêu cầu khác.","Hình ảnh mẫu nhận diện thương hiệu EVNHANOI ở cuối văn bản là ảnh, không đọc được nội dung."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện di động","notifyNo":"IB2300002060","generatorCapacity":"Máy 250 kVA (200 kW) và máy 500 kVA (400 kW), công suất liên tục (số lượng từng loại không nêu trong Chương V)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Loại tổ máy","quote":"Trọn bộ Tổ máy điện dự phòng hạ áp (bao gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, có bộ chuyển đổi nguồn tự động) phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sản xuất và được chịu trách nhiệm bởi 1 Nhà sản xuất.","reference":"Chương V, mục II - Các yêu cầu kỹ thuật chung, Yêu cầu về tổ máy phát","requirement":"Tổ máy điện dự phòng hạ áp gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, có bộ chuyển đổi nguồn tự động; lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại nhà sản xuất và do 1 nhà sản xuất chịu trách nhiệm."},{"item":"Chung - Tình trạng, xuất xứ, CO/CQ","quote":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ hàng hóa (CO) rõ ràng, hợp pháp và có chứng nhận chất lượng hàng hóa","reference":"Chương V, mục II - Yêu cầu chung, Yêu cầu khác","requirement":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ (CO) và chứng nhận chất lượng hàng hóa."},{"item":"Chung - Năm sản xuất","quote":"+ Có văn bản cam kết cung cấp máy phát điện di động được sản xuất từ năm 2022 trở về sau.","reference":"Chương V, Các yêu cầu khác","requirement":"Có văn bản cam kết cung cấp máy phát điện di động sản xuất từ năm 2022 trở về sau."},{"item":"Chung - Điều kiện môi trường","quote":"Máy phát điện phải đáp ứng được độ bền đối với các điều kiện về khí hậu và môi trường tại Việt Nam: được nhiệt đới hóa, phù hợp với điều kiện môi trường lắp đặt vận hành.","reference":"Chương V, mục II - Điều kiện chung","requirement":"Nhiệt độ môi trường lớn nhất 45oC, nhỏ nhất 0oC; khí hậu nhiệt đới nóng ẩm; độ ẩm cực đại 100%; độ cao lắp đặt đến 1000 m; vận tốc gió lớn nhất 160 km/h. Máy phải được nhiệt đới hóa."},{"item":"Chung - Điều kiện hệ thống điện","quote":null,"reference":"Chương V, mục II - Điều kiện vận hành của hệ thống điện","requirement":"Điện áp danh định hệ thống 0,4 kV, 3 pha, trung tính nối đất trực tiếp, tần số 50 Hz."},{"item":"Chung - Tiêu chuẩn chế tạo","quote":"Máy phát điện dự phòng hạ áp được chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","reference":"Chương V, mục Tiêu chuẩn chế tạo","requirement":"Chế tạo theo TCVN 9729:2013 hoặc tương đương."},{"item":"Chung - Giấy chứng nhận tiêu chuẩn","quote":null,"reference":"Chương V, mục II - Yêu cầu chung, Tài liệu kỹ thuật và bản vẽ mô tả","requirement":"Giấy chứng nhận sản phẩm tổ máy phát hoặc nhà sản xuất đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương, do tổ chức độc lập với nhà sản xuất ban hành."},{"item":"Chung - Mạ kẽm","quote":"Các chi tiết bằng thép có yêu cầu mã kẽm nhúng nóng phải theo tiêu chuẩn TCVN 5408:2007 và các tiêu chuẩn tương đương điện hành về mạ kẽm nhúng.","reference":"Chương V, mục II - Yêu cầu chung, Yêu cầu khác","requirement":"Chi tiết thép yêu cầu mạ kẽm nhúng nóng theo TCVN 5408:2007 hoặc tương đương."},{"item":"Chung - Thí nghiệm xuất xưởng và nghiệm thu","quote":"cho máy phát chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm","reference":"Chương V, mục Yêu cầu về thí nghiệm","requirement":"Kèm biên bản thí nghiệm xuất xưởng theo TCVN 9729-6, TCVN 6627-1 hoặc tương đương (đo điện trở một chiều cuộn dây Stato và Roto, đo tổn hao không tải ở hệ số công suất bằng 1, thử điện áp chịu thử); chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm trước khi tiếp nhận."},{"item":"Chung - Tài liệu kỹ thuật","quote":null,"reference":"Chương V, mục II - Yêu cầu chung, Tài liệu kỹ thuật và bản vẽ mô tả","requirement":"Cung cấp bản vẽ cấu trúc chung, bản vẽ và tài liệu hướng dẫn lắp đặt, vận hành, sửa chữa, bảo dưỡng; biên bản thí nghiệm và giấy chứng nhận quản lý chất lượng."},{"item":"Chung - Phụ tùng và đồ nghề","quote":"Các nhà cung cấp phải đảm bảo cung cấp phụ tùng thay thế trong vòng 10 ngày làm việc kể từ lúc nhận được văn bản thông báo của đơn vị vận hành tổ máy phát.","reference":"Chương V, mục Phụ tùng và đồ nghề","requirement":"Phụ tùng cho kỳ bảo dưỡng lần đầu; đảm bảo cung cấp phụ tùng thay thế trong vòng 10 ngày làm việc kể từ khi nhận văn bản thông báo; có đồ nghề vận hành, sửa chữa (liệt kê cụ thể)."},{"item":"Chung - QR code và nhận diện thương hiệu","quote":"+ Có văn bản cam kết về việc in và dán QR code hoặc khắc laser QR code đối với các các máy phát điện di động theo hướng dẫn của chủ đầu tư.","reference":"Chương V, Các yêu cầu khác","requirement":"Có văn bản cam kết in/dán hoặc khắc laser QR code theo hướng dẫn chủ đầu tư và áp dụng mẫu Hệ thống nhận diện thương hiệu EVNHANOI trên máy phát điện."},{"item":"Máy 500 kVA - Đóng tải tức thì","quote":"Tổ máy điện dự phòng hạ áp có khả năng đóng tải 100% công suất định mức ngay tức thì (chỉ trong một bước).","reference":"Chương V, mục Yêu cầu về tổ máy phát; Phân loại theo tính năng","requirement":"Khả năng đóng tải 100% công suất định mức ngay tức thì (một bước); áp dụng cho máy diesel 500kVA, tùy nhu cầu người mua; tính năng loại G3."},{"item":"Máy 250 kVA - Loại tính năng","quote":"* Loại G2:","reference":"Chương V, mục Phân loại theo tính năng","requirement":"Loại tính năng G2 (áp dụng cho máy diesel di động 250kVA)."},{"item":"Động cơ (chung)","quote":"Độ ồn tối đa: ≤ 70±5dB với khoảng cách 7m không vật chắn.","reference":"Chương V, mục Các yêu cầu kỹ thuật chi tiết - Động cơ","requirement":"Diesel 4 kỳ, 1500 vòng/phút, làm việc dài hạn; turbo tăng áp và làm mát khí nạp; làm mát bằng nước (két nước gắn trên máy, có quạt); bôi trơn cưỡng bức bằng bơm bánh răng; bơm cao áp điện tử; khởi động môtơ điện một chiều, có bộ tự động sạc accu 12 hoặc 24 vôn; có ống giảm thanh; độ ồn tối đa ≤ 70±5dB ở 7m không vật chắn."},{"item":"Máy phát điện (chung)","quote":"Công suất định mức: 200 kW/250 kVA; 400 kW/500 kVA.","reference":"Chương V, mục Các yêu cầu kỹ thuật chi tiết - Máy phát điện","requirement":"3 pha; công suất định mức 200 kW/250 kVA và 400 kW/500 kVA; quá tải PMax = 1,1 Pđm; 1500 v/p; 50 Hz; điện áp 220/380V; cấp cách điện H; Cosφ ≥ 0,8; kích từ không chổi than, tự động điều chỉnh điện áp, dao động điện áp 1% Uđm khi chuyển tải từ 0 đến 100% Pđm."},{"item":"Hệ thống điều khiển - bảo vệ (chung)","quote":"a. Có màn hình tinh thể lỏng (LCD) thông báo trạng thái/cảnh báo: cho biết các thông tin về toàn bộ thông số vận hành của tổ máy.","reference":"Chương V, mục Hệ thống đo lường bảo vệ","requirement":"Bộ điều khiển kết hợp điều tốc và AVR điện tử kỹ thuật số dùng vi xử lý; khởi động thông minh; có cảnh báo và dừng máy theo các sự cố tiêu chuẩn; màn hình LCD; hiển thị thông số cơ và điện; nút khởi động, dừng, dừng khẩn cấp; áptômát tổng và cầu dao cách ly đầu cực; đèn chiếu sáng vận hành ban đêm."},{"item":"Thùng cách âm (chung)","quote":"Có móc cẩu để cẩu tổ máy.","reference":"Chương V, mục Thùng cách âm","requirement":"Cách âm, che kín mưa nắng; sơn tĩnh điện chống gỉ; có lỗ thông hơi, cửa mở mọi phía, cửa có chốt liên động và khóa; có móc cẩu."},{"item":"ATS (chung)","quote":"Bộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải.","reference":"Chương V, mục Tủ chuyển đổi nguồn tự động (ATS)","requirement":"Điều khiển kỹ thuật số, 02 cấp điều khiển bằng tay tại chỗ và tự động; đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát, có đầu chờ nối lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới."},{"item":"Máy 250 kVA: Tổ máy","quote":"Máy phát điện diesel có vỏ giảm âm, công suất 250kVA, 03 pha","reference":"Chương V, Bảng thông số kỹ thuật máy phát 250kVA, mục I.1-21","requirement":"Máy phát điện diesel có vỏ giảm âm, 250kVA, 03 pha; mới 100%, sản xuất từ năm 2022 trở về sau; công suất liên tục ≥ 250 kVA; tối đa ≥ 275 kVA; hệ số công suất ≥ 0,8; 380V/220V; ≤ 1500 vòng/phút; 50Hz; tự động điều chỉnh công suất khi thay đổi tải; nhiên liệu dầu Diezel; chạy liên tục không hạn chế; nước/nhà sản xuất/mã hiệu, kích thước, trọng lượng: nêu cụ thể."},{"item":"Máy 250 kVA: Tiêu hao nhiên liệu và thùng nhiên liệu","quote":"≤ 60 lít/giờ","reference":"Chương V, Bảng 250kVA, mục I.13-16, I.19","requirement":"Tiêu hao nhiên liệu ≤ 60 lít/giờ ở 100% tải, ≤ 36 lít/giờ ở 50% tải; dung tích bình nhiên liệu ≥ 500 lít; quá tải 10% trong 01 giờ cho mỗi 24 giờ vận hành liên tục; khung bệ xử lý bề mặt chống ôxy hóa và sơn tĩnh điện."},{"item":"Máy 250 kVA: Động cơ","quote":"≥ 250 kVA/200kW","reference":"Chương V, Bảng 250kVA, mục II.1-19","requirement":"Mới 100%, sản xuất từ năm 2022 trở về sau; công suất liên tục ≥ 250 kVA/200kW, tối đa ≥ 275 kVA/220kW; Diesel 4 kỳ; bơm phun trực tiếp điều khiển điện tử; điều tốc điện tử; ≤ 1500 vòng/phút; turbo tăng áp; khởi động môtơ kèm ắc quy; làm mát cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió; độ ồn ≤ 70±5dB cách 7 mét; tiêu chuẩn khí thải phù hợp điều kiện Việt Nam; số xy lanh, tỉ số nén, hành trình xilanh, nước/nhà sản xuất/mã hiệu: nêu cụ thể."},{"item":"Máy 250 kVA: Đầu phát điện","quote":"Cấp H","reference":"Chương V, Bảng 250kVA, mục III.1-13","requirement":"Mới 100%; 380V/220V; 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp; công suất liên tục ≥ 250 kVA; 50 Hz; cấp cách điện H; dao động điện áp ≤ ± 1% Uđm; ≤ 1500 vòng/phút; nước/nhà sản xuất/mã hiệu: nêu cụ thể."},{"item":"Máy 250 kVA: Bộ điều khiển","quote":"+ Chức năng điều khiển từ xa qua cổng Internet/3G, điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển .","reference":"Chương V, Bảng 250kVA, mục IV.1-9","requirement":"Mới 100%, năm sản xuất từ 2022 trở về sau; điều khiển kỹ thuật số; kết hợp tủ ATS, khởi động/tắt máy, dừng khẩn cấp, chọn chế độ, điều khiển từ xa qua cổng Internet/3G; đo số giờ vận hành, số lần khởi động, nhật ký lỗi, công suất, điện áp, dòng điện, hệ số công suất, tần số, thông số động cơ; bảo vệ quá tải, ngắn mạch, quá/thấp áp, quá dòng, phát ngược công suất, nhiệt độ nước, áp lực dầu, vượt tốc, tần số, nhiên liệu thấp, lệch áp giữa các pha; cổng kết nối hệ thống kiểm soát từ xa, USB, cổng đọc dữ liệu trực tiếp từ động cơ."},{"item":"Máy 250 kVA: Vỏ giảm âm","quote":"Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Chương V, Bảng 250kVA, mục V.1-9","requirement":"Năm sản xuất từ 2022 trở về sau; thép dày ≥ 2mm, sơn tĩnh điện; lỗ thông hơi có lưới chống chuột, rắn; vật liệu cách âm chống cháy dày 20 ÷ 50mm; có móc cẩu."},{"item":"Máy 250 kVA: ATS","quote":"≥ 400A","reference":"Chương V, Bảng 250kVA, mục VI.1-11","requirement":"Dòng tải định mức ≥ 400A; 220/380V - 50 Hz; điều khiển kỹ thuật số; vận hành tự động hoặc bằng tay; đặt trong hộp kim loại; năm sản xuất từ 2022 trở về sau; đấu nối đồng bộ với máy phát; tự động khởi động máy phát khi mất điện lưới."},{"item":"Máy 250 kVA: Phụ kiện","quote":"Bình ắc quy (bao gồm dây và cọc)","reference":"Chương V, Bảng 250kVA, mục VII.1-2","requirement":"Bình ắc quy (gồm dây và cọc); bộ giảm âm và bồn nhiên liệu."},{"item":"Máy 500 kVA: Tổ máy","quote":"Máy phát điện diesel có vỏ giảm âm, công suất 500 kVA, 03 pha","reference":"Chương V, Bảng thông số kỹ thuật chi tiết máy phát 500 kVA, mục I.1-21","requirement":"Máy phát điện diesel có vỏ giảm âm, 500 kVA, 03 pha; mới 100%, sản xuất từ năm 2022 trở về sau; công suất liên tục ≥ 500 kVA/400kW; tối đa ≥ 550 kVA/440kW; hệ số công suất > 0,8; 380 V/220 V; tốc độ < 1500 vòng/phút; 50 Hz; tự động điều chỉnh công suất khi thay đổi tải; dầu Diezel; chạy liên tục không hạn chế; nước/nhà sản xuất/mã hiệu, kích thước, trọng lượng: nêu cụ thể."},{"item":"Máy 500 kVA: Tiêu hao nhiên liệu và thùng nhiên liệu","quote":"≤ 105 lít/giờ","reference":"Chương V, Bảng 500kVA, mục I.13-16, I.19","requirement":"Tiêu hao nhiên liệu ≤ 105 lít/giờ ở 100% tải, ≤ 55 lít/giờ ở 50% tải; dung tích bình nhiên liệu ≥ 1000 lít; quá tải 10% trong 01 giờ cho mỗi 24 giờ vận hành liên tục; khung bệ xử lý chống ôxy hóa và sơn tĩnh điện."},{"item":"Máy 500 kVA: Động cơ","quote":"1500 vòng/phút","reference":"Chương V, Bảng 500kVA, mục II.1-19","requirement":"Mới 100%; công suất liên tục ≥ 500 kVA, tối đa ≥ 550 kVA; Diesel 4 kỳ; bơm phun trực tiếp điều khiển điện tử; điều tốc điện tử; 1500 vòng/phút; turbo tăng áp; khởi động bằng môtơ DC kèm ắc quy; làm mát cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió; độ ồn ≤ 70±5dB cách 7 mét; tiêu chuẩn khí thải phù hợp điều kiện Việt Nam; số xy lanh, tỉ số nén, hành trình xilanh, nước/nhà sản xuất/mã hiệu: nêu cụ thể."},{"item":"Máy 500 kVA: Đầu phát điện","quote":"< ±1,0% Uđm","reference":"Chương V, Bảng 500kVA, mục III.1-13","requirement":"Mới 100%; 380 V/220 V; 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp; công suất định mức ≥ 500 kVA; 50 Hz; cấp cách điện H; dao động điện áp < ±1,0% Uđm; 1500 vòng/phút; nước/nhà sản xuất/mã hiệu: nêu cụ thể."},{"item":"Máy 500 kVA: Bộ điều khiển","quote":"+ Chức năng điều khiển từ xa qua cổng Internet/3G , điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển.","reference":"Chương V, Bảng 500kVA, mục IV.1-9","requirement":"Mới 100%; điều khiển kỹ thuật số; kết hợp tủ ATS, khởi động/tắt máy, dừng khẩn cấp, chọn chế độ, điều khiển từ xa qua cổng Internet/3G; đo lường và bảo vệ như máy 250 kVA; cổng kết nối hệ thống kiểm soát từ xa, USB, cổng đọc dữ liệu trực tiếp từ động cơ."},{"item":"Máy 500 kVA: Vỏ giảm âm","quote":"Thép dày > 2mm, sơn tĩnh điện","reference":"Chương V, Bảng 500kVA, mục V.1-10","requirement":"Độ ồn ≤ 70±5dB cách 7 mét (không vật chắn); thép dày > 2mm, sơn tĩnh điện; lỗ thông hơi có lưới chống chuột, rắn; vật liệu cách âm chống cháy dày 20 ÷ 50mm; có móc cẩu."},{"item":"Máy 500 kVA: ATS","quote":"≥ 800A","reference":"Chương V, Bảng 500kVA, mục VI.1-11","requirement":"Dòng tải định mức ≥ 800A; 220/380 V - 50 Hz; điều khiển kỹ thuật số; vận hành tự động và bằng tay; đặt trong hộp kim loại; đấu nối đồng bộ với máy phát; tự động khởi động máy phát khi mất điện lưới."},{"item":"Máy 500 kVA: Phụ kiện","quote":"Bình ắc quy (bao gồm dây và cọc)","reference":"Chương V, Bảng 500kVA, mục VIII.1-2","requirement":"Bình ắc quy (gồm dây và cọc); bộ giảm âm và bình nhiên liệu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:57:34.034Z"}},"IB2300002907":{"u":"2026-11-03T19:53:48.383+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 09.01.2023 E_HSMT_Chuong V - Yeu cau ve ky thuat thue may phat dien 2023.pdf), chưa phân tích cả HSMT.","Văn bản là bản PDF đọc OCR nên có nhiều lỗi dấu và ký tự; các trích dẫn được chép nguyên như đọc được.","Bảng suất tiêu hao nhiên liệu đọc không chắc chắn (cột \"625\" có thể là 62,5; giá trị 6.3 của máy 375 kVA có thể sai).","Bảng quy mô dịch vụ bị vỡ định dạng nên không trích nguyên văn số lượng; số lượng và công suất lấy từ các dòng 1-4 của bảng.","Chương V không nêu: hãng/model/xuất xứ động cơ và máy phát, năm sản xuất, mới 100%, CO/CQ, bảo hành, ATS, cáp, phạm vi lắp đặt chi tiết."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện năm 2023","notifyNo":"IB2300002907","generatorCapacity":"8 máy 6,25kVA; 11 máy 375kVA; 20 máy 62,5kVA; 25 máy 250kVA (công suất chính PRP theo bảng suất tiêu hao nhiên liệu)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và công suất các tổ máy","quote":null,"reference":"Chương V, mục I.1 (bảng quy mô cung cấp dịch vụ)","requirement":"Cung cấp và vận chuyển máy phát điện: 8 máy 6,25kVA; 11 máy 375kVA; 20 máy 62,5kVA; 25 máy 250kVA. Giao tại quận Tân Bình, hoàn thành trong 310 ngày kể từ ngày hợp đồng có hiệu lực."},{"item":"Tổ máy: Loại và tiêu chuẩn áp dụng","quote":"TCVN 9729-1 (ISO 8528-1), TCVN 9729-6 (ISO 8528-6) và TCVN","reference":"Chương V, mục II.A","requirement":"Tổ máy phát điện dẫn động bởi động cơ đốt trong kiểu pit tông, theo TCVN 9729-1 (ISO 8528-1), TCVN 9729-6 (ISO 8528-6) và TCVN 9729-10 (ISO 8528-10)."},{"item":"Tổ máy: Phân loại tính năng","quote":"loại tinh năng G2 như đã quy định trong TCVN 9729-1 (ISO 8528-1).","reference":"Chương V, mục II.A.3","requirement":"Loại tính năng G2 theo TCVN 9729-1 (ISO 8528-1)."},{"item":"Điều kiện vận hành: Độ cao lắp đặt","quote":"Độ cao lắp đặt thiết bị so với mực nước biển: đến 1000m.","reference":"Chương V, mục II.A.1","requirement":"Độ cao lắp đặt so với mực nước biển đến 1000m."},{"item":"Điều kiện vận hành: Nhiệt độ môi trường","quote":"Nhiệt độ tối đa của môi trường xung quang: 45°C.","reference":"Chương V, mục II.A.1","requirement":"Nhiệt độ tối đa 45°C; nhiệt độ trung bình tối đa 35°C."},{"item":"Điều kiện vận hành: Độ ẩm, khí hậu, gió","quote":"Độ ẩm tối đa: 100%.","reference":"Chương V, mục II.A.1","requirement":"Độ ẩm tối đa 100%, trung bình 85%; khí hậu nhiệt đới, nóng ẩm; vận tốc gió lớn nhất 160km/h."},{"item":"Bảo vệ môi trường (khí thải)","quote":"Theo quy chuân kỹ thuật quốc gia về khí thải công nghiệp nhiệt điện QCVN","reference":"Chương V, mục II.A.2","requirement":"Theo quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp nhiệt điện QCVN 22: 2009/BTNMT."},{"item":"Tổ máy: Cấu thành","quote":"Tổ máy phát điện diesel bao gồm:","reference":"Chương V, mục II.A.4.a","requirement":"Gồm máy phát điện xoay chiều, động cơ Diesel, bảng điều khiển - bảo vệ - đo lường, vỏ chống ồn bao bọc toàn bộ tổ máy (kể cả thùng nhiên liệu, ắc quy, máy nạp ắc quy, phần tiêu âm gió vào/ra và tiêu âm ống khói), áp-tô-mát và các phụ kiện, trang thiết bị đấu nối."},{"item":"Tổ máy: Áp-tô-mát đầu cực","quote":"Áp-tô-mát đóng cắt và bảo vệ đầu cực máy phát","reference":"Chương V, mục II.A.4.a","requirement":"Có áp-tô-mát đóng cắt và bảo vệ đầu cực máy phát; thông số do nhà thầu đề xuất, phải phù hợp với công suất máy phát điện."},{"item":"Tổ máy: Thùng nhiên liệu","quote":"Thùng nhiên liệu cho máy phát điện hoạt động tối thiéu 05 giờ.","reference":"Chương V, mục II.A.4.a","requirement":"Thùng nhiên liệu cho máy phát điện hoạt động tối thiểu 05 giờ."},{"item":"Tổ máy: Khung chung và lắp đặt","quote":null,"reference":"Chương V, mục II.A.4.b","requirement":"Mọi thành phần lắp hoàn chỉnh trong một khung chung (chassis), kể cả thùng nhiên liệu; toàn bộ khung đặt trong vỏ chống ồn, dễ đặt cố định trên phương tiện vận chuyển. Tổ máy có thể lắp cố định, di chuyển hoặc lắp trên thiết bị lưu động sử dụng trên đất liền."},{"item":"Chế độ vận hành độc lập / song song","quote":"Tổ máy phát điện phải đáp ứng yêu cầu vận hành ở các chế độ độc lập và","reference":"Chương V, mục II.A.5.a","requirement":"Tổ máy phải đáp ứng vận hành độc lập và song song với nguồn khác (lưới điện hoặc tổ máy khác) cùng điện áp, tần số, pha; các tổ máy công suất và tốc độ khác nhau vẫn có thể chạy song song sau khi đồng bộ hóa."},{"item":"Chế độ khởi động và điều khiển","quote":null,"reference":"Chương V, mục II.A.5.b","requirement":"Các chế độ khởi động, giám sát, điều chỉnh điện áp/tần số/đồng bộ hóa, đóng/cắt, dừng; thực hiện được theo kiểu tự động, bán tự động hoặc bằng tay."},{"item":"Chế độ vận hành liên tục và thời gian giới hạn","quote":null,"reference":"Chương V, mục II.A.5.c, d","requirement":"Vận hành liên tục với tải thay đổi không giới hạn thời gian (tương ứng công suất chính PRP theo TCVN 9729-1:2013); vận hành thời gian giới hạn với tải thay đổi (tương ứng LTP theo TCVN 9729-1:2013)."},{"item":"Tổ máy: Số pha","quote":"Số pha: 3 pha/4 dây (có dây trung tính).","reference":"Chương V, mục II.A.6.a","requirement":"3 pha/4 dây (có dây trung tính)."},{"item":"Tổ máy: Điện áp danh định","quote":"Điện áp danh định: 220/380 VAC.","reference":"Chương V, mục II.A.6.a","requirement":"220/380 VAC."},{"item":"Tổ máy: Tần số danh định","quote":"Tần số danh định: 50Hz.","reference":"Chương V, mục II.A.6.a","requirement":"50Hz."},{"item":"Tổ máy: Cấp nhiệt độ giới hạn (cấp cách điện)","quote":"Giá trị nhiệt độ giới hạn cho phép: cấp H (theo TCVN 9729-8)","reference":"Chương V, mục II.A.6.a","requirement":"Cấp H (theo TCVN 9729-8)."},{"item":"Tổ máy 6,25 / 375 / 62,5 / 250 kVA: Suất tiêu hao nhiên liệu (công suất chính PRP)","quote":"Suất tiêu hao (1í/giờ) 15 6.3 10 67","reference":"Chương V, mục II.A.6.a","requirement":"Bảng theo từng cỡ máy (kVA / lít/giờ): 6.25 - 15; 375 - 6.3; 62.5 (ghi \"625\") - 10; 250 - 67. Bản đọc được bị lỗi, riêng giá trị 6.3 của máy 375 kVA có thể sai."},{"item":"Máy phát điện (alternator): Loại","quote":"Loại: 4 cực, không chổi than, kích từ bằng cuộn dây hoặc nam châm vĩnh cửu","reference":"Chương V, mục II.A.6.b","requirement":"4 cực, không chổi than, kích từ bằng cuộn dây hoặc nam châm vĩnh cửu."},{"item":"Máy phát điện (alternator): AVR","quote":"Bộ điều áp tự động (AVR): Loại vi xử lý.","reference":"Chương V, mục II.A.6.b","requirement":"Bộ điều áp tự động (AVR) loại vi xử lý."},{"item":"Động cơ diesel: Loại","quote":"Loại: 4 thì","reference":"Chương V, mục II.A.6.c","requirement":"Động cơ 4 thì."},{"item":"Động cơ diesel: Nhiên liệu","quote":"Nhiên liệu sử dụng: Dầu DO.","reference":"Chương V, mục II.A.6.c","requirement":"Dầu DO."},{"item":"Động cơ diesel: Hệ thống đốt","quote":"Hệ thống đốt: Phun trực tiếp.","reference":"Chương V, mục II.A.6.c","requirement":"Phun trực tiếp."},{"item":"Động cơ diesel: Hệ thống khởi động","quote":"Hệ thống khởi động: Bằng động cơ điện, sử dụng ắc quy 24VDC","reference":"Chương V, mục II.A.6.c","requirement":"Bằng động cơ điện, sử dụng ắc quy 24VDC."},{"item":"Động cơ diesel: Gió nạp","quote":"Gió nạp: Tăng áp bằng turbo","reference":"Chương V, mục II.A.6.c","requirement":"Tăng áp bằng turbo."},{"item":"Bộ điều khiển: Hệ thống điều khiển","quote":"Hệ thống điều khiển loại vi xử lý","reference":"Chương V, mục II.A.6.d","requirement":"Loại vi xử lý, gồm hệ thống điều áp tự động, điều tốc tự động, tự kiểm tra tình trạng vận hành tổ máy, bảng điều khiển có màn hình hiển thị số và đèn chiếu sáng nền. Các thiết bị điều khiển, bảo vệ, đo lường phải chịu được độ rung khi vận hành."},{"item":"Bộ điều khiển: Hệ thống cảnh báo","quote":"Hệ thống cảnh báo các trường hợp sau:","reference":"Chương V, mục II.A.6.d","requirement":"Cảnh báo: quá tải; thấp áp/quá áp; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; điện áp ắc quy thấp; mức nhiên liệu thấp."},{"item":"Bộ điều khiển: Hệ thống bảo vệ ngừng máy","quote":"Hệ thống bảo vệ ngừng máy cho các trường hợp sau:","reference":"Chương V, mục II.A.6.d","requirement":"Ngừng máy khi: quá tải; quá tốc động cơ; thấp áp/quá áp; thấp tần/quá tần; ngắn mạch; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; ngừng khẩn cấp."},{"item":"Bộ điều khiển: Hiển thị, đo lường","quote":null,"reference":"Chương V, mục II.A.6.d","requirement":"Hiển thị các thông số: điện áp AC mỗi pha, dòng điện AC mỗi pha, công suất thực, tần số, tốc độ, điện áp DC, áp lực dầu bôi trơn, nhiệt độ nước làm mát, cosφ (bản đọc ghi \"cosh\")."},{"item":"Vỏ chống ồn: Nguồn cung cấp","quote":"Vỏ chống ồn phải được cung cấp bởi nhà sản xuất tổ máy phát điện.","reference":"Chương V, mục II.A.6.e","requirement":"Do nhà sản xuất tổ máy phát điện cung cấp."},{"item":"Vỏ chống ồn: Vật liệu","quote":"Vật liệu bên ngoài bằng thép không rỉ hay thép sơn tĩnh điện nhằm đảm bảo","reference":"Chương V, mục II.A.6.e","requirement":"Vật liệu bên ngoài bằng thép không rỉ hoặc thép sơn tĩnh điện."},{"item":"Vỏ chống ồn: Độ ồn","quote":"Độ ồn tối đa của tổ máy phát điện sau khi lắp vỏ chống ồn: 85dB (A) ở","reference":"Chương V, mục II.A.6.e","requirement":"Độ ồn tối đa sau khi lắp vỏ chống ồn: 85dB(A) ở khoảng cách 01 m."},{"item":"Vỏ chống ồn: Thiết kế","quote":"Đảm bảo tổ máy phát điện vận hành tin cậy, an toàn ở ngoài trời.","reference":"Chương V, mục II.A.6.e","requirement":"Đảm bảo tổ máy vận hành tin cậy, an toàn ngoài trời; có móc treo để cẩu và vận chuyển toàn bộ tổ máy dễ dàng, an toàn."},{"item":"Tương thích điện từ (EMC)","quote":"Đạt giới hạn tương thích điện từ (EMC) theo TCVN 6627-1:2014","reference":"Chương V, mục II.A.7","requirement":"Đạt giới hạn tương thích điện từ (EMC) theo TCVN 6627-1:2014."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:53:47.658Z"}},"IB2300003199":{"u":"2026-11-03T13:14:38.425+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ve ky thuat (Goi thau so 30).pdf), chưa phân tích cả HSMT.","Bảng hạng mục bị vỡ định dạng khi trích từ PDF; số lượng 44 bộ (tổ máy chính) và 22 bộ (tổ máy sinh hoạt) được đọc theo cột 'Số lượng' nên có thể cần đối chiếu lại bản gốc.","Điện áp tổ máy chính không thống nhất: mô tả hạng mục ghi 400V, bảng thông số ghi 380 V.","Văn bản không nêu hãng/model động cơ và máy phát, AVR, bộ điều khiển chi tiết, mức ồn, thùng nhiên liệu, suất tiêu hao nhiên liệu, ATS, cáp, hay tiêu chuẩn áp dụng cụ thể; không nêu rõ công suất liên tục hay dự phòng.","Đoạn yêu cầu C/Q bị xen chữ ký số trong PDF nên không trích nguyên văn được; các ô 'Diesel' ở bảng thông số bị tách dòng nên quote để null."],"result":{"keyInfo":{"bidName":"Gói thầu số 30: Mua sắm máy phát điện cho 22 tàu cá - 09","notifyNo":"IB2300003199","generatorCapacity":"44 tổ máy phát điện chính (động cơ diesel 91 kW; máy phát 80 kW, 3 pha) và 22 tổ máy phát điện sinh hoạt (động cơ diesel 13 kW; máy phát 08 kW, 1 pha); văn bản không nêu rõ công suất liên tục hay dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Tình trạng, năm sản xuất, nhãn hiệu hàng hóa","quote":"ký hiệu, nhãn hiệu, xuất xứ rõ ràng và sản xuất từ năm 2022 trở về đây kèm theo","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, có mã ký hiệu, nhãn hiệu, xuất xứ rõ ràng, sản xuất từ năm 2022 trở về đây kèm đầy đủ tài liệu theo yêu cầu E-HSMT."},{"item":"Chung: Kê khai thông số trong E-HSDT","quote":"mà không được ghi “hoặc tương đương”.","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu phải ghi rõ tên, thông số kỹ thuật, ký mã hiệu, nhãn hiệu, hãng sản xuất, xuất xứ, năm sản xuất của hàng hóa, kèm tài liệu nhà sản xuất/nhà cung cấp (đánh dấu, chỉ rõ, dịch sang tiếng Việt); không được ghi \"hoặc tương đương\"."},{"item":"Tổ máy phát điện chính: Số lượng","quote":null,"reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"44 bộ (mỗi bộ gồm 01 tổ máy phát điện và phụ kiện tiêu chuẩn kèm theo)."},{"item":"Tổ máy phát điện chính: Công suất, điện áp, tần số, số pha (mô tả hạng mục)","quote":"lai công suất 91 kW; Máy phát 80","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Động cơ diesel lai công suất 91 kW; máy phát 80 kW, 400V, 50Hz, 3 pha."},{"item":"Tổ máy phát điện chính: Phụ kiện tiêu chuẩn - Bảng điều khiển","quote":"- Bảng điều khiển: 01 bộ","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"01 bộ bảng điều khiển kèm theo mỗi tổ máy."},{"item":"Tổ máy phát điện chính: Phụ kiện tiêu chuẩn - Bầu tiêu âm","quote":"- Bầu tiêu âm: 01 bộ","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"01 bộ bầu tiêu âm kèm theo mỗi tổ máy."},{"item":"Tổ máy phát điện chính: Phụ kiện tiêu chuẩn - Khớp nối ống xả mềm","quote":"- Bộ khớp nối ống xả mềm: 01 bộ","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"01 bộ khớp nối ống xả mềm kèm theo mỗi tổ máy."},{"item":"Tổ máy phát điện chính: Phụ kiện tiêu chuẩn - Bulông chân máy","quote":"- Bulông chân máy: 01 bộ","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"01 bộ bulông chân máy kèm theo mỗi tổ máy."},{"item":"Tổ máy phát điện chính: Phụ kiện tiêu chuẩn - Gói dầu nhớt và đổ nước lần đầu","quote":"- Gói dầu nhớt và đổ nước lần đầu:","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"01 gói dầu nhớt và đổ nước lần đầu kèm theo mỗi tổ máy."},{"item":"Tổ máy phát điện chính: Phụ kiện tiêu chuẩn - Lọc nhiên liệu tách nước","quote":"- Lọc nhiện liệu tách nước: 01 bộ","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"01 bộ lọc nhiên liệu tách nước kèm theo mỗi tổ máy."},{"item":"Tổ máy phát điện chính: Tài liệu hướng dẫn sử dụng","quote":"- Tài liệu hướng dẫn sử dụng (bằng","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Tài liệu hướng dẫn sử dụng bằng tiếng Anh và tiếng Việt."},{"item":"Tổ máy phát điện chính: Kích thước cơ bản","quote":"Dài: ≤ 2240 mm","reference":"Chương V, mục 1.2.b, hạng mục 1 - Tổ máy phát điện","requirement":"Dài ≤ 2240 mm; rộng ≤ 1150 mm; cao ≤ 1250 mm."},{"item":"Tổ máy phát điện chính: Động cơ - Hình dạng","quote":"6 xi-lanh bố trí thẳng hàng","reference":"Chương V, mục 1.2.b, hạng mục 1 - Động cơ lai","requirement":"6 xi-lanh bố trí thẳng hàng."},{"item":"Tổ máy phát điện chính: Động cơ - Công suất định mức","quote":"91 kW ± 5%","reference":"Chương V, mục 1.2.b, hạng mục 1 - Động cơ lai","requirement":"91 kW ± 5%."},{"item":"Tổ máy phát điện chính: Động cơ - Vòng quay định mức","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2.b, hạng mục 1 - Động cơ lai","requirement":"1500 vòng/phút."},{"item":"Tổ máy phát điện chính: Động cơ - Nhiên liệu","quote":null,"reference":"Chương V, mục 1.2.b, hạng mục 1 - Động cơ lai","requirement":"Diesel."},{"item":"Tổ máy phát điện chính: Động cơ - Đường kính xi lanh x hành trình pittông","quote":"102 mm x 120 mm","reference":"Chương V, mục 1.2.b, hạng mục 1 - Động cơ lai","requirement":"102 mm x 120 mm."},{"item":"Tổ máy phát điện chính: Động cơ - Dung tích xi lanh","quote":"5,9 lít","reference":"Chương V, mục 1.2.b, hạng mục 1 - Động cơ lai","requirement":"5,9 lít."},{"item":"Tổ máy phát điện chính: Động cơ - Khởi động","quote":"Điện 24 VDC","reference":"Chương V, mục 1.2.b, hạng mục 1 - Động cơ lai","requirement":"Khởi động điện 24 VDC."},{"item":"Tổ máy phát điện chính: Động cơ - Dòng điện khởi động nguội (CCA)","quote":"475 A","reference":"Chương V, mục 1.2.b, hạng mục 1 - Động cơ lai","requirement":"475 A."},{"item":"Tổ máy phát điện chính: Máy phát - Công suất","quote":"80 Kw ± 5%","reference":"Chương V, mục 1.2.b, hạng mục 1 - Máy phát","requirement":"80 kW ± 5%."},{"item":"Tổ máy phát điện chính: Máy phát - Điện áp","quote":"380 V","reference":"Chương V, mục 1.2.b, hạng mục 1 - Máy phát","requirement":"380 V (mô tả hạng mục ghi 400V, hai chỗ không thống nhất)."},{"item":"Tổ máy phát điện chính: Máy phát - Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.b, hạng mục 1 - Máy phát","requirement":"50 Hz."},{"item":"Tổ máy phát điện chính: Máy phát - Số pha","quote":"3 pha","reference":"Chương V, mục 1.2.b, hạng mục 1 - Máy phát","requirement":"3 pha."},{"item":"Tổ máy phát điện chính: Máy phát - Cấp độ cách điện","quote":"Cấp độ cách điện | H","reference":"Chương V, mục 1.2.b, hạng mục 1 - Máy phát","requirement":"Cấp H."},{"item":"Tổ máy phát điện chính: Máy phát - Số cực từ","quote":"Số cực từ | 4","reference":"Chương V, mục 1.2.b, hạng mục 1 - Máy phát","requirement":"4 cực."},{"item":"Tổ máy phát điện sinh hoạt: Số lượng","quote":null,"reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"22 bộ (mỗi bộ gồm 01 tổ máy phát điện sinh hoạt và phụ kiện tiêu chuẩn kèm theo)."},{"item":"Tổ máy phát điện sinh hoạt: Công suất, tần số, số pha (mô tả hạng mục)","quote":"lai công suất 13 kW; Máy phát 08","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Động cơ diesel lai công suất 13 kW; máy phát 08 kWe, 50Hz, 1 pha."},{"item":"Tổ máy phát điện sinh hoạt: Phụ kiện tiêu chuẩn - Công tắc điều khiển","quote":"- Công tắc điều khiển: 01 bộ","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"01 bộ công tắc điều khiển kèm theo mỗi máy."},{"item":"Tổ máy phát điện sinh hoạt: Phụ kiện tiêu chuẩn - Bulông chân máy","quote":"- Bulông chân máy: 01 bộ","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"01 bộ bulông chân máy kèm theo mỗi máy."},{"item":"Tổ máy phát điện sinh hoạt: Phụ kiện tiêu chuẩn - Gói dầu nhớt và đổ nước lần đầu","quote":"- Gói dầu nhớt và đổ nước lần đầu:","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"01 gói dầu nhớt và đổ nước lần đầu kèm theo mỗi máy."},{"item":"Tổ máy phát điện sinh hoạt: Phụ kiện tiêu chuẩn - Lọc nhiên liệu tách nước","quote":"- Lọc nhiện liệu tách nước: 01 bộ","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"01 bộ lọc nhiên liệu tách nước kèm theo mỗi máy."},{"item":"Tổ máy phát điện sinh hoạt: Tài liệu hướng dẫn sử dụng","quote":"- Tài liệu hướng dẫn sử dụng (bằng","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Tài liệu hướng dẫn sử dụng bằng tiếng Anh và tiếng Việt."},{"item":"Tổ máy phát điện sinh hoạt: Kích thước cơ bản","quote":"Dài: ≤ 664 mm","reference":"Chương V, mục 1.2.b, hạng mục 2 - Tổ máy phát điện sinh hoạt","requirement":"Dài ≤ 664 mm; rộng ≤ 583 mm; cao ≤ 535 mm."},{"item":"Tổ máy phát điện sinh hoạt: Động cơ - Hình dạng","quote":"3 xi-lanh bố trí thẳng hàng","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ lai","requirement":"3 xi-lanh bố trí thẳng hàng."},{"item":"Tổ máy phát điện sinh hoạt: Động cơ - Công suất lớn nhất","quote":"13 kW ± 5%","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ lai","requirement":"13 kW ± 5%."},{"item":"Tổ máy phát điện sinh hoạt: Động cơ - Vòng quay định mức","quote":"2880 vòng/phút","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ lai","requirement":"2880 vòng/phút."},{"item":"Tổ máy phát điện sinh hoạt: Động cơ - Đường kính xi lanh x hành trình pittông","quote":"67mm x 68 mm","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ lai","requirement":"67mm x 68 mm."},{"item":"Tổ máy phát điện sinh hoạt: Động cơ - Dung tích xi lanh","quote":"0,719 lít","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ lai","requirement":"0,719 lít."},{"item":"Tổ máy phát điện sinh hoạt: Động cơ - Nhiên liệu","quote":null,"reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ lai","requirement":"Diesel."},{"item":"Tổ máy phát điện sinh hoạt: Động cơ - Khởi động","quote":"Điện 12VDC","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ lai","requirement":"Khởi động điện 12VDC."},{"item":"Tổ máy phát điện sinh hoạt: Động cơ - Dòng điện khởi động nguội (CCA)","quote":"450 A","reference":"Chương V, mục 1.2.b, hạng mục 2 - Động cơ lai","requirement":"450 A."},{"item":"Tổ máy phát điện sinh hoạt: Máy phát - Công suất","quote":"08 kW ± 5%","reference":"Chương V, mục 1.2.b, hạng mục 2 - Máy phát","requirement":"08 kW ± 5%."},{"item":"Tổ máy phát điện sinh hoạt: Máy phát - Điện áp","quote":"220 V","reference":"Chương V, mục 1.2.b, hạng mục 2 - Máy phát","requirement":"220 V."},{"item":"Tổ máy phát điện sinh hoạt: Máy phát - Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.b, hạng mục 2 - Máy phát","requirement":"50 Hz."},{"item":"Tổ máy phát điện sinh hoạt: Máy phát - Số pha","quote":"Số pha | 1","reference":"Chương V, mục 1.2.b, hạng mục 2 - Máy phát","requirement":"1 pha."},{"item":"Tổ máy phát điện sinh hoạt: Máy phát - Cấp độ cách điện","quote":"Cấp độ cách điện | H","reference":"Chương V, mục 1.2.b, hạng mục 2 - Máy phát","requirement":"Cấp H."},{"item":"Tổ máy phát điện sinh hoạt: Máy phát - Số cực từ","quote":"Số cực từ | 2","reference":"Chương V, mục 1.2.b, hạng mục 2 - Máy phát","requirement":"2 cực."},{"item":"Phạm vi cung cấp và lắp đặt (cả hai loại tổ máy)","quote":"- Phạm vi công việc của gói thầu: Cung cấp, lắp đặt đồng bộ, huấn luyện đào","reference":"Chương V, mục 1.1.B","requirement":"Cung cấp, lắp đặt đồng bộ, huấn luyện đào tạo sử dụng, quy trình bảo dưỡng cho các tổ máy phát điện và phụ tùng đồng bộ kèm theo cho 22 tàu cá."},{"item":"Bảo hành (cả hai loại tổ máy)","quote":"- Thời gian bảo hành: Tối thiểu 12 tháng (tại nơi sử dụng), kể từ ngày bàn","reference":"Chương V, mục 1.3","requirement":"Tối thiểu 12 tháng tại nơi sử dụng, tính từ ngày bàn giao tàu cho đơn vị sử dụng."},{"item":"Xử lý hư hỏng trong thời hạn bảo hành","quote":"trong quá trình sử dụng hàng hóa trong thời hạn bảo hành: Trong thời gian 5 ngày","reference":"Chương V, mục 1.3","requirement":"Khắc phục trong 5 ngày sau khi Chủ đầu tư/Bên giao thầu thông báo; toàn bộ chi phí do Nhà thầu chịu."},{"item":"Xuất xứ (C/O)","quote":"+ Bản gốc giấy chứng nhận xuất xứ hàng hóa (C/O) kèm theo bản dịch công","reference":"Chương V, mục 1.3","requirement":"Bản gốc giấy chứng nhận xuất xứ hàng hóa (C/O) kèm bản dịch công chứng tiếng Việt."},{"item":"Chất lượng (C/Q hoặc CC)","quote":null,"reference":"Chương V, mục 1.3","requirement":"Bản gốc giấy chứng nhận chất lượng (C/Q), hoặc chứng nhận số lượng và chất lượng (CQ), hoặc chứng chỉ phù hợp (CC), kèm bản dịch công chứng tiếng Việt."},{"item":"Chứng nhận kiểu loại","quote":"+ Chứng nhận kiểu loại do cơ quan đăng kiểm cấp;","reference":"Chương V, mục 1.3","requirement":"Chứng nhận kiểu loại do cơ quan đăng kiểm cấp."},{"item":"Động cơ diesel (cả hai loại tổ máy): Khí thải","quote":"+ Chứng chỉ khí thải IMO đối với động cơ diesel;","reference":"Chương V, mục 1.3","requirement":"Chứng chỉ khí thải IMO đối với động cơ diesel."},{"item":"Báo cáo thử nghiệm","quote":"+ Bản gốc Báo cáo kết quả kiểm tra, thử nghiệm hàng hóa (Test report);","reference":"Chương V, mục 1.3","requirement":"Bản gốc Báo cáo kết quả kiểm tra, thử nghiệm hàng hóa (Test report)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:14:37.617Z"}},"IB2300005377":{"u":"2026-11-03T13:16:31.82+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ của động cơ và đầu phát; không nêu mức phát thải, vỏ cách âm hoặc độ ồn, bình nhiên liệu của tổ máy trong phần chữ, ATS (dòng định mức), cáp, thời hạn bảo hành.","Các trang bản vẽ cuối tệp là ảnh quét, OCR rất nhiễu (có chữ như bồn dầu chính 3000L, bồn dầu ngày 1000L, nhà máy phát điện) nên không đưa vào danh sách thông số vì không đủ tin cậy.","Một số số liệu trong văn bản có thể là lỗi in/OCR, đã giữ nguyên như ghi: 'Tăng nhiệt: 1500C', 'Công suất liên tục (kVA/kW)' bị tách cột trong bảng; điện áp ngõ ra '380 - 415 V' và điện áp danh định '400/230 VAC' không hoàn toàn thống nhất.","Phần thang máy (hạng mục I) được bỏ qua theo yêu cầu chỉ liệt kê thông số tổ máy phát điện."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt thang máy và máy phát điện","notifyNo":"IB2300005377","generatorCapacity":"1 x 1000 kVA công suất liên tục (văn bản ghi công suất dự phòng 1132 kVA/906KW; công suất liên tục 1029kVA/823KW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 1000 kVA: Số lượng","quote":"4 | Bộ | 1","reference":"Chương V, mục 1.1.g, bảng STT 4","requirement":"1 bộ tổ máy phát điện công suất liên tục 1000kVA"},{"item":"Tổ máy phát điện 1000 kVA: Loại máy","quote":"Loại máy: Máy trần","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần I","requirement":"Máy trần"},{"item":"Tổ máy phát điện 1000 kVA: Tính đồng bộ","quote":"Tính đồng bộ: Động cơ, đầu phát, bảng điều","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần I","requirement":"Động cơ, đầu phát, bảng điều khiển được thiết kế, sản xuất, lắp ráp bởi cùng một nhà sản xuất để đảm bảo tính đồng bộ"},{"item":"Tổ máy phát điện 1000 kVA: Điện áp, tần số, số pha","quote":"Điện áp 230/400V, 50Hz, 3 pha, 4 dây","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần I","requirement":"Điện áp 230/400V, 50Hz, 3 pha, 4 dây"},{"item":"Tổ máy phát điện 1000 kVA: Công suất dự phòng","quote":"Công suất dự phòng (kVA/kW): 1132","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần I","requirement":"1132 kVA/906KW"},{"item":"Tổ máy phát điện 1000 kVA: Công suất liên tục","quote":"1029kVA/823KW","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần I","requirement":"1029kVA/823KW"},{"item":"Tổ máy phát điện 1000 kVA: Tiêu chuẩn chất lượng chế tạo","quote":"Tiêu chuẩn chất lượng chế tạo: ISO8528,","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần I","requirement":"ISO8528, DIN6271, ISO3046, IEC 34, AS2789, BS5514, BS4999, BS5000, NEMA MG1-22.43 (theo danh sách trong văn bản)"},{"item":"Tổ máy phát điện 1000 kVA: Tiêu chuẩn quản lý chất lượng","quote":"Tiêu chuẩn quản lý chất lượng: BS EN ISO","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần I","requirement":"BS EN ISO 9001"},{"item":"Tổ máy phát điện 1000 kVA: Điện áp ngõ ra danh định","quote":"Điện áp ngõ ra danh định: 380 - 415 V, 3 pha,","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần I","requirement":"380 - 415 V, 3 pha, 4 dây, 4 cực"},{"item":"Tổ máy phát điện 1000 kVA: Biến thiên điện áp","quote":"Biến thiên điện áp: ± 0.5% từ không tải đến","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần I","requirement":"± 0.5% từ không tải đến đầy tải"},{"item":"Tổ máy phát điện 1000 kVA: Tần số và biến thiên tần số","quote":"Biến thiên tần số: ± 0.25% từ không tải đến","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần I","requirement":"Tần số 50 Hz; biến thiên tần số ± 0.25% từ không tải đến đầy tải"},{"item":"Tổ máy phát điện 1000 kVA: Hệ số công suất","quote":"Hệ số công suất: Cos phi = 0.8","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần I","requirement":"Cos phi = 0.8"},{"item":"Tổ máy phát điện 1000 kVA: Giảm chấn","quote":"Giảm chấn: bằng đệm cao su.","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần I","requirement":"Bằng đệm cao su"},{"item":"Tổ máy phát điện 1000 kVA: Đặc tính quá độ","quote":"Đặc tính quá độ: Khởi động đạt vòng tua định","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần I","requirement":"Khởi động đạt vòng tua định mức trong vòng 3-5 giây và cho phép đóng tải tức thời 01 bước 100 % tải sau khi khởi động"},{"item":"Tổ máy phát điện 1000 kVA: Điều kiện môi trường làm việc","quote":"nhiệt độ môi trường làm việc 40oC.","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần I","requirement":"Đảm bảo đặc tính kỹ thuật, vận hành tốt trong khí hậu nhiệt đới, nhiệt độ môi trường làm việc 40oC"},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - loại","quote":"Loại động cơ: Động cơ đốt trong, phun nhiên liệu kiểu trực tiếp, 4 kỳ, 12 xy lanh xếp hình","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần II","requirement":"Động cơ đốt trong, phun nhiên liệu kiểu trực tiếp, 4 kỳ, 12 xy lanh xếp hình V, có tăng áp và làm mát khí nạp"},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - số xi lanh","quote":"Số xi lanh / Bố trí: 12 xi-lanh / hình V","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần II","requirement":"12 xi-lanh / hình V"},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - công suất","quote":"Công suất động cơ: 950 kWm ở chế độ dự phòng.","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần II","requirement":"950 kWm ở chế độ dự phòng"},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - điều tốc","quote":"Điều tốc: điện tử.","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần II","requirement":"Điện tử"},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - hệ thống đốt và truyền động","quote":"Hệ thống đốt: Loại phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần II","requirement":"Phun nhiên liệu trực tiếp; truyền động trực tiếp, sử dụng khớp nối đồng trục"},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - tốc độ quay","quote":"Tốc độ quay: 1500 vòng/phút","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần II","requirement":"1500 vòng/phút; quá tốc 1800 ±50 vòng/phút"},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - kích thước buồng đốt","quote":"Tỷ số nén: 13.9:1","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần II","requirement":"Tỷ số nén 13.9:1; đường kính pít tông 159 mm; hành trình pít tông 159 mm"},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - dung tích dầu nhớt","quote":"Dung tích dầu nhớt: < 116 L","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần II","requirement":"< 116 L"},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - suất tiêu hao nhiên liệu (chế độ công suất liên tục)","quote":"Suất tiêu hao nhiên liệu tại 25% tải: < 66","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần II","requirement":"Tại 25% tải < 66 lít/giờ; 50% tải < 114 lít/giờ; 75% tải < 163 lít/giờ; 100% tải < 210 lít/giờ"},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - hệ thống làm mát","quote":"Hệ thống giải nhiệt làm mát: Bộ tản nhiệt","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần II","requirement":"Bộ tản nhiệt nước kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi ở chế độ quá tải 110%"},{"item":"Tổ máy phát điện 1000 kVA: Động cơ - thiết bị phụ","quote":"Động cơ diesel được trang bị đầy đủ các thiết","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần II","requirement":"Bộ cao su giảm chấn; bộ lọc gió có bộ hiển thị báo nghẹt lọc; bơm nước tuần hoàn; bơm dầu làm trơn; máy nạp ắc-qui 24VDC; động cơ khởi động 24VDC; bộ tản nhiệt và quạt"},{"item":"Tổ máy phát điện 1000 kVA: Bệ máy","quote":"Bệ máy: Bằng thép, chống rung bằng các gối","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần II","requirement":"Bằng thép, chống rung bằng các gối đỡ cao su"},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát - tiêu chuẩn","quote":"Tiêu chuẩn sản xuất: BS EN 60034, BS 5000,","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần III","requirement":"Tiêu chuẩn sản xuất: BS EN 60034, BS 5000, VDE 0530, NEMA MG1-32, IEC34, CSA22.2-100, AS1359; tiêu chuẩn quản lý chất lượng ISO 9001"},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát - tình trạng","quote":"Tình trạng: Mới 100%","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần III","requirement":"Mới 100%"},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát - loại và kích từ","quote":"Loại đầu phát điện: Không chổi than, kích từ","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần III","requirement":"Không chổi than, kích từ nam châm vĩnh cửu, 4 cực, từ trường xoay; kích từ PMG - máy phát kích từ độc lập loại nam châm vĩnh cửu"},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát - bộ điều thế tự động (AVR/DVR)","quote":"Bộ điều thế tự động Kỷ thuật số (DVR): Điều","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần III","requirement":"Bộ điều thế tự động kỹ thuật số (DVR), điều chỉnh tự động bằng mạch điện, tích hợp trong bảng điều khiển"},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát - quá tốc và tăng nhiệt","quote":"Quá tốc: 2250 vòng/ phút.","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần III","requirement":"Quá tốc 2250 vòng/ phút; tăng nhiệt 1500C ở chế độ dự phòng (ghi như văn bản)"},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát - số pha, điện áp, tần số","quote":"Số pha: 3 pha / 4 dây (có dây trung tính)","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần III","requirement":"3 pha / 4 dây (có dây trung tính); điện áp danh định 400/230 VAC; tần số danh định 50Hz; hệ số công suất cos phi 0,8"},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát - điều tiết điện áp","quote":"Khả năng điều tiết điện áp từ không tải đến","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần III","requirement":"± 0.5 % ở bất kỳ chế độ tải nào từ không tải đến đầy tải"},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát - dòng ngắn mạch duy trì","quote":"Dòng ngắn mạch duy trì: 4.200A trong vòng","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần III","requirement":"4.200A trong vòng 10 giây"},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát - đặc điểm vận hành","quote":"Đặc điểm vận hành: Vận hành với tải dao","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần III","requirement":"Vận hành với tải dao động, trong các chế độ làm việc độc lập hoặc hòa đồng bộ giữa các tổ máy"},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần III","requirement":"IP23"},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện: Cấp H.","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần III","requirement":"Cấp H"},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát - sóng hài, TIF, THF","quote":"Tổng mức sóng hài: Không tải < 1.5%. Ở tải","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần III","requirement":"Tổng mức sóng hài: không tải < 1.5%, ở tải tuyến tính cân bằng không méo dạng < 5%; TIF < 50% theo NEMA MG1-22.43; THF < 2%"},{"item":"Tổ máy phát điện 1000 kVA: Đầu phát - hiệu suất","quote":"Hiệu suất: ≥ 95%","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần III","requirement":"≥ 95%"},{"item":"Tổ máy phát điện 1000 kVA: Bộ điều khiển - loại","quote":"Loại thiết bị: Bộ điều khiển kỹ thuật số và hiển thị LCD.","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần IV","requirement":"Bộ điều khiển kỹ thuật số, hiển thị LCD, dựa trên công nghệ vi xử lý - kỹ thuật số, thiết kế gắn trên máy phát"},{"item":"Tổ máy phát điện 1000 kVA: Bộ điều khiển - hòa đồng bộ","quote":"Bộ điều khiển có tích hợp chức năng hòa đồng","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần IV, điểm 2","requirement":"Tích hợp chức năng hòa đồng bộ, chia tải giữa các tổ máy mà không cần bộ điều khiển hòa đồng bộ bên ngoài (trên tủ hòa); có chức năng Master first start"},{"item":"Tổ máy phát điện 1000 kVA: Bộ điều khiển - kết nối ATS","quote":"Có tính năng kết nối với ATS (Khởi động,","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần IV, điểm 1","requirement":"Có tính năng kết nối với ATS (khởi động, tắt máy từ xa)"},{"item":"Tổ máy phát điện 1000 kVA: Bộ điều khiển - giao tiếp, BMS","quote":"Có cổng giao tiếp với máy tính bằng phần mềm","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần IV, điểm 1","requirement":"Có cổng giao tiếp với máy tính bằng phần mềm chuyên dụng; có cổng kết nối hệ thống quản lý tòa nhà (BMS) và giám sát từ xa qua mạng internet thông qua cổng RS485"},{"item":"Tổ máy phát điện 1000 kVA: Bộ điều khiển - điều kiện vận hành","quote":"thường từ nhiệt độ môi trường từ -40oC ~","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần IV, điểm 1","requirement":"Vận hành bình thường từ nhiệt độ môi trường -40oC ~ 70oC, độ ẩm tương đối lên tới 95%"},{"item":"Tổ máy phát điện 1000 kVA: Bộ điều khiển - chức năng tiêu chuẩn","quote":"+ Công tắc dừng khẩn cấp","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần IV, điểm 4","requirement":"Bộ điều khiển chu kỳ đề, hiển thị số, công tắc dừng khẩn cấp, chạy cầm chừng (idle), khởi động từ xa, phím Stop-Start-Man-Auto; điều chỉnh điện áp, tần số và thông số bằng phím nhấn trên màn hình (không dùng biến trở xoay)"},{"item":"Tổ máy phát điện 1000 kVA: Bộ điều khiển - bảo vệ cảnh báo","quote":"+ Áp lực nhớt thấp","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần IV, điểm 5","requirement":"Cảnh báo: nhiệt độ nước làm mát cao/thấp, điện thế DC cao/thấp, áp lực nhớt thấp, quá dòng, sự cố cảm biến áp lực nhớt và nhiệt độ, công tắc cắt tải khi quá tải, bình yếu"},{"item":"Tổ máy phát điện 1000 kVA: Bộ điều khiển - bảo vệ dừng máy","quote":"Tích hợp chức năng bảo vệ đầu phát Amsentry","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần IV, điểm 6","requirement":"Tích hợp bảo vệ đầu phát Amsentry (quá dòng, ngắn mạch) không cần ACB bên ngoài; tự động dừng máy khi: dừng khẩn cấp, không đề được, nhiệt độ nước làm mát cao, mực nước làm mát thấp, áp lực nhớt thấp, bộ kích từ hỏng, đề nhiều lần không thành công, vượt tốc/thấp tốc, điện áp AC cao/thấp, tần số quá thấp/cao, quá dòng từng pha/03 pha, ngắn mạch, công suất ngược"},{"item":"Tổ máy phát điện 1000 kVA: Bộ điều khiển - thông số hiển thị","quote":"+ Dòng điện pha (A)","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần IV, điểm 7","requirement":"Hiển thị dòng điện pha, kW, kWh, hệ số công suất, điện áp dây và pha, kVA từng pha và tổng, số giờ hoạt động, áp suất nhớt, điện áp bình acquy, suất tiêu hao nhiên liệu; hiển thị điện áp, tần số, công suất, hệ số công suất trên bus khi hòa đồng bộ; góc đồng bộ hoặc % đồng bộ"},{"item":"Tổ máy phát điện 1000 kVA: Bộ điều khiển - hiển thị và giám sát từ xa","quote":"+ Cho phép kết nối thêm màn hình điều khiển","reference":"Chương V, mục 1.2.b, hạng mục II.1, phần IV, điểm 8","requirement":"Kết nối thêm màn hình điều khiển từ xa qua PCC net; kết nối qua cổng Modbus (RS-485); cài đặt thêm cảnh báo với hơn 4 ngõ vào và 4 ngõ ra (tiếp điểm khô)"},{"item":"Tổ máy phát điện 1000 kVA: Năm sản xuất","quote":"+ Thiết bị được sản xuất năm 2023 trở về sau.","reference":"Chương V, mục 1.2, Yêu cầu chung","requirement":"Thiết bị được sản xuất năm 2023 trở về sau"},{"item":"Tổ máy phát điện 1000 kVA: Tình trạng thiết bị","quote":"+ Thiết bị phải mới 100% và chưa qua sử dụng.","reference":"Chương V, mục 1.2, Yêu cầu chung","requirement":"Mới 100% và chưa qua sử dụng"},{"item":"Tổ máy phát điện 1000 kVA: Chứng từ CO/CQ","quote":"+ Bộ chứng từ nhập khẩu để kiểm tra và làm cơ sở nghiệm thu: Giấy chứng nhận xuất xứ","reference":"Chương V, mục 1.2, Yêu cầu chung","requirement":"Bộ chứng từ nhập khẩu gồm Giấy chứng nhận xuất xứ (CO) đối với hàng nhập khẩu, Giấy chứng nhận chất lượng (CQ), catalogue (bản gốc hoặc bản sao có đóng dấu xác nhận của hãng hoặc nhà phân phối được hãng ủy quyền, kèm bản dịch tiếng Việt nếu bản gốc bằng ngôn ngữ khác)"},{"item":"Tổ máy phát điện 1000 kVA: Tiêu chuẩn chất lượng hàng hóa","quote":"+ Cung cấp hàng hóa đạt tiêu chuẩn chất lượng quốc tế ISO, CE hoặc tương đương theo","reference":"Chương V, mục 1.2, Yêu cầu chung","requirement":"Hàng hóa đạt tiêu chuẩn chất lượng quốc tế ISO, CE hoặc tương đương"},{"item":"Tổ máy phát điện 1000 kVA: Phạm vi lắp đặt","quote":"- Quá trình lắp đặt đúng yêu cầu về kỹ thuật, công suất, đảm bảo tính thẩm mỹ.","reference":"Chương V, mục 1.3.a","requirement":"Lắp đặt đúng yêu cầu kỹ thuật, công suất, đảm bảo tính thẩm mỹ; chỉ lắp đặt khi kết cấu đủ khả năng chịu lực; vệ sinh sạch sẽ trước khi lắp đặt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:16:30.752Z"}},"IB2300006184":{"u":"2026-11-03T19:55:29.758+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V_Yêu cầu về kỹ thuật.docx, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.docx), chưa phân tích cả HSMT.","Đây là gói dịch vụ bảo dưỡng, sửa chữa máy phát điện hiện hữu. Chương V không nêu thông số của tổ máy mới như công suất prime/standby, động cơ, đầu phát, điện áp, tần số, vỏ cách âm, độ ồn, bình nhiên liệu, năm sản xuất, tiêu chuẩn áp dụng.","Công suất lấy từ cột \"Công suất Máy nổ\" của Phụ lục, từ 5.5 đến 20 (kVA). Một số dòng không ghi nhãn hiệu máy nổ.","Phụ lục có 1010 dòng, nhiều dòng trùng Site ID hoặc có số lượng lớn (ví dụ 14, 15 máy). Tổng số máy không được tính ở đây.","Mục ắc quy 12V-45 Ah ghi dung lượng 70 Ah, mâu thuẫn trong văn bản gốc."],"result":{"keyInfo":{"bidName":"Bảo dưỡng, sửa chữa máy phát điện các trạm BTS khu vực Đài viễn thông Đăk Lăk năm 2023","notifyNo":"IB2300006184","generatorCapacity":"Nhiều máy phát điện hiện hữu, công suất từ 5.5 kVA đến 20 kVA (cột \"Công suất Máy nổ\" trong Phụ lục danh sách trạm, 1010 dòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi dịch vụ","quote":"Bảo dưỡng, sửa chữa Máy phát điện.","reference":"Chương V, mục 1","requirement":"Gói thầu là dịch vụ bảo dưỡng, sửa chữa máy phát điện hiện hữu tại các trạm BTS thuộc Đăk Lăk, Đăk Nông, Gia Lai, Kon Tum. Không phải cung cấp tổ máy mới."},{"item":"Các loại máy phát điện thuộc phạm vi","quote":"MPĐ động cơ diesel","reference":"Chương V, mục 2.1.1 và Phụ lục danh sách trạm","requirement":"Có hai loại: máy phát điện động cơ xăng và máy phát điện động cơ diesel. Phụ lục cho biết loại máy (cố định hoặc lưu động), nhiên liệu, nhãn hiệu máy nổ và công suất từng trạm, ví dụ Yanmar 16.5kVA (YMG32SL), Kubota 6kVA (EX8KSE), Capo 11kVA (CS11M), FG Wilson 10 Kva."},{"item":"Nội dung bảo dưỡng máy diesel: đo kiểm vận hành","quote":"Đo, kiểm tra điện áp khi không tải và có tải","reference":"Chương V, mục 2.1.1, STT 2","requirement":"Chạy thử không tải và có tải. Đo, kiểm tra điện áp khi không tải và có tải, đo tần số, kiểm tra độ ồn và độ rung."},{"item":"Chất lượng sau bảo dưỡng, sửa chữa","quote":"Máy phát điện sau khi bảo dưỡng hoạt động ổn định, các thông số kỹ thuật đảm bảo các yêu cầu của nhà sản xuất cho từng loại máy.","reference":"Chương V, mục 2.1.2","requirement":"Máy hoạt động ổn định, các thông số kỹ thuật đạt yêu cầu của nhà sản xuất cho từng loại máy."},{"item":"Vật tư thay thế: tình trạng và xuất xứ","quote":"Các vật tư đưa vào thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng","reference":"Chương V, mục 2.2.2","requirement":"Vật tư thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng."},{"item":"Vật tư thay thế: tài liệu CO/CQ","quote":"Chứng chỉ nguồn gốc, xuất xứ sản phẩm (Hãng sản xuất, nơi sản xuất nếu có)","reference":"Chương V, mục 5","requirement":"Kèm chứng chỉ nguồn gốc, xuất xứ sản phẩm (hãng sản xuất, nơi sản xuất nếu có)."},{"item":"Bảo hành sửa chữa","quote":"Thời gian bảo hành: tối thiểu 12 tháng kể từ ngày ký kết biên bản bàn giao hạng mục sửa chữa đó.","reference":"Chương V, mục 2.3","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản bàn giao hạng mục sửa chữa."},{"item":"Máy diesel - Mạch điều chỉnh điện áp (AVR) thay thế (yêu cầu chung)","quote":"Hàng mới 100%, đảm bảo điện thế ngõ ra ổn định 220-230VAC, tần số 50-51Hz khi có tải.","reference":"Chương V, mục 2.2.2, bảng Yêu cầu chung, STT 8","requirement":"Hàng mới 100%, điện thế ngõ ra ổn định 220-230VAC, tần số 50-51Hz khi có tải. Nhãn hiệu Aksamautu hoặc tương đương."},{"item":"Máy diesel - Mạch điều khiển ATS thay thế","quote":"Nhãn hiệu: Aksamautu hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 1","requirement":"Mới 100%, nhãn hiệu Aksamautu hoặc tương đương."},{"item":"Máy diesel - Mạch điều khiển (controller) thay thế: màn hình","quote":"Màn hình hiển thị: LCD hiển thị các chỉ dẫn và các cảnh báo.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 13","requirement":"Phù hợp với loại máy. Màn hình LCD hiển thị chỉ dẫn và cảnh báo. Hiển thị Volt, Ampe, tần số, thời gian chạy máy, nhiệt độ nước làm mát, mức nhiên liệu, điện thế accu, áp suất nhớt. Báo lỗi nhiệt độ nước làm mát cao. Bảo vệ dừng máy tự động. Mới 100%."},{"item":"Máy diesel - Mạch điều khiển (controller) thay thế: nhãn hiệu","quote":"Nhãn hiêu: Deepsea, Emko Trans Amf, Sices, Datacom, Bernini hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 13","requirement":"Nhãn hiệu Deepsea, Emko Trans Amf, Sices, Datacom, Bernini hoặc tương đương."},{"item":"Máy diesel - CB bảo vệ HVR thay thế","quote":"Nhãn hiêu : MCCB/MCB 63A, 2 cực, hiệu Schneider, Mitsubishi, Hager, LS hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 12","requirement":"MCCB/MCB 63A, 2 cực, hiệu Schneider, Mitsubishi, Hager, LS hoặc tương đương, mới 100%."},{"item":"Máy diesel - Nút dừng khẩn cấp thay thế","quote":"Nhãn hiêu: Schneider hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 11","requirement":"Mới 100%, nhãn hiệu Schneider hoặc tương đương."},{"item":"Máy diesel - Dây tín hiệu điều khiển","quote":"7x2,5mm2, Cadivi hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 10","requirement":"Cáp 7x2,5mm2, Cadivi hoặc tương đương, mới 100%."},{"item":"Cáp điện thay thế (yêu cầu chung)","quote":"2x16mm2, hiệu Cadivi hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng Yêu cầu chung, STT 17 và 24","requirement":"Dây 2x2,5mm2 hiệu Cadivi hoặc tương đương; dây điện 2x16mm2 hiệu Cadivi hoặc tương đương; đều mới 100%."},{"item":"Máy diesel - Dynamo sạc","quote":"Đảm bảo ngõ ra sạc cho accu 12 VDC.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 20","requirement":"Quấn lại dynamo bằng dây đồng, thay IC sạc, đảm bảo ngõ ra sạc cho accu 12 VDC."},{"item":"Mạch sạc bù accu (yêu cầu chung)","quote":"Điều tiết sạc ngõ ra 5-10A DC.","reference":"Chương V, mục 2.2.2, bảng Yêu cầu chung, STT 19","requirement":"Điều tiết sạc ngõ ra 5-10A DC, tự động ngắt khi bình accu đủ điện, nhãn hiệu Deepsea hoặc tương đương, mới 100%."},{"item":"Bộ sạc accu tự động (yêu cầu chung)","quote":"Nhãn hiệu: Deepsea hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng Yêu cầu chung, STT 13","requirement":"Mới 100%, nhãn hiệu Deepsea hoặc tương đương."},{"item":"Quấn lại cuộn dây Rotor, stator (yêu cầu chung)","quote":"Quấn lại bằng dây đồng.","reference":"Chương V, mục 2.2.2, bảng Yêu cầu chung, STT 5 và 6","requirement":"Quấn lại bằng dây đồng."},{"item":"Máy diesel - Ống dẫn khói thay thế","quote":"Thép tráng kẽm, dày ≥ 1,2 mm.","reference":"Chương V, mục 2.2.2, bảng Yêu cầu chung, STT 50","requirement":"Phù hợp với ống pô máy, thép tráng kẽm, dày ≥ 1,2 mm, mới 100%."},{"item":"Máy diesel - Dung dịch nước làm mát","quote":"Nước xanh tiêu chuẩn phụ gia Ethylene Glycol, pha với nước cất theo tỷ lệ 1:10.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 38","requirement":"Nước xanh tiêu chuẩn phụ gia Ethylene Glycol, pha với nước cất tỷ lệ 1:10, mới 100%, nhãn hiệu Fleetguard hoặc tương đương."},{"item":"Máy diesel - Đế két nước làm mát","quote":"Chất liệu ống tản nhiệt bằng đồng.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 25","requirement":"Chất liệu ống tản nhiệt bằng đồng, phù hợp chủng loại máy, mới 100%."},{"item":"Máy diesel - Bộ lọc dầu, lọc gió, lọc nước, lọc nhiên liệu, lọc nhớt","quote":"Nhãn hiệu: Donaldson hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 27-31","requirement":"Phù hợp với loại máy, mới 100%, nhãn hiệu Donaldson hoặc tương đương."},{"item":"Máy diesel - Dây curoa thay thế","quote":"Nhãn hiệu: Bosch hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 24","requirement":"Phù hợp với loại máy, mới 100%, nhãn hiệu Bosch hoặc tương đương."},{"item":"Dầu nhớt thay thế (yêu cầu chung)","quote":"Hãng Caltex hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng Yêu cầu chung, STT 55","requirement":"Hãng Caltex hoặc tương đương, mới 100%."},{"item":"Máy xăng - Bình xăng con thay thế","quote":"Nhãn hiệu: Honda hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng MPĐ xăng, STT 6","requirement":"Phù hợp với loại máy, mới 100%, nhãn hiệu Honda hoặc tương đương."},{"item":"Máy xăng - Cọc điện (tiếp địa)","quote":"Đường kính >= D16mm , chiều dài >= 1 mét","reference":"Chương V, mục 2.2.2, bảng MPĐ xăng, STT 1","requirement":"Đường kính >= D16mm, chiều dài >= 1 mét, mới 100%."},{"item":"Rơle máy phát điện (yêu cầu chung)","quote":"Timer dạng đơn có nhiều mức chỉnh thời gian phù hợp, hiệu Omron hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng Yêu cầu chung, STT 23","requirement":"Timer dạng đơn có nhiều mức chỉnh thời gian phù hợp, hiệu Omron hoặc tương đương, mới 100%."},{"item":"CCDC - Ắc quy 12V-90 Ah","quote":"Kích thước: ≤303 x 171 x 200 mm.","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, STT 1","requirement":"Điện áp 12V, dung lượng 90 Ah, kích thước ≤303 x 171 x 200 mm, mã GS MF 105d31l/r hoặc tương đương, mới 100%."},{"item":"CCDC - Ắc quy 12V-70 Ah","quote":"-Kích thước: ≤236 * 134 * 201 mm.","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, STT 2 (dòng thứ nhất)","requirement":"Điện áp 12V, dung lượng 70 Ah, kích thước ≤236 * 134 * 201 mm, mã GS MF 80d26l hoặc tương đương, mới 100%."},{"item":"CCDC - Ắc quy 12V-45 Ah","quote":"- Dung lượng 70 Ah\n- MSP: GS 46b24l hoặc tương đương- Mới 100%.","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, STT 2 (dòng thứ hai)","requirement":"Điện áp 12V, mã GS 46b24l hoặc tương đương, mới 100%, kích thước ≤ 236 * 134 * 201. Tên mục ghi 45 Ah nhưng dòng dung lượng ghi 70 Ah (văn bản mâu thuẫn)."},{"item":"CCDC - Bơm nhiên liệu cầm tay 12V","quote":"Công suất: 120W.","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, STT 4","requirement":"Công suất 120W, hút 3 – 9 mét, đẩy 10 – 20 mét, mã LK-60-12DC hoặc tương đương, mới 100%."},{"item":"CCDC - Rơle trung gian","quote":"Điện áp cuộn dây: 220/240 VAC","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, STT 6","requirement":"Điện áp cuộn dây 220/240 VAC, tiếp điểm DPDT 5A, mã MY2N-GS-AC220/240V hoặc tương đương."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:55:29.058Z"}},"IB2300008330":{"u":"2026-11-03T19:53:28.094+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5-CHUONG V-YEU CAU VE KY THUAT-GOI 4-DANG MANG.pdf, PHU LUC HOP DONG-GOI 4-DANG MANG.docx), chưa phân tích cả HSMT.","Chương V không nêu động cơ (hãng, model, số xy lanh, tốc độ, suất tiêu hao), đầu phát (hãng, model, cấp cách điện), tần số, vỏ cách âm/độ ồn, bồn nhiên liệu (dung tích), ATS, cáp, CO/CQ hay năm sản xuất của máy.","Bảng khối lượng bị vỡ định dạng khi trích xuất từ PDF (cột Yêu cầu kỹ thuật/Ghi chú bị trộn); chỉ nhận ra ghi chú 'Thi công theo phương án kỹ thuật kèm theo' và 'Quyết định số 3199/QĐ-PTC3 ngày 01/7/2022'. Số quyết định và dòng 'Thay Bộ điều khiển PTC3' có thể bị lẫn, cần đối chiếu bản gốc.","Một số trích dẫn (quote) của các dòng gộp nhiều STT chỉ lấy dòng đầu/đại diện do bảng bị vỡ định dạng; quote của STT 20 và nhóm STT 20, 23, 24 chỉ khớp một phần dòng.","Dòng STT 25 ghi 'máy phát điện 63kV' (không phải 63kVA) trong bảng khối lượng, được chép đúng như văn bản.","Tệp Phụ lục hợp đồng chỉ là biểu mẫu bảng giá, không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Gói thầu 04/SCL2023/TTĐĐL: Sửa chữa máy phát điện 63kVA","notifyNo":"IB2300008330","generatorCapacity":"63 kVA (máy phát điện xoay chiều 03 pha 380/220V)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 63kVA: Công suất, điện áp, số pha","quote":"Chạy thử nghiệm máy phát điện xoay chiều 03 pha 380/220V – 63kVA.","reference":"Chương V, mục 3.c","requirement":"Chạy thử nghiệm máy phát điện xoay chiều 03 pha 380/220V – 63kVA."},{"item":"Máy phát điện 63kVA: Số lượng","quote":"Dịch vụ Sửa chữa máy phát | Máy | 1,0","reference":"Chương V, mục 3.b, bảng khối lượng, STT 25","requirement":"01 máy (Dịch vụ sửa chữa máy phát điện 63kV (nhân công), đơn vị Máy, khối lượng 1,0)."},{"item":"Máy phát điện 63kVA: Hiện trạng","quote":"Sửa chữa máy phát điện 63kVA qua quá trình vận hành hơn 23 năm bị hư\nhỏng, suy giảm chất lượng, điện áp đầu ra không ổn định, rỉ sét, hỏng cảm biến,\nhỏng bộ điều chỉnh điện áp, hỏng Ăc quy, hỏng bơm nước.","reference":"Chương V, mục 3.a","requirement":"Máy đã vận hành hơn 23 năm, hư hỏng, suy giảm chất lượng, điện áp đầu ra không ổn định, rỉ sét, hỏng cảm biến, hỏng bộ điều chỉnh điện áp, hỏng ắc quy, hỏng bơm nước."},{"item":"Máy phát điện 63kVA: Phạm vi sửa chữa - sơn, nhớt","quote":"1 | Sơn lại máy | Thi công theo | Bộ | 1,0\n2 | Thay nhớt | phương án kỹ | Xô | 1,0","reference":"Chương V, mục 3.b, STT 1-2","requirement":"Sơn lại máy: 1 bộ; Thay nhớt: 1 xô."},{"item":"Máy phát điện 63kVA: Đầu phát (alternator)","quote":"Sửa chữa quấn lại đầu phát, | Quyết định số\n3\n3199/QĐ- | Bộ | 1,0\nthay mâm Diode","reference":"Chương V, mục 3.b, STT 3","requirement":"Sửa chữa quấn lại đầu phát, thay mâm Diode: 1 bộ."},{"item":"Máy phát điện 63kVA: Bộ điều khiển (controller)","quote":"Thay Bộ điều | khiển PTC3 ngày\n4 | 01/7/2022 | Bộ | 1,0\nDEEPSEA 7320","reference":"Chương V, mục 3.b, STT 4","requirement":"Thay bộ điều khiển PTC3 DEEPSEA 7320: 1 bộ."},{"item":"Máy phát điện 63kVA: Bộ điều chỉnh điện áp AVR","quote":"17 | Thay bộ AVR | Bộ | 1,0","reference":"Chương V, mục 3.b, STT 17","requirement":"Thay bộ AVR: 1 bộ."},{"item":"Máy phát điện 63kVA: Cảm biến","quote":"6 | Thay cảm biến áp lực nhớt | Cái | 1,0\n7 | Thay cảm biến nhiệt độ | Cái | 1,0","reference":"Chương V, mục 3.b, STT 5-7","requirement":"Thay cảm biến mức nhiên liệu: 1 cái; cảm biến áp lực nhớt: 1 cái; cảm biến nhiệt độ: 1 cái."},{"item":"Máy phát điện 63kVA: Động cơ - lọc nhiên liệu, nhớt, gió","quote":"8 | Thay lọc nhiên liệu | Cái | 2,0\n9 | Thay lọc nhớt | Cái | 2,0\n10 | Thay lọc gió | Cái | 1,0","reference":"Chương V, mục 3.b, STT 8-10","requirement":"Thay lọc nhiên liệu: 2 cái; lọc nhớt: 2 cái; lọc gió: 1 cái."},{"item":"Máy phát điện 63kVA: Động cơ - bơm cao áp","quote":"16 | Cân chỉnh bơm cao áp | Bộ | 1,0","reference":"Chương V, mục 3.b, STT 16","requirement":"Cân chỉnh bơm cao áp: 1 bộ."},{"item":"Máy phát điện 63kVA: Hệ thống làm mát","quote":"11 | Nước làm mát | Can | 1,0","reference":"Chương V, mục 3.b, STT 11, 18, 19","requirement":"Nước làm mát: 1 can; thay bơm nước: 1 bộ; thay ruột két nước đồng mới: 1 cái."},{"item":"Máy phát điện 63kVA: Ắc quy và phụ kiện","quote":"12 | Thay ắc quy 100Ah | Bình | 2,0","reference":"Chương V, mục 3.b, STT 12-15, 21-22","requirement":"Thay ắc quy 100Ah: 2 bình; thay rơle đề: 1 cái; thay dây cọc bình ắc quy: 3 sợi; thay cọc bình ắc quy: 4 cái; sạc ắc quy tự động: 1 cái; sửa chữa Dinamo sạc: 1 cái."},{"item":"Máy phát điện 63kVA: Ống thoát nhiệt, bồn nhiên liệu, bơm tay","quote":"20 | Sửa chữa Dinamo sạc | Cái | 1,0","reference":"Chương V, mục 3.b, STT 20, 23, 24","requirement":"Bọc cách nhiệt ống thoát nhiệt: 6 mét; súc rửa bồn nhiên liệu: 1 bồn; thay bơm tay: 1 cái."},{"item":"Máy phát điện 63kVA: Yêu cầu thực hiện sửa chữa","quote":"Sửa chữa máy phát điện 63kVA thực hiện đúng nội dung sửa chữa, đầy đủ\ncác hạng mục, nội dung theo quy định của nhà sản xuất và được kiểm tra tình","reference":"Chương V, mục 3.c","requirement":"Sửa chữa đúng nội dung, đầy đủ các hạng mục theo quy định của nhà sản xuất và được kiểm tra tình trạng kỹ thuật theo yêu cầu đặc điểm hoạt động."},{"item":"Máy phát điện 63kVA: Vật tư, phụ tùng thay thế","quote":"Vật tư, phụ tùng thay thế đảm bảo chất lượng yêu cầu kỹ thuật của nhà sản\nxuất, có đầy đủ ký mã hiệu, bảo đảm chất lượng theo qui định của nhà sản xuất.","reference":"Chương V, mục 3.c; mục 5 a.1; mục 6","requirement":"Đảm bảo chất lượng theo yêu cầu kỹ thuật của nhà sản xuất, có đầy đủ ký mã hiệu; nhà thầu phải ghi rõ xuất xứ, chủng loại nguồn gốc vật liệu sử dụng; vật tư có nguồn gốc rõ ràng, hợp pháp, được phép lưu hành ở Việt Nam."},{"item":"Máy phát điện 63kVA: Quy trình sửa chữa","quote":"Hạng mục sửa chữa được thực hiện theo quy trình của nhà sản xuất, bảo\nđảm yêu cầu kỹ thuật.","reference":"Chương V, mục 3.c","requirement":"Hạng mục sửa chữa thực hiện theo quy trình của nhà sản xuất, bảo đảm yêu cầu kỹ thuật."},{"item":"Máy phát điện 63kVA: Bảo hành","quote":"Bảo hành 12 tháng trở lên đối với phụ tùng thay thế;","reference":"Chương V, mục 3.c","requirement":"Bảo hành 12 tháng trở lên đối với phụ tùng thay thế."},{"item":"Máy phát điện 63kVA: Phiếu kiểm tra tình trạng kỹ thuật","quote":"Phiếu kiểm tra tình trạng kỹ thuật (xác định tình trạng kỹ thuật, nội dung\nhạng mục thực hiện, loại vật tư, phụ tùng thay thế đầy đủ theo nội dung sửa chữa);","reference":"Chương V, mục 3.c","requirement":"Có phiếu kiểm tra tình trạng kỹ thuật (xác định tình trạng, nội dung hạng mục thực hiện, loại vật tư, phụ tùng thay thế đầy đủ theo nội dung sửa chữa)."},{"item":"Máy phát điện 63kVA: Kiểm tra và thử nghiệm","quote":"Việc kiểm tra kiểm nghiệm được thực hiện bởi các kỹ thuật viên của nhà\nthầu theo phiếu kiểm tra cùng nhân viên vận hành máy phát điện hoặc cán bộ của\nChủ đầu tư.","reference":"Chương V, mục 10","requirement":"Kiểm tra do kỹ thuật viên của nhà thầu thực hiện theo phiếu kiểm tra cùng nhân viên vận hành máy phát điện hoặc cán bộ của Chủ đầu tư."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:53:27.485Z"}},"IB2300008811":{"u":"2026-11-03T19:53:09.597+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong VIII_Phu luc BGHD.docx, Chương V_Yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo dưỡng, sửa chữa nên không có thông số tổ máy phát điện mới (động cơ, đầu phát, tiêu hao nhiên liệu, độ ồn, bồn dầu, ATS...); chỉ có yêu cầu vật tư thay thế.","Phụ lục có nhiều dòng thiếu mã trạm hoặc địa chỉ, và một số ký tự lỗi; công suất ghi lẫn đơn vị (kVA/KVA/kva) hoặc không ghi đơn vị.","Ắc quy 12V-45 Ah có dung lượng ghi 70 Ah mâu thuẫn với tên."],"result":{"keyInfo":{"bidName":"Bảo dưỡng, sửa chữa Máy phát điện các trạm BTS khu vực Đài Viễn thông Bình Định năm 2023","notifyNo":"IB2300008811","generatorCapacity":"Không nêu công suất tổ máy cụ thể trong phần yêu cầu kỹ thuật; phụ lục liệt kê các máy từ 5 kVA đến 380 kVA (diesel và xăng), phần lớn 5,5–8,7 kVA và 6 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Loại máy phát điện","quote":"Bảo dưỡng, sửa chữa Máy phát điện.","reference":"Chương V, mục 1","requirement":"Bảo dưỡng, sửa chữa máy phát điện động cơ xăng và động cơ diesel tại các trạm BTS thuộc Quảng Ngãi, Bình Định, Phú Yên, Khánh Hòa"},{"item":"Phụ lục - Công suất và số lượng máy","quote":null,"reference":"Chương V, Phụ lục danh sách trạm","requirement":"Danh sách trạm ghi nhiên liệu (xăng/dầu/diesel), công suất (kVA) và số lượng máy mỗi trạm. Công suất từ 5 kVA đến 380 kVA; phần lớn là 5,5; 6; 6,6; 8; 8,7 kVA. Các máy lớn: 380 kVA (QNQN2J, Quảng Ngãi), 250 kVA (QNQN2J), 225 kVA (BDQN31, Bình Định), 165 kVA và 150 kVA (KHNT24, Nha Trang), 150 kVA (Quy Nhơn, Ưu tiên 1), 50 kVA x 2 (PYPY01 Tuy Hòa; QNQN02 Quảng Ngãi). Một số trạm có nhiều máy (ví dụ 10 máy xăng 6 kVA tại QNQN2J; 4 máy xăng 6 kVA tại QNQN02)"},{"item":"Bảo dưỡng - MPĐ động cơ xăng","quote":"Chạy thử không tải, có tải:","reference":"Chương V, mục 2.1.1, STT 1","requirement":"Kiểm tra chung (đai ốc, giảm âm, giảm chấn), nhiên liệu, dầu bôi trơn, hệ thống lọc gió, hệ thống nhiên liệu, hệ thống đánh lửa (dây cao áp, mobin, bugi), ắc quy, hệ thống khởi động, đầu phát, dây dẫn; thay dầu bôi trơn; chạy thử không tải và có tải, đo điện áp và tần số; vệ sinh máy; ghi biên bản và sổ bảo dưỡng"},{"item":"Bảo dưỡng - MPĐ động cơ diesel","quote":"Thay thế lọc dầu sau 2 năm sử dụng.","reference":"Chương V, mục 2.1.1, STT 2","requirement":"Kiểm tra chung (đai ốc, giảm âm, giảm chấn, dây curoa, độ rơ), nhiên liệu, thay dầu bôi trơn, thay lọc dầu sau 2 năm sử dụng, lọc gió, hệ thống làm mát, hệ thống thoát khí thải, hệ thống nhiên liệu (bơm cao áp, vòi phun), ắc quy, hệ thống khởi động, đầu phát; chạy thử không tải và có tải, đo điện áp, tần số, kiểm tra độ ồn, độ rung; vệ sinh máy; ghi biên bản, sổ bảo dưỡng"},{"item":"Bảo dưỡng - Toàn bộ MPĐ","quote":"Thực hiện dán nhãn tem quản lý Máy phát điện theo yêu cầu của chủ đầu tư (phần vật tư do chủ đầu tư trang bị).","reference":"Chương V, mục 2.1.1, STT 3","requirement":"Dán nhãn tem quản lý (vật tư do chủ đầu tư trang bị); cập nhật chủng loại, serial, thông số máy vào cơ sở dữ liệu theo yêu cầu chủ đầu tư"},{"item":"Chất lượng bảo dưỡng/sửa chữa","quote":"Máy phát điện sau khi bảo dưỡng hoạt động ổn định, các thông số kỹ thuật đảm bảo các yêu cầu của nhà sản xuất cho từng loại máy.","reference":"Chương V, mục 2.1.2 và 2.2.2","requirement":"Máy hoạt động ổn định, thông số kỹ thuật đáp ứng yêu cầu của nhà sản xuất cho từng loại máy"},{"item":"Vật tư thay thế - Yêu cầu chung","quote":"Các vật tư đưa vào thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng","reference":"Chương V, mục 2.2.2","requirement":"Vật tư thay thế mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng"},{"item":"MPĐ xăng - Cọc điện","quote":"Đường kính >= D16mm , chiều dài >= 1 mét- Mới 100%.","reference":"Chương V, mục 2.2.2, bảng MPĐ xăng, TT 1","requirement":"Đường kính >= D16mm, chiều dài >= 1 mét, mới 100%"},{"item":"MPĐ xăng - Bình xăng con","quote":"Nhãn hiệu: Honda hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng MPĐ xăng, TT 6","requirement":"Phù hợp với loại máy, mới 100%, nhãn hiệu Honda hoặc tương đương"},{"item":"MPĐ xăng - Các vật tư khác (bugi, bộ khóa xăng, dây giật khởi động, IC dây đánh lửa, kim phao xăng, ống xăng, thùng xăng)","quote":"Phù hợp với loại máy.- Mới 100%.","reference":"Chương V, mục 2.2.2, bảng MPĐ xăng, TT 3, 7-12","requirement":"Phù hợp với loại máy, mới 100%"},{"item":"MPĐ diesel - Mạch điều khiển ATS","quote":"Nhãn hiệu: Aksamautu hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, TT 1","requirement":"Mới 100%, nhãn hiệu Aksamautu hoặc tương đương"},{"item":"MPĐ diesel - Bộ chỉnh lưu cụm kích từ đuôi đầu phát (điôt)","quote":"Phù hợp với loại máy.- Đảm bảo giữ Bộ máy phát điện hoạt động bình thường, hiệu quả chỉnh lưu tốt, hiệu suất ổn định.- Mới 100%.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, TT 5","requirement":"Phù hợp loại máy, đảm bảo máy hoạt động bình thường, hiệu quả chỉnh lưu tốt, hiệu suất ổn định, mới 100%"},{"item":"MPĐ diesel - Bộ dây tín hiệu điều khiển","quote":"7x2,5mm2, Cadivi hoặc tương đương.- Mới 100%.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, TT 10","requirement":"7x2,5mm2, Cadivi hoặc tương đương, mới 100%"},{"item":"MPĐ diesel - Bộ nút dừng khẩn cấp","quote":"Nhãn hiêu: Schneider hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, TT 11","requirement":"Mới 100%, nhãn hiệu Schneider hoặc tương đương"},{"item":"MPĐ diesel - CB bảo vệ HVR","quote":"Nhãn hiêu : MCCB/MCB 63A, 2 cực, hiệu Schneider, Mitsubishi, Hager, LS hoặc tương đương.- Mới 100%","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, TT 12","requirement":"MCCB/MCB 63A, 2 cực, hiệu Schneider, Mitsubishi, Hager, LS hoặc tương đương, mới 100%"},{"item":"MPĐ diesel - Mạch điều khiển máy phát (bộ điều khiển)","quote":"Nhãn hiêu: Deepsea, Emko Trans Amf, Sices, Datacom, Bernini hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, TT 13","requirement":"Phù hợp loại máy; màn hình LCD hiển thị chỉ dẫn và cảnh báo; hiển thị Volt, Ampe, tần số, thời gian chạy máy, nhiệt độ nước làm mát, mức nhiên liệu, điện thế accu, áp suất nhớt; báo lỗi nhiệt độ nước làm mát cao; bảo vệ dừng máy tự động; mới 100%; nhãn hiệu Deepsea, Emko Trans Amf, Sices, Datacom, Bernini hoặc tương đương"},{"item":"MPĐ diesel - Sửa chữa AVR và mạch điều khiển","quote":"Nạp phần mềm sửa lỗi không ổn định của board điều khiển.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, TT 8-9","requirement":"Kiểm tra cảnh báo về board điều khiển, nạp phần mềm sửa lỗi không ổn định, thay chân jack cắm lỗi"},{"item":"MPĐ diesel - Dynamo sạc 12 VDC","quote":"Đảm bảo ngõ ra sạc cho accu 12 VDC.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, TT 20","requirement":"Quấn lại dynamo bằng dây đồng, thay IC sạc, đảm bảo ngõ ra sạc cho accu 12 VDC"},{"item":"MPĐ diesel - Đế két nước làm mát","quote":"Chất liệu ống tản nhiệt bằng đồng.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, TT 25","requirement":"Chất liệu ống tản nhiệt bằng đồng, phù hợp chủng loại máy, mới 100%"},{"item":"MPĐ diesel - Dây curoa","quote":"Nhãn hiệu: Bosch hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, TT 24","requirement":"Phù hợp loại máy, mới 100%, nhãn hiệu Bosch hoặc tương đương"},{"item":"MPĐ diesel - Solenoid ngắt máy","quote":"Nhãn hiệu: Lister Petter hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, TT 26","requirement":"Phù hợp loại máy, mới 100%, nhãn hiệu Lister Petter hoặc tương đương"},{"item":"MPĐ diesel - Lọc dầu, lọc gió, lọc nước, lọc nhiên liệu, lọc nhớt","quote":"Nhãn hiệu: Donaldson hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, TT 27-31","requirement":"Mới 100%, nhãn hiệu Donaldson hoặc tương đương; lọc nhiên liệu dùng ống nhiên liệu chuyên dụng"},{"item":"MPĐ diesel - Ty bơm cao áp","quote":"Chất liệu bằng đồng.- Mới 100%.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, TT 36","requirement":"Chất liệu bằng đồng, mới 100%"},{"item":"MPĐ diesel - Dung dịch nước làm mát","quote":"Nước xanh tiêu chuẩn phụ gia Ethylene Glycol, pha với nước cất theo tỷ lệ 1:10.- Mới 100%.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, TT 38","requirement":"Nước xanh tiêu chuẩn phụ gia Ethylene Glycol, pha nước cất tỷ lệ 1:10, mới 100%, nhãn hiệu Fleetguard hoặc tương đương"},{"item":"MPĐ diesel - Ống khói/ống xả","quote":"Bọc bảo ôn đường ống khói máy phát điện","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, TT 3, 16","requirement":"Sửa chữa và bọc bảo ôn cách nhiệt ống khói; hàn gia cố ống xả, dò tìm và hàn trám lỗ xì"},{"item":"Chung - Thay mạch điều chỉnh điện áp (AVR)","quote":"Hàng mới 100%, đảm bảo điện thế ngõ ra ổn định 220-230VAC, tần số 50-51Hz khi có tải.","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, TT 8","requirement":"Phù hợp loại máy, hàng mới 100%, điện thế ngõ ra ổn định 220-230VAC, tần số 50-51Hz khi có tải, nhãn hiệu Aksamautu hoặc tương đương"},{"item":"Chung - Cân chỉnh điện áp, tần số","quote":"Điều chỉnh điện áp, tần số của máy phát điện theo đúng yêu cầu kỹ thuật của catologue hãng đề ra.","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, TT 11","requirement":"Điều chỉnh điện áp, tần số theo yêu cầu kỹ thuật của catalogue hãng"},{"item":"Chung - Bộ sạc accu tự động và mạch sạc bù accu","quote":"Điều tiết sạc ngõ ra 5-10A DC.- Tự động ngắt khi bình accu đủ điện.","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, TT 13, 19","requirement":"Mới 100%, nhãn hiệu Deepsea hoặc tương đương; mạch sạc bù điều tiết ngõ ra 5-10A DC, tự động ngắt khi bình đủ điện"},{"item":"Chung - Dây điện và bộ dây tín hiệu sạc","quote":"2x16mm2, hiệu Cadivi hoặc tương đương.- Mới 100%.","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, TT 12, 17, 24","requirement":"Dây 2x2,5mm2 hiệu Cadivi hoặc tương đương; dây 2x16mm2 hiệu Cadivi hoặc tương đương; bộ dây tín hiệu sạc bình nhãn hiệu Cadivi hoặc tương đương; mới 100%"},{"item":"Chung - Rơle máy phát điện","quote":"Timer dạng đơn có nhiều mức chỉnh thời gian phù hợp, hiệu Omron hoặc tương đương.- Mới 100%.","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, TT 23","requirement":"Timer dạng đơn có nhiều mức chỉnh thời gian, hiệu Omron hoặc tương đương, mới 100%"},{"item":"Chung - Cuộn dây Rotor, Stator, sấy đầu phát","quote":"Quấn lại bằng dây đồng.","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, TT 5-7","requirement":"Quấn lại bằng dây đồng; sấy đầu phát"},{"item":"Chung - Ống dẫn khói","quote":"Thép tráng kẽm, dày ≥ 1,2 mm.","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, TT 50","requirement":"Phù hợp ống pô máy, thép tráng kẽm, dày ≥ 1,2 mm, mới 100%"},{"item":"Chung - Nhớt","quote":"Hãng Caltex hoặc tương đương.- Mới 100%.","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, TT 55","requirement":"Hãng Caltex hoặc tương đương, mới 100%"},{"item":"CCDC - Ắc quy 12V-90 Ah","quote":"Kích thước: ≤303 x 171 x 200 mm.","reference":"Chương V, mục 2.2.2, bảng CCDC, TT 1","requirement":"Kích thước ≤303 x 171 x 200 mm, 12V, 90 Ah, mã GS MF 105d31l/r hoặc tương đương, mới 100%"},{"item":"CCDC - Ắc quy 12V-70 Ah","quote":"-Kích thước: ≤236 * 134 * 201 mm.","reference":"Chương V, mục 2.2.2, bảng CCDC, TT 2 (thứ nhất)","requirement":"Kích thước ≤236 * 134 * 201 mm, 12V, 70 Ah, mã GS MF 80d26l hoặc tương đương, mới 100%"},{"item":"CCDC - Ắc quy 12V-45 Ah","quote":"- MSP: GS 46b24l hoặc tương đương- Mới 100%.","reference":"Chương V, mục 2.2.2, bảng CCDC, TT 2 (thứ hai)","requirement":"Kích thước ≤ 236 * 134 * 201, 12V, mã GS 46b24l hoặc tương đương, mới 100%. Văn bản ghi tên 45 Ah nhưng dòng dung lượng ghi 70 Ah (mâu thuẫn trong văn bản gốc)"},{"item":"CCDC - Bơm nhiên liệu cầm tay 12V","quote":"- Công suất: 120W.","reference":"Chương V, mục 2.2.2, bảng CCDC, TT 4","requirement":"Công suất 120W, hút 3-9 mét, đẩy 10-20 mét, mã LK-60-12DC hoặc tương đương, mới 100%"},{"item":"CCDC - Đầu jack 3 chân nguồn ra MPĐ","quote":"- MPS: PKE32M723 hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng CCDC, TT 5","requirement":"Mã PKE32M723 hoặc tương đương"},{"item":"CCDC - Rơle trung gian","quote":"- Điện áp cuộn dây: 220/240 VAC","reference":"Chương V, mục 2.2.2, bảng CCDC, TT 6","requirement":"Điện áp cuộn dây 220/240 VAC, tiếp điểm DPDT 5A, mã MY2N-GS-AC220/240V hoặc tương đương"},{"item":"Di dời máy phát điện","quote":"+ Lắp đặt chi tiết các bộ phận hoàn chỉnh.","reference":"Chương V, mục 2.2.2, phần di dời","requirement":"Tháo rã máy tại trạm, vận chuyển thủ công và bằng xe tới trạm đến, lắp đặt chi tiết hoàn chỉnh, chạy thử vận hành, ký biên bản nghiệm thu"},{"item":"Bảo hành sửa chữa","quote":"Thời gian bảo hành: tối thiểu 12 tháng kể từ ngày ký kết biên bản bàn giao hạng mục sửa chữa đó.","reference":"Chương V, mục 2.3","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản bàn giao hạng mục sửa chữa"},{"item":"Hồ sơ vật tư thay thế (CO/CQ)","quote":"Chứng chỉ nguồn gốc, xuất xứ sản phẩm (Hãng sản xuất, nơi sản xuất nếu có)","reference":"Chương V, mục 5","requirement":"Kèm catalogue và tài liệu kỹ thuật (nếu có), chứng chỉ nguồn gốc xuất xứ (hãng sản xuất, nơi sản xuất nếu có), giấy chứng nhận chất lượng (nếu có)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:53:08.867Z"}},"IB2300008812":{"u":"2026-11-03T19:55:59.501+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong VIII_Phu luc BGHD.docx, Chương V_Yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Đây là gói dịch vụ bảo dưỡng, sửa chữa; văn bản không nêu thông số động cơ (hãng, model, số xy lanh, vòng tua, tiêu hao nhiên liệu, khí thải), đầu phát (hãng, cấp cách điện), vỏ cách âm, độ ồn, thùng nhiên liệu, dòng định mức ATS, tiêu chuẩn áp dụng hay năm sản xuất.","Không có thông tin công suất dự phòng hay liên tục; công suất chỉ lấy từ cột 'Công suất (KVA)' của Phụ lục.","Dòng cuối Phụ lục ghi 'Tổng 1119' nhưng không nêu rõ đơn vị (số máy hay số dòng).","Một số dòng Phụ lục thiếu địa chỉ (DNCL19) hoặc có ký tự lỗi ('Hoà Ti?n'); số liệu công suất dùng cả dấu chấm và dấu phẩy (5.5 và 5,5).","Bảng ắc quy có mục 'Ắc quy 12V- 45 Ah' ghi dung lượng 70 Ah và đánh số STT 2 hai lần; giữ nguyên như văn bản.","Các trích dẫn giữ nguyên lỗi chính tả của văn bản gốc (ví dụ 'Nhãn hiêu', 'MPS')."],"result":{"keyInfo":{"bidName":"Bảo dưỡng, sửa chữa máy phát điện tại khu vực Quảng Nam, Đà Nẵng và Thừa Thiên Huế năm 2023","notifyNo":"IB2300008812","generatorCapacity":"Từ 5 kVA đến 500 kVA, chạy xăng và dầu diesel; chủ yếu 5,5-8 kVA chạy xăng và 6-20 kVA chạy diesel; không nêu rõ chế độ dự phòng hay liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi: Máy phát điện được bảo dưỡng, sửa chữa","quote":"Bảo dưỡng, sửa chữa Máy phát điện.","reference":"Chương V, mục 1","requirement":"Gói thầu là dịch vụ bảo dưỡng, sửa chữa máy phát điện chạy xăng và chạy diesel tại các trạm BTS ở Thừa Thiên Huế, Quảng Nam và Đà Nẵng. Không phải cung cấp máy mới."},{"item":"Danh mục máy: công suất và nhiên liệu theo Phụ lục","quote":null,"reference":"Chương V, Phụ lục - Danh sách các trạm (STT 81, 82, 707, 700, 521)","requirement":"Phụ lục liệt kê các máy có công suất từ 5 đến 500 kVA. Hai trạm tại Huế (HUHU1K, 48 Đống Đa) có máy diesel 250 kVA và 500 kVA. Trạm QNATKY_WDM01 (01 Trần Phú, Tam Kỳ) có 1 máy diesel 500 kVA. Trạm QATKMA01 có 1 máy diesel 50 kVA. Các trạm còn lại chủ yếu 5-30 kVA. Kho Đài ĐN ghi 120 máy xăng 6.5 kVA."},{"item":"Chất lượng sau bảo dưỡng: Thông số máy","quote":"Máy phát điện sau khi bảo dưỡng hoạt động ổn định, các thông số kỹ thuật đảm bảo các yêu cầu của nhà sản xuất cho từng loại máy.","reference":"Chương V, mục 2.1.2","requirement":"Máy hoạt động ổn định, thông số kỹ thuật đạt yêu cầu của nhà sản xuất cho từng loại máy."},{"item":"Vật tư thay thế: Chất lượng, xuất xứ","quote":"Các vật tư đưa vào thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng và đáp ứng các yêu cầu quy định sau:","reference":"Chương V, mục 2.2.2","requirement":"Vật tư thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng."},{"item":"Máy diesel - Bộ điều chỉnh điện áp (AVR) thay thế","quote":"Hàng mới 100%, đảm bảo điện thế ngõ ra ổn định 220-230VAC, tần số 50-51Hz khi có tải.","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, STT 8","requirement":"Phù hợp với loại máy; điện áp ra ổn định 220-230 VAC, tần số 50-51 Hz khi có tải; nhãn hiệu Aksamautu hoặc tương đương."},{"item":"Máy diesel - Mạch điều khiển máy phát (bộ điều khiển) thay thế","quote":"Màn hình hiển thị: LCD hiển thị các chỉ dẫn và các cảnh báo.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 13","requirement":"Màn hình LCD hiển thị chỉ dẫn và cảnh báo; hiển thị volt, ampe, tần số, thời gian chạy máy, nhiệt độ nước làm mát, mức nhiên liệu, điện thế accu, áp suất nhớt; báo lỗi nhiệt độ nước làm mát cao; bảo vệ dừng máy tự động; nhãn hiệu Deepsea, Emko Trans Amf, Sices, Datacom, Bernini hoặc tương đương."},{"item":"Máy diesel - Mạch điều khiển ATS thay thế","quote":"Nhãn hiệu: Aksamautu hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 1","requirement":"Mới 100%; nhãn hiệu Aksamautu hoặc tương đương. Không nêu dòng định mức ATS."},{"item":"Máy diesel - CB bảo vệ HVR","quote":"Nhãn hiêu : MCCB/MCB 63A, 2 cực, hiệu Schneider, Mitsubishi, Hager, LS hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 12","requirement":"MCCB/MCB 63A, 2 cực, hiệu Schneider, Mitsubishi, Hager, LS hoặc tương đương; mới 100%."},{"item":"Máy diesel - Nút dừng khẩn cấp","quote":"Nhãn hiêu: Schneider hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 11","requirement":"Mới 100%; nhãn hiệu Schneider hoặc tương đương."},{"item":"Máy diesel - Dây tín hiệu điều khiển","quote":"7x2,5mm2, Cadivi hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 10","requirement":"Cáp 7x2,5mm2, Cadivi hoặc tương đương; mới 100%."},{"item":"Máy diesel - Dynamo sạc 12 VDC","quote":"Đảm bảo ngõ ra sạc cho accu 12 VDC.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 20","requirement":"Quấn lại dynamo bằng dây đồng, thay IC sạc; đảm bảo ngõ ra sạc cho accu 12 VDC."},{"item":"Máy diesel - Bộ chỉnh lưu cụm kích từ đuôi đầu phát (điốt)","quote":"Đảm bảo giữ Bộ máy phát điện hoạt động bình thường, hiệu quả chỉnh lưu tốt, hiệu suất ổn định.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 5","requirement":"Phù hợp với loại máy; giữ máy hoạt động bình thường, hiệu quả chỉnh lưu tốt, hiệu suất ổn định; mới 100%."},{"item":"Máy diesel - Dung dịch nước làm mát","quote":"Nước xanh tiêu chuẩn phụ gia Ethylene Glycol, pha với nước cất theo tỷ lệ 1:10.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 38","requirement":"Nước xanh tiêu chuẩn phụ gia Ethylene Glycol, pha nước cất tỷ lệ 1:10; nhãn hiệu Fleetguard hoặc tương đương; mới 100%."},{"item":"Máy diesel - Lọc dầu, lọc gió, lọc nước, lọc nhiên liệu, lọc nhớt","quote":"Nhãn hiệu: Donaldson hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 27-31","requirement":"Phù hợp với loại máy; mới 100%; nhãn hiệu Donaldson hoặc tương đương."},{"item":"Máy diesel - Dây curoa, hệ thống ngắt máy (solenoid)","quote":"Nhãn hiệu: Bosch hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 24, 26","requirement":"Dây curoa: Bosch hoặc tương đương. Solenoid: Lister Petter hoặc tương đương. Cả hai phù hợp với loại máy, mới 100%."},{"item":"Máy diesel - Đế két nước làm mát","quote":"Chất liệu ống tản nhiệt bằng đồng.","reference":"Chương V, mục 2.2.2, bảng MPĐ diesel, STT 25","requirement":"Chất liệu ống tản nhiệt bằng đồng; phù hợp chủng loại máy; mới 100%."},{"item":"Chung (xăng và diesel) - Mạch sạc bù accu","quote":"Điều tiết sạc ngõ ra 5-10A DC.","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, STT 19","requirement":"Điều tiết sạc ngõ ra 5-10A DC; tự động ngắt khi accu đủ điện; nhãn hiệu Deepsea hoặc tương đương; mới 100%."},{"item":"Chung - Bộ sạc accu tự động, bộ dây tín hiệu sạc bình","quote":"Nhãn hiệu: Deepsea hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, STT 13, 12","requirement":"Bộ sạc accu tự động: mới 100%, nhãn hiệu Deepsea hoặc tương đương. Bộ dây tín hiệu sạc bình: mới 100%, nhãn hiệu Cadivi hoặc tương đương."},{"item":"Chung - Dây điện","quote":"2x16mm2, hiệu Cadivi hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, STT 17, 24","requirement":"Dây 2x2,5mm2 hiệu Cadivi hoặc tương đương, mới 100%. Dây 2x16mm2 hiệu Cadivi hoặc tương đương, mới 100%."},{"item":"Chung - Rơle (timer) máy phát điện","quote":"Timer dạng đơn có nhiều mức chỉnh thời gian phù hợp, hiệu Omron hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, STT 23","requirement":"Timer dạng đơn có nhiều mức chỉnh thời gian phù hợp, hiệu Omron hoặc tương đương; mới 100%."},{"item":"Chung - Ống dẫn khói","quote":"Thép tráng kẽm, dày ≥ 1,2 mm.","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, STT 50","requirement":"Phù hợp với ống pô máy; thép tráng kẽm, dày từ 1,2 mm trở lên; mới 100%."},{"item":"Chung - Nhớt bổ sung","quote":"Hãng Caltex hoặc tương đương.","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, STT 55","requirement":"Hãng Caltex hoặc tương đương; mới 100%."},{"item":"Chung - Cân chỉnh điện áp, tần số","quote":"Điều chỉnh điện áp, tần số của máy phát điện theo đúng yêu cầu kỹ thuật của catologue hãng đề ra.","reference":"Chương V, mục 2.2.2, bảng yêu cầu chung, STT 11","requirement":"Điều chỉnh điện áp, tần số của máy theo yêu cầu kỹ thuật trong catalogue của hãng."},{"item":"Máy xăng - Cọc điện (tiếp địa)","quote":"Đường kính >= D16mm , chiều dài >= 1 mét","reference":"Chương V, mục 2.2.2, bảng MPĐ xăng, STT 1","requirement":"Đường kính từ D16mm trở lên, chiều dài từ 1 mét trở lên; mới 100%."},{"item":"Máy xăng - Bình xăng con","quote":"Nhãn hiệu: Honda hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng MPĐ xăng, STT 6","requirement":"Phù hợp với loại máy; mới 100%; nhãn hiệu Honda hoặc tương đương."},{"item":"Công cụ dụng cụ - Ắc quy 12V-90 Ah","quote":"MSP: GS MF 105d31l/r hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, STT 1","requirement":"Điện áp 12V, dung lượng 90 Ah, kích thước không quá 303 x 171 x 200 mm; mã GS MF 105d31l/r hoặc tương đương; mới 100%."},{"item":"Công cụ dụng cụ - Ắc quy 12V-70 Ah","quote":"MSP: GS MF 80d26l hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, STT 2 (dòng đầu)","requirement":"Điện áp 12V, dung lượng 70 Ah, kích thước không quá 236 x 134 x 201 mm; mã GS MF 80d26l hoặc tương đương; mới 100%."},{"item":"Công cụ dụng cụ - Ắc quy 12V-45 Ah","quote":"MSP: GS 46b24l hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, STT 2 (dòng thứ hai)","requirement":"Điện áp 12V; mã GS 46b24l hoặc tương đương; kích thước không quá 236 * 134 * 201; mới 100%. Tên mục ghi 45 Ah nhưng dòng dung lượng ghi 70 Ah (mâu thuẫn trong văn bản)."},{"item":"Công cụ dụng cụ - Bơm nhiên liệu cầm tay 12V","quote":"MSP: LK-60-12DC hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, STT 4","requirement":"Công suất 120W; hút 3-9 mét; đẩy 10-20 mét; mã LK-60-12DC hoặc tương đương; mới 100%."},{"item":"Công cụ dụng cụ - Rơle trung gian","quote":"Điện áp cuộn dây: 220/240 VAC","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, STT 6","requirement":"Điện áp cuộn dây 220/240 VAC, tiếp điểm DPDT 5A; mã MY2N-GS-AC220/240V hoặc tương đương."},{"item":"Công cụ dụng cụ - Đầu jack 3 chân nguồn ra MPĐ","quote":"MPS: PKE32M723 hoặc tương đương","reference":"Chương V, mục 2.2.2, bảng CCDC thay thế, STT 5","requirement":"Mã PKE32M723 hoặc tương đương."},{"item":"Phạm vi lắp đặt - Di dời máy phát điện","quote":"Lắp đặt chi tiết các bộ phận hoàn chỉnh.","reference":"Chương V, mục 2.2.2, phần di dời máy phát điện","requirement":"Tháo rã máy tại trạm, vận chuyển tới trạm đến, lắp đặt hoàn chỉnh, chạy thử vận hành, ký biên bản nghiệm thu với đại diện chủ đầu tư."},{"item":"Giấy tờ chứng minh xuất xứ, chất lượng (CO/CQ)","quote":"Chứng chỉ nguồn gốc, xuất xứ sản phẩm (Hãng sản xuất, nơi sản xuất nếu có)","reference":"Chương V, mục 5","requirement":"Vật tư thay thế kèm catalogue, chứng chỉ nguồn gốc xuất xứ và giấy chứng nhận chất lượng (nếu có)."},{"item":"Bảo hành hạng mục sửa chữa","quote":"Thời gian bảo hành: tối thiểu 12 tháng kể từ ngày ký kết biên bản bàn giao hạng mục sửa chữa đó.","reference":"Chương V, mục 2.3","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản bàn giao hạng mục sửa chữa."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:55:58.804Z"}},"IB2300010089":{"u":"2026-11-03T19:56:01.518+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong V-YC ky thuat sc may phat dien.docx), chưa phân tích cả HSMT.","Gói thầu là sửa chữa, thay thế vật tư cho máy phát điện Cummins 880KVA; Chương V không nêu thông số của chính tổ máy (động cơ, đầu phát, điện áp, tần số, ATS...) và không nêu chế độ công suất chạy chính hay dự phòng.","Tên hạng mục II.2 ghi mã 38000730 nhưng cột yêu cầu ghi model 3800730.","Hạng mục II.14 có tên ghi 3007517 nhưng model ghi 3007515.","Hạng mục II.4 (lọc nhiên liệu) ghi 'Loại: Turbo tăng áp', và hạng mục II.18 (nhớt SAE15W40) mô tả là nhớt động cơ xăng cho xe con/xe tải nhẹ; hai mô tả này có vẻ không khớp với máy phát điện diesel Cummins, nên cần làm rõ với bên mời thầu.","Nhiều hạng mục không ghi nhãn hiệu (LF670, LF777, AH1135, WF2076, dung dịch làm mát DCA65L)."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Sửa chữa máy phát điện 880KVA","notifyNo":"IB2300010089","generatorCapacity":"880KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy Cummins 880KVA: Phạm vi công việc","quote":"Máy phát điện sau khi bảo dưỡng, sửa chữa, thay thế thiết bị, đảm bảo vận hành an toàn, ổn định theo đúng tiêu chuẩn kỹ thuật của hãng sản xuất.","reference":"Chương V, Mục tiêu công việc","requirement":"Sửa chữa, bảo dưỡng, thay thế vật tư máy phát điện Cummins 880KVA; sau sửa chữa máy phải vận hành an toàn, ổn định theo tiêu chuẩn kỹ thuật của hãng sản xuất."},{"item":"Tổ máy 880KVA: Chất lượng vật tư thay thế","quote":"Tất cả các thiết bị khi thay thế phải là hàng chính hãng, mới 100% chưa qua sử dụng.","reference":"Chương V, Mục tiêu công việc","requirement":"Thiết bị thay thế phải chính hãng, mới 100%, chưa qua sử dụng."},{"item":"Tổ máy 880KVA: Thông số vật tư thay thế","quote":"Vật tư, thiết bị thay thế có thông số kỹ thuật phù hợp với yêu cầu kỹ thuật của từng loại, từng hãng máy.","reference":"Chương V, Yêu cầu kỹ thuật của gói thầu","requirement":"Vật tư, thiết bị thay thế có thông số kỹ thuật phù hợp với yêu cầu kỹ thuật của từng loại, từng hãng máy."},{"item":"Phần I - Tháo rã kiểm tra","quote":"Nhân công tháo rã kiểm tra tình trạng nước qua nhớt và ngược lại","reference":"Chương V, bảng mục I.1","requirement":"Nhân công tháo rã kiểm tra tình trạng nước qua nhớt và ngược lại, 1 gói."},{"item":"Phần II - Sinh hàn gió 3626715 (4 cái)","quote":"Kích thước: (61 x 7.5 x 15)cm.","reference":"Chương V, bảng mục II.1","requirement":"Xuất xứ China; nhãn hiệu Cummins; model 3626715; hàng mới 100%; chất liệu kim loại (sắt, đồng); kích thước (61 x 7.5 x 15)cm; đường ống nước vào ra phi 27; bảo hành theo tiêu chuẩn nhà sản xuất hoặc đơn vị cung cấp."},{"item":"Phần II - Bộ gioăng động cơ trên (1 bộ)","quote":"Model: 3800730","reference":"Chương V, bảng mục II.2","requirement":"Xuất xứ USA; nhãn hiệu Cummins; model 3800730; hàng mới 100%."},{"item":"Phần II - Bộ gioăng động cơ dưới 3804301 (1 bộ)","quote":"Chất liệu: Sắt, nhôm, cao su, amiăng","reference":"Chương V, bảng mục II.3","requirement":"Xuất xứ USA; nhãn hiệu Cummins; model 3804301; hàng mới 100%; chất liệu sắt, nhôm, cao su, amiăng."},{"item":"Phần II - Lọc nhiên liệu FF202 (2 cái)","quote":"Cỡ ren: 1 1/4-12 UNS-2B","reference":"Chương V, bảng mục II.4","requirement":"Xuất xứ China; nhãn hiệu Fleetguard; model FF202; hàng mới 100%; đường kính ngoài 116.08 mm; chiều cao 287.27 mm; cỡ ren 1 1/4-12 UNS-2B; loại turbo tăng áp."},{"item":"Phần II - Lọc nhớt chính LF670 (4 cái)","quote":"Phù hợp: Các dòng động cơ CUMMINS KTA","reference":"Chương V, bảng mục II.5","requirement":"Xuất xứ India; model LF670; hàng mới 100%; đường kính ngoài 116.08 mm; chiều dài 249.2 mm; phù hợp các dòng động cơ CUMMINS KTA."},{"item":"Phần II - Lọc nhớt phụ LF777 (2 cái)","quote":"Kích thước sợi: 1 3/8-16 UNS-2B","reference":"Chương V, bảng mục II.6","requirement":"Xuất xứ India; model LF777; hàng mới 100%; chiều cao tổng thể 249.2 mm (9.811 in); đường kính bên trong miếng đệm 103.17 mm (4.062 in); kích thước sợi 1 3/8-16 UNS-2B."},{"item":"Phần II - Lọc gió AH1135 (2 cái)","quote":"Chiều cao: 653,29 mm","reference":"Chương V, bảng mục II.7","requirement":"Xuất xứ China; model AH1135; hàng mới 100%; đường kính ngoài 342,9 mm; đường kính trong 177,8 mm; chiều cao 653,29 mm."},{"item":"Phần II - Lọc nước WF2076 (4 cái)","quote":"Phụ gia hóa học: DCA4+","reference":"Chương V, bảng mục II.8","requirement":"Xuất xứ Mexico; model WF2076; hàng mới 100%; chiều cao tổng thể 137.16 mm (5.4 in); đường kính bên trong miếng đệm 62.48 mm (2.46 in); kích thước sợi 11/16-16 UN-2B; phụ gia hóa học DCA4+; phụ gia làm mát PELLET."},{"item":"Phần II - Bộ ống dầu đi, về và phụ kiện (1 bộ)","quote":"Ống dầu đi 8m phi 19","reference":"Chương V, bảng mục II.9","requirement":"Xuất xứ Việt Nam; hàng mới 100%; chất liệu cao su bố; ống dầu đi 8m phi 19; ống dầu về 10m phi 13."},{"item":"Phần II - Xilanh + seal 4024767 (1 bộ)","quote":"Model: 4024767","reference":"Chương V, bảng mục II.10","requirement":"Xuất xứ India; nhãn hiệu FP; model 4024767; hàng mới 100%."},{"item":"Phần II - Piston 3096685 (1 cái)","quote":"Model: 3096685","reference":"Chương V, bảng mục II.11","requirement":"Xuất xứ Turkey; nhãn hiệu FP; model 3096685; hàng mới 100%."},{"item":"Phần II - Ắc piston 4095009 (1 cái)","quote":"Model: 4095009","reference":"Chương V, bảng mục II.12","requirement":"Xuất xứ Japan; nhãn hiệu FP; model 4095009; hàng mới 100%."},{"item":"Phần II - Bạc séc măng 4089500 (1 bộ)","quote":"Model: 4089500","reference":"Chương V, bảng mục II.13","requirement":"Xuất xứ USA; nhãn hiệu FP; model 4089500; hàng mới 100%."},{"item":"Phần II - Vòi phun nhớt 3007517 (1 cái)","quote":"Model: 3007515","reference":"Chương V, bảng mục II.14","requirement":"Xuất xứ India; nhãn hiệu FP; model ghi là 3007515 (tên hạng mục ghi 3007517); hàng mới 100%."},{"item":"Phần II - Phục hồi và cân chỉnh kim phun (12 cái)","quote":"Model: 3042430","reference":"Chương V, bảng mục II.15","requirement":"Xuất xứ Việt Nam; nhãn hiệu Cummins; model 3042430; hàng mới 100%."},{"item":"Phần II - Phục hồi bơm cao áp (1 bộ)","quote":"Bảo hành theo tiêu chuẩn nhà sản xuất hoặc đơn vị cung cấp.","reference":"Chương V, bảng mục II.16","requirement":"Xuất xứ Việt Nam; nhãn hiệu Cummins; hàng mới 100%; bảo hành theo tiêu chuẩn nhà sản xuất hoặc đơn vị cung cấp."},{"item":"Phần II - Dung dịch làm mát (5 bình)","quote":"Dung tích: 1.89 lít","reference":"Chương V, bảng mục II.17","requirement":"Xuất xứ USA; model DCA65L; hàng mới 100%; dung tích 1.89 lít."},{"item":"Phần II - Nhớt máy SAE15W40 (144 lít)","quote":"Là nhớt động cơ xăng đa cấp, tiết kiệm nhiên liệu sử dụng cho động cơ xe con và xe tải nhẹ yêu cầu dầu độ nhớt thấp có cấp hiệu năng ILSAC GF-5 hoặc API SN.","reference":"Chương V, bảng mục II.18","requirement":"Xuất xứ Việt Nam; nhãn hiệu Caltex; model SAE15W40; hàng mới 100%; cấp hiệu năng ILSAC GF-5 hoặc API SN."},{"item":"Phần II - Xoáy xú páp (48 cái)","quote":"Nhãn hiệu: HM","reference":"Chương V, bảng mục II.19","requirement":"Xuất xứ Việt Nam; nhãn hiệu HM; hàng mới 100%."},{"item":"Phần II - Ống nhún đàn hồi (2 cái)","quote":"Đường kính ngoài: 25cm","reference":"Chương V, bảng mục II.20","requirement":"Xuất xứ Việt Nam; nhãn hiệu HM; hàng mới 100%; đường kính trong 15cm; đường kính ngoài 25cm."},{"item":"Phần II - Vật tư phụ, vận chuyển, nhân công lắp đặt (1 gói)","quote":"Nhân công lắp đặt hoàn thiện toàn bộ hệ thống","reference":"Chương V, bảng mục II.21","requirement":"Xuất xứ Việt Nam; vật tư phụ gồm keo, bulong, cổ dê; vận chuyển đến chân công trình; nhân công lắp đặt hoàn thiện toàn bộ hệ thống."},{"item":"Tổ máy 880KVA: An toàn và nghiệm thu","quote":"Toàn bộ máy sau khi bàn giao phải được kiểm tra an toàn, chạy thử, hoạt động ổn định đảm bảo.","reference":"Chương V, Yêu cầu kỹ thuật của gói thầu","requirement":"Sau bàn giao, toàn bộ máy phải được kiểm tra an toàn, chạy thử, hoạt động ổn định; chỉ nghiệm thu sau khi sửa chữa, bảo dưỡng hoàn chỉnh và hoạt động tốt."},{"item":"Tổ máy 880KVA: Bảo hành vật tư thay thế","quote":"Thời gian bảo hành ≥ 12 tháng và theo tiêu chuẩn của nhà sản xuất cho các vật tư, thiết bị thay thế sử dụng trong quá trình sửa chữa.","reference":"Chương V, Yêu cầu kỹ thuật của gói thầu","requirement":"Bảo hành tối thiểu 12 tháng và theo tiêu chuẩn của nhà sản xuất cho vật tư, thiết bị thay thế."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:56:00.741Z"}},"IB2300010852":{"u":"2026-11-03T13:14:24.714+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng tổ máy; tên gói thầu là một máy phát điện dự phòng 400KVA.","Chương V không nêu hãng, model, nhãn hiệu của động cơ và đầu phát điện (chỉ nêu xuất xứ Châu Âu), không nêu số vòng quay, cấp cách điện, bộ AVR, tần số, ATS, cáp điện hay phạm vi lắp đặt chi tiết.","Một số trích dẫn là đoạn ngắn nằm trên một dòng của văn bản, vì câu yêu cầu gốc bị ngắt dòng trong tệp PDF.","Các phần khác của tệp (Chương VI, điều kiện hợp đồng) không chứa thông số kỹ thuật nên không được liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu TB-02: Mua máy phát điện dự phòng 400KVA","notifyNo":"IB2300010852","generatorCapacity":"410KVA/328KW; công suất chạy liên tục ≥ 350 kVA; công suất dự phòng ≥ 400 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Loại máy","quote":"Thùng cách âm sơn tĩnh điện, nhập khẩu đồng bộ","reference":"Chương V, mục 1.2.b, phần I, dòng 1","requirement":"Máy phát điện 410KVA/328KW, 3 pha công nghiệp chạy dầu; thùng cách âm sơn tĩnh điện, nhập khẩu đồng bộ nguyên chiếc (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Tổ máy phát điện: Tiêu chuẩn sản xuất","quote":"Tổ máy được sản xuất theo tiêu chuẩn Châu Âu (CE)","reference":"Chương V, mục 1.2.b, phần I, dòng 1","requirement":"Tổ máy được sản xuất theo tiêu chuẩn Châu Âu (CE) (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Tổ máy phát điện: Xuất xứ","quote":"Châu Âu (Yêu cầu tương đương hoặc tốt hơn)","reference":"Chương V, mục 1.2.b, phần I, dòng 2","requirement":"Châu Âu (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Tổ máy phát điện: Công suất chạy liên tục","quote":"≥ 350 kVA","reference":"Chương V, mục 1.2.b, phần I, dòng 3","requirement":"≥ 350 kVA."},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 400 kVA","reference":"Chương V, mục 1.2.b, phần I, dòng 4","requirement":"≥ 400 kVA."},{"item":"Tổ máy phát điện: Tình trạng máy","quote":"Mới 100%, được nhiệt đới hoá, phù hợp với điều kiện khí","reference":"Chương V, mục 1.2.b, phần I, dòng 5","requirement":"Mới 100%, được nhiệt đới hoá, phù hợp với điều kiện khí hậu của Việt Nam."},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"2022 trở về sau","reference":"Chương V, mục 1.2.b, phần I, dòng 6","requirement":"Từ năm 2022 trở về sau."},{"item":"Tổ máy phát điện: Điện áp","quote":"400/230V, 3pha, 4 dây, 4 cực (Yêu cầu tương đương","reference":"Chương V, mục 1.2.b, phần I, dòng 7","requirement":"400/230V, 3 pha, 4 dây, 4 cực (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Tổ máy phát điện: Hệ thống khởi động","quote":"Đề, bình điện DC 24V có bộ điều tiết sạc (Yêu cầu tương","reference":"Chương V, mục 1.2.b, phần I, dòng 8","requirement":"Đề, bình điện DC 24V có bộ điều tiết sạc (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Tổ máy phát điện: Chế độ tải","quote":"100% tải, hoạt động không giới hạn, sử dụng tốt với phụ","reference":"Chương V, mục 1.2.b, phần I, dòng 9","requirement":"100% tải, hoạt động không giới hạn, sử dụng tốt với phụ tải biến đổi (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Tổ máy phát điện: Cơ cấu làm mát","quote":"Bằng két nước, kết hợp với quạt gió hoặc bằng Tháp giải","reference":"Chương V, mục 1.2.b, phần I, dòng 10","requirement":"Bằng két nước, kết hợp với quạt gió hoặc bằng tháp giải nhiệt (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu ở 50% tải","quote":"≤ 40 lít/giờ","reference":"Chương V, mục 1.2.b, phần I, dòng 11","requirement":"≤ 40 lít/giờ."},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu ở 75% tải","quote":"≤ 58 lít/giờ","reference":"Chương V, mục 1.2.b, phần I, dòng 11","requirement":"≤ 58 lít/giờ."},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu ở 100% tải","quote":"≤ 75 lít/giờ","reference":"Chương V, mục 1.2.b, phần I, dòng 11","requirement":"≤ 75 lít/giờ."},{"item":"Tổ máy phát điện: Bồn dầu chân đế máy","quote":"≥ 650 Lít","reference":"Chương V, mục 1.2.b, phần I, dòng 12","requirement":"≥ 650 lít."},{"item":"Tổ máy phát điện: Tiêu chuẩn khí thải","quote":"Theo tiêu chuẩn khí thải Việt Nam : QCVN 19:","reference":"Chương V, mục 1.2.b, phần I, dòng 13","requirement":"Theo tiêu chuẩn khí thải Việt Nam QCVN 19:2009/BTNMT."},{"item":"Động cơ: Xuất xứ","quote":"Châu Âu (Yêu cầu tương đương hoặc tốt hơn)","reference":"Chương V, mục 1.2.b, bảng Động cơ, dòng 1","requirement":"Châu Âu (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 thì, phun nhiên liệu trực tiếp có tăng áp (Yêu cầu","reference":"Chương V, mục 1.2.b, bảng Động cơ, dòng 2","requirement":"Diesel 4 thì, phun nhiên liệu trực tiếp có tăng áp (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Động cơ: Tình trạng máy","quote":"Mới 100%, được nhiệt đới hoá, phù hợp với điều kiện khí","reference":"Chương V, mục 1.2.b, bảng Động cơ, dòng 3","requirement":"Mới 100%, được nhiệt đới hoá, phù hợp với điều kiện khí hậu của Việt Nam."},{"item":"Động cơ: Dung tích nhớt bôi trơn","quote":"≤ 26 Lít","reference":"Chương V, mục 1.2.b, bảng Động cơ, dòng 4","requirement":"≤ 26 lít."},{"item":"Động cơ: Dung tích nước làm mát","quote":"≤ 46 Lít","reference":"Chương V, mục 1.2.b, bảng Động cơ, dòng 5","requirement":"≤ 46 lít."},{"item":"Động cơ: Hệ thống nhiên liệu","quote":"Bơm cao áp trực tiếp, có hệ thống lọc dầu (Yêu cầu","reference":"Chương V, mục 1.2.b, bảng Động cơ, dòng 6","requirement":"Bơm cao áp trực tiếp, có hệ thống lọc dầu (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Động cơ: Tản nhiệt","quote":"Giàn tản nhiệt tuần hoàn bằng thép không rỉ (Yêu cầu","reference":"Chương V, mục 1.2.b, bảng Động cơ, dòng 7","requirement":"Giàn tản nhiệt tuần hoàn bằng thép không rỉ (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Động cơ: Số xi lanh/Bố trí","quote":"6 xi lanh/thẳng hàng (Yêu cầu tương đương hoặc tốt","reference":"Chương V, mục 1.2.b, bảng Động cơ, dòng 8","requirement":"6 xi lanh, thẳng hàng (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Động cơ: Công suất động cơ (dự phòng)","quote":"≥ 360 kW","reference":"Chương V, mục 1.2.b, bảng Động cơ, dòng 9","requirement":"≥ 360 kW."},{"item":"Đầu phát điện: Xuất xứ","quote":"Châu Âu (Yêu cầu tương đương hoặc tốt hơn)","reference":"Chương V, mục 1.2.b, bảng Đầu phát điện, dòng 1","requirement":"Châu Âu (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Đầu phát điện: Tình trạng","quote":"Mới 100%được nhiệt đới hoá, phù hợp với điều kiện khí","reference":"Chương V, mục 1.2.b, bảng Đầu phát điện, dòng 2","requirement":"Mới 100%, được nhiệt đới hoá, phù hợp với điều kiện khí hậu của Việt Nam."},{"item":"Đầu phát điện: Công suất liên tục","quote":"≥ 350 kVA","reference":"Chương V, mục 1.2.b, bảng Đầu phát điện, dòng 3","requirement":"≥ 350 kVA."},{"item":"Đầu phát điện: Khả năng chịu dòng ngắn mạch","quote":"300% tải định mức trong vòng 10 giây","reference":"Chương V, mục 1.2.b, bảng Đầu phát điện, dòng 4","requirement":"300% tải định mức trong vòng 10 giây."},{"item":"Bộ điều khiển: Xuất xứ","quote":"Châu Âu (Yêu cầu tương đương hoặc tốt hơn)","reference":"Chương V, mục 1.2.b, bảng Bộ điều khiển, dòng 1","requirement":"Châu Âu (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Bộ điều khiển: Chức năng chung - tích hợp và lắp đặt","quote":"Bộ điều khiển được sản xuất, tích hợp đồng bộ với tổ máy","reference":"Chương V, mục 1.2.b, bảng Bộ điều khiển, dòng 2","requirement":"Bộ điều khiển được sản xuất, tích hợp đồng bộ với tổ máy của nhà sản xuất máy phát điện; gắn trực tiếp trên máy phát điện, bố trí panel điều khiển ở vị trí thuận tiện thao tác, dễ giám sát điều khiển (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Bộ điều khiển: Chức năng chung - màn hình và chế độ vận hành","quote":"Màn hình hiển thị LCD.","reference":"Chương V, mục 1.2.b, bảng Bộ điều khiển, dòng 2","requirement":"Màn hình hiển thị LCD; có các chế độ vận hành khởi động (RUN), dừng máy (STOP), chạy bằng tay (MAN), chạy tự động (AUTO) (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Bộ điều khiển: Chức năng chung - giao tiếp, đóng mở tải, hòa đồng bộ","quote":"Tích hợp sẵn chức năng hòa đồng bộ cho các máy phát","reference":"Chương V, mục 1.2.b, bảng Bộ điều khiển, dòng 2","requirement":"Có module giao tiếp với hệ BMS; có nút đóng mở tải máy phát, tải lưới và các nút cài đặt; tích hợp sẵn chức năng hòa đồng bộ cho các máy phát điện (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Bộ điều khiển: Ngôn ngữ và cài đặt cấu hình","quote":"Ngôn ngữ hiển thị trên màn hình là ngôn ngữ tiếng Anh,","reference":"Chương V, mục 1.2.b, bảng Bộ điều khiển, dòng 2","requirement":"Ngôn ngữ hiển thị là tiếng Anh; cài đặt cấu hình bằng các phím trên bảng điều khiển; cài đặt bộ định thời gian và cảnh báo; chỉ thị cảnh báo bằng đèn LED và trên màn hình LCD; lưu thời gian thực; yêu cầu mật mã khi thay đổi cài đặt (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Bộ điều khiển: Các thông số hiển thị trên màn hình LCD","quote":"Hệ số công suất máy phát (cosΦ).","reference":"Chương V, mục 1.2.b, bảng Bộ điều khiển, dòng 3","requirement":"Hiển thị điện áp pha và điện áp dây máy phát L1; dòng điện từng pha máy phát L1, L2, L3; điện áp pha và điện áp dây lưới L1; tần số máy phát và tần số lưới (Hz); điện áp ắc qui; hệ số công suất máy phát (cosΦ); công suất máy phát (kW); nhiệt độ nước làm mát; áp suất dầu bôi trơn; số giờ cộng dồn máy hoạt động; số lần khởi động; số lần khởi động thành công; tốc độ vòng quay động cơ."},{"item":"Bộ điều khiển: Đèn LED báo trạng thái","quote":"Báo chế độ điện lưới đang có.","reference":"Chương V, mục 1.2.b, bảng Bộ điều khiển, dòng 3","requirement":"Báo chế độ máy đang hoạt động; báo chế độ điện lưới đang có; báo chế độ đóng mở điện lưới hoặc máy phát; báo lỗi máy phát."},{"item":"Bộ điều khiển: Chức năng bảo vệ và tự động dừng máy","quote":"Chức năng bảo vệ và tự động dừng máy khi xảy ra sự","reference":"Chương V, mục 1.2.b, bảng Bộ điều khiển, dòng 4","requirement":"Bảo vệ và tự động dừng máy khi: điện áp máy phát cao/thấp; tần số máy phát cao/thấp; điện áp ắc qui (DC) cao/thấp; nhiệt độ nước làm mát cao; áp suất dầu bôi trơn thấp; quá tải; đứt dây curoa; động cơ vượt quá tốc độ cho phép; động cơ không đạt tốc độ; khởi động không thành công; mức nhiên liệu thấp hơn giới hạn cài đặt; nhấn nút dừng khẩn cấp (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Bộ điều khiển: Cài đặt bảo hành, bảo trì và số lần khởi động","quote":"Cài đặt tự động hẹn chế độ bảo hành, bảo trì theo ngày","reference":"Chương V, mục 1.2.b, bảng Bộ điều khiển, dòng 5","requirement":"Cài đặt tự động hẹn chế độ bảo hành, bảo trì theo ngày tháng hoặc số giờ chạy máy; cài đặt số lần khởi động, hiển thị đầy đủ số giờ vận hành và lưu chính xác thời gian, ngày tháng hoạt động (yêu cầu tương đương hoặc tốt hơn)."},{"item":"Bộ điều khiển: Thời gian trễ khởi động máy phát","quote":"phát điện: ít nhất từ 0.5 phút : 10 phút (Thời gian điều chỉnh","reference":"Chương V, mục 1.2.b, bảng Bộ điều khiển, dòng 5","requirement":"Cài đặt được thời gian trễ khởi động máy phát điện (không khởi động ngay sau khi mất điện lưới hoặc điện lưới không ổn định): ít nhất từ 0.5 phút : 10 phút, điều chỉnh được."},{"item":"Bộ điều khiển: Thời gian trễ đóng điện máy phát sang điện lưới và ngược lại","quote":"lưới ít nhất từ 0.5 phút : 5 phút (Thời gian điều chỉnh","reference":"Chương V, mục 1.2.b, bảng Bộ điều khiển, dòng 5","requirement":"Trễ đóng điện máy phát sang điện lưới: ít nhất từ 0.5 phút : 5 phút; trễ đóng điện lưới sang điện máy phát: ít nhất từ 0.5 phút : 10 phút; đều điều chỉnh được."},{"item":"Bộ điều khiển: Thời gian chạy làm mát sau khi ngắt tải","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 Phút","reference":"Chương V, mục 1.2.b, bảng Bộ điều khiển, dòng 5","requirement":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 1 giờ."},{"item":"Vỏ giảm âm: Xuất xứ","quote":"Đồng bộ theo máy","reference":"Chương V, mục 1.2.b, bảng Vỏ giảm âm, dòng 1","requirement":"Đồng bộ theo máy."},{"item":"Vỏ giảm âm: Độ ồn cách 7 mét (không vật chắn)","quote":"≤ 70±5dB","reference":"Chương V, mục 1.2.b, bảng Vỏ giảm âm, dòng 2","requirement":"≤ 70±5dB."},{"item":"Hàng hóa chung: Tình trạng, năm sản xuất, nhãn mác","quote":"- Nhà thầu phải cung cấp hàng hóa mới 100%, sản xuất từ năm 2022 trở về sau còn","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, sản xuất từ năm 2022 trở về sau, còn nguyên đai nguyên kiện theo quy định của nhà sản xuất, đầy đủ model, ký mã hiệu, hãng sản xuất."},{"item":"Hàng hóa chung: Bảo hành","quote":"- Hàng hóa chào thầu phải được bảo hành tối thiểu 12 tháng đối chiếu với thời gian","reference":"Chương V, mục 1.2.a","requirement":"Bảo hành tối thiểu 12 tháng, đối chiếu với thời gian bảo hành theo quy định của Hãng và chọn mức dài nhất; thời gian bảo trì tối thiểu 24 tháng."},{"item":"Hàng hóa chung: Phụ tùng thay thế","quote":"- Cam kết phụ tùng thay thế chính hãng: ≥ 05 năm (nếu CĐT có yêu cầu)","reference":"Chương V, mục 1.2.a","requirement":"Cam kết phụ tùng thay thế chính hãng ≥ 05 năm (nếu chủ đầu tư có yêu cầu)."},{"item":"Hàng hóa chung: Thời gian khắc phục sự cố","quote":"- Thời gian khắc phục sự cố, sửa chữa tối đa 02 ngày kể từ khi Nhà thầu nhận được","reference":"Chương V, mục 1.2.a","requirement":"Khắc phục sự cố, sửa chữa tối đa 02 ngày kể từ khi nhà thầu nhận được thông báo của chủ đầu tư hoặc đơn vị sử dụng."},{"item":"Hàng hóa chung: Tài liệu kỹ thuật của hàng hóa","quote":"- Nhà thầu phải có Bảng tuyên bố đáp ứng kỹ thuật trong đó thể hiện chi tiết thông","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu phải cung cấp catalogue hoặc tài liệu của nhà sản xuất thể hiện đầy đủ đặc tính, thông số kỹ thuật theo yêu cầu E-HSMT, và có Bảng tuyên bố đáp ứng kỹ thuật thể hiện chi tiết thông số hàng hóa dự thầu."},{"item":"Hàng hóa chung: Lắp đặt, CO, CQ","quote":"cầu của Chủ đầu tư, được bảo hành, bảo trì theo tiêu chuẩn của nhà sản xuất, có đầy đủ","reference":"Chương V, mục 1.2.b, phần Ghi chú","requirement":"Hàng hóa, thiết bị được vận chuyển lắp đặt hoàn thiện tại địa điểm theo yêu cầu của chủ đầu tư, được bảo hành, bảo trì theo tiêu chuẩn của nhà sản xuất, có đầy đủ CO, CQ theo quy định. Nếu trúng thầu, cung cấp tài liệu chứng minh chất lượng (CQ), nguồn gốc xuất xứ (CO) và bộ chứng từ nhập khẩu (tờ khai hải quan, invoice, packing list, vận đơn và tài liệu liên quan) khi bàn giao thiết bị."},{"item":"Hàng hóa chung: Địa điểm cung cấp, lắp đặt","quote":"i) Địa điểm cung cấp, lắp đặt: Đoàn an điều dưỡng 296 Sầm Sơn/TCHC.","reference":"Chương V, mục 1.1.i","requirement":"Đoàn an điều dưỡng 296 Sầm Sơn/TCHC."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:14:23.903Z"}},"IB2300010931":{"u":"2026-11-03T13:12:51.704+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V-YEU CAU KY THUAT.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu một dòng về máy phát điện: loại 40kVA, dự phòng. Không có thông số về động cơ, đầu phát, bộ điều khiển, điện áp, tần số, số pha, vỏ chống ồn, bình nhiên liệu, ATS, năm sản xuất, bảo hành hay tiêu chuẩn riêng cho máy phát. Các thông số này có thể nằm trong bản vẽ/hồ sơ thiết kế đính kèm E-HSMT (mục III chỉ ghi 'Liệt kê các bản vẽ' mà không có nội dung).","Văn bản PDF bị lỗi trích xuất ở một số chỗ (dòng bị cắt, chữ ký số xen vào), nên một số mục của phần trạm biến áp và cáp ngầm không đọc đầy đủ.","Hai mục cuối (cáp hạ thế, xuất xứ/nguồn gốc chung) là yêu cầu chung hoặc của trạm biến áp, không riêng cho máy phát điện; chỉ liệt kê để tham khảo."],"result":{"keyInfo":{"bidName":"Gói thầu số 04: Xây dựng và lắp đặt đường dây trung thế, trạm biến áp, máy phát điện dự phòng và chiếu sáng ngoài nhà","notifyNo":"IB2300010931","generatorCapacity":"40 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng: Công suất","quote":"2.5. Máy phát điện dự phòng: Sử dụng loại máy 40kVA","reference":"Chương V, mục I.2.5","requirement":"Sử dụng loại máy phát điện dự phòng công suất 40kVA. Văn bản không nêu rõ chế độ prime hay standby, số lượng máy, động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ chống ồn, bình nhiên liệu, ATS, năm sản xuất, bảo hành."},{"item":"Máy phát điện dự phòng: Cáp hạ thế liên quan (tham khảo, thuộc trạm biến áp)","quote":"Cáp tổng hạ thế: Sử dụng cáp đồng nhiều sợi vỏ bọc Cáp ngầm\nCu/DSTA/XLPE/PVC - 3x240+1x185mm2 hoặc tương đương, có chiều dài phù\nhợp. Cáp được luồn trong ống nhựa HDPE từ máy đến tủ hạ thế.","reference":"Chương V, mục I.2.2 (Phía hạ thế)","requirement":"Cáp tổng hạ thế dùng cáp đồng nhiều sợi Cu/DSTA/XLPE/PVC - 3x240+1x185mm2 hoặc tương đương, luồn trong ống nhựa HDPE từ máy đến tủ hạ thế. Văn bản không nêu rõ cáp này là của máy biến áp hay máy phát điện."},{"item":"Máy phát điện dự phòng: Xuất xứ, nhãn hiệu","quote":"Nhà thầu phải có cam kết cụ thể về nhãn hiệu, xuất xứ cụ thể của vật tư, máy\n\nmóc, thiết bị đưa vào xây dựng và lắp đặt cho công trình.","reference":"Chương V, mục II.12","requirement":"Nhà thầu phải có cam kết cụ thể về nhãn hiệu, xuất xứ của vật tư, máy móc, thiết bị đưa vào xây dựng và lắp đặt cho công trình (yêu cầu chung, áp dụng cho cả máy phát điện)."},{"item":"Máy phát điện dự phòng: Nguồn gốc, chứng chỉ chất lượng","quote":"Các loại vật tư, vật liệu đưa vào sử dụng cho công trình phải có nguồn gốc,\nxuất xứ rõ ràng, phải có chứng chỉ chất lượng và kiểm định chất lượng của cơ quan\nchuyên môn có thẩm quyền.","reference":"Chương V, mục II.3","requirement":"Vật tư, vật liệu đưa vào công trình phải có nguồn gốc, xuất xứ rõ ràng, có chứng chỉ chất lượng và kiểm định chất lượng của cơ quan chuyên môn có thẩm quyền (yêu cầu chung)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:12:51.293Z"}},"IB2300011564":{"u":"2026-11-03T20:04:09.442+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT+phạm vi cung cấp chi tiết + yêu cầu kỹ thuật.rar, HSMT.pdf), chưa phân tích cả HSMT.","Gói thầu là bảo trì hệ thống máy phát điện hiện hữu, không phải cung cấp thiết bị mới; Chương V không nêu thông số chi tiết về động cơ (model, số xy lanh, tốc độ, suất tiêu hao nhiên liệu, khí thải), đầu phát (hãng, model, cấp cách điện), điện áp/tần số của máy Kohler, ATS, cáp, bảo hành, CO/CQ.","Văn bản OCR của Chương V có nhiều lỗi ký tự, các trích dẫn được chép nguyên văn theo bản đọc được.","Công suất Kohler 1850/2035 kVA không ghi rõ phần nào là prime/standby; văn bản chỉ ghi nhận như trên.","Mục 3.2 trong tệp HSMT.pdf bị cắt ở mục 179-180 nên các mục cuối được lấy từ tệp .rar."],"result":{"keyInfo":{"bidName":"Bảo trì hệ thống máy phát điện Đài THVN năm 2022","notifyNo":"IB2300011564","generatorCapacity":"2 x 1500 kVA (Kawasaki, gas tua-bin) và 2 x 1850/2035 kVA (Kohler 2000ROEZM, diesel)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống khối 5 tầng đế - Máy phát điện Kawasaki: Số lượng, loại máy và công suất","quote":"gồm 2 máy phát điện Gas Tua-\nbin của hãng Kawasaki công suất 1500kVA","reference":"Chương V, mục 1.2","requirement":"2 máy phát điện Gas Tua-bin của hãng Kawasaki, công suất 1500kVA, đặt trong phòng máy phát điện thuộc trạm điện tòa nhà."},{"item":"Hệ thống khối cao tầng và 5 tầng phụ trợ - Máy phát điện Kohler: Số lượng, loại máy và công suất","quote":"gồm 2 máy\nphát điện Diesel của hãng Kohler, công suất 1850/2035 kVA","reference":"Chương V, mục 1.2","requirement":"2 máy phát điện Diesel của hãng Kohler, công suất 1850/2035 kVA, hai máy đều đặt phía ngoài trạm hạ thế tòa nhà."},{"item":"Máy Kawasaki (gas tua-bin): Điện áp, tần số, độ ồn","quote":"Máy phát điện Gas tua-bin\n| 380V, 50Hz, 85dB (A):","reference":"Chương V, mục 3.2, phần A.I","requirement":"Máy phát điện Gas tua-bin 380V, 50Hz, 85dB (A)."},{"item":"Máy Kawasaki: Động cơ tuabin khí và hộp truyền động giảm tốc","quote":"Động cơ tuabin khí","reference":"Chương V, mục 3.2, phần A.I (mục 1, 6, 7, 8)","requirement":"Động cơ tuabin khí; có hộp truyền động giảm tốc, máy nén khí ly tâm, hộp cách âm, đầu phát AC."},{"item":"Máy Kawasaki: Bộ tiêu âm khói xả cấp 1","quote":"Bộ tiêu âm khói xả cấp 1 90dB\n(A)","reference":"Chương V, mục 3.2, A.III (mục 39-41)","requirement":"Bộ tiêu âm khói xả cấp 1 có mức tiêu âm 90dB (A); nếu độ ồn lớn hơn 90dB phải xử lý để nhỏ hơn 90dB."},{"item":"Máy Kawasaki: Bộ tiêu âm khói xả cấp 2","quote":"Bộ tiêu âm khói xả cấp 2 75dB","reference":"Chương V, mục 3.2, A.III (mục 42-44)","requirement":"Bộ tiêu âm khói xả cấp 2 có mức tiêu âm 75dB."},{"item":"Máy Kawasaki: Bộ tiêu âm cho quạt thông gió","quote":"Bộ tiêu âm cho quạt thông gió\n75dB (A)","reference":"Chương V, mục 3.2, A.III (mục 45-47)","requirement":"Bộ tiêu âm cho quạt thông gió 75dB (A)."},{"item":"Máy Kawasaki: Bộ tiêu âm gió vào cấp 1 và cấp 2","quote":"Bộ tiêu âm gió vào cấp 1 65dB\n(A)","reference":"Chương V, mục 3.2, A.III (mục 48-53)","requirement":"Bộ tiêu âm gió vào cấp 1 65dB (A) và bộ tiêu âm gió vào cấp 2 65dB (A)."},{"item":"Máy Kawasaki: Thùng cấp nhiên liệu","quote":"Thùng cấp nhiên liệu 1950L","reference":"Chương V, mục 3.2, A.IV (mục 84-88)","requirement":"Thùng cấp nhiên liệu 1950L, cấp từ hệ thống bể ngầm 100.000 lít gồm hai thùng 50.000 lít."},{"item":"Máy Kawasaki: Hệ thống nhiên liệu, bôi trơn, khởi động, đánh lửa","quote":"Bơm cấp nhiên liệu","reference":"Chương V, mục 3.2, A.IV-A.VII","requirement":"Có bơm cấp nhiên liệu, bơm hồi nhiên liệu, bộ điều khiển nhiên liệu, hệ thống van điện từ, bộ lọc nhiên liệu, bơm dầu bôi trơn, bộ lọc/lưới lọc dầu, van điều khiển áp suất dầu, tủ điều khiển khởi động tự động, bộ nguồn DC (ắc quy) để khởi động, động cơ khởi động, bộ kích từ, phích cắm đánh lửa."},{"item":"Máy Kawasaki: Hệ thống điều khiển, đo lường giám sát","quote":"Bộ cảm biến cho tốc độ quay và\nđiều khiển","reference":"Chương V, mục 3.2, A.VIII-A.IX","requirement":"Có bộ cảm biến tốc độ quay và điều khiển, ECB's body, mô đun cấp nguồn, bộ chuyển đổi DC/DC, đồng hồ đo áp suất dầu, nhiệt kế dầu, đồng hồ đo áp suất máy nén, hệ thống đồng hồ đo điện áp, công suất, dòng điện."},{"item":"Máy Kawasaki: Tủ điện cấp nguồn, đầu phát","quote":"Kiểm tra căn chỉnh ACB động\nlực, MCCB, Contactor và các\nthiệt bị bảo vệ cảnh báo","reference":"Chương V, mục 3.2, A.I-A.II (mục 11-23)","requirement":"Tủ điện cấp nguồn cho máy phát có ACB động lực, MCCB, Contactor và các thiết bị bảo vệ cảnh báo, đồng hồ đo dòng điện, điện áp; đầu phát có cuộn dây và bạc đạn xoay."},{"item":"Máy Kawasaki: Hệ thống nạp khí, không khí, khí thải","quote":"Van piston chặn lửa cho thông\ngió","reference":"Chương V, mục 3.2, A.III (mục 24-79)","requirement":"Có quạt gió hút vào, quạt thông gió đặt trong hộp, van điều chỉnh lưu lượng không khí, van piston chặn lửa cho thông gió, van 1 chiều cho không khí thải, van có động cơ cho không khí vào cho van piston chặn lửa, hệ thống đường ống cấp khí vào và khí thải."},{"item":"Máy Kawasaki: Hệ thống bơm nước hút hố gas bồn dầu","quote":"Bơm nước hút hé gas","reference":"Chương V, mục 3.2, A.X (mục 167-177)","requirement":"Có bơm nước hút hố gas và tủ điều khiển bơm nước."},{"item":"Máy Kawasaki: Hỗ trợ kỹ thuật","quote":"Hỗ trợ kỹ thuật 24/7 02 máy Tua-\nbin","reference":"Chương V, mục 3.2, A.XI (mục 178)","requirement":"Hỗ trợ kỹ thuật 24/7 cho 02 máy Tua-bin; kỹ sư có mặt tại hiện trường trong vòng 4h kể từ khi nhận thông báo."},{"item":"Máy Kohler 2000ROEZM: Model, số lượng","quote":"KOHLER 2000ROEZM","reference":"Chương V, mục 3.2, phần B","requirement":"Máy phát điện Kohler model 2000ROEZM (2 máy), công suất 1850/2035 kVA."},{"item":"Máy Kohler 2000ROEZM: Động cơ","quote":"Kiểm tra hệ thông hút xả, bộ tăng\náp (Turbo)","reference":"Chương V, mục 3.2, B.I (mục 179-210)","requirement":"Động cơ có hệ thống dầu bôi trơn (đồng hồ và đèn báo áp suất dầu, lọc dầu), nhiên liệu (phin lọc), làm mát (nước làm mát, bộ tản nhiệt, dây cu-roa), ắc quy, lọc khí, hệ thống hút xả, bộ tăng áp (Turbo), ống pô giảm thanh, ống dẫn thoát khí thải."},{"item":"Máy Kohler 2000ROEZM: Đầu phát","quote":"Kiểm tra và cài đặt bộ điều chỉnh\ndiện áp AVR","reference":"Chương V, mục 3.2, B.II (mục 211-215)","requirement":"Đầu phát điện có bộ điều chỉnh điện áp AVR và bộ điều chỉnh tốc độ."},{"item":"Máy Kohler 2000ROEZM: Bảng điều khiển, tủ hòa đồng bộ","quote":"TU HÒA PONG BỘ","reference":"Chương V, mục 3.2, B.III-B.IV (mục 216-219)","requirement":"Có bảng điều khiển (đồng hồ, đèn báo) và tủ hòa đồng bộ."},{"item":"Máy Kohler 2000ROEZM: Vỏ chống ồn và hệ thống nhiên liệu","quote":"VỎ CHÓNG ÒN VÀ HỆ\nTHÓNG NHIÊN LIỆU","reference":"Chương V, mục 3.2, B.V (mục 220-224)","requirement":"Có vỏ chống ồn, cửa lấy gió vào giải nhiệt máy, hộp và cửa thoát gió nóng, tủ điều khiển bơm dầu, bơm dầu, đường ống dầu."},{"item":"Máy Kohler 2000ROEZM: Hỗ trợ kỹ thuật","quote":"Hỗ trợ kỹ thuật 24/7 máy Kohler","reference":"Chương V, mục 3.2, B.VI (mục 225)","requirement":"Hỗ trợ kỹ thuật 24/7 cho máy Kohler; kỹ sư có mặt tại hiện trường trong vòng 4h kể từ khi nhận thông báo."},{"item":"Phạm vi công việc: Bảo trì (không cung cấp thiết bị mới)","quote":"Thời gian thực hiện: 1 năm (365 ngày).","reference":"Chương V, mục 1.1","requirement":"Gói thầu là dịch vụ bảo trì 1 năm (365 ngày) hệ thống máy phát điện hiện hữu; không có yêu cầu về năm sản xuất, mới 100%, CO/CQ, xuất xứ hay bảo hành thiết bị mới."},{"item":"Tiêu chuẩn / chứng chỉ nhân sự","quote":"riêng các nhân sự chủ chốt phải có đủ chứng\nchỉ an toàn điện quy định trong Thông tư 05/2021/TT-BCT","reference":"Chương V, mục 3.1","requirement":"Nhân sự chủ chốt phải có chứng chỉ an toàn điện quy định trong Thông tư 05/2021/TT-BCT."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:04:08.481Z"}},"IB2300013484":{"u":"2026-11-03T13:11:51.332+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ve ky thuat (kem ban ve thiet ke va chi dan ky thuat).pdf), chưa phân tích cả HSMT.","Bản vẽ và chỉ dẫn kỹ thuật là tệp quét, chữ nhận dạng bị lỗi nhiều nên chỉ trích dẫn những chỗ đọc rõ.","Văn bản không nêu hãng, model, xuất xứ, năm sản xuất, mới 100%, CO/CQ, độ ồn cụ thể của tổ máy, thông số ATS hay cáp (ngoài dòng 'Cáp đồng mềm 0,6/1kV' trong bảng khối lượng, không đọc rõ số lượng).","Bản vẽ MFD-04/05 cho thấy bồn dầu 15 m3 và bồn ngày 2 m3, nhưng chữ quét không đủ rõ để trích dẫn, và không rõ có thuộc phạm vi gói thầu hay không.","Chỉ dẫn kỹ thuật nêu 3 mức độ ồn (nhà ở 95 dBA, công nghiệp 87 dBA...) mà không chỉ rõ mức nào áp dụng, nên không đưa vào danh sách.","Mẫu số 00 về vật tư tiêu hao 10 năm là điều khoản chào giá, không phải thông số kỹ thuật, nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 27: Cung cấp, lắp đặt Máy phát điện cho Xưởng X3","notifyNo":"IB2300013484","generatorCapacity":"1 tổ máy: ≥1500 kVA công suất cơ bản (Prime) / ≥1675 kVA công suất dự phòng (Standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu","quote":"Cung cấp, lắp đặt máy phát điện, tủ đầu cực máy phát điện","reference":"Chương V, mục 1.1","requirement":"Cung cấp, lắp đặt máy phát điện và tủ đầu cực máy phát điện theo hồ sơ thiết kế, tại Khu Công nghệ cao Hòa Lạc, Thạch Thất, Hà Nội"},{"item":"Máy phát điện: Số lượng","quote":null,"reference":"Bản vẽ MFD-07 (bản quét, chữ nhận dạng không rõ)","requirement":"1 bộ máy phát điện công suất ≥1500/1675 kVA, kèm ống khói, pô giảm thanh, tủ đầu cực, cáp đồng mềm 0,6/1kV và phụ kiện (đường ống đầu vào máy, giá treo ống khói, khớp nối mềm tiêu âm) theo bảng thống kê khối lượng bản vẽ MFD-07"},{"item":"Máy phát điện: Công suất dự phòng (Standby)","quote":"≥1675kVA","reference":"Chương V, mục 1.2.1, bảng I.1","requirement":"≥1675kVA"},{"item":"Máy phát điện: Công suất cơ bản (Prime)","quote":"≥1500kVA","reference":"Chương V, mục 1.2.1, bảng I.1","requirement":"≥1500kVA"},{"item":"Máy phát điện: Điện áp, số pha, tần số","quote":"400/ 230V, 3 phase 4 dây, 50Hz","reference":"Chương V, mục 1.2.1, bảng I.1","requirement":"400/230V, 3 pha 4 dây, 50Hz"},{"item":"Máy phát điện: Chủng loại","quote":"Máy phát điện xoay chiều, ba pha,","reference":"Chương V, mục 1.2.1, bảng I.1","requirement":"Máy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Máy phát điện: Tốc độ động cơ","quote":"≤ 1.500 rpm","reference":"Chương V, mục 1.2.1, bảng I.1","requirement":"≤ 1.500 rpm"},{"item":"Máy phát điện: Kiểu lắp đặt","quote":"Lắp đặt trong nhà","reference":"Chương V, mục 1.2.1, bảng I.1","requirement":"Lắp đặt trong nhà"},{"item":"Máy phát điện: Tiêu chuẩn áp dụng","quote":"ISO 8528, ISO 3046, BS 5000/","reference":"Chương V, mục 1.2.1, bảng I.1","requirement":"Động cơ, đầu phát điện, bộ điều khiển theo ISO 8528, ISO 3046, BS 5000/BS5514, NEMA MG1"},{"item":"Máy phát điện: Kinh nghiệm hãng sản xuất tổ máy phát điện","quote":"≥ 90 năm","reference":"Chương V, mục 1.2.1, bảng I.1","requirement":"Hãng sản xuất có ≥ 90 năm kinh nghiệm"},{"item":"Máy phát điện: Mã hiệu","quote":"Nhà thầu cung cấp thông tin chi tiết","reference":"Chương V, mục 1.2.1, bảng I.1","requirement":"Nhà thầu cung cấp thông tin chi tiết (không nêu hãng/model cụ thể)"},{"item":"Động cơ: Kiểu động cơ","quote":"4 kỳ","reference":"Chương V, mục 1.2.1, bảng I.2","requirement":"4 kỳ"},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"- 12 xy lanh với máy 1675kVA và","reference":"Chương V, mục 1.2.1, bảng I.2","requirement":"Tối thiểu 12 xy lanh với máy 1675kVA (Standby); bố trí hình V"},{"item":"Động cơ: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2.1, bảng I.2","requirement":"Dầu Diesel"},{"item":"Động cơ: Hệ thống phun nhiên liệu","quote":"Sử dụng công nghệ phun trực tiếp,","reference":"Chương V, mục 1.2.1, bảng I.2","requirement":"Công nghệ phun trực tiếp, có hoặc không áp dụng Common Rail; nhà thầu cung cấp thông tin chi tiết"},{"item":"Động cơ: Bộ điều tốc","quote":"Loại điện tử (Electronic). Class","reference":"Chương V, mục 1.2.1, bảng I.2","requirement":"Loại điện tử (Electronic), Class G2/Class G3; nhà thầu cung cấp thông tin chi tiết"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 14,0:1 với máy 1675kVA","reference":"Chương V, mục 1.2.1, bảng I.2","requirement":"≥ 14,0:1 với máy 1675kVA (Standby)"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu chế độ dự phòng, 100% tải","quote":"≤ 360 (l/h)","reference":"Chương V, mục 1.2.1, bảng I.2","requirement":"≤ 360 l/h"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu chế độ dự phòng, 75% tải","quote":"≤ 277 (l/h)","reference":"Chương V, mục 1.2.1, bảng I.2","requirement":"≤ 277 l/h"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu chế độ dự phòng, 50% tải","quote":"≤190 (l/h)","reference":"Chương V, mục 1.2.1, bảng I.2","requirement":"≤ 190 l/h"},{"item":"Động cơ: Hệ thống lọc khí, nhiên liệu, dầu bôi trơn","quote":"Có hệ thống lọc, yêu cầu có thể","reference":"Chương V, mục 1.2.1, bảng I.2","requirement":"Có hệ thống lọc, có thể thay thế"},{"item":"Động cơ: Hệ thống khởi động","quote":"Sử dụng nguồn DC.","reference":"Chương V, mục 1.2.1, bảng I.2","requirement":"Sử dụng nguồn DC"},{"item":"Động cơ: Loại lọc khí","quote":"Loại khô (dry), có thể thay thế","reference":"Chương V, mục 1.2.1, bảng I.2","requirement":"Loại khô (dry), có thể thay thế"},{"item":"Động cơ: Hệ thống làm mát","quote":"Máy làm mát bằng két nước có","reference":"Chương V, mục 1.2.1, bảng I.2","requirement":"Làm mát bằng két nước có quạt gió tản nhiệt"},{"item":"Đầu phát điện: Công suất Prime/Standby","quote":"≥1500/1675 kVA","reference":"Chương V, mục 1.2.1, đầu phát điện","requirement":"≥1500/1675 kVA"},{"item":"Đầu phát điện: Điện áp, số pha, tần số","quote":"400/230 (V), 3 pha 4 dây, 50Hz","reference":"Chương V, mục 1.2.1, đầu phát điện","requirement":"400/230 (V), 3 pha 4 dây, 50Hz"},{"item":"Đầu phát điện: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục 1.2.1, đầu phát điện","requirement":"≥ 0,8"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp tự động (AVR)","quote":"Sử dụng công nghệ điện tử vi xử","reference":"Chương V, mục 1.2.1, đầu phát điện","requirement":"Công nghệ điện tử vi xử lý (Microprocessored base); nhà thầu cung cấp model AVR"},{"item":"Đầu phát điện: Độ ổn định điện áp và tần số","quote":"≤ ± 0,5%","reference":"Chương V, mục 1.2.1, đầu phát điện","requirement":"Độ ổn định điện áp ≤ ± 0,5%; độ ổn định tần số ≤ ± 0,5%"},{"item":"Đầu phát điện: Cấp cách điện","quote":"≥ cấp H","reference":"Chương V, mục 1.2.1, đầu phát điện","requirement":"≥ cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2.1, đầu phát điện","requirement":"≥ IP23"},{"item":"Bộ điều khiển: Chủng loại","quote":null,"reference":"Chương V, mục 1.2.1, bảng I.4","requirement":"Điều khiển điện tử vi xử lý kỹ thuật số; nêu rõ model bộ điều khiển"},{"item":"Bộ điều khiển: Chức năng điều khiển","quote":"- Run/Auto/Stop","reference":"Chương V, mục 1.2.1, bảng I.4","requirement":"Run/Auto/Stop; công tắc dừng khẩn cấp; điều chỉnh tốc độ và điện áp; khởi động/dừng từ xa; cho phép hòa đồng bộ nhiều máy phát điện trong hệ thống"},{"item":"Bộ điều khiển: Chức năng giám sát","quote":"- Hiển thị thông số trên màn hình","reference":"Chương V, mục 1.2.1, bảng I.4","requirement":"Điện áp, dòng điện, tần số; công suất kW, kVAr, kVA; điện năng kW-hr, KVAr-hr; hệ số công suất; số giờ vận hành; áp suất dầu bôi trơn; nhiệt độ nước làm mát; tốc độ động cơ; điện áp bình ắc quy; chỉ thị từng lỗi và dự báo cách khắc phục; hiển thị thông số trên màn hình"},{"item":"Bộ điều khiển: Chức năng cảnh báo và bảo vệ","quote":null,"reference":"Chương V, mục 1.2.1, bảng I.4","requirement":"Cảnh báo khi nhiệt độ/mực nước làm mát thấp, điện áp bình ắc quy cao/thấp/yếu, vượt tốc, khởi động nhiều lần không thành công; tự động dừng máy khi nhiệt độ nước làm mát cao, nhiệt độ nhớt cao"},{"item":"Bộ điều khiển: Lưu sự kiện","quote":null,"reference":"Chương V, mục 1.2.1, bảng I.4","requirement":"Lưu số lần khởi động, thời gian vận hành, công suất tiêu thụ, lịch sử lỗi"},{"item":"Bộ điều khiển: Kết nối BMS","quote":"qua giao thức BACnet/ Modbus","reference":"Chương V, mục 1.2.1, bảng I.4","requirement":"Kết nối hệ thống BMS qua giao thức BACnet/Modbus RS485/Modbus TCP IP để BMS giám sát hoạt động máy phát; nhà thầu cung cấp thông tin"},{"item":"Thiết bị khởi động","quote":"Sử dụng nguồn DC 12/24V","reference":"Chương V, mục 1.2.1, bảng I.5.1","requirement":"Sử dụng nguồn DC 12/24V"},{"item":"Bộ sạc ắc quy","quote":"Cho phép sạc ắc qui từ cả 2 nguồn:","reference":"Chương V, mục 1.2.1, bảng I.5.2","requirement":"Cho phép sạc ắc quy từ cả 2 nguồn: điện lưới (khi ổn định) và máy phát điện (khi đang hoạt động)"},{"item":"Tủ đầu cực: Vỏ tủ","quote":"- Form tủ 3B","reference":"Chương V, mục 1.2.1, mục II","requirement":"Form tủ 3B; nhà sản xuất tủ có khả năng gia công tủ full type test (nhà thầu kê khai); cung cấp đầu chờ phù hợp để kết nối Busway từ trên xuống theo thiết kế"},{"item":"Tủ đầu cực: Máy cắt ACB - dòng định mức","quote":"- Dòng định mức: 2500A","reference":"Chương V, mục 1.2.1, mục II","requirement":"2500A"},{"item":"Tủ đầu cực: Máy cắt ACB - khả năng cắt","quote":"- Icu ≥ 85kA.","reference":"Chương V, mục 1.2.1, mục II","requirement":"Icu ≥ 85kA; Ics = 100% Icu"},{"item":"Tủ đầu cực: Máy cắt ACB - loại, chức năng","quote":"- Loại: 4 pha.","reference":"Chương V, mục 1.2.1, mục II","requirement":"Loại 4 pha; có chức năng cách ly; màn hình hiển thị LCD; có rơ le bảo vệ máy cắt; giao thức tích hợp BACnet/Modbus"},{"item":"Bảo hành","quote":"Tối thiểu 12 tháng tính từ thời điểm hai bên ký biên","reference":"Chương V, mục 1.1 và 2.3.2","requirement":"Bảo hành toàn bộ gói thầu tối thiểu 12 tháng kể từ khi ký biên bản nghiệm thu, bàn giao đưa thiết bị vào sử dụng; bảo hành tại nơi lắp đặt"},{"item":"Bảo hành: Thời gian xử lý sự cố","quote":"Thời gian khắc phục sự cố: Tối đa 24h","reference":"Chương V, mục 1.1","requirement":"Nhà thầu có mặt xử lý sự cố tối đa 24h sau khi Chủ đầu tư liên hệ"},{"item":"Thử nghiệm nghiệm thu","quote":"Thu nghiem nghiem thu theo NFPA 110 hoac yeu ciu cua Chu diu tu.","reference":"Chỉ dẫn kỹ thuật thiết kế, mục 1.10","requirement":"Thử nghiệm nghiệm thu theo NFPA 110 hoặc yêu cầu của Chủ đầu tư"},{"item":"Chỉ dẫn kỹ thuật: Cách điện máy phát","quote":"Cap each dien : Tdi thieu cap H","reference":"Chỉ dẫn kỹ thuật thiết kế, mục 1.7","requirement":"Cấp cách điện tối thiểu cấp H"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:11:50.789Z"}},"IB2300014304":{"u":"2026-11-03T13:12:11.302+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT - Gói 34_Chương 5.docx, E-HSMT - Gói 34_Hợp đồng.docx, E-HSMT - Gói 34_Phụ lục hợp đồng.docx), chưa phân tích cả HSMT.","Chương V không nêu thông số chi tiết của động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ chống ồn và độ ồn, bình nhiên liệu, định mức ATS, cáp, CO/CQ; các mục này không được đưa vào danh sách.","Hai tệp Hợp đồng và Phụ lục hợp đồng chỉ là mẫu trống, không có thông số kỹ thuật.","Công suất 1250 kVA được nêu là máy phát điện diesel dự phòng; văn bản không phân biệt prime/standby theo định mức kỹ thuật.","Số lượng 01 tổ máy được suy ra từ cách diễn đạt 'một máy phát điện diesel 1250 kVA' trong phạm vi cung cấp, không có bảng số lượng riêng."],"result":{"keyInfo":{"bidName":"Gói thầu số 34: Cung cấp máy phát điện dự phòng","notifyNo":"IB2300014304","generatorCapacity":"1250 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện diesel 1250 kVA: Công suất và số lượng","quote":"Nhiệm vụ của gói thầu là cung cấp Máy phát điện Diesel dự phòng công suất 1250 kVA và Thiết bị ATS","reference":"Chương V, mục 1.1.3","requirement":"Cung cấp máy phát điện diesel dự phòng công suất 1250 kVA (số lượng 01 tổ máy theo phạm vi cung cấp: một máy phát điện diesel 1250 kVA)."},{"item":"Máy phát điện diesel 1250 kVA: Phạm vi cung cấp và lắp đặt","quote":"Cung cấp thiết bị đồng bộ và lắp đặt máy phát điện diesel 1250 kVA, tủ ATS và các phụ kiện kèm theo.","reference":"Chương V, mục 1.1.3.1","requirement":"Cung cấp thiết bị đồng bộ và lắp đặt máy phát điện diesel 1250 kVA, tủ ATS và các phụ kiện kèm theo."},{"item":"Máy phát điện diesel 1250 kVA: Vị trí đặt máy","quote":"Máy phát điện được đặt trong nhà và cách xa trạm phân phối hạ thể (trạm phân phối hạ thế thuộc phạm vi cung cấp của gói thầu khác) để chống ồn và tránh ảnh hưởng đến các thiết bị trong trạm phân phối.","reference":"Chương V, mục 1.2.1.3 c","requirement":"Máy phát điện được đặt trong nhà và cách xa trạm phân phối hạ thế để chống ồn và tránh ảnh hưởng đến các thiết bị trong trạm phân phối."},{"item":"Máy phát điện diesel 1250 kVA: Chế độ vận hành","quote":"Khi mất điện lưới, máy phát điện tự động khởi động để cấp điện cho các tủ điện 06, 07, 09 và cấp điện chiếu sáng cho trạm phân phối hạ thế.","reference":"Chương V, mục 1.2.1.3 c","requirement":"Khi mất điện lưới, máy phát điện tự động khởi động để cấp điện cho các tủ điện 06, 07, 09 và cấp điện chiếu sáng cho trạm phân phối hạ thế."},{"item":"Phụ tải được cấp điện dự phòng","quote":"Các tủ điện được cung cấp nguồn dự phòng từ máy phát diesel gồm: Tủ 06, 07, 09 (tủ 06 cấp điện cho máy nén khí, tủ 07 cấp điện cho lò nung, tủ 09 cấp điện cho tráng men, cánh khuấy hồ liệu, cánh khuấy men, hệ thống bù).","reference":"Chương V, mục 1.2.1.3 b và bảng sơ đồ cung cấp điện mục 1.1.3","requirement":"Nguồn dự phòng cấp cho tủ 06 (máy nén khí, 300kW, MCCB 630A-50kA), tủ 07 (lò nung, 600kW, MCCB 1250A-65kA), tủ 09 (tráng men, cánh khuấy hồ liệu, cánh khuấy men, hệ thống bù; 500kW, MCCB 630A-50kA). Thông tin do Bên mời thầu cung cấp để nhà thầu tham khảo khi thiết kế."},{"item":"Tủ ATS: Phạm vi cung cấp và lắp đặt","quote":"Lắp đặt tủ ATS và các phụ kiện kèm theo.","reference":"Chương V, mục 1.1.3.1 c","requirement":"Cung cấp và lắp đặt tủ ATS cùng phụ kiện kèm theo; thông số định mức của ATS không được nêu trong văn bản."},{"item":"Đấu nối và phạm vi cung cấp","quote":"Phạm vi cung cấp của gói thầu này chỉ bao gồm: Máy phát điện, tủ ATS và các thiết bị / phụ kiện liên quan (cho đến điểm vào đấu nối với tủ phân phối hạ thế MSB02).","reference":"Chương V, mục 1.2.1.3","requirement":"Phạm vi cung cấp gồm máy phát điện, tủ ATS và các thiết bị/phụ kiện liên quan, tính đến điểm vào đấu nối với tủ phân phối hạ thế MSB02; nhà thầu đấu nối với hệ thống phân phối điện hạ thế."},{"item":"Nối đất","quote":"Tất cả các thiết bị (máy phát điện, tủ điện …) đều phải có hệ thống tiếp đất an toàn.","reference":"Chương V, mục 1.2.1.1","requirement":"Thiết kế hệ thống tiếp đất bảo vệ an toàn cho máy phát điện và các thiết bị; tất cả các thiết bị (máy phát điện, tủ điện...) phải có hệ thống tiếp đất an toàn."},{"item":"Tình trạng và năm sản xuất thiết bị","quote":"Tất cả các thiết bị cung cấp phải là mới 100%, được sản xuất từ năm 2022 trở đi, chưa qua sử dụng, các tủ điện đều là mới chế tạo (từ năm 2022) và được Nhà thầu sơn lót và sơn phủ hoàn chỉnh.","reference":"Chương V, mục 1.2.2.1","requirement":"Tất cả thiết bị cung cấp phải mới 100%, sản xuất từ năm 2022 trở đi, chưa qua sử dụng; các tủ điện mới chế tạo (từ năm 2022), được nhà thầu sơn lót và sơn phủ hoàn chỉnh."},{"item":"Tài liệu kỹ thuật kèm E-HSDT","quote":"Nhà thầu phải gửi kèm theo trong E - HSDT catalogue của: Máy phát điện, các thiết bị điện (sẽ lắp trong tủ điện).","reference":"Chương V, mục 1.2.2.1","requirement":"Cung cấp thông tin, số liệu về vật liệu chế tạo tủ điện và catalogue của máy phát điện, các thiết bị điện lắp trong tủ điện."},{"item":"Xuất xứ thiết bị","quote":"Nhà thầu phải chỉ rõ xuất xứ của các thiết bị mà mình cung cấp, bao gồm: Hãng sản xuất, năm sản xuất.","reference":"Chương V, mục 1.2.2.2","requirement":"Thiết bị phải có nguồn gốc, xuất xứ rõ ràng; nhà thầu chỉ rõ hãng sản xuất, năm sản xuất; với mỗi thiết bị được đề nghị tối đa 03 nhà chế tạo. Văn bản không nêu hãng hay nước xuất xứ cụ thể."},{"item":"Bảo hành","quote":"các thiết bị không do nhà thầu chế tạo phải được bảo hành tối thiểu theo chế độ bảo hành của nhà sản xuất","reference":"Chương V, mục 1.2.2.3","requirement":"Nhà thầu bảo hành toàn bộ thiết bị cung cấp; thiết bị không do nhà thầu chế tạo được bảo hành tối thiểu theo chế độ bảo hành của nhà sản xuất; nộp kèm bản liệt kê chế độ và điều kiện bảo hành. Không nêu thời hạn bảo hành cụ thể."},{"item":"Tiêu chuẩn thiết kế","quote":"Thiết kế phải tuân theo các qui định ngành, các qui chuẩn, tiêu chuẩn của Việt Nam và quốc tế (TCVN, IEC) và các qui định bổ sung mới nhất của những tiêu chuẩn này.","reference":"Chương V, mục 1.2.1.1","requirement":"Thiết kế tuân theo các quy định ngành, quy chuẩn, tiêu chuẩn của Việt Nam và quốc tế (TCVN, IEC) và các quy định bổ sung mới nhất."},{"item":"Kiểm định an toàn, kiểm tra và thử nghiệm","quote":"Nhà thầu chịu trách nhiệm kiểm định an toàn hệ thống sau khi lắp đặt xong theo đúng qui định ngành điện và pháp luật của nhà nước.","reference":"Chương V, mục 1.1.3.1 và Mục 3","requirement":"Nhà thầu chịu trách nhiệm kiểm định an toàn hệ thống sau khi lắp đặt xong theo quy định ngành điện và pháp luật; nêu rõ các kiểm tra, thử nghiệm cần thực hiện và kết quả cần đạt được."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:12:10.396Z"}},"IB2300015080":{"u":"2026-11-03T13:09:14.49+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 03. E-HSMT - MPĐ (GĐ3) - Yêu cầu về kỹ thuật.rar, 04. E-HSMT - MPĐ (GĐ3) - Điều kiện cụ thể.pdf, 05. E-HSMT - MPĐ (GĐ3) - Dự thảo hợp đồng.pdf), chưa phân tích cả HSMT.","Văn bản cung cấp bị cắt ngay sau phần đầu của mục 1.1 b); chưa có phần thông số chi tiết (động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, bình nhiên liệu, ATS, bảo hành, tiêu chuẩn, xuất xứ, CO/CQ...), nên không liệt kê các mục này.","Chuỗi 'chuẩn DCP' được chép đúng như văn bản, không có định nghĩa kèm theo trong phần được cung cấp.","Câu về cáp ở dòng cuối trang bị ngắt giữa hai trang (đoạn 'chủng loại, kích thước, tiết diện cáp...' nằm sau dòng đầu trang), quote được ghép liền theo văn bản."],"result":{"keyInfo":{"bidName":"Thiết kế, cung cấp và lắp đặt hệ thống máy phát điện chuẩn DCP công suất liên tục 2500kVA, công suất dự phòng 2750kVA (Giai đoạn 3)","notifyNo":"IB2300015080","generatorCapacity":"2500 kVA công suất liên tục (prime), 2750 kVA công suất dự phòng (standby), chuẩn DCP"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống máy phát điện - Loại động cơ và chuẩn công suất","quote":"Cung cấp hệ thống máy phát điện động cơ diesel chuẩn DCP công suất\nliên tục 2500kVA, công suất dự phòng 2750kVA","reference":"Chương V, mục 1.1 b) Phạm vi công việc","requirement":"Cung cấp hệ thống máy phát điện động cơ diesel chuẩn DCP, công suất liên tục 2500kVA, công suất dự phòng 2750kVA."},{"item":"Tủ điện DB-GEN","quote":"tủ điện DB-GEN CS\n4000A","reference":"Chương V, mục 1.1 b) Phạm vi công việc","requirement":"Cung cấp tủ điện DB-GEN công suất 4000A."},{"item":"Hệ thống phụ trợ và vật tư lắp đặt","quote":"toàn bộ vật tư, phụ kiện thi công lắp đặt hệ thống phụ trợ cho\ntổ máy phát điện đáp ứng các yêu cầu tại Mục 1. Yêu cầu về kỹ thuật","reference":"Chương V, mục 1.1 b) Phạm vi công việc","requirement":"Cung cấp toàn bộ vật tư, phụ kiện thi công lắp đặt hệ thống phụ trợ cho tổ máy phát điện, đáp ứng các yêu cầu tại Mục 1. Yêu cầu về kỹ thuật."},{"item":"Thiết kế hệ thống máy phát điện, hệ thống phụ trợ và cáp kết nối","quote":"Thiết kế hệ thống máy phát điện, hệ thống phụ trợ và cáp kết nối (Nhà\nthầu tham khảo các bản vẽ đính kèm E-HSDT của Chủ đầu tư và kết\nhợp với kết quả khảo sát hiện trường). Nhà thầu phải tính toán, đề xuất","reference":"Chương V, mục 1.1 b) Phạm vi công việc","requirement":"Nhà thầu thiết kế hệ thống máy phát điện, hệ thống phụ trợ và cáp kết nối (tham khảo bản vẽ của Chủ đầu tư và kết quả khảo sát hiện trường); phải tính toán, đề xuất chủng loại, kích thước, tiết diện cáp đúng với yêu cầu công suất nhánh tải cần cung cấp."},{"item":"Phạm vi công việc - Hồ sơ thuyết minh và biện pháp thi công","quote":"Lập và đệ trình Chủ đầu tư phê duyệt Hồ sơ thuyết minh, Bản vẽ biện\npháp thi công cho toàn bộ hệ thống máy phát điện.","reference":"Chương V, mục 1.1 b) Phạm vi công việc","requirement":"Lập và đệ trình Chủ đầu tư phê duyệt hồ sơ thuyết minh, bản vẽ biện pháp thi công cho toàn bộ hệ thống máy phát điện."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:09:13.931Z"}},"IB2300015591":{"u":"2026-11-03T13:11:27.266+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 7a2. Phan 2. Chuong V_Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ cung cấp phụ tùng (lọc) và dầu nhờn cho máy phát điện Diesel, không cung cấp tổ máy phát điện. Công suất, hãng và mã hiệu nêu trên là của máy hiện hữu mà phụ tùng áp dụng.","Chương V không nêu thông số về động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, bảo hành hay CO/CQ.","Danh mục chi tiết các vật tư Stt 1-9 nằm trong Mẫu số 01A (Phạm vi cung cấp), không có trong văn bản này.","Văn bản có phần chữ chữ ký số chèn vào giữa mục 1.3.2, làm lẫn một số dòng, nhưng nội dung yêu cầu vẫn đọc được."],"result":{"keyInfo":{"bidName":"Mua sắm VTTB và dầu nhờn cho máy phát điện Diesel","notifyNo":"IB2300015591","generatorCapacity":"500 kW (Cummins VTA28) và 1.000 kW (Caterpillar 3512B); văn bản không nêu chế độ chính (prime) hay dự phòng (standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phụ tùng Stt 1-4 - Tổ máy Cummins: công suất và mã hiệu","quote":"công suất 500kW, mã hiệu VTA28 cho từng loại vật tư phụ tùng.","reference":"Chương V, mục 1.2.a","requirement":"Vật tư phụ tùng áp dụng mã số cơ phận của máy phát điện chính hãng Cummins, công suất 500kW, mã hiệu VTA28."},{"item":"Phụ tùng Stt 5-7 - Tổ máy Caterpillar: công suất và mã hiệu","quote":"công suất 1.000kW, mã hiệu 3512B cho từng loại vật tư phụ tùng","reference":"Chương V, mục 1.2.b","requirement":"Vật tư phụ tùng áp dụng mã số cơ phận của máy phát điện chính hãng Caterpillar, công suất 1.000kW, mã hiệu 3512B."},{"item":"Toàn bộ hàng hóa: tình trạng","quote":"Hàng mới 100%, chưa qua sử dụng","reference":"Chương V, mục 1.2","requirement":"Hàng mới 100%, chưa qua sử dụng."},{"item":"Dầu nhờn 15W40-CH4 và 15W40-CI4 (Stt 8, 9): tiêu chuẩn","quote":"Áp dụng Quy chuẩn kỹ thuật Quốc gia: QCVN","reference":"Chương V, mục 1.2","requirement":"Áp dụng QCVN 14:2018/BKHCN và sửa đổi 1:2018 về dầu nhờn động cơ đốt trong; được phép sử dụng dấu hợp quy (CR)."},{"item":"Hàng hóa trong E-HSDT: thông tin phải ghi rõ","quote":"Ghi chú : Hàng hóa trong hồ sơ dự thầu phải ghi rõ mã hiệu, nguồn gốc, xuất","reference":"Chương V, mục 1.2","requirement":"Hàng hóa trong hồ sơ dự thầu phải ghi rõ mã hiệu, nguồn gốc, xuất xứ, chỉ tiêu chất lượng."},{"item":"Máy hiện hữu tại Điện lực Phú Quý: số lượng máy (liên quan đến dầu nhờn)","quote":"06 máy Cummins, 02 máy Perkins và 05 máy Caterpillar","reference":"Chương V, mục 1.3.2","requirement":"Trường hợp chào sản phẩm khác hãng và không pha trộn được với dầu hiện hữu, nhà thầu phải xúc rửa dầu hiện hữu trong 06 máy Cummins, 02 máy Perkins và 05 máy Caterpillar, chi phí do nhà thầu chịu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:11:26.550Z"}},"IB2300016146":{"u":"2026-11-03T19:53:56.526+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Tiêu chuẩn kỹ thuật.pdf, Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Gói thầu là sửa chữa trung đại tu tổ máy diesel hiện hữu (động cơ Deutz BF6M1015). Văn bản không nêu công suất định mức, số lượng tổ máy, vỏ chống ồn, mức ồn, bể nhiên liệu, ATS, cấp cách điện, AVR hay hãng đầu phát.","Công suất 200kVA (160kW) là yêu cầu tối thiểu cho nguồn dự phòng nóng. Ký hiệu so sánh (\"tối thiểu\") bị mất trong văn bản trích, nên nghĩa \"tối thiểu\" suy ra từ chữ \"tối thiểu\" đứng trước.","Bảng tóm tắt thông số (mục 1.2.a) bị vỡ cột khi trích từ PDF, nên một số tên hàng hóa và mô tả bị lẫn dòng. Mục \"Nước làm mát\" ghi mã Donaldson P502648 có thể bị lệch dòng.","Một số trích dẫn là đoạn ngắn trong dòng vì câu gốc bị ngắt dòng khi trích.","Phần Tiêu chuẩn kỹ thuật.pdf chỉ nêu tiêu chí đạt/không đạt, không thêm thông số kỹ thuật ngoài những mục trên."],"result":{"keyInfo":{"bidName":"Gói thầu số 3: Cung cấp vật tư thiết bị và dịch vụ sửa chữa Hệ thống máy phát điện Điezen NMNĐ Cao Ngạn","notifyNo":"IB2300016146","generatorCapacity":"Tối thiểu 200kVA (160kW) ở chế độ vận hành liên tục (nguồn dự phòng nóng 380V 50Hz). Công suất định mức của tổ máy hiện hữu không được nêu."},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Nguồn điện dự phòng nóng: công suất","quote":"200kVA (160kW)","reference":"Chương V, mục 1.3.d2","requirement":"Công suất tối thiểu ở chế độ vận hành liên tục 200kVA (160kW). Nguồn này cô lập với hệ thống điện Quốc gia."},{"item":"Nguồn điện dự phòng nóng: điện áp, tần số","quote":"(380V 50Hz)","reference":"Chương V, mục 1.3.d2","requirement":"Cấp nguồn dự phòng nóng 380V 50Hz cho thanh cái sự cố của nhà máy khi rã lưới."},{"item":"Tổ máy phát điện Diesel hiện hữu: phạm vi gói thầu","quote":"Cung cấp vật tư thiết bị và dịch vụ sửa chữa Hệ thống máy phát điện Diesel NMNĐ Cao Ngạn","reference":"Chương V, mục 1.1","requirement":"Sửa chữa trung đại tu hệ thống máy phát điện Diesel hiện hữu tại NMNĐ Cao Ngạn. Gói thầu có cung cấp vật tư, thiết bị thay thế và dịch vụ sửa chữa."},{"item":"Động cơ: hãng và model","quote":"phớt động cơ dezut – BF6M1015","reference":"Chương V, mục 1.2.b, hạng mục VI.8","requirement":"Động cơ Deutz model BF6M1015. Phần gioăng, phớt, dây đai và lọc đều theo động cơ này."},{"item":"Động cơ: bộ gioăng phớt","quote":"BF6M1015","reference":"Chương V, mục 1.2.a, bảng tóm tắt STT 1","requirement":"Bộ gioăng phớt động cơ Deutz BF6M1015 hoặc tương đương, số lượng 01 bộ theo STT 1 của bảng."},{"item":"Động cơ: lọc gió","quote":"MANN FILTER: C30850/2","reference":"Chương V, mục 1.2.a, bảng STT 2","requirement":"MANN FILTER C30850/2 hoặc tương đương."},{"item":"Động cơ: lọc nhớt","quote":"DEUTZ 0117 4422","reference":"Chương V, mục 1.2.a, bảng STT 3","requirement":"DEUTZ 0117 4422 hoặc tương đương."},{"item":"Động cơ: lọc dầu","quote":"JX1023","reference":"Chương V, mục 1.2.a, bảng STT 4","requirement":"Ký mã hiệu JX1023."},{"item":"Động cơ: dầu máy diesel","quote":"Castrol Veton 15W – 40 CK- 4/E9","reference":"Chương V, mục 1.2.a, bảng STT 5","requirement":"Castrol Veton 15W – 40 CK-4/E9 hoặc tương đương."},{"item":"Hệ thống làm mát: mục \"Nước làm mát\"","quote":"Donaldson: P502648","reference":"Chương V, mục 1.2.a, bảng STT 6","requirement":"Ký mã hiệu Donaldson P502648 hoặc tương đương, ghi ở mục Nước làm mát của bảng. Đây có thể là mã lọc nước làm mát (suy đoán, văn bản không nói rõ)."},{"item":"Hệ thống làm mát: dung dịch tẩy rửa két nước","quote":"FLEETGUARD – CC2601","reference":"Chương V, mục 1.2.a, bảng STT 7","requirement":"Chất tẩy cặn két nước làm mát FLEETGUARD CC2601 hoặc tương đương."},{"item":"Hệ thống làm mát: dây đai quạt","quote":"DEUTZ : BF6M","reference":"Chương V, mục 1.2.a, bảng STT 9; mục 1.2.b, hạng mục II.6","requirement":"Dây đai động cơ DEUTZ BF6M 1015 hoặc tương đương. Thay mới dây curoa cho quạt làm mát."},{"item":"Hệ thống nhiên liệu: ống dầu chịu áp lực","quote":"MAWP 3120","reference":"Chương V, mục 1.2.a, bảng STT 8; mục 1.2.b, hạng mục IV.1","requirement":"Ống dầu tuy ô chịu áp lực MAWP 3120 PSI (21.5MPA), đường kính 3/4’’, hai đầu có giắc co bắt. Thay mới ống dẫn dầu từ bể dầu chứa vào máy."},{"item":"Hệ thống nhiên liệu: phạm vi công việc","quote":"Kiểm tra, bảo dưỡng bộ cấp nhiên liệu: bơm","reference":"Chương V, mục 1.2.b, hạng mục IV.2, IV.3","requirement":"Đánh gỉ, sơn mới bình chứa dầu nhiên liệu. Kiểm tra, bảo dưỡng bơm cao áp, bộ chia nhiên liệu, bộ phun."},{"item":"Bộ điều khiển: bộ hiển thị, điều khiển, bảo vệ","quote":"PCRC200","reference":"Chương V, mục 1.2.a, bảng STT 10; mục 1.2.b, hạng mục VII.2","requirement":"Thay bằng bộ IG-CU-C PCRC200 SYSTEM hoặc tương đương, phù hợp với hệ thống."},{"item":"Bộ điều khiển: thông số hiển thị","quote":"Yêu cầu bộ điều khiển, bảo","reference":"Chương V, mục 1.2.b, hạng mục VII.2","requirement":"Hiển thị điện áp, dòng điện, tần số, số vòng quay động cơ, điện áp bình ắcquy và tổng số giờ hoạt động."},{"item":"Bộ điều khiển: chức năng bảo vệ","quote":"Tự động dừng máy khi vượt","reference":"Chương V, mục 1.2.b, hạng mục VII.2","requirement":"Tự động dừng máy khi nhiệt độ nước làm mát cao, khi vượt tốc, khi điện áp cao và khi quá tải."},{"item":"Điều khiển: chiết áp điều chỉnh tần số","quote":"Bourns: 3590s-2 -102","reference":"Chương V, mục 1.2.a, bảng STT 11","requirement":"Bourns 3590S-2-102, RES 1K ± 5%, LIN ± 5%, 0341X, hoặc tương đương."},{"item":"Điều khiển: chiết áp điều chỉnh điện áp","quote":"Bourns: 3590s – 2 -502","reference":"Chương V, mục 1.2.a, bảng STT 12","requirement":"Bourns 3590S-2-502, RES 5K ± 5%, LIN ± 5%, 0318X, hoặc tương đương."},{"item":"Điện: máy cắt đầu cực","quote":"Iu = 800A Ue = 690V","reference":"Chương V, mục 1.2.a, bảng STT 13; mục 1.2.b, hạng mục VII.1","requirement":"ABB SACE S6, Iu = 800A, Ue = 690V, hoặc tương đương."},{"item":"Điện: bộ đo đồng pha","quote":"Type: DEIF, CSQ","reference":"Chương V, mục 1.2.a, bảng STT 14","requirement":"DEIF CSQ, điện áp vào 400V, tần số 45.....65HZ, hoặc tương đương."},{"item":"Điện: rơle trung gian","quote":"RU4S -A220","reference":"Chương V, mục 1.2.a, bảng STT 15","requirement":"RU4S-A220, Imax 6A, 220-240VAC 50/60HZ, kèm chân đế cắm, hoặc tương đương."},{"item":"Điện: nút dừng sự cố","quote":"YJ139 –LAY37","reference":"Chương V, mục 1.2.a, bảng STT 16","requirement":"Ký mã hiệu YJ139-LAY37."},{"item":"Điện: rơle bảo vệ điện áp","quote":"BROYCE CONTROL: M3PRC","reference":"Chương V, mục 1.2.a, bảng STT 17","requirement":"BROYCE CONTROL M3PRC, Under 75-95%, Delay 0.2-10 giây, Over 105-125%, hoặc tương đương."},{"item":"Điện: aptomat tổng cấp nguồn tủ điều khiển","quote":"S253S – C10","reference":"Chương V, mục 1.2.a, bảng STT 18","requirement":"ABB S253S-C10, 10KA, 10A, 3P, 400VAC, hoặc tương đương."},{"item":"Điện: aptomat điều khiển","quote":"ABB: S203M –C6 10KA 6A 3P","reference":"Chương V, mục 1.2.a, bảng STT 19","requirement":"ABB S203M-C6, 10KA, 6A, 3P, 400VAC, hoặc tương đương."},{"item":"Điện: bình ắcquy","quote":"Thay 02 bình ắc quy 12 VDC, 150AH.","reference":"Chương V, mục 1.2.a, bảng STT 20; mục 1.2.b, hạng mục VII.6","requirement":"12V – 150AH, thay 02 bình ắc quy."},{"item":"Điện: nút ấn (đen NO, đen NC, đỏ NO, xanh NO)","quote":"YW – E10","reference":"Chương V, mục 1.2.a, bảng STT 21-24","requirement":"YW-E10, Ui 600V, Ith 10A, mỗi nút gồm 1 cặp tiếp điểm NO hoặc NC tùy loại, hoặc tương đương."},{"item":"Điện: khóa chuyển đổi ba vị trí","quote":"ASW 3002. W34","reference":"Chương V, mục 1.2.a, bảng STT 25","requirement":"Idec Japan ASW 3002.W34, 4 cặp tiếp điểm 2NO+2NC, hoặc tương đương."},{"item":"Điện: khóa chuyển đổi hai vị trí","quote":"ASW 0201. W39","reference":"Chương V, mục 1.2.a, bảng STT 26","requirement":"Idec Japan ASW 0201.W39, 2NO+2NC, hoặc tương đương."},{"item":"Giám sát nhiệt độ máy phát: đồng hồ đo, bảo vệ","quote":"Meter Type: XJT -062","reference":"Chương V, mục 1.2.a, bảng STT 27; mục 1.2.b, hạng mục VII.4","requirement":"Meter Type XJT-062, đầu vào PT 100, thang đo 0 – 200℃, 6 kênh đo, hoặc tương đương. Thay mới bộ đo hiển thị nhiệt độ máy."},{"item":"Cáp: dây tín hiệu, điều khiển","quote":"VCSF:1x1.5mm2","reference":"Chương V, mục 1.2.a, bảng STT 28","requirement":"VCSF 1x1.5mm2 hoặc tương đương."},{"item":"Phạm vi lắp đặt: phần điện và điều khiển","quote":"Thay thế bộ bảo vệ điện áp lưới máy phát, bộ","reference":"Chương V, mục 1.2.b, hạng mục VII.3, VII.5","requirement":"Thay bộ bảo vệ điện áp lưới máy phát, bộ đo đồng pha, dây tín hiệu, mạch dòng, mạch áp, các aptomat, rơle trung gian (kể cả rơ le 24VDC) và khóa chuyển đổi vị trí."},{"item":"Truyền thông","quote":"modbus từ máy phát diesel gửi lên hệ thống","reference":"Chương V, mục 1.2.b, hạng mục VII.7","requirement":"Hiệu chỉnh, kiểm tra tín hiệu truyền thông modbus từ máy phát diesel lên hệ thống điều khiển DCS sau sửa chữa, bảo dưỡng."},{"item":"Phạm vi công việc: động cơ và đầu phát","quote":"Kiểm tra, vệ sinh Diode, cuộn dây Stator, roto","reference":"Chương V, mục 1.2.b, hạng mục VI.2-VI.4","requirement":"Bảo dưỡng, kiểm tra, vệ sinh động cơ đề, củ phát, diode, cuộn dây stator, roto đầu phát. Thay mới gioăng phớt. Điều chỉnh khe hở nhiệt vòi phun và xu páp (nếu cần)."},{"item":"Phạm vi công việc: hệ thống làm mát, bôi trơn, khí nạp","quote":"Thay mới lọc dầu, lọc nhớt","reference":"Chương V, mục 1.2.b, hạng mục II, III, V","requirement":"Sục rửa két nước, thay nước làm mát, thay dầu động cơ, thay lọc dầu và lọc nhớt, kiểm tra rò rỉ và cảm biến nhiệt độ. Kiểm tra, xử lý rò rỉ hệ thống khí nạp."},{"item":"Sơn vỏ tủ","quote":"điều khiển máy phát điện theo màu hiện hữu","reference":"Chương V, mục 1.2.b, hạng mục VI.9","requirement":"Đánh gỉ, sơn dặm lại vỏ tủ động cơ và tủ điện điều khiển máy phát theo màu hiện hữu."},{"item":"Yêu cầu nghiệm thu: điện áp đầu ra","quote":"Thông số điện áp đầu ra của máy phát điện ổn định trong dải từ 380 V đến 400V.","reference":"Chương V, mục 3.1","requirement":"Điện áp đầu ra ổn định trong dải từ 380 V đến 400V."},{"item":"Yêu cầu nghiệm thu: tần số","quote":"Tần số ổn định trong dải từ 50Hz đến 52Hz.","reference":"Chương V, mục 3.1","requirement":"Tần số ổn định trong dải từ 50Hz đến 52Hz."},{"item":"Yêu cầu nghiệm thu: vận hành, bảo vệ, động cơ","quote":"Phần động cơ máy chạy êm ái không có hiện tượng, rung lắc, rò rỉ dầu máy.","reference":"Chương V, mục 3.1","requirement":"Vận hành chính xác ở chế độ tại chỗ, từ xa và liên động. Động cơ chạy êm, không rung lắc, không rò dầu. Bộ điều khiển và bảo vệ đầy đủ chức năng. Chế độ vận hành, nguyên lý làm việc, mạch điều khiển và liên động như hiện hữu."},{"item":"Hàng hóa: tình trạng, năm sản xuất","quote":"năm 2022 trở lại đây (thể hiện trong cam kết cấp hàng của nhà sản xuất)","reference":"Chương V, mục 1.2.a","requirement":"Hàng mới 100% chưa qua sử dụng, sản xuất từ năm 2022 trở lại đây, thể hiện trong cam kết cấp hàng của nhà sản xuất."},{"item":"Hàng hóa: ký mã hiệu, xuất xứ, hãng sản xuất","quote":"Nhà thầu phải chào ký mã hiệu, nhãn mác của sản phẩm, xuất xứ, hãng sản xuất","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu phải chào ký mã hiệu, nhãn mác, xuất xứ và hãng sản xuất cho tất cả danh mục vật tư, thiết bị."},{"item":"Hàng hóa: CO, CQ","quote":"CO – Certificate of Origin (Chứng chỉ nguồn gốc), CQ – Certificate of Quality","reference":"Chương V, mục 1.2.a","requirement":"Hàng nhập khẩu phải có cam kết cung cấp CO và CQ. Thiết bị chính sản xuất trong nước phải có cam kết cung cấp CQ và thí nghiệm xuất xưởng."},{"item":"Hàng hóa: tương đương","quote":"Lập bảng so sánh đánh giá các chỉ tiêu kỹ thuật chính của hàng hóa tương đương.","reference":"Chương V, mục 1.2.a; Tiêu chuẩn kỹ thuật, mục 3, STT 4","requirement":"Chấp nhận hàng tương đương hoặc tốt hơn nếu có tài liệu chứng minh, kèm bảng so sánh. Cấu hình thiết bị thay thế phải tương đương hoặc cao hơn E-HSMT."},{"item":"Tiêu chuẩn áp dụng","quote":"Các tiêu chuẩn của Nhà chế tạo, Quốc Gia, Quốc tế","reference":"Chương V, mục 1.3.d1","requirement":"Tiêu chuẩn của nhà chế tạo, quốc gia, quốc tế. Chương V không nêu số hiệu tiêu chuẩn cụ thể."},{"item":"Bảo hành","quote":"Nhà thầu có trách nhiệm bảo hành toàn bộ công trình tối thiểu 12 tháng kể từ","reference":"Chương V, mục 1.3.d6","requirement":"Bảo hành toàn bộ công trình tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao đưa vào sử dụng. Khi có lỗi trong bảo hành, nhà thầu phải cử nhân lực đến nhà máy trong 48 giờ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:53:55.959Z"}},"IB2300017270":{"u":"2026-11-03T13:10:08.464+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ, số xy lanh, mức tiêu thụ nhiên liệu, khí thải của động cơ; hãng/model đầu phát, cấp cách điện, AVR; bộ điều khiển cụ thể; mức ồn; thùng nhiên liệu; cáp.","Số lượng máy phát điện không được nêu rõ trong bảng; công suất liên tục 350 kVA và dự phòng 388 kVA lấy đúng như trong văn bản.","Điện áp máy phát ghi 220/380V còn điện áp làm việc tủ ATS ghi 230/380VAC; giữ nguyên như văn bản.","Văn bản dạng bảng đã được trích từ PDF nên thứ tự dòng có thể xáo trộn; các thông số của STT 1–6 (máy biến áp, tủ hạ thế, tủ tụ bù, chống sét van, cảnh báo sự cố, vận chuyển) không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 14: Mua sắm, lắp đặt máy biến áp 400kVA; máy phát điện 350kVA","notifyNo":"IB2300017270","generatorCapacity":"350 kVA liên tục (388 kVA dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 350 kVA: Số lượng/danh mục","quote":"Máy phát điện 350 kVA","reference":"Chương V, Mục 1, khoản 2, STT 7","requirement":"Máy phát điện 350 kVA, STT 7 trong bảng yêu cầu kỹ thuật; số lượng không nêu trong văn bản."},{"item":"Máy phát điện 350 kVA: Năm sản xuất/cấu thành","quote":"Máy phát điện, máy mới 2022, bao gồm động\ncơ, đầu phát, bộ điều khiển","reference":"Chương V, Mục 1, khoản 2, STT 7","requirement":"Máy mới 2022, bao gồm động cơ, đầu phát, bộ điều khiển."},{"item":"Máy phát điện 350 kVA: Công suất liên tục","quote":"Công suất liên tục: 350 kVA","reference":"Chương V, Mục 1, khoản 2, STT 7","requirement":"350 kVA"},{"item":"Máy phát điện 350 kVA: Công suất dự phòng","quote":"Công suất dự phòng: 388 kVA","reference":"Chương V, Mục 1, khoản 2, STT 7","requirement":"388 kVA"},{"item":"Máy phát điện 350 kVA: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, Mục 1, khoản 2, STT 7","requirement":"50Hz"},{"item":"Máy phát điện 350 kVA: Điện áp","quote":"Điện áp: 220/380V, 3 pha, 4 dây","reference":"Chương V, Mục 1, khoản 2, STT 7","requirement":"220/380V, 3 pha, 4 dây"},{"item":"Máy phát điện 350 kVA: Tốc độ","quote":"Tốc độ: 1500 v/p","reference":"Chương V, Mục 1, khoản 2, STT 7","requirement":"1500 v/p"},{"item":"Máy phát điện 350 kVA: Hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, Mục 1, khoản 2, STT 7","requirement":"0.8"},{"item":"Máy phát điện 350 kVA: Vỏ cách âm","quote":"Máy có vỏ cách âm chống ồn.","reference":"Chương V, Mục 1, khoản 2, STT 7","requirement":"Máy có vỏ cách âm chống ồn (không nêu mức ồn cụ thể)."},{"item":"Tủ ATS 600A 3P (bộ chuyển đổi nguồn tự động): Điện áp làm việc","quote":"+ Điện áp làm việc: 230/380VAC, 3 Pha, 4 dây","reference":"Chương V, Mục 1, khoản 2, STT 8","requirement":"230/380VAC, 3 pha, 4 dây"},{"item":"Tủ ATS 600A 3P: Dòng điện định mức","quote":"+ Dòng điện định mức: 600A","reference":"Chương V, Mục 1, khoản 2, STT 8","requirement":"600A"},{"item":"Tủ ATS 600A 3P: Vỏ tủ","quote":"+ Vỏ tủ KT: 1100x700x300 1 lớp cánh, tủ treo.","reference":"Chương V, Mục 1, khoản 2, STT 8","requirement":"Kích thước 1100x700x300, 1 lớp cánh, tủ treo"},{"item":"Tủ ATS 600A 3P: Thời gian chuyển nguồn","quote":"+ Chức năng cài đặt thời gian chuyển nguồn: 0-\n30s","reference":"Chương V, Mục 1, khoản 2, STT 8","requirement":"Chức năng cài đặt thời gian chuyển nguồn: 0-30s"},{"item":"Tủ ATS 600A 3P: Tín hiệu khởi động/tắt máy phát","quote":"+ Tín hiệu khởi động và tắt máy phát điện: Có","reference":"Chương V, Mục 1, khoản 2, STT 8","requirement":"Có"},{"item":"Tủ ATS 600A 3P: Khóa liên động","quote":"+ Khóa liên động cơ khí và liên động điện: Có","reference":"Chương V, Mục 1, khoản 2, STT 8","requirement":"Có khóa liên động cơ khí và liên động điện"},{"item":"Tủ ATS 600A 3P: Chế độ làm việc","quote":"+ Các chế độ làm việc: Tự động.","reference":"Chương V, Mục 1, khoản 2, STT 8","requirement":"Tự động"},{"item":"Hàng hóa chung (máy phát điện, ATS): Mức tối thiểu","quote":"Bảng Phạm vi cung cấp là yêu cầu tối thiểu về thông số kỹ thuật hàng hóa\nthiết bị của bên mời thầu, nhà thầu có thể chào hàng hóa thiết bị với thông số kỹ\nthuật cao hơn.","reference":"Chương V, Mục 1, khoản 2","requirement":"Bảng phạm vi cung cấp là yêu cầu tối thiểu; nhà thầu có thể chào thông số kỹ thuật cao hơn."},{"item":"Hàng hóa chung: Chính hãng, mới","quote":"Hàng hóa thiết bị chính hãng mới 100%.","reference":"Chương V, Mục 1, khoản 2","requirement":"Hàng hóa thiết bị chính hãng mới 100%."},{"item":"Hàng hóa chung: Bảo hành","quote":"Điều kiện bảo hành: theo đúng tiêu chuẩn Nhà sản xuất.","reference":"Chương V, Mục 1, khoản 2","requirement":"Theo đúng tiêu chuẩn của Nhà sản xuất (không nêu thời hạn)."},{"item":"Hàng hóa chung: Phạm vi lắp đặt/giao hàng","quote":"Nhà thầu giao hàng miễn phí, kỹ thuật đến tận nơi cài đặt, lắp\nđặt, hướng dẫn sử dụng, chuyển giao công nghệ (nếu có) cho Chủ đầu tư tại địa điểm\ncông trình Số 61 Chương Dương, phường An Thới, thành phố Phú Quốc, tỉnh Kiên\nGiang.","reference":"Chương V, Mục 1, khoản 2","requirement":"Giao hàng miễn phí, kỹ thuật đến tận nơi cài đặt, lắp đặt, hướng dẫn sử dụng, chuyển giao công nghệ (nếu có) tại Số 61 Chương Dương, phường An Thới, thành phố Phú Quốc, tỉnh Kiên Giang."},{"item":"Hàng hóa chung: Catalogue","quote":"Phải có catalogue sản phẩm có đầy đủ thông số chi tiết kỹ thuật của hàng\nhóa.","reference":"Chương V, Mục 1, khoản 2","requirement":"Phải có catalogue sản phẩm đầy đủ thông số kỹ thuật chi tiết của hàng hóa."},{"item":"Hàng hóa chung: Tiêu chuẩn thiết bị khác","quote":"Đối với các thiết bị khác, tiêu chuẩn đảm bảo theo Hồ\nsơ thiết kế BVTC-DT.","reference":"Chương V, Mục 1, khoản 3","requirement":"Đối với các thiết bị khác, tiêu chuẩn đảm bảo theo Hồ sơ thiết kế BVTC-DT."},{"item":"Hàng hóa chung: CO/CQ","quote":"Cam kết cung cấp bản sao y giấy chứng nhận xuất xứ hàng hóa (Certificate\nof Origin – CO) do cơ quan thẩm quyền của nước xuất khẩu cấp và bản sao y giấy\nchứng nhận chất lượng hàng hóa (Certificate of Quality - CQ) đối với thiết bị nhập\nkhẩu sau khi đưa thiết bị về công trình","reference":"Chương V, Mục 1, khoản 3","requirement":"Cam kết cung cấp bản sao y CO và CQ đối với thiết bị nhập khẩu sau khi đưa thiết bị về công trình, và cung cấp bản gốc để đối chiếu khi có yêu cầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:10:07.544Z"}},"IB2300019983":{"u":"2026-11-03T19:44:00.523+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Mayphatdien_Chuong5_2023.docx), chưa phân tích cả HSMT.","Gói thầu là thuê máy phát điện; văn bản không nêu hãng/model động cơ, đầu phát, bộ điều khiển, độ ồn, bình nhiên liệu, ATS, cáp, CO/CQ, bảo hành hay tiêu chuẩn.","Văn bản không nói rõ công suất định mức là chế độ prime hay loại khác ngoài cách ghi 'Rated Power' và 'Standby Power'.","Thời gian thuê dự kiến 26 ngày, thời hạn hợp đồng 03 tháng (90 ngày), nhận/trả máy tại cảng Vũng Tàu: thuộc điều khoản thực hiện, không đưa vào thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện phục vụ khảo sát địa vật lý biển phục vụ Dự án GH năm 2023","notifyNo":"IB2300019983","generatorCapacity":"Công suất định mức tối thiểu 1200KW / 1500KVA; công suất dự phòng tối thiểu 1320 KW/ 1650KVA (01 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và phạm vi cung cấp","quote":"Nhà thầu cung cấp 01 máy phát điện (Bao gồm thiết bị, vật tư phụ để vận hành, bảo dưỡng máy trong suốt quá trình hoạt động; Không bao gồm dầu chạy máy và Kỹ thuật viên vận hành máy phát điện) để Bên mời thầu lắp đặt lên tàu phục vụ khảo sát trên biển với thời gian dự kiến 26 ngày.","reference":"Chương V, mục 3.1","requirement":"Cung cấp 01 máy phát điện, bao gồm thiết bị, vật tư phụ để vận hành, bảo dưỡng máy trong suốt quá trình hoạt động; không bao gồm dầu chạy máy và kỹ thuật viên vận hành máy phát điện; để Bên mời thầu lắp đặt lên tàu phục vụ khảo sát trên biển, thời gian dự kiến 26 ngày."},{"item":"Số pha, điện áp, tần số","quote":"Máy phát điện 3 pha, điện áp 380V/440V, tần số 50Hz/60Hz","reference":"Chương V, mục 3.3","requirement":"Máy phát điện 3 pha, điện áp 380V/440V, tần số 50Hz/60Hz."},{"item":"Công suất định mức (Rated Power)","quote":"+ Công suất định mức (Rated Power) tối thiểu đạt: 1200KW / 1500KVA","reference":"Chương V, mục 3.3","requirement":"Tối thiểu đạt 1200KW / 1500KVA."},{"item":"Công suất dự phòng (Standby Power)","quote":"+ Công suất dự phòng (Standby Power) tối thiểu đạt: 1320 KW/ 1650KVA","reference":"Chương V, mục 3.3","requirement":"Tối thiểu đạt 1320 KW/ 1650KVA."},{"item":"Dòng định mức","quote":"Dòng định mức tối thiểu đạt: 1900A ở điện áp 400V","reference":"Chương V, mục 3.3","requirement":"Tối thiểu đạt 1900A ở điện áp 400V."},{"item":"Năm sản xuất","quote":"Máy phát điện được sản xuất từ 2010 đến nay","reference":"Chương V, mục 3.3","requirement":"Máy phát điện được sản xuất từ năm 2010 đến nay."},{"item":"Chế độ vận hành","quote":"Máy phát điện đáp ứng phục vụ phát điện trong điều kiện hoạt động liên tục 24/24h trên biển (nhà thầu có tài liệu chứng minh kèm theo).","reference":"Chương V, mục 3.3","requirement":"Đáp ứng phát điện trong điều kiện hoạt động liên tục 24/24h trên biển; nhà thầu có tài liệu chứng minh kèm theo."},{"item":"Vỏ container và cố định","quote":"Máy phát điện được tích hợp trong contener phù hợp, có đai/móc hỗ trợ cẩu lên/xuống, di chuyển, cố định máy trên tàu khảo sát.","reference":"Chương V, mục 3.3","requirement":"Máy phát điện tích hợp trong container phù hợp, có đai/móc hỗ trợ cẩu lên/xuống, di chuyển, cố định máy trên tàu khảo sát."},{"item":"Giấy chứng nhận kiểm tra thiết bị","quote":"Có giấy chứng nhận kiểm tra thiết bị có hạn tối thiểu đến 31/8/2023.","reference":"Chương V, mục 3.3","requirement":"Có giấy chứng nhận kiểm tra thiết bị còn hạn tối thiểu đến 31/8/2023; nhà thầu cung cấp tài liệu kỹ thuật của máy phát điện để chứng minh."},{"item":"Hình ảnh chứng minh thiết bị","quote":"Nhà thầu cung cấp tối thiểu 05 ảnh màu (kích thước tối thiểu 15x20cm) chụp tổng quan máy phát điện, bảng các thông số kỹ thuật của máy, đai/móc hỗ trợ cẩu lên/xuống, di chuyển, cố định máy trên tàu...","reference":"Chương V, mục 3.3","requirement":"Nhà thầu cung cấp tối thiểu 05 ảnh màu (kích thước tối thiểu 15x20cm) chụp tổng quan máy phát điện, bảng thông số kỹ thuật của máy, đai/móc hỗ trợ cẩu lên/xuống, di chuyển, cố định máy trên tàu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:43:59.138Z"}},"IB2300020482":{"u":"2026-11-03T12:47:35.639+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT 652MFD Mien Trung (Chuong V - YCKT).pdf, E-HSMT 652MFD Mien Trung (mau Hop Dong).pdf), chưa phân tích cả HSMT.","Tệp quét có nhiều lỗi nhận dạng chữ; các giá trị và cụm từ bị lỗi đã được ghi theo nghĩa đọc được, nhiều dòng để quote là null vì không thể chép chính xác từng ký tự.","Công suất dự phòng (Standby) của đầu phát ở 40°C (phần II, dòng 4) và nội dung làm mát đầu phát (dòng 10) không đọc được.","Bảng thông số đánh số nhảy từ phần II sang IV rồi VII (không thấy phần III, V, VI), có thể do mất trang hoặc lỗi quét. Không thấy yêu cầu về hãng, model, xuất xứ cụ thể của động cơ và đầu phát.","Tệp mẫu hợp đồng không chứa thông số kỹ thuật nên không được dùng.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Tổ máy 10 kVA: Nhiệt độ, độ ẩm hoạt động (95)."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện 10kVA","notifyNo":"IB2300020482","generatorCapacity":"652 máy 10kVA: công suất định mức (Prime Power) ≥ 10 kVA, công suất dự phòng (Standby Power) ≥ 11 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và phạm vi cung cấp","quote":"- 652 máy phát điện công suất 10kVA.","reference":"Chương V, mục 1","requirement":"652 máy phát điện công suất 10kVA, phân bố tại 12 tỉnh/thành miền Trung. Hàng hóa được cung cấp, lắp đặt và bảo hành trọn gói."},{"item":"Phụ kiện đi kèm","quote":"- Tron bộ Cáp nối, cáp tiếp đất, tủ ATS và các phụ kiện khác.","reference":"Chương V, mục 1","requirement":"Trọn bộ cáp nối, cáp tiếp đất, tủ ATS và các phụ kiện khác."},{"item":"Chủng loại máy","quote":"Trang bị máy phát điện sử dụng động cơ Diesel.","reference":"Chương V, mục 2.1.1","requirement":"Máy phát điện sử dụng động cơ Diesel."},{"item":"Tình trạng và năm sản xuất","quote":"kiện mới 100%, được sản xuât từ năm 2023 trở về sau.","reference":"Chương V, mục 2.1.1","requirement":"Máy phát điện và vật tư phụ kiện mới 100%, sản xuất từ năm 2023 trở về sau."},{"item":"Tổ máy 10 kVA: Kiểu máy","quote":null,"reference":"Chương V, mục 2.2, phần I, dòng 1","requirement":"Máy phát điện xoay chiều 1 pha, 2 dây (bản văn bị lỗi quét; chỉ đọc rõ \"1\", \"pha, dây\"). Bắt buộc."},{"item":"Tổ máy 10 kVA: Công suất định mức (Prime Power)","quote":"> 10 kVA","reference":"Chương V, mục 2.2, phần I, dòng 2","requirement":"≥ 10 kVA. Bắt buộc."},{"item":"Tổ máy 10 kVA: Công suất dự phòng (Standby Power)","quote":">11kVA","reference":"Chương V, mục 2.2, phần I, dòng 3","requirement":"≥ 11 kVA. Bắt buộc."},{"item":"Tổ máy 10 kVA: Điện áp ngõ ra","quote":"Điện áp ngõ ra 220 - 230V","reference":"Chương V, mục 2.2, phần I, dòng 4","requirement":"220 - 230V. Bắt buộc."},{"item":"Tổ máy 10 kVA: Tần số ngõ ra","quote":"Tần số dòng điện ngõ ra 50Hz","reference":"Chương V, mục 2.2, phần I, dòng 5","requirement":"50Hz. Bắt buộc."},{"item":"Tổ máy 10 kVA: Thời gian vận hành liên tục","quote":null,"reference":"Chương V, mục 2.2, phần I, dòng 6-7","requirement":"Ở 100% công suất định mức (khi có đủ nhiên liệu): ≥ 24 giờ (bắt buộc). Ở 100% công suất dự phòng: ≥ 1 giờ (bắt buộc)."},{"item":"Tổ máy 10 kVA: Khả năng đóng tải 1 cấp","quote":null,"reference":"Chương V, mục 2.2, phần I, dòng 8","requirement":"Sau khi chạy ổn định không tải 1 phút: ≥ 65% công suất định mức. Bắt buộc."},{"item":"Tổ máy 10 kVA: Độ ồn","quote":null,"reference":"Chương V, mục 2.2, phần I, dòng 9-10","requirement":"Ở 75% công suất định mức, không gian mở, cách 7m: ≤ 65 dB (bắt buộc); yêu cầu nâng cao ≤ 62 dB (lựa chọn)."},{"item":"Tổ máy 10 kVA: Bình nhiên liệu","quote":null,"reference":"Chương V, mục 2.2, phần I, dòng 11","requirement":"Tích hợp bên trong thân máy, dung tích đảm bảo chạy tối thiểu 12 giờ liên tục ở 100% công suất định mức. Bắt buộc."},{"item":"Tổ máy 10 kVA: Bơm chuyển nhiên liệu","quote":null,"reference":"Chương V, mục 2.2, phần I, dòng 12","requirement":"Bơm chạy điện hoặc cơ khí (bản văn dòng này bị lỗi quét, chỉ đọc được một phần). Bắt buộc."},{"item":"Tổ máy 10 kVA: Hệ thống sạc ắc quy tự động","quote":null,"reference":"Chương V, mục 2.2, phần I, dòng 13","requirement":"Tích hợp sẵn hệ đồng máy sạc ắc quy tự động. Bắt buộc."},{"item":"Tổ máy 10 kVA: ATS ngõ ra","quote":null,"reference":"Chương V, mục 2.2, phần I, dòng 14","requirement":"Loại ≥ 63A, 1 pha. Bắt buộc."},{"item":"Tổ máy 10 kVA: Kích thước gồm cả vỏ chống ồn","quote":null,"reference":"Chương V, mục 2.2, phần I, dòng 15-16","requirement":"Bắt buộc: ≤ 1750 x 850 x 1150 mm (D x R x C). Lựa chọn: ≤ 1500 x 750 x 950 mm."},{"item":"Tổ máy 10 kVA: Vỏ máy","quote":null,"reference":"Chương V, mục 2.2, phần I, dòng 17-18","requirement":"Chất liệu thép tấm, sơn tĩnh điện (bắt buộc). Vỏ máy sản xuất, lắp ráp đồng bộ cùng nhà sản xuất động cơ (lựa chọn)."},{"item":"Tổ máy 10 kVA: Khung để đặt máy","quote":null,"reference":"Chương V, mục 2.2, phần I, dòng 19","requirement":"Khung đế giảm chấn, khử dao động cả phương đứng và phương ngang. Bắt buộc."},{"item":"Tổ máy 10 kVA: Nhiệt độ, độ ẩm hoạt động","quote":null,"reference":"Chương V, mục 2.2, phần I, dòng 20","unverified":true,"requirement":"Nhiệt độ 0 ~ 50°C, độ ẩm tới 95% (chữ số cuối đọc chưa rõ do lỗi quét). Bắt buộc."},{"item":"Tổ máy 10 kVA: Thời gian bảo hành","quote":"Thời gian bảo hành > 24 tháng","reference":"Chương V, mục 2.2, phần I, dòng 21","requirement":"≥ 24 tháng. Bắt buộc."},{"item":"Tổ máy 10 kVA: Đầu phát - kiểu kích từ và AVR","quote":null,"reference":"Chương V, mục 2.2, phần II (đầu phát), dòng 1","requirement":"Tự kích từ, không dùng chổi than, tự động điều chỉnh điện áp bằng AVR điện tử. Bắt buộc."},{"item":"Tổ máy 10 kVA: Đầu phát - công suất Prime Power ở 40°C","quote":null,"reference":"Chương V, mục 2.2, phần II (đầu phát), dòng 2-3","requirement":"≥ 12kVA (bắt buộc); yêu cầu nâng cao ≥ 13kVA (lựa chọn)."},{"item":"Tổ máy 10 kVA: Đầu phát - công suất dự phòng (Standby) ở 40°C","quote":null,"reference":"Chương V, mục 2.2, phần II (đầu phát), dòng 4","requirement":"Bắt buộc; giá trị bị lỗi quét, không đọc được."},{"item":"Tổ máy 10 kVA: Đầu phát - hệ số công suất","quote":null,"reference":"Chương V, mục 2.2, phần II (đầu phát), dòng 5","requirement":"Hệ số công suất 1 (đọc từ bản quét). Bắt buộc."},{"item":"Tổ máy 10 kVA: Đầu phát - độ ổn định điện áp","quote":null,"reference":"Chương V, mục 2.2, phần II (đầu phát), dòng 6-7","requirement":"Tải từ không tải đến 100% tải định mức, sau khi đóng tải 30 giây, điện áp nằm trong dải điện áp định mức ± 2% (bắt buộc); yêu cầu nâng cao ± 1% (lựa chọn)."},{"item":"Tổ máy 10 kVA: Đầu phát - độ ổn định tần số","quote":null,"reference":"Chương V, mục 2.2, phần II (đầu phát), dòng 8","requirement":"Tải từ không tải đến 100% tải định mức, sau khi đóng tải 30 giây, tần số nằm trong dải tần số định mức ± 5%. Bắt buộc."},{"item":"Tổ máy 10 kVA: Đầu phát - kiểu đầu phát, làm mát","quote":null,"reference":"Chương V, mục 2.2, phần II (đầu phát), dòng 9-10","requirement":"Kiểu đầu phát một ổ trục (bắt buộc). Làm mát đầu phát: nội dung bị lỗi quét, không đọc được."},{"item":"Tổ máy 10 kVA: Đầu phát - cấp bảo vệ cơ học","quote":"Tối thiểu IP23","reference":"Chương V, mục 2.2, phần II (đầu phát), dòng 11","requirement":"Tối thiểu IP23. Bắt buộc."},{"item":"Tổ máy 10 kVA: Đầu phát - cấp cách nhiệt cuộn dây","quote":null,"reference":"Chương V, mục 2.2, phần II (đầu phát), dòng 12","requirement":"Tối thiểu cấp H. Bắt buộc."},{"item":"Tổ máy 10 kVA: Đầu phát - khả năng quá tải","quote":null,"reference":"Chương V, mục 2.2, phần II (đầu phát), dòng 13","requirement":"Làm việc ở 110% tải định mức trong tối thiểu 1 giờ (trong mỗi chu kỳ 6 giờ). Bắt buộc."},{"item":"Tổ máy 10 kVA: Đầu phát - hiệu suất tại 100% công suất định mức","quote":null,"reference":"Chương V, mục 2.2, phần II (đầu phát), dòng 14-15","requirement":"≥ 84% (bắt buộc); yêu cầu nâng cao ≥ 88% (lựa chọn)."},{"item":"Tổ máy 10 kVA: Động cơ - kiểu động cơ","quote":null,"reference":"Chương V, mục 2.2, phần động cơ, dòng 1","requirement":"Diesel 4 kỳ, làm mát bằng nước kết hợp quạt gió. Bắt buộc."},{"item":"Tổ máy 10 kVA: Động cơ - công suất Prime Power ở mức Net","quote":null,"reference":"Chương V, mục 2.2, phần động cơ, dòng 2-3","requirement":"≥ 12 kW (bắt buộc); yêu cầu nâng cao ≥ 13.5 kW (lựa chọn)."},{"item":"Tổ máy 10 kVA: Động cơ - công suất dự phòng (Standby) ở mức Net","quote":null,"reference":"Chương V, mục 2.2, phần động cơ, dòng 4-5","requirement":"≥ 13 kW (bắt buộc); yêu cầu nâng cao ≥ 15 kW (lựa chọn)."},{"item":"Tổ máy 10 kVA: Động cơ - tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 2.2, phần động cơ, dòng 6","requirement":"1500 vòng/phút. Bắt buộc."},{"item":"Tổ máy 10 kVA: Động cơ - số xylanh, bố trí, dung tích, tỷ số nén","quote":null,"reference":"Chương V, mục 2.2, phần động cơ, dòng 7-10","requirement":"Số xylanh ≥ 03; bố trí thẳng hàng; dung tích xylanh ≥ 1600 cc; tỷ số nén ≥ 18,5:1. Đều bắt buộc."},{"item":"Tổ máy 10 kVA: Động cơ - kiểu nạp khí","quote":null,"reference":"Chương V, mục 2.2, phần động cơ, dòng 11","requirement":"Nạp khí tự nhiên hoặc bằng Turbo tăng áp. Bắt buộc."},{"item":"Tổ máy 10 kVA: Động cơ - tiêu hao nhiên liệu","quote":null,"reference":"Chương V, mục 2.2, phần động cơ, dòng 13-14","requirement":"Bắt buộc: ≤ 4.2 lít/giờ ở 100% tải liên tục; ≤ 3.2 lít/giờ ở 75% tải liên tục. Yêu cầu nâng cao (lựa chọn, bản quét đọc được một phần): ≤ 3.5 lít/giờ ở 100% tải, ≤ 2,5 lít/giờ ở 75% tải."},{"item":"Tổ máy 10 kVA: Động cơ - cơ cấu điều tốc","quote":null,"reference":"Chương V, mục 2.2, phần động cơ, dòng 15-16","requirement":"Cơ khí hoặc điện tử (bắt buộc); yêu cầu nâng cao: điện tử (lựa chọn)."},{"item":"Tổ máy 10 kVA: Động cơ - hệ thống khởi động","quote":null,"reference":"Chương V, mục 2.2, phần động cơ, dòng 17","requirement":"Khởi động bằng điện ắc quy. Bắt buộc."},{"item":"Tổ máy 10 kVA: Động cơ - tiêu chuẩn khí thải","quote":"QCVN 19:2009/BTNMT","reference":"Chương V, mục 2.2, phần động cơ, dòng 18","requirement":"Đạt tiêu chuẩn khí thải Việt Nam QCVN 19:2009/BTNMT hoặc tốt hơn. Bắt buộc."},{"item":"Tổ máy 10 kVA: Bộ điều khiển - màn hình và ngôn ngữ","quote":"Màn hình LCD","reference":"Chương V, mục 2.2, phần hệ thống giám sát, điều khiển, dòng 1-2","requirement":"Màn hình LCD, ngôn ngữ hiển thị tiếng Anh. Bắt buộc."},{"item":"Tổ máy 10 kVA: Bộ điều khiển - chế độ vận hành và nút điều khiển","quote":null,"reference":"Chương V, mục 2.2, phần hệ thống giám sát, điều khiển, dòng 3-4","requirement":"Chế độ TEST (kiểm tra), AUTO (vận hành tự động), khởi động bằng tay. Nút khởi động bằng tay START, nút dừng máy bằng tay STOP, nút dừng máy khẩn cấp. Bắt buộc."},{"item":"Tổ máy 10 kVA: Bộ điều khiển - thông số hiển thị trên màn hình","quote":null,"reference":"Chương V, mục 2.2, phần hệ thống giám sát, điều khiển, dòng 5-6","requirement":"Bắt buộc hiển thị: điện áp các pha (V), dòng điện các pha (A), tần số (Hz), công suất máy phát (kW), tải máy phát (%), hệ số công suất, tốc độ động cơ (rpm), áp suất dầu bôi trơn (Bar), nhiệt độ nước làm mát (°C), mức nhiên liệu (% hoặc Lít), điện áp bộ sạc ắc quy (Vdc). Lựa chọn (nâng cao): số giờ hoạt động, số giờ hoạt động còn lại đến bảo trì, hiển thị và phân tích điện áp dạng đồ thị."},{"item":"Tổ máy 10 kVA: Bộ điều khiển - tính năng cảnh báo","quote":null,"reference":"Chương V, mục 2.2, phần hệ thống giám sát, điều khiển, dòng 7, 9","requirement":"Cảnh báo: nhiệt độ động cơ cao; áp suất dầu bôi trơn thấp hơn ngưỡng; điện áp đầu ra cao/thấp; tần số đầu ra cao/thấp; quá tải; tác động nút dừng khẩn cấp; điện áp ắc quy khởi động thấp; mức nhiên liệu thấp hơn ngưỡng cài đặt (có thể thay đổi). Hình thức cảnh báo trên màn hình hoặc bằng đèn. Bắt buộc."},{"item":"Tổ máy 10 kVA: Bộ điều khiển - tự động dừng máy","quote":null,"reference":"Chương V, mục 2.2, phần hệ thống giám sát, điều khiển, dòng 8","requirement":"Tự động dừng khi: nhiệt độ động cơ cao, áp suất dầu thấp (ngưỡng mặc định nhà sản xuất); điện áp ra và tần số cao/thấp, mức nhiên liệu thấp (cài đặt được trên bộ điều khiển); quá tải vượt ngưỡng (mặc định nhà sản xuất). Bắt buộc."},{"item":"Tổ máy 10 kVA: Bộ điều khiển - điều khiển từ xa và truyền thông","quote":null,"reference":"Chương V, mục 2.2, phần hệ thống giám sát, điều khiển, dòng 10-11","requirement":"Điều khiển từ xa: nội dung bị lỗi quét, chỉ đọc được \"contact\". Chuẩn truyền thông Modbus RTU RS485, cung cấp đặc tả giao thức và bản tin kết nối. Bắt buộc."},{"item":"Tổ máy 10 kVA: Bộ nạp bù ắc quy (ACCU)","quote":null,"reference":"Chương V, mục 2.2, phần Bộ nạp bù ACCU, dòng 1-3","requirement":"Dải điện áp đầu vào danh định: điện lưới 170 ~ 260 VAC; hiệu suất nạp ≥ 85%; bảo vệ quá tải, ngắn mạch, bảo vệ ngược cực, bảo vệ quá nhiệt. Bắt buộc."},{"item":"Chạy thử khi đánh giá: tiêu chí kiểm tra","quote":null,"reference":"Chương V, mục 2.1.2 và cuối mục 2.2","requirement":"Nhà thầu cung cấp 01 máy 10kVA để chạy thử: chạy liên tục 24 giờ ở 100% công suất 10kW; chạy 1 giờ ở 100% công suất 11kW; đo điện áp, tần số, công suất đầu ra; đo tiêu hao nhiên liệu thực tế ở tải 10kW; đo độ ồn thực tế cách 7m ở 75% công suất 10kW. Đáp ứng 100% yêu cầu bắt buộc và tối thiểu 50% yêu cầu lựa chọn."},{"item":"Bảo hành","quote":null,"reference":"Chương V, mục 3.1","requirement":"Bảo hành máy phát điện ≥ 24 tháng tại địa điểm đặt máy, tính từ ngày nghiệm thu bàn giao đưa vào sử dụng."},{"item":"Lắp đặt, hướng dẫn và nghiệm thu","quote":null,"reference":"Chương V, mục 3.2","requirement":"Bên bán vận chuyển, lắp đặt máy theo đúng địa chỉ và yêu cầu kỹ thuật; có hướng dẫn sử dụng và bảo dưỡng giao cho kỹ thuật viên của Chủ đầu tư; nghiệm thu tại địa điểm lắp đặt."},{"item":"CO, CQ và tài liệu kỹ thuật","quote":null,"reference":"Chương V, mục 5","requirement":"Cung cấp catalogue và tài liệu kỹ thuật của sản phẩm. Với máy có các thành phần chính (động cơ, đầu phát, bảng điều khiển) do một hãng sản xuất và lắp ráp đồng bộ: cung cấp CO, CQ của nhà sản xuất, lắp ráp đồng bộ (bản gốc)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:47:34.563Z"}},"IB2300022380":{"u":"2026-11-03T13:09:28.779+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ của động cơ và đầu phát; không nêu CO/CQ, tiêu chuẩn áp dụng, độ ồn, thùng nhiên liệu, cáp, phạm vi lắp đặt riêng cho máy phát.","Một số số liệu trong văn bản gốc có vẻ sai chính tả hoặc bất thường (ví dụ \"Dao động tần số: > 5%\", \"đai sau 0.8\", lượng gió 186 m3/s); đã chép nguyên văn.","Mục ATS chỉ ghi \"BỘ ATS 100 A\", không có thêm thông số.","Mục 3 (Kiểm tra và thử nghiệm) để trống mẫu, không có yêu cầu cụ thể."],"result":{"keyInfo":{"bidName":"Gói thầu TB - 01: Mua sắm, lắp đặt trang thiết bị nội thất, phông rèm và doanh cụ+Thang máy+bơm chữa cháy+máy phát điện (trừ Thiết bị mạng thông tin liên lạc, CNTT, Hệ thống giao ban trực tuyến, camera an ninh)","notifyNo":"IB2300022380","generatorCapacity":"Liên tục 48 kW / 60 kVA, dự phòng 52 kW / 66 kVA (1 tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng","quote":"Máy phát điện\nCái\n1","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"01 cái"},{"item":"Máy phát điện: Công suất tổ máy (kW)","quote":"Công suất tổ máy (KW): Liên tục 48, dự phòng 52","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"Liên tục 48, dự phòng 52"},{"item":"Máy phát điện: Công suất tổ máy (kVA)","quote":"Công suất tổ máy (KVA): Liên tục 60, dự phòng 66","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"Liên tục 60, dự phòng 66"},{"item":"Động cơ: Công suất tối đa","quote":"Công suất động cơ tối đa (KW):58","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"58 kW"},{"item":"Động cơ: Kết cấu","quote":"Kết cấu động cơ: 4 thì, 4 xilanh thẳng hàng","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"4 thì, 4 xilanh thẳng hàng"},{"item":"Động cơ: Phương thức làm lạnh","quote":"Phương thức làm lạnh: Nắp bảo vệ an toàn đai quạt gió, quạt gió làm lạnh dây curoa truyền, bộ tản nhiệt téc nước đáp ứng nhiệt độ môi trường 40oC","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"Nắp bảo vệ an toàn đai quạt gió, quạt gió làm lạnh dây curoa truyền, bộ tản nhiệt téc nước đáp ứng nhiệt độ môi trường 40oC"},{"item":"Động cơ: Kiểu điều tốc","quote":"Kiểu điều tốc: Bộ điều tốc điện tử","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"Bộ điều tốc điện tử"},{"item":"Động cơ: Phương thức khởi động","quote":"Phương thức khởi động: Khởi động điện 1 chiều 24V, có đầu phát sung điện\nchỉnh lưu Silic","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"Khởi động điện 1 chiều 24V, có đầu phát sung điện chỉnh lưu Silic"},{"item":"Động cơ: Hệ thống lọc","quote":"Hệ thống lọc động cơ: Bộ lọc dầu máy, bộ lọc nhiên liệu, bộ lọc không khí kiểu khô","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"Bộ lọc dầu máy, bộ lọc nhiên liệu, bộ lọc không khí kiểu khô"},{"item":"Động cơ: Hệ thống nhiên liệu","quote":"Hệ thống nhiên liệu: Bơm nhiên liệu loại hình A","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"Bơm nhiên liệu loại hình A"},{"item":"Động cơ: Dung tích xilanh","quote":"Dung tích xilanh (L): 3.9","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"3.9 L"},{"item":"Động cơ: Tỷ số nén","quote":"Tỷ số nén: 16.0:1","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"16.0:1"},{"item":"Động cơ: Tốc độ vòng quay","quote":"Tốc độ vòng quay: 1500 rpm","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"1500 rpm"},{"item":"Động cơ: Đường kính xilanh x khoảng chạy","quote":"Đường kính xilanh x khoảng chạy (mm): 102 x 120","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"102 x 120 mm"},{"item":"Động cơ: Lượng tiêu hao nhiên liệu (100% tải)","quote":"Lượng tiêu hao nhiên liệu (100% tải) (L/h): Liên tục 8.3, dự phòng 9.9","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"Liên tục 8.3 L/h, dự phòng 9.9 L/h"},{"item":"Động cơ: Lượng gió thoát ra","quote":"Lượng gió thoát ra (m3/s):186","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"186 m3/s"},{"item":"Động cơ: Lượng khí đốt","quote":"Lượng khí đốt (m3/s):33","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"33 m3/s"},{"item":"Động cơ: Lượng khí thải","quote":"Lượng khí thải ((m3/s):155","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"155 m3/s"},{"item":"Động cơ: Nhiệt độ khí thải","quote":"Nhiệt độ khí thải (oC):533","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"533 oC"},{"item":"Động cơ: Lượng nhớt","quote":"Lượng nhớt (L):11","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"11 L"},{"item":"Động cơ: Lượng nước làm mát","quote":"Lượng nước làm mát (L):20","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"20 L"},{"item":"Đầu phát: Mạch bảo vệ","quote":"Mạch bảo vệ: Công tắc không khí MCCB","reference":"Chương V, mục 1.2, phần B, STT 02 - Đầu phát","requirement":"Công tắc không khí MCCB"},{"item":"Đầu phát: Điện áp định mức/tần số/hệ số công suất","quote":"Điện áp định mức/tần suất/hệ số công suất: 3 pha 4 dây, 400V/230V, 50Hz,đai sau 0.8","reference":"Chương V, mục 1.2, phần B, STT 02 - Đầu phát","requirement":"3 pha 4 dây, 400V/230V, 50Hz, hệ số công suất 0.8 (ghi \"đai sau 0.8\")"},{"item":"Đầu phát: Dao động tần số","quote":"Dao động tần số: > 5%","reference":"Chương V, mục 1.2, phần B, STT 02 - Đầu phát","requirement":"> 5%"},{"item":"Đầu phát: Dao động điện áp không tải","quote":"Dao động điện áp không tải: ≥ 95% - 105%","reference":"Chương V, mục 1.2, phần B, STT 02 - Đầu phát","requirement":"≥ 95% - 105%"},{"item":"Đầu phát: Dao động điện áp có tải","quote":"Dao động điện áp có tải: > ±1%","reference":"Chương V, mục 1.2, phần B, STT 02 - Đầu phát","requirement":"> ±1%"},{"item":"Đầu phát: Kiểu kích từ","quote":"Kiểu kích từ: Không dùng chổi than, tự động điều chỉnh điện áp","reference":"Chương V, mục 1.2, phần B, STT 02 - Đầu phát","requirement":"Không dùng chổi than, tự động điều chỉnh điện áp"},{"item":"Đầu phát: Cấp cách điện/cấp bảo vệ","quote":"Cấp cách điện/cấp bảo vệ: Cấp H/IP23","reference":"Chương V, mục 1.2, phần B, STT 02 - Đầu phát","requirement":"Cấp H / IP23"},{"item":"Đầu phát: Ảnh hưởng sóng","quote":"Ảnh hưởng song: TIF<50/THF<2%","reference":"Chương V, mục 1.2, phần B, STT 02 - Đầu phát","requirement":"TIF<50 / THF<2%"},{"item":"Phụ kiện kèm theo","quote":"Phụ kiện kèm theo: Bình acquy, dây acquy, ống mềm, ống giảm chấn động lằn gợn, mặt bích, bộ giảm âm, tấm lót giảm chấn động.","reference":"Chương V, mục 1.2, phần B, STT 02 - Đầu phát","requirement":"Bình acquy, dây acquy, ống mềm, ống giảm chấn động lằn gợn, mặt bích, bộ giảm âm, tấm lót giảm chấn động"},{"item":"Kích thước máy có vỏ","quote":"Kích thước máy có vỏ(mm): 2400 x 900 x 1350","reference":"Chương V, mục 1.2, phần B, STT 02 - Đầu phát","requirement":"2400 x 900 x 1350 mm"},{"item":"Trọng lượng máy có vỏ","quote":"Trọng lượng máy có vỏ (kg): 1160","reference":"Chương V, mục 1.2, phần B, STT 02 - Đầu phát","requirement":"1160 kg"},{"item":"Bộ điều khiển COMAP: Tự động tắt máy","quote":"Tự động tắt máy khi: Nhiệt độ nước cao, áp lực nhớt thấp, tốc độ động cơ cao, mực dầu thấp, lỗi khởi động","reference":"Chương V, mục 1.2, phần B, STT 02 - Bộ điều khiển COMAP","requirement":"Tự động tắt máy khi: nhiệt độ nước cao, áp lực nhớt thấp, tốc độ động cơ cao, mực dầu thấp, lỗi khởi động"},{"item":"Bộ điều khiển COMAP: Chức năng hiển thị","quote":"Chức năng hiển thị: Điện áp, điện thế, tổng số giờ hoạt động, tần số, mức dầu, nhiệt độ động cơ, điện áp xạc bình","reference":"Chương V, mục 1.2, phần B, STT 02 - Bộ điều khiển COMAP","requirement":"Điện áp, điện thế, tổng số giờ hoạt động, tần số, mức dầu, nhiệt độ động cơ, điện áp xạc bình"},{"item":"Bộ điều khiển COMAP: Thông báo lỗi","quote":"Thông báo lỗi: Điện áp thấp , điện áp cao, nhiệt độ động cơ cao, không xạc bình","reference":"Chương V, mục 1.2, phần B, STT 02 - Bộ điều khiển COMAP","requirement":"Điện áp thấp, điện áp cao, nhiệt độ động cơ cao, không xạc bình"},{"item":"Bộ ATS","quote":"BỘ ATS 100 A","reference":"Chương V, mục 1.2, phần B, STT 02","requirement":"ATS 100 A"},{"item":"Máy phát điện và toàn bộ hàng hóa: Năm sản xuất, tình trạng","quote":"Tất cả các hàng hóa phải mới 100%, được sản xuất năm 2022.","reference":"Chương V, mục 1.2","requirement":"Mới 100%, sản xuất năm 2022"},{"item":"Máy phát điện và toàn bộ hàng hóa: Bảo hành","quote":"Thời gian bảo hành của hàng hóa là 12 tháng kể từ ngày bàn giao hàng hóa.","reference":"Chương V, mục 1.2","requirement":"12 tháng kể từ ngày bàn giao hàng hóa"},{"item":"Máy phát điện và thang máy: Catalogue kỹ thuật","quote":"Yêu cầu chung: Nhà thầu phải kèm cataloge kỹ thuật (Trường hợp cataloge kỹ thuật bằng tiếng nước ngoài thì phải kèm theo bảng dịch bằng tiếng Việt).","reference":"Chương V, mục 1.2, phần B","requirement":"Nhà thầu phải kèm catalogue kỹ thuật; nếu bằng tiếng nước ngoài thì kèm bản dịch tiếng Việt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:09:27.671Z"}},"IB2300022940":{"u":"2026-11-03T12:58:14.444+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-Tieu chuan KT (May Phat Dien).docx, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.docx), chưa phân tích cả HSMT.","Chương V không nêu mức ồn (dB), công suất ATS, cáp, phạm vi lắp đặt cụ thể, hãng/model động cơ và đầu phát, tiêu chuẩn áp dụng (ISO, IEC...); ATS chỉ được nhắc trong tính năng bảng điều khiển.","Tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG không chứa thông số kỹ thuật.","Các lỗi chính tả trong nguyên văn (ví dụ 'Stanby', 'Kva', 'bầm') được giữ nguyên trong trường quote."],"result":{"keyInfo":{"bidName":"Gói thầu số 18: Cung cấp máy phát điện dự phòng","notifyNo":"IB2300022940","generatorCapacity":"01 máy x 625 kVA (Prime Power ≥ 625kVA / Standby Power 687Kva), 03 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 625 kVA: Số lượng, loại máy","quote":"Cung cấp 01 máy phát điện diesel có vỏ giảm âm, công suất 625 kVA, 03 pha.","reference":"Chương V, mục 1.1","requirement":"Cung cấp 01 máy phát điện diesel có vỏ giảm âm, công suất 625 kVA, 03 pha."},{"item":"Máy phát điện 625 kVA: Hãng, model","quote":"Máy phát điện FADI – Model: FDB625VS3 hoặc tương đương.","reference":"Chương V, mục 1.3","requirement":"FADI, model FDB625VS3 hoặc tương đương."},{"item":"Máy phát điện 625 kVA: Công suất Prime/Standby","quote":"≥ 625kVA/687Kva","reference":"Chương V, mục 1.3, bảng I.1","requirement":"≥ 625kVA / 687Kva"},{"item":"Máy phát điện 625 kVA: Điện áp","quote":"≥ 230/400V","reference":"Chương V, mục 1.3, bảng I.2","requirement":"≥ 230/400V"},{"item":"Máy phát điện 625 kVA: Tần số/tốc độ vòng quay","quote":"50Hz/1500 rpm (hoặc tương đương)","reference":"Chương V, mục 1.3, bảng I.3","requirement":"50Hz/1500 rpm (hoặc tương đương)"},{"item":"Máy phát điện 625 kVA: Số pha","quote":"3","reference":"Chương V, mục 1.3, bảng I.4","requirement":"3 pha"},{"item":"Máy phát điện 625 kVA: Hệ số công suất","quote":"≥ 0.8","reference":"Chương V, mục 1.3, bảng I.5","requirement":"≥ 0.8"},{"item":"Máy phát điện 625 kVA: Dòng liên tục / dự phòng (A)","quote":"≥ 907 / 997","reference":"Chương V, mục 1.3, bảng I.6","requirement":"≥ 907 / 997"},{"item":"Máy phát điện 625 kVA: Kích thước máy có vỏ (dài x rộng x cao)","quote":"≤ 3900x1700x3000","reference":"Chương V, mục 1.3, bảng I.7","requirement":"≤ 3900x1700x3000 (mm)"},{"item":"Máy phát điện 625 kVA: Bình nhiên liệu","quote":"≥ 1300L","reference":"Chương V, mục 1.3, bảng I.8","requirement":"Dung tích ≥ 1300 lít"},{"item":"Máy phát điện 625 kVA: Động cơ - công suất","quote":"≥ 555kW/606kW","reference":"Chương V, mục 1.3, bảng II.1","requirement":"≥ 555kW/606kW"},{"item":"Máy phát điện 625 kVA: Động cơ - kiểu động cơ","quote":"4 thì","reference":"Chương V, mục 1.3, bảng II.2","requirement":"4 thì"},{"item":"Máy phát điện 625 kVA: Động cơ - số xi lanh/cách sắp xếp","quote":"12 kiểu V hoặc 6 / thẳng hàng.","reference":"Chương V, mục 1.3, bảng II.3","requirement":"12 kiểu V hoặc 6 thẳng hàng"},{"item":"Máy phát điện 625 kVA: Động cơ - kiểu nạp khí","quote":"Turbocharged và làm mát khí (hoặc tương đương)","reference":"Chương V, mục 1.3, bảng II.4","requirement":"Turbocharged và làm mát khí (hoặc tương đương)"},{"item":"Máy phát điện 625 kVA: Động cơ - dung tích xi lanh","quote":"≥ 19,6 L","reference":"Chương V, mục 1.3, bảng II.5","requirement":"≥ 19,6 L"},{"item":"Máy phát điện 625 kVA: Động cơ - đường kính x hành trình piston","quote":"≥ 128 x 142 (mm)","reference":"Chương V, mục 1.3, bảng II.6","requirement":"≥ 128 x 142 (mm)"},{"item":"Máy phát điện 625 kVA: Động cơ - tỷ số nén","quote":"≥ 14,6 : 1","reference":"Chương V, mục 1.3, bảng II.7","requirement":"≥ 14,6 : 1"},{"item":"Máy phát điện 625 kVA: Động cơ - bơm nhiên liệu/kiểu điều tốc","quote":"Bơm cao áp phun trực tiếp / điện tử (hoặc tương đương)","reference":"Chương V, mục 1.3, bảng II.8","requirement":"Bơm cao áp phun trực tiếp / điều tốc điện tử (hoặc tương đương)"},{"item":"Máy phát điện 625 kVA: Động cơ - dung tích dầu bôi trơn/nước mát","quote":"≥ 57L/23L","reference":"Chương V, mục 1.3, bảng II.9","requirement":"≥ 57L/23L"},{"item":"Máy phát điện 625 kVA: Động cơ - tiêu thụ nhiên liệu tại 100% tải","quote":"≤139.1L/h","reference":"Chương V, mục 1.3, bảng II.10","requirement":"≤139.1L/h"},{"item":"Máy phát điện 625 kVA: Đầu phát - công suất liên tục","quote":"≥ 625kVA","reference":"Chương V, mục 1.3, bảng III.1","requirement":"≥ 625kVA"},{"item":"Máy phát điện 625 kVA: Đầu phát - số pha/dây","quote":"3 pha /4 dây","reference":"Chương V, mục 1.3, bảng III.2","requirement":"3 pha / 4 dây"},{"item":"Máy phát điện 625 kVA: Đầu phát - số cực từ","quote":"≥ 4","reference":"Chương V, mục 1.3, bảng III.3","requirement":"≥ 4"},{"item":"Máy phát điện 625 kVA: Đầu phát - điện áp ra","quote":"≥ 400/230V","reference":"Chương V, mục 1.3, bảng III.4","requirement":"≥ 400/230V"},{"item":"Máy phát điện 625 kVA: Đầu phát - kiểu ổ đỡ","quote":"Có","reference":"Chương V, mục 1.3, bảng III.5","requirement":"Có"},{"item":"Máy phát điện 625 kVA: Đầu phát - hệ số công suất","quote":"≥ 0.8","reference":"Chương V, mục 1.3, bảng III.6","requirement":"≥ 0.8"},{"item":"Máy phát điện 625 kVA: Đầu phát - tần số","quote":"≥ 50 Hz","reference":"Chương V, mục 1.3, bảng III.7","requirement":"≥ 50 Hz"},{"item":"Máy phát điện 625 kVA: Đầu phát - khả năng chịu vượt tốc","quote":"≤ 125% (hoặc tương đương)","reference":"Chương V, mục 1.3, bảng III.8","requirement":"≤ 125% (hoặc tương đương)"},{"item":"Máy phát điện 625 kVA: Đầu phát - kiểu đầu nối","quote":"Hình sao (hoặc tương đương)","reference":"Chương V, mục 1.3, bảng III.9","requirement":"Hình sao (hoặc tương đương)"},{"item":"Máy phát điện 625 kVA: Đầu phát - kiểu kích từ","quote":"Tự kích từ không chổi than (hoặc tương đương)","reference":"Chương V, mục 1.3, bảng III.10","requirement":"Tự kích từ không chổi than (hoặc tương đương)"},{"item":"Máy phát điện 625 kVA: Đầu phát - điều chỉnh điện áp","quote":"AVR (hoặc tương đương)","reference":"Chương V, mục 1.3, bảng III.11","requirement":"AVR (hoặc tương đương)"},{"item":"Máy phát điện 625 kVA: Đầu phát - số dây, kiểu quấn dây","quote":"12 dây, nghiêng 2/3 (hoặc tương đương)","reference":"Chương V, mục 1.3, bảng III.12","requirement":"12 dây, nghiêng 2/3 (hoặc tương đương)"},{"item":"Máy phát điện 625 kVA: Đầu phát - dao động điện áp","quote":"≤ ±1%","reference":"Chương V, mục 1.3, bảng III.13","requirement":"≤ ±1%"},{"item":"Máy phát điện 625 kVA: Đầu phát - cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.3, bảng III.14","requirement":"≥ IP23"},{"item":"Máy phát điện 625 kVA: Đầu phát - cấp cách điện","quote":"H (hoặc lớn hơn)","reference":"Chương V, mục 1.3, bảng III.15","requirement":"Cấp H (hoặc lớn hơn)"},{"item":"Máy phát điện 625 kVA: Đầu phát - TIF","quote":"<50","reference":"Chương V, mục 1.3, bảng III.16","requirement":"<50"},{"item":"Máy phát điện 625 kVA: Đầu phát - THF","quote":"<2%","reference":"Chương V, mục 1.3, bảng III.17","requirement":"<2%"},{"item":"Máy phát điện 625 kVA: Bảng điều khiển - thông số chính","quote":"- Dải đo tần số lưới điện và máy phát","reference":"Chương V, mục 1.3, bảng IV.1","requirement":"Gồm các thông số: dải điện áp nguồn, dòng tiêu thụ trung bình, dải đo tần số lưới điện và máy phát, dải đo lường điện áp, dải đo cảm biến tốc độ vòng tua động cơ, đầu ra khởi động máy phát, môi trường làm việc (không nêu giá trị cụ thể)."},{"item":"Máy phát điện 625 kVA: Bảng điều khiển - màn hình, ngôn ngữ","quote":"Giao diện màn hình LCD trực quan đầy đủ các thông số, có ngôn ngữ tiếng Việt","reference":"Chương V, mục 1.3, bảng IV (Tính năng)","requirement":"Màn hình LCD hiển thị đầy đủ các thông số, có ngôn ngữ tiếng Việt."},{"item":"Máy phát điện 625 kVA: Bảng điều khiển - chế độ vận hành","quote":"Có đầy đủ chế độ STOP, MANUAL, AUTO, TEST.","reference":"Chương V, mục 1.3, bảng IV (Tính năng)","requirement":"Có đủ chế độ STOP, MANUAL, AUTO, TEST."},{"item":"Máy phát điện 625 kVA: Bảng điều khiển - tự khởi động và chuyển nguồn ATS","quote":"Có chức năng tự động phát hiện điện lưới lỗi để chạy máy tự động và tự động chuyển nguồn ATS bằng tay, tự động","reference":"Chương V, mục 1.3, bảng IV (Tính năng)","requirement":"Tự động phát hiện điện lưới lỗi để chạy máy và chuyển nguồn ATS (bằng tay, tự động)."},{"item":"Máy phát điện 625 kVA: Bảng điều khiển - bảo vệ","quote":"Bảo vệ tắt máy khi có sai lệch điện áp, tần số, quá dòng, quá tải máy phát.","reference":"Chương V, mục 1.3, bảng IV (Tính năng)","requirement":"Bảo vệ tắt máy khi sai lệch điện áp, tần số, quá dòng, quá tải máy phát; bảo vệ, tắt máy khi sai lệch các thông số động cơ."},{"item":"Máy phát điện 625 kVA: Bảng điều khiển - cài đặt, lưu trữ sự kiện","quote":"Lưu trữ ≥ 90 sự kiện lịch sử theo thời gian thực, theo số giờ chạy máy.","reference":"Chương V, mục 1.3, bảng IV (Tính năng)","requirement":"Phần mềm cài đặt qua PC (tiếng Anh/tiếng Việt, cổng USB); lưu trữ tối thiểu 90 sự kiện lịch sử."},{"item":"Máy phát điện 625 kVA: Bảng điều khiển - kết nối, giám sát từ xa","quote":"Kết nối với SIM điện thoại, định vị Google map, gửi dữ liệu lên Server của hãng tại Việt Nam.","reference":"Chương V, mục 1.3, bảng IV (Tính năng)","requirement":"Kết nối SIM, định vị, gửi dữ liệu lên Server của hãng tại Việt Nam; giám sát và điều khiển từ xa qua WEBSERVER hoặc APP điện thoại (iOS và Android)."},{"item":"Máy phát điện 625 kVA: Vỏ máy - khung bệ","quote":"Khung dập & hàn tấm bằng thép tiêu chuẩn chất lượng cao.","reference":"Chương V, mục 1.3, bảng V.1","requirement":"Khung dập & hàn tấm bằng thép tiêu chuẩn chất lượng cao."},{"item":"Máy phát điện 625 kVA: Vỏ máy - liên kết máy và vỏ","quote":"Chống rung triệt tiêu dao động ra vỏ khi máy hoạt động.","reference":"Chương V, mục 1.3, bảng V.2","requirement":"Chống rung, triệt tiêu dao động ra vỏ khi máy hoạt động."},{"item":"Máy phát điện 625 kVA: Vỏ máy - công nghệ chế tạo vỏ","quote":"Tôn dày ≥ 0.2mm, chế tạo thành module, tháo lắp dễ dàng.","reference":"Chương V, mục 1.3, bảng V.3","requirement":"Tôn dày ≥ 0.2mm, chế tạo thành module, tháo lắp dễ dàng."},{"item":"Máy phát điện 625 kVA: Vỏ máy - bề mặt sơn","quote":"Sơn cao cấp có độ bền cao, các bề mặt phải được xử lý sơn tĩnh điện,","reference":"Chương V, mục 1.3, bảng V.4","requirement":"Sơn cao cấp độ bền cao, các bề mặt xử lý sơn tĩnh điện."},{"item":"Máy phát điện 625 kVA: Vỏ máy - vật liệu chống ồn","quote":"Có","reference":"Chương V, mục 1.3, bảng V.5","requirement":"Có"},{"item":"Máy phát điện 625 kVA: Vỏ máy - cấu tạo cánh cửa","quote":"Dễ dàng quan sát thông số làm việc từ bên ngoài. Cánh cửa có khoá an toàn & gioăng làm kín khít","reference":"Chương V, mục 1.3, bảng V.6","requirement":"Dễ quan sát thông số làm việc từ bên ngoài; cánh cửa có khoá an toàn và gioăng làm kín khít."},{"item":"Toàn bộ thiết bị: Tình trạng, năm sản xuất","quote":"Tất cả thiết bị yêu cầu chào hàng phải là hàng mới 100%, được sản xuất năm từ năm 2022 trở về sau.","reference":"Chương V, mục 1.2.a","requirement":"Hàng mới 100%, sản xuất từ năm 2022 trở về sau."},{"item":"Toàn bộ thiết bị: Xuất xứ, chứng chỉ","quote":"Nhà thầu phải cung cấp các chứng chỉ cần thiết đối với thiết bị và dịch vụ cung cấp như: nguồn gốc, xuất xứ rõ ràng, ghi rõ nhãn mác, hãng sản xuất, nhà máy sản xuất, địa chỉ văn phòng đại diện tại Việt Nam (nếu có).","reference":"Chương V, mục 1.2.a","requirement":"Cung cấp chứng chỉ về nguồn gốc, xuất xứ rõ ràng, nhãn mác, hãng sản xuất, nhà máy sản xuất, địa chỉ văn phòng đại diện tại Việt Nam (nếu có)."},{"item":"Toàn bộ thiết bị: Bảo hành","quote":"Thời gian bảo hành: 24 tháng và theo nhà sản xuất.","reference":"Chương V, mục 1.2.e","requirement":"24 tháng và theo nhà sản xuất."},{"item":"Toàn bộ thiết bị: Phụ tùng thay thế","quote":"Nhà thầu có bản cam kết cung cấp phụ tùng thay thế chính hãng với thời gian tối thiểu là 10 năm sau thời gian bảo hành với giá cả hợp lý.","reference":"Chương V, mục 1.2.f","requirement":"Cam kết cung cấp phụ tùng thay thế chính hãng tối thiểu 10 năm sau thời gian bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:58:13.762Z"}},"IB2300023194":{"u":"2026-11-03T19:53:13.262+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Bảng số 01 bị vỡ định dạng khi trích xuất (cột, tiêu đề lặp, chữ ký số chen giữa mục 1.3), nên một số trích dẫn là các dòng đơn lẻ của văn bản.","Văn bản không nêu số lượng tổ máy; công suất prime/standby, AVR, bộ điều khiển hòa đồng bộ riêng, mức ồn, thùng nhiên liệu, ATS, cáp và thời gian bảo hành cụ thể đều không được nêu.","Tên gói thầu ghi 'máy phát điện thủy' và 'tổ máy phát điện thủy'; đây là tổ máy phát điện dùng trên tàu."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện thủy phục vụ sửa chữa tàu năm 2023","notifyNo":"IB2300023194","generatorCapacity":"250 kVA / 200 ekW (công suất đầu phát; chế độ prime/standby không nêu)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện (Hạng mục 1) - Động cơ: hãng, mã hiệu","quote":"Mã vật tư: C9.3 (hoặc tương đương).","reference":"Chương V, mục 1.2 b), Bảng số 01, hạng mục 1","requirement":"Hàng chính hãng Caterpillar (hoặc tương đương); mã vật tư C9.3 (hoặc tương đương)."},{"item":"Tổ máy phát điện - Động cơ: kiểu động cơ","quote":"Đây là động cơ diesel bốn thì, được trang bị tuabin tăng áp, bộ làm","reference":"Chương V, mục 1.2 b), Bảng số 01, hạng mục 1","requirement":"Động cơ diesel bốn thì, có tuabin tăng áp, bộ làm mát khí nạp, hệ thống quản lý động cơ điện tử, hệ thống phun nhiên liệu điều khiển điện tử."},{"item":"Tổ máy phát điện - Động cơ: số xi-lanh","quote":"Số lượng xi –lanh | : | 6","reference":"Chương V, mục 1.2 b), Bảng số 01, Thông số động cơ","requirement":"6 xi-lanh."},{"item":"Tổ máy phát điện - Động cơ: cấu hình xi-lanh","quote":"Cấu hình xi – lanh | : | Thẳng đứng","reference":"Chương V, mục 1.2 b), Bảng số 01, Thông số động cơ","requirement":"Thẳng đứng."},{"item":"Tổ máy phát điện - Động cơ: đường kính xi-lanh, hành trình pít tông, dung tích","quote":"Dung tích máy | : | 9.3 lít","reference":"Chương V, mục 1.2 b), Bảng số 01, Thông số động cơ","requirement":"Đường kính trong xi-lanh 115 mm; hành trình pít tông 149 mm; dung tích máy 9.3 lít."},{"item":"Tổ máy phát điện - Động cơ: chiều quay","quote":null,"reference":"Chương V, mục 1.2 b), Bảng số 01, Thông số động cơ","requirement":"Ngược chiều kim đồng hồ khi nhìn vào bánh đà."},{"item":"Tổ máy phát điện - Động cơ: điều kiện xung quanh","quote":null,"reference":"Chương V, mục 1.2 b), Bảng số 01, Điều kiện xung quanh","requirement":"Nhiệt độ khí nạp tối đa tại bộ lọc khí 50°; nhiệt độ nước biển 32°C; áp suất khí 100kPA."},{"item":"Tổ máy phát điện - Động cơ: công suất và tốc độ","quote":"bhp) tại 1500 vòng trên phút","reference":"Chương V, mục 1.2 b), Bảng số 01, Công suất","requirement":"218 bkW (292 bhp) tại 1500 vòng/phút."},{"item":"Tổ máy phát điện - Động cơ: thông tin chung","quote":"- Bánh đà (113 răng) và hộp đựng theo tiêu chuẩn SAE no.1","reference":"Chương V, mục 1.2 b), Bảng số 01, Thông tin chung","requirement":"Bánh đà 113 răng và hộp đựng theo tiêu chuẩn SAE no.1; bộ giảm chấn gắn liền trục chính kèm lưới bảo vệ; có tai móc cẩu; động cơ sơn màu vàng Caterpillar."},{"item":"Tổ máy phát điện - Động cơ: nhiên liệu","quote":"nhiên liệu máy thủy được dùng là DMA.","reference":"Chương V, mục 1.2 b), Bảng số 01, Khuyến cáo về chất lỏng","requirement":"Nhiên liệu đạt tiêu chuẩn quốc tế ISO 8217:1986 loại (E) đặc tính F, nhiên liệu máy thủy là DMA; thiết kế phù hợp độ nhớt nhiên liệu đến 7cST/400C."},{"item":"Tổ máy phát điện - Động cơ: dầu bôi trơn và nước làm mát","quote":"làm mát ELC của Caterpillar","reference":"Chương V, mục 1.2 b), Bảng số 01, Khuyến cáo về chất lỏng","requirement":"Phù hợp dầu bôi trơn DEO của Caterpillar, độ nhớt SAE 15W-40 (chất lượng CJ-4); phù hợp nước làm mát ELC của Caterpillar."},{"item":"Tổ máy phát điện - Động cơ: tiêu chuẩn khí thải","quote":"IMO Tier II | Động cơ tuân theo tiêu chuẩn khí thải","reference":"Chương V, mục 1.2 b), Bảng số 01, Tiêu chuẩn/Chứng chỉ khí thải","requirement":"Tuân theo tiêu chuẩn khí thải IMO Tier II; chứng chỉ IMO do DNV cấp, ghi rõ số seri động cơ."},{"item":"Tổ máy phát điện - Động cơ: đăng kiểm","quote":"Chứng chỉ kiểu loại | : | Bao gồm","reference":"Chương V, mục 1.2 b), Bảng số 01, Cơ quan đăng kiểm hàng hải cho động cơ","requirement":"Có chứng chỉ kiểu loại cho động cơ; không có dấu hiệu phân cấp; giấy chứng nhận sản phẩm do Đăng kiểm Hải Quân cấp nằm trong phạm vi cung cấp. Chứng chỉ kiểu loại cho cả cụm tổ hợp, bơm/dụng cụ/phụ tùng dự phòng và giám định thêm không nằm trong phạm vi cung cấp."},{"item":"Tổ máy phát điện - Động cơ: hệ thống làm mát","quote":"Mạch làm mát nhiệt độ thấp (LT) : | Nước biển làm mát khí nạp","reference":"Chương V, mục 1.2 b), Bảng số 01, Hệ thống làm mát","requirement":"Mạch nhiệt độ cao (HT) có bộ trao đổi nhiệt làm mát nước làm mát máy, bơm ly tâm dẫn động đai, bình giãn nở Caterpillar, van điều nhiệt; mạch nhiệt độ thấp (LT) dùng nước biển làm mát khí nạp (tối đa 32°C), bơm nước biển cánh quạt cao su dẫn động bánh răng."},{"item":"Tổ máy phát điện - Động cơ: hệ thống khí nạp và khí xả","quote":"- Bộ giảm âm bao gồm trong phạm vi cung cấp (thiết bị đi kèm","reference":"Chương V, mục 1.2 b), Bảng số 01, Hệ thống khí nạp và khí xả","requirement":"Bộ lọc khí nạp đơn có chỉ báo; sinh hàn gió làm mát nước biển; ống góp khí xả và tuabin tăng áp làm mát bằng nước; ống xả từ tuabin 90º xả khô; ống giãn nở thép mặt bích CAT đường kính 6”; bộ giảm âm trong phạm vi cung cấp (không bao gồm bọc cách nhiệt)."},{"item":"Tổ máy phát điện - Động cơ: hệ thống nhiên liệu","quote":"- Bộ lọc nhiên liệu, đơn, sản xuất bởi Caterpillar","reference":"Chương V, mục 1.2 b), Bảng số 01, Hệ thống nhiên liệu","requirement":"Hệ thống phun nhiên liệu áp lực cao gồm bơm mồi tay, bơm chuyển, bơm cao áp, ống góp, vòi phun, bộ lọc nhiên liệu đơn Caterpillar, ống mềm bọc thép 3/8 inch có khớp nối cho ống ngoài 16 mm. Van điện từ nhiên liệu không thuộc phạm vi cung cấp."},{"item":"Tổ máy phát điện - Động cơ: hệ thống dầu bôi trơn","quote":"- Khay chứa nhớt cho chu kỳ thay dầu bôi trơn sau 500 giờ","reference":"Chương V, mục 1.2 b), Bảng số 01, Hệ thống dầu bôi trơn","requirement":"Thông hơi cácte hở; lọc dầu dạng ống đơn; khay chứa nhớt cho chu kỳ thay dầu sau 500 giờ; bơm xả dầu tay; bộ sinh hàn dầu; bơm dầu dẫn động bánh răng."},{"item":"Tổ máy phát điện - Động cơ: hệ thống khởi động","quote":"- Khởi động bằng động cơ điện (vận hành bên trái), 24V DC","reference":"Chương V, mục 1.2 b), Bảng số 01, Hệ thống khởi động","requirement":"Khởi động điện 24V DC; máy nạp ắc quy 24V DC, 105 Amp dẫn động dây đai; hai ắc-quy 12VDC (cấp rời) cho một tổ hợp; có hộp chứa ắc-quy và bộ sạc ắc quy. Cáp điện và thiết bị đóng cắt không thuộc phạm vi cung cấp."},{"item":"Tổ máy phát điện - Bộ điều khiển điện tử động cơ (ECM)","quote":"Kết nối dữ liệu qua SAE J1939, cho các thông số máy","reference":"Chương V, mục 1.2 b), Bảng số 01, Hệ thống điều khiển điện tử","requirement":"ECM đơn do Caterpillar sản xuất, loại ADEM 4-E2; bảng điện chính gửi tín hiệu PWM điều khiển tốc độ; kết nối dữ liệu SAE J1939; có giao diện báo động ngoài (áp suất dầu thấp, nhiệt độ nước cao, mức nước thấp, báo động chung, thời hạn bảo dưỡng, chẩn đoán sự cố)."},{"item":"Tổ máy phát điện - Màn hình hiển thị Caterpillar (CMD)","quote":"mm, màn hình cảm ứng, 8”, độ phân giải 1280 x 720 (HD) pixels","reference":"Chương V, mục 1.2 b), Bảng số 01, Màn hình hiển thị CMD","requirement":"Màn hình cảm ứng CAT 8”, kích thước 228.80 x 156.60 x 101.11 mm, độ phân giải 1280 x 720 (HD) pixels; cuộn dây nối giữa máy và màn hình dài 30m; kèm giá đỡ và các nút điều khiển."},{"item":"Tổ máy phát điện - Đầu phát: hãng","quote":null,"reference":"Chương V, mục 1.2 b), Bảng số 01, Đầu máy phát điện","unverified":true,"requirement":"Leroy Somer."},{"item":"Tổ máy phát điện - Đầu phát: công suất, hệ số công suất","quote":"(kVA)/200(ekW)","reference":"Chương V, mục 1.2 b), Bảng số 01, Đầu máy phát điện","requirement":"Công suất điện 250 kVA / 200 ekW; hệ số công suất 0,8; nhiệt độ môi trường xung quanh 50 °C."},{"item":"Tổ máy phát điện - Đầu phát: tốc độ, tần số, điện áp","quote":"Điện áp | : 400 V, 3 pha","reference":"Chương V, mục 1.2 b), Bảng số 01, Đầu máy phát điện","requirement":"1500 vòng/phút; 50 Hz; 400 V, 3 pha."},{"item":"Tổ máy phát điện - Đầu phát: cấu tạo","quote":"Cấp cách điện | : Nema class H","reference":"Chương V, mục 1.2 b), Bảng số 01, Đầu máy phát điện","requirement":"Bước quấn dây 2/3; cấp cách điện Nema class H; lắp đặt ổ đỡ đơn; cấp bảo vệ IP23; phương pháp làm mát IC01 (gió)."},{"item":"Tổ máy phát điện - Đầu phát: đăng kiểm","quote":"Chứng chỉ kiểu loại | : | Bao gồm","reference":"Chương V, mục 1.2 b), Bảng số 01, Cơ quan đăng kiểm cho đầu máy phát điện","requirement":"Có chứng chỉ kiểu loại cho đầu phát; không có dấu hiệu phân cấp; chứng chỉ kiểu loại cho cả cụm tổ máy không thuộc phạm vi cung cấp."},{"item":"Tổ máy phát điện - Tủ vận hành","quote":"Tủ vận hành này được tích hợp trong vỏ loại IP44 và được trang bị:","reference":"Chương V, mục 1.2 b), Bảng số 01, Tủ vận hành tổ máy phát điện","requirement":"Tủ vận hành tích hợp trong vỏ IP44, có đo giờ vận hành và các chỉ báo (áp suất dầu, nhiệt độ nước làm mát, điện áp, áp suất dầu thấp, nhiệt độ nước cao, vượt tốc độ, ngừng khẩn cấp, khởi động thất bại, động cơ hoạt động, mất kết nối khởi động từ xa); hiển thị điện áp pha, dòng điện, tần số, hệ số công suất, công suất thực (ekW)."},{"item":"Tổ máy phát điện - Hệ thống bảng điều khiển","quote":"- Hàng hóa phải có đủ 02 hệ thống bảng điều khiển, hiển thị đồng bộ thông số","reference":"Chương V, mục 1.3","requirement":"Phải có đủ 02 hệ thống bảng điều khiển, hiển thị đồng bộ thông số máy tại máy và từ xa."},{"item":"Tổ máy phát điện - Lắp đặt, bệ máy","quote":"Động cơ và đầu phát lắp đặt như một khối độc lập và được lắp đặt","reference":"Chương V, mục 1.2 b), Bảng số 01, Lắp đặt","requirement":"Động cơ và đầu phát lắp như một khối độc lập, đặt trên chân đế giảm chấn trên bệ đỡ cứng (loại khung), bệ phù hợp hàn trên bệ tàu."},{"item":"Tổ máy phát điện - Kích thước","quote":"Kích thước: 2280x1279x1437mm","reference":"Chương V, mục 1.2 b), Bảng số 01","requirement":"2280x1279x1437mm."},{"item":"Tổ máy phát điện - Chế độ làm việc","quote":"- Tổ hợp Máy phát điện chế độ làm việc chuyển tải với Tổ hợp máy phát điện","reference":"Chương V, mục 1.3","requirement":"Làm việc chuyển tải với tổ hợp máy phát điện Caterpillar C18 số Tổ GESO1062 sản xuất năm 2017."},{"item":"Tài liệu kèm theo","quote":"Báo cáo kiểm tra tiêu chuẩn | Tiếng Anh | (File PDF)","reference":"Chương V, mục 1.2 b), Bảng số 01, Tài liệu","requirement":"Sách tra cứu phụ tùng (tiếng Anh, file PDF cho mỗi tàu); sách hướng dẫn bảo dưỡng và vận hành tiếng Anh và tiếng Việt (1 bản giấy cho mỗi tàu); bản vẽ điện; bản vẽ lắp đặt; báo cáo kiểm tra tiêu chuẩn (tiếng Anh, file PDF)."},{"item":"Hàng hóa chung - Năm sản xuất, tình trạng","quote":"Sản xuất: năm 2023 trở về sau","reference":"Chương V, mục 1.2 a) và Bảng số 01","requirement":"Hàng mới 100%, chưa qua sử dụng, sản xuất từ năm 2023 trở về sau."},{"item":"Hàng hóa chung - Xuất xứ, CO/CQ","quote":"- Hàng hóa và dịch vụ được cung cấp phải có xuất xứ rõ ràng bao gồm: Tên hãng","reference":"Chương V, mục 1.2 a) và 1.3","requirement":"Nêu rõ hãng và nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; có giấy phép bán hàng của nhà sản xuất hoặc tương đương; có CO, CQ hoặc giấy tờ tương đương."},{"item":"Hàng hóa chung - Chứng nhận, đăng kiểm","quote":"- Hàng hóa phải có đầy đủ giấy chứng nhận ngăn ngừa ô nhiễm;","reference":"Chương V, mục 1.3","requirement":"Có giấy chứng nhận ngăn ngừa ô nhiễm; giấy chứng nhận kiểu do Đăng kiểm Quốc tế cấp cho động cơ Diesel lai và đầu máy phát điện; đáp ứng yêu cầu Đăng kiểm Hải quân và được cấp giấy chứng nhận đủ điều kiện lắp đặt xuống tàu."},{"item":"Hàng hóa chung - Bảo hành","quote":"- Nhà thầu phải ghi rõ thời gian bảo hành thiết bị.","reference":"Chương V, mục 1.2 a) và 1.3","requirement":"Nhà thầu ghi rõ thời gian bảo hành thiết bị (không nêu số tháng); có phiếu bảo hành và biên bản kiểm tra xuất xưởng của nhà sản xuất."},{"item":"Phạm vi lắp đặt, hướng dẫn và nghiệm thu","quote":"- Kiểm tra về số lượng, chủng loại thiết bị","reference":"Chương V, mục 1.3 và Kiểm tra và thử nghiệm","requirement":"Cử cán bộ đại diện hãng có chứng chỉ hành nghề hướng dẫn lắp đặt, cài đặt, hòa đồng bộ với hệ thống của tàu; kiểm tra trước khi nổ máy lần đầu; tham gia nghiệm thu nội bộ, nghiệm thu Đăng kiểm, nghiệm thu với chủ tàu tại bến và trên biển."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:53:12.642Z"}},"IB2300025731":{"u":"2026-11-03T13:46:22.693+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong III. Yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ thay thế bộ ECU; các thông số công suất, động cơ, đầu phát là của tổ máy phát điện hiện hữu mà ECU tích hợp vào.","Văn bản không nêu bảo hành, tiêu chuẩn áp dụng cụ thể, điện áp/tần số, vỏ cách âm, bình nhiên liệu, ATS hay cáp.","Văn bản không ghi cột số lượng riêng; số lượng 1 suy từ một dòng STT 1.","Tiêu đề tệp ghi 'Chương III' nhưng nội dung được xử lý là phần yêu cầu kỹ thuật (Chương V)."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt Bộ ECU VOLVO PENTA TAD1241GE cho tổ máy phát điện Khu nghỉ dưỡng Lăng Cô","notifyNo":"IB2300025731","generatorCapacity":"410 kVA (328 kW) liên tục; 380 kVA (304 kW) dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Bộ ECU VOLVO PENTA TAD1241GE - Hàng hóa chào thầu","quote":"(Dùng để thay thế cho bộ ECU VOLVO PENTA TAD1241GE bị hư hỏng)","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"Bộ ECU VOLVO PENTA TAD1241GE cho tổ máy phát điện (hoặc tương đương), dùng để thay thế cho bộ ECU VOLVO PENTA TAD1241GE bị hư hỏng. Số lượng: 1 (theo STT 1 của bảng; bảng không ghi cột số lượng riêng)."},{"item":"Tổ máy phát điện - Nhãn hiệu","quote":"- Nhãn hiệu: POWERED BY VOLVO PENTA\nGENERATOR.","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"POWERED BY VOLVO PENTA GENERATOR"},{"item":"Tổ máy phát điện - Model","quote":"- Model: VP410S","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"VP410S"},{"item":"Tổ máy phát điện - Năm sản xuất","quote":"- Năm sản xuất: 2009","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"2009"},{"item":"Tổ máy phát điện - Công suất liên tục","quote":"+ Công suất liên tục: 410KVA-328KW","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"410KVA-328KW"},{"item":"Tổ máy phát điện - Công suất dự phòng","quote":"+ Công suất dự phòng 380KVA-304 KW","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"380KVA-304 KW"},{"item":"Tổ máy phát điện - Động cơ","quote":"Động cơ: VOLVO PENTA - Model:\nTAD 1241GE","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"Tích hợp với động cơ VOLVO PENTA, model TAD 1241GE"},{"item":"Tổ máy phát điện - Đầu phát","quote":"Đầu phát: MARATHON - Model:\n433CSL6220","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"Tích hợp với đầu phát MARATHON, model 433CSL6220"},{"item":"Hàng hóa - Tình trạng","quote":"Tất cả thiết bị yêu cầu chào hàng phải là hàng mới 100%","reference":"Chương V, mục 1.2.a","requirement":"Tất cả thiết bị chào hàng phải là hàng mới 100%"},{"item":"Hàng hóa - Xuất xứ, nhãn mác","quote":"Có nguồn gốc, xuất xứ rõ\nràng, ghi rõ nhãn mác, hãng sản xuất, nhà máy sản xuất.","reference":"Chương V, mục 1.2.a","requirement":"Có nguồn gốc, xuất xứ rõ ràng, ghi rõ nhãn mác, hãng sản xuất, nhà máy sản xuất"},{"item":"Hàng hóa - CO/CQ","quote":"Nhà thầu phải cam kết cung cấp đầy đủ giấy chứng nhận xuất xứ (CO) và giấy chứng\nnhận chất lượng (CQ) (cho hàng hóa sản xuất, gia công ngoài nước) đối với các hàng hóa.","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu cam kết cung cấp đầy đủ giấy chứng nhận xuất xứ (CO) và giấy chứng nhận chất lượng (CQ) cho hàng hóa sản xuất, gia công ngoài nước"},{"item":"Hàng hóa - Tài liệu kỹ thuật","quote":"Nhà thầu phải cung cấp Catalogue của hàng hóa và dịch toàn bộ tài liệu gốc sử dụng\ntiếng nước ngoài sang tiếng Việt Nam","reference":"Chương V, mục 1.2.a","requirement":"Cung cấp Catalogue của hàng hóa và dịch tài liệu gốc tiếng nước ngoài sang tiếng Việt (Catalogue thiết bị được chấp nhận bản tiếng Anh)"},{"item":"Phạm vi - Cung cấp và lắp đặt","quote":"Gói thầu: Cung cấp và lắp đặt bộ ECU VOLVO PENTA TAD1241GE cho tổ máy\nphát điện.","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt bộ ECU VOLVO PENTA TAD1241GE cho tổ máy phát điện tại Khu Nghỉ dưỡng Lăng Cô; thời gian thực hiện 20 ngày"},{"item":"Kiểm tra và thử nghiệm","quote":"Kiểm tra hàng hóa phù hợp\ndanh mục trúng thầu và hóa đơn.","reference":"Chương V, mục 3","requirement":"Kiểm tra hàng hóa phù hợp danh mục trúng thầu và hóa đơn"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:46:21.773Z"}},"IB2300026252":{"u":"2026-11-03T13:08:24.748+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.Mayphatdien.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát điện, cũng không nêu AVR, tủ ATS (dòng định mức), cáp và phạm vi lắp đặt chi tiết.","Trong tệp có hai chuỗi ký tự số lạ (5271355978400052713559784000) ngay trước mục 'Động cơ', có thể là hình ảnh/đối tượng nhúng không đọc được.","Số lượng máy không được nêu rõ; hiểu là 1 máy theo STT 1.","Thời gian thực hiện hợp đồng 60 ngày, địa điểm và loại hợp đồng không được liệt kê vì không phải thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Mua và lắp đặt máy phát điện dự phòng tại PLX-Cửa hàng 76","notifyNo":"IB2300026252","generatorCapacity":"≥ 15.0 KVA định mức; ≥ 16,5 KVA dự phòng (1 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng: Tình trạng và năm sản xuất","quote":"Máy phát điện mới 100%, sản xuất năm 2022 trở về sau.","reference":"Chương V, mục 2.2, STT 1","requirement":"Mới 100%, sản xuất năm 2022 trở về sau; hàng hóa mới 100%, chưa sử dụng"},{"item":"Máy phát điện dự phòng: Nguồn gốc xuất xứ, CO/CQ","quote":"Hàng hóa phải có nguồn gốc xuất xứ rõ ràng, hợp pháp (Trường hợp hàng hóa nhập khẩu phải có Giấy chứng nhận xuất xứ (CO), Giấy chứng nhận chất lượng sản phẩm của nhà sản xuất (CQ) khi bàn giao, nghiệm thu)).","reference":"Chương V, mục 2.1 b)","requirement":"Nguồn gốc xuất xứ rõ ràng, hợp pháp; hàng nhập khẩu phải có CO và CQ của nhà sản xuất khi bàn giao, nghiệm thu"},{"item":"Máy phát điện dự phòng: Bảo hành","quote":"Bảo hành: tối thiểu 12 tháng.","reference":"Chương V, mục 2.2, STT 1","requirement":"Bảo hành tối thiểu 12 tháng"},{"item":"Máy phát điện dự phòng: Thông tin chung - công suất","quote":"Công suất định mức: ≥ 15.0 KVA","reference":"Chương V, mục 2.2, STT 1 (Thông tin chung)","requirement":"Công suất định mức ≥ 15.0 KVA; công suất dự phòng ≥ 16,5 KVA"},{"item":"Máy phát điện dự phòng: Thông tin chung - tần số, tốc độ","quote":"Tần số: 50Hz/1.500v/p","reference":"Chương V, mục 2.2, STT 1 (Thông tin chung)","requirement":"50Hz/1.500v/p"},{"item":"Máy phát điện dự phòng: Thông tin chung - kích thước","quote":"Kích thước (mm): ≤ 1650 x 750 x 1000 (Dài x Rộng x Cao)","reference":"Chương V, mục 2.2, STT 1 (Thông tin chung)","requirement":"≤ 1650 x 750 x 1000 mm (Dài x Rộng x Cao)"},{"item":"Máy phát điện dự phòng: Thông tin chung - trọng lượng khô","quote":"Trọng lượng khô (kg): ≤ 750","reference":"Chương V, mục 2.2, STT 1 (Thông tin chung)","requirement":"≤ 750 kg"},{"item":"Máy phát điện dự phòng: Thông tin chung - độ ồn","quote":"Độ ồn cách xa 7m (dB): ≤ 65","reference":"Chương V, mục 2.2, STT 1 (Thông tin chung)","requirement":"Độ ồn cách xa 7m ≤ 65 dB"},{"item":"Máy phát điện dự phòng: Đầu phát điện - loại","quote":"Loại: Từ trường quay, tự kích từ, 04 cực, không chổi than","reference":"Chương V, mục 2.2, STT 1 (Đầu phát điện)","requirement":"Từ trường quay, tự kích từ, 04 cực, không chổi than"},{"item":"Máy phát điện dự phòng: Đầu phát điện - điện áp, số pha","quote":"Điện áp pha/dây: 220/380VAC-230/400VAC 3 pha - 4 dây","reference":"Chương V, mục 2.2, STT 1 (Đầu phát điện)","requirement":"220/380VAC-230/400VAC, 3 pha - 4 dây"},{"item":"Máy phát điện dự phòng: Đầu phát điện - công suất","quote":"Công suất dự phòng: ≥ 16,5 KVA","reference":"Chương V, mục 2.2, STT 1 (Đầu phát điện)","requirement":"Định mức ≥ 15,0 KVA; dự phòng ≥ 16,5 KVA"},{"item":"Máy phát điện dự phòng: Đầu phát điện - tần số","quote":"Tần số: 50Hz/1.500v/p","reference":"Chương V, mục 2.2, STT 1 (Đầu phát điện)","requirement":"50Hz/1.500v/p"},{"item":"Máy phát điện dự phòng: Đầu phát điện - hệ số công suất","quote":"Hệ số công suất: 0,8","reference":"Chương V, mục 2.2, STT 1 (Đầu phát điện)","requirement":"0,8"},{"item":"Máy phát điện dự phòng: Đầu phát điện - dao động tần số và điện áp","quote":"Dao động tần số: ≤ 5%","reference":"Chương V, mục 2.2, STT 1 (Đầu phát điện)","requirement":"Dao động tần số ≤ 5%; dao động điện áp ± 1,0%"},{"item":"Máy phát điện dự phòng: Đầu phát điện - cấp cách điện","quote":"Cấp cách điện: tối thiểu cấp H","reference":"Chương V, mục 2.2, STT 1 (Đầu phát điện)","requirement":"Tối thiểu cấp H"},{"item":"Máy phát điện dự phòng: Đầu phát điện - cấp bảo vệ","quote":"Cấp bảo vệ: tối thiểu IP23.","reference":"Chương V, mục 2.2, STT 1 (Đầu phát điện)","requirement":"Tối thiểu IP23"},{"item":"Máy phát điện dự phòng: Động cơ - kiểu","quote":"Kiểu động cơ: 4 thì, 3 xylanh thẳng hàng, làm mát bằng nước kết hợp quạt gió","reference":"Chương V, mục 2.2, STT 1 (Động cơ)","requirement":"4 thì, 3 xylanh thẳng hàng, làm mát bằng nước kết hợp quạt gió"},{"item":"Máy phát điện dự phòng: Động cơ - hệ số nén, dung tích xy lanh","quote":"Hệ số nén: ≤ 21.0","reference":"Chương V, mục 2.2, STT 1 (Động cơ)","requirement":"Hệ số nén ≤ 21.0; dung tích xy lanh ≥ 1.800 cc"},{"item":"Máy phát điện dự phòng: Động cơ - công suất","quote":"Công suất động cơ (kW/rpm): ≥ 17/1.500","reference":"Chương V, mục 2.2, STT 1 (Động cơ)","requirement":"≥ 17 kW/1.500 rpm"},{"item":"Máy phát điện dự phòng: Động cơ - nhiên liệu","quote":"Nhiên liệu: dầu diesel thông dụng trên thị trường Việt Nam.","reference":"Chương V, mục 2.2, STT 1 (Động cơ)","requirement":"Dầu diesel thông dụng trên thị trường Việt Nam"},{"item":"Máy phát điện dự phòng: Động cơ - tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu ở 75% tải (L/h): ≤ 4,5","reference":"Chương V, mục 2.2, STT 1 (Động cơ)","requirement":"Ở 75% tải ≤ 4,5 L/h; ở 100% tải ≤ 5,5 L/h"},{"item":"Máy phát điện dự phòng: Động cơ - dung tích nhớt","quote":"Dung tích nhớt (L): ≥ 7","reference":"Chương V, mục 2.2, STT 1 (Động cơ)","requirement":"≥ 7 L"},{"item":"Máy phát điện dự phòng: Động cơ - khởi động","quote":"Kiểu khởi động: Đề điện 12VDC","reference":"Chương V, mục 2.2, STT 1 (Động cơ)","requirement":"Đề điện 12VDC"},{"item":"Máy phát điện dự phòng: Động cơ - hệ thống lọc","quote":"Hệ thống lọc (thay thế được): Lọc gió, lọc nhiên liệu, lọc nhớt","reference":"Chương V, mục 2.2, STT 1 (Động cơ)","requirement":"Thay thế được: lọc gió, lọc nhiên liệu, lọc nhớt"},{"item":"Máy phát điện dự phòng: Bình nhiên liệu","quote":"Dung lượng bình nhiên liệu (L): ≥ 65","reference":"Chương V, mục 2.2, STT 1 (Động cơ)","requirement":"Dung lượng ≥ 65 L"},{"item":"Máy phát điện dự phòng: Bộ điều khiển - hiển thị","quote":"Hiển thị thông số bằng màn hình LCD: V, A, Hz, kW, CosØ, mức nhiên liệu, áp lực nhớt, nhiệt độ nước...","reference":"Chương V, mục 2.2, STT 1 (Bộ điều khiển và hiển thị)","requirement":"Màn hình LCD hiển thị V, A, Hz, kW, CosØ, mức nhiên liệu, áp lực nhớt, nhiệt độ nước..."},{"item":"Máy phát điện dự phòng: Bộ điều khiển - cảnh báo và tự dừng","quote":"Hiển thị cảnh báo và tự động dừng máy: Áp lực nhớt thấp, áp lực nhớt cao, quá tải, quá tốc/thấp tốc...","reference":"Chương V, mục 2.2, STT 1 (Bộ điều khiển và hiển thị)","requirement":"Hiển thị cảnh báo và tự động dừng máy khi áp lực nhớt thấp, áp lực nhớt cao, quá tải, quá tốc/thấp tốc..."},{"item":"Máy phát điện dự phòng: Bộ điều khiển - ngõ AC, sạc, đèn, công tắc, dừng khẩn cấp","quote":"Ngõ kết nối AC: Cực đấu nối","reference":"Chương V, mục 2.2, STT 1 (Bộ điều khiển và hiển thị)","requirement":"Ngõ kết nối AC: cực đấu nối; hệ thống sạc từ máy phát điện; có đèn báo vận hành; có công tắc ngắt điện AC; có nút dừng khẩn cấp"},{"item":"Máy phát điện dự phòng: Bộ điều khiển - tích hợp ATS (điều khiển)","quote":"Tích hợp chức năng ATS (điều khiển): Có chức năng nhận biết sự cố điện lưới, điều khiển ATS, có cổng kết nối ATS","reference":"Chương V, mục 2.2, STT 1 (Bộ điều khiển và hiển thị)","requirement":"Có chức năng nhận biết sự cố điện lưới, điều khiển ATS, có cổng kết nối ATS"},{"item":"Máy phát điện dự phòng: Bộ điều khiển - chế độ vận hành và khởi động","quote":"Có chế độ khởi động dự phòng (đề tay) khi bộ điều khiển gặp sự cố/hư hỏng","reference":"Chương V, mục 2.2, STT 1 (Bộ điều khiển và hiển thị)","requirement":"Vận hành theo chu trình đặt trước; có chế độ khởi động dự phòng (đề tay) khi bộ điều khiển hư hỏng; kiểm tra áp suất nhớt trước khi xuất tín hiệu khởi động lại; tự khởi động khi có tín hiệu báo động tổ ắc quy trạm BTS thấp"},{"item":"Máy phát điện dự phòng: Bộ điều khiển - giao tiếp mở rộng","quote":"Có cổng giao tiếp mở rộng, khi cần thiết có thể kết nối với modules mở rộng để điều khiển/kiểm soát/truy vấn thông tin máy phát điện từ xa thông qua tin nhắn SMS từ điện thoại di động","reference":"Chương V, mục 2.2, STT 1 (Bộ điều khiển và hiển thị)","requirement":"Có cổng giao tiếp mở rộng, kết nối được modules mở rộng để điều khiển/kiểm soát/truy vấn thông tin từ xa qua tin nhắn SMS"},{"item":"Máy phát điện dự phòng: Vỏ giảm âm","quote":"Vỏ giảm âm bằng thép dày ≥ 2mm, được sơn tĩnh điện.","reference":"Chương V, mục 2.2, STT 1 (Vỏ giảm âm)","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:08:23.972Z"}},"IB2300027083":{"u":"2026-11-03T13:02:25.069+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2 chuong V.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ, số xi-lanh, tốc độ vòng quay và tiêu chuẩn khí thải của động cơ; không nêu thông số ATS (chỉ có cổng kết nối ATS); không nêu tiêu chuẩn riêng cho máy phát điện.","Có mâu thuẫn về năm sản xuất: đoạn mở đầu mục III.2 ghi năm 2022, bảng máy phát điện ghi năm 2023.","Mục A.2 trong bảng có tên 'Động cơ' nhưng thông số (Model 224D, không chổi than, AVR, cấp cách điện H) là của đầu phát điện; nội dung bảng bị tách dòng do định dạng PDF.","Chỉ trích xuất thông số của máy phát điện và thiết bị liên quan; các phần xây dựng, điện nhẹ, PCCC, điều hòa, doanh cụ không thuộc phạm vi yêu cầu."],"result":{"keyInfo":{"bidName":"XL-02: Thi công xây dựng công trình, chống mối toàn nhà và cung cấp, lắp đặt thiết bị điện trong ngoài nhà, máy phát điện, điện nhẹ, phòng cháy chữa cháy, điều hòa không khí, thiết bị doanh cụ","notifyNo":"IB2300027083","generatorCapacity":"50 kVA liên tục (55 kVA dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 50 kVA: Loại, cấu hình và phạm vi cung cấp","quote":"Máy phát điện dự phòng 3 pha 4 dây 50kVA liên tục (55 KVA dự phòng) kèm\ntủ đóng cắt đầu cực ; Vỏ chống ồn trọn bộ","reference":"Chương V, mục III.2, bảng thiết bị, mục A; mục 1.4","requirement":"Máy phát điện dự phòng 3 pha 4 dây, 50 kVA liên tục (55 kVA dự phòng), kèm tủ đóng cắt đầu cực, vỏ chống ồn trọn bộ, đã bao gồm thùng cách âm. Số lượng 01 máy (nguồn dự phòng lấy từ 01 máy phát điện công suất 50kVA)."},{"item":"Máy phát điện 50 kVA: Tình trạng, xuất xứ, nhập khẩu","quote":"Mới 100%, nhập khẩu nguyên chiếc; Xuất xứ:\nHyundai Hàn Quốc hoặc tương đương","reference":"Chương V, mục III.2, bảng thiết bị, mục A","requirement":"Mới 100%, nhập khẩu nguyên chiếc; xuất xứ Hyundai Hàn Quốc hoặc tương đương."},{"item":"Máy phát điện 50 kVA: Năm sản xuất","quote":"- Sản xuất: năm 2023","reference":"Chương V, mục III.2, bảng thiết bị, mục A; đoạn mở đầu mục III.2","requirement":"Sản xuất năm 2023 (mục III.2 phần chung của thiết bị nêu năm sản xuất 2022; bảng thiết bị máy phát nêu năm 2023)."},{"item":"Máy phát điện 50 kVA: Bảo hành","quote":"- Bảo hành: 12 tháng","reference":"Chương V, mục III.2 mục A; mục III.3.3","requirement":"Bảo hành 12 tháng. Nhà thầu cử chuyên gia thực hiện bảo hành không chậm quá 24 giờ kể từ khi được yêu cầu; sau 24h chưa sửa được thì phải cung cấp hàng hóa tương đương thay thế tạm thời."},{"item":"Máy phát điện 50 kVA: Công suất","quote":"Công suất liên tục (KW/KVA): 40/50\nCông suất dự phòng (KW/KVA): 44/55","reference":"Chương V, mục III.2, mục A.1 Tổ máy phát","requirement":"Công suất liên tục 40/50 (kW/kVA); công suất dự phòng 44/55 (kW/kVA)."},{"item":"Máy phát điện 50 kVA: Tần số, điện áp, dòng điện","quote":"Tần số (Hz): 50\nĐiện thế (V): 230/400\nDòng điện (A): 72,2","reference":"Chương V, mục III.2, mục A.1 Tổ máy phát","requirement":"Tần số 50 Hz; điện thế 230/400 V; dòng điện 72,2 A."},{"item":"Máy phát điện 50 kVA: Cổng ATS","quote":"Cổng kết nối ATS: Có","reference":"Chương V, mục III.2, mục A.1 Tổ máy phát","requirement":"Có cổng kết nối ATS (văn bản không nêu thông số định mức ATS)."},{"item":"Máy phát điện 50 kVA: Ắc quy","quote":"Ắc quy: 12V-120 Ah","reference":"Chương V, mục III.2, mục A.1 Tổ máy phát","requirement":"Ắc quy 12V-120 Ah."},{"item":"Máy phát điện 50 kVA: Bình nhiên liệu và tiêu hao nhiên liệu","quote":"Bình nhiên liệu (L): 180","reference":"Chương V, mục III.2, mục A.1 Tổ máy phát","requirement":"Bình nhiên liệu 180 L; tiêu hao nhiên liệu (100% công suất) 15,66 L/h; thời gian chạy liên tục (100%) 11,5 h."},{"item":"Máy phát điện 50 kVA: Nước làm mát","quote":"Dung tích nước làm mát (L): 18,2","reference":"Chương V, mục III.2, mục A.1 Tổ máy phát","requirement":"Dung tích nước làm mát 18,2 L."},{"item":"Máy phát điện 50 kVA: Độ ồn","quote":"Độ ồn cách 7m (dBA): 68","reference":"Chương V, mục III.2, mục A.1 Tổ máy phát","requirement":"Độ ồn cách 7 m: 68 dBA."},{"item":"Máy phát điện 50 kVA: Trọng lượng, kích thước","quote":"Trọng lượng toàn bộ (kg): 1.160\nKích thước L×W×H (mm): 2500x950x1520","reference":"Chương V, mục III.2, mục A.1 Tổ máy phát","requirement":"Trọng lượng toàn bộ 1.160 kg; kích thước L×W×H 2500x950x1520 mm."},{"item":"Máy phát điện 50 kVA: Đầu phát (alternator)","quote":"Model: 224D\nLoại: Không chổi than\nCông suất liên tục (KVA): 50\nHệ số công suất (Cosφ): 0.8\nCấp bảo vệ : IP23\nCấp cách điện: H\nĐiều chỉnh điện áp tự động: AVR SX440","reference":"Chương V, mục III.2, mục A.2 Động cơ","requirement":"Model 224D; loại không chổi than; công suất liên tục 50 kVA; hệ số công suất cosφ 0.8; cấp bảo vệ IP23; cấp cách điện H; điều chỉnh điện áp tự động AVR SX440. (Mục này ghi tên 'Động cơ' trong văn bản nhưng các thông số là của đầu phát; hãng, xuất xứ, số xi-lanh, tốc độ, khí thải của động cơ không được nêu.)"},{"item":"Máy phát điện 50 kVA: Bảng điều khiển","quote":"Bảng điều\nkhiển: | COMAP","reference":"Chương V, mục III.2, mục A.3 Hệ thống cảnh báo","requirement":"Bảng điều khiển COMAP, có các chức năng báo: cường độ dòng điện, tần số, điện áp các pha (cả điện áp pha trung lập), hệ số công suất, tự động điều chỉnh mức nhiên liệu, áp suất dầu bôi trơn, nhiệt độ nước làm mát cao, điện áp pin, tốc độ vòng quay động cơ, đếm số giờ chạy của động cơ."},{"item":"Máy phát điện 50 kVA: Chức năng giám sát","quote":"Giám sát Rơle\nCó\nđầu ra","reference":"Chương V, mục III.2, mục A.4 Chức năng giám sát","requirement":"Giám sát rơle đầu ra; điều chỉnh độ sáng màn LCD; PIN password; chức năng đa ngôn ngữ."},{"item":"Máy phát điện 50 kVA: Chức năng cảnh báo và tự động tắt máy","quote":"Chức năng cảnh báo và tự động tắt máy","reference":"Chương V, mục III.2, mục A.5","requirement":"Có báo điện áp cao/thấp; tần số cao/thấp; tốc độ quay động cơ cao/thấp; áp suất dầu thấp; nhiệt độ động cơ cao; điện áp acquy cao/thấp; cường độ dòng điện cao; điều chỉnh thời gian khởi động."},{"item":"Máy phát điện 50 kVA: Vỏ chống ồn","quote":"Vỏ chống ồn được chế tạo bằng thép tấm không gỉ","reference":"Chương V, mục III.2, mục A.6 Vỏ chống ồn","requirement":"Vỏ chống ồn bằng thép tấm không gỉ; sơn phủ tĩnh điện chống ăn mòn, trầy sước, phù hợp điều kiện khí hậu Việt Nam; đệm lớp mút cách âm với khả năng cách âm cao."},{"item":"Máy phát điện 50 kVA: Cáp cấp nguồn","quote":"tuyến cáp cấp nguồn lõi đồng, cách điện XLPE, vỏ PVC, bọc thép\nDSTA đến tủ điện tổng","reference":"Chương V, mục 1.4","requirement":"Tuyến cáp từ máy phát đến tủ điện tổng dùng cáp lõi đồng, cách điện XLPE, vỏ PVC, bọc thép DSTA; đoạn qua đường luồn ống nhựa HDPE. Cáp cấp điện cho phụ tải sự cố phải là cáp chống cháy, lõi đồng, cách điện XLPE hoặc PVC."},{"item":"Máy phát điện 50 kVA: Nối đất","quote":"bố trí 01 hệ thống nối đất an toàn vị trí tại máy\nphát điện","reference":"Chương V, mục 1.4","requirement":"Bố trí 01 hệ thống nối đất an toàn tại máy phát điện, gồm cọc nối đất thép mạ kẽm L63x63x3mm, L=2,5 m liên kết với dây nối đất thép mạ kẽm D16 bằng hàn điện; điện trở nối đất an toàn trạm điện ≤4 Ω."},{"item":"Máy phát điện 50 kVA: Tải sử dụng nguồn dự phòng","quote":"sử dụng nguồn điện lưới và nguồn dự phòng từ máy phát điện","reference":"Chương V, mục 1.8","requirement":"Trạm bơm chữa cháy (02 máy bơm) sử dụng nguồn điện lưới và nguồn dự phòng từ máy phát điện."},{"item":"Thiết bị chung: Tình trạng, xuất xứ, tương đương","quote":"Thiết bị, hàng hóa cung cấp cho gói thầu phải mới 100%, chưa qua sử dụng, được sản xuất năm 2022, có nguồn gốc và xuất xứ rõ ràng","reference":"Chương V, mục III.2","requirement":"Thiết bị mới 100%, chưa qua sử dụng, có nguồn gốc xuất xứ rõ ràng, có catalogue hình ảnh (hoặc tài liệu kỹ thuật) với đầy đủ thông số; ký mã hiệu, thương hiệu chỉ mô tả đặc tính, nhà thầu được đề xuất thiết bị tương đương."},{"item":"Thiết bị chung: Bảo trì","quote":"Thời gian bảo trì 01 năm (kể từ khi nghiệm thu, bàn giao toàn bộ thiết bị)","reference":"Chương V, mục III.3.3","requirement":"Thời gian bảo trì 01 năm kể từ khi nghiệm thu, bàn giao toàn bộ thiết bị; nhà thầu cam kết cung cấp dịch vụ bảo trì các năm tiếp theo nếu bên mua yêu cầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:02:23.786Z"}},"IB2300027136":{"u":"2026-11-03T19:50:21.688+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V. YEU CAU KY THUAT.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR nên nhiều ký tự bị lỗi dấu; các trích dẫn đã lấy theo đúng chữ trong văn bản, chỉ dùng khi đọc rõ, các mục còn lại để quote null.","Công suất máy Denyo ghi 195kVA ở phần giới thiệu nhưng 196kVA ở bảng vật tư.","Gói thầu là dịch vụ bảo trì máy hiện hữu, không có thông số cung cấp mới (điện áp/tần số, ATS, vỏ chống ồn, CO/CQ, bảo hành đều không nêu).","Công suất không nêu rõ chế độ dự phòng hay liên tục.","Gói thầu có thêm 2 máy bơm chữa cháy (Tohatsu 30kW, Iveco 109kW); không đưa vào generatorCapacity."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ bảo trì định kỳ, thay thế vật tư định kỳ cho máy phát điện khu B và máy bơm chữa cháy động cơ máy nổ","notifyNo":"IB2300027136","generatorCapacity":"1 x 500 kVA (Kohler) và 1 x 195 kVA (Denyo)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện Kohler - Số lượng","quote":"Máy phát điện Kohler: số lượng 1 máy","reference":"Chương V, mục II.1","requirement":"1 máy"},{"item":"Máy phát điện Kohler - Công suất","quote":"- Công suất: 500kVA","reference":"Chương V, mục II.1","requirement":"500kVA"},{"item":"Máy phát điện Kohler - Đầu phát điện","quote":"- Đầu phát điện: Kohler","reference":"Chương V, mục II.1","requirement":"Kohler"},{"item":"Máy phát điện Kohler - Động cơ","quote":"- Động cơ: Volvo","reference":"Chương V, mục II.1","requirement":"Volvo"},{"item":"Máy phát điện Kohler - Năm hoạt động","quote":"- Năm hoạt động: 2006","reference":"Chương V, mục II.1","requirement":"2006"},{"item":"Máy phát điện Denyo - Số lượng","quote":"Máy phát điện Denyo: số lượng 1 máy","reference":"Chương V, mục II.2","requirement":"1 máy"},{"item":"Máy phát điện Denyo - Công suất","quote":null,"reference":"Chương V, mục II.2 và mục 2.B","requirement":"195kVA (bảng vật tư ghi DENYO 196KVA / Denyo 196kVA)"},{"item":"Máy phát điện Denyo - Đầu phát điện","quote":"- Đầu phát điện: Denyo","reference":"Chương V, mục II.2","requirement":"Denyo"},{"item":"Máy phát điện Denyo - Động cơ","quote":"- Động cơ: Komatsu","reference":"Chương V, mục II.2","requirement":"Komatsu"},{"item":"Máy phát điện Denyo - Năm hoạt động","quote":"- Năm hoạt động: 2000","reference":"Chương V, mục II.2","requirement":"2000"},{"item":"Máy chữa cháy Tohatsu VC52AS - Công suất","quote":"- Công suât: 30kW","reference":"Chương V, mục II.3","requirement":"30kW"},{"item":"Máy chữa cháy Tohatsu VC52AS - Động cơ","quote":"- Động cơ: Tohatsu","reference":"Chương V, mục II.3","requirement":"Tohatsu"},{"item":"Máy chữa cháy Tohatsu VC52AS - Nhiên liệu","quote":"- Nhiên liệu: xăng pha nhớt","reference":"Chương V, mục II.3","requirement":"Xăng pha nhớt"},{"item":"Máy chữa cháy Tohatsu VC52AS - Năm hoạt động","quote":"- Năm hoạt động: 2010","reference":"Chương V, mục II.3","requirement":"2010"},{"item":"Máy chữa cháy Iveco N45 MNSF40.10 - Công suất","quote":"- Công suất: 109kW","reference":"Chương V, mục II.4","requirement":"109kW"},{"item":"Máy chữa cháy Iveco N45 MNSF40.10 - Động cơ","quote":"- Động cơ: Iveco","reference":"Chương V, mục II.4","requirement":"Iveco"},{"item":"Máy chữa cháy Iveco N45 MNSF40.10 - Nhiên liệu","quote":"- Nhiên liệu: Diesel","reference":"Chương V, mục II.4","requirement":"Diesel"},{"item":"Máy chữa cháy Iveco N45 MNSF40.10 - Năm hoạt động","quote":"- Năm hoạt động: 2015","reference":"Chương V, mục II.4","requirement":"2015"},{"item":"Máy Kohler 500kVA - Điện áp ắc quy khi kiểm tra","quote":"(điện áp ắc quy khoảng 25~28V)","reference":"Chương V, mục II.1.c (hệ thống khởi động)","requirement":"Điện áp ắc quy khoảng 25~28V; tỷ trọng khoảng 1.22~1.28"},{"item":"Máy phát điện - Nồng độ nước làm mát","quote":null,"reference":"Chương V, mục II.1.c (hệ thống làm mát)","requirement":"Nồng độ xấp xỉ 30-35%"},{"item":"Máy Kohler 500kVA - Phần mềm kết nối","quote":null,"reference":"Chương V, mục II.1.b","requirement":"Có phần mềm kết nối với máy phát điện để kiểm tra lỗi và cài đặt thông số"},{"item":"Máy Kohler 500kVA - Lọc nhiên liệu thứ cấp (vật tư thay thế, SL 1 cái)","quote":null,"reference":"Chương V, mục 2.A.1","requirement":"Vỏ thép, lõi giấy; đường kính 12cm, dài 26cm; phù hợp lắp đặt cho máy phát điện Kohler 500kVA"},{"item":"Máy Kohler 500kVA - Lọc nhiên liệu sơ cấp (vật tư thay thế, SL 1 cái)","quote":null,"reference":"Chương V, mục 2.A.2","requirement":"Vỏ thép, lõi giấy; đường kính 15cm, dài 30cm; phù hợp lắp đặt cho máy phát điện Kohler 500kVA"},{"item":"Máy Kohler 500kVA - Lọc nước (vật tư thay thế, SL 1 cái)","quote":null,"reference":"Chương V, mục 2.A.3","requirement":"Vỏ thép, lõi giấy; đường kính 14cm, dài 28cm; phù hợp lắp đặt cho máy phát điện Kohler 500kVA"},{"item":"Máy Kohler 500kVA - Lọc nhớt (vật tư thay thế, SL 3 cái)","quote":null,"reference":"Chương V, mục 2.A.4","requirement":"Vỏ thép, lõi giấy; đường kính 14cm, dài 32cm; phù hợp lắp đặt cho máy phát điện Kohler 500kVA"},{"item":"Máy Kohler 500kVA - Lọc gió (vật tư thay thế, SL 1 cái)","quote":null,"reference":"Chương V, mục 2.A.5","requirement":"Vỏ thép, lõi giấy; đường kính 27cm, dài 80cm; phù hợp lắp đặt cho máy phát điện Kohler 500kVA"},{"item":"Máy Kohler 500kVA - Nhớt động cơ (SL 3 bình 18 lít/bình)","quote":"Nhớt dùng cho động cơ Diesel thỏa tiêu chuẩn SAE 15W-40 API/CH-4/SL","reference":"Chương V, mục 2.A.6","requirement":"Nhớt dùng cho động cơ Diesel thỏa tiêu chuẩn SAE 15W-40 API/CH-4/SL"},{"item":"Máy Kohler 500kVA - Dung dịch nước giải nhiệt động cơ (SL 2 bình 1.98 lít/bình)","quote":null,"reference":"Chương V, mục 2.A.7","requirement":"Pha loãng với nước, dùng làm mát động cơ máy phát điện; có khả năng chống ăn mòn kim loại; tỷ lệ pha với nước 1/20 (1 lít hóa chất pha với 20 lít nước)"},{"item":"Máy Denyo 196kVA - Lọc nước (vật tư thay thế, SL 1 cái)","quote":null,"reference":"Chương V, mục 2.B.1","requirement":"Vỏ thép, lõi giấy; đường kính 10cm, dài 24cm; phù hợp lắp đặt cho máy phát điện Denyo 196kVA"},{"item":"Máy Denyo 196kVA - Lọc nhiên liệu (vật tư thay thế, SL 2 cái)","quote":null,"reference":"Chương V, mục 2.B.2","requirement":"Vỏ thép, lõi giấy; đường kính 9cm, dài 22cm; phù hợp lắp đặt cho máy phát điện Denyo 196kVA"},{"item":"Máy Denyo 196kVA - Lọc nhớt (vật tư thay thế, SL 1 cái)","quote":null,"reference":"Chương V, mục 2.B.3","requirement":"Vỏ thép, lõi giấy; đường kính 13cm, dài 26cm; phù hợp lắp đặt cho máy phát điện Denyo 196kVA"},{"item":"Máy Denyo 196kVA - Lọc gió (vật tư thay thế, SL 1 cái)","quote":null,"reference":"Chương V, mục 2.B.4","requirement":"Vỏ thép, lõi giấy; đường kính 25cm, dài 70cm; phù hợp lắp đặt cho máy phát điện Denyo 196kVA"},{"item":"Máy Denyo 196kVA - Nhớt động cơ (SL 5 bình 18 lít/bình)","quote":"Nhớt dùng cho động cơ Diesel thỏa tiêu chuẩn SAE 15W-40 API/CH-4/SL","reference":"Chương V, mục 2.B.5","requirement":"Nhớt dùng cho động cơ Diesel thỏa tiêu chuẩn SAE 15W-40 API/CH-4/SL"},{"item":"Máy Denyo 196kVA - Dung dịch nước giải nhiệt động cơ (SL 1 bình 1.98 lít/bình)","quote":null,"reference":"Chương V, mục 2.B.6","requirement":"Pha loãng với nước, dùng làm mát động cơ máy phát điện; có khả năng chống ăn mòn kim loại; tỷ lệ pha với nước 1/20 (1 lít hóa chất pha với 20 lít nước)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:50:20.579Z"}},"IB2300029269":{"u":"2026-11-03T19:52:48.226+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật và Danh mục hành hóa CD-001-23-DA.pdf), chưa phân tích cả HSMT.","Gói thầu là vật tư đồng bộ và phụ tùng, không phải tổ máy phát điện hoàn chỉnh. Văn bản không nêu công suất kVA/kW, điện áp, tần số, đầu phát, bộ điều khiển, vỏ chống ồn hay bình nhiên liệu của tổ máy, nên generatorCapacity là null.","Bản OCR của Chương V mục 1-4 bị lỗi nhiều: mục bảo hành (2.3) và phạm vi cung cấp không đọc được, mục 6 về CO/CQ chỉ đọc được một phần.","Không thấy yêu cầu 'mới 100%' hoặc năm sản xuất trong phần đọc được.","Bảng Danh mục hàng hóa bị nhiễu OCR ở nhiều dòng (STT 14-17, 34, 35, 37-42, 45-47, 49-51, 54-60, 63-72, 74-79, 83-96). Các dòng này chủ yếu là vật tư phụ và chưa được liệt kê.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Vật tư gia công dầm đỡ và ống tiêu âm (476, 190, 241)."],"result":{"keyInfo":{"bidName":"Vật tư đồng bộ máy phát điện dự phòng cho giàn RC8 (CD-001/23-DA)","notifyNo":"IB2300029269","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu","quote":null,"reference":"Chương V, mục 2.4 và Danh mục hàng hóa","requirement":"Vật tư đồng bộ cho máy phát điện dự phòng (diesel) giàn RC-8, chia 4 nhóm: Nhóm I (STT 1÷13) vật tư gia công dầm đỡ máy phát và ống tiêu âm; Nhóm II (STT 14÷30) vật tư cho động cơ diesel; Nhóm III (STT 31÷82) vật tư điện cho EDG RC-8/LCP; Nhóm IV (STT 83÷96) vật tư chống ăn mòn, sơn. Văn bản không nêu công suất tổ máy."},{"item":"Động cơ diesel: hãng và model","quote":"For diesel engine Caterpillar C18","reference":"Danh mục hàng hóa, STT 25-27","requirement":"Phụ tùng dùng cho động cơ diesel Caterpillar C18 (một số mã còn dùng cho Caterpillar 3408, 3406, 3412, 3516, C32)."},{"item":"Động cơ Caterpillar C18: lọc","quote":"Phụ tùng cho máy diesel Caterpillar 3406; 3408; 3412:","reference":"Danh mục hàng hóa, STT 22-25","requirement":"Lọc nhớt 1R-1808 (P551808), SL 4; lọc không khí P1777375 (177-7375), SL 4; lọc nhiên liệu 1R-0749 (P551311), SL 4; phần tử lọc thông hơi 274-7913, SL 4."},{"item":"Động cơ Caterpillar C18: vòi phun, phớt, bơm nước biển, bơm tay","quote":"Phụ tùng cho máy diezel Caterpillar C18, 3408","reference":"Danh mục hàng hóa, STT 18-21, 26, 27, 29","requirement":"Vòi phun nhiên liệu 253-0618 (SL 2); phớt đuôi xupap 163-2478 (SL 24); phớt 352-1586 và 277-9760, vòng bi 277-9758 và 277-9759 cho bơm nước biển; bơm tay nhiên liệu 137-5541 (SL 1)."},{"item":"Động cơ: dung dịch làm mát","quote":"217-0617","reference":"Danh mục hàng hóa, STT 28","requirement":"Dung dịch pha nước làm mát động cơ Caterpillar, mã 217-0617, khối lượng 5 gal/bình (khoảng 20 lít), SL 6 bình."},{"item":"Máy phát: điện trở sấy","quote":"200W, 120/240V,","reference":"Danh mục hàng hóa, STT 36","requirement":"Điện trở sấy máy phát 200W, 120/240V, 50Hz, SL 2."},{"item":"ATS","quote":"Number of Poles:4","reference":"Danh mục hàng hóa, STT 61","requirement":"ATS 100A, 4 cực, cuộn điều khiển 24Vdc, điện áp 24~48 VDC, loại tham chiếu ATyS S 24/48DC (Socomec hoặc tương đương), SL 1."},{"item":"Bộ nạp ắc quy","quote":"Bộ nạp ắc quy 220VAC/12VDC-24VDC 0-20A","reference":"Danh mục hàng hóa, STT 44","requirement":"Bộ nạp ắc quy 220VAC/12VDC-24VDC 0-20A, có tiếp điểm báo lỗi về hệ thống giám sát Scada, SL 2."},{"item":"Ắc quy khởi động","quote":"12V-200AH","reference":"Danh mục hàng hóa, STT 48","requirement":"Ắc quy axit khởi động động cơ, không cần bảo dưỡng, 12V-200AH, kích thước 507x280x220 (mm), kèm bu lông và đầu nối (Delkor hoặc tương đương), SL 4."},{"item":"Cáp","quote":"1x120mm2, 0.6/1kV, color: Black or Gray","reference":"Danh mục hàng hóa, STT 43, 52, 53","requirement":"Cáp mềm lõi đồng 1x120mm2, 0.6/1kV, ít khói không halogen (LSHF), màu đen hoặc xám, SL 40 m. Cáp 4x6mm2, 0.6/1kV, SL 50 m. Cáp 1x1,5mm2, 0.6/1kV, SL 100 m."},{"item":"Đồng hồ đa năng","quote":"PM5350","reference":"Danh mục hàng hóa, STT 73","requirement":"Đồng hồ điện năng đo V, I, P, Q, cosfi, kWh, THD; cấp nguồn 85-265VAC, 43-65 Hz; dòng vào 1..5A; áp vào 400VAC; modbus RTU; tương đương PM5350 (Schneider), SL 1."},{"item":"Biến dòng","quote":"600/5A - 15VA","reference":"Danh mục hàng hóa, STT 80-81","requirement":"Biến dòng đo lường 600/5A - 15VA (EMIC/VN hoặc tương đương), SL 3. Biến dòng bảo vệ 100/5A - 5P10-5VA, SL 1."},{"item":"MCB một chiều","quote":"EN 60898-1; EN 60947-2; IEC 60898-1; IEC 60947-2","reference":"Danh mục hàng hóa, STT 62","requirement":"MCB DC 16A, tiêu chuẩn EN 60898-1; EN 60947-2; IEC 60898-1; IEC 60947-2, SL 4."},{"item":"Vật tư gia công dầm đỡ và ống tiêu âm","quote":null,"reference":"Danh mục hàng hóa, STT 1-3, 12.1, 13","unverified":true,"requirement":"Thép chữ U250*90*9*13 (476 kg); thép tấm 50 THK API Spec 2W Gr. 50 (190 kg); thép tấm 8x1500x6000 mm ASTM A572 Gr. 50 (78 kg); thép tấm chịu nhiệt 5x1500x6000 mm S355J0 theo EN 10025 (241 kg); thép tấm inox SS304 cán lỗ Ø5, S=1.5 mm, rộng 1000 mm (2 m2)."},{"item":"Xuất xứ, CO/CQ","quote":null,"reference":"Chương V, mục 6","unverified":true,"requirement":"Yêu cầu CO và CQ khi giao hàng cho các mục 15, 16, 21÷27, 29, 32. Nội dung chi tiết đọc được không đầy đủ."},{"item":"Tài liệu kỹ thuật kèm hồ sơ chào hàng","quote":"(Catalogue/ Data sheet, ...)","reference":"Chương V, mục 5","requirement":"Nhà thầu nộp kèm hồ sơ 01 bản sao tài liệu (Catalogue/Data sheet, ...) của nhà sản xuất. Khi giao hàng không yêu cầu tài liệu kèm theo."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:52:47.275Z"}},"IB2300030459":{"u":"2026-11-03T22:18:26.225+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Hồ sơ mời thầu thuê máy phát (1).pdf, Hồ sơ mời thầu thuê máy phát (2).pdf, Hồ sơ mời thầu thuê máy phát.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR nên bảng thông số bị lỗi nhiều: công suất liên tục (kW), số lượng và chiều dài cáp trung thế, đường kính ống téc dầu và một phần ô tủ thanh cái đọc không rõ.","Ba tệp có nội dung Chương V giống nhau.","Mục tiêu chuẩn nghiệm thu (III.6.1.a) để trống, không nêu tiêu chuẩn cụ thể.","Không nêu bảo hành, CO/CQ, mức ồn, vỏ chống ồn, ATS hay mức tiêu hao nhiên liệu.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Tủ đo lường: Kích thước và cấp bảo vệ (41)."],"result":{"keyInfo":{"bidName":"Thuê tổ hợp máy phát điện Diesel dự phòng cấp điện phục vụ sản xuất tại khu vực Khe Chàm - Công ty than Hạ Long - TKV","notifyNo":"IB2300030459","generatorCapacity":"3 x 2500kVA - 6,3kV (tổng 7500kVA), hòa đồng bộ khi hoạt động; công suất tối đa 2.500kVA/2.000kW, công suất liên tục 2.250kVA (dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ hợp 3 máy phát điện Diesel 2500kVA - 6,3kV: Tổng công suất và số lượng","quote":"Tổng công suất máy phát điện diesel dự phòng: 7500kVA, bao gồm 03 máy\nphát điện 2500kVA- 6,3kV hòa đồng bộ khi hoạt động.","reference":"Chương V, mục II","requirement":"Tổng công suất máy phát điện diesel dự phòng 7500kVA, gồm 03 máy phát điện 2500kVA - 6,3kV hòa đồng bộ khi hoạt động."},{"item":"Máy phát điện Diesel 2500kVA - 6,3kV (mỗi máy): Công suất tối đa","quote":"- Công suất tối đa:\n2.500kVA/2.000k W.","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I (Thiết bị chính)","requirement":"Công suất tối đa 2.500kVA/2.000kW."},{"item":"Máy phát điện Diesel 2500kVA - 6,3kV (mỗi máy): Công suất liên tục","quote":"- Công suất liên tục:\n2.250kVA/","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I (Thiết bị chính)","requirement":"Công suất liên tục 2.250kVA (phần kW bị mờ, không đọc rõ)."},{"item":"Máy phát điện Diesel 2500kVA - 6,3kV (mỗi máy): Hệ số công suất","quote":"Hệ so công suat: Cosge = 0,8.","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I (Thiết bị chính)","requirement":"Hệ số công suất Cosφ = 0,8 (ký hiệu Cos bị lỗi nhận dạng, đọc là \"Cosge\")."},{"item":"Máy phát điện Diesel 2500kVA - 6,3kV (mỗi máy): Hệ thống khởi động","quote":"- Hệ thống khởi động: bằng bình\nắc quy 24V- 254Ah.","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I (Thiết bị chính)","requirement":"Khởi động bằng bình ắc quy 24V - 254Ah."},{"item":"Máy phát điện Diesel 2500kVA - 6,3kV (mỗi máy): Động cơ","quote":"- Động cơ Cummins (hoặc loại\ntương đương).","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I (Thiết bị chính)","requirement":"Động cơ Cummins hoặc loại tương đương."},{"item":"Máy phát điện Diesel 2500kVA - 6,3kV (mỗi máy): Đầu phát","quote":"- Đầu phát NSDK model NTKAL:\n(hoặc loại tương đương) có Công\nsuất 2.500kVA, điện áp 6.600V;","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I (Thiết bị chính)","requirement":"Đầu phát NSDK model NTKAL (hoặc loại tương đương), công suất 2.500kVA, điện áp 6.600V."},{"item":"Máy phát điện Diesel 2500kVA - 6,3kV (mỗi máy): Năm sản xuất và chất lượng","quote":"- Máy đảm bảo công suất, chất\nlượng điện năng; Năm sản xuất:\n2018:2023.","reference":"Chương V, Bảng tổng hợp thông số kỹ thuật, mục I (Thiết bị chính)","requirement":"Máy đảm bảo công suất, chất lượng điện năng; năm sản xuất 2018:2023 (đọc từ bản quét, có thể là 2018 - 2023)."},{"item":"Tủ máy cắt đầu vào 1, 2, 3 (7,2kV - 630A): Số lượng và thông số","quote":"(Máy cắt kéo ra. kéo vào, buồng\ndập chân không, 7,2kV - 630A\n\n2 1J23/72kV-630A- | CẾ | 3 |25kA/3s kèm cuộn đóng cuộn cắt\n220VDC, điện áp cho motor nạp\n220VDC, AUX contact,\n\nTủ mới 100%)","reference":"Chương V, Bảng tổng hợp, mục I.2","requirement":"03 tủ; máy cắt kéo ra kéo vào, buồng dập chân không, 7,2kV - 630A, 25kA/3s, kèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact; tủ mới 100%."},{"item":"Tủ lộ ra máy cắt chân không 7,2kV - 1.250A: Thông số","quote":"Tủ lộ ra máy cit chân không, điện\náp 7,2 kV dòng điện 1.250A","reference":"Chương V, Bảng tổng hợp, mục I (tủ lộ ra)","requirement":"Máy cắt kéo ra kéo vào, buồng dập chân không, 7,2kV 1250A 25kA/3s, kèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact; tủ mới 100%. Số lượng đọc là 1 (bản quét mờ)."},{"item":"Tủ đo lường: Kích thước và cấp bảo vệ","quote":"(Vỏ tủ kích thước dự kiến\n\n4 | Tủ do lường Cái 1 |H2350xW800xD1650 mm, tôn\n\n1.5mm-2mm, cấp bảo vệ IP4]","reference":"Chương V, Bảng tổng hợp, mục I (tủ đo lường)","unverified":true,"requirement":"01 tủ; vỏ tủ kích thước dự kiến H2350xW800xD1650 mm, tôn 1.5mm-2mm, cấp bảo vệ IP41; tủ mới 100%."},{"item":"Tủ hòa đồng bộ: Chức năng","quote":"(Bộ relay hòa đồng bộ 03 máy phát\ni điện: chức năng hòa đồng bộ, điều","reference":"Chương V, Bảng tổng hợp, mục I.5","requirement":"01 tủ; bộ relay hòa đồng bộ 03 máy phát điện: hòa đồng bộ, điều khiển tự động - bằng tay, hiển thị các thông số vận hành, chức năng điều chỉnh phụ tải; tủ mới 100%."},{"item":"Tủ thanh cái: Thông số","quote":null,"reference":"Chương V, Bảng tổng hợp, mục I.6","requirement":"01 tủ; thanh cái 1.250A cho 3 pha, cấp cách điện 7,2 kV; tủ mới 100%."},{"item":"Vật tư phụ - Cáp điện động lực trung thế","quote":"Cáp trung thế có màn chắn băng","reference":"Chương V, Bảng tổng hợp, mục II.1","requirement":"Cáp trung thế có màn chắn băng đồng dày 1,27mm, Cu/XLPE/PVC 3x150 mm², 3.6/6(7.2) kV, cho trạm phát điện 3x2500kVA - 6kV (số lượng và chiều dài đọc không rõ)."},{"item":"Vật tư phụ - Cáp điều khiển và phụ kiện","quote":"Cáp điều khién hạ thé 0,6/1 KV\nCU/PVC/PVC. Dây chia tải Load\nShare có chống nhiễu (50m).","reference":"Chương V, Bảng tổng hợp, mục II.2","requirement":"Cáp điều khiển hạ thế 0,6/1 kV CU/PVC/PVC; dây chia tải Load Share có chống nhiễu (50m)."},{"item":"Vật tư phụ - Bơm dầu Diesel","quote":"- Bơm dâu Diezel chuyên dụng, lưu\n3 [Danita Cái | 1 | iượng 1.500 Lit / giờ","reference":"Chương V, Bảng tổng hợp, mục II.3","requirement":"01 bơm dầu Diesel chuyên dụng, lưu lượng 1.500 lít/giờ."},{"item":"Vật tư phụ - Tủ điều khiển bơm","quote":"Chế tạo trong nước, linh kiện\ndau ngoại nhập","reference":"Chương V, Bảng tổng hợp, mục II.4","requirement":"01 tủ điều khiển bơm, chế tạo trong nước, linh kiện ngoại nhập."},{"item":"Vật tư phụ - Téc dầu Diesel 10.000 lít (10 m³), đặt nổi","quote":"1840 x 3860 mm","reference":"Chương V, Bảng tổng hợp, mục II.5","requirement":"01 téc, mặt trong để mộc, mặt ngoài sơn chống gỉ; 01 ống nhập và 01 ống xuất (đường kính đọc không rõ); thước thủy đo mức chứa; kích thước 1840 x 3860 mm."},{"item":"Vật tư phụ - Hệ thống đường ống cấp dầu Diesel","quote":"khóa cấp cho 3 máy","reference":"Chương V, Bảng tổng hợp, mục II.6","requirement":"01 hệ thống đường ống cấp dầu Diesel, van khóa cấp cho 3 máy."},{"item":"Phạm vi lắp đặt","quote":"1.11. Thi công lắp đặt tổ hợp máy phát điện Diesel: Trong vòng 30 ngày kể\ntừ ngày nhà thầu và chủ đầu tư ký hợp đồng.","reference":"Chương V, mục III.1.1","requirement":"Thi công lắp đặt tổ hợp máy phát điện Diesel tại mặt bằng +35 khu vực Khe Chàm trong vòng 30 ngày kể từ ngày ký hợp đồng; nghiệm thu tổng thể, bàn giao rồi mới tính thời gian thuê."},{"item":"Yêu cầu vận hành","quote":"- Đảm bảo đáp ứng đủ công suất và khởi động của thiết bị phụ tải.","reference":"Chương V, mục III.1.2","requirement":"Đáp ứng đủ công suất và khởi động của thiết bị phụ tải; thiết bị hoạt động ổn định, lâu dài, đảm bảo an toàn."},{"item":"Kiểm định thiết bị","quote":"Tắt cả các thiết bị có yêu cầu nghiêm ngặt về an toàn phải được kiểm định,\nthí nghiệm, hiệu chính đảm bảo yêu cầu của cơ quan có thẩm quyền cấp.","reference":"Chương V, mục III.5","requirement":"Thiết bị có yêu cầu nghiêm ngặt về an toàn phải được kiểm định, thí nghiệm, hiệu chỉnh theo yêu cầu của cơ quan có thẩm quyền."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T22:18:25.573Z"}},"IB2300030734":{"u":"2026-11-03T19:47:49.946+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì, bảo dưỡng nên văn bản chỉ nêu rất ít thông số kỹ thuật của máy phát điện: không nêu chế độ prime/standby, điện áp, tần số, số pha, đầu phát (alternator), vỏ cách âm, bình nhiên liệu, ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn.","Không rõ 1650KVA là công suất của mỗi máy hay của cả hệ thống 2xWPC1500; văn bản không nêu rõ.","Các yêu cầu về kinh nghiệm nhân sự (máy phát từ 1000 KVA trở lên) và hợp đồng tương tự thuộc điều kiện năng lực, không đưa vào danh sách thông số."],"result":{"keyInfo":{"bidName":"Gói thầu số 5: Dịch vụ bảo trì, bảo dưỡng hệ thống máy phát điện dự phòng","notifyNo":"IB2300030734","generatorCapacity":"2 x WPC1500, công suất 1650KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống máy phát điện 2xWPC1500: Số lượng và model","quote":"Bảo trì, bảo dưỡng hệ thống máy phát điện 2xWPC1500","reference":"Chương V, Mục 4, Khối lượng công việc, TT 1","requirement":"Hệ thống máy phát điện 2xWPC1500 cần bảo trì, bảo dưỡng"},{"item":"Hệ thống máy phát điện 2xWPC1500: Công suất","quote":"- Công suất: 1650KVA","reference":"Chương V, Mục 4, Khối lượng công việc, TT 1","requirement":"Công suất: 1650KVA"},{"item":"Hệ thống máy phát điện 2xWPC1500: Động cơ","quote":"- Model động cơ: CUMMINS – KTA50GS8","reference":"Chương V, Mục 4, Khối lượng công việc, TT 1","requirement":"Model động cơ: CUMMINS – KTA50GS8"},{"item":"Hệ thống máy phát điện 2xWPC1500: Tủ hòa đồng bộ","quote":"- Tủ điện hòa đồng bộ","reference":"Chương V, Mục 4, Khối lượng công việc, TT 1","requirement":"Có tủ điện hòa đồng bộ"},{"item":"Hệ thống máy phát điện 2xWPC1500: Bộ điều áp AVR","quote":"Kiểm tra bộ điều áp AVR, các cầu chì và thiết bị điện","reference":"Chương V, Mục 4, Nội dung công việc, STT 02","requirement":"Hệ thống có bộ điều áp AVR thuộc phần máy phát điện, thuộc nội dung kiểm tra định kỳ"},{"item":"Hệ thống máy phát điện 2xWPC1500: Bộ điều khiển","quote":"Kiểm tra bộ điều khiển và cài đặt lại nếu cần.","reference":"Chương V, Mục 4, Nội dung công việc, STT 03","requirement":"Có bộ điều khiển, thuộc nội dung kiểm tra và cài đặt lại nếu cần"},{"item":"Hệ thống máy phát điện 2xWPC1500: Điện áp, tần số","quote":"Kiểm tra và điều chỉnh điện áp, tần số nếu cần.","reference":"Chương V, Mục 4, Nội dung công việc, STT 03","requirement":"Kiểm tra và điều chỉnh điện áp, tần số nếu cần (không nêu giá trị cụ thể)"},{"item":"Hệ thống máy phát điện 2xWPC1500: Phạm vi bảo trì, bảo dưỡng","quote":"Bảo trì, bảo dưỡng định kỳ máy phát điện dự phòng của trung tâm hành chính tỉnh Lâm Đồng với tần suất thực hiện là 03 tháng/lần:","reference":"Chương V, Mục 4, Nội dung công việc","requirement":"Bảo trì, bảo dưỡng định kỳ 03 tháng/lần, trong vòng 10 tháng kể từ ngày hợp đồng có hiệu lực, gồm các hạng mục: động cơ, máy phát điện, hệ thống điều khiển và phân phối điện, tủ hòa đồng bộ, hoàn tất công việc bảo dưỡng"},{"item":"Hệ thống máy phát điện 2xWPC1500: Vật tư thay thế","quote":"Ghi nhận thời gian vận hành máy và thay thế vật tư theo số giờ vận hành bao gồm: thay lọc gió, lọc nhớt, lọc nhiên liệu.","reference":"Chương V, Mục 4, Nội dung công việc, STT 01","requirement":"Thay thế vật tư theo số giờ vận hành gồm lọc gió, lọc nhớt, lọc nhiên liệu; thay thế vật tư theo triệu chứng hư hỏng như dây cu-roa, cánh quạt, các thiết bị điện"},{"item":"Hệ thống máy phát điện 2xWPC1500: Địa điểm lắp đặt","quote":"Nơi thực hiện dịch vụ: Trung tâm hành cính tỉnh Lâm Đồng, số 36 Đường Trần Phú, Phường 4, TP. Đà Lạt, tỉnh Lâm Đồng.","reference":"Chương V, Mục 4","requirement":"Trung tâm hành chính tỉnh Lâm Đồng, số 36 Đường Trần Phú, Phường 4, TP. Đà Lạt, tỉnh Lâm Đồng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:47:49.215Z"}},"IB2300030873":{"u":"2026-11-03T19:45:45.728+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật -MPD 2023.pdf), chưa phân tích cả HSMT.","Chương V không nêu động cơ, đầu phát, bộ điều khiển, vỏ chống ồn, bình nhiên liệu, ATS, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn; chỉ nêu công suất tối thiểu, điện áp, tần số, số pha và phạm vi thuê.","Không nêu rõ chế độ công suất (dự phòng hay liên tục).","Một số dòng quote bị ngắt dòng trong tệp gốc nên có thể khác ký tự xuống dòng."],"result":{"keyInfo":{"bidName":"MPĐ - Thuê máy phát điện phục vụ kỳ thi tuyển sinh lớp 10 và thi Trung học phổ thông năm 2023","notifyNo":"IB2300030873","generatorCapacity":"80 kVA/máy (tối thiểu 80 KVA), 3 pha; 6 máy cho kỳ thi lớp 10 và 4 máy cho kỳ thi THPT"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Công suất phát đầu ra","quote":"máy phát điện 3 pha công suất\nphát đầu ra tối thiểu là 80 KVA/01 máy phát điện","reference":"Chương V, mục I","requirement":"Máy phát điện 3 pha, công suất phát đầu ra tối thiểu 80 KVA/01 máy phát điện."},{"item":"Kỳ thi tuyển sinh lớp 10 - Số lượng và thời gian thuê","quote":"80kVA/máy | 06","reference":"Chương V, mục I, dòng 1; Phụ lục mục 6, dòng 1","requirement":"6 máy, công suất 80kVA/máy, thời gian thuê 02 ngày, đặt tại 6 trường THCS trên địa bàn Quận 12."},{"item":"Kỳ thi THPT - Số lượng và thời gian thuê","quote":"80kVA/máy | 04","reference":"Chương V, mục I, dòng 2; Phụ lục mục 6, dòng 2","requirement":"4 máy, công suất 80kVA/máy, thời gian thuê 03 ngày, đặt tại 4 trường trên địa bàn Quận 12."},{"item":"Điện áp đầu ra","quote":"a) Điện áp: 220/380 V","reference":"Chương V, mục II.3, STT 01","requirement":"Điện áp 220/380 V."},{"item":"Tần số đầu ra","quote":"b) Tần số: 50 Hz","reference":"Chương V, mục II.3, STT 01","requirement":"Tần số 50 Hz."},{"item":"Công suất đầu ra","quote":"c) Công suất: đáp ứng yêu cầu công suất phát đầu\nra của máy phát điện theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục II.3, STT 01","requirement":"Đáp ứng yêu cầu công suất phát đầu ra của máy phát điện theo yêu cầu của chủ đầu tư."},{"item":"Phạm vi lắp đặt","quote":"vận chuyển đi + về, lắp đặt, dây\nđấu vào phụ tải, vận hành, dự trữ nhiên liệu chạy máy phát điện","reference":"Chương V, mục I; mục II.5","requirement":"Vận chuyển đi và về, lắp đặt, dây đấu vào phụ tải, vận hành, dự trữ nhiên liệu chạy máy phát điện; mỗi máy đặt tại 01 trường học khác nhau."},{"item":"Dây tải","quote":"Cung cấp dây tải phù hợp với yêu cầu thực tế tại","reference":"Chương V, mục II.3, STT 08","requirement":"Cung cấp dây tải phù hợp với yêu cầu thực tế tại hiện trường."},{"item":"Nhiên liệu và dầu nhớt","quote":"Phải có biện pháp bảo quản an toàn nhiên liệu dự trữ","reference":"Chương V, mục II.3, STT 02 và 07; mục II.5","requirement":"Nhà thầu kiểm tra, châm đầy đủ dầu nhớt để máy hoạt động liên tục; chi phí nhiên liệu tính theo thời gian phát điện thực tế (tạm tính 80 giờ chạy máy cho cả kỳ thi); có biện pháp bảo quản an toàn nhiên liệu dự trữ, có xe vận chuyển nhiên liệu."},{"item":"Thiết bị đo điện và vật tư dự phòng","quote":"Nhà thầu có bản cam kết có đầy đủ thiết bị đo điện, dụng cụ, vật tư\nchính dự phòng","reference":"Chương V, mục II.1","requirement":"Có bản cam kết đầy đủ thiết bị đo điện, dụng cụ, vật tư chính dự phòng để máy phát điện vận hành liên tục."},{"item":"Tình trạng khởi động và thay thế máy","quote":"Đảm bảo máy phát điện luôn trong tình trạng\nkhởi động phát điện tốt","reference":"Chương V, mục II.3, STT 05 và 06","requirement":"Máy luôn trong tình trạng khởi động phát điện tốt; nếu không đủ công suất phát theo yêu cầu thì thay ngay máy khác."},{"item":"Tập kết máy","quote":"Chuẩn bị và tập kết máy phát điện trước ngày\nphát điện 01 ngày","reference":"Chương V, mục II.3, STT 03 và 04","requirement":"Chuẩn bị và tập kết máy phát điện trước ngày phát điện 01 ngày, bảo quản máy đến khi kết thúc công việc; sau khi hết hạn thuê dọn dẹp, trả mặt bằng, không neo đậu máy tại hiện trường."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:45:44.876Z"}},"IB2300030889":{"u":"2026-11-03T13:03:22.148+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng máy phát điện và ATS.","Văn bản không nêu hãng, model, xuất xứ của động cơ, đầu phát, bộ điều khiển; cũng không nêu CO/CQ, thời hạn bảo hành, cáp, phạm vi lắp đặt.","Bảng được trích từ PDF nên có chỗ ngắt dòng và thứ tự bị đảo. Các trích dẫn là đoạn nguyên văn trên một dòng, một số mục dài hơn một dòng nên chỉ trích dòng đầu.","Dòng 'Độ lệch điện áp trạng thái ổn định: ≤± 2.5%: ≤± 5%:' không rõ điều kiện áp dụng của từng giá trị."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện phục vụ công tác của Công an thành phố","notifyNo":"IB2300030889","generatorCapacity":"100 kVA / 80 kW liên tục; 110 kVA / 88 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Tính đồng bộ","quote":"do một hãng sản xuất (có tài liệu","reference":"Chương V, mục 2, hạng mục 1","requirement":"Các bộ phận chính gồm động cơ, đầu phát, bộ điều khiển phải do một hãng sản xuất, có tài liệu chứng minh."},{"item":"Máy phát điện: Tình trạng và năm sản xuất","quote":"Tình trạng: Mới 100%, Sản xuất 2023","reference":"Chương V, mục 2, hạng mục 1","requirement":"Mới 100%, sản xuất năm 2023."},{"item":"Máy phát điện: Kiểu máy","quote":"Kiểu máy: Máy có vỏ giảm âm","reference":"Chương V, mục 2, hạng mục 1","requirement":"Máy có vỏ giảm âm."},{"item":"Máy phát điện: Công suất liên tục","quote":"Công suất liên tục : 100 kVA / 80 kW","reference":"Chương V, mục 2, hạng mục 1","requirement":"100 kVA / 80 kW."},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng : 110 kVA /88 kW","reference":"Chương V, mục 2, hạng mục 1","requirement":"110 kVA / 88 kW."},{"item":"Máy phát điện: Điện áp, tần số, số pha, hệ số công suất","quote":"Điện áp:230 / 400 Volt,50Hz, 3 Phase, cosⱷ=","reference":"Chương V, mục 2, hạng mục 1","requirement":"230 / 400 Volt, 50Hz, 3 pha, cosφ = 0.8."},{"item":"Máy phát điện: Độ lệch điện áp trạng thái ổn định","quote":"Độ lệch điện áp trạng thái ổn định: ≤± 2.5%:","reference":"Chương V, mục 2, hạng mục 1","requirement":"≤ ± 2.5%; ≤ ± 5% (nguyên văn văn bản ghi hai giá trị, không giải thích điều kiện áp dụng)."},{"item":"Máy phát điện: Độ lệch điện áp thay đổi","quote":"100% công suất): +25%/-20%","reference":"Chương V, mục 2, hạng mục 1","requirement":"Khi giảm/tăng đột ngột 100% công suất: +25% / -20%."},{"item":"Máy phát điện: Tần số ổn định","quote":"Tần số ổn định: ≤ 1.5%","reference":"Chương V, mục 2, hạng mục 1","requirement":"≤ 1.5%."},{"item":"Máy phát điện: Tiêu chuẩn","quote":"Theo Tiêu chuẩn: ISO 8528-5 G2","reference":"Chương V, mục 2, hạng mục 1","requirement":"Theo tiêu chuẩn ISO 8528-5 G2."},{"item":"Máy phát điện: Độ ồn","quote":"- Độ ồn khoản cách 1m: < 85 dB (A)","reference":"Chương V, mục 2, hạng mục 1","requirement":"Dưới 85 dB(A) ở khoảng cách 1 m."},{"item":"Máy phát điện - Động cơ: Loại","quote":"- Động cơ Diese 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 2, hạng mục 1","requirement":"Động cơ diesel 4 kỳ, làm mát bằng nước."},{"item":"Máy phát điện - Động cơ: Dung tích xilanh","quote":"- Dung tích xilanh: 4.087 lít","reference":"Chương V, mục 2, hạng mục 1","requirement":"4.087 lít."},{"item":"Máy phát điện - Động cơ: Số xilanh và kiểu bố trí","quote":"- 4 xilanh, Kiều Thẳng hàng","reference":"Chương V, mục 2, hạng mục 1","requirement":"4 xilanh, kiểu thẳng hàng."},{"item":"Máy phát điện - Động cơ: Tốc độ","quote":"- Tốc độ động cơ : 1500 vòng/ phút","reference":"Chương V, mục 2, hạng mục 1","requirement":"1500 vòng/phút."},{"item":"Máy phát điện - Động cơ: Đường kính và hành trình xilanh","quote":"- Đường kính và hành trình xilanh : 105","reference":"Chương V, mục 2, hạng mục 1","requirement":"105 x 118 mm."},{"item":"Máy phát điện - Động cơ: Khởi động","quote":"- Khởi động : Đề điện 12V DC","reference":"Chương V, mục 2, hạng mục 1","requirement":"Đề điện 12V DC."},{"item":"Máy phát điện - Động cơ: Điều tốc","quote":"- Điều tốc : Điện tử","reference":"Chương V, mục 2, hạng mục 1","requirement":"Điều tốc điện tử."},{"item":"Máy phát điện - Động cơ: Tiêu hao nhiên liệu","quote":"- Tiêu hao nhiên liệu ở 100% tải : 18.15 lít/h","reference":"Chương V, mục 2, hạng mục 1","requirement":"18.15 lít/h ở 100% tải."},{"item":"Máy phát điện - Đầu phát: Cấu tạo","quote":"- 4 cực, không chổi than, bạc đạn đơn, đĩa","reference":"Chương V, mục 2, hạng mục 1","requirement":"4 cực, không chổi than, bạc đạn đơn, đĩa đàn hồi."},{"item":"Máy phát điện - Đầu phát: Cấp cách điện","quote":"- Cấp cách điện : H","reference":"Chương V, mục 2, hạng mục 1","requirement":"Cấp H."},{"item":"Máy phát điện - Đầu phát: Tiêu chuẩn bảo vệ","quote":"- Tiêu chuẩn bảo vệ : IP23","reference":"Chương V, mục 2, hạng mục 1","requirement":"IP23."},{"item":"Máy phát điện - Đầu phát: Kiểu kích từ","quote":"- Kiểu kích từ : Tự kích từ","reference":"Chương V, mục 2, hạng mục 1","requirement":"Tự kích từ."},{"item":"Máy phát điện - Đầu phát: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp: ≤ ± 