ng, không bị móp méo, biến\ndạng, có chứng chỉ chứng nhận nguồn","reference":"Chương V, mục 1.2, bảng A.I.1","requirement":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng. Động cơ, đầu phát sản xuất năm 2022 hoặc 2023."},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"≥ 600kVA","reference":"Chương V, mục 1.2, bảng A.I.2","requirement":"≥ 600kVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 660kVA","reference":"Chương V, mục 1.2, bảng A.I.3","requirement":"≥ 660kVA"},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"230/400V, xoay chiều","reference":"Chương V, mục 1.2, bảng A.I.4","requirement":"230/400V, xoay chiều"},{"item":"Tổ máy phát điện: Số pha, số dây, tần số","quote":"3 pha, 4 dây, 50Hz","reference":"Chương V, mục 1.2, bảng A.I.5","requirement":"3 pha, 4 dây, 50Hz"},{"item":"Tổ máy phát điện: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, bảng A.I.6","requirement":"Dầu Diesel"},{"item":"Tổ máy phát điện: Hệ số công suất, tốc độ vòng quay","quote":"Cos φ = 0,8 , 1500V/phút","reference":"Chương V, mục 1.2, bảng A.I.7","requirement":"Cos φ = 0,8, 1500V/phút"},{"item":"Tổ máy phát điện: Tiêu chuẩn quản lý chất lượng","quote":"9001:2015, ISO14001:2015,\nTCVN9729-1:2013, TCVN9729-5:2013","reference":"Chương V, mục 1.2, bảng A.I.8","requirement":"ISO 9001:2015, ISO14001:2015, TCVN9729-1:2013, TCVN9729-5:2013"},{"item":"Tổ máy phát điện: Độ ồn","quote":"≤ 75dB±2 đo cách máy 7m, không gian\nmở","reference":"Chương V, mục 1.2, bảng A.I.9","requirement":"≤ 75dB±2 đo cách máy 7m, không gian mở"},{"item":"Tổ máy phát điện: Hệ thống làm mát","quote":"Làm mát nước kết hợp với quạt gió","reference":"Chương V, mục 1.2, bảng A.I.10","requirement":"Làm mát nước kết hợp với quạt gió"},{"item":"Tổ máy phát điện: Dung tích thùng nhiên liệu","quote":"≥ 800 lít (Gắn trực tiếp dưới sắt xi máy).","reference":"Chương V, mục 1.2, bảng A.I.11","requirement":"≥ 800 lít (gắn trực tiếp dưới sắt xi máy)"},{"item":"Tổ máy phát điện: Kích thước (D x R x C) cả vỏ","quote":"Tương đương ≤ (4800 x 1900 x 2244)","reference":"Chương V, mục 1.2, bảng A.I.12","requirement":"Tương đương ≤ (4800 x 1900 x 2244) mm"},{"item":"Tổ máy phát điện: Tài liệu kèm theo","quote":"- Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng\nViệt);","reference":"Chương V, mục 1.2, bảng A.I.13","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt)"},{"item":"Tổ máy phát điện: Catalog theo bộ phận","quote":"Nhà thầu phải cung cấp đầy đủ catalog gốc (bằng tiếng Anh) hoặc bản dịch\ntiếng Việt của nhà sản xuất, cho từng bộ phận của tổ máy phát điện: Động cơ,\nđầu phát, hệ thống điều khiển.","reference":"Chương V, mục 1.2","requirement":"Cung cấp catalog gốc (tiếng Anh) hoặc bản dịch tiếng Việt của nhà sản xuất cho từng bộ phận: động cơ, đầu phát, hệ thống điều khiển"},{"item":"Động cơ: Loại động cơ","quote":"Diesel, 4 kỳ","reference":"Chương V, mục 1.2, bảng A.II.1","requirement":"Diesel, 4 kỳ"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục 1.2, bảng A.II.2","requirement":"1.500 vòng/phút"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 556 kW.","reference":"Chương V, mục 1.2, bảng A.II.3","requirement":"≥ 556 kW"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 612 kW.","reference":"Chương V, mục 1.2, bảng A.II.4","requirement":"≥ 612 kW"},{"item":"Động cơ: Số xi lanh","quote":"≥ 10 xi lanh, xếp hình chữ V","reference":"Chương V, mục 1.2, bảng A.II.5","requirement":"≥ 10 xi lanh, xếp hình chữ V"},{"item":"Động cơ: Dung tích xi lanh","quote":"≥ 18,273 Lít","reference":"Chương V, mục 1.2, bảng A.II.6","requirement":"≥ 18,273 Lít"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 15:1","reference":"Chương V, mục 1.2, bảng A.II.7","requirement":"≥ 15:1"},{"item":"Động cơ: Đường kính xi lanh x hành trình piston","quote":"≥ 128x142 mm","reference":"Chương V, mục 1.2, bảng A.II.8","requirement":"≥ 128x142 mm"},{"item":"Đầu phát: Loại đầu phát","quote":"Đầu phát điện xoay chiều , kiểu kín, tự\nđộng kích từ, không chổi than, tự động\nđiều chỉnh điện áp bằng AVR, 3 pha đồng\nbộ.","reference":"Chương V, mục 1.2, bảng A.III.1","requirement":"Đầu phát điện xoay chiều, kiểu kín, tự động kích từ, không chổi than, tự động điều chỉnh điện áp bằng AVR, 3 pha đồng bộ"},{"item":"Đầu phát: Điện áp ra/Số pha","quote":"230/400V/ 3 pha.","reference":"Chương V, mục 1.2, bảng A.III.2","requirement":"230/400V/ 3 pha"},{"item":"Đầu phát: Công suất liên tục","quote":"≥ 600KVA","reference":"Chương V, mục 1.2, bảng A.III.4","requirement":"≥ 600KVA"},{"item":"Đầu phát: Cấp cách điện/nhiệt","quote":"Cấp H","reference":"Chương V, mục 1.2, bảng A.III.8","requirement":"Cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiểu là IP 23.","reference":"Chương V, mục 1.2, bảng A.III.9","requirement":"Tối thiểu là IP 23"},{"item":"Đầu phát: Hệ số công suất","quote":"Cosφ = 0.8","reference":"Chương V, mục 1.2, bảng A.III.10","requirement":"Cosφ = 0.8"},{"item":"Đầu phát: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục 1.2, bảng A.III.11","requirement":"1.500 vòng/phút"},{"item":"Đầu phát: Tần số","quote":"50 Hz.","reference":"Chương V, mục 1.2, bảng A.III.12","requirement":"50 Hz"},{"item":"Bộ điều khiển: Hệ thống điều khiển","quote":"Điện áp, dòng điện, tần số, công suất,\nđiện năng tiêu thụ, áp suất dầu, áp suất\nnhớt, nhiệt độ nước làm mát, điện áp\nacquy, số lần khởi động, số giờ hoạt động","reference":"Chương V, mục 1.2, bảng A.IV.1","requirement":"Hiển thị/đo: điện áp, dòng điện, tần số, công suất, điện năng tiêu thụ, áp suất dầu, áp suất nhớt, nhiệt độ nước làm mát, điện áp acquy, số lần khởi động, số giờ hoạt động"},{"item":"Bộ điều khiển: Hệ thống đo lường, hiển thị","quote":"Màn hình hiển thị LCD","reference":"Chương V, mục 1.2, bảng A.IV.2","requirement":"Màn hình hiển thị LCD"},{"item":"ATS: Cổng kết nối ATS","quote":"Tích hợp sẵn trên máy phát điện","reference":"Chương V, mục 1.2, bảng A.V.1","requirement":"Tích hợp sẵn trên máy phát điện"},{"item":"Lắp đặt: Vận chuyển, lắp đặt, hướng dẫn vận hành","quote":"Cam kết đáp ứng.","reference":"Chương V, mục 1.2, bảng B.1","requirement":"Máy phát điện được vận chuyển, lắp đặt, hướng dẫn vận hành trọn gói; cam kết đáp ứng"},{"item":"Lắp đặt: Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo yêu\ncầu của chủ đầu tư.","reference":"Chương V, mục 1.2, bảng B.2","requirement":"Nhà thầu có cam kết chạy thử tải theo yêu cầu của chủ đầu tư"},{"item":"Lắp đặt: Phạm vi thi công","quote":"Các đầu nối dây phải chắc chắn, có đủ đầu code,\nbăng keo, đánh dấu rõ ràng.","reference":"Chương V, mục 1.2","requirement":"Lắp đặt hoàn chỉnh, vận hành liên tục và đạt công suất tối đa; đầu nối dây chắc chắn, đủ đầu code, băng keo, đánh dấu rõ ràng; ống bảo vệ liên tục, cố định chắc chắn trên nền, tường; hệ thống thoát gió, thoát khí thải chắc chắn; có thể phải khoan cắt tường hoặc bê tông và tô trát hoàn chỉnh"},{"item":"Xuất xứ, năm sản xuất, chất lượng","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước hoặc nhập\nngoại trong năm 2022 hoặc năm 2023, có giấy chứng nhận chất lượng sản phẩm, sản phẩm phải\nghi rõ tên, mã hiệu, xuất xứ.","reference":"Chương V, mục 1.3.1","requirement":"Hàng mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại trong năm 2022 hoặc 2023, có giấy chứng nhận chất lượng sản phẩm, ghi rõ tên, mã hiệu, xuất xứ; có catalogue, hướng dẫn lắp đặt, sử dụng, vận hành, bảo dưỡng của nhà sản xuất (bản dịch tiếng Việt nếu tiếng nước ngoài)"},{"item":"Bảo hành","quote":"+ Thời hạn bảo hành: ≥12 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Thời gian bảo hành ≥ 12 tháng kể từ ngày bàn giao nghiệm thu, tại Cơ sở II Trường Đại học Công đoàn – Giai đoạn 1"},{"item":"Bảo hành: Bảo trì định kỳ","quote":"+ Trong thời gian bảo hành, nhà thầu sẽ thực hiện việc bảo trì - bảo dưỡng định kỳ miễn phí\n≥ 02 lần tại địa điểm lắp đặt máy phát điện.","reference":"Chương V, mục 1.3.4","requirement":"Bảo trì - bảo dưỡng định kỳ miễn phí ≥ 02 lần tại địa điểm lắp đặt máy phát điện trong thời gian bảo hành"},{"item":"Bảo hành: Xử lý sự cố","quote":"bên B có trách nhiệm phối hợp xử lý sự cố 24/24, trường hợp bên\nA không xử lý được thì bên B phải có mặt trong vòng 3 giờ để xử lý","reference":"Chương V, mục 1.3.4","requirement":"Phối hợp xử lý sự cố 24/24; có mặt trong vòng 3 giờ nếu bên A không xử lý được; thay thế/sửa chữa không quá 07 ngày trong nước, 30 ngày ở nước ngoài"},{"item":"Bản vẽ: Kích thước bệ máy phát","quote":null,"reference":"Bản vẽ định vị bệ máy và bệ tủ ATS, ghi chú","unverified":true,"requirement":"Bệ máy phát kích thước D5000xR2100xC100 mm (đọc từ bản vẽ scan, chữ mờ), chịu tải trọng tĩnh 8000kg, tải trọng động 12000kg; bệ đỡ tủ ATS D1000xR1000xC300mm, bệ bê tông"},{"item":"Bản vẽ: Cáp động lực và điều khiển","quote":null,"reference":"Bản vẽ tuyến cáp động lực","requirement":"Cáp động lực CXV/XLPE/PVC 4C (1x240 mm²), cáp điều khiển Cu/PVC/PVC 7x1.5 mm², đi trong ống HDPE; kèm đầu cos, phụ kiện (đọc từ bản vẽ scan, chữ mờ)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:52:31.340Z"}},"IB2300076217":{"u":"2026-11-04T01:11:15.037+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (danh mục hàng hóa trong kết quả lựa chọn nhà thầu, không phải Chương V), chưa phân tích cả HSMT.","Văn bản cung cấp là danh mục hàng hóa trong kết quả lựa chọn nhà thầu, không phải nội dung Chương V (Yêu cầu về kỹ thuật); dòng hàng ghi 'Theo quy định tại Chương V' nhưng nội dung Chương V không được đưa vào. Vì vậy không có thông số chi tiết về động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ chống ồn, bình nhiên liệu, ATS, cáp, lắp đặt, bảo hành. Không ghi rõ công suất chính (prime) hay dự phòng (standby), và không ghi số lượng. Ống thép đen đúc và máy toàn đạc điện tử không phải thiết bị phát điện nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Gói thầu số 12: Mua sắm ống thép đen đúc các loại; máy phát điện 3 pha loại 15kW; máy toàn đạc điện tử","notifyNo":"IB2300076217","generatorCapacity":"15 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 3 pha loại 15kW: Công suất và số pha","quote":"Máy phát điện 3 pha loại 15kW","reference":"Danh mục hàng hóa, dòng Máy phát điện 3 pha loại 15kW","requirement":"Máy phát điện 3 pha, công suất 15kW"},{"item":"Máy phát điện 3 pha loại 15kW: Hãng sản xuất","quote":"Hãng sản xuất: ATLAS","reference":"Danh mục hàng hóa, dòng Máy phát điện 3 pha loại 15kW","requirement":"Hãng sản xuất ATLAS"},{"item":"Máy phát điện 3 pha loại 15kW: Xuất xứ","quote":"Xuất xứ: EU","reference":"Danh mục hàng hóa, dòng Máy phát điện 3 pha loại 15kW","requirement":"Xuất xứ EU"},{"item":"Máy phát điện 3 pha loại 15kW: Model","quote":"Model: QES 30","reference":"Danh mục hàng hóa, dòng Máy phát điện 3 pha loại 15kW","requirement":"Model QES 30"},{"item":"Máy phát điện 3 pha loại 15kW: Tiêu chuẩn chế tạo","quote":"Tiêu chuẩn chế tạo: EC Directive 2006/42/EC","reference":"Danh mục hàng hóa, dòng Máy phát điện 3 pha loại 15kW","requirement":"Tiêu chuẩn chế tạo EC Directive 2006/42/EC"},{"item":"Máy phát điện 3 pha loại 15kW: Chất lượng","quote":"Chất lượng: Mới 100%","reference":"Danh mục hàng hóa, dòng Máy phát điện 3 pha loại 15kW","requirement":"Mới 100%"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T01:11:14.383Z"}},"IB2300077135":{"u":"2026-11-03T10:20:57.053+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật.rar), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ của động cơ và đầu phát; chỉ có thương hiệu minh họa 'tương đương' chung, nên không liệt kê.","Chương V không nêu mức ồn (dB) của vỏ giảm âm, không có thông số kỹ thuật riêng cho tủ ATS và tủ hòa đồng bộ (ATS chỉ xuất hiện trong quy trình chạy thử ở Chỉ dẫn kỹ thuật phần 1, ghi '(Nếu có)').","Bản vẽ trong tệp PDF là bản quét, chữ nhiễu nên không dùng để trích dẫn; các tên bản vẽ ghi 'bồn dầu 20M3' và 'bồn dầu 10M3' có thể không khớp với bảng yêu cầu (02 bồn ngầm mỗi bồn 10.000 lít), cần đối chiếu bản vẽ gốc.","Chỉ dẫn kỹ thuật phần 2 (hướng dẫn vận hành, bảo trì) chỉ có phần đầu và mục lục, không có thêm thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Mua sắm, lắp đặt máy phát điện","notifyNo":"IB2300077135","generatorCapacity":"2 x 1600 kVA/1280 kW công suất liên tục (công suất dự phòng ≥ 1760 kVA/1408 kW), máy phát điện diesel"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: số lượng, loại","quote":"02 tổ máy phát điện 3P 4W, 50Hz, 0,4Kv ; máy phát","reference":"Chương V, mục 2.2, phần A","requirement":"02 tổ máy phát điện diesel 3 pha 4 dây, 50 Hz, 0,4 kV, công suất liên tục ≥ 1600 kVA. Động cơ, đầu phát và hệ thống điều khiển đồng bộ bởi một nhà sản xuất."},{"item":"Tổ máy phát điện: công suất liên tục","quote":"≥ 1600KVA/1280KW","reference":"Chương V, mục 2.2, phần A","requirement":"≥ 1600 kVA / 1280 kW"},{"item":"Tổ máy phát điện: công suất dự phòng","quote":"≥ 1760KVA/1408KW","reference":"Chương V, mục 2.2, phần A","requirement":"≥ 1760 kVA / 1408 kW"},{"item":"Tổ máy phát điện: điện áp ra","quote":"(220/380) / (230/400)","reference":"Chương V, mục 2.2, phần A","requirement":"(220/380) / (230/400) V"},{"item":"Tổ máy phát điện: hệ số công suất","quote":"Hệ số công suất (Cosφ) | ≥ 0.8","reference":"Chương V, mục 2.2, phần A","requirement":"Cosφ ≥ 0.8; tần số 50 Hz; 3 pha"},{"item":"Tổ máy phát điện: tiêu chuẩn sản xuất","quote":"ISO 9001, ISO 8528, ISO 3046","reference":"Chương V, mục 2.2, phần A","requirement":"ISO 9001, ISO 8528, ISO 3046"},{"item":"Tổ máy phát điện: cấp đáp ứng theo ISO 8528-5","quote":"Class G3","reference":"Chương V, mục 2.2, phần A","requirement":"Class G3"},{"item":"Tổ máy phát điện: khả năng hoạt động","quote":"+ Tải 100% công suất định mức với tải biến thiên","reference":"Chương V, mục 2.2, phần A","requirement":"Tải 100% công suất định mức với tải biến thiên hoặc không đổi; chấp nhận 100% tải định mức trong 1 bước đóng tải (nêu trong catalog hoặc có cam kết kèm theo)."},{"item":"Tổ máy phát điện: khả năng quá tải","quote":"10% công suất liên tục tối đa 1h trong vòng 12h","reference":"Chương V, mục 2.2, phần A","requirement":"Quá tải 10% công suất liên tục, tối đa 1 giờ trong vòng 12 giờ chạy máy"},{"item":"Tổ máy phát điện: hệ thống khởi động và ắc quy","quote":"Đề nổ, 24VDC, có bình Ắc quy kèm theo","reference":"Chương V, mục 2.2, phần A","requirement":"Đề nổ 24 VDC, có bình ắc quy kèm theo máy"},{"item":"Tổ máy phát điện: hệ thống làm mát","quote":"Bằng két nước, kết hợp với quạt gió đầu trục","reference":"Chương V, mục 2.2, phần A","requirement":"Bằng két nước, kết hợp quạt gió đầu trục"},{"item":"Tổ máy phát điện: nhiên liệu và thùng nhiên liệu","quote":"Đáp ứng tối thiểu 8h chạy máy liên tục","reference":"Chương V, mục 2.2, phần A","requirement":"Dùng dầu diesel thông dụng; thùng nhiên liệu đáp ứng tối thiểu 8 giờ chạy máy liên tục"},{"item":"Tổ máy phát điện: tiêu hao nhiên liệu 50% tải, chế độ liên tục","quote":"180 lít/giờ","reference":"Chương V, mục 2.2, phần A","requirement":"180 lít/giờ"},{"item":"Tổ máy phát điện: tiêu hao nhiên liệu 75% tải, chế độ liên tục","quote":"260 lít/giờ","reference":"Chương V, mục 2.2, phần A","requirement":"260 lít/giờ"},{"item":"Tổ máy phát điện: tiêu hao nhiên liệu 100% tải, chế độ liên tục","quote":"345 lít/giờ","reference":"Chương V, mục 2.2, phần A","requirement":"345 lít/giờ"},{"item":"Tổ máy phát điện: số vòng quay trục chính","quote":"1.500 vòng/phút","reference":"Chương V, mục 2.2, phần A","requirement":"1.500 vòng/phút"},{"item":"Động cơ: kiểu động cơ","quote":"Động cơ diesel, 4 thì, làm mát bằng nước","reference":"Chương V, mục 2.2, phần B","requirement":"Động cơ diesel, 4 thì, làm mát bằng nước"},{"item":"Động cơ: tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 2.2, phần B","requirement":"1500 vòng/phút"},{"item":"Động cơ: số xi lanh","quote":"16 xi lanh","reference":"Chương V, mục 2.2, phần B","requirement":"16 xi lanh"},{"item":"Động cơ: tỉ số nén","quote":"≥ 15.0 : 1","reference":"Chương V, mục 2.2, phần B","requirement":"≥ 15.0 : 1"},{"item":"Động cơ: công suất cực đại ở 1500 vòng/phút","quote":"≥ 1700","reference":"Chương V, mục 2.2, phần B","requirement":"≥ 1700 kWm"},{"item":"Động cơ: điều tốc, gió nạp, giải nhiệt","quote":"Turbo tăng áp","reference":"Chương V, mục 2.2, phần B","requirement":"Điều tốc điện tử; nạp gió bằng turbo tăng áp; giải nhiệt bằng két nước tuần hoàn"},{"item":"Động cơ: tiêu chuẩn khí thải","quote":"QCVN19:2009/BTNMT. Có xác nhận của cơ quan","reference":"Chương V, mục 2.2, phần B","requirement":"QCVN19:2009/BTNMT, có xác nhận của cơ quan có thẩm quyền tại Việt Nam"},{"item":"Đầu phát: loại đầu phát","quote":"Đồng bộ, không chổi than, 4 cực từ trường quay,","reference":"Chương V, mục 2.2, phần C","requirement":"Đồng bộ, không chổi than, 4 cực từ trường quay, kích từ tự động"},{"item":"Đầu phát: khả năng chịu quá dòng","quote":"dòng đến 300% trong 10 giây","reference":"Chương V, mục 2.2, phần C","requirement":"Hệ thống kích từ cho phép chịu quá dòng đến 300% trong 10 giây"},{"item":"Đầu phát: công suất phát","quote":"≥1600KVA + quá tải 10% + hệ thống giải nhiệt","reference":"Chương V, mục 2.2, phần C","requirement":"≥ 1600 kVA, quá tải 10%, có hệ thống giải nhiệt; 3 pha, 4 cực từ, 50 Hz, Cosφ ≥ 0.8, điện áp (220/380) / (230/400) V"},{"item":"Đầu phát: biến thiên điện áp từ không tải đến đầy tải","quote":"±0,5%","reference":"Chương V, mục 2.2, phần C","requirement":"±0,5%"},{"item":"Đầu phát: biến thiên tần số ở chế độ xác lập ổn định","quote":"±0,25%","reference":"Chương V, mục 2.2, phần C","requirement":"±0,25%"},{"item":"Đầu phát: điều chỉnh điện áp (AVR)","quote":"Tự động bằng điện tử bởi bộ điều chỉnh điện áp tự","reference":"Chương V, mục 2.2, phần C","requirement":"Tự động bằng điện tử, bộ điều chỉnh điện áp tự động AVR"},{"item":"Đầu phát: tự động kích từ","quote":"Tự kích từ tự động kiểu PMG hay AREP","reference":"Chương V, mục 2.2, phần C","requirement":"Tự kích từ tự động kiểu PMG hay AREP"},{"item":"Đầu phát: cấp cách điện","quote":"Cấp H","reference":"Chương V, mục 2.2, phần C","requirement":"Cấp H"},{"item":"Đầu phát: cấp bảo vệ IP","quote":"≥ 23","reference":"Chương V, mục 2.2, phần C","requirement":"≥ IP23"},{"item":"Đầu phát: nhiệt độ cho phép tăng","quote":"≥ 125 độ C","reference":"Chương V, mục 2.2, phần C","requirement":"≥ 125 độ C"},{"item":"Bộ điều khiển: yêu cầu chung","quote":"+ Kết nối CANbus với động cơ để giám sát, bảo vệ","reference":"Chương V, mục 2.2, phần D, mục 1","requirement":"Màn hình và điều khiển kỹ thuật số; kết nối CANbus với động cơ để giám sát, bảo vệ; có phím chế độ Start, Stop, Man, Auto và đèn LED báo trạng thái Run, Stop, Shutdown, Warning"},{"item":"Bộ điều khiển: chức năng bảo vệ an toàn","quote":"Quá tải hoặc ngắn mạch","reference":"Chương V, mục 2.2, phần D, mục 4","requirement":"Bảo vệ quá tải hoặc ngắn mạch; tốc độ động cơ cao/thấp; áp suất nhớt; nhiệt độ nước làm mát; công suất ngược"},{"item":"Bộ điều khiển: truyền thông","quote":"Cổng truyền thông RS 232, RS485, SAE J1939,","reference":"Chương V, mục 2.2, phần D, mục 5","requirement":"Cổng RS 232, RS485, SAE J1939, Ethernet"},{"item":"Vỏ giảm âm: quy cách","quote":"Dạng Container đặt ngoài trời được sơn chống gỉ","reference":"Chương V, mục 2.2, phần E, mục I","requirement":"Dạng container đặt ngoài trời, sơn chống gỉ; kích thước theo bản vẽ thiết kế phù hợp tổng mặt bằng và kích thước máy"},{"item":"Vỏ giảm âm: vật liệu cách âm","quote":"Rockwool tỷ trọng 80-100kg/m3.","reference":"Chương V, mục 2.2, phần E, mục I","requirement":"Rockwool tỷ trọng 80-100 kg/m3; lớp bảo vệ bông thủy tinh bên trong dùng tôn lỗ mạ kẽm dày ≥ 0.4 mm"},{"item":"Vỏ giảm âm: độ dày cách âm","quote":"≥100mm, lớp cách âm cách vỏ ≥ 50mm","reference":"Chương V, mục 2.2, phần E, mục I","requirement":"≥ 100 mm, lớp cách âm cách vỏ ≥ 50 mm"},{"item":"Vỏ giảm âm: hệ thống tiêu âm, chiếu sáng, cửa","quote":"Có ≥ 4 cửa ra vào phòng máy để vận hành, bảo dưỡng","reference":"Chương V, mục 2.2, phần E, mục I","requirement":"Khối tiêu âm gió ra, gió vào kết hợp louver, có lưới chống côn trùng; có hệ thống điện chiếu sáng trong phòng máy; có ≥ 4 cửa ra vào phòng máy"},{"item":"Hệ thống thoát khí: bình tiêu âm","quote":"Được bọc bằng inox 304 kích thước phù hợp với máy","reference":"Chương V, mục 2.2, phần E, mục 2","requirement":"Bọc inox 304, kích thước phù hợp với máy 1600 kVA"},{"item":"Hệ thống thoát khí: ống xả","quote":"Thiết kế phù hợp công suất máy, được bọc inox 304,","reference":"Chương V, mục 2.2, phần E, mục 2","requirement":"Thiết kế phù hợp công suất máy, bọc inox 304, có lưới chống côn trùng"},{"item":"Hệ thống bồn dầu: bồn dầu ngầm","quote":"02 bình mỗi bình 10.000 Lít","reference":"Chương V, mục 2.2, phần E, mục 3","requirement":"02 bình, mỗi bình 10.000 lít; có họng cấp cho bồn dầu ngầm"},{"item":"Hệ thống bồn dầu: bồn dầu ngày","quote":"02 bình mỗi bình 2000 lít","reference":"Chương V, mục 2.2, phần E, mục 3","requirement":"02 bình, mỗi bình 2000 lít"},{"item":"Hệ thống bồn dầu: bơm dầu từ bồn ngầm đến bồn ngày","quote":"Có hệ thống bơm dầu, hệ thống cảm biến, tủ điều","reference":"Chương V, mục 2.2, phần E, mục 3","requirement":"Có hệ thống bơm dầu, cảm biến, tủ điều khiển bơm, ống cấp, ống hồi, van chặn, van thở, tê, cút, khớp nối mềm theo bản vẽ thiết kế và bảng tiên lượng lắp đặt"},{"item":"Thang máng cáp, tiếp địa, dây điều khiển","quote":"Có hệ thống dây tiếp địa từ vỏ máy với hệ thống tiếp","reference":"Chương V, mục 2.2, phần E, mục 4","requirement":"Có thang, máng cáp từ phòng máy đến phòng tủ điện tổng; dây tiếp địa từ vỏ máy với hệ thống tiếp địa chung; dây tín hiệu từ bộ điều khiển máy phát đến tủ hòa trung tâm"},{"item":"Cáp nguồn và phụ kiện","quote":"Cu/PVC/XLPE 1x300mm2","reference":"Chương V, mục 2.2, phần E, mục 5","requirement":"Cáp Cu/PVC/XLPE 1x300mm2; phụ kiện gồm đầu cos đồng 2 lỗ, kèm đầu chụp cách điện"},{"item":"Bệ máy","quote":"Sơn epoxy","reference":"Chương V, mục 2.2, phần E, mục 6","requirement":"Bệ bê tông kích thước theo bản vẽ tổng mặt bằng xây dựng; bề mặt sơn epoxy"},{"item":"Dầu chạy thử máy","quote":"≥ 4000 lít","reference":"Chương V, mục 2.2, phần E, mục 7","requirement":"Dầu diesel ≥ 4000 lít"},{"item":"Tình trạng hàng hóa, năm sản xuất, nguồn gốc","quote":"Toàn bộ các máy phát điện được cung cấp phải mới 100%, nguyên đai, nguyên kiện,","reference":"Chương V, mục 2.1","requirement":"Mới 100%, nguyên đai nguyên kiện, sản xuất từ năm 2022 trở lại đây, có model, hãng sản xuất, xuất xứ rõ ràng"},{"item":"CO/CQ","quote":"Đối với tổ máy phát điện nhập khẩu nguyên chiếc phải có giấy chứng nhận","reference":"Chương V, mục 2.1","requirement":"Tổ máy nhập khẩu nguyên chiếc phải có CQ của nhà sản xuất và CO của cơ quan có thẩm quyền; tổ máy lắp ráp trong nước thì động cơ, đầu phát, bảng điều khiển phải có CO và CQ"},{"item":"Tiêu chuẩn khí thải công nghiệp","quote":"Máy phát điện phải đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp","reference":"Chương V, mục 2.1","requirement":"Máy phát điện phải đáp ứng QCVN19:2009/BTNMT ngày 16/11/2009"},{"item":"Bảo hành","quote":"Thời gian bảo hành: Máy phát điện được bảo hành tối thiểu 36 tháng kể từ ngày ký","reference":"Chương V, mục 3.2","requirement":"Tối thiểu 36 tháng kể từ ngày ký biên bản nghiệm thu tổng thể hợp đồng, bảo hành tại nơi sử dụng; vật tư thay thế mới 100%, sản xuất từ năm 2022 trở đi, của chính hãng"},{"item":"Phạm vi lắp đặt và thử tải","quote":"Nhà thầu phải có hệ thống tải giả để thử tải trong các trường hợp sau","reference":"Chương V, mục 1 và mục 3.4","requirement":"Cung cấp, vận chuyển, lắp đặt, thử nghiệm, vận hành thử, nghiệm thu, bàn giao; nhà thầu phải có tải giả để thử tải đơn động (70% đến 110% công suất định mức) và liên động khi hòa 2 tổ máy (10% đến 110%)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:20:55.956Z"}},"IB2300078874":{"u":"2026-11-03T12:15:55.072+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2. Yêu cầu về kỹ thuật (1).pdf, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ/đầu phát; không có yêu cầu về độ ồn, ATS, bảo hành, CO/CQ riêng cho máy phát.","Văn bản không nói rõ áptômát 1000A, ampe mét 1200/5A trong danh mục có thuộc máy phát hay trạm biến áp, nên chỉ ghi áptômát ở mức tham khảo.","Một số quote đã rút gọn lấy dòng đầu của nhóm các chức năng liệt kê nhiều dòng (hiển thị, bảo vệ, cảnh báo, bảo vệ khác).","Điện áp danh định tổ máy ghi 220V/380V ± 1% còn đầu phát ghi 230V/400V; văn bản không giải thích khác biệt."],"result":{"keyInfo":{"bidName":"Số 3: Nhánh rẽ cáp ngầm 22kV và Trạm biến áp 630kVA-22/0,4kV; Máy phát điện dự phòng","notifyNo":"IB2300078874","generatorCapacity":"250 kVA làm việc liên tục (prime), 200 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng 250kVA: Phạm vi cung cấp","quote":"79 | Máy phát điện dự phòng 250kVA","reference":"Chương V, danh mục vật tư (mục 79)","requirement":"Máy phát điện dự phòng 250kVA nằm trong danh mục vật tư, thiết bị của gói thầu"},{"item":"Máy phát điện 250kVA - Tổ máy: Tiêu chuẩn","quote":"Đáp ứng tiêu chuẩn ISO9001-2015; TCVN 9729-2013 (Tiêu chuẩn Việt Nam)\nhoặc ISO 8528-2005 (Tiêu chuẩn quốc tế) hoặc tương đương","reference":"Chương V, mục b.1","requirement":"Đáp ứng tiêu chuẩn ISO9001-2015; TCVN 9729-2013 (Tiêu chuẩn Việt Nam) hoặc ISO 8528-2005 (Tiêu chuẩn quốc tế) hoặc tương đương"},{"item":"Máy phát điện 250kVA - Tổ máy: Công suất","quote":"Công suất làm việc liên tục (prime) danh định: ≥250kVA","reference":"Chương V, mục b.1","requirement":"Công suất làm việc liên tục (prime) danh định ≥250kVA"},{"item":"Máy phát điện 250kVA - Tổ máy: Tốc độ","quote":"Tốc độ: Xấp xỉ 1500 vòng/phút ở mức công suất làm việc liên tục","reference":"Chương V, mục b.1","requirement":"Xấp xỉ 1500 vòng/phút ở mức công suất làm việc liên tục"},{"item":"Máy phát điện 250kVA - Tổ máy: Hệ số công suất","quote":"Hệ số công suất: Cos phi: ≥ 0,8","reference":"Chương V, mục b.1","requirement":"Cos phi ≥ 0,8"},{"item":"Máy phát điện 250kVA - Tổ máy: Tần số","quote":"Tần số : 50Hz ± 0.5%","reference":"Chương V, mục b.1","requirement":"50Hz ± 0.5%"},{"item":"Máy phát điện 250kVA - Tổ máy: Điện áp","quote":"Điện áp danh định: 220V/380V ± 1%","reference":"Chương V, mục b.1","requirement":"Điện áp danh định 220V/380V ± 1%"},{"item":"Máy phát điện 250kVA - Tổ máy: Bồn dầu","quote":"Bồn dầu theo máy: ≥ 400 Lít (Dung tích\nđảm bảo chạy tối thiểu 12 giờ liên tục ở 100% mức công suất danh định)","reference":"Chương V, mục b.1","requirement":"Bồn dầu theo máy ≥ 400 lít, đảm bảo chạy tối thiểu 12 giờ liên tục ở 100% mức công suất danh định"},{"item":"Máy phát điện 250kVA - Tổ máy: Chất lượng, năm sản xuất","quote":"Tương đương G7, mới 100%, sản xuất từ năm 2023 trở đi","reference":"Chương V, mục b.1","requirement":"Tương đương G7, mới 100%, sản xuất từ năm 2023 trở đi"},{"item":"Máy phát điện 250kVA - Động cơ: Nhiên liệu","quote":"Loại máy: Sử dụng dầu DO","reference":"Chương V, mục b.2","requirement":"Sử dụng dầu DO"},{"item":"Máy phát điện 250kVA - Động cơ: Công suất","quote":"Công suất làm việc liên tục (prime) danh định : ≥ 250kVA (200kW)","reference":"Chương V, mục b.2","requirement":"Công suất làm việc liên tục (prime) danh định ≥ 250kVA (200kW)"},{"item":"Máy phát điện 250kVA - Động cơ: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu tại 100% tải kiên tục ≤ 56,9 lít/giờ","reference":"Chương V, mục b.2","requirement":"Tại 100% tải liên tục ≤ 56,9 lít/giờ"},{"item":"Máy phát điện 250kVA - Động cơ: Số xy lanh","quote":"Số xy lanh: ≥ 06 xy lanh","reference":"Chương V, mục b.2","requirement":"≥ 06 xy lanh"},{"item":"Máy phát điện 250kVA - Động cơ: Làm mát","quote":"Hệ thống làm mát: bằng nước kèm quạt gió","reference":"Chương V, mục b.2","requirement":"Làm mát bằng nước kèm quạt gió"},{"item":"Máy phát điện 250kVA - Động cơ: Khởi động","quote":"Hệ thống khởi động : bằng ac quy 24VDC","reference":"Chương V, mục b.2","requirement":"Khởi động bằng ắc quy 24VDC"},{"item":"Máy phát điện 250kVA - Động cơ: Tiêu chuẩn","quote":"Đáp ứng tiêu chuẩn: ISO 8528-2","reference":"Chương V, mục b.2","requirement":"Đáp ứng tiêu chuẩn ISO 8528-2"},{"item":"Máy phát điện 250kVA - Động cơ: Chất lượng, năm sản xuất","quote":"Tương đương G7, mới 100%, sản xuất từ năm 2023 trở đi","reference":"Chương V, mục b.2","requirement":"Tương đương G7, mới 100%, sản xuất từ năm 2023 trở đi"},{"item":"Máy phát điện 250kVA - Đầu phát: Điện áp","quote":"Điện áp pha/dây 230V/400V","reference":"Chương V, mục b.3","requirement":"Điện áp pha/dây 230V/400V"},{"item":"Máy phát điện 250kVA - Đầu phát: AVR","quote":"Điều chỉnh điện áp (đều tốc): Tự động điều chỉnh AVR điện tử thế hệ mới, điện\náp ổn định.","reference":"Chương V, mục b.3","requirement":"Tự động điều chỉnh AVR điện tử thế hệ mới, điện áp ổn định"},{"item":"Máy phát điện 250kVA - Đầu phát: Cấp cách điện","quote":"Cấp cách điện; Cấp H","reference":"Chương V, mục b.3","requirement":"Cấp H"},{"item":"Máy phát điện 250kVA - Đầu phát: Cấp bảo vệ cơ học","quote":"Cấp bảo vệ cơ học: IP23.","reference":"Chương V, mục b.3","requirement":"IP23"},{"item":"Máy phát điện 250kVA - Đầu phát: Tiêu chuẩn","quote":"Tiêu chuẩn : EN 60034, VDE 0530, ISO 8528-3","reference":"Chương V, mục b.3","requirement":"EN 60034, VDE 0530, ISO 8528-3"},{"item":"Máy phát điện 250kVA - Đầu phát: Chất lượng, năm sản xuất","quote":"Tương đương G7, mới 100%, sản xuất từ năm 2023 trở đi","reference":"Chương V, mục b.3","requirement":"Tương đương G7, mới 100%, sản xuất từ năm 2023 trở đi"},{"item":"Máy phát điện 250kVA - Bộ điều khiển: Màn hình","quote":"Màn hình hiển thị: Bằng màn hình LCD","reference":"Chương V, mục b.4","requirement":"Màn hình hiển thị LCD"},{"item":"Máy phát điện 250kVA - Bộ điều khiển: Chức năng hiển thị","quote":"Điện áp các pha, Dòng điện các pha, Tần số, Công suất máy phát, Tải máy phát,\nHệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Mức nhiên liệu.","reference":"Chương V, mục b.4","requirement":"Hiển thị: điện áp các pha, dòng điện các pha, tần số, công suất máy phát, tải máy phát, hệ số công suất, tốc độ động cơ, nhiệt độ nước làm mát, mức nhiên liệu, áp lực nhớt bôi trơn, điện áp bình ắc qui, số giờ vận hành máy, trạng thái hoạt động của máy"},{"item":"Máy phát điện 250kVA - Bộ điều khiển: Chức năng bảo vệ (cảnh báo hoặc tự động dừng máy)","quote":"+ Nhiệt độ động cơ cao hơn ngưỡng cho phép,","reference":"Chương V, mục b.4","requirement":"Bảo vệ khi: nhiệt độ động cơ cao, áp suất dầu bôi trơn thấp, tần số cao/thấp (cài đặt được trên bộ điều khiển), quá tải, mức nhiên liệu thấp (cài đặt được trên bộ điều khiển), ngắn mạch, mất kích từ, mất pha, điện áp cao, điện áp thấp"},{"item":"Máy phát điện 250kVA - Bộ điều khiển: Chức năng cảnh báo","quote":"+ Đèn Led hoặc màn hình hiển thị","reference":"Chương V, mục b.4","requirement":"Cảnh báo bằng đèn Led hoặc màn hình: lỗi bộ sạc, không cân bằng tải, nhiệt độ động cơ cao, áp suất dầu bôi trơn thấp, điện áp đầu ra cao/thấp, tần số đầu ra cao/thấp, quá tải, điện áp ắc quy khởi động thấp, cảnh báo tới hạn bảo trì, mức nhiên liệu thấp (ngưỡng cài đặt thay đổi được)"},{"item":"Máy phát điện 250kVA - Bộ điều khiển: Chức năng bảo vệ khác","quote":"+ Không sạc bình ắc qui","reference":"Chương V, mục b.4","requirement":"Không sạc bình ắc qui, điện áp nguồn DC cao, điện áp nguồn DC thấp, lỗi khởi động"},{"item":"Máy phát điện 250kVA - Bộ điều khiển: Chất lượng, năm sản xuất","quote":"+ Tương đương G7, mới 100%, sản xuất từ năm 2023 trở đi","reference":"Chương V, mục b.4","requirement":"Tương đương G7, mới 100%, sản xuất từ năm 2023 trở đi (áp dụng cho các nhóm chức năng hiển thị, bảo vệ, cảnh báo, bảo vệ khác)"},{"item":"Máy phát điện 250kVA - Yêu cầu chung: Khả năng quá tải","quote":"Làm việc ở tải 110% tải định mức trong tối thiểu 1 giờ (trong mỗi chu kỳ 12 giờ)","reference":"Chương V, mục b.5 Yêu cầu chung","requirement":"Làm việc ở tải 110% tải định mức tối thiểu 1 giờ (trong mỗi chu kỳ 12 giờ)"},{"item":"Máy phát điện 250kVA - Yêu cầu chung: Giấy chứng nhận tiêu chuẩn","quote":"(Cung cấp\nkèm theo HSDT: Giấy chứng nhận xác nhận nhà sản xuất đáp ứng tiêu chuẩn ISO9001-\n2015; TCVN 9729 hoặc ISO 8528 hoặc tương đương về thử nghiệm tổ máy phát điện do\ntổ chức có chức năng và độc lập với nhà sản xuất ban hành).","reference":"Chương V, mục b.5 Yêu cầu chung","requirement":"Cung cấp kèm HSDT giấy chứng nhận xác nhận nhà sản xuất đáp ứng ISO9001-2015; TCVN 9729 hoặc ISO 8528 hoặc tương đương về thử nghiệm tổ máy phát điện, do tổ chức có chức năng và độc lập với nhà sản xuất ban hành"},{"item":"Máy phát điện 250kVA - Phụ kiện: Vỏ máy giảm âm","quote":"Vỏ máy giảm âm: Có nguồn gốc xuất xứ rõ ràng","reference":"Chương V, mục b.5 Phụ kiện khác","requirement":"Vỏ máy giảm âm có nguồn gốc xuất xứ rõ ràng"},{"item":"Máy phát điện 250kVA - Phạm vi lắp đặt","quote":"Vận chuyển lắp đặt, đào tạo vận hành, chuyển giao công nghệ","reference":"Chương V, mục b.5 Phụ kiện khác","requirement":"Vận chuyển lắp đặt, đào tạo vận hành, chuyển giao công nghệ"},{"item":"Máy phát điện 250kVA - Tiêu chuẩn chung của gói thầu","quote":"TCVN 9729: 2013 (ISO 8528:2005) Tổ máy phát điện xoay chiều dẫn động bởi\nđộng cơ đốt trong.","reference":"Chương V, mục III.1","requirement":"Áp dụng TCVN 9729: 2013 (ISO 8528:2005) cho tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong"},{"item":"Máy phát điện 250kVA - Vật tư thiết bị: Chất lượng chung","quote":"Toàn bộ vật tư, vật liệu, thiết bị lắp đặt sử dụng cho công trình phải mới 100%,","reference":"Chương V, mục III.3","requirement":"Toàn bộ vật tư, vật liệu, thiết bị lắp đặt phải mới 100%, đúng chủng loại, quy cách, có nguồn gốc rõ ràng; model/tên thiết bị chỉ mang tính tham khảo, được chào hàng hóa tương đương hoặc tốt hơn"},{"item":"Máy phát điện 250kVA - Áptômát 3 pha đi kèm (danh mục vật tư)","quote":"Áptômát 3 pha 1000A 690V 65kA","reference":"Chương V, danh mục vật tư (mục 2)","requirement":"Áptômát 3 pha 1000A 690V 65kA"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:15:54.568Z"}},"IB2300080302":{"u":"2026-11-03T12:39:19.98+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ky thuat.docx), chưa phân tích cả HSMT.","Cột đề xuất của nhà thầu trong bảng yêu cầu kỹ thuật để trống; model, hãng, xuất xứ động cơ, alternator, bộ điều khiển do nhà thầu tự đề xuất nên E-HSMT không nêu.","Văn bản không có số mục cho từng yêu cầu nên phần tham chiếu dùng tiêu đề nhóm trong Bảng yêu cầu kỹ thuật.","Không có ATS, cáp động lực hay phạm vi lắp đặt do nhà thầu thực hiện trong văn bản; Bảng 1 chỉ nêu công việc của chủ đầu tư.","Đã bỏ qua yêu cầu về hồ sơ tài liệu, đào tạo, thời gian giao hàng và phụ tùng tùy chọn vì không phải thông số kỹ thuật.","Phần giám sát và bảo vệ động cơ/máy phát gồm bảng ngưỡng cảnh báo/dừng máy (H, L, HH, LL), nên chỉ tóm tắt; riêng mục ACB trích dòng định mức, các thông số khác lấy từ cùng đoạn."],"result":{"keyInfo":{"bidName":"Mua 01 máy phát điện 1000kva phục vụ thi công các Dự án","notifyNo":"IB2300080302","generatorCapacity":"1000 kVA (Prime Power) tại 50 Hz, số lượng 01 bộ; alternator dự phòng (Standby) ≥ 1100 kVA tại 50 Hz"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 1000 kVA: Công suất định mức","quote":"Power rating: 1000kVA (Prime Power) at 50 Hz.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - GENERAL REQUIREMENTS","requirement":"1000 kVA công suất chính (Prime Power), tần số 50 Hz"},{"item":"Tổ máy 1000 kVA: Số lượng","quote":"Quantity: 01 set.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - GENERAL REQUIREMENTS","requirement":"01 tổ máy"},{"item":"Tổ máy 1000 kVA: Cấu hình tổng thể","quote":"Diesel Generator shall be called Genset which is fully integrated system (complete set contained) include main equipment such as Engine, Alternator, Controller, Governor, fuel system, cooling system, exhaust system ... to generate electricity.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - GENERAL REQUIREMENTS","requirement":"Tổ máy đồng bộ hoàn chỉnh gồm động cơ, alternator, bộ điều khiển, bộ điều tốc, hệ thống nhiên liệu, làm mát, xả..."},{"item":"Tổ máy 1000 kVA: Năm sản xuất, tình trạng","quote":"Diesel generator shall be manufactured in 2023, brand – new 100%.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - GENERAL REQUIREMENTS","requirement":"Sản xuất năm 2023, mới 100%"},{"item":"Tổ máy 1000 kVA: Xuất xứ thiết bị chính","quote":"The Origin of main components (Diesel engine, Alternator, Controller, Air circuit breaker): EU/G7.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - GENERAL REQUIREMENTS","requirement":"Động cơ diesel, alternator, bộ điều khiển, máy cắt ACB có xuất xứ EU/G7"},{"item":"Tổ máy 1000 kVA: Xuất xứ container","quote":"Container 20 feet DNV 2.7-1 origin: Asia.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - GENERAL REQUIREMENTS","requirement":"Container 20 feet DNV 2.7-1 xuất xứ châu Á"},{"item":"Tổ máy 1000 kVA: Nhà sản xuất bộ điều khiển và động cơ","quote":"Generator control modules and diesel engine are from the same manufacturer.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - GENERAL REQUIREMENTS","requirement":"Module điều khiển máy phát và động cơ diesel cùng một nhà sản xuất"},{"item":"Tổ máy 1000 kVA: Điều kiện môi trường","quote":"Atmosphere: Salty Outdoor (Onshore and offshore)","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - GENERAL REQUIREMENTS","requirement":"Khí hậu nhiệt đới, nhiệt độ 0°C đến 50°C; độ ẩm tương đối tối thiểu 40%, tối đa 100%; môi trường khí quyển mặn ngoài trời (trên bờ và ngoài khơi); thiết kế vận hành trong điều kiện mưa gió"},{"item":"Tổ máy 1000 kVA: Độ ồn","quote":"Noise @1meter ≤ 85dB when operate 100% load.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - GENERAL REQUIREMENTS","requirement":"Tối đa 85 dB tại 1 m khi vận hành 100% tải"},{"item":"Tổ máy 1000 kVA: Động cơ - Kiểu","quote":"- Engine type: Diesel engine. 4 strokes, natural Diesel oil. Fuel injected directly into the combustion chamber, include turbocharger.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENGINE","requirement":"Động cơ diesel 4 kỳ, phun nhiên liệu trực tiếp vào buồng đốt, có tăng áp"},{"item":"Tổ máy 1000 kVA: Động cơ - Model/hãng/xuất xứ","quote":"Model/Manufacturer/Origin: Bidder to advise","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENGINE","requirement":"Nhà thầu tự đề xuất model, hãng, xuất xứ (E-HSMT không nêu cụ thể)"},{"item":"Tổ máy 1000 kVA: Động cơ - Công suất","quote":"- Engine power is ≥ 1200 BHP @1800 rpm.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENGINE","requirement":"Công suất động cơ ≥ 1200 BHP tại 1800 rpm"},{"item":"Tổ máy 1000 kVA: Động cơ - Dung tích xi lanh","quote":"- Displacement : ≥ 30 litre.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENGINE","requirement":"≥ 30 lít"},{"item":"Tổ máy 1000 kVA: Động cơ - Tốc độ","quote":"- Engine Speed: 1500/ 1800 rpm.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENGINE","requirement":"1500/1800 rpm"},{"item":"Tổ máy 1000 kVA: Động cơ - Khả năng quá tải","quote":"- Engine can run overload 110% capacity for minimum 01 hours","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENGINE","requirement":"Chạy quá tải 110% công suất tối thiểu 01 giờ"},{"item":"Tổ máy 1000 kVA: Động cơ - Nhiên liệu","quote":"Fuel type: Diesel (DO) – 0.05% S – TCVN 5689: 2018","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENGINE","requirement":"Dầu diesel (DO) 0,05% S theo TCVN 5689: 2018"},{"item":"Tổ máy 1000 kVA: Động cơ - Khí thải","quote":"Engine is certified with Euro I standard (at least). Emission certificates are required.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENGINE","requirement":"Chứng nhận tối thiểu Euro I, yêu cầu có chứng chỉ khí thải"},{"item":"Tổ máy 1000 kVA: Động cơ - Bộ điều tốc","quote":"Governor: Electronic type.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENGINE","requirement":"Loại điện tử"},{"item":"Tổ máy 1000 kVA: Động cơ - Hệ thống khởi động","quote":"Starting voltage: 24 Volts DC.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENGINE","requirement":"Khởi động điện bằng ắc quy chì-axit có bộ sạc khi máy chạy, điện áp khởi động 24 V DC"},{"item":"Tổ máy 1000 kVA: Động cơ - Nạp khí","quote":"Air Intake Turbocharged","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENGINE","requirement":"Tăng áp (turbocharged)"},{"item":"Tổ máy 1000 kVA: Động cơ - Hệ thống nhiên liệu","quote":"Fuel system: Electronic control - ECU (Electronic Control Unit) or ECM (Electronic Control Module.). Primary and secondary diesel fuel filter.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENGINE","requirement":"Điều khiển điện tử ECU hoặc ECM; có lọc nhiên liệu diesel sơ cấp và thứ cấp"},{"item":"Tổ máy 1000 kVA: Động cơ - Hệ thống làm mát","quote":"Engine cooling system: Water-cooled (with circulating pump) combined with air fan cooler. Anti salt spray radiator.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENGINE","requirement":"Làm mát bằng nước (có bơm tuần hoàn) kết hợp quạt gió; két nước chống sương muối; nhà thầu nêu yêu cầu bổ sung nước làm mát khi máy chạy liên tục 3 tuần"},{"item":"Tổ máy 1000 kVA: Động cơ - Chỉ thị nghẹt lọc gió","quote":"Air filter restriction indicator : Required","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENGINE","requirement":"Yêu cầu có"},{"item":"Tổ máy 1000 kVA: Động cơ - Hệ thống xả","quote":"Exhaust system: Required. Exhaust system shall include with silencer and spark arrestor. Requires insulation for the exhaust system. Exhaust vent pipe vertical with rain cap stainless steel.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENGINE","requirement":"Có bộ giảm thanh và bộ dập tia lửa, bọc cách nhiệt đường xả; ống xả thẳng đứng có nắp che mưa bằng inox"},{"item":"Tổ máy 1000 kVA: Thùng nhiên liệu","quote":"The tank size ensures that the engine can operate continuously for 12 hours, comes with level meter and digital level indicator, level switch, drain, .... Material: Stainless steel 304 or better.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENGINE","requirement":"Thùng nhiên liệu hàng ngày trong máy hoặc thùng rời có bơm chuyển và ống mềm; đủ cho động cơ chạy liên tục 12 giờ; có đồng hồ mức, chỉ thị mức số, công tắc mức, van xả; vật liệu inox 304 hoặc tốt hơn"},{"item":"Tổ máy 1000 kVA: Động cơ - Sơn phủ","quote":"Diesel engine coating and painting for offshore environment.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENGINE","requirement":"Sơn phủ động cơ cho môi trường ngoài khơi"},{"item":"Tổ máy 1000 kVA: Alternator - Model/hãng/xuất xứ","quote":"Model/Manufacturer/Origin: Bidder to advise","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ALTERNATOR","requirement":"Nhà thầu tự đề xuất"},{"item":"Tổ máy 1000 kVA: Alternator - Công suất","quote":"Standby Power: ≥ 1100kVA at 50Hz.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ALTERNATOR","requirement":"Công suất chính ≥ 1000 kVA, công suất dự phòng ≥ 1100 kVA, tại 50 Hz"},{"item":"Tổ máy 1000 kVA: Alternator - Tần số","quote":"Dual Frequency: 50Hz and 60Hz","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ALTERNATOR","requirement":"Hai tần số 50 Hz và 60 Hz; sai số tần số ≤ ±0,5%"},{"item":"Tổ máy 1000 kVA: Alternator - Điện áp 50 Hz","quote":"50Hz: (380; 400; 415; 440)/ (220; 230; 240; 254) VAC","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ALTERNATOR","requirement":"(380; 400; 415; 440)/(220; 230; 240; 254) VAC, sai số điện áp ≤ ±0,5%"},{"item":"Tổ máy 1000 kVA: Alternator - Điện áp 60 Hz","quote":"60Hz: (400; 415; 440; 460; 480)/ (230; 240; 254; 277) VAC | Voltage tolerance: ≤ +/- 0.5%.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ALTERNATOR","requirement":"(400; 415; 440; 460; 480)/(230; 240; 254; 277) VAC, sai số điện áp ≤ ±0,5%"},{"item":"Tổ máy 1000 kVA: Alternator - Số cực","quote":"Pole number: 4.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ALTERNATOR","requirement":"4 cực"},{"item":"Tổ máy 1000 kVA: Alternator - Kích từ","quote":"Excitation: Self-exciting, permanent magnet generator (PMG). Brushless rotating magnetic field combined with AVR.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ALTERNATOR","requirement":"Tự kích từ, máy phát nam châm vĩnh cửu (PMG), từ trường quay không chổi than kết hợp AVR"},{"item":"Tổ máy 1000 kVA: Alternator - AVR","quote":"The accuracy of voltage regulation is less than +/- 0.5% of rated voltage (From no load to full load situations).","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ALTERNATOR","requirement":"AVR điện tử tự động điều chỉnh điện áp theo tải, độ chính xác nhỏ hơn ±0,5% điện áp định mức từ không tải đến đầy tải"},{"item":"Tổ máy 1000 kVA: Alternator - Cấp bảo vệ","quote":"Alternator IP degree of protection: IP44.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ALTERNATOR","requirement":"IP44"},{"item":"Tổ máy 1000 kVA: Alternator - Cấp cách điện, cấp tăng nhiệt","quote":"Insulation Class: H, as per UL 1446","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ALTERNATOR","requirement":"Cấp cách điện H theo UL 1446; cấp tăng nhiệt F"},{"item":"Tổ máy 1000 kVA: Alternator - Sấy chống ngưng tụ, sơn phủ","quote":"Anti-condensation heaters with power switch.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ALTERNATOR","requirement":"Có điện trở sấy chống ngưng tụ kèm công tắc nguồn; sơn phủ cho môi trường ngoài khơi"},{"item":"Tổ máy 1000 kVA: Bộ điều khiển - Model/hãng/xuất xứ","quote":"Model/Manufacturer/Origin for Controller Bidder to advise","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ELECTRICAL AND CONTROL PANEL","requirement":"Nhà thầu tự đề xuất"},{"item":"Tổ máy 1000 kVA: Tủ điện - Cấp bảo vệ, vật liệu","quote":"IP degree of protection electrical cabinet: IP55. Material SS 304 or equal","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ELECTRICAL AND CONTROL PANEL","requirement":"Tủ điện IP55, vật liệu SS 304 hoặc tương đương, lắp trên khung kết cấu"},{"item":"Tổ máy 1000 kVA: Máy cắt ACB đầu ra chính","quote":"(In) Rated current: 2000A,","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ELECTRICAL AND CONTROL PANEL","requirement":"ACB 4 cực, có bộ trip và màn hình số; dòng định mức 2000 A; điện áp cách điện định mức 1000 V AC 50/60 Hz; điện áp làm việc định mức 690 V AC 50/60 Hz; IP40; theo IEC 60947-2"},{"item":"Tổ máy 1000 kVA: Bộ điều khiển - Giám sát và bảo vệ động cơ","quote":"- Engine monitoring and protection","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ELECTRICAL AND CONTROL PANEL","requirement":"Hiển thị/cảnh báo/dừng máy theo bảng: tốc độ động cơ, giờ chạy, lỗi khởi động, lỗi điều khiển, chế độ vận hành, lỗi cảm biến, lịch sử lỗi; nhiệt độ dầu bôi trơn và nước làm mát; áp suất dầu bôi trơn; mức dầu cacte, nước làm mát, nhiên liệu; điện lưới, điện áp ắc quy, sạc ắc quy"},{"item":"Tổ máy 1000 kVA: Bộ điều khiển - Giám sát và bảo vệ máy phát","quote":"- Generator /alternator monitoring and protection.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ELECTRICAL AND CONTROL PANEL","requirement":"Hiển thị điện áp pha-trung tính, pha-pha, dòng điện, tần số, kW/kVA/kVar, hệ số công suất; bảo vệ quá/thấp áp, quá dòng, quá/thấp tần số, chạm đất, ngắn mạch, phát hiện cháy (nhiệt)"},{"item":"Tổ máy 1000 kVA: Bộ điều khiển - Chế độ vận hành, màn hình","quote":"Generator control panel operation mode: Manual; Automatic. LCD Display led backlight: Required","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ELECTRICAL AND CONTROL PANEL","requirement":"Chế độ Manual và Automatic; màn hình LCD có đèn nền"},{"item":"Tổ máy 1000 kVA: Bộ điều khiển - Nút dừng khẩn cấp, chống sét, ESD","quote":"Emergency push button 02 pcs, to be installed on generator enclosure IP67 and Control Panel","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ELECTRICAL AND CONTROL PANEL","requirement":"02 nút dừng khẩn cấp lắp trên vỏ container IP67 và tủ điều khiển; yêu cầu chống sét; tín hiệu dừng ESD (mất điện thì trip, 24V từ hệ thống điều khiển của PTSC)"},{"item":"Tổ máy 1000 kVA: Cáp, phần mềm, ốc xiết cáp","quote":"Cable Gland: All internal cable must be used cable gland, SS316 material","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ELECTRICAL AND CONTROL PANEL","requirement":"Cáp bên trong theo IEC 60502 và IEC 60332; cung cấp cáp giao tiếp và phần mềm cấu hình thông số; cấu hình điện áp/tần số trên màn hình điều khiển; ốc xiết cáp (cable gland) vật liệu SS316"},{"item":"Tổ máy 1000 kVA: Container - Tiêu chuẩn thiết kế và kích thước tải","quote":"- Payload: ≥ 10.000kg","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENCLOSURE","requirement":"Thiết kế, chế tạo, thử nghiệm theo DNV 2.7-1:2017 (container ngoài khơi); tải trọng hàng ≥ 10.000 kg; khối lượng vỏ ≤ 5000 kg; tổng khối lượng tối đa ≤ 15.000 kg; nhiệt độ thiết kế 0°C"},{"item":"Tổ máy 1000 kVA: Container - Loại, cấp bảo vệ","quote":"Container type: 20 Feet - Close container. ISO 668: 2020 Freight container designation – 1CC.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENCLOSURE","requirement":"Container kín 20 feet theo ISO 668: 2020 ký hiệu 1CC; cấp bảo vệ IP23; 4 góc container theo ISO 1161 – 2016"},{"item":"Tổ máy 1000 kVA: Container - Cửa, vật liệu","quote":"Material: Carbon steel, min 2mm thickness","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENCLOSURE","requirement":"2 cửa mỗi bên (trái, phải), có thanh khóa và gioăng; thang cố định ẩn; thép carbon dày tối thiểu 2 mm; kích thước cửa cáp 420 x 260 mm"},{"item":"Tổ máy 1000 kVA: Container - Sơn phủ, chống cháy, cách âm","quote":"Passive fire protection class A-30. According standard Fire protection - DNVGL-OS-D301.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENCLOSURE","requirement":"Sơn phủ theo NORSOK M-501 Edition 6, màu vàng RAL 1023; chống cháy thụ động cấp A-30 theo DNVGL-OS-D301; cách âm bằng rockwool, vải thủy tinh, lưới inox 304; có giảm chấn rung"},{"item":"Tổ máy 1000 kVA: Container - Phụ kiện nâng, chiếu sáng","quote":"Forklift pocket: Required. forklift pocket dimensions: 338 x 138mm","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ENCLOSURE","requirement":"Có tai nâng, bu lông đai ốc bắt sàn, được bên thứ ba chứng nhận; túi xe nâng kích thước 338 x 138 mm; đèn LED đôi IP65 dài 600 mm, 2 bộ mỗi bên, công tắc IP66"},{"item":"Tổ máy 1000 kVA: Hệ thống nối đất","quote":"Two (2) earthing bosses shall be provided and located diagonally on the enclosure.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - EARTHING SYSTEM","requirement":"02 điểm nối đất đặt chéo trên vỏ container; tủ điều khiển có bu lông nối đất M10"},{"item":"Tổ máy 1000 kVA: Bảng tên","quote":"All items shall be tagged with SS 316 nameplates permanently secured with stainless steel bolts and nuts.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - NAME PLATE AND TAGGING","requirement":"Bảng tên SS 316 gắn bằng bu lông đai ốc inox, gồm số tag, mô tả, model, công suất kVA, điện áp, hệ số công suất, năm sản xuất"},{"item":"Tổ máy 1000 kVA: Phụ kiện - Bơm dầu","quote":"Diesel (DO) pump Required, minimum flow of 50 liters/minute, can use power supply from Generator’s Battery","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ACCESSORIES","requirement":"Bơm dầu DO lưu lượng tối thiểu 50 lít/phút, dùng được nguồn từ ắc quy máy phát"},{"item":"Tổ máy 1000 kVA: Phụ kiện - Cảm biến lửa","quote":"Fire (Ultraviolet & Infrared flame detector) Operating Temperature: 0°C ~ 75°C. Relative Humidity: 95%, Non-Condensing. IP 67. Detection and engine shutdown. Qty: 02 pcs.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ACCESSORIES","requirement":"02 đầu dò lửa UV & IR, nhiệt độ làm việc 0°C ~ 75°C, độ ẩm 95% không ngưng tụ, IP 67, phát hiện và dừng động cơ"},{"item":"Tổ máy 1000 kVA: Phụ kiện - Sạc ắc quy ngoài và công tắc cách ly","quote":"External Battery charger Intelligent Battery Chargers 24VDC/10A (Display & Meters). Power cable 3 core x 2.5mm2, length 30m.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ACCESSORIES","requirement":"Bộ sạc thông minh 24VDC/10A có màn hình và đồng hồ, cáp nguồn 3 lõi x 2.5mm2 dài 30 m; công tắc cách ly ắc quy tay cầm cố định, 250 A tại 24 V và 2500 A trong 5 giây"},{"item":"Tổ máy 1000 kVA: Phụ kiện - Hộp nhật ký, dụng cụ quay máy, bộ dây nâng","quote":"Operation log box Required. Size: A4: (210 x 297mm).","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - ACCESSORIES","requirement":"Hộp nhật ký vận hành khổ A4 (210 x 297 mm); dụng cụ quay động cơ; bộ dây cáp nâng và shackle theo DNV 2.7-1"},{"item":"Tổ máy 1000 kVA: Tiêu chuẩn áp dụng","quote":"ISO 8528 Reciprocating Internal Combustion Engine Driven alternating current Generating Sets","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - STANDARD AND REGULATION","requirement":"Tuân thủ ISO 12100:2010, EN 60034, IEC 68-2-34-Fdc, ISO 9001-9002-9003, ISO 8528, EN 14122, IEC 61000, IEC 60 068-2, NEMA MG1, DNVGL-OS-D301: 2017, NORSOK M-501 Edition 6, ISO 1161:2016, IMO MSC/Circ.860, ISO 668: 2020, DNV 2.7-1:2017"},{"item":"Tổ máy 1000 kVA: CO và chứng chỉ chất lượng","quote":"Original Certificate of Origin for Equipment issued by a Chamber of Commerce in Manufacturer’s country or exporter’s country.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - CERTIFICATES REQUIREMENTS","requirement":"CO bản gốc do Phòng Thương mại nước sản xuất hoặc nước xuất khẩu cấp; chứng nhận chất lượng/phù hợp của nhà sản xuất xác nhận thiết bị mới, chưa sử dụng, chính hãng"},{"item":"Tổ máy 1000 kVA: Bảo hành","quote":"Warranty Certificate issued by Equipment manufacturer and/or Supplier certifying that warranty time for minimum 24 months from the date of Protocol of Delivery and Acceptance.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - CERTIFICATES REQUIREMENTS","requirement":"Giấy bảo hành của nhà sản xuất và/hoặc nhà cung cấp, thời gian tối thiểu 24 tháng kể từ ngày Biên bản giao nhận"},{"item":"Tổ máy 1000 kVA: Báo cáo thử nghiệm và chứng chỉ khác","quote":"Certificate for DNV 2.7-1 Offshore Container by (DNV; BV; LR; ABS).","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - CERTIFICATES REQUIREMENTS","requirement":"Báo cáo thử tải máy phát, thử động cơ, thử alternator, thử loại ACB; chứng chỉ vật liệu; chứng chỉ thử tải bên thứ ba cho tai nâng, bộ dây nâng, shackle; chứng chỉ container DNV 2.7-1 do DNV, BV, LR hoặc ABS cấp"},{"item":"Tổ máy 1000 kVA: Thử nghiệm tại nhà máy (FAT) và hiện trường (SAT)","quote":"Testing for running at 100% load at least 4 hours.","reference":"Chương V, Mục 1, Bảng yêu cầu kỹ thuật - FACTORY ACCEPTANCE TEST, SITE ACCEPTANCE TEST","requirement":"Thử thay đổi tải các mức 0-25%, 25-50%, 50-75%, 75-100%, 100-110%; chạy 100% tải ít nhất 4 giờ; thử đồng trục, độ rung (FAT); nhà thầu cung cấp tải giả phù hợp; nạp lần đầu dầu bôi trơn, nhiên liệu (đầy bình), nước làm mát"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:39:18.949Z"}},"IB2300083282":{"u":"2026-11-03T12:44:41.789+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 1. Mẫu số 1A_E-HSMT Xây lắp 1 túi-G19 PH-CIII.docx, 1. Mẫu số 1A_E-HSMT Xây lắp 1 túi-G19 PH-CV.docx, 1. Mẫu số 1A_E-HSMT Xây lắp 1 túi-G19 PH-HĐ.docx), chưa phân tích cả HSMT.","Chương V không nêu số lượng tổ máy (chỉ nêu một thiết bị 150KVA), công suất dự phòng/liên tục theo bảng, nên số lượng ghi 1 tổ là suy ra từ 'Thiết bị máy phát điện dự phòng 150KVA'.","Không nêu: nhãn hiệu, model, xuất xứ, số xi lanh, mức tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, độ ồn, bình nhiên liệu, cáp, năm sản xuất/mới 100%, CO/CQ trong phần máy phát điện.","Tiêu chuẩn riêng cho máy phát điện không được nêu; chỉ có TCVN chung cho thi công, điện (ví dụ TCVN 9206:2012 cho thiết bị điện CB, MCB, MCCB).","Chương V trong tệp là một phần của E-HSMT; Chương III được dùng thêm vì có tiêu chí bảo trì máy phát điện."],"result":{"keyInfo":{"bidName":"Gói thầu số 19: Thi công xây lắp các hạng mục còn lại (bao gồm máy phát điện)","notifyNo":"IB2300083282","generatorCapacity":"150 kVA liên tục (≥150KVA hoặc tương đương); dự phòng ≥165KVA hoặc tương đương"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện dự phòng - Quy mô","quote":"Thiết bị máy phát điện dự phòng 150KVA.","reference":"Chương V, mục I.2.4","requirement":"Thiết bị máy phát điện dự phòng 150KVA (bao gồm tủ ATS)."},{"item":"Tổ máy phát điện - Thương hiệu, model, xuất xứ","quote":"Thương hiệu: Nhà thầu đề xuất.","reference":"Chương V, mục III.3.b, Stt 1","requirement":"Thương hiệu, model, xuất xứ của máy phát điện do nhà thầu đề xuất."},{"item":"Tổ máy phát điện - Động cơ","quote":"Động cơ: Nhà thầu đề xuất","reference":"Chương V, mục III.3.b, Stt 1","requirement":"Động cơ: thương hiệu, model, xuất xứ do nhà thầu đề xuất."},{"item":"Tổ máy phát điện - Bộ điều khiển","quote":"Bộ điều khiển: Nhà thầu đề xuất","reference":"Chương V, mục III.3.b, Stt 1","requirement":"Bộ điều khiển: model, xuất xứ do nhà thầu đề xuất."},{"item":"Tổ máy phát điện - Đầu phát","quote":"Đầu phát: Nhà thầu đề xuất","reference":"Chương V, mục III.3.b, Stt 1","requirement":"Đầu phát: model, xuất xứ do nhà thầu đề xuất."},{"item":"Tổ máy phát điện - Công suất liên tục","quote":"Công suất liên tục: ≥150KVA hoặc tương đương","reference":"Chương V, mục III.3.b, Stt 1","requirement":"≥150KVA hoặc tương đương"},{"item":"Tổ máy phát điện - Công suất dự phòng","quote":"Công suất dự phòng: ≥165KVA hoặc tương đương","reference":"Chương V, mục III.3.b, Stt 1","requirement":"≥165KVA hoặc tương đương"},{"item":"Tổ máy phát điện - Điện áp, tần số, tốc độ","quote":"Điện áp: 3 pha, ≥ 50Hz/1500 V/P hoặc tương đương","reference":"Chương V, mục III.3.b, Stt 1","requirement":"3 pha, ≥ 50Hz/1500 V/P hoặc tương đương"},{"item":"Tổ máy phát điện - Cấp bảo vệ","quote":"Cấp bảo vệ: ≥ IP23 hoặc tương đương","reference":"Chương V, mục III.3.b, Stt 1","requirement":"≥ IP23 hoặc tương đương"},{"item":"Tổ máy phát điện - Vỏ giảm âm","quote":"Vỏ giảm âm tiêu chuẩn đồng bộ theo máy.","reference":"Chương V, mục III.3.b, Stt 1","requirement":"Vỏ giảm âm tiêu chuẩn đồng bộ theo máy."},{"item":"Tổ máy phát điện - Phụ kiện đóng cắt","quote":"- Thiết bị đóng cắt bảo vệ đầu cực.","reference":"Chương V, mục III.3.b, Stt 1","requirement":"Thiết bị đóng cắt bảo vệ đầu cực."},{"item":"Tổ máy phát điện - Phụ kiện xả khói","quote":"- Ống pô giảm thanh; Ống xả khói và các vật tư phụ khác.","reference":"Chương V, mục III.3.b, Stt 1","requirement":"Ống pô giảm thanh; ống xả khói và các vật tư phụ khác."},{"item":"Tổ máy phát điện - Ắc quy","quote":"- Bình Acqui + dây cọc bình + sạc tự động bình Acqui","reference":"Chương V, mục III.3.b, Stt 1","requirement":"Bình acqui, dây cọc bình và sạc tự động bình acqui."},{"item":"Tổ máy phát điện - Chống rung","quote":"- Bộ cao su chống rung máy","reference":"Chương V, mục III.3.b, Stt 1","requirement":"Bộ cao su chống rung máy."},{"item":"Tổ máy phát điện - Tài liệu","quote":"- Bộ tài liệu hướng dẫn vận hành. Đồng bộ theo máy","reference":"Chương V, mục III.3.b, Stt 1","requirement":"Bộ tài liệu hướng dẫn vận hành, đồng bộ theo máy."},{"item":"Tổ máy phát điện - Nhớt, nước mát","quote":"- Nhớt máy chuyên dụng; Nước mát chuyên dụng.","reference":"Chương V, mục III.3.b, Stt 1","requirement":"Nhớt máy chuyên dụng; nước mát chuyên dụng."},{"item":"Tổ máy phát điện - Nhiên liệu chạy thử","quote":"- Dầu DO Đủ dùng chạy thử máy trong 2 giờ (≥150 lít)","reference":"Chương V, mục III.3.b, Stt 1","requirement":"Dầu DO đủ dùng chạy thử máy trong 2 giờ (≥150 lít)."},{"item":"Tổ máy phát điện - Phạm vi lắp đặt, thử tải","quote":"- Thuê tải giả thử tải tại công trình; Chi phí kiểm định máy, vận chuyển, lắp đặt tại công trình.","reference":"Chương V, mục III.3.b, Stt 1","requirement":"Thuê tải giả thử tải tại công trình; chi phí kiểm định máy, vận chuyển, lắp đặt tại công trình."},{"item":"Tủ ATS - Dòng định mức","quote":"Tủ ATS 3P ≥ 400A","reference":"Chương V, mục III.3.b, Stt 2","requirement":"Tủ ATS 3P ≥ 400A"},{"item":"Tủ ATS - Vỏ tủ","quote":"Vỏ tủ, KT: ≥1000x600x250_HxWxD; Vỏ tủ, sơn tĩnh điện, tole ≥1.5mm.","reference":"Chương V, mục III.3.b, Stt 2","requirement":"Kích thước ≥1000x600x250 (HxWxD); sơn tĩnh điện, tole ≥1.5mm."},{"item":"Tủ ATS - Bộ tự động chuyển nguồn","quote":"Bộ tự động chuyển nguồn - Hiệu: Nhà thầu đề xuất.","reference":"Chương V, mục III.3.b, Stt 2","requirement":"Hiệu do nhà thầu đề xuất."},{"item":"Tủ ATS - Phụ kiện","quote":"Phụ kiện: đèn báo, cầu chì, ….","reference":"Chương V, mục III.3.b, Stt 2","requirement":"Đèn báo, cầu chì, …."},{"item":"Tổ máy phát điện và ATS - Tính tương đương","quote":"Nhà thầu phải lập bảng kê để so sánh các thông số kỹ thuật của thiết bị dự thầu với thiết bị mời thầu, trong đó ghi rõ đặc tính thông số kỹ thuật.","reference":"Chương V, mục III.3.b","requirement":"Nhà thầu lập bảng kê so sánh thông số thiết bị dự thầu với thiết bị mời thầu; có thể đề xuất thông số khác nhưng phải chứng minh \"tương đương\" hoặc \"tốt hơn\"."},{"item":"Nhà để máy phát điện - Nguồn điện","quote":"Nguồn điện sử dụng 1pha 220V-50Hz cấp qua MCCB-2P-25A","reference":"Chương V, mục I.2.1.a","requirement":"Nguồn điện sử dụng 1 pha 220V-50Hz cấp qua MCCB-2P-25A."},{"item":"Nhà để máy phát điện - Nền bệ đặt máy","quote":"Nền đan bê tông cốt thép, nền bệ đặt máy BTCT, sơn epoxy.","reference":"Chương V, mục I.2.1.a","requirement":"Nền bệ đặt máy BTCT, sơn epoxy."},{"item":"Bảo hành, bảo trì máy phát điện (Chương III)","quote":"Đối với hàng hóa Máy phát điện bảo trì > 03 lần/năm trong thời gian bảo hành","reference":"Chương III, Mục 3, tiêu chí 7.1","requirement":"Bảo hành ≥ 12 tháng; máy phát điện bảo trì > 03 lần/năm trong thời gian bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:44:41.154Z"}},"IB2300083611":{"u":"2026-11-03T12:49:53.86+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy; chỉ mô tả một tổ máy 60 kVA 3 pha nên không xác định được số lượng.","Hạng mục VII.10 và mục 1.3 nhắc đến phòng máy 'thuộc các trạm BTS' nhưng không nêu số lượng hay danh sách vị trí; địa điểm lắp đặt ở mục 1.1 là Ấp Vồ Dơi, xã Trần Hợi, huyện Trần Văn Thời, tỉnh Cà Mau.","Không có thông tin về cáp điện, bình nhiên liệu theo lít cụ thể, dung tích bể chứa, hay tiêu chuẩn khí thải nào ngoài QCVN 19:2009/BTNMT.","Văn bản dạng PDF đã chuyển thành chữ nên bảng bị ngắt dòng; các trích dẫn được lấy theo từng dòng nguyên văn, một số yêu cầu dài nhiều dòng để quote là null hoặc chỉ lấy một dòng."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện dự phòng","notifyNo":"IB2300083611","generatorCapacity":"60 kVA 3 pha (công suất định mức ≥ 60 kVA; công suất dự phòng ≥ 66 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 60 kVA: Loại máy","quote":"Máy phát điện xoay chiều, 3 pha 4 dây","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"Máy phát điện xoay chiều, 3 pha 4 dây"},{"item":"Tổ máy 60 kVA: Hãng sản xuất / Mã hiệu, xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, hạng mục I.1, I.2","requirement":"Nhà thầu tự cung cấp thông tin về hãng sản xuất, mã hiệu và xuất xứ (E-HSMT không nêu cụ thể)"},{"item":"Tổ máy 60 kVA: Năm sản xuất","quote":"Năm 2023","reference":"Chương V, mục 1.2, hạng mục I.3","requirement":"Sản xuất năm 2023"},{"item":"Tổ máy 60 kVA: Chất lượng","quote":"Mới 100%","reference":"Chương V, mục 1.2, hạng mục I.5","requirement":"Mới 100%"},{"item":"Tổ máy 60 kVA: Cấp điện áp","quote":"220/380 VAC","reference":"Chương V, mục 1.2, hạng mục I.6","requirement":"220/380 VAC"},{"item":"Tổ máy 60 kVA: Dao động điện áp đầu ra","quote":"≤ ±1%","reference":"Chương V, mục 1.2, hạng mục I.7","requirement":"≤ ±1%"},{"item":"Tổ máy 60 kVA: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, hạng mục I.8","requirement":"50 Hz"},{"item":"Tổ máy 60 kVA: Công suất định mức","quote":"≥ 60 kVA","reference":"Chương V, mục 1.2, hạng mục I.9","requirement":"≥ 60 kVA"},{"item":"Tổ máy 60 kVA: Công suất dự phòng","quote":"≥ 66 kVA","reference":"Chương V, mục 1.2, hạng mục I.10","requirement":"≥ 66 kVA"},{"item":"Tổ máy 60 kVA: Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥8h","reference":"Chương V, mục 1.2, hạng mục I.11","requirement":"≥ 8 giờ"},{"item":"Tổ máy 60 kVA: Bình chứa nhiên liệu","quote":"liên tục (12h) ở 100% công suất định mức.","reference":"Chương V, mục 1.2, hạng mục I.12","requirement":"Gắn liền khung bệ, bằng thép xử lý hóa học chống rỉ sét, tăng bám dính của sơn; dung tích tối thiểu đảm bảo chạy liên tục 12h ở 100% công suất định mức"},{"item":"Tổ máy 60 kVA: Vỏ cách âm","quote":"Bằng thép, có độ dày vỏ cách âm > 1.5 mm,","reference":"Chương V, mục 1.2, hạng mục I.13","requirement":"Bằng thép, độ dày vỏ cách âm > 1.5 mm, xử lý bề mặt bằng hóa học chống oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy 60 kVA: Khả năng đóng tải 1 cấp","quote":"Từ 0% tải lên 100% trong vòng 30s","reference":"Chương V, mục 1.2, hạng mục I.14","requirement":"Từ 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy 60 kVA: Sơn bảo vệ khung vỏ máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2, hạng mục I.15","requirement":"Sơn tĩnh điện"},{"item":"Tổ máy 60 kVA: Cơ cấu truyền động","quote":null,"reference":"Chương V, mục 1.2, hạng mục I.16","requirement":"Động cơ và đầu phát nối ghép bằng khớp nối đồng trục, chịu chấn động cao"},{"item":"Tổ máy 60 kVA: Khung đế đặt máy","quote":"3,0 mm được hàn điện đảm bảo vững chắc,","reference":"Chương V, mục 1.2, hạng mục I.17","requirement":"Thép chữ U, I hoặc V dày ≥ 3,0 mm, hàn điện, xử lý hóa học chống oxy hóa, sơn tĩnh điện; có bộ giảm chấn, chống rung"},{"item":"Tổ máy 60 kVA: Hệ thống chống rung","quote":null,"reference":"Chương V, mục 1.2, hạng mục I.18","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, chịu tải và chấn động cao"},{"item":"Tổ máy 60 kVA: Hệ thống khí thải","quote":"Sử dụng sơn chịu nhiệt > 300 độ C, nằm bên","reference":"Chương V, mục 1.2, hạng mục I.19","requirement":"Sơn chịu nhiệt > 300 độ C, nằm bên trong vỏ giảm âm, làm mát bằng gió; đáp ứng QCVN 19:2009/BTNMT"},{"item":"Tổ máy 60 kVA: Độ ồn","quote":"Độ ồn ≤ 68dB ở 100% công suất định mức","reference":"Chương V, mục 1.2, hạng mục I.20","requirement":"≤ 68dB ở 100% công suất định mức, trong không gian mở ở khoảng cách 7m"},{"item":"Tổ máy 60 kVA: Bảng thông số máy","quote":null,"reference":"Chương V, mục 1.2, hạng mục I.21","requirement":"Làm bằng vật liệu bền hoặc in trực tiếp lên vỏ máy, tối thiểu gồm: tên máy, số seri, công suất, điện áp, tần số, hệ số công suất, kích thước, khối lượng máy"},{"item":"Tổ máy 60 kVA: Ghi nhãn","quote":null,"reference":"Chương V, mục 1.2, hạng mục I.22","requirement":"Có ghi nhãn cho các bộ phận đấu nối điện và bộ phận kết nối thiết bị khác"},{"item":"Tổ máy 60 kVA: Nhiên liệu sử dụng","quote":"Dầu Diesel thông dụng trên thị trường Việt","reference":"Chương V, mục 1.2, hạng mục I.23","requirement":"Dầu Diesel thông dụng trên thị trường Việt Nam"},{"item":"Tổ máy 60 kVA: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy 12V, tự động","reference":"Chương V, mục 1.2, hạng mục I.24","requirement":"Khởi động đề điện bằng ắc quy 12V, tự động sạc"},{"item":"Tổ máy 60 kVA: Điều kiện hoạt động, vận hành","quote":"Nhiệt độ môi trường: 0oC đến 40oC.","reference":"Chương V, mục 1.2, hạng mục I.25","requirement":"Nhiệt đới hóa toàn bộ bộ phận; nhiệt độ môi trường 0oC đến 40oC; độ ẩm hoạt động 85%"},{"item":"Tổ máy 60 kVA: Bình ắc quy","quote":"Kèm theo máy.","reference":"Chương V, mục 1.2, hạng mục I.26","requirement":"Kèm theo máy, kèm bộ giá đỡ và đai giữ cố định bình ắc quy"},{"item":"Tổ máy 60 kVA: Kích thước (D x R x C) cả vỏ","quote":"≤ (2450 x 1000 x 1500) mm","reference":"Chương V, mục 1.2, hạng mục I.27","requirement":"≤ (2450 x 1000 x 1500) mm"},{"item":"Tổ máy 60 kVA: Trọng lượng khô (cả vỏ)","quote":"≤ 1320 Kg","reference":"Chương V, mục 1.2, hạng mục I.28","requirement":"≤ 1320 Kg"},{"item":"Tổ máy 60 kVA - Đầu phát: Năm sản xuất, loại, kích từ","quote":"Kích từ tự động, không chổi than, 3 pha 4 dây","reference":"Chương V, mục 1.2, hạng mục II.1-II.4, II.7","requirement":"Sản xuất từ năm 2022 trở về sau; kích từ tự động, không chổi than, 3 pha 4 dây; tự kích từ, không chổi than. Hãng, mã hiệu, xuất xứ do nhà thầu cung cấp"},{"item":"Tổ máy 60 kVA - Đầu phát: Công suất định mức, hệ số công suất","quote":"Cos φ = 0.8","reference":"Chương V, mục 1.2, hạng mục II.5, II.6","requirement":"Công suất ≥ 60 kVA; Cos φ = 0.8"},{"item":"Tổ máy 60 kVA - Đầu phát: Bộ điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép","reference":"Chương V, mục 1.2, hạng mục II.8","requirement":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải"},{"item":"Tổ máy 60 kVA - Đầu phát: Độ ổn định điện áp","quote":"≤ 1% từ không tải đến đầy tải định mức trong","reference":"Chương V, mục 1.2, hạng mục II.9","requirement":"≤ 1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Tổ máy 60 kVA - Đầu phát: Độ ổn định tần số","quote":"≤ 5% từ không tải đến đầy tải định mức trong","reference":"Chương V, mục 1.2, hạng mục II.10","requirement":"≤ 5% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Tổ máy 60 kVA - Đầu phát: Kết cấu","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2, hạng mục II.11","requirement":"Một ổ trục, tự bôi trơn"},{"item":"Tổ máy 60 kVA - Đầu phát: Cấp cách điện/nhiệt","quote":"Tối thiểu cấp H/H","reference":"Chương V, mục 1.2, hạng mục II.12","requirement":"Tối thiểu cấp H/H"},{"item":"Tổ máy 60 kVA - Đầu phát: Cấp bảo vệ","quote":"Tối thiểu IP23","reference":"Chương V, mục 1.2, hạng mục II.13","requirement":"Tối thiểu IP23"},{"item":"Tổ máy 60 kVA - Đầu phát: Sóng hài THD tại đầy tải, hiệu suất","quote":"87.3%","reference":"Chương V, mục 1.2, hạng mục II.14, II.15","requirement":"THD 1.5%; hiệu suất 87.3%"},{"item":"Tổ máy 60 kVA - Động cơ: Loại, nhiên liệu, năm sản xuất","quote":"Diesel, 4 kỳ, phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, hạng mục III.1-III.5","requirement":"Diesel, 4 kỳ, phun nhiên liệu trực tiếp; sản xuất từ năm 2022 trở về sau. Hãng, mã hiệu, xuất xứ do nhà thầu cung cấp"},{"item":"Tổ máy 60 kVA - Động cơ: Tổng dung tích xilanh, số xilanh","quote":"4 thẳng hàng","reference":"Chương V, mục 1.2, hạng mục III.6, III.10","requirement":"Dung tích > 4,33 lít; 4 xilanh thẳng hàng"},{"item":"Tổ máy 60 kVA - Động cơ: Công suất","quote":"≥ 66kW~ 80.6 HP","reference":"Chương V, mục 1.2, hạng mục III.7, III.8","requirement":"Công suất liên tục ≥ 55 KW; công suất tối đa ≥ 66kW~ 80.6 HP"},{"item":"Tổ máy 60 kVA - Động cơ: Tốc độ quay","quote":"1.500 vòng/ phút (rpm)","reference":"Chương V, mục 1.2, hạng mục III.9","requirement":"1.500 vòng/ phút (rpm)"},{"item":"Tổ máy 60 kVA - Động cơ: Tỷ số nén, kiểu điều tốc","quote":"≥ 17:1","reference":"Chương V, mục 1.2, hạng mục III.11, III.12","requirement":"Tỷ số nén ≥ 17:1; điều tốc cơ khí hoặc điện tử"},{"item":"Tổ máy 60 kVA - Động cơ: Hệ thống bôi trơn, bơm chuyển tiếp nhiên liệu","quote":"Bơm nhớt, bôi trơn cưỡng bức","reference":"Chương V, mục 1.2, hạng mục III.13, III.14","requirement":"Bơm nhớt, bôi trơn cưỡng bức; bơm điện chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Tổ máy 60 kVA - Động cơ: Hệ thống khởi động","quote":null,"reference":"Chương V, mục 1.2, hạng mục III.15","requirement":"Motor khởi động điện DC gắn trực tiếp trong máy, có sạc ắc quy khi chạy máy"},{"item":"Tổ máy 60 kVA - Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt.","reference":"Chương V, mục 1.2, hạng mục III.16","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt; lọc nhiên liệu có lọc thô tách nước và lọc tinh trước bơm cao áp"},{"item":"Tổ máy 60 kVA - Động cơ: Hệ thống cảm biến","quote":"Cảm biến áp suất dầu bôi trơn.","reference":"Chương V, mục 1.2, hạng mục III.17","requirement":"Cảm biến áp suất dầu bôi trơn; cảm biến nhiệt độ nước làm mát động cơ"},{"item":"Tổ máy 60 kVA - Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống","reference":"Chương V, mục 1.2, hạng mục III.18","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn; két nước (giàn giải nhiệt tuần hoàn bằng đồng) kết hợp quạt gió đầu trục; có bình nước phụ"},{"item":"Tổ máy 60 kVA - Động cơ: Tiêu hao nhiên liệu","quote":"≤ 13,8 lít/h","reference":"Chương V, mục 1.2, hạng mục III.19-III.22","requirement":"100% công suất ≤ 13,8 lít/h; 75% ≤ 10,75 lít/h; 50% ≤ 7,55 lít/h; 25% ≤ 4,66 lít/h"},{"item":"Tổ máy 60 kVA - Hệ thống điều khiển: Năm sản xuất, yêu cầu chung","quote":"Dùng công nghệ vi xử lý, lập trình theo yêu cầu","reference":"Chương V, mục 1.2, hạng mục IV.1-IV.4","requirement":"Sản xuất từ năm 2022 trở về sau; gắn trực tiếp trên máy, công nghệ vi xử lý, lập trình theo yêu cầu, có nút dừng khẩn cấp lắp bên ngoài; chế độ RUN, STOP, AUTO; lưu thời gian thực; nhiệt độ hoạt động -30 đến 70 độ C; vận hành theo thời gian biểu cài đặt trước; tự khởi động khi tín hiệu dòng điện ắc quy trạm BTS thấp (DC low). Hãng, mã hiệu, xuất xứ do nhà thầu cung cấp"},{"item":"Tổ máy 60 kVA - Hệ thống điều khiển: Chức năng hiển thị","quote":"Mức nhiên liệu trong thùng (%)","reference":"Chương V, mục 1.2, hạng mục IV.5","requirement":"Hiển thị điện áp (V), dòng điện (A), tần số (Hz), điện áp ắc quy (V), nhiệt độ nước làm mát (°C), áp suất dầu bôi trơn (bar), số giờ vận hành (h), mức nhiên liệu trong thùng (%)"},{"item":"Tổ máy 60 kVA - Hệ thống điều khiển: Chức năng cảnh báo và tự động dừng động cơ","quote":"Mức nhiên liệu thấp hơn giới hạn cài đặt","reference":"Chương V, mục 1.2, hạng mục IV.6","requirement":"Điện áp máy phát cao/thấp; tần số máy phát cao/thấp; nhiệt độ nước làm mát cao; áp suất dầu bôi trơn thấp; quá tải; vượt tốc độ cho phép; không đạt tốc độ; mức nhiên liệu thấp hơn giới hạn cài đặt; nhấn nút dừng khẩn cấp"},{"item":"Tổ máy 60 kVA - Hệ thống điều khiển: Chức năng cài đặt","quote":"Cài đặt số lần khởi động","reference":"Chương V, mục 1.2, hạng mục IV.7","requirement":"Cài đặt qua phím trên bộ điều khiển; hẹn bảo hành, bảo trì theo ngày tháng hoặc số giờ chạy; cài đặt số lần khởi động; trễ khởi động máy phát 0,5-10 phút; trễ đóng điện máy phát sang lưới 0,5-5 phút; trễ đóng điện lưới sang máy phát 0,5-10 phút; chạy làm mát sau ngắt tải 0,5 phút tới 01 giờ"},{"item":"Tổ máy 60 kVA - Hệ thống điều khiển: Chức năng điều khiển","quote":"Điều khiển chế độ tự động","reference":"Chương V, mục 1.2, hạng mục IV.8","requirement":"Điều khiển chế độ tự động, nhân công, khởi động và chạy làm mát động cơ; điều khiển công tắc chuyển mạch ATS (khi điện lưới không đạt chất lượng điện áp, tần số hoặc mất pha thì phát tín hiệu khởi động động cơ, chuyển sang điện máy phát, khi lưới đảm bảo thì chuyển lại điện lưới)"},{"item":"Tổ máy 60 kVA - Hệ thống điều khiển: Chức năng mở rộng (nếu có)","quote":"Bộ điều khiển có giao diện kết nối máy tính","reference":"Chương V, mục 1.2, hạng mục IV.9","requirement":"Giao diện kết nối máy tính qua cổng USB, kết hợp phần mềm điều khiển máy phát điện và lập trình trên máy vi tính"},{"item":"Tổ máy 60 kVA - Kết nối điện áp ra: Đấu nối và bảo vệ","quote":"Đấu trực tiếp vào Aptomat","reference":"Chương V, mục 1.2, hạng mục V.1, V.2","requirement":"Đấu trực tiếp vào Aptomat đầu ra; Aptomat 3 pha/3 cực chất lượng cao của hãng Mitsubishi, Fuji, LS hoặc tương đương, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Tổ máy 60 kVA - Tủ ATS","quote":"Dòng điện định mức: ≥ 80 A, 3 pha","reference":"Chương V, mục 1.2, hạng mục VI.1","requirement":"Dòng điện định mức ≥ 80 A, 3 pha; sản xuất từ năm 2022 trở về sau; máy có giao diện kết nối ATS để điều khiển tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Tổ máy 60 kVA - Tủ ATS: Chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man","reference":"Chương V, mục 1.2, hạng mục VI.2","requirement":"Tự động khởi động máy phát khi lưới có sự cố; tự động chuyển tải từ lưới sang máy phát và ngược lại khi mất/có điện; công tắc chọn chế độ Auto/Gen/Man; đèn báo chế độ hoạt động"},{"item":"Tổ máy 60 kVA: Bảo hành","quote":"≥ 720 ngày","reference":"Chương V, mục 1.2, hạng mục VII.1","requirement":"≥ 720 ngày"},{"item":"Tổ máy 60 kVA: Tài liệu kèm theo","quote":"Tiếng Việt/Anh","reference":"Chương V, mục 1.2, hạng mục VII.2","requirement":"Catalog, tài liệu hướng dẫn sử dụng/vận hành, bảo dưỡng bằng tiếng Việt/Anh"},{"item":"Tổ máy 60 kVA: Chứng nhận xuất xưởng, CO, CQ","quote":"CO, CQ(bản gốc hoặc chứng thực sao y)","reference":"Chương V, mục 1.2, hạng mục VII.3, VII.4","requirement":"Có chứng nhận xuất xưởng cho mỗi máy; CO, CQ đối với động cơ, đầu phát, bảng điều khiển (bản gốc hoặc chứng thực sao y)"},{"item":"Tổ máy 60 kVA: Bộ lọc nhiên liệu, hệ thống làm mát","quote":"Nguyên thủy theo máy","reference":"Chương V, mục 1.2, hạng mục VII.5, VII.6","requirement":"Bộ lọc nhiên liệu tháo lắp được, thuận tiện thay thế bảo dưỡng; hệ thống làm mát bằng nước nguyên thủy theo máy"},{"item":"Tổ máy 60 kVA: Hệ thống xả giảm thanh","quote":null,"reference":"Chương V, mục 1.2, hạng mục VII.7","requirement":"Gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác"},{"item":"Tổ máy 60 kVA: Vận hành và điều khiển dự phòng","quote":"Có bơm mồi dầu bằng điện gắn trên máy","reference":"Chương V, mục 1.2, hạng mục VII.8, VII.9","requirement":"Có bơm mồi dầu bằng điện gắn trên máy; có chế độ đề tay khi bộ điều khiển bị lỗi"},{"item":"Tổ máy 60 kVA: Đầu phát và động cơ","quote":"Đồng bộ nhà sản xuất","reference":"Chương V, mục 1.2, hạng mục VII.11","requirement":"Đồng bộ nhà sản xuất"},{"item":"Tổ máy 60 kVA: Vận chuyển, lắp đặt, nghiệm thu","quote":"nghiệm thu thử tải tập trung tại Vườn quốc gia U Minh Hạ và nghiệm thu khi lắp","reference":"Chương V, mục 1.3 và hạng mục VII.10","requirement":"Nhà thầu vận chuyển và đưa máy hoàn chỉnh vào phòng máy tại các vị trí BTS (phòng diện tích ≥ 5.5m x 4.5m); nghiệm thu thử tải tập trung tại Vườn quốc gia U Minh Hạ và nghiệm thu sau khi lắp đặt xong; nhà thầu cung cấp tải giả, dụng cụ đo thông số kỹ thuật, nhiên liệu chạy thử tối thiểu 3 giờ, nhớt máy và nước giải nhiệt đầy đủ theo máy"},{"item":"Tổ máy 60 kVA: Dịch vụ sau bán hàng","quote":null,"reference":"Chương V, mục 1.3","requirement":"Đào tạo, hướng dẫn nhân viên vận hành thành thạo; cung cấp phụ tùng thay thế trong 05 năm sau khi hết thời gian bảo hành; cam kết hỗ trợ vận hành ổn định trong thời gian bảo hành"},{"item":"Tổ máy 60 kVA: Kiểm tra và thử nghiệm","quote":null,"reference":"Chương V, mục 3","requirement":"Kiểm tra thông số kỹ thuật, thử tải tập trung tại 1 địa điểm do Vườn quốc gia U Minh Hạ chỉ định và nghiệm thu sau khi lắp đặt hoàn thành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:49:53.192Z"}},"IB2300083662":{"u":"2026-11-03T12:47:24.195+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ (nước sản xuất) của động cơ và đầu phát điện; không nêu số xi lanh, bộ AVR, thời hạn bảo hành, năm sản xuất, cáp, ATS (ngoài tủ đóng cắt MCCB 4P-400A) và số lượng tổ máy bằng số.","Mục 'Mức tiêu thụ nhiên liệu' trong văn bản bị ngắt dòng, quote giữ nguyên ký tự xuống dòng.","Văn bản ghi 'Bản vẽ: Không có'."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2300083662","generatorCapacity":"200 kVA prime (công suất liên tục ≥ 200KVA/160KW; dự phòng ≥ 220KVA/176KW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện diesel 3 pha: Loại, công suất và số lượng","quote":"Tổ máy phát điện của dự án là tổ máy được nhập khẩu đồng bộ (bao gồm cả vỏ cách âm), loại diesel 3 pha, công suất prime 200kvA.","reference":"Chương V, mục II, Yêu cầu chung","requirement":"Tổ máy phát điện nhập khẩu đồng bộ nguyên chiếc, bao gồm vỏ cách âm, loại diesel 3 pha, công suất prime 200kVA. Văn bản chỉ nêu một tổ máy, không ghi số lượng bằng số."},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục ≥ 200KVA/160KW","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Công suất liên tục ≥ 200KVA/160KW"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suât dự phòng ≥ 220KVA/176KW","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Công suất dự phòng ≥ 220KVA/176KW"},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất","quote":"Tình trạng máy: Mới 100%","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Máy mới 100%. Toàn bộ vật tư, hàng hóa, thiết bị được sản xuất mới 100%, chưa qua sử dụng. Văn bản không nêu năm sản xuất."},{"item":"Tổ máy phát điện: Xuất xứ, nguồn gốc","quote":"có nguồn gốc, xuất xứ rõ ràng, hợp pháp","reference":"Chương V, mục II, Yêu cầu chung","requirement":"Hàng hóa nhập khẩu đồng bộ nguyên chiếc, có nguồn gốc, xuất xứ rõ ràng, hợp pháp. Văn bản không nêu nước sản xuất cụ thể."},{"item":"Tổ máy phát điện: Điện áp, số pha, hệ số công suất, tần số","quote":"Điện áp: 400V/230V - 3 phase - 4 dây","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Điện áp 400V/230V, 3 pha, 4 dây; hệ số công suất Cosphi = 0.8; tần số 50Hz, 1500 vòng/phút"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất: Cosphi = 0.8","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Cosphi = 0.8"},{"item":"Tổ máy phát điện: Tần số, tốc độ","quote":"Tần số: 50Hz-1500 vòng/phút","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"50Hz, 1500 vòng/phút"},{"item":"Tổ máy phát điện: Độ ổn định điện áp","quote":"Độ ổn định điện áp: Không quá ± 1%","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Không quá ± 1%"},{"item":"Động cơ: Loại động cơ","quote":"Động cơ diesel 4 thì","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Động cơ diesel 4 thì. Văn bản không nêu hãng, model, xuất xứ, số xi lanh của động cơ."},{"item":"Động cơ: Kiểu nạp khí","quote":"Kiểu nạp khí: Tăng áp với bộ làm mát khí nạp.","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Tăng áp với bộ làm mát khí nạp"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Hệ thống bôi trơn: dùng dầu bôi trơn thông thường","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Dùng dầu bôi trơn thông thường"},{"item":"Động cơ: Bộ điều tốc","quote":"Kiểu bộ điều tốc: Tự động theo phụ tải","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Tự động theo phụ tải"},{"item":"Động cơ: Khởi động","quote":"Kiểu khởi động: Đề bằng điện ắc quy 24 volt DC","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Đề bằng điện ắc quy 24 volt DC"},{"item":"Động cơ: Nhiên liệu","quote":"Nhiên liệu: Dầu diesel","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Dầu diesel"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu","quote":"+ Mức 50% tải ~ 24 lít/giờ; + Mức 80% tải ~ 37.3 lít/giờ;\n+ Mức 100% tải ~ 42.1 lít/giờ;","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Mức 50% tải ~ 24 lít/giờ; mức 80% tải ~ 37.3 lít/giờ; mức 100% tải ~ 42.1 lít/giờ"},{"item":"Động cơ: Khí thải","quote":"Khí thải thỏa mãn tiêu chuẩn European 2004/26/EC của Châu Âu và EPA/ CARB của Mỹ","reference":"Chương V, mục II.1, hạng mục 1, mục 1.2","requirement":"Khí thải thỏa mãn tiêu chuẩn European 2004/26/EC của Châu Âu và EPA/ CARB của Mỹ"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Cấp cách điện: Cấp H","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Cấp H. Văn bản không nêu hãng, model, xuất xứ, bộ AVR của đầu phát."},{"item":"Đầu phát điện: Hiệu suất","quote":"Đầu phát điện hiệu suất ≥93%","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Hiệu suất ≥ 93%"},{"item":"Tổ máy phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"IP23"},{"item":"Tổ máy phát điện: Kích thước và trọng lượng","quote":"Kích thước máy:L3300 x W1100 x H1770 (mm)","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Kích thước L3300 x W1100 x H1770 (mm); trọng lượng 2200kg"},{"item":"Tổ máy phát điện: Trọng lượng","quote":"Trọng lượng máy:2200kg","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"2200kg"},{"item":"Bồn nhiên liệu","quote":"Bồn nhiên liệu: được thiết kế nằm dưới chân đế máy, dung tích 170 lít.","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Thiết kế nằm dưới chân đế máy, dung tích 170 lít"},{"item":"Bảng điều khiển: Hiển thị và chuyển nguồn","quote":"+ Có chức năng tự động dò điện lưới (AMF), tự động chuyển đổi nguồn lưới và máy phát","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1, Bảng điều khiển","requirement":"Hiển thị trạng thái cảnh báo trên LCD; có chức năng tự động dò điện lưới (AMF), tự động chuyển đổi nguồn lưới và máy phát; có chức năng chuyển đổi nguồn bằng nút nhấn"},{"item":"Bảng điều khiển: Giám sát và bảo vệ","quote":"+ Hiển thị và giám sát công suất kVA, kW, kVAr, pf","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1, Bảng điều khiển","requirement":"Hiển thị và giám sát công suất kVA, kW, kVAr, pf; cảnh báo bảo vệ quá tải; cảnh báo bảo vệ quá dòng; ghi nhật ký vận hành lỗi"},{"item":"Bảng điều khiển: Kết nối và chức năng khác","quote":"+ Tích hợp kết nối truyền thông với nhiều chuẩn loại động cơ sử dụng ECU thông qua Canbus","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1, Bảng điều khiển","requirement":"Chế độ tiết kiệm nguồn; định dạng thông số cài đặt qua cổng USB; kết nối truyền thông với nhiều chuẩn động cơ dùng ECU qua Canbus; mở rộng kết nối DSENet; cảnh báo bảo trì; chạy định kỳ động cơ; dòng điện tiêu thụ 260 mA tại 12VDC"},{"item":"Vỏ cách âm: Vật liệu vỏ","quote":"Vỏ cách âm máy phát điện:Bằng thép dày 2mm, sơn tĩnh điện chất lượng cao.","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Thép dày 2mm, sơn tĩnh điện chất lượng cao"},{"item":"Vỏ cách âm: Vật liệu cách âm và độ ồn","quote":"Vật liệu cách âm: Bằng mút chuyên dùng tiêu âm chống cháy, độ ồn <=75dB@7m đo trong môi trường không gian mở","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Mút chuyên dùng tiêu âm chống cháy; độ ồn ≤ 75dB@7m đo trong môi trường không gian mở"},{"item":"Tủ đóng cắt ngõ ra","quote":"Tủ đóng cắt ngõ raMCCB 4P-400A","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"MCCB 4P-400A"},{"item":"Bộ sạc ắc quy","quote":"Có Bộ sạc tự động ắc quy từ điện lưới:","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Có bộ sạc tự động ắc quy từ điện lưới"},{"item":"Pô giảm âm","quote":"Có Pô giảm âm + ống nhún nằm trong vỏ cách âm","reference":"Chương V, mục II.1, hạng mục 1, mục 1.1","requirement":"Có pô giảm âm và ống nhún nằm trong vỏ cách âm"},{"item":"Tổ máy phát điện: Tiêu chuẩn sản xuất","quote":"Sản phẩm máy phát điện được sản xuất bằng công nghệ hiện đại đạt tiêu chuẩn ISO 9001 và CE.","reference":"Chương V, mục II, Yêu cầu chung; mục 1.2","requirement":"Sản xuất bằng công nghệ hiện đại, đạt tiêu chuẩn ISO 9001 và CE"},{"item":"Hệ thống ống xả khói, ống thoát khí nóng, cấp gió tươi (hạng mục 2)","quote":"Đảm bảo tuân thủ về Quy chuẩn kỹ thuật Quốc gia QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ do Bộ Tài nguyên và Môi trường ban hành và Tiêu chuẩn TCVN 9727:2013","reference":"Chương V, mục II.1, hạng mục 2","requirement":"Tuân thủ QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ, và TCVN 9727:2013 về động cơ hạng nặng - đo phát thải khí từ khí thải thô và phát thải hạt"},{"item":"Hệ thống ống xả khói, ống thoát khí nóng, cấp gió tươi (hạng mục 2): Bản vẽ lắp đặt","quote":"Có đề xuất bản vẽ lắp đặt hệ thống phù hợp cho hoạt động của máy phát đện và điều kiện mặt bằng, không gian hiện có của công trình","reference":"Chương V, mục II.1, hạng mục 2","requirement":"Có đề xuất bản vẽ lắp đặt hệ thống phù hợp với hoạt động của máy phát điện và điều kiện mặt bằng, không gian hiện có của công trình"},{"item":"Phạm vi lắp đặt","quote":"Cung cấp và lắp đặt hoàn thiện tổ máy phát điện(loại nhập khẩu đồng bộ bao gồm cả vỏ cách âm)","reference":"Chương V, mục I.2.1","requirement":"Cung cấp và lắp đặt hoàn thiện tổ máy phát điện (nhập khẩu đồng bộ, gồm vỏ cách âm) tại Phường Hòa Hiệp Nam, quận Liên Chiểu, TP Đà Nẵng, bàn giao sử dụng; vận hành đồng bộ tại công trình"},{"item":"Kiểm tra, chạy thử","quote":"Vận hành chạy thử trước khi nghiệm thu.","reference":"Chương V, mục V","requirement":"Vận hành chạy thử trước khi nghiệm thu"},{"item":"Chứng từ chất lượng (CQ) và bảo hành","quote":"Giấy chứng nhận chất lượng (CQ); Phiếu bảo hành; Tài liệu kỹ thuật của thiết bị; tài liệu hướng dẫn sử dụng, quy trình bảo trì, bảo dưỡng của hàng hóa thiết bị; kết quả thực hiện kiểm tra chạy thử thiết bị đạt các đặc tính, thông số kỹ thuật cơ bản.","reference":"Chương V, mục II, Yêu cầu chung","requirement":"Có Giấy chứng nhận chất lượng (CQ), phiếu bảo hành, tài liệu kỹ thuật, hướng dẫn sử dụng, quy trình bảo trì bảo dưỡng và kết quả chạy thử thiết bị"},{"item":"Chứng từ xuất xứ (CO) đối với hàng nhập khẩu","quote":"Giấy chứng nhận xuất xứ (CO); danh mục đóng gói hàng hóa (Packing List); Tờ khai hải quan; Hóa đơn tài chính.","reference":"Chương V, mục II, Yêu cầu chung","requirement":"Cung cấp thêm Giấy chứng nhận xuất xứ (CO), Packing List, tờ khai hải quan, hóa đơn tài chính; chứng thư kiểm định (vinacontrol) về xuất xứ, chất lượng"},{"item":"Bảo hành, sau bán hàng: Trung tâm bảo hành và thời gian xử lý sự cố","quote":"Nhà thầu phải có tối thiểu 01 trung tâm bảo hành tại Đà Nẵng","reference":"Chương V, mục II.2","requirement":"Có tối thiểu 01 trung tâm bảo hành tại Đà Nẵng. Trong 24 giờ kể từ khi nhận thông báo phải cử nhân viên kỹ thuật tới khắc phục sự cố, thời gian khắc phục tối đa 07 ngày. Văn bản không nêu thời hạn bảo hành."},{"item":"Tiêu chuẩn, quy chuẩn áp dụng khi cung cấp, lắp đặt","quote":"TCVN 4055:2012: Tổ chức thi công","reference":"Chương V, mục II.3","requirement":"Tuân thủ Nghị định 06/2021/NĐ-CP, QCVN 19:2009/BTNMT, TCVN 9727:2013, TCVN 4055:2012, TCVN 5637:1991 và các quy định hiện hành liên quan"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:47:23.382Z"}},"IB2300087393":{"u":"2026-11-03T12:33:47.464+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp MS 2A E-Chuong 5-GT 07 May phat 400KVa-Chuan.pdf), chưa phân tích cả HSMT.","Dòng 'Tốc độ quay' và 'Hệ thống làm mát' của động cơ bị chèn khung chữ ký số trong văn bản nên không trích nguyên văn được (quote = null); nội dung 'Két nước ... kết hợp quạt gió' được ghép từ các mảnh chữ rời, cần đối chiếu với bản PDF gốc.","Dòng 'Loại kích từ - ổn áp' trải nhiều dòng nên quote để null; nội dung đã chép đúng theo văn bản.","Văn bản không nêu hãng, model, xuất xứ, năm sản xuất, CO/CQ, bảo hành, bình nhiên liệu, ATS, cáp, mức ồn hay tiêu chuẩn áp dụng."],"result":{"keyInfo":{"bidName":"Gói thầu 07: Mua sắm 01 Máy phát điện 400KVA","notifyNo":"IB2300087393","generatorCapacity":"400 kVA (công suất tối đa ≥ 400 KVA; công suất tối thiểu ≥ 320 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 400 KVA (01 cái): Số lượng","quote":"Máy phát điện 400 KVA (01 cái)","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"01 cái máy phát điện 400 KVA"},{"item":"Máy phát điện 400 KVA: Kiểu máy","quote":"Kiểu máy: Đồng bộ, ghép trục, không chổi than","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Đồng bộ, ghép trục, không chổi than"},{"item":"Máy phát điện 400 KVA: Công suất tối đa","quote":"Công suất tối đa: ≥ 400 KVA","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"≥ 400 KVA"},{"item":"Máy phát điện 400 KVA: Công suất tối thiểu","quote":"Công suất tối thiểu: ≥ 320 KVA","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"≥ 320 KVA"},{"item":"Máy phát điện 400 KVA: Hệ số công suất","quote":"Hệ số công suất: 0,8 (± 3%)","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"0,8 (± 3%)"},{"item":"Máy phát điện 400 KVA: Tiêu hao nhiên liệu 100% tải","quote":"+ 100% tải: ≤ 85,8 L/h","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"≤ 85,8 L/h"},{"item":"Máy phát điện 400 KVA: Tiêu hao nhiên liệu 80% tải","quote":"+ 80% tải: ≤ 70,4 L/h","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"≤ 70,4 L/h"},{"item":"Máy phát điện 400 KVA: Tiêu hao nhiên liệu 50% tải","quote":"+ 50% tải: ≤ 42,8 L/h","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"≤ 42,8 L/h"},{"item":"Máy phát điện 400 KVA: Số pha - số dây - điện thế","quote":"Số pha - số dây - điện thế: 3 pha - 4 dây - 220/380V","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"3 pha - 4 dây - 220/380V"},{"item":"Máy phát điện 400 KVA: Đóng tải","quote":"Đóng tải một bước 100% tải định mức trong vòng 10 giây","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Đóng tải một bước 100% tải định mức trong vòng 10 giây"},{"item":"Máy phát điện 400 KVA: Độ ổn định điện áp","quote":"Độ ổn định điện áp: ± 1% từ không tải đến đầy tải","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"± 1% từ không tải đến đầy tải"},{"item":"Máy phát điện 400 KVA: Tần số","quote":"Tần số: 50 Hz (± 3%)","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"50 Hz (± 3%)"},{"item":"Máy phát điện 400 KVA: Trọng lượng","quote":"Trọng lượng: ≤ 4170 Kg","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"≤ 4170 Kg"},{"item":"Máy phát điện 400 KVA: Kích thước (dài x rộng x cao)","quote":"Kích thước (dài x rộng x cao): 4330x1500x2030 mm","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"4330x1500x2030 mm (± 3%)"},{"item":"Máy phát điện 400 KVA: Kiểu ghép động cơ với đầu phát","quote":"Kiểu ghép động cơ với đầu phát: Đồng trục","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Đồng trục"},{"item":"Máy phát điện 400 KVA: Động cơ - số xylanh, kiểu sắp xếp","quote":"+ Số xylanh - Kiểu sắp xếp: 6- Thẳng hàng","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"6 xylanh, thẳng hàng"},{"item":"Máy phát điện 400 KVA: Động cơ - đường kính xi lanh","quote":"+ Đường kính xi lanh: 135 mm","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"135 mm"},{"item":"Máy phát điện 400 KVA: Động cơ - khoảng chạy xylanh","quote":"+ Khoảng chạy xylanh: 150 mm","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"150 mm"},{"item":"Máy phát điện 400 KVA: Động cơ - tỷ số nén","quote":"+ Tỷ số nén: 16.5:1","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"16.5:1"},{"item":"Máy phát điện 400 KVA: Động cơ - công suất định mức","quote":"+ Công suất định mức: 472Hp/352KWm","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"472Hp/352KWm"},{"item":"Máy phát điện 400 KVA: Động cơ - công suất dự phòng","quote":"+ Công suất dự phòng: 519Hp/387KWm","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"519Hp/387KWm"},{"item":"Máy phát điện 400 KVA: Động cơ - tổng dung tích xylanh","quote":"+ Tổng dung tích xylanh: 12,9 L (± 3%)","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"12,9 L (± 3%)"},{"item":"Máy phát điện 400 KVA: Động cơ - dung tích dầu bôi trơn bao gồm cả lọc","quote":"+ Dung tích dầu bôi trơn bao gồm cả lọc: 35 L (± 3%)","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"35 L (± 3%)"},{"item":"Máy phát điện 400 KVA: Động cơ - loại nhiên liệu","quote":"+ Loại nhiên liệu: Dầu Diesel","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Dầu Diesel"},{"item":"Máy phát điện 400 KVA: Động cơ - hệ thống khí nạp","quote":"+ Hệ thống khí nạp: Turbo charged - with aftercooler","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Turbo charged - with aftercooler"},{"item":"Máy phát điện 400 KVA: Động cơ - tốc độ quay","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"1500V/p (± 3%)"},{"item":"Máy phát điện 400 KVA: Động cơ - hệ thống làm mát","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Két nước, làm mát bằng quạt gió (văn bản bị chèn chữ ký số nên đọc chưa trọn vẹn: 'Két ... nước ... kết hợp ... quạt gió')"},{"item":"Máy phát điện 400 KVA: Động cơ - loại điều tốc","quote":"+ Loại điều tốc: Điện tử","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Điện tử"},{"item":"Máy phát điện 400 KVA: Đầu phát - điện thế, số pha, số dây","quote":"+ Điện thế - số pha - số dây: 220/380V - 3 pha - 4 dây","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"220/380V - 3 pha - 4 dây"},{"item":"Máy phát điện 400 KVA: Đầu phát - tốc độ quay","quote":"+ Tốc độ quay: 1500V/p (± 3%)","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"1500V/p (± 3%)"},{"item":"Máy phát điện 400 KVA: Đầu phát - quá tải trong vòng 20 giây","quote":"+ Quá tải trong vòng 20 giây: ≥ 300%","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"≥ 300%"},{"item":"Máy phát điện 400 KVA: Đầu phát - quá tốc độ tối đa","quote":"+ Quá tốc độ tối đa: ≥ 2250 rpm","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"≥ 2250 rpm"},{"item":"Máy phát điện 400 KVA: Đầu phát - cấp cách điện/bảo vệ","quote":"+ Cấp cách điện/ Bảo vệ: ≥ H/IP23","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"≥ H/IP23"},{"item":"Máy phát điện 400 KVA: Đầu phát - loại kích từ, ổn áp","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Không chổi than, tự động kích từ, từ trường quay 4 cực, tự động điều chỉnh điện thế bằng bộ AVR điện tử thế hệ mới"},{"item":"Máy phát điện 400 KVA: Bộ điều khiển - kiểu hiển thị","quote":"+ Kiểu hiển thị: Màn hình tinh thể lỏng.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Màn hình tinh thể lỏng"},{"item":"Máy phát điện 400 KVA: Vỏ cách âm","quote":"+ Vỏ cách âm: Theo máy","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Theo máy (không nêu mức ồn)"},{"item":"Máy phát điện 400 KVA: Bình ắc quy","quote":"+ Bình ắc quy: Theo máy","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Theo máy"},{"item":"Máy phát điện 400 KVA: MCCB","quote":"+ MCCB: Theo máy","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Theo máy"},{"item":"Máy phát điện 400 KVA: Xác nhận thông số của nhà sản xuất","quote":"Thông số kỹ thuật hàng hóa chào thầu phải được nhà sản xuất xác nhận (Có\nbản gốc, trường hợp nhà sản xuất nước ngoài thì có kèm theo bản dịch thuật sang\ntiếng Việt của đơn vị có thẩm quyền).","reference":"Chương V, mục 1.3","requirement":"Thông số kỹ thuật hàng hóa chào thầu phải được nhà sản xuất xác nhận (bản gốc; nhà sản xuất nước ngoài thì kèm bản dịch tiếng Việt của đơn vị có thẩm quyền)"},{"item":"Máy phát điện 400 KVA: Hướng dẫn sử dụng và dịch vụ sau bán hàng","quote":"Nhà thầu phải có cam kết hướng dẫn sử dụng;","reference":"Chương V, mục 1.3","requirement":"Cam kết hướng dẫn sử dụng; có khả năng cung cấp dịch vụ sau bán hàng phục vụ bảo dưỡng, bảo trì, thay thế vật tư"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:33:47.110Z"}},"IB2300088930":{"u":"2026-11-03T12:46:57.025+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2 Yeu cau ve ky thuat.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển và ATS.","Năm sản xuất không nhất quán: bảng A.I.1 yêu cầu năm 2021 hoặc 2022, mục 1.3.1 yêu cầu năm 2022 trở về sau.","Thời gian chạy quá tải 110% không nhất quán: 01 giờ/12 giờ (máy, A.I.19) và 1 giờ/06 giờ (đầu phát, A.III.5).","Công suất liên tục đầu phát ghi ≥ 22kVA/ 22kW, đã chép đúng theo văn bản.","Số thứ tự bảng bị thiếu ở các dòng 14, 17, 32, 33 của phần A.I; không có nội dung tương ứng trong văn bản.","Một số quote chỉ lấy dòng đầu của ô có nhiều dòng; các giá trị còn lại nằm cùng ô bảng và được nêu trong phần requirement."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện 20KVA","notifyNo":"IB2300088930","generatorCapacity":"2 x 20 kVA, 1 pha, diesel, kèm ATS, vỏ cách âm; công suất liên tục ≥ 20 kVA/16 kW, dự phòng ≥ 22 kVA/17,6 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 20 kVA: Số lượng, chủng loại","quote":"Cung cấp và lắp đặt 02 máy phát điện 20KVA- 1pha.","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt 02 máy phát điện 20KVA, 1 pha (loại máy phát điện diesel 20KVA, 1 pha, kèm ATS, vỏ cách âm)."},{"item":"Máy 20 kVA: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, bảng A.I.1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng."},{"item":"Máy 20 kVA: Năm sản xuất","quote":"Động cơ, đầu phát, bộ điều khiển, tủ chuyển đổi nguồn tự động ATS: được sản xuất năm 2021 hoặc 2022.","reference":"Chương V, mục 1.2, bảng A.I.1","requirement":"Động cơ, đầu phát, bộ điều khiển, tủ ATS sản xuất năm 2021 hoặc 2022."},{"item":"Máy 20 kVA: Năm sản xuất và xuất xứ hàng hóa (yêu cầu chung)","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước hoặc nhập ngoại trong năm 2022 trở về sau, có giấy chứng nhận chất lượng sản phẩm, sản phẩm phải ghi rõ tên, mã hiệu, xuất xứ.","reference":"Chương V, mục 1.3.1","requirement":"Hàng hóa mới nguyên 100%, sản xuất trong nước hoặc nhập ngoại trong năm 2022 trở về sau, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ."},{"item":"Máy 20 kVA: Công suất liên tục (100% tải)","quote":"≥ 20 kVA/16 kW.","reference":"Chương V, mục 1.2, bảng A.I.2","requirement":"≥ 20 kVA/16 kW."},{"item":"Máy 20 kVA: Công suất dự phòng","quote":"≥ 22 kVA/17,6 kW.","reference":"Chương V, mục 1.2, bảng A.I.3","requirement":"≥ 22 kVA/17,6 kW."},{"item":"Máy 20 kVA: Điện áp định mức","quote":"220V, xoay chiều.","reference":"Chương V, mục 1.2, bảng A.I.4","requirement":"220V, xoay chiều."},{"item":"Máy 20 kVA: Sai lệch điện áp cho phép (tải định mức)","quote":"≤ ± 1%.","reference":"Chương V, mục 1.2, bảng A.I.5","requirement":"≤ ± 1%."},{"item":"Máy 20 kVA: Số pha, số dây","quote":"1 pha, 2 dây.","reference":"Chương V, mục 1.2, bảng A.I.6","requirement":"1 pha, 2 dây."},{"item":"Máy 20 kVA: Tần số","quote":"50 Hz.","reference":"Chương V, mục 1.2, bảng A.I.7-8","requirement":"50 Hz; sai lệch tần số cho phép (tải định mức) ≤ ± 1%."},{"item":"Máy 20 kVA: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, bảng A.I.9","requirement":"Dầu Diesel."},{"item":"Máy 20 kVA: Hệ số công suất","quote":"Cosϕ = 1.","reference":"Chương V, mục 1.2, bảng A.I.10","requirement":"Cosϕ = 1."},{"item":"Máy 20 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục 1.2, bảng A.I.11","requirement":"1.500 vòng/phút."},{"item":"Máy 20 kVA: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy.","reference":"Chương V, mục 1.2, bảng A.I.12","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy."},{"item":"Máy 20 kVA: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục.","reference":"Chương V, mục 1.2, bảng A.I.13","requirement":"Trực tiếp bằng khớp nối đồng trục."},{"item":"Máy 20 kVA: Bộ nạp bình ắc quy","quote":"Kèm theo máy.","reference":"Chương V, mục 1.2, bảng A.I.15","requirement":"Kèm theo máy; có chức năng bảo vệ ngược pha, ngắn mạch, quá nhiệt."},{"item":"Máy 20 kVA: Aptomat (CB) tại ngõ ra","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, LS.","reference":"Chương V, mục 1.2, bảng A.I.16","requirement":"CB chất lượng tương đương hãng Mitsubishi, Schneider, Clipsal, LS; lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy phát."},{"item":"Máy 20 kVA: Thời gian chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ.","reference":"Chương V, mục 1.2, bảng A.I.18","requirement":"≥ 12 giờ."},{"item":"Máy 20 kVA: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục.","reference":"Chương V, mục 1.2, bảng A.I.19","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục."},{"item":"Máy 20 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 5,6 lít/giờ tại 75 % tải định mức.","reference":"Chương V, mục 1.2, bảng A.I.20","requirement":"≤ 5,6 lít/giờ tại 75 % tải định mức; ≤ 7,0 lít/giờ tại 100 % tải định mức."},{"item":"Máy 20 kVA: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 65dB (Mức độ ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m).","reference":"Chương V, mục 1.2, bảng A.I.21","requirement":"≤ 65dB (mức ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)."},{"item":"Máy 20 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục.","reference":"Chương V, mục 1.2, bảng A.I.22","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục."},{"item":"Máy 20 kVA: Điều kiện hoạt động, vận hành","quote":"Nhiệt độ môi trường: 0oC đến +52oC.","reference":"Chương V, mục 1.2, bảng A.I.23","requirement":"Nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường 0oC đến +52oC; độ ẩm hoạt động 5% đến 95%."},{"item":"Máy 20 kVA: Thùng chứa nhiên liệu","quote":"Thùng dầu bao gồm ống cấp dầu, ống hồi dầu, ống thở, cảm biến mức dầu và ốc xả cặn.","reference":"Chương V, mục 1.2, bảng A.I.24","requirement":"Gắn liền khung bệ máy, bằng thép xử lý hóa học chống rỉ; gồm ống cấp dầu, ống hồi dầu, ống thở, cảm biến mức dầu và ốc xả cặn."},{"item":"Máy 20 kVA: Dung tích thùng nhiên liệu","quote":"≥ 85 lít (Gắn trực tiếp trong máy).","reference":"Chương V, mục 1.2, bảng A.I.25","requirement":"≥ 85 lít, gắn trực tiếp trong máy."},{"item":"Máy 20 kVA: Vỏ cách âm","quote":"Bằng thép tấm dập nguội, độ dày vỏ cách âm ≥ 1.5mm; được xử lý bề mặt bằng hoá học để chống oxy hóa, hàn hồ quang CO2 và được sơn tĩnh điện.","reference":"Chương V, mục 1.2, bảng A.I.26","requirement":"Thép tấm dập nguội, độ dày ≥ 1.5mm; xử lý bề mặt hóa học chống oxy hóa, hàn hồ quang CO2, sơn tĩnh điện."},{"item":"Máy 20 kVA: Khung – đế máy","quote":"Được thiết kế chắc chắn, chịu lực cao; sử dụng thép chữ U, I hoặc V có độ dày ≥2mm; được xử lý bề mặt bằng hoá chất để chống oxy hóa và được sơn tĩnh điện.","reference":"Chương V, mục 1.2, bảng A.I.27","requirement":"Thép chữ U, I hoặc V dày ≥2mm; xử lý bề mặt hóa chất chống oxy hóa, sơn tĩnh điện."},{"item":"Máy 20 kVA: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao.","reference":"Chương V, mục 1.2, bảng A.I.28","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung."},{"item":"Máy 20 kVA: Kích thước cả vỏ (D x R x C)","quote":"Tương đương ≤ (2000 x 850 x 1350) mm.","reference":"Chương V, mục 1.2, bảng A.I.29","requirement":"Tương đương ≤ (2000 x 850 x 1350) mm."},{"item":"Máy 20 kVA: Trọng lượng tịnh","quote":"≤ 850Kg","reference":"Chương V, mục 1.2, bảng A.I.30","requirement":"≤ 850Kg."},{"item":"Máy 20 kVA: Chứng nhận chất lượng","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước).","reference":"Chương V, mục 1.2, bảng A.I.31","requirement":"ISO 9001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)."},{"item":"Máy 20 kVA: Khí thải","quote":"- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, bảng A.I.36","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải thông thoáng cho môi trường xung quanh."},{"item":"Máy 20 kVA: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.","reference":"Chương V, mục 1.2, bảng A.I.35","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ/dây nối đất, bảo đảm nối đất an toàn."},{"item":"Máy 20 kVA: Bảng thông số đặc trưng và ghi nhãn","quote":"Tất cả các máy đều phải có bảng thông số đặc trưng;","reference":"Chương V, mục 1.2, bảng A.I.37-38","requirement":"Có bảng thông số bền, lắp chắc trên vỏ máy hoặc in trực tiếp, gồm: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng; ghi nhãn đầu nối dây quấn và thiết bị phụ."},{"item":"Máy 20 kVA: Vận hành","quote":"Máy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm.","reference":"Chương V, mục 1.2, bảng A.I.40","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm."},{"item":"Máy 20 kVA: Động cơ - Loại, tốc độ","quote":"Diesel 4 kỳ.","reference":"Chương V, mục 1.2, bảng A.II.1-2","requirement":"Diesel 4 kỳ, 1.500 vòng/phút."},{"item":"Máy 20 kVA: Động cơ - Công suất","quote":"≥ 26 kW","reference":"Chương V, mục 1.2, bảng A.II.3-4","requirement":"Công suất liên tục (Net) ≥ 26 kW; công suất tối đa (Net) ≥ 29 kW."},{"item":"Máy 20 kVA: Động cơ - Xilanh","quote":"≥ 4","reference":"Chương V, mục 1.2, bảng A.II.5-9","requirement":"Số xilanh ≥ 4; tổng dung tích ≥ 2,9 lít; đường kính ≥ 90 mm; hành trình ≥ 100 mm; tỉ số nén ≥ 18.5:1."},{"item":"Máy 20 kVA: Động cơ - Điều tốc","quote":"Điện tử hoặc cơ khí","reference":"Chương V, mục 1.2, bảng A.II.10","requirement":"Điện tử hoặc cơ khí."},{"item":"Máy 20 kVA: Động cơ - Bôi trơn, lọc","quote":"Bơm nhớt, bôi trơn cưỡng bức.","reference":"Chương V, mục 1.2, bảng A.II.11-12","requirement":"Bơm nhớt, bôi trơn cưỡng bức; phin lọc dầu bôi trơn; phin lọc nhiên liệu (lọc tinh và thô), ruột thay lắp thuận tiện."},{"item":"Máy 20 kVA: Động cơ - Cảm biến","quote":"Cảm biến áp suất dầu bôi trơn.","reference":"Chương V, mục 1.2, bảng A.II.13","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu."},{"item":"Máy 20 kVA: Động cơ - Khởi động và làm mát","quote":"Motor khởi động điện 12 VDC ≥ 3.5kW, trực tiếp trong máy, có máy phát sạc ắc quy khi chạy máy.","reference":"Chương V, mục 1.2, bảng A.II.14-15","requirement":"Motor khởi động điện 12 VDC ≥ 3.5kW, có máy phát sạc ắc quy khi chạy máy; làm mát bằng két nước kết hợp quạt gió."},{"item":"Máy 20 kVA: Đầu phát - Loại và điện áp","quote":"Kích từ tự động, không chổi than, 1 pha, 2 dây.","reference":"Chương V, mục 1.2, bảng A.III.1-3","requirement":"Kích từ tự động, không chổi than, 1 pha, 2 dây; điện áp ra 220V/1 pha; dao động điện áp ≤ 1%."},{"item":"Máy 20 kVA: Đầu phát - Công suất","quote":"≥ 22kVA/ 22kW","reference":"Chương V, mục 1.2, bảng A.III.4","requirement":"Công suất liên tục ≥ 22kVA/ 22kW (theo đúng bảng yêu cầu)."},{"item":"Máy 20 kVA: Đầu phát - Chạy quá công suất","quote":"Cho phép chạy 110% công suất trong 1 giờ/06 giờ chạy máy liên tục.","reference":"Chương V, mục 1.2, bảng A.III.5","requirement":"Cho phép chạy 110% công suất trong 1 giờ/06 giờ chạy máy liên tục."},{"item":"Máy 20 kVA: Đầu phát - AVR","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải.","reference":"Chương V, mục 1.2, bảng A.III.6","requirement":"Tự động điều chỉnh điện áp bằng bộ AVR, hoạt động ở nhiều mức tải."},{"item":"Máy 20 kVA: Đầu phát - Kết cấu, cấp cách điện, cấp bảo vệ","quote":"Cấp H/H.","reference":"Chương V, mục 1.2, bảng A.III.7-12","requirement":"Một ổ trục, tự bôi trơn; cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP 23; cosϕ = 1; 1.500 vòng/phút; 50 Hz."},{"item":"Máy 20 kVA: Bộ điều khiển - Yêu cầu chung","quote":"Màn hình hiển thị là màn hình tinh thể lỏng (LCD).","reference":"Chương V, mục 1.2, bảng A.IV.1","requirement":"Gắn trực tiếp trên máy; màn hình LCD; công nghệ vi xử lý; nút RUN, OFF, AUTO và dừng khẩn cấp; hiển thị tiếng Việt (hoặc tiếng Anh); tự chạy định kỳ theo thời gian biểu; lưu thời gian thực, yêu cầu mật mã khi đổi cài đặt."},{"item":"Máy 20 kVA: Bộ điều khiển - Chức năng hiển thị","quote":"Bộ nhớ lịch sử sự cố (≥ 99 sự kiện)","reference":"Chương V, mục 1.2, bảng A.IV.2","requirement":"Hiển thị điện áp, dòng, kW, kVA, kVAr, kWh, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu %, số giờ chạy, báo lỗi; bộ nhớ lịch sử sự cố ≥ 99 sự kiện."},{"item":"Máy 20 kVA: Bộ điều khiển - Bảo vệ và tự dừng máy","quote":"Áp suất dầu bôi trơn thấp.","reference":"Chương V, mục 1.2, bảng A.IV.3","requirement":"Bảo vệ điện áp cao/thấp, tần số cao/thấp, nhiệt độ nước cao, áp suất dầu thấp, quá tải, vượt tốc, không đạt tốc độ, mức nhiên liệu thấp, nút dừng khẩn cấp, chống đề lại khi máy đang chạy."},{"item":"Máy 20 kVA: Bộ điều khiển - Cài đặt","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 01 giờ.","reference":"Chương V, mục 1.2, bảng A.IV.4","requirement":"Cài đặt qua phím; thời gian trễ khởi động 0,5-10 phút; trễ đóng máy phát sang lưới 0,5-5 phút; trễ đóng lưới sang máy phát 0,5-10 phút; chạy làm mát sau ngắt tải 0,5 phút tới 01 giờ; hẹn lịch bảo trì theo ngày hoặc giờ chạy; cài số lần khởi động."},{"item":"Máy 20 kVA: Bộ điều khiển - Chức năng điều khiển và mở rộng","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối USB hoặc RS-485.","reference":"Chương V, mục 1.2, bảng A.IV.5-6","requirement":"Điều khiển nhân công/tự động, van nhiên liệu, khởi động, làm mát, công tắc ATS; kết nối máy tính qua USB hoặc RS-485 kèm phần mềm điều khiển."},{"item":"Máy 20 kVA: ATS","quote":"Dòng điện định mức: ≥ 63 A","reference":"Chương V, mục 1.2, bảng A.V.1","requirement":"Dòng điện định mức ≥ 63 A; tự động khởi động máy phát và chuyển tải lưới/máy phát; công tắc Auto/Gen/Mains; bộ sạc ắc quy tự động; đèn báo chế độ; chỉnh được thời gian chờ lưới ổn định, đóng contactor lưới, contactor máy phát, làm nguội máy."},{"item":"Máy 20 kVA: Hệ thống xả giảm thanh","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác.","reference":"Chương V, mục 1.2, bảng A.VI.3","requirement":"Gồm xả tiêu âm công nghiệp, khớp nối mềm và linh kiện phụ tùng cần thiết."},{"item":"Máy 20 kVA: Bình ắc quy đề máy","quote":"Có kèm theo máy 01 bộ, accu kín khí 12V, ≥ 40 Ah.","reference":"Chương V, mục 1.2, bảng A.VI.4","requirement":"01 bộ kèm máy, accu kín khí 12V, ≥ 40 Ah, có dây nối và đầu cọc đầy đủ."},{"item":"Máy 20 kVA: Vật tư phụ trợ lắp đặt","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa…) phục vụ lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.","reference":"Chương V, mục 1.2, bảng A.VI.6","requirement":"Cung cấp đầy đủ dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa… để đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu."},{"item":"Máy 20 kVA: Tài liệu kỹ thuật","quote":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng máy (mỗi máy 01 bộ).","reference":"Chương V, mục 1.2, bảng A.VI.7 và đoạn đầu mục 1.2","requirement":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng (mỗi máy 01 bộ); catalog gốc tiếng Anh kèm bản dịch tiếng Việt cho động cơ, đầu phát, bộ điều khiển và tủ ATS."},{"item":"Lắp đặt: Phạm vi và vị trí","quote":"Máy phát điện phải được vận chuyển và lắp đặt vào đúng vị trí do Chủ đầu tư chỉ định","reference":"Chương V, mục 1.2, bảng B.1 và đoạn lắp đặt","requirement":"Lắp đặt hoàn chỉnh tại 02 trạm viễn thông (Tân Lập, Đồng Phú; Đa Kia, Bù Gia Mập, Bình Phước); có thể phải khoan cắt tường/bê tông, hoàn chỉnh hệ thống thoát gió, thoát khói, tô trát."},{"item":"Lắp đặt: Cáp và dây","quote":"Đấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa","reference":"Chương V, mục 1.2, bảng B.3-5","requirement":"Dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa; tiết diện dây đất ≥ 16 mm2; tiết diện dây nguồn ≥ 16 mm2."},{"item":"Lắp đặt: Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục 1.2 (bảng B.6) và Mục 3","requirement":"Cam kết chạy thử tải theo yêu cầu chủ đầu tư; chạy thử tải từng máy (tải giả) tại kho Bên mua trước khi lắp đặt; hướng dẫn vận hành, bảo dưỡng trực tiếp ngay sau nghiệm thu."},{"item":"Máy 20 kVA: Bảo hành","quote":"+ Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Thời hạn bảo hành ≥24 tháng kể từ ngày bàn giao nghiệm thu, tại tỉnh Bình Phước; bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:46:56.345Z"}},"IB2300088957":{"u":"2026-11-03T12:33:51.634+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ky thuat.rar), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể, điện áp/tần số của máy phát, cấp cách điện đầu phát, dung tích bồn nhiên liệu, thông số ATS, năm sản xuất, CO/CQ cho máy phát điện.","Bảng mục III.4 ghi 'Đơn vị' của mức tiêu thụ nhiên liệu là '1/h' (có thể là l/h do lỗi trích văn bản); số liệu được giữ nguyên như văn bản.","Ba dòng 'Chức năng điều khiển', 'Chức năng giám sát', 'Chức năng cảnh báo và bảo vệ' trong văn bản đều ghi cùng nội dung 'Có chức năng giám sát'.","Số lượng máy phát điện không ghi riêng trong bảng kỹ thuật; quy mô gói thầu nêu mua sắm và lắp đặt máy phát điện 250kva.","Các mục tham chiếu mục IV.3.x lấy theo đánh số trong văn bản (phần 'IV. CHỈ DẪN KỸ THUẬT THI CÔNG').","Tệp là PDF dạng bảng chuyển văn bản, một số ký tự đơn vị bị mất hoặc lỗi định dạng."],"result":{"keyInfo":{"bidName":"TN-TB3 Cung cấp, lắp đặt trạm biến áp và máy phát điện","notifyNo":"IB2300088957","generatorCapacity":"250 kVA (công suất cơ bản - Prime ≥ 250 kVA (200kW); công suất dự phòng - Standby ≥ 275kVA (220kW))"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 250kVA: Số lượng và phạm vi gói thầu","quote":"Mua sắm và lắp đặt máy phát điện 250kva.","reference":"Chương V, mục I.2.2","requirement":"Mua sắm và lắp đặt máy phát điện 250kva."},{"item":"Máy phát điện 250kVA: Tiêu chuẩn áp dụng","quote":"ISO 8528, ISO 3046 BS\n5000","reference":"Chương V, mục III.4, bảng mục 1","requirement":"Tiêu chuẩn áp dụng cho động cơ, đầu phát điện, bộ điều khiển: ISO 8528, ISO 3046, BS 5000"},{"item":"Máy phát điện 250kVA: Chủng loại","quote":"Máy phát điện xoay chiều,\nba pha, tự động kích từ, tự\nđộng điều chỉnh điện áp.","reference":"Chương V, mục III.4, bảng mục 1","requirement":"Máy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp."},{"item":"Máy phát điện 250kVA: Vỏ","quote":"Vỏ cách âm.","reference":"Chương V, mục III.4, bảng mục 1","requirement":"Vỏ cách âm."},{"item":"Máy phát điện 250kVA: Xuất xứ, tình trạng","quote":"Có nguồn gốc rõ ràng, thiết\n bị mới 100%","reference":"Chương V, mục III.4, bảng mục 1","requirement":"Có nguồn gốc rõ ràng, thiết bị mới 100%"},{"item":"Máy phát điện 250kVA: Công suất dự phòng (Standby)","quote":"≥ 275kVA (220kW)","reference":"Chương V, mục III.4, bảng mục 1","requirement":"≥ 275kVA (220kW)"},{"item":"Máy phát điện 250kVA: Công suất cơ bản (Prime)","quote":"≥ 250 kVA (200kW)","reference":"Chương V, mục III.4, bảng mục 1","requirement":"≥ 250 kVA (200kW)"},{"item":"Máy phát điện 250kVA: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục III.4, bảng mục 1","requirement":"≥ 0,8"},{"item":"Máy phát điện 250kVA: Bộ điều tốc","quote":"Điện tử (Electronic)","reference":"Chương V, mục III.4, bảng mục 1","requirement":"Điện tử (Electronic)"},{"item":"Máy phát điện 250kVA: Động cơ - tốc độ","quote":"<1.500 rpm","reference":"Chương V, mục III.4, bảng mục 2","requirement":"<1.500 rpm"},{"item":"Máy phát điện 250kVA: Động cơ - kiểu","quote":"4 kỳ","reference":"Chương V, mục III.4, bảng mục 2","requirement":"4 kỳ"},{"item":"Máy phát điện 250kVA: Động cơ - số xy lanh","quote":"6 xy lanh, bố trí hình thẳng\nhàng (in-line)","reference":"Chương V, mục III.4, bảng mục 2","requirement":"6 xy lanh, bố trí hình thẳng hàng (in-line)"},{"item":"Máy phát điện 250kVA: Động cơ - nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục III.4, bảng mục 2","requirement":"Dầu Diesel"},{"item":"Máy phát điện 250kVA: Động cơ - hệ thống phun nhiên liệu","quote":"Sử dụng công nghệ phun\ntrực tiếp","reference":"Chương V, mục III.4, bảng mục 2","requirement":"Sử dụng công nghệ phun trực tiếp"},{"item":"Máy phát điện 250kVA: Động cơ - tỷ số nén","quote":"≥16,0:1","reference":"Chương V, mục III.4, bảng mục 2","requirement":"≥16,0:1"},{"item":"Máy phát điện 250kVA: Động cơ - mức tiêu thụ nhiên liệu","quote":"1/h ≤105 (1/h)","reference":"Chương V, mục III.4, bảng mục 2","requirement":"Ở chế độ cơ bản (PRIME) với 100% tải: ≤105 (đơn vị ghi trong văn bản là \"1/h\")"},{"item":"Máy phát điện 250kVA: Động cơ - hệ thống lọc","quote":"Có hệ thống lọc, yêu cầu\ncó thể thay thế","reference":"Chương V, mục III.4, bảng mục 2","requirement":"Có hệ thống lọc khí, nhiên liệu, dầu bôi trơn, yêu cầu có thể thay thế"},{"item":"Máy phát điện 250kVA: Động cơ - hệ thống khởi động","quote":"Sử dụng nguồn DC 24V\nhoặc DC 12V","reference":"Chương V, mục III.4, bảng mục 2","requirement":"Sử dụng nguồn DC 24V hoặc DC 12V"},{"item":"Máy phát điện 250kVA: Động cơ - hệ thống làm mát","quote":"Bằng két nước có quạt gió\ntản nhiệt","reference":"Chương V, mục III.4, bảng mục 2","requirement":"Bằng két nước có quạt gió tản nhiệt"},{"item":"Máy phát điện 250kVA: Đầu phát - bộ điều chỉnh điện áp tự động (AVR)","quote":"Sử dụng công nghệ kỹ\nthuật số-vi xử lý","reference":"Chương V, mục III.4, bảng mục 3","requirement":"Sử dụng công nghệ kỹ thuật số-vi xử lý"},{"item":"Máy phát điện 250kVA: Đầu phát - độ ổn định điện áp","quote":"≤ ± 1,0%","reference":"Chương V, mục III.4, bảng mục 3","requirement":"≤ ± 1,0%"},{"item":"Máy phát điện 250kVA: Đầu phát - cấp bảo vệ","quote":"≥IP 21","reference":"Chương V, mục III.4, bảng mục 3","requirement":"≥IP 21"},{"item":"Máy phát điện 250kVA: Hệ thống điều khiển - chủng loại","quote":"Điều khiển điện tử vi xử lý\nkỹ thuật số","reference":"Chương V, mục III.4, bảng mục 4","requirement":"Điều khiển điện tử vi xử lý kỹ thuật số"},{"item":"Máy phát điện 250kVA: Hệ thống điều khiển - chức năng điều khiển, giám sát, cảnh báo và bảo vệ","quote":"Có chức năng giám sát","reference":"Chương V, mục III.4, bảng mục 4","requirement":"Có chức năng giám sát (văn bản ghi \"Có chức năng giám sát\" cho cả ba dòng: chức năng điều khiển, chức năng giám sát, chức năng cảnh báo và bảo vệ)"},{"item":"Máy phát điện 250kVA: Hệ thống điều khiển - lưu sự kiện","quote":"Có tính năng lưu lại các sự\n kiện xảy ra đối với hệ\nthống máy","reference":"Chương V, mục III.4, bảng mục 4","requirement":"Có tính năng lưu lại các sự kiện xảy ra đối với hệ thống máy"},{"item":"Máy phát điện 250kVA: Hệ thống điều khiển - kết nối BMS","quote":"Có chức năng kết nối BMS","reference":"Chương V, mục III.4, bảng mục 4","requirement":"Có chức năng kết nối BMS"},{"item":"Máy phát điện 250kVA: Độ ồn","quote":"≤ 80","reference":"Chương V, mục III.4, bảng mục 5","requirement":"Sau khi lắp vỏ cách âm (đo ở khoảng cách 7m): ≤ 80 dBA"},{"item":"Máy phát điện 250kVA: Thiết bị khởi động và bộ sạc","quote":"Mô tơ khởi động 24VDC +\nắc qui","reference":"Chương V, mục III.4, bảng mục 6","requirement":"Có thiết bị khởi động và bộ sạc; thiết bị khởi động là mô tơ khởi động 24VDC + ắc qui; có bộ sạc từ điện lưới"},{"item":"Máy phát điện 250kVA: Tủ MCCB lộ ra","quote":"Yêu cầu cung cấp thiết bị\nbảo vệ đầu cực MCCB-3P\nđồng bộ cùng máy phát\nđiện.","reference":"Chương V, mục III.4, bảng mục 7","requirement":"Cung cấp thiết bị bảo vệ đầu cực MCCB-3P đồng bộ cùng máy phát điện"},{"item":"Máy phát điện 250kVA: Phạm vi cung cấp kèm theo - ống khói, ống dẫn gió nóng","quote":"Nhà thầu phải cung cấp hệ thống ống khói kéo dài từ điểm hiện có của máy phát\nđưa khói ra ngoài phòng máy, ống dẫn gió nóng của máy phát điện từ điểm thoát gió\nnóng ra bên ngoài phòng máy kèm theo Máy phát điện.","reference":"Chương V, mục III.4","requirement":"Nhà thầu cung cấp hệ thống ống khói kéo dài từ điểm hiện có của máy phát đưa khói ra ngoài phòng máy, ống dẫn gió nóng từ điểm thoát gió nóng ra bên ngoài phòng máy, kèm theo máy phát điện"},{"item":"Máy phát điện 250kVA: Catalog chứng minh","quote":"Nhà thầu phải mô tả tất cả các thông số kỹ thuật chi tiết của Máy phát điện được liệt\nkê trong bảng theo yêu cầu nêu trên và có Catalog của hãng sản xuất thể hiện đầy đủ các\nthông số để chứng minh.","reference":"Chương V, mục III.4","requirement":"Nhà thầu phải mô tả tất cả các thông số kỹ thuật chi tiết của máy phát điện và có catalog của hãng sản xuất thể hiện đầy đủ các thông số để chứng minh"},{"item":"Máy phát điện 250kVA: Cáp từ máy phát đến tủ điện tổng MSB","quote":"2.3. Cáp đồng bọc hạ thế Cu/XLPE/PVC - (1x185)mm2 (từ máy phát điện dự\nphòng đến tủ điện tổng MSB)","reference":"Chương V, mục III.2.3","requirement":"Cáp đồng hạ thế Cu/XLPE/PVC 1x185mm2, 1 ruột (đồng bện), cấp điện áp 0,6/1 kV, nhiệt độ làm việc liên tục 90°C, nhiệt độ sự cố (tối đa 5 giây) 250°C, tiêu chuẩn TCVN 5935-1/IEC 60502-1 và TCVN 6612/IEC 60228, chiều dày cách điện danh định ≥1,60 mm"},{"item":"Máy phát điện 250kVA: Phạm vi lắp đặt","quote":"Nhà thầu phải thuyết minh giải pháp thi công, lắp đặt các hạng mục nêu trên trong\nE-HSDT để có cơ sở đánh giá.","reference":"Chương V, mục IV.3.5.5","requirement":"Lắp đặt máy phát điện: có kế hoạch thi công chi tiết, đủ phương tiện, thiết bị và lao động chuyên môn; tuân thủ thiết kế kỹ thuật của máy (kích thước, vị trí lắp đặt); kiểm soát chất lượng; nhà thầu thuyết minh giải pháp thi công lắp đặt trong E-HSDT"},{"item":"Máy phát điện 250kVA: Thí nghiệm, kiểm định","quote":"Máy biến áp, máy phát điện cần kiểm định, đảm bảo rằng máy đang hoạt động tốt\nvà đáp ứng các yêu cầu kỹ thuật.","reference":"Chương V, mục IV.3.6.2","requirement":"Máy phát điện dự phòng phải được thí nghiệm, kiểm định (đo điện áp, dòng điện, độ phân cực, độ chính xác, độ bền...) và lập báo cáo thí nghiệm, kiểm định"},{"item":"Máy phát điện 250kVA: Bảo hành","quote":"Đối với máy biến áp, máy phát điện dự phòng và các thiết bị, vật tư điện khác:\nThời gian bảo hành không không ít hơn 12 tháng.","reference":"Chương V, mục IV.3.12.2","requirement":"Thời gian bảo hành không ít hơn 12 tháng, tính từ thời điểm công tác lắp đặt thiết bị hoàn thành, có biên bản nghiệm thu bàn giao đưa vào sử dụng"},{"item":"Máy phát điện 250kVA: Bảo trì, bảo dưỡng","quote":"công tác bảo trì, bảo dưỡng định kỳ cần phải\ntuân theo các yêu cầu, hướng dẫn của Nhà sản xuất và do đội ngũ cán bộ kỹ thuật bảo trì,\nbảo dưỡng chuyên nghiệp thực hiện.","reference":"Chương V, mục IV.3.11.3","requirement":"Bảo trì, bảo dưỡng định kỳ theo danh mục (hệ thống bôi trơn, làm mát, gió vào, nhiên liệu, xả, phần điện, ATS...) và theo yêu cầu, hướng dẫn của Nhà sản xuất, do đội ngũ cán bộ kỹ thuật chuyên nghiệp thực hiện"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:33:50.629Z"}},"IB2300089150":{"u":"2026-11-03T12:34:22.773+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V va ho so thiet ke_V1.rar), chưa phân tích cả HSMT.","Số lượng máy phát điện không được nêu trong Chương V (chỉ ghi khối lượng chi tiết tại mẫu số 01A, 01D - Chương IV) nên không xác định được; danh sách có 40 site cấp 2/node truyền dẫn.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát hay bộ điều khiển.","Tệp 'Ho so thiet ke DA MFĐ.pdf' là bản vẽ quét, văn bản đọc ra bị lỗi nên không trích xuất được thông số từ tệp này.","Một số ô trong bảng của PDF bị ngắt dòng nên phần trích dẫn chỉ lấy đoạn liền mạch trên một dòng."],"result":{"keyInfo":{"bidName":"Trang bị và lắp đặt máy phát điện","notifyNo":"IB2300089150","generatorCapacity":"≥ 45,0 kVA / 36,0 kW (Prime Power); ≥ 49,5 kVA / 36,9kW (Standby Power)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi cung cấp, lắp đặt","quote":"Trang bị và lắp đặt máy phát điện (khối lượng chi tiết","reference":"Chương V, mục 1.1","requirement":"Trang bị và lắp đặt máy phát điện tại 40 site cấp 2/node truyền dẫn; khối lượng chi tiết nêu tại mẫu số 01A, 01D - Chương IV E-HSMT (số lượng từng site không có trong Chương V)"},{"item":"Máy phát điện: Chủng loại","quote":"Máy phát điện xoay chiều 3 pha, 4 dây","reference":"Chương V, mục 1.2.a, phần I, dòng 1","requirement":"Máy phát điện xoay chiều 3 pha, 4 dây"},{"item":"Máy phát điện: Công suất định mức (Prime)","quote":"≥ 45,0 kVA / 36,0 kW","reference":"Chương V, mục 1.2.a, phần I, dòng 2","requirement":"≥ 45,0 kVA / 36,0 kW"},{"item":"Máy phát điện: Công suất dự phòng (Standby)","quote":"≥ 49,5 kVA / 36,9kW","reference":"Chương V, mục 1.2.a, phần I, dòng 3","requirement":"≥ 49,5 kVA / 36,9kW"},{"item":"Máy phát điện: Điện áp ngõ ra","quote":"220/380V-230/400V","reference":"Chương V, mục 1.2.a, phần I, dòng 4","requirement":"220/380V-230/400V"},{"item":"Máy phát điện: Tần số","quote":"50Hz","reference":"Chương V, mục 1.2.a, phần I, dòng 5","requirement":"50Hz"},{"item":"Máy phát điện: Thời gian vận hành liên tục ở 100% công suất định mức","quote":"khi có đủ nhiên liệu ≥ 24 giờ","reference":"Chương V, mục 1.2.a, phần I, dòng 6","requirement":"Khi có đủ nhiên liệu, tối thiểu 24 giờ"},{"item":"Máy phát điện: Thời gian hoạt động liên tục ở 100% công suất dự phòng","quote":"≥ 1 giờ","reference":"Chương V, mục 1.2.a, phần I, dòng 7","requirement":"≥ 1 giờ"},{"item":"Máy phát điện: Bình nhiên liệu","quote":"Gắn liền với bệ máy","reference":"Chương V, mục 1.2.a, phần I, dòng 8","requirement":"Gắn liền với bệ máy"},{"item":"Máy phát điện: Dung tích bình chứa nhiên liệu","quote":"Đảm bảo chạy 12 giờ liên tục ở tối thiểu 100%","reference":"Chương V, mục 1.2.a, phần I, dòng 9","requirement":"Đảm bảo chạy 12 giờ liên tục ở tối thiểu 100% công suất định mức"},{"item":"Máy phát điện: Khả năng đóng tải 1 cấp sau khi chạy ổn định không tải 1 phút","quote":"≥ 65% công suất định mức","reference":"Chương V, mục 1.2.a, phần I, dòng 10","requirement":"≥ 65% công suất định mức"},{"item":"Máy phát điện: Độ ồn ở 75% công suất định mức, không gian mở, cách 7m","quote":"≤ 68 dB","reference":"Chương V, mục 1.2.a, phần I, dòng 11","requirement":"≤ 68 dB"},{"item":"Máy phát điện: Cấp bảo vệ tối thiểu của vỏ máy","quote":"IP23","reference":"Chương V, mục 1.2.a, phần I, dòng 12","requirement":"IP23"},{"item":"Máy phát điện: Môi trường hoạt động","quote":"hoạt động bình thường ngoài trời, không có mái che","reference":"Chương V, mục 1.2.a, phần I, dòng 13","requirement":"Phù hợp khí hậu Việt Nam, hoạt động bình thường ngoài trời, không có mái che"},{"item":"Máy phát điện: Nhiệt độ, độ ẩm hoạt động","quote":"0 – 50 độ C, độ ẩm tới 95%","reference":"Chương V, mục 1.2.a, phần I, dòng 14","requirement":"0 – 50 độ C, độ ẩm tới 95%"},{"item":"Máy phát điện: Kích thước gồm cả vỏ chống ồn (D x R x C, mm)","quote":"≤ 2500 x 1100 x 1750","reference":"Chương V, mục 1.2.a, phần I, dòng 15","requirement":"≤ 2500 x 1100 x 1750 (yêu cầu tối thiểu)"},{"item":"Máy phát điện: Sơn bảo vệ khung vỏ máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2.a, phần I, dòng 16","requirement":"Sơn tĩnh điện"},{"item":"Máy phát điện: Hệ thống sạc ắc quy tự động","quote":"Có hệ thống máy sạc ắc quy tự động tích hợp","reference":"Chương V, mục 1.2.a, phần I, dòng 17","requirement":"Có hệ thống máy sạc ắc quy tự động tích hợp sẵn"},{"item":"Đầu phát: Chủng loại - kích từ","quote":"Tự kích từ, không dùng chổi than","reference":"Chương V, mục 1.2.a, phần II, dòng 1","requirement":"Tự kích từ, không dùng chổi than"},{"item":"Đầu phát: Chủng loại - AVR","quote":"Tự động điều chỉnh điện áp bằng AVR điện","reference":"Chương V, mục 1.2.a, phần II, dòng 1","requirement":"Tự động điều chỉnh điện áp bằng AVR điện tử"},{"item":"Đầu phát: Tiêu chuẩn đáp ứng","quote":"EN 50081","reference":"Chương V, mục 1.2.a, phần II, dòng 2","requirement":"IEC 34; EN 50081"},{"item":"Đầu phát: Công suất định mức (Prime)","quote":"≥ 45 kVA","reference":"Chương V, mục 1.2.a, phần II, dòng 3","requirement":"≥ 45 kVA"},{"item":"Đầu phát: Công suất dự phòng (Standby)","quote":"≥ 49,5 kVA","reference":"Chương V, mục 1.2.a, phần II, dòng 4","requirement":"≥ 49,5 kVA"},{"item":"Đầu phát: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục 1.2.a, phần II, dòng 5","requirement":"≥ 0,8"},{"item":"Đầu phát: Độ ổn định điện áp","quote":"điện áp định mức ± 2%","reference":"Chương V, mục 1.2.a, phần II, dòng 6","requirement":"Sau khi đóng tải 30 giây, điện áp nằm trong dải điện áp định mức ± 2%"},{"item":"Đầu phát: Độ ổn định tần số","quote":"tần số định mức ± 5%","reference":"Chương V, mục 1.2.a, phần II, dòng 7","requirement":"Sau khi đóng tải 30 giây, tần số nằm trong dải tần số định mức ± 5%"},{"item":"Đầu phát: Kiểu đầu phát","quote":"Một ổ trục","reference":"Chương V, mục 1.2.a, phần II, dòng 8","requirement":"Một ổ trục"},{"item":"Đầu phát: Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, mục 1.2.a, phần II, dòng 9","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Đầu phát: Cấp bảo vệ cơ học","quote":"Tối thiểu IP 23","reference":"Chương V, mục 1.2.a, phần II, dòng 10","requirement":"Tối thiểu IP 23"},{"item":"Đầu phát: Cấp cách nhiệt của cuộn dây","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.a, phần II, dòng 11","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: Khả năng hoạt động quá tải","quote":"Làm việc ở tải 110% tải định mức trong tối","reference":"Chương V, mục 1.2.a, phần II, dòng 12","requirement":"Làm việc ở tải 110% tải định mức trong tối thiểu 1 giờ (sau mỗi khoảng thời gian 6 giờ)"},{"item":"Đầu phát: Hiệu suất tại 100% công suất định mức","quote":"≥ 89%","reference":"Chương V, mục 1.2.a, phần II, dòng 13","requirement":"≥ 89%"},{"item":"Động cơ: Kiểu động cơ","quote":"Diesel 4 kỳ, làm mát bằng nước kết hợp quạt","reference":"Chương V, mục 1.2.a, phần III, dòng 1","requirement":"Diesel 4 kỳ, làm mát bằng nước kết hợp quạt gió"},{"item":"Động cơ: Tiêu chuẩn đáp ứng","quote":"ISO 9001:2015 và ISO 14001:2015","reference":"Chương V, mục 1.2.a, phần III, dòng 2","requirement":"ISO 9001:2015 và ISO 14001:2015"},{"item":"Động cơ: Công suất liên tục ở 1500 vòng/phút","quote":"≥ 40 kW","reference":"Chương V, mục 1.2.a, phần III, dòng 3","requirement":"≥ 40 kW"},{"item":"Động cơ: Công suất dự phòng ở 1500 vòng/phút","quote":"≥ 44 kW","reference":"Chương V, mục 1.2.a, phần III, dòng 4","requirement":"≥ 44 kW"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2.a, phần III, dòng 5","requirement":"1500 vòng/phút"},{"item":"Động cơ: Số xylanh","quote":"≥ 04 xylanh","reference":"Chương V, mục 1.2.a, phần III, dòng 6","requirement":"≥ 04 xylanh"},{"item":"Động cơ: Bố trí xylanh","quote":"Thẳng hàng","reference":"Chương V, mục 1.2.a, phần III, dòng 7","requirement":"Thẳng hàng"},{"item":"Động cơ: Dung tích xylanh","quote":"≥ 4,2 L","reference":"Chương V, mục 1.2.a, phần III, dòng 8","requirement":"≥ 4,2 L"},{"item":"Động cơ: Tỷ số nén (yêu cầu tối thiểu)","quote":"≥ 18:1","reference":"Chương V, mục 1.2.a, phần III, dòng 9","requirement":"≥ 18:1"},{"item":"Động cơ: Kiểu nạp khí","quote":"Nạp khí tự nhiên hoặc bằng Turbo tăng áp","reference":"Chương V, mục 1.2.a, phần III, dòng 10","requirement":"Nạp khí tự nhiên hoặc bằng Turbo tăng áp"},{"item":"Động cơ: Ắc quy khởi động","quote":"Ắc quy được cố định hoàn toàn bên trong vỏ","reference":"Chương V, mục 1.2.a, phần III, dòng 11","requirement":"Cố định hoàn toàn bên trong vỏ chống ồn, đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối)"},{"item":"Động cơ: Phun nhiên liệu","quote":"Trực tiếp","reference":"Chương V, mục 1.2.a, phần III, dòng 12","requirement":"Trực tiếp"},{"item":"Động cơ: Tiêu hao nhiên liệu ở 100% tải liên tục","quote":"Ở chế độ 100% tải liên tục: ≤ 11,5 lít/giờ","reference":"Chương V, mục 1.2.a, phần III, dòng 13","requirement":"≤ 11,5 lít/giờ (khối lượng riêng dầu diesel theo TCVN 5689:2005)"},{"item":"Động cơ: Tiêu hao nhiên liệu ở 75% tải liên tục","quote":"Ở chế độ 75% tải liên tục: ≤ 9,5 lít/giờ","reference":"Chương V, mục 1.2.a, phần III, dòng 13","requirement":"≤ 9,5 lít/giờ"},{"item":"Động cơ: Cơ cấu điều tốc","quote":"Cơ khí hoặc điện tử","reference":"Chương V, mục 1.2.a, phần III, dòng 14","requirement":"Cơ khí hoặc điện tử"},{"item":"Động cơ: Hệ thống lọc","quote":"Yêu cầu tối thiểu phải có các loại lọc","reference":"Chương V, mục 1.2.a, phần III, dòng 15","requirement":"Tối thiểu có lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt và có thể thay thế được"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Có phin lọc bôi trơn","reference":"Chương V, mục 1.2.a, phần III, dòng 16","requirement":"Có dầu bôi trơn, phin lọc bôi trơn, bầu lọc"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước pha dung dịch chống đóng","reference":"Chương V, mục 1.2.a, phần III, dòng 17","requirement":"Làm mát bằng nước pha dung dịch chống đóng cặn, kèm bình nước phụ"},{"item":"Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm cơ hoặc bơm điện chuyển tiếp nhiên liệu","reference":"Chương V, mục 1.2.a, phần III, dòng 18","requirement":"Bơm cơ hoặc bơm điện chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Động cơ: Sấy khô khi khởi động","quote":"Có tính năng","reference":"Chương V, mục 1.2.a, phần III, dòng 19","requirement":"Có tính năng"},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":"19:2009/BTNMT hoặc tương đương trở lên","reference":"Chương V, mục 1.2.a, phần III, dòng 20","requirement":"Đạt tiêu chuẩn khí thải Việt Nam QCVN 19:2009/BTNMT hoặc tương đương trở lên"},{"item":"Vỏ chống ồn: Chức năng","quote":"đảm bảo","reference":"Chương V, mục 1.2.a, phần IV, dòng 1","requirement":"Chống ồn, bảo vệ động cơ, đầu phát và thùng dầu khỏi mưa nắng, đảm bảo máy vận hành bình thường ngoài trời"},{"item":"Vỏ chống ồn: Cấu tạo","quote":"Làm bằng thép tấm, thuận tiện trong việc bảo","reference":"Chương V, mục 1.2.a, phần IV, dòng 2","requirement":"Làm bằng thép tấm, dễ tháo rời, có khóa bảo an; bảng điều khiển có kính trong suốt che chắn"},{"item":"Vỏ chống ồn: Khả năng giảm độ ồn","quote":"≤ 68 dbA","reference":"Chương V, mục 1.2.a, phần IV, dòng 3","requirement":"Độ ồn ở khoảng cách 7m tính từ tâm máy khi đang hoạt động ≤ 68 dbA"},{"item":"Bộ điều khiển: Màn hình hiển thị","quote":"Màn hình LCD","reference":"Chương V, mục 1.2.a, phần V, dòng 1-2","requirement":"Màn hình LCD, ngôn ngữ hiển thị tiếng Anh"},{"item":"Bộ điều khiển: Chế độ vận hành","quote":"AUTO (Vận hành tự động);","reference":"Chương V, mục 1.2.a, phần V, dòng 3","requirement":"TEST, RUN, AUTO, STOP; khởi động bằng tay (ổ khóa đề)"},{"item":"Bộ điều khiển: Tự động khởi động khi sự cố điện lưới","quote":"Chức năng tự động khởi động máy phát khi","reference":"Chương V, mục 1.2.a, phần V, dòng 4","requirement":"Có chức năng tự động khởi động máy phát khi có sự cố điện lưới"},{"item":"Bộ điều khiển: Chuẩn truyền thông","quote":"Modbus RTU RS485","reference":"Chương V, mục 1.2.a, phần V, dòng 7","requirement":"Modbus RTU RS485"},{"item":"Bộ điều khiển: Điều khiển từ xa","quote":"Điều khiển bật/tắt từ xa qua drycontact","reference":"Chương V, mục 1.2.a, phần V, dòng 12","requirement":"Điều khiển bật/tắt từ xa qua drycontact"},{"item":"Bộ điều khiển: Tiêu chuẩn đáp ứng","quote":"IEC / EN 61010","reference":"Chương V, mục 1.2.a, phần V, dòng 13","requirement":"IEC / EN 61010; IEC/ EN 61326; UL 6200; EU directive 2014/35/EC và 2014/30/EC"},{"item":"Kết nối điện áp ra: CB bảo vệ","quote":"3 pha 4 cực","reference":"Chương V, mục 1.2.a, phần VI, dòng 1","requirement":"3 pha 4 cực"},{"item":"Bộ nạp bù accu: Dải điện áp đầu vào","quote":"Điện lưới: 170 ÷ 260 VAC","reference":"Chương V, mục 1.2.a, phần VII, dòng 1","requirement":"Điện lưới: 170 ÷ 260 VAC"},{"item":"Bộ nạp bù accu: Hiệu suất tối đa","quote":"≥ 85%","reference":"Chương V, mục 1.2.a, phần VII, dòng 2","requirement":"≥ 85%"},{"item":"Yêu cầu khác: Hệ thống ống xả, bu lông lắp ghép","quote":"Sử dụng thép không gỉ hoặc sơn mạ chịu nhiệt","reference":"Chương V, mục 1.2.a, phần VIII, dòng 1","requirement":"Sử dụng thép không gỉ hoặc sơn mạ chịu nhiệt"},{"item":"Yêu cầu khác: Nhiên liệu kèm theo khi giao máy","quote":"Cung cấp nhiên liệu đầy bình chứa","reference":"Chương V, mục 1.2.a, phần VIII, dòng 4","requirement":"Cung cấp nhiên liệu đầy bình chứa"},{"item":"Khung đế đặt máy","quote":"Dầm thép tấm dập nguội, tiết diện dạng chữ","reference":"Chương V, mục 1.2.a, phần IX, dòng 1","requirement":"Dầm thép tấm dập nguội, tiết diện chữ U, liên kết hàn điện; cao su giảm chấn khử dao động cả phương đứng và phương ngang"},{"item":"Bộ ATS: Loại","quote":"Loại 100A 3 pha","reference":"Chương V, mục 1.2.b","requirement":"100A 3 pha"},{"item":"Bộ ATS: Chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Mains","reference":"Chương V, mục 1.2.b","requirement":"Tự động điều khiển khởi động máy phát khi lưới sự cố; tự động chuyển tải lưới/máy phát; công tắc chọn chế độ Auto/Gen/Mains; chỉnh được thời gian chờ lưới ổn định, thời gian đóng contactor lưới và máy phát, thời gian làm nguội máy"},{"item":"Dây nguồn AC: Chủng loại","quote":"một trong hai loại cáp đồng CXV 3x16mm2 + 1x10mm2","reference":"Chương V, mục 1.2.c","requirement":"Nhà thầu đề xuất một trong hai loại: cáp đồng CXV 3x16mm2 + 1x10mm2 hoặc cáp nhôm 3x25mm2 + 1x16mm2 AI/PVC/PVC"},{"item":"Dây nguồn AC - Cáp đồng CXV 3x16mm2 + 1x10mm2: Điện áp danh định, tiêu chuẩn","quote":"TCVN 5935-1","reference":"Chương V, mục 1.2.c, bảng cáp đồng","requirement":"0,6/1kV; TCVN 5935-1; cách điện XLPE 0,7 mm, vỏ PVC 1,8 mm, đường kính ngoài gần đúng 19,3 mm"},{"item":"Dây nguồn AC - Cáp nhôm 3x25mm2 + 1x16mm2 AI/PVC/PVC: Điện áp danh định, tiêu chuẩn","quote":"22,5mm","reference":"Chương V, mục 1.2.c, bảng cáp nhôm","requirement":"0,6/1kV; TCVN 5935-1; cách điện XLPE 0,7 mm, vỏ PVC 1,8 mm, đường kính ngoài gần đúng 22,5mm"},{"item":"Cáp tín hiệu 12x1,5mm2","quote":"12x1,5mm2","reference":"Chương V, mục 1.2.d","requirement":"Quy cách 12x1,5mm2, 0,6/1kV, tiêu chuẩn TCVN 5935-1, ruột dẫn đồng, khối lượng gần đúng 0,379 kg/m"},{"item":"Hàng hóa: Tình trạng, năm sản xuất","quote":"mới 100%, sản xuất/ lắp ráp hoàn chỉnh từ năm 2023 trở đi","reference":"Chương V, mục 1.2.e","requirement":"Mới 100%, sản xuất/lắp ráp hoàn chỉnh từ năm 2023 trở đi; ghi rõ nhãn hiệu, hãng sản xuất, xuất xứ"},{"item":"Hàng hóa nhập khẩu: CO, CQ, tờ khai hải quan","quote":"chứng nhận xuất xứ hàng hóa (CO)","reference":"Chương V, mục 1.2.e","requirement":"Cam kết cung cấp tờ khai hải quan, chứng nhận xuất xứ (CO) và chứng nhận chất lượng (CQ)"},{"item":"Hàng hóa sản xuất trong nước: giấy tờ chất lượng/nhãn hiệu","quote":"Đối với thiết bị là hàng sản xuất, lắp ráp trong nước","reference":"Chương V, mục 1.2.e","requirement":"Cam kết cung cấp trong E-HSDT một trong các giấy tờ về chất lượng hoặc nhãn hiệu do cơ quan có thẩm quyền cấp"},{"item":"Bảo hành","quote":"Tối thiểu 36 tháng tính từ ngày ký biên bản nghiệm thu","reference":"Chương V, mục 1.3.a","requirement":"Tối thiểu 36 tháng kể từ ngày ký biên bản nghiệm thu bàn giao đưa vào sử dụng; bảo hành mọi trường hợp lỗi, hỏng tại nơi lắp đặt"},{"item":"Hỗ trợ kỹ thuật","quote":"vòng 24h và xử lý triệt để sự cố/ lỗi phát sinh trong vòng 48h","reference":"Chương V, mục 1.3.a","requirement":"Có mặt tại nơi lắp trong vòng 24h và xử lý triệt để sự cố trong vòng 48h kể từ khi nhận thông báo"},{"item":"Phạm vi lắp đặt, nghiệm thu","quote":"Việc nghiệm thu được thực hiện tại các site cấp 2/ node truyền","reference":"Chương V, mục 1.3.b","requirement":"Nghiệm thu tại các site sau khi lắp đặt, gồm vận hành, chạy thử; mọi chi phí nghiệm thu do nhà thầu chịu"},{"item":"Kiểm tra, thử nghiệm hàng hóa","quote":"Đo kiểm tra mức tiêu hao nhiên liệu ở 75% tải và 100% tải danh định.","reference":"Chương V, mục 3","requirement":"Kiểm tra, chạy thử tối thiểu 03 lần; gồm: khả năng quá tải, độ ổn định điện áp và tần số, mức công suất đầu ra, tiêu hao nhiên liệu ở 75% và 100% tải danh định, độ ồn"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:34:21.670Z"}},"IB2300089882":{"u":"2026-11-03T12:23:59.961+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Bản vẽ ở cuối là văn bản OCR kém chất lượng; các số liệu công suất máy phát trong bản vẽ (100kVA và 50kVA liên tục, 55kVA dự phòng) không chắc chắn và không khớp hoàn toàn với mục 2.2.","Một số quote của nhóm chức năng bảo vệ/hiển thị chỉ trích dẫn phần đầu của danh sách do văn bản bảng bị xáo trộn.","Mục 2.2 không nêu hãng, model, xuất xứ động cơ/đầu phát, ATS, mức ồn cụ thể (dB), dung tích bồn dầu.","Chương V không nêu rõ cấp độ phát thải của động cơ."],"result":{"keyInfo":{"bidName":"TB-02: Cung cấp, lắp đặt trạm biến áp, máy phát điện, hệ thống cấp điện mạng ngoài, chiếu sáng","notifyNo":"IB2300089882","generatorCapacity":"50 kVA liên tục / 55 kVA dự phòng (≥ 50kVA làm việc liên tục, ≥ 55kVA làm việc dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Cấu hình","quote":"Máy phát điện diesel, bao gồm động cơ, đầu phát và hệ thống điều khiển được lắp ráp hoàn thiện đồng bộ bởi một nhà sản xuất.","reference":"Chương V, mục 2.2, mục A","requirement":"Máy phát điện diesel, gồm động cơ, đầu phát và hệ thống điều khiển lắp ráp hoàn thiện đồng bộ bởi một nhà sản xuất"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"2022 trở về sau","reference":"Chương V, mục 2.2, mục A.1","requirement":"2022 trở về sau"},{"item":"Tổ máy phát điện: Tiêu chuẩn sản xuất","quote":"TS EN 12601, EN 60204, ISO 8528","reference":"Chương V, mục 2.2, mục A.2","requirement":"TS EN 12601, EN 60204, ISO 8528"},{"item":"Tổ máy phát điện: Tiêu chuẩn chất lượng","quote":"ISO 8528, ISO 9001: 2008, ISO 14001: 2004, BS OHSAS\n18001:2007,…","reference":"Chương V, mục 2.2, mục A.3","requirement":"ISO 8528, ISO 9001: 2008, ISO 14001: 2004, BS OHSAS 18001:2007,…"},{"item":"Tổ máy phát điện: Kiểu máy","quote":"Máy có vỏ cách âm","reference":"Chương V, mục 2.2, mục A.4","requirement":"Máy có vỏ cách âm"},{"item":"Tổ máy phát điện: Nút dừng khẩn cấp","quote":"Có nút dừng khẩn cấp trên máy","reference":"Chương V, mục 2.2, mục A.5","requirement":"Có nút dừng khẩn cấp trên máy"},{"item":"Tổ máy phát điện: Công suất làm việc liên tục","quote":"≥ 50kVA","reference":"Chương V, mục 2.2, mục A.6","requirement":"≥ 50kVA"},{"item":"Tổ máy phát điện: Công suất làm việc dự phòng","quote":"≥ 55kVA","reference":"Chương V, mục 2.2, mục A.7","requirement":"≥ 55kVA"},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"400/230Vac 3 pha","reference":"Chương V, mục 2.2, mục A.8","requirement":"400/230Vac 3 pha"},{"item":"Tổ máy phát điện: Tần số","quote":"50Hz","reference":"Chương V, mục 2.2, mục A.9","requirement":"50Hz"},{"item":"Tổ máy phát điện: Nhiên liệu","quote":"dầu Diezel","reference":"Chương V, mục 2.2, mục A.12","requirement":"Dầu diesel"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Tương thích với tiêu chuẩn 2000/14/EC","reference":"Chương V, mục 2.2, mục A.14","requirement":"Tương thích với tiêu chuẩn 2000/14/EC"},{"item":"Tổ máy phát điện: Kích thước, trọng lượng, dung tích bồn dầu","quote":null,"reference":"Chương V, mục 2.2, mục A.10, A.11, A.13","requirement":"Không nêu yêu cầu cụ thể (để dấu '-')"},{"item":"Động cơ: Tính đồng bộ","quote":"Động cơ có tính đồng bộ với thương hiệu tổ máy phát điện","reference":"Chương V, mục 2.2, mục B","requirement":"Động cơ có tính đồng bộ với thương hiệu tổ máy phát điện"},{"item":"Động cơ: Năm sản xuất","quote":"2022 trở về sau","reference":"Chương V, mục 2.2, mục B.1","requirement":"2022 trở về sau"},{"item":"Động cơ: Kiểu động cơ","quote":"Diesel 4 kỳ , phun nhiên liệu trực tiếp","reference":"Chương V, mục 2.2, mục B.2","requirement":"Diesel 4 kỳ, phun nhiên liệu trực tiếp"},{"item":"Động cơ: Công suất tại chế độ dự phòng","quote":"≥ 44kW","reference":"Chương V, mục 2.2, mục B.3","requirement":"≥ 44kW"},{"item":"Động cơ: Tốc độ","quote":"1500 vòng/phút","reference":"Chương V, mục 2.2, mục B.4","requirement":"1500 vòng/phút"},{"item":"Động cơ: Số xi lanh","quote":"4 xi lanh, xếp thẳng hàng","reference":"Chương V, mục 2.2, mục B.5","requirement":"4 xi lanh, xếp thẳng hàng"},{"item":"Động cơ: Tỷ số nén","quote":"18.0:1","reference":"Chương V, mục 2.2, mục B.7","requirement":"18.0:1"},{"item":"Động cơ: Điều tốc","quote":"Điện tử","reference":"Chương V, mục 2.2, mục B.9","requirement":"Điện tử"},{"item":"Động cơ: Tiêu hao nhiên liệu","quote":"* 100% tải | ~ 12.9 lít/giờ\n* 75% tải | ~ 10.1 lít/giờ","reference":"Chương V, mục 2.2, mục B.10","requirement":"~ 12.9 lít/giờ ở 100% tải; ~ 10.1 lít/giờ ở 75% tải"},{"item":"Động cơ: Hệ thống làm mát","quote":"Thông qua két nước làm mát kết hợp quạt gió đầu trục","reference":"Chương V, mục 2.2, mục B.11","requirement":"Thông qua két nước làm mát kết hợp quạt gió đầu trục"},{"item":"Đầu phát điện: Tính đồng bộ","quote":"Đầu phát điện có tính đồng bộ với tổ máy phát điện","reference":"Chương V, mục 2.2, mục C","requirement":"Đầu phát điện có tính đồng bộ với tổ máy phát điện"},{"item":"Đầu phát điện: Năm sản xuất","quote":"2022 trở về sau","reference":"Chương V, mục 2.2, mục C.1","requirement":"2022 trở về sau"},{"item":"Đầu phát điện: Kiểu máy phát","quote":"4 cực từ, không chổi than","reference":"Chương V, mục 2.2, mục C.2","requirement":"4 cực từ, không chổi than"},{"item":"Đầu phát điện: Công suất phát dự phòng","quote":"Công suất phát dự phòng tại 400V, 50Hz ≥ 55kVA","reference":"Chương V, mục 2.2, mục C.3","requirement":"≥ 55kVA tại 400V, 50Hz"},{"item":"Đầu phát điện: Điện áp","quote":"400/230Vac 3 pha","reference":"Chương V, mục 2.2, mục C.4","requirement":"400/230Vac 3 pha"},{"item":"Đầu phát điện: Tần số","quote":"50Hz.","reference":"Chương V, mục 2.2, mục C.5","requirement":"50Hz"},{"item":"Đầu phát điện: Độ ổn định điện áp","quote":"≤ ±0,5%","reference":"Chương V, mục 2.2, mục C.6","requirement":"≤ ±0,5%"},{"item":"Đầu phát điện: Hệ thống kích từ","quote":"Tự kích từ","reference":"Chương V, mục 2.2, mục C.7","requirement":"Tự kích từ"},{"item":"Đầu phát điện: Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh điện áp bằng AVR","reference":"Chương V, mục 2.2, mục C.8","requirement":"Tự động điều chỉnh điện áp bằng AVR"},{"item":"Đầu phát điện: Cấp cách điện/cách nhiệt","quote":"Cấp H.","reference":"Chương V, mục 2.2, mục C.9","requirement":"Cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"IP23.","reference":"Chương V, mục 2.2, mục C.10","requirement":"IP23"},{"item":"Bảng điều khiển: Tính đồng bộ","quote":"Bảng điều khiển có tính đồng bộ với tổ máy phát điện","reference":"Chương V, mục 2.2, mục D","requirement":"Bảng điều khiển có tính đồng bộ với tổ máy phát điện"},{"item":"Bảng điều khiển: Năm sản xuất","quote":"2022 trở về sau","reference":"Chương V, mục 2.2, mục D.1","requirement":"2022 trở về sau"},{"item":"Bảng điều khiển: Kiểu","quote":"Kỹ thuật số","reference":"Chương V, mục 2.2, mục D.2","requirement":"Kỹ thuật số"},{"item":"Bảng điều khiển: Chức năng hiển thị","quote":"Đo điện áp.\nĐo dòng điện.\nĐo tần số.","reference":"Chương V, mục 2.2, mục D.4","requirement":"Đo điện áp, dòng điện, tần số, nhiệt độ nước làm mát, tốc độ động cơ, áp suất dầu bôi trơn, điện áp ăcquy"},{"item":"Bảng điều khiển: Chức năng bảo vệ","quote":"Áp suất dầu bôi trơn cao/thấp.\nNhiệt độ làm mát cao/thấp\nTốc độ động cơ cao/thấp.","reference":"Chương V, mục 2.2, mục D.4","requirement":"Áp suất dầu bôi trơn cao/thấp; nhiệt độ làm mát cao/thấp; tốc độ động cơ cao/thấp; điện áp cao/thấp; điện áp ăcquy cao/thấp; quá tải; nút dừng máy khẩn cấp"},{"item":"Bảng điều khiển: Chức năng điều khiển","quote":"Bảng điều khiển được trang bị là hệ thống điềukhiển tự động\nkỹ thuật số tiên tiến nhập khẩu đồng bộ","reference":"Chương V, mục 2.2, mục D.4","requirement":"Hệ thống điều khiển tự động kỹ thuật số tiên tiến nhập khẩu đồng bộ; cổng giao tiếp RS-232; màn hình hiển thị LCD"},{"item":"Phạm vi: Máy phát điện dự phòng (bản vẽ)","quote":null,"reference":"Bản vẽ Đ-1.01 (văn bản quét, đọc không chắc chắn)","requirement":"Bản vẽ sơ đồ nêu máy phát điện 3 pha 4 dây 380V/220V, 100kVA (liên tục) và 50kVA (liên tục); chưa thống nhất với mục 2.2 (≥ 50kVA liên tục) nên cần đối chiếu bản vẽ thiết kế"},{"item":"Bảo hành","quote":"Tối thiểu 12 tháng, kể từ ngày ký biên bản nghiệm thu đưa vào sử dụng","reference":"Chương V, Mục 1.B.IV","requirement":"Tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu đưa vào sử dụng"},{"item":"Xuất xứ/chứng từ hàng hóa","quote":"Đối với hàng hóa nhập khẩu:\n+ Chứng chỉ xuất xứ hàng hóa (CO)\n+ Chứng chỉ chất lượng (CQ)","reference":"Chương V, Mục 1.B.II.b","requirement":"Hàng nhập khẩu phải có chứng chỉ xuất xứ (CO) và chứng chỉ chất lượng (CQ); hàng sản xuất trong nước có chứng nhận xuất xưởng, chứng nhận chất lượng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:23:59.467Z"}},"IB2300092659":{"u":"2026-11-03T11:52:19.884+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V.rar), chưa phân tích cả HSMT.","Tệp bản vẽ VI TRI MAY PHAT.pdf bị lỗi phông chữ, không đọc được nội dung nên không dùng.","Chương V không nêu hãng, mã hiệu, xuất xứ cụ thể của động cơ và đầu phát; không nêu mức khí thải, độ ồn, dung tích bồn nhiên liệu, ATS, cáp, CO/CQ và thời gian bảo hành cụ thể.","Một số trích dẫn là một dòng của ô nhiều dòng trong bảng nên chỉ lấy phần nằm trên cùng một dòng văn bản.","Công suất chỉ ghi là công suất liên tục (100% tải), không ghi rõ prime hay standby."],"result":{"keyInfo":{"bidName":"Gói thầu số 15: Cung cấp lắp đặt máy phát điện 500KVA","notifyNo":"IB2300092659","generatorCapacity":"500 kVA / 400 kW công suất liên tục (100% tải), 1 tổ máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":"Mua mới 01 Máy phát điện 500 kVA.","reference":"Chương V, mục 1 (Quy mô gói thầu)","requirement":"Mua mới 01 máy phát điện 500 kVA"},{"item":"Tổ máy phát điện: Phạm vi","quote":"Gói thầu số 15: Cung cấp lắp đặt máy phát điện 500KvA.","reference":"Chương V, mục 1","requirement":"Gói thầu cung cấp và lắp đặt máy phát điện 500 kVA"},{"item":"Tổ máy phát điện: Công suất","quote":"Công suất liên tục (100% tải) | 500 kVA / 400 kW","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"Công suất liên tục (100% tải) 500 kVA / 400 kW"},{"item":"Tổ máy phát điện: Điện áp ngõ ra danh định","quote":"Điện áp ngõ ra danh định | 380 / 400 / 415 V","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"380 / 400 / 415 V"},{"item":"Tổ máy phát điện: Số pha","quote":"Số pha dòng điện ngõ ra | 3 pha - 4 dây","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"3 pha - 4 dây"},{"item":"Tổ máy phát điện: Tần số","quote":"Tần số | 50 Hz","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Năm sản xuất | 2022 trở về sau","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"Sản xuất từ năm 2022 trở về sau"},{"item":"Tổ máy phát điện: Tình trạng, xuất xứ hàng hóa","quote":"sản xuất mới 100% và sản xuất từ năm 2022 trở về sau.","reference":"Chương V, mục 2.a","requirement":"Hàng hóa sản xuất mới 100% và sản xuất từ năm 2022 trở về sau; nhà thầu chỉ được đề xuất 01 xuất xứ cho mỗi danh mục hàng hóa"},{"item":"Tổ máy phát điện: Tình trạng","quote":"Mới 100%, đã được nhiệt đới hóa để hoạt động trong","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"Mới 100%, đã được nhiệt đới hóa để hoạt động trong điều kiện khí hậu Việt Nam"},{"item":"Tổ máy phát điện: Tiêu chuẩn chất lượng chế tạo","quote":"IS/IEC 60034-1, IS 1460, ISO 8528, ISO 3046, IS","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"IS/IEC 60034-1, IS 1460, ISO 8528, ISO 3046, IS 13018, ISO 9001"},{"item":"Tổ máy phát điện: Tiêu chuẩn quản lý chất lượng","quote":"Tiêu chuẩn quản lý chất lượng | ISO 9001:2000","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"ISO 9001:2000"},{"item":"Tổ máy phát điện: Hệ thống chống rung","quote":"Hệ thống chống rung | Có hệ thống chống rung bằng đệm cao su","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"Có hệ thống chống rung bằng đệm cao su"},{"item":"Tổ máy phát điện: Đặc tính quá độ","quote":"Đặc tính quá độ | Phục hồi sau ≤ 5 giây","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"Phục hồi sau ≤ 5 giây"},{"item":"Tổ máy phát điện: Điều chỉnh công suất khi tải thay đổi","quote":"Điều chỉnh công suất khi tải thay đổi | Tự động điều chỉnh","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"Tự động điều chỉnh"},{"item":"Tổ máy phát điện: Thời gian chạy liên tục","quote":"Thời gian chạy liên tục | Không hạn chế","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"Không hạn chế"},{"item":"Tổ máy phát điện: Thời gian đạt công suất tối đa","quote":"Thời gian đạt công suất tối đa | < 60 giây","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"< 60 giây"},{"item":"Tổ máy phát điện: Nhiệt độ môi trường hoạt động","quote":"độ ẩm tối đa 95%","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"Hoạt động tốt trong điều kiện khí hậu nhiệt đới, nhiệt độ môi trường đến 40oC (104oF), độ ẩm tối đa 95%"},{"item":"Tổ máy phát điện: Khung bệ máy","quote":"Được xử lý bề mặt bằng hóa chất để tránh oxy hóa và","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"Xử lý bề mặt bằng hóa chất để tránh oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy phát điện: Nhiên liệu","quote":"Nhiên liệu sử dụng | Dầu diesel thông dụng","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"Dầu diesel thông dụng"},{"item":"Tổ máy phát điện: Suất tiêu hao nhiên liệu tại 75% tải","quote":"Suất tiêu hao nhiên liệu tại 75% tải | 79,83 lít/giờ","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"79,83 lít/giờ"},{"item":"Tổ máy phát điện: Suất tiêu hao nhiên liệu tại 100% tải","quote":"Suất tiêu hao nhiên liệu tại 100% tải 103,64 lít/giờ","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"103,64 lít/giờ"},{"item":"Tổ máy phát điện: Trọng lượng máy","quote":"Trọng lượng máy | 7.600 kg","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"7.600 kg"},{"item":"Tổ máy phát điện: Kích thước máy có vỏ giảm âm (DxRxC)","quote":"Kích thước máy có vỏ giảm âm (DxRxC) | 6.000 x 2.000 x 2.250 (mm)","reference":"Chương V, mục 2.b, Tổ máy phát điện","requirement":"6.000 x 2.000 x 2.250 (mm); máy có vỏ giảm âm"},{"item":"Động cơ diesel: Tình trạng","quote":"Tình trạng | Mới 100%","reference":"Chương V, mục 2.b, Động cơ diesel","requirement":"Mới 100%"},{"item":"Động cơ diesel: Loại động cơ","quote":"Loại động cơ | Diesel 4 thì, loại chuyên dụng cho máy phát điện","reference":"Chương V, mục 2.b, Động cơ diesel","requirement":"Diesel 4 thì, loại chuyên dụng cho máy phát điện"},{"item":"Động cơ diesel: Hệ thống nạp gió","quote":"Hệ thống nạp gió | Tăng áp bằng Turbo (Turbocharge), có làm mát gió","reference":"Chương V, mục 2.b, Động cơ diesel","requirement":"Tăng áp bằng Turbo (Turbocharge), có làm mát gió"},{"item":"Động cơ diesel: Số xi lanh / bố trí","quote":"Số xi lanh / Bố trí | 6 xi-lanh / xếp thẳng hàng","reference":"Chương V, mục 2.b, Động cơ diesel","requirement":"6 xi-lanh, xếp thẳng hàng"},{"item":"Động cơ diesel: Tốc độ quay","quote":"Tốc độ quay | 1500 vòng/phút","reference":"Chương V, mục 2.b, Động cơ diesel","requirement":"1500 vòng/phút"},{"item":"Động cơ diesel: Tỷ số nén","quote":"Tỷ số nén | 16.7:1","reference":"Chương V, mục 2.b, Động cơ diesel","requirement":"16.7:1"},{"item":"Động cơ diesel: Hành trình xi lanh","quote":"Hành trình xi lanh | 159 mm x 159 mm","reference":"Chương V, mục 2.b, Động cơ diesel","requirement":"159 mm x 159 mm"},{"item":"Động cơ diesel: Cơ cấu truyền động","quote":"Cơ cấu truyền động | Trực tiếp, sử dụng khớp nối đồng trục","reference":"Chương V, mục 2.b, Động cơ diesel","requirement":"Trực tiếp, sử dụng khớp nối đồng trục"},{"item":"Động cơ diesel: Cơ cấu điều tốc","quote":"Cơ cấu điều tốc | Điện tử","reference":"Chương V, mục 2.b, Động cơ diesel","requirement":"Điện tử"},{"item":"Động cơ diesel: Hệ thống đốt","quote":"Hệ thống đốt | Loại phun nhiên liệu trực tiếp","reference":"Chương V, mục 2.b, Động cơ diesel","requirement":"Loại phun nhiên liệu trực tiếp"},{"item":"Động cơ diesel: Hệ thống khởi động","quote":"Hệ thống khởi động | Đề điện DC 12V, sử dụng ắc-qui chì","reference":"Chương V, mục 2.b, Động cơ diesel","requirement":"Đề điện DC 12V, sử dụng ắc-qui chì"},{"item":"Động cơ diesel: Dung lượng bình ắc-qui","quote":"Dung lượng bình ắc-qui | Đảm bảo > 6 lần đề","reference":"Chương V, mục 2.b, Động cơ diesel","requirement":"Đảm bảo > 6 lần đề"},{"item":"Động cơ diesel: Nhiệt độ khởi động thấp nhất","quote":"Nhiệt độ khởi động thấp nhất | < 10oC","reference":"Chương V, mục 2.b, Động cơ diesel","requirement":"< 10oC"},{"item":"Động cơ diesel: Bộ nạp bình ắc-qui","quote":"Bộ nạp bình ắc-qui | Bằng Dynamo sạc nguyên thủy theo máy","reference":"Chương V, mục 2.b, Động cơ diesel","requirement":"Bằng Dynamo sạc nguyên thủy theo máy"},{"item":"Động cơ diesel: Hệ thống phun nhiên liệu","quote":"Hệ thống phun nhiên liệu | Phun cao áp có kiểm soát","reference":"Chương V, mục 2.b, Động cơ diesel","requirement":"Phun cao áp có kiểm soát"},{"item":"Động cơ diesel: Lọc nhiên liệu","quote":"Lọc nhiên liệu | Sử dụng bộ lọc có thể thay thế","reference":"Chương V, mục 2.b, Động cơ diesel","requirement":"Sử dụng bộ lọc có thể thay thế"},{"item":"Động cơ diesel: Lọc dầu bôi trơn","quote":"Lọc dầu bôi trơn | Hệ thống màng lọc dầu bôi trơn có thể thay thế","reference":"Chương V, mục 2.b, Động cơ diesel","requirement":"Hệ thống màng lọc dầu bôi trơn có thể thay thế"},{"item":"Động cơ diesel: Hệ thống giải nhiệt làm mát","quote":"độ nước cho phép 105oC","reference":"Chương V, mục 2.b, Động cơ diesel","requirement":"Bộ tản nhiệt nước (dàn giải nhiệt tuần hoàn bằng thép không rỉ) kết hợp quạt gió đầu trục, hoạt động ổn định ngay cả khi quá tải 110%; nhiệt độ nước cho phép 105oC"},{"item":"Động cơ diesel: Điều kiện hoạt động","quote":"Điều kiện hoạt động | Khí hậu nhiệt đới (50oC)","reference":"Chương V, mục 2.b, Động cơ diesel","requirement":"Khí hậu nhiệt đới (50oC)"},{"item":"Đầu phát điện xoay chiều: Loại đầu phát","quote":"Loại đầu phát điện | 4 cực, không chổi than, kích từ nam châm vĩnh cữu theo","reference":"Chương V, mục 2.b, Đầu phát điện xoay chiều","requirement":"4 cực, không chổi than, kích từ nam châm vĩnh cữu kiểu PMG"},{"item":"Đầu phát điện xoay chiều: Tiêu chuẩn sản xuất","quote":"Tiêu chuẩn sản xuất | BS EN 60034, BS 5000, VDE 0530,","reference":"Chương V, mục 2.b, Đầu phát điện xoay chiều","requirement":"BS EN 60034, BS 5000, VDE 0530, NEMA MG1-32, IEC34, CSA22.2-100, AS1359"},{"item":"Đầu phát điện xoay chiều: Số pha, tần số","quote":"Số pha | 3 pha / 4 dây (có dây trung tính)","reference":"Chương V, mục 2.b, Đầu phát điện xoay chiều","requirement":"3 pha / 4 dây (có dây trung tính); tần số danh định 50Hz"},{"item":"Đầu phát điện xoay chiều: Sự thay đổi tần số ngẫu nhiên","quote":"Không vượt quá ± 0,25% ở tải ổn định, từ không tải đến","reference":"Chương V, mục 2.b, Đầu phát điện xoay chiều","requirement":"Không vượt quá ± 0,25% ở tải ổn định, từ không tải đến đầy tải"},{"item":"Đầu phát điện xoay chiều: Bộ điều thế tự động (AVR)","quote":"Bộ điều thế tự động (vi xử lý AVR) Được tích hợp trong Board điều khiển)","reference":"Chương V, mục 2.b, Đầu phát điện xoay chiều","requirement":"AVR vi xử lý, tích hợp trong board điều khiển"},{"item":"Đầu phát điện xoay chiều: Sự thay đổi điện thế","quote":"- Độ tụt vận tốc đến 4,5%","reference":"Chương V, mục 2.b, Đầu phát điện xoay chiều","requirement":"≤ ±0,5% ở tải không đổi từ không tải đến đầy tải; độ tụt vận tốc đến 4,5%"},{"item":"Đầu phát điện xoay chiều: Hệ số công suất","quote":"Hệ số công suất cos phi φ | 0,8 - 1.0","reference":"Chương V, mục 2.b, Đầu phát điện xoay chiều","requirement":"cos phi 0,8 - 1.0"},{"item":"Đầu phát điện xoay chiều: Cấp bảo vệ cơ học","quote":"Cấp bảo vệ cơ học | IP 23","reference":"Chương V, mục 2.b, Đầu phát điện xoay chiều","requirement":"IP 23"},{"item":"Đầu phát điện xoay chiều: Cấp cách điện","quote":"Cấp cách điện | Cấp H","reference":"Chương V, mục 2.b, Đầu phát điện xoay chiều","requirement":"Cấp H"},{"item":"Đầu phát điện xoay chiều: Độ lệch sóng hài","quote":"Độ lệch sóng hài | THD ≤ 0,5%","reference":"Chương V, mục 2.b, Đầu phát điện xoay chiều","requirement":"THD ≤ 0,5%"},{"item":"Đầu phát điện xoay chiều: Hiệu suất","quote":"Hiệu suất | ≥ 92,5%","reference":"Chương V, mục 2.b, Đầu phát điện xoay chiều","requirement":"≥ 92,5%"},{"item":"Bộ điều khiển: Loại thiết bị","quote":"Loại thiết bị | Bộ điều khiển kỹ thuật số LCD","reference":"Chương V, mục 2.b, Bộ điều khiển","requirement":"Bộ điều khiển kỹ thuật số LCD, mới 100%, gắn trên máy phát"},{"item":"Bộ điều khiển: Tiêu chuẩn sản xuất","quote":"Sản xuất theo tiêu chuẩn G7 hoặc tương đương","reference":"Chương V, mục 2.b, Bộ điều khiển","requirement":"Sản xuất theo tiêu chuẩn G7 hoặc tương đương; phù hợp NFPA 110, ISO 8528-4:1993, BS EN 60950, BS EN 61000-6-2, BS EN 61000-6-4, CE Marking, UL 2200 và các tiêu chuẩn khác nêu trong bảng"},{"item":"Bộ điều khiển: Điều kiện vận hành","quote":"độ môi trường đến 70oC với độ ẩm 95%, khả năng lưu","reference":"Chương V, mục 2.b, Bộ điều khiển","requirement":"Bộ điều khiển và bảng hiển thị vận hành ở nhiệt độ môi trường đến 70oC, độ ẩm 95%"},{"item":"Bộ điều khiển: Ngõ vào/ra mở rộng, màn hình, lưu lỗi","quote":"Có 06 ngõ vào và 06 ngõ ra mở rộng cho người sử dụng","reference":"Chương V, mục 2.b, Bộ điều khiển","requirement":"Có 06 ngõ vào và 06 ngõ ra mở rộng lập trình được; màn hình LCD hiển thị thông số và chức năng điều khiển; có nút dừng máy khẩn cấp; lưu 30 sự kiện lỗi gần nhất"},{"item":"Bộ điều khiển: Chức năng bảo vệ - cảnh báo","quote":"+ Áp lực nhớt thấp","reference":"Chương V, mục 2.b, Bộ điều khiển","requirement":"Cảnh báo khi nhiệt độ nước làm mát cao, điện áp DC cao/thấp, áp lực nhớt thấp, quá dòng, sự cố cảm biến, bình yếu, v.v."},{"item":"Bộ điều khiển: Chức năng bảo vệ - dừng máy","quote":"+ Vượt tốc/thấp tốc","reference":"Chương V, mục 2.b, Bộ điều khiển","requirement":"Tự động dừng máy khi dừng khẩn cấp, sự cố không đề được, điện áp AC cao/thấp, nhiệt độ nước làm mát cao, mực nước làm mát thấp, quá dòng, vượt tốc/thấp tốc, ngắn mạch, tần số quá thấp cao, v.v."},{"item":"Bộ điều khiển: Thông số hiển thị","quote":"+ Điện áp dây (L-L)","reference":"Chương V, mục 2.b, Bộ điều khiển","requirement":"Hiển thị dòng điện pha (A), kW, kWh, hệ số công suất, điện áp dây (L-L), điện áp pha (L-N), điện áp ắc-qui, nhiệt độ nước làm mát, số giờ chạy, số lần khởi động, áp lực nhớt, tốc độ RPM"},{"item":"Bộ điều khiển: Điều khiển tốc độ và điện áp","quote":"- Điều khiển tốc độ động cơ trong khoảng ± 0,25% từ","reference":"Chương V, mục 2.b, Bộ điều khiển","requirement":"Điều khiển tốc độ động cơ trong khoảng ± 0,25% từ không tải đến đầy tải; điều chỉnh điện áp ngõ ra trong khoảng 0,5% từ không tải đến đầy tải; điện áp dao động không vượt quá 5% điện áp định mức khi khởi động hoặc tải đột ngột"},{"item":"Phụ kiện: Nhập khẩu đồng bộ theo máy","quote":"Phụ kiện nhập khẩu đồng bộ theo máy gồm:","reference":"Chương V, mục 2.b, Phụ kiện","requirement":"Pô giảm thanh, ống nhún đàn hồi, bình ắc-qui"},{"item":"Phụ kiện: Kèm theo máy","quote":"+ Bộ sạc duy trì bình ắc-qui (điện thế 220~230Vac)","reference":"Chương V, mục 2.b, Phụ kiện","requirement":"Bộ sạc duy trì bình ắc-qui (220~230Vac), sổ tay vận hành, nhớt bôi trơn và nước làm mát (cấp tại Việt Nam)"},{"item":"Bồn nhiên liệu","quote":"+ Bồn nhiên liệu nằm dưới chân máy","reference":"Chương V, mục 2.b, Phụ kiện","requirement":"Bồn nhiên liệu nằm dưới chân máy (dung tích không nêu)"},{"item":"Hồ sơ kỹ thuật: Catalog, xuất xứ","quote":"- Nhà thầu cần nêu đầy đủ chi tiết các đặc tính kỹ thuật và có gửi kèm theo","reference":"Chương V, mục 2.a","requirement":"Nêu hãng sản xuất, nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; nêu đầy đủ đặc tính kỹ thuật và gửi kèm catalog của nhà sản xuất; tài liệu ngôn ngữ khác phải dịch ra tiếng Việt và công chứng"},{"item":"Bảo hành","quote":"- Chế độ bảo hành: Theo tiêu chuẩn của nhà sản xuất và đáp ứng yêu cầu của","reference":"Chương V, mục 3","requirement":"Theo tiêu chuẩn của nhà sản xuất và đáp ứng yêu cầu E-HSMT; nhà thầu nêu thời gian bảo hành cụ thể; thực hiện nghĩa vụ bảo hành, sửa chữa, cung cấp thiết bị thay thế và hỗ trợ kỹ thuật trong 5 ngày làm việc kể từ khi nhận yêu cầu"},{"item":"Kiểm tra, chạy thử nghiệm thu","quote":"Trình tự, quy trình, thủ tục nghiệm thu chạy thử không tải, có tải thực hiện","reference":"Chương V, mục 5.1","requirement":"Nghiệm thu chạy thử không tải, có tải theo các tiêu chuẩn hiện hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T11:52:19.097Z"}},"IB2300093791":{"u":"2026-11-03T22:07:35.312+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương III.pdf), chưa phân tích cả HSMT.","Gói thầu là sửa chữa sự cố máy phát điện tàu HQ11-91-86, không phải cung cấp tổ máy mới. Văn bản không nêu công suất tổ máy (kVA/kW), đầu phát (hãng, model, cấp cách điện, AVR), bộ điều khiển, điện áp/tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, CO/CQ hay tiêu chuẩn áp dụng.","Văn bản trích từ PDF bị lỗi ký tự (ví dụ 'M i 100%', 'xuất x'). Các trích dẫn được chép nguyên văn theo bản đọc được, kể cả lỗi này.","Thông tin duy nhất về động cơ là hãng và model Kohler 50EFOZDJ, lấy từ tên vật tư. Văn bản không nêu số xi lanh, tốc độ, mức tiêu hao nhiên liệu hay tiêu chuẩn khí thải."],"result":{"keyInfo":{"bidName":"Sửa chữa sự cố máy phát điện tàu HQ11 – 91 – 86 thuộc Hải đội 1 – Cục Điều tra chống buôn lậu","notifyNo":"IB2300093791","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Vật tư thay thế - Bộ xéc măng động cơ","quote":"Bộ xéc măng, động cơ Kohler 50EFOZDJ","reference":"Chương V, mục 1, bảng I, TT 1","requirement":"Bộ xéc măng cho động cơ Kohler 50EFOZDJ, mã số GM32821, đơn vị tính Bộ, số lượng 4."},{"item":"Vật tư thay thế - Bộ gioăng đệm đại tu động cơ","quote":"Bộ Gioăng đệm đại tu, động cơ Kohler 50EFOZDJ","reference":"Chương V, mục 1, bảng I, TT 2","requirement":"Bộ gioăng đệm đại tu cho động cơ Kohler 50EFOZDJ, mã số 360587, đơn vị tính Bộ, số lượng 1."},{"item":"Vật tư thay thế - Tăng áp động cơ","quote":"Tăng áp, động cơ Kohler 50EFOZDJ","reference":"Chương V, mục 1, bảng I, TT 3","requirement":"Tăng áp cho động cơ Kohler 50EFOZDJ, đơn vị tính Cái, số lượng 1."},{"item":"Vật tư thay thế - Chủng loại","quote":"Đ ng chủng loại theo yêu cầu của E-Yêu cầu báo giá n y.","reference":"Chương V, mục 1, Yêu cầu về kỹ thuật, dòng 1","requirement":"Đúng chủng loại theo yêu cầu của E-Yêu cầu báo giá."},{"item":"Vật tư thay thế - Chất lượng","quote":"M i 100% (cam kết của nh thầu)","reference":"Chương V, mục 1, Yêu cầu về kỹ thuật, dòng 2","requirement":"Mới 100% (nhà thầu cam kết)."},{"item":"Vật tư thay thế - Năm sản xuất","quote":"Sản xuất từ năm 2021 trở về sau (cam kết của nh thầu)","reference":"Chương V, mục 1, Yêu cầu về kỹ thuật, dòng 3","requirement":"Sản xuất từ năm 2021 trở về sau (nhà thầu cam kết)."},{"item":"Vật tư thay thế - Xuất xứ","quote":"Nêu rõ xuất x của vật t , phụ t ng","reference":"Chương V, mục 1, Yêu cầu về kỹ thuật, dòng 4","requirement":"Nêu rõ xuất xứ của vật tư, phụ tùng. Văn bản không quy định nước xuất xứ cụ thể."},{"item":"Nhân công sửa chữa - Khảo sát, tháo tách đầu phát","quote":"tách rời đầu phát để khảo sát chuyên s u.","reference":"Chương V, mục 1, bảng II (Nhân công sửa chữa)","requirement":"Khảo sát, tháo di dời các chướng ngại vật, tháo tách rời đầu phát để khảo sát chuyên sâu (1 lượt)."},{"item":"Nhân công sửa chữa - Tháo rã, kiểm tra hư hỏng, lắp đặt hoàn thiện","quote":"Tháo rã kiểm tra h hỏng v lắp đặt ho n thiện phục vụ nổ","reference":"Chương V, mục 1, bảng II, TT 1","requirement":"Tháo rã kiểm tra hư hỏng và lắp đặt hoàn thiện phục vụ nổ máy kiểm tra (1 lượt)."},{"item":"Bảo hành","quote":"≥ 12 tháng","reference":"Chương V, mục 1, Nội dung yêu cầu khác, TT 4","requirement":"Thời gian bảo hành sản phẩm từ 12 tháng trở lên."},{"item":"Kiểm tra, nghiệm thu - Chạy thử","quote":"nghiệm thu chạy thử, lập báo cáo kiểm tra ghi lại các thông số có sự xác nhận của","reference":"Chương V, mục 2","requirement":"Sau mỗi bước công nghệ, các bên cùng kiểm tra, nghiệm thu chạy thử và lập báo cáo kiểm tra ghi lại các thông số, có xác nhận của nhà thầu và chủ tàu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T22:07:34.761Z"}},"IB2300095238":{"u":"2026-11-03T19:39:53.879+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Gói thầu là cung cấp vật tư và bảo dưỡng máy phát điện hiện hữu, không cung cấp tổ máy mới; không có thông số động cơ, đầu phát, vỏ cách âm, bình nhiên liệu, ATS, năm sản xuất, CO/CQ.","Văn bản là bản quét OCR có lỗi: mã hiệu phin lọc nhiên liệu tinh máy 100kVA và 125kVA, và phin lọc nước WF2073, bị lỗi ở bảng nên lấy theo mục 1.2; nhiều trích dẫn 'quote' bị rút gọn vì phần còn lại bị lỗi ký tự.","Công suất các máy không ghi rõ chế độ dự phòng hay liên tục ở từng máy; mục 1.2 chỉ ghi chung 'máy phát điện dự phòng'.","Dầu bôi trơn: mục 1.2 ghi API:CL/CI, bảng yêu cầu ghi API: CI; lấy theo bảng yêu cầu.","Mục 1.2 liệt kê 02 máy 200kVA WCS200, 02 máy 200kVA C220D5E, 100kVA, 125kVA, 10kVA, 80kVA, tổng 8 máy."],"result":{"keyInfo":{"bidName":"Cung cấp vật tư và bảo dưỡng các máy phát điện dự phòng của trạm điện SS2, SS4, SS3 (Đài K1), đài K2 và trạm điện Radar thời tiết","notifyNo":"IB2300095238","generatorCapacity":"2 x 200 kVA (WCS200/Cummins); 2 x 200 kVA (C220D5E/Cummins); 100 kVA (C110D5/Cummins); 125 kVA (100DGEA/Cummins); 10 kVA (Kubota ER1400-N); 80 kVA (KD88/Kohler)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 200kVA (WCS200/Cummins) x 02 - Phin lọc nhiên liệu tinh, gioăng cao su chịu dầu","quote":"Mã hiệu FF5612 của hãng Fleetguard hoặc","reference":"Chương V, mục 2, hạng mục 1.1","requirement":"Mã hiệu FF5612 của hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương; 02 bộ."},{"item":"Máy 200kVA (WCS200/Cummins) x 02 - Phin lọc nhiên liệu tách nước, gioăng cao su chịu dầu","quote":null,"reference":"Chương V, mục 2, hạng mục 1.2","requirement":"Mã hiệu FS19732 của hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương; 02 bộ."},{"item":"Máy 200kVA (WCS200/Cummins) x 02 - Phin lọc dầu bôi trơn, gioăng cao su chịu dầu","quote":"Mã hiệu LF3970 của hãng Fleetguard hoặc","reference":"Chương V, mục 2, hạng mục 1.3","requirement":"Mã hiệu LF3970 của hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương; 02 bộ."},{"item":"Máy 200kVA (WCS200/Cummins) x 02 - Dầu bôi trơn","quote":"SAE 15W40 API: CI của hãng Total hoặc","reference":"Chương V, mục 2, hạng mục 1.4; mục 1.2","requirement":"SAE 15W40 API: CI của hãng Total hoặc loại có thông số kỹ thuật tương đương; 40 lít (mục 1.2 nêu API:CL)."},{"item":"Máy 200kVA (C220D5E/Cummins) x 02 - Phin lọc nhiên liệu tinh, gioăng cao su chịu dầu","quote":"Mã hiệu FF5421 của hãng Fleetguard hoặc","reference":"Chương V, mục 2, hạng mục 2.1","requirement":"Mã hiệu FF5421 của hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương; 02 bộ."},{"item":"Máy 200kVA (C220D5E/Cummins) x 02 - Phin lọc nhiên liệu tách nước, gioăng cao su chịu dầu","quote":"Mã hiệu FS1003 của hãng Fleetguard hoặc","reference":"Chương V, mục 2, hạng mục 2.2","requirement":"Mã hiệu FS1003 của hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương; 02 bộ."},{"item":"Máy 200kVA (C220D5E/Cummins) x 02 - Phin lọc dầu bôi trơn, gioăng cao su chịu dầu","quote":null,"reference":"Chương V, mục 2, hạng mục 2.3","requirement":"Mã hiệu LF16015 của hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương; 02 bộ."},{"item":"Máy 200kVA (C220D5E/Cummins) x 02 - Dầu bôi trơn","quote":"SAE 15W40 API: CI của hãng Total hoặc","reference":"Chương V, mục 2, hạng mục 2.4; mục 1.2","requirement":"SAE 15W40 API: CI của hãng Total hoặc loại có thông số kỹ thuật tương đương; 40 lít (mục 1.2 nêu API:CL)."},{"item":"Máy 100kVA (C110D5/Cummins) - Phin lọc nhiên liệu tinh, gioăng cao su chịu dầu","quote":null,"reference":"Chương V, mục 1.2; mục 2, hạng mục 3.1","requirement":"Theo mục 1.2: mã hiệu FF42000, 01 bộ, hãng Fleetguard hoặc tương đương. Mã hiệu trong bảng thông số bị lỗi đọc, không xác nhận được."},{"item":"Máy 100kVA (C110D5/Cummins) - Phin lọc nhiên liệu tách nước, gioăng cao su chịu dầu","quote":null,"reference":"Chương V, mục 2, hạng mục 3.2","requirement":"Mã hiệu FS1280 của hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương; 01 bộ."},{"item":"Máy 100kVA (C110D5/Cummins) - Phin lọc dầu bôi trơn, gioăng cao su chịu dầu","quote":"Mã hiệu LF3349 của hãng Fleetguard hoặc","reference":"Chương V, mục 2, hạng mục 3.3","requirement":"Mã hiệu LF3349 của hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương; 01 bộ."},{"item":"Máy 100kVA (C110D5/Cummins) - Dầu bôi trơn","quote":"SAE 15W40 API: CI của hãng Total hoặc","reference":"Chương V, mục 2, hạng mục 3.4; mục 1.2","requirement":"SAE 15W40 API: CI của hãng Total hoặc loại có thông số kỹ thuật tương đương; 18 lít."},{"item":"Máy 80kVA (KD88/Kohler) - Phin lọc nhiên liệu, gioăng cao su chịu dầu","quote":"Mã hiệu FG0814 của hãng Kohler hoặc","reference":"Chương V, mục 2, hạng mục 4.1","requirement":"Mã hiệu FG0814 của hãng Kohler hoặc loại có thông số kỹ thuật tương đương; 01 bộ."},{"item":"Máy 80kVA (KD88/Kohler) - Phin lọc dầu bôi trơn, gioăng cao su chịu dầu","quote":"Mã hiệu FHU809 của hãng Kohler hoặc","reference":"Chương V, mục 2, hạng mục 4.2","requirement":"Mã hiệu FHU809 của hãng Kohler hoặc loại có thông số kỹ thuật tương đương; 01 bộ."},{"item":"Máy 80kVA (KD88/Kohler) - Dầu bôi trơn","quote":"SAE 15W40 API: CI của hãng Total hoặc","reference":"Chương V, mục 2, hạng mục 4.3; mục 1.2","requirement":"SAE 15W40 API: CI của hãng Total hoặc loại có thông số kỹ thuật tương đương; 18 lít."},{"item":"Máy 125kVA (100DGEA/Cummins) - Phin lọc nhiên liệu tinh, gioăng cao su chịu dầu","quote":null,"reference":"Chương V, mục 1.2; mục 2, hạng mục 5.1","requirement":"Theo mục 1.2: mã hiệu FF42000, 01 bộ. Mã hiệu trong bảng thông số bị lỗi đọc, không xác nhận được."},{"item":"Máy 125kVA (100DGEA/Cummins) - Phin lọc nhiên liệu tách nước, gioăng cao su chịu dầu","quote":null,"reference":"Chương V, mục 2, hạng mục 5.2","requirement":"Mã hiệu FS1280 của hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương; 01 bộ."},{"item":"Máy 125kVA (100DGEA/Cummins) - Phin lọc nước kèm gioăng cao su","quote":null,"reference":"Chương V, mục 1.2; mục 2, hạng mục 5.3","requirement":"Theo mục 1.2: mã hiệu WF2073, 01 bộ; hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương."},{"item":"Máy 125kVA (100DGEA/Cummins) - Phin lọc dầu bôi trơn, gioăng cao su chịu dầu","quote":"Mã hiệu LF3000 của hãng Fleetguard hoặc","reference":"Chương V, mục 2, hạng mục 5.4","requirement":"Mã hiệu LF3000 của hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương; 01 bộ."},{"item":"Máy 125kVA (100DGEA/Cummins) - Bo mạch tự động điều chỉnh điện áp (AVR)","quote":"Tương thích với máy phát điện hiện hữu","reference":"Chương V, mục 2, hạng mục 5.5","requirement":"Mã hiệu 10000-12943 của hãng Cummins hoặc loại có thông số kỹ thuật tương đương; 01 bộ. Tương thích với máy phát điện hiện hữu (100DGEA/Cummins); sau khi lắp đặt thay thế, máy phát điện hoạt động bình thường, các thông số kỹ thuật đảm bảo theo các tiêu chuẩn quy định."},{"item":"Máy 125kVA (100DGEA/Cummins) - Dầu bôi trơn","quote":"SAE 15W40 API: CI của hãng Total hoặc","reference":"Chương V, mục 2, hạng mục 5.6; mục 1.2","requirement":"SAE 15W40 API: CI của hãng Total hoặc loại có thông số kỹ thuật tương đương; 25 lít."},{"item":"Máy 125kVA (100DGEA/Cummins) - Bộ nạp ắc quy tự động","quote":"Đầu vào 220-230, đầu ra 24-27,5 VDC","reference":"Chương V, mục 2, hạng mục 5.7 và mục II.2","requirement":"Đầu vào 220-230, đầu ra 24-27,5 VDC hoặc loại có thông số kỹ thuật tương đương, phù hợp nạp cho 02 ắc quy 12VDC-150Ah mắc nối tiếp; 01 bộ. Tự động ngắt khi nạp đầy, tự động nạp khi dung lượng ắc quy giảm."},{"item":"Máy 10kVA (Kubota ER1400-N) - Lọc nhiên liệu","quote":"Mã hiệu 15231-43560 của hãng Kobuta","reference":"Chương V, mục 2, hạng mục 6.1","requirement":"Mã hiệu 15231-43560 của hãng Kobuta (như văn bản ghi) hoặc loại có thông số kỹ thuật tương đương; 01 bộ."},{"item":"Máy 10kVA (Kubota ER1400-N) - Lọc gió","quote":"Mã hiệu 19167-11080 của hãng Kobuta","reference":"Chương V, mục 2, hạng mục 6.2","requirement":"Mã hiệu 19167-11080 của hãng Kobuta (như văn bản ghi) hoặc loại có thông số kỹ thuật tương đương; 01 bộ."},{"item":"Máy 10kVA (Kubota ER1400-N) - Dầu bôi trơn","quote":"SAE 15W40 API: CI của hãng Total hoặc","reference":"Chương V, mục 2, hạng mục 6.3; mục 1.2","requirement":"SAE 15W40 API: CI của hãng Total hoặc loại có thông số kỹ thuật tương đương; 05 lít."},{"item":"Phạm vi dịch vụ - Thay vật tư, bảo dưỡng, hiệu chỉnh, chạy thử 08 máy phát điện","quote":"Thực hiện theo đúng quy định của nhà sản","reference":"Chương V, mục 1.2; mục 2, hạng mục II.1","requirement":"Bảo dưỡng định kỳ cấp độ 01 năm cho 08 máy phát điện, thực hiện theo đúng quy định của nhà sản xuất máy phát điện. Có ít nhất 02 nhân sự thực hiện dịch vụ có trình độ đại học trở lên và chứng chỉ đào tạo của hãng sản xuất máy phát điện."},{"item":"Phạm vi dịch vụ - Sửa chữa, thay thế bộ nạp ắc quy tự động máy 100DGEA-Cummins","quote":null,"reference":"Chương V, mục 1.2; mục 2, hạng mục II.2","requirement":"Bộ nạp đầu vào 220-230 VAC, đầu ra 24-27,5 VDC; tự động ngắt khi nạp đầy, tự động nạp khi dung lượng ắc quy giảm; phù hợp nạp cho 02 ắc quy 12VDC-150Ah mắc nối tiếp."},{"item":"Chạy thử và kiểm tra","quote":"Kiểm tra chạy thử các máy phát không tải sau khi thay thế linh kiện, hiệu","reference":"Chương V, mục 3.1; Mục 3","requirement":"Sau khi thay thế linh kiện, bảo dưỡng, hiệu chỉnh, chạy thử để thiết bị hoạt động bình thường, các thông số kỹ thuật theo đúng tiêu chuẩn của nhà sản xuất. Kiểm tra chạy thử không tải, sau đó có tải khi chạy không tải đạt yêu cầu."},{"item":"Bảo hành","quote":null,"reference":"Chương V, mục 3.5","requirement":"Bảo hành toàn bộ hàng hóa và công việc bảo dưỡng, sửa chữa tối thiểu 12 tháng kể từ ngày ký nghiệm thu hoàn thành, bàn giao đưa vào sử dụng. Có mặt kiểm tra sự cố trong 48 giờ; sửa chữa/thay mới trong 01 tuần, tổng thời gian khắc phục không quá 02 tuần; hàng hóa sửa/thay mới được bảo hành tiếp 12 tháng."},{"item":"Tài liệu kèm theo E-HSDT","quote":"Bản cam kết về tính tương thích của linh","reference":"Chương V, mục 2, hạng mục III","requirement":"Bản cam kết về tính tương thích của linh kiện đã chào với các máy phát điện hiện hữu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:39:52.771Z"}},"IB2300096122":{"u":"2026-11-03T12:43:03.82+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Văn bản quét (OCR) có nhiều lỗi ký tự, một số trích dẫn giữ nguyên lỗi như bản gốc.","Công suất dự phòng của tổ máy 850 kVA bị lỗi khi quét nên không đọc được giá trị.","Có mâu thuẫn về công suất: bảng phạm vi và Bảng 2 ghi máy phát điện 850 kVA, nhưng mục I.2.20 (Cấp điện) ghi 'máy phát điện dự phòng 560KVA'. Cần đối chiếu hồ sơ thiết kế hoặc làm rõ với chủ đầu tư.","Văn bản không nêu: số lượng bằng chữ, hãng/model/xuất xứ động cơ và đầu phát, tiêu chuẩn khí thải, mức ồn (dB), dung tích bồn dầu, ATS, cáp, năm sản xuất của máy phát (năm 2023 trong bảng chỉ thuộc thang máy), CO/CQ, bảo hành và tiêu chuẩn riêng cho máy phát.","Dòng nhãn 'đường kính xi lanh/hành trình' của động cơ bị lỗi khi quét, chỉ đọc được kích thước 150x150mm."],"result":{"keyInfo":{"bidName":"Xây dựng phần nhà khối điều trị nội trú 300 giường và các hạng mục phụ trợ, thang máy, máy phát điện","notifyNo":"IB2300096122","generatorCapacity":"850 kVA liên tục (680 kW); công suất dự phòng có trong bảng nhưng bản quét đọc không rõ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 850 kVA: Phạm vi/số lượng","quote":"Máy phát điện 850 KVA","reference":"Chương V, mục I.1, bảng phạm vi công việc, STT 24","requirement":"Hạng mục thiết bị 'Máy phát điện 850 KVA' nằm trong phạm vi gói thầu. Văn bản không nêu số lượng bằng chữ."},{"item":"Máy phát điện 850 kVA: Công suất liên tục","quote":"850KVA/680K W","reference":"Chương V, mục II.3, Bảng 2, Thông số chung tổ máy phát điện, dòng 1","requirement":"Công suất liên tục 850 kVA / 680 kW"},{"item":"Máy phát điện 850 kVA: Công suất dự phòng","quote":null,"reference":"Chương V, mục II.3, Bảng 2, Thông số chung tổ máy phát điện, dòng 2","requirement":"Có dòng công suất dự phòng nhưng giá trị bị lỗi khi quét (hiển thị '…kVA/74§KW'), không đọc chắc chắn được."},{"item":"Máy phát điện 850 kVA: Tần số","quote":"50 Hz","reference":"Chương V, mục II.3, Bảng 2, Thông số chung, dòng 3","requirement":"50 Hz"},{"item":"Máy phát điện 850 kVA: Điện áp","quote":"230/400V","reference":"Chương V, mục II.3, Bảng 2, Thông số chung, dòng 4","requirement":"230/400V"},{"item":"Máy phát điện 850 kVA: Số pha, số cực","quote":"3 pha, 4 cực","reference":"Chương V, mục II.3, Bảng 2, Thông số chung, dòng 5","requirement":"3 pha, 4 cực"},{"item":"Máy phát điện 850 kVA: Hệ số công suất","quote":"0,8","reference":"Chương V, mục II.3, Bảng 2, Thông số chung, dòng 6","requirement":"0,8"},{"item":"Máy phát điện 850 kVA: Nhiên liệu","quote":"Dâu Diesel","reference":"Chương V, mục II.3, Bảng 2, Thông số chung, dòng 7","requirement":"Dầu Diesel"},{"item":"Máy phát điện 850 kVA: Nút dừng khẩn cấp","quote":"Có nút dừng khan cap trên","reference":"Chương V, mục II.3, Bảng 2, Thông số chung, dòng 8","requirement":"Có nút dừng khẩn cấp trên máy"},{"item":"Máy phát điện 850 kVA: Giảm chấn","quote":"Bộ giảm chấn đặt giữa don","reference":"Chương V, mục II.3, Bảng 2, Thông số chung, dòng 9","requirement":"Bộ giảm chấn đặt giữa động cơ, đầu phát và khung bệ; chống rung máy (đoạn chữ bị lỗi khi quét một phần)."},{"item":"Máy phát điện 850 kVA: Phụ kiện đi kèm","quote":"khối nối mềm","reference":"Chương V, mục II.3, Bảng 2, Thông số chung, dòng 10","requirement":"Ống pô giảm âm công nghiệp; khối nối mềm; bình ắc-quy; tài liệu hướng dẫn vận hành"},{"item":"Máy phát điện 850 kVA: Kích thước/trọng lượng (máy có vỏ chống ồn)","quote":"6200x2300x2500mm/7800kg","reference":"Chương V, mục II.3, Bảng 2, Thông số chung, dòng 11","requirement":"DxRxC: 6200x2300x2500mm / 7800 kg"},{"item":"Máy phát điện 850 kVA: Động cơ - số xi lanh","quote":"12, xếp hình chữ V","reference":"Chương V, mục II.3, Bảng 2, Thông số động cơ, dòng 1","requirement":"12 xi lanh, xếp hình chữ V"},{"item":"Máy phát điện 850 kVA: Động cơ - tổng dung tích xi lanh","quote":"31.8 lit","reference":"Chương V, mục II.3, Bảng 2, Thông số động cơ, dòng 2","requirement":"31.8 lít"},{"item":"Máy phát điện 850 kVA: Động cơ - đường kính xi lanh x hành trình","quote":"150x150mm","reference":"Chương V, mục II.3, Bảng 2, Thông số động cơ, dòng 3-4","requirement":"150x150mm (nhãn dòng bị lỗi khi quét, chỉ đọc được kích thước)"},{"item":"Máy phát điện 850 kVA: Động cơ - tốc độ","quote":"1500 vòng/phút","reference":"Chương V, mục II.3, Bảng 2, Thông số động cơ, dòng 4","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 850 kVA: Động cơ - kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục II.3, Bảng 2, Thông số động cơ, dòng 5","requirement":"Điện tử"},{"item":"Máy phát điện 850 kVA: Động cơ - kiểu động cơ","quote":"Diesel, 4 thì, tu-bô tăng áp","reference":"Chương V, mục II.3, Bảng 2, Thông số động cơ, dòng 6","requirement":"Diesel, 4 thì, tua-bin tăng áp"},{"item":"Máy phát điện 850 kVA: Động cơ - kiểu làm mát","quote":"Két nước kết hợp quạt gió","reference":"Chương V, mục II.3, Bảng 2, Thông số động cơ, dòng 7","requirement":"Két nước kết hợp quạt gió đầu trục"},{"item":"Máy phát điện 850 kVA: Động cơ - điện áp khởi động","quote":"24VDC","reference":"Chương V, mục II.3, Bảng 2, Thông số động cơ","requirement":"24VDC"},{"item":"Máy phát điện 850 kVA: Động cơ - tiêu hao nhiên liệu","quote":"137 LíUgiờ tại 75% tải","reference":"Chương V, mục II.3, Bảng 2, Thông số động cơ","requirement":"137 lít/giờ tại 75% tải; 181 lít/giờ tại 100% tải"},{"item":"Máy phát điện 850 kVA: Đầu phát - kiểu đầu phát","quote":"không chôi","reference":"Chương V, mục II.3, Bảng 2, Thông số đầu phát, dòng 1","requirement":"Từ trường quay, không chổi than"},{"item":"Máy phát điện 850 kVA: Đầu phát - kiểu kích từ","quote":"Tự kích từ","reference":"Chương V, mục II.3, Bảng 2, Thông số đầu phát, dòng 2","requirement":"Tự kích từ"},{"item":"Máy phát điện 850 kVA: Đầu phát - hệ số công suất, tần số, điện áp, số pha - số cực","quote":"3 pha,4cực","reference":"Chương V, mục II.3, Bảng 2, Thông số đầu phát, dòng 3-6","requirement":"Hệ số công suất 0,8; tần số 50 Hz; điện áp 230/400V; 3 pha, 4 cực"},{"item":"Máy phát điện 850 kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện H","reference":"Chương V, mục II.3, Bảng 2, Thông số đầu phát, dòng 7","requirement":"Cấp H"},{"item":"Máy phát điện 850 kVA: Đầu phát - cấp bảo vệ","quote":"IP23.","reference":"Chương V, mục II.3, Bảng 2, Thông số đầu phát, dòng 8","requirement":"IP23"},{"item":"Máy phát điện 850 kVA: Đầu phát - điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh điện áp","reference":"Chương V, mục II.3, Bảng 2, Thông số đầu phát, dòng 9","requirement":"Tự động điều chỉnh điện áp bằng AVR"},{"item":"Máy phát điện 850 kVA: Bảng điều khiển - màn hình","quote":"màn hiền thị LCD","reference":"Chương V, mục II.3, Bảng 2, Thông số bảng điều khiển, dòng 1","requirement":"Bảng điều khiển kỹ thuật số, màn hình hiển thị LCD"},{"item":"Máy phát điện 850 kVA: Bảng điều khiển - hệ thống điều khiển và giám sát","quote":"- Chạy chế độ tự động","reference":"Chương V, mục II.3, Bảng 2, Thông số bảng điều khiển, dòng 2","requirement":"Khởi động, giám sát, bảo vệ và điều khiển tự động; khởi động bằng tay (Start), dừng máy bằng tay (Stop/Reset), chạy tự động (Auto), nút kiểm tra (Test), chạy nhân công (Man), nút dừng máy khẩn cấp, phím chuyển chế độ hiển thị trái/phải/lên/xuống"},{"item":"Máy phát điện 850 kVA: Bảng điều khiển - chức năng hiển thị","quote":"- Áp suất dầu bôi trơn","reference":"Chương V, mục II.3, Bảng 2, Thông số bảng điều khiển, dòng 4","requirement":"Hiển thị điện áp máy phát (L-N, L-L), tần số, dòng điện các pha, công suất (kW, kVA, kVAr), hệ số công suất, tốc độ động cơ, áp suất dầu bôi trơn, nhiệt độ nước làm mát, điện áp ắc quy, thời gian hoạt động (h), mức nhiên liệu"},{"item":"Máy phát điện 850 kVA: Bảng điều khiển - bảo vệ và tự động dừng máy","quote":"- Quá tải.","reference":"Chương V, mục II.3, Bảng 2, Thông số bảng điều khiển","requirement":"Tự dừng khi: điện áp máy phát cao/thấp; tần số máy phát cao/thấp; nhiệt độ nước làm mát cao/thấp; áp suất dầu bôi trơn cao/thấp; điện áp ắc-quy cao/thấp; quá tải; động cơ vượt quá tốc độ cho phép"},{"item":"Máy phát điện 850 kVA: Vỏ chống ồn","quote":"Vỏ chống ồn.","reference":"Chương V, mục II.3, Bảng 2, phần Lưu ý","requirement":"Tổ máy phát điện đã bao gồm vỏ chống ồn. Không nêu mức ồn (dB)."},{"item":"Máy phát điện 850 kVA: Bồn dầu đáy máy","quote":"Bon dầu đáy máy.","reference":"Chương V, mục II.3, Bảng 2, phần Lưu ý","requirement":"Tổ máy đã bao gồm bồn dầu đáy máy. Không nêu dung tích."},{"item":"Máy phát điện 850 kVA: Ống pô giảm thanh","quote":"Ong pd giảm thanh.","reference":"Chương V, mục II.3, Bảng 2, phần Lưu ý","requirement":"Tổ máy đã bao gồm ống pô giảm thanh"},{"item":"Máy phát điện 850 kVA: Phụ kiện kèm theo","quote":"Phụ kiện đi kèm: Ac-quy và dây cọc nối","reference":"Chương V, mục II.3, Bảng 2, phần Lưu ý","requirement":"Ắc-quy và dây cọc nối; bộ sạc ắc-quy; dầu bôi trơn; nước làm mát"},{"item":"Máy phát điện 850 kVA: Vận chuyển, cẩu lắp","quote":"Chi phí vận chuyển máy tới chân công trình tại Long","reference":"Chương V, mục II.3, Bảng 2, phần Lưu ý","requirement":"Chi phí vận chuyển máy tới chân công trình tại Long An, gồm chi phí cẩu máy vào vị trí"},{"item":"Máy phát điện 850 kVA: Nhiên liệu chạy máy","quote":"Dầu Diesel chạy máy: 1000 lít.","reference":"Chương V, mục II.3, Bảng 2, phần Lưu ý","requirement":"Dầu Diesel chạy máy: 1000 lít"},{"item":"Máy phát điện 850 kVA: Phạm vi lắp đặt","quote":"Chi phí lắp đặt.","reference":"Chương V, mục II.3, Bảng 2, phần Lưu ý","requirement":"Giá tổ máy gồm chi phí lắp đặt"},{"item":"Nhà trạm biến áp - máy phát điện: Khung bảo vệ máy phát","quote":"lắp đặt khung lưới thép B40 bảo bệ máy phát","reference":"Chương V, mục I.2.8","requirement":"Lắp đặt khung lưới thép B40 bảo vệ máy phát điện, cao 2,8m"},{"item":"Máy phát điện: Hồ sơ chào thầu về nhãn hiệu, xuất xứ","quote":"Nhà thầu chào đầy đủ các thông tin mã hiệu (nếu có), nhà sản xuất, nước sản xuất,","reference":"Chương V, mục II.3","requirement":"Nhà thầu phải chào đủ mã hiệu (nếu có), nhà sản xuất, nước sản xuất, nhà cung cấp, quy cách kỹ thuật và đính kèm tài liệu chứng minh nguồn gốc, xuất xứ, chất lượng (chứng nhận hợp quy/hợp chuẩn, catalogue). Văn bản không yêu cầu hãng, nước sản xuất cụ thể hay CO/CQ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:43:02.248Z"}},"IB2300097515":{"u":"2026-11-03T12:42:02.917+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật SB 01.pdf), chưa phân tích cả HSMT.","Máy phát điện trong gói là loại động cơ xăng công suất tính bằng Hp, không phải tổ máy phát điện diesel/gas; văn bản không nêu kVA/kW, prime/standby, điện áp, tần số, số pha, đầu phát, bộ điều khiển, ATS, vỏ cách âm, bình nhiên liệu hay tiêu chuẩn cụ thể.","Số lượng 03 máy lấy từ tên gói thầu; bảng hạng mục 8 không ghi số lượng.","Bảng ghi 'Kích thước >800 x 800 x 700 mm' và 'Công suất> 11Hp' đúng như văn bản gốc.","Văn bản chỉ nêu chung 'tiêu chuẩn hiện hành' cho chạy thử, không nêu số hiệu tiêu chuẩn."],"result":{"keyInfo":{"bidName":"Gói thầu SB-01: Mua sắm 02 lu rung dắt tay; 20 cắt cỏ cầm tay; 06 đầm thước; 06 cắt thép thủy lực cầm tay; 04 máy chà nhám;02 máy sơn vạch kẻ đường; 03 nén khí; 03 máy phát điện; 06 tời treo vật liệu","notifyNo":"IB2300097515","generatorCapacity":"3 máy phát điện, công suất > 11Hp (động cơ xăng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện (hạng mục 8): Số lượng","quote":"03 máy phát điện","reference":"Chương V, mục 1.1 (mục 1.4 Tên gói thầu)","requirement":"03 máy phát điện (theo tên gói thầu)"},{"item":"Máy phát điện (hạng mục 8): Loại động cơ","quote":"Động cơ xăng","reference":"Chương V, mục 1.2, bảng hạng mục 8","requirement":"Động cơ xăng"},{"item":"Máy phát điện (hạng mục 8): Công suất","quote":"Công suất> 11Hp","reference":"Chương V, mục 1.2, bảng hạng mục 8","requirement":"Công suất > 11Hp"},{"item":"Máy phát điện (hạng mục 8): Tốc độ","quote":"Tốc độ >3000 vòng/phút","reference":"Chương V, mục 1.2, bảng hạng mục 8","requirement":"Tốc độ > 3000 vòng/phút"},{"item":"Máy phát điện (hạng mục 8): Trọng lượng","quote":"Trọng lượng: <120Kg","reference":"Chương V, mục 1.2, bảng hạng mục 8","requirement":"Trọng lượng < 120 Kg"},{"item":"Máy phát điện (hạng mục 8): Kích thước","quote":"Kích thước: >800 x 800 x 700 mm","reference":"Chương V, mục 1.2, bảng hạng mục 8","requirement":"Kích thước > 800 x 800 x 700 mm"},{"item":"Hàng hóa chung: Năm sản xuất, tình trạng","quote":"Hàng hoá sản xuất không trước năm 2022, mới 100% và chưa qua sử dụng;","reference":"Chương V, mục 1.2","requirement":"Hàng hóa sản xuất không trước năm 2022, mới 100% và chưa qua sử dụng"},{"item":"Hàng hóa chung: Nguồn gốc, xuất xứ","quote":"Hàng hoá, thiết bị được cung cấp và lắp đặt phải có thông tin rõ ràng về nguồn gốc, xuất","reference":"Chương V, mục 1.2","requirement":"Phải có thông tin rõ ràng về nguồn gốc, xuất xứ gồm tên hãng sản xuất, tên nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; mỗi danh mục chỉ được đề xuất 01 xuất xứ"},{"item":"Hàng hóa chung: Tài liệu kỹ thuật","quote":null,"reference":"Chương V, mục 1.2","requirement":"Nhà thầu phải cung cấp tài liệu kỹ thuật, catalogue của nhà sản xuất chứng minh thông số phù hợp hoặc tốt hơn yêu cầu; tiếng Việt hoặc tiếng Anh, ngôn ngữ khác phải dịch và công chứng"},{"item":"Hàng hóa chung: Bảo hành","quote":"Nhà thầu phải ghi rõ thời gian bảo hành, bảo trì của hàng hóa, thiết bị","reference":"Chương V, mục 1.2","requirement":"Nhà thầu phải ghi rõ thời gian bảo hành, bảo trì của hàng hóa, thiết bị (không nêu thời hạn cụ thể)"},{"item":"Máy phát điện: Chạy thử nghiệm thu","quote":null,"reference":"Chương V, mục 3","requirement":"Nghiệm thu có chạy thử không tải và có tải theo các tiêu chuẩn hiện hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:42:02.252Z"}},"IB2300098387":{"u":"2026-11-03T12:42:15.475+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng/model/xuất xứ cụ thể của động cơ và đầu phát, cấp cách điện, AVR, mức ồn, thùng nhiên liệu, ATS, cáp, CO/CQ hay tiêu chuẩn khí thải.","Mục 1.3 và mục 3 có nội dung kiểm tra, thử nghiệm không thuộc thông số máy; được ghi nhận vì liên quan phạm vi lắp đặt và xuất xứ."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Trang bị máy phát điện tại Trụ sở Cảng vụ Hàng hải Hải Phòng","notifyNo":"IB2300098387","generatorCapacity":"100 kVA/80 kW liên tục; 110 kVA/88 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Tình trạng, năm sản xuất, nhãn mác","quote":"Nhà thầu phải cung cấp hàng hóa mới 100%, sản xuất năm 2023, còn nguyên đai, nguyên kiện theo quy định của nhà suất và đầy đủ model, ký mã hiệu, hãng sản xuất.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, sản xuất năm 2023, còn nguyên đai, nguyên kiện theo quy định của nhà sản xuất, đầy đủ model, ký mã hiệu, hãng sản xuất."},{"item":"Chung: Tài liệu kỹ thuật","quote":"Nhà thầu phải cung cấp Catalogue của nhà sản xuất hoặc tài liệu của nhà sản xuất trong đó thể hiện đầy đủ đặc tính, thông số kỹ thuật của hàng hóa theo yêu cầu của E-HSMT.","reference":"Chương V, mục 1.2.a","requirement":"Phải cung cấp Catalogue hoặc tài liệu của nhà sản xuất thể hiện đầy đủ đặc tính, thông số kỹ thuật; có Bảng tuyên bố đáp ứng kỹ thuật chi tiết thông số kỹ thuật của hàng hóa dự thầu."},{"item":"HH01 - Máy phát điện: Loại máy","quote":"Máy phát điện 100KVA/80KW, 3 pha, chạy dầu diesel","reference":"Chương V, mục 1.2.b, HH01 - Thông số chung","requirement":"Máy phát điện 100KVA/80KW, 3 pha, chạy dầu diesel."},{"item":"HH01 - Máy phát điện: Thùng cách âm","quote":"Thùng cách âm sơn tĩnh điện, đồng bộ theo tiêu chuẩn nhà sản xuất","reference":"Chương V, mục 1.2.b, HH01 - Thông số chung","requirement":"Thùng cách âm sơn tĩnh điện, đồng bộ theo tiêu chuẩn nhà sản xuất. (Văn bản không nêu mức ồn.)"},{"item":"HH01 - Máy phát điện: Công suất liên tục","quote":"100KVA/80KW","reference":"Chương V, mục 1.2.b, HH01 - Thông số chung","requirement":"100KVA/80KW"},{"item":"HH01 - Máy phát điện: Công suất dự phòng","quote":"110KVA/88KW","reference":"Chương V, mục 1.2.b, HH01 - Thông số chung","requirement":"110KVA/88KW"},{"item":"HH01 - Máy phát điện: Điện áp","quote":"400/230V, 380/220V; 3 pha, 4 dây, 4 cực","reference":"Chương V, mục 1.2.b, HH01 - Thông số chung","requirement":"400/230V, 380/220V; 3 pha, 4 dây, 4 cực"},{"item":"HH01 - Máy phát điện: Hệ thống khởi động","quote":"Đề, bình điện DC 24V có bộ điều tiết sạc","reference":"Chương V, mục 1.2.b, HH01 - Thông số chung","requirement":"Đề, bình điện DC 24V có bộ điều tiết sạc"},{"item":"HH01 - Máy phát điện: Tiêu hao nhiên liệu (100% tải)","quote":"27 lít/giờ","reference":"Chương V, mục 1.2.b, HH01 - Thông số chung","requirement":"27 lít/giờ"},{"item":"HH01 - Động cơ: Loại động cơ","quote":"Diesel 4 thì, phun nhiên liệu trực tiếp có tăng áp","reference":"Chương V, mục 1.2.b, HH01 - Động cơ","requirement":"Diesel 4 thì, phun nhiên liệu trực tiếp có tăng áp"},{"item":"HH01 - Động cơ: Tốc độ","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2.b, HH01 - Động cơ","requirement":"1500 vòng/phút"},{"item":"HH01 - Động cơ: Hệ thống nhiên liệu","quote":"Bơm cao áp trực tiếp, có hệ thống lọc dầu","reference":"Chương V, mục 1.2.b, HH01 - Động cơ","requirement":"Bơm cao áp trực tiếp, có hệ thống lọc dầu"},{"item":"HH01 - Động cơ: Tản nhiệt","quote":"Quạt gió + két nước","reference":"Chương V, mục 1.2.b, HH01 - Động cơ","requirement":"Quạt gió + két nước"},{"item":"HH01 - Động cơ: Số xi lanh/bố trí","quote":"6 xi lanh thẳng hàng","reference":"Chương V, mục 1.2.b, HH01 - Động cơ","requirement":"6 xi lanh thẳng hàng"},{"item":"HH01 - Đầu phát điện: Tiêu chuẩn","quote":"Đáp ứng các yêu cầu của BS EN 60034 và phần liên quan của các tiêu chuẩn quốc tế khác như BS5000,VDE0530, NEMA MG1-32, IEC34, CSA C22.2-100, AS1359","reference":"Chương V, mục 1.2.b, HH01 - Đầu phát điện","requirement":"Đáp ứng các yêu cầu của BS EN 60034 và phần liên quan của các tiêu chuẩn quốc tế khác như BS5000, VDE0530, NEMA MG1-32, IEC34, CSA C22.2-100, AS1359"},{"item":"HH01 - Đầu phát điện: Điều chỉnh điện áp","quote":"≥ ±5%","reference":"Chương V, mục 1.2.b, HH01 - Đầu phát điện","requirement":"≥ ±5%"},{"item":"HH01 - Đầu phát điện: Điều chỉnh điện áp, trạng thái ổn định","quote":"≤ ±1%","reference":"Chương V, mục 1.2.b, HH01 - Đầu phát điện","requirement":"≤ ±1%"},{"item":"HH01 - Đầu phát điện: Thời gian ổn định điện áp (giảm đột ngột 100%)","quote":"≤ 6 giây","reference":"Chương V, mục 1.2.b, HH01 - Đầu phát điện","requirement":"≤ 6 giây"},{"item":"HH01 - Đầu phát điện: Thời gian ổn định điện áp (tăng đột ngột)","quote":"≤ 6 giây","reference":"Chương V, mục 1.2.b, HH01 - Đầu phát điện","requirement":"≤ 6 giây"},{"item":"HH01 - Đầu phát điện: Điều chỉnh tần số, trạng thái ổn định","quote":"≤ 5%","reference":"Chương V, mục 1.2.b, HH01 - Đầu phát điện","requirement":"≤ 5%"},{"item":"HH01 - Bộ điều khiển: Chức năng chung","quote":"Có chế độ vận hành máy: khởi động (RUN); dừng máy (STOP); chạy bằng tay (MAN); chạy tự động (AUTO)","reference":"Chương V, mục 1.2.b, HH01 - Bộ điều khiển","requirement":"Gắn trực tiếp trên máy phát điện, panel điều khiển ở vị trí thuận tiện thao tác, dễ giám sát điều khiển; màn hình hiển thị LCD; các chế độ vận hành RUN, STOP, MAN, AUTO; ngôn ngữ hiển thị tiếng Việt hoặc tiếng Anh; cài đặt cấu hình qua phím trên bảng điều khiển; cài đặt bộ định thời gian và cảnh báo; chỉ thị cảnh báo bằng đèn LED và màn hình LCD; lưu thời gian thực và yêu cầu mật mã khi thay đổi cài đặt."},{"item":"HH01 - Bộ điều khiển: Các thông số hiển thị","quote":null,"reference":"Chương V, mục 1.2.b, HH01 - Bộ điều khiển","requirement":"Thông số điện áp; báo lỗi; báo mức nhiên liệu."},{"item":"HH01 - Bộ điều khiển: Chức năng bảo vệ","quote":"Chức năng bảo vệ và tự động dừng máy khi xảy ra sự cố sau:","reference":"Chương V, mục 1.2.b, HH01 - Bộ điều khiển","requirement":"Bảo vệ và tự động dừng máy khi: áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; động cơ vượt quá tốc độ cho phép; điện áp máy phát quá cao; tần số máy phát điện quá cao; không có nước làm mát."},{"item":"HH01 - Phạm vi lắp đặt","quote":"Nhà thầu phải vận chuyển, lắp đặt và kết nối máy phát với hệ thống điện tại Trụ sở Cảng vụ Hàng hải Hải Phòng.","reference":"Chương V, mục 1.3","requirement":"Nhà thầu vận chuyển, lắp đặt và kết nối máy phát với hệ thống điện tại Trụ sở Cảng vụ Hàng hải Hải Phòng; chịu chi phí tổ chức thử nghiệm cần thiết để thử nghiệm máy phát điện."},{"item":"HH01 - Bảo hành","quote":"Máy phát điện được bảo hành tối thiểu 60 tháng kể từ ngày nghiệm thu đưa vào sử dụng.","reference":"Chương V, mục 1.3","requirement":"Bảo hành tối thiểu 60 tháng kể từ ngày nghiệm thu đưa vào sử dụng; có mặt trong vòng 01 giờ kể từ khi tiếp nhận thông tin từ Chủ đầu tư; nếu khắc phục sự cố quá 02 ngày phải bố trí máy phát điện công suất tương đương; bảo trì miễn phí định kỳ 06 tháng/lần trong thời gian bảo hành."},{"item":"HH01 - Kiểm tra, thử nghiệm","quote":"Kiểm tra xuất xứ, ký mã hiệu, nhãn mác, tình trạng vật lý, hồ sơ giấy tờ liên quan của hàng hóa khi nhận bàn giao.","reference":"Chương V, mục 3","requirement":"Kiểm tra xuất xứ, ký mã hiệu, nhãn mác, tình trạng vật lý, hồ sơ giấy tờ liên quan khi nhận bàn giao; thử hoạt động sau khi lắp đặt."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:42:14.887Z"}},"IB2300099851":{"u":"2026-11-03T19:39:47.268+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Chương V chỉ mô tả công việc bảo dưỡng, sửa chữa. Không nêu công suất, số lượng máy, động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, bình nhiên liệu, định mức ATS hay tiêu chuẩn áp dụng.","Bảng vật tư bị lỗi định dạng khi trích từ PDF. Số lượng và khối lượng (lít, cái, bộ) không có trong văn bản. Mục V trong bảng nhảy từ số 3 sang số 5.","Tên chi cục và hạng mục lấy theo bảng vật tư nên có thể lệch dòng do định dạng."],"result":{"keyInfo":{"bidName":"Sửa chữa máy phát điện Cục Thuế tỉnh Đắk Lắk","notifyNo":"IB2300099851","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi: Bảo dưỡng, sửa chữa máy phát điện","quote":"Bảo dưỡng, sửa chữa Máy phát điện.","reference":"Chương V, mục 2 (Phạm vi cung cấp dịch vụ)","requirement":"Gói thầu bảo dưỡng, sửa chữa máy phát điện tại Cục Thuế và các Chi cục thuế huyện, khu vực. Không nêu công suất hay model máy."},{"item":"Bảo dưỡng: Chất lượng sau bảo dưỡng","quote":"Máy phát điện sau khi bảo dưỡng hoạt động ổn định, các thông số kỹ thuật đảm","reference":"Chương V, mục II.1","requirement":"Máy phát điện sau bảo dưỡng hoạt động ổn định, thông số kỹ thuật đạt yêu cầu của nhà sản xuất cho từng loại máy."},{"item":"Sửa chữa: Chạy thử và kiểm tra thông số","quote":"Chạy thử máy (không tải, có tải) ngay sau khi hoàn thành công tác sửa chữa","reference":"Chương V, mục II.2.a","requirement":"Chạy thử máy không tải và có tải ngay sau khi sửa chữa xong. Kiểm tra dòng điện, điện áp, tần số, các thông số phải phù hợp quy định của nhà sản xuất."},{"item":"Sửa chữa: Chất lượng sau sửa chữa","quote":"Máy sau khi được sửa chữa hoạt động ổn định, các thông số kỹ thuật đảm","reference":"Chương V, mục II.2.b","requirement":"Máy sau sửa chữa hoạt động ổn định, thông số kỹ thuật đạt yêu cầu của nhà sản xuất cho từng loại máy."},{"item":"Vật tư thay thế: Tình trạng, xuất xứ, nhãn hiệu","quote":"Các vật tư đưa vào thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản","reference":"Chương V, mục II.2.b","requirement":"Vật tư thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng."},{"item":"Vật tư thay thế (bình đề, nhớt, lọc nhớt, lọc dầu, nước làm mát, dây curoa, nút nhấn khẩn cấp, dầu diesel...): Yêu cầu chung","quote":"- Phù hợp với loại máy.","reference":"Chương V, mục II.2.b, bảng vật tư (các mục I–VII)","requirement":"Phù hợp với loại máy và mới 100%. Bảng không nêu thông số chi tiết (dung lượng, độ nhớt, mã sản phẩm...)."},{"item":"Hạng mục vệ sinh, sửa chữa (bộ điều khiển, bộ sạc điện bình, bộ kích từ AVG, bơm dầu tự động, lọc gió, bảo dưỡng máy): Yêu cầu chung","quote":"- Vệ sinh, xúc rửa, phục hồi các","reference":"Chương V, mục II.2.b, bảng vật tư (các mục I–VII)","requirement":"Vệ sinh, xúc rửa, phục hồi các thiết bị sau thời gian hoạt động lâu dài."},{"item":"Cục Thuế và các Chi cục (Krông Bông, Ea Kar, Krông Ana): Tủ ATS","quote":"Sửa chữa vệ sinh tủ ATS","reference":"Chương V, mục II.2.b, bảng vật tư (I.1, III.3, IV.3; VI.3 ghi \"Vệ sinh bảo dưỡng tủ ATS\")","requirement":"Vệ sinh, bảo dưỡng, sửa chữa tủ ATS: vệ sinh, xúc rửa, phục hồi thiết bị sau thời gian hoạt động lâu dài. Không nêu thông số định mức ATS."},{"item":"Chi cục khu vực Ea H'Leo - Krông Búk: Khởi động từ tủ ATS","quote":"Thay khởi động từ tủ ATS","reference":"Chương V, mục II.2.b, bảng vật tư (V.3)","requirement":"Thay khởi động từ tủ ATS (Ehleo): phù hợp với loại máy, mới 100%."},{"item":"Chi cục khu vực Cư M'gar - Buôn Đôn: Khởi động từ tủ (ghi là BTS)","quote":"Thay khởi động từ tủ BTS","reference":"Chương V, mục II.2.b, bảng vật tư (VII.1)","requirement":"Thay khởi động từ tủ, văn bản ghi \"tủ BTS\" (có thể là ATS): phù hợp với loại máy, mới 100%."},{"item":"Bảo hành sửa chữa","quote":"Thời gian bảo hành: tối thiểu 12 tháng kể từ ngày ký kết biên bản bàn giao","reference":"Chương V, mục II.2.c","requirement":"Thời gian bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản bàn giao hạng mục sửa chữa."},{"item":"Tài liệu chứng minh vật tư thay thế (CO/CQ, catalogue)","quote":"- Chứng chỉ nguồn gốc, xuất xứ sản phẩm (Hãng sản xuất, nơi sản xuất nếu có)","reference":"Chương V, mục II.5","requirement":"Kèm catalogue và tài liệu kỹ thuật (nếu có), chứng chỉ nguồn gốc xuất xứ (hãng sản xuất, nơi sản xuất nếu có), giấy chứng nhận chất lượng (nếu có). Thực hiện chế độ bảo hành của nhà cung cấp đối với vật tư, thiết bị."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:39:46.237Z"}},"IB2300099865":{"u":"2026-11-03T12:35:17.313+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong V.rar), chưa phân tích cả HSMT.","Chương V chỉ nêu một máy phát điện diesel 75 kVA (số lượng không ghi trong chương này, xem bảng tiên lượng Chương IV).","Không có thông số về động cơ (hãng, model, xuất xứ, số xi lanh, mức tiêu hao nhiên liệu, khí thải), đầu phát (hãng, model, cấp cách điện, AVR), bộ điều khiển, độ ồn, bình nhiên liệu, ATS, cáp, bảo hành hay tiêu chuẩn riêng cho máy phát điện.","Bảng vật tư tách dòng chữ trong ô bảng nên một số trích dẫn có xuống dòng giữa câu."],"result":{"keyInfo":{"bidName":"Gói thầu XD-01: Xây dựng Nhà ở công vụ; Nhà để máy phát điện, máy bơm; Nhà để xe; Chống mối; Hệ thống cấp, thoát nước mạng ngoài; Hệ thống cấp điện mạng ngoài; Sân, đường và mua sắm lắp đặt thiết bị, trang bị nội thất","notifyNo":"IB2300099865","generatorCapacity":"75 kVA liên tục; 80 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống máy phát điện - Máy phát điện 75KVA: Công suất","quote":"- Công suất liên tục: 75kVA\n- Công suất dự phòng:\n80kVA","reference":"Chương V, mục III.3, bảng vật tư, phần E (Hệ thống máy phát điện), STT 1","requirement":"Công suất liên tục 75kVA; công suất dự phòng 80kVA"},{"item":"Hệ thống máy phát điện - Máy phát điện 75KVA: Điện áp","quote":"- Điện áp: 220/380V","reference":"Chương V, mục III.3, bảng vật tư, phần E, STT 1","requirement":"Điện áp 220/380V"},{"item":"Hệ thống máy phát điện - Máy phát điện 75KVA: Tần số","quote":"- Tần số: 50Hz","reference":"Chương V, mục III.3, bảng vật tư, phần E, STT 1","requirement":"Tần số 50Hz"},{"item":"Hệ thống máy phát điện - Máy phát điện 75KVA: Số pha","quote":"- Số pha: 3 pha 4 dây","reference":"Chương V, mục III.3, bảng vật tư, phần E, STT 1","requirement":"3 pha 4 dây"},{"item":"Hệ thống máy phát điện - Máy phát điện 75KVA: Hệ số công suất","quote":"- Hệ số công suất: 0,8","reference":"Chương V, mục III.3, bảng vật tư, phần E, STT 1","requirement":"Hệ số công suất 0,8"},{"item":"Hệ thống máy phát điện - Máy phát điện 75KVA: Nhiên liệu","quote":"- Nhiên liệu: Diesel","reference":"Chương V, mục III.3, bảng vật tư, phần E, STT 1","requirement":"Nhiên liệu Diesel"},{"item":"Hệ thống máy phát điện - Máy phát điện 75KVA: Tốc độ vòng quay","quote":"- Tốc độ vòng quay của máy\n(v/p): 1500","reference":"Chương V, mục III.3, bảng vật tư, phần E, STT 1","requirement":"Tốc độ vòng quay 1500 v/p"},{"item":"Hệ thống máy phát điện - Máy phát điện 75KVA: Hệ thống khởi động","quote":"- Hệ thống khởi động: Đề nổ\n24VDC","reference":"Chương V, mục III.3, bảng vật tư, phần E, STT 1","requirement":"Đề nổ 24VDC"},{"item":"Hệ thống máy phát điện - Máy phát điện 75KVA: Kiểu làm mát","quote":"- Kiểu làm mát: Két nước\ntuần hoàn kín","reference":"Chương V, mục III.3, bảng vật tư, phần E, STT 1","requirement":"Két nước tuần hoàn kín"},{"item":"Hệ thống máy phát điện - Máy phát điện 75KVA: Kiểu máy","quote":"- Kiểu máy: Với thiết kế vỏ\nchống ồn đồng bộ","reference":"Chương V, mục III.3, bảng vật tư, phần E, STT 1","requirement":"Thiết kế vỏ chống ồn đồng bộ"},{"item":"Hệ thống máy phát điện - Máy phát điện 75KVA: Hãng/nhãn hiệu tham chiếu","quote":"Dasin, Panasonic, Phương\nLinh hoặc tương đương","reference":"Chương V, mục III.3, bảng vật tư, phần E, STT 1","requirement":"Nhãn hiệu tham chiếu: Dasin, Panasonic, Phương Linh hoặc tương đương"},{"item":"Hệ thống máy phát điện: Tình trạng thiết bị","quote":"Các vật tư, máy móc, thiết bị lắp đặt cho công trình phải đảm bảo mới\n100%, đáp ứng theo yêu cầu của thiết kế và tuân theo các tiêu chuẩn kỹ thuật.","reference":"Chương V, mục III.3","requirement":"Vật tư, máy móc, thiết bị lắp đặt cho công trình phải mới 100%, đáp ứng yêu cầu thiết kế và tuân theo các tiêu chuẩn kỹ thuật"},{"item":"Hệ thống máy phát điện: Xuất xứ, chứng từ","quote":"Yêu cầu\nphải có chứng nhận nguồn gốc xuất xứ của các loại vật tư, vật liệu.","reference":"Chương V, mục III.3","requirement":"Vật tư, vật liệu phải có nguồn gốc xuất xứ rõ ràng, có đầy đủ hóa đơn, chứng từ hợp lệ và chứng nhận nguồn gốc xuất xứ"},{"item":"Hệ thống máy phát điện: Thiết bị tương đương","quote":"Nhà\nthầu có thể đưa ra các tiêu chuẩn chất lượng, nhãn hiệu hàng hóa, cataloge khác\nmiễn là nhà thầu chứng minh cho Bên mời thầu thấy rằng những thay thế đó vẫn\nbảo đảm sự tương đương cơ bản hoặc cao hơn so với yêu cầu quy định.","reference":"Chương V, mục III.3","requirement":"Nhà thầu có thể chào tiêu chuẩn chất lượng, nhãn hiệu, catalogue khác nếu chứng minh tương đương cơ bản hoặc cao hơn yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:35:16.754Z"}},"IB2300100202":{"u":"2026-11-03T12:37:34.902+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Văn bản không nêu: số xy lanh, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, xuất xứ/hãng cụ thể của động cơ và đầu phát, cấp cách điện, AVR, mức ồn, bình nhiên liệu, cáp, CO/CQ, năm sản xuất, bảo hành cho máy phát.","Các hạng mục trạm biến áp 320kVA (tủ RMU, MBA, tủ hạ thế, tủ tụ bù, phụ kiện đấu nối) không phải thiết bị máy phát điện nên không liệt kê.","Văn bản có chữ ký số và bảng danh mục bản vẽ trống; bảng định dạng từ PDF bị xáo trộn nhẹ nên một số trích dẫn có xuống dòng giữa câu."],"result":{"keyInfo":{"bidName":"Gói thầu số 04: Thi công xây dựng và cung cấp lắp đặt thiết bị trạm biến áp, máy phát điện dự phòng","notifyNo":"IB2300100202","generatorCapacity":"100kVA (công suất liên tục 100kVA/80kW; công suất dự phòng 110kVA/88kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện dự phòng 100kVA: Số lượng và loại","quote":"01 máy phát điện dự phòng công suất 100kVA (gồm khởi động từ, bộ chuyển nguồn tự động ATS);","reference":"Chương V, mục I.1.5","requirement":"01 tổ máy phát điện diesel dự phòng công suất 100kVA, đơn vị tính: Tổ (Máy), số lượng 1."},{"item":"Tổ máy phát điện dự phòng 100kVA: Loại nhiên liệu","quote":"Tổ máy phát điện Máy phát điện\nDiesel","reference":"Chương V, mục III.2, phần II","requirement":"Tổ máy phát điện Diesel."},{"item":"Tổ máy phát điện dự phòng 100kVA: Tình trạng và xuất xứ","quote":"Mới 100%, nhập khẩu nguyên chiếc.","reference":"Chương V, mục III.2, phần II","requirement":"Mới 100%, nhập khẩu nguyên chiếc."},{"item":"Tổ máy phát điện dự phòng 100kVA: Model tổ máy","quote":"- Model tổ máy: CDS-110KT/S","reference":"Chương V, mục III.2, phần II","requirement":"Model tổ máy: CDS-110KT/S"},{"item":"Tổ máy phát điện dự phòng 100kVA: Động cơ","quote":"- Model động cơ: CUMMINS -\n6BT5.9-G1","reference":"Chương V, mục III.2, phần II","requirement":"Model động cơ: CUMMINS - 6BT5.9-G1"},{"item":"Tổ máy phát điện dự phòng 100kVA: Đầu phát","quote":"- Model đầu phát: UCI274C","reference":"Chương V, mục III.2, phần II","requirement":"Model đầu phát: UCI274C"},{"item":"Tổ máy phát điện dự phòng 100kVA: Bộ điều khiển","quote":"- Bảng điều khiển: DSE6120 Hiển thị\nLCD","reference":"Chương V, mục III.2, phần II","requirement":"Bảng điều khiển DSE6120, hiển thị LCD."},{"item":"Tổ máy phát điện dự phòng 100kVA: Công suất liên tục","quote":"- Công suất liên tục: 100kVA/80kW","reference":"Chương V, mục III.2, phần II","requirement":"Công suất liên tục: 100kVA/80kW"},{"item":"Tổ máy phát điện dự phòng 100kVA: Công suất dự phòng","quote":"- Công suất dự phòng:\n110kVA/88kW","reference":"Chương V, mục III.2, phần II","requirement":"Công suất dự phòng: 110kVA/88kW"},{"item":"Tổ máy phát điện dự phòng 100kVA: Điện áp","quote":"- Điện áp: 380/220V","reference":"Chương V, mục III.2, phần II","requirement":"Điện áp: 380/220V"},{"item":"Tổ máy phát điện dự phòng 100kVA: Tốc độ","quote":"- Tốc độ: 1500 V/p","reference":"Chương V, mục III.2, phần II","requirement":"Tốc độ: 1500 V/p"},{"item":"Tổ máy phát điện dự phòng 100kVA: Tần số","quote":"- Tần số: 50 Hz","reference":"Chương V, mục III.2, phần II","requirement":"Tần số: 50 Hz"},{"item":"Tổ máy phát điện dự phòng 100kVA: Vỏ cách âm","quote":"- Vỏ cách âm (nhập khẩu đồng bộ\ntheo máy)","reference":"Chương V, mục III.2, phần II","requirement":"Vỏ cách âm, nhập khẩu đồng bộ theo máy (văn bản không nêu mức ồn)."},{"item":"Tổ máy phát điện dự phòng 100kVA: Vật tư phụ","quote":"-Vật tư phụ (dầu chạy thử, vật tư đấu\nnối…)","reference":"Chương V, mục III.2, phần II","requirement":"Vật tư phụ gồm dầu chạy thử, vật tư đấu nối…"},{"item":"Tủ ATS đi kèm máy phát 100kVA: Loại tủ","quote":"- Tủ ATS chuyển nguồn tự động 3\npha 3 cực","reference":"Chương V, mục III.2, phần II, dòng 2","requirement":"Tủ ATS chuyển nguồn tự động 3 pha 3 cực, số lượng 1 tủ."},{"item":"Tủ ATS đi kèm máy phát 100kVA: Thiết bị chuyển nguồn","quote":"- Thiết bị chuyển nguồn Contactor\nLS 185A","reference":"Chương V, mục III.2, phần II, dòng 2","requirement":"Thiết bị chuyển nguồn Contactor LS 185A"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:37:34.569Z"}},"IB2300100347":{"u":"2026-11-03T12:39:19.592+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị lỗi nhận dạng ký tự (ví dụ 'tầng số', 'Trúng quốc', 'Anh q=Quốc'); phần trích dẫn giữ nguyên như trong văn bản.","Không nêu số xy-lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, độ ồn, bảo hành, CO/CQ cho máy phát điện.","Các hạng mục trạm biến áp và đường dây trung áp (hạng mục I, II) không phải thông số máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói số 01: Cung cấp và lắp đặt trạm biến áp, máy phát điện dự phòng","notifyNo":"IB2300100347","generatorCapacity":"100 kVA liên tục; 110 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 100KVA: Công suất","quote":"Công suất phất liên tục 100KVA; Công suất phát dự\nphòng 110KVA","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Công suất phát liên tục 100 kVA; công suất phát dự phòng 110 kVA."},{"item":"Máy phát điện 100KVA: Điện áp, tần số, số pha","quote":"Điện áp 230/400v, 3 pha – 4 dây,\ntầng số 50Hz","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Điện áp 230/400V, 3 pha - 4 dây, tần số 50Hz."},{"item":"Máy phát điện 100KVA: Tiêu chuẩn và xuất xứ tổ máy","quote":"Đáp ứng tiêu chuẩn châu âu (CE\ncertificate) – Xuất xứ Trúng quốc hoặt tương đương.","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Đáp ứng tiêu chuẩn châu Âu (CE certificate); xuất xứ Trung Quốc hoặc tương đương."},{"item":"Máy phát điện 100KVA: Động cơ","quote":"Động cơ: Cummins dongfeng – Liên doanh Cummins\n– Xuất xử tại Trung quốc hoặc tương đương.","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Động cơ Cummins Dongfeng - liên doanh Cummins, xuất xứ tại Trung Quốc hoặc tương đương."},{"item":"Máy phát điện 100KVA: Đầu phát","quote":"Đầu phát: Hiệu LeroySomer – Pháp sản xuất tại Nhà\nmáy LeroySomer- China hoặc Tương đương.","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Đầu phát hiệu LeroySomer - Pháp, sản xuất tại Nhà máy LeroySomer - China hoặc tương đương."},{"item":"Máy phát điện 100KVA: Bộ điều khiển","quote":"Bộ điều khiển: Hảng Deepsea-UK, Sản xuất tại Nhà\nmáy Deepsea Anh q=Quốc hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Bộ điều khiển hãng Deepsea (UK), sản xuất tại nhà máy Deepsea hoặc tương đương."},{"item":"Máy phát điện 100KVA: Vỏ chống ồn","quote":"Võ Chống ồn: nhập khẩu đồng bộ theo máy Sơn tỉnh\nđiện chịu điều kiện nhiệt độ ngoài trời.","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Vỏ chống ồn nhập khẩu đồng bộ theo máy, sơn tĩnh điện chịu điều kiện nhiệt độ ngoài trời."},{"item":"Máy phát điện 100KVA: Phụ kiện đi kèm và bồn dầu","quote":"Các phụ kiện đi kèm: Bộ ắc quy khởi động tư và bộ\nxạc bù cho Ắcquy; Bồn dầu đáy máy 175lít; Tủ bảo vệ\nđầu cực, Po giảm thanh; dầu bôi trơn, nước làm\nmát. . .","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Kèm bộ ắc quy khởi động và bộ xạc bù cho ắc quy; bồn dầu đáy máy 175 lít; tủ bảo vệ đầu cực; bộ giảm thanh; dầu bôi trơn, nước làm mát."},{"item":"Máy phát điện 100KVA: Tủ ATS 200A","quote":"Tủ ATS 200A: Sản xuất mới năm 2023, đòng điện\nlàm việc 200A-3p; 3 pha – 4 dây, tầng số 50Hz, điện áp\n220/380v.","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Tủ ATS 200A sản xuất mới năm 2023, dòng điện làm việc 200A-3p; 3 pha - 4 dây, tần số 50Hz, điện áp 220/380V; gồm phụ kiện đi kèm hoàn thiện cho máy hoạt động; xuất xứ Việt Nam, Hàn Quốc hoặc tương đương."},{"item":"Máy phát điện 100KVA: Phạm vi lắp đặt","quote":"Vật tư lắp đặt đi kèm phải đồng bộ cùng thiết bị cung\ncấp và hoàn thiện bàn giao hoạt động thử nghiệm theo\nquy định.","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Vật tư lắp đặt đi kèm phải đồng bộ cùng thiết bị cung cấp; hoàn thiện, bàn giao và hoạt động thử nghiệm theo quy định."},{"item":"Máy phát điện 100KVA: Kiểm tra, chạy thử","quote":"Thử nghiệm chạy thử: Chủ đầu tư có quyền yêu cầu nhà thầu thử nghiệm\nchạy thử thiêt bị khi bàn giao.","reference":"Chương V, mục 1.3 và mục 3","requirement":"Chủ đầu tư có quyền yêu cầu kiểm tra hàng hóa trước khi bàn giao, lắp đặt và yêu cầu chạy thử khi bàn giao; hàng không đạt phải thay mới phù hợp tiêu chuẩn kỹ thuật đã chào thầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:39:19.204Z"}},"IB2300102683":{"u":"2026-11-03T19:33:24.145+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 12 Chương V_Cummin.docx), chưa phân tích cả HSMT.","Đây là gói vật tư, phụ tùng thay thế cho máy phát điện Cummins (dòng 100-140, C500, C400D5), không phải gói mua tổ máy phát điện; văn bản không nêu công suất kVA/kW, điện áp, tần số hay các thông số tổ máy nên generatorCapacity để null.","Số lượng từng hạng mục nằm ở Mẫu 01A, Chương IV, không có trong văn bản này.","Hạng mục 49 (Van điện từ) không có thông số, chỉ ghi tham khảo hàng mẫu tại Bên mời thầu.","Một số tên hạng mục trong văn bản bị lỗi font/chính tả (ví dụ hạng mục 27, 28, 29, 30); đã giữ nguyên như bản gốc.","Mục 3 (kiểm tra, thử nghiệm tối thiểu 10% số lượng hàng) và tiến độ giao hàng không đưa vào danh sách thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"12: Mua sắm Vật tư máy phát điện Cummins (100-140; C500; C400D5)","notifyNo":"IB2300102683","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy PĐ Cummins 100-140 - Hạng mục 1: Ống cao su đường nước làm mát","quote":"3920762","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Mã hiệu 3920762"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 2: Colie giữ ống cao su nước làm mát","quote":"3918521","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Mã hiệu 3918521"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 3: Solenoid đóng ngắt nhiên liệu","quote":"3906398","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Mã hiệu 3906398"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 4: Chổi than máy nạp","quote":"30 x 8 x 5","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Kích thước 30 x 8 x 5"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 5: Vành trượt đồng cho máy nạp Cummins","quote":"29 x 17 x 22","reference":"Chương V, mục 1.2, hạng mục 5","requirement":"Kích thước 29 x 17 x 22"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 6: Rơ le đề 24VDC, 40/50 A","quote":"S 124","reference":"Chương V, mục 1.2, hạng mục 6","requirement":"Ký hiệu S 124"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 7: Rơ le đề 12VDC, 40/50 A","quote":"S 112","reference":"Chương V, mục 1.2, hạng mục 7","requirement":"Ký hiệu S 112"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 8: Bơm chuyển nhiên liệu","quote":"3917998","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Mã hiệu 3917998"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 9: Dây cu roa lai quạt gió","quote":"8PK 1525","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Ký hiệu 8PK 1525"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 10: Đồng hồ VOL (0-500VAC)","quote":"3021148","reference":"Chương V, mục 1.2, hạng mục 10","requirement":"Mã hiệu 3021148"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 11: Đồng hồ báo áp lực dầu bôi trơn","quote":"91510 ( OG1000 AIS )","reference":"Chương V, mục 1.2, hạng mục 11","requirement":"Mã hiệu 91510 ( OG1000 AIS )"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 12: Đồng hồ báo điện áp nạp (18-36VDC)","quote":"3021642","reference":"Chương V, mục 1.2, hạng mục 12","requirement":"Mã hiệu 3021642"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 13: Bép phun","quote":"3908512","reference":"Chương V, mục 1.2, hạng mục 13","requirement":"Mã hiệu 3908512"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 14: Gioăng sinh hàn gió tăng áp","quote":"3914311","reference":"Chương V, mục 1.2, hạng mục 14","requirement":"Mã hiệu 3914311"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 15: Gioăng phần trên","quote":"3802342","reference":"Chương V, mục 1.2, hạng mục 15","requirement":"Mã hiệu 3802342"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 16: Gioăng phần dưới","quote":"3802343","reference":"Chương V, mục 1.2, hạng mục 16","requirement":"Mã hiệu 3802343"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 17: Cảm biến báo áp lực dầu bôi trơn","quote":"1930448","reference":"Chương V, mục 1.2, hạng mục 17","requirement":"Mã hiệu 1930448"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 18: Cảm biến nhiệt độ máy cao","quote":"1930375","reference":"Chương V, mục 1.2, hạng mục 18","requirement":"Mã hiệu 1930375"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 19: AVR máy phát điện chính","quote":"SX 440","reference":"Chương V, mục 1.2, hạng mục 19","requirement":"Ký hiệu SX 440"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 20: Vòng bi máy phát điện chính","quote":"SKF 6310-2RS","reference":"Chương V, mục 1.2, hạng mục 20","requirement":"Ký hiệu SKF 6310-2RS"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 21: Vòng bi trục cánh quạt","quote":"SKF 35 x 64 x 37","reference":"Chương V, mục 1.2, hạng mục 21","requirement":"Ký hiệu SKF 35 x 64 x 37"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 22: Đồng hồ tần số","quote":"3021968","reference":"Chương V, mục 1.2, hạng mục 22","requirement":"Mã hiệu 3021968"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 23: Puly tăng dây curoa","quote":"3914086","reference":"Chương V, mục 1.2, hạng mục 23","requirement":"Mã hiệu 3914086"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 24: Nắp đậy két nước","quote":"130-1788","reference":"Chương V, mục 1.2, hạng mục 24","requirement":"Mã hiệu 130-1788"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 25: Càng giữ vòi phun","quote":"3910279","reference":"Chương V, mục 1.2, hạng mục 25","requirement":"Mã hiệu 3910279"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 26: Đế lo xo vòi phun","quote":"3915118","reference":"Chương V, mục 1.2, hạng mục 26","requirement":"Mã hiệu 3915118"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 27: Colie tu bụ tăng ỏp","quote":"3905216","reference":"Chương V, mục 1.2, hạng mục 27","requirement":"Mã hiệu 3905216"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 28: Ống cao su sinh hàn giú tăng áp","quote":"3918611","reference":"Chương V, mục 1.2, hạng mục 28","requirement":"Mã hiệu 3918611"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 29: Colie giữ ụng cao su sinh hàn tăng áp","quote":"3918163","reference":"Chương V, mục 1.2, hạng mục 29","requirement":"Mã hiệu 3918163"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 30: Tuy ô đường hồi nhiờn liệu","quote":"3915695","reference":"Chương V, mục 1.2, hạng mục 30","requirement":"Mã hiệu 3915695"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 31: Cút nối đường nước","quote":"S1000A","reference":"Chương V, mục 1.2, hạng mục 31","requirement":"Mã hiệu S1000A"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 32: Ống cao su két nước","quote":"503-2044","reference":"Chương V, mục 1.2, hạng mục 32","requirement":"Mã hiệu 503-2044"},{"item":"Máy PĐ Cummins 100-140 - Hạng mục 33: Tuy ô đường nước","quote":"3918167","reference":"Chương V, mục 1.2, hạng mục 33","requirement":"Mã hiệu 3918167"},{"item":"Máy PĐ Cummins C500 - Hạng mục 34: Cảm biến mức nước làm mát","quote":"4903489","reference":"Chương V, mục 1.2, hạng mục 34","requirement":"Mã hiệu 4903489"},{"item":"Máy PĐ Cummins C500 - Hạng mục 35: Cảm biến nhiệt độ nước","quote":"4336659","reference":"Chương V, mục 1.2, hạng mục 35","requirement":"Mã hiệu 4336659"},{"item":"Máy PĐ Cummins C500 - Hạng mục 36: Máy nạp ắc quy","quote":"3016627","reference":"Chương V, mục 1.2, hạng mục 36","requirement":"Mã hiệu 3016627"},{"item":"Máy PĐ Cummins C500 - Hạng mục 37: Máy khởi động","quote":"528083","reference":"Chương V, mục 1.2, hạng mục 37","requirement":"Mã hiệu 528083"},{"item":"Máy PĐ Cummins C500 - Hạng mục 38: Phớt trước trục cơ","quote":"4101504","reference":"Chương V, mục 1.2, hạng mục 38","requirement":"Mã hiệu 4101504"},{"item":"Máy PĐ Cummins C500 - Hạng mục 39: Phớt sau trục cơ","quote":"4101504","reference":"Chương V, mục 1.2, hạng mục 39","requirement":"Mã hiệu 4101504"},{"item":"Máy PĐ Cummins C500 - Hạng mục 40: Dây curoa lai máy nạp","quote":"3100141","reference":"Chương V, mục 1.2, hạng mục 40","requirement":"Mã hiệu 3100141"},{"item":"Máy PĐ Cummins C500 - Hạng mục 41: Dây curoa lai cánh quạt","quote":"3100188","reference":"Chương V, mục 1.2, hạng mục 41","requirement":"Mã hiệu 3100188"},{"item":"Máy PĐ Cummins C500 - Hạng mục 42: Puly tăng dây curoa","quote":"3681581","reference":"Chương V, mục 1.2, hạng mục 42","requirement":"Mã hiệu 3681581"},{"item":"Máy PĐ Cummins C500 - Hạng mục 43: Chì điều khiển","quote":"5A","reference":"Chương V, mục 1.2, hạng mục 43","requirement":"Cỡ 5A"},{"item":"Máy PĐ Cummins C500 - Hạng mục 44: Chì điều khiển","quote":"10A","reference":"Chương V, mục 1.2, hạng mục 44","requirement":"Cỡ 10A"},{"item":"Máy PĐ Cummins C500 - Hạng mục 45: Chì điều khiển","quote":"15A","reference":"Chương V, mục 1.2, hạng mục 45","requirement":"Cỡ 15A"},{"item":"Máy PĐ Cummins C500 - Hạng mục 46: Chì điều khiển","quote":"20A","reference":"Chương V, mục 1.2, hạng mục 46","requirement":"Cỡ 20A"},{"item":"Máy PĐ Cummins C500 - Hạng mục 47: Cảm biến mức nước làm mát","quote":"4903489","reference":"Chương V, mục 1.2, hạng mục 47","requirement":"Mã hiệu 4903489"},{"item":"Máy PĐ Cummins C500 - Hạng mục 48: Ống cao su chịu dầu Ø14","quote":"Ø14","reference":"Chương V, mục 1.2, hạng mục 48","requirement":"Đường kính Ø14"},{"item":"Máy PĐ Cummins C500 - Hạng mục 49: Van điện từ","quote":"Tham khảo hàng mẫu tại Bên mời thầu","reference":"Chương V, mục 1.2, hạng mục 49","requirement":"Không nêu thông số; tham khảo hàng mẫu tại Bên mời thầu"},{"item":"Máy PĐ Cummins C500 - Hạng mục 50: Bộ điều khiển ECM","quote":"P/N 3408501","reference":"Chương V, mục 1.2, hạng mục 50","requirement":"P/N 3408501"},{"item":"Máy PĐ Cummins C500 - Hạng mục 51: Gioăng lắp sapo","quote":"4026507","reference":"Chương V, mục 1.2, hạng mục 51","requirement":"Mã hiệu 4026507"},{"item":"Máy PĐ Cummins C500 - Hạng mục 52: Bơm bánh răng nhiên liệu","quote":"4089431","reference":"Chương V, mục 1.2, hạng mục 52","requirement":"Mã hiệu 4089431"},{"item":"Máy PĐ Cummins C500 - Hạng mục 53: Cảm biến khí nạp","quote":"4921473","reference":"Chương V, mục 1.2, hạng mục 53","requirement":"Mã hiệu 4921473"},{"item":"Máy PĐ Cummins C400 D5 - Hạng mục 54: Ống dầu bôi trơn","quote":"AK-4005-60SS","reference":"Chương V, mục 1.2, hạng mục 54","requirement":"Mã hiệu AK-4005-60SS"},{"item":"Máy PĐ Cummins C400 D5 - Hạng mục 55: Gioăng đường nước làm mát","quote":"212161","reference":"Chương V, mục 1.2, hạng mục 55","requirement":"Mã hiệu 212161"},{"item":"Máy PĐ Cummins C400 D5 - Hạng mục 56: Gioăng đường nước làm mát","quote":"3050667","reference":"Chương V, mục 1.2, hạng mục 56","requirement":"Mã hiệu 3050667"},{"item":"Máy PĐ Cummins C400 D5 - Hạng mục 57: Puly tăng dây curoa","quote":"215397","reference":"Chương V, mục 1.2, hạng mục 57","requirement":"Mã hiệu 215397"},{"item":"Máy PĐ Cummins C400 D5 - Hạng mục 58: Dây curoa lai Bơm nước","quote":"217638","reference":"Chương V, mục 1.2, hạng mục 58","requirement":"Mã hiệu 217638"},{"item":"Máy PĐ Cummins C400 D5 - Hạng mục 59: Dây curoa lai máy nạp","quote":"3040303","reference":"Chương V, mục 1.2, hạng mục 59","requirement":"Mã hiệu 3040303"},{"item":"Máy PĐ Cummins C400 D5 - Hạng mục 60: Dây curoa lai quạt gió","quote":"178662","reference":"Chương V, mục 1.2, hạng mục 60","requirement":"Mã hiệu 178662"},{"item":"Máy PĐ Cummins C400 D5 - Hạng mục 61: Vòng bi máy nạp ắc quy","quote":"SKF 6304-2RS","reference":"Chương V, mục 1.2, hạng mục 61","requirement":"Ký hiệu SKF 6304-2RS"},{"item":"Máy PĐ Cummins C400 D5 - Hạng mục 62: Vòng bi máy nạp ắc quy","quote":"SKF 6201-2RS","reference":"Chương V, mục 1.2, hạng mục 62","requirement":"Ký hiệu SKF 6201-2RS"},{"item":"Máy PĐ Cummins C400 D5 - Hạng mục 63: Vòng bi trục quạt","quote":"SKF 65 x 35 x 18","reference":"Chương V, mục 1.2, hạng mục 63","requirement":"Ký hiệu SKF 65 x 35 x 18"},{"item":"Máy PĐ Cummins C400 D5 - Hạng mục 64: Vòng bi puly tăng dây cu roa","quote":"SKF 6305- 2RS","reference":"Chương V, mục 1.2, hạng mục 64","requirement":"Ký hiệu SKF 6305- 2RS"},{"item":"Máy PĐ Cummins C400 D5 - Hạng mục 65: Colie ống góp xả","quote":"186917","reference":"Chương V, mục 1.2, hạng mục 65","requirement":"Mã hiệu 186917"},{"item":"Toàn gói - Ký mã hiệu và hàng mẫu","quote":"Nhà thầu phải cam kết hàng hóa (65 danh mục) trong E-HSMT đúng theo yêu cầu kỹ thuật và đúng ký mã hiệu, như mẫu đã được hai bên xác nhận","reference":"Chương V, mục 1.3","requirement":"Hàng hóa (65 danh mục) phải đúng yêu cầu kỹ thuật và đúng ký mã hiệu như mẫu hai bên đã xác nhận; nếu sai khác phải thuyết minh rõ và kèm tài liệu, catalog"},{"item":"Toàn gói - Điều kiện sử dụng","quote":"hàng hóa phải đảm bảo đủ điều kiện lắp và sử dụng an toàn trên Đường Sắt Việt Nam","reference":"Chương V, mục 1.3","requirement":"Hàng hóa phải đủ điều kiện lắp và sử dụng an toàn trên Đường Sắt Việt Nam"},{"item":"Toàn gói - Tình trạng và năm sản xuất","quote":"Hàng hóa phải đảm bảo mới 100% chưa qua sử dụng, sản xuất từ năm 2022 trở lại đây","reference":"Chương V, mục 1.3","requirement":"Mới 100% chưa qua sử dụng, sản xuất từ năm 2022 trở lại đây"},{"item":"Toàn gói - Xuất xứ, chất lượng (CO, CQ)","quote":"Có cam kết cung cấp giấy chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa (CO,CQ) đối với vật tư thiết bị nhập khẩu bản gốc hoặc bản sao y công chứng và kèm theo bản dịch công chứng hoặc chứng nhận xuất xưởng nếu là hàng sx trong nước.","reference":"Chương V, mục 1.3","requirement":"Cam kết cung cấp CO, CQ đối với vật tư thiết bị nhập khẩu (bản gốc hoặc bản sao y công chứng kèm bản dịch công chứng) hoặc chứng nhận xuất xưởng nếu là hàng sản xuất trong nước"},{"item":"Toàn gói - Đóng gói, tem nhãn","quote":"Mỗi mặt hàng phải được đóng gói riêng và có tem nhãn của sản phẩm, tem nhãn của nhà sản xuất.","reference":"Chương V, mục 1.3","requirement":"Mỗi mặt hàng đóng gói riêng, có tem nhãn của sản phẩm và của nhà sản xuất"},{"item":"Toàn gói - Bản vẽ","quote":"Có cam kết cung cấp đầy đủ Bản vẽ (nếu có) khi giao hàng, đối với vật tư thiết bị nhập khẩu bản gốc hoặc bản sao y công chứng và kèm theo bản dịch công chứng.","reference":"Chương V, mục 1.3","requirement":"Cam kết cung cấp đầy đủ bản vẽ (nếu có) khi giao hàng; hàng nhập khẩu: bản gốc hoặc bản sao y công chứng kèm bản dịch công chứng"},{"item":"Toàn gói - Bảo hành (thời hạn)","quote":"Tối thiểu 12 tháng kể từ ngày bên mời thầu ký biên bản nghiệm thu và nhập kho.","reference":"Chương V, mục 1.3","requirement":"Tối thiểu 12 tháng kể từ ngày bên mời thầu ký biên bản nghiệm thu và nhập kho"},{"item":"Toàn gói - Bảo hành (giá trị)","quote":"Giá trị bảo hành: 3% giá trị hợp đồng.","reference":"Chương V, mục 1.3","requirement":"Giá trị bảo hành 3% giá trị hợp đồng"},{"item":"Toàn gói - Bảo hành (thời gian xử lý)","quote":"Nhà thầu có nghĩa vụ bảo hành, cung cấp thay thế trong thời gian 7 ngày kể từ khi nhận được thông báo của Bên mời thầu về hàng hóa bị hư hỏng do lỗi kỹ thuật.","reference":"Chương V, mục 1.3","requirement":"Bảo hành, cung cấp thay thế trong 7 ngày kể từ khi nhận thông báo về hàng hóa hư hỏng do lỗi kỹ thuật"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:33:23.215Z"}},"IB2300102941":{"u":"2026-11-03T12:40:48.995+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V YCKT L2.pdf), chưa phân tích cả HSMT.","Số lượng riêng của từng loại máy (15 kVA và 20 kVA) không được nêu; chỉ có tổng 10 máy trong tên dự án.","Hãng sản xuất, mã hiệu, xuất xứ, kích thước và trọng lượng đều do nhà thầu cung cấp/đề xuất, văn bản không nêu giá trị cụ thể.","Văn bản có định dạng bảng bị vỡ dòng nên một số mục (khí thải, bình nhiên liệu, khung đế, hệ thống điều khiển) được trích theo từng dòng đơn.","Bảng địa điểm lắp đặt và phần chữ ký số không thuộc thông số kỹ thuật nên không đưa vào."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện các loại","notifyNo":"IB2300102941","generatorCapacity":"15 kVA 1 pha (định mức ≥ 15 kVA, dự phòng ≥ 16.5 kVA) và 20 kVA 3 pha (định mức ≥ 20 kVA, dự phòng ≥ 22 kVA); tổng 10 máy loại 15kVA và 20kVA, số lượng từng loại không nêu"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Cả hai loại máy 15 kVA và 20 kVA: Số lượng, phạm vi","quote":"Trang bị bổ sung 10 máy phát điện loại 15kVA và 20kVA cho các trạm BTS","reference":"Chương V, mục 1.1","requirement":"Dự án trang bị bổ sung 10 máy phát điện loại 15kVA và 20kVA cho các trạm BTS và MAN-E; số lượng riêng từng loại không được nêu trong Chương V."},{"item":"Cả hai loại máy 15 kVA và 20 kVA: Mức yêu cầu","quote":"Các yêu cầu thông số kỹ thuật chi tiết được mô tả dưới đây là yêu cầu tối thiểu, nhà","reference":"Chương V, mục 1.2","requirement":"Thông số nêu là yêu cầu tối thiểu; nhà thầu có thể đề xuất thiết bị tương đương hoặc cao hơn và phải cung cấp tài liệu chứng minh tính tương đương."},{"item":"Máy 15 kVA 1 pha: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha 2 dây","reference":"Chương V, mục 1.2, bảng 15kVA 1 phase, hạng mục I.4","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây"},{"item":"Máy 15 kVA 1 pha: Công suất định mức","quote":"≥ 15 kVA","reference":"Chương V, mục 1.2, bảng 15kVA 1 phase, hạng mục I.9","requirement":"≥ 15 kVA"},{"item":"Máy 15 kVA 1 pha: Công suất dự phòng","quote":"≥ 16.5 kVA","reference":"Chương V, mục 1.2, bảng 15kVA 1 phase, hạng mục I.10, I.15","requirement":"≥ 16.5 kVA; hoạt động liên tục tại công suất dự phòng ≥ 1h"},{"item":"Máy 15 kVA 1 pha: Điện áp, tần số","quote":"≤ ±1%/±5%","reference":"Chương V, mục 1.2, bảng 15kVA 1 phase, hạng mục I.6-I.8","requirement":"Cấp điện áp 220 V; tần số định mức 50 Hz; dao động điện áp/tần số ≤ ±1%/±5%"},{"item":"Máy 15 kVA 1 pha: Chế độ vận hành","quote":"Từ 0% tải lên 100% trong vòng 30s","reference":"Chương V, mục 1.2, bảng 15kVA 1 phase, hạng mục I.11, I.12, I.16","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy; vận hành liên tục ở 100% công suất định mức ≥ 12 h; đóng tải 1 cấp từ 0% lên 100% trong vòng 30s"},{"item":"Máy 15 kVA 1 pha: Chất lượng, năm sản xuất","quote":"Mới 100%","reference":"Chương V, mục 1.2, bảng 15kVA 1 phase, hạng mục I.3, I.5","requirement":"Mới 100%, sản xuất năm 2023"},{"item":"Máy 15 kVA 1 pha: Bình nhiên liệu","quote":"Có dung tích tối thiểu đảm bảo thời gian chạy","reference":"Chương V, mục 1.2, bảng 15kVA 1 phase, hạng mục I.13, I.25","requirement":"Gắn liền khung bệ, bằng thép xử lý hóa học chống rỉ; dung tích tối thiểu đảm bảo chạy liên tục 12h ở 100% công suất định mức; nhiên liệu Dầu Diesel thông dụng trên thị trường Việt Nam"},{"item":"Máy 15 kVA 1 pha: Vỏ cách âm, độ ồn","quote":"Độ ồn ≤ 65dB ở 100% công suất định mức","reference":"Chương V, mục 1.2, bảng 15kVA 1 phase, hạng mục I.14, I.22","requirement":"Vỏ thép dày > 1.5 mm, xử lý bề mặt hóa học, sơn tĩnh điện; độ ồn ≤ 65dB ở 100% công suất định mức trong không gian mở ở khoảng cách 7m"},{"item":"Máy 15 kVA 1 pha: Khung đế, chống rung","quote":"cấu tạo bằng thép chữ U, I hoặc V có độ dày ≥","reference":"Chương V, mục 1.2, bảng 15kVA 1 phase, hạng mục I.18-I.20","requirement":"Khung đế thép chữ U, I hoặc V dày ≥ 3,0 mm hàn điện; có bộ giảm chấn, chống rung; động cơ và đầu phát lắp trên hệ thống cao su chống rung; nối ghép bằng khớp nối đồng trục"},{"item":"Máy 15 kVA 1 pha: Hệ thống khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia QCVN","reference":"Chương V, mục 1.2, bảng 15kVA 1 phase, hạng mục I.21","requirement":"Sơn chịu nhiệt > 300 độ C, nằm bên trong vỏ giảm âm, làm mát bằng gió; đáp ứng QCVN 19:2009/BTNMT"},{"item":"Máy 15 kVA 1 pha: Khởi động, ắc quy","quote":"Khởi động đề điện bằng ắc quy 12V, tự động","reference":"Chương V, mục 1.2, bảng 15kVA 1 phase, hạng mục I.26, I.28","requirement":"Khởi động đề điện bằng ắc quy 12V, tự động sạc; ắc quy kèm theo máy, kèm giá đỡ và đai giữ cố định"},{"item":"Máy 15 kVA 1 pha: Điều kiện hoạt động","quote":"Nhiệt độ môi trường: 0oC đến 40oC.","reference":"Chương V, mục 1.2, bảng 15kVA 1 phase, hạng mục I.27","requirement":"Nhiệt đới hóa; nhiệt độ môi trường 0oC đến 40oC; độ ẩm hoạt động 85%"},{"item":"Máy 15 kVA 1 pha: Đầu phát điện","quote":"Kích từ tự động, không chổi than, 1 pha 2 dây","reference":"Chương V, mục 1.2, bảng 15kVA 1 phase, hạng mục II.1-II.16","requirement":"Kích từ tự động, không chổi than, 1 pha 2 dây; ≥ 15 kVA; Cos φ = 1; tự kích từ; AVR; cho phép chạy 110% công suất trong 1 giờ/6 giờ chạy liên tục; ổn định điện áp ≤ 1%, tần số ≤ 5% từ không tải đến đầy tải trong 30 giây; một ổ trục, tự bôi trơn; cấp cách điện/nhiệt tối thiểu H/H; tối thiểu IP23; THD tại đầy tải ≤ 5%; hiệu suất ≥ 84%; sản xuất năm 2023"},{"item":"Máy 15 kVA 1 pha: Động cơ","quote":"Diesel, 4 kỳ, phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, bảng 15kVA 1 phase, hạng mục III.1-III.18","requirement":"Diesel, 4 kỳ, phun nhiên liệu trực tiếp; dung tích xilanh > 1,950 lít; công suất liên tục ≥ 19.1 KW; công suất tối đa ≥ 21 KW; 1.500 vòng/phút; 4 xilanh thẳng hàng; tỷ số nén ≥ 18:1; điều tốc cơ khí hoặc điện tử; làm mát bằng nước"},{"item":"Máy 15 kVA 1 pha: Tiêu hao nhiên liệu","quote":"≤ 4.93 lít/h, dòng tải 68A ở CosΦ 1","reference":"Chương V, mục 1.2, bảng 15kVA 1 phase, hạng mục III.19-III.22","requirement":"100% tải ≤ 4.93 lít/h (68A); 75% tải ≤ 3,61 lít/h (51A); 50% tải ≤ 2,7 lít/h (34A); 25% tải ≤ 1,55 lít/h (17A); đều ở CosΦ 1"},{"item":"Máy 15 kVA 1 pha: Bộ điều khiển","quote":"Dùng công nghệ vi xử lý, lập trình theo yêu cầu","reference":"Chương V, mục 1.2, bảng 15kVA 1 phase, hạng mục IV.1-IV.9","requirement":"Gắn trên máy, công nghệ vi xử lý, nút dừng khẩn cấp lắp ngoài; chế độ RUN/STOP/AUTO; tự khởi động khi tín hiệu ắc quy trạm BTS thấp (DC low); hiển thị điện áp, dòng điện, tần số, điện áp ắc quy, nhiệt độ nước, áp suất dầu, số giờ, mức nhiên liệu; cảnh báo và tự dừng khi quá tải, quá tốc, thấp áp suất dầu, nhiệt độ nước cao...; điều khiển ATS; giao diện USB"},{"item":"Máy 15 kVA 1 pha: Aptomat đầu ra","quote":"Sử dụng Aptomat 1 pha/ 2 cực, loại có chất lượng cao của các hãng: Mitsubishi, Fuji, LS","reference":"Chương V, mục 1.2, bảng 15kVA 1 phase, hạng mục V.2","requirement":"Đấu trực tiếp vào Aptomat; Aptomat 1 pha/2 cực hãng Mitsubishi, Fuji, LS hoặc tương đương, bảo vệ quá tải và ngắn mạch"},{"item":"Máy 15 kVA 1 pha: Bộ chuyển nguồn ATS","quote":"Dòng điện định mức: ≥ 80 A, 1 pha","reference":"Chương V, mục 1.2, bảng 15kVA 1 phase, hạng mục I.31, VI.1-VI.2","requirement":"ATS 1 pha kèm theo máy; dòng điện định mức ≥ 80 A, 1 pha; sản xuất năm 2023; tự khởi động máy khi lưới sự cố, tự chuyển tải; công tắc Auto/Gen/Man; đèn báo chế độ"},{"item":"Máy 20 kVA 3 pha: Loại máy","quote":"Máy phát điện xoay chiều, 3 pha 4 dây","reference":"Chương V, mục 1.2, bảng 20kVA 3 phase, hạng mục I.4","requirement":"Máy phát điện xoay chiều, 3 pha 4 dây"},{"item":"Máy 20 kVA 3 pha: Công suất","quote":"≥ 22 kVA","reference":"Chương V, mục 1.2, bảng 20kVA 3 phase, hạng mục I.9, I.10, I.15","requirement":"Định mức ≥ 20 kVA; dự phòng ≥ 22 kVA, hoạt động liên tục tại công suất dự phòng ≥ 1h"},{"item":"Máy 20 kVA 3 pha: Điện áp, tần số","quote":"220/380V","reference":"Chương V, mục 1.2, bảng 20kVA 3 phase, hạng mục I.6-I.8","requirement":"Cấp điện áp 220/380V; dao động điện áp đầu ra ≤ ±1%; tần số định mức 50 Hz"},{"item":"Máy 20 kVA 3 pha: Thông số chung giống máy 15 kVA","quote":"Độ ồn ≤ 65dB ở 100% công suất định mức","reference":"Chương V, mục 1.2, bảng 20kVA 3 phase, hạng mục I.5, I.11-I.28","requirement":"Mới 100%, năm 2023; chạy liên tục 24/24 ở 75% công suất liên tục; vận hành liên tục 100% công suất định mức ≥ 12 h; đóng tải 0% lên 100% trong 30s; bình nhiên liệu đủ 12h; vỏ thép > 1.5 mm; độ ồn ≤ 65dB ở 7m; khung đế thép dày ≥ 3,0 mm; chống rung; khí thải QCVN 19:2009/BTNMT; diesel; khởi động ắc quy 12V; nhiệt độ môi trường 0oC đến 40oC, độ ẩm 85%"},{"item":"Máy 20 kVA 3 pha: Đầu phát điện","quote":"Kích từ tự động, không chổi than, 3 pha 4 dây","reference":"Chương V, mục 1.2, bảng 20kVA 3 phase, hạng mục II.1-II.16","requirement":"Kích từ tự động, không chổi than, 3 pha 4 dây; ≥ 20 kVA; Cos φ = 0.8; AVR; chạy 110% công suất trong 1 giờ/6 giờ; ổn định điện áp ≤ 1%, tần số ≤ 5% trong 30 giây; một ổ trục, tự bôi trơn; cấp cách điện/nhiệt tối thiểu H/H; tối thiểu IP23; THD ≤ 5%; hiệu suất ≥ 84%"},{"item":"Máy 20 kVA 3 pha: Động cơ","quote":"Diesel, 4 kỳ, phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, bảng 20kVA 3 phase, hạng mục III.1-III.18","requirement":"Diesel, 4 kỳ, phun nhiên liệu trực tiếp; dung tích xilanh > 1,950 lít; công suất liên tục ≥ 19.1 KW; công suất tối đa ≥ 21 KW; 1.500 vòng/phút; 4 xilanh thẳng hàng; tỷ số nén ≥ 18:1; điều tốc cơ khí hoặc điện tử; làm mát bằng nước"},{"item":"Máy 20 kVA 3 pha: Tiêu hao nhiên liệu","quote":"≤ 5,12 lít/h, dòng tải 24A ở CosΦ 1","reference":"Chương V, mục 1.2, bảng 20kVA 3 phase, hạng mục III.19-III.22","requirement":"100% tải ≤ 5,12 lít/h (24A); 75% tải ≤ 3,84 lít/h (18A); 50% tải ≤ 2,95 lít/h (12A); 25% tải ≤ 1,65 lít/h (6A); đều ở CosΦ 1"},{"item":"Máy 20 kVA 3 pha: Bộ điều khiển","quote":"Dùng công nghệ vi xử lý, lập trình theo yêu cầu","reference":"Chương V, mục 1.2, bảng 20kVA 3 phase, hạng mục IV.1-IV.9","requirement":"Gắn trên máy, vi xử lý, nút dừng khẩn cấp; chế độ RUN/STOP/AUTO; tự khởi động khi tín hiệu ắc quy trạm BTS thấp (DC low); hiển thị, cảnh báo và tự dừng như máy 15 kVA; điều khiển ATS; giao diện USB"},{"item":"Máy 20 kVA 3 pha: Aptomat đầu ra","quote":"Sử dụng Aptomat 3 pha/ 3 cực, loại có chất lượng cao của các hãng: Mitsubishi, Fuji, LS","reference":"Chương V, mục 1.2, bảng 20kVA 3 phase, hạng mục V.2","requirement":"Aptomat 3 pha/3 cực hãng Mitsubishi, Fuji, LS hoặc tương đương, bảo vệ quá tải và ngắn mạch"},{"item":"Máy 20 kVA 3 pha: Bộ chuyển nguồn ATS","quote":"Dòng điện định mức: ≥ 80 A, 3 pha","reference":"Chương V, mục 1.2, bảng 20kVA 3 phase, hạng mục I.31, VI.1-VI.2","requirement":"ATS 3 pha kèm theo máy; dòng điện định mức ≥ 80 A, 3 pha; sản xuất năm 2023; chức năng tự động như ATS 1 pha"},{"item":"Cả hai loại máy 15 kVA và 20 kVA: Bảo hành","quote":"≥ 720 ngày","reference":"Chương V, mục 1.2, hạng mục VII.1; mục 1.3","requirement":"Bảo hành ≥ 720 ngày; cam kết hỗ trợ vận hành ổn định trong thời gian bảo hành"},{"item":"Cả hai loại máy 15 kVA và 20 kVA: Xuất xứ, chứng chỉ, tài liệu","quote":"CO, CQ(bản gốc hoặc chứng thực sao y)","reference":"Chương V, mục 1.2, hạng mục VII.2-VII.4","requirement":"CO, CQ (bản gốc hoặc chứng thực sao y) cho động cơ, đầu phát, bảng điều khiển; chứng nhận xuất xưởng mỗi máy; catalog và tài liệu hướng dẫn vận hành, bảo dưỡng bằng Tiếng Việt/Anh; hãng sản xuất, mã hiệu, xuất xứ do nhà thầu cung cấp"},{"item":"Cả hai loại máy 15 kVA và 20 kVA: Trang bị khác","quote":"Có bơm mồi dầu bằng điện gắn trên máy","reference":"Chương V, mục 1.2, hạng mục VII.5-VII.9","requirement":"Bộ lọc nhiên liệu tháo lắp được; hệ thống xả giảm thanh gồm xả tiêu âm công nghiệp, khớp nối mềm; có bơm mồi dầu bằng điện gắn trên máy; có chế độ đề tay khi bộ điều khiển bị lỗi"},{"item":"Cả hai loại máy 15 kVA và 20 kVA: Vận chuyển, lắp đặt, nghiệm thu","quote":"nhiên liệu(dầu) để chạy thử máy tối thiểu 3 giờ","reference":"Chương V, mục 1.3; mục 3","requirement":"Nhà thầu vận chuyển và lắp đặt máy vào phòng máy các trạm BTS (phòng diện tích ≥ 2.5m x 2.5m); chạy thử tải tại kho Viễn thông Cà Mau và nghiệm thu khi lắp đặt xong; tự mang tải giả, dụng cụ đo, nhiên liệu chạy thử tối thiểu 3 giờ, nhớt và nước giải nhiệt đầy đủ theo máy; cấp đủ nhiên liệu trong máy ở mức thấp nhất để hoạt động"},{"item":"Cả hai loại máy 15 kVA và 20 kVA: Đào tạo, phụ tùng","quote":"Cung cấp phụ tùng thay thế trong 05 năm","reference":"Chương V, mục 1.3","requirement":"Hướng dẫn nhân viên vận hành thành thạo; cung cấp phụ tùng thay thế trong 05 năm sau khi hết bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:40:48.233Z"}},"IB2300104337":{"u":"2026-11-03T19:39:23.519+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2 - Yêu cầu kỹ thuật.docx, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.doc), chưa phân tích cả HSMT.","Đây là gói sửa chữa, bảo dưỡng máy phát điện hiện có. Chương V không nêu công suất, số lượng máy, động cơ, đầu phát, ATS, tiêu chuẩn, bảo hành hay xuất xứ.","Dòng 1 của các phần II đến VIII mất tên hạng mục khi trích từ tệp (chỉ còn khối lượng HT). Dòng 6 phần II và dòng 5 các phần III đến VIII cũng mất tên, nhưng nội dung (lít, dầu 15W-40) cho thấy là thay dầu.","Tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.doc chỉ có phần mở đầu, không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Sửa chữa máy phát điện cho các đơn vị thuộc Cục Thuế tỉnh Cao Bằng","notifyNo":"IB2300104337","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chi cục Thuế thành phố Cao Bằng: Sửa chữa xi lanh, gioăng xilanh","quote":"Sửa chữa, vật tư, phụ kiện đúng chủng loại hiện tại của máy phát điện","reference":"Chương V, mục 3, phần I, dòng 1","requirement":"Khối lượng 1 HT. Sửa chữa, vật tư, phụ kiện đúng chủng loại hiện tại của máy phát điện."},{"item":"Chi cục Thuế thành phố Cao Bằng: Sửa chữa, thay cao su, mút chống ồn, chống rung","quote":"Phù hợp với chủng loại hiện tại của máy phát điện","reference":"Chương V, mục 3, phần I, dòng 2","requirement":"Khối lượng 1 HT. Phù hợp với chủng loại hiện tại của máy phát điện."},{"item":"Chi cục Thuế thành phố Cao Bằng: Thay lọc gió","quote":"Đúng chủng loại vật tư đang sử dụng cho máy phát điện","reference":"Chương V, mục 3, phần I, dòng 3","requirement":"Khối lượng 1 cái. Đúng chủng loại vật tư đang sử dụng cho máy phát điện."},{"item":"Chi cục Thuế thành phố Cao Bằng: Thay lọc dầu","quote":null,"reference":"Chương V, mục 3, phần I, dòng 4","requirement":"Khối lượng 1 cái. Bảng không ghi yêu cầu kỹ thuật riêng cho hạng mục này."},{"item":"Chi cục Thuế thành phố Cao Bằng: Thay nước làm mát","quote":"Chất chống đóng băng Glycol + Chất chống tạo cặn, ăn mòn + Chất tạo màu + Nước  cất","reference":"Chương V, mục 3, phần I, dòng 5","requirement":"Khối lượng 2 can. Thành phần cơ bản: chất chống đóng băng Glycol, chất chống tạo cặn và ăn mòn, chất tạo màu, nước cất."},{"item":"Chi cục Thuế thành phố Cao Bằng: Thay dầu cho máy phát điện","quote":"Dầu động cơ 15W-40","reference":"Chương V, mục 3, phần I, dòng 6","requirement":"Khối lượng 16 lít. Dầu động cơ 15W-40."},{"item":"Chi cục Thuế Hòa An - Hà Quảng: Sửa chữa xi lanh, gioăng xilanh","quote":"Sửa chữa, vật tư, phụ kiện đúng chủng loại hiện tại của máy phát điện","reference":"Chương V, mục 3, phần II, dòng 2","requirement":"Khối lượng 1 HT. Sửa chữa, vật tư, phụ kiện đúng chủng loại hiện tại của máy phát điện."},{"item":"Chi cục Thuế Hòa An - Hà Quảng: Vật tư thay thế","quote":"Dầu động cơ 15W-40","reference":"Chương V, mục 3, phần II, dòng 1, 3-6","requirement":"Thay lọc gió 2 cái, lọc dầu 2 cái, nước làm mát 4 can, dầu động cơ 24 lít loại 15W-40. Bảng không ghi yêu cầu riêng cho lọc gió, lọc dầu và nước làm mát. Dòng 1 (2 HT) bị mất tên hạng mục."},{"item":"Chi cục Thuế huyện Trùng Khánh: Vật tư thay thế","quote":"Dầu động cơ 15W-40","reference":"Chương V, mục 3, phần III","requirement":"Thay lọc gió 1 cái, lọc dầu 1 cái, nước làm mát 2 can, dầu động cơ 14 lít loại 15W-40. Dòng 1 (1 HT) bị mất tên hạng mục."},{"item":"Chi cục Thuế huyện Thạch An: Vật tư thay thế","quote":"Dầu động cơ 15W-40","reference":"Chương V, mục 3, phần IV","requirement":"Thay lọc gió 1 cái, lọc dầu 1 cái, nước làm mát 2 can, dầu động cơ 14 lít loại 15W-40. Dòng 1 (1 HT) bị mất tên hạng mục."},{"item":"Chi cục Thuế huyện Bảo Lạc: Vật tư thay thế","quote":"Dầu động cơ 15W-40","reference":"Chương V, mục 3, phần V","requirement":"Thay lọc gió 1 cái, lọc dầu 1 cái, nước làm mát 2 can, dầu động cơ 14 lít loại 15W-40. Dòng 1 (1 HT) bị mất tên hạng mục."},{"item":"Chi cục Thuế huyện Quảng Hòa: Vật tư thay thế","quote":"Dầu động cơ 15W-40","reference":"Chương V, mục 3, phần VI","requirement":"Thay lọc gió 1 cái, lọc dầu 1 cái, nước làm mát 2 can, dầu động cơ 14 lít loại 15W-40. Dòng 1 (1 HT) bị mất tên hạng mục."},{"item":"Chi cục Thuế huyện Hạ Lang: Vật tư thay thế","quote":"Dầu động cơ 15W-40","reference":"Chương V, mục 3, phần VII","requirement":"Thay lọc gió 1 cái, lọc dầu 1 cái, nước làm mát 2 can, dầu động cơ 14 lít loại 15W-40. Dòng 1 (1 HT) bị mất tên hạng mục."},{"item":"Cục Thuế tỉnh Cao Bằng: Vật tư thay thế","quote":"Dầu động cơ 15W-40","reference":"Chương V, mục 3, phần VIII","requirement":"Thay lọc gió 1 cái, lọc dầu 1 cái, nước làm mát 4 can, dầu động cơ 18 lít loại 15W-40. Dòng 1 (1 HT) bị mất tên hạng mục."},{"item":"Toàn gói: Yêu cầu chung khi thay thế thiết bị","quote":"Đơn vị tiến hành bảo dưỡng phải kiểm tra thiết bị trước khi tiến hành thay thế, đặt hàng để đảm bảo các thiết bị chính thay thế trong máy phát điện phải phù hợp với máy phát điện tại công trình","reference":"Chương V, mục 2","requirement":"Đơn vị bảo dưỡng phải kiểm tra thiết bị trước khi thay thế và đặt hàng, để các thiết bị chính thay thế phù hợp với máy phát điện tại công trình."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:39:22.781Z"}},"IB2300106309":{"u":"2026-11-03T12:38:18.435+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật gói thầu số 18.xlsx), chưa phân tích cả HSMT.","Gói thầu không nêu thông số kỹ thuật điển hình của tổ máy phát điện diesel/gas (kVA, động cơ, đầu phát, ATS, tiêu chuẩn, bảo hành, CO/CQ, năm sản xuất); công suất chỉ nêu theo kW.","Chương V không nêu rõ máy phát điện số 1 là công suất dự phòng hay liên tục.","Chỉ liệt kê một phần thiết bị tủ điện liên quan đến điện động lực; các nút nhấn, rơ le thời gian, đèn báo, còi, cầu đấu, đầu cos không được liệt kê chi tiết.","Mục 'Chân đế đặt máy nén khí' nằm trong dòng của máy phát điện số 1 theo đúng văn bản."],"result":{"keyInfo":{"bidName":"Gói thầu số 18: Thiết kế, lắp đặt tủ điện điều khiển và cung cấp máy phát điện phục vụ lắp đặt, vận hành mô hình pilot ngoài hiện trường","notifyNo":"IB2300106309","generatorCapacity":"Máy số 1: 5 - 10 kW; Máy số 2: 0.75 - 3 kW, 1 pha 220V"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện số 1: Công suất","quote":"Máy phát điện 5 - 10 kW","reference":"Chương V, mục 4","requirement":"Máy phát điện công suất 5 - 10 kW"},{"item":"Máy phát điện số 1: Nhiên liệu","quote":"+ Nhiên liệu: Dầu diesel hoặc tương đương","reference":"Chương V, mục 4","requirement":"Dầu diesel hoặc tương đương"},{"item":"Máy phát điện số 1: Bình nhiên liệu","quote":"+ Dung tích bình nhiên liệu: ≥ 10 lít","reference":"Chương V, mục 4","requirement":"Dung tích bình nhiên liệu từ 10 lít trở lên"},{"item":"Máy phát điện số 1: Điều khiển","quote":"+ Điều khiển: Tự động ngắt khi quá tải, ngắt động cơ khi thiếu dầu bôi trơn","reference":"Chương V, mục 4","requirement":"Tự động ngắt khi quá tải, ngắt động cơ khi thiếu dầu bôi trơn"},{"item":"Máy phát điện số 1: Chân đế","quote":"Chân đế đặt máy nén khí: Vật liệu thép sơn chống rỉ, inox hoặc tương đương","reference":"Chương V, mục 4","requirement":"Chân đế đặt máy nén khí bằng thép sơn chống rỉ, inox hoặc tương đương"},{"item":"Máy phát điện số 1: Xuất xứ","quote":"Asia hoặc tương đương","reference":"Chương V, mục 4","requirement":"Asia hoặc tương đương"},{"item":"Máy phát điện số 2: Công suất, điện áp, số pha","quote":"Máy phát điện 0.75 - 3 kW, 1 pha 220V","reference":"Chương V, mục 5","requirement":"Máy phát điện công suất 0.75 - 3 kW, 1 pha 220V"},{"item":"Máy phát điện số 2: Nhiên liệu","quote":"Nhiên liệu: Xăng hoặc tương đương","reference":"Chương V, mục 5","requirement":"Xăng hoặc tương đương"},{"item":"Máy phát điện số 2: Bình nhiên liệu","quote":"Dung tích bình nhiên liệu: ≥ 5 lít","reference":"Chương V, mục 5","requirement":"Dung tích bình nhiên liệu từ 5 lít trở lên"},{"item":"Máy phát điện số 2: Điều khiển","quote":"Điều khiển: Tự động ngắt khi quá tải","reference":"Chương V, mục 5","requirement":"Tự động ngắt khi quá tải"},{"item":"Máy phát điện số 2: Xuất xứ","quote":"Asia hoặc tương đương","reference":"Chương V, mục 5","requirement":"Asia hoặc tương đương"},{"item":"Tủ điện điều khiển: Vỏ tủ","quote":"Kiểu ngoài trời\nĐộ dày ≥ 1.5 mm, sơn tĩnh điện\nKích thước ≥ H(1000) x W(700)x D (400)","reference":"Chương V, mục 1","requirement":"Kiểu ngoài trời, độ dày từ 1.5 mm trở lên, sơn tĩnh điện, kích thước tối thiểu H(1000) x W(700) x D(400); xuất xứ Việt Nam, Trung Quốc hoặc tương đương"},{"item":"Tủ điện điều khiển: Rơ le bảo vệ điện áp","quote":"Cài đặt thông số bằng núm xoay\nNguồn cung cấp: 220VAC (+/-20%), 1 pha","reference":"Chương V, mục 2c","requirement":"Cài đặt thông số bằng núm xoay; nguồn cung cấp 220VAC (+/-20%), 1 pha"},{"item":"Tủ điện điều khiển: Biến tần điều khiển bơm, động cơ","quote":"Loại 10-50A/1-3P/2.2-15KW\nNgõ vào 1 pha 220V\nNgõ ra 3 pha 220V","reference":"Chương V, mục 3a","requirement":"Loại 10-50A/1-3P/2.2-15KW; ngõ vào 1 pha 220V; ngõ ra 3 pha 220V"},{"item":"Tủ điện điều khiển: Automat MCB","quote":"Loại 7-32A/1-3P-6-25kA","reference":"Chương V, mục 3b","requirement":"Loại 7-32A/1-3P-6-25kA"},{"item":"Tủ điện điều khiển: Automat MCCB","quote":"Loại 10-250A/1-3P-50-75kA","reference":"Chương V, mục 3c","requirement":"Loại 10-250A/1-3P-50-75kA"},{"item":"Tủ điện điều khiển: Bộ bảo vệ dòng rò, lắp nhầm, sự cố đất, thấp áp","quote":"Có hiển thị LED\nNguồn cấp: AC: 230V","reference":"Chương V, mục 3d","requirement":"Có hiển thị LED; nguồn cấp AC 230V"},{"item":"Tủ điện điều khiển: Biến dòng TI","quote":"Loại 150-2500/5A","reference":"Chương V, mục 3e","requirement":"Loại 150-2500/5A"},{"item":"Tủ điện điều khiển: Contactor","quote":"Loại 10-30A/1-3P(bao gồm 1NO+1NC)","reference":"Chương V, mục 3g","requirement":"Loại 10-30A/1-3P (bao gồm 1NO+1NC)"},{"item":"Tủ điện điều khiển: Dây điện đấu nối","quote":"Loại dây đơn ≥ 0.75mm2\nRuột đồng bọc nhựa hoặc tương đương","reference":"Chương V, mục 3h1","requirement":"Dây đơn từ 0.75mm2 trở lên, ruột đồng bọc nhựa hoặc tương đương"},{"item":"Tủ điện điều khiển: Đồng hồ ampe và von meter","quote":"Thang đo 30A-50A\nKiểu đo: Trực tiếp","reference":"Chương V, mục 2d3, 2d4","requirement":"Đồng hồ ampe thang đo 30A-50A, kiểu đo trực tiếp; đồng hồ von meter thang đo 400-500VAC"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:38:17.404Z"}},"IB2300106326":{"u":"2026-11-03T19:40:41.093+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp yeu cau kỹ thuat.rar), chưa phân tích cả HSMT.","Gói thầu chủ yếu là xây dựng; phần máy phát điện chỉ là sửa chữa máy hiện hữu (lọc, dầu), bổ sung vỏ chống ồn và tủ ATS. Không có thông số về công suất prime/standby, số lượng, động cơ, đầu phát, bộ điều khiển, điện áp, tần số, mức ồn, bình nhiên liệu, bảo hành.","Công suất 250 kVA chỉ xuất hiện trong mô tả vỏ cách âm; văn bản không nêu rõ prime hay standby.","Các thông số lấy từ Quyết định 36/QĐ-VPUBND (tệp đính kèm Chương V) được scan/OCR nên một số chữ bị lỗi; trích dẫn sao chép nguyên văn từ bản OCR (ví dụ 'co', 'KVA' viết 'K.VA').","Chương V chính nêu giải pháp thiết kế theo Quyết định 36/QĐ-VPUBND và hạng mục 'Thiết bị máy phát điện dự phòng' nhưng không có bảng thông số riêng cho máy phát điện."],"result":{"keyInfo":{"bidName":"Gói thầu XL01: Xây dựng (bao gồm chi phí xây dựng, lắp đặt điều hòa không khí, sửa chữa máy phát điện và dự phòng)","notifyNo":"IB2300106326","generatorCapacity":"250 kVA (vỏ cách âm máy phát điện 250KVA; loại dự phòng/liên tục không nêu)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng hiện hữu - Phạm vi công việc","quote":"Thay mới bộ lọc động co IVECO 8210 (04 cái: lọc dầu, loc diesel); thay dầu động co Total 15W40","reference":"Quyết định 36/QĐ-VPUBND, mục 8.2.7.6","requirement":"Sửa chữa máy phát điện dự phòng: thay mới bộ lọc động cơ IVECO 8210 (04 cái: lọc dầu, lọc diesel); thay dầu động cơ Total 15W40; bổ sung vỏ chống ồn và tủ ATS."},{"item":"Máy phát điện 250 kVA: Vỏ chống ồn","quote":"Vỏ cách âm máy phát điện 250K.VA tôn dày 2,5mm, sơn tĩnh điện, mút trứng cách âm dày 50mm, 05 cánh cửa, KT: 4.500x1.500x1.200","reference":"Quyết định 36/QĐ-VPUBND, mục 8.2.7.6","requirement":"Vỏ cách âm máy phát điện 250kVA, tôn dày 2,5mm, sơn tĩnh điện, mút trứng cách âm dày 50mm, 05 cánh cửa, kích thước 4.500x1.500x1.200."},{"item":"Máy phát điện 250 kVA: Tủ ATS","quote":"Tủ chuyển nguồn tự động CB630A 3 pha LS, Switch 630A GCDQCN 4 cực 1000x600x350","reference":"Quyết định 36/QĐ-VPUBND, mục 8.2.7.6","requirement":"Tủ chuyển nguồn tự động CB 630A, 3 pha, hãng LS; Switch 630A GCDQCN 4 cực; kích thước 1000x600x350."},{"item":"Nhà đặt máy phát điện dự phòng: Cải tạo nhà","quote":"lắp dựng xà gb thép hộp 80x40x2,5 mạ kẽm, cầu phong thép hộp mạ kẽm 30x60x2 a.450","reference":"Quyết định 36/QĐ-VPUBND, mục 8.2.2","requirement":"Tháo dỡ mái tôn, vì kèo, xà gồ, trần nhựa cũ; thay vì kèo thép hộp mạ kẽm; xà gồ thép hộp 80x40x2,5 mạ kẽm; lợp ngói máy 22 viên/m2; đóng trần tôn lạnh dày 0,4mm."},{"item":"Vật tư thiết bị (chung)","quote":"Vật tư, máy móc, thiết bị đưa vào xây lắp công trình phải có nguồn gốc, xuất xứ rõ ràng; có phiếu chứng chỉ chất lượng xuất xưởng và kiểm định chất lượng của cơ quan","reference":"Chương V, mục III.3","requirement":"Vật tư, máy móc, thiết bị phải có nguồn gốc, xuất xứ rõ ràng; có chứng chỉ chất lượng xuất xưởng và kiểm định chất lượng của cơ quan chuyên môn có thẩm quyền kèm mẫu kiểm chứng cho từng lô sản phẩm."},{"item":"Máy phát điện (chung): Tiêu chuẩn","quote":"Máy điện quay - Yêu cầu an toàn | TCVN 6627: 2008","reference":"Chương V, mục III.1, bảng VI.10 và mục 22","requirement":"Máy điện quay - Yêu cầu an toàn theo TCVN 6627: 2008; Quy phạm trang bị điện 2006 (11TCN-18,19,20,21)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:40:39.916Z"}},"IB2300107769":{"u":"2026-11-03T13:43:07.961+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương III_ Yêu cầu về kỹ thuật (final).pdf), chưa phân tích cả HSMT.","Văn bản trích từ PDF dạng bảng nên thứ tự dòng bị lẫn; một số trích dẫn (ví dụ hệ thống làm mát, tài liệu chứng minh) bị ngắt giữa các cột của bảng.","Văn bản không nêu hãng sản xuất, xuất xứ, cấp cách điện, bộ điều khiển, ATS, cáp, mức phát thải hay tiêu chuẩn áp dụng.","Công suất định mức trong bảng là 12 kVA, công suất tối đa 13,2 kVA; tên gói thầu ghi 13KVA. Không nêu rõ chế độ prime/standby.","Mục 'Hệ thống làm mát' trong văn bản bị ngắt dòng; phần 'bằng gió' nằm ở dòng kế tiếp sau chữ ký số."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 3 pha 13KVA-NMTĐ Quảng Trị năm 2023","notifyNo":"IB2300107769","generatorCapacity":"01 máy phát điện 3 pha 13 kVA (công suất định mức 12 kVA, công suất tối đa 13,2 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 3 pha 13KVA: Số lượng","quote":"Cung cấp 01 máy phát điện 3 pha 13KVA-NMTĐ\nQuảng Trị năm 2023","reference":"Chương V, mục 1.1 (Quy mô thực hiện) và mục 1.2.a, STT 1","requirement":"01 máy (đơn vị tính: Máy)"},{"item":"Máy phát điện 3 pha 13KVA: Model","quote":"Model: SHT15000 hoặc tương đương","reference":"Chương V, mục 1.2.a, STT 1","requirement":"Model SHT15000 hoặc tương đương"},{"item":"Máy phát điện 3 pha 13KVA: Đầu phát điện - Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2.a, STT 1","requirement":"50Hz"},{"item":"Máy phát điện 3 pha 13KVA: Đầu phát điện - Kiểu đầu phát","quote":"Kiểu đầu phát: 2 cực, từ trường quay","reference":"Chương V, mục 1.2.a, STT 1","requirement":"2 cực, từ trường quay"},{"item":"Máy phát điện 3 pha 13KVA: Đầu phát điện - Hệ số công suất","quote":"Hệ số công suất: Cos=0.8","reference":"Chương V, mục 1.2.a, STT 1","requirement":"Cos = 0.8"},{"item":"Máy phát điện 3 pha 13KVA: Đầu phát điện - Công suất định mức","quote":"Công suất định mức: 12 kVA","reference":"Chương V, mục 1.2.a, STT 1","requirement":"12 kVA"},{"item":"Máy phát điện 3 pha 13KVA: Đầu phát điện - Công suất tối đa","quote":"Công suất tối đa: 13,2 kVA","reference":"Chương V, mục 1.2.a, STT 1","requirement":"13,2 kVA"},{"item":"Máy phát điện 3 pha 13KVA: Đầu phát điện - Điện áp định mức","quote":"Điện áp định mức: 380V-3 pha – 4 dây","reference":"Chương V, mục 1.2.a, STT 1","requirement":"380V - 3 pha - 4 dây"},{"item":"Máy phát điện 3 pha 13KVA: Đầu phát điện - Dòng định mức","quote":"Dòng định mức: 18,2A","reference":"Chương V, mục 1.2.a, STT 1","requirement":"18,2A"},{"item":"Máy phát điện 3 pha 13KVA: Đầu phát điện - Số pha","quote":"Số pha: 3 pha","reference":"Chương V, mục 1.2.a, STT 1","requirement":"3 pha"},{"item":"Máy phát điện 3 pha 13KVA: Đầu phát điện - Điều chỉnh điện áp","quote":"Hệ thống điều chỉnh điện áp: AVR","reference":"Chương V, mục 1.2.a, STT 1","requirement":"Hệ thống điều chỉnh điện áp AVR"},{"item":"Máy phát điện 3 pha 13KVA: Động cơ - Model","quote":"Model: EH72-2DS hoặc tương đương","reference":"Chương V, mục 1.2.a, STT 1 (Phần động cơ)","requirement":"EH72-2DS hoặc tương đương"},{"item":"Máy phát điện 3 pha 13KVA: Động cơ - Kiểu động cơ","quote":"Kiểu động cơ: Động cơ xăng 4 kì kiểu\nOHV, trục P.T.O ngang, 2 xi lanh bố trí\nkiểu chữ V, làm mát gió","reference":"Chương V, mục 1.2.a, STT 1 (Phần động cơ)","requirement":"Động cơ xăng 4 kì kiểu OHV, trục P.T.O ngang, 2 xi lanh bố trí kiểu chữ V, làm mát gió"},{"item":"Máy phát điện 3 pha 13KVA: Động cơ - Số xi lanh","quote":"Số xi lanh: 2","reference":"Chương V, mục 1.2.a, STT 1 (Phần động cơ)","requirement":"2"},{"item":"Máy phát điện 3 pha 13KVA: Động cơ - Đường kính x hành trình pít tông","quote":"Đường kính x hành trình pít tông:\n84mm x 65 mm","reference":"Chương V, mục 1.2.a, STT 1 (Phần động cơ)","requirement":"84mm x 65 mm"},{"item":"Máy phát điện 3 pha 13KVA: Động cơ - Dung tích xi lanh","quote":"Dung tích xi lanh: 720 cc","reference":"Chương V, mục 1.2.a, STT 1 (Phần động cơ)","requirement":"720 cc"},{"item":"Máy phát điện 3 pha 13KVA: Động cơ - Hệ thống làm mát","quote":"Hệ thống làm mát: Làm mát cưỡng bức","reference":"Chương V, mục 1.2.a, STT 1 (Phần động cơ)","requirement":"Làm mát cưỡng bức bằng gió"},{"item":"Máy phát điện 3 pha 13KVA: Động cơ - Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn: 1,55L","reference":"Chương V, mục 1.2.a, STT 1 (Phần động cơ)","requirement":"1,55L"},{"item":"Máy phát điện 3 pha 13KVA: Động cơ - Buji","quote":"Buji: BPR5ES","reference":"Chương V, mục 1.2.a, STT 1 (Phần động cơ)","requirement":"BPR5ES"},{"item":"Máy phát điện 3 pha 13KVA: Động cơ - Hệ thống khởi động","quote":"Hệ thống khởi động: Khởi động điện","reference":"Chương V, mục 1.2.a, STT 1 (Phần động cơ)","requirement":"Khởi động điện"},{"item":"Máy phát điện 3 pha 13KVA: Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu: 38 lít","reference":"Chương V, mục 1.2.a, STT 1 (Các thông số khác)","requirement":"38 lít"},{"item":"Máy phát điện 3 pha 13KVA: Thời gian vận hành liên tục","quote":"Thời gian vận hành liên tục ở tải định\nmức: 5,5 giờ","reference":"Chương V, mục 1.2.a, STT 1 (Các thông số khác)","requirement":"5,5 giờ ở tải định mức"},{"item":"Máy phát điện 3 pha 13KVA: Hệ thống cảnh báo dầu","quote":"Hệ thống cảnh báo dầu: có","reference":"Chương V, mục 1.2.a, STT 1 (Các thông số khác)","requirement":"Có"},{"item":"Máy phát điện 3 pha 13KVA: Độ ồn","quote":"Độ ồn cách 7m: ≤76dB","reference":"Chương V, mục 1.2.a, STT 1 (Các thông số khác)","requirement":"≤76dB tại khoảng cách 7m"},{"item":"Máy phát điện 3 pha 13KVA: Khung bệ","quote":"Hệ thống khung bệ với kết cấu gọn\nnhẹ, chắc chắn được đặt trên 4 bánh\nxe tiêu chuẩn","reference":"Chương V, mục 1.2.a, STT 1 (Các thông số khác)","requirement":"Hệ thống khung bệ kết cấu gọn nhẹ, chắc chắn, đặt trên 4 bánh xe tiêu chuẩn"},{"item":"Máy phát điện 3 pha 13KVA: Tài liệu chứng minh hàng hóa","quote":"Nhà thầu phải nêu\ncụ thể model, nhãn\nhiệu (ký hiệu mã\nnếu có), hãng sản\nxuất và xuất xứ của\nhàng hóa.","reference":"Chương V, mục 1.2.a, STT 1 (cột Tài liệu chứng minh hàng hóa)","requirement":"Nhà thầu nêu cụ thể model, nhãn hiệu (ký hiệu mã nếu có), hãng sản xuất và xuất xứ của hàng hóa; hàng hóa đề xuất phải có catalog hoặc tài liệu kỹ thuật kèm theo để chứng minh đáp ứng yêu cầu kỹ thuật"},{"item":"Hàng hóa tương đương","quote":"“Tương đương” nghĩa là có đặc tính kỹ thuật tương tự, có tính năng sử\ndụng là tương đương (tương thích) hoặc tốt hơn với các hàng hóa đã nêu.","reference":"Chương V, mục 1.2.a (Ghi chú)","requirement":"Được chào hàng hóa tương đương (đặc tính kỹ thuật tương tự, tính năng sử dụng tương đương/tương thích hoặc tốt hơn) nhưng phải cung cấp đầy đủ hồ sơ, catalog chứng minh đáp ứng hoàn toàn yêu cầu"},{"item":"Tình trạng và năm sản xuất","quote":"Hàng hóa do nhà thầu cung cấp phải đảm bảo mới 100%, chưa qua sử dụng,\nsản xuất từ 2022 trở lại đây.","reference":"Chương V, mục 1.2.b","requirement":"Mới 100%, chưa qua sử dụng, sản xuất từ 2022 trở lại đây"},{"item":"Xuất xứ, CO, CQ","quote":"Hàng hóa do nhà thầu cung cấp phải có giấy chứng nhận nguồn gốc xuất xứ\nvà chất lượng sản phẩm (CO, CQ) nếu hàng hóa nhập khẩu và giấy chứng nhận chất\nlượng xuất xưởng nếu hàng hóa sản xuất trong nước.","reference":"Chương V, mục 1.2.b","requirement":"Có giấy chứng nhận nguồn gốc xuất xứ và chất lượng (CO, CQ) nếu hàng nhập khẩu; có giấy chứng nhận chất lượng xuất xưởng nếu sản xuất trong nước"},{"item":"Bảo hành","quote":"Hàng hóa phải được bảo hành tối thiểu 12 tháng kể từ ngày được bàn giao\nvà nghiệm thu.","reference":"Chương V, mục 1.2.b","requirement":"Tối thiểu 12 tháng kể từ ngày bàn giao và nghiệm thu"},{"item":"Phạm vi giao hàng và lắp đặt","quote":"Các chi phí liên quan đến vận chuyển, lắp đặt nội bộ máy và hỗ trợ dịch vụ\nkỹ thuật và các chi phí khác có liên quan khác (nếu có) do nhà thầu chịu.","reference":"Chương V, mục 1.2.b","requirement":"Vận chuyển và bàn giao lắp đặt tại thị trấn Khe Sanh – Hướng Hóa – Quảng Trị; chi phí vận chuyển, lắp đặt nội bộ máy, hỗ trợ dịch vụ kỹ thuật và các chi phí liên quan khác do nhà thầu chịu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:43:07.377Z"}},"IB2300108940":{"u":"2026-11-03T13:44:00.463+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp TCKT.doc), chưa phân tích cả HSMT.","Văn bản trích từ tệp .doc bị mất ranh giới giữa các ô bảng nên một số nhãn và giá trị dính liền nhau.","Mục 1, đầu phát điện: chuỗi 'IP23IP23HH' không cho biết chắc đâu là cấp bảo vệ, đâu là cấp cách điện.","Mục 2, đầu phát điện: nhãn 'Cấp cách điện' không có giá trị đi kèm trong văn bản.","Số lượng máy cần mua không được nêu rõ trong Chương V; bảng hàng mẫu chỉ ghi 1 bộ mỗi loại cho việc kiểm tra mẫu.","Văn bản không nêu xuất xứ, năm sản xuất, mới 100%, CO/CQ, tiêu chuẩn áp dụng; các điểm này không được liệt kê.","Yêu cầu nhà thầu thi công phải là đại lý ủy quyền hoặc có 3 hợp đồng mua bán máy phát điện thuộc về năng lực nhà thầu nên không đưa vào danh sách thông số."],"result":{"keyInfo":{"bidName":"Đầu tư máy phát điện phục vụ nâng cấp phòng máy năm 2022","notifyNo":"IB2300108940","generatorCapacity":"Máy 1 (3 pha): 20 kVA / 16 kW liên tục, 22 kVA / 17.6 kW tối đa; Máy 2: 10 kVA / 10 kW định mức, 11 kVA / 11 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Mục 1 - Máy phát điện dầu 20 kVA/22 kVA 3 pha: Điện áp, số pha, hệ số công suất","quote":"Điện áp - Số pha - Hệ số công suất≥ 230/400V - 3 - 0,8","reference":"Chương V, mục 1","requirement":"≥ 230/400V, 3 pha, hệ số công suất 0,8"},{"item":"Mục 1 - Máy 20/22 kVA: Tần số","quote":null,"reference":"Chương V, mục 1","unverified":true,"requirement":"50Hz"},{"item":"Mục 1 - Máy 20/22 kVA: Công suất liên tục","quote":"Công suất liên tục (Min)20 kVA / 16 kW","reference":"Chương V, mục 1","requirement":"Tối thiểu 20 kVA / 16 kW"},{"item":"Mục 1 - Máy 20/22 kVA: Công suất tối đa","quote":"Công suất tối đa (Min)22 kVA / 17.6 kW","reference":"Chương V, mục 1","requirement":"Tối thiểu 22 kVA / 17.6 kW"},{"item":"Mục 1 - Máy 20/22 kVA: Tiêu hao nhiên liệu tại 100% tải","quote":"Tiêu hao nhiên liệu tại 100% tải≤ 5.5 lít/h","reference":"Chương V, mục 1","requirement":"≤ 5.5 lít/h"},{"item":"Mục 1 - Máy 20/22 kVA: Tiêu hao nhiên liệu tại 80% tải","quote":"Tiêu hao nhiên liệu tải 80% tải≤ 4.3 lít/h","reference":"Chương V, mục 1","requirement":"≤ 4.3 lít/h"},{"item":"Mục 1 - Máy 20/22 kVA: Động cơ - thương hiệu","quote":null,"reference":"Chương V, mục 1","unverified":true,"requirement":"EU/G7"},{"item":"Mục 1 - Máy 20/22 kVA: Động cơ - loại","quote":"Loại4 thì, giải nhiệt bằng nước và gió","reference":"Chương V, mục 1","requirement":"4 thì, giải nhiệt bằng nước và gió"},{"item":"Mục 1 - Máy 20/22 kVA: Động cơ - bộ điều tốc","quote":null,"reference":"Chương V, mục 1","unverified":true,"requirement":"Cơ khí / Điện tử"},{"item":"Mục 1 - Máy 20/22 kVA: Động cơ - nhiên liệu","quote":null,"reference":"Chương V, mục 1","unverified":true,"requirement":"Dầu diesel"},{"item":"Mục 1 - Máy 20/22 kVA: Động cơ - hệ thống làm mát","quote":null,"reference":"Chương V, mục 1","unverified":true,"requirement":"Nước kết hợp gió"},{"item":"Mục 1 - Máy 20/22 kVA: Động cơ - hệ thống khởi động","quote":null,"reference":"Chương V, mục 1","unverified":true,"requirement":"Đề điện"},{"item":"Mục 1 - Máy 20/22 kVA: Động cơ - kiểu phun nhiên liệu","quote":null,"reference":"Chương V, mục 1","unverified":true,"requirement":"Trực tiếp"},{"item":"Mục 1 - Máy 20/22 kVA: Động cơ - dung tích xilanh","quote":"Dung tích xilanh (L)≥ 2.197 L","reference":"Chương V, mục 1","requirement":"≥ 2.197 L"},{"item":"Mục 1 - Máy 20/22 kVA: Động cơ - đường kính x hành trình","quote":"Đường kính x hành trình (mm)≥ 87 x 92(mm)","reference":"Chương V, mục 1","requirement":"≥ 87 x 92 (mm)"},{"item":"Mục 1 - Máy 20/22 kVA: Động cơ - tỷ số nén","quote":"Tỷ số nén≥ 17.5:1","reference":"Chương V, mục 1","requirement":"≥ 17.5:1"},{"item":"Mục 1 - Máy 20/22 kVA: Động cơ - công suất tối đa tại 1500 vòng/phút","quote":"Công suất tối đa tại 1500 vòng/phút (kW)≥ 20 kW","reference":"Chương V, mục 1","requirement":"≥ 20 kW"},{"item":"Mục 1 - Máy 20/22 kVA: Đầu phát điện - thương hiệu","quote":null,"reference":"Chương V, mục 1","unverified":true,"requirement":"EU/G7"},{"item":"Mục 1 - Máy 20/22 kVA: Đầu phát điện - kiểu kích từ","quote":null,"reference":"Chương V, mục 1","unverified":true,"requirement":"Không chổi than"},{"item":"Mục 1 - Máy 20/22 kVA: Đầu phát điện - bộ ổn định điện áp","quote":null,"reference":"Chương V, mục 1","unverified":true,"requirement":"AVR hoặc DSR"},{"item":"Mục 1 - Máy 20/22 kVA: Đầu phát điện - IP23 và H","quote":null,"reference":"Chương V, mục 1","unverified":true,"requirement":"Văn bản ghi IP23 và H (nhãn cột bị mất khi trích văn bản nên không xác định chắc chắn đâu là cấp bảo vệ, đâu là cấp cách điện)"},{"item":"Mục 1 - Máy 20/22 kVA: Đầu phát điện - khả năng quá tải dài hạn","quote":null,"reference":"Chương V, mục 1","unverified":true,"requirement":"110% (tối thiểu 01 giờ trong mỗi chu kỳ 6 giờ)"},{"item":"Mục 1 - Máy 20/22 kVA: Bộ điều khiển - đo và hiển thị","quote":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát điện và điện lưới","reference":"Chương V, mục 1 - Hệ thống điều khiển","requirement":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát và điện lưới; tần số và dòng điện các pha (L1, L2, L3); thông số động cơ (tốc độ, áp lực nhớt, nhiệt độ nước làm mát); công suất máy phát; điện áp bình accu; số giờ chạy máy; mức nhiên liệu"},{"item":"Mục 1 - Máy 20/22 kVA: Bộ điều khiển - cảnh báo (chỉ báo động bằng đèn, không tắt máy)","quote":"Chức năng cảnh báo (chỉ báo động bằng đèn nhưng không tắt máy)","reference":"Chương V, mục 1 - Hệ thống điều khiển","requirement":"Điện áp bình accu quá cao hoặc quá thấp; mức nhiên liệu thấp; mất cân bằng pha; không sạc bình accu"},{"item":"Mục 1 - Máy 20/22 kVA: Bộ điều khiển - bảo vệ (báo động bằng đèn và tắt máy)","quote":"Chức năng cảnh báo Bảo vệ (báo động bằng đèn và tắt máy)","reference":"Chương V, mục 1 - Hệ thống điều khiển","requirement":"Áp lực nhớt quá thấp; nhiệt độ nước làm mát quá cao; điện áp máy phát quá cao/quá thấp; tần số quá cao/quá thấp; quá dòng, quá công suất; ngắn mạch; khởi động quá số lần cho phép"},{"item":"Mục 1 - Máy 20/22 kVA: Bộ điều khiển - kết nối từ xa","quote":"Khả năng kết nối với mạng máy tính và điều khiển từ xa thông qua các cổng RS-232 / RS-485 và USBHỗ trợ","reference":"Chương V, mục 1 - Hệ thống điều khiển","requirement":"Hỗ trợ kết nối mạng máy tính và điều khiển từ xa qua cổng RS-232 / RS-485 và USB"},{"item":"Mục 1 - Máy 20/22 kVA: Vỏ giảm âm","quote":"Được chế tạo từ thép tấm chất lượng cao","reference":"Chương V, mục 1 - Vỏ giảm âm","requirement":"Chế tạo từ thép tấm chất lượng cao; xử lý bề mặt bằng hóa chất và sơn tĩnh điện; vật liệu cách âm bằng mút chống cháy chất lượng cao; cửa dùng khóa chất lượng cao; có móc cẩu"},{"item":"Mục 1 - Máy 20/22 kVA: ATS - kiểu và chế độ hoạt động","quote":null,"reference":"Chương V, mục 1 - ATS","unverified":true,"requirement":"Tự đứng hoặc treo tường; chế độ tự động và bằng tay"},{"item":"Mục 1 - Máy 20/22 kVA: ATS - số cực, điện áp, dòng định mức","quote":null,"reference":"Chương V, mục 1 - ATS","unverified":true,"requirement":"Số cực ≥ 3; điện áp hoạt động 220/380V - 50Hz; dòng định mức ≥ 65 A"},{"item":"Mục 1 - Máy 20/22 kVA: Cáp trục chính","quote":"- Cáp trục chính tiết diện > 16mm2.","reference":"Chương V, mục 1 - Các yêu cầu khác","requirement":"Tiết diện > 16mm2"},{"item":"Mục 1 - Máy 20/22 kVA: Đấu nối, đầu cốt, máng dây","quote":"- Đầu cốt phải được phân đúng màu (đỏ, đen ...).","reference":"Chương V, mục 1 - Các yêu cầu khác","requirement":"MCCB, CB, biến dòng, dây dẫn và thiết bị điện kết nối khoa học, gọn gàng; đầu cốt phân đúng màu (đỏ, đen...); dây tín hiệu và dây mạch lực đi trong máng nhựa lỗ công nghiệp chống cháy kích thước ≥ 33mmx33mm"},{"item":"Mục 1 - Máy 20/22 kVA: Phạm vi lắp đặt","quote":"Thi công lắp đặt máy phát điện dầu 20kVA/ 22 kVA-3pha","reference":"Chương V, mục 1 - Lắp đặt","requirement":"Thi công lắp đặt tại Hub Quận 6: 341 Hậu Giang, P.5, Quận 6, TP. HCM; lập phương án thi công chi tiết được SCTV phê duyệt; tự trang bị công cụ, vật tư phụ; kiểm tra vận hành sau lắp đặt; đóng gói an toàn khi vận chuyển"},{"item":"Mục 1 - Máy 20/22 kVA: Vật tư lắp đặt dự kiến","quote":null,"reference":"Chương V, mục 1 - Vật tư lắp đặt dự kiến","unverified":true,"requirement":"Hộp thoát nhiệt (840x400)mm 9 mét; nón lá che mưa thoát nhiệt 1 cái; khớp nối mềm (840x400x300)mm 1 cái; khung lưới (900x400)mm 1 cái; ống khói phi 76 10 mét; dây cáp (3x16 - 1x10)mm 20 mét; dây cáp điện 16mm 20 mét; dây tín hiệu 1.25mm2 (7 sợi) 25 mét; nẹp điện nhựa W80XH40 25 mét; nhân công lắp đặt, cẩu và giao máy, phụ kiện lắp đặt và chống dột mỗi loại 1 lần. Vật tư có thể phát sinh thêm để đáp ứng yêu cầu kỹ thuật của SCTV"},{"item":"Mục 2 - Máy phát điện dự phòng 11 kVA/11 kW: Điện áp, tần số","quote":null,"reference":"Chương V, mục 2","unverified":true,"requirement":"Điện áp 220V; tần số 50Hz"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Công suất định mức","quote":null,"reference":"Chương V, mục 2","unverified":true,"requirement":"10kVA/10kW"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Công suất dự phòng","quote":null,"reference":"Chương V, mục 2","unverified":true,"requirement":"11kVA/11kW"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Kích thước (tối đa)","quote":"Kích thước (Dài x Rộng x Cao) (max)1350mm x 660mm x 750 mm","reference":"Chương V, mục 2","requirement":"Dài x Rộng x Cao tối đa 1350mm x 660mm x 750 mm"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Dung tích thùng nhiên liệu","quote":"Dung tích thùng nhiên liệu>30 Lít","reference":"Chương V, mục 2","requirement":"> 30 lít"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Độ ồn (tối đa)","quote":null,"reference":"Chương V, mục 2","unverified":true,"requirement":"75dB, đo ở khoảng cách 7m, 75% tải"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Động cơ - thương hiệu","quote":null,"reference":"Chương V, mục 2","unverified":true,"requirement":"EU/G7"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Động cơ - loại","quote":null,"reference":"Chương V, mục 2","unverified":true,"requirement":"4 thì, giải nhiệt quạt gió"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Động cơ - số xy lanh","quote":"Số xy lanh 2 xi lanh","reference":"Chương V, mục 2","requirement":"2 xi lanh"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Động cơ - tổng dung tích xy lanh","quote":"Tổng dung tích xy lanh≥ 674 cc","reference":"Chương V, mục 2","requirement":"≥ 674 cc"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Động cơ - tỉ số nén","quote":null,"reference":"Chương V, mục 2","unverified":true,"requirement":"8.5:1"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Động cơ - tốc độ quay","quote":"Tốc độ quay≥ 3000 rpm","reference":"Chương V, mục 2","requirement":"≥ 3000 rpm"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Động cơ - bộ điều tốc, khí nạp","quote":null,"reference":"Chương V, mục 2","unverified":true,"requirement":"Điều tốc cơ khí; khí nạp tự nhiên"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Động cơ - nhiên liệu","quote":"Loại nhiên liệu Xăng","reference":"Chương V, mục 2","requirement":"Xăng"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Động cơ - tiêu hao nhiên liệu (tối đa)","quote":"Tiêu hao nhiên liệu (Max)6,4 L/h100% tải","reference":"Chương V, mục 2","requirement":"6,4 L/h tại 100% tải"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Động cơ - làm mát, khởi động","quote":null,"reference":"Chương V, mục 2","unverified":true,"requirement":"Làm mát bằng quạt gió; khởi động đề điện"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Đầu phát điện - thương hiệu","quote":null,"reference":"Chương V, mục 2","unverified":true,"requirement":"EU/G7"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Đầu phát điện - kiểu kích từ","quote":null,"reference":"Chương V, mục 2","unverified":true,"requirement":"Tự kích, không chổi than"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Đầu phát điện - công suất định mức ngõ ra","quote":"Công suất định mức ngõ ra≥10kVA","reference":"Chương V, mục 2","requirement":"≥ 10kVA"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Đầu phát điện - bộ ổn định điện áp, cấp bảo vệ","quote":null,"reference":"Chương V, mục 2","unverified":true,"requirement":"AVR hoặc DSR; cấp bảo vệ IP23"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Ắc quy","quote":"Có ngày sản xuất ACCU không được vượt quá 6 tháng so với ngày bàn giao cho SCTV.","reference":"Chương V, mục 2","requirement":"Ắc quy axit chì kín khí không bảo dưỡng (VRLA AGM); ngày sản xuất ắc quy không quá 6 tháng so với ngày bàn giao cho SCTV"},{"item":"Mục 2 - Máy 11 kVA/11 kW: Phạm vi lắp đặt","quote":"Thi công lắp đặt máy phát điện công suất dự phòng 11 kVA/11 KW:","reference":"Chương V, mục 2","requirement":"Thi công lắp đặt tại Hub Long Xuyên: 52 Chu Văn An, P.Mỹ Long, TP. Long Xuyên, Tỉnh An Giang; lập phương án thi công chi tiết được SCTV phê duyệt; tự trang bị công cụ, vật tư phụ; kiểm tra vận hành sau lắp đặt; đóng gói an toàn khi vận chuyển"},{"item":"Chung cho cả hai máy: Bảo hành","quote":"- Thời gian bảo hành: Tối thiểu 24 tháng kể từ ngày hai bên ký Biên bản nghiệm thu và bàn giao tổng thể.","reference":"Chương V, mục 3","requirement":"Tối thiểu 24 tháng kể từ ngày hai bên ký Biên bản nghiệm thu và bàn giao tổng thể; nhà thầu cung cấp văn bản cam kết"},{"item":"Chung cho cả hai máy: Tài liệu kỹ thuật","quote":"- Nhà thầu đính kèm Catalogue của hàng hóa chào thầu và phương án thực hiện đáp ứng yêu cầu kỹ thuật.","reference":"Chương V, mục 4","requirement":"Nhà thầu đính kèm catalogue hàng hóa chào thầu và phương án thực hiện đáp ứng yêu cầu kỹ thuật"},{"item":"Chung cho cả hai máy: Hàng mẫu kiểm tra","quote":"- Nhà thầu phải cung cấp đầy đủ hàng mẫu chào thầu nhằm phục vụ công tác đánh giá E-HSDT trong vòng 07 ngày làm việc kể từ khi nhận được yêu cầu của Chủ đầu tư.","reference":"Chương V, mục 5","requirement":"Khi chủ đầu tư yêu cầu, nhà thầu cung cấp hàng mẫu trong vòng 07 ngày làm việc; bảng số 1 ghi 1 bộ mỗi loại (máy 11 kVA/11 kW và máy dầu 20 kVA/22 kVA - 3 pha)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:43:59.659Z"}},"IB2300111427":{"u":"2026-11-03T12:37:30.336+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. dang tai - goi 3.docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy, hãng/model động cơ và đầu phát, mức phát thải, cáp, phạm vi lắp đặt, thời hạn bảo hành cụ thể hay tiêu chuẩn áp dụng.","Công suất liên tục và dự phòng được ghi theo đơn vị '(KW/KVA)' như trong văn bản, không phân biệt rõ kW hay kVA.","Mục 2 nêu E-HSMT có bản vẽ đính kèm nhưng bản vẽ không có trong văn bản được cung cấp."],"result":{"keyInfo":{"bidName":"Gói thầu số 3: Máy phát điện","notifyNo":"IB2300111427","generatorCapacity":"5.0 kW/kVA liên tục; 5.8 kW/kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát: Năm sản xuất","quote":"- Năm sản xuất: Năm 2022 trở về sau","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Năm 2022 trở về sau"},{"item":"Tổ máy phát: Tình trạng máy","quote":"- Tình trạng máy: Mới 100%. Nhập khẩu nguyên chiếc","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Mới 100%, nhập khẩu nguyên chiếc"},{"item":"Tổ máy phát: Công suất liên tục","quote":"- Công suất liên tục (KW/KVA): 5.0","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"5.0 (KW/KVA)"},{"item":"Tổ máy phát: Công suất dự phòng","quote":"- Công suất dự phòng (KW/KVA): 5.8","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"5.8 (KW/KVA)"},{"item":"Tổ máy phát: Tần số","quote":"- Tần số (Hz): 50","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"50 Hz"},{"item":"Tổ máy phát: Điện áp","quote":"- Điện áp (V): 230","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"230 V"},{"item":"Tổ máy phát: Dòng điện","quote":"- Dòng điện (A): 25.2","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"25.2 A"},{"item":"Tổ máy phát: Cổng kết nối ATS","quote":"- Cổng kết nối ATS: Có","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Có"},{"item":"Tổ máy phát: Bình nhiên liệu","quote":"- Bình nhiên liệu (L): 15","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"15 L"},{"item":"Tổ máy phát: Ắc quy","quote":"- Ắc quy: 12V","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"12V"},{"item":"Tổ máy phát: Thời gian chạy liên tục với 75% công suất","quote":"- Thời gian chạy liên tục với 75% CS (h): 6.2","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"6.2 giờ"},{"item":"Tổ máy phát: Độ ồn cách 7m","quote":"- Độ ồn cách 7m (dB): 72","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"72 dB"},{"item":"Tổ máy phát: Trọng lượng toàn bộ","quote":"- Trọng lượng toàn bộ (Kg): 156","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"156 kg"},{"item":"Tổ máy phát: Kích thước LxWxH","quote":"- Kích thước LxWxH (mm): 920x520x740","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"920x520x740 mm"},{"item":"Động cơ: Công suất liên tục","quote":"- Công suất liên tục (Hp): 11","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"11 Hp"},{"item":"Động cơ: Tốc độ quay","quote":"- Tốc độ quay (Vòng/Phút): 3000","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"3000 vòng/phút"},{"item":"Động cơ: Khởi động","quote":"- Khởi động: Đề điện","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Đề điện"},{"item":"Động cơ: Số xilanh","quote":"- Số Xilanh: 1","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"1"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"- Dung tích dầu bôi trơn (L): 1.65","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"1.65 L"},{"item":"Đầu phát: Loại","quote":"- Loại: Hệ thống kích từ bằng chổi than","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Hệ thống kích từ bằng chổi than"},{"item":"Đầu phát: Công suất","quote":"- Công suất (KW): 6","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"6 kW"},{"item":"Đầu phát: Số pha","quote":"- Số pha: 1 phase","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"1 pha"},{"item":"Đầu phát: Hệ số công suất (Cosφ)","quote":"- Hệ số công suất (Cosφ): 1","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"1"},{"item":"Đầu phát: Điều chỉnh điện áp","quote":"- Điều chỉnh điện áp: AVR","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"AVR"},{"item":"Hàng hóa: Yêu cầu tương đương","quote":"(Yêu cầu thông số kỹ thuật tương đương hoặc tốt hơn)","reference":"Chương V, mục 1.2","requirement":"Thông số kỹ thuật yêu cầu tương đương hoặc tốt hơn; thương hiệu, mã hiệu (nếu có) chỉ để minh họa, nhà thầu có thể chào hàng tương đương hoặc tốt hơn"},{"item":"Hàng hóa: Tình trạng","quote":"- Hàng hoá cung cấp cho gói thầu phải đảm bảo mới 100%, còn nguyên đai nguyên kiện.","reference":"Chương V, mục 1.4","requirement":"Mới 100%, còn nguyên đai nguyên kiện"},{"item":"Hàng hóa: Nguồn gốc xuất xứ và bảo hành","quote":"- Hàng hoá cung cấp phải có nguồn gốc, xuất xứ, nhãn hiệu (nếu có) rõ ràng và được bảo hành chính hãng theo quy định của nhà sản xuất.","reference":"Chương V, mục 1.4","requirement":"Có nguồn gốc, xuất xứ, nhãn hiệu (nếu có) rõ ràng và được bảo hành chính hãng theo quy định của nhà sản xuất"},{"item":"Hàng hóa: CO/CQ","quote":"- Hàng hoá nhập khẩu phải có giấy chứng nhận nguồn gốc xuất xứ (C/O), giấy chứng nhận chất lượng (C/Q), giấy phép nhập khẩu(nếu có).","reference":"Chương V, mục 1.4","requirement":"Hàng nhập khẩu phải có giấy chứng nhận nguồn gốc xuất xứ (C/O), giấy chứng nhận chất lượng (C/Q), giấy phép nhập khẩu (nếu có)"},{"item":"Hàng hóa: Tài liệu kỹ thuật","quote":"- Hàng hóa cung cấp phải có Cataloge và các tài liệu kỹ thuật liên quan có đóng dấu xác nhận của nhà sản xuất hoặc nhà phân phối để chứng minh.","reference":"Chương V, mục 1.4","requirement":"Có catalogue và tài liệu kỹ thuật liên quan có đóng dấu xác nhận của nhà sản xuất hoặc nhà phân phối"},{"item":"Hàng hóa: Hỗ trợ cài đặt, đào tạo","quote":"- Hỗ trợ cài đặt, đào tạo và chuyển giao công nghệ cho đơn vị sử dụng sau khi cung cấp.","reference":"Chương V, mục 1.4","requirement":"Hỗ trợ cài đặt, đào tạo và chuyển giao công nghệ cho đơn vị sử dụng sau khi cung cấp"},{"item":"Hàng hóa: Khắc phục sự cố trong bảo hành","quote":"- Trong thời gian bảo hành, phải khắc phục sự cố trong 24 giờ kể từ khi có thông báo của chủ đầu tư.","reference":"Chương V, mục 1.4","requirement":"Khắc phục sự cố trong 24 giờ kể từ khi có thông báo của chủ đầu tư"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:37:29.685Z"}},"IB2300111838":{"u":"2026-11-03T20:37:41.683+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 230622_E-HSMT sua doi GT XD-02_Nha LV co quan_QDPDBVTC_Chuong V.pdf), chưa phân tích cả HSMT.","Công suất không thống nhất: tên gói thầu ghi máy phát điện dự phòng 150kVA, còn Chương V ghi 200kVA (mục I và bảng ở mục XI.3). Kết quả theo Chương V.","Chương V không nêu số lượng máy, động cơ, đầu phát, bộ điều khiển, vỏ chống ồn, bình nhiên liệu, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn riêng của máy phát. Các nội dung này chỉ được dẫn chiếu tới Chỉ dẫn kỹ thuật kèm theo, không có trong văn bản được cung cấp.","Điện áp, tần số và cáp điện là yêu cầu chung của hệ thống điện công trình, không phải thông số riêng của tổ máy phát."],"result":{"keyInfo":{"bidName":"XD-02: Nhà làm việc cơ quan; Cung cấp, lắp đặt tủ ATS và Máy phát điện dự phòng 150kVA","notifyNo":"IB2300111838","generatorCapacity":"200 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: công suất và chế độ","quote":"lắp đặt tủ ATS, máy phát điện dự phòng 200kVA","reference":"Chương V, mục I (Giới thiệu về gói thầu)","requirement":"Máy phát điện dự phòng công suất 200kVA, cung cấp và lắp đặt cho Đoàn Nghi lễ Quân đội/BTTM."},{"item":"Máy phát điện: hạng mục cung cấp","quote":"+ Máy phát điện 200kVA.","reference":"Chương V, mục I","requirement":"Hạng mục Máy phát điện 200kVA nằm trong phạm vi công việc của gói thầu."},{"item":"Tủ ATS: chủng loại, dòng định mức","quote":"+ Tủ điện ATS 4P-300A;","reference":"Chương V, mục I","requirement":"Tủ điện ATS loại 4P, dòng định mức 300A."},{"item":"Máy phát điện và tủ ATS: thông số kỹ thuật, nguồn gốc xuất xứ","quote":"2 | Máy phát điện 200kVA | Theo Chỉ dẫn kỹ thuật kèm theo","reference":"Chương V, mục XI.3, bảng Yêu cầu về chủng loại xuất xứ thiết bị cung cấp, dòng 2 (dòng 1 là Tủ điện ATS 4P-300A, cùng yêu cầu)","requirement":"Yêu cầu nguồn gốc xuất xứ và đặc tính kỹ thuật chi tiết của Tủ điện ATS 4P-300A và Máy phát điện 200kVA được quy định trong Chỉ dẫn kỹ thuật kèm theo. Nội dung Chỉ dẫn kỹ thuật không có trong văn bản được cung cấp."},{"item":"Máy phát điện và tủ ATS: điện áp, số pha","quote":"xoay chiều 3 pha 380/220V","reference":"Chương V, mục IV (Giải pháp Cơ điện)","requirement":"Hệ thống điện xoay chiều 3 pha 380/220V, nguồn lấy từ lưới (trạm biến áp) và máy phát điện của công trình."},{"item":"Máy phát điện và tủ ATS: tần số","quote":"xoay chiều tần số 50hz","reference":"Chương V, mục IV.1 (Giải pháp cấp điện)","requirement":"Hệ thống điện 220/380V, 3 pha 5 dây (hệ T-N-S), tần số 50Hz."},{"item":"Máy phát điện và tủ ATS: tình trạng thiết bị","quote":"Thiết bị lắp đặt trong công trình phải mới, đồng bộ","reference":"Chương V, mục IV.3 (Quy cách lắp đặt thiết bị)","requirement":"Thiết bị lắp đặt trong công trình phải mới, đồng bộ."},{"item":"Máy phát điện và tủ ATS: tiêu chuẩn chất lượng ISO","quote":"phải đạt tiêu chuẩn chất lượng","reference":"Chương V, mục XI.3","requirement":"Vật tư, thiết bị lắp đặt vào công trình phải đạt tiêu chuẩn chất lượng ISO. Nếu không đạt thì bị đánh giá không đạt về kỹ thuật."},{"item":"Máy phát điện và tủ ATS: kê khai nhãn mác, mã hiệu, xuất xứ","quote":"xuất xứ rõ ràng không được ghi nhiều loại hoặc ghi tương đương","reference":"Chương V, mục XI.3","requirement":"Nhà thầu phải kê khai rõ nhãn mác, ký mã hiệu (nếu có) và xuất xứ rõ ràng. Không ghi nhiều loại hoặc ghi tương đương, và không chào một loại thiết bị của nhiều hãng sản xuất."},{"item":"Cáp điện","quote":"Cáp điện là loại lõi đồng, điện áp định mức 600V/1000V","reference":"Chương V, mục IV.3","requirement":"Cáp điện là loại lõi đồng, điện áp định mức 600V/1000V, chủng loại theo sơ đồ nguyên lý cấp điện."},{"item":"Phạm vi lắp đặt, vận hành thử","quote":"lập kế hoạch vận hành chạy thử tĩnh, không tải","reference":"Chương V, mục XI.5","requirement":"Hạng mục cần thử nghiệm trước khi vận hành chính thức thì nhà thầu phải lập kế hoạch vận hành chạy thử tĩnh, không tải trước khi nghiệm thu bàn giao."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:37:40.781Z"}},"IB2300114016":{"u":"2026-11-03T19:34:05.094+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Chương V không nêu thông số kỹ thuật của máy phát (công suất prime/standby, động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, tiêu chuẩn): gói thầu chỉ cung cấp vật tư và bảo dưỡng máy hiện hữu CAT 3512B và CAT 3406. Công suất lấy từ tên model máy.","Trạm T1 có 05 máy gồm hai loại 1275 kVA và 1600 kVA, nhưng văn bản không nêu số máy của từng loại.","Mục 1.2.1 ghi dầu 3E-9840 và 3E-9848 là '15W40-CI4 CAT' (một số dòng) còn bảng mục 2 ghi '15W40 CAT'. Văn bản không giải thích sự khác biệt này.","Văn bản không nêu yêu cầu về xuất xứ, CO/CQ hay tiêu chuẩn áp dụng cho vật tư."],"result":{"keyInfo":{"bidName":"Cung cấp vật tư và bảo dưỡng định kỳ hệ thống máy phát điện dự phòng trạm điện T1 và nhà ga hành khách T2","notifyNo":"IB2300114016","generatorCapacity":"Trạm T1: 05 máy CAT 3512B-1275kVA, 1600kVA; Trạm T2: 4 x CAT 3512B-1600kVA; Trạm ST4: 1 x CAT 3406-320kVA (máy phát điện dự phòng, tổng 10 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Trạm T1 (CAT 3512B-1275kVA, 1600kVA) - Phin lọc dầu động cơ","quote":"Mã hiệu 1R-0726 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.","reference":"Chương V, mục 2, bảng hạng mục I.1.1; mục 1.2.1.a","requirement":"Mã hiệu 1R-0726 của hãng Caterpillar hoặc loại tương đương về thông số kỹ thuật; số lượng 15 cái"},{"item":"Trạm T1 - Phin lọc tinh nhiên liệu","quote":"Mã hiệu 1R-0756 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.","reference":"Chương V, mục 2, bảng hạng mục I.1.2; mục 1.2.1.a","requirement":"Mã hiệu 1R-0756 của hãng Caterpillar hoặc loại tương đương về thông số kỹ thuật; số lượng 25 cái"},{"item":"Trạm T1 - Phin lọc tách nước","quote":"Mã hiệu 513-4493 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.","reference":"Chương V, mục 2, bảng hạng mục I.1.3; mục 1.2.1.a","requirement":"Mã hiệu 513-4493 của hãng Caterpillar hoặc loại tương đương về thông số kỹ thuật; số lượng 10 cái"},{"item":"Trạm T1 - Dung dịch nước làm mát (18lít/xô)","quote":"Mã hiệu 365-8396 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.","reference":"Chương V, mục 2, bảng hạng mục I.1.4; mục 1.2.1.a","requirement":"Mã hiệu 365-8396 của hãng Caterpillar hoặc loại tương đương về thông số kỹ thuật; số lượng 5 xô"},{"item":"Trạm T1 - Dầu động cơ 15W40 CAT (20 lít/xô)","quote":"Mã hiệu 3E-9848 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.","reference":"Chương V, mục 2, bảng hạng mục I.1.5; mục 1.2.1.a","requirement":"Mã hiệu 3E-9848 của hãng Caterpillar hoặc loại tương đương về thông số kỹ thuật; số lượng 05 xô"},{"item":"Trạm T1 - Dầu động cơ 15W40 CAT (208 lít/phuy)","quote":"Mã hiệu 3E-9840 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.","reference":"Chương V, mục 2, bảng hạng mục I.1.6; mục 1.2.1.a","requirement":"Mã hiệu 3E-9840 của hãng Caterpillar hoặc loại tương đương về thông số kỹ thuật; số lượng 07 phuy (mục 1.2.1.a ghi là 15W40-CI4 CAT)"},{"item":"Trạm T2 (4 máy CAT 3512B-1600kVA) - Phin lọc dầu động cơ","quote":"Mã hiệu 1R-0726 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.","reference":"Chương V, mục 2, bảng hạng mục I.2.1; mục 1.2.1.b","requirement":"Mã hiệu 1R-0726 của hãng Caterpillar hoặc loại tương đương về thông số kỹ thuật; số lượng 12 cái"},{"item":"Trạm T2 - Phin lọc tinh nhiên liệu","quote":"Mã hiệu 1R-0756 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.","reference":"Chương V, mục 2, bảng hạng mục I.2.2; mục 1.2.1.b","requirement":"Mã hiệu 1R-0756 của hãng Caterpillar hoặc loại tương đương về thông số kỹ thuật; số lượng 20 cái"},{"item":"Trạm T2 - Phin lọc tách nước","quote":"Mã hiệu 513-4493 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.","reference":"Chương V, mục 2, bảng hạng mục I.2.3; mục 1.2.1.b","requirement":"Mã hiệu 513-4493 của hãng Caterpillar hoặc loại tương đương về thông số kỹ thuật; số lượng 08 cái"},{"item":"Trạm T2 - Dung dịch nước làm mát (18lít/Xô)","quote":"Mã hiệu 365-8396 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.","reference":"Chương V, mục 2, bảng hạng mục I.2.4; mục 1.2.1.b","requirement":"Mã hiệu 365-8396 của hãng Caterpillar hoặc loại tương đương về thông số kỹ thuật; số lượng 04 xô"},{"item":"Trạm T2 - Dầu động cơ 15W40 CAT (208 lít/phuy)","quote":"Mã hiệu 3E-9840 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.","reference":"Chương V, mục 2, bảng hạng mục I.2.5; mục 1.2.1.b","requirement":"Mã hiệu 3E-9840 của hãng Caterpillar hoặc loại tương đương về thông số kỹ thuật; số lượng 06 phuy (mục 1.2.1.b ghi là 15W40-CI4 CAT)"},{"item":"Trạm ST4 (CAT 3406-320kVA) - Phin lọc dầu động cơ","quote":"Mã hiệu 1R-1808 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.","reference":"Chương V, mục 2, bảng hạng mục I.3.1; mục 1.2.1.b","requirement":"Mã hiệu 1R-1808 của hãng Caterpillar hoặc loại tương đương về thông số kỹ thuật; số lượng 01 cái"},{"item":"Trạm ST4 - Phin lọc tinh nhiên liệu","quote":"Mã hiệu 1R-0749 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.","reference":"Chương V, mục 2, bảng hạng mục I.3.2; mục 1.2.1.b","requirement":"Mã hiệu 1R-0749 của hãng Caterpillar hoặc loại tương đương về thông số kỹ thuật; số lượng 01 cái"},{"item":"Trạm ST4 - Phin lọc tách nước","quote":"Mã hiệu 513-4490 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.","reference":"Chương V, mục 2, bảng hạng mục I.3.3; mục 1.2.1.b","requirement":"Mã hiệu 513-4490 của hãng Caterpillar hoặc loại tương đương về thông số kỹ thuật; số lượng 01 cái"},{"item":"Trạm ST4 - Dung dịch nước làm mát (18lít/xô)","quote":"Mã hiệu 365-8396 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.","reference":"Chương V, mục 2, bảng hạng mục I.3.4; mục 1.2.1.b","requirement":"Mã hiệu 365-8396 của hãng Caterpillar hoặc loại tương đương về thông số kỹ thuật; số lượng 01 xô"},{"item":"Trạm ST4 - Dầu động cơ 15W40 CAT (20 lít/xô)","quote":"Mã hiệu 3E-9848 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.","reference":"Chương V, mục 2, bảng hạng mục I.3.5; mục 1.2.1.b","requirement":"Mã hiệu 3E-9848 của hãng Caterpillar hoặc loại tương đương về thông số kỹ thuật; số lượng 02 xô (mục 1.2.1.b ghi là 15W40-CI4 CAT)"},{"item":"Trạm T1 - Nhân công bảo dưỡng cấp độ 1 năm máy CAT 3512B-1275kVA, 1600kVA","quote":"Nhân công bảo dưỡng cấp độ 1 năm máy phát CAT 3512B-1275kVA, 1600kVA","reference":"Chương V, mục 1.2.2.a","requirement":"Bảo dưỡng hệ thống làm mát, bôi trơn, nạp điện và khởi động, khí nạp xả, nhiên liệu, các bộ phận khác và đầu máy phát; 05 máy"},{"item":"Trạm T1 - Kiểm tra, thử nghiệm, hiệu chỉnh cấp độ 1 năm máy CAT 3512B-1275kVA, 1600kVA","quote":"Nhân công thực hiện kiểm tra, thử nghiệm và hiệu chỉnh cấp độ 1 năm các chức năng hoạt động của máy phát CAT 3512B-1275kVA, 1600kVA bằng thiết bị và phần mềm chuyên dụng","reference":"Chương V, mục 1.2.2.a","requirement":"Thực hiện bằng thiết bị và phần mềm chuyên dụng (áp lực dầu bôi trơn thấp, nhiệt độ nước làm mát tăng cao, vượt tốc, điốt, Varistor, cách điện Stator/Rotor máy phát chính và máy kích từ, bộ điều áp AVR, bộ EMCP, thanh cái và đầu nối cáp động lực, bộ sấy máy phát); 05 máy"},{"item":"Trạm T2 - Máy CAT 3512B-1600kVA: Nhân công bảo dưỡng, kiểm tra, thử nghiệm, hiệu chỉnh","quote":"Nhân công thực hiện kiểm tra, thử nghiệm và hiệu chỉnh cấp độ 1 năm các chức năng hoạt động của máy phát CAT 3512B-1600kVA bằng thiết bị và phần mềm chuyên dụng","reference":"Chương V, mục 1.2.2.b","requirement":"Thay vật tư, bảo dưỡng cấp độ 1 năm và kiểm tra, thử nghiệm, hiệu chỉnh các chức năng bằng thiết bị và phần mềm chuyên dụng; 04 máy"},{"item":"Trạm ST4 - Máy CAT 3406-320kVA: Nhân công bảo dưỡng, kiểm tra, thử nghiệm, hiệu chỉnh","quote":"Nhân công thực hiện kiểm tra, thử nghiệm và hiệu chỉnh cấp độ 1 năm các chức năng hoạt động của máy phát CAT 3406-320kVA bằng thiết bị và phần mềm chuyên dụng","reference":"Chương V, mục 1.2.2.b","requirement":"Thay vật tư, bảo dưỡng cấp độ 1 năm và kiểm tra, thử nghiệm, hiệu chỉnh các chức năng bằng thiết bị và phần mềm chuyên dụng; 01 máy"},{"item":"Dịch vụ liên quan (toàn bộ 10 máy): Phạm vi","quote":"Thay vật tư, phụ tùng và bảo dưỡng, hiệu chỉnh, chạy thử 10 máy phát điện","reference":"Chương V, mục 2, bảng hạng mục II.1","requirement":"Thay vật tư, phụ tùng và bảo dưỡng, hiệu chỉnh, chạy thử 10 máy phát điện"},{"item":"Dịch vụ liên quan: Nhân sự và quy trình","quote":"Nhân sự thực hiện dịch vụ phải có chứng chỉ đào tạo của hãng sản xuất máy phát điện.","reference":"Chương V, mục 2, bảng hạng mục II.1","requirement":"Nhân sự thực hiện dịch vụ phải có chứng chỉ đào tạo của hãng sản xuất máy phát điện; thực hiện theo đúng quy trình, quy định của nhà sản xuất máy phát điện"},{"item":"Hàng hóa: Tình trạng và năm sản xuất","quote":"- Bản cam kết cung cấp hàng hoá mới 100%, sản xuất năm 2022 trở về sau.","reference":"Chương V, mục 2, bảng hạng mục III.1","requirement":"Cam kết cung cấp hàng hóa mới 100%, sản xuất năm 2022 trở về sau (đính kèm E-HSDT)"},{"item":"Hàng hóa: Tính tương thích","quote":"- Bản cam kết về tính tương thích của linh kiện đã chào với các máy phát điện hiện hữu.","reference":"Chương V, mục 2, bảng hạng mục III.1","requirement":"Cam kết về tính tương thích của linh kiện đã chào với các máy phát điện hiện hữu (đính kèm E-HSDT)"},{"item":"Chạy thử hệ thống","quote":"đảm bảo khả năng ổn định điện áp và hòa đồng bộ được theo đúng quy trình đã định của đơn vị quản lý vận hành.","reference":"Chương V, mục 3.1","requirement":"Sau khi lắp đặt, cài đặt, hiệu chỉnh phải chạy thử thiết bị và hệ thống, bảo đảm ổn định điện áp và hòa đồng bộ được theo quy trình của đơn vị quản lý vận hành"},{"item":"Kiểm tra và thử nghiệm: Chạy thử không tải","quote":"- Kiểm tra chạy thử hệ thống máy phát điện không tải sau khi bảo dưỡng.","reference":"Chương V, mục 4","requirement":"Kiểm tra chạy thử hệ thống máy phát điện không tải sau khi bảo dưỡng"},{"item":"Kiểm tra và thử nghiệm: Chạy thử liên động có tải","quote":"- Kiểm tra chạy thử hệ thống máy phát điện liên động có tải sau khi chạy thử không tải đạt yêu cầu.","reference":"Chương V, mục 4","requirement":"Kiểm tra chạy thử hệ thống máy phát điện liên động có tải sau khi chạy thử không tải đạt yêu cầu"},{"item":"Bảo hành: Thời gian","quote":"thời gian bảo hành tối thiểu 12 tháng tính từ ngày hai bên ký nghiệm thu hoàn thành, bàn giao hàng hoá đưa vào sử dụng.","reference":"Chương V, mục 3.5","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày ký nghiệm thu hoàn thành, bàn giao hàng hóa đưa vào sử dụng; hàng sửa chữa hoặc thay mới được bảo hành tiếp 12 tháng"},{"item":"Bảo hành: Thời gian phản ứng và khắc phục sự cố","quote":"Trong vòng 48 giờ kể từ khi nhận được yêu cầu của bên mời thầu, Nhà thầu phải có mặt để tiến hành kiểm tra sự cố","reference":"Chương V, mục 3.5","requirement":"Có mặt kiểm tra sự cố trong 48 giờ kể từ khi nhận yêu cầu; sửa chữa/thay mới trong một (01) tuần; tổng thời gian khắc phục không quá 02 (hai) tuần"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:34:04.325Z"}},"IB2300114249":{"u":"2026-11-03T19:37:31.719+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương III. Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Đây là gói bảo trì, bảo dưỡng lớn; văn bản không nêu công suất, số lượng máy, hãng, model, điện áp, tần số, vỏ cách âm, bình nhiên liệu, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn của tổ máy.","Bảng trong tệp PDF bị vỡ định dạng (cột bị xô lệch), nên việc gán cột 'Các yêu cầu khác' (Có Biên bản) cho dòng STT 1 là theo suy đoán từ bố cục."],"result":{"keyInfo":{"bidName":"Bảo trì, bảo dưỡng lớn máy phát điện","notifyNo":"IB2300114249","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Dịch vụ bảo trì, bảo dưỡng máy phát điện: Động cơ - dầu bôi trơn và nhiên liệu","quote":"- Kiểm tra đồng hồ áp suất dầu","reference":"Chương V (tệp Chương III), mục 1a, STT 1","requirement":"Kiểm tra rò rỉ dầu, đồng hồ và đèn báo áp suất dầu, dầu máy và lọc dầu, lõi lọc dầu, dầu bôi trơn, lọc thô dầu nhờn, rò rỉ nhiên liệu."},{"item":"Dịch vụ bảo trì, bảo dưỡng máy phát điện: Hệ thống làm mát","quote":"- Vệ sinh hệ thống làm mát","reference":"Chương V (tệp Chương III), mục 1a, STT 1","requirement":"Kiểm tra mức nước làm mát, độ rò rỉ, độ kín nắp đậy bộ tản nhiệt; kiểm tra và vệ sinh cánh tản nhiệt; kiểm tra độ căng dây cu-roa và bơm mỡ puly trục cánh quạt; vệ sinh bề ngoài bộ tản nhiệt và vệ sinh hệ thống làm mát."},{"item":"Dịch vụ bảo trì, bảo dưỡng máy phát điện: Ắc quy và khởi động","quote":"- Bôi mỡ chống rỉ đầu cực acquy","reference":"Chương V (tệp Chương III), mục 1a, STT 1","requirement":"Kiểm tra nước ắc quy, vệ sinh ắc quy, kiểm tra tình trạng nạp, bôi mỡ chống rỉ đầu cực; kiểm tra vệ sinh máy phát và máy đề; kiểm tra dây và các điểm nối."},{"item":"Dịch vụ bảo trì, bảo dưỡng máy phát điện: Lọc khí, hút xả, tăng áp, khí thải","quote":"- Kiểm tra độ ồn và tình trạng khởi động","reference":"Chương V (tệp Chương III), mục 1a, STT 1","requirement":"Vệ sinh lõi lọc khí, vệ sinh bên ngoài và bên trong bộ lọc khí, kiểm tra lõi lọc khí; kiểm tra hệ thống hút xả, bộ tăng áp; kiểm tra độ ồn, tình trạng khởi động, tình trạng khí thải, ống bô giảm thanh và ống dẫn thoát khí thải."},{"item":"Dịch vụ bảo trì, bảo dưỡng máy phát điện: Đầu phát","quote":"- Kiểm tra bộ điều chỉnh điện áp AVR","reference":"Chương V (tệp Chương III), mục 1a, STT 1","requirement":"Vệ sinh tổng thể đầu phát điện; kiểm tra các điểm tiếp xúc điện động lực và tín hiệu; kiểm tra an toàn điện; kiểm tra bộ điều chỉnh điện áp AVR; kiểm tra bộ điều chỉnh tốc độ."},{"item":"Dịch vụ bảo trì, bảo dưỡng máy phát điện: Bảng điều khiển","quote":"- Kiểm tra sự làm việc của đồng hồ, đèn báo","reference":"Chương V (tệp Chương III), mục 1a, STT 1","requirement":"Vệ sinh tủ bảng điều khiển; kiểm tra sự làm việc của đồng hồ, đèn báo."},{"item":"Dịch vụ bảo trì, bảo dưỡng máy phát điện: Yêu cầu khác","quote":"Có Biên bản","reference":"Chương V (tệp Chương III), mục 1a, STT 1","requirement":"Có biên bản."},{"item":"Vật tư thay thế: Lọc dầu bôi trơn","quote":"Lọc dầu bôi trơn | Cái | 1","reference":"Chương V (tệp Chương III), mục 1b, STT 1","requirement":"1 cái"},{"item":"Vật tư thay thế: Lọc nhiên liệu tách nước","quote":"Lọc nhiên liệu tách nước | Cái | 1","reference":"Chương V (tệp Chương III), mục 1b, STT 2","requirement":"1 cái"},{"item":"Vật tư thay thế: Lọc nhiên liệu","quote":"Lọc nhiên liệu | Cái | 1","reference":"Chương V (tệp Chương III), mục 1b, STT 3","requirement":"1 cái"},{"item":"Vật tư thay thế: Dầu nhớt","quote":"Dầu nhớt | Lít | 36","reference":"Chương V (tệp Chương III), mục 1b, STT 4","requirement":"36 lít"},{"item":"Vật tư thay thế: Nước giải nhiệt màu xanh","quote":"Nước giải nhiệt màu xanh | Lít | 08","reference":"Chương V (tệp Chương III), mục 1b, STT 5","requirement":"08 lít"},{"item":"Vật tư thay thế: Nước lọc","quote":"Nước lọc | Lít | 40","reference":"Chương V (tệp Chương III), mục 1b, STT 6","requirement":"40 lít"},{"item":"Vật tư thay thế: Ắc quy","quote":"Ắc quy 12V-120Ah | Cái | 02","reference":"Chương V (tệp Chương III), mục 1b, STT 7","requirement":"Ắc quy 12V-120Ah, 02 cái"},{"item":"Vật tư thay thế tủ ATS: Contactor","quote":"Contactor 400A thay cho tủ ATS | Cái | 01","reference":"Chương V (tệp Chương III), mục 1b, STT 8","requirement":"Contactor 400A, 01 cái"},{"item":"Vật tư thay thế tủ ATS: Rơ le thời gian","quote":"Rơ le thời gian thay cho tủ ATS | Cái | 02","reference":"Chương V (tệp Chương III), mục 1b, STT 9","requirement":"02 cái"},{"item":"Vật tư thay thế tủ ATS: Rơ le trung gian","quote":"Rơ le trung gian thay cho tủ ATS | Cái | 02","reference":"Chương V (tệp Chương III), mục 1b, STT 10","requirement":"02 cái"},{"item":"Vật tư thay thế tủ ATS: Đèn báo pha","quote":"Đèn báo pha thay cho tủ ATS | Cái | 05","reference":"Chương V (tệp Chương III), mục 1b, STT 11","requirement":"05 cái"},{"item":"Kiểm tra, nghiệm thu","quote":"Dịch vụ được giám sát bởi bên mời thầu và chỉ được nghiệm thu khi có biên bản kiểm tra được xác nhận bởi các bên liên quan.","reference":"Chương V (tệp Chương III), mục 2","requirement":"Dịch vụ được bên mời thầu giám sát và chỉ được nghiệm thu khi có biên bản kiểm tra được các bên liên quan xác nhận."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:37:30.831Z"}},"IB2300116009":{"u":"2026-11-03T12:26:11.816+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V - YEU CAU VE KY THUAT MPĐ.cuong 14.6.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; không nêu mức ồn (dB), mức tiêu hao nhiên liệu cụ thể, ATS, cáp, phạm vi lắp đặt, CO/CQ.","Tên tiêu chuẩn (ISD9001, ISD14001, ISD8528, ISD13849) được ghi đúng như văn bản gốc.","Một số dòng trong tệp để trống giá trị (nhiệt độ báo động khí nạp, dung tích hệ thống bôi trơn tổng, làm lạnh với bộ trao đổi nhiệt, kích thước bệ bê tông).","Các điều khoản bảo đảm bảo hành, chạy thử nghiệm thu 72 giờ và điều khoản hợp đồng khác không được liệt kê vì không phải thông số kỹ thuật của tổ máy."],"result":{"keyInfo":{"bidName":"Gói thầu 01: Mua máy phát điện 600kva tại Trạm 1 Nhà máy nước Tháp Chàm","notifyNo":"IB2300116009","generatorCapacity":"600 kVA: công suất liên tục ≥575kVA 460KW; công suất dự phòng ≥633kVA 506KW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 600kVA: Số lượng","quote":"Mua 01 máy phát điện 600kvA cho Trạm 1 Nhà máy","reference":"Chương V, Mục 1 (Quy mô đầu tư)","requirement":"Mua 01 máy phát điện 600kVA cho Trạm 1 Nhà máy nước Tháp Chàm"},{"item":"Máy phát điện 600kVA: Loại máy","quote":"Máy phát điện loại chạy dầu Diesel gồm có: vỏ chống","reference":"Chương V, Mục 2, bảng STT 1 (yêu cầu chung về tổ máy)","requirement":"Máy phát điện chạy dầu Diesel gồm vỏ chống ồn, động cơ, đầu phát, bảng điều khiển, bình chứa nhiên liệu tích hợp trong tổ máy, không được tách rời"},{"item":"Máy phát điện 600kVA: Xuất xứ, model","quote":"Xuất xứ/Chứng nhận nhãn hiệu/Model: Hàng hóa phải có xuất xứ,","reference":"Chương V, Mục 2, bảng STT 1","requirement":"Hàng hóa phải có xuất xứ, model rõ ràng, đầy đủ chứng nhận của nhà sản xuất"},{"item":"Máy phát điện 600kVA: Tiêu chuẩn","quote":"Hàng hóa đạt các tiêu chuẩn: ISD9001, ISD14001, ISD8528,","reference":"Chương V, Mục 2, bảng STT 1","requirement":"Hàng hóa đạt các tiêu chuẩn: ISD9001, ISD14001, ISD8528, ISO12100, ISD13849, EN12601, GB12786, GB/T2820, IEC60034, IEC60204, CE, RETIE (ghi đúng như văn bản)"},{"item":"Máy phát điện 600kVA: Tiếng ồn","quote":"Tiếng ồn: Theo QCVN 26:2010/BTNMT QUY CHUẨN KỸ THUẬT","reference":"Chương V, Mục 2, bảng STT 1","requirement":"Theo QCVN 26:2010/BTNMT về tiếng ồn"},{"item":"Máy phát điện 600kVA: Độ rung","quote":"Độ rung: Theo QCVN 27:2010/BTNMT QUY CHUẨN KỸ THUẬT","reference":"Chương V, Mục 2, bảng STT 1","requirement":"Theo QCVN 27:2010/BTNMT về độ rung"},{"item":"Máy phát điện 600kVA: Khí thải","quote":"Khí thải: QCVN 19:2009/BTNMT QUY CHUẨN KỸ THUẬT","reference":"Chương V, Mục 2, bảng STT 1","requirement":"QCVN 19:2009/BTNMT về khí thải công nghiệp nhiệt điện"},{"item":"Máy phát điện 600kVA: Định mức tiêu hao nhiên liệu","quote":"Máy phát phải có định mức tiêu hao nhiên cụ thể được nêu rõ trên","reference":"Chương V, Mục 2, bảng STT 1","requirement":"Máy phát phải có định mức tiêu hao nhiên liệu cụ thể, nêu rõ trên catalogue hoặc tài liệu chứng minh của nhà sản xuất"},{"item":"Máy phát điện 600kVA: Công suất liên tục","quote":"Công suất liên tục: ≥575kVA 460KW.","reference":"Chương V, Mục 2, bảng STT 1 (thông tin chung của máy)","requirement":"≥575kVA 460KW"},{"item":"Máy phát điện 600kVA: Công suất dự phòng","quote":"Công suất dự phòng: ≥633kVA 506KW.","reference":"Chương V, Mục 2, bảng STT 1 (thông tin chung của máy)","requirement":"≥633kVA 506KW"},{"item":"Máy phát điện 600kVA: Tần số/vòng quay","quote":"Tần số/vòng quay: 50Hz/ 1500 vòng/phút.","reference":"Chương V, Mục 2, bảng STT 1","requirement":"50Hz / 1500 vòng/phút"},{"item":"Máy phát điện 600kVA: Hệ số công suất","quote":"Hệ số công suất cosphi: 0,8.","reference":"Chương V, Mục 2, bảng STT 1","requirement":"cosphi 0,8"},{"item":"Máy phát điện 600kVA: Điện áp, số pha","quote":"Điện áp dây định mức: 230V/400V (có thể điều chỉnh), loại 3 pha.","reference":"Chương V, Mục 2, bảng STT 1","requirement":"Điện áp dây định mức 230V/400V (có thể điều chỉnh), loại 3 pha"},{"item":"Máy phát điện 600kVA: Khởi động","quote":"Khởi động: Đề nổ bằng điện ắc quy 24VDC, ắc quy kèm theo máy.","reference":"Chương V, Mục 2, bảng STT 1","requirement":"Đề nổ bằng điện ắc quy 24VDC, ắc quy kèm theo máy"},{"item":"Máy phát điện 600kVA: Nhiên liệu","quote":"Nhiên liệu sử dụng: Dầu Diesel thông thường","reference":"Chương V, Mục 2, bảng STT 1","requirement":"Dầu Diesel thông thường"},{"item":"Máy phát điện 600kVA: Bình nhiên liệu đế máy","quote":"Dung tích bình dầu đế máy: ≥ 970L.","reference":"Chương V, Mục 2, bảng STT 1","requirement":"Dung tích ≥ 970L"},{"item":"Máy phát điện 600kVA: Dòng điện định mức","quote":"Rate Current: 830A.","reference":"Chương V, Mục 2, bảng STT 1","requirement":"Rate Current 830A"},{"item":"Máy phát điện 600kVA: Cầu dao","quote":"Công suất cầu dao: 1000A.","reference":"Chương V, Mục 2, bảng STT 1","requirement":"Công suất cầu dao 1000A"},{"item":"Máy phát điện 600kVA: Kích thước, trọng lượng (máy trần)","quote":null,"reference":"Chương V, Mục 2, bảng STT 1 (bảng kích thước, trọng lượng)","requirement":"Dài 3150 mm, rộng 1650 mm, cao 2230 mm, nặng 3500 kg; có thể tương đương hoặc hơn nhưng phải phù hợp để đặt trên bệ bê tông có sẵn"},{"item":"Máy phát điện 600kVA: Động cơ - số xi lanh","quote":"Số xi lanh: 10","reference":"Chương V, Mục 2, thông số kỹ thuật động cơ","requirement":"10 xi lanh"},{"item":"Máy phát điện 600kVA: Động cơ - loại","quote":"Loại: V-type 4 cycle, water cooled.","reference":"Chương V, Mục 2, thông số kỹ thuật động cơ","requirement":"V-type 4 cycle, làm mát bằng nước (water cooled)"},{"item":"Máy phát điện 600kVA: Động cơ - công suất liên tục","quote":"Công suất liên tục: 502kw/682HP","reference":"Chương V, Mục 2, thông số kỹ thuật động cơ","requirement":"502kw/682HP"},{"item":"Máy phát điện 600kVA: Động cơ - công suất dự phòng","quote":"Công suất dự phòng: 552kw/750HP","reference":"Chương V, Mục 2, thông số kỹ thuật động cơ","requirement":"552kw/750HP"},{"item":"Máy phát điện 600kVA: Động cơ - hệ thống cảm ứng","quote":"Hệ thống cảm ứng: Turbo charged và intercooled (air to air).","reference":"Chương V, Mục 2, thông số kỹ thuật động cơ","requirement":"Turbo charged và intercooled (air to air)"},{"item":"Máy phát điện 600kVA: Động cơ - governor","quote":"Governor: Electric.","reference":"Chương V, Mục 2, thông số kỹ thuật động cơ","requirement":"Electric"},{"item":"Máy phát điện 600kVA: Động cơ - đường kính xi lanh và hành trình","quote":"Bore & Stroke: 128x142mm.","reference":"Chương V, Mục 2, thông số kỹ thuật động cơ","requirement":"Bore & Stroke 128x142mm"},{"item":"Máy phát điện 600kVA: Động cơ - dung tích xi lanh","quote":"Displacement: 18.273L","reference":"Chương V, Mục 2, thông số kỹ thuật động cơ","requirement":"Displacement 18.273L"},{"item":"Máy phát điện 600kVA: Động cơ - tỷ lệ nén","quote":"Tỷ lệ nén: 15:1.","reference":"Chương V, Mục 2, thông số kỹ thuật động cơ","requirement":"15:1"},{"item":"Máy phát điện 600kVA: Động cơ - thể tích dầu","quote":"Thể tích dầu (Total): 34L","reference":"Chương V, Mục 2, thông số kỹ thuật động cơ (hệ thống bôi trơn)","requirement":"Thể tích dầu (Total) 34L; dung tích dầu thấp/cao 23/34L"},{"item":"Máy phát điện 600kVA: Động cơ - dung tích làm mát","quote":"Công suất làm mát động cơ: 91L","reference":"Chương V, Mục 2, thông số kỹ thuật động cơ (hệ thống làm lạnh)","requirement":"Công suất làm mát động cơ 91L (toàn hệ thống 91L; chỉ động cơ 21L)"},{"item":"Máy phát điện 600kVA: Động cơ - dòng điện khởi động","quote":"Dòng điện khởi động: DC24V.","reference":"Chương V, Mục 2, thông số kỹ thuật động cơ","requirement":"DC24V"},{"item":"Máy phát điện 600kVA: Động cơ - hệ thống nhiên liệu","quote":"Hệ thống nhiên liệu: Loại phun trực tiếp, nhiên liệu cho phép đến","reference":"Chương V, Mục 2, thông số kỹ thuật động cơ","requirement":"Loại phun trực tiếp; nhiên liệu cho phép đến bơm tối thiểu 630L/h"},{"item":"Máy phát điện 600kVA: Động cơ - hệ thống bôi trơn","quote":"Áp lực dầu với tốc độ thường: Min100kPa.","reference":"Chương V, Mục 2, thông số kỹ thuật động cơ (hệ thống bôi trơn)","requirement":"Áp lực dầu tốc độ thường tối thiểu 100kPa; tốc độ định mức tối thiểu 250kPa; nhiệt độ dầu tối đa cho phép 120oC; góc chảo dầu 10o"},{"item":"Máy phát điện 600kVA: Động cơ - hệ thống cảm ứng khí","quote":null,"reference":"Chương V, Mục 2, thông số kỹ thuật động cơ","requirement":"Giới hạn không khí nạp tối đa cho phép: 2.16kPa với nguyên tố lọc sạch, 6.23kPa với nguyên tố lọc dơ"},{"item":"Máy phát điện 600kVA: Động cơ - hệ thống xả khói","quote":"Đường kính ống xả khói tiêu chuẩn: 127mm.","reference":"Chương V, Mục 2, thông số kỹ thuật động cơ","requirement":"Áp suất ngược tối đa cho phép 5.9kPa; đường kính ống xả khói tiêu chuẩn 127mm"},{"item":"Máy phát điện 600kVA: Động cơ - hệ thống làm lạnh","quote":"Nhiệt độ làm mát tối đa: | 100°C","reference":"Chương V, Mục 2, thông số kỹ thuật động cơ","requirement":"Phạm vi nhiệt (điều chế) tiêu chuẩn 71-85 °C; nhiệt độ làm mát tối đa 100°C; nhiệt độ bồn tối đa được phép cho công suất liên tục/dự phòng 103°C"},{"item":"Máy phát điện 600kVA: Hệ thống điện - ắc quy, sạc","quote":"Dung lượng pin (khuyến cáo) | 2X200AH","reference":"Chương V, Mục 2, hệ thống điện","requirement":"Dung lượng pin tối thiểu khuyến cáo (12V) CCA 950A ở cả ba dải nhiệt độ; dung lượng pin (khuyến cáo) 2X200AH; đề DC24V; hệ thống sạc pin, nối đất âm 45ampere"},{"item":"Máy phát điện 600kVA: Đầu phát - pha, cực","quote":"Pha: 3 phase","reference":"Chương V, Mục 2, thông số kỹ thuật đầu phát","requirement":"3 pha, 4 cực"},{"item":"Máy phát điện 600kVA: Đầu phát - hệ số công suất","quote":"Hệ số công suất(coscp): 0.8.","reference":"Chương V, Mục 2, thông số kỹ thuật đầu phát","requirement":"0.8"},{"item":"Máy phát điện 600kVA: Đầu phát - cuộn dây","quote":"Winding connection: Star.","reference":"Chương V, Mục 2, thông số kỹ thuật đầu phát","requirement":"Winding pitch 2/3; winding connection Star; sơn phủ Vacuum impregnation"},{"item":"Máy phát điện 600kVA: Đầu phát - cấp cách điện","quote":"Vật liệu cách nhiệt: H.","reference":"Chương V, Mục 2, thông số kỹ thuật đầu phát","requirement":"Vật liệu cách nhiệt cấp H"},{"item":"Máy phát điện 600kVA: Đầu phát - cấp bảo vệ","quote":"Chỉ số Bảo vệ: IP23","reference":"Chương V, Mục 2, thông số kỹ thuật đầu phát","requirement":"IP23"},{"item":"Máy phát điện 600kVA: Đầu phát - kích từ, ổ bi","quote":"Excitation system: Self-excited","reference":"Chương V, Mục 2, thông số kỹ thuật đầu phát","requirement":"Excitation system: Self-excited; Bearing: Single Bearing"},{"item":"Máy phát điện 600kVA: Hệ thống điều khiển","quote":"•DSE2130,DSE2157,DSE2548 mô đun mở rộng có thể được kết","reference":"Chương V, Mục 2, hệ thống điều khiển","requirement":"Bộ điều khiển lỗi nguồn điện tự động (tự khởi động/dừng, chuyển tải, báo động), màn hình LCD, bảy đầu vào và sáu đầu ra, lập trình qua bảng điều khiển phía trước hoặc phần mềm PC Suite cấu hình DSE; tương thích mô đun mở rộng DSE2130, DSE2157, DSE2548; xếp hạng IP65 (với miếng đệm tùy chọn); lưu 100 hồ sơ"},{"item":"Máy phát điện 600kVA: Điều khiển - chức năng bảo vệ","quote":"•Áp suất dầu thấp","reference":"Chương V, Mục 2, hệ thống điều khiển (bảo vệ trước các tình huống)","requirement":"Bảo vệ áp suất dầu thấp, nhiệt độ nước cao, quá tốc độ, cao thế và hạ thế, dùng khẩn cấp, không khởi động được; cảnh báo/tắt máy theo tốc độ động cơ, áp suất dầu, nhiệt độ nước, mức dầu, tần số, điện áp, dòng điện, công suất"},{"item":"Máy phát điện 600kVA: Vỏ cách âm","quote":"Kích thước ngoài: 4580*1700*2220 mm","reference":"Chương V, Mục 2, bảng STT 1","requirement":"Vỏ cách âm, kích thước ngoài 4580*1700*2220 mm, đáp ứng tiêu chuẩn về độ ồn, đầy đủ ống xả khói"},{"item":"Máy phát điện 600kVA: Phụ kiện kèm theo","quote":"Tủ Aptomat đầu cực máy phát","reference":"Chương V, Mục 2, bảng STT 1 (phụ kiện kèm theo máy)","requirement":"Pô giảm thanh lắp bên trong vỏ máy; bình ắc quy và cọc dây nối đồng bộ từ hãng; tủ Aptomat đầu cực máy phát; bình chứa nhiên liệu có đồng hồ cơ đo nhiên liệu tích hợp trong tổ máy, không được tách rời; tài liệu kỹ thuật"},{"item":"Máy phát điện 600kVA: Tình trạng, năm sản xuất, xuất xứ","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong","reference":"Chương V, Mục 2.a","requirement":"Mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại trong năm 2022, có giấy chứng nhận chất lượng sản phẩm, ghi rõ tên, mã hiệu, xuất xứ"},{"item":"Máy phát điện 600kVA: Bảo hành","quote":"+ Thời hạn bảo hành: ≥12 tháng hoặc 2.000 giờ kể từ ngày bàn giao","reference":"Chương V, Mục 2.b","requirement":"Thời hạn bảo hành ≥12 tháng hoặc 2.000 giờ kể từ ngày bàn giao nghiệm thu, tại Trạm 1 Nhà máy nước Tháp Chàm"},{"item":"Máy phát điện 600kVA: Bảo trì trong thời gian bảo hành","quote":"+ Trong thời gian bảo hành, nhà thầu sẽ thực hiện việc bảo trì - bảo dưỡng định","reference":"Chương V, Mục 2.b","requirement":"Bảo trì - bảo dưỡng định kỳ miễn phí ≥ 02 lần tại địa điểm lắp đặt máy phát điện"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:26:11.144Z"}},"IB2300116904":{"u":"2026-11-03T12:33:43.395+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 7 - Du thao Hop dong E-HSMT goi thau FTEL-2023-007 Cung cap va lap dat may phat dien diesel 8kVA (PMB).pdf, 7 - Phan 2, Chuong V E-HSMT goi thau FTEL-2023-007 Cung cap va lap dat may phat dien diesel 8kVA (PMB) (1).docx, 7 - Phan 2, Chuong V E-HSMT goi thau FTEL-2023-007 Cung cap va lap dat may phat dien diesel 8kVA (PMB).docx), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu trong Chương V; hai bản vẽ mặt bằng (Bỉm Sơn, Mộc Bài) chưa được cung cấp nên không xác định được số máy.","Công suất 8 kVA chỉ lấy từ tên gói thầu; Chương V chỉ yêu cầu công suất liên tục không nhỏ hơn công suất yêu cầu của gói thầu và không nêu rõ liên tục hay dự phòng.","Hai tệp docx của Chương V gần như trùng nhau; mục STT 2 (Năm sản xuất) có điều kiện 'Không quá 1 năm từ ngày mở thầu' chỉ có ở tệp (1).docx.","Một số ô của bảng (hệ số công suất = 1, cấp H/C, STT 21-28) bị tách dòng nên trích dẫn nguyên văn của vài mục để null hoặc rút gọn.","Bảng đánh giá bằng điểm; các cụm '(x điểm)' là điểm chấm, không phải yêu cầu kỹ thuật bổ sung."],"result":{"keyInfo":{"bidName":"FTEL-2023-007 Cung cấp và lắp đặt máy phát điện diesel 8kVA (PMB)","notifyNo":"IB2300116904","generatorCapacity":"8 kVA (theo tên gói thầu; Chương V không nêu rõ công suất liên tục hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 8 kVA: Công suất","quote":"≥ Công suất của yêu cầu của gói thầu","reference":"Chương V, mục 1.3, STT 8","requirement":"Công suất liên tục theo TCVN 9729-1:2013 hoặc ISO 8528-1 không nhỏ hơn công suất yêu cầu của gói thầu (gói thầu ghi 8kVA)"},{"item":"Tổ máy 8 kVA: Công suất dự phòng","quote":"≥ 110% công suất liên tục","reference":"Chương V, mục 1.3, STT 9","requirement":"Công suất dự phòng không nhỏ hơn 110% công suất liên tục"},{"item":"Tổ máy 8 kVA: Loại máy","quote":"Máy phát điện xoay chiều 1 pha 2 dây","reference":"Chương V, mục 1.3, STT 4","requirement":"Máy phát điện xoay chiều 1 pha 2 dây"},{"item":"Tổ máy 8 kVA: Điện áp đầu ra","quote":"220VAC hoặc 230VAC","reference":"Chương V, mục 1.3, STT 6","requirement":"220VAC hoặc 230VAC"},{"item":"Tổ máy 8 kVA: Tần số định mức","quote":"50Hz","reference":"Chương V, mục 1.3, STT 7","requirement":"50Hz"},{"item":"Tổ máy 8 kVA: Tình trạng máy","quote":"Mới chưa qua sử dụng","reference":"Chương V, mục 1.3, STT 5","requirement":"Mới chưa qua sử dụng"},{"item":"Tổ máy 8 kVA: Năm sản xuất","quote":"Không quá 1 năm từ ngày mở thầu","reference":"Chương V, mục 1.3, STT 2","requirement":"Không quá 1 năm kể từ ngày mở thầu"},{"item":"Tổ máy 8 kVA: Xuất xứ","quote":"Nhập nguyên chiếc từ các nước hoặc lắp ráp trong nước","reference":"Chương V, mục 1.3, STT 1","requirement":"Nhập nguyên chiếc từ các nước hoặc lắp ráp trong nước; nhà thầu cam kết cung cấp CO, CQ gốc khi giao hàng đối với máy nhập khẩu"},{"item":"Tổ máy 8 kVA: Tiêu chuẩn","quote":"Đáp ứng theo TCVN 9729:2013 hoặc ISO 8528:2005Đáp ứng QCVN 19:2009/BTNMT/B về khí thải","reference":"Chương V, mục 1.3, STT 3","requirement":"Đáp ứng TCVN 9729:2013 hoặc ISO 8528:2005 và QCVN 19:2009/BTNMT/B về khí thải"},{"item":"Tổ máy 8 kVA: Tiêu chuẩn tham chiếu khác","quote":"TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn","reference":"Chương V, mục 1.1","requirement":"Viện dẫn TCVN 7916-1:2008 (ắc quy khởi động chì-axit) và TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn"},{"item":"Tổ máy 8 kVA: Thời gian vận hành liên tục","quote":"≥ 12 giờ","reference":"Chương V, mục 1.3, STT 10","requirement":"Vận hành liên tục ở 100% công suất liên tục tối thiểu 12 giờ"},{"item":"Tổ máy 8 kVA: Khả năng quá tải","quote":"Cho phép quá tải 10% trong 1 giờ trong chu kỳ 12 giờ hoạt động liên tục (5điểm)","reference":"Chương V, mục 1.3, STT 11","requirement":"Cho phép quá tải 10% trong 1 giờ trong chu kỳ 12 giờ hoạt động liên tục; thêm điểm nếu chu kỳ 6 giờ"},{"item":"Tổ máy 8 kVA: Bình nhiên liệu","quote":"Đảm bảo tổ máy hoạt động liên tục tối thiểu 12 giờ với 75% công suất liên tục","reference":"Chương V, mục 1.3, STT 12","requirement":"Dung tích đảm bảo chạy liên tục tối thiểu 12 giờ ở 75% công suất liên tục"},{"item":"Tổ máy 8 kVA: Đóng tải 1 bước","quote":"≥ 65% Công suất liên tục (5 điểm)","reference":"Chương V, mục 1.3, STT 13","requirement":"Sau khi chạy ổn định không tải 1 phút, đóng tải 1 bước ≥ 65% công suất liên tục (thêm điểm nếu 100%)"},{"item":"Tổ máy 8 kVA: Chế độ hoạt động","quote":"START-STOP-MANUAL-EMERGENCY hoặc tương đương","reference":"Chương V, mục 1.3, STT 14","requirement":"START-STOP-MANUAL-EMERGENCY hoặc tương đương"},{"item":"Tổ máy 8 kVA: Tuổi thọ","quote":"Tuổi thọ của máy phát điện đảm bảo tối thiểu 10.000h","reference":"Chương V, mục 1.3, STT 15","requirement":"Nhà thầu cam kết tuổi thọ tối thiểu 10.000h"},{"item":"Tổ máy 8 kVA: Độ ồn","quote":"≤ 75dBA (30 điểm)≤ 70dBA (cộng thêm 5 điểm)≤ 65dBA (cộng thêm 10 điểm)","reference":"Chương V, mục 1.3, STT 16","requirement":"Đo tại 7m, chạy 75% công suất liên tục: ≤ 75dBA (bắt buộc), thêm điểm nếu ≤ 70dBA, ≤ 65dBA"},{"item":"Tổ máy 8 kVA: AVR","quote":"AVR digital hoặc AVR analog (10 điểm)","reference":"Chương V, mục 1.3, STT 17","requirement":"AVR digital hoặc analog; thêm điểm nếu có AVR backup (2 AVR auto backup hoặc 2 AVR manual backup) và AVR thay thế được trong 30 phút"},{"item":"Tổ máy 8 kVA: Chứng nhận kiểm định độc lập","quote":"Có chứng nhận kiểm định độc lập do các đơn vị có chức năng thí nghiệm về máy phát điện cấp","reference":"Chương V, mục 1.3, STT 18","requirement":"Có chứng nhận kiểm định độc lập do đơn vị có chức năng thí nghiệm về máy phát điện cấp"},{"item":"Tổ máy 8 kVA: Đầu phát - hãng khuyến nghị","quote":"Khuyến nghị đầu phát Sincro, Leroy Sommer, Linz, MECC ALTE, … hoặc tương đương","reference":"Chương V, mục 1.3, STT 19","requirement":"Khuyến nghị đầu phát Sincro, Leroy Sommer, Linz, MECC ALTE hoặc tương đương; có serial; cung cấp CO, CQ gốc trước nghiệm thu"},{"item":"Tổ máy 8 kVA: Đầu phát - kiểu và kích từ","quote":"Kiểu kín, 2 cặp cực","reference":"Chương V, mục 1.3, STT 21-22","requirement":"Kiểu kín, 2 cặp cực; tự kích từ, không chổi than"},{"item":"Tổ máy 8 kVA: Đầu phát - hệ số công suất","quote":null,"reference":"Chương V, mục 1.3, STT 23","requirement":"Hệ số công suất 1"},{"item":"Tổ máy 8 kVA: Đầu phát - độ lệch điện áp","quote":"Xác lập : ≤ ±1% ( (5 điểm)","reference":"Chương V, mục 1.3, STT 24","requirement":"Xác lập ≤ ±1%; từ không tải đến full tải (không quá 30s) ≤ ±2.5% (thêm điểm nếu ≤ 1%)"},{"item":"Tổ máy 8 kVA: Đầu phát - cấp cách điện cuộn dây","quote":"Cấp H (5 điểm)Cấp C (10 điểm)","reference":"Chương V, mục 1.3, STT 25","requirement":"Cấp H hoặc cấp C"},{"item":"Tổ máy 8 kVA: Đầu phát - cấp bảo vệ, kết cấu, làm mát","quote":"≥ IP21","reference":"Chương V, mục 1.3, STT 26-28","requirement":"Cấp bảo vệ ≥ IP21; một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Tổ máy 8 kVA: Động cơ - hãng khuyến nghị","quote":"Khuyến nghị hãng : Baudouin, Kuota, Mistshubishi, Huyndai, KOHLER, DOOSAN, Perkins, … hoặc tương đương","reference":"Chương V, mục 1.3, STT 29","requirement":"Khuyến nghị Baudouin, Kuota, Mistshubishi, Huyndai, KOHLER, DOOSAN, Perkins hoặc tương đương; có serial; cung cấp CO, CQ gốc trước nghiệm thu"},{"item":"Tổ máy 8 kVA: Động cơ - nhiên liệu và loại","quote":"Động cơ diesel 4 kỳ","reference":"Chương V, mục 1.3, STT 31, 33","requirement":"Nhiên liệu dầu Diesel; động cơ diesel 4 kỳ"},{"item":"Tổ máy 8 kVA: Động cơ - số xi lanh","quote":"≥ 2 xy lanh","reference":"Chương V, mục 1.3, STT 34","requirement":"Tối thiểu 2 xi lanh"},{"item":"Tổ máy 8 kVA: Động cơ - tốc độ","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.3, STT 35","requirement":"Tốc độ vòng quay định mức trục động cơ 1.500 vòng/phút"},{"item":"Tổ máy 8 kVA: Động cơ - tiêu thụ nhiên liệu","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.3, STT 32","requirement":"Nhà thầu cung cấp bảng tiêu thụ nhiên liệu tại 25%, 50%, 75%, 100% và 110% tải"},{"item":"Tổ máy 8 kVA: Động cơ - phun nhiên liệu, nạp khí","quote":"Gián tiếp (5 điểm)Trực tiếp (cộng thêm 10 điểm)","reference":"Chương V, mục 1.3, STT 36, 39","requirement":"Phun nhiên liệu gián tiếp hoặc trực tiếp (trực tiếp được thêm điểm); nạp khí tự nhiên hoặc turbocharged"},{"item":"Tổ máy 8 kVA: Động cơ - làm mát","quote":"Két nước + Quạt gió đầu trục","reference":"Chương V, mục 1.3, STT 37","requirement":"Két nước và quạt gió đầu trục; dung dịch làm mát là nước pha dung dịch chống đóng cặn"},{"item":"Tổ máy 8 kVA: Động cơ - bôi trơn, bơm, lọc","quote":"Hệ thống lọc nhớt, lọc gió, lọc nhiên liệu tách nước, lọc nhiên liệu tinh có thể thay thế được","reference":"Chương V, mục 1.3, STT 38, 40, 41","requirement":"Có bơm dầu bôi trơn và phin lọc hoặc kiểu tương đương; bơm chuyển tiếp nhiên liệu cơ hoặc điện; hệ thống lọc nhớt, lọc gió, lọc nhiên liệu tách nước, lọc nhiên liệu tinh thay thế được"},{"item":"Tổ máy 8 kVA: Động cơ - điều tốc và độ lệch tần số","quote":"Cơ khí (5 điểm)Điện tử ( cộng thêm 15 điểm)","reference":"Chương V, mục 1.3, STT 43, 45","requirement":"Điều tốc cơ khí hoặc điện tử; độ lệch tần số xác lập ≤ ±1%, không tải đến full tải trong 30 giây ≤ 5% (cơ khí), ≤ 2.5% (điện tử)"},{"item":"Tổ máy 8 kVA: Điện áp khởi động","quote":"12V hoặc 24V","reference":"Chương V, mục 1.3, STT 44","requirement":"12V hoặc 24V"},{"item":"Tổ máy 8 kVA: Ắc quy khởi động","quote":"Accu 12VDC hoặc 24VDC","reference":"Chương V, mục 1.3, STT 45-48; STT 87","requirement":"Accu 12VDC hoặc 24VDC, nêu model, nhà sản xuất, dung lượng (Ah); ắc quy chì axit (thêm điểm nếu kín khí không bảo dưỡng hoặc lithium); đáp ứng TCVN 7916-1:2008; có nắp chụp phân biệt cực tính"},{"item":"Tổ máy 8 kVA: Bộ nạp ắc quy","quote":"Nạp accu khởi động từ điện lưới hoặc máy phát","reference":"Chương V, mục 1.3, STT 49","requirement":"Nạp từ điện lưới hoặc máy phát; đầu vào 180VAC-240VAC, 48-60 Hz, có bảo vệ quá điện áp; đầu ra 12V/24V; dòng sạc giới hạn 5A/4A; float tự động 13.5V/27.4V ±0.2V; nhiệt độ hoạt động -5°C đến 55°C; độ ẩm 0-95%"},{"item":"Tổ máy 8 kVA: Bộ điều khiển","quote":"Thông tin xuất xứ của mạch điều khiển (Khuyến nghị hãng Deapsea)","reference":"Chương V, mục 1.3, STT 50-54","requirement":"Mạch điều khiển khuyến nghị hãng Deapsea; tính năng ATS, AMF; dây tín hiệu đánh số; có bản vẽ sơ đồ kết nối; khởi động tay được khi bảng điều khiển lỗi"},{"item":"Tổ máy 8 kVA: Bộ điều khiển - đo lường hiển thị","quote":"Điện áp của máy phát, điện lưới (V)","reference":"Chương V, mục 1.3, STT 55-56","requirement":"Sai số không quá 5%; hiển thị điện áp máy phát/lưới, dòng điện, tần số, công suất tải, cosφ, giờ vận hành, điện áp accu, mức nhiên liệu, áp suất dầu, nhiệt độ nước làm mát, trạng thái máy"},{"item":"Tổ máy 8 kVA: Bộ điều khiển - cảnh báo và bảo vệ","quote":"Đóng tải 3 lần không thành công","reference":"Chương V, mục 1.3, STT 57-58","requirement":"Cảnh báo dầu thấp, nhiệt độ cao, điện áp/tần số bất thường, quá tải, dừng khẩn cấp, accu thấp; bảo vệ dừng máy khi áp suất nhớt bất thường, điện áp/tần số bất thường, quá tải/ngắn mạch, mất kích từ, đóng tải 3 lần không thành công, nhiệt độ cao, vượt/thấp tốc"},{"item":"Tổ máy 8 kVA: Bộ điều khiển - điều khiển, tự động, monitor","quote":"Có khả năng lưu trữ log file (≥ 100 log)","reference":"Chương V, mục 1.3, STT 59-62","requirement":"Start/stop từ xa bằng phần mềm nhà sản xuất; tự khởi động và đóng tải sau ≤ 5p chạy không tải khi mất điện lưới/mất pha/điện áp bất thường, tự chuyển lại lưới và dừng máy sau ≤ 5p; ghép nối được 2 máy trở lên; lưu log ≥ 100"},{"item":"Tổ máy 8 kVA: Bộ điều khiển - truyền thông","quote":"Hỗ trợ giao thức Modbus RS485","reference":"Chương V, mục 1.3, STT 63-64","requirement":"Modbus RS485; TCP/IP, SNMP v1, v2, Web UI, cổng Ethernet ≥ 100Mbps; các thông số mục D.II, D.III, D.IV.62 đọc được qua Modbus RS485 và SNMP v1, v2, Web UI"},{"item":"Tổ máy 8 kVA: Vỏ máy","quote":"Làm bằng thép tấm có độ dày tối thiểu 2mm","reference":"Chương V, mục 1.3, STT 65-68","requirement":"Nhập khẩu hoặc gia công trong nước; cấp bảo vệ ≥ IP23; thép tấm dày tối thiểu 2mm, chống cháy, sơn tĩnh điện chống rỉ; có cửa bảo dưỡng, kiểm tra, cấp nhiên liệu, nước làm mát, dầu nhớt, đường đấu nối điện AC ra; thông gió không làm giảm công suất; mặt bích, bulong bằng thép chịu nhiệt"},{"item":"Tổ máy 8 kVA: Tem nhãn","quote":"Có tem nhãn bằng Inox 304 kích thức tối thiểu 15x5cm được gắn vào vỏ bằng đinh rút","reference":"Chương V, mục 1.3, STT 67","requirement":"Tem Inox 304 tối thiểu 15x5cm, gắn bằng đinh rút, ghi loại máy, ngày sản xuất, nhà sản xuất, model, serial, công suất liên tục/dự phòng, điện áp làm việc, hệ số công suất, kích thước"},{"item":"Tổ máy 8 kVA: Vật liệu tiêu âm và thông thoáng","quote":"- độ ồn máy phát điện cự ly 7m < 70 dB (5 điểm)","reference":"Chương V, mục 1.3, STT 69-70","requirement":"Bông thủy tinh/mút cách âm hoặc tương đương, chống cháy Class 1, chịu nhiệt cao; độ ồn cự ly 7m < 70 dB, thêm điểm nếu < 65 dB; đảm bảo nhiệt độ động cơ ở 100% và 110% tải"},{"item":"Tổ máy 8 kVA: Thiết bị đóng cắt (MCCB)","quote":"MCCB Schneider, ABB, Mitsubishi, Siemen hoặc tương đương","reference":"Chương V, mục 1.3, STT 71-73","requirement":"MCCB Schneider, ABB, Mitsubishi, Siemen hoặc tương đương; 220Vac hoặc 230Vac; dòng định mức đáp ứng công suất dự phòng; 2 cực L-N; đóng cắt cơ khí ≥ 10.000 cycles, tải ≥ 6.000 cycles; IP20; IEC 60947-2; ICU ≥ 25kA tại 400VAC; có nắp đậy bảo vệ trong thùng máy"},{"item":"Tổ máy 8 kVA: Tủ ATS - thông số điện","quote":"230Vac hoặc 220Vac","reference":"Chương V, mục 1.3, STT 74-75, 78","requirement":"Điện áp định mức 230Vac hoặc 220Vac; dòng định mức đáp ứng công suất dự phòng của máy phát; 2 cực (L-N) hoặc 4 cực (3L+N); chuyển đổi bằng động cơ servo hoặc PLC; chế độ Main-Auto có cần gạt tay ở Manual"},{"item":"Tổ máy 8 kVA: Tủ ATS - tiêu chuẩn và xuất xứ","quote":"Tiêu chuẩn đáp ứng:- IEC60947-6-1 ATSE- IEC 60947-3- GB 14048-11Hoặc tương đương","reference":"Chương V, mục 1.3, STT 78","requirement":"IEC60947-6-1 ATSE, IEC 60947-3, GB 14048-11 hoặc tương đương; thiết bị chuyển đổi chính ưu tiên xuất xứ EU/G7; tiếp điểm cáp đồng tối thiểu 16mm2, tối đa 50mm2"},{"item":"Tổ máy 8 kVA: Tủ ATS - vỏ tủ, đèn, đấu nối","quote":"Kích thức (rộng x cao x sâu): không quá 450x600x300mm","reference":"Chương V, mục 1.3, STT 76-81","requirement":"Đèn báo Main - Backup - Load (đỏ hoặc xanh), MCB đèn 6A; vỏ thép mạ kẽm hoặc sơn tĩnh điện RAL 7032 dày 1.5mm, kích thước không quá 450x600x300mm, IP44 trở lên, có vị trí đấu tiếp mát; dây đồng mềm bọc cách điện, không quá 4A/mm; terminal block dạng khối; nhiệt độ -5° đến 55°C, độ ẩm 0-95%"},{"item":"Tổ máy 8 kVA: Phạm vi lắp đặt","quote":"Thi công lắp đặt kết nối hệ thống MPĐ, tủ chuyển đổi điện, hệ thống ống khói đảm bảo an toàn.","reference":"Chương V, mục 1.3, STT 84","requirement":"Thi công hòa vào mạng lưới của FTEL, kết nối hệ thống máy phát, tủ chuyển đổi điện, hệ thống ống khói; tiếp địa cho đầu máy phát và vỏ máy"},{"item":"Tổ máy 8 kVA: Hệ thống thoát khói","quote":"Có khớp nối mềm giữa ống khói máy phát điện và hệ thống ống khói ra ngoài chịu được nhiệt ≥ 300OC","reference":"Chương V, mục 1.3, STT 85, 87","requirement":"Giảm khói đen theo QCVN 19:2009/BTNMT/B; khớp nối mềm chịu nhiệt ≥ 300°C; ống khói có nắp chụp tránh mưa; đai ống khói gia cố gioăng cao su; ống xả bằng thép chịu nhiệt ≥ 300°C"},{"item":"Tổ máy 8 kVA: Đế máy và chống rung","quote":"Hệ thống đế máy phát phải được gia cố bằng cao su hoặc các vật liêu tương đương (chỉ rõ vật liệu: tên vật liệu, chủng loại, đơn vị sản xuất)","reference":"Chương V, mục 1.3, STT 86-87","requirement":"Đế máy gia cố bằng cao su hoặc vật liệu tương đương; có phương án khảo sát và gia cố bệ máy giảm rung; bu lông, đai ốc, long đen hệ thống điện bằng đồng hoặc đồng mạ niken"},{"item":"Tổ máy 8 kVA: Tài liệu, CO/CQ khi giao máy","quote":"Bảng công bố kết quả test tổ máy phát theo TCVN 9729-7:2013","reference":"Chương V, mục 1.3, STT 82-83","requirement":"Giấy chứng nhận CO, CQ công chứng có serial number; giấy chứng nhận xuất xưởng, test report công chứng; bảng kết quả test theo TCVN 9729-7:2013 và đo rung động TCVN 9729-9:2013; hướng dẫn vận hành, bảo trì; sổ bảo hành; lịch bảo trì"},{"item":"Tổ máy 8 kVA: Bảo hành","quote":"≥ 24 tháng kể từ khi nghiệm thu bàn giao (10 điểm)","reference":"Chương V, mục 1.3, STT 91-92","requirement":"Bảo hành tối thiểu 24 tháng kể từ nghiệm thu bàn giao (thêm điểm nếu 36, 48 tháng); bộ nạp, accu khởi động tối thiểu 12 tháng (thêm điểm nếu 24, 36 tháng); bảo trì định kỳ 6 tháng/lần trong thời gian bảo hành"},{"item":"Tổ máy 8 kVA: Hỗ trợ và phụ tùng","quote":"- Đảm bảo thay thế cho Chủ đầu tư trong vòng tối đa 48 giờ cho bất cứ loại phụ tùng nào trong thời gian bảo hành","reference":"Chương V, mục 1.3, STT 94; mục 1.2","requirement":"Hỗ trợ kỹ thuật 24/7; thay thế phụ tùng tối đa 48 giờ trong thời gian bảo hành; có sẵn kho tại Việt Nam hệ thống lọc, bơm nhiên liệu, bộ sạc accu, hệ thống cảm biến; có máy dự phòng tối đa 48h khi sự cố chưa rõ nguyên nhân"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:33:42.282Z"}},"IB2300117139":{"u":"2026-11-03T19:34:53.517+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Gói thầu là sửa chữa, bảo dưỡng; Chương V không nêu thông số kỹ thuật của động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS hay tiêu chuẩn cụ thể.","Không nêu công suất liên tục (prime) hay dự phòng (standby).","Bảng PDF bị vỡ định dạng; một số mô tả dòng ghép theo suy luận từ cột danh mục và số lượng. Máy ở phần II và VI không ghi hãng Genmax; phần III, IV, V ghi Genmax.","Trường quote dùng null ở các dòng bảng vì văn bản bảng bị vỡ, không trích nguyên văn chắc chắn được."],"result":{"keyInfo":{"bidName":"Sửa chữa máy phát điện","notifyNo":"IB2300117139","generatorCapacity":"300 kVA (Văn phòng Cục thuế); 5 x 100 kVA (Phủ Lý - Kim Bảng, 2 máy trong đó 1 máy Genmax; Thanh Liêm - Bình Lục, Genmax; Duy Tiên - Lý Nhân, 2 máy trong đó 1 máy Genmax); không nêu rõ prime/standby"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần I - Máy 300kVA tại Văn phòng Cục thuế: Phạm vi","quote":null,"reference":"Chương V, mục 3.6, bảng I, dòng 1-8","requirement":"Thay lọc nhiên liệu tinh 1 cái, lọc nhiên liệu thô 1 cái, lọc dầu nhớt 1 cái, lọc gió 1 cái; dung dịch nước làm mát 4 lít; dầu nhớt 15w40 41 lít; dây coroa máy 1 cái; thông xúc két nước bằng dung dịch 1 cái."},{"item":"Phần I - Máy 300kVA tại Văn phòng Cục thuế: Điện và khởi động","quote":null,"reference":"Chương V, mục 3.6, bảng I, dòng 9-12","requirement":"Sạc tự động 24v 1 cái; bộ điều khiển điện tử 1 cái; cảm biến tốc độ vòng quay 1 cái; bảo dưỡng củ đề, củ phát sạc 2 cái (thay chổi than, làm sạch cổ góp, bơm mỡ)."},{"item":"Phần I - Máy 300kVA tại Văn phòng Cục thuế: Thử tải","quote":null,"reference":"Chương V, mục 3.6, bảng I, dòng 13","requirement":"Kiểm tra toàn bộ, thay thế sửa chữa, thử tải giả 01 giờ sau khi sửa chữa, 1 máy."},{"item":"Phần II - Máy 100kVA tại CCT Khu vực TP Phủ Lý - Kim Bảng: Phạm vi","quote":null,"reference":"Chương V, mục 3.6, bảng II, dòng 1-12","requirement":"Lọc nhiên liệu diesel 2 cái, lọc dầu nhớt 1 cái, lọc gió 1 cái; dung dịch nước làm mát 1 lọ; dầu nhớt máy 18 lít; dây coroa máy 1 cái; thông xúc két nước 1 cái; bảo dưỡng bộ đề 1 bộ (thay chổi than, làm sạch cổ góp, bơm mỡ); sửa chữa bơm nước tuần hoàn 1 cái; bộ phát sạc 12v 1 bộ; bình ắc qui nước 2 cái; thử tải giả 01 giờ sau sửa chữa, 1 máy."},{"item":"Phần III - Máy Genmax 100kVA tại Bộ phận 1 cửa CCT Phủ Lý - Kim Bảng: Phạm vi","quote":null,"reference":"Chương V, mục 3.6, bảng III, dòng 1-11","requirement":"Lọc nhiên liệu diesel 1 cái, lọc dầu nhớt 1 cái, lọc gió 1 cái; dung dịch nước làm mát 2 lít; dầu nhớt máy 10 lít; dây coroa máy 1 cái; thông xúc két nước 1 cái; bộ điều khiển điện tử 1 cái; bảo dưỡng bộ đề 1 bộ; bộ phát sạc 12v 1 bộ; thử tải giả 01 giờ sau sửa chữa, 1 máy."},{"item":"Phần IV - Máy Genmax 100kVA tại CCT Khu vực Thanh Liêm - Bình Lục: Phạm vi","quote":null,"reference":"Chương V, mục 3.6, bảng IV, dòng 1-8, 11","requirement":"Lọc nhiên liệu diesel 1 cái, lọc dầu nhớt 1 cái, lọc gió 1 cái; dung dịch nước làm mát 2 lít; dầu nhớt máy 10 lít; dây coroa máy 1 cái; thông xúc két nước 1 cái; bình ắc qui nước 2 cái; thử tải giả 01 giờ sau sửa chữa, 1 máy."},{"item":"Phần IV - Máy Genmax 100kVA tại CCT Khu vực Thanh Liêm - Bình Lục: ATS và dây tín hiệu","quote":null,"reference":"Chương V, mục 3.6, bảng IV, dòng 9-10","requirement":"Thay bộ chuyển nguồn ATS 1 bộ (không nêu thông số định mức); dây tín hiệu 10*1, 50 mét."},{"item":"Phần V - Máy Genmax 100kVA tại CCT Khu vực Duy Tiên - Lý Nhân: Phạm vi","quote":null,"reference":"Chương V, mục 3.6, bảng V, dòng 1-10","requirement":"Lọc nhiên liệu diesel 1 cái, lọc dầu nhớt 1 cái, lọc gió 1 cái; dung dịch nước làm mát 2 lít; dầu nhớt máy 10 lít; dây coroa máy 1 cái; két nước làm mát động cơ 1 cái; bộ phát sạc 12v 1 bộ; củ đề khởi động 1 bộ; thử tải giả 01 giờ sau sửa chữa, 1 máy."},{"item":"Phần VI - Máy 100kVA tại Bộ phận 1 cửa CCT Duy Tiên - Lý Nhân: Phạm vi","quote":null,"reference":"Chương V, mục 3.6, bảng VI, dòng 1-13","requirement":"Lọc nhiên liệu diesel 2 cái, lọc dầu nhớt 1 cái, lọc gió 1 cái; dung dịch nước làm mát 1 lọ; dầu nhớt máy 15 lít; dây coroa máy 1 cái; két nước làm mát động cơ 1 cái; sạc tự động 24v 1 cái; sửa chữa bơm cao áp 1 cái (xử lý bơm nhiên liệu không đều); bình ắc qui nước 2 cái; củ đề khởi động 1 bộ; bộ phát sạc 12v 1 bộ; thử tải giả 01 giờ sau sửa chữa, 1 máy."},{"item":"Vật tư thay thế: Tình trạng và năm sản xuất","quote":"Tất cả các vật tư thiết bị là thiết bị mới, chưa được sử dụng và phải được chế\ntạo trong khoảng thời gian năm 2022 và 2023.","reference":"Chương V, mục 3.2 và 3.9","requirement":"Vật tư thiết bị là thiết bị mới, chưa sử dụng, chế tạo trong năm 2022 và 2023; linh kiện, vật tư thay thế mới 100%, sản xuất từ năm 2022 trở lại đây."},{"item":"Vật tư thay thế: Xuất xứ, CO/CQ","quote":"chứng nhận xuất xứ CO của phòng thương mại nước sản xuất hoặc nước xuất khẩu, chứng nhận chất lượng CQ của nhà\nsản xuất","reference":"Chương V, mục 3.9","requirement":"Thiết bị phải có nguồn gốc xuất xứ rõ ràng, kèm CO của phòng thương mại nước sản xuất hoặc xuất khẩu, CQ của nhà sản xuất, tờ khai hải quan, vận đơn, hóa đơn thương mại, phiếu đóng gói; linh kiện, vật tư phải có chứng từ chứng minh nguồn gốc xuất xứ, chất lượng."},{"item":"Bảo hành","quote":"Thời hạn là 12 tháng kể từ ngày bàn giao và nghiệm thu.","reference":"Chương V, mục 3.5","requirement":"Hàng hoá có quy định của nhà sản xuất: theo nhà sản xuất; không có quy định: 12 tháng kể từ ngày bàn giao và nghiệm thu."},{"item":"Tiêu chuẩn thực hiện","quote":"Công tác bảo trì, sửa chữa, thay thế vật tư tiêu hao, thí nghiệm phải đáp\nứng quy trình bảo dưỡng, bảo trì, thử nghiệm thiết bị của hãng sản xuất.","reference":"Chương V, mục 3.1","requirement":"Bảo trì, sửa chữa, thay vật tư, thí nghiệm phải đáp ứng quy trình bảo dưỡng, bảo trì, thử nghiệm của hãng sản xuất."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:34:53.168Z"}},"IB2300117998":{"u":"2026-11-03T12:23:49.376+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu thông số máy phát điện ở mức tổng quát (công suất, số pha, điện áp/tần số, độ ồn, tiêu chuẩn); không nêu động cơ, đầu phát, bộ điều khiển, bình nhiên liệu, bảo hành.","Không có thông số định mức (dòng điện) của tủ ATS trong văn bản; chi tiết có thể nằm trong hồ sơ thiết kế, không được cung cấp trong Chương V.","Phần mô tả gói thầu ở mục I ghi 'máy phát điện dự phòng 50KVA', nhất quán với bảng kỹ thuật.","Bảng được trích từ PDF nên một số ô bị ngắt dòng; trích dẫn có thể chứa ký tự xuống dòng như trong văn bản gốc."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: Xây lắp trạm biến áp 150KVA; Hệ thống cấp điện, chiếu sáng ngoài nhà; thiết bị trạm biến áp 150KVA; Máy phát điện dự phòng","notifyNo":"IB2300117998","generatorCapacity":"50 kVA liên tục (prime), 55 kVA dự phòng (standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng 50 kVA: Số lượng và loại","quote":"01 máy phát điện dự phòng công\nsuất 50kVA","reference":"Chương V, mục III.3, bảng yêu cầu kỹ thuật, dòng 4","requirement":"01 máy phát điện dự phòng công suất 50kVA"},{"item":"Máy phát điện dự phòng 50 kVA: Công suất liên tục","quote":"Công xuất liên tục | kVA | 50","reference":"Chương V, mục III.3, bảng yêu cầu kỹ thuật, dòng 4","requirement":"50 kVA"},{"item":"Máy phát điện dự phòng 50 kVA: Công suất dự phòng","quote":"Công xuất dự phòng | kVA | 55","reference":"Chương V, mục III.3, bảng yêu cầu kỹ thuật, dòng 4","requirement":"55 kVA"},{"item":"Máy phát điện dự phòng 50 kVA: Số pha","quote":"Số pha | 3 pha","reference":"Chương V, mục III.3, bảng yêu cầu kỹ thuật, dòng 4","requirement":"3 pha"},{"item":"Máy phát điện dự phòng 50 kVA: Điện áp/Tần số","quote":"Điện áp/ Tần số | 380V/50Hz","reference":"Chương V, mục III.3, bảng yêu cầu kỹ thuật, dòng 4","requirement":"380V/50Hz"},{"item":"Máy phát điện dự phòng 50 kVA: Độ ồn","quote":"Độ ồn | ≤75dBA","reference":"Chương V, mục III.3, bảng yêu cầu kỹ thuật, dòng 4","requirement":"Không lớn hơn 75 dBA"},{"item":"Máy phát điện dự phòng 50 kVA: Tiêu chuẩn áp dụng","quote":"TCVN 9729-1:2013 (ISO\n8528-1:2005)","reference":"Chương V, mục III.3, bảng yêu cầu kỹ thuật, dòng 4","requirement":"TCVN 9729-1:2013 (ISO 8528-1:2005)"},{"item":"Máy phát điện dự phòng 50 kVA: Xuất xứ","quote":"Xuất xứ (nhà SX/nước SX) | Nhà thầu nêu rõ ở cột bên","reference":"Chương V, mục III.3, bảng yêu cầu kỹ thuật, dòng 4","requirement":"Nhà thầu nêu rõ xuất xứ (nhà sản xuất/nước sản xuất) ở cột bên"},{"item":"Tủ ATS: Tiêu chuẩn chế tạo","quote":"Tiêu chuẩn IEC 60947 - 2","reference":"Chương V, mục III.3, bảng yêu cầu kỹ thuật, dòng 5","requirement":"IEC 60947-2 hoặc tương đương"},{"item":"Tủ ATS: Kích thước","quote":"Phù hợp với thiết bị trong\nKích thước\ntủ. dày ≥1,0mm","reference":"Chương V, mục III.3, bảng yêu cầu kỹ thuật, dòng 5","requirement":"Phù hợp với thiết bị trong tủ; vỏ tủ dày ≥1,0mm"},{"item":"Tủ ATS: Kiểu vỏ tủ","quote":"Tủ treo, có ngăn đo lường\nKiểu vỏ tủ\nriêng","reference":"Chương V, mục III.3, bảng yêu cầu kỹ thuật, dòng 5","requirement":"Tủ treo, có ngăn đo lường riêng"},{"item":"Tủ ATS: Điều kiện vận hành","quote":"Điều kiện vận hành | Ngoài trời","reference":"Chương V, mục III.3, bảng yêu cầu kỹ thuật, dòng 5","requirement":"Ngoài trời"},{"item":"Tủ ATS: Độ bảo vệ của vỏ tủ","quote":"Độ bảo vệ của vỏ tủ | IP41","reference":"Chương V, mục III.3, bảng yêu cầu kỹ thuật, dòng 5","requirement":"IP41"},{"item":"Tủ ATS: Chiều dày lớp sơn tĩnh điện","quote":"Chiều dày lớp sơn tĩnh điện | mm | ≥0,1","reference":"Chương V, mục III.3, bảng yêu cầu kỹ thuật, dòng 5","requirement":"≥0,1 mm"},{"item":"Tủ ATS: Kiểu gia công","quote":"Kiểu gia công | Ép nguội","reference":"Chương V, mục III.3, bảng yêu cầu kỹ thuật, dòng 5","requirement":"Ép nguội"},{"item":"Tủ ATS: Cửa","quote":"2 lớp cánh phía trước; Góc\nCửa | mở cửa 135 độ; cửa có tay\ncầm có khóa","reference":"Chương V, mục III.3, bảng yêu cầu kỹ thuật, dòng 5","requirement":"2 lớp cánh phía trước; góc mở cửa 135 độ; cửa có tay cầm có khóa"},{"item":"Máy phát điện và thiết bị: Tình trạng, năm sản xuất","quote":"Cam kết hàng hóa, thiết bị phải mới 100%, chưa qua sử dụng, có nguồn gốc,\nxuất xứ rõ ràng, được sản xuất từ năm 2022 trở lại đây","reference":"Chương V, mục III.3","requirement":"Mới 100%, chưa qua sử dụng, có nguồn gốc xuất xứ rõ ràng, sản xuất từ năm 2022 trở lại đây"},{"item":"Máy phát điện và thiết bị: Bảng chào kỹ thuật","quote":"Nhà thầu có bảng chào kỹ thuật đầy đủ các nội\ndung: Tên hàng hóa, model (hoặc ký mã hiệu), hãng sản xuất, xuất xứ, đặc tính kỹ thuật,\nkèm theo catalogue/ tài liệu kỹ thuật","reference":"Chương V, mục III.3","requirement":"Nhà thầu có bảng chào kỹ thuật đầy đủ: tên hàng hóa, model (hoặc ký mã hiệu), hãng sản xuất, xuất xứ, đặc tính kỹ thuật, kèm catalogue/tài liệu kỹ thuật; tài liệu ngôn ngữ khác tiếng Việt hoặc tiếng Anh phải có bản dịch tiếng Việt"},{"item":"Máy phát điện và thiết bị: CO/CQ","quote":"Cam kết cung cấp Giấy chứng nhận xuất xứ hàng hóa (C/O) và Giấy chứng nhận\nchất lượng hàng hóa (C/Q) đối với các thiết bị nhập khẩu; hoặc giấy chứng nhận xuất\nxưởng đối với các thiết bị sản xuất trong nước","reference":"Chương V, mục III.3","requirement":"Cam kết cung cấp C/O và C/Q đối với thiết bị nhập khẩu; hoặc giấy chứng nhận xuất xưởng đối với thiết bị sản xuất trong nước"},{"item":"Máy phát điện và thiết bị: Hàng hóa tương đương","quote":"Nhà thầu có thể lựa chọn dự thầu hàng hóa có nguồn gốc, xuất\nxứ, nhà sản xuất, thương hiệu, mã hiệu phù hợp với điều kiện cung cấp","reference":"Chương V, mục III.3","requirement":"Thương hiệu, ký mã hiệu, xuất xứ trong bảng chỉ để minh họa; nhà thầu được chào hàng tương đương hoặc ưu việt hơn yêu cầu tối thiểu, kèm tài liệu chứng minh"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:23:48.899Z"}},"IB2300119201":{"u":"2026-11-03T19:37:21.035+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V- yêu cầu về kỹ thuật.docx, Tiêu chuẩn kỹ thuật.docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì 03 máy phát điện Cummins C2250D5 hiện hữu; văn bản không nêu công suất (kVA/kW), điện áp, tần số, đầu phát, bộ điều khiển, ATS (định mức), kích thước nhiên liệu, năm sản xuất, CO/CQ hay tiêu chuẩn, nên generatorCapacity để null.","Công suất không được suy ra từ mã model C2250D5 vì văn bản không ghi."],"result":{"keyInfo":{"bidName":"Bảo trì hệ thống máy phát điện tòa nhà Cục Viễn thông","notifyNo":"IB2300119201","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống máy phát điện - Số lượng và nhãn hiệu","quote":"Hệ thống máy phát điện dự phòng của toà nhà gồm 03 máy nhãn hiệu Cummins C2250D5 cần phải bảo trì.","reference":"Chương V, mục 1","requirement":"Hệ thống máy phát điện dự phòng của toà nhà gồm 03 máy nhãn hiệu Cummins C2250D5 cần phải bảo trì."},{"item":"Vật tư thay thế (chung) - Chủng loại, số lượng, chất lượng","quote":"Vật tư thay tế cho hệ thống máy phát điện: Đảm bảo đúng số lượng, chất lượng và chủng loại cho hệ thống 03 máy phát điện.","reference":"Chương V, mục 3.1, STT 3","requirement":"Vật tư thay thế cho hệ thống máy phát điện phải đảm bảo đúng số lượng, chất lượng và chủng loại cho hệ thống 03 máy phát điện."},{"item":"Thiết bị, linh kiện thay thế ngoài danh mục - Chính hãng, bảo hành","quote":"Thực hiện khắc phục, thay thế trong thời gian tối đa là 36 giờ; thiết bị, linh kiện thay thể phải chính hãng và phải được Nhà thầu bảo hành","reference":"Chương V, mục 3.1, STT 5","requirement":"Khắc phục, thay thế trong thời gian tối đa 36 giờ; thiết bị, linh kiện thay thế phải chính hãng và phải được nhà thầu bảo hành."},{"item":"Máy phát điện (mỗi máy) - Dầu bôi trơn","quote":"Dầu bôi trơn Shell Rimula (hoặc tương đương) cho động cơ công nghiệp 15W-40 hoặc 20W-50.","reference":"Chương V, mục 3.3.1, STT 1","requirement":"Dầu bôi trơn Shell Rimula (hoặc tương đương) cho động cơ công nghiệp 15W-40 hoặc 20W-50; 280 lít/máy x 3 máy, tổng 840 lít, tần suất 1."},{"item":"Máy phát điện (mỗi máy) - Lọc dầu bôi trơn","quote":"Lọc dầu bôi trơn Fleetguar (hoặc tương đương).","reference":"Chương V, mục 3.3.1, STT 2","requirement":"Lọc dầu bôi trơn Fleetguar (hoặc tương đương); 4 cái/máy x 3 máy, tổng 12 cái, tần suất 1."},{"item":"Máy phát điện (mỗi máy) - Lọc nhiên liệu","quote":"Lọc nhiên liệu Fleetguard (hoặc tương đương).","reference":"Chương V, mục 3.3.1, STT 3","requirement":"Lọc nhiên liệu Fleetguard (hoặc tương đương); 3 cái/máy x 3 máy, tổng 9 cái, tần suất 1."},{"item":"Máy phát điện (mỗi máy) - Lọc nước làm mát","quote":"Lọc nước làm mát Fleetguard (hoặc tương đương) cho hệ thống nước làm mát.","reference":"Chương V, mục 3.3.1, STT 4","requirement":"Lọc nước làm mát Fleetguard (hoặc tương đương) cho hệ thống nước làm mát; 2 cái/máy x 3 máy, tổng 6 cái, tần suất 1."},{"item":"Máy phát điện (mỗi máy) - Dung dịch chống đông cặn","quote":"Bổ sung dung dịch chống đông cặn Fleetguard (hoặc tương đương) cho hệ thống nước làm mát. 6 bình/1 máy x 3 máy (1.89 lít/bình)","reference":"Chương V, mục 3.3.1, STT 5","requirement":"Bổ sung dung dịch chống đông cặn Fleetguard (hoặc tương đương) cho hệ thống nước làm mát; 6 bình/máy x 3 máy (1.89 lít/bình), tổng 18 bình, tần suất 1."},{"item":"Máy phát điện (mỗi máy) - Lọc gió","quote":"4 cái/1 máy x 3 máy (mỗi máy 04 lọc gió)","reference":"Chương V, mục 3.3.1, STT 6","requirement":"Thay lọc gió: 4 cái/máy x 3 máy (mỗi máy 04 lọc gió), tổng 12 cái, tần suất 1."},{"item":"Máy phát điện - Vật tư phụ bảo dưỡng","quote":"Vật tư phụ phục vụ công việc bảo dưỡng (khăn, dây điện, nước axit accu....)","reference":"Chương V, mục 3.3.1, STT 7","requirement":"Vật tư phụ phục vụ bảo dưỡng (khăn, dây điện, nước axit accu...): 3 bộ, tần suất 1."},{"item":"Tủ máy cắt ACB đầu cực - Vật tư phụ thay thế","quote":"Vật tư phụ thay thế cho tủ máy cắt ACB đầu cực","reference":"Chương V, mục 3.3.1, STT 8","requirement":"Vật tư phụ thay thế cho tủ máy cắt ACB đầu cực: 3 tủ, tần suất 1."},{"item":"Động cơ - Thời gian khởi động, hòa đồng bộ, chuyển đổi ATS","quote":"Hiệu chỉnh tổng thời gian khởi động máy phát – hòa đồng bộ - chuyển đổi ATS phù hợp yêu cầu đổi nguồn điện tính từ khi nguồn điện chính bị mất đột ngột tránh tình trạng thời gian trễ kéo dài cấp điện cho toàn bộ hệ thống điện của tòa nhà.","reference":"Chương V, mục 3.1, STT 1","requirement":"Hiệu chỉnh tổng thời gian khởi động máy phát – hòa đồng bộ – chuyển đổi ATS phù hợp yêu cầu đổi nguồn điện khi nguồn điện chính bị mất đột ngột, tránh thời gian trễ kéo dài."},{"item":"Động cơ diesel - Kiểm tra vận hành không tải","quote":"Kiểm tra sơ bộ và vận hành chạy không tải máy phát điện trong 15 phút","reference":"Chương V, mục 3.3.2, phần III, STT 12","requirement":"Kiểm tra sơ bộ và vận hành chạy không tải máy phát điện trong 15 phút, tần suất 01 lần/6 tháng."},{"item":"Đầu phát điện - Kiểm tra AVR","quote":"Kiểm tra và hiệu chỉnh hệ số kích từ của bộ AVR","reference":"Chương V, mục 3.3.2, phần II, STT 3-4","requirement":"Kiểm tra đấu nối mạch điều khiển AVR/Over speed/Load pick up/Voltage phase balance; kiểm tra và hiệu chỉnh hệ số kích từ của bộ AVR, 01 lần/6 tháng."},{"item":"Đầu phát điện - Đo thông số điện theo tải","quote":"Kiểm tra đo và đối chiếu các thông số điện của máy phát điện với không tải/ 1/2 tải/ đầy tải…","reference":"Chương V, mục 3.3.2, phần II, STT 10","requirement":"Kiểm tra đo và đối chiếu các thông số điện của máy phát điện với không tải/1/2 tải/đầy tải, 01 lần/6 tháng."},{"item":"Cáp điện - Từ máy phát ra tủ hòa đồng bộ","quote":"Kiểm tra cáp điện cấp ra tải và đấu nối từ máy phát cấp ra tủ hòa đồng bộ. Xiết chặt khi cần thiết","reference":"Chương V, mục 3.3.2, phần II, STT 8","requirement":"Kiểm tra cáp điện cấp ra tải và đấu nối từ máy phát cấp ra tủ hòa đồng bộ; xiết chặt khi cần thiết, 01 lần/6 tháng."},{"item":"Bồn/tank nhiên liệu - Kiểm tra","quote":"Kiểm tra tình trạng bồn chứa nhiên liệu (mức dầu/ rò rỉ/ an toàn cháy nổ/ biển cảnh báo/..)","reference":"Chương V, mục 3.3.2, phần I, STT 3-4","requirement":"Kiểm tra tình trạng bồn chứa nhiên liệu (mức dầu/rò rỉ/an toàn cháy nổ/biển cảnh báo) và hệ thống tank chứa, bơm tiếp nhiên liệu, đường ống - van, tủ điều khiển bơm; tần suất 01 lần/tháng."},{"item":"Buồng máy - Tiêu âm, thông gió, làm mát","quote":"Kiểm tra hệ thống tiêu âm (vách và ống xả)/ chiếu sáng buồng máy","reference":"Chương V, mục 3.3.2, phần I, STT 1-2","requirement":"Kiểm tra hệ thống thông gió, làm mát buồng máy và hệ thống tiêu âm (vách và ống xả)/chiếu sáng buồng máy, 01 lần/quý."},{"item":"Động cơ - Khí thải và độ ồn","quote":"độ ồn của động cơ và đo kiểm chất lượng khí thải khi máy phát điện vận hành","reference":"Chương V, mục 3.1, STT 1","requirement":"Kiểm tra độ ồn của động cơ và đo kiểm chất lượng khí thải khi máy phát điện vận hành."},{"item":"Ắc quy - Kiểm tra","quote":"Kiểm tra mức độ phóng-nạp điện của bình ắc quy và độ điện phân.","reference":"Chương V, mục 3.1, STT 1; mục 3.3.2, phần I, STT 8","requirement":"Kiểm tra mức độ phóng-nạp điện của bình ắc quy và độ điện phân; kiểm tra bộ sạc accu 01 lần/6 tháng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:37:20.538Z"}},"IB2300119452":{"u":"2026-11-03T12:33:31.811+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu kỹ thuật gói 18.2022.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát điện hay bộ điều khiển (chỉ nêu hệ thống hiện hữu dùng máy Cummins).","Văn bản không nêu ATS, vỏ cách âm, độ ồn, thời hạn bảo hành hay tiêu chuẩn áp dụng cụ thể; không có phạm vi lắp đặt chi tiết ngoài danh mục phụ kiện.","Một số giá trị trong bảng có vẻ bị lỗi định dạng khi trích từ PDF (ví dụ nhiệt độ '-100C', '400C', '1040F'); đã chép nguyên văn, cần đối chiếu bản gốc.","Nhiều ô bảng bị ngắt dòng, nên một số trích dẫn chỉ là đoạn đầu của yêu cầu."],"result":{"keyInfo":{"bidName":"Gói thầu số 18: Cung cấp và lắp đặt máy phát điện dự phòng 2500kvA","notifyNo":"IB2300119452","generatorCapacity":"2500 kVA/ 2000 kW dự phòng tối đa; 2250 kVA/ 1800 kW liên tục tối đa (điện áp 6,3kV); số lượng 01 cái"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng: Số lượng","quote":"01 cái","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"01 cái"},{"item":"Máy phát điện dự phòng: Năm sản xuất","quote":"Năm sản xuất | 2023","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"Năm sản xuất 2023"},{"item":"Hàng hóa: Tình trạng","quote":"Hàng hóa phải mới 100%, đồng bộ đầy đủ chi tiết chưa qua sử dụng và được","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa phải mới 100%, đồng bộ đầy đủ chi tiết, chưa qua sử dụng"},{"item":"Hàng hóa: Xuất xứ, chất lượng","quote":"sản xuất từ năm 2023, có chứng chỉ xuất xứ hàng hóa, chứng nhận chất lượng.","reference":"Chương V, mục 1.2.a","requirement":"Sản xuất từ năm 2023, có chứng chỉ xuất xứ hàng hóa, chứng nhận chất lượng"},{"item":"Hàng hóa: Khai báo xuất xứ","quote":"sản xuất, nước sản xuất, chứng chỉ kiểm tra chất lượng. Trong quá trình nghiệm thu","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu phải chỉ ra hãng sản xuất, nước sản xuất, chứng chỉ kiểm tra chất lượng; hàng không có nguồn gốc theo quy định sẽ không được chấp nhận khi nghiệm thu bàn giao"},{"item":"Hàng hóa: Môi trường sử dụng","quote":"- Hàng hóa được cung cấp đảm bảo các yêu cầu kỹ thuật sử dụng trong mỏ","reference":"Chương V, mục 1.2.a","requirement":"Đảm bảo các yêu cầu kỹ thuật sử dụng trong mỏ hầm lò"},{"item":"Hàng hóa: Sẵn sàng vận hành","quote":"- Khi lắp đặt xong hàng hóa có thể vận hành được ngay mà chủ đầu tư không","reference":"Chương V, mục 1.2.a","requirement":"Lắp đặt xong có thể vận hành ngay, chủ đầu tư không cần bổ sung thêm chi tiết nào"},{"item":"Máy phát điện dự phòng: Tính đồng bộ","quote":"Các bộ phận của tổ máy phát điện: Động","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"Động cơ diezel, đầu phát điện, bộ điều khiển, bộ tăng áp động cơ, bộ lọc gió vào động cơ... phải được thiết kế, sản xuất và lắp ráp đồng bộ từ một nhà sản xuất máy phát điện"},{"item":"Máy phát điện dự phòng: Hòa đồng bộ","quote":"Hòa đồng bộ với hệ thống máy","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"Máy phát mới phải tương thích và hòa đồng bộ được với hệ thống máy phát điện hiện hữu của công ty (đang sử dụng máy phát điện Cummins)"},{"item":"Máy phát điện dự phòng: Hệ số công suất","quote":"Hệ số công suất | 0,8","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"0,8"},{"item":"Máy phát điện dự phòng: Điện áp đầu ra","quote":"Điện áp đầu ra | 6300 V","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"6300 V"},{"item":"Máy phát điện dự phòng: Số pha","quote":"Số pha | 3 pha","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"3 pha"},{"item":"Máy phát điện dự phòng: Tần số","quote":"Tần số | 50 Hz","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"50 Hz"},{"item":"Máy phát điện dự phòng: Nhiên liệu","quote":"Nhiên liệu | Diezel","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"Diezel"},{"item":"Máy phát điện dự phòng: Mức tiêu hao nhiên liệu 100% tải, chế độ liên tục","quote":"Chế độ liên tục | 446 lít/ giờ","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"446 lít/ giờ"},{"item":"Máy phát điện dự phòng: Mức tiêu hao nhiên liệu 100% tải, chế độ dự phòng","quote":"Chế độ dự phòng | 500 lít/ giờ","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"500 lít/ giờ"},{"item":"Máy phát điện dự phòng: Mức tiêu hao nhiên liệu 75% tải, chế độ liên tục","quote":"Mức tiêu hao nhiên liệu 75% tải Chế độ liên tục 336 lít/ giờ","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"336 lít/ giờ"},{"item":"Máy phát điện dự phòng: Mức tiêu hao nhiên liệu 50% tải, chế độ liên tục","quote":"Mức tiêu hao nhiên liệu 50% tải Chế độ liên tục 232 lít/ giờ","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"232 lít/ giờ"},{"item":"Máy phát điện dự phòng: Điều chỉnh điện áp không tải đến đầy tải","quote":"± 0.5% (tải ổn định)","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"± 0.5% (tải ổn định)"},{"item":"Máy phát điện dự phòng: Thay đổi điện áp ngẫu nhiên","quote":"Thay đổi điện áp ngẫu nhiên | ± 0.5% ( tải ổn định)","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"± 0.5% (tải ổn định)"},{"item":"Máy phát điện dự phòng: Thay đổi tần số ngẫu nhiên","quote":"Thay đổi tần số ngẫu nhiên | ± 0.25% ( tải ổn định)","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"± 0.25% (tải ổn định)"},{"item":"Máy phát điện dự phòng: Nhiệt độ môi trường làm việc nhỏ nhất","quote":"Nhiệt độ môi trường làm việc | Nhỏ nhất: -100C","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"Nhỏ nhất: -100C (ghi đúng như văn bản)"},{"item":"Máy phát điện dự phòng: Nhiệt độ môi trường làm việc lớn nhất","quote":"Nhiệt độ môi trường làm việc | Lớn nhất: 400C","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"Lớn nhất: 400C (ghi đúng như văn bản)"},{"item":"Máy phát điện dự phòng: Độ ẩm","quote":"Độ ẩm | < 95%","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"< 95%"},{"item":"Máy phát điện dự phòng: Thời gian xác lập, ổn định tần số và điện áp","quote":"≤ 10 giây","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"≤ 10 giây"},{"item":"Máy phát điện dự phòng: Khả năng đóng tải một bước 100% tải","quote":"Khả năng đóng tải một bước","reference":"Chương V, mục 1.2.b, hạng mục *","requirement":"10 giây"},{"item":"Động cơ: Kiểu động cơ","quote":"4 thì, 16 xilanh xếp hình chữ V, turbo","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"4 thì, 16 xilanh xếp hình chữ V, turbo tăng áp nhiệt độ thấp sau làm mát"},{"item":"Động cơ: Tốc độ quay định mức","quote":"Tốc độ quay định mức | 1.500 rpm","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"1.500 rpm"},{"item":"Động cơ: Tốc độ giới hạn","quote":"Tốc độ giới hạn | 1.725 ±50 rpm","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"1.725 ±50 rpm"},{"item":"Động cơ: Tỷ số nén","quote":"Tỷ số nén | 14.5:1","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"14.5:1"},{"item":"Động cơ: Kiểu bộ điều tốc","quote":"Kiểu bộ điều tốc | Điện tử","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Điện tử"},{"item":"Động cơ: Công suất ở chế độ dự phòng","quote":"2.145 kWm","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"2.145 kWm"},{"item":"Động cơ: Hệ thống khởi động","quote":"Bằng động cơ điện, sử dụng ắc quy 24","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Bằng động cơ điện, sử dụng ắc quy 24 VDC"},{"item":"Động cơ: Ắc quy - điện áp","quote":"Điện áp | 12 VDC","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"12 VDC"},{"item":"Động cơ: Ắc quy - số bình","quote":"Số bình ắc quy | 4 bình","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"4 bình"},{"item":"Động cơ: Ắc quy - dung lượng","quote":"Dung lượng bình ắc quy | 200 Ah","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"200 Ah"},{"item":"Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh | 60,2 lít","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"60,2 lít"},{"item":"Động cơ: Hệ thống làm mát (điều kiện nhiệt độ môi trường)","quote":"Két nước ở nhiệt độ môi trường 1040F","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Két nước ở nhiệt độ môi trường 1040F (400C)"},{"item":"Động cơ: Lưu lượng khí thải tại tải định mức, chế độ dự phòng","quote":"379 m3/min","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"379 m3/min"},{"item":"Động cơ: Nạp khí","quote":"Bằng tuốc bin tăng áp, có làm mat khí","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Bằng tuốc bin tăng áp, có làm mát khí nạp"},{"item":"Động cơ: Hệ thống nhiên liệu","quote":"Hệ thống nhiên liệu | Phun trực tiếp","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Phun trực tiếp"},{"item":"Động cơ: Hệ thống làm mát","quote":"Hệ thống làm mát | Bằng két nước , quạt gió và tản nhiệt","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Bằng két nước, quạt gió và tản nhiệt"},{"item":"Động cơ: Tổng lượng nhiệt đẩy ra ở chế độ dự phòng","quote":"66.000 Btu/phút","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"66.000 Btu/phút"},{"item":"Động cơ: Hệ thống ống xả tiêu âm","quote":"Hệ thống ống sả tiêu âm | Có đủ tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Có đủ tiêu chuẩn của nhà sản xuất"},{"item":"Đầu phát điện: Điện áp danh định","quote":"Điện áp danh định | U=6.300 V+5%","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"U=6.300 V+5%"},{"item":"Đầu phát điện: Công suất dự phòng tối đa (điện áp 6,3kV)","quote":"2500 kVA/ 2000 kW","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"2500 kVA/ 2000 kW"},{"item":"Đầu phát điện: Công suất liên tục tối đa (điện áp 6,3kV)","quote":"2250 kVA/ 1800 kW","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"2250 kVA/ 1800 kW"},{"item":"Đầu phát điện: Số pha","quote":"Số pha | 03 pha","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"03 pha"},{"item":"Đầu phát điện: Loại","quote":"04 cực là loại từ trường quay không chổi","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"04 cực, loại từ trường quay không chổi than, không thấm nước"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp tự động (AVR)","quote":"Sử dụng công nghệ kỹ thuật số hoặc","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Sử dụng công nghệ kỹ thuật số hoặc công nghệ điện tử vi xử lý; không chấp nhận công nghệ analog, điều chỉnh bằng biến trở xoay"},{"item":"Đầu phát điện: Độ tăng nhiệt tiêu chuẩn","quote":"Độ tăng nhiệt tiêu chuẩn | 125o C","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"125o C"},{"item":"Đầu phát điện: Loại kích từ","quote":"Loại kích từ | Nam châm vĩnh cửu","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Nam châm vĩnh cửu"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Cấp cách điện : | Cấp F","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Cấp F"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ | IP23","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"IP23"},{"item":"Bộ điều khiển: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp kỹ thuật số với đầu","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Điều chỉnh điện áp kỹ thuật số với đầu dò 3 pha"},{"item":"Bộ điều khiển: Đo thông số đầu ra AC","quote":"Đo thông số đầu ra AC bằng tín hiệu số","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Đo bằng tín hiệu số và tín hiệu tương tự"},{"item":"Bộ điều khiển: Hiển thị","quote":"Hiện thị thông tin trạng thái cảnh báo","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Hiển thị thông tin trạng thái cảnh báo máy phát; hiển thị trạng thái tất cả các chức năng quan trọng trong quá trình hoạt động của động cơ và đầu phát"},{"item":"Bộ điều khiển: Bảo vệ đầu phát","quote":"Tích hợp phần mềm bảo vệ đầu phát (không","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Tích hợp phần mềm bảo vệ đầu phát, không chấp nhận máy cắt đầu cực để bảo vệ"},{"item":"Bộ điều khiển: Lưu sự kiện","quote":"Có chức năng lưu lại các sự kiện xảy ra","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Lưu lại các sự kiện xảy ra đối với máy phát, 32 lỗi"},{"item":"Bộ điều khiển: Kết nối, truyền thông","quote":"Kết nối thiết bị của khách hàng thông qua","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Kết nối thiết bị của khách hàng qua giao thức Modbus, kết nối main control board hoặc PC qua cổng RS-485; truyền dữ liệu giữa máy phát và bộ điều khiển động cơ qua giao tiếp truyền thông; có khả năng dùng phần mềm để chỉnh định các thông số kỹ thuật của máy"},{"item":"Bộ điều khiển: Điều khiển khởi động","quote":"Hệ thống điều khiển khởi động thông","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Hệ thống điều khiển khởi động thông minh tích hợp khống chế nhiên liệu nhằm hạn chế khói đen và độ tăng vọt tần số"},{"item":"Bộ điều khiển: Điều khiển hòa song song kỹ thuật số","quote":"Chức năng điều khiển hòa song song kỹ","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Gồm hòa đồng bộ máy phát chia tải, điều khiển xuất nhập dữ liệu để hòa thanh cái; hòa đồng bộ kỹ thuật số máy phát (theo pha và điện áp) với thanh cái của hệ thống; thiết kế để hệ thống hoạt động tốt ngay cả khi độ méo dạng sóng điện áp thanh cái lớn"},{"item":"Bộ điều khiển: Chức năng bảo vệ, cảnh báo","quote":"- | Dừng máy do quá dòng và ngắn mạch","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Gửi tín hiệu cắt đến các vị trí dự phòng; dừng máy do quá dòng và ngắn mạch; cảnh báo quá dòng; dừng máy do quá áp và thấp áp; chạm đất 1 pha, 3 pha; dừng máy do quá tần số và thấp tần số; cảnh báo quá tải; dừng máy do công suất ngược; điện áp bình ắc quy thấp/cao; dừng máy do quá tốc; cảnh báo và dừng máy do áp suất dầu thấp; cảnh báo và dừng máy do nhiệt độ nước làm mát cao; cảnh báo mức nước làm mát thấp và dừng máy do thiếu nước làm mát; cảnh báo nhiệt độ nước làm mát thấp; dừng máy do lỗi khởi động; tín hiệu lỗi cảm biến; cảnh báo mức nhiên liệu thấp; dừng máy do thiếu nhiên liệu"},{"item":"Phụ kiện lắp đặt, đấu nối: Cáp 6.3KV","quote":"Cáp 6.3KV Cu/XLPE/PVC-3","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Cáp 6.3KV Cu/XLPE/PVC-3 (3x150) mm2, 100 m"},{"item":"Phụ kiện lắp đặt, đấu nối: Cáp điều khiển 19x1.5 mm2","quote":"Cáp điều khiển Cu/PVC/PVC","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Cáp điều khiển Cu/PVC/PVC 19x1.5 mm2, 110 m"},{"item":"Phụ kiện lắp đặt, đấu nối: Cáp đo lường","quote":"Cáp đo lường Cu/PVC/PVC","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Cáp đo lường Cu/PVC/PVC 4x2.5 mm2, 120 m"},{"item":"Phụ kiện lắp đặt, đấu nối: Cáp nguồn","quote":"Cáp nguồn Cu/PVC/PVC 2x2.5","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Cáp nguồn Cu/PVC/PVC 2x2.5 mm2, 110m"},{"item":"Phụ kiện lắp đặt, đấu nối: Cáp điều khiển 4 lõi chống nhiễu","quote":"Cáp điều khiển 4 lõi có chống","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Cáp điều khiển 4 lõi có chống nhiễu tiết diện 1 mm2, 120m"},{"item":"Phụ kiện lắp đặt, đấu nối: Cáp điều khiển 2 lõi chống nhiễu","quote":"Cáp điều khiển 2 lõi có chống","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Cáp điều khiển 2 lõi có chống nhiễu tiết diện 1 mm2, 100m"},{"item":"Phụ kiện lắp đặt, đấu nối: Đầu cáp co ngót lạnh","quote":"Đầu cáp co ngót lạnh 3 pha","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Đầu cáp co ngót lạnh 3 pha trong nhà 6.3 Kv kèm theo đầu cốt 3x150 mm2, 02 bộ"},{"item":"Phụ kiện lắp đặt, đấu nối: Hệ thống ống khói và giá đỡ","quote":"Hệ thống ống khói và giá đỡ | 01 HT","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"01 hệ thống"},{"item":"Phụ kiện lắp đặt, đấu nối: Thùng nhiên liệu dự phòng","quote":"Thùng nhiên liệu dự phòng | 4 m3","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"4 m3"},{"item":"Thí nghiệm hiệu chỉnh","quote":"Thí nghiệm hiệu chỉnh | Có","reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"Có"},{"item":"Tài liệu hướng dẫn sử dụng","quote":"Tài liệu hướng dẫn sử dụng","reference":"Chương V, mục 1.2.b, hạng mục 6","requirement":"Có tài liệu hướng dẫn sử dụng bằng tiếng Anh và bản dịch tiếng Việt"},{"item":"Catalogue và tài liệu kỹ thuật","quote":"- Nhà thầu phải cung cấp Catalogue của thiết bị và các tài liệu kỹ thuật có liên","reference":"Chương V, mục 3","requirement":"Nhà thầu cung cấp Catalogue của thiết bị và tài liệu kỹ thuật liên quan, dịch sang tiếng Việt nếu là tiếng nước ngoài"},{"item":"Dụng cụ đồ nghề","quote":"- Cung cấp dụng cụ đồ nghề phục vụ sửa chữa đầy đủ theo tiêu chuẩn của nhà","reference":"Chương V, mục 3","requirement":"Cung cấp dụng cụ đồ nghề phục vụ sửa chữa đầy đủ theo tiêu chuẩn của nhà sản xuất (nếu có)"},{"item":"Bảo hành","quote":"- Bảo hành thiết bị theo quy định của E-HSMT.","reference":"Chương V, mục 3","requirement":"Bảo hành thiết bị theo quy định của E-HSMT (văn bản không nêu thời hạn)"},{"item":"Kiểm định thiết bị dùng trong hầm lò","quote":"- Đối với các thiết bị, chi tiết có yêu cầu nghiêm ngặt, sử dụng trong hầm lò phải","reference":"Chương V, mục 4","requirement":"Thiết bị, chi tiết có yêu cầu nghiêm ngặt sử dụng trong hầm lò phải được kiểm định, thí nghiệm, hiệu chỉnh của cơ quan chuyên ngành có thẩm quyền; chi phí do nhà thầu chi trả"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:33:30.645Z"}},"IB2300119789":{"u":"2026-11-03T13:43:45.944+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YEU CAU KY THUAT - MAY PHAT DIEN.doc), chưa phân tích cả HSMT.","Tệp .doc bị lỗi mã hóa khi trích văn bản: byte 8-bit bị đọc thành UTF-16 nên hiện ra chuỗi ký tự CJK. Các thông số được khôi phục bằng cách giải ngược từng cặp byte nên một số ký tự có dấu tiếng Việt bị mất, đặc biệt ở các ô nhãn.","Vì chuỗi gốc không đọc được nên mọi trường quote đều để null, không trích nguyên văn.","Nhãn 'liên tục' và 'tối đa' của hai dòng công suất, cùng chữ sau '4 t' của loại động cơ, là phần suy ra từ các ký tự còn lại. Nên đối chiếu với tệp .doc gốc.","Một dòng thông số (dạng 'Lo?i d?u ... Kh?ng c? ...') không đọc được nên không đưa vào danh sách.","Dòng điện định mức 27A không khớp với công suất 25 kVA, 1 pha, 220V/230V (cỡ 110 A). Nên kiểm tra lại số này trong tệp gốc.","Đề nghị sửa bước trích văn bản .doc trong genbid-sync.js (đọc đúng bảng mã) rồi chạy lại lệnh specs cho gói này.","Kiểm tra tự động: 13 mục có con số không thấy trong HSMT, cần kiểm tra lại: Tổ máy phát điện: số lượng (01); Tình trạng, năm sản xuất, CO/CQ (100, 2022); Phạm vi cung cấp kèm theo (25); Công suất liên tục (25, 25); Công suất tối đa (275, 275); Dòng điện định mức (27); Động cơ: model (4102); Động cơ: tốc độ (1500); Đầu phát: model (1784); Đầu phát: tần số (50); Đầu phát: điện áp (220, 230); Đầu phát: cấp bảo vệ (23); Bảo hành (12)."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt 01 máy phát điện","notifyNo":"IB2300119789","generatorCapacity":"25KWA/25KVA liên tục; tối đa 27,5KWA/27,5KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: chủng loại","quote":null,"reference":"Chương V, mục 1 - Danh mục báo giá","requirement":"Máy phát điện HUYNDAI hoặc tương đương (viết đúng như văn bản)"},{"item":"Tổ máy phát điện: số lượng","quote":null,"reference":"Tên gói thầu IB2300119789","unverified":true,"requirement":"01 máy phát điện (lấy từ tên gói thầu; ô số lượng trong bảng không đọc được)"},{"item":"Tình trạng, năm sản xuất, CO/CQ","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"Máy mới 100%, sản xuất từ năm 2022 trở lại, có đầy đủ CQ và CO khi giao hàng"},{"item":"Phạm vi cung cấp kèm theo","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"Bao gồm ATS chuyển đổi nguồn và cáp điện CADIVI 2x25. Văn bản không nêu dòng điện định mức của ATS"},{"item":"Công suất liên tục","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"25KWA/25KVA"},{"item":"Công suất tối đa","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"27,5KWA/27,5KVA"},{"item":"Dòng điện định mức","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"= 27A"},{"item":"Động cơ: model","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"HY 4102"},{"item":"Động cơ: loại","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","requirement":"Động cơ 4 t… (chữ bị mất dấu), làm mát bằng dung dịch"},{"item":"Động cơ: tốc độ","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"1.500 vòng/phút"},{"item":"Khởi động","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","requirement":"Đề điện"},{"item":"Đầu phát: model","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"1784H"},{"item":"Đầu phát: số pha","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","requirement":"1 pha"},{"item":"Đầu phát: tần số","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"50Hz"},{"item":"Đầu phát: điện áp","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"220V/230V"},{"item":"Đầu phát: điều chỉnh điện áp","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","requirement":"Tự động AVR"},{"item":"Đầu phát: cấp cách điện","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","requirement":"H"},{"item":"Đầu phát: cấp bảo vệ","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"IP 23"},{"item":"Bảo hành","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật đối với HHDV cần báo giá","unverified":true,"requirement":"Thời gian bảo hành thiết bị tối thiểu 12 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:43:45.097Z"}},"IB2300120176":{"u":"2026-11-03T20:39:16.522+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V- Tiêu chuẩn đánh giá kỹ thuật.pdf), chưa phân tích cả HSMT.","Số lượng: 07 máy 12KVA (mục giới thiệu) tương ứng phần A ghi 12,5 KVA; 01 máy 40KVA.","Phần đầu phát của máy 40 kVA ghi điện áp ra 220-230 VAC, 1 pha 2 dây, trong khi tổ máy ghi 220/380 – 230-400V; ghi lại đúng như văn bản.","Mục ATS của máy 12,5 kVA bỏ số thứ tự 8; các bảng bị tách dòng nên nhiều ô được trích theo từng dòng.","Mục 1.3 và phần Mục 2, Mục 3 cuối tệp là mẫu để trống; Mục 3 đầu tệp có yêu cầu thử nghiệm."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện 12KVA và 40KVA chạy dầu Diesel cho các trạm BTS- VNPT Quảng Trị năm 2023","notifyNo":"IB2300120176","generatorCapacity":"7 x 12,5 kVA công suất liên tục (mục giới thiệu ghi 12KVA) và 1 x 40 kVA công suất liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Tình trạng, chứng nhận","quote":"Tình trạng: máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng","reference":"Chương V, mục 2.a","requirement":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Chung: Năm sản xuất","quote":"- Năm sản xuất: Năm 2022 trở về sau","reference":"Chương V, mục 2.a","requirement":"Năm 2022 trở về sau"},{"item":"Chung: Khí thải","quote":"QCVN 19:2009/BTNMT","reference":"Chương V, mục 2.a","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải tuân thủ TCVN 6627-6:2011"},{"item":"Chung: Chứng chỉ của nhà sản xuất hoặc nhà thầu","quote":"- Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO14001:2015;","reference":"Chương V, mục 2.a","requirement":"ISO9001:2015; ISO14001:2015; ISO45001:2018"},{"item":"Chung: Điều kiện hoạt động","quote":"trong điều kiện nhiệt độ môi trường từ 0 đến 40 độ C và độ ẩm môi trường <80%.","reference":"Chương V, mục 2.a","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40 độ C, độ ẩm môi trường <80%"},{"item":"Chung: Nối đất","quote":"- Nối đất: Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc","reference":"Chương V, mục 2.a","requirement":"Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất"},{"item":"Máy 12,5 kVA - Tổ máy: Nhãn hiệu/Xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ","reference":"Chương V, mục 2.b, A.I.1","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp; xuất xứ nhà thầu tự đề xuất"},{"item":"Máy 12,5 kVA - Tổ máy: Công suất liên tục","quote":"≥ 12.5 ±0.5KVA","reference":"Chương V, mục 2.b, A.I.2","requirement":"≥ 12.5 ±0.5KVA"},{"item":"Máy 12,5 kVA - Tổ máy: Công suất tối đa","quote":"≥ 13.8 kVA","reference":"Chương V, mục 2.b, A.I.3","requirement":"≥ 13.8 kVA"},{"item":"Máy 12,5 kVA - Tổ máy: Điện áp/Tần số, hệ số công suất","quote":"≤ ±1,5%/1.5%","reference":"Chương V, mục 2.b, A.I.4-5","requirement":"220-230V/50Hz; cos Ø = 1; dao động điện áp/tần số ≤ ±1,5%/1.5% (từ không tải đến 100% tải)"},{"item":"Máy 12,5 kVA - Tổ máy: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới","reference":"Chương V, mục 2.b, A.I.6","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ dự phòng; không chổi than, tự kích từ, AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy 12,5 kVA - Tổ máy: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải:","reference":"Chương V, mục 2.b, A.I.9","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 73 dB(A)"},{"item":"Máy 12,5 kVA - Tổ máy: Cấp bảo vệ vỏ ngoài","quote":"Cấp bảo vệ bằng vỏ ngoài | IP23","reference":"Chương V, mục 2.b, A.I.10","requirement":"IP23"},{"item":"Máy 12,5 kVA - Tổ máy: Thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 2.b, A.I.11-12","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy, không cao hơn nóc máy; có khóa; dung tích ≥ 65 lít"},{"item":"Máy 12,5 kVA - Tổ máy: Tiêu thụ nhiên liệu","quote":"≤ 4,5 L/h","reference":"Chương V, mục 2.b, A.I.13-14","requirement":"100% tải liên tục ≤ 4,5 L/h; 75% tải liên tục ≤ 3,5 L/h"},{"item":"Máy 12,5 kVA - Tổ máy: Khả năng khởi động và quá tải","quote":"Có khả năng khởi động từ mức 0%","reference":"Chương V, mục 2.b, A.I.15-16","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s; hoạt động 1 giờ ở công suất dự phòng trong 06 giờ bất kỳ"},{"item":"Máy 12,5 kVA - Tổ máy: Vỏ máy","quote":"- Công nghệ chế tạo vỏ: Tôn dày 2","reference":"Chương V, mục 2.b, A.I.17","requirement":"Sơn tĩnh điện, đặt ngoài trời, thoát nhiệt hướng lên nóc; liên kết khung bằng cao su chống rung; tôn dày 2 ly trở lên, dạng module; vật liệu mút giảm âm; cửa kính ở phần điều khiển, cửa có khóa và gioăng"},{"item":"Máy 12,5 kVA - Tổ máy: Kích thước, trọng lượng","quote":"≤ 1450 x 695 x 940 mm","reference":"Chương V, mục 2.b, A.I.19-20","requirement":"Kích thước (D x R x C) ≤ 1450 x 695 x 940 mm; trọng lượng khô ≤ 630 Kg"},{"item":"Máy 12,5 kVA - Động cơ: Thương hiệu, xuất xứ, năm sản xuất","quote":"Thương hiệu thuộc các hãng EU","reference":"Chương V, mục 2.b, A.II.1-3","requirement":"Thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương; xuất xứ nhà thầu đề xuất; năm sản xuất 2022 trở lại đây"},{"item":"Máy 12,5 kVA - Động cơ: Loại, tiêu chuẩn","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 2.b, A.II.4-5","requirement":"4 kỳ làm mát bằng nước; theo ISO 8528-1, ISO 3046, DIN6271"},{"item":"Máy 12,5 kVA - Động cơ: Xilanh","quote":"≥ 4, thẳng hàng","reference":"Chương V, mục 2.b, A.II.6-10","requirement":"Dung tích ≥ 2,3 lít; đường kính ≥ 89 mm; hành trình ≤ 92 mm; tỉ số nén ≥ 17.5:1; số xilanh ≥ 4, thẳng hàng"},{"item":"Máy 12,5 kVA - Động cơ: Công suất và tốc độ","quote":"≥ 17 kW ở 1500 vòng/ phút","reference":"Chương V, mục 2.b, A.II.11-13","requirement":"Định mức ≥ 17 kW ở 1500 vòng/phút; dự phòng ≥ 19 kW ở 1500 vòng/phút (Net); tốc độ 1500 vòng/phút"},{"item":"Máy 12,5 kVA - Động cơ: Nhiên liệu, phun, hút khí","quote":"Trực tiếp (Direct)","reference":"Chương V, mục 2.b, A.II.14-16","requirement":"Diesel; phun trực tiếp; hút khí tự nhiên"},{"item":"Máy 12,5 kVA - Động cơ: Khởi động, ắc quy, sạc","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 2.b, A.II.17-20","requirement":"Khởi động điện 12VDC; ắc quy ≥ 60Ah kín khí; mô tơ khởi động ≥ 3,0kW; máy phát sạc ắc quy ≥ 35A"},{"item":"Máy 12,5 kVA - Động cơ: Điều tốc","quote":"≤ ±0.5%","reference":"Chương V, mục 2.b, A.II.21-22","requirement":"Điện tử; độ ổn định tốc độ ở tải không đổi (ISO 8528-5 Class G3) ≤ ±0.5%"},{"item":"Máy 12,5 kVA - Động cơ: Bôi trơn, làm mát, lọc","quote":"≤ 8,2 lít","reference":"Chương V, mục 2.b, A.II.23-27","requirement":"Có lọc gió, lọc nhiên liệu, lọc nhớt thay thế được; dung tích dầu bôi trơn ≤ 11.5 lít; làm mát bằng nước có dung dịch chống đóng cặn, bình nước phụ; dung tích nước làm mát ≤ 8,2 lít"},{"item":"Máy 12,5 kVA - Đầu phát: Nhãn hiệu, năm sản xuất","quote":"Nhãn hiệu cùng với nhãn hiệu tổ","reference":"Chương V, mục 2.b, A.III.1-3","requirement":"Nhãn hiệu cùng nhãn hiệu tổ máy; xuất xứ nhà thầu cung cấp thông tin; năm sản xuất 2022 trở lại đây"},{"item":"Máy 12,5 kVA - Đầu phát: Điện áp, pha, tần số","quote":"1 pha 2 dây","reference":"Chương V, mục 2.b, A.III.4-9","requirement":"cos φ = 1; điện áp ra 220-230 VAC; 1 pha 2 dây; dao động điện áp ≤ ± 1%; dao động tần số ≤ ± 1,5%; 50 Hz"},{"item":"Máy 12,5 kVA - Đầu phát: Công suất","quote":"≥ 15.0 KVA","reference":"Chương V, mục 2.b, A.III.10-13","requirement":"Liên tục tại 40oC, Class H ≥ 15.0 KVA; dự phòng ≥ 110%* công suất liên tục; quá tải 110% trong 1 giờ trong 06 giờ bất kỳ; quá tốc độ ≥ 2250 vòng"},{"item":"Máy 12,5 kVA - Đầu phát: Kích từ, AVR, cách nhiệt, bảo vệ, hiệu suất","quote":"Tối thiểu cấp H","reference":"Chương V, mục 2.b, A.III.14-18","requirement":"Tự kích từ không chổi than; AVR; cách nhiệt tối thiểu cấp H; ≥ IP23; hiệu suất ≥ 88% tại 100% tải liên tục"},{"item":"Máy 12,5 kVA - Điều khiển: Bảng điều khiển","quote":"Có cổng USB để kết nối với PC","reference":"Chương V, mục 2.b, A.IV.2-9, 15","requirement":"Kỹ thuật số, màn hình LCD, cổng USB kết nối PC; nhiệt độ hoạt động -30oC đến 70oC; cấp bảo vệ ≥ IP65 (BS EN 60529); phím Stop/Reset, Man, Auto, Start; nút dừng khẩn cấp; đèn LED trạng thái"},{"item":"Máy 12,5 kVA - Điều khiển: Dải đo và tiêu chuẩn","quote":"3.5Hz ÷ 75Hz","reference":"Chương V, mục 2.b, A.IV.11-14","requirement":"Dải điện áp lưới và máy phát 15V ÷ 415V AC (Ph to N), 26V ÷ 479V AC (Ph to Ph); dải tần số 3.5Hz ÷ 75Hz; tiêu chuẩn BS EN 61000-6-2, 61000-6-4, 60950, 60068-2-x, 60529"},{"item":"Máy 12,5 kVA - Điều khiển: Đo lường, bảo vệ, giao diện ATS","quote":null,"reference":"Chương V, mục 2.b, A.IV.16-19","requirement":"Hiển thị LCD điện áp, tần số, dòng điện, công suất, tốc độ động cơ, giờ chạy, điện áp ắc quy, nhiệt độ nước, áp suất dầu, mức nhiên liệu; có bảo vệ dừng máy tự động và cảnh báo; có giao diện kết nối ATS"},{"item":"Máy 12,5 kVA - Kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực,","reference":"Chương V, mục 2.b, A.V.1-2","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; Aptomat 1 pha, 2 cực, dòng phù hợp công suất máy"},{"item":"Máy 12,5 kVA - Hệ thống nạp accu từ điện lưới","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 2.b, A.VI","requirement":"Switchmode, flyback 65 kHz; đầu ra tự động chọn 13.5 hoặc 27.0VDC; dòng ra ≥ 4.0 ADC liên tục; đầu vào 170-300 VAC, 45-68 Hz; hiệu suất ≥ 92%; ≥ IP20"},{"item":"Máy 12,5 kVA - ATS","quote":"250V-100A, 10KA -2P","reference":"Chương V, mục 2.b, A.VII","requirement":"Năm sản xuất 2023; dòng định mức ≥ 85A; 220/230V; 1 pha; 2 cực; thiết bị đóng cắt 2 vị trí ON-ON AC 250V-100A, 10KA -2P; chế độ AUTO-MANUAL, chức năng AMF; đèn hiển thị trạng thái; vỏ tủ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời"},{"item":"Máy 40 kVA - Tổ máy: Nhãn hiệu/Xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ","reference":"Chương V, mục 2.b, B.I.1","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp; xuất xứ nhà thầu tự đề xuất"},{"item":"Máy 40 kVA - Tổ máy: Công suất","quote":"≥ 40 KVA","reference":"Chương V, mục 2.b, B.I.2-3","requirement":"Liên tục ≥ 40 KVA; tối đa ≥ 44 kVA"},{"item":"Máy 40 kVA - Tổ máy: Điện áp/Tần số, hệ số công suất","quote":"220/380 – 230-400V/50Hz","reference":"Chương V, mục 2.b, B.I.4-6","requirement":"220/380 – 230-400V/50Hz; cos Ø = 0.8; dao động điện áp/tần số ≤ ±1,5%/1.5%"},{"item":"Máy 40 kVA - Tổ máy: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới","reference":"Chương V, mục 2.b, B.I.7","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm và ổ khóa điện đề nổ dự p