chưa đọc chắc chắn; các ô này để quote là null hoặc ghi rõ là lỗi đọc.","Bảng máy 30 kVA bị trống giá trị ở dòng 'Cấp cách điện' của đầu phát.","Nhiều ô quote để null vì chữ OCR bị sai dấu hoặc lẫn ký tự, không thể sao chép nguyên văn chính xác.","Phần cuối tệp là bảng danh sách đơn vị nhận máy (mục 5) bị vỡ OCR, không đọc được; không có thông số kỹ thuật nào từ phần này."],"result":{"keyInfo":{"bidName":"Cung cấp máy phát điện năm 2023 cho Agribank","notifyNo":"IB2300163186","generatorCapacity":"Tổng 97 máy: 27 x 15 kVA, 36 x 30 kVA, 30 x 100 kVA, 4 x 200 kVA (mỗi loại có công suất liên tục và công suất dự phòng: 15/16,5 kVA; 30/33 kVA; 100/110 kVA; 200/220 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng và quy mô","quote":"Trang bị 97 máy phát điện (bao gồm cả cáp nguồn)","reference":"Chương V, mục 1","requirement":"Trang bị 97 máy phát điện (bao gồm cả cáp nguồn): 15KVA 27 chiếc; 30KVA 36 chiếc; 100KVA 30 chiếc; 200KVA 04 chiếc"},{"item":"Chung - Tình trạng, năm sản xuất, xuất xứ","quote":"Toàn bộ các máy phát điện được cung cấp phải mới 100%, nguyên đai, nguyên kiện,","reference":"Chương V, mục 2.1","requirement":"Mới 100%, nguyên đai, nguyên kiện, sản xuất từ năm 2023 trở lại đây; có tên (ký mã hiệu/model), hãng sản xuất, nguồn gốc xuất xứ rõ ràng, kèm đầy đủ thông số kỹ thuật"},{"item":"Chung - CO/CQ (nhập khẩu nguyên chiếc)","quote":"Đối với tổ máy phát điện nhập khẩu nguyên chiếc phải có giấy chứng nhận chất lượng sản phẩm (CQ) của nhà sản xuất","reference":"Chương V, mục 2.1","requirement":"Tổ máy nhập khẩu nguyên chiếc phải có giấy chứng nhận chất lượng sản phẩm (CQ) của nhà sản xuất và chứng nhận xuất xứ hàng hóa (CO) do cơ quan có thẩm quyền cấp"},{"item":"Chung - CO/CQ (lắp ráp trong nước)","quote":"Động cơ, đầu phát, Bảng điều khiển phải có chứng nhận xuất xứ hàng hóa (CO)","reference":"Chương V, mục 2.1","requirement":"Tổ máy lắp ráp trong nước: các thiết bị chính (động cơ, đầu phát, bảng điều khiển) phải có CO của cơ quan có thẩm quyền cấp và CQ của nhà sản xuất"},{"item":"Chung - Tiêu chuẩn khí thải","quote":"QCVN19:2009/BTNMT ngày 16/11/2009","reference":"Chương V, mục 2.1","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ QCVN19:2009/BTNMT ngày 16/11/2009"},{"item":"Chung - Catalogue/tài liệu kỹ thuật","quote":"Toàn bộ các thiết bị trong hồ sơ dự thầu phải có Catalogue hoặc tài liệu kỹ thuật","reference":"Chương V, mục 2.1","requirement":"Toàn bộ thiết bị phải có catalogue hoặc tài liệu kỹ thuật bằng tiếng Việt (tài liệu tiếng nước ngoài phải có bản dịch sang tiếng Việt)"},{"item":"Chung - Thương hiệu/model nêu trong bảng","quote":null,"reference":"Chương V, cuối mục 2.2","requirement":"Thương hiệu, ký mã hiệu nêu trong bảng chỉ để minh họa; nhà thầu được chào hàng tương đương hoặc ưu việt hơn yêu cầu tối thiểu, và phải có tài liệu chứng minh nếu chào hàng tương đương"},{"item":"Chung - Phạm vi lắp đặt","quote":"Lắp đặt các thiết bị theo đúng vị trí và yêu cầu của Chủ đầu tư;","reference":"Chương V, mục 1 và mục 3.1","requirement":"Cung cấp, vận chuyển, bảo quản, lắp đặt đúng vị trí và yêu cầu của chủ đầu tư, thử nghiệm, vận hành thử, nghiệm thu, bàn giao, hướng dẫn sử dụng và bảo trì; thời gian thực hiện tối đa 150 ngày"},{"item":"Chung - Bảo hành","quote":"Máy phát điện được bảo hành tối thiéu 24 tháng","reference":"Chương V, mục 3.2","requirement":"Bảo hành tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu tổng thể hợp đồng; cam kết cung cấp vật tư sửa chữa sau bảo hành tối thiểu 05 năm; vật tư thay thế mới 100%, sản xuất từ năm 2023 trở đi, chính hãng"},{"item":"Máy 15 kVA - Số lượng","quote":"Máy phát điện công suất 15KVA: 27 chiếc.","reference":"Chương V, mục 1","requirement":"27 chiếc"},{"item":"Máy 15 kVA: Yêu cầu chung của tổ máy","quote":"Tổ máy phát điện chạy dầu diesel thông dụng,","reference":"Chương V, mục 2.2, bảng 15KVA, phần A","requirement":"Tổ máy chạy dầu diesel thông dụng, không chổi than, tự kích từ, tự động điều chỉnh điện áp, trang bị vỏ cách âm đồng bộ theo máy; khởi động đề điện"},{"item":"Máy 15 kVA: Công suất tổ máy","quote":"Công suất tổ máy liên tục >15kVA","reference":"Chương V, mục 2.2, bảng 15KVA, A.2-A.3","requirement":"Liên tục >15kVA; dự phòng >16,5 kVA"},{"item":"Máy 15 kVA: Điện áp, tần số, pha, tốc độ","quote":null,"reference":"Chương V, mục 2.2, bảng 15KVA, A.4-A.8","requirement":"Điện áp 220V/230V; độ ổn định điện áp +1%; tần số 50Hz; 1 pha 2 dây; tốc độ quay 1.500 vòng/phút"},{"item":"Máy 15 kVA: Độ ồn","quote":null,"reference":"Chương V, mục 2.2, bảng 15KVA, A.9","requirement":"Độ ồn cách 7m ở 100% tải, không gian mở: <65dB (dòng văn bản bị lỗi, hiển thị '<65dB42dB')"},{"item":"Máy 15 kVA: Bình nhiên liệu và tiêu hao nhiên liệu","quote":"Bình nhiên liệu > 60 lít","reference":"Chương V, mục 2.2, bảng 15KVA, A.10-A.11","requirement":"Bình nhiên liệu > 60 lít; mức tiêu hao nhiên liệu ở 100% tải <4,7 lít/giờ"},{"item":"Máy 15 kVA: Động cơ","quote":"Công suất dự phòng >20 kW","reference":"Chương V, mục 2.2, bảng 15KVA, phần B","requirement":"4 thì, diesel, làm mát bằng nước; >= 4 xy lanh thẳng hàng; công suất liên tục >18kW; dự phòng >20 kW; phun nhiên liệu trực tiếp; tỷ số nén >175:1 (như văn bản ghi, có thể do lỗi đọc); tốc độ 1.500 vòng/phút; dung tích xy lanh >2.3 lít; bộ điều tốc điện tử"},{"item":"Máy 15 kVA: Đầu phát","quote":"Cấp cách điện H","reference":"Chương V, mục 2.2, bảng 15KVA, phần C","requirement":"Đồng bộ, tự kích từ, không chổi than; AVR; công suất liên tục > 15 kVA, dự phòng > 16,5 kVA; hệ số công suất 1; 220V/230V; 50Hz; cấp cách điện H; cấp bảo vệ >IP23"},{"item":"Máy 15 kVA: Hệ thống điều khiển, bảo vệ, đo lường","quote":null,"reference":"Chương V, mục 2.2, bảng 15KVA, phần D","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD; hiển thị dòng điện, điện áp, tần số, thời gian chạy, công suất; cảnh báo/bảo vệ quá tải, quá dòng, quá tốc"},{"item":"Máy 15 kVA: ATS","quote":"Dòng điện định mức > 100A, 1 pha","reference":"Chương V, mục 2.2, bảng 15KVA, phần E","requirement":"Dòng điện định mức > 100A, 1 pha; tự động đóng/cắt tải, tắt/mở máy phát; bảo vệ sự cố điện lưới/máy phát; đèn báo; công tắc chế độ Tự động - Thủ công"},{"item":"Máy 15 kVA: Vỏ chống ồn","quote":null,"reference":"Chương V, mục 2.2, bảng 15KVA, phần F","requirement":"Thép dày 2mm, sơn tĩnh điện, chống bụi, thích hợp ngoài trời"},{"item":"Máy 15 kVA: Cáp nguồn","quote":"Loại CU/XLPE/PVC 2x16mm2","reference":"Chương V, mục 2.2, bảng 15KVA, phần G","requirement":"Loại CU/XLPE/PVC 2x16mm2"},{"item":"Máy 30 kVA - Số lượng","quote":"Máy phát điện công suất 30KVA: 36 chiếc.","reference":"Chương V, mục 1","requirement":"36 chiếc"},{"item":"Máy 30 kVA: Yêu cầu chung của tổ máy","quote":null,"reference":"Chương V, mục 2.2, bảng 30KVA, phần A","requirement":"Tổ máy chạy dầu Diesel thông dụng, không chổi than, tự kích từ, tự động điều chỉnh điện áp, vỏ cách âm đồng bộ theo máy; khởi động đề điện"},{"item":"Máy 30 kVA: Công suất tổ máy","quote":"Công suất tổ máy liên tục >30kVA","reference":"Chương V, mục 2.2, bảng 30KVA, A.2-A.3","requirement":"Liên tục >30kVA; dự phòng >33 kVA"},{"item":"Máy 30 kVA: Điện áp, tần số, pha, tốc độ","quote":null,"reference":"Chương V, mục 2.2, bảng 30KVA, A.4-A.8","requirement":"Điện áp 220/380V; độ ổn định điện áp +1%; tần số 50Hz; 3 pha 4 dây; tốc độ quay 1.500 vòng/phút"},{"item":"Máy 30 kVA: Bình nhiên liệu, độ ồn, tiêu hao nhiên liệu","quote":null,"reference":"Chương V, mục 2.2, bảng 30KVA, A.9-A.11","requirement":"Bình nhiên liệu > 100 lít; độ ồn cách 7m ở 100% tải, không gian mở: < 65dB (dòng văn bản bị lỗi, lẫn '42dB'); tiêu hao nhiên liệu ở 100% tải <7,6 lít/giờ"},{"item":"Máy 30 kVA: Động cơ","quote":null,"reference":"Chương V, mục 2.2, bảng 30KVA, phần B","requirement":"4 thì, diesel, làm mát bằng nước; >= 4 xy lanh thẳng hàng; công suất liên tục >30Kw, dự phòng >33 Kw; phun trực tiếp; tỷ số nén >17,5:1; nạp khí turbo tăng áp; 1.500 vòng/phút; dung tích xy lanh >2,3 lít; bộ điều tốc điện tử"},{"item":"Máy 30 kVA: Đầu phát","quote":null,"reference":"Chương V, mục 2.2, bảng 30KVA, phần C","requirement":"Đồng bộ, tự kích từ, không chổi than; AVR; liên tục >30kVA, dự phòng >33kVA; hệ số công suất 0,8; 220/380V; 50Hz; cấp bảo vệ >IP23 (giá trị cấp cách điện bị trống trong văn bản)"},{"item":"Máy 30 kVA: Hệ thống điều khiển, bảo vệ, đo lường","quote":null,"reference":"Chương V, mục 2.2, bảng 30KVA, phần D","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD; hiển thị dòng điện, điện áp, tần số, thời gian chạy, công suất; cảnh báo/bảo vệ quá tải, quá dòng, quá tốc"},{"item":"Máy 30 kVA: ATS","quote":"Dòng điện định mức > 100A, 3 pha.","reference":"Chương V, mục 2.2, bảng 30KVA, phần E","requirement":"Dòng điện định mức > 100A, 3 pha; tự động đóng/cắt tải, tắt/mở máy phát; bảo vệ sự cố điện lưới/máy phát; đèn báo; công tắc Tự động - Thủ công"},{"item":"Máy 30 kVA: Vỏ chống ồn","quote":null,"reference":"Chương V, mục 2.2, bảng 30KVA, phần F","requirement":"Thép dày 2mm, sơn tĩnh điện, chống bụi, thích hợp ngoài trời"},{"item":"Máy 30 kVA: Cáp nguồn","quote":"Loại CU/XLPE/PVC 3x16mm2 +1x10mm2","reference":"Chương V, mục 2.2, bảng 30KVA, phần G","requirement":"Loại CU/XLPE/PVC 3x16mm2 +1x10mm2"},{"item":"Máy 100 kVA - Số lượng","quote":"Máy phát điện công suất 100KVA: 30 chiếc.","reference":"Chương V, mục 1","requirement":"30 chiếc"},{"item":"Máy 100 kVA: Yêu cầu chung của tổ máy","quote":null,"reference":"Chương V, mục 2.2, bảng 100KVA, phần A","requirement":"Tổ máy chạy dầu Diesel thông dụng, không chổi than, tự kích từ, tự động điều chỉnh điện áp, vỏ giảm âm đồng bộ theo máy; khởi động đề điện"},{"item":"Máy 100 kVA: Công suất tổ máy","quote":"Công suất dự phòng >110kVA","reference":"Chương V, mục 2.2, bảng 100KVA, A.2-A.3","requirement":"Liên tục > 100 kVA; dự phòng >110kVA"},{"item":"Máy 100 kVA: Điện áp, tần số, pha, tốc độ","quote":null,"reference":"Chương V, mục 2.2, bảng 100KVA, A.4-A.8","requirement":"Điện áp 220/380V; độ ổn định điện áp +1%; tần số 50Hz; 3 pha - 4 dây; tốc độ quay 1.500 vòng/phút"},{"item":"Máy 100 kVA: Độ ồn, bình nhiên liệu, tiêu hao nhiên liệu","quote":null,"reference":"Chương V, mục 2.2, bảng 100KVA, A.9-A.11","requirement":"Độ ồn cách 7m ở 100% tải, không gian mở: giá trị không đọc được rõ (văn bản lỗi '<63#245'); bình nhiên liệu >250 lít; tiêu hao nhiên liệu ở 100% tải <21,25 lít/giờ"},{"item":"Máy 100 kVA: Động cơ","quote":null,"reference":"Chương V, mục 2.2, bảng 100KVA, phần B","requirement":"4 thì, diesel, làm mát bằng nước; >= 4 xy lanh thẳng hàng; công suất liên tục >90 Kw, dự phòng > 100 Kw; phun trực tiếp; tỷ số nén >17,5:1; turbo tăng áp sau khi làm mát; 1.500 vòng/phút; dung tích xy lanh >4,087 lít; bộ điều tốc điện tử"},{"item":"Máy 100 kVA: Đầu phát","quote":"Cấp cách điện H","reference":"Chương V, mục 2.2, bảng 100KVA, phần C","requirement":"Đồng bộ, tự kích từ, không chổi than; AVR; liên tục > 100 kVA, dự phòng >110kVA; hệ số công suất 0,8; 220/380V; 50Hz; cấp cách điện H; cấp bảo vệ >IP23"},{"item":"Máy 100 kVA: Hệ thống điều khiển, bảo vệ, đo lường","quote":null,"reference":"Chương V, mục 2.2, bảng 100KVA, phần D","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD; hiển thị dòng điện, điện áp, tần số, thời gian chạy, công suất; cảnh báo/bảo vệ quá tải, quá dòng, quá tốc"},{"item":"Máy 100 kVA: ATS","quote":"Dòng điện định mức > 200A, 3 pha.","reference":"Chương V, mục 2.2, bảng 100KVA, phần E","requirement":"Dòng điện định mức > 200A, 3 pha; tự động đóng/cắt tải, tắt/mở máy phát; bảo vệ sự cố điện lưới/máy phát; đèn báo; công tắc Tự động - Thủ công"},{"item":"Máy 100 kVA: Vỏ chống ồn","quote":"Thép dày 2mm, sơn tĩnh điện, chống bụi thích","reference":"Chương V, mục 2.2, bảng 100KVA, phần F","requirement":"Thép dày 2mm, sơn tĩnh điện, chống bụi, thích hợp ngoài trời"},{"item":"Máy 100 kVA: Cáp nguồn","quote":"Loại CU/XLPE/PVC 3x50mm2 +1x25mm2","reference":"Chương V, mục 2.2, bảng 100KVA, phần G","requirement":"Loại CU/XLPE/PVC 3x50mm2 +1x25mm2"},{"item":"Máy 200 kVA - Số lượng","quote":null,"reference":"Chương V, mục 1","requirement":"04 chiếc"},{"item":"Máy 200 kVA: Yêu cầu chung của tổ máy","quote":null,"reference":"Chương V, mục 2.2, bảng 200KVA, phần A","requirement":"Tổ máy chạy dầu Diesel thông dụng, không chổi than, tự kích từ, tự động điều chỉnh điện áp, vỏ cách âm đồng bộ theo máy; khởi động đề điện"},{"item":"Máy 200 kVA: Công suất tổ máy","quote":"Công suất dự phòng >220 kVA","reference":"Chương V, mục 2.2, bảng 200KVA, A.2-A.3","requirement":"Liên tục >200 kVA; dự phòng >220 kVA"},{"item":"Máy 200 kVA: Điện áp, tần số, pha, tốc độ","quote":null,"reference":"Chương V, mục 2.2, bảng 200KVA, A.4-A.8","requirement":"Điện áp 220/380V; độ ổn định điện áp +1%; tần số 50Hz; 3 pha 4 dây; tốc độ quay 1.500 vòng/phút"},{"item":"Máy 200 kVA: Độ ồn, bình nhiên liệu, tiêu hao nhiên liệu","quote":"Bình nhiên liệu >500 lít","reference":"Chương V, mục 2.2, bảng 200KVA, A.9-A.11","requirement":"Độ ồn cách 7m ở 100% tải: giá trị không đọc được rõ (văn bản lỗi); bình nhiên liệu >500 lít; tiêu hao nhiên liệu ở 100% tải: giá trị không đọc được chắc chắn (văn bản ghi '<43.1')"},{"item":"Máy 200 kVA: Động cơ","quote":"Động cơ Diesel 4 thì làm mát bằng nước.","reference":"Chương V, mục 2.2, bảng 200KVA, phần B","requirement":"Diesel 4 thì làm mát bằng nước; > 6 xy lanh thẳng hàng; công suất liên tục > 187 Kw, dự phòng >204 Kw; phun trực tiếp; turbo tăng áp sau khi làm mát; 1.500 vòng/phút; dung tích xy lanh >9,726 lít; bộ điều tốc điện tử (tỷ số nén bị lỗi, không đọc được chắc chắn)"},{"item":"Máy 200 kVA: Đầu phát","quote":"Cấp cách điện H","reference":"Chương V, mục 2.2, bảng 200KVA, phần C","requirement":"Đồng bộ, tự kích từ, không chổi than; AVR; liên tục >200 KVA, dự phòng >220 KVA; hệ số công suất 0,8; 220/380V; 50Hz; cấp cách điện H; cấp bảo vệ >IP23"},{"item":"Máy 200 kVA: Hệ thống điều khiển, bảo vệ, đo lường","quote":null,"reference":"Chương V, mục 2.2, bảng 200KVA, phần D","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD; hiển thị dòng điện, điện áp, tần số, thời gian chạy, công suất; cảnh báo/bảo vệ quá tải, quá dòng, quá tốc"},{"item":"Máy 200 kVA: ATS","quote":"Dòng điện định mức > 400A, 3 pha.","reference":"Chương V, mục 2.2, bảng 200KVA, phần E","requirement":"Dòng điện định mức > 400A, 3 pha; tự động đóng/cắt tải, tắt/mở máy phát; bảo vệ sự cố điện lưới/máy phát; đèn báo; công tắc Tự động - Thủ công"},{"item":"Máy 200 kVA: Vỏ chống ồn","quote":"Thép dày 2mm, sơn tĩnh điện, chống bụi thích","reference":"Chương V, mục 2.2, bảng 200KVA, phần F","requirement":"Thép dày 2mm, sơn tĩnh điện, chống bụi, thích hợp ngoài trời"},{"item":"Máy 200 kVA: Cáp nguồn","quote":"Loại CU/XLPE/PVC 3x95mm2 +1x50mm2","reference":"Chương V, mục 2.2, bảng 200KVA, phần G","requirement":"Loại CU/XLPE/PVC 3x95mm2 +1x50mm2"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:04:33.027Z"}},"IB2300163844":{"u":"2026-11-03T12:11:50.499+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V- Yêu cầu Kỹ thuật.docx, Mẫu số 01A – Phạm vi cung cấp hàng hóa (2).pdf, Phu luc hop dong.doc), chưa phân tích cả HSMT.","Tệp 'Phu luc hop dong.doc' bị lỗi mã hóa, không đọc được nội dung.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; chỉ nêu chung 'nhập khẩu nguyên chiếc hoặc lắp ráp tại Việt Nam'.","Văn bản ghi hai dòng 'Cấp cách điện' ở phần đầu phát: dòng đầu là H, dòng sau là IP23 (có vẻ là cấp bảo vệ), đã giữ theo cách ghi của văn bản.","Máy 8KVA: bảng đánh số bỏ dòng 2. Mục 'Thông số kỹ thuật chi tiết' để trống, chưa được điền.","Mẫu số 01A ghi ngày giao hàng sớm nhất 10 ngày, muộn nhất 15 ngày, khớp với Chương V '<15 ngày'. Phần này thuộc điều kiện giao hàng nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2300163844","generatorCapacity":"1 x 30/33 KVA (liên tục >30KVA, dự phòng >33KVA); 8 x 8 KVA 1 pha (liên tục >8KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 30/33 KVA - Phạm vi hàng hóa","quote":"Máy phát điện trọn bộ có vỏ chống ồn và bộ ATS công suất 30/33 KVA","reference":"Chương V, mục 1.2.1","requirement":"Máy phát điện trọn bộ có vỏ chống ồn và bộ ATS, công suất 30/33 KVA, số lượng 1 bộ"},{"item":"Máy 30/33 KVA - Tình trạng, xuất xứ, năm sản xuất","quote":"Tổ máy phát điện mới 100%, nhập khẩu nguyên chiếc hoặc lắp ráp tại Việt Nam năm 2023.","reference":"Chương V, mục 1.2.1, phần I","requirement":"Mới 100%, nhập khẩu nguyên chiếc hoặc lắp ráp tại Việt Nam năm 2023"},{"item":"Máy 30/33 KVA - Công suất liên tục","quote":"Có công suất liên tục: >30KVA","reference":"Chương V, mục 1.2.1, phần I","requirement":"Lớn hơn 30KVA"},{"item":"Máy 30/33 KVA - Công suất dự phòng","quote":"Có công suất dự phòng: >33KVA","reference":"Chương V, mục 1.2.1, phần I","requirement":"Lớn hơn 33KVA"},{"item":"Máy 30/33 KVA - Số pha, số dây, điện áp","quote":"03 pha, 04 dây, 400/230V","reference":"Chương V, mục 1.2.1, phần I, dòng 3","requirement":"03 pha, 04 dây, 400/230V"},{"item":"Máy 30/33 KVA - Nhiên liệu, tần số, hệ số công suất","quote":"Dầu Diesel","reference":"Chương V, mục 1.2.1, phần I, dòng 4-6","requirement":"Dầu Diesel; tần số 50Hz; hệ số công suất 0,8"},{"item":"Máy 30/33 KVA - Thùng nhiên liệu","quote":"Thùng nhiên liệu, rời, tháo lắp dễ dàng (không gắn liền chân đế máy và khung bệ)","reference":"Chương V, mục 1.2.1, phần I, dòng 7","requirement":"Thùng nhiên liệu rời, tháo lắp dễ dàng, không gắn liền chân đế máy và khung bệ; chạy > 8 giờ/100% tải"},{"item":"Máy 30/33 KVA - Điều chỉnh công suất, dừng khẩn cấp, khởi động","quote":"Tự động điều chỉnh khi có thay đổi điện áp","reference":"Chương V, mục 1.2.1, phần I, dòng 8-10","requirement":"Tự động điều chỉnh khi có thay đổi điện áp; nút dừng khẩn cấp nằm trên máy hoặc trên ATS; khởi động bằng điện 12V"},{"item":"Máy 30/33 KVA - Kích thước tổ máy có vỏ","quote":"1.900x 950 x1.200 (mm)(~ 5%)","reference":"Chương V, mục 1.2.1, phần I, dòng 11","requirement":"Dài x rộng x cao: 1.900x 950 x1.200 (mm) (~ 5%)"},{"item":"Máy 30/33 KVA - Độ ồn","quote":"<75+5 Db","reference":"Chương V, mục 1.2.1, phần I, dòng 12","requirement":"Tại khoảng cách 7m không gian mở: <75+5 Db"},{"item":"Máy 30/33 KVA - Tiêu hao nhiên liệu","quote":"<7.5 lít/giờ tại 100% tải liên tục","reference":"Chương V, mục 1.2.1, phần I, dòng 13","requirement":"<7.5 lít/giờ tại 100% tải liên tục"},{"item":"Máy 30/33 KVA - Tiếp nhiên liệu","quote":"Bên ngoài vỏ máy để thuận tiện cho việc chăm sóc máy","reference":"Chương V, mục 1.2.1, phần I, dòng 14","requirement":"Tiếp nhiên liệu bên ngoài vỏ máy để thuận tiện cho việc chăm sóc máy"},{"item":"Máy 30/33 KVA - Động cơ: kiểu, tốc độ, công suất","quote":"4 kỳ, phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2.1, phần II, dòng 1-3","requirement":"Mới 100%; 4 kỳ, phun nhiên liệu trực tiếp; tốc độ <1.500 vòng/phút; công suất liên tục >28KWm"},{"item":"Máy 30/33 KVA - Động cơ: xy lanh, điều tốc, nạp khí, làm mát","quote":"> 3 xy lanh","reference":"Chương V, mục 1.2.1, phần II, dòng 4-12","requirement":"Số xy lanh > 3; dung tích xylanh > 2.900 cm3; tỉ số nén >17,2:1; đường kính x hành trình pit tông > 106 x 110 mm; điều tốc cơ khí; nạp khí tự nhiên; làm mát bằng nước, két và quạt gió; khởi động 12V"},{"item":"Máy 30/33 KVA - Động cơ: nước làm mát, khí thải","quote":"<5,2 m3/ phút","reference":"Chương V, mục 1.2.1, phần II, dòng 13-14","requirement":"Dung tích nước làm mát 6 lít; dòng khí thải <5,2 m3/ phút"},{"item":"Máy 30/33 KVA - Động cơ: tiêu chuẩn","quote":"ISO 14001, ISO 9000,ISO 8528-5","reference":"Chương V, mục 1.2.1, phần II, dòng 15","requirement":"ISO 14001, ISO 9000, ISO 8528-5"},{"item":"Máy 30/33 KVA - Đầu phát: loại, tốc độ, công suất","quote":"Không chổi than, tự kích từ","reference":"Chương V, mục 1.2.1, phần III, dòng 1-3","requirement":"Mới 100%; không chổi than, tự kích từ; <1.500 vòng/phút; công suất liên tục >32KVA"},{"item":"Máy 30/33 KVA - Đầu phát: cách điện, điện áp, AVR","quote":"3 pha, 400/230V","reference":"Chương V, mục 1.2.1, phần III, dòng 4-8","requirement":"Cấp cách điện H; 3 pha, 400/230V; cấp bảo vệ IP23 (ghi là \"Cấp cách điện\"); dao động điện áp + 1%; bộ điều chỉnh điện áp AVR"},{"item":"Máy 30/33 KVA - Đầu phát: tiêu chuẩn","quote":"VDE 0875G, VDE 0875N và EN 55011, ISO 9001 và 14001","reference":"Chương V, mục 1.2.1, phần III, dòng 9","requirement":"IEC 60034, NEMA MG 1.32-33, ISO 8528-3, CSA C22.2 n°100-14 và UL 1446, IEC 61000-6-2, IEC 61000-6-3, IEC 61000-6-4, VDE 0875G, VDE 0875N và EN 55011, ISO 9001 và 14001"},{"item":"Máy 30/33 KVA - Vỏ chống ồn","quote":"6 cánh cửa, mở 4 bên (4 mặt máy phát)","reference":"Chương V, mục 1.2.1, phần IV","requirement":"Mới 100%; vật liệu cách âm bông thủy tinh, vải thủy tinh, tôn lưới ở 06 cánh cửa, mút cách âm; 6 cánh cửa mở 4 bên; móc cẩu trên nóc; có vách chắn gió nóng giữa két nước và đường thoát gió nóng"},{"item":"Máy 30/33 KVA - ATS","quote":"Bộ đóng cắt khối, 3 pha 4 cực, có cẩn đào bằng tay khi ATS có sự cố","reference":"Chương V, mục 1.2.1, phần V","requirement":"Mới 100%; tự động nổ máy, tắt máy; bộ đóng cắt khối 3 pha 4 cực, có cần đảo bằng tay khi ATS có sự cố; dòng điện >100A; gắn 01 bộ sạc bình tự động 05A trên máy"},{"item":"Máy 30/33 KVA - Bảng điều khiển","quote":"Kỹ thuật số màn hình LCD","reference":"Chương V, mục 1.2.1, phần VI","requirement":"Mới 100%; kỹ thuật số màn hình LCD; tích hợp kết nối ATS và kết nối máy tính điều khiển"},{"item":"Máy 30/33 KVA - Vật tư lắp đặt, cáp","quote":"Trọn gói (phạm vi 50m)","reference":"Chương V, mục 1.2.1, phần VII","requirement":"Trọn gói trong phạm vi 50m (dây điện, dây cáp điện, ống nhựa, hộp thoát nhiệt, ống khói, cọc tiếp địa, bệ đặt máy); nhiên liệu chạy máy 48h liên tục = 362 lít tại công suất 30KVA; điện trở tải (tải giả) do nhà thầu cung cấp"},{"item":"Máy 30/33 KVA - Bảo hành","quote":">12 tháng","reference":"Chương V, mục 1.2.1, phần IX","requirement":"Thời gian bảo hành >12 tháng"},{"item":"Máy 30/33 KVA - Catalogue, nhãn hiệu, chứng chỉ","quote":"- Có catalogue động cơ, đầu phát","reference":"Chương V, mục 1.2.1, cột Ghi chú khác","requirement":"Có catalogue máy phát điện, catalogue động cơ và đầu phát; có đăng ký nhãn hiệu còn hiệu lực; chứng chỉ kiểm tra kỹ thuật (công suất > 30KVA tương tự trong HSDT) do cơ quan có thẩm quyền cấp cho đơn vị sản xuất"},{"item":"Máy 8KVA - Phạm vi hàng hóa","quote":"Máy phát điện trọn bộ có vỏ chống ồn và bộ ATS công suất 8 KVA-1 pha","reference":"Chương V, mục 1.2.2","requirement":"Máy phát điện trọn bộ có vỏ chống ồn và bộ ATS công suất 8 KVA 1 pha, số lượng 8 bộ"},{"item":"Máy 8KVA - Tình trạng, xuất xứ, năm sản xuất","quote":"Tổ máy phát điện mới 100%, nhập khẩu nguyên chiếc hoặc lắp ráp tại Việt Nam năm 2022 trở về sau.","reference":"Chương V, mục 1.2.2, phần I","requirement":"Mới 100%, nhập khẩu nguyên chiếc hoặc lắp ráp tại Việt Nam năm 2022 trở về sau"},{"item":"Máy 8KVA - Công suất liên tục","quote":"Có công suất liên tục: >8KVA","reference":"Chương V, mục 1.2.2, phần I","requirement":"Lớn hơn 8KVA (1 pha)"},{"item":"Máy 8KVA - Số pha, số dây, điện áp","quote":"01 pha, 02 dây, 230V","reference":"Chương V, mục 1.2.2, phần I, dòng 3","requirement":"01 pha, 02 dây, 230V"},{"item":"Máy 8KVA - Nhiên liệu, tần số, hệ số công suất, thùng nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2.2, phần I, dòng 4-7","requirement":"Dầu Diesel; 50Hz; hệ số công suất 0,8; thùng nhiên liệu > 8 giờ/100% tải"},{"item":"Máy 8KVA - Điều chỉnh công suất, dừng khẩn cấp, khởi động","quote":"Bằng điện 12V","reference":"Chương V, mục 1.2.2, phần I, dòng 8-10","requirement":"Tự động điều chỉnh khi có thay đổi điện áp; nút dừng khẩn cấp nằm trên máy hoặc trên ATS; khởi động bằng điện 12V"},{"item":"Máy 8KVA - Kích thước tổ máy có vỏ","quote":"1.160x 695 x880 (mm)","reference":"Chương V, mục 1.2.2, phần I, dòng 11","requirement":"Dài x rộng x cao: 1.160x 695 x880 (mm) (~ 5%)"},{"item":"Máy 8KVA - Độ ồn","quote":"<75+5 Db","reference":"Chương V, mục 1.2.2, phần I, dòng 12","requirement":"Tại khoảng cách 7m không gian mở: <75+5 Db"},{"item":"Máy 8KVA - Tiêu hao nhiên liệu","quote":"<3 lít/giờ tại 100% tải liên tục","reference":"Chương V, mục 1.2.2, phần I, dòng 13","requirement":"<3 lít/giờ tại 100% tải liên tục"},{"item":"Máy 8KVA - Tiếp nhiên liệu","quote":"Bên ngoài vỏ máy để thuận tiện cho việc chăm sóc máy","reference":"Chương V, mục 1.2.2, phần I, dòng 14","requirement":"Tiếp nhiên liệu bên ngoài vỏ máy"},{"item":"Máy 8KVA - Động cơ: kiểu, tốc độ, công suất","quote":"<3.000 vòng/phút","reference":"Chương V, mục 1.2.2, phần II, dòng 1-3","requirement":"Mới 100%; 4 kỳ, phun nhiên liệu trực tiếp; tốc độ <3.000 vòng/phút; công suất động cơ >8KW"},{"item":"Máy 8KVA - Động cơ: xy lanh, điều tốc, nạp khí, làm mát","quote":"> 667 cm3","reference":"Chương V, mục 1.2.2, phần II, dòng 4-12","requirement":"Số xy lanh > 1; dung tích xylanh > 667 cm3; tỉ số nén <19:1; đường kính x hành trình pit tông > 100 x 85 mm; điều tốc cơ khí; nạp khí tự nhiên; làm mát bằng quạt gió; tốc độ vòng quay chế độ Idle thấp: Không"},{"item":"Máy 8KVA - Động cơ: tiêu chuẩn","quote":"ISO 8528-1, ISO 9000","reference":"Chương V, mục 1.2.2, phần II, dòng 13","requirement":"ISO 8528-1, ISO 9000"},{"item":"Máy 8KVA - Đầu phát","quote":"1 pha, 230V","reference":"Chương V, mục 1.2.2, phần III","requirement":"Mới 100%; không chổi than, tự kích từ; <3.000 vòng/phút; công suất liên tục >8KVA (1 pha); cấp cách điện H; 1 pha, 230V; cấp bảo vệ IP23 (ghi là \"Cấp cách điện\"); dao động điện áp + 1%; AVR; tiêu chuẩn ISO 9001 và 14001"},{"item":"Máy 8KVA - Vỏ chống ồn","quote":"Vật liệu cách âm đồng bộ theo máy","reference":"Chương V, mục 1.2.2, phần IV","requirement":"Mới 100%; vật liệu cách âm đồng bộ theo máy"},{"item":"Máy 8KVA - ATS","quote":"Bộ đóng cắt khối, 1 pha, không ngậm điện, có cẩn đào bằng tay khi ATS có sự cố","reference":"Chương V, mục 1.2.2, phần V","requirement":"Mới 100%, đồng bộ theo máy; tự động nổ máy, tắt máy; bộ đóng cắt khối 1 pha, không ngậm điện, có cần đảo bằng tay khi ATS có sự cố; dòng điện >50A; gắn 01 bộ sạc bình tự động 05A trên máy"},{"item":"Máy 8KVA - Bảng điều khiển","quote":"Tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển","reference":"Chương V, mục 1.2.2, phần VI","requirement":"Mới 100%; màn hình kỹ thuật số; tích hợp kết nối ATS và kết nối máy tính điều khiển"},{"item":"Máy 8KVA - Vật tư lắp đặt, cáp","quote":"Trọn gói (phạm vi 50m)","reference":"Chương V, mục 1.2.2, phần VII","requirement":"Trọn gói trong phạm vi 50m (dây điện, dây cáp điện, ống nhựa, hộp thoát nhiệt, ống khói, cọc tiếp địa, bệ đặt máy); nhiên liệu chạy máy 48h liên tục = 100 lít tại công suất 8KVA; điện trở tải (tải giả) do nhà thầu cung cấp"},{"item":"Máy 8KVA - Bảo hành","quote":">12 tháng","reference":"Chương V, mục 1.2.2, phần IX","requirement":"Thời gian bảo hành >12 tháng"},{"item":"Máy 8KVA - Catalogue, nhãn hiệu, chứng chỉ","quote":"- Có catalogue máy phát điện","reference":"Chương V, mục 1.2.2, cột Ghi chú khác","requirement":"Có catalogue máy phát điện, catalogue động cơ và đầu phát; có đăng ký nhãn hiệu còn hiệu lực; chứng chỉ kiểm tra kỹ thuật (công suất > 8KVA tương tự trong HSDT) do cơ quan có thẩm quyền cấp cho đơn vị sản xuất"},{"item":"Chung (cả hai loại máy) - Tình trạng hàng hóa, xuất xứ","quote":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.3.ii","requirement":"Toàn bộ hàng hóa và vật tư mới 100%, chưa qua sử dụng; có chứng chỉ nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất); toàn bộ hàng hóa có catalogue của nhà sản xuất kèm theo"},{"item":"Chung (cả hai loại máy) - Kết nối PCCC","quote":"Kết nối hoạt động với hệ thống PCCC của đơn vị","reference":"Chương V, mục 1.3.ii","requirement":"Kết nối hoạt động với hệ thống PCCC của đơn vị"},{"item":"Chung (cả hai loại máy) - Phạm vi công việc lắp đặt, bàn giao","quote":"Đào tạo và hướng dẫn sử dụng hàng hóa.","reference":"Chương V, mục 1.3.i","requirement":"Cung cấp, vận chuyển, bảo quản, thử nghiệm, nghiệm thu, bàn giao, bảo hành hàng hóa; đào tạo và hướng dẫn sử dụng"},{"item":"Chung (cả hai loại máy) - Kiểm tra và thử nghiệm","quote":"- Chạy thử thiết bị đơn động không tải.","reference":"Chương V, mục 3","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức; chạy thử đơn động không tải; chạy thử liên động không tải; chạy thử có tải"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:11:49.810Z"}},"IB2300164047":{"u":"2026-11-03T12:19:16.744+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong 5 xl02-07182023021557.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất 40 kVA (dự phòng), số lượng ngầm hiểu là 1 theo Bảng 1; không có thông số về động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm/độ ồn, bình nhiên liệu, định mức ATS, cáp, bảo hành. Các thông số này nằm trong hồ sơ thiết kế (bản vẽ scan đính kèm trên hệ thống), không có trong văn bản được cung cấp.","Văn bản là bản OCR có nhiều lỗi chính tả; các trích dẫn được giữ nguyên như trong văn bản OCR.","Số lượng máy phát không được ghi rõ trong văn bản; 'generatorCapacity' dựa trên một dòng duy nhất trong Bảng 1."],"result":{"keyInfo":{"bidName":"Gói thầu XL-02: Thi công xây dựng hệ thống điện mạng ngoài; cung cấp, lắp đặt máy biến áp, máy phát điện","notifyNo":"IB2300164047","generatorCapacity":"1 x 40 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng 40 kVA: Công suất, loại","quote":"máy phát điện dự phòng 40 KVA (*)","reference":"Chương V, mục 3.2, Bảng 1, STT 31","requirement":"Máy phát điện dự phòng công suất 40 KVA, là vật tư chính nhà thầu phải đề xuất và kê khai theo Biểu 1 (thương hiệu, model, xuất xứ, tiêu chuẩn chất lượng, quy cách)."},{"item":"Máy phát điện dự phòng 40 kVA: Tiêu chuẩn chất lượng, chủng loại, quy cách","quote":"Chất lượng vật tư, thiết bi theo tiêu chuẩn hãng sản xuất. Ching loại, quy cách, yêu cau kỹ thuật theo ho sơ thiệt kê.","reference":"Chương V, mục 3.2, Ghi chú","requirement":"Chất lượng vật tư, thiết bị theo tiêu chuẩn hãng sản xuất. Chủng loại, quy cách, yêu cầu kỹ thuật theo hồ sơ thiết kế (hồ sơ thiết kế không có trong phần văn bản được cung cấp)."},{"item":"Máy phát điện dự phòng 40 kVA: Thương hiệu, model, xuất xứ","quote":"Trong E-HSDT của mình, nhà thầu phải xác định rõ và đầy đủ chủng loại,\nmã hiệu, nguồn gốc, xuất xứ, thương hiệu, nhãn hiệu, mã hiệu (model), hãng sản\nxuất (cơ sở sản xuất) của các vật liệu, vật tư, thiết bị (bao gồm cả phụ kiện) sử\ndụng cho công trình mà không được ghi “hoặc tương đương”","reference":"Chương V, mục 3.2, Ghi chú","requirement":"Nhà thầu phải xác định rõ và đầy đủ chủng loại, mã hiệu, nguồn gốc, xuất xứ, thương hiệu, hãng sản xuất; không được ghi \"hoặc tương đương\"; mỗi loại thiết bị chỉ chào một thương hiệu duy nhất."},{"item":"Máy phát điện dự phòng 40 kVA: Tính mới, năm sản xuất","quote":"Hang hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2023 trở về\nsau","reference":"Chương V, mục 12.2","requirement":"Hàng hóa mới 100%, sản xuất năm 2023 trở về sau."},{"item":"Máy phát điện dự phòng 40 kVA: Chứng từ xuất xứ, chất lượng","quote":"Chứng nhận xuất xứ, chứng nhận chất lượng; Tài liệu kỹ thuật, tài liệu chất lượng, chứng nhận hợp quy (nếu có), công bd\nhợp quy (nếu có) liên quan của vật tư thiết bị chào thầu","reference":"Chương V, mục 12.2","requirement":"Nhà thầu nộp chứng nhận xuất xứ, chứng nhận chất lượng, tài liệu kỹ thuật, chứng nhận hợp quy/công bố hợp quy (nếu có), nhãn mác, catalogue; nêu rõ nhà sản xuất, nhãn hiệu, xuất xứ, năm sản xuất; tài liệu tiếng nước ngoài kèm bản dịch tiếng Việt."},{"item":"Tủ ATS kèm theo: Kích thước, vật liệu, hoàn thiện","quote":"Tủ điện treo tường ATS kích thước 800x600x200, tôn dày 1.2mm, sơn\ntĩnh điện và dây đầu nôi, phụ kiện","reference":"Chương V, mục 3.2, Bảng 1, STT 24","requirement":"Tủ điện treo tường ATS kích thước 800x600x200, tôn dày 1.2mm, sơn tĩnh điện, kèm dây đấu nối và phụ kiện. Không nêu dòng định mức (A)."},{"item":"Thiết bị (chung, gồm máy phát): Mức đáp ứng tối thiểu","quote":"tính năng thông số của vật tư, thiết bị chào thầu nêu trong bảng tuyên bố đáp ứng\nphải đảm bảo tối thiểu bằng hoặc vượt trội về tính năng, thông số kỹ thuật của vật\ntư, thiết bị nêu tại chương V của E-HSMT","reference":"Chương V, mục 2.1","requirement":"Tính năng, thông số của thiết bị chào thầu phải tối thiểu bằng hoặc vượt trội so với thông số nêu tại Chương V; hàng hóa tương đương hoặc ưu việt hơn yêu cầu tối thiểu."},{"item":"Thiết bị (chung, gồm máy phát): Cam kết cung cấp","quote":"Có Giấy cam kết cung cấp hoặc giao kết dân Sự của nhà cung ứng sản\nphẩm.","reference":"Chương V, mục 2.1","requirement":"Có giấy cam kết cung cấp hoặc giao kết dân sự của nhà cung ứng sản phẩm, phù hợp yêu cầu kỹ thuật, chất lượng và tiến độ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:19:16.190Z"}},"IB2300165112":{"u":"2026-11-03T12:13:32.385+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Số lượng máy phát điện: văn bản chỉ có số '1' ở cuối phần mô tả, không ghi rõ là số lượng, nên chưa đưa vào danh sách.","Văn bản không nêu hãng, model, xuất xứ của động cơ và đầu phát; không nêu bảo hành, CO/CQ, cáp, phạm vi lắp đặt chi tiết hay mức phát thải.","Văn bản không có AVR riêng; chỉ có dòng 'Điều chỉnh điện áp: ≤ ± 1%' trong phần đầu phát.","Hạng mục 1 'Điều hòa không khí' (công suất lạnh 5.2kw, 1P/220V/50Hz, v.v.) không phải thiết bị máy phát điện nên không liệt kê.","Bảng bị ngắt dòng khi trích văn bản nên một số dòng quote chỉ là phần đầu hoặc phần cuối của yêu cầu."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt điều hòa và máy phát điện","notifyNo":"IB2300165112","generatorCapacity":"100 kVA / 80 kW liên tục; 110 kVA / 88 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Tính đồng bộ","quote":"khiển phải do một hãng sản xuất (có tài liệu","reference":"Chương V, mục 2, hạng mục 1","requirement":"Các bộ phận chính gồm động cơ, đầu phát, bộ điều khiển phải do một hãng sản xuất và có tài liệu chứng minh."},{"item":"Máy phát điện: Tình trạng","quote":"Tình trạng: Mới 100%, Sản xuất 2023","reference":"Chương V, mục 2, hạng mục 1","requirement":"Mới 100%, sản xuất năm 2023."},{"item":"Máy phát điện: Kiểu máy","quote":"Kiểu máy: Máy có vỏ giảm âm","reference":"Chương V, mục 2, hạng mục 1","requirement":"Máy có vỏ giảm âm."},{"item":"Máy phát điện: Công suất liên tục","quote":"Công suất liên tục : 100 kVA / 80 kW","reference":"Chương V, mục 2, hạng mục 1","requirement":"100 kVA / 80 kW."},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng : 110 kVA /88 kW","reference":"Chương V, mục 2, hạng mục 1","requirement":"110 kVA / 88 kW."},{"item":"Máy phát điện: Điện áp, tần số, số pha","quote":"Điện áp:230 / 400 Volt,50Hz, 3 Phase, cosⱷ=","reference":"Chương V, mục 2, hạng mục 1","requirement":"230/400 V, 50 Hz, 3 pha, cos φ = 0.8."},{"item":"Máy phát điện: Độ lệch điện áp trạng thái ổn định","quote":"Độ lệch điện áp trạng thái ổn định: ≤± 2.5%:","reference":"Chương V, mục 2, hạng mục 1","requirement":"≤ ± 2.5% và ≤ ± 5% (văn bản ghi hai giá trị, không nêu rõ điều kiện áp dụng của từng giá trị)."},{"item":"Máy phát điện: Độ lệch điện áp khi tải thay đổi","quote":"100% công suất): +25%/-20%","reference":"Chương V, mục 2, hạng mục 1","requirement":"Giảm/tăng đột ngột 100% công suất: +25% / -20%."},{"item":"Máy phát điện: Tần số ổn định","quote":"Tần số ổn định: ≤ 1.5%","reference":"Chương V, mục 2, hạng mục 1","requirement":"≤ 1.5%."},{"item":"Máy phát điện: Tiêu chuẩn","quote":"Theo Tiêu chuẩn: ISO 8528-5 G2","reference":"Chương V, mục 2, hạng mục 1","requirement":"Theo tiêu chuẩn ISO 8528-5 G2."},{"item":"Máy phát điện: Độ ồn","quote":"- Độ ồn khoản cách 1m: < 85 dB (A)","reference":"Chương V, mục 2, hạng mục 1","requirement":"Dưới 85 dB(A) tại khoảng cách 1 m."},{"item":"Máy phát điện - Động cơ: Loại","quote":"- Động cơ Diese 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 2, hạng mục 1","requirement":"Động cơ diesel 4 kỳ, làm mát bằng nước."},{"item":"Máy phát điện - Động cơ: Dung tích xi lanh","quote":"- Dung tích xilanh: 4.087 lít","reference":"Chương V, mục 2, hạng mục 1","requirement":"4.087 lít."},{"item":"Máy phát điện - Động cơ: Số xi lanh","quote":"- 4 xilanh, Kiều Thẳng hàng","reference":"Chương V, mục 2, hạng mục 1","requirement":"4 xi lanh, kiểu thẳng hàng."},{"item":"Máy phát điện - Động cơ: Tốc độ","quote":"- Tốc độ động cơ : 1500 vòng/ phút","reference":"Chương V, mục 2, hạng mục 1","requirement":"1500 vòng/phút."},{"item":"Máy phát điện - Động cơ: Đường kính và hành trình xi lanh","quote":"x118mm","reference":"Chương V, mục 2, hạng mục 1","requirement":"105 x 118 mm."},{"item":"Máy phát điện - Động cơ: Khởi động","quote":"- Khởi động : Đề điện 12V DC","reference":"Chương V, mục 2, hạng mục 1","requirement":"Đề điện 12V DC."},{"item":"Máy phát điện - Động cơ: Điều tốc","quote":"- Điều tốc : Điện tử","reference":"Chương V, mục 2, hạng mục 1","requirement":"Điện tử."},{"item":"Máy phát điện - Động cơ: Tiêu hao nhiên liệu","quote":"- Tiêu hao nhiên liệu ở 100% tải : 18.15 lít/h","reference":"Chương V, mục 2, hạng mục 1","requirement":"18.15 lít/h ở 100% tải."},{"item":"Máy phát điện - Đầu phát: Cấu tạo","quote":"- 4 cực, không chổi than, bạc đạn đơn, đĩa","reference":"Chương V, mục 2, hạng mục 1","requirement":"4 cực, không chổi than, bạc đạn đơn, đĩa đàn hồi."},{"item":"Máy phát điện - Đầu phát: Cấp cách điện","quote":"- Cấp cách điện : H","reference":"Chương V, mục 2, hạng mục 1","requirement":"Cấp H."},{"item":"Máy phát điện - Đầu phát: Tiêu chuẩn bảo vệ","quote":"- Tiêu chuẩn bảo vệ : IP23","reference":"Chương V, mục 2, hạng mục 1","requirement":"IP23."},{"item":"Máy phát điện - Đầu phát: Kiểu kích từ","quote":"- Kiểu kích từ : Tự kích từ","reference":"Chương V, mục 2, hạng mục 1","requirement":"Tự kích từ."},{"item":"Máy phát điện - Đầu phát: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp: ≤ ± 1%","reference":"Chương V, mục 2, hạng mục 1","requirement":"≤ ± 1%."},{"item":"Máy phát điện - Bảng điều khiển: Chức năng điều khiển, giám sát","quote":"- Giám sát nguồn điện lưới và tình trạng động","reference":"Chương V, mục 2, hạng mục 1","requirement":"Tự động điều khiển máy phát thông qua ATS; giám sát nguồn điện lưới và tình trạng động cơ; kiểm soát tình trạng đầu phát điện."},{"item":"Máy phát điện - Bảng điều khiển: Tham số hiển thị trên màn hình","quote":"- Tham số đo hiển thị qua màn hình","reference":"Chương V, mục 2, hạng mục 1","requirement":"Điện áp (L-L/L-N), áp suất động cơ, dòng điện (L1, L2, L3), nhiệt độ động cơ, tần số (Hz), điện áp nạp ắc quy, giờ vận hành động cơ, điện áp nguồn (Ph-Ph/Ph-N), công suất kVA và kWh, cos φ."},{"item":"Máy phát điện - Bảng điều khiển: Cảnh báo","quote":"- Cảnh báo","reference":"Chương V, mục 2, hạng mục 1","requirement":"Tần số cao/thấp, quá dòng, điện áp cao/thấp, lỗi bộ sạc, áp suất dầu thấp, dừng khẩn cấp, nhiệt độ động cơ cao, lệch pha, lỗi nối đất."},{"item":"Máy phát điện - Phụ kiện tiêu chuẩn","quote":"- Phụ kiện tiêu chuẩn:","reference":"Chương V, mục 2, hạng mục 1","requirement":"Ắc quy, giá đỡ và cáp nối ắc quy; sạc ắc quy tự động bằng điện lưới; khớp nối đàn hồi ống pô giảm thanh; pô giảm thanh; bộ giảm chấn, chống rung; dầu nhớt, nước làm mát."},{"item":"Máy phát điện - Bồn nhiên liệu","quote":"- Bồn nhiên liệu hàng ngày – 180 LÍT chạy","reference":"Chương V, mục 2, hạng mục 1","requirement":"Bồn nhiên liệu hàng ngày 180 lít, chạy liên tục 10 giờ ở 100% tải."},{"item":"Máy phát điện - Tài liệu kỹ thuật","quote":"- Tài liệu kỹ thuật (Tiếng Anh).","reference":"Chương V, mục 2, hạng mục 1","requirement":"Tài liệu kỹ thuật bằng tiếng Anh."},{"item":"Tủ chuyển nguồn tự động ATS","quote":"200A, 3 pha, 3 cực","reference":"Chương V, mục 2, hạng mục 1","requirement":"Công suất 200A, 3 pha, 3 cực."},{"item":"Kiểm tra, thử nghiệm","quote":"Vận hành chạy thử các","reference":"Chương V, mục 4","requirement":"Vận hành chạy thử các thiết bị và một số kiểm tra, thử nghiệm khác theo yêu cầu của bên mua."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:13:31.901Z"}},"IB2300165131":{"u":"2026-11-03T12:11:54.019+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V YEU CAU KY THUAT.pdf, PHU LUC BANG GIA HOP DONG.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy cụ thể, chỉ nêu một hạng mục máy phát 100KVA theo tên gói thầu.","Không có yêu cầu về ATS (định mức), cáp, tiêu chuẩn áp dụng, CO/CQ, năm sản xuất hay dung tích bình nhiên liệu; chỉ có cổng kết nối ATS.","Phụ lục bảng giá hợp đồng không chứa thông số kỹ thuật.","Văn bản gốc có dòng bị ngắt do định dạng PDF (ví dụ 'Điện áp phat rung lập'); đã giữ nguyên cách ghi.","Các trường 'quote' của mục gộp nhiều dòng chỉ trích dòng đầu tiên."],"result":{"keyInfo":{"bidName":"TKT-ĐTPT-22-2023: Cung cấp, lắp đặt máy phát Diezel dự phòng 100kVA tại Đập tràn - Thủy điện Thượng Kon Tum","notifyNo":"IB2300165131","generatorCapacity":"100 kVA liên tục (80 kW); dự phòng 110 kVA (80 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Chất lượng hàng hóa","quote":"Hàng mới 100% theo tiêu chuẩn kỹ thuật của","reference":"Chương V, mục 1.2 a), TT 01","requirement":"Hàng mới 100% theo tiêu chuẩn kỹ thuật của Nhà sản xuất"},{"item":"Chung: Nhà sản xuất / Xuất xứ","quote":"Nhà thầu ghi rõ đầy đủ tên nhà sản xuất và xuất","reference":"Chương V, mục 1.2 a), TT 03","requirement":"Nhà thầu ghi rõ đầy đủ tên nhà sản xuất và xuất xứ hàng hóa chào hàng"},{"item":"Chung: Tên, ký mã hiệu, model","quote":"Nhà thầu ghi rõ Tên, ký mã hiệu, model vật tư,","reference":"Chương V, mục 1.2 a), TT 02","requirement":"Nhà thầu ghi rõ tên, ký mã hiệu, model vật tư, thiết bị chào hàng"},{"item":"Chung: Tài liệu kỹ thuật","quote":"Nhà thầu cung cấp đầy đủ tài liệu, thông số kỹ","reference":"Chương V, mục 1.2 a), TT 04","requirement":"Cung cấp đầy đủ tài liệu, thông số kỹ thuật, hướng dẫn sử dụng, bảo hành hàng hóa theo model chào hàng"},{"item":"Chung: Hàng tương đương","quote":"Vật tư, thiết bị chào hàng có thể chào loại tương","reference":"Chương V, mục 1.2 a), TT 05","requirement":"Có thể chào loại tương đương nhưng phải đáp ứng tất cả yêu cầu thông số kỹ thuật chi tiết tại Mục b"},{"item":"Chung: Bảo hành","quote":"Điều kiện bảo hành: 18 tháng kế từ ngày nghiệm thu hàng hóa.","reference":"Chương V, mục 1.1","requirement":"18 tháng kể từ ngày nghiệm thu hàng hóa"},{"item":"Chung: Địa điểm giao hàng","quote":"Địa điểm giao hàng: Nhà trực đập tràn thủy điện Thượng Kon Tum.","reference":"Chương V, mục 1.1","requirement":"Nhà trực đập tràn thủy điện Thượng Kon Tum, Thôn viring, xã Đăktăng, Huyện Kon Plông, tỉnh Kon Tum"},{"item":"Máy phát Diezel 100KVA - 3pha/50Hz: Số lượng/loại","quote":"Máy phát Diezel 100KVA -3pha/50Hz","reference":"Chương V, mục 1.2 b), TT I","requirement":"Máy phát Diezel 100KVA, 3 pha, 50Hz (một tổ máy theo gói thầu)"},{"item":"Tổ máy phát: Hãng","quote":"- Hãng: Mitsubishi","reference":"Chương V, mục 1.2 b), TT I.1","requirement":"Mitsubishi; model do nhà thầu mô tả"},{"item":"Tổ máy phát: Công suất liên tục","quote":"- Công suất liên tục (KVA/KW): 100/80","reference":"Chương V, mục 1.2 b), TT I.1","requirement":"100/80 (kVA/kW)"},{"item":"Tổ máy phát: Công suất dự phòng","quote":"- Công suất dự phòng (KVA/KW): 110/80","reference":"Chương V, mục 1.2 b), TT I.1","requirement":"110/80 (kVA/kW)"},{"item":"Tổ máy phát: Tần số","quote":"- Tần số: 50 Hz","reference":"Chương V, mục 1.2 b), TT I.1","requirement":"50 Hz"},{"item":"Tổ máy phát: Điện thế","quote":"- Điện thế: 230/380 (V)","reference":"Chương V, mục 1.2 b), TT I.1","requirement":"230/380 (V)"},{"item":"Tổ máy phát: Kết nối ATS","quote":"- Cổng kết nối ATS","reference":"Chương V, mục 1.2 b), TT I.1","requirement":"Có cổng kết nối ATS"},{"item":"Tổ máy phát: Độ ồn","quote":"- Độ ồn cách 7m: 72 (dBA)","reference":"Chương V, mục 1.2 b), TT I.1","requirement":"72 dBA tại khoảng cách 7m"},{"item":"Động cơ: Hãng","quote":"- Hãng: Mitsubishi","reference":"Chương V, mục 1.2 b), TT I.2","requirement":"Mitsubishi; model do nhà thầu mô tả"},{"item":"Động cơ: Tốc độ quay","quote":"- Tốc độ quay: 1500 V/ph","reference":"Chương V, mục 1.2 b), TT I.2","requirement":"1500 V/ph"},{"item":"Động cơ: Điều chỉnh tốc độ","quote":"- Điều chỉnh tốc độ: Cơ học","reference":"Chương V, mục 1.2 b), TT I.2","requirement":"Cơ học"},{"item":"Động cơ: Làm mát","quote":"- Làm mát: Turbocharging & IC","reference":"Chương V, mục 1.2 b), TT I.2","requirement":"Turbocharging & IC"},{"item":"Động cơ: Dung tích xi lanh","quote":"- Dung tích xi lanh: 6,3 (l)","reference":"Chương V, mục 1.2 b), TT I.2","requirement":"6,3 (l)"},{"item":"Động cơ: Đường kính/hành trình piston","quote":"- ĐK/HC piston: 102x130","reference":"Chương V, mục 1.2 b), TT I.2","requirement":"102x130"},{"item":"Động cơ: Tỷ số nén","quote":"- Tỷ số nén: 16,1","reference":"Chương V, mục 1.2 b), TT I.2","requirement":"16,1"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"- Dung tích dầu bôi trơn: 17 (L)","reference":"Chương V, mục 1.2 b), TT I.2","requirement":"17 (L)"},{"item":"Động cơ: Tiêu hao nhiên liệu","quote":"- Tiêu hao nhiên liệu 75% CS: 23,1 (L/h)","reference":"Chương V, mục 1.2 b), TT I.2","requirement":"23,1 (L/h) tại 75% công suất"},{"item":"Đầu phát: Hãng","quote":"- Hãng: Leroy Somer","reference":"Chương V, mục 1.2 b), TT I.3","requirement":"Leroy Somer; model do nhà thầu mô tả"},{"item":"Đầu phát: Hệ thống điều khiển","quote":"- Hệ thống điều khiển: PMG không chổi than","reference":"Chương V, mục 1.2 b), TT I.3","requirement":"PMG không chổi than"},{"item":"Đầu phát: Cấp bảo vệ","quote":"- Cấp bảo vệ: IP 23","reference":"Chương V, mục 1.2 b), TT I.3","requirement":"IP 23"},{"item":"Đầu phát: Số pha","quote":"- Số pha: 3 pha","reference":"Chương V, mục 1.2 b), TT I.3","requirement":"3 pha"},{"item":"Đầu phát: Hệ số công suất","quote":"- Hệ số công suất (cos phi): 0,8","reference":"Chương V, mục 1.2 b), TT I.3","requirement":"cos phi 0,8"},{"item":"Đầu phát: Điều chỉnh điện áp","quote":"- Điều chỉnh điện áp: Tự động AVR MX321","reference":"Chương V, mục 1.2 b), TT I.3","requirement":"Tự động AVR MX321"},{"item":"Đầu phát: Cấp cách điện","quote":"- Cấp cách điện: Class H","reference":"Chương V, mục 1.2 b), TT I.3","requirement":"Class H"},{"item":"Đầu phát: Hệ thống kích từ","quote":"- Hệ thống kích từ: tự động","reference":"Chương V, mục 1.2 b), TT I.3","requirement":"Tự động"},{"item":"Bộ điều khiển: Hãng","quote":"- Hãng: COMAP","reference":"Chương V, mục 1.2 b), TT I.4","requirement":"COMAP"},{"item":"Bộ điều khiển: Chỉ thị hiển thị","quote":"- Báo cường độ dòng điện: có","reference":"Chương V, mục 1.2 b), TT I.4","requirement":"Báo cường độ dòng điện, tần số, điện áp các pha và điện áp phát rung lập, hệ số công suất, áp suất dầu bôi trơn, nhiệt độ nước làm mát, điện áp pin, tốc độ vòng quay động cơ; đếm số giờ chạy của động cơ (đều: có)"},{"item":"Bộ điều khiển: Chức năng giám sát","quote":"- Giám sát role đầu ra: có","reference":"Chương V, mục 1.2 b), TT I.4","requirement":"Giám sát rơle đầu ra; điều chỉnh độ sáng màn LCD; chức năng đa ngôn ngữ (đều: có)"},{"item":"Bộ điều khiển: Cảnh báo và tự động tắt máy","quote":"- Báo điện áp cao/ thấp: có","reference":"Chương V, mục 1.2 b), TT I.4","requirement":"Báo điện áp cao/thấp; tần số cao/thấp; tốc độ quay động cơ cao/thấp; áp suất dầu thấp; nhiệt độ động cơ cao; điện áp ắc quy cao/thấp; cường độ dòng điện cao; điều chỉnh thời gian khởi động (đều: có)"},{"item":"Vỏ chống ồn: Chất liệu","quote":"- Chất liêu : được chế tạo bằng thép tấm","reference":"Chương V, mục 1.2 b), TT I.5","requirement":"Chế tạo bằng thép tấm không gỉ"},{"item":"Vỏ chống ồn: Sơn phủ","quote":"- Sơn phủ tĩnh điện chống ăn mòn, phù hợp","reference":"Chương V, mục 1.2 b), TT I.5","requirement":"Sơn phủ tĩnh điện chống ăn mòn, phù hợp với điều kiện khí hậu tại Việt Nam"},{"item":"Vỏ chống ồn: Cách âm","quote":"- Vỏ được đệm lớp mút cách âm với khả","reference":"Chương V, mục 1.2 b), TT I.5","requirement":"Vỏ được đệm lớp mút cách âm với khả năng cách âm cao"},{"item":"Kiểm tra và thử nghiệm: Trước lắp đặt","quote":"+ Kiểm tra hàng hóa trước khi lắp đặt: các thông số cơ bản, chủng loại hàng hóa, các","reference":"Chương V, Mục 3","requirement":"Kiểm tra hàng hóa trước khi lắp đặt: các thông số cơ bản, chủng loại hàng hóa, giấy tờ và hồ sơ kèm theo"},{"item":"Kiểm tra và thử nghiệm: Sau lắp đặt","quote":"+ Sau khi lắp đặt: tiến hành kiểm tra, vận hành thử, thử nghiệm, chạy thử và hướng dẫn","reference":"Chương V, Mục 3","requirement":"Kiểm tra, vận hành thử, thử nghiệm, chạy thử và hướng dẫn sử dụng trước khi nghiệm thu đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:11:53.627Z"}},"IB2300165519":{"u":"2026-11-03T12:14:47.373+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng, hãng/model/xuất xứ động cơ và đầu phát, số xylanh, tốc độ, mức tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, mức ồn, thông số tủ ATS, cáp, phạm vi lắp đặt, bảo hành.","Công suất ghi là 'liên tục' (≥ 20 KVA, 16kw), không ghi rõ dự phòng hay chính.","Mục 'Hệ thống đo lường và chỉ thị' ghi nguyên văn 'LCD & DC; dòng điện (A); tần số (Hz)', có thể thiếu chữ do lỗi trích xuất PDF."],"result":{"keyInfo":{"bidName":"Máy phát điện 3 pha","notifyNo":"IB2300165519","generatorCapacity":"20 kVA (16 kW) liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 3 pha: Công suất","quote":"Máy phát điện 3 pha Công suất liên tục ≥ 20 KVA (16kw)","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Máy phát điện 3 pha công suất liên tục ≥ 20 KVA (16kw)"},{"item":"Máy phát điện 3 pha: Tần số","quote":"Tần số làm việc 50hz","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Tần số làm việc 50hz"},{"item":"Máy phát điện 3 pha: Điện áp","quote":"Điện thế 230/400v","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Điện thế 230/400v"},{"item":"Máy phát điện 3 pha: Dòng điện","quote":"dòng điện ≥30A","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Dòng điện ≥30A"},{"item":"Máy phát điện 3 pha: Kết nối ATS","quote":"có cổng kết nối với tủ ATS","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Có cổng kết nối với tủ ATS"},{"item":"Máy phát điện 3 pha: Bình nhiên liệu","quote":"bình nhiên liệu ≥130 lít","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Bình nhiên liệu ≥130 lít"},{"item":"Máy phát điện 3 pha: Động cơ","quote":"Động cơ diezen khởi động bằng đề nổ, làm mát bằng nước,","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Động cơ diezen khởi động bằng đề nổ, làm mát bằng nước"},{"item":"Máy phát điện 3 pha: Thời gian hoạt động liên tục","quote":"thời gian hoạt động liên tục tối thiểu 10h","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Thời gian hoạt động liên tục tối thiểu 10h"},{"item":"Máy phát điện 3 pha: Vỏ chống ồn","quote":"có vỏ chống ồn","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Có vỏ chống ồn (không nêu mức ồn cụ thể)"},{"item":"Máy phát điện 3 pha: Điều kiện làm việc","quote":"Có khả năng hoạt động bình thường khi rung lắc do sử dụng trên tàu ngoài biển.","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Có khả năng hoạt động bình thường khi rung lắc do sử dụng trên tàu ngoài biển"},{"item":"Máy phát điện 3 pha: Đồng bộ hãng sản xuất","quote":"Động cơ và đầu phát phải đồng bộ cùng hãng sản xuất với\ntổ máy phát điện.","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Động cơ và đầu phát phải đồng bộ cùng hãng sản xuất với tổ máy phát điện"},{"item":"Máy phát điện 3 pha: Năm sản xuất","quote":"Tổ máy phát điện có năm sản xuất từ 2022\ntrở lại đây.","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Tổ máy phát điện có năm sản xuất từ 2022 trở lại đây"},{"item":"Máy phát điện 3 pha: Tiêu chuẩn sản xuất","quote":"Tổ máy phát điện được sản xuất đạt tiêu chuẩn châu âu\nhoặc các nước phát triển như Hàn Quốc, Nhật Bản, Mỹ.","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Sản xuất đạt tiêu chuẩn châu Âu hoặc các nước phát triển như Hàn Quốc, Nhật Bản, Mỹ"},{"item":"Máy phát điện 3 pha: Hệ thống điều khiển, cảnh báo","quote":"Hệ thống điều khiển, cảnh báo: Áptômát bảo vệ quá tải,\nĐèn báo máy phát quá tải, Báo dầu bôi trơn thiếu …","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Áptômát bảo vệ quá tải, đèn báo máy phát quá tải, báo dầu bôi trơn thiếu …"},{"item":"Máy phát điện 3 pha: Hệ thống đo lường và chỉ thị","quote":"Hệ thống đo lường và chỉ thị: Hiển thị bằng màn hình LCD &\nDC; dòng điện (A); tần số (Hz).","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Hiển thị bằng màn hình LCD & DC; dòng điện (A); tần số (Hz)"},{"item":"Máy phát điện 3 pha: Hệ thống bảo vệ an toàn","quote":"Hệ thống bảo vệ an toàn: Tự động tắt máy bảo vệ an toàn;\nCảnh báo lỗi khởi động; Tự động ngưng máy khi sai lệch\nđiện áp xoay chiều quá lớn; Nút dừng khẩn cấp.","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Tự động tắt máy bảo vệ an toàn; cảnh báo lỗi khởi động; tự động ngưng máy khi sai lệch điện áp xoay chiều quá lớn; nút dừng khẩn cấp"},{"item":"Máy phát điện 3 pha: Chứng chỉ xuất xứ (CO)","quote":"Bản gốc hoặc Bản copy có sao y công chứng chứng chỉ xuất xứ (CO) do\nnước sản xuất cấp hoặc nước xuất khẩu cấp.","reference":"Chương V, mục 1.3.1","requirement":"Bản gốc hoặc bản copy sao y công chứng chứng chỉ xuất xứ (CO) do nước sản xuất cấp hoặc nước xuất khẩu cấp"},{"item":"Máy phát điện 3 pha: Chứng chỉ chất lượng (CQ)","quote":"Bản gốc hoặc Bản copy có sao y công chứng chứng chỉ chất lượng (CQ) do\nnhà sản xuất cấp, ghi rõ số serial number của thiết bị/ hàng hóa","reference":"Chương V, mục 1.3.1","requirement":"Bản gốc hoặc bản copy sao y công chứng chứng chỉ chất lượng (CQ) do nhà sản xuất cấp, ghi rõ số serial của thiết bị/hàng hóa"},{"item":"Máy phát điện 3 pha: Tài liệu kỹ thuật","quote":"Cung cấp part book và tài liệu hướng dẫn vận hành, khai thác sử dụng, bảo\ntrì, bảo dưỡng, sửa chữa, thay thế spare part theo tiêu chuẩn/ quy định của nhà sản\nxuất.","reference":"Chương V, mục 1.3.1","requirement":"Cung cấp part book và tài liệu hướng dẫn vận hành, khai thác sử dụng, bảo trì, bảo dưỡng, sửa chữa, thay thế spare part theo tiêu chuẩn/quy định của nhà sản xuất"},{"item":"Máy phát điện 3 pha: Tình trạng hàng hóa","quote":"mới 100% chưa sử dụng","reference":"Chương V, mục 1.3.2","requirement":"Mới 100% chưa sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:14:46.213Z"}},"IB2300168256":{"u":"2026-11-03T19:32:04.765+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật + kế hoạch Chương trình.pdf), chưa phân tích cả HSMT.","Tài liệu là yêu cầu thuê dịch vụ điện/máy phát phục vụ sự kiện; chỉ nêu công suất 600 kVA, số lượng 2 máy, thời gian thuê, tỷ lệ tải 85% và xuất xứ 'Nhật'. Không nêu hãng, model động cơ/đầu phát, điện áp, tần số, tiêu chuẩn, bảo hành, mức ồn, ATS cho máy phát.","Không ghi rõ chế độ công suất (dự phòng/liên tục) của máy 600 kVA.","Bản quét OCR lỗi nhiều chữ (dấu, ký tự); các quote trích đúng như văn bản OCR nhận được, có thể sai khác so với bản gốc PDF. Một số quote (hạng mục 7-8, 2-3) bị gãy hoặc không đọc được nên để rút gọn hoặc null.","Hai hạng mục 'Vận vận chuyển 2 máy 600 kVA' (7 và 8) lặp nhau, không phân biệt được máy nào thuộc nhóm 4 ngày hay 16 ngày.","Cách ghi nhiên liệu '165 Lit' và công thức tính trong tài liệu không nhất quán (OCR); giữ nguyên như văn bản.","Các hạng mục điện trục chính, chiếu sáng, cáp, đèn LED, nhân công thi công không phải thông số máy phát; chỉ liệt kê những hạng mục liên quan trực tiếp đến đấu nối nguồn máy phát."],"result":{"keyInfo":{"bidName":"Dịch vụ thuê hệ thống điện và máy phát điện phục vụ sự kiện","notifyNo":"IB2300168256","generatorCapacity":"2 x 600 kVA (máy chạy 85% tải)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần II (Máy phát và nhiên liệu) - Hệ thống máy phát điện 500 - 600KVA, mục 1: Công suất, số lượng, thời gian thuê","quote":"Thuê Máy phát điện 600 kva 4 ngày *2 máy ( máy chạy 85% tải )","reference":"Chương V, mục 3, phần II, hạng mục 1","requirement":"Thuê máy phát điện 600 kVA, 4 ngày x 2 máy, máy chạy 85% tải."},{"item":"Phần II - Máy phát điện 600 kVA (4 ngày x 2 máy): Mục đích sử dụng","quote":"Nguồn dự phòng vận hành nóng cho 2 trạm trung thê 400 kva","reference":"Chương V, mục 3, phần II, hạng mục 1","requirement":"Nguồn dự phòng vận hành nóng cho 2 trạm trung thế 400 kVA."},{"item":"Phần II - Máy phát điện 600 kVA (4 ngày x 2 máy): Xuất xứ","quote":"Nhật","reference":"Chương V, mục 3, phần II, hạng mục 1","requirement":"Nhật (Nhật Bản)."},{"item":"Phần II - Máy phát điện 600 kVA (4 ngày x 2 máy): Nhiên liệu vận hành","quote":"Vận hành 1 ngày 8h chạy\n* 2 máy = 16h*4 ngày * 1\nh=165 Lit","reference":"Chương V, mục 3, phần II, hạng mục 3","requirement":"Nhiên liệu vận hành 2 máy phát 600 kVA: vận hành 1 ngày 8 giờ chạy x 2 máy = 16 giờ x 4 ngày x 1 h = 165 lít (theo đúng cách ghi của tài liệu; nguồn gốc Việt Nam)."},{"item":"Phần II - Máy phát điện 600 kVA (4 ngày x 2 máy): Nhân công trực","quote":"Nhân công trực 02 người /\n1 ngày , trong 04 ngày","reference":"Chương V, mục 3, phần II, hạng mục 2","requirement":"Nhân công trực xử lý sự cố, đảm bảo cung cấp điện: 02 người/ngày, trong 04 ngày."},{"item":"Phần II - Máy phát điện 600 kVA (16 ngày x 2 máy): Công suất, số lượng, chế độ vận hành","quote":"Thuê Máy phát điện 600 kva 16\nngày #2 máy ( 1 máy chạy 1 máy\ndự phòng) ( máy chạy 85% tải )","reference":"Chương V, mục 3, phần II, hạng mục 4","requirement":"Thuê máy phát điện 600 kVA, 16 ngày x 2 máy (1 máy chạy, 1 máy dự phòng), máy chạy 85% tải."},{"item":"Phần II - Máy phát điện 600 kVA (16 ngày x 2 máy): Mục đích sử dụng","quote":"Cấp nguồn chính cho sân\nkhâu chính dưới nước và\nhệ thông nhạc nước","reference":"Chương V, mục 3, phần II, hạng mục 4","requirement":"Cấp nguồn chính cho sân khấu chính dưới nước và hệ thống nhạc nước."},{"item":"Phần II - Máy phát điện 600 kVA (16 ngày x 2 máy): Xuất xứ","quote":"Nhật","reference":"Chương V, mục 3, phần II, hạng mục 4","requirement":"Nhật (Nhật Bản)."},{"item":"Phần II - Máy phát điện 600 kVA (16 ngày x 2 máy): Nhiên liệu vận hành","quote":"Vận hành 16 ngày 1 ngày\n600kva 10h chạy * 2 máy = 20h\nngay* 1 h= 165 Lit","reference":"Chương V, mục 3, phần II, hạng mục 5","requirement":"Nhiên liệu vận hành 2 máy phát 600 kVA: vận hành 16 ngày, 1 ngày 10 giờ chạy x 2 máy = 20 giờ x 1 h = 165 lít (theo đúng cách ghi của tài liệu)."},{"item":"Phần II - Máy phát điện 600 kVA (16 ngày x 2 máy): Nhân công trực","quote":"Nhân công trực 02 người /\n1 ngày , trong 16 ngày","reference":"Chương V, mục 3, phần II, hạng mục 6","requirement":"Nhân công trực xử lý sự cố, đảm bảo cung cấp điện: 02 người/ngày, trong 16 ngày."},{"item":"Phần II - Máy phát điện 600 kVA: Vận chuyển","quote":"Xe cau van chuên tới chân","reference":"Chương V, mục 3, phần II, hạng mục 7-8","requirement":"Vận chuyển 2 máy 600 kVA đi và về công trình (trên bờ); xe cẩu vận chuyển tới chân công trình; xuất xứ/nguồn Việt Nam."},{"item":"Phần II - Nhiên liệu: Vận chuyển dầu","quote":"Chiết dau ra cad nhựa 30\nlit cho nhân công vận","reference":"Chương V, mục 3, phần II, hạng mục 9-10","requirement":"Vận chuyển dầu từ cây xăng đến chân công trình bằng xe tải chở; chiết dầu ra can nhựa 30 lít cho nhân công vận chuyển ra sà lan; thuê thuyền và nhân công vận chuyển dầu từ chân công trình ra sà lan."},{"item":"Phần II - Nhiên liệu: Hao hụt nhiên liệu","quote":"Chi phí tiêu hao nhiên liệu do hệ số giãn nở 10% của dau khi\n12 | bom từ trạm xăng dau và khi máy hoạt động trên 27 độ + dâu | Việt Nam\ncặn lọc bỏ ra.....","reference":"Chương V, mục 3, phần II, hạng mục 12","requirement":"Chi phí tiêu hao nhiên liệu do hệ số giãn nở 10% của dầu khi bơm từ trạm xăng dầu và khi máy hoạt động trên 27 độ, cộng dầu cặn lọc bỏ ra."},{"item":"Phần II - Nhân công trực (phần máy phát): Nhân công trực 5 ngày","quote":"Nhân công trực 02 người /\n1 ngày , trong 5 ngày","reference":"Chương V, mục 3, phần II, hạng mục 11","requirement":"Nhân công trực xử lý sự cố, đảm bảo cung cấp điện: 02 người/ngày, trong 5 ngày."},{"item":"Phần I.A, mục 1 - Hệ thống điện trục chính: Máy cắt tổng","quote":"- Hiệu Schneider - NS 400H\n32895 hoặc tương đương\n- Hiệu Mitsubishi NF 630 -","reference":"Chương V, mục 3, phần I.A, hạng mục 1","requirement":"Máy cắt 3P 230/380V 600A; hiệu Schneider NS 400H hoặc tương đương; hiệu Mitsubishi NF 630 hoặc tương đương; bảo vệ phụ tải tổng cho sự kiện (cấp 1)."},{"item":"Phần I.A, mục 5 - Chuyển nguồn sau máy phát: Cầu dao đảo 3P 230/380V 300A","quote":"Chuyển nguồn phụ tải\ntổng cho Sự kiện (từ sau\nđấu nguồn máy phát điện)","reference":"Chương V, mục 3, phần I.A, hạng mục 5","requirement":"Cầu dao đảo 3P 230/380V 300A, chuyển nguồn phụ tải tổng cho sự kiện (từ sau đấu nguồn máy phát điện), bảo vệ cấp 1; cáp CV 150mm2 (lõi đồng), CV/PVC Tài Trường Thành VN hoặc tương đương."},{"item":"Phần I.A, mục 6 - Chuyển nguồn sau máy phát: Cầu dao đảo 3P 230/380V 400-600A-800A","quote":"CV/PVC Tài Trường Thành\nVN hoặc tương đương","reference":"Chương V, mục 3, phần I.A, hạng mục 6","requirement":"Cáp CV 240mm2 (lõi đồng) đấu cầu dao đảo 3P 230/380V 400-600A-800A, chuyển nguồn phụ tải tổng cho sự kiện (từ sau máy phát điện), bảo vệ cấp 1; CV/PVC Tài Trường Thành VN hoặc tương đương."},{"item":"Phần I.A, mục 2-3 - Cầu dao đảo","quote":null,"reference":"Chương V, mục 3, phần I.A, hạng mục 2-3","requirement":"Cầu dao đảo 3P 230/380V 600A - 800A (dao nguồn hạ thế tổng) và 400A - 600A (dao nguồn hạ thế trên), xuất xứ ghi AKỊP/VN/TĐ (chữ OCR không rõ)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:32:04.030Z"}},"IB2300171891":{"u":"2026-11-03T12:09:03.26+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phụ lục.pdf), chưa phân tích cả HSMT.","Tệp Phụ lục.pdf chỉ gồm Phụ lục 1 (Bảng giá hợp đồng, để trống) và Phụ lục 2 (Quy trình kiểm tra, nghiệm thu); không có thông số kỹ thuật chi tiết về động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn. Công suất 11 KVA/8,8KW lấy từ tên gói thầu, không nêu rõ chạy liên tục hay dự phòng.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Tổng quát: Công suất và số lượng (02, 11, 88, 13, 116)."],"result":{"keyInfo":{"bidName":"Mua sắm 02 máy phát điện công suất 11 KVA/8,8KW trang bị cho cửa hàng xăng dầu (CH 13 và CH 116)","notifyNo":"IB2300171891","generatorCapacity":"11 kVA / 8,8 kW (02 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng quát: Công suất và số lượng","quote":null,"reference":"Tên gói thầu","unverified":true,"requirement":"Gói thầu mua sắm 02 máy phát điện công suất 11 kVA/8,8 kW, trang bị cho cửa hàng xăng dầu (CH 13 và CH 116). Phần Chương V được cung cấp chỉ là phụ lục hợp đồng, không nêu chi tiết thông số kỹ thuật của máy."},{"item":"Nghiệm thu: Kiểm tra trước khi vận hành","quote":"Kiểm tra các điều kiện trước khi vận hành đảm bảo dầu nhớt, nhiên\nliệu, nước làm mát, tiếp địa, an toàn PCCC đạt yêu cầu trước khi vận hành.","reference":"Phụ lục 2, mục 1","requirement":"Kiểm tra dầu nhớt, nhiên liệu, nước làm mát, tiếp địa, an toàn PCCC đạt yêu cầu trước khi vận hành."},{"item":"Nghiệm thu: Thử không tải","quote":"Khởi động máy phát điện. Vận hành trong 10 – 20 phút.","reference":"Phụ lục 2, mục 2.1, 2.2","requirement":"Khởi động máy phát điện và vận hành trong 10 – 20 phút; kiểm tra các thông số vận hành, tính năng của máy theo tài liệu kỹ thuật, đạt yêu cầu mới thử nghiệm có tải."},{"item":"Nghiệm thu: Đấu nối và thử có tải","quote":"Đấu nối máy phát vào hệ thống điện cửa hàng.","reference":"Phụ lục 2, mục 3.1, 3.2","requirement":"Đấu nối máy phát vào hệ thống điện cửa hàng; đóng atomat cấp điện từ máy ra các phụ tải thực tế tại cửa hàng, trường hợp không đủ tải thì dùng thêm tải (bóng điện)."},{"item":"Nghiệm thu: Thử tải 50%","quote":"kiểm tra định mức nhiên liệu\nở mức 50% tải.","reference":"Phụ lục 2, mục 3.3","requirement":"Tải lên đến 50% công suất máy phát điện, mang tải 180 phút, ghi nhận thông số 30 phút một lần, kiểm tra định mức nhiên liệu ở mức 50% tải."},{"item":"Nghiệm thu: Thử tải 100%","quote":"kiểm tra định mức nhiên liệu ở mức 100% tải.","reference":"Phụ lục 2, mục 3.4","requirement":"Tải lên đến 100% công suất máy phát điện, mang tải 180 phút, ghi nhận thông số 30 phút một lần, kiểm tra các thông số theo tài liệu kỹ thuật của nhà sản xuất, kiểm tra định mức nhiên liệu ở mức 100% tải."},{"item":"Nghiệm thu: Thử tải 110%","quote":"Đóng từng atomat tải lên đến 110% công suất máy phát điện","reference":"Phụ lục 2, mục 3.5","requirement":"Tải lên đến 110% công suất máy phát điện, mang tải 30 phút, ghi nhận thông số và kiểm tra theo tài liệu của nhà sản xuất."},{"item":"Nghiệm thu: Kết thúc","quote":"Tắt tất cả các atomat phụ tải, cho máy chạy không tải trong 5 phút.","reference":"Phụ lục 2, mục 3.6, 4, 5","requirement":"Tắt tất cả atomat phụ tải, cho máy chạy không tải 5 phút rồi dừng máy; đối chiếu với thông số kỹ thuật, tính năng của nhà sản xuất và hợp đồng để lập biên bản đánh giá đạt/không đạt."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:09:02.533Z"}},"IB2300173662":{"u":"2026-11-03T19:21:13.654+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2 chương V - Yêu cầu kỹ thuật - TX3-23.docx), chưa phân tích cả HSMT.","Văn bản không nêu công suất chính/dự phòng, hãng, model, xuất xứ động cơ và đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu hay tiêu chuẩn sản xuất của các máy phát điện. Đây là gói bảo trì nên chỉ có yêu cầu về phụ tùng và nội dung bảo dưỡng.","Một số dòng trong bảng bị mất tiêu đề trong tệp (ví dụ STT 6-8 của Phần II-V, mục 4/ và 5/ của Phần II-VI); phần nội dung tương ứng được suy ra từ vị trí trong bảng và chỉ ghi các nội dung đọc được.","Nhiều trích dẫn giữ nguyên lỗi chính tả của văn bản gốc (ví dụ 'Quy cáchtương đương', 'Donalson')."],"result":{"keyInfo":{"bidName":"TX3-23: Bảo trì máy phát điện lưu động năm 2023 - 2025","notifyNo":"IB2300173662","generatorCapacity":"Phần I: 1 máy 400 kVA; Phần II: 1 máy 250 kVA; Phần III: 77 kVA và 82 kVA (2 máy); Phần IV: 4 máy 13 kVA và 1 máy 10 kVA; Phần V: 1 máy 26 kVA và 1 máy 20 kVA; Phần VI: 4 máy phát điện xăng từ 2kVA đến 6.2kVA (không nêu công suất chính/dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung các Phần I-VI: Thời hạn bảo trì, bảo dưỡng","quote":"Nhà thầu có trách nhiệm bảo trì, bảo dưỡng máy phát điện trong thời hạn 2 năm.","reference":"Chương V, mục 2, phần A, mục 1/ của từng Phần I-VI","requirement":"Nhà thầu bảo trì, bảo dưỡng máy phát điện trong thời hạn 2 năm (thời gian thực hiện gói thầu 730 ngày)."},{"item":"Chung các Phần I-VI: Phụ tùng thay thế","quote":"phụ tùng thay thế phải là mới 100%, chính hãng, có xuất xứ rõ ràng.","reference":"Chương V, mục 2, phần A, mục 1/ của từng Phần I-VI","requirement":"Thay thế phụ tùng theo khuyến cáo định kỳ của nhà sản xuất (không bao gồm ắc quy); phụ tùng mới 100%, chính hãng, có xuất xứ rõ ràng."},{"item":"Phần I - Máy 400 kVA (1 máy): Thay lọc dầu","quote":"Khả năng lọc tách nước đạt: ≥ 95%.","reference":"Chương V, mục 2, phần A.I, STT 1","requirement":"Lọc sạch tạp chất, bụi bẩn, chất thải của nhiên liệu trước khi bơm vào xilanh; khả năng lọc tách nước ≥ 95%; quy cách tương đương FS1000, Fleetguard."},{"item":"Phần I - Máy 400 kVA: Lọc dầu (quy cách)","quote":"Quy cách tương đương chủng loại FS1000, Fleetguard.","reference":"Chương V, mục 2, phần A.I, STT 1","requirement":"Quy cách tương đương chủng loại FS1000, Fleetguard."},{"item":"Phần I - Máy 400 kVA: Thay lọc nhớt","quote":"Khả năng lọc tạp chất nhỏ 30 micron: ≥ 98%.","reference":"Chương V, mục 2, phần A.I, STT 2","requirement":"Khả năng lọc tạp chất nhỏ 30 micron ≥ 98%; đảm bảo dầu nhớt được lọc trước khi cấp bôi trơn động cơ; đảm bảo lưu lượng nhớt sau lọc là lớn nhất; quy cách tương đương LF9009, Fleetguard."},{"item":"Phần I - Máy 400 kVA: Lọc nhớt (quy cách)","quote":"Quy cáchtương đương chủng loại LF9009, Fleetguard.","reference":"Chương V, mục 2, phần A.I, STT 2","requirement":"Quy cách tương đương chủng loại LF9009, Fleetguard."},{"item":"Phần I - Máy 400 kVA: Thay lọc nước","quote":"Quy cách tương đương chủng loại WF2076, fleetguard.","reference":"Chương V, mục 2, phần A.I, STT 3","requirement":"Loại bỏ tạp chất, cặn gỉ cho hệ thống làm mát động cơ; quy cách tương đương WF2076, Fleetguard."},{"item":"Phần I - Máy 400 kVA: Thay lọc gió","quote":"Quy cách tương đương chủng loại AF891M, Donaldson P181049.","reference":"Chương V, mục 2, phần A.I, STT 4","requirement":"Lọc chất bẩn và hơi nước trong không khí trước khi vào động cơ; quy cách tương đương AF891M, Donaldson P181049."},{"item":"Phần I - Máy 400 kVA: Thay nhớt động cơ","quote":"Được chứng nhận bởi: API CI-4/SL,","reference":"Chương V, mục 2, phần A.I, STT 5","requirement":"Tổng độ kiềm 11.5; độ nhớt động học 1000C 15.0; chứng nhận API CI-4/SL."},{"item":"Phần I - Máy 400 kVA: Thay nước làm mát","quote":"Tính năng kỹ thuật: Nước làm mát và phụ gia làm mát phải đảm bảo nồng độ hóa học của nước làm mát luôn nằm trong ngưỡng từ 2÷3 UPG (đơn vị Per Gallon).","reference":"Chương V, mục 2, phần A.I, STT 6","requirement":"Nước làm mát (1.89l/bình) và phụ gia đảm bảo nồng độ hóa học trong ngưỡng 2÷3 UPG."},{"item":"Phần I - Máy 400 kVA: Chế độ bảo dưỡng","quote":"Chế độ C (kiểm tra 12 tháng/lần)","reference":"Chương V, mục 2, phần A.I, STT 7-8","requirement":"Chế độ A kiểm tra 02 tháng/lần; Chế độ C kiểm tra 12 tháng/lần, theo phụ lục đính kèm."},{"item":"Phần II - Máy 250 kVA (1 máy): Thay lọc dầu","quote":"Khả năng lọc tạp chất nước đạt ≥ 90%.","reference":"Chương V, mục 2, phần A.II, STT 1","requirement":"Khả năng lọc tạp chất nước ≥ 90%; quy cách tương đương FS1251, Fleetguard."},{"item":"Phần II - Máy 250 kVA: Lọc dầu (quy cách)","quote":"Quy cách tương đương chủng loại FS1251, fleetguard.","reference":"Chương V, mục 2, phần A.II, STT 1","requirement":"Quy cách tương đương chủng loại FS1251, Fleetguard."},{"item":"Phần II - Máy 250 kVA: Thay lọc nhớt","quote":"Khả năng lọc tạp chất nhỏ 30 micron: ≥ 98%.","reference":"Chương V, mục 2, phần A.II, STT 2","requirement":"Khả năng lọc tạp chất nhỏ 30 micron ≥ 98%; quy cách tương đương LF9009, Fleetguard."},{"item":"Phần II - Máy 250 kVA: Thay lọc nước","quote":"Quy cách tương đương chủng loại WF2073, Fleetguard.","reference":"Chương V, mục 2, phần A.II, STT 3","requirement":"Quy cách tương đương chủng loại WF2073, Fleetguard."},{"item":"Phần II - Máy 250 kVA: Thay lọc gió","quote":"Quy cách tương đương chủng loại P105006, Donaldson.","reference":"Chương V, mục 2, phần A.II, STT 4","requirement":"Quy cách tương đương chủng loại P105006, Donaldson."},{"item":"Phần II - Máy 250 kVA: Thay nhớt động cơ","quote":"Tổng độ kiềm: 11.5","reference":"Chương V, mục 2, phần A.II, STT 5","requirement":"Tổng độ kiềm 11.5."},{"item":"Phần II - Máy 250 kVA: Nước làm mát và chế độ bảo dưỡng","quote":"Chế độ A (kiểm tra 02 tháng/lần)","reference":"Chương V, mục 2, phần A.II, STT 6-7","requirement":"Nồng độ hóa học nước làm mát trong ngưỡng 2÷3 UPG; Chế độ A kiểm tra 02 tháng/lần."},{"item":"Phần III - Máy 77 kVA và 82 kVA (2 máy): Thay lọc dầu 1, 2, 3","quote":"Quy cách tương đương chủng loại FS19530, Fleetguard.","reference":"Chương V, mục 2, phần A.III, STT 1-3","requirement":"Quy cách tương đương FS19530, FS19531 và FF167, Fleetguard."},{"item":"Phần III - Máy 77 kVA và 82 kVA: Lọc dầu 2 và 3 (quy cách)","quote":"Quy cách tương đương chủng loại FS19531, Fleetguard.","reference":"Chương V, mục 2, phần A.III, STT 2-3","requirement":"Lọc dầu 2: FS19531, Fleetguard; lọc dầu 3: FF167, Fleetguard."},{"item":"Phần III - Máy 77 kVA và 82 kVA: Thay lọc nhớt","quote":"Quy cách tương đương chủng loại P550008, Donaldson.","reference":"Chương V, mục 2, phần A.III, STT 4","requirement":"Quy cách tương đương chủng loại P550008, Donaldson."},{"item":"Phần III - Máy 77 kVA và 82 kVA: Thay lọc gió","quote":"Quy cách tương đương chủng loại P828889, Donaldson.","reference":"Chương V, mục 2, phần A.III, STT 5","requirement":"Quy cách tương đương chủng loại P828889, Donaldson."},{"item":"Phần III - Máy 77 kVA và 82 kVA: Nhớt động cơ, nước làm mát, chế độ bảo dưỡng","quote":"Chế độ A (kiểm tra 02 tháng/lần)","reference":"Chương V, mục 2, phần A.III, STT 6-8","requirement":"Tổng độ kiềm 11.5; nước làm mát 2÷3 UPG; Chế độ A kiểm tra 02 tháng/lần."},{"item":"Phần IV - Máy 13 kVA (4 máy) và 10 kVA (1 máy): Thay lọc dầu 1","quote":"Lọc tạp chất nhỏ 16 micron đạt ≥ 50%.","reference":"Chương V, mục 2, phần A.IV, STT 1","requirement":"Lọc tạp chất nhỏ 16 micron ≥ 50%; quy cách tương đương P502161, Donalson."},{"item":"Phần IV - Máy 13 kVA và 10 kVA: Lọc dầu 1 (quy cách)","quote":"Quy cách tương đương chủng loại P502161, Donalson.","reference":"Chương V, mục 2, phần A.IV, STT 1","requirement":"Quy cách tương đương chủng loại P502161, Donalson."},{"item":"Phần IV - Máy 13 kVA và 10 kVA: Thay lọc dầu 2","quote":"Quy cách tương đương chủng loại FF7219, Fleetguard.","reference":"Chương V, mục 2, phần A.IV, STT 2","requirement":"Lọc tạp chất nhỏ 16 micron ≥ 50%; quy cách tương đương FF7219, Fleetguard."},{"item":"Phần IV - Máy 13 kVA và 10 kVA: Thay lọc nhớt","quote":"Lọc tạp chất nhỏ 39 micron đạt ≥ 99%.","reference":"Chương V, mục 2, phần A.IV, STT 3","requirement":"Lọc tạp chất nhỏ 39 micron ≥ 99%; quy cách tương đương P550162, Donalson."},{"item":"Phần IV - Máy 13 kVA và 10 kVA: Lọc nhớt (quy cách)","quote":"Quy cách tương đương chủng loại P550162, Donalson.","reference":"Chương V, mục 2, phần A.IV, STT 3","requirement":"Quy cách tương đương chủng loại P550162, Donalson."},{"item":"Phần IV - Máy 13 kVA và 10 kVA: Thay lọc gió 1, 2","quote":"Quy cách tương đương chủng loại P821575, Donalson.","reference":"Chương V, mục 2, phần A.IV, STT 5-6","requirement":"Lọc gió 1 tương đương P822768, Donalson; lọc gió 2 tương đương P821575, Donalson."},{"item":"Phần IV - Máy 13 kVA và 10 kVA: Lọc gió 1 (quy cách)","quote":"Quy cách tương đương chủng loại P822768, Donalson.","reference":"Chương V, mục 2, phần A.IV, STT 5","requirement":"Quy cách tương đương chủng loại P822768, Donalson."},{"item":"Phần IV - Máy 13 kVA và 10 kVA: Nhớt động cơ, nước làm mát, chế độ bảo dưỡng","quote":"Chế độ A (kiểm tra 01 tháng/lần)","reference":"Chương V, mục 2, phần A.IV, STT 4, 7-8","requirement":"Tổng độ kiềm 11.5; nước làm mát 2÷3 UPG; Chế độ A kiểm tra 01 tháng/lần."},{"item":"Phần V - Máy 26 kVA (1 máy) và 20 kVA (1 máy): Thay lọc dầu 1, 2","quote":"Quy cách tương đương chủng loại P550395, Donalson.","reference":"Chương V, mục 2, phần A.V, STT 1-2","requirement":"Lọc tạp chất nhỏ 16 micron ≥ 50%; lọc dầu 1 tương đương P502161, lọc dầu 2 tương đương P550395, Donalson."},{"item":"Phần V - Máy 26 kVA và 20 kVA: Lọc dầu 1 (quy cách)","quote":"Quy cách tương đương chủng loại P502161, Donalson.","reference":"Chương V, mục 2, phần A.V, STT 1","requirement":"Quy cách tương đương chủng loại P502161, Donalson."},{"item":"Phần V - Máy 26 kVA và 20 kVA: Thay lọc nhớt 1, 2","quote":"Quy cách tương đương chủng loại P550335, Donalson.","reference":"Chương V, mục 2, phần A.V, STT 3-4","requirement":"Lọc tạp chất nhỏ 39 micron ≥ 99%; lọc nhớt 1 tương đương P550162, lọc nhớt 2 tương đương P550335, Donalson."},{"item":"Phần V - Máy 26 kVA và 20 kVA: Lọc nhớt 1 (quy cách)","quote":"Quy cách tương đương chủng loại P550162, Donalson.","reference":"Chương V, mục 2, phần A.V, STT 3","requirement":"Quy cách tương đương chủng loại P550162, Donalson."},{"item":"Phần V - Máy 26 kVA và 20 kVA: Thay lọc gió","quote":"Quy cách tương đương chủng loại P822768, Donalson. Và tương đương chủng loại A-1317","reference":"Chương V, mục 2, phần A.V, STT 5","requirement":"Quy cách tương đương P822768, Donalson và tương đương A-1317."},{"item":"Phần V - Máy 26 kVA và 20 kVA: Nhớt động cơ, nước làm mát, chế độ bảo dưỡng","quote":"Chế độ A (kiểm tra 01 tháng/lần)","reference":"Chương V, mục 2, phần A.V, STT 6-8","requirement":"Tổng độ kiềm 11.5; nước làm mát 2÷3 UPG; Chế độ A kiểm tra 01 tháng/lần."},{"item":"Phần VI - Máy phát điện xăng từ 2kVA đến 6.2kVA (4 máy): Thay nhớt động cơ","quote":"Tổng độ kiềm: 11.5","reference":"Chương V, mục 2, phần A.VI, STT 1","requirement":"Tổng độ kiềm 11.5."},{"item":"Phần VI - Máy phát điện xăng từ 2kVA đến 6.2kVA: Chế độ bảo dưỡng","quote":"Chế độ A (kiểm tra 02 tháng/lần)","reference":"Chương V, mục 2, phần A.VI, STT 2","requirement":"Chế độ A kiểm tra 02 tháng/lần."},{"item":"Phụ lục - Chế độ C (các Phần có chế độ C): Phụ gia nước làm mát","quote":"- Nồng độ phụ gia nước làm mát DCA4 đạt tiêu chuẩn của yêu cầu nhà sản xuất","reference":"Phụ lục, II.4","requirement":"Nồng độ phụ gia nước làm mát DCA4 đạt tiêu chuẩn của nhà sản xuất; thay nước làm mát có phụ gia DCA4 đạt tiêu chuẩn."},{"item":"Phụ lục - Chế độ C: Hệ thống sạc bình","quote":"- Hệ thống sạc bình accu 24VDC.","reference":"Phụ lục, II.8","requirement":"Kiểm tra hệ thống sạc bình accu 24VDC."},{"item":"Phụ lục - Chế độ C: Máy phát điện chính (alternator)","quote":"Tình trạng cách điện giữa các cuộn dây","reference":"Phụ lục, II.9","requirement":"Đo kiểm tình trạng cách điện giữa các cuộn dây."},{"item":"Phụ lục - Chế độ C: Thiết bị đóng cắt và ATS","quote":"- Tín hiệu tới bộ chuyển nguồn tự động ATS","reference":"Phụ lục, II.10","requirement":"Kiểm tra cáp điện phân phối và mối nối, thiết bị đóng cắt ACB, tín hiệu tới bộ chuyển nguồn tự động ATS."},{"item":"Phụ lục - Chế độ C: Chu kỳ và vận hành thử","quote":"1000 giờ hoặc 12 tháng (theo yêu cầu chủ đầu tư)","reference":"Phụ lục, II và II.11","requirement":"Chế độ C: 1000 giờ hoặc 12 tháng (theo yêu cầu chủ đầu tư), tùy điều kiện nào đến trước; vận hành không tải và thử tải thực tế."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:21:12.907Z"}},"IB2300177056":{"u":"2026-11-03T13:39:48.517+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương III Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét lỗi OCR nặng (mất dấu, ký tự sai), nên một số trích dẫn giữ nguyên các lỗi ký tự của bản quét.","Dung tích bình nhiên liệu (mục II.1.10) không đọc được giá trị.","Chương V không nêu số lượng tổ máy cho từng đài/trạm (Nội Bài, Rạch Giá, Vinh, Trường Sa); số lượng cần xem thêm trong phần khác của HSMT.","Không nêu hãng/model động cơ và đầu phát, cấp cách điện, ATS, cáp, phạm vi lắp đặt, tiêu chuẩn áp dụng và chế độ prime/standby.","Các yêu cầu khác và hạng mục kiểm tra, thử nghiệm được dẫn sang Chương IV (Dự thảo hợp đồng), Điều 12, không thuộc văn bản đã cho."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: \"Mua sắm máy phát điện\"","notifyNo":"IB2300177056","generatorCapacity":"25 kVA (công suất định mức - Rated Power); công suất tối đa (Max Power) > 58 kVA; không nêu rõ chế độ prime/standby"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 1 pha: Loại máy","quote":"May phát din 1 pha:","reference":"Chương V, mục II và III","requirement":"Máy phát điện 1 pha (diesel, theo mục động cơ)."},{"item":"Máy phát điện 1 pha - Tổ máy phát: Công suất định mức (Rated Power)","quote":"25 kVA","reference":"Chương V, mục II.1.1","requirement":"25 kVA."},{"item":"Máy phát điện 1 pha - Tổ máy phát: Công suất tối đa (Max Power)","quote":"> 58 kVA","reference":"Chương V, mục II.1.2","requirement":"> 58 kVA (theo đúng ký hiệu trong văn bản, bản quét đọc chưa chắc chắn)."},{"item":"Máy phát điện 1 pha - Tổ máy phát: Tần số định mức","quote":"Tn s djnh müc: | 50","reference":"Chương V, mục II.1.3","requirement":"50 (văn bản đọc được chỉ có số 50; đơn vị Hz suy từ yêu cầu độ ổn định tần số 50Hz ±2%)."},{"item":"Máy phát điện 1 pha - Tổ máy phát: Điện áp định mức","quote":"220V hoäc 230V","reference":"Chương V, mục II.1.4","requirement":"220V hoặc 230V."},{"item":"Máy phát điện 1 pha - Tổ máy phát: Độ ồn ở khoảng cách 7m (Sound level @7m)","quote":"72 dBA","reference":"Chương V, mục II.1.5","requirement":"72 dBA."},{"item":"Máy phát điện 1 pha - Tổ máy phát: Màn hình hiển thị","quote":"Hin thj dng LED, hin thj các thông","reference":"Chương V, mục II.1.6","requirement":"Hiển thị dạng LED, hiển thị các thông số điện áp, tần số, dòng điện."},{"item":"Máy phát điện 1 pha - Tổ máy phát: Kích thước máy - chiều dài","quote":"+ Chiu dài: 1000mm","reference":"Chương V, mục II.1.7","requirement":"Chiều dài 1000mm."},{"item":"Máy phát điện 1 pha - Tổ máy phát: Kích thước máy - chiều rộng","quote":"+ Chiu rng: 600mm","reference":"Chương V, mục II.1.7","requirement":"Chiều rộng 600mm."},{"item":"Máy phát điện 1 pha - Tổ máy phát: Kích thước máy - chiều cao","quote":"+ Chiu cao: 800mm","reference":"Chương V, mục II.1.7","requirement":"Chiều cao 800mm."},{"item":"Máy phát điện 1 pha - Tổ máy phát: Khối lượng (Net Weight)","quote":"170 kg","reference":"Chương V, mục II.1.8","requirement":"170 kg."},{"item":"Máy phát điện 1 pha - Tổ máy phát: Đầu ra DC","quote":"Du ra DC | Co","reference":"Chương V, mục II.1.9","requirement":"Có đầu ra DC."},{"item":"Máy phát điện 1 pha - Tổ máy phát: Dung tích bình nhiên liệu","quote":null,"reference":"Chương V, mục II.1.10","requirement":"Có yêu cầu về dung tích bình nhiên liệu (ký hiệu \">\" và số lít), nhưng bản quét hỏng nên không đọc được giá trị chính xác."},{"item":"Máy phát điện 1 pha - Động cơ: Kiểu động cơ","quote":"Diesel","reference":"Chương V, mục II.2.1","requirement":"Diesel."},{"item":"Máy phát điện 1 pha - Động cơ: Khởi động","quote":"D din","reference":"Chương V, mục II.2.2","requirement":"Khởi động bằng đề điện (văn bản quét ghi \"D din\")."},{"item":"Máy phát điện 1 pha - Đầu phát: Hệ số công suất","quote":"Hscôngsut | 1","reference":"Chương V, mục II.3.1","requirement":"Hệ số công suất bằng 1."},{"item":"Máy phát điện 1 pha - Đầu phát: Điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục II.3.2","requirement":"AVR."},{"item":"Máy phát điện 1 pha: Độ ổn định điện áp","quote":"Nm trong phm vi 230VAC ± 10%","reference":"Chương V, mục III.1","requirement":"Nằm trong phạm vi 230VAC ± 10%."},{"item":"Máy phát điện 1 pha: Độ ổn định tần số","quote":"N&m trong phm vi 50Hz ±2%","reference":"Chương V, mục III.2","requirement":"Nằm trong phạm vi 50Hz ±2%."},{"item":"Máy phát điện 1 pha - Chức năng bảo vệ: Quá tải","quote":"+ Báo v qua tái.","reference":"Chương V, mục III.3","requirement":"Bảo vệ quá tải."},{"item":"Máy phát điện 1 pha - Chức năng bảo vệ: Điện áp","quote":"+ Báo v din áp caoIthp.","reference":"Chương V, mục III.3","requirement":"Bảo vệ điện áp cao/thấp."},{"item":"Máy phát điện 1 pha - Chức năng bảo vệ: Tần số","quote":null,"reference":"Chương V, mục III.3","requirement":"Bảo vệ tần số cao/thấp (dòng này bị nhiễu OCR, đọc theo ngữ cảnh)."},{"item":"Máy phát điện 1 pha - Chức năng bảo vệ: Nhớt động cơ","quote":"+ Co cam bin nhót bâo v dng cci.","reference":"Chương V, mục III.3","requirement":"Có cảm biến nhớt bảo vệ động cơ."},{"item":"Máy phát điện 1 pha: Vỏ máy","quote":"VO may | Co","reference":"Chương V, mục III.4","requirement":"Có vỏ máy."},{"item":"Máy phát điện 1 pha: Bánh xe","quote":"Co ti thiu 2 bánh xe","reference":"Chương V, mục III.5","requirement":"Có tối thiểu 2 bánh xe."},{"item":"Máy phát điện 1 pha: Tiêu thụ nhiên liệu ở 75% tải (Fuel consumption @ 75% Load)","quote":"1,2 L/h","reference":"Chương V, mục III.6","requirement":"1,2 L/h."},{"item":"Máy phát điện 1 pha: Thời gian hoạt động liên tục","quote":"Co th len dn 4 ting","reference":"Chương V, mục III.7","requirement":"Có thể lên đến 4 tiếng."},{"item":"Máy phát điện 1 pha: Hệ thống làm mát","quote":"Lam mat b&ng không","reference":"Chương V, mục III.8","requirement":"Làm mát bằng không khí."},{"item":"Hàng hóa: Chất lượng","quote":"Mm 100%.","reference":"Chương V, mục I.1","requirement":"Mới 100%."},{"item":"Hàng hóa: Năm sản xuất","quote":"2022 tro ye sau.","reference":"Chương V, mục I.2","requirement":"Từ năm 2022 trở về sau."},{"item":"Hàng hóa: Bảo hành - thời gian","quote":"- Th?i gian báo hành: t& thiu 12 tháng","reference":"Chương V, mục I.3","requirement":"Tối thiểu 12 tháng kể từ ngày nghiệm thu hoàn thành gói thầu."},{"item":"Hàng hóa: Bảo hành - địa điểm","quote":"Dja diem báo hành: Xu&ng Djch vi k","reference":"Chương V, mục I.3","requirement":"Bảo hành tại Xưởng Dịch vụ kỹ thuật - Công ty TNHH Kỹ thuật Quản lý bay (tổ 6, phường Phúc Đồng, quận Long Biên, TP. Hà Nội)."},{"item":"Hàng hóa: Tài liệu kỹ thuật","quote":null,"reference":"Chương V, mục I.4","requirement":"Cung cấp tài liệu kỹ thuật kèm theo máy phát điện khi bàn giao hàng hóa (tiếng Việt hoặc tiếng Anh)."},{"item":"Hàng hóa: Xuất xứ, CO/CQ","quote":"Giây chng nh.n xuAt xtr hang hóa do co","reference":"Chương V, mục I (Tính hợp lệ của hàng hóa)","requirement":"Hàng nhập khẩu: cung cấp bản chính hoặc bản chụp được chứng thực giấy chứng nhận xuất xứ do cơ quan có thẩm quyền tại nước xuất khẩu cấp và giấy chứng nhận chất lượng do nhà sản xuất hoặc đơn vị được nhà sản xuất chỉ định, ủy quyền hợp pháp cấp, khi bàn giao. Hàng sản xuất trong nước: cung cấp giấy chứng nhận xuất xứ của nhà sản xuất khi bàn giao."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:39:47.557Z"}},"IB2300178837":{"u":"2026-11-03T12:09:39.039+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5 -Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; không nêu mức phát thải động cơ ngoài cam kết QCVN 19:2009/BTNMT; không nêu dòng định mức ATS, cáp, hay phạm vi lắp đặt chi tiết ngoài việc trang bị + lắp đặt tại 12 trạm.","Bảng gốc bị vỡ dòng khi trích từ PDF nên một số trích dẫn chỉ là một phần dòng; các mục không có dòng nguyên vẹn được để quote là null.","Điều kiện bảo đảm thực hiện hợp đồng, thanh toán và thời gian giao hàng là điều khoản hợp đồng nên không liệt kê."],"result":{"keyInfo":{"bidName":"Mua máy phát điện công suất 8KVA, chạy dầu Diesel","notifyNo":"IB2300178837","generatorCapacity":"12 máy x 8KVA chạy dầu Diesel (định mức ≥ 8.0kW/8.0KVA, tối đa ≥ 8,8kW/8,8KVA; văn bản không nêu rõ chế độ prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng, phạm vi","quote":"Quy mô đầu tư: Trang bị + lắp đặt 12 máy phát điện công suất 8KVA, chạy dầu","reference":"Chương V, mục 1.1","requirement":"Trang bị và lắp đặt 12 máy phát điện 8KVA chạy dầu Diesel, mỗi trạm BTS 1 chiếc, tại 12 trạm thuộc các trung tâm Chi Lăng, Bình Gia, Tràng Định, Cao Lộc, Hữu Lũng, Văn Quan, Bắc Sơn"},{"item":"Máy 8KVA: Tình trạng máy","quote":"Máy mới 100%, có chứng nhận nguồn gốc và chất lượng khi giao hàng","reference":"Chương V, mục 1.2.2, bảng I.1","requirement":"Mới 100%, có chứng nhận nguồn gốc và chất lượng khi giao hàng"},{"item":"Máy 8KVA: Năm sản xuất","quote":"Năm 2023","reference":"Chương V, mục 1.2.2, bảng I.2","requirement":"Sản xuất năm 2023"},{"item":"Máy 8KVA: Nối đất","quote":"Máy phát phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo","reference":"Chương V, mục 1.2.2, bảng I.3","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn"},{"item":"Máy 8KVA: Khí thải","quote":"+ Cam kết đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp","reference":"Chương V, mục 1.2.2, bảng I.4","requirement":"Cam kết đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thiết kế đảm bảo thông thoáng"},{"item":"Máy 8KVA: Tiêu chuẩn hệ thống làm mát","quote":"+ Cam kết Hệ thống làm mát tuân thủ theo TCVN 6627-6:2011.","reference":"Chương V, mục 1.2.2, bảng I.4","requirement":"Cam kết hệ thống làm mát tuân thủ TCVN 6627-6:2011"},{"item":"Máy 8KVA: Điều kiện làm việc","quote":"kiện nhiệt độ môi trường từ 00C đến 400C và độ ẩm môi trường <80%.","reference":"Chương V, mục 1.2.2, bảng I.5","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0°C đến 40°C, độ ẩm <80%"},{"item":"Máy 8KVA: Ghi nhãn và bảng thông số","quote":"Máy phải có bảng thông số đặc trưng;","reference":"Chương V, mục 1.2.2, bảng I.6-I.7","requirement":"Ghi nhãn đầu nối dây quấn và đầu nối thiết bị phụ; có bảng thông số đặc trưng dễ đọc trên vỏ gồm tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Máy 8KVA: Tài liệu kèm theo","quote":null,"reference":"Chương V, mục 1.2.2, bảng I.8","requirement":"Tài liệu kỹ thuật và hướng dẫn vận hành bằng tiếng Việt; tài liệu tiếng Anh phải có bản dịch tiếng Việt với các phần chứng minh tiêu chuẩn kỹ thuật cơ bản"},{"item":"Máy 8KVA: Hình thức khởi động","quote":"Khởi động điện","reference":"Chương V, mục 1.2.2, bảng II.1","requirement":"Khởi động điện"},{"item":"Máy 8KVA: Hệ số công suất","quote":"2 | Hệ số công suất (Cos φ) | 1","reference":"Chương V, mục 1.2.2, bảng II.2","requirement":"Cos φ = 1"},{"item":"Máy 8KVA: Công suất định mức","quote":"3 | Công suất định mức | ≥ 8.0kW/8.0KVA","reference":"Chương V, mục 1.2.2, bảng II.3","requirement":"≥ 8.0kW/8.0KVA"},{"item":"Máy 8KVA: Công suất tối đa","quote":"4 | Công suất tối đa | ≥ 8,8kW/8,8KVA","reference":"Chương V, mục 1.2.2, bảng II.4","requirement":"≥ 8,8kW/8,8KVA"},{"item":"Máy 8KVA: Điện áp, số pha, tần số","quote":"5 | Điện áp định mức | 220 V","reference":"Chương V, mục 1.2.2, bảng II.5, II.7, II.9","requirement":"Điện áp định mức 220 V, 1 pha, tần số 50Hz"},{"item":"Máy 8KVA: Thiết bị đồng bộ","quote":"6 | Thiết bị đồng bộ | 100%","reference":"Chương V, mục 1.2.2, bảng II.6","requirement":"100%"},{"item":"Máy 8KVA: Tốc độ quay","quote":"8 | Tốc độ quay | ≤ 1500 vòng/phút","reference":"Chương V, mục 1.2.2, bảng II.8","requirement":"≤ 1500 vòng/phút"},{"item":"Máy 8KVA: Nhiên liệu và bình nhiên liệu","quote":"11 | Dung tích bình nhiên liệu | ≥ 52 lít","reference":"Chương V, mục 1.2.2, bảng II.10-II.11","requirement":"Nhiên liệu Diesel; dung tích bình nhiên liệu ≥ 52 lít"},{"item":"Máy 8KVA: Kích thước và trọng lượng","quote":"13 | Trọng lượng (kg) | ≤ 570","reference":"Chương V, mục 1.2.2, bảng II.12-II.13","requirement":"Kích thước (dài x rộng x cao) ≤ 1650 mm x 850 mm x 1000 mm; trọng lượng ≤ 570 kg"},{"item":"Máy 8KVA: Khả năng khởi động","quote":"14 | Khả năng khởi động | Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s","reference":"Chương V, mục 1.2.2, bảng II.14","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Máy 8KVA: Khả năng quá tải","quote":null,"reference":"Chương V, mục 1.2.2, bảng II.15","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Máy 8KVA: Độ ồn","quote":"16 | Độ ồn ở khoảng cách 7m, 75% tải | ≤ 69 dB(A).","reference":"Chương V, mục 1.2.2, bảng II.16","requirement":"≤ 69 dB(A) ở khoảng cách 7m, 75% tải"},{"item":"Máy 8KVA: Động cơ - ghi nhãn","quote":null,"reference":"Chương V, mục 1.2.2, bảng III.1","requirement":"Model, series, trọng lượng, công suất, tốc độ vòng quay, năm sản xuất khắc trên mác nhôm gắn chặt bằng đinh rút hoặc ốc vít trên lốc động cơ; logo thương hiệu động cơ dập nổi đúc cùng thân động cơ (không chấp nhận dán, khắc chìm)"},{"item":"Máy 8KVA: Động cơ - kiểu và loại","quote":"2 | Kiểu động cơ | 3 xilanh, 4 thì, bố trí thẳng","reference":"Chương V, mục 1.2.2, bảng III.2-III.3","requirement":"3 xilanh, 4 thì, bố trí thẳng; phun nhiên liệu trực tiếp (thể hiện trong catalog động cơ của hãng trên website)"},{"item":"Máy 8KVA: Động cơ - công suất tối đa","quote":null,"reference":"Chương V, mục 1.2.2, bảng III.4","requirement":"≥ 11KW ở 1500 vòng/phút (thể hiện trong catalog động cơ của hãng trên website)"},{"item":"Máy 8KVA: Động cơ - tỷ số nén, số xi lanh, dung tích","quote":"6 | Số xi lanh | ≥3","reference":"Chương V, mục 1.2.2, bảng III.5-III.7","requirement":"Tỷ số nén ≥ 18:1; số xi lanh ≥ 3; dung tích xi lanh ≥ 1.532 lít (theo catalog hãng động cơ trên website)"},{"item":"Máy 8KVA: Động cơ - hành trình pittong","quote":null,"reference":"Chương V, mục 1.2.2, bảng III.16","requirement":"≥ 85 x 90 mm (theo catalog hãng động cơ trên website)"},{"item":"Máy 8KVA: Động cơ - hệ thống nạp khí","quote":"8 | Hệ thống nạp khí | Qua lọc khí vào buồng đốt","reference":"Chương V, mục 1.2.2, bảng III.8","requirement":"Qua lọc khí vào buồng đốt"},{"item":"Máy 8KVA: Động cơ - mức tiêu thụ nhiên liệu","quote":"9 | Mức tiêu thụ nhiên liêu | ≤ 3 lít/h","reference":"Chương V, mục 1.2.2, bảng III.9","requirement":"≤ 3 lít/h"},{"item":"Máy 8KVA: Động cơ - hệ thống làm mát","quote":null,"reference":"Chương V, mục 1.2.2, bảng III.10","requirement":"Làm mát bằng nước kết hợp quạt gió đầu trục (có pha dung dịch chống đông)"},{"item":"Máy 8KVA: Động cơ - tự động tắt máy, bôi trơn, xả khí","quote":"11 | Tự động tắt máy an toàn | Áp suất dầu động cơ thấp/ Nhiệt độ nước làm mát cao","reference":"Chương V, mục 1.2.2, bảng III.11-III.13","requirement":"Tự tắt máy khi áp suất dầu thấp hoặc nhiệt độ nước làm mát cao; bôi trơn tự vung; xả khí bằng ống xả"},{"item":"Máy 8KVA: Động cơ - khởi động và dừng máy","quote":"14 | Hệ thống khởi động | Khởi động đề điện bằng ắc quy 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 1.2.2, bảng III.14-III.15","requirement":"Khởi động đề điện bằng ắc quy 12V, tự động sạc điện khi chạy máy; dừng máy bằng điện"},{"item":"Máy 8KVA: Đầu phát - công suất","quote":"1 | Công suất định mức | ≥ 8.8 kW","reference":"Chương V, mục 1.2.2, bảng IV.1-IV.2","requirement":"Công suất định mức ≥ 8.8 kW; công suất tối đa ≥ 10 kW"},{"item":"Máy 8KVA: Đầu phát - điện áp, pha, tần số","quote":"5 | Điện áp đầu ra | 220 V","reference":"Chương V, mục 1.2.2, bảng IV.3-IV.5","requirement":"1 pha, 50Hz, điện áp ra 220 V"},{"item":"Máy 8KVA: Đầu phát - độ ổn định và dải điều chỉnh điện áp","quote":"6 | Độ ổn định điện áp | ± 1.0%","reference":"Chương V, mục 1.2.2, bảng IV.6, IV.9","requirement":"Độ ổn định điện áp ± 1.0%; dải điều chỉnh điện áp ± 1.0%"},{"item":"Máy 8KVA: Đầu phát - kiểu máy, kích từ, AVR","quote":"8 | Kích từ | Kích từ điều chỉnh điện áp bằng AVR","reference":"Chương V, mục 1.2.2, bảng IV.7-IV.8","requirement":"Máy kiểu kín, từ trường không chổi than, kết hợp AVR; kích từ điều chỉnh điện áp bằng AVR"},{"item":"Máy 8KVA: Đầu phát - cấp cách điện","quote":"10 | Cấp cách điện | H","reference":"Chương V, mục 1.2.2, bảng IV.10","requirement":"Cấp H"},{"item":"Máy 8KVA: Đầu phát - bảo vệ điện áp ra","quote":"- AVR có khả năng bảo vệ quá kích thích điện áp","reference":"Chương V, mục 1.2.2, bảng IV.11","requirement":"Aptomat bảo vệ quá tải và ngắn mạch; AVR có khả năng bảo vệ quá kích thích điện áp"},{"item":"Máy 8KVA: Đầu phát - tính chính hãng","quote":null,"reference":"Chương V, mục 1.2.2, bảng IV.12","requirement":"Số serial, ngày tháng năm sản xuất đầu phát điện tra cứu được trên website của hãng sản xuất đầu phát điện"},{"item":"Máy 8KVA: Bộ điều khiển","quote":"- Bộ điều khiển máy phát (AMF) cũng là bộ điều khiển ATS gắn ngay trên","reference":"Chương V, mục 1.2.2, bảng V.1","requirement":"Màn hình LCD hiển thị điện áp, tần số, dòng điện, tốc độ động cơ, điện áp ắc quy, nhiệt độ động cơ/nước làm mát, áp suất nhớt, mức nhiên liệu, thời gian chạy máy; đèn chế độ RUN, OFF, AUTO; nút khởi động tay, dừng tay, AUTO, dừng khẩn cấp; bộ điều khiển máy phát (AMF) cũng là bộ điều khiển ATS gắn trên máy; aptomat bảo vệ quá tải và ngắn mạch; chìa khóa cấp nguồn khởi động; có giao diện kết nối ATS để tắt/bật máy khi mất điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Máy 8KVA: Hệ thống đo lường và chỉ thị","quote":"- Số giờ cộng dồn máy phát điện hoạt động.","reference":"Chương V, mục 1.2.2, bảng V.2","requirement":"Điện áp máy phát, dòng cấp tải, tần số, điện áp ắc quy, số giờ chạy cộng dồn, báo lỗi máy phát"},{"item":"Máy 8KVA: Hệ thống bảo vệ, cảnh báo","quote":"- Khởi động không thành công.","reference":"Chương V, mục 1.2.2, bảng V.3","requirement":"Điện áp máy phát cao/thấp; tần số cao/thấp; điện áp ắc quy DC cao/thấp; nhiệt độ nước làm mát cao; áp suất dầu bôi trơn thấp; quá tải; khởi động không thành công; nhấn nút dừng khẩn cấp"},{"item":"Máy 8KVA: Kết nối ATS và phụ tải","quote":"- Các cực đấu điện ra phụ tải","reference":"Chương V, mục 1.2.2, bảng VI.1-VI.2","requirement":"Có khả năng kết nối tủ ATS đóng ngắt tự động; có hệ thống kết nối tủ chuyển nguồn tự động (ATS); có các cực đấu điện ra phụ tải và aptomat bảo vệ quá tải, ngắn mạch (văn bản không nêu dòng định mức ATS)"},{"item":"Máy 8KVA: Khung bệ","quote":null,"reference":"Chương V, mục 1.2.2, bảng VII","requirement":"Khung gọn nhẹ chắc chắn, dễ vận chuyển, có bộ phận giảm chấn động cơ, đầu phát và bệ máy"},{"item":"Máy 8KVA: Vỏ chống ồn - độ ồn","quote":"Giảm độ ồn của máy khi hoạt động tại < 69Db cách tâm máy 7 mét. Đảm bảo hoạt động trong môi trường khu","reference":"Chương V, mục 1.2.2, bảng VIII.1","requirement":"Giảm độ ồn khi hoạt động ở 100% tải xuống < 69Db cách tâm máy 7 mét; đảm bảo hoạt động trong khu dân cư"},{"item":"Máy 8KVA: Vỏ chống ồn - vật liệu và cấu tạo","quote":"Không làm tăng nhiệt máy phát điện, không giảm công suất của máy.","reference":"Chương V, mục 1.2.2, bảng VIII.2-VIII.9","requirement":"Vỏ cách âm, thùng nhiên liệu bằng thép tấm dập nguội, sơn tĩnh điện dày 2–3 mm, chống ăn mòn, rỉ sét, chịu nhiệt, chống cháy; vật liệu cách âm không làm tăng nhiệt và không giảm công suất máy; cửa 2 bên để vận hành, bảo trì; ngõ kiểm tra/tiếp nhiên liệu, nước làm mát bố trí thuận tiện; ắc quy đặt trong vỏ, dễ kiểm tra, an toàn; thùng nhiên liệu hàn chắc ngay dưới máy; phần thoát nhiệt, thoát khói kín, chống rung, mạ kẽm; ống pô giảm thanh đặt trong vỏ phần đầu két nước"},{"item":"Máy 8KVA: Vỏ chống ồn - cấp bảo vệ và cấp cách điện","quote":"Tối thiểu là IP23.","reference":"Chương V, mục 1.2.2, bảng VIII.10-VIII.11","requirement":"Cấp bảo vệ vỏ ngoài tối thiểu IP23; cấp cách điện tối thiểu cấp H"},{"item":"Máy 8KVA: Phụ kiện theo máy","quote":"Sách hướng dẫn vận hành, các dụng cụ bảo trì, bảo dưỡng máy.","reference":"Chương V, mục 1.2.2, bảng IX","requirement":"Sách hướng dẫn vận hành, các dụng cụ bảo trì, bảo dưỡng máy"},{"item":"Máy 8KVA: Hàng mẫu","quote":"Nhà thầu phải có sẵn máy mẫu; Máy mẫu phải được vận chuyển tới kho","reference":"Chương V, mục 1.2.2, bảng X.1","requirement":"Nhà thầu phải có sẵn máy mẫu, vận chuyển tới kho Viễn thông Lạng Sơn trong 03 ngày kể từ ngày có công văn yêu cầu; kèm chứng từ nhập khẩu (CO, CQ, packing list) nếu là hàng nhập khẩu; chi tiết kỹ thuật trong HSDT khác hàng mẫu thì coi như không đạt"},{"item":"Máy 8KVA: Bảo hành","quote":"3 | Thời gian Bảo hành | ≥ 24 tháng hoặc ≥ 2000 giờ chạy máy (tùy theo điều kiện nào đến trước)","reference":"Chương V, mục 1.2.2, bảng X.3-X.4","requirement":"≥ 24 tháng hoặc ≥ 2000 giờ chạy máy (điều kiện nào đến trước); cử cán bộ kỹ thuật trong không quá 48 giờ kể từ khi nhận thông báo sửa chữa; có thiết bị thay thế tạm thời nếu hư hỏng do lỗi nhà sản xuất"},{"item":"Máy 8KVA: CO, CQ và chứng từ giao hàng","quote":"- Cam kết bảo hành hàng hóa do Bên bán cấp (bản gốc).","reference":"Chương V, mục 1.2.2, bảng X.5","requirement":"Giấy chứng nhận chất lượng phù hợp tiêu chuẩn quốc tế: CO, CQ nếu hàng nhập khẩu; hàng sản xuất trong nước phải có CQ và giấy chứng nhận xuất xưởng; cam kết bảo hành của Bên bán (bản gốc)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:09:38.459Z"}},"IB2300178864":{"u":"2026-11-03T12:05:11.064+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.doc, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.docx), chưa phân tích cả HSMT.","Tệp Chương V.doc bị lỗi mã hóa, nội dung hiển thị là ký tự rác nên không đọc được thông số kỹ thuật chi tiết (động cơ, đầu phát, bộ điều khiển, tần số, số pha, vỏ cách âm, bình nhiên liệu, ATS, bảo hành, tiêu chuẩn...). Chỉ trích được thông tin từ tên gói thầu.","Tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.docx chỉ là mẫu bảng cơ cấu chi phí (vật tư, tiền lương, lãi định mức, thuế VAT 8%...), không có thông số kỹ thuật của tổ máy.","Nên tải lại hoặc chuyển Chương V.doc sang định dạng đọc được (docx/pdf) rồi chạy lại lệnh specs để lấy đầy đủ thông số.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Tổ máy phát điện di động - Công suất, điện áp, model (500, 380, 550)."],"result":{"keyInfo":{"bidName":"Gói thầu số 09: Trung tu máy phát điện di động 500KVA-380V (Model TW550-S)","notifyNo":"IB2300178864","generatorCapacity":"500 kVA - 380V (không nêu rõ chế độ dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện di động - Công suất, điện áp, model","quote":null,"reference":"Tên gói thầu IB2300178864 (Gói thầu số 09)","unverified":true,"requirement":"Máy phát điện di động 500KVA-380V, model TW550-S, thuộc phạm vi trung tu của gói thầu."},{"item":"Tổ máy phát điện di động - Phạm vi công việc","quote":null,"reference":"Tên gói thầu IB2300178864 (Gói thầu số 09)","unverified":true,"requirement":"Công việc là trung tu (đại tu định kỳ) máy phát điện nêu trên. Không đọc được chi tiết hạng mục trung tu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:05:10.197Z"}},"IB2300179052":{"u":"2026-11-03T19:27:13.654+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V. E-HSMT Cải tạo trụ sở tỉnh ủy + máy phát điện.rar, HOP DONG - E-HSMT gói 07 (phi tư vấn).pdf, PHU LUC HOP DONG - E-HSMT gói 07 (phi tư vấn).pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ của động cơ và đầu phát; không nêu CO/CQ, thời hạn bảo hành máy phát điện, năm sản xuất, tiêu chuẩn riêng cho máy phát.","Chỉ có một tổ máy phát điện 250KVA; số lượng không ghi rõ bằng số, được hiểu là 1 theo mục STT 25.","Cột 'Tiêu chuẩn áp dụng' của dòng máy phát điện ghi 'Theo HSTK' (thiết kế), không có số hiệu tiêu chuẩn cụ thể.","Mục 3 khoản 3.a bảng vật tư bị lẫn định dạng do trích từ PDF nên số thứ tự 25 được suy ra từ dòng 'Máy phát điện dự phòng 250KVA / Theo HSTK'."],"result":{"keyInfo":{"bidName":"Gói thầu số 07: Sửa chữa các hạng mục trụ sở Tỉnh ủy và cung cấp lắp đặt máy phát điện","notifyNo":"IB2300179052","generatorCapacity":"250 kVA/200 kW công suất dài hạn; 275 kVA/220 kW công suất dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng 250KVA: Công suất dài hạn","quote":"+ Công suất dài hạn 250KVA/200KW","reference":"Chương V, Mục 3, khoản 3.a, bảng vật tư, STT 25 - Thông số chung","requirement":"Công suất dài hạn 250KVA/200KW"},{"item":"Máy phát điện dự phòng 250KVA: Công suất dự phòng","quote":"+ Công suất dự phòng 275KVA/220KW","reference":"Chương V, Mục 3, khoản 3.a, bảng vật tư, STT 25 - Thông số chung","requirement":"Công suất dự phòng 275KVA/220KW"},{"item":"Máy phát điện dự phòng 250KVA: Điện áp, tần số, số pha","quote":"+ Điện áp 230/400V, 50Hz, 3 pha, 04 dây.","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Thông số chung","requirement":"Điện áp 230/400V, 50Hz, 3 pha, 04 dây"},{"item":"Máy phát điện dự phòng 250KVA: Tình trạng","quote":"+ Tình trạng: mới 100%, máy trần.","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Thông số chung","requirement":"Mới 100%, máy trần"},{"item":"Máy phát điện dự phòng 250KVA: Bồn dầu","quote":"+ Thể tích bồn dầu: ≥600 Lít, đủ đáp ứng\ncho 08 giờ chạy liên tục không cần bổ sung\ndầu.","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Thông số chung","requirement":"Thể tích bồn dầu ≥600 lít, đủ chạy liên tục 08 giờ không cần bổ sung dầu"},{"item":"Máy phát điện dự phòng 250KVA: Tiêu hao nhiên liệu 100% tải","quote":"+ Tiêu hao nhiên liệu khi 100% tải: ≤57\nlít/giờ.","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Thông số chung","requirement":"≤57 lít/giờ"},{"item":"Máy phát điện dự phòng 250KVA: Tiêu hao nhiên liệu 110% tải","quote":"+ Tiêu hao nhiên liệu khi 110% tải: ≤62,5\nlít/giờ","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Thông số chung","requirement":"≤62,5 lít/giờ"},{"item":"Máy phát điện dự phòng 250KVA: Động cơ - công suất, tốc độ","quote":"+ Công suất 240kw/1500rpm.","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Động cơ","requirement":"Công suất 240kw/1500rpm"},{"item":"Máy phát điện dự phòng 250KVA: Động cơ - kiểu","quote":"+ Động cơ 4 thì, 6 xylanh thẳng hàng, có\nturbo tăng áp.","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Động cơ","requirement":"Động cơ 4 thì, 6 xylanh thẳng hàng, có turbo tăng áp"},{"item":"Máy phát điện dự phòng 250KVA: Động cơ - dung tích xylanh","quote":"+ Dung tích xylanh 8.9L.","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Động cơ","requirement":"Dung tích xylanh 8.9L"},{"item":"Máy phát điện dự phòng 250KVA: Động cơ - đường kính x hành trình piston","quote":"+ Đường kính x hành trình piton: 114x145\n(mm).","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Động cơ","requirement":"114x145 (mm)"},{"item":"Máy phát điện dự phòng 250KVA: Động cơ - tỉ số nén","quote":"+ Tỉ số nén: 16.6:1.","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Động cơ","requirement":"16.6:1"},{"item":"Máy phát điện dự phòng 250KVA: Động cơ - dung tích nước làm mát","quote":"+ Dung tích nước làm mát: ≥15 lít.","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Động cơ","requirement":"≥15 lít"},{"item":"Máy phát điện dự phòng 250KVA: Động cơ - dung tích dầu bôi trơn","quote":"+ Dung tích dầu bôi trơn: ≥16 lít.","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Động cơ","requirement":"≥16 lít"},{"item":"Máy phát điện dự phòng 250KVA: Đầu phát - công suất liên tục","quote":"+ Công suất liên tục ≥250kva.","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Đầu phát","requirement":"≥250kva"},{"item":"Máy phát điện dự phòng 250KVA: Đầu phát - điện áp ra","quote":"+ Điện áp đầu ra: ≥400v","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Đầu phát","requirement":"≥400v"},{"item":"Máy phát điện dự phòng 250KVA: Đầu phát - hiệu suất","quote":"+ Hiệu suất: 92.5%","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Đầu phát","requirement":"92.5%"},{"item":"Máy phát điện dự phòng 250KVA: Đầu phát - kiểu kích từ, AVR","quote":"+ Kiểu kích từ: tự kích từ, không dùng\nchổi than(Tự động AVR).","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Đầu phát","requirement":"Tự kích từ, không dùng chổi than (Tự động AVR)"},{"item":"Máy phát điện dự phòng 250KVA: Đầu phát - cấp cách điện","quote":"+ Cấp cách điện: H.","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Đầu phát","requirement":"Cấp H"},{"item":"Máy phát điện dự phòng 250KVA: Đầu phát - tiêu chuẩn bảo vệ","quote":"+ Tiêu chuẩn bảo vệ: IP23.","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Đầu phát","requirement":"IP23"},{"item":"Máy phát điện dự phòng 250KVA: Bộ điều khiển - tự động tắt máy","quote":"+ Tự động tắt máy khi: Nhiệt độ nước cao,\náp lực nhớt thấp, tốc độ động cơ cao, mực\ndầu thấp, lỗi khởi động.","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Bộ điều khiển","requirement":"Tự động tắt máy khi: nhiệt độ nước cao, áp lực nhớt thấp, tốc độ động cơ cao, mực dầu thấp, lỗi khởi động"},{"item":"Máy phát điện dự phòng 250KVA: Bộ điều khiển - hiển thị","quote":"+ Chức năng hiển thị: Điện áp, điện thế,\ntổng số giờ hoạt động, tần số, mức dầu,\nnhiệt độ động cơ, điện áp xạc bình.","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Bộ điều khiển","requirement":"Hiển thị: điện áp, điện thế, tổng số giờ hoạt động, tần số, mức dầu, nhiệt độ động cơ, điện áp xạc bình"},{"item":"Máy phát điện dự phòng 250KVA: Bộ điều khiển - thông báo lỗi","quote":"+ Thông báo lỗi: Điện áp thấp, điện áp cao,\nnhiệt độ động cơ cao, không xạc bình.","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Bộ điều khiển","requirement":"Thông báo lỗi: điện áp thấp, điện áp cao, nhiệt độ động cơ cao, không xạc bình"},{"item":"Máy phát điện dự phòng 250KVA: Vỏ cách âm","quote":"- Vỏ cách âm, đồng bộ theo máy.","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Phụ kiện theo máy","requirement":"Vỏ cách âm, đồng bộ theo máy"},{"item":"Máy phát điện dự phòng 250KVA: Độ ồn","quote":"+ Hệ số chống ồn: độ ồn 80-85 dB","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Phụ kiện theo máy","requirement":"Hệ số chống ồn: độ ồn 80-85 dB"},{"item":"Máy phát điện dự phòng 250KVA: Phụ kiện theo máy","quote":"+ Khớp nối ống xả đàn hồi\n+ Bình ắc quy khô kín khí\n+ Dây và giá đỡ bình ắc quy\n+ Bộ sạc bình ắc quy","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Phụ kiện theo máy","requirement":"Khớp nối ống xả đàn hồi; bình ắc quy khô kín khí; dây và giá đỡ bình ắc quy; bộ sạc bình ắc quy"},{"item":"Máy phát điện dự phòng 250KVA: Tủ chuyển nguồn ATS","quote":"- Tủ chuyển nguồn ATS - 400A","reference":"Chương V, Mục 3, khoản 3.a, STT 25","requirement":"Tủ chuyển nguồn ATS - 400A"},{"item":"Máy phát điện dự phòng 250KVA: Ống gió, ống khói","quote":"+ Chụp dẫn hướng gió nóng;\n+ Cửa chớp gió nóng;\n+ Ống khói D110.","reference":"Chương V, Mục 3, khoản 3.a, STT 25 - Ống gió","requirement":"Chụp dẫn hướng gió nóng; cửa chớp gió nóng; ống khói D110"},{"item":"Máy phát điện dự phòng 250KVA: Phụ kiện kèm theo","quote":"- Phụ kiện kèm theo: Bình acquy, dây acquy,\nống mềm, ống giảm chấn động lằn gợn, mặt bích, bồn dầu theo chân máy.","reference":"Chương V, Mục 3, khoản 3.a, STT 25","requirement":"Bình acquy, dây acquy, ống mềm, ống giảm chấn động lằn gợn, mặt bích, bồn dầu theo chân máy"},{"item":"Máy phát điện dự phòng 250KVA: Phạm vi cung cấp, lắp đặt","quote":"5. Thiết bị: Cung cấp lắp đặt máy phát điện dự phòng","reference":"Chương V, Mục 2, khoản 5; Mục 4, khoản 1","requirement":"Cung cấp lắp đặt máy phát điện dự phòng; giá dự thầu thiết bị là giá trọn bộ gồm thiết bị và phụ kiện, bao gồm vận chuyển, lắp đặt"},{"item":"Thiết bị lắp đặt: Tình trạng, nguồn gốc","quote":"+ Toàn bộ vật tư, thiết bị lắp đặt sử dụng cho công trình phải mới 100%, đảm bảo\ntheo các tiêu chuẩn Việt Nam hiện hành, đáp ứng yêu cầu của hồ sơ thiết kế được\nduyệt và hồ sơ mời thầu, đúng chủng loại tương ứng được nêu trong yêu cầu kỹ thuật,\nđúng quy cách, có nguồn gốc rõ ràng.","reference":"Chương V, Mục 4, khoản 1","requirement":"Toàn bộ vật tư, thiết bị lắp đặt phải mới 100%, đúng chủng loại, quy cách, có nguồn gốc rõ ràng"},{"item":"Thiết bị lắp đặt: Hồ sơ kèm theo","quote":"+ Nhà thầu phải cung cấp mẫu, kết quả kiểm nghiệm của nguyên vật liệu và lý\nlịch thiết bị lắp đặt cho Chủ đầu tư khi tập kết đến công truờng để kiểm tra và làm cơ\nsở nghiệm thu công trình.","reference":"Chương V, Mục 4, khoản 1","requirement":"Nhà thầu cung cấp mẫu, kết quả kiểm nghiệm của nguyên vật liệu và lý lịch thiết bị lắp đặt khi tập kết đến công trường"},{"item":"Thiết bị lắp đặt: Vận hành thử","quote":"- Tất cả các thiết bị, máy móc nhà thầu lắp đặt công trình đều được vận hành thử\nnghiệm, đảm bảo an toàn trước khi thực hiện.","reference":"Chương V, Mục 4, khoản 3","requirement":"Tất cả thiết bị, máy móc lắp đặt đều được vận hành thử nghiệm, đảm bảo an toàn"},{"item":"Cáp điện (hạng mục điện chung)","quote":"Dây điện, cáp điện các loại (sử dụng loại cáp nhiều sợi)","reference":"Chương V, Mục 3, khoản 3.a, bảng vật tư, STT 17","requirement":"Dây điện, cáp điện các loại sử dụng loại cáp nhiều sợi, tiêu chuẩn TCVN 9207:2012, tham khảo Cadivi/Lioa/Taya hoặc tương đương"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:27:12.710Z"}},"IB2300180421":{"u":"2026-11-03T19:27:00.769+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Chương V là gói bảo dưỡng, không nêu thông số kỹ thuật của máy phát điện (động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu), số lượng máy, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn; chỉ nêu vật tư thay thế theo công suất máy Cummins 990KVA và 500KVA.","Không nêu máy 990 kVA/500 kVA là công suất liên tục hay dự phòng; chỉ ghi 'máy phát điện dự phòng hợp khối'.","Danh mục thiết bị của các tủ điện tổng, tủ bù, tủ đo đếm và tủ sự cố (số lượng atomat, đồng hồ...) không liên quan trực tiếp đến thông số máy phát nên chỉ tóm tắt phạm vi bảo dưỡng."],"result":{"keyInfo":{"bidName":"Bảo dưỡng máy phát điện, tủ điện tổng khu Trung tâm Hành chính - Chính trị năm 2023","notifyNo":"IB2300180421","generatorCapacity":"990 kVA và 500 kVA (máy phát điện Cummins dự phòng hợp khối; số lượng không nêu)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần I - MPĐ Cummins 990KVA: Lọc dầu thô","quote":"Lọc dầu thô LF777 hoặc tương đương - MPĐ Cummins 990KVA","reference":"Chương V, mục 3, mục I","requirement":"Lọc dầu thô LF777 hoặc tương đương"},{"item":"Phần I - MPĐ Cummins 990KVA: Lọc dầu tinh","quote":"Lọc dầu tinh LF670 hoặc tương đương - MPĐ Cummins 990KVA","reference":"Chương V, mục 3, mục I","requirement":"Lọc dầu tinh LF670 hoặc tương đương"},{"item":"Phần I - MPĐ Cummins 990KVA: Lọc nhiên liệu","quote":"Lọc nhiên liệu FF202 hoặc tương đương - MPĐ Cummins 990KVA","reference":"Chương V, mục 3, mục I","requirement":"Lọc nhiên liệu FF202 hoặc tương đương"},{"item":"Phần I - MPĐ Cummins 990KVA: Lọc nước","quote":"Lọc nước WF2075 hoặc tương đương - MPĐ Cummins 990KVA","reference":"Chương V, mục 3, mục I","requirement":"Lọc nước WF2075 hoặc tương đương"},{"item":"Phần I - MPĐ Cummins 990KVA: Lọc khí (gió)","quote":"Lọc khí (gió) AF 872 hoặc tương đương -Cummins 990KVA","reference":"Chương V, mục 3, mục I","requirement":"Lọc khí (gió) AF 872 hoặc tương đương"},{"item":"Phần I - MPĐ Cummins 990KVA: Nước làm mát","quote":"Nước làm mát (chai 1,8 lít)","reference":"Chương V, mục 3, mục I","requirement":"Nước làm mát, chai 1,8 lít"},{"item":"Phần I - MPĐ Cummins 990KVA: Dầu máy","quote":"Dầu máy 15W-30 - MPĐ Cummins 990KVA (loại can 18 lít)","reference":"Chương V, mục 3, mục I","requirement":"Dầu máy 15W-30, loại can 18 lít"},{"item":"Phần I - MPĐ Cummins 990KVA: Cầu chì","quote":"Cầu chì ống 6A","reference":"Chương V, mục 3, mục I","requirement":"Cầu chì ống 6A"},{"item":"Phần II - MPĐ Cummins 500KVA: Lọc dầu thô","quote":"Lọc dầu thô LFF5687 hoặc tương đương- MPĐ Cummins 500KVA","reference":"Chương V, mục 3, mục II","requirement":"Lọc dầu thô LFF5687 hoặc tương đương"},{"item":"Phần II - MPĐ Cummins 500KVA: Lọc dầu tinh","quote":"Lọc dầu tinh LS36260 hoặc tương đương - MPĐ Cummins 500KVA","reference":"Chương V, mục 3, mục II","requirement":"Lọc dầu tinh LS36260 hoặc tương đương"},{"item":"Phần II - MPĐ Cummins 500KVA: Lọc nhiên liệu","quote":"Lọc nhiên liệu LF9080 hoặc tương đương - MPĐ Cummins 500KVA","reference":"Chương V, mục 3, mục II","requirement":"Lọc nhiên liệu LF9080 hoặc tương đương"},{"item":"Phần II - MPĐ Cummins 500KVA: Lọc khí (gió)","quote":"Lọc khí (gió) AF 26433 hoặc tương đương -Cummins 500KVA","reference":"Chương V, mục 3, mục II","requirement":"Lọc khí (gió) AF 26433 hoặc tương đương"},{"item":"Phần II - MPĐ Cummins 500KVA: Nước làm mát","quote":"Nước làm mát (chai 1,8 lít)","reference":"Chương V, mục 3, mục II","requirement":"Nước làm mát, chai 1,8 lít"},{"item":"Phần II - MPĐ Cummins 500KVA: Dầu máy","quote":"Dầu máy 15W-40 - MPĐ Cummins 500KVA (loại can 18 lít)","reference":"Chương V, mục 3, mục II","requirement":"Dầu máy 15W-40, loại can 18 lít"},{"item":"Phần III - Tủ chuyển nguồn tự động nhà G (LV3, LV5): Thiết bị","quote":"(Bao gồm các thiết bị: 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; các đầu cốt và hệ thống dây dẫn nguồn)","reference":"Chương V, mục 3, mục III","requirement":"Bảo dưỡng tủ chuyển nguồn tự động gồm 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; các đầu cốt và hệ thống dây dẫn nguồn (không nêu dòng định mức ATS)"},{"item":"Phần III - Tủ chuyển nguồn tự động nhà G (LV3, LV5): Phạm vi bảo dưỡng","quote":"Vệ sinh sạch sẽ toàn bộ hệ thống điện, dây dẫn các mạch đấu nối.","reference":"Chương V, mục 3, mục III","requirement":"Vệ sinh hệ thống điện và dây dẫn; cân bằng pha hệ thống 3 pha; thay thế, đấu nối lại dây kém chất lượng hoặc bị côn trùng cắn phá; thay thế, siết lại đấu nối sai quy cách; siết lại bu lông, ốc vít; băng dính cách điện đầu vào các vị trí cáp bị xước; đo thí nghiệm hiệu chỉnh hệ thống tiếp địa; vận hành tủ đảm bảo hoạt động bình thường"},{"item":"Phần IV - Tủ chuyển nguồn tự động (hợp khối các đơn vị sự nghiệp): Thiết bị","quote":"(Bao gồm các thiết bị: 01 AT 1200A; 02 AT 500A, 01 AT 150A, 01 AT 80A, 01 đồng hồ vôn; 02 đồng hồ ampe; 01 khóa chuyển mạch; các đầu cốt và hệ thống dây dẫn nguồn)","reference":"Chương V, mục 3, mục IV","requirement":"Bảo dưỡng tủ chuyển nguồn tự động gồm 01 AT 1200A; 02 AT 500A; 01 AT 150A; 01 AT 80A; 01 đồng hồ vôn; 02 đồng hồ ampe; 01 khóa chuyển mạch; các đầu cốt và hệ thống dây dẫn nguồn"},{"item":"Phần IV - Tủ chuyển nguồn tự động (hợp khối các đơn vị sự nghiệp): Phạm vi bảo dưỡng","quote":"Dùng ampe kìm kiểm tra thử tải trên từng đường dây dẫn khi mang tải, đúng với yêu cầu về tải trên từng đường dây.","reference":"Chương V, mục 3, mục IV","requirement":"Vệ sinh hệ thống điện; dùng ampe kìm kiểm tra thử tải từng đường dây khi mang tải; cân bằng pha hệ thống 3 pha; thay thế, đấu nối lại dây kém chất lượng hoặc bị côn trùng cắn phá; siết lại bu lông, ốc vít; băng dính cách điện; đo thí nghiệm hiệu chỉnh hệ thống tiếp địa; vận hành tủ đảm bảo hoạt động bình thường"},{"item":"Phần III - Tủ điện tổng nhà A - B, C - D - E - F, tủ bù, tủ đo đếm và phân phối, tủ điện sự cố nhà G: Phạm vi bảo dưỡng","quote":"Tháo toàn bộ Hệ thống Atomat, vệ sinh sạch sẽ toàn bộ hệ thống điện, dây dẫn các mạch đấu nối.","reference":"Chương V, mục 3, mục III","requirement":"Tháo toàn bộ hệ thống atomat, vệ sinh hệ thống điện, cân bằng pha, kiểm tra tải atomat, thay thế/siết lại đấu nối, siết bu lông ốc vít, lắp đặt lại atomat, băng dính cách điện, đo thí nghiệm hiệu chỉnh tiếp địa, vận hành tủ (thiết bị của từng tủ được liệt kê riêng trong Chương V)"},{"item":"Phần IV - Tủ điện tổng tòa nhà số 1, số 2, tủ bù, tủ đo đếm và phân phối: Phạm vi bảo dưỡng","quote":"Tháo toàn bộ Hệ thống Atomat, vệ sinh sạch sẽ toàn bộ hệ thống điện, dây dẫn các mạch đấu nối.","reference":"Chương V, mục 3, mục IV","requirement":"Tháo toàn bộ hệ thống atomat, vệ sinh hệ thống điện, cân bằng pha, kiểm tra tải atomat, thay thế/siết lại đấu nối, siết bu lông ốc vít, lắp đặt lại atomat, băng dính cách điện, đo thí nghiệm hiệu chỉnh tiếp địa, vận hành tủ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:26:59.609Z"}},"IB2300182247":{"u":"2026-11-03T19:18:46.393+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V_YÊU CẦU VỀ KỸ THUẬT_BẢO TRÌ MÁY PHÁT ĐIỆN.docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì, bảo dưỡng; Chương V không nêu thông số kỹ thuật của máy (động cơ, đầu phát, điện áp, tần số, ATS, tiêu chuẩn, bảo hành...), chỉ nêu hãng, công suất kVA và nội dung công việc.","Chương V chỉ mô tả chi tiết nội dung bảo trì cho máy ở STT 1; các STT 2-6 để trống phần mô tả dịch vụ trong văn bản đọc được (có thể áp dụng tương tự nhưng văn bản không nêu).","Văn bản không nêu rõ công suất là liên tục hay dự phòng.","Mục 'Thời gian thực hiện hợp đồng' được ghi để tham khảo phạm vi dịch vụ, không phải điều khoản kỹ thuật của máy."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ bảo trì, bảo dưỡng máy phát điện tại Bệnh viện Chợ Rẫy năm 2023","notifyNo":"IB2300182247","generatorCapacity":"1 x 125 kVA (Himoinsa); 1 x 1000 kVA (Cummins, Trung tâm Ung Bướu); 1 x 500 kVA (Cummins, Trung tâm Truyền Máu); 1 x 584 kVA (Teksan); 3 x 1000 kVA (Cummins, kèm 01 tủ hòa đồng bộ); 1 x 1000 kVA (Cummins, T22, T23, Thận Nhân Tạo)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Mục 1 - Máy Himoinsa 125kVA (phục vụ PCCC): Chủng loại, công suất, số lượng","quote":"Bảo trì, bảo dưỡng vệ sinh 1 máy phát điện Himoinsa 125kVA (phục vụ PCCC)","reference":"Chương V, mục 2, STT 1","requirement":"Bảo trì, bảo dưỡng vệ sinh 1 máy phát điện Himoinsa 125kVA (phục vụ PCCC)"},{"item":"Mục 1 - Máy Himoinsa 125kVA: Tần suất bảo trì","quote":"Tần suất bảo trì: 02 tháng/01 lần/01 máy","reference":"Chương V, mục 2, STT 1","requirement":"02 tháng/01 lần/01 máy; khối lượng mời thầu 6 lần"},{"item":"Mục 1 - Máy Himoinsa 125kVA: Hạng mục kiểm tra","quote":"Mực nhớt.","reference":"Chương V, mục 2, STT 1 - Kiểm tra","requirement":"Kiểm tra mực nhớt; mức nước làm mát của các bộ tản nhiệt (áo khoác nước và LTA); mức dầu trong bồn; các bộ làm mát; mức điện giải của ắc quy; hệ thống sạc ắc quy; các thành phần khí thải và phần cứng (phụ kiện, kẹp, ốc vít, v.v.); dây đai truyền động (tình trạng và độ căng); cửa thoát khí máy phát điện; ống tản nhiệt bị mòn và nứt; vòng bi quạt kín hoặc máy bơm nước bị mòn hoặc thấm; lọc không khí; nồng độ chống đóng băng và DCA; điều chỉnh tốc độ."},{"item":"Mục 1 - Máy Himoinsa 125kVA: Vô dầu","quote":"Ổ trục quạt.","reference":"Chương V, mục 2, STT 1 - Vô dầu","requirement":"Vô dầu ổ trục quạt"},{"item":"Mục 1 - Máy Himoinsa 125kVA: Xả","quote":"Nước từ bộ lọc trước nhiên liệu.","reference":"Chương V, mục 2, STT 1 - Xả","requirement":"Xả nước từ bộ lọc trước nhiên liệu; bẫy ngưng tụ khí thải; nước và cặn từ bể chứa nhiên liệu"},{"item":"Mục 1 - Máy Himoinsa 125kVA: Vệ sinh","quote":"Bộ xả hơi cacte.","reference":"Chương V, mục 2, STT 1 - Vệ sinh","requirement":"Vệ sinh bộ xả hơi cacte; áo nước và hệ thống làm mát LTA; bộ nạp làm mát không khí (nếu được trang bị); lọc gió hoặc kiểm tra bể dầu; bộ phận tản nhiệt; động cơ"},{"item":"Mục 1 - Máy Himoinsa 125kVA: Ghi biên bản kiểm tra","quote":"Thông số kỹ thuật: điện áp, dòng điện, điện trở cách điện.","reference":"Chương V, mục 2, STT 1 - Ghi biên bản kiểm tra","requirement":"Ghi thông số kỹ thuật (điện áp, dòng điện, điện trở cách điện); ghi phiếu bảo trì; đề xuất các thiết bị hư hỏng hoặc dự kiến thay thế, báo cáo chủ đầu tư biết"},{"item":"Mục 2 - Máy Cummins 1000kVA (Trung tâm Ung Bướu): Chủng loại, công suất, số lượng","quote":"Bảo trì, bảo dưỡng vệ sinh 1 máy phát điện Cummins 1000kVA (Trung tâm Ung Bướu)","reference":"Chương V, mục 2, STT 2","requirement":"Bảo trì, bảo dưỡng vệ sinh 1 máy phát điện Cummins 1000kVA; khối lượng 6 lần"},{"item":"Mục 3 - Máy Cummins 500kVA (Trung tâm Truyền Máu): Chủng loại, công suất, số lượng","quote":"Bảo trì, bảo dưỡng vệ sinh 1 máy phát điện Cummins 500kVA (Trung tâm Truyền Máu)","reference":"Chương V, mục 2, STT 3","requirement":"Bảo trì, bảo dưỡng vệ sinh 1 máy phát điện Cummins 500kVA; khối lượng 6 lần"},{"item":"Mục 4 - Máy Teksan 584kVA (Khu khám và điều trị Ngoại trú – 620 Nguyễn Chí Thanh): Chủng loại, công suất, số lượng","quote":"Bảo trì, bảo dưỡng vệ sinh 1 máy phát điện Teksan 584kVA (Khu khám và điều trị Ngoại trú – 620 Nguyễn Chí Thanh)","reference":"Chương V, mục 2, STT 4","requirement":"Bảo trì, bảo dưỡng vệ sinh 1 máy phát điện Teksan 584kVA; khối lượng 6 lần"},{"item":"Mục 5 - 3 máy Cummins 1000kVA: Chủng loại, công suất, số lượng, tủ hòa đồng bộ","quote":"Bảo trì, bảo dưỡng vệ sinh 3 máy phát điện Cummins 1000kVA (kèm 01 tủ hòa đồng bộ)","reference":"Chương V, mục 2, STT 5","requirement":"Bảo trì, bảo dưỡng vệ sinh 3 máy phát điện Cummins 1000kVA kèm 01 tủ hòa đồng bộ; khối lượng 6 lần"},{"item":"Mục 6 - Máy Cummins 1000kVA (T22, T23, Thận Nhân Tạo): Chủng loại, công suất, số lượng","quote":"Bảo trì, bảo dưỡng vệ sinh 1 máy phát điện Cummins 1000kVA (T22, T23, Thận Nhân Tạo)","reference":"Chương V, mục 2, STT 6","requirement":"Bảo trì, bảo dưỡng vệ sinh 1 máy phát điện Cummins 1000kVA; khối lượng 6 lần"},{"item":"Toàn gói - Thời gian thực hiện","quote":"Thời gian thực hiện hợp đồng: 12 tháng.","reference":"Chương V, mục 1","requirement":"Thời gian thực hiện hợp đồng 12 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:18:45.902Z"}},"IB2300184284":{"u":"2026-11-03T19:18:37.116+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT goi thau MFD MTU.pdf), chưa phân tích cả HSMT.","Chương V theo yêu cầu tương ứng với 'Chương III. Yêu cầu về kỹ thuật' của tệp này (tệp đánh số Chương I-IV).","Văn bản không liệt kê cụ thể danh mục vật tư phụ tùng, số lượng, mã phụ tùng, công suất prime/standby, điện áp, tần số hay các thông số động cơ/alternator khác; chi tiết nằm ở Mẫu số 01A và Phụ lục 01 mà bản OCR không đọc được (trang bảng bị nhiễu/scan).","Một số đoạn OCR có lỗi chính tả nhẹ nên các trích dẫn được chép theo đúng bản OCR có thể khác bản gốc PDF.","Gói thầu là thay thế vật tư phụ tùng cho động cơ 16V4000G63 hãng MTU, không phải cung cấp tổ máy phát điện mới; 'dịch vụ thay thế vật tư' yêu cầu hợp đồng kinh nghiệm không được đưa vào danh sách do là điều kiện năng lực."],"result":{"keyInfo":{"bidName":"Thay thế vật tư phụ tùng cho 04 động cơ máy phát điện công suất 2500 KVA hãng MTU","notifyNo":"IB2300184284","generatorCapacity":"4 x 2500 kVA (04 động cơ máy phát điện công suất 2500 KVA hãng MTU)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu - Máy phát điện 2500 KVA: Hạng mục cung cấp","quote":"Thay thế vật tư phụ tùng cho 04 động cơ máy phát điện công suất\n2500 KVA hãng MTU.","reference":"Chương III, mục I","requirement":"Thay thế vật tư phụ tùng cho 04 động cơ máy phát điện công suất 2500 KVA hãng MTU."},{"item":"Động cơ máy phát điện 2500 KVA: Hãng và model","quote":"phải tương\nthích, sử dụng tốt cho động cơ máy phát điện model 16V4000G63 hãng MTU\nđang dùng của Bên mời thầu","reference":"Chương III, mục II","requirement":"Hàng hóa phải tương thích, sử dụng tốt cho động cơ máy phát điện model 16V4000G63 hãng MTU mà Bên mời thầu đang dùng."},{"item":"Vật tư phụ tùng thay thế: Năm sản xuất và tình trạng","quote":"hàng hóa nhà thầu chào được sản xuất từ\nnăm 2022 trở lại đây, mới 100%, chưa qua sử dụng","reference":"Chương III, mục II","requirement":"Hàng hóa chào được sản xuất từ năm 2022 trở lại đây, mới 100%, chưa qua sử dụng."},{"item":"Vật tư phụ tùng thay thế: Ký mã hiệu, hãng sản xuất, xuất xứ","quote":"phải\ncó đầy đủ ký mã hiệu, thông số kỹ thuật, hãng sản xuất và xuất xứ của sản\nphẩm cho tất cả các danh mục thiết bị mà không được ghi kèm theo cụm từ\nhoặc tương đương","reference":"Chương III, mục II","requirement":"Bảng chào giá hàng hóa (Mẫu số 3) phải có đầy đủ ký mã hiệu, thông số kỹ thuật, hãng sản xuất và xuất xứ cho tất cả danh mục thiết bị, không được ghi kèm cụm từ \"hoặc tương đương\"."},{"item":"Vật tư phụ tùng thay thế: Hàng tương đương","quote":"Hàng hóa có quy cách tương đương là hàng hóa có đặc tính kỹ thuật tương tự,\ncó tính năng sử dụng tương đương hoặc tốt hơn.","reference":"Chương III, mục II","requirement":"Nhà thầu được đưa ra tiêu chuẩn chất lượng, nhãn hiệu khác tương đương; hàng tương đương có đặc tính kỹ thuật tương tự, tính năng sử dụng tương đương hoặc tốt hơn. Khi chào hàng thay thế phải cung cấp đầy đủ tài liệu kỹ thuật chứng minh quy cách, chất lượng và tiêu chuẩn sản xuất tương đương hoặc tốt hơn."},{"item":"Vật tư phụ tùng thay thế: Nguồn gốc, CO/CQ","quote":null,"reference":"Chương III, mục III; Chương IV, Điều 2.3","requirement":"Hàng hóa có nguồn gốc rõ ràng, hợp pháp; cam kết cung cấp bản gốc hoặc bản sao công chứng CO và CQ đối với hàng nhập khẩu, hoặc giấy chứng nhận đúng tiêu chuẩn chất lượng của hãng sản xuất (KCS) đối với hàng sản xuất trong nước."},{"item":"Vật tư phụ tùng thay thế: Tình trạng giao hàng","quote":"Hàng hóa được mô tả tại Điều 1 là hàng mới 100%, chưa qua sử dụng và trong\ntình trạng sử dụng tốt, còn nguyên bao bì đóng gói của nhà sản xuất.","reference":"Chương IV, Điều 2.1, 2.2","requirement":"Hàng mới 100%, chưa qua sử dụng, trong tình trạng sử dụng tốt, còn nguyên bao bì đóng gói của nhà sản xuất; phù hợp thông số, đặc tính kỹ thuật và xuất xứ mô tả."},{"item":"Dịch vụ thay thế vật tư: Phạm vi và thời gian thực hiện","quote":"Thời gian thực hiện hợp đồng: 15 ngày.","reference":"Chương III, mục I","requirement":"Thời gian thực hiện hợp đồng 15 ngày; địa điểm Chung cư Vinhomes Skylake, phường Mỹ Đình 1, quận Nam Từ Liêm, Hà Nội."},{"item":"Bảo hành","quote":"Thời gian bảo hành: 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng.","reference":"Chương III, mục III; Chương IV, Điều 6.2","requirement":"Thời gian bảo hành 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng."},{"item":"Kiểm tra và thử nghiệm","quote":"Kiểm tra xác xuất\ntính chất thật giả của các hàng hóa.","reference":"Chương III, mục IV","requirement":"Kiểm tra xác suất tính thật giả của hàng hóa; hạng mục bị đánh giá là giả thì toàn bộ hàng hóa của hạng mục đó bị coi là hàng giả và không được nghiệm thu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:18:36.183Z"}},"IB2300185149":{"u":"2026-11-03T19:22:24.865+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5 Phần 2 YCKT.pdf), chưa phân tích cả HSMT.","Chương V không nêu thông số chi tiết của động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, mức ồn, bình nhiên liệu, ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn; chỉ có công suất, số lượng và các yêu cầu vận hành.","Chế độ công suất (chạy chính/dự phòng) không được nêu.","Các yêu cầu chứng minh sở hữu/khả năng huy động và khả năng vận chuyển máy, cũng như trách nhiệm bồi thường thiệt hại, thuộc năng lực/hợp đồng nên không liệt kê.","Một số câu trích dẫn trong mục 'Phạm vi vận chuyển, lắp đặt' phần requirement có lỗi đánh máy 'vận vận hành' so với nguyên văn; nguyên văn là 'vận hành'."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện cùa Công ty Điện lực Chợ Lớn 3 tháng cuối năm 2023 và năm 2024","notifyNo":"IB2300185149","generatorCapacity":"80 kVA, 500 kVA, 600 kVA (không nêu rõ chế độ chạy chính/dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Danh mục và số lượng - Từ 01/10/2023 đến 31/12/2023: Máy phát điện 80KVA","quote":"1 Máy phát điện 80KVA | Máy | 2","reference":"Chương V, mục II","requirement":"Thuê 2 máy"},{"item":"Danh mục và số lượng - Từ 01/10/2023 đến 31/12/2023: Máy phát điện 500KVA","quote":"2 Máy phát điện 500KVA | Máy | 5","reference":"Chương V, mục II","requirement":"Thuê 5 máy"},{"item":"Danh mục và số lượng - Từ 01/10/2023 đến 31/12/2023: Máy phát điện 600KVA","quote":"3 Máy phát điện 600KVA | Máy | 5","reference":"Chương V, mục II","requirement":"Thuê 5 máy"},{"item":"Danh mục và số lượng - Năm 2024: Máy phát điện 80KVA","quote":"1 Máy phát điện 80KVA | Máy | 40","reference":"Chương V, mục II","requirement":"Thuê 40 máy"},{"item":"Danh mục và số lượng - Năm 2024: Máy phát điện 500KVA","quote":"2 Máy phát điện 500KVA | Máy | 20","reference":"Chương V, mục II","requirement":"Thuê 20 máy"},{"item":"Danh mục và số lượng - Năm 2024: Máy phát điện 600KVA","quote":"3 Máy phát điện 600KVA | Máy | 15","reference":"Chương V, mục II","requirement":"Thuê 15 máy"},{"item":"Tất cả các máy: Khởi động","quote":"Máy khởi động nhanh chỉ bằng nút nhấn hoặc khóa đề, thời gian khởi động tối đa 5 phút.","reference":"Chương V, mục III, bảng tóm tắt dòng 2","requirement":"Máy khởi động nhanh chỉ bằng nút nhấn hoặc khóa đề, thời gian khởi động tối đa 5 phút"},{"item":"Tất cả các máy: Vận hành","quote":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường xảy ra trong quá trình vận hành.","reference":"Chương V, mục III, bảng tóm tắt dòng 3","requirement":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường xảy ra trong quá trình vận hành"},{"item":"Tất cả các máy: Phạm vi vận chuyển, lắp đặt","quote":"Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 30 phút trước khi cắt điện","reference":"Chương V, mục III, bảng tóm tắt dòng 4","requirement":"Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận vận hành máy phát điện 30 phút trước khi cắt điện"},{"item":"Tất cả các máy: Xử lý sự cố","quote":"Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy không quá 10 phút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư.","reference":"Chương V, mục III, bảng tóm tắt dòng 5","requirement":"Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy không quá 10 phút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:22:23.784Z"}},"IB2300185860":{"u":"2026-11-03T19:17:27.309+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5. Chuong V Yeu cau ky thuat G9.docx), chưa phân tích cả HSMT.","Gói thầu là sửa chữa lớn tổ máy phát điện hiện hữu, không phải cung cấp tổ máy mới; các thông số động cơ và đầu phát là thông tin máy cần sửa chữa.","Văn bản không nêu chế độ dự phòng hay liên tục của công suất 1.500 kW, bộ điều khiển, vỏ chống ồn và độ ồn, bình nhiên liệu, ATS, cáp, suất tiêu hao nhiên liệu của động cơ và cấp khí thải.","Một số dòng trong bảng danh mục vật tư (ví dụ các mục 56, 57, 70, 73, 74, 83, 86, 90, 98, 101) bị mất tên vật tư và chỉ còn mã cơ phận; mục 112, 113 không có mã cơ phận.","Chưa đưa toàn bộ 114 hạng mục vật tư vào danh sách thông số mà chỉ nêu yêu cầu chung và ví dụ tiêu biểu."],"result":{"keyInfo":{"bidName":"Sửa chữa tổ máy phát điện Caterpillar G9 –1.500kW","notifyNo":"IB2300185860","generatorCapacity":"1.500 kW (tổ máy Caterpillar G9 – 1.500kW; động cơ 1.720 kW, đầu phát 1.600 kW; văn bản không nêu rõ chế độ dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện cần sửa chữa: Số lượng và phạm vi","quote":"MÁY PHÁT ĐIỆN Caterpillar G9 – 1.500kW - MTS: 1.21100300.0019381 | 1","reference":"Chương V, mục I - Thông tin máy phát điện cần sửa chữa","requirement":"Sửa chữa lớn 01 tổ máy phát điện Caterpillar G9 – 1.500kW (MTS 1.21100300.0019381) tại NMĐ An Hội, Điện lực Côn Đảo; thay thế 114 hạng mục vật tư, phụ tùng chính hãng theo mã cơ phận."},{"item":"Động cơ diesel: Model","quote":"Model: Caterpillar – 3516B","reference":"Chương V, mục I - Thông số kỹ thuật cơ bản, 1/ Phần động cơ diesel","requirement":"Caterpillar 3516B, số Serial DB401163"},{"item":"Động cơ diesel: Xuất xứ và năm sản xuất","quote":"Nước sản xuất: China","reference":"Chương V, mục I - 1/ Phần động cơ diesel","requirement":"Nước sản xuất China; năm sản xuất 2020; đưa vào vận hành 08/2020"},{"item":"Động cơ diesel: Công suất","quote":"Công suất: 1.720 kW","reference":"Chương V, mục I - 1/ Phần động cơ diesel","requirement":"1.720 kW"},{"item":"Động cơ diesel: Loại động cơ","quote":"Loại động cơ: 04 thì","reference":"Chương V, mục I - 1/ Phần động cơ diesel","requirement":"Động cơ 04 thì"},{"item":"Động cơ diesel: Tốc độ, số xy lanh, bố trí","quote":"Tốc độ: 1500 V/phút, Số cylindre: 12, bố trí hình chữ V","reference":"Chương V, mục I - 1/ Phần động cơ diesel","requirement":"Tốc độ 1500 V/phút, 12 xy lanh, bố trí hình chữ V"},{"item":"Động cơ diesel: Tăng áp","quote":"Loại turbo tăng áp","reference":"Chương V, mục I - 1/ Phần động cơ diesel","requirement":"Loại turbo tăng áp"},{"item":"Động cơ diesel: Điều tốc","quote":"Điều tốc: ECM","reference":"Chương V, mục I - 1/ Phần động cơ diesel","requirement":"Điều tốc ECM"},{"item":"Động cơ diesel: Hệ thống giải nhiệt","quote":"Hệ thống giải nhiệt: Tháp nước giải nhiệt tuần hoàn.","reference":"Chương V, mục I - 1/ Phần động cơ diesel","requirement":"Tháp nước giải nhiệt tuần hoàn"},{"item":"Động cơ diesel: Nhớt sử dụng","quote":"Nhớt sử dụng: SAE 15W-40 API CI-4.","reference":"Chương V, mục I - 1/ Phần động cơ diesel","requirement":"SAE 15W-40 API CI-4"},{"item":"Đầu phát điện: Hãng và model","quote":"Model: SR-500","reference":"Chương V, mục I - 2. Phần đầu phát điện","requirement":"Hiệu Caterpillar, model SR-500, serial 9Y700286, năm sản xuất 2020"},{"item":"Đầu phát điện: Công suất","quote":"Công suất: 1.600 kW","reference":"Chương V, mục I - 2. Phần đầu phát điện","requirement":"1.600 kW"},{"item":"Đầu phát điện: Tần số","quote":"Tần số: 50 HZ","reference":"Chương V, mục I - 2. Phần đầu phát điện","requirement":"50 Hz"},{"item":"Đầu phát điện: Hệ số công suất","quote":"Cosø: 0.8","reference":"Chương V, mục I - 2. Phần đầu phát điện","requirement":"Cosφ 0.8"},{"item":"Đầu phát điện: Số pha, kiểu đấu dây","quote":"Số pha: 3; kiểu đấu dây: hình WYE","reference":"Chương V, mục I - 2. Phần đầu phát điện","requirement":"3 pha, đấu hình WYE"},{"item":"Đầu phát điện: Điện áp và dòng điện","quote":"Điện áp: 400 V","reference":"Chương V, mục I - 2. Phần đầu phát điện","requirement":"Điện áp 400 V, dòng điện 2.887 A"},{"item":"Đầu phát điện: Kích thích","quote":"Điện áp kích thích: 77 V","reference":"Chương V, mục I - 2. Phần đầu phát điện","requirement":"Điện áp kích thích 77 V, dòng điện kích thích 3.4A"},{"item":"Đầu phát điện: Tốc độ quay","quote":"Tốc độ quay: 1500 V/p","reference":"Chương V, mục I - 2. Phần đầu phát điện","requirement":"1500 V/p"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Cấp cách điện: H","reference":"Chương V, mục I - 2. Phần đầu phát điện","requirement":"Cấp H"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp (AVR)","quote":"Bộ điều chỉnh điện áp đầu cực: EM 15","reference":"Chương V, mục I - 2. Phần đầu phát điện","requirement":"Bộ điều chỉnh điện áp đầu cực EM 15"},{"item":"Chỉ tiêu vận hành sau sửa chữa: Công suất và suất hao dầu","quote":"công suất khả dụng ≥ 90% công suất định mức và công suất phát liên tục 12 giờ/ngày phải đạt tối thiểu 75% công suất định mức của máy (1200kW) với suất hao dầu ≤ 220g/kwh (tỷ trọng dầu quy đổi là 834kg/m3)","reference":"Chương V, mục b. Các yêu cầu về tính hiệu quả của việc cung cấp dịch vụ sửa chữa; mục Nghiệm thu","requirement":"Công suất khả dụng ≥ 90% công suất định mức; công suất phát liên tục 12 giờ/ngày tối thiểu 75% công suất định mức (1200kW); suất hao dầu ≤ 220g/kwh (tỷ trọng dầu quy đổi 834kg/m3)."},{"item":"Chạy nghiệm thu bàn giao","quote":"Thời gian chạy nghiệm thu bàn giao được quy định 36 giờ với công suất ≥ 75% công suất định mức, trong đó có ít nhất chạy một lần liên tục 12 giờ với công suất ≥ 75% công suất định mức mà không có các hiện tượng bất thường, hay các trục trặc khác do các bộ phận chính của máy phát gây ra.","reference":"Chương V, mục Nghiệm thu và bảo hành - Nghiệm thu","requirement":"Chạy 36 giờ với công suất ≥ 75% công suất định mức, trong đó ít nhất một lần liên tục 12 giờ với công suất ≥ 75% công suất định mức, không có hiện tượng bất thường hay trục trặc do các bộ phận chính của máy phát gây ra."},{"item":"Phụ tùng thay thế: Chủng loại và mã cơ phận","quote":"Thay mới hàng chính hãng, điền đầy đủ thông tin và cung cấp các tài liệu kèm theo để chứng minh, cụ thể như sau:","reference":"Chương V, bảng Yêu cầu danh mục, thông số kỹ thuật và các yêu cầu về chất lượng hàng hóa, mục 1","requirement":"Vật tư thay mới chính hãng, đúng mã cơ phận và số lượng theo danh mục 114 hạng mục (ví dụ: kim phun INJ GP FUEL mã 20R-1266, số lượng 16; xéc măng, sơ mi, bạc biên, supap, bơm nước...); nhà thầu khai báo ký mã hiệu, nhà sản xuất, nước sản xuất."},{"item":"Phụ tùng thay thế: Tài liệu chứng minh","quote":"Catalogue của sản phẩm, bản vẽ thể hiện vị trí, Parts number VTTB và phụ tùng đúng với động cơ diesel sửa chữa Caterpillar 3516B - số Serial number DB401163","reference":"Chương V, bảng Yêu cầu danh mục, mục 1","requirement":"Catalogue sản phẩm, bản vẽ thể hiện vị trí, Parts number đúng với động cơ Caterpillar 3516B, số Serial DB401163."},{"item":"Phụ tùng thay thế: Hàng mới, chính hãng, đồng bộ","quote":"Hàng hóa chào thầu là hàng hóa mới 100% chưa qua sử dụng, phải được sản xuất tại cơ sở có chứng chỉ Hệ thống quản lý chất lượng Quốc tế hoặc Quốc gia; Phải đảm bảo tính đồng bộ với tổ máy phát điện Caterpillar G9 - 1.500 kW.","reference":"Chương V, mục Yêu cầu về chủng loại, chất lượng vật tư, thiết bị, phụ tùng thay thế","requirement":"Hàng chính hãng, mới 100% chưa qua sử dụng, sản xuất tại cơ sở có chứng chỉ hệ thống quản lý chất lượng quốc tế hoặc quốc gia, đồng bộ với tổ máy Caterpillar G9 - 1.500 kW."},{"item":"Phụ tùng thay thế: Xuất xứ, CO, CQ","quote":"Tờ khai Hải quan và CO đối với hàng hóa nhập khẩu.","reference":"Chương V, mục Quy định về kiểm tra, nghiệm thu sản phẩm - Nghiệm thu hàng hóa","requirement":"Cung cấp giấy chứng nhận xuất xưởng của nhà sản xuất; tờ khai hải quan và CO đối với hàng nhập khẩu; giấy chứng nhận đồng bộ nguồn gốc xuất hàng hóa của cơ quan giám định độc lập đối với hàng nhập khẩu."},{"item":"Tiêu chuẩn áp dụng","quote":"Tuân thủ hồ sơ thiết kế, catalog của nhà chế tạo động cơ Diesel và tài liệu hướng dẫn của nhà chế tạo.","reference":"Chương V, mục 3.11 - Quy định liên quan được áp dụng","requirement":"Tuân thủ hồ sơ thiết kế, catalog và tài liệu hướng dẫn của nhà chế tạo động cơ Diesel; hàng hóa tuân thủ tiêu chuẩn hiện hành tại quốc gia xuất xứ. Văn bản không nêu số hiệu tiêu chuẩn kỹ thuật cho tổ máy."},{"item":"Bảo hành","quote":"12 tháng hoặc 4.320 giờ chạy máy kể từ ngày nghiệm thu đưa vào sử dụng","reference":"Chương V, mục Yêu cầu về thời gian bảo hành sau khi sửa chữa tổ máy phát điện","requirement":"12 tháng hoặc 4.320 giờ chạy máy kể từ ngày nghiệm thu đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:17:26.629Z"}},"IB2300188511":{"u":"2026-11-03T10:10:24.372+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.rar), chưa phân tích cả HSMT.","Chương V không nêu mức ồn, vỏ chống ồn, dung tích téc dầu trong Bảng 01, tiêu chuẩn khí thải, cáp động lực của tổ máy hay mác động cơ và đầu phát; các mục này không được liệt kê.","Các mục thiết bị trong bản vẽ (tủ trung thế, tủ ATS, cáp, téc dầu) lấy từ thiết kế của cả trạm phát điện. Bản vẽ có thêm tổ máy 2000kVA sử dụng lại và chiếu sáng, chống sét, nối đất. Bảng 01 chỉ có tổ máy 2500kVA, nên chưa xác định được các hạng mục này có thuộc phạm vi cung cấp của gói thầu hay không.","Chữ trong các bản vẽ (92Đ-02, 92Đ-03) bị lỗi mã hóa và đảo ngược một phần; các số liệu trích từ bản vẽ cần đối chiếu lại với bản gốc.","Bản vẽ ghi 'Pđm=2500kVA, Uđm=6,6kV'; Bảng 01 ghi công suất dự phòng '≥ 2500kVA' và điện áp '6600V±5%'. Ghi chú trên bản vẽ 92Đ-03 cho phép thay thiết bị có đặc tính tương đương.","Ghi chú cuối Bảng 01 cho phép nhà thầu thay tiêu chuẩn, nhãn hiệu bằng loại tương đương hoặc cao cấp hơn nếu chứng minh được."],"result":{"keyInfo":{"bidName":"Gói thầu số 38: Mua sắm và lắp đặt máy phát điện diesel dự phòng 2500kVA","notifyNo":"IB2300188511","generatorCapacity":"2500kVA dự phòng (≥ 2500kVA), 6,6kV, 01 tổ máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 2500 kVA: Số lượng","quote":"01 tổ máy","reference":"Chương V, Bảng 01, mục 1.1","requirement":"01 tổ máy phát điện dự phòng 2500kVA-6,6kV"},{"item":"Tổ máy 2500 kVA: Mã hiệu","quote":"Nhà thầu phải nêu rõ","reference":"Chương V, Bảng 01, mục 1.1","requirement":"Nhà thầu phải nêu rõ mã hiệu tổ máy"},{"item":"Tổ máy 2500 kVA: Nhà sản xuất, nước sản xuất","quote":"Hãng sản xuất, nước sản xuất, chứng chỉ kiểm tra chất lượng.","reference":"Chương V, mục 2.1","requirement":"Nhà thầu phải nêu rõ hãng sản xuất, nước sản xuất, chứng chỉ kiểm tra chất lượng"},{"item":"Tổ máy 2500 kVA: Năm sản xuất, tình trạng","quote":"Năm 2022 hoặc 2023 mới 100%","reference":"Chương V, Bảng 01, mục 1.1; ghi chú cuối Bảng 01","requirement":"Sản xuất năm 2022 hoặc 2023, mới 100%, chưa qua sử dụng. Nếu các nhà thầu xếp hạng ngang nhau, nhà thầu chào máy sản xuất năm 2023 được ưu tiên"},{"item":"Tổ máy 2500 kVA: Mới 100%, đồng bộ","quote":"Hàng hóa phải mới 100%, đồng bộ đầy đủ chi tiết chưa qua sử dụng và","reference":"Chương V, mục 2.1","requirement":"Hàng hóa mới 100%, đồng bộ đầy đủ chi tiết, chưa qua sử dụng"},{"item":"Tổ máy 2500 kVA: Chứng chỉ xuất xứ, chất lượng (CO/CQ)","quote":"có chứng chỉ xuất xứ hàng hóa, chứng nhận","reference":"Chương V, mục 2.1","requirement":"Có chứng chỉ xuất xứ hàng hóa, chứng nhận chất lượng"},{"item":"Tổ máy 2500 kVA: Bảo hành","quote":"Thời gian bảo hành: ≥24 tháng.","reference":"Chương V, Bảng 01, mục 1.1","requirement":"Thời gian bảo hành tối thiểu 24 tháng"},{"item":"Tổ máy 2500 kVA: Tra cứu dữ liệu hàng hóa","quote":"Mã hiệu tổ máy (S/N) có thể tra trên","reference":"Chương V, Bảng 01, mục 1.1","requirement":"Mã hiệu tổ máy (S/N) tra được trên trang mạng của nhà sản xuất, thể hiện ngày sản xuất, thông tin nhà máy, ngày bàn giao, thời gian bảo hành"},{"item":"Tổ máy 2500 kVA: Chất lượng, tình trạng cung cấp","quote":"Đồng bộ, nguyên đai nguyên kiện","reference":"Chương V, Bảng 01, mục 1.2.1","requirement":"Đồng bộ, nguyên đai nguyên kiện; mới 100%, đã được nhiệt đới hóa để hoạt động trong điều kiện khí hậu Việt Nam"},{"item":"Tổ máy 2500 kVA: Tính đồng bộ thương hiệu","quote":"nhà sản xuất duy nhất nhằm đảm bảo","reference":"Chương V, Bảng 01, mục 1.2.1","requirement":"Tổ máy là loại đồng bộ gồm động cơ diesel, đầu phát điện và bộ điều khiển tích hợp, do một nhà sản xuất duy nhất thiết kế, sản xuất và lắp ráp; tổ máy lắp ráp OEM không được chấp nhận"},{"item":"Tổ máy 2500 kVA: Tiêu chuẩn chất lượng","quote":"AS 1359, IBC, IEC 60034-1, ISO","reference":"Chương V, Bảng 01, mục 1.2.1","requirement":"AS 1359, IBC, IEC 60034-1, ISO 3046, ISO 8528, NEMA MG1-22, NEMA MG1-33, 2014/35/EU, 2006/42/EC, 2014/30/EU và đáp ứng NFPA 37, NFPA 70, NFPA 99, NFPA 110"},{"item":"Tổ máy 2500 kVA: Khả năng đóng tải 1 bước","quote":"Khả năng đóng tải 1","reference":"Chương V, Bảng 01, mục 1.2.1","requirement":"Đóng tải 1 bước đạt 100%"},{"item":"Tổ máy 2500 kVA: Khả năng đáp ứng tải","quote":"ISO 8528-V cấp G3","reference":"Chương V, Bảng 01, mục 1.2.1","requirement":"ISO 8528-V cấp G3"},{"item":"Tổ máy 2500 kVA: Công suất dự phòng","quote":"≥ 2500kVA","reference":"Chương V, Bảng 01, mục 1.2.1","requirement":"Công suất dự phòng ≥ 2500kVA"},{"item":"Tổ máy 2500 kVA: Điện áp","quote":"6600V±5%","reference":"Chương V, Bảng 01, mục 1.2.1","requirement":"6600V±5%"},{"item":"Tổ máy 2500 kVA: Tần số, số pha","quote":"3 pha","reference":"Chương V, Bảng 01, mục 1.2.1","requirement":"Tần số 50Hz, 3 pha"},{"item":"Tổ máy 2500 kVA: Vòng quay","quote":"≥ 1500 vòng/ phút","reference":"Chương V, Bảng 01, mục 1.2.1","requirement":"≥ 1500 vòng/phút"},{"item":"Tổ máy 2500 kVA: Hệ số công suất","quote":"Hệ số công suất","reference":"Chương V, Bảng 01, mục 1.2.1","requirement":"≥ 0,8"},{"item":"Tổ máy 2500 kVA: Biến thiên điện áp","quote":"≤ ±0,5% ở trạng thái ổn định và","reference":"Chương V, Bảng 01, mục 1.2.1","requirement":"≤ ±0,5% ở trạng thái ổn định và trạng thái 3% thay đổi tốc độ động cơ"},{"item":"Tổ máy 2500 kVA: Biến thiên tần số","quote":"≤ ±0.2 Hz (0.4%) từ không tải đến","reference":"Chương V, Bảng 01, mục 1.2.1","requirement":"≤ ±0.2 Hz (0.4%) từ không tải đến đầy tải"},{"item":"Tổ máy 2500 kVA: Cấp cách điện","quote":"Cấp H trở lên","reference":"Chương V, Bảng 01, mục 1.2.1","requirement":"Cấp H trở lên"},{"item":"Tổ máy 2500 kVA: Cấp bảo vệ","quote":"IP23 trở lên","reference":"Chương V, Bảng 01, mục 1.2.1","requirement":"IP23 trở lên"},{"item":"Tổ máy 2500 kVA: Hệ thống giải nhiệt","quote":"Bằng két nước kết hợp quạt gió.","reference":"Chương V, Bảng 01, mục 1.2.1","requirement":"Giải nhiệt bằng két nước kết hợp quạt gió, hoạt động được trong môi trường lên đến 50 độ C"},{"item":"Tổ máy 2500 kVA: Hệ thống giảm chấn, chống rung","quote":"Chống rung giữa thân động cơ và bệ","reference":"Chương V, Bảng 01, mục 1.2.1","requirement":"Chống rung giữa thân động cơ và bệ máy"},{"item":"Tổ máy 2500 kVA: Động cơ - Hãng sản xuất","quote":"Đồng bộ theo Nhà sản xuất tổ máy","reference":"Chương V, Bảng 01, mục 1.2.2","requirement":"Đồng bộ theo nhà sản xuất tổ máy phát điện"},{"item":"Tổ máy 2500 kVA: Động cơ - Loại động cơ","quote":"Động cơ đốt trong, 4 kỳ","reference":"Chương V, Bảng 01, mục 1.2.2","requirement":"Động cơ đốt trong, 4 kỳ"},{"item":"Tổ máy 2500 kVA: Động cơ - Số xy-lanh","quote":"16 xy lanh, xếp chữ V","reference":"Chương V, Bảng 01, mục 1.2.2","requirement":"16 xy lanh, xếp chữ V"},{"item":"Tổ máy 2500 kVA: Động cơ - Đường kính xy lanh","quote":"≥170mm","reference":"Chương V, Bảng 01, mục 1.2.2","requirement":"≥170mm"},{"item":"Tổ máy 2500 kVA: Động cơ - Khoảng chạy xy lanh","quote":"≥215mm","reference":"Chương V, Bảng 01, mục 1.2.2","requirement":"≥215mm"},{"item":"Tổ máy 2500 kVA: Động cơ - Tổng dung tích xy-lanh","quote":"≥78 L","reference":"Chương V, Bảng 01, mục 1.2.2","requirement":"≥78 L"},{"item":"Tổ máy 2500 kVA: Động cơ - Tỷ số nén","quote":"15,5:1","reference":"Chương V, Bảng 01, mục 1.2.2","requirement":"15,5:1"},{"item":"Tổ máy 2500 kVA: Động cơ - Bộ điều tốc","quote":"Điện tử","reference":"Chương V, Bảng 01, mục 1.2.2","requirement":"Điện tử"},{"item":"Tổ máy 2500 kVA: Động cơ - Công suất động cơ","quote":"≥ 2145BkW","reference":"Chương V, Bảng 01, mục 1.2.2","requirement":"≥ 2145BkW"},{"item":"Tổ máy 2500 kVA: Động cơ - Tổng dung tích nước làm mát","quote":"≤364L","reference":"Chương V, Bảng 01, mục 1.2.2","requirement":"≤364L"},{"item":"Tổ máy 2500 kVA: Động cơ - Hệ thống phun nhiên liệu","quote":"Kim phun điện tử EUI, Công nghệ","reference":"Chương V, Bảng 01, mục 1.2.2","requirement":"Kim phun điện tử EUI, công nghệ phun trực tiếp"},{"item":"Tổ máy 2500 kVA: Động cơ - Gió nạp","quote":"Tăng áp bằng Turbo (turbocharger),","reference":"Chương V, Bảng 01, mục 1.2.2","requirement":"Tăng áp bằng Turbo (turbocharger), có làm mát khí nạp trước khi vào buồng đốt"},{"item":"Tổ máy 2500 kVA: Động cơ - Tiêu hao nhiên liệu tại 100% công suất","quote":"≤ 503,2 L/hr (Lít/giờ)","reference":"Chương V, Bảng 01, mục 1.2.2","requirement":"≤ 503,2 L/hr (Lít/giờ)"},{"item":"Tổ máy 2500 kVA: Động cơ - Tiêu hao nhiên liệu tại 75% công suất","quote":"≤ 370 L/hr (Lít/giờ)","reference":"Chương V, Bảng 01, mục 1.2.2","requirement":"≤ 370 L/hr (Lít/giờ)"},{"item":"Tổ máy 2500 kVA: Động cơ - Tiêu hao nhiên liệu tại 50% công suất","quote":"≤ 251,8 L/hr (Lít/giờ)","reference":"Chương V, Bảng 01, mục 1.2.2","requirement":"≤ 251,8 L/hr (Lít/giờ)"},{"item":"Tổ máy 2500 kVA: Động cơ - Tiêu hao nhiên liệu tại 25% công suất","quote":"≤ 141,5 L/hr (Lít/giờ)","reference":"Chương V, Bảng 01, mục 1.2.2","requirement":"≤ 141,5 L/hr (Lít/giờ)"},{"item":"Tổ máy 2500 kVA: Động cơ - Hệ thống khởi động","quote":"Motor khởi động 24V + Bình ắc quy","reference":"Chương V, Bảng 01, mục 1.2.2","requirement":"Motor khởi động 24V + bình ắc quy"},{"item":"Tổ máy 2500 kVA: Động cơ - Cao độ vận hành tối đa","quote":"≥2000m","reference":"Chương V, Bảng 01, mục 1.2.2","requirement":"≥2000m"},{"item":"Tổ máy 2500 kVA: Đầu phát - Hãng sản xuất","quote":"Đồng bộ theo Nhà sản xuất tổ máy","reference":"Chương V, Bảng 01, mục 1.2.3","requirement":"Đồng bộ theo nhà sản xuất tổ máy phát điện"},{"item":"Tổ máy 2500 kVA: Đầu phát - Loại đầu phát","quote":"Không chổi than, 4 cực, từ trường","reference":"Chương V, Bảng 01, mục 1.2.3","requirement":"Không chổi than, 4 cực, từ trường quay"},{"item":"Tổ máy 2500 kVA: Đầu phát - Điện áp, số pha, tần số","quote":"6600V ±5%","reference":"Chương V, Bảng 01, mục 1.2.3","requirement":"6600V ±5%, 3 pha, 50Hz"},{"item":"Tổ máy 2500 kVA: Đầu phát - Biến thiên điện áp, tần số","quote":"≤ ±0,2 Hz (0,4%) từ không tải đến","reference":"Chương V, Bảng 01, mục 1.2.3","requirement":"Điện áp ≤ ±0,5% trạng thái ổn định và trạng thái 3% thay đổi tốc độ động cơ; tần số ≤ ±0,2 Hz (0,4%) từ không tải đến đầy tải"},{"item":"Tổ máy 2500 kVA: Đầu phát - Kiểu kích từ","quote":"Kích từ trong hoặc tương đương","reference":"Chương V, Bảng 01, mục 1.2.3","requirement":"Kích từ trong hoặc tương đương"},{"item":"Tổ máy 2500 kVA: Đầu phát - Bộ điều chỉnh điện áp tự động","quote":"Bộ điều chỉnh điện áp tự động tích","reference":"Chương V, Bảng 01, mục 1.2.3","requirement":"Bộ điều chỉnh điện áp tự động tích hợp (IVR)"},{"item":"Tổ máy 2500 kVA: Đầu phát - Hệ số công suất, cấp cách điện, cấp bảo vệ","quote":"Cấp H trở lên","reference":"Chương V, Bảng 01, mục 1.2.3","requirement":"Hệ số công suất ≥ 0,8; cấp cách điện Cấp H trở lên; cấp bảo vệ IP23 trở lên"},{"item":"Tổ máy 2500 kVA: Đầu phát - Tổng mức sóng hài","quote":"Tổng mức sóng hài: < 5%","reference":"Chương V, Bảng 01, mục 1.2.3","requirement":"< 5%"},{"item":"Tổ máy 2500 kVA: Bộ điều khiển - Hãng sản xuất","quote":"Đồng bộ theo Nhà sản xuất tổ máy","reference":"Chương V, Bảng 01, mục 1.2.4","requirement":"Đồng bộ theo nhà sản xuất tổ máy phát điện"},{"item":"Tổ máy 2500 kVA: Bộ điều khiển - Tiêu chuẩn","quote":"UL Recognized","reference":"Chương V, Bảng 01, mục 1.2.4","requirement":"UL Recognized; CSA C22.2 No.100,14, 94; đáp ứng chứng nhận CE; 98/37/EC Machinery Directive; BS EN 60204-1; 89/336/EEC EMC Directive; BS EN 50081-1; BS EN 50082-2; 73/23/EEC Low Voltage Directive; EN 50178 LVD; IEC529, IEC60034-5, IEC61131-3; MIL STND 461"},{"item":"Tổ máy 2500 kVA: Bộ điều khiển - Chủng loại và chức năng hoạt động","quote":"Điều khiển điện tử kỹ thuật số","reference":"Chương V, Bảng 01, mục 1.2.4","requirement":"Điều khiển điện tử kỹ thuật số; RUN/STOP/AUTO/EMERGENCY STOP; nút bấm dừng khẩn cấp; chạy ở các chế độ Manual/Auto hoặc tương đương; chức năng Reset xóa lỗi; bảng điều khiển có nút truy xuất nhanh thông tin động cơ, đầu phát"},{"item":"Tổ máy 2500 kVA: Bộ điều khiển - Bảo vệ đầu phát","quote":"Quá/thấp áp (27/59)","reference":"Chương V, Bảng 01, mục 1.2.4","requirement":"Thứ tự pha; quá/thấp áp (27/59); quá/thấp tần số (81 O/U); công suất ngược (kW) (32); ngược công suất phản kháng (kVAr) (32RV); quá dòng (50/51); đường cong phá hủy nhiệt"},{"item":"Tổ máy 2500 kVA: Bộ điều khiển - Bảo vệ động cơ","quote":"Quá tốc","reference":"Chương V, Bảng 01, mục 1.2.4","requirement":"Bộ điều khiển không ở AUTO (alarm); nhiệt độ nước làm mát cao (alarm and shutdown), thấp (alarm); mực nước làm mát thấp (alarm); nhiệt độ nhớt cao (alarm and shutdown); điện áp ắc quy cao, thấp và yếu; quá tốc; quá khởi động (Over crank); áp suất nhớt thấp"},{"item":"Tổ máy 2500 kVA: Bộ điều khiển - Kết nối","quote":"MODBUS RTU","reference":"Chương V, Bảng 01, mục 1.2.4","requirement":"RS485 MODBUS RTU"},{"item":"Tổ máy 2500 kVA: Phạm vi cung cấp tổ máy (theo bản vẽ)","quote":"gồm téc dầu chính,phụ, cáp và các phụ kiện đồng bộ kèm theo","reference":"Bản vẽ 968BVTC-92Đ-02, bảng thiết bị STT 2 (mã 5002)","requirement":"Tổ máy phát điện Điezen Pđm=2500kVA, Uđm=6,6kV, đầu tư mới, 01 máy, gồm téc dầu chính, téc dầu phụ, cáp và các phụ kiện đồng bộ kèm theo"},{"item":"Tổ máy 2500 kVA: Téc dầu (theo bản vẽ)","quote":null,"reference":"Bản vẽ 968BVTC-92Đ-03, bảng thiết bị","requirement":"Bản vẽ 92Đ-03 ghi téc dầu chính 18m3 và thùng dầu phụ 3m3, bằng thép chế tạo theo tiêu chuẩn, đầu tư mới. Chữ trong tệp bị lỗi mã hóa nên chưa trích dẫn nguyên văn được"},{"item":"Tổ máy 2500 kVA: Cáp điện 6kV đến tủ đầu vào số 1 (theo bản vẽ)","quote":"CEVVST/6kV-3x150+(T)","reference":"Bản vẽ 968BVTC-92Đ-03, sơ đồ nguyên lý và bảng thiết bị STT 1, 4","requirement":"Cáp CEVVST-6kV 3x150+(T), dài 35m, ruột đồng, cách điện XLPE, có lớp bảo vệ bằng băng kim loại, Uđm=6/10kV; đầu cáp (6-10)kV loại trong nhà cho cáp 1x150, 12 cái. Chữ trong bảng bị lỗi mã hóa một phần"},{"item":"Tủ hòa đồng bộ (theo bản vẽ)","quote":"Tủ hoà đồng bộ trọn bộ","reference":"Bản vẽ 968BVTC-92Đ-02, bảng thiết bị STT 3","requirement":"Tủ hòa đồng bộ trọn bộ, mã 5003, 01 tủ"},{"item":"Tủ trung thế đầu vào (theo bản vẽ)","quote":"thanh cái 630A, máy cắt chân không 630A -25kA/3s","reference":"Bản vẽ 968BVTC-92Đ-02, bảng thiết bị STT 4","requirement":"Tủ điện trung thế trọn bộ, mã 5004, 02 tủ: thanh cái 630A, máy cắt chân không 630A-25kA/3s loại rút kéo, rơ le kỹ thuật số P3U30 đồng bộ hãng sản xuất máy cắt, biến dòng 600-5/5A, dao tiếp địa, đầy đủ phụ kiện"},{"item":"Tủ trung thế đầu ra (theo bản vẽ)","quote":"Tủ đầu ra: Tủ điện trung thế trọn bộ: Hệ thống","reference":"Bản vẽ 968BVTC-92Đ-02, bảng thiết bị STT 6","requirement":"Tủ điện trung thế trọn bộ, mã 5005, 01 tủ, cùng cấu hình thanh cái 630A, máy cắt chân không 630A-25kA/3s, rơ le P3U30, biến dòng 600-5/5A, dao tiếp địa"},{"item":"Tủ biến áp đo lường và chống sét (theo bản vẽ)","quote":"Tủ biến áp đo lường và chống sét 7,2kV","reference":"Bản vẽ 968BVTC-92Đ-02, bảng thiết bị STT 5","requirement":"Tủ biến áp đo lường và chống sét 7,2kV, mã 5006, 01 tủ"},{"item":"Tủ đầu vào có ATS (theo bản vẽ)","quote":"Tủ đầu vào có ATS: Có tích hợp sẵn bộ điều","reference":"Bản vẽ 968BVTC-92Đ-02, bảng thiết bị STT 7","requirement":"Tích hợp sẵn bộ điều khiển T200S/t300 chuyển mạch tự động giữa 2 nguồn 6kV đầu vào; 2 dao cách ly có motor liên động với nhau; cảm biến nhiệt độ và độ ẩm; bộ giám sát điều khiển SMD đồng bộ cùng nhà sản xuất; 01 tủ"},{"item":"Hàng hóa: Tính sẵn sàng vận hành, dụng cụ","quote":"Khi lắp đặt xong hàng hóa có thể vận hành được ngay mà chủ đầu tư","reference":"Chương V, mục 2.1 và mục 3","requirement":"Lắp đặt xong phải vận hành được ngay, chủ đầu tư không phải bổ sung chi tiết nào; cung cấp đầy đủ dụng cụ đồ nghề sửa chữa, vận hành theo tiêu chuẩn nhà sản xuất (nếu có)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:10:24.024Z"}},"IB2300189145":{"u":"2026-11-03T12:00:29.601+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu thông số máy phát điện 120kVA ở mức tóm tắt; các thông số chi tiết (động cơ hãng/model, đầu phát, bộ điều khiển, bình nhiên liệu, ATS, cáp, mức ồn) nằm trong Thuyết minh thiết kế và Hồ sơ thiết kế đính kèm HSMT, không có trong văn bản này.","Chỉ có một máy phát điện (120kVA) được nêu; số lượng không ghi rõ, nên không liệt kê.","Đơn vị của dung tích xy lanh (≥ 8,07) không được ghi trong văn bản gốc.","Văn bản gốc có lỗi ngắt dòng khi trích từ PDF nên các trích dẫn chứa ký tự xuống dòng."],"result":{"keyInfo":{"bidName":"Thi công xây dựng, cung cấp, lắp đặt thiết bị PCCC, trạm biến áp, đường dây trung thế, máy phát điện","notifyNo":"IB2300189145","generatorCapacity":"120 kVA (liên tục ≥ 120 kVA / dự phòng ≥ 138 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 120kVA: Loại máy","quote":"Máy phát điện\ndiesel 3 pha","reference":"Chương V, mục IV, bảng STT 6","requirement":"Máy phát điện diesel 3 pha"},{"item":"Máy phát điện 120kVA: Công suất","quote":"công suất liên tục/dự\nphòng: ≥ 120/≥ 138 kVA","reference":"Chương V, mục IV, bảng STT 6","requirement":"Công suất liên tục ≥ 120 kVA, công suất dự phòng ≥ 138 kVA"},{"item":"Máy phát điện 120kVA: Điện áp ra","quote":"điện áp\nra: 230/400V","reference":"Chương V, mục IV, bảng STT 6","requirement":"230/400V"},{"item":"Máy phát điện 120kVA: Tần số","quote":"Tần số: 50 Hz","reference":"Chương V, mục IV, bảng STT 6","requirement":"50 Hz"},{"item":"Máy phát điện 120kVA: Hệ số công suất","quote":"hệ số\ncông suất 0.8","reference":"Chương V, mục IV, bảng STT 6","requirement":"0.8"},{"item":"Máy phát điện 120kVA: Động cơ - dung tích xy lanh","quote":"Dung tích xy lanh: ≥\n8,07.","reference":"Chương V, mục IV, bảng STT 6","requirement":"Dung tích xy lanh ≥ 8,07 (văn bản không ghi đơn vị)"},{"item":"Máy phát điện 120kVA: Vỏ và độ ồn","quote":"bao gồm vỏ cách âm chống\nồn","reference":"Chương V, mục IV, bảng STT 6","requirement":"Bao gồm vỏ cách âm chống ồn (văn bản không nêu mức ồn cụ thể)"},{"item":"Máy phát điện 120kVA: Tiêu chuẩn","quote":"đáp ứng tiêu chuẩn ISO\n9001:2015 và ISO14001:2015","reference":"Chương V, mục IV, bảng STT 6","requirement":"Đáp ứng tiêu chuẩn ISO 9001:2015 và ISO14001:2015"},{"item":"Máy phát điện 120kVA: Chủng loại, xuất xứ, thương hiệu","quote":null,"reference":"Chương V, mục IV, bảng STT 6 (cột Yêu cầu phải có Catalog)","requirement":"Nhà thầu tự chào chủng loại, chất lượng, xuất xứ, thương hiệu; phải có catalog, tài liệu kỹ thuật"},{"item":"Tủ ATS tự động","quote":null,"reference":"Chương V, mục IV, bảng STT 7","requirement":"Thông số kỹ thuật theo Thuyết minh thiết kế và Hồ sơ thiết kế kèm theo HSMT (không nêu dòng điện định mức trong Chương V); phải có catalog, tài liệu kỹ thuật"},{"item":"Thiết bị nói chung: Tình trạng","quote":"phải đảm bảo mới 100%","reference":"Chương V, mục IV","requirement":"Vật tư, thiết bị đưa vào thi công phải mới 100%"},{"item":"Thiết bị nói chung: Bảo hành","quote":"nhà thầu phải cam kết bảo hành theo tiêu chuẩn của nhà sản xuất nhưng không nhỏ\nhơn thời gian bảo hành công trình","reference":"Chương V, mục XII, khoản f","requirement":"Thiết bị bảo hành theo tiêu chuẩn của nhà sản xuất nhưng không nhỏ hơn thời gian bảo hành công trình (công trình tối thiểu 12 tháng); cam kết bảo hành trong vòng 24h kể từ khi nhận yêu cầu"},{"item":"Phạm vi lắp đặt và nghiệm thu","quote":"Máy phát điện và các hạng mục khác;","reference":"Chương V, mục XII, khoản 4","requirement":"Gói thầu gồm cung cấp, lắp đặt máy phát điện; nghiệm thu theo giai đoạn gồm hạng mục Máy phát điện và các hạng mục khác"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:00:28.741Z"}},"IB2300190927":{"u":"2026-11-03T10:13:19.744+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu về Kỹ thuật.pdf, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị lỗi mã hóa font ở nhiều chỗ (ví dụ 'C ng', 'Điện |p', 'd}y'); các trích dẫn được chép nguyên như trong văn bản.","Văn bản không nêu hãng, model động cơ và đầu phát; không nêu mức ồn, bộ điều khiển cụ thể, ATS (chỉ có cầu dao đảo bằng tay) hay AVR.","Văn bản không nêu số lượng tổ máy phát bằng chữ; cột số lượng chỉ rõ cho các hạng mục phụ trợ.","Bồn dầu chân máy ghi ≥ 185 lít (máy 100 kVA) và ≥ 330 lít (máy 150 kVA) ở phần động cơ, nhưng phụ kiện theo máy ghi 190L và 340L.","Tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: Trang bị máy phát điện dự phòng cho NMN An Phú","notifyNo":"IB2300190927","generatorCapacity":"Máy 1: 100 kVA (80 kW) dài hạn, 110 kVA (88 kW) dự phòng; Máy 2: 150 kVA (120 kW) dài hạn, 165 kVA (132 kW) dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Bảo hành, bảo trì","quote":"Thiết bị phải có cam kết bảo hành > 12 tháng, bảo trì > 02 lần/năm, tổng thời gian","reference":"Chương V, mục 1.2, khoản 1","requirement":"Bảo hành > 12 tháng, bảo trì > 02 lần/năm, tổng thời gian bảo hành và bảo trì > 02 năm."},{"item":"Chung - Thời gian khắc phục sự cố","quote":"thông báo của đơn vị sử dụng hoặc chủ đầu tư (nhà thầu phải có cam kết về vấn đề này).","reference":"Chương V, mục 1.2, khoản 1","requirement":"Trong thời gian bảo hành, khắc phục sự cố không quá 48 giờ kể từ khi nhận thông báo; nhà thầu phải có cam kết."},{"item":"Chung - Tình trạng, năm sản xuất, chính hãng","quote":"năm 2020 trở về sau và có nguồn gốc xuất xứ rõ ràng.","reference":"Chương V, mục 1.2, khoản 1","requirement":"Vật tư thiết bị chính hãng, mới 100%, nguyên đai nguyên kiện, sản xuất từ năm 2020 trở về sau, có nguồn gốc xuất xứ rõ ràng."},{"item":"Chung - CO, CQ","quote":null,"reference":"Chương V, mục 1.2, khoản 1","requirement":"Hàng nhập khẩu khi tập kết phải có bản gốc (hoặc bản sao có chứng thực) CO, CQ của nhà sản xuất và bộ hồ sơ hải quan. Hàng sản xuất trong nước phải có phiếu xuất xưởng và chứng nhận chất lượng của nhà sản xuất."},{"item":"Chung - Tiêu chuẩn","quote":"Các thiết bị phải tuân thủ theo các tiêu chuẩn, quy chuẩn về an toàn môi trường và","reference":"Chương V, mục 1.2, khoản 1","requirement":"Thiết bị tuân thủ các tiêu chuẩn, quy chuẩn về an toàn môi trường và người sử dụng (văn bản không nêu tên tiêu chuẩn cụ thể)."},{"item":"Phần 1 - Máy 100 kVA: Công suất","quote":"- Công suất dài hạn: 80 kW / 100kVA","reference":"Chương V, mục 1.2, khoản 2, A1, STT 1","requirement":"Công suất dài hạn 80 kW / 100 kVA."},{"item":"Phần 1 - Máy 100 kVA: Công suất dự phòng","quote":"- Công suất dự phòng: 88 kW / 110kVA","reference":"Chương V, mục 1.2, khoản 2, A1, STT 1","requirement":"Công suất dự phòng 88 kW / 110 kVA."},{"item":"Phần 1 - Máy 100 kVA: Điện áp, tần số, pha","quote":"- Điện áp 230/400V, 3 pha, 50Hz","reference":"Chương V, mục 1.2, khoản 2, A1, STT 1","requirement":"230/400V, 3 pha, 50Hz."},{"item":"Phần 1 - Máy 100 kVA: Hệ số công suất","quote":"- Hệ số công suất: 0,8","reference":"Chương V, mục 1.2, khoản 2, A1, STT 1","requirement":"Hệ số công suất 0,8."},{"item":"Phần 1 - Máy 100 kVA: Tốc độ quay","quote":"- Tốc độ quay: 1.500 vòng/phút","reference":"Chương V, mục 1.2, khoản 2, A1, STT 1","requirement":"1.500 vòng/phút."},{"item":"Phần 1 - Máy 100 kVA: Xuất xứ, thương hiệu tổ máy","quote":"Xuất xứ và thương hiệu lắp ráp của tổ máy: Các nước G7/ hoặc tương","reference":"Chương V, mục 1.2, khoản 2, A1, STT 1","requirement":"Xuất xứ và thương hiệu lắp ráp của tổ máy thuộc các nước G7 hoặc tương đương."},{"item":"Phần 1 - Máy 100 kVA: Tình trạng","quote":"- Tình trạng: mới 100%, máy trần.","reference":"Chương V, mục 1.2, khoản 2, A1, STT 1","requirement":"Mới 100%, máy trần (không vỏ), sản xuất từ năm 2020 trở về sau."},{"item":"Phần 1 - Máy 100 kVA: Động cơ - loại","quote":"- Loại: Động cơ Diesel 4 thì, Turbocharged, air/water.","reference":"Chương V, mục 1.2, khoản 2, A2, STT 1","requirement":"Động cơ Diesel 4 thì, Turbocharged, air/water; xuất xứ và thương hiệu lắp ráp thuộc các nước G7 hoặc tương đương."},{"item":"Phần 1 - Máy 100 kVA: Động cơ - số xi lanh","quote":"- Số xy lanh: ≤ 4 xi lanh xếp thẳng hàng.","reference":"Chương V, mục 1.2, khoản 2, A2, STT 1","requirement":"Không quá 4 xi lanh xếp thẳng hàng."},{"item":"Phần 1 - Máy 100 kVA: Động cơ - đường kính và hành trình xi lanh","quote":"- Đường kính & khoảng chạy xi lanh: ≤ 106 (mm) x 127 (mm)","reference":"Chương V, mục 1.2, khoản 2, A2, STT 1","requirement":"≤ 106 mm x 127 mm."},{"item":"Phần 1 - Máy 100 kVA: Động cơ - tỉ số nén","quote":"- Tỉ số nén: ≤ 18.0:1.","reference":"Chương V, mục 1.2, khoản 2, A2, STT 1","requirement":"≤ 18.0:1."},{"item":"Phần 1 - Máy 100 kVA: Động cơ - nhiên liệu","quote":"- Nhiên liệu sử dụng: Dầu diesel, cấp 2.","reference":"Chương V, mục 1.2, khoản 2, A2, STT 1","requirement":"Dầu diesel, cấp 2."},{"item":"Phần 1 - Máy 100 kVA: Động cơ - tiêu hao nhiên liệu","quote":"- Tiêu hao nhiên liệu @ 100kVA prime: < 24 lít / giờ (100% tải );","reference":"Chương V, mục 1.2, khoản 2, A2, STT 1","requirement":"Tại 100 kVA prime: < 24 lít/giờ (100% tải); < 18.0 lít/giờ (75% tải); < 13.0 lít/giờ (50% tải)."},{"item":"Phần 1 - Máy 100 kVA: Bồn dầu chân máy","quote":"- Bồn dầu chân máy: ≥ 185 lít.","reference":"Chương V, mục 1.2, khoản 2, A2 và phụ kiện theo máy, STT 1","requirement":"Bồn dầu chân máy ≥ 185 lít; danh mục phụ kiện ghi bồn dầu chân máy 190L."},{"item":"Phần 1 - Máy 100 kVA: Đầu phát - xuất xứ, thương hiệu","quote":"- Xuất xứ và thương hiệu: C ng thương hiệu với nhà sản xuất máy phát","reference":"Chương V, mục 1.2, khoản 2, A3, STT 1","requirement":"Cùng thương hiệu với nhà sản xuất máy phát điện, xuất xứ từ các nước G7 hoặc tương đương."},{"item":"Phần 1 - Máy 100 kVA: Đầu phát - điện áp ra","quote":"- Điện |p đầu ra: 230/400VAC, 3 pha, 4 d}y, 4 cực.","reference":"Chương V, mục 1.2, khoản 2, A3, STT 1","requirement":"230/400VAC, 3 pha, 4 dây, 4 cực; tần số 50Hz; hệ số công suất 0.8."},{"item":"Phần 1 - Máy 100 kVA: Đầu phát - kích từ, dynamo sạc","quote":"- Loại kích từ: Không chổi than, tự kích từ.","reference":"Chương V, mục 1.2, khoản 2, A3, STT 1","requirement":"Kích từ không chổi than, tự kích từ; dynamo sạc phát điện nạp bình ắc-quy 12Vdc."},{"item":"Phần 1 - Máy 100 kVA: Đầu phát - công suất dự phòng tối đa, hiệu suất","quote":"- Hiệu suất: ≥ 95%.","reference":"Chương V, mục 1.2, khoản 2, A3, STT 1","requirement":"Công suất dự phòng tối đa của đầu phát ≥ 110 kVA; hiệu suất ≥ 95%."},{"item":"Phần 1 - Máy 100 kVA: Đầu phát - cấp cách điện, cấp bảo vệ","quote":"- Cấp bảo vệ cơ học: IP23.","reference":"Chương V, mục 1.2, khoản 2, A3, STT 1","requirement":"Cấp cách điện H; cấp bảo vệ cơ học IP23."},{"item":"Phần 1 - Máy 100 kVA: Đầu phát - biến thiên điện áp, quá tải","quote":"- Biến thiên điện |p: ≤ ± 0.5% ở trạng th|i x|c lập.","reference":"Chương V, mục 1.2, khoản 2, A3, STT 1","requirement":"Biến thiên điện áp ≤ ± 0.5% ở trạng thái xác lập; cho phép quá tải 10% trong vòng 1 giờ trong suốt 12 giờ hoạt động liên tục."},{"item":"Phần 1 - Máy 100 kVA: Phụ kiện theo máy","quote":"- Bảng điều khiển","reference":"Chương V, mục 1.2, khoản 2, STT 1 (Phụ kiện theo máy)","requirement":"Bảng điều khiển; MCCB theo máy; bình ắc quy axít chì; dây và giá đỡ bình; bộ sạc bình ắc quy; bồn dầu chân máy 190L; bộ tài liệu kỹ thuật, CO (do phòng thương mại của nước sản xuất máy phát cung cấp), CQ, Test Record (bản gốc)."},{"item":"Phần 1 - Máy 100 kVA: Cầu dao đảo","quote":"Cầu dao đảo bằng tay 3 pha, 4 cực, 200A cho","reference":"Chương V, mục 1.2, khoản 2, B, STT 1","requirement":"Cầu dao đảo bằng tay 3 pha, 4 cực, 200A, 1 cái; xuất xứ lắp ráp Việt Nam hoặc tương đương, mới 100%."},{"item":"Phần 1 - Máy 100 kVA: Vỏ giảm âm","quote":"- Vỏ giảm âm dạng khung cẩu, kích thước L2700*W1085*H1650, tôn dày 2mm, cách","reference":"Chương V, mục 1.2, khoản 2, B, STT 2","requirement":"Vỏ giảm âm dạng khung cẩu, kích thước L2700*W1085*H1650, tôn dày 2mm, cách âm dày 50mm, thép đen dày 2mm sơn tĩnh điện; gió thổi lên nóc, pô giảm âm đặt trong vỏ; 1 cái. Không nêu mức ồn."},{"item":"Phần 1 - Máy 100 kVA: Ống thoát gió nóng, ống khói","quote":"Nón che mưa ống khói, inox 304 | cái | 1","reference":"Chương V, mục 1.2, khoản 2, B, STT 3-8","requirement":"Ống thoát gió nóng tôn kẽm dày 0,75mm (Z08), 1 bộ; ống khói D140 thép đen sơn chịu nhiệt 5 mét; bọc cách nhiệt rock wool tỷ trọng 80kg/m3, bọc inox dày 0.4mm, 5 mét; co ống khói D140 2 cái và bọc cách nhiệt 2 cái; nón che mưa inox 304, 1 cái. Khối lượng ống khói tính theo thực tế thi công."},{"item":"Phần 1 - Máy 100 kVA: Bồn dầu rời","quote":"Bồn dầu 1000 lít, kích thước: 900 x 900 x","reference":"Chương V, mục 1.2, khoản 2, B, STT 9","requirement":"Bồn dầu 1000 lít, 900 x 900 x 1260 mm (DxRxC), tôle dày 2mm, sơn tĩnh điện, chống rỉ sét, 1 hệ; xuất xứ lắp ráp Việt Nam hoặc tương đương, mới 100%."},{"item":"Phần 1 - Máy 100 kVA: Phạm vi vận chuyển, lắp đặt","quote":"Chi phí nhân công lắp đặt các hệ thống phụ","reference":"Chương V, mục 1.2, khoản 2, B, STT 10-13","requirement":"Vận chuyển tổ máy và vật tư, phụ kiện đến công trình, đưa vào vị trí; nhân công lắp đặt hệ thống phụ trợ, nghiệm thu, đào tạo và chuyển giao công nghệ tại công trình; nhớt 15W40 CF-4 15 lít; nước giải nhiệt DCA (bình 1,89L) 2 bình."},{"item":"Phần 2 - Máy 150 kVA: Công suất","quote":"- Công suất dài hạn: 120 kW / 150kVA","reference":"Chương V, mục 1.2, khoản 2, A1, STT 2","requirement":"Công suất dài hạn 120 kW / 150 kVA."},{"item":"Phần 2 - Máy 150 kVA: Công suất dự phòng","quote":"- Công suất dự phòng: 132 kW / 165kVA","reference":"Chương V, mục 1.2, khoản 2, A1, STT 2","requirement":"Công suất dự phòng 132 kW / 165 kVA."},{"item":"Phần 2 - Máy 150 kVA: Điện áp, hệ số công suất, tốc độ","quote":"- Tốc độ quay: 1.500 vòng/phút.","reference":"Chương V, mục 1.2, khoản 2, A1, STT 2","requirement":"230/400V, 3 pha, 50Hz; hệ số công suất 0,8; tốc độ quay 1.500 vòng/phút."},{"item":"Phần 2 - Máy 150 kVA: Xuất xứ, tình trạng","quote":"- Tình trạng: mới 100%, máy trần.","reference":"Chương V, mục 1.2, khoản 2, A1, STT 2","requirement":"Xuất xứ và thương hiệu lắp ráp của tổ máy thuộc các nước G7 hoặc tương đương; sản xuất từ năm 2020 trở về sau; mới 100%, máy trần."},{"item":"Phần 2 - Máy 150 kVA: Động cơ","quote":"- Số xy lanh: ≤ 6 xi lanh xếp thẳng hàng.","reference":"Chương V, mục 1.2, khoản 2, A2, STT 2","requirement":"Động cơ Diesel 4 thì, Turbocharged, air/water; xuất xứ và thương hiệu lắp ráp thuộc các nước G7 hoặc tương đương; không quá 6 xi lanh xếp thẳng hàng; đường kính và hành trình xi lanh ≤ 106 mm x 127 mm; tỉ số nén ≤ 18.0:1; dầu diesel cấp 2."},{"item":"Phần 2 - Máy 150 kVA: Tiêu hao nhiên liệu","quote":"- Tiêu hao nhiên liệu @ 150kVA prime: < 34 lít / giờ (100% tải );","reference":"Chương V, mục 1.2, khoản 2, A2, STT 2","requirement":"Tại 150 kVA prime: < 34 lít/giờ (100% tải); < 26.0 lít/giờ (75% tải); < 18 lít/giờ (50% tải)."},{"item":"Phần 2 - Máy 150 kVA: Bồn dầu chân máy","quote":"- Bồn dầu chân máy: ≥ 330 lít.","reference":"Chương V, mục 1.2, khoản 2, A2 và phụ kiện theo máy, STT 2","requirement":"Bồn dầu chân máy ≥ 330 lít; danh mục phụ kiện ghi bồn dầu chân máy 340L."},{"item":"Phần 2 - Máy 150 kVA: Đầu phát","quote":"- Công suất dự phòng tối đa của đầu ph|t: ≥ 160 kVA.","reference":"Chương V, mục 1.2, khoản 2, A3, STT 2","requirement":"Cùng thương hiệu với nhà sản xuất máy phát điện, xuất xứ các nước G7 hoặc tương đương; 230/400VAC, 3 pha, 4 dây, 4 cực, 50Hz, hệ số công suất 0.8; kích từ không chổi than, tự kích từ; dynamo sạc nạp bình ắc-quy 12Vdc; công suất dự phòng tối đa của đầu phát ≥ 160 kVA; hiệu suất ≥ 95%; cách điện cấp H; bảo vệ cơ học IP23; biến thiên điện áp ≤ ± 0.5% ở trạng thái xác lập; cho phép quá tải 10% trong vòng 1 giờ trong suốt 12 giờ hoạt động liên tục."},{"item":"Phần 2 - Máy 150 kVA: Phụ kiện theo máy","quote":"- Bồn dầu chân máy 340L","reference":"Chương V, mục 1.2, khoản 2, STT 2 (Phụ kiện theo máy)","requirement":"Bảng điều khiển; MCCB theo máy; bình ắc quy axít chì; dây và giá đỡ bình; bộ sạc bình ắc quy; bồn dầu chân máy 340L; bộ tài liệu kỹ thuật, CO (do phòng thương mại của nước sản xuất máy phát cung cấp), CQ, Test Record (bản gốc)."},{"item":"Phần 2 - Máy 150 kVA: Cầu dao đảo","quote":"Cầu dao đảo bằng tay 3 pha, 4 cực, 300A cho tổ","reference":"Chương V, mục 1.2, khoản 2, B, STT 1","requirement":"Cầu dao đảo bằng tay 3 pha, 4 cực, 300A, 1 cái; xuất xứ lắp ráp Việt Nam hoặc tương đương, mới 100%."},{"item":"Phần 2 - Máy 150 kVA: Vỏ giảm âm","quote":"L3200*W1115*H1850, dày 50mm","reference":"Chương V, mục 1.2, khoản 2, B, STT 2","requirement":"Vỏ giảm âm dạng khung cẩu, kích thước L3200*W1115*H1850, dày 50mm, thép đen dày 2mm sơn tĩnh điện; gió thổi lên nóc, pô giảm âm đặt trong vỏ; 1 cái. Không nêu mức ồn."},{"item":"Phần 2 - Máy 150 kVA: Ống thoát gió nóng, ống khói","quote":"Nón che mưa ống khói, inox 304 | cái | 1","reference":"Chương V, mục 1.2, khoản 2, B, STT 3-8","requirement":"Ống thoát gió nóng tôn kẽm dày 0,75mm (Z08), 1 bộ; ống khói D140 thép đen sơn chịu nhiệt 7 mét; bọc cách nhiệt rock wool tỷ trọng 80kg/m3, bọc inox dày 0.4mm, 7 mét; co ống khói D140 2 cái và bọc cách nhiệt 2 cái; nón che mưa inox 304, 1 cái. Khối lượng ống khói tính theo thực tế thi công."},{"item":"Phần 2 - Máy 150 kVA: Bồn dầu rời","quote":"Bồn dầu 1000 lít, kích thước: 900 x 900 x 1260","reference":"Chương V, mục 1.2, khoản 2, B, STT 9","requirement":"Bồn dầu 1000 lít, 900 x 900 x 1260 mm (DxRxC), tôle dày 2mm, sơn tĩnh điện, chống rỉ sét, 1 hệ; xuất xứ lắp ráp Việt Nam hoặc tương đương, mới 100%."},{"item":"Phần 2 - Máy 150 kVA: Phạm vi vận chuyển, lắp đặt","quote":"Chi phí nhân công lắp đặt các hệ thống phụ trợ,","reference":"Chương V, mục 1.2, khoản 2, B, STT 10-13","requirement":"Vận chuyển tổ máy và vật tư, phụ kiện đến công trình, đưa vào vị trí; nhân công lắp đặt hệ thống phụ trợ, nghiệm thu, đào tạo và chuyển giao công nghệ tại công trình; nhớt 15W40 CF-4 22 lít; nước giải nhiệt DCA (bình 1,89L) 2 bình."},{"item":"Chung - Thiết bị tương đương","quote":"- Nhà thầu cung cấp thiết bị theo đúng thông số kỹ thuật quy định hoặc tốt hơn các","reference":"Chương V, mục 1.2, khoản 2 (Ghi chú)","requirement":"Được chào thiết bị theo đúng thông số hoặc tốt hơn (kèm bảng so sánh thông số); tên hoặc địa danh xuất xứ nêu trong yêu cầu được hiểu là sản phẩm tương tự, tương đương."},{"item":"Chung - Kiểm tra và thử nghiệm","quote":"+ Kiểm tra thông số kỹ thuật đảm bảo theo quy định.","reference":"Chương V, mục 3","requirement":"Kiểm tra tình trạng kỹ thuật thiết bị đảm bảo hoạt động tốt; kiểm tra thông số kỹ thuật đảm bảo theo quy định."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:13:18.827Z"}},"IB2300191244":{"u":"2026-11-03T12:02:45.332+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V.rar), chưa phân tích cả HSMT.","Bản văn từ PDF bị vỡ dòng/bảng ở một số chỗ: số thứ tự động cơ nhảy từ 3 sang 5 (không có dòng 4); dòng 'Xuất xứ' của động cơ ghi 'G20/G7 hoặc tương đương'.","Điện áp tổ máy ghi '220-380V' còn đầu phát ghi '230/400V'; giữ nguyên như văn bản.","Dòng 'Công suất đáp ứng tải 1 bước ≥ 50' không có đơn vị trong văn bản.","Một số trích dẫn (quote) của ô nhiều dòng chỉ lấy một dòng trong ô vì bảng bị tách dòng; các giá trị đầy đủ nằm ở trường requirement.","Không có thông tin về ATS, cáp, phạm vi lắp đặt; số lượng tổ máy không được nêu rõ (giả định một tổ máy theo bảng thông số)."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2300191244","generatorCapacity":"200 kW / 250 kVA liên tục; 220 kW / 275 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy: Hãng sản xuất","quote":"Kibii Power hoặc tương đương","reference":"Chương V, mục 1.2.b, phần I, dòng 1","requirement":"Kibii Power hoặc tương đương"},{"item":"Tổ máy: Model","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2.b, phần I, dòng 2","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Tổ máy: Năm sản xuất","quote":"Sản xuất 2020 trở về sau","reference":"Chương V, mục 1.2.b, phần I, dòng 3","requirement":"Sản xuất 2020 trở về sau"},{"item":"Tổ máy: Công suất liên tục","quote":"200KW /250KVA","reference":"Chương V, mục 1.2.b, phần I, dòng 4","requirement":"200KW /250KVA"},{"item":"Tổ máy: Công suất dự phòng","quote":"220KW/275KVA","reference":"Chương V, mục 1.2.b, phần I, dòng 5","requirement":"220KW/275KVA"},{"item":"Tổ máy: Điện áp, pha, tần số","quote":"220-380V, 3 pha, 50Hz","reference":"Chương V, mục 1.2.b, phần I, dòng 6","requirement":"220-380V, 3 pha, 50Hz"},{"item":"Tổ máy: Tốc độ vòng quay","quote":"1500 V/P","reference":"Chương V, mục 1.2.b, phần I, dòng 7","requirement":"1500 V/P"},{"item":"Tổ máy: Tiêu hao nhiên liệu","quote":"50% tải: ≤ 28.4 l/h","reference":"Chương V, mục 1.2.b, phần I, dòng 8","requirement":"50% tải: ≤ 28.4 l/h; 75% tải: ≤ 42.2 l/h; 100% tải: ≤ 56.9 l/h"},{"item":"Tổ máy: Tiêu chuẩn chất lượng","quote":"ISO14001:2015","reference":"Chương V, mục 1.2.b, phần I, dòng 9","requirement":"ISO 9001:2015; ISO14001:2015"},{"item":"Tổ máy: Công suất đáp ứng tải 1 bước","quote":"Công suất đáp ứng tải 1 bước | ≥ 50","reference":"Chương V, mục 1.2.b, phần I, dòng 10","requirement":"≥ 50"},{"item":"Tổ máy: Loại máy","quote":"Có vỏ giảm âm","reference":"Chương V, mục 1.2.b, phần I, dòng 10","requirement":"Có vỏ giảm âm"},{"item":"Tổ máy: Hệ số công suất","quote":"Hệ số công suất | ≥ 0,8","reference":"Chương V, mục 1.2.b, phần I","requirement":"≥ 0,8"},{"item":"Tổ máy: Bồn dầu","quote":"≥ 550 Lít đặt dưới chân máy","reference":"Chương V, mục 1.2.b, phần I, dòng 11","requirement":"≥ 550 Lít đặt dưới chân máy; nắp dầu lọc có khóa bảo vệ; có van một chiều chống tụt dầu; có lọc thô nhiên liệu khi châm"},{"item":"Tổ máy: Kích thước máy","quote":"Kích thước máy | Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, phần I, dòng 12","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy: Độ ồn khoảng cách 7 mét","quote":"Độ ồn khoảng cách 7 mét | ≤ 85dB","reference":"Chương V, mục 1.2.b, phần I, dòng 12","requirement":"≤ 85dB"},{"item":"Tổ máy: Lưu lượng gió vào","quote":"- Lưu lượng radiator | ≤ 415 m3/phút","reference":"Chương V, mục 1.2.b, phần I, dòng 13","requirement":"Lưu lượng khí đốt ≤ 18 m3/phút; lưu lượng radiator ≤ 415 m3/phút"},{"item":"Tổ máy: Lưu lượng khói thoát","quote":"Lưu lượng khói thoát | ≤ 47 m3/phút","reference":"Chương V, mục 1.2.b, phần I, dòng 14","requirement":"≤ 47 m3/phút"},{"item":"Tổ máy: Trở lực ống khói","quote":"Trở lực ống khói | ≥ 6 kPa","reference":"Chương V, mục 1.2.b, phần I, dòng 15","requirement":"≥ 6 kPa"},{"item":"Động cơ: Hãng sản xuất","quote":"Hãng sãn xuất | Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, phần II, dòng 1","requirement":"Nhà thầu đề xuất"},{"item":"Động cơ: Model","quote":"Model | Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, phần II, dòng 2","requirement":"Nhà thầu đề xuất"},{"item":"Động cơ: Xuất xứ","quote":"G20/G7 hoặc tương đương","reference":"Chương V, mục 1.2.b, phần II, dòng 3","requirement":"G20/G7 hoặc tương đương"},{"item":"Động cơ: Kiểu","quote":"Diesel 4 thì, Turbocharged","reference":"Chương V, mục 1.2.b, phần II, dòng 5","requirement":"Diesel 4 thì, Turbocharged"},{"item":"Động cơ: Công suất dự phòng (Gross)","quote":"≥ 264 KW","reference":"Chương V, mục 1.2.b, phần II, dòng 6","requirement":"≥ 264 KW"},{"item":"Động cơ: Công suất định mức (Gross)","quote":"≥ 240 KW","reference":"Chương V, mục 1.2.b, phần II, dòng 7","requirement":"≥ 240 KW"},{"item":"Động cơ: Công suất quạt két nước","quote":"≤ 11 kW","reference":"Chương V, mục 1.2.b, phần II, dòng 8","requirement":"≤ 11 kW"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 v/p","reference":"Chương V, mục 1.2.b, phần II, dòng 9","requirement":"1500 v/p"},{"item":"Động cơ: Cơ cấu bộ điều tốc","quote":"Cơ cấu bộ điều tốc | Điện","reference":"Chương V, mục 1.2.b, phần II, dòng 10","requirement":"Điện"},{"item":"Động cơ: Loại nhiên liệu","quote":"Loại nhiên liệu: Diesel | EN590","reference":"Chương V, mục 1.2.b, phần II, dòng 11","requirement":"Diesel, EN590"},{"item":"Động cơ: Dung tích xy lanh","quote":"≤ 9.5 L","reference":"Chương V, mục 1.2.b, phần II, dòng 12","requirement":"≤ 9.5 L"},{"item":"Động cơ: Số xy lanh","quote":"≤6","reference":"Chương V, mục 1.2.b, phần II, dòng 13","requirement":"≤6"},{"item":"Động cơ: Đường kính xylanh","quote":"≥ 120 mm","reference":"Chương V, mục 1.2.b, phần II, dòng 14","requirement":"≥ 120 mm"},{"item":"Động cơ: Khoảng chạy","quote":"≤ 130 mm","reference":"Chương V, mục 1.2.b, phần II, dòng 15","requirement":"≤ 130 mm"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 17:1","reference":"Chương V, mục 1.2.b, phần II, dòng 16","requirement":"≥ 17:1"},{"item":"Động cơ: Hệ thống nhiên liệu","quote":"Phun trực tiếp","reference":"Chương V, mục 1.2.b, phần II, dòng 17","requirement":"Phun trực tiếp"},{"item":"Động cơ: Hệ thống làm mát","quote":"Dung tích két nước ≥ 44 Lít","reference":"Chương V, mục 1.2.b, phần II, dòng 18","requirement":"Bằng nước dùng bơm tuần hoàn kết hợp két nước và quạt gió; dung tích két nước ≥ 44 Lít"},{"item":"Động cơ: Hệ thống khí nạp","quote":null,"reference":"Chương V, mục 1.2.b, phần II, dòng 19","requirement":"Turbo tăng áp, giải nhiệt, lọc gió loại có thể thay thế được"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Dung tích nhớt ≥ 30 Lít","reference":"Chương V, mục 1.2.b, phần II, dòng 20","requirement":"Dùng bơm tuần hoàn dẫn động bánh răng và lọc nhớt bôi trơn có thể thay thế được; dung tích nhớt ≥ 30 Lít"},{"item":"Động cơ: Hệ thống khởi động","quote":"Điện áp 24V, bình Acquy loại khô","reference":"Chương V, mục 1.2.b, phần II, dòng 21","requirement":"Điện áp 24V, bình Acquy loại khô; công suất motor đề ≥ 8.5 kW"},{"item":"Động cơ: Hệ thống sạc Acquy","quote":"Bộ sạc ắcquy tự động 24V, ≥ 5A","reference":"Chương V, mục 1.2.b, phần II, dòng 22","requirement":"Dynamo sạc loại ≥ 55A, 24V; bộ sạc ắcquy tự động 24V, ≥ 5A"},{"item":"Động cơ: Cảm biến nhiệt độ nước","quote":"+ max 110ºC, độ chính xác ± 3%","reference":"Chương V, mục 1.2.b, phần II, dòng 23","requirement":"KUS; max 110ºC, độ chính xác ± 3%; điện áp làm việc 6-24V"},{"item":"Động cơ: Cảm biến áp suất nhớt","quote":"+ Thang đo áp suất 0-10 bar","reference":"Chương V, mục 1.2.b, phần II, dòng 24","requirement":"KUS; thang đo áp suất 0-10 bar; điện áp làm việc 6-24V; nhiệt độ làm việc -25 / +120ºC; thang biến trở 10-184"},{"item":"Động cơ: Cảm biến mức nhiên liệu","quote":"+ độ chính xác 1-2 %","reference":"Chương V, mục 1.2.b, phần II, dòng 25","requirement":"KUS; loại điện dung; độ chính xác 1-2 %"},{"item":"Đầu phát: Hãng sản xuất","quote":"Hãng sãn xuất | Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, phần III, dòng 1","requirement":"Nhà thầu đề xuất"},{"item":"Đầu phát: Model","quote":"Model | Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, phần III, dòng 2","requirement":"Nhà thầu đề xuất"},{"item":"Đầu phát: Xuất xứ","quote":"Xuất xứ: | G7","reference":"Chương V, mục 1.2.b, phần III, dòng 3","requirement":"G7"},{"item":"Đầu phát: Tiêu chuẩn sản xuất","quote":"EN 60034-1,IEC 60034-1,IS0 8528-3","reference":"Chương V, mục 1.2.b, phần III, dòng 4","requirement":"EN 60034-1, IEC 60034-1, IS0 8528-3"},{"item":"Đầu phát: Kiểu","quote":"quay 4 cực.","reference":"Chương V, mục 1.2.b, phần III, dòng 5","requirement":"Không chổi than, một ổ đỡ, từ trường quay 4 cực"},{"item":"Đầu phát: Điện áp","quote":"230/400V, 3 pha, 50Hz","reference":"Chương V, mục 1.2.b, phần III, dòng 6","requirement":"230/400V, 3 pha, 50Hz"},{"item":"Đầu phát: Hệ số cosphi tải","quote":"≥ 0,8","reference":"Chương V, mục 1.2.b, phần III, dòng 7","requirement":"≥ 0,8"},{"item":"Đầu phát: Cấp cách điện","quote":"Loại H","reference":"Chương V, mục 1.2.b, phần III, dòng 8","requirement":"Loại H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"IP 23","reference":"Chương V, mục 1.2.b, phần III, dòng 9","requirement":"IP 23"},{"item":"Đầu phát: Biến thiên điện áp","quote":"± 1%","reference":"Chương V, mục 1.2.b, phần III, dòng 10","requirement":"± 1%"},{"item":"Đầu phát: Khả năng chịu quá tải do ngắn mạch","quote":"≥ 300%","reference":"Chương V, mục 1.2.b, phần III, dòng 11","requirement":"≥ 300%"},{"item":"Đầu phát: Hệ thống kích từ","quote":"Tự kích từ","reference":"Chương V, mục 1.2.b, phần III, dòng 12","requirement":"Tự kích từ"},{"item":"Đầu phát: Hệ thống điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2.b, phần III, dòng 13","requirement":"AVR"},{"item":"Đầu phát: Hệ thống làm mát","quote":"Làm mát bằng quạt gió","reference":"Chương V, mục 1.2.b, phần III, dòng 14","requirement":"Làm mát bằng quạt gió"},{"item":"Đầu phát: Hiệu suất @ 1.0 p.f","quote":"≥ 93%","reference":"Chương V, mục 1.2.b, phần III, dòng 15","requirement":"≥ 93%"},{"item":"Đầu phát: Môi trường làm việc","quote":"Tiêu chuẩn nhiệt đới hóa","reference":"Chương V, mục 1.2.b, phần III, dòng 16","requirement":"Tiêu chuẩn nhiệt đới hóa"},{"item":"Bảng điều khiển: Xuất xứ","quote":"Xuất xứ: Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2.b, phần IV","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Bảng điều khiển: Yêu cầu chung","quote":"Có chế độ vận hành máy: khởi động\n(RUN); dừng máy (STOP); chạy tự\nđộng (AUTO)","reference":"Chương V, mục 1.2.b, phần IV, dòng 1","requirement":"Gắn trực tiếp trên máy phát điện, panel bố trí vị trí thuận tiện thao tác, dễ giám sát điều khiển; công nghệ vi xử lý, lập trình theo yêu cầu sử dụng; nút dừng khẩn cấp lắp bên ngoài; chế độ RUN, STOP, AUTO; cài đặt cấu hình trực tiếp qua phím trên bộ điều khiển; lưu trữ event log file (≥ 500 log)"},{"item":"Bảng điều khiển: Chức năng hiển thị","quote":"Số giờ cộng dồn máy phát điện hoạt\nđộng","reference":"Chương V, mục 1.2.b, phần IV, dòng 2","requirement":"Điện áp máy phát điện, dòng cấp tải; tần số (Hz); điện áp ắc quy; nhiệt độ nước làm mát; áp suất dầu bôi trơn; mức nhiên liệu trong thùng %; số giờ cộng dồn máy hoạt động; báo lỗi máy phát"},{"item":"Bảng điều khiển: Chức năng bảo vệ và tự động dừng máy khi xảy ra sự cố","quote":"Nút dừng máy khẩn cấp","reference":"Chương V, mục 1.2.b, phần IV, dòng 3","requirement":"Điện áp máy phát cao/thấp; tần số cao/thấp; nhiệt độ nước làm mát cao; áp suất dầu bôi trơn thấp; quá tải; động cơ vượt quá tốc độ cho phép; động cơ không đạt tốc độ; mức nhiên liệu thấp hơn giới hạn cài đặt, có tiếp điểm NO/NC cảnh báo khi dưới ngưỡng; nút dừng máy khẩn cấp"},{"item":"Hệ thống kết nối điện áp ra: Thiết bị đóng cắt động lực","quote":"MCCB 3pha 4cực , dòng cắt 50kA","reference":"Chương V, mục 1.2.b, phần V, dòng 1","requirement":"MCCB 3pha 4cực, dòng cắt 50kA"},{"item":"Hệ thống kết nối điện áp ra: Bảo vệ đầu cực","quote":"Có các tấm chắn pha","reference":"Chương V, mục 1.2.b, phần V, dòng 2","requirement":"Có các tấm chắn pha"},{"item":"Bộ nạp bù accu: Model/nhà sản xuất/xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2.b, phần VI, dòng 1","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Bộ nạp bù accu: Dải điện áp đầu vào danh định","quote":"Điện lưới: 90 ÷ 260 VAC","reference":"Chương V, mục 1.2.b, phần VI, dòng 2","requirement":"Điện lưới: 90 ÷ 260 VAC"},{"item":"Bộ nạp bù accu: Dòng điện đầu ra tối đa","quote":"≥ 5A","reference":"Chương V, mục 1.2.b, phần VI, dòng 3","requirement":"≥ 5A"},{"item":"Bộ nạp bù accu: Hiệu suất tối đa","quote":"≥ 95%","reference":"Chương V, mục 1.2.b, phần VI, dòng 4","requirement":"≥ 95%"},{"item":"Bộ nạp bù accu: Môi trường làm việc","quote":"Môi trường làm việc tối thiểu 0 ÷ 60˚C, độ ẩm ≥ 90%","reference":"Chương V, mục 1.2.b, phần VI, dòng 5","requirement":"Tối thiểu 0 ÷ 60˚C, độ ẩm ≥ 90%"},{"item":"Bộ nạp bù accu: Bảo vệ ngược cực đầu ra","quote":null,"reference":"Chương V, mục 1.2.b, phần VI, dòng 6","requirement":"Tự động bảo vệ khi đấu ngược cực thiết bị làm việc và không hỏng hóc thiết bị"},{"item":"Vỏ chống ồn: Cấu tạo","quote":"Tay cửa loại có khóa.","reference":"Chương V, mục 1.2.b, phần VII, dòng 1","requirement":"Độ dày 2mm, xử lý bề mặt bằng photphat kẽm, sơn tĩnh điện với chiều dày lớp phủ không nhỏ hơn 40µm; tay cửa loại có khóa"},{"item":"Vỏ chống ồn: Khả năng giảm mức ồn","quote":"≤ 85dB@7m-75% tải định mức","reference":"Chương V, mục 1.2.b, phần VII, dòng 2","requirement":"≤ 85dB@7m-75% tải định mức; không làm giảm công suất máy so với điều kiện không vỏ giảm thanh"},{"item":"Vỏ chống ồn: Tính đồng bộ với tổ máy","quote":"đồng bộ từ một nhà sản xuất","reference":"Chương V, mục 1.2.b, phần VII, dòng 3","requirement":"Sản xuất, lắp ráp đồng bộ từ một nhà sản xuất"},{"item":"Tài liệu đi kèm: Bản vẽ sơ đồ điện","quote":"Bản vẽ sơ đồ điện | Có","reference":"Chương V, mục 1.2.b, phần VIII, dòng 1","requirement":"Có"},{"item":"Tài liệu đi kèm: Bản vẽ sơ đồ máy","quote":"Bản vẽ sơ đồ máy | Có","reference":"Chương V, mục 1.2.b, phần VIII, dòng 2","requirement":"Có"},{"item":"Tài liệu đi kèm: Sách hướng dẫn vận hành","quote":"Sách hướng dẫn vận hành (tiếng","reference":"Chương V, mục 1.2.b, phần VIII, dòng 3","requirement":"Tiếng Anh/tiếng Việt, có"},{"item":"Bảo hành","quote":"Thời gian bảo hành: Tối thiểu 36 tháng hoặc 3000 giờ chạy máy","reference":"Chương V, mục 1.3.2","requirement":"Tối thiểu 36 tháng hoặc 3000 giờ chạy máy; thực hiện nghĩa vụ bảo hành, bảo trì trong vòng 08 giờ kể từ khi nhận được yêu cầu"},{"item":"Hàng hóa: Tình trạng","quote":"Nhà thầu phải có cam kết cung cấp hàng hóa mới 100%","reference":"Chương V, mục 1.3.1","requirement":"Hàng mới 100%, đạt tiêu chuẩn, có catalogue tài liệu kỹ thuật chính hãng; đầy đủ phụ kiện để tạo thành sản phẩm hoàn chỉnh"},{"item":"Hàng hóa: Xuất xứ, CO/CQ","quote":"Hàng hóa dự thầu phải ghi rõ xuất xứ, nhãn hiệu","reference":"Chương V, mục 1.3.1","requirement":"Ghi rõ xuất xứ, nhãn hiệu; hàng nhập khẩu cung cấp giấy chứng nhận xuất xứ của phòng thương mại nước sở tại, chứng chỉ chất lượng của nhà sản xuất, tờ khai hàng hóa nhập khẩu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T12:02:44.184Z"}},"IB2300191898":{"u":"2026-11-03T11:54:27.813+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phụ lục giá hợp đồng.docx, Yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Các dòng sau của bảng máy phát điện để trống trong văn bản, không có giá trị yêu cầu: nhà sản xuất động cơ, dung tích xilanh, tỷ số nén, tốc độ vòng quay, đường kính xilanh x khoảng chạy, lượng tiêu hao nhiên liệu, lượng nhớt, lượng nước làm mát, dao động tần số, dao động điện áp không tải/có tải, cấp cách điện/cấp bảo vệ, ảnh hưởng sóng, kích thước và trọng lượng máy có/không vỏ.","Số lượng tổ máy không được nêu rõ trong Chương V (không có cột số lượng).","Văn bản không nêu cấp cách điện, AVR hiệu cụ thể, cáp, tiêu chuẩn phát thải hay phạm vi lắp đặt riêng cho máy phát điện ngoài yêu cầu chung.","Các hạng mục 1-5 (máy may, máy hàn, máy tiện, máy phay, máy ly tâm) không phải máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Cung cấp lắp đặt thiết bị sản xuất, máy phát điện dự phòng, máy ly tâm đa năng","notifyNo":"IB2300191898","generatorCapacity":"≥ 350 kVA dự phòng (≥ 325 kVA liên tục); ≥ 280 kW dự phòng (≥ 256 kW liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 6 - Tổ máy phát điện: Công suất tổng quát","quote":"TỔ MÁY PHÁT ĐIỆN ≥ 350 kVA, kèm theo Giấy ủy quyền bản gốc bán hàng của hãng sản xuất máy.","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Tổ máy phát điện ≥ 350 kVA, kèm theo Giấy ủy quyền bản gốc bán hàng của hãng sản xuất máy."},{"item":"Hạng mục 6 - Tổ máy phát điện: Tình trạng, năm sản xuất, chứng từ","quote":"Máy mới 100%, sản xuất năm 2023, kèm theo C/O, C/Q bản gốc khi cung cấp lắp đặt máy","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Máy mới 100%, sản xuất năm 2023, kèm theo C/O, C/Q bản gốc khi cung cấp lắp đặt máy."},{"item":"Hạng mục 6 - Tổ máy phát điện: Thương hiệu, model, xuất xứ","quote":"Thương hiệu ..., Ghi rõ model, xuất xứ.","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Thương hiệu để trống (nhà thầu điền), ghi rõ model, xuất xứ."},{"item":"Hạng mục 6 - Tổ máy phát điện: Công suất tổ máy (kW)","quote":"Công suất tổ máy (KW)\n≥ 256\n≥ 280","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Liên tục ≥ 256 kW; dự phòng ≥ 280 kW."},{"item":"Hạng mục 6 - Tổ máy phát điện: Công suất tổ máy (kVA)","quote":"Công suất tổ máy (KVA)\n≥ 325\n≥ 350","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Liên tục ≥ 325 kVA; dự phòng ≥ 350 kVA."},{"item":"Hạng mục 6 - Động cơ: Model","quote":"Theo tiêu chuẩn nhà sản xuất","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Theo tiêu chuẩn nhà sản xuất."},{"item":"Hạng mục 6 - Động cơ: Kết cấu","quote":"4 thì, 6 xilanh, thẳng hàng, Turbo tăng áp","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"4 thì, 6 xilanh, thẳng hàng, Turbo tăng áp."},{"item":"Hạng mục 6 - Động cơ: Phương thức làm lạnh","quote":"Nắp bảo vệ an toàn đai quạt gió, quạt gió làm lạnh dây curoa truyền, bộ tản nhiệt téc nước đáp ứng nhiệt độ môi trường 40oC","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Nắp bảo vệ an toàn đai quạt gió, quạt gió làm lạnh dây curoa truyền, bộ tản nhiệt téc nước đáp ứng nhiệt độ môi trường 40oC."},{"item":"Hạng mục 6 - Động cơ: Kiểu điều tốc","quote":"Bộ điều tốc điện tử","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Bộ điều tốc điện tử."},{"item":"Hạng mục 6 - Động cơ: Phương thức khởi động","quote":"Khởi động điện 1 chiều 24V, có đầu phát sung điện chỉnh lưu Silic","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Khởi động điện 1 chiều 24V, có đầu phát sung điện chỉnh lưu Silic."},{"item":"Hạng mục 6 - Động cơ: Hệ thống lọc","quote":"Bộ lọc dầu máy, bộ lọc nhiên liệu, bộ lọc không khí kiểu khô","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Bộ lọc dầu máy, bộ lọc nhiên liệu, bộ lọc không khí kiểu khô."},{"item":"Hạng mục 6 - Động cơ: Hệ thống nhiên liệu","quote":"Bơm nhiên liệu loại hình A","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Bơm nhiên liệu loại hình A."},{"item":"Hạng mục 6 - Đầu phát: Thương hiệu, model, xuất xứ","quote":"Thương hiệu ..., Ghi rõ model, xuất xứ.","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Thương hiệu để trống (nhà thầu điền), ghi rõ model, xuất xứ."},{"item":"Hạng mục 6 - Đầu phát: Mạch bảo vệ","quote":"Công tắc không khí MCCB","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Công tắc không khí MCCB."},{"item":"Hạng mục 6 - Đầu phát: Điện áp định mức/tần suất/hệ số công suất","quote":"3 pha 4 dây, 380V/220V, 50Hz, 0.8","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"3 pha 4 dây, 380V/220V, 50Hz, 0.8."},{"item":"Hạng mục 6 - Đầu phát: Kiểu kích từ","quote":"Không dùng chổi than, tự động điều chỉnh điện áp","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Không dùng chổi than, tự động điều chỉnh điện áp."},{"item":"Hạng mục 6 - Đầu phát: Phụ kiện kèm theo","quote":"Bình acquy, dây acquy, ống mềm, ống giảm chấn động lằn gợn, mặt bích, bộ giảm âm, tấm lót giảm chấn động.","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Bình acquy, dây acquy, ống mềm, ống giảm chấn động lằn gợn, mặt bích, bộ giảm âm, tấm lót giảm chấn động."},{"item":"Hạng mục 6 - Bộ điều khiển: Thương hiệu, model, xuất xứ","quote":"Thương hiệu ..., Ghi rõ model, xuất xứ.","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Thương hiệu để trống (nhà thầu điền), ghi rõ model, xuất xứ."},{"item":"Hạng mục 6 - Bộ điều khiển: Tự động tắt máy khi","quote":"Nhiệt độ nước cao, áp lực nhớt thấp, tốc độ động cơ cao, mực dầu thấp, lỗi khởi động","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Nhiệt độ nước cao, áp lực nhớt thấp, tốc độ động cơ cao, mực dầu thấp, lỗi khởi động."},{"item":"Hạng mục 6 - Bộ điều khiển: Chức năng hiển thị","quote":"Điện áp, điện thế, tổng số giờ hoạt động, tần số, mức dầu, nhiệt độ động cơ, điện áp xạc bình","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Điện áp, điện thế, tổng số giờ hoạt động, tần số, mức dầu, nhiệt độ động cơ, điện áp xạc bình."},{"item":"Hạng mục 6 - Bộ điều khiển: Thông báo lỗi","quote":"Điện áp thấp, điện áp cao, nhiệt độ động cơ cao, không xạc bình","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Điện áp thấp, điện áp cao, nhiệt độ động cơ cao, không xạc bình."},{"item":"Hạng mục 6 - Vỏ cách âm: Độ ồn","quote":"≤ 75 dB ± 5 @ 7 mét","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"≤ 75 dB ± 5 @ 7 mét (văn bản ghi độ ồn tiêu chuẩn tại khoảng cách 5 mét không gian mở nhưng giá trị nêu ở 7 mét)."},{"item":"Hạng mục 6 - Bồn dầu theo máy: Dung tích","quote":"≥ 400 lít","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"≥ 400 lít."},{"item":"Hạng mục 6 - Hệ thống điều khiển, bảo vệ, đo lường: Yêu cầu chung","quote":"Bộ điều khiển lập trình PLC với các vi mạch điện tử hiện đại cùng các trang thiết bị đạt chất lượng quốc tế, giúp cho việc vận hành, điều khiển máy một cách dễ dàng với các kiểu vận hành riêng biệt.","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Bộ điều khiển lập trình PLC với các vi mạch điện tử hiện đại cùng các trang thiết bị đạt chất lượng quốc tế, giúp vận hành, điều khiển máy dễ dàng với các kiểu vận hành riêng biệt."},{"item":"Hạng mục 6 - Hệ thống điều khiển: Bảng điều khiển","quote":"Bảng điều kiển máy hiển thị","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"Bảng điều khiển máy hiển thị."},{"item":"Hạng mục 6 - Tủ chuyển nguồn tự động ATS 600A","quote":"Thông số kỹ thuật theo tiêu chuẩn nhà sản xuất gồm: Vỏ tủ sơn tĩnh điện; các phụ kiện kèm theo như vỏ ruột cầu chì; công tắc chuyển mạch","reference":"Chương V, Mục 1.2, hạng mục 6","requirement":"ATS 600A; thông số theo tiêu chuẩn nhà sản xuất gồm vỏ tủ sơn tĩnh điện, phụ kiện kèm theo như vỏ ruột cầu chì, công tắc chuyển mạch."},{"item":"Hạng mục 6 - Tương đương","quote":"Nhà thầu cung cấp thiết bị theo đúng thông số kỹ thuật quy định hoặc tương đương hoặc tốt hơn các thiết bị nêu trên.","reference":"Chương V, Mục 1.2, Ghi chú","requirement":"Nhà thầu cung cấp thiết bị theo đúng thông số quy định hoặc tương đương hoặc tốt hơn."},{"item":"Hạng mục 6 - Bảo hành","quote":"Thời gian bảo hành: tối thiểu là 12 tháng kể từ ngày ký biên bản nghiệm thu bàn giao thiết bị.","reference":"Chương V, Mục 1.3","requirement":"Tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu bàn giao thiết bị; thiết bị được nhà sản xuất bảo hành trên 12 tháng thì bảo hành đúng thời gian của nhà sản xuất."},{"item":"Hạng mục 6 - Lắp đặt, chạy thử","quote":"Hoạt động chạy thử ổn định liên tục từ 02 đến 04 giờ trước khi nghiệm thu.","reference":"Chương V, Mục 1.3","requirement":"Lắp đặt hoàn chỉnh, đồng bộ, chắc chắn tại hiện trường; chạy thử ổn định liên tục từ 02 đến 04 giờ trước khi nghiệm thu."},{"item":"Hạng mục 6 - Tiêu chuẩn hàng hóa","quote":"Hàng hóa phải tuân thủ theo các quy định về tiêu chuẩn hiện hành tại các quốc gia hoặc vùng lãnh thổ mà hàng hóa có xuất xứ.","reference":"Chương V, Mục 1.2 a)","requirement":"Tuân thủ các quy định về tiêu chuẩn hiện hành tại quốc gia hoặc vùng lãnh thổ mà hàng hóa có xuất xứ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T11:54:27.460Z"}},"IB2300192935":{"u":"2026-11-03T11:59:57.024+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy; công suất có hai mức (1.250kVA/1.500kVA ở phạm vi gói thầu, > 1250kVA / 1000kW ở bảng thông số), chưa rõ prime hay standby.","Không có yêu cầu về thùng cách âm/độ ồn dB, bình nhiên liệu, cáp của máy phát, phạm vi lắp đặt máy phát riêng, thời gian bảo hành, phát thải cụ thể hay model động cơ/đầu phát.","Tiêu hao nhiên liệu tại 50% tải ghi ≤ 1154 lít/giờ, cao hơn mức 100% tải, có thể là lỗi in; độ tăng nhiệt đầu phát ghi ≥ 125oC. Cả hai được chép đúng như văn bản.","Chương V có mục nêu không được yêu cầu nhãn hiệu, xuất xứ cụ thể; nhãn hiệu Mitsubishi chỉ để tham khảo kèm 'hoặc tương đương'.","Một số quote đã bỏ ngắt dòng của bảng PDF; vài quote nhiều dòng giữ ký tự xuống dòng theo văn bản gốc."],"result":{"keyInfo":{"bidName":"Gói thầu XL-05: Thi công xây dựng hạng mục Tuyến đường dây trung thế và nhà trạm điện S9 (bao gồm cung cấp, lắp đặt trạm biến áp, máy phát điện và thiết bị đồng bộ)","notifyNo":"IB2300192935","generatorCapacity":"Công suất liên tục > 1250kVA / 1000kW (phạm vi gói thầu ghi máy phát điện công suất 1.250kVA/1.500kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng","quote":"máy phát điện công suất\n1.250kVA/1.500kVA và các thiết bị đồng bộ","reference":"Chương V, mục I.1.6","requirement":"Văn bản không nêu số lượng tổ máy rõ ràng; chỉ ghi máy phát điện công suất 1.250kVA/1.500kVA và các thiết bị đồng bộ."},{"item":"Máy phát điện: Thương hiệu, nguồn gốc","quote":"53(*) | Máy phát điện | Mitsubishi hoặc tương đương","reference":"Chương V, mục III.3.b, bảng STT 53","requirement":"Máy phát điện thuộc danh mục thiết bị chính, nhà sản xuất Mitsubishi hoặc tương đương."},{"item":"Máy phát điện: Tính đồng bộ","quote":"Thương hiệu của tổ máy phát điện phải là thương hiệu","reference":"Chương V, mục III.3, Thông số kỹ thuật 2. Máy phát điện","requirement":"Thương hiệu tổ máy phát điện phải là thương hiệu của hãng sản xuất động cơ để đảm bảo tính đồng bộ và vận hành ổn định."},{"item":"Máy phát điện: Năm sản xuất","quote":"Năm sản xuất tổ máy | 2023 trở về sau","reference":"Chương V, mục III.3, Thông số kỹ thuật 2. Máy phát điện","requirement":"Năm sản xuất tổ máy từ 2023 trở về sau."},{"item":"Máy phát điện: Chất lượng, tình trạng","quote":"Nhập khẩu đồng bộ, nguyên đai nguyên kiện.","reference":"Chương V, mục III.3, Thông số kỹ thuật 2. Máy phát điện","requirement":"Nhập khẩu đồng bộ, nguyên đai nguyên kiện; mới 100%, chưa qua sử dụng."},{"item":"Máy phát điện: Kiểm tra tại nhà máy","quote":null,"reference":"Chương V, mục III.3, Thông số kỹ thuật 2. Máy phát điện","requirement":"Tổ máy được kiểm tra thử tải tại nhà máy của chính hãng trước khi xuất xưởng."},{"item":"Máy phát điện: Tiêu chuẩn quản lý chất lượng, môi trường, khí xả","quote":"Tiêu chuẩn quản lý chất lượng | ISO 9001:2008","reference":"Chương V, mục III.3, Thông số kỹ thuật 2. Máy phát điện","requirement":"ISO 9001:2008; ISO 14001:2009; đáp ứng tiêu chuẩn khí xả TCVN."},{"item":"Máy phát điện: Điện áp, tần số, vòng quay, hệ số công suất","quote":"Điện áp | 380V","reference":"Chương V, mục III.3, Thông số kỹ thuật 2. Máy phát điện","requirement":"Điện áp 380V; tần số 50 Hz; vòng quay 1500 vòng/phút; hệ số công suất 0.8."},{"item":"Máy phát điện: Công suất liên tục","quote":"> 1250kVA / 1000kW","reference":"Chương V, mục III.3, Thông số kỹ thuật 2. Máy phát điện","requirement":"Công suất liên tục (làm mát bằng nước) > 1250kVA / 1000kW."},{"item":"Máy phát điện: Biến thiên điện áp và tần số","quote":"Biến thiên điện áp và tần số | ≤ ±0.25%","reference":"Chương V, mục III.3, Thông số kỹ thuật 2. Máy phát điện","requirement":"≤ ±0.25%."},{"item":"Máy phát điện: Khả năng đóng tải 1 bước","quote":"≥ 50% tải","reference":"Chương V, mục III.3, Thông số kỹ thuật 2. Máy phát điện","requirement":"≥ 50% tải (có tài liệu hoặc cam kết của chính hãng)."},{"item":"Máy phát điện: Chống rung, cấp cách điện/bảo vệ","quote":"Cấp cách điện / Cấp bảo vệ | Cấp H / IP 23","reference":"Chương V, mục III.3, Thông số kỹ thuật 2. Máy phát điện","requirement":"Cao su giảm chấn chống rung khi máy hoạt động; cấp cách điện H, cấp bảo vệ IP 23."},{"item":"Máy phát điện: Điều tốc, điều chỉnh điện áp, thời gian đạt công suất","quote":"Kiểu điều tốc | Điện tử","reference":"Chương V, mục III.3, Thông số kỹ thuật 2. Máy phát điện","requirement":"Kiểu điều tốc điện tử; điều chỉnh điện áp hoàn toàn bằng điện tử; thời gian đạt công suất tối đa ≤ 50 giây (cung cấp tài liệu hoặc bằng chứng chứng minh)."},{"item":"Máy phát điện: Điều kiện hoạt động, truyền động, nhiên liệu","quote":"Cơ cấu truyền động | Trực tiếp sử dụng khớp nối trục","reference":"Chương V, mục III.3, Thông số kỹ thuật 2. Máy phát điện","requirement":"Điều kiện nhiệt đới, phù hợp khí hậu Việt Nam, nhiệt độ môi trường lên đến 40oC; truyền động trực tiếp bằng khớp nối trục; nhiên liệu dầu D.O thông dụng trên thị trường Việt Nam."},{"item":"Máy phát điện - Động cơ: Loại, xy-lanh, dung tích, nén","quote":"Số xy-lanh | 12 xylanh","reference":"Chương V, mục III.3, Động cơ Diesel","requirement":"Động cơ diesel, 12 xylanh xếp hình chữ V – 90o, tổng dung tích xylanh 49.03 lít, tỷ số nén 14 : 1, tốc độ vòng quay 1500 vòng / phút."},{"item":"Máy phát điện - Động cơ: Hệ thống phun nhiên liệu, gió nạp","quote":"- Phun nhiên liệu dưới áp suất cao (dạng sương)","reference":"Chương V, mục III.3, Động cơ Diesel","requirement":"Công nghệ phun trực tiếp, phun nhiên liệu dưới áp suất cao (dạng sương), tiết kiệm nhiên liệu, giảm khói đen, độ ồn thấp; tăng áp bằng turbo, có hệ thống làm mát khí nạp nhanh bằng nước."},{"item":"Máy phát điện - Động cơ: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu tại 100% tải | ≤ 289 lít/giờ","reference":"Chương V, mục III.3, Động cơ Diesel","requirement":"100% tải ≤ 289 lít/giờ; 75% tải ≤ 221 lít/giờ; 50% tải ≤ 1154 lít/giờ (ghi đúng như văn bản)."},{"item":"Máy phát điện - Động cơ: Điều tốc, biến thiên, lọc, khởi động, ắc quy","quote":"Hệ thống khởi động | Motor khởi động 24V","reference":"Chương V, mục III.3, Động cơ Diesel","requirement":"Điều tốc hoàn toàn điện tử; biến thiên tần số và điện áp ≤ 0.25%; có hệ thống lọc nhiên liệu và lọc dầu bôi trơn (lọc tinh và lọc thô, màng lọc thay thế được); motor khởi động 24V; hệ thống ắc quy 24VDC."},{"item":"Máy phát điện - Đầu phát điện: Loại, pha, tần số, kích từ","quote":"Số pha | 3 pha, 4 dây","reference":"Chương V, mục III.3, Đầu phát điện","requirement":"Kiểu kín, 4 cực từ trường, không chổi than, tự động kích từ; hệ số công suất 0.8; 3 pha 4 dây; 50Hz; bộ điều áp tự động bằng điện tử; tốc độ 1500 vòng/phút."},{"item":"Máy phát điện - Đầu phát điện: Quá tải, cách điện, bảo vệ, độ tăng nhiệt","quote":"Cấp cách điện | Cấp H","reference":"Chương V, mục III.3, Đầu phát điện","requirement":"Khả năng quá tải đạt tới 250% ≥ 10 giây; cấp cách điện H; cấp bảo vệ IP23; độ tăng nhiệt ≥ 125oC (ghi đúng như văn bản)."},{"item":"Máy phát điện - Đầu phát điện: Bộ sạc ắc quy, biến thiên","quote":"Biến thiên điện áp | ≤ ±0,25% từ không tải đến đầy tải","reference":"Chương V, mục III.3, Đầu phát điện","requirement":"Bộ sạc bằng dynamo dẫn động từ động cơ và bằng bộ sạc ắc quy tự động (sạc từ nguồn điện lưới); biến thiên điện áp và tần số ≤ ±0,25% từ không tải đến đầy tải."},{"item":"Máy phát điện - Bộ điều khiển: Loại, vị trí","quote":"Loại | Kỹ thuật số, có chức năng lập trình, remote control.","reference":"Chương V, mục III.3, Bộ điều khiển kỹ thuật số","requirement":"Bộ điều khiển kỹ thuật số, có chức năng lập trình, remote control; lắp tích hợp trên tổ máy và hoàn thiện tại nhà máy của chính hãng; màn hình LCD vi xử lý, lập trình PLC, có nút dừng khẩn cấp lắp bên ngoài; chế độ ACTIVE, PANEL LOCK, STOP/RESET."},{"item":"Máy phát điện - Bộ điều khiển: Hiển thị","quote":"Đèn LED báo trạng thái | Run-auto-stop-shutdown-warning","reference":"Chương V, mục III.3, Bộ điều khiển kỹ thuật số","requirement":"LCD hiển thị điện áp/dòng điện/tần số, áp lực nhớt, số giờ vận hành, tốc độ vòng quay, nhiệt độ nước, điện áp ắc quy, điện áp/tần số lưới, ampere điện lưới và máy phát, điện áp giữa các pha, % phụ tải, kW/h, các sự cố; đèn LED Run-auto-stop-shutdown-warning; công tắc EMERGENCY STOP."},{"item":"Máy phát điện - Bộ điều khiển: Chức năng bảo vệ","quote":"+ Áp suất nhớt thấp","reference":"Chương V, mục III.3, Bộ điều khiển kỹ thuật số","requirement":"Báo lỗi và tự động dừng máy khi áp suất nhớt thấp, nhiệt độ động cơ cao, vượt tốc/thấp tốc, điện áp cao/thấp, tần số cao/thấp, quá tải/ngắn mạch, mất kích từ, ngừng khẩn cấp, dòng điện cao; chỉ báo lỗi không dừng máy khi không sạc bình, điện áp DC cao/thấp."},{"item":"Máy phát điện - Bộ điều khiển: Cài đặt, giám sát từ xa","quote":"+ Bảng điều khiển có giao diện kết nối máy tính","reference":"Chương V, mục III.3, Bộ điều khiển kỹ thuật số","requirement":"Cài đặt hẹn chế độ bảo hành, bảo trì theo ngày tháng hoặc số giờ chạy máy; cài đặt thông số bảo vệ; giám sát và điều khiển từ xa qua máy tính, kết nối cổng RS232 hoặc RS485; lưu dữ liệu hoạt động."},{"item":"Hệ thống tủ hạ thế ATS-01","quote":"Himelo/Schneider hoặc tương\n51 | Hệ thống tủ hạ thế ATS-01 400V - 2500A/100KA/s","reference":"Chương V, mục III.3.b, bảng STT 51","requirement":"Hệ thống tủ hạ thế ATS-01 400V - 2500A/100KA/s, nhà sản xuất Himelo/Schneider hoặc tương đương."},{"item":"Máy cắt hạ thế (thiết bị đồng bộ)","quote":"1 Tiêu chuẩn chế tạo | IEC60947-2:2006","reference":"Chương V, mục III.3, Thông số kỹ thuật Máy cắt hạ thế; bảng STT 56","requirement":"Tiêu chuẩn IEC60947-2:2006, 3 pha 3c, dòng định mức 2500 A, Ics 60 kA/rms (100% Icu), điện áp định mức 415 VAC, cách điện 690 VAC, xung sét 8 kV, 50 Hz, thời gian cắt ≤ 40 ms, thời gian đóng ≤ 80 ms, bảo vệ điện tử đặc tuyến điều chỉnh được; nhà sản xuất ABB/Schneider/Mitsubishi hoặc tương đương."},{"item":"Máy phát điện: Chứng nhận, hồ sơ chất lượng","quote":"Chứng chỉ: Nhà thầu phải cung cấp các chứng chỉ cần thiết đối với nguyên vật liệu sử dụng như: Nguồn gốc, xuất xứ, chứng nhận xuất xưởng, chất lượng,...","reference":"Chương V, mục III.3.a","requirement":"Vật tư thiết bị phải mới 100%, kèm biên bản thử nghiệm điển hình trong E-HSDT (do phòng thử nghiệm độc lập có chức năng thực hiện), biên bản thử nghiệm xuất xưởng khi giao hàng, chứng nhận nguồn gốc xuất xứ và chất lượng; nộp bảng tuyên bố đáp ứng kỹ thuật."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T11:59:56.347Z"}},"IB2300193337":{"u":"2026-11-03T20:36:26.652+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 4.1. Chuong III Yeu cau KT.docx), chưa phân tích cả HSMT.","Tệp được ghi là Chương V nhưng nội dung tiêu đề là 'CHƯƠNG III. YÊU CẦU KỸ THUẬT'.","Văn bản không nêu số lượng tổ máy, không nêu ATS, tủ hòa đồng bộ, CO/CQ, mức phát thải; chỉ có một tổ máy 150 kVA được mô tả.","Có chỗ không thống nhất trong văn bản: điện áp ghi 400V/230V (STT 1) và 230/400V (chi tiết) nhưng đầu phát ghi 220/380V; mã động cơ ghi NEF67TM4 ở một nơi và N67TM4 ở nơi khác; công suất dự phòng máy 165 kVA trong khi đầu phát yêu cầu công suất tối đa ≥176,0kVA.","Các mục ghi 'Nêu rõ' (nước sản xuất, nhà sản xuất, kích thước, trọng lượng) không có giá trị cụ thể."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt HT điện và Máy phát Diesel tại CNN","notifyNo":"IB2300193337","generatorCapacity":"150 kVA định mức; 165 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát Diesel 150 kVA: Loại máy, điện áp, tần số","quote":"Máy phát Diesel 150 kVA, 400V/230V/3pha/50Hz","reference":"Mục 1.2, bảng hàng hóa, STT 1","requirement":"Máy phát Diesel 150 kVA, 400V/230V/3 pha/50Hz; loại S150NFI hoặc tương đương SBMPOWER®; loại để ngoài trời có mái che; phải đáp ứng đầy đủ Bảng thông số kỹ thuật chi tiết."},{"item":"Máy phát Diesel 150 kVA: Kiểu máy/Mã hiệu","quote":"Tương đương SBMPOWER®/ S150NFI (Cataloge kèm theo)","reference":"Bảng thông số chi tiết, STT 3","requirement":"Tương đương SBMPOWER® / S150NFI (kèm catalogue)."},{"item":"Máy phát Diesel 150 kVA: Công suất định mức","quote":"150kVA","reference":"Bảng thông số chi tiết, STT 7","requirement":"150 kVA."},{"item":"Máy phát Diesel 150 kVA: Công suất dự phòng","quote":"165 kVA","reference":"Bảng thông số chi tiết, STT 8","requirement":"165 kVA."},{"item":"Máy phát Diesel 150 kVA: Điện áp","quote":"230/400V ±1% (50Hz)","reference":"Bảng thông số chi tiết, STT 9","requirement":"230/400V ±1% (50Hz)."},{"item":"Máy phát Diesel 150 kVA: Số pha, số dây, hệ số công suất","quote":"3 pha, 4 dây, 0.8 cosφ","reference":"Bảng thông số chi tiết, STT 10","requirement":"3 pha, 4 dây, hệ số công suất 0.8 cosφ."},{"item":"Máy phát Diesel 150 kVA: Nước sản xuất","quote":"Nêu rõ","reference":"Bảng thông số chi tiết, STT 1","requirement":"Nhà thầu phải nêu rõ nước sản xuất tổ máy phát điện đồng bộ."},{"item":"Máy phát Diesel 150 kVA: Nhà sản xuất/Năm sản xuất","quote":"Nêu rõ/2023","reference":"Bảng thông số chi tiết, STT 2","requirement":"Nêu rõ nhà sản xuất; năm sản xuất 2023."},{"item":"Máy phát Diesel 150 kVA: Tiêu chuẩn chất lượng","quote":"Tổ máy phát điện đồng bộ, đạt tiêu chuẩn tương đương: ISO9001:2015/TCVN 9729-2013 (ISO8528).","reference":"Bảng thông số chi tiết, STT 4","requirement":"Tổ máy phát điện đồng bộ đạt tiêu chuẩn tương đương ISO9001:2015 / TCVN 9729-2013 (ISO8528)."},{"item":"Máy phát Diesel 150 kVA: Kích thước","quote":"Nêu rõ","reference":"Bảng thông số chi tiết, STT 5","requirement":"Nhà thầu phải nêu rõ kích thước (không quy định giá trị cụ thể)."},{"item":"Máy phát Diesel 150 kVA: Trọng lượng","quote":"Nêu rõ","reference":"Bảng thông số chi tiết, STT 6","requirement":"Nhà thầu phải nêu rõ trọng lượng (không quy định giá trị cụ thể)."},{"item":"Máy phát Diesel 150 kVA: Động cơ (tóm tắt)","quote":"Động cơ công suất định mức (net): ≥149,7kW và công suất tối đa (net): ≥165,0kW NEF67TM4, hoặc tương đương FPT;","reference":"Mục 1.2, bảng hàng hóa, STT 1","requirement":"Công suất định mức (net) ≥149,7kW, công suất tối đa (net) ≥165,0kW; NEF67TM4 hoặc tương đương FPT."},{"item":"Máy phát Diesel 150 kVA: Động cơ - Kiểu","quote":"Tương đương FPT_N67TM4","reference":"Bảng thông số chi tiết, STT 11","requirement":"Tương đương FPT_N67TM4."},{"item":"Máy phát Diesel 150 kVA: Động cơ - Công suất định mức","quote":"≥149,7kW","reference":"Bảng thông số chi tiết, STT 11.1","requirement":"≥149,7kW."},{"item":"Máy phát Diesel 150 kVA: Động cơ - Số xilanh","quote":"≤ 6 xilanh thẳng hàng","reference":"Bảng thông số chi tiết, STT 11.2","requirement":"≤ 6 xilanh thẳng hàng."},{"item":"Máy phát Diesel 150 kVA: Động cơ - Đường kính x khoảng chạy","quote":"104 x 132","reference":"Bảng thông số chi tiết, STT 11.3","requirement":"104 x 132 (văn bản không ghi đơn vị)."},{"item":"Máy phát Diesel 150 kVA: Động cơ - Tổng dung tích xilanh","quote":"6.7","reference":"Bảng thông số chi tiết, STT 11.4","requirement":"6.7 (văn bản không ghi đơn vị)."},{"item":"Máy phát Diesel 150 kVA: Động cơ - Nhiên liệu","quote":"Dầu","reference":"Bảng thông số chi tiết, STT 11.5","requirement":"Dầu."},{"item":"Máy phát Diesel 150 kVA: Động cơ - Tỷ số nén","quote":"< 18:1","reference":"Bảng thông số chi tiết, STT 11.6","requirement":"< 18:1."},{"item":"Máy phát Diesel 150 kVA: Động cơ - Hệ thống khí nạp","quote":"Turbo charged","reference":"Bảng thông số chi tiết, STT 11.7","requirement":"Turbo charged (tăng áp)."},{"item":"Máy phát Diesel 150 kVA: Động cơ - Tốc độ vận hành","quote":"1500 vòng/phút","reference":"Bảng thông số chi tiết, STT 11.8","requirement":"1500 vòng/phút."},{"item":"Máy phát Diesel 150 kVA: Động cơ - Hệ thống làm mát","quote":"Bằng nước kết hợp quạt gió, đường kính quạt ≥ 680mm","reference":"Bảng thông số chi tiết, STT 11.9","requirement":"Làm mát bằng nước kết hợp quạt gió, đường kính quạt ≥ 680mm."},{"item":"Máy phát Diesel 150 kVA: Động cơ - Loại điều tốc","quote":"Cơ khí với bơm cao áp chính Stanadyne DB 4629","reference":"Bảng thông số chi tiết, STT 11.10","requirement":"Cơ khí với bơm cao áp chính Stanadyne DB 4629."},{"item":"Máy phát Diesel 150 kVA: Động cơ - Hệ thống khởi động","quote":"Đề điện 12VDC, Ắcquy loại kín khí 12VDC","reference":"Bảng thông số chi tiết, STT 11.11","requirement":"Đề điện 12VDC, ắc quy loại kín khí 12VDC."},{"item":"Máy phát Diesel 150 kVA: Đầu phát (tóm tắt)","quote":"Đầu phát công suất định mức (net): ≥160,0kVA và công suất tối đa (net): ≥176,0kVA SK250SL, hoặc tương đương Sincro;","reference":"Mục 1.2, bảng hàng hóa, STT 1","requirement":"Công suất định mức (net) ≥160,0kVA, công suất tối đa (net) ≥176,0kVA; SK250SL hoặc tương đương Sincro."},{"item":"Máy phát Diesel 150 kVA: Đầu phát - Kiểu","quote":"Tương đương SK250SL Sincro","reference":"Bảng thông số chi tiết, STT 12","requirement":"Tương đương SK250SL Sincro."},{"item":"Máy phát Diesel 150 kVA: Đầu phát - Loại","quote":"Không chổi than, tự động kích từ, từ trường quay 4 cực","reference":"Bảng thông số chi tiết, STT 12.1","requirement":"Không chổi than, tự động kích từ, từ trường quay 4 cực."},{"item":"Máy phát Diesel 150 kVA: Đầu phát - Điện áp, số pha, số dây","quote":"220/380V – 3 pha – 4 dây","reference":"Bảng thông số chi tiết, STT 12.2","requirement":"220/380V, 3 pha, 4 dây."},{"item":"Máy phát Diesel 150 kVA: Đầu phát - Cấp cách điện, cấp bảo vệ","quote":"Cấp H – IP23","reference":"Bảng thông số chi tiết, STT 12.3","requirement":"Cấp cách điện H, cấp bảo vệ IP23."},{"item":"Máy phát Diesel 150 kVA: Đầu phát - Tốc độ vận hành","quote":"1500 vòng/phút","reference":"Bảng thông số chi tiết, STT 12.4","requirement":"1500 vòng/phút."},{"item":"Máy phát Diesel 150 kVA: Đầu phát - Kích từ, ổn áp (AVR)","quote":"AVR HVR30","reference":"Bảng thông số chi tiết, STT 12.5","requirement":"AVR HVR30."},{"item":"Máy phát Diesel 150 kVA: Đầu phát - Độ ổn định điện áp","quote":"≤ ±1,0%","reference":"Bảng thông số chi tiết, STT 12.6","requirement":"≤ ±1,0%."},{"item":"Máy phát Diesel 150 kVA: Đầu phát - Khả năng chạy quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ","reference":"Bảng thông số chi tiết, STT 12.7","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ."},{"item":"Máy phát Diesel 150 kVA: Bộ điều khiển","quote":"Tương đương Deepsea DSE 6120","reference":"Bảng thông số chi tiết, STT 13; mục 1.2, bảng hàng hóa, STT 1","requirement":"Màn hình điều khiển Deepsea hoặc tương đương DSE; bảng điều khiển tương đương Deepsea DSE 6120."},{"item":"Máy phát Diesel 150 kVA: Độ ồn","quote":"≤ 75 dB ± 3","reference":"Bảng thông số chi tiết, STT 14","requirement":"Độ ồn cách 7m ở 75% tải, không gian mở: ≤ 75 dB ± 3."},{"item":"Máy phát Diesel 150 kVA: Bộ sạc bù ắc quy","quote":"Bộ sạc Ắcquy tự động 12V, ≥ 5A","reference":"Bảng thông số chi tiết, STT 15","requirement":"Bộ sạc ắc quy tự động 12V, ≥ 5A."},{"item":"Máy phát Diesel 150 kVA: Khả năng đóng tải","quote":"Có khả năng khởi động từ mức 0% tải đến 100% tải trong vòng 30s","reference":"Bảng thông số chi tiết, STT 16","requirement":"Khởi động từ mức 0% tải đến 100% tải trong vòng 30s."},{"item":"Máy phát Diesel 150 kVA: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ","reference":"Bảng thông số chi tiết, STT 17","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ."},{"item":"Máy phát Diesel 150 kVA: Thùng nhiên liệu","quote":"Đảm bảo cho máy chạy 100% tải trong vòng 8-10 giờ","reference":"Bảng thông số chi tiết, STT 18","requirement":"Đảm bảo máy chạy 100% tải trong vòng 8-10 giờ."},{"item":"Máy phát Diesel 150 kVA: Nhiên liệu sử dụng","quote":"EN590","reference":"Bảng thông số chi tiết, STT 19","requirement":"EN590."},{"item":"Máy phát Diesel 150 kVA: Mức tiêu hao nhiên liệu ở 100% tải","quote":"≤ 36.6 lít/giờ","reference":"Bảng thông số chi tiết, STT 20","requirement":"≤ 36.6 lít/giờ."},{"item":"Máy phát Diesel 150 kVA: Vỏ cách âm","quote":"Vỏ cách âm bao che bảo vệ, được thiết kế đồng bộ có tính năng đặt được ngoài trời.","reference":"Bảng thông số chi tiết, STT 21","requirement":"Vỏ cách âm bao che bảo vệ, thiết kế đồng bộ, đặt được ngoài trời."},{"item":"Máy phát Diesel 150 kVA: Kiểu lắp đặt","quote":"(Loại máy phát để ngoài trời có mái che)","reference":"Mục 1.2, bảng hàng hóa, STT 1","requirement":"Loại máy phát để ngoài trời có mái che."},{"item":"Cáp nguồn","quote":"Loại 0,6/1kV Cu/XLPE/PVC 3x50+1x35mm2, hoặc tương đương Cadivi","reference":"Mục 1.2, bảng hàng hóa, STT 2","requirement":"Loại 0,6/1kV Cu/XLPE/PVC 3x50+1x35mm2, hoặc tương đương Cadivi."},{"item":"Ống nhựa","quote":"Loại fi 60mmx2.5mm (loại dày) cây=6m, hoặc tương đương Bình Minh","reference":"Mục 1.2, bảng hàng hóa, STT 3","requirement":"Loại fi 60mmx2.5mm (loại dày), cây 6m, hoặc tương đương Bình Minh."},{"item":"Ống nối nhựa","quote":"Loại fi 60mmx2.5mm (loại dày), hoặc tương đương Bình Minh","reference":"Mục 1.2, bảng hàng hóa, STT 4","requirement":"Loại fi 60mmx2.5mm (loại dày), hoặc tương đương Bình Minh."},{"item":"Co lơi nhựa","quote":"Loại fi 60mmx2.5mm (loại dày), hoặc tương đương Bình Minh","reference":"Mục 1.2, bảng hàng hóa, STT 5","requirement":"Loại fi 60mmx2.5mm (loại dày), hoặc tương đương Bình Minh."},{"item":"Cùm thép inox","quote":"Loại cho ống fi 60 (loại dày)","reference":"Mục 1.2, bảng hàng hóa, STT 6","requirement":"Loại cho ống fi 60 (loại dày)."},{"item":"Nở sắt","quote":"Loại M10 dài 80mm (gói = 100 cái)","reference":"Mục 1.2, bảng hàng hóa, STT 7","requirement":"Loại M10 dài 80mm (gói = 100 cái)."},{"item":"Cầu dao hộp","quote":"Loại 3 pha 3 cực 200A - đảo chiều (treo tường)CDH3P2N00A, hoặc tương đương Vinakip","reference":"Mục 1.2, bảng hàng hóa, STT 8","requirement":"Loại 3 pha 3 cực 200A, đảo chiều, treo tường, CDH3P2N00A hoặc tương đương Vinakip."},{"item":"Tủ điện treo tường","quote":"Loại 600x800x450, tôn dày 1.8mm, sơn tĩnh điện","reference":"Mục 1.2, bảng hàng hóa, STT 9","requirement":"Loại 600x800x450, tôn dày 1.8mm, sơn tĩnh điện."},{"item":"Aptomat 1P","quote":"Loại 1P C1, 1A, 400V, hoặc tương đương Schneider","reference":"Mục 1.2, bảng hàng hóa, STT 10","requirement":"Loại 1P C1, 1A, 400V, hoặc tương đương Schneider."},{"item":"Aptomat 3P","quote":"Loại 3P, 25A, hoặc tương MPE","reference":"Mục 1.2, bảng hàng hóa, STT 11","requirement":"Loại 3P, 25A, hoặc tương đương MPE."},{"item":"Đầu cos SC 50-14","quote":"Loại 50-14, dày 5.5mm","reference":"Mục 1.2, bảng hàng hóa, STT 12","requirement":"Loại 50-14, dày 5.5mm."},{"item":"Đầu cos SC 35-14","quote":"Loại 35-14, dày 5.0mm","reference":"Mục 1.2, bảng hàng hóa, STT 13","requirement":"Loại 35-14, dày 5.0mm."},{"item":"Đầu cos SC 70-14","quote":"Loại 70-14, dày 4.0mm","reference":"Mục 1.2, bảng hàng hóa, STT 14","requirement":"Loại 70-14, dày 4.0mm."},{"item":"Ống thép mạ kẽm","quote":"Loại Dn 100x5mm, hoặc tương đương Hòa Phát","reference":"Mục 1.2, bảng hàng hóa, STT 15","requirement":"Loại Dn 100x5mm, hoặc tương đương Hòa Phát."},{"item":"Dây rút, băng keo","quote":"Số lượng đủ sử dụng trong hệ thống lắp đặt Máy phát","reference":"Mục 1.2, bảng hàng hóa, STT 16","requirement":"Số lượng đủ sử dụng trong hệ thống lắp đặt máy phát."},{"item":"Dầu Diesel chạy máy phát","quote":"Loại EN590","reference":"Mục 1.2, bảng hàng hóa, STT 17","requirement":"Loại EN590."},{"item":"Phạm vi thi công, lắp đặt","quote":"Vận chuyển, lắp đặt máy phát, kéo cáp, ống luồn cáp, cầu dao, tủ điện, đấu nối hệ thống điện","reference":"Mục 1.2, bảng hàng hóa, STT 18 (Phần thi công)","requirement":"Vận chuyển, lắp đặt máy phát, kéo cáp, ống luồn cáp, cầu dao, tủ điện, đấu nối hệ thống điện."},{"item":"Bàn giao, chạy thử","quote":"Nhà thầu thực hiện bàn giao vận hành chạy thử máy phát điện Diessel tại Cửa nhận nước Nhà máy Thủy điện A Vương, xã MaCooih, huyện Đông Giang, tỉnh Quảng Nam.","reference":"Mục 1.3","requirement":"Nhà thầu bàn giao vận hành chạy thử máy phát điện Diesel tại Cửa nhận nước Nhà máy Thủy điện A Vương, xã MaCooih, huyện Đông Giang, tỉnh Quảng Nam."},{"item":"Bảo hành","quote":"Thời gian bảo hành đối với hàng hóa ≥ 12 tháng tính từ ngày nghiệm thu.","reference":"Mục 1.3","requirement":"Thời gian bảo hành hàng hóa ≥ 12 tháng tính từ ngày nghiệm thu."},{"item":"Dịch vụ sau bán hàng","quote":"Nhà thầu cung cấp các dịch vụ sau bán hàng như bảo hành, bảo trì, sửa chữa, cung cấp phụ tùng, vật tư thay thế.","reference":"Mục 1.3","requirement":"Nhà thầu cung cấp dịch vụ sau bán hàng: bảo hành, bảo trì, sửa chữa, cung cấp phụ tùng, vật tư thay thế."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:36:25.918Z"}},"IB2300194512":{"u":"2026-11-04T01:10:18.765+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể, số xy lanh, tốc độ vòng quay, mức tiêu thụ nhiên liệu (ghi '-'), tiêu chuẩn khí thải, mức ồn (dB), dung tích bồn dầu, cáp và số lượng máy phát điện.","Điện áp ghi không thống nhất: tiêu đề bảng là 380V/3P, nội dung là 230V/400V/3P/50Hz, mục 1.3.2 là 0,4 kV/3P.","Cấp bảo vệ tủ ATS ghi IP 42 ở mục 1.2.2 a nhưng >=IP23 ở bảng thông số và mục 1.3.3.2.","Mục 1.2.1 a ghi 'chứng nhận xuất xứ (CQ)', đã trích nguyên văn; theo ngữ cảnh có thể là CO.","Số thứ tự 13.3-13.5 trong bảng nằm dưới mục 14 (Đầu phát điện); đã giữ nguyên cách đánh số của văn bản.","Các ô bảng bị tách dòng nên một số trích dẫn chỉ gồm phần đầu của câu; quote null ở những ô chỉ có giá trị trong bảng."],"result":{"keyInfo":{"bidName":"Gói thầu số 3: Cung cấp, lắp đặt và hướng dẫn vận hành Máy phát điện dự phòng công suất 750kVA","notifyNo":"IB2300194512","generatorCapacity":"750KVA dự phòng, 680KVA liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"MPĐ 750kVA: Công suất dự phòng","quote":"750KVA","reference":"Chương V, mục 1.2.1 d, bảng STT 7","requirement":"750KVA"},{"item":"MPĐ 750kVA: Công suất liên tục","quote":"680KVA","reference":"Chương V, mục 1.2.1 d, bảng STT 8","requirement":"680KVA"},{"item":"MPĐ 750kVA: Hệ số công suất","quote":">= 0.8","reference":"Chương V, mục 1.2.1 d, bảng STT 9","requirement":">= 0.8"},{"item":"MPĐ 750kVA: Điện áp, tần số, số pha","quote":"230V/400V/3P/50Hz","reference":"Chương V, mục 1.2.1 d, bảng STT 10","requirement":"230V/400V/3P/50Hz"},{"item":"MPĐ 750kVA: Độ ổn định điện áp","quote":"+/- 0.5% điện áp định mức từ không tải đến đầy","reference":"Chương V, mục 1.2.1 d, bảng STT 10.1","requirement":"+/- 0.5% điện áp định mức từ không tải đến đầy tải"},{"item":"MPĐ 750kVA: Độ ổn định tần số","quote":"+/- 0.25% tần số chuẩn từ không tải đến đầy tải","reference":"Chương V, mục 1.2.1 d, bảng STT 10.2","requirement":"+/- 0.25% tần số chuẩn từ không tải đến đầy tải"},{"item":"MPĐ 750kVA: Nhiên liệu","quote":"Dầu diesel.","reference":"Chương V, mục 1.2.1 d, bảng STT 12","requirement":"Dầu diesel"},{"item":"MPĐ 750kVA: Động cơ - loại","quote":"Động cơ Diesel","reference":"Chương V, mục 1.2.1 d, bảng STT 13.1","requirement":"Động cơ Diesel"},{"item":"MPĐ 750kVA: Động cơ - khởi động","quote":"Điện (bình accu)","reference":"Chương V, mục 1.2.1 d, bảng STT 13.2","requirement":"Khởi động điện (bình accu)"},{"item":"MPĐ 750kVA: Đầu phát - thiết kế","quote":"Bạc đạn đơn, không dùng chổi than, tự kích từ.","reference":"Chương V, mục 1.2.1 d, bảng STT 14.1","requirement":"Bạc đạn đơn, không dùng chổi than, tự kích từ"},{"item":"MPĐ 750kVA: Đầu phát - điện áp và AVR","quote":"230V/400V/3P/50Hz, bộ điều áp tự động AVR","reference":"Chương V, mục 1.2.1 d, bảng STT 14.2","requirement":"230V/400V/3P/50Hz, có bộ điều áp tự động AVR"},{"item":"MPĐ 750kVA: Đầu phát - cấp cách điện","quote":"Cấp H (nhiệt độ 1800C) hoặc cao hơn. Có nhiệt","reference":"Chương V, mục 1.2.1 d, bảng STT 13.3 (đánh số như trong văn bản)","requirement":"Cấp H (nhiệt độ 1800C) hoặc cao hơn, có nhiệt đới hóa"},{"item":"MPĐ 750kVA: Đầu phát - cấp bảo vệ chống bụi/nước","quote":"IP23 trở lên","reference":"Chương V, mục 1.2.1 d, bảng STT 13.4 (đánh số như trong văn bản)","requirement":"IP23 trở lên"},{"item":"MPĐ 750kVA: Bộ bảo vệ đầu phát","quote":"Mạch điều khiển bảo vệ quá dòng đầu phát","reference":"Chương V, mục 1.2.1 d, bảng STT 13.5 (đánh số như trong văn bản)","requirement":"Mạch điều khiển bảo vệ quá dòng đầu phát"},{"item":"MPĐ 750kVA: Hệ thống điều khiển - bảo vệ/cảnh báo/dừng máy","quote":"Sụt/quá áp, quá dòng, quá tốc độ, mất áp lực","reference":"Chương V, mục 1.2.1 d, bảng STT 15.1","requirement":"Sụt/quá áp, quá dòng, quá tốc độ, mất áp lực dầu, quá nhiệt động cơ, quá tải, tải mất cân bằng, lỗi khởi động/dừng, dừng khẩn cấp,…"},{"item":"MPĐ 750kVA: Hệ thống điều khiển - hiển thị","quote":"Công suất, điện áp, dòng điện, tần số, vòng tua,","reference":"Chương V, mục 1.2.1 d, bảng STT 15.2","requirement":"Công suất, điện áp, dòng điện, tần số, vòng tua, hệ số công suất, điện áp sạc ắc quy, áp lực dầu, nhiệt độ nước làm mát, số giờ vận hành máy,…"},{"item":"MPĐ 750kVA: Hệ thống điều khiển - điều khiển nguồn tự động","quote":"Tự động khởi động khi điện lưới bị cắt.","reference":"Chương V, mục 1.2.1 d, bảng STT 15.3","requirement":"Tự động khởi động khi điện lưới bị cắt; cho phép cài đặt thời gian để khởi động hoặc dừng máy khi có lệnh chạy/dừng máy"},{"item":"MPĐ 750kVA: Thiết bị hiển thị","quote":"Màn hình LCD","reference":"Chương V, mục 1.2.1 d, bảng STT 15.4","requirement":"Màn hình LCD"},{"item":"MPĐ 750kVA: Thiết bị điều khiển","quote":"Nút nhấn.","reference":"Chương V, mục 1.2.1 d, bảng STT 15.5","requirement":"Nút nhấn"},{"item":"MPĐ 750kVA: Vỏ máy","quote":"Loại chống ồn, được sản xuất đi kèm với máy","reference":"Chương V, mục 1.2.1 d, bảng STT 16","requirement":"Loại chống ồn, sản xuất đi kèm máy phát điện theo tiêu chuẩn của nhà sản xuất (không nêu mức ồn)"},{"item":"MPĐ 750kVA: Tủ chuyển nguồn tự động (ATS) đi kèm máy","quote":"Sản xuất đồng bộ và đi kèm với máy phát điện","reference":"Chương V, mục 1.2.1 d, bảng STT 17","requirement":"Sản xuất đồng bộ và đi kèm với máy phát điện theo tiêu chuẩn của nhà sản xuất"},{"item":"MPĐ 750kVA: Phụ kiện theo máy (bồn dầu)","quote":"Bồn dầu+ống dầu tiêu chuẩn đi kèm động cơ,","reference":"Chương V, mục 1.2.1 d, bảng STT 18","requirement":"Bồn dầu + ống dầu tiêu chuẩn đi kèm động cơ, bình ắc quy + sạc, ống giảm thanh, bộ két giải nhiệt nước, bộ lọc khí tiêu chuẩn, hệ thống ống xả khí thải,… (không nêu dung tích bồn dầu)"},{"item":"MPĐ 750kVA: Tính đồng bộ và uỷ quyền hãng","quote":"Tính đồng bộ: Động cơ, đầu phát điện, bộ phận","reference":"Chương V, mục 1.2.1 d, bảng STT 2","requirement":"Động cơ, đầu phát điện, bộ phận điều khiển, lọc phải do cùng một hãng sản xuất duy nhất thiết kế và sản xuất, có khả năng đóng tải 100% dưới 10 giây và có uỷ quyền từ hãng"},{"item":"MPĐ 750kVA: Thương hiệu/công nghệ","quote":"Thương hiệu của các nhà sản xuất từ các nước","reference":"Chương V, mục 1.2.1 d, bảng STT 1, 3","requirement":"Thương hiệu nhà sản xuất từ các nước G7, châu Âu; sản xuất theo công nghệ của các nước G7, châu Âu"},{"item":"MPĐ 750kVA: Xuất xứ, CO/CQ","quote":"MPĐ phải có đầy đủ chứng nhận chất lượng (CQ), chứng nhận xuất xứ (CQ).","reference":"Chương V, mục 1.2.1 a và bảng STT 2","requirement":"Hàng sản xuất trong nước đồng bộ hoặc hàng nhập khẩu đồng bộ, nguyên đai nguyên kiện, có đầy đủ CO, CQ"},{"item":"MPĐ 750kVA: Chất lượng mới","quote":"MPĐ phải được chế tạo mới 100%;","reference":"Chương V, mục 1.2.1 a; bảng STT 4","requirement":"Chế tạo mới 100%"},{"item":"MPĐ 750kVA: Năm sản xuất","quote":"MPĐ phải được sản xuất trong năm 2023 trở về sau.","reference":"Chương V, mục 1.2.1 a; bảng STT 5","requirement":"Sản xuất trong năm 2023 trở về sau"},{"item":"MPĐ 750kVA: Bảo hành","quote":"MPĐ phải được bảo hành tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào","reference":"Chương V, mục 1.2.1 a; bảng STT 6","requirement":"Tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng; đơn vị bảo hành phải được hãng sản xuất động cơ, đầu phát, bảng điều khiển uỷ quyền chính hãng"},{"item":"MPĐ 750kVA: Nhãn mác","quote":"Thông tin tối thiểu phải có trên nhãn máy:","reference":"Chương V, mục 1.2.1 b","requirement":"Nhãn bền thời tiết, chống ăn mòn, chữ không tẩy xóa được, tiếng Việt và/hoặc tiếng Anh; ghi tối thiểu loại MPĐ, số hiệu tiêu chuẩn, nhà chế tạo, xuất xứ, số sêri, năm sản xuất, số pha, công suất định mức, tần số, điện áp, dòng điện, kiểu làm mát, khối lượng"},{"item":"MPĐ 750kVA: Chứng chỉ chất lượng nhà sản xuất","quote":"Nhà sản xuất phải có chứng chỉ về hệ thống quản lý chất lượng (ISO-9001","reference":"Chương V, mục 1.2.1 c","requirement":"Có chứng chỉ hệ thống quản lý chất lượng ISO-9001 hoặc tương đương áp dụng cho sản xuất MPĐ"},{"item":"MPĐ 750kVA: Vận chuyển, lắp đặt, hướng dẫn vận hành","quote":"Thi công lắp đặt và hướng dẫn vận hành máy","reference":"Chương V, mục 1.2.1 d, bảng STT 19, 20","requirement":"Vận chuyển đến nơi lắp đặt tại công trình; thi công lắp đặt và hướng dẫn vận hành máy phát điện"},{"item":"MPĐ 750kVA: Bảo trì","quote":"Tối thiểu 3 tháng/lần.","reference":"Chương V, mục 1.2.1 d, bảng STT 21","requirement":"Tối thiểu 3 tháng/lần"},{"item":"MPĐ 750kVA: Tài liệu kỹ thuật","quote":"Sách hướng dẫn vận hành và bảo vệ máy phát","reference":"Chương V, mục 1.2.1 d, bảng STT 22","requirement":"Sách hướng dẫn vận hành và bảo vệ máy phát điện; bản vẽ máy phát điện và sơ đồ mạch điện"},{"item":"MPĐ 750kVA: Vị trí lắp đặt","quote":"Tại trạm điện Nhà máy Thuốc lá Khatoco","reference":"Chương V, mục 1.2.1 d, bảng STT 23","requirement":"Tại trạm điện Nhà máy Thuốc lá Khatoco Khánh Hòa"},{"item":"Tủ ATS 750kVA: Thiết bị chuyển mạch - dòng tải","quote":"Dòng tải lớn nhất 1600A","reference":"Chương V, mục 1.2.2 a","requirement":"Dòng tải lớn nhất 1600A"},{"item":"Tủ ATS 750kVA: Thiết bị chuyển mạch - điện áp làm việc","quote":"Điện áp làm việc lớn nhất 690VAC","reference":"Chương V, mục 1.2.2 a","requirement":"Điện áp làm việc lớn nhất 690VAC"},{"item":"Tủ ATS 750kVA: Thiết bị chuyển mạch - số cực","quote":"Số cực: 04 (3P + 1N)","reference":"Chương V, mục 1.2.2 a","requirement":"04 cực (3P + 1N)"},{"item":"Tủ ATS 750kVA: Thiết bị chuyển mạch - chế độ vận hành","quote":"Có chế độ vận hành tự động và bằng tay,","reference":"Chương V, mục 1.2.2 a","requirement":"ATS tự động 02 nguồn cấp (01 nguồn điện lưới hạ thế, 01 nguồn từ MPĐ dự phòng); có chế độ vận hành tự động và bằng tay"},{"item":"Tủ ATS 750kVA: Số lượng thiết bị chuyển mạch ATS","quote":null,"reference":"Chương V, mục 1.2.2, bảng STT 6","requirement":"1 cái"},{"item":"Tủ ATS 750kVA: Aptomat MCCB","quote":"định mức ít nhất là tương đương công suất trạm nhân với hệ số quá tải (120%), phải","reference":"Chương V, mục 1.2.2 a","requirement":"Loại điều chỉnh được; dòng định mức ít nhất tương đương công suất trạm nhân hệ số quá tải (120%); có bộ phận cắt ngắn mạch và cắt do quá nhiệt; dòng cắt tức thời cố định cài ở 15 lần dòng định mức danh định"},{"item":"Tủ ATS 750kVA: Điện áp định mức","quote":null,"reference":"Chương V, mục 1.2.2, bảng STT 4","requirement":"400 V"},{"item":"Tủ ATS 750kVA: Thanh cái","quote":"Đồng, được gắn cố định","reference":"Chương V, mục 1.2.2, bảng STT 5","requirement":"Thanh cái đồng 3P+N, gắn cố định vào vỏ tủ qua cách điện; dòng chịu đựng ngắn mạch định mức 50 kA; tiết diện và dòng định mức thanh cái do nhà thầu nêu cụ thể"},{"item":"Tủ ATS 750kVA: Vỏ tủ - vật liệu và độ dày","quote":"dày tối thiểu 2mm, được làm bằng thép mạ kẽm nhúng nóng cả mặt trong và mặt","reference":"Chương V, mục 1.2.2 a (Vỏ tủ)","requirement":"Lắp đặt ngoài trời, chống ăn mòn, dày tối thiểu 2mm, thép mạ kẽm nhúng nóng hoặc sơn tĩnh điện cả mặt trong và mặt ngoài"},{"item":"Tủ ATS 750kVA: Vỏ tủ - cấp bảo vệ","quote":"+ Mức bảo vệ phải là IP 42 theo tiêu chuẩn IEC 60529, thiết kế thông gió và","reference":"Chương V, mục 1.2.2 a (Bảo vệ và nối đất); bảng STT 7","requirement":"Mức bảo vệ IP 42 theo IEC 60529 (bảng thông số ghi >=IP23)"},{"item":"Tủ ATS 750kVA: Nguồn cấp cho tủ điều khiển/ATS","quote":"Tủ điện điều khiển, tủ ATS lắp đặt trong nhà phải được cấp nguồn tự dung","reference":"Chương V, mục 1.3.3.2","requirement":"Cấp nguồn tự dùng 230/400VAC và 24VDC; tiêu chuẩn bảo vệ tối thiểu IP-23"},{"item":"Tủ ATS 750kVA: Tiêu chuẩn chế tạo","quote":"Tủ máy cắt hạ thế và tủ điều khiển","reference":"Chương V, mục 1.2.2 a (Tiêu chuẩn chế tạo)","requirement":"IEC 60947, IEC 60044-1, IEC 60211, IEC 60364-4-41, IEC 60439-1, IEC 60529, IEC 60947-1/A1, IEC 61238 hoặc tiêu chuẩn tương đương"},{"item":"Vật tư, thiết bị: Bảo hành","quote":"Thời gian bảo hành: tối thiểu 12 tháng kể từ ngày chấp nhận nghiệm thu đưa","reference":"Chương V, mục 1.3.3.2","requirement":"Tối thiểu 12 tháng kể từ ngày chấp nhận nghiệm thu đưa vào sử dụng"},{"item":"Vật tư, thiết bị: Chi tiết thép","quote":"Các chi tiết bằng thép (xà, giá đỡ, tiếp địa, các bulông, đai ốc) phải được mạ","reference":"Chương V, mục 1.3.3.2","requirement":"Xà, giá đỡ, tiếp địa, bulông, đai ốc phải mạ kẽm nhúng nóng"},{"item":"Điều kiện môi trường làm việc","quote":"Nhiệt độ môi trường lớn nhất","reference":"Chương V, mục 1.3.1","requirement":"Nhiệt độ lớn nhất 450C, nhỏ nhất 00C; khí hậu nhiệt đới nóng ẩm; độ ẩm cực đại 100%; độ cao lắp đặt đến 1000mm; vận tốc gió lớn nhất 160km/h"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T01:10:17.687Z"}},"IB2300194791":{"u":"2026-11-03T11:55:56.869+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V.rar), chưa phân tích cả HSMT.","Số lượng máy phát điện không được nêu bằng số; tên hạng mục chỉ ghi 'Máy phát điện 500kVA + thùng cách âm'.","Tần số của máy phát điện không thống nhất: mục 1.1 ghi 60Hz, bảng mục 1.2 ghi 50Hz.","Văn bản không nêu: hãng/model/xuất xứ động cơ và đầu phát, số xi lanh, mức tiêu hao nhiên liệu, khí thải, cấp cách điện, thùng nhiên liệu, mức ồn, ATS, cáp, năm sản xuất, CO/CQ và tiêu chuẩn riêng cho máy phát điện.","Văn bản đã được chuyển từ PDF nên một số dòng bị ngắt giữa chừng; các trích dẫn được lấy theo từng dòng nguyên văn."],"result":{"keyInfo":{"bidName":"Gói thầu số 21: Mua sắm, lắp đặt: Máy biến áp 1.500kVA; Tủ trung thế RMU 4 ngăn; Máy phát điện 500kVA + thùng cách âm; Dầm cầu trục 5 tấn; Hệ thống điều hòa không khí; Máy biến áp 2.500kVA; Tủ trung thế 3 ngăn 24kv; Tủ trung thế 4 ngăn 24kv; Tủ MSB 4.000A + Tủ bù 1.000kVAr","notifyNo":"IB2300194791","generatorCapacity":"500 kVA (công suất liên tục ≥500kVA/400kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 500kVA + thùng cách âm: Công suất","quote":"Công suất liên tục: ≥500kVA/400kW","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Công suất liên tục ≥500kVA/400kW. Mục 1.1 ghi công suất 500KVA."},{"item":"Máy phát điện 500kVA + thùng cách âm: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Tần số 50Hz theo bảng thông số kỹ thuật (mục 1.2). Mục 1.1 ghi 60Hz nên hai mục không thống nhất."},{"item":"Máy phát điện 500kVA + thùng cách âm: Tần số (mô tả quy mô)","quote":"Công suất 500KVA; 3 pha; Tần","reference":"Chương V, mục 1.1","requirement":"Mô tả quy mô tại mục 1.1 ghi 3 pha, tần số 60Hz, khác với 50Hz ở bảng mục 1.2."},{"item":"Máy phát điện 500kVA + thùng cách âm: Điện áp","quote":"Điện áp: 230/400 V","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Điện áp 230/400 V"},{"item":"Máy phát điện 500kVA + thùng cách âm: Số pha, số cực","quote":"Số pha, số cực: 3 pha, 4 cực","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"3 pha, 4 cực"},{"item":"Máy phát điện 500kVA + thùng cách âm: Hệ số công suất","quote":"Hệ số công suất (cosφ): 0,8","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"cosφ = 0,8"},{"item":"Máy phát điện 500kVA + thùng cách âm: Động cơ - loại và làm mát","quote":"động cơ Diesel, làm mát bằng nước","reference":"Chương V, mục 1.1","requirement":"Động cơ Diesel, làm mát bằng nước"},{"item":"Máy phát điện 500kVA + thùng cách âm: Động cơ - tốc độ","quote":"Tốc độ động cơ: 1500 Vòng/phút","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Tốc độ động cơ 1500 vòng/phút"},{"item":"Máy phát điện 500kVA + thùng cách âm: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp: Tự động AVR","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Tự động AVR"},{"item":"Máy phát điện 500kVA + thùng cách âm: Khung bệ, chống rung","quote":"khung bệ chắc chắn, và hệ thống chống rung, cao","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Máy có hệ thống khung bệ chắc chắn và hệ thống chống rung, cao su giảm chấn"},{"item":"Máy phát điện 500kVA + thùng cách âm: Phụ kiện","quote":"Phụ kiện: Hệ thống khung bệ, chống rung; pô","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Hệ thống khung bệ, chống rung; pô giảm thanh công nghiệp đi kèm máy; bình ắc quy; MCCB đầu cực bảo vệ đầu ra tải; dầu bôi trơn và nước làm mát"},{"item":"Máy phát điện 500kVA + thùng cách âm: Hệ thống điều khiển","quote":"Hệ thống điều khiển: Vận hành bằng tay/tự động;","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Vận hành bằng tay/tự động; có nút bật, nút tắt, nút dừng khẩn cấp"},{"item":"Máy phát điện 500kVA + thùng cách âm: Chức năng bảo vệ","quote":"Chức năng bảo vệ và tự động dừng máy khi xảy","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Bảo vệ và tự động dừng máy khi xảy ra sự cố: quá tải, vượt tốc, áp suất nhớt thấp, nhiệt độ nước làm mát quá cao"},{"item":"Máy phát điện 500kVA + thùng cách âm: Thùng cách âm","quote":"Có thùng cách âm kèm theo.","reference":"Chương V, mục 1.1","requirement":"Có thùng cách âm kèm theo. Không nêu mức ồn."},{"item":"Máy phát điện 500kVA + thùng cách âm: Phạm vi cung cấp, lắp đặt","quote":null,"reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Mua sắm, bao gồm vận chuyển và lắp đặt"},{"item":"Toàn bộ hàng hóa (gồm máy phát điện): Tình trạng","quote":"đồng bộ và mới 100% chưa qua sử dụng.","reference":"Chương V, mục 1.3","requirement":"Đồng bộ, mới 100% chưa qua sử dụng"},{"item":"Toàn bộ hàng hóa (gồm máy phát điện): Bảo hành","quote":"Chế độ bảo hành: Theo tiêu chuẩn của nhà sản xuất và đáp ứng yêu cầu","reference":"Chương V, mục 1.3","requirement":"Bảo hành theo tiêu chuẩn của nhà sản xuất và đáp ứng yêu cầu E-HSMT. Nhà thầu đề xuất thời gian bảo hành cụ thể cho từng loại hàng hóa. Xử lý yêu cầu bảo hành trong 5 ngày làm việc kể từ khi nhận được yêu cầu của Chủ đầu tư."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T11:55:56.189Z"}},"IB2300198163":{"u":"2026-11-03T11:59:12.841+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 3. CHƯƠNG V. YCKT+BẢN VẼ GÓI THẦU TB-19.pdf, 5. PHỤ LỤC BẢNG GIÁ HĐ GÓI THẦU TB-19.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều chữ bị lỗi (ví dụ \"lígiời\" ở mục tiêu hao nhiên liệu, \"cosd\", \"+3\"); đã giữ nguyên như trong văn bản, đơn vị tiêu hao nhiên liệu và dấu ± của độ ồn không xác định chắc chắn.","Văn bản không nêu số lượng tổ máy (chỉ có một dòng hàng hóa Máy phát điện dự phòng), nên không ghi số lượng.","Văn bản không nêu ATS, tiêu chuẩn áp dụng, cấp cách điện, AVR, xuất xứ/hãng sản xuất cụ thể, mức phát thải; không có thông tin này nên không liệt kê.","Phần bản vẽ MB-N10 là ảnh quét không đọc được; tệp Phụ lục bảng giá chỉ có phần mở đầu, không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Gói thầu TB-19: Cung cấp, lắp đặt máy phát điện dự phòng","notifyNo":"IB2300198163","generatorCapacity":"Công suất liên tục 480 kW (600 kVA); công suất dự phòng 528 kW (660 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng - Đầu phát điện: hãng/loại","quote":"Đầu phát điện MECC ALTE hoặc tương đương","reference":"Chương V, mục 3.3, bảng yêu cầu kỹ thuật chi tiết, dòng Máy phát điện dự phòng, mục 1","requirement":"Đầu phát điện MECC ALTE hoặc tương đương"},{"item":"Máy phát điện dự phòng - Công suất","quote":"suất liên tục: 480 kW (600 KVA); Công suất dự phòng: 528","reference":"Chương V, mục 3.3, bảng yêu cầu kỹ thuật chi tiết, dòng Máy phát điện dự phòng, mục 1","requirement":"Công suất liên tục 480 kW (600 kVA); công suất dự phòng 528 kW (660 kVA)"},{"item":"Máy phát điện dự phòng - Hệ số công suất, điện áp, pha, tần số","quote":"hệ số cosd 0,8; Điện áp 400V/230V, 3 pha,","reference":"Chương V, mục 3.3, bảng yêu cầu kỹ thuật chi tiết, dòng Máy phát điện dự phòng, mục 1","requirement":"Hệ số cosφ 0,8; điện áp 400V/230V, 3 pha, tần số 50Hz"},{"item":"Máy phát điện dự phòng - Đầu phát điện: số cực, cấp bảo vệ","quote":"50Hz; Số cực: 4; Cấp bảo vệ IP23.","reference":"Chương V, mục 3.3, bảng yêu cầu kỹ thuật chi tiết, dòng Máy phát điện dự phòng, mục 1","requirement":"Tần số 50Hz; số cực: 4; cấp bảo vệ IP23"},{"item":"Máy phát điện dự phòng - Động cơ: hãng/loại","quote":"- Động cơ Diesel Perkin hoặc tương đương: Công suất động","reference":"Chương V, mục 3.3, bảng yêu cầu kỹ thuật chi tiết, dòng Máy phát điện dự phòng, mục 1","requirement":"Động cơ Diesel Perkin hoặc tương đương"},{"item":"Máy phát điện dự phòng - Động cơ: công suất, tốc độ, số xi lanh","quote":"cơ: 770 HP; Tốc độ vòng quay 1.500v/phút; số xi lanh: 06;","reference":"Chương V, mục 3.3, bảng yêu cầu kỹ thuật chi tiết, dòng Máy phát điện dự phòng, mục 1","requirement":"Công suất động cơ 770 HP; tốc độ vòng quay 1.500 v/phút; số xi lanh 06"},{"item":"Máy phát điện dự phòng - Động cơ: thể tích công tác","quote":"thể tích công tác: 18,13 lít; tiêu hao nhiên liệu ở 75% tải 90","reference":"Chương V, mục 3.3, bảng yêu cầu kỹ thuật chi tiết, dòng Máy phát điện dự phòng, mục 1","requirement":"Thể tích công tác 18,13 lít"},{"item":"Máy phát điện dự phòng - Động cơ: tiêu hao nhiên liệu","quote":"thể tích công tác: 18,13 lít; tiêu hao nhiên liệu ở 75% tải 90","reference":"Chương V, mục 3.3, bảng yêu cầu kỹ thuật chi tiết, dòng Máy phát điện dự phòng, mục 1","requirement":"Tiêu hao nhiên liệu ở 75% tải là 90 (đơn vị đọc được từ bản quét là \"lígiời\", có thể là lít/giờ)"},{"item":"Máy phát điện dự phòng - Độ ồn","quote":"lígiời; Độ ôn cách 7m: 69 dB (A) +3; Thùng nhiên liệu:","reference":"Chương V, mục 3.3, bảng yêu cầu kỹ thuật chi tiết, dòng Máy phát điện dự phòng, mục 1","requirement":"Độ ồn cách 7m: 69 dB(A) ±3 (ký hiệu trong văn bản đọc được là \"+3\")"},{"item":"Máy phát điện dự phòng - Thùng nhiên liệu","quote":"370L; ắc quy khởi động động cơ: 24V/145Ah.","reference":"Chương V, mục 3.3, bảng yêu cầu kỹ thuật chi tiết, dòng Máy phát điện dự phòng, mục 1","requirement":"Thùng nhiên liệu 370L"},{"item":"Máy phát điện dự phòng - Ắc quy khởi động","quote":"370L; ắc quy khởi động động cơ: 24V/145Ah.","reference":"Chương V, mục 3.3, bảng yêu cầu kỹ thuật chi tiết, dòng Máy phát điện dự phòng, mục 1","requirement":"Ắc quy khởi động động cơ 24V/145Ah"},{"item":"Máy phát điện dự phòng - Hệ thống điều khiển","quote":"- Hệ thống điều khiển: 01 bộ điều khiển đồng bộ với thiết","reference":"Chương V, mục 3.3, bảng yêu cầu kỹ thuật chi tiết, dòng Máy phát điện dự phòng, mục 1","requirement":"01 bộ điều khiển đồng bộ với thiết bị, có các tính năng chính: 8 đầu ra nhị phân, 8+1 đầu vào nhị phân, 3 đầu vào tương tự U/I/R, 2 đầu ra nhị phân dòng cao; có khe cắm cho các modun Plug-in mở rộng; RTC với pin dự phòng; PLC tích hợp sẵn hỗ trợ liên lạc từ xa; ghi nhật ký chi tiết tối đa 150 bản ghi; 03 bộ hẹn giờ bảo trì"},{"item":"Máy phát điện dự phòng - Lắp đặt: vị trí","quote":"- Máy phát điện dự phòng được lắp trong nhà N10, theo","reference":"Chương V, mục 3.3, bảng yêu cầu kỹ thuật chi tiết, mục 2 (Yêu cầu lắp đặt)","requirement":"Máy phát điện dự phòng lắp trong nhà N10, theo bản vẽ lắp đặt số MB-N10"},{"item":"Máy phát điện dự phòng - Lắp đặt: móng máy","quote":"- Thi công móng máy phù hợp với hàng hóa được đề xuất;","reference":"Chương V, mục 3.3, bảng yêu cầu kỹ thuật chi tiết, mục 2 (Yêu cầu lắp đặt)","requirement":"Thi công móng máy phù hợp với hàng hóa được đề xuất"},{"item":"Máy phát điện dự phòng - Lắp đặt: hệ thống thoát khí thải","quote":"- Thi công hệ thống thoát khí thải phù hợp với hiện trạng","reference":"Chương V, mục 3.3, bảng yêu cầu kỹ thuật chi tiết, mục 2 (Yêu cầu lắp đặt)","requirement":"Thi công hệ thống thoát khí thải phù hợp với hiện trạng thực tế nhà N10"},{"item":"Máy phát điện dự phòng - Lắp đặt: cáp động lực","quote":"- Kết nối hệ thống cáp động lực vào tủ phân phối hiện có của Nhà N10;","reference":"Chương V, mục 3.3, bảng yêu cầu kỹ thuật chi tiết, mục 2 (Yêu cầu lắp đặt)","requirement":"Kết nối hệ thống cáp động lực vào tủ phân phối hiện có của Nhà N10"},{"item":"Máy phát điện dự phòng - Vận hành thử, đào tạo","quote":"- Huấn luyện vận hành, sử dụng thành thạo cho tối thiều","reference":"Chương V, mục 3.3, bảng yêu cầu kỹ thuật chi tiết, mục 3","requirement":"Kiểm tra vận hành không tải, có tải với đầy đủ các tính năng; huấn luyện vận hành, sử dụng thành thạo cho tối thiểu 03 công nhân"},{"item":"Máy phát điện dự phòng - Bảo hành","quote":"- Thời gian bảo hành tối thiều 24 tháng từ ngày nghiệm","reference":"Chương V, mục 3.3, bảng yêu cầu kỹ thuật chi tiết, mục 3","requirement":"Thời gian bảo hành tối thiểu 24 tháng từ ngày nghiệm thu đưa vào sử dụng"},{"item":"Máy phát điện dự phòng - Bảo trì, phụ tùng","quote":"năm; định kỳ kiểm tra 06 tháng/lần;","reference":"Chương V, mục 3.3, bảng yêu cầu kỹ thuật chi tiết, mục 3","requirement":"Cung cấp điều kiện bảo trì, phụ tùng thay thế trong 05 năm; định kỳ kiểm tra 06 tháng/lần"},{"item":"Hàng hóa chung - Tình trạng, năm sản xuất","quote":"xuấttừ năm 2022 trở lại đây.","reference":"Chương V, mục 3.2","requirement":"Hàng hóa mới 100% và được sản xuất từ năm 2022 trở lại đây"},{"item":"Hàng hóa chung - Giấy tờ xuất xứ, chất lượng (hàng nhập khẩu)","quote":"Giấy chứng nhận xuất xứ hàng hóa CO, giấy chứng nhận chất lượng hàng hóa CQ","reference":"Chương V, mục 3.2","requirement":"Hàng nhập khẩu: nhà thầu cam kết giao cho chủ đầu tư giấy chứng nhận xuất xứ CO và giấy chứng nhận chất lượng CQ (hoặc tài liệu tương đương)"},{"item":"Hàng hóa chung - Giấy tờ chất lượng (hàng sản xuất trong nước)","quote":null,"reference":"Chương V, mục 3.2","requirement":"Hàng sản xuất trong nước: nhà thầu cam kết giao cho chủ đầu tư giấy chứng nhận chất lượng CQ"},{"item":"Hàng hóa chung - Phụ tùng thay thế","quote":"- Phụ tùng thay thế: Chính hãng, mới 100%. Nhà thầu có bản cam kết cung","reference":"Chương V, mục 3.1","requirement":"Phụ tùng thay thế chính hãng, mới 100%; nhà thầu có bản cam kết cung cấp phụ tùng chính hãng tối thiểu 05 năm sau thời gian bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T11:59:11.736Z"}},"IB2300198424":{"u":"2026-11-03T11:56:29.257+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp C5. Yeu cau ve ky thuat (1).pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ của động cơ, đầu phát, bộ điều khiển; không nêu số lượng tổ máy rõ ràng (gói thầu một loại máy 40 kVA).","Một số trích dẫn là đoạn ngắn của câu bị ngắt dòng trong bản PDF; phần diễn giải ở trường requirement ghép từ các dòng liên tiếp.","Chưa tìm thấy quy định mức dòng định mức của MCCB cụ thể (chỉ nêu 'phù hợp với dòng điện của máy phát điện')."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện Diesel 40KVA/3pha","notifyNo":"IB2300198424","generatorCapacity":"≥ 40 kVA liên tục (100% tải); ≥ 44 kVA dự phòng; 3 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 40 kVA: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%","reference":"Chương V, mục 1.2, bảng A.I","requirement":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không móp méo, biến dạng."},{"item":"Tổ máy 40 kVA: Năm sản xuất","quote":"ATS: được sản xuất năm 2022 trở về sau.","reference":"Chương V, mục 1.2, bảng A.I, dòng 1","requirement":"Tổ máy được lắp ráp sản xuất năm 2023. Động cơ, đầu phát, bộ điều khiển, tủ ATS sản xuất từ năm 2022 trở về sau."},{"item":"Tổ máy 40 kVA: Chứng nhận nguồn gốc, chất lượng","quote":"có giấy chứng nhận chất lượng sản phẩm, sản phẩm phải ghi rõ","reference":"Chương V, mục Yêu cầu về chất lượng","requirement":"Có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng; sản phẩm ghi rõ tên, mã hiệu, xuất xứ, kèm catalogue."},{"item":"Tổ máy 40 kVA: Công suất liên tục (100% tải)","quote":"≥ 40kVA.","reference":"Chương V, bảng A.I, dòng 2","requirement":"≥ 40kVA."},{"item":"Tổ máy 40 kVA: Công suất dự phòng","quote":"≥ 44kVA","reference":"Chương V, bảng A.I, dòng 3","requirement":"≥ 44kVA."},{"item":"Tổ máy 40 kVA: Điện áp","quote":"220/380V - 230/400V, xoay chiều","reference":"Chương V, bảng A.I, dòng 4-5","requirement":"220/380V - 230/400V, xoay chiều; sai lệch điện áp cho phép ở tải định mức ≤ ±1%."},{"item":"Tổ máy 40 kVA: Số pha, số dây","quote":"3 pha, 4 dây.","reference":"Chương V, bảng A.I, dòng 6","requirement":"3 pha, 4 dây."},{"item":"Tổ máy 40 kVA: Tần số","quote":"50 Hz.","reference":"Chương V, bảng A.I, dòng 7-8","requirement":"50 Hz; sai lệch tần số cho phép ở tải định mức ≤ ±1%."},{"item":"Tổ máy 40 kVA: Hệ số công suất","quote":"Cosϕ = 0,8.","reference":"Chương V, bảng A.I, dòng 10","requirement":"Cosϕ = 0,8."},{"item":"Tổ máy 40 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, bảng A.I, dòng 11","requirement":"1.500 vòng/phút."},{"item":"Tổ máy 40 kVA: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường","reference":"Chương V, bảng A.I, dòng 9","requirement":"Dầu Diesel thông dụng trên thị trường VN."},{"item":"Tổ máy 40 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 8,26 lít/h tại 75 % tải định mức.","reference":"Chương V, bảng A.I, dòng 21","requirement":"≤ 8,26 lít/h tại 75% tải định mức; ≤ 10,6 lít/h tại 100% tải định mức."},{"item":"Tổ máy 40 kVA: Hệ thống khởi động","quote":"12 | Hệ thống khởi động","reference":"Chương V, bảng A.I, dòng 12, 15","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy; kèm bộ nạp bình ắc quy."},{"item":"Tổ máy 40 kVA: Aptomat ngõ ra","quote":"sản xuất: Mitsubishi, Schneider, Clipsal, LS.","reference":"Chương V, bảng A.I, dòng 16","requirement":"MCCB tại ngõ ra, lắp tại máy phát, dòng định mức phù hợp với máy; chất lượng tương đương Mitsubishi, Schneider, Clipsal, LS."},{"item":"Tổ máy 40 kVA: Khả năng vận hành","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho","reference":"Chương V, bảng A.I, dòng 17-20","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần ≤ 30 phút mỗi 12 giờ; chạy liên tục ở 100% tải ≥ 12 giờ; quá tải 110% ≥ 01 giờ sau mỗi 06 giờ chạy liên tục; đóng tải 1 cấp ≥ 75% trong 30s."},{"item":"Tổ máy 40 kVA: Độ ồn","quote":"≤ 68dB (Mức độ ồn lớn nhất khi chạy >","reference":"Chương V, bảng A.I, dòng 22","requirement":"≤ 68dB khi chạy > 75% tải, đo cách tâm máy 7m, khi đã đóng vỏ cách âm."},{"item":"Tổ máy 40 kVA: Làm mát","quote":"Làm mát bằng nước (có pha dung dịch","reference":"Chương V, bảng A.I, dòng 23","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục."},{"item":"Tổ máy 40 kVA: Điều kiện hoạt động","quote":"Độ ẩm hoạt động từ 0% đến 95%.","reference":"Chương V, bảng A.I, dòng 24","requirement":"Nhiệt đới hóa; nhiệt độ môi trường -5oC đến +50oC; độ ẩm 0% đến 95%."},{"item":"Tổ máy 40 kVA: Thùng nhiên liệu","quote":"≥ 150 lít (Gắn trực tiếp trong máy).","reference":"Chương V, bảng A.I, dòng 25-26","requirement":"Gắn liền khung bệ máy, thép xử lý hóa học chống rỉ; dung tích ≥ 150 lít, gắn trực tiếp trong máy."},{"item":"Tổ máy 40 kVA: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 2mm;","reference":"Chương V, bảng A.I, dòng 27","requirement":"Bằng thép, độ dày ≥ 2mm, xử lý bề mặt hóa học chống oxy hóa và sơn tĩnh điện."},{"item":"Tổ máy 40 kVA: Khung - đế máy","quote":"sử dụng thép chữ U, I hoặc V có độ dày","reference":"Chương V, bảng A.I, dòng 28","requirement":"Thép chữ U, I hoặc V dày ≥ 3mm, xử lý bề mặt hóa chất chống oxy hóa và sơn tĩnh điện."},{"item":"Tổ máy 40 kVA: Chống rung","quote":null,"reference":"Chương V, bảng A.I, dòng 29","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung."},{"item":"Tổ máy 40 kVA: Kích thước và trọng lượng","quote":"≤ (1900 x 900 x 1150) mm.","reference":"Chương V, bảng A.I, dòng 30-31","requirement":"Kích thước (D x R x C) cả vỏ ≤ (1900 x 900 x 1150) mm; trọng lượng tịnh ≤ 1050 Kg."},{"item":"Tổ máy 40 kVA: Chứng nhận chất lượng, môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực hiện","reference":"Chương V, bảng A.I, dòng 32-33","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)."},{"item":"Tổ máy 40 kVA: Khí thải","quote":"19:2009/BTNMT).","reference":"Chương V, bảng A.I, dòng 35","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải thông thoáng."},{"item":"Tổ máy 40 kVA: Nối đất","quote":null,"reference":"Chương V, bảng A.I, dòng 34","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ/nối đất an toàn."},{"item":"Tổ máy 40 kVA: Động cơ - loại, tốc độ","quote":"Diesel 4 kỳ.","reference":"Chương V, bảng A.II, dòng 1, 2, 10","requirement":"Diesel 4 kỳ; 1.500 vòng/phút; điều tốc điện tử."},{"item":"Tổ máy 40 kVA: Động cơ - công suất","quote":"≥ 38.6 kW.","reference":"Chương V, bảng A.II, dòng 3-4","requirement":"Công suất liên tục ≥ 38.6 kW; công suất tối đa ≥ 42.5 kW."},{"item":"Tổ máy 40 kVA: Động cơ - xilanh","quote":"≥ 3,765 lít.","reference":"Chương V, bảng A.II, dòng 5-9","requirement":"≥ 4 xilanh thẳng hàng; tổng dung tích ≥ 3,765 lít; đường kính ≥ 100 mm; hành trình ≥ 120 mm; tỉ số nén ≥ 19:1."},{"item":"Tổ máy 40 kVA: Động cơ - bôi trơn, lọc, cảm biến, khởi động, làm mát","quote":"Bơm nhớt, bôi trơn cưỡng bức.","reference":"Chương V, bảng A.II, dòng 11-15","requirement":"Bơm nhớt bôi trơn cưỡng bức; phin lọc dầu, phin lọc nhiên liệu tinh và thô; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu; motor đề DC có sạc ắc quy; két nước bằng đồng kết hợp quạt gió đầu trục."},{"item":"Tổ máy 40 kVA: Đầu phát - loại, điện áp","quote":"220/380V - 230/400V","reference":"Chương V, bảng A.III, dòng 1-3","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 3 pha 4 dây; điện áp ra 220/380V - 230/400V; dao động điện áp ≤ ±1%."},{"item":"Tổ máy 40 kVA: Đầu phát - công suất","quote":"≥ 35.8kW","reference":"Chương V, bảng A.III, dòng 4-5","requirement":"Công suất liên tục ≥ 35.8kW; cho phép chạy 110% công suất trong 1 giờ/06 giờ chạy liên tục."},{"item":"Tổ máy 40 kVA: Đầu phát - AVR","quote":"Tự động điều chỉnh bằng bộ AVR, cho","reference":"Chương V, bảng A.III, dòng 6","requirement":"Tự động điều chỉnh điện áp bằng bộ AVR, hoạt động ở nhiều mức tải."},{"item":"Tổ máy 40 kVA: Đầu phát - kết cấu, cấp cách điện, cấp bảo vệ","quote":"Tối thiểu Cấp H","reference":"Chương V, bảng A.III, dòng 7-13","requirement":"Một ổ trục, tự bôi trơn; cấp cách điện tối thiểu H; cấp bảo vệ tối thiểu IP 23; cosϕ 0,8; 1.500 vòng/phút; 50 Hz; hiệu suất tối đa ở 100% tải > 85%."},{"item":"Tổ máy 40 kVA: Bộ điều khiển","quote":"Dùng công nghệ vi xử lý, lập trình theo","reference":"Chương V, bảng A.IV, dòng 1-6","requirement":"Gắn trên máy, vi xử lý, màn hình LCD, ngôn ngữ tiếng Việt hoặc tiếng Anh; nút RUN, OFF, AUTO, dừng khẩn cấp; hiển thị điện áp, dòng tải, tần số, điện áp ắc quy, nhiệt độ nước, áp suất dầu, mức nhiên liệu, số giờ chạy; bảo vệ và tự dừng khi quá tải, quá/thiếu áp, quá/thiếu tần số, nhiệt độ nước cao, áp suất dầu thấp, quá tốc, mức nhiên liệu thấp; có thể chạy theo thời gian biểu cài đặt trước, tự khởi động khi tín hiệu ắc quy trạm BTS thấp; kết nối máy tính qua USB hoặc RS-485."},{"item":"Tổ máy 40 kVA: Bộ điều khiển - cài đặt thời gian trễ","quote":"Cài đặt chạy làm mát máy sau khi ngắt","reference":"Chương V, bảng A.IV, dòng 4","requirement":"Thời gian trễ khởi động máy ít nhất từ 0,5 đến 10 phút; trễ đóng điện máy phát sang lưới ít nhất 0,5 đến 5 phút; trễ đóng điện lưới sang máy phát ít nhất 0,5 đến 10 phút; chạy làm mát sau ngắt tải từ 0,5 phút tới 01 giờ."},{"item":"Tổ máy 40 kVA: Tủ ATS","quote":"Dòng điện định mức: ≥ 100 A, 3 pha","reference":"Chương V, bảng A.V","requirement":"Dòng điện định mức ≥ 100 A, 3 pha; tự động khởi động máy phát khi lưới sự cố; tự động chuyển tải lưới sang máy phát và ngược lại; công tắc chọn chế độ Auto/Gen/Mains; bộ sạc ắc quy tự động; đèn báo chế độ; chỉnh được thời gian chờ lưới ổn định, thời gian đóng contactor lưới và máy phát, thời gian làm nguội máy."},{"item":"Tổ máy 40 kVA: Ắc quy đề máy","quote":"Có kèm theo máy 01 bộ, accu kín khí","reference":"Chương V, bảng A.VI, dòng 4","requirement":"Kèm máy 01 bộ ắc quy kín khí 12V, ≥ 100 Ah, đủ dây nối và đầu cọc."},{"item":"Tổ máy 40 kVA: Hệ thống xả giảm thanh","quote":null,"reference":"Chương V, bảng A.VI, dòng 3","requirement":"Gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác."},{"item":"Tổ máy 40 kVA: Phạm vi lắp đặt - vật tư phụ trợ","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây","reference":"Chương V, bảng A.VI, dòng 6","requirement":"Cung cấp đầy đủ dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa để đấu nối hoàn chỉnh máy vào hệ thống điện AC hiện hữu."},{"item":"Tổ máy 40 kVA: Phạm vi lắp đặt - đấu nối, chạy thử","quote":"Nhà thầu có cam kết chạy thử tải.","reference":"Chương V, bảng B, dòng 1-3, 6","requirement":"Vận chuyển và lắp đặt đúng vị trí Chủ đầu tư chỉ định, đặt cân bằng; dây nguồn, tiếp đất, điều khiển đi trong ống nhựa; cam kết chạy thử tải theo yêu cầu Chủ đầu tư; lắp đặt hoàn chỉnh hệ thống thoát gió, thoát khói."},{"item":"Tổ máy 40 kVA: Cáp","quote":"≥ 16 mm2.","reference":"Chương V, bảng B, dòng 4-5","requirement":"Tiết diện dây đất ≥ 16 mm2; tiết diện dây nguồn ≥ 25 mm2."},{"item":"Tổ máy 40 kVA: Bảo hành","quote":"Thời hạn bảo hành: 24 tháng hoặc 2.000 giờ (tùy điều kiện nào đến trước).","reference":"Chương V, mục Yêu cầu về bảo hành","requirement":"24 tháng hoặc 2.000 giờ (điều kiện nào đến trước); riêng bình accu 06 tháng; bảo dưỡng định kỳ 06 tháng/lần trong thời gian bảo hành."},{"item":"Tổ máy 40 kVA: Tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (Tiếng","reference":"Chương V, mục 1.2; bảng A.I dòng 38; bảng A.VI dòng 7","requirement":"Catalog gốc (tiếng Anh) và bản dịch tiếng Việt cho động cơ, đầu phát, bộ điều khiển, tủ ATS; tài liệu hướng dẫn vận vận hành bằng tiếng Việt, mỗi máy 01 bộ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T11:56:28.154Z"}},"IB2300200126":{"u":"2026-11-04T01:08:53.854+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (danh mục hàng hóa trong kết quả lựa chọn nhà thầu, không phải Chương V), chưa phân tích cả HSMT.","Văn bản cung cấp không phải Chương V (Yêu cầu về kỹ thuật) mà chỉ là danh mục hàng hóa trong kết quả lựa chọn nhà thầu, chỉ có một dòng nên không có thông số về động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, bảo hành, tiêu chuẩn, v.v.","Số lượng không được nêu trong văn bản.","Chuỗi 'Hữu Toàn_Việt Nam' được giữ nguyên như trong văn bản; có thể là tên hãng (Hữu Toàn) và nước xuất xứ (Việt Nam) nhưng văn bản không nói rõ.","Không kiểm chứng tự động được: HSMT chủ yếu là bản scan (AI đọc qua ảnh), cần đối chiếu lại với tệp gốc."],"result":{"keyInfo":{"bidName":"Mua máy phát điện cho Hub Việt Trì tại Tỉnh Phú Thọ năm 2023","notifyNo":"IB2300200126","generatorCapacity":"11 kVA/11 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Công suất","quote":"Máy phát điện công suất dự phòng 11 KVA/11 KW","reference":"Danh mục hàng hóa (kết quả lựa chọn nhà thầu)","requirement":"Máy phát điện công suất dự phòng 11 KVA/11 KW"},{"item":"Máy phát điện: Xuất xứ","quote":"xuất xứ Hữu Toàn_Việt Nam","reference":"Danh mục hàng hóa (kết quả lựa chọn nhà thầu)","requirement":"Xuất xứ Hữu Toàn_Việt Nam"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T01:08:52.982Z"}},"IB2300201430":{"u":"2026-11-03T11:58:05.57+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YCKT gói thầu số 1-ĐTPT-HH2023.docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy (chỉ nói máy phát điện 80kVA của một gói thầu), không nêu thời hạn bảo hành, không nêu mức phát thải, tiết diện cáp hay định mức ATS (chỉ nêu ATS hiện có loại ATyS S 95034006).","Bảng được trích từ docx nên các cột Đánh giá (Đạt/Không đạt) được bỏ qua; mã hiệu Baudouin, Leroy Somer, DeepSea chỉ để tham khảo, có thể chào tương đương."],"result":{"keyInfo":{"bidName":"01-ĐTPT-HH2023: Cung cấp, lắp đặt máy phát điện đồng bộ xoay chiều 3 pha 80kVA","notifyNo":"IB2300201430","generatorCapacity":"≥ 80kVA/64kW định mức (công suất tối đa ≥ 88kVA/70kW), máy phát điện diesel dự phòng khi mất lưới điện địa phương"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy S80BS: Loại, vỏ giảm âm, tiêu chuẩn","quote":"Bao gồm vỏ giảm âm đồng bộ đạt tiêu chuẩn ISO 9001:2015 – ISO 8528:2005 (TCVN9729:2013)","reference":"Chương V, mục II.2, STT I","requirement":"Tổ máy phát điện đồng bộ xoay chiều 3 pha loại S80BS, bao gồm vỏ giảm âm đồng bộ, đạt tiêu chuẩn ISO 9001:2015 – ISO 8528:2005 (TCVN9729:2013)"},{"item":"Tổ máy S80BS: Công suất định mức","quote":"≥ 80kVA/64kW","reference":"Chương V, mục II.2, STT I","requirement":"≥ 80kVA/64kW"},{"item":"Tổ máy S80BS: Công suất tối đa","quote":"≥ 88kVA/70kW","reference":"Chương V, mục II.2, STT I","requirement":"≥ 88kVA/70kW"},{"item":"Tổ máy S80BS: Điện áp/pha","quote":"230/400V ± 2,3/4V, 03 pha, 04 dây","reference":"Chương V, mục II.2, STT I","requirement":"230/400V ± 2,3/4V, 03 pha, 04 dây"},{"item":"Tổ máy S80BS: Tần số","quote":"50Hz ± 0,5Hz","reference":"Chương V, mục II.2, STT I","requirement":"50Hz ± 0,5Hz"},{"item":"Tổ máy S80BS: Tốc độ","quote":"1500 vòng/phút ± 15 vòng/phút","reference":"Chương V, mục II.2, STT I","requirement":"1500 vòng/phút ± 15 vòng/phút"},{"item":"Tổ máy S80BS: Điều chỉnh điện áp","quote":"≤ ±1% từ không tải đến đầy tải ở điều kiện tải tĩnh với tần số thay đổi từ -5% đến +20% so với giá trị định mức","reference":"Chương V, mục II.2, STT I","requirement":"≤ ±1% từ không tải đến đầy tải ở điều kiện tải tĩnh với tần số thay đổi từ -5% đến +20% so với giá trị định mức"},{"item":"Tổ máy S80BS: Khả năng quá tải","quote":"≥ 110% trong 01 giờ cho mỗi chu kỳ hoạt động trong 12 giờ.","reference":"Chương V, mục II.2, STT I","requirement":"≥ 110% trong 01 giờ cho mỗi chu kỳ hoạt động trong 12 giờ"},{"item":"Tổ máy S80BS: Khả năng đóng tải","quote":"Thời gian khởi động từ mức 0% tải đến 100% tải ≤ 30s.","reference":"Chương V, mục II.2, STT I","requirement":"Thời gian khởi động từ mức 0% tải đến 100% tải ≤ 30s"},{"item":"Tổ máy S80BS: Hệ thống khởi động","quote":"Đề điện, bình ắc quy 12VDC /24VDC","reference":"Chương V, mục II.2, STT I","requirement":"Đề điện, bình ắc quy 12VDC /24VDC"},{"item":"Tổ máy S80BS: Bộ sạc ắc quy","quote":"Bộ sạc tự động ắc quy 12VDC /24VDC","reference":"Chương V, mục II.2, STT I","requirement":"Bộ sạc tự động ắc quy 12VDC /24VDC"},{"item":"Tổ máy S80BS: Mức tiêu hao nhiên liệu ở 100% tải","quote":"≤ 18 lít","reference":"Chương V, mục II.2, STT I","requirement":"≤ 18 lít"},{"item":"Tổ máy S80BS: Mức tiêu hao nhiên liệu ở 75% tải","quote":"≤ 13 lít","reference":"Chương V, mục II.2, STT I","requirement":"≤ 13 lít"},{"item":"Tổ máy S80BS: Nhiên liệu sử dụng","quote":"Dầu diesel thông dụng (DO)","reference":"Chương V, mục II.2, STT I","requirement":"Dầu diesel thông dụng (DO)"},{"item":"Tổ máy S80BS: Thùng nhiên liệu ngay đế máy","quote":"≥ 150 lít","reference":"Chương V, mục II.2, STT I","requirement":"Dung tích ≥ 150 lít"},{"item":"Tổ máy S80BS: Kích thước máy có vỏ giảm âm","quote":"(DxRxC) = (2800 × 1100 × 1700) mm","reference":"Chương V, mục II.2, STT I","requirement":"(DxRxC) = (2800 × 1100 × 1700) mm"},{"item":"Tổ máy S80BS: Độ ồn (máy có vỏ giảm âm)","quote":"≤ 70±5, cách 7m ở 75% dB(A)","reference":"Chương V, mục II.2, STT I","requirement":"≤ 70±5, cách 7m ở 75% dB(A)"},{"item":"Động cơ sơ cấp: Loại","quote":"Loại 4M10G88/5 - BAUDOUIN","reference":"Chương V, mục II.2, STT II","requirement":"Loại 4M10G88/5 - BAUDOUIN (mã hiệu mang tính tham khảo, có thể chào tương đương hoặc tốt hơn nếu chứng minh được)"},{"item":"Động cơ sơ cấp: Kiểu","quote":"Động cơ diesel, 4 thì, làm mát bằng nước","reference":"Chương V, mục II.2, STT II","requirement":"Động cơ diesel, 4 thì, làm mát bằng nước"},{"item":"Động cơ sơ cấp: Công suất định mức","quote":"≥ 72kW","reference":"Chương V, mục II.2, STT II","requirement":"≥ 72kW"},{"item":"Động cơ sơ cấp: Công suất tối đa","quote":"≥ 80kW","reference":"Chương V, mục II.2, STT II","requirement":"≥ 80kW"},{"item":"Động cơ sơ cấp: Tốc độ","quote":"1500 vòng/phút ± 15 vòng/phút","reference":"Chương V, mục II.2, STT II","requirement":"1500 vòng/phút ± 15 vòng/phút"},{"item":"Động cơ sơ cấp: Kiểu điều tốc","quote":"Điện tử, bơm phun trực tiếp","reference":"Chương V, mục II.2, STT II","requirement":"Điện tử, bơm phun trực tiếp"},{"item":"Động cơ sơ cấp: Kiểu nạp khí","quote":"Turbo tăng áp.","reference":"Chương V, mục II.2, STT II","requirement":"Turbo tăng áp"},{"item":"Động cơ sơ cấp: Hệ thống làm mát","quote":"Két nước giải nhiệt, kết hợp quạt gió làm mát.","reference":"Chương V, mục II.2, STT II","requirement":"Két nước giải nhiệt, kết hợp quạt gió làm mát"},{"item":"Động cơ sơ cấp: Hệ thống khởi động","quote":"12VDC/24VDC, kèm bộ sạc ắc quy tự động","reference":"Chương V, mục II.2, STT II","requirement":"12VDC/24VDC, kèm bộ sạc ắc quy tự động"},{"item":"Động cơ sơ cấp: Dung tích nước làm mát","quote":"≤ 16 lít","reference":"Chương V, mục II.2, STT II","requirement":"≤ 16 lít"},{"item":"Động cơ sơ cấp: Tổng dung tích nhớt bôi trơn","quote":"≤ 15 lít","reference":"Chương V, mục II.2, STT II","requirement":"≤ 15 lít"},{"item":"Máy phát điện (đầu phát): Loại","quote":"Loại TAL A44 C – LEROYSOMER","reference":"Chương V, mục II.2, STT III","requirement":"Loại TAL A44 C – LEROYSOMER (mã hiệu mang tính tham khảo, có thể chào tương đương hoặc tốt hơn nếu chứng minh được)"},{"item":"Máy phát điện (đầu phát): Kiểu","quote":"Đồng bộ xoay chiều, không chổi than, tự động kích thích, 03 pha 04 cực","reference":"Chương V, mục II.2, STT III","requirement":"Đồng bộ xoay chiều, không chổi than, tự động kích thích, 03 pha 04 cực"},{"item":"Máy phát điện (đầu phát): Điện áp","quote":"230/400VAC ± 2,3/4V","reference":"Chương V, mục II.2, STT III","requirement":"230/400VAC ± 2,3/4V"},{"item":"Máy phát điện (đầu phát): Tần số","quote":"50Hz ± 0,5Hz","reference":"Chương V, mục II.2, STT III","requirement":"50Hz ± 0,5Hz"},{"item":"Máy phát điện (đầu phát): Công suất định mức","quote":"≥ 85kVA","reference":"Chương V, mục II.2, STT III","requirement":"≥ 85kVA"},{"item":"Máy phát điện (đầu phát): Công suất dự phòng","quote":"≥ 93,5kVA","reference":"Chương V, mục II.2, STT III","requirement":"≥ 93,5kVA"},{"item":"Máy phát điện (đầu phát): Tốc độ","quote":"1500 vòng/phút ± 15 vòng/phút","reference":"Chương V, mục II.2, STT III","requirement":"1500 vòng/phút ± 15 vòng/phút"},{"item":"Máy phát điện (đầu phát): Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục II.2, STT III","requirement":"≥ 0,8"},{"item":"Máy phát điện (đầu phát): Hệ thống kích từ","quote":"Không chổi than, tự động kích từ","reference":"Chương V, mục II.2, STT III","requirement":"Không chổi than, tự động kích từ"},{"item":"Máy phát điện (đầu phát): Bộ điều chỉnh điện áp (AVR)","quote":"Tự động ổn định điện áp bằng AVR","reference":"Chương V, mục II.2, STT III","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Máy phát điện (đầu phát): Độ ổn định điện áp","quote":"≤ ±1%","reference":"Chương V, mục II.2, STT III","requirement":"≤ ±1%"},{"item":"Máy phát điện (đầu phát): Độ ổn định tần số","quote":"≤ ±1%","reference":"Chương V, mục II.2, STT III","requirement":"≤ ±1%"},{"item":"Máy phát điện (đầu phát): Cấp cách điện","quote":"≥ H","reference":"Chương V, mục II.2, STT III","requirement":"≥ H"},{"item":"Máy phát điện (đầu phát): Cấp bảo vệ cơ học","quote":"≥ IP23","reference":"Chương V, mục II.2, STT III","requirement":"≥ IP23"},{"item":"Máy phát điện (đầu phát): Kiểu làm mát","quote":"Quạt ly tâm thổi trực tiếp","reference":"Chương V, mục II.2, STT III","requirement":"Quạt ly tâm thổi trực tiếp"},{"item":"Máy phát điện (đầu phát): Khả năng quá tải","quote":"≥ 110% trong 01 giờ cho mỗi chu kỳ hoạt động trong 12 giờ","reference":"Chương V, mục II.2, STT III","requirement":"≥ 110% trong 01 giờ cho mỗi chu kỳ hoạt động trong 12 giờ"},{"item":"Bộ điều khiển: Loại","quote":"Loại DSE6020MKII - DEEPSEA","reference":"Chương V, mục II.2, STT IV","requirement":"Loại DSE6020MKII - DEEPSEA (mã hiệu mang tính tham khảo, có thể chào tương đương hoặc tốt hơn nếu chứng minh được)"},{"item":"Bộ điều khiển: Chức năng đo lường, hiển thị LCD","quote":"Chức năng đo lường, hiển thị trên màn hình LCD gồm các thông số sau","reference":"Chương V, mục II.2, STT IV","requirement":"Hiển thị trên màn hình LCD: tần số, tốc độ máy và nguồn lưới; điện áp pha-pha, pha-N và nguồn lưới; dòng điện; áp suất nhớt; nhiệt độ nước làm mát; điện áp ắc quy; công suất tác dụng (kW/kWh); công suất biểu kiến (kVA/kVAh); hệ số công suất; số giờ vận hành; số lần khởi động; danh sách sự cố, lỗi; nút dừng khẩn cấp"},{"item":"Bộ điều khiển: Bảo vệ, giám sát, cảnh báo không dừng máy","quote":"Chức năng kiểm tra giám sát bảo vệ không dừng máy và cảnh báo bằng còi hú gồm: Không nạp điện DC cho ắc quy; Điện áp nguồn DC cao; Quá dòng.","reference":"Chương V, mục II.2, STT IV","requirement":"Cảnh báo bằng còi hú gồm: không nạp điện DC cho ắc quy; điện áp nguồn DC cao; quá dòng"},{"item":"Bộ điều khiển: Bảo vệ dừng máy","quote":"Chức năng kiểm tra bảo vệ đưa đi dừng máy gồm: Nhiệt độ nước làm mát cao; Nhiệt độ động cơ cao; Quá tải cho phép; Áp lực dầu bôi trơn thấp dưới mức cho phép; Ngắn mạch; Quá dòng cho phép; Tần số cao/quá thấp cho phép; Điện áp quá cao/ quá thấp cho phép; Sai lệch điện áp AC giữa các pha quá lớn.","reference":"Chương V, mục II.2, STT IV","requirement":"Bảo vệ đưa đi dừng máy gồm: nhiệt độ nước làm mát cao; nhiệt độ động cơ cao; quá tải cho phép; áp lực dầu bôi trơn thấp dưới mức cho phép; ngắn mạch; quá dòng cho phép; tần số cao/quá thấp cho phép; điện áp quá cao/quá thấp cho phép; sai lệch điện áp AC giữa các pha quá lớn"},{"item":"Phụ kiện kèm theo","quote":"- Bình ắc quy, dây, cọc, giắm cắm.","reference":"Chương V, mục II.2, STT V","requirement":"Bình ắc quy, dây, cọc, giắm cắm; bộ đồ nghề sửa chữa cơ bản, cọc tiếp địa; pô giảm âm, ống khói sơ cấp; dầu bôi trơn, dung tích nước làm mát tiêu chuẩn; sách hướng dẫn kỹ thuật, tài liệu kỹ thuật kèm theo"},{"item":"ATS / chế độ khởi động của bộ điều khiển","quote":"Bộ điều khiển có chế độ khởi động bằng tay và chế độ khởi động tự động khi mất nguồn lưới thông qua tín hiệu chuyển đổi nguồn của bộ ATS loại ATyS S 95034006 hiện tại của Công ty, đồng thời dừng máy khi có trở lại tín hiệu điện áp lưới theo giá trị cài đặt thời gian.","reference":"Chương V, mục II.2, STT V","requirement":"Bộ điều khiển có chế độ khởi động bằng tay và khởi động tự động khi mất nguồn lưới thông qua tín hiệu chuyển đổi nguồn của bộ ATS loại ATyS S 95034006 hiện có của Công ty, đồng thời dừng máy khi có lại tín hiệu điện áp lưới theo giá trị cài đặt thời gian"},{"item":"Tình trạng và năm sản xuất","quote":"Sản xuất ≤12 tháng tính đến thời điểm đóng thầu.","reference":"Chương V, mục II.2, STT V","requirement":"Thiết bị mới 100%, chưa qua sử dụng; sản xuất ≤ 12 tháng tính đến thời điểm đóng thầu"},{"item":"Phạm vi lắp đặt và dịch vụ","quote":"Dich vụ vận chuyển, lắp đặt, tổ chức nghiệm thu, hướng dẫn sử dụng và bàn giao đưa vào vận hành","reference":"Chương V, mục II.2, STT V","requirement":"Vận chuyển, lắp đặt, tổ chức nghiệm thu, hướng dẫn sử dụng và bàn giao đưa vào vận hành"},{"item":"Điều kiện môi trường làm việc","quote":"Các thiết bị phải đảm bảo sử dụng ổn định trong điều kiện môi trường đặc thù tại NMTĐ Sông Tranh 2, cụ thể như sau:","reference":"Chương V, mục II.1","requirement":"Thiết bị sử dụng ổn định ở nhiệt độ (10 ÷ 55) độ C; độ ẩm (5 ÷ 85)%; độ cao lắp đặt so với mực nước biển (50 ÷ 200) m"},{"item":"Bảo hành","quote":"Tất cả thiết bị phải đảm bảo mới 100% chưa qua sử dụng và có đầy đủ các thông số kỹ thuật theo yêu cầu và phiếu bảo hành thiết bị;","reference":"Chương V, mục II.1","requirement":"Thiết bị phải có đầy đủ thông số kỹ thuật theo yêu cầu và phiếu bảo hành thiết bị (không nêu thời hạn bảo hành)"},{"item":"Xuất xứ, CO/CQ","quote":"Cung cấp Giấy chứng nhận xuất xứ phát hành bởi phòng thương mại và công nghiệp nước sản xuất/ nước xuất khẩu theo đúng mẫu quy định pháp luật hiện hành và giấy chứng nhận chất lượng của nhà sản xuất khi thực hiện hợp đồng.","reference":"Chương V, mục II.1","requirement":"Cung cấp Giấy chứng nhận xuất xứ do phòng thương mại và công nghiệp nước sản xuất/nước xuất khẩu phát hành theo mẫu pháp luật hiện hành và giấy chứng nhận chất lượng của nhà sản xuất khi thực hiện hợp đồng"},{"item":"Model/mã hiệu chào thầu","quote":"Mỗi thiết bị Nhà thầu chỉ chào tương ứng 1 Model/Mã hiệu, không được chào từ 02 Model/Mã hiệu, xuất xứ trở lên;","reference":"Chương V, mục II.1","requirement":"Mỗi thiết bị chỉ chào 1 Model/Mã hiệu; thiết bị thay thế phải chứng minh tương đương hoặc tốt hơn và được bên mời thầu chấp nhận"},{"item":"Hồ sơ tài liệu khi giao hàng","quote":"Các biên bản thí nghiệm xuất xưởng thiết bị;","reference":"Chương V, mục II.2, phần Lưu ý","requirement":"Tài liệu kỹ thuật, hướng dẫn vận hành và bảo dưỡng, hướng dẫn cài đặt, bảng thông số chỉnh định bảo vệ, cảnh báo, tín hiệu; bảng mô tả đặc tính kỹ thuật bằng tiếng Anh; biên bản thí nghiệm xuất xưởng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T11:58:04.838Z"}},"IB2300203745":{"u":"2026-11-03T19:20:04.75+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp phu luc hop dong.pdf, yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Gói thầu chủ yếu là vật tư ô tô và phụ tùng cho máy phát điện AБ-16; không có tổ máy phát điện cụ thể nào được nêu công suất (kVA/kW), số lượng, động cơ, đầu phát, tủ ATS, vỏ chống ồn hay tiêu chuẩn kỹ thuật chi tiết.","Hạng mục 217 'Máy phát điện Γ 250' chỉ ghi 'Theo tiêu chuẩn của nhà sản xuất'; 'Γ 250' có thể là mã model, văn bản không nói rõ nên không suy ra công suất.","Văn bản không có cột số lượng cho các hạng mục; thời gian khắc phục sự cố ≤ 24h được ghi ở mục 1.2 và không gắn riêng với máy phát điện.","Trích dẫn hạng mục 172 bị ngắt dòng trong bản PDF nên chỉ trích được phần nằm trên cùng một dòng."],"result":{"keyInfo":{"bidName":"Gói thầu số 18: Cung cấp vật tư ô tô, máy phát điện phục vụ sửa chữa trang bị, sản xuất khối cụm thông tin đợt 5-2023","notifyNo":"IB2300203745","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện Γ 250 (hạng mục 217)","quote":"Máy phát điện Γ 250 | Theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục 1.2, bảng hạng mục số 217","requirement":"Thông số kỹ thuật theo tiêu chuẩn của nhà sản xuất; văn bản không nêu công suất, động cơ, đầu phát hay các thông số khác."},{"item":"Máy phát điện AБ-16 - Bộ điều áp AБ-16 (hạng mục 28)","quote":"Bộ điều áp AБ-16 | Loại dùng cho máy phát điện AБ-16","reference":"Chương V, mục 1.2, bảng hạng mục số 28","requirement":"Bộ điều áp loại dùng cho máy phát điện AБ-16."},{"item":"Máy phát điện AБ-16 - Bơm dầu AБ-16 (hạng mục 37)","quote":"Bơm dầu AБ-16 | Loại dùng cho máy phát điện AБ-16","reference":"Chương V, mục 1.2, bảng hạng mục số 37","requirement":"Bơm dầu loại dùng cho máy phát điện AБ-16."},{"item":"Máy phát điện AБ-16 - Cần điều tốc Ф3x300 (hạng mục 51)","quote":"Cần điều tốc Ф3x300 | Loại dùng cho máy phát điện AБ-16","reference":"Chương V, mục 1.2, bảng hạng mục số 51","requirement":"Cần điều tốc Ф3x300, loại dùng cho máy phát điện AБ-16."},{"item":"Máy phát điện AБ-16 - Cơ cấu đóng mở bướm gió AБ-16 (hạng mục 70)","quote":"Cơ cấu đóng mở bướm gió AБ-16 | Loại dùng cho máy phát điện AБ-16","reference":"Chương V, mục 1.2, bảng hạng mục số 70","requirement":"Loại dùng cho máy phát điện AБ-16."},{"item":"Máy phát điện AБ-16 - Cơ cấu tăng giảm tốc độ AБ-16 (hạng mục 73)","quote":"Cơ cấu tăng giảm tốc độ AБ-16 | Loại dùng cho máy phát điện AБ-16","reference":"Chương V, mục 1.2, bảng hạng mục số 73","requirement":"Loại dùng cho máy phát điện AБ-16."},{"item":"Máy phát điện AБ-16 - Dây cao áp AБ-16 (hạng mục 101)","quote":"Dây cao áp AБ-16 | Loại dùng cho máy phát điện AБ-16","reference":"Chương V, mục 1.2, bảng hạng mục số 101","requirement":"Loại dùng cho máy phát điện AБ-16."},{"item":"Máy phát điện AБ-16 - Hàn, thông rửa két nước AБ-16 (hạng mục 172)","quote":"Hàn, thông rửa két nước máy phát điện AБ-16 theo","reference":"Chương V, mục 1.2, bảng hạng mục số 172","requirement":"Hàn, thông rửa két nước máy phát điện AБ-16 theo yêu cầu của bên mời thầu."},{"item":"Máy phát điện AБ-16 - Khóa dầu (hạng mục 190)","quote":"Khóa dầu | Loại dùng cho máy phát điện AБ-16","reference":"Chương V, mục 1.2, bảng hạng mục số 190","requirement":"Loại dùng cho máy phát điện AБ-16."},{"item":"Máy phát điện AБ-16 - Khóa xả dầu đáy các te (hạng mục 199)","quote":"Khóa xả dầu đáy các te | Loại dùng cho máy phát điện AБ-16","reference":"Chương V, mục 1.2, bảng hạng mục số 199","requirement":"Loại dùng cho máy phát điện AБ-16."},{"item":"Máy phát điện AБ-16 - Lõi lọc dầu động cơ (hạng mục 212)","quote":"Lõi lọc dầu động cơ | Loại dùng cho máy phát điện AБ-16","reference":"Chương V, mục 1.2, bảng hạng mục số 212","requirement":"Loại dùng cho máy phát điện AБ-16."},{"item":"Thiết bị đo liên quan - Đồng hồ báo tần số (hạng mục 138)","quote":"Đồng hồ báo tần số (350-450)Hz Theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục 1.2, bảng hạng mục số 138","requirement":"Dải đo (350-450)Hz; theo tiêu chuẩn của nhà sản xuất."},{"item":"Chất lượng và xuất xứ chung","quote":"Chất lượng: mới 100% chưa qua sử dụng, nguyên đai, nguyên kiện, đóng\ngói theo tiêu chuẩn của nhà sản xuất, sản xuất không trước năm 2020;","reference":"Chương V, mục 1.2","requirement":"Hàng mới 100%, chưa qua sử dụng, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất; sản xuất không trước năm 2020."},{"item":"Bảo hành máy phát điện","quote":"+ Bảo hành ≥ 06 tháng đối với máy phát điện, ắc quy.","reference":"Chương V, mục 1.3","requirement":"Bảo hành tối thiểu 06 tháng đối với máy phát điện (và ắc quy), tính sau bàn giao."},{"item":"Phụ tùng thay thế và khắc phục sự cố","quote":"- Nhà thầu có cam kết cung cấp phụ tùng/linh kiện thay thế ≥ 03 năm kể từ\nngày nghiệm thu đưa vào sử dụng.","reference":"Chương V, mục 1.2","requirement":"Cam kết cung cấp phụ tùng/linh kiện thay thế từ 03 năm kể từ ngày nghiệm thu đưa vào sử dụng; có quy trình bảo hành và khắc phục sự cố trong vòng 24 giờ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:20:04.185Z"}},"IB2300204595":{"u":"2026-11-03T19:20:07.099+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương III - Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Gói thầu bảo trì máy phát điện hiện hữu, không có thông số kỹ thuật của tổ máy (động cơ, đầu phát, điện áp, tần số, tủ ATS...); chỉ có công suất, nhãn hiệu, số máy và danh mục vật tư thay thế.","Mục 1 nêu bảo trì 6 máy nhưng chỉ liệt kê 5 máy; máy 50kva Cummins J15I210331 chỉ xuất hiện trong Bảng 3.2 và Bảng 4.1.","Mục 1 ghi máy số 4 và số 5 cùng là Caterpillar NH301280, còn Bảng 3.2 ghi máy số 4 là CAT00013HNH301279 và máy số 5 là CAT00013HNH301280.","Dòng nhân công của các mục II-VI trong Bảng 3.2 bị trống tên nội dung khi đọc từ tệp; chỉ có đơn vị 'Lần' và số lượng 1 (mục I có ghi rõ nội dung nhân công).","Không có thông tin về năm sản xuất, xuất xứ, CO/CQ hay tiêu chuẩn áp dụng cho máy phát điện."],"result":{"keyInfo":{"bidName":"Bảo trì máy phát điện năm 2023 và năm 2024","notifyNo":"IB2300204595","generatorCapacity":"2 x 600kva, 1 x 500kva, 2 x 400kva (Mục 1 liệt kê), 1 x 50kva (chỉ có trong Bảng 3.2); văn bản không nêu prime/standby"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Toàn gói - Số lượng máy bảo trì","quote":"Nhà thầu phải thực hiện bảo trì 6 máy phát điện thuộc tài sản của Công ty Điện lực Sài Gòn.","reference":"Chương V, mục I.1","requirement":"Nhà thầu bảo trì 6 máy phát điện thuộc tài sản của Công ty Điện lực Sài Gòn."},{"item":"Toàn gói - Phạm vi và khối lượng dịch vụ","quote":"Khối lượng thực hiện dịch vụ: 03 lần.","reference":"Chương V, mục I.2","requirement":"Các máy phát điện đặt trong khu vực Quận 1 và Quận 3. Khối lượng thực hiện 03 lần: năm 2023 bảo trì 01 lần vào tháng 10/2023; năm 2024 bảo trì 2 lần vào tháng 4/2024 và tháng 11/2024."},{"item":"Toàn gói - Phụ kiện thay thế","quote":"Các phụ kiện thay thế phải chính hãng, tương thích và đồng bộ với từng máy phát điện, là hàng mới 100%.","reference":"Chương V, mục I.3","requirement":"Phụ kiện thay thế phải chính hãng, tương thích và đồng bộ với từng máy phát điện, là hàng mới 100%."},{"item":"Toàn gói - Bảo hành","quote":"Thời gian bảo hành phụ kiện và dịch vụ: 6 tháng kể từ ngày nghiệm thu.","reference":"Chương V, mục II (Quy định về kiểm tra, nghiệm thu)","requirement":"Bảo hành phụ kiện và dịch vụ 6 tháng kể từ ngày nghiệm thu."},{"item":"Máy số 1 - 600kva Cummins J15H004671: Vật tư và nhân công mỗi lần bảo trì","quote":"Máy phát điện 600kva - Cummins - J15H004671","reference":"Chương V, Bảng 3.2, mục I","requirement":"Lọc dầu FS19624 (1 cái); lọc dầu tách nước FS19624 (1 cái); lọc nhớt tinh LF670 (1 cái); lọc nhớt thô LF777 (1 cái); lọc nước WF2076 (1 cái); lọc gió A478-020 (1 cái); nước giải nhiệt DCA4 (3 bình); nhớt động cơ 880966 (3 bình); nhân công kiểm tra, thay thế vật tư và bảo trì (1 lần)."},{"item":"Máy số 2 - 600kva Cummins J15H004672: Vật tư và nhân công mỗi lần bảo trì","quote":"Máy phát điện 600kva - Cummins - J15H004672","reference":"Chương V, Bảng 3.2, mục II","requirement":"Lọc dầu FS19624 (1 cái); lọc dầu tách nước FS19624 (1 cái); lọc nhớt tinh LF670 (1 cái); lọc nhớt thô LF777 (1 cái); lọc nước WF2076 (1 cái); lọc gió A478-020 (1 cái); nước giải nhiệt DCA4 (3 bình); nhớt động cơ 880966 (3 bình); nhân công bảo trì (1 lần, dòng 9 không có tên nội dung trong văn bản)."},{"item":"Máy số 3 - 500kva Cummins QSX15-G8/G9: Vật tư và nhân công mỗi lần bảo trì","quote":"Máy phát điện 500kva - Cummins - QSX15-G8/G9","reference":"Chương V, Bảng 3.2, mục III","requirement":"Lọc dầu FS1040 (2 cái); lọc nhớt LF9070 (1 cái); lọc nước WF2126 (1 cái); lọc gió AF25708M (1 cái); nước giải nhiệt DCA4 (2 bình); nhớt động cơ 880966 (3 bình); nhân công bảo trì (1 lần, dòng 7 không có tên nội dung trong văn bản)."},{"item":"Máy số 4 - 400kva Caterpillar CAT00013HNH301279: Vật tư và nhân công mỗi lần bảo trì","quote":"Máy phát điện 400kva - Caterpillar - CAT00013HNH301279","reference":"Chương V, Bảng 3.2, mục IV","requirement":"Lọc dầu 1R0749 (1 cái); lọc nhớt 1R1808 (1 cái); lọc dầu tách nước 326-1643 (1 cái); cốc lọc tách nước 3435527 (1 cái); lọc gió 7C-1571 (1 cái); nước giải nhiệt DCA4 (3 bình); nhớt động cơ 880966 (3 bình); nhân công bảo trì (1 lần, dòng 8 không có tên nội dung trong văn bản)."},{"item":"Máy số 5 - 400kva Caterpillar CAT00013HNH301280: Vật tư và nhân công mỗi lần bảo trì","quote":"Máy phát điện 400kva - Caterpillar - CAT00013HNH301280","reference":"Chương V, Bảng 3.2, mục V","requirement":"Lọc dầu 1R0749 (1 cái); lọc nhớt 1R1808 (1 cái); lọc dầu tách nước 326-1643 (1 cái); cốc lọc tách nước 3435527 (1 cái); lọc gió 7C-1571 (1 cái); nước giải nhiệt DCA4 (3 bình); nhớt động cơ 880966 (3 bình); nhân công bảo trì (1 lần, dòng 8 không có tên nội dung trong văn bản)."},{"item":"Máy số 6 - 50kva Cummins J15I210331: Vật tư và nhân công mỗi lần bảo trì","quote":"Máy phát điện 50kva - Cummins - J15I210331","reference":"Chương V, Bảng 3.2, mục VI","requirement":"Lọc dầu FS1280 (1 cái); lọc nhớt LF3349 (1 cái); lọc gió tinh A034P660 (1 cái); lọc gió F902727 (1 cái); nước giải nhiệt DCA4 (1 bình); nhớt động cơ 880966 (1 bình); nhân công bảo trì (1 lần, dòng 7 không có tên nội dung trong văn bản)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:20:06.292Z"}},"IB2300204696":{"u":"2026-11-03T11:57:03.473+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2 - Chương V.docx, Phụ lục hợp đồng.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model động cơ/đầu phát, mức tiêu thụ nhiên liệu, tiêu chuẩn khí thải, thùng nhiên liệu hay số lượng tổ máy; không ghi các nội dung này.","Một số quote của các mục có nhiều ý chỉ trích câu tiêu biểu (phần còn lại nằm trong requirement, lấy đúng từ văn bản)."],"result":{"keyInfo":{"bidName":"Mua sắm Máy phát điện phục vụ Trạm kiểm soát liên hợp cửa khẩu Sóc Giang","notifyNo":"IB2300204696","generatorCapacity":"150/120 kVA/kW chạy liên tục (Prime); 165/132 kVA/kW dự phòng (Standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy: Công suất liên tục (Prime)","quote":"Công suất liên tục (Prime)\n150/120 (kVA/kW)","reference":"Chương V, mục 1.2.b, bảng I.1","requirement":"150/120 (kVA/kW)"},{"item":"Tổ máy: Công suất dự phòng (Standby)","quote":"Công suất dự phòng (Standby)\n165/132 (kVA/kW)","reference":"Chương V, mục 1.2.b, bảng I.1","requirement":"165/132 (kVA/kW)"},{"item":"Tổ máy: Số pha, số dây, điện áp, tần số","quote":"3 pha ,4 dây, 400/230V, 50Hz","reference":"Chương V, mục 1.2.b, bảng I.1","requirement":"3 pha, 4 dây, 400/230V, 50Hz"},{"item":"Tổ máy: Vào tải khi chạy máy","quote":"Đạt đóng tải 1 bước 100% tải","reference":"Chương V, mục 1.2.b, bảng I.1","requirement":"Đạt đóng tải 1 bước 100% tải"},{"item":"Tổ máy: Phụ kiện tiêu chuẩn đi kèm","quote":"MCCB đầu cực, Pô, Ắc qui, sạc ắc qui, dầu bôi trơn, nước mát…","reference":"Chương V, mục 1.2.b, bảng I.1","requirement":"MCCB đầu cực, pô, ắc qui, sạc ắc qui, dầu bôi trơn, nước mát…"},{"item":"Tổ máy: Bộ lọc khói đen khi khởi động","quote":"Sử dụng lõi lọc DPF có chứng từ kiểm định kèm theo để chứng minh và mắt thường","reference":"Chương V, mục 1.2.b, bảng I.1","requirement":"Khi khởi động chạy máy không nhìn thấy khói; sử dụng lõi lọc DPF có chứng từ kiểm định kèm theo để chứng minh và mắt thường"},{"item":"Tổ máy: Vỏ chống ồn","quote":"Sử dụng tôn dày 1.8mm trở lên sơn tĩnh điện & vật liệu cách âm bằng bông khoáng rockwool.","reference":"Chương V, mục 1.2.b, bảng I.1","requirement":"Độ ồn ≤70 dBA/7m tại 100% tải; sản xuất tại Việt Nam; tôn dày 1.8mm trở lên sơn tĩnh điện, vật liệu cách âm bằng bông khoáng rockwool; thoát khói và gió nóng trên nóc máy hướng về phía đuôi máy"},{"item":"Tổ máy: Hệ cánh cửa","quote":"Toàn bộ khóa cửa Phải được làm bằng Inox dạng chốt ngang.","reference":"Chương V, mục 1.2.b, bảng I.1","requirement":"Bố trí hai bên hông thuận tiện cho vận hành, bảo trì, bảo dưỡng; toàn bộ khóa cửa bằng Inox dạng chốt ngang"},{"item":"Tổ máy: Kích thước tổ máy có vỏ (Dài x Rộng x Cao)","quote":"≤ 3150 x 1500 x1650 mm","reference":"Chương V, mục 1.2.b, bảng I.1","requirement":"≤ 3150 x 1500 x1650 mm"},{"item":"Tổ máy: Năm sản xuất lắp ráp","quote":"Mới 100%, năm 2023","reference":"Chương V, mục 1.2.b, bảng I.1.a","requirement":"Mới 100%, năm 2023"},{"item":"Động cơ: Xuất xứ","quote":"Nhập khẩu","reference":"Chương V, mục 1.2.b, bảng I.A","requirement":"Nhập khẩu"},{"item":"Động cơ: Kiểu và bố trí","quote":"4 thì 6 xi lanh kiểu L","reference":"Chương V, mục 1.2.b, bảng I.A","requirement":"4 thì, 6 xi lanh, kiểu L"},{"item":"Động cơ: Vòng tua làm việc","quote":"1500 Vòng / 1 phút","reference":"Chương V, mục 1.2.b, bảng I.A","requirement":"1500 vòng/phút"},{"item":"Động cơ: Tỉ số nén","quote":"17:1","reference":"Chương V, mục 1.2.b, bảng I.A","requirement":"17:1"},{"item":"Động cơ: Dung tích xi lanh","quote":"7.7 Lít","reference":"Chương V, mục 1.2.b, bảng I.A","requirement":"7.7 Lít"},{"item":"Động cơ: Năm sản xuất","quote":"Mới 100%, năm 2023","reference":"Chương V, mục 1.2.b, bảng I.A","requirement":"Mới 100%, năm 2023"},{"item":"Động cơ: Catalogue","quote":"Bắt buộc kèm theo","reference":"Chương V, mục 1.2.b, bảng I.A","requirement":"Bắt buộc kèm theo"},{"item":"Đầu phát điện: Xuất xứ","quote":"Nhập khẩu","reference":"Chương V, mục 1.2.b, bảng I.B","requirement":"Nhập khẩu"},{"item":"Đầu phát điện: Đặc tính","quote":"Sử dụng loại tự kích từ không chổi than, Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải.","reference":"Chương V, mục 1.2.b, bảng I.B","requirement":"Loại tự kích từ không chổi than, tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải"},{"item":"Đầu phát điện: Cấp cách điện / cấp bảo vệ","quote":"H / IP23","reference":"Chương V, mục 1.2.b, bảng I.B","requirement":"H / IP23"},{"item":"Đầu phát điện: Điện áp / số pha / số dây / tần số","quote":"230/400 VAC / 3 pha / 4 dây / 50Hz","reference":"Chương V, mục 1.2.b, bảng I.B","requirement":"230/400 VAC / 3 pha / 4 dây / 50Hz"},{"item":"Đầu phát điện: Năm sản xuất","quote":"Mới 100%, năm 2023","reference":"Chương V, mục 1.2.b, bảng I.B","requirement":"Mới 100%, năm 2023"},{"item":"Đầu phát điện: Catalogue","quote":"Bắt buộc kèm theo","reference":"Chương V, mục 1.2.b, bảng I.B","requirement":"Bắt buộc kèm theo"},{"item":"Bộ điều khiển: Xuất xứ","quote":"Nhập khẩu","reference":"Chương V, mục 1.2.b, bảng I.C","requirement":"Nhập khẩu"},{"item":"Bộ điều khiển: Chức năng điều khiển","quote":"AUTO: Chạy tự động\nMAN: Chạy bằng tay\nSTART: Khởi động máy bằng tay\nSTOP: Dừng máy bằng tay\nTEST: Chạy kiểm tra\nRESET: Xóa lỗi\nMENU: Cài đặt bằng tay\nHELP: Trợ giúp","reference":"Chương V, mục 1.2.b, bảng I.C","requirement":"Có các chức năng: AUTO (chạy tự động), MAN (chạy bằng tay), START (khởi động bằng tay), STOP (dừng máy bằng tay), TEST (chạy kiểm tra), RESET (xóa lỗi), MENU (cài đặt bằng tay), HELP (trợ giúp)"},{"item":"Bộ điều khiển: Dạng hiển thị","quote":"LCD","reference":"Chương V, mục 1.2.b, bảng I.C","requirement":"LCD"},{"item":"Bộ điều khiển: Chức năng bảo vệ","quote":"- Điện áp máy phát ( U ) cao/thấp.\n- Tần số máy phát điện ( Hz ) cao/thấp.\n- Nhiệt độ nước làm mát cao.\n- Áp suất dầu bôi trơn thấp.\n- Quá tải.\n- Động cơ vượt quá tốc độ cho phép.\n- Động cơ không đạt tốc độ.\n- Khởi động không thành công.\n- Mức nhiên liệu thấp hơn giới hạn cài đặt.","reference":"Chương V, mục 1.2.b, bảng I.C","requirement":"Cảnh báo và bảo vệ khi: điện áp máy phát cao/thấp; tần số máy phát cao/thấp; nhiệt độ nước làm mát cao; áp suất dầu bôi trơn thấp; quá tải; động cơ vượt quá tốc độ cho phép; động cơ không đạt tốc độ; khởi động không thành công; mức nhiên liệu thấp hơn giới hạn cài đặt"},{"item":"Bộ điều khiển: Chức năng cài đặt","quote":"Tích hợp tính năng giám sát qua mạng 4G với ATS","reference":"Chương V, mục 1.2.b, bảng I.C","requirement":"Cài đặt toàn bộ cấu hình qua phím trên bảng điều khiển hoặc phần mềm trên máy vi tính tải miễn phí từ website nhà sản xuất; tích hợp giám sát qua mạng 4G với ATS"},{"item":"Bộ điều khiển: Năm sản xuất","quote":"Mới 100%, năm 2023","reference":"Chương V, mục 1.2.b, bảng I.C","requirement":"Mới 100%, năm 2023"},{"item":"Bộ điều khiển: Catalogue","quote":"Bắt buộc kèm theo","reference":"Chương V, mục 1.2.b, bảng I.C","requirement":"Bắt buộc kèm theo"},{"item":"Tủ chuyển nguồn tự động ATS","quote":"Thiết bị Đóng cắt ATS nhập khẩu hợp bộ. Tủ 1 lớp cánh đặt trong nhà hoàn chỉnh thiết bị.","reference":"Chương V, mục 1.2.b, bảng II.2","requirement":"ATS ≥250A, 4p; thiết bị đóng cắt ATS nhập khẩu hợp bộ; tủ 1 lớp cánh đặt trong nhà, có chân giá đỡ bắt cố định tại nền nhà để máy phát; giám sát qua mạng 4G, điều khiển từ xa bằng app Smartphone tiếng Việt; lưu trữ 90 sự kiện lịch sử"},{"item":"Cáp điện (1)","quote":"Cu/XLPE/PVC 1 x 95mm","reference":"Chương V, mục 1.2.b, bảng II.3","requirement":"Cu/XLPE/PVC 1 x 95mm"},{"item":"Cáp điện (2)","quote":"Cu/XLPE/PVC 6 x 1,5mm","reference":"Chương V, mục 1.2.b, bảng II.4","requirement":"Cu/XLPE/PVC 6 x 1,5mm"},{"item":"Cáp điện (3)","quote":"Cu/XLPE/PVC 1 x 150mm","reference":"Chương V, mục 1.2.b, bảng II.5","requirement":"Cu/XLPE/PVC 1 x 150mm"},{"item":"Ống gân xoắn luồn cáp HDPE","quote":"Phi 100/130","reference":"Chương V, mục 1.2.b, bảng II.6","requirement":"Phi 100/130"},{"item":"Vật tư phụ đấu nối lắp đặt","quote":"Đầu cos, nối cáp, đai vít.....","reference":"Chương V, mục 1.2.b, bảng II.7","requirement":"Đầu cos, nối cáp, đai vít....."},{"item":"Nhiên liệu test thử tải","quote":"Diesel","reference":"Chương V, mục 1.2.b, bảng II.8","requirement":"Diesel, đổ vào trong máy"},{"item":"Yêu cầu chung: Tình trạng và năm sản xuất","quote":"Hàng hóa (tổ máy phát điện) là thiết bị mới 100%, được sản xuất năm 2023 trở lại đây.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa (tổ máy phát điện) mới 100%, sản xuất năm 2023 trở lại đây"},{"item":"Yêu cầu chung: Bảo hành","quote":"Thời gian bảo hành thiết bị 12 tháng kể từ ngày nghiệm thu bàn giao cho Chủ đầu tư/Bên mời thầu.","reference":"Chương V, mục 1.2.a","requirement":"Bảo hành 12 tháng kể từ ngày nghiệm thu bàn giao; cung cấp phụ tùng sau bảo hành 24 tháng; sửa chữa, khắc phục hư hỏng trong vòng 24 giờ kể từ khi nhận yêu cầu"},{"item":"Yêu cầu khác: CO, CQ","quote":"Cam kết cung cấp CO, CQ đối với những linh kiện chính.","reference":"Chương V, mục 1.3","requirement":"Cam kết cung cấp CO, CQ đối với các linh kiện chính"},{"item":"Yêu cầu khác: Hàng trong nước","quote":"Trường hợp đối với thiết bị hàng hóa trong nước, nhà thầu phải xuất trình giấy chứng nhận chất lượng xuất xưởng, Iso, Đăng ký nhãn hiệu.","reference":"Chương V, mục 1.3","requirement":"Đối với thiết bị trong nước, xuất trình giấy chứng nhận chất lượng xuất xưởng, ISO, đăng ký nhãn hiệu"},{"item":"Yêu cầu khác: Phụ kiện tiêu chuẩn","quote":"Hàng hóa phải bao gồm đầy đủ phụ kiện tiêu chuẩn kèm theo.","reference":"Chương V, mục 1.3","requirement":"Hàng hóa phải bao gồm đầy đủ phụ kiện tiêu chuẩn kèm theo"},{"item":"Phạm vi lắp đặt: Lắp đặt, chạy thử, hướng dẫn vận hành","quote":"Nhà thầu bố trí nhân lực, vật tư và chịu mọi chi phí để phục vụ công tác lắp đặt, chạy thử và hướng dẫn vận hành cho cán bộ sử dụng của Chủ đầu tư/Bên mời thầu.","reference":"Chương V, mục 3","requirement":"Nhà thầu bố trí nhân lực, vật tư và chịu mọi chi phí phục vụ lắp đặt, chạy thử và hướng dẫn vận hành cho cán bộ sử dụng của Chủ đầu tư/Bên mời thầu"},{"item":"Bản vẽ","quote":"Có bản vẽ thiết kế mẫu mã kiểu dáng máy phát điện và thể hiện phương án thi công lắp đặt tại công trình.","reference":"Chương V, mục 2","requirement":"Có bản vẽ thiết kế mẫu mã kiểu dáng máy phát điện và thể hiện phương án thi công lắp đặt tại công trình"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T11:57:02.782Z"}},"IB2300204857":{"u":"2026-11-03T08:50:53.321+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YCKT - BAN VE E-HSMT goi 11VCBHK.rar), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu thành con số; Bảng 01 chỉ có một mục \"TỔ MÁY PHÁT ĐIỆN 200 KVA\" và một mục tủ ATS, nên hiểu là 1 tổ máy và 1 tủ ATS.","Dung tích bình nhiên liệu để trống (\"≥ …… lít\"), chỉ có yêu cầu tương đương 03 giờ chạy ở 100% tải.","E-HSMT không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển; không nêu số xi lanh, tiêu chuẩn khí thải động cơ ngoài QC 19/2009/BTNMT, và không nêu cáp hay thông số cụ thể của ống khói.","Bảng 01 đánh số trùng (hai mục 16 ở phần Yêu cầu chung) và nhảy số (2.24 sau 2.13); đã giữ nguyên theo văn bản.","Với dòng \"Hệ số công suất, tần số, số pha - dây\" của đầu phát (2.7-2.9) và mục chức năng hiển thị/cảnh báo của bộ điều khiển, trường quote chỉ trích dòng đầu hoặc dòng cuối của nội dung; chi tiết từng thông số nằm ở phần requirement.","Tệp bản vẽ PDF là bản quét, chữ OCR rất nhiễu; chỉ đọc được lờ mờ \"200KVA\", \"TBA-320kVA\", \"MCCB-3p 500A\", \"ATS\", nên không dùng làm căn cứ thông số. Bản vẽ Đ-CT-5.06 (kích thước vỏ tủ ATS) không đọc được kích thước."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt Máy phát điện, bộ đổi nguồn tự động","notifyNo":"IB2300204857","generatorCapacity":"200 kVA / 160 kW định mức (prime); 220 kVA / 176 kW dự phòng (standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 200 kVA: Kiểu loại","quote":"Máy phát điện có vỏ chống ồn cung cấp nguồn điện xoay chiều, 4 cực từ, không chổi than, kín không thấm nước, tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi mức tải.","reference":"Chương V, Bảng 01, mục A.I.1","requirement":"Máy phát điện có vỏ chống ồn, nguồn xoay chiều, 4 cực từ, không chổi than, kín không thấm nước, tự động kích từ, tự động điều chỉnh điện áp khi tải thay đổi"},{"item":"Tổ máy 200 kVA: Tình trạng, năm sản xuất","quote":"Mới 100%, sản xuất năm 2023 trở về sau","reference":"Chương V, Bảng 01, mục A.I.2","requirement":"Mới 100%, sản xuất năm 2023 trở về sau"},{"item":"Tổ máy 200 kVA: Tính đồng bộ","quote":"Tổ máy phát điện được nhập khẩu hoặc lắp ráp đồng bộ tại Việt Nam bao gồm: vỏ chống ồn, động cơ, đầu phát, bảng điều khiển và các vật tư, phụ kiện lắp đặt kèm theo.","reference":"Chương V, Bảng 01, mục A.I.3","requirement":"Tổ máy nhập khẩu hoặc lắp ráp đồng bộ tại Việt Nam, gồm vỏ chống ồn, động cơ, đầu phát, bảng điều khiển, vật tư và phụ kiện lắp đặt kèm theo"},{"item":"Tổ máy 200 kVA: Công suất định mức","quote":"200 kVA/ 160 kW","reference":"Chương V, Bảng 01, mục A.I.4","requirement":"200 kVA/ 160 kW"},{"item":"Tổ máy 200 kVA: Công suất dự phòng","quote":"220 kVA/ 176kW","reference":"Chương V, Bảng 01, mục A.I.5","requirement":"220 kVA/ 176kW"},{"item":"Tổ máy 200 kVA: Số pha, dây","quote":"3 pha, 4 dây","reference":"Chương V, Bảng 01, mục A.I.6","requirement":"3 pha, 4 dây"},{"item":"Tổ máy 200 kVA: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, Bảng 01, mục A.I.7","requirement":"≥ 0,8"},{"item":"Tổ máy 200 kVA: Điện áp","quote":"380/220 V","reference":"Chương V, Bảng 01, mục A.I.8","requirement":"380/220 V"},{"item":"Tổ máy 200 kVA: Tần số","quote":"50 Hz","reference":"Chương V, Bảng 01, mục A.I.9","requirement":"50 Hz"},{"item":"Tổ máy 200 kVA: Chế độ vận hành","quote":"Máy có chế độ tự động vận hành và dừng máy, dừng khẩn cấp khi cần.","reference":"Chương V, Bảng 01, mục A.I.10","requirement":"Có chế độ tự động vận hành và dừng máy, dừng khẩn cấp khi cần"},{"item":"Tổ máy 200 kVA: Khả năng quá tải 10% công suất sau mỗi 12 giờ chạy liên tục","quote":"≥ 01 giờ","reference":"Chương V, Bảng 01, mục A.I.11","requirement":"≥ 01 giờ"},{"item":"Tổ máy 200 kVA: Điều kiện môi trường làm việc","quote":"Máy được trang bị tính năng nhiệt đới hóa, vận hành phù hợp với môi trường, điều kiện khí hậu Việt Nam (Có thể hoạt động bình thường và liên tục trong điều kiện nhiệt độ môi trường lên đến 40oC, độ ẩm lên đến 85%).","reference":"Chương V, Bảng 01, mục A.I.12","requirement":"Nhiệt đới hóa, vận hành phù hợp khí hậu Việt Nam, hoạt động bình thường và liên tục ở nhiệt độ môi trường đến 40oC, độ ẩm đến 85%"},{"item":"Tổ máy 200 kVA: Độ ồn","quote":"≤75dB","reference":"Chương V, Bảng 01, mục A.I.13","requirement":"Cách 7m, không gian mở, 100% tải (có vỏ giảm thanh): ≤75dB"},{"item":"Tổ máy 200 kVA: MCCB đầu ra","quote":"≥ 400A gắn trên khung máy phát điện, thực hiện nhiệm vụ đóng cắt, được lắp đặt đồng bộ bởi hãng sản xuất máy phát điện. Cáp vào bằng cáp mềm (cáp lụa) kết nối với đầu ra của máy phát điện.","reference":"Chương V, Bảng 01, mục A.I.14","requirement":"≥ 400A gắn trên khung máy phát, đóng cắt, lắp đồng bộ bởi hãng sản xuất máy phát điện; cáp vào bằng cáp mềm (cáp lụa) nối với đầu ra máy phát"},{"item":"Tổ máy 200 kVA: Bình nhiên liệu","quote":"≥ …… lít (tương đương lượng nhiên liệu cho 03 giờ chạy máy liên tục ở 100% tải)","reference":"Chương V, Bảng 01, mục A.I.15","requirement":"Dung tích để trống trong E-HSMT (≥ …… lít), tương đương nhiên liệu cho 03 giờ chạy liên tục ở 100% tải"},{"item":"Tổ máy 200 kVA: Vỏ máy – Phụ kiện","quote":"Sơn tĩnh điện, có lớp cách âm và khóa - Ống khói, bao gồm bộ lọc không khí; Bộ nạp điện cho ắc quy từ điện lưới và hệ thống chống rung, giảm chấn.","reference":"Chương V, Bảng 01, mục A.I.16 (mục thứ nhất)","requirement":"Sơn tĩnh điện, có lớp cách âm và khóa; ống khói, gồm bộ lọc không khí; bộ nạp điện cho ắc quy từ điện lưới; hệ thống chống rung, giảm chấn"},{"item":"Tổ máy 200 kVA: Tiêu chuẩn sản xuất, quản lý chất lượng, môi trường","quote":"Đáp ứng/tương đương tiêu chuẩn: ISO 8528; ISO 3046; ISO 9001; ISO 14001 và QC 19/2009/BTNMT cho khí thải.","reference":"Chương V, Bảng 01, mục A.I.16 (mục thứ hai)","requirement":"Đáp ứng/tương đương ISO 8528; ISO 3046; ISO 9001; ISO 14001 và QC 19/2009/BTNMT cho khí thải"},{"item":"Tổ máy 200 kVA: Động cơ - Chủng loại","quote":"Động cơ Diesel 4 thì, turbo tăng áp","reference":"Chương V, Bảng 01, mục A.II.1.1","requirement":"Động cơ Diesel 4 thì, turbo tăng áp"},{"item":"Tổ máy 200 kVA: Động cơ - Công suất tối đa","quote":"≥ 201 kW tại tốc độ 1500 vòng / phút","reference":"Chương V, Bảng 01, mục A.II.1.2","requirement":"≥ 201 kW tại tốc độ 1500 vòng/phút"},{"item":"Tổ máy 200 kVA: Động cơ - Tỷ số nén","quote":"≥ 18.0:1","reference":"Chương V, Bảng 01, mục A.II.1.3","requirement":"≥ 18.0:1"},{"item":"Tổ máy 200 kVA: Động cơ - Tốc độ vòng quay","quote":"≥1500 vòng/phút","reference":"Chương V, Bảng 01, mục A.II.1.4","requirement":"≥1500 vòng/phút"},{"item":"Tổ máy 200 kVA: Động cơ - Khả năng hoạt động","quote":"Khả năng chịu quá tải 110% trong vòng 1 giờ đối với mỗi chu kỳ 12 giờ.","reference":"Chương V, Bảng 01, mục A.II.1.5","requirement":"Chịu quá tải 110% trong 1 giờ đối với mỗi chu kỳ 12 giờ"},{"item":"Tổ máy 200 kVA: Động cơ - Nhiên liệu","quote":"Dầu Diesel DO","reference":"Chương V, Bảng 01, mục A.II.1.6","requirement":"Dầu Diesel DO"},{"item":"Tổ máy 200 kVA: Động cơ - Kiểu phun nhiên liệu","quote":"Điện tử, phun trực tiếp","reference":"Chương V, Bảng 01, mục A.II.1.7","requirement":"Điện tử, phun trực tiếp"},{"item":"Tổ máy 200 kVA: Động cơ - Mức tiêu thụ nhiên liệu","quote":"≤ 34 Lít/ giờ với mức 75% tải (chế độ vận hành liên tục)","reference":"Chương V, Bảng 01, mục A.II.1.8","requirement":"≤ 34 Lít/giờ ở mức 75% tải (chế độ vận hành liên tục)"},{"item":"Tổ máy 200 kVA: Động cơ - Bộ điều tốc","quote":"Loại điện tử","reference":"Chương V, Bảng 01, mục A.II.1.9","requirement":"Loại điện tử"},{"item":"Tổ máy 200 kVA: Động cơ - Thiết bị bảo vệ","quote":"Động cơ phải được cung cấp cùng với các thiết bị để báo động và tắt máy tự động.\nÁp suất dầu thấp;\nQuá tốc độ động cơ;\nNhiệt độ nước làm mát quá cao cấp;\nQuá mô mem xoắn.\nDự phòng 10% công suất động cơ cho mục đích điều chỉnh tốc độ (trong điều kiện quá độ và những tải đóng đột biến)","reference":"Chương V, Bảng 01, mục A.II.1.10","requirement":"Có thiết bị báo động và tắt máy tự động khi áp suất dầu thấp, quá tốc độ, nhiệt độ nước làm mát quá cao, quá mô men xoắn; dự phòng 10% công suất động cơ cho điều chỉnh tốc độ"},{"item":"Tổ máy 200 kVA: Động cơ - Hệ thống khởi động","quote":"- Khởi động bằng điện 1 chiều 12/24 VDC, kèm bộ điều tiết sạc ắc quy, bộ nạp ắc quy từ điện lưới đồng bộ.\n- Dung lượng ắc quy: đảm bảo tối thiểu 6 lần khởi động liên tục được lặp lại trong khoảng thời gian 10 giây.","reference":"Chương V, Bảng 01, mục A.II.1.11","requirement":"Khởi động điện 1 chiều 12/24 VDC, kèm bộ điều tiết sạc ắc quy và bộ nạp ắc quy từ điện lưới đồng bộ; dung lượng ắc quy đủ tối thiểu 6 lần khởi động liên tục lặp lại trong 10 giây"},{"item":"Tổ máy 200 kVA: Động cơ - Phương pháp làm mát","quote":"Làm mát cưỡng bức bằng nước tuần hoàn.","reference":"Chương V, Bảng 01, mục A.II.1.12","requirement":"Làm mát cưỡng bức bằng nước tuần hoàn"},{"item":"Tổ máy 200 kVA: Đầu phát - Chủng loại","quote":"Không chổi than, tự động kích từ, tự động điều chỉnh điện áp.","reference":"Chương V, Bảng 01, mục A.II.2.1","requirement":"Không chổi than, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Tổ máy 200 kVA: Đầu phát - Cấp cách điện","quote":"≥ Cấp H","reference":"Chương V, Bảng 01, mục A.II.2.2","requirement":"≥ Cấp H"},{"item":"Tổ máy 200 kVA: Đầu phát - Khả năng chịu ngắn mạch","quote":"Tối thiểu 250% trong thời gian tối thiểu 5 giây","reference":"Chương V, Bảng 01, mục A.II.2.3","requirement":"Tối thiểu 250% trong thời gian tối thiểu 5 giây"},{"item":"Tổ máy 200 kVA: Đầu phát - Cấp bảo vệ chống xâm nhập của vỏ","quote":"≥ IP23","reference":"Chương V, Bảng 01, mục A.II.2.4","requirement":"≥ IP23"},{"item":"Tổ máy 200 kVA: Đầu phát - Kiểu kích từ","quote":"- Là loại không chổi than, tự kích và tự ổn định;\n- Bộ kích từ đi kèm với bộ chỉnh lưu bán dẫn;\n- Bộ ổn áp được duy trì một mức để làm việc trong thời gian dài mà không cần phải điều chỉnh.","reference":"Chương V, Bảng 01, mục A.II.2.5","requirement":"Không chổi than, tự kích và tự ổn định; bộ kích từ kèm bộ chỉnh lưu bán dẫn; bộ ổn áp duy trì một mức làm việc dài hạn không cần chỉnh"},{"item":"Tổ máy 200 kVA: Đầu phát - Điện áp","quote":"380V/230 V hoặc 380/220 V","reference":"Chương V, Bảng 01, mục A.II.2.6","requirement":"380V/230 V hoặc 380/220 V"},{"item":"Tổ máy 200 kVA: Đầu phát - Hệ số công suất, tần số, số pha - dây","quote":"3 pha - 4 dây","reference":"Chương V, Bảng 01, mục A.II.2.7 - 2.9","requirement":"Hệ số công suất ≥ 0,8; tần số 50 Hz; 3 pha - 4 dây"},{"item":"Tổ máy 200 kVA: Đầu phát - Biến thiên điện áp","quote":"± 1%","reference":"Chương V, Bảng 01, mục A.II.2.10","requirement":"± 1%"},{"item":"Tổ máy 200 kVA: Đầu phát - Bộ điều chỉnh điện áp tự động (AVR)","quote":"Loại bán dẫn, cảm biến trên tất cả các pha, bảo vệ quá tải gắn kèm, bảo vệ điện áp thoáng qua","reference":"Chương V, Bảng 01, mục A.II.2.11","requirement":"Loại bán dẫn, cảm biến trên tất cả các pha, bảo vệ quá tải gắn kèm, bảo vệ điện áp thoáng qua"},{"item":"Tổ máy 200 kVA: Đầu phát - Khả năng chịu quá tốc độ","quote":"150% tốc độ định mức của cả động cơ và đầu phát","reference":"Chương V, Bảng 01, mục A.II.2.12","requirement":"150% tốc độ định mức của cả động cơ và đầu phát"},{"item":"Tổ máy 200 kVA: Đầu phát - Làm mát","quote":"Bằng quạt gió đồng trục gắn trên đầu phát.","reference":"Chương V, Bảng 01, mục A.II.2.13","requirement":"Bằng quạt gió đồng trục gắn trên đầu phát"},{"item":"Tổ máy 200 kVA: Đầu phát - Tiêu chuẩn sản xuất","quote":"Chứng nhận CE","reference":"Chương V, Bảng 01, mục A.II.2.24","requirement":"Chứng nhận CE"},{"item":"Tổ máy 200 kVA: Bộ điều khiển - Chức năng điều khiển","quote":"- Điều chỉnh điện áp và tốc độ động cơ.\n- Hệ thống nút ấn vận hành: Tự động; Tắt/Bật; Reset; Nút dừng khẩn cấp bằng tay; Nút kiểm tra hoạt động của đèn hiển thị.","reference":"Chương V, Bảng 01, mục A.II.3.1","requirement":"Điều chỉnh điện áp và tốc độ động cơ; nút ấn vận hành: Tự động, Tắt/Bật, Reset, dừng khẩn cấp bằng tay, kiểm tra đèn hiển thị"},{"item":"Tổ máy 200 kVA: Bộ điều khiển - Chức năng hiển thị","quote":"Màn hình LED/LCD hiển thị, thể hiện được các thông số sau:","reference":"Chương V, Bảng 01, mục A.II.3.2","requirement":"Màn hình LED/LCD hiển thị: tốc độ động cơ (rpm); kVA, kW, kVAR (tổng và từng pha); kVAh (tổng); điện áp pha-pha, pha-trung tính; dòng điện các pha (A); tần số (Hz); hệ số công suất (trung bình và từng pha); số giờ chạy; áp suất dầu (Bar); nhiệt độ nước làm mát; điện áp một chiều; mức tiêu hao nhiên liệu"},{"item":"Tổ máy 200 kVA: Bộ điều khiển - Chức năng cảnh báo và bảo vệ","quote":"1. Báo lỗi bằng hiển thị và tự động dừng máy trong các trường hợp sau:","reference":"Chương V, Bảng 01, mục A.II.3.3","requirement":"Báo lỗi bằng hiển thị và tự động dừng máy khi: nhiệt độ làm mát cao, áp suất dầu bôi trơn thấp, không khởi động được, công suất ngược, vượt tốc độ, thấp áp, quá áp, tần số cao, tần số thấp, dừng khẩn cấp; bảo vệ chỉnh định được: thấp áp, quá áp, quá dòng, tần số thấp"},{"item":"Tổ máy 200 kVA: Bộ điều khiển - Cổng kết nối","quote":"- Có khả năng cấu hình hiệu chỉnh, giám sát từ xa thiết bị qua phần mềm PC software thông qua cổng USB.","reference":"Chương V, Bảng 01, mục A.II.3.4","requirement":"Cấu hình hiệu chỉnh, giám sát từ xa qua phần mềm PC software thông qua cổng USB"},{"item":"Tổ máy 200 kVA: Bộ điều khiển - Cấp bảo vệ","quote":"≥ IP 65","reference":"Chương V, Bảng 01, mục A.II.3.5","requirement":"≥ IP 65"},{"item":"Tổ máy 200 kVA: Bộ điều khiển - Tiêu chuẩn sản xuất","quote":"- BS EN 61000-6-2; BS EN 61000-6-4; BS EN 60950","reference":"Chương V, Bảng 01, mục A.II.3.6","requirement":"Đáp ứng/tương đương BS EN 61000-6-2; BS EN 61000-6-4; BS EN 60950"},{"item":"Tủ chuyển nguồn tự động ATS: Vỏ tủ","quote":"Bằng thép tấm dày 1,5mm ÷ 2,0mm. Sơn tĩnh điện chống rỉ sét","reference":"Chương V, Bảng 01, mục B.1","requirement":"Thép tấm dày 1,5mm ÷ 2,0mm, sơn tĩnh điện chống rỉ sét; kích thước theo bản vẽ Đ-CT-5.06"},{"item":"Tủ chuyển nguồn tự động ATS: Bộ ATS","quote":"Tự động chuyển đổi nguồn 3 pha, 220V/380V, dòng định mức ≥ 400A; 3 pha – 04 dây:\n- Thiết bị đóng cắt loại dòng định mức ≥ 400A;\n- Chế độ hoạt động tự động, bằng tay","reference":"Chương V, Bảng 01, mục B.2","requirement":"Tự động chuyển đổi nguồn 3 pha, 220V/380V, dòng định mức ≥ 400A, 3 pha – 04 dây; thiết bị đóng cắt dòng định mức ≥ 400A; chế độ hoạt động tự động và bằng tay; kèm catalog"},{"item":"Chung (tổ máy và ATS): Bảo hành","quote":"Thời hạn bảo hành tối thiểu 12 tháng kể từ ngày Chủ đầu tư, Nhà thầu và các bên liên quan ký biên bản nghiệm thu bàn giao đưa vào sử dụng;","reference":"Chương V, Mục 1.3.b","requirement":"Tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu bàn giao đưa vào sử dụng; sửa chữa xong trong tối đa 48 giờ và cử cán bộ kỹ thuật có mặt trong 24 giờ kể từ khi nhận thông báo"},{"item":"Chung (tổ máy và ATS): Mới 100%, năm sản xuất, xuất xứ, catalog","quote":"Các hàng hóa, thiết bị theo yêu cầu phải mới 100%, được sản xuất từ 2023 trở về sau, có nguồn gốc xuất xứ rõ ràng, có catalog hoặc tài liệu chỉ dẫn với đầy đủ các thông số kỹ thuật kèm theo..","reference":"Chương V, Mục 1.2.a","requirement":"Hàng hóa mới 100%, sản xuất từ 2023 trở về sau, nguồn gốc xuất xứ rõ ràng, có catalog hoặc tài liệu chỉ dẫn với đầy đủ thông số kỹ thuật"},{"item":"Chung: Tiêu chuẩn hàng hóa","quote":"Hàng hóa phải tuân thủ theo các quy định về tiêu chuẩn, quy chuẩn hiện hành.","reference":"Chương V, Mục 1.2.a","requirement":"Tuân thủ các quy định về tiêu chuẩn, quy chuẩn hiện hành"},{"item":"Chung: Phạm vi lắp đặt và bản vẽ","quote":"Cung cấp, lắp đặt hàng hoá thiết bị đảm bảo an toàn, chất lượng, kỹ thuật, mỹ thuật và tiến độ.","reference":"Chương V, Mục 1.2.a và Mục 2","requirement":"Cung cấp, lắp đặt thiết bị đảm bảo an toàn, chất lượng, kỹ thuật, mỹ thuật, tiến độ; lắp đặt theo bản vẽ: vị trí MPĐ (KT-1.02, Đ-MB-2.02), vị trí tủ ATS (Đ-MB-2.03), chi tiết lắp đặt tủ ATS (Đ-CT-5.06), thông gió tầng hầm (TGCN-02), ống thoát khói MPĐ (TGCN-39)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:50:52.636Z"}},"IB2300205363":{"u":"2026-11-04T00:42:55.087+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Bản OCR chất lượng thấp, có dấu mộc và chữ viết tay chồng lên; số lượng bộ máy phát điện và năm sản xuất (\"từ năm 2022 trở lạ…\") bị mờ.","Công suất dự phòng (>350kVA) nhỏ hơn công suất liên tục (> 500 kVA); đã ghi đúng như văn bản, nên kiểm tra lại với bản PDF gốc.","Văn bản không nêu hãng, model, xuất xứ, số xi lanh, mức tiêu hao nhiên liệu, khí thải của động cơ; không nêu thông số đầu phát (cấp cách điện, AVR), bộ điều khiển, ATS, cáp, CO/CQ riêng cho máy phát hay tiêu chuẩn riêng cho máy phát.","Các bảng thang máy, PCCC, khí y tế, điều hòa, điện nhẹ, trạm biến áp... không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 15: Toàn bộ phần xây lắp và thiết bị (mới 100%) các hạng mục: Hệ thống kỹ thuật khối nhà 9 tầng xây mới (gồm: Khí, nước y tế , điện nhẹ, điều hòa, phòng cháy chữa cháy, thang máy); nhà đặt máy phát điện, máy phát điện; đường dây trung thế và trạm biến áp","notifyNo":"IB2300205363","generatorCapacity":"Công suất liên tục > 500 kVA; công suất dự phòng >350kVA (đúng như văn bản); số lượng bộ không đọc rõ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Tình trạng","quote":"Máy mới: 100%","reference":"Chương V, mục III.3, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Máy mới 100%."},{"item":"Máy phát điện: Số lượng","quote":null,"reference":"Chương V, mục III.3, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Đơn vị tính là bộ; con số số lượng bị mờ, không đọc được trong bản OCR."},{"item":"Máy phát điện: Công suất liên tục","quote":"Công suất liên tục: > 500 kVA","reference":"Chương V, mục III.3, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Công suất liên tục > 500 kVA."},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: >350kVA","reference":"Chương V, mục III.3, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Công suất dự phòng >350kVA (ghi đúng như văn bản; số dự phòng thấp hơn số liên tục)."},{"item":"Máy phát điện: Tần số, tốc độ","quote":"50Hz, tốc độ 1500 v/phút","reference":"Chương V, mục III.3, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Tần số 50Hz, tốc độ 1500 v/phút."},{"item":"Máy phát điện: Điện áp","quote":"230/400V","reference":"Chương V, mục III.3, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Điện áp 230/400V."},{"item":"Máy phát điện: Hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, mục III.3, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Hệ số công suất 0.8."},{"item":"Máy phát điện: Vỏ cách âm và phụ kiện vận hành","quote":"Tổ máy có vỏ cách âm: đồng bộ đây đủ phụ kiện dé","reference":"Chương V, mục III.3, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Tổ máy có vỏ cách âm, đồng bộ đầy đủ phụ kiện để vận hành."},{"item":"Máy phát điện: MCCB đầu cực","quote":"MCCB bảo vệ đầu cực máy phát","reference":"Chương V, mục III.3, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Kèm MCCB bảo vệ đầu cực máy phát."},{"item":"Máy phát điện: Ắc quy","quote":"Ắc quy theo máy","reference":"Chương V, mục III.3, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Kèm ắc quy theo máy."},{"item":"Máy phát điện: Thùng dầu","quote":"Thùng dau dưới dé máy 1000 L","reference":"Chương V, mục III.3, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Thùng dầu dưới đế máy 1000 L."},{"item":"Máy phát điện: Độ ồn vỏ cách âm","quote":"độ ồn 72dB cách 7m, ở mức\n75% tải liên tục","reference":"Chương V, mục III.3, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Vỏ cách âm đồng bộ, độ ồn 72dB cách 7m, ở mức 75% tải liên tục."},{"item":"Máy phát điện: Hệ thống ống giảm âm","quote":"Đầy đủ hệ thông ông bộ giám âm","reference":"Chương V, mục III.3, bảng Máy phát điện và tủ hòa đồng bộ, dòng 1","requirement":"Đầy đủ hệ thống ống bộ giảm âm."},{"item":"Tủ hòa đồng bộ (TĐ-HĐB): ACB đầu vào","quote":"ACB 4P 800A 85kA","reference":"Chương V, mục III.3, bảng Tủ hòa đồng bộ","requirement":"ACB 4P 800A 85kA, loại cố định, tích hợp chức năng bảo vệ quá tải, ngắn mạch; số lượng 2 cái (cùng nhóm phụ kiện ACB: động cơ sạc cót lò xo đóng, cuộn đóng, cuộn cắt, cuộn bảo vệ thấp áp, mỗi loại 2 cái)."},{"item":"Tủ hòa đồng bộ (TĐ-HĐB): Bộ điều khiển hòa đồng bộ","quote":"Bộ điều khiến hòa dong bộ","reference":"Chương V, mục III.3, bảng Tủ hòa đồng bộ","requirement":"Bộ điều khiển hòa đồng bộ, số lượng 2 bộ."},{"item":"Tủ hòa đồng bộ (TĐ-HĐB): Biến dòng, đèn báo pha, cầu chì","quote":"Biến dòng 800/5A","reference":"Chương V, mục III.3, bảng Tủ hòa đồng bộ","requirement":"Biến dòng 800/5A (8 cái); đèn báo pha đỏ - vàng - xanh (6 cái); cầu chì 1P 2A (6 cái)."},{"item":"Tủ hòa đồng bộ (TĐ-HĐB): Đầu ra","quote":"MCCB 4P 800A 50kA","reference":"Chương V, mục III.3, bảng Tủ hòa đồng bộ","requirement":"Đầu ra gồm MCCB 4P 800A 50kA (2 cái) và MCCB 4P 320A 50kA (1 cái)."},{"item":"Tủ hòa đồng bộ (TĐ-HĐB): Thanh cái, cáp, vật tư phụ","quote":"Hệ thống đồng thanh cái, cáp nói","reference":"Chương V, mục III.3, bảng Tủ hòa đồng bộ","requirement":"Hệ thống đồng thanh cái, cáp nối; vật tư phụ, nhân công."},{"item":"Nhà đặt máy phát điện: Quy mô","quote":"Nhà đặt máy phát điện diện tích khoảng 75m2, cao 5.56m","reference":"Chương V, mục I.8.8","requirement":"Nhà đặt máy phát điện diện tích khoảng 75m2, cao 5.56m, móng đơn BTCT mác 250, mái lợp tôn dày 0.45mm."},{"item":"Hàng hóa chung: Mới, năm sản xuất","quote":"chưa từng qua sử dụng","reference":"Chương V, mục III.3 (trước bảng Thiết bị Thang máy)","requirement":"Tất cả hàng hóa, vật tư phải mới, chưa từng qua sử dụng và sản xuất từ năm 2022 trở lại (bản OCR ghi mờ)."},{"item":"Hàng hóa chung: Xuất xứ, nhãn hiệu","quote":"xuất trình day đủ các tài liệu chứng minh về xuất xứ, chất lượng","reference":"Chương V, mục III.2.1","requirement":"Không nêu xuất xứ hay nhãn hiệu cụ thể; nhà thầu phải xuất trình tài liệu chứng minh xuất xứ, chất lượng cho chủ đầu tư trước khi đưa vào thi công."},{"item":"Bảo hành, bảo trì (chung cho gói thầu)","quote":"Thực hiện bảo\nhành, bảo trì theo công bố của nhà sản xuất và > 12 tháng.","reference":"Chương V, mục III.4","requirement":"Bảo hành, bảo trì theo công bố của nhà sản xuất và > 12 tháng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T00:42:54.263Z"}},"IB2300208535":{"u":"2026-11-03T11:54:55.071+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phụ lục giá hợp đồng.docx, Yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Nhiều dòng trong bảng của hạng mục 6 để trống giá trị yêu cầu (nhà sản xuất động cơ, dung tích xilanh, tỷ số nén, tốc độ vòng quay, đường kính xilanh x hành trình, lượng tiêu hao nhiên liệu, lượng nhớt, lượng nước làm mát, dao động tần số/điện áp, cấp cách điện/cấp bảo vệ, ảnh hưởng sóng, kích thước và trọng lượng máy) nên không liệt kê.","Dòng 'Độ ồn tiêu chuẩn của nhà máy cách xa 5 mét không gian mở' ghi giá trị '≤ 75 dB ± 5 @ 7 mét' – văn bản có hai khoảng cách khác nhau (5 mét và 7 mét), giữ nguyên như nguồn.","Các hạng mục 1–5 (máy may, máy hàn, máy tiện, máy phay, máy ly tâm) không phải máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Cung cấp lắp đặt thiết bị sản xuất, máy phát điện dự phòng, máy ly tâm đa năng","notifyNo":"IB2300208535","generatorCapacity":"≥ 350 kVA dự phòng (≥ 325 kVA liên tục); ≥ 280 kW dự phòng (≥ 256 kW liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 6 - Tổ máy phát điện: Công suất tổng quát","quote":"TỔ MÁY PHÁT ĐIỆN ≥ 350 kVA, kèm theo Giấy ủy quyền bản gốc bán hàng của hãng sản xuất máy.","reference":"Chương V, Mục 1.2 b), hạng mục 6","requirement":"Tổ máy phát điện ≥ 350 kVA, kèm theo Giấy ủy quyền bản gốc bán hàng của hãng sản xuất máy."},{"item":"Hạng mục 6 - Tổ máy phát điện: Tình trạng, năm sản xuất, chứng từ","quote":"Máy mới 100%, sản xuất năm 2023, kèm theo C/O, C/Q bản gốc khi cung cấp lắp đặt máy","reference":"Chương V, Mục 1.2 b), hạng mục 6","requirement":"Máy mới 100%, sản xuất năm 2023, kèm theo C/O, C/Q bản gốc khi cung cấp lắp đặt máy"},{"item":"Hạng mục 6 - Tổ máy phát điện: Thương hiệu, model, xuất xứ","quote":"Thương hiệu ..., Ghi rõ model, xuất xứ.","reference":"Chương V, Mục 1.2 b), hạng mục 6","requirement":"Thương hiệu để nhà thầu điền, ghi rõ model, xuất xứ."},{"item":"Hạng mục 6 - Tổ máy phát điện: Công suất (kW)","quote":"≥ 256\n≥ 280","reference":"Chương V, Mục 1.2 b), hạng mục 6, dòng Công suất tổ máy (KW)","requirement":"Liên tục ≥ 256 kW; dự phòng ≥ 280 kW."},{"item":"Hạng mục 6 - Tổ máy phát điện: Công suất (kVA)","quote":"≥ 325\n≥ 350","reference":"Chương V, Mục 1.2 b), hạng mục 6, dòng Công suất tổ máy (KVA)","requirement":"Liên tục ≥ 325 kVA; dự phòng ≥ 350 kVA."},{"item":"Hạng mục 6 - Động cơ: Model","quote":"Theo tiêu chuẩn nhà sản xuất","reference":"Chương V, Mục 1.2 b), hạng mục 6, dòng Model động cơ","requirement":"Theo tiêu chuẩn nhà sản xuất."},{"item":"Hạng mục 6 - Động cơ: Kết cấu","quote":"4 thì, 6 xilanh, thẳng hàng, Turbo tăng áp","reference":"Chương V, Mục 1.2 b), hạng mục 6, dòng Kết cấu động cơ","requirement":"4 thì, 6 xilanh, thẳng hàng, Turbo tăng áp."},{"item":"Hạng mục 6 - Động cơ: Phương thức làm lạnh","quote":"Nắp bảo vệ an toàn đai quạt gió, quạt gió làm lạnh dây curoa truyền, bộ tản nhiệt téc nước đáp ứng nhiệt độ môi trường 40oC","reference":"Chương V, Mục 1.2 b), hạng mục 6, dòng Phương thức làm lạnh","requirement":"Nắp bảo vệ an toàn đai quạt gió, quạt gió làm lạnh dây curoa truyền, bộ tản nhiệt téc nước đáp ứng nhiệt độ môi trường 40oC."},{"item":"Hạng mục 6 - Động cơ: Kiểu điều tốc","quote":"Bộ điều tốc điện tử","reference":"Chương V, Mục 1.2 b), hạng mục 6, dòng Kiểu điều tốc","requirement":"Bộ điều tốc điện tử."},{"item":"Hạng mục 6 - Động cơ: Phương thức khởi động","quote":"Khởi động điện 1 chiều 24V, có đầu phát sung điện chỉnh lưu Silic","reference":"Chương V, Mục 1.2 b), hạng mục 6, dòng Phương thức khởi động","requirement":"Khởi động điện 1 chiều 24V, có đầu phát sung điện chỉnh lưu Silic."},{"item":"Hạng mục 6 - Động cơ: Hệ thống lọc","quote":"Bộ lọc dầu máy, bộ lọc nhiên liệu, bộ lọc không khí kiểu khô","reference":"Chương V, Mục 1.2 b), hạng mục 6, dòng Hệ thống lọc động cơ","requirement":"Bộ lọc dầu máy, bộ lọc nhiên liệu, bộ lọc không khí kiểu khô."},{"item":"Hạng mục 6 - Động cơ: Hệ thống nhiên liệu","quote":"Bơm nhiên liệu loại hình A","reference":"Chương V, Mục 1.2 b), hạng mục 6, dòng Hệ thống nhiên liệu","requirement":"Bơm nhiên liệu loại hình A."},{"item":"Hạng mục 6 - Đầu phát: Thương hiệu, model, xuất xứ","quote":"Thương hiệu ..., Ghi rõ model, xuất xứ.","reference":"Chương V, Mục 1.2 b), hạng mục 6, mục Đầu phát","requirement":"Thương hiệu để nhà thầu điền, ghi rõ model, xuất xứ."},{"item":"Hạng mục 6 - Đầu phát: Mạch bảo vệ","quote":"Công tắc không khí MCCB","reference":"Chương V, Mục 1.2 b), hạng mục 6, dòng Mạch bảo vệ","requirement":"Công tắc không khí MCCB."},{"item":"Hạng mục 6 - Đầu phát: Điện áp, tần số, hệ số công suất","quote":"3 pha 4 dây, 380V/220V, 50Hz, 0.8","reference":"Chương V, Mục 1.2 b), hạng mục 6, dòng Điện áp định mức/tần suất/hệ số công suất","requirement":"3 pha 4 dây, 380V/220V, 50Hz, hệ số công suất 0.8."},{"item":"Hạng mục 6 - Đầu phát: Kiểu kích từ","quote":"Không dùng chổi than, tự động điều chỉnh điện áp","reference":"Chương V, Mục 1.2 b), hạng mục 6, dòng Kiểu kích từ","requirement":"Không dùng chổi than, tự động điều chỉnh điện áp."},{"item":"Hạng mục 6 - Đầu phát: Phụ kiện kèm theo","quote":"Bình acquy, dây acquy, ống mềm, ống giảm chấn động lằn gợn, mặt bích, bộ giảm âm, tấm lót giảm chấn động.","reference":"Chương V, Mục 1.2 b), hạng mục 6, dòng Phụ kiện kèm theo","requirement":"Bình acquy, dây acquy, ống mềm, ống giảm chấn động lằn gợn, mặt bích, bộ giảm âm, tấm lót giảm chấn động."},{"item":"Hạng mục 6 - Bộ điều khiển: Thương hiệu, model, xuất xứ","quote":"Thương hiệu ..., Ghi rõ model, xuất xứ.","reference":"Chương V, Mục 1.2 b), hạng mục 6, mục Bộ điều khiển","requirement":"Thương hiệu để nhà thầu điền, ghi rõ model, xuất xứ."},{"item":"Hạng mục 6 - Bộ điều khiển: Tự động tắt máy khi","quote":"Nhiệt độ nước cao, áp lực nhớt thấp, tốc độ động cơ cao, mực dầu thấp, lỗi khởi động","reference":"Chương V, Mục 1.2 b), hạng mục 6, dòng Tự động tắt máy khi","requirement":"Nhiệt độ nước cao, áp lực nhớt thấp, tốc độ động cơ cao, mực dầu thấp, lỗi khởi động."},{"item":"Hạng mục 6 - Bộ điều khiển: Chức năng hiển thị","quote":"Điện áp, điện thế, tổng số giờ hoạt động, tần số, mức dầu, nhiệt độ động cơ, điện áp xạc bình","reference":"Chương V, Mục 1.2 b), hạng mục 6, dòng Chức năng hiển thị","requirement":"Điện áp, điện thế, tổng số giờ hoạt động, tần số, mức dầu, nhiệt độ động cơ, điện áp xạc bình."},{"item":"Hạng mục 6 - Bộ điều khiển: Thông báo lỗi","quote":"Điện áp thấp, điện áp cao, nhiệt độ động cơ cao, không xạc bình","reference":"Chương V, Mục 1.2 b), hạng mục 6, dòng Thông báo lỗi","requirement":"Điện áp thấp, điện áp cao, nhiệt độ động cơ cao, không xạc bình."},{"item":"Hạng mục 6 - Vỏ cách âm: Độ ồn","quote":"≤ 75 dB ± 5 @ 7 mét","reference":"Chương V, Mục 1.2 b), hạng mục 6, mục Vỏ cách âm","requirement":"≤ 75 dB ± 5 @ 7 mét."},{"item":"Hạng mục 6 - Bồn dầu theo máy: Dung tích","quote":"≥ 400 lít","reference":"Chương V, Mục 1.2 b), hạng mục 6, mục Bồn dầu theo máy","requirement":"≥ 400 lít."},{"item":"Hạng mục 6 - Hệ thống điều khiển, bảo vệ, đo lường: Yêu cầu chung","quote":"Bộ điều khiển lập trình PLC với các vi mạch điện tử hiện đại cùng các trang thiết bị đạt chất lượng quốc tế, giúp cho việc vận hành, điều khiển máy một cách dễ dàng với các kiểu vận hành riêng biệt.","reference":"Chương V, Mục 1.2 b), hạng mục 6","requirement":"Bộ điều khiển lập trình PLC với các vi mạch điện tử hiện đại cùng các trang thiết bị đạt chất lượng quốc tế, giúp vận hành, điều khiển máy dễ dàng với các kiểu vận hành riêng biệt."},{"item":"Hạng mục 6 - Hệ thống điều khiển: Bảng điều khiển","quote":"Bảng điều kiển máy hiển thị","reference":"Chương V, Mục 1.2 b), hạng mục 6, dòng Hệ thống điều kiển máy","requirement":"Bảng điều khiển máy hiển thị."},{"item":"Hạng mục 6 - Tủ chuyển nguồn tự động ATS 600A","quote":"Thông số kỹ thuật theo tiêu chuẩn nhà sản xuất gồm: Vỏ tủ sơn tĩnh điện; các phụ kiện kèm theo như vỏ ruột cầu chì; công tắc chuyển mạch","reference":"Chương V, Mục 1.2 b), hạng mục 6, mục Tủ chuyển nguồn tự động ATS 600A","requirement":"Tủ ATS 600A; thông số kỹ thuật theo tiêu chuẩn nhà sản xuất gồm vỏ tủ sơn tĩnh điện; phụ kiện kèm theo như vỏ ruột cầu chì, công tắc chuyển mạch."},{"item":"Chung - Bảo hành","quote":"Thời gian bảo hành: tối thiểu là 12 tháng kể từ ngày ký biên bản nghiệm thu bàn giao thiết bị.","reference":"Chương V, Mục 1.3","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu bàn giao thiết bị; thiết bị có bảo hành của nhà sản xuất trên 12 tháng thì bảo hành đúng thời gian của nhà sản xuất."},{"item":"Chung - Lắp đặt, chạy thử","quote":"Hoạt động chạy thử ổn định liên tục từ 02 đến 04 giờ trước khi nghiệm thu.","reference":"Chương V, Mục 1.3","requirement":"Lắp đặt hoàn chỉnh, đồng bộ, chắc chắn tại hiện trường; chạy thử ổn định liên tục từ 02 đến 04 giờ trước khi nghiệm thu."},{"item":"Chung - Tiêu chuẩn hàng hóa","quote":"Hàng hóa phải tuân thủ theo các quy định về tiêu chuẩn hiện hành tại các quốc gia hoặc vùng lãnh thổ mà hàng hóa có xuất xứ.","reference":"Chương V, Mục 1.2 a)","requirement":"Hàng hóa tuân thủ các quy định về tiêu chuẩn hiện hành tại các quốc gia hoặc vùng lãnh thổ mà hàng hóa có xuất xứ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T11:54:54.182Z"}},"IB2300211053":{"u":"2026-11-03T19:19:16.563+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Đây là gói bảo dưỡng máy phát điện hiện hữu, không phải mua sắm máy mới. Chương V chỉ nêu hãng, model và công suất kVA của từng máy cùng vật tư bảo dưỡng; không có thông số động cơ (số xi-lanh, tốc độ, tiêu hao nhiên liệu), đầu phát, AVR, bộ điều khiển, điện áp/tần số, vỏ cách âm, bồn dầu, cáp, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn.","Văn bản không nói rõ công suất chính (prime) hay dự phòng (standby) của các máy.","ATS chỉ được nhắc ở phần I (kiểm tra chế độ làm việc của máy phát điện, ATS), không có thông số định mức.","Dòng cuối của mỗi máy (đơn vị 'máy', khối lượng 1) bị mất phần nội dung công việc trong bản trích, trừ phần I; có thể là dòng bảo dưỡng tổng thể tương tự phần I nhưng không được xác nhận.","Phần xuất xứ bị ngắt dòng trong bản trích (ví dụ 'Hàn Quốc hoặc / tương đương'); đã ghép lại theo ngữ cảnh.","Đã bỏ qua các hạng mục máy biến áp (mục A) vì không phải thiết bị máy phát điện."],"result":{"keyInfo":{"bidName":"Bảo dưỡng, chống nóng, thí nghiệm định kỳ và thay thế một số thiết bị cho các trạm biến áp, máy phát điện dự phòng trong Bệnh viện năm 2023","notifyNo":"IB2300211053","generatorCapacity":"338 kVA; 137 kVA; 1650 kVA; 460 kVA; 275 kVA; 2 x 125 kVA; 300 kVA; 116 kVA (9 máy hiện hữu, văn bản không nêu công suất chính hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy I - Suntech 338kVA: Nhận dạng thiết bị","quote":"MÁY PHÁT ĐIỆN HIỆU SUNTECH 338KVA -P126TI-II","reference":"Chương V, mục B, phần I","requirement":"Máy phát điện hiệu Suntech 338 kVA, model P126TI-II, đặt tại Trạm Viện 108."},{"item":"Máy I - Suntech 338kVA: Dầu máy","quote":"Thay dầu máy 15W40 CF4 Hiệu 2xLUB","reference":"Chương V, mục B, phần I, dòng 1","requirement":"Thay dầu máy 15W40 CF4 hiệu 2xLUB, 45 lít; xuất xứ Hàn Quốc hoặc tương đương."},{"item":"Máy I - Suntech 338kVA: Lọc","quote":"Thay lọc nhiên liệu","reference":"Chương V, mục B, phần I, dòng 2-3","requirement":"Thay lọc dầu 2 cái và lọc nhiên liệu 2 cái; Fleetguard/USA hoặc tương đương."},{"item":"Máy I - Suntech 338kVA: Hệ thống làm mát","quote":"Thay nước làm mát chuyên dùng dung tích 3,78 lít/1 can","reference":"Chương V, mục B, phần I, dòng 4-5","requirement":"Thông súc hệ thống làm mát bằng dung dịch chuyên dùng 3 hộp; thay nước làm mát chuyên dùng can 3,78 lít, 3 can; ABRO/USA hoặc tương đương."},{"item":"Máy I - Suntech 338kVA: Phạm vi bảo dưỡng","quote":"kiểm tra các chế độ làm việc của máy phát điện, ATS","reference":"Chương V, mục B, phần I, dòng 6-8","requirement":"Bảo dưỡng củ đề 1 cái, củ phát sạc ắc quy 1 cái; bảo dưỡng, thay vật tư tiêu hao, vệ sinh bảo trì toàn bộ máy (1 máy), kiểm tra các chế độ làm việc của máy phát điện và ATS."},{"item":"Máy II - Cummins Onan 137kVA: Nhận dạng thiết bị","quote":"MÁY HIỆU CUMMINS ONAN 137KVA - CUMMINS 6CT8.3-G2","reference":"Chương V, mục B, phần II","requirement":"Máy hiệu Cummins Onan 137 kVA, động cơ Cummins 6CT8.3-G2, đặt tại Nhà tang lễ."},{"item":"Máy II - Cummins Onan 137kVA: Dầu máy","quote":"Thay dầu máy 15W40 CF4 Hiệu 2xLUB","reference":"Chương V, mục B, phần II, dòng 1","requirement":"Thay dầu máy 15W40 CF4 hiệu 2xLUB, 30 lít; xuất xứ Hàn Quốc hoặc tương đương."},{"item":"Máy II - Cummins Onan 137kVA: Lọc","quote":"Thay lọc nước","reference":"Chương V, mục B, phần II, dòng 2-4","requirement":"Thay lọc dầu 2 cái, lọc nhiên liệu 2 cái, lọc nước 2 cái; Fleetguard/USA hoặc tương đương."},{"item":"Máy II - Cummins Onan 137kVA: Hệ thống làm mát","quote":"Thay nước làm mát chuyên dùng dung tích 3,78 lít/1 can","reference":"Chương V, mục B, phần II, dòng 5-7","requirement":"Thông súc hệ thống làm mát bằng dung dịch chuyên dùng 3 hộp; thay nước làm mát chuyên dùng can 3,78 lít, 3 can (ABRO/USA hoặc tương đương); nước tinh khiết đổ két nước 2 bình."},{"item":"Máy II - Cummins Onan 137kVA: Phạm vi bảo dưỡng","quote":"Bảo dưỡng củ đề","reference":"Chương V, mục B, phần II, dòng 8-10","requirement":"Bảo dưỡng củ đề 1 cái, củ phát sạc ắc quy 1 cái; khối lượng 1 máy (nội dung dòng 10 không đọc được)."},{"item":"Máy III - FG Wilson 1650kVA: Nhận dạng thiết bị","quote":"MÁY PHÁT ĐIỆN: FG WILSON 1650KVA - 4012TAG2A(TRUNG TÂM","reference":"Chương V, mục B, phần III","requirement":"Máy phát điện FG Wilson 1650 kVA, model 4012TAG2A, đặt tại Trung tâm Kỹ thuật cao."},{"item":"Máy III - FG Wilson 1650kVA: Dầu máy","quote":"Thay dầu máy 15W40 CF4 Hiệu 2xLUB","reference":"Chương V, mục B, phần III, dòng 1","requirement":"Thay dầu máy 15W40 CF4 hiệu 2xLUB, 180 lít; xuất xứ Hàn Quốc hoặc tương đương."},{"item":"Máy III - FG Wilson 1650kVA: Lọc","quote":"Thay lọc dầu","reference":"Chương V, mục B, phần III, dòng 2-3","requirement":"Thay lọc dầu 6 cái và lọc nhiên liệu 2 cái; Fleetguard/USA hoặc tương đương."},{"item":"Máy III - FG Wilson 1650kVA: Hệ thống làm mát","quote":"Thay nước làm mát chuyên dùng dung tích 3,78 lít/1 can","reference":"Chương V, mục B, phần III, dòng 4-5","requirement":"Thông súc hệ thống làm mát bằng dung dịch chuyên dùng 3 hộp; thay nước làm mát chuyên dùng can 3,78 lít, 3 can; ABRO/USA hoặc tương đương."},{"item":"Máy III - FG Wilson 1650kVA: Phạm vi bảo dưỡng","quote":"Bảo dưỡng củ đề","reference":"Chương V, mục B, phần III, dòng 6-8","requirement":"Bảo dưỡng củ đề 1 cái, củ phát sạc ắc quy 1 cái; khối lượng 1 máy (nội dung dòng 8 không đọc được)."},{"item":"Máy IV - Suntech 460kVA: Nhận dạng thiết bị","quote":"MÁY PHÁT ĐIỆN: SUNTECH 460 KVA - DP158LC(NHÀ CHỈ HUY CƠ","reference":"Chương V, mục B, phần IV","requirement":"Máy phát điện Suntech 460 kVA, model DP158LC, đặt tại Nhà chỉ huy cơ quan."},{"item":"Máy IV - Suntech 460kVA: Dầu máy","quote":"Thay dầu máy 15W40 CF4 Hiệu 2xLUB","reference":"Chương V, mục B, phần IV, dòng 1","requirement":"Thay dầu máy 15W40 CF4 hiệu 2xLUB, 62 lít; xuất xứ Hàn Quốc hoặc tương đương."},{"item":"Máy IV - Suntech 460kVA: Lọc","quote":"Thay lọc dầu","reference":"Chương V, mục B, phần IV, dòng 2-3","requirement":"Thay lọc dầu 2 cái và lọc nhiên liệu 2 cái; Fleetguard/USA hoặc tương đương."},{"item":"Máy IV - Suntech 460kVA: Hệ thống làm mát","quote":"Thay nước làm mát chuyên dùng dung tích 3,78 lít/1 can","reference":"Chương V, mục B, phần IV, dòng 4-6","requirement":"Thông súc hệ thống làm mát bằng dung dịch chuyên dùng 3 hộp; thay nước làm mát chuyên dùng can 3,78 lít, 3 can (ABRO/USA hoặc tương đương); nước tinh khiết đổ két nước 4 bình."},{"item":"Máy IV - Suntech 460kVA: Phạm vi bảo dưỡng","quote":"Bảo dưỡng củ đề","reference":"Chương V, mục B, phần IV, dòng 7-9","requirement":"Bảo dưỡng củ đề 1 cái, củ phát sạc ắc quy 1 cái; khối lượng 1 máy (nội dung dòng 9 không đọc được)."},{"item":"Máy V - FG Wilson 275kVA: Nhận dạng thiết bị","quote":"MÁY PHÁT ĐIỆN FG WILSON 275KVA - 1306-E87TA330(ĐIỀU TRỊ","reference":"Chương V, mục B, phần V","requirement":"Máy phát điện FG Wilson 275 kVA, model 1306-E87TA330, khu điều trị theo yêu cầu."},{"item":"Máy V - FG Wilson 275kVA: Dầu máy","quote":"Thay dầu máy 15W40 CF4 Hiệu 2xLUB","reference":"Chương V, mục B, phần V, dòng 1","requirement":"Thay dầu máy 15W40 CF4 hiệu 2xLUB, 40 lít; xuất xứ Hàn Quốc hoặc tương đương."},{"item":"Máy V - FG Wilson 275kVA: Lọc","quote":"Thay lọc nước","reference":"Chương V, mục B, phần V, dòng 2-4","requirement":"Thay lọc dầu 2 cái, lọc nhiên liệu 2 cái, lọc nước 2 cái; Fleetguard/USA hoặc tương đương."},{"item":"Máy V - FG Wilson 275kVA: Hệ thống làm mát","quote":"Thay nước làm mát chuyên dùng dung tích 3,78 lít/1 can","reference":"Chương V, mục B, phần V, dòng 5-7","requirement":"Thông súc hệ thống làm mát bằng dung dịch chuyên dùng 3 hộp; thay nước làm mát chuyên dùng can 3,78 lít, 2 can (ABRO/USA hoặc tương đương); nước tinh khiết đổ két nước 6 bình."},{"item":"Máy V - FG Wilson 275kVA: Phạm vi bảo dưỡng","quote":"Bảo dưỡng củ phát sạc ắc quy","reference":"Chương V, mục B, phần V, dòng 8-9","requirement":"Bảo dưỡng củ phát sạc ắc quy 1 cái; khối lượng 1 máy (nội dung dòng 9 không đọc được)."},{"item":"Máy VI - Suntech1 125kVA: Nhận dạng thiết bị","quote":"MÁY PHÁT ĐIỆN: SUNTEC1: 125 KVA - D1146T(KHU KHÁM BỆNH C1-1)","reference":"Chương V, mục B, phần VI","requirement":"Máy phát điện Suntech1 125 kVA, model D1146T, khu khám bệnh C1-1."},{"item":"Máy VI - Suntech1 125kVA: Dầu máy","quote":"Thay dầu máy 15W40 CF4 Hiệu 2xLUB","reference":"Chương V, mục B, phần VI, dòng 1","requirement":"Thay dầu máy 15W40 CF4 hiệu 2xLUB, 25 lít; xuất xứ Hàn Quốc hoặc tương đương."},{"item":"Máy VI - Suntech1 125kVA: Lọc","quote":"Thay lọc dầu","reference":"Chương V, mục B, phần VI, dòng 2-3","requirement":"Thay lọc dầu 2 cái và lọc nhiên liệu 2 cái; Fleetguard/USA hoặc tương đương."},{"item":"Máy VI - Suntech1 125kVA: Hệ thống làm mát","quote":"Thay nước làm mát chuyên dùng dung tích 3,78 lít/1 can","reference":"Chương V, mục B, phần VI, dòng 4-6","requirement":"Thông súc hệ thống làm mát bằng dung dịch chuyên dùng 3 hộp; thay nước làm mát chuyên dùng can 3,78 lít, 3 can (ABRO/USA hoặc tương đương); nước tinh khiết đổ két nước 2 bình."},{"item":"Máy VI - Suntech1 125kVA: Phạm vi bảo dưỡng","quote":"Bảo dưỡng củ đề","reference":"Chương V, mục B, phần VI, dòng 7-9","requirement":"Bảo dưỡng củ đề 1 cái, củ phát sạc ắc quy 1 cái; khối lượng 1 máy (nội dung dòng 9 không đọc được)."},{"item":"Máy VII - Suntech2 125kVA: Nhận dạng thiết bị","quote":"MÁY PHÁT ĐIỆN: SUNTECH2: 125 KVA - P1146T(KHU KHÁM BỆNH C1-1)","reference":"Chương V, mục B, phần VII","requirement":"Máy phát điện Suntech2 125 kVA, model P1146T, khu khám bệnh C1-1."},{"item":"Máy VII - Suntech2 125kVA: Dầu máy","quote":"Thay dầu máy 15W40 CF4 Hiệu 2xLUB","reference":"Chương V, mục B, phần VII, dòng 1","requirement":"Thay dầu máy 15W40 CF4 hiệu 2xLUB, 25 lít; xuất xứ Hàn Quốc hoặc tương đương."},{"item":"Máy VII - Suntech2 125kVA: Lọc","quote":"Thay lọc dầu","reference":"Chương V, mục B, phần VII, dòng 2-3","requirement":"Thay lọc dầu 2 cái và lọc nhiên liệu 2 cái; Fleetguard/USA hoặc tương đương."},{"item":"Máy VII - Suntech2 125kVA: Hệ thống làm mát","quote":"Thay nước làm mát chuyên dùng dung tích 3,78 lít/1 can","reference":"Chương V, mục B, phần VII, dòng 4-6","requirement":"Thông súc hệ thống làm mát bằng dung dịch chuyên dùng 3 hộp; thay nước làm mát chuyên dùng can 3,78 lít, 3 can (ABRO/USA hoặc tương đương); nước tinh khiết đổ két nước 2 bình."},{"item":"Máy VII - Suntech2 125kVA: Phạm vi bảo dưỡng","quote":"Bảo dưỡng củ đề","reference":"Chương V, mục B, phần VII, dòng 7-9","requirement":"Bảo dưỡng củ đề 1 cái, củ phát sạc ắc quy 1 cái; khối lượng 1 máy (nội dung dòng 9 không đọc được)."},{"item":"Máy VIII - Cummins 300kVA: Nhận dạng thiết bị","quote":"MÁY PHÁT ĐIỆN: CUMMINS 300 KVA - QSL9-G5(TRUNG TÂM GIA TỐC)","reference":"Chương V, mục B, phần VIII","requirement":"Máy phát điện Cummins 300 kVA, model QSL9-G5, đặt tại Trung tâm Gia tốc."},{"item":"Máy VIII - Cummins 300kVA: Dầu máy","quote":"Thay dầu máy 15W40 CF4 Hiệu 2xLUB","reference":"Chương V, mục B, phần VIII, dòng 1","requirement":"Thay dầu máy 15W40 CF4 hiệu 2xLUB, 40 lít; xuất xứ Hàn Quốc hoặc tương đương."},{"item":"Máy VIII - Cummins 300kVA: Lọc","quote":"Thay lọc nước","reference":"Chương V, mục B, phần VIII, dòng 2-4","requirement":"Thay lọc dầu 2 cái, lọc nhiên liệu 3 cái, lọc nước 2 cái; Fleetguard/USA hoặc tương đương."},{"item":"Máy VIII - Cummins 300kVA: Hệ thống làm mát","quote":"Thay nước làm mát chuyên dùng dung tích 3,78 lít/1 can","reference":"Chương V, mục B, phần VIII, dòng 5-7","requirement":"Thông súc hệ thống làm mát bằng dung dịch chuyên dùng 3 hộp; thay nước làm mát chuyên dùng can 3,78 lít, 2 can (ABRO/USA hoặc tương đương); nước tinh khiết đổ két nước 4 bình."},{"item":"Máy VIII - Cummins 300kVA: Phạm vi bảo dưỡng","quote":"Bảo dưỡng củ đề","reference":"Chương V, mục B, phần VIII, dòng 8-10","requirement":"Bảo dưỡng củ đề 1 cái, củ phát sạc ắc quy 1 cái; khối lượng 1 máy (nội dung dòng 10 không đọc được)."},{"item":"Máy IX - Cummins Onan 116kVA: Nhận dạng thiết bị","quote":"MÁY PHÁT ĐIỆN: CUMMINS ONAN 116 KVA(KHU ĐIỀU TRỊ THEO YÊU CẦU)","reference":"Chương V, mục B, phần IX","requirement":"Máy phát điện Cummins Onan 116 kVA, khu điều trị theo yêu cầu (không nêu model động cơ)."},{"item":"Máy IX - Cummins Onan 116kVA: Dầu máy","quote":"Thay dầu máy 15W40 CF4 Hiệu 2xLUB","reference":"Chương V, mục B, phần IX, dòng 1","requirement":"Thay dầu máy 15W40 CF4 hiệu 2xLUB, 25 lít; xuất xứ Hàn Quốc hoặc tương đương."},{"item":"Máy IX - Cummins Onan 116kVA: Lọc","quote":"Thay lọc dầu","reference":"Chương V, mục B, phần IX, dòng 2-3","requirement":"Thay lọc dầu 2 cái và lọc nhiên liệu 2 cái; Fleetguard/USA hoặc tương đương."},{"item":"Máy IX - Cummins Onan 116kVA: Hệ thống làm mát","quote":"Thay nước làm mát chuyên dùng dung tích 3,78 lít/1 can","reference":"Chương V, mục B, phần IX, dòng 4-6","requirement":"Thông súc hệ thống làm mát bằng dung dịch chuyên dùng 3 hộp; thay nước làm mát chuyên dùng can 3,78 lít, 2 can (ABRO/USA hoặc tương đương); nước tinh khiết đổ két nước 2 bình."},{"item":"Máy IX - Cummins Onan 116kVA: Phạm vi bảo dưỡng","quote":"Bảo dưỡng củ đề","reference":"Chương V, mục B, phần IX, dòng 7-9","requirement":"Bảo dưỡng củ phát sạc ắc quy 1 cái và củ đề 1 cái; khối lượng 1 máy (nội dung dòng 9 không đọc được)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:19:15.434Z"}},"IB2300212042":{"u":"2026-11-03T11:54:05.443+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5.docx), chưa phân tích cả HSMT.","Số xi lanh được ghi \"> 6\" trong văn bản gốc, giữ nguyên.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát, cấp cách điện, nhiên liệu tiêu thụ, tiêu chuẩn khí thải; mã hiệu và xuất xứ máy do nhà thầu đề xuất.","Dòng 'Bộ điều khiển: Chức năng chính' được gộp từ nhiều dòng liệt kê; trường quote chỉ trích một dòng đại diện vì các dòng nằm rời nhau."],"result":{"keyInfo":{"bidName":"Cung cấp máy phát điện","notifyNo":"IB2300212042","generatorCapacity":"Công suất liên tục > 65 kVA; công suất dự phòng > 68.3 kVA (01 bộ, 3 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 3 pha: Số lượng","quote":"Số lượng: 01 bộ","reference":"Chương V, mục 2.3, bảng I","requirement":"01 bộ"},{"item":"Máy phát điện 3 pha: Mã hiệu","quote":"Mã hiệu: Nhà thầu đề xuất","reference":"Chương V, mục 2.3, bảng I","requirement":"Nhà thầu đề xuất"},{"item":"Máy phát điện 3 pha: Xuất xứ","quote":"Xuất xứ: Nhà thầu đề xuất.","reference":"Chương V, mục 2.3, bảng I","requirement":"Nhà thầu đề xuất"},{"item":"Máy phát điện: Loại máy","quote":"Loại máy: Tổ máy phát điện chạy Dầu diesel làm mát bằng nước, không chổi than, kích từ.","reference":"Chương V, mục 2.3, bảng II","requirement":"Tổ máy phát điện chạy dầu diesel, làm mát bằng nước, không chổi than, kích từ"},{"item":"Máy phát điện: Tiêu chuẩn quản lý chất lượng","quote":"Tiêu chuẩn quản lý chất lượng: Iso14001:2015, ISO 9001:2015 hoặc tương đương (có tài liệu chứng minh)","reference":"Chương V, mục 2.3, bảng II","requirement":"ISO 14001:2015, ISO 9001:2015 hoặc tương đương (có tài liệu chứng minh)"},{"item":"Máy phát điện: Tiêu chuẩn sản xuất","quote":"Tiêu chuẩn sản xuất: Đáp ứng JIS, JEC , JEM hoặc tương đương (có tài liệu chứng minh)","reference":"Chương V, mục 2.3, bảng II","requirement":"Đáp ứng JIS, JEC, JEM hoặc tương đương (có tài liệu chứng minh)"},{"item":"Máy phát điện: Công suất liên tục","quote":"Công suất liên tục: > 65 kVA","reference":"Chương V, mục 2.3, bảng II","requirement":"> 65 kVA"},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: >68.3 kVA","reference":"Chương V, mục 2.3, bảng II","requirement":">68.3 kVA"},{"item":"Máy phát điện: Số pha, số dây","quote":"Số pha, số dây: 3 pha, 4 dây","reference":"Chương V, mục 2.3, bảng II","requirement":"3 pha, 4 dây"},{"item":"Máy phát điện: Hệ số công suất","quote":"Hệ số Công suất: >0.8","reference":"Chương V, mục 2.3, bảng II","requirement":">0.8"},{"item":"Máy phát điện: Điện áp danh định","quote":"Điện áp danh định: 220V/380V","reference":"Chương V, mục 2.3, bảng II","requirement":"220V/380V"},{"item":"Máy phát điện: Tần số danh định","quote":"Tần số danh định: 50Hz","reference":"Chương V, mục 2.3, bảng II","requirement":"50Hz"},{"item":"Máy phát điện: Ổn định điện áp","quote":"Ổn định điện áp: AVR","reference":"Chương V, mục 2.3, bảng II","requirement":"AVR"},{"item":"Máy phát điện: Trọng lượng khô","quote":"Trọng lượng khô: < 1590kG","reference":"Chương V, mục 2.3, bảng II","requirement":"< 1590kG"},{"item":"Máy phát điện: Kích thước có vỏ chống ồn","quote":"Kích thước máy có vỏ chống ồn ( dài x rộng x cao) (mm) 2630 x 1000 x 1300","reference":"Chương V, mục 2.3, bảng II","requirement":"Dài x rộng x cao: 2630 x 1000 x 1300 mm"},{"item":"Máy phát điện: Độ ồn","quote":"Độ ồn: < 61dB tại khoảng cách 7m, chạy không tải","reference":"Chương V, mục 2.3, bảng II","requirement":"< 61dB tại khoảng cách 7m, chạy không tải"},{"item":"Máy phát điện: Khởi động","quote":"Khởi Động: Đề điện","reference":"Chương V, mục 2.3, bảng II","requirement":"Đề điện"},{"item":"Máy phát điện: Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu: > 155 lít","reference":"Chương V, mục 2.3, bảng II","requirement":"> 155 lít"},{"item":"Động cơ: Loại động cơ","quote":"Loại động cơ: Động cơ Diezen 4 kỳ","reference":"Chương V, mục 2.3, bảng II","requirement":"Động cơ Diezen 4 kỳ"},{"item":"Động cơ: Số xi lanh","quote":"Số xi lanh: > 6","reference":"Chương V, mục 2.3, bảng II","requirement":"> 6"},{"item":"Động cơ: Nhiên liệu","quote":"Nhiên liệu: Dầu Diezen","reference":"Chương V, mục 2.3, bảng II","requirement":"Dầu Diezen"},{"item":"Động cơ: Tốc độ","quote":"Tốc độ (vòng/phút): > 1500","reference":"Chương V, mục 2.3, bảng II","requirement":"> 1500 vòng/phút"},{"item":"Máy phát điện: Thời gian bảo hành","quote":"Thời gian bảo hành: > 12 tháng kể từ ngày nghiệm thu thiết bị","reference":"Chương V, mục 2.3, bảng II","requirement":"> 12 tháng kể từ ngày nghiệm thu thiết bị"},{"item":"Tủ ATS 150A: Kiểu","quote":"Kiểu: Chuyển mạch và motor (Motor Driver)","reference":"Chương V, mục 2.3, bảng II - Thông số kỹ thuật của tủ ATS","requirement":"Chuyển mạch và motor (Motor Driver)"},{"item":"Tủ ATS 150A: Dòng điện định mức","quote":"Dòng điện định mức: 150A","reference":"Chương V, mục 2.3, bảng II - Thông số kỹ thuật của tủ ATS","requirement":"150A"},{"item":"Tủ ATS 150A: Vận hành","quote":"Vận hành: Tự động hoặc bằng tay","reference":"Chương V, mục 2.3, bảng II - Thông số kỹ thuật của tủ ATS","requirement":"Tự động hoặc bằng tay"},{"item":"Tủ ATS 150A: Kích thước","quote":"Kích thước: 550 x 700 x 250 mm","reference":"Chương V, mục 2.3, bảng II - Thông số kỹ thuật của tủ ATS","requirement":"550 x 700 x 250 mm"},{"item":"Tủ ATS 150A - Bộ chuyển nguồn: Loại","quote":"Loại: Motori sircover","reference":"Chương V, mục 2.3, bảng II - Thông số kỹ thuật bộ chuyển nguồn","requirement":"Motori sircover"},{"item":"Tủ ATS 150A - Bộ chuyển nguồn: Điện áp","quote":"Điện áp: 380/220 V","reference":"Chương V, mục 2.3, bảng II - Thông số kỹ thuật bộ chuyển nguồn","requirement":"380/220 V"},{"item":"Tủ ATS 150A - Bộ chuyển nguồn: Dòng điện định mức","quote":"Dòng điện định mức: 150A – 4 P","reference":"Chương V, mục 2.3, bảng II - Thông số kỹ thuật bộ chuyển nguồn","requirement":"150A – 4 P"},{"item":"Tủ ATS 150A - Bộ chuyển nguồn: Dòng cầu chì kết hợp định mức","quote":"Dòng câu chì kết hợp định mức: 150A","reference":"Chương V, mục 2.3, bảng II - Thông số kỹ thuật bộ chuyển nguồn","requirement":"150A"},{"item":"Tủ ATS 150A - Bộ chuyển nguồn: Tiêu chuẩn","quote":"Tiêu chuẩn: UL1008, JEM1465, JIS C-8325 hoặc tương đương (có tài liệu chứng minh)","reference":"Chương V, mục 2.3, bảng II - Thông số kỹ thuật bộ chuyển nguồn","requirement":"UL1008, JEM1465, JIS C-8325 hoặc tương đương (có tài liệu chứng minh)"},{"item":"Tủ ATS 150A - Bộ điều khiển: Chức năng chính","quote":"Tự động khởi động và dừng máy","reference":"Chương V, mục 2.3, bảng II - Hệ thống điều khiển của tủ ATS","requirement":"Đặt lịch chạy bảo dưỡng định kỳ cho máy; tự động khởi động và dừng máy; tự động chuyển khi nguồn điện lưới lỗi; tự động đóng tải; tự động dừng máy khi máy phát điện có sự cố; 3 pha điện lưới đầu vào; 3 pha điện áp máy phát; kiểm tra điện áp pha điện lưới; kiểm tra điện áp pha máy phát; tần số làm việc 50/60Hz"},{"item":"Tủ ATS 150A - Bộ điều khiển: Chức năng điều khiển sự hoạt động của tủ ATS","quote":"Chức năng cài đặt thời gian trễ làm việc của tủ ATS","reference":"Chương V, mục 2.3, bảng II - Hệ thống điều khiển của tủ ATS","requirement":"Bảo vệ điện áp; bảo vệ tần số; chức năng cài đặt thời gian trễ làm việc của tủ ATS"},{"item":"Bộ nạp ắc quy tự động: Kiểu","quote":"Kiểu điện tử, nạp tự động, Dùng Điện lưới.","reference":"Chương V, mục 2.3, bảng II - Bộ nạp ắc qui tự động","requirement":"Điện tử, nạp tự động, dùng điện lưới"},{"item":"Bộ nạp ắc quy tự động: Điện áp vào","quote":"Điện áp vào 220V tần số 50Hz","reference":"Chương V, mục 2.3, bảng II - Bộ nạp ắc qui tự động","requirement":"220V, tần số 50Hz"},{"item":"Bộ nạp ắc quy tự động: Điện áp ra","quote":"Điện áp ra 24VDC","reference":"Chương V, mục 2.3, bảng II - Bộ nạp ắc qui tự động","requirement":"24VDC"},{"item":"Bộ nạp ắc quy tự động: Dòng nạp liên tục","quote":"Dòng nạp liên tục: 5 A (Dòng bé đảm bảo độ bền cho ắc quy)","reference":"Chương V, mục 2.3, bảng II - Bộ nạp ắc qui tự động","requirement":"5 A (dòng bé đảm bảo độ bền cho ắc quy)"},{"item":"Phụ kiện kèm theo: Cáp điện, bệ máy","quote":"Phụ kiện kèm theo: Cáp điện, bệ máy đầy đủ theo quy định để hàng hóa vận hành.","reference":"Chương V, mục 2.3, bảng II","requirement":"Cáp điện, bệ máy đầy đủ theo quy định để hàng hóa vận hành"},{"item":"Phạm vi lắp đặt","quote":"Cung cấp, lắp đặt máy phát điện 3 pha theo nội dung Kế hoạch lựa chọn nhà thầu được phê duyệt.","reference":"Chương V, mục 1, điểm 2","requirement":"Cung cấp, lắp đặt máy phát điện 3 pha"},{"item":"Hàng hóa: Tình trạng và năm sản xuất","quote":"phải đảm bảo mới 100% và được sản xuất từ năm 2022 trở lại đây","reference":"Chương V, mục 2.2","requirement":"Mới 100%, chưa qua sử dụng; sản xuất từ năm 2022 trở lại đây (mục 2.3 ghi \"sản xuất sau năm 2022\")"},{"item":"Hàng hóa nhập khẩu: CO, CQ","quote":"Giấy chứng nhận xuất xứ hàng hóa CO, giấy chứng nhận chất lượng hàng hóa CQ (hoặc các tài liệu chứng minh tương đương)","reference":"Chương V, mục 2.2","requirement":"Nhà thầu cam kết giao cho chủ đầu tư Giấy chứng nhận xuất xứ CO, giấy chứng nhận chất lượng CQ (hoặc tài liệu chứng minh tương đương)"},{"item":"Hàng hóa sản xuất trong nước: CQ","quote":"Giấy chứng nhận chất lượng hàng hóa CQ","reference":"Chương V, mục 2.2","requirement":"Nhà thầu cam kết giao cho chủ đầu tư Giấy chứng nhận chất lượng hàng hóa CQ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T11:54:04.353Z"}},"IB2300212821":{"u":"2026-11-03T10:15:48.64+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.YCKT-11.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu rõ; chỉ có bảng 11 trạm BTS lắp đặt (UMI083, NCA038, NHI045, TVT073, TVT074, DDO109, CNU015, CNU062, PTA074, TBI076, UMI089).","Gói chỉ có một loại tổ máy (diesel 10kVA 1 pha), không chia phần/lô.","Bảng trong tệp bị vỡ định dạng khi trích văn bản: hạng mục II không có dòng số 9, hạng mục III có hai dòng đánh số 13 (110% và 100% tải).","Phần chữ in nghiêng/thiếu trong một số ô (ví dụ I.17, I.19, VI.3) bị ngắt dòng nên trích dẫn chỉ lấy phần nằm trọn trên một dòng.","Công suất ghi 'Hp' ở đầu phát và 'KVA' ở động cơ đúng như văn bản gốc."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2300212821","generatorCapacity":"Tổ máy phát điện diesel 10kVA 1 pha: công suất liên tục ≥ 10.5 ± 5 kVA; công suất dự phòng ≥ 11.5 ± 5 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 10kVA 1 pha: Hãng sản xuất / Mã hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2, Hạng mục I.1","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy 10kVA 1 pha: Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, Hạng mục I.2","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Tổ máy 10kVA 1 pha: Năm sản xuất","quote":"Năm 2023","reference":"Chương V, mục 1.2, Hạng mục I.3","requirement":"Năm 2023"},{"item":"Tổ máy 10kVA 1 pha: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha 2 dây","reference":"Chương V, mục 1.2, Hạng mục I.4","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây"},{"item":"Tổ máy 10kVA 1 pha: Chất lượng","quote":"Mới 100%","reference":"Chương V, mục 1.2, Hạng mục I.5","requirement":"Mới 100%"},{"item":"Tổ máy 10kVA 1 pha: Cấp điện áp","quote":"220 V","reference":"Chương V, mục 1.2, Hạng mục I.6","requirement":"220 V"},{"item":"Tổ máy 10kVA 1 pha: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, Hạng mục I.7","requirement":"50 Hz"},{"item":"Tổ máy 10kVA 1 pha: Công suất liên tục","quote":"≥ 10.5 ± 5 kVA","reference":"Chương V, mục 1.2, Hạng mục I.8","requirement":"≥ 10.5 ± 5 kVA"},{"item":"Tổ máy 10kVA 1 pha: Công suất dự phòng","quote":"≥ 11.5 ± 5 kVA","reference":"Chương V, mục 1.2, Hạng mục I.9","requirement":"≥ 11.5 ± 5 kVA"},{"item":"Tổ máy 10kVA 1 pha: Chế độ chạy ở 100% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ","reference":"Chương V, mục 1.2, Hạng mục I.10","requirement":"Máy chạy liên tục 24/24; chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Tổ máy 10kVA 1 pha: Thời gian vận hành liên tục ở 75% công suất định mức","quote":"≥ 7h","reference":"Chương V, mục 1.2, Hạng mục I.11","requirement":"≥ 7h"},{"item":"Tổ máy 10kVA 1 pha: Khả năng chạy quá công suất","quote":"Cho phép chạy 110% công suất trong 30 phút /6","reference":"Chương V, mục 1.2, Hạng mục I.12","requirement":"Cho phép chạy 110% công suất trong 30 phút /6 giờ chạy máy liên tục"},{"item":"Tổ máy 10kVA 1 pha: Bình chứa nhiên liệu","quote":"bằng thép đã qua xử lý hóa học để chống rỉ sét","reference":"Chương V, mục 1.2, Hạng mục I.13","requirement":"Gắn liền với khung máy, chế tạo chắc chắn bằng thép đã qua xử lý hóa học để chống rỉ sét và tăng độ bám dính của sơn, dung tích ≥ 25L"},{"item":"Tổ máy 10kVA 1 pha: Thời gian hoạt động liên tục tại công suất dự phòng","quote":"≥ 1h","reference":"Chương V, mục 1.2, Hạng mục I.14","requirement":"≥ 1h"},{"item":"Tổ máy 10kVA 1 pha: Sơn bảo vệ khung vỏ máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2, Hạng mục I.15","requirement":"Sơn tĩnh điện"},{"item":"Tổ máy 10kVA 1 pha: Độ ồn","quote":"Độ ồn ≤ 86dB ở 75% công suất định mức trong","reference":"Chương V, mục 1.2, Hạng mục I.16","requirement":"≤ 86dB ở 75% công suất định mức trong không gian mở ở khoảng cách 7m"},{"item":"Tổ máy 10kVA 1 pha: Bảng thông số máy","quote":"Làm bằng vật liệu bền, chắc chắn hoặc in trực","reference":"Chương V, mục 1.2, Hạng mục I.17","requirement":"Làm bằng vật liệu bền, chắc chắn hoặc in trực tiếp vỏ máy, tối thiểu gồm: tên máy, số seri, công suất, điện áp, tần số, hệ số công suất, kích thước, khối lượng máy"},{"item":"Tổ máy 10kVA 1 pha: Nhiên liệu sử dụng","quote":"Dầu Diesel thông dụng trên thị trường Việt","reference":"Chương V, mục 1.2, Hạng mục I.18","requirement":"Dầu Diesel thông dụng trên thị trường Việt Nam"},{"item":"Tổ máy 10kVA 1 pha: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy ≥ 12V/36Ah, tự","reference":"Chương V, mục 1.2, Hạng mục I.19","requirement":"Khởi động đề điện bằng ắc quy ≥ 12V/36Ah, tự động sạc đồng bộ theo máy"},{"item":"Tổ máy 10kVA 1 pha: Bình ắc quy","quote":"Kèm theo máy (≥ 12V/36AH)","reference":"Chương V, mục 1.2, Hạng mục I.20","requirement":"Kèm theo máy (≥ 12V/36AH), kèm bộ giá đỡ và đai giữ cố định bình ắc quy"},{"item":"Tổ máy 10kVA 1 pha: Kích thước (Dài x Rộng x Cao) cả vỏ","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2, Hạng mục I.21","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy 10kVA 1 pha: Trọng lượng khô (cả vỏ)","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2, Hạng mục I.22","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy 10kVA 1 pha: Bộ chuyển nguồn ATS","quote":"Có(kèm theo máy)","reference":"Chương V, mục 1.2, Hạng mục I.23","requirement":"Có (kèm theo máy)"},{"item":"Tổ máy 10kVA 1 pha: Độ ổn định điện áp","quote":"220V ± 2%","reference":"Chương V, mục 1.2, Hạng mục I.24","requirement":"220V ± 2%"},{"item":"Tổ máy 10kVA 1 pha: Độ ổn định tần số","quote":"50Hz ± 5%","reference":"Chương V, mục 1.2, Hạng mục I.25","requirement":"50Hz ± 5%"},{"item":"Đầu phát điện: Hãng sản xuất / Mã hiệu","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, Hạng mục II.1","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Đầu phát điện: Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, Hạng mục II.2","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Đầu phát điện: Năm sản xuất","quote":"Từ năm 2023 trở về sau","reference":"Chương V, mục 1.2, Hạng mục II.3","requirement":"Từ năm 2023 trở về sau"},{"item":"Đầu phát điện: Loại đầu phát","quote":"Kích từ tự động, có chổi than, 1 pha 2 dây","reference":"Chương V, mục 1.2, Hạng mục II.4","requirement":"Kích từ tự động, có chổi than, 1 pha 2 dây"},{"item":"Đầu phát điện: Công suất định mức","quote":"≥ 22 Hp","reference":"Chương V, mục 1.2, Hạng mục II.5","requirement":"≥ 22 Hp"},{"item":"Đầu phát điện: Hệ số công suất","quote":"Cos φ = 1","reference":"Chương V, mục 1.2, Hạng mục II.6","requirement":"Cos φ = 1"},{"item":"Đầu phát điện: Kích từ","quote":"Tự kích từ, có chổi than","reference":"Chương V, mục 1.2, Hạng mục II.7","requirement":"Tự kích từ, có chổi than"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép","reference":"Chương V, mục 1.2, Hạng mục II.8","requirement":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải"},{"item":"Đầu phát điện: Cấp cách điện/nhiệt","quote":"Tối thiểu cấp F hoặc H","reference":"Chương V, mục 1.2, Hạng mục II.10","requirement":"Tối thiểu cấp F hoặc H"},{"item":"Đầu phát điện: Cấp bảo vệ đầu phát","quote":"Tối thiểu IP23","reference":"Chương V, mục 1.2, Hạng mục II.11","requirement":"Tối thiểu IP23"},{"item":"Động cơ: Hãng sản xuất / Mã hiệu","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, Hạng mục III.1","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Động cơ: Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, Hạng mục III.2","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Động cơ: Năm sản xuất","quote":"Từ năm 2023 trở về sau","reference":"Chương V, mục 1.2, Hạng mục III.3","requirement":"Từ năm 2023 trở về sau"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Diesel","reference":"Chương V, mục 1.2, Hạng mục III.4","requirement":"Diesel"},{"item":"Động cơ: Loại động cơ","quote":"Diesel, 4 kỳ, phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, Hạng mục III.5","requirement":"Diesel, 4 kỳ, phun nhiên liệu trực tiếp"},{"item":"Động cơ: Tổng dung tích xilanh","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2, Hạng mục III.6","requirement":"Nhà thầu đề xuất"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 12 KVA","reference":"Chương V, mục 1.2, Hạng mục III.7","requirement":"≥ 12 KVA"},{"item":"Động cơ: Tốc độ quay","quote":"3000 vòng/ phút","reference":"Chương V, mục 1.2, Hạng mục III.8","requirement":"3000 vòng/ phút"},{"item":"Động cơ: Số xilanh","quote":"≤ 2","reference":"Chương V, mục 1.2, Hạng mục III.9","requirement":"≤ 2"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 19:1","reference":"Chương V, mục 1.2, Hạng mục III.10","requirement":"≥ 19:1"},{"item":"Động cơ: Hành trình piston (mm)","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2, Hạng mục III.11","requirement":"Nhà thầu đề xuất"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử hoặc cơ khí","reference":"Chương V, mục 1.2, Hạng mục III.12","requirement":"Điện tử hoặc cơ khí"},{"item":"Động cơ: Tiêu hao nhiên liệu ở 110% tải","quote":"≤ 5,1 lít/h, dòng tải ≥ 48A","reference":"Chương V, mục 1.2, Hạng mục III.13","requirement":"≤ 5,1 lít/h, dòng tải ≥ 48A"},{"item":"Động cơ: Tiêu hao nhiên liệu ở 100% tải","quote":"≤ 4.83 lít/h, dòng tải ≥ 43A","reference":"Chương V, mục 1.2, Hạng mục III.13 (dòng thứ hai)","requirement":"≤ 4.83 lít/h, dòng tải ≥ 43A"},{"item":"Động cơ: Tiêu hao nhiên liệu ở 75% tải","quote":"≤ 3,61 lít/h, dòng tải ≥ 32A","reference":"Chương V, mục 1.2, Hạng mục III.14","requirement":"≤ 3,61 lít/h, dòng tải ≥ 32A"},{"item":"Động cơ: Tiêu hao nhiên liệu ở 50% tải","quote":"≤ 2.4 lít/h, dòng tải ≥ 21A","reference":"Chương V, mục 1.2, Hạng mục III.15","requirement":"≤ 2.4 lít/h, dòng tải ≥ 21A"},{"item":"Động cơ: Tiêu hao nhiên liệu ở 25% tải","quote":"≤ 1.8 lít/h, dòng tải ≥ 11A","reference":"Chương V, mục 1.2, Hạng mục III.16","requirement":"≤ 1.8 lít/h, dòng tải ≥ 11A"},{"item":"Hệ thống điều khiển: Mã hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2, Hạng mục IV.1","requirement":"Nhà thầu đề xuất"},{"item":"Hệ thống điều khiển: Chức năng hiển thị","quote":"Điện áp ắc quy (V)","reference":"Chương V, mục 1.2, Hạng mục IV.2","requirement":"Hiển thị điện áp (V), dòng điện (A), tần số (Hz), điện áp ắc quy (V), số giờ vận hành (h)"},{"item":"Hệ thống điều khiển: Chức năng điều khiển","quote":"Điều khiển chạy làm mát động cơ","reference":"Chương V, mục 1.2, Hạng mục IV.3","requirement":"Điều khiển chế độ tự động, chế độ nhân công, khởi động động cơ, chạy làm mát động cơ; điều khiển công tắc chuyển mạch ATS: khi điện lưới không đạt chất lượng về điện áp, tần số hoặc mất pha thì phát tín hiệu khởi động động cơ rồi chuyển sang điện máy phát, khi điện lưới đảm bảo chất lượng thì chuyển lại điện lưới"},{"item":"Tủ ATS: Thông tin chung","quote":"Dòng điện định mức: ≥ 65 A, 1 pha","reference":"Chương V, mục 1.2, Hạng mục V.1","requirement":"Máy có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa; sản xuất từ năm 2023 trở về sau; dòng điện định mức ≥ 65 A, 1 pha"},{"item":"Tủ ATS: Chức năng của bộ ATS","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man","reference":"Chương V, mục 1.2, Hạng mục V.2","requirement":"Tự động điều khiển khởi động máy phát khi điện lưới có sự cố; tự động chuyển tải từ điện lưới sang tải máy phát và ngược lại khi mất/có điện; công tắc lựa chọn chế độ Auto/Gen/Man; đèn báo chế độ hoạt động"},{"item":"Tổ máy 10kVA 1 pha: Bảo hành","quote":"≥ 730 ngày","reference":"Chương V, mục 1.2, Hạng mục VI.1","requirement":"≥ 730 ngày"},{"item":"Tổ máy 10kVA 1 pha: Tài liệu hướng dẫn sử dụng, vận hành, bảo dưỡng","quote":"Tiếng Việt/Tiếng Anh","reference":"Chương V, mục 1.2, Hạng mục VI.2","requirement":"Kèm theo máy, bằng Tiếng Việt/Tiếng Anh"},{"item":"Tổ máy 10kVA 1 pha: Chứng nhận xuất xứ, chất lượng (CO, CQ)","quote":"Nhà thầu cung cấp CO, CQ (bản gốc hoặc","reference":"Chương V, mục 1.2, Hạng mục VI.3","requirement":"Nhà thầu cung cấp CO, CQ (bản gốc hoặc chứng thực sao y)"},{"item":"Tổ máy 10kVA 1 pha: Dầu bôi trơn","quote":"Nhà thầu cam kết đổ đầy theo máy","reference":"Chương V, mục 1.2, Hạng mục VI.4","requirement":"Nhà thầu cam kết đổ đầy theo máy"},{"item":"Tổ máy 10kVA 1 pha: Nhiên liệu","quote":"Nhà thầu cam kết đổ thấp nhất 2/3 dung tích","reference":"Chương V, mục 1.2, Hạng mục VI.5","requirement":"Nhà thầu cam kết đổ thấp nhất 2/3 dung tích bình nhiên liệu, đủ để máy chạy thử tải trong 1h và sẵn sàng cho máy hoạt động lần kế tiếp"},{"item":"Tổ máy 10kVA 1 pha: Điều khiển dự phòng","quote":"Có chế độ đề tay khi bộ điều khiển bị lỗi","reference":"Chương V, mục 1.2, Hạng mục VI.6","requirement":"Có chế độ đề tay khi bộ điều khiển bị lỗi"},{"item":"Tổ máy 10kVA 1 pha: Vận chuyển và lắp đặt","quote":"Vận chuyển và lắp đặt máy đến các vị trí phòng","reference":"Chương V, mục 1.2, Hạng mục VI.7","requirement":"Vận chuyển và lắp đặt máy đến các vị trí phòng máy thuộc các trạm BTS"},{"item":"Vật tư lắp đặt cho một máy: Dây tiếp đất","quote":"(loại cáp đồng 16mm2 bọc PVC- vàng sọc","reference":"Chương V, mục 1.2, Hạng mục VI.8","requirement":"Cáp đồng 16mm2 bọc PVC vàng sọc xanh, 5 mét"},{"item":"Vật tư lắp đặt cho một máy: Cáp điện đấu nối","quote":"- Cáp điện đấu nối (loại cáp đồng ≥ 2x16 mm2","reference":"Chương V, mục 1.2, Hạng mục VI.8","requirement":"Cáp đồng ≥ 2x16 mm2 bọc PVC, 8m"},{"item":"Vật tư lắp đặt cho một máy: Cáp điều khiển","quote":"- Cáp điều khiển(7x1.5mm2): 8 mét.","reference":"Chương V, mục 1.2, Hạng mục VI.8","requirement":"7x1.5mm2, 8 mét"},{"item":"Vật tư lắp đặt cho một máy: Ống thoát khói","quote":"theo ống giảm rung: 3 m","reference":"Chương V, mục 1.2, Hạng mục VI.8","requirement":"Ống thoát khói ra khỏi phòng máy có kèm theo ống giảm rung, 3 m"},{"item":"Vật tư lắp đặt cho một máy: Vật tư khác","quote":"- Cọc tiếp địa, băng keo, đầu cos, dây gút, ống","reference":"Chương V, mục 1.2, Hạng mục VI.8","requirement":"Cọc tiếp địa, băng keo, đầu cos, dây gút, ống PVC luồn dây, đục tường, bao gió nóng"},{"item":"Phạm vi lắp đặt, nghiệm thu: Điều kiện phòng máy","quote":"máy lắp trong phòng có diện tích ≥ 2.5m x 2.5m)","reference":"Chương V, mục 1.3","requirement":"Nhà thầu vận chuyển và đưa máy hoàn chỉnh vào phòng máy tại các vị trí BTS; máy lắp trong phòng có diện tích ≥ 2.5m x 2.5m"},{"item":"Phạm vi lắp đặt, nghiệm thu: Chạy thử và dụng cụ nghiệm thu","quote":"nhiên liệu(dầu) để chạy thử máy tối thiểu 3 giờ, nhớt máy và nước giải nhiệt đầy đủ theo máy.","reference":"Chương V, mục 1.3","requirement":"Thử tải tập trung tại kho Viễn thông Cà Mau và nghiệm thu khi lắp đặt hoàn thành; bên bán cung cấp tải giả, dụng cụ đo thông số kỹ thuật (điện áp, dòng điện, tần số), nhiên liệu chạy thử máy tối thiểu 3 giờ, nhớt máy và nước giải nhiệt đầy đủ theo máy"},{"item":"Phạm vi lắp đặt, nghiệm thu: Nhiên liệu sau lắp đặt","quote":"khi lắp đặt xong, nhà thầu phải cung cấp đủ nhiên liệu bên trong máy ở mức thấp nhất để","reference":"Chương V, mục 1.3","requirement":"Sau khi lắp đặt xong, nhà thầu cung cấp đủ nhiên liệu bên trong máy ở mức thấp nhất để máy hoạt động được"},{"item":"Dịch vụ sau bán hàng","quote":"Cung cấp phụ tùng thay thế trong 05 năm","reference":"Chương V, mục 1.3","requirement":"Cam kết hỗ trợ vận hành ổn định trong thời gian bảo hành; hướng dẫn nhân viên vận hành thành thạo; cung cấp phụ tùng thay thế trong 05 năm sau khi hết thời gian bảo hành"},{"item":"Kiểm tra và thử nghiệm","quote":"Các kiểm tra và thử nghiệm cần tiến hành gồm có: kiểm tra thông số kỹ thuật, thử tải","reference":"Chương V, mục 3","requirement":"Kiểm tra thông số kỹ thuật, thử tải tập trung tại 1 địa điểm do VNPT Cà Mau chỉ định và nghiệm thu sau khi lắp đặt hoàn thành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:15:48.202Z"}},"IB2300213223":{"u":"2026-11-03T13:39:32.686+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YCBG MPĐ CH 50 58  Chao hang canh tranh rut gon YC KY THUAT.pdf, YCBG MPĐ CH 50 58 Chao hang canh tranh rut gon DU THAO HD.pdf), chưa phân tích cả HSMT.","Gói thầu không chia lô; toàn bộ yêu cầu áp dụng cho 02 bộ máy phát điện 10 KVA/220V (1 pha) cấp cho CHXD số 50 và CHXD số 58.","Nhiều thông số trong Chương V chỉ ghi 'Nêu rõ' hoặc 'Yêu cầu nhà thầu cung cấp', nghĩa là Bên mời thầu không đưa giá trị cụ thể.","Văn bản không nêu hãng, model, xuất xứ động cơ và đầu phát; không nêu mức tiêu chuẩn áp dụng hay yêu cầu về cáp.","Độ ồn xuất hiện hai lần: mục I ghi 'Nêu rõ', mục VII ghi '≤ 73dB'.","Văn bản PDF có dòng ngắt và bảng bị tách trang nên một số hàng (ví dụ cách âm của vỏ, kiểu giải nhiệt) không có dòng trích nguyên văn chắc chắn.","Các mục năm sản xuất, CO, lắp đặt và bảo hành lấy từ Dự thảo hợp đồng, không nằm trong bảng yêu cầu kỹ thuật Chương V."],"result":{"keyInfo":{"bidName":"Mua sắm Máy phát điện tại CHXD 50 và 58","notifyNo":"IB2300213223","generatorCapacity":"2 x 10 KVA (công suất liên tục 10 KVA, công suất dự phòng 11 KVA), 220V, 1 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 10 KVA: Số lượng","quote":"Số lượng máy phát | 02 bộ","reference":"Chương V, mục I (Yêu cầu chung)","requirement":"02 bộ máy phát điện"},{"item":"Máy phát điện 10 KVA: Nhà sản xuất, kiểu máy","quote":"Nhà sản xuất | Yêu cầu nhà thầu cung cấp","reference":"Chương V, mục I (Yêu cầu chung)","requirement":"Nhà thầu tự cung cấp thông tin nhà sản xuất và kiểu máy"},{"item":"Máy phát điện 10 KVA: Công suất","quote":"Công suất máy phát | 10KVA","reference":"Chương V, mục I (Yêu cầu chung)","requirement":"Công suất máy phát 10KVA; công suất liên tục 10 KVA; công suất dự phòng 11 KVA"},{"item":"Máy phát điện 10 KVA: Công suất dự phòng","quote":"Công suất dự phòng (KVA) | 11","reference":"Chương V, mục I (Yêu cầu chung)","requirement":"11 KVA"},{"item":"Máy phát điện 10 KVA: Tần số, điện áp, dòng điện","quote":"Dòng điện (A) | ≥ 45","reference":"Chương V, mục I (Yêu cầu chung)","requirement":"Tần số 50 Hz; điện áp 220 V; dòng điện ≥ 45 A"},{"item":"Máy phát điện 10 KVA: Bình nhiên liệu","quote":"Bình nhiên liệu (L) | Nêu rõ (≥8 giờ hoạt động)","reference":"Chương V, mục I (Yêu cầu chung)","requirement":"Nhà thầu nêu rõ dung tích; đủ chạy ≥ 8 giờ hoạt động"},{"item":"Máy phát điện 10 KVA: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu (100% công suất) Nêu rõ (≤4.3 L/h)","reference":"Chương V, mục I (Yêu cầu chung)","requirement":"Tại 100% công suất, nhà thầu nêu rõ, không quá 4.3 L/h"},{"item":"Máy phát điện 10 KVA: Thông số nhà thầu phải nêu rõ","quote":"Ắc quy khởi động | Nêu rõ","reference":"Chương V, mục I (Yêu cầu chung)","requirement":"Nhà thầu nêu rõ: ắc quy khởi động, dung tích nước làm mát, thời gian chạy liên tục (100%), độ ồn cách 7m, trọng lượng toàn bộ, kích thước L×W×H"},{"item":"Máy phát điện 10 KVA: Động cơ - công suất, tốc độ, xi lanh","quote":"Công suất duy trì liên tục | ≥ 14kW","reference":"Chương V, mục II (Động cơ)","requirement":"Công suất duy trì liên tục ≥ 14kW; tốc độ quay 1500 vòng/phút; số xi lanh ≥ 4"},{"item":"Máy phát điện 10 KVA: Động cơ - khởi động và làm mát","quote":"Khởi động | Đề điện","reference":"Chương V, mục II (Động cơ)","requirement":"Khởi động đề điện; giải nhiệt bằng nước, két nước kết hợp quạt gió đồng trục"},{"item":"Máy phát điện 10 KVA: Động cơ - thông số nhà thầu phải nêu rõ","quote":"Hệ thống phun nhiên liệu | Nêu rõ","reference":"Chương V, mục II (Động cơ)","requirement":"Nhà thầu nêu rõ: model, điều chỉnh tốc độ, dung tích xilanh, hệ thống phun nhiên liệu, dung tích dầu bôi trơn"},{"item":"Máy phát điện 10 KVA: Đầu phát điện - hệ số công suất, cách điện, bảo vệ","quote":"Cấp cách điện | H","reference":"Chương V, mục III (Đầu phát điện)","requirement":"Cosφ = 1; cấp cách điện H; cấp bảo vệ ≥ IP 23"},{"item":"Máy phát điện 10 KVA: Đầu phát điện - điều chỉnh điện áp","quote":"Điều chỉnh điện áp | Tự động AVR","reference":"Chương V, mục III (Đầu phát điện)","requirement":"Tự động AVR"},{"item":"Máy phát điện 10 KVA: Đầu phát điện - thông số nhà thầu phải nêu rõ","quote":"Công suất toàn phần (KVA) | Nêu rõ","reference":"Chương V, mục III (Đầu phát điện)","requirement":"Nhà thầu nêu rõ: model, loại, công suất toàn phần (KVA)"},{"item":"Máy phát điện 10 KVA: Bảng điều khiển - đo lường và hiển thị","quote":"Đếm số giờ chạy của động cơ | Yêu cầu","reference":"Chương V, mục IV (Hệ thống giám sát và đo lường)","requirement":"Có bảng điều khiển; đo công suất phát, cường độ dòng điện, tần số; hiển thị mức nhiên liệu, áp suất dầu bôi trơn, nhiệt độ nước làm mát cao, điện áp bình ắc quy, tốc độ vòng quay động cơ; đếm số giờ chạy; điều chỉnh thời gian khởi động máy phát"},{"item":"Máy phát điện 10 KVA: Chức năng giám sát","quote":"Giám sát đầu vào điện lưới và máy phát | Yêu cầu","reference":"Chương V, mục V (Chức năng giám sát)","requirement":"Giám sát đầu vào điện lưới và máy phát; điều chỉnh độ sáng màn LCD; pin password; chức năng đa ngôn ngữ"},{"item":"Máy phát điện 10 KVA: Chức năng cảnh báo và tự động tắt máy","quote":"Cảnh báo Áp suất dầu thấp | Yêu cầu","reference":"Chương V, mục VI (Chức năng cảnh báo và tự động tắt máy)","requirement":"Cảnh báo điện áp cao/thấp; tần số cao/thấp; tốc độ quay động cơ cao/thấp; áp suất dầu thấp; nhiệt độ động cơ cao; điện áp acquy cao/thấp; cường độ dòng điện cao"},{"item":"Máy phát điện 10 KVA: Vỏ chống ồn - chất liệu và sơn","quote":"Chất liệu vỏ | Thép tấm độ dày ≥ 1.5 mm","reference":"Chương V, mục VII (Vỏ chống ồn)","requirement":"Có vỏ chống ồn; thép tấm dày ≥ 1.5 mm; sơn tĩnh điện, phù hợp điều kiện khí hậu Việt Nam"},{"item":"Máy phát điện 10 KVA: Vỏ chống ồn - cách âm","quote":null,"reference":"Chương V, mục VII (Vỏ chống ồn)","requirement":"Mút cách âm chuyên dụng hoặc bông gốm, bông thuỷ tinh"},{"item":"Máy phát điện 10 KVA: Độ ồn","quote":"Độ ồn cách 7m (dBA) | ≤ 73dB","reference":"Chương V, mục VII (Vỏ chống ồn)","requirement":"Độ ồn cách 7m không quá 73dB"},{"item":"Tủ chuyển mạch tự động (ATS): Dòng điện","quote":"Cường độ dòng điện | ≥ 63A","reference":"Chương V, mục VIII (Tủ chuyển mạch tự động ATS)","requirement":"Cường độ dòng điện ≥ 63A"},{"item":"Tủ chuyển mạch tự động (ATS): Thông số nhà thầu phải nêu rõ","quote":"Hãng sản xuất | Nêu rõ","reference":"Chương V, mục VIII (Tủ chuyển mạch tự động ATS)","requirement":"Nhà thầu nêu rõ: model, hãng sản xuất, thiết bị đóng cắt chuyển mạch, điện áp, số pha"},{"item":"Máy phát điện 10 KVA: Tình trạng và năm sản xuất","quote":"Hàng hóa sản xuất từ năm 2021 trở đi.","reference":"Dự thảo hợp đồng, Điều 11","requirement":"Hàng hóa mới, chưa sử dụng; sản xuất từ năm 2021 trở đi"},{"item":"Máy phát điện 10 KVA: Xuất xứ (CO)","quote":"Chứng chỉ nguồn gốc xuất xứ (CO)","reference":"Dự thảo hợp đồng, Điều 5 khoản 2 điểm d","requirement":"Hồ sơ thanh toán có chứng chỉ nguồn gốc xuất xứ (CO)"},{"item":"Máy phát điện 10 KVA: Phạm vi lắp đặt","quote":"Lắp đặt máy phát điện vào vị trí được chuẩn bị sẵn tại Cửa hàng xăng dầu và đấu nối vào hệ thống điện hiện hữu của cửa hàng xăng dầu.","reference":"Dự thảo hợp đồng, Điều 12 khoản 2 và 3","requirement":"Lắp máy phát điện vào vị trí chuẩn bị sẵn tại cửa hàng xăng dầu, đấu nối vào hệ thống điện hiện hữu; đảm bảo an toàn phòng chống cháy nổ; lắp tại CHXD số 50 (TP Biên Hòa, Đồng Nai) và CHXD số 58 (TP Thuận An, Bình Dương); chạy thử không tải và có tải sau khi lắp đặt"},{"item":"Máy phát điện 10 KVA: Bảo hành","quote":"Bên B cam kết bảo hành thiết bị trong thời gian tối thiểu là 12 tháng kể từ ngày nghiệm thu thiết bị đưa vào sử dụng.","reference":"Dự thảo hợp đồng, Điều 15","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày nghiệm thu thiết bị đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:39:31.785Z"}},"IB2300213569":{"u":"2026-11-03T19:16:30.546+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 13 L2 Chương V YCKT WILSON-1.docx), chưa phân tích cả HSMT.","Gói thầu là mua vật tư, phụ tùng cho máy phát điện Wilson P300 (động cơ PERKINS), không phải mua tổ máy phát điện; văn bản không nêu công suất kVA/kW nên generatorCapacity là null.","Hạng mục 2, 36 và 37 không có thông số hay ký mã hiệu, chỉ ghi tham khảo mẫu của Bên mời thầu.","Số lượng từng hạng mục nằm ở Mẫu 01A, Chương IV (không có trong văn bản được cung cấp).","Hạng mục 28 và 29 chỉ có ký mã hiệu GEN/PART, không nêu thang đo."],"result":{"keyInfo":{"bidName":"Số 13 “Mua vật tư máy phát điện Wilson P300","notifyNo":"IB2300213569","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Toàn gói - Phạm vi hàng hóa","quote":"Danh mục hàng hóa: 37 chủng loại","reference":"Chương V, mục 1.1","requirement":"Vật tư máy phát điện Wilson P300, gồm 37 chủng loại"},{"item":"Toàn gói - Động cơ máy phát điện đang sử dụng","quote":"Cam kết hàng hóa dự thầu dùng cho động cơ máy phát điện phải là chủng loại vật tư phụ tùng của chính hãng (Hiện tại bên mời thầu đang sử dụng máy phát điện có động cơ của hãng PERKINS)","reference":"Chương V, mục 1.3","requirement":"Vật tư phải là phụ tùng chính hãng, dùng cho máy phát điện có động cơ hãng PERKINS"},{"item":"Toàn gói - Tình trạng và năm sản xuất","quote":"đảm bảo mới 100% chưa qua sử dụng, sản xuất từ năm 2020 trở lại đây.","reference":"Chương V, mục 1.3","requirement":"Mới 100%, chưa qua sử dụng, sản xuất từ năm 2020 trở lại đây"},{"item":"Toàn gói - Ký mã hiệu và khả năng lắp đặt","quote":"hàng hóa phải đảm bảo đủ điều kiện lắp và sử dụng an toàn trên Đường Sắt Việt Nam","reference":"Chương V, mục 1.3","requirement":"Hàng hóa đúng yêu cầu kỹ thuật và đúng ký mã hiệu như mẫu hai bên đã xác nhận, đủ điều kiện lắp và sử dụng an toàn trên Đường Sắt Việt Nam; nếu có sai khác phải thuyết minh rõ kèm tài liệu, catalog"},{"item":"Toàn gói - Hàng mẫu tham khảo","quote":"Danh mục hàng hóa không có thông số kỹ thuật và ký mã hiệu. Nhà thầu (Tham dự lần đầu) có thể tham khảo mẫu của Bên mời thầu để làm cơ sở tham dự thầu.","reference":"Chương V, mục 1.3","requirement":"Danh mục không có thông số kỹ thuật và ký mã hiệu cho một số hạng mục; nhà thầu tham dự lần đầu có thể tham khảo mẫu của Bên mời thầu"},{"item":"Toàn gói - Xuất xứ, CO/CQ","quote":"Có cam kết cung cấp giấy chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa (CO,CQ) đối với vật tư thiết bị nhập khẩu bản gốc hoặc bản sao y công chứng và kèm theo bản dịch công chứng hoặc chứng nhận xuất xưởng nếu là hàng sx trong nước.","reference":"Chương V, mục 1.3","requirement":"Cam kết cung cấp CO, CQ đối với hàng nhập khẩu (bản gốc hoặc bản sao y công chứng kèm bản dịch công chứng), hoặc chứng nhận xuất xưởng nếu là hàng sản xuất trong nước"},{"item":"Toàn gói - Đóng gói, tem nhãn","quote":"Mỗi mặt hàng phải được đóng gói riêng và có tem nhãn của sản phẩm, tem nhãn của nhà sản xuất.","reference":"Chương V, mục 1.3","requirement":"Mỗi mặt hàng đóng gói riêng, có tem nhãn của sản phẩm và của nhà sản xuất"},{"item":"Toàn gói - Bản vẽ","quote":"Có cam kết cung cấp đầy đủ Bản vẽ (nếu có) khi giao hàng, đối với vật tư thiết bị nhập khẩu bản gốc hoặc bản sao y công chứng và kèm theo bản dịch công chứng.","reference":"Chương V, mục 1.3","requirement":"Cung cấp đầy đủ bản vẽ (nếu có) khi giao hàng; hàng nhập khẩu là bản gốc hoặc bản sao y công chứng kèm bản dịch công chứng"},{"item":"Toàn gói - Bảo hành","quote":"Tối thiểu 12 tháng kể từ ngày bên mời thầu ký biên bản nghiệm thu và nhập kho.","reference":"Chương V, mục 1.3","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày Bên mời thầu ký biên bản nghiệm thu và nhập kho"},{"item":"Toàn gói - Thay thế hàng lỗi","quote":"Nhà thầu có nghĩa vụ bảo hành, cung cấp thay thế trong thời gian 7 ngày kể từ khi nhận được thông báo của Bên mời thầu về hàng hóa bị hư hỏng do lỗi kỹ thuật.","reference":"Chương V, mục 1.3","requirement":"Bảo hành, cung cấp thay thế trong 7 ngày kể từ khi nhận thông báo về hàng hóa hư hỏng do lỗi kỹ thuật"},{"item":"Toàn gói - Kiểm tra, thử nghiệm","quote":"Thử nghiệm tối thiểu 10% số lượng hàng hóa (nếu thấy cần thiết)","reference":"Chương V, mục 3","requirement":"Kiểm tra tất cả hàng hóa khi giao nhận; thử nghiệm tối thiểu 10% số lượng hàng hóa nếu Bên mời thầu thấy cần thiết"},{"item":"Hạng mục 1 - Béc phun","quote":"OD220812","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Ký mã hiệu OD220812"},{"item":"Hạng mục 2 - Khung liên kết động cơ với máy phát điện","quote":"Tham khảo mẫu Bên mời thầu","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Không có thông số; tham khảo mẫu Bên mời thầu"},{"item":"Hạng mục 3 - Phớt trước trục cơ","quote":"902-020 (OE50254)","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Ký mã hiệu 902-020 (OE50254)"},{"item":"Hạng mục 4 - Phớt sau trục cơ","quote":"902-020 (OE52521)","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Ký mã hiệu 902-020 (OE52521)"},{"item":"Hạng mục 5 - Ống cao su sinh hàn dầu bôi trơn","quote":"ST91588","reference":"Chương V, mục 1.2, hạng mục 5","requirement":"Ký mã hiệu ST91588"},{"item":"Hạng mục 6 - Ống cao su sinh hàn dầu bôi trơn","quote":"ST91207","reference":"Chương V, mục 1.2, hạng mục 6","requirement":"Ký mã hiệu ST91207"},{"item":"Hạng mục 7 - Ống cao su đường nước làm mát","quote":"ST91207","reference":"Chương V, mục 1.2, hạng mục 7","requirement":"Ký mã hiệu ST91207"},{"item":"Hạng mục 8 - Ống cao su đường nước làm mát","quote":"ST91588","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Ký mã hiệu ST91588"},{"item":"Hạng mục 9 - Ống cao su đường khí nạp","quote":"OE48286","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Ký mã hiệu OE48286"},{"item":"Hạng mục 10 - Bulông bắt cánh quạt","quote":"UF1565","reference":"Chương V, mục 1.2, hạng mục 10","requirement":"Ký mã hiệu UF1565"},{"item":"Hạng mục 11 - Long đen đệm bulông cánh quạt","quote":"920.054","reference":"Chương V, mục 1.2, hạng mục 11","requirement":"Ký mã hiệu 920.054"},{"item":"Hạng mục 12 - Bulông bắt cổ xả","quote":"OE52323","reference":"Chương V, mục 1.2, hạng mục 12","requirement":"Ký mã hiệu OE52323"},{"item":"Hạng mục 13 - Bulông bắt cổ xả","quote":"UF1569","reference":"Chương V, mục 1.2, hạng mục 13","requirement":"Ký mã hiệu UF1569"},{"item":"Hạng mục 14 - Ống cao su đường ra két nước","quote":"ST91204","reference":"Chương V, mục 1.2, hạng mục 14","requirement":"Ký mã hiệu ST91204"},{"item":"Hạng mục 15 - Ống cao su đường ra két nước","quote":"ST91207","reference":"Chương V, mục 1.2, hạng mục 15","requirement":"Ký mã hiệu ST91207"},{"item":"Hạng mục 16 - Ống cao su đường ra két nước","quote":"CV10900","reference":"Chương V, mục 1.2, hạng mục 16","requirement":"Ký mã hiệu CV10900"},{"item":"Hạng mục 17 - Giảm chấn chân trước động cơ","quote":"OE51294","reference":"Chương V, mục 1.2, hạng mục 17","requirement":"Ký mã hiệu OE51294"},{"item":"Hạng mục 18 - Dây cu roa lai máy nạp ắc quy","quote":"909-011 (A36)","reference":"Chương V, mục 1.2, hạng mục 18","requirement":"Ký mã hiệu 909-011 (A36)"},{"item":"Hạng mục 19 - Dây cu roa lai cánh quạt gió","quote":"904-004 (A52)","reference":"Chương V, mục 1.2, hạng mục 19","requirement":"Ký mã hiệu 904-004 (A52)"},{"item":"Hạng mục 20 - Gioăng cao su","quote":"OE44678","reference":"Chương V, mục 1.2, hạng mục 20","requirement":"Ký mã hiệu OE44678"},{"item":"Hạng mục 21 - AVR máy nạp ắc quy","quote":"926-002 (OD 20687)","reference":"Chương V, mục 1.2, hạng mục 21","requirement":"Ký mã hiệu 926-002 (OD 20687)"},{"item":"Hạng mục 22 - Cảm biến áp lực dầu bôi trơn","quote":"622-333 (923-024)","reference":"Chương V, mục 1.2, hạng mục 22","requirement":"Ký mã hiệu 622-333 (923-024)"},{"item":"Hạng mục 23 - Cảm biến nhiệt độ nước","quote":"622-351","reference":"Chương V, mục 1.2, hạng mục 23","requirement":"Ký mã hiệu 622-351"},{"item":"Hạng mục 24 - Đồng hồ VOL","quote":"Đồng hồ VOL (0-500VAC)","reference":"Chương V, mục 1.2, hạng mục 24","requirement":"Thang đo 0-500VAC; ký mã hiệu GEN/PART"},{"item":"Hạng mục 25 - Đồng hồ Amp","quote":"Đồng hồ Amp ( Loại 500/5)","reference":"Chương V, mục 1.2, hạng mục 25","requirement":"Loại 500/5; ký mã hiệu GEN/PART"},{"item":"Hạng mục 26 - Đồng hồ tần số","quote":"Đồng hồ tần số (loai 0-65 HZ)","reference":"Chương V, mục 1.2, hạng mục 26","requirement":"Loại 0-65 HZ; ký mã hiệu GEN/PART (620-278)"},{"item":"Hạng mục 27 - Đồng hồ báo nạp ắc quy","quote":"Đồng hồ báo nạp ắc quy (Loại 18-28 VDC)","reference":"Chương V, mục 1.2, hạng mục 27","requirement":"Loại 18-28 VDC; ký mã hiệu GEN/PART"},{"item":"Hạng mục 28 - Đồng hồ báo áp lực dầu bôi trơn","quote":"GEN/PART","reference":"Chương V, mục 1.2, hạng mục 28","requirement":"Ký mã hiệu GEN/PART"},{"item":"Hạng mục 29 - Đồng hồ báo nhiệt độ nước","quote":"GEN/PART","reference":"Chương V, mục 1.2, hạng mục 29","requirement":"Ký mã hiệu GEN/PART"},{"item":"Hạng mục 30 - Modul động cơ EIM","quote":"GEN/PART(630-089)","reference":"Chương V, mục 1.2, hạng mục 30","requirement":"Ký mã hiệu GEN/PART(630-089)"},{"item":"Hạng mục 31 - Đồng hồ báo giờ","quote":"3020885","reference":"Chương V, mục 1.2, hạng mục 31","requirement":"Ký mã hiệu 3020885"},{"item":"Hạng mục 32 - Cổ đồng máy nạp ắc quy","quote":"28429443","reference":"Chương V, mục 1.2, hạng mục 32","requirement":"Ký mã hiệu 28429443"},{"item":"Hạng mục 33 - Cuộn hút kéo thanh răng nhiên liệu","quote":"923 - 014","reference":"Chương V, mục 1.2, hạng mục 33","requirement":"Ký mã hiệu 923 - 014"},{"item":"Hạng mục 34 - Chổi than máy nạp","quote":"OD19442","reference":"Chương V, mục 1.2, hạng mục 34","requirement":"Ký mã hiệu OD19442"},{"item":"Hạng mục 35 - Chổi than máy đề","quote":"OD15415","reference":"Chương V, mục 1.2, hạng mục 35","requirement":"Ký mã hiệu OD15415"},{"item":"Hạng mục 36 - Nước chống đóng cặn Prime","quote":"Tham khảo mẫu Bên mời thầu","reference":"Chương V, mục 1.2, hạng mục 36","requirement":"Không có thông số; tham khảo mẫu Bên mời thầu"},{"item":"Hạng mục 37 - Nước chống đóng cặn Life coolant","quote":"Tham khảo mẫu Bên mời thầu","reference":"Chương V, mục 1.2, hạng mục 37","requirement":"Không có thông số; tham khảo mẫu Bên mời thầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:16:29.980Z"}},"IB2300213751":{"u":"2026-11-03T08:51:31.252+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Cột thông số kỹ thuật của máy phát điện (STT 1) để trống trong văn bản: không có thông tin về động cơ, đầu phát, bộ điều khiển, điện áp/tần số/số pha, vỏ cách âm và độ ồn, bình nhiên liệu, tủ ATS, cáp, tiêu chuẩn riêng của máy phát. Các thông số này có thể nằm trong bản vẽ thiết kế (ELC, PĐDP) không kèm theo văn bản này.","Không nêu rõ số lượng máy phát điện và chế độ công suất (dự phòng/liên tục) tại bảng thông số; chỉ suy ra mục đích dự phòng từ tên gói thầu và hạng mục nhà để máy phát điện dự phòng.","Văn bản không nêu tiêu chuẩn riêng cho máy phát điện; các tiêu chuẩn điện ở mục III.3.1 là tiêu chuẩn chung cho vật tư điện, không gắn riêng với máy phát nên không liệt kê.","Các thiết bị khác trong bảng (bơm cấp nước, điều hòa) không phải máy phát điện hoặc thiết bị liên quan trực tiếp nên không liệt kê."],"result":{"keyInfo":{"bidName":"GT08-Xây dựng chuồng nuôi kín; các hạng mục công trình phụ trợ (bao gồm cả máy phát điện dự phòng)","notifyNo":"IB2300213751","generatorCapacity":"250 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 250 KVA: Công suất và số lượng","quote":"Máy phát điện 250 KVA (trọn bộ bao gồm các phụ kiện kèm theo)","reference":"Chương V, mục I.8, bảng yêu cầu kỹ thuật, STT 1","requirement":"Máy phát điện công suất 250 KVA, trọn bộ bao gồm các phụ kiện kèm theo. Văn bản không nêu số lượng cụ thể (không ghi rõ dự phòng hay liên tục ở bảng thông số) và cột thông số kỹ thuật chi tiết của máy phát điện để trống."},{"item":"Máy phát điện 250 KVA: Mục đích sử dụng","quote":"Cung cấp thiết bị : thiết bị máy phát điện dự phòng và thiết bị công trình","reference":"Chương V, mục I.7.3 và I.7.2.2","requirement":"Máy phát điện dùng làm máy phát điện dự phòng của công trình; có nhà để máy phát điện dự phòng diện tích xây dựng 19,5m2, kích thước mặt bằng 5,4m x 3,6m."},{"item":"Máy phát điện 250 KVA: Tình trạng và năm sản xuất","quote":"Hàng hóa, Thiết bị mới 100%, được sản xuất năm 2022 đến thời điểm lắp đặt thiết bị, chưa qua sử dụng, đồng bộ liên hoàn; có nguồn gốc, xuất xứ rõ ràng;","reference":"Chương V, mục I.8","requirement":"Hàng hóa, thiết bị mới 100%, sản xuất năm 2022 đến thời điểm lắp đặt thiết bị, chưa qua sử dụng, đồng bộ liên hoàn."},{"item":"Máy phát điện 250 KVA: Xuất xứ, CO/CQ","quote":"Đối với hàng hóa nhập khẩu, phải có: Văn bản cam kết cung cấp bản gốc (hoặc bản sao y công chứng) giấy chứng nhận xuất xứ hàng hóa (C/O) và giấy chứng nhận chất lượng hàng hóa (C/Q);","reference":"Chương V, mục I.8","requirement":"Có nguồn gốc, xuất xứ rõ ràng. Hàng nhập khẩu phải có văn bản cam kết cung cấp bản gốc (hoặc bản sao y công chứng) giấy chứng nhận xuất xứ (C/O) và giấy chứng nhận chất lượng (C/Q). Nhà thầu nêu tên hàng hóa, nguồn gốc xuất xứ, chủng loại, ký mã hiệu, model và năm sản xuất."},{"item":"Máy phát điện 250 KVA: Catalogue và cam kết thông số","quote":"Cung cấp đầy đủ catalogue của hàng hóa chào thầu: Thông số kỹ thuật trong catalogue phải phù hợp, logic với thông số kỹ thuật đề xuất của nhà thầu;","reference":"Chương V, mục I.8","requirement":"Cung cấp đầy đủ catalogue hàng hóa chào thầu, thông số trong catalogue phải phù hợp với thông số nhà thầu đề xuất; có bản xác nhận/cam kết về thông số kỹ thuật, xuất xứ của hàng hóa."},{"item":"Máy phát điện 250 KVA: Lắp đặt, chạy thử, bảo hành, bảo trì","quote":"Toàn bộ thiết bị phải được lắp đặt, chạy thử, bảo hành và bảo trì tại nơi sử dụng.","reference":"Chương V, mục I.8","requirement":"Toàn bộ thiết bị phải được lắp đặt, chạy thử, bảo hành và bảo trì tại nơi sử dụng; hàng hóa bàn giao nguyên đai, nguyên kiện, có đầy đủ phiếu bảo hành, tài liệu hướng dẫn sử dụng; có cam kết hỗ trợ kỹ thuật và dịch vụ sau bán hàng. Văn bản không nêu thời hạn bảo hành."},{"item":"Máy phát điện 250 KVA: Vận hành thử","quote":"Tất cả các thiết bị lắp đạt vào công trình phải được vận hành thử và phải đảm bảo an toàn.","reference":"Chương V, mục III.5","requirement":"Thiết bị lắp đặt phải được vận hành thử và đảm bảo an toàn; thiết bị không đạt khi vận hành thử phải được thay bằng thiết bị mới cho đến khi đạt yêu cầu và được chủ đầu tư chấp thuận."},{"item":"Máy phát điện 250 KVA: Thương hiệu, mã hiệu tương đương","quote":null,"reference":"Chương V, mục I.8","requirement":"Thương hiệu, mã hiệu (nếu có) chỉ để minh họa; nhà thầu có thể chào hàng hóa khác nhưng phải đảm bảo tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử dụng tương đương hoặc ưu việt hơn, kèm tài liệu chứng minh. Với máy phát điện, bảng không nêu hãng hay mã hiệu cụ thể."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:51:30.819Z"}},"IB2300214975":{"u":"2026-11-03T11:52:03.636+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V G1.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát; không có yêu cầu về ATS, cáp, tủ hòa đồng bộ.","Các yêu cầu về thời gian giao hàng, dịch vụ sau bán hàng, phụ tùng, chạy thử nghiệm thu (Mục 3) không đưa vào danh sách thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Gói số 01/2023 - Mua máy phát điện công suất liên tục ≥ 300 KVA","notifyNo":"IB2300214975","generatorCapacity":"≥ 300 KVA công suất liên tục (01 cái)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện ≥ 300 KVA: Số lượng","quote":"Máy phát điện công suất liên tục ≥ 300 KVA","reference":"Chương V, mục 2, bảng yêu cầu","requirement":"01 cái máy phát điện công suất liên tục ≥ 300 KVA, kèm phụ kiện gồm động cơ, đầu phát, bảng điều khiển, vỏ giảm âm (mỗi loại 01 cái)"},{"item":"Máy phát điện ≥ 300 KVA: Năm sản xuất","quote":"Năm sản xuất: Năm 2023 trở về sau","reference":"Chương V, mục 2, phần I","requirement":"Năm 2023 trở về sau"},{"item":"Máy phát điện ≥ 300 KVA: Chất lượng","quote":"Chất lượng: Mới 100%","reference":"Chương V, mục 2, phần I","requirement":"Mới 100%"},{"item":"Máy phát điện ≥ 300 KVA: Tiêu chuẩn chất lượng","quote":"Có chứng chỉ tiêu chuẩn chất lượng ISO 9001 hoặc tương đương","reference":"Chương V, mục 2, phần I","requirement":"Có chứng chỉ tiêu chuẩn chất lượng ISO 9001 hoặc tương đương"},{"item":"Máy phát điện ≥ 300 KVA: Môi trường hoạt động","quote":"+ Nhiệt độ tối đa: ≥ 30oC","reference":"Chương V, mục 2, phần I","requirement":"Nhiệt độ tối đa ≥ 30oC; độ ẩm tối đa ≥ 80%"},{"item":"Máy phát điện ≥ 300 KVA: Tính năng chung","quote":"Tối thiểu có chức năng tự động điều chỉnh điện áp, không chổi than, tự kích từ và vỏ giảm âm đồng bộ.","reference":"Chương V, mục 2, phần III.1","requirement":"Tối thiểu có chức năng tự động điều chỉnh điện áp, không chổi than, tự kích từ và vỏ giảm âm đồng bộ"},{"item":"Máy phát điện ≥ 300 KVA: Nhiên liệu","quote":"Nhiên liệu: Diesel","reference":"Chương V, mục 2, phần III.1","requirement":"Diesel"},{"item":"Máy phát điện ≥ 300 KVA: Công suất tổ máy","quote":"Công suất liên tục tổ máy: ≥ 300 KVA","reference":"Chương V, mục 2, phần III.1","requirement":"Công suất liên tục tổ máy ≥ 300 KVA"},{"item":"Máy phát điện ≥ 300 KVA: Điện áp đầu ra","quote":"Điện áp đầu ra: tối thiểu có 220/380V, 50Hz","reference":"Chương V, mục 2, phần III.1","requirement":"Tối thiểu có 220/380V, 50Hz"},{"item":"Máy phát điện ≥ 300 KVA: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 2, phần III.1","requirement":"50Hz"},{"item":"Máy phát điện ≥ 300 KVA: Số pha","quote":"Số pha: 3 pha","reference":"Chương V, mục 2, phần III.1","requirement":"3 pha"},{"item":"Máy phát điện ≥ 300 KVA: Tốc độ làm việc","quote":"Tốc độ làm việc: ≥ 1500 vòng/phút","reference":"Chương V, mục 2, phần III.1","requirement":"≥ 1500 vòng/phút"},{"item":"Máy phát điện ≥ 300 KVA: Độ ồn của tổ máy","quote":"Độ ồn cách 7m, không gian mở ở 100% tải: ≤ 75 dB (A)","reference":"Chương V, mục 2, phần III.1","requirement":"≤ 75 dB (A) cách 7m, không gian mở, ở 100% tải"},{"item":"Máy phát điện ≥ 300 KVA: Bình nhiên liệu","quote":"Bình nhiên liệu: ≥ 240L","reference":"Chương V, mục 2, phần III.1","requirement":"≥ 240L"},{"item":"Máy phát điện ≥ 300 KVA: Mức tiêu hao nhiên liệu","quote":"+ ≤ 52.5 lít/giờ tại 75% tải","reference":"Chương V, mục 2, phần III.1","requirement":"≤ 52.5 lít/giờ tại 75% tải; ≤ 70.5 lít/giờ tại 100% tải"},{"item":"Máy phát điện ≥ 