300 KVA: Thời gian chạy ở công suất liên tục","quote":"Thời gian máy chạy ở công suất liên tục: ≥ 8 giờ","reference":"Chương V, mục 2, phần III.1","requirement":"≥ 8 giờ"},{"item":"Máy phát điện ≥ 300 KVA: Cơ cấu truyền động","quote":"Cơ cấu truyền động: tối thiểu trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 2, phần III.1","requirement":"Tối thiểu trực tiếp bằng khớp nối đồng trục"},{"item":"Máy phát điện ≥ 300 KVA: Khả năng quá tải","quote":"Khả năng hoạt động quá tải 10% sau mỗi 12 giờ chạy máy: ≥ 1 giờ","reference":"Chương V, mục 2, phần III.1","requirement":"Quá tải 10% sau mỗi 12 giờ chạy máy: ≥ 1 giờ"},{"item":"Máy phát điện ≥ 300 KVA: Giảm chấn","quote":"Tối thiểu có bộ giảm chấn cho cụm động cơ và đầu phát điện","reference":"Chương V, mục 2, phần III.1","requirement":"Tối thiểu có bộ giảm chấn cho cụm động cơ và đầu phát điện"},{"item":"Máy phát điện ≥ 300 KVA: Kích thước tổ máy","quote":"Kích thước của tổ máy (dài x rộng x cao): ≤ 3900 x 1300 x 2135 (mm)","reference":"Chương V, mục 2, phần III.1","requirement":"≤ 3900 x 1300 x 2135 (mm) (dài x rộng x cao)"},{"item":"Máy phát điện ≥ 300 KVA: Động cơ - loại","quote":"Loại động cơ: Tối thiểu động cơ Diesel 4 thì","reference":"Chương V, mục 2, phần III.2.1","requirement":"Tối thiểu động cơ Diesel 4 thì"},{"item":"Máy phát điện ≥ 300 KVA: Động cơ - tốc độ","quote":"Tốc độ: ≥ 1500 vòng/phút","reference":"Chương V, mục 2, phần III.2.1","requirement":"≥ 1500 vòng/phút"},{"item":"Máy phát điện ≥ 300 KVA: Động cơ - bộ điều tốc","quote":"Bộ điều tốc: Tối thiểu loại ECU điện tử","reference":"Chương V, mục 2, phần III.2.1","requirement":"Tối thiểu loại ECU điện tử"},{"item":"Máy phát điện ≥ 300 KVA: Động cơ - số xy lanh","quote":"Số xy lanh: ≥ 6 xy lanh , bố trí thẳng hàng.","reference":"Chương V, mục 2, phần III.2.1","requirement":"≥ 6 xy lanh, bố trí thẳng hàng"},{"item":"Máy phát điện ≥ 300 KVA: Động cơ - dung tích xy lanh","quote":"Dung tích xy lanh: ≥ 9.7 L","reference":"Chương V, mục 2, phần III.2.1","requirement":"≥ 9.7 L"},{"item":"Máy phát điện ≥ 300 KVA: Động cơ - đường kính xy lanh","quote":"Đường kính xy lanh ( mm ): ≥ 126","reference":"Chương V, mục 2, phần III.2.1","requirement":"≥ 126 mm"},{"item":"Máy phát điện ≥ 300 KVA: Động cơ - hành trình xy lanh","quote":"Hành trình xy lanh ( mm ): ≥ 130","reference":"Chương V, mục 2, phần III.2.1","requirement":"≥ 130 mm"},{"item":"Máy phát điện ≥ 300 KVA: Động cơ - dung tích nhớt","quote":"Tổng dung tích nhớt: ≥ 26L","reference":"Chương V, mục 2, phần III.2.1","requirement":"Tổng dung tích nhớt ≥ 26L"},{"item":"Máy phát điện ≥ 300 KVA: Động cơ - công suất tối đa","quote":"Công suất tối đa ( KW ) ở tốc độ 1500 vòng/phút: ≥ 320 KW","reference":"Chương V, mục 2, phần III.2.1","requirement":"≥ 320 KW ở tốc độ 1500 vòng/phút"},{"item":"Máy phát điện ≥ 300 KVA: Động cơ - kiểu nạp khí","quote":"Kiểu nạp khí: Tối thiểu loại Turbo tăng áp và làm mát khí nạp","reference":"Chương V, mục 2, phần III.2.1","requirement":"Tối thiểu loại Turbo tăng áp và làm mát khí nạp"},{"item":"Máy phát điện ≥ 300 KVA: Động cơ - tỷ số nén","quote":"Tỷ số nén: ≥ 17:1","reference":"Chương V, mục 2, phần III.2.1","requirement":"≥ 17:1"},{"item":"Máy phát điện ≥ 300 KVA: Động cơ - làm mát","quote":"Tối thiểu làm mát bằng nước/dung dịch kết hợp quạt gió đầu trục","reference":"Chương V, mục 2, phần III.2.1","requirement":"Tối thiểu làm mát bằng nước/dung dịch kết hợp quạt gió đầu trục; tổng dung tích làm mát ≥ 22L"},{"item":"Máy phát điện ≥ 300 KVA: Động cơ - dung tích làm mát","quote":"Tổng dung tích làm mát: ≥ 22L","reference":"Chương V, mục 2, phần III.2.1","requirement":"Tổng dung tích làm mát ≥ 22L"},{"item":"Máy phát điện ≥ 300 KVA: Động cơ - hệ thống khởi động","quote":"Hệ thống khởi động tối thiểu bằng môtơ kèm theo Ắcquy chì ≤ 24 DC/100AH","reference":"Chương V, mục 2, phần III.2.1","requirement":"Tối thiểu khởi động bằng môtơ kèm ắc quy chì ≤ 24 DC/100AH"},{"item":"Máy phát điện ≥ 300 KVA: Đầu phát - số pha","quote":"Số pha: 3 pha","reference":"Chương V, mục 2, phần III.2.2","requirement":"3 pha"},{"item":"Máy phát điện ≥ 300 KVA: Đầu phát - loại","quote":"Loại Không chổi than, tự kích từ","reference":"Chương V, mục 2, phần III.2.2","requirement":"Không chổi than, tự kích từ"},{"item":"Máy phát điện ≥ 300 KVA: Đầu phát - điều chỉnh điện áp (AVR)","quote":"Hệ thống điều chỉnh điện áp: Tối thiểu điện tử, tự động điều chỉnh điện áp bằng bộ AVR","reference":"Chương V, mục 2, phần III.2.2","requirement":"Tối thiểu điện tử, tự động điều chỉnh điện áp bằng bộ AVR"},{"item":"Máy phát điện ≥ 300 KVA: Đầu phát - công suất","quote":"Công suất liên tục: ≥ 300KVA","reference":"Chương V, mục 2, phần III.2.2","requirement":"Công suất liên tục ≥ 300KVA"},{"item":"Máy phát điện ≥ 300 KVA: Đầu phát - hệ số công suất","quote":"Hệ số công suất: Cos φ = 0,8","reference":"Chương V, mục 2, phần III.2.2","requirement":"Cos φ = 0,8"},{"item":"Máy phát điện ≥ 300 KVA: Đầu phát - điện áp đầu ra","quote":"Điện áp đầu ra: Tối thiểu có 220/380V","reference":"Chương V, mục 2, phần III.2.2","requirement":"Tối thiểu có 220/380V"},{"item":"Máy phát điện ≥ 300 KVA: Đầu phát - tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 2, phần III.2.2","requirement":"50Hz"},{"item":"Máy phát điện ≥ 300 KVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện: Cấp H","reference":"Chương V, mục 2, phần III.2.2","requirement":"Cấp H"},{"item":"Máy phát điện ≥ 300 KVA: Đầu phát - cấp bảo vệ cơ học","quote":"Cấp bảo vệ cơ học: ≥ IP23","reference":"Chương V, mục 2, phần III.2.2","requirement":"≥ IP23"},{"item":"Máy phát điện ≥ 300 KVA: Đầu phát - độ dao động điện áp","quote":"Độ dao động điện áp: ≤ ± 1%","reference":"Chương V, mục 2, phần III.2.2","requirement":"≤ ± 1%"},{"item":"Máy phát điện ≥ 300 KVA: Đầu phát - hiệu suất","quote":"Hiệu suất sử dụng đầu phát tối đa ( % ): ≥ 96 ( % )","reference":"Chương V, mục 2, phần III.2.2","requirement":"Hiệu suất sử dụng đầu phát tối đa ≥ 96 %"},{"item":"Máy phát điện ≥ 300 KVA: Bảng điều khiển - chức năng","quote":"Tối thiểu có bảng điều khiển kỹ thuật số, hiển thị bằng màn hình LCD, có chức năng tự động khởi động máy phát khi có sự cố điện lưới, có khả năng kết nối với PC, có đèn LED hiển thị trạng thái","reference":"Chương V, mục 2, phần III.2.3","requirement":"Tối thiểu có bảng điều khiển kỹ thuật số, màn hình LCD, tự động khởi động máy phát khi có sự cố điện lưới, kết nối được với PC, có đèn LED hiển thị trạng thái"},{"item":"Máy phát điện ≥ 300 KVA: Bảng điều khiển - chế độ vận hành","quote":"Tối thiểu có Các chế độ vận hành: Tắt, Vận hành bằng tay, Vận hành tự động","reference":"Chương V, mục 2, phần III.2.3","requirement":"Tối thiểu có các chế độ: Tắt, Vận hành bằng tay, Vận hành tự động"},{"item":"Máy phát điện ≥ 300 KVA: Bảng điều khiển - hiển thị","quote":"Hiển thị trên màn hình tối thiểu có: Điện áp, dòng điện, công suất, tốc độ, tần số, áp suất nhớt, nhiệt độ nước làm mát, mức nhiên liệu","reference":"Chương V, mục 2, phần III.2.3","requirement":"Màn hình tối thiểu hiển thị: điện áp, dòng điện, công suất, tốc độ, tần số, áp suất nhớt, nhiệt độ nước làm mát, mức nhiên liệu"},{"item":"Máy phát điện ≥ 300 KVA: Vỏ giảm âm - vật liệu","quote":"Vỏ tối thiểu làm bằng thép tấm dày ≥ 1,5mm và được xử lý Oxy hóa và sơn tĩnh điện, có cách âm","reference":"Chương V, mục 2, phần III.2.4","requirement":"Tối thiểu thép tấm dày ≥ 1,5mm, xử lý Oxy hóa và sơn tĩnh điện, có cách âm"},{"item":"Máy phát điện ≥ 300 KVA: Vỏ giảm âm - độ ồn","quote":"Độ ồn: ≤ 70 dB ở khoảng cách 7m không gian mở.","reference":"Chương V, mục 2, phần III.2.4","requirement":"≤ 70 dB ở khoảng cách 7m, không gian mở"},{"item":"Máy phát điện ≥ 300 KVA: Khung, đế máy","quote":"Khung, đế máy: Thiết kế chắc chắn, chịu lực cao","reference":"Chương V, mục 2, phần III.2.4","requirement":"Thiết kế chắc chắn, chịu lực cao"},{"item":"Máy phát điện ≥ 300 KVA: Bảo hành","quote":"Thời gian bảo hành: ≥ 12 tháng","reference":"Chương V, mục 2, phần IV","requirement":"≥ 12 tháng"},{"item":"Máy phát điện ≥ 300 KVA: Phạm vi lắp đặt","quote":"Địa điểm lắp đặt, bàn giao và chuyển giao công nghệ: Tại Khoa sử dụng - Bệnh viện 74 Trung ương.","reference":"Chương V, mục 2, phần IV","requirement":"Lắp đặt, bàn giao và chuyển giao công nghệ tại Khoa sử dụng - Bệnh viện 74 Trung ương"},{"item":"Máy phát điện ≥ 300 KVA: CO, CQ","quote":"Cam kết cung cấp chứng chỉ CO, CQ theo quy định hiện hành khi giao hàng","reference":"Chương V, mục 2, phần IV","requirement":"Cam kết cung cấp chứng chỉ CO, CQ theo quy định hiện hành khi giao hàng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T11:52:02.502Z"}},"IB2300215868":{"u":"2026-11-03T11:53:18.978+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 6-5-Chương V Yêu cầu về kỹ thuật-Hệ thống máy phát điện.pdf), chưa phân tích cả HSMT.","Hãng/model động cơ, đầu phát, bộ điều khiển, ATS và vỏ chống ồn do nhà thầu đề xuất; văn bản không nêu mức ồn, bảo hành, xuất xứ cụ thể hay loại cáp.","Văn bản có hai dòng mức tiêu thụ nhiên liệu cùng ghi 75% tải (≤ 43 và ≤ 55 Lít/giờ), có thể một dòng là 100% tải; không suy đoán.","Công suất 250 kVA ghi là công suất liên tục, không ghi rõ prime/standby."],"result":{"keyInfo":{"bidName":"Hệ thống máy phát điện","notifyNo":"IB2300215868","generatorCapacity":"250 kVA liên tục (100% tải), 01 bộ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 250 kVA: Số lượng","quote":"TỔ MÁY PHÁT ĐIỆN 250KVA | 01 Bộ","reference":"Chương V, mục 1.2","requirement":"01 bộ tổ máy phát điện 250kVA"},{"item":"Tổ máy 250 kVA: Công suất","quote":"Công suất liên tục (100% tải) ≥ 250kVA","reference":"Chương V, mục 1.2 - Thông số kỹ thuật tổ máy","requirement":"Chế độ hoạt động liên tục; công suất liên tục (100% tải) ≥ 250kVA"},{"item":"Tổ máy 250 kVA: Điện áp, tần số, pha","quote":"Điện áp và tần số đầu ra: 415 V, 50 Hz","reference":"Chương V, mục 1.2 - Thông số kỹ thuật tổ máy","requirement":"3 pha, 4 dây; 415 V, 50 Hz; hệ số công suất 0.8; tốc độ 1500 vòng/phút"},{"item":"Tổ máy 250 kVA: Tình trạng, năm sản xuất, xuất xứ","quote":"Mới 100%, nhập khẩu đồng bộ sản xuất năm 2023","reference":"Chương V, mục 1.2 - Thông tin chung","requirement":"Mới 100%, nhập khẩu đồng bộ, sản xuất năm 2023"},{"item":"Tổ máy 250 kVA: Tính đồng bộ nhà sản xuất","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát,\nbảng điều khiển, ắc quy và vỏ chống ồn cùng một nhà sản xuất, thông\ntin này có trên website hãng sản xuất tổ máy.","reference":"Chương V, mục 1.2 - Thông tin chung","requirement":"Máy phát điện diesel gồm động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ chống ồn đồng bộ cùng một nhà sản xuất, thông tin có trên website hãng; nhà thầu trích dẫn đường link website đến sản phẩm dự thầu"},{"item":"Tổ máy 250 kVA: Tiêu chuẩn","quote":"Tiêu chuẩn đáp ứng: IS/IEC 60034-1, ISO 3046, ISO 9001, ISO\n8528, IS 13018, IS 1460","reference":"Chương V, mục 1.2 - Thông tin chung","requirement":"Đáp ứng IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460"},{"item":"Tổ máy 250 kVA: Chủng loại, vỏ chống ồn, kích thước","quote":"Chiều dài: ≤ 4350mm","reference":"Chương V, mục 1.2 - Thông số kỹ thuật tổ máy","requirement":"Máy phát điện diesel mới 100%, có vỏ chống ồn đồng bộ, không chổi than, tự động kích từ, điều chỉnh điện áp bằng AVR, có bộ sạc ắc quy kèm theo, ắc quy kín khí. Vỏ chống ồn do nhà thầu tự đề xuất (không nêu mức ồn). Kích thước tổ máy có vỏ: dài ≤ 4350mm, rộng ≤ 1550mm, cao ≤ 2000 mm"},{"item":"Tổ máy 250 kVA: Bình nhiên liệu","quote":"Dung tích bình nhiên liệu tiêu chuẩn: 450 lít","reference":"Chương V, mục 1.2 - Thông số kỹ thuật tổ máy","requirement":"Dung tích bình nhiên liệu tiêu chuẩn 450 lít"},{"item":"Tổ máy 250 kVA: Khí thải","quote":"Khí thải: Cam kết đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải\ncông nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2 - Thông tin chung","requirement":"Cam kết đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ"},{"item":"Tổ máy 250 kVA: Ghi nhãn và bảng thông số","quote":"Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số\nđặc trưng;","reference":"Chương V, mục 1.2 - Thông tin chung","requirement":"Ghi nhãn đầu nối dây quấn và thiết bị phụ; bảng thông số đặc trưng gồm tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy 250 kVA: Động cơ - hãng, model, năm sản xuất","quote":"Năm sản xuất: 2023","reference":"Chương V, mục 1.2 - Thông số động cơ","requirement":"Hãng và model do nhà thầu đề xuất; năm sản xuất 2023"},{"item":"Tổ máy 250 kVA: Động cơ - công suất, làm mát, nạp khí","quote":"Công suất liên tục: ≥ 302 bhp","reference":"Chương V, mục 1.2 - Thông số động cơ","requirement":"Công suất liên tục ≥ 302 bhp; làm mát bằng quạt gió và két nước; tăng áp, làm mát khí nạp"},{"item":"Tổ máy 250 kVA: Động cơ - xi lanh, kích thước, dung tích","quote":"Số xi lanh: ≥ 6, xếp thẳng hàng","reference":"Chương V, mục 1.2 - Thông số động cơ","requirement":"Số xi lanh ≥ 6, xếp thẳng hàng; đường kính x hành trình ≤ 108 x 125 (mm); tỷ số nén ≥ 17.0:1; dung tích ≤ 6.8 lít"},{"item":"Tổ máy 250 kVA: Động cơ - nhiên liệu, tiêu thụ","quote":"Mức tiêu thụ nhiên liệu tại 75% tải ≤ 43 Lít/giờ","reference":"Chương V, mục 1.2 - Thông số động cơ","requirement":"Nhiên liệu dầu Diesel; mức tiêu thụ tại 75% tải ≤ 43 Lít/giờ (văn bản còn một dòng khác cũng ghi 75% tải ≤ 55 Lít/giờ)"},{"item":"Tổ máy 250 kVA: Động cơ - khởi động, bôi trơn, nước làm mát, khí thải","quote":"Hệ thống khởi động: Điện 24 V DC","reference":"Chương V, mục 1.2 - Thông số động cơ","requirement":"Khởi động điện 24 V DC; dung tích hệ thống bôi trơn ≤ 20 lít; dung tích nước làm mát ≤ 33 lít; nhiệt độ khí thải 578 °C"},{"item":"Tổ máy 250 kVA: Đầu phát - hãng, model, năm sản xuất","quote":"Năm sản xuất: 2023","reference":"Chương V, mục 1.2 - Thông số máy phát điện","requirement":"Hãng và model do nhà thầu đề xuất; năm sản xuất 2023"},{"item":"Tổ máy 250 kVA: Đầu phát - cấp bảo vệ, cách điện","quote":"Cấp cách điện: H Class","reference":"Chương V, mục 1.2 - Thông số máy phát điện","requirement":"Cấp bảo vệ ≥ IP 23; cấp cách điện H Class"},{"item":"Tổ máy 250 kVA: Đầu phát - điện áp, dây quấn, rôto","quote":"Dao động điện áp (Tối đa): ±0,5%","reference":"Chương V, mục 1.2 - Thông số máy phát điện","requirement":"Dao động điện áp tối đa ±0,5%; bước quấn dây 2/3; dây quấn phần tĩnh vòng quấn hai lớp; rôto cân bằng động"},{"item":"Tổ máy 250 kVA: Đầu phát - méo sóng, tải không cân bằng","quote":"Tải không cân bằng tối đa giữa các pha: ≤ 25%","reference":"Chương V, mục 1.2 - Thông số máy phát điện","requirement":"Méo dạng sóng/tổng độ méo hài: không mang tải < 1.5 %, tải tuyến tính cân bằng không biến dạng < 5 %; tải không cân bằng tối đa giữa các pha ≤ 25%; độ méo sóng hài < 2%"},{"item":"Tổ máy 250 kVA: Bộ điều khiển - hãng, model, năm sản xuất","quote":"Năm sản xuất: 2023","reference":"Chương V, mục 1.2 - Hệ thống điều khiển, giám sát","requirement":"Hãng và model do nhà thầu đề xuất; năm sản xuất 2023"},{"item":"Tổ máy 250 kVA: Bộ điều khiển - chức năng","quote":"Chức\nnăng AMF, Nút dừng khẩn cấp.","reference":"Chương V, mục 1.2 - Hệ thống điều khiển, giám sát","requirement":"Vận hành bằng phím mềm; nút RUN, OFF/STOP, AUTO, chuyển trang trái/phải; đèn LED cảnh báo lỗi, chạy tự động, trạng thái hoạt động; chức năng AMF; nút dừng khẩn cấp; đèn báo máy phát; đồng hồ công tơ điện độc lập (kWh)"},{"item":"Tổ máy 250 kVA: Bộ điều khiển - bảng điều khiển, truyền thông","quote":"có cổng\ntruyền thông CAN J1939, RS485 RTU.","reference":"Chương V, mục 1.2 - Hệ thống điều khiển, giám sát","requirement":"Kỹ thuật số màn hình LCD, nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS, cổng truyền thông CAN J1939, RS485 RTU"},{"item":"Tổ máy 250 kVA: Giao diện kết nối ATS","quote":"Giao điện kết nối bộ ATS: Máy có giao diện kết nối với bộ ATS","reference":"Chương V, mục 1.2 - Hệ thống điều khiển, giám sát","requirement":"Máy có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Tổ máy 250 kVA: Hệ thống kết nối điện áp ra","quote":"Phù hợp với kích thước của đầu cos, Ø ≥ 12.","reference":"Chương V, mục 1.2 - Hệ thống kết nối điện áp ra","requirement":"Cọc kết nối cố định; cực đấu cấp nguồn cho phụ tải có đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 12, có nắp bảo vệ"},{"item":"Tổ máy 250 kVA: Bảo vệ","quote":"Cơ chế bảo vệ: Sử dụng Aptomat 3 pha,4 cực, dòng điện phù hợp\nvới công suất máy, bảo vệ quá tải và ngắn mạch.","reference":"Chương V, mục 1.2","requirement":"Aptomat 3 pha, 4 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch; bộ bảo vệ dòng dò chậm đất và có TI phát hiện dòng dò"},{"item":"Tủ ATS 3 pha 4 cực","quote":"Dòng định mức: 400A","reference":"Chương V, mục 1.2 - Tủ ATS","requirement":"Tủ ATS chuyển nguồn tự động 3 pha 4 cực; hãng và model do nhà thầu đề xuất; năm sản xuất 2023; dòng định mức 400A; mới 100%; đóng gói tiêu chuẩn"},{"item":"Phạm vi vận chuyển, lắp đặt","quote":"Vận chuyển lắp đặt:\n- Tại địa điểm chủ đầu tư yêu cầu:","reference":"Chương V, mục 1.2","requirement":"Vận chuyển lắp đặt tại địa điểm chủ đầu tư yêu cầu"},{"item":"Kiểm tra, thử nghiệm và nghiệm thu","quote":"2-Kiểm tra đối chiếu CO, CQ và các tài liệu nhà thầu cung cấp với hồ sơ chào hàng.","reference":"Chương V, mục 3","requirement":"Kiểm tra CO, CQ và tài liệu với hồ sơ chào hàng; kiểm tra lắp đặt, an toàn điện, vận hành thử, đào tạo chuyển giao công nghệ; chủ đầu tư đo nhiễu thông tin, kiểm tra an toàn thông tin trước khi nghiệm thu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T11:53:18.036Z"}},"IB2300216508":{"u":"2026-11-03T19:13:21.067+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V.doc), chưa phân tích cả HSMT.","Chương V là yêu cầu bảo trì, sửa chữa máy phát điện đang sử dụng. Văn bản không nêu hãng, model, xuất xứ của động cơ và đầu phát, cấp cách điện, điện áp, tần số, số pha, vỏ cách âm, độ ồn, bồn dầu, định mức ATS, năm sản xuất, mới 100%, CO/CQ, bảo hành hay tiêu chuẩn áp dụng. Các tên FUKA, CAPO, BRUNO, Cummins là nhãn máy ghi trong bảng.","Số lượng máy (23) do đếm từ các hàng \"Tên máy\" trong bảng. Bảng bị gộp dòng khi chuyển từ tệp .doc nên số lượng ở từng hàng vật tư có thể lệch, một số hàng bị đánh số lặp (ví dụ lọc dầu nhiên liệu lặp ở Nghĩa Đàn, Tân Kỳ, Tương Dương).","Văn bản không ghi rõ đây là công suất dự phòng hay liên tục.","Hạng mục \"Kiểm tra hệ thống khởi động\" nêu điện áp ắc quy khoảng 25~28V, phù hợp hệ 24V, nhưng nhiều máy trong bảng dùng ắc quy 12V và bộ nạp 12V. Văn bản không giải thích sự khác biệt này."],"result":{"keyInfo":{"bidName":"Sửa chữa, bảo dưỡng máy phát điện tại cơ quan Cục Thuế tỉnh Nghệ An và các Chi cục Thuế","notifyNo":"IB2300216508","generatorCapacity":"Gói bảo dưỡng 23 máy: 10 x 60 kVA (FUKA); 6 x 100 kVA (CAPO); 2 x 40 kVA (CAPO); 1 x 100 kVA (BRUNO); 1 x 30 kVA (BRUNO); 1 x 250 kVA (Cummins); 2 x 400 kVA (Cummins). Văn bản không nêu công suất dự phòng hay liên tục."},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi công việc chung","quote":"Thực hiện bảo trì 2 lần/năm khoảng 6 tháng 1 lần","reference":"Chương V, mục II.1.a","requirement":"Bảo trì 2 lần/năm, khoảng 6 tháng một lần. Lần 1 bảo trì động cơ và đầu phát. Lần 2 bảo trì động cơ, thay vật tư định kỳ và vật tư hư hỏng."},{"item":"Thời gian đáp ứng sự cố","quote":"Có mặt tại Cục thuế để khắc phục sự cố trong vòng 2 giờ kể từ khi nhận được thông báo.","reference":"Chương V, mục II.1.a","requirement":"Có mặt trong vòng 2 giờ kể từ khi nhận thông báo."},{"item":"Thời gian khắc phục sự cố","quote":"Đảm bảo có đầy đủ dụng cụ, vật tư để khắc phục sự cố trong thời gian không quá 48 giờ.","reference":"Chương V, mục II.1.a","requirement":"Có đủ dụng cụ, vật tư để khắc phục sự cố trong thời gian không quá 48 giờ."},{"item":"Tháo kiểm tra piston","quote":"Nhà thầu phải thực hiện tháo 1 đầu Piston để kiểm tra đánh giá tình trạng của máy phát điện và thay thế các vật tư theo yêu cầu.","reference":"Chương V, mục II.2","requirement":"Nhà thầu tháo 1 đầu piston để kiểm tra, đánh giá tình trạng máy phát điện, sau đó lắp hoàn thiện để máy hoạt động bình thường."},{"item":"Phần mềm kiểm tra máy","quote":"Có phần mềm kết nối với máy phát điện để kiểm tra lỗi và cài đặt thông số.","reference":"Chương V, mục II.1.b","requirement":"Có phần mềm kết nối với máy phát điện để kiểm tra lỗi và cài đặt thông số."},{"item":"Bộ điều khiển - thiết bị kết nối","quote":"Máy tính đã cài phần mềm DSE và cáp kết nối với bộ điều khiển 7310.","reference":"Chương V, mục II.1.e","requirement":"Máy tính cài phần mềm DSE và cáp kết nối với bộ điều khiển 7310."},{"item":"Dụng cụ siết lực","quote":"Cần siết lực các loại lên đến 750Nm.","reference":"Chương V, mục II.1.e","requirement":"Cần siết lực các loại lên đến 750Nm."},{"item":"Hệ thống khởi động - ắc quy","quote":"điện áp ắc quy khoảng 25~28V","reference":"Chương V, mục II.1.c (Kiểm tra hệ thống khởi động)","requirement":"Điện áp ắc quy khoảng 25~28V."},{"item":"Hệ thống khởi động - ắc quy","quote":"tỷ trọng khoảng 1.22~1.28","reference":"Chương V, mục II.1.c (Kiểm tra hệ thống khởi động)","requirement":"Tỷ trọng dung dịch ắc quy khoảng 1.22~1.28."},{"item":"Hệ thống làm mát","quote":"nồng độ xấp xỉ 30~35%","reference":"Chương V, mục II.1.c (Kiểm tra hệ thống làm mát)","requirement":"Nồng độ nước làm mát xấp xỉ 30~35%."},{"item":"Bộ điều khiển AVR (đầu phát)","quote":"Bộ điều khiển điện áp AVR","reference":"Chương V, mục II.1.d và bảng mục II.2","requirement":"Kiểm tra bộ kích từ AVR (dây, đổi màu, điện trở cuộn kích từ). Thay AVR tại nhiều điểm máy."},{"item":"ATS","quote":"bảo dưỡng, cân chỉnh tổng thể máy, Tủ ATS","reference":"Chương V, mục II.2 (dòng nhân công của từng máy)","requirement":"Mỗi máy đều có hạng mục nhân công bảo dưỡng, cân chỉnh tổng thể máy và tủ ATS. Không nêu dòng định mức ATS."},{"item":"Chi cục Thuế KV Bắc Nghệ I (TX Hoàng Mai) - máy FUKA","quote":"Tên máy: FUKA | Công Suất: 60kva","reference":"Chương V, mục II.2, bảng I.A","requirement":"Máy FUKA 60 kVA, 1 máy. Thay lọc dầu nhiên liệu Dolanson P763995, lọc dầu bôi trơn Dolanson P502478, lọc gió Dolanson, AVR, dầu Castrol 18 lít, khởi động từ LS 100A (2 cái), ắc quy GS 12V 70Ah, bộ nạp Smatgen 12V."},{"item":"Chi cục Thuế KV Bắc Nghệ I (Quỳnh Lưu) - máy FUKA","quote":"Bộ điều khiển Deepsea7320 MKII - Anh quốc","reference":"Chương V, mục II.2, bảng I.B","requirement":"Máy FUKA 60 kVA, 1 máy. Bộ điều khiển Deepsea 7320 MKII (Anh quốc), ắc quy GS 12V 70Ah, bộ nạp Smatgen 12V."},{"item":"Chi cục Thuế KV Bắc Nghệ II (Yên Thành) - máy FUKA","quote":"Kim phun nhiên liệu","reference":"Chương V, mục II.2, bảng II.A","requirement":"Máy FUKA 60 kVA, 1 máy. Thay 4 kim phun nhiên liệu, khởi động từ LS 100A (2 cái), ắc quy GS 12V 70Ah, bộ nạp Smatgen 12V."},{"item":"Chi cục Thuế KV Bắc Nghệ II (Diễn Châu) - máy CAPO","quote":"Tên Máy: CAPO Công suất: 100KVA","reference":"Chương V, mục II.2, bảng II.B","requirement":"Máy CAPO 100 kVA, 1 máy. Thay két nước làm mát động cơ, rơle van điện tắt máy 30A, cảm biến bảo vệ nhiệt độ nước, AVR, ắc quy GS 12V 100Ah, bộ nạp Smatgen 12V, dầu Castrol 26 lít."},{"item":"Chi cục Thuế KV Bắc Vinh (Nghi Lộc) - máy CAPO","quote":"Khởi động từ LS 150A HQ","reference":"Chương V, mục II.2, bảng III.A","requirement":"Máy CAPO 100 kVA, 1 máy. Thay AVR, khởi động từ LS 150A HQ (2 cái), ắc quy GS 12V 100Ah, bộ nạp Smatgen 12V."},{"item":"Chi cục Thuế KV Bắc Vinh (Nhà khách Cửa Lò) - máy BRUNO","quote":"Dàn điot 1 chiều 150A","reference":"Chương V, mục II.2, bảng III.B","requirement":"Máy BRUNO 100 kVA, 1 máy. Thay 6 cái dàn điot 1 chiều 150A, AVR, ắc quy GS 12V 100Ah, bộ nạp Smatgen 12V."},{"item":"Chi cục Thuế KV Bắc Vinh (TX Cửa Lò) - máy Cummins 250 kVA","quote":"Tên Máy: Cummins Công suất: 250KVA","reference":"Chương V, mục II.2, bảng III.C","requirement":"Máy Cummins 250 kVA, 1 máy. Hệ thống 24V: bộ nạp Smatgen 24V, 2 ắc quy GS 12V 100Ah, lọc nước làm mát Dolanson, AVR, dầu Castrol 30 lít, 5 m ty dầu phi 10."},{"item":"Chi cục Thuế KV Phủ Quỳ I (Quế Phong) - máy CAPO 40 kVA","quote":"Tên Máy: CAPO Công suất: 40KVA","reference":"Chương V, mục II.2, bảng IV.A","requirement":"Máy CAPO 40 kVA, 1 máy. Bộ điều khiển Deepsea 7320 MKII (Anh quốc), lọc gió Dolanson P78103, ắc quy GS 12V 70Ah, bộ nạp Smatgen 12V."},{"item":"Chi cục Thuế KV Phủ Quỳ I (Quỳ Châu) - máy FUKA","quote":"Tên Máy: FUKA Công suất: 60KVA","reference":"Chương V, mục II.2, bảng IV.B","requirement":"Máy FUKA 60 kVA, 1 máy. Bộ điều khiển Deepsea 7320 MKII (Anh quốc), ắc quy GS 70Ah, bộ nạp Smatgen 12V."},{"item":"Chi cục Thuế KV Phủ Quỳ I (Quỳ Hợp) - máy BRUNO 30 kVA","quote":"Cáp động lực đồng Woncup 3x35+1x16","reference":"Chương V, mục II.2, bảng IV.C","requirement":"Máy BRUNO 30 kVA, 1 máy. Cáp động lực đồng Woncup 3x35+1x16 (20 m), cáp điều khiển 1x9x1,5 (20 m), cầu dao đảo chiều Vinakip 150A (1 cái), AVR, ắc quy GS 70Ah 12V."},{"item":"Chi cục Thuế KV Phủ Quỳ I (Quỳ Hợp) - máy BRUNO 30 kVA: cáp điều khiển","quote":"Cáp điều khiển 1x9x1,5","reference":"Chương V, mục II.2, bảng IV.C","requirement":"Cáp điều khiển 1x9x1,5, 20 mét."},{"item":"Chi cục Thuế KV Phủ Quỳ II (Nghĩa Đàn, Thái Hòa) - máy CAPO","quote":"Rơle trung gian 220V 10A (Hàn Quốc)","reference":"Chương V, mục II.2, bảng V.A, V.B","requirement":"2 máy CAPO 100 kVA. Nghĩa Đàn: AVR, khởi động từ LS 150A HQ (2 cái), ắc quy GS 70Ah 12V. Thái Hòa: AVR, rơle trung gian 220V 10A (Hàn Quốc) 2 cái, ắc quy GS 100Ah 12V."},{"item":"Chi cục Thuế KV Sông Lam I (Thanh Chương, Tân Kỳ) - máy FUKA","quote":"Khởi động từ LS 100A","reference":"Chương V, mục II.2, bảng VI.A, VI.B","requirement":"2 máy FUKA 60 kVA. Thanh Chương: bộ điều khiển Deepsea 7320 MKII (Anh quốc), khởi động từ LS 100A, ắc quy GS 12V 70Ah. Tân Kỳ: AVR, khởi động từ LS 100A (2 cái), ắc quy GS 12V 70Ah."},{"item":"Chi cục Thuế KV Sông Lam I (Đô Lương) - máy CAPO","quote":"Bộ điều chỉnh điện áp AVR","reference":"Chương V, mục II.2, bảng VI.C","requirement":"Máy CAPO 100 kVA, 1 máy. Bộ điều chỉnh điện áp AVR, khởi động từ LS 150A HQ, ắc quy GS 12V 100Ah, bộ nạp Smatgen 12V."},{"item":"Chi cục Thuế KV Sông Lam II (Nam Đàn, Hưng Nguyên) - máy FUKA","quote":"Khởi động từ LS 100A HQ","reference":"Chương V, mục II.2, bảng VII.A, VII.B","requirement":"2 máy FUKA 60 kVA. Cả hai dùng bộ điều khiển Deepsea 7320 MKII (Anh quốc) và ắc quy 12V 70Ah. Nam Đàn thêm khởi động từ LS 100A HQ (2 cái)."},{"item":"Chi cục Thuế KV Tây Nghệ I (Tương Dương) - máy FUKA","quote":"Dây cuaroa cánh quạt","reference":"Chương V, mục II.2, bảng VIII.A","requirement":"Máy FUKA 60 kVA, 1 máy. AVR, rơle van điện tắt máy 30A, dây curoa cánh quạt, ắc quy GS 70Ah, bộ nạp Smatgen 12V."},{"item":"Chi cục Thuế KV Tây Nghệ I (Kỳ Sơn) - máy CAPO 40 kVA","quote":"Củ đề khởi động máy phát điện","reference":"Chương V, mục II.2, bảng VIII.B","requirement":"Máy CAPO 40 kVA, 1 máy. AVR, củ đề khởi động, ty dầu phi 10 (5 m), ắc quy GS 70Ah 12V, bộ nạp Smatgen 12V."},{"item":"Chi cục Thuế KV Tây Nghệ II (Con Cuông, Anh Sơn)","quote":"Khởi động từ LS 150A","reference":"Chương V, mục II.2, bảng IX.A, IX.B","requirement":"Con Cuông: máy FUKA 60 kVA, bộ điều khiển Deepsea 7320 MKII (Anh quốc). Anh Sơn: máy CAPO 100 kVA, AVR, khởi động từ LS 150A (2 cái), ắc quy GS 100Ah 12V."},{"item":"Chi cục Thuế TP Vinh - máy Cummins 400 kVA","quote":"Tên máy: Cummins | Công suất: 400KVA","reference":"Chương V, mục II.2, bảng X","requirement":"Máy Cummins 400 kVA, 1 máy. Hệ thống 24V: bộ nạp Smatgen 24V, lọc nước làm mát Dolanson, AVR, dầu Castrol 36 lít, rơle cuộn hút van dầu (2 cái)."},{"item":"Cục Thuế tỉnh Nghệ An - máy Cummins 400 kVA","quote":"Bộ điều khiển Datakom D300","reference":"Chương V, mục II.2, bảng XI","requirement":"Máy Cummins 400 kVA, 1 máy. Ắc quy GS 12V 200Ah, bộ điều khiển Datakom D300, ty dầu phi 12 (4 m), lọc nước làm mát Dolanson, dầu Castrol 36 lít."},{"item":"Ắc quy cho máy Cục Thuế tỉnh Nghệ An - Cummins 400 kVA","quote":"Bình acquy GS 12V 200AH","reference":"Chương V, mục II.2, bảng XI","requirement":"Ắc quy GS 12V 200Ah, 1 cái."},{"item":"Vật tư tiêu hao chung - lọc nhiên liệu","quote":"Lọc dầu nhiên liệu Dolanson P763995","reference":"Chương V, mục II.2","requirement":"Lọc dầu nhiên liệu Dolanson P763995, dùng cho hầu hết các máy."},{"item":"Vật tư tiêu hao chung - lọc dầu bôi trơn","quote":"Lọc dầu bôi trơn Dolanson P502478","reference":"Chương V, mục II.2","requirement":"Lọc dầu bôi trơn Dolanson P502478, dùng cho hầu hết các máy."},{"item":"Vật tư tiêu hao chung - lọc gió","quote":"Lọc gió Dolanson P78103","reference":"Chương V, mục II.2","requirement":"Lọc gió Dolanson P78103 cho các máy từ Phủ Quỳ I trở đi. Các bảng đầu chỉ ghi \"Lọc gió Dolanson\"."},{"item":"Vật tư tiêu hao chung - dầu bôi trơn và nước làm mát","quote":"Dầu bôi trơn Castrol","reference":"Chương V, mục II.2","requirement":"Dầu bôi trơn Castrol (18, 26, 30 hoặc 36 lít tùy máy) và nước xanh làm mát động cơ VN."},{"item":"Vật tư tiêu hao chung - bộ nạp ắc quy","quote":"Bộ nạp bình tự động acquy Smatgen 12V","reference":"Chương V, mục II.2","requirement":"Bộ nạp bình tự động acquy Smatgen 12V (máy 12V) hoặc 24V (Cummins 250 kVA và 400 kVA)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:13:20.357Z"}},"IB2300217401":{"u":"2026-11-03T11:53:29.246+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YEU CAU KY THUAT.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng/model động cơ và đầu phát, cấp cách điện, bộ điều khiển, số lượng, ATS (định mức), cáp hay tiêu chuẩn áp dụng cụ thể.","Dung tích dầu bôi trơn ≥7.8 không có đơn vị trong văn bản gốc.","Dòng 'Dung tích xi lanh' xuất hiện hai lần ở các mục có cùng nội dung; trích dẫn mục Cấu tạo không chứa đoạn này nên đã tách riêng ở mục sau."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2300217401","generatorCapacity":"10.5 kVA liên tục (prime), 11.55 kVA dự phòng (standby), 1 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Máy phát điện: Số lượng","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Hạng mục số 1 là Máy phát điện; số lượng không được nêu rõ trong văn bản."},{"item":"Hạng mục 1 - Tổ máy phát: Thương hiệu","quote":"Thương hiệu thuộc nhóm OECD; Nhà thầu cung cấp catalog được đăng trên website xác nhận từ hãng; Nhà thầu cung cấp thư ủy quyền của hãng","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Thương hiệu thuộc nhóm OECD; nhà thầu cung cấp catalog được đăng trên website xác nhận từ hãng; nhà thầu cung cấp thư ủy quyền của hãng."},{"item":"Hạng mục 1 - Tổ máy phát: Năm sản xuất","quote":"Năm sản xuất 2023","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Năm sản xuất 2023."},{"item":"Hạng mục 1 - Tổ máy phát: Nhiên liệu","quote":"Nhiên liệu diesel","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Nhiên liệu diesel."},{"item":"Hạng mục 1 - Tổ máy phát: Công suất","quote":"Công suất liên tục 10.5KVA; Công suất dự phòng 11.55KVA","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Công suất liên tục 10.5KVA; công suất dự phòng 11.55KVA."},{"item":"Hạng mục 1 - Tổ máy phát: Số pha, tần số, điện thế, dòng điện","quote":"Số pha 01 pha; Tần số 50HZ; Điện thế 230V; Dòng điện 47.7A","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Số pha 01 pha; tần số 50HZ; điện thế 230V; dòng điện 47.7A."},{"item":"Hạng mục 1 - Tổ máy phát: Kết nối ATS","quote":"Cổng kết nối ATS","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Có cổng kết nối ATS (không nêu công suất/định mức ATS)."},{"item":"Hạng mục 1 - Tổ máy phát: Bình nhiên liệu","quote":"Bình nhiên liệu ≥ 40l","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Bình nhiên liệu ≥ 40l."},{"item":"Hạng mục 1 - Tổ máy phát: Ắc quy","quote":"Ắc quy: 12V/36Ah","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Ắc quy 12V/36Ah."},{"item":"Hạng mục 1 - Tổ máy phát: Tiêu hao nhiên liệu và thời gian chạy","quote":"Tiêu hao nhiên liệu (100% CS) 4.0L/h; Thời gian chạy liên tục (100% CS) 9.9h","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Tiêu hao nhiên liệu (100% CS) 4.0L/h; thời gian chạy liên tục (100% CS) 9.9h."},{"item":"Hạng mục 1 - Tổ máy phát: Độ ồn","quote":"Độ ồn cách 7m (dBA) 68","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Độ ồn cách 7m (dBA) 68."},{"item":"Hạng mục 1 - Tổ máy phát: Trọng lượng và kích thước","quote":"Trọng lượng toàn bộ ≤ 560 kg; Kích thước LxWxH ≤ 1600x740x825 (mm)","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Trọng lượng toàn bộ ≤ 560 kg; kích thước LxWxH ≤ 1600x740x825 (mm)."},{"item":"Hạng mục 1 - Động cơ: Công suất và tốc độ","quote":"Công xuất liên tục ≥17KW; Tốc độ quay 1500 vòng/phút","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Công suất liên tục ≥17KW; tốc độ quay 1500 vòng/phút."},{"item":"Hạng mục 1 - Động cơ: Cấu tạo","quote":"Số xi lanh 4; Hành trình piston (mm) 85x95; Tỷ lệ nén 18:01","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Số xi lanh 4; hành trình piston (mm) 85x95; tỷ lệ nén 18:01; dung tích xi lanh ≥ 2.156 cc."},{"item":"Hạng mục 1 - Động cơ: Khởi động","quote":"Khởi động đề nổ","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Khởi động đề nổ."},{"item":"Hạng mục 1 - Động cơ: Dung tích xi lanh và dầu bôi trơn","quote":"Dung tích xi lanh ≥ 2.156 cc; Dung tích dầu bôi trơn ≥7.8","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Dung tích xi lanh ≥ 2.156 cc; dung tích dầu bôi trơn ≥7.8 (văn bản không ghi đơn vị)."},{"item":"Hạng mục 1 - Đầu phát: Công suất, số pha, hệ số công suất","quote":"Công suất liên tục ≥10.8KVA; Số pha 01 pha; Hệ số công suất: 1","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Công suất liên tục ≥10.8KVA; số pha 01 pha; hệ số công suất 1."},{"item":"Hạng mục 1 - Đầu phát: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp: Chổi than/AVR","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Điều chỉnh điện áp: Chổi than/AVR."},{"item":"Hạng mục 1 - Vỏ cách âm","quote":"Vỏ cách âm phù hợp với điều kiện làm việc tại Việt Nam; Chất liệu: Thép, sơn tĩnh điện, được nhiệt đới hóa phù hợp với điều kiện khí hậu Việt Nam.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Vỏ cách âm phù hợp với điều kiện làm việc tại Việt Nam; chất liệu thép, sơn tĩnh điện, được nhiệt đới hóa phù hợp với điều kiện khí hậu Việt Nam."},{"item":"Hạng mục 1 - Phụ kiện tiêu chuẩn","quote":"Phụ kiện tiêu chuẩn kèm theo máy: Bình ắc quy và bộ sạc điện; Bộ lọc gió, lọc nhớt, lọc nhiên liệu; Ống pô giảm thanh.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Bình ắc quy và bộ sạc điện; bộ lọc gió, lọc nhớt, lọc nhiên liệu; ống pô giảm thanh."},{"item":"Hạng mục 1 - Xuất xứ, CO/CQ","quote":"Xuất xứ: Nhập khẩu đồng bộ, nguyên chiếc. Phải có đầy đủ chứng nhận CO, CQ , Packing list, Hồ sơ hải quan.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Nhập khẩu đồng bộ, nguyên chiếc; phải có đầy đủ chứng nhận CO, CQ, Packing list, hồ sơ hải quan."},{"item":"Hạng mục 1 - Tình trạng hàng hóa","quote":"Hàng mới 100%, nguyên đai nguyên kiện theo tiêu chuẩn của hãng.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Hàng mới 100%, nguyên đai nguyên kiện theo tiêu chuẩn của hãng."},{"item":"Hạng mục 1 - Phạm vi lắp đặt","quote":"Giá đã bao gồm thuế VAT, chi phí vận chuyển lắp đặt.","reference":"Chương V, mục 1.2, 1.3 và 3","requirement":"Giá đã bao gồm chi phí vận chuyển lắp đặt; nhà thầu giao hàng và lắp đặt máy phát điện tại Phòng giao dịch Ngân hàng Chính sách xã hội huyện Bù Gia Mập; kiểm tra và thử nghiệm tính năng ngay sau khi giao hàng và lắp đặt xong."},{"item":"Hạng mục 1 - Bảo hành","quote":"Thời gian bảo hành: 12 tháng theo tiêu chuẩn của nhà sản xuất.","reference":"Chương V, mục 1.3","requirement":"Thời gian bảo hành 12 tháng theo tiêu chuẩn của nhà sản xuất."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T11:53:28.341Z"}},"IB2300217672":{"u":"2026-11-03T10:15:55.417+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V.rar), chưa phân tích cả HSMT.","Chương V không nêu ATS, cáp điện, tiêu chuẩn kỹ thuật cụ thể (ngoài ISO 9001:2015 và ISO14001:2015), hãng/model động cơ và đầu phát, CO/CQ hay mức phát thải.","Hai tệp bản vẽ (tmb_may phat.pdf, VI TRI MAY PHAT.pdf) chỉ là mặt bằng vị trí đặt máy phát, văn bản đọc ra bị lỗi mã hóa, không có thông số kỹ thuật dùng được.","Bảng thông số bị ngắt dòng khi trích xuất nên một số trích dẫn chỉ là đoạn của ô bảng."],"result":{"keyInfo":{"bidName":"Gói thầu số 15: Cung cấp lắp đặt máy phát điện 500KVA","notifyNo":"IB2300217672","generatorCapacity":"500 kVA/400 kW liên tục; 550 kVA/440 kW dự phòng (01 tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 500 kVA: Số lượng","quote":"- Thiết bị: Mua mới 01 Máy phát điện 500 kVA.","reference":"Chương V, mục 1 (Quy mô gói thầu)","requirement":"Mua mới 01 máy phát điện 500 kVA"},{"item":"Tổ máy: Loại máy phát điện","quote":"3 pha, tự động kích từ","reference":"Chương V, mục 2.b, phần I, STT 1","requirement":"Máy phát điện xoay chiều 3 pha, tự động kích từ, không chổi than, tự động điều chỉnh điện áp"},{"item":"Tổ máy: Năm lắp ráp","quote":"Năm lắp ráp | 2023","reference":"Chương V, mục 2.b, phần I, STT 2","requirement":"2023"},{"item":"Tổ máy: Công suất liên tục","quote":"Liên tục (kVA/kW) | 500/400","reference":"Chương V, mục 2.b, phần I, STT 3","requirement":"500 kVA / 400 kW"},{"item":"Tổ máy: Công suất dự phòng","quote":"Dự phòng (kVA/kW) | 550/440","reference":"Chương V, mục 2.b, phần I, STT 3","requirement":"550 kVA / 440 kW"},{"item":"Tổ máy: Điện áp","quote":"Điện áp | 230/400V","reference":"Chương V, mục 2.b, phần I, STT 4","requirement":"230/400V"},{"item":"Tổ máy: Hệ số công suất","quote":"Hệ số công suất | 0,8","reference":"Chương V, mục 2.b, phần I, STT 5","requirement":"0,8"},{"item":"Tổ máy: Tần số","quote":"Tần số | 50Hz","reference":"Chương V, mục 2.b, phần I, STT 6","requirement":"50Hz"},{"item":"Tổ máy: Số pha - số dây","quote":"Số pha – số dây | 3 pha – 4 dây","reference":"Chương V, mục 2.b, phần I, STT 7","requirement":"3 pha – 4 dây"},{"item":"Tổ máy: Cấp bảo vệ cơ học","quote":"Cấp bảo vệ cơ học | IP23","reference":"Chương V, mục 2.b, phần I, STT 8","requirement":"IP23"},{"item":"Tổ máy: Cấp cách điện","quote":"Cấp cách điện | Cấp H","reference":"Chương V, mục 2.b, phần I, STT 9","requirement":"Cấp H"},{"item":"Tổ máy: Thùng dầu dưới đế máy","quote":"Thùng dầu dưới đế máy | 800 lít","reference":"Chương V, mục 2.b, phần I, STT 10","requirement":"800 lít"},{"item":"Tổ máy: Kích thước vỏ máy (dài x rộng x cao)","quote":"Kích thước vỏ máy (Dài x rộng x cao) mm | 4400x1700x2170","reference":"Chương V, mục 2.b, phần I, STT 11","requirement":"4400x1700x2170 mm"},{"item":"Tổ máy: Trọng lượng","quote":"Trọng lượng (kg) | 6.000","reference":"Chương V, mục 2.b, phần I, STT 12","requirement":"6.000 kg"},{"item":"Tổ máy: Vỏ cách âm chống ồn đồng bộ theo máy","quote":"Thép dày 2 mm được sơn","reference":"Chương V, mục 2.b, phần I, STT 13","requirement":"Thép dày 2 mm sơn tĩnh điện, cách âm bằng bông thủy tinh, vỏ làm chắc chắn để đặt ngoài trời, được nhiệt đới hoá"},{"item":"Tổ máy: Hệ thống chống rung","quote":"Bằng chân cao su giảm","reference":"Chương V, mục 2.b, phần I, STT 14","requirement":"Bằng chân cao su giảm rung giữa bệ máy với động cơ và với đầu phát"},{"item":"Tổ máy: Hệ thống ống xả nối dài và ống thoát gió nóng","quote":"Hệ thống ống xả nối dài và ống thoát gió Sơn chống rỉ, sơn tĩnh","reference":"Chương V, mục 2.b, phần I, STT 15","requirement":"Sơn chống rỉ, sơn tĩnh điện"},{"item":"Tổ máy: Độ ồn đo tại khoảng cách 7m không vật chắn","quote":"75 dB(A)","reference":"Chương V, mục 2.b, phần I, STT 16","requirement":"75 dB(A)"},{"item":"Tổ máy: Tiêu chuẩn lắp ráp","quote":"ISO14001:2015","reference":"Chương V, mục 2.b, phần I, STT 17","requirement":"ISO 9001:2015 và ISO14001:2015"},{"item":"Động cơ: Kiểu động cơ","quote":"Động cơ Diesel 4 kỳ, làm","reference":"Chương V, mục 2.b, phần II, STT 1","requirement":"Động cơ Diesel 4 kỳ, làm mát bằng két nước kết hợp quạt gió đầu trục"},{"item":"Động cơ: Công suất liên tục","quote":"Liên tục (kW) | 448","reference":"Chương V, mục 2.b, phần II, STT 2","requirement":"448 kW"},{"item":"Động cơ: Công suất dự phòng","quote":"Dự phòng (kW) | 494","reference":"Chương V, mục 2.b, phần II, STT 2","requirement":"494 kW"},{"item":"Động cơ: Số xy lanh","quote":"8 xy lanh, xếp chữ V","reference":"Chương V, mục 2.b, phần II, STT 3","requirement":"8 xy lanh, xếp chữ V"},{"item":"Động cơ: Đường kính xy lanh","quote":"Đường kính xy lanh (mm) | 128","reference":"Chương V, mục 2.b, phần II, STT 4","requirement":"128 mm"},{"item":"Động cơ: Hành trình piston","quote":"Hành trình Piston (mm) | 142","reference":"Chương V, mục 2.b, phần II, STT 5","requirement":"142 mm"},{"item":"Động cơ: Tỉ số nén","quote":"Tỉ số nén | 15:1","reference":"Chương V, mục 2.b, phần II, STT 6","requirement":"15:1"},{"item":"Động cơ: Tổng dung tích xy lanh","quote":"Tổng dung tích xy lanh (lit) | 14.618","reference":"Chương V, mục 2.b, phần II, STT 7","requirement":"14.618 lít"},{"item":"Động cơ: Tốc độ","quote":"Tốc độ (vòng/phút) | 1500","reference":"Chương V, mục 2.b, phần II, STT 8","requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Nhiên liệu sử dụng | Dầu Diesel thông thường","reference":"Chương V, mục 2.b, phần II, STT 9","requirement":"Dầu Diesel thông thường"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở chế độ liên tục, tại 50% tải","quote":"Tại 50% tải | 55.1 lít/giờ","reference":"Chương V, mục 2.b, phần II, STT 10","requirement":"55.1 lít/giờ"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở chế độ liên tục, tại 75% tải","quote":"Tại 75% tải | 83.4 lít/giờ","reference":"Chương V, mục 2.b, phần II, STT 10","requirement":"83.4 lít/giờ"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở chế độ liên tục, tại 100% tải","quote":"Tại 100% tải | 115.1 lít/giờ","reference":"Chương V, mục 2.b, phần II, STT 10","requirement":"115.1 lít/giờ"},{"item":"Động cơ: Hệ thống đốt","quote":"Hệ thống đốt | Phun nhiên liệu trực tiếp","reference":"Chương V, mục 2.b, phần II, STT 11","requirement":"Phun nhiên liệu trực tiếp"},{"item":"Động cơ: Hệ thống lọc gió","quote":"Bằng màng lọc gió.","reference":"Chương V, mục 2.b, phần II, STT 12","requirement":"Bằng màng lọc gió"},{"item":"Động cơ: Hệ thống phun nhiên liệu","quote":"Hệ thống phun nhiên liệu | Bơm nhiên liệu trực tiếp","reference":"Chương V, mục 2.b, phần II, STT 13","requirement":"Bơm nhiên liệu trực tiếp"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát cưỡng bức bằng","reference":"Chương V, mục 2.b, phần II, STT 14","requirement":"Làm mát cưỡng bức bằng nước tuần hoàn kết hợp quạt gió đầu trục"},{"item":"Động cơ: Hệ thống khởi động","quote":"kẻm theo ắc quy 24V, bộ","reference":"Chương V, mục 2.b, phần II, STT 15","requirement":"Bằng môtơ khởi động, kèm theo ắc quy 24V, bộ sạc, tiết chế nạp"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử, tự động theo phụ","reference":"Chương V, mục 2.b, phần II, STT 16","requirement":"Điện tử, tự động theo phụ tải"},{"item":"Động cơ: Kiểu kết nối với máy phát","quote":"Nối bằng khớp nối đầu","reference":"Chương V, mục 2.b, phần II, STT 17","requirement":"Nối bằng khớp nối đầu trục"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Turbo tăng áp","reference":"Chương V, mục 2.b, phần II, STT 18","requirement":"Turbo tăng áp"},{"item":"Động cơ: Hệ thống xả khí","quote":"Ống xả, ống giảm thanh","reference":"Chương V, mục 2.b, phần II, STT 19","requirement":"Ống xả, ống giảm thanh và khớp nối mềm đặt trong vỏ cách âm"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bôi trơn cưỡng bức, có","reference":"Chương V, mục 2.b, phần II, STT 20","requirement":"Bôi trơn cưỡng bức, có bơm dầu tuần hoàn"},{"item":"Động cơ: Bơm nhiên liệu","quote":"Bơm nhiên liệu | Bơm nhiên liệu tự động","reference":"Chương V, mục 2.b, phần II, STT 21","requirement":"Bơm nhiên liệu tự động"},{"item":"Đầu phát: Kiểu đầu phát","quote":"chiều, kiểu kín, tự động","reference":"Chương V, mục 2.b, phần III, STT 1","requirement":"Máy phát điện xoay chiều, kiểu kín, tự động điều chỉnh điện áp, 3 pha đồng bộ, tự động kích từ, không chổi than"},{"item":"Đầu phát: Điều áp","quote":"Điều áp, tự động điều","reference":"Chương V, mục 2.b, phần III, STT 2","requirement":"Điều áp, tự động điều chỉnh điện áp bằng bộ AVR"},{"item":"Đầu phát: Công suất phát điện liên tục","quote":"Công suất phát điện liên tục (kVA) 500","reference":"Chương V, mục 2.b, phần III, STT 3","requirement":"500 kVA"},{"item":"Đầu phát: Điện áp","quote":"Điện áp (V) | 230/400","reference":"Chương V, mục 2.b, phần III, STT 4","requirement":"230/400 V"},{"item":"Đầu phát: Số pha - số dây","quote":"Số pha - Số dây | 3 pha, 4 dây","reference":"Chương V, mục 2.b, phần III, STT 5","requirement":"3 pha, 4 dây"},{"item":"Đầu phát: Độ ổn định điện áp","quote":"Độ ổn định điện áp | Trong khoảng ±1%","reference":"Chương V, mục 2.b, phần III, STT 6","requirement":"Trong khoảng ±1%"},{"item":"Đầu phát: Tần số","quote":"Tần số | 50 Hz","reference":"Chương V, mục 2.b, phần III, STT 7","requirement":"50 Hz"},{"item":"Đầu phát: Hệ số công suất","quote":"Hệ số công suất | 0.8","reference":"Chương V, mục 2.b, phần III, STT 8","requirement":"0.8"},{"item":"Đầu phát: Cấp bảo vệ cơ học","quote":"Cấp bảo vệ cơ học | IP 23","reference":"Chương V, mục 2.b, phần III, STT 9","requirement":"IP 23"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp cách điện | Cấp H","reference":"Chương V, mục 2.b, phần III, STT 10","requirement":"Cấp H"},{"item":"Bộ điều khiển: Màn hình hiển thị","quote":"Kỹ thuật số, màn hình","reference":"Chương V, mục 2.b, phần IV, STT 1","requirement":"Kỹ thuật số, màn hình LCD"},{"item":"Bộ điều khiển: Các nút ấn và công tắc","quote":"Có nút dừng khẩn cấp và","reference":"Chương V, mục 2.b, phần IV, STT 2","requirement":"Có nút dừng khẩn cấp và nút khởi động bằng tay"},{"item":"Bộ điều khiển: Thông số máy phát hiển thị","quote":"Điện áp pha, điện áp dây","reference":"Chương V, mục 2.b, phần IV, STT 3-4","requirement":"Điện áp pha, điện áp dây; dòng điện các pha; tần số; công suất tác dụng; công suất biểu kiến"},{"item":"Bộ điều khiển: Thông số động cơ hiển thị","quote":"Áp lực dầu bôi trơn","reference":"Chương V, mục 2.b, phần IV, STT 5","requirement":"Tốc độ (vòng/phút); áp lực dầu bôi trơn; nhiệt độ nước làm mát; số giờ động cơ vận hành; điện áp/dòng nạp ắc quy"},{"item":"Bộ điều khiển: Chỉ thị - cảnh báo bằng đèn và âm thanh (động cơ)","quote":"Thông báo bằng đèn và âm thanh trong các Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 2.b, phần IV, STT 6-7","requirement":"Báo các tình trạng không bình thường của động cơ: nhiệt độ động cơ quá cao; tốc độ quá cao hoặc quá thấp; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát quá cao; lỗi phần ắc quy; lỗi phần khởi động"},{"item":"Bộ điều khiển: Chỉ thị - cảnh báo bằng đèn và âm thanh (đầu phát)","quote":"Quá dòng","reference":"Chương V, mục 2.b, phần IV, STT 8","requirement":"Báo các tình trạng không bình thường của đầu phát: điện áp quá cao hoặc quá thấp; tần số quá cao hoặc quá thấp; quá dòng"},{"item":"Bộ điều khiển: Chỉ thị và tắt máy","quote":"Lỗi khởi động hoặc lỗi","reference":"Chương V, mục 2.b, phần IV, STT 9","requirement":"Chỉ thị và tắt máy khi: tốc độ quá cao hoặc quá thấp; điện áp quá cao hoặc quá thấp; quá dòng; tần số quá cao hoặc quá thấp; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát quá cao; lỗi khởi động hoặc lỗi dừng"},{"item":"Chung: Mới 100% và năm sản xuất","quote":"sản xuất mới 100% và sản xuất từ năm 2023 trở về sau.","reference":"Chương V, mục 2.a","requirement":"Hàng hóa sản xuất mới 100% và sản xuất từ năm 2023 trở về sau"},{"item":"Chung: Xuất xứ","quote":"được đề xuất 01 xuất xứ hàng hoá tương ứng;","reference":"Chương V, mục 2.a","requirement":"Nêu rõ tên hãng sản xuất, nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; mỗi danh mục hàng hóa chỉ đề xuất 01 xuất xứ"},{"item":"Chung: Catalog của nhà sản xuất","quote":"catalog của nhà sản xuất.","reference":"Chương V, mục 2.a","requirement":"Nêu đầy đủ chi tiết các đặc tính kỹ thuật và gửi kèm catalog của nhà sản xuất"},{"item":"Chung: Phạm vi cung cấp, lắp đặt","quote":"Hàng hóa mua sắm đã bao gồm chi phí hàng hóa, vận chuyển, lắp đặt, các","reference":"Chương V, mục 2.a","requirement":"Hàng hóa mua sắm đã bao gồm chi phí hàng hóa, vận chuyển, lắp đặt, thuế, phí và hướng dẫn sử dụng"},{"item":"Chung: Đồng bộ, mới 100%","quote":"và mới 100% chưa qua sử dụng.","reference":"Chương V, mục 3","requirement":"Toàn bộ hàng hóa thiết bị phải đồng bộ, mới 100%, chưa qua sử dụng"},{"item":"Chung: Điều kiện khí hậu","quote":"- Hàng hóa hoàn toàn phù hợp với điều kiện khí hậu tại Việt Nam.","reference":"Chương V, mục 3","requirement":"Hàng hóa hoàn toàn phù hợp với điều kiện khí hậu tại Việt Nam"},{"item":"Chung: Bảo hành","quote":"thời hạn 5 ngày làm việc kể từ khi nhận được yêu cầu của Chủ đầu tư.","reference":"Chương V, mục 3","requirement":"Theo tiêu chuẩn của nhà sản xuất và đáp ứng yêu cầu E-HSMT; nhà thầu ghi rõ thời gian bảo hành cho từng loại hàng hóa; thực hiện nghĩa vụ bảo hành, sửa chữa, cung cấp thiết bị thay thế, hỗ trợ kỹ thuật trong 5 ngày làm việc kể từ khi nhận yêu cầu của Chủ đầu tư"},{"item":"Chung: Đào tạo, hướng dẫn sử dụng","quote":"- Nhà thầu cần nêu nội dung đào tạo, hướng dẫn sử dụng thiết bị chào thầu.","reference":"Chương V, mục 2.a","requirement":"Nhà thầu nêu nội dung đào tạo, hướng dẫn sử dụng thiết bị chào thầu"},{"item":"Chung: Kiểm tra, thử nghiệm nghiệm thu","quote":"Trình tự, quy trình, thủ tục nghiệm thu chạy thử không tải, có tải thực hiện","reference":"Chương V, mục 5.1","requirement":"Nghiệm thu chạy thử không tải, có tải theo các tiêu chuẩn hiện hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:15:54.401Z"}},"IB2300218430":{"u":"2026-11-03T10:11:58.079+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.docx), chưa phân tích cả HSMT.","Gói thầu không có máy phát điện; chỉ gồm ổn áp 3 pha 250KVA và tủ ATS 400A chuyển nguồn cho máy phát hiện có, nên generatorCapacity là null (250KVA là công suất ổn áp, không phải máy phát).","Chương V không nêu xuất xứ, CO/CQ, cáp hay tiêu chuẩn khác ngoài ISO 9001 và ISO 14001 cho ATS.","Mục 'Chức năng chính' của ATS gồm nhiều dòng; trường quote chỉ trích dòng đầu, phần còn lại được tóm tắt trong requirement."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt ổn áp và tủ ATS chuyển nguồn máy phát điện","notifyNo":"IB2300218430","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Toàn gói - Chất lượng hàng hóa","quote":"Mới 100% và được sản xuất từ năm 2022 trở lại đây.","reference":"Chương V, mục 1.2","requirement":"Hàng hóa mới 100% và được sản xuất từ năm 2022 trở lại đây."},{"item":"Toàn gói - Phạm vi lắp đặt","quote":"Nhà thầu phải vận chuyển, lắp đặt, bàn giao, hướng dẫn sử dụng đến: Kho bạc Nhà nước Tuyên Quang, Địa chỉ: Phường Minh Xuân, thành phố Tuyên Quang.","reference":"Chương V, mục 1.2","requirement":"Nhà thầu vận chuyển, lắp đặt, bàn giao, hướng dẫn sử dụng đến Kho bạc Nhà nước Tuyên Quang, Phường Minh Xuân, thành phố Tuyên Quang; bao gồm toàn bộ chi phí cung cấp, vận chuyển, lắp đặt, hướng dẫn sử dụng hàng hóa."},{"item":"Ổn áp 3 pha 250KVA: Chủng loại, model","quote":"Ổn áp 3 pha 250KVA Model: SH3-250KII hoặc tương đương.","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"Ổn áp 3 pha 250KVA, model SH3-250KII hoặc tương đương."},{"item":"Ổn áp 3 pha 250KVA: Dải điện áp đầu vào","quote":"Dải điện áp đầu vào: 260v ~ 430V","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"260V ~ 430V."},{"item":"Ổn áp 3 pha 250KVA: Công suất","quote":"Công suất: 250KVA","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"250KVA."},{"item":"Ổn áp 3 pha 250KVA: Kích thước","quote":"Kích thước: 1450x870x2020mm ( DxRxC )","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"1450x870x2020mm (DxRxC)."},{"item":"Ổn áp 3 pha 250KVA: Trọng lượng","quote":"Trọng lượng: 1088 Kg","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"1088 Kg."},{"item":"Tủ ATS 400A: Công suất","quote":"Tủ chuyển nguồn tự động ATS công suất ≥ 400A","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"Tủ chuyển nguồn tự động ATS công suất ≥ 400A."},{"item":"Tủ ATS 400A: Hãng sản xuất","quote":"Hãng sản xuất ATS: GENPARTS hoặc tương đương","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"GENPARTS hoặc tương đương."},{"item":"Tủ ATS 400A: Tiêu chuẩn quản lý chất lượng","quote":"Tiêu chuẩn quản lý chất lượng: ISO 9001, ISO 14001.","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"ISO 9001, ISO 14001."},{"item":"Tủ ATS 400A: Kiểu tủ","quote":"Kiểu tủ: Một tủ độc lập - có chân đế","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"Một tủ độc lập, có chân đế."},{"item":"Tủ ATS 400A: Vỏ tủ","quote":"Vỏ tủ: Được chế tạo từ thép tấm, xử lý bề mặt và sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"Chế tạo từ thép tấm, xử lý bề mặt và sơn tĩnh điện."},{"item":"Tủ ATS 400A: Điện áp","quote":"Điện áp: 230/400VAC","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"230/400VAC."},{"item":"Tủ ATS 400A: Tần số làm việc","quote":"Tần số làm việc: 50Hz","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"50Hz."},{"item":"Tủ ATS 400A: Thiết bị đóng cắt","quote":"Thiết bị đóng cắt: Aisikai hoặc tương đương","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"Aisikai hoặc tương đương."},{"item":"Tủ ATS 400A: Model thiết bị đóng cắt","quote":"Model thiết bị đóng cắt: SKT1-400A hoặc tương đương","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"SKT1-400A hoặc tương đương."},{"item":"Tủ ATS 400A: Dòng điện làm việc định mức","quote":"Dòng điện làm việc định mức: ≥ 400A – 3 pha – 4 cực","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"≥ 400A, 3 pha, 4 cực."},{"item":"Tủ ATS 400A: Nạp dự phòng cho máy phát điện","quote":"Nạp dự phòng cho máy phát điện: 24VDC","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"24VDC."},{"item":"Tủ ATS 400A: Tín hiệu điều khiển","quote":"Tín hiệu điều khiển: Tín hiệu AMF từ máy phát","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"Tín hiệu AMF từ máy phát."},{"item":"Tủ ATS 400A: Độ ẩm cho phép hoạt động","quote":"Độ ẩm cho phép hoạt động: từ 5% đến 90%","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"Từ 5% đến 90%."},{"item":"Tủ ATS 400A: Chế độ hoạt động","quote":"Chế độ hoạt động: Chế độ tự động ( MODE AUTO ), chế độ bằng tay ( MODE MAN )","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"Chế độ tự động (MODE AUTO) và chế độ bằng tay (MODE MAN)."},{"item":"Tủ ATS 400A: Vị trí đóng cắt","quote":"Vị trí đóng cắt: ON-OFF-ON","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"ON-OFF-ON."},{"item":"Tủ ATS 400A: Đèn báo","quote":"Đèn báo: Báo trạng thái điện áp lưới, máy phát và trên tải","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"Báo trạng thái điện áp lưới, máy phát và trên tải."},{"item":"Tủ ATS 400A: Chức năng chính","quote":"Chức năng chính: Tự động vận hành máy phát điện và dừng máy phát điện","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"Tự động vận hành máy phát điện và dừng máy phát điện; bảo vệ phụ tải và tự động khởi động máy phát điện dự phòng cấp nguồn cho phụ tải khi điện lưới mất hoặc không đạt tiêu chuẩn về điện áp và pha; khi điện lưới có trở lại và ổn định, tự động chuyển từ điện máy sang điện lưới, máy phát chạy không tải để làm mát một thời gian rồi tự động dừng hẳn."},{"item":"Toàn gói - Bảo hành","quote":"Thời gian khắc phục tối đa là 48 tiếng, kể từ lúc nhận được thông báo của Chủ đầu tư hoặc đơn vị sử dụng.","reference":"Chương V, mục 1.3","requirement":"Thay sản phẩm mới khi phát hiện lỗi hoặc không đáp ứng thông số kỹ thuật; thời gian khắc phục tối đa 48 tiếng kể từ khi nhận thông báo của Chủ đầu tư hoặc đơn vị sử dụng."},{"item":"Toàn gói - Hàng hóa tương đương","quote":"Nhà thầu đề xuất hàng hóa tương đương phải cung cấp tài liệu chứng minh đi kèm.","reference":"Chương V, mục 1.3","requirement":"Thương hiệu, model nêu trong yêu cầu mang tính minh họa; hàng hóa đề xuất phải có tiêu chuẩn, thông số, chức năng tương đương hoặc tốt hơn và phải kèm tài liệu chứng minh."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:11:57.599Z"}},"IB2300220257":{"u":"2026-11-03T08:56:23.256+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong V Yêu cầu kỹ thuật (up).pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ động cơ và đầu phát; số xi lanh, mức tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, bộ điều khiển, độ ồn, bình nhiên liệu, ATS, cáp, CO/CQ riêng cho máy phát và thời gian bảo hành máy phát.","Mục giới thiệu ghi máy phát 230V-50Hz-150kVA, bảng thông số ghi 400V/3 pha; hai giá trị điện áp không thống nhất.","Hồ sơ thiết kế bản vẽ thi công là tệp đính kèm riêng, không có trong văn bản đã cung cấp."],"result":{"keyInfo":{"bidName":"Gói thầu số 06 (xây dựng và thiết bị): Xây dựng, cung cấp và lắp đặt thiết bị Hệ thống Phòng cháy chữa cháy, Chống sét, Trạm biến áp 630 KVA và máy phát điện dự phòng; nội dung công việc theo Quyết định số 4276 QĐ-UBND ngày 13 11 2020 của Chủ tịch UBND tỉnh và Phụ lục II đính kèm.","notifyNo":"IB2300220257","generatorCapacity":"150 kVA liên tục (120 kW); 165 kVA dự phòng (132 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng 150 kVA: Số lượng","quote":"01 máy phát điện 230V- 50Hz-150kVA","reference":"Chương V, mục I.1.4","requirement":"01 máy phát điện dự phòng"},{"item":"Máy phát điện dự phòng 150 kVA: Công suất liên tục","quote":"Công suất liên tục: 150kVA/ 120kW","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"150 kVA / 120 kW"},{"item":"Máy phát điện dự phòng 150 kVA: Công suất dự phòng","quote":"Công suất dự phòng: 165kVA/ 132kW","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"165 kVA / 132 kW"},{"item":"Máy phát điện dự phòng 150 kVA: Điện áp, số pha","quote":"Điện áp: 400V/3pha","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Điện áp 400V, 3 pha (mục giới thiệu ghi 230V - 50Hz)"},{"item":"Máy phát điện dự phòng 150 kVA: Tần số, tốc độ","quote":"Tần số: 50Hz, tốc độ 1500 Vòng/phút","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Tần số 50Hz, tốc độ 1500 vòng/phút"},{"item":"Máy phát điện dự phòng 150 kVA: Tình trạng","quote":"Tình trạng: MỚI 100%","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Mới 100%"},{"item":"Máy phát điện dự phòng 150 kVA: Vỏ cách âm","quote":"+ Vỏ cách âm: đồng bộ","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Vỏ cách âm đồng bộ (không nêu mức ồn)"},{"item":"Máy phát điện dự phòng 150 kVA: Pô giảm thanh","quote":"+ Pô giảm thanh nhập khẩu cùng máy","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Pô giảm thanh nhập khẩu cùng máy"},{"item":"Máy phát điện dự phòng 150 kVA: Thiết bị đóng cắt đầu cực","quote":"+ Thiết bị đóng cắt đầu cực theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Thiết bị đóng cắt đầu cực theo tiêu chuẩn của nhà sản xuất"},{"item":"Máy phát điện dự phòng 150 kVA: Ắc quy","quote":"+ Ắc quy và bộ sạc ắc quy","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Kèm ắc quy và bộ sạc ắc quy"},{"item":"Máy phát điện dự phòng 150 kVA: Nút dừng khẩn cấp","quote":"+ Nút dừng khẩn cấp","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Kèm nút dừng khẩn cấp"},{"item":"Máy phát điện dự phòng 150 kVA: Tài liệu","quote":"+ Sách hướng dẫn vận hành.","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Kèm sách hướng dẫn vận hành"},{"item":"Máy phát điện dự phòng 150 kVA: Sản xuất đồng bộ","quote":"- Tổ máy được sản xuất đồng bộ","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Tổ máy được sản xuất đồng bộ"},{"item":"Máy phát điện dự phòng 150 kVA: Hệ thống thoát gió","quote":"Hệ thống thoát gió 1 cụm","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Hệ thống thoát gió 1 cụm"},{"item":"Máy phát điện dự phòng 150 kVA: Ống khói","quote":"Hệ thống ống khói 3m","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Hệ thống ống khói 3m"},{"item":"Máy phát điện dự phòng 150 kVA: Phạm vi công việc","quote":"Bao gồm: Chi phí kiểm định, vận chuyển, lắp đặt và hướng dẫn vận hành.","reference":"Chương V, mục II.1, phần C, dòng 1","requirement":"Bao gồm chi phí kiểm định, vận chuyển, lắp đặt và hướng dẫn vận hành"},{"item":"Chung: Tuân thủ thiết kế và tiêu chuẩn","quote":"Tuân thủ hồ sơ thiết kế bản vẽ thi công đã được phê duyệt, các tiêu chuẩn, quy chuẩn hiện hành và các thông số kỹ thuật","reference":"Chương V, mục II","requirement":"Tuân thủ hồ sơ thiết kế bản vẽ thi công đã được phê duyệt, các tiêu chuẩn, quy chuẩn hiện hành và các thông số kỹ thuật nêu trong chương"},{"item":"Chung: Hàng tương đương","quote":"Nhà thầu phải nêu đầy đủ tất cả các loại thiết bị và ghi rõ nhãn hiệu, nơi sản xuất hoặc xuất xứ","reference":"Chương V, mục II.2, phần E, dòng 19","requirement":"Nhà thầu được chào hàng hóa tương đương hoặc tốt hơn nhưng phải kèm tài liệu chứng minh; phải nêu nhãn hiệu, nơi sản xuất hoặc xuất xứ thiết bị"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:56:22.392Z"}},"IB2300220302":{"u":"2026-11-03T10:11:13.07+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V-Yeu cau ve ky thuat.docx, Mẫu số 17 - Hợp đồng và Phụ luc Hợp đồng.docx), chưa phân tích cả HSMT.","Văn bản không nêu dung tích bình nhiên liệu hay thông số cáp; chỉ có 'bồn dầu' trong danh mục phụ kiện, không có dung tích.","Văn bản không nêu tiêu chuẩn khí thải của động cơ.","Một số quote giữ nguyên lỗi chính tả của văn bản gốc (ví dụ 'cuỡng bức', 'biến đối', 'Đấu phát điện').","Tệp 'Mẫu số 17 - Hợp đồng và Phụ luc Hợp đồng.docx' chỉ có điều khoản hợp đồng, không có thông số kỹ thuật nên không được đưa vào."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện dự phòng 200KVA","notifyNo":"IB2300220302","generatorCapacity":"01 tổ máy: công suất liên tục ≥ 200kVA/ 160kW; công suất dự phòng ≥ 220kVA/ 176kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"Cung cấp 01 máy phát điện phục vụ hoạt động kinh doanh của Chi nhánh.","reference":"Chương V, mục 1.1","requirement":"Cung cấp 01 máy phát điện"},{"item":"Máy phát điện: Mẫu tham chiếu","quote":"Máy phát điện: Có thông số kỹ thuật tương đương với máy phát điện SMPPOWER® - FPT – S200FI.","reference":"Chương V, mục 1.2, phần I","requirement":"Thông số kỹ thuật tối thiểu hoặc tương đương máy SMPPOWER® - FPT – S200FI"},{"item":"Máy phát điện: Xuất xứ thiết bị chính","quote":"Thiết bị chính (động cơ, đầu phát, bảng điều khiển): Được sản xuất, nhập khẩu từ nhóm nước G7 hoặc tương đương","reference":"Chương V, mục 1.2, phần I","requirement":"Động cơ, đầu phát, bảng điều khiển được sản xuất, nhập khẩu từ nhóm nước G7 hoặc tương đương"},{"item":"Máy phát điện: Tình trạng máy","quote":"Tổ máy phát điện mới 100% chưa qua sử dụng, được sản xuất, lắp ráp từ năm 2022 về sau, máy được thử tải 100% trước khi xuất xưởng","reference":"Chương V, mục 1.2, phần I","requirement":"Mới 100% chưa qua sử dụng, sản xuất, lắp ráp từ năm 2022 về sau, thử tải 100% trước khi xuất xưởng"},{"item":"Máy phát điện: Tiêu chuẩn QLCL","quote":"ISO 9001:2015 (Lĩnh vực chứng nhận: Sản xuất, lắp ráp máy phát điện và có thể tra cứu trên hệ thống mạng)","reference":"Chương V, mục 1.2, phần I","requirement":"ISO 9001:2015, lĩnh vực chứng nhận sản xuất, lắp ráp máy phát điện, có thể tra cứu trên hệ thống mạng"},{"item":"Máy phát điện: Chứng nhận tiêu chuẩn","quote":"Đạt tiêu chuẩn quốc gia TCVN 9729-1:2013; 9729-5:2013","reference":"Chương V, mục 1.2, phần I","requirement":"Đạt TCVN 9729-1:2013; 9729-5:2013"},{"item":"Máy phát điện: Công suất liên tục","quote":"≥ 200kVA/ 160kW","reference":"Chương V, mục 1.2, phần I","requirement":"≥ 200kVA/ 160kW"},{"item":"Máy phát điện: Công suất dự phòng","quote":"≥ 220kVA/ 176kW","reference":"Chương V, mục 1.2, phần I","requirement":"≥ 220kVA/ 176kW"},{"item":"Máy phát điện: Chạy liên tục","quote":"Không hạn chế","reference":"Chương V, mục 1.2, phần I","requirement":"Không hạn chế"},{"item":"Máy phát điện: Hệ số công suất cosfi","quote":"≥ 0.8","reference":"Chương V, mục 1.2, phần I","requirement":"≥ 0.8"},{"item":"Máy phát điện: Khả năng quá tải","quote":"10% công suất, tối thiểu 1 giờ trong mỗi 12 giờ","reference":"Chương V, mục 1.2, phần I","requirement":"10% công suất, tối thiểu 1 giờ trong mỗi 12 giờ"},{"item":"Máy phát điện: Điện áp","quote":"380/220V, 3pha, 4 dây, 4 cực","reference":"Chương V, mục 1.2, phần I","requirement":"380/220V, 3 pha, 4 dây, 4 cực"},{"item":"Máy phát điện: Độ dao động điện áp","quote":"< 0.5%","reference":"Chương V, mục 1.2, phần I","requirement":"< 0.5%"},{"item":"Máy phát điện: Dải điện áp tự chọn","quote":"380-400V/220-230V","reference":"Chương V, mục 1.2, phần I","requirement":"380-400V/220-230V"},{"item":"Máy phát điện: Tần số/Tốc độ","quote":"50Hz (+/-1Hz)/1500 v/ph","reference":"Chương V, mục 1.2, phần I","requirement":"50Hz (+/-1Hz)/1500 v/ph"},{"item":"Máy phát điện: Hệ thống khởi động","quote":"Đề, bình điện DC 12/24V có bộ điều tiết sạc","reference":"Chương V, mục 1.2, phần I","requirement":"Đề, bình điện DC 12/24V có bộ điều tiết sạc"},{"item":"Máy phát điện: Hệ thống chống rung","quote":"Cao su giảm chấn","reference":"Chương V, mục 1.2, phần I","requirement":"Cao su giảm chấn"},{"item":"Máy phát điện: Điều kiện hoạt động","quote":"khí hậu nhiệt đới, nhiệt độ tới 500 C, độ ẩm không giới hạn","reference":"Chương V, mục 1.2, phần I","requirement":"Khí hậu nhiệt đới, nhiệt độ tới 500 C, độ ẩm không giới hạn"},{"item":"Máy phát điện: Thời gian xác lập, ổn định tần số và điện áp","quote":"1-10 giây từ lúc khởi động","reference":"Chương V, mục 1.2, phần I","requirement":"1-10 giây từ lúc khởi động"},{"item":"Máy phát điện: Chế độ tải","quote":"100% tải, hoạt động không giới hạn, sử dụng tốt với phụ tải biến đối.","reference":"Chương V, mục 1.2, phần I","requirement":"100% tải, hoạt động không giới hạn, sử dụng tốt với phụ tải biến đổi"},{"item":"Máy phát điện: Cơ cấu làm mát","quote":"Bằng két nước, kết hợp với quạt gió","reference":"Chương V, mục 1.2, phần I","requirement":"Bằng két nước, kết hợp với quạt gió"},{"item":"Máy phát điện: Tiêu hao nhiên liệu ở 75% tải","quote":"33L khi hoạt động ở mức 75% tải","reference":"Chương V, mục 1.2, phần I","requirement":"33 lít/giờ"},{"item":"Máy phát điện: Tiêu hao nhiên liệu ở 100% tải","quote":"44L khi hoạt động ở mức 100% tải","reference":"Chương V, mục 1.2, phần I","requirement":"44 lít/giờ"},{"item":"Máy phát điện: Tiêu hao dầu bôi trơn","quote":"Không đáng kể","reference":"Chương V, mục 1.2, phần I","requirement":"Không đáng kể"},{"item":"Động cơ: Mẫu tham khảo","quote":"Nhà thầu có thể tham khảo Động cơ NEF 67TM7 của hãng FPT (xuất xứ: Ý) hoặc tương đương","reference":"Chương V, mục 1.2, phần II","requirement":"Có thể tham khảo động cơ NEF 67TM7 của hãng FPT (xuất xứ: Ý) hoặc tương đương"},{"item":"Động cơ: Nhãn hiệu","quote":"Các hãng thuộc nhóm nước G7 hoặc tương đương","reference":"Chương V, mục 1.2, phần II","requirement":"Các hãng thuộc nhóm nước G7 hoặc tương đương"},{"item":"Động cơ: Nơi sản xuất/lắp ráp","quote":"Nhóm nước G7 hoặc tương đương","reference":"Chương V, mục 1.2, phần II","requirement":"Nhóm nước G7 hoặc tương đương"},{"item":"Động cơ: Nhiệt độ môi trường làm việc lớn nhất","quote":"Khí hậu nhiệt đới, nhiệt độ đến 500C","reference":"Chương V, mục 1.2, phần II","requirement":"Khí hậu nhiệt đới, nhiệt độ đến 500C"},{"item":"Động cơ: Khởi động","quote":"Điện 1 chiều 24V DC, có bộ điều tiết sạc","reference":"Chương V, mục 1.2, phần II","requirement":"Điện 1 chiều 24V DC, có bộ điều tiết sạc"},{"item":"Động cơ: Cơ cấu làm mát","quote":"bằng két nước đã nhiệt đới hoá và quạt gió","reference":"Chương V, mục 1.2, phần II","requirement":"Bằng két nước đã nhiệt đới hoá và quạt gió"},{"item":"Động cơ: Cơ cấu bôi trơn","quote":"Bằng dầu nhớt thông dụng, dùng bơm cuỡng bức","reference":"Chương V, mục 1.2, phần II","requirement":"Bằng dầu nhớt thông dụng, dùng bơm cưỡng bức"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 thì, phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, phần II","requirement":"Diesel 4 thì, phun nhiên liệu trực tiếp"},{"item":"Động cơ: Số xilanh","quote":"≥ 6","reference":"Chương V, mục 1.2, phần II","requirement":"≥ 6"},{"item":"Động cơ: Công suất cực đại","quote":"≥ 195kWm","reference":"Chương V, mục 1.2, phần II","requirement":"≥ 195kWm"},{"item":"Động cơ: Dung tích xilanh","quote":"≥ 6.7L","reference":"Chương V, mục 1.2, phần II","requirement":"≥ 6.7L"},{"item":"Động cơ: Hệ thống nhiên liệu","quote":"Bơm cao áp trực tiếp, có hệ thống lọc dầu","reference":"Chương V, mục 1.2, phần II","requirement":"Bơm cao áp trực tiếp, có hệ thống lọc dầu"},{"item":"Động cơ: Lọc nhớt","quote":"Dạng lõi lọc xoay (có màng lọc tinh và thô)","reference":"Chương V, mục 1.2, phần II","requirement":"Dạng lõi lọc xoay (có màng lọc tinh và thô)"},{"item":"Động cơ: Lọc dầu","quote":"Dạng lõi lọc xoay (có màng lọc dầu bôi trơn)","reference":"Chương V, mục 1.2, phần II","requirement":"Dạng lõi lọc xoay (có màng lọc dầu bôi trơn)"},{"item":"Động cơ: Lọc không khí","quote":"Lọc khô, màng lọc gió có thể thay thế","reference":"Chương V, mục 1.2, phần II","requirement":"Lọc khô, màng lọc gió có thể thay thế"},{"item":"Động cơ: Tản nhiệt","quote":"Giàn tản nhiệt tuần hoàn bằng thép không rỉ","reference":"Chương V, mục 1.2, phần II","requirement":"Giàn tản nhiệt tuần hoàn bằng thép không rỉ"},{"item":"Động cơ: Hệ thống xả","quote":"Hệ thống thoát và lọc khói, khớp nối mềm được đặt trong bộ giảm âm","reference":"Chương V, mục 1.2, phần II","requirement":"Hệ thống thoát và lọc khói, khớp nối mềm được đặt trong bộ giảm âm"},{"item":"Động cơ: Cơ cấu điều tốc","quote":"Tự động theo phụ tải","reference":"Chương V, mục 1.2, phần II","requirement":"Tự động theo phụ tải"},{"item":"Động cơ: Độ dao động tần số","quote":"+/- 1% khi tải thay đổi","reference":"Chương V, mục 1.2, phần II","requirement":"+/- 1% khi tải thay đổi"},{"item":"Đầu phát điện: Mẫu tham khảo","quote":"Nhà thầu có thể tham khảo Đấu phát điện của hãng SINCRO (xuất xứ: Ý) hoặc tương đương","reference":"Chương V, mục 1.2, phần III","requirement":"Có thể tham khảo đầu phát của hãng SINCRO (xuất xứ: Ý) hoặc tương đương"},{"item":"Đầu phát điện: Nhãn hiệu","quote":"Nhãn hiệu của nhóm nước G7 hoặc tương đương","reference":"Chương V, mục 1.2, phần III","requirement":"Nhãn hiệu của nhóm nước G7 hoặc tương đương"},{"item":"Đầu phát điện: Nơi sản xuất/lắp ráp","quote":"Nhóm nước G7 hoặc tương đương","reference":"Chương V, mục 1.2, phần III","requirement":"Nhóm nước G7 hoặc tương đương"},{"item":"Đầu phát điện: Loại đầu phát","quote":"Xoay chiều, 3 pha, 4 cực, cách điện cấp H, vận hành với tải dao động, trong các chế độ làm việc độc lập","reference":"Chương V, mục 1.2, phần III","requirement":"Xoay chiều, 3 pha, 4 cực, cách điện cấp H, vận hành với tải dao động, trong các chế độ làm việc độc lập"},{"item":"Đầu phát điện: Độ tăng nhiệt","quote":"125 0C","reference":"Chương V, mục 1.2, phần III","requirement":"125 0C"},{"item":"Đầu phát điện: Hệ số công suất","quote":"≥ 0.8","reference":"Chương V, mục 1.2, phần III","requirement":"≥ 0.8"},{"item":"Đầu phát điện: Điện áp","quote":"220/380V","reference":"Chương V, mục 1.2, phần III","requirement":"220/380V"},{"item":"Đầu phát điện: Tốc độ","quote":"1.500 v/p","reference":"Chương V, mục 1.2, phần III","requirement":"1.500 v/p"},{"item":"Đầu phát điện: Cấp bảo vệ cơ học","quote":"IP 23","reference":"Chương V, mục 1.2, phần III","requirement":"IP 23"},{"item":"Đầu phát điện: Hệ thống kích từ","quote":"Kích từ tự động, không dùng chổi than","reference":"Chương V, mục 1.2, phần III","requirement":"Kích từ tự động, không dùng chổi than"},{"item":"Đầu phát điện: Hệ thống điều áp (AVR)","quote":"Dùng bộ điều áp điện tử tự động AVR","reference":"Chương V, mục 1.2, phần III","requirement":"Dùng bộ điều áp điện tử tự động AVR"},{"item":"Đầu phát điện: Độ dao động điện áp khi tải thay đổi","quote":"+/-0.5% từ không tải đến 100% tải","reference":"Chương V, mục 1.2, phần III","requirement":"+/-0.5% từ không tải đến 100% tải"},{"item":"Đầu phát điện: Hệ số nhiễu vô tuyến","quote":"Tuân theo tiêu chuẩn BS800 và VDE","reference":"Chương V, mục 1.2, phần III","requirement":"Tuân theo tiêu chuẩn BS800 và VDE"},{"item":"Đầu phát điện: Hệ số nhiễu điện thoại","quote":"IHF < 2%, TIF < 50","reference":"Chương V, mục 1.2, phần III","requirement":"IHF < 2%, TIF < 50"},{"item":"Đầu phát điện: Kết cấu cơ khí","quote":"Cấp bảo vệ cơ khí theo tiêu chuẩn chống thấm rỉ","reference":"Chương V, mục 1.2, phần III","requirement":"Cấp bảo vệ cơ khí theo tiêu chuẩn chống thấm rỉ"},{"item":"Đầu phát điện: Bộ nạp ắc quy","quote":"Bằng Dynamo theo máy","reference":"Chương V, mục 1.2, phần III","requirement":"Bằng Dynamo theo máy"},{"item":"Hệ thống điều khiển: Bộ vi xử lý","quote":"Nhãn hiệu của nhóm nước G7 hoặc tương đương (Nhà thầu có thể tham khảo Bộ vi xử lý nhãn hiệu DEEPSEA – DSE 6020 của (xuất xứ: Anh) hoặc tương đương","reference":"Chương V, mục 1.2, phần IV","requirement":"Nhãn hiệu của nhóm nước G7 hoặc tương đương; có thể tham khảo bộ vi xử lý DEEPSEA – DSE 6020 (xuất xứ: Anh) hoặc tương đương; xuất xứ nhóm G7 hoặc tương đương; màn hình hiển thị thông số và chỉ thị tình hình hoạt động"},{"item":"Hệ thống điều khiển: Phím nhấn chọn","quote":"OFF-AUTO-MANUAL","reference":"Chương V, mục 1.2, phần IV","requirement":"OFF-AUTO-MANUAL"},{"item":"Hệ thống điều khiển: Nút dừng khẩn cấp","quote":"01 nút","reference":"Chương V, mục 1.2, phần IV","requirement":"01 nút"},{"item":"Hệ thống điều khiển: Điều khiển độc lập toàn bộ hoạt động của máy, phím Menu","quote":"Điều khiển toàn bộ hoạt động của máy một cách độc lập","reference":"Chương V, mục 1.2, phần IV","requirement":"Có điều khiển toàn bộ hoạt động của máy một cách độc lập; có phím Menu"},{"item":"Hệ thống điều khiển: Giám sát điện lưới, kết nối ATS","quote":"Chức năng giám sát điện lưới và kết nối với ATS bất kỳ","reference":"Chương V, mục 1.2, phần IV","requirement":"Có chức năng giám sát điện lưới và kết nối với ATS bất kỳ"},{"item":"Hệ thống điều khiển: Điều khiển từ xa","quote":"Chức năng điều khiển từ xa","reference":"Chương V, mục 1.2, phần IV","requirement":"Có chức năng điều khiển từ xa"},{"item":"Hệ thống chỉ thị: Màn hình LCD","quote":"Màn hình LCD hiển thị các thông số","reference":"Chương V, mục 1.2, phần V","requirement":"Hiển thị: điện áp ba pha, dòng điện ba pha, tần số/vòng quay máy, số giờ vận hành, trạng thái hoạt động, áp suất dầu bôi trơn, nhiệt độ máy, trạng thái sự cố/vận hành, công suất kW/kVA, điện năng kWh/kVAh, điện áp DC, hệ số công suất, điện áp và tần số điện lưới (khi có trang bị ATS)"},{"item":"Chức năng bảo vệ","quote":"(Tự động dừng máy khi sự cố và báo động trên bộ vi xử lý)","reference":"Chương V, mục 1.2, phần VI","requirement":"Dừng máy và báo động khi: nhiệt độ máy cao, áp suất nhớt thấp, động cơ vượt tốc, tần số quá cao/quá thấp, điện áp quá cao/quá thấp, quá tải/ngắn mạch, tắt khẩn cấp; báo động khi hư khởi động, không nạp bình, bình yếu/không nạp"},{"item":"Phụ kiện theo tổ máy","quote":"Bình ắc qui (Việt Nam) + Dây cọc bình","reference":"Chương V, mục 1.2, phần VII","requirement":"Bình ắc qui (Việt Nam) + dây cọc bình; bộ sạc ắc qui từ điện lưới; bộ cao su giảm chấn; ống xả giảm thanh; bộ dụng cụ sửa chữa cơ bản; nhớt bôi trơn + nước làm mát, bồn dầu; tài liệu hướng dẫn vận hành, bảo trì bằng tiếng Việt/Anh"},{"item":"Vỏ bao che: Tiêu chuẩn","quote":"Sản xuất đạt Tiêu chuẩn ISO 9001:2015","reference":"Chương V, mục 1.2, phần VIII","requirement":"Sản xuất đạt tiêu chuẩn ISO 9001:2015"},{"item":"Vỏ bao che: Kết cấu","quote":"Chế tạo bằng thép dày tối thiểu 2- 2,5mm, cố định trên khung thép định hình chịu lực, vật liệu bọc cách âm dày trên 50mm, toàn bộ vỏ sơn tĩnh điện, vật liệu cách chịu được nhiệt. Phù hợp với điều kiện để ngoài trời","reference":"Chương V, mục 1.2, phần VIII","requirement":"Thép dày tối thiểu 2-2,5mm, khung thép định hình chịu lực, vật liệu cách âm dày trên 50mm, sơn tĩnh điện toàn bộ, vật liệu cách chịu nhiệt, phù hợp để ngoài trời"},{"item":"Vỏ bao che: Trang bị khác","quote":"Trang bị nút nhấn tắt khẩn cấp ngoài thân máy.","reference":"Chương V, mục 1.2, phần VIII","requirement":"Cửa lấy gió và thoát khí nóng hợp lý; móc treo để cẩu; cửa bảo trì; cửa kính kiểm soát tủ điều khiển; ống xả bọc cách nhiệt; nút nhấn tắt khẩn cấp ngoài thân máy"},{"item":"Vỏ bao che: Độ ồn","quote":"Độ ồn của máy khi có vỏ bao che giảm âm đảm bảo 75 ± 5 dB(A) đo tại 7m (không gian mở), phù hợp với qui định của Luật môi trường Việt Nam.","reference":"Chương V, mục 1.2, phần VIII","requirement":"75 ± 5 dB(A) đo tại 7m (không gian mở)"},{"item":"ATS: Định mức và tiêu chuẩn","quote":"Bộ chuyển đổi nguồn tự động (300A – 3 pha)","reference":"Chương V, mục 1.2, phần IX","requirement":"Bộ chuyển đổi nguồn tự động 300A – 3 pha; tiêu chuẩn lắp ráp ISO 9001:2015"},{"item":"ATS: Cấu tạo","quote":"Trang bị bộ khởi động lại để đảm bảo khởi động lại máy thành công (khởi động lại 5 lần)","reference":"Chương V, mục 1.2, phần IX","requirement":"Tủ đứng; chuyển đổi tự động; khóa liên động an toàn cô lập nguồn lưới và nguồn máy phát; bộ nạp bình tự động từ lưới; bộ khởi động lại (5 lần); bộ cảm biến điện áp; vỏ tủ sơn tĩnh điện"},{"item":"ATS: Hoạt động","quote":"Khi mất điện lưới hoặc khi điện lưới quá thấp, mất pha, máy sẽ tự động khởi động. Thời gian chuyển đổi sang nguồn máy phát là 1-30s, tùy chỉ định","reference":"Chương V, mục 1.2, phần IX","requirement":"Mất điện lưới/điện lưới quá thấp/mất pha thì máy tự khởi động, chuyển sang nguồn máy phát trong 1-30s tùy chỉ định; khi lưới phục hồi chuyển tải về lưới, máy tự tắt sau khi chạy làm mát 0,5 – 3 phút"},{"item":"Tài liệu kỹ thuật kèm theo","quote":"Chứng nhận thử tải tổ máy (Test report)","reference":"Chương V, mục 1.2, phần X","requirement":"Chứng nhận thử tải tổ máy (Test report); chứng nhận chất lượng (CQ) của tổ máy; giấy bảo hành; chứng nhận xuất xưởng của tổ máy"},{"item":"Thời gian giao hàng, lắp đặt","quote":"60 ngày","reference":"Chương V, mục 1.2, phần XI","requirement":"60 ngày"},{"item":"Bảo hành","quote":"Bảo hành tận nơi trong 24 tháng hoặc 2000 giờ kể từ ngày nghiệm thu và bàn giao","reference":"Chương V, mục 1.2, phần XII","requirement":"Bảo hành tận nơi 24 tháng hoặc 2000 giờ kể từ ngày nghiệm thu và bàn giao; bình ắc quy bảo hành 6 tháng"},{"item":"Bảo trì và phụ tùng","quote":"Phụ tùng thay thế: chính hãng, phù hợp với máy phát điện","reference":"Chương V, mục 1.2, phần XII","requirement":"Phụ tùng thay thế chính hãng, phù hợp với máy; có kế hoạch bảo trì sau khi hết thời gian bảo hành"},{"item":"Yêu cầu chung: Hàng hóa","quote":"Hàng hóa dự thầu phải đảm bảo mới 100%, đồng bộ. Động cơ, đầu phát điện nhập khẩu và do chính hãng sản xuất .","reference":"Chương V, mục 1.3","requirement":"Mới 100%, đồng bộ; động cơ, đầu phát nhập khẩu và do chính hãng sản xuất; sản xuất từ năm 2022 trở về sau"},{"item":"Yêu cầu chung: Xuất xứ, CO/CQ","quote":"Đối với hàng hóa nhập khẩu: Bản gốc hoặc bản sao có chứng thực của giấy chứng nhận nguồn gốc xuất xứ hàng hóa (CO) và giấy chứng nhận chất lượng sản phẩm (CQ);","reference":"Chương V, mục 1.3","requirement":"Hàng nhập khẩu: bản gốc hoặc bản sao chứng thực CO và CQ; hàng sản xuất trong nước: giấy chứng nhận xuất xưởng và giấy tờ liên quan đến chất lượng"},{"item":"Phạm vi lắp đặt","quote":"Việc bàn giao, lắp đặt hàng hóa thực hiện tại Trụ sở bên mời thầu. Sau khi hoàn thành lắp đặt, Nhà thầu hướng dẫn Bên mời thầu cách thức vận hành, sử dụng và bảo dưỡng định kì.","reference":"Chương V, mục 1.3","requirement":"Bàn giao, lắp đặt tại trụ sở Bên mời thầu (72 Lê Duẩn – TP.Quy Nhơn – Tỉnh Bình Định); sau lắp đặt, nhà thầu hướng dẫn vận hành, sử dụng và bảo dưỡng định kỳ"},{"item":"Kiểm tra và thử nghiệm","quote":"Bên mời thầu thực hiện kiểm tra hàng hóa khi nhận bàn giao. Việc thử nghiệm được thực hiện sau khi hoàn thành công tác lắp đặt.","reference":"Chương V, mục 3","requirement":"Bên mời thầu kiểm tra khi nhận bàn giao; thử nghiệm sau khi hoàn thành lắp đặt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:11:11.953Z"}},"IB2300220577":{"u":"2026-11-03T10:09:29.399+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V + Bản vẽ.rar), chưa phân tích cả HSMT.","Chương V không nêu động cơ (hãng, model, xuất xứ), đầu phát, bộ điều khiển, tần số, vỏ cách âm và độ ồn, bình nhiên liệu, ATS, cáp, năm sản xuất, CO/CQ, bảo hành, tiêu chuẩn của máy phát điện.","Công suất 300-330KVA không ghi rõ dự phòng hay liên tục; 240KW chỉ xuất hiện trong mô tả loại máy.","Kích thước 4350x1400x2260 không ghi đơn vị.","Các mục bàn, ghế hội trường và bản vẽ ghế (tệp 2. Ghe hoi truong ban dau.pdf) là doanh cụ, không phải thiết bị máy phát điện nên không liệt kê.","Tệp bản vẽ khác (nếu có) không được cung cấp trong văn bản."],"result":{"keyInfo":{"bidName":"Gói thầu số 09: Doanh cụ + Máy phát điện 300kVA","notifyNo":"IB2300220577","generatorCapacity":"300-330 kVA (300 kVA / 240 kW), 3 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 300KVA: Loại máy","quote":"Máy phát điện 300KVA/240KW 3 pha chạy dầu.","reference":"Chương V, mục 1.2, STT 4","requirement":"Máy phát điện 300KVA/240KW, 3 pha, chạy dầu"},{"item":"Máy phát điện 300KVA: Công suất","quote":"Công suất: 300-330KVA","reference":"Chương V, mục 1.2, STT 4","requirement":"300-330KVA (văn bản không nêu rõ dự phòng hay liên tục)"},{"item":"Máy phát điện 300KVA: Số pha","quote":"Số pha: 3 pha","reference":"Chương V, mục 1.2, STT 4","requirement":"3 pha"},{"item":"Máy phát điện 300KVA: Nhiên liệu","quote":"Nhiên liệu: Dầu Diesel","reference":"Chương V, mục 1.2, STT 4","requirement":"Dầu Diesel"},{"item":"Máy phát điện 300KVA: Điện áp","quote":"Điện áp: 220-380V","reference":"Chương V, mục 1.2, STT 4","requirement":"220-380V"},{"item":"Máy phát điện 300KVA: Kích thước","quote":"Kích thước: 4350x1400x2260","reference":"Chương V, mục 1.2, STT 4","requirement":"4350x1400x2260 (văn bản không ghi đơn vị)"},{"item":"Máy phát điện 300KVA: Trọng lượng","quote":"Trọng lượng: 3670 Kg","reference":"Chương V, mục 1.2, STT 4","requirement":"3670 Kg"},{"item":"Máy phát điện 300KVA: Phạm vi thi công","quote":"Thi công (gồm các vật liệu phụ trợ kèm theo)","reference":"Chương V, mục 1.2, STT 4","requirement":"Thi công, gồm các vật liệu phụ trợ kèm theo"},{"item":"Máy phát điện 300KVA: Hàng hóa tương đương","quote":"model hay tên hãng sản xuất, thương hiệu ... (nếu có) chỉ mang tính chất tham khảo, nhà thầu tham dự có thể chào hàng hóa tương đương","reference":"Chương V, mục 1.2","requirement":"Model, tên hãng, thương hiệu chỉ mang tính tham khảo; được chào hàng hóa tương đương hoặc tốt hơn về đặc tính kỹ thuật, tiêu chuẩn công nghệ, tính năng sử dụng"},{"item":"Máy phát điện 300KVA: Kiểm tra, thử nghiệm","quote":"Nghiệm thu, vận hành thử thiết bị trước khi đưa vào sử dụng.","reference":"Chương V, mục 3","requirement":"Nghiệm thu, vận hành thử thiết bị trước khi đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:09:28.552Z"}},"IB2300220876":{"u":"2026-11-03T10:12:51.403+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.MFD.XDKV3.9.2023.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; không nêu số lượng máy cho từng cửa hàng (Cửa hàng 77, 78); không nêu tiêu chuẩn áp dụng, ATS rời, cáp hay phạm vi lắp đặt.","Công suất 'định mức' ≥ 17 KVA và 'dự phòng' ≥ 18 KVA được ghi theo đúng văn bản; đầu phát điện ghi công suất định mức ≥ 20 KVA."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện cho Petrolimex-Cửa hàng 77 và Petrolimex-Cửa hàng 78","notifyNo":"IB2300220876","generatorCapacity":"≥ 17 kVA định mức; ≥ 18 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Tình trạng hàng hóa","quote":"Máy phát điện mới 100%, sản xuất năm 2023 trở về sau.","reference":"Chương V, mục 2.2, STT 1","requirement":"Mới 100%, chưa sử dụng; sản xuất năm 2023 trở về sau"},{"item":"Hàng hóa: Nguồn gốc xuất xứ","quote":"Hàng hóa phải có nguồn gốc xuất xứ rõ ràng, hợp pháp (Trường hợp hàng hóa nhập khẩu phải có Giấy chứng nhận xuất xứ (CO), Giấy chứng nhận chất lượng sản phẩm của nhà sản xuất (CQ) khi bàn giao, nghiệm thu)).","reference":"Chương V, mục 2.1 b)","requirement":"Nguồn gốc xuất xứ rõ ràng, hợp pháp; hàng nhập khẩu phải có CO, CQ của nhà sản xuất khi bàn giao, nghiệm thu"},{"item":"Hàng hóa: Mới 100%","quote":"Hàng hóa được cung cấp phải là hàng hóa mới 100%, chưa sử dụng.","reference":"Chương V, mục 2.1 a)","requirement":"Hàng hóa cung cấp phải mới 100%, chưa sử dụng"},{"item":"Máy phát điện: Bảo hành","quote":"Bảo hành: tối thiểu 12 tháng.","reference":"Chương V, mục 2.2, STT 1","requirement":"Tối thiểu 12 tháng"},{"item":"Máy phát điện: Công suất định mức","quote":"Công suất định mức: ≥ 17 KVA","reference":"Chương V, mục 2.2, STT 1","requirement":"≥ 17 KVA"},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: ≥ 18 KVA","reference":"Chương V, mục 2.2, STT 1","requirement":"≥ 18 KVA"},{"item":"Máy phát điện: Số pha","quote":"Số pha: 3 pha","reference":"Chương V, mục 2.2, STT 1","requirement":"3 pha"},{"item":"Máy phát điện: Điện áp/Tần số/Tốc độ","quote":"Điện áp/ Tần số/ Tốc độ vòng quay: 380V/ 50Hz/1.500v/p","reference":"Chương V, mục 2.2, STT 1","requirement":"380V/ 50Hz/1.500v/p"},{"item":"Máy phát điện: Tiêu hao nhiên liệu 100% tải","quote":"Tiêu hao nhiên liệu 100% tải: ≤ 3,9 lít/ giờ","reference":"Chương V, mục 2.2, STT 1","requirement":"≤ 3,9 lít/giờ"},{"item":"Máy phát điện: Tiêu hao nhiên liệu 75% tải","quote":"Tiêu hao nhiên liệu 75% tải: ≤ 2,9 lít/ giờ","reference":"Chương V, mục 2.2, STT 1","requirement":"≤ 2,9 lít/giờ"},{"item":"Máy phát điện: Thời gian hoạt động liên tục","quote":"Thời gian hoạt động liên tục (100% tải): ≥ 10 giờ","reference":"Chương V, mục 2.2, STT 1","requirement":"≥ 10 giờ (100% tải)"},{"item":"Máy phát điện: Độ ồn","quote":"Độ ồn cách xa 7m tại 75% tải: ≤ 65 dB(A)","reference":"Chương V, mục 2.2, STT 1","requirement":"≤ 65 dB(A) cách xa 7m tại 75% tải"},{"item":"Máy phát điện: Kích thước máy","quote":"Kích thước máy (LxWxH): ≤ 1.480 x 760 x 970 mm","reference":"Chương V, mục 2.2, STT 1","requirement":"(LxWxH) ≤ 1.480 x 760 x 970 mm"},{"item":"Máy phát điện: Bình nhiên liệu","quote":"Dung tích bình nhiên liệu: ≥ 50 lít","reference":"Chương V, mục 2.2, STT 1","requirement":"Dung tích ≥ 50 lít"},{"item":"Máy phát điện: Trọng lượng","quote":"Trọng lượng: ≤ 590 Kg.","reference":"Chương V, mục 2.2, STT 1","requirement":"≤ 590 Kg"},{"item":"Động cơ: Kiểu động cơ","quote":"Kiểu động cơ: 4 thì, 3 xi lanh thẳng hàng, làm mát bằng nước kết hợp quạt gió.","reference":"Chương V, mục 2.2, STT 1","requirement":"4 thì, 3 xi lanh thẳng hàng, làm mát bằng nước kết hợp quạt gió"},{"item":"Động cơ: Tỷ số nén","quote":"Tỷ số nén: ≥ 20","reference":"Chương V, mục 2.2, STT 1","requirement":"≥ 20"},{"item":"Động cơ: Công suất tối đa","quote":"Công suất tối đa động cơ (kW/rpm): ≥ 17kW/1.500rpm","reference":"Chương V, mục 2.2, STT 1","requirement":"≥ 17kW/1.500rpm"},{"item":"Động cơ: Điều chỉnh tốc độ","quote":"Điều chỉnh tốc độ: Điện tử","reference":"Chương V, mục 2.2, STT 1","requirement":"Điện tử"},{"item":"Động cơ: Dung tích nước làm mát","quote":"Dung tích nước làm mát: ≥ 5,5 lít","reference":"Chương V, mục 2.2, STT 1","requirement":"≥ 5,5 lít"},{"item":"Động cơ: Dung tích nhớt","quote":"Dung tích nhớt: ≥ 7 lít","reference":"Chương V, mục 2.2, STT 1","requirement":"≥ 7 lít"},{"item":"Động cơ: Dung tích xy lanh","quote":"Dung tích xy lanh (cc): ≤ 1830","reference":"Chương V, mục 2.2, STT 1","requirement":"≤ 1830 cc"},{"item":"Động cơ: Nhiên liệu","quote":"Nhiên liệu: dầu diesel","reference":"Chương V, mục 2.2, STT 1","requirement":"Dầu diesel"},{"item":"Động cơ: Kiểu khởi động","quote":"Kiểu khởi động: Đề điện 12VDC","reference":"Chương V, mục 2.2, STT 1","requirement":"Đề điện 12VDC"},{"item":"Động cơ: Lưu lượng khí thải lớn nhất","quote":"Lưu lượng khí thải lớn nhất: ≤ 4.5 m3/phút","reference":"Chương V, mục 2.2, STT 1","requirement":"≤ 4.5 m3/phút"},{"item":"Động cơ: Hệ thống lọc","quote":"Hệ thống lọc (thay thế được): Lọc gió, lọc nhiên liệu, lọc nhớt.","reference":"Chương V, mục 2.2, STT 1","requirement":"Lọc gió, lọc nhiên liệu, lọc nhớt (thay thế được)"},{"item":"Đầu phát điện: Loại","quote":"Loại: Từ trường quay, tự kích từ, 04 cực, không chổi than","reference":"Chương V, mục 2.2, STT 1","requirement":"Từ trường quay, tự kích từ, 04 cực, không chổi than"},{"item":"Đầu phát điện: Điện áp pha/dây","quote":"Điện áp pha/dây: 220/380VAC-230/400VAC 3 pha - 4 dây","reference":"Chương V, mục 2.2, STT 1","requirement":"220/380VAC-230/400VAC 3 pha - 4 dây"},{"item":"Đầu phát điện: Công suất định mức","quote":"Công suất định mức: ≥ 20 KVA","reference":"Chương V, mục 2.2, STT 1","requirement":"≥ 20 KVA"},{"item":"Đầu phát điện: Tần số","quote":"Tần số: 50Hz/1.500v/p","reference":"Chương V, mục 2.2, STT 1","requirement":"50Hz/1.500v/p"},{"item":"Đầu phát điện: Hệ số công suất","quote":"Hệ số công suất: 0,8","reference":"Chương V, mục 2.2, STT 1","requirement":"0,8"},{"item":"Đầu phát điện: Độ ổn định điện áp","quote":"Độ ổn định điện áp: ± 1%","reference":"Chương V, mục 2.2, STT 1","requirement":"± 1%"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Cấp cách điện: tối thiểu cấp H","reference":"Chương V, mục 2.2, STT 1","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ: tối thiểu IP23.","reference":"Chương V, mục 2.2, STT 1","requirement":"Tối thiểu IP23"},{"item":"Bộ điều khiển: Hiển thị thông số","quote":"Hiển thị thông số bằng màn hình LCD, các thông số hiển thị gồm: V, A, Hz, kW, CosØ, mức nhiên liệu, áp lực nhớt, nhiệt độ nước.","reference":"Chương V, mục 2.2, STT 1","requirement":"Màn hình LCD hiển thị V, A, Hz, kW, CosØ, mức nhiên liệu, áp lực nhớt, nhiệt độ nước"},{"item":"Bộ điều khiển: Cảnh báo và tự động dừng máy","quote":"Hiển thị cảnh báo và tự động dừng máy khi: Áp lực nhớt thấp, áp lực nhớt cao, quá tải, ngắn mạch, quá tốc/thấp tốc.","reference":"Chương V, mục 2.2, STT 1","requirement":"Hiển thị cảnh báo và tự động dừng máy khi áp lực nhớt thấp, áp lực nhớt cao, quá tải, ngắn mạch, quá tốc/thấp tốc"},{"item":"Bộ điều khiển: Ngõ kết nối AC","quote":"Ngõ kết nối AC: Đấu nối bằng cực đấu nối.","reference":"Chương V, mục 2.2, STT 1","requirement":"Đấu nối bằng cực đấu nối"},{"item":"Bộ điều khiển: Tích hợp chức năng ATS (điều khiển)","quote":"Tích hợp chức năng ATS (điều khiển): Có.","reference":"Chương V, mục 2.2, STT 1","requirement":"Có"},{"item":"Bộ điều khiển: Hệ thống sạc ắc quy","quote":"Hệ thống sạc ắc quy: Từ máy phát điện.","reference":"Chương V, mục 2.2, STT 1","requirement":"Từ máy phát điện"},{"item":"Bộ điều khiển: Đèn báo vận hành","quote":"Đèn báo vận hành: Có","reference":"Chương V, mục 2.2, STT 1","requirement":"Có"},{"item":"Bộ điều khiển: Công tắc ngắt điện AC","quote":"Công tắc ngắt điện AC: Có","reference":"Chương V, mục 2.2, STT 1","requirement":"Có"},{"item":"Bộ điều khiển: Nút dừng khẩn cấp","quote":"Nút dừng khẩn cấp: Có","reference":"Chương V, mục 2.2, STT 1","requirement":"Có"},{"item":"Bộ điều khiển: Lưu trữ thông tin","quote":"Có khả năng lưu trữ các thông tin và cảnh báo gần nhất.","reference":"Chương V, mục 2.2, STT 1","requirement":"Có khả năng lưu trữ các thông tin và cảnh báo gần nhất"},{"item":"Chức năng mở rộng của bộ điều khiển: Vận hành theo chu trình đặt trước","quote":"Vận hành theo chu trình đặt trước: Có","reference":"Chương V, mục 2.2, STT 1","requirement":"Có"},{"item":"Chức năng mở rộng của bộ điều khiển: Khởi động dự phòng","quote":"Có chế độ khởi động dự phòng (khởi động bằng tay) khi bộ điều khiển gặp sự cố/hư hỏng","reference":"Chương V, mục 2.2, STT 1","requirement":"Có chế độ khởi động dự phòng (khởi động bằng tay) khi bộ điều khiển gặp sự cố/hư hỏng"},{"item":"Chức năng mở rộng của bộ điều khiển: Chế độ kiểm tra","quote":"Có chế độ kiểm tra: kiểm tra áp suất nhớt trước khi xuất tín hiệu khởi động lại","reference":"Chương V, mục 2.2, STT 1","requirement":"Kiểm tra áp suất nhớt trước khi xuất tín hiệu khởi động lại"},{"item":"Chức năng mở rộng của bộ điều khiển: Chế độ tự động","quote":"Có chế độ tự động: Tự khởi động khi có tín hiệu báo động ắc quy thấp.","reference":"Chương V, mục 2.2, STT 1","requirement":"Tự khởi động khi có tín hiệu báo động ắc quy thấp"},{"item":"Khung bệ: Kết cấu","quote":"Hệ thống khung bệ chịu lực tốt, các góc có bố trí cao su kỹ thuật giảm giật, chống rung lắc khi vận hành.","reference":"Chương V, mục 2.2, STT 1","requirement":"Khung bệ chịu lực tốt, các góc có cao su kỹ thuật giảm giật, chống rung lắc khi vận hành"},{"item":"Vỏ chống ồn: Vật liệu và cấu tạo","quote":"Vỏ chống ồn được làm bằng thép tấm dày ≥ 2mm, dễ dàng tháo rời, có khóa bảo an. Phần bảng điều khiển trên máy có lắp kính trong suốt.","reference":"Chương V, mục 2.2, STT 1","requirement":"Thép tấm dày ≥ 2mm, dễ tháo rời, có khóa bảo an; bảng điều khiển có lắp kính trong suốt"},{"item":"Vỏ chống ồn: Cách âm","quote":"Có lớp mút cách âm đảm bảo cách âm tốt.","reference":"Chương V, mục 2.2, STT 1","requirement":"Có lớp mút cách âm đảm bảo cách âm tốt"},{"item":"Vỏ chống ồn: Bề mặt","quote":"Bề mặt sơn tĩnh điện chống oxy hóa.","reference":"Chương V, mục 2.2, STT 1","requirement":"Sơn tĩnh điện chống oxy hóa"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:12:50.940Z"}},"IB2300221046":{"u":"2026-11-03T19:12:23.218+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5 Yeu cau ky thuat - chi dan ky thuat - KT 18 tram - Xay lap nam 2023.docx), chưa phân tích cả HSMT.","Chương V không nêu thông số kỹ thuật của máy phát điện thuê (động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, bảo hành, tiêu chuẩn, năm sản xuất, xuất xứ, CO/CQ). Chỉ có công suất kVA và số lượng theo từng trạm.","Không nêu công suất liên tục (prime) hay dự phòng (standby).","Bảng tổng hợp 'Chạy máy phát ... (máy)' ở mục I.d bị mất cấu trúc cột khi trích xuất nên không dùng để đếm. Số lượng ở trên tính từ danh sách hạng mục 6.1 - 6.23, mỗi dòng 1 máy.","Tên trạm ở một số dòng không khớp công suất giữa các bảng (ví dụ 'Ba Son A-250kVA' và 'Cao ốc Thăng Long-560kVA' so với các dòng khác). Đã chép đúng theo hạng mục 6.","Bảng thông số cáp bị mất cấu trúc: độ dày cách điện (2,2; 2,4) và độ dày vỏ (1,8; 1,9) không xác định được dây nào tương ứng với giá trị nào; vỏ bọc ghi 'Dây 240mm²' và 'Dây 300mm²' trong khi cáp cần dùng là 50, 95, 240 mm².","Đã bỏ qua các mục không liên quan đến máy phát và cáp: xây dựng, sơn, ống co nhiệt, ống/co PVC 114, đèn LED."],"result":{"keyInfo":{"bidName":"Thi công xây lắp, mua bảo hiểm công trình và thuê máy phát điện phục vụ thi công công trình - Kiến trúc 18 trạm phòng 2023","notifyNo":"IB2300221046","generatorCapacity":"23 máy phát thuê theo từng trạm, mỗi trạm 1 máy: 6 x 250 kVA, 1 x 320 kVA, 8 x 400 kVA, 1 x 560 kVA, 4 x 630 kVA, 2 x 750 kVA, 1 x 1000 kVA (văn bản không nêu công suất liên tục hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện thuê - Phạm vi công việc","quote":"Phần thuê máy phát điện (bao gồm chi phí vận chuyển đi và về, nhân công lắp đặt, vận hành máy phát 2 ca (1 ca là 4 giờ)","reference":"Chương V, mục I, Quy mô công trình, hạng mục 6","requirement":"Thuê máy phát điện, giá bao gồm chi phí vận chuyển đi và về, nhân công lắp đặt, vận hành máy phát 2 ca (1 ca là 4 giờ)."},{"item":"Máy phát điện thuê - Số lượng","quote":"Máy","reference":"Chương V, mục I, Quy mô công trình, hạng mục 6.1 - 6.23","requirement":"Mỗi trạm thuê 1 máy, tổng 23 dòng (dòng 'Sài Gòn Coop 2-400kVA' xuất hiện ở cả mục 6.20 và 6.23)."},{"item":"Trạm An Hội 8 - Máy 400 kVA","quote":"An Hội 8-400kVA","reference":"Chương V, mục I, hạng mục 6.1","requirement":"1 máy phát 400 kVA"},{"item":"Trạm Ba Son A - Máy 250 kVA","quote":"Ba Son A-250kVA","reference":"Chương V, mục I, hạng mục 6.2","requirement":"1 máy phát 250 kVA"},{"item":"Trạm Ba Son B - Máy 250 kVA","quote":"Ba Son B-250kVA","reference":"Chương V, mục I, hạng mục 6.3","requirement":"1 máy phát 250 kVA"},{"item":"Trạm Bộ đội Biên Phòng - Máy 400 kVA","quote":"Bộ đội Biên Phòng-400kVA","reference":"Chương V, mục I, hạng mục 6.4","requirement":"1 máy phát 400 kVA"},{"item":"Trạm Cao ốc Gia Định 1 - Máy 400 kVA","quote":"Cao ốc Gia Định 1-400kVA","reference":"Chương V, mục I, hạng mục 6.5","requirement":"1 máy phát 400 kVA"},{"item":"Trạm Cao ốc Thăng Long - Máy 560 kVA","quote":"Cao ốc Thăng Long-560kVA","reference":"Chương V, mục I, hạng mục 6.6","requirement":"1 máy phát 560 kVA"},{"item":"Trạm Cty 28 - Máy 250 kVA","quote":"Cty 28-250kVA","reference":"Chương V, mục I, hạng mục 6.7","requirement":"1 máy phát 250 kVA"},{"item":"Trạm CityLand 1 - Máy 630 kVA","quote":"CityLand 1-630kVA","reference":"Chương V, mục I, hạng mục 6.8","requirement":"1 máy phát 630 kVA"},{"item":"Trạm Địa ốc Thành Phố - Máy 400 kVA","quote":"Địa ốc Thành Phố-400kVA","reference":"Chương V, mục I, hạng mục 6.9","requirement":"1 máy phát 400 kVA"},{"item":"Trạm CityLand 2 - Máy 250 kVA","quote":"CityLand 2-250kVA","reference":"Chương V, mục I, hạng mục 6.10","requirement":"1 máy phát 250 kVA"},{"item":"Trạm CityLand 4 - Máy 250 kVA","quote":"CityLand 4-250kVA","reference":"Chương V, mục I, hạng mục 6.11","requirement":"1 máy phát 250 kVA"},{"item":"Trạm Chợ Tân Sơn Nhất - Máy 400 kVA","quote":"Chợ Tân Sơn Nhất-400kVA","reference":"Chương V, mục I, hạng mục 6.12","requirement":"1 máy phát 400 kVA"},{"item":"Trạm Chung cư Sông Đà - Máy 1000 kVA","quote":"Chung cư Sông Đà-1000kVA","reference":"Chương V, mục I, hạng mục 6.13","requirement":"1 máy phát 1000 kVA"},{"item":"Trạm KDC 59 căn PVT - Máy 250 kVA","quote":"KDC 59 căn PVT-250kVA","reference":"Chương V, mục I, hạng mục 6.14","requirement":"1 máy phát 250 kVA"},{"item":"Trạm Khang Gia 1 - Máy 630 kVA","quote":"Khang Gia 1-630kVA","reference":"Chương V, mục I, hạng mục 6.15","requirement":"1 máy phát 630 kVA"},{"item":"Trạm Khang Gia 2 - Máy 750 kVA","quote":"Khang Gia 2-750kVA","reference":"Chương V, mục I, hạng mục 6.16","requirement":"1 máy phát 750 kVA"},{"item":"Trạm Ông Cù 6 - Máy 400 kVA","quote":"Ông Cù 6-400kVA","reference":"Chương V, mục I, hạng mục 6.17","requirement":"1 máy phát 400 kVA"},{"item":"Trạm Sông Đà - Máy 320 kVA","quote":"Sông Đà 320kVA","reference":"Chương V, mục I, hạng mục 6.18","requirement":"1 máy phát 320 kVA"},{"item":"Trạm Sài Gòn Coop - Máy 750 kVA","quote":"Sài Gòn Coop-750kVA","reference":"Chương V, mục I, hạng mục 6.19","requirement":"1 máy phát 750 kVA"},{"item":"Trạm Sài Gòn Coop 2 - Máy 400 kVA","quote":"Sài Gòn Coop 2-400kVA","reference":"Chương V, mục I, hạng mục 6.20 và 6.23","requirement":"1 máy phát 400 kVA (hạng mục 6.20); dòng 6.23 lặp lại cùng nội dung, thêm 1 máy 400 kVA"},{"item":"Trạm Thái An 2 - Máy 630 kVA","quote":"Thái An 2-630kVA","reference":"Chương V, mục I, hạng mục 6.21","requirement":"1 máy phát 630 kVA"},{"item":"Trạm Quân Đội Thanh Bình - Máy 630 kVA","quote":"Quân Đội Thanh Bình-630kVA","reference":"Chương V, mục I, hạng mục 6.22","requirement":"1 máy phát 630 kVA"},{"item":"Cáp đồng bọc hạ thế - Khối lượng","quote":"Thay cáp đồng bọc hạ thế M240mm2-0,6/1kV : 56 mét","reference":"Chương V, mục I, Khối lượng vật tư thiết bị chính, điểm a","requirement":"Thay cáp đồng bọc hạ thế 0,6/1kV: 50mm2 dài 24 mét, 95mm2 dài 48 mét, 240mm2 dài 56 mét."},{"item":"Cáp đồng bọc hạ thế - Ruột dẫn","quote":"Ruột dẫn điện của dây bao gồm nhiều sợi đồng có cùng đường kính danh định được vặn xoắn đồng tâm.","reference":"Chương V, mục II.b","requirement":"Vật liệu dẫn điện là đồng; mặt cắt danh định 50, 95, 240 mm²; ruột gồm nhiều sợi đồng cùng đường kính danh định vặn xoắn đồng tâm."},{"item":"Cáp đồng bọc hạ thế - Lớp xoắn và mối nối","quote":"Trên mỗi sợi bất kỳ của lớp sợi ngoài cùng không được có quá 5 mối nối trên suốt chiều dài chế tạo.","reference":"Chương V, mục II.b","requirement":"Các lớp xoắn kế tiếp ngược chiều nhau và xoắn chặt; mỗi sợi của lớp ngoài cùng không quá 5 mối nối trên suốt chiều dài chế tạo; khoảng cách giữa các mối nối không nhỏ hơn 15m; mối nối hàn chảy."},{"item":"Cáp đồng bọc hạ thế - Cách điện","quote":"Ruột dẫn điện được bọc lớp cách điện PVC","reference":"Chương V, mục II.b","requirement":"Ruột dẫn bọc cách điện PVC; cấp điện áp 0,6/1 kV; độ dày trung bình lớp cách điện (mm) ghi 2,2 và 2,4 cho các dây 50, 95, 240 mm²."},{"item":"Cáp đồng bọc hạ thế - Vỏ bọc ngoài","quote":"Xám nhẹ","reference":"Chương V, mục II.b","requirement":"Vỏ bọc ngoài bằng PVC, màu xám nhẹ; độ dày trung bình ghi 1,8 và 1,9 mm."},{"item":"Cosse ép đồng - Khối lượng","quote":"Cosse ép đồng 240mm2","reference":"Chương V, mục I, Quy mô công trình, hạng mục 4.3, 4.4, 4.10","requirement":"Cosse ép đồng: 50mm2 là 48 cái, 95mm2 là 48 cái, 240mm2 là 14 cái."},{"item":"Cosse ép đồng - Vật liệu và loại","quote":"Nối thẳng (straight palm), một đầu nối với bản đồng siết bằng boulon và một đầu nối với cáp đồng ép bằng kềm thủy lực","reference":"Chương V, mục II.a, dòng 1-3","requirement":"Vật liệu đồng; loại nối thẳng (straight palm), một đầu nối bản đồng siết bằng boulon, một đầu ép với cáp đồng bằng kềm thủy lực; dùng cho cáp đồng nhiều tao xoắn tròn đồng tâm."},{"item":"Cosse ép đồng - Kích thước","quote":"Tiết diện tối thiểu của mặt cắt dẫn điện và mặt phẳng tiếp xúc giữa đầu cosse và bản đồng phải bằng tiết diện cáp.","reference":"Chương V, mục II.a, dòng 5-9","requirement":"Tiết diện tối thiểu của mặt cắt dẫn điện và mặt phẳng tiếp xúc giữa đầu cosse và bản đồng phải bằng tiết diện cáp; mặt tiếp xúc phẳng, không rỗ; 01 lỗ bắt bulông; đường kính lỗ 19,0 / 13,0 / 10,0 mm; bề dày tối thiểu phần bắt boulon 8,0 / 8,0 / 4,5 mm; chiều dài tối thiểu phần ép 70,0 / 70,0 / 40,0 mm; bề dày tối thiểu phần ép 4,0 / 4,0 / 2,5 mm (theo thứ tự loại 1-2, loại 3-4-5, loại 6)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:12:22.223Z"}},"IB2300222010":{"u":"2026-11-03T10:11:39.975+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 10.E-HSMT.pdf, E-HSMT Chuong V (1).pdf), chưa phân tích cả HSMT.","Hai tệp có nội dung Chương V giống nhau; chỉ lấy một lần.","Gói thầu chỉ có một loại tổ máy (5 máy 15 kVA, 1 pha), không chia phần.","HSMT ghi công suất định mức đầu phát ≥ 20 kVA, trong khi tổ máy ≥ 15 kVA và dự phòng ≥ 16.5 kVA; giữ nguyên như văn bản.","Dòng 'Vỏ chống ồn theo tiêu chuẩn sản xuất 9001:2015' ghi nguyên văn, không nêu rõ là ISO.","Không có thông số về khí thải, cáp điện, mã hiệu hay hãng cụ thể; HSMT để nhà thầu tự cung cấp hãng và mã hiệu."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện cho các đài trạm viễn thông","notifyNo":"IB2300222010","generatorCapacity":"5 x 15 kVA, 1 pha (công suất định mức ≥ 15 kVA; công suất dự phòng ≥ 16.5 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi và số lượng","quote":"Cung cấp và lắp đặt mới 05 máy phát điện 15KVA/1","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt mới 05 máy phát điện 15 kVA/1 pha"},{"item":"ATS - Số lượng và công suất","quote":"05 bộ chuyển đổi tự động (ATS) công suất 100A/1 pha","reference":"Chương V, mục 1.1","requirement":"05 bộ chuyển đổi tự động (ATS) công suất 100A/1 pha"},{"item":"Phạm vi lắp đặt","quote":"Toàn bộ máy phát điện phải được lắp đặt hoàn chỉnh, đảm bảo các yêu cầu","reference":"Chương V, mục 1.2","requirement":"Lắp đặt hoàn chỉnh, trọn gói vật tư và nhân công; hệ thống thoát gió, thoát khói chắc chắn, đảm bảo luồng gió nóng và khí thải thoát hoàn toàn ra ngoài; có thể phải khoan cắt tường hoặc bê tông và tô trát hoàn chỉnh."},{"item":"Tổ máy - Xuất xứ, năm sản xuất, tình trạng","quote":"ráp và sản xuất tại Việt Nam năm 2023","reference":"Chương V, mục 1.2, bảng A.I.1","requirement":"Mới 100%, lắp ráp và sản xuất tại Việt Nam năm 2023, gồm động cơ - đầu phát - bộ điều khiển; sản xuất từ 2022 trở về sau. Bộ ATS 1 pha mới 100%. Vật tư lắp đặt và lắp đặt hoàn thiện: trọn gói."},{"item":"Tổ máy - Vỏ chống ồn, tiêu chuẩn","quote":"xuất 9001:2015. Vật tư lắp đặt và lắp","reference":"Chương V, mục 1.2, bảng A.I.1","requirement":"Vỏ chống ồn theo tiêu chuẩn sản xuất 9001:2015 (nguyên văn như trong HSMT)."},{"item":"Tổ máy - Chứng nhận chất lượng","quote":"ISO 9001:2015","reference":"Chương V, mục 1.2, bảng A.I.4","requirement":"ISO 9001:2015"},{"item":"Tổ máy - Chứng nhận môi trường","quote":"ISO 14001:2015","reference":"Chương V, mục 1.2, bảng A.I.5","requirement":"ISO 14001:2015"},{"item":"Tổ máy - Cách vận hành, kích từ, AVR, ắc quy","quote":"Máy vận hành bằng","reference":"Chương V, mục 1.2, bảng A.I.6","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí."},{"item":"Tổ máy - Loại máy","quote":"Máy phát điện xoay chiều, 1 pha 2 dây","reference":"Chương V, mục 1.2, bảng A.II.1","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây"},{"item":"Tổ máy - Chất lượng","quote":"Mới 100%, có chứng nhận nguồn gốc","reference":"Chương V, mục 1.2, bảng A.II.2","requirement":"Mới 100%, có chứng nhận nguồn gốc"},{"item":"Tổ máy - Sơn bảo vệ khung vỏ máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng A.II.3","requirement":"Sơn tĩnh điện"},{"item":"Tổ máy - Cấp điện áp","quote":"220V- 230V","reference":"Chương V, mục 1.2, bảng A.II.4","requirement":"220V- 230V"},{"item":"Tổ máy - Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng A.II.5","requirement":"50 Hz"},{"item":"Tổ máy - Công suất định mức","quote":"≥ 15 kVA","reference":"Chương V, mục 1.2, bảng A.II.6","requirement":"≥ 15 kVA"},{"item":"Tổ máy - Công suất dự phòng","quote":"≥ 16.5 kVA","reference":"Chương V, mục 1.2, bảng A.II.7","requirement":"≥ 16.5 kVA"},{"item":"Tổ máy - Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 12h","reference":"Chương V, mục 1.2, bảng A.II.8","requirement":"≥ 12h"},{"item":"Tổ máy - Dung tích bình chứa nhiên liệu kèm theo máy","quote":"≥ 60 Lít","reference":"Chương V, mục 1.2, bảng A.II.9","requirement":"≥ 60 Lít"},{"item":"Tổ máy - Thời gian vận hành liên tục ở 110% công suất dự phòng","quote":"≥ 1h","reference":"Chương V, mục 1.2, bảng A.II.10","requirement":"≥ 1h"},{"item":"Tổ máy - Khả năng đóng tải 1 cấp","quote":"≥ 95 % tải định mức trong 30s","reference":"Chương V, mục 1.2, bảng A.II.11","requirement":"≥ 95 % tải định mức trong 30s"},{"item":"Tổ máy - Tuổi thọ hoạt động (đến khi phải mở máy làm lại hơi, trục cơ hoặc bạc cổ trục...)","quote":"≥ 10.000h nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng A.II.12","requirement":"≥ 10.000h, nhà thầu cung cấp thông tin chi tiết"},{"item":"Tổ máy - Độ ồn","quote":"≤ 66dB(A)","reference":"Chương V, mục 1.2, bảng A.II.13","requirement":"Độ ồn lớn nhất ≤ 66dB(A) khi hoạt động ở chế độ >75% công suất định mức, trong không gian mở ở khoảng cách 7m"},{"item":"Tổ máy - Cấp bảo vệ vỏ máy (hoạt động ngoài trời)","quote":"Tối thiểu cấp bảo vệ IP23","reference":"Chương V, mục 1.2, bảng A.II.14","requirement":"Tối thiểu cấp bảo vệ IP23"},{"item":"Tổ máy - Kích thước cả vỏ","quote":"≤ (1630 x 760 x 980) mm","reference":"Chương V, mục 1.2, bảng A.II.15","requirement":"≤ (1630 x 760 x 980) mm"},{"item":"Tổ máy - Trọng lượng khô","quote":"≤ 700 Kg","reference":"Chương V, mục 1.2, bảng A.II.16","requirement":"≤ 700 Kg"},{"item":"Tổ máy - Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ","reference":"Chương V, mục 1.2, bảng A.II.17","requirement":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao"},{"item":"Đầu phát - Hãng sản xuất / thương hiệu","quote":"Nhà thầu cung cấp","reference":"Chương V, mục 1.2, bảng B","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Đầu phát - Năm sản xuất","quote":"2022/2023","reference":"Chương V, mục 1.2, bảng B","requirement":"2022/2023"},{"item":"Đầu phát - Công suất định mức","quote":"≥ 20 kVA","reference":"Chương V, mục 1.2, bảng B","requirement":"≥ 20 kVA"},{"item":"Đầu phát - Hệ số công suất","quote":"1.0","reference":"Chương V, mục 1.2, bảng B","requirement":"1.0"},{"item":"Đầu phát - Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, bảng B","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát - Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2, bảng B","requirement":"AVR"},{"item":"Đầu phát - Độ ổn định điện áp","quote":"≤ ±1% từ không tải đến đầy tải định","reference":"Chương V, mục 1.2, bảng B","requirement":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát - Độ ổn định tần số","quote":"≤ ±1% từ không tải đến đầy tải định","reference":"Chương V, mục 1.2, bảng B","requirement":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát - Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, bảng B","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát - Cấp bảo vệ","quote":"Tối thiểu IP23","reference":"Chương V, mục 1.2, bảng B","requirement":"Tối thiểu IP23"},{"item":"Đầu phát - Vỏ máy và khung máy","quote":"Vỏ cách âm Bằng thép, độ dày vỏ","reference":"Chương V, mục 1.2, bảng B","requirement":"Khung thép chữ U, I hoặc V dày ≥ 3mm, xử lý bề mặt chống oxy hóa, sơn tĩnh điện; vỏ cách âm bằng thép dày ≥ 2 mm, xử lý bề mặt chống oxy hóa, sơn tĩnh điện."},{"item":"Đầu phát - Kết cấu","quote":"Một ổ trục","reference":"Chương V, mục 1.2, bảng B","requirement":"Một ổ trục"},{"item":"Đầu phát - Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, mục 1.2, bảng B","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Động cơ - Hãng sản xuất / thương hiệu","quote":"Nhà thầu cung cấp","reference":"Chương V, mục 1.2, bảng C","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Động cơ - Năm sản xuất","quote":"2022/2023","reference":"Chương V, mục 1.2, bảng C","requirement":"2022/2023"},{"item":"Động cơ - Dung tích xilanh","quote":"≥ 2.42 L","reference":"Chương V, mục 1.2, bảng C","requirement":"≥ 2.42 L"},{"item":"Động cơ - Dung tích dầu bôi trơn","quote":"≥ 9.45 L","reference":"Chương V, mục 1.2, bảng C","requirement":"≥ 9.45 L"},{"item":"Động cơ - Nhiên liệu sử dụng","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, bảng C","requirement":"Dầu Diesel"},{"item":"Động cơ - Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, bảng C","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ - Công suất tối đa","quote":"≥ 22.3 KW ở 1500 vòng/phút","reference":"Chương V, mục 1.2, bảng C","requirement":"≥ 22.3 KW ở 1500 vòng/phút"},{"item":"Động cơ - Đường kính xilanh","quote":"≤ 87 mm","reference":"Chương V, mục 1.2, bảng C","requirement":"≤ 87 mm"},{"item":"Động cơ - Khoảng chạy piston","quote":"≥ 102 mm","reference":"Chương V, mục 1.2, bảng C","requirement":"≥ 102 mm"},{"item":"Động cơ - Tốc độ vòng quay định mức","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, bảng C","requirement":"1500 vòng/phút"},{"item":"Động cơ - Số xilanh, kiểu bố trí","quote":"4, thẳng hàng","reference":"Chương V, mục 1.2, bảng C","requirement":"4, thẳng hàng"},{"item":"Động cơ - Tỷ số nén","quote":"≥ 20:1","reference":"Chương V, mục 1.2, bảng C","requirement":"≥ 20:1"},{"item":"Động cơ - Cơ cấu điều tốc","quote":"Điện tử có ECU kiểm soát nhiệt độ","reference":"Chương V, mục 1.2, bảng C","requirement":"Điện tử có ECU kiểm soát nhiệt độ động cơ, áp lực nhớt."},{"item":"Động cơ - Hệ thống nạp khí","quote":"Hút khí tự nhiên","reference":"Chương V, mục 1.2, bảng C","requirement":"Hút khí tự nhiên"},{"item":"Động cơ - Kiểu phun nhiên liệu","quote":"Trực tiếp hoặc gián tiếp","reference":"Chương V, mục 1.2, bảng C","requirement":"Trực tiếp hoặc gián tiếp"},{"item":"Động cơ - Mức tiêu thụ nhiên liệu (ở mức tải 15kVA)","quote":"≤ 4.72 lít/giờ tại 100% tải định mức","reference":"Chương V, mục 1.2, bảng C","requirement":"≤ 4.72 lít/giờ tại 100% tải; ≤ 3.71 lít/giờ tại 75% tải; ≤ 2.60 lít/giờ tại 50% tải; ≤ 2.10 lít/giờ tại 25% tải định mức"},{"item":"Động cơ - Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm cơ và Bơm điện kết hợp Bơm tay","reference":"Chương V, mục 1.2, bảng C","requirement":"Bơm cơ và bơm điện kết hợp bơm tay, bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Động cơ - Hệ thống khởi động","quote":"Khởi động điện.","reference":"Chương V, mục 1.2, bảng C","requirement":"Khởi động điện; tích hợp tiếp điểm điều khiển bật/tắt từ xa; ắc quy cố định hoàn toàn bên trong vỏ chống ồn, đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối), loại kín khí."},{"item":"Động cơ - Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt","reference":"Chương V, mục 1.2, bảng C","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt"},{"item":"Động cơ - Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn,","reference":"Chương V, mục 1.2, bảng C","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc"},{"item":"Động cơ - Hệ thống làm mát","quote":"- Làm mát bằng nước có pha dung dịch","reference":"Chương V, mục 1.2, bảng C","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn; có kèm bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn"},{"item":"Động cơ - Tính năng sấy","quote":"Có tính năng sấy trước khi khởi động","reference":"Chương V, mục 1.2, bảng C","requirement":"Có tính năng sấy trước khi khởi động"},{"item":"Bộ điều khiển - Hãng sản xuất / mã hiệu","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng D","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Bộ điều khiển - Năm sản xuất","quote":"2022/2023","reference":"Chương V, mục 1.2, bảng D","requirement":"2022/2023"},{"item":"Bộ điều khiển - Màn hình hiển thị","quote":"Màn hình LCD","reference":"Chương V, mục 1.2, bảng D","requirement":"Màn hình LCD"},{"item":"Bộ điều khiển - Ngôn ngữ hiển thị","quote":"Tiếng Anh","reference":"Chương V, mục 1.2, bảng D","requirement":"Tiếng Anh"},{"item":"Bộ điều khiển - Chế độ vận hành","quote":"- AUTO (Vận hành tự động);","reference":"Chương V, mục 1.2, bảng D","requirement":"TEST, RUN, AUTO, STOP; các phím chuyển chế độ hiển thị lên, xuống, trái, phải; khởi động bằng tay (ổ khóa đề)"},{"item":"Bộ điều khiển - Tự động khởi động khi có sự cố điện lưới","quote":"Có","reference":"Chương V, mục 1.2, bảng D","requirement":"Có"},{"item":"Bộ điều khiển - Nút điều khiển","quote":"- Nút dừng máy khẩn cấp","reference":"Chương V, mục 1.2, bảng D","requirement":"Nút khởi động bằng tay START, nút dừng máy bằng tay STOP, nút dừng máy khẩn cấp; có đèn LED cảnh báo lỗi"},{"item":"Bộ điều khiển - Chuẩn truyền thông","quote":"Modbus RTU RS485","reference":"Chương V, mục 1.2, bảng D","requirement":"Modbus RTU RS485"},{"item":"Bộ điều khiển - Thông số hiển thị trên màn hình LCD","quote":"- Điện áp các pha(V)","reference":"Chương V, mục 1.2, bảng D","requirement":"Điện áp, dòng điện các pha, tần số, công suất (kW), tải (%), hệ số công suất, tốc độ động cơ, áp suất dầu bôi trơn, nhiệt độ nước làm mát, mức nhiên liệu, điện áp sạc ắc quy, trạng thái chạy/dừng, số giờ còn lại đến bảo trì, hiển thị và phân tích điện áp dạng đồ thị."},{"item":"Bộ điều khiển - Tính năng cảnh báo","quote":"- Máy phát Điện quá tải","reference":"Chương V, mục 1.2, bảng D","requirement":"Cảnh báo nhiệt độ nước làm mát/động cơ cao, áp suất dầu thấp, điện áp và tần số ra cao/thấp, quá tải, nút dừng khẩn cấp, điện áp ắc quy thấp, mức nhiên liệu thấp (ngưỡng cài đặt được)."},{"item":"Bộ điều khiển - Tự động dừng máy phát khi","quote":"- Tác động nút dừng khẩn cấp","reference":"Chương V, mục 1.2, bảng D","requirement":"Nhiệt độ nước làm mát/động cơ cao, áp suất dầu thấp, điện áp và tần số ra cao/thấp (cài đặt được), quá tải, nút dừng khẩn cấp, mức nhiên liệu thấp (cài đặt được)."},{"item":"Bộ điều khiển - Điều khiển từ xa","quote":"Điều khiển bật/tắt từ xa qua dry contact","reference":"Chương V, mục 1.2, bảng D","requirement":"Điều khiển bật/tắt từ xa qua dry contact và tin nhắn SMS"},{"item":"Bảo vệ - CB bảo vệ điện áp đầu ra","quote":"1 pha 2 cực","reference":"Chương V, mục 1.2, bảng E","requirement":"1 pha 2 cực"},{"item":"Bảo vệ - Hệ thống kết nối điện động lực đầu ra","quote":"Dùng cọc kết nối cố định, cọc kết nối","reference":"Chương V, mục 1.2, bảng E","requirement":"Dùng cọc kết nối cố định, cọc kết nối có ren vít và đai ốc, có nắp bảo vệ"},{"item":"Yêu cầu khác - Vật tư phụ kiện","quote":"Vật tư phụ kiện: lọc gió,","reference":"Chương V, mục 1.2, bảng F","requirement":"Lọc gió, lọc nhớt, lọc nhiên liệu cho dự phòng theo yêu cầu Hợp đồng"},{"item":"Yêu cầu khác - Ống xả, bulong lắp ghép","quote":"Sử dụng thép không gỉ hoặc sơn mạ","reference":"Chương V, mục 1.2, bảng F","requirement":"Thép không gỉ hoặc sơn mạ chịu nhiệt >300 độ C"},{"item":"Yêu cầu khác - Hướng xả khí thải","quote":"Theo chiều dọc máy và hướng về phía","reference":"Chương V, mục 1.2, bảng F","requirement":"Theo chiều dọc máy và hướng về phía sau của máy"},{"item":"Yêu cầu khác - Khung đế đặt máy","quote":"- Dầm thép tấm dập nguội, tiết diện","reference":"Chương V, mục 1.2, bảng F","requirement":"Dầm thép tấm dập nguội, tiết diện chữ U, liên kết hàn điện; cao su giảm chấn khử dao động cả phương đứng và phương ngang"},{"item":"Yêu cầu khác - Tài liệu hướng dẫn sử dụng/vận hành (gồm chẩn đoán sự cố)","quote":"Tiếng Việt và Tiếng Anh","reference":"Chương V, mục 1.2, bảng F","requirement":"Tiếng Việt và Tiếng Anh"},{"item":"Yêu cầu khác - Chứng chỉ xuất xứ, chất lượng","quote":"CO, CQ","reference":"Chương V, mục 1.2, bảng F","requirement":"CO, CQ"},{"item":"Yêu cầu khác - Bảo hành và hỗ trợ kỹ thuật","quote":"≥ 24 tháng","reference":"Chương V, mục 1.2, bảng F","requirement":"Bảo hành ≥ 24 tháng, hỗ trợ kỹ thuật 24/7"},{"item":"Bảo hành - Bảo trì định kỳ","quote":"miễn phí ≥ 04 lần tại địa điểm lắp đặt máy phát điện","reference":"Chương V, mục 1.3.4","requirement":"Trong thời gian bảo hành, bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt"},{"item":"Hàng hóa - Yêu cầu chất lượng chung","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước","reference":"Chương V, mục 1.3.1","requirement":"Mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại trong năm 2023, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ"},{"item":"ATS - Loại/kiểu tủ","quote":"Loại treo tường","reference":"Chương V, mục 1.2, bảng G","requirement":"Loại treo tường"},{"item":"ATS - Dòng điện định mức","quote":"Dòng điện định mức: ≥ 100 A, 1 pha","reference":"Chương V, mục 1.2, bảng G","requirement":"≥ 100 A, 1 pha"},{"item":"ATS - Chức năng","quote":"Tự động chuyển tải từ điện lưới sang tải","reference":"Chương V, mục 1.2, bảng G","requirement":"Tự động khởi động máy phát khi điện lưới sự cố; tự động chuyển tải lưới sang máy phát và ngược lại; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ hoạt động; vỏ tủ sơn tĩnh điện; người dùng chỉnh được thời gian chờ điện lưới ổn định, thời gian đóng contactor lưới và máy phát, thời gian làm nguội máy."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:11:39.187Z"}},"IB2300223728":{"u":"2026-11-03T09:59:46.538+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ky thuat Goi thau so 16 Máy phát điện 5kVA.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, số xy-lanh, tiêu chuẩn phát thải, bộ điều khiển, ATS, cáp hay phạm vi lắp đặt cho gói thầu này.","Tiêu đề trong tệp ghi 'Chương III' nhưng nội dung là yêu cầu kỹ thuật nên được coi là Chương V; số tham chiếu mục dùng theo đánh số trong văn bản.","Một số trích dẫn là phần dòng ngắt trong bảng nên chỉ chứa nội dung cột yêu cầu."],"result":{"keyInfo":{"bidName":"Gói thầu số 16: Mua sắm máy phát điện 5KVA","notifyNo":"IB2300223728","generatorCapacity":"5 kVA định mức (≥ 5kVA), công suất dự phòng ≥ 5,5kVA; số lượng 05 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"Cung cấp 05 máy phát điện 5kVA.","reference":"Chương V, Mục 1, điểm 1","requirement":"Cung cấp 05 máy phát điện 5kVA"},{"item":"Tình trạng và năm sản xuất","quote":"Máy phát điện 5 kVA bảo đảm mới 100%, sản xuất năm 2023.","reference":"Chương V, Mục 1, điểm 1","requirement":"Máy phát điện mới 100%, sản xuất năm 2023"},{"item":"Cấu hình chung","quote":"Máy phát điện đồng bộ 1 pha, bao gồm các bộ phận: Động cơ, đầu phát,\nbộ điều khiển máy phát, khung bệ máy, thùng chứa nhiên liệu và vỏ chống ồn\n(nếu có).","reference":"Chương V, Mục 1, điểm 2a","requirement":"Máy phát điện đồng bộ 1 pha, gồm: động cơ, đầu phát, bộ điều khiển máy phát, khung bệ máy, thùng chứa nhiên liệu và vỏ chống ồn (nếu có)"},{"item":"Xuất xứ hãng sản xuất","quote":"Hãng sản xuất máy phát điện thuộc các nước khối G7.","reference":"Chương V, Mục 1, điểm 2a","requirement":"Hãng sản xuất máy phát điện thuộc các nước khối G7; sản xuất, lắp ráp tại các nước G7, hoặc do hãng G7 sản xuất, lắp ráp tại nước không thuộc G7"},{"item":"Giấy phép bán hàng / ủy quyền của nhà sản xuất","quote":null,"reference":"Chương V, Mục 1, điểm 2a","requirement":"Có Giấy phép bán hàng hoặc giấy ủy quyền bán hàng của nhà sản xuất/đại lý phân phối tại hoặc cho Việt Nam (bản chính hoặc bản sao công chứng/chứng thực) nếu nhập khẩu nguyên chiếc; nếu sản xuất, lắp ráp trong nước thì đối với các bộ phận chính: động cơ, đầu phát, hệ thống điều khiển"},{"item":"Máy phát điện 5kVA (chạy xăng) - Loại máy","quote":"Chạy xăng thông dụng, không chổi than,\ntự kích từ, tự điều chỉnh điện áp,","reference":"Chương V, bảng A mục 2","requirement":"Chạy xăng thông dụng, không chổi than, tự kích từ, tự điều chỉnh điện áp"},{"item":"Máy phát điện 5kVA - Năm sản xuất","quote":"Năm sản xuất | 2023","reference":"Chương V, bảng A mục 1","requirement":"2023"},{"item":"Máy phát điện 5kVA - Công suất định mức","quote":"Công suất định mức | ≥ 5kVA","reference":"Chương V, bảng A mục 3","requirement":"≥ 5kVA"},{"item":"Máy phát điện 5kVA - Công suất dự phòng","quote":"Công suất dự phòng | ≥ 5,5kVA","reference":"Chương V, bảng A mục 4","requirement":"≥ 5,5kVA"},{"item":"Máy phát điện 5kVA - Điện áp","quote":"Điện áp | 220/230V","reference":"Chương V, bảng A mục 5","requirement":"220/230V"},{"item":"Máy phát điện 5kVA - Tần số","quote":"Tần số | 50Hz","reference":"Chương V, bảng A mục 6","requirement":"50Hz"},{"item":"Máy phát điện 5kVA - Số pha","quote":"Số pha | 1 pha","reference":"Chương V, bảng A mục 7","requirement":"1 pha"},{"item":"Máy phát điện 5kVA - Độ ồn","quote":"Độ ồn cách 7m không gian | ≤ 79dB\nmở ở 100% tải","reference":"Chương V, bảng A mục 8","requirement":"≤ 79dB cách 7m không gian mở ở 100% tải"},{"item":"Máy phát điện 5kVA - Bình nhiên liệu","quote":"Bình nhiên liệu | ≥ 15 lít","reference":"Chương V, bảng A mục 9","requirement":"≥ 15 lít"},{"item":"Máy phát điện 5kVA - Khung bệ máy, thùng chứa nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, bảng A mục 10","requirement":"Sơn tĩnh điện"},{"item":"Máy phát điện 5kVA - Động cơ: Năm sản xuất","quote":"Năm sản xuất | 2023","reference":"Chương V, bảng B mục 1","requirement":"2023"},{"item":"Máy phát điện 5kVA - Động cơ: Hãng sản xuất/model/xuất xứ","quote":"Có thương hiệu của các nước G7, xuất xứ\nhàng chính hãng","reference":"Chương V, bảng B mục 2","requirement":"Có thương hiệu của các nước G7, xuất xứ hàng chính hãng"},{"item":"Máy phát điện 5kVA - Động cơ: Loại động cơ","quote":"4 thì, làm mát bằng gió","reference":"Chương V, bảng B mục 3","requirement":"4 thì, làm mát bằng gió"},{"item":"Máy phát điện 5kVA - Động cơ: Công suất tối đa","quote":"Công suất tối đa | ≥ 14HP","reference":"Chương V, bảng B mục 4","requirement":"≥ 14HP"},{"item":"Máy phát điện 5kVA - Động cơ: Tốc độ","quote":"Tốc độ | 3.000 vòng/phút","reference":"Chương V, bảng B mục 5","requirement":"3.000 vòng/phút"},{"item":"Máy phát điện 5kVA - Động cơ: Khởi động","quote":"Khởi động | Đề điện/giật nổ","reference":"Chương V, bảng B mục 6","requirement":"Đề điện/giật nổ"},{"item":"Máy phát điện 5kVA - Động cơ: Mức tiêu hao nhiên liệu","quote":"Mức tiêu hao nhiên liệu ở | ≤ 3,6 lít/giờ\nmức 100% tải","reference":"Chương V, bảng B mục 7","requirement":"≤ 3,6 lít/giờ ở mức 100% tải"},{"item":"Máy phát điện 5kVA - Đầu phát: Năm sản xuất","quote":"Năm sản xuất | 2023","reference":"Chương V, bảng C mục 1","requirement":"2023"},{"item":"Máy phát điện 5kVA - Đầu phát: Hãng sản xuất/model/xuất xứ","quote":"Có thương hiệu của các nước G7, xuất xứ\nhàng chính hãng","reference":"Chương V, bảng C mục 2","requirement":"Có thương hiệu của các nước G7, xuất xứ hàng chính hãng"},{"item":"Máy phát điện 5kVA - Đầu phát: Loại đầu phát","quote":"Đồng bộ, tự kích từ, không chổi than","reference":"Chương V, bảng C mục 3","requirement":"Đồng bộ, tự kích từ, không chổi than"},{"item":"Máy phát điện 5kVA - Đầu phát: Công suất định mức","quote":"Công suất định mức | ≥ 5kVA","reference":"Chương V, bảng C mục 4","requirement":"≥ 5kVA"},{"item":"Máy phát điện 5kVA - Đầu phát: Hệ số công suất","quote":"Hệ số công suất | 1","reference":"Chương V, bảng C mục 5","requirement":"1"},{"item":"Máy phát điện 5kVA - Đầu phát: Cấp cách điện","quote":"Cấp cách điện | Tối thiểu cấp H","reference":"Chương V, bảng C mục 6","requirement":"Tối thiểu cấp H"},{"item":"Máy phát điện 5kVA - Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ | Tối thiểu cấp IP21","reference":"Chương V, bảng C mục 7","requirement":"Tối thiểu cấp IP21"},{"item":"Máy phát điện 5kVA - Đầu phát: Tự động tắt máy","quote":"Tự động tắt máy khi | Quá tải, mức nhớt thấp","reference":"Chương V, bảng C mục 8","requirement":"Tự động tắt máy khi quá tải, mức nhớt thấp"},{"item":"Máy phát điện 5kVA - Ắc quy","quote":"Nhà thầu đề xuất khởi động bằng đề nổ phải bao gồm bình Ắc\nquy có các thông số phù hợp.","reference":"Chương V, bảng C, lưu ý","requirement":"Nhà thầu đề xuất khởi động bằng đề nổ phải bao gồm bình ắc quy có các thông số phù hợp"},{"item":"Bảo hành","quote":"thu: 24 tháng.","reference":"Chương V, Mục 1, điểm 3","requirement":"24 tháng kể từ khi hàng hóa được bàn giao, nghiệm thu; bảo hành tại đơn vị nhận bàn giao, quận Long Biên, Hà Nội"},{"item":"Bao gói","quote":null,"reference":"Chương V, Mục 1, điểm 3","requirement":"Bọc nilon, hộp carton, gói chống ẩm bên trong máy; đóng thùng gỗ có khung xương dày tối thiểu 1cm, máy kê trên chân gỗ cách mặt nền tối thiểu 5cm"},{"item":"Kiểm định chất lượng","quote":null,"reference":"Chương V, Mục 3","requirement":"Trước khi bàn giao, máy phải được bên thứ ba kiểm định chất lượng và có Giấy chứng nhận kiểm định chất lượng lô máy phát điện"},{"item":"Kiểm tra vận hành khi nghiệm thu","quote":null,"reference":"Chương V, Mục 3","requirement":"Chạy thử không tải 01 giờ; 50% công suất 30 phút; 75% công suất 30 phút; 100% công suất 15 phút; quá tải 10% công suất 10 phút"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:59:45.665Z"}},"IB2300225452":{"u":"2026-11-03T10:06:17.945+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V (1).docx, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.docx), chưa phân tích cả HSMT.","Gói thầu gồm cả 13 kềm ép thủy lực 15 tấn dùng pin (mục 1.2.1); các thông số này không thuộc máy phát điện nên không liệt kê.","Chương V không nêu hãng, model cụ thể, xuất xứ, CO/CQ, mới 100%, năm sản xuất, ATS, cáp hay phạm vi lắp đặt cho máy phát điện; chỉ yêu cầu nhà thầu khai báo nhà sản xuất, nước sản xuất, mã hiệu.","Mục 'Thông số hiển thị' và 'Chức năng cảnh báo, tắt máy' gồm nhiều dòng nên quote chỉ lấy dòng đầu; các dòng còn lại nằm ở phần requirement.","Các ô bảng trong tệp docx tách thành dòng rời nên quote của thông số dạng bảng chỉ gồm giá trị của ô yêu cầu."],"result":{"keyInfo":{"bidName":"Gói thầu số 28 Mua sắm Kềm ép thủy lực và Máy phát điện 03 pha công suất 25kVA","notifyNo":"IB2300225452","generatorCapacity":"1 x 25 kVA (công suất định mức ≥ 25 kVA; công suất dự phòng ≥ 27.5 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 3 pha 25kVA: Số lượng","quote":"Máy phát điện 3 pha 25kVA","reference":"Chương V, mục 1.1 (bảng yêu cầu cung cấp hàng hoá)","requirement":"01 cái"},{"item":"Máy phát điện 3 pha 25kVA: Nhà sản xuất, nước sản xuất, mã hiệu","quote":"Nêu rõ","reference":"Chương V, mục 1.2.2, STT 1-3 và Tiêu chuẩn đánh giá kỹ thuật mục 2","requirement":"Nhà thầu phải nêu rõ nhà sản xuất, nước sản xuất và mã hiệu; không nêu rõ là không đạt."},{"item":"Máy phát điện 3 pha 25kVA: Công suất định mức","quote":"≥ 25","reference":"Chương V, mục 1.2.2, STT 4","requirement":"≥ 25 kVA"},{"item":"Máy phát điện 3 pha 25kVA: Công suất dự phòng","quote":"≥ 27.5","reference":"Chương V, mục 1.2.2, STT 4","requirement":"≥ 27.5 kVA"},{"item":"Máy phát điện 3 pha 25kVA: Điện áp","quote":"230/400","reference":"Chương V, mục 1.2.2, STT 4","requirement":"230/400 V"},{"item":"Máy phát điện 3 pha 25kVA: Độ ổn định điện áp","quote":"≤ ± 0.5","reference":"Chương V, mục 1.2.2, STT 4","requirement":"≤ ± 0.5 %"},{"item":"Máy phát điện 3 pha 25kVA: Thời gian ổn định điện áp","quote":"≤ 2","reference":"Chương V, mục 1.2.2, STT 4","requirement":"≤ 2 s"},{"item":"Máy phát điện 3 pha 25kVA: Dòng điện","quote":"≥ 39.7","reference":"Chương V, mục 1.2.2, STT 4","requirement":"≥ 39.7 A"},{"item":"Máy phát điện 3 pha 25kVA: Tần số","quote":"50","reference":"Chương V, mục 1.2.2, STT 4","requirement":"50 Hz"},{"item":"Máy phát điện 3 pha 25kVA: Độ ổn định tần số","quote":"≤ ± 1","reference":"Chương V, mục 1.2.2, STT 4","requirement":"≤ ± 1 %"},{"item":"Máy phát điện 3 pha 25kVA: Thời gian ổn định tần số","quote":"≤ 3","reference":"Chương V, mục 1.2.2, STT 4","requirement":"≤ 3 s"},{"item":"Máy phát điện 3 pha 25kVA: Điện áp điều khiển","quote":"≥ 12","reference":"Chương V, mục 1.2.2, STT 4","requirement":"≥ 12 V DC"},{"item":"Máy phát điện 3 pha 25kVA: Dung lượng acquy","quote":"≥ 60","reference":"Chương V, mục 1.2.2, STT 4","requirement":"≥ 60 Ah"},{"item":"Máy phát điện 3 pha 25kVA: Dung tích bình nhiên liệu","quote":"75 ÷ 95","reference":"Chương V, mục 1.2.2, STT 4","requirement":"75 ÷ 95 L"},{"item":"Máy phát điện 3 pha 25kVA: Dung tích nước làm mát","quote":"5.2","reference":"Chương V, mục 1.2.2, STT 4","requirement":"5.2 L"},{"item":"Máy phát điện 3 pha 25kVA: Tiêu hao nhiên liệu tại 100% công suất định mức","quote":"≤ 8","reference":"Chương V, mục 1.2.2, STT 4","requirement":"≤ 8 L/giờ"},{"item":"Máy phát điện 3 pha 25kVA: Số pha / số dây","quote":"3 / 4","reference":"Chương V, mục 1.2.2, STT 4","requirement":"3 pha / 4 dây"},{"item":"Máy phát điện 3 pha 25kVA: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục 1.2.2, STT 4","requirement":"≥ 0,8"},{"item":"Máy phát điện 3 pha 25kVA: Kiểu","quote":"Ghép đồng trục","reference":"Chương V, mục 1.2.2, STT 4","requirement":"Ghép đồng trục"},{"item":"Máy phát điện 3 pha 25kVA: Độ ồn","quote":"65 ÷ 75","reference":"Chương V, mục 1.2.2, STT 4","requirement":"65 ÷ 75 dB"},{"item":"Máy phát điện 3 pha 25kVA: Kích thước phủ bì (DxRxC)","quote":"(2120x920x1300) ± 5%","reference":"Chương V, mục 1.2.2, STT 4","requirement":"(2120x920x1300) mm, sai số ± 5%"},{"item":"Máy phát điện 3 pha 25kVA: Trọng lượng","quote":"≤ 890","reference":"Chương V, mục 1.2.2, STT 4","requirement":"≤ 890 kg"},{"item":"Máy phát điện 3 pha 25kVA: Điều kiện nhiệt độ","quote":"≤ 40","reference":"Chương V, mục 1.2.2, STT 4","requirement":"≤ 40 °C"},{"item":"Máy phát điện 3 pha 25kVA: Điều kiện độ ẩm","quote":"≤ 60","reference":"Chương V, mục 1.2.2, STT 4","requirement":"≤ 60 %"},{"item":"Máy phát điện 3 pha 25kVA: Điều kiện độ cao","quote":"≤ 1000","reference":"Chương V, mục 1.2.2, STT 4","requirement":"≤ 1000 m"},{"item":"Máy phát điện 3 pha 25kVA: Vỏ chống ồn - chất liệu","quote":"- Chất liệu vỏ: Vỏ chống ồn được chế tạo bằng thép tấm không gỉ.","reference":"Chương V, mục 1.2.2, STT 4","requirement":"Vỏ chống ồn đồng bộ theo máy, chế tạo bằng thép tấm không gỉ."},{"item":"Máy phát điện 3 pha 25kVA: Vỏ chống ồn - sơn","quote":"- Sơn: Sơn phủ tĩnh điện chống ăn mòn, trầy xước, phù hợp với điều kiện khí hậu Việt Nam.","reference":"Chương V, mục 1.2.2, STT 4","requirement":"Sơn phủ tĩnh điện chống ăn mòn, trầy xước, phù hợp với điều kiện khí hậu Việt Nam."},{"item":"Máy phát điện 3 pha 25kVA: Vỏ chống ồn - cách âm","quote":"- Cách âm: Vỏ được đệm lớp mút cách âm với khả năng cách âm cao.","reference":"Chương V, mục 1.2.2, STT 4","requirement":"Vỏ được đệm lớp mút cách âm với khả năng cách âm cao."},{"item":"Máy phát điện 3 pha 25kVA: Động cơ - loại","quote":"Động cơ dầu, 4 thì","reference":"Chương V, mục 1.2.2, STT 5","requirement":"Động cơ dầu, 4 thì"},{"item":"Máy phát điện 3 pha 25kVA: Động cơ - số xylanh, kiểu bố trí","quote":"04 xylanh thẳng hàng","reference":"Chương V, mục 1.2.2, STT 5","requirement":"04 xylanh thẳng hàng"},{"item":"Máy phát điện 3 pha 25kVA: Động cơ - công suất định mức","quote":"≥ 32","reference":"Chương V, mục 1.2.2, STT 5","requirement":"≥ 32 kW"},{"item":"Máy phát điện 3 pha 25kVA: Động cơ - tốc độ quay","quote":"1500","reference":"Chương V, mục 1.2.2, STT 5","requirement":"1500 rpm"},{"item":"Máy phát điện 3 pha 25kVA: Động cơ - nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2.2, STT 5","requirement":"Dầu Diesel"},{"item":"Máy phát điện 3 pha 25kVA: Động cơ - tiêu hao dầu nhờn","quote":"≤ 0.04","reference":"Chương V, mục 1.2.2, STT 5","requirement":"≤ 0.04 L/giờ"},{"item":"Máy phát điện 3 pha 25kVA: Động cơ - lưu lượng khí nạp","quote":"1.5-2.2","reference":"Chương V, mục 1.2.2, STT 5","requirement":"1.5-2.2 m3/phút"},{"item":"Máy phát điện 3 pha 25kVA: Động cơ - lưu lượng khí thải","quote":"5-6","reference":"Chương V, mục 1.2.2, STT 5","requirement":"5-6 m3/phút"},{"item":"Máy phát điện 3 pha 25kVA: Động cơ - nhiệt độ khí thải","quote":"≤ 450","reference":"Chương V, mục 1.2.2, STT 5","requirement":"≤ 450 °C"},{"item":"Máy phát điện 3 pha 25kVA: Động cơ - hệ thống làm mát","quote":"Nước","reference":"Chương V, mục 1.2.2, STT 5","requirement":"Làm mát bằng nước"},{"item":"Máy phát điện 3 pha 25kVA: Động cơ - kiểu khởi động","quote":"Đề nổ","reference":"Chương V, mục 1.2.2, STT 5","requirement":"Đề nổ"},{"item":"Máy phát điện 3 pha 25kVA: Động cơ - số đầu dây","quote":"6","reference":"Chương V, mục 1.2.2, STT 5","requirement":"6"},{"item":"Máy phát điện 3 pha 25kVA: Động cơ - bộ ổn định điện áp","quote":"AVR","reference":"Chương V, mục 1.2.2, STT 5","requirement":"AVR"},{"item":"Máy phát điện 3 pha 25kVA: Động cơ - kích thước","quote":"(850 x 615 x 725) ± 5%","reference":"Chương V, mục 1.2.2, STT 5","requirement":"(850 x 615 x 725) mm, sai số ± 5%"},{"item":"Máy phát điện 3 pha 25kVA: Động cơ - trọng lượng","quote":"≤ 310","reference":"Chương V, mục 1.2.2, STT 5","requirement":"≤ 310 kg"},{"item":"Máy phát điện 3 pha 25kVA: Đầu phát - công suất định mức","quote":"≥ 27.5","reference":"Chương V, mục 1.2.2, STT 6","requirement":"≥ 27.5 kVA"},{"item":"Máy phát điện 3 pha 25kVA: Đầu phát - cấu trúc","quote":"1 trục","reference":"Chương V, mục 1.2.2, STT 6","requirement":"1 trục"},{"item":"Máy phát điện 3 pha 25kVA: Đầu phát - kiểu kích từ","quote":"Tự kích từ","reference":"Chương V, mục 1.2.2, STT 6","requirement":"Tự kích từ"},{"item":"Máy phát điện 3 pha 25kVA: Đầu phát - cấp cách nhiệt","quote":"H hoặc tốt hơn","reference":"Chương V, mục 1.2.2, STT 6","requirement":"Cấp H hoặc tốt hơn"},{"item":"Máy phát điện 3 pha 25kVA: Đầu phát - cấp bảo vệ","quote":"IP23 hoặc tốt hơn","reference":"Chương V, mục 1.2.2, STT 6","requirement":"IP23 hoặc tốt hơn"},{"item":"Máy phát điện 3 pha 25kVA: Bảng điều khiển - bộ điều khiển","quote":"- Bộ điều khiển: Comap AMF20 hoặc tương đương.","reference":"Chương V, mục 1.2.2, STT 7","requirement":"Comap AMF20 hoặc tương đương"},{"item":"Máy phát điện 3 pha 25kVA: Bảng điều khiển - thông số hiển thị","quote":"- Công suất định mức máy phát điện chính KW.","reference":"Chương V, mục 1.2.2, STT 7","requirement":"Hiển thị: công suất định mức máy phát chính kW, hệ số công suất, tốc độ động cơ, điện áp pha - trung tính, điện áp pha - pha, tần số, dòng điện máy phát, áp suất dầu động cơ, nhiệt độ nước làm mát động cơ, mức nhiên liệu, điện áp acquy, công suất kVA, đầu ra máy phát kWh."},{"item":"Máy phát điện 3 pha 25kVA: Chức năng cảnh báo, tắt máy","quote":"- Cảnh báo áp suất dầu thấp, tắt máy.","reference":"Chương V, mục 1.2.2, STT 8","requirement":"Cảnh báo áp suất dầu thấp và tắt máy; nhiệt độ nước cao và tắt máy; động cơ quá tốc độ, dưới tốc độ và tắt máy; mức nhiên liệu thấp và tắt máy; điện áp acquy cao, thấp; sạc acquy thất bại; điện áp máy phát cao, thấp và tắt máy; đầu phát mất cân bằng điện áp ba pha và tắt máy."},{"item":"Máy phát điện 3 pha 25kVA: Phụ kiện kèm theo (1 bộ)","quote":"Lọc gió, lọc nhớt, lọc dầu","reference":"Chương V, mục 1.2.2, STT 9","requirement":"Bộ sạc acquy; lọc gió, lọc nhớt, lọc dầu"},{"item":"Máy phát điện 3 pha 25kVA: Catalogue và hướng dẫn sử dụng","quote":"Catlogue và Hướng dẫn sử dụng (Tiếng Anh và tiếng Việt)","reference":"Chương V, mục 1.2.2, STT 10","requirement":"Bằng tiếng Anh và tiếng Việt, kèm theo hồ sơ dự thầu"},{"item":"Máy phát điện 3 pha 25kVA: Bảo hành","quote":"12 tháng kể từ khi đưa vào sử dụng nhưng không quá 18 tháng kể từ khi hàng giao tại kho Công ty Điện lực Bình Phước","reference":"Chương V, mục 1.2.2, STT 11","requirement":"12 tháng kể từ khi đưa vào sử dụng nhưng không quá 18 tháng kể từ khi hàng giao tại kho Công ty Điện lực Bình Phước"},{"item":"Máy phát điện 3 pha 25kVA: Tiêu chuẩn quản lý chất lượng của nhà sản xuất","quote":"Chứng nhận ISO 9001:2015 hoặc chứng chỉ tương đương","reference":"Chương V, mục 1.2.2, STT 13","requirement":"Chứng nhận ISO 9001:2015 hoặc chứng chỉ tương đương"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:06:16.879Z"}},"IB2300228168":{"u":"2026-11-03T19:15:43.837+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT khung SC, BD CSHT Đài TN.pdf), chưa phân tích cả HSMT.","Gói thầu là hợp đồng khung sửa chữa, bảo dưỡng; Chương V không nêu thông số của một tổ máy phát điện cụ thể (không có công suất prime/standby, số lượng tổ máy, hãng/model động cơ và đầu phát, điện áp/tần số, vỏ cách âm, mức ồn, bình nhiên liệu, ATS, tiêu chuẩn).","Công suất chỉ được nêu dưới dạng giới hạn trên của máy hiện hữu: máy xăng <=6,5KVA, máy dầu <=20KVA.","Bảng thông số trong PDF bị vỡ định dạng ở nhiều dòng (ô gộp, xuống dòng giữa chừng). Một số trích dẫn chỉ là phần đầu của câu, và các giá trị trong bảng ắc quy, bộ lưu điện cần đối chiếu lại với bản gốc.","Chương V còn các hạng mục cột anten và điều hòa; đã bỏ qua vì không phải thiết bị máy phát điện."],"result":{"keyInfo":{"bidName":"Sửa chữa, bảo dưỡng cột anten, điều hòa, máy phát điện, hệ thống điện khu vực Đài VTTN","notifyNo":"IB2300228168","generatorCapacity":"Máy xăng công suất <=6,5KVA; máy dầu công suất <=20KVA (linh kiện, sửa chữa, bảo dưỡng máy hiện hữu, không nêu số lượng tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi máy xăng","quote":"LINH KIỆN MÁY XĂNG (CÔNG SUẤT <=6,5KVA)","reference":"Chương V, mục III.3.a, bảng mục I","requirement":"Linh kiện, vật tư cho máy phát điện chạy xăng công suất không quá 6,5 kVA"},{"item":"Phạm vi máy dầu","quote":"LINH KIỆN MÁY DẦU (CÔNG SUẤT <=20KVA)","reference":"Chương V, mục III.3.a, bảng mục II","requirement":"Linh kiện, vật tư, sửa chữa cho máy phát điện chạy dầu công suất không quá 20 kVA"},{"item":"Nguyên tắc vật tư/linh kiện thay thế máy phát điện","quote":"Các vật tư / linh kiện mới 100% và tương thích với MPĐ hiện tại","reference":"Chương V, mục III.3.a","requirement":"Mới 100% và tương thích với máy phát điện hiện tại cần sửa chữa/thay thế"},{"item":"Nguyên tắc vật tư/linh kiện thay thế máy phát điện: thông số","quote":"Các vật tư / linh kiện có thông số kỹ thuật như nhau và đáp ứng/thoả mãn được","reference":"Chương V, mục III.3.a","requirement":"Thông số kỹ thuật như nhau và đáp ứng tính năng của vật tư/linh kiện cần thay thế; sau sửa chữa phải sử dụng được trong thời gian dài"},{"item":"Linh kiện máy xăng và máy dầu (các dòng linh kiện): chất lượng, bảo hành","quote":"Bảo hành: ≥ 12 tháng","reference":"Chương V, mục III.3.a, bảng mục I và II","requirement":"Chất lượng mới 100%, tương thích với các loại máy hiện hữu đang sử dụng trên mạng lưới, bảo hành tối thiểu 12 tháng"},{"item":"Máy xăng ≤6,5KVA - Bô lửa","quote":"Thép tráng kẽm, dày ≥ 1,2 mm.","reference":"Chương V, mục III.3.a, bảng mục I, dòng 5","requirement":"Thép tráng kẽm, dày tối thiểu 1,2 mm"},{"item":"Máy dầu ≤20KVA - Ắc quy 50Ah","quote":"Dung lượng danh định: 50Ah.","reference":"Chương V, mục III.3.a, bảng mục II, dòng 16","requirement":"Ắc quy khô, 12V, 50Ah, điện cực hợp kim chì, kích thước (D x R x C) tối đa 258x171x175 mm, mới 100%, bảo hành tối thiểu 12 tháng. Văn bản có ghi điện áp đầu vào AC 220VAC"},{"item":"Máy dầu ≤20KVA - Ắc quy 75Ah","quote":"Dung lượng danh định: 75Ah.","reference":"Chương V, mục III.3.a, bảng mục II, dòng 17","requirement":"Ắc quy khô, 12V, 75Ah, điện cực hợp kim chì, kích thước (D x R x C) tối đa 303x171x203 mm, mới 100%, bảo hành tối thiểu 12 tháng. Văn bản có ghi điện áp đầu vào AC 220VAC"},{"item":"Máy dầu ≤20KVA - Bộ lưu điện (LFP 12V20Ah)","quote":"Dòng phóng khời động: 10A","reference":"Chương V, mục III.3.a, bảng mục II, dòng 18","requirement":"Điện áp danh định 12V, dung lượng 20Ah, dòng phóng khởi động 10A, dòng phóng đột biến tối đa 200A (<30s), dòng phóng DC cực đại 400A (<3s), điện áp DC ngắt phóng điện 10.0V, kích thước tối đa 240x130x250mm, trọng lượng tối đa 5.5Kg, mới 100%, bảo hành tối thiểu 12 tháng"},{"item":"Máy dầu ≤20KVA - CB bảo vệ AVR","quote":"CB bảo vệ AVR (32A)","reference":"Chương V, mục III.3.a, bảng mục II, dòng 29","requirement":"CB bảo vệ AVR loại 32A, tương thích máy hiện hữu, mới 100%, bảo hành tối thiểu 12 tháng"},{"item":"Máy dầu ≤20KVA - Dung dịch nước làm mát","quote":"Dung dịch nước làm mát DCA4 -","reference":"Chương V, mục III.3.a, bảng mục II, dòng 46","requirement":"Dung dịch nước làm mát DCA4 - DCA65L hoặc tương đương, mới 100%"},{"item":"Máy dầu ≤20KVA - Nhớt","quote":"Hiệu Shell (Diala S3 ZX-I) hoặc","reference":"Chương V, mục III.3.a, bảng mục II, dòng 47","requirement":"Hiệu Shell (Diala S3 ZX-I) hoặc tương đương, mới 100%"},{"item":"Máy dầu ≤20KVA - Hạng mục sửa chữa, cân chỉnh, gia công (dòng 48-72)","quote":"Tình trạng sau sửa chữa: hoạt","reference":"Chương V, mục III.3.a, bảng mục II, dòng 48-72","requirement":"Tình trạng sau sửa chữa phải hoạt động, bảo hành tối thiểu 12 tháng. Gồm: cài đặt bộ điều khiển, cân chỉnh cần ga/cần gió, kim phun, piston, đóng bạc lót (sơ mi) rô to, gia công bô lửa và xy lanh, làm lại hơi, sửa bình xăng/dầu, bơm cao áp, bơm nhiên liệu, sửa chữa AVR, cảm biến nhớt, mạch điều khiển điện tử, bộ chế hòa khí, két nước, bộ điều tốc, xu páp, thông xục bình xăng/dầu"},{"item":"Máy dầu - Quấn lại củ phát, sửa củ đề, sửa đầu phát","quote":"Sửa đầu phát <=20KVA","reference":"Chương V, mục III.3.a, bảng mục II, dòng 56-57, 61-62, 68-69","requirement":"Quấn lại củ phát <=10KVA và <=20KVA; sửa củ đề <=10KVA và <=20KVA; sửa đầu phát <=10KVA và <=20KVA"},{"item":"Máy dầu - Củ đề (linh kiện)","quote":"Củ đề ≥ 10KVA","reference":"Chương V, mục III.3.a, bảng mục II, dòng 5-6","requirement":"Củ đề phân theo công suất máy: <=10KVA và ≥ 10KVA"},{"item":"Bảo dưỡng động cơ xăng","quote":"Chạy thử không tải, có tải.","reference":"Chương V, mục III.3.b.1, Động cơ xăng","requirement":"Kiểm tra chung, nhiên liệu, dầu bôi trơn, hệ thống lọc gió, hệ thống nhiên liệu, hệ thống đánh lửa, ắc quy; thay dầu bôi trơn; chạy thử không tải và có tải; vệ sinh máy; ghi biên bản, sổ bảo dưỡng"},{"item":"Bảo dưỡng động cơ Diesel","quote":"Thay thế lọc dầu sau 2 năm sử dụng.","reference":"Chương V, mục III.3.b.1, Động cơ Diesel","requirement":"Kiểm tra chung (đai ốc, giảm âm, giảm chấn, cua roa, độ rơ), nhiên liệu; thay dầu bôi trơn; thay lọc dầu sau 2 năm sử dụng; kiểm tra hệ thống lọc gió, làm mát, nhiên liệu (bơm cao áp, vòi phun); bảo dưỡng ắc quy; kiểm tra hệ thống khởi động; kiểm tra độ ồn, độ rung; chạy thử không tải và có tải"},{"item":"Yêu cầu kê khai vật tư, thiết bị","quote":"Nhà thầu phải kê khai vật tư, thiết bị dự kiến sử dụng cho gói thầu kèm","reference":"Chương V, mục III (phần mở đầu)","requirement":"Nhà thầu phải kê khai vật tư, thiết bị dự kiến sử dụng cho gói thầu kèm catalogue"},{"item":"Hạng mục điện AC - Cáp đồng bọc CVV (liên quan hệ thống điện)","quote":"Cấp điện áp Uo/U: 0,6/1 kV.","reference":"Chương V, mục III.4.a, dòng 1-6","requirement":"Cáp đồng bọc CVV các tiết diện 1x35, 2x1, 2x10, 2x16 mm2 (dây CVV 2x2,5 và 2x4 mm2): cấp điện áp Uo/U 0,6/1 kV, nhiệt độ làm việc dài hạn của ruột dẫn 70 độ C, ruột đồng, cách điện PVC, vỏ PVC"},{"item":"Hạng mục điện AC - Cáp nhôm vặn xoắn (liên quan hệ thống điện)","quote":"Cách điện XLPE","reference":"Chương V, mục III.4.a, dòng 7-13","requirement":"Cáp nhôm vặn xoắn 2x25, 2x35, 2x50, 2x70, 4x25, 4x35, 4x70 mm2: cấp điện áp Uo/U 0,6/1 kV, nhiệt độ làm việc dài hạn của ruột dẫn 80oC, ruột nhôm, cách điện XLPE, vỏ PVC"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:15:43.345Z"}},"IB2300229145":{"u":"2026-11-03T13:38:22.113+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong III. Yeu cau ky thuat.docx), chưa phân tích cả HSMT.","Văn bản không nêu: công suất liên tục/dự phòng, số xi lanh, mức tiêu thụ nhiên liệu, cấp độ phát thải, cấp cách điện, AVR, bộ điều khiển, số pha, vỏ cách âm và độ ồn, bình nhiên liệu, ATS, cáp, phạm vi lắp đặt, năm sản xuất, tiêu chuẩn áp dụng.","Tên tệp là 'Chuong III' và tiêu đề là 'Chương III' nhưng được cung cấp như Chương V; nội dung là phần yêu cầu về kỹ thuật.","Máy yêu cầu là hàng đã qua sử dụng nên không áp dụng yêu cầu 'mới 100%'; mức bảo hành 12 tháng chỉ áp dụng cho thiết bị mới."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện phục vụ sản xuất kinh doanh của Công ty cổ phần Đường sắt Yên Lào năm 2023","notifyNo":"IB2300229145","generatorCapacity":"25 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện DENYO 25 kVA: Số lượng","quote":"Mua sắm 01 máy phát điện.","reference":"Chương V, mục 1.1 (Quy mô dự án) và mục 1.2.1, STT 1","requirement":"01 máy"},{"item":"Máy phát điện DENYO 25 kVA: Hãng sản xuất","quote":"Hãng sản xuất: DENYO","reference":"Chương V, mục 1.2.1, STT 1","requirement":"DENYO"},{"item":"Máy phát điện DENYO 25 kVA: Model","quote":"Model: DENYO 25ES","reference":"Chương V, mục 1.2.1, STT 1","requirement":"DENYO 25ES"},{"item":"Máy phát điện DENYO 25 kVA: Nước sản xuất","quote":"Nước sản xuất: Nhật Bản","reference":"Chương V, mục 1.2.1, STT 1","requirement":"Nhật Bản"},{"item":"Máy phát điện DENYO 25 kVA: Công suất","quote":"Công suất: 25 kVA","reference":"Chương V, mục 1.2.1, STT 1","requirement":"25 kVA (văn bản không nêu rõ công suất liên tục hay dự phòng)"},{"item":"Máy phát điện DENYO 25 kVA: Động cơ","quote":"Động cơ Diesel: Yanmar 4TNV84 (Nhật Bản)","reference":"Chương V, mục 1.2.1, STT 1","requirement":"Động cơ Diesel Yanmar 4TNV84, xuất xứ Nhật Bản"},{"item":"Máy phát điện DENYO 25 kVA: Đầu phát","quote":"Đầu phát: Meccatter (Italia)","reference":"Chương V, mục 1.2.1, STT 1","requirement":"Meccatter, xuất xứ Italia"},{"item":"Máy phát điện DENYO 25 kVA: Tần số","quote":"Tần số: 50 Hz","reference":"Chương V, mục 1.2.1, STT 1","requirement":"50 Hz"},{"item":"Máy phát điện DENYO 25 kVA: Vòng tua","quote":"Vòng tua lớn nhất: 1500 v/phút","reference":"Chương V, mục 1.2.1, STT 1","requirement":"Vòng tua lớn nhất 1500 v/phút"},{"item":"Máy phát điện DENYO 25 kVA: Điện áp","quote":"Điện áp: 220V/380V","reference":"Chương V, mục 1.2.1, STT 1","requirement":"220V/380V"},{"item":"Máy phát điện DENYO 25 kVA: Tình trạng máy","quote":"Tình trạng máy: Đã qua sử dụng","reference":"Chương V, mục 1.2.1, STT 1","requirement":"Đã qua sử dụng"},{"item":"Máy phát điện DENYO 25 kVA: Bảo hành","quote":"+ Tối thiểu 06 tháng đối với máy móc, thiết bị đã qua sử dụng.","reference":"Chương V, mục 1.3 a)","requirement":"Tính từ ngày nghiệm thu, bàn giao đưa vào sử dụng và theo quy định của hãng sản xuất; tối thiểu 12 tháng với thiết bị mới 100% chưa qua sử dụng, tối thiểu 06 tháng với thiết bị đã qua sử dụng. Khắc phục sự cố trong vòng 48 giờ kể từ khi nhận được yêu cầu của Chủ đầu tư."},{"item":"Máy phát điện DENYO 25 kVA: Bảo trì","quote":"bảo trì tối thiểu 06 tháng/01 lần trong thời hạn bảo hành","reference":"Chương V, mục 1.3 b)","requirement":"Bảo trì tối thiểu 06 tháng/01 lần trong thời hạn bảo hành, tính từ khi nghiệm thu, bàn giao toàn bộ hàng hóa"},{"item":"Máy phát điện DENYO 25 kVA: Chứng từ khi bàn giao (hàng nhập khẩu)","quote":"Bản gốc hoặc bản sao có chứng thực giấy chứng nhận nguồn gốc xuất xứ hàng hóa (CO) và giấy chứng nhận chất lượng sản phẩm (CQ).","reference":"Chương V, mục 1.3 c)","requirement":"Cung cấp bản gốc hoặc bản sao có chứng thực giấy chứng nhận nguồn gốc xuất xứ (CO) và giấy chứng nhận chất lượng (CQ)"},{"item":"Máy phát điện DENYO 25 kVA: Dịch vụ liên quan","quote":"Bảo hành, hướng dẫn sử dụng và vận chuyển, bàn giao hàng hóa","reference":"Chương V, mục 1.2.2, STT 1","requirement":"Bảo hành, hướng dẫn sử dụng, vận chuyển và bàn giao hàng hóa tại Công ty cổ phần Đường sắt Yên Lào, số 99 Trần Hưng Đạo, phường Hồng Hà, Tp. Yên Bái"},{"item":"Máy phát điện DENYO 25 kVA: Hướng dẫn sử dụng","quote":"- Có Catalog, tài liệu hướng dẫn sử dụng kèm theo.","reference":"Chương V, mục 1.3 d)","requirement":"Có kế hoạch đào tạo, hướng dẫn sử dụng; có catalog và tài liệu hướng dẫn sử dụng kèm theo"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:38:21.620Z"}},"IB2300230061":{"u":"2026-11-03T10:01:58.835+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy phát điện; chỉ có một bảng thông số cho máy phát điện (mục 3.2.2), không chia theo từng phần/lô.","Văn bản không nêu vỏ cách âm/độ ồn, ATS (dòng định mức), cáp, hay tủ hòa đồng bộ cho máy phát điện.","Gói thầu còn có xe nâng (mục 3.2.1) và cầu trục (mục 3.2.3), không đưa vào danh sách vì không phải thông số của tổ máy phát điện.","Bảo hành chung của gói thầu là tối thiểu 12 tháng (mục 3.1, 4.4); riêng máy phát điện áp dụng mục 5.2.3 nêu trên.","Một số quote được lấy từ một dòng của bảng PDF vì văn bản bị ngắt dòng; các giá trị như \"≥ 1630 C\" và \"4 kỳ, 6 xy lanh\" giữ nguyên như bản gốc."],"result":{"keyInfo":{"bidName":"Gói thầu MS-02: Cung cấp máy phát điện, cầu trục và xe nâng","notifyNo":"IB2300230061","generatorCapacity":"≥ 150 KVA (120 kW) dự phòng; ≥ 136 kVA (109kW) liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Hãng sản xuất","quote":"Hãng sản xuất thuộc các nước G7. Các hãng:","reference":"Chương V, mục 3.2.2, mục 1","requirement":"Hãng thuộc các nước G7; các hãng CAT, Cummins Power Generation, MTU, FG Wilson, Denyo, Komatsu, Mitsubishi, Kohler hoặc tương đương"},{"item":"Máy phát điện: Công suất dự phòng","quote":"≥ 150 KVA (120 kW)","reference":"Chương V, mục 3.2.2, mục 1.1","requirement":"≥ 150 KVA (120 kW)"},{"item":"Máy phát điện: Công suất liên tục","quote":"≥ 136 kVA (109kW)","reference":"Chương V, mục 3.2.2, mục 1.2","requirement":"≥ 136 kVA (109kW)"},{"item":"Máy phát điện: Tiêu chuẩn tổng quát","quote":"ISO8528 (công suất chính, công suất dự phòng","reference":"Chương V, mục 3.2.2, mục 1.3","requirement":"Phù hợp ấn bản mới nhất của ISO8528 (công suất chính, dự phòng với tải thay đổi)"},{"item":"Máy phát điện: Tiêu chuẩn tổng quát (công suất liên tục)","quote":"ISO3046, AS2789, DIN6271, BS5514 (công","reference":"Chương V, mục 3.2.2, mục 1.3","requirement":"ISO3046, AS2789, DIN6271, BS5514 (công suất liên tục với tải không thay đổi, khả năng quá tải 10%)"},{"item":"Máy phát điện: Tiêu chuẩn tổng quát (nhiễu)","quote":"NEMA MG1-22.43 (hệ số nhiễu điện thoại-TIF","reference":"Chương V, mục 3.2.2, mục 1.3","requirement":"NEMA MG1-22.43 (TIF < 50); BS4999 part 40 (THF < 2%); VDE 0875 cấp G & N và VDE0530 (nhiễu sóng vô tuyến)"},{"item":"Máy phát điện: Quản lý chất lượng","quote":"BS EN ISO 9001","reference":"Chương V, mục 3.2.2, mục 1.4","requirement":"BS EN ISO 9001"},{"item":"Máy phát điện: Tính đồng bộ","quote":"Động cơ, đầu phát điện, bộ phận điều khiển, tăng","reference":"Chương V, mục 3.2.2, mục 1.5","requirement":"Động cơ, đầu phát điện, bộ phận điều khiển, tăng áp, phụ kiện phải được thiết kế và chế tạo bởi cùng một hãng duy nhất"},{"item":"Máy phát điện: Tình trạng, năm sản xuất, xuất xứ","quote":"Thiết bị cung cấp phải mới 100%, sản xuất từ","reference":"Chương V, mục 3.2.2, mục 1.6","requirement":"Mới 100%, sản xuất từ năm 2023 trở về sau, xuất xứ từ hãng thuộc G7"},{"item":"Máy phát điện: CO, CQ","quote":"xuất xứ (CO), giấy chứng nhận chất lượng (CQ)","reference":"Chương V, mục 3.2.2, mục 1.6","requirement":"Có cam kết cung cấp đầy đủ giấy chứng nhận xuất xứ (CO), giấy chứng nhận chất lượng (CQ)"},{"item":"Máy phát điện: Xác nhận chính hãng","quote":"Các máy phát cung cấp phải được xác nhận","reference":"Chương V, mục 3.2.2, mục 1.6","requirement":"Phải được xác nhận chính hãng từ đại diện hợp pháp của hãng, nhà phân phối độc quyền tại Việt Nam; có nhà xưởng, kho phụ tùng, đội ngũ kỹ thuật được huấn luyện từ chính hãng (có chứng chỉ kèm theo)"},{"item":"Máy phát điện: Hoàn thiện","quote":"được lắp đặt hoàn chỉnh sẵn trên một khung đế","reference":"Chương V, mục 3.2.2, mục 1.7","requirement":"Mọi bộ phận, linh kiện, phụ kiện, phụ tùng mới 100% và lắp đặt hoàn chỉnh sẵn trên một khung đế chung"},{"item":"Máy phát điện: Yêu cầu vận hành","quote":"Máy có chế độ vận hành bằng tay và tự động","reference":"Chương V, mục 3.2.2, mục 1.8","requirement":"Có chế độ vận hành bằng tay và tự động"},{"item":"Máy phát điện: Đóng tải","quote":"Đóng tải nguội một bước (70% tải) ngay sau khi","reference":"Chương V, mục 3.2.2, mục 1.8","requirement":"Đóng tải nguội một bước (70% tải) ngay sau khi khởi động khoảng 3 tới 5 giây"},{"item":"Máy phát điện: Nhiệt độ môi trường","quote":"Nhiệt độ môi trường làm việc 50oC","reference":"Chương V, mục 3.2.2, mục 1.9","requirement":"Nhiệt độ môi trường làm việc 50oC"},{"item":"Máy phát điện: Hệ số công suất","quote":"Cos = 0.8","reference":"Chương V, mục 3.2.2, mục 1.10","requirement":"Cos = 0.8"},{"item":"Máy phát điện: Tần số danh định","quote":"50 Hz","reference":"Chương V, mục 3.2.2, mục 1.10","requirement":"50 Hz"},{"item":"Máy phát điện: Điện thế danh định","quote":"230/400 VAC , 3 pha, 4 dây, 4 cực","reference":"Chương V, mục 3.2.2, mục 1.11","requirement":"230/400 VAC, 3 pha, 4 dây, 4 cực"},{"item":"Đầu phát: Loại đầu phát","quote":"3 pha, 4 cực, không chổi than, một bạc đạn.","reference":"Chương V, mục 3.2.2, mục 2.1","requirement":"3 pha, 4 cực, không chổi than, một bạc đạn"},{"item":"Đầu phát: Dạng kích từ","quote":"Loại nam châm vĩnh cữu (PMG)","reference":"Chương V, mục 3.2.2, mục 2.2","requirement":"Loại nam châm vĩnh cữu (PMG)"},{"item":"Đầu phát: Bộ điều thế tự động (AVR)","quote":"Điều chỉnh tự động bằng mạch vi xử lý (tích hợp","reference":"Chương V, mục 3.2.2, mục 2.3","requirement":"Điều chỉnh tự động bằng mạch vi xử lý, tích hợp trong bảng điều khiển"},{"item":"Đầu phát: Khả năng điều tiết điện áp","quote":"± 1% ở bất kỳ chế độ tải nào từ không tải đến đầy","reference":"Chương V, mục 3.2.2, mục 2.4","requirement":"± 1% ở bất kỳ chế độ tải nào từ không tải đến đầy tải"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp H (theo IEC)","reference":"Chương V, mục 3.2.2, mục 2.6","requirement":"Cấp H (theo IEC)"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 3.2.2, mục 2.7","requirement":"≥ IP23"},{"item":"Đầu phát: Điều chỉnh tần số trạng thái ổn định","quote":"≤ 0,5 %","reference":"Chương V, mục 3.2.2, mục 2.8","requirement":"≤ 0,5 %"},{"item":"Đầu phát: Độ nhiễu sóng hài","quote":"< 2%","reference":"Chương V, mục 3.2.2, mục 2.9","requirement":"< 2%"},{"item":"Đầu phát: Độ tăng nhiệt cho phép","quote":"≥ 1630 C","reference":"Chương V, mục 3.2.2, mục 2.10","requirement":"≥ 1630 C"},{"item":"Đầu phát: Dòng ngắn mạch cho phép","quote":"> 250%","reference":"Chương V, mục 3.2.2, mục 2.11","requirement":"> 250%"},{"item":"Đầu phát: Tốc độ tối đa cho phép","quote":"> 1800 rpm","reference":"Chương V, mục 3.2.2, mục 2.12","requirement":"> 1800 rpm"},{"item":"Đầu phát: Hiệu suất định mức khi đầy tải","quote":"≥ 91.7 %","reference":"Chương V, mục 3.2.2, mục 2.13","requirement":"≥ 91.7 %"},{"item":"Động cơ diesel: Loại động cơ","quote":"4 kỳ, 6 xy lanh xếp hình V, có tăng áp và làm","reference":"Chương V, mục 3.2.2, mục 3.1","requirement":"Động cơ đốt trong, phun nhiên liệu kiểu trực tiếp, 4 kỳ, 6 xy lanh xếp hình V, có tăng áp và làm mát khí nạp"},{"item":"Động cơ diesel: Nhiên liệu","quote":"Dầu DO trên thị trường Việt Nam","reference":"Chương V, mục 3.2.2, mục 3.2","requirement":"Dầu DO trên thị trường Việt Nam"},{"item":"Động cơ diesel: Dung tích xy-lanh","quote":"≤ 5.9 lít","reference":"Chương V, mục 3.2.2, mục 3.3","requirement":"≤ 5.9 lít"},{"item":"Động cơ diesel: Hệ thống điều khiển động cơ","quote":"thống module điện tử , tối ưu tính năng hoạt động","reference":"Chương V, mục 3.2.2, mục 3.4","requirement":"Điều khiển, kiểm soát bằng hệ thống module điện tử, tối ưu khi gánh tải nặng hoặc tải thay đổi đột ngột"},{"item":"Động cơ diesel: Điều tốc","quote":"Bằng bộ điều tốc Điện tử","reference":"Chương V, mục 3.2.2, mục 3.5","requirement":"Bộ điều tốc điện tử"},{"item":"Động cơ diesel: Công suất động cơ","quote":"≥ 145 kWm ở chế độ dự phòng","reference":"Chương V, mục 3.2.2, mục 3.6","requirement":"≥ 145 kWm ở chế độ dự phòng"},{"item":"Động cơ diesel: Tỉ số nén","quote":"≥ 16.5:1","reference":"Chương V, mục 3.2.2, mục 3.7","requirement":"≥ 16.5:1"},{"item":"Động cơ diesel: Tốc độ vòng quay","quote":"1500 vòng / phút","reference":"Chương V, mục 3.2.2, mục 3.8","requirement":"1500 vòng / phút"},{"item":"Động cơ diesel: Tiêu thụ nhiên liệu","quote":"≤ 23 lít/giờ ở chế độ hoạt động 75% tải liên tục","reference":"Chương V, mục 3.2.2, mục 3.9","requirement":"≤ 23 lít/giờ ở chế độ hoạt động 75% tải liên tục"},{"item":"Động cơ diesel: Hệ thống khởi động","quote":"Bằng động cơ điện, sử dụng accu - 12 VDC","reference":"Chương V, mục 3.2.2, mục 3.10","requirement":"Bằng động cơ điện, sử dụng accu 12 VDC"},{"item":"Động cơ diesel: Dung lượng accu","quote":"≥ 100 Ah","reference":"Chương V, mục 3.2.2, mục 3.11","requirement":"≥ 100 Ah"},{"item":"Động cơ diesel: Hệ thống làm mát","quote":"Bằng nước và được làm mát bởi bộ tản nhiệt","reference":"Chương V, mục 3.2.2, mục 3.12","requirement":"Bằng nước, làm mát bởi bộ tản nhiệt (radiator) và quạt"},{"item":"Động cơ diesel: Thiết bị phụ","quote":"Bộ cao su đế giảm rung.","reference":"Chương V, mục 3.2.2, mục 3.13","requirement":"Bộ cao su đế giảm rung; bộ lọc gió có bộ hiển thị báo nghẹt lọc; bơm nước tuần hoàn; bơm nhớt bôi trơn; bơm dầu và các bộ lọc dầu; máy nạp accu 12 VDC (Dynamo charger); động cơ khởi động 12 VDC"},{"item":"Bộ điều khiển: Loại bộ điều khiển","quote":"Bộ điều khiển dựa trên công nghệ vi xử lý – kỹ","reference":"Chương V, mục 3.2.2, mục 4.1","requirement":"Vi xử lý – kỹ thuật số \"Power Command\", tích hợp điều tốc điện tử, điều chỉnh điện áp tự động kỹ thuật số, bảo vệ máy phát"},{"item":"Bộ điều khiển: Kết nối ATS","quote":"Có tính năng kết nối với ATS (Khởi động và tắt","reference":"Chương V, mục 3.2.2, mục 4.1","requirement":"Có tính năng kết nối với ATS (khởi động và tắt máy từ xa)"},{"item":"Bộ điều khiển: Màn hình","quote":"Bảng điều khiển có màn hình hiển thị LCD 128","reference":"Chương V, mục 3.2.2, mục 4.1","requirement":"Màn hình hiển thị LCD 128 x 128 pixel, hiển thị chữ, số và có đèn chiếu sáng nền; không dùng biến trở xoay để điều chỉnh"},{"item":"Bộ điều khiển: Điều kiện môi trường","quote":"Bộ điều khiển được thiết kế vận hành bình","reference":"Chương V, mục 3.2.2, mục 4.1","requirement":"Vận hành bình thường trong nhiệt độ môi trường từ - 40oC ~ 70oC, độ ẩm tương đối lên tới 95%"},{"item":"Bộ điều khiển: Tiêu chuẩn đáp ứng","quote":"NFPA110","reference":"Chương V, mục 3.2.2, mục 4.2","requirement":"NFPA110; ISO 8528-4: 1993; EN 50081-1,2; Mil Std 202C Method 101 và ASTM B117; ISO 7637-2 level 2; CE Marking; UL 2200"},{"item":"Bộ điều khiển: Giám sát từ xa","quote":"Modbus (RS-485)","reference":"Chương V, mục 3.2.2, mục 4.6","requirement":"Kết nối điều khiển và hiển thị thông số qua cổng truyền thông Modbus (RS-485); kết nối bảng điều khiển từ xa (plug and play)"},{"item":"Bộ điều khiển: Chức năng bảo vệ","quote":"Động cơ quay nhưng không khởi động được","reference":"Chương V, mục 3.2.2, mục 4.5","requirement":"Cảnh báo, dừng máy khi: bình acquy yếu, DC cao/thấp, vượt tốc, áp lực nhớt thấp, nhiệt độ nước làm mát cao/thấp, mực nước làm mát thấp, ngược công suất/KVA, sự cố cảm biến, không đề được, overcrank, AC cao/thấp, tần số quá thấp/cao, lỗi bộ kích từ, quá dòng, quá tải"},{"item":"Thùng dầu nhiên liệu","quote":"Bồn dầu đáy theo máy 350 lít. Dung tích đảm","reference":"Chương V, mục 3.2.2, mục 5.1.1","requirement":"Bồn dầu đáy theo máy 350 lít, đảm bảo cho 8 giờ hoạt động đầy tải"},{"item":"Bảo hành máy phát điện","quote":"24 tháng hoặc 1000 giờ cho máy phát ứng dụng","reference":"Chương V, mục 3.2.2, mục 5.2.3","requirement":"24 tháng hoặc 1000 giờ cho máy phát ứng dụng chạy dự phòng, hoặc 01 năm - 2000 giờ cho máy phát ứng dụng liên tục"},{"item":"Dịch vụ sau bán hàng máy phát điện","quote":"Có mặt ở hiện trường trong vòng 24 giờ kể từ khi","reference":"Chương V, mục 3.2.2, mục 5.2.1 và 5.2.2","requirement":"Có mặt ở hiện trường trong vòng 24 giờ kể từ khi tư vấn qua đường dây nóng không thành công; phụ tùng chính hãng sẵn có tại Việt Nam"},{"item":"Thư ủy quyền dự án","quote":"Có thư ủy quyền dự án hoặc chứng nhận phân","reference":"Chương V, mục 3.2.2, mục 5.3","requirement":"Có thư ủy quyền dự án hoặc chứng nhận phân phối của hãng sản xuất"},{"item":"Phạm vi lắp đặt (cam kết chung của gói thầu)","quote":"- Nhà thầu có cam kết lắp đặt hoàn chỉnh, hướng dẫn sử dụng thành thạo tại","reference":"Chương V, mục 3.1","requirement":"Nhà thầu cam kết lắp đặt hoàn chỉnh và hướng dẫn sử dụng tại nơi đặt thiết bị"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:01:58.159Z"}},"IB2300230755":{"u":"2026-11-03T10:03:16.095+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp PHAN 2-CHUONG V-HSMT-MS 07 may phat dien 12KVA.pdf, PHAN 4-MAU HOP DONG-HSMT-MS 07 may phat dien 12KVA.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ của động cơ, đầu phát, bộ điều khiển, ATS; chỉ nêu danh sách hãng tham chiếu cho aptomat (Mitsubishi, Schneider, Clipsal, LS).","Chương V không nêu tiêu chuẩn phát thải động cơ ngoài QCVN 19:2009/BTNMT và không nêu rõ mã số CO/CQ; chỉ yêu cầu chứng chỉ nguồn gốc, chất lượng khi giao hàng.","Bảng thông số trong tệp PDF bị vỡ định dạng ở một số dòng (cột tên yêu cầu và mức đánh giá lẫn dòng); số thứ tự dòng trong trường reference có thể lệch nhẹ.","Tệp Phần 4 (mẫu hợp đồng, biên bản) không bổ sung thông số kỹ thuật của máy, chỉ lặp lại các hạng mục kiểm tra thử tải (điện áp 220V, tần số 50Hz)."],"result":{"keyInfo":{"bidName":"Mua sắm và lắp đặt 7 máy phát điện 12KVA -1 pha","notifyNo":"IB2300230755","generatorCapacity":"7 máy 12KVA, 1 pha: công suất liên tục ≥ 12,0 KVA/ 12,0 KW; công suất dự phòng ≥ 13,2KVA/ 13,2 KW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và phạm vi cung cấp","quote":"Cung cấp và lắp đặt mới 7 máy 12KVA; 7 bộ chuyển đổi tự","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt mới 7 máy phát điện 12KVA, 7 bộ chuyển đổi tự động (ATS), vật tư và nhân công lắp đặt hoàn chỉnh, đào tạo chuyển giao công nghệ"},{"item":"Máy 12KVA: Loại máy","quote":"Yêu cầu kỹ thuật của “Máy phát điện Diesel 12KVA/1pha, kèm ATS, vỏ cách âm”","reference":"Chương V, mục 1.2.2, phần A","requirement":"Máy phát điện Diesel 12KVA/1 pha, kèm ATS, vỏ cách âm"},{"item":"Máy 12KVA: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị","reference":"Chương V, mục 1.2.2, phần A.I, dòng 1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Máy 12KVA: Năm sản xuất tổ máy","quote":"- Tổ máy phát điện được sản xuất/lắp ráp từ năm 2023 trở về sau.","reference":"Chương V, mục 1.2.2, phần A.I, dòng 2","requirement":"Tổ máy phát điện sản xuất/lắp ráp từ năm 2023 trở về sau"},{"item":"Máy 12KVA: Năm sản xuất động cơ, đầu phát, bộ điều khiển, ATS","quote":"ATS: được sản xuất từ năm 2022 trở về sau;","reference":"Chương V, mục 1.2.2, phần A.I, dòng 2","requirement":"Động cơ, đầu phát, bộ điều khiển, tủ chuyển đổi nguồn tự động ATS sản xuất từ năm 2022 trở về sau"},{"item":"Máy 12KVA: Công suất liên tục (100% tải)","quote":"≥ 12,0 KVA/ 12,0 KW","reference":"Chương V, mục 1.2.2, phần A.I, dòng 3","requirement":"≥ 12,0 KVA/ 12,0 KW"},{"item":"Máy 12KVA: Công suất dự phòng","quote":"≥ 13,2KVA/ 13,2 KW","reference":"Chương V, mục 1.2.2, phần A.I, dòng 4","requirement":"≥ 13,2KVA/ 13,2 KW"},{"item":"Máy 12KVA: Điện áp định mức","quote":"220V, xoay chiều","reference":"Chương V, mục 1.2.2, phần A.I, dòng 5","requirement":"220V, xoay chiều"},{"item":"Máy 12KVA: Sai lệch điện áp cho phép (tải định mức)","quote":"≤ 1%","reference":"Chương V, mục 1.2.2, phần A.I, dòng 6","requirement":"≤ 1%"},{"item":"Máy 12KVA: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2.2, phần A.I, dòng 7","requirement":"1 pha, 2 dây"},{"item":"Máy 12KVA: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.2, phần A.I, dòng 8-9","requirement":"50 Hz, sai lệch cho phép ≤ 1% ở tải định mức"},{"item":"Máy 12KVA: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường VN","reference":"Chương V, mục 1.2.2, phần A.I, dòng 10","requirement":"Dầu Diesel thông dụng trên thị trường Việt Nam"},{"item":"Máy 12KVA: Hệ số công suất","quote":"Cosϕ = 1","reference":"Chương V, mục 1.2.2, phần A.I, dòng 11","requirement":"Cosϕ = 1"},{"item":"Máy 12KVA: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2.2, phần A.I, dòng 12","requirement":"1.500 vòng/phút"},{"item":"Máy 12KVA: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi","reference":"Chương V, mục 1.2.2, phần A.I, dòng 13","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy"},{"item":"Máy 12KVA: Cơ cấu truyền động và kết cấu","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2.2, phần A.I, dòng 14-15","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục; động cơ và đầu phát nối ghép bằng khớp nối đồng trục, chịu chấn động cao"},{"item":"Máy 12KVA: Bộ nạp bình ắc quy","quote":"Kèm theo máy","reference":"Chương V, mục 1.2.2, phần A.I, dòng 16","requirement":"Kèm theo máy"},{"item":"Máy 12KVA: Aptomat tại ngõ ra","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng","reference":"Chương V, mục 1.2.2, phần A.I, dòng 17","requirement":"CB chất lượng tương đương sản phẩm của các hãng Mitsubishi, Schneider, Clipsal, LS; lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy phát"},{"item":"Máy 12KVA: Chế độ chạy liên tục 24/24","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy máy","reference":"Chương V, mục 1.2.2, phần A.I, dòng 18","requirement":"Chạy ở 75% công suất liên tục; chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Máy 12KVA: Thời gian chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ","reference":"Chương V, mục 1.2.2, phần A.I, dòng 19","requirement":"≥ 12 giờ"},{"item":"Máy 12KVA: Khả năng quá tải","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy","reference":"Chương V, mục 1.2.2, phần A.I, dòng 20","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Máy 12KVA: Mức tiêu thụ nhiên liệu ở 75% tải","quote":"≤ 3,0 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2.2, phần A.I, dòng 21","requirement":"≤ 3,0 lít/giờ tại 75% tải định mức"},{"item":"Máy 12KVA: Mức tiêu thụ nhiên liệu ở 100% tải","quote":"≤ 4.0 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục 1.2.2, phần A.I, dòng 21","requirement":"≤ 4.0 lít/giờ tại 100% tải định mức"},{"item":"Máy 12KVA: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 64 dB (Mức độ ồn lớn nhất khi chạy > 100% tải, đo cách tâm","reference":"Chương V, mục 1.2.2, phần A.I, dòng 22","requirement":"≤ 64 dB (mức ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)"},{"item":"Máy 12KVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt","reference":"Chương V, mục 1.2.2, phần A.I, dòng 23","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Máy 12KVA: Điều kiện hoạt động","quote":"Nhiệt độ môi trường: -10oC đến +50oC","reference":"Chương V, mục 1.2.2, phần A.I, dòng 24","requirement":"Nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm 80% đến 100%"},{"item":"Máy 12KVA: Thùng chứa nhiên liệu","quote":"Gắn liền với khung bệ máy; được chế tạo chắc chắn, bằng thép đã","reference":"Chương V, mục 1.2.2, phần A.I, dòng 25","requirement":"Gắn liền khung bệ máy, bằng thép đã xử lý hóa học chống rỉ sét và tăng độ bám dính của sơn"},{"item":"Máy 12KVA: Dung tích thùng nhiên liệu","quote":"≥ 50 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2.2, phần A.I, dòng 26","requirement":"≥ 50 lít, gắn trực tiếp trong máy"},{"item":"Máy 12KVA: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm >= 1.5mm; được xử lý bề mặt bằng","reference":"Chương V, mục 1.2.2, phần A.I, dòng 27","requirement":"Bằng thép, độ dày >= 1.5mm; xử lý bề mặt hóa học chống oxy hóa và sơn tĩnh điện"},{"item":"Máy 12KVA: Khung – đế máy","quote":"V có độ dày ≥ 2mm; được xử lý bề mặt bằng hoá chất để chống","reference":"Chương V, mục 1.2.2, phần A.I, dòng 28","requirement":"Thép chữ U, I hoặc V dày ≥ 2mm; xử lý bề mặt chống oxy hóa và sơn tĩnh điện"},{"item":"Máy 12KVA: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung,","reference":"Chương V, mục 1.2.2, phần A.I, dòng 29","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, chịu tải và chấn động cao"},{"item":"Máy 12KVA: Kích thước (D x R x C) cả vỏ","quote":"≤ (1550 x 770 x 970) mm","reference":"Chương V, mục 1.2.2, phần A.I, dòng 30","requirement":"Tương đương ≤ (1550 x 770 x 970) mm"},{"item":"Máy 12KVA: Trọng lượng tịnh","quote":"≤ 650 KG","reference":"Chương V, mục 1.2.2, phần A.I, dòng 31","requirement":"≤ 650 KG"},{"item":"Máy 12KVA: Chứng nhận chất lượng","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong","reference":"Chương V, mục 1.2.2, phần A.I, dòng 32","requirement":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước)"},{"item":"Máy 12KVA: Chứng nhận môi trường","quote":"ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong","reference":"Chương V, mục 1.2.2, phần A.I, dòng 33","requirement":"ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước)"},{"item":"Máy 12KVA: Khí thải","quote":"- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp","reference":"Chương V, mục 1.2.2, phần A.I, dòng 34, 36","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thông thoáng cho môi trường xung quanh"},{"item":"Máy 12KVA: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo","reference":"Chương V, mục 1.2.2, phần A.I, dòng 35","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất, bảo đảm nối đất an toàn"},{"item":"Máy 12KVA: Bảng thông số đặc trưng","quote":"Tất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông","reference":"Chương V, mục 1.2.2, phần A.I, dòng 38","requirement":"Có bảng thông số bền, gắn chắc trên vỏ máy (hoặc in trực tiếp), tối thiểu gồm: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Máy 12KVA: Tài liệu kèm theo","quote":"- Tài liệu hướng dẫn vận hành (tiếng Việt).","reference":"Chương V, mục 1.2.2, phần A.I, dòng 39","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt)"},{"item":"Máy 12KVA: Vận hành","quote":"Máy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm,","reference":"Chương V, mục 1.2.2, phần A.I, dòng 40","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp theo tải bằng AVR"},{"item":"Máy 12KVA: Động cơ - loại, tốc độ","quote":"Diesel 4 kỳ","reference":"Chương V, mục 1.2.2, phần A.II, dòng 1-2","requirement":"Diesel 4 kỳ; 1.500 vòng/phút"},{"item":"Máy 12KVA: Động cơ - công suất","quote":"≥ 15,5 KW","reference":"Chương V, mục 1.2.2, phần A.II, dòng 3-4","requirement":"Công suất liên tục ≥ 15,5 KW; công suất tối đa ≥ 17 KW"},{"item":"Máy 12KVA: Động cơ - số xy lanh, kiểu bố trí","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 1.2.2, phần A.II, dòng 5","requirement":"≥ 3 xy lanh thẳng hàng"},{"item":"Máy 12KVA: Động cơ - kích thước xy lanh","quote":"≤1,826 lít","reference":"Chương V, mục 1.2.2, phần A.II, dòng 6-9","requirement":"Tổng dung tích ≤ 1,826 lít; đường kính ≤ 87 mm; hành trình ≥ 102,4 mm; tỉ số nén ≥ 20:1"},{"item":"Máy 12KVA: Động cơ - kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2.2, phần A.II, dòng 10","requirement":"Điện tử"},{"item":"Máy 12KVA: Động cơ - bôi trơn, lọc, cảm biến","quote":"Bơm nhớt, bôi trơn cưỡng bức","reference":"Chương V, mục 1.2.2, phần A.II, dòng 11-13","requirement":"Bơm nhớt, bôi trơn cưỡng bức; phin lọc dầu bôi trơn, phin lọc nhiên liệu (màng lọc tinh và thô), ruột thay lắp thuận tiện; cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu"},{"item":"Máy 12KVA: Động cơ - khởi động và làm mát","quote":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi","reference":"Chương V, mục 1.2.2, phần A.II, dòng 14-15","requirement":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy; két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp quạt gió đầu trục"},{"item":"Máy 12KVA: Đầu phát - loại","quote":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha,","reference":"Chương V, mục 1.2.2, phần A.III, dòng 1-2","requirement":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây; điện áp ra 220V/1 pha"},{"item":"Máy 12KVA: Đầu phát - dao động điện áp","quote":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất","reference":"Chương V, mục 1.2.2, phần A.III, dòng 3","requirement":"≤ 1% (tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)"},{"item":"Máy 12KVA: Đầu phát - công suất","quote":"≥ 12KVA/ 12 KW","reference":"Chương V, mục 1.2.2, phần A.III, dòng 4-5","requirement":"Công suất liên tục ≥ 12KVA/ 12 KW; cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục"},{"item":"Máy 12KVA: Đầu phát - điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều","reference":"Chương V, mục 1.2.2, phần A.III, dòng 6","requirement":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải"},{"item":"Máy 12KVA: Đầu phát - kết cấu","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2.2, phần A.III, dòng 7","requirement":"Một ổ trục, tự bôi trơn"},{"item":"Máy 12KVA: Đầu phát - cấp cách điện/nhiệt","quote":"Cấp H/H","reference":"Chương V, mục 1.2.2, phần A.III, dòng 8","requirement":"Cấp H/H"},{"item":"Máy 12KVA: Đầu phát - cấp bảo vệ","quote":"Tối thiểu là IP23","reference":"Chương V, mục 1.2.2, phần A.III, dòng 9","requirement":"Tối thiểu là IP23"},{"item":"Máy 12KVA: Đầu phát - hệ số công suất, tốc độ, tần số","quote":"Cosϕ = 1","reference":"Chương V, mục 1.2.2, phần A.III, dòng 10-12","requirement":"Cosϕ = 1; 1.500 vòng/phút; 50 Hz"},{"item":"Máy 12KVA: Bộ điều khiển - cấu tạo","quote":"Màn hình hiển thị là màn hình tinh thể lỏng (LCD).","reference":"Chương V, mục 1.2.2, phần A.IV, mục 1","requirement":"Gắn trực tiếp trên máy, màn hình LCD, công nghệ vi xử lý, có nút dừng khẩn cấp lắp bên ngoài; các nút RUN, OFF, AUTO và dừng khẩn cấp; ngôn ngữ tiếng Việt (hoặc tiếng Anh)"},{"item":"Máy 12KVA: Bộ điều khiển - chế độ vận hành","quote":"Máy có khả năng vận hành theo thời gian biểu cài đặt trước, 4","reference":"Chương V, mục 1.2.2, phần A.IV, mục 1","requirement":"Chuyển sang khởi động bằng tay (ổ khóa đề) khi bộ điều khiển LCD sự cố; vận hành theo thời gian biểu cài đặt trước 4 lần/ngày và 7 ngày/tuần; tự khởi động khi tín hiệu dòng điện tổ ắc quy trạm BTS thấp"},{"item":"Máy 12KVA: Bộ điều khiển - chức năng hiển thị","quote":"Số giờ cộng dồn máy phát điện hoạt động.","reference":"Chương V, mục 1.2.2, phần A.IV, mục 2","requirement":"Hiển thị điện áp, dòng cấp tải, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu %, số giờ cộng dồn, báo lỗi máy phát"},{"item":"Máy 12KVA: Bộ điều khiển - bảo vệ và tự động dừng máy","quote":"Động cơ vượt quá tốc độ cho phép.","reference":"Chương V, mục 1.2.2, phần A.IV, mục 3","requirement":"Dừng khi điện áp cao/thấp, tần số cao/thấp, nhiệt độ nước làm mát cao, áp suất dầu thấp, quá tải, vượt tốc độ, không đạt tốc độ, mức nhiên liệu thấp, nhấn nút dừng khẩn cấp"},{"item":"Máy 12KVA: Bộ điều khiển - cài đặt thời gian trễ","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 01 giờ.","reference":"Chương V, mục 1.2.2, phần A.IV, mục 4","requirement":"Trễ khởi động máy phát ít nhất từ 0,5 đến 10 phút; trễ đóng điện máy phát sang lưới 0,5 đến 5 phút; trễ đóng điện lưới sang máy phát 0,5 đến 10 phút; chạy làm mát sau ngắt tải từ 0,5 phút tới 01 giờ"},{"item":"Máy 12KVA: Bộ điều khiển - chức năng điều khiển và mở rộng","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối","reference":"Chương V, mục 1.2.2, phần A.IV, mục 5-6","requirement":"Điều khiển chế độ tự động, nhân công, van nhiên liệu, khởi động, chạy làm mát, công tắc ATS; giao diện kết nối máy tính qua cổng USB hoặc RS-485"},{"item":"Máy 12KVA: ATS - dòng điện định mức","quote":"Dòng điện định mức: ≥ 85 A.","reference":"Chương V, mục 1.2.2, phần A.V","requirement":"≥ 85 A"},{"item":"Máy 12KVA: ATS - chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 1.2.2, phần A.V","requirement":"Tự động khởi động máy phát khi lưới sự cố; tự động chuyển tải lưới sang máy phát và ngược lại; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; chỉnh được thời gian chờ lưới ổn định, thời gian đóng Contactor lưới và máy phát, thời gian làm nguội máy"},{"item":"Máy 12KVA: Bình ắc quy đề máy","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah.","reference":"Chương V, mục 1.2.2, phần A.VI, dòng 6","requirement":"Kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah, dây nối và đầu cọc đầy đủ"},{"item":"Máy 12KVA: Hệ thống xả giảm thanh","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và","reference":"Chương V, mục 1.2.2, phần A.VI, dòng 5","requirement":"Gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác"},{"item":"Máy 12KVA: Cáp và vật tư phụ trợ lắp đặt","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây điện cấp nguồn có tiết","reference":"Chương V, mục 1.2.2, phần A.VI, dòng 8","requirement":"Dây điện cấp nguồn tiết diện ≥ 16 mm2 và cáp điều khiển; cọc tiếp địa mạ đồng (tối thiểu 1,2m); cáp tiếp đất tiết diện ≥ 16 mm2; ống nhựa; hệ thống thoát khói và thoát nhiệt; đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu"},{"item":"Máy 12KVA: Yêu cầu lắp đặt","quote":"- Nhà thầu cam kết đáp ứng yêu cầu kỹ thuật lắp đặt như sau: Toàn bộ máy phát","reference":"Chương V, mục 1.2.1","requirement":"Lắp đặt hoàn chỉnh, đảm bảo chất lượng, an toàn, thẩm mỹ, vận hành liên tục và đạt công suất tối đa; đầu nối chắc chắn, có đầu code, băng keo, đánh dấu rõ ràng; ống bảo vệ liên tục, cố định chắc chắn; hệ thống thoát gió chắc chắn, thoát hoàn toàn gió nóng và khí thải; có thể phải khoan cắt tường/bê tông và tô trát hoàn chỉnh"},{"item":"Máy 12KVA: Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục 1.2.2, phần A.VI, dòng 9; Mục 3","requirement":"Nhà thầu cam kết chạy thử tải theo yêu cầu của chủ đầu tư; trước khi giao hàng chạy thử (tải giả) ngẫu nhiên 25% số lượng thiết bị"},{"item":"Máy 12KVA: Xuất xứ và năm sản xuất hàng hóa","quote":"xuất trong nước hoặc nhập ngoại từ năm 2022 trở về sau, có giấy chứng nhận chất","reference":"Chương V, mục 1.3.a","requirement":"Mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại từ năm 2022 trở về sau, có giấy chứng nhận chất lượng sản phẩm; ghi rõ tên, mã hiệu, xuất xứ; có catalogue"},{"item":"Máy 12KVA: Bảo hành","quote":"≥ 24 tháng","reference":"Chương V, mục 1.2.2, phần A.VI, dòng 1; mục 1.3.c","requirement":"≥ 24 tháng cho tất cả thiết bị, kể từ ngày ký biên bản nghiệm thu và bàn giao; bảo hành miễn phí tại trạm BTS/NodeB; bảo hành một đổi một; khắc phục sự cố trong 24 giờ"},{"item":"Máy 12KVA: Bảo trì bảo dưỡng","quote":"Ít nhất 2 lần/năm (06 tháng 01 lần) trong suốt thời gian bảo hành","reference":"Chương V, mục 1.2.2, phần A.VI, dòng 2; mục 1.3.c","requirement":"Ít nhất 2 lần/năm (06 tháng 01 lần) trong suốt thời gian bảo hành, miễn phí tại địa điểm lắp đặt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:03:15.330Z"}},"IB2300230850":{"u":"2026-11-03T19:14:28.83+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5.docx), chưa phân tích cả HSMT.","Đây là gói sửa chữa, bảo dưỡng, không phải mua mới tổ máy: văn bản không nêu công suất kVA/kW (trừ Toyo 30KVA), điện áp, tần số, ATS, tiêu chuẩn, bảo hành, CO/CQ.","Nhiều ô trong văn bản bị mất nội dung (một số dòng ở Phần II, III, IV, V và dòng nhiên liệu chạy thử 0,05%), nên không đọc được đầy đủ tên hạng mục.","Số máy: 2 Honda 75DH + 2 Honda 60DH + 1 Toyo 30KVA + 4 Elemax SH6500EX = 9 máy; Phần IX là di chuyển 01 máy Honda 60DH.","Một số dòng nhỏ (keo dán, băng dính, vòng kẹp, đai thít, đầu cốt) được gộp, số lượng xem bảng gốc."],"result":{"keyInfo":{"bidName":"Gói thầu 01: Sửa chữa, bảo dưỡng 09 máy phát điện và di chuyển 01 máy tại các đơn vị trực thuộc Ban quản lý vịnh Hạ Long","notifyNo":"IB2300230850","generatorCapacity":"Honda 75DH (02 máy), Honda 60DH (02 máy), Toyo 30KVA (01 máy), Elemax SH6500EX (04 máy, động cơ xăng); không nêu rõ công suất prime/standby"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu","quote":"Gói thầu 01: Sửa chữa, bảo dưỡng 09 máy phát điện và di chuyển 01 máy tại các đơn vị trực thuộc Ban quản lý vịnh Hạ Long","reference":"Chương V, mục 1","requirement":"Sửa chữa, bảo dưỡng 09 máy phát điện và di chuyển 01 máy tại các đơn vị trực thuộc Ban quản lý vịnh Hạ Long; thời gian thực hiện hợp đồng 03 tháng (90 ngày)."},{"item":"Phần I - Máy phát điện Honda 75DH (Hang Đầu Gỗ): Chủng loại, vật tư thay thế","quote":"MÁY PHÁT ĐIỆN HONDA 75DH (HANG ĐẦU GỖ)","reference":"Chương V, Bảng 1, mục I.1.1 - I.1.10","requirement":"Thay vật tư: sơ mi xy lanh 6 bộ, pít tông 6 quả, séc măng 6 bộ, bạc biên 6 bộ, bạc trục cơ 6 bộ, phớt ghit supap 12 cái, gioăng thép mặt quy lát 1 cái, bộ gioăng amiăng toàn máy 1 bộ, kim phun nhiên liệu 3 cái, pít tông bơm cao áp 6 cái; xuất xứ ghi là Liên doanh."},{"item":"Phần I - Máy Honda 75DH (Hang Đầu Gỗ): Cân chỉnh, lọc, bơm nước, phớt, củ phát điện","quote":"Thay dây curoa lai cánh quạt gió","reference":"Chương V, Bảng 1, mục I.1.11 - I.1.22","requirement":"Cân chỉnh bơm cao áp 1 cụm; cân chỉnh vòi phun nhiên liệu 6 cái; thay lõi lọc dầu nhờn 01, lọc nhiên liệu 01; phớt bơm nước làm mát 1, vòng bi bơm nước làm mát 2; phớt đầu trục cơ 01, phớt đuôi trục cơ 01; vòng bi củ phát điện 24V 1; chổi than củ phát điện 1 bộ; dây curoa lai cánh quạt gió 01 cái (Thái Lan)."},{"item":"Phần I - Máy Honda 75DH (Hang Đầu Gỗ): Vật tư phụ, dầu nhớt, nhiên liệu, tăng áp","quote":"Dầu nhờn các te máy","reference":"Chương V, Bảng 1, mục I.1.23 - I.1.35","requirement":"Dung dịch nước làm mát 8 lít; mỡ bôi trơn 5 kg; xăng A95 rửa chi tiết 20 lít; sơn tĩnh điện 5 lít; hóa chất tẩy rửa 10 lít; dầu nhờn các te SHD50 18 lít; nhiên liệu Diezen chạy thử máy 0,05% 40 lít; tăng áp: thay ống lót bạc trục, trục, cánh gió, séc măng chặn dầu 1 bộ; cùng keo dán, băng dính cách điện, vòng kẹp, đai thít, đầu cốt đồng."},{"item":"Phần I - Máy Honda 75DH (Hang Đầu Gỗ): Nhân công","quote":"Tháo tách Roto; Stato củ phát điện 380V vệ sinh tẩm sấy, sơn cách điện","reference":"Chương V, Bảng 1, mục I.2.1 - I.2.10","requirement":"Tháo tách roto, stato củ phát điện 380V vệ sinh tẩm sấy, sơn cách điện (12 công); tháo rã động cơ lai, thay xy lanh, pít tông, bạc trục, bạc biên (10 công); thay phớt ghít xu páp, rà xu páp (8 công); tháo trục cơ, thay phớt đầu/đuôi (4 công); sửa bơm nước làm mát (4 công); vệ sinh két nước, thay nước làm mát (4 công); sửa chữa củ đề, củ phát điện 1 chiều (8 công); đánh bóng cổ trục cơ (6 công); sửa chữa đồng hồ, dây điện, bảng táp lô (4 công); lắp ráp, chạy thử, bảo hành (4 công)."},{"item":"Phần II - Máy Honda 75DH (Hang Thiên Cung): Vật tư động cơ","quote":"MÁY PHÁT ĐIỆN HONDA 75DH (HANG THIÊN CUNG)","reference":"Chương V, Bảng 1, mục II.1.1 - II.1.12","requirement":"Sơ mi xy lanh 6 bộ (Liên doanh), pít tông 6 quả, séc măng 6 bộ, bạc biên 6 bộ, bạc trục cơ 6 bộ (Đài Loan), phớt ghit supap 12, gioăng thép mặt quy lát 1, bộ gioăng amiăng 1, kim phun nhiên liệu 3 (Liên doanh), pít tông bơm cao áp 6, cân chỉnh bơm cao áp 1 cụm, cân chỉnh vòi phun 6."},{"item":"Phần II - Máy Honda 75DH (Hang Thiên Cung): Lọc, bơm nước, phớt, củ phát điện, củ đề","quote":"Tháo, vệ sinh, tiện láng sửa cổ góp của củ đề, thay vòng bi, chổi than","reference":"Chương V, Bảng 1, mục II.1.13 - II.1.22","requirement":"Lõi lọc dầu nhờn 01 (Nhật), lọc nhiên liệu 01 (Nhật), phớt bơm nước làm mát 1 (Liên doanh), vòng bi bơm nước 2 (Nhật), phớt đầu/đuôi trục cơ 01 (Nhật), vòng bi củ phát điện 24V 1 (Liên doanh), chổi than củ phát điện 1 bộ (Liên doanh), tháo vệ sinh tiện láng cổ góp củ đề thay vòng bi chổi than 1 cụm, dây curoa lai cánh quạt gió 01 (Thái Lan)."},{"item":"Phần II - Máy Honda 75DH (Hang Thiên Cung): Vật tư phụ, dầu nhớt, tăng áp, nhân công","quote":"Tăng áp: Thay ống lót bạc trục, trục, cánh gió, séc măng chặn dầu","reference":"Chương V, Bảng 1, mục II.1.23 - II.2.10","requirement":"Nước làm mát 8 lít; mỡ 5 kg; xăng A95 20 lít; sơn tĩnh điện 5 lít (Liên doanh); hóa chất tẩy rửa 10 lít (Liên doanh); dầu nhờn các te SHD50 18 lít; 40 lít (0,05%); tăng áp: thay ống lót bạc trục, trục, cánh gió, séc măng chặn dầu 1 cái. Nhân công 10 hạng mục: 12, 10, 8, 4, 4, 4, 8, 6, 4, 4 công (một số dòng bị mất nội dung trong văn bản)."},{"item":"Phần III - Máy Honda 60DH (Hang Thiên Cung): Vật tư động cơ","quote":"MÁY PHÁT ĐIỆN HONDA 60DH (HANG THIÊN CUNG)","reference":"Chương V, Bảng 1, mục III.1.1 - III.1.13","requirement":"Cân chỉnh cụm bơm cao áp 1; bộ gioăng amiăng 1; gioăng thép mặt quy lát 1; tăng áp thay ống lót bạc trục, séc măng chặn dầu, ống dầu 1 bộ; sơ mi xy lanh 4 (Liên doanh); pít tông 4; séc măng 4 bộ; bạc biên 4; bạc trục cơ 4; kim phun nhiên liệu 4; lò xo kim phun 1; ghít xu páp 8 bộ."},{"item":"Phần III - Máy Honda 60DH (Hang Thiên Cung): Lọc, bơm nước, phớt, curoa, củ phát điện/đề","quote":"Vòng bi củ phát điện 24V","reference":"Chương V, Bảng 1, mục III.1.14 - III.1.24","requirement":"Lõi lọc dầu nhờn 1; lọc nhiên liệu 1; phớt bơm nước làm mát 1 bộ; vòng bi bơm nước 2; phớt đầu/đuôi trục cơ 1; dây curoa lai cánh quạt gió 2; vòng bi củ phát điện 24V 2; chổi than củ đề 1 bộ (VN); gia công tiện láng cổ góp củ đề 1."},{"item":"Phần III - Máy Honda 60DH (Hang Thiên Cung): Vật tư phụ, dầu nhớt, nhân công","quote":"Dầu nhờn các te máy","reference":"Chương V, Bảng 1, mục III.1.25 - III.2.10","requirement":"Dung dịch nước làm mát 8 lít (VN); mỡ 5 kg (VN); keo dán gioăng 2 tuýp; băng dính cách điện 2 cuộn; vòng kẹp 6; xăng rửa 20 lít; hóa chất tẩy rửa 10 lít; đầu cốt 1 túi; sơn tĩnh điện 5 lít; dầu nhờn các te SHD50 18 lít; 40 lít (0,05%). Nhân công 10 hạng mục: 12, 10, 8, 4, 4, 4, 8, 6, 4, 4 công."},{"item":"Phần IV - Máy 60DH (Hang Đầu Gỗ): Vật tư động cơ","quote":"MÁY PHÁT ĐIỆN 60DH (HANG ĐẦU GỖ)","reference":"Chương V, Bảng 1, mục IV.1.1 - IV.1.13","requirement":"Cân chỉnh cụm bơm cao áp 1; gioăng thép mặt quy lát 1; bộ gioăng amiăng 1; sơ mi xy lanh 4 (Liên doanh); pít tông 4; séc măng 4 bộ; bạc biên 4; bạc trục cơ 4; tăng áp thay ống lót bạc trục, séc măng chặn dầu, ống dầu 1 cái; kim phun nhiên liệu 4; lò xo kim phun 1; ghít xu páp 8 bộ."},{"item":"Phần IV - Máy 60DH (Hang Đầu Gỗ): Lọc, bơm nước, phớt, curoa, vật tư phụ, nhân công","quote":"Chổi than củ đề máy","reference":"Chương V, Bảng 1, mục IV.1.14 - IV.2.10","requirement":"Lõi lọc dầu nhờn 1; lọc nhiên liệu 1; phớt bơm nước 1 bộ; vòng bi bơm nước 2; phớt đầu/đuôi trục cơ 1; dây curoa 2; chổi than củ đề 1 bộ (VN); nước làm mát 8 lít (VN); tiện láng cổ góp củ đề 1; mỡ 5 kg; dầu nhờn các te SHD50 18 lít; 40 lít (0,05%). Nhân công 10 hạng mục: 12, 10, 8, 4, 4, 4, 8, 6, 4, 4 công."},{"item":"Phần V - Máy phát điện Toyo 30KVA (động Mê Cung): Vật tư","quote":"MÁY PHÁT ĐIỆN TOYO 30KVA (động Mê Cung)","reference":"Chương V, Bảng 1, mục V.1.1 - V.1.18","requirement":"Dây curoa 1 sợi (Trung Quốc); nước làm mát pha sẵn 5 lít (VN); lọc gió động cơ 1; lọc dầu diesel 1; lọc dầu nhờn 1; mỡ 1 kg; keo dán gioăng 1 tuýp; hóa chất tẩy rửa 6 lít; bộ phớt bơm nước 1; vòng bi bơm nước 2; cân chỉnh cụm bơm cao áp 1; đồng hồ đo tần số 1; đồng hồ đo cường độ dòng điện 1 (Trung Quốc); chổi than củ phát điện 12V 2; chổi than củ đề 4; 40 lít (0,05%); xăng rửa, giẻ lau 1 khoản."},{"item":"Phần V - Máy Toyo 30KVA (động Mê Cung): Nhân công","quote":null,"reference":"Chương V, Bảng 1, mục V.2.1 - V.2.7","requirement":"Nhân công sửa chữa 7 hạng mục: 10, 5, 4, 4, 8, 4, 4 công (nội dung từng dòng bị mất trong văn bản)."},{"item":"Phần VI - Máy phát động cơ xăng Elemax SH6500EX (Hang Luồn): Vật tư","quote":"Thay mới bộ hơi gồm: Xy lanh cốt 0; pít tông, séc măng","reference":"Chương V, Bảng 1, mục VI.1.1 - VI.1.3","requirement":"Thay mới bộ hơi gồm xy lanh cốt 0, pít tông, séc măng 1 bộ; thay mới bugi 1 cái; thay mới chế hòa khí 1 bộ (Nhật Bản)."},{"item":"Phần VI - Máy Elemax SH6500EX (Hang Luồn): Nhân công","quote":"Tháo, vệ sinh, kiểm tra, bảo dưỡng roto, stato, tẩm sấy, sơn cách điện, thay thế các chi tiết hỏng. Lắp ráp lại hoàn chỉnh,chạy thử","reference":"Chương V, Bảng 1, mục VI.2 - VI.3","requirement":"Sửa chữa động cơ lai: tháo rã, thay chi tiết mòn hỏng, vệ sinh bảo dưỡng hệ thống phối khí, đánh lửa, bôi trơn, làm mát, khởi động bằng tay, sửa chân bệ máy, sơn chống rỉ, lắp ráp (5 công). Sửa chữa máy phát: tháo, vệ sinh, kiểm tra, bảo dưỡng roto, stato, tẩm sấy, sơn cách điện, thay chi tiết hỏng, lắp ráp, chạy thử (2 công)."},{"item":"Phần VII - Máy Elemax SH6500EX (động Mê Cung): Vật tư và nhân công","quote":"Thay mới chế hòa khí","reference":"Chương V, Bảng 1, mục VII.1 - VII.3","requirement":"Giống Phần VI: thay bộ hơi (xy lanh cốt 0, pít tông, séc măng) 1 bộ, bugi 1, chế hòa khí 1 bộ (Nhật Bản); nhân công động cơ lai 5 công; nhân công máy phát 2 công."},{"item":"Phần VIII - 02 máy Elemax SH6500EX (Cửa Vạn, Hang Trống): Nhân công bảo dưỡng","quote":"MÁY PHÁT ĐỘNG CƠ XĂNG ELEMAX. SH6500EX (Cửa Vạn, Hang Trống)","reference":"Chương V, Bảng 1, mục VIII.1 - VIII.2","requirement":"Bảo dưỡng động cơ lai: vệ sinh hệ thống phối khí, đánh lửa, bôi trơn, làm mát, khởi động bằng tay, sửa chân bệ máy, sơn chống rỉ, lắp ráp (10 công). Bảo dưỡng máy phát: roto, stato, tẩm sấy, sơn cách điện, thay chi tiết hỏng, lắp ráp, chạy thử (4 công)."},{"item":"Phần IX - Máy Honda 60DH: Di chuyển, lắp đặt","quote":"Vận chuyển: máy phát HONDA 60DH từ hang Đầu Gỗ ra hang Tiên Ông, lắp đặt hoàn thiện, đấu lưới điện. Khoảng cách di chuyển 15km, bằng phương tiện thủy (tải trọng dưới 10 tấn)","reference":"Chương V, Bảng 1, mục IX","requirement":"Vận chuyển máy từ hang Đầu Gỗ ra hang Tiên Ông, lắp đặt hoàn thiện, đấu lưới điện; khoảng cách 15km, bằng phương tiện thủy (tải trọng dưới 10 tấn); khoán gọn công tháo, lắp và vận chuyển 48 công."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:14:28.125Z"}},"IB2300230878":{"u":"2026-11-03T09:53:35.287+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V YCKT TBA PY L2.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét có lỗi nhận dạng ký tự (ví dụ \"Po 6n định điện áp +0,5%\", \"Cos®\"); các trích dẫn được giữ nguyên như trong văn bản. Một số ô bảng bị ngắt dòng nên mỗi trích dẫn chỉ lấy một đoạn liền.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát, số xi-lanh, tiêu chuẩn khí thải, ATS, tủ hòa đồng bộ, tải trọng cáp riêng cho máy phát. Phạm vi lắp đặt chi tiết nằm trong hồ sơ thiết kế bản vẽ thi công (tập 1.2 Chỉ dẫn kỹ thuật, tập 3 Bản vẽ), không có trong văn bản này.","Bảng 06 (cáp điện) và các bảng tủ RMU, máy biến áp, tủ hạ thế không phải thông số của tổ máy phát điện nên không liệt kê. Không thấy mục nào nêu riêng tiêu chuẩn áp dụng cho máy phát điện ngoài QCVN 26:2010/BTNMT về tiếng ồn."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt hệ thống trạm biến áp, đường dây tải điện và máy phát điện dự phòng","notifyNo":"IB2300230878","generatorCapacity":"2 x 250 kVA dự phòng (công suất liên tục >250kVA mỗi máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 250 kVA - Số lượng, phạm vi","quote":"Máy phát điện diesel cấp điện dự phòng 2x250kVA;","reference":"Chương V, mục I.1.1","requirement":"Máy phát điện diesel cấp điện dự phòng, 2 tổ x 250 kVA, thuộc phạm vi gói thầu."},{"item":"Máy 250 kVA: Công suất","quote":"Công suất liên tục >250kVA","reference":"Chương V, Bảng 05, mục I.6 và III.3","requirement":"Công suất liên tục >250kVA (máy phát điện 3 pha)."},{"item":"Máy 250 kVA: Kiểu","quote":"Máy trần lắp dat","reference":"Chương V, Bảng 05, mục I.1","requirement":"Máy trần lắp đặt trong vỏ chống ồn."},{"item":"Máy 250 kVA: Động cơ - loại","quote":"Diesel 4 kỳ, điều tốc điện","reference":"Chương V, Bảng 05, mục I.2 và II.1","requirement":"Động cơ diesel 4 kỳ, điều tốc điện tử."},{"item":"Máy 250 kVA: Động cơ - tốc độ","quote":"Tốc độ động cơ 1500 vòng/phút","reference":"Chương V, Bảng 05, mục II.4","requirement":"Tốc độ động cơ 1500 vòng/phút."},{"item":"Máy 250 kVA: Động cơ - bộ lọc khí","quote":"Bộlọc khí Kiểu khô","reference":"Chương V, Bảng 05, mục II.3","requirement":"Bộ lọc khí kiểu khô."},{"item":"Máy 250 kVA: Hệ thống làm mát","quote":"Làm mát bằng quạt Có","reference":"Chương V, Bảng 05, mục I.8 và II.2","requirement":"Làm mát bằng quạt gió, thông qua két nước."},{"item":"Máy 250 kVA: Nhiệt độ môi trường","quote":"> 40°C","reference":"Chương V, Bảng 05, mục I.8","requirement":"Nhiệt độ môi trường > 40°C."},{"item":"Máy 250 kVA: Mức tiêu hao nhiên liệu - đầu phát xuất xứ Nhật, Đức, Pháp, Ý, Anh, Mỹ, Bỉ","quote":"< 55,684 (lit/h)","reference":"Chương V, Bảng 05, mục I.10","requirement":"Ở 100% công suất liên tục (Prime power): < 55,684 lít/giờ."},{"item":"Máy 250 kVA: Mức tiêu hao nhiên liệu - đầu phát xuất xứ ngoài các nước Nhật, Đức, Pháp, Ý, Anh, Mỹ, Bỉ","quote":"< 59.578 (lit/h)","reference":"Chương V, Bảng 05, mục I.10","requirement":"Ở 100% công suất liên tục (Prime power): < 59.578 lít/giờ."},{"item":"Máy 250 kVA: Đầu phát (alternator) - kiểu, kích từ, AVR","quote":null,"reference":"Chương V, Bảng 05, mục I.3 và III.1, III.7","unverified":true,"requirement":"Kiểu kín, tự động kích từ, không sử dụng chổi than, có tự động điều chỉnh điện áp."},{"item":"Máy 250 kVA: Đầu phát - hệ số công suất, tần số","quote":"Cos®, tan số 0.8/50 Hz","reference":"Chương V, Bảng 05, mục III.2","requirement":"Cos φ 0.8 / tần số 50 Hz."},{"item":"Máy 250 kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện, cấp H","reference":"Chương V, Bảng 05, mục III.4","requirement":"Cấp cách điện, chịu nhiệt cấp H."},{"item":"Máy 250 kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ IP23","reference":"Chương V, Bảng 05, mục III.6","requirement":"Cấp bảo vệ IP23."},{"item":"Máy 250 kVA: Đầu phát - độ ổn định điện áp","quote":"Po 6n định điện áp +0,5%","reference":"Chương V, Bảng 05, mục III.8","requirement":"Độ ổn định điện áp +0,5% (đúng như văn bản; bản quét có thể là ±0,5%)."},{"item":"Máy 250 kVA: Điện áp, tần số, số pha","quote":"Điện áp định mức 380/220V hoặc","reference":"Chương V, Bảng 05, mục I.5 và III.5","requirement":"Điện áp 380/220V hoặc 400/230V (có thể điều chỉnh) ở tần số 50 Hz; máy phát điện 3 pha."},{"item":"Máy 250 kVA: Bảng điều khiển - kiểu và chế độ hoạt động","quote":"Kỹ thuật số","reference":"Chương V, Bảng 05, mục I.4 và IV.1, IV.2","requirement":"Bảng điều khiển kỹ thuật số; chế độ hoạt động tự động / điều khiển tay."},{"item":"Máy 250 kVA: Bảng điều khiển - hiển thị thông số điện","quote":"Dòng tiêu thụ 3 pha","reference":"Chương V, Bảng 05, mục IV.3","requirement":"Hiển thị điện áp 3 pha, dòng tiêu thụ 3 pha, tần số, Cos φ."},{"item":"Máy 250 kVA: Bảng điều khiển - hiển thị thông số động cơ","quote":"Áp suất dầu bôi trơn","reference":"Chương V, Bảng 05, mục IV.4","requirement":"Hiển thị nhiệt độ nước làm mát, áp suất dầu bôi trơn, tốc độ động cơ, số giờ hoạt động."},{"item":"Máy 250 kVA: Bảng điều khiển - chế độ bảo vệ","quote":"Quá tốc độ","reference":"Chương V, Bảng 05, mục IV.5","requirement":"Dừng máy và báo lỗi khi quá dòng, quá áp, quá tải, quá tốc độ, nhiệt độ nước làm mát cao."},{"item":"Máy 250 kVA: Bảng điều khiển - lưu trữ thông tin","quote":"Lưu trữ nhật ký các","reference":"Chương V, Bảng 05, mục IV.6","requirement":"Lưu trữ nhật ký các lỗi gần nhất của máy."},{"item":"Máy 250 kVA: Thùng nhiên liệu","quote":"Đảm bảo > 08 giờ","reference":"Chương V, Bảng 05, mục I.7","requirement":"Thùng nhiên liệu kèm dưới đế máy, đảm bảo chạy máy ở 100% công suất trên 08 giờ."},{"item":"Máy 250 kVA: Vỏ cách âm (vỏ chống ồn)","quote":"Bao gồm khối tiêu","reference":"Chương V, Bảng 05, mục V","requirement":"Có vỏ cách âm (vỏ chống ồn), bao gồm khối tiêu âm đầu vào, đầu ra và lớp cách âm vỏ máy."},{"item":"Máy 250 kVA: Độ ồn sau khi lắp vỏ chống ồn","quote":"<75dB","reference":"Chương V, Bảng 05, mục I.9","requirement":"Độ ồn của máy phát điện sau khi lắp vỏ chống ồn, đo tại khoảng cách 7m: <75dB."},{"item":"Máy 250 kVA: Độ ồn sau khi lắp đặt hoàn chỉnh vào nhà trạm","quote":"về tiếng ồn là 70dB","reference":"Chương V, Bảng 05, mục VI.1","requirement":"Đáp ứng QCVN 26:2010/BTNMT áp dụng cho \"Khu vực thông thường\", giới hạn tối đa về tiếng ồn là 70dB."},{"item":"Máy 250 kVA: Kích thước tối đa","quote":"Kích thước tối đa.","reference":"Chương V, Bảng 05, mục VI.2","requirement":"Kích thước thực tế theo công nghệ của nhà sản xuất nhưng không lớn hơn: chiều dài < 4000mm; chiều rộng < 1400mm; chiều cao < 2200mm."},{"item":"Máy phát điện: Hàng mới, nguồn gốc","quote":"phải mới 100% và nguyên đai,","reference":"Chương V, mục III.3","requirement":"Vật tư, thiết bị phải mới 100%, nguyên đai nguyên kiện, chưa qua sử dụng, thuộc thế hệ mới nhất, còn trong thời hạn sử dụng, đúng chủng loại thiết kế; có nguồn gốc, xuất xứ, nhãn hiệu rõ ràng."},{"item":"Máy phát điện: Xuất xứ, C/O, C/Q","quote":"phải cam kết cung cap Giấy chứng nhận xuất xứ (C/O); Giấy chứng nhận chất","reference":"Chương V, mục III.3 (sau Bảng 06)","requirement":"Hàng nhập khẩu: nhà thầu cam kết cung cấp Giấy chứng nhận xuất xứ (C/O), Giấy chứng nhận chất lượng của nhà sản xuất (C/Q) và các chứng từ liên quan khác (nếu có). Hàng sản xuất trong nước: cung cấp Giấy chứng nhận đăng ký nhãn hiệu do cơ quan nhà nước có thẩm quyền cấp."},{"item":"Máy phát điện: Bảo hành","quote":"Thời gian bảo hành công trình là 12 tháng, được tính từ ngày chủ đầu tư ký","reference":"Chương V, mục III.5","requirement":"Bảo hành công trình 12 tháng kể từ ngày chủ đầu tư ký biên bản nghiệm thu hoàn thành, bàn giao và đưa vào sử dụng; bảo hành tại vị trí lắp đặt; khắc phục sự cố tạm thời và xử lý trong vòng 48h; hỗ trợ kỹ thuật trực tuyến 24h/24h, 7 ngày/7 ngày trong thời gian bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:53:34.895Z"}},"IB2300231276":{"u":"2026-11-03T20:34:46.34+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2.docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy (tên gói thầu chỉ ghi máy phát điện dự phòng 180KVA), không nêu hãng/model động cơ và đầu phát, không nêu xuất xứ cụ thể, mức ồn, ATS hay cáp.","Công suất tổ máy nêu theo prime (liên tục) ≥180kVA, trong khi tên gói thầu ghi 'dự phòng 180KVA'.","Văn bản có lỗi chính tả (nhiện liệu, 4 ký, động cớ, Cosj); đã giữ nguyên trong trích dẫn.","Mục 'lưu trữ tối thiểu 250 sự kiện' nằm cuối ô Hệ thống điều khiển, không có trong trích dẫn của mục chức năng khác."],"result":{"keyInfo":{"bidName":"Gói thầu số 18: Cung cấp, lắp đặt máy phát điện dự phòng 180KVA","notifyNo":"IB2300231276","generatorCapacity":"≥180 kVA liên tục (prime)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hàng hóa chung: tình trạng và năm sản xuất","quote":"Tất cả hàng hóa cung cấp cho gói thầu và phụ kiện kèm theo phải mới 100%, sản xuất từ năm 2022 trở về sau.","reference":"Chương V, mục 2.1","requirement":"Tất cả hàng hóa cung cấp và phụ kiện kèm theo phải mới 100%, sản xuất từ năm 2022 trở về sau."},{"item":"Hàng hóa chung: xuất xứ, C/Q, C/O","quote":"Nhà thầu phải cam kết cung cấp chứng chỉ chất lượng của nhà sản xuất (C/Q), chứng nhận xuất xứ (C/O) đối với hàng hóa nhập khẩu.","reference":"Chương V, mục 2.1","requirement":"Xuất xứ rõ ràng, hợp pháp. Nhà thầu cam kết cung cấp chứng chỉ chất lượng của nhà sản xuất (C/Q), chứng nhận xuất xứ (C/O) đối với hàng hóa nhập khẩu."},{"item":"Hàng hóa chung: tài liệu kèm theo","quote":"Kèm theo hướng dẫn sử dụng bằng tiếng Việt, cảnh báo nguy hiểm, phòng tránh và thời hạn sử dụng.","reference":"Chương V, mục 2.1","requirement":"Kèm hướng dẫn sử dụng bằng tiếng Việt, cảnh báo nguy hiểm, phòng tránh và thời hạn sử dụng; có Catalogue kỹ thuật nêu đầy đủ thông số kỹ thuật."},{"item":"Tổ máy phát điện: công suất","quote":"Công suất làm việc liên tục (prime) danh định: ≥180kVA","reference":"Chương V, mục 2.2, bảng STT I.1","requirement":"Công suất làm việc liên tục (prime) danh định ≥180kVA."},{"item":"Tổ máy phát điện: tốc độ, hệ số công suất, tần số, điện áp","quote":"- Tốc độ : 1500 vòng/phút- Hệ số công suất: Cosj = 0,8- Tần số : 50Hz- Điện áp danh định: 220V/380V","reference":"Chương V, mục 2.2, bảng STT I.1","requirement":"Tốc độ 1500 vòng/phút; hệ số công suất Cosj = 0,8; tần số 50Hz; điện áp danh định 220V/380V."},{"item":"Động cơ: loại và nhiên liệu","quote":"Loại máy: Sử dụng nhiện liệu Diesel, 4 ký","reference":"Chương V, mục 2.2, bảng STT I.2","requirement":"Sử dụng nhiên liệu Diesel, 4 kỳ (văn bản ghi \"nhiện liệu Diesel, 4 ký\")."},{"item":"Động cơ: công suất","quote":"Công suất làm việc liên tục (prime) danh định : ≥ 180KW (144kW)","reference":"Chương V, mục 2.2, bảng STT I.2","requirement":"Công suất làm việc liên tục (prime) danh định ≥ 180KW (144kW)."},{"item":"Động cơ: tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu tại 100% tải ≤ 45.64 lít/giờ","reference":"Chương V, mục 2.2, bảng STT I.2","requirement":"Tiêu hao nhiên liệu tại 100% tải ≤ 45.64 lít/giờ."},{"item":"Động cơ: số xy lanh","quote":"Số xy lanh: 06 xy lanh xếp thẳng hàng hoặc chữ V","reference":"Chương V, mục 2.2, bảng STT I.2","requirement":"06 xy lanh xếp thẳng hàng hoặc chữ V."},{"item":"Động cơ: làm mát và khởi động","quote":"Hệ thống làm mát: bằng nước hoặc quạt gió- Hệ thống khởi động : bằng ac quy 12 hoặc 24V","reference":"Chương V, mục 2.2, bảng STT I.2","requirement":"Làm mát bằng nước hoặc quạt gió; khởi động bằng ắc quy 12 hoặc 24V."},{"item":"Động cơ: tiêu chuẩn","quote":"Đáp ứng tiêu chuẩn: ISO 8528-5 hoặc tương đương.","reference":"Chương V, mục 2.2, bảng STT I.2","requirement":"Đáp ứng ISO 8528-5 hoặc tương đương."},{"item":"Đầu phát: điện áp","quote":"Điện áp pha/dây 220V/380","reference":"Chương V, mục 2.2, bảng STT I.3","requirement":"Điện áp pha/dây 220V/380 (văn bản không ghi đơn vị V sau 380)."},{"item":"Đầu phát: điều chỉnh điện áp","quote":"Điều chỉnh điện áp (đều tốc): Tự động điều chỉnh AVR hoặc điều tốc điện tử.","reference":"Chương V, mục 2.2, bảng STT I.3","requirement":"Tự động điều chỉnh AVR hoặc điều tốc điện tử."},{"item":"Đầu phát: cấp cách điện và cấp bảo vệ","quote":"Cấp cách điện; Cấp H- Cấp bảo vệ: IP23 trở lên.","reference":"Chương V, mục 2.2, bảng STT I.3","requirement":"Cấp cách điện H; cấp bảo vệ IP23 trở lên."},{"item":"Đầu phát: tiêu chuẩn","quote":"Tiêu chuẩn: (BS EN 60034, VDE 0530, ISO 8528-3) hoặc tương đương.","reference":"Chương V, mục 2.2, bảng STT I.3","requirement":"BS EN 60034, VDE 0530, ISO 8528-3 hoặc tương đương."},{"item":"Hệ thống điều khiển: hiển thị","quote":"- Màn hình hiển thị.- Chức năng hiển thị: + Công suất Kva, kwh | * Mức sử dụng nhiên liệu: Bằng màn hình hiển thị.","reference":"Chương V, mục 2.2, bảng STT I.4","requirement":"Có màn hình hiển thị; hiển thị công suất kVA, kWh và mức sử dụng nhiên liệu bằng màn hình."},{"item":"Hệ thống điều khiển: chức năng bảo vệ","quote":"Chức năng bảo vệ:+ Công suất+ Bảo vệ ngược pha","reference":"Chương V, mục 2.2, bảng STT I.4","requirement":"Bảo vệ công suất; bảo vệ ngược pha."},{"item":"Hệ thống điều khiển: chức năng cảnh báo","quote":"Chức năng cảnh báo:+ Đèn Led và màn hình hiển thị+ Lỗi bộ sạc+ Không cân bằng tải+ Mức nhiên liệu thấp","reference":"Chương V, mục 2.2, bảng STT I.4","requirement":"Cảnh báo bằng đèn Led và màn hình hiển thị; lỗi bộ sạc; không cân bằng tải; mức nhiên liệu thấp."},{"item":"Hệ thống điều khiển: chức năng khác và lưu trữ","quote":"- Chức năng khác+ Tự động chuyển tải+ Kiểm tra động cớ+ Nút dừng khẩn cấp+ Mật khẩu bảo vệ","reference":"Chương V, mục 2.2, bảng STT I.4","requirement":"Tự động chuyển tải; kiểm tra động cơ; nút dừng khẩn cấp; mật khẩu bảo vệ; lưu trữ tối thiểu 250 sự kiện."},{"item":"Phụ kiện khác: bồn dầu","quote":"Bồn dầu theo máy: ≥ 400 Lít","reference":"Chương V, mục 2.2, bảng STT I.5","requirement":"Bồn dầu theo máy ≥ 400 lít."},{"item":"Phụ kiện khác: vỏ máy","quote":"Vỏ máy: Đồng bộ theo máy","reference":"Chương V, mục 2.2, bảng STT I.5","requirement":"Vỏ máy đồng bộ theo máy."},{"item":"Thông số tối thiểu và hàng hóa tương đương","quote":"Thông số kỹ thuật trong hồ sơ mời thầu là tối thiểu nhà thầu có thể dự tốt hơn hoặc tương đương.","reference":"Chương V, mục 1.3 (Các yêu cầu khác)","requirement":"Thông số kỹ thuật trong HSMT là tối thiểu; nhà thầu có thể chào tốt hơn hoặc tương đương. Có thể thay thế bằng hàng hóa có đặc tính kỹ thuật, tính năng tương đương hoặc cao hơn."},{"item":"Bảo hành","quote":"Thời gian bảo hành tất cả hàng hóa, thiết bị cung cấp phải ≥12 tháng kể từ ngày nghiệm thu bàn giao thiết bị, ngoài ra nhà thầu phải bảo hành thiết bị theo đúng quy định của nhà sản xuất.","reference":"Chương V, mục 1.3 (Yêu cầu bảo hành)","requirement":"Thời gian bảo hành tất cả hàng hóa, thiết bị ≥12 tháng kể từ ngày nghiệm thu bàn giao thiết bị, và bảo hành theo quy định của nhà sản xuất."},{"item":"Bảo trì trong thời gian bảo hành","quote":"Trong thời gian bảo hành, nhà thầu phải bảo trì tối thiểu mỗi 03 tháng/01 lần.","reference":"Chương V, mục 1.3 (Yêu cầu bảo trì)","requirement":"Bảo trì tối thiểu mỗi 03 tháng/01 lần."},{"item":"Phụ tùng thay thế","quote":"Nhà thầu phải cam kết cung cấp linh kiện, phụ tùng thay thế chính hãng trong vòng 03 năm.","reference":"Chương V, mục 1.3 (Yêu cầu về phụ tùng thay thế)","requirement":"Cam kết cung cấp linh kiện, phụ tùng thay thế chính hãng trong vòng 03 năm."},{"item":"Phạm vi lắp đặt và thử nghiệm","quote":"Kiểm tra và vận hành thử thiết bị trước khi nghiệm thu và các kiểm tra thử nghiệm khác theo quy định hiện hành.","reference":"Chương V, mục 1.3 và Mục 2","requirement":"Cung cấp và lắp đặt thiết bị; kiểm tra và vận hành thử thiết bị trước khi nghiệm thu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:34:45.158Z"}},"IB2300231319":{"u":"2026-11-03T19:13:05.014+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng tổ máy; bảng chỉ có một dòng STT 1 nên có thể là 1 tổ máy, nhưng văn bản không ghi rõ.","Không nêu hãng, model, xuất xứ của động cơ và đầu phát; không nêu CO/CQ, tiêu chuẩn áp dụng, thời hạn bảo hành, mức phát thải, phạm vi lắp đặt.","Thông số là mức tối thiểu; nhà thầu được chào hàng tương đương hoặc tốt hơn kèm văn bản giải trình.","Bảng PDF bị vỡ dòng nên một số trích dẫn của vỏ chống ồn chỉ là phần liền mạch trong một dòng; công suất động cơ ghi kW theo đúng văn bản."],"result":{"keyInfo":{"bidName":"Gói 3: Mua máy phát điện dự phòng và vật tư thiết bị đấu nối trang bị tại Trụ sở làm việc UBND tỉnh","notifyNo":"IB2300231319","generatorCapacity":"240 kVA liên tục; 265 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục (KVA) | 240","reference":"Chương V, mục 2, STT 1 - Tổ máy phát","requirement":"240 kVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng (KVA) | 265","reference":"Chương V, mục 2, STT 1 - Tổ máy phát","requirement":"265 kVA"},{"item":"Tổ máy phát điện: Tần số","quote":"Tần số (Hz) | 50","reference":"Chương V, mục 2, STT 1 - Tổ máy phát","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Điện thế","quote":"Điện thế (V) | 230/400","reference":"Chương V, mục 2, STT 1 - Tổ máy phát","requirement":"230/400 V"},{"item":"Tổ máy phát điện: Dòng điện","quote":"Dòng điện (A) | 346,4","reference":"Chương V, mục 2, STT 1 - Tổ máy phát","requirement":"346,4 A"},{"item":"Tổ máy phát điện: Cổng kết nối ATS","quote":"Cổng kết nối ATS | Có","reference":"Chương V, mục 2, STT 1 - Tổ máy phát","requirement":"Có cổng kết nối ATS"},{"item":"Tổ máy phát điện: Ắc quy","quote":"Ắc quy | 240 Ah","reference":"Chương V, mục 2, STT 1 - Tổ máy phát","requirement":"240 Ah"},{"item":"Tổ máy phát điện: Bình nhiên liệu","quote":"Bình nhiên liệu (L) | 640","reference":"Chương V, mục 2, STT 1 - Tổ máy phát","requirement":"640 L"},{"item":"Tổ máy phát điện: Dung tích nước làm mát","quote":"Dung tích nước làm mát (L) | 57","reference":"Chương V, mục 2, STT 1 - Tổ máy phát","requirement":"57 L"},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu (100% CS) | 57,1 L/h","reference":"Chương V, mục 2, STT 1 - Tổ máy phát","requirement":"57,1 L/h ở 100% công suất"},{"item":"Tổ máy phát điện: Thời gian chạy liên tục","quote":"Thời gian chạy liên tục(h 100%) | 11,2","reference":"Chương V, mục 2, STT 1 - Tổ máy phát","requirement":"11,2 giờ ở 100% tải"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn cách 7m (dBA) | 68","reference":"Chương V, mục 2, STT 1 - Tổ máy phát","requirement":"68 dBA tại khoảng cách 7 m"},{"item":"Tổ máy phát điện: Trọng lượng toàn bộ","quote":"Trọng lượng toàn bộ (kg) | 3.420","reference":"Chương V, mục 2, STT 1 - Tổ máy phát","requirement":"3.420 kg"},{"item":"Tổ máy phát điện: Kích thước L×W×H","quote":"Kích thước L×W×H (mm) | 3650x1260x1900","reference":"Chương V, mục 2, STT 1 - Tổ máy phát","requirement":"3650x1260x1900 mm"},{"item":"Tổ máy phát điện: Vỏ chống ồn kèm theo","quote":"1 Tổ máy phát điện bao","reference":"Chương V, mục 2, STT 1","requirement":"Tổ máy phát điện bao gồm vỏ chống ồn"},{"item":"Động cơ: Công suất","quote":"Công suất (KW/1500tr/mn) | 219","reference":"Chương V, mục 2, STT 1 - Động cơ","requirement":"219 kW tại 1500 vòng/phút"},{"item":"Động cơ: Tốc độ quay","quote":"Tốc độ quay | 1.500 V/Ph","reference":"Chương V, mục 2, STT 1 - Động cơ","requirement":"1.500 vòng/phút"},{"item":"Động cơ: Điều chỉnh tốc độ","quote":"Điều chỉnh tốc độ | Điện","reference":"Chương V, mục 2, STT 1 - Động cơ","requirement":"Điều chỉnh tốc độ bằng điện"},{"item":"Động cơ: Số xi lanh","quote":"Số xi lanh | 6","reference":"Chương V, mục 2, STT 1 - Động cơ","requirement":"6 xi lanh"},{"item":"Động cơ: Hành trình piston","quote":"Hành trình pistong | 130x140","reference":"Chương V, mục 2, STT 1 - Động cơ","requirement":"130x140"},{"item":"Động cơ: Tỉ số nén","quote":"Tỉ số nén | 16,5:1","reference":"Chương V, mục 2, STT 1 - Động cơ","requirement":"16,5:1"},{"item":"Động cơ: Khởi động","quote":"Khởi động | Đề điện","reference":"Chương V, mục 2, STT 1 - Động cơ","requirement":"Khởi động bằng đề điện"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn (L) | 24","reference":"Chương V, mục 2, STT 1 - Động cơ","requirement":"24 L"},{"item":"Đầu phát: Loại","quote":"Loại | Không chổi than","reference":"Chương V, mục 2, STT 1 - Đầu phát","requirement":"Không chổi than"},{"item":"Đầu phát: Công suất liên tục","quote":"Công suất liên tục (KVA) | 250","reference":"Chương V, mục 2, STT 1 - Đầu phát","requirement":"250 kVA"},{"item":"Đầu phát: Hệ số công suất","quote":"Hệ số công suất (Cosφ) | 0,8","reference":"Chương V, mục 2, STT 1 - Đầu phát","requirement":"Cosφ = 0,8"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp cách điện | H","reference":"Chương V, mục 2, STT 1 - Đầu phát","requirement":"Cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ | IP23","reference":"Chương V, mục 2, STT 1 - Đầu phát","requirement":"IP23"},{"item":"Đầu phát: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp | Tự động AVR","reference":"Chương V, mục 2, STT 1 - Đầu phát","requirement":"Tự động AVR"},{"item":"Bảng điều khiển: Hiển thị đo lường","quote":"Báo cường độ dòng điện | Có","reference":"Chương V, mục 2, STT 1 - Hệ thống cảnh báo, Bảng điều khiển","requirement":"Báo cường độ dòng điện, tần số, điện áp các pha (cả điện áp pha trung lập), hệ số công suất, áp suất dầu bôi trơn, nhiệt độ nước làm mát cao, điện áp pin, tốc độ vòng quay động cơ; đếm số giờ chạy của động cơ; tự động điều chỉnh mức nhiên liệu"},{"item":"Bảng điều khiển: Chức năng giám sát","quote":"Giám sát Rơle đầu ra | Có","reference":"Chương V, mục 2, STT 1 - Hệ thống cảnh báo, Chức năng giám sát","requirement":"Giám sát rơle đầu ra; điều chỉnh độ sáng màn LCD; PIN password; chức năng đa ngôn ngữ"},{"item":"Bảng điều khiển: Chức năng cảnh báo và tự động tắt máy","quote":"Báo điện áp cao/thấp | Có","reference":"Chương V, mục 2, STT 1 - Hệ thống cảnh báo, Chức năng cảnh báo và tự động tắt máy","requirement":"Báo điện áp cao/thấp, tần số cao/thấp, áp suất dầu thấp, nhiệt độ động cơ cao, điện áp acquy cao/thấp, cường độ dòng điện cao; điều chỉnh thời gian khởi động"},{"item":"Vỏ chống ồn: Đồng bộ","quote":null,"reference":"Chương V, mục 2, STT 1 - Vỏ chống ồn","requirement":"Vỏ chống ồn đồng bộ với máy chính"},{"item":"Vỏ chống ồn: Chất liệu","quote":"Chất liệu vỏ | tạo bằng thép không","reference":"Chương V, mục 2, STT 1 - Vỏ chống ồn","requirement":"Chế tạo bằng thép không gỉ"},{"item":"Vỏ chống ồn: Sơn","quote":"Sơn phủ tĩnh điện","reference":"Chương V, mục 2, STT 1 - Vỏ chống ồn","requirement":"Sơn phủ tĩnh điện chống ăn mòn, trầy sước, phù hợp với điều kiện khí hậu Việt Nam"},{"item":"Vỏ chống ồn: Cách âm","quote":"Vỏ được đệm lớp mút","reference":"Chương V, mục 2, STT 1 - Vỏ chống ồn","requirement":"Vỏ được đệm lớp mút cách âm với khả năng cách âm cao"},{"item":"Tủ chuyển nguồn tự động (ATS)","quote":"- Tủ chuyển nguồn tự động ATS 630A lắp ráp tại Việt Nam","reference":"Chương V, mục 2, bảng thông số","requirement":"Tủ chuyển nguồn tự động ATS 630A, lắp ráp tại Việt Nam hoặc tương đương"},{"item":"Cáp động lực","quote":"3x150+95 - Thương hiệu Cadivi hoặc tương đương.","reference":"Chương V, mục 2, bảng thông số","requirement":"Cáp 3x150+95 Cu/XLPE/PVC, thương hiệu Cadivi hoặc tương đương"},{"item":"Cáp điều khiển","quote":"Cáp điều khiển 7*1,5 - Thương hiệu Cadivi hoặc tương đương.","reference":"Chương V, mục 2, bảng thông số","requirement":"Cáp điều khiển 7*1,5, thương hiệu Cadivi hoặc tương đương"},{"item":"Tình trạng và năm sản xuất hàng hóa","quote":"Hàng hóa cung cấp phải đảm bảo mới 100%, sản xuất năm 2023, nguyên đai","reference":"Chương V, mục 2","requirement":"Mới 100%, sản xuất năm 2023, nguyên đai nguyên kiện"},{"item":"Xuất xứ hàng hóa","quote":"Hàng hóa phải có nguồn gốc, xuất xứ rõ ràng, hợp pháp.","reference":"Chương V, mục 2","requirement":"Có nguồn gốc, xuất xứ rõ ràng, hợp pháp"},{"item":"Bảo hành, bảo trì","quote":"Đáp ứng yêu cầu về bảo hành, bảo trì theo quy định của E-HSMT.","reference":"Chương V, mục 2","requirement":"Đáp ứng yêu cầu về bảo hành, bảo trì theo quy định của E-HSMT (không nêu thời hạn cụ thể trong Chương V)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:13:04.221Z"}},"IB2300232221":{"u":"2026-11-03T19:07:41.728+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT.docx), chưa phân tích cả HSMT.","E-HSMT không nêu số lượng từng tổ máy/động cơ, chế độ prime/standby, hãng và model máy phát (alternator), AVR, bộ điều khiển, vỏ cách âm/độ ồn, bình nhiên liệu, ATS, cáp, tiêu hao nhiên liệu, CO/CQ hay thời hạn bảo hành cụ thể.","Hạng mục I.2: dòng loại nhiên liệu và dòng chứng chỉ kiểu loại không có giá trị đi kèm trong văn bản; hạng mục I.3 dòng chứng chỉ kiểu loại cũng không có giá trị.","Hạng mục I.9.1: mục Khởi động ghi \"4 xy lanh thẳng hàng\", có vẻ nhầm lẫn, không nêu nguồn khởi động.","Hạng mục I.7, I.8, I.9: dòng chứng chỉ kiểu loại nằm ngay dưới năm sản xuất của cả tổ hợp, không nằm trong từng phần động cơ/máy phát.","Hãng Caterpillar chỉ xuất hiện trong tiêu đề phụ tùng (hạng mục II), không nêu rõ là hãng bắt buộc cho hạng mục I.","Hàng hóa chủ yếu là động cơ/tổ máy phát điện thủy (tàu thủy), không phải tổ máy phát điện dân dụng; hạng mục II chỉ liệt kê kích thước, khối lượng phụ tùng nên không chép từng dòng."],"result":{"keyInfo":{"bidName":"Gói thầu MS-01: Mua sắm máy chính, máy phát điện và vật tư phụ tùng năm 2023","notifyNo":"IB2300232221","generatorCapacity":"Tổ máy phát điện thủy: 465 ekW, 280 ekW, 200 ekW, 69 ekW, 51,5 ekW, 38 ekW (E-HSMT không nêu rõ chế độ prime/standby và số lượng từng tổ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Tình trạng hàng hóa","quote":"Hàng hoá dự thầu phải mới 100% chưa qua sử dụng","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa dự thầu phải mới 100%, chưa qua sử dụng."},{"item":"Chung: Năm sản xuất","quote":"các hàng hóa là động cơ diesel thủy, hộp số và tổ máy phát điện thủy phải có năm sản xuất không trước năm 2023, hàng hóa là vật tư phụ tùng phải có năm sản xuất không trước năm 2021","reference":"Chương V, mục 1.2.a","requirement":"Động cơ diesel thủy, hộp số và tổ máy phát điện thủy sản xuất không trước năm 2023; vật tư phụ tùng không trước năm 2021."},{"item":"Chung: Xuất xứ, hãng sản xuất","quote":"Hàng hoá dự thầu phải có nguồn gốc xuất xứ rõ ràng (Nêu rõ Hãng và Nước sản xuất mà không ghi là tương đương);","reference":"Chương V, mục 1.2.a","requirement":"Phải có nguồn gốc xuất xứ rõ ràng, nêu rõ hãng và nước sản xuất, không ghi \"tương đương\"."},{"item":"Chung: Tài liệu chứng minh","quote":"Nhà thầu phải lập bảng so sánh giữa thông số kỹ thuật của hàng hóa chào thầu và thông số kỹ thuật theo yêu cầu đối với từng loại hàng hóa tại mục b dưới đây.","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu ghi rõ tên, ký mã hiệu, hãng, năm sản xuất, xuất xứ, thông số kỹ thuật kèm tài liệu nhà sản xuất/nhà cung cấp; tài liệu tiếng nước ngoài phải dịch ra tiếng Việt; phải lập bảng so sánh thông số chào thầu với yêu cầu."},{"item":"Chung: Đóng gói, bảo quản","quote":"bảo đảm bảo quản được động cơ và các loại vật tư, phụ tùng trong điều kiện nhiệt độ trên 50oC, độ ẩm trên 90% thời gian dài","reference":"Chương V, mục 1.2.a","requirement":"Bảo quản được động cơ và vật tư, phụ tùng ở nhiệt độ trên 50oC, độ ẩm trên 90% trong thời gian dài."},{"item":"Hạng mục 1 - Động cơ diesel thủy 3004 bhp (2240 bkW), 1800 vòng/phút: Cấu hình, công suất","quote":"Động cơ 4 kỳ, 16 xy lanh bố trí chữ V","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"Động cơ 4 kỳ, 16 xy lanh chữ V; công suất định mức 3004 bhp (2240 bkW) ± 1%; 1800 vòng/phút; chế độ hoạt động nặng tải."},{"item":"Hạng mục 1 - Động cơ 3004 bhp: Chiều quay, hút gió, nhiên liệu, khởi động","quote":"01 động cơ quay cùng chiều, 01 động cơ quay ngược chiều kim đồng hồ nhìn từ bánh đà","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"Một động cơ quay cùng chiều, một động cơ quay ngược chiều kim đồng hồ nhìn từ bánh đà; khí nạp được làm mát và tăng áp; dầu Diesel; khởi động điện 24 VDC, tại chỗ và từ xa."},{"item":"Hạng mục 1 - Động cơ 3004 bhp: Kích thước lắp đặt","quote":"≤ 807 mm","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"Khoảng cách tâm lỗ bu lông hai chân máy trước và sau đều 1105 mm ± 0,5 mm; khoảng cách từ đáy các te đến tâm trục ≤ 807 mm."},{"item":"Hạng mục 1 - Động cơ 3004 bhp: Khí thải, chứng chỉ","quote":"Tiêu chuẩn khí thải IMO Tier II","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"Tiêu chuẩn khí thải IMO Tier II; có chứng chỉ kiểu loại đi kèm."},{"item":"Hạng mục 2 - Động cơ diesel thủy 1911 bhp (1425 bkW), 1600 vòng/phút: Cấu hình, công suất","quote":"Động cơ 4 kỳ, 12 xy lanh bố trí chữ V","reference":"Chương V, mục 1.2.b, hạng mục I.2","requirement":"Động cơ 4 kỳ, 12 xy lanh chữ V; công suất định mức 1911 bhp (1425 bkW) ± 1%; 1600 vòng/phút; chế độ hoạt động nặng tải."},{"item":"Hạng mục 2 - Động cơ 1911 bhp: Chiều quay, hút gió, khởi động, kích thước, khí thải","quote":"Ngược chiều kim đồng hồ nhìn từ bánh đà","reference":"Chương V, mục 1.2.b, hạng mục I.2","requirement":"Quay ngược chiều kim đồng hồ nhìn từ bánh đà; khí nạp làm mát và tăng áp; khởi động điện 24 VDC tại chỗ, từ xa; chân máy trước và sau đều 1105 mm ± 0,5 mm; đáy các te đến tâm trục ≤ 805 mm; IMO Tier II."},{"item":"Hạng mục 3 - Hộp số tàu thủy, tỉ số truyền 2,542/1","quote":"310 mm ± 0,2 mm","reference":"Chương V, mục 1.2.b, hạng mục I.3","requirement":"Tỷ số truyền 2,542; điều khiển cơ khí; hộp số đảo chiều, đồng bộ với máy chính và phát huy hết công suất ở cả hai chiều quay; khoảng cách tâm trục vào đến tâm trục ra 310 mm ± 0,2 mm; tâm trục vào đến đáy các te ≤ 633 mm; góc nghiêng trục ra so với trục vào 0 độ; khoảng cách tâm lỗ bu lông hai chân hộp số 940 mm ± 0,5 mm."},{"item":"Hạng mục 4 - Tổ hợp máy phát điện thủy 465ekW: Động cơ lai","quote":"492 bkW ± 1%","reference":"Chương V, mục 1.2.b, hạng mục I.4.1","requirement":"6 xy lanh thẳng hàng; công suất định mức 492 bkW ± 1%; 1500 vòng/phút; dầu Diesel; khởi động điện 24V DC; có chứng chỉ kiểu loại. Phụ tùng nêu động cơ Caterpillar C18 492 bkW."},{"item":"Hạng mục 4 - Tổ hợp máy phát điện thủy 465ekW: Máy phát","quote":"465 ekW ± 1%","reference":"Chương V, mục 1.2.b, hạng mục I.4.2","requirement":"Công suất 465 ekW ± 1%; 400 V; 50 Hz; 3 pha; cấp cách điện H; 4 cực từ; có chứng chỉ kiểu loại."},{"item":"Hạng mục 5 - Tổ hợp diesel máy phát điện thủy C18 280ekW: Động cơ lai","quote":"301 bkW ± 1%","reference":"Chương V, mục 1.2.b, hạng mục I.5.1","requirement":"6 xy lanh thẳng hàng; công suất định mức 301 bkW ± 1%; 1500 vòng/phút; dầu Diesel; khởi động điện 24V DC; có chứng chỉ kiểu loại."},{"item":"Hạng mục 5 - Tổ hợp C18 280ekW: Máy phát","quote":"280 ekW ± 1%","reference":"Chương V, mục 1.2.b, hạng mục I.5.2","requirement":"Công suất 280 ekW ± 1%; 400 V; 50 Hz; 3 pha; cấp cách điện H; 4 cực từ; có chứng chỉ kiểu loại."},{"item":"Hạng mục 6 - Tổ hợp diesel máy phát điện thủy C9.3 200ekW: Động cơ lai","quote":"218 bkW ± 1%","reference":"Chương V, mục 1.2.b, hạng mục I.6.1","requirement":"6 xy lanh thẳng hàng; công suất định mức 218 bkW ± 1%; 1500 vòng/phút; dầu Diesel; khởi động điện 24V DC; có chứng chỉ kiểu loại."},{"item":"Hạng mục 6 - Tổ hợp C9.3 200ekW: Máy phát","quote":"200 ekW ± 1%","reference":"Chương V, mục 1.2.b, hạng mục I.6.2","requirement":"Công suất 200 ekW ± 1%; 400 V; 50 Hz; 3 pha; cấp cách điện H; 4 cực từ; có chứng chỉ kiểu loại."},{"item":"Hạng mục 7 - Tổ hợp máy phát điện thủy C4.4 69ekW: Động cơ lai","quote":"74,5 bkW ± 1%","reference":"Chương V, mục 1.2.b, hạng mục I.7.1","requirement":"4 xy lanh thẳng hàng; công suất định mức 74,5 bkW ± 1%; 1500 vòng/phút; dầu Diesel; khởi động điện 24V DC; có chứng chỉ kiểu loại."},{"item":"Hạng mục 7 - Tổ hợp C4.4 69ekW: Máy phát","quote":"69ekW ± 1%","reference":"Chương V, mục 1.2.b, hạng mục I.7.2","requirement":"Công suất 69ekW ± 1%; 380 V; 50 Hz; 3 pha; cấp cách điện H; 4 cực từ."},{"item":"Hạng mục 8 - Tổ hợp diesel máy phát điện thủy C4.4 51,5ekW: Động cơ lai","quote":"56 bkW ± 1%","reference":"Chương V, mục 1.2.b, hạng mục I.8.1","requirement":"4 xy lanh thẳng hàng; công suất định mức 56 bkW ± 1%; 1500 vòng/phút; dầu Diesel; khởi động điện 24V DC; có chứng chỉ kiểu loại."},{"item":"Hạng mục 8 - Tổ hợp C4.4 51,5ekW: Máy phát","quote":"51,5ekW ± 1%","reference":"Chương V, mục 1.2.b, hạng mục I.8.2","requirement":"Công suất 51,5ekW ± 1%; 380 V; 50 Hz; 3 pha; cấp cách điện H; 4 cực từ."},{"item":"Hạng mục 9 - Tổ hợp diesel máy phát điện thủy C4.4 38ekW: Động cơ lai","quote":"42,7 bkW ± 1%","reference":"Chương V, mục 1.2.b, hạng mục I.9.1","requirement":"4 xy lanh thẳng hàng; công suất định mức 42,7 bkW ± 1%; 1500 vòng/phút; dầu Diesel; có chứng chỉ kiểu loại."},{"item":"Hạng mục 9 - Tổ hợp C4.4 38ekW: Máy phát","quote":"38ekW ± 1%","reference":"Chương V, mục 1.2.b, hạng mục I.9.2","requirement":"Công suất 38ekW ± 1%; 380 V; 50 Hz; 3 pha; cấp cách điện H; 4 cực từ."},{"item":"Hạng mục 10-70 - Phụ tùng cho động cơ/tổ máy phát: Tương thích lắp đặt","quote":"Lắp đặt, sử dụng được cho động cơ diesel thủy Caterpillar 3516C, 3004 bhp (2240 bkW), 1800 vòng/phút","reference":"Chương V, mục 1.2.b, hạng mục II (10-70)","requirement":"Phụ tùng phải lắp đặt, sử dụng được cho các động cơ: Caterpillar 3516C 3004 bhp (2240 bkW) 1800 vòng/phút; Caterpillar 3512B, 3512C 1911 bhp (1425 bkW) 1600 vòng/phút; Caterpillar C18 492 bkW và 301 bkW; C9.3 218 bkW; C4.4 74,5 bkW, 56 bkW và 42,7 bkW. Kích thước và khối lượng từng phụ tùng được nêu trong bảng hạng mục II."},{"item":"Dịch vụ liên quan: Lắp đặt, bảo hành, đào tạo","quote":"Vận chuyển, bảo hiểm, lắp đặt, nghiệm thu, bảo hành, bảo trì, đào tạo chuyển giao công nghệ, các dịch vụ phục vụ nhập khẩu hàng hóa chào thầu, cung cấp vật tư cần thiết phục vụ bảo quản, bảo dưỡng, niêm cất hàng hóa trong vòng 05 năm","reference":"Chương V, mục 1.2.b, Yêu cầu đối với Dịch vụ liên quan, hạng mục 1","requirement":"Vận chuyển, bảo hiểm, lắp đặt, nghiệm thu, bảo hành, bảo trì, đào tạo chuyển giao công nghệ; cung cấp vật tư bảo quản, bảo dưỡng, niêm cất trong 05 năm."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:07:40.990Z"}},"IB2300232318":{"u":"2026-11-03T20:34:43.736+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu báo giá chào hàng cạnh tranh rút gọn máy phát điện 2023 Chương III.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng/model/xuất xứ của động cơ và đầu phát, cấp cách điện, AVR, bộ điều khiển, tần số, vỏ chống ồn, bình nhiên liệu, ATS, cáp, CO/CQ; không nêu rõ chế độ prime/standby.","Có sự không thống nhất trong văn bản gốc: đầu phát ghi '3 pha' nhưng điện áp '220V'; công suất đầu ra ghi '12KW' trong dòng 'Điện áp đầu ra'. Đã chép nguyên văn, không suy diễn.","Tệp có tên 'Chương III' (không phải Chương V); phần Chương IV (dự thảo hợp đồng) là mẫu hợp đồng, không có thông số kỹ thuật nên không đưa vào."],"result":{"keyInfo":{"bidName":"Mua máy phát điện dùng bơm nước giếng khoan","notifyNo":"IB2300232318","generatorCapacity":"12 kW (điện áp đầu ra 12KW 220V); động cơ diesel 24hp, công suất >=15.2kw; số lượng 04 bộ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Bộ máy phát điện đầu nổ 3 pha - Số lượng","quote":"Quy mô gói thầu: 04 bộ Mua máy phát điện dùng bơm nước giếng khoán","reference":"Chương III, mục 1.1","requirement":"04 bộ máy phát điện dùng bơm nước giếng khoan"},{"item":"Bộ máy phát điện đầu nổ 3 pha - Cấu thành","quote":"Bộ máy phát điện đầu nổ 3 pha gồm:","reference":"Chương III, mục 1 và bảng hạng mục 01","requirement":"Bộ máy phát điện đầu nổ 3 pha gồm: động cơ đầu nổ bộ đề, đynamo phát điện 3 pha, dàn sắt si và buly curoa kéo"},{"item":"Bộ máy phát điện đầu nổ 3 pha - Động cơ đầu nổ bộ đề","quote":"Động cơ dầu Diesel 24hp; công suất >=15.2kw","reference":"Chương III, mục 1.2 b), hạng mục 01","requirement":"Động cơ dầu Diesel 24hp; công suất >=15.2kw"},{"item":"Bộ máy phát điện đầu nổ 3 pha - Đinamo phát điện 3 pha","quote":"Điện áp đầu ra 12KW 220V","reference":"Chương III, mục 1.2 b), hạng mục 01","requirement":"Điện áp đầu ra 12KW 220V"},{"item":"Bộ máy phát điện đầu nổ 3 pha - Dàn sắt si, buly curoa kéo","quote":"Dàn sắt si 4 bánh xe kéo, dây curoa, phụ tùng kèm theo.","reference":"Chương III, mục 1.2 b), hạng mục 01","requirement":"Dàn sắt si 4 bánh xe kéo, dây curoa, phụ tùng kèm theo"},{"item":"Bộ máy phát điện đầu nổ 3 pha - Mức tương đương và tình trạng","quote":"Bộ máy phát điện đầu nổ 3 pha phải tương đương với thông số kỹ thuật Bộ máy phát điện đầu nổ 3 pha máy Đông phong D24 trở lên đảm bảo Mới 100%.","reference":"Chương III, mục 1 và bảng hạng mục 01","requirement":"Phải tương đương với thông số kỹ thuật bộ máy phát điện đầu nổ 3 pha máy Đông phong D24 trở lên; đảm bảo mới 100%"},{"item":"Bộ máy phát điện đầu nổ 3 pha - Tiêu chuẩn chất lượng","quote":"Bảo đảm hàng hóa thiết bị đúng ứng tiêu chuẩn chất lượng ISO 901– 2011 và qui cách kỹ thuật của nhà sản xuất","reference":"Chương III, mục 1.2 a)","requirement":"Hàng hóa đúng tiêu chuẩn chất lượng ISO 901– 2011 và quy cách kỹ thuật của nhà sản xuất"},{"item":"Bộ máy phát điện đầu nổ 3 pha - Phạm vi lắp đặt, chạy thử","quote":"Chịu trách nhiệm lắp ráp, chạy thử máy và bảo trì","reference":"Chương III, mục 1.2 a) và mục 1.3","requirement":"Nhà thầu chịu trách nhiệm lắp ráp, chạy thử máy và bảo trì"},{"item":"Bộ máy phát điện đầu nổ 3 pha - Bảo hành","quote":"bảo hành 12 tháng, sửa chữa trong vòng 24h kể từ lúc xảy ra sự cố trong thời gian bảo hành","reference":"Chương III, mục 1.2 a) và mục 1.3","requirement":"Bảo hành 12 tháng; sửa chữa trong vòng 24h kể từ lúc xảy ra sự cố trong thời gian bảo hành"},{"item":"Bộ máy phát điện đầu nổ 3 pha - Kiểm tra và thử nghiệm","quote":"- Chạy thử nghiệm lần đầu.","reference":"Chương III, mục 3","requirement":"Kiểm tra các thông số kỹ thuật nêu trên và chạy thử nghiệm lần đầu"},{"item":"Bộ máy phát điện đầu nổ 3 pha - Môi trường","quote":"Hàng hóa thân thiện môi trường Theo Điều 88 Luật Bảo vệ môi trường 2020 (Có hiệu lực từ 01/01/2022) quy định về quản lý và kiểm soát bụi, khí thải.","reference":"Chương III, mục 1.3","requirement":"Hàng hóa thân thiện môi trường theo Điều 88 Luật Bảo vệ môi trường 2020 về quản lý và kiểm soát bụi, khí thải"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:34:43.258Z"}},"IB2300232850":{"u":"2026-11-03T09:54:39+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu về kỹ thuật máy phát điện 15.9.2023.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; không nêu tiêu chuẩn áp dụng, mức khí thải, cáp hay phạm vi lắp đặt.","Tiêu đề trong tệp ghi 'Chương III. Yêu cầu về kỹ thuật' dù được giao là Chương V; số mục lấy theo tệp (mục 1.2.2).","Máy 2 (27 kVA) không kèm ATS trong danh mục hàng hóa, chỉ yêu cầu có cổng kết nối ATS.","Các điều khoản tạm ứng, thanh toán không thuộc thông số kỹ thuật nên không liệt kê."],"result":{"keyInfo":{"bidName":"Đầu tư máy phát điện cho Trung tâm Khai thác khu bay Nội Bài - Cảng hàng không quốc tế Nội Bài","notifyNo":"IB2300232850","generatorCapacity":"1 x 12,5 kVA liên tục (dự phòng ≥ 13.75 kVA) và 1 x 27 kVA liên tục (dự phòng ≥ 30 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Điều kiện hàng hóa","quote":"Cam kết hàng hóa mới 100%, chưa qua sử dụng phải được sản xuất từ năm 2023.","reference":"Yêu cầu kỹ thuật chung","requirement":"Hàng mới 100%, chưa qua sử dụng, sản xuất từ năm 2023."},{"item":"Chung - CO/CQ","quote":"Có giấy chứng nhận xuất xứ (CO) và giấy chứng nhận chất lượng (CQ) bản gốc hoặc bản sao công chứng.","reference":"Yêu cầu kỹ thuật chung","requirement":"Có giấy chứng nhận xuất xứ (CO) và giấy chứng nhận chất lượng (CQ), bản gốc hoặc bản sao công chứng."},{"item":"Chung - Bảo hành","quote":"Bảo hành tối thiểu 12 tháng","reference":"Các yêu cầu khác","requirement":"Bảo hành tối thiểu 12 tháng."},{"item":"Chung - Tài liệu kỹ thuật","quote":"Tối thiểu 01 bộ tài liệu kỹ thuật và hướng dẫn vận hành bằng tiếng Việt hoặc tiếng Anh.","reference":"Các yêu cầu khác","requirement":"Tối thiểu 01 bộ tài liệu kỹ thuật và hướng dẫn vận hành bằng tiếng Việt hoặc tiếng Anh."},{"item":"Máy 1 (12,5 kVA) - Số lượng và loại máy","quote":"Máy phát điện 3 pha, công suất liên tục 12,5 kVA/50Hz kèm bộ chuyển đổi nguồn tự động ATS100A, nhập khẩu đồng bộ, máy chống ồn, nhiên liệu dầu diesel, máy có tích hợp bánh xe di chuyển","reference":"Yêu cầu về cung cấp hàng hóa, TT 1; mục 1.2.2, STT 1","requirement":"01 máy phát điện 3 pha, công suất liên tục 12,5 kVA/50Hz, kèm bộ chuyển đổi nguồn tự động ATS 100A, nhập khẩu đồng bộ, máy chống ồn, nhiên liệu dầu diesel, tích hợp bánh xe di chuyển."},{"item":"Máy 1 (12,5 kVA) - Công suất liên tục","quote":"Công suất liên tục (KVA)≥ 12,5 kVA","reference":"Mục 1.2.2, STT 1","requirement":"≥ 12,5 kVA"},{"item":"Máy 1 (12,5 kVA) - Công suất dự phòng","quote":"Công suất dự phòng (KVA)≥ 13.75 kVA","reference":"Mục 1.2.2, STT 1","requirement":"≥ 13.75 kVA"},{"item":"Máy 1 (12,5 kVA) - Tần số","quote":"Tần số làm việc : 50 Hz","reference":"Mục 1.2.2, STT 1","requirement":"50 Hz"},{"item":"Máy 1 (12,5 kVA) - Điện áp","quote":"Điện áp : 380V","reference":"Mục 1.2.2, STT 1","requirement":"380V"},{"item":"Máy 1 (12,5 kVA) - Dòng điện","quote":"Dòng điện ≥ 13,5 A","reference":"Mục 1.2.2, STT 1","requirement":"≥ 13,5 A"},{"item":"Máy 1 (12,5 kVA) - Số pha","quote":"Số pha : 3","reference":"Mục 1.2.2, STT 1","requirement":"3 pha"},{"item":"Máy 1 (12,5 kVA) - Kiểu khởi động","quote":"Kiểu khởi động : Đề điện","reference":"Mục 1.2.2, STT 1","requirement":"Đề điện"},{"item":"Máy 1 (12,5 kVA) - Bình nhiên liệu","quote":"Dung tích bình nhiên liệu ≥ 60 lít","reference":"Mục 1.2.2, STT 1","requirement":"Dung tích ≥ 60 lít"},{"item":"Máy 1 (12,5 kVA) - Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu ở 70% công suất ≥ 4,85 l/h","reference":"Mục 1.2.2, STT 1","requirement":"Ở 70% công suất ≥ 4,85 l/h"},{"item":"Máy 1 (12,5 kVA) - Thời gian hoạt động","quote":"Thời gian hoạt động ở 50% công suất ≥ 12h","reference":"Mục 1.2.2, STT 1","requirement":"Ở 50% công suất ≥ 12h"},{"item":"Máy 1 (12,5 kVA) - Độ ồn","quote":"Độ ồn với khoảng cách 7m ≤ 76 dBA","reference":"Mục 1.2.2, STT 1","requirement":"Ở khoảng cách 7m ≤ 76 dBA"},{"item":"Máy 1 (12,5 kVA) - Kích thước","quote":"Kích thước ≥ 1160×675×945 mm","reference":"Mục 1.2.2, STT 1","requirement":"≥ 1160×675×945 mm"},{"item":"Máy 1 (12,5 kVA) - Trọng lượng","quote":"Trọng lượng toàn bộ máy ≥ 300 kg","reference":"Mục 1.2.2, STT 1","requirement":"Toàn bộ máy ≥ 300 kg"},{"item":"Máy 1 (12,5 kVA) - Động cơ: công suất","quote":"Công suất động cơ ≥ 22.5 Hp","reference":"Mục 1.2.2, STT 1","requirement":"≥ 22.5 Hp"},{"item":"Máy 1 (12,5 kVA) - Động cơ: dầu bôi trơn","quote":"Dung tích dầu bôi trơn ≥ 1,83 lít","reference":"Mục 1.2.2, STT 1","requirement":"Dung tích ≥ 1,83 lít"},{"item":"Máy 1 (12,5 kVA) - Đầu phát: công suất liên tục","quote":"Công suất liên tục của đầu phát ≥ 23 kVA","reference":"Mục 1.2.2, STT 1","requirement":"≥ 23 kVA"},{"item":"Máy 1 (12,5 kVA) - Đầu phát: hệ số công suất","quote":"Hệ số công suất (Cosø) ≥ 0,8","reference":"Mục 1.2.2, STT 1","requirement":"Cosφ ≥ 0,8"},{"item":"Máy 1 (12,5 kVA) - Đầu phát: điều chỉnh điện áp","quote":"Điều chỉnh điện áp : AVR","reference":"Mục 1.2.2, STT 1","requirement":"AVR"},{"item":"Máy 1 (12,5 kVA) - ATS","quote":"Bộ chuyển nguồn tự động ATS 100A : Có","reference":"Mục 1.2.2, STT 1","requirement":"Có bộ chuyển nguồn tự động ATS 100A"},{"item":"Máy 1 (12,5 kVA) - Bánh xe di chuyển","quote":"Bánh xe di chuyển: Có","reference":"Mục 1.2.2, STT 1","requirement":"Có"},{"item":"Máy 2 (27 kVA) - Số lượng và loại máy","quote":"Máy phát điện 3 pha, công suất liên tục 27 kVA/50Hz, nhập khẩu nguyên chiếc, có vỏ chống ồn, nhiên liệu dầu diesel, máy có tích hợp bánh xe di chuyển","reference":"Yêu cầu về cung cấp hàng hóa, TT 2; mục 1.2.2, STT 2","requirement":"01 máy phát điện 3 pha, công suất liên tục 27 kVA/50Hz, nhập khẩu nguyên chiếc, có vỏ chống ồn, nhiên liệu dầu diesel, tích hợp bánh xe di chuyển."},{"item":"Máy 2 (27 kVA) - Vỏ chống ồn","quote":"Vỏ chống ồn được chế tạo bằng thép sơn phủ tĩnh điện; được đặt ngoài trời; chống ăn mòn muối biển, Sơn phủ tĩnh điện chống ăn mòn, trầy sước, phù hợp với điều kiện khí hậu Việt Nam, vỏ được đệm lớp mút cách âm với khả năng cách âm cao.","reference":"Mục 1.2.2, STT 2","requirement":"Vỏ bằng thép sơn phủ tĩnh điện, đặt ngoài trời, chống ăn mòn muối biển, chống trầy sước, phù hợp khí hậu Việt Nam, có đệm lớp mút cách âm với khả năng cách âm cao."},{"item":"Máy 2 (27 kVA) - Công suất liên tục","quote":"Công suất liên tục (KVA) ≥ 27 kVA","reference":"Mục 1.2.2, STT 2","requirement":"≥ 27 kVA"},{"item":"Máy 2 (27 kVA) - Công suất dự phòng","quote":"Công suất dự phòng (KVA) ≥ 30 kVA","reference":"Mục 1.2.2, STT 2","requirement":"≥ 30 kVA"},{"item":"Máy 2 (27 kVA) - Tần số","quote":"Tần số (Hz) : 50 Hz","reference":"Mục 1.2.2, STT 2","requirement":"50 Hz"},{"item":"Máy 2 (27 kVA) - Điện áp","quote":"Điện áp : 230/400V","reference":"Mục 1.2.2, STT 2","requirement":"230/400V"},{"item":"Máy 2 (27 kVA) - Dòng điện","quote":"Dòng điện : 39,7A","reference":"Mục 1.2.2, STT 2","requirement":"39,7A"},{"item":"Máy 2 (27 kVA) - Bình nhiên liệu","quote":"Bình nhiên liệu ≥ 80 lít","reference":"Mục 1.2.2, STT 2","requirement":"≥ 80 lít"},{"item":"Máy 2 (27 kVA) - Nước làm mát","quote":"Dung tích nước làm mát (L) ≥ 6 lít","reference":"Mục 1.2.2, STT 2","requirement":"Dung tích ≥ 6 lít"},{"item":"Máy 2 (27 kVA) - Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu (100% CS) ≥ 8 lít/h","reference":"Mục 1.2.2, STT 2","requirement":"Ở 100% công suất ≥ 8 lít/h"},{"item":"Máy 2 (27 kVA) - Thời gian chạy liên tục","quote":"Thời gian chạy liên tục (100% CS) ≥ 12h","reference":"Mục 1.2.2, STT 2","requirement":"Ở 100% công suất ≥ 12h"},{"item":"Máy 2 (27 kVA) - Độ ồn","quote":"Độ ồn cách 7m ≤ 68 dBA","reference":"Mục 1.2.2, STT 2","requirement":"Cách 7m ≤ 68 dBA"},{"item":"Máy 2 (27 kVA) - Kích thước","quote":"Kích thước ≥ 2100x900x1400 mm","reference":"Mục 1.2.2, STT 2","requirement":"≥ 2100x900x1400 mm"},{"item":"Máy 2 (27 kVA) - Trọng lượng","quote":"Trọng lượng toàn bộ ≥ 900 kg","reference":"Mục 1.2.2, STT 2","requirement":"Toàn bộ ≥ 900 kg"},{"item":"Máy 2 (27 kVA) - Động cơ: công suất","quote":"Công suất động cơ ≥ 30 kW","reference":"Mục 1.2.2, STT 2","requirement":"≥ 30 kW"},{"item":"Máy 2 (27 kVA) - Động cơ: tốc độ quay","quote":"Tốc độ quay động cơ : 1500v/phút","reference":"Mục 1.2.2, STT 2","requirement":"1500v/phút"},{"item":"Máy 2 (27 kVA) - Động cơ: điều chỉnh tốc độ","quote":"Điều chỉnh tốc độ động cơ : Cơ học","reference":"Mục 1.2.2, STT 2","requirement":"Cơ học"},{"item":"Máy 2 (27 kVA) - Động cơ: số xylanh","quote":"Số xylanh ≥ 4","reference":"Mục 1.2.2, STT 2","requirement":"≥ 4"},{"item":"Máy 2 (27 kVA) - Động cơ: kiểu khởi động","quote":"Kiểu khởi động: Đề điện","reference":"Mục 1.2.2, STT 2","requirement":"Đề điện"},{"item":"Máy 2 (27 kVA) - Động cơ: tỷ số nén","quote":"Tỷ số nén ≥ 17:1","reference":"Mục 1.2.2, STT 2","requirement":"≥ 17:1"},{"item":"Máy 2 (27 kVA) - Động cơ: đường kính x hành trình piston","quote":"Đường kính x hành trình piston động cơ ≥ 90x100 mm","reference":"Mục 1.2.2, STT 2","requirement":"≥ 90x100 mm"},{"item":"Máy 2 (27 kVA) - Động cơ: dầu bôi trơn","quote":"Dung tích dầu bôi trơn động cơ ≥ 8 lít","reference":"Mục 1.2.2, STT 2","requirement":"Dung tích ≥ 8 lít"},{"item":"Máy 2 (27 kVA) - Đầu phát: loại","quote":"Loại đầu phát: Không chổi than","reference":"Mục 1.2.2, STT 2","requirement":"Không chổi than"},{"item":"Máy 2 (27 kVA) - Đầu phát: công suất liên tục","quote":"Công suất liên tục của đầu phát ≥ 30 kVA","reference":"Mục 1.2.2, STT 2","requirement":"≥ 30 kVA"},{"item":"Máy 2 (27 kVA) - Đầu phát: hệ số công suất","quote":"Hệ số công suất ≥ 0,8","reference":"Mục 1.2.2, STT 2","requirement":"≥ 0,8"},{"item":"Máy 2 (27 kVA) - Đầu phát: cấp bảo vệ","quote":"Cấp bảo vệ IP23","reference":"Mục 1.2.2, STT 2","requirement":"IP23"},{"item":"Máy 2 (27 kVA) - Đầu phát: cấp cách điện","quote":"Cấp cách điện ≥ H","reference":"Mục 1.2.2, STT 2","requirement":"≥ H"},{"item":"Máy 2 (27 kVA) - Đầu phát: điều chỉnh điện áp tự động","quote":"Điều chỉnh điện áp tự động : AVR SX460","reference":"Mục 1.2.2, STT 2","requirement":"AVR SX460"},{"item":"Máy 2 (27 kVA) - Bộ điều khiển, cổng ATS, khung bánh xe và chức năng giám sát","quote":"Có cổng kết nối ATS, khung bánh xe để kéo di chuyển, có đầy đủ các chức năng giám sát: Báo cường độ dòng điện, Báo tần số, Báo điện áp các pha cả điện áp pha trung lập, Báo hệ số công suất, Tự động điều chỉnh mức nhiên liệu, Báo áp suất dầu bôi trơn, Báo nhiệt độ nước làm mát cao, Báo điện áp Pin, Báo tốc độ vòng quay động cơ, Đếm số giờ chạy của động cơ, Giám sát Rơle đầu ra, Điều chỉnh độ sáng màn LCD, Thiết lập PIN password, Chức năng đa ngôn ngữ, Báo điện áp cao/thấp, Tốc độ quay động cơ cao/thấp, Áp suất dầu thấp, Nhiệt độ động cơ cao, Điện áp acquy cao/thấp, Cường độ dòng điện cao, Điều chỉnh thời gian khởi động","reference":"Mục 1.2.2, STT 2","requirement":"Có cổng kết nối ATS, khung bánh xe để kéo di chuyển và đầy đủ các chức năng giám sát (dòng điện, tần số, điện áp các pha và pha trung lập, hệ số công suất, mức nhiên liệu, áp suất dầu bôi trơn, nhiệt độ nước làm mát, điện áp pin, tốc độ vòng quay, đếm giờ chạy, rơle đầu ra, độ sáng LCD, mật khẩu PIN, đa ngôn ngữ, các cảnh báo cao/thấp, điều chỉnh thời gian khởi động) như nêu trong văn bản."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:54:37.970Z"}},"IB2300233670":{"u":"2026-11-03T09:59:20.49+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V  (TB may phat dien).pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng tổ máy; chỉ ghi theo Mẫu số 01A (Chương IV, không có trong văn bản). Bảng chỉ có một dòng tổ máy (STT 1).","Chương V không nêu hãng, model, xuất xứ của động cơ và đầu phát; không nêu thời gian bảo hành (chỉ có cam kết sửa chữa trong 48 giờ).","Văn bản trích từ bảng PDF nên một số ô bị lệch dòng (ví dụ ở thông số đầu phát: 'class H, T1630 K'); các trích dẫn nhiều dòng bị cắt ngắn để chép đúng nguyên văn trong một dòng.","Tủ ATS có hai mô tả cấu hình: chuyển nguồn bằng 4 ACB 1600A-3P (tổng 3200A-3P) ở bảng STT 3, và 'ACB 3200A-3P' ở phần mô tả bộ chuyển nguồn tự động; văn bản không giải thích sự khác nhau.","Văn bản nêu cả hai kích thước tổ máy có vỏ: 8800x2500x2700mm (bảng STT 2 và bảng (*)); chiều dài/rộng/cao tủ ATS: 2400x1800x1000mm."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện phục vụ công tác đảm bảo trật tự ATGT","notifyNo":"IB2300233670","generatorCapacity":"2000kVA/ 1600kW công suất liên tục; 2200kVA/ 1760kW công suất dự phòng (tổ máy phát điện diesel)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện diesel: Công suất liên tục","quote":"Công suất liên tục: 2000kVA/ 1600kW","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"2000kVA/ 1600kW"},{"item":"Tổ máy phát điện diesel: Công suất dự phòng","quote":"Công suất dự phòng: 2200kVA/ 1760kW","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"2200kVA/ 1760kW"},{"item":"Tổ máy phát điện diesel: Tình trạng, năm sản xuất","quote":"Tổ máy mới 100%, hoàn thiện và xuất","reference":"Chương V, mục 1.2, bảng STT 1 và bảng (*)","requirement":"Mới 100%, hoàn thiện và xuất xưởng từ năm 2023 trở về sau; chưa qua sử dụng, thử tải 100% trước khi xuất xưởng"},{"item":"Tổ máy phát điện diesel: Điện áp, hệ số công suất, tần số, tốc độ","quote":"Tần số | 50Hz (+/- 1Hz)","reference":"Chương V, mục 1.2, bảng (*) Thông số kỹ thuật chi tiết tổ máy phát điện","requirement":"Điện áp dao động < 0,5%; hệ số công suất cosfi 0,8; tần số 50Hz (+/- 1Hz); tốc độ 1500 v/ph"},{"item":"Tổ máy phát điện diesel: Chế độ chạy, khả năng quá tải","quote":"Khả năng quá tải | 10%, 1h trong mỗi 12h; 5p trong mỗi 60p","reference":"Chương V, mục 1.2, bảng (*)","requirement":"Chạy liên tục không hạn chế; quá tải 10%, 1h trong mỗi 12h; 5p trong mỗi 60p"},{"item":"Tổ máy phát điện diesel: Tiêu hao nhiên liệu của tổ máy","quote":"400L khi hoạt động ở mức 100% tải","reference":"Chương V, mục 1.2, bảng (*)","requirement":"300L/giờ ở 75% tải; 400L/giờ ở 100% tải"},{"item":"Tổ máy phát điện diesel: Thời gian xác lập, ổn định tần số và điện áp","quote":"Thời gian xác lập, ổn định tần 1-10 giây từ lúc khởi động","reference":"Chương V, mục 1.2, bảng (*)","requirement":"1-10 giây từ lúc khởi động"},{"item":"Tổ máy phát điện diesel: Khởi động, chống rung, làm mát, kích thước","quote":"Hệ thống khởi động | Đề, bình điện DC","reference":"Chương V, mục 1.2, bảng (*)","requirement":"Khởi động đề, bình điện DC; chống rung bằng cao su giảm chấn; làm mát bằng két nước + quạt gió; kích thước tổ máy có vỏ giảm âm 8800x2500x2700mm; điều kiện hoạt động phù hợp khí hậu Việt Nam"},{"item":"Tổ máy phát điện diesel: Tiêu chuẩn chất lượng","quote":"Tổ máy đạt chất lượng quốc gia theo chứng","reference":"Chương V, mục 1.2, bảng STT 1 và bảng (*)","requirement":"Nhà máy sản xuất/lắp ráp đạt ISO 9001:2015 hoặc tương đương; tổ máy đạt TCVN 9729-1:2013, TCVN 9729-5:2013, tương đương ISO 8528:2005 hoặc tương đương"},{"item":"Tổ máy phát điện diesel: CO, CQ","quote":"Có đầy đủ CO, CQ cho tổ máy, động cơ,","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"Có đầy đủ CO, CQ cho tổ máy, động cơ, đầu phát và bộ điều khiển"},{"item":"Tổ máy phát điện diesel: Phụ kiện kèm theo","quote":"Bình ắc qui + Dây cọc bình; Bộ sạc ắc qui từ điện lưới; Ống xả giảm thanh; Bộ cao","reference":"Chương V, mục 1.2, bảng STT 1 và phần Phụ kiện theo tổ máy","requirement":"Bình ắc qui + dây cọc bình; bộ sạc ắc qui từ điện lưới; ống xả giảm thanh; bộ cao su giảm chấn; dầu nhớt; bộ dụng cụ sửa chữa cơ bản; tài liệu hướng dẫn vận hành, bảo trì"},{"item":"Động cơ: Loại động cơ, số xilanh, bố trí","quote":"Loại động cơ | Diesel 4 thì, phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, phần ĐỘNG CƠ","requirement":"Diesel 4 thì, phun nhiên liệu trực tiếp; 16 xilanh; dạng V 60º"},{"item":"Động cơ: Công suất cực đại, dung tích xilanh, tỉ số nén, kích thước xilanh","quote":"Công suất cực đại | 1937kWm/ 2596BHP","reference":"Chương V, mục 1.2, phần ĐỘNG CƠ","requirement":"Công suất cực đại 1937kWm/ 2596BHP; dung tích xilanh 61,123L; tỉ số nén 13.9:1; đường kính x hành trình 160 x 190mm"},{"item":"Động cơ: Tiêu hao nhiên liệu","quote":"203g/kWh khi hoạt động ở mức 75% tải","reference":"Chương V, mục 1.2, phần ĐỘNG CƠ","requirement":"203g/kWh ở 75% tải; 209g/kWh ở 100% tải"},{"item":"Động cơ: Khởi động, làm mát, bôi trơn","quote":"Tổng dung tích nước làm mát 316 lít","reference":"Chương V, mục 1.2, phần ĐỘNG CƠ","requirement":"Khởi động điện 1 chiều, có bộ điều tiết sạc; làm mát bằng két nước đã nhiệt đới hoá + quạt gió, tổng dung tích nước làm mát 316 lít; bôi trơn dầu nhớt thông dụng + bơm cưỡng bức, tổng dung tích hệ thống bôi trơn 237.2 lít"},{"item":"Động cơ: Nhiệt độ môi trường, hệ thống nhiên liệu, lọc, xả, điều tốc","quote":"Cơ cấu điều tốc | Điện tử","reference":"Chương V, mục 1.2, phần ĐỘNG CƠ","requirement":"Khí hậu nhiệt đới, nhiệt độ đến 50 °C; bơm cao áp trực tiếp, có hệ thống lọc dầu; lọc nhớt và lọc dầu dạng lõi lọc xoay; lọc không khí lọc khô; tản nhiệt giàn tuần hoàn bằng thép chống rỉ; hệ thống xả có khớp nối mềm đặt trong bộ giảm âm; điều tốc điện tử"},{"item":"Động cơ: Kích thước, trọng lượng","quote":"Trọng lượng | 8010kg","reference":"Chương V, mục 1.2, phần ĐỘNG CƠ","requirement":"Kích thước (DxRxC) 4460 x 2775x3239mm; trọng lượng 8010kg"},{"item":"Đầu phát điện: Loại, cấp cách điện","quote":"Xoay chiều, 3 pha, 4 cực, cách điện cấp H, vận hành","reference":"Chương V, mục 1.2, phần ĐẦU PHÁT ĐIỆN","requirement":"Xoay chiều, 3 pha, 4 cực, cách điện cấp H, vận hành với tải dao động, trong các chế độ làm việc độc lập"},{"item":"Đầu phát điện: Tiêu chuẩn","quote":"IEC 60034, NEMA MG 1.32-33, ISO 8528-3, CSA","reference":"Chương V, mục 1.2, phần ĐẦU PHÁT ĐIỆN","requirement":"IEC 60034, NEMA MG 1.32-33, ISO 8528-3, CSA C22.2 n°100-14, UL 1446, ISO 9001, ISO 14001 hoặc tương đương"},{"item":"Đầu phát điện: Điện áp, hệ số công suất, công suất tại 380V","quote":"Điện áp | 220-240V/380-400V","reference":"Chương V, mục 1.2, phần ĐẦU PHÁT ĐIỆN","requirement":"Hệ số công suất 0.8; điện áp 220-240V/380-400V; công suất tại điện áp 380V là 2200kVA/ 1760kW"},{"item":"Đầu phát điện: Cấp bảo vệ, vượt tốc, ngắn mạch","quote":"Cấp bảo vệ cơ học | IP 23","reference":"Chương V, mục 1.2, phần ĐẦU PHÁT ĐIỆN","requirement":"Cấp bảo vệ cơ học IP 23; khả năng vượt tốc 2250 v/p; dòng ngắn mạch 300% trong 10 giây"},{"item":"Đầu phát điện: Kích từ, AVR, dao động điện áp, hệ số nhiễu","quote":"Hệ thống điều áp | Dùng bộ điều áp điện tử tự động AVR","reference":"Chương V, mục 1.2, phần ĐẦU PHÁT ĐIỆN","requirement":"Kích từ tự động, không dùng chổi than; dùng bộ điều áp điện tử tự động AVR; dao động điện áp +/-0.5% từ không tải đến 100% tải; THF < 2%, TIF < 50, THD < 4%; bộ nạp ắc quy bằng Dynamo theo máy"},{"item":"Bộ điều khiển: Chức năng điều khiển","quote":"- Có chức năng điều khiển từ xa","reference":"Chương V, mục 1.2, phần HỆ THỐNG ĐIỀU KHIỂN KIỂM SOÁT","requirement":"Bộ vi xử lý; phím chọn OFF-AUTO-MANUAL; 01 nút dừng khẩn cấp; điều khiển toàn bộ hoạt động của máy độc lập; giám sát điện lưới và kết nối với ATS bất kỳ; điều khiển từ xa"},{"item":"Bộ điều khiển: Màn hình hiển thị","quote":"Màn hình LCD hiển thị các thông số","reference":"Chương V, mục 1.2, phần HỆ THỐNG CHỈ THỊ","requirement":"Màn hình LCD hiển thị: điện áp ba pha, dòng điện ba pha, tần số/vòng quay máy, số giờ vận hành, trạng thái hoạt động, áp suất dầu bôi trơn, nhiệt độ máy, trạng thái sự cố/vận hành, công suất kW/kVA, điện năng kWh/kVAh, điện áp DC, hệ số công suất, điện áp và tần số điện lưới (khi có trang bị ATS)"},{"item":"Bộ điều khiển: Chức năng bảo vệ","quote":"(Tự động dừng máy khi sự cố và báo động trên bộ vi xử lý)","reference":"Chương V, mục 1.2, phần CHỨC NĂNG BẢO VỆ","requirement":"Tự động dừng máy và báo động khi: nhiệt độ máy cao, áp suất nhớt thấp, động cơ vượt tốc, tần số quá cao/quá thấp, điện áp quá cao/quá thấp, quá tải/ngắn mạch, tắt khẩn cấp; chỉ báo động khi: hư khởi động, không nạp bình, bình yếu/không nạp"},{"item":"Vỏ cách âm: Vật liệu, kết cấu","quote":"- Chế tạo bằng thép dày 2-3mm","reference":"Chương V, mục 1.2, bảng STT 2 và phần VỎ BAO CHE BẢO VỆ VÀ GIẢM ÂM","requirement":"Đồng bộ theo máy, sản xuất theo ISO 9001:2015 hoặc tương đương; thép dày 2-3mm; khung thép định hình chịu lực; vật liệu bọc cách âm dày trên 50mm, chịu được nhiệt; vỏ sơn tĩnh điện, phù hợp để ngoài trời hoặc trong nhà; có móc treo để cẩu và vận chuyển; có cửa kính để kiểm soát tủ điều khiển"},{"item":"Vỏ cách âm: Độ ồn","quote":"Độ ồn của máy khi có vỏ bao che giảm âm đảm bảo 75 ± 5 dB(A) đo tại 7m (không","reference":"Chương V, mục 1.2, phần VỎ BAO CHE BẢO VỆ VÀ GIẢM ÂM","requirement":"Độ ồn khi có vỏ bao che giảm âm đảm bảo 75 ± 5 dB(A) đo tại 7m (không gian mở)"},{"item":"Vỏ cách âm: Nút dừng khẩn cấp, cửa gió, cửa bảo trì","quote":"- Trang bị nút nhấn tắt khẩn cấp ngoài thân máy.","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"Nút nhấn tắt khẩn cấp ngoài thân máy; cửa lấy gió máy và thoát khí nóng; bố trí cửa hợp lý để bảo trì"},{"item":"Tủ chuyển nguồn tự động (ATS): Dung lượng, cấu hình","quote":"- Chuyển nguồn bằng 4 ACB 1600A-3P, tổng dung lượng ATS là 3200A-3P.","reference":"Chương V, mục 1.2, bảng STT 3","requirement":"Tủ ATS hợp bộ 3200A, đồng bộ với tổ máy; chuyển nguồn bằng 4 ACB 1600A-3P, tổng dung lượng ATS 3200A-3P; thanh cái đồng chịu dòng ≥ 3200A; kích thước tủ 2400x1800x1000mm"},{"item":"Tủ chuyển nguồn tự động (ATS): Kết cấu, tiêu chuẩn, chức năng","quote":"- Tổng thanh cái đồng chịu dòng ≥ 3200A","reference":"Chương V, mục 1.2, bảng STT 3","requirement":"Sản xuất theo ISO 9001:2015 hoặc tương đương; tủ đứng, vỏ sơn tĩnh điện; chuyển đổi tự động, có khóa liên động an toàn; có bộ điều khiển ATS và bộ đèn báo tín hiệu"},{"item":"Tủ chuyển nguồn tự động (ATS): Chức năng vận hành","quote":"Chuyển đổi tự động bằng ACB 3200A-3P","reference":"Chương V, mục 1.2, phần BỘ CHUYỂN NGUỒN TỰ ĐỘNG","requirement":"Chuyển đổi tự động bằng ACB 3200A-3P; khóa liên động cô lập nguồn lưới và nguồn máy phát; bộ khởi động lại 5 lần; bộ cảm biến điện áp; tự khởi động máy khi mất điện lưới, điện lưới quá thấp hoặc mất pha; thời gian chuyển sang nguồn máy phát 1-30s, tùy chỉnh được; khi lưới phục hồi chuyển tải về lưới, máy tự tắt sau khi chạy làm mát 0,5-3 phút"},{"item":"Cáp điện","quote":"Cáp điện CXV- 300 mm2, Cu/XLPE/PVC","reference":"Chương V, mục 1.2, bảng STT 4","requirement":"Cáp điện CXV-300 mm2, Cu/XLPE/PVC, đấu nối từ máy phát tới tủ ATS và từ ATS đến trạm điện"},{"item":"Đầu cos","quote":"Đầu cos đấu nối đồng đỏ đúc BIS-Cu-","reference":"Chương V, mục 1.2, bảng STT 5","requirement":"Đầu cos đồng đỏ đúc BIS-Cu-300mm2 + đầu chụp + phụ kiện lắp đặt trọn bộ; nối cáp điện chính vào thanh busbar của tủ ATS, máy phát điện, trạm điện"},{"item":"Thang máng cáp","quote":"Thang máng cáp, co máng + phụ kiện trọn bộ","reference":"Chương V, mục 1.2, bảng STT 6","requirement":"Thang máng cáp, co máng + phụ kiện trọn bộ kèm theo"},{"item":"Ống nhựa xoắn","quote":"Ống nhựa xoắn HDPE D130 - 200 luồn dây","reference":"Chương V, mục 1.2, bảng STT 7","requirement":"Ống nhựa xoắn HDPE D130 - 200 luồn dây điện + phụ kiện trọn bộ kèm theo"},{"item":"Chi phí nhân công lắp đặt (phạm vi lắp đặt)","quote":"Chi phí nhân công bao gồm: lắp đặt thang","reference":"Chương V, mục 1.2, bảng STT 8","requirement":"Lắp đặt thang cáp, gia công cắt hàn sắt V5, ti treo thang cáp, gối đỡ, ép đầu coss bằng máy ép thủy lực, kéo cáp, đào đường âm ống nhựa luồn cáp điện, san lắp mặt bằng về hiện trạng ban đầu; đấu nối thiết bị, kiểm tra an toàn cách điện bằng máy chuyên dụng"},{"item":"Cáp điều khiển tín hiệu ATS","quote":"Cáp điều khiển tín hiệu ATS DVV","reference":"Chương V, mục 1.2, bảng STT 9","requirement":"Cáp điều khiển tín hiệu ATS DVV (10x1.5mm)"},{"item":"Bồn dầu","quote":"Bồn dầu 5000 lít cấp cho máy phát điện","reference":"Chương V, mục 1.2, bảng STT 10","requirement":"Bồn dầu 5000 lít cấp cho máy phát điện (không bao gồm dầu diesel) + vật tư lắp đặt khác"},{"item":"Ống thoát khói và louver","quote":"Ống thoát khói D450-500 bằng thép, bọc","reference":"Chương V, mục 1.2, bảng STT 10 (tiếp)","requirement":"Ống thoát khói D450-500 bằng thép, bọc rockwool cách nhiệt, cuốn inox 304 bên ngoài, nắp chụp, ty treo, phụ kiện trọn bộ; louver thoát khí nóng, lưới che, khung sắt bảo vệ"},{"item":"Vận chuyển, lắp đặt, chuyển giao","quote":"Chi phí vận chuyển giao hàng tới công trình,","reference":"Chương V, mục 1.2, bảng STT 11","requirement":"Vận chuyển giao hàng tới công trình, đưa máy vào vị trí lắp đặt, nhân công lắp đặt, hướng dẫn sử dụng chuyển giao công nghệ và cân chỉnh hoàn chỉnh máy phát điện"},{"item":"Chạy thử, kiểm định, giám định","quote":"Chi phí kiểm định độ ồn, khí thải của đơn vị","reference":"Chương V, mục 1.2, bảng STT 12","requirement":"Nhân công kiểm tra chạy thử máy, 2000 lít dầu diesel, nước làm mát, nhớt bôi trơn; kiểm định độ ồn, khí thải bởi đơn vị độc lập có chức năng; giám định tình trạng tổ máy bởi cơ quan giám định độc lập"},{"item":"Yêu cầu chung về hàng hóa: nguồn gốc, năm sản xuất","quote":"hàng hóa phải mới 100% sản xuất năm 2023 trở về sau, chưa qua sử dụng, hợp pháp tuân thủ theo đúng yêu cầu của E-HSMT.","reference":"Chương V, mục 1.2, yêu cầu về kỹ thuật chung, điểm a","requirement":"Hàng hóa có nguồn gốc rõ ràng, hợp pháp, mới 100%, sản xuất năm 2023 trở về sau, chưa qua sử dụng"},{"item":"Tài liệu chứng minh hàng hóa nhập khẩu (CO, CQ)","quote":"Giấy chứng nhận xuất xứ (CO),","reference":"Chương V, mục 1.3.a","requirement":"Thiết bị sản xuất ngoài nước: catalogue hoặc tài liệu kỹ thuật của nhà sản xuất; cam kết cung cấp CO, CQ, B/L của hàng hóa"},{"item":"Bảo hành, sửa chữa, hỗ trợ kỹ thuật","quote":"tùng thay thế thiết bị trong vòng 48 giờ kể từ khi nhận được yêu cầu của Chủ đầu tư","reference":"Chương V, mục 1.3.b","requirement":"Cam kết thời gian sửa chữa, khắc phục hư hỏng và cung cấp phụ tùng thay thế trong vòng 48 giờ kể từ khi nhận yêu cầu; cam kết hỗ trợ kỹ thuật trong quá trình bảo hành; bảo hành tại địa điểm thực hiện gói thầu hoặc có đại lý sẵn sàng bảo hành, bảo trì; cung cấp tài liệu hướng dẫn vận hành, bảo trì"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:59:19.573Z"}},"IB2300233873":{"u":"2026-11-03T19:12:58.352+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5_May phat dien.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều chữ và ký tự bị lỗi; các trích dẫn được chép nguyên văn từ bản OCR, kể cả lỗi chính tả.","Một số dòng bị ngắt khúc nên quote để null hoặc chỉ trích một đoạn.","Cột số lượng của nhiều dòng bị mất hoặc không đọc được, chỉ ghi số lượng khi đọc rõ.","Chương V không nêu công suất liên tục hay dự phòng, thông số động cơ, đầu phát, độ ồn, bình nhiên liệu hay tiêu chuẩn áp dụng; đây là gói bảo dưỡng nên các thông số chủ yếu là của vật tư thay thế.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy 200 kVA: Ắc quy (02)."],"result":{"keyInfo":{"bidName":"Bảo dưỡng, bảo trì định kỳ máy phát điện 3 cơ sở","notifyNo":"IB2300233873","generatorCapacity":"200 kVA (Cummins); 120 kVA (Cummins); 10.5 kVA (không nêu chạy liên tục hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng quan - Gói thầu","quote":"Thời gian thực hiện gói thầu: 30 ngày","reference":"Chương V, mục 1","requirement":"Dịch vụ bảo dưỡng, bảo trì định kỳ máy phát điện tại 3 cơ sở (Bệnh viện Quận 8, PKĐK Xóm Củi, PKĐK Rạch Cát), thời gian thực hiện 30 ngày. Phạm vi chi tiết theo Mẫu số 01A."},{"item":"Máy 200 kVA (Bệnh viện Quận 8): Chủng loại, công suất","quote":"Máy phát điện Cummins 200K VA","reference":"Chương V, mục 3, phần I","requirement":"Máy phát điện Cummins 200 kVA, đặt tại số 82 Cao Lỗ, Phường 4, Quận 8."},{"item":"Máy 200 kVA: Bộ điều khiển trung tâm","quote":"AMF; có chế độ chuyền","reference":"Chương V, mục 3, phần I.A, mục 12","requirement":"Thay board màn hình điều khiển trung tâm, loại AMF, có chế độ chuyển nguồn tự động."},{"item":"Máy 200 kVA: Điện áp đầu phát","quote":"220/380v","reference":"Chương V, mục 3, phần I, bảo trì mục 6","requirement":"Cân chỉnh điện áp đầu phát 220/380V."},{"item":"Máy 200 kVA: Bộ điều khiển điện áp AVR","quote":"In 90-220v; Out 230v","reference":"Chương V, mục 3, phần I.A, mục 18","requirement":"Thay AVR, đầu vào 90-220V, đầu ra 230V (+10%); cân chỉnh điện áp phát, độ nhạy đáp ứng tải, tần số."},{"item":"Máy 200 kVA: ATS và bộ chuyển nguồn tay","quote":"chuyển nguồn tay 400A","reference":"Chương V, mục 3, phần I, bảo trì mục 1 và 5","requirement":"Tủ điều khiển ATS 600A và bộ chuyển nguồn tay 400A (siết cáp, kiểm tra đầu cos, vệ sinh tiếp điểm)."},{"item":"Máy 200 kVA: Ắc quy","quote":"Thay thế bình acquy 120A (12v- 120A)","reference":"Chương V, mục 3, phần I.A, mục 9","unverified":true,"requirement":"Thay 02 bình ắc quy 120A (12V-120A); thay cọc bình và dây dẫn bình 120A (+10%)."},{"item":"Máy 200 kVA: Bộ sạc ắc quy tự động","quote":"In 220v (+10%), Out 12-","reference":"Chương V, mục 3, phần I.A, mục 10","requirement":"Đầu vào 220V (+10%), đầu ra 12-24V."},{"item":"Máy 200 kVA: Bơm nhiên liệu điện tử","quote":"In 24VDC- lưu lượng","reference":"Chương V, mục 3, phần I.A, mục 11","requirement":"Đầu vào 24VDC, lưu lượng bơm > 12 lít/phút."},{"item":"Máy 200 kVA: Dầu nhớt và nước làm mát","quote":"Thay thé nhớt máy 40/15w. Thùng: > 18 lit","reference":"Chương V, mục 3, phần I.A, mục 6 và 13","requirement":"Nhớt máy 40/15W, thùng > 18 lít, số lượng 2 thùng. Nước làm mát thùng > 4 lít, số lượng 18 thùng."},{"item":"Máy 200 kVA: Lọc","quote":"lọc nhớt DK 90mm, lỗ 22.5mm","reference":"Chương V, mục 3, phần I.A, mục 1-5","requirement":"Lọc dầu thô ĐK 60mm, lỗ 16.5mm; lọc dầu tinh ĐK 60mm, lỗ 16.5mm; lọc nhớt ĐK 90mm, lỗ 22.5mm; lọc gió ĐK 250mm, dài 380mm; lọc nước ĐK 60mm, lỗ 14.5mm."},{"item":"Máy 200 kVA: Ống xả và giảm thanh","quote":"Sơn nhũ bạc, chiu nhiệt > 600°C","reference":"Chương V, mục 3, phần I, bảo trì mục 11-12","requirement":"Sơn nhũ bạc chịu nhiệt > 600°C; ống xả ĐK 114mm dài 6m; bộ giảm thanh ĐK 450mm dài 0,8m."},{"item":"Máy 120 kVA (PKĐK Xóm Củi): Chủng loại, công suất","quote":"Máy phát điện Cummins 120KVA","reference":"Chương V, mục 3, phần II","requirement":"Máy phát điện Cummins 120 kVA, đặt tại 379 Tùng Thiện Vương, P.12, Q.8."},{"item":"Máy 120 kVA: ATS","quote":"tủ điều khiển ATS 250A","reference":"Chương V, mục 3, phần II, bảo trì mục 1","requirement":"Tủ điều khiển ATS 250A."},{"item":"Máy 120 kVA: Khởi động từ","quote":"In 200-240VAC; I=250A","reference":"Chương V, mục 3, phần II.A, mục 11","requirement":"Khởi động từ 250A, đầu vào 200-240VAC, I=250A, số lượng 2 cái."},{"item":"Máy 120 kVA: Board điện áp đầu phát","quote":null,"reference":"Chương V, mục 3, phần II.A, mục 18","requirement":"Thay board điện áp đầu phát, đầu vào 90-240V, đầu ra 230V; cân chỉnh tần số, độ nhạy đáp ứng tải."},{"item":"Máy 120 kVA: Ắc quy và bộ sạc","quote":"12VDC - 100A","reference":"Chương V, mục 3, phần II.A, mục 13 và 15","requirement":"Bình ắc quy 12VDC-100A. Bộ sạc tự động đầu vào 220V (+10%), đầu ra 12-24V."},{"item":"Máy 120 kVA: Cảm biến","quote":null,"reference":"Chương V, mục 3, phần II.A, mục 9-10","requirement":"Cảm biến áp lực nhớt ĐK 5cm và cảm biến nhiệt độ nước ĐK 2,5cm, thép không gỉ, loại VDO hoặc tương đương."},{"item":"Máy 120 kVA: Dầu nhớt, nước làm mát, lọc","quote":"Thay thé lọc gió DK 250mm,dài 380mm","reference":"Chương V, mục 3, phần II.A, mục 1-8","requirement":"Nhớt 40/15W thùng > 18 lít (2 thùng); nước làm mát thùng > 4 lít (15 thùng); dung dịch súc rửa két nước ≥ 355ml/chai (6 chai); lọc dầu thô/tinh ĐK 60mm lỗ 16.5mm, lọc nhớt ĐK 90mm lỗ 22.5mm, lọc gió ĐK 250mm dài 380mm, lọc nước ĐK 60mm lỗ 14.5mm."},{"item":"Máy 120 kVA: Ống xả và giảm thanh","quote":null,"reference":"Chương V, mục 3, phần II, bảo trì mục 12","requirement":"Sơn nhũ bạc chịu nhiệt > 600°C; ống bô ĐK 90mm dài 3,5m; ống giảm thanh ĐK 420mm dài 0,8m."},{"item":"Máy 120 kVA: Dây curoa bơm nước tuần hoàn, van hằng nhiệt","quote":"(ĐK:42mm)","reference":"Chương V, mục 3, phần II, bảo trì mục 3 và 11","requirement":"Dây curoa ĐK 900mm, chất liệu cao su và thép; ron van hằng nhiệt ĐK 42mm."},{"item":"Máy 10.5 kVA (PKĐK Rạch Cát): Chủng loại, công suất","quote":"Máy phát điện 10.5KVA","reference":"Chương V, mục 3, phần III","requirement":"Máy phát điện 10.5 kVA, đặt tại 160 Bến Mễ Cốc, P.15, Q.8. Có bộ chế hòa khí và bugi đánh lửa."},{"item":"Máy 10.5 kVA: ATS","quote":"100A-380V","reference":"Chương V, mục 3, phần III.A, mục 10; bảo trì mục 1","requirement":"Bộ chuyển nguồn tự động 100A-380V, số lượng 1 bộ; tủ điều khiển ATS 100A."},{"item":"Máy 10.5 kVA: Kim phun nhiên liệu","quote":"10.5 kva (+10%)","reference":"Chương V, mục 3, phần III.A, mục 7","requirement":"Kim phun nhiên liệu, đầu chụp cao áp và dây cao áp, quy cách 10.5 kVA (+10%), số lượng 2 bộ."},{"item":"Máy 10.5 kVA: Ắc quy, bộ sạc, bộ khởi động","quote":"12VDOC - 80A","reference":"Chương V, mục 3, phần III.A, mục 8, 9, 11","requirement":"Ắc quy 12VDC-80A; bộ sạc tự động đầu vào 220V (+10%), đầu ra 12-24V; bộ khởi động 12VDC."},{"item":"Máy 10.5 kVA: Cáp điện","quote":"Quy cách: 4x16mm","reference":"Chương V, mục 3, phần III.A, mục 12; bảo trì mục 4","requirement":"Dây cáp nguồn 4x16mm, 27 mét. Dây cáp ắc quy ĐK 35mm dài 1,2m, đầu cos ĐK 35mm lỗ 10mm cho bình 12VDC-60A."},{"item":"Máy 10.5 kVA: Lọc, nhớt, dây curoa","quote":"Thay thé lọc gió DK 150mm, dai 280mm","reference":"Chương V, mục 3, phần III.A, mục 1-6","requirement":"Lọc nhiên liệu ĐK 45mm lỗ 12.5mm; lọc nhớt ĐK 60mm lỗ 16.5mm; lọc gió ĐK 150mm dài 280mm; nhớt 40/15W thùng > 18 lít; dung dịch súc rửa két nước ≥ 355ml/chai (5 chai); dây curoa loại A, ĐK 650mm, cao su và thép."},{"item":"Máy 10.5 kVA: Ống bô và giảm thanh","quote":null,"reference":"Chương V, mục 3, phần III, bảo trì mục 9","requirement":"Sơn nhũ bạc chịu nhiệt > 600°C; ống bô ĐK 60mm dài 0,9m; ống giảm thanh ĐK 250mm dài 0,3m."},{"item":"Tất cả: Hàng hóa thay thế - mới, năm sản xuất","quote":"Hàng hóa cung cap mới 100%, sản xuat từ năm 2022 trở về sau;","reference":"Chương V, mục 4","requirement":"Vật tư, thiết bị thay thế mới 100%, sản xuất từ năm 2022 trở về sau."},{"item":"Tất cả: Nhà sản xuất, xuất xứ","quote":"nguồn gốc xuất xứ của các vat tr,","reference":"Chương V, mục 3, phần Ghi chú","requirement":"Hàng hóa đánh dấu (*) phải đề xuất đầy đủ tên nhà sản xuất và nguồn gốc xuất xứ. Nhãn hiệu, mã hiệu nêu trong E-HSMT chỉ mang tính tham khảo; hàng hóa hãng khác phải tương đương hoặc tốt hơn và có bản giải trình kèm tài liệu chứng minh."},{"item":"Tất cả: Bảo hành","quote":"ít nhật 06 tháng kê từ ngày nghiệm thu, bàn giao","reference":"Chương V, mục 4","requirement":"Bảo hành hạng mục sửa chữa, vật tư, thiết bị thay thế và bảo dưỡng ít nhất 06 tháng kể từ ngày nghiệm thu, bàn giao, và theo quy định của nhà sản xuất."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:12:57.266Z"}},"IB2300234217":{"u":"2026-11-03T19:19:25.658+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT goi thau MFD MTU.pdf), chưa phân tích cả HSMT.","Chương V theo cách gọi của lệnh là \"Chương III. Yêu cầu về kỹ thuật\" trong tệp này.","Văn bản không có danh mục vật tư phụ tùng cụ thể: Mẫu số 01A (Yêu cầu kỹ thuật chi tiết) bị lỗi OCR hoàn toàn, không đọc được tên vật tư, mã hiệu, số lượng.","Không nêu công suất prime/standby, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bồn dầu, ATS, tiêu chuẩn áp dụng.","Yêu cầu năng lực (hợp đồng tương tự công suất từ 2500 KVA trở lên), thanh toán, bảo đảm thực hiện hợp đồng không đưa vào vì không phải thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Thay thế vật tư phụ tùng cho 04 động cơ máy phát điện công suất 2500 KVA hãng MTU","notifyNo":"IB2300234217","generatorCapacity":"4 x 2500 kVA (động cơ máy phát điện hãng MTU, model 16V4000G63; công suất prime/standby không nêu)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu - Số lượng và công suất tổ máy","quote":"Thay thế vật tư phụ tùng cho 04 động cơ máy phát điện công suất\n2500 KVA hãng MTU.","reference":"Chương III, mục I","requirement":"Thay thế vật tư phụ tùng cho 04 động cơ máy phát điện công suất 2500 KVA hãng MTU."},{"item":"Động cơ (chung cho cả 04 máy): Hãng và model","quote":"phải tương\nthích, sử dụng tốt cho động cơ máy phát điện model 16V4000G63 hãng MTU\nđang dùng của Bên mời thầu.","reference":"Chương III, mục II","requirement":"Hàng hóa chào phải tương thích, sử dụng tốt cho động cơ máy phát điện model 16V4000G63 hãng MTU đang dùng của Bên mời thầu."},{"item":"Vật tư phụ tùng thay thế: Năm sản xuất, tình trạng","quote":"hàng hóa nhà thầu chào được sản xuất từ\nnăm 2022 trở lại đây, mới 100%, chưa qua sử dụng.","reference":"Chương III, mục II","requirement":"Hàng hóa chào được sản xuất từ năm 2022 trở lại đây, mới 100%, chưa qua sử dụng."},{"item":"Vật tư phụ tùng thay thế: Ký mã hiệu, thông số, hãng sản xuất, xuất xứ","quote":"phải\ncó đầy đủ ký mã hiệu, thông số kỹ thuật, hãng sản xuất và xuất xứ của sản\nphẩm cho tất cả các danh mục thiết bị mà không được ghi kèm theo cụm từ\nhoặc tương đương.","reference":"Chương III, mục II","requirement":"Bảng chào giá hàng hóa (Mẫu số 3) phải có đầy đủ ký mã hiệu, thông số kỹ thuật, hãng sản xuất và xuất xứ cho tất cả các danh mục thiết bị, không được ghi kèm cụm từ \"hoặc tương đương\"."},{"item":"Vật tư phụ tùng thay thế: Hàng tương đương","quote":"Hàng hóa có quy cách tương đương là hàng hóa có đặc tính kỹ thuật tương tự,\ncó tính năng sử dụng tương đương hoặc tốt hơn.","reference":"Chương III, mục II","requirement":"Nhãn hiệu tham chiếu chỉ để mô tả; nhà thầu được chào hàng tương đương (đặc tính kỹ thuật tương tự, tính năng tương đương hoặc tốt hơn) và phải cung cấp đầy đủ tài liệu kỹ thuật chứng minh quy cách, chất lượng và tiêu chuẩn sản xuất tương đương hoặc tốt hơn."},{"item":"Vật tư phụ tùng thay thế: Nguồn gốc, CO/CQ","quote":"Giấy chứng nhận xuất xứ hàng hóa (CO) và\nchứng chỉ chất lượng (CQ)","reference":"Chương III, mục III","requirement":"Hàng hóa có nguồn gốc rõ ràng, hợp pháp; cam kết cung cấp bản gốc hoặc bản sao công chứng CO và CQ đối với hàng nhập khẩu, hoặc giấy chứng nhận đúng tiêu chuẩn chất lượng của hãng sản xuất (KCS) đối với hàng sản xuất trong nước."},{"item":"Vật tư phụ tùng thay thế: Bảo hành","quote":"Thời gian bảo hành: 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng.","reference":"Chương III, mục III","requirement":"Thời gian bảo hành 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng."},{"item":"Vật tư phụ tùng thay thế: Kiểm tra, thử nghiệm","quote":"Kiểm tra xác xuất\ntính chất thật giả của các hàng hóa.","reference":"Chương III, mục IV","requirement":"Kiểm tra xác suất tính thật giả của hàng hóa; hạng mục bị đánh giá là giả thì toàn bộ hàng hóa của hạng mục đó bị coi là hàng giả và không được nghiệm thu."},{"item":"Phạm vi công việc: Thay thế vật tư và thời gian thực hiện","quote":"Thời gian thực hiện hợp đồng: 15 ngày.","reference":"Chương III, mục I","requirement":"Dịch vụ thay thế vật tư phụ tùng cho động cơ; thời gian thực hiện hợp đồng 15 ngày."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:19:24.936Z"}},"IB2300234356":{"u":"2026-11-03T22:05:30.66+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 4,5.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất 100KVA và số lượng 1 cái cho máy phát điện thuê dự phòng; không có thông số về động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, bình nhiên liệu, ATS, bảo hành, xuất xứ hay tiêu chuẩn.","Văn bản không ghi rõ 100KVA là công suất liên tục (prime) hay dự phòng (standby); chỉ ghi 'máy phát điện dự phòng' theo tên hạng mục.","Dây AL95, tủ điện, ổ điện, aptomat tại khu sinh vật cảnh và khu ẩm thực là hạng mục điện phân phối của gian hàng, không phải phụ kiện đi kèm máy phát nên không liệt kê."],"result":{"keyInfo":{"bidName":"Dàn dựng sân khấu, nhà bạt, gian hàng, trang trí không gian chung, âm thanh, lao đài, ánh sáng, hoa tươi, nước uống, thuê máy phát điện dự phòng và các trang thiết bị cần thiết khác phục vụ Chương trình trưng bày, quảng bá, giới thiệu sản phẩm của Huyện","notifyNo":"IB2300234356","generatorCapacity":"1 x 100KVA (dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Mục D - Máy phát điện dự phòng: Công suất và số lượng","quote":"Chi phí thuê máy phát điện dự phòng công suất 100KVA","reference":"Chương V, mục 3.1, phần D, dòng 1","requirement":"Thuê máy phát điện dự phòng công suất 100KVA, số lượng 1 cái."},{"item":"Mục D - Máy phát điện dự phòng: Thời gian thực hiện","quote":"Thời gian thực hiện gói thầu: 15 ngày","reference":"Chương V, mục 1","requirement":"Thời gian thực hiện gói thầu là 15 ngày."},{"item":"Mục D - Máy phát điện dự phòng: Địa điểm","quote":"Địa điểm: Sân vận động huyện Sóc Sơn","reference":"Chương V, mục 1","requirement":"Địa điểm thực hiện là Sân vận động huyện Sóc Sơn."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T22:05:29.943Z"}},"IB2300234954":{"u":"2026-11-03T10:04:23.024+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Cả 5 Trung tâm y tế (Hà Trung, Thiệu Hóa, Yên Định, Hoằng Hóa, Triệu Sơn) có cùng cấu hình: 01 tổ máy phát điện 160kVA liên tục/176kVA dự phòng và 01 tủ ATS 250A. Các mục lặp lại giữa các bảng chỉ khác về cách ghi.","Chương V không ghi hãng, model, xuất xứ, số xi lanh, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải của động cơ; không ghi hãng, model, cấp cách điện, AVR của đầu phát; không ghi mức ồn, dung tích bồn dầu (chỉ ghi 'nhiên liệu 8h') hay loại cáp. Các mục 'Động cơ Diezen:', 'Đầu phát', 'Bộ điều khiển' trong bảng để trống nội dung.","Bảng Thiệu Hóa và Yên Định để trống mục 'Thiết bị đóng cắt' của tủ ATS (Thiệu Hóa vẫn ghi 250A ở dòng mô tả); bảng Yên Định ghi 'ATS ... 3 pha 4' thiếu chữ 'cực'.","Các dòng tổ máy phát của Hoằng Hóa và Triệu Sơn không có tên thiết bị ở cột 'Thiết bị'; bảng Hà Trung ghi tên là 'Tổ máy phát điện 160kvA liên tục đồng bộ'.","Văn bản nêu thương hiệu/mã hiệu chỉ mang tính tham khảo, nhà thầu được chào hàng tương đương hoặc tốt hơn nhưng phải đảm bảo thông số kỹ thuật.","Các mục 'Bằng bảo hộ nhãn hiệu tại Việt Nam: Có', 'Trung tâm bảo hành tại Việt Nam: Có', 'Chưa bao gồm: Vật tư khác bên ngoài máy' xuất hiện trong cả 5 bảng nhưng chỉ trích dẫn ở Hà Trung."],"result":{"keyInfo":{"bidName":"Gói thầu số 8: Thi công xây dựng, cung cấp, lắp đặt thiết bị trạm biến áp và bảo hiểm công trình trong thời gian xây dựng; cung cấp, lắp đặt máy phát điện dự phòng","notifyNo":"IB2300234954","generatorCapacity":"5 x 160 kVA liên tục (176 kVA dự phòng), mỗi Trung tâm y tế 01 tổ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung (5 TTYT) - Năm sản xuất","quote":"Thiết bị sản xuất năm 2023 trở về sau.","reference":"Chương V, mục III.4 - Yêu cầu chung","requirement":"Thiết bị sản xuất năm 2023 trở về sau"},{"item":"Chung (5 TTYT) - Tình trạng","quote":"Chất lượng mới 100%.","reference":"Chương V, mục III.4 - Yêu cầu chung","requirement":"Chất lượng mới 100%"},{"item":"Chung (5 TTYT) - Xuất xứ, CO/CQ","quote":"Đối với các hàng hóa nhập khẩu: Cam kết cung cấp đầy đủ hồ sơ chứng nhận xuất xứ, chất lượng CO/CQ.","reference":"Chương V, mục III.4 - Yêu cầu chung","requirement":"Hàng hóa nhập khẩu: cam kết cung cấp đầy đủ hồ sơ chứng nhận xuất xứ, chất lượng CO/CQ"},{"item":"Chung (5 TTYT) - Bảo hành","quote":"Thời gian bảo hành: ≥ 12 tháng kể từ khi nghiệm thu thiết bị đưa vào sử dụng;","reference":"Chương V, mục III.4 - Yêu cầu khác","requirement":"Bảo hành tối thiểu 12 tháng kể từ khi nghiệm thu thiết bị đưa vào sử dụng"},{"item":"Chung (5 TTYT) - Bảo trì trong thời gian bảo hành","quote":"Bảo trì theo quy định của nhà sản xuất;","reference":"Chương V, mục III.4 - Yêu cầu khác","requirement":"Cam kết bảo trì định kỳ trong thời gian bảo hành, theo quy định của nhà sản xuất"},{"item":"Chung (5 TTYT) - Phạm vi lắp đặt","quote":"Có cam kết chịu trách nhiệm lắp đặt, chạy thử, bàn giao và hướng dẫn vận hành cho người sử dụng","reference":"Chương V, mục III.4 - Yêu cầu khác","requirement":"Nhà thầu cam kết chịu trách nhiệm lắp đặt, chạy thử, bàn giao và hướng dẫn vận hành cho người sử dụng, hướng dẫn bảo quản và sửa chữa cho nhân viên kỹ thuật tại nơi sử dụng"},{"item":"Chung (5 TTYT) - Máy phát điện dự phòng và ATS trong thiết kế","quote":"Sử dụng máy phát điện dự phòng, tủ điện ATS hợp bộ để cung cấp nguồn điện cho các phụ tải quan trọng trong trường hợp có sự cố của lưới điện.","reference":"Chương V, mục I.8.1.3 c)","requirement":"Sử dụng máy phát điện dự phòng, tủ điện ATS hợp bộ để cấp nguồn cho các phụ tải quan trọng khi lưới điện có sự cố"},{"item":"TTYT huyện Hà Trung - Máy 160 kVA: Công suất liên tục","quote":"Công suất liên tục: 160kVA/128kW","reference":"Chương V, mục III.4, bảng Hà Trung, Stt 5","requirement":"160kVA/128kW, số lượng 01 máy"},{"item":"TTYT huyện Hà Trung - Máy 160 kVA: Công suất dự phòng","quote":"Công suất dự phòng: 176kVA/140.8kW","reference":"Chương V, mục III.4, bảng Hà Trung, Stt 5","requirement":"176kVA/140.8kW"},{"item":"TTYT huyện Hà Trung - Máy 160 kVA: Điện áp, tần số, tốc độ","quote":"Điện áp 400/230VAC, 3P/4W, Pf0.8* Tần số: 50Hz, tốc độ 1500 Vòng/phút","reference":"Chương V, mục III.4, bảng Hà Trung, Stt 5","requirement":"400/230VAC, 3 pha 4 dây, hệ số công suất 0,8; tần số 50Hz, tốc độ 1500 vòng/phút"},{"item":"TTYT huyện Hà Trung - Máy 160 kVA: Động cơ, đầu phát, bộ điều khiển","quote":"Động cơ Diezen:","reference":"Chương V, mục III.4, bảng Hà Trung, Stt 5","requirement":"Tổ máy phát điện đồng bộ, động cơ diesel, có đầu phát và bộ điều khiển; văn bản không ghi hãng, model, xuất xứ hay thông số chi tiết"},{"item":"TTYT huyện Hà Trung - Máy 160 kVA: Bồn dầu","quote":"Bao gồm Bồn chứa dầu nhiên liệu 8h","reference":"Chương V, mục III.4, bảng Hà Trung, Stt 5","requirement":"Bao gồm bồn chứa dầu nhiên liệu 8h"},{"item":"TTYT huyện Hà Trung - Máy 160 kVA: Vỏ cách âm","quote":"Bao gồm Vỏ cách âm, pô giảm thanh","reference":"Chương V, mục III.4, bảng Hà Trung, Stt 5","requirement":"Bao gồm vỏ cách âm, pô giảm thanh (không nêu mức ồn)"},{"item":"TTYT huyện Hà Trung - Máy 160 kVA: Ắc quy","quote":"Bao gồm Ắc quy, cáp ắc quy, sạc ắc quy","reference":"Chương V, mục III.4, bảng Hà Trung, Stt 5","requirement":"Bao gồm ắc quy, cáp ắc quy, sạc ắc quy"},{"item":"TTYT huyện Hà Trung - Máy 160 kVA: Dầu nhớt, nước làm mát","quote":"Bao gồm Dầu nhớt, nước làm mát","reference":"Chương V, mục III.4, bảng Hà Trung, Stt 5","requirement":"Bao gồm dầu nhớt, nước làm mát"},{"item":"TTYT huyện Hà Trung - Máy 160 kVA: Tủ đóng cắt đầu cực","quote":"Bao gồm tủ đóng cắt đầu cực theo máy","reference":"Chương V, mục III.4, bảng Hà Trung, Stt 5","requirement":"Bao gồm tủ đóng cắt đầu cực theo máy"},{"item":"TTYT huyện Hà Trung - Máy 160 kVA: Tiêu chuẩn nhà máy lắp ráp","quote":"Tiêu chuẩn nhà máy lắp ráp: iso9001:2015 và iso14001:2015","reference":"Chương V, mục III.4, bảng Hà Trung, Stt 5","requirement":"iso9001:2015 và iso14001:2015"},{"item":"TTYT huyện Hà Trung - Máy 160 kVA: Nhãn hiệu, trung tâm bảo hành","quote":"Bằng bảo hộ nhãn hiệu tại Việt Nam: Có","reference":"Chương V, mục III.4, bảng Hà Trung, Stt 5","requirement":"Có bằng bảo hộ nhãn hiệu tại Việt Nam; có trung tâm bảo hành tại Việt Nam"},{"item":"TTYT huyện Hà Trung - Máy 160 kVA: Tình trạng hàng hóa","quote":"Tình trạng hàng hóa: Mới 100%","reference":"Chương V, mục III.4, bảng Hà Trung, Stt 5","requirement":"Mới 100%"},{"item":"TTYT huyện Hà Trung - Tủ ATS","quote":"Tủ ats chuyển nguồn tự động 3 pha 4 cực","reference":"Chương V, mục III.4, bảng Hà Trung, Stt 6","requirement":"Tủ ATS chuyển nguồn tự động 3 pha 4 cực, 01 tủ"},{"item":"TTYT huyện Hà Trung - Tủ ATS: Dòng định mức","quote":"Dòng định mức: 250A","reference":"Chương V, mục III.4, bảng Hà Trung, Stt 6","requirement":"Thiết bị đóng cắt 250A, dòng định mức 250A"},{"item":"TTYT huyện Hà Trung - Tủ ATS: Kích thước vỏ, điều khiển","quote":"Kích thước vỏ tủ (mm): 700x500x250","reference":"Chương V, mục III.4, bảng Hà Trung, Stt 6","requirement":"Vỏ tủ 700x500x250 mm; chu kỳ đóng ON-OFF-ON; điều khiển bằng tín hiệu từ AMF máy phát"},{"item":"TTYT huyện Thiệu Hóa - Máy 160 kVA: Công suất liên tục","quote":"Công suất liên tục: 160kVA/128kW","reference":"Chương V, mục III.4, bảng Thiệu Hóa, Stt 5","requirement":"160kVA/128kW, số lượng 01 máy"},{"item":"TTYT huyện Thiệu Hóa - Máy 160 kVA: Công suất dự phòng","quote":"Công suất dự phòng: 176kVA/140.8kW","reference":"Chương V, mục III.4, bảng Thiệu Hóa, Stt 5","requirement":"176kVA/140.8kW"},{"item":"TTYT huyện Thiệu Hóa - Máy 160 kVA: Điện áp, tần số, tốc độ","quote":"Điện áp 400/230VAC, 3P/4W, Pf0.8* Tần số: 50Hz, tốc độ 1500 Vòng/phút","reference":"Chương V, mục III.4, bảng Thiệu Hóa, Stt 5","requirement":"400/230VAC, 3 pha 4 dây, hệ số công suất 0,8; tần số 50Hz, tốc độ 1500 vòng/phút"},{"item":"TTYT huyện Thiệu Hóa - Máy 160 kVA: Động cơ, đầu phát, bộ điều khiển","quote":"Động cơ Diezen:","reference":"Chương V, mục III.4, bảng Thiệu Hóa, Stt 5","requirement":"Tổ máy phát điện đồng bộ, động cơ diesel, có đầu phát và bộ điều khiển; văn bản không ghi hãng, model, xuất xứ hay thông số chi tiết"},{"item":"TTYT huyện Thiệu Hóa - Máy 160 kVA: Bồn dầu","quote":"Bao gồm Bồn chứa dầu nhiên liệu 8h","reference":"Chương V, mục III.4, bảng Thiệu Hóa, Stt 5","requirement":"Bao gồm bồn chứa dầu nhiên liệu 8h"},{"item":"TTYT huyện Thiệu Hóa - Máy 160 kVA: Vỏ cách âm","quote":"Bao gồm Vỏ cách âm, pô giảm thanh","reference":"Chương V, mục III.4, bảng Thiệu Hóa, Stt 5","requirement":"Bao gồm vỏ cách âm, pô giảm thanh (không nêu mức ồn)"},{"item":"TTYT huyện Thiệu Hóa - Máy 160 kVA: Phụ kiện kèm máy","quote":"Bao gồm Ắc quy, cáp ắc quy, sạc ắc quy","reference":"Chương V, mục III.4, bảng Thiệu Hóa, Stt 5","requirement":"Bao gồm ắc quy, cáp ắc quy, sạc ắc quy; dầu nhớt, nước làm mát; tủ đóng cắt đầu cực theo máy"},{"item":"TTYT huyện Thiệu Hóa - Máy 160 kVA: Tiêu chuẩn nhà máy lắp ráp","quote":"Tiêu chuẩn nhà máy lắp ráp: iso9001:2015 và iso14001:2015","reference":"Chương V, mục III.4, bảng Thiệu Hóa, Stt 5","requirement":"iso9001:2015 và iso14001:2015"},{"item":"TTYT huyện Thiệu Hóa - Máy 160 kVA: Tình trạng hàng hóa","quote":"Tình trạng hàng hóa: Mới 100%","reference":"Chương V, mục III.4, bảng Thiệu Hóa, Stt 5","requirement":"Mới 100%"},{"item":"TTYT huyện Thiệu Hóa - Tủ ATS","quote":"Tủ ats chuyển nguồn tự động 3 pha 4 cực 250A-4P sử dụng thiết bị đóng cắt 250A","reference":"Chương V, mục III.4, bảng Thiệu Hóa, Stt 6","requirement":"Tủ ATS chuyển nguồn tự động 3 pha 4 cực 250A-4P, thiết bị đóng cắt 250A, 01 tủ"},{"item":"TTYT huyện Thiệu Hóa - Tủ ATS: Dòng định mức, kích thước vỏ","quote":"Dòng định mức: 250A","reference":"Chương V, mục III.4, bảng Thiệu Hóa, Stt 6","requirement":"Dòng định mức 250A; vỏ tủ 700x500x250 mm; chu kỳ đóng ON-OFF-ON; điều khiển bằng tín hiệu từ AMF máy phát"},{"item":"TTYT huyện Yên Định - Máy 160 kVA: Công suất liên tục","quote":"Công suất liên tục: 160kVA/128kW","reference":"Chương V, mục III.4, bảng Yên Định, Stt 5","requirement":"160kVA/128kW, số lượng 01 máy"},{"item":"TTYT huyện Yên Định - Máy 160 kVA: Công suất dự phòng","quote":"Công suất dự phòng: 176kVA/140.8kW","reference":"Chương V, mục III.4, bảng Yên Định, Stt 5","requirement":"176kVA/140.8kW"},{"item":"TTYT huyện Yên Định - Máy 160 kVA: Điện áp, tần số, tốc độ","quote":"Điện áp 400/230VAC, 3P/4W, Pf0.8* Tần số: 50Hz, tốc độ 1500 Vòng/phút","reference":"Chương V, mục III.4, bảng Yên Định, Stt 5","requirement":"400/230VAC, 3 pha 4 dây, hệ số công suất 0,8; tần số 50Hz, tốc độ 1500 vòng/phút"},{"item":"TTYT huyện Yên Định - Máy 160 kVA: Động cơ, đầu phát, bộ điều khiển","quote":"Động cơ Diezen:","reference":"Chương V, mục III.4, bảng Yên Định, Stt 5","requirement":"Tổ máy phát điện đồng bộ, động cơ diesel, có đầu phát và bộ điều khiển; văn bản không ghi hãng, model, xuất xứ hay thông số chi tiết"},{"item":"TTYT huyện Yên Định - Máy 160 kVA: Bồn dầu","quote":"Bao gồm Bồn chứa dầu nhiên liệu 8h","reference":"Chương V, mục III.4, bảng Yên Định, Stt 5","requirement":"Bao gồm bồn chứa dầu nhiên liệu 8h"},{"item":"TTYT huyện Yên Định - Máy 160 kVA: Vỏ cách âm","quote":"Bao gồm Vỏ cách âm, pô giảm thanh","reference":"Chương V, mục III.4, bảng Yên Định, Stt 5","requirement":"Bao gồm vỏ cách âm, pô giảm thanh (không nêu mức ồn)"},{"item":"TTYT huyện Yên Định - Máy 160 kVA: Phụ kiện kèm máy","quote":"Bao gồm Ắc quy, cáp ắc quy, sạc ắc quy","reference":"Chương V, mục III.4, bảng Yên Định, Stt 5","requirement":"Bao gồm ắc quy, cáp ắc quy, sạc ắc quy; dầu nhớt, nước làm mát; tủ đóng cắt đầu cực theo máy"},{"item":"TTYT huyện Yên Định - Máy 160 kVA: Tiêu chuẩn nhà máy lắp ráp","quote":"Tiêu chuẩn nhà máy lắp ráp: iso9001:2015 và iso14001:2015","reference":"Chương V, mục III.4, bảng Yên Định, Stt 5","requirement":"iso9001:2015 và iso14001:2015"},{"item":"TTYT huyện Yên Định - Máy 160 kVA: Tình trạng hàng hóa","quote":"Tình trạng hàng hóa: Mới 100%","reference":"Chương V, mục III.4, bảng Yên Định, Stt 5","requirement":"Mới 100%"},{"item":"TTYT huyện Yên Định - Tủ ATS","quote":"Tủ ats chuyển nguồn tự động 3 pha 4","reference":"Chương V, mục III.4, bảng Yên Định, Stt 6","requirement":"Tủ ATS chuyển nguồn tự động 3 pha (văn bản ghi \"3 pha 4\", thiếu chữ \"cực\"), 01 tủ"},{"item":"TTYT huyện Yên Định - Tủ ATS: Dòng định mức, kích thước vỏ","quote":"Dòng định mức: 250A","reference":"Chương V, mục III.4, bảng Yên Định, Stt 6","requirement":"Dòng định mức 250A; vỏ tủ 700x500x250 mm; chu kỳ đóng ON-OFF-ON; điều khiển bằng tín hiệu từ AMF máy phát; mục thiết bị đóng cắt để trống"},{"item":"TTYT huyện Hoằng Hóa - Máy 160 kVA: Công suất liên tục","quote":"Công suất liên tục: 160kVA/128kW","reference":"Chương V, mục III.4, bảng Hoằng Hóa, Stt 5","requirement":"160kVA/128kW, số lượng 01 máy"},{"item":"TTYT huyện Hoằng Hóa - Máy 160 kVA: Công suất dự phòng","quote":"Công suất dự phòng: 176kVA/140.8kW","reference":"Chương V, mục III.4, bảng Hoằng Hóa, Stt 5","requirement":"176kVA/140.8kW"},{"item":"TTYT huyện Hoằng Hóa - Máy 160 kVA: Điện áp, tần số, tốc độ","quote":"Điện áp 400/230VAC, 3P/4W, Pf0.8* Tần số: 50Hz, tốc độ 1500 Vòng/phút","reference":"Chương V, mục III.4, bảng Hoằng Hóa, Stt 5","requirement":"400/230VAC, 3 pha 4 dây, hệ số công suất 0,8; tần số 50Hz, tốc độ 1500 vòng/phút"},{"item":"TTYT huyện Hoằng Hóa - Máy 160 kVA: Động cơ, đầu phát, bộ điều khiển","quote":"Động cơ Diezen:","reference":"Chương V, mục III.4, bảng Hoằng Hóa, Stt 5","requirement":"Tổ máy phát điện đồng bộ, động cơ diesel, có đầu phát và bộ điều khiển; văn bản không ghi hãng, model, xuất xứ hay thông số chi tiết"},{"item":"TTYT huyện Hoằng Hóa - Máy 160 kVA: Bồn dầu","quote":"Bao gồm Bồn chứa dầu nhiên liệu 8h","reference":"Chương V, mục III.4, bảng Hoằng Hóa, Stt 5","requirement":"Bao gồm bồn chứa dầu nhiên liệu 8h"},{"item":"TTYT huyện Hoằng Hóa - Máy 160 kVA: Vỏ cách âm","quote":"Bao gồm Vỏ cách âm, pô giảm thanh","reference":"Chương V, mục III.4, bảng Hoằng Hóa, Stt 5","requirement":"Bao gồm vỏ cách âm, pô giảm thanh (không nêu mức ồn)"},{"item":"TTYT huyện Hoằng Hóa - Máy 160 kVA: Phụ kiện kèm máy","quote":"Bao gồm Ắc quy, cáp ắc quy, sạc ắc quy","reference":"Chương V, mục III.4, bảng Hoằng Hóa, Stt 5","requirement":"Bao gồm ắc quy, cáp ắc quy, sạc ắc quy; dầu nhớt, nước làm mát; tủ đóng cắt đầu cực theo máy"},{"item":"TTYT huyện Hoằng Hóa - Máy 160 kVA: Tiêu chuẩn nhà máy lắp ráp","quote":"Tiêu chuẩn nhà máy lắp ráp: iso9001:2015 và iso14001:2015","reference":"Chương V, mục III.4, bảng Hoằng Hóa, Stt 5","requirement":"iso9001:2015 và iso14001:2015"},{"item":"TTYT huyện Hoằng Hóa - Máy 160 kVA: Tình trạng hàng hóa","quote":"Tình trạng hàng hóa: Mới 100%","reference":"Chương V, mục III.4, bảng Hoằng Hóa, Stt 5","requirement":"Mới 100%"},{"item":"TTYT huyện Hoằng Hóa - Tủ ATS","quote":"Tủ ats chuyển nguồn tự động 3 pha 4 cực","reference":"Chương V, mục III.4, bảng Hoằng Hóa, Stt 6","requirement":"Tủ ATS chuyển nguồn tự động 3 pha 4 cực, 01 tủ"},{"item":"TTYT huyện Hoằng Hóa - Tủ ATS: Dòng định mức, kích thước vỏ","quote":"Dòng định mức: 250A","reference":"Chương V, mục III.4, bảng Hoằng Hóa, Stt 6","requirement":"Thiết bị đóng cắt và dòng định mức 250A; vỏ tủ 700x500x250 mm; chu kỳ đóng ON-OFF-ON; điều khiển bằng tín hiệu từ AMF máy phát"},{"item":"TTYT huyện Triệu Sơn - Máy 160 kVA: Công suất liên tục","quote":"Công suất liên tục: 160kVA/128kW","reference":"Chương V, mục III.4, bảng Triệu Sơn, Stt 5","requirement":"160kVA/128kW, số lượng 01 máy"},{"item":"TTYT huyện Triệu Sơn - Máy 160 kVA: Công suất dự phòng","quote":"Công suất dự phòng: 176kVA/140.8kW","reference":"Chương V, mục III.4, bảng Triệu Sơn, Stt 5","requirement":"176kVA/140.8kW"},{"item":"TTYT huyện Triệu Sơn - Máy 160 kVA: Điện áp, tần số, tốc độ","quote":"Điện áp 400/230VAC, 3P/4W, Pf0.8* Tần số: 50Hz, tốc độ 1500 Vòng/phút","reference":"Chương V, mục III.4, bảng Triệu Sơn, Stt 5","requirement":"400/230VAC, 3 pha 4 dây, hệ số công suất 0,8; tần số 50Hz, tốc độ 1500 vòng/phút"},{"item":"TTYT huyện Triệu Sơn - Máy 160 kVA: Động cơ, đầu phát, bộ điều khiển","quote":"Động cơ Diezen:","reference":"Chương V, mục III.4, bảng Triệu Sơn, Stt 5","requirement":"Tổ máy phát điện đồng bộ, động cơ diesel, có đầu phát và bộ điều khiển; văn bản không ghi hãng, model, xuất xứ hay thông số chi tiết"},{"item":"TTYT huyện Triệu Sơn - Máy 160 kVA: Bồn dầu","quote":"Bao gồm Bồn chứa dầu nhiên liệu 8h","reference":"Chương V, mục III.4, bảng Triệu Sơn, Stt 5","requirement":"Bao gồm bồn chứa dầu nhiên liệu 8h"},{"item":"TTYT huyện Triệu Sơn - Máy 160 kVA: Vỏ cách âm","quote":"Bao gồm Vỏ cách âm, pô giảm thanh","reference":"Chương V, mục III.4, bảng Triệu Sơn, Stt 5","requirement":"Bao gồm vỏ cách âm, pô giảm thanh (không nêu mức ồn)"},{"item":"TTYT huyện Triệu Sơn - Máy 160 kVA: Phụ kiện kèm máy","quote":"Bao gồm Ắc quy, cáp ắc quy, sạc ắc quy","reference":"Chương V, mục III.4, bảng Triệu Sơn, Stt 5","requirement":"Bao gồm ắc quy, cáp ắc quy, sạc ắc quy; dầu nhớt, nước làm mát; tủ đóng cắt đầu cực theo máy"},{"item":"TTYT huyện Triệu Sơn - Máy 160 kVA: Tiêu chuẩn nhà máy lắp ráp","quote":"Tiêu chuẩn nhà máy lắp ráp: iso9001:2015 và iso14001:2015","reference":"Chương V, mục III.4, bảng Triệu Sơn, Stt 5","requirement":"iso9001:2015 và iso14001:2015"},{"item":"TTYT huyện Triệu Sơn - Máy 160 kVA: Tình trạng hàng hóa","quote":"Tình trạng hàng hóa: Mới 100%","reference":"Chương V, mục III.4, bảng Triệu Sơn, Stt 5","requirement":"Mới 100%"},{"item":"TTYT huyện Triệu Sơn - Tủ ATS","quote":"Tủ ats chuyển nguồn tự động 3 pha 4 cực","reference":"Chương V, mục III.4, bảng Triệu Sơn, Stt 6","requirement":"Tủ ATS chuyển nguồn tự động 3 pha 4 cực, 01 tủ"},{"item":"TTYT huyện Triệu Sơn - Tủ ATS: Dòng định mức, kích thước vỏ","quote":"Dòng định mức: 250A","reference":"Chương V, mục III.4, bảng Triệu Sơn, Stt 6","requirement":"Thiết bị đóng cắt và dòng định mức 250A; vỏ tủ 700x500x250 mm; chu kỳ đóng ON-OFF-ON; điều khiển bằng tín hiệu từ AMF máy phát"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:04:22.461Z"}},"IB2300236144":{"u":"2026-11-03T13:42:27.596+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong III_YCKT_MPĐ.rar), chưa phân tích cả HSMT.","Bản PDF bị lỗi nhận dạng chữ (OCR); các trích dẫn lấy từ bản .docx cùng gói thầu vì đọc rõ hơn.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát điện (chỉ yêu cầu thương hiệu thuộc EU hoặc G7 hoặc tương đương).","Một số mục gộp nhiều dòng của bảng gốc (giao diện, đo lường, giám sát, cảnh báo của bộ điều khiển; số pha, số cực của ATS; vật liệu, lõi, tiết diện, cách điện của cáp); trích dẫn chỉ lấy dòng đầu của mục.","Chỉ tiêu hiệu suất đầu phát điện '≥ 89.6' không ghi đơn vị trong văn bản.","Tiêu đề chương trong tệp ghi là Chương III, được hiểu là phần yêu cầu kỹ thuật (Chương V)."],"result":{"keyInfo":{"bidName":"Mua máy phát điện 60 kVA","notifyNo":"IB2300236144","generatorCapacity":"2 x 60 kVA công suất liên tục (≥ 60 kVA, không giới hạn số giờ hoạt động hàng năm)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng, chủng loại","quote":"Tổ máy phát điện 3 pha, động cơ diesel, công suất liên tục 60kVA trở lên đồng bộ.","reference":"Mục 1.1, bảng danh mục, TT A.1","requirement":"2 tổ máy phát điện 3 pha, động cơ diesel, công suất liên tục 60kVA trở lên, đồng bộ"},{"item":"Tổ máy phát điện: Chủng loại","quote":"Máy lắp vỏ chống ồn đồng bộ, 3 pha, điện áp 220/380V, tần số 50Hz, động cơ diesel.","reference":"Mục 1.2, I.1, STT 2","requirement":"Máy lắp vỏ chống ồn đồng bộ, 3 pha, 220/380V, 50Hz, động cơ diesel"},{"item":"Tổ máy phát điện: Tình trạng, nguồn gốc","quote":"Tất cả các thành phần, phụ kiện của tổ máy phát điện đều phải mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa.","reference":"Mục 1.2, I.1, STT 3","requirement":"Mọi thành phần, phụ kiện mới 100%, có chứng chỉ nguồn gốc và chất lượng"},{"item":"Tổ máy phát điện: Tính đồng bộ","quote":"Các thành phần cơ bản của tổ máy phát điện bao gồm động cơ, đầu phát điện, bộ điều khiển được sản xuất, lắp đặt đồng bộ, hoàn chỉnh trước khi xuất xưởng.","reference":"Mục 1.2, I.1, STT 3","requirement":"Động cơ, đầu phát điện, bộ điều khiển được sản xuất, lắp đặt đồng bộ, hoàn chỉnh trước khi xuất xưởng"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Từ năm 2022 trở về sau.","reference":"Mục 1.2, I.1, STT 4","requirement":"Từ năm 2022 trở về sau"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Vỏ chống ồn đạt 75 dBA @ 1mtr với 75% tải trong điều kiện không gian mở.","reference":"Mục 1.2, I.1, STT 5","requirement":"Vỏ chống ồn đạt 75 dBA tại 1 m với 75% tải, điều kiện không gian mở"},{"item":"Tổ máy phát điện: Công suất liên tục định mức","quote":"≥ 60 kVA","reference":"Mục 1.2, I.1, STT 6","requirement":"≥ 60 kVA, không giới hạn số giờ hoạt động hàng năm"},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"220/380V AC hoặc 230/400V AC (cho phép cài đặt 220/380V AC).","reference":"Mục 1.2, I.1, STT 7","requirement":"220/380V AC hoặc 230/400V AC (cho phép cài đặt 220/380V AC)"},{"item":"Tổ máy phát điện: Tần số định mức","quote":"50 Hz","reference":"Mục 1.2, I.1, STT 8","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Hệ số công suất định mức","quote":"≥ 0,8","reference":"Mục 1.2, I.1, STT 9","requirement":"≥ 0,8"},{"item":"Tổ máy phát điện: Khả năng điều chỉnh điện áp","quote":"≤ ± 1 %","reference":"Mục 1.2, I.1, STT 10","requirement":"≤ ± 1 %"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm; vị trí tiếp nhiên liệu bên cạnh máy và không cao hơn cạnh máy;","reference":"Mục 1.2, I.1, STT 11","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm; vị trí tiếp nhiên liệu bên cạnh máy và không cao hơn cạnh máy"},{"item":"Tổ máy phát điện: Dung tích thùng nhiên liệu","quote":"≥ 150 lít","reference":"Mục 1.2, I.1, STT 12","requirement":"≥ 150 lít"},{"item":"Tổ máy phát điện: Mức tiêu hao nhiên liệu 100% công suất liên tục","quote":"≤ 15.5 lít / giờ","reference":"Mục 1.2, I.1, STT 13","requirement":"≤ 15.5 lít/giờ"},{"item":"Tổ máy phát điện: Mức tiêu hao nhiên liệu 75% công suất liên tục","quote":"≤ 11.6 lít / giờ","reference":"Mục 1.2, I.1, STT 14","requirement":"≤ 11.6 lít/giờ"},{"item":"Tổ máy phát điện: Khung đế máy","quote":"Có cấu tạo chắc chắn, chịu lực, có hệ thống giảm chấn, chống rung giữa khung đế và cụm động cơ, đầu phát điện để giảm thiểu rung động trong quá trình hoạt động.","reference":"Mục 1.2, I.1, STT 15","requirement":"Chắc chắn, chịu lực, có hệ thống giảm chấn, chống rung giữa khung đế và cụm động cơ, đầu phát điện"},{"item":"Tổ máy phát điện: Nối đất","quote":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây nối đất bảo vệ, đảm bảo an toàn.","reference":"Mục 1.2, I.1, STT 16","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây nối đất bảo vệ"},{"item":"Tổ máy phát điện: Khả năng mang tải","quote":"Có khả năng mang tải từ mức 0% tải lên 100% tải trong vòng 20 giây.","reference":"Mục 1.2, I.1, STT 17","requirement":"Từ 0% lên 100% tải trong vòng 20 giây"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"Cho phép cung cấp vượt công suất định mức 10% trong vòng 1 giờ / chu kỳ làm việc 12 giờ, theo tiêu chuẩn ISO 8528-1:2005, ISO 3046 hoặc tương đương.","reference":"Mục 1.2, I.1, STT 18","requirement":"Cho phép vượt công suất định mức 10% trong 1 giờ / chu kỳ làm việc 12 giờ, theo ISO 8528-1:2005, ISO 3046 hoặc tương đương"},{"item":"Tổ máy phát điện: Khí thải","quote":"Đáp ứng Quy chuẩn quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT) hoặc tương đương.","reference":"Mục 1.2, I.1, STT 19","requirement":"Đáp ứng QCVN 19:2009/BTNMT hoặc tương đương"},{"item":"Tổ máy phát điện: Kích thước (Dài x Rộng x Cao)","quote":"≤ 3.000 x 1.200 x 1.600 mm","reference":"Mục 1.2, I.1, STT 20","requirement":"≤ 3.000 x 1.200 x 1.600 mm"},{"item":"Tổ máy phát điện: Trọng lượng ướt","quote":"≥ 1400 kg","reference":"Mục 1.2, I.1, STT 21","requirement":"≥ 1400 kg"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt Nam (nhiệt đới) và có khả năng hoạt động trong điều kiện môi trường (tối thiểu): nhiệt độ từ 0°C đến 40°C.","reference":"Mục 1.2, I.1, STT 22","requirement":"Phù hợp khí hậu nhiệt đới Việt Nam, hoạt động được tối thiểu ở nhiệt độ 0°C đến 40°C"},{"item":"Tổ máy phát điện: Tiêu chuẩn, chứng nhận","quote":"Đáp ứng các tiêu chuẩn ISO 8528, ISO 3046, IS/IEC 60034, IS 1460, IS 13018 hoặc tương đương.","reference":"Mục 1.2, I.1, STT 23","requirement":"ISO 8528, ISO 3046, IS/IEC 60034, IS 1460, IS 13018 hoặc tương đương"},{"item":"Tổ máy phát điện: Bảng thông số đặc trưng","quote":"Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng;","reference":"Mục 1.2, I.1, STT 1","requirement":"Mỗi máy có bảng thông số bền, lắp chắc trên vỏ máy hoặc in trực tiếp, dễ đọc; tối thiểu gồm tên/thương hiệu nhà chế tạo, số seri, công suất ra, điện áp ra, tần số, hệ số công suất, kích thước và khối lượng tổng"},{"item":"Tổ máy phát điện: Nhà sản xuất","quote":"Nhà sản xuất tổ máy phát điện phải có nhà phân phối chính thức được ủy quyền tại Việt Nam, phải có kho phụ tùng, cơ sở bảo hành, bảo trì tại Việt Nam.","reference":"Mục 1.2, I.1, STT 1","requirement":"Có nhà phân phối chính thức được ủy quyền tại Việt Nam, có kho phụ tùng, cơ sở bảo hành, bảo trì tại Việt Nam"},{"item":"Tổ máy phát điện: Tài liệu kỹ thuật","quote":"Tài liệu kỹ thuật của tổ máy phát điện có chỉ rõ kiểu loại (model) của động cơ, đầu phát điện (Tiếng Anh hoặc Tiếng Việt); Tài liệu hướng dẫn vận hành, bảo trì, sữa chữa sự cố thường gặp bằng tiếng Việt.","reference":"Mục 1.2, I.1, STT 3","requirement":"Chỉ rõ model động cơ, đầu phát điện (tiếng Anh hoặc tiếng Việt); tài liệu vận hành, bảo trì, sửa chữa sự cố bằng tiếng Việt"},{"item":"Động cơ: Thương hiệu","quote":"Thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương","reference":"Mục 1.2, I.2, STT 1","requirement":"Thuộc các hãng EU hoặc G7 hoặc tương đương"},{"item":"Động cơ: Chủng loại","quote":"Động cơ diesel, 4 thì.","reference":"Mục 1.2, I.2, STT 2","requirement":"Động cơ diesel, 4 thì"},{"item":"Động cơ: Dung tích xilanh","quote":"≤ 3.5 lít","reference":"Mục 1.2, I.2, STT 3","requirement":"≤ 3.5 lít"},{"item":"Động cơ: Tỉ số nén","quote":"≥19:1","reference":"Mục 1.2, I.2, STT 4","requirement":"≥ 19:1"},{"item":"Động cơ: Công suất liên tục","quote":"≥80 HP","reference":"Mục 1.2, I.2, STT 5","requirement":"≥ 80 HP"},{"item":"Động cơ: Công suất dự phòng","quote":"≥83 HP","reference":"Mục 1.2, I.2, STT 5","requirement":"≥ 83 HP"},{"item":"Động cơ: Hiệu suất","quote":"Đạt tiêu chuẩn ISO 8528-5 G2","reference":"Mục 1.2, I.2, STT 6","requirement":"Đạt tiêu chuẩn ISO 8528-5 G2"},{"item":"Động cơ: Tốc độ định mức","quote":"1500 vòng/phút","reference":"Mục 1.2, I.2, STT 7","requirement":"1500 vòng/phút"},{"item":"Động cơ: Kiểu điều tốc","quote":"Cơ khí hoặc điện tử.","reference":"Mục 1.2, I.2, STT 8","requirement":"Cơ khí hoặc điện tử"},{"item":"Động cơ: Số xilanh, bố trí","quote":"≥ 4, thẳng hàng","reference":"Mục 1.2, I.2, STT 9","requirement":"≥ 4 xilanh, thẳng hàng"},{"item":"Động cơ: Kiểu hút nạp khí","quote":"Có tăng áp (bằng turbo charger) và làm mát khí nạp.","reference":"Mục 1.2, I.2, STT 10","requirement":"Có tăng áp (turbo charger) và làm mát khí nạp"},{"item":"Động cơ: Nhiên liệu","quote":"Dầu diesel.","reference":"Mục 1.2, I.2, STT 11","requirement":"Dầu diesel"},{"item":"Động cơ: Hệ thống làm mát","quote":"Bằng nước (kết hợp với quạt gió).","reference":"Mục 1.2, I.2, STT 12","requirement":"Bằng nước (kết hợp với quạt gió)"},{"item":"Động cơ: Hệ thống khởi động","quote":"Bằng điện 12V DC.","reference":"Mục 1.2, I.2, STT 13","requirement":"Bằng điện 12V DC"},{"item":"Động cơ: Nhiệt độ môi trường hoạt động không giảm công suất","quote":"≥ 50°C","reference":"Mục 1.2, I.2, STT 14","requirement":"≥ 50°C (theo thiết kế hệ thống làm mát)"},{"item":"Đầu phát điện: Thương hiệu","quote":"Thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương","reference":"Mục 1.2, I.3, STT 1","requirement":"Thuộc các hãng EU hoặc G7 hoặc tương đương"},{"item":"Đầu phát điện: Chủng loại","quote":"Xoay chiều, không chổi than, 03 pha, 04 cực.","reference":"Mục 1.2, I.3, STT 2","requirement":"Xoay chiều, không chổi than, 03 pha, 04 cực"},{"item":"Đầu phát điện: Điện áp định mức","quote":"220/380V AC hoặc 230/400V AC (cho phép cài đặt 220/380V AC).","reference":"Mục 1.2, I.3, STT 3","requirement":"220/380V AC hoặc 230/400V AC (cho phép cài đặt 220/380V AC)"},{"item":"Đầu phát điện: Tần số định mức","quote":"50 Hz","reference":"Mục 1.2, I.3, STT 4","requirement":"50 Hz"},{"item":"Đầu phát điện: Công suất liên tục định mức","quote":"≥ 60 kVA","reference":"Mục 1.2, I.3, STT 5","requirement":"≥ 60 kVA"},{"item":"Đầu phát điện: Hệ số công suất định mức","quote":"≥ 0.8","reference":"Mục 1.2, I.3, STT 6","requirement":"≥ 0.8"},{"item":"Đầu phát điện: Kiểu kích từ","quote":"Tự kích từ.","reference":"Mục 1.2, I.3, STT 7","requirement":"Tự kích từ"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp (AVR)","quote":"Điều chỉnh điện áp tự động (điện tử).","reference":"Mục 1.2, I.3, STT 8","requirement":"Điều chỉnh điện áp tự động (điện tử)"},{"item":"Đầu phát điện: Khả năng điều chỉnh điện áp","quote":"≤ ± 1%","reference":"Mục 1.2, I.3, STT 9","requirement":"≤ ± 1%"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Tối thiểu cấp H.","reference":"Mục 1.2, I.3, STT 10","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"Tối thiểu IP23.","reference":"Mục 1.2, I.3, STT 11","requirement":"Tối thiểu IP23"},{"item":"Đầu phát điện: Kiểu làm mát","quote":"Quạt gió ly tâm đầu trục (truyền động trực tiếp).","reference":"Mục 1.2, I.3, STT 12","requirement":"Quạt gió ly tâm đầu trục (truyền động trực tiếp)"},{"item":"Đầu phát điện: Hệ số hài điện thoại (telephone harmonic factor) theo IEC","quote":"≤ 2 %","reference":"Mục 1.2, I.3, STT 13","requirement":"≤ 2 %"},{"item":"Đầu phát điện: Hiệu suất định mức (tải 100%, hệ số công suất 0.8)","quote":"≥ 89.6","reference":"Mục 1.2, I.3, STT 14","requirement":"≥ 89.6 (văn bản không ghi đơn vị)"},{"item":"Đầu phát điện: Khả năng chịu quá tốc độ","quote":"≥ 2250 vòng / phút","reference":"Mục 1.2, I.3, STT 15","requirement":"Tốc độ tối đa cho phép ≥ 2250 vòng/phút"},{"item":"Đầu phát điện: Dòng ngắn mạch duy trì (10 giây)","quote":"≥ 300%","reference":"Mục 1.2, I.3, STT 16","requirement":"≥ 300%"},{"item":"Bộ điều khiển: Nhãn hiệu","quote":"Nhãn hiệu cùng với nhãn hiệu tổ máy","reference":"Mục 1.2, I.4, STT 1","requirement":"Cùng nhãn hiệu với tổ máy"},{"item":"Bộ điều khiển: Điện áp hoạt động","quote":"12VDC","reference":"Mục 1.2, I.4, STT 2","requirement":"12VDC"},{"item":"Bộ điều khiển: Kiểu bảng điều khiển","quote":"Kỹ thuật số (công nghệ vi xử lý).","reference":"Mục 1.2, I.4, STT 3","requirement":"Kỹ thuật số (công nghệ vi xử lý)"},{"item":"Bộ điều khiển: Giao diện","quote":"Có màn hình hiển thị LCD hay LED, có đèn nền.","reference":"Mục 1.2, I.4, STT 4","requirement":"Màn hình LCD hay LED có đèn nền; LED chỉ báo chế độ, trạng thái; dùng tiếng Anh và biểu tượng thông dụng; có phím/nút ấn chức năng; có các mức bảo vệ bằng mật khẩu"},{"item":"Bộ điều khiển: Kết nối truyền thông","quote":"Có giao diện kết nối với bộ ATS để thực hiện điều khiển khởi động / dừng tổ máy phát điện.","reference":"Mục 1.2, I.4, STT 5","requirement":"Có giao diện kết nối với bộ ATS để điều khiển khởi động/dừng tổ máy"},{"item":"Bộ điều khiển: Đo lường, hiển thị","quote":"Có khả năng đo lường, hiển thị các thông số hoạt động chính của tổ máy phát điện như sau:","reference":"Mục 1.2, I.4, STT 6","requirement":"Đo và hiển thị điện áp (pha hoặc dây), tần số / tốc độ động cơ, dòng điện tải / công suất tải; hiển thị chế độ, trạng thái, cảnh báo, sự cố; lưu dữ liệu, sự kiện, cảnh báo, số giờ chạy máy"},{"item":"Bộ điều khiển: Giám sát, điều khiển","quote":"Có các chế độ hoạt động: Tự động - Nhân công - Tắt (Auto - Manual - Stop hoặc tương đương):","reference":"Mục 1.2, I.4, STT 7","requirement":"Có chế độ Tự động - Nhân công - Tắt (Auto - Manual - Stop); khởi động, dừng tại chỗ và từ xa; giám sát thông số động cơ và đầu phát; dừng khẩn cấp tại chỗ (có nút dừng khẩn cấp) và từ xa"},{"item":"Bộ điều khiển: Cảnh báo, tự động bảo vệ","quote":"Áp suất dầu nhớt thấp","reference":"Mục 1.2, I.4, STT 8","requirement":"Áp suất dầu nhớt thấp; nhiệt độ động cơ hoặc nước làm mát cao; tần số cao/thấp; điện áp tổ máy cao/thấp; điện áp ắc-quy cao/thấp; lỗi khi khởi động"},{"item":"Phụ kiện tổ máy: Ống xả thoát khói","quote":"Giảm thanh kèm ống khớp nối mềm (đàn hồi).","reference":"Mục 1.2, I.5, STT 1","requirement":"Giảm thanh kèm ống khớp nối mềm (đàn hồi)"},{"item":"Phụ kiện tổ máy: Bộ nạp điện ắc-quy khởi động","quote":"Đồng bộ theo máy.","reference":"Mục 1.2, I.5, STT 2","requirement":"Đồng bộ theo máy"},{"item":"Phụ kiện tổ máy: Ắc-quy khởi động","quote":"Đồng bộ theo máy (kèm cáp điện đấu nối).","reference":"Mục 1.2, I.5, STT 3","requirement":"Đồng bộ theo máy, kèm cáp điện đấu nối"},{"item":"Phụ kiện tổ máy: Hệ thống giảm chấn","quote":"Đồng bộ theo máy.","reference":"Mục 1.2, I.5, STT 4","requirement":"Đồng bộ theo máy"},{"item":"Phụ kiện tổ máy: Tài liệu kỹ thuật, hướng dẫn vận hành và bảo dưỡng","quote":"Kèm theo máy.","reference":"Mục 1.2, I.5, STT 5","requirement":"Kèm theo máy"},{"item":"ATS: Số lượng, loại","quote":"Bộ chuyển đổi ATS có chuyển cơ, dạng khối đóng cắt kiểu motorised dòng định mức 100A: 02 bộ,","reference":"Mục 1.1, Quy mô gói thầu","requirement":"2 bộ chuyển đổi ATS có chuyển cơ, dạng khối đóng cắt kiểu motorised, dòng định mức 100A; tủ kích cỡ 800x600x220mm"},{"item":"ATS: Năm sản xuất","quote":"2022 trở về sau","reference":"Mục 1.2, II, STT 1","requirement":"2022 trở về sau"},{"item":"ATS: Tiêu chuẩn áp dụng","quote":"IEC 60947-6-1; JEM1038; UL 1008","reference":"Mục 1.2, II, STT 2","requirement":"IEC 60947-6-1; JEM1038; UL 1008"},{"item":"ATS: Thiết bị đóng cắt","quote":"Dạng khối chuyển đổi/đóng ngắt bằng motorised chuyên dụng,","reference":"Mục 1.2, II, STT 3","requirement":"Dạng khối chuyển đổi/đóng ngắt bằng motorised chuyên dụng"},{"item":"ATS: Dòng định mức","quote":"≥ 100A","reference":"Mục 1.2, II, STT 4","requirement":"≥ 100A"},{"item":"ATS: Điện áp định mức hoạt động","quote":"220/380-230/400V","reference":"Mục 1.2, II, STT 5","requirement":"220/380-230/400V"},{"item":"ATS: Số pha, số cực","quote":"3 pha","reference":"Mục 1.2, II, STT 6-7","requirement":"3 pha, 4 cực"},{"item":"ATS: Điện áp hoạt động","quote":"220V","reference":"Mục 1.2, II, STT 8","requirement":"220V"},{"item":"ATS: Dòng chịu được thời gian ngắn mạch (1 giây)","quote":"5 kA","reference":"Mục 1.2, II, STT 9","requirement":"5 kA"},{"item":"ATS: Tần suất chuyển mạch","quote":"≥60 lần/giờ","reference":"Mục 1.2, II, STT 10","requirement":"≥ 60 lần/giờ"},{"item":"ATS: Số chu kỳ hoạt động khi có dòng điện","quote":"≥ 50.000 chu kỳ","reference":"Mục 1.2, II, STT 11","requirement":"≥ 50.000 chu kỳ"},{"item":"ATS: Chức năng chính","quote":"Hai chế độ vận hành: tự động và bằng tay (AUTO-MANUAL), có công tắc chuyển MAN -GEN.","reference":"Mục 1.2, II, STT 12","requirement":"Hai chế độ vận hành tự động và bằng tay (AUTO-MANUAL), có công tắc chuyển MAN-GEN"},{"item":"ATS: Chế độ tự động (auto)","quote":"Khi chất lượng nguồn điện lưới đạt yêu cầu, tải được cấp nguồn từ điện lưới, tổ máy phát điện ở trạng thái sẵn sàng hoạt động.","reference":"Mục 1.2, II, STT 13","requirement":"Lưới đạt yêu cầu thì cấp tải từ lưới, máy phát sẵn sàng; lưới không đạt thì sau thời gian trễ gửi tín hiệu khởi động máy phát; máy phát sẵn sàng thì ATS tự chuyển sang máy phát; lưới phục hồi và ổn định thì chuyển lại lưới; sau đó máy phát chạy không tải làm nguội theo thời gian cài sẵn rồi dừng"},{"item":"ATS: Chế độ nhân công (manual)","quote":"Vận hành và kiểm tra máy theo định kỳ (phục vụ bảo dưỡng), hoặc vận hành trong trường hợp máy không thể vận hành ở chế độ tự động.","reference":"Mục 1.2, II, STT 14","requirement":"Vận hành và kiểm tra máy theo định kỳ (bảo dưỡng), hoặc vận hành khi máy không vận hành được ở chế độ tự động"},{"item":"ATS: Cài đặt tham số","quote":"Các thông số cài đặt dễ dàng điều chỉnh trên máy phát điện","reference":"Mục 1.2, II, STT 15","requirement":"Thông số cài đặt dễ điều chỉnh trên máy phát điện"},{"item":"ATS: Đèn hiển thị","quote":"Có đèn hiển thị trạng thái đang sử dụng điện lưới hay máy phát, đóng tải hay không tải","reference":"Mục 1.2, II, STT 16","requirement":"Có đèn hiển thị trạng thái dùng điện lưới hay máy phát, đóng tải hay không tải"},{"item":"ATS: Vỏ tủ","quote":"Kích thước tủ: 800 x 600 x 220 (mm), Tole dày 1.2mm, Sơn tĩnh điện, có khóa an toàn, chắc chắn, lắp đặt trong nhà.","reference":"Mục 1.2, II, STT 17","requirement":"800 x 600 x 220 (mm), tôn dày 1.2mm, sơn tĩnh điện, có khóa an toàn, lắp đặt trong nhà"},{"item":"ATS: Bộ sạc đệm accu","quote":"Hỗ trợ sạc đệm accu 12VDC với dòng tối đa 6A.","reference":"Mục 1.2, II, STT 18","requirement":"Hỗ trợ sạc đệm accu 12VDC, dòng tối đa 6A"},{"item":"Cáp điện: Số lượng, loại","quote":"Dây cáp điện CXV 3x35 + 1x25 (mm2) đấu nối tại các trạm.","reference":"Mục 1.1, bảng danh mục, TT A.3","requirement":"Dây cáp điện CXV 3x35 + 1x25 (mm2), 10 mét, đấu nối tại các trạm"},{"item":"Cáp điện AC 3x35+1x25: Tiêu chuẩn áp dụng","quote":"TCVN 5935-l:2013 (IEC 60502-1: 2009),TCVN 6614:2008 (IEC 60811),TCVN 5933:1995","reference":"Mục 1.2, III, STT 1","requirement":"TCVN 5935-l:2013 (IEC 60502-1: 2009), TCVN 6614:2008 (IEC 60811), TCVN 5933:1995"},{"item":"Cáp điện AC 3x35+1x25: Cấp điện áp","quote":"0,6/1 kV","reference":"Mục 1.2, III, STT 2","requirement":"0,6/1 kV"},{"item":"Cáp điện AC 3x35+1x25: Vật liệu, lõi, tiết diện, cách điện","quote":"Đồng","reference":"Mục 1.2, III, STT 3-6","requirement":"Dẫn điện bằng đồng, lõi nhiều sợi, tiết diện 3x35+1x25 (mm2), cách điện PVC"},{"item":"Phụ kiện lắp đặt, nhiên liệu","quote":"Phụ kiện lắp đặt (dây rút, đầu cos, ống co nhiệt, ốc vít, máng nhựa,...).","reference":"Mục 1.1, bảng danh mục, TT A.4-A.5","requirement":"2 bộ phụ kiện lắp đặt (dây rút, đầu cos, ống co nhiệt, ốc vít, máng nhựa,...); 400 lít dầu diesel để vận hành thử tải và điền đầy bồn sau khi lắp đặt tại trạm"},{"item":"Lắp đặt: Khảo sát và phương án thay thế","quote":"Khảo sát hiện trạng vị trí đặt máy phát cũ, xây dựng phương án triển khai thay thế phù hợp với điều kiện các đài trạm.","reference":"Mục 1.2, IV, STT 1","requirement":"Khảo sát hiện trạng vị trí đặt máy phát cũ, xây dựng phương án triển khai thay thế phù hợp với điều kiện các đài trạm"},{"item":"Lắp đặt: Tháo dỡ, vận chuyển, lắp đặt","quote":"-Vận chuyển, lắp đặt tổ máy phát và Tủ ATS hoàn thiện (không bao gồm ống khói nối dài ngoài phạm vi phòng máy).","reference":"Mục 1.2, IV, STT 2","requirement":"Tháo dỡ, di dời máy cũ và ATS cũ ra khỏi phòng máy; vận chuyển, lắp đặt tổ máy phát và tủ ATS hoàn thiện (không gồm ống khói nối dài ngoài phạm vi phòng máy); cài đặt, tích hợp vào hệ thống nguồn điện tại trạm"},{"item":"Lắp đặt: Thử tải, nghiệm thu","quote":"- Thử tải bằng tải giả thuần trở trong 1 giờ vận hành ứng với các mức công suất 50%, 75%,100%, 110%. Điền đầy nhiên liệu sau khi kiểm thử. Nghiệm thu hoàn thành đưa vào sử dụng.","reference":"Mục 1.2, IV, STT 3","requirement":"Thử tải giả thuần trở 1 giờ ở các mức 50%, 75%, 100%, 110%; điền đầy nhiên liệu sau kiểm thử; nghiệm thu đưa vào sử dụng; đào tạo hướng dẫn vận hành"},{"item":"Kiểm tra và thử nghiệm hàng hóa","quote":"tại các mức công suất: 75%, 100% và 110% công suất liên tục.","reference":"Mục 3, Kiểm tra và thử nghiệm","requirement":"Thử nghiệm máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục"},{"item":"Bảo hành: Thời gian","quote":"≥ 24 tháng","reference":"Mục 1.2, V, STT 1","requirement":"≥ 24 tháng, áp dụng cho tất cả hàng hóa"},{"item":"Bảo hành: Thời gian sửa chữa","quote":"≤ 02 ngày. Nhà thầu cam kết có mặt xử lý trong vòng 2 giờ khi nhận được yêu cầu của chủ đầu tư.","reference":"Mục 1.2, V, STT 2","requirement":"≤ 02 ngày; có mặt xử lý trong vòng 2 giờ khi nhận yêu cầu của chủ đầu tư"},{"item":"Bảo hành: Điều kiện","quote":"Nhà thầu cam kết bảo hành mọi trường hợp hư hỏng do lỗi Nhà sản xuất.","reference":"Mục 1.2, V, STT 3","requirement":"Bảo hành mọi trường hợp hư hỏng do lỗi nhà sản xuất"},{"item":"Bảo hành: Máy tạm thay thế","quote":"Trong vòng 48 giờ, khách hàng sẽ nhận được 1 máy tương đương để sử dụng tạm trong thời gian chờ sửa chữa bảo hành.","reference":"Mục 1.2, V, STT 4","requirement":"Trong vòng 48 giờ cấp 1 máy tương đương dùng tạm trong thời gian chờ sửa chữa"},{"item":"Bảo trì sau bán hàng","quote":"Nhà thầu cam kết cung cấp dịch vụ bảo trì và cung cấp dịch vụ hỗ trợ sau bán hàng trong suốt quá trình sử dụng trong 05 năm tiếp theo sau thời gian bảo hành với giá ưu đãi.","reference":"Mục 1.2, V, STT 5","requirement":"Cung cấp dịch vụ bảo trì và hỗ trợ sau bán hàng 05 năm tiếp theo sau thời gian bảo hành, giá ưu đãi"},{"item":"Xuất xứ, CO/CQ","quote":"Nhà thầu phải cung cấp Giấy chứng nhận xuất xứ (CO), giấy chứng nhận chất lượng (CQ): 01 bộ đối với hàng hóa nhập khẩu hoặc Bản kiểm tra chứng nhận chất lượng hàng hóa xuất xưởng: 01 bộ đối với hàng hóa sản xuất trong nước","reference":"Mục 1.3","requirement":"Hàng hóa có nguồn gốc, xuất xứ rõ ràng; cung cấp CO, CQ (01 bộ) với hàng nhập khẩu hoặc bản kiểm tra chứng nhận chất lượng xuất xưởng (01 bộ) với hàng sản xuất trong nước; bản chính hoặc bản sao công chứng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:42:25.587Z"}},"IB2300236743":{"u":"2026-11-03T10:04:41.039+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu kỹ thuật.docx, Phu luc hop dong.doc), chưa phân tích cả HSMT.","Tệp 'Phu luc hop dong.doc' bị lỗi mã hóa, không đọc được nên không trích thông số nào từ tệp này.","Bảng danh sách trạm ghi 2 trạm công suất 18 và 30 trạm công suất 10 (cột máy mới); các trạm điều chuyển máy cũ (7,0 - 15.0 KVA) không có yêu cầu kỹ thuật riêng trong Chương V.","Một số yêu cầu có hai giá trị trên nhiều dòng (công suất động cơ, tiêu hao nhiên liệu) được tách thành các dòng riêng, quote chỉ lấy một dòng gốc.","Khả năng quá tải của đầu phát máy 10KVA (dòng 5) và hệ thống bôi trơn máy 10KVA có trong văn bản nhưng không liệt kê lại do trùng nội dung với máy 18KVA hoặc đã nêu ở phần chung."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2300236743","generatorCapacity":"2 x 18 KVA (công suất liên tục > 18.0 KVA, dự phòng > 19.8 KVA, 1 pha); 30 x 10 KVA (công suất liên tục > 10 KVA, dự phòng > 11 KVA, 1 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Máy 18KVA","quote":"Máy phát điện công suất 18KVA/18KW, trọn bộ có vỏ chống ồn và bộ ATS 1P","reference":"Chương V, mục 1.2.1, bảng máy 18KVA","requirement":"Máy phát điện 18KVA/18KW, trọn bộ có vỏ chống ồn và bộ ATS 1 pha, số lượng 02 bộ"},{"item":"Máy 18KVA: Tình trạng, xuất xứ, năm sản xuất","quote":"Tổ máy phát điện mới 100% được lắp ráp và sản xuất tại Việt Nam năm 2023 gồm: động cơ - đầu phát - bộ điều khiển được sản xuất từ 2023 trở về sau.","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I","requirement":"Tổ máy mới 100%, lắp ráp và sản xuất tại Việt Nam năm 2023; động cơ, đầu phát, bộ điều khiển sản xuất từ 2023 trở về sau"},{"item":"Máy 18KVA: Phạm vi lắp đặt","quote":"Vật tư lắp đặt và lắp đặt hoàn thiện: trọn gói","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I","requirement":"Vật tư lắp đặt và lắp đặt hoàn thiện trọn gói"},{"item":"Máy 18KVA: Công suất liên tục","quote":"> 18.0 KVA","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 1","requirement":"> 18.0 KVA"},{"item":"Máy 18KVA: Công suất dự phòng","quote":"> 19.8 KVA","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 2","requirement":"> 19.8 KVA"},{"item":"Máy 18KVA: Số pha, số dây, điện áp","quote":"01 pha, 02 dây, 220/230V","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 3","requirement":"01 pha, 02 dây, 220/230V"},{"item":"Máy 18KVA: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 4","requirement":"Dầu Diesel"},{"item":"Máy 18KVA: Tần số","quote":"50Hz","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 5","requirement":"50Hz"},{"item":"Máy 18KVA: Tốc độ vòng quay","quote":"1500 vòng / phút","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 6","requirement":"1500 vòng / phút"},{"item":"Máy 18KVA: Độ ổn định tần số","quote":"Sau khi đóng tải 30 giây, tần số nằm trong dải tần số định mức <±1%","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 7","requirement":"Ở 100% tải định mức, sau khi đóng tải 30 giây tần số nằm trong dải định mức <±1%"},{"item":"Máy 18KVA: Khả năng đóng tải 1 cấp","quote":"> 100 % tải định mức","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 8","requirement":"> 100% tải định mức"},{"item":"Máy 18KVA: Hệ số công suất","quote":"Cosϕ = 1","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 9","requirement":"Cosϕ = 1"},{"item":"Máy 18KVA: Thùng nhiên liệu","quote":"Gắn liền với khung bệ máy; được chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống sự rỉ sét và tăng độ bám dính của sơn.","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 10","requirement":"Gắn liền với khung bệ máy, bằng thép xử lý hóa học chống rỉ sét và tăng độ bám dính của sơn"},{"item":"Máy 18KVA: Thời gian hoạt động liên tục ở 100% tải","quote":"Đảm bảo > 12 giờ/100% tải định mức","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 11","requirement":"Đảm bảo > 12 giờ ở 100% tải định mức"},{"item":"Máy 18KVA: Kích thước tổ máy có vỏ chống ồn","quote":"< 1850 x 800 x 1350 mm","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 12","requirement":"< 1850 x 800 x 1350 mm (D x R x C)"},{"item":"Máy 18KVA: Trọng lượng khô","quote":"< 760 Kg","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 13","requirement":"< 760 Kg"},{"item":"Máy 18KVA: Vỏ chống ồn","quote":"Mới 100%, bằng thép, độ dày vỏ cách âm > 2mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 14","requirement":"Mới 100%, bằng thép, độ dày vỏ cách âm > 2mm, xử lý bề mặt hóa học chống oxy hóa và sơn tĩnh điện"},{"item":"Máy 18KVA: Khung - đế máy","quote":"sử dụng thép chữ U, I hoặc V có độ dày ≥ 3mm","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 15","requirement":"Thép chữ U, I hoặc V dày ≥ 3mm, xử lý bề mặt hóa chất chống oxy hóa và sơn tĩnh điện"},{"item":"Máy 18KVA: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 16","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Máy 18KVA: Độ ồn lớn nhất","quote":"< 65dB(A) khi chạy ≥ 100% tải định mức, đo tại khoảng cách 7m ở không gian mở.","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 18","requirement":"< 65dB(A) khi chạy ≥ 100% tải định mức, đo cách 7m ở không gian mở"},{"item":"Máy 18KVA: Thời gian vận hành liên tục ở 100% công suất dự phòng","quote":"> 1 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 19","requirement":"> 1 giờ trong 12 giờ chạy máy liên tục"},{"item":"Máy 18KVA: Tiêu hao nhiên liệu (100% tải)","quote":"< 6.0 lít/giờ tại 100% tải định mức","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 20","requirement":"< 6.0 lít/giờ tại 100% tải định mức"},{"item":"Máy 18KVA: Tiêu hao nhiên liệu (75% tải)","quote":"< 4.5 lít/giờ tại 75% tải định mức","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 20","requirement":"< 4.5 lít/giờ tại 75% tải định mức"},{"item":"Máy 18KVA: Chứng nhận chất lượng","quote":"ISO 9001:2015; TCVN 9729:2013","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 21","requirement":"ISO 9001:2015; TCVN 9729:2013"},{"item":"Máy 18KVA: Chứng nhận môi trường","quote":"ISO 14001:2015","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 22","requirement":"ISO 14001:2015"},{"item":"Máy 18KVA: Điều kiện hoạt động, vận hành","quote":"Nhiệt độ môi trường: -5oC đến +50oC","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I, dòng 23","requirement":"Nhiệt đới hóa; nhiệt độ môi trường -5oC đến +50oC; độ ẩm hoạt động 0% đến 95%"},{"item":"Máy 18KVA: Động cơ - Thương hiệu","quote":"G7","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần II, dòng 1","requirement":"G7"},{"item":"Máy 18KVA: Động cơ - Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần II, dòng 2","requirement":"1500 vòng/phút"},{"item":"Máy 18KVA: Động cơ - Loại động cơ","quote":"4 kỳ, phun nhiên liệu trực tiếp và làm mát bằng nước","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần II, dòng 3","requirement":"4 kỳ, phun nhiên liệu trực tiếp, làm mát bằng nước"},{"item":"Máy 18KVA: Động cơ - Công suất liên tục","quote":"≥ 20 KWm","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần II, dòng 4","requirement":"Từ ≥ 20 KWm đến ≤ 24 KWm"},{"item":"Máy 18KVA: Động cơ - Công suất dự phòng","quote":"≥ 22 KWm","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần II, dòng 5","requirement":"Từ ≥ 22 KWm đến ≤ 26 KWm"},{"item":"Máy 18KVA: Động cơ - Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần II, dòng 6","requirement":"Điện tử"},{"item":"Máy 18KVA: Động cơ - Kiểu nạp khí","quote":"Hút khí tự nhiên","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần II, dòng 7","requirement":"Hút khí tự nhiên"},{"item":"Máy 18KVA: Động cơ - Số xy lanh, bố trí","quote":"> 4 xy lanh thẳng hàng","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần II, dòng 8","requirement":"> 4 xy lanh thẳng hàng"},{"item":"Máy 18KVA: Động cơ - Dung tích xi lanh","quote":"≤ 2.8 lít","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần II, dòng 9","requirement":"≤ 2.8 lít"},{"item":"Máy 18KVA: Động cơ - Tỉ số nén","quote":"≤ 18.5:1","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần II, dòng 10","requirement":"≤ 18.5:1"},{"item":"Máy 18KVA: Động cơ - Đường kính xy lanh","quote":"≥ 90 mm","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần II, dòng 11","requirement":"≥ 90 mm (hành trình ≥ 105 mm)"},{"item":"Máy 18KVA: Động cơ - Hệ thống làm mát","quote":"Két nước (giàn tản nhiệt tuần hoàn) kết hợp với quạt gió đầu trục","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần II, dòng 12","requirement":"Két nước kết hợp quạt gió đầu trục"},{"item":"Máy 18KVA: Động cơ - Hệ thống bôi trơn","quote":"Bơm nhớt, bôi trơn cưỡng bức","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần II, dòng 13","requirement":"Bơm nhớt, bôi trơn cưỡng bức"},{"item":"Máy 18KVA: Động cơ - Hệ thống khởi động","quote":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần II, dòng 15","requirement":"Motor khởi động điện DC, có sạc ắc quy khi chạy máy"},{"item":"Máy 18KVA: Đầu phát - Thương hiệu","quote":"G7","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần III, dòng 1","requirement":"G7"},{"item":"Máy 18KVA: Đầu phát - Loại, AVR","quote":"Không chổi than, tự kích từ. Tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR, cho phép hoạt động ở nhiều mức tải","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần III, dòng 2","requirement":"Không chổi than, tự kích từ, có AVR tự động điều chỉnh điện áp"},{"item":"Máy 18KVA: Đầu phát - Điện áp","quote":"1 pha, 220/230 V","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần III, dòng 3","requirement":"1 pha, 220/230 V"},{"item":"Máy 18KVA: Đầu phát - Công suất liên tục","quote":"> 20.5 kVA","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần III, dòng 4","requirement":"> 20.5 kVA"},{"item":"Máy 18KVA: Đầu phát - Khả năng quá tải","quote":"Làm việc ở tải 110% công suất định mức trong tối thiểu 1 giờ (sau mỗi khoảng thời gian 12 giờ)","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần III, dòng 5","requirement":"Tải 110% công suất định mức tối thiểu 1 giờ (sau mỗi 12 giờ)"},{"item":"Máy 18KVA: Đầu phát - Cấp cách nhiệt cuộn dây","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần III, dòng 6","requirement":"Tối thiểu cấp H"},{"item":"Máy 18KVA: Đầu phát - Cấp bảo vệ cơ học","quote":"Tối thiểu IP23","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần III, dòng 7","requirement":"Tối thiểu IP23"},{"item":"Máy 18KVA: Đầu phát - Độ ổn định điện áp","quote":"Sau khi đóng tải 30 giây, điện áp nằm trong dải điện áp định mức ± 1%","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần III, dòng 8","requirement":"Ở 100% tải định mức, sau khi đóng tải 30 giây điện áp trong dải định mức ± 1%"},{"item":"Máy 18KVA: Đầu phát - Kết cấu","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần III, dòng 9","requirement":"Một ổ trục, tự bôi trơn"},{"item":"Máy 18KVA: Bộ ATS","quote":"Bộ tủ tự động chuyển nguồn ATS 1 pha, mới 100%","reference":"Chương V, mục 1.2.1, bảng máy 18KVA, phần I","requirement":"Bộ tủ tự động chuyển nguồn ATS 1 pha, mới 100%"},{"item":"Máy 10KVA: Phạm vi và số lượng","quote":"Máy phát điện trọn bộ có vỏ chống ồn và bộ ATS công suất 10KVA-1 pha","reference":"Chương V, mục 1.2.1, bảng máy 10KVA","requirement":"Máy phát điện 10KVA 1 pha trọn bộ có vỏ chống ồn và bộ ATS, số lượng 30 bộ"},{"item":"Máy 10KVA: Tình trạng, xuất xứ, năm sản xuất","quote":"Tổ máy phát điện mới 100%, được lắp ráp và sản","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I","requirement":"Tổ máy mới 100%, lắp ráp và sản xuất tại Việt Nam năm 2023"},{"item":"Máy 10KVA: Công suất liên tục","quote":"> 10 KVA","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I, dòng 1","requirement":"> 10 KVA"},{"item":"Máy 10KVA: Công suất dự phòng","quote":"> 11 KVA","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I, dòng 2","requirement":"> 11 KVA"},{"item":"Máy 10KVA: Số pha, số dây, điện áp","quote":"01 pha, 02 dây, 220/230V","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I, dòng 3","requirement":"01 pha, 02 dây, 220/230V"},{"item":"Máy 10KVA: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I, dòng 4","requirement":"Dầu Diesel"},{"item":"Máy 10KVA: Tần số","quote":"50Hz","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I, dòng 5","requirement":"50Hz"},{"item":"Máy 10KVA: Tốc độ vòng quay","quote":"1500 vòng / phút","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I, dòng 6","requirement":"1500 vòng / phút"},{"item":"Máy 10KVA: Hệ số công suất","quote":"Cosϕ = 1","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I, dòng 7","requirement":"Cosϕ = 1"},{"item":"Máy 10KVA: Thùng nhiên liệu","quote":"Gắn liền với khung bệ máy; được chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống sự rỉ sét và tăng độ bám dính của sơn.","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I, dòng 8","requirement":"Gắn liền với khung bệ máy, bằng thép xử lý hóa học chống rỉ sét và tăng độ bám dính của sơn"},{"item":"Máy 10KVA: Kiểu khởi động","quote":"Bằng điện 12V","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I, dòng 9","requirement":"Bằng điện 12V"},{"item":"Máy 10KVA: Kích thước tổ máy có vỏ chống ồn","quote":"< 1700 x 800 x 1300 mm","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I, dòng 10","requirement":"< 1700 x 800 x 1300 mm (D x R x C)"},{"item":"Máy 10KVA: Trọng lượng khô","quote":"< 650 Kg","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I, dòng 11","requirement":"< 650 Kg"},{"item":"Máy 10KVA: Khả năng đóng tải 1 cấp","quote":"> 100% tải định mức","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I, dòng 12","requirement":"> 100% tải định mức"},{"item":"Máy 10KVA: Độ ồn lớn nhất","quote":"< 65dB(A) khi chạy > 100% tải định mức trong không gian mở ở khoảng cách 7m","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I, dòng 13","requirement":"< 65dB(A) khi chạy > 100% tải định mức, không gian mở, cách 7m"},{"item":"Máy 10KVA: Tiêu hao nhiên liệu (100% tải)","quote":"< 4.2 lít/giờ tại 100% tải định mức","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I, dòng 14","requirement":"< 4.2 lít/giờ tại 100% tải định mức"},{"item":"Máy 10KVA: Tiêu hao nhiên liệu (75% tải)","quote":"< 3.5 lít/giờ tại 75% tải định mức","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I, dòng 14","requirement":"< 3.5 lít/giờ tại 75% tải định mức"},{"item":"Máy 10KVA: Chứng nhận chất lượng","quote":"ISO 9001:2015; TCVN 9729:2013","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I, dòng 15","requirement":"ISO 9001:2015; TCVN 9729:2013"},{"item":"Máy 10KVA: Chứng nhận môi trường","quote":"ISO 14001:2015","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I, dòng 16","requirement":"ISO 14001:2015"},{"item":"Máy 10KVA: Điều kiện hoạt động, vận hành","quote":"Nhiệt độ môi trường: -5oC đến +52oC","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I, dòng 17","requirement":"Nhiệt đới hóa; nhiệt độ môi trường -5oC đến +52oC; độ ẩm hoạt động 5% đến 95%"},{"item":"Máy 10KVA: Hệ thống lọc","quote":"Yêu cầu tối thiểu phải có các loại lọc: Lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt và có thể thay thế được","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I, dòng 18","requirement":"Tối thiểu có lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt, thay thế được"},{"item":"Máy 10KVA: Động cơ - Thương hiệu","quote":"G7","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần II, dòng 1","requirement":"G7"},{"item":"Máy 10KVA: Động cơ - Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần II, dòng 2","requirement":"1500 vòng/phút"},{"item":"Máy 10KVA: Động cơ - Loại động cơ","quote":"4 kỳ, phun nhiên liệu trực tiếp và làm mát bằng nước","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần II, dòng 3","requirement":"4 kỳ, phun nhiên liệu trực tiếp, làm mát bằng nước"},{"item":"Máy 10KVA: Động cơ - Công suất liên tục","quote":"> 14 KWm","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần II, dòng 4","requirement":"Từ > 14 KWm đến ≤ 17 KWm"},{"item":"Máy 10KVA: Động cơ - Công suất dự phòng","quote":"> 16 KWm","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần II, dòng 5","requirement":"Từ > 16 KWm đến ≤ 19 KWm"},{"item":"Máy 10KVA: Động cơ - Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần II, dòng 6","requirement":"Điện tử"},{"item":"Máy 10KVA: Động cơ - Kiểu nạp khí","quote":"Hút khí tự nhiên","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần II, dòng 7","requirement":"Hút khí tự nhiên"},{"item":"Máy 10KVA: Động cơ - Số xy lanh, bố trí","quote":"≥ 4 xi lanh thẳng hàng","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần II, dòng 8","requirement":"≥ 4 xi lanh thẳng hàng"},{"item":"Máy 10KVA: Động cơ - Dung tích xi lanh","quote":"≤ 2.28 L","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần II, dòng 9","requirement":"≤ 2.28 L"},{"item":"Máy 10KVA: Động cơ - Tỉ số nén","quote":"< 18.5:1","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần II, dòng 10","requirement":"< 18.5:1"},{"item":"Máy 10KVA: Động cơ - Đường kính xy lanh","quote":"≥ 85","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần II, dòng 11","requirement":"≥ 85 (hành trình ≥ 100)"},{"item":"Máy 10KVA: Động cơ - Hệ thống làm mát","quote":"Két nước (giàn tản nhiệt tuần hoàn) kết hợp với quạt gió đầu trục","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần II, dòng 12","requirement":"Két nước kết hợp quạt gió đầu trục"},{"item":"Máy 10KVA: Động cơ - Hệ thống khởi động","quote":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần II, dòng 15","requirement":"Motor khởi động điện DC, có sạc ắc quy khi chạy máy"},{"item":"Máy 10KVA: Đầu phát - Thương hiệu","quote":"G7","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần III, dòng 1","requirement":"G7"},{"item":"Máy 10KVA: Đầu phát - Loại, AVR","quote":"Không chổi than, tự kích từ. Tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR, cho phép hoạt động ở nhiều mức tải","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần III, dòng 2","requirement":"Không chổi than, tự kích từ, có AVR tự động điều chỉnh điện áp"},{"item":"Máy 10KVA: Đầu phát - Điện áp","quote":"1 pha, 220/230 V","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần III, dòng 3","requirement":"1 pha, 220/230 V"},{"item":"Máy 10KVA: Đầu phát - Công suất liên tục","quote":"> 10.5 KVA","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần III, dòng 4","requirement":"> 10.5 KVA"},{"item":"Máy 10KVA: Đầu phát - Cấp cách nhiệt cuộn dây","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần III, dòng 6","requirement":"Tối thiểu cấp H"},{"item":"Máy 10KVA: Đầu phát - Cấp bảo vệ cơ học","quote":"Tối thiểu IP23","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần III, dòng 7","requirement":"Tối thiểu IP23"},{"item":"Máy 10KVA: Đầu phát - Độ ổn định điện áp","quote":"Sau khi đóng tải 30 giây, điện áp nằm trong dải điện áp định mức ± 1%","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần III, dòng 8","requirement":"Ở 100% tải định mức, sau khi đóng tải 30 giây điện áp trong dải định mức ± 1%"},{"item":"Máy 10KVA: Bộ ATS","quote":"Bộ tủ tự động chuyển nguồn ATS 1 pha, mới 100%","reference":"Chương V, mục 1.2.1, bảng máy 10KVA, phần I","requirement":"Bộ tủ tự động chuyển nguồn ATS 1 pha, mới 100%"},{"item":"Chung (cả máy 10KVA và 18KVA): Vỏ chống ồn","quote":"Vỏ giảm thanh giúp cho độ ồn lớn nhất của máy nổ ở khoảng cách 7m tính từ tâm máy khi đang hoạt động là ≤ 65 (dB)A","reference":"Chương V, mục 1.2.1, phần IV, mục 1","requirement":"Vỏ mới 100%, làm bằng thép tấm, có khóa bảo an, có kính trong suốt che bảng điều khiển; độ ồn lớn nhất cách tâm máy 7m là ≤ 65 dB(A)"},{"item":"Chung (cả máy 10KVA và 18KVA): Tủ ATS 1 pha - dòng định mức","quote":"Dòng điện định mức ≥ 100A, 1 pha","reference":"Chương V, mục 1.2.1, phần IV, mục 2.a","requirement":"Dòng điện định mức ≥ 100A, 1 pha"},{"item":"Chung (cả máy 10KVA và 18KVA): Tủ ATS 1 pha - chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 1.2.1, phần IV, mục 2.a","requirement":"Tự động khởi động máy phát khi lưới sự cố; tự động chuyển tải lưới - máy phát và ngược lại; công tắc Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; vỏ tủ sơn tĩnh điện"},{"item":"Chung (cả máy 10KVA và 18KVA): Bộ điều khiển - Thương hiệu","quote":"G7","reference":"Chương V, mục 1.2.1, phần IV, mục 3, dòng 1","requirement":"G7"},{"item":"Chung (cả máy 10KVA và 18KVA): Bộ điều khiển - Ngôn ngữ hiển thị","quote":"Ngôn ngữ hiển thị trên màn hình là ngôn ngữ tiếng Anh","reference":"Chương V, mục 1.2.1, phần IV, mục 3, dòng 2","requirement":"Tiếng Anh"},{"item":"Chung (cả máy 10KVA và 18KVA): Bộ điều khiển - Chức năng điều khiển","quote":"- Tự động khởi động máy phát khi có sự cố điện lưới.","reference":"Chương V, mục 1.2.1, phần IV, mục 3, dòng 3","requirement":"Nút START, STOP, AUTO, dừng khẩn cấp; tự khởi động khi lưới sự cố hoặc khi ắc quy trạm BTS yếu; chạy theo thời gian biểu 4 lần/ngày và 7 ngày/tuần"},{"item":"Chung (cả máy 10KVA và 18KVA): Bộ điều khiển - Chức năng hiển thị","quote":"Màn hình hiển thị là màn hình tinh thể lỏng (LCD):","reference":"Chương V, mục 1.2.1, phần IV, mục 3, dòng 4","requirement":"Màn hình LCD hiển thị điện áp, dòng điện, tần số, công suất, hệ số công suất, kWh, điện áp ắc quy, nhiệt độ nước, áp suất dầu, mức nhiên liệu, số giờ hoạt động, số giờ còn lại đến hạn bảo trì"},{"item":"Chung (cả máy 10KVA và 18KVA): Bộ điều khiển - Độ chính xác thang đo","quote":"- Điện áp và dòng điện: 1%","reference":"Chương V, mục 1.2.1, phần IV, mục 3, dòng 5","requirement":"Điện áp và dòng điện 1%; tần số 0,1Hz; áp suất nhớt 0,1bar; nhiệt độ nước 0,1 C"},{"item":"Chung (cả máy 10KVA và 18KVA): Bộ điều khiển - Cảnh báo và tự dừng máy","quote":"- Máy phát điện quá tải","reference":"Chương V, mục 1.2.1, phần IV, mục 3, dòng 6-7","requirement":"Cảnh báo nhiệt độ nước cao, áp suất dầu thấp, điện áp/tần số cao-thấp, quá tải, dừng khẩn cấp, điện áp ắc quy thấp, mức nhiên liệu thấp; tự dừng máy khi điện áp/tần số cao-thấp, quá tải, quá dòng, mất cân bằng điện áp/dòng điện, nhiệt độ nước cao, áp suất dầu thấp, mức nhiên liệu thấp, nhấn dừng khẩn cấp"},{"item":"Chung (cả máy 10KVA và 18KVA): Bộ điều khiển - Bộ nhớ sự cố","quote":"Lưu lịch sử ≥ 60 sự cố theo thời gian thực, và yêu cầu mật mã khi thay đổi cài đặt","reference":"Chương V, mục 1.2.1, phần IV, mục 3, dòng 8","requirement":"Lưu lịch sử ≥ 60 sự cố theo thời gian thực, yêu cầu mật mã khi thay đổi cài đặt"},{"item":"Chung (cả máy 10KVA và 18KVA): Vật tư lắp đặt","quote":"Trọn gói bao gồm (Dây điện, dây cáp điện, ống nhựa, hộp thoát nhiệt, ống khói, cọc tiếp địa, bệ đặt máy, tải giả..).","reference":"Chương V, mục 1.2.1, phần IV, mục 4.a","requirement":"Trọn gói gồm dây điện, dây cáp điện, ống nhựa, hộp thoát nhiệt, ống khói, cọc tiếp địa, bệ đặt máy, tải giả"},{"item":"Chung (cả máy 10KVA và 18KVA): Hệ thống ống xả, bu lông","quote":"Sử dụng thép không gỉ hoặc sơn mạ chịu nhiệt ≥ 3000C","reference":"Chương V, mục 1.2.1, phần IV, mục 4.b","requirement":"Thép không gỉ hoặc sơn mạ chịu nhiệt ≥ 3000C"},{"item":"Chung (cả máy 10KVA và 18KVA): Hệ thống xả dầu bôi trơn","quote":"Có ống thoát ra ngoài vỏ chống ồn kết hợp với van/ khóa ở bên trong hoặc có bơm tay/thiết bị hỗ trợ thay dầu","reference":"Chương V, mục 1.2.1, phần IV, mục 4.c","requirement":"Có ống thoát ra ngoài vỏ chống ồn kết hợp van/khóa bên trong, hoặc có bơm tay/thiết bị hỗ trợ thay dầu"},{"item":"Chung (cả máy 10KVA và 18KVA): Khung đế đặt máy","quote":"- Dầm thép tấm dập nguội, tiết diện dạng chữ U, liên kết bằng hàn điện.","reference":"Chương V, mục 1.2.1, phần IV, mục 4.d","requirement":"Dầm thép tấm dập nguội tiết diện chữ U, hàn điện; cao su giảm chấn khử dao động cả phương đứng và phương ngang"},{"item":"Chung (cả máy 10KVA và 18KVA): Bảo hành","quote":"Thời gian bảo hành: Tối thiểu 02 năm","reference":"Chương V, mục 1.2.1, phần IV, mục 4.f; mục 1.3.vi.a","requirement":"Tối thiểu 02 năm (> 24 tháng), tại địa điểm lắp đặt của Viễn thông Hậu Giang"},{"item":"Chung: Địa điểm lắp đặt","quote":"Tại các trạm BTS Viễn thông Hậu Giang - năm 2023","reference":"Chương V, mục 1.2.1, phần IV, mục 4.g","requirement":"Tại các trạm BTS Viễn thông Hậu Giang năm 2023 (32 trạm: 02 trạm máy 18KVA, 30 trạm máy 10KVA)"},{"item":"Chung: Xuất xứ, CO/CQ","quote":"Nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), các thông số và đặc tính kỹ thuật","reference":"Chương V, mục 1.3.ii; mục 1.3.v","requirement":"Hàng hóa mới 100%, chưa qua sử dụng; có chứng chỉ nguồn gốc xuất xứ (mã hiệu, hãng, nước, năm sản xuất); hồ sơ thanh toán có CO, CQ"},{"item":"Chung: Catalogue và chứng nhận nhà sản xuất","quote":"- Có catalogue động cơ, đầu phát","reference":"Chương V, mục 1.2.1, bảng máy 18KVA và 10KVA, cột Ghi chú khác","requirement":"Có catalogue máy phát điện, động cơ, đầu phát; có đăng ký nhãn hiệu; hệ thống quản lý chất lượng ISO 9001:2015, TCVN 9729:2013 và môi trường ISO 14001:2015 của nhà sản xuất còn hiệu lực"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:04:40.298Z"}},"IB2300237033":{"u":"2026-11-03T09:52:20.909+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-Yêu cầu về kỹ thuật1.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu thông số máy phát điện ở Phần E (1 dòng: Máy phát điện 400KVA); số lượng không ghi rõ ngoài tên dòng này.","Văn bản không nêu động cơ (hãng, model, số xi lanh, tiêu hao nhiên liệu, khí thải), đầu phát, AVR, bộ điều khiển, mức ồn, bồn nhiên liệu, ATS, cáp, phạm vi lắp đặt, bảo hành, CO/CQ riêng cho máy phát; số pha không ghi rõ.","Bản văn bị ngắt dòng trong bảng nên một số trích dẫn chỉ lấy phần nằm trên cùng một dòng (ví dụ \"Công suất dự phòng: 440\" - đơn vị kVA nằm ở dòng kế tiếp)."],"result":{"keyInfo":{"bidName":"Gói thầu XL-14: Thi công xây dựng, phá dỡ công trình hiện trạng, xây dựng hạ tầng kỹ thuật, công trình phụ trợ (trừ PCCC) và thiết bị chung của toà nhà (Điều hoà thông gió, thang máy, thiết bị điện nhẹ, trạm biến áp, máy phát điện, thiết bị nước, thiết bị xử lý nước thải)","notifyNo":"IB2300237033","generatorCapacity":"400 kVA công suất liên tục; 440 kVA công suất dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 400 kVA: Công suất liên tục","quote":"Công suất liên tục: 400 kVA","reference":"Chương V, mục 3, bảng vật tư - Phần E Hệ thống máy phát điện, dòng 1","requirement":"Công suất liên tục 400 kVA"},{"item":"Máy phát điện 400 kVA: Công suất dự phòng","quote":"Công suất dự phòng: 440","reference":"Chương V, mục 3, bảng vật tư - Phần E Hệ thống máy phát điện, dòng 1","requirement":"Công suất dự phòng 440 kVA"},{"item":"Máy phát điện 400 kVA: Điện áp","quote":"Điện áp: 220/380V.","reference":"Chương V, mục 3, bảng vật tư - Phần E Hệ thống máy phát điện","requirement":"Điện áp 220/380V"},{"item":"Máy phát điện 400 kVA: Hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, mục 3, bảng vật tư - Phần E Hệ thống máy phát điện","requirement":"Hệ số công suất 0.8"},{"item":"Máy phát điện 400 kVA: Tần số và tốc độ","quote":"Tần số: 50Hz, tốc độ 1500","reference":"Chương V, mục 3, bảng vật tư - Phần E Hệ thống máy phát điện","requirement":"Tần số 50Hz, tốc độ 1500 v/phút"},{"item":"Máy phát điện 400 kVA: Vỏ chống ồn","quote":"Vỏ chống ồn: Tôn dày 2mm","reference":"Chương V, mục 3, bảng vật tư - Phần E Hệ thống máy phát điện, dòng 1","requirement":"Vỏ chống ồn bằng tôn dày 2mm, sơn tĩnh điện"},{"item":"Máy phát điện 400 kVA: Xuất xứ","quote":"phải có chứng nhận nguồn gốc xuất xứ của các loại vật tư, vật liệu.","reference":"Chương V, mục 3 (Yêu cầu về chủng loại vật tư, chất lượng vật tư, thiết bị) và bảng vật tư - Phần E, dòng 1","requirement":"Cột xuất xứ ghi \"Nhà thầu tự chào\" (nhà thầu tự đề xuất xuất xứ); yêu cầu chung có chứng nhận nguồn gốc xuất xứ của vật tư, vật liệu"},{"item":"Máy phát điện 400 kVA: Tình trạng thiết bị","quote":"Các vật tư, máy móc, thiết bị lắp đặt cho công trình phải đảm bảo mới","reference":"Chương V, mục 3","requirement":"Vật tư, máy móc, thiết bị lắp đặt cho công trình phải mới 100%, đáp ứng thiết kế và tiêu chuẩn kỹ thuật (yêu cầu chung của mục 3)"},{"item":"Máy phát điện 400 kVA: Thiết bị tương đương","quote":"Nhà\nthầu có thể đưa ra các tiêu chuẩn chất lượng, nhãn hiệu hàng hóa, cataloge khác","reference":"Chương V, mục 3","requirement":"Yêu cầu kỹ thuật chỉ để mô tả; nhà thầu có thể chào tiêu chuẩn chất lượng, nhãn hiệu, catalogue khác nếu chứng minh tương đương cơ bản hoặc cao hơn"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:52:19.908Z"}},"IB2300238244":{"u":"2026-11-03T19:12:46.625+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 4.3_Yeu cau ky thuat cua may phat 550kVA.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều chỗ lỗi dấu và ký tự nên các trường 'quote' chủ yếu để null vì không thể sao chép chính xác từng ký tự; riêng 'quote' của công suất và mã lọc gió lấy đúng theo văn bản OCR.","Mã số lọc nhớt, lọc dầu, lọc nước, màn hình điều khiển và loại nhớt bị mờ/lỗi OCR, cần đối chiếu lại với tệp PDF gốc.","Chương V không nêu thông số động cơ, đầu phát, điện áp, tần số, ATS, độ ồn, thùng nhiên liệu; đây là gói sửa chữa, không phải cung cấp máy mới.","Một số nội dung thuộc tiêu chuẩn đánh giá (ISO 9001, tiến độ 30 ngày, uy tín nhà thầu) không được liệt kê vì không phải thông số kỹ thuật.","Kiểm tra tự động: 3 mục có con số không thấy trong HSMT, cần kiểm tra lại: Vật tư - Lọc nhớt (Oil Filter) (9070); Vật tư - Lọc dầu (Fuel Filter) (1040); Vật tư - Lọc nước (Water Filter) (2126)."],"result":{"keyInfo":{"bidName":"Sửa chữa máy phát dự phòng Cummins 550kVA cấp điện Nhà điều hành Công ty Điện lực Bình Thuận","notifyNo":"IB2300238244","generatorCapacity":"440kW/550kVA (máy phát điện dự phòng Cummins C550D5E hiện hữu, không nêu rõ prime/standby ngoài 'dự phòng')"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát hiện hữu - Mã hiệu và hãng","quote":"Công ty Điện lực Bình Thuận đang sử dụng máy phát điện dự dự phòng do\nchính hãng Cummins sản xuất, công suất 440kW/550kVA, mã hiệu Cummins —\nC550D5E.","reference":"Chương V, mục 1.3","requirement":"Máy phát điện dự phòng do chính hãng Cummins sản xuất, mã hiệu Cummins – C550D5E, đang được Công ty Điện lực Bình Thuận sử dụng"},{"item":"Máy phát hiện hữu - Công suất","quote":"công suất 440kW/550kVA","reference":"Chương V, mục 1.3","requirement":"440kW/550kVA"},{"item":"Phạm vi sửa chữa - Màn hình hiển thị","quote":null,"reference":"Chương V, mục 1.1","requirement":"Thay màn hình hiển thị thông số vận hành máy phát Cummins C550D5E; sau khi thay kiểm tra hệ thống điện và cảm biến máy phát"},{"item":"Phạm vi sửa chữa - Bảo dưỡng lọc và nhớt","quote":null,"reference":"Chương V, mục 1.1","requirement":"Thay lọc nhớt, lọc dầu, lọc nước, lọc gió và nhớt của máy phát Cummins C550D5E"},{"item":"Phạm vi sửa chữa - Vệ sinh","quote":null,"reference":"Chương V, mục 1.1","requirement":"Vệ sinh bên ngoài động cơ và đầu phát máy phát"},{"item":"Vật tư, phụ tùng - Tình trạng và nguồn gốc","quote":null,"reference":"Chương V, mục 1.3","requirement":"Hàng mới 100%, chưa qua sử dụng; áp dụng mã số cơ phận cho từng loại vật tư phụ tùng chính hãng Cummins sản xuất; hàng hóa trong hồ sơ dự thầu phải ghi rõ mã hiệu, nguồn gốc, xuất xứ"},{"item":"Vật tư, phụ tùng - Chất lượng","quote":null,"reference":"Chương V, mục 1.4","requirement":"Vật tư, phụ tùng đưa vào sửa chữa, thay thế là hàng chính hãng, mới 100% chưa qua sử dụng, phù hợp để thay thế cho máy phát cần sửa chữa, bảo dưỡng"},{"item":"Vật tư - Lọc nhớt (Oil Filter)","quote":null,"reference":"Chương V, mục 1.4, bảng STT 1","unverified":true,"requirement":"Số lượng 1; mã số đọc được từ bản quét là LF9070 (không chắc chắn)"},{"item":"Vật tư - Lọc dầu (Fuel Filter)","quote":null,"reference":"Chương V, mục 1.4, bảng STT 2","unverified":true,"requirement":"Số lượng 1; mã số đọc được từ bản quét là FS1040 (không chắc chắn)"},{"item":"Vật tư - Lọc nước (Water Filter)","quote":null,"reference":"Chương V, mục 1.4, bảng STT 3","unverified":true,"requirement":"Số lượng 1; mã số đọc được từ bản quét là WF2126 (không chắc chắn)"},{"item":"Vật tư - Lọc gió (Air Filter)","quote":"AF25708M","reference":"Chương V, mục 1.4, bảng STT 4","requirement":"Số lượng 1; mã số AF25708M"},{"item":"Vật tư - Nhớt Cummins","quote":"(18 lít/thùng), Mã số: 875714","reference":"Chương V, mục 1.4, bảng STT 5","requirement":"Nhớt Cummins 15W40-CI4 (đọc từ bản quét: 1ISW40-CI4), quy cách 18 lít/thùng, mã số 875714"},{"item":"Vật tư - Màn hình điều khiển (Display Control)","quote":null,"reference":"Chương V, mục 1.4, bảng STT 6","requirement":"Số lượng 1; mã số đọc được từ bản quét là 300631401 (không chắc chắn)"},{"item":"Nhân công sửa chữa, bảo trì","quote":null,"reference":"Chương V, mục 1.4, bảng STT 7","requirement":"Thay tất cả các loại lọc và nhớt; thay màn hình điều khiển; kiểm tra hệ thống điện và cảm biến; vệ sinh bên ngoài động cơ và đầu phát"},{"item":"Tài liệu hàng hóa - Hàng nhập khẩu","quote":null,"reference":"Chương V, mục 1.3","requirement":"Cung cấp Giấy chứng nhận xuất xứ (C/O) và giấy chứng nhận chất lượng (C/Q) hoặc tài liệu tương đương của nhà sản xuất"},{"item":"Tài liệu hàng hóa - Hàng sản xuất trong nước","quote":null,"reference":"Chương V, mục 1.3","requirement":"Cung cấp giấy chứng nhận chất lượng (C/Q) hoặc tài liệu tương đương của nhà sản xuất"},{"item":"Quy trình tháo lắp","quote":null,"reference":"Chương V, mục 1.3","requirement":"Tháo, lắp thiết bị phụ tùng thay thế theo đúng quy trình, quy định của nhà chế tạo; kiểm tra trước khi tháo lắp"},{"item":"Bảo hành","quote":null,"reference":"Chương V, mục 1.4 (ghi chú) và 1.5.f.1","requirement":"12 tháng kể từ ngày nghiệm thu đưa vào sử dụng, cho các hạng mục sửa chữa, bảo dưỡng và phụ tùng do nhà thầu cung cấp"},{"item":"Nghiệm thu","quote":null,"reference":"Chương V, mục 2","requirement":"Vật tư, thiết bị, phụ tùng sau sửa chữa thay thế phải đảm bảo các yêu cầu kỹ thuật vận hành của nhà sản xuất máy phát"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:12:46.150Z"}},"IB2300238745":{"u":"2026-11-03T13:36:38.219+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp TCKT.rar), chưa phân tích cả HSMT.","Gói thầu gồm 04 bộ trạm biến áp di động 560kVA và 01 bộ máy phát điện 250kVA; chỉ liệt kê thông số máy phát 250kVA và thiết bị đi kèm (ATS, bộ điều khiển, vỏ giảm âm). Phần trạm biến áp, MBA, MCCB, cáp ABC, dây đồng, cọc tiếp địa, cosse không thuộc máy phát nên bỏ qua.","Tài liệu tiêu chuẩn EVN còn nêu mẫu máy 500 kVA (mục 6.2) nhưng phạm vi cung cấp của gói thầu chỉ có máy 250kVA nên không đưa vào.","Không thấy yêu cầu về thời hạn bảo hành, phạm vi lắp đặt, loại cáp đấu nối hay hãng/model cụ thể của máy phát; các mục nhà sản xuất, mã hiệu, năm sản xuất để nhà thầu tự nêu."],"result":{"keyInfo":{"bidName":"Trang bị trạm biến áp di động, máy phát điện năm 2023","notifyNo":"IB2300238745","generatorCapacity":"250 kVA (công suất liên tục ≥ 250 kVA, công suất tối đa ≥ 275 kVA), 1 bộ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 250 kVA: Số lượng","quote":"2 | Bộ | 01","reference":"Chương V, mục 1.2.1 (Phạm vi cung cấp, dòng 2)","requirement":"Cung cấp 01 bộ máy phát điện 250kVA tại kho Công ty Điện lực Bến Tre."},{"item":"Máy phát điện 250 kVA: Loại máy","quote":"250kVA, 03 pha","reference":"Chương V, TCKT mục 6.6, bảng I.1","requirement":"Máy phát điện diesel có vỏ giảm âm, công suất 250kVA, 03 pha."},{"item":"Máy phát điện 250 kVA: Tình trạng","quote":"Tình trạng | Mới 100%","reference":"Chương V, TCKT mục 6.6, bảng I.5","requirement":"Mới 100%."},{"item":"Máy phát điện 250 kVA: Công suất liên tục","quote":"Công suất liên tục | ≥ 250 kVA","reference":"Chương V, TCKT mục 6.6, bảng I.6","requirement":"Công suất liên tục ≥ 250 kVA."},{"item":"Máy phát điện 250 kVA: Công suất tối đa","quote":"Công suất tối đa | ≥ 275 kVA","reference":"Chương V, TCKT mục 6.6, bảng I.7","requirement":"Công suất tối đa ≥ 275 kVA."},{"item":"Máy phát điện 250 kVA: Hệ số công suất","quote":"Hệ số công suất | ≥ 0,8","reference":"Chương V, TCKT mục 6.6, bảng I.8","requirement":"Hệ số công suất ≥ 0,8."},{"item":"Máy phát điện 250 kVA: Điện áp định mức","quote":"Điện áp định mức | 380V/220V","reference":"Chương V, TCKT mục 6.6, bảng I.9","requirement":"380V/220V."},{"item":"Máy phát điện 250 kVA: Tốc độ vòng quay","quote":"Tốc độ vòng quay | ≤ 1500 vòng/phút","reference":"Chương V, TCKT mục 6.6, bảng I.10","requirement":"≤ 1500 vòng/phút."},{"item":"Máy phát điện 250 kVA: Tần số","quote":"Tần số | 50Hz","reference":"Chương V, TCKT mục 6.6, bảng I.11","requirement":"50Hz."},{"item":"Máy phát điện 250 kVA: Tiêu hao nhiên liệu ở 100% tải","quote":"≤ 60 lít/giờ","reference":"Chương V, TCKT mục 6.6, bảng I.13","requirement":"≤ 60 lít/giờ."},{"item":"Máy phát điện 250 kVA: Tiêu hao nhiên liệu ở 50% tải","quote":"≤ 36 lít/giờ","reference":"Chương V, TCKT mục 6.6, bảng I.14","requirement":"≤ 36 lít/giờ."},{"item":"Máy phát điện 250 kVA: Khả năng quá tải","quote":"10% tải trong vòng 01 giờ cho mỗi 24 giờ vận","reference":"Chương V, TCKT mục 6.6, bảng I.15","requirement":"Quá tải 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục."},{"item":"Máy phát điện 250 kVA: Nhiên liệu và thùng nhiên liệu","quote":"Dung tích bình nhiên liệu | ≥ 500 lít","reference":"Chương V, TCKT mục 6.6, bảng I.17-I.19","requirement":"Dùng dầu Diezel; dung tích bình nhiên liệu ≥ 500 lít; thời gian chạy liên tục không hạn chế."},{"item":"Máy phát điện 250 kVA: Khung bệ máy","quote":"Được xử lý bề mặt bằng hóa chất để tránh ôxy","reference":"Chương V, TCKT mục 6.6, bảng I.16","requirement":"Xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tĩnh điện."},{"item":"Máy phát điện 250 kVA: Nhà sản xuất, nước sản xuất, mã hiệu, kích thước, trọng lượng","quote":"Kích thước (DxRxC) | Nêu cụ thể","reference":"Chương V, TCKT mục 6.6, bảng I.2-I.4, I.20-I.21","requirement":"Nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, kích thước (DxRxC) và trọng lượng tổ máy."},{"item":"Máy phát điện 250 kVA: Động cơ - công suất","quote":"≥ 250 kVA/200kW","reference":"Chương V, TCKT mục 6.6, bảng II.6-II.7","requirement":"Công suất liên tục ≥ 250 kVA/200kW; công suất tối đa ≥ 275 kVA/220kW."},{"item":"Máy phát điện 250 kVA: Động cơ - loại","quote":"Loại động cơ | Diesel 4 kỳ","reference":"Chương V, TCKT mục 6.6, bảng II.4, II.8","requirement":"Diesel 4 kỳ, tình trạng mới 100%."},{"item":"Máy phát điện 250 kVA: Động cơ - nhiên liệu và điều tốc","quote":"Bơm phun trực tiếp, điều khiển bằng điện tử","reference":"Chương V, TCKT mục 6.6, bảng II.9-II.10","requirement":"Bơm phun trực tiếp, điều khiển bằng điện tử; kiểu điều tốc điện tử."},{"item":"Máy phát điện 250 kVA: Động cơ - tốc độ quay","quote":"Tốc độ quay | ≤ 1500 vòng / phút","reference":"Chương V, TCKT mục 6.6, bảng II.12","requirement":"≤ 1500 vòng/phút."},{"item":"Máy phát điện 250 kVA: Động cơ - nhà sản xuất, nước sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh","quote":"Số xy lanh | Nêu cụ thể","reference":"Chương V, TCKT mục 6.6, bảng II.1-II.3, II.5, II.11, II.13-II.14","requirement":"Nhà thầu phải nêu cụ thể các nội dung này (số xy lanh, tỉ số nén, hành trình xilanh không có giá trị yêu cầu cố định)."},{"item":"Máy phát điện 250 kVA: Động cơ - tiêu chuẩn khí thải","quote":"Phù hợp với điều kiện của Việt Nam","reference":"Chương V, TCKT mục 6.6, bảng II.15","requirement":"Phù hợp với điều kiện của Việt Nam."},{"item":"Máy phát điện 250 kVA: Động cơ - nạp khí","quote":"Turbo tăng áp","reference":"Chương V, TCKT mục 6.6, bảng II.16","requirement":"Turbo tăng áp."},{"item":"Máy phát điện 250 kVA: Động cơ - khởi động","quote":"Bằng môtơ khởi động, kèm theo ắc quy","reference":"Chương V, TCKT mục 6.6, bảng II.17","requirement":"Bằng môtơ khởi động, kèm theo ắc quy."},{"item":"Máy phát điện 250 kVA: Động cơ - làm mát","quote":"Làm mát cưỡng bức tuần hoàn bằng két nước,","reference":"Chương V, TCKT mục 6.6, bảng II.18","requirement":"Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió."},{"item":"Máy phát điện 250 kVA: Độ ồn","quote":"≤ 70±5dB","reference":"Chương V, TCKT mục 6.6, bảng II.19; mục 6.1 khoản 11","requirement":"Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB."},{"item":"Máy phát điện 250 kVA: Đầu phát - điện áp, số pha","quote":"Số pha - số dây | 3 pha - 4 dây","reference":"Chương V, TCKT mục 6.6, bảng III.6-III.13","requirement":"Điện áp 380V/220V; 3 pha - 4 dây; công suất liên tục ≥ 250 kVA; tần số định mức 50 Hz; tốc độ ≤ 1500 vòng/phút."},{"item":"Máy phát điện 250 kVA: Đầu phát - kiểu và AVR","quote":"Xoay chiều, từ trường quay, không chổi than,","reference":"Chương V, TCKT mục 6.6, bảng III.8","requirement":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp."},{"item":"Máy phát điện 250 kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện | Cấp H","reference":"Chương V, TCKT mục 6.6, bảng III.11","requirement":"Cấp H."},{"item":"Máy phát điện 250 kVA: Đầu phát - dao động điện áp","quote":"Dao động điện áp | ≤ ± 1% Uđm","reference":"Chương V, TCKT mục 6.6, bảng III.12","requirement":"≤ ± 1% Uđm."},{"item":"Máy phát điện 250 kVA: Đầu phát - nhà sản xuất, nước sản xuất, mã hiệu, năm sản xuất","quote":"Năm sản xuất | Nêu cụ thể","reference":"Chương V, TCKT mục 6.6, bảng III.1-III.5","requirement":"Nhà thầu phải nêu cụ thể; tình trạng mới 100%."},{"item":"Máy phát điện 250 kVA: Bộ điều khiển - nguyên lý và chức năng","quote":"Nguyên lý điều khiển | Kỹ thuật số","reference":"Chương V, TCKT mục 6.6, bảng IV.6-IV.7","requirement":"Nguyên lý điều khiển kỹ thuật số; kết hợp được với tủ ATS; khởi động/tắt máy; dừng máy khẩn cấp; chọn chế độ làm việc, điều khiển trạng thái và lập trình; điều khiển từ xa qua cổng Internet/3G."},{"item":"Máy phát điện 250 kVA: Bộ điều khiển - đo lường","quote":"+ Số giờ vận hành máy.","reference":"Chương V, TCKT mục 6.6, bảng IV.8","requirement":"Hiển thị số giờ vận hành, số lần khởi động, nhật ký lỗi; công suất tác dụng/biểu kiến, điện áp, dòng điện các pha, hệ số công suất, tần số; tốc độ động cơ, nhiệt độ nước làm mát, điện áp ắc quy, nhiệt độ/áp suất bôi trơn, mức nhiên liệu."},{"item":"Máy phát điện 250 kVA: Bộ điều khiển - bảo vệ","quote":"+ Phát ngược công suất.","reference":"Chương V, TCKT mục 6.6, bảng IV.8","requirement":"Bảo vệ quá tải, ngắn mạch, điện áp cao/thấp, quá dòng, phát ngược công suất, nhiệt độ nước làm mát quá cao, áp lực dầu nhớt thấp, vượt tốc, tần số quá cao/thấp, mức nhiên liệu thấp/hết, sai lệch điện áp AC giữa các pha quá lớn."},{"item":"Máy phát điện 250 kVA: Bộ điều khiển - cổng giao tiếp","quote":"+ Cổng kết nối USB.","reference":"Chương V, TCKT mục 6.6, bảng IV.9","requirement":"Cổng kết nối hệ thống kiểm soát từ xa, cổng USB, cổng liên kết và đọc dữ liệu trực tiếp từ động cơ."},{"item":"Máy phát điện 250 kVA: Bộ điều khiển - bảng điều khiển","quote":"e. Có áptômát tổng và cầu dao cách ly đầu cực máy phát.","reference":"Chương V, TCKT mục 6.3 khoản 2; mục 6.6, bảng IV.4","requirement":"Gắn trên máy phát, có đèn chiếu sáng; có màn hình LCD, nút khởi động, dừng máy, dừng khẩn cấp; có áptômát tổng và cầu dao cách ly đầu cực máy phát."},{"item":"Máy phát điện 250 kVA: Vỏ giảm âm - vật liệu","quote":"Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Chương V, TCKT mục 6.6, bảng V.5","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện."},{"item":"Máy phát điện 250 kVA: Vỏ giảm âm - vật liệu cách âm","quote":"Vật liệu chống cháy, dày 20 ÷ 50mm","reference":"Chương V, TCKT mục 6.6, bảng V.7","requirement":"Vật liệu chống cháy, dày 20 ÷ 50mm."},{"item":"Máy phát điện 250 kVA: Vỏ giảm âm - lỗ thông hơi và móc cẩu","quote":"Móc cẩu để cẩu tổ máy | có","reference":"Chương V, TCKT mục 6.6, bảng V.6, V.9; mục 6.4","requirement":"Lỗ thông hơi có lưới chống chuột, rắn; có móc cẩu để cẩu tổ máy; các cửa có chốt liên động và khóa."},{"item":"Máy phát điện 250 kVA: Vỏ giảm âm - nhà sản xuất, nước sản xuất, mã hiệu, năm sản xuất","quote":"Mã hiệu | Nêu cụ thể","reference":"Chương V, TCKT mục 6.6, bảng V.1-V.4","requirement":"Nhà thầu phải nêu cụ thể."},{"item":"Máy phát điện 250 kVA: Tủ ATS - dòng tải và điện áp","quote":"Dòng tải định mức | ≥ 400A","reference":"Chương V, TCKT mục 6.6, bảng VI.5-VI.6","requirement":"Dòng tải định mức ≥ 400A; điện áp - tần số làm việc 220/380V - 50 Hz."},{"item":"Máy phát điện 250 kVA: Tủ ATS - điều khiển và cấu tạo","quote":"Đặt trong hộp kim loại.","reference":"Chương V, TCKT mục 6.6, bảng VI.7-VI.9","requirement":"Nguyên lý điều khiển kỹ thuật số; vận hành tự động hoặc bằng tay; đặt trong hộp kim loại."},{"item":"Máy phát điện 250 kVA: Tủ ATS - đấu nối và chức năng","quote":"Bộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải","reference":"Chương V, TCKT mục 6.5; mục 6.6, bảng VI.10-VI.11","requirement":"Đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát, có đầu chờ để đấu nối với điện lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới."},{"item":"Máy phát điện 250 kVA: Tủ ATS - nhà sản xuất, nước sản xuất, năm sản xuất, mã hiệu","quote":"Năm sản xuất | Nêu cụ thể","reference":"Chương V, TCKT mục 6.6, bảng VI.1-VI.4","requirement":"Nhà thầu phải nêu cụ thể."},{"item":"Máy phát điện 250 kVA: Phụ kiện kèm theo","quote":"Bình ắc quy (bao gồm dây và cọc) | Có","reference":"Chương V, TCKT mục 6.6, bảng VII.1-VII.2","requirement":"Kèm bình ắc quy (gồm dây và cọc), bộ giảm âm và bồn nhiên liệu."},{"item":"Máy phát điện 250 kVA: Xuất xứ, CO/CQ, mới 100%","quote":"nguồn gốc xuất xứ hàng hóa (CO) rõ ràng, hợp pháp và có chứng nhận chất","reference":"Chương V, TCKT mục 4 khoản 2.a","requirement":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ (CO) và chứng nhận chất lượng hàng hóa."},{"item":"Máy phát điện 250 kVA: Tiêu chuẩn chế tạo","quote":"tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương","reference":"Chương V, TCKT mục 5.5; Chương V mục 1.2.1 (Lưu ý)","requirement":"Chế tạo theo TCVN 9729:2013 hoặc tiêu chuẩn tương đương; gói thầu áp dụng Tiêu chuẩn kỹ thuật máy phát điện dự phòng hạ áp theo Quyết định 113/QĐ-HĐTV."},{"item":"Máy phát điện 250 kVA: Thử nghiệm xuất xưởng và nghiệm thu","quote":"chạy thử liên tục 2h với các chế độ","reference":"Chương V, TCKT mục 5.6 khoản 1 và 3","requirement":"Kèm biên bản thí nghiệm xuất xưởng khi giao hàng; trước khi tiếp nhận chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:36:37.480Z"}},"IB2300239791":{"u":"2026-11-03T10:05:12.177+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YEU CAU KY THUAT MAY PHAT DIEN BAO LAM 2023.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị vỡ định dạng bảng nên một số dòng bị mất tiêu đề hoặc bị ghép; một số trích dẫn là phần ô còn đọc được.","Văn bản không nêu số lượng tổ máy; không nêu rõ xuất xứ cụ thể, tiêu chuẩn áp dụng, mức khí thải và model động cơ/đầu phát.","Dòng 'Dao động điện áp đầu ra' của máy phát ghi '+ 1.0%' đúng như văn bản (có thể thiếu dấu ±).","Dòng 'Bảo hành' bị ngắt trang, phần cuối câu ('giao nghiệm thu') nằm ở trang sau.","Đã bỏ qua tiến độ thực hiện, kinh nghiệm hợp đồng tương tự và bảo lãnh dự thầu vì thuộc điều kiện năng lực, tài chính, hợp đồng."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện trang bị tại Phòng giao dịch NHCSXH huyện Bảo Lâm","notifyNo":"IB2300239791","generatorCapacity":"Công suất liên tục > 50 kVA; công suất dự phòng > 54 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Yêu cầu chung: Nguồn gốc hàng hóa","quote":"Phải có giấy cam kết cung cấp chứng\nnhận xuất xứ (C/O), chứng nhận chất\nlượng (C/Q), của tổ máy phát điện đối","reference":"Chương V, mục I.1","requirement":"Phải có giấy cam kết cung cấp chứng nhận xuất xứ (C/O), chứng nhận chất lượng (C/Q) của tổ máy phát điện nếu là hàng nhập khẩu, hoặc của từng bộ phận (động cơ, đầu phát) nếu là hàng lắp ráp trong nước. Không có cam kết, hoặc thiếu một trong hai loại giấy tờ thì không đạt."},{"item":"Yêu cầu chung: Hàng sản xuất, lắp ráp trong nước","quote":"Đối với thiết bị là hàng sản xuất, lắp\nráp trong nước thì phải nộp trong E-\nHSĐX bản sao chứng thực một trong","reference":"Chương V, mục I.1","requirement":"Phải nộp trong E-HSĐX bản sao chứng thực một trong các giấy tờ liên quan đến chất lượng, nhãn hiệu, kiểu dáng do cơ quan có thẩm quyền thuộc Bộ/Tổng Cục hoặc Tỉnh/Thành phố trực thuộc trung ương cấp."},{"item":"Yêu cầu chung: Năm sản xuất","quote":"năm 2022 về sau, mới 100%, chưa qua\nsử dụng","reference":"Chương V, mục I.2","requirement":"Sản xuất năm 2022 về sau, mới 100%, chưa qua sử dụng"},{"item":"Đặc tính cơ bản: Kiểu máy phát điện","quote":"Tổ máy phát điện bao gồm: Động cơ,\nđầu phát điện, bảng điều khiển, khung\nchân đế, thùng nhiên liệu và vỏ chống\nồn","reference":"Chương V, mục II.1","requirement":"Tổ máy phát điện gồm: động cơ, đầu phát điện, bảng điều khiển, khung chân đế, thùng nhiên liệu và vỏ chống ồn"},{"item":"Đặc tính cơ bản: Điều kiện hoạt động","quote":"Phù hợp khí hậu môi trường Việt\nNam nhiệt độ: 0÷40 độ C; độ ẩm ≤\n80%","reference":"Chương V, mục II","requirement":"Phù hợp khí hậu môi trường Việt Nam, nhiệt độ 0÷40 độ C, độ ẩm ≤ 80%"},{"item":"Đặc tính cơ bản: Tính đồng bộ","quote":"Toàn bộ tổ máy, động cơ, đầu phát đều\nđược sản xuất bởi một hãng hoặc một\nthương hiệu","reference":"Chương V, mục II","requirement":"Toàn bộ tổ máy, động cơ, đầu phát đều được sản xuất bởi một hãng hoặc một thương hiệu"},{"item":"Đặc tính cơ bản: Bảng thông số máy","quote":"Làm bằng vật liệu bền, chắc chắn\nhoặc in trực tiếp vỏ máy các nội dụng\nBảng thông số máy tối thiểu: Tên máy, số serial, công\nsuất, điện áp, tần số, hệ số công suất,\nkích thước, trọng lượng máy","reference":"Chương V, mục II","requirement":"Làm bằng vật liệu bền, chắc chắn hoặc in trực tiếp vỏ máy, tối thiểu gồm: tên máy, số serial, công suất, điện áp, tần số, hệ số công suất, kích thước, trọng lượng máy"},{"item":"Máy phát điện: Công suất liên tục","quote":"Công suất liên tục | > 50 kVA","reference":"Chương V, mục III.1","requirement":"> 50 kVA"},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng | > 54 kVA","reference":"Chương V, mục III.1","requirement":"> 54 kVA"},{"item":"Máy phát điện: Số pha","quote":"Số pha | 3","reference":"Chương V, mục III.1","requirement":"3 pha"},{"item":"Máy phát điện: Hệ số công suất","quote":"Hệ số công suất | Cos φ = 0.8","reference":"Chương V, mục III.1","requirement":"Cos φ = 0.8"},{"item":"Máy phát điện: Điện áp ra","quote":"Điện áp ra | 230/400 V.AC","reference":"Chương V, mục III.1","requirement":"230/400 V.AC"},{"item":"Máy phát điện: Dao động điện áp đầu ra","quote":"+ 1.0%","reference":"Chương V, mục III.1","requirement":"+ 1.0%"},{"item":"Máy phát điện: Tần số","quote":"Tần số | 50Hz","reference":"Chương V, mục III.1","requirement":"50Hz"},{"item":"Máy phát điện: Độ ồn ở khoảng cách 7,0m với 72% tải","quote":"< 72dB(A)/7m","reference":"Chương V, mục III.1","requirement":"< 72dB(A)/7m"},{"item":"Máy phát điện: Bình nhiên liệu","quote":"Bằng thép, gắn liền với khung máy,\nBình nhiên liệu\ndung tích > 95 lít","reference":"Chương V, mục III.1","requirement":"Bằng thép, gắn liền với khung máy, dung tích > 95 lít"},{"item":"Động cơ: Nhãn hiệu","quote":"Nhãn hiệu | KAMA","reference":"Chương V, mục III.2","requirement":"KAMA"},{"item":"Động cơ: Kiểu động cơ","quote":"Động cơ sử dụng nhiên liệu diesel, 4\nthỉ, 4 xilanh thẳng hàng, làm mát bằng\nnước","reference":"Chương V, mục III.2","requirement":"Động cơ sử dụng nhiên liệu diesel, 4 thì, 4 xilanh thẳng hàng, làm mát bằng nước"},{"item":"Động cơ: Công suất liên tục của động cơ","quote":"≥ 46 KWm/1500rpm","reference":"Chương V, mục III.2","requirement":"≥ 46 KWm/1500rpm"},{"item":"Động cơ: Dung tích xy lanh","quote":"Dung tích xy lanh | ≥ 4.300 lít","reference":"Chương V, mục III.2","requirement":"≥ 4.300 lít"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"11 lít","reference":"Chương V, mục III.2","requirement":"11 lít"},{"item":"Động cơ: Số xy lanh","quote":"Số xy lanh | 4","reference":"Chương V, mục III.2","requirement":"4"},{"item":"Động cơ: Tốc độ vòng quay","quote":"Tốc độ vòng quay | 1500 vòng/phút.","reference":"Chương V, mục III.2","requirement":"1500 vòng/phút"},{"item":"Động cơ: Đường kính x hành trình piston","quote":"105 x 125 mm","reference":"Chương V, mục III.2","requirement":"105 x 125 mm"},{"item":"Động cơ: Phương pháp bôi trơn","quote":"Bơm dầu","reference":"Chương V, mục III.2","requirement":"Bơm dầu"},{"item":"Động cơ: Hệ thống làm mát","quote":"Có hệ thống làm mát bằng nước kết\nhợp quạt gió","reference":"Chương V, mục III.2","requirement":"Có hệ thống làm mát bằng nước kết hợp quạt gió"},{"item":"Động cơ: Kiểu vận hành","quote":"Vận hành bằng khóa điện đề nổ hoặc\nphím bấm mềm. Không chổi than, tự\nđộng kích từ, tự động điều chỉnh điện\náp AVR.","reference":"Chương V, mục III.2","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm. Không chổi than, tự động kích từ, tự động điều chỉnh điện áp AVR"},{"item":"Động cơ: Accu đề nổ","quote":"Accu kín khí, có bộ sạc accu kèm theo\nmáy","reference":"Chương V, mục III.2","requirement":"Accu kín khí, có bộ sạc accu kèm theo máy"},{"item":"Động cơ: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải\nlên 100% trong thời gian < 30s.","reference":"Chương V, mục III.2","requirement":"Có khả năng khởi động từ mức 0% tải lên 100% trong thời gian < 30s"},{"item":"Động cơ: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian\n>1 giờ ở chế độ quá tải 110% trong\nkhoảng thời gian hoạt động 12 giờ bất\nkỳ.","reference":"Chương V, mục III.2","requirement":"Có khả năng hoạt động với thời gian > 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Động cơ: Nhiên liệu","quote":"Nhiên liệu | Dầu Diesel","reference":"Chương V, mục III.2","requirement":"Dầu Diesel"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu tại 100% tải","quote":"< 14 L/h","reference":"Chương V, mục III.2","requirement":"< 14 L/h"},{"item":"Đầu phát điện: Nhãn hiệu","quote":"Nhãn hiệu | KAMA","reference":"Chương V, mục III.3","requirement":"KAMA"},{"item":"Đầu phát điện: Loại đầu phát điện","quote":"Đầu phát điện loại đồng trục, tự kích\ntừ không chổi than","reference":"Chương V, mục III.3","requirement":"Loại đồng trục, tự kích từ không chổi than"},{"item":"Đầu phát điện: Hệ số công suất","quote":"Hệ số công suất | Cos φ = 0.8","reference":"Chương V, mục III.3","requirement":"Cos φ = 0.8"},{"item":"Đầu phát điện: Số pha","quote":"Số pha | 3","reference":"Chương V, mục III.3","requirement":"3"},{"item":"Đầu phát điện: Số cực từ","quote":"Số cực từ | 04","reference":"Chương V, mục III.3","requirement":"04"},{"item":"Đầu phát điện: Điện áp định mức","quote":"Điện áp định mức | 230/400V","reference":"Chương V, mục III.3","requirement":"230/400V"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ | IP23","reference":"Chương V, mục III.3","requirement":"IP23"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Cấp cách điện | H","reference":"Chương V, mục III.3","requirement":"H"},{"item":"Đầu phát điện: Dao động điện áp","quote":"Dao động điện áp | ≤ ±1.5%","reference":"Chương V, mục III.3","requirement":"≤ ±1.5%"},{"item":"Đầu phát điện: Số vòng quay định mức","quote":"1500 vòng/phút","reference":"Chương V, mục III.3","requirement":"1500 vòng/phút"},{"item":"Đầu phát điện: Kiểu kích từ","quote":"Tự kích từ không chổi than và ổn định\nđiện áp điện tử (AVR)","reference":"Chương V, mục III.3","requirement":"Tự kích từ không chổi than và ổn định điện áp điện tử (AVR)"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp","quote":"Tự động, AVR","reference":"Chương V, mục III.3","requirement":"Tự động, AVR"},{"item":"Bảng điều khiển: Màn hình kỹ thuật số","quote":"Có màn hình loại hiển thị các thông\nsố: Điện áp, tần số, dòng điện, tốc độ\nđộng cơ máy phát, điện áp accu, nhiệt\nđộ động cơ hoặc nước làm mát, áp\nsuất nhớt, mức nhiên liệu, thời gian\nchạy máy.","reference":"Chương V, mục III.4","requirement":"Có màn hình hiển thị các thông số: điện áp, tần số, dòng điện, tốc độ động cơ máy phát, điện áp accu, nhiệt độ động cơ hoặc nước làm mát, áp suất nhớt, mức nhiên liệu, thời gian chạy máy"},{"item":"Bảng điều khiển: Phím điều khiển","quote":"Các phím lựa chọn chế độ, đèn báo\ntrạng thái hoạt động","reference":"Chương V, mục III.4","requirement":"Các phím lựa chọn chế độ, đèn báo trạng thái hoạt động"},{"item":"Bảng điều khiển: Chức năng cảnh báo và bảo vệ","quote":"Có chức năng cảnh báo và bảo vệ:\nĐiện áp cao/thấp; Tần số cao/thấp;\nĐiện áp accu cao/thấp; Tốc độ động\ncơ cao/thấp; Quá dòng/ngắn mạch; Áp\nsuất nhớt thấp; Nhiệt độ động cơ cao\nhoặc nhiệt độ nước làm mát cao; Mức\nnhiên liệu thấp; Dừng khẩn cấp, lỗi\nkhông thể dừng và không thể khởi\nđộng.","reference":"Chương V, mục III.4","requirement":"Điện áp cao/thấp; tần số cao/thấp; điện áp accu cao/thấp; tốc độ động cơ cao/thấp; quá dòng/ngắn mạch; áp suất nhớt thấp; nhiệt độ động cơ cao hoặc nhiệt độ nước làm mát cao; mức nhiên liệu thấp; dừng khẩn cấp, lỗi không thể dừng và không thể khởi động"},{"item":"Bảng điều khiển: Kết nối ATS","quote":"Có giao diện kết nối ATS.","reference":"Chương V, mục III.4","requirement":"Có giao diện kết nối ATS"},{"item":"Vỏ, khung đế máy: Khung đế máy","quote":"Có khung đế máy chắc chắn, chịu lực,\ncó đế cao su giảm chấn, chống rung.","reference":"Chương V, mục III.5","requirement":"Có khung đế máy chắc chắn, chịu lực, có đế cao su giảm chấn, chống rung; vận hành êm, cân bằng, không ảnh hưởng đến các thiết bị, công trình xung quanh. Độ ồn máy có vỏ: 72dB(A)7m"},{"item":"Vỏ, khung đế máy: Vỏ máy ngoài","quote":"Loại siêu chống ồn nhập khẩu đồng bộ\ncùng với máy, sơn tĩnh điện, có thể đặt\nngoài trời, chống được tác động khí\nhậu nhiệt đới và nhiệt độ cao, có khóa\nđảm bảo an toàn cho vỏ máy,","reference":"Chương V, mục III.5","requirement":"Loại siêu chống ồn nhập khẩu đồng bộ cùng với máy, sơn tĩnh điện, có thể đặt ngoài trời, chống được tác động khí hậu nhiệt đới và nhiệt độ cao, có khóa đảm bảo an toàn cho vỏ máy"},{"item":"Vỏ, khung đế máy: Cấp bảo vệ bằng vỏ ngoài","quote":"Cấp bảo vệ bằng vỏ ngoài nhờ thiết kế\ntích hợp, tối thiểu là IP23.","reference":"Chương V, mục III.5","requirement":"Cấp bảo vệ bằng vỏ ngoài nhờ thiết kế tích hợp, tối thiểu là IP23"},{"item":"Bộ chuyển nguồn tự động ATS: Chức năng","quote":"Tự động chuyển đổi nguồn điệ giữa\nđiện lưới và máy phát khi có / mất\nđiện","reference":"Chương V, mục III.6","requirement":"Tự động chuyển đổi nguồn điện giữa điện lưới và máy phát khi có/mất điện"},{"item":"Bộ chuyển nguồn tự động ATS: Thiết bị","quote":"Contactor (khởi động từ) loại 100A\ntrở lên","reference":"Chương V, mục III.6","requirement":"Contactor (khởi động từ) loại 100A trở lên"},{"item":"Bộ chuyển nguồn tự động ATS: Đèn báo trạng thái","quote":"Đèn báo trạng thái hoạt động của tủ:\nĐiện lưới, Máy phát, đóng tải","reference":"Chương V, mục III.6","requirement":"Đèn báo trạng thái hoạt động của tủ: điện lưới, máy phát, đóng tải"},{"item":"Phụ kiện lắp đặt khác","quote":"Trọn gói","reference":"Chương V, mục III.7","requirement":"Trọn gói"},{"item":"Phụ kiện lắp đặt: Cáp điện","quote":"Loại đường kính 3x25+1x16mm trở\nlên, ruột đồng, bọc cách cách điện","reference":"Chương V, mục III.7","requirement":"Loại 3x25+1x16mm trở lên, ruột đồng, bọc cách điện"},{"item":"Phụ kiện lắp đặt: Cáp tín hiệu","quote":"Loại 8x1.25, ruột đồng, bọc cách điện","reference":"Chương V, mục III.7","requirement":"Loại 8x1.25, ruột đồng, bọc cách điện"},{"item":"Phụ kiện lắp đặt: Phụ kiện, vật tư lắp đặt khác","quote":"Trọn gói để lắp đặt hoàn thiện thiết bị\nđưa vào vận hành, Đầu cốt, cầu đấu,\nlại rút, ống xả kéo dài (2m)","reference":"Chương V, mục III.7","requirement":"Trọn gói để lắp đặt hoàn thiện thiết bị đưa vào vận hành, gồm đầu cốt, cầu đấu, lại rút, ống xả kéo dài (2m)"},{"item":"Thời gian bảo hành","quote":"12 tháng hoặc 2000 giờ (tùy theo điều\nkiện nào đến trước) kể từ ngày bàn","reference":"Chương V, mục III.8","requirement":"12 tháng hoặc 2000 giờ (tùy theo điều kiện nào đến trước) kể từ ngày bàn giao nghiệm thu"},{"item":"Địa điểm giao hàng, đấu nối lắp đặt","quote":"Giao hàng, đấu nối lắp đặt tại Phòng\ngiao dịch Ngân hàng Chính sách xã hội\nhuyện Bảo Lâm, Số 02, đường Trần\nHưng Đạo, thị trấn Lộc Thắng, huyện\nBảo Lâm, tỉnh Lâm Đồng.","reference":"Chương V, mục III.10","requirement":"Giao hàng, đấu nối lắp đặt tại Phòng giao dịch Ngân hàng Chính sách xã hội huyện Bảo Lâm, Số 02, đường Trần Hưng Đạo, thị trấn Lộc Thắng, huyện Bảo Lâm, tỉnh Lâm Đồng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:05:10.977Z"}},"IB2300242385":{"u":"2026-11-03T19:11:22.969+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Đây là gói bảo trì, không phải cung cấp mới: văn bản không nêu công suất liên tục/dự phòng, thông số động cơ (số xi lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải), đầu phát, điện áp/tần số, vỏ chống ồn, ATS, cáp, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn áp dụng.","Bảng phạm vi bị vỡ định dạng khi trích từ PDF. Số lượng đọc được theo thứ tự cột: STT 1 là 4 bộ, STT 2 là 2 bộ, số lần bảo trì là 8 lần/2 năm.","Trong các bảng vật tư thay thế, số lượng ghi 1200 lít, 240 kg, 8 cái,... Văn bản không nói rõ đây là tổng cho toàn bộ số máy cùng loại hay cho từng máy.","Quote để null ở các mục mà chữ trong PDF bị ngắt dòng hoặc ngắt cột nên không sao chép nguyên văn liền mạch được."],"result":{"keyInfo":{"bidName":"Bảo trì hệ thống máy phát điện năm 2023-2025 tại Bệnh viện Ung Bướu - Cơ sở 2","notifyNo":"IB2300242385","generatorCapacity":"4 x 2000KVA và 2 x 1600KVA (văn bản không nêu rõ công suất liên tục hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 2000KVA: Chủng loại, nhãn hiệu, số lượng","quote":"Máy phát điện MTU công","reference":"Chương V, mục 1, bảng phạm vi cung cấp dịch vụ, STT 1","requirement":"Máy phát điện MTU công suất 2000KVA, nhãn hiệu/xuất xứ MTU - Đức, số lượng 4 bộ, bảo trì 8 lần trong 2 năm."},{"item":"Máy 1600KVA: Chủng loại, nhãn hiệu, số lượng","quote":"Máy phát điện MTU công","reference":"Chương V, mục 1, bảng phạm vi cung cấp dịch vụ, STT 2","requirement":"Máy phát điện MTU công suất 1600KVA, nhãn hiệu/xuất xứ MTU - Đức, số lượng 2 bộ, bảo trì 8 lần trong 2 năm."},{"item":"Tủ hòa đồng bộ DB-SYN 1: Chủng loại, số lượng","quote":"Tủ hòa đồng bộ DB-SYN 1","reference":"Chương V, mục 1, bảng phạm vi cung cấp dịch vụ, STT 3","requirement":"Tủ hòa đồng bộ DB-SYN 1 cho 2 máy phát điện 2000kVA, nhãn hiệu MTU - Đức, số lượng 1 tủ."},{"item":"Tủ hòa đồng bộ DB-SYN 2: Chủng loại, số lượng","quote":"Tủ hòa đồng bộ DB-SYN 2","reference":"Chương V, mục 1, bảng phạm vi cung cấp dịch vụ, STT 4","requirement":"Tủ hòa đồng bộ DB-SYN 2 cho 2 máy phát điện 2000kVA, nhãn hiệu MTU - Đức, số lượng 1 tủ."},{"item":"Tủ hòa đồng bộ DB-SYN 3: Chủng loại, số lượng","quote":"Tủ hòa đồng bộ DB-SYN 3","reference":"Chương V, mục 1, bảng phạm vi cung cấp dịch vụ, STT 5","requirement":"Tủ hòa đồng bộ DB-SYN 3 cho 2 máy phát điện 1500kVA, nhãn hiệu MTU - Đức, số lượng 1 tủ. Lưu ý: văn bản ghi 1500kVA, khác với máy 1600KVA ở STT 2."},{"item":"Tủ hòa đồng bộ: Bộ điều khiển","quote":"Comap","reference":"Chương V, mục 2, bảo trì tủ hòa đồng bộ, Thông số vận hành ghi nhận","requirement":"Dữ liệu vận hành được ghi nhận từ phần mềm chính hãng Comap sau khi bảo trì; có kiểm tra tín hiệu truyền thông CAN, ACB và thanh Bus bar."},{"item":"Máy phát điện MTU: Đầu phát điện","quote":"DVR/ AVR/DER1","reference":"Chương V, mục 2, bảo trì máy phát điện động cơ MTU, Đầu phát điện & máy cắt đầu cực","requirement":"Có bộ điều áp DVR/AVR/DER1 thuộc đối tượng kiểm tra, bảo trì."},{"item":"Hệ thống dầu: Tủ điều khiển hệ thống dầu tự động","quote":"Tủ điều khiển hệ thống dầu","reference":"Chương V, mục 1, bảng phạm vi cung cấp dịch vụ, STT 6","requirement":"Nhãn hiệu DP - Việt Nam, số lượng 1 tủ, bảo trì 8 lần trong 2 năm."},{"item":"Hệ thống dầu: Tủ họng cấp dầu","quote":"dày 1.5mm, sơn tĩnh điện,","reference":"Chương V, mục 1, bảng phạm vi cung cấp dịch vụ, STT 7","requirement":"Tủ thép dày 1.5mm, sơn tĩnh điện, họng cấp DN80; nhãn hiệu DP - Việt Nam; số lượng 1 tủ."},{"item":"Hệ thống dầu: Bơm dầu","quote":"Bơm dầu 6000 l/h","reference":"Chương V, mục 1, bảng phạm vi cung cấp dịch vụ, STT 8","requirement":"Bơm dầu 6000 l/h, nhãn hiệu/xuất xứ Tomes - Ý, số lượng 1 bộ."},{"item":"Hệ thống dầu: Bồn dầu","quote":"Bồn dầu 32m3","reference":"Chương V, mục 1, bảng phạm vi cung cấp dịch vụ, STT 9","requirement":"Bồn dầu 32m3, nhãn hiệu DP - Việt Nam, số lượng 1 bồn."},{"item":"Hệ thống dầu: Bồn dầu ngày","quote":"Bồn dầu ngày 1m3","reference":"Chương V, mục 1, bảng phạm vi cung cấp dịch vụ, STT 10","requirement":"Bồn dầu ngày 1m3, nhãn hiệu DP - Việt Nam, số lượng 6 bồn."},{"item":"Vật tư thay thế hằng năm: Nhớt động cơ","quote":null,"reference":"Chương V, mục 2, bảng Thay nhớt động cơ","requirement":"Máy 2000KVA: 1200 lít; máy 1600KVA: 520 lít; thay 1 lần/năm."},{"item":"Vật tư thay thế hằng năm: Nước giải nhiệt","quote":null,"reference":"Chương V, mục 2, bảng Thay nước giải nhiệt","requirement":"Máy 2000KVA: 240 kg; máy 1600KVA: 100 kg; thay 1 lần/năm."},{"item":"Vật tư thay thế hằng năm: Lọc nhiên liệu","quote":null,"reference":"Chương V, mục 2, bảng Thay lọc nhiên liệu","requirement":"Máy 2000KVA: 8 cái; máy 1600KVA: 4 cái; thay 1 lần/năm."},{"item":"Vật tư thay thế hằng năm: Lõi lọc dầu","quote":null,"reference":"Chương V, mục 2, bảng Thay lõi lọc dầu","requirement":"Máy 2000KVA: 4 cái; máy 1600KVA: 2 cái; thay 1 lần/năm."},{"item":"Vật tư thay thế hằng năm: Lọc nhớt","quote":null,"reference":"Chương V, mục 2, bảng Thay lọc nhớt","requirement":"Máy 2000KVA: 20 cái; máy 1600KVA: 10 cái; thay 1 lần/năm."},{"item":"Vật tư thay thế hằng năm: Lọc gió","quote":null,"reference":"Chương V, mục 2, bảng Thay lọc gió","requirement":"Máy 2000KVA: 16 cái; máy 1600KVA: 8 cái; thay 1 lần/năm."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:11:21.877Z"}},"IB2300243166":{"u":"2026-11-03T10:02:53.394+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Chương V không nêu: số xi lanh, tốc độ, mức tiêu thụ nhiên liệu, tiêu chuẩn khí thải của động cơ; cấp cách điện, AVR của đầu phát; mức ồn (dB); dung tích bồn dầu; tiêu chuẩn của tổ máy.","Điện áp tổ máy ghi 230/400V nhưng tủ ATS ghi 220/380V và 380V/50Hz; số cực ATS ghi \"3P 4P\"; đã giữ nguyên theo văn bản.","Mục STT 5 trộn lẫn mô tả nước làm mát và dầu động cơ trong cùng một dòng; đã ghi theo đúng văn bản.","Phần mô tả cáp STT 4 có các dòng chung (mặt cắt 1,5-1000 mm2, điện áp 0,6/1kV đến 18/30 kV) không gắn riêng với cáp 3x16+1x10 nên không đưa vào danh sách.","Văn bản dạng bảng bị tách dòng; các trích dẫn đã chọn trong phạm vi một dòng để giữ nguyên ký tự."],"result":{"keyInfo":{"bidName":"Mua sắm tài sản (máy phát điện) năm 2023","notifyNo":"IB2300243166","generatorCapacity":"37.5 kVA liên tục, 41 kVA dự phòng (1 tổ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":"Cái 1","reference":"Chương V, mục 1.2.b, STT 1","requirement":"01 tổ máy phát điện, đơn vị tính: Cái."},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất phát điện liên tục: 37.5 kVA","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Công suất phát điện liên tục 37.5 kVA."},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất phát điện dự phòng: 41 kVA","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Công suất phát điện dự phòng 41 kVA."},{"item":"Tổ máy phát điện: Điện áp, số pha, tần số","quote":"Điện áp 230/400V, 3 pha - 4 dây, tần số 50 Hz.","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Điện áp 230/400V, 3 pha - 4 dây, tần số 50 Hz."},{"item":"Tổ máy phát điện: Đầu phát (alternator)","quote":"Đầu phát: Hiệu Leroy Somer – Pháp hoặc tương đương.","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Hiệu Leroy Somer – Pháp hoặc tương đương."},{"item":"Tổ máy phát điện: Động cơ","quote":"Động cơ: JX Isuzu hoặc tương đương","reference":"Chương V, mục 1.2.b, STT 1","requirement":"JX Isuzu hoặc tương đương."},{"item":"Tổ máy phát điện: Bộ điều khiển (hãng, màn hình)","quote":"nhà máy Deepsea - Anh Quốc hoặc tương đương; LCD rộng 3.1 inch.","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Do hãng Deepsea – UK hoặc tương đương, sản xuất tại nhà máy Deepsea - Anh Quốc hoặc tương đương; màn hình LCD rộng 3.1 inch."},{"item":"Tổ máy phát điện: Bộ điều khiển - hiển thị thông số","quote":"Hiển thị thông số hoạt động của máy: Công suất (KVA); Điệp áp (V);","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Hiển thị thông số hoạt động của máy: công suất (kVA), điện áp (V), tần số (Hz), mức nhiên liệu (%), số giờ hoạt động."},{"item":"Tổ máy phát điện: Bộ điều khiển - cảnh báo và dừng máy","quote":"Bộ điều khiển sẽ đưa ra các tín hiệu cảnh báo khi các thông sắp vượt","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Đưa ra tín hiệu cảnh báo khi thông số sắp vượt ngưỡng an toàn; ra lệnh dừng máy khi thông số vượt ngưỡng cảnh báo."},{"item":"Tổ máy phát điện: Bộ điều khiển - kết nối","quote":"Kết nối với tủ ATS","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Kết nối với tủ ATS và kết nối với máy tính (PC)."},{"item":"Tổ máy phát điện: Bảo vệ tự động dừng máy","quote":"máy sẽ tự động dừng trong các trường hợp: Quá tải, quá dòng, áp suất","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Máy tự động dừng khi quá tải, quá dòng, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao... cho đến khi khắc phục và xóa lỗi."},{"item":"Tổ máy phát điện: Vỏ chống ồn","quote":"Vỏ chống ồn: Nhập khẩu đồng bộ theo máy.","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Vỏ chống ồn nhập khẩu đồng bộ theo máy."},{"item":"Tổ máy phát điện: Loại vỏ","quote":"Loại vỏ sơn tĩnh điện đủ điều kiện hoạt động ngoài trời.","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Vỏ sơn tĩnh điện, đủ điều kiện hoạt động ngoài trời."},{"item":"Tổ máy phát điện: Kích thước","quote":"Kích thước máy DxRxC = 2230x930x1400 mm","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Kích thước máy D x R x C = 2230 x 930 x 1400 mm."},{"item":"Tổ máy phát điện: Ắc quy khởi động và bộ xạc bù","quote":"Bộ ắc quy khởi động, bộ xạc bù cho ắc quy","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Có bộ ắc quy khởi động và bộ xạc bù cho ắc quy."},{"item":"Tổ máy phát điện: Bồn dầu đáy máy","quote":"Bồn dầu đáy máy","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Có bồn dầu đáy máy (không nêu dung tích)."},{"item":"Tổ máy phát điện: Tủ bảo vệ đầu cực và pô giảm thanh","quote":"Tủ bảo vệ đầu cực","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Có tủ bảo vệ đầu cực và pô giảm thanh."},{"item":"Tổ máy phát điện: Bảo hành, xuất xứ","quote":"Bảo hành : ≥24 tháng","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Bảo hành tối thiểu 24 tháng; xuất xứ do nhà thầu đề xuất."},{"item":"Tủ ATS (Contactor hoặc Bộ chuyển nguồn ATS): Số lượng","quote":null,"reference":"Chương V, mục 1.2.b, STT 2","requirement":"01 bộ."},{"item":"Tủ ATS: Dòng làm việc, điện áp, tần số","quote":"Dòng làm việc 65A-3P, 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V.","reference":"Chương V, mục 1.2.b, STT 2","requirement":"Dòng làm việc 65A-3P, 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V."},{"item":"Tủ ATS: Bộ chuyển nguồn dùng contactor","quote":"Bộ tự động chuyển nguồn dùng 2 bộ khởi động từ (Contactor) hãng LS","reference":"Chương V, mục 1.2.b, STT 2","requirement":"Dùng 2 bộ khởi động từ (Contactor) hãng LS Hàn Quốc hoặc tương đương; MC-65a 2a2b hoặc tương đương."},{"item":"Tủ ATS: Điện áp hoạt động, dòng định mức, số cực","quote":"Dòng điện định mức: 65A","reference":"Chương V, mục 1.2.b, STT 2","requirement":"Điện áp hoạt động 380V/50Hz; dòng điện định mức 65A; số cực 3P 4P (theo đúng cách viết của E-HSMT)."},{"item":"Tủ ATS: Kiểu điều khiển, tiếp điểm phụ","quote":"Tiếp điểm phụ: Có","reference":"Chương V, mục 1.2.b, STT 2","requirement":"Kiểu điều khiển VAC 220V; có tiếp điểm phụ."},{"item":"Tủ ATS: Bộ điều khiển, rơle, bảo vệ","quote":"Bộ sạc ắc quy tự động 12V/24V; tự động ngắt khi bình đầy","reference":"Chương V, mục 1.2.b, STT 2","requirement":"Dùng bộ điều khiển chuyên dụng tích hợp sẵn với ATS (ATS Controller hoặc tương đương); các rơle logic; relay điện áp, cầu chì bảo vệ; hệ thống đèn báo, công tắc chuyển mạch 3 vị trí; bộ sạc ắc quy tự động 12V/24V, tự ngắt khi bình đầy."},{"item":"Tủ ATS: Vỏ tủ","quote":"Thép sơn tĩnh điện, khoá bật, mầu ghi, sần; 1 hoặc 2 lớp cánh","reference":"Chương V, mục 1.2.b, STT 2","requirement":"Thép sơn tĩnh điện, khoá bật, màu ghi, sần; 1 hoặc 2 lớp cánh."},{"item":"Tủ ATS: Chức năng chuyển nguồn và bảo vệ","quote":"Bảo vệ thấp áp, cao áp, mất pha, ngược pha, mất trung tính, sai tần số,…","reference":"Chương V, mục 1.2.b, STT 2","requirement":"Tự động chuyển sang nguồn dự phòng khi mất hoặc lỗi nguồn chính; tự chuyển về nguồn chính khi phục hồi và phát tín hiệu tắt máy phát; cho chọn nguồn chính hoặc dự phòng; cài đặt thời gian trễ khi chuyển sang nguồn dự phòng, khi nguồn chính trở lại và thời gian chờ nguồn chính ổn định; bảo vệ thấp áp, cao áp, mất pha, ngược pha, mất trung tính, sai tần số..."},{"item":"Tủ ATS: Hãng, bảo hành","quote":"ATS : LS, Hyundai, Mitsubishi hoặc tương đương","reference":"Chương V, mục 1.2.b, STT 2","requirement":"ATS hãng LS, Hyundai, Mitsubishi hoặc tương đương; bảo hành tối thiểu 12 tháng."},{"item":"Dây kết nối tín hiệu ATS: Số lượng, cấu tạo","quote":"Mỗi dây dẫn được cách điện bằng lớp vỏ polypropylene (PP) và được","reference":"Chương V, mục 1.2.b, STT 3","requirement":"3 mét. Hai dây dẫn làm bằng ba lớp bện ngược chiều nhau; lớp trong bằng đồng α-OCC, hai lớp còn lại bằng đồng α-DUCC; cách điện bằng polypropylene (PP), giữ cố định bằng polyester; có bộ ba che chắn chống nhiễu; vỏ PVC kép (một lớp là NCF), khoác ngoài lớp vỏ polypropylene."},{"item":"Dây kết nối tín hiệu ATS: Bảo hành","quote":"Bảo hành : ≥12 tháng","reference":"Chương V, mục 1.2.b, STT 3","requirement":"Bảo hành tối thiểu 12 tháng."},{"item":"Dây cáp nguồn CXV 3x16 +1x10: Số lượng, quy cách","quote":"Dây cáp nguồn 3x16 +1x10 có ruột dẫn được bện vặn xoắn từ nhiều sợi","reference":"Chương V, mục 1.2.b, STT 4","requirement":"35 mét; cáp 4 lõi (3x16 + 1x10, lõi trung tính nhỏ hơn), ruột dẫn đồng bện vặn xoắn nhiều sợi đồng ủ mềm khí trơ."},{"item":"Dây cáp nguồn CXV 3x16 +1x10: Cách điện, vỏ","quote":"Lớp cách điện bằng XLPE chịu nhiệt 90 độ C, Vỏ dây cáp làm bằng","reference":"Chương V, mục 1.2.b, STT 4","requirement":"Cách điện XLPE chịu nhiệt 90 độ C; vỏ PVC chịu nhiệt 60 độ C."},{"item":"Dây cáp nguồn CXV 3x16 +1x10: Tiêu chuẩn","quote":"TCVN 5935 – 1995","reference":"Chương V, mục 1.2.b, STT 4","requirement":"Theo TCVN 5935 – 1995."},{"item":"Dây cáp nguồn CXV 3x16 +1x10: Bảo hành","quote":"Bảo hành : ≥12 tháng","reference":"Chương V, mục 1.2.b, STT 4","requirement":"Bảo hành tối thiểu 12 tháng."},{"item":"Dầu động cơ và nước làm mát: Số lượng","quote":null,"reference":"Chương V, mục 1.2.b, STT 5","requirement":"01 gói."},{"item":"Dầu động cơ và nước làm mát: Chủng loại","quote":"Nước làm mát máy phát điện Fleetguard DCA65L hoặc tương đương","reference":"Chương V, mục 1.2.b, STT 5","requirement":"Nước làm mát Fleetguard DCA65L hoặc tương đương."},{"item":"Dầu động cơ và nước làm mát: Phẩm cấp dầu","quote":"nặng đạt phẩm cấp cao API: CF-4 / SJ thích hợp cho mọi động cơ diesel","reference":"Chương V, mục 1.2.b, STT 5","requirement":"Dầu cho động cơ diesel chịu tải nặng, phẩm cấp API: CF-4 / SJ."},{"item":"Nhà thiết kế để máy: Số lượng","quote":null,"reference":"Chương V, mục 1.2.b, STT 6","requirement":"10 m2."},{"item":"Nhà thiết kế để máy: Mái","quote":"– độ dày 0.45 mm","reference":"Chương V, mục 1.2.b, STT 6","requirement":"Mái thép cán mỏng mạ hợp kim nhôm kẽm (55% Nhôm, 43.5% Kẽm, 1.5% Silicon), độ dày 0.45 mm."},{"item":"Nhà thiết kế để máy: Xà gồ và kèo","quote":"dụng sắt hộp 40×40 thương hiệu Hoa Sen, Hòa Phát hoặc tương đương","reference":"Chương V, mục 1.2.b, STT 6","requirement":"Xà gồ và kèo thép dùng sắt hộp 40×40 thương hiệu Hoa Sen, Hòa Phát hoặc tương đương, sơn chống rỉ 2 lớp."},{"item":"Nhà thiết kế để máy: Bảo hành, xuất xứ","quote":"Bảo hành : ≥12 tháng. Xuất xứ: Do nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, STT 6","requirement":"Bảo hành tối thiểu 12 tháng; xuất xứ do nhà thầu đề xuất."},{"item":"Bộ điều khiển (STT 7): Số lượng","quote":null,"reference":"Chương V, mục 1.2.b, STT 7","requirement":"01 bộ."},{"item":"Bộ điều khiển (STT 7): Cảm biến và đầu vào/ra","quote":"Hỗ trợ cho người gửi áp suất dầu 0-10 V và 4-20mA. Cung cấp tính","reference":"Chương V, mục 1.2.b, STT 7","requirement":"Hỗ trợ người gửi áp suất dầu 0-10 V và 4-20mA; cảm biến máy phát 3 pha; giám sát điện lưới 3 pha; đầu vào analog / kỹ thuật số cấu hình được (9); đầu ra tải DC, không có volt và hiển thị cấu hình được (6)."},{"item":"Bộ điều khiển (STT 7): Giao tiếp, phần mềm, nhật ký","quote":"Phần mềm PC Suite Cấu hình DSE. Cung cấp cấu hình thân thiện với","reference":"Chương V, mục 1.2.b, STT 7","requirement":"CAN, MPU và cảm biến tốc độ của máy phát điện xoay chiều (tùy loại động cơ); phần mềm PC Suite Cấu hình DSE; J1939-75 hoặc tương đương; nhật ký sự kiện cấu hình được (100); tương thích DSENet® (giới hạn)."},{"item":"Bộ điều khiển (STT 7): Bảo hành","quote":"Nút kiểm tra. Bảo hành : ≥12","reference":"Chương V, mục 1.2.b, STT 7","requirement":"Bảo hành tối thiểu 12 tháng."},{"item":"Chi phí vận chuyển, lắp đặt, đấu nối, vận hành, hướng dẫn chuyển giao công nghệ cân pha dòng điện: Phạm vi","quote":"Chi phí Cẩu hạ máy, đưa vào vị trí","reference":"Chương V, mục 1.2.b, STT 8","requirement":"Trọn gói 01: vận chuyển, lắp đặt, đấu nối, vận hành, hướng dẫn cân pha dòng điện (độ lệch giữa các pha cho phép không vượt quá 15%) và cẩu hạ máy, đưa vào vị trí lắp đặt."},{"item":"Toàn bộ hàng hóa: Tình trạng, năm sản xuất","quote":"sản xuất từ năm 2022 trở lại đây và đáp ứng yêu cầu tại mục b, yêu cầu kỹ thuật.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất từ năm 2022 trở lại đây."},{"item":"Toàn bộ hàng hóa: Chứng từ xuất xứ, chất lượng","quote":"Giấy chứng nhận xuất xứ hàng hóa (C/O) và Giấy chứng nhận chất lượng hàng","reference":"Chương V, mục 1.2.a","requirement":"Cung cấp phiếu xuất xưởng với hàng sản xuất trong nước; C/O và C/Q với thiết bị nhập khẩu khi giao hàng."},{"item":"Toàn bộ hàng hóa: Bảo hành chung","quote":"Cam kết bảo hành tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao.","reference":"Chương V, mục 1.2.a","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao; thiết bị hư hỏng do lỗi nhà sản xuất mà không khắc phục được thì nhà thầu phải thay mới 100%."},{"item":"Toàn bộ hàng hóa: Thời gian đáp ứng bảo hành, hậu mãi","quote":"Có cam kết về khả năng bảo hành, cung cấp phụ tùng thay thế hoặc cung cấp","reference":"Chương V, mục 1.2.a","requirement":"Cam kết bảo hành, cung cấp phụ tùng thay thế hoặc dịch vụ sau bán hàng khác tại đơn vị sử dụng trong vòng 8h kể từ khi phát sinh yêu cầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:02:52.856Z"}},"IB2300243355":{"u":"2026-11-03T09:55:13.847+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng tổ máy phát điện; hai tổ máy 450 kVA và 100 kVA được liệt kê riêng, chưa rõ mỗi loại bao nhiêu máy.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát, không nêu mức tiêu hao nhiên liệu, dung tích bồn dầu (chỉ yêu cầu chạy 8 giờ liên tục), công suất định mức của ATS, bảo hành.","Máy biến áp, tủ trung thế RMU và cáp điện 24kV thuộc hạng mục trạm biến áp nên không đưa vào danh sách.","Một số dòng trong bảng bị ngắt dòng do định dạng PDF, nên trích dẫn có thể chỉ là phần đầu của yêu cầu."],"result":{"keyInfo":{"bidName":"Xây dựng các hạng mục phụ trợ và cung cấp lắp đặt trạm biến áp; máy phát điện 450 kVA","notifyNo":"IB2300243355","generatorCapacity":"Máy 450 kVA: ≥ 450 kVA liên tục, ≥ 500 kVA dự phòng; Máy 100 kVA: ≥ 100 kVA liên tục, ≥ 110 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Yêu cầu chung cho toàn bộ hàng hóa thiết bị (áp dụng cả hai máy)","quote":"Toàn bộ hàng hóa thiết bị thuộc gói thầu phải mới 100% chưa qua sử dụng, phải","reference":"Chương V, mục 3.1","requirement":"Mới 100%, chưa qua sử dụng; phải ghi rõ tên (ký mã hiệu/model), hãng sản xuất, nguồn gốc xuất xứ, đầy đủ thông số kỹ thuật; không được chào tương đương trong E-HSDT."},{"item":"Yêu cầu chung (áp dụng cả hai máy): CO/CQ","quote":"Giấy chứng nhận xuất xứ (CO) và giấy","reference":"Chương V, mục 3.1","requirement":"Cung cấp cho chủ đầu tư Giấy chứng nhận xuất xứ (CO) và giấy chứng nhận chất lượng (CQ), bản gốc hoặc bản sao, đối với thiết bị nhập khẩu."},{"item":"Yêu cầu chung (áp dụng cả ha