i máy): tài liệu chứng minh","quote":null,"reference":"Chương V, mục 3.1","requirement":"Chứng minh đáp ứng thông số bằng catalogue hoặc tài liệu kỹ thuật chính hãng, đăng tải trên website nhà sản xuất hoặc được nhà sản xuất xác nhận; lập bảng đề xuất kỹ thuật chỉ dẫn số trang tài liệu cho từng chỉ tiêu."},{"item":"Máy 450 kVA: Chủng loại máy","quote":"Máy phát điện xoay chiều, 3 pha, tự động kích","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục I.1","requirement":"Máy phát điện xoay chiều, 3 pha, tự động kích từ, tự động điều chỉnh điện áp."},{"item":"Máy 450 kVA: Năm sản xuất","quote":"2022 trở lại đây","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục I.2","requirement":"2022 trở lại đây."},{"item":"Máy 450 kVA: Chất lượng","quote":"Mới 100%, chưa qua sử dụng","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục I.3","requirement":"Mới 100%, chưa qua sử dụng."},{"item":"Máy 450 kVA: Công suất liên tục","quote":"≥ 450 KVA","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục I.4","requirement":"≥ 450 KVA."},{"item":"Máy 450 kVA: Công suất dự phòng","quote":"≥ 500 KVA","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục I.5","requirement":"≥ 500 KVA."},{"item":"Máy 450 kVA: Điện áp","quote":"380V, 3 pha – 4 dây","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục I.6","requirement":"380V, 3 pha – 4 dây."},{"item":"Máy 450 kVA: Tần số","quote":"50 Hz","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục I.7","requirement":"50 Hz."},{"item":"Máy 450 kVA: Nhiên liệu và bồn dầu","quote":"Dầu diesel thông thường, bồn dầu theo máy","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục I.8","requirement":"Dầu diesel thông thường; bồn dầu theo máy có dung lượng đảm bảo máy hoạt động liên tục 8 giờ đồng hồ."},{"item":"Máy 450 kVA: Động cơ - loại","quote":"Diesel 4 kỳ","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục II.1","requirement":"Diesel 4 kỳ."},{"item":"Máy 450 kVA: Động cơ - số xi lanh","quote":"≥ 6 Xi lanh","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục II.2","requirement":"≥ 6 xi lanh."},{"item":"Máy 450 kVA: Động cơ - công suất liên tục (Prime Power)","quote":"Công suất liên tục (Prime Power) ≥ 360 kW","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục II.3","requirement":"≥ 360 kW."},{"item":"Máy 450 kVA: Động cơ - công suất dự phòng (Limited Time Power)","quote":"≥ 400 kW","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục II.4","requirement":"≥ 400 kW."},{"item":"Máy 450 kVA: Động cơ - số vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục II.5","requirement":"1500 vòng/phút."},{"item":"Máy 450 kVA: Động cơ - hệ thống làm mát","quote":"Làm mát bằng két nước kết hợp quạt gió đầu","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục II.6","requirement":"Làm mát bằng két nước kết hợp quạt gió đầu trục."},{"item":"Máy 450 kVA: Động cơ - hệ thống khởi động","quote":"Khởi động điện, sử dụng tổ ắc quy 24 VDC","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục II.7","requirement":"Khởi động điện, sử dụng tổ ắc quy 24 VDC kèm bộ nạp."},{"item":"Máy 450 kVA: Động cơ - bộ điều tốc","quote":"Điện tử, tự động theo phụ tải","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục II.8","requirement":"Điện tử, tự động theo phụ tải."},{"item":"Máy 450 kVA: Động cơ - tiêu chuẩn khí thải","quote":"Đạt theo QCVN 19:2009/BTNMT. Có chứng","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục II.9","requirement":"Đạt theo QCVN 19:2009/BTNMT; có chứng nhận của cơ quan môi trường Việt Nam."},{"item":"Máy 450 kVA: Đầu phát - chủng loại","quote":"4 cực, tự kích từ, kích từ không chổi than","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục III.1","requirement":"4 cực, tự kích từ, kích từ không chổi than."},{"item":"Máy 450 kVA: Đầu phát - công suất liên tục / dự phòng","quote":"≥450 kVA","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục III.2-III.3","requirement":"Công suất liên tục ≥ 450 kVA; công suất dự phòng ≥ 500 kVA."},{"item":"Máy 450 kVA: Đầu phát - cấp cách điện","quote":null,"reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục III.4","requirement":"Cấp H."},{"item":"Máy 450 kVA: Đầu phát - cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục III.5","requirement":"IP23."},{"item":"Máy 450 kVA: Đầu phát - độ méo sóng","quote":"THD≤2.5%","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục III.6","requirement":"THD ≤ 2.5%."},{"item":"Máy 450 kVA: Đầu phát - độ ổn định điện áp","quote":"≤ ±1%","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục III.7","requirement":"≤ ±1%."},{"item":"Máy 450 kVA: Bộ điều khiển - chủng loại","quote":"Điều khiển điện tử, vi xử lý kỹ thuật số, màn","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục IV.3","requirement":"Điều khiển điện tử, vi xử lý kỹ thuật số, màn hình LCD."},{"item":"Máy 450 kVA: Bộ điều khiển - chức năng điều khiển","quote":"Điểu khiển chuyển nguồn tự động ATS.","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục IV.4","requirement":"Có công tắc chọn chế độ OFF/MANUAL/AUTO (dừng máy / chạy nhân công / chạy tự động); điều khiển chuyển nguồn tự động ATS."},{"item":"Máy 450 kVA: Bộ điều khiển - đo lường, hiển thị","quote":"-Số giờ vận hành","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục IV.5","requirement":"Điện áp, cường độ, tần số dòng điện; số giờ vận hành; áp suất dầu bôi trơn; dòng nạp ắc quy."},{"item":"Máy 450 kVA: Bộ điều khiển - chức năng cảnh báo","quote":"- Cảnh báo thông gió không đảm bảo","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục IV.6","requirement":"Quá áp, thấp áp; quá tần số; mức nhiên liệu thấp; cảnh báo thông gió không đảm bảo; cảnh báo bằng mã, số; sự cố không đề được."},{"item":"Máy 450 kVA: Bộ điều khiển - dừng máy khi","quote":"- Bộ kích từ hỏng.","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục IV.7","requirement":"Hiệu điện thế AC cao/thấp; nhiệt độ nước làm mát cao; mức nước làm mát thấp; áp suất dầu bôi trơn thấp; bộ kích từ hỏng; đề quá nhiều lần; quá dòng; vượt tốc; ngắn mạch; tần số quá thấp."},{"item":"Máy 450 kVA: Khung bệ máy","quote":"- Khung bệ máy được sản xuất từ tôn dày 4-6","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục V.1","requirement":"Sản xuất từ tôn dày 4-6 mm, sơn chống gỉ và sơn màu, kết cấu chắc để gắn động cơ, đầu phát, bộ điều khiển, vỏ chống ồn; giữa khung bệ với chân động cơ và đầu phát phải có cao su giảm chấn."},{"item":"Máy 450 kVA: Vỏ cách âm","quote":"1.8 mm sơn chống gỉ và sơn tĩnh điện.","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục V.2","requirement":"Vỏ chống ồn có cửa thao tác có khóa; có 1 cửa quan sát màn hình điều khiển khi cửa đóng; tôn dày tối thiểu 1.8 mm, sơn chống gỉ và sơn tĩnh điện; có pô giảm thanh trong vỏ hoặc nóc máy, có ống nối mềm ở cổ xả động cơ; có vị trí móc cẩu."},{"item":"Máy 450 kVA: Độ ồn","quote":"- Độ ồn đo tại khoảng cách 7m không vật chắn","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục V.2","requirement":"Đo tại khoảng cách 7m không vật chắn, ≤ 75 dB."},{"item":"Máy 450 kVA: Vật liệu chống ồn","quote":"- Vật liệu tiêu âm: Bằng mút tiêu âm chuyên","reference":"Chương V, mục 3.2, Máy phát điện 450 KVA, mục V.3","requirement":"Vật liệu tiêu âm bằng mút tiêu âm chuyên dụng hoặc vật liệu tiêu âm tương đương."},{"item":"Máy 100 kVA: Chủng loại máy","quote":"Máy phát điện xoay chiều, 3 pha, tự động kích","reference":"Chương V, mục 3.2, Máy phát điện 100kVA, mục I.1","requirement":"Máy phát điện xoay chiều, 3 pha, tự động kích từ, tự động điều chỉnh điện áp."},{"item":"Máy 100 kVA: Năm sản xuất","quote":"2022 trở lại đây","reference":"Chương V, mục 3.2, Máy phát điện 100kVA, mục I.2","requirement":"2022 trở lại đây."},{"item":"Máy 100 kVA: Chất lượng","quote":"Mới 100%, chưa qua sử dụng","reference":"Chương V, mục 3.2, Máy phát điện 100kVA, mục I.3","requirement":"Mới 100%, chưa qua sử dụng."},{"item":"Máy 100 kVA: Công suất liên tục","quote":"≥ 100 KVA","reference":"Chương V, mục 3.2, Máy phát điện 100kVA, mục I.4","requirement":"≥ 100 KVA."},{"item":"Máy 100 kVA: Công suất dự phòng","quote":"≥ 110 KVA","reference":"Chương V, mục 3.2, Máy phát điện 100kVA, mục I.5","requirement":"≥ 110 KVA."},{"item":"Máy 100 kVA: Điện áp, tần số","quote":"380V, 3 pha – 4 dây","reference":"Chương V, mục 3.2, Máy phát điện 100kVA, mục I.6-I.7","requirement":"380V, 3 pha – 4 dây; 50 Hz."},{"item":"Máy 100 kVA: Nhiên liệu và bồn dầu","quote":"Dầu diesel thông thường, bồn dầu theo máy","reference":"Chương V, mục 3.2, Máy phát điện 100kVA, mục I.8","requirement":"Dầu diesel thông thường; bồn dầu theo máy có dung lượng đảm bảo máy hoạt động liên tục 8 giờ đồng hồ."},{"item":"Máy 100 kVA: Động cơ - loại, số xi lanh","quote":"Diesel 4 kỳ","reference":"Chương V, mục 3.2, Máy phát điện 100kVA, mục II.1-II.2","requirement":"Diesel 4 kỳ; ≥ 6 xi lanh."},{"item":"Máy 100 kVA: Động cơ - công suất liên tục (Prime Power)","quote":"Công suất liên tục (Prime Power) ≥ 80 kW","reference":"Chương V, mục 3.2, Máy phát điện 100kVA, mục II.3","requirement":"≥ 80 kW."},{"item":"Máy 100 kVA: Động cơ - công suất dự phòng (Limited Time Power)","quote":"≥ 88 kW","reference":"Chương V, mục 3.2, Máy phát điện 100kVA, mục II.4","requirement":"≥ 88 kW."},{"item":"Máy 100 kVA: Động cơ - số vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 3.2, Máy phát điện 100kVA, mục II.5","requirement":"1500 vòng/phút."},{"item":"Máy 100 kVA: Động cơ - làm mát, khởi động, điều tốc","quote":"Làm mát bằng két nước kết hợp quạt gió đầu","reference":"Chương V, mục 3.2, Máy phát điện 100kVA, mục II.6-II.8","requirement":"Làm mát bằng két nước kết hợp quạt gió đầu trục; khởi động điện, tổ ắc quy 24 VDC kèm bộ nạp; bộ điều tốc điện tử, tự động theo phụ tải."},{"item":"Máy 100 kVA: Động cơ - tiêu chuẩn khí thải","quote":"Đạt theo QCVN 19:2009/BTNMT Có chứng","reference":"Chương V, mục 3.2, Máy phát điện 100kVA, mục II.9","requirement":"Đạt theo QCVN 19:2009/BTNMT; có chứng nhận của cơ quan môi trường Việt Nam."},{"item":"Máy 100 kVA: Đầu phát điện","quote":"4 cực, tự kích từ, kích từ không chổi than","reference":"Chương V, mục 3.2, Máy phát điện 100kVA, mục III.1-III.7","requirement":"4 cực, tự kích từ, kích từ không chổi than; công suất liên tục ≥ 100 kVA, dự phòng ≥ 110 kVA; cấp cách điện H; cấp bảo vệ IP23; THD ≤ 2.5%; độ ổn định điện áp ≤ ±1%."},{"item":"Máy 100 kVA: Bộ điều khiển","quote":"- Điểu khiển chuyển nguồn tự động ATS.","reference":"Chương V, mục 3.2, Máy phát điện 100kVA, mục IV.3-IV.7","requirement":"Điều khiển điện tử, vi xử lý kỹ thuật số, màn hình LCD; công tắc chọn chế độ OFF/MANUAL/AUTO; điều khiển chuyển nguồn tự động ATS; đo lường, hiển thị, cảnh báo và dừng máy như máy 450 kVA."},{"item":"Máy 100 kVA: Khung bệ máy","quote":"- Khung bệ máy được sản xuất từ tôn dày 4-6","reference":"Chương V, mục 3.2, Máy phát điện 100kVA, mục V.1","requirement":"Tôn dày 4-6 mm, sơn chống gỉ và sơn màu, có cao su giảm chấn giữa khung bệ với chân động cơ và đầu phát."},{"item":"Máy 100 kVA: Vỏ cách âm và vật liệu chống ồn","quote":"1.8 mm sơn chống gỉ và sơn tĩnh điện.","reference":"Chương V, mục 3.2, Máy phát điện 100kVA, mục V.2-V.3","requirement":"Tôn dày tối thiểu 1.8 mm, sơn chống gỉ và sơn tĩnh điện; cửa thao tác có khóa; có pô giảm thanh, ống nối mềm, móc cẩu; vật liệu tiêu âm bằng mút tiêu âm chuyên dụng hoặc tương đương."},{"item":"Máy 100 kVA: Độ ồn","quote":"- Độ ồn đo tại khoảng cách 7m không vật chắn","reference":"Chương V, mục 3.2, Máy phát điện 100kVA, mục V.2","requirement":"Đo tại khoảng cách 7m không vật chắn, ≤ 75 dB."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:55:12.719Z"}},"IB2300244588":{"u":"2026-11-03T10:01:41.898+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 106- Sửa đổi Hồ sơ mời thầu ( E- HSMT)  gói thầu mua máy phát điện dự phòng (1).pdf), chưa phân tích cả HSMT.","Tệp là Quyết định sửa đổi E-HSMT, không phải nội dung Chương V. Văn bản chỉ có bảng Phạm vi cung cấp (Mẫu số 01A), không có thông số kỹ thuật chi tiết.","Văn bản không nêu động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, độ ồn, bình nhiên liệu, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn.","Tệp là bản quét, OCR nhiều lỗi (ví dụ 'IOOKVA' ở bảng sau sửa đổi, 'Til chuyen', 'Tn chuyen'). Các trích dẫn được chép nguyên văn từ bản OCR. Con số 100KVA lấy từ bảng trước sửa đổi, bảng sau sửa đổi ghi 'IOOKVA' do lỗi OCR.","Số lượng và đơn vị ở bảng sau sửa đổi: tổ máy 1 tổ, ATS 1 bộ, dây điện 15 mét, dây tín hiệu 15 mét, dầu diesel 200 lít. Thời gian giao hàng 60 ngày và địa điểm giao hàng không thuộc thông số kỹ thuật nên không liệt kê."],"result":{"keyInfo":{"bidName":"Mua sắm, lắp đặt máy phát điện dự phòng","notifyNo":"IB2300244588","generatorCapacity":"100KVA (1 tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 100KVA","quote":"di~n 100KVA","reference":"Quyết định sửa đổi E-HSMT, Điều 1, Mẫu số 01A (Phạm vi cung cấp), dòng 1","requirement":"Tổ máy phát điện công suất 100KVA, số lượng 1 tổ. Văn bản không nêu công suất chính (prime) hay dự phòng (standby); chỉ có tên gói thầu là máy phát điện dự phòng."},{"item":"Tủ chuyển nguồn tự động ATS 225A","quote":"ATS 225A","reference":"Quyết định sửa đổi E-HSMT, Điều 1, Mẫu số 01A (Phạm vi cung cấp), dòng 2","requirement":"Tủ chuyển nguồn tự động ATS dòng định mức 225A, số lượng 1 bộ."},{"item":"Dây điện nguồn 4x50 mm","quote":"Day dien | Met | 15","reference":"Quyết định sửa đổi E-HSMT, Điều 1, Mẫu số 01A (Phạm vi cung cấp), dòng 3","requirement":"Dây điện nguồn 4x50 mm, khối lượng 15 mét."},{"item":"Dây tín hiệu kết nối ATS với máy phát điện","quote":"4 | Met | 15","reference":"Quyết định sửa đổi E-HSMT, Điều 1, Mẫu số 01A (Phạm vi cung cấp), dòng 4","requirement":"Dây tín hiệu kết nối ATS với máy phát điện, khối lượng 15 mét theo bảng sau sửa đổi. Bảng trước sửa đổi ghi đơn vị là Bộ, số lượng 1."},{"item":"Dầu diesel chạy thử","quote":"DAu diesel | Lit | 200","reference":"Quyết định sửa đổi E-HSMT, Điều 1, Mẫu số 01A (Phạm vi cung cấp), dòng 5","requirement":"Dầu diesel dùng để chạy thử, khối lượng 200 lít."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:01:41.340Z"}},"IB2300244692":{"u":"2026-11-03T09:58:02.575+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cầu về kỹ thuật (C V).docx), chưa phân tích cả HSMT.","Chương V không nêu thông số về động cơ (hãng, model, số xi lanh, tốc độ, mức tiêu thụ nhiên liệu, khí thải), đầu phát, bộ điều khiển/AVR, cấp cách điện, điện áp/tần số/hệ số công suất cụ thể, vỏ chống ồn và độ ồn, bình nhiên liệu, ATS, cáp, phạm vi lắp đặt, bảo hành hay tiêu chuẩn áp dụng.","Công suất 20 kVA chỉ lấy từ tên gói thầu; văn bản không nói là công suất chính (prime) hay dự phòng (standby).","Bảng thông số có nhắc điện áp, tần số, hệ số công suất danh định nhưng không nêu giá trị cụ thể."],"result":{"keyInfo":{"bidName":"Mua máy phát điện 3 pha 20 kVA phục vụ ứng phó sự cố xăng dầu","notifyNo":"IB2300244692","generatorCapacity":"20 kVA (3 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 3 pha 20 kVA: Công suất và số pha","quote":"Mua máy phát điện 3 pha 20 kVA phục vụ ứng phó sự cố xăng dầu","reference":"Chương V, Mục 1 - Giới thiệu chung về dự án, gói thầu","requirement":"Máy phát điện 3 pha, công suất 20 kVA (theo tên gói thầu). Văn bản không nêu rõ chế độ liên tục/dự phòng; phần thử nghiệm nhắc đến công suất liên tục."},{"item":"Máy phát điện 20 kVA: Tình trạng và chứng nhận khi giao hàng","quote":"Tình trạng: máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, Mục 1 - Yêu cầu về kỹ thuật","requirement":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng."},{"item":"Máy phát điện 20 kVA: Năm sản xuất","quote":"Năm sản xuất: Năm 2022-2023","reference":"Chương V, Mục 1 - Yêu cầu về kỹ thuật","requirement":"Sản xuất năm 2022-2023."},{"item":"Máy phát điện 20 kVA: Nối đất","quote":"Nối đất: Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn.","reference":"Chương V, Mục 1 - Yêu cầu về kỹ thuật","requirement":"Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn."},{"item":"Máy phát điện 20 kVA: Điều kiện hoạt động","quote":"Điều kiện hoạt động: Phù hợp với khí hậu miền Bắc Việt Nam.","reference":"Chương V, Mục 1 - Yêu cầu về kỹ thuật","requirement":"Phù hợp với khí hậu miền Bắc Việt Nam."},{"item":"Máy phát điện 20 kVA: Ghi nhãn đầu nối","quote":"Ghi nhãn: Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người dùng sử dụng tiếp cận được.","reference":"Chương V, Mục 1 - Yêu cầu về kỹ thuật","requirement":"Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người dùng sử dụng tiếp cận được."},{"item":"Máy phát điện 20 kVA: Bảng thông số đặc trưng","quote":"Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:","reference":"Chương V, Mục 1 - Yêu cầu về kỹ thuật","requirement":"Tất cả các máy phải có bảng thông số đặc trưng, làm bằng vật liệu đủ bền, lắp chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy), bố trí dễ đọc. Nội dung tối thiểu: tên hoặc thương hiệu nhà chế tạo; số seri của nhà chế tạo hoặc nhãn nhận biết; công suất ra định danh; điện áp ra định danh; tần số danh định; hệ số công suất danh định; kích thước, khối lượng tổng của máy."},{"item":"Máy phát điện 20 kVA: Tài liệu kèm theo","quote":"+ Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt);","reference":"Chương V, Mục 1 - Yêu cầu về kỹ thuật, Tài liệu kèm theo","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)."},{"item":"Máy phát điện 20 kVA: Xuất xứ, CO/CQ","quote":"Nhà thầu phải cung cấp chứng nhận xuất xứ hàng hóa (CO hoặc COC), chứng nhận chất lượng sản phẩm (CQ) nếu là hàng hóa nhập khẩu hoặc Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước","reference":"Chương V, Mục 1, khoản 3 - Các yêu cầu khác","requirement":"Hàng hóa có nguồn gốc, xuất xứ rõ ràng. Cung cấp chứng nhận xuất xứ hàng hóa (CO hoặc COC), chứng nhận chất lượng sản phẩm (CQ) nếu là hàng nhập khẩu, hoặc Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước."},{"item":"Máy phát điện 20 kVA: Catalogue và tài liệu kỹ thuật của hãng","quote":"Nhà thầu phải cung cấp đầy đủ tài liệu kỹ thuật, catalogue sản phẩm chào hàng.","reference":"Chương V, Mục 1, khoản 3 - Các yêu cầu khác","requirement":"Cung cấp đầy đủ tài liệu kỹ thuật, catalogue sản phẩm chào hàng; các yêu cầu kỹ thuật phải được chỉ dẫn đến tài liệu kỹ thuật, catalogue. Bên mời thầu dựa vào tài liệu kỹ thuật, catalogue của hãng sản xuất để đánh giá."},{"item":"Máy phát điện 20 kVA: Thử nghiệm công suất","quote":"tiến hành thử nghiệm thiết bị máy phát điện tại các mức công suất: 75%, 100% và 110% công suất liên tục.","reference":"Chương V, Mục 2 - Kiểm tra và thử nghiệm","requirement":"Thử nghiệm thiết bị máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục; nhà thầu cung cấp thiết bị, dụng cụ, lao động và chi phí thử nghiệm."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:58:02.088Z"}},"IB2300245556":{"u":"2026-11-03T09:48:07.086+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2.YCKT-115 SD (1).pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng từng loại máy (8.5 kVA, 10 kVA, 12 kVA); bảng địa điểm chỉ liệt kê 115 vị trí lắp đặt, không ghi loại máy cho từng vị trí.","Chương V không nêu hãng, model động cơ và đầu phát: xuất xứ/nhãn hiệu do nhà thầu đề xuất.","Một số ô của bảng PDF bị lỗi định dạng khi trích xuất (ví dụ hàng 'Hệ số công suất cos' và hàng 4 của mục Đầu phát chỉ còn ký tự '1'; Phần B, C không còn hàng công suất dự phòng/hệ số công suất rõ ràng), nên không đưa vào danh sách.","Chỉ liệt kê đại diện các chức năng đo lường, bảo vệ của bảng điều khiển; Phần B và C có cùng bố cục với Phần A nhưng không liệt kê cổng USB/RS232/RS485 (chỉ có ở Phần A trong văn bản).","Các mục hành chính, đánh giá, chi phí kiểm định và hướng dẫn tuyên bố đáp ứng đã bị bỏ qua."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2300245556","generatorCapacity":"3 loại máy phát điện diesel 1 pha, công suất liên tục: ≥ 8.5 kVA (tối đa ≥ 9.35 kVA); ≥ 10.5 ±0.5 kVA (tối đa ≥ 11.0 kVA); ≥ 12.5 ±0.5 kVA (tối đa ≥ 13.2 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng, năm sản xuất","quote":"- Mới 100%, lắp ráp năm 2023 trở","reference":"Chương V, mục 1.2.b, Bảng A/B/C, mục I.1; mục 1.2.a","requirement":"Mới 100%, lắp ráp năm 2023 trở về sau, trong nước hoặc nhập khẩu; chưa qua sử dụng. Áp dụng cho động cơ, đầu phát, bảng điều khiển, ATS."},{"item":"Chung - Chứng chỉ nhà sản xuất","quote":"ISO9001:2015; ISO 14001: 2015.","reference":"Chương V, mục 1.2.b, Bảng A, mục I.1","requirement":"Nếu nhà thầu là nhà sản xuất: có ISO9001:2015 và ISO 14001:2015 còn hiệu lực."},{"item":"Chung - CO/CQ","quote":"Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ(đối với","reference":"Chương V, mục 1.2.a","requirement":"Hàng sản xuất trong nước: CO và CQ cho động cơ, đầu phát, bảng điều khiển. Hàng nhập khẩu đồng bộ nguyên máy: CO và CQ của tổ máy. Bản gốc hoặc bản chứng thực công chứng."},{"item":"Chung - Cấu hình tổ máy","quote":"- Máy phát điện chạy dầu diesel","reference":"Chương V, mục 1.2.b, Bảng A/B/C, mục I.1","requirement":"Máy phát điện diesel đồng bộ gồm động cơ, đầu phát, hệ thống điều khiển và vỏ chống ồn; thông tin có trên website của hãng sản xuất tổ máy."},{"item":"Chung - Tiêu chuẩn viện dẫn","quote":"- TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn","reference":"Chương V, mục 1","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 (tổ máy phát điện); TCVN 7916-1:2008 (ắc quy khởi động chì-axit); TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn; TCVN 6627-6:2011 về phương pháp làm mát."},{"item":"Chung - Khí thải","quote":"+ Hướng xả khí thải của miệng ống","reference":"Chương V, mục 1.2.b, Bảng A/B/C, mục I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về bụi và các chất vô cơ; cung cấp chứng nhận kiểm định của bên thứ 3 cho hàng hóa chào thầu. Miệng ống xả theo chiều dọc của máy, ống xả không cao hơn nóc máy."},{"item":"Chung - Điều kiện hoạt động","quote":"- Điều kiện hoạt động: Phù hợp với","reference":"Chương V, mục 1.2.b, Bảng A, mục I.1","requirement":"Phù hợp khí hậu Việt Nam; hoạt động ở nhiệt độ môi trường từ 0 đến 40oC, độ ẩm ≤ 80%."},{"item":"Phần A - Máy 8.5kVA: Công suất","quote":"≥ 8.5 KVA","reference":"Chương V, mục 1.2.b, Bảng A, mục I.3, I.4","requirement":"Công suất liên tục ≥ 8.5 kVA; công suất tối đa ≥ 9.35 kVA."},{"item":"Phần A - Máy 8.5kVA: Điện áp, tần số, pha","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.b, Bảng A, mục I.5, I.7","requirement":"Danh định 220-230V/50Hz, 1 pha; dao động điện áp/tần số (không tải đến 100% tải) ≤ ±1,5%/5%."},{"item":"Phần A - Máy 8.5kVA: Loại máy","quote":"thiết bị ATS 1 pha, ≥85A kèm theo","reference":"Chương V, mục 1.2.b, Bảng A, mục I.8","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ; tự điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy và ắc quy kín khí kèm theo máy; kèm tủ ATS 1 pha, ≥85A."},{"item":"Phần A - Máy 8.5kVA: Độ ồn","quote":"≤ 73 dB(A)","reference":"Chương V, mục 1.2.b, Bảng A, mục I.11","requirement":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 73 dB(A)."},{"item":"Phần A - Máy 8.5kVA: Vỏ máy, cấp bảo vệ","quote":"≥ IP23 (Cung cấp chứng nhận kiểm","reference":"Chương V, mục 1.2.b, Bảng A, mục I.12, I.18","requirement":"Cấp bảo vệ vỏ ngoài ≥ IP23, có chứng nhận kiểm định của bên thứ 3 cho model chào thầu; vỏ sơn tĩnh điện, đặt ngoài trời được, có khóa, có móc cẩu trên nóc."},{"item":"Phần A - Máy 8.5kVA: Thùng nhiên liệu","quote":"≥ 55 lít","reference":"Chương V, mục 1.2.b, Bảng A, mục I.13-I.15","requirement":"Bằng thép, gắn bên trong vỏ cách âm, tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy, nắp có khóa; dung tích ≥ 55 lít; vận hành liên tục tại 100% tải định mức ≥ 8 giờ."},{"item":"Phần A - Máy 8.5kVA: Khởi động và quá tải","quote":"tải lên 100% trong vòng 30s.","reference":"Chương V, mục 1.2.b, Bảng A, mục I.16, I.17","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s; hoạt động 1 giờ ở công suất dự phòng trong khoảng 06 giờ hoạt động bất kỳ."},{"item":"Phần A - Máy 8.5kVA: Kích thước, trọng lượng","quote":"≤ 1425 x 725 x 950 mm","reference":"Chương V, mục 1.2.b, Bảng A, mục I.20, I.21","requirement":"Kích thước (dài x rộng x cao) gồm vỏ chống ồn, không gồm ATS: ≤ 1425 x 725 x 950 mm; trọng lượng khô gồm vỏ chống ồn, ắc quy (không gồm tủ ATS): ≤ 586 Kg."},{"item":"Phần A - Máy 8.5kVA: Động cơ - loại, kích thước","quote":"4 kỳ làm mát bằng nước, phun","reference":"Chương V, mục 1.2.b, Bảng A, mục II.4-II.9","requirement":"4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp; dung tích xilanh ≥ 2.3 lít; đường kính xilanh ≥ 87 mm; hành trình xilanh ≤ 103 mm; tỉ số nén ≥ 19:1; số xilanh ≥ 4."},{"item":"Phần A - Máy 8.5kVA: Động cơ - công suất, tốc độ","quote":"≥ 17 kW","reference":"Chương V, mục 1.2.b, Bảng A, mục II.10-II.13","requirement":"Công suất định mức (PRP) Net tại 1500 vòng/phút ≥ 17 kW; công suất dự phòng (ESP) Net ≥ 19 kW; tốc độ 1500 vòng/phút; nhiên liệu diesel."},{"item":"Phần A - Máy 8.5kVA: Động cơ - khởi động, ắc quy","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục 1.2.b, Bảng A, mục II.14-II.17","requirement":"Khởi động điện 12VDC; ắc quy khởi động ≥ 45Ah loại kín khí; công suất mô tơ khởi động ≥ 12V - 3,0kW; máy phát sạc ắc quy ≥ 14V - 0.5kW."},{"item":"Phần A - Máy 8.5kVA: Động cơ - dầu bôi trơn, nước làm mát","quote":"≤ 7.5 lít","reference":"Chương V, mục 1.2.b, Bảng A, mục II.19-II.24","requirement":"Dung tích dầu bôi trơn (gồm lọc) ≤ 7.5 lít; dung tích nước làm mát (gồm động cơ, két nước, đường ống) ≤ 8.2 lít; làm mát bằng nước pha dung dịch chống đóng cặn, kèm bình nước phụ; có lọc gió, lọc nhiên liệu, lọc nhớt; tự động xả Air."},{"item":"Phần A - Máy 8.5kVA: Động cơ - tiêu thụ nhiên liệu","quote":"Tại 110% tải: ≤ 4,20 lít/giờ","reference":"Chương V, mục 1.2.b, Bảng A, mục II.25","requirement":"Theo công bố của nhà sản xuất: 110% tải ≤ 4,20 lít/giờ; 100% tải ≤ 3,50 lít/giờ; 75% tải ≤ 3,20 lít/giờ; 50% tải ≤ 2,45 lít/giờ; 25% tải ≤ 1,89 lít/giờ."},{"item":"Phần A - Máy 8.5kVA: Đầu phát","quote":"≥ 10 KVA","reference":"Chương V, mục 1.2.b, Bảng A, mục III","requirement":"1 pha, 2 dây, 220-230 VAC, 50 Hz; dao động điện áp ≤ ± 1%, tần số ≤ ± 5%; công suất liên tục ≥ 10 KVA tại 40oC, Class H; dự phòng ≥ 110% công suất liên tục; tự kích từ, không chổi than; AVR; cách nhiệt tối thiểu cấp H; ≥ IP23; quá tốc độ ≥ 2250 vòng; hiệu suất tại 100% tải ≥ 84%."},{"item":"Phần A - Máy 8.5kVA: Hệ thống điều khiển","quote":"≥ 128x64 LCD","reference":"Chương V, mục 1.2.b, Bảng A, mục IV","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128x64 LCD, cấp bảo vệ ≥ IP65, nhiệt độ hoạt động từ -25oC đến 70oC, nguồn cấp 8-35V; có nút dừng khẩn cấp; chế độ Stop/Start/Auto/Manual/C/O; đo lường, bảo vệ dừng máy và cảnh báo; giao diện kết nối ATS; cổng USB, RS232, RS485."},{"item":"Phần A - Máy 8.5kVA: Đầu nối và bảo vệ đầu ra","quote":"Dùng cọc kết nối cố định:","reference":"Chương V, mục 1.2.b, Bảng A, mục V","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông đồng cách điện, có nắp bảo vệ; dùng Aptomat 1 pha, 2 cực, dòng điện phù hợp với công suất máy."},{"item":"Phần A - Máy 8.5kVA: Bộ nạp ắc quy từ điện lưới","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 1.2.b, Bảng A, mục VI","requirement":"Switchmode, flyback 65 kHz; điện áp ra tự động chọn 13.5 hoặc 27.0VDC; dòng ra ≥ 4.0 ADC liên tục; điện áp vào 170-300 VAC; ≥ IP20; có bảo vệ quá tải, ngắn mạch, nhiệt độ cao."},{"item":"Phần A - Máy 8.5kVA: Vật tư kèm theo","quote":"Trung bình 10 m/máy","reference":"Chương V, mục 1.2.b, Bảng A, mục VIII","requirement":"Dây tiếp đất cáp đồng 16mm2 bọc PVC trung bình 10 m/máy; cáp đấu nối đồng 2x16 mm2 trung bình 10 m/máy; cáp điều khiển 7x1.5 mm2 trung bình 10 m/máy; ống thoát khói 01 m/máy; ống nhựa gân xoắn HDPE 40/30 trung bình 10 m/máy; nhiên liệu chạy thử 2 giờ 8 lít; nhớt máy, nước xanh giải nhiệt đầy đủ theo máy."},{"item":"Phần B - Máy 10kVA: Công suất","quote":"≥ 10.5 ±0.5KVA","reference":"Chương V, mục 1.2.b, Bảng B, mục I.3, I.4","requirement":"Công suất liên tục ≥ 10.5 ±0.5 kVA; công suất tối đa ≥ 11.0 kVA."},{"item":"Phần B - Máy 10kVA: Điện áp, tần số, loại máy","quote":"thiết bị ATS 1 pha, ≥90A kèm theo","reference":"Chương V, mục 1.2.b, Bảng B, mục I.5-I.8","requirement":"220-230V/50Hz, 1 pha; dao động ≤ ±1,5%/5%; diesel có vỏ chống ồn, không chổi than, AVR, kèm bộ sạc ắc quy, ắc quy kín khí và tủ ATS 1 pha, ≥90A."},{"item":"Phần B - Máy 10kVA: Độ ồn, cấp bảo vệ vỏ","quote":"≤ 73 dB(A)","reference":"Chương V, mục 1.2.b, Bảng B, mục I.11, I.12","requirement":"Độ ồn ở 7m, 75% tải ≤ 73 dB(A); vỏ ≥ IP23 có chứng nhận kiểm định của bên thứ 3."},{"item":"Phần B - Máy 10kVA: Thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 1.2.b, Bảng B, mục I.14, I.15","requirement":"Dung tích ≥ 65 lít; vận hành liên tục tại 100% tải định mức ≥ 8 giờ."},{"item":"Phần B - Máy 10kVA: Kích thước, trọng lượng","quote":"≤ 1475 x 730 x 950 mm","reference":"Chương V, mục 1.2.b, Bảng B, mục I.20, I.21","requirement":"Kích thước ≤ 1475 x 730 x 950 mm (gồm vỏ chống ồn, không gồm ATS); trọng lượng khô ≤ 620 Kg."},{"item":"Phần B - Máy 10kVA: Động cơ","quote":"≥ 18 kW","reference":"Chương V, mục 1.2.b, Bảng B, mục II.4-II.24","requirement":"4 kỳ làm mát bằng nước, phun trực tiếp; dung tích ≥ 2.3 lít; đường kính xilanh ≥ 87 mm; hành trình ≤ 103 mm; tỉ số nén ≥ 19:1; ≥ 4 xilanh; PRP Net ≥ 18 kW; ESP Net ≥ 19 kW tại 1500 vòng/phút; ắc quy ≥ 45Ah kín khí; dầu bôi trơn ≤ 7.5 lít; nước làm mát ≤ 8.2 lít."},{"item":"Phần B - Máy 10kVA: Tiêu thụ nhiên liệu","quote":"Tại 110% tải: ≤ 4,9 lít/giờ","reference":"Chương V, mục 1.2.b, Bảng B, mục II.25","requirement":"110% tải ≤ 4,9 lít/giờ; 100% ≤ 4,35 lít/giờ; 75% ≤ 3,5 lít/giờ; 50% ≤ 2,7 lít/giờ; 25% ≤ 2,2 lít/giờ."},{"item":"Phần B - Máy 10kVA: Đầu phát","quote":"≥ 12 KVA","reference":"Chương V, mục 1.2.b, Bảng B, mục III","requirement":"1 pha, 2 dây, 220-230 VAC, 50 Hz; công suất liên tục ≥ 12 KVA tại 40oC, Class H; cách nhiệt tối thiểu cấp H; ≥ IP23; hiệu suất tại 100% tải ≥ 86%; tự kích từ, không chổi than; AVR."},{"item":"Phần B - Máy 10kVA: Hệ thống điều khiển","quote":"≥ 128x64 LCD","reference":"Chương V, mục 1.2.b, Bảng B, mục IV","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128x64 LCD, ≥ IP65, nhiệt độ từ -25oC đến 70oC, nguồn 8-35V; giao diện kết nối ATS."},{"item":"Phần B - Máy 10kVA: Vật tư kèm theo, nhiên liệu chạy thử","quote":"10 lít.","reference":"Chương V, mục 1.2.b, Bảng B, mục VIII","requirement":"Cáp tiếp đất, cáp đấu nối, cáp điều khiển, ống HDPE trung bình 10 m/máy; ống thoát khói 01 m/máy; nhiên liệu chạy thử 2 giờ 10 lít; nhớt máy, nước xanh giải nhiệt đầy đủ theo máy."},{"item":"Phần C - Máy 12kVA: Công suất","quote":"≥ 12.5 ±0.5KVA","reference":"Chương V, mục 1.2.b, Bảng C, mục I.3, I.4","requirement":"Công suất liên tục ≥ 12.5 ±0.5 kVA; công suất tối đa ≥ 13.2 kVA."},{"item":"Phần C - Máy 12kVA: Điện áp, tần số, loại máy","quote":"thiết bị ATS 1 pha, ≥99A kèm theo máy.","reference":"Chương V, mục 1.2.b, Bảng C, mục I.5-I.8","requirement":"220-230V/50Hz, 1 pha; dao động ≤ ±1,5%/5%; diesel có vỏ chống ồn, không chổi than, AVR, kèm bộ sạc ắc quy, ắc quy kín khí và tủ ATS 1 pha, ≥99A."},{"item":"Phần C - Máy 12kVA: Độ ồn, cấp bảo vệ vỏ","quote":"Độ ồn ở khoảng cách 7m, 75% tải","reference":"Chương V, mục 1.2.b, Bảng C, mục I.11, I.12","requirement":"Độ ồn ở 7m, 75% tải ≤ 73 dB(A); vỏ ≥ IP23 có chứng nhận kiểm định của bên thứ 3."},{"item":"Phần C - Máy 12kVA: Thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 1.2.b, Bảng C, mục I.14, I.15","requirement":"Dung tích ≥ 65 lít; vận hành liên tục tại 100% tải định mức ≥ 8 giờ."},{"item":"Phần C - Máy 12kVA: Kích thước, trọng lượng","quote":"≤ 630 Kg","reference":"Chương V, mục 1.2.b, Bảng C, mục I.20, I.21","requirement":"Kích thước ≤ 1475 x 730 x 950 mm (gồm vỏ chống ồn, không gồm ATS); trọng lượng khô ≤ 630 Kg."},{"item":"Phần C - Máy 12kVA: Động cơ","quote":"≥ 19 kW","reference":"Chương V, mục 1.2.b, Bảng C, mục II.4-II.24","requirement":"4 kỳ làm mát bằng nước, phun trực tiếp; dung tích ≥ 2.3 lít; đường kính xilanh ≥ 87 mm; hành trình ≤ 103 mm; tỉ số nén ≥ 19:1; ≥ 4 xilanh; PRP Net ≥ 19 kW; ESP Net ≥ 19 kW tại 1500 vòng/phút; ắc quy ≥ 45Ah kín khí; dầu bôi trơn ≤ 7.5 lít; nước làm mát ≤ 8.2 lít."},{"item":"Phần C - Máy 12kVA: Tiêu thụ nhiên liệu","quote":"Tại 110% tải: ≤ 5,1 lít/giờ","reference":"Chương V, mục 1.2.b, Bảng C, mục II.25","requirement":"110% tải ≤ 5,1 lít/giờ; 100% ≤ 4,9 lít/giờ; 75% ≤ 3,8 lít/giờ; 50% ≤ 3,1 lít/giờ; 25% ≤ 2,5 lít/giờ."},{"item":"Phần C - Máy 12kVA: Đầu phát","quote":"≥ 15 KVA","reference":"Chương V, mục 1.2.b, Bảng C, mục III","requirement":"1 pha, 2 dây, 220-230 VAC, 50 Hz; công suất liên tục ≥ 15 KVA tại 40oC, Class H; cách nhiệt tối thiểu cấp H; ≥ IP23; hiệu suất tại 100% tải ≥ 89.4%; tự kích từ, không chổi than; AVR."},{"item":"Phần C - Máy 12kVA: Hệ thống điều khiển","quote":"≥ 128x64 LCD","reference":"Chương V, mục 1.2.b, Bảng C, mục IV","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128x64 LCD, ≥ IP65, nhiệt độ từ -25oC đến 70oC, nguồn 8-35V; giao diện kết nối ATS."},{"item":"Phần C - Máy 12kVA: Vật tư kèm theo, nhiên liệu chạy thử","quote":"15 lít.","reference":"Chương V, mục 1.2.b, Bảng C, mục VIII","requirement":"Cáp tiếp đất, cáp đấu nối, cáp điều khiển, ống HDPE trung bình 10 m/máy; ống thoát khói 01 m/máy; nhiên liệu chạy thử 2 giờ 15 lít; nhớt máy, nước xanh giải nhiệt đầy đủ theo máy."},{"item":"Phần D - Tủ ATS cho máy 8,5kVA, 10kVA, 12kVA: Thiết bị đóng cắt","quote":"- Điện áp định mức (V): 220 VAC","reference":"Chương V, mục 1.2.b, Bảng D, mục 4","requirement":"Chuyển mạch tuần tự AB (On-On), chất lượng tương đương Mitsubishi, Schneider, Clipsal, LS, Vitzroem; dòng định mức ≥85A (máy 8.5kVA), ≥90A (10kVA), ≥99A (12kVA); điện áp định mức 220 VAC; cách điện 300 VAC; điện áp xung ≥4 kV; 2 cực; kết nối phía trước; chịu ngắn mạch 1S 5 kA; độ bền điện 5000 cycles, độ bền cơ 10000 cycles; chuyển mạch ≤60msec; mở ≤30msec."},{"item":"Phần D - Tủ ATS: Chức năng, vỏ tủ, năm sản xuất","quote":"Sơn tĩnh điện, có khóa an toàn, chắc","reference":"Chương V, mục 1.2.b, Bảng D, mục 2, 3, 5-7","requirement":"Hai chế độ AUTO-MANUAL, có công tắc MAN-GEN; chức năng AMF (mất điện: đề nổ máy phát và chuyển nguồn; có điện: chuyển về lưới và tắt máy); có đèn hiển thị trạng thái; vỏ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời; sản xuất từ 2023 trở về sau; hãng có ISO 9001:2015 và ISO 14001:2015 hoặc tương đương."},{"item":"Chung (Phần A, B, C) - Bảo hành","quote":"- Thời hạn bảo hành hàng hóa: sản phẩm được bảo hành tối thiểu 1095 ngày kể","reference":"Chương V, mục 1.3, Mục 1; Bảng A/B/C, mục VII","requirement":"Bảo hành tối thiểu 1095 ngày kể từ ngày ký biên bản nghiệm thu, bàn giao, tại địa điểm lắp đặt; hàng sửa chữa, thay thế được bảo hành thêm 180 ngày hoặc đến hết bảo hành, tùy mốc nào đến sau."},{"item":"Chung (Phần A, B, C) - Vận chuyển, lắp đặt, chạy thử","quote":"Chạy thử tải từng máy (tải giả) tại kho của Bên mua trước khi tiến hành lắp đặt","reference":"Chương V, mục 1.2.b, mục IX; mục 3","requirement":"Nhà thầu có giải pháp lắp đặt, vận hành chạy thử và phương án vận chuyển, bảo quản từ nhà máy đến kho tập kết và đến chân công trình từng trạm. Chạy thử tải từng máy (tải giả) tại kho Bên mua trước khi lắp đặt."},{"item":"Hàng mẫu chạy thử - Máy 8.5kVA","quote":"kỹ thuật đúng như hàng hóa chào thầu để tiến hành chạy thử. Bên mời thầu và đơn vị","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu cung cấp 01 máy 8.5kVA có thông số đúng như hàng chào thầu. Chạy thử liên tục 06 giờ ở 100% công suất ≥ 8.5kVA/8.5kW; 1 giờ ở 110% công suất ≥ 9.35kVA/9.35kW; đo điện áp, tần số, công suất đầu ra; đo tiêu hao nhiên liệu ở tải 6.4kVA/6.4kW và 8.5kVA/8.5kW; đo độ ồn ở 7m, 75% công suất 6.4kVA/6.4kW."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:48:06.750Z"}},"IB2300245748":{"u":"2026-11-03T09:47:30.956+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2.YCKT-114 SD (1).pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng từng loại máy (8.5 kVA, 10.0 kVA, 12 kVA) nên không ghi được số lượng.","Hãng, model động cơ và đầu phát không được quy định cụ thể; chỉ ghi 'Nhà thầu đề xuất'.","Bảng thông số bị tách dòng khi trích từ PDF; một số ô (ví dụ hệ số công suất cos φ, loại động cơ) có thể thiếu chữ.","Danh sách yêu cầu trình bày không đầy đủ từng dòng chức năng của bảng điều khiển và bảo vệ; chỉ nêu các thông số chính."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2300245748","generatorCapacity":"Máy phát điện diesel 1 pha: loại 8.5 kVA, loại 10.0 kVA và loại 12 kVA (công suất liên tục ≥ 8.5 kVA; ≥ 10.5 ±0.5 kVA; ≥ 12.5 ±0.5 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Nhóm máy 8.5kVA, 10.0kVA, 12kVA: Tình trạng, năm sản xuất","quote":"Mới 100%, lắp ráp năm 2023 trở","reference":"Chương V, mục 1.2, bảng A/B/C, mục I.1","requirement":"Mới 100%, lắp ráp năm 2023 trở về sau, trong nước hoặc nhập khẩu; tất cả hàng hóa (động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ năm 2023 trở về sau, chưa qua sử dụng"},{"item":"Chung - Nhóm máy 8.5kVA, 10.0kVA, 12kVA: Xuất xứ, nhãn hiệu, CO/CQ","quote":"Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ(đối với","reference":"Chương V, mục 1.2.a","requirement":"Nhãn hiệu có văn bằng bảo hộ sở hữu trí tuệ tại Việt Nam hoặc xuất xứ do nhà thầu tự đề xuất; hàng sản xuất trong nước cần CO, CQ cho động cơ, đầu phát, bảng điều khiển; hàng nhập khẩu đồng bộ cần CO, CQ của tổ máy (bản gốc hoặc công chứng)"},{"item":"Chung - Nhóm máy 8.5kVA, 10.0kVA, 12kVA: Chứng chỉ nhà sản xuất","quote":"ISO9001:2015; ISO 14001: 2015.","reference":"Chương V, mục 1.2, bảng A/B/C, mục I.1","requirement":"Nhà thầu là nhà sản xuất: có ISO 9001:2015 và ISO 14001:2015 còn hiệu lực"},{"item":"Chung - Nhóm máy 8.5kVA, 10.0kVA, 12kVA: Tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn","reference":"Chương V, mục 1.1","requirement":"Tổ máy phát điện theo TCVN 9729:2013 hoặc ISO 8528:2005"},{"item":"Chung - Nhóm máy 8.5kVA, 10.0kVA, 12kVA: Tiêu chuẩn khí thải","quote":"QCVN 19:2009/BTNMT/B về khí thải.","reference":"Chương V, mục 1.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp (bụi và chất vô cơ), kèm chứng nhận kiểm định của bên thứ 3"},{"item":"Chung - Nhóm máy 8.5kVA, 10.0kVA, 12kVA: Tiêu chuẩn độ ồn","quote":"TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.","reference":"Chương V, mục 1.1","requirement":"Giới hạn mức ồn theo TCVN 6627-9:2011 (IEC 60034-9:2007)"},{"item":"Chung - Nhóm máy 8.5kVA, 10.0kVA, 12kVA: Điều kiện hoạt động","quote":"độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2, bảng A/B/C, mục I.1","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 40oC, độ ẩm môi trường ≤ 80%"},{"item":"Phần A - Máy 8.5 kVA: Công suất","quote":"≥ 8.5 KVA","reference":"Chương V, mục 1.2, bảng A, mục I.3-4","requirement":"Công suất liên tục ≥ 8.5 kVA; công suất tối đa ≥ 9.35 kVA"},{"item":"Phần A - Máy 8.5 kVA: Điện áp, tần số, pha","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2, bảng A, mục I.5-7","requirement":"220-230V/50Hz danh định, 1 pha; dao động điện áp/tần số (không tải đến 100% tải) ≤ ±1,5%/5%"},{"item":"Phần A - Máy 8.5 kVA: Loại máy, ATS kèm theo","quote":"thiết bị ATS 1 pha, ≥85A kèm theo","reference":"Chương V, mục 1.2, bảng A, mục I.8","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ, không chổi than, tự kích từ, AVR, có bộ sạc ắc quy và ắc quy kín khí kèm theo, có tủ ATS 1 pha ≥85A kèm theo máy"},{"item":"Phần A - Máy 8.5 kVA: Độ ồn, cấp bảo vệ vỏ","quote":"≤ 73 dB(A)","reference":"Chương V, mục 1.2, bảng A, mục I.11-12","requirement":"Độ ồn ở khoảng cách 7m, 75% tải ≤ 73 dB(A); cấp bảo vệ vỏ ngoài ≥ IP23 (có chứng nhận kiểm định bên thứ 3)"},{"item":"Phần A - Máy 8.5 kVA: Thùng nhiên liệu, thời gian vận hành","quote":"≥ 55 lít","reference":"Chương V, mục 1.2, bảng A, mục I.13-15","requirement":"Thùng thép đặt trong vỏ cách âm, dung tích ≥ 55 lít; vận hành liên tục ở 100% tải định mức ≥ 8 giờ"},{"item":"Phần A - Máy 8.5 kVA: Kích thước, trọng lượng","quote":"≤ 1425 x 725 x 950 mm","reference":"Chương V, mục 1.2, bảng A, mục I.20-21","requirement":"Kích thước (D x R x C) gồm vỏ chống ồn, không gồm ATS ≤ 1425 x 725 x 950 mm; trọng lượng khô (gồm vỏ, ắc quy, không gồm tủ ATS) ≤ 586 Kg"},{"item":"Phần A - Máy 8.5 kVA: Động cơ (loại, xuất xứ)","quote":"4 kỳ làm mát bằng nước, phun","reference":"Chương V, mục 1.2, bảng A, mục II.1-9","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; 4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp; sản xuất từ 2023; dung tích xilanh ≥ 2.3 lít; đường kính xilanh ≥ 87 mm; hành trình ≤ 103 mm; tỉ số nén ≥ 19:1; số xilanh ≥ 4"},{"item":"Phần A - Máy 8.5 kVA: Động cơ (công suất, tốc độ, khởi động)","quote":"≥ 17 kW","reference":"Chương V, mục 1.2, bảng A, mục II.10-17","requirement":"PRP Net ≥ 17 kW; ESP Net ≥ 19 kW tại 1500 vòng/phút; nhiên liệu diesel; khởi động điện 12VDC; ắc quy ≥ 45Ah loại kín khí"},{"item":"Phần A - Máy 8.5 kVA: Động cơ (tiêu thụ nhiên liệu)","quote":"Tại 100% tải: ≤ 3,50 lít/giờ","reference":"Chương V, mục 1.2, bảng A, mục II.25","requirement":"Theo công bố nhà sản xuất: 110% tải ≤ 4,20; 100% tải ≤ 3,50; 75% ≤ 3,20; 50% ≤ 2,45; 25% ≤ 1,89 lít/giờ"},{"item":"Phần A - Máy 8.5 kVA: Đầu phát","quote":"≥ 10 KVA","reference":"Chương V, mục 1.2, bảng A, mục III","requirement":"Xuất xứ nhà thầu đề xuất; 1 pha 2 dây, 220-230 VAC, 50 Hz; công suất liên tục ≥ 10 KVA tại 40oC Class H; dự phòng ≥ 110% công suất liên tục; quá tốc độ ≥ 2250 vòng; tự kích từ không chổi than; AVR; cách nhiệt tối thiểu cấp H; IP ≥ IP23; hiệu suất tại 100% tải ≥ 84%; dao động điện áp ≤ ± 1%, tần số ≤ ± 5%"},{"item":"Phần B - Máy 10.0 kVA: Công suất","quote":"≥ 10.5 ±0.5KVA","reference":"Chương V, mục 1.2, bảng B, mục I.3-4","requirement":"Công suất liên tục ≥ 10.5 ±0.5 kVA; công suất tối đa ≥ 11.0 kVA"},{"item":"Phần B - Máy 10.0 kVA: Điện áp, tần số, pha","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2, bảng B, mục I.5-7","requirement":"220-230V/50Hz danh định, 1 pha; dao động điện áp/tần số ≤ ±1,5%/5%"},{"item":"Phần B - Máy 10.0 kVA: Loại máy, ATS kèm theo","quote":"thiết bị ATS 1 pha, ≥90A kèm theo","reference":"Chương V, mục 1.2, bảng B, mục I.8","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ, không chổi than, AVR, có bộ sạc và ắc quy kín khí, có tủ ATS 1 pha ≥90A kèm theo máy"},{"item":"Phần B - Máy 10.0 kVA: Độ ồn, cấp bảo vệ vỏ","quote":"≤ 73 dB(A)","reference":"Chương V, mục 1.2, bảng B, mục I.11-12","requirement":"Độ ồn ở 7m, 75% tải ≤ 73 dB(A); vỏ ngoài ≥ IP23"},{"item":"Phần B - Máy 10.0 kVA: Thùng nhiên liệu, thời gian vận hành","quote":"≥ 65 lít","reference":"Chương V, mục 1.2, bảng B, mục I.14-15","requirement":"Dung tích thùng nhiên liệu ≥ 65 lít; vận hành liên tục ở 100% tải định mức ≥ 8 giờ"},{"item":"Phần B - Máy 10.0 kVA: Kích thước, trọng lượng","quote":"≤ 1475 x 730 x 950 mm","reference":"Chương V, mục 1.2, bảng B, mục I.20-21","requirement":"Kích thước ≤ 1475 x 730 x 950 mm (gồm vỏ chống ồn, không gồm ATS); trọng lượng khô ≤ 620 Kg"},{"item":"Phần B - Máy 10.0 kVA: Động cơ","quote":"≥ 18 kW","reference":"Chương V, mục 1.2, bảng B, mục II","requirement":"4 kỳ làm mát bằng nước, phun trực tiếp; dung tích ≥ 2.3 lít; số xilanh ≥ 4; PRP Net ≥ 18 kW, ESP Net ≥ 19 kW tại 1500 vòng/phút; khởi động điện 12VDC; ắc quy ≥ 45Ah kín khí"},{"item":"Phần B - Máy 10.0 kVA: Động cơ (tiêu thụ nhiên liệu)","quote":"Tại 100% tải: ≤ 4,35 lít/giờ","reference":"Chương V, mục 1.2, bảng B, mục II.25","requirement":"Theo công bố nhà sản xuất: 110% tải ≤ 4,9; 100% ≤ 4,35; 75% ≤ 3,5; 50% ≤ 2,7; 25% ≤ 2,2 lít/giờ"},{"item":"Phần B - Máy 10.0 kVA: Đầu phát","quote":"≥ 12 KVA","reference":"Chương V, mục 1.2, bảng B, mục III","requirement":"1 pha 2 dây, 220-230 VAC, 50 Hz; công suất liên tục ≥ 12 KVA tại 40oC Class H; cách nhiệt tối thiểu cấp H; IP ≥ IP23; hiệu suất tại 100% tải ≥ 86%; tự kích từ không chổi than; AVR"},{"item":"Phần C - Máy 12 kVA: Công suất","quote":"≥ 12.5 ±0.5KVA","reference":"Chương V, mục 1.2, bảng C, mục I.3-4","requirement":"Công suất liên tục ≥ 12.5 ±0.5 kVA; công suất tối đa ≥ 13.2 kVA"},{"item":"Phần C - Máy 12 kVA: Điện áp, tần số, pha","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2, bảng C, mục I.5-7","requirement":"220-230V/50Hz danh định, 1 pha; dao động điện áp/tần số ≤ ±1,5%/5%"},{"item":"Phần C - Máy 12 kVA: Loại máy, ATS kèm theo","quote":"≥99A kèm theo máy.","reference":"Chương V, mục 1.2, bảng C, mục I.8","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ, không chổi than, AVR, có bộ sạc và ắc quy kín khí, có tủ ATS 1 pha ≥99A kèm theo máy"},{"item":"Phần C - Máy 12 kVA: Độ ồn, cấp bảo vệ vỏ","quote":": ≤ 73 dB(A)","reference":"Chương V, mục 1.2, bảng C, mục I.11-12","requirement":"Độ ồn ở 7m, 75% tải ≤ 73 dB(A); vỏ ngoài ≥ IP23"},{"item":"Phần C - Máy 12 kVA: Thùng nhiên liệu, thời gian vận hành","quote":"≥ 65 lít","reference":"Chương V, mục 1.2, bảng C, mục I.14-15","requirement":"Dung tích thùng nhiên liệu ≥ 65 lít; vận hành liên tục ở 100% tải định mức ≥ 8 giờ"},{"item":"Phần C - Máy 12 kVA: Kích thước, trọng lượng","quote":"≤ 630 Kg","reference":"Chương V, mục 1.2, bảng C, mục I.20-21","requirement":"Kích thước ≤ 1475 x 730 x 950 mm (gồm vỏ chống ồn, không gồm ATS); trọng lượng khô ≤ 630 Kg"},{"item":"Phần C - Máy 12 kVA: Động cơ","quote":"≥ 19 kW","reference":"Chương V, mục 1.2, bảng C, mục II","requirement":"4 kỳ làm mát bằng nước, phun trực tiếp; dung tích ≥ 2.3 lít; số xilanh ≥ 4; PRP Net ≥ 19 kW, ESP Net ≥ 19 kW tại 1500 vòng/phút; khởi động điện 12VDC; ắc quy ≥ 45Ah kín khí"},{"item":"Phần C - Máy 12 kVA: Động cơ (tiêu thụ nhiên liệu)","quote":"Tại 100% tải: ≤ 4,9 lít/giờ","reference":"Chương V, mục 1.2, bảng C, mục II.25","requirement":"Theo công bố nhà sản xuất: 110% tải ≤ 5,1; 100% ≤ 4,9; 75% ≤ 3,8; 50% ≤ 3,1; 25% ≤ 2,5 lít/giờ"},{"item":"Phần C - Máy 12 kVA: Đầu phát","quote":"≥ 15 KVA","reference":"Chương V, mục 1.2, bảng C, mục III","requirement":"1 pha 2 dây, 220-230 VAC, 50 Hz; công suất liên tục ≥ 15 KVA tại 40oC Class H; cách nhiệt tối thiểu cấp H; IP ≥ IP23; hiệu suất tại 100% tải ≥ 89.4%; tự kích từ không chổi than; AVR"},{"item":"Các máy 8.5kVA, 10.0kVA, 12kVA: Bảng điều khiển","quote":"≥ 128x64 LCD","reference":"Chương V, mục 1.2, bảng A/B/C, mục IV","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128x64 LCD, cấp bảo vệ ≥ IP65, nhiệt độ hoạt động -25oC đến 70oC, nguồn cấp 8-35V; có nút dừng khẩn cấp, ổ khóa khởi động, giao diện kết nối ATS, cổng USB, RS232, RS485"},{"item":"Các máy 8.5kVA, 10.0kVA, 12kVA: Bộ sạc ắc quy từ điện lưới","quote":"≥ 4.0 ADC (liên tục)","reference":"Chương V, mục 1.2, bảng A/B/C, mục VI","requirement":"Dòng điện đầu ra ≥ 4.0 ADC liên tục; điện áp đầu ra tự động chọn 13.5 hoặc 27.0VDC; dải điện áp đầu vào 170-300 VAC; hiệu suất cao nhất ≥ 92%"},{"item":"Các máy 8.5kVA, 10.0kVA, 12kVA: Đấu nối đầu ra","quote":"Sử dụng Aptomat 1pha, 2 cực,","reference":"Chương V, mục 1.2, bảng A/B/C, mục V","requirement":"Cực đấu cấp nguồn cố định, đầu nối ren vít và bu lông đồng, có nắp bảo vệ; bảo vệ bằng Aptomat 1 pha 2 cực, chống quá tải và ngắn mạch"},{"item":"Các máy 8.5kVA, 10.0kVA, 12kVA: Vật tư kèm theo (cáp)","quote":"Trung bình 10 m/máy","reference":"Chương V, mục 1.2, bảng A/B/C, mục VIII","requirement":"Dây tiếp đất cáp đồng 16mm2 bọc PVC; cáp đấu nối cáp đồng 2x16 mm2 bọc PVC; cáp điều khiển 7x1.5 mm2; ống nhựa gân xoắn HDPE 40/30; mỗi loại trung bình 10 m/máy; ống thoát khói 01 m/máy"},{"item":"Các máy 8.5kVA, 10.0kVA, 12kVA: Vật tư kèm theo (nhiên liệu chạy thử, nhớt, nước giải nhiệt)","quote":"Đầy đủ theo máy","reference":"Chương V, mục 1.2, bảng A/B/C, mục VIII","requirement":"Nhiên liệu chạy thử khoảng 2 giờ: 8 lít (máy 8.5kVA), 10 lít (máy 10.0kVA), 15 lít (máy 12kVA); nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"ATS dùng cho máy 8,5kVA, 10kVA, 12kVA: Thiết bị đóng cắt","quote":"Dòng điện định mức (A): ≥85A(đối","reference":"Chương V, mục 1.2, bảng D, mục 4","requirement":"Chuyển mạch tuần tự AB (On-On), chất lượng tương đương Mitsubishi, Schneider, Clipsal, LS, Vitzroem; dòng định mức ≥85A (8.5kVA), ≥90A (10kVA), ≥99A (12kVA); 220 VAC; 2 cực; chịu ngắn mạch 1S: 5 kA"},{"item":"ATS dùng cho máy 8,5kVA, 10kVA, 12kVA: Chức năng và vỏ tủ","quote":"Sử dụng chức năng AMF (Automatic","reference":"Chương V, mục 1.2, bảng D, mục 2-7","requirement":"Hai chế độ tự động và bằng tay; chức năng AMF điều khiển máy phát đề nổ, tự động chuyển nguồn; có đèn hiển thị trạng thái; vỏ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời; sản xuất từ 2023; hãng có ISO 9001:2015 và ISO 14001:2015"},{"item":"Các máy 8.5kVA, 10.0kVA, 12kVA: Bảo hành","quote":"sản phẩm được bảo hành tối thiểu 1095 ngày kể","reference":"Chương V, mục 1.3 (Mục 1) và bảng A/B/C, mục VII","requirement":"Bảo hành tối thiểu 1095 ngày kể từ ngày ký biên bản nghiệm thu, bàn giao, tại địa điểm lắp đặt; hàng sửa chữa, thay thế được bảo hành thêm 180 ngày"},{"item":"Các máy 8.5kVA, 10.0kVA, 12kVA: Phạm vi lắp đặt, vận chuyển","quote":"Có giải pháp cụ thể, đáp ứng yêu","reference":"Chương V, mục 1.2, bảng A/B/C, mục IX","requirement":"Có giải pháp lắp đặt, vận hành chạy thử và phương án vận chuyển, bảo quản từ nhà máy đến kho tập kết và đến chân công trình theo điều kiện từng trạm"},{"item":"Các máy 8.5kVA, 10.0kVA, 12kVA: Chạy thử hàng mẫu","quote":"nhà thầu phải cung cấp 01 máy phát điện loại 8.5KVA có các thông số","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu cung cấp 01 máy 8.5 kVA có thông số đúng hàng chào thầu để chạy thử: liên tục 06 giờ ở 100% công suất ≥ 8.5kVA/8.5kW, 1 giờ ở 110% ≥ 9.35kVA/9.35kW, đo độ ồn tại 7m ở 75% công suất 6.4kVA/6.4kW"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:47:30.319Z"}},"IB2300246126":{"u":"2026-11-03T19:04:54.422+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Gói thầu là sửa chữa định kỳ (cung cấp vật tư thay thế), không phải cung cấp tổ máy phát điện mới; văn bản chỉ nêu vật tư thay thế, không có thông số động cơ, đầu phát, điện áp, tần số, vỏ cách âm, ATS, cáp hay tiêu chuẩn.","Công suất máy 2000 REOZM không được nêu; chỉ máy DENYO có công suất 75 KVA (không nêu dự phòng hay liên tục).","Số lượng nhớt 15W40 (230 lít và 36 lít) lấy từ bảng năng lực nhà sản xuất ở mục 3; cột này có thể là khối lượng yêu cầu của gói thầu.","Mục 4 (Kiểm tra và thử nghiệm) để trống danh sách kiểm tra, không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Gói thầu số 2: Sửa chữa định kỳ hệ thống máy phát điện tại Trung tâm giao dịch công nghệ thường xuyên – Khu Liên cơ Võ Chí Công năm 2023","notifyNo":"IB2300246126","generatorCapacity":"Máy phát điện 2000 REOZM (Kohler) và máy phát điện 75 KVA DENYO; công suất của máy 2000 REOZM không nêu trong văn bản"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng hàng hóa","quote":"Hàng hóa mới 100%, sản xuất từ năm 2022 đến nay (Nhà thầu có cam kết cung cấp hàng hóa mới 100%)","reference":"Chương V, mục 1.2","requirement":"Hàng hóa mới 100%, sản xuất từ năm 2022 đến nay; nhà thầu cam kết cung cấp hàng hóa mới 100%."},{"item":"Chung - Catalogue","quote":"Có Catalogue của hàng hóa dự thầu (nếu có).","reference":"Chương V, mục 1.2","requirement":"Có Catalogue của hàng hóa dự thầu (nếu có)."},{"item":"Chung - Xuất xứ","quote":"Nhà thầu có cam kết Hàng hóa có xuất xứ cụ thể rõ ràng (mã ký hiệu, nhãn mác, hãng sản xuất, nước sản xuất, năm sản xuất).","reference":"Chương V, mục 1.2","requirement":"Nhà thầu cam kết hàng hóa có xuất xứ cụ thể rõ ràng (mã ký hiệu, nhãn mác, hãng sản xuất, nước sản xuất, năm sản xuất)."},{"item":"Chung - Bảo hành","quote":"Bảo hành tại địa điểm cung cấp, sử dụng hàng hoá: Trung tâm giao dịch công nghệ thường xuyên – Khu Liên cơ Võ Chí Công.","reference":"Chương V, mục 1.2 và 1.3.a","requirement":"Bảo hành tại địa điểm cung cấp, sử dụng hàng hóa: Trung tâm giao dịch công nghệ thường xuyên – Khu Liên cơ Võ Chí Công; nhà thầu cam kết thực hiện nghĩa vụ bảo hành, cung cấp hàng hóa thay thế và các dịch vụ sau bán hàng khác."},{"item":"Máy phát điện 2000 REOZM: Lọc dầu","quote":"Lọc dầu – GM13947\nHãng Kohler hoặc tương đương","reference":"Chương V, mục 1.2, bảng mục I.1.1; số lượng tại mục 3","requirement":"Mã GM13947, hãng Kohler hoặc tương đương; số lượng 4 cái."},{"item":"Máy phát điện 2000 REOZM: Lọc nhớt bypass","quote":"Lọc nhớt bypass- GM13950\nHãng Kohler hoặc tương đương","reference":"Chương V, mục 1.2, bảng mục I.1.2; số lượng tại mục 3","requirement":"Mã GM13950, hãng Kohler hoặc tương đương; số lượng 1 cái."},{"item":"Máy phát điện 2000 REOZM: Lọc nhớt","quote":"Lọc nhớt –GM38852\nHãng Kohler hoặc tương đương","reference":"Chương V, mục 1.2, bảng mục I.1.3; số lượng tại mục 3","requirement":"Mã GM38852, hãng Kohler hoặc tương đương; số lượng 4 cái."},{"item":"Máy phát điện 2000 REOZM: Lọc gió","quote":"Lọc gió – GM28399\nHãng Kohler hoặc tương đương","reference":"Chương V, mục 1.2, bảng mục I.1.4; số lượng tại mục 3","requirement":"Mã GM28399, hãng Kohler hoặc tương đương; số lượng 4 cái."},{"item":"Máy phát điện 2000 REOZM: Nước làm mát động cơ","quote":"Nước làm mát động cơ\nDCA65 L","reference":"Chương V, mục 1.2, bảng mục I.1.5","requirement":"DCA65 L."},{"item":"Máy phát điện 2000 REOZM: Nhớt bôi trơn động cơ","quote":"Nhớt bôi trơn động cơ\n15W40","reference":"Chương V, mục 1.2, bảng mục I.1.6; số lượng tại mục 3","requirement":"Loại 15W40; số lượng 230 lít."},{"item":"Máy phát điện 2000 REOZM: Nước cất","quote":"Nước cất 2 lần đổ máy làm mát","reference":"Chương V, mục 1.2, bảng mục I.1.7","requirement":"Nước cất 2 lần đổ máy làm mát."},{"item":"Máy phát điện 75 KVA DENYO: Lọc dầu","quote":"Lọc dầu\nHãng Donalson hoặc tương đương","reference":"Chương V, mục 1.2, bảng mục I.2.1; số lượng tại mục 3","requirement":"Hãng Donalson hoặc tương đương; số lượng 1 cái."},{"item":"Máy phát điện 75 KVA DENYO: Lọc nhớt","quote":"Lọc nhớt\nHãng Donalson hoặc tương đương","reference":"Chương V, mục 1.2, bảng mục I.2.2; số lượng tại mục 3","requirement":"Hãng Donalson hoặc tương đương; số lượng 1 cái."},{"item":"Máy phát điện 75 KVA DENYO: Lọc gió","quote":"Lọc gió\nHãng Donalson hoặc tương đương","reference":"Chương V, mục 1.2, bảng mục I.2.3; số lượng tại mục 3","requirement":"Hãng Donalson hoặc tương đương; số lượng 1 cái."},{"item":"Máy phát điện 75 KVA DENYO: Nhớt bôi trơn động cơ","quote":"Nhớt bôi trơn động cơ\n15W40","reference":"Chương V, mục 1.2, bảng mục I.2.4; số lượng tại mục 3","requirement":"Loại 15W40; số lượng 36 lít."},{"item":"Máy phát điện 75 KVA DENYO: Nước làm mát động cơ","quote":"Nước làm mát động cơ\nDCA65 L","reference":"Chương V, mục 1.2, bảng mục I.2.5","requirement":"DCA65 L."},{"item":"Máy phát điện 75 KVA DENYO: Nước cất","quote":"Nước cất 2 lần đổ máy làm mát","reference":"Chương V, mục 1.2, bảng mục I.2.6","requirement":"Nước cất 2 lần đổ máy làm mát."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:04:53.731Z"}},"IB2300247709":{"u":"2026-11-03T10:00:41.7+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị mất định dạng bảng, một số tên hạng mục bị tách dòng nên khó xác định chính xác từng ô; hạng mục 5, 7, 8, 9, 10 bị ngắt dòng nên không có trích dẫn nguyên văn một dòng (quote = null).","Văn bản không nêu bảo hành theo thời gian cụ thể, tiêu chuẩn áp dụng cụ thể, mức ồn, bình nhiên liệu, tiết diện cáp, hay năm sản xuất.","Dòng 'Đầu phát: Benzen' được chép đúng như văn bản (có thể là tên hãng đầu phát).","Trong bảng, mục 'Tốc độ vòng quay' và 'Kích thước/Trọng lượng' được chép đúng như văn bản."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện dự phòng","notifyNo":"IB2300247709","generatorCapacity":"60 kVA/48 kW liên tục; 66 kVA/52,8 kW dự phòng (1 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Tình trạng hàng hóa","quote":"Hàng hóa cung cấp cho gói thầu đảm bảo mới 100%, nguyên thùng, nguyên kiện, có xuất xứ rõ ràng và hợp pháp.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, nguyên thùng, nguyên kiện, có xuất xứ rõ ràng và hợp pháp."},{"item":"Chung: Chính hãng, CO, CQ","quote":"Hàng chính hãng 100%, có CO,CQ theo đúng yêu cầu của Hồ sơ mời thầu và quy định của pháp luật.","reference":"Chương V, mục 1.2.a","requirement":"Hàng chính hãng 100%, có CO, CQ theo yêu cầu của HSMT và quy định của pháp luật."},{"item":"Chung: Kiểm tra, thử nghiệm, đóng gói, vận chuyển","quote":"Có cam kết về kiểm tra, thử nghiệm, đóng gói, vận chuyển hàng hóa đảm bảo cung cấp","reference":"Chương V, mục 1.2.a","requirement":"Có cam kết về kiểm tra, thử nghiệm, đóng gói, vận chuyển hàng hóa đảm bảo đáp ứng yêu cầu kỹ thuật và thời gian giao nhận hàng."},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Công suất liên tục","quote":"Công suất liên tục: 60KVA/48kw;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"60 kVA/48 kW"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Công suất dự phòng","quote":"Công suất dự phòng: 66kVA/52,8kw;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"66 kVA/52,8 kW"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Điện áp, số pha","quote":"điện áp: 3 pha 230V/380V;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"3 pha 230V/380V"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Tần số","quote":"Tầng số: 50Hz;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"50Hz"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Động cơ - thương hiệu, xuất xứ","quote":"Động cơ thương hiệu Mỹ;\nSản xuất tại Trung Quốc;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Động cơ thương hiệu Mỹ; sản xuất tại Trung Quốc"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Động cơ - model","quote":"Model động cơ: 4BTA3,9-G2;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"4BTA3,9-G2"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Động cơ - kiểu xi lanh","quote":"Kiểu xi lanh: 4 xi lanh thẳng hàng;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"4 xi lanh thẳng hàng"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Động cơ - tốc độ vòng quay","quote":"Tốc độ vòng quay: 1500 vòng/ phút;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"1500 vòng/phút"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Động cơ - dung tích xi lanh","quote":"Dung tích xi lanh: 3,9 lít;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"3,9 lít"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Động cơ - tỉ số nén","quote":"Tỉ số nén: 17,3:1;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"17,3:1"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Động cơ - hành trình piston","quote":"Hành trình piston: 102x120 mm;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"102x120 mm"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu: 11 lít/h tại 75% tải;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"11 lít/h tại 75% tải"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Đầu phát - hãng, xuất xứ","quote":"Đầu phát: Benzen;\nSản xuất tại Trung Quốc;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Đầu phát Benzen; sản xuất tại Trung Quốc"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Đầu phát - model","quote":"Model đầu phát: BZN224E;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"BZN224E"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện: H;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Cấp H"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ: IP23;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"IP23"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Đầu phát - điều chỉnh điện áp","quote":"Điều chỉnh điện áp: tự động AVR;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Tự động AVR"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Bảng điều khiển","quote":"Bảng điều khiển: Deepsea;\nSản xuất tại Anh quốc;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Deepsea, sản xuất tại Anh quốc"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Vỏ cách âm","quote":"võ cách âm: Đồng bộ;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Đồng bộ"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Kích thước","quote":"Kích thước: (2450x1000x1500)mm;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"(2450x1000x1500) mm"},{"item":"Hạng mục 1 - Máy phát điện diesel 60 kVA: Trọng lượng","quote":"Trọng lượng: 1320 kg.","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"1320 kg"},{"item":"Hạng mục 2 - Tủ chuyển nguồn tự động (ATS) 200A 3 pha 4 cực: Thiết bị chuyển nguồn","quote":"Thiết bị chuyển nguồn: Osung200A;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Osung 200A"},{"item":"Hạng mục 2 - Tủ chuyển nguồn tự động (ATS) 200A 3 pha 4 cực: Rơle điều khiển, phụ kiện lắp đặt","quote":"Roley điều khiển, phụ kiện lắp đặt;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Có rơle điều khiển, phụ kiện lắp đặt"},{"item":"Hạng mục 2 - Tủ chuyển nguồn tự động (ATS) 200A 3 pha 4 cực: Kiểu vỏ tủ","quote":"Kiểu vỏ tủ điện: trong nhà;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Trong nhà"},{"item":"Hạng mục 3: Dây cáp điện nguồn","quote":"Dây cáp điện nguồn","reference":"Chương V, mục 1.2.b, hạng mục 3","requirement":"Thuộc phạm vi cung cấp; văn bản không nêu thông số cụ thể"},{"item":"Hạng mục 4: Dây tín hiệu điều khiển","quote":"Dây tín hiệu điều khiển","reference":"Chương V, mục 1.2.b, hạng mục 4","requirement":"Thuộc phạm vi cung cấp; văn bản không nêu thông số cụ thể"},{"item":"Hạng mục 5: Dầu nhớt bôi trơn, nước làm mát","quote":null,"reference":"Chương V, mục 1.2.b, hạng mục 5","requirement":"Thuộc phạm vi cung cấp; văn bản không nêu thông số cụ thể"},{"item":"Hạng mục 6: Dầu diesel chạy thử máy","quote":"Dầu diesel chạy thử máy","reference":"Chương V, mục 1.2.b, hạng mục 6","requirement":"Thuộc phạm vi cung cấp; văn bản không nêu thông số cụ thể"},{"item":"Hạng mục 7: Ống khói nối dài từ máy phát điện ra ngoài phòng máy","quote":null,"reference":"Chương V, mục 1.2.b, hạng mục 7","requirement":"Thuộc phạm vi cung cấp; văn bản không nêu thông số cụ thể"},{"item":"Hạng mục 8: Hộp thoát nhiệt máy phát điện ra ngoài phòng máy","quote":null,"reference":"Chương V, mục 1.2.b, hạng mục 8","requirement":"Thuộc phạm vi cung cấp; văn bản không nêu thông số cụ thể"},{"item":"Hạng mục 9: Nhân công đấu nối vận hành và hướng dẫn","quote":null,"reference":"Chương V, mục 1.2.b, hạng mục 9","requirement":"Thuộc phạm vi cung cấp: nhân công đấu nối, vận hành và hướng dẫn"},{"item":"Hạng mục 10: Cẩu, vận chuyển, lắp đặt","quote":null,"reference":"Chương V, mục 1.2.b, hạng mục 10","requirement":"Chi phí cẩu máy nâng hạ cân chỉnh, vận chuyển đến công trình Phước Long và thi công lắp đặt máy vào vị trí"},{"item":"Chung: Lắp đặt, chạy thử, đào tạo","quote":"Nhà thầu tổ chức lắp đặt máy móc, thiết bị, vận hành chạy thử, đào tạo, chuyển giao công nghệ.","reference":"Chương V, mục 1.3","requirement":"Nhà thầu tổ chức lắp đặt máy móc, thiết bị, vận hành chạy thử, đào tạo, chuyển giao công nghệ."},{"item":"Chung: Phụ tùng, vật tư thay thế","quote":"Nhà thầu phải cam kết đảm bảo cung cấp đầy đủ phụ tùng, vật tư thay thế theo thời gian\nquy định là 05 năm","reference":"Chương V, mục 1.3","requirement":"Cam kết cung cấp đầy đủ phụ tùng, vật tư thay thế theo thời gian quy định là 05 năm."},{"item":"Chung: Thư cam kết của hãng sản xuất","quote":null,"reference":"Chương V, mục 1.3","requirement":"Đối với các thiết bị chính phải có thư của hãng sản xuất cam kết bảo hành, hỗ trợ kỹ thuật, cung cấp đầy đủ dịch vụ và linh kiện thay thế sau khi bán hàng."},{"item":"Chung: Tương đương thương hiệu, mã hiệu","quote":null,"reference":"Chương V, mục 1.2 và 1.3","requirement":"Thương hiệu, mã hiệu nêu trong bảng chỉ để minh họa; nhà thầu có thể chào hàng khác nhưng phải có đặc tính kỹ thuật, tính năng sử dụng 'tương đương' hoặc 'ưu việt hơn' so với yêu cầu tối thiểu."},{"item":"Chung: Kiểm tra, thử nghiệm","quote":"Tiến hành chạy thử xem trước khi\nnghiệm thu.","reference":"Chương V, Mục 3","requirement":"Tiến hành chạy thử xem trước khi nghiệm thu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:00:41.203Z"}},"IB2300247840":{"u":"2026-11-03T19:09:25.836+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5.docx), chưa phân tích cả HSMT.","Gói thầu thuê máy phát điện và ATS; văn bản không nêu số lượng từng loại máy.","Văn bản không nêu: hãng/model/xuất xứ động cơ và đầu phát, số xi lanh, tốc độ, mức tiêu thụ nhiên liệu, khí thải, cấp cách điện, AVR, vỏ cách âm, thùng nhiên liệu, cáp, năm sản xuất, mới 100%, CO/CQ, bảo hành.","Công suất dự phòng máy 250 kVA ghi là 2750KVA, có thể là lỗi đánh máy trong HSMT; đã chép đúng như văn bản.","Danh mục bản vẽ ở cuối tệp trống, không có nội dung để đọc."],"result":{"keyInfo":{"bidName":"Gói thầu số 1: Thuê máy phát điện và tủ hạ thế ATS cấp điện phục vụ Lễ 60 năm ngày thành lập tỉnh Quảng Ninh","notifyNo":"IB2300247840","generatorCapacity":"3 tổ máy: 650 kVA/480 kW liên tục (dự phòng 715 KVA); 400 kVA/320 kW liên tục (dự phòng 440KVA); 250 kVA/200 kW liên tục (dự phòng 2750KVA, ghi đúng như văn bản). Số lượng từng loại không nêu."},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 650 kVA: Điện áp định mức","quote":"Điện áp định mức: 230/400V","reference":"Chương V, mục II.A.1","requirement":"230/400V"},{"item":"Máy 650 kVA: Dòng điện","quote":"Dòng điện: 750A","reference":"Chương V, mục II.A.1","requirement":"750A"},{"item":"Máy 650 kVA: Tần số định mức","quote":"Tần số định mức: 50Hz","reference":"Chương V, mục II.A.1","requirement":"50Hz"},{"item":"Máy 650 kVA: Độ ổn định điện áp","quote":"Độ ổn định điện áp: Không quá ± 0.5% từ không tải đến đầy tải","reference":"Chương V, mục II.A.1","requirement":"Không quá ± 0.5% từ không tải đến đầy tải"},{"item":"Máy 650 kVA: Độ ổn định tần số","quote":"Độ ổn định tần số: Không quá ± 0.25%","reference":"Chương V, mục II.A.1","requirement":"Không quá ± 0.25%"},{"item":"Máy 650 kVA: Hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, mục II.A.1","requirement":"0.8"},{"item":"Máy 650 kVA: Công suất liên tục","quote":"Công suất liên tục: 650 kVA/480kW","reference":"Chương V, mục II.A.1","requirement":"650 kVA/480kW"},{"item":"Máy 650 kVA: Công suất dự phòng","quote":"Công suất dự phòng: 715 KVA","reference":"Chương V, mục II.A.1","requirement":"715 KVA"},{"item":"Máy 650 kVA: Độ ồn","quote":"Độ ồn: 75±3dB(A) @7m","reference":"Chương V, mục II.A.1","requirement":"75±3dB(A) @7m"},{"item":"Máy 650 kVA: Bộ điều khiển - nút Reset và dừng khẩn cấp","quote":"Có công tắc cài đặt lại (Reset), công tắc dừng khẩn cấp (Emergency Stop Switch)","reference":"Chương V, mục II.A.1","requirement":"Có công tắc cài đặt lại (Reset) và công tắc dừng khẩn cấp (Emergency Stop Switch)"},{"item":"Máy 650 kVA: Bộ điều khiển - bảng điều khiển","quote":"Bảng điều khiển được chiếu sáng bằng các dãy đèn LED điều khiển bằng phím bấm trên bảng, tự động cắt sau 1 khoảng thời gian đặt trước","reference":"Chương V, mục II.A.1","requirement":"Bảng điều khiển chiếu sáng bằng dãy đèn LED, điều khiển bằng phím bấm trên bảng, tự động cắt sau một khoảng thời gian đặt trước"},{"item":"Máy 650 kVA: Bộ điều khiển - hệ thống hiển thị","quote":"Hệ thống hiển thị:có màn hình hiển thị số với các chế độ làm việc: OFF-AUTO-MANUAL (ngừng-tự động-bằng tay)","reference":"Chương V, mục II.A.1","requirement":"Màn hình hiển thị số với các chế độ làm việc OFF-AUTO-MANUAL (ngừng-tự động-bằng tay)"},{"item":"Máy 650 kVA: Chức năng hiển thị trên màn hình","quote":"Chức năng hiển thị tại màm hình của máy:","reference":"Chương V, mục II.A.1","requirement":"Hiển thị: điện áp đồng hồ vol (V), điện áp 3 pha (V), dòng điện tiêu thụ (A), tần số (Hz), thời gian chạy máy (hour), nhiệt độ dầu bôi trơn, nhiệt độ nước làm mát (0C), tốc độ động cơ (RPM)"},{"item":"Máy 650 kVA: ATS - cấp định mức","quote":"Loại 1000A-660V- 12,5kA","reference":"Chương V, mục II.A.2","requirement":"Loại 1000A-660V- 12,5kA"},{"item":"Máy 650 kVA: ATS - chuyển sang nguồn dự phòng","quote":"Thời gian chuyển khi mất điện chính, mất pha hoặc điện lưới có điện áp thấp hơn hoặc cao hơn giá trị cho phép, thời gian chuyển sang nguồn điện dự phòng là 0s.","reference":"Chương V, mục II.A.2","requirement":"Khi mất điện chính, mất pha hoặc điện lưới có điện áp thấp/cao hơn giá trị cho phép, thời gian chuyển sang nguồn dự phòng là 0s"},{"item":"Máy 650 kVA: ATS - chuyển về nguồn lưới","quote":"Khi điện chính phục hồi, bộ ATS chờ một khoảng thời gian (10-30s) để xác minh nguồn đã ổn định và sẽ chuyển phụ tải sang nguồn lưới thời gian là 0s. Máy phát tự động tắt sau khi chạy làm mát 1 -2 phút.","reference":"Chương V, mục II.A.2","requirement":"Khi điện chính phục hồi, ATS chờ 10-30s để xác minh nguồn ổn định rồi chuyển phụ tải sang lưới (0s); máy phát tự động tắt sau khi chạy làm mát 1-2 phút"},{"item":"Máy 650 kVA: ATS - chế độ vận hành","quote":"Có khả năng vận hành tự động hoặc bằng tay. Điều chỉnh được thời gian chuyển mạch","reference":"Chương V, mục II.A.2","requirement":"Vận hành tự động hoặc bằng tay; điều chỉnh được thời gian chuyển mạch"},{"item":"Máy 400 kVA: Điện áp định mức","quote":"Điện áp định mức: 230/400V","reference":"Chương V, mục II.B.1","requirement":"230/400V"},{"item":"Máy 400 kVA: Dòng điện","quote":"Dòng điện: 460A","reference":"Chương V, mục II.B.1","requirement":"460A"},{"item":"Máy 400 kVA: Tần số định mức","quote":"Tần số định mức: 50Hz","reference":"Chương V, mục II.B.1","requirement":"50Hz"},{"item":"Máy 400 kVA: Độ ổn định điện áp","quote":"Độ ổn định điện áp: Không quá ± 0.5% từ không tải đến đầy tải","reference":"Chương V, mục II.B.1","requirement":"Không quá ± 0.5% từ không tải đến đầy tải"},{"item":"Máy 400 kVA: Độ ổn định tần số","quote":"Độ ổn định tần số: Không quá ± 0.25%","reference":"Chương V, mục II.B.1","requirement":"Không quá ± 0.25%"},{"item":"Máy 400 kVA: Hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, mục II.B.1","requirement":"0.8"},{"item":"Máy 400 kVA: Công suất liên tục","quote":"Công suất liên tục: 400 kVA/320kW","reference":"Chương V, mục II.B.1","requirement":"400 kVA/320kW"},{"item":"Máy 400 kVA: Công suất dự phòng","quote":"Công suất dự phòng: 440KVA","reference":"Chương V, mục II.B.1","requirement":"440KVA"},{"item":"Máy 400 kVA: Độ ồn","quote":"Độ ồn: 75±3dB(A) @7m","reference":"Chương V, mục II.B.1","requirement":"75±3dB(A) @7m"},{"item":"Máy 400 kVA: Bộ điều khiển - nút Reset và dừng khẩn cấp","quote":"Có công tắc cài đặt lại (Reset), công tắc dừng khẩn cấp (Emergency Stop Switch)","reference":"Chương V, mục II.B.1","requirement":"Có công tắc cài đặt lại (Reset) và công tắc dừng khẩn cấp (Emergency Stop Switch)"},{"item":"Máy 400 kVA: Bộ điều khiển - bảng điều khiển","quote":"Bảng điều khiển được chiếu sáng bằng các dãy đèn LED điều khiển bằng phím bấm trên bảng, tự động cắt sau 1 khoảng thời gian đặt trước","reference":"Chương V, mục II.B.1","requirement":"Bảng điều khiển chiếu sáng bằng dãy đèn LED, điều khiển bằng phím bấm trên bảng, tự động cắt sau một khoảng thời gian đặt trước"},{"item":"Máy 400 kVA: Bộ điều khiển - hệ thống hiển thị","quote":"Hệ thống hiển thị:có màn hình hiển thị số với các chế độ làm việc: OFF-AUTO-MANUAL (ngừng-tự động-bằng tay)","reference":"Chương V, mục II.B.1","requirement":"Màn hình hiển thị số với các chế độ làm việc OFF-AUTO-MANUAL (ngừng-tự động-bằng tay)"},{"item":"Máy 400 kVA: Chức năng hiển thị trên màn hình","quote":"Chức năng hiển thị tại màm hình của máy:","reference":"Chương V, mục II.B.1","requirement":"Hiển thị: điện áp đồng hồ vol (V), điện áp 3 pha (V), dòng điện tiêu thụ (A), tần số (Hz), thời gian chạy máy (hour), nhiệt độ dầu bôi trơn, nhiệt độ nước làm mát (0C), tốc độ động cơ (RPM)"},{"item":"Máy 400 kVA: ATS - cấp định mức","quote":"Loại 600A-660V- 12,5kA","reference":"Chương V, mục II.B.2","requirement":"Loại 600A-660V- 12,5kA"},{"item":"Máy 400 kVA: ATS - chuyển sang nguồn dự phòng","quote":"Thời gian chuyển khi mất điện chính, mất pha hoặc điện lưới có điện áp thấp hơn hoặc cao hơn giá trị cho phép, thời gian chuyển sang nguồn điện dự phòng là 0s.","reference":"Chương V, mục II.B.2","requirement":"Khi mất điện chính, mất pha hoặc điện lưới có điện áp thấp/cao hơn giá trị cho phép, thời gian chuyển sang nguồn dự phòng là 0s"},{"item":"Máy 400 kVA: ATS - chuyển về nguồn lưới","quote":"Khi điện chính phục hồi, bộ ATS chờ một khoảng thời gian (10-30s) để xác minh nguồn đã ổn định và sẽ chuyển phụ tải sang nguồn lưới thời gian là 0s. Máy phát tự động tắt sau khi chạy làm mát 1 -2 phút.","reference":"Chương V, mục II.B.2","requirement":"Khi điện chính phục hồi, ATS chờ 10-30s để xác minh nguồn ổn định rồi chuyển phụ tải sang lưới (0s); máy phát tự động tắt sau khi chạy làm mát 1-2 phút"},{"item":"Máy 400 kVA: ATS - chế độ vận hành","quote":"Có khả năng vận hành tự động hoặc bằng tay. Điều chỉnh được thời gian chuyển mạch","reference":"Chương V, mục II.B.2","requirement":"Vận hành tự động hoặc bằng tay; điều chỉnh được thời gian chuyển mạch"},{"item":"Máy 250 kVA: Điện áp định mức","quote":"Điện áp định mức: 230/400V","reference":"Chương V, mục II.C.1","requirement":"230/400V"},{"item":"Máy 250 kVA: Dòng điện","quote":"Dòng điện: 288A","reference":"Chương V, mục II.C.1","requirement":"288A"},{"item":"Máy 250 kVA: Tần số định mức","quote":"Tần số định mức: 50Hz","reference":"Chương V, mục II.C.1","requirement":"50Hz"},{"item":"Máy 250 kVA: Độ ổn định điện áp","quote":"Độ ổn định điện áp: Không quá ± 0.5% từ không tải đến đầy tải","reference":"Chương V, mục II.C.1","requirement":"Không quá ± 0.5% từ không tải đến đầy tải"},{"item":"Máy 250 kVA: Độ ổn định tần số","quote":"Độ ổn định tần số: Không quá ± 0.25%","reference":"Chương V, mục II.C.1","requirement":"Không quá ± 0.25%"},{"item":"Máy 250 kVA: Hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, mục II.C.1","requirement":"0.8"},{"item":"Máy 250 kVA: Công suất liên tục","quote":"Công suất liên tục: 250 kVA/200kW","reference":"Chương V, mục II.C.1","requirement":"250 kVA/200kW"},{"item":"Máy 250 kVA: Công suất dự phòng","quote":"Công suất dự phòng: 2750KVA","reference":"Chương V, mục II.C.1","requirement":"2750KVA (ghi đúng như văn bản; giá trị này lớn bất thường so với công suất liên tục 250 kVA)"},{"item":"Máy 250 kVA: Độ ồn","quote":"Độ ồn: 75±3dB(A) @7m","reference":"Chương V, mục II.C.1","requirement":"75±3dB(A) @7m"},{"item":"Máy 250 kVA: Bộ điều khiển - nút Reset và dừng khẩn cấp","quote":"Có công tắc cài đặt lại (Reset), công tắc dừng khẩn cấp (Emergency Stop Switch)","reference":"Chương V, mục II.C.1","requirement":"Có công tắc cài đặt lại (Reset) và công tắc dừng khẩn cấp (Emergency Stop Switch)"},{"item":"Máy 250 kVA: Bộ điều khiển - bảng điều khiển","quote":"Bảng điều khiển được chiếu sáng bằng các dãy đèn LED điều khiển bằng phím bấm trên bảng, tự động cắt sau 1 khoảng thời gian đặt trước","reference":"Chương V, mục II.C.1","requirement":"Bảng điều khiển chiếu sáng bằng dãy đèn LED, điều khiển bằng phím bấm trên bảng, tự động cắt sau một khoảng thời gian đặt trước"},{"item":"Máy 250 kVA: Bộ điều khiển - hệ thống hiển thị","quote":"Hệ thống hiển thị:có màn hình hiển thị số với các chế độ làm việc: OFF-AUTO-MANUAL (ngừng-tự động-bằng tay)","reference":"Chương V, mục II.C.1","requirement":"Màn hình hiển thị số với các chế độ làm việc OFF-AUTO-MANUAL (ngừng-tự động-bằng tay)"},{"item":"Máy 250 kVA: Chức năng hiển thị trên màn hình","quote":"Chức năng hiển thị tại màm hình của máy:","reference":"Chương V, mục II.C.1","requirement":"Hiển thị: điện áp đồng hồ vol (V), điện áp 3 pha (V), dòng điện tiêu thụ (A), tần số (Hz), thời gian chạy máy (hour), nhiệt độ dầu bôi trơn, nhiệt độ nước làm mát (0C), tốc độ động cơ (RPM)"},{"item":"Máy 250 kVA: ATS - cấp định mức","quote":"Loại 600A-660V- 12,5kA","reference":"Chương V, mục II.C.2","requirement":"Loại 600A-660V- 12,5kA"},{"item":"Máy 250 kVA: ATS - chuyển sang nguồn dự phòng","quote":"Thời gian chuyển khi mất điện chính, mất pha hoặc điện lưới có điện áp thấp hơn hoặc cao hơn giá trị cho phép, thời gian chuyển sang nguồn điện dự phòng là 0s.","reference":"Chương V, mục II.C.2","requirement":"Khi mất điện chính, mất pha hoặc điện lưới có điện áp thấp/cao hơn giá trị cho phép, thời gian chuyển sang nguồn dự phòng là 0s"},{"item":"Máy 250 kVA: ATS - chuyển về nguồn lưới","quote":"Khi điện chính phục hồi, bộ ATS chờ một khoảng thời gian (10-30s) để xác minh nguồn đã ổn định và sẽ chuyển phụ tải sang nguồn lưới thời gian là 0s. Máy phát tự động tắt sau khi chạy làm mát 1 -2 phút.","reference":"Chương V, mục II.C.2","requirement":"Khi điện chính phục hồi, ATS chờ 10-30s để xác minh nguồn ổn định rồi chuyển phụ tải sang lưới (0s); máy phát tự động tắt sau khi chạy làm mát 1-2 phút"},{"item":"Máy 250 kVA: ATS - chế độ vận hành","quote":"Có khả năng vận hành tự động hoặc bằng tay. Điều chỉnh được thời gian chuyển mạch","reference":"Chương V, mục II.C.2","requirement":"Vận hành tự động hoặc bằng tay; điều chỉnh được thời gian chuyển mạch"},{"item":"Chung - Phạm vi lắp đặt","quote":"Giải pháp và phương pháp lắp đặt máy phát điện , tủ ATS chi tiết;","reference":"Chương V, mục Giải pháp và phương pháp luận","requirement":"Nhà thầu đề xuất giải pháp và phương pháp lắp đặt chi tiết máy phát điện, tủ ATS"},{"item":"Chung - Tiêu chuẩn lắp đặt","quote":"Việc lắp đặt đảm bảo yêu cầu kỹ thuật theo các tiêu chuẩn, quy định hiện hành.","reference":"Chương V, mục Quy định về kiểm tra, nghiệm thu sản phẩm","requirement":"Việc lắp đặt đảm bảo yêu cầu kỹ thuật theo các tiêu chuẩn, quy định hiện hành (không nêu cụ thể tiêu chuẩn nào)"},{"item":"Chung - Chạy thử nghiệm thu","quote":"Tiến hành chạy thử nghiệm thu kỹ thuật đưa vào sử dụng cho công trình ( tất cả các chi phí liên quan do bên nhà thầu chịu).","reference":"Chương V, mục Quy định về kiểm tra, nghiệm thu sản phẩm","requirement":"Chạy thử nghiệm thu kỹ thuật đưa vào sử dụng; mọi chi phí liên quan do nhà thầu chịu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:09:25.106Z"}},"IB2300248981":{"u":"2026-11-04T01:09:04.467+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Bảng thông số trong tệp PDF bị vỡ cột và lẫn dòng giữa các ô nên một số trích dẫn chỉ là đoạn ngắn nguyên văn của dòng đó. Phần diễn giải ở trường requirement được ghép từ các dòng liền kề.","Văn bản không nêu số lượng tổ máy bằng con số, không nêu dòng định mức của tủ ATS, hãng/model cụ thể của động cơ, đầu phát hay bộ điều khiển, cũng như tiết diện cáp. Phần bản vẽ (Mục 2) không có trong văn bản.","Hai tải trọng khác nhau cùng xuất hiện: công suất định mức tổ máy ≥ 1200/1500 (kW/kVA), công suất đầu phát ≥ 1320/1650 (kW/kVA) và công suất tối đa của động cơ ≥ 1320kWe.","Phụ lục 1 (kịch bản test), Phụ lục 2 (bảo trì) và các điều khoản năng lực, nhân sự của nhà thầu không được liệt kê chi tiết vì không phải thông số kỹ thuật của thiết bị."],"result":{"keyInfo":{"bidName":"Cung cấp và thay thế máy phát điện G3 cho phòng máy N4 - TTDL Hoàng Hoa Thám","notifyNo":"IB2300248981","generatorCapacity":"≥ 1200/1500 (kW/kVA) công suất Prime Power theo ISO 8528"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng và phạm vi","quote":"Cung cấp và thay thế máy phát điện G3 cho phòng máy N4 - TTDL Hoàng Hoa Thám","reference":"Chương V, mục 1.1","requirement":"Gói thầu cung cấp và thay thế máy phát điện G3 cho phòng máy N4 - TTDL Hoàng Hoa Thám. Văn bản không nêu số lượng tổ máy bằng con số."},{"item":"Tổ máy phát điện: Hãng sản xuất/mã hiệu/xuất xứ","quote":"Yêu cầu động cơ, đầu phát","reference":"Chương V, mục 1.2, phần A.I.1","requirement":"Động cơ và đầu phát cùng được thiết kế, lắp ráp và thử nghiệm bởi một hãng sản xuất duy nhất, thông tin được công bố rộng rãi trên website và có thể tra cứu được. Kiểm tra bằng CO, CQ máy phát điện."},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Năm 2023 trở về sau","reference":"Chương V, mục 1.2, phần A.I.2","requirement":"Năm 2023 trở về sau"},{"item":"Tổ máy phát điện: Chủng loại máy","quote":"Máy phát điện xoay chiều,","reference":"Chương V, mục 1.2, phần A.I.3","requirement":"Máy phát điện xoay chiều, ba pha"},{"item":"Tổ máy phát điện: Tình trạng máy","quote":"Mới 100%, chưa qua sử","reference":"Chương V, mục 1.2, phần A.I.4","requirement":"Mới 100%, chưa qua sử dụng"},{"item":"Tổ máy phát điện: Điện áp danh định","quote":"230/400V, 03 pha, 04 cực","reference":"Chương V, mục 1.2, phần A.I.5","requirement":"230/400V, 03 pha, 04 cực"},{"item":"Tổ máy phát điện: Tần số danh định","quote":"50Hz","reference":"Chương V, mục 1.2, phần A.I.6","requirement":"50Hz"},{"item":"Tổ máy phát điện: Công suất định mức theo ISO 8528 (Prime Power)","quote":"≥ 1200/1500 (kW/kVA)","reference":"Chương V, mục 1.2, phần A.I.7","requirement":"≥ 1200/1500 (kW/kVA)"},{"item":"Tổ máy phát điện: Công suất đầu ra ứng dụng cho trung tâm dữ liệu","quote":"dụng cho data center với","reference":"Chương V, mục 1.2, phần A.I.8","requirement":"Catalog phải thể hiện rõ máy có ứng dụng cho data center với mức công suất ≥ 1200/1500 (kW/kVA). Tải đầu ra thay đổi hoặc cố định, thời gian hoạt động không giới hạn (DCC/DCP ≤ Prime), phù hợp tiêu chuẩn Uptime Tier III. Kiểm tra bằng tải giả AC ở mức công suất yêu cầu liên tục trong 12h tại vị trí lắp đặt."},{"item":"Tổ máy phát điện: Hệ số suy giảm công suất của động cơ, đầu phát","quote":"40 độ C ≥ 1200kW","reference":"Chương V, mục 1.2, phần A.I.10","requirement":"Cung cấp bảng, đồ thị hệ số suy giảm công suất của động cơ và đầu phát do hãng sản xuất động cơ công bố rộng rãi. Chứng minh được công suất liên tục đầu ra ở 40 độ C ≥ 1200kW."},{"item":"Tổ máy phát điện: Khả năng đóng tải một bước","quote":"≥ 100% tải định mức < 10s.","reference":"Chương V, mục 1.2, phần A.I.11","requirement":"Khả năng đóng tải một cấp ≥ 100% tải định mức < 10s"},{"item":"Tổ máy phát điện: Tổng biến dạng sóng hài điện áp (THDu)","quote":"≤ 5%","reference":"Chương V, mục 1.2, phần A.I.12","requirement":"≤ 5%"},{"item":"Tổ máy phát điện: Sơ đồ, bản vẽ cấu tạo","quote":"lắp ráp tổng thể của máy","reference":"Chương V, mục 1.2, phần A.I.9","requirement":"Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy"},{"item":"Động cơ: Hãng sản xuất/mã hiệu/xuất xứ","quote":"Yêu cầu được thiết kế, sản","reference":"Chương V, mục 1.2, phần A.II.1","requirement":"Được thiết kế, sản xuất, lắp ráp và thử nghiệm bởi một hãng sản xuất tổ máy, thông tin được công bố rộng rãi trên website và có thể tra cứu được"},{"item":"Động cơ: Loại động cơ","quote":"Động cơ diesel, 4 kỳ","reference":"Chương V, mục 1.2, phần A.II.2","requirement":"Động cơ diesel, 4 kỳ"},{"item":"Động cơ: Thông tin xi lanh","quote":"chi tiết: Số xi lanh, kiểu bố","reference":"Chương V, mục 1.2, phần A.II.3","requirement":"Nhà thầu cung cấp thông tin chi tiết: số xi lanh, kiểu bố trí xi lanh, tổng dung tích xi lanh (không nêu con số cụ thể)"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 14:1","reference":"Chương V, mục 1.2, phần A.II.4","requirement":"≥ 14:1"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Sử dụng được Diesel theo","reference":"Chương V, mục 1.2, phần A.II.5","requirement":"Sử dụng được Diesel theo tiêu chuẩn Việt Nam"},{"item":"Động cơ: Tốc độ danh định","quote":"1500 RPM","reference":"Chương V, mục 1.2, phần A.II.6","requirement":"1500 RPM"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 1320kWe","reference":"Chương V, mục 1.2, phần A.II.7","requirement":"≥ 1320kWe"},{"item":"Động cơ: Dung tích dầu bôi trơn và nước làm mát","quote":"dung tích dầu bôi trơn bao","reference":"Chương V, mục 1.2, phần A.II.8, A.II.9","requirement":"Nhà thầu cung cấp thông tin dung tích dầu bôi trơn (gồm có lọc dầu và không có lọc dầu) và dung tích nước làm mát (không nêu con số cụ thể)"},{"item":"Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Sử dụng bơm cơ hoặc bơm","reference":"Chương V, mục 1.2, phần A.II.10","requirement":"Sử dụng bơm cơ hoặc bơm điện chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Động cơ: Hệ thống phun nhiên liệu","quote":"Hệ thống kim phun nhiên","reference":"Chương V, mục 1.2, phần A.II.11","requirement":"Hệ thống kim phun nhiên liệu điều khiển điện tử hoặc cơ khí"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở công suất định mức","quote":"≤ 324 l/h (tại 1200kW)","reference":"Chương V, mục 1.2, phần A.II.12","requirement":"≤ 324 l/h (tại 1200kW)"},{"item":"Động cơ: Bảng tiêu thụ nhiên liệu ở mức tải 75% và 50% công suất Prime","quote":"Mức tải 75%: ≤ 251 l/h","reference":"Chương V, mục 1.2, phần A.II.13","requirement":"Mức tải 75%: ≤ 251 l/h; mức tải 50%: ≤ 174 l/h"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc khí, bộ lọc nhiên","reference":"Chương V, mục 1.2, phần A.II.14","requirement":"Có bộ lọc khí, bộ lọc nhiên liệu, bộ lọc dầu bôi trơn có thể thay thế"},{"item":"Động cơ: Hệ thống khí nạp","quote":"Bộ lọc khí nạp có trang bị","reference":"Chương V, mục 1.2, phần A.II.15","requirement":"Bộ lọc khí nạp có trang bị thiết bị báo nghẹt lọc"},{"item":"Động cơ: Hệ thống khởi động","quote":"- Khởi động bằng động cơ","reference":"Chương V, mục 1.2, phần A.II.16","requirement":"Khởi động bằng động cơ điện dùng nguồn 24V. Ắc quy khởi động được cố định hoàn toàn bên trong máy, gồm đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối)."},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng két nước, két","reference":"Chương V, mục 1.2, phần A.II.17","requirement":"Làm mát bằng két nước, két nước kết hợp quạt gió"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điều tốc điện tử (Electronic","reference":"Chương V, mục 1.2, phần A.II.18","requirement":"Điều tốc điện tử (Electronic governor) hoặc điều tốc cơ khí"},{"item":"Động cơ: Sấy nước làm mát","quote":"Tính năng sấy trước","reference":"Chương V, mục 1.2, phần A.II.19","requirement":"Tính năng sấy trước khi khởi động"},{"item":"Đầu phát điện: Hãng sản xuất/mã hiệu/xuất xứ","quote":"Yêu cầu cùng được sản xuất","reference":"Chương V, mục 1.2, phần A.III.1","requirement":"Cùng được sản xuất bởi nhà sản xuất tổ máy phát điện, thông tin được công bố rộng rãi trên website và có thể tra cứu được"},{"item":"Đầu phát điện: Công suất định mức","quote":"≥ 1320/1650 (kW/kVA)","reference":"Chương V, mục 1.2, phần A.III.2","requirement":"≥ 1320/1650 (kW/kVA)"},{"item":"Đầu phát điện: Điện áp, số pha, số cực, tần số","quote":"3 pha 4 cực","reference":"Chương V, mục 1.2, phần A.III.3, A.III.4, A.III.5","requirement":"Điện áp danh định 230/400V; 3 pha 4 cực; tần số danh định 50Hz"},{"item":"Đầu phát điện: Hệ số công suất","quote":"≥ 0.8","reference":"Chương V, mục 1.2, phần A.III.6","requirement":"≥ 0.8"},{"item":"Đầu phát điện: Kích từ","quote":"Tự kích từ hoặc kích từ","reference":"Chương V, mục 1.2, phần A.III.7","requirement":"Tự kích từ hoặc kích từ trong (Internal Excitation), không chổi than"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp tự động AVR","quote":"chi tiết: Mã hiệu, xuất xứ","reference":"Chương V, mục 1.2, phần A.III.8","requirement":"AVR hoặc công nghệ cao hơn. Nhà thầu cung cấp thông tin chi tiết: mã hiệu, xuất xứ."},{"item":"Đầu phát điện: Độ chính xác điện áp từ không tải đến tải định mức","quote":"áp định mức ± 1%","reference":"Chương V, mục 1.2, phần A.III.9","requirement":"Khi tải thay đổi từ không tải đến tải định mức 1200kW, trong vòng 10 giây sau đó giá trị điện áp thuộc dải điện áp định mức ± 1%"},{"item":"Đầu phát điện: Khả năng vượt tốc","quote":"≥ 120%","reference":"Chương V, mục 1.2, phần A.III.10","requirement":"≥ 120%"},{"item":"Đầu phát điện: Cấp cách điện của cuộn dây","quote":"Từ cấp H trở lên","reference":"Chương V, mục 1.2, phần A.III.11","requirement":"Từ cấp H trở lên"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2, phần A.III.12","requirement":"≥ IP23"},{"item":"Tủ đầu cực: Năm sản xuất, tình trạng","quote":"xuất mới 100%","reference":"Chương V, mục 1.2, phần A.IV.2","requirement":"Năm 2023 trở về sau, sản xuất mới 100%"},{"item":"Tủ đầu cực: Form tủ thiết kế","quote":"≥ 2b","reference":"Chương V, mục 1.2, phần A.IV.3","requirement":"≥ 2b"},{"item":"Tủ đầu cực: Cấp bảo vệ","quote":"≥ IP31","reference":"Chương V, mục 1.2, phần A.IV.4","requirement":"≥ IP31"},{"item":"Tủ đầu cực: Điện áp và tần số làm việc","quote":"Điện áp hoạt động 230/400V","reference":"Chương V, mục 1.2, phần A.IV.5, A.IV.6","requirement":"Điện áp hoạt động 230/400V; tần số làm việc 50Hz"},{"item":"Tủ đầu cực: Dây tín hiệu cho mạch giám sát","quote":"diện ≥ 0.75mm2 kèm đầu","reference":"Chương V, mục 1.2, phần A.IV.8","requirement":"Sử dụng cáp đồng mềm tiết diện ≥ 0.75mm2 kèm đầu cốt"},{"item":"Tủ đầu cực: Độ dày vật liệu khung/vỏ tủ","quote":"≥ 2mm","reference":"Chương V, mục 1.2, phần A.IV.10","requirement":"≥ 2mm"},{"item":"Tủ đầu cực: Vật liệu phủ vỏ tủ","quote":"Tôn ZAM hoặc Tôn PO phủ","reference":"Chương V, mục 1.2, phần A.IV.11","requirement":"Tôn ZAM hoặc Tôn PO phủ kẽm mỏng dày 2mm + sơn tĩnh điện bóng mờ dạng vân chìm RAL9001/RAL7035"},{"item":"Tủ đầu cực: Đầu ra kết nối với cáp điện","quote":"Có thanh cái chờ để kết nối","reference":"Chương V, mục 1.2, phần A.IV.12","requirement":"Có thanh cái chờ để kết nối với cáp điện hiện hữu phía dưới tủ"},{"item":"Tủ đầu cực: Kích cỡ thanh cái","quote":"Tuân theo tiêu chuẩn IEC","reference":"Chương V, mục 1.2, phần A.IV.13","requirement":"Tuân theo tiêu chuẩn IEC 61439-1. Tiết diện thanh trung tính và tiếp địa: N=100%P, E=25%P."},{"item":"Tủ đầu cực: Busbar","quote":"Vật liệu đồng, độ tinh khiết","reference":"Chương V, mục 1.2, phần A.IV.14","requirement":"Vật liệu đồng, độ tinh khiết 99.95%, mạ thiếc độ dày ≥ 20µm, phủ toàn bề mặt không có điểm rỗ. Lỗ chờ thanh cái phù hợp cốt 2 lỗ, trang bị đầy đủ bulong + tán + londen đấu nối."},{"item":"Tủ đầu cực: Kích thước tủ","quote":"W: =<1000 x D<= 1000","reference":"Chương V, mục 1.2, phần A.IV.15","requirement":"W =<1000 x D<= 1000 (hoặc phù hợp với không gian lắp đặt thực tế); chiều cao giới hạn H≤ 1600mm"},{"item":"Tủ đầu cực: Vị trí lắp đặt","quote":"Lắp đặt trong vỏ Máy phát","reference":"Chương V, mục 1.2, phần A.IV.16","requirement":"Lắp đặt trong vỏ máy phát điện"},{"item":"Tủ đầu cực - Máy cắt ACB đầu cực: Tiêu chuẩn áp dụng","quote":"IEC 60947-2","reference":"Chương V, mục 1.2, phần A.IV.1, mục 2","requirement":"IEC 60947-2"},{"item":"Tủ đầu cực - Máy cắt ACB đầu cực: Năm sản xuất, tình trạng","quote":"xuất mới 100%","reference":"Chương V, mục 1.2, phần A.IV.1, mục 3","requirement":"Năm 2023 trở về sau, sản xuất mới 100%"},{"item":"Tủ đầu cực - Máy cắt ACB đầu cực: Chức năng bảo vệ, đo lường dòng điện","quote":"Bảo vệ quá tải, bảo vệ ngắn","reference":"Chương V, mục 1.2, phần A.IV.1, mục 4 và 17","requirement":"Bảo vệ quá tải, bảo vệ ngắn mạch; có màn hình hiển thị LCD"},{"item":"Tủ đầu cực - Máy cắt ACB đầu cực: Loại","quote":"Loại 3 pha, 4 cực, fixed","reference":"Chương V, mục 1.2, phần A.IV.1, mục 6","requirement":"3 pha, 4 cực, fixed"},{"item":"Tủ đầu cực - Máy cắt ACB đầu cực: Điện áp cách điện danh định (Ui)","quote":"1000V","reference":"Chương V, mục 1.2, phần A.IV.1, mục 5","requirement":"1000V"},{"item":"Tủ đầu cực - Máy cắt ACB đầu cực: Điện áp danh định, tần số","quote":"≥ 415V","reference":"Chương V, mục 1.2, phần A.IV.1, mục 7, 8","requirement":"Điện áp danh định ≥ 415V; tần số danh định 50Hz"},{"item":"Tủ đầu cực - Máy cắt ACB đầu cực: Dòng định mức","quote":"≥2500A","reference":"Chương V, mục 1.2, phần A.IV.1, mục 9","requirement":"≥2500A"},{"item":"Tủ đầu cực - Máy cắt ACB đầu cực: Điện áp chịu xung danh định (Uimp)","quote":"≥10kV","reference":"Chương V, mục 1.2, phần A.IV.1, mục 10","requirement":"≥10kV"},{"item":"Tủ đầu cực - Máy cắt ACB đầu cực: Khả năng cắt Icu và chỉ số Ics","quote":"≥66kA","reference":"Chương V, mục 1.2, phần A.IV.1, mục 11, 12","requirement":"Icu ≥66kA; Ics ≥66kA"},{"item":"Tủ đầu cực - Máy cắt ACB đầu cực: Chu kỳ đóng cắt tối thiểu","quote":"≥10000 lần","reference":"Chương V, mục 1.2, phần A.IV.1, mục 13, 14","requirement":"Về cơ ≥10000 lần; tại dòng điện định mức ≥1500 lần"},{"item":"Tủ đầu cực - Máy cắt ACB đầu cực: Tiếp điểm, phụ kiện đấu nối cáp","quote":"ON/OFF/TRIP","reference":"Chương V, mục 1.2, phần A.IV.1, mục 15, 16","requirement":"Kèm theo ACB tiếp điểm ON/OFF/TRIP; có phụ kiện đấu nối cáp"},{"item":"Tủ đầu cực - Máy cắt ACB đầu cực: Dải chỉnh định trip","quote":"Ir : 0.4~1","reference":"Chương V, mục 1.2, phần A.IV.1, mục 17","requirement":"Ir : 0.4~1; Isd : 1.5 đến 10"},{"item":"Bảng điều khiển: Hãng sản xuất/mã hiệu/xuất xứ, năm sản xuất","quote":"Yêu cầu cùng được sản xuất","reference":"Chương V, mục 1.2, phần A.V.1, A.V.2","requirement":"Cùng được sản xuất bởi nhà sản xuất tổ máy phát điện, thông tin công bố rộng rãi trên website. Năm 2023 trở về sau, sản xuất mới 100%."},{"item":"Bảng điều khiển: Thông số chung","quote":"Có nút dừng khẩn cấp. Nút","reference":"Chương V, mục 1.2, phần A.V.3","requirement":"Lắp đặt tích hợp trên tổ máy phát điện. Có nút dừng khẩn cấp, có hộp bảo vệ bên ngoài để tránh thao tác nhầm. Chế độ vận hành MAN (START-STOP) – AUTO; chức năng reset cảnh báo lỗi; điều chỉnh điện áp tự động kỹ thuật số; kết nối với ATS; cổng giao tiếp với máy tính, có phần mềm chuyên dụng cài đặt thông số."},{"item":"Bảng điều khiển: Màn hình hiển thị","quote":"Điện áp DC (điện áp ắc quy)","reference":"Chương V, mục 1.2, phần A.V.4, A.V.5","requirement":"Hiển thị điện áp DC (ắc quy), điện áp dây và điện áp pha (cả 3 pha), dòng điện (cả 3 pha), tần số, áp lực nhớt, tốc độ động cơ, công suất biểu kiến hoặc công suất toàn phần (cả 3 pha), hệ số công suất, nhiệt độ nước làm mát, % phụ tải máy đang hoạt động, thời gian vận hành máy (số giờ), khởi động máy (số lần), lịch sử lỗi"},{"item":"Bảng điều khiển: Lưu nhật ký hoạt động","quote":"tối thiểu 200 sự kiện","reference":"Chương V, mục 1.2, phần A.V.5","requirement":"Có tính năng lưu lại các sự kiện xảy ra, tối thiểu 200 sự kiện"},{"item":"Bảng điều khiển: Chức năng bảo vệ động cơ","quote":"Nhiệt độ dầu động cơ cao:","reference":"Chương V, mục 1.2, phần A.V.6","requirement":"Áp suất nhớt thấp; nhiệt độ dầu động cơ cao (cảnh báo và dừng máy); nhiệt độ nước làm mát thấp (cảnh báo); mức nước làm mát thấp (cảnh báo); nhiệt độ nước làm mát cao (cảnh báo và dừng máy); vượt tốc; điện áp bình ắc quy cao/thấp/yếu"},{"item":"Bảng điều khiển: Chức năng bảo vệ đầu phát","quote":"Công suất ngược (KW)","reference":"Chương V, mục 1.2, phần A.V.7","requirement":"Tần số cao/thấp; điện áp cao/thấp; công suất ngược (kW); công suất phản kháng ngược (kVar); quá dòng"},{"item":"Bảng điều khiển: Chức năng cài đặt, AMF và điều khiển từ xa","quote":"Điều khiển dừng máy hoặc","reference":"Chương V, mục 1.2, phần A.V.8, A.V.9","requirement":"Cài đặt hẹn chế độ bảo hành, bảo trì theo ngày tháng hoặc số giờ chạy máy; chế độ tự động phát hiện lỗi nguồn chính AMF (Auto Mains Failure); lập trình logic đơn giản; điều khiển dừng máy, khởi động máy và dừng khẩn cấp từ xa"},{"item":"Bảng điều khiển: Chuẩn truyền thông","quote":"SNMP (v1,v2,v3) hoặc","reference":"Chương V, mục 1.2, phần A.V.10, A.V.11","requirement":"Hỗ trợ ít nhất một trong các giao thức theo thứ tự ưu tiên: full SNMP (v1,v2,v3) hoặc Modbus TCP/IP hoặc Modbus RS485, với đầy đủ bảng mã để lấy dữ liệu của máy. Cung cấp bảng địa chỉ thanh ghi qua cổng truyền thông RS485."},{"item":"Bảng điều khiển: Hòa đồng bộ, dây tín hiệu, kết nối DCIM","quote":"Hỗ trợ kết nối vào hệ thống","reference":"Chương V, mục 1.2, phần A.V.12 đến A.V.16","requirement":"Hoàn thiện lắp đặt cáp tín hiệu kết nối với tủ hòa đồng bộ. Dây tín hiệu điều khiển và cảm biến cảnh báo phải được đánh số hoặc có quy định về màu sắc kèm chú thích rõ ràng. Hỗ trợ kết nối vào hệ thống tập trung DCIM của Viettel IDC. Cung cấp bản vẽ sơ đồ kết nối hệ thống điều khiển với đầy đủ chỉ dẫn."},{"item":"Lắp đặt: Đấu nối từ máy phát đến tủ đầu cực, đến tủ điện ATS","quote":"- Sử dụng lại cáp hiện hữu,","reference":"Chương V, mục 1.2, phần A.VI.1","requirement":"Từ máy phát đến tủ đầu cực: nhà thầu cung cấp cáp điện và đấu nối hoàn thiện với đầy đủ phụ kiện (đầu cos 2 lỗ, chụp cos, bulong tán). Từ tủ đầu cực đến tủ ATS: sử dụng lại cáp hiện hữu, nhà thầu cung cấp đầy đủ phụ kiện và đấu nối hoàn thiện. Văn bản không nêu dòng định mức của ATS."},{"item":"Lắp đặt: Điều khiển song song, kết nối ATS và hòa đồng bộ","quote":"Có khả năng kết nối với tất","reference":"Chương V, mục 1.2, phần A.VI.2, A.VI.6","requirement":"Có khả năng kết nối với tất cả các bộ điều khiển hòa cấp từ bên tủ điện cho tủ hòa đồng bộ cho giai đoạn sau. Hoàn thiện lắp đặt cáp tín hiệu kết nối với tủ ATS, có khả năng kết nối hòa đồng bộ với máy phát."},{"item":"Lắp đặt: Ắc quy đề và bộ nạp bù ắc quy","quote":"Ắc quy khởi động máy theo","reference":"Chương V, mục 1.2, phần A.VI.3, A.VI.4","requirement":"Ắc quy khởi động máy theo quy định của hãng, nêu mã hiệu, xuất xứ, điện áp, dung lượng, kèm theo máy. Bộ nạp bù ắc quy đề bằng điện lưới: nêu hãng, mã hiệu, xuất xứ, kèm theo máy."},{"item":"Lắp đặt: Bộ giảm chấn","quote":"Bộ giảm chấn liên kết máy","reference":"Chương V, mục 1.2, phần A.VI.5","requirement":"Bộ giảm chấn liên kết máy với khung chịu lực hoặc bệ bê tông được cấu tạo từ lò xo, cao su hoặc các vật liệu tương đương"},{"item":"Lắp đặt và kiểm tra: Thử tải giả","quote":"thiểu 1200KW).","reference":"Chương V, mục 1.2, phần A.VI.7","requirement":"Thử máy phát điện với tải giả theo kịch bản Phụ lục 1, mức công suất tải giả ≥ công suất Prime công bố theo máy phát điện (tối thiểu 1200KW). Chạy máy liên tục với tải giả trong 12h tại điều kiện môi trường ở site."},{"item":"Lắp đặt: Tháo dời máy phát điện hiện hữu","quote":"Đảm bảo tháo dời và vận","reference":"Chương V, mục 1.2, phần A.VI.8","requirement":"Đảm bảo phương án tháo dời máy phát điện hiện hữu, vận chuyển an toàn về vị trí tập kết của chủ đầu tư"},{"item":"Hệ thống nhiên liệu: Bồn dầu","quote":"Sử dụng bồn dầu hiện hữu,","reference":"Chương V, mục 1.2, phần B.1","requirement":"Sử dụng bồn dầu hiện hữu, đảm bảo kết nối với hệ thống bồn dầu hiện hữu"},{"item":"Hệ thống nhiên liệu: Ống cấp nhiên liệu, ống nhiên liệu hồi, van đóng ngắt","quote":"Thép, độ dày ≥ 2mm","reference":"Chương V, mục 1.2, phần B.2, B.3, B.4","requirement":"Ống cấp và ống hồi bằng thép, độ dày ≥ 2mm, theo tiêu chuẩn nhà sản xuất, cung cấp tài liệu sản phẩm (bản vẽ thiết kế…). Van đóng ngắt tương thích với chất lỏng là dầu Diesel."},{"item":"Hệ thống ống xả: Ống xả","quote":null,"reference":"Chương V, mục 1.2, phần C.1","requirement":"Ống thép không gỉ, độ dày ≥ 2mm"},{"item":"Hệ thống ống xả: Bộ giảm âm","quote":"Đáp ứng độ ồn ≤ 75dBA với","reference":"Chương V, mục 1.2, phần C.2","requirement":"Đáp ứng độ ồn ≤ 75dBA với khoảng cách 7m, hoặc tương đương"},{"item":"Hệ thống ống xả: Nắp đậy ống xả và lớp vỏ bọc","quote":"Inox SUS304","reference":"Chương V, mục 1.2, phần C.4, C.5","requirement":"Nắp đậy ống xả có khả năng chống sự xâm nhập của nước mưa. Lớp vỏ bọc Inox SUS304."},{"item":"Hệ thống ống xả: Tiêu chuẩn khí thải","quote":"19:2009/BTNMT (Hệ số","reference":"Chương V, mục 1.2, phần C.6","requirement":"Đáp ứng QCVN 19:2009/BTNMT (hệ số vùng, khu vực Kv=0,8; hệ số lưu lượng nguồn thải Kp=1) hoặc tương đương. Nhà thầu cam kết cung cấp test report hoặc chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu."},{"item":"Vỏ cách âm: Kích thước","quote":"Chiều dài ≤ 9.0m, chiều","reference":"Chương V, mục 1.2, phần D.1","requirement":"Chiều dài ≤ 9.0m, chiều rộng ≤ 3.0m, chiều cao ≤ 4.8 m hoặc tương đương theo mặt bằng thực tế được chủ đầu tư phê duyệt trước khi thực hiện"},{"item":"Vỏ cách âm: Hướng thoát gió nóng","quote":"Phù hợp không gian lắp đặt,","reference":"Chương V, mục 1.2, phần D.2","requirement":"Phù hợp không gian lắp đặt, đảm bảo không ảnh hưởng sự hoạt động của thiết bị xung quanh"},{"item":"Vỏ cách âm: Độ ồn","quote":"Đảm bảo độ ồn đo ở","reference":"Chương V, mục 1.2, phần D.3","requirement":"Độ ồn đo ở khoảng cách 7m ≤ 75 dB tại 100% tải"},{"item":"Vỏ cách âm: Chất liệu và màu sắc","quote":"Chiều dày ≥ 2mm, thép sơn","reference":"Chương V, mục 1.2, phần D.4, D.5","requirement":"Chiều dày ≥ 2mm, thép sơn tĩnh điện/epoxy hoặc tương đương. Màu sắc đồng bộ với hệ thống hiện hữu, nhà thầu cam kết và thống nhất màu trước khi ký hợp đồng."},{"item":"Tài liệu: Chứng chỉ quản lý chất lượng của nhà sản xuất","quote":"ISO 9001/14001","reference":"Chương V, mục 1.2, phần E.1","requirement":"ISO 9001/14001"},{"item":"Tài liệu: Chứng từ xuất xứ, chất lượng (CO, CQ)","quote":"Chứng từ về xuất xứ,","reference":"Chương V, mục 1.2, phần E.2","requirement":"Nhà thầu cam kết cung cấp đầy đủ CO, CQ trước khi giao hàng"},{"item":"Tài liệu: Hướng dẫn sử dụng và tài liệu thiết bị","quote":"Tài liệu hướng dẫn sử dụng","reference":"Chương V, mục 1.2, phần E.3 đến E.7","requirement":"Tài liệu hướng dẫn sử dụng bằng tiếng Việt + tiếng Anh. Có danh sách các chi tiết vật tư linh kiện cấu thành sản phẩm và tần suất thay thế định kỳ, có mã sản phẩm của từng chi tiết. Tài liệu chi tiết của động cơ, đầu phát và bộ điều khiển."},{"item":"Tài liệu: Tiêu chuẩn thiết kế","quote":"'ISO3046/ISO8528/NFPA","reference":"Chương V, mục 1.2, phần E.8","requirement":"ISO3046/ISO8528/NFPA 110 hoặc tương đương"},{"item":"Bảo hành: Thời gian bảo hành","quote":"24 tháng với công suất DCC không giới hạn thời gian","reference":"Chương V, mục 1.2, phần F.5 và Phụ lục 3","requirement":"Bảo hành đầy đủ theo tiêu chuẩn của hãng tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu bàn giao hệ thống và đưa vào sử dụng, gồm cả thiết bị chính và phụ kiện do nhà thầu cung cấp. Công suất DCC không giới hạn thời gian chạy máy."},{"item":"Bảo hành, bảo trì: Hỗ trợ kỹ thuật và thời gian khắc phục sự cố","quote":"Thời gian đáp ứng thay thế linh kiện, phụ tùng trong vòng","reference":"Phụ lục 3, mục 3 và Chương V, mục 1.2, phần F.6, F.7","requirement":"Kỹ thuật viên có mặt tại nơi lắp đặt trong vòng 02 giờ sau khi nhận yêu cầu hỗ trợ. Khắc phục sự cố tối đa không quá 6 giờ đối với hư hỏng không cần thay thế phụ tùng. Thay thế linh kiện trong vòng 24 giờ kể từ thời điểm xác nhận hư hỏng."},{"item":"Bảo trì: Tần suất bảo trì","quote":"04 lần/ năm","reference":"Phụ lục 2, mục 4.1, STT 2","requirement":"Bảo trì máy phát điện 04 lần/năm; miễn phí trong 2 năm đầu kể từ ngày ký biên bản nghiệm thu bàn giao"},{"item":"Đào tạo vận hành bảo dưỡng","quote":"Nhà thầu cung cấp 1 khóa","reference":"Chương V, mục 1.2, phần F.4","requirement":"Nhà thầu cung cấp một khóa đào tạo từ 3 - 4 ngày hướng dẫn vận hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T01:09:03.294Z"}},"IB2300249323":{"u":"2026-11-03T09:56:24.045+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT  phần dịch chuyển  TBA chuong 5.pdf), chưa phân tích cả HSMT.","Chương V không nêu công suất (kVA/kW), số lượng, động cơ, đầu phát, bộ điều khiển, điện áp, vỏ chống ồn, bình nhiên liệu, năm sản xuất, xuất xứ hay CO/CQ của máy phát điện. Gói thầu chỉ di dời máy phát điện hiện có, nên generatorCapacity là null.","TBA 400kVA và TBA 560kVA là trạm biến áp cấp nguồn, không phải máy phát điện, nên không dùng làm công suất máy phát.","Không có định mức (A) của tủ ATS; chi tiết nằm trong hồ sơ thiết kế bản vẽ thi công, chưa được cung cấp.","Bảng vật tư mục III.3 bị vỡ định dạng nên dòng cáp điện (TCVN 5935-2:2013, Thượng Đình, Cadisun, Trần Phú hoặc tương đương) không đọc được đầy đủ để trích."],"result":{"keyInfo":{"bidName":"Di chuyển tủ điện hạ thế và máy phát điện dự phòng tại cơ sở chính","notifyNo":"IB2300249323","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Máy phát điện, tủ ATS và tủ điện","quote":"Dịch chuyển tủ phân phối điện TD1,TD2, tủ tụ bù , tủ ATS và máy phát điện","reference":"Chương V, mục I.1","requirement":"Dịch chuyển tủ phân phối điện TĐ1, TĐ2, tủ tụ bù, tủ ATS và máy phát điện sang vị trí mới. Đây là gói di dời thiết bị hiện có. Chương V không nêu công suất, số lượng hay thông số của máy phát điện và tủ ATS."},{"item":"Lắp đặt - Bệ, nhà che, hàng rào cho tủ điện và máy phát điện","quote":"Tủ điện và máy phát điện được đặt trên bệ bê tông mác M200 đá","reference":"Chương V, mục I.1","requirement":"Tủ điện và máy phát điện đặt trên bệ bê tông mác M200 đá 1x2, xây gạch chân cao 100cm, quây lưới B40, lắp cửa ra vào, dựng khung mái che bằng tôn đảm bảo an toàn."},{"item":"Cáp - Từ tủ tổng TBA 400kVA đến tủ điện TĐ1","quote":"Cu/XLPE/PVC/DSTA/PVC - 4x185mm2 - 0.6/1kV. Cáp ngầm được bảo vệ trong","reference":"Chương V, mục I.1","requirement":"2 sợi cáp Cu/XLPE/PVC/DSTA/PVC - 4x185mm2 - 0.6/1kV. Cáp ngầm đi trong ống nhựa gân xoắn HDPE D130/100, đặt trong rãnh cáp."},{"item":"Cáp - Từ tủ tổng TBA 560kVA đến tủ ATS","quote":"Cu/XLPE/PVC/DSTA/PVC - 4x240mm2 - 0.6/1kV để cấp điện trả lại cho 2 tủ phân","reference":"Chương V, mục I.1","requirement":"2 sợi cáp Cu/XLPE/PVC/DSTA/PVC - 4x240mm2 - 0.6/1kV để cấp điện trả lại cho 2 tủ phân phối. Cáp ngầm đi trong ống nhựa gân xoắn HDPE D130/100, đặt trong rãnh cáp."},{"item":"Cáp - Các lộ ra từ tủ điện TĐ1","quote":"4x95mm2 cấp cho lộ nhà S4, Cu/XLPE/PVC/DSTA/PVC - 4x16mm2 cấp lộ phòng","reference":"Chương V, mục I.1","requirement":"Cáp ngầm 0.4kV Cu/XLPE/PVC/DSTA/PVC: 4x95mm2 cấp lộ nhà S4, 4x16mm2 cấp lộ phòng X-Quang phòng Khám, 4x25mm2 cấp lộ khu phụ trợ. Cáp đi trong ống nhựa gân xoắn HDPE D105/80, trong rãnh cáp ngầm và bò lên tường."},{"item":"Cáp - Các lộ ra từ tủ điện TĐ2","quote":"4x95mm2 cấp lộ nhà A, nhà S2; cáp Cu/XLPE/PVC/DSTA/PVC - 4x70mm2 lộ nhà","reference":"Chương V, mục I.1","requirement":"Cáp ngầm 0.4kV Cu/XLPE/PVC/DSTA/PVC: 4x95mm2 cấp lộ nhà A và nhà S2, 4x70mm2 cấp lộ nhà S3, 4x50mm2 cấp lộ nhà bơm. Cáp đi trong ống nhựa gân xoắn HDPE D105/80, trong rãnh cáp ngầm và bò lên tường."},{"item":"Cáp - Đầu cốt đồng hạ thế","quote":"Các đầu cốt đồng hạ thế được ép thuỷ lực","reference":"Chương V, mục I.1","requirement":"Đầu cốt đồng hạ thế ép thủy lực, tiết diện tiếp xúc yêu cầu so với tiết diện dây dẫn là 2,5 lần (dấu so sánh không đọc được trong văn bản)."},{"item":"Tiêu chuẩn - Lắp đặt cáp","quote":"TCVN 9208:2012","reference":"Chương V, mục III.1, STT 28 và 36","requirement":"Áp dụng TCVN 9208:2012 (Lắp đặt cáp và dây điện cho các công trình công nghiệp) và TCVN 7997:2009 (Cáp điện lực đi ngầm trong đất. Phương pháp lắp đặt)."},{"item":"Vận hành chạy thử và dịch vụ sau bán hàng","quote":"Nhà thầu phải cung cấp các dịch vụ liên quan như: vận hành chạy thử, đào","reference":"Chương V, mục III.12","requirement":"Nhà thầu cung cấp dịch vụ vận hành chạy thử, đào tạo, chuyển giao công nghệ, phụ tùng thay thế và dịch vụ sau bán hàng cho toàn bộ thiết bị; bảo trì thiết bị theo quy định."},{"item":"Bảo hành","quote":"Nhà thầu phải cam kết bảo hành công trình ít nhất 12 tháng theo quy định của","reference":"Chương V, mục III.13","requirement":"Bảo hành công trình ít nhất 12 tháng; cam kết dưới 12 tháng thì bị loại. Bảo hành thiết bị theo hợp đồng, không ngắn hơn thời gian bảo hành của nhà sản xuất, tính từ khi nghiệm thu hoàn thành lắp đặt thiết bị."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:56:23.140Z"}},"IB2300249535":{"u":"2026-11-03T10:00:31.515+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ky thuat Goi thau so 16 Máy phát điện 5kVA.pdf), chưa phân tích cả HSMT.","Văn bản không nêu bộ điều khiển (model/chức năng cụ thể), ATS, cáp, tiêu chuẩn áp dụng hay CO/CQ; riêng 'vỏ chống ồn' chỉ ghi '(nếu có)'.","Tiêu đề tệp ghi 'Chương III' nhưng nội dung được cung cấp là phần yêu cầu kỹ thuật (Chương V); số mục tham chiếu lấy theo văn bản.","Dòng 'tự kích từ, tự điều chỉnh điện áp' của mục A.2 bị ngắt qua trang; trích dẫn chỉ lấy phần có ở cuối trang trước.","Mục A.8 'Độ ồn cách 7m không gian mở ở 100% tải' bị ngắt dòng trong bảng; yêu cầu đã ghép lại."],"result":{"keyInfo":{"bidName":"Gói thầu số 16: Mua sắm máy phát điện 5KVA","notifyNo":"IB2300249535","generatorCapacity":"5 kVA (định mức), dự phòng ≥ 5,5 kVA; số lượng 05 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"Cung cấp 05 máy phát điện 5kVA.","reference":"Mục 1, phần 1. Giới thiệu chung về dự án, gói thầu","requirement":"Cung cấp 05 máy phát điện 5kVA"},{"item":"Tình trạng và năm sản xuất","quote":"Máy phát điện 5 kVA bảo đảm mới 100%, sản xuất năm 2022, 2023.","reference":"Mục 1, phần 1. Giới thiệu chung về dự án, gói thầu","requirement":"Máy phát điện mới 100%, sản xuất năm 2022, 2023"},{"item":"Cấu thành máy phát điện","quote":"Máy phát điện đồng bộ 1 pha, bao gồm các bộ phận: Động cơ, đầu phát,\nbộ điều khiển máy phát, khung bệ máy, thùng chứa nhiên liệu và vỏ chống ồn\n(nếu có).","reference":"Mục 1, phần 1. Yêu cầu về kỹ thuật, a) Yêu cầu kỹ thuật chung","requirement":"Máy phát điện đồng bộ 1 pha, gồm động cơ, đầu phát, bộ điều khiển máy phát, khung bệ máy, thùng chứa nhiên liệu và vỏ chống ồn (nếu có)"},{"item":"Xuất xứ hãng sản xuất máy phát điện","quote":"Hãng sản xuất máy phát điện thuộc các nước khối G7 hoặc tương\nđương.","reference":"Mục 1, phần 1. Yêu cầu về kỹ thuật, a) Yêu cầu kỹ thuật chung","requirement":"Hãng sản xuất thuộc các nước khối G7 hoặc tương đương; máy do hãng các nước G7 sản xuất, lắp ráp tại các nước G7 hoặc tại các nước không thuộc G7"},{"item":"Máy phát điện 5kVA (chạy xăng): Loại máy","quote":"Chạy xăng thông dụng, không chổi than,","reference":"Chương V, b) Yêu cầu kỹ thuật chi tiết, bảng A, mục 2","requirement":"Chạy xăng thông dụng, không chổi than, tự kích từ, tự điều chỉnh điện áp"},{"item":"Máy phát điện 5kVA (chạy xăng): Năm sản xuất","quote":"2022, 2023","reference":"Bảng A, mục 1","requirement":"2022, 2023"},{"item":"Máy phát điện 5kVA (chạy xăng): Công suất định mức","quote":"≥ 5kVA","reference":"Bảng A, mục 3","requirement":"≥ 5kVA"},{"item":"Máy phát điện 5kVA (chạy xăng): Công suất dự phòng","quote":"≥ 5,5kVA","reference":"Bảng A, mục 4","requirement":"≥ 5,5kVA"},{"item":"Máy phát điện 5kVA (chạy xăng): Điện áp","quote":"220/230V","reference":"Bảng A, mục 5","requirement":"220/230V"},{"item":"Máy phát điện 5kVA (chạy xăng): Tần số","quote":"50Hz","reference":"Bảng A, mục 6","requirement":"50Hz"},{"item":"Máy phát điện 5kVA (chạy xăng): Số pha","quote":"1 pha","reference":"Bảng A, mục 7","requirement":"1 pha"},{"item":"Máy phát điện 5kVA (chạy xăng): Độ ồn","quote":"≤ 79dB","reference":"Bảng A, mục 8","requirement":"≤ 79dB, đo cách 7m không gian mở ở 100% tải"},{"item":"Máy phát điện 5kVA (chạy xăng): Bình nhiên liệu","quote":"≥ 15 lít","reference":"Bảng A, mục 9","requirement":"≥ 15 lít"},{"item":"Máy phát điện 5kVA (chạy xăng): Khung bệ máy, thùng chứa nhiên liệu","quote":"Sơn tĩnh điện","reference":"Bảng A, mục 10","requirement":"Sơn tĩnh điện"},{"item":"Máy phát điện 5kVA: Động cơ - Năm sản xuất","quote":"2022, 2023","reference":"Bảng B, mục 1","requirement":"2022, 2023"},{"item":"Máy phát điện 5kVA: Động cơ - Hãng sản xuất/model/xuất xứ","quote":"Có thương hiệu của các nước G7 hoặc\ntương đương, xuất xứ hàng chính hãng","reference":"Bảng B, mục 2","requirement":"Có thương hiệu của các nước G7 hoặc tương đương, xuất xứ hàng chính hãng"},{"item":"Máy phát điện 5kVA: Động cơ - Loại động cơ","quote":"4 thì, làm mát bằng gió","reference":"Bảng B, mục 3","requirement":"4 thì, làm mát bằng gió"},{"item":"Máy phát điện 5kVA: Động cơ - Công suất tối đa","quote":"≥ 14HP","reference":"Bảng B, mục 4","requirement":"≥ 14HP"},{"item":"Máy phát điện 5kVA: Động cơ - Tốc độ","quote":"3.000 vòng/phút","reference":"Bảng B, mục 5","requirement":"3.000 vòng/phút"},{"item":"Máy phát điện 5kVA: Động cơ - Khởi động","quote":"Đề điện/giật nổ","reference":"Bảng B, mục 6","requirement":"Đề điện/giật nổ"},{"item":"Máy phát điện 5kVA: Động cơ - Mức tiêu hao nhiên liệu ở mức 100% tải","quote":"≤ 3,6 lít/giờ","reference":"Bảng B, mục 7","requirement":"≤ 3,6 lít/giờ"},{"item":"Máy phát điện 5kVA: Đầu phát - Năm sản xuất","quote":"2022, 2023","reference":"Bảng C, mục 1","requirement":"2022, 2023"},{"item":"Máy phát điện 5kVA: Đầu phát - Hãng sản xuất/model/xuất xứ","quote":"Có thương hiệu của các nước G7 hoặc\ntương đương, xuất xứ hàng chính hãng","reference":"Bảng C, mục 2","requirement":"Có thương hiệu của các nước G7 hoặc tương đương, xuất xứ hàng chính hãng"},{"item":"Máy phát điện 5kVA: Đầu phát - Loại đầu phát","quote":"Đồng bộ, tự kích từ, không chổi than","reference":"Bảng C, mục 3","requirement":"Đồng bộ, tự kích từ, không chổi than"},{"item":"Máy phát điện 5kVA: Đầu phát - Công suất định mức","quote":"≥ 5kVA","reference":"Bảng C, mục 4","requirement":"≥ 5kVA"},{"item":"Máy phát điện 5kVA: Đầu phát - Hệ số công suất","quote":"1","reference":"Bảng C, mục 5","requirement":"1"},{"item":"Máy phát điện 5kVA: Đầu phát - Cấp cách điện","quote":"Tối thiểu cấp H","reference":"Bảng C, mục 6","requirement":"Tối thiểu cấp H"},{"item":"Máy phát điện 5kVA: Đầu phát - Cấp bảo vệ","quote":"Tối thiểu cấp IP21","reference":"Bảng C, mục 7","requirement":"Tối thiểu cấp IP21"},{"item":"Máy phát điện 5kVA: Đầu phát - Tự động tắt máy khi","quote":"Quá tải, mức nhớt thấp","reference":"Bảng C, mục 8","requirement":"Quá tải, mức nhớt thấp"},{"item":"Máy phát điện 5kVA: Ắc quy (nếu khởi động bằng đề nổ)","quote":"Nhà thầu đề xuất khởi động bằng đề nổ phải bao gồm bình Ắc\nquy có các thông số phù hợp.","reference":"Chương V, Lưu ý sau bảng C","requirement":"Nhà thầu đề xuất khởi động bằng đề nổ phải bao gồm bình ắc quy có thông số phù hợp"},{"item":"Bảo hành","quote":"Thời hạn bảo hành được tính kể từ khi hàng hóa được nghiệm thu,\nbàn giao cho đơn vị: 24 tháng.","reference":"Mục 1, phần 3. Yêu cầu khác","requirement":"24 tháng kể từ khi hàng hóa được nghiệm thu, bàn giao; bảo hành tại đơn vị nhận bàn giao, quận Long Biên, Hà Nội"},{"item":"Kiểm định chất lượng","quote":"Các máy phát điện trước khi bàn giao cho Chủ đầu tư phải được kiểm\nđịnh chất lượng của bên thứ ba và có Giấy chứng nhận kiểm định chất lượng,","reference":"Mục 3. Nghiệm thu và thử nghiệm","requirement":"Trước khi bàn giao, máy phải được bên thứ ba kiểm định chất lượng và có Giấy chứng nhận kiểm định chất lượng, chứng nhận lô máy do cơ quan kiểm tra chất lượng có thẩm quyền Nhà nước Việt Nam cấp"},{"item":"Chạy thử nghiệm thu","quote":"Chạy thử không tải trong thời gian: 01 giờ.","reference":"Mục 3. Nghiệm thu và thử nghiệm, Kiểm tra vận hành","requirement":"Không tải 01 giờ; 50% công suất 30 phút; 75% công suất 30 phút; 100% công suất 15 phút; quá tải 10% công suất 10 phút"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:00:30.643Z"}},"IB2300252125":{"u":"2026-11-03T10:03:15.491+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật (2).pdf), chưa phân tích cả HSMT.","Phần bản vẽ thiết kế đính kèm là ảnh quét, chữ OCR nhiễu nên không trích thông số máy phát từ phần này.","Văn bản không nêu: mức ồn (dB), tiêu chuẩn khí thải, xuất xứ/model riêng của động cơ và đầu phát, CO/CQ, tiêu chuẩn áp dụng riêng cho máy phát.","Bảng thông số là OCR của bảng nhiều cột nên một số ô (kiểu nạp khí, làm mát, bôi trơn, lọc nhiên liệu) bị tách dòng; chưa liệt kê riêng.","Ghi chú cuối bảng yêu cầu hàng hóa còn phải đáp ứng hồ sơ thiết kế bản vẽ thi công đính kèm E-HSMT."],"result":{"keyInfo":{"bidName":"Gói thầu số 13: Cung cấp lắp đặt Trạm biến áp 400kVA, máy phát điện 400kVA và hệ thống điện ngoài nhà","notifyNo":"IB2300252125","generatorCapacity":"400 kVA liên tục (PRP, 320 kW) / 440 kVA dự phòng (ESP, 325 kW); 01 tổ máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Máy phát điện 400 kVA: Số lượng, công suất","quote":"Lắp đặt mới 01 máy phát điện công suất 400kVA","reference":"Chương V, mục 1 (Quy mô gói thầu)","requirement":"Lắp đặt mới 01 máy phát điện công suất 400kVA."},{"item":"Máy phát điện 400 kVA: Loại tổ máy","quote":"Máy phát 400 kVA-3pha-0,4 kV-50 Hz","reference":"Chương V, mục 2.2, bảng III, dòng 1","requirement":"Máy phát 400 kVA, 3 pha, 0,4 kV, 50 Hz."},{"item":"Máy phát điện 400 kVA: Model tổ máy","quote":"Model tổ máy | FDDA400VS3 (hoặc tương đương)","reference":"Chương V, mục 2.2, bảng III, dòng 1","requirement":"Model FDDA400VS3 (hoặc tương đương)."},{"item":"Máy phát điện 400 kVA: Điện áp","quote":"Điện áp | 400/230 V","reference":"Chương V, mục 2.2, bảng III, dòng 1","requirement":"400/230 V."},{"item":"Máy phát điện 400 kVA: Số pha","quote":"Số Pha | 3","reference":"Chương V, mục 2.2, bảng III, dòng 1","requirement":"3 pha."},{"item":"Máy phát điện 400 kVA: Tần số","quote":"Tần số | 50Hz","reference":"Chương V, mục 2.2, bảng III, dòng 1","requirement":"50 Hz."},{"item":"Máy phát điện 400 kVA: Hệ số công suất","quote":"Hệ số cs | 0.8","reference":"Chương V, mục 2.2, bảng III, dòng 1","requirement":"0.8."},{"item":"Máy phát điện 400 kVA: Công suất liên tục (PRP)","quote":"Công suất PRP | 400kVA/320kW","reference":"Chương V, mục 2.2, bảng III, dòng 1","requirement":"400kVA/320kW."},{"item":"Máy phát điện 400 kVA: Dòng PRP","quote":"Dòng PRP | 580A","reference":"Chương V, mục 2.2, bảng III, dòng 1","requirement":"580A."},{"item":"Máy phát điện 400 kVA: Công suất dự phòng (ESP)","quote":"Công suất ESP | 440kVA/325kW","reference":"Chương V, mục 2.2, bảng III, dòng 1","requirement":"440kVA/325kW."},{"item":"Máy phát điện 400 kVA: Dòng ESP","quote":"Dòng ESP | 638A","reference":"Chương V, mục 2.2, bảng III, dòng 1","requirement":"638A."},{"item":"Máy phát điện 400 kVA: Kích thước máy có vỏ chống ồn","quote":"Kích thước máy có vỏ chống ồn (mm) | 3800x1600x290","reference":"Chương V, mục 2.2, bảng III, Thông số chung của tổ máy","requirement":"3800x1600x290 mm."},{"item":"Máy phát điện 400 kVA: Trọng lượng máy có vỏ","quote":"Trọng lượng máy có vỏ (kg) | 3500","reference":"Chương V, mục 2.2, bảng III, Thông số chung của tổ máy","requirement":"3500 kg."},{"item":"Máy phát điện 400 kVA: Thùng nhiên liệu","quote":"Dung tích thùng nhiên liệu theo máy | 1000 lít","reference":"Chương V, mục 2.2, bảng III, Thông số chung của tổ máy","requirement":"Dung tích thùng nhiên liệu theo máy 1000 lít."},{"item":"Máy phát điện 400 kVA: Vỏ chống ồn - chế tạo","quote":"Tôn dày 2ly trở lên, chế tạo thành các","reference":"Chương V, mục 2.2, bảng III, Thông số chung của tổ máy (Công nghệ chế tạo vỏ)","requirement":"Vỏ bằng tôn dày 2ly trở lên, chế tạo thành các module, tháo lắp dễ dàng."},{"item":"Máy phát điện 400 kVA: Vật liệu chống ồn","quote":"Sử dụng Bông thủy tinh Rockwool &","reference":"Chương V, mục 2.2, bảng III, Thông số chung của tổ máy","requirement":"Sử dụng bông thủy tinh Rockwool. Văn bản không nêu mức ồn (dB)."},{"item":"Máy phát điện 400 kVA: Động cơ - hãng sản xuất","quote":"Hãng sản xuất | DAEWOO hoặc tương đương","reference":"Chương V, mục 2.2, bảng III, Thông số phần động cơ","requirement":"DAEWOO hoặc tương đương."},{"item":"Máy phát điện 400 kVA: Động cơ - tốc độ","quote":"Số vòng quay định mức | 1500 vòng/phút","reference":"Chương V, mục 2.2, bảng III, Thông số phần động cơ","requirement":"Số vòng quay định mức 1500 vòng/phút."},{"item":"Máy phát điện 400 kVA: Động cơ - công suất liên tục","quote":"Công suất liên tục | 365 kW","reference":"Chương V, mục 2.2, bảng III, Thông số phần động cơ","requirement":"365 kW."},{"item":"Máy phát điện 400 kVA: Động cơ - công suất dự phòng","quote":"Công suất dự phòng | 415 kW","reference":"Chương V, mục 2.2, bảng III, Thông số phần động cơ","requirement":"415 kW."},{"item":"Máy phát điện 400 kVA: Động cơ - kiểu động cơ","quote":"Kiểu động cơ | Diezen, 4 thì","reference":"Chương V, mục 2.2, bảng III, Thông số phần động cơ","requirement":"Diezen, 4 thì."},{"item":"Máy phát điện 400 kVA: Động cơ - số xy lanh","quote":"Số xy lanh, cách bố trí | 8, kiểu V","reference":"Chương V, mục 2.2, bảng III, Thông số phần động cơ","requirement":"8 xy lanh, kiểu V."},{"item":"Máy phát điện 400 kVA: Động cơ - dung tích xy lanh","quote":"Dung tích xy lanh | 14,618 L","reference":"Chương V, mục 2.2, bảng III, Thông số phần động cơ","requirement":"14,618 L."},{"item":"Máy phát điện 400 kVA: Động cơ - tỉ số nén","quote":"Tỉ số nén | 14.6 :1","reference":"Chương V, mục 2.2, bảng III, Thông số phần động cơ","requirement":"14.6 :1."},{"item":"Máy phát điện 400 kVA: Động cơ - mô tơ khởi động","quote":"Mô tơ khởi động | 24V, 7kW","reference":"Chương V, mục 2.2, bảng III, Thông số phần động cơ","requirement":"24V, 7kW."},{"item":"Máy phát điện 400 kVA: Động cơ - điều tốc","quote":"Phương pháp điều tốc | Điện tử","reference":"Chương V, mục 2.2, bảng III, Thông số phần động cơ","requirement":"Phương pháp điều tốc điện tử."},{"item":"Máy phát điện 400 kVA: Động cơ - tiêu thụ nhiên liệu 75% tải","quote":"Tiêu thụ nhiên liệu mức 75% tải liên tục | 65.3 L/H","reference":"Chương V, mục 2.2, bảng III, Thông số phần động cơ","requirement":"65.3 L/H ở mức 75% tải liên tục."},{"item":"Máy phát điện 400 kVA: Động cơ - tiêu thụ nhiên liệu 100% tải","quote":"Tiêu thụ nhiên liệu mức 100% tải liên tục | 91.4 L/H","reference":"Chương V, mục 2.2, bảng III, Thông số phần động cơ","requirement":"91.4 L/H ở mức 100% tải liên tục."},{"item":"Máy phát điện 400 kVA: Đầu phát - hãng sản xuất","quote":"Hãng sản xuất | VEGA hoặc tương đương","reference":"Chương V, mục 2.2, bảng III, Thông số phần đầu phát","requirement":"VEGA hoặc tương đương."},{"item":"Máy phát điện 400 kVA: Đầu phát - công suất liên tục","quote":"Công suất liên tục đầu phát | 400 kVA","reference":"Chương V, mục 2.2, bảng III, Thông số phần đầu phát","requirement":"400 kVA."},{"item":"Máy phát điện 400 kVA: Đầu phát - số pha, số cực","quote":"Số cực từ | 4","reference":"Chương V, mục 2.2, bảng III, Thông số phần đầu phát","requirement":"3 pha, 4 cực từ."},{"item":"Máy phát điện 400 kVA: Đầu phát - điện áp ra định mức","quote":"Điện áp ra định mức đầu phát | 400V /230V","reference":"Chương V, mục 2.2, bảng III, Thông số phần đầu phát","requirement":"400V /230V."},{"item":"Máy phát điện 400 kVA: Đầu phát - điều chỉnh điện áp (AVR)","quote":"Kiểu AVR | AS440","reference":"Chương V, mục 2.2, bảng III, Thông số phần đầu phát","requirement":"Tự động AVR, kiểu AS440."},{"item":"Máy phát điện 400 kVA: Đầu phát - khả năng quá tải","quote":"Khả năng chạy quá tải trong mỗi 12 giờ | 115%","reference":"Chương V, mục 2.2, bảng III, Thông số phần đầu phát","requirement":"115% trong mỗi 12 giờ."},{"item":"Máy phát điện 400 kVA: Đầu phát - dao động điện áp","quote":"Dao động điện áp | ±1 %","reference":"Chương V, mục 2.2, bảng III, Thông số phần đầu phát","requirement":"±1 %."},{"item":"Máy phát điện 400 kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ | IP23","reference":"Chương V, mục 2.2, bảng III, Thông số phần đầu phát","requirement":"IP23."},{"item":"Máy phát điện 400 kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện | H","reference":"Chương V, mục 2.2, bảng III, Thông số phần đầu phát","requirement":"Cấp H."},{"item":"Máy phát điện 400 kVA: Bộ điều khiển","quote":"Bộ điều khiển giám sát máy phát điện – Deepsea","reference":"Chương V, mục 2.2, bảng III, Thông số phần bảng điều khiển","requirement":"Bộ điều khiển giám sát máy phát điện Deepsea (UK), model DSE6020 MKII hoặc tương đương; cấp bảo vệ IP65."},{"item":"Máy phát điện 400 kVA: Tủ ATS","quote":"Tủ điện ATS ( bao gồm: 01 ATS hợp bộ-3P-630A;","reference":"Chương V, mục 2.2, bảng III, dòng 2","requirement":"Tủ điện ATS gồm 01 ATS hợp bộ 3P-630A và 05 ATM nhánh loại MCCB 3P-250A (ký hiệu ATS-630A)."},{"item":"Máy phát điện 400 kVA: Tủ cầu dao","quote":"Tủ cầu dao ( bao gồm: 01 ATM nhánh loại MCCB","reference":"Chương V, mục 2.2, bảng III, dòng 3","requirement":"Tủ cầu dao gồm 01 ATM nhánh loại MCCB 3P-630A và thanh cái đồng 630A (ký hiệu TCD-630A)."},{"item":"Máy phát điện 400 kVA: Cáp hạ áp chính","quote":"Cu/XLPE/PVC-4x150mm/0,6kV","reference":"Chương V, mục 2.2, bảng III, dòng 4","requirement":"Cáp hạ áp 0,6/1(1,2)kV Cu/XLPE/PVC 4x150mm2."},{"item":"Máy phát điện 400 kVA: Cáp nối đất máy phát","quote":"1x120mm2 (nối đất máy phát)","reference":"Chương V, mục 2.2, bảng III, dòng 5","requirement":"Cáp hạ áp 0,6/1(1,2)kV Cu/XLPE/PVC 1x120mm2 (nối đất máy phát)."},{"item":"Máy phát điện 400 kVA: Cáp nối đất tủ hạ ATS","quote":"(nối đất tủ hạ ATS)","reference":"Chương V, mục 2.2, bảng III, dòng 6","requirement":"Cáp hạ áp 0,6/1(1,2)kV Cu/XLPE/PVC 1x35mm2 (nối đất tủ hạ ATS)."},{"item":"Máy phát điện 400 kVA: Phụ kiện lắp đặt","quote":"Thanh gỗ làm giá đỡ máy phát điện kích thước","reference":"Chương V, mục 2.2, bảng III, dòng 7-13","requirement":"Đầu cốt M150, M120, M35; ống co ngót OCN-300; colie bán nguyệt Φ 60 kèm đinh vít; keo bọt; thanh gỗ làm giá đỡ máy phát điện kích thước 1500x200x100."},{"item":"Chung: Tình trạng và năm sản xuất","quote":"sản xuất mới 100% và sản xuất từ năm 2023 trở về sau.","reference":"Chương V, mục 2.1","requirement":"Hàng hóa mới 100%, sản xuất từ năm 2023 trở về sau."},{"item":"Chung: Xuất xứ","quote":"Hàng hóa và dịch vụ được cung cấp phải có xuất xứ rõ ràng bao gồm: Tên","reference":"Chương V, mục 2.1","requirement":"Phải có xuất xứ rõ ràng gồm tên hãng sản xuất, tên nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; mỗi danh mục chỉ đề xuất 01 xuất xứ."},{"item":"Chung: Catalog và đặc tính kỹ thuật","quote":"Nhà thầu cần nêu đầy đủ chi tiết các đặc tính kỹ thuật và có gửi kèm theo","reference":"Chương V, mục 2.1","requirement":"Nhà thầu nêu đầy đủ chi tiết đặc tính kỹ thuật và gửi kèm catalog của nhà sản xuất."},{"item":"Chung: Bảo hành","quote":"Chế độ bảo hành: Theo tiêu chuẩn của nhà sản xuất và đáp ứng yêu cầu của","reference":"Chương V, mục 3","requirement":"Theo tiêu chuẩn của nhà sản xuất và đáp ứng yêu cầu E-HSMT; nhà thầu đề xuất thời gian bảo hành cụ thể cho từng loại hàng hóa."},{"item":"Chung: Lắp đặt, chạy thử, nghiệm thu","quote":"Trình tự, quy trình, thủ tục nghiệm thu chạy thử không tải, có tải thực hiện","reference":"Chương V, mục 5.1","requirement":"Thời gian giao hàng đã bao gồm lắp đặt, chạy thử, nghiệm thu; nghiệm thu chạy thử không tải và có tải theo tiêu chuẩn hiện hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T10:03:15.011Z"}},"IB2300252701":{"u":"2026-11-03T09:55:01.515+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2 Yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Gói thầu không cung cấp máy phát điện mới; máy phát 500KVA là thiết bị hiện hữu, văn bản không nêu hãng, động cơ, đầu phát, ATS, tiêu thụ nhiên liệu, độ ồn, bảo hành hay chứng nhận CO/CQ cho máy phát. Không nêu rõ prime/standby của 500KVA.","Một số ô trong bảng Biểu 1 (hạng mục 1) bị mất liên kết giữa tiêu đề và giá trị; quote của hạng mục 1 chỉ trích phần đọc được rõ.","Các mục thuộc cáp, tủ điện, MCCB, MCB, thang máng cáp là vật tư phụ trợ, không phải thông số tổ máy phát điện."],"result":{"keyInfo":{"bidName":"Cải tạo trục kỹ thuật nhà A, lắp đặt hệ thống bơm dầu tự động máy phát điện trụ sở 80 Trần Quốc Hoàn và thay thế cáp hạ thế cấp nguồn điện hội trường 15 Trần Bình Trọng","notifyNo":"IB2300252701","generatorCapacity":"500 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 500KVA hiện hữu (trụ sở 80 Trần Quốc Hoàn): Hệ thống cấp dầu phụ tự động","quote":"Lắp đặt hệ thống cấp dầu phụ tự động gồm 01 bình dầu phụ 1,5m3 kèm đường ống thép dẫn dầu D25 kèm van phao tự động để cấp dầu tự động cho máy phát điện 500KVA.","reference":"Chương V, mục I.1.4.a và I.1.4.b","requirement":"Lắp đặt hệ thống cấp dầu phụ tự động gồm 01 bình dầu phụ 1,5m3 kèm đường ống thép dẫn dầu D25 kèm van phao tự động để cấp dầu tự động cho máy phát điện 500KVA."},{"item":"Máy phát điện 500KVA hiện hữu: Thùng dầu phụ","quote":"Được sản xuất bằng thép đen, dung tích 1,5m3","reference":"Chương V, mục III.1, Biểu 1, hạng mục 6","requirement":"Sản xuất bằng thép đen, dung tích 1,5m3."},{"item":"Máy phát điện 500KVA hiện hữu: Số lượng bình dầu phụ","quote":"01 bình dầu phụ 1,5m3","reference":"Chương V, mục I.1.4.a","requirement":"01 bình dầu phụ."},{"item":"Máy phát điện 500KVA hiện hữu: Đường ống dẫn dầu và van phao","quote":"đường ống thép dẫn dầu D25 kèm van phao tự động","reference":"Chương V, mục I.1.4.a và I.1.4.b","requirement":"Đường ống thép dẫn dầu D25, kèm van phao tự động."},{"item":"Vật tư, thiết bị đưa vào công trình: Tình trạng và năm sản xuất","quote":"Vật tư, thiết bị đưa vào công trình phải mới 100% chưa qua sử dụng, sản xuất từ năm 2022 trở lại đây, phù hợp với hiện trạng hệ thống thiết bị hiện có.","reference":"Chương V, mục III.1","requirement":"Mới 100% chưa qua sử dụng, sản xuất từ năm 2022 trở lại đây, phù hợp với hiện trạng hệ thống thiết bị hiện có."},{"item":"Vật tư, thiết bị đưa vào công trình: Nguồn gốc, xuất xứ, tài liệu nhà sản xuất","quote":"Phải có tài liệu của nhà sản xuất (cataloge hoặc tài liệu khác tương đương) để chứng minh khả năng đáp ứng thông số kỹ thuật của E-HSMT.","reference":"Chương V, mục III.1","requirement":"Nhà thầu nêu rõ nguồn gốc, xuất xứ, thương hiệu, quy cách, tính năng kỹ thuật của vật tư, thiết bị; mỗi loại chỉ chào một thương hiệu; phải có catalogue hoặc tài liệu tương đương của nhà sản xuất chứng minh đáp ứng thông số kỹ thuật."},{"item":"Cáp điện hạ thế (cấp nguồn): Tiêu chuẩn và cấu tạo","quote":"TCVN 5935-2;","reference":"Chương V, mục III.1, Biểu 1, hạng mục 1","requirement":"Tiêu chuẩn TCVN 5935-2; IEC 60502-2. Ruột đồng, cách điện XLPE, vỏ ngoài PVC."},{"item":"Cáp hạ thế: Chủng loại và chiều dài","quote":"Lắp đặt cáp Cu/XLPE/PVC/4x50mm2-0,6/1kV mới, kết nối từ tủ tổng hạ thế toà nhà ra đấu nối vào hệ thống cáp tận dụng lắp ra trục kỹ thuật mới.","reference":"Chương V, mục I.1.4.a và I.1.4.b","requirement":"Cáp Cu/XLPE/PVC/4x50mm2-0,6/1kV, đoạn đấu nối vào cáp cũ dài 350m; hộp nối cáp hạ thế Cu/4x50mm2-0,6/1kV. Cáp 0,6/1kV CU/XLPE/PVC 4x150mm2 từ trạm biến áp cấp hội trường 15 Trần Bình Trọng, dài 215m. Cáp Cu/PVC/2x10mm2-0,4kV tổng dài 2000m."},{"item":"Tủ điện hạ thế: Thông số","quote":"Tủ điện được chế tạo từ thép dày 1,2-2mm sơn tĩnh điện","reference":"Chương V, mục III.1, Biểu 1, hạng mục 2; mục I.1.4.a","requirement":"Tiêu chuẩn IEC 61439-1, có biên bản thử nghiệm mẫu toàn phần; điện áp làm việc định mức ≥415V; điện áp cách điện định mức đến 500V; tần số 50Hz; điện áp xung ≥6kV; thép dày 1,2-2mm sơn tĩnh điện; thanh cái độ nguyên chất ≥ 99%; chịu va đập cơ khí ≥20J. Tủ phân phối tầng 3P 500V-200A."},{"item":"Aptomat MCCB: Thông số","quote":"Lắp mới 02 MCCB 3P 200A cấp nguồn độc lập cho Bảo tàng và phòng Hội trường tại tủ hạ thế tổng hiện trạng.","reference":"Chương V, mục III.1, Biểu 1, hạng mục 3; mục I.1.4.a (2.2)","requirement":"Tiêu chuẩn IEC 60947-2; bảo vệ quá tải (L), ngắn mạch (I); tần số 50/60Hz; Ue ≥ 690V (3P), ≥ 550V (2P); Ui ≥ 800V (3P), ≥ 690V (2P); Uimp ≥ 8kV (3P), ≥ 6kV (2P); Ics ≥ 50% Icu (3P), ≥ 25% Icu (2P); có chức năng cách ly; loại cố định, đóng cắt bằng tay. Lắp mới 02 MCCB 3P 200A tại 15 Trần Bình Trọng."},{"item":"Aptomat MCB: Thông số","quote":"Lắp cố định trên thanh ray chuẩn DIN 35mm","reference":"Chương V, mục III.1, Biểu 1, hạng mục 4","requirement":"Tiêu chuẩn IEC 60898-1, IEC 60947-2; In 6A-63A; 1, 2, 3, 4 cực; lắp thanh ray DIN 35mm; Ue ≥230V/400V; 50/60 Hz; Ui ≥250/500 VAC; Uimp ≥4kV; loại C; độ bền đóng cắt ≥10000 lần."},{"item":"Thang máng cáp: Thông số","quote":null,"reference":"Chương V, mục III.1, Biểu 1, hạng mục 5; mục I.1.4.a và I.1.4.b","requirement":"Vật liệu thép, inox, zam; sơn tĩnh điện; dày >=1,2mm. Thang cáp 300x100mm dài 65m; máng cáp 200x100mm sơn tĩnh điện dài 360m; thang cáp 200x100mm ngoài trời dài 200m."},{"item":"Tiếp địa","quote":"Để tiếp địa cho hệ thống lắp đặt cáp E16 dài 100m đi theo hệ thống cáp.","reference":"Chương V, mục I.1.4.a","requirement":"Cáp E16 dài 100m đi theo hệ thống cáp."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:55:00.463Z"}},"IB2300252803":{"u":"2026-11-04T01:08:06.1+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (danh mục hàng hóa trong kết quả lựa chọn nhà thầu, không phải Chương V), chưa phân tích cả HSMT.","Văn bản cung cấp là danh mục hàng hóa trong kết quả lựa chọn nhà thầu, không phải nội dung Chương V; dòng này chỉ ghi \"Theo quy định tại Chương V\" mà không kèm nội dung.","Không có công suất (kVA/kW, dự phòng/liên tục), điện áp, tần số, số pha, vỏ cách âm, độ ồn, bình nhiên liệu, ATS, cáp, phạm vi lắp đặt, bảo hành, CO/CQ hay tiêu chuẩn. Số kVA không được suy ra từ tên model DS475-OS và DPS430.","Cần tải Chương V của hồ sơ mời thầu để lấy đầy đủ thông số kỹ thuật.","Không kiểm chứng tự động được: HSMT chủ yếu là bản scan (AI đọc qua ảnh), cần đối chiếu lại với tệp gốc."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Mua mới 03 máy phát điện","notifyNo":"IB2300252803","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng số lượng máy phát điện","quote":"Mua mới 03 máy phát điện","reference":"Tên gói thầu","requirement":"03 máy phát điện, gồm 02 máy model DS475-OS và 01 máy model DPS430."},{"item":"Máy DS475-OS (02 máy): Model và số lượng","quote":"02x DS475-OS","reference":"Danh mục hàng hóa, dòng Máy phát điện","requirement":"02 máy model DS475-OS."},{"item":"Máy DS475-OS (02 máy): Xuất xứ / nơi lắp ráp","quote":"Lắp ráp tại Việt Nam","reference":"Danh mục hàng hóa, dòng Máy phát điện","requirement":"Lắp ráp tại Việt Nam."},{"item":"Máy DS475-OS (02 máy): Động cơ","quote":"Động cơ Deutz BF8M1015CP Đức","reference":"Danh mục hàng hóa, dòng Máy phát điện","requirement":"Động cơ Deutz BF8M1015CP, xuất xứ Đức."},{"item":"Máy DS475-OS (02 máy): Đầu phát","quote":"Đầu Phát Stamford EU","reference":"Danh mục hàng hóa, dòng Máy phát điện","requirement":"Đầu phát Stamford, xuất xứ EU."},{"item":"Máy DPS430 (01 máy): Model và số lượng","quote":"01 DPS430","reference":"Danh mục hàng hóa, dòng Máy phát điện","requirement":"01 máy model DPS430."},{"item":"Máy DPS430 (01 máy): Xuất xứ / nơi lắp ráp","quote":"Lắp ráp tại Italy","reference":"Danh mục hàng hóa, dòng Máy phát điện","requirement":"Lắp ráp tại Italy."},{"item":"Máy DPS430 (01 máy): Động cơ","quote":"động cơ Deutz BF8M1015C Germany","reference":"Danh mục hàng hóa, dòng Máy phát điện","requirement":"Động cơ Deutz BF8M1015C, xuất xứ Germany (Đức)."},{"item":"Máy DPS430 (01 máy): Đầu phát","quote":"Đầu phát Stamford EU","reference":"Danh mục hàng hóa, dòng Máy phát điện","requirement":"Đầu phát Stamford, xuất xứ EU."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T01:08:05.535Z"}},"IB2300253227":{"u":"2026-11-04T01:08:04.864+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản không nêu: hãng/model/xuất xứ động cơ và đầu phát, mức ồn (dB), dung tích thùng nhiên liệu, thông số ATS (dòng định mức), cáp của máy phát, năm sản xuất/mới 100%, CO/CQ, bảo hành, tiêu chuẩn riêng cho máy phát.","Bảng thông số bị ngắt dòng khi trích từ PDF nên nhiều trích dẫn kết thúc ở cuối dòng (ví dụ tiêu hao nhiên liệu, chức năng hiển thị, tắt khẩn cấp); nội dung đầy đủ nằm ở dòng kế tiếp trong bản gốc.","Công suất liên tục của máy 100KVA được ghi trong bảng là '100KVA/80KW'; trích dẫn ở mục đầu tiên của máy 100KVA cần đối chiếu lại với bản gốc về chính tả 'kVA'.","Thông số RMU, vỏ trạm Kios, máy biến áp, cáp và chiếu sáng không thuộc máy phát nên không liệt kê. Hồ sơ thiết kế BVTC đính kèm E-HSMT không có trong văn bản được cung cấp."],"result":{"keyInfo":{"bidName":"Gói thầu XD-32: Thi công xây dựng hệ thống cấp điện, chiếu sáng tổng thể; cung cấp, lắp đặt hệ thống trạm biến áp, máy phát điện dự phòng và phụ kiện đồng bộ","notifyNo":"IB2300253227","generatorCapacity":"1 x 150 kVA + 2 x 100 kVA, máy phát điện dự phòng, kèm bộ chuyển đổi ATS (150KVA: liên tục 150KVA/120KW, dự phòng 165KVA/132KW; 100KVA: liên tục 100KVA/80KW, dự phòng 110KVA/88KW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi cung cấp: Máy phát điện dự phòng 150KVA + ATS","quote":"dự phòng 150KVA+ Bộ chuyển đổi ATS: 01 bộ;","reference":"Chương V, mục I.1.3.a (Thiết bị cấp điện)","requirement":"Cung cấp, lắp đặt 01 bộ máy phát điện dự phòng 150KVA kèm bộ chuyển đổi ATS."},{"item":"Phạm vi cung cấp: Máy phát điện dự phòng 100KVA + ATS","quote":"100KVA+ Bộ chuyển đổi ATS: 02 bộ.","reference":"Chương V, mục I.1.3.a (Thiết bị cấp điện)","requirement":"Cung cấp, lắp đặt 02 bộ máy phát điện dự phòng 100KVA kèm bộ chuyển đổi ATS."},{"item":"Máy 100KVA: Công suất liên tục","quote":null,"reference":"Chương V, mục III.14, bảng STT 3","unverified":true,"requirement":"100KVA/80KW"},{"item":"Máy 100KVA: Công suất dự phòng","quote":"Công suất dự phòng: 110KVA/88KW","reference":"Chương V, mục III.14, bảng STT 3","requirement":"110KVA/88KW"},{"item":"Máy 100KVA: Điện áp, số pha","quote":"Điện áp, số pha: 220/380V, 3 pha","reference":"Chương V, mục III.14, bảng STT 3","requirement":"220/380V, 3 pha"},{"item":"Máy 100KVA: Tần số, tốc độ động cơ","quote":"Tần số, tốc độ động cơ: 50Hz, 1500 Vòng/phút","reference":"Chương V, mục III.14, bảng STT 3","requirement":"50Hz, 1500 vòng/phút"},{"item":"Máy 100KVA: Nhiên liệu","quote":"Nhiên liệu: Dầu Diesel","reference":"Chương V, mục III.14, bảng STT 3","requirement":"Dầu Diesel"},{"item":"Máy 100KVA: Vỏ chống ồn, kích thước, trọng lượng","quote":"Khoảng 3100x1200x1800m/1750Kg","reference":"Chương V, mục III.14, bảng STT 3","requirement":"Máy có vỏ chống ồn; kích thước/trọng lượng khoảng 3100x1200x1800m/1750Kg (nguyên văn đơn vị 'm'). Mức ồn (dB) không nêu."},{"item":"Máy 100KVA: Động cơ - kiểu động cơ","quote":"Kiểu động cơ: 4 kỳ, tu-bô tăng áp","reference":"Chương V, mục III.14, bảng STT 3","requirement":"4 kỳ, tu-bô tăng áp"},{"item":"Máy 100KVA: Động cơ - kiểu điều tốc","quote":"Kiểu điều tốc: điện tử","reference":"Chương V, mục III.14, bảng STT 3","requirement":"Điện tử"},{"item":"Máy 100KVA: Động cơ - số xi lanh","quote":"Số xi lanh: 6 xi lanh, xếp thẳng hàng","reference":"Chương V, mục III.14, bảng STT 3","requirement":"6 xi lanh, xếp thẳng hàng"},{"item":"Máy 100KVA: Động cơ - tổng dung tích xi lanh","quote":"Tổng dung tích xi lanh: 5,9l","reference":"Chương V, mục III.14, bảng STT 3","requirement":"5,9l"},{"item":"Máy 100KVA: Động cơ - công suất lớn nhất","quote":"Công suất động cơ lớn nhất: 92KW","reference":"Chương V, mục III.14, bảng STT 3","requirement":"92KW"},{"item":"Máy 100KVA: Động cơ - đường kính và hành trình","quote":"Đường kính &hành trình: 102x120mm","reference":"Chương V, mục III.14, bảng STT 3","requirement":"102x120mm"},{"item":"Máy 100KVA: Động cơ - dung tích dầu bôi trơn","quote":"DUng tích dầu bôi trơn: 16,4l","reference":"Chương V, mục III.14, bảng STT 3","requirement":"16,4l"},{"item":"Máy 100KVA: Động cơ - dung tích nước làm mát","quote":"Dung tích nước làm mát: 29 l","reference":"Chương V, mục III.14, bảng STT 3","requirement":"29 l"},{"item":"Máy 100KVA: Động cơ - tỉ số nén","quote":"Tỉ số nén: 17,5:1","reference":"Chương V, mục III.14, bảng STT 3","requirement":"17,5:1"},{"item":"Máy 100KVA: Động cơ - tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu: Khoảng 16L/h (tại 75% công","reference":"Chương V, mục III.14, bảng STT 3","requirement":"Khoảng 16L/h (tại 75% công suất)"},{"item":"Máy 100KVA: Đầu phát - kiểu đầu phát","quote":"Kiểu đầu phát: Từ trường quay, không chổi tan","reference":"Chương V, mục III.14, bảng STT 3","requirement":"Từ trường quay, không chổi than (nguyên văn 'chổi tan')"},{"item":"Máy 100KVA: Đầu phát - điện áp, số pha, tần số","quote":"Điện áp, số pha, tần số: 220/380V, 50Hz","reference":"Chương V, mục III.14, bảng STT 3","requirement":"220/380V, 50Hz"},{"item":"Máy 100KVA: Đầu phát - điều chỉnh điện áp (AVR)","quote":"Kiểu điều chỉnh điện áp: Tự động AVR","reference":"Chương V, mục III.14, bảng STT 3","requirement":"Tự động AVR"},{"item":"Máy 100KVA: Đầu phát - số pha, số dây","quote":"Số pha, số dây: 3 pha, 4 dây","reference":"Chương V, mục III.14, bảng STT 3","requirement":"3 pha, 4 dây"},{"item":"Máy 100KVA: Đầu phát - hệ số công suất","quote":"Hệ số công suất: 0,8","reference":"Chương V, mục III.14, bảng STT 3","requirement":"0,8"},{"item":"Máy 100KVA: Đầu phát - lớp cách điện","quote":"Lớp cách điện: H","reference":"Chương V, mục III.14, bảng STT 3","requirement":"Cấp H"},{"item":"Máy 100KVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục III.14, bảng STT 3","requirement":"IP23"},{"item":"Máy 100KVA: Bộ điều khiển - chức năng điều khiển","quote":"Hệ thống điều khiển: Phím nhấn chọn các chức năng:","reference":"Chương V, mục III.14, bảng STT 3","requirement":"Phím nhấn chọn các chức năng: vận hành bằng tay, tự động, tắt, bật, dừng khẩn cấp."},{"item":"Máy 100KVA: Bộ điều khiển - chức năng hiển thị","quote":"Chức năng hiển thị: điện áp (V), Tần số (Hz), áp suất","reference":"Chương V, mục III.14, bảng STT 3","requirement":"Hiển thị điện áp (V), tần số (Hz), áp suất dầu (Bar), nhiệt độ nước làm mát (°C), điện áp sạc ắc qui (VDC), số giờ máy chạy (h)."},{"item":"Máy 100KVA: Bộ điều khiển - cảnh báo và bảo vệ","quote":"Chức năng cảnh báo và bảo vệ: tự đọng dừng máy","reference":"Chương V, mục III.14, bảng STT 3","requirement":"Tự động dừng máy khi quá tải, vượt tốc, áp suất nhớt thấp, nhiệt độ nước làm mát cao."},{"item":"Máy 100KVA: Bộ điều khiển - tắt khẩn cấp","quote":"Chức năng tắt khẩn cấp: Trong những trường hợp sự","reference":"Chương V, mục III.14, bảng STT 3","requirement":"Có chức năng tắt khẩn cấp trong những trường hợp sự cố đặc biệt."},{"item":"Máy 150KVA: Công suất liên tục","quote":"Công suất liên tục: 150KVA/120KW","reference":"Chương V, mục III.14, bảng STT 4","requirement":"150KVA/120KW"},{"item":"Máy 150KVA: Công suất dự phòng","quote":"Công suất dự phòng: 165KVA/132KW","reference":"Chương V, mục III.14, bảng STT 4","requirement":"165KVA/132KW"},{"item":"Máy 150KVA: Điện áp, số pha","quote":"Điện áp, số pha: 220/380V, 3 pha","reference":"Chương V, mục III.14, bảng STT 4","requirement":"220/380V, 3 pha"},{"item":"Máy 150KVA: Tần số, tốc độ động cơ","quote":"Tần số, tốc độ động cơ: 50Hz, 1500 Vòng/phút","reference":"Chương V, mục III.14, bảng STT 4","requirement":"50Hz, 1500 vòng/phút"},{"item":"Máy 150KVA: Nhiên liệu","quote":"Nhiên liệu: Dầu Diesel","reference":"Chương V, mục III.14, bảng STT 4","requirement":"Dầu Diesel"},{"item":"Máy 150KVA: Vỏ chống ồn, kích thước, trọng lượng","quote":"Khoảng 3300x1200x1900m/2350Kg","reference":"Chương V, mục III.14, bảng STT 4","requirement":"Máy có vỏ chống ồn; kích thước/trọng lượng khoảng 3300x1200x1900m/2350Kg (nguyên văn đơn vị 'm'). Mức ồn (dB) không nêu."},{"item":"Máy 150KVA: Động cơ - kiểu động cơ","quote":"Kiểu động cơ: 4 kỳ, tu-bô tăng áp","reference":"Chương V, mục III.14, bảng STT 4","requirement":"4 kỳ, tu-bô tăng áp"},{"item":"Máy 150KVA: Động cơ - kiểu điều tốc","quote":"Kiểu điều tốc: điện tử","reference":"Chương V, mục III.14, bảng STT 4","requirement":"Điện tử"},{"item":"Máy 150KVA: Động cơ - số xi lanh","quote":"Số xi lanh: 6 xi lanh, xếp thẳng hàng","reference":"Chương V, mục III.14, bảng STT 4","requirement":"6 xi lanh, xếp thẳng hàng"},{"item":"Máy 150KVA: Động cơ - tổng dung tích xi lanh","quote":"Tổng dung tích xi lanh: 5,9l","reference":"Chương V, mục III.14, bảng STT 4","requirement":"5,9l"},{"item":"Máy 150KVA: Động cơ - công suất lớn nhất","quote":"Công suất động cơ lớn nhất: 155 KW","reference":"Chương V, mục III.14, bảng STT 4","requirement":"155 KW"},{"item":"Máy 150KVA: Động cơ - đường kính và hành trình","quote":"Đường kính &hành trình: 102x120mm","reference":"Chương V, mục III.14, bảng STT 4","requirement":"102x120mm"},{"item":"Máy 150KVA: Động cơ - dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn: 16,4l","reference":"Chương V, mục III.14, bảng STT 4","requirement":"16,4l"},{"item":"Máy 150KVA: Động cơ - dung tích nước làm mát","quote":"Dung tích nước làm mát: 38 l","reference":"Chương V, mục III.14, bảng STT 4","requirement":"38 l"},{"item":"Máy 150KVA: Động cơ - tỉ số nén","quote":"Tỉ số nén: 17,3:1","reference":"Chương V, mục III.14, bảng STT 4","requirement":"17,3:1"},{"item":"Máy 150KVA: Động cơ - tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu: Khoảng 26L/h (tại 75% công","reference":"Chương V, mục III.14, bảng STT 4","requirement":"Khoảng 26L/h (tại 75% công suất)"},{"item":"Máy 150KVA: Đầu phát - kiểu đầu phát","quote":"Kiểu đầu phát: Từ trường quay, không chổi tan","reference":"Chương V, mục III.14, bảng STT 4","requirement":"Từ trường quay, không chổi than (nguyên văn 'chổi tan')"},{"item":"Máy 150KVA: Đầu phát - điện áp, số pha, tần số","quote":"Điện áp, số pha, tần số: 220/380V, 50Hz","reference":"Chương V, mục III.14, bảng STT 4","requirement":"220/380V, 50Hz"},{"item":"Máy 150KVA: Đầu phát - điều chỉnh điện áp (AVR)","quote":"Kiểu điều chỉnh điện áp: Tự động AVR","reference":"Chương V, mục III.14, bảng STT 4","requirement":"Tự động AVR"},{"item":"Máy 150KVA: Đầu phát - số pha, số dây","quote":"Số pha, số dây: 3 pha, 4 dây","reference":"Chương V, mục III.14, bảng STT 4","requirement":"3 pha, 4 dây"},{"item":"Máy 150KVA: Đầu phát - hệ số công suất","quote":"Hệ số công suất: 0,8","reference":"Chương V, mục III.14, bảng STT 4","requirement":"0,8"},{"item":"Máy 150KVA: Đầu phát - lớp cách điện","quote":"Lớp cách điện: H","reference":"Chương V, mục III.14, bảng STT 4","requirement":"Cấp H"},{"item":"Máy 150KVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục III.14, bảng STT 4","requirement":"IP23"},{"item":"Máy 150KVA: Bộ điều khiển - chức năng điều khiển","quote":"Hệ thống điều khiển: Phím nhấn chọn các chức năng:","reference":"Chương V, mục III.14, bảng STT 4","requirement":"Phím nhấn chọn các chức năng: vận hành bằng tay, tự động, tắt, bật, dừng khẩn cấp."},{"item":"Máy 150KVA: Bộ điều khiển - chức năng hiển thị","quote":"Chức năng hiển thị: điện áp (V), Tần số (Hz), áp suất","reference":"Chương V, mục III.14, bảng STT 4","requirement":"Hiển thị điện áp (V), tần số (Hz), áp suất dầu (Bar), nhiệt độ nước làm mát (°C), điện áp sạc ắc qui (VDC), số giờ máy chạy (h)."},{"item":"Máy 150KVA: Bộ điều khiển - cảnh báo và bảo vệ","quote":"Chức năng cảnh báo và bảo vệ: tự động dừng máy","reference":"Chương V, mục III.14, bảng STT 4","requirement":"Tự động dừng máy khi quá tải, vượt tốc, áp suất nhớt thấp, nhiệt độ nước làm mát cao."},{"item":"Máy 150KVA: Bộ điều khiển - tắt khẩn cấp","quote":"Chức năng tắt khẩn cấp: Trong những trường hợp sự","reference":"Chương V, mục III.14, bảng STT 4","requirement":"Có chức năng tắt khẩn cấp trong những trường hợp sự cố đặc biệt."},{"item":"Yêu cầu chung đối với hàng hóa (cả hai loại máy)","quote":"theo hồ sơ thiết kế bản vẽ thi công đính kèm E-HSMT","reference":"Chương V, mục III.14, phần Ghi chú","requirement":"Ngoài các thông số trong bảng, hàng hóa còn phải đáp ứng các thông số kỹ thuật theo hồ sơ thiết kế bản vẽ thi công đính kèm E-HSMT."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T01:08:04.306Z"}},"IB2300253626":{"u":"2026-11-03T19:10:26.225+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG III. YEU CAU KY THUAT.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ, cấp cách điện, năm sản xuất, CO/CQ, bảo hành, dung tích bình nhiên liệu của máy 220KVA, cáp điện hay mức công suất dự phòng/liên tục; các mục này không được liệt kê.","Các mục 'Chức năng điều khiển', 'Chức năng hiển thị', 'Chức năng bảo vệ, cảnh báo', 'Chức năng kết nối' có nhiều dòng; trường quote chỉ chép dòng đầu tiên, các dòng còn lại nằm trong requirement.","Tệp có tiêu đề 'Chương III. Yêu cầu về kỹ thuật' (không phải Chương V); mục tham chiếu ghi theo đánh số trong tệp.","Máy 220KVA không ghi rõ dự phòng hay liên tục; gói thầu là thuê máy, thời gian thực hiện 12 tháng."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện tại Bệnh viện Đại học Quốc gia Hà Nội","notifyNo":"IB2300253626","generatorCapacity":"220 kVA (01 tổ máy); 7.5 kVA (01 tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 220KVA: Tên sản phẩm","quote":"Máy phát điện","reference":"Chương V, mục 2.2.1, I. Thông tin chung","requirement":"Máy phát điện"},{"item":"Máy 220KVA: Số lượng","quote":"01 Tổ máy","reference":"Chương V, mục 2.2.1, I. Thông tin chung","requirement":"01 tổ máy"},{"item":"Máy 220KVA: Tình trạng","quote":"Hoạt động tốt","reference":"Chương V, mục 2.2.1, I. Thông tin chung","requirement":"Hoạt động tốt"},{"item":"Máy 220KVA: Công suất định mức","quote":"220KVA","reference":"Chương V, mục 2.2.1, I. Thông tin chung","requirement":"220KVA"},{"item":"Máy 220KVA: Vỏ máy","quote":"Vỏ chống ồn đồng bộ","reference":"Chương V, mục 2.2.1, I. Thông tin chung","requirement":"Vỏ chống ồn đồng bộ"},{"item":"Máy 220KVA: Độ ồn cách xa 7m","quote":"75 dB","reference":"Chương V, mục 2.2.1, I. Thông tin chung","requirement":"75 dB"},{"item":"Máy 220KVA: Động cơ - Loại động cơ","quote":"4 kỳ, phun nhiên liệu trực tiếp","reference":"Chương V, mục 2.2.1, III. Động cơ","requirement":"4 kỳ, phun nhiên liệu trực tiếp"},{"item":"Máy 220KVA: Động cơ - Số xylanh","quote":"6 xylanh","reference":"Chương V, mục 2.2.1, III. Động cơ","requirement":"6 xylanh"},{"item":"Máy 220KVA: Động cơ - Tổng dung tích xylanh","quote":"11,945 lít","reference":"Chương V, mục 2.2.1, III. Động cơ","requirement":"11,945 lít"},{"item":"Máy 220KVA: Động cơ - Nhiên liệu","quote":"Diesel ASTM 2 hoặc tương đương","reference":"Chương V, mục 2.2.1, III. Động cơ","requirement":"Diesel ASTM 2 hoặc tương đương"},{"item":"Máy 220KVA: Động cơ - Nhiên liệu tiêu hao","quote":"Tối đa 48 lít/giờ","reference":"Chương V, mục 2.2.1, III. Động cơ","requirement":"Tối đa 48 lít/giờ"},{"item":"Máy 220KVA: Động cơ - Số lượng ắc quy","quote":"02 và điện áp 24V","reference":"Chương V, mục 2.2.1, III. Động cơ","requirement":"02 và điện áp 24V"},{"item":"Máy 220KVA: Động cơ - Thời gian ổn định tần số và điện áp","quote":"Tối đa 10s từ lúc khởi động","reference":"Chương V, mục 2.2.1, III. Động cơ","requirement":"Tối đa 10s từ lúc khởi động"},{"item":"Máy 220KVA: Động cơ - Chế độ vận hành","quote":"Tự động và bằng tay","reference":"Chương V, mục 2.2.1, III. Động cơ","requirement":"Tự động và bằng tay"},{"item":"Máy 220KVA: Động cơ - Hệ thống làm mát","quote":"Làm mát bằng nước kết hợp quạt gió đầu trục","reference":"Chương V, mục 2.2.1, III. Động cơ","requirement":"Làm mát bằng nước kết hợp quạt gió đầu trục"},{"item":"Máy 220KVA: Đầu phát - Công suất định mức","quote":"220KVA","reference":"Chương V, mục 2.2.1, II. Đầu phát","requirement":"220KVA"},{"item":"Máy 220KVA: Đầu phát - Số pha","quote":"3 pha 4 dây","reference":"Chương V, mục 2.2.1, II. Đầu phát","requirement":"3 pha 4 dây"},{"item":"Máy 220KVA: Đầu phát - Điện áp định mức","quote":"220/380V","reference":"Chương V, mục 2.2.1, II. Đầu phát","requirement":"220/380V"},{"item":"Máy 220KVA: Đầu phát - Hệ số công suất","quote":"0.8","reference":"Chương V, mục 2.2.1, II. Đầu phát","requirement":"0.8"},{"item":"Máy 220KVA: Đầu phát - Hệ thống kích từ","quote":"Không chổi than kích từ xoay (AVR)","reference":"Chương V, mục 2.2.1, II. Đầu phát","requirement":"Không chổi than kích từ xoay (AVR)"},{"item":"Máy 220KVA: Bộ điều khiển - Chức năng điều khiển","quote":"Màn hình hiển thị LCD","reference":"Chương V, mục 2.2.1, IV. Bộ điều khiển","requirement":"Màn hình hiển thị LCD; Stop - Start - Auto/Off - On - Auto; có nút dừng khẩn cấp"},{"item":"Máy 220KVA: Bộ điều khiển - Chức năng hiển thị","quote":"Điện áp xoay chiều/Dòng điện xoay chiều","reference":"Chương V, mục 2.2.1, IV. Bộ điều khiển","requirement":"Điện áp xoay chiều/Dòng điện xoay chiều; Tốc độ động cơ/Hệ số công suất; Công suất (kW)/Điện áp bình ác quy; Nhiệt độ nước làm mát; Thời gian chạy máy/Số lần khởi động; Tình trạng máy, nội dung lỗi; Áp suất nhớt bôi trơn"},{"item":"Máy 220KVA: Bộ điều khiển - Chức năng bảo vệ, cảnh báo","quote":"Quá tốc độ/Dưới tốc độ","reference":"Chương V, mục 2.2.1, IV. Bộ điều khiển","requirement":"Quá tốc độ/Dưới tốc độ; Quá điện áp/Điện áp thấp; Quá tần số/Tần số thấp; Điện áp ắc quy cao/thấp; Áp suất nhớt bôi trơn/Lỗi khởi động; Báo nhiệt độ nước làm mát/Quá tải; Báo thời gian bảo trì"},{"item":"Máy 220KVA: Bộ điều khiển - Chức năng kết nối","quote":"Cổng Ethernet","reference":"Chương V, mục 2.2.1, IV. Bộ điều khiển","requirement":"Cổng Ethernet; có cổng USB"},{"item":"Máy 220KVA: ATS - Chế độ vận hành","quote":"Tự động và bằng tay","reference":"Chương V, mục 2.2.1, IV. Bộ chuyển đổi nguồn tự động (ATS)","requirement":"Tự động và bằng tay"},{"item":"Máy 220KVA: ATS - Số pha","quote":"3 pha","reference":"Chương V, mục 2.2.1, IV. Bộ chuyển đổi nguồn tự động (ATS)","requirement":"3 pha"},{"item":"Máy 220KVA: ATS - Dòng điện định mức","quote":"400A","reference":"Chương V, mục 2.2.1, IV. Bộ chuyển đổi nguồn tự động (ATS)","requirement":"400A"},{"item":"Máy 7.5KVA: Tên sản phẩm","quote":"Máy phát điện","reference":"Chương V, mục 2.2.2","requirement":"Máy phát điện"},{"item":"Máy 7.5KVA: Số lượng","quote":"01 Tổ máy","reference":"Chương V, mục 2.2.2","requirement":"01 tổ máy"},{"item":"Máy 7.5KVA: Công suất định mức","quote":"7.5 KVA","reference":"Chương V, mục 2.2.2","requirement":"7.5 KVA"},{"item":"Máy 7.5KVA: Điện áp/số pha","quote":"220 – 240V/ 1pha","reference":"Chương V, mục 2.2.2","requirement":"220 – 240V/ 1pha"},{"item":"Máy 7.5KVA: Loại động cơ","quote":"Động cơ 4 thì","reference":"Chương V, mục 2.2.2","requirement":"Động cơ 4 thì"},{"item":"Máy 7.5KVA: Kiểu khởi động","quote":"Giật tay và đề điện","reference":"Chương V, mục 2.2.2","requirement":"Giật tay và đề điện"},{"item":"Máy 7.5KVA: Dung tích bình xăng","quote":"25 lít","reference":"Chương V, mục 2.2.2","requirement":"25 lít"},{"item":"Máy 7.5KVA: Mức tiêu hao nhiên liệu tối đa","quote":"3.0 lít/giờ","reference":"Chương V, mục 2.2.2","requirement":"3.0 lít/giờ"},{"item":"Máy 7.5KVA: Tình trạng","quote":"hoạt động tốt","reference":"Chương V, mục 2.2.2","requirement":"Hoạt động tốt"},{"item":"Chung: Vận chuyển, lắp đặt","quote":"Nhà thầu chịu trách nhiệm vận chuyển, lắp đặt toàn bộ máy phát điện, thiết bị điện vào hệ thống điện của Chủ đầu tư theo đúng yêu cầu.","reference":"Chương V, mục 2.1","requirement":"Nhà thầu chịu trách nhiệm vận chuyển, lắp đặt toàn bộ máy phát điện, thiết bị điện vào hệ thống điện của Chủ đầu tư và chịu toàn bộ chi phí liên quan"},{"item":"Chung: Điều kiện môi trường","quote":"Nhà thầu chịu trách nhiệm bảo quản và cung cấp máy phát điện phù hợp với điều kiện môi trường của Chủ đầu tư thường xuyên ngập khi xảy ra mưa lớn.","reference":"Chương V, mục 2.1","requirement":"Máy phát điện phải phù hợp với điều kiện môi trường của Chủ đầu tư, thường xuyên ngập khi xảy ra mưa lớn"},{"item":"Chung: Tự khởi động khi mất điện lưới","quote":"Nhà thầu cam kết đảm bảo khi xảy ra mất điện lưới thì máy phát điện sẽ tự hoạt động cấp điện.","reference":"Chương V, mục 2.1","requirement":"Khi mất điện lưới máy phát điện tự hoạt động cấp điện"},{"item":"Chung: Tiêu chuẩn kiểm tra, nghiệm thu","quote":"Theo tiêu chuẩn nhà sản xuất","reference":"Chương V, mục 2 (Quy định về kiểm tra, nghiệm thu sản phẩm)","requirement":"Theo tiêu chuẩn nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:10:24.955Z"}},"IB2300254479":{"u":"2026-11-03T09:44:54.014+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.docx, Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.docx không có thông số kỹ thuật.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; không nêu mức ồn, vỏ chống ồn, cáp, phạm vi lắp đặt chi tiết, thời hạn bảo hành, tiêu chuẩn khí thải.","Một số đơn vị trong văn bản có vẻ chưa chuẩn (công suất động cơ '≥ 720 kVA', 'Đường kính và hành trình ≤ 132 x 149 cm3', '400C', '1500C'), đã giữ nguyên như bản gốc.","Dung tích bình nhiên liệu ≥ 990 lít nằm trong mục Động cơ điện của văn bản."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt Máy phát điện công suất 825kVA","notifyNo":"IB2300254479","generatorCapacity":"01 tổ máy: ≥ 825kVA (660kW) dự phòng; ≥ 750kVA (600kW) liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"Quy mô dự án: Mua sắm 01 tổ máy phát điện công suất 825 kVA.","reference":"Chương V, mục 1.1","requirement":"Mua sắm 01 tổ máy phát điện công suất 825 kVA"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Mới 100%, sản xuất năm 2023","reference":"Chương V, mục 1.2, phần I, dòng 1","requirement":"Mới 100%, sản xuất năm 2023"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 825kVA (660kW)","reference":"Chương V, mục 1.2, phần I, dòng 2","requirement":"Công suất dự phòng của tổ máy phải đạt ≥ 825kVA (660kW)"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"≥ 750kVA (600kW)","reference":"Chương V, mục 1.2, phần I, dòng 3","requirement":"Công suất liên tục của tổ máy phải đạt ≥ 750kVA (600kW)"},{"item":"Tổ máy phát điện: Tiêu chuẩn tổng quát","quote":"- Tổ máy phát điện có tiêu chuẩn phù hợp với bản mới nhất của tiêu chuẩn","reference":"Chương V, mục 1.2, phần I, dòng 4","requirement":"Phù hợp bản mới nhất của các tiêu chuẩn ISO8528, ISO3046, AS2789, DIN6271, BS5514 (khả năng quá tải 10%), NEMA MG1-32 (TIF < 50), BS5000 (THF<2%), VDE 0875 cấp G & N và VDE0530"},{"item":"Tổ máy phát điện: Chứng nhận quản lý chất lượng","quote":"- Nhà sản xuất lắp ráp đạt hệ thống quản lý chất lượng ISO 9001:2015, hệ thống quản lý môi trường ISO 14001:2015","reference":"Chương V, mục 1.2, phần I, dòng 5","requirement":"BS EN ISO 9001, BS EN 60034; nhà sản xuất lắp ráp đạt ISO 9001:2015 và ISO 14001:2015"},{"item":"Tổ máy phát điện: Tính đồng bộ","quote":"Tổ máy phát Diesel bao gồm: động cơ, đầu phát, bảng điều khiển được sản xuất/lắp ráp hoàn chỉnh tại các nước thuộc ASEAN","reference":"Chương V, mục 1.2, phần I, dòng 6","requirement":"Tổ máy diesel gồm động cơ, đầu phát, bảng điều khiển được sản xuất/lắp ráp hoàn chỉnh tại các nước thuộc ASEAN"},{"item":"Tổ máy phát điện: Xuất xứ, CO/CQ","quote":"Thiết bị cung cấp phải mới 100%, sản xuất từ năm 2023 trở về sau, hãng sản xuất/lắp ráp tại các nước thuộc ASEAN, cung cấp đầy đủ giấy chứng nhận xuất xứ (CO) nếu là hàng nhập khẩu, giấy chứng nhận chất lượng (CQ).","reference":"Chương V, mục 1.2, phần I, dòng 7","requirement":"Mới 100%, sản xuất từ năm 2023 trở về sau, hãng sản xuất/lắp ráp tại các nước ASEAN; cung cấp CO nếu là hàng nhập khẩu và CQ; có giấy phép hoặc giấy ủy quyền bán hàng của nhà sản xuất, đại lý phân phối hoặc tài liệu tương đương"},{"item":"Tổ máy phát điện: Hoàn thiện","quote":"Tất cả các bộ phận, linh kiện, phụ kiện, phụ tùng của tổ máy phát diesel đều phải mới 100% và được lắp đặt hoàn chỉnh sẵn trên một khung đế chung.","reference":"Chương V, mục 1.2, phần I, dòng 8","requirement":"Mọi bộ phận, linh kiện, phụ kiện, phụ tùng mới 100%, lắp hoàn chỉnh sẵn trên một khung đế chung"},{"item":"Tổ máy phát điện: Yêu cầu vận hành","quote":"Máy có chế độ tự động vận hành & dừng máy","reference":"Chương V, mục 1.2, phần I, dòng 9","requirement":"Có chế độ tự động vận hành và dừng máy"},{"item":"Tổ máy phát điện: Hòa đồng bộ","quote":"Chức năng hòa đồng bộ tương thích với các máy hiện hữu. Chức năng hòa đồng bộ được tích hợp trong bộ điều khiển","reference":"Chương V, mục 1.2, phần I, dòng 10","requirement":"Chức năng hòa đồng bộ tương thích với các máy hiện hữu, tích hợp trong bộ điều khiển"},{"item":"Tổ máy phát điện: Cài đặt và kiểm tra bộ điều khiển","quote":"Dụng cụ máy tính điện tử kết nối với bộ vi xử lý","reference":"Chương V, mục 1.2, phần I, dòng 11","requirement":"Dụng cụ máy tính điện tử kết nối với bộ vi xử lý"},{"item":"Tổ máy phát điện: Nhiệt độ môi trường","quote":"Nhiệt độ môi trường làm việc 400C","reference":"Chương V, mục 1.2, phần I, dòng 12","requirement":"Nhiệt độ môi trường làm việc 400C (ghi như văn bản)"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Cosφ = 0.8","reference":"Chương V, mục 1.2, phần I, dòng 13","requirement":"Cosφ = 0.8"},{"item":"Tổ máy phát điện: Tần số danh định","quote":"50 Hz","reference":"Chương V, mục 1.2, phần I, dòng 14","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Điện thế danh định","quote":"230/400V, 3 pha, 4 dây, 4 cực","reference":"Chương V, mục 1.2, phần I, dòng 15","requirement":"230/400V, 3 pha, 4 dây, 4 cực"},{"item":"Tổ máy phát điện: Biến thiên điện áp","quote":"± 0.5% từ không tải đến đầy tải","reference":"Chương V, mục 1.2, phần I, dòng 16","requirement":"± 0.5% từ không tải đến đầy tải"},{"item":"Tổ máy phát điện: Biến thiên tần số","quote":"± 0.25% từ không tải đến đầy tải","reference":"Chương V, mục 1.2, phần I, dòng 17","requirement":"± 0.25% từ không tải đến đầy tải"},{"item":"Động cơ: Loại động cơ","quote":"Động cơ đốt trong, phun nhiên liệu kiểu trực tiếp, 4 kỳ, 12 xy lanh xếp hình V, có tăng áp và làm mát xen kẽ","reference":"Chương V, mục 1.2, phần II, dòng 1","requirement":"Động cơ đốt trong, phun nhiên liệu trực tiếp, 4 kỳ, 12 xy lanh xếp hình V, có tăng áp và làm mát xen kẽ"},{"item":"Động cơ: Nhiên liệu","quote":"Dầu DO trên thị trường Việt Nam","reference":"Chương V, mục 1.2, phần II, dòng 2","requirement":"Dầu DO trên thị trường Việt Nam"},{"item":"Động cơ: Dung tích xy-lanh","quote":"≤ 22 lít","reference":"Chương V, mục 1.2, phần II, dòng 3","requirement":"≤ 22 lít"},{"item":"Động cơ: Hệ thống điều khiển động cơ","quote":"Động cơ được điều khiển bằng hệ thống điều tốc điện tử (electronic governor) tối ưu tính năng hoạt động khi tải nặng hoạt thay đổi tải đột ngột","reference":"Chương V, mục 1.2, phần II, dòng 4","requirement":"Điều khiển bằng hệ thống điều tốc điện tử (electronic governor)"},{"item":"Động cơ: Điều tốc","quote":"Điện tử loại tích hợp trong bảng điều khiển theo tiêu chuẩn ISO 8528","reference":"Chương V, mục 1.2, phần II, dòng 5","requirement":"Điện tử loại tích hợp trong bảng điều khiển theo tiêu chuẩn ISO 8528"},{"item":"Động cơ: Đường kính và hành trình","quote":"≤ 132 x 149 cm3","reference":"Chương V, mục 1.2, phần II, dòng 6","requirement":"≤ 132 x 149 cm3 (ghi như văn bản)"},{"item":"Động cơ: Khả năng giao tiếp","quote":"Giao tiếp được với bộ điều khiển từ xa remote (chọn thêm) mà không cần cài đặt.","reference":"Chương V, mục 1.2, phần II, dòng 7","requirement":"Giao tiếp được với bộ điều khiển từ xa remote (chọn thêm) mà không cần cài đặt"},{"item":"Động cơ: Công suất động cơ","quote":"≥ 720 kVA tại vòng tua máy định mức","reference":"Chương V, mục 1.2, phần II, dòng 8","requirement":"≥ 720 kVA tại vòng tua máy định mức (đơn vị ghi như văn bản)"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 13.5:1","reference":"Chương V, mục 1.2, phần II, dòng 9","requirement":"≥ 13.5:1"},{"item":"Động cơ: Số răng bánh đà","quote":"≥ 155","reference":"Chương V, mục 1.2, phần II, dòng 10","requirement":"≥ 155"},{"item":"Động cơ: Dung tích bình nhiên liệu","quote":"≥ 990 lít","reference":"Chương V, mục 1.2, phần II, dòng 11","requirement":"≥ 990 lít"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"≥ 36 lít","reference":"Chương V, mục 1.2, phần II, dòng 12","requirement":"≥ 36 lít"},{"item":"Động cơ: Dung tích nước làm mát","quote":"≥ 100 lít","reference":"Chương V, mục 1.2, phần II, dòng 13","requirement":"≥ 100 lít, đã bao gồm két nước"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, phần II, dòng 14","requirement":"1500 vòng/phút"},{"item":"Động cơ: Tiêu thụ nhiên liệu (chế độ dự phòng)","quote":"25% tải liên tục ≤ 42 lít/giờ","reference":"Chương V, mục 1.2, phần II, dòng 15","requirement":"25% tải liên tục ≤ 42 lít/giờ; 50% ≤ 80 lít/giờ; 75% ≤ 120 lít/giờ; 100% ≤ 165 lít/giờ"},{"item":"Động cơ: Hệ thống khởi động","quote":"Bằng động cơ điện, sử dụng accu chì, 24 VDC","reference":"Chương V, mục 1.2, phần II, dòng 16","requirement":"Bằng động cơ điện, sử dụng accu chì, 24 VDC"},{"item":"Động cơ: Hệ thống làm mát","quote":"Nước được làm mát bởi bộ tản nhiệt và quạt làm mát","reference":"Chương V, mục 1.2, phần II, dòng 17","requirement":"Nước được làm mát bởi bộ tản nhiệt và quạt làm mát"},{"item":"Động cơ: Thiết bị phụ","quote":"Bộ giảm thanh và ống thổi.","reference":"Chương V, mục 1.2, phần II, dòng 18","requirement":"Bộ cao su giảm chấn; bộ giảm thanh và ống thổi; bộ lọc gió có bộ hiển thị báo nghẹt lọc; bơm nước tuần hoàn; bơm dầu làm trơn; máy nạp cho acquy 24 VDC; động cơ khởi động 24 VDC"},{"item":"Động cơ: Bệ máy","quote":"Bằng thép, chống rung bằng các gối đỡ cao su","reference":"Chương V, mục 1.2, phần II, dòng 19","requirement":"Bằng thép, chống rung bằng các gối đỡ cao su"},{"item":"Động cơ: Trọng lượng","quote":"1.430kg (có quạt) ± 2%","reference":"Chương V, mục 1.2, phần II, dòng 20","requirement":"1.430kg (có quạt) ± 2%"},{"item":"Động cơ: Kích thước (DxRxC)","quote":"1.750 x 1.400 x 1.260 mm ± 2%","reference":"Chương V, mục 1.2, phần II, dòng 21","requirement":"1.750 x 1.400 x 1.260 mm ± 2%"},{"item":"Đầu phát: Loại đầu phát","quote":"Không chổi than; kích từ nam châm vĩnh cửu, 4 cực, 3 pha, 4 dây, từ trường xoay, theo tiêu chuẩn BS 5000, IEC 34, VDE 0530, NEMA MG1-32, IEC60034, CSA C22.2-100, AS1359, BS6861","reference":"Chương V, mục 1.2, phần III, dòng 1","requirement":"Không chổi than; kích từ nam châm vĩnh cửu, 4 cực, 3 pha, 4 dây, từ trường xoay, theo BS 5000, IEC 34, VDE 0530, NEMA MG1-32, IEC60034, CSA C22.2-100, AS1359, BS6861"},{"item":"Đầu phát: Dạng kích từ","quote":"Máy phát kích từ độc lập loại nam châm vĩnh cữu (PMG)","reference":"Chương V, mục 1.2, phần III, dòng 2","requirement":"Máy phát kích từ độc lập loại nam châm vĩnh cữu (PMG)"},{"item":"Đầu phát: Bộ điều thế tự động (AVR)","quote":"Điều chỉnh tự động bằng mạch điện (tích hợp trong bảng điều khiển)","reference":"Chương V, mục 1.2, phần III, dòng 3","requirement":"Điều chỉnh tự động bằng mạch điện, tích hợp trong bảng điều khiển"},{"item":"Đầu phát: Cuộn dây Stator, rãnh cuốn, cuộn dây dẫn","quote":"Cuộn dây hai lớp","reference":"Chương V, mục 1.2, phần III, dòng 4-6","requirement":"Cuộn dây hai lớp; rãnh cuốn 2/3; cuộn dây dẫn ≥ 6"},{"item":"Đầu phát: Khả năng điều tiết điện áp","quote":"± 0.5 % ở bất kỳ chế độ tải nào từ không tải đến đầy tải","reference":"Chương V, mục 1.2, phần III, dòng 7","requirement":"± 0.5 % ở bất kỳ chế độ tải nào từ không tải đến đầy tải"},{"item":"Đầu phát: Đặc điểm vận hành","quote":"Vận hành với tải dao động trong đó có chế độ làm việc độc lập hoặc hòa đồng bộ giữa các tổ máy hoặc giữa máy phát với lưới.","reference":"Chương V, mục 1.2, phần III, dòng 8","requirement":"Vận hành với tải dao động, gồm chế độ độc lập hoặc hòa đồng bộ giữa các tổ máy hoặc giữa máy phát với lưới"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp H (theo IEC)","reference":"Chương V, mục 1.2, phần III, dòng 9","requirement":"Cấp H (theo IEC)"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2, phần III, dòng 10","requirement":"≥ IP23"},{"item":"Đầu phát: Tổng mức sóng hài","quote":"Ở tải tuyến tính cân bằng không méo dạng < 5%","reference":"Chương V, mục 1.2, phần III, dòng 11","requirement":"Không tải < 1.5%; tải tuyến tính cân bằng không méo dạng < 5%"},{"item":"Đầu phát: Nhiễu sóng","quote":"< 2%","reference":"Chương V, mục 1.2, phần III, dòng 12","requirement":"< 2%"},{"item":"Đầu phát: Độ tăng nhiệt cho phép","quote":"1500C (ở chế độ dự phòng)","reference":"Chương V, mục 1.2, phần III, dòng 13","requirement":"1500C (ở chế độ dự phòng) (ghi như văn bản)"},{"item":"Đầu phát: Dòng ngắn mạch duy trì","quote":"≥ 3859A","reference":"Chương V, mục 1.2, phần III, dòng 14","requirement":"≥ 3859A"},{"item":"Đầu phát: Tốc độ tối đa cho phép","quote":"≥ 2250 rpm","reference":"Chương V, mục 1.2, phần III, dòng 15","requirement":"≥ 2250 rpm"},{"item":"Đầu phát: Bảo vệ quá dòng","quote":"Bằng mạch điều khiển kỹ thuật số.","reference":"Chương V, mục 1.2, phần III, dòng 16","requirement":"Bằng mạch điều khiển kỹ thuật số"},{"item":"Đầu phát: Khả năng vượt công suất","quote":"10% trong 1 giờ ở chế độ liên tục","reference":"Chương V, mục 1.2, phần III, dòng 17","requirement":"10% trong 1 giờ ở chế độ liên tục"},{"item":"Đầu phát: Tiêu chuẩn sản xuất","quote":"BS EN ISO 9001","reference":"Chương V, mục 1.2, phần III, dòng 18","requirement":"BS EN ISO 9001"},{"item":"Bộ điều khiển: Loại và tính năng chung","quote":"Dựa trên công nghệ vi xử lý - kỹ thuật số. Hệ thống điều khiển và bảo vệ ứng dụng công nghệ mới nhất, bao gồm:","reference":"Chương V, mục 1.2, phần IV, dòng 1","requirement":"Vi xử lý kỹ thuật số; điều khiển bằng mô-đun AMF; nút dừng khẩn cấp; kết nối ATS (khởi động, tắt máy từ xa); điều khiển CB; mức bảo vệ IP65; màn hình LCD có đèn nền; chạy chế độ Run/Off/Auto hoặc tương đương; điều chỉnh qua màn hình LCD và phần mềm, không dùng biến trở xoay"},{"item":"Bộ điều khiển: Tiêu chuẩn kiểm tra môi trường","quote":"- An toàn điện: BS EN 60950","reference":"Chương V, mục 1.2, phần IV, dòng 1","requirement":"BS EN 61000-6-2, BS EN 61000-6-4 (tương thích điện tử); BS EN 60950 (an toàn điện); BS EN 60068-2-1, BS EN 60068-2-2 (nhiệt độ); BS EN 60068-2-6 (rung động); BS EN 60068-2-30, BS EN 60068-2-78 (độ ẩm)"},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":"Hiển thị được tối thiểu 250 sự kiện hoạt động của máy.","reference":"Chương V, mục 1.2, phần IV, dòng 2","requirement":"Hiển thị điện áp, dòng điện, kW, kVA từng pha và tổng, PF, tần số, số giờ động cơ, nhiệt độ nước làm mát, áp suất nhớt, điện áp acquy, suất tiêu hao nhiên liệu, góc đồng bộ, thông tin công suất định mức; lưu hiển thị tối thiểu 250 sự kiện"},{"item":"Bộ điều khiển: Chức năng điều chỉnh","quote":"Thời gian trì hoãn khởi động từ 0 đến 300 giây hay lớn hơn","reference":"Chương V, mục 1.2, phần IV, dòng 3","requirement":"Điều chỉnh điện áp, tần số; trễ khởi động từ 0 đến 300 giây hay lớn hơn; trễ ngừng máy từ 0 đến 600 giây hay lớn hơn; cài đặt trên màn hình điều khiển"},{"item":"Bộ điều khiển: Lưu nhật ký hoạt động","quote":"Số lần khởi động máy","reference":"Chương V, mục 1.2, phần IV, dòng 4","requirement":"Lưu giờ vận hành, số lần khởi động, điện năng kWh, dữ liệu tải, nhật ký lỗi (Warning & Shutdown)"},{"item":"Bộ điều khiển: Chức năng điều khiển","quote":"Tự động chia tải khi hòa đồng bộ","reference":"Chương V, mục 1.2, phần IV, dòng 5","requirement":"Khởi động/dừng từ xa; điều khiển đóng/cắt ACB và báo lỗi; tự động chuyển nguồn máy phát - lưới thay bộ điều khiển ATS; hòa đồng bộ với máy phát hoặc lưới, tự động chia tải, cài đặt công suất phát khi hòa lưới; cài đặt lịch chạy/dừng; tự động khởi động thêm/tắt bớt máy (chọn thêm); giảm tải từ xa qua Modbus"},{"item":"ATS: Loại và năm sản xuất","quote":"- Tủ chuyển nguồn tự động ATS mới 100%, sản xuất năm 2023","reference":"Chương V, mục 1.2, phần V","requirement":"Bộ chuyển đổi nguồn tự động ATS 1600A, 3 pha 4 cực, mới 100%, sản xuất năm 2023"},{"item":"ATS: Công suất thiết bị đóng cắt","quote":"- Công suất thiết bị đóng cắt: 1600A","reference":"Chương V, mục 1.2, phần V","requirement":"1600A"},{"item":"ATS: Điện áp làm việc","quote":"- Điện áp làm việc: 220/380V; 230/400V, 50Hz phù hợp lưới điện quốc gia Việt Nam","reference":"Chương V, mục 1.2, phần V","requirement":"220/380V; 230/400V, 50Hz phù hợp lưới điện quốc gia Việt Nam"},{"item":"ATS: Chức năng","quote":"- Công tắc lựa chọn chế độ: Auto/Gen/Man","reference":"Chương V, mục 1.2, phần V","requirement":"Tự động chuyển tải lưới - máy phát và ngược lại; chọn chế độ Auto/Gen/Man; chỉnh được các thời gian trễ; báo lỗi khi máy phát không khởi động được hoặc mất điện áp khi chạy; bộ sạc ắc quy tự động, đèn báo"},{"item":"ATS: Vỏ tủ","quote":"- Vỏ tủ bằng thép, sơn tĩnh điện, chống nước","reference":"Chương V, mục 1.2, phần V","requirement":"Vỏ thép, sơn tĩnh điện, chống nước"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:44:53.307Z"}},"IB2300254910":{"u":"2026-11-03T09:36:34.071+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - TCKT (sua doi) (1).pdf), chưa phân tích cả HSMT.","Nhiều ô trong bảng bị mất chữ do trích xuất PDF nên không đọc được: tốc độ vòng quay, tần số, số pha/số dây của tổ máy, động cơ và đầu phát; điện áp ra/số pha của đầu phát; loại đầu phát.","Phần chức năng của bộ ATS và thời gian khởi động từ 0% lên 100% tải bị lỗi ký tự, không đọc được nội dung.","Hãng, nơi sản xuất của động cơ, đầu phát và bộ điều khiển do nhà thầu tự khai nên không có mẫu hay xuất xứ cụ thể.","Số mục của Chương V bị mất nên trường reference ghi theo tên nhóm yêu cầu trong bảng.","Có hai mốc năm sản xuất khác nhau: từ tháng 09/2022 trở về sau cho từng bộ phận và năm 2023 cho tổ máy lắp ráp. Cả hai được ghi lại đúng như văn bản."],"result":{"keyInfo":{"bidName":"Cung cấp lắp đặt máy phát điện","notifyNo":"IB2300254910","generatorCapacity":"59 máy x 12,5 kVA, công suất liên tục ≥ 12,5 ± 0,5 KVA, dự phòng ≥ 13,2KVA, kèm ATS"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Quy mô, số lượng","quote":"Trang bị 59 máy phát điện 12,5KVA kèm ATS cho các trạm Loại 1, loại 2 có vị","reference":"Chương V, Giới thiệu chung - Quy mô gói thầu","requirement":"Trang bị 59 máy phát điện 12,5 kVA kèm ATS cho các trạm loại 1, loại 2 có vị trí đặt máy và dự kiến triển khai 5G"},{"item":"Tổ máy: Tình trạng","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không","reference":"Chương V, Yêu cầu chung của tổ máy phát điện - Tình trạng máy","requirement":"Máy mới 100%, chưa qua sử dụng"},{"item":"Tổ máy: Chứng nhận nguồn gốc","quote":"bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc","reference":"Chương V, Yêu cầu chung của tổ máy phát điện - Tình trạng máy","requirement":"Có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Tổ máy: Năm sản xuất (động cơ, đầu phát, bộ điều khiển, ATS)","quote":"động ATS: được sản xuất từ tháng 09 năm 2022 trở về sau","reference":"Chương V, Yêu cầu chung - Năm sản xuất","requirement":"Sản xuất từ tháng 09 năm 2022 trở về sau"},{"item":"Tổ máy: Năm sản xuất/lắp ráp","quote":"Tổ máy phát điện được sản xuất/lắp ráp trong năm 2023","reference":"Chương V, Yêu cầu chung - Năm sản xuất","requirement":"Tổ máy phát điện được sản xuất/lắp ráp trong năm 2023"},{"item":"Tổ máy: Công suất liên tục (100% tải)","quote":"≥ 12,5 ± 0,5 KVA","reference":"Chương V, Yêu cầu chung của tổ máy phát điện","requirement":"≥ 12,5 ± 0,5 KVA"},{"item":"Tổ máy: Công suất dự phòng","quote":"≥ 13,2KVA.","reference":"Chương V, Yêu cầu chung của tổ máy phát điện","requirement":"≥ 13,2 KVA"},{"item":"Tổ máy: Điện áp định mức","quote":"220V, xoay chiều.","reference":"Chương V, Yêu cầu chung của tổ máy phát điện","requirement":"220V, xoay chiều"},{"item":"Tổ máy: Hệ số công suất","quote":"Cosφ = 1.","reference":"Chương V, Yêu cầu chung của tổ máy phát điện","requirement":"Cosφ = 1"},{"item":"Tổ máy: Nhiên liệu","quote":"Dầu Diesel (dầu DO thông thường)","reference":"Chương V, Yêu cầu chung của tổ máy phát điện","requirement":"Dầu Diesel (dầu DO thông thường)"},{"item":"Tổ máy: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động","reference":"Chương V, Yêu cầu chung của tổ máy phát điện","requirement":"Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động sạc điện khi chạy máy"},{"item":"Tổ máy: Khả năng quá tải","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12","reference":"Chương V, Yêu cầu chung - Khả năng hoạt động quá tải","requirement":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Tổ máy: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 68 dB","reference":"Chương V, Yêu cầu chung của tổ máy phát điện","requirement":"≤ 68 dB (ở 100% công suất định mức)"},{"item":"Tổ máy: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp","reference":"Chương V, Yêu cầu chung - Hệ thống làm mát","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy: Dung tích thùng nhiên liệu","quote":"≥ 45 lít (Gắn trực tiếp trong máy)","reference":"Chương V, Yêu cầu chung - Dung tích thùng nhiên liệu","requirement":"≥ 45 lít, gắn trực tiếp trong máy"},{"item":"Tổ máy: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm; được xử lý bề mặt","reference":"Chương V, Yêu cầu chung - Vỏ cách âm","requirement":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm, xử lý bề mặt chống oxy hóa, sơn tĩnh điện, có khóa an toàn, đặt được ngoài trời"},{"item":"Tổ máy: Kích thước (D x R x C) cả vỏ","quote":"Tương đương ≤ (1700 x 800 x 1000) mm ±","reference":"Chương V, Yêu cầu chung của tổ máy phát điện","requirement":"Tương đương ≤ (1700 x 800 x 1000) mm"},{"item":"Tổ máy: Trọng lượng tịnh","quote":"≤ 650 Kg","reference":"Chương V, Yêu cầu chung của tổ máy phát điện","requirement":"≤ 650 Kg"},{"item":"Tổ máy: Chứng nhận chất lượng","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất","reference":"Chương V, Yêu cầu chung - Chứng nhận chất lượng","requirement":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước)"},{"item":"Tổ máy: Chứng nhận môi trường","quote":"ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất","reference":"Chương V, Yêu cầu chung - Chứng nhận môi trường","requirement":"ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước)"},{"item":"Tổ máy: Khí thải","quote":"19:2009/BTNMT/ Euro stage II). Có xác nhận của đơn vị có","reference":"Chương V, Yêu cầu chung - Khí thải","requirement":"Đáp ứng QCVN 19:2009/BTNMT / Euro stage II, có xác nhận của đơn vị có chức năng"},{"item":"Tổ máy: Tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, Yêu cầu chung - Tài liệu kèm theo","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt)"},{"item":"Tổ máy: Vận hành","quote":"Máy vận hành bằng khóa điện đề nổ hoặc phím bấm mềm;","reference":"Chương V, Yêu cầu chung - Vận hành","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp theo tải (AVR)"},{"item":"Động cơ: Hãng, nơi sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, Yêu cầu về động cơ","requirement":"Nhà thầu tự cung cấp thông tin hãng sản xuất và nơi sản xuất"},{"item":"Động cơ: Năm sản xuất","quote":"Tháng 9 năm 2022 trở về sau","reference":"Chương V, Yêu cầu về động cơ","requirement":"Tháng 9 năm 2022 trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ.","reference":"Chương V, Yêu cầu về động cơ","requirement":"Diesel 4 kỳ"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 15,5KW.","reference":"Chương V, Yêu cầu về động cơ","requirement":"≥ 15,5 KW"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 17KW.","reference":"Chương V, Yêu cầu về động cơ","requirement":"≥ 17 KW"},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"≥ 3 thẳng hàng.","reference":"Chương V, Yêu cầu về động cơ","requirement":"≥ 3 xy lanh thẳng hàng"},{"item":"Động cơ: Tổng dung tích xilanh","quote":"≥ 2,27 lít","reference":"Chương V, Yêu cầu về động cơ","requirement":"≥ 2,27 lít"},{"item":"Động cơ: Đường kính xilanh","quote":"≥ 85 mm","reference":"Chương V, Yêu cầu về động cơ","requirement":"≥ 85 mm"},{"item":"Động cơ: Hành trình xilanh","quote":"≥ 100 mm","reference":"Chương V, Yêu cầu về động cơ","requirement":"≥ 100 mm"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 18:1","reference":"Chương V, Yêu cầu về động cơ","requirement":"≥ 18:1"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử.","reference":"Chương V, Yêu cầu về động cơ","requirement":"Điện tử"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 100%","quote":"≤ 4,5 L/h","reference":"Chương V, Yêu cầu về động cơ","requirement":"≤ 4,5 L/h"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 75%","quote":"≤ 3,5 L/h","reference":"Chương V, Yêu cầu về động cơ","requirement":"≤ 3,5 L/h"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 50%","quote":"≤ 2,7 L/h","reference":"Chương V, Yêu cầu về động cơ","requirement":"≤ 2,7 L/h"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"≥ 7 lít","reference":"Chương V, Yêu cầu về động cơ","requirement":"≥ 7 lít"},{"item":"Động cơ: Thời gian thay nhớt","quote":"≥ 500h","reference":"Chương V, Yêu cầu về động cơ","requirement":"≥ 500h"},{"item":"Động cơ: Tính năng sấy","quote":"Có tính năng sấy trước khi khởi động","reference":"Chương V, Yêu cầu về động cơ","requirement":"Có tính năng sấy trước khi khởi động"},{"item":"Đầu phát: Hãng, nơi sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, Yêu cầu về đầu phát","requirement":"Nhà thầu tự cung cấp thông tin hãng sản xuất và nơi sản xuất"},{"item":"Đầu phát: Công suất liên tục","quote":"≥ 12KVA.","reference":"Chương V, Yêu cầu về đầu phát","requirement":"≥ 12 KVA"},{"item":"Đầu phát: Hệ số công suất","quote":"Cosφ = 1.","reference":"Chương V, Yêu cầu về đầu phát","requirement":"Cosφ = 1"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than.","reference":"Chương V, Yêu cầu về đầu phát","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Cấp bảo vệ vỏ ngoài","quote":"Tối thiểu đạt IP23.","reference":"Chương V, Yêu cầu về đầu phát","requirement":"Tối thiểu đạt IP23"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp H/H.","reference":"Chương V, Yêu cầu về đầu phát","requirement":"Cấp H/H"},{"item":"Đầu phát: Cho phép chạy quá công suất","quote":"Cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy","reference":"Chương V, Yêu cầu về đầu phát","requirement":"Cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục"},{"item":"Bộ điều khiển: Hiển thị","quote":"Màn hình hiển thị là màn hình tinh thể lỏng (LCD).","reference":"Chương V, Yêu cầu về bộ điều khiển và hiển thị","requirement":"Màn hình tinh thể lỏng (LCD), dùng công nghệ vi xử lý, ngôn ngữ tiếng Việt (hoặc tiếng Anh)"},{"item":"Bộ điều khiển: Nút điều khiển","quote":"Các nút ấn điều khiển: Khởi động bằng tay (RUN), dừng","reference":"Chương V, Yêu cầu về bộ điều khiển và hiển thị","requirement":"Khởi động bằng tay (RUN), dừng máy bằng tay (OFF), chạy chế độ tự động (AUTO) và nút dừng máy khẩn cấp"},{"item":"Bộ điều khiển: Tự khởi động theo trạm BTS","quote":"Máy tự khởi động khi có tín hiệu báo dòng điện tổ ắc","reference":"Chương V, Yêu cầu về bộ điều khiển và hiển thị","requirement":"Máy tự khởi động khi có tín hiệu báo dòng điện tổ ắc của trạm BTS thấp"},{"item":"Bộ điều khiển: Cài đặt thời gian trễ","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 01","reference":"Chương V, Yêu cầu về bộ điều khiển - Chức năng cài đặt","requirement":"Trễ khởi động máy 0,5-10 phút; trễ đóng điện máy phát sang lưới 0,5-5 phút; trễ đóng điện lưới sang máy 0,5-10 phút; chạy làm mát sau ngắt tải 0,5 phút tới 01 giờ"},{"item":"Bộ điều khiển: Kết nối máy tính","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua cổng","reference":"Chương V, Yêu cầu về bộ điều khiển - Chức năng mở rộng","requirement":"Giao diện kết nối máy tính qua cổng USB hoặc RS"},{"item":"ATS: Loại/kiểu tủ","quote":"Loại treo tường.","reference":"Chương V, Yêu cầu về bộ chuyển nguồn tự động ATS","requirement":"Loại treo tường"},{"item":"ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 85 A.","reference":"Chương V, Yêu cầu về bộ chuyển nguồn tự động ATS","requirement":"≥ 85 A"},{"item":"ATS: Vỏ tủ","quote":"Vỏ tủ được sơn tĩnh điện.","reference":"Chương V, Yêu cầu về bộ chuyển nguồn tự động ATS","requirement":"Vỏ tủ sơn tĩnh điện"},{"item":"ATS: Thông số người dùng điều chỉnh","quote":"Các thông số có thể điều chỉnh bởi người sử dụng: Thời","reference":"Chương V, Yêu cầu về bộ chuyển nguồn tự động ATS","requirement":"Thời gian chờ điện lưới ổn định, thời gian đóng Contactor điện lưới, thời gian đóng Contactor máy phát điện, thời gian làm nguội máy"},{"item":"Phụ kiện: Ắc quy đề máy","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah.","reference":"Chương V, Yêu cầu khác kèm theo máy phát điện","requirement":"01 bộ kèm máy, ắc quy kín khí 12VDC, ≥ 70Ah, kèm dây nối và đầu cọc"},{"item":"Phụ kiện: Hệ thống xả giảm thanh","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối","reference":"Chương V, Yêu cầu khác kèm theo máy phát điện","requirement":"Gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác"},{"item":"Phụ kiện: Bộ dụng cụ sửa chữa cơ bản","quote":"Mỗi máy 1 bộ (1 chìa khóa mở lọc dầu, lọc nhớt,....) đi kèm","reference":"Chương V, Yêu cầu khác kèm theo máy phát điện","requirement":"Mỗi máy 1 bộ đi kèm"},{"item":"Lắp đặt: Vật tư phụ trợ","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây","reference":"Chương V, Yêu cầu khác kèm theo máy phát điện","requirement":"Cung cấp đầy đủ vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa...) để lắp đặt, đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu"},{"item":"Lắp đặt: Tiết diện dây đất","quote":"≥ 16 mm","reference":"Chương V, Các yêu cầu về lắp đặt, đấu nối, chạy thử tải","requirement":"≥ 16 mm"},{"item":"Lắp đặt: Tiết diện dây nguồn","quote":"≥ 25 mm","reference":"Chương V, Các yêu cầu về lắp đặt, đấu nối, chạy thử tải","requirement":"≥ 25 mm"},{"item":"Lắp đặt: Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo yêu cầu của chủ đầu","reference":"Chương V, Các yêu cầu về lắp đặt, đấu nối, chạy thử tải","requirement":"Nhà thầu cam kết chạy thử tải theo yêu cầu của chủ đầu tư"},{"item":"Bảo hành: Thời gian","quote":"tối thiểu là ≥ 3 năm (36 tháng)","reference":"Chương V, Yêu cầu về bảo hành, bảo trì hàng hóa","requirement":"Tối thiểu ≥ 3 năm (36 tháng) kể từ ngày bàn giao và nghiệm thu đưa vào sử dụng"},{"item":"Bảo hành: Bảo trì định kỳ","quote":"06 tháng 01 lần nhà thầu sẽ cử cán bộ kỹ thuật đến tại địa","reference":"Chương V, Yêu cầu về bảo hành, bảo trì hàng hóa","requirement":"Trong thời gian bảo hành, cứ 06 tháng 01 lần cử cán bộ kỹ thuật đến địa điểm lắp đặt kiểm tra, bảo trì, bảo dưỡng; miễn phí nhân công bảo dưỡng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:36:33.366Z"}},"IB2300255495":{"u":"2026-11-03T09:57:11.524+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YEU CAU KY THUAT.docx), chưa phân tích cả HSMT.","Số lượng máy không được nêu rõ trong văn bản (chỉ có một hạng mục máy phát điện).","Không nêu hãng/model động cơ và đầu phát, cấp cách điện, bộ điều khiển, cáp, tiêu chuẩn áp dụng, mức phát thải.","Dung tích dầu bôi trơn ≥7.8 không ghi đơn vị.","Dung tích xi lanh ghi '≥ 2.156 cc' đúng như văn bản."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2300255495","generatorCapacity":"10.5 kVA liên tục / 11.55 kVA dự phòng (1 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Máy phát điện: Thương hiệu, hồ sơ chứng minh","quote":"Thương hiệu thuộc nhóm OECD; Nhà thầu cung cấp catalog được đăng trên website xác nhận từ hãng; Nhà thầu cung cấp thư ủy quyền của hãng","reference":"Chương V, mục 1.2, hạng mục 1, tổ máy phát","requirement":"Thương hiệu thuộc nhóm OECD; nhà thầu cung cấp catalog được đăng trên website xác nhận từ hãng; nhà thầu cung cấp thư ủy quyền của hãng"},{"item":"Hạng mục 1 - Máy phát điện: Năm sản xuất và nhiên liệu","quote":"Năm sản xuất 2023; Nhiên liệu diesel","reference":"Chương V, mục 1.2, hạng mục 1, tổ máy phát","requirement":"Năm sản xuất 2023; nhiên liệu diesel"},{"item":"Hạng mục 1 - Máy phát điện: Công suất","quote":"Công suất liên tục 10.5KVA; Công suất dự phòng 11.55KVA","reference":"Chương V, mục 1.2, hạng mục 1, tổ máy phát","requirement":"Công suất liên tục 10.5KVA; công suất dự phòng 11.55KVA"},{"item":"Hạng mục 1 - Máy phát điện: Điện áp, tần số, số pha, dòng điện","quote":"Số pha 01 pha; Tần số 50HZ; Điện thế 230V; Dòng điện 47.7A","reference":"Chương V, mục 1.2, hạng mục 1, tổ máy phát","requirement":"Số pha 01 pha; tần số 50HZ; điện thế 230V; dòng điện 47.7A"},{"item":"Hạng mục 1 - Máy phát điện: Kết nối ATS","quote":"Cổng kết nối ATS","reference":"Chương V, mục 1.2, hạng mục 1, tổ máy phát","requirement":"Có cổng kết nối ATS (không nêu thông số định mức ATS)"},{"item":"Hạng mục 1 - Máy phát điện: Bình nhiên liệu","quote":"Bình nhiên liệu ≥ 40l","reference":"Chương V, mục 1.2, hạng mục 1, tổ máy phát","requirement":"Bình nhiên liệu ≥ 40l"},{"item":"Hạng mục 1 - Máy phát điện: Ắc quy","quote":"Ắc quy: 12V/36Ah","reference":"Chương V, mục 1.2, hạng mục 1, tổ máy phát","requirement":"Ắc quy 12V/36Ah"},{"item":"Hạng mục 1 - Máy phát điện: Tiêu hao nhiên liệu và thời gian chạy liên tục","quote":"Tiêu hao nhiên liệu (100% CS) 4.0L/h; Thời gian chạy liên tục (100% CS) 9.9h","reference":"Chương V, mục 1.2, hạng mục 1, tổ máy phát","requirement":"Tiêu hao nhiên liệu (100% CS) 4.0L/h; thời gian chạy liên tục (100% CS) 9.9h"},{"item":"Hạng mục 1 - Máy phát điện: Độ ồn","quote":"Độ ồn cách 7m (dBA) 68","reference":"Chương V, mục 1.2, hạng mục 1, tổ máy phát","requirement":"Độ ồn cách 7m (dBA) 68"},{"item":"Hạng mục 1 - Máy phát điện: Trọng lượng và kích thước","quote":"Trọng lượng toàn bộ ≤ 560 kg; Kích thước LxWxH ≤ 1600x740x825 (mm)","reference":"Chương V, mục 1.2, hạng mục 1, tổ máy phát","requirement":"Trọng lượng toàn bộ ≤ 560 kg; kích thước LxWxH ≤ 1600x740x825 (mm)"},{"item":"Hạng mục 1 - Máy phát điện: Động cơ - công suất, tốc độ, xi lanh","quote":"Công xuất liên tục ≥17KW; Tốc độ quay 1500 vòng/phút; Số xi lanh 4","reference":"Chương V, mục 1.2, hạng mục 1, động cơ","requirement":"Công suất liên tục ≥17KW; tốc độ quay 1500 vòng/phút; số xi lanh 4"},{"item":"Hạng mục 1 - Máy phát điện: Động cơ - kích thước và khởi động","quote":"Hành trình piston (mm) 85x95; Tỷ lệ nén 18:01; Khởi động đề nổ; Dung tích xi lanh ≥ 2.156 cc; Dung tích dầu bôi trơn ≥7.8.","reference":"Chương V, mục 1.2, hạng mục 1, động cơ","requirement":"Hành trình piston (mm) 85x95; tỷ lệ nén 18:01; khởi động đề nổ; dung tích xi lanh ≥ 2.156 cc; dung tích dầu bôi trơn ≥7.8 (không ghi đơn vị)"},{"item":"Hạng mục 1 - Máy phát điện: Đầu phát","quote":"Công suất liên tục ≥10.8KVA; Số pha 01 pha; Hệ số công suất: 1; Điều chỉnh điện áp: Chổi than/AVR.","reference":"Chương V, mục 1.2, hạng mục 1, đầu phát","requirement":"Công suất liên tục ≥10.8KVA; số pha 01 pha; hệ số công suất 1; điều chỉnh điện áp: chổi than/AVR"},{"item":"Hạng mục 1 - Máy phát điện: Vỏ cách âm","quote":"Vỏ cách âm phù hợp với điều kiện làm việc tại Việt Nam; Chất liệu: Thép, sơn tĩnh điện, được nhiệt đới hóa phù hợp với điều kiện khí hậu Việt Nam.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Vỏ cách âm phù hợp điều kiện làm việc tại Việt Nam; chất liệu thép, sơn tĩnh điện, được nhiệt đới hóa phù hợp khí hậu Việt Nam"},{"item":"Hạng mục 1 - Máy phát điện: Phụ kiện tiêu chuẩn","quote":"Phụ kiện tiêu chuẩn kèm theo máy: Bình ắc quy và bộ sạc điện; Bộ lọc gió, lọc nhớt, lọc nhiên liệu; Ống pô giảm thanh.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Bình ắc quy và bộ sạc điện; bộ lọc gió, lọc nhớt, lọc nhiên liệu; ống pô giảm thanh"},{"item":"Hạng mục 1 - Máy phát điện: Xuất xứ, CO/CQ","quote":"Xuất xứ: Nhập khẩu đồng bộ, nguyên chiếc. Phải có đầy đủ chứng nhận CO, CQ , Packing list, Hồ sơ hải quan.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Nhập khẩu đồng bộ, nguyên chiếc; phải có đầy đủ chứng nhận CO, CQ, Packing list, hồ sơ hải quan"},{"item":"Hạng mục 1 - Máy phát điện: Phạm vi lắp đặt","quote":"Giá đã bao gồm thuế VAT, chi phí vận chuyển lắp đặt.","reference":"Chương V, mục 1.2 và 1.3","requirement":"Giá đã bao gồm chi phí vận chuyển lắp đặt; nhà thầu trúng thầu giao hàng và lắp đặt máy phát điện tại Phòng giao dịch Ngân hàng Chính sách xã hội huyện Bù Gia Mập"},{"item":"Hạng mục 1 - Máy phát điện: Tình trạng hàng hóa","quote":"Hàng mới 100%, nguyên đai nguyên kiện theo tiêu chuẩn của hãng.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Hàng mới 100%, nguyên đai nguyên kiện theo tiêu chuẩn của hãng"},{"item":"Hạng mục 1 - Máy phát điện: Bảo hành","quote":"Thời gian bảo hành: 12 tháng theo tiêu chuẩn của nhà sản xuất.","reference":"Chương V, mục 1.3","requirement":"Thời gian bảo hành 12 tháng theo tiêu chuẩn của nhà sản xuất"},{"item":"Hạng mục 1 - Máy phát điện: Kiểm tra và thử nghiệm","quote":"Kiểm tra và thử nghiệm tính năng của Máy phát điện ngay sau khi giao hàng và lắp đặt xong.","reference":"Chương V, mục 3","requirement":"Kiểm tra và thử nghiệm tính năng của máy phát điện ngay sau khi giao hàng và lắp đặt xong"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:57:10.791Z"}},"IB2300255930":{"u":"2026-11-03T09:53:11.421+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V (1).pdf), chưa phân tích cả HSMT.","Hãng, mã hiệu, xuất xứ của động cơ, đầu phát, bộ điều khiển do nhà thầu tự đề xuất, Chương V không nêu cụ thể.","Chương V không nêu yêu cầu về CO/CQ riêng, chỉ yêu cầu giấy chứng nhận chất lượng sản phẩm.","Văn bản ghi nhiệt độ môi trường là '-100C đến +400C' (có thể là lỗi chuyển đổi PDF của -10°C đến +40°C), đã giữ nguyên như ghi.","Bảng được trích từ PDF nên có nơi mất ranh giới cột; các quote đã chọn từ một dòng nguyên văn."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện 800kVA","notifyNo":"IB2300255930","generatorCapacity":"01 tổ máy ≥ 800 kVA liên tục (prime, 100% tải); ≥ 880 kVA dự phòng (standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi và số lượng","quote":"01 bộ chuyển đổi tự động (ATS) công suất 1600A/3 pha; vật tư và nhân","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt mới 01 máy phát điện 800kVA/3 pha; 01 bộ chuyển đổi tự động (ATS) công suất 1600A/3 pha; vật tư và nhân công lắp đặt hoàn chỉnh."},{"item":"Tổ máy: tình trạng, năm sản xuất","quote":"Tổ máy phát điện mới 100%, được lắp","reference":"Chương V, mục 1.2, bảng A, STT 1","requirement":"Tổ máy phát điện mới 100%, lắp ráp và sản xuất năm 2023."},{"item":"Động cơ, đầu phát, bộ điều khiển: năm sản xuất","quote":"100% sản xuất từ 2022 trở về sau.","reference":"Chương V, mục 1.2, bảng A, STT 1","requirement":"Mới 100%, sản xuất từ 2022 trở về sau."},{"item":"Tủ ATS 3 pha: tình trạng, năm sản xuất","quote":"pha mới 100% sản xuất năm 2023.","reference":"Chương V, mục 1.2, bảng A, STT 1","requirement":"Mới 100%, sản xuất năm 2023."},{"item":"Vỏ chống ồn: tiêu chuẩn","quote":"- Vỏ chống ồn theo tiêu chuẩn iso","reference":"Chương V, mục 1.2, bảng A, STT 1","requirement":"Vỏ chống ồn theo tiêu chuẩn ISO 9001:2015."},{"item":"Tổ máy: công suất liên tục","quote":"≥ 800 KVA","reference":"Chương V, mục 1.2, bảng A, STT 2","requirement":"≥ 800 KVA (100% tải)."},{"item":"Tổ máy: công suất dự phòng","quote":"≥ 880KVA.","reference":"Chương V, mục 1.2, bảng A, STT 3","requirement":"≥ 880KVA."},{"item":"Tổ máy: điện áp định mức","quote":"Điện áp xoay chiều 220V/380V hoặc","reference":"Chương V, mục 1.2, bảng A, STT 4","requirement":"Điện áp xoay chiều 220V/380V hoặc 230V/400V."},{"item":"Tổ máy: dao động điện áp đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 1.2, bảng A, STT 5","requirement":"≤ ± 1% (tải định mức, sau khi đóng tải 30s)."},{"item":"Tổ máy: số pha, số dây","quote":"3 pha, 4 dây.","reference":"Chương V, mục 1.2, bảng A, STT 6","requirement":"3 pha, 4 dây."},{"item":"Tổ máy: tần số","quote":"50 Hz.","reference":"Chương V, mục 1.2, bảng A, STT 7","requirement":"50 Hz."},{"item":"Tổ máy: sai lệch tần số cho phép","quote":"≤ ± 0.5%","reference":"Chương V, mục 1.2, bảng A, STT 8","requirement":"≤ ± 0.5% (tải định mức, sau khi đóng tải 30s)."},{"item":"Tổ máy: hệ số công suất","quote":"Cosφ = 0.8","reference":"Chương V, mục 1.2, bảng A, STT 9","requirement":"Cosφ = 0.8."},{"item":"Tổ máy: tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, bảng A, STT 10","requirement":"1.500 vòng/phút."},{"item":"Tổ máy: nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, bảng A, STT 11","requirement":"Dầu Diesel."},{"item":"Tổ máy: hệ thống khởi động","quote":"- Khởi động đề điện bằng ắc quy","reference":"Chương V, mục 1.2, bảng A, STT 12","requirement":"Khởi động đề điện bằng ắc quy (12VDC hoặc 24VDC), tự động sạc điện khi chạy máy; có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s."},{"item":"Tổ máy: cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục.","reference":"Chương V, mục 1.2, bảng A, STT 13","requirement":"Trực tiếp bằng khớp nối đồng trục."},{"item":"Tổ máy: bộ nạp bình ắc quy","quote":"Kèm theo máy.","reference":"Chương V, mục 1.2, bảng A, STT 14","requirement":"Kèm theo máy."},{"item":"Tổ máy: thời gian hoạt động","quote":"giới hạn số giờ theo ISO 8528 với mức","reference":"Chương V, mục 1.2, bảng A, STT 15","requirement":"Hoạt động ở công suất liên tục (prime power) không giới hạn số giờ theo ISO 8528, với mức mang tải trung bình không quá 70%."},{"item":"Tổ máy: khả năng quá tải","quote":"Có thể hoạt động quá tải 110% trong","reference":"Chương V, mục 1.2, bảng A, STT 16","requirement":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục."},{"item":"Tổ máy: độ ồn","quote":"≤ 80 dB","reference":"Chương V, mục 1.2, bảng A, STT 17","requirement":"≤ 80 dB khi đã đóng vỏ cách âm (ở 75% công suất định mức, không gian mở, đo cách tâm máy 7m)."},{"item":"Tổ máy: hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch","reference":"Chương V, mục 1.2, bảng A, STT 18","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục."},{"item":"Tổ máy: điều kiện hoạt động, vận hành","quote":"- Độ ẩm hoạt động: 80% đến 100%","reference":"Chương V, mục 1.2, bảng A, STT 19","requirement":"Các bộ phận được nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -100C đến +400C (như văn bản ghi); độ ẩm hoạt động 80% đến 100%."},{"item":"Tổ máy: thùng chứa nhiên liệu","quote":"Gắn liền với khung bệ máy; được chế","reference":"Chương V, mục 1.2, bảng A, STT 20","requirement":"Gắn liền với khung bệ máy; chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống rỉ sét và tăng độ bám dính của sơn."},{"item":"Tổ máy: dung tích thùng nhiên liệu","quote":"≥ 900 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2, bảng A, STT 21","requirement":"≥ 900 lít (gắn trực tiếp trong máy)."},{"item":"Tổ máy: vỏ cách âm","quote":"- Bằng thép, độ dày vỏ cách âm ≥","reference":"Chương V, mục 1.2, bảng A, STT 22","requirement":"Bằng thép, độ dày ≥ 2.0mm; xử lý bề mặt hóa học chống oxy hóa, sơn tĩnh điện, có khóa an toàn; chịu khí hậu nhiệt đới và nhiệt độ cao, có thể đặt ngoài trời, có hệ thống thoát nhiệt thoát xả; vật liệu chống ồn bền cao, dày 50mm."},{"item":"Tổ máy: khung – đế máy","quote":"Chắc chắn, chịu lực, có độ giảm chấn,","reference":"Chương V, mục 1.2, bảng A, STT 23","requirement":"Chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng; có đế cao su giảm chấn."},{"item":"Tổ máy: hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ","reference":"Chương V, mục 1.2, bảng A, STT 24","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao."},{"item":"Tổ máy: kích thước máy trần (D x R x C)","quote":"Tương đương ≤ (4000 x 1900 x 2265)","reference":"Chương V, mục 1.2, bảng A, STT 25","requirement":"Tương đương ≤ (4000 x 1900 x 2265) mm ± 5%."},{"item":"Tổ máy: kích thước vỏ cách âm (D x R x C)","quote":"Tương đương ≤ (5250 x 2000 x 2950)","reference":"Chương V, mục 1.2, bảng A, STT 26","requirement":"Tương đương ≤ (5250 x 2000 x 2950) mm ± 5%."},{"item":"Tổ máy: trọng lượng tịnh bao gồm vỏ","quote":"≤ 8300 Kg","reference":"Chương V, mục 1.2, bảng A, STT 27","requirement":"≤ 8300 Kg."},{"item":"Tổ máy: chứng nhận chất lượng","quote":"ISO 9001:2015","reference":"Chương V, mục 1.2, bảng A, STT 28","requirement":"ISO 9001:2015."},{"item":"Tổ máy: chứng nhận môi trường","quote":"ISO 14001:2015","reference":"Chương V, mục 1.2, bảng A, STT 29","requirement":"ISO 14001:2015."},{"item":"Tổ máy: khí thải","quote":"(QCVN19:2009/BTNMT)","reference":"Chương V, mục 1.2, bảng A, STT 30","requirement":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN19:2009/BTNMT)."},{"item":"Tổ máy: nối đất","quote":"Máy phát phải có đầu nối đất hoặc","reference":"Chương V, mục 1.2, bảng A, STT 31","requirement":"Máy phát phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn."},{"item":"Tổ máy: bảng thông số đặc trưng","quote":"- Công suất ra danh định.","reference":"Chương V, mục 1.2, bảng A, STT 32","requirement":"Bảng bền, gắn chắc trên vỏ máy (hoặc in trực tiếp), dễ đọc; tối thiểu gồm: tên/thương hiệu nhà chế tạo, số serial hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng."},{"item":"Tổ máy: tài liệu kèm theo","quote":"- Tất cả các thông số kỹ thuật phải được","reference":"Chương V, mục 1.2, bảng A, STT 33","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt); tất cả thông số kỹ thuật phải được công bố trên website nhà sản xuất."},{"item":"Tổ máy: vận hành","quote":"tự động kích từ; tự động điều chỉnh","reference":"Chương V, mục 1.2, bảng A, STT 34","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi thay đổi mức tải (AVR)."},{"item":"Động cơ: năm sản xuất","quote":"2 | Năm sản xuất | 2022/2023","reference":"Chương V, mục 1.2, bảng B.I, STT 1-2","requirement":"2022/2023. Hãng sản xuất/mã hiệu/xuất xứ do nhà thầu cung cấp, không quy định cụ thể."},{"item":"Động cơ: loại","quote":"Diesel 4 kỳ.","reference":"Chương V, mục 1.2, bảng B.I, STT 3","requirement":"Diesel 4 kỳ."},{"item":"Động cơ: tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục 1.2, bảng B.I, STT 4","requirement":"1.500 vòng/phút."},{"item":"Động cơ: công suất liên tục (Prime gross power)","quote":"≥ 705KW.","reference":"Chương V, mục 1.2, bảng B.I, STT 5","requirement":"≥ 705KW."},{"item":"Động cơ: công suất tối đa (Standby gross power)","quote":"≥ 786KW.","reference":"Chương V, mục 1.2, bảng B.I, STT 6","requirement":"≥ 786KW."},{"item":"Động cơ: số xy lanh, kiểu bố trí","quote":"≤ 6 thẳng hàng.","reference":"Chương V, mục 1.2, bảng B.I, STT 7","requirement":"≤ 6 thẳng hàng."},{"item":"Động cơ: tổng dung tích xilanh","quote":"≥ 22,9 lít","reference":"Chương V, mục 1.2, bảng B.I, STT 8","requirement":"≥ 22,9 lít."},{"item":"Động cơ: đường kính xilanh","quote":"≥ 160 mm","reference":"Chương V, mục 1.2, bảng B.I, STT 9","requirement":"≥ 160 mm."},{"item":"Động cơ: hành trình xilanh","quote":"≤ 190 mm","reference":"Chương V, mục 1.2, bảng B.I, STT 10","requirement":"≤ 190 mm."},{"item":"Động cơ: tỉ số nén","quote":"≥ 13.6:1","reference":"Chương V, mục 1.2, bảng B.I, STT 11","requirement":"≥ 13.6:1."},{"item":"Động cơ: kiểu điều tốc","quote":"Điện tử.","reference":"Chương V, mục 1.2, bảng B.I, STT 12","requirement":"Điện tử."},{"item":"Động cơ: hệ thống bôi trơn","quote":"Bơm nhớt, bôi trơn cưỡng bức.","reference":"Chương V, mục 1.2, bảng B.I, STT 13","requirement":"Bơm nhớt, bôi trơn cưỡng bức."},{"item":"Động cơ: mức tiêu thụ nhiên liệu","quote":"≤ 131 lít/giờ tại (75 %) tải định mức.","reference":"Chương V, mục 1.2, bảng B.I, STT 14","requirement":"≤ 91 lít/giờ tại 50% tải định mức; ≤ 131 lít/giờ tại 75%; ≤ 172 lít/giờ tại 100%."},{"item":"Động cơ: lọc nhiên liệu, dầu bôi trơn","quote":"Phin lọc dầu bôi trơn, dễ dàng tháo lắp","reference":"Chương V, mục 1.2, bảng B.I, STT 15","requirement":"Phin lọc dầu bôi trơn, dễ tháo lắp, thuận tiện bảo dưỡng."},{"item":"Động cơ: cảm biến","quote":"độ nước, cảm biến mức nhiên liệu.","reference":"Chương V, mục 1.2, bảng B.I, STT 16","requirement":"Cảm biến áp suất dầu, cảm biến nhiệt độ nước, cảm biến mức nhiên liệu."},{"item":"Động cơ: hệ thống khởi động","quote":"Motor khởi động điện DC, trực tiếp","reference":"Chương V, mục 1.2, bảng B.I, STT 17","requirement":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy."},{"item":"Động cơ: hệ thống làm mát","quote":"Két nước kết hợp và quạt gió đầu trục","reference":"Chương V, mục 1.2, bảng B.I, STT 18","requirement":"Két nước kết hợp quạt gió đầu trục; bơm nước tuần hoàn và giàn tản nhiệt."},{"item":"Động cơ: dung tích dầu bôi trơn","quote":"≤ 114 lít","reference":"Chương V, mục 1.2, bảng B.I, STT 19","requirement":"≤ 114 lít."},{"item":"Đầu phát: năm sản xuất","quote":"2 | Năm sản xuất | 2022/2023","reference":"Chương V, mục 1.2, bảng B.II, STT 1-2","requirement":"2022/2023. Hãng sản xuất/mã hiệu/xuất xứ do nhà thầu cung cấp, không quy định cụ thể."},{"item":"Đầu phát: loại","quote":"Kích từ tự động, không chổi than, kín","reference":"Chương V, mục 1.2, bảng B.II, STT 3","requirement":"Kích từ tự động, không chổi than, kín không bị thấm nước."},{"item":"Đầu phát: công suất liên tục","quote":"≥ 800KVA.","reference":"Chương V, mục 1.2, bảng B.II, STT 4","requirement":"≥ 800KVA."},{"item":"Đầu phát: hệ số công suất","quote":"Cosφ = 0.8.","reference":"Chương V, mục 1.2, bảng B.II, STT 5","requirement":"Cosφ = 0.8."},{"item":"Đầu phát: tốc độ vòng quay","quote":"6 | Tốc độ vòng quay | 1.500 vòng/phút","reference":"Chương V, mục 1.2, bảng B.II, STT 6","requirement":"1.500 vòng/phút."},{"item":"Đầu phát: điện áp ra, số pha – dây","quote":"Số pha : 3 pha, 4 dây.","reference":"Chương V, mục 1.2, bảng B.II, STT 7","requirement":"220V/380V hoặc 230V/400V; 3 pha, 4 dây."},{"item":"Đầu phát: dao động điện áp","quote":"≤ 1%","reference":"Chương V, mục 1.2, bảng B.II, STT 8","requirement":"≤ 1% ở mức tải cố định."},{"item":"Đầu phát: tần số","quote":"50 Hz.","reference":"Chương V, mục 1.2, bảng B.II, STT 9","requirement":"50 Hz."},{"item":"Đầu phát: chạy quá công suất","quote":"giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2, bảng B.II, STT 10","requirement":"Cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục."},{"item":"Đầu phát: điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh điện áp khi có sự","reference":"Chương V, mục 1.2, bảng B.II, STT 11","requirement":"Tự động điều chỉnh điện áp khi thay đổi mức tải bằng AVR, cho phép hoạt động ở nhiều mức tải."},{"item":"Đầu phát: kích từ","quote":"Tự kích từ, không chổi than.","reference":"Chương V, mục 1.2, bảng B.II, STT 12","requirement":"Tự kích từ, không chổi than."},{"item":"Đầu phát: cấp bảo vệ vỏ ngoài","quote":"Tối thiểu đạt IP23.","reference":"Chương V, mục 1.2, bảng B.II, STT 13","requirement":"Tối thiểu đạt IP23."},{"item":"Đầu phát: cấp cách điện","quote":"Cấp H/H.","reference":"Chương V, mục 1.2, bảng B.II, STT 14","requirement":"Cấp H/H."},{"item":"Bộ điều khiển: năm sản xuất","quote":"2 | Năm sản xuất | 2022/2023","reference":"Chương V, mục 1.2, bảng B.III, STT 1-2","requirement":"2022/2023. Hãng sản xuất/mã hiệu/xuất xứ do nhà thầu cung cấp, không quy định cụ thể."},{"item":"Bộ điều khiển: yêu cầu chung","quote":"Màn hình hiển thị là màn hình tinh thể","reference":"Chương V, mục 1.2, bảng B.III, STT 3","requirement":"Gắn trực tiếp ở mặt trước máy phát; màn hình LCD; lập trình theo yêu cầu, có nút dừng khẩn cấp lắp bên ngoài; nút RUN, OFF, AUTO và dừng khẩn cấp; ngôn ngữ hiển thị tiếng Việt (hoặc tiếng Anh); cài đặt bộ định thời gian và cảnh báo bằng đèn LED và màn hình LCD; tự khởi động khi có tín hiệu dòng điện tổ ắc quy của trạm BTS thấp; lưu thời gian thực, yêu cầu mật mã khi thay đổi cài đặt."},{"item":"Bộ điều khiển: chức năng hiển thị","quote":"- Mức nhiên liệu trong thùng (%)","reference":"Chương V, mục 1.2, bảng B.III, STT 4","requirement":"Tổng công suất phát (KWh), điện áp máy phát (V), dòng tải (A), tần số (Hz), điện áp ắc quy, nhiệt độ nước làm mát (oC), áp suất dầu bôi trơn (bar), mức nhiên liệu trong thùng (%), số giờ cộng dồn hoạt động, số giờ còn lại phải bảo trì, báo lỗi máy phát, thời gian bảo trì."},{"item":"Bộ điều khiển: bảo vệ và tự động dừng máy khi sự cố","quote":"Nhiệt độ nước làm mát cao.","reference":"Chương V, mục 1.2, bảng B.III, STT 5","requirement":"Điện áp máy phát cao/thấp; tần số cao/thấp; nhiệt độ nước làm mát cao; áp suất dầu bôi trơn thấp; quá tải; động cơ vượt quá tốc độ cho phép; động cơ không đạt tốc độ; không cho đề lại khi máy đang chạy trong trường hợp AVR, đầu phát hỏng; mức nhiên liệu thấp hơn giới hạn cài đặt; nhấn nút dừng khẩn cấp."},{"item":"Bộ điều khiển: chức năng cài đặt","quote":"Cài đặt số lần khởi động.","reference":"Chương V, mục 1.2, bảng B.III, STT 6","requirement":"Cài đặt bộ định thời gian; hẹn chế độ bảo hành, bảo trì theo ngày tháng hoặc số giờ chạy; cài đặt số lần khởi động; trễ khởi động máy phát ít nhất 0,5 đến 10 phút; trễ đóng điện máy phát sang lưới ít nhất 0,5 đến 5 phút; trễ đóng điện lưới sang máy phát ít nhất 0,5 đến 10 phút; chạy làm mát sau khi ngắt tải từ 0,5 phút tới 01 giờ."},{"item":"Bộ điều khiển: chức năng điều khiển","quote":"Điều khiển công tắc chuyển mạch ATS.","reference":"Chương V, mục 1.2, bảng B.III, STT 7","requirement":"Điều khiển chế độ tự động và nhân công, van nhiên liệu, khởi động động cơ, chạy làm mát, công tắc chuyển mạch ATS; khi điện lưới không đạt chất lượng về điện áp, tần số hoặc mất pha thì phát tín hiệu khởi động động cơ rồi chuyển sang điện máy phát, và chuyển lại khi lưới đảm bảo."},{"item":"Bộ điều khiển: chức năng mở rộng","quote":"tính thông qua cổng kết nối USB hoặc","reference":"Chương V, mục 1.2, bảng B.III, STT 8","requirement":"Giao diện kết nối máy tính qua cổng USB hoặc RS-485."},{"item":"ATS: loại/kiểu tủ","quote":"Loại treo tường","reference":"Chương V, mục 1.2, bảng B.IV, STT 1","requirement":"Loại treo tường."},{"item":"ATS: dòng điện định mức","quote":"Dòng điện định mức: ≥ 1600 A.","reference":"Chương V, mục 1.2, bảng B.IV, STT 2","requirement":"≥ 1600 A."},{"item":"ATS: chức năng","quote":"Auto/Gen/Man.","reference":"Chương V, mục 1.2, bảng B.IV, STT 2","requirement":"Tự động điều khiển khởi động máy phát khi lưới sự cố; tự động chuyển tải lưới sang máy phát và ngược lại; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ hoạt động; vỏ tủ sơn tĩnh điện; người dùng điều chỉnh được thời gian chờ lưới ổn định, thời gian đóng Contactor lưới, thời gian đóng Contactor máy phát, thời gian làm nguội máy."},{"item":"Phụ kiện: bộ lọc nhiên liệu","quote":"Tháo lắp được, thuận tiện cho việc thay","reference":"Chương V, mục 1.2, bảng B.V, STT 1","requirement":"Tháo lắp được, thuận tiện cho việc thay thế bảo dưỡng."},{"item":"Phụ kiện: hệ thống làm mát bằng nước","quote":"Làm mát bằng nước có pha dung dịch","reference":"Chương V, mục 1.2, bảng B.V, STT 2","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, kết hợp quạt gió đầu trục."},{"item":"Phụ kiện: hệ thống xả giảm thanh","quote":"Hệ thống xả bao gồm xả tiêu âm công","reference":"Chương V, mục 1.2, bảng B.V, STT 3","requirement":"Gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác."},{"item":"Phụ kiện: bình ắc quy đề máy","quote":"Có kèm theo máy 02 bộ, ắc quy kín khí","reference":"Chương V, mục 1.2, bảng B.V, STT 4","requirement":"Kèm theo máy 02 bộ, ắc quy kín khí, có dây nối và đầu cọc đầy đủ."},{"item":"Phụ kiện: bộ cao su chống rung","quote":"Nguyên gốc theo máy.","reference":"Chương V, mục 1.2, bảng B.V, STT 5","requirement":"Nguyên gốc theo máy."},{"item":"Phụ kiện: vật tư phụ trợ lắp đặt","quote":"nối hoàn chỉnh máy phát điện vào hệ","reference":"Chương V, mục 1.2, bảng B.V, STT 6","requirement":"Cung cấp đầy đủ dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa… để đấu nối hoàn chỉnh máy phát vào hệ thống điện AC hiện hữu."},{"item":"Phụ kiện: tài liệu và dụng cụ","quote":"Mỗi máy 1 bộ (1 chìa khóa mở lọc dầu,","reference":"Chương V, mục 1.2, bảng B.V, STT 7-8","requirement":"Catalogue, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng (mỗi máy 1 bộ); bộ dụng cụ sửa chữa cơ bản, mỗi máy 1 bộ."},{"item":"Lắp đặt: phạm vi và yêu cầu chung","quote":"Các đầu nối dây phải chắc chắn, có đủ đầu cos, băng","reference":"Chương V, mục 1.2","requirement":"Lắp đặt hoàn chỉnh, vận hành liên tục và đạt công suất tối đa; đầu nối dây chắc chắn, đủ đầu cos, băng keo, đánh dấu rõ ràng; ống bảo vệ liên tục, cố định chắc chắn; hệ thống thoát gió, khí thải chắc chắn; có thể phải khoan cắt tường/bê tông và tô trát hoàn chỉnh."},{"item":"Lắp đặt: vận chuyển, đặt máy, đi dây","quote":"Đấu nối dây nguồn, dây","reference":"Chương V, mục 1.2, bảng B.VI, STT 1-3","requirement":"Vận chuyển và lắp đặt đúng vị trí Chủ đầu tư chỉ định; đặt cân bằng, an toàn; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa (cam kết đáp ứng)."},{"item":"Cáp: tiết diện dây đất","quote":"≥ 95 mm2","reference":"Chương V, mục 1.2, bảng B.VI, STT 4","requirement":"≥ 95 mm2."},{"item":"Cáp: tiết diện dây nguồn","quote":"≥ 240 mm2","reference":"Chương V, mục 1.2, bảng B.VI, STT 5","requirement":"≥ 240 mm2."},{"item":"Chạy thử tải","quote":"yêu cầu của chủ đầu tư.","reference":"Chương V, mục 1.2, bảng B.VI, STT 6; Mục 3","requirement":"Nhà thầu cam kết chạy thử tải theo yêu cầu của chủ đầu tư; chạy thử tải (tải giả) tại kho Bên mua hoặc theo yêu cầu Bên mua trước khi lắp đặt, có Bên bán và Bên mua chứng kiến; hướng dẫn vận hành, bảo dưỡng cho nhân viên kỹ thuật ngay sau nghiệm thu."},{"item":"Hàng hóa: mới 100%, năm sản xuất, chứng nhận chất lượng, tài liệu","quote":"nước hoặc nhập ngoại trong năm 2023, có giấy chứng nhận chất lượng sản","reference":"Chương V, mục 1.3.1","requirement":"Mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại trong năm 2023, có giấy chứng nhận chất lượng sản phẩm, ghi rõ tên, mã hiệu, xuất xứ; có catalogue của nhà sản xuất (bản dịch tiếng Việt nếu tài liệu tiếng nước ngoài)."},{"item":"Catalogue gốc từng bộ phận","quote":"tiếng Việt của nhà sản xuất, cho từng bộ phận của tổ máy phát điện: Động cơ,","reference":"Chương V, mục 1.2","requirement":"Cung cấp catalogue gốc (tiếng Anh) và bản dịch tiếng Việt của nhà sản xuất cho động cơ, đầu phát, bộ điều khiển và tủ ATS."},{"item":"Bảo hành","quote":"+ Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Thời hạn bảo hành ≥ 24 tháng kể từ ngày bàn giao nghiệm thu, tại địa bàn tỉnh Tiền Giang; bảo trì – bảo dưỡng định kỳ miễn phí 6 tháng/lần tại nơi lắp đặt trong thời gian bảo hành; có mặt trong vòng 8 giờ nếu bên A không xử lý được sự cố."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:53:10.679Z"}},"IB2300256190":{"u":"2026-11-03T19:10:00.308+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5-CTDB.pdf), chưa phân tích cả HSMT.","Gói thầu là bảo dưỡng, sửa chữa, thay thế vật tư; Chương V không nêu công suất (kVA/kW), động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ chống ồn, bình nhiên liệu, ATS hay tiêu chuẩn của tổ máy phát điện nên generatorCapacity là null. Chỉ có ký hiệu model (Capo CS-40MT, CS-90MT, Kipor KDE 30SS3, KDE 45SS3, TLPOWER).","Bảng PDF bị vỡ định dạng khi trích xuất: ở một số dòng chưa rõ phần mô tả máy (ví dụ mục III.1.1 'Thành phố', số pha ở các mục chỉ còn 'pha.'), và việc gán vật tư cho từng máy dựa theo thứ tự đọc nên có thể sai lệch. Các dòng 'Số lượng' ở cấp đơn vị (Cái 2, Cái 1...) được ghi theo bảng nhưng không rõ có tách đúng theo từng máy.","Một số dòng '10 lít dầu diesel/dầu nhiên liệu' bị mất tiêu đề dòng do ngắt trang (trang 119-122), nên gán theo ngữ cảnh gần nhất.","Tên hãng ghi không thống nhất trong văn bản gốc: 'KiporKDE', 'KipporKDE'."],"result":{"keyInfo":{"bidName":"Gói thầu: Bảo dưỡng, sửa chữa máy phô tô, máy điều hoà nhiệt độ, máy phát điện","notifyNo":"IB2300256190","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Yêu cầu chung - Tình trạng hàng hóa","quote":"Cam kết hàng hóa chính hãng, mới 100%, sản xuất từ năm 2022 trở về sau, đáp ứng yêu cầu của E-HSMT và có đầy đủ phụ kiện kèm theo.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa chính hãng, mới 100%, sản xuất từ năm 2022 trở về sau, đáp ứng yêu cầu E-HSMT và có đầy đủ phụ kiện kèm theo."},{"item":"Yêu cầu chung - Bảo hành","quote":"Được bảo hành theo tiêu chuẩn của nhà sản xuất; đảm bảo tối thiểu trong thời gian 12 tháng kể từ ngày nghiệm thu bàn giao và đáp ứng yêu cầu của E-HSMT.","reference":"Chương V, mục 1.2.a","requirement":"Bảo hành theo tiêu chuẩn của nhà sản xuất, tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao."},{"item":"Yêu cầu chung - Nghĩa vụ bảo hành","quote":"Thay lại sản phẩm mới khi bên sử dụng hoặc chủ đầu tư phát hiện sản phẩm bị lỗi hoặc không đáp ứng thông số kỹ thuật. Thời gian khắc phục tối đa là 8 giờ,","reference":"Chương V, mục 1.2.a","requirement":"Thay lại sản phẩm mới khi phát hiện sản phẩm bị lỗi hoặc không đáp ứng thông số kỹ thuật; thời gian khắc phục tối đa 8 giờ kể từ lúc nhận được thông báo."},{"item":"Yêu cầu chung - Xuất xứ, chứng từ (C/O, C/Q)","quote":"Nhà thầu cam kết cung cấp Phiếu xuất xưởng đối với hàng hóa sản xuất trong nước; Giấy chứng nhận xuất xứ hàng hóa (C/O) và Giấy chứng nhận chất lượng hàng hóa (C/Q) đối với các thiết bị nhập khẩu khi giao hàng.","reference":"Chương V, mục 1.2.a","requirement":"Cung cấp Phiếu xuất xưởng với hàng sản xuất trong nước; C/O và C/Q với thiết bị nhập khẩu khi giao hàng."},{"item":"Yêu cầu chung - Lắp đặt, bàn giao, bảo trì","quote":"Cam kết Hàng hóa được lắp đặt, bàn giao, bảo hành, bảo trì theo tiêu chuẩn của nhà sản xuất tại đơn vị sử dụng.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa được lắp đặt, bàn giao, bảo hành, bảo trì theo tiêu chuẩn của nhà sản xuất tại đơn vị sử dụng; thiết bị lắp đặt nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn nhà sản xuất."},{"item":"Yêu cầu chung - Bảng đáp ứng thông số","quote":"Cung cấp Bảng Đáp ứng thông số kỹ thuật của hàng hoá chào thầu: mô tả chi tiết\nthông số kỹ thuật, xuất xứ, ký mã hiệu, hãng sản xuất, thời gian bảo hành hàng hóa phù\nhợp với các yêu cầu kỹ thuật nêu tại Chương V của E-HSMT.","reference":"Chương V, mục 1.2.a","requirement":"Cung cấp Bảng đáp ứng thông số kỹ thuật của hàng hóa chào thầu: thông số chi tiết, xuất xứ, ký mã hiệu, hãng sản xuất, thời gian bảo hành."},{"item":"Máy phát điện - Ghi chú về nhãn hiệu, mã hiệu","quote":"nhà thầu có\nthể lựa chọn dự thầu hàng hóa có nguồn gốc, xuất xứ, nhà sản xuất, thương hiệu, mã hiệu\nphù hợp với điều kiện cung cấp nhưng phải đảm bảo yêu cầu có tiêu chuẩn kỹ thuật, công\nnghệ, đặc tính kỹ thuật, tính năng sử dụng \"tương đương\" hoặc \"ưu việt hơn\" so với các\nyêu cầu tối thiểu.","reference":"Chương V, mục 1.2.b (ghi chú cuối bảng)","requirement":"Thương hiệu, mã hiệu nêu trong bảng chỉ để minh họa; nhà thầu được chào hàng tương đương hoặc ưu việt hơn và phải cung cấp tài liệu chứng minh tính tương đương."},{"item":"Máy phát điện - CCT KV TP Điện Biên Phủ - Mường Ảng: Máy 1.1 (Diesel 3 pha, Thành phố)","quote":"Máy phát Điện Diesel 3\npha, Thành phố","reference":"Chương V, mục 1.2.b, bảng III.1.1","requirement":"Bảo dưỡng, bảo trì 12 tháng/lần; vật tư thay thế: củ đề 1 cái, bộ lọc nhớt 1 bộ, bộ lọc nhiên liệu tách nước 1 bộ, bộ lọc tinh (nước) 1 bộ, nước làm mát 1,5 lít, nhớt máy 25 lít, dây curoa 1 cái, bộ lọc gió 1 bộ, dầu Diesel 10 lít (xả hết cặn, vệ sinh, thay dầu nhiên liệu mới, sục rửa khoang đốt). Số lượng máy của đơn vị: 2 cái."},{"item":"Máy phát điện - CCT KV TP Điện Biên Phủ - Mường Ảng: Máy 1.2 (3 pha, Mường Ảng, Capo CS-40MT)","quote":"Máy Capo CS-40MT","reference":"Chương V, mục 1.2.b, bảng III.1.2","requirement":"Máy Capo CS-40MT; bảo dưỡng 12 tháng/lần; vật tư: củ đề 1 cái, bộ lọc nhớt 1 bộ, nhớt máy 25 lít, bộ lọc gió 1 bộ, dây curoa 1 cái."},{"item":"Máy phát điện - CCT Huyện Điện Biên Đông: Máy 2.1 (Kipor KDE 30SS3)","quote":"KiporKDE 30SS3","reference":"Chương V, mục 1.2.b, bảng III.2.1","requirement":"Số lượng 1 cái; bảo dưỡng 12 tháng/lần; vật tư: kim phun 1 cái, bộ lọc nhớt 1 bộ, củ đề 1 cái, nhớt máy 25 lít, bộ lọc gió 1 bộ."},{"item":"Máy phát điện - CCT KV Tuần Giáo - Tủa Chùa: Máy 3.1 (Tuần Giáo, Kipor KDE 45SS3)","quote":"KiporKDE 45SS3","reference":"Chương V, mục 1.2.b, bảng III.3.1","requirement":"Bảo dưỡng 12 tháng/lần; vật tư: dây ti ô 1 cái, bộ lọc nhớt 1 bộ, kim phun 1 cái, nhớt máy 25 lít, bộ lọc gió 1 bộ. Số lượng máy của đơn vị: 2 cái."},{"item":"Máy phát điện - CCT KV Tuần Giáo - Tủa Chùa: Máy 3.2 (Tủa Chùa, Capo CS-40MT)","quote":"Máy Capo CS-40MT","reference":"Chương V, mục 1.2.b, bảng III.3.2","requirement":"Máy Capo CS-40MT; bảo dưỡng 12 tháng/lần; vật tư: chuột đề máy phát điện 1 cái, bộ lọc nhớt 1 bộ, dây ti ô 1 cái, nước làm mát 1,5 lít, nhớt máy 25 lít, bộ lọc gió 1 bộ."},{"item":"Máy phát điện - CCT Huyện Điện Biên: Máy 4.1 (3 pha, Capo CS-40MT)","quote":"Máy Capo CS-40MT","reference":"Chương V, mục 1.2.b, bảng III.4.1","requirement":"Số lượng 1 cái; bảo dưỡng 12 tháng/lần; vật tư: dây curoa 1 cái, bộ lọc nhớt 1 bộ, bộ lọc nhiên liệu tách nước 1 bộ, bộ lọc tinh (nước) 1 bộ, chuột đề máy phát điện 1 cái, nhớt máy 25 lít, bộ lọc gió 1 bộ."},{"item":"Máy phát điện - CCT Huyện Nậm Pồ: Máy 5.1 (Capo CS-40MT)","quote":"Máy Capo CS-40MT","reference":"Chương V, mục 1.2.b, bảng III.5.1","requirement":"Số lượng 1 cái; bảo dưỡng 12 tháng/lần; vật tư: củ đề 1 cái, bộ lọc nhớt 1 bộ, nhớt máy 25 lít, dây curoa 1 cái, bộ lọc gió 1 bộ."},{"item":"Máy phát điện - CCT Huyện Mường Nhé: Máy 6.1 (Capo CS-90MT)","quote":"Máy Capo CS-90MT","reference":"Chương V, mục 1.2.b, bảng III.6.1","requirement":"Số lượng 1 cái; bảo dưỡng 12 tháng/lần; vật tư: dây curoa 1 cái, bộ lọc nhớt 1 bộ, ắc quy máy phát điện 1 bộ, nhớt máy 25 lít, bộ lọc gió 1 bộ."},{"item":"Máy phát điện - CCT KV Mường Chà - Mường Lay: Máy 7.1 (Kippor KDE 45SS3)","quote":"KipporKDE 45SS3","reference":"Chương V, mục 1.2.b, bảng III.7.1","requirement":"Số lượng 1 cái; bảo dưỡng 12 tháng/lần; vật tư: dây curoa 1 cái, bộ lọc nhớt 1 bộ, nước làm mát 1,5 lít, nhớt máy 25 lít, bộ lọc gió 1 bộ; dầu nhiên liệu 10 lít (xả cặn, vệ sinh, thay dầu nhiên liệu mới)."},{"item":"Máy phát điện - Văn Phòng Cục: Máy 8.1 (TLPOWER, công suất lớn)","quote":"TLPOWER (Công suất lớn)","reference":"Chương V, mục 1.2.b, bảng III.8.1","requirement":"Số lượng 1 cái; bảo dưỡng 12 tháng/lần; vật tư: quạt gió máy phát điện 1 cái, bộ lọc nhớt 1 bộ, nước làm mát 1,5 lít, nhớt máy 25 lít, bộ lọc gió 1 bộ; dầu nhiên liệu 10 lít (xả cặn, vệ sinh, thay dầu nhiên liệu mới)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:09:59.552Z"}},"IB2300260615":{"u":"2026-11-03T09:38:19.479+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Các ô 'Hãng sản xuất, model, xuất xứ' của tổ hợp, động cơ, đầu phát và bộ điều khiển để trống trong E-HSMT (nhà thầu tự nêu), không có giá trị cụ thể.","Chương V không nêu rõ tiêu chuẩn phát thải, cấp độ ồn bằng dB, hay thông số tủ ATS; chỉ nhắc ATS như nguồn tín hiệu mất điện lưới.","Phần 1 có hai mục đánh số VII (Hệ thống nhiên liệu và Phụ tùng đi kèm) và Phần 2 có mục cáp điện đánh số V; đã trích theo đúng số thứ tự trong văn bản.","Bảng Phần 2 không có mục 'Cao su giảm chấn' như Phần 1."],"result":{"keyInfo":{"bidName":"Mua 01 tổ máy phát điện 500 kVA cung cấp điện dự phòng cho cảng Tân cảng Thốt Nốt và 01 tổ máy phát điện 2000 kVA cung cấp điện dự phòng cho line N23 tại cảng Tân cảng Cát Lái","notifyNo":"IB2300260615","generatorCapacity":"Phần 1: 1 x 500 kVA (prime); Phần 2: 1 x 2000 kVA (prime)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Máy 500 kVA: Tiêu chuẩn áp dụng","quote":"NEMA MG1-32 hoặc tương đương","reference":"Chương V, Phần 1, mục I.1.1","requirement":"Động cơ, đầu phát điện, bộ điều khiển theo ISO 9001:2015, ISO 15550, ISO 8528, ISO 3046-1, BS 5514, IEC 60034, BS EN 60950, BS EN 61006, NEMA MG1-32 hoặc tương đương"},{"item":"Phần 1 - Máy 500 kVA: Chủng loại","quote":"Máy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp.","reference":"Chương V, Phần 1, mục I.1.2","requirement":"Máy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Phần 1 - Máy 500 kVA: Hãng sản xuất, model, xuất xứ tổ hợp","quote":"Nhà thầu cung cấp thông tin chi tiết.","reference":"Chương V, Phần 1, mục I.1.3","requirement":"Nhà thầu cung cấp thông tin chi tiết"},{"item":"Phần 1 - Máy 500 kVA: Chất lượng tổ hợp","quote":"năm sản xuất: 2023 trở đi.","reference":"Chương V, Phần 1, mục I.1.4","requirement":"Mới 100%, năm sản xuất từ 2023 trở đi"},{"item":"Phần 1 - Máy 500 kVA: Công suất định mức","quote":"≥ 500KVA","reference":"Chương V, Phần 1, mục I.1.5","requirement":"Công suất định mức (prime) ≥ 500 kVA"},{"item":"Phần 1 - Máy 500 kVA: Tiêu hao nhiên liệu 100% công suất liên tục","quote":"(lít/giờ) ≤ 105","reference":"Chương V, Phần 1, mục I.1.6","requirement":"≤ 105 lít/giờ"},{"item":"Phần 1 - Máy 500 kVA: Tiêu hao nhiên liệu 75% công suất liên tục","quote":"(lít/giờ) ≤ 76","reference":"Chương V, Phần 1, mục I.1.7","requirement":"≤ 76 lít/giờ"},{"item":"Phần 1 - Máy 500 kVA: Hệ số công suất","quote":"Cos phi ≥ 0.8","reference":"Chương V, Phần 1, mục I.1.8","requirement":"Cos phi ≥ 0.8"},{"item":"Phần 1 - Máy 500 kVA: MCCB/ACB đầu cực máy phát","quote":"≥ 800A","reference":"Chương V, Phần 1, mục I.1.9","requirement":"≥ 800A"},{"item":"Phần 1 - Máy 500 kVA: Động cơ - hãng, model, xuất xứ","quote":"Hãng sản xuất, model, xuất xứ:","reference":"Chương V, Phần 1, mục I.2.1","requirement":"Nhà thầu nêu hãng sản xuất, model, xuất xứ (văn bản không nêu giá trị cụ thể)"},{"item":"Phần 1 - Máy 500 kVA: Động cơ - chất lượng","quote":"mới 100%, năm sản xuất: 2023 trở về sau.","reference":"Chương V, Phần 1, mục I.2.2","requirement":"Mới 100%, năm sản xuất từ 2023 trở về sau"},{"item":"Phần 1 - Máy 500 kVA: Động cơ - tốc độ","quote":"1.500 rpm","reference":"Chương V, Phần 1, mục I.2.3","requirement":"1.500 rpm"},{"item":"Phần 1 - Máy 500 kVA: Động cơ - kiểu","quote":"Động cơ đốt trong, 4 kỳ, có tăng áp và làm mát khí nạp","reference":"Chương V, Phần 1, mục I.2.4","requirement":"Động cơ đốt trong, 4 kỳ, có tăng áp và làm mát khí nạp"},{"item":"Phần 1 - Máy 500 kVA: Động cơ - dung tích xi lanh","quote":"< 20 lít","reference":"Chương V, Phần 1, mục I.2.5","requirement":"< 20 lít"},{"item":"Phần 1 - Máy 500 kVA: Động cơ - tỷ số nén","quote":"13,5 : 1","reference":"Chương V, Phần 1, mục I.2.6","requirement":"13,5 : 1"},{"item":"Phần 1 - Máy 500 kVA: Động cơ - nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, Phần 1, mục I.2.7","requirement":"Dầu Diesel"},{"item":"Phần 1 - Máy 500 kVA: Động cơ - hệ thống phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, Phần 1, mục I.2.8","requirement":"Phun nhiên liệu trực tiếp"},{"item":"Phần 1 - Máy 500 kVA: Động cơ - loại điều tốc","quote":"ECU/EMS/ĐIỆN","reference":"Chương V, Phần 1, mục I.2.9","requirement":"ECU/EMS/ĐIỆN"},{"item":"Phần 1 - Máy 500 kVA: Động cơ - hệ thống lọc khí, nhiên liệu, dầu bôi trơn","quote":"Có hệ thống lọc, yêu cầu có thể thay thế.","reference":"Chương V, Phần 1, mục I.2.10","requirement":"Có hệ thống lọc, có thể thay thế"},{"item":"Phần 1 - Máy 500 kVA: Động cơ - hệ thống khởi động","quote":"Sử dụng động cơ, nguồn DC 24V.","reference":"Chương V, Phần 1, mục I.2.11","requirement":"Khởi động bằng động cơ, nguồn DC 24V"},{"item":"Phần 1 - Máy 500 kVA: Động cơ - lọc khí","quote":"Loại khô (dry), có thể thay thế","reference":"Chương V, Phần 1, mục I.2.12","requirement":"Loại khô (dry), có thể thay thế"},{"item":"Phần 1 - Máy 500 kVA: Động cơ - hệ thống làm mát","quote":"Máy làm mát bằng két nước có quạt gió tản nhiệt.","reference":"Chương V, Phần 1, mục I.2.13","requirement":"Làm mát bằng két nước có quạt gió tản nhiệt"},{"item":"Phần 1 - Máy 500 kVA: Đầu phát - loại, hãng, model, xuất xứ","quote":"Tên loại đầu phát điện, hãng sản xuất, model, xuất xứ:","reference":"Chương V, Phần 1, mục I.3.1","requirement":"Nhà thầu nêu tên loại, hãng sản xuất, model, xuất xứ (văn bản không nêu giá trị cụ thể)"},{"item":"Phần 1 - Máy 500 kVA: Đầu phát - chất lượng","quote":"mới 100%, năm sản xuất: 2023 trở về sau.","reference":"Chương V, Phần 1, mục I.3.2","requirement":"Mới 100%, năm sản xuất từ 2023 trở về sau"},{"item":"Phần 1 - Máy 500 kVA: Đầu phát - điện áp, số pha, tần số","quote":"380/220 VAC ± 5%, 3 pha, 4 dây, 50Hz","reference":"Chương V, Phần 1, mục I.3.3","requirement":"380/220 VAC ± 5%, 3 pha, 4 dây, 50Hz"},{"item":"Phần 1 - Máy 500 kVA: Đầu phát - AVR","quote":"Có","reference":"Chương V, Phần 1, mục I.3.4","requirement":"Có bộ điều chỉnh điện áp tự động (AVR)"},{"item":"Phần 1 - Máy 500 kVA: Đầu phát - độ ổn định điện áp","quote":"≤ ± 0.5% trong điều kiện ổn định","reference":"Chương V, Phần 1, mục I.3.5","requirement":"≤ ± 0.5% trong điều kiện ổn định"},{"item":"Phần 1 - Máy 500 kVA: Đầu phát - độ ổn định tần số","quote":"≤ ± 0,5%","reference":"Chương V, Phần 1, mục I.3.6","requirement":"≤ ± 0,5%"},{"item":"Phần 1 - Máy 500 kVA: Đầu phát - cấp cách điện","quote":"Từ cấp H trở lên","reference":"Chương V, Phần 1, mục I.3.7","requirement":"Từ cấp H trở lên"},{"item":"Phần 1 - Máy 500 kVA: Đầu phát - cấp bảo vệ","quote":"IP23 trở lên","reference":"Chương V, Phần 1, mục I.3.8","requirement":"IP23 trở lên"},{"item":"Phần 1 - Máy 500 kVA: Bộ điều khiển - chủng loại","quote":"Điều khiển điện tử vi xử lý kỹ thuật số. Nêu rõ model bộ điều khiển sử dụng.","reference":"Chương V, Phần 1, mục I.4","requirement":"Điều khiển điện tử vi xử lý kỹ thuật số; nêu rõ model bộ điều khiển; nêu hãng sản xuất, model, xuất xứ"},{"item":"Phần 1 - Máy 500 kVA: Bộ điều khiển - chức năng điều khiển, cài đặt","quote":"Cài đặt để tự động khởi động máy phát trong thời gian 1- 5s khi có tín hiệu báo mất nguồn điện lưới (tín hiệu này sẽ lấy từ hệ thống tủ ATS).","reference":"Chương V, Phần 1, mục I.4","requirement":"Nút nhấn tại chỗ Start/Stop, chuyển chế độ Auto/Man/Off/Reset; công tắc dừng khẩn cấp; chỉnh qua màn hình LCD/phần mềm; hai chế độ Automatic/Manual khi mất điện lưới; tự khởi động trong 1-5s khi có tín hiệu mất điện lưới từ tủ ATS; tự dừng máy khi có điện lưới trở lại theo thời gian cài đặt"},{"item":"Phần 1 - Máy 500 kVA: Bộ điều khiển - giám sát, đo lường","quote":"Hiển thị trạng thái có điện máy phát, động cơ chạy, động cơ nghỉ.","reference":"Chương V, Phần 1, mục I.4","requirement":"Điện áp máy phát (L1-N, L2-N, L3-N, L1-L2, L2-L3, L3-L1), dòng điện L1, L2, L3, công suất kW/kVA, tần số, điện áp ắc quy, áp suất dầu nhớt, nhiệt độ nước giải nhiệt, số vòng quay, hiển thị trạng thái có điện máy phát, động cơ chạy, động cơ nghỉ"},{"item":"Phần 1 - Máy 500 kVA: Bộ điều khiển - cảnh báo và bảo vệ","quote":"Máy phát: Tần số cao, tần số thấp, điện áp cao, điện áp thấp, mất kích từ, thứ tự pha, quá dòng tức thời, điện áp không cân bằng, bảo vệ chạm đất.","reference":"Chương V, Phần 1, mục I.4","requirement":"Máy phát: tần số cao/thấp, điện áp cao/thấp, mất kích từ, thứ tự pha, quá dòng tức thời, điện áp không cân bằng, chạm đất. Động cơ: điện áp ắc quy quá cao/thấp, áp suất nhớt thấp, nhiệt độ nước làm mát, quá tốc độ, dừng khẩn cấp"},{"item":"Phần 1 - Máy 500 kVA: Bộ điều khiển - lưu sự kiện","quote":"Có tính năng lưu lại các dữ liệu, sự kiện xảy ra đối với hệ thống máy phát: số lần khởi động, thời gian vận hành, lịch sử lỗi, …","reference":"Chương V, Phần 1, mục I.4","requirement":"Lưu dữ liệu, sự kiện: số lần khởi động, thời gian vận hành, lịch sử lỗi"},{"item":"Phần 1 - Máy 500 kVA: Bộ điều khiển - giao tiếp, kết nối","quote":"- Đảm bảo có các cổng kết nối: USB/RS232/RS485.","reference":"Chương V, Phần 1, mục I.4","requirement":"Có cổng USB/RS232/RS485; giao tiếp với hệ thống giám sát/máy tính tại trung tâm điều khiển qua Modbus RTU/Modbus TCP/USB/RS232/RS485"},{"item":"Phần 1 - Máy 500 kVA: Vỏ giảm âm và độ ồn","quote":"Theo QCVN 26: 2010/BTNMT","reference":"Chương V, Phần 1, mục II.1","requirement":"Vỏ giảm âm mới 100%; độ ồn sau khi lắp vỏ theo QCVN 26: 2010/BTNMT"},{"item":"Phần 1 - Máy 500 kVA: Cao su giảm chấn","quote":"Theo máy, mới 100%","reference":"Chương V, Phần 1, mục II.2","requirement":"Theo máy, mới 100%"},{"item":"Phần 1 - Máy 500 kVA: Thiết bị khởi động","quote":"Sử dụng nguồn DC 12/ 24V.","reference":"Chương V, Phần 1, mục III.1","requirement":"Sử dụng nguồn DC 12/24V"},{"item":"Phần 1 - Máy 500 kVA: Bộ sạc","quote":"Cho phép sạc ắc qui từ cả 2 nguồn: điện lưới khi điện lưới ổn định và từ máy phát điện khi máy phát điện hoạt động (Alternator charger)","reference":"Chương V, Phần 1, mục III.2","requirement":"Sạc ắc quy từ cả điện lưới (khi ổn định) và từ máy phát khi hoạt động (Alternator charger)"},{"item":"Phần 1 - Máy 500 kVA: Ắc quy khởi động","quote":"Đáp ứng dòng khởi động cho động cơ","reference":"Chương V, Phần 1, mục III.3","requirement":"Mới 100%, đáp ứng dòng khởi động cho động cơ"},{"item":"Phần 1 - Máy 500 kVA: Cáp điện","quote":"TCVN 5935","reference":"Chương V, Phần 1, mục IV","requirement":"Cáp điện CXV 240mm2, theo ISO 9001:2015, TCVN 5935 hoặc tương đương"},{"item":"Phần 1 - Máy 500 kVA: Thang máng cáp","quote":"Thang cáp mạ kẽm nhúng nóng độ dày ≥ 1.5mm","reference":"Chương V, Phần 1, mục V","requirement":"Mới 100%, thang cáp mạ kẽm nhúng nóng, độ dày ≥ 1.5mm"},{"item":"Phần 1 - Máy 500 kVA: Bồn dầu","quote":"Bồn dầu có dung tích 1000 lít","reference":"Chương V, Phần 1, mục VII.1","requirement":"Dung tích 1000 lít, theo thùng máy"},{"item":"Phần 1 - Máy 500 kVA: Đường ống dầu cấp, dầu hồi, ống thở, van khóa","quote":"Sử dụng ống kim loại chuyên dụng, không gây ảnh hưởng tới chất lượng dầu, hoặc biến chất trong quá trình sử dụng.","reference":"Chương V, Phần 1, mục VII.2","requirement":"Mới 100%, dùng ống kim loại chuyên dụng, không ảnh hưởng chất lượng dầu hoặc làm biến chất dầu"},{"item":"Phần 1 - Máy 500 kVA: Ống xả và phụ kiện","quote":"- Ống xả cho máy phát bọc cách nhiệt, bọc inox.","reference":"Chương V, Phần 1, mục VII.3","requirement":"Ống xả bọc cách nhiệt, bọc inox; hộp thoát gió nóng; giá đỡ ống; pô giảm âm (silencer); giá đỡ pô giảm âm kèm lò xo; nón che mưa; mới 100%"},{"item":"Phần 1 - Máy 500 kVA: Phụ tùng đi kèm, tài liệu, C/O, CQ","quote":"Phụ tùng dự phòng cho 500 giờ chạy máy.","reference":"Chương V, Phần 1, mục VII (Phụ tùng đi kèm)","requirement":"Phụ tùng đi theo máy (lọc dầu, lọc nhớt, phụ gia nước làm mát, accu khởi động + dây nối + bộ sạc accu, bầu tiêu âm); phụ tùng dự phòng cho 500 giờ chạy máy; nhiên liệu thử máy (dầu nhớt, nước làm mát, dầu Diezel); tài liệu kỹ thuật, hoàn công, hướng dẫn vận hành và bảo dưỡng Anh/Việt; catalogue, C/O, CQ"},{"item":"Phần 2 - Máy 2000 kVA: Tiêu chuẩn áp dụng","quote":"NEMA MG1-32 hoặc tương đương","reference":"Chương V, Phần 2, mục I.1.1","requirement":"Động cơ, đầu phát điện, bộ điều khiển theo ISO 9001:2015, ISO 15550, ISO 8528, ISO 3046-1, BS 5514, IEC 60034, BS EN 60950, BS EN 61006, NEMA MG1-32 hoặc tương đương"},{"item":"Phần 2 - Máy 2000 kVA: Chủng loại","quote":"Máy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp.","reference":"Chương V, Phần 2, mục I.1.2","requirement":"Máy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Phần 2 - Máy 2000 kVA: Hãng sản xuất, model, xuất xứ tổ hợp","quote":"Hãng sản xuất, model, xuất xứ của tổ hợp máy phát điện:","reference":"Chương V, Phần 2, mục I.1.3","requirement":"Nhà thầu nêu hãng sản xuất, model, xuất xứ (văn bản không nêu giá trị cụ thể)"},{"item":"Phần 2 - Máy 2000 kVA: Chất lượng tổ hợp","quote":"năm sản xuất: 2023 trở đi.","reference":"Chương V, Phần 2, mục I.1.4","requirement":"Mới 100%, năm sản xuất từ 2023 trở đi"},{"item":"Phần 2 - Máy 2000 kVA: Công suất định mức","quote":"≥ 2000KVA","reference":"Chương V, Phần 2, mục I.1.5","requirement":"Công suất định mức (prime) ≥ 2000 kVA"},{"item":"Phần 2 - Máy 2000 kVA: Tiêu hao nhiên liệu 100% công suất liên tục","quote":"(lít/giờ) ≤ 415","reference":"Chương V, Phần 2, mục I.1.6","requirement":"≤ 415 lít/giờ"},{"item":"Phần 2 - Máy 2000 kVA: Tiêu hao nhiên liệu 75% công suất liên tục","quote":"(lít/giờ) ≤ 320","reference":"Chương V, Phần 2, mục I.1.7","requirement":"≤ 320 lít/giờ"},{"item":"Phần 2 - Máy 2000 kVA: Hệ số công suất","quote":"Cos phi ≥ 0.8","reference":"Chương V, Phần 2, mục I.1.8","requirement":"Cos phi ≥ 0.8"},{"item":"Phần 2 - Máy 2000 kVA: MCCB/ACB đầu cực máy phát","quote":"≥ 3200A","reference":"Chương V, Phần 2, mục I.1.9","requirement":"≥ 3200A"},{"item":"Phần 2 - Máy 2000 kVA: Động cơ - hãng, model, xuất xứ","quote":"Hãng sản xuất, model, xuất xứ:","reference":"Chương V, Phần 2, mục I.2.1","requirement":"Nhà thầu nêu hãng sản xuất, model, xuất xứ (văn bản không nêu giá trị cụ thể)"},{"item":"Phần 2 - Máy 2000 kVA: Động cơ - chất lượng","quote":"Mới 100%, năm sản xuất: 2023 trở về sau.","reference":"Chương V, Phần 2, mục I.2.2","requirement":"Mới 100%, năm sản xuất từ 2023 trở về sau"},{"item":"Phần 2 - Máy 2000 kVA: Động cơ - tốc độ","quote":"1.500 rpm","reference":"Chương V, Phần 2, mục I.2.3","requirement":"1.500 rpm"},{"item":"Phần 2 - Máy 2000 kVA: Động cơ - kiểu","quote":"Động cơ đốt trong, 4 kỳ, có tăng áp và làm mát khí nạp","reference":"Chương V, Phần 2, mục I.2.4","requirement":"Động cơ đốt trong, 4 kỳ, có tăng áp và làm mát khí nạp"},{"item":"Phần 2 - Máy 2000 kVA: Động cơ - dung tích xi lanh","quote":"≤ 66 lít","reference":"Chương V, Phần 2, mục I.2.5","requirement":"≤ 66 lít"},{"item":"Phần 2 - Máy 2000 kVA: Động cơ - tỷ số nén","quote":"≥ 14 : 1","reference":"Chương V, Phần 2, mục I.2.6","requirement":"≥ 14 : 1"},{"item":"Phần 2 - Máy 2000 kVA: Động cơ - nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, Phần 2, mục I.2.7","requirement":"Dầu Diesel"},{"item":"Phần 2 - Máy 2000 kVA: Động cơ - hệ thống phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, Phần 2, mục I.2.8","requirement":"Phun nhiên liệu trực tiếp"},{"item":"Phần 2 - Máy 2000 kVA: Động cơ - bộ điều tốc","quote":"Điều khiển bằng điện tử/ kỹ thuật số","reference":"Chương V, Phần 2, mục I.2.9","requirement":"Điều khiển bằng điện tử/kỹ thuật số"},{"item":"Phần 2 - Máy 2000 kVA: Động cơ - hệ thống lọc khí, nhiên liệu, dầu bôi trơn","quote":"Có hệ thống lọc, yêu cầu có thể thay thế.","reference":"Chương V, Phần 2, mục I.2.10","requirement":"Có hệ thống lọc, có thể thay thế"},{"item":"Phần 2 - Máy 2000 kVA: Động cơ - hệ thống khởi động","quote":"Sử dụng động cơ, nguồn DC 24V.","reference":"Chương V, Phần 2, mục I.2.11","requirement":"Khởi động bằng động cơ, nguồn DC 24V"},{"item":"Phần 2 - Máy 2000 kVA: Động cơ - lọc khí","quote":"Loại khô (dry), có thể thay thế","reference":"Chương V, Phần 2, mục I.2.12","requirement":"Loại khô (dry), có thể thay thế"},{"item":"Phần 2 - Máy 2000 kVA: Động cơ - hệ thống làm mát","quote":"Máy làm mát bằng két nước có quạt gió tản nhiệt.","reference":"Chương V, Phần 2, mục I.2.13","requirement":"Làm mát bằng két nước có quạt gió tản nhiệt"},{"item":"Phần 2 - Máy 2000 kVA: Đầu phát - loại, hãng, model, xuất xứ","quote":"Tên loại đầu phát điện, hãng sản xuất, model, xuất xứ:","reference":"Chương V, Phần 2, mục I.3.1","requirement":"Nhà thầu nêu tên loại, hãng sản xuất, model, xuất xứ (văn bản không nêu giá trị cụ thể)"},{"item":"Phần 2 - Máy 2000 kVA: Đầu phát - chất lượng","quote":"mới 100%, năm sản xuất: 2023 trở về sau.","reference":"Chương V, Phần 2, mục I.3.2","requirement":"Mới 100%, năm sản xuất từ 2023 trở về sau"},{"item":"Phần 2 - Máy 2000 kVA: Đầu phát - điện áp, số pha, tần số","quote":"380/220 VAC ± 5%, 3 pha, 4 dây, 50Hz","reference":"Chương V, Phần 2, mục I.3.3","requirement":"380/220 VAC ± 5%, 3 pha, 4 dây, 50Hz"},{"item":"Phần 2 - Máy 2000 kVA: Đầu phát - AVR","quote":"Có","reference":"Chương V, Phần 2, mục I.3.4","requirement":"Có bộ điều chỉnh điện áp tự động (AVR)"},{"item":"Phần 2 - Máy 2000 kVA: Đầu phát - độ ổn định điện áp","quote":"≤ ± 0,5% trong điều kiện ổn định","reference":"Chương V, Phần 2, mục I.3.5","requirement":"≤ ± 0,5% trong điều kiện ổn định"},{"item":"Phần 2 - Máy 2000 kVA: Đầu phát - độ ổn định tần số","quote":"≤ ± 0,5%","reference":"Chương V, Phần 2, mục I.3.6","requirement":"≤ ± 0,5%"},{"item":"Phần 2 - Máy 2000 kVA: Đầu phát - cấp cách điện","quote":"Từ cấp H trở lên","reference":"Chương V, Phần 2, mục I.3.7","requirement":"Từ cấp H trở lên"},{"item":"Phần 2 - Máy 2000 kVA: Đầu phát - cấp bảo vệ","quote":"IP23 trở lên","reference":"Chương V, Phần 2, mục I.3.8","requirement":"IP23 trở lên"},{"item":"Phần 2 - Máy 2000 kVA: Bộ điều khiển - chủng loại","quote":"Điều khiển điện tử vi xử lý kỹ thuật số. Nêu rõ model bộ điều khiển sử dụng.","reference":"Chương V, Phần 2, mục I.4","requirement":"Điều khiển điện tử vi xử lý kỹ thuật số; nêu rõ model bộ điều khiển; nêu hãng sản xuất, model, xuất xứ"},{"item":"Phần 2 - Máy 2000 kVA: Bộ điều khiển - chức năng điều khiển, cài đặt","quote":"Cài đặt để tự động khởi động máy phát trong thời gian 1- 5s khi có tín hiệu báo mất nguồn điện lưới (tín hiệu này sẽ lấy từ hệ thống tủ ATS).","reference":"Chương V, Phần 2, mục I.4","requirement":"Nút nhấn tại chỗ Start/Stop, chuyển chế độ Auto/Man/Off/Reset; công tắc dừng khẩn cấp; chỉnh qua màn hình LCD/phần mềm; hai chế độ Automatic/Manual khi mất điện lưới; tự khởi động trong 1-5s khi có tín hiệu mất điện lưới từ tủ ATS; tự dừng máy khi có điện lưới trở lại theo thời gian cài đặt"},{"item":"Phần 2 - Máy 2000 kVA: Bộ điều khiển - hòa đồng bộ","quote":"Có hỗ trợ chức năng hòa đồng bộ máy phát.","reference":"Chương V, Phần 2, mục I.4","requirement":"Hỗ trợ chức năng hòa đồng bộ máy phát"},{"item":"Phần 2 - Máy 2000 kVA: Bộ điều khiển - giám sát, đo lường","quote":"Hiển thị trạng thái có điện máy phát, động cơ chạy, động cơ nghỉ.","reference":"Chương V, Phần 2, mục I.4","requirement":"Điện áp máy phát (L1-N, L2-N, L3-N, L1-L2, L2-L3, L3-L1), dòng điện L1, L2, L3, công suất kW/kVA, tần số, điện áp ắc quy, áp suất dầu nhớt, nhiệt độ nước giải nhiệt, số vòng quay, hiển thị trạng thái có điện máy phát, động cơ chạy, động cơ nghỉ"},{"item":"Phần 2 - Máy 2000 kVA: Bộ điều khiển - cảnh báo và bảo vệ","quote":"Máy phát: Tần số cao, tần số thấp, điện áp cao, điện áp thấp, thứ tự pha, quá dòng tức thời, tải không cân bằng.","reference":"Chương V, Phần 2, mục I.4","requirement":"Máy phát: tần số cao/thấp, điện áp cao/thấp, thứ tự pha, quá dòng tức thời, tải không cân bằng. Động cơ: điện áp ắc quy quá cao/thấp, áp suất nhớt thấp, nhiệt độ nước làm mát, quá tốc độ, dừng khẩn cấp"},{"item":"Phần 2 - Máy 2000 kVA: Bộ điều khiển - lưu sự kiện","quote":"Có tính năng lưu lại các dữ liệu, sự kiện xảy ra đối với hệ thống máy phát: số lần khởi động, thời gian vận hành, lịch sử lỗi, …","reference":"Chương V, Phần 2, mục I.4","requirement":"Lưu dữ liệu, sự kiện: số lần khởi động, thời gian vận hành, lịch sử lỗi"},{"item":"Phần 2 - Máy 2000 kVA: Bộ điều khiển - giao tiếp, kết nối","quote":"- Đảm bảo có các cổng kết nối: USB/RS232/RS485/Ethernet","reference":"Chương V, Phần 2, mục I.4","requirement":"Có cổng USB/RS232/RS485/Ethernet; giao tiếp với hệ thống giám sát/máy tính tại trung tâm điều khiển qua Modbus RTU/Modbus TCP/USB/RS232/RS485/Ethernet; hỗ trợ giám sát máy phát từ xa qua máy tính"},{"item":"Phần 2 - Máy 2000 kVA: Vỏ giảm âm và độ ồn","quote":"Theo QCVN 26: 2010/BTNMT","reference":"Chương V, Phần 2, mục II.1","requirement":"Vỏ giảm âm mới 100%; độ ồn sau khi lắp vỏ theo QCVN 26: 2010/BTNMT"},{"item":"Phần 2 - Máy 2000 kVA: Thiết bị khởi động","quote":"Sử dụng nguồn DC 12/ 24V.","reference":"Chương V, Phần 2, mục III.1","requirement":"Sử dụng nguồn DC 12/24V"},{"item":"Phần 2 - Máy 2000 kVA: Bộ sạc","quote":"Cho phép sạc ắc qui từ cả 2 nguồn: điện lưới khi điện lưới ổn định và từ máy phát điện khi máy phát điện hoạt động (Alternator charger)","reference":"Chương V, Phần 2, mục III.2","requirement":"Sạc ắc quy từ cả điện lưới (khi ổn định) và từ máy phát khi hoạt động (Alternator charger)"},{"item":"Phần 2 - Máy 2000 kVA: Ắc quy khởi động","quote":"Đáp ứng dòng khởi động cho động cơ","reference":"Chương V, Phần 2, mục III.3","requirement":"Mới 100%, đáp ứng dòng khởi động cho động cơ"},{"item":"Phần 2 - Máy 2000 kVA: Thiết bị ACB 3200A 4 cực","quote":"Thiết bị ACB 3200A 4 cực","reference":"Chương V, Phần 2, mục IV.1","requirement":"Mới 100%; Icu 100kA; điện áp định mức 440/500V; tần số 50Hz; có bộ phụ kiện đóng ngắt điện; bảo vệ undervolt điều chỉnh được; Motor Mechanism 220VAC/24VDC, Closing Coil 220VAC/24VDC, Shunt Trip 24VDC (Drawout Type); tích hợp O/C Relay, E/F Relay, 4a/b tiếp điểm phụ, 1a/b tiếp điểm báo cắt; thời gian đóng ≤ 70ms; thử nghiệm theo IEC 60721-3-3 class 3M4"},{"item":"Phần 2 - Máy 2000 kVA: ACB - Icu và thời gian đóng","quote":"Thời gian đóng ≤70ms","reference":"Chương V, Phần 2, mục IV.1","requirement":"Icu 100kA; thời gian đóng ≤ 70ms"},{"item":"Phần 2 - Máy 2000 kVA: Thiết bị báo pha, điện áp, dòng điện","quote":"Biến dòng CT3200/5A","reference":"Chương V, Phần 2, mục IV.2","requirement":"Mới 100%; điện áp định mức 440/500V; tần số 50Hz; biến dòng CT3200/5A"},{"item":"Phần 2 - Máy 2000 kVA: Cáp điện","quote":"TCVN 5935","reference":"Chương V, Phần 2, mục V","requirement":"Cáp điện CXV 240mm2, theo ISO 9001:2015, TCVN 5935 hoặc tương đương"},{"item":"Phần 2 - Máy 2000 kVA: Thang máng cáp","quote":"Thang cáp mạ kẽm nhúng nóng độ dày ≥ 1.5mm","reference":"Chương V, Phần 2, mục VI","requirement":"Mới 100%, thang cáp mạ kẽm nhúng nóng, độ dày ≥ 1.5mm"},{"item":"Phần 2 - Máy 2000 kVA: Bồn dầu","quote":"Bồn dầu có dung tích 1000 lít","reference":"Chương V, Phần 2, mục VII.1","requirement":"Dung tích 1000 lít, theo thùng máy"},{"item":"Phần 2 - Máy 2000 kVA: Đường ống dầu cấp, dầu hồi, ống thở, van khóa","quote":"Sử dụng ống kim loại chuyên dụng, không gây ảnh hưởng tới chất lượng dầu, hoặc biến chất trong quá trình sử dụng.","reference":"Chương V, Phần 2, mục VII.2","requirement":"Mới 100%, dùng ống kim loại chuyên dụng, không ảnh hưởng chất lượng dầu hoặc làm biến chất dầu"},{"item":"Phần 2 - Máy 2000 kVA: Ống xả và phụ kiện","quote":"- Ống xả cho máy phát bọc cách nhiệt, bọc inox.","reference":"Chương V, Phần 2, mục VII.3","requirement":"Ống xả bọc cách nhiệt, bọc inox; hộp thoát gió nóng; giá đỡ ống; pô giảm âm (silencer); giá đỡ pô giảm âm kèm lò xo; nón che mưa; mới 100%"},{"item":"Phần 2 - Máy 2000 kVA: Phụ tùng đi kèm, tài liệu, C/O, CQ","quote":"Phụ tùng dự phòng cho 500 giờ chạy máy.","reference":"Chương V, Phần 2, mục VIII","requirement":"Phụ tùng đi theo máy (lọc dầu, lọc nhớt, phụ gia nước làm mát, accu khởi động + dây nối + bộ sạc accu, bầu tiêu âm); phụ tùng dự phòng cho 500 giờ chạy máy; nhiên liệu thử máy (dầu nhớt, nước làm mát, dầu Diezel); tài liệu kỹ thuật, hoàn công, hướng dẫn vận hành và bảo dưỡng Anh/Việt; catalogue, C/O, CQ"},{"item":"Chung cả hai phần: Bảo hành","quote":"Nhà thầu chịu trách nhiệm bảo hành toàn bộ thiết bị trong vòng tối thiểu 12 tháng kể từ ngày ký Biên bản nghiệm thu, bàn giao thiết bị.","reference":"Chương V, mục 1.3 g)","requirement":"Bảo hành toàn bộ thiết bị tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; bảo trì định kỳ 12 tháng/lần tại địa điểm lắp đặt trong thời gian bảo hành; hỗ trợ kỹ thuật 36 tháng kể từ ngày ký biên bản bàn giao nghiệm thu"},{"item":"Chung cả hai phần: Phạm vi cung cấp, lắp đặt","quote":"Phạm vi công việc bao gồm toàn bộ và tất cả những vấn đề cần thiết như chế tạo, cung cấp, vận chuyển tới hiện trường, lắp đặt, kiểm tra chạy thử và bảo hành, huấn luyện, đào tạo, cung cấp vật tư phụ tùng sửa chữa…","reference":"Chương V, mục 1.3 f)","requirement":"Chế tạo, cung cấp, vận chuyển tới hiện trường, lắp đặt, kiểm tra chạy thử, bảo hành, huấn luyện, đào tạo, cung cấp vật tư phụ tùng sửa chữa; cung cấp kế hoạch bảo dưỡng định kỳ"},{"item":"Chung cả hai phần: Thử tải","quote":"Trong qúa trình chạy thử, nhà thầu phải bố trí tải để kiểm tra công suất máy.","reference":"Chương V, Mục 3.d","requirement":"Khi chạy thử, nhà thầu bố trí tải để kiểm tra công suất máy và có thiết bị kiểm tra hệ thống điều khiển, bảo vệ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:38:18.179Z"}},"IB2300261152":{"u":"2026-11-03T09:38:54.166+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu cho máy phát điện một dòng trong bảng vật tư (công suất ghi \"75KV\", nhãn hiệu tham khảo Fadi, Kofo Diesel Generator); không có thông số về động cơ, đầu phát, bộ điều khiển, điện áp/tần số/số pha, vỏ chống ồn, bình nhiên liệu, ATS, cáp, bảo hành hay tiêu chuẩn riêng cho máy phát. Nội dung chi tiết có thể nằm trong bản vẽ thiết kế/chỉ dẫn kỹ thuật đính kèm (tệp PDF riêng) mà văn bản này không có.","Đơn vị \"75KV\" được giữ nguyên như văn bản; có thể là lỗi viết tắt của kVA nhưng văn bản không nêu rõ.","Văn bản còn có mục thiết bị thang máy, bơm chữa cháy, bơm cấp nước... không thuộc máy phát điện nên không liệt kê. Mục 'Cấp điện thi công' nhắc việc nhà thầu dùng máy phát điện thi công khi mất điện nhưng không có thông số nên không liệt kê.","Cột nhãn hiệu của dòng máy phát bị vỡ định dạng khi trích PDF (\"Fadi, , Kofo Diesel Generator hoặc tương đương\") nên có thể thiếu một tên hãng."],"result":{"keyInfo":{"bidName":"Gói thầu XL-01: Xây dựng Nhà ở công vụ; Nhà để máy phát điện; Nhà trạm bơm; Nhà để xe; Chống mối; Hạ tầng kỹ thuật và mua sắm lắp đặt thiết bị, trang bị nội thất","notifyNo":"IB2300261152","generatorCapacity":"75 KVA (ghi trong bảng là \"Máy phát điện 75KV\")"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống máy phát điện - Máy phát điện 75KV: Công suất","quote":"Máy phát điện 75KV","reference":"Chương V, mục III.3, bảng vật tư - thiết bị, phần E (Hệ thống máy phát điện), dòng 1","requirement":"Máy phát điện công suất 75KV (đơn vị ghi trong văn bản là \"75KV\"; không nêu rõ chế độ prime/standby, số lượng, điện áp, tần số, số pha)."},{"item":"Hệ thống máy phát điện - Máy phát điện 75KV: Nhãn hiệu/xuất xứ tham khảo","quote":"Fadi, , Kofo Diesel","reference":"Chương V, mục III.3, bảng vật tư - thiết bị, phần E, dòng 1","requirement":"Nhãn hiệu tham khảo: Fadi, Kofo Diesel Generator hoặc tương đương."},{"item":"Hệ thống máy phát điện - Máy phát điện 75KV: Quy cách/tiêu chuẩn áp dụng","quote":"chỉ dẫn kỹ thuật.","reference":"Chương V, mục III.3, bảng vật tư - thiết bị, phần E, dòng 1","requirement":"Theo chỉ dẫn kỹ thuật (không nêu chi tiết thông số động cơ, đầu phát, bộ điều khiển, vỏ chống ồn, bình nhiên liệu, ATS, cáp trong văn bản này)."},{"item":"Thiết bị lắp đặt chung (áp dụng cho cả máy phát điện): Tình trạng","quote":"Các vật tư, máy móc, thiết bị lắp đặt cho công trình phải đảm bảo mới\n100%, đáp ứng theo yêu cầu của thiết kế và tuân theo các tiêu chuẩn kỹ thuật.","reference":"Chương V, mục III.3","requirement":"Các vật tư, máy móc, thiết bị lắp đặt cho công trình phải mới 100%, đáp ứng yêu cầu thiết kế và tuân theo các tiêu chuẩn kỹ thuật."},{"item":"Thiết bị lắp đặt chung (áp dụng cho cả máy phát điện): Nguồn gốc xuất xứ, CO","quote":"Yêu cầu\nphải có chứng nhận nguồn gốc xuất xứ của các loại vật tư, vật liệu.","reference":"Chương V, mục III.3","requirement":"Vật tư, vật liệu phải có nguồn gốc xuất xứ rõ ràng, có chứng nhận nguồn gốc xuất xứ, hóa đơn, chứng từ hợp lệ."},{"item":"Thiết bị lắp đặt chung (áp dụng cho cả máy phát điện): Thiết bị tương đương","quote":"Nhà\nthầu có thể đưa ra các tiêu chuẩn chất lượng, nhãn hiệu hàng hóa, cataloge khác\nmiễn là nhà thầu chứng minh cho Bên mời thầu thấy rằng những thay thế đó vẫn\nbảo đảm sự tương đương cơ bản hoặc cao hơn so với yêu cầu quy định.","reference":"Chương V, mục III.3","requirement":"Nhà thầu có thể đề xuất tiêu chuẩn chất lượng, nhãn hiệu, catalogue khác nhưng phải chứng minh tương đương cơ bản hoặc cao hơn yêu cầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:38:53.135Z"}},"IB2300262487":{"u":"2026-11-03T19:08:15.727+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong III. Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo dưỡng định kỳ cho 01 tổ máy hiện hữu, không phải cung cấp máy mới nên không có yêu cầu về xuất xứ mới 100%, CO/CQ, tiêu chuẩn.","Văn bản không nêu công suất kVA/kW của tổ máy (chỉ có tên model TC550-S), nên generatorCapacity để null.","Không có thông số về điện áp, tần số, số pha, vỏ cách âm, độ ồn, bình nhiên liệu, cấp cách điện, AVR, tiêu hao nhiên liệu, khí thải.","Văn bản PDF bị mất định dạng bảng ở một số chỗ (cột Khối lượng/Đơn vị); số lượng vật tư được đọc theo thứ tự có thể có sai lệch nhỏ. Thời điểm thực hiện Đợt 2, 3, 4 đều ghi 'năm 2024' trong văn bản."],"result":{"keyInfo":{"bidName":"Gói thầu TS05-2023: Cung cấp dịch vụ bảo dưỡng định kỳ máy phát điện - Trụ sở QLVH các NMTĐ thuộc EVNGENCO2 tại Đà Nẵng","notifyNo":"IB2300262487","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện hiện hữu: Tổ máy phát","quote":"Tổ máy phát điện TL POWER, Model TC550-S (Trường Lộc/ Việt Nam).","reference":"Chương III, mục 1.2","requirement":"Tổ máy phát điện TL POWER, Model TC550-S (Trường Lộc/ Việt Nam); đưa vào sử dụng tháng 7/2017. Gói thầu là dịch vụ bảo dưỡng máy phát điện hiện hữu, không cung cấp máy mới."},{"item":"Tổ máy phát điện hiện hữu: Động cơ","quote":"+ Động cơ: model QSX15-G8 (Cummins/Mỹ).","reference":"Chương III, mục 1.2","requirement":"Model QSX15-G8, hãng Cummins, xuất xứ Mỹ."},{"item":"Tổ máy phát điện hiện hữu: Đầu phát điện","quote":"+ Đầu phát điện: Model HCI534F1 (thương hiệu Stamford/Cummins/Anh).","reference":"Chương III, mục 1.2","requirement":"Model HCI534F1, thương hiệu Stamford/Cummins, xuất xứ Anh."},{"item":"Tổ máy phát điện hiện hữu: Bộ điều khiển","quote":"+ Bộ điều khiển: Model DSE 7120 (Deep Sea/Anh).","reference":"Chương III, mục 1.2","requirement":"Model DSE 7120, hãng Deep Sea, xuất xứ Anh."},{"item":"Tổ máy phát điện hiện hữu: Năm đưa vào sử dụng","quote":"+ Đưa vào sử dụng tháng 7/2017","reference":"Chương III, mục 1.2","requirement":"Đưa vào sử dụng tháng 7/2017."},{"item":"Phạm vi dịch vụ: Bảo dưỡng định kỳ và đột xuất","quote":"Bên B phải tiến hành công việc sửa chữa trong vòng 02-04 giờ từ thời điểm Bên A thông báo.","reference":"Chương III, mục 1.2 và mục 3","requirement":"Bảo trì, bảo dưỡng, sửa chữa theo kế hoạch định kỳ 03 tháng/01 lần (4 đợt); bảo trì, bảo dưỡng, sửa chữa đột xuất theo yêu cầu của Bên mời thầu, xử lý trong vòng 02-04 giờ kể từ khi được thông báo, trong thời gian hợp đồng 12 tháng."},{"item":"Đợt 1: Hệ thống bôi trơn, nhiên liệu, làm mát, điện","quote":"Kiểm tra chỉ thị áp suất dầu (đạt mức 3-5kg/cm2)","reference":"Chương III, mục 2, Stt 1","requirement":"Kiểm tra mức dầu và độ sạch dầu bôi trơn; chỉ thị áp suất dầu đạt 3-5kg/cm2; kiểm tra đồng hồ mức nhiên liệu; kiểm tra rò rỉ nước làm mát, đồng hồ nhiệt độ nước làm mát chỉ thị 75-90 độ C; làm sạch lọc gió; kiểm tra ắc qui, các đồng hồ đo điện áp, tần số, dòng điện, số giờ chạy; kiểm tra hệ thống bật/tắt máy và nút dừng khẩn cấp; kiểm tra khởi động, độ ồn, vệ sinh máy, thoát nhiệt, thoát khí, chống rung."},{"item":"Đợt 2: Nội dung bổ sung so với Đợt 1","quote":"Kiểm tra, căn chỉnh lại độ căng của dây curoa của quạt làm mát. Độ chùng xuống khoảng 8-12mm","reference":"Chương III, mục 2, Stt 2","requirement":"Kiểm tra, xử lý rò rỉ và làm sạch dầu bôi trơn; kiểm tra rò rỉ nhiên liệu, đường ống; vệ sinh lưới lọc bình nhiên liệu; kiểm tra độ sạch và bổ sung nước làm mát; căn chỉnh độ căng dây curoa quạt làm mát (độ chùng khoảng 8-12mm); vặn chặt, vệ sinh cực ắc qui; căn chỉnh dây curoa bộ nạp ắc qui; kiểm tra bộ sấy (25s); xử lý tiếp xúc, bọc cách điện dây dẫn, cáp điều khiển; kiểm tra hoạt động tủ chuyển nguồn tự động ATS; kiểm tra màu khí thải."},{"item":"Đợt 3: Nội dung bổ sung so với Đợt 2","quote":"Kiểm tra sự hoạt động của bộ điều tốc","reference":"Chương III, mục 2, Stt 3","requirement":"Tháo nước, xả cặn bình nhiên liệu; kiểm tra đường ống phân phối nhiên liệu; vệ sinh giàn lưới tản nhiệt, quạt tản nhiệt; làm sạch ống dẫn nước làm mát, bộ lọc nước làm mát, bảo dưỡng van hoàn nhiệt; bổ sung mỡ bơm nước làm mát; kiểm tra bộ điều tốc; kiểm tra, vặn chặt ốc, bu lông của máy, ống xả, ống hút, vỏ máy."},{"item":"Đợt 4: Nội dung bổ sung (thay thế vật tư)","quote":"Thay dầu bôi trơn (đúng hãng Castrol/Petrolimex 15W40, loại đựng trong can 20 lít)","reference":"Chương III, mục 2, Stt 4","requirement":"Thay dầu bôi trơn đúng hãng Castrol/Petrolimex 15W40, loại can 20 lít; thay lọc dầu Fleetguar USA (LF9070); thay lọc nhiên liệu Fleetguar USA (FS1040); súc rửa toàn bộ thùng chứa nhiên liệu; căn chỉnh bơm nhiên liệu bằng tay, áp suất bơm cao áp và kim phun; thay lọc nước động cơ Fleetguar USA (WF2126); thay nước làm mát DCA4/DCA65–Fleetguar USA; vệ sinh cổ góp máy đề, bôi trơn bạc đầu trục máy đề, vòng bi máy nạp ắc qui, thay rờ le cóc đề 24V (nếu hỏng); hiệu chỉnh độ hở supáp; tra dầu mỡ cổ trục, vòng bi; vệ sinh ống xả khí thải, ống hút nhiên liệu."},{"item":"Vật tư thay thế 5.1: Lọc nhiên liệu","quote":"Fleetguar USA (FS1040), bảo hành: 06 tháng","reference":"Chương III, mục 2, bảng vật tư 5.1","requirement":"Fleetguar USA (FS1040), tách nước, số lượng 1 cái, bảo hành 06 tháng, thay thế trong năm 2023."},{"item":"Vật tư thay thế 5.2: Lọc nhớt","quote":"Fleetguar USA (LF9070), bảo hành: 06 tháng","reference":"Chương III, mục 2, bảng vật tư 5.2","requirement":"Fleetguar USA (LF9070), số lượng 1 cái, bảo hành 06 tháng, thay thế trong năm 2023."},{"item":"Vật tư thay thế 5.3: Lọc nước","quote":"Fleetguar USA (WF2126), bảo hành: 06 tháng","reference":"Chương III, mục 2, bảng vật tư 5.3","requirement":"Fleetguar USA (WF2126), số lượng 1 cái, bảo hành 06 tháng, thay thế trong năm 2023."},{"item":"Vật tư thay thế 5.4: Nước làm mát","quote":"DCA4/DCA65–Fleetguar USA, bảo hành: 06 tháng","reference":"Chương III, mục 2, bảng vật tư 5.4","requirement":"DCA4/DCA65–Fleetguar USA, số lượng 3 bình, bảo hành 06 tháng, thay thế trong năm 2023."},{"item":"Vật tư thay thế 5.5: Nhớt động cơ 15W40","quote":"Castrol/Petrolimex 15W40 (loại đựng trong can 20 lít)","reference":"Chương III, mục 2, bảng vật tư 5.5","requirement":"Castrol/Petrolimex 15W40 (loại đựng trong can 20 lít), số lượng 61 lít, thay thế trong năm 2023."},{"item":"Vật tư thay thế 5.6: Rơle cóc đề 24V","quote":"Cummins, bảo hành: 12 tháng","reference":"Chương III, mục 2, bảng vật tư 5.6","requirement":"Cummins, số lượng 1 cái, bảo hành 12 tháng, thay thế trong năm 2023."},{"item":"Vật tư thay thế 5.7: Bộ sạc điện lưới cho ắc quy 24V, loại DSE 9255","quote":"Bộ sạc điện lưới cho ắc quy 24V_\"SB-MT6012/24; Sạc ắc quy 12/24V; Tự động ngắt khi sạc đầy; Tự động nhận diện 12V hoặc 24V; Input: 95-280VAC; Output: 12/24VDC\". Bảo hành: 12 tháng.","reference":"Chương III, mục 2, bảng vật tư 5.7","requirement":"Bộ sạc ắc quy 24V SB-MT6012/24; sạc ắc quy 12/24V; tự động ngắt khi sạc đầy; tự động nhận diện 12V hoặc 24V; Input 95-280VAC; Output 12/24VDC; số lượng 1 cái; bảo hành 12 tháng; thay thế trong năm 2023."},{"item":"Tủ chuyển nguồn tự động ATS","quote":"Kiểm tra sự hoạt động bình thường của tủ chuyển nguồn tự động ATS.","reference":"Chương III, mục 2, Stt 2-4","requirement":"Chỉ yêu cầu kiểm tra sự hoạt động bình thường của tủ ATS (Đợt 2, 3, 4); không nêu thông số định mức."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:08:14.843Z"}},"IB2300262532":{"u":"2026-11-03T09:49:11.249+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V+Bản vẽ.rar), chưa phân tích cả HSMT.","Văn bản không nêu bộ điều khiển, AVR, ATS, cáp, độ ồn/vỏ chống ồn, mức tiêu hao nhiên liệu, khí thải, hãng/model động cơ và máy phát, thời hạn bảo hành cụ thể, chế độ công suất dự phòng/liên tục.","Số lượng tổ máy không được nêu rõ trong Chương V (có thể nằm trong bảng khối lượng E-HSMT hoặc bản vẽ, không có trong văn bản đã cung cấp).","Bản vẽ đính kèm không có nội dung văn bản để đọc.","Bảng thông số có ghi nhãn \"Trọng lượng máy phát điện (dài x rộng x cao), mm\" cho dòng kích thước; đã sao chép nguyên văn và chú thích."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện; nhà bảo quản thiết bị và hệ thống điện đấu nối","notifyNo":"IB2300262532","generatorCapacity":"≥ 160 kVA (máy phát điện 3 pha công suất >150 kVA; không nêu rõ chế độ dự phòng/liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 3 pha: Chủng loại và công suất","quote":"Yêu cầu về chủng loại: Máy phát điện 3 pha công suất >150 KVA","reference":"Chương V, mục 2 (Yêu cầu về kỹ thuật chung)","requirement":"Máy phát điện 3 pha công suất >150 KVA."},{"item":"Máy phát điện: Công suất định mức","quote":"≥ 160 KVA","reference":"Chương V, mục 2, bảng STT 1","requirement":"Công suất định mức ≥ 160 KVA."},{"item":"Máy phát điện: Số pha","quote":"Số pha\n3","reference":"Chương V, mục 2, bảng STT 1","requirement":"3 pha."},{"item":"Máy phát điện: Điện áp và tần số","quote":"380-415V, 50HZ","reference":"Chương V, mục 2, bảng STT 1","requirement":"380-415V, 50HZ."},{"item":"Máy phát điện: Hệ số công suất","quote":"Hệ số công suất\n0,8","reference":"Chương V, mục 2, bảng STT 1","requirement":"0,8."},{"item":"Máy phát điện: Mã hiệu","quote":"Mã hiệu: Nhà thầu đề xuất","reference":"Chương V, mục 2, bảng STT 1","requirement":"Nhà thầu đề xuất."},{"item":"Máy phát điện: Xuất xứ","quote":"Xuất xứ: Nhà thầu đề xuất","reference":"Chương V, mục 2, bảng STT 1","requirement":"Nhà thầu đề xuất; đảm bảo nguồn gốc xuất xứ rõ ràng."},{"item":"Máy phát điện: Tình trạng và năm sản xuất","quote":"Hàng hóa là sản phẩm mới 100%, sản xuất từ năm 2023, đảm bảo chất lượng, đảm bảo nguồn gốc xuất xứ rõ ràng và được lắp đặt đúng theo chỉ dẫn của nhà sản xuất.","reference":"Chương V, mục 2","requirement":"Hàng mới 100%, sản xuất từ năm 2023, đảm bảo chất lượng, nguồn gốc xuất xứ rõ ràng, lắp đặt đúng chỉ dẫn của nhà sản xuất."},{"item":"Máy phát điện: Tiêu chuẩn chất lượng","quote":"Tổ máy phát điện có tiêu chuẩn phù hợp với ấn bản mới nhất của tiêu chuẩn ISO8528 hoặc tương đương (có tài liệu chứng minh)","reference":"Chương V, mục 2, bảng STT 1","requirement":"Phù hợp ấn bản mới nhất của tiêu chuẩn ISO8528 hoặc tương đương (có tài liệu chứng minh)."},{"item":"Động cơ: Công suất","quote":"Công suất động cơ, kW\n127÷145","reference":"Chương V, mục 2, bảng STT 1","requirement":"127÷145 kW."},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước","reference":"Chương V, mục 2, bảng STT 1","requirement":"Làm mát bằng nước."},{"item":"Động cơ: Số lượng xi lanh","quote":"Số lượng xi lanh\n6","reference":"Chương V, mục 2, bảng STT 1","requirement":"6."},{"item":"Động cơ: Thể tích","quote":"Thể tích (lít)\n5÷7","reference":"Chương V, mục 2, bảng STT 1","requirement":"5÷7 lít."},{"item":"Động cơ: Tốc độ piston trung bình","quote":"Tốc độ piston trung bình (m/s)\n6","reference":"Chương V, mục 2, bảng STT 1","requirement":"6 m/s."},{"item":"Máy phát điện (alternator): Cấp bảo vệ","quote":"IP 23 trở lên","reference":"Chương V, mục 2, bảng STT 1","requirement":"IP 23 trở lên."},{"item":"Máy phát điện (alternator): Biến thiên điện áp","quote":"Biến thiên điện áp (lớn nhất)\n±1%","reference":"Chương V, mục 2, bảng STT 1","requirement":"Lớn nhất ±1%."},{"item":"Máy phát điện (alternator): Cấp cách điện","quote":"Cấp cách điện\nH","reference":"Chương V, mục 2, bảng STT 1","requirement":"Cấp H."},{"item":"Máy phát điện: Kích thước (dài x rộng x cao)","quote":"(3.000÷4.000) x (1.100÷1.150)\nx (1.650÷1.850)","reference":"Chương V, mục 2, bảng STT 1","requirement":"(3.000÷4.000) x (1.100÷1.150) x (1.650÷1.850) mm. Văn bản ghi mục này là \"Trọng lượng máy phát điện (dài x rộng x cao), mm\"."},{"item":"Máy phát điện: Trọng lượng","quote":"Trọng lượng, Kg\n1.850÷2.605","reference":"Chương V, mục 2, bảng STT 1","requirement":"1.850÷2.605 kg."},{"item":"Máy phát điện: Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu, lit\n270÷290","reference":"Chương V, mục 2, bảng STT 1","requirement":"270÷290 lít."},{"item":"Máy phát điện: Phụ kiện kèm theo","quote":"Cung cấp đầy đủ các phụ kiện theo quy định của nhà sản xuất và E-HSMT.","reference":"Chương V, mục 2, bảng STT 1","requirement":"Cung cấp đầy đủ phụ kiện theo quy định của nhà sản xuất và E-HSMT."},{"item":"Máy phát điện: Chứng từ khi giao hàng (CO/CQ, bảo hành)","quote":"Cung cấp Hóa đơn giá trị gia tăng, giấy chứng nhận bảo hành của Nhà thầu hoặc nhà sản xuất, giấy chứng nhận xuất xứ, giấy chứng nhận chất lượng khi giao hàng.","reference":"Chương V, mục 2 (Tiêu chuẩn hàng hóa)","requirement":"Cung cấp hóa đơn GTGT, giấy chứng nhận bảo hành của nhà thầu hoặc nhà sản xuất, giấy chứng nhận xuất xứ, giấy chứng nhận chất lượng khi giao hàng."},{"item":"Máy phát điện: Năm sản xuất và ghi nhãn","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước hoặc nhập ngoại trong năm 2023, có giấy chứng nhận chất lượng sản phẩm, sản phẩm phải ghi rõ tên, mã hiệu, xuất xứ.","reference":"Chương V, mục 3, Yêu cầu về chất lượng","requirement":"Mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại trong năm 2023, có giấy chứng nhận chất lượng sản phẩm, ghi rõ tên, mã hiệu, xuất xứ."},{"item":"Máy phát điện: Tài liệu kỹ thuật","quote":"Nhà thầu cung cấp đầy đủ catalogue mô tả cấu tạo thông số chính của hàng hóa, bản vẽ kỹ thuât, hướng dẫn lắp đặt, sử dụng, vận hành, bảo dưỡng của Nhà sản xuất (nếu tài liệu bằng tiếng nước ngoài thì phải có bản dịch bằng tiếng Việt của đơn vị có thẩm quyền)","reference":"Chương V, mục 3, Yêu cầu về chất lượng","requirement":"Cung cấp catalogue mô tả cấu tạo, thông số chính, bản vẽ kỹ thuật, hướng dẫn lắp đặt, sử dụng, vận hành, bảo dưỡng của nhà sản xuất; tài liệu tiếng nước ngoài phải có bản dịch tiếng Việt của đơn vị có thẩm quyền."},{"item":"Phạm vi lắp đặt: Nhà bảo quản thiết bị và hệ thống điện đấu nối","quote":"Thi công lắp dựng nhà bảo quản thiết bị và hệ thống điện đấu nối theo nội dung bản vẽ thiết kế thi công và khối lượng trong E-HSMT.","reference":"Chương V, mục 2, điểm c","requirement":"Thi công lắp dựng nhà bảo quản thiết bị và hệ thống điện đấu nối theo bản vẽ thiết kế thi công và khối lượng trong E-HSMT."},{"item":"Lắp đặt: Vận hành sau nghiệm thu","quote":"Thiết bị sau khi lắp đặt, phải hoạt động ổn định, đảm bảo an toàn theo đúng các quy định hiện hành; thiết bị sau khi nghiệm thu, bàn giao có thể vận hành làm việc được ngay theo quy định mà chủ đầu tư không cần bổ sung thêm bất kỳ một chi tiết nào.","reference":"Chương V, mục 3, Yêu cầu về chất lượng","requirement":"Thiết bị sau lắp đặt hoạt động ổn định, an toàn theo quy định hiện hành; sau nghiệm thu, bàn giao vận hành được ngay, chủ đầu tư không cần bổ sung chi tiết nào; vật tư không thể hiện trong bảng thông số nhà thầu cam kết cung cấp lắp đặt hoàn chỉnh."},{"item":"Kiểm tra, thử nghiệm","quote":"+ Kiểm tra vận hành không tải (nếu có).","reference":"Chương V, mục 3.4","requirement":"Kiểm tra trước và sau lắp đặt; vận hành không tải, có tải, đơn động, liên động (nếu có); kiểm định hàng hóa (nếu có); các thử nghiệm khác theo pháp luật hoặc nhà sản xuất."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:49:10.605Z"}},"IB2300263484":{"u":"2026-11-03T19:05:30.48+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu về kỹ thuật-GT139.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị lỗi nhận dạng ký tự (OCR) ở một số chỗ nên các trích dẫn có thể có lỗi chính tả/dấu như trong nguồn (ví dụ '600k W', 'Ong xả').","Quote ở mục 1 được ghép lại từ bảng bị vỡ định dạng, nên có thể không khớp hoàn toàn từng ký tự.","Văn bản không nêu số xi-lanh, mức tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, mức ồn, ATS, cáp, năm sản xuất, CO/CQ hay bảo hành thiết bị.","Công suất ghi 'từ 750+800kVA' ở mục 2.2.1 và '750~800kVA' ở mục 1; dùng dấu '>' trong mục 2.2.2 như nguồn ghi."],"result":{"keyInfo":{"bidName":"Gói thầu số 139: Thuê hoạt động 01 máy phát điện dự phòng cung cấp điện cho khu nhà ở công nhân tại phường Quang Hanh, thành phố Cẩm Phả","notifyNo":"IB2300263484","generatorCapacity":"750~800 kVA (liên tục ≥ 750kVA/600kW; dự phòng ≥ 800kVA/660kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng máy phát điện","quote":"Thiết bị nhà thầu cho thuê 01 máy phát điện công suất từ 750+800kVA","reference":"Chương V, mục 2.2.1","requirement":"01 máy phát điện cho thuê hoạt động, thời gian thuê 36 tháng kể từ ngày bàn giao đưa vào sử dụng"},{"item":"Công suất tổ máy","quote":"Máy phát điện có công suất 750~800kVA","reference":"Chương V, mục 1 (Phạm vi cung cấp)","requirement":"Công suất từ 750~800kVA"},{"item":"Tình trạng thiết bị","quote":"có thể đã qua sử dụng, tình trạng kỹ thuật >90%","reference":"Chương V, mục 2.2.1","requirement":"Có thể đã qua sử dụng, tình trạng kỹ thuật >90%"},{"item":"Máy phát điện: nhãn hiệu, model","quote":"Máy phát điện hiệu: Cummins Power generator, Model: C750D5P hoặc tương đương.","reference":"Chương V, mục 2.2.2","requirement":"Cummins Power generator, Model C750D5P hoặc tương đương"},{"item":"Công suất liên tục (prime)","quote":"Công suất liên tục > 750kVA/600k W","reference":"Chương V, mục 2.2.2","requirement":"> 750kVA/600kW"},{"item":"Công suất dự phòng (standby)","quote":"Công suất dự phòng > 800kVA/660k W","reference":"Chương V, mục 2.2.2","requirement":"> 800kVA/660kW"},{"item":"Điện áp, tần số, số pha, hệ số công suất, cấp bảo vệ, tốc độ","quote":"Điện áp 3 pha 230/400 VAC, 50Hz, 0.8 PF, IP 23, 1500Rpm","reference":"Chương V, mục 2.2.2","requirement":"3 pha 230/400 VAC, 50Hz, hệ số công suất 0.8, IP 23, 1500 vòng/phút"},{"item":"Động cơ","quote":"Động cơ Cummins KTA38-G7 hoặc tương đương","reference":"Chương V, mục 2.2.2","requirement":"Cummins KTA38-G7 hoặc tương đương"},{"item":"Đầu phát (alternator)","quote":"Đầu phát Stamford HCI634W hoặc tương đương","reference":"Chương V, mục 2.2.2","requirement":"Stamford HCI634W hoặc tương đương"},{"item":"Bộ điều khiển","quote":"Bảng điều khiển kỹ thuật số DSE7320MKII hoặc tương đương","reference":"Chương V, mục 2.2.2","requirement":"Bảng điều khiển kỹ thuật số DSE7320MKII hoặc tương đương"},{"item":"Ắc quy","quote":"Ắc quy 200AH x 2 bình.","reference":"Chương V, mục 2.2.2","requirement":"200AH x 2 bình"},{"item":"Nước, nhớt","quote":"Nước, nhớt tiêu chuẩn.","reference":"Chương V, mục 2.2.2","requirement":"Tiêu chuẩn"},{"item":"Ống xả giảm thanh","quote":"Ong xả giảm thanh tiêu chuẩn Cummins hoặc tương đương","reference":"Chương V, mục 2.2.2","requirement":"Tiêu chuẩn Cummins hoặc tương đương"},{"item":"Vỏ cách âm và thùng dầu nhiên liệu","quote":"Vỏ cách âm dạng container 20ft có thùng dầu nhiên liệu tiêu chuẩn theo máy hoặc tương đương.","reference":"Chương V, mục 2.2.2","requirement":"Vỏ cách âm dạng container 20ft, có thùng dầu nhiên liệu tiêu chuẩn theo máy hoặc tương đương"},{"item":"Điều kiện khí hậu","quote":"Thiết bị phải được nhiệt đới hóa theo điều kiện khí hậu Việt Nam, phù hợp với môi trường làm việc Miền Bắc Việt Nam","reference":"Chương V, mục 2.2.1","requirement":"Thiết bị phải được nhiệt đới hóa theo điều kiện khí hậu Việt Nam, phù hợp với môi trường làm việc Miền Bắc Việt Nam"},{"item":"Xuất xứ","quote":"Thiết bị phải có giấy tờ chứng minh xuất xứ","reference":"Chương V, mục 2.2.1","requirement":"Thiết bị phải có giấy tờ chứng minh xuất xứ"},{"item":"An toàn","quote":"Thiết bị cho thuê phải được cung cấp các thiết bị an toàn theo tiêu chuẩn Quốc\ntế cũng như tiêu chuẩn Việt Nam.","reference":"Chương V, mục 2.2.1","requirement":"Cung cấp thiết bị an toàn theo tiêu chuẩn quốc tế và tiêu chuẩn Việt Nam; có lưới bảo vệ, che khớp nối tại các điểm tiếp xúc với máy chuyển động; các phần truyền động quay có vỏ bọc an toàn"},{"item":"Phạm vi lắp đặt và dụng cụ","quote":"Nhà thầu có trách nhiệm vận chuyển, lắp đặt thiết bị theo yêu cầu của Chủ\nđầu tư","reference":"Chương V, mục 2.3","requirement":"Nhà thầu vận chuyển, lắp đặt thiết bị theo yêu cầu Chủ đầu tư; cung cấp dụng cụ cần thiết để lắp ráp, bảo dưỡng; cung cấp tài liệu chỉ dẫn vận hành và bảo dưỡng"},{"item":"Kiểm tra, chạy thử, kiểm định","quote":"Các thiết bị sẽ được kiểm tra, chạy thử trực tiếp tại địa điểm bàn giao trước\nkhi bàn giao.","reference":"Chương V, mục 4","requirement":"Kiểm tra, chạy thử trực tiếp tại địa điểm bàn giao trước khi bàn giao; nhà thầu chịu chi phí thí nghiệm hiệu chỉnh, kiểm định lần đầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:05:29.358Z"}},"IB2300263757":{"u":"2026-11-03T09:37:32.832+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V GÓI 02.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị lỗi nhận dạng ký tự: dấu \"±\" hiển thị thành \"+\", \"m²\" thành \"m?\", \">=\" có thể thành \">\"; đã giữ nguyên trong trường quote.","Chương V không nêu công suất dự phòng/liên tục, hãng/model động cơ và đầu phát, cấp cách điện, AVR, mức ồn, ATS, cáp, tiêu chuẩn áp dụng, CO/CQ.","Công suất định mức nêu '> 20kVA' trong khi tên gói thầu ghi '10-30 kVA'; không có số lượng riêng theo từng cấu hình."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: Mua 20 máy phát điện + hệ thống đèn pha 10-30 kVA","notifyNo":"IB2300263757","generatorCapacity":"> 20 kVA (gói gồm 20 máy phát điện + hệ thống đèn pha 10-30 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện + hệ thống đèn pha 10–30 kVA: Chất lượng","quote":"Chất lượng: Mới 100% chưa qua sử dụng.","reference":"Chương V, Mục 1, khoản 2.b, STT 1","requirement":"Mới 100% chưa qua sử dụng"},{"item":"Máy phát điện + hệ thống đèn pha 10–30 kVA: Năm sản xuất","quote":"Năm sản xuât: Không sản xuất trước năm 2023.","reference":"Chương V, Mục 1, khoản 2.b, STT 2","requirement":"Không sản xuất trước năm 2023"},{"item":"Máy phát điện + hệ thống đèn pha 10–30 kVA: Số lượng","quote":"Gói thầu số 02 “Mua 20 máy phát điện + hệ thống đèn pha\n10-30 kVA”","reference":"Chương V, Mục 1, khoản 1","requirement":"20 máy phát điện kèm hệ thống đèn pha (theo tên gói thầu)"},{"item":"Máy phát điện: Kiểu máy, nhiên liệu","quote":"Kiểu máy phát điện, nhiên liệu: 01 pha, diesel","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Thông số kỹ thuật chung","requirement":"01 pha, diesel"},{"item":"Máy phát điện: Điện áp đầu ra","quote":"Điện áp đầu ra: (110 + 240) VAC","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Thông số kỹ thuật chung","requirement":"(110 + 240) VAC"},{"item":"Máy phát điện: Công suất định mức","quote":"Công suất định mức: > 20kVA","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Thông số kỹ thuật chung","requirement":"> 20kVA"},{"item":"Máy phát điện: Tần số định mức","quote":"Tần số định mức: 50Hz","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Thông số kỹ thuật chung","requirement":"50Hz"},{"item":"Máy phát điện: Bảng điều khiển","quote":"Bảng điều khiển: Bảng điều khiển kỹ thuật số","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Thông số kỹ thuật chung","requirement":"Bảng điều khiển kỹ thuật số"},{"item":"Máy phát điện: Đầu ra phụ","quote":"Số đầu ra phụ, điện áp tối thiểu: 01 đầu ra phụ, (110 +\n240) VAC","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Thông số kỹ thuật chung","requirement":"01 đầu ra phụ, điện áp (110 + 240) VAC"},{"item":"Máy phát điện: Tổng công suất đầu ra phụ","quote":"Tổng công suất đầu ra phụ: > 12kVA","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Thông số kỹ thuật chung","requirement":"> 12kVA"},{"item":"Máy phát điện: Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu: 80 lít + 1%","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Thông số kỹ thuật chung","requirement":"80 lít ± 1% (văn bản ghi \"+ 1%\")"},{"item":"Máy phát điện: Kích thước (D x R x C)","quote":"Kích thước (D x R x C): 3800x1550x2500mm + 5%","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Kích thước và khối lượng","requirement":"3800x1550x2500mm ± 5% (văn bản ghi \"+ 5%\")"},{"item":"Máy phát điện: Trọng lượng không có nhiên liệu","quote":"Trọng lượng không có nhiên liệu: 1550kg + 5%","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Kích thước và khối lượng","requirement":"1550kg ± 5% (văn bản ghi \"+ 5%\")"},{"item":"Động cơ: Tốc độ vòng quay","quote":"Tốc độ vòng quay: từ 1.500 đến 1.800 vòng/phút","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Động cơ","requirement":"Từ 1.500 đến 1.800 vòng/phút"},{"item":"Động cơ: Làm mát","quote":"Làm mát: Bằng nước","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Động cơ","requirement":"Bằng nước"},{"item":"Đèn và tháp đèn: Loại đèn","quote":"Loại đèn: Metal Halide hoặc tương đương","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Đèn và tháp đèn","requirement":"Metal Halide hoặc tương đương"},{"item":"Đèn và tháp đèn: Công suất chiếu sáng","quote":"Công suất chiều sáng: 4 x 1.000W","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Đèn và tháp đèn","requirement":"4 x 1.000W"},{"item":"Đèn và tháp đèn: Diện tích vùng sáng","quote":"Diện tích vùng sáng: 4200m? + 5%","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Đèn và tháp đèn","requirement":"4200m² ± 5% (văn bản ghi \"4200m? + 5%\")"},{"item":"Đèn và tháp đèn: Chiều cao tối đa của tháp đèn","quote":"Chiều cao tối đa của tháp đèn: 9m + 3%","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Đèn và tháp đèn","requirement":"9m ± 3% (văn bản ghi \"+ 3%\")"},{"item":"Đèn và tháp đèn: Khả năng xoay tháp đèn","quote":"Khả năng xoay tháp đèn: 340°+ 3%, cơ khí","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Đèn và tháp đèn","requirement":"340° ± 3%, cơ khí (văn bản ghi \"+ 3%\")"},{"item":"Đèn và tháp đèn: Cấp độ gió chịu được","quote":"Chịu được cấp độ gió: 110km/h + 5%","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Đèn và tháp đèn","requirement":"110km/h ± 5% (văn bản ghi \"+ 5%\")"},{"item":"Khung xe kéo và kết nối: Kiểu kết nối","quote":"Kiểu kết nối: Khớp nôi bi 50mm hoặc vòng 70mm","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Khung xe kéo và kết nối","requirement":"Khớp nối bi 50mm hoặc vòng 70mm"},{"item":"Khung xe kéo và kết nối: Đèn tín hiệu","quote":"Đèn tín hiệu: Có","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Khung xe kéo và kết nối","requirement":"Có"},{"item":"Khung xe kéo và kết nối: Ổ cắm","quote":"O cắm: >02 chiếc","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Khung xe kéo và kết nối","requirement":">= 02 chiếc (văn bản ghi \">02 chiếc\")"},{"item":"Khung xe kéo và kết nối: Lốp xe","quote":"Lốp xe: > 14 inch, loại lốp địa hình","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Khung xe kéo và kết nối","requirement":"> 14 inch, loại lốp địa hình"},{"item":"Khung xe kéo và kết nối: Chân chống ổn định","quote":"Chân chống ồn định: Kiểu kéo, cơ khí","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Khung xe kéo và kết nối","requirement":"Kiểu kéo, cơ khí"},{"item":"Khung xe kéo và kết nối: Số lượng chân chống ổn định","quote":"Số lượng chân chống ồn định: 04 chiếc.","reference":"Chương V, Mục 1, khoản 2.b, STT 3 - Khung xe kéo và kết nối","requirement":"04 chiếc"},{"item":"Hàng hóa: Xuất xứ, hãng, mã hiệu, năm sản xuất","quote":"Hàng hóa và dịch vụ được cung cấp phải có xuất xứ rõ ràng bao gồm: Tên\nhãng sản xuất, Tên nước sản xuât, Tên và mã hiệu của thiết bị, năm sản xuat.","reference":"Chương V, Mục 1, khoản 2.a","requirement":"Phải có xuất xứ rõ ràng gồm tên hãng sản xuất, tên nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; mỗi danh mục chỉ được đề xuất 01 xuất xứ"},{"item":"Hàng hóa: Mới 100% và năm sản xuất","quote":"Hàng hóa\nđược sản xuất mới 100% và sản xuất từ năm 2023 trở về sau.","reference":"Chương V, Mục 1, khoản 2.a","requirement":"Sản xuất mới 100% và sản xuất từ năm 2023 trở về sau"},{"item":"Hàng hóa: Catalog","quote":"Nhà thầu cần nêu đầy đủ chỉ tiết các đặc tính kỹ thuật và có gửi kèm theo\ncatalog của nhà sản xuât.","reference":"Chương V, Mục 1, khoản 2.a","requirement":"Nêu đầy đủ chi tiết đặc tính kỹ thuật và gửi kèm catalog của nhà sản xuất"},{"item":"Hàng hóa: Bảo hành","quote":"Chế độ bảo hành: Theo tiêu chuẩn của nhà sản xuất và đáp ứng yêu cầu\ncủa E-HSMT.","reference":"Chương V, Mục 1, khoản 3","requirement":"Theo tiêu chuẩn của nhà sản xuất và đáp ứng yêu cầu E-HSMT; nhà thầu ghi rõ thời gian bảo hành, bảo trì"},{"item":"Hàng hóa: Lắp đặt và hướng dẫn sử dụng","quote":"Nhà thầu cần nêu nội dung đào tạo, hướng dẫn sử dụng thiết bị chào thầu.","reference":"Chương V, Mục 1, khoản 2.a","requirement":"Giá dự thầu bao gồm vận chuyển, lắp đặt, hướng dẫn sử dụng; nhà thầu nêu nội dung đào tạo, hướng dẫn sử dụng thiết bị"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:37:32.195Z"}},"IB2300265021":{"u":"2026-11-03T09:48:12.932+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 4. HSMT GT32 - CHUONG 5.docx), chưa phân tích cả HSMT.","Chương V không quy định hãng, model, nước sản xuất cụ thể; các mục này để nhà thầu nêu cụ thể.","Không có yêu cầu về dòng định mức của tủ ATS, tiết diện cáp, phạm vi lắp đặt chi tiết, năm sản xuất cụ thể.","Văn bản gốc có lỗi chính tả (ví dụ 'Tấn số', 'TCVN 97296:201'); phần trích dẫn giữ nguyên như bản gốc."],"result":{"keyInfo":{"bidName":"Gói thầu số 32 mua máy phát điện 3 pha","notifyNo":"IB2300265021","generatorCapacity":"2 x 40 kVA (công suất liên tục ≥ 40 kVA, công suất tối đa ≥ 44 kVA), 3 pha, 380/220V, tổ máy dự phòng hạ áp"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 40 kVA: Số lượng","quote":"Máy phát điện 3 pha, 380/220V-40kVA, kèm phụ kiện lắp đặt (bulong, đai ốc, đầu cosse…)","reference":"Chương V, mục 1.1 (bảng yêu cầu cung cấp hàng hoá)","requirement":"2 máy phát điện 3 pha 380/220V-40kVA, kèm phụ kiện lắp đặt (bulong, đai ốc, đầu cosse…)"},{"item":"Tổ máy 40 kVA: Tiêu chuẩn chế tạo","quote":"Máy phát điện dự phòng hạ áp được chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","reference":"Chương V, mục 1.2, phần I","requirement":"Chế tạo theo TCVN 9729:2013 hoặc tiêu chuẩn tương đương"},{"item":"Tổ máy 40 kVA: Điều kiện làm việc","quote":"Độ cao lắp đặt thiết bị so với mực nước biển: Đến 1.000 mét.","reference":"Chương V, mục 1.2, phần II","requirement":"Nhiệt độ môi trường lớn nhất 45°C, nhỏ nhất 0°C; khí hậu nhiệt đới nóng ẩm; độ ẩm lớn nhất 100%; độ cao lắp đặt đến 1.000 m"},{"item":"Tổ máy 40 kVA: Loại máy","quote":"Máy phát điện diesel có vỏ giảm âm, công suất 40kVA, 03 pha","reference":"Chương V, mục VI, bảng I, dòng 1","requirement":"Máy phát điện diesel có vỏ giảm âm, công suất 40kVA, 03 pha"},{"item":"Tổ máy 40 kVA: Nước sản xuất, nhà sản xuất, mã hiệu","quote":null,"reference":"Chương V, mục VI, bảng I, dòng 2-4","requirement":"Nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu của tổ máy (không quy định hãng hay model cụ thể)"},{"item":"Tổ máy 40 kVA: Tình trạng, xuất xứ, CO/CQ","quote":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ hàng hóa (CO) rõ ràng, hợp pháp và có chứng nhận chất lượng hàng hóa","reference":"Chương V, mục 1.2, phần III - Yêu cầu khác","requirement":"Mới nguyên 100%, không khiếm khuyết, có chứng nhận xuất xứ (CO) và chứng nhận chất lượng hàng hóa"},{"item":"Tổ máy 40 kVA: Công suất liên tục","quote":"≥ 40","reference":"Chương V, mục VI, bảng I, dòng 6","requirement":"≥ 40 kVA"},{"item":"Tổ máy 40 kVA: Công suất tối đa","quote":"≥ 44 kVA","reference":"Chương V, mục VI, bảng I, dòng 7","requirement":"≥ 44 kVA"},{"item":"Tổ máy 40 kVA: Hệ số công suất","quote":"Hệ số công suất Cosφđm ≥ 0,8.","reference":"Chương V, mục V.2","requirement":"Cosφ định mức ≥ 0,8"},{"item":"Tổ máy 40 kVA: Điện áp, tần số","quote":"Điện áp định mức: 220/380V. Cấp cách điện H.","reference":"Chương V, mục V.2; mục VI, bảng I, dòng 9, 11","requirement":"Điện áp định mức 380V/220V (3 pha), tần số 50 Hz"},{"item":"Tổ máy 40 kVA: Tốc độ vòng quay","quote":"Số vòng quay: ≤1500 vòng/phút.","reference":"Chương V, mục V.1; mục VI, bảng I, dòng 10","requirement":"≤ 1.500 vòng/phút"},{"item":"Tổ máy 40 kVA: Điều chỉnh công suất khi thay đổi tải","quote":"Tự động điều chỉnh","reference":"Chương V, mục VI, bảng I, dòng 12","requirement":"Tự động điều chỉnh"},{"item":"Tổ máy 40 kVA: Tiêu hao nhiên liệu","quote":"≤ 12","reference":"Chương V, mục VI, bảng I, dòng 13","requirement":"≤ 12 lít/giờ ở mức 100% tải"},{"item":"Tổ máy 40 kVA: Khả năng quá tải","quote":"10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục","reference":"Chương V, mục VI, bảng I, dòng 14","requirement":"10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục"},{"item":"Tổ máy 40 kVA: Đóng tải tức thì","quote":"Tổ máy điện dự phòng hạ áp có khả năng đóng tải 100% công suất định mức ngay tức thì (chỉ trong một bước).","reference":"Chương V, mục 1.2, phần IV.1","requirement":"Có khả năng đóng tải 100% công suất định mức ngay tức thì (chỉ trong một bước)"},{"item":"Tổ máy 40 kVA: Thành phần tổ máy","quote":"Trọn bộ Tổ máy điện dự phòng hạ áp (bao gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, có bộ chuyển đổi nguồn tự động) phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sản xuất và được chịu trách nhiệm bởi Nhà sản xuất.","reference":"Chương V, mục 1.2, phần IV.1","requirement":"Gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, có bộ chuyển đổi nguồn tự động; lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại nhà sản xuất"},{"item":"Tổ máy 40 kVA: Khung bệ máy","quote":"Được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tỉnh điện","reference":"Chương V, mục VI, bảng I, dòng 15","requirement":"Xử lý bề mặt bằng hóa chất chống ôxy hóa và sơn tĩnh điện"},{"item":"Tổ máy 40 kVA: Nhiên liệu và thời gian chạy liên tục","quote":"Dầu Diezel","reference":"Chương V, mục VI, bảng I, dòng 16-17","requirement":"Nhiên liệu dầu diesel; thời gian chạy liên tục không hạn chế"},{"item":"Tổ máy 40 kVA: Dung tích bình nhiên liệu","quote":"≥ 80","reference":"Chương V, mục VI, bảng I, dòng 18","requirement":"≥ 80 lít"},{"item":"Tổ máy 40 kVA: Kích thước và trọng lượng","quote":null,"reference":"Chương V, mục VI, bảng I, dòng 19-20","requirement":"Nhà thầu nêu cụ thể kích thước (DxRxC) và trọng lượng tổ hợp máy phát điện (kg); không quy định giá trị"},{"item":"Tổ máy 40 kVA: Bảo hành","quote":"≥12 tháng kể từ khi đưa vào sử dụng hoặc ≥18 tháng kể từ ngày nghiệm thu hàng hóa","reference":"Chương V, mục VI, bảng I, dòng 21","requirement":"≥12 tháng kể từ khi đưa vào sử dụng hoặc ≥18 tháng kể từ ngày nghiệm thu hàng hóa"},{"item":"Tổ máy 40 kVA: Động cơ - loại","quote":"Loại động cơ: Diesel 4 kỳ.","reference":"Chương V, mục V.1; mục VI, bảng II, dòng 8","requirement":"Động cơ diesel 4 kỳ"},{"item":"Tổ máy 40 kVA: Động cơ - nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất","quote":null,"reference":"Chương V, mục VI, bảng II, dòng 1-5","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất của động cơ; tình trạng mới 100%"},{"item":"Tổ máy 40 kVA: Động cơ - công suất","quote":"≥ 44","reference":"Chương V, mục VI, bảng II, dòng 6-7","requirement":"Công suất liên tục ≥ 40 kVA, công suất tối đa ≥ 44 kVA"},{"item":"Tổ máy 40 kVA: Động cơ - hệ thống nhiên liệu và điều tốc","quote":"Bơm phun trực tiếp, điều khiển bằng điện tử","reference":"Chương V, mục VI, bảng II, dòng 9-10","requirement":"Bơm phun trực tiếp, điều khiển bằng điện tử; kiểu điều tốc điện tử"},{"item":"Tổ máy 40 kVA: Động cơ - số xy lanh, tỉ số nén, hành trình xilanh","quote":null,"reference":"Chương V, mục VI, bảng II, dòng 11, 13, 14","requirement":"Nhà thầu nêu cụ thể số xy lanh, tỉ số nén, hành trình xilanh; không quy định giá trị"},{"item":"Tổ máy 40 kVA: Động cơ - tốc độ quay","quote":"≤ 1500","reference":"Chương V, mục VI, bảng II, dòng 12","requirement":"≤ 1500 vòng/phút"},{"item":"Tổ máy 40 kVA: Động cơ - tiêu chuẩn khí thải","quote":"Phù hợp với điều kiện của Việt Nam","reference":"Chương V, mục VI, bảng II, dòng 15","requirement":"Phù hợp với điều kiện của Việt Nam"},{"item":"Tổ máy 40 kVA: Động cơ - hệ thống nạp khí","quote":"Hệ thống nạp khí: có turbo tăng áp và làm mát khí nạp.","reference":"Chương V, mục V.1; mục VI, bảng II, dòng 16","requirement":"Turbo tăng áp và làm mát khí nạp"},{"item":"Tổ máy 40 kVA: Động cơ - hệ thống làm mát","quote":"Hệ thống làm mát: bằng nước (có két nước gắn trên máy). Co quạt làm mát và truyền động quạt.","reference":"Chương V, mục V.1; mục VI, bảng II, dòng 18","requirement":"Làm mát bằng nước, két nước gắn trên máy, có quạt làm mát và truyền động quạt; cưỡng bức tuần hoàn"},{"item":"Tổ máy 40 kVA: Động cơ - hệ thống bôi trơn","quote":"Hệ thống bôi trơn: cường bức bằng bơm bánh răng.","reference":"Chương V, mục V.1","requirement":"Cường bức bằng bơm bánh răng"},{"item":"Tổ máy 40 kVA: Động cơ - hệ thống khởi động và accu","quote":"Hệ thống khởi động: khởi động bằng môtơ điện một chiều. Có bộ tự động sạc điện cho accu. Accu có điện áp 12 hoặc 24 vôn, có dùng lượng phù hợp đảm bảo cấp điện tự dùng và tự khởi động tổ máy phát.","reference":"Chương V, mục V.1; mục VI, bảng II, dòng 17","requirement":"Khởi động bằng môtơ điện một chiều, có bộ tự động sạc accu; accu 12 hoặc 24 vôn"},{"item":"Tổ máy 40 kVA: Động cơ - hệ thống xả","quote":"Hệ thống xả: có bố trí ống giảm thanh.","reference":"Chương V, mục V.1","requirement":"Có bố trí ống giảm thanh"},{"item":"Tổ máy 40 kVA: Động cơ - độ ồn","quote":"Độ ồn tối đa: ≤ 70±5dB với khoảng cách 7m không vật chắn.","reference":"Chương V, mục V.1; mục VI, bảng II, dòng 19","requirement":"Tối đa ≤ 70±5 dB ở khoảng cách 7 m, không vật chắn"},{"item":"Tổ máy 40 kVA: Đầu phát - loại và số pha","quote":"3 pha - 4 dây","reference":"Chương V, mục VI, bảng III, dòng 6-10","requirement":"3 pha - 4 dây; điện áp 380V/220V; tần số định mức 50 Hz; công suất liên tục ≥ 40 kVA"},{"item":"Tổ máy 40 kVA: Đầu phát - nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất","quote":null,"reference":"Chương V, mục VI, bảng III, dòng 1-5","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất của đầu phát; tình trạng mới 100%"},{"item":"Tổ máy 40 kVA: Đầu phát - kiểu và kích từ/AVR","quote":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","reference":"Chương V, mục VI, bảng III, dòng 8","requirement":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Tổ máy 40 kVA: Đầu phát - cấp cách điện","quote":"Cấp H","reference":"Chương V, mục V.2; mục VI, bảng III, dòng 11","requirement":"Cấp H"},{"item":"Tổ máy 40 kVA: Đầu phát - dao động điện áp","quote":"Kích từ: không chổi than, tự động điều chỉnh điện áp, đảm bảo dao động điện áp ≤ 1% Uđm trong quá trình chuyẻn đổi tải từ 0 đến 100% Pđm.","reference":"Chương V, mục V.2; mục VI, bảng III, dòng 12","requirement":"≤ ± 1% Uđm khi chuyển đổi tải từ 0 đến 100% Pđm"},{"item":"Tổ máy 40 kVA: Đầu phát - khả năng quá tải và số vòng quay","quote":"Khả năng quá tải: Pmax = 1,1 Pđm","reference":"Chương V, mục V.2; mục VI, bảng III, dòng 13","requirement":"Pmax = 1,1 Pđm; số vòng quay ≤ 1500 v/p (tương ứng động cơ diesel)"},{"item":"Tổ máy 40 kVA: Bộ điều khiển - nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất","quote":null,"reference":"Chương V, mục VI, bảng IV, dòng 1-5","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất của bộ điều khiển; tình trạng mới 100%"},{"item":"Tổ máy 40 kVA: Bộ điều khiển - nguyên lý và AVR/điều tốc","quote":"Có bộ kiểm tra máy phát điện, đo lường và hệ thống điều khiển kết hợp bộ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý, cho phép máy hoạt động với độ tin cậy cao và đặc tính máy được tối ưu.","reference":"Chương V, mục V.3; mục VI, bảng IV, dòng 6","requirement":"Điều khiển kỹ thuật số; hệ thống điều khiển kết hợp bộ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý"},{"item":"Tổ máy 40 kVA: Bộ điều khiển - chức năng điều khiển","quote":"Chức năng điều khiển từ xa qua cổng Internet/3G, điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển","reference":"Chương V, mục VI, bảng IV, dòng 7","requirement":"Kết hợp được với tủ ATS; khởi động/tắt máy; dừng khẩn cấp; chọn chế độ làm việc, điều khiển trạng thái và lập trình; điều khiển từ xa qua Internet/3G, đóng mở máy và đọc thông số như màn hình bộ điều khiển"},{"item":"Tổ máy 40 kVA: Bộ điều khiển - màn hình và hiển thị","quote":"Có màn hình tinh thể lỏng (LCD) thông báo tráng thái/cảnh báo: cho biết các thông tin về toàn bộ thông số vận hành của tổ máy.","reference":"Chương V, mục V.3 - Bảng điều khiển","requirement":"Màn hình LCD hiển thị trạng thái/cảnh báo và toàn bộ thông số vận hành; hiển thị thông số cơ (áp suất dầu, nhiệt độ nước làm mát, nhiệt độ dầu, điện áp accu, tốc độ) và thông số điện (điện áp, dòng điện, tần số, công suất, số giờ vận hành); đèn chiếu sáng vận hành ban đêm"},{"item":"Tổ máy 40 kVA: Bộ điều khiển - bảo vệ","quote":"Có các chức nặng báo vê tiêu chuẩn:","reference":"Chương V, mục V.3","requirement":"Cảnh báo (nhiệt độ nước cao, áp lực dầu thấp, mức nhiên liệu thấp, accu yếu, quá dòng...) và dừng máy (nhiệt độ nước cao, mực nước thấp, áp lực dầu thấp, điện áp AC cao/thấp, ngắn mạch, lệch pha, tần số cao/thấp, vượt tốc...)"},{"item":"Tổ máy 40 kVA: Bộ điều khiển - áptômát tổng","quote":"Có áptômát tổng và cầu dao cách ly đầu cực máy phát.","reference":"Chương V, mục V.3","requirement":"Có áptômát tổng và cầu dao cách ly đầu cực máy phát"},{"item":"Tổ máy 40 kVA: Thùng cách âm","quote":"Có tính nặng cách âm và che kín (mưa, nắng) tốt. Được sơn tĩnh điện, chống sét gỉ cao.","reference":"Chương V, mục V.4","requirement":"Cách âm và che kín mưa nắng tốt, sơn tĩnh điện chống gỉ cao; có lỗ thông hơi, cửa mở mọi phía; cửa có chốt liên động và khóa; có móc cẩu"},{"item":"Tổ máy 40 kVA: Tủ chuyển đổi nguồn tự động (ATS)","quote":"Tủ chuyển đổi nguồn tự động sử dụng hệ thống điều khiển bằng kỹ thuật số, có 02 cấp điều khiển bằng tay tại chổ và tự động.","reference":"Chương V, mục V.5","requirement":"Điều khiển kỹ thuật số, 02 cấp điều khiển (bằng tay tại chỗ và tự động); đấu nối đồng bộ với phần động lực và bộ điều khiển máy phát, có đầu chờ nối điện lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới. Không nêu dòng định mức ATS"},{"item":"Tổ máy 40 kVA: Phụ tùng","quote":"Các nhà cung cấp phải đảm bảo cung cấp phụ tùng thay thế trong vòng 10 ngày làm việc kể từ lúc nhận được văn bản thông báo của đơn vị vận hành tổ máy phát.","reference":"Chương V, mục V.6","requirement":"Phụ tùng cho kỳ bảo dưỡng đầu tiên và đồ nghề vận hành, sửa chữa; cung cấp phụ tùng thay thế trong vòng 10 ngày làm việc kể từ khi nhận văn bản thông báo"},{"item":"Tổ máy 40 kVA: Thí nghiệm xuất xưởng và tài liệu chứng nhận","quote":"Máy phát phải được thí nghiệm xuất xưởng theo tiêu chuẩn TCVN 97296:201, TCVN 6627-1 hoặc tiêu chuẩn tương đương gồm các hạng mục chính sau:","reference":"Chương V, mục 1.2, phần III và IV.1 - Yêu cầu về thí nghiệm","requirement":"Thí nghiệm xuất xưởng theo TCVN 6627-1 hoặc tương đương (đo điện trở một chiều cuộn dây Stato/Roto, tổn hao không tải, thử điện áp chịu thử); kèm giấy chứng nhận tổ máy/nhà sản xuất đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương do tổ chức độc lập cấp"},{"item":"Tổ máy 40 kVA: Chạy thử nghiệm thu sơ bộ","quote":"cho máy phát chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm","reference":"Chương V, mục 1.2, phần IV.1 - Yêu cầu về thí nghiệm","requirement":"Chạy thử liên tục 2 giờ với các chế độ tải khác nhau đến Pđm, có đại diện bên mua chứng kiến"},{"item":"Tổ máy 40 kVA: Mạ kẽm nhúng nóng","quote":"Các chi tiết bằng thép có yêu cầu mã kẽm nhúng nóng phải theo tiêu chuẩn TCVN 5408:2007","reference":"Chương V, mục 1.2, phần III - Yêu cầu khác","requirement":"Chi tiết thép yêu cầu mạ kẽm nhúng nóng theo TCVN 5408:2007 hoặc tương đương"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:48:12.371Z"}},"IB2300265210":{"u":"2026-11-03T19:06:01.343+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương IV yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Đây là gói sửa chữa, bảo dưỡng 05 máy phát điện Cummins có sẵn, không phải mua mới; văn bản không nêu thông số kỹ thuật của chính máy phát.","Không nêu: công suất liên tục/dự phòng, model và xuất xứ động cơ, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải, model đầu phát, cấp cách điện, AVR, bộ điều khiển, tần số, số pha, vỏ cách âm, độ ồn, bình nhiên liệu, ATS, cáp, CO/CQ, tiêu chuẩn cụ thể.","Điện áp 380V chỉ xuất hiện trong hạng mục nhân công củ phát của phần II và III.","Nhiều dòng xuất xứ trong Bảng 1 ghi \"nt\" (như trên): xuất xứ lấy theo dòng liền trên, tức INDIA; một số dòng để trống xuất xứ.","Bảng 1 ghi các tên như \"CUMIN\" và \"Lóc nhiên liệu\" (sai chính tả trong văn bản gốc), được giữ nguyên.","Tên tệp là \"Chương IV yêu cầu kỹ thuật.docx\" nhưng nội dung ghi là Chương V."],"result":{"keyInfo":{"bidName":"Gói thầu 01: Sửa chữa, bảo dưỡng 05 máy phát điện Cummins tại các đơn vị trực thuộc Ban quản lý vịnh Hạ Long","notifyNo":"IB2300265210","generatorCapacity":"01 máy 60KVA; 02 máy 55KVA; 02 máy 110KVA (tổng 05 máy Cummins, không nêu công suất liên tục/dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần I - Máy 60KVA: Số lượng","quote":"(Yêu cầu: 01 máy, khối lượng công việc bên dưới tính cho 01 máy)","reference":"Chương V, mục 2, Bảng 1, phần I","requirement":"01 máy Cummins 60KVA, khối lượng công việc tính cho 01 máy."},{"item":"Phần I - Máy 60KVA: Vật tư bảo dưỡng, thay thế","quote":"Nhớt các te máy","reference":"Chương V, mục 2, Bảng 1, phần I, mục 1.1-1.5","requirement":"Lọc nhớt 1 cái, lọc gió 1 cái, lọc nhiên liệu 1 cái, bộ gioăng phớt 1 bộ, xuất xứ INDIA; nhớt các te máy SHD50 1 thùng."},{"item":"Phần I - Máy 60KVA: Nhân công","quote":"Tháo vệ sinh, thông rửa két nước làm mát, thay nước làm mát máy","reference":"Chương V, mục 2, Bảng 1, phần I, mục 2.1-2.3","requirement":"Cân chỉnh khe hở nhiệt 2 công; tháo vệ sinh, thông rửa két nước làm mát, thay nước làm mát máy 4 công; tháo dỡ, thay các gioăng đệm bì dò rỉ dầu, lắp lại hoàn chỉnh 4 công."},{"item":"Phần II - Máy 55KVA: Số lượng","quote":"(Yêu cầu: 02 máy, khối lượng công việc bên dưới tính cho 01 máy)","reference":"Chương V, mục 2, Bảng 1, phần II","requirement":"02 máy Cummins 55KVA, khối lượng công việc tính cho 01 máy."},{"item":"Phần II - Máy 55KVA: Hệ thống nhiên liệu","quote":"Cân chỉnh vòi phun nhiên liệu","reference":"Chương V, mục 2, Bảng 1, phần II, mục 1.1, 1.2, 1.19, 1.22","requirement":"Cân chỉnh cụm bơm cao áp 1 cụm; cân chỉnh vòi phun nhiên liệu 4 cái; lọc nhiên liệu INDIA 2 cái; nhiên liệu Diezen 0,05% chạy thử máy 40 lít."},{"item":"Phần II - Máy 55KVA: Gioăng, phớt, dây curoa, lọc","quote":"Bộ gioăng phớt toàn máy Cumin","reference":"Chương V, mục 2, Bảng 1, phần II, mục 1.3-1.8, 1.18, 1.20, 1.21","requirement":"Bộ gioăng phớt toàn máy Cumin 1 bộ (INDIA); phớt đầu trục cơ 1, phớt đuôi trục cơ 1, gioăng vách đầu máy 1, gioăng căn phớt vòng bảo hiểm bánh đà 1, dây curoa lai cánh quạt gió 2 (xuất xứ ghi \"nt\"); lọc nhớt INDIA 1 cái, lọc gió INDIA 1 cái; dầu nhờn các te máy SHD50 1 thùng."},{"item":"Phần II - Máy 55KVA: Vật tư phụ","quote":"Sơn tĩnh điện","reference":"Chương V, mục 2, Bảng 1, phần II, mục 1.9-1.17","requirement":"Keo dán gioăng đệm TQ 2 tuýp; mỡ bôi trơn VN 5 kg; băng dính cách điện cuộn to VN 2 cuộn; vòng kẹp to, nhỏ VN 6 cái; xăng rửa chi tiết 20 lít; hóa chất tẩy rửa 10 lít; đầu cốt dây điện 1 túi; sơn tĩnh điện TQ 5 lít."},{"item":"Phần II - Máy 55KVA: Củ phát (alternator) và nhân công","quote":"Tháo tách Roto; Stato củ phát điện 380V vệ sinh tẩm sấy, sơn cách điện, lắp lại hoàn chỉnh, kiểm tra, chạy thử tải","reference":"Chương V, mục 2, Bảng 1, phần II, mục 2.1-2.6","requirement":"Tháo tách Roto, Stato củ phát điện 380V, vệ sinh tẩm sấy, sơn cách điện, lắp lại hoàn chỉnh, kiểm tra, chạy thử tải: 20 công. Thay phớt đầu, phớt đuôi trục cơ 3 công; cân chỉnh khe hở nhiệt 2 công; vệ sinh két nước làm mát, thay nước làm mát 4 công; bảo dưỡng củ phát, củ đề 2 công; thay gioăng đệm bì dò rỉ dầu 4 công."},{"item":"Phần III - Máy 110KVA: Số lượng","quote":"MÁY PHÁT ĐIỆN CUMIN 110KVA","reference":"Chương V, mục 2, Bảng 1, phần III","requirement":"02 máy Cummins 110KVA, khối lượng công việc tính cho 01 máy."},{"item":"Phần III - Máy 110KVA: Hệ thống nhiên liệu","quote":"Nhiên liệu Diezen chạy thử máy","reference":"Chương V, mục 2, Bảng 1, phần III, mục 1.1, 1.2, 1.19, 1.22","requirement":"Cân chỉnh cụm bơm cao áp 1 cụm; cân chỉnh vòi phun nhiên liệu 4 cái; lọc nhiên liệu 2 cái (xuất xứ ghi \"nt\", tức INDIA); nhiên liệu Diezen 0,05% chạy thử máy 50 lít."},{"item":"Phần III - Máy 110KVA: Gioăng, phớt, dây curoa, lọc","quote":"Bộ gioăng Amiang toàn máy","reference":"Chương V, mục 2, Bảng 1, phần III, mục 1.3-1.8, 1.18, 1.20, 1.21","requirement":"Bộ gioăng Amiang toàn máy 1 bộ, phớt đầu trục cơ 1, phớt đuôi trục cơ 1, gioăng vách đầu máy 1, gioăng căn phớt vòng bảo hiểm bánh đà 1, dây curoa lai cánh quạt gió 2, lọc nhớt 1 (đều xuất xứ INDIA); lọc gió 1 (ghi \"nt\"); dầu nhờn các te máy SHD50 1 thùng."},{"item":"Phần III - Máy 110KVA: Vật tư phụ","quote":"Keo dán gioăng đệm","reference":"Chương V, mục 2, Bảng 1, phần III, mục 1.9-1.17","requirement":"Keo dán gioăng đệm TQ 2 tuýp; mỡ bôi trơn VN 5 kg; băng dính cách điện cuộn to VN 2 cuộn; vòng kẹp to, nhỏ VN 6 cái; xăng rửa chi tiết 20 lít; hóa chất tẩy rửa 10 lít; đầu cốt dây điện 1 túi; sơn tĩnh điện TQ 5 lít."},{"item":"Phần III - Máy 110KVA: Củ phát (alternator) và nhân công","quote":"Bảo dưỡng củ phát, củ đề","reference":"Chương V, mục 2, Bảng 1, phần III, mục 2.1-2.6","requirement":"Tháo tách Roto, Stato củ phát điện 380V, vệ sinh tẩm sấy, sơn cách điện, lắp lại hoàn chỉnh, kiểm tra, chạy thử tải: 20 công. Thay phớt đầu, phớt đuôi trục cơ 3 công; cân chỉnh khe hở nhiệt 2 công; vệ sinh két nước làm mát, thay nước làm mát 4 công; bảo dưỡng củ phát, củ đề 2 công; thay gioăng đệm bì dò rỉ dầu 4 công."},{"item":"Phần III - Máy 110KVA: Phương tiện đưa đón thợ","quote":"Chi phí thuê phương tiện đưa đón thợ từ cảng Bến Đoan ra địa điểm đặt máy phát để bảo dưỡng máy phát","reference":"Chương V, mục 2, Bảng 1, phần III, mục 3","requirement":"Chi phí thuê phương tiện đưa đón thợ từ cảng Bến Đoan ra địa điểm đặt máy phát: 5 ngày."},{"item":"Chung - Xuất xứ vật tư thiết bị","quote":"Các Vật tư thiết bị (VTTB) phục vụ công tác sửa chữa, bảo trì, bảo dưỡng và bảo hành có nguồn gốc xuất xứ quy định tại Bảng 1 ở trên hoặc chủng loại VTTB có nguồn gốc xuất xứ khác nhưng phải đảm bảo có thông số kỹ thuật tương đương (hoặc cao hơn) và đồng bộ với từng chủng loại Máy phát điện (trong gói thầu này).","reference":"Chương V, mục 2, Ghi chú dưới Bảng 1","requirement":"Vật tư thiết bị có xuất xứ theo Bảng 1, hoặc xuất xứ khác nhưng phải có thông số kỹ thuật tương đương hoặc cao hơn và đồng bộ với từng chủng loại máy phát điện."},{"item":"Chung - Chất lượng vật tư thay thế","quote":"được cung cấp mới 100%, chưa qua sử dụng","reference":"Chương V, mục 3.2","requirement":"Linh kiện, vật tư, thiết bị thay thế phải mới 100%, chưa qua sử dụng, phù hợp với loại máy phát điện."},{"item":"Chung - Thông số kỹ thuật và tiêu chuẩn của hàng hóa","quote":"Hàng hóa cung cấp phục vụ sửa chữa, thay thế phải có thông số kỹ thuật đáp ứng yêu cầu phù hợp với chủng loại Máy phát điện hiện đang sử dụng, đáp ứng tiêu chuẩn của nhà sản xuất;","reference":"Chương V, mục 3.2","requirement":"Hàng hóa phục vụ sửa chữa, thay thế phải có thông số kỹ thuật phù hợp với chủng loại máy phát điện hiện đang sử dụng và đáp ứng tiêu chuẩn của nhà sản xuất."},{"item":"Chung - Nguồn gốc xuất xứ, tài liệu kỹ thuật","quote":"Hàng hóa phải có xuất xứ rõ ràng (tên hãng, nước sản xuất), có tài liệu kỹ thuật kèm theo.","reference":"Chương V, mục 3.2","requirement":"Hàng hóa phải có xuất xứ rõ ràng (tên hãng, nước sản xuất) và có tài liệu kỹ thuật kèm theo."},{"item":"Chung - Quy trình bảo dưỡng theo hãng","quote":"Được thực hiện theo đúng yêu cầu kỹ thuật của các hãng động cơ do các chuyên viên được đào tạo chính hãng thực hiện, thực hiện dịch vụ đúng và đủ các bước theo tiêu chuẩn của hãng.","reference":"Chương V, mục 3.3 b)","requirement":"Thực hiện theo yêu cầu kỹ thuật của các hãng động cơ, bởi chuyên viên được đào tạo chính hãng, đúng và đủ các bước theo tiêu chuẩn của hãng."},{"item":"Chung - Bảo hành","quote":"Thời hạn bảo hành là 12 tháng kể từ ngày bàn giao, nghiệm thu.","reference":"Chương V, mục 3.4","requirement":"Hàng hóa có thời gian bảo hành do nhà sản xuất quy định thì theo nhà sản xuất; hàng hóa, dịch vụ không có quy định thì bảo hành 12 tháng kể từ ngày bàn giao, nghiệm thu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T19:06:00.821Z"}},"IB2300266461":{"u":"2026-11-03T09:46:58.709+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT Muc 4 Tieu chuan ve gia.pdf, E_HSMT Chuong V (1).pdf), chưa phân tích cả HSMT.","Bảng thông số trong tệp bị tách dòng khi trích xuất từ PDF nên một số trích dẫn chỉ là phần nằm trên một dòng.","Hãng, mã hiệu, xuất xứ của tổ máy, động cơ, đầu phát, bộ điều khiển do nhà thầu tự cung cấp, E-HSMT không nêu cụ thể.","E-HSMT chỉ nhắc tủ ATS ở yêu cầu catalogue và chức năng điều khiển của bộ điều khiển, không nêu thông số định mức (dòng điện, số cực) của ATS.","Chương V không nêu cấp chất lượng khí thải (emission) của động cơ ngoài QCVN 19:2009/BTNMT, và không nêu tiêu chuẩn sản xuất (ISO 8528, IEC...) nào khác.","Tệp 'E-HSMT Muc 4 Tieu chuan ve gia.pdf' là tiêu chuẩn đánh giá về giá (hệ số K theo hãng/nước sản xuất, G7/NICs, hệ số bảo hành), không phải thông số kỹ thuật nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Cung cấp máy phát điện 40kVA","notifyNo":"IB2300266461","generatorCapacity":"1 máy, công suất định mức ≥ 40KVA, công suất dự phòng ≥ 44KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi, số lượng","quote":"Nội dung gói thầu: Trang bị mới 01 máy phát điện 03 pha, vỏ cách âm,","reference":"Chương V, mục 1.1","requirement":"Trang bị mới 01 máy phát điện 03 pha, vỏ cách âm, dùng dầu, công suất 40kVA, có thiết kế gắn được 4 con lăn xe dưới chân đế máy và vật tư hoàn chỉnh"},{"item":"Tổ máy: Hãng sản xuất/Mã hiệu/Xuất xứ","quote":"Nhà thầu cung cấp","reference":"Chương V, mục 1.2, bảng A, dòng 1","requirement":"Do nhà thầu cung cấp thông tin, không quy định cụ thể hãng, mã hiệu, xuất xứ"},{"item":"Tổ máy: Năm sản xuất/Tình trạng","quote":"Năm 2023. Toàn bộ máy phát điện mới","reference":"Chương V, mục 1.2, bảng A, dòng 2","requirement":"Sản xuất năm 2023, mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Tổ máy: Số pha, số dây","quote":"3 pha, 4 dây, xoay chiều","reference":"Chương V, mục 1.2, bảng A, dòng 4","requirement":"3 pha, 4 dây, xoay chiều"},{"item":"Tổ máy: Công suất định mức","quote":"≥ 40KVA","reference":"Chương V, mục 1.2, bảng A, dòng 5","requirement":"≥ 40KVA"},{"item":"Tổ máy: Công suất dự phòng","quote":"≥ 44KVA","reference":"Chương V, mục 1.2, bảng A, dòng 6","requirement":"≥ 44KVA"},{"item":"Tổ máy: Điện áp ngõ ra","quote":"220/380V - 230/400V","reference":"Chương V, mục 1.2, bảng A, dòng 7","requirement":"220/380V - 230/400V"},{"item":"Tổ máy: Tần số ngõ ra","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng A, dòng 8","requirement":"50 Hz"},{"item":"Tổ máy: Sai lệch điện áp ở tải định mức","quote":"- Sai lệch điện áp ≤±1% từ không tải","reference":"Chương V, mục 1.2, bảng A, dòng 9","requirement":"Sai lệch điện áp ≤±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Tổ máy: Sai lệch tần số ở tải định mức","quote":"- Sai lệch tần số ≤±1% từ không tải đến","reference":"Chương V, mục 1.2, bảng A, dòng 9","requirement":"Sai lệch tần số ≤±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Tổ máy: Hệ số công suất","quote":"Cosϕ = 0.8","reference":"Chương V, mục 1.2, bảng A, dòng 10","requirement":"Cosϕ = 0.8"},{"item":"Tổ máy: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, bảng A, dòng 11","requirement":"1.500 vòng/phút"},{"item":"Tổ máy: Nhiên liệu sử dụng","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, bảng A, dòng 12","requirement":"Dầu Diesel"},{"item":"Tổ máy: Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 12 giờ","reference":"Chương V, mục 1.2, bảng A, dòng 13","requirement":"≥ 12 giờ"},{"item":"Tổ máy: Thời gian hoạt động liên tục ở 110% công suất dự phòng","quote":"≥ 1 giờ/6 giờ chạy máy liên tục","reference":"Chương V, mục 1.2, bảng A, dòng 14","requirement":"≥ 1 giờ/6 giờ chạy máy liên tục"},{"item":"Tổ máy: Khả năng đóng tải 1 cấp","quote":"≥ 75% tải định mức trong 30s","reference":"Chương V, mục 1.2, bảng A, dòng 15","requirement":"≥ 75% tải định mức trong 30s"},{"item":"Tổ máy: Mức tiêu thụ nhiên liệu tại 75% tải","quote":"≤ 8,56 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2, bảng A, dòng 16","requirement":"≤ 8,56 lít/giờ tại 75% tải định mức"},{"item":"Tổ máy: Mức tiêu thụ nhiên liệu tại 100% tải","quote":"≤ 11 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục 1.2, bảng A, dòng 16","requirement":"≤ 11 lít/giờ tại 100% tải định mức"},{"item":"Tổ máy: Độ ồn","quote":"Độ ồn ≤ 68dB ở 100% tải, đo cách máy","reference":"Chương V, mục 1.2, bảng A, dòng 17","requirement":"≤ 68dB ở 100% tải, đo cách máy tâm máy 7m, không gian mở có vỏ cách âm"},{"item":"Tổ máy: Cấp bảo vệ tối thiểu của vỏ máy","quote":"IP 23","reference":"Chương V, mục 1.2, bảng A, dòng 18","requirement":"IP 23"},{"item":"Tổ máy: Điều kiện hoạt động, vận hành","quote":"Nhiệt độ môi trường: -5oC đến +50oC.","reference":"Chương V, mục 1.2, bảng A, dòng 19","requirement":"Phù hợp điều kiện khí hậu Việt Nam; nhiệt độ môi trường -5oC đến +50oC; độ ẩm hoạt động 0% đến 95%"},{"item":"Tổ máy: Thùng nhiên liệu (vật liệu)","quote":"Gắn liền với khung bệ máy; được chế","reference":"Chương V, mục 1.2, bảng A, dòng 20","requirement":"Gắn liền với khung bệ máy, chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống rỉ sét và tăng độ bám dính của sơn"},{"item":"Tổ máy: Dung tích thùng nhiên liệu","quote":"≥ 150 lít, gắn trực tiếp trong máy","reference":"Chương V, mục 1.2, bảng A, dòng 21","requirement":"≥ 150 lít, gắn trực tiếp trong máy"},{"item":"Tổ máy: Kích thước cả vỏ máy (D x R x C)","quote":"Kích thước ≤ (1900 x 900 x 1150) mm","reference":"Chương V, mục 1.2, bảng A, dòng 22","requirement":"≤ (1900 x 900 x 1150) mm"},{"item":"Tổ máy: Trọng lượng","quote":"Trọng lượng: ≤ 1050 Kg.","reference":"Chương V, mục 1.2, bảng A, dòng 22","requirement":"≤ 1050 Kg"},{"item":"Tổ máy: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 2mm;","reference":"Chương V, mục 1.2, bảng A, dòng 23","requirement":"Bằng thép, độ dày ≥ 2mm; xử lý bề mặt bằng hóa học để chống oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy: Khung - đế máy","quote":"sử dụng thép chữ U, I hoặc V có độ dày","reference":"Chương V, mục 1.2, bảng A, dòng 24","requirement":"Thiết kế chắc chắn, chịu lực cao; dùng thép chữ U, I hoặc V dày ≥ 3mm; xử lý bề mặt bằng hóa chất chống oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy: Hệ thống chống rung","quote":"thống cao su chống rung, đảm bảo khả","reference":"Chương V, mục 1.2, bảng A, dòng 25","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao"},{"item":"Tổ máy: Chứng nhận chất lượng","quote":"ISO 9001:2015","reference":"Chương V, mục 1.2, bảng A, dòng 26","requirement":"ISO 9001:2015"},{"item":"Tổ máy: Chứng nhận môi trường","quote":"ISO 14001:2015","reference":"Chương V, mục 1.2, bảng A, dòng 27","requirement":"ISO 14001:2015"},{"item":"Tổ máy: Khí thải","quote":"- Đáp ứng Quy chuẩn kỹ thuật quốc gia","reference":"Chương V, mục 1.2, bảng A, dòng 28","requirement":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT)"},{"item":"Tổ máy: Bảng thông số đặc trưng","quote":"Tất cả các máy đều phải có bảng thông","reference":"Chương V, mục 1.2, bảng A, dòng 29","requirement":"Có bảng thông số bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), dễ đọc; tối thiểu gồm tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Động cơ: Hãng sản xuất/Thương hiệu/Xuất xứ","quote":"Nhà thầu cung cấp thông tin.","reference":"Chương V, mục 1.2, bảng B.I, dòng 1","requirement":"Do nhà thầu cung cấp thông tin"},{"item":"Động cơ: Năm sản xuất/Tình trạng","quote":"Năm 2022 trở về sau","reference":"Chương V, mục 1.2, bảng B.I, dòng 2","requirement":"Từ năm 2022 trở về sau, mới 100%, chưa qua sử dụng"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ. Làm mát bằng nước kết","reference":"Chương V, mục 1.2, bảng B.I, dòng 3","requirement":"Diesel 4 kỳ, làm mát bằng nước kết hợp quạt gió"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, bảng B.I, dòng 4","requirement":"1.500 vòng/phút"},{"item":"Động cơ: Công suất dự phòng (Net)","quote":"≥ 42.7 kW","reference":"Chương V, mục 1.2, bảng B.I, dòng 5","requirement":"≥ 42.7 kW"},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"≥ 4, thẳng hàng.","reference":"Chương V, mục 1.2, bảng B.I, dòng 6","requirement":"≥ 4, thẳng hàng"},{"item":"Động cơ: Tổng dung tích xilanh","quote":"≥ 3,75 lít.","reference":"Chương V, mục 1.2, bảng B.I, dòng 7","requirement":"≥ 3,75 lít"},{"item":"Động cơ: Đường kính xilanh","quote":"≥ 100 mm.","reference":"Chương V, mục 1.2, bảng B.I, dòng 8","requirement":"≥ 100 mm"},{"item":"Động cơ: Hành trình xilanh","quote":"≥ 120 mm.","reference":"Chương V, mục 1.2, bảng B.I, dòng 9","requirement":"≥ 120 mm"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 19:1","reference":"Chương V, mục 1.2, bảng B.I, dòng 10","requirement":"≥ 19:1"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2, bảng B.I, dòng 11","requirement":"Điện tử"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm nhớt, bôi trơn cưỡng bức.","reference":"Chương V, mục 1.2, bảng B.I, dòng 12","requirement":"Bơm nhớt, bôi trơn cưỡng bức"},{"item":"Động cơ: Hệ thống lọc nhiên liệu, dầu bôi trơn","quote":"- Phin lọc dầu bôi trơn.","reference":"Chương V, mục 1.2, bảng B.I, dòng 13","requirement":"Có phin lọc dầu bôi trơn, phin lọc nhiên liệu (màng lọc nhiên liệu tinh và thô), có ruột thay lắp thuận tiện cho sửa chữa, thay thế, bảo dưỡng"},{"item":"Động cơ: Hệ thống cảm biến","quote":"- Cảm biến áp suất dầu bôi trơn.","reference":"Chương V, mục 1.2, bảng B.I, dòng 14","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu"},{"item":"Động cơ: Hệ thống khởi động","quote":"Motor khởi động điện DC, trực tiếp","reference":"Chương V, mục 1.2, bảng B.I, dòng 15","requirement":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy"},{"item":"Động cơ: Hệ thống làm mát","quote":"Két nước (giàn tản nhiệt tuần hoàn) kết","reference":"Chương V, mục 1.2, bảng B.I, dòng 16","requirement":"Két nước (giàn tản nhiệt tuần hoàn) kết hợp với quạt gió đầu trục"},{"item":"Đầu phát: Hãng sản xuất/Thương hiệu/Xuất xứ","quote":"Nhà thầu cung cấp thông tin.","reference":"Chương V, mục 1.2, bảng B.II, dòng 1","requirement":"Do nhà thầu cung cấp thông tin"},{"item":"Đầu phát: Năm sản xuất/Tình trạng","quote":"Năm 2022 trở về sau.","reference":"Chương V, mục 1.2, bảng B.II, dòng 2","requirement":"Từ năm 2022 trở về sau, mới 100%, chưa qua sử dụng"},{"item":"Đầu phát: Loại đầu phát","quote":"Kích từ tự động, không chổi than","reference":"Chương V, mục 1.2, bảng B.II, dòng 3","requirement":"Kích từ tự động, không chổi than; 3 pha 4 dây"},{"item":"Đầu phát: Công suất liên tục","quote":"≥ 42kVA","reference":"Chương V, mục 1.2, bảng B.II, dòng 4","requirement":"≥ 42kVA"},{"item":"Đầu phát: Điện áp ra","quote":"220/380V - 230/400V","reference":"Chương V, mục 1.2, bảng B.II, dòng 5","requirement":"220/380V - 230/400V"},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR","reference":"Chương V, mục 1.2, bảng B.II, dòng 6","requirement":"Tự động điều chỉnh bằng bộ AVR"},{"item":"Đầu phát: Dao động điện áp","quote":"Dao động điện áp 100% ±1%","reference":"Chương V, mục 1.2, bảng B.II, dòng 7","requirement":"100% ±1% tải định mức"},{"item":"Đầu phát: Hệ số công suất","quote":"Cosϕ = 0.8","reference":"Chương V, mục 1.2, bảng B.II, dòng 8","requirement":"Cosϕ = 0.8"},{"item":"Đầu phát: Tốc độ vòng quay","quote":"1500 vòng/phút.","reference":"Chương V, mục 1.2, bảng B.II, dòng 9","requirement":"1500 vòng/phút"},{"item":"Đầu phát: Khả năng hoạt động quá tải","quote":"Cho phép chạy 110% công suất trong 1","reference":"Chương V, mục 1.2, bảng B.II, dòng 10","requirement":"Cho phép chạy 110% công suất trong 1 giờ/06 giờ chạy máy liên tục"},{"item":"Đầu phát: Kết cấu","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2, bảng B.II, dòng 11","requirement":"Một ổ trục, tự bôi trơn"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP 23.","reference":"Chương V, mục 1.2, bảng B.II, dòng 12","requirement":"≥ IP 23"},{"item":"Đầu phát: Cấp cách điện","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, bảng B.II, dòng 13","requirement":"Tối thiểu cấp H"},{"item":"Bộ điều khiển: Hãng sản xuất/Thương hiệu/Xuất xứ","quote":"Nhà thầu cung cấp","reference":"Chương V, mục 1.2, bảng B.III, dòng 1","requirement":"Do nhà thầu cung cấp"},{"item":"Bộ điều khiển: Năm sản xuất/Tình trạng","quote":"Năm 2022 trở về sau.","reference":"Chương V, mục 1.2, bảng B.III, dòng 2","requirement":"Từ năm 2022 trở về sau, mới 100%, chưa qua sử dụng"},{"item":"Bộ điều khiển: Yêu cầu chung - lắp đặt và màn hình","quote":"Màn hình hiển thị là màn hình tinh thể","reference":"Chương V, mục 1.2, bảng B.III, dòng 3","requirement":"Gắn trực tiếp trên máy phát điện, panel bố trí thuận tiện thao tác, giám sát; màn hình tinh thể lỏng (LCD)"},{"item":"Bộ điều khiển: Yêu cầu chung - công nghệ và nút điều khiển","quote":"Dùng công nghệ vi xử lý, lập trình theo","reference":"Chương V, mục 1.2, bảng B.III, dòng 3","requirement":"Công nghệ vi xử lý, lập trình theo yêu cầu sử dụng, có nút dừng khẩn cấp lắp bên ngoài; các nút START, STOP, AUTO và dừng khẩn cấp"},{"item":"Bộ điều khiển: Yêu cầu chung - ngôn ngữ, cài đặt, khởi động tay","quote":"Ngôn ngữ hiển thị trên màn hình là","reference":"Chương V, mục 1.2, bảng B.III, dòng 3","requirement":"Ngôn ngữ hiển thị tiếng Việt (hoặc tiếng Anh); cài đặt cấu hình qua phím trên bộ điều khiển; có chế độ khởi động bằng ổ khóa đề khi khẩn cấp"},{"item":"Bộ điều khiển: Yêu cầu chung - vận hành theo lịch và tự khởi động","quote":"Máy tự khởi động khi có tín hiệu báo","reference":"Chương V, mục 1.2, bảng B.III, dòng 3","requirement":"Vận hành theo thời gian biểu cài đặt trước, 4 lần/ngày và 7 ngày/tuần; tự khởi động khi có tín hiệu báo dòng điện tổ ắc quy của trạm BTS thấp; lưu thời gian thực, yêu cầu mật mã khi thay đổi cài đặt; cài đặt chạy làm mát sau khi ngắt tải từ 0,5 phút tới 01 giờ"},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":"Điện áp các pha(V)","reference":"Chương V, mục 1.2, bảng B.III, dòng 4","requirement":"Điện áp, dòng điện các pha, công suất, tải (%), hệ số công suất, tốc độ động cơ, áp suất dầu, nhiệt độ nước làm mát, mức nhiên liệu, điện áp bộ sạc ắc quy, số giờ hoạt động, số giờ còn lại đến bảo trì, hiển thị và phân tích điện áp dạng đồ thị"},{"item":"Bộ điều khiển: Chức năng cảnh báo","quote":"Nhiệt độ động cơ cao","reference":"Chương V, mục 1.2, bảng B.III, dòng 5","requirement":"Cảnh báo nhiệt độ động cơ cao, áp suất dầu thấp, điện áp/tần số đầu ra cao/thấp, quá tải, nút dừng khẩn cấp, điện áp ắc quy khởi động thấp, mức nhiên liệu thấp (ngưỡng cài đặt thay đổi được); cảnh báo trên màn hình hoặc bằng đèn"},{"item":"Bộ điều khiển: Chức năng điều khiển (kể cả ATS)","quote":"Điều khiển công tắc chuyển mạch ATS.","reference":"Chương V, mục 1.2, bảng B.III, dòng 6","requirement":"Điều khiển chế độ tự động, nhân công, van nhiên liệu, khởi động động cơ, chạy làm mát, công tắc chuyển mạch ATS; khi điện lưới không đạt chất lượng điện áp, tần số hoặc mất pha thì phát tín hiệu khởi động động cơ rồi chuyển sang điện máy phát, khi lưới đảm bảo thì chuyển lại điện lưới"},{"item":"Bộ điều khiển: Chuẩn truyền thông","quote":"tính thông qua cổng kết nối USB hoặc","reference":"Chương V, mục 1.2, bảng B.III, dòng 7","requirement":"Giao diện kết nối máy tính qua cổng USB hoặc Modbus RTU RS-485"},{"item":"Tài liệu catalogue các bộ phận (động cơ, đầu phát, bộ điều khiển, tủ ATS)","quote":"đầu phát, bộ điều khiển và tủ ATS.","reference":"Chương V, mục 1.2","requirement":"Nhà thầu cung cấp đầy đủ catalogue gốc (tiếng Anh) và bản dịch tiếng Việt của nhà sản xuất cho từng bộ phận: động cơ, đầu phát, bộ điều khiển và tủ ATS"},{"item":"Lắp đặt: Dây nguồn","quote":"Dây nguồn CXV","reference":"Chương V, mục 1.2, bảng B.IV, dòng 1","requirement":"Dây nguồn CXV 4x25mm2 có bấm đầu cos sẵn, dài 30 mét"},{"item":"Lắp đặt: Đầu nối dây","quote":"Các đầu nối dây phải chắc chắn, có đủ đầu cos, băng keo, đánh dấu rõ ràng.","reference":"Chương V, mục 1.2","requirement":"Đầu nối dây chắc chắn, có đủ đầu cos, băng keo, đánh dấu rõ ràng"},{"item":"Lắp đặt: Khung đế đặt máy + bánh xe vận chuyển","quote":"Có 04 bánh xe phục vụ vận chuyển máy","reference":"Chương V, mục 1.2, bảng B.IV, dòng 2","requirement":"Dầm thép tấm dập nguội tiết diện chữ U, liên kết hàn điện; 04 bánh xe (lõi thép chịu tải cao) vận chuyển máy bằng tay, tháo rời được bằng ốc vặn khi không sử dụng"},{"item":"Lắp đặt: Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo","reference":"Chương V, mục 1.2, bảng B.IV, dòng 3; Mục 3","requirement":"Nhà thầu cam kết chạy thử tải theo yêu cầu của chủ đầu tư; chạy thử tải (tải giả) tại kho Bên mua hoặc theo yêu cầu, chi phí do nhà thầu chịu"},{"item":"Yêu cầu chất lượng, năm sản xuất, CO/CQ","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong","reference":"Chương V, mục 1.3.1","requirement":"Hàng hóa mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại từ năm 2023 trở về sau, có giấy chứng nhận chất lượng sản phẩm, ghi rõ tên, mã hiệu, xuất xứ"},{"item":"Bảo hành: Thời hạn","quote":"+ Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"≥24 tháng kể từ ngày bàn giao nghiệm thu, tại địa bàn tỉnh Tiền Giang"},{"item":"Bảo hành: Bảo trì định kỳ","quote":"định kỳ miễn phí 6 tháng/1 lần tại địa điểm cung cấp máy phát điện.","reference":"Chương V, mục 1.3.4","requirement":"Trong thời gian bảo hành, bảo trì - bảo dưỡng định kỳ miễn phí 6 tháng/1 lần tại địa điểm cung cấp máy phát điện"},{"item":"Bảo hành: Xử lý sự cố","quote":"24/24, trường hợp bên A không xử lý được thì bên B phải có mặt trong vòng 8","reference":"Chương V, mục 1.3.4","requirement":"Phối hợp xử lý sự cố 24/24; bên A không xử lý được thì bên B có mặt trong vòng 8 giờ; thay thế/sửa chữa không quá 07 ngày trong nước, 30 ngày ở nước ngoài"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:46:57.618Z"}},"IB2300268389":{"u":"2026-11-03T09:46:01.903+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT_XL_gói 3 - CHUONG V.pdf, E-HSMT_XL_gói 3 -CHUONG VIII.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; không nêu AVR, mức ồn, dung tích bình nhiên liệu.","Bảng ở một số chỗ bị vỡ định dạng khi trích từ PDF nên một số quote có thể chứa ký tự xuống dòng.","Tiêu đề tệp có nhắc Chương VIII nhưng nội dung được cung cấp chỉ gồm Chương V."],"result":{"keyInfo":{"bidName":"Gói thầu số 3: Xây dựng công trình và lắp đặt máy phát điện công suất 750kVA","notifyNo":"IB2300268389","generatorCapacity":"750 kVA liên tục (Prime Power)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 750kVA: Công suất","quote":"- Công suất liên tục (Prime Power): 750KVA","reference":"Chương V, mục III.3.b, bảng thông số kỹ thuật các thiết bị chính, STT I/1","requirement":"Công suất liên tục (Prime Power) 750kVA; 01 tổ hợp máy phát điện 3 pha chạy dầu diesel bao gồm tổ máy, động cơ, đầu phát và bộ điều khiển"},{"item":"Máy phát điện 750kVA: Điện áp, tần số, tốc độ, hệ số công suất, nhiên liệu","quote":"- Điện áp: 415/240v Hoặc 400/230V có thể điều chỉnh: - Tần\nsố: 50Hz;\n- Tốc độ: 1500rpm; Hệ số công suất 0,8; Nhiên liệu dầu\nDiezel thông dụng","reference":"Chương V, mục III.3.b, bảng thông số kỹ thuật các thiết bị chính, STT I/1","requirement":"Điện áp 415/240V hoặc 400/230V có thể điều chỉnh; tần số 50Hz; tốc độ 1500rpm; hệ số công suất 0,8; nhiên liệu dầu Diezel thông dụng"},{"item":"Máy phát điện 750kVA: Số pha","quote":"Tổ hợp máy phát\nđiện 3 pha chạy\ndầu diesel","reference":"Chương V, mục III.3.b, bảng thông số kỹ thuật các thiết bị chính, STT I/1","requirement":"Tổ hợp máy phát điện 3 pha chạy dầu diesel"},{"item":"Máy phát điện 750kVA: Phụ kiện","quote":"- Phụ kiện bao gồm: Bình Ác quy giây cọc bình; Bộ sạc Ác\nquy tự động; Pô giảm âm.","reference":"Chương V, mục III.3.b, bảng thông số kỹ thuật các thiết bị chính, STT I/1","requirement":"Phụ kiện gồm bình ắc quy giây cọc bình; bộ sạc ắc quy tự động; pô giảm âm"},{"item":"Máy phát điện 750kVA: Năm sản xuất, tình trạng","quote":"- Sản xuất năm 2023, Mới 100%.","reference":"Chương V, mục III.3.b, bảng STT I/1; mục III.3.a và yêu cầu chung","requirement":"Sản xuất năm 2023, mới 100%. Phần yêu cầu chung ghi máy phát điện sản xuất năm 2023 trở về sau, thiết bị sản xuất từ năm 2023 trở lại đây"},{"item":"Máy phát điện 750kVA: Động cơ","quote":"+ Kiểu: 6 xylanh, 4 thì, Tăng áp","reference":"Chương V, mục III.3.b, bảng thông số kỹ thuật các thiết bị chính, STT I/1","requirement":"Kiểu 6 xylanh, 4 thì, tăng áp"},{"item":"Máy phát điện 750kVA: Động cơ - tiêu hao nhiên liệu","quote":"+ Tiêu hao nhiên liệu: 116L / 75% tải và 156 L / 100% tải.","reference":"Chương V, mục III.3.b, bảng thông số kỹ thuật các thiết bị chính, STT I/1","requirement":"116L ở 75% tải và 156 L ở 100% tải"},{"item":"Máy phát điện 750kVA: Động cơ - khởi động, tốc độ, làm mát","quote":"+ Hệ thống khởi động: Điện một chiều\n+ Tốc độ động cơ: 1500 vòng/ phút\n+ Hệ thống làm mát: Két nước kết hợp quạt gió","reference":"Chương V, mục III.3.b, bảng thông số kỹ thuật các thiết bị chính, STT I/1","requirement":"Hệ thống khởi động điện một chiều; tốc độ động cơ 1500 vòng/phút; làm mát bằng két nước kết hợp quạt gió"},{"item":"Máy phát điện 750kVA: Đầu phát điện","quote":"+ Cấp cách điện (Isulation): H\n+ Cấp bảo vệ: IP23\n+ Biến thiên điện áp: ± 1,0% từ không tải đến đầy tải","reference":"Chương V, mục III.3.b, bảng thông số kỹ thuật các thiết bị chính, STT I/1","requirement":"Cấp cách điện H; cấp bảo vệ IP23; biến thiên điện áp ±1,0% từ không tải đến đầy tải"},{"item":"Máy phát điện 750kVA: Bộ điều khiển","quote":"+ Bộ điều khiển kỹ thuật số\n+ Đầy đủ chức năng: Điều khiển, bảo vệ, hiển thị, cảnh báo,\nkết nối","reference":"Chương V, mục III.3.b, bảng thông số kỹ thuật các thiết bị chính, STT I/1","requirement":"Bộ điều khiển kỹ thuật số, đầy đủ chức năng: điều khiển, bảo vệ, hiển thị, cảnh báo, kết nối"},{"item":"Máy phát điện 750kVA: Tiêu chuẩn TCVN","quote":"- Thiết bị, hàng hóa phải đạt chứng nhận đạt Tiêu chuẩn Quốc\ngia TCVN 9729:2013. Chứng nhận này do đơn vị thuộc Bộ\nkhoa học và Công nghệ Việt Nam cấp.","reference":"Chương V, mục III.3.b, bảng thông số kỹ thuật các thiết bị chính, STT I/1","requirement":"Thiết bị, hàng hóa phải đạt chứng nhận Tiêu chuẩn Quốc gia TCVN 9729:2013, do đơn vị thuộc Bộ Khoa học và Công nghệ Việt Nam cấp"},{"item":"Máy phát điện 750kVA: Tiêu chuẩn quản lý chất lượng","quote":"- Thiết bị, hàng hóa phải đạt chứng nhận tiêu chuẩn quản lý\nchất lượng Tiêu chuẩn quốc tế ISO 9001:2015. Chứng nhận\nnày do đơn vị thuộc Bộ khoa học và Công nghệ Việt Nam cấp.","reference":"Chương V, mục III.3.b, bảng thông số kỹ thuật các thiết bị chính, STT I/1","requirement":"Thiết bị, hàng hóa phải đạt chứng nhận ISO 9001:2015, do đơn vị thuộc Bộ Khoa học và Công nghệ Việt Nam cấp"},{"item":"Vỏ chống ồn: Kích thước, vật liệu vỏ","quote":"- Thép tấm sơn tĩnh điện 2 mặt dày khoảng 1,5 mm (thép\ntấm được xử lý bề mặt trước khi sơn tĩnh điện)\n- Kích thước máy có vỏ: 5900x2100x2600 mm.","reference":"Chương V, mục III.3.b, bảng thông số kỹ thuật các thiết bị chính, STT 2","requirement":"Kích thước máy có vỏ 5900x2100x2600 mm; thép tấm sơn tĩnh điện 2 mặt dày khoảng 1,5 mm (xử lý bề mặt trước khi sơn tĩnh điện)"},{"item":"Vỏ chống ồn: Cách âm, thông gió, loại vỏ","quote":"- Vật liệu cách âm bằng sợi bông thủy tinh Rockwool tỷ\ntrọng 80kg/m³ dày 50mm\n- Gió nóng thổi thẳng","reference":"Chương V, mục III.3.b, bảng thông số kỹ thuật các thiết bị chính, STT 2","requirement":"Vật liệu cách âm bằng sợi bông thủy tinh Rockwool tỷ trọng 80kg/m³ dày 50mm; gió nóng thổi thẳng; loại vỏ để trong nhà"},{"item":"Tủ điện đầu cực máy phát điện 1250A","quote":"- MCCB 3P 1250A","reference":"Chương V, mục III.3.b, bảng thông số kỹ thuật các thiết bị chính, STT 3","requirement":"Vỏ tủ loại trong nhà, sơn tĩnh điện, đặt bên trên bệ máy (bên trong khung vỏ máy); MCCB 3P 1250A"},{"item":"Tủ ATS 1000A: Vỏ tủ","quote":"- Vỏ tủ kiểu trong nhà, 02 lớp cánh, được sản xuất bằng tôn\ndày 1.6mm. Sơn tĩnh điện Ral 7035.Kích thước\nC1500xR600xS600mm","reference":"Chương V, mục III.3.b, bảng thông số kỹ thuật các thiết bị chính, STT 4","requirement":"Vỏ tủ kiểu trong nhà, 02 lớp cánh, tôn dày 1.6mm, sơn tĩnh điện Ral 7035, kích thước C1500xR600xS600mm"},{"item":"Tủ ATS 1000A: Thiết bị bên trong","quote":"- ATS 3P 1000A\n- Bộ điều khiển ATS\n- Đồng hồ Ampe 0-1000A\n- Đồng hồ Volt 500V\n- Chuyển mạch Volt 7 vị trí\n- Biến dòng đo lường 1000/5A CL1","reference":"Chương V, mục III.3.b, bảng thông số kỹ thuật các thiết bị chính, STT 4","requirement":"ATS 3P 1000A; bộ điều khiển ATS; đồng hồ Ampe 0-1000A; đồng hồ Volt 500V; chuyển mạch Volt 7 vị trí; biến dòng đo lường 1000/5A CL1; đèn báo đỏ vàng xanh; cầu chì 6A + đế; cầu đấu 1P 25A; vật tư khác"},{"item":"Tủ ATS 1000A: Thanh cái đồng","quote":"- Đồng thanh cái 1mm2/2A mạ thiếc bọc màu. N=50%,\nE=25%.\n- Đồng 1000A để line cáp sang tủ ATS600A ( 3 thanh\n50*10/ pha và 01 thanh N 50*5mm, dài 300mm/ thanh)","reference":"Chương V, mục III.3.b, bảng thông số kỹ thuật các thiết bị chính, STT 4","requirement":"Đồng thanh cái 1mm2/2A mạ thiếc bọc màu (N=50%, E=25%); đồng 1000A để line cáp sang tủ ATS 600A (3 thanh 50*10/pha và 01 thanh N 50*5mm, dài 300mm/thanh)"},{"item":"Tủ ATS 600A: Vỏ tủ","quote":"- Vỏ tủ kiểu trong nhà, 02 lớp cánh, được sản xuất bằng tôn\ndày 1.6mm. Sơn tĩnh điện Ral 7035. Kích thước\nC1100xR400xS600mm","reference":"Chương V, mục III.3.b, bảng thông số kỹ thuật các thiết bị chính, STT 5","requirement":"Vỏ tủ kiểu trong nhà, 02 lớp cánh, tôn dày 1.6mm, sơn tĩnh điện Ral 7035, kích thước C1100xR400xS600mm"},{"item":"Tủ ATS 600A: Thiết bị bên trong","quote":"- ATS 3P 600A\n- Bộ điều khiển ATS\n- Đồng hồ Ampe 0-600A\n- Đồng hồ Volt 500V","reference":"Chương V, mục III.3.b, bảng thông số kỹ thuật các thiết bị chính, STT 5","requirement":"ATS 3P 600A; bộ điều khiển ATS; đồng hồ Ampe 0-600A; đồng hồ Volt 500V; chuyển mạch Volt 7 vị trí; biến dòng đo lường 600/5A CL1; đèn báo đỏ vàng xanh; cầu chì 6A + đế; đồng thanh cái 1mm2/2A mạ thiếc bọc màu (N=50%, E=25%); cầu đấu 1P 25A; vật tư khác"},{"item":"Cáp ngầm từ máy phát điện đến trạm biến áp","quote":"- Lắp đặt 7 sợi cáp ngầm hạ thế Cu/XLPE/DSTA/PVC 1x240mm2 0,6/1kV, 01 cáp\nngầm hạ thế Cu/XLPE/DSTA/PVC 4x4mm2 0,6/1kV làm dây tín hiệu.","reference":"Chương V, mục I.5 (Đầu nối từ nhà máy phát điện đến TBA)","requirement":"Lắp đặt 7 sợi cáp ngầm hạ thế Cu/XLPE/DSTA/PVC 1x240mm2 0,6/1kV và 01 cáp ngầm hạ thế Cu/XLPE/DSTA/PVC 4x4mm2 0,6/1kV làm dây tín hiệu; cáp lắp chìm hạ thế, có rải băng báo hiệu, mốc báo hiệu tiêu chuẩn"},{"item":"Phạm vi lắp đặt: ATS tại trạm biến áp","quote":"- Mua và lắp đặt tủ ATS 1000A và ATS 600A;","reference":"Chương V, mục I.4.2 và I.5","requirement":"Mua và lắp đặt tủ ATS 1000A và ATS 600A; lắp đặt 2 tủ ATS tại trạm biến áp hiện có"},{"item":"Chứng từ CO/CQ","quote":"+ Cung cấp giấy chứng nhận xuất xứ (CO), Giấy chứng nhận chất lượng (CQ) với hàng\nhóa nhập khẩu. Cung cấp phiếu xuất kho, giấy chứng nhận chất lượng, phiếu bảo hành đối\nvới hàng hóa sản xuất trong nước.","reference":"Chương V, mục III.3.a","requirement":"Với hàng hóa nhập khẩu cung cấp CO, CQ; với hàng sản xuất trong nước cung cấp phiếu xuất kho, giấy chứng nhận chất lượng, phiếu bảo hành"},{"item":"Bảo hành, hậu mãi","quote":"- Chế độ hậu mãi, đào tạo, bảo hành và bảo trì tốt tối thiểu 24 tháng.","reference":"Chương V, mục III.3.b, yêu cầu chung","requirement":"Chế độ hậu mãi, đào tạo, bảo hành và bảo trì tốt tối thiểu 24 tháng; phụ kiện kèm theo đầy đủ, đồng bộ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:46:01.429Z"}},"IB2300268623":{"u":"2026-11-03T09:43:27.504+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT (điều chỉnh và bổ sung) (1).pdf), chưa phân tích cả HSMT.","Bảng trích từ PDF bị vỡ dòng nên một số đoạn trích bị cắt giữa câu (thùng nhiên liệu, điều chỉnh công suất, kiểu động cơ, năm sản xuất, ATS); dòng 'Máy phát điện nhập khẩu nguyên chiếc, sản xuất năm 2023 mới 100%, bao gồm vỏ cách âm' bị xen kẽ giữa các dòng khác nên không có trích dẫn nguyên văn.","Văn bản không nêu số lượng, hãng, model, xuất xứ cụ thể, mức ồn, dung tích thùng nhiên liệu, dòng định mức ATS, loại cáp, bảo hành hay tiêu chuẩn.","Văn bản ghi 'Nhiêu liệu' (lỗi chính tả trong nguồn), giữ nguyên trong trích dẫn."],"result":{"keyInfo":{"bidName":"Mua sắm Máy phát điện tại trụ sở Phòng giao dịch","notifyNo":"IB2300268623","generatorCapacity":"26/28,6 kVA (liên tục/dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Công suất","quote":"- Công suất liên tục/dự phòng: 26/28,6 KVA","reference":"Chương V, mục 1.2","requirement":"Công suất liên tục/dự phòng 26/28,6 kVA"},{"item":"Máy phát điện: Số pha, số dây, điện áp","quote":"- Số pha, số dây, điện áp: 03 pha, 04 dây, 400/230V","reference":"Chương V, mục 1.2","requirement":"03 pha, 04 dây, 400/230V"},{"item":"Máy phát điện: Nhiên liệu","quote":"- Nhiêu liệu: Dầu Diesel","reference":"Chương V, mục 1.2","requirement":"Dầu Diesel"},{"item":"Máy phát điện: Tần số","quote":"- Tần số: 50Hz","reference":"Chương V, mục 1.2","requirement":"50Hz"},{"item":"Máy phát điện: Hệ số công suất","quote":"- Hệ số công suất: 0,8","reference":"Chương V, mục 1.2","requirement":"0,8"},{"item":"Máy phát điện: Thùng nhiên liệu","quote":"- Thùng nhiêu liệu: Vận hành liên tục ≥ 8 giờ tại","reference":"Chương V, mục 1.2","requirement":"Vận hành liên tục ≥ 8 giờ tại 100% tải"},{"item":"Máy phát điện: Điều chỉnh công suất","quote":"- Điều chỉnh công suất: Tự động điều chỉnh khi có","reference":"Chương V, mục 1.2","requirement":"Tự động điều chỉnh khi có thay đổi điện áp"},{"item":"Máy phát điện: Nút dừng khẩn cấp","quote":"- Nút dừng khẩn cấp: Nằm trên máy","reference":"Chương V, mục 1.2","requirement":"Nằm trên máy"},{"item":"Máy phát điện: Kiểu khởi động","quote":"- Kiểu khởi động: Bằng bình ắc quy","reference":"Chương V, mục 1.2","requirement":"Bằng bình ắc quy"},{"item":"Máy phát điện: Tình trạng, xuất xứ, năm sản xuất, vỏ","quote":null,"reference":"Chương V, mục 1.2 (dòng STT 1)","requirement":"Nhập khẩu nguyên chiếc, sản xuất năm 2023, mới 100%, bao gồm vỏ cách âm"},{"item":"Động cơ: Tình trạng, năm sản xuất","quote":"Động cơ: Mới 100%, chưa qua sử dụng. Sản xuất","reference":"Chương V, mục 1.2","requirement":"Mới 100%, chưa qua sử dụng, sản xuất năm 2023"},{"item":"Động cơ: Kiểu động cơ","quote":"- Kiểu động cơ: 4 kỳ, làm mát bằng nước, kết hợp","reference":"Chương V, mục 1.2","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Động cơ: Tốc độ","quote":"- Tốc độ động cơ: 1.500 vòng/phút","reference":"Chương V, mục 1.2","requirement":"1.500 vòng/phút"},{"item":"Động cơ: Số xy lanh","quote":"- Số xy lanh: 4 xy lanh","reference":"Chương V, mục 1.2","requirement":"4 xy lanh"},{"item":"Động cơ: Công suất tối đa","quote":"- Công suất động cơ tối đa: 28,6KW","reference":"Chương V, mục 1.2","requirement":"28,6KW"},{"item":"Đầu phát: Tình trạng, năm sản xuất","quote":"Đầu phát: Mới 100%, chưa qua sử dụng. Sản xuất","reference":"Chương V, mục 1.2","requirement":"Mới 100%, chưa qua sử dụng, sản xuất năm 2023"},{"item":"Đầu phát: Loại","quote":"- Loại đầu phát: Không chổi than, tự kích từ","reference":"Chương V, mục 1.2","requirement":"Không chổi than, tự kích từ"},{"item":"Đầu phát: Công suất","quote":"- Công suất: ≥ 28,6KVA","reference":"Chương V, mục 1.2","requirement":"≥ 28,6KVA"},{"item":"Đầu phát: Cấp cách điện","quote":"- Cấp cách điện: H","reference":"Chương V, mục 1.2","requirement":"H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"- Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2","requirement":"IP23"},{"item":"Tủ chuyển nguồn tự động ATS","quote":"Tủ chuyển nguồn tự động ATS: Mới 100% và sản","reference":"Chương V, mục 1.2","requirement":"Mới 100% và sản xuất năm 2023"},{"item":"Vật tư lắp đặt","quote":"Vật tư lắp đặt: Trọn gói (phạm vi 50m)","reference":"Chương V, mục 1.2","requirement":"Trọn gói (phạm vi 50m)"},{"item":"Yêu cầu chung: Hàng hóa","quote":"Các hàng hóa cung cấp phải là sản phẩm mới 100%. Yêu cầu","reference":"Chương V, mục 1.3","requirement":"Hàng hóa là sản phẩm mới 100%, không có khiếm khuyết, chất lượng đảm bảo tốt, có nguồn gốc xuất xứ rõ ràng, hợp pháp; đáp ứng yêu cầu kỹ thuật tối thiểu tại mục 1.2; nhà thầu có thể chào hàng hóa có tính năng tương đương hoặc cao hơn"},{"item":"Kiểm tra và thử nghiệm","quote":"Kiểm tra và thử nghiệm: Theo đúng quy định của pháp luật hiện hành","reference":"Chương V, mục 3","requirement":"Theo đúng quy định của pháp luật hiện hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:43:26.862Z"}},"IB2300269124":{"u":"2026-11-03T09:34:53.724+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật.rar), chưa phân tích cả HSMT.","Bảng gốc bị vỡ định dạng do chuyển PDF; một số dòng (số lượng phụ kiện, dải chỉnh định ngắn mạch) bị cắt.","Phần tủ MDB, tủ bù, máy biến áp, tủ trung thế không phải thông số tổ máy phát nên không liệt kê chi tiết.","Không nêu hãng, model, xuất xứ động cơ/đầu phát, bình nhiên liệu, thời hạn bảo hành, tiêu chuẩn máy phát hay phạm vi lắp đặt cụ thể trong phần này."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt thiết bị hệ thống máy phát điện, trạm biến áp","notifyNo":"IB2300269124","generatorCapacity":"800 kVA liên tục / 880 kVA dự phòng (01 tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Hàng hóa mới, năm sản xuất","quote":"Các hàng hóa, thiết bị dự thầu phải mới 100%, sản xuất từ năm 2023 trở về sau,","reference":"Chương V, mục 1.2.1","requirement":"Hàng hóa, thiết bị dự thầu phải mới 100%, sản xuất từ năm 2023 trở về sau, có nguồn gốc xuất xứ rõ ràng"},{"item":"Chung: CO/CQ","quote":"Nhà thầu cam kết sẽ cung cấp chứng nhận chất lượng (CQ), chứng nhận nguồn gốc xuất xứ (CO) khi giao hàng.","reference":"Chương V, mục 1.2.1","requirement":"Nhà thầu cam kết cung cấp chứng nhận chất lượng (CQ), chứng nhận nguồn gốc xuất xứ (CO) khi giao hàng"},{"item":"Chung: Tài liệu chứng minh máy phát điện dự phòng","quote":"tài liệu khác có giá trị tương đương đối với máy biến áp và máy phát điện dự phòng.","reference":"Chương V, mục 1.2.1","requirement":"Nếu nhà thầu không tự sản xuất thì phải cung cấp Giấy phép hoặc Giấy ủy quyền bán hàng của nhà sản xuất, đại lý phân phối hoặc Giấy chứng nhận quan hệ đối tác hoặc tài liệu tương đương đối với máy biến áp và máy phát điện dự phòng"},{"item":"Chung: Nhãn hiệu, mã hiệu minh họa","quote":null,"reference":"Chương V, mục 1.2.2","requirement":"Nhãn hiệu, mã hiệu trong bảng yêu cầu chỉ để minh họa; hàng hóa chào thầu phải có tiêu chuẩn kỹ thuật, đặc tính, tính năng \"tương đương\" hoặc \"ưu việt hơn\" so với yêu cầu tối thiểu"},{"item":"Máy phát điện 800 kVA: Tổ máy, loại","quote":"+ Tổ máy phát điện dự phòng 3 pha","reference":"Chương V, mục 1.2.2, phần B, mục 1","requirement":"Tổ máy phát điện dự phòng 3 pha, 800kVA-400/230V, chạy dầu Diesel, tần số 50Hz, tự động điều chỉnh vòng quay, tự động điều chỉnh điện áp; máy phát xoay chiều 3 pha, tự động kích từ không chổi than, tự động điều chỉnh điện áp; số lượng 01 tổ máy"},{"item":"Máy phát điện 800 kVA: Công suất","quote":"+ Công suất liên tục:800kVA","reference":"Chương V, mục 1.2.2, phần B, mục 1","requirement":"Công suất liên tục 800kVA; công suất dự phòng 880kVA"},{"item":"Máy phát điện 800 kVA: Điện áp, nhiên liệu, hệ số công suất, tần số","quote":"+ Điện áp hoạt động định mức: 230/400VAC","reference":"Chương V, mục 1.2.2, phần B, mục 1","requirement":"Điện áp hoạt động định mức 230/400VAC; nhiên liệu Diesel; độ dao động điện áp ± 1%; hệ số công suất 0,8; tần số 50Hz"},{"item":"Máy phát điện 800 kVA: Động cơ - tốc độ, chu trình","quote":"+ Vòng tua định mức: 1500 vòng/phút","reference":"Chương V, mục 1.2.2, phần B, mục 1","requirement":"Vòng tua định mức 1500 vòng/phút; động cơ 4 kỳ"},{"item":"Máy phát điện 800 kVA: Động cơ - công suất","quote":"- Liên tục: >=684kW","reference":"Chương V, mục 1.2.2, phần B, mục 1","requirement":"Liên tục >=684kW; dự phòng >=769kW"},{"item":"Máy phát điện 800 kVA: Động cơ - xy lanh","quote":"+ Số xy lanh, cách bố trí: 12, kiểu V","reference":"Chương V, mục 1.2.2, phần B, mục 1","requirement":"12 xy lanh, kiểu V; dung tích xylanh >=21,927 lít; tỷ số nén >=14.6:1; đường kính, hành trình piston >=128 x 142 mm; điều tốc điện tử"},{"item":"Máy phát điện 800 kVA: Động cơ - mức tiêu thụ nhiên liệu","quote":"+ Mức tiêu thụ nhiên liệu chế độ 100% công suất:\n<=180 lit/h","reference":"Chương V, mục 1.2.2, phần B, mục 1","requirement":"100% công suất <=180 lit/h; 75% công suất <=150 lit/h; 50% công suất <=100 lit/h"},{"item":"Máy phát điện 800 kVA: Đầu phát","quote":"+ Điều chỉnh điện áp: Tự động AVR điện tử","reference":"Chương V, mục 1.2.2, phần B, mục 1","requirement":"Hệ số công suất 0.8; điện áp định mức 400/230V; 3 pha/4 dây; tần số 50Hz; tự động kích từ, không chổi than; điều chỉnh điện áp tự động AVR điện tử; dao động điện áp ±1%; cấp bảo vệ/cách điện IP23/H"},{"item":"Máy phát điện 800 kVA: Bảng điều khiển","quote":"+ Vị trí lắp bảng điều khiển: Bảng điều khiển và hệ\nthống giám sát được gắn trên khung thân máy","reference":"Chương V, mục 1.2.2, phần B, mục 1","requirement":"Bảng điều khiển và hệ thống giám sát gắn trên khung thân máy; nút chọn chế độ vận hành, Start-Stop, chỉ thị ATS đóng mở lưới và máy phát, nút dừng khẩn cấp; màn LCD hiển thị điện áp, dòng điện, tần số máy phát, tốc độ động cơ, điện áp/dòng nạp ắc quy, số giờ chạy, số lần khởi động, nhiệt độ nước làm mát, thông số điện lưới; bảo vệ và báo lỗi: điện áp cao/thấp, tần số cao/thấp, quá tải, nhiệt độ nước làm mát cao, áp suất dầu bôi trơn thấp"},{"item":"Máy phát điện 800 kVA: Vỏ chống ồn","quote":"<=85dB ± 3","reference":"Chương V, mục 1.2.2, phần B, mục 1","requirement":"Vỏ chụp, thép dày 1,8-2mm sơn tĩnh điện; vật liệu cách âm bông thủy tinh; độ ồn với tải 75% ở 7m <=85dB ± 3"},{"item":"Máy phát điện 800 kVA: Tủ đầu cực bảo vệ","quote":"+ Dòng : 1250A","reference":"Chương V, mục 1.2.2, phần B, mục 1","requirement":"Bảo vệ đầu cực máy phát điện bằng MCCB, dòng 1250A, 3P"},{"item":"Tủ hòa đồng bộ LVG1+2+3+4: Vỏ tủ","quote":"+ Quy cách hoàn thiện: Sơn tĩnh điện màu ghi sáng","reference":"Chương V, mục 1.2.2, phần B, mục 2","requirement":"Kích thước (800+800+800)x1000x2200 mm; tôn dày 1,5mm, cánh dày 2mm; tủ 2 lớp cánh; sơn tĩnh điện màu ghi sáng"},{"item":"Tủ hòa đồng bộ LVG1+2+3+4: ACB","quote":"+ Dòng danh định: 1250A","reference":"Chương V, mục 1.2.2, phần B, mục 2","requirement":"ACB-4P-1250-50kA (Fixed Type): 1250A, 4 cực, cố định, Ui 1000V, Uimp 12kV, Icu tại 440V 50kA, Ics 100% Icu, 50Hz, tiêu chuẩn IEC 60947-2; kèm động cơ, cuộn đóng, cuộn cắt, cuộn bảo vệ thấp áp 220VAC"},{"item":"Tủ hòa đồng bộ LVG1+2+3+4: Bộ hòa đồng bộ","quote":"+ Thiết bị hòa đồng bộ cho máy phát điện","reference":"Chương V, mục 1.2.2, phần B, mục 2","requirement":"Bộ điều khiển hòa đồng bộ 02 máy phát điện: thiết bị hòa đồng bộ cho máy phát điện, ngõ vào đo Ampe, kW; kèm bộ điều chỉnh điện áp AVR"},{"item":"Tủ hòa đồng bộ LVG1+2+3+4: Biến dòng","quote":"+ Dòng sơ cấp danh định: 1600A","reference":"Chương V, mục 1.2.2, phần B, mục 2","requirement":"Biến dòng hạ thế 1600/5A, 0,4kV, cấp chính xác 0.5 và 1, IEC 60044-1, IEC 61869-1,2"},{"item":"Tủ ATS1 / ATS2: Tủ điện","quote":"+ Quy cách hoàn thiện: Sơn tĩnh điện màu ghi sáng","reference":"Chương V, mục 1.2.2, mục 5, 6","requirement":"Mỗi tủ kích thước 800x1000x2200 mm, tủ 2 lớp cánh, sơn tĩnh điện màu ghi sáng"},{"item":"Tủ ATS1 / ATS2: ACB","quote":"+ Điều khiển 3 vị trí ON-OFF-ON","reference":"Chương V, mục 1.2.2, mục 5, 6","requirement":"ACB-4P-1250-50kA (Fixed Type): 1250A, 4 cực, Icu 50kA tại 440V, Ui 1000V, Uimp 12kV, Ics 100% Icu; kèm bộ điều khiển ATS (điều khiển 3 vị trí ON-OFF-ON, chế độ Auto - Manual) và phụ kiện liên động"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:34:52.866Z"}},"IB2300269619":{"u":"2026-11-04T00:43:34.527+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Bản OCR có nhiều chỗ nhiễu (dấu mộc, chữ ký chồng lên chữ). Dòng ACB và số lượng một số dòng trong bảng tủ hòa đồng bộ không đọc rõ.","Chương V không nêu động cơ (hãng, model, số xi lanh, tiêu hao nhiên liệu, khí thải), đầu phát (hãng, cấp cách điện, AVR), bộ điều khiển, ATS, cáp, xuất xứ/CO/CQ riêng cho máy phát hay tiêu chuẩn riêng cho máy phát.","Phần máy bơm diesel chữa cháy trong hệ thống PCCC không phải tổ máy phát điện nên không đưa vào danh sách.","Nhà đặt máy phát điện (diện tích khoảng 75m2) là hạng mục xây dựng, không phải thông số máy phát nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Gói thầu số 15: Toàn bộ phần xây lắp và thiết bị (mới 100%) các hạng mục: Hệ thống kỹ thuật khối nhà 9 tầng xây mới (gồm: Khí, nước y tế , điện nhẹ, điều hòa, phòng cháy chữa cháy, thang máy); nhà đặt máy phát điện, máy phát điện; đường dây trung thế và trạm biến áp","notifyNo":"IB2300269619","generatorCapacity":"2 bộ, mỗi bộ > 500 kVA công suất liên tục, > 550 kVA công suất dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng","quote":"Bô 2","reference":"Chương V, mục III, bảng \"Máy phát điện và tủ hòa đồng bộ\", dòng I","requirement":"02 bộ máy phát điện"},{"item":"Máy phát điện: Tình trạng","quote":"Máy mới: 100%","reference":"Chương V, mục III, bảng \"Máy phát điện và tủ hòa đồng bộ\", dòng I","requirement":"Máy mới 100%"},{"item":"Máy phát điện: Công suất liên tục","quote":"Công suất liên tục: > 500 kVA","reference":"Chương V, mục III, bảng \"Máy phát điện và tủ hòa đồng bộ\", dòng I","requirement":"Công suất liên tục lớn hơn hoặc bằng 500 kVA"},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: > 550 kVA","reference":"Chương V, mục III, bảng \"Máy phát điện và tủ hòa đồng bộ\", dòng I","requirement":"Công suất dự phòng lớn hơn hoặc bằng 550 kVA"},{"item":"Máy phát điện: Tần số, tốc độ","quote":"Tan số: 50Hz, tốc độ 1500 v/phút.","reference":"Chương V, mục III, bảng \"Máy phát điện và tủ hòa đồng bộ\", dòng I","requirement":"Tần số 50Hz, tốc độ 1500 vòng/phút"},{"item":"Máy phát điện: Điện áp","quote":"Điện áp: 230/400V.","reference":"Chương V, mục III, bảng \"Máy phát điện và tủ hòa đồng bộ\", dòng I","requirement":"Điện áp 230/400V"},{"item":"Máy phát điện: Hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, mục III, bảng \"Máy phát điện và tủ hòa đồng bộ\", dòng I","requirement":"Hệ số công suất 0.8"},{"item":"Máy phát điện: Vỏ cách âm, độ ồn","quote":"Vỏ cách âm đồng bộ (độ ồn 72dB cách 7m, ở mức","reference":"Chương V, mục III, bảng \"Máy phát điện và tủ hòa đồng bộ\", dòng I","requirement":"Tổ máy có vỏ cách âm đồng bộ, đầy đủ phụ kiện để vận hành. Độ ồn 72dB cách 7m, ở mức 75% tải liên tục"},{"item":"Máy phát điện: Bảo vệ đầu cực","quote":"- MCCB bảo vệ đầu cực máy phát","reference":"Chương V, mục III, bảng \"Máy phát điện và tủ hòa đồng bộ\", dòng I","requirement":"Kèm MCCB bảo vệ đầu cực máy phát"},{"item":"Máy phát điện: Ắc quy","quote":"- Ắc quy theo máy","reference":"Chương V, mục III, bảng \"Máy phát điện và tủ hòa đồng bộ\", dòng I","requirement":"Kèm ắc quy theo máy"},{"item":"Máy phát điện: Thùng dầu","quote":"Thùng dầu dưới dé máy 1000 L","reference":"Chương V, mục III, bảng \"Máy phát điện và tủ hòa đồng bộ\", dòng I","requirement":"Thùng dầu dưới đế máy dung tích 1000 L"},{"item":"Máy phát điện: Ống xả, giảm âm","quote":"- Đầy đủ hệ thống ông bộ giám âm","reference":"Chương V, mục III, bảng \"Máy phát điện và tủ hòa đồng bộ\", dòng I","requirement":"Có đầy đủ hệ thống ống bô giảm âm"},{"item":"Tủ hòa đồng bộ (TD-HĐB): Máy cắt ACB","quote":"ACB 4P 800A 85kA","reference":"Chương V, mục III, bảng \"Máy phát điện và tủ hòa đồng bộ\", dòng II","requirement":"ACB 4P 800A 85kA, có chức năng bảo vệ quá tải, ngắn mạch, có báo On/Off/Trip, động cơ sạc cót lò xo đóng, cuộn đóng, cuộn cắt, cuộn bảo vệ thấp áp. Số lượng ghi trong bảng chưa đọc rõ (có thể là 2 cái)"},{"item":"Tủ hòa đồng bộ (TD-HĐB): Bộ điều khiển hòa đồng bộ","quote":null,"reference":"Chương V, mục III, bảng \"Máy phát điện và tủ hòa đồng bộ\", dòng II","requirement":"Bộ điều khiển hòa đồng bộ, số lượng ghi trong bảng là 3 bộ"},{"item":"Tủ hòa đồng bộ (TD-HĐB): Biến dòng, đèn báo pha, cầu chì","quote":"Biến dòng 800/5A Cái 8","reference":"Chương V, mục III, bảng \"Máy phát điện và tủ hòa đồng bộ\", dòng II","requirement":"Biến dòng 800/5A (8 cái), đèn báo pha đỏ - vàng - xanh (6 cái), cầu chì 1P2A (6 cái)"},{"item":"Tủ hòa đồng bộ (TD-HĐB): Đầu ra","quote":"MCCB 4P 800A 50kA Cái 2","reference":"Chương V, mục III, bảng \"Máy phát điện và tủ hòa đồng bộ\", dòng II","requirement":"MCCB 4P 800A 50kA (2 cái) và MCCB 4P 320A 50kA (1 cái)"},{"item":"Tủ hòa đồng bộ (TD-HĐB): Thanh cái, cáp","quote":null,"reference":"Chương V, mục III, bảng \"Máy phát điện và tủ hòa đồng bộ\", dòng II","requirement":"Hệ thống đồng thanh cái, cáp nối thẳng, vật tư phụ, nhân công, tính theo hệ thống"},{"item":"Toàn gói thầu (gồm máy phát điện): Năm sản xuất, tình trạng","quote":"Tất cả hàng hóa và vật tư được sử dụng trong Công trình đều mới 100%,","reference":"Chương V, mục III, 2.8","requirement":"Hàng hóa và vật tư đều mới 100%, chưa từng qua sử dụng, sản xuất từ năm 2022 trở lại đây"},{"item":"Toàn gói thầu (gồm máy phát điện): Thông tin thiết bị, hàng tương đương","quote":"Nhà thầu phải cung cấp đây đủ thông tin đối với các thiết bị chính cung","reference":"Chương V, mục III, phần Ghi chú cuối bảng thiết bị","requirement":"Nhà thầu phải cung cấp nhà sản xuất, model, xuất xứ, thông số kỹ thuật của thiết bị chính. Được chào hàng tương đương hoặc tốt hơn. Trước khi đưa vào thi công phải xuất trình tài liệu chứng minh xuất xứ, chất lượng cho Chủ đầu tư"},{"item":"Toàn gói thầu (gồm máy phát điện): Bảo hành","quote":"Thực hiện bảo hành, bảo trì theo công bố của nhà sản xuất và > 12 tháng.","reference":"Chương V, mục III, khoản 4","requirement":"Bảo hành, bảo trì theo công bố của nhà sản xuất và tối thiểu 12 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T00:43:33.618Z"}},"IB2300270603":{"u":"2026-11-03T09:34:19.492+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HCM02.GĐ1-MPĐ-YCKT.rar), chưa phân tích cả HSMT.","Chương V chỉ dẫn chiếu Phụ lục 1 (Yêu cầu kỹ thuật máy phát điện) và BOQ, hai tài liệu này không có trong văn bản được cung cấp.","Văn bản không nêu công suất (kVA/kW), số lượng tổ máy, động cơ, đầu phát, điện áp/tần số, bồn dầu liền máy, ATS (dòng định mức), cáp, bảo hành riêng theo thiết bị, vì vậy generatorCapacity là null.","Gói thầu ghi khối lượng mời thầu là 1 hệ thống máy phát điện (HT) và 1 hệ thống bồn nhiên liệu dầu (HT)."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt hệ thống Máy phát điện và Bồn dầu","notifyNo":"IB2300270603","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hàng hóa chung: tình trạng, năm sản xuất","quote":"hàng mới 100%, được sản xuất từ năm 2023 trở về sau","reference":"Chương V, Yêu cầu chung về hàng hóa thuộc gói thầu","requirement":"Toàn bộ hàng hóa phải mới 100%, sản xuất từ năm 2023 trở về sau, có nguồn gốc xuất xứ rõ ràng và hợp pháp."},{"item":"Hàng hóa chung: xuất xứ, CO/CQ (hàng nhập khẩu)","quote":"Giấy chứng nhận chất lượng (C/Q) của hàng hóa","reference":"Chương V, Các tài liệu chứng minh nguồn gốc xuất xứ và chất lượng, đối với hàng hóa nhập khẩu","requirement":"Hàng nhập khẩu phải có C/O do cơ quan có thẩm quyền của nước sản xuất cấp, C/Q, vận đơn, packing list, biên bản thí nghiệm xuất xưởng và giấy chứng nhận bảo hành của nhà sản xuất/đại diện tại Việt Nam."},{"item":"Hàng hóa chung: phụ tùng thay thế","quote":"thời gian sử dụng dự kiến của hàng hóa là 10 (mười) năm","reference":"Chương V, Yêu cầu chung về hàng hóa thuộc gói thầu","requirement":"Có văn bản cam kết cung cấp thiết bị, vật tư, phụ tùng, linh kiện thay thế trong thời gian sử dụng dự kiến của hàng hóa là 10 năm."},{"item":"Hệ thống máy phát điện: phạm vi cung cấp, lắp đặt","quote":"Cung cấp, thi công lắp đặt hệ thống máy phát điện, các hệ thống phụ trợ máy phát điện (hệ thống tiêu âm, khí thải, thoát nhiệt, thông gió: ống bô, ống khói, …)","reference":"Chương V, Phạm vi công việc - Nhà thầu cung cấp dịch vụ","requirement":"Cung cấp, thi công lắp đặt hệ thống máy phát điện và các hệ thống phụ trợ (tiêu âm, khí thải, thoát nhiệt, thông gió, ống bô, ống khói), cẩu máy phát và vỏ cách âm vào vị trí lắp đặt; phối hợp lắp đặt tủ điện máy phát, đấu nối busway."},{"item":"Hệ thống máy phát điện: bảo hành","quote":"Thời gian bảo hành miễn phí ≥ 24 (hai mươi bốn) tháng, kể từ ngày nghiệm thu, bàn giao và đưa vào sử dụng","reference":"Chương V, Bảo hành","requirement":"Bảo hành, bảo trì miễn phí tối thiểu 24 tháng kể từ ngày nghiệm thu, bàn giao và đưa vào sử dụng."},{"item":"Hệ thống điều khiển máy phát: ắc quy và bộ sạc","quote":"Mỗi máy trang bị 02 bộ sạc tự động ắc quy","reference":"Chương V, Yêu cầu đối với hệ thống điều khiển máy phát","requirement":"Bình ắc quy khởi động đặt trên khung giá đỡ thép mạ kẽm nhúng nóng, kích thước đủ cho 06 ắc quy khởi động; mỗi máy trang bị 02 bộ sạc ắc quy tự động."},{"item":"Hệ thống điều khiển máy phát: chế độ vận hành","quote":"Cung cấp cả hai chức năng tự động và bằng tay để khởi động và tắt máy phát điện.","reference":"Chương V, Yêu cầu đối với hệ thống điều khiển máy phát","requirement":"Có cả hai chức năng tự động và bằng tay để khởi động và tắt máy; chế độ manual có nút tắt khẩn cấp màu đỏ, màn hình hiển thị trạng thái, phím chuyển chế độ và đèn chỉ thị trạng thái."},{"item":"Hệ thống điều khiển máy phát: khởi động tự động theo ATS","quote":"cung cấp điện 100% công suất ra tải trong vòng 10s","reference":"Chương V, Yêu cầu đối với hệ thống điều khiển máy phát","requirement":"Khi nhận tín hiệu khởi động từ ATS, máy tự khởi động, đóng ACB đầu ra cấp tới ATS và cấp 100% công suất ra tải trong vòng 10s; sau khi mất tín hiệu ATS, thời gian chờ điều chỉnh được từ 0 đến 30 phút rồi tắt động cơ."},{"item":"Bồn dầu ngầm: kết cấu","quote":"thân bồn có độ dày >=8mm±5%, nắp bồn có độ dày 10mm và có chân đỡ 500mm","reference":"Chương V, Yêu cầu đối với hệ thống nhiên liệu, mục a. Bồn dầu ngầm","requirement":"Bằng thép tấm, thân bồn dày >=8mm±5%, nắp bồn dày 10mm, có chân đỡ 500mm; thân và chân đế quấn băng chống ăn mòn; bồn tổng có van xả đáy, họng nhập, họng dầu hồi, chõ bơm, van thông bồn, van thở và bộ hiển thị mức dầu tuyến tính."},{"item":"Bồn dầu ngày: kết cấu và dung tích vận hành","quote":"Qui cách bồn dầu ngày được làm bằng thép tấm dày >=3.5mm±5%","reference":"Chương V, Yêu cầu đối với hệ thống nhiên liệu, mục b. Bồn dầu ngày","requirement":"Đặt ở vị trí, độ cao đảm bảo cấp đủ nhiên liệu cho máy phát vận hành liên tục từ 3 giờ trở lên khi mất điện lưới; đặt trong bể chống tràn có rãnh thu dầu về hố thu; thép tấm dày >=3.5mm±5%, chân bằng khung thép; sơn 03 lớp (02 lớp chống rỉ và lớp sơn ngoài)."},{"item":"Bồn dầu ngày: đo mức, van xả","quote":"Phao báo mức dầu tuyến tính có chức năng đo mức dầu tuyến tính chuyển đổi tín hiệu và hiển thị mức dầu từ 0-100% trên màn hình điều khiển của máy phát điện.","reference":"Chương V, Yêu cầu đối với hệ thống nhiên liệu, mục b. Bồn dầu ngày","requirement":"Phao báo mức dạng tiếp điểm điều khiển bơm (dừng khi đầy, chạy khi cạn); phao mức tuyến tính hiển thị 0-100% trên màn hình điều khiển máy phát; có bộ báo mức từ tính; van xả đáy điều khiển bằng điện, kèm cụm van bypass xả bằng tay; ống thông hơi có chụp chống nước và van ngăn cháy."},{"item":"Đường ống dầu: vật liệu và cấu hình","quote":"tuân theo chuẩn API SCHEDULE 40 về chất lượng","reference":"Chương V, Yêu cầu đối với hệ thống nhiên liệu, mục c. Đường ống dầu","requirement":"Ống cấp dầu cứng là ống thép đen theo chuẩn API SCHEDULE 40, sơn 03 lớp; ống cấp từ bồn chính đến bồn ngày và ống xả tràn/xả dump từ bồn ngày về bồn ngầm cấu hình dự phòng 1+1; đường xả cặn (leak) 1 đường; van điện từ/motor van có van bypass cơ khí song song."},{"item":"Đường ống dầu: phạm vi trong gói thầu","quote":"đến 05 bồn dầu ngày tại phòng máy phát điện tại tầng 2 và và 02 bồn dầu ngày tại tầng 3","reference":"Chương V, Yêu cầu đối với hệ thống nhiên liệu, mục c. Đường ống dầu","requirement":"Đường ống dầu cấp và hồi từ bồn dầu tổng đến 05 bồn dầu ngày tại phòng máy phát tầng 2 và 02 bồn dầu ngày tại tầng 3; đường ống tầng 2, 3 có van chặn và mặt bích chờ để mở rộng."},{"item":"Bơm dầu","quote":"Hệ thống bơm dầu cung cấp cho bồn dầu ngày được thiết kế dự phòng 1+1","reference":"Chương V, Yêu cầu đối với hệ thống nhiên liệu, mục d. Bơm dầu","requirement":"Hệ thống bơm cấp dầu cho bồn dầu ngày thiết kế dự phòng 1+1; hai bơm nối đến 02 bồn dầu ngầm bằng 04 hệ chõ bơm riêng biệt; bơm lọc dầu (polishing) có bộ lọc tách nước và các phần tử > 30micron."},{"item":"Tủ điều khiển bơm dầu","quote":"Kết nối truyền thông Modbus TCP/IP đến hệ thống BMS.","reference":"Chương V, Yêu cầu đối với hệ thống nhiên liệu, mục e. Hệ thống các tủ điều khiển bơm dầu","requirement":"Điều khiển bằng PLC, dự phòng 1+1, tủ có ATS 2 nguồn đầu vào, hai chế độ Auto/Manual, kết nối truyền thông Modbus TCP/IP đến hệ thống BMS; giám sát mức dầu bồn ngầm và dòng chảy trên đường ống."},{"item":"Hệ thống cách âm: độ ồn và nhiệt độ phòng máy","quote":"phải ở mức 75 dB khi đứng bên ngoài cách tường phòng máy/ container 5 mét","reference":"Chương V, Yêu cầu đối với hệ thống cách âm","requirement":"Khi các máy phát hoạt động đầy tải, độ ồn ở mức 75 dB khi đứng ngoài cách tường phòng máy/container 5 mét; nhiệt độ trong phòng không quá 10ºC so với nhiệt độ môi trường bên ngoài; đảm bảo tiêu chuẩn Uptime Tier 3."},{"item":"Hệ thống thoát khí thải: tiêu chuẩn khí thải và cấu hình","quote":"Khí thải đầu ra của máy phát đảm bảo theo yêu cầu tiêu chuẩn khí thải VN (QCVN 19: 2009/BTNMT).","reference":"Chương V, Yêu cầu đối với hệ thống thoát khí thải","requirement":"Mỗi máy phát lắp pô giảm âm và ống thoát khí thải độc lập riêng biệt; khí thải đảm bảo theo QCVN 19: 2009/BTNMT; pô giảm âm và ống khói có hệ thống lò xo chống rung."},{"item":"Hệ thống thoát khí thải: vật liệu ống","quote":"Vật liệu ống được làm bằng inox SUS304 độ dày tối thiểu 2mm và bọc cách nhiệt bằng rockwool và Inox 304 dày 0.4mm.","reference":"Chương V, Yêu cầu đối với hệ thống thoát khí thải","requirement":"Ống bằng inox SUS304 dày tối thiểu 2mm, bọc cách nhiệt rockwool và Inox 304 dày 0.4mm."},{"item":"Sơn vỏ container, bồn dầu, ống dầu, thang và support","quote":null,"reference":"Chương V, Yêu cầu về sơn (bảng sơn, dòng 1-4)","requirement":"Sơn tại xưởng: vỏ container, bồn dầu, ống dầu/ống nước gồm sơn lót kẽm vô cơ 50 µm, sơn epoxy 175 µm, polyurethane 50 µm, tổng 275 µm; thang và support gồm sơn lót kẽm vô cơ 80 µm và sơn epoxy 80 µm, tổng 160 µm."},{"item":"Kiểm tra chạy thử, thử tải","quote":"Bước 6: Đóng tải 01 bước 100% theo NFPA 110.","reference":"Chương V, Tổ chức kiểm tra và nghiệm thu","requirement":"Chạy thử Full load và Over load với tải giả: không tải 05 phút; 50% tải 30 phút; 75% tải 30 phút; 100% tải 240 phút; quá tải 110% trong 30 phút; đóng tải 01 bước 100% theo NFPA 110."},{"item":"Kiểm định và giám định","quote":"Chứng nhận kiểm định kỹ thuật an toàn cho hệ thống bồn dầu: bồn dầu ngầm, bồn dầu ngày (kèm theo tem kiểm định)","reference":"Chương V, Yêu cầu chung về hàng hóa thuộc gói thầu","requirement":"Có chứng thư giám định hệ thống máy phát điện (tình trạng, chất lượng, số lượng, đồng bộ, xuất xứ) và chứng nhận kiểm định kỹ thuật an toàn cho bồn dầu ngầm, bồn dầu ngày kèm tem kiểm định."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T09:34:18.885Z"}},"IB2300272282":{"u":"2026-11-04T02:43:45.969+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Chương V không nêu công suất prime/standby, thông số động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, CO/CQ hay tiêu chuẩn cụ thể; gói thầu chỉ là cung cấp vật tư và bảo dưỡng.","Một số trích dẫn bị ngắt dòng do định dạng bảng PDF nên chỉ copy được phần nằm trên cùng một dòng."],"result":{"keyInfo":{"bidName":"Cung cấp vật tư và bảo dưỡng định kỳ cấp độ 01 năm 04 máy phát điện 300kVA trạm điện SS5, SS6","notifyNo":"IB2300272282","generatorCapacity":"4 máy 300kVA (không nêu rõ chế độ prime/standby; được mô tả là máy phát điện dự phòng trạm điện SS5, SS6)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Gói thầu - Số lượng và loại máy phát điện","quote":"Nhân công bảo dưỡng máy phát điện 300kVA - FgWilson – Perkins","reference":"Chương V, mục 1.2.2","requirement":"Bảo dưỡng định kỳ cấp độ 01 năm cho 04 máy phát điện 300kVA tại trạm điện SS5, SS6 (máy phát điện dự phòng), hãng FgWilson – Perkins"},{"item":"Máy 300kVA: Hãng động cơ/máy phát","quote":"máy phát điện 300kVA - FgWilson – Perkins","reference":"Chương V, mục 2, bảng II.1","requirement":"FgWilson – Perkins"},{"item":"Vật tư: Phin lọc nhiên liệu thô và gioăng cao su chịu dầu","quote":"Mã hiệu 10000-59653 của hãng FgWilson – Perkins","reference":"Chương V, mục 2, bảng I.1; mục 1.2.1","requirement":"Mã hiệu 10000-59653 của hãng FgWilson – Perkins hoặc loại có thông số kỹ thuật tương đương; số lượng 04 cái"},{"item":"Vật tư: Phin lọc nhiên liệu tinh và gioăng cao su chịu dầu","quote":"Mã hiệu 10000-59652 của hãng FgWilson – Perkins","reference":"Chương V, mục 2, bảng I.2; mục 1.2.1","requirement":"Mã hiệu 10000-59652 của hãng FgWilson – Perkins hoặc loại có thông số kỹ thuật tương đương; số lượng 04 cái"},{"item":"Vật tư: Phin lọc dầu bôi trơn và gioăng cao su chịu dầu","quote":"Mã hiệu: 10000-59645 của hãng FgWilson – Perkins","reference":"Chương V, mục 2, bảng I.3; mục 1.2.1","requirement":"Mã hiệu 10000-59645 của hãng FgWilson – Perkins hoặc loại có thông số kỹ thuật tương đương; số lượng 04 cái"},{"item":"Vật tư: Ống dẫn nhiên liệu chịu dầu và phụ kiện","quote":"Đường kính trong của ống dẫn nhiên liệu: 50mm.","reference":"Chương V, mục 2, bảng I.4; mục 1.2.1","requirement":"Đường kính trong 50mm; số lượng 04 bộ"},{"item":"Vật tư: Dung dịch nước làm mát chống đóng cặn","quote":"Mã hiệu DCA4 –DCA65L của hãng Fleetguard hoặc","reference":"Chương V, mục 2, bảng I.5; mục 1.2.1","requirement":"Mã hiệu DCA4 –DCA65L của hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương; số lượng 15,12 lít"},{"item":"Vật tư: Dầu bôi trơn","quote":"Mã hiệu 15W-40/CH,CI của hãng Total hoặc loại có","reference":"Chương V, mục 2, bảng I.6; mục 1.2.1","requirement":"Mã hiệu 15W-40/CH,CI của hãng Total hoặc loại có thông số kỹ thuật tương đương; số lượng 288 lít (mục 1.2.2 nêu dầu SAE 15w-40/CH4 (Total) cho công tác thay vật tư)"},{"item":"Dịch vụ: Phạm vi thay vật tư, phụ tùng","quote":null,"reference":"Chương V, mục 1.2.2","requirement":"Nhân công thay phin lọc nhiên liệu thô, phin lọc nhiên liệu tinh, phin lọc dầu bôi trơn (kèm gioăng cao su chịu dầu) và dầu bôi trơn cho 04 máy"},{"item":"Dịch vụ: Phạm vi bảo dưỡng máy phát điện","quote":null,"reference":"Chương V, mục 1.2.2","requirement":"Kiểm tra bổ sung dung dịch ắc quy nếu cần; loại bỏ nước và cặn trong bình nhiên liệu, kiểm tra rò rỉ nhiên liệu; chẩn đoán điện tử, chỉnh định thông số làm việc; kiểm tra, vệ sinh, bảo dưỡng linh kiện điện tử; kiểm tra, vệ sinh hệ thống khí nạp, khí xả; kiểm tra, xiết chặt cơ cấu phối khí, bảo dưỡng cơ cấu chuyển động; kiểm tra, vệ sinh thông tắc két nước và két làm nguội khí nạp; kiểm tra hệ thống tiêu âm; kiểm tra và điều chỉnh tỷ lệ chất đông dung dịch làm mát; 04 máy"},{"item":"Dịch vụ: Nhân sự và quy trình","quote":"Nhân sự chủ chốt thực hiện dịch vụ phải có chứng","reference":"Chương V, mục 2, bảng II.1","requirement":"Nhân sự chủ chốt phải có chứng chỉ đào tạo về kỹ thuật do hãng sản xuất máy phát điện cấp; thực hiện thay vật tư, bảo dưỡng, hiệu chỉnh theo đúng quy trình, quy định của nhà sản xuất máy phát điện"},{"item":"Hàng hóa: Tình trạng và năm sản xuất","quote":"Bản cam kết cung cấp hàng hoá mới 100%, sản","reference":"Chương V, mục 2, bảng III.1","requirement":"Mới 100%, sản xuất năm 2022 trở về sau (bản cam kết đính kèm E-HSDT)"},{"item":"Hàng hóa: Tính tương thích","quote":"Bản cam kết về tính tương thích của linh kiện đã chào với các máy phát điện hiện hữu.","reference":"Chương V, mục 2, bảng III.1","requirement":"Bản cam kết về tính tương thích của linh kiện đã chào với các máy phát điện hiện hữu"},{"item":"Chạy thử hệ thống","quote":"đảm bảo khả năng ổn định điện áp và hòa đồng bộ được theo đúng quy trình đã định của đơn vị quản lý vận hành","reference":"Chương V, mục 3.2","requirement":"Sau bảo dưỡng, hiệu chỉnh phải chạy thử thiết bị và hệ thống bảo đảm khả năng ổn định điện áp và hòa đồng bộ đúng quy trình của đơn vị quản lý vận hành"},{"item":"Kiểm tra và thử nghiệm","quote":"Kiểm tra chạy thử hệ thống máy phát điện không tải sau khi bảo dưỡng.","reference":"Chương V, mục 4","requirement":"Chạy thử máy phát điện không tải sau bảo dưỡng; sau đó chạy thử hệ thống máy phát điện liên động có tải khi chạy không tải đạt yêu cầu"},{"item":"Bảo hành","quote":"thời gian bảo hành tối thiểu 12 tháng tính từ","reference":"Chương V, mục 3.6","requirement":"Bảo hành hàng hóa và công việc bảo dưỡng tối thiểu 12 tháng kể từ ngày nghiệm thu hoàn thành, bàn giao; có mặt kiểm tra sự cố trong 48 giờ, sửa chữa/thay mới trong 01 tuần, tổng thời gian khắc phục không quá 02 tuần; hàng hóa sửa/thay mới được bảo hành tiếp 12 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T02:43:45.217Z"}},"IB2300273061":{"u":"2026-11-03T13:33:54.928+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 4-Chuong-V-Tieu-Chuan-KT-Ra-Soat-G43-F.docx), chưa phân tích cả HSMT.","Cột 'Nhà thầu chào' để trống; các mục ghi 'Nêu cụ thể' (nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, kích thước, trọng lượng...) do nhà thầu tự kê khai, Chương V không quy định giá trị.","Bảng 160 kVA, dòng 'Loại máy' ghi 'công suất 100kVA' nhưng các dòng công suất đều là ≥ 160 kVA (có thể là lỗi đánh máy trong HSMT).","Chương V không nêu thời hạn bảo hành, phạm vi lắp đặt, cáp, bình nhiên liệu cho máy 100 kVA và 160 kVA (nhà thầu nêu cụ thể), cũng không nêu năm sản xuất cụ thể.","Chương V không phân biệt rõ công suất dự phòng (standby) hay chính (prime); chỉ ghi 'Công suất liên tục' và 'Công suất tối đa'.","Danh mục chi tiết các chức năng bảo vệ tiêu chuẩn ở mục 1.3.c bị bỏ trống trong văn bản."],"result":{"keyInfo":{"bidName":"23TBSX-G43: Cung cấp Máy phát điện","notifyNo":"IB2300273061","generatorCapacity":"2 x 100 kVA + 1 x 160 kVA + 1 x 250 kVA (công suất liên tục, tổ máy phát điện diesel dự phòng hạ áp)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng","quote":"Máy phát điện 100KVA","reference":"Chương V, mục A.II và A.III","requirement":"Máy phát điện 100KVA: 2 máy; 160KVA: 1 máy; 250KVA: 1 máy. Phân bổ: 100kVA mỗi nơi 1 máy tại PY và ĐL; 160kVA 1 máy; 250kVA 1 máy tại QT và ĐL."},{"item":"Chung - Điều kiện môi trường","quote":"Nhiệt đới, nóng ẩm","reference":"Chương V, mục B.I.1.1","requirement":"Nhiệt độ môi trường lớn nhất 45oC, nhỏ nhất 0oC; khí hậu nhiệt đới, nóng ẩm; độ ẩm cực đại 100%; độ cao lắp đặt đến 1000 m; vận tốc gió lớn nhất 160 km/h."},{"item":"Chung - Hệ thống điện","quote":"Trung tính nối đất trực tiếp","reference":"Chương V, mục B.I.1.2","requirement":"Điện áp danh định 0,4 kV, 3 pha, trung tính nối đất trực tiếp, tần số 50 Hz."},{"item":"Chung - Tình trạng, xuất xứ, CO/CQ","quote":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ hàng hóa (CO) rõ ràng, hợp pháp và có chứng nhận chất lượng hàng hóa","reference":"Chương V, mục B.I.2.2","requirement":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có CO rõ ràng, hợp pháp và có chứng nhận chất lượng hàng hóa kèm tài liệu liên quan."},{"item":"Chung - Nhiệt đới hóa, mạ kẽm","quote":"được nhiệt đới hóa, phù hợp với điều kiện môi trường lắp đặt vận hành","reference":"Chương V, mục B.I.2.2","requirement":"Máy phát điện được nhiệt đới hóa, phù hợp môi trường lắp đặt vận hành. Chi tiết thép yêu cầu mạ kẽm nhúng nóng theo TCVN 5408:2007 hoặc tiêu chuẩn tương đương."},{"item":"Chung - Cấu hình tổ máy","quote":"phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sản xuất và được chịu trách nhiệm bởi 1 Nhà sản xuất","reference":"Chương V, mục B.I.4.1.1 khoản 3","requirement":"Tổ máy dự phòng hạ áp gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, có bộ chuyển đổi nguồn tự động; lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại nhà sản xuất và do 1 nhà sản xuất chịu trách nhiệm."},{"item":"Chung - Tiêu chuẩn chế tạo","quote":"Máy phát điện dự phòng hạ áp được chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","reference":"Chương V, mục B.I.4.1.5","requirement":"Chế tạo theo TCVN 9729:2013 hoặc tiêu chuẩn tương đương."},{"item":"Chung - Giấy chứng nhận tiêu chuẩn","quote":"Chấp nhận cho Xác nhận của người sử dụng cuối cùng đối với các máy phát điện có công suất ≥ 100kVA.","reference":"Chương V, mục B.I.4.3","requirement":"Cung cấp giấy chứng nhận sản phẩm tổ máy phát điện (hoặc nhà sản xuất) đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương, do tổ chức độc lập với nhà sản xuất ban hành. Chấp nhận xác nhận của người sử dụng cuối cùng với máy công suất ≥ 100kVA."},{"item":"Chung - Thí nghiệm xuất xưởng và nghiệm thu","quote":"chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm","reference":"Chương V, mục B.I.4.1.6 và 4.2","requirement":"Thí nghiệm xuất xưởng theo TCVN 9729-6, TCVN 6627-1 hoặc tương đương (đo điện trở một chiều cuộn dây Stato và Roto, đo tổn hao không tải ở hệ số công suất bằng 1, thử điện áp chịu thử). Trước khi tiếp nhận phải chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm. Biên bản thử nghiệm xuất xưởng cung cấp khi giao hàng."},{"item":"Chung - Động cơ","quote":"Độ ồn tối đa: ≤ 70±5dB với khoảng cách 7m không vật chắn.","reference":"Chương V, mục B.II.1.1","requirement":"Diesel 4 kỳ; số vòng quay ≤ 1500 vòng/phút; chế độ làm việc dài hạn; có turbo tăng áp và làm mát khí nạp; làm mát bằng nước (két nước gắn trên máy, có quạt); bôi trơn cưỡng bức bằng bơm bánh răng; thùng nhiên liệu lắp chung trên máy; khởi động môtơ điện một chiều, có bộ tự động sạc accu, accu 12V hoặc 24V; có ống giảm thanh; độ ồn tối đa ≤ 70±5dB ở 7m không vật chắn."},{"item":"Chung - Máy phát (đầu phát)","quote":"Điện áp định mức: 220/380V. Cấp cách điện H.","reference":"Chương V, mục B.II.1.2","requirement":"3 pha; tần số 50 Hz; điện áp định mức 220/380V; cấp cách điện H; hệ số công suất Cosϕđm ≥ 0,8."},{"item":"Chung - Hệ thống điều khiển, đo lường, bảo vệ","quote":"Có áptômát tổng và cầu dao cách ly đầu cực máy phát.","reference":"Chương V, mục B.II.1.3","requirement":"Bộ điều khiển kết hợp điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý; hệ thống khởi động thông minh hạn chế khói đen; có chức năng cảnh báo và dừng máy khi sự cố; màn hình LCD; hiển thị thông số cơ và điện; nút khởi động, dừng, dừng khẩn cấp; có áptômát tổng và cầu dao cách ly đầu cực máy phát; có đèn chiếu sáng vận hành ban đêm."},{"item":"Chung - Thùng cách âm","quote":"Có móc cẩu để cẩu tổ máy.","reference":"Chương V, mục B.II.1.4","requirement":"Cách âm và che kín mưa nắng tốt, sơn tĩnh điện chống gỉ cao; có lỗ thông hơi, cửa mở về mọi phía; các cửa có chốt liên động và khóa; có móc cẩu."},{"item":"Chung - Tủ ATS","quote":"Bộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải.","reference":"Chương V, mục B.II.1.5","requirement":"Điều khiển kỹ thuật số, 02 cấp điều khiển bằng tay tại chỗ và tự động; đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát, có đầu chờ nối điện lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới."},{"item":"Chung - Phụ tùng và đồ nghề","quote":"trong vòng 10 ngày làm việc kể từ lúc nhận được văn bản thông báo của đơn vị vận hành tổ máy phát","reference":"Chương V, mục B.II.1.6","requirement":"Cung cấp phụ tùng cho kỳ bảo dưỡng lần đầu và đồ nghề vận hành, sửa chữa; đảm bảo cung cấp phụ tùng thay thế trong vòng 10 ngày làm việc kể từ khi nhận văn bản thông báo của đơn vị vận hành."},{"item":"Máy 100 kVA: Tổ máy","quote":"≤ 24 lít/giờ","reference":"Chương V, mục B.II.2, bảng 1, phần I","requirement":"Máy phát điện diesel có vỏ giảm âm, 100kVA, 03 pha; mới 100%; công suất liên tục ≥ 100 kVA; công suất tối đa ≥ 110 kVA; hệ số công suất ≥ 0,8; 380V/220V; ≤ 1500 vòng/phút; 50Hz; tự động điều chỉnh công suất khi thay đổi tải; tiêu hao nhiên liệu 100% tải ≤ 24 lít/giờ (50% tải: nhà thầu nêu cụ thể); quá tải 10% tải trong vòng 01 giờ; nhiên liệu dầu Diezel; khung bệ xử lý bề mặt bằng hóa chất và sơn tĩnh điện."},{"item":"Máy 100 kVA: Động cơ","quote":"≥ 100 kVA/80kW","reference":"Chương V, mục B.II.2, bảng 1, phần II","requirement":"Công suất liên tục ≥ 100 kVA/80kW; công suất tối đa ≥ 110 kVA/88kW; Diesel 4 kỳ; bơm phun trực tiếp; điều tốc điện tử/cơ; ≤ 1500 vòng/phút; tiêu chuẩn khí thải phù hợp với điều kiện của Việt Nam; turbo tăng áp; khởi động điện; làm mát bằng nước; độ ồn cách 7 mét ≤ 70±5dB. Nhà thầu nêu cụ thể: nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh."},{"item":"Máy 100 kVA: Đầu phát điện","quote":"≤ ± 1% Uđm","reference":"Chương V, mục B.II.2, bảng 1, phần III","requirement":"380V/220V; 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp; công suất liên tục ≥ 100 kVA; 50 Hz; cấp cách điện H; dao động điện áp ≤ ± 1% Uđm; ≤ 1500 vòng/phút. Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất."},{"item":"Máy 100 kVA: Bộ điều khiển","quote":"Cổng kết nối USB.","reference":"Chương V, mục B.II.2, bảng 1, phần IV","requirement":"Mới 100%, nguyên lý kỹ thuật số, gắn trên máy phát, có đèn chiếu sáng; kết hợp được với tủ ATS; khởi động/tắt máy, dừng khẩn cấp, điều khiển từ xa; đo số giờ vận hành, nhật ký lỗi, thông số đầu phát và động cơ; bảo vệ quá tải, điện áp cao/thấp, nhiệt độ nước làm mát quá cao, áp lực dầu nhớt thấp, tần số quá cao/thấp, mức nhiên liệu thấp/hết; có cổng kết nối hệ thống kiểm soát từ xa và cổng USB."},{"item":"Máy 100 kVA: Vỏ giảm âm","quote":"Vật liệu chống cháy, dày 20 ÷ 50mm","reference":"Chương V, mục B.II.2, bảng 1, phần V","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện; độ ồn cách 7 mét ≤ 70±5dB (không vật chắn); lỗ thông hơi có lưới chống chuột, rắn; vật liệu cách âm chống cháy dày 20 ÷ 50mm; có móc cẩu."},{"item":"Máy 100 kVA: Tủ ATS","quote":"Nêu cụ thể, đảm bảo vận hành phù hợp với thiết kế ATS đi kèm của nhà sản xuất","reference":"Chương V, mục B.II.2, bảng 1, phần VI","requirement":"Điện áp - tần số 220/380V - 50 Hz; chế độ vận hành tự động hoặc bằng tay; đặt trong hộp kim loại; dòng tải định mức nhà thầu nêu cụ thể, phù hợp thiết kế ATS đi kèm của nhà sản xuất; nguyên lý điều khiển nhà thầu nêu cụ thể; đấu nối đồng bộ với máy phát; tự động khởi động máy phát khi mất điện lưới."},{"item":"Máy 100 kVA: Phụ kiện kèm theo","quote":"Bình ắc quy (bao gồm dây và cọc)","reference":"Chương V, mục B.II.2, bảng 1, phần VII","requirement":"Có bình ắc quy (bao gồm dây và cọc), bộ giảm âm và bồn nhiên liệu."},{"item":"Máy 160 kVA: Tổ máy","quote":"≥ 176 kVA","reference":"Chương V, mục B.II.2, bảng 2, phần I","requirement":"Máy phát điện diesel có vỏ giảm âm, 03 pha; mới 100%; công suất liên tục ≥ 160 kVA; công suất tối đa ≥ 176 kVA; hệ số công suất ≥ 0,8; 380V/220V; ≤ 1500 vòng/phút; 50Hz; tự động điều chỉnh công suất khi thay đổi tải; quá tải 10% tải trong vòng 01 giờ; nhiên liệu dầu Diezel; tiêu hao nhiên liệu 100% và 50% tải, thời gian chạy liên tục, dung tích bình nhiên liệu, kích thước, trọng lượng: nhà thầu nêu cụ thể."},{"item":"Máy 160 kVA: Động cơ","quote":"≥ 160 kVA/128kW","reference":"Chương V, mục B.II.2, bảng 2, phần II","requirement":"Công suất liên tục ≥ 160 kVA/128kW; công suất tối đa ≥ 176 kVA/140.8kW; Diesel 4 kỳ; bơm phun trực tiếp; điều tốc điện tử/cơ; ≤ 1500 vòng/phút; khí thải phù hợp với điều kiện của Việt Nam; turbo tăng áp; khởi động điện; làm mát bằng nước; độ ồn cách 7 mét ≤ 70±5dB."},{"item":"Máy 160 kVA: Đầu phát điện","quote":"≥ 160 kVA","reference":"Chương V, mục B.II.2, bảng 2, phần III","requirement":"380V/220V; 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp; công suất liên tục ≥ 160 kVA; 50 Hz; cấp cách điện H; dao động điện áp ≤ ± 1% Uđm; ≤ 1500 vòng/phút."},{"item":"Máy 160 kVA: Bộ điều khiển, vỏ giảm âm, ATS, phụ kiện","quote":"Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Chương V, mục B.II.2, bảng 2, phần IV-VII","requirement":"Giống máy 100 kVA: bộ điều khiển kỹ thuật số có cổng kết nối hệ thống kiểm soát từ xa và cổng USB; vỏ giảm âm thép dày ≥ 2mm, sơn tĩnh điện, ≤ 70±5dB ở 7 mét, có móc cẩu; ATS 220/380V - 50 Hz, tự động hoặc bằng tay, dòng tải định mức nhà thầu nêu cụ thể; có bình ắc quy, bộ giảm âm và bồn nhiên liệu."},{"item":"Máy 250 kVA: Tổ máy","quote":"≥ 500 lít","reference":"Chương V, mục B.II.2, bảng 3, phần I","requirement":"Máy phát điện diesel có vỏ giảm âm, 250kVA, 03 pha; mới 100%; công suất liên tục ≥ 250 kVA; công suất tối đa ≥ 275 kVA; hệ số công suất ≥ 0,8; 380V/220V; ≤ 1500 vòng/phút; 50Hz; tiêu hao nhiên liệu ≤ 60 lít/giờ (100% tải), ≤ 36 lít/giờ (50% tải); quá tải 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục; thời gian chạy liên tục không hạn chế; dung tích bình nhiên liệu ≥ 500 lít; nhiên liệu dầu Diezel."},{"item":"Máy 250 kVA: Động cơ","quote":"≥ 250 kVA/200kW","reference":"Chương V, mục B.II.2, bảng 3, phần II","requirement":"Công suất liên tục ≥ 250 kVA/200kW; công suất tối đa ≥ 275 kVA/220kW; Diesel 4 kỳ; bơm phun trực tiếp, điều khiển bằng điện tử; điều tốc điện tử; ≤ 1500 vòng/phút; khí thải phù hợp với điều kiện của Việt Nam; turbo tăng áp; khởi động bằng môtơ khởi động kèm ắc quy; làm mát cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió; độ ồn cách 7 mét ≤ 70±5dB."},{"item":"Máy 250 kVA: Đầu phát điện","quote":"≥ 250 kVA","reference":"Chương V, mục B.II.2, bảng 3, phần III","requirement":"380V/220V; 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp; công suất liên tục ≥ 250 kVA; 50 Hz; cấp cách điện H; dao động điện áp ≤ ± 1% Uđm; ≤ 1500 vòng/phút."},{"item":"Máy 250 kVA: Bộ điều khiển","quote":"Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.","reference":"Chương V, mục B.II.2, bảng 3, phần IV","requirement":"Nguyên lý kỹ thuật số; điều khiển từ xa qua cổng Internet/3G; đo thêm số lần khởi động máy; bảo vệ thêm ngắn mạch, quá dòng, phát ngược công suất, vượt tốc, sai lệch điện áp AC giữa các pha quá lớn; cổng kết nối hệ thống kiểm soát từ xa, USB và cổng liên kết, đọc dữ liệu trực tiếp từ động cơ."},{"item":"Máy 250 kVA: Vỏ giảm âm","quote":"Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Chương V, mục B.II.2, bảng 3, phần V","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện; độ ồn cách 7 mét ≤ 70±5dB (không vật chắn); lỗ thông hơi có lưới chống chuột, rắn; vật liệu cách âm chống cháy dày 20 ÷ 50mm; có móc cẩu."},{"item":"Máy 250 kVA: Tủ ATS","quote":"≥ 400A","reference":"Chương V, mục B.II.2, bảng 3, phần VI","requirement":"Dòng tải định mức ≥ 400A; 220/380V - 50 Hz; nguyên lý điều khiển kỹ thuật số; vận hành tự động hoặc bằng tay; đặt trong hộp kim loại; đấu nối đồng bộ với máy phát; tự động khởi động máy phát khi mất điện lưới."},{"item":"Máy 250 kVA: Phụ kiện kèm theo","quote":"Bộ giảm âm và bồn nhiên liệu","reference":"Chương V, mục B.II.2, bảng 3, phần VII","requirement":"Có bình ắc quy (bao gồm dây và cọc), bộ giảm âm và bồn nhiên liệu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:33:54.184Z"}},"IB2300274793":{"u":"2026-11-03T13:34:02.444+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 4-Chuong-V-Tieu-Chuan-KT-Ra-Soat-G45-QLVH-2023.docx), chưa phân tích cả HSMT.","Cột \"Chào thầu\" để trống; các mục \"Nêu cụ thể\" (nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh, kích thước, trọng lượng) do nhà thầu tự kê khai, văn bản không nêu giá trị.","Văn bản không nêu thời hạn bảo hành, tiết diện cáp hay phạm vi lắp đặt; gói thầu chỉ cung cấp hàng hóa, giao tại kho (dịch vụ liên quan ghi \"./\").","Bảng phạm vi cung cấp theo địa điểm (QB, QT, KT) bị lệch cột khi trích xuất nên chưa xác định chắc số máy từng nơi; chỉ lấy tổng 2 / 1 / 2 máy.","Máy 500 kVA: ký hiệu so sánh tốc độ động cơ và đầu phát (\" 1500 vòng/phút\") bị mất khi trích xuất; phần chung ghi \"< 1500 vòng/phút\".","Máy 250 kVA: công suất động cơ ghi \"≥ 250 kVA/200kW\"; máy 500 kVA phần động cơ chỉ ghi kVA, không ghi kW."],"result":{"keyInfo":{"bidName":"22TBSX-G45: Cung cấp máy phát điện","notifyNo":"IB2300274793","generatorCapacity":"2 máy 250 kVA; 1 máy 400 kVA; 2 máy 500 kVA (công suất liên tục; công suất tối đa ≥ 275 / 440 / 550 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng","quote":"Máy phát điện 400KVA","reference":"Chương V, mục A.II (Danh mục hàng hóa)","requirement":"Máy phát điện 250 kVA: 2 máy; 400 kVA: 1 máy; 500 kVA: 2 máy"},{"item":"Chung - Điều kiện môi trường làm việc","quote":"Đến 1000 m","reference":"Chương V, mục B.I.1.1","requirement":"Nhiệt độ môi trường lớn nhất 45oC, nhỏ nhất 0oC; khí hậu nhiệt đới, nóng ẩm; độ ẩm cực đại 100%; độ cao lắp đặt đến 1000 m; vận tốc gió lớn nhất 160 km/h"},{"item":"Chung - Điều kiện hệ thống điện","quote":"Trung tính nối đất trực tiếp","reference":"Chương V, mục B.I.1.2","requirement":"Điện áp danh định 0,4 kV, 3 pha, trung tính nối đất trực tiếp, tần số 50 Hz"},{"item":"Chung - Tình trạng, xuất xứ, chứng nhận","quote":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ hàng hóa (CO) rõ ràng, hợp pháp và có chứng nhận chất lượng hàng hóa","reference":"Chương V, mục B.I.2.2","requirement":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có CO và chứng nhận chất lượng hàng hóa rõ ràng, hợp pháp"},{"item":"Chung - Nhiệt đới hóa","quote":"được nhiệt đới hóa, phù hợp với điều kiện môi trường lắp đặt vận hành","reference":"Chương V, mục B.I.2.2","requirement":"Máy phát điện phải được nhiệt đới hóa, phù hợp với điều kiện môi trường lắp đặt vận hành tại Việt Nam"},{"item":"Chung - Mạ kẽm nhúng nóng","quote":"TCVN 5408:2007","reference":"Chương V, mục B.I.2.2","requirement":"Các chi tiết thép yêu cầu mạ kẽm nhúng nóng theo TCVN 5408:2007 hoặc tiêu chuẩn tương đương"},{"item":"Chung - Cấu thành tổ máy","quote":"phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sản xuất và được chịu trách nhiệm bởi 1 Nhà sản xuất","reference":"Chương V, mục B.I.4.1.1, khoản 3","requirement":"Tổ máy gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, có bộ chuyển đổi nguồn tự động; lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại nhà sản xuất và do 1 nhà sản xuất chịu trách nhiệm"},{"item":"Chung - Tiêu chuẩn chế tạo","quote":"Máy phát điện dự phòng hạ áp được chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","reference":"Chương V, mục B.I.4.1.5","requirement":"Chế tạo theo TCVN 9729:2013 hoặc tiêu chuẩn tương đương"},{"item":"Chung - Giấy chứng nhận tiêu chuẩn","quote":"do tổ chức có chức năng và độc lập với nhà sản xuất ban hành","reference":"Chương V, mục B.I.2.1 điểm e và mục 4.3","requirement":"Giấy chứng nhận sản phẩm tổ máy phát (hoặc nhà sản xuất) đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương, do tổ chức độc lập với nhà sản xuất ban hành"},{"item":"Chung - Thí nghiệm xuất xưởng và nghiệm thu","quote":"cho máy phát chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm","reference":"Chương V, mục B.I.4.1.6","requirement":"Thí nghiệm xuất xưởng theo TCVN 9729-6 (ghi \"201\" trong văn bản), TCVN 6627-1 hoặc tương đương: đo điện trở một chiều cuộn dây Stato và Roto, đo tổn hao không tải ở hệ số công suất bằng 1, thử điện áp chịu thử; trước khi tiếp nhận chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm"},{"item":"Chung - Động cơ (yêu cầu chung)","quote":"Loại động cơ: Diesel 4 kỳ.","reference":"Chương V, mục B.II.1.1","requirement":"Diesel 4 kỳ; 1500 vòng/phút; chế độ làm việc dài hạn; turbo tăng áp và làm mát khí nạp; làm mát bằng nước có két nước gắn trên máy; bơm cao áp điện tử; khởi động bằng môtơ điện một chiều, có bộ tự động sạc accu (12 hoặc 24 vôn); có ống giảm thanh; độ ồn tối đa ≤ 70±5dB ở 7m không vật chắn"},{"item":"Chung - Máy phát (yêu cầu chung)","quote":"Điện áp định mức: 220/380V. Cấp cách điện H.","reference":"Chương V, mục B.II.1.2","requirement":"3 pha, 50 Hz, điện áp định mức 220/380V, cấp cách điện H, cosφ định mức ≥ 0,8"},{"item":"Chung - Hệ thống điều khiển, đo lường, bảo vệ","quote":"Có bộ kiểm tra máy phát điện, đo lường và hệ thống điều khiển kết hợp bộ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý","reference":"Chương V, mục B.II.1.3","requirement":"Bộ điều khiển kết hợp điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý; màn hình LCD; hiển thị thông số cơ và điện; nút khởi động, dừng, dừng khẩn cấp; có áptômát tổng và cầu dao cách ly đầu cực máy phát; có đèn chiếu sáng"},{"item":"Chung - Thùng cách âm","quote":"Được sơn tĩnh điện, chống sét gỉ cao.","reference":"Chương V, mục B.II.1.4","requirement":"Cách âm, che kín mưa nắng tốt; sơn tĩnh điện; có lỗ thông hơi; cửa mở về mọi phía, có chốt liên động và khóa; có móc cẩu"},{"item":"Chung - Tủ ATS","quote":"Tủ chuyển đổi nguồn tự động sử dụng hệ thống điều khiển bằng kỹ thuật số, có 02 cấp điều khiển bằng tay tại chổ và tự động.","reference":"Chương V, mục B.II.1.5","requirement":"Điều khiển kỹ thuật số, 02 cấp điều khiển (bằng tay tại chỗ và tự động); đấu nối đồng bộ với phần động lực và bộ điều khiển máy phát, có đầu chờ đấu nối điện lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới"},{"item":"Chung - Phụ tùng và đồ nghề","quote":"trong vòng 10 ngày làm việc kể từ lúc nhận được văn bản thông báo của đơn vị vận hành tổ máy phát","reference":"Chương V, mục B.II.1.6","requirement":"Cung cấp phụ tùng cho kỳ bảo dưỡng đầu tiên và đồ nghề vận hành, sửa chữa; nhà cung cấp đảm bảo cung cấp phụ tùng thay thế trong vòng 10 ngày làm việc kể từ khi nhận văn bản thông báo"},{"item":"Máy 250 kVA: Loại máy","quote":"Máy phát điện diesel có vỏ giảm âm, công suất 250kVA, 03 pha","reference":"Chương V, mục B.II.2.1, phần I, dòng 1","requirement":"Máy phát điện diesel có vỏ giảm âm, công suất 250kVA, 03 pha; mới 100%; nước sản xuất, nhà sản xuất, mã hiệu do nhà thầu nêu cụ thể"},{"item":"Máy 250 kVA: Công suất và điện","quote":"≥ 250 kVA","reference":"Chương V, mục B.II.2.1, phần I, dòng 6-11","requirement":"Công suất liên tục ≥ 250 kVA; công suất tối đa ≥ 275 kVA; hệ số công suất ≥ 0,8; 380V/220V; 50Hz; ≤ 1500 vòng/phút"},{"item":"Máy 250 kVA: Tiêu hao nhiên liệu, quá tải, bình nhiên liệu","quote":"≤ 60 lít/giờ","reference":"Chương V, mục B.II.2.1, phần I, dòng 13-19","requirement":"Tiêu hao ở 100% tải ≤ 60 lít/giờ; ở 50% tải ≤ 36 lít/giờ; quá tải 10% trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục; dung tích bình nhiên liệu ≥ 500 lít; nhiên liệu dầu Diezel; thời gian chạy liên tục không hạn chế"},{"item":"Máy 250 kVA: Động cơ","quote":"≥ 250 kVA/200kW","reference":"Chương V, mục B.II.2.1, phần II","requirement":"Công suất liên tục ≥ 250 kVA/200kW; tối đa ≥ 275 kVA/220kW; Diesel 4 kỳ; bơm phun trực tiếp điều khiển điện tử; điều tốc điện tử; ≤ 1500 vòng/phút; turbo tăng áp; khởi động bằng môtơ kèm ắc quy; làm mát cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió; tiêu chuẩn khí thải phù hợp điều kiện Việt Nam; độ ồn ≤ 70±5dB cách 7 mét; số xy lanh, tỉ số nén, hành trình xilanh, năm sản xuất do nhà thầu nêu"},{"item":"Máy 250 kVA: Đầu phát điện","quote":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","reference":"Chương V, mục B.II.2.1, phần III","requirement":"380V/220V, 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp; công suất liên tục ≥ 250 kVA; 50 Hz; cấp cách điện H; dao động điện áp ≤ ± 1% Uđm; ≤ 1500 vòng/phút"},{"item":"Máy 250 kVA: Bộ điều khiển","quote":"Kỹ thuật số","reference":"Chương V, mục B.II.2.1, phần IV","requirement":"Nguyên lý kỹ thuật số; kết hợp được với tủ ATS; khởi động/tắt máy, dừng khẩn cấp; điều khiển từ xa qua cổng Internet/3G; đo lường (giờ vận hành, số lần khởi động, nhật ký lỗi, công suất, điện áp, dòng điện, hệ số công suất, tần số, tốc độ, nhiệt độ nước, điện áp ắc quy, áp suất bôi trơn, mức nhiên liệu); bảo vệ quá tải, ngắn mạch, quá dòng, phát ngược công suất, vượt tốc...; cổng kết nối hệ thống kiểm soát từ xa, USB, cổng đọc dữ liệu từ động cơ"},{"item":"Máy 250 kVA: Vỏ giảm âm","quote":"Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Chương V, mục B.II.2.1, phần V","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện; độ ồn ≤ 70±5dB cách 7 mét; lỗ thông hơi có lưới chống chuột, rắn; vật liệu cách âm chống cháy dày 20 ÷ 50mm; có móc cẩu"},{"item":"Máy 250 kVA: Tủ ATS","quote":"≥ 400A","reference":"Chương V, mục B.II.2.1, phần VI, dòng 5","requirement":"Dòng tải định mức ≥ 400A; 220/380V - 50 Hz; điều khiển kỹ thuật số; vận hành tự động hoặc bằng tay; đặt trong hộp kim loại"},{"item":"Máy 250 kVA: Phụ kiện kèm theo","quote":"Bình ắc quy (bao gồm dây và cọc)","reference":"Chương V, mục B.II.2.1, phần VII","requirement":"Bình ắc quy (bao gồm dây và cọc); bộ giảm âm và bồn nhiên liệu"},{"item":"Máy 400 kVA: Loại máy","quote":"Máy phát điện diesel có vỏ giảm âm, công suất 400kVA, 03 pha","reference":"Chương V, mục B.II.2.2, phần I, dòng 1","requirement":"Máy phát điện diesel có vỏ giảm âm, công suất 400kVA, 03 pha; mới 100%; nước sản xuất, nhà sản xuất, mã hiệu do nhà thầu nêu cụ thể"},{"item":"Máy 400 kVA: Công suất và điện","quote":"≥ 400 kVA/320kW","reference":"Chương V, mục B.II.2.2, phần I, dòng 6-11","requirement":"Công suất liên tục ≥ 400 kVA/320kW; công suất tối đa ≥ 440 kVA/352kW; hệ số công suất ≥ 0,8; 380V/220V; 50Hz; ≤ 1500 vòng/phút"},{"item":"Máy 400 kVA: Tiêu hao nhiên liệu, quá tải, bình nhiên liệu","quote":"≤ 90 lít/giờ","reference":"Chương V, mục B.II.2.2, phần I, dòng 13-19","requirement":"Tiêu hao ở 100% tải ≤ 90 lít/giờ; ở 50% tải và dung tích bình nhiên liệu do nhà thầu nêu cụ thể; quá tải 10% trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục; dầu Diezel; chạy liên tục không hạn chế"},{"item":"Máy 400 kVA: Động cơ","quote":"≥ 440 kVA/352kW","reference":"Chương V, mục B.II.2.2, phần II","requirement":"Công suất liên tục ≥ 400 kVA/320kW; tối đa ≥ 440 kVA/352kW; Diesel 4 kỳ; bơm phun trực tiếp điều khiển điện tử; điều tốc điện tử; ≤ 1500 vòng/phút; turbo tăng áp; khởi động bằng môtơ kèm ắc quy; làm mát cưỡng bức bằng két nước kết hợp quạt gió; khí thải phù hợp điều kiện Việt Nam; độ ồn ≤ 70±5dB cách 7 mét; số xy lanh, tỉ số nén, hành trình xilanh, năm sản xuất do nhà thầu nêu"},{"item":"Máy 400 kVA: Đầu phát điện","quote":"≥ 400 kVA","reference":"Chương V, mục B.II.2.2, phần III","requirement":"380V/220V, 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp; công suất liên tục ≥ 400 kVA; 50 Hz; cấp cách điện H; dao động điện áp ≤ ± 1% Uđm; ≤ 1500 vòng/phút"},{"item":"Máy 400 kVA: Bộ điều khiển","quote":"Kỹ thuật số","reference":"Chương V, mục B.II.2.2, phần IV","requirement":"Nguyên lý kỹ thuật số; kết hợp tủ ATS; khởi động/tắt máy, dừng khẩn cấp; điều khiển từ xa qua Internet/3G; đo lường và bảo vệ như máy 250 kVA (quá tải, ngắn mạch, quá dòng, phát ngược công suất, vượt tốc...); cổng giao tiếp từ xa, USB, đọc dữ liệu từ động cơ"},{"item":"Máy 400 kVA: Vỏ giảm âm","quote":"Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Chương V, mục B.II.2.2, phần V","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện; độ ồn ≤ 70±5dB cách 7 mét; lỗ thông hơi có lưới; vật liệu cách âm chống cháy dày 20 ÷ 50mm; có móc cẩu"},{"item":"Máy 400 kVA: Tủ ATS","quote":"Nêu cụ thể, đảm bảo vận hành phù hợp với thiết kế ATS đi kèm của nhà sản xuất","reference":"Chương V, mục B.II.2.2, phần VI, dòng 5","requirement":"Dòng tải định mức do nhà thầu nêu cụ thể, phù hợp thiết kế ATS đi kèm của nhà sản xuất; 220/380V - 50 Hz; kỹ thuật số; tự động hoặc bằng tay; đặt trong hộp kim loại"},{"item":"Máy 400 kVA: Phụ kiện kèm theo","quote":"Bình ắc quy (bao gồm dây và cọc)","reference":"Chương V, mục B.II.2.2, phần VII","requirement":"Bình ắc quy (bao gồm dây và cọc); bộ giảm âm và bồn nhiên liệu"},{"item":"Máy 500 kVA: Loại máy","quote":"Máy phát điện diesel có vỏ giảm âm, công suất 500 kVA, 03 pha","reference":"Chương V, mục B.II.2.3, phần I, dòng 1","requirement":"Máy phát điện diesel có vỏ giảm âm, công suất 500 kVA, 03 pha; mới 100%; nước sản xuất, nhà sản xuất, mã hiệu do nhà thầu nêu cụ thể"},{"item":"Máy 500 kVA: Công suất và điện","quote":"≥ 500 kVA/400kW","reference":"Chương V, mục B.II.2.3, phần I, dòng 6-11","requirement":"Công suất liên tục ≥ 500 kVA/400kW; công suất tối đa ≥ 550 kVA/440kW; hệ số công suất > 0,8; 380V/220 V; 50 Hz; tốc độ < 1500 vòng/phút"},{"item":"Máy 500 kVA: Tiêu hao nhiên liệu, quá tải, bình nhiên liệu","quote":"≤ 105 lít/giờ","reference":"Chương V, mục B.II.2.3, phần I, dòng 13-19","requirement":"Tiêu hao ở 100% tải ≤ 105 lít/giờ; ở 50% tải ≤ 55 lít/giờ; quá tải 10% trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục; dung tích bình nhiên liệu ≥ 1000 lít; dầu Diezel; chạy liên tục không hạn chế"},{"item":"Máy 500 kVA: Động cơ","quote":"≥ 550 kVA","reference":"Chương V, mục B.II.2.3, phần II","requirement":"Công suất liên tục ≥ 500 kVA; tối đa ≥ 550 kVA; Diesel 4 kỳ; bơm phun trực tiếp điều khiển điện tử; điều tốc điện tử; tốc độ 1500 vòng/phút; turbo tăng áp; khởi động bằng môtơ DC kèm ắc quy; làm mát cưỡng bức bằng két nước kết hợp quạt gió; khí thải phù hợp điều kiện Việt Nam; độ ồn ≤ 70±5dB cách 7 mét; số xy lanh, tỉ số nén, hành trình xilanh, năm sản xuất do nhà thầu nêu"},{"item":"Máy 500 kVA: Đầu phát điện","quote":"< ±1,0% Uđm","reference":"Chương V, mục B.II.2.3, phần III","requirement":"380 V/220 V, 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp; công suất định mức ≥ 500 kVA; 50 Hz; cấp cách điện H; dao động điện áp < ±1,0% Uđm; 1500 vòng/phút"},{"item":"Máy 500 kVA: Bộ điều khiển","quote":"+ Nhiệt độ nước làm mát quá cao/thấp","reference":"Chương V, mục B.II.2.3, phần IV","requirement":"Nguyên lý kỹ thuật số; kết hợp tủ ATS; khởi động/tắt máy, dừng khẩn cấp; điều khiển từ xa qua Internet/3G; đo l