 1.2.1.b","requirement":"Nhãn bằng vật liệu chịu thời tiết mưa nắng, chống ăn mòn, không biến dạng; thông tin không tẩy xóa được; tiếng Việt và/hoặc tiếng Anh; bắt với thùng vỏ máy bằng đinh rút hoặc hàn tại vị trí dễ quan sát. Thông tin tối thiểu: loại máy, số hiệu tiêu chuẩn, tên nhà chế tạo và nước lắp ráp, số sêri, năm sản xuất, số pha, công suất định mức, tần số định mức, điện áp định mức và dải điều chỉnh, dòng điện định mức, kiểu làm mát, khối lượng tổng"},{"item":"Máy phát điện 750 kVA: Chứng chỉ chất lượng nhà sản xuất","quote":"Nhà sản xuất phải có chứng chỉ về hệ thống quản lý chất lượng (ISO-9001 hoặc tương đương) được áp dụng vào ngành nghề sản xuất Máy phát điện.","reference":"Chương V, mục 1.2.1.c","requirement":"Nhà sản xuất có chứng chỉ hệ thống quản lý chất lượng ISO-9001 hoặc tương đương, áp dụng cho ngành sản xuất máy phát điện"},{"item":"Máy phát điện 750 kVA: Vận chuyển","quote":"Vận chuyển đến nơi lắp đặt tại công trình.","reference":"Chương V, mục 1.2.1.d, bảng thông số, STT 18","requirement":"Vận chuyển đến nơi lắp đặt tại công trình"},{"item":"Máy phát điện 750 kVA: Phạm vi thi công lắp đặt và vận hành","quote":"Thi công lắp đặt và hướng dẫn vận hành máy phát điện.","reference":"Chương V, mục 1.2.1.d, bảng thông số, STT 19","requirement":"Thi công lắp đặt và hướng dẫn vận hành máy phát điện"},{"item":"Máy phát điện 750 kVA: Tài liệu kỹ thuật","quote":"Sách hướng dẫn vận hành, bảo trì bảo dưỡng và bảo vệ máy phát điện; Bản vẽ máy phát điện và sơ đồ mạch điện.","reference":"Chương V, mục 1.2.1.d, bảng thông số, STT 21","requirement":"Sách hướng dẫn vận hành, bảo trì bảo dưỡng và bảo vệ máy phát điện; bản vẽ máy phát điện và sơ đồ mạch điện"},{"item":"Máy phát điện 750 kVA: Vị trí lắp đặt","quote":"Tại trạm điện Nhà máy Thuốc lá Khatoco Khánh Hòa.","reference":"Chương V, mục 1.2.1.d, bảng thông số, STT 22","requirement":"Tại trạm điện Nhà máy Thuốc lá Khatoco Khánh Hòa"},{"item":"Tủ ATS: Thiết bị chuyển mạch tự động","quote":"Dòng tải lớn nhất 1600A","reference":"Chương V, mục 1.2.2.a","requirement":"Chuyển mạch tự động 02 nguồn (01 nguồn điện hạ thế từ điện lưới, 01 nguồn từ máy phát điện dự phòng); có chế độ vận hành tự động và bằng tay; dòng tải lớn nhất 1600A; điện áp làm việc lớn nhất 690VAC; 04 cực (3P + 1N)"},{"item":"Tủ ATS: Aptomat (MCCB)","quote":"MCCB phải có dòng định mức ít nhất là tương đương công suất trạm nhân với hệ số quá tải (120%), phải có bộ phận cắt dòng ngắn mạch và cắt do quá nhiệt.","reference":"Chương V, mục 1.2.2.a","requirement":"MCCB loại điều chỉnh được; dòng định mức ít nhất tương đương công suất trạm nhân hệ số quá tải 120%; có bộ phận cắt dòng ngắn mạch và cắt do quá nhiệt; dòng cắt tức thời cố định cài ở mức 15 lần dòng định mức danh định"},{"item":"Tủ ATS: Điện áp định mức","quote":null,"reference":"Chương V, mục 1.2.2, bảng thông số tủ ATS, STT 4","requirement":"400 V"},{"item":"Tủ ATS: Thanh cái","quote":"Đồng, được gắn cố định vào vỏ tủ thông qua cách điện","reference":"Chương V, mục 1.2.2, bảng thông số tủ ATS, STT 5","requirement":"3P+N bằng đồng, gắn cố định vào vỏ tủ qua cách điện; dòng chịu đựng ngắn mạch định mức 50 kA; tiết diện và dòng định mức do nhà thầu nêu cụ thể"},{"item":"Tủ ATS: Số lượng thiết bị chuyển mạch ATS","quote":null,"reference":"Chương V, mục 1.2.2, bảng thông số tủ ATS, STT 6","requirement":"1 cái"},{"item":"Tủ ATS: Cấp bảo vệ (bảng thông số)","quote":">=IP23","reference":"Chương V, mục 1.2.2, bảng thông số tủ ATS, STT 7","requirement":"Lớn hơn hoặc bằng IP23"},{"item":"Tủ ATS: Vỏ tủ","quote":"+ Vỏ tủ điện phải đảm bảo lắp đặt ngoài trời, chống ăn mòn, chống rỉ sét, dày tối thiểu 2mm, được làm bằng thép mạ kẽm nhúng nóng cả mặt trong và mặt ngoài hoặc sơn tĩnh điện cả mặt trong và mặt ngoài.","reference":"Chương V, mục 1.2.2.a","requirement":"Lắp đặt ngoài trời, chống ăn mòn, chống rỉ sét, dày tối thiểu 2mm, bằng thép mạ kẽm nhúng nóng hoặc sơn tĩnh điện cả mặt trong và mặt ngoài; sản xuất theo IEC 60529"},{"item":"Tủ ATS: Tiêu chuẩn chế tạo","quote":"Nhà cung cấp có thể sử dụng các tiêu chuẩn tương đương, nhưng cần chứng minh tiêu chuẩn đấy là tương đương về chất lượng như các tiêu chuẩn nêu trên.","reference":"Chương V, mục 1.2.2.a","requirement":"IEC 60947, IEC 60044-1, IEC 60211, IEC 60364-4-41, IEC 60439-1, IEC 60529, IEC 60947-1/A1, IEC 61238; được dùng tiêu chuẩn tương đương nếu chứng minh được"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:23:19.785Z"}},"IB2400074784":{"u":"2026-11-03T13:29:22.052+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp PHẦN 2.docx), chưa phân tích cả HSMT.","Chương V này là Điều khoản tham chiếu của gói thầu tư vấn giám sát, chỉ nêu công suất 500KVA dự phòng và phụ kiện; không có thông số về động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, bồn nhiên liệu, ATS, cáp, xuất xứ, bảo hành hay tiêu chuẩn.","Thông số chi tiết được nêu là nằm trong hồ sơ thiết kế/bản vẽ thi công kèm theo, không có trong văn bản được cung cấp."],"result":{"keyInfo":{"bidName":"Gói thầu TV-08: Giám sát thi công xây dựng + lắp đặt thiết bị các hạng mục: Nhà khoa khám bệnh + Hội trường; Nhà khoa thận nhân tạo; Khoa dinh dưỡng; Nhà điều hành, trạm máy phát điện; san nền; điện; cấp thoát nước; thông tin liên lạc.","notifyNo":"IB2400074784","generatorCapacity":"500 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng: Công suất và số lượng","quote":"Máy phát điện dự phòng 500KVA + phụ kiện","reference":"Chương V, mục II.2 (Nội dung và quy mô xây dựng - Thiết bị, doanh cụ)","requirement":"Máy phát điện dự phòng công suất 500KVA kèm phụ kiện (thuộc nhóm thiết bị, doanh cụ của dự án). Văn bản không nêu số lượng cụ thể."},{"item":"Nhà điều hành máy phát điện: Hạng mục xây dựng chứa máy phát","quote":"Nhà điều hành máy phát điện và trạm biến áp (di dời trạm biến áp cũ), diện tích sàn 125 m2.","reference":"Chương V, mục II.2 (Hạng mục xây dựng)","requirement":"Nhà điều hành máy phát điện và trạm biến áp (di dời trạm biến áp cũ), diện tích sàn 125 m2."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:29:21.408Z"}},"IB2400077583":{"u":"2026-11-03T08:10:25.318+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ve ky thuat (TBA)_final.pdf), chưa phân tích cả HSMT.","Chương V không nêu thông số kỹ thuật của tổ máy phát điện: không có công suất kVA/kW, số lượng tổ máy, động cơ, đầu phát, bộ điều khiển, điện áp, tần số hay dung tích bồn dầu. Vì vậy generatorCapacity là null.","Phụ lục 01 chỉ liệt kê thiết bị trạm biến áp và đường dây (tủ RMU 22 kV, máy biến áp khô 2500 kVA, LBS, cáp trung thế, cáp hạ thế CXV, thang cáp...). Phụ lục không có mục nào về máy phát điện hay tủ ATS, nên không đưa vào danh sách.","Cáp hạ thế CXV trong Phụ lục 01 (0.6/1kV, lõi đồng, cách điện XLPE) không được văn bản gắn rõ với đoạn cáp từ máy phát điện đến ATS, nên không gán cho đoạn cáp này.","Gói thầu chủ yếu là trạm biến áp và đường dây. Máy phát điện chỉ xuất hiện trong phạm vi công việc (bồn dầu, vỏ tiêu âm, cáp đấu nối), có thể thông số tổ máy nằm trong hồ sơ thiết kế đính kèm (chú thích 1 của Chương V) mà văn bản này không có.","Các câu trích có xuống dòng trong bản gốc chỉ được trích đến hết dòng thứ nhất để giữ nguyên từng ký tự."],"result":{"keyInfo":{"bidName":"Thi công xây dựng và lắp đặt thiết bị trạm biến áp, tuyến đường dây, máy phát điện","notifyNo":"IB2400077583","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện - Bồn dầu và hệ thống ống cấp dầu","quote":"02 Bồn dầu và hệ thống ống cấp dầu, vỏ Máy phát điện (đã bao gồm tiêu","reference":"Chương V, mục I.1 (Quy mô đầu tư)","requirement":"Gói thầu gồm 02 bồn dầu và hệ thống ống cấp dầu cho máy phát điện. Văn bản không nêu dung tích bồn hay vật liệu."},{"item":"Máy phát điện - Vỏ máy","quote":"vỏ Máy phát điện","reference":"Chương V, mục I.1 (Quy mô đầu tư)","requirement":"Vỏ máy phát điện đã bao gồm tiêu âm. Không nêu mức ồn (dB(A)) hay kích thước."},{"item":"Máy phát điện - Cáp hạ thế và mương cáp đấu nối","quote":"Hệ thống mương cáp và cáp hạ thế kết nối từ tủ đầu cực Máy phát điện","reference":"Chương V, mục I.1 (Quy mô đầu tư)","requirement":"Thi công hệ thống mương cáp và cáp hạ thế kết nối từ tủ đầu cực máy phát điện vào tủ ATS của tòa nhà. Không nêu tiết diện cáp hay dòng định mức của ATS; cáp theo hồ sơ thiết kế."},{"item":"Toàn gói thầu (áp dụng cho thiết bị kể cả máy phát điện) - Tình trạng và năm sản xuất","quote":"Tất cả sản phẩm dùng cho dự án đảm bảo mới 100%, chưa qua sử dụng, sản xuất","reference":"Chương V, mục III.3.b","requirement":"Tất cả sản phẩm dùng cho dự án phải mới 100%, chưa qua sử dụng, sản xuất từ năm 2023 trở về sau."},{"item":"Toàn gói thầu - Bảo hành","quote":"Thời gian bảo hành: tối thiểu 12 tháng kể từ khi nghiệm thu hoàn thành công trình.","reference":"Chương V, mục III.13.3","requirement":"Thời gian bảo hành tối thiểu 12 tháng kể từ khi nghiệm thu hoàn thành công trình."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:10:24.477Z"}},"IB2400078017":{"u":"2026-11-03T08:18:15.271+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. yêu cầu về kỹ thuật (kèm bản vẽ).rar, mẫu 17  hợp đồng và phụ lục giá hợp đồng.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy phát không được nêu rõ; hiểu là 1 tổ máy theo tiêu đề hạng mục 2.","Hãng, model, xuất xứ, thông số động cơ (số xi lanh, tốc độ, tiêu hao nhiên liệu, khí thải), đầu phát (cấp cách điện, AVR), bình nhiên liệu, ATS, cáp, tiêu chuẩn áp dụng đều để trống hoặc không được nêu trong văn bản.","Mục thang máy (hạng mục 1) bỏ qua vì không thuộc máy phát điện.","Tệp mẫu 17 hợp đồng không chứa thông số kỹ thuật.","Một số trích dẫn được cắt ngắn ở phần đầu của câu dài; các trích dẫn nhiều dòng giữ nguyên ngắt dòng của văn bản gốc."],"result":{"keyInfo":{"bidName":"Gói thầu số 12: Cung cấp và lắp đặt thang máy + Máy phát điện dự phòng","notifyNo":"IB2400078017","generatorCapacity":"400kW/500kVA dài hạn; 440kW/550kVA dự phòng (1 tổ máy 550kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Gói thầu - Hàng hóa chung: Tình trạng, năm sản xuất","quote":"Tất cả thiết bị dự thầu mới 100%, và được sản xuất từ năm 2023 trở về sau và có nguồn gốc xuất xứ rõ ràng.","reference":"Chương V, mục 1.2","requirement":"Tất cả thiết bị dự thầu mới 100%, sản xuất từ năm 2023 trở về sau, có nguồn gốc xuất xứ rõ ràng."},{"item":"Gói thầu - Hàng hóa chung: Xuất xứ","quote":"Xuất xứ vật tư thiết bị: Nhà thầu phải nêu rõ xuất xứ theo qui định trên của HSMT.","reference":"Chương V, mục 1.2","requirement":"Nhà thầu phải nêu rõ xuất xứ vật tư thiết bị theo quy định của HSMT."},{"item":"Máy phát điện sản xuất trong nước: Hồ sơ chứng minh","quote":"Chứng nhận đăng ký nhãn hiệu sản phẩm và Chứng nhận Hệ thống quản lý chất lượng ISO của nhà sản xuất.","reference":"Chương V, mục 1.2","requirement":"Nếu máy phát điện dự thầu sản xuất trong nước phải nộp kèm chứng nhận đăng ký nhãn hiệu sản phẩm và chứng nhận hệ thống quản lý chất lượng ISO của nhà sản xuất."},{"item":"Máy phát điện sản xuất trong nước: CO/CQ thiết bị lắp ráp","quote":"Văn bản cam kết nếu các thiết bị dùng để lắp ráp sản xuất tổ máy phát (động cơ, đầu phát, bộ điều khiển) là hàng nhập khẩu phải có đủ chứng chỉ xuất xứ C/O (bản chính hoặc bản sao y công ty nhập khẩu), chứng nhận chất lượng C/Q (bản chính hoặc bản sao y công ty nhập khẩu), bộ chứng từ nhập khẩu thiết bị (bản sao y công ty nhập khẩu).","reference":"Chương V, mục 1.2","requirement":"Văn bản cam kết nếu các thiết bị dùng để lắp ráp tổ máy phát (động cơ, đầu phát, bộ điều khiển) là hàng nhập khẩu thì phải có đủ C/O (bản chính hoặc bản sao y công ty nhập khẩu), C/Q (bản chính hoặc bản sao y công ty nhập khẩu) và bộ chứng từ nhập khẩu thiết bị (bản sao y công ty nhập khẩu)."},{"item":"Máy phát điện nhập khẩu trọn bộ: CO/CQ","quote":"Nếu máy phát điện và thang máy dự thầu nhập khẩu trọn bộ: Cam kết phải có đủ chứng chỉ xuất xứ C/O (bản chính hoặc bản sao y công ty nhập khẩu), chứng nhận chất lượng C/Q (bản chính hoặc bản sao y công ty nhập khẩu), bộ chứng từ nhập khẩu thiết bị (bản sao y công ty nhập khẩu).","reference":"Chương V, mục 1.2","requirement":"Cam kết phải có đủ C/O (bản chính hoặc bản sao y công ty nhập khẩu), C/Q (bản chính hoặc bản sao y công ty nhập khẩu) và bộ chứng từ nhập khẩu thiết bị (bản sao y công ty nhập khẩu)."},{"item":"Hạng mục 2 - Tổ máy phát điện 550Kva: Số lượng/chủng loại","quote":"Tổ máy phát điện 550Kva","reference":"Chương V, hạng mục 2","requirement":"Tổ máy phát điện 550kVA (hạng mục số 2). Số lượng không ghi rõ trong văn bản; hãng sản xuất và model để trống."},{"item":"Hạng mục 2.1 - Máy phát điện: Công suất dài hạn","quote":"Công suất dài hạn: 400kW/500kVA","reference":"Chương V, hạng mục 2.1","requirement":"400kW/500kVA"},{"item":"Hạng mục 2.1 - Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng:440kW/550kVA","reference":"Chương V, hạng mục 2.1","requirement":"440kW/550kVA"},{"item":"Hạng mục 2.1 - Máy phát điện: Động cơ, đầu phát","quote":"Động cơ:\n- Đầu phát điện:","reference":"Chương V, hạng mục 2.1","requirement":"Có mục Động cơ và Đầu phát điện nhưng không nêu thông số cụ thể (hãng, model, xuất xứ để trống)."},{"item":"Hạng mục 2.1 - Máy phát điện: Bộ điều khiển","quote":"Bộ điều khiển: Nhiệt đới hóa phù hợp với khí hậu Việt Nam (môi trường làm việc nhiệt đới)","reference":"Chương V, hạng mục 2.1","requirement":"Nhiệt đới hóa phù hợp với khí hậu Việt Nam (môi trường làm việc nhiệt đới)."},{"item":"Hạng mục 2.1 - Máy phát điện: Điện áp, tần số, pha","quote":"Điện áp 230/400V, 3 pha, 50Hz","reference":"Chương V, hạng mục 2.1","requirement":"Điện áp 230/400V, 3 pha, 50Hz"},{"item":"Hạng mục 2.1 - Máy phát điện: Năm sản xuất","quote":"Sản xuất từ năm 2023 trở về sau.","reference":"Chương V, hạng mục 2.1","requirement":"Sản xuất từ năm 2023 trở về sau."},{"item":"Hạng mục 2.1 - Máy phát điện: Tình trạng","quote":"Tình trạng: mới 100%, máy trần","reference":"Chương V, hạng mục 2.1","requirement":"Mới 100%, máy trần."},{"item":"Hạng mục 2.1 - Phụ kiện theo máy","quote":"Phụ kiện theo máy:\n- MCCB theo máy\n- Bảng điều khiển\n- Khớp nối ống xả đàn hồi","reference":"Chương V, hạng mục 2.1","requirement":"MCCB theo máy; bảng điều khiển; khớp nối ống xả đàn hồi; bình ắc quy axít chì; dây và giá đỡ bình ắc quy; bộ sạc bình ắc quy; bộ cao su giảm rung; bộ tài liệu kỹ thuật."},{"item":"Hạng mục 2.2 - Vỏ cách âm và độ ồn","quote":"Độ ồn đạt\n75 ± 5 dB(A) cách 7 m.","reference":"Chương V, hạng mục 2.2","requirement":"Vỏ cách âm bằng thép dày 2mm (± 0.5%), sơn tĩnh điện chống rỉ sét, lớp chất liệu chống ồn, bản lề, khoá cửa, có sơn chống rỉ sét. Độ ồn đạt 75 ± 5 dB(A) cách 7 m. Kích thước theo máy."},{"item":"Hạng mục 2.2 - Ống thoát gió nóng, ống khói và phụ kiện","quote":"Ống thoát gió nóng, tôn kẽm; Ống nhún inox 304; Ống khói, tole đen dày tối thiểu\n3mm - sơn chịu nhiệt;","reference":"Chương V, hạng mục 2.2","requirement":"Ống thoát gió nóng tôn kẽm; ống nhún inox 304; ống khói tole đen dày tối thiểu 3mm sơn chịu nhiệt; bọc cách nhiệt ống khói bằng bông thủy tinh dày 50mm, bên ngoài bọc inox 304 dày tối thiểu 0.4mm; cút hàn ghép mí, tole dày tối thiểu 3mm, sơn chịu nhiệt; bọc cách nhiệt co hàn bằng bông thủy tinh dày 50mm, bên ngoài bọc inox 304 dày tối thiểu 0.4mm; giá đỡ ống khói, phụ kiện lắp đặt, lò xo đỡ; nón che mưa inox 304; tất cả đồng bộ theo máy."},{"item":"Hạng mục 2.2 - Đấu nối","quote":"Đấu nối: Đấu nối với Trạm biến áp và tủ điện tổng do nhà thầu cung cấp máy phát\nđiện chịu trách nhiệm, giá thầu là trọn gói.","reference":"Chương V, hạng mục 2.2","requirement":"Đấu nối với Trạm biến áp và tủ điện tổng do nhà thầu cung cấp máy phát điện chịu trách nhiệm, giá thầu là trọn gói."},{"item":"Hạng mục 2.2 - Nền bệ máy","quote":"Nền bệ máy bê tông cốt thép mác 250, thép fi12, khoảng cách thép 150mm vuông,\ndày 20cm, kích thước theo tổ máy: Nhà thầu cơ cấu vào giá dự thầu.","reference":"Chương V, hạng mục 2.2","requirement":"Bê tông cốt thép mác 250, thép fi12, khoảng cách thép 150mm vuông, dày 20cm, kích thước theo tổ máy; nhà thầu cơ cấu vào giá dự thầu."},{"item":"Catalogue thiết bị","quote":"Nhà thầu phải Cung cấp Catalogue của thiết bị đề xuất trong E- HSDT.","reference":"Chương V, mục 1.2 - Ghi chú","requirement":"Nhà thầu phải cung cấp catalogue thiết bị đề xuất trong E-HSDT; hàng hóa nêu nhãn hiệu chỉ để tham khảo, có thể thay bằng hàng tương đương hoặc cao hơn."},{"item":"Dịch vụ liên quan: Lắp đặt, chạy thử, bảo trì","quote":"Thời gian bảo trì: trong thời gian bảo hành, nhà thầu phải bảo trì tối thiểu 04 lần/ năm.","reference":"Chương V, mục 2.3","requirement":"Nhà thầu cam kết tổ chức lắp đặt, kết nối, nghiệm thu, chạy thử, hoàn thiện hệ thống, chuyển giao công nghệ; có lịch bảo trì cụ thể cho từng thiết bị. Bảo trì tối thiểu 04 lần/năm trong thời gian bảo hành."},{"item":"Bảo hành","quote":"Thời gian bảo hành ≥ 12 tháng tính từ lúc nghiệm thu hàng hóa","reference":"Chương V, mục 2.3","requirement":"Thời gian bảo hành ≥ 12 tháng tính từ lúc nghiệm thu hàng hóa, ngoài ra bảo hành theo đúng quy định của nhà sản xuất và bảng thông số kỹ thuật; cử chuyên gia liên hệ bảo hành không chậm quá 48 giờ kể từ khi nhận yêu cầu."},{"item":"Bảo trì và phụ tùng sau bảo hành","quote":"Cam kết bảo trì hàng hóa tối thiểu 05 năm sau thời gian bảo hành.","reference":"Chương V, mục 2.3","requirement":"Cam kết bảo trì tối thiểu 05 năm sau thời gian bảo hành và có phụ tùng, linh kiện thay thế ít nhất 05 năm sau bảo hành."},{"item":"Kiểm tra và thử nghiệm","quote":"Kiểm tra và thử nghiệm thiết bị thang máy, máy phát điện sau khi lắp đặt ở các cấp độ, trạng thái gồm không tải và có tải","reference":"Chương V, mục 3","requirement":"Kiểm tra và thử nghiệm máy phát điện sau khi lắp đặt ở các trạng thái không tải và có tải, tại công trình."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:18:14.720Z"}},"IB2400078617":{"u":"2026-11-03T18:41:40.378+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì, bảo dưỡng; Chương V không nêu công suất (kVA/kW), số lượng, động cơ, đầu phát, ATS, tiêu chuẩn hay bảo hành của máy phát điện, chỉ nêu hãng và mã hiệu máy nên generatorCapacity để null.","Một số ô của bảng vật tư bị vỡ dòng khi trích từ PDF nên quote để null ở các dòng không thể ghép nguyên văn liên tục; nội dung yêu cầu được chép từ các dòng liền kề.","Số lượng từng loại vật tư và số lượng máy theo từng mã hiệu không được nêu trong văn bản."],"result":{"keyInfo":{"bidName":"Bảo trì, bảo dưỡng máy phát điện","notifyNo":"IB2400078617","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện JUBILEE","quote":"Máy phát điện JUBILEE | Mã hiệu máy J5C13","reference":"Chương V, mục 3.1, bảng A, STT 1","requirement":"Mã hiệu máy J5C13"},{"item":"Máy phát điện F.G WILSON","quote":"Máy phát điện F.G WILSON | Mã hiệu máy P110E","reference":"Chương V, mục 3.1, bảng A, STT 2","requirement":"Mã hiệu máy P110E"},{"item":"Máy phát điện MINGHUI","quote":"Máy phát điện MINGHUI | Mã hiệu máy M-C215","reference":"Chương V, mục 3.1, bảng A, STT 3","requirement":"Mã hiệu máy M-C215"},{"item":"Máy phát điện CUMMINS (STT 4)","quote":"Máy phát điện CUMMINS | Mã hiệu máy SQC1100","reference":"Chương V, mục 3.1, bảng A, STT 4","requirement":"Mã hiệu máy SQC1100"},{"item":"Máy phát điện HỮU TOÀN","quote":"Máy phát điện HỮU TOÀN | Mã hiệu máy HT5F15","reference":"Chương V, mục 3.1, bảng A, STT 5","requirement":"Mã hiệu máy HT5F15"},{"item":"Máy phát điện CUMMINS (STT 6)","quote":"Máy phát điện CUMMINS | Mã hiệu máy CPC165","reference":"Chương V, mục 3.1, bảng A, STT 6","requirement":"Mã hiệu máy CPC165"},{"item":"Máy phát điện FADI","quote":"Máy phát điện FADI | Mã hiệu máy FDD250VS3","reference":"Chương V, mục 3.1, bảng A, STT 7","requirement":"Mã hiệu máy FDD250VS3"},{"item":"Vật tư - Lọc gió","quote":"Lọc gió | Cummins A-413, Hoặc tương đương","reference":"Chương V, mục 3.1, bảng B, STT 1","requirement":"Cummins A-413, hoặc tương đương"},{"item":"Vật tư - Nước giải nhiệt","quote":"Nước giải nhiệt | GLYSACORR, Hoặc tương đương","reference":"Chương V, mục 3.1, bảng B, STT 2","requirement":"GLYSACORR, hoặc tương đương"},{"item":"Vật tư - Nhớt 15W-40 CI-4 (5L)","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 3","requirement":"CASTROL CRB Turbomax 15W-40 CI-4 (5L), hoặc tương đương"},{"item":"Vật tư - Nhớt 15W-40 CI-4 (18L)","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 4","requirement":"CASTROL CRB Turbomax 15W-40 CI-4 (18L), hoặc tương đương"},{"item":"Vật tư - Lọc nước","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 5","requirement":"FLEETGUARD WF2075, hoặc tương đương"},{"item":"Vật tư - Lọc nhớt","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 6","requirement":"DONALDSON P553000, hoặc tương đương"},{"item":"Vật tư - Lọc dầu","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 7","requirement":"DONALDSON P553004, hoặc tương đương"},{"item":"Vật tư - Cọc bình điện dương","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 8","requirement":"YONGJIA T016 + T2, hoặc tương đương"},{"item":"Vật tư - Cọc bình điện âm","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 9","requirement":"YONGJIA T016- T2 âm, hoặc tương đương"},{"item":"Vật tư - Bình ắc quy nước N150 150Ah 12V_VN","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 10","requirement":"ĐỒNG NAI N150 150Ah 12V_VN, hoặc tương đương"},{"item":"Vật tư - Lọc gió","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 11","requirement":"DONALDSON P776158, hoặc tương đương"},{"item":"Vật tư - Lọc dầu","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 12","requirement":"DONALDSON P551329, hoặc tương đương"},{"item":"Vật tư - Bình ắc quy nước N120 120Ah 12V_VN","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 13","requirement":"ĐỒNG NAI N120 120Ah 12V_VN, hoặc tương đương"},{"item":"Vật tư - Lọc gió","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 14","requirement":"DONALDSON P902311, hoặc tương đương"},{"item":"Vật tư - Lọc nhớt","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 15","requirement":"DONALDSON P502464, hoặc tương đương"},{"item":"Vật tư - Lọc dầu","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 16","requirement":"DONALDSON P558000, hoặc tương đương"},{"item":"Vật tư - Lọc gió","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 17","requirement":"DONALDSON P181059, hoặc tương đương"},{"item":"Vật tư - Lọc nhớt","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 18","requirement":"DONALDSON P550008_US, hoặc tương đương"},{"item":"Vật tư - Lọc dầu","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 19","requirement":"DONALDSON P551422, hoặc tương đương"},{"item":"Vật tư - Bình ắc quy khô CMF 31800 100Ah 12V_VN","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 20","requirement":"ĐỒNG NAI 31800 100Ah 12V_VN, hoặc tương đương"},{"item":"Vật tư - Lọc gió","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 21","requirement":"DONALDSON C105004, hoặc tương đương"},{"item":"Vật tư - Lọc gió","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 22","requirement":"DONALDSON P777638, hoặc tương đương"},{"item":"Vật tư - Lọc nhớt","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 23","requirement":"DONALDSON P550520, hoặc tương đương"},{"item":"Vật tư - Lọc dầu","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 24","requirement":"DONALDSON P551425, hoặc tương đương"},{"item":"Vật tư - Lọc nhớt","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 25","requirement":"DONALDSON P551670, hoặc tương đương"},{"item":"Vật tư - Lọc dầu","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 26","requirement":"DON ALDSON P550202, hoặc tương đương"},{"item":"Vật tư - Lọc gió","quote":null,"reference":"Chương V, mục 3.1, bảng B, STT 27","requirement":"DONALDSON P528722, hoặc tương đương"},{"item":"Phạm vi dịch vụ - Tần suất bảo trì","quote":"Nội dung bảo trì bảo dưỡng máy phát điện 04 lần/1 năm, 03 tháng/1 lần.","reference":"Chương V, mục 2 và mục 1","requirement":"Bảo trì, bảo dưỡng máy phát điện 04 lần/năm, 03 tháng/lần; thời gian thực hiện hợp đồng 365 ngày"},{"item":"Phạm vi dịch vụ - Chạy thử","quote":"16- Chạy thử máy 15 phút","reference":"Chương V, mục 3.1, nội dung chi tiết bảo trì, bước 16","requirement":"Chạy thử máy 15 phút sau khi bảo trì"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:41:39.503Z"}},"IB2400078716":{"u":"2026-11-03T08:21:36.41+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V-Yeu cau ky thuat.docx), chưa phân tích cả HSMT.","Số lượng máy phát điện không được nêu rõ trong Chương V (chỉ có đơn vị tính 'Bộ'); số lượng nằm ở Mẫu số 01A Chương IV, không có trong văn bản này.","Văn bản không nêu hãng/model/xuất xứ của động cơ và đầu phát, số xy lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, điện áp/tần số/số pha đầu ra, độ ồn, dung tích bình nhiên liệu, cáp.","Có chênh lệch trong văn bản: công suất liên tục của tổ máy là 60kVA (48kW) nhưng công suất định mức đầu phát ghi 50KVA.","Bảo hành riêng cho máy phát điện là 24 tháng, cao hơn mức tối thiểu chung 12 tháng ghi ở yêu cầu kỹ thuật chung.","Mục 'Điện áp: 7 – 32V' và 'Công suất tiêu thụ: <2W' thuộc phần Bộ điều khiển trong văn bản gốc."],"result":{"keyInfo":{"bidName":"Gói thầu MS01: Cung cấp, lắp đặt điều hòa không khí, trạm biến áp, máy phát điện dự phòng, thiết bị PCCC; thiết bị nội thất nhà làm việc, nhà ở doanh trại, nhà bếp, nhà ăn tập thể, nhà tiếp dân","notifyNo":"IB2400078716","generatorCapacity":"60 kVA (48 kW) liên tục (công suất liên tục, 1 bộ máy phát điện diesel dự phòng giảm thanh)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng (STT 22): Loại máy","quote":"Máy phát điện diesel giảm thanh:","reference":"Chương V, mục 1.2, bảng STT 22","requirement":"Máy phát điện diesel giảm thanh, đơn vị tính là Bộ."},{"item":"Máy phát điện dự phòng (STT 22): Kiểu máy","quote":"Kiểu máy: Máy phát điện đồng bộ, ghép đồng trục, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","reference":"Chương V, mục 1.2, bảng STT 22","requirement":"Máy phát điện đồng bộ, ghép đồng trục, không chổi than, tự động kích từ, tự động điều chỉnh điện áp."},{"item":"Máy phát điện dự phòng (STT 22): Kích thước máy","quote":"Kích thước máy: 2.500 x 800 x 1.330mm.","reference":"Chương V, mục 1.2, bảng STT 22","requirement":"Kích thước máy 2.500 x 800 x 1.330mm."},{"item":"Máy phát điện dự phòng (STT 22): Tiêu chuẩn quản lý chất lượng","quote":"Tiêu chuẩn QLCL: ISO 9001:2015, ISO 14001:2015.","reference":"Chương V, mục 1.2, bảng STT 22","requirement":"Tiêu chuẩn QLCL: ISO 9001:2015, ISO 14001:2015."},{"item":"Máy phát điện dự phòng (STT 22): Công suất","quote":"Công suất liên tục: 60kvA (48kW).","reference":"Chương V, mục 1.2, bảng STT 22","requirement":"Công suất liên tục 60kVA (48kW)."},{"item":"Máy phát điện dự phòng (STT 22): Động cơ - loại","quote":"Loại: Diesel 4 thì.","reference":"Chương V, mục 1.2, bảng STT 22","requirement":"Động cơ diesel 4 thì."},{"item":"Máy phát điện dự phòng (STT 22): Động cơ - kiểu nạp khí","quote":"Kiểu nạp khí: Tăng áp.","reference":"Chương V, mục 1.2, bảng STT 22","requirement":"Nạp khí kiểu tăng áp."},{"item":"Máy phát điện dự phòng (STT 22): Động cơ - bộ điều tốc","quote":"Kiểu bộ điều tốC: Cơ khí.","reference":"Chương V, mục 1.2, bảng STT 22","requirement":"Bộ điều tốc kiểu cơ khí."},{"item":"Máy phát điện dự phòng (STT 22): Đầu phát - công suất định mức","quote":"Công suất định mức: 50KVA.","reference":"Chương V, mục 1.2, bảng STT 22","requirement":"Công suất định mức của đầu phát 50KVA."},{"item":"Máy phát điện dự phòng (STT 22): Bộ điều khiển - điện áp","quote":"Điện áp: 7 – 32V.","reference":"Chương V, mục 1.2, bảng STT 22","requirement":"Điện áp bộ điều khiển 7 – 32V."},{"item":"Máy phát điện dự phòng (STT 22): Bộ điều khiển - công suất tiêu thụ","quote":"Công suất tiêu thụ: <2W.","reference":"Chương V, mục 1.2, bảng STT 22","requirement":"Công suất tiêu thụ nhỏ hơn 2W."},{"item":"Máy phát điện dự phòng (STT 22): Bộ chuyển đổi nguồn tự động (ATS)","quote":"Dòng điện định mức: 100A.","reference":"Chương V, mục 1.2, bảng STT 22","requirement":"ATS có dòng điện định mức 100A."},{"item":"Máy phát điện dự phòng (STT 22): Phạm vi lắp đặt","quote":"Chi phí lắp đặt.","reference":"Chương V, mục 1.2, bảng STT 22","requirement":"Có chi phí lắp đặt trong phạm vi cung cấp."},{"item":"Máy phát điện dự phòng (STT 22): Phụ kiện lắp đặt","quote":"Phụ kiện lắp đặt (đầu cosbit, bọc nhựa, dây gút, băng keo, ốc vít, đai ốc, long nền…)","reference":"Chương V, mục 1.2, bảng STT 22","requirement":"Kèm phụ kiện lắp đặt gồm đầu cosbit, bọc nhựa, dây gút, băng keo, ốc vít, đai ốc, long nền…"},{"item":"Máy phát điện dự phòng (STT 22): Nhiên liệu kèm theo","quote":"Dầu diesel (100 lít).","reference":"Chương V, mục 1.2, bảng STT 22","requirement":"Cung cấp kèm dầu diesel 100 lít."},{"item":"Máy phát điện dự phòng (STT 22): Nhớt máy","quote":"Nhớt máy (thùng 18 lít).","reference":"Chương V, mục 1.2, bảng STT 22","requirement":"Cung cấp kèm nhớt máy, thùng 18 lít."},{"item":"Máy phát điện dự phòng (STT 22): Bảo hành","quote":"Bảo hành: 24 tháng.","reference":"Chương V, mục 1.2, bảng STT 22","requirement":"Bảo hành 24 tháng."},{"item":"Yêu cầu chung (áp dụng cho hàng hóa kể cả máy phát điện): Chất lượng","quote":"mới 100%, chưa qua sử dụng","reference":"Chương V, mục 1.2, điểm a)","requirement":"Hàng hóa mới 100%, chưa qua sử dụng."},{"item":"Yêu cầu chung (áp dụng cho hàng hóa kể cả máy phát điện): Nguồn gốc xuất xứ","quote":"Nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), các thông số kỹ thuật","reference":"Chương V, mục 1.2, điểm a)","requirement":"Nhà thầu phải cung cấp chứng chỉ về nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất) và các thông số kỹ thuật."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:21:35.534Z"}},"IB2400079896":{"u":"2026-11-03T08:20:36.12+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V.pdf), chưa phân tích cả HSMT.","Văn bản không nêu thời hạn bảo hành, hãng/model cụ thể của AVR, số xy-lanh, tiêu chuẩn khí thải hay số lượng tổ máy.","Công suất dự phòng ghi không thống nhất: 70.4 kW (cột thông số) và 72 kW (cột thiết bị).","Văn bản gốc là bảng bị tách dòng, một số ô (như Cáp CXV 75mm2, Cost/bọc/dây te) có thể bị lẫn thứ tự; mục 'dây te' được diễn giải là dây tiếp địa."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện dự phòng","notifyNo":"IB2400079896","generatorCapacity":"Công suất liên tục ≥ 82 kVA / 64 kW; công suất dự phòng ≥ 90 kVA / 70.4 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục : ≥ 82kva/ 64 kw","reference":"Chương V, mục 1.2.b, bảng, STT 1","requirement":"≥ 82 kVA / 64 kW"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: ≥ 90kva / 70.4 Kw","reference":"Chương V, mục 1.2.b, bảng, STT 1","requirement":"≥ 90 kVA / 70.4 kW"},{"item":"Tổ máy phát điện: Động cơ Diezen","quote":"Động cơ Diezen: Có chất lượng tương\nđương hoặc tốt hơn Cummins 4BTA3.9-\nG11 (DCEC China)","reference":"Chương V, mục 1.2.b, bảng, STT 1","requirement":"Chất lượng tương đương hoặc tốt hơn Cummins 4BTA3.9-G11 (DCEC China)"},{"item":"Tổ máy phát điện: Đầu phát","quote":"Đầu phát: Có chất lượng tương đương hoặc\ntốt hơn Hs.Stamford UCI224G (China).","reference":"Chương V, mục 1.2.b, bảng, STT 1","requirement":"Chất lượng tương đương hoặc tốt hơn Hs.Stamford UCI224G (China)"},{"item":"Tổ máy phát điện: Bộ điều khiển","quote":"Bộ điều khiển: Có chất lượng tương đương\nhoặc tốt hơn Deepsea 6120MKIII (UK)","reference":"Chương V, mục 1.2.b, bảng, STT 1","requirement":"Chất lượng tương đương hoặc tốt hơn Deepsea 6120MKIII (UK)"},{"item":"Tổ máy phát điện: Số pha","quote":"Số pha: 3 Pha , 4 dây","reference":"Chương V, mục 1.2.b, bảng, STT 1","requirement":"3 pha, 4 dây"},{"item":"Tổ máy phát điện: Điện áp","quote":"Điện áp : 380/220V hoặc 400/230V","reference":"Chương V, mục 1.2.b, bảng, STT 1","requirement":"380/220V hoặc 400/230V"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số Công Suất : 0.8","reference":"Chương V, mục 1.2.b, bảng, STT 1","requirement":"0.8"},{"item":"Tổ máy phát điện: Tần số","quote":"Tần số: 50 Hz","reference":"Chương V, mục 1.2.b, bảng, STT 1","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu 100 % tải tại công suất\nliên tục: ≤ 20 lít / giờ","reference":"Chương V, mục 1.2.b, bảng, STT 1","requirement":"Ở 100% tải tại công suất liên tục: ≤ 20 lít/giờ"},{"item":"Tổ máy phát điện: Độ ồn vỏ giảm âm","quote":"Đồ ồn vỏ giảm âm: ≤ 75 ± 3 db tại điểm đo\ncách máy 7 mt .","reference":"Chương V, mục 1.2.b, bảng, STT 1","requirement":"≤ 75 ± 3 dB tại điểm đo cách máy 7 m"},{"item":"Tổ máy phát điện: Tốc độ vòng quay","quote":"Tốc độ vòng quay: 1500 vòng /phút","reference":"Chương V, mục 1.2.b, bảng, STT 1","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện: Cấp cách điện","quote":"Cấp cách điện: Cấp H","reference":"Chương V, mục 1.2.b, bảng, STT 1 (Trang 108)","requirement":"Cấp H"},{"item":"Tổ máy phát điện: Cấp bảo vệ","quote":"Cấp Bảo Vệ: IP23","reference":"Chương V, mục 1.2.b, bảng, STT 1 (Trang 108)","requirement":"IP23"},{"item":"Tổ máy phát điện: Dao động điện áp","quote":"Dao động điện áp: ≤ ±1%","reference":"Chương V, mục 1.2.b, bảng, STT 1 (Trang 108)","requirement":"≤ ±1%"},{"item":"Tổ máy phát điện: Công suất ghi ở cột Thiết bị","quote":"Công suất dự phòng: 90 kVA (72\nkW)","reference":"Chương V, mục 1.2.b, bảng, STT 1 (cột Thiết bị)","requirement":"Công suất liên tục 82 kVA; công suất dự phòng 90 kVA (72 kW); điện áp 230/400V hoặc 220/380V, 3 pha, 50Hz. Lưu ý: công suất dự phòng ghi 72 kW ở cột này, còn cột thông số ghi 70.4 kW."},{"item":"Tổ máy phát điện: Hạng mục đã bao gồm","quote":null,"reference":"Chương V, mục 1.2.b, bảng, STT 1 (cột Thiết bị)","requirement":"Ắc quy; bộ sạc tự động lấy nguồn từ điện lưới; nước làm mát, dầu bôi trơn lần đầu; pô giảm thanh; phụ kiện, dụng cụ theo máy; bộ dụng cụ sửa chữa cơ bản; tủ đóng cắt đầu cực theo máy (MCCB); vỏ cách âm"},{"item":"Tổ máy phát điện: Bồn chứa dầu nhiên liệu","quote":"Bồn chứa dầu nhiên liệu đế máy\n≥ 195 lít.","reference":"Chương V, mục 1.2.b, bảng, STT 1 (cột Thiết bị)","requirement":"Đế máy, dung tích ≥ 195 lít"},{"item":"Tổ máy phát điện: Hạng mục chưa bao gồm","quote":"Vật tư khác bên ngoài máy","reference":"Chương V, mục 1.2.b, bảng, STT 1 (cột Thiết bị)","requirement":"Vật tư khác bên ngoài máy"},{"item":"Tủ ATS","quote":"Tủ ATS ≥ 150A/4P, thiết bị đóng cắt có\nchất lượng tương đương hoặc tốt hơn\nVITZRO (Hàn Quốc), tủ được gia công sản\nxuất tại Việt Nam","reference":"Chương V, mục 1.2.b, bảng, STT 2","requirement":"≥ 150A/4P; thiết bị đóng cắt có chất lượng tương đương hoặc tốt hơn VITZRO (Hàn Quốc); tủ gia công sản xuất tại Việt Nam"},{"item":"Cáp CXV 75mm2","quote":"Có chất lượng tương đương hoặc tốt hơn\nCadivi","reference":"Chương V, mục 1.2.b, bảng, STT 3","requirement":"Chất lượng tương đương hoặc tốt hơn Cadivi"},{"item":"Cáp điều khiển","quote":"Có chất lượng tương đương hoặc tốt hơn\nCadivi","reference":"Chương V, mục 1.2.b, bảng, STT 4","requirement":"Chất lượng tương đương hoặc tốt hơn Cadivi"},{"item":"Cost, bọc, dây tiếp địa và phụ kiện lắp đặt","quote":"Theo thiết kế","reference":"Chương V, mục 1.2.b, bảng, STT 5","requirement":"Theo thiết kế"},{"item":"Ống khói nối dài và vật tư lắp đặt","quote":"Ống khói nối dài 5 mét và vật tư\nlắp đặt","reference":"Chương V, mục 1.2.b, bảng, STT 6","requirement":"Ống khói nối dài 5 mét và vật tư lắp đặt, theo thiết kế"},{"item":"Hộp thoát nhiệt cho máy phát","quote":"Hộp thoát nhiệt cho máy phát","reference":"Chương V, mục 1.2.b, bảng, STT 7","requirement":"Theo thiết kế"},{"item":"Tình trạng và năm sản xuất hàng hóa","quote":"Cam kết cung cấp hàng hóa mới 100% và chưa qua sử dụng,\nphải được sản xuất từ năm 2023 trở về sau.","reference":"Chương V, mục 1.2.a","requirement":"Mới 100%, chưa qua sử dụng, sản xuất từ năm 2023 trở về sau"},{"item":"Chứng từ chất lượng (CQ) và tài liệu","quote":"Giấy chứng nhận chất lượng\n(CQ); Phiếu bảo hành, tài liệu hướng dẫn sử dụng, quy trình bảo trì bảo dưỡng của hàng hóa\nthiết bị","reference":"Chương V, mục 1.2.a","requirement":"Giấy chứng nhận chất lượng (CQ); phiếu bảo hành, tài liệu hướng dẫn sử dụng, quy trình bảo trì bảo dưỡng; bản test xuất xưởng (nếu có)"},{"item":"Chứng từ hàng nhập khẩu (CO)","quote":"Giấy chứng nhận xuất xứ (CO); danh mục đóng gói hàng hóa (Packing List); Tờ\nkhai hải quan; Hóa đơn tài chính;","reference":"Chương V, mục 1.2.a","requirement":"Hàng nhập khẩu cung cấp thêm giấy chứng nhận xuất xứ (CO), packing list, tờ khai hải quan, hóa đơn tài chính"},{"item":"Phạm vi lắp đặt","quote":"Thiết bị cung cấp phải được lắp ráp hoàn chỉnh và vận hành đồng bộ tại công trình","reference":"Chương V, mục 1.3","requirement":"Thiết bị lắp ráp hoàn chỉnh và vận hành đồng bộ tại công trình; lắp đặt theo thiết kế, hướng dẫn lắp đặt và vận hành, TCVN hiện hành; sơn phết, dặm vá hoàn thiện sau lắp đặt"},{"item":"Nghiệm thu và thử nghiệm","quote":"Các kiểm tra và thử nghiệm cần tiến hành gồm có: Thử tải thiết bị.","reference":"Chương V, mục 1.3 và mục 3","requirement":"Nghiệm thu hai bước: nghiệm thu tĩnh và nghiệm thu chạy thử có tải; kiểm tra và thử nghiệm: thử tải thiết bị"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:20:35.752Z"}},"IB2400085846":{"u":"2026-11-03T08:17:25.009+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YEU CAU KY THUAT + CHI DAN KY THUAT.rar), chưa phân tích cả HSMT.","Tệp Tập 4 là bản quét, chữ bị lỗi OCR nhiều chỗ; một số giá trị (số xy lanh \"212\", cấp cách điện) đọc theo nghĩa gần đúng.","Văn bản không nêu hãng, model, xuất xứ, năm sản xuất, mức khí thải, bảo hành riêng cho máy phát điện; không nêu công suất dự phòng (standby) hay prime rõ ràng, chỉ ghi 'Công suất liên tục'.","Tiêu chuẩn: văn bản nêu NFPA 110 level 1 cho khả năng đóng tải; không nêu tiêu chuẩn chế tạo riêng cho máy phát điện.","Nhiều dòng 'quote' để null vì bản quét OCR không cho phép sao chép nguyên văn chính xác.","Không có thông số ATS (dòng điện định mức) riêng; chỉ có tủ ACB và ATS Form 3B."],"result":{"keyInfo":{"bidName":"Thi công xây dựng tuyến cáp ngầm 22KV, trạm biến áp, máy phát điện dự phòng","notifyNo":"IB2400085846","generatorCapacity":"1500 kVA liên tục (công suất liên tục), 1 máy phát điện dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng 1500 kVA: Kiểu","quote":"Máy trần dùng chống ồn phòng máy","reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.3, phần I, dòng 1","requirement":"Máy trần dùng chống ồn phòng máy"},{"item":"Máy phát điện dự phòng 1500 kVA: Công suất","quote":"Công suất liên tục kVA 1500","reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.3, phần I, dòng 6","requirement":"Công suất liên tục 1500 kVA"},{"item":"Máy phát điện dự phòng 1500 kVA: Điện áp, tần số","quote":"Điện áp ở tần số 50Hz VAC | 230/400 (có thể điều chỉnh)","reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.3, phần I, dòng 5","requirement":"Điện áp ở tần số 50Hz: 230/400 VAC (có thể điều chỉnh)"},{"item":"Máy phát điện dự phòng 1500 kVA: Hệ thống làm mát","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.3, phần I, dòng 7","requirement":"Làm mát bằng quạt gió thông qua két nước"},{"item":"Máy phát điện dự phòng 1500 kVA: Nhiệt độ môi trường","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.3, phần I, dòng 8","requirement":"40 °C"},{"item":"Máy phát điện dự phòng 1500 kVA: Khả năng đóng tải","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.3, phần I, dòng 9","requirement":"Đáp ứng 100% tải 1 bước với thời gian ổn định theo chuẩn NFPA 110 level 1"},{"item":"Máy phát điện dự phòng 1500 kVA: Phụ kiện","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.3, phần I, dòng 10","requirement":"Ắc quy 24VDC và đầu cốt: Có; Bộ sạc ắc quy từ điện lưới: Có"},{"item":"Máy phát điện dự phòng 1500 kVA: Động cơ - kiểu","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.3, phần II, dòng 1, 2, 4","requirement":"Động cơ diesel 4 kỳ, có turbo tăng áp, bộ lọc khí kiểu khô"},{"item":"Máy phát điện dự phòng 1500 kVA: Động cơ - số xy lanh","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.3, phần II, dòng 3","requirement":"Số xy lanh: 12 (văn bản gốc quét mờ, đọc là \"212\")"},{"item":"Máy phát điện dự phòng 1500 kVA: Động cơ - tốc độ","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.3, phần II, dòng 5","requirement":"1500 vòng/phút"},{"item":"Máy phát điện dự phòng 1500 kVA: Động cơ - công suất","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.3, phần II, dòng 6","requirement":"≥ 1200 kWm"},{"item":"Máy phát điện dự phòng 1500 kVA: Động cơ - tiêu thụ nhiên liệu","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.3, phần II, dòng 7, 8","requirement":"Ở chế độ 75% tải: ≤ 300 lít/giờ; ở chế độ 100% tải: ≤ 350 lít/giờ"},{"item":"Máy phát điện dự phòng 1500 kVA: Đầu phát điện 3 pha","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.3, phần III, dòng 1-8","requirement":"Kiểu kín, tự động kích từ, không sử dụng chổi than; Cosφ 0,8; cấp cách điện/cấp chịu nhiệt H; điện áp định mức 380/220 V; cấp bảo vệ IP 23; quá tốc cho phép > 125% trong 2 phút; bộ điều áp AVR; độ ổn định điện áp ± 0,5%"},{"item":"Máy phát điện dự phòng 1500 kVA: Bảng điều khiển","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.3, phần IV, dòng 1-3","requirement":"Điều khiển kỹ thuật số, do hãng máy phát điện sản xuất và được nhập khẩu đồng bộ theo máy; chế độ tự động/điều khiển bằng tay; lắp trên máy phát điện"},{"item":"Máy phát điện dự phòng 1500 kVA: Bảng điều khiển - hiển thị","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.3, phần IV, dòng 4, 5","requirement":"Điện áp ba pha, dòng tiêu thụ ba pha, tần số, công suất hữu dụng (kW), công suất phản kháng (kVAR), Cosφ, điện năng tiêu thụ (kWh); nhiệt độ nước làm mát, áp suất dầu bôi trơn, tốc độ động cơ, điện áp ắc quy, số giờ hoạt động"},{"item":"Máy phát điện dự phòng 1500 kVA: Bảng điều khiển - bảo vệ","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.3, phần IV, dòng 6","requirement":"Dừng máy và báo lỗi khi: quá áp, quá tốc độ, quá tần số, nhiệt độ nước làm mát cao, áp suất dầu bôi trơn thấp, lỗi khởi động. Cảnh báo: điện áp ắc quy thấp, quá dòng"},{"item":"Máy phát điện dự phòng 1500 kVA: Kết nối BMS","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.3, phần IV, dòng 7","requirement":"Có cổng kết nối với hệ thống quản lý tòa nhà BMS chuẩn Modbus"},{"item":"Máy phát điện dự phòng 1500 kVA: Thùng dầu ngày","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.6, phần I","requirement":"Thùng dầu ngày 3000 lít; thép tấm E3; thể tích ≥ 3000 lít; khung tăng cường V50*50*5; giá đỡ V63*63*6; có đo mức dầu bằng cơ khí; sơn hoàn thiện 01 lớp chống gỉ, 02 lớp sơn ghi"},{"item":"Máy phát điện dự phòng 1500 kVA: Ống dầu","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.6, phần II","requirement":"Thép đen đường kính ≥ DN32; chiều dày ống ≥ 2 mm; sơn hoàn thiện 01 lớp chống gỉ, 02 lớp sơn vàng"},{"item":"Máy phát điện dự phòng 1500 kVA: Hệ thống cách âm, chống ồn","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.6, phần III","requirement":"Độ ồn đo được sau khi lắp đặt, không gian mở: ≤ 75 dBA với khoảng cách đo 7 m; vật liệu cách âm bông thủy tinh; độ dày lớp cách âm ≥ 100 mm (có thể dùng 2 lớp 50 mm)"},{"item":"Máy phát điện dự phòng 1500 kVA: Khối tiêu âm hút khí, xả khí","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.6, phần V","requirement":"Độ ồn đo được sau khi lắp đặt, không gian mở: ≤ 75 dBA với khoảng cách đo 7 m; vật liệu bông thủy tinh; độ dày vách cách âm ≥ 100 mm (có thể dùng 2 lớp 50 mm)"},{"item":"Máy phát điện dự phòng 1500 kVA: Bình tiêu âm, ống xả","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.6, phần VI","requirement":"Chiều dày ống ≥ 3 mm; vật liệu thép đen; lớp cách nhiệt dày ≥ 50 mm (bông thủy tinh); lớp inox bọc hoàn thiện ≥ 0,4 mm"},{"item":"Máy phát điện dự phòng 1500 kVA: Thang cáp","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.6, phần IV","requirement":"Thép gia công CT5, mạ kẽm: Có"},{"item":"Máy phát điện dự phòng 1500 kVA: Cáp hạ thế 0,6/1kV","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.5, phần III","requirement":"Cáp Cu/XLPE/PVC tiết diện 1x300mm2; điện áp danh định Uo/U 0,6 kV; điện áp cao nhất của hệ thống 1 kV; số lõi 1; đường kính lõi ≥ 20,4 mm; chiều dày cách điện ≥ 1,8 mm; chiều dày danh định vỏ bọc ≥ 1,8 mm; tiêu chuẩn IEC 60502-1:2009 (không nêu rõ cáp này dùng cho máy phát điện)"},{"item":"Tủ hạ thế: Tủ ACB và ATS","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục X.4, phần I dòng 9 và phần II","requirement":"Form 3B (tủ ACB và ATS); máy cắt ACB dòng danh định In 2500 A, 3 cực, loại cố định, Ue 690 V, theo IEC 60947-2 (văn bản không nêu thông số ATS riêng)"},{"item":"Chung - Vật tư, thiết bị","quote":"Cam kết vật tư, thiết bị mới 100%, chưa qua sử dụng.","reference":"Chương V, mục III.1.2","requirement":"Mới 100%, chưa qua sử dụng; vật tư, thiết bị nhập khẩu có CO, CQ, Packing List, vận đơn, chứng thư giám định; vật tư sản xuất trong nước có phiếu xuất xưởng, chứng nhận chất lượng; vật tư, thiết bị chính phải có catalogue hoặc tài liệu kỹ thuật"},{"item":"Chung - Lắp đặt, vận chuyển","quote":null,"reference":"Tập 4 - Chỉ dẫn kỹ thuật, mục V.4, VI.2; Chương V, mục III.2.3","requirement":"Máy biến áp, máy phát điện được vận chuyển bằng xe >10 tấn lên xuống bằng cẩu; lắp đặt máy phát điện bằng phương pháp thủ công kết hợp xe rùa, tà vẹt, tời tó; chạy thử, nghiệm thu bàn giao; bảo hành theo Luật Xây dựng và quy định hiện hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:17:24.503Z"}},"IB2400090868":{"u":"2026-11-03T08:13:58.177+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Tiêu đề bảng ghi 'Máy phát điện 15KVA' nhưng dòng 'Thông số kỹ thuật chung' ghi 'máy phát điện 18KVA'; thông số công suất trong bảng là 15 kVA liên tục và 16 kVA dự phòng, nên dùng 15 kVA.","Văn bản PDF bị lỗi ký tự tiếng Việt (ví dụ 'ảo hành', 'thiết ị'), phần trích dẫn được giữ nguyên như trong văn bản.","Văn bản không nêu hãng và xuất xứ của động cơ và đầu phát, mức khí thải, định mức ATS, loại và tiết diện cáp.","Một số dòng bảng bị ngắt dòng hoặc gộp ô nên 'quote' của một số mục để null hoặc chỉ trích một dòng đại diện của nhóm."],"result":{"keyInfo":{"bidName":"Mua sắm hàng hoá (máy phát điện) phục vụ trạm kiểm soát liên hợp cửa khẩu Nam Giang","notifyNo":"IB2400090868","generatorCapacity":"1 x 15 kVA liên tục (công suất dự phòng 16 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"Mua sắm 01 máy phát điện phục vụ tại Trạm kiểm soát liên","reference":"Chương V, mục 1.1","requirement":"Mua sắm 01 máy phát điện"},{"item":"Máy 15 kVA: Công suất liên tục","quote":"- Công suất liên tục (KVA) | 15","reference":"Chương V, mục 1.2, bảng STT I.1","requirement":"15 kVA"},{"item":"Máy 15 kVA: Công suất dự phòng","quote":"- Công suất dự ph ng (KVA) | 16","reference":"Chương V, mục 1.2, bảng STT I.1","requirement":"16 kVA"},{"item":"Máy 15 kVA: Tần số","quote":"- Tần số (Hz) | 50","reference":"Chương V, mục 1.2, bảng STT I.1","requirement":"50 Hz"},{"item":"Máy 15 kVA: Điện áp","quote":"- Điện áp (V) | 230","reference":"Chương V, mục 1.2, bảng STT I.1","requirement":"230 V"},{"item":"Máy 15 kVA: Dòng điện","quote":"- D ng điện (A) | 23,8","reference":"Chương V, mục 1.2, bảng STT I.1","requirement":"23,8 A"},{"item":"Máy 15 kVA: Cổng kết nối ATS","quote":"- Cổng kết nối ATS | Có","reference":"Chương V, mục 1.2, bảng STT I.1","requirement":"Có cổng kết nối ATS (không nêu định mức ATS)"},{"item":"Máy 15 kVA: Bình nhiên liệu","quote":"- B nh nhiên liệu (L) | 133","reference":"Chương V, mục 1.2, bảng STT I.1","requirement":"133 L"},{"item":"Máy 15 kVA: Ắc quy","quote":"- Ắc quy | 12v-60Ah","reference":"Chương V, mục 1.2, bảng STT I.1","requirement":"12V-60Ah"},{"item":"Máy 15 kVA: Dung tích nước làm mát","quote":"- Dung tích nước làm mát (L) | 5,2","reference":"Chương V, mục 1.2, bảng STT I.1","requirement":"5,2 L"},{"item":"Máy 15 kVA: Tiêu hao nhiên liệu","quote":null,"reference":"Chương V, mục 1.2, bảng STT I.1","requirement":"5,43 L/h ở 100% công suất"},{"item":"Máy 15 kVA: Thời gian chạy liên tục","quote":null,"reference":"Chương V, mục 1.2, bảng STT I.1","requirement":"17,5 h ở 100% công suất"},{"item":"Máy 15 kVA: Độ ồn","quote":"- Độ ồn cách 7m (dB) | 68","reference":"Chương V, mục 1.2, bảng STT I.1","requirement":"68 dB tại khoảng cách 7 m"},{"item":"Máy 15 kVA: Trọng lượng toàn bộ","quote":"- Trọng lượng toàn ộ (kg) | 735","reference":"Chương V, mục 1.2, bảng STT I.1","requirement":"735 kg"},{"item":"Máy 15 kVA: Kích thước LxWxH","quote":"- Kích thước LxWxH (mm) | 2188x900x1280.","reference":"Chương V, mục 1.2, bảng STT I.1","requirement":"2188x900x1280 mm"},{"item":"Máy 15 kVA: Năm sản xuất","quote":"Sản xuất từ năm 2023 trở v","reference":"Chương V, mục 1.2, bảng STT I.1","requirement":"Sản xuất từ năm 2023 trở về sau"},{"item":"Máy 15 kVA: Tình trạng máy","quote":"Mới 100% nhập khẩu nguyên","reference":"Chương V, mục 1.2, bảng STT I.1","requirement":"Mới 100%, nhập khẩu nguyên chiếc"},{"item":"Máy 15 kVA: Động cơ - Model","quote":"- Model | HY 164D","reference":"Chương V, mục 1.2, bảng STT I.2","requirement":"HY 164D (không nêu hãng và xuất xứ động cơ)"},{"item":"Máy 15 kVA: Động cơ - Công suất liên tục","quote":"- Công suất liên tục (kW) | 17","reference":"Chương V, mục 1.2, bảng STT I.2","requirement":"17 kW"},{"item":"Máy 15 kVA: Động cơ - Tốc độ quay","quote":"- Tốc độ quay (Vòng/Phút) | 1500","reference":"Chương V, mục 1.2, bảng STT I.2","requirement":"1500 vòng/phút"},{"item":"Máy 15 kVA: Động cơ - Điều chỉnh tốc độ","quote":"- Đi u chỉnh tốc độ | Điện từ","reference":"Chương V, mục 1.2, bảng STT I.2","requirement":"Điện từ"},{"item":"Máy 15 kVA: Động cơ - Số xi lanh","quote":"- Số Xilanh | 4","reference":"Chương V, mục 1.2, bảng STT I.2","requirement":"4 xi lanh"},{"item":"Máy 15 kVA: Động cơ - Dung tích xi lanh","quote":"- Dung tích xi lanh(L) | 2,27","reference":"Chương V, mục 1.2, bảng STT I.2","requirement":"2,27 L"},{"item":"Máy 15 kVA: Động cơ - Dung tích dầu bôi trơn","quote":null,"reference":"Chương V, mục 1.2, bảng STT I.2","requirement":"7,5 L"},{"item":"Máy 15 kVA: Đầu phát - Model","quote":"- Model | 164D","reference":"Chương V, mục 1.2, bảng STT I.3","requirement":"164D (không nêu hãng và xuất xứ đầu phát)"},{"item":"Máy 15 kVA: Đầu phát - Loại kích từ","quote":null,"reference":"Chương V, mục 1.2, bảng STT I.3","requirement":"Hệ thống kích từ không chổi than"},{"item":"Máy 15 kVA: Đầu phát - Công suất liên tục","quote":"- Công suất liên tục (kW) | 16","reference":"Chương V, mục 1.2, bảng STT I.3","requirement":"16 kW"},{"item":"Máy 15 kVA: Đầu phát - Số pha","quote":"- Số pha | 3 phase","reference":"Chương V, mục 1.2, bảng STT I.3","requirement":"3 pha"},{"item":"Máy 15 kVA: Đầu phát - Hệ số công suất","quote":"- Hệ số công suất (Cosφ) | 0,8","reference":"Chương V, mục 1.2, bảng STT I.3","requirement":"Cosφ 0,8"},{"item":"Máy 15 kVA: Đầu phát - Cấp cách nhiệt và cách điện","quote":"- Cấp cách nhiệt và cách điện | Class H","reference":"Chương V, mục 1.2, bảng STT I.3","requirement":"Class H"},{"item":"Máy 15 kVA: Đầu phát - Cấp bảo vệ","quote":"- Cấp ảo vệ | IP23","reference":"Chương V, mục 1.2, bảng STT I.3","requirement":"IP23"},{"item":"Máy 15 kVA: Đầu phát - Điều chỉnh điện áp","quote":"- Đi u chỉnh điện áp | AVR","reference":"Chương V, mục 1.2, bảng STT I.3","requirement":"AVR"},{"item":"Máy 15 kVA: Bộ điều khiển","quote":"Bảng điều khiển: | ComAp/DEEPSEA.","reference":"Chương V, mục 1.2, bảng STT I.4","requirement":"Bảng điều khiển ComAp/DEEPSEA"},{"item":"Máy 15 kVA: Chức năng giám sát","quote":"- Báo áp suất dầu ôi trơn | Có","reference":"Chương V, mục 1.2, bảng STT I.4","requirement":"Hiển thị cường độ dòng điện, tần số, điện áp các pha, hệ số công suất, mức nhiên liệu, áp suất dầu bôi trơn, nhiệt độ nước làm mát cao, điện áp ắc quy, tốc độ vòng quay, số giờ chạy; chỉnh độ sáng màn LCD, mật khẩu PIN, đa ngôn ngữ"},{"item":"Máy 15 kVA: Chức năng cảnh báo và tự động tắt máy","quote":"- Áp suất dầu thấp | Có","reference":"Chương V, mục 1.2, bảng STT I.4","requirement":"Cảnh báo/tự tắt máy khi điện áp cao/thấp, tần số cao/thấp, tốc độ động cơ cao/thấp, áp suất dầu thấp, nhiệt độ động cơ cao, điện áp ắc quy cao/thấp, dòng điện cao; có điều chỉnh thời gian khởi động"},{"item":"Máy 15 kVA: Chống rung","quote":null,"reference":"Chương V, mục 1.2, bảng STT I.5","requirement":"Có hệ thống cao su chống rung giữa khung máy với máy phát"},{"item":"Máy 15 kVA: Vỏ chống ồn","quote":null,"reference":"Chương V, mục 1.2, bảng STT I.5","requirement":"Thép, sơn tĩnh điện, nhiệt đới hóa phù hợp khí hậu Việt Nam; vỏ 2 cửa lớn có khóa; cửa lấy gió và thoát khí nóng hợp lý; khung đế thép dầm chữ U, I; độ ồn đạt tiêu chuẩn Việt Nam và thế giới trong khu dân cư; các nội dung này theo tiêu chuẩn của nhà sản xuất"},{"item":"Máy 15 kVA: Phụ kiện tiêu chuẩn","quote":"- Ống pô giảm thanh | Có","reference":"Chương V, mục 1.2, bảng STT I.6","requirement":"Bình ắc quy và bộ sạc điện, bộ lọc gió, lọc nhớt, lọc nhiên liệu, ống pô giảm thanh"},{"item":"Tình trạng hàng hóa","quote":"- Các sản phẩm nhà thầu cung cấp phải là mới 100%, chưa qua sử dụng","reference":"Chương V, mục 1.2","requirement":"Mới 100%, chưa qua sử dụng, sản xuất từ năm 2023 trở về sau, nguồn gốc xuất xứ rõ ràng"},{"item":"Xuất xứ, CO/CQ","quote":null,"reference":"Chương V, mục 1.2","requirement":"Có chứng từ chứng minh nguồn gốc xuất xứ, cung cấp CO/CQ đối với hàng hóa nhập khẩu"},{"item":"Tiêu chuẩn áp dụng","quote":null,"reference":"Chương V, mục 1.2","requirement":"Tuân thủ quy định và tiêu chuẩn hiện hành tại Việt Nam và tại quốc gia hoặc vùng lãnh thổ nơi hàng hóa có xuất xứ"},{"item":"Hàng tương đương","quote":null,"reference":"Chương V, mục 1.2, phần Ghi chú","requirement":"Mã hiệu, hãng nêu trong bảng chỉ để làm rõ; được chào hàng của hãng khác có tính năng kỹ thuật tương đương hoặc cao hơn, kèm hồ sơ minh chứng và phân tích tương đương"},{"item":"Phạm vi lắp đặt","quote":null,"reference":"Chương V, mục 1.2 và mục 2 (Yêu cầu về lắp đặt)","requirement":"Cung cấp, vận chuyển, lắp đặt, cài đặt và tích hợp thiết bị với hệ thống hiện hữu; có phương án lắp đặt cụ thể trước khi thi công; có sự giám sát của Chủ đầu tư; hướng dẫn vận hành và chạy thử trước khi nghiệm thu"},{"item":"Bảo hành","quote":null,"reference":"Chương V, mục 3 (Yêu cầu về bảo hành, bảo trì)","requirement":"Tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng và không thấp hơn chế độ bảo hành của nhà sản xuất; hỗ trợ kỹ thuật 24h/24h, 7 ngày/7; thay thế miễn phí sản phẩm hư hỏng do lỗi nhà sản xuất"},{"item":"Bảo trì","quote":null,"reference":"Chương V, mục 5","requirement":"Trong thời gian bảo hành bảo trì tối thiểu 03 tháng 01 lần; sau bảo hành cam kết bảo trì tối thiểu 05 năm"},{"item":"Chạy thử khi nghiệm thu","quote":null,"reference":"Chương V, mục 4 và Mục 3 (Kiểm tra và thử nghiệm)","requirement":"Chạy thử ở các chế độ 0%, 25%, 50%, 75% và 100% tải trong vòng 1 giờ; chi phí nhiên liệu thử tải do nhà thầu chi trả; kết quả phải đáp ứng tiêu chí kỹ thuật"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:13:57.702Z"}},"IB2400093765":{"u":"2026-11-03T18:34:58.254+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YÊU CẦU KỸ THUẬT BẢO DƯỠNG MPĐ.pdf), chưa phân tích cả HSMT.","Chương V không nêu công suất, số lượng, động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bồn dầu hay định mức ATS của máy phát điện; các tiêu chí này nằm trong phụ lục đính kèm mà văn bản không có.","Gói thầu là dịch vụ bảo dưỡng, không phải cung cấp hay lắp đặt máy mới."],"result":{"keyInfo":{"bidName":"Bảo dưỡng máy phát điện","notifyNo":"IB2400093765","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi thiết bị: Số lượng, chủng loại, tiêu chí kỹ thuật máy phát điện","quote":"Quy mô đầu tư: Số lượng, chủng loại, tiêu chí kỹ thuật theo phụ lục (đính kèm)","reference":"Chương V, mục 1","requirement":"Số lượng, chủng loại, tiêu chí kỹ thuật theo phụ lục đính kèm (phụ lục không có trong văn bản được cung cấp)."},{"item":"Phạm vi lắp đặt/bảo dưỡng: Địa điểm","quote":"Địa điểm bảo dưỡng: Các trạm trực thuộc Viễn Thông Kiên Giang.","reference":"Chương V, mục 1","requirement":"Bảo dưỡng tại các trạm trực thuộc Viễn Thông Kiên Giang."},{"item":"Bảo dưỡng - Phần động cơ","quote":"Kiểm tra siết đai ốc cổ dê đường ống dẫn nhiên liệu , nhớt , nước mát.","reference":"Chương V, mục 3.1 - Phần Động Cơ","requirement":"Kiểm tra mức nhớt bôi trơn, mức nước làm mát, dây curoa quạt làm mát két nước, rò rỉ nhớt và nước làm mát; kiểm tra và vệ sinh lọc gió; kiểm tra nước bình ắc quy; vệ sinh bên ngoài két nước; kiểm tra nắp két nước; kiểm tra siết đai ốc cổ dê đường ống dẫn nhiên liệu, nhớt, nước mát."},{"item":"Bảo dưỡng - Phần đầu phát và tủ ATS","quote":"Kiểm tra tình trạng các thiết bị điều khiển và các chức năng của tủ ATS (nếu\ncó )","reference":"Chương V, mục 3.1 - Phần Đầu Phát","requirement":"Kiểm tra dây tải điện, thiết bị hiển thị ở bảng điều khiển, dây tiếp địa, thiết bị cảnh báo; kiểm tra thiết bị hiển thị các thông số điện áp, dòng điện, tần số, số giờ vận hành máy, điện áp sạc; kiểm tra thiết bị điều khiển và các chức năng của tủ ATS (nếu có)."},{"item":"Bảo dưỡng - Vận hành máy không tải và có tải","quote":"Vận hành máy có tải và kiểm tra các thông số: Điện áp, tần số, điện áp sạc, áp\nlực nhớt, nhiệt độ nước làm mát...","reference":"Chương V, mục 3.1 - Vận hành máy và Kiểm Tra","requirement":"Vận hành máy không tải và có tải, kiểm tra các thông số: điện áp, tần số, điện áp sạc, áp lực nhớt, nhiệt độ nước làm mát; nếu có hiện tượng bất thường thì báo ngay cho bên A và đề xuất cách khắc phục."},{"item":"Bảo dưỡng - Hướng dẫn và hồ sơ","quote":"Lập hồ sơ bảo dưỡng kỹ thuật sau bảo dưỡng.","reference":"Chương V, mục 3.1","requirement":"Hướng dẫn nhân viên vận hành cách vận hành máy an toàn và bảo dưỡng máy; lập hồ sơ bảo dưỡng kỹ thuật sau bảo dưỡng."},{"item":"Bảo dưỡng - Quy trình áp dụng","quote":"Quyết định\nsố 380/QĐ-VNPT-KGG-KTĐT ngày 28/09/2023 của Giám đốc Viễn thông Kiên\nGiang","reference":"Chương V, mục 3.1","requirement":"Nội dung bảo dưỡng tuân thủ Quy trình vận hành, bảo dưỡng, sửa chữa máy phát điện ban hành kèm theo Quyết định số 380/QĐ-VNPT-KGG-KTĐT ngày 28/09/2023 của Giám đốc Viễn thông Kiên Giang."},{"item":"Vật tư thay thế và nhớt máy: Danh mục","quote":"- Bổ sung hoặc thay thế các loại vật tư khác (nếu cần thiết).","reference":"Chương V, mục 3.2","requirement":"Thay nhớt, thay lọc nhớt, thay lọc dầu, thay lọc gió; bổ sung hoặc thay thế các loại vật tư khác (nếu cần thiết)."},{"item":"Vật tư thay thế: Chất lượng và nguồn gốc","quote":"Các vật tư thay thế đảm bảo rõ nguồn gốc, đúng chủng loại và phù hợp với\ntừng chủng loại máy phát điện, mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 3.2","requirement":"Vật tư thay thế rõ nguồn gốc, đúng chủng loại, phù hợp từng chủng loại máy phát điện, mới 100%, chưa qua sử dụng."},{"item":"Vật tư thay thế: Điều kiện thay và xử lý vật tư cũ","quote":"Các vật\ntư thay thế ra phải để lại tại trạm và thực hiện bàn giao bằng biên bản.","reference":"Chương V, mục 3.2","requirement":"Số lượng vật tư là dự kiến; chỉ bổ sung, thay thế khi được thống nhất bằng biên bản với đơn vị giám sát của chủ đầu tư. Vật tư thay ra để lại tại trạm và bàn giao bằng biên bản."},{"item":"Yêu cầu sau bảo dưỡng","quote":"Máy phát điện sau khi bảo dưỡng hoạt động ổn định, các thông số kỹ thuật\n đảm bảo các yêu cầu của nhà sản xuất cho từng loại máy.","reference":"Chương V, mục 3.2","requirement":"Máy phát điện sau bảo dưỡng hoạt động ổn định, các thông số kỹ thuật đảm bảo yêu cầu của nhà sản xuất cho từng loại máy."},{"item":"Bảo hành bảo dưỡng và vật tư thay thế","quote":"Thời gian bảo hành: tối thiểu 12 tháng kể từ ngày ký kết biên bản bàn giao\nhạng mục bảo dưỡng, thay thế vật tư đó.","reference":"Chương V, mục 3.2","requirement":"Thời gian bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản bàn giao hạng mục bảo dưỡng, thay thế vật tư đó."},{"item":"Tài liệu kèm vật tư thay thế (CO/CQ, catalogue)","quote":"Chứng nhận nguồn gốc, xuất xứ sản phẩm (Hãng sản xuất, nơi sản xuất nếu\ncó);","reference":"Chương V, mục 3.4","requirement":"Kèm catalogue và tài liệu kỹ thuật (nếu có), chứng nhận nguồn gốc xuất xứ (hãng sản xuất, nơi sản xuất nếu có), giấy chứng nhận chất lượng (nếu có); thực hiện chế độ bảo hành của nhà cung cấp đối với vật tư thay thế."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:34:57.537Z"}},"IB2400095756":{"u":"2026-11-03T08:09:34.223+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về KT (TBA - V1).pdf), chưa phân tích cả HSMT.","Chương V chỉ có một máy phát điện (STT 7, 300 kVA, 01 máy). Các hạng mục khác (cáp ngầm 24kV, RMU/tủ CDPT, máy biến áp 400kVA, vỏ tủ KIOS, tủ điện tổng 0,6kV) thuộc trạm biến áp và đường dây trung thế nên không liệt kê.","Văn bản không nêu hãng, model, xuất xứ của động cơ và đầu phát, không nêu AVR, mức tiêu thụ nhiên liệu, tiêu chuẩn khí thải, thông số định mức của ATS, cáp riêng cho máy phát, hay phạm vi lắp đặt riêng cho máy phát.","Năm sản xuất mâu thuẫn: mục 2.1 ghi 2023-2024 trở lại đây, phần Ghi chú ghi từ năm 2022 trở về sau.","Các dòng của STT 7 bị ngắt giữa chừng trong bản văn bản (ví dụ 'Dòng điện (A):' xuống dòng '496,5'), nên một số trích dẫn là phần của một dòng.","Văn bản gốc có lỗi chính tả 'Báo ần số áp cao/thấp' trong phần cảnh báo; đã nêu rõ khi diễn giải.","Yêu cầu kỹ thuật khác ở mục 9 xem trong quyển Chỉ dẫn kỹ thuật và bản vẽ đính kèm E-HSMT, không có trong tệp này."],"result":{"keyInfo":{"bidName":"GT14-Xây dựng Trạm biến áp và đường dây trung thế (bao gồm cả thiết bị và máy phát điện)","notifyNo":"IB2400095756","generatorCapacity":"1 máy 300 kVA (công suất liên tục > 230/312.5 kW/kVA; công suất dự phòng > 275/344 kW/kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 300 kVA: Chủng loại, số lượng","quote":"Máy phát điện 3 pha 300KVA","reference":"Chương V, mục 2.2, STT 7","requirement":"Máy phát điện 3 pha 300KVA, số lượng 01 máy."},{"item":"Máy phát điện 300 kVA: Số lượng","quote":"Máy 01","reference":"Chương V, mục 2.2, STT 7","requirement":"Đơn vị tính là máy, số lượng 01."},{"item":"Máy phát điện 300 kVA: Công suất liên tục","quote":"- Công suất liên tục (KW/KVA): > 230/312.5","reference":"Chương V, mục 2.2, STT 7","requirement":"Công suất liên tục (kW/kVA) > 230/312.5."},{"item":"Máy phát điện 300 kVA: Công suất dự phòng","quote":"- Công suất dự phòng (KW/KVA): > 275/344","reference":"Chương V, mục 2.2, STT 7","requirement":"Công suất dự phòng (kW/kVA) > 275/344."},{"item":"Máy phát điện 300 kVA: Tần số, điện áp","quote":"Tần số (Hz): 50Hz; Điện thế (V): 400/230; Dòng điện (A):","reference":"Chương V, mục 2.2, STT 7","requirement":"Tần số 50Hz; điện thế 400/230 V."},{"item":"Máy phát điện 300 kVA: Dòng điện, cổng ATS","quote":"496,5; có cổng ATS","reference":"Chương V, mục 2.2, STT 7","requirement":"Dòng điện 496,5 A; có cổng ATS (không nêu thông số định mức của tủ ATS)."},{"item":"Máy phát điện 300 kVA: Bình nhiên liệu","quote":"Bình nhiên liệu (L): > 740l","reference":"Chương V, mục 2.2, STT 7","requirement":"Dung tích bình nhiên liệu > 740 lít."},{"item":"Máy phát điện 300 kVA: Thời gian chạy","quote":"chạy 100% CS tải (h): > 10h","reference":"Chương V, mục 2.2, STT 7","requirement":"Thời gian chạy ở 100% công suất tải > 10 giờ."},{"item":"Máy phát điện 300 kVA: Độ ồn","quote":"Độ ồn cách 7m: < 68(dB)","reference":"Chương V, mục 2.2, STT 7","requirement":"Độ ồn đo cách 7m < 68 dB."},{"item":"Máy phát điện 300 kVA: Động cơ - công suất, tốc độ","quote":"Công suất (KW/1500tr/mn): 281; tốc độ quay: > 1500","reference":"Chương V, mục 2.2, STT 7 (ĐỘNG CƠ)","requirement":"Công suất động cơ 281 kW tại 1500 vòng/phút; tốc độ quay > 1500 vòng/phút."},{"item":"Máy phát điện 300 kVA: Động cơ - điều tốc, làm mát, xi lanh","quote":"Điều chỉnh tốc độ: điện; Làm mát: nước; Số Xilanh: 6","reference":"Chương V, mục 2.2, STT 7 (ĐỘNG CƠ)","requirement":"Điều chỉnh tốc độ bằng điện; làm mát bằng nước; 6 xi lanh."},{"item":"Máy phát điện 300 kVA: Động cơ - tỷ số nén, dung tích","quote":"Tỷ số nén: 16.8; Dung tích xilanh (L): > 10.34","reference":"Chương V, mục 2.2, STT 7 (ĐỘNG CƠ)","requirement":"Tỷ số nén 16.8; dung tích xi lanh > 10.34 lít."},{"item":"Máy phát điện 300 kVA: Đầu phát - công suất, số pha","quote":"Công suất liên tục (KVA): > 313; 3 pha; Hệ số công","reference":"Chương V, mục 2.2, STT 7 (ĐẦU PHÁT)","requirement":"Công suất liên tục > 313 kVA; 3 pha."},{"item":"Máy phát điện 300 kVA: Đầu phát - hệ số công suất, cấp cách điện, cấp bảo vệ","quote":"suất (Cosφ): 0,8; Cấp cách điện: H; Cấp bảo vệ: IP23.","reference":"Chương V, mục 2.2, STT 7 (ĐẦU PHÁT)","requirement":"Hệ số công suất (Cosφ) 0,8; cấp cách điện H; cấp bảo vệ IP23."},{"item":"Máy phát điện 300 kVA: Hệ thống điều khiển - các thông số hiển thị","quote":"Báo cường độ dòng điện, Báo tần số, Báo điện áp các pha","reference":"Chương V, mục 2.2, STT 7 (HỆ THỐNG ĐIỀU KHIỂN, CẢNH BÁO)","requirement":"Hiển thị: cường độ dòng điện, tần số, điện áp các pha (cả điện áp pha trung lập), hệ số công suất, tự động điều chỉnh mức nhiên liệu, áp suất dầu bôi trơn, nhiệt độ nước làm mát cao, điện áp pin, tốc độ vòng quay động cơ, đếm số giờ chạy của động cơ."},{"item":"Máy phát điện 300 kVA: Hệ thống điều khiển - cảnh báo và tự động tắt máy","quote":"Chức năng cảnh báo và tự động tắt máy: Báo điện áp","reference":"Chương V, mục 2.2, STT 7 (HỆ THỐNG ĐIỀU KHIỂN, CẢNH BÁO)","requirement":"Có chức năng cảnh báo và tự động tắt máy khi: điện áp cao/thấp, tần số cao/thấp (văn bản ghi 'Báo ần số áp cao/thấp'), tốc độ quay động cơ cao/thấp, áp suất dầu thấp, nhiệt độ động cơ cao, điện áp acquy cao/thấp."},{"item":"Máy phát điện 300 kVA: Vỏ chống ồn","quote":"VỎ CHỐNG ỒN: Chất liệu thép không rỉ sơn tĩnh điện, Vỏ","reference":"Chương V, mục 2.2, STT 7","requirement":"Vỏ chống ồn bằng thép không rỉ sơn tĩnh điện, đệm lớp mút cách âm với khả năng cách âm cao."},{"item":"Yêu cầu chung (áp dụng cho thiết bị, gồm máy phát điện): Tình trạng hàng hóa","quote":"hợp pháp, mới 100%, nguyên","reference":"Chương V, mục 2.1","requirement":"Hàng hóa có nguồn gốc, xuất xứ rõ ràng, hợp pháp, mới 100%, nguyên đai nguyên kiện."},{"item":"Yêu cầu chung (áp dụng cho thiết bị, gồm máy phát điện): Năm sản xuất (mục 2.1)","quote":"năm sản xuất từ năm 2023-2024 trở lại đây","reference":"Chương V, mục 2.1","requirement":"Thiết bị phải nêu rõ tên hàng hóa, thông số kỹ thuật, nước sản xuất, năm sản xuất từ năm 2023-2024 trở lại đây."},{"item":"Yêu cầu chung (áp dụng cho thiết bị, gồm máy phát điện): Năm sản xuất (ghi chú sau bảng)","quote":"được sản xuất từ năm 2022 trở về sau","reference":"Chương V, mục 2.2, phần Ghi chú","requirement":"Hàng hóa chào thầu phải mới 100%, có nguồn gốc xuất xứ rõ ràng, sản xuất từ năm 2022 trở về sau. Mốc này khác với mốc 2023-2024 ở mục 2.1."},{"item":"Yêu cầu chung (áp dụng cho thiết bị, gồm máy phát điện): CO/CQ","quote":"đầy đủ giấy chứng nhận xuất xứ (CO) của nước sản xuất hoặc nhà sản xuất và giấy","reference":"Chương V, mục 2.1","requirement":"Cung cấp đầy đủ giấy chứng nhận xuất xứ (CO) của nước sản xuất hoặc nhà sản xuất và giấy chứng nhận chất lượng hàng hóa (CQ)."},{"item":"Yêu cầu chung (áp dụng cho thiết bị, gồm máy phát điện): Vận chuyển, lắp đặt, chạy thử","quote":"Nhà thầu phải vận chuyển, lắp đặt, bàn giao","reference":"Chương V, mục 2.1","requirement":"Nhà thầu vận chuyển, lắp đặt, bàn giao hàng hóa đến địa điểm theo yêu cầu của Bên mời thầu, gồm dỡ xuống, lắp đặt vận hành, chạy thử, tự chịu chi phí và rủi ro."},{"item":"Yêu cầu chung (áp dụng cho thiết bị, gồm máy phát điện): Bảo hành","quote":"Thời gian yêu cầu tối thiểu là 12 tháng kể từ ngày bàn giao,","reference":"Chương V, mục 2.1","requirement":"Nhà thầu ghi rõ thời gian bảo hành trong E-HSDT; tối thiểu 12 tháng kể từ ngày bàn giao, nghiệm thu hàng hóa."},{"item":"Yêu cầu chung (áp dụng cho thiết bị, gồm máy phát điện): Hỗ trợ kỹ thuật khi bảo hành","quote":"+ Có cam kết của nhà cung cấp về việc hỗ trợ kỹ thuật trong vòng 48h","reference":"Chương V, mục 2.2, phần Ghi chú","requirement":"Có cam kết của nhà cung cấp hỗ trợ kỹ thuật trong vòng 48h."},{"item":"Yêu cầu chung: Tiêu chuẩn áp dụng","quote":"Áp dụng các quy chuẩn, tiêu","reference":"Chương V, mục II.1","requirement":"Áp dụng các quy chuẩn, tiêu chuẩn kỹ thuật hiện hành có liên quan; không nêu tiêu chuẩn cụ thể cho máy phát điện."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:09:33.395Z"}},"IB2400096743":{"u":"2026-11-04T02:43:19.646+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì hệ thống máy phát điện hiện hữu; Chương V không nêu hãng, model, động cơ, đầu phát, điều khiển, điện áp, tần số, tiếng ồn, bình nhiên liệu, bảo hành, xuất xứ hay tiêu chuẩn của máy phát.","Công suất 1265 kVA không ghi rõ chế độ dự phòng hay liên tục; tên gói thầu chỉ ghi 'máy phát điện dự phòng'.","Bảng trích từ PDF bị vỡ định dạng, một số dòng (ví dụ phần thí nghiệm aptomat) không đọc chắc chắn nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Bảo trì hệ thống máy phát điện dự phòng, hệ thống trạm điện hạ thế, các tủ điện tầng tại trụ sở 22 Hùng Vương","notifyNo":"IB2400096743","generatorCapacity":"2 x 1265 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống máy phát điện Diesel 1265 kVA: Công suất và số lượng","quote":"Hệ thống máy phát điện động cơ Diesel\nI | 1265KVA, máy cắt hạ thế ACB 2000A (2 lần/\nnăm hỗ trợ 24/7) | Tổ máy | 2","reference":"Chương V, mục 3, bảng khối lượng, phần B.I","requirement":"Hệ thống máy phát điện động cơ Diesel công suất 1265 kVA, số lượng 2 tổ máy (dịch vụ bảo trì, không phải mua mới)."},{"item":"Hệ thống máy phát điện Diesel 1265 kVA: Máy cắt hạ thế đi kèm","quote":"1265KVA, máy cắt hạ thế ACB 2000A","reference":"Chương V, mục 3, bảng khối lượng, phần B.I","requirement":"Mỗi hệ thống máy phát đi kèm máy cắt hạ thế ACB 2000A."},{"item":"Hệ thống máy phát điện Diesel 1265 kVA: Phạm vi bảo trì và hỗ trợ","quote":"(2 lần/\nnăm hỗ trợ 24/7)","reference":"Chương V, mục 3, bảng khối lượng, phần B.I","requirement":"Bảo trì 2 lần/năm, có hỗ trợ kỹ thuật 24/7; các công tác bảo trì phải có biên bản."},{"item":"Tủ điện ATS1/ATS2 nguồn máy phát: Máy cắt hạ thế","quote":"Máy cắt hạ thế ACB 2000A | Cái | 1","reference":"Chương V, mục 3, phần A.I.3 và A.I.7","requirement":"Tủ ATS2 nguồn máy phát có 1 máy cắt ACB 2000A; tủ ATS1 nguồn máy phát có 1 máy cắt ACB 2000A, mỗi tủ có dàn thanh cái 2500A (5 phân đoạn)."},{"item":"Tủ điện ATS1 nguồn máy phát: Rơ le","quote":"Role trung gian | Cái | 12","reference":"Chương V, mục 3, phần A.I.7, hạng mục 1,3 và 1,4","requirement":"Role trung gian 12 cái; role bảo vệ điện áp 1 cái."},{"item":"Tủ điện ATS2 nguồn Lưới / ATS1 nguồn Lưới: Máy cắt hạ thế","quote":"Máy cắt hạ thế ACB 2000A | Cái | 2","reference":"Chương V, mục 3, phần A.I.4 và A.I.6","requirement":"Mỗi tủ nguồn Lưới ATS2 và ATS1 có 2 máy cắt ACB 2000A và dàn thanh cái 2500A (5 phân đoạn)."},{"item":"Tủ điện liên lạc: Thiết bị","quote":"Máy cắt hạ thế ACB 2000A | Cái | 1","reference":"Chương V, mục 3, phần A.I.5","requirement":"1 máy cắt ACB 2000A, dàn thanh cái 2500A (3 phân đoạn), cầu chì 2A (30 cái), role trung gian (18 cái), role bảo vệ điện áp (6 cái)."},{"item":"Tủ tụ bù 400kVAr (2 tủ)","quote":"Tủ tụ bù 400kVAr (2 tủ)","reference":"Chương V, mục 3, phần A.I.1","requirement":"Bảo dưỡng MCB 3P 100A (16 cái), contactor ≤ 100A (8 cái), dàn thanh cái 2500A (3 phân đoạn), tụ bù (16 bình), đồng hồ đa chức năng (2 cái)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T02:43:18.671Z"}},"IB2400099464":{"u":"2026-11-03T08:11:15.189+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong V (1).pdf), chưa phân tích cả HSMT.","Các dòng 'Hệ số công suất: 1' không có đoạn trích riêng vì giá trị '1' đứng một mình trong bảng nên quote để null.","Một số quote bị ngắt dòng trong bảng PDF nên chỉ trích phần nằm trên cùng một dòng.","Chương V không nêu tiêu chuẩn áp dụng, ATS hay cáp; các tiêu chuẩn chỉ được dẫn chiếu tới Chương III (không có trong văn bản đã cho)."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2400099464","generatorCapacity":"4 x 6,5 KVA (công suất định mức ≥ 6.5 KVA, công suất dự phòng ≥ 7 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng, nhiên liệu","quote":"Trang bị 04 máy phát điện công suất 6,5 KVA sử dụng nhiên liệu xăng.","reference":"Chương V, mục 1.1","requirement":"Trang bị 04 máy phát điện công suất 6,5 KVA sử dụng nhiên liệu xăng"},{"item":"Tổ máy phát điện: Model/hãng sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng I, dòng 1","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Tổ máy phát điện: Tình trạng tổ máy","quote":"Mới 100%, sản xuất năm 2024 trở về sau. Có giấy tờ","reference":"Chương V, mục 1.2, bảng I, dòng 2","requirement":"Mới 100%, sản xuất năm 2024 trở về sau. Có giấy tờ chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa khi giao hàng"},{"item":"Tổ máy phát điện: Kích thước (Dài x Rộng x Cao)","quote":"≤ 700x540x550","reference":"Chương V, mục 1.2, bảng I, dòng 3","requirement":"≤ 700x540x550 mm"},{"item":"Tổ máy phát điện: Sơn bảo vệ khung máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng I, dòng 4","requirement":"Sơn tĩnh điện"},{"item":"Tổ máy phát điện: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục.","reference":"Chương V, mục 1.2, bảng I, dòng 5","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"≤ 87kg","reference":"Chương V, mục 1.2, bảng I, dòng 6","requirement":"≤ 87 kg"},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện 1 pha","reference":"Chương V, mục 1.2, bảng I, dòng 7","requirement":"Máy phát điện 1 pha"},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"220/230 V","reference":"Chương V, mục 1.2, bảng I, dòng 8","requirement":"220/230 V"},{"item":"Tổ máy phát điện: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng I, dòng 9","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Công suất định mức","quote":"≥ 6.5 KVA","reference":"Chương V, mục 1.2, bảng I, dòng 10","requirement":"≥ 6.5 KVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 7 KVA","reference":"Chương V, mục 1.2, bảng I, dòng 11","requirement":"≥ 7 KVA"},{"item":"Tổ máy phát điện: Dung tích bình chứa nhiên liệu sẵn theo máy","quote":"≥ 25 lít","reference":"Chương V, mục 1.2, bảng I, dòng 12","requirement":"≥ 25 lít"},{"item":"Tổ máy phát điện: Khung máy","quote":"Khung đế máy được chế tạo chắc chắn, chịu lực.","reference":"Chương V, mục 1.2, bảng I, dòng 13","requirement":"Khung đế máy được chế tạo chắc chắn, chịu lực"},{"item":"Tổ máy phát điện: Độ ồn","quote":"≤ 76dB","reference":"Chương V, mục 1.2, bảng I, dòng 14","requirement":"≤ 76 dB ở 100% công suất định mức trong không gian mở, khoảng cách 7m (tính trung bình 4 hướng đo)"},{"item":"Đầu phát điện: Hãng sản xuất/Model","quote":"Nhà thầu cung cấp thông tin . Hãng đầu phát có cùng","reference":"Chương V, mục 1.2, bảng II, dòng 1","requirement":"Nhà thầu cung cấp thông tin. Hãng đầu phát có cùng thương hiệu với hãng sản xuất tổ máy"},{"item":"Đầu phát điện: Loại đầu phát","quote":"1 Pha, 2 dây","reference":"Chương V, mục 1.2, bảng II, dòng 2","requirement":"1 Pha, 2 dây"},{"item":"Đầu phát điện: Công suất định mức","quote":"≥ 6.5 KVA","reference":"Chương V, mục 1.2, bảng II, dòng 3","requirement":"≥ 6.5 KVA"},{"item":"Đầu phát điện: Hệ số công suất","quote":null,"reference":"Chương V, mục 1.2, bảng II, dòng 4","requirement":"1"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2, bảng II, dòng 5","requirement":"AVR"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, bảng II, dòng 6","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2, bảng II, dòng 7","requirement":"≥ IP23"},{"item":"Động cơ: Hãng sản xuất/Model","quote":"Nhà thầu cung cấp thông tin . Hãng động cơ có","reference":"Chương V, mục 1.2, bảng III, dòng 1","requirement":"Nhà thầu cung cấp thông tin. Hãng động cơ có cùng thương hiệu với hãng sản xuất tổ máy"},{"item":"Động cơ: Dung tích xilanh","quote":"≥ 459cc","reference":"Chương V, mục 1.2, bảng III, dòng 2","requirement":"≥ 459cc"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"≥ 1.1L","reference":"Chương V, mục 1.2, bảng III, dòng 3","requirement":"≥ 1.1L"},{"item":"Động cơ: Loại động cơ","quote":"Động cơ 4 thì, kiểu OHV giải nhiệt cưỡng bức bằng","reference":"Chương V, mục 1.2, bảng III, dòng 4","requirement":"Động cơ 4 thì, kiểu OHV giải nhiệt cưỡng bức bằng gió"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Xăng","reference":"Chương V, mục 1.2, bảng III, dòng 5","requirement":"Xăng"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 17.5Hp/13 kw","reference":"Chương V, mục 1.2, bảng III, dòng 6","requirement":"≥ 17.5Hp/13 kw"},{"item":"Động cơ: Tốc độ quay","quote":"3000 Rpm","reference":"Chương V, mục 1.2, bảng III, dòng 7","requirement":"3000 Rpm"},{"item":"Động cơ: Số xilanh","quote":"≥1","reference":"Chương V, mục 1.2, bảng III, dòng 8","requirement":"≥1"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 9:1","reference":"Chương V, mục 1.2, bảng III, dòng 9","requirement":"≥ 9:1"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 3.8 L/h","reference":"Chương V, mục 1.2, bảng III, dòng 10","requirement":"≤ 3.8 L/h"},{"item":"Động cơ: Hình thức khởi động","quote":"Đề nổ + giật nổ","reference":"Chương V, mục 1.2, bảng III, dòng 11","requirement":"Đề nổ + giật nổ"},{"item":"Hệ thống điều khiển và bảo vệ: Chức năng bảo vệ, điều khiển","quote":"+ Rơle nhiệt bảo vệ quá tải","reference":"Chương V, mục 1.2, bảng IV, dòng 1","requirement":"Công tắc đóng ngắt nguồn điện; rơle nhiệt bảo vệ quá tải; chìa khóa cấp nguồn khởi động điện; tự động dừng máy khi mức nhớt thấp"},{"item":"Hệ thống điều khiển và bảo vệ: Hệ thống đo lường, hiển thị","quote":"+ Hiển thị bằng màn hình LED","reference":"Chương V, mục 1.2, bảng IV, dòng 2","requirement":"Hiển thị bằng màn hình LED; hiển thị các thông số: điện áp, dòng điện, tần số, công suất, số giờ vận hành"},{"item":"Hệ thống điều khiển và bảo vệ: Hệ thống kết nối điện áp ra","quote":"Đầu cắm điện áp ra, an toàn cho người và thiết bị.","reference":"Chương V, mục 1.2, bảng IV, dòng 3","requirement":"Đầu cắm điện áp ra, an toàn cho người và thiết bị"},{"item":"Bảo hành: Thời hạn","quote":"Thời hạn bảo hành tối thiểu là 36 tháng được tính kể từ khi ký Biên bản","reference":"Chương V, mục 1.3","requirement":"Tối thiểu 36 tháng kể từ khi ký Biên bản nghiệm thu hàng hóa"},{"item":"Bảo hành: Đổi máy","quote":"thì Bên bán phải","reference":"Chương V, mục 1.3","requirement":"Trong vòng 12 tháng kể từ ngày ký biên bản nghiệm thu, nếu máy phát điện hỏng do lỗi của nhà sản xuất quá 1 lần thì bảo hành \"một đổi một\" bằng thiết bị mới tốt cùng loại"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:11:14.544Z"}},"IB2400100405":{"u":"2026-11-03T08:02:54.081+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong V dieu chinh.rar, Chương V - yeu cau ky thuat.docx, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.docx), chưa phân tích cả HSMT.","Hai tệp Chương V (trong .rar và ngoài) có nội dung giống nhau; tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG không có thông số kỹ thuật.","Văn bản không nêu: mức ồn, vỏ chống ồn, bình nhiên liệu, ATS, cáp, bảo hành, khí thải, xuất xứ cụ thể của máy phát."],"result":{"keyInfo":{"bidName":"Gói thầu số 11: Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2400100405","generatorCapacity":"1 x 2500 kVA dự phòng (> 2500 kVA / 2000 kW); liên tục > 2250 kVA / 1800 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi và số lượng","quote":"Cung cấp và lắp đặt: 01 Tổ máy phát điện diesel 2500kVA; 01 Tủ phân phối điện U=7,2 kV; lắp đặt hệ thống điện máy phát.","reference":"Chương V, mục 1.1.2","requirement":"Cung cấp và lắp đặt 01 tổ máy phát điện diesel 2500kVA, 01 tủ phân phối điện U=7,2 kV và lắp đặt hệ thống điện máy phát."},{"item":"Chung - Năm sản xuất, tình trạng, chứng nhận","quote":"Thiết bị phải được sản xuất từ năm 2023 trở về đây, mới 100%, chưa qua sử dụng, có chứng nhận chất lượng của nhà sản xuất và có chứng chỉ xuất xứ (đối với hàng hoá nhập khẩu);","reference":"Chương V, mục 1.2.a","requirement":"Thiết bị sản xuất từ năm 2023 trở về đây, mới 100%, chưa qua sử dụng, có chứng nhận chất lượng của nhà sản xuất và chứng chỉ xuất xứ (đối với hàng nhập khẩu)."},{"item":"Chung - Tiêu chuẩn sản xuất, sơn, nhiệt đới hóa","quote":"Thiết bị có tiêu chuẩn sản xuất (có giấy chứng nhận của cơ quan có thẩm quyền cấp);","reference":"Chương V, mục 1.2.a","requirement":"Thiết bị có tiêu chuẩn sản xuất kèm giấy chứng nhận của cơ quan có thẩm quyền; mọi chi tiết được sơn lót, sơn phủ hoàn chỉnh (kể cả bulông chân máy) theo tiêu chuẩn nhà sản xuất; thiết bị được nhiệt đới hoá theo điều kiện môi trường Việt Nam."},{"item":"Chung - Tài liệu kỹ thuật","quote":"Cam kết thông số kỹ thuật của nhà sản xuất (hoặc đại lý được nhà sản xuất ủy quyền) đối với các thiết bị chào thầu.","reference":"Chương V, mục 1.2.a","requirement":"Phải có cam kết thông số kỹ thuật của nhà sản xuất (hoặc đại lý ủy quyền), catalogue kèm bản dịch và hình ảnh (hàng nhập khẩu), bản vẽ lắp đặt và sơ đồ nguyên lý điều khiển phù hợp bản vẽ lắp đặt máy phát; tài liệu tiếng nước ngoài kèm bản dịch tiếng Việt có ký tên, đóng dấu của đơn vị dịch thuật."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Tính đồng bộ","quote":"Các bộ phận của tổ máy phát điện: động cơ diesel, đầu phát điện, bộ điều khiển, … phải được thiết kế, sản xuất và lắp ráp đồng bộ từ một nhà sản xuất máy phát điện duy nhất.","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Động cơ diesel, đầu phát điện, bộ điều khiển... phải được thiết kế, sản xuất và lắp ráp đồng bộ từ một nhà sản xuất máy phát điện duy nhất."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Hòa đồng bộ với hệ thống hiện có","quote":"Tổ máy phát điện mới phải đảm bảo tính tương thích và phải hòa đồng bộ được với hệ thống máy phát điện hiện có của Công ty than Nam Mẫu-TKV đang sử dụng máy phát điện Cummins Power Generation, model: C3000D5, C2500D5A & C1675D5A.","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Tổ máy mới phải tương thích và hòa đồng bộ được với hệ thống máy phát hiện có của Công ty than Nam Mẫu-TKV (Cummins Power Generation, model C3000D5, C2500D5A & C1675D5A)."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Khả năng đóng tải","quote":"Khả năng đóng tải một bbước 100% tải trong thời gian 10 giây (9.1 giây), theo tiêu chuẩn NFPA cho hệ thống Level 1. Thời gian xác lập, ổn định tần số và điện áp 10 giây (9.7 giây).","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Đóng tải một bước 100% tải trong 10 giây (9.1 giây), theo tiêu chuẩn NFPA cho hệ thống Level 1; thời gian xác lập, ổn định tần số và điện áp 10 giây (9.7 giây)."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Công suất dự phòng","quote":"Công suất dự phòng: > 2500 kVA / 2000 kW","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Công suất dự phòng > 2500 kVA / 2000 kW."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Công suất liên tục","quote":"Công suất liên tục: > 2250 kVA / 1800 kW","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Công suất liên tục > 2250 kVA / 1800 kW."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Tần số, nhiên liệu","quote":"Tần số hoạt động: 50Hz","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Tần số hoạt động 50Hz; nhiên liệu diesel."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Mức tiêu thụ nhiên liệu","quote":"Mức tiêu thụ nhiên liệu tại 100% tải: Chế độ liên tục: < 446 l/h; Chế độ dự phòng: < 500 l/h","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Tại 100% tải: chế độ liên tục < 446 l/h, chế độ dự phòng < 500 l/h; tại 75% tải (liên tục) < 336 l/h; tại 50% tải (liên tục) < 232 l/h."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Điện áp ra, hệ số công suất","quote":"Điện áp ra: 6,3 kV","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Điện áp ra 6,3 kV; hệ số công suất (Cos) 0,8."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Độ ổn định điện áp, tần số","quote":"Điều chỉnh điện áp, không tải đến đầy tải: ±0,5% (tải ổn định)","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Điều chỉnh điện áp không tải đến đầy tải ±0,5%; thay đổi điện áp ngẫu nhiên ±0,5%; thay đổi tần số ngẫu nhiên ±0,25% (tải ổn định)."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Điều kiện môi trường làm việc","quote":"Nhiệt độ môi trường làm việc của máy: -10 -:- 40 độ C","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Nhiệt độ môi trường làm việc -10 -:- 40 độ C; độ ẩm 95%."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Tiêu chuẩn sản xuất","quote":"Đáp ứng các tiêu chuẩn sản xuất: AS 2789, ISO 8528, ISO 3046, DIN 2671, BS 5514, IEC EN 60034-1, BS 5000, BS EN 61000, VDE 0530, VDE 0875, NEMA MG1-32, AS 1359, CSA C22.2, UL, CE.","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Đáp ứng các tiêu chuẩn AS 2789, ISO 8528, ISO 3046, DIN 2671, BS 5514, IEC EN 60034-1, BS 5000, BS EN 61000, VDE 0530, VDE 0875, NEMA MG1-32, AS 1359, CSA C22.2, UL, CE."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Động cơ - mã hiệu","quote":"Tương đương mã hiệu: QSK60-G8 của hãng Cummins","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"Tương đương mã hiệu QSK60-G8 của hãng Cummins."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Động cơ - kiểu, số xilanh","quote":"Kiểu động cơ: 4 thì, 16 xilanh xếp hình chữ V, turbo tăng áp nhiệt độ thấp sau làm mát","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"4 thì, 16 xilanh xếp hình chữ V, turbo tăng áp nhiệt độ thấp sau làm mát; dung tích xi lanh 60,2 lít (3673 in3); tỉ số nén 14,5 : 1."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Động cơ - tốc độ, bộ điều tốc","quote":"Tốc độ quay định mức: 1500 vòng/Phút","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"Tốc độ quay định mức 1500 vòng/phút; tốc độ giới hạn 1725 +/- 50 vòng/phút; bộ điều tốc điện tử."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Động cơ - công suất","quote":"Công suất của động cơ ở chế độ dự phòng: > 2.145kWm","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"Công suất động cơ ở chế độ dự phòng > 2.145kWm."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Động cơ - khởi động, ắc quy","quote":"Ắc quy: Điện áp 12VDC; Số bình ắc quy 4 cái; Dung lượng bình ắc quy 200Ah;","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"Điện áp khởi động 24VDC; ắc quy 12VDC, 4 bình, dung lượng 200Ah."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Động cơ - làm mát, nạp khí, nhiên liệu","quote":"Hệ thống làm mát: Bằng két nước, quạt gió và tản nhiệt","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"Làm mát bằng két nước, quạt gió và tản nhiệt (két nước ở nhiệt độ môi trường 104°F (40°C)); nạp khí bằng tuốc bin tăng áp có làm mát khí nạp; hệ thống nhiên liệu phun trực tiếp."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Động cơ - khí thải, nhiệt thải, ống xả","quote":"Lưu lượng khí thải tại tải định mức ở chế độ dự phòng: < 379m3/phút","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"Lưu lượng khí thải tại tải định mức ở chế độ dự phòng < 379m3/phút; tổng lượng nhiệt đẩy ra ở chế độ dự phòng < 66.000Btu/phút; hệ thống ống xả, tiêu âm đủ tiêu chuẩn của nhà sản xuất."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Đầu phát - mã hiệu","quote":"Tương đương mã hiệu S9H1D-D4 của hãng sản xuất Cummins Generator Technology (nhãn hiệu Stamford).","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát điện","requirement":"Tương đương mã hiệu S9H1D-D4 của hãng Cummins Generator Technology (nhãn hiệu Stamford)."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Đầu phát - loại","quote":"Loại: 04 cực, là loại từ trường quay, không chổi than, không thấm nước","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát điện","requirement":"04 cực, từ trường quay, không chổi than, không thấm nước; kích từ nam châm vĩnh cửu (PMG)."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Đầu phát - công suất định mức","quote":"Công suất định mức đầu phát (dự phòng): > 2573 kVA / 2058 kW","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát điện","requirement":"Dự phòng > 2573 kVA / 2058 kW; liên tục > 2405 kVA / 1924 kW."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Đầu phát - điện áp","quote":"Điện áp: 3 pha, 6,3kV","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát điện","requirement":"3 pha, 6,3kV."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Đầu phát - AVR","quote":"Bộ điều chỉnh điện áp tự động (AVR): Sử dụng công nghệ kỹ thuật số/ công nghệ điện tử vi xử lý","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát điện","requirement":"AVR sử dụng công nghệ kỹ thuật số / điện tử vi xử lý; điều chỉnh điện áp +/- 0.25%."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Đầu phát - cấp cách điện, cấp bảo vệ","quote":"Cấp cách điện: Cấp H trở lên","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát điện","requirement":"Cấp cách điện cấp H trở lên; cấp bảo vệ IP23 trở lên."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Đầu phát - hiệu suất, sóng hài, ngắn mạch","quote":"Hiệu suất đầu phát: > 96%","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát điện","requirement":"Hiệu suất > 96%; độ méo dạng sóng hài < 1.5% (không tải), < 5% (tải tuyến tính cân bằng không méo dạng); THF < 2%; độ tăng nhiệt độ tiêu chuẩn > 150 độ C; chịu dòng ngắn mạch > 300% dòng định mức trong 10 giây."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Bộ điều khiển - chức năng chung","quote":"+ Tích hợp phần mềm AmpSentry bảo vệ đầu phát (không chấp nhận sử dụng máy cắt đầu cực để bảo vệ).","reference":"Chương V, mục 1.2, hạng mục 1 - Bộ điều khiển","requirement":"Điều chỉnh điện áp kỹ thuật số, đo thông số AC, hiển thị trạng thái và cảnh báo, tích hợp phần mềm AmpSentry bảo vệ đầu phát (không chấp nhận dùng máy cắt đầu cực để bảo vệ), lưu > 32 lỗi; giao tiếp Modbus, RS-485, SAE-J1939 CAN; có công cụ phần mềm (software service tool); điều khiển khởi động thông minh hạn chế khói đen và độ tăng vọt tần số."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Bộ điều khiển - hòa song song","quote":"+ Gửi tín hiệu cắt đến các thiết bị bảo vệ dự phòng.","reference":"Chương V, mục 1.2, hạng mục 1 - Bộ điều khiển","requirement":"Điều khiển hòa song song kỹ thuật số gồm hòa đồng bộ máy phát, chia tải, điều khiển xuất nhập dữ liệu để hòa với thanh cái; hòa đồng bộ theo pha và điện áp, hoạt động tốt cả khi độ méo dạng sóng điện áp thanh cái lớn; gửi tín hiệu cắt đến các thiết bị bảo vệ dự phòng."},{"item":"Hạng mục 1 - Tổ máy 2500 kVA: Bộ điều khiển - bảo vệ, cảnh báo","quote":"+ Dừng máy do quá dòng và ngắn mạch","reference":"Chương V, mục 1.2, hạng mục 1 - Bộ điều khiển","requirement":"Bảo vệ/cảnh báo: quá dòng và ngắn mạch, chạm đất 1 pha và 3 pha, quá áp/thấp áp, quá/thấp tần số, quá tải, công suất ngược, điện áp ắc quy thấp/cao, quá tốc, áp suất dầu thấp, nhiệt độ nước làm mát cao/thấp, mức nước làm mát thấp, thiếu nước làm mát, lỗi khởi động, lỗi cảm biến, mức nhiên liệu thấp, thiếu nhiên liệu."},{"item":"Hạng mục 2 - Tủ phân phối điện 7,2 kV: Thông số chung","quote":"Loại tủ đầu vào dạng ngăn kéo; với hệ thống thiết bị khép kín.","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Tủ đầu vào dạng ngăn kéo, hệ thống thiết bị khép kín; điện áp định mức 7,2 kV; tần số 50/60 Hz; dòng thanh cái ≥ 630A; cấp bảo vệ vỏ IP 3X; nhiệt độ làm việc từ ≥ -10 độ C đến ≤ 50 độ C; độ ẩm ≥ 95%."},{"item":"Hạng mục 2 - Tủ phân phối điện 7,2 kV: Ghép nối với hệ thống hiện có","quote":"Cần nâng công suất tủ 7,2kV-630A tổng vào, thanh cái và điều khiển bảo vệ cho phù hợp","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Ghép nối đồng nhất với hệ thống tủ trung thế máy phát hiện có (3 tủ Simens 7,2kV-630A đấu máy 1500kVA, 2500kVA, 3000kVA; 1 tủ Simens 7,2kV-1000A tổng ra; 1 tủ Schneider 7,2kV-630A tổng vào); cần nâng công suất tủ tổng vào, thanh cái và điều khiển bảo vệ cho phù hợp."},{"item":"Hạng mục 2 - Tủ phân phối điện 7,2 kV: Máy cắt","quote":"Loại: Máy cắt chân không","reference":"Chương V, mục 1.2, hạng mục 2 - Máy cắt","requirement":"Máy cắt chân không, tiêu chuẩn IEC 62271-100 hoặc cao hơn; 7,2kV (sử dụng 6,3kV); dòng định mức ≥ 630A; chịu ngắn mạch ≥ 25kA/2s; thời gian đóng ≤ 75 ms, mở ≤ 65 ms; truyền động tích năng lò xo (động cơ/bằng tay); > 10.000 lần đóng cắt cơ khí; bộ dập hồ quang chân không đặt trong bồn khí SF6; có liên động điện và cơ khí; nguồn điều khiển 220VDC."},{"item":"Hạng mục 2 - Tủ phân phối điện 7,2 kV: Biến dòng điện","quote":"Tiêu chuẩn: IEC 61869-2 (IEC60044-1)","reference":"Chương V, mục 1.2, hạng mục 2 - Biến dòng điện","requirement":"Tiêu chuẩn IEC 61869-2 (IEC60044-1); tỷ số ≥ 630/5/5A; 2 cuộn thứ cấp: đo lường 0,5/≤ 30VA, bảo vệ 5P10/≤ 15VA."},{"item":"Hạng mục 2 - Tủ phân phối điện 7,2 kV: Biến điện áp","quote":"Tiêu chuẩn: IEC 61869-3 hoặc IEC60044-2","reference":"Chương V, mục 1.2, hạng mục 2 - Biến điện áp","requirement":"Tiêu chuẩn IEC 61869-3 hoặc IEC60044-2; điện áp sử dụng 6,3kV, định mức 7,2kV; tỷ số (6.3:√3)/(0.1:√3)/(0.1:3)kV; 2 cuộn thứ cấp; cấp chính xác 0,5/3P, ≤ 50VA."},{"item":"Hạng mục 2 - Tủ phân phối điện 7,2 kV: Rơle bảo vệ kỹ thuật số, đồng hồ đa năng","quote":"Nguồn cấp cho Rơle: 110÷250V DC","reference":"Chương V, mục 1.2, hạng mục 2 - Rơle bảo vệ kỹ thuật số; Đồng hồ đa năng","requirement":"Rơle có các chức năng 50, 50N, 51, 51N, 27, 59, 81, 49, 50BF, 74; lưu trữ sự cố, cảnh báo; nguồn cấp 110÷250V DC; dòng định mức 5A. Đồng hồ đa năng đo P, U, I, Q, nguồn cấp 220V DC."},{"item":"Hạng mục 2 - Tủ phân phối điện 7,2 kV: Kích thước tủ","quote":"Cao: ≤ 2350 mm","reference":"Chương V, mục 1.2, hạng mục 2 - Kích thước tủ","requirement":"Cao ≤ 2350 mm; rộng ≤ 800 mm; sâu ≤ 1350 mm."},{"item":"Phạm vi lắp đặt, thử nghiệm","quote":"Thiết bị phải được lắp đặt hòa đồng bộ với các máy phát hiện có của Chủ đầu tư và phải được kiểm tra, thử nghiệm đảm bảo trước khi tiến hành chạy thử.","reference":"Chương V, mục 3","requirement":"Thiết bị phải được lắp đặt hòa đồng bộ với các máy phát hiện có của Chủ đầu tư và được kiểm tra, thử nghiệm trước khi chạy thử; chạy thử không tải và có tải; nhà thầu cấp dầu mỡ, nhiên liệu để thiết bị hoạt động, dầu diesel phục vụ chạy thử do chủ đầu tư cung cấp."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:02:53.379Z"}},"IB2400101681":{"u":"2026-11-03T08:14:15.572+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT L4 - Chương V - YCKT.pdf, E-HSMT L4 - Mẫu HĐ L4.pdf), chưa phân tích cả HSMT.","Văn bản là bản OCR có lỗi chính tả và dấu; các quote giữ nguyên theo văn bản đọc được, một số mục để quote null vì ô bảng bị tách dòng/lẫn cột.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ/đầu phát, không nêu ATS hay tủ hòa đồng bộ, không nêu thông số công suất dự phòng (standby), chỉ nêu công suất liên tục >250kVA.","Mục V.2 (kích thước tối đa) và Bảng 05 mục 8/9 bị lẫn cột nên phần 'tại khoảng cách 7m' của độ ồn <75dB được ghép từ cột mô tả.","Tập 1.2 (Chỉ dẫn kỹ thuật) và bản vẽ không có trong văn bản được cung cấp; phạm vi lắp đặt máy phát chi tiết có thể nằm ở các tài liệu đó.","Tệp Mẫu HĐ L4.pdf không chứa thông số kỹ thuật máy phát điện."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt hệ thống trạm biến áp, đường dây tải điện và máy phát điện dự phòng","notifyNo":"IB2400101681","generatorCapacity":"2 x 250 kVA (liên tục/prime, máy phát điện diesel dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Máy phát điện diesel 2x250kVA","quote":"Máy phát điện diesel cấp điện dự phòng 2x250kVA;","reference":"Chương V, mục I.1.1","requirement":"Máy phát điện diesel cấp điện dự phòng 2x250kVA"},{"item":"Máy phát điện 250 kVA: Kiểu","quote":"Máy trần lắp dat\ntrong vo chong on","reference":"Bảng 05, mục I.1","requirement":"Máy trần lắp đặt trong vỏ chống ồn"},{"item":"Máy phát điện 250 kVA: Động cơ","quote":"Diesel 4 kỳ, điều tốc điện\ntử","reference":"Bảng 05, mục I.2","requirement":"Diesel 4 kỳ, điều tốc điện tử"},{"item":"Máy phát điện 250 kVA: Đầu phát","quote":"Tự động kích từ,\nkhông sử dụng chôi\nthan, tự động điêu\nchỉnh điện áp","reference":"Bảng 05, mục I.3","requirement":"Tự động kích từ, không sử dụng chổi than, tự động điều chỉnh điện áp"},{"item":"Máy phát điện 250 kVA: Bảng điều khiển","quote":"Kỹ thuật số","reference":"Bảng 05, mục I.4","requirement":"Kỹ thuật số"},{"item":"Máy phát điện 250 kVA: Điện áp ở tần số 50 Hz","quote":"380/220V hoc\n400/230V (Co thé\nđiêu chỉnh).","reference":"Bảng 05, mục I.5","requirement":"380/220V hoặc 400/230V (có thể điều chỉnh)"},{"item":"Máy phát điện 250 kVA: Công suất liên tục","quote":">250kVA","reference":"Bảng 05, mục I.6","requirement":">250kVA"},{"item":"Máy phát điện 250 kVA: Thùng nhiên liệu kèm dưới đế máy","quote":"Đảm bảo > 08 giờ\nchạy máy ở 100%\ncông suất","reference":"Bảng 05, mục I.7","requirement":"Đảm bảo > 08 giờ chạy máy ở 100% công suất"},{"item":"Máy phát điện 250 kVA: Hệ thống làm mát","quote":null,"reference":"Bảng 05, mục I.8","requirement":"Làm mát bằng quạt gió: có; thông qua két nước: có"},{"item":"Máy phát điện 250 kVA: Nhiệt độ môi trường","quote":">40°C","reference":"Bảng 05, mục I.9","requirement":">40°C"},{"item":"Máy phát điện 250 kVA: Độ ồn sau khi lắp vỏ chống ồn","quote":"<75dB","reference":"Bảng 05, mục I.9","requirement":"<75dB tại khoảng cách 7m"},{"item":"Máy phát điện 250 kVA: Mức tiêu hao nhiên liệu ở 100% công suất liên tục (Prime power) - hệ thống đầu phát xuất xứ Nhật, Đức, Pháp, Ý, Anh, Mỹ, Bỉ","quote":"< 55.684 (lit/h)","reference":"Bảng 05, mục I.10","requirement":"< 55.684 (lit/h)"},{"item":"Máy phát điện 250 kVA: Mức tiêu hao nhiên liệu ở 100% công suất liên tục (Prime power) - hệ thống đầu phát xuất xứ không thuộc Nhật, Đức, Pháp, Ý, Anh, Mỹ, Bỉ","quote":"<59,578 (lit/h)","reference":"Bảng 05, mục I.10","requirement":"<59,578 (lit/h)"},{"item":"Máy phát điện 250 kVA: Động cơ - Kiểu","quote":"Động cơ diesel 4\nkỳ, điều toc điện tử","reference":"Bảng 05, mục II.1","requirement":"Động cơ diesel 4 kỳ, điều tốc điện tử"},{"item":"Máy phát điện 250 kVA: Động cơ - Làm mát","quote":null,"reference":"Bảng 05, mục II","requirement":"Làm mát bằng quạt gió: có"},{"item":"Máy phát điện 250 kVA: Động cơ - Bộ lọc khí","quote":"Kiêu khô","reference":"Bảng 05, mục II","requirement":"Kiểu khô"},{"item":"Máy phát điện 250 kVA: Động cơ - Tốc độ","quote":"1500 vòng/phút","reference":"Bảng 05, mục II","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 250 kVA: Máy phát điện 3 pha - Kiểu","quote":"Kiểu kín, tự động\nkich từ, không sử\ndụng chôi than.","reference":"Bảng 05, mục III.1","requirement":"Kiểu kín, tự động kích từ, không sử dụng chổi than"},{"item":"Máy phát điện 250 kVA: Máy phát điện 3 pha - Cos φ, tần số","quote":"0.8/50 Hz","reference":"Bảng 05, mục III.2","requirement":"0.8/50 Hz"},{"item":"Máy phát điện 250 kVA: Máy phát điện 3 pha - Công suất liên tục","quote":">250kVA","reference":"Bảng 05, mục III.3","requirement":">250kVA"},{"item":"Máy phát điện 250 kVA: Máy phát điện 3 pha - Cấp cách điện, cấp chịu nhiệt","quote":"cấp H","reference":"Bảng 05, mục III.4","requirement":"Cấp H"},{"item":"Máy phát điện 250 kVA: Máy phát điện 3 pha - Điện áp định mức","quote":"380/220V hoặc\n400/230V","reference":"Bảng 05, mục III.5","requirement":"380/220V hoặc 400/230V"},{"item":"Máy phát điện 250 kVA: Máy phát điện 3 pha - Cấp bảo vệ","quote":"IP23","reference":"Bảng 05, mục III.6","requirement":"IP23"},{"item":"Máy phát điện 250 kVA: Máy phát điện 3 pha - Hệ thống kích từ","quote":null,"reference":"Bảng 05, mục III.7","unverified":true,"requirement":"Tự kích từ, không chổi than"},{"item":"Máy phát điện 250 kVA: Máy phát điện 3 pha - Độ ổn định điện áp","quote":"± 0,5%","reference":"Bảng 05, mục III.8","requirement":"± 0,5%"},{"item":"Máy phát điện 250 kVA: Bảng điều khiển - Kiểu","quote":"Kỹ thuật số","reference":"Bảng 05, mục IV.1","requirement":"Kỹ thuật số"},{"item":"Máy phát điện 250 kVA: Bảng điều khiển - Chế độ hoạt động","quote":"Tự động/ Điều\nkhiên tay","reference":"Bảng 05, mục IV.2","requirement":"Tự động / Điều khiển tay"},{"item":"Máy phát điện 250 kVA: Bảng điều khiển - Hiển thị thông số điện","quote":null,"reference":"Bảng 05, mục IV.3","requirement":"Điện áp 3 pha, dòng tiêu thụ 3 pha, tần số, Cos φ"},{"item":"Máy phát điện 250 kVA: Bảng điều khiển - Hiển thị thông số động cơ","quote":null,"reference":"Bảng 05, mục IV.4","requirement":"Nhiệt độ nước làm mát, áp suất dầu bôi trơn, tốc độ động cơ, số giờ hoạt động"},{"item":"Máy phát điện 250 kVA: Bảng điều khiển - Chế độ bảo vệ","quote":null,"reference":"Bảng 05, mục IV.5","requirement":"Dừng máy và báo lỗi khi: quá dòng, quá áp, quá tải, quá tốc độ, nhiệt độ nước làm mát cao"},{"item":"Máy phát điện 250 kVA: Bảng điều khiển - Lưu trữ thông tin","quote":"Lưu trữ nhật ký các\nlỗ gần nhất của\nmáy","reference":"Bảng 05, mục IV.6","requirement":"Lưu trữ nhật ký các lỗi gần nhất của máy"},{"item":"Máy phát điện 250 kVA: Vỏ cách âm (vỏ chống ồn)","quote":"Bao gồm khối tiêu\nâm đầu vào, đầu ra\nvà lớp cách âm vỏ\nmáy","reference":"Bảng 05, mục V","requirement":"Bao gồm khối tiêu âm đầu vào, đầu ra và lớp cách âm vỏ máy"},{"item":"Máy phát điện 250 kVA: Độ ồn sau khi lắp đặt hoàn chỉnh máy phát điện vào nhà trạm","quote":"Đáp ứng quy chuẩn\nQCVN\n26:2010/BTNMT\náp dụng cho “Khu\nvực thông thường”\nvới giới hạn tối đa\nvề tiếng ồn là 70dB","reference":"Bảng 05, mục V.1","requirement":"Đáp ứng quy chuẩn QCVN 26:2010/BTNMT áp dụng cho \"Khu vực thông thường\" với giới hạn tối đa về tiếng ồn là 70dB"},{"item":"Máy phát điện 250 kVA: Kích thước tối đa","quote":null,"reference":"Bảng 05, mục V.2","requirement":"Chiều dài ≤ 4000mm; chiều rộng ≤ 1400mm; chiều cao ≤ 2200mm (kích thước thực tế theo công nghệ nhà sản xuất nhưng không lớn hơn kích thước tối đa)"},{"item":"Cáp điện hạ thế đi kèm: Cu/PVC/PVC 1x240mm2","quote":null,"reference":"Bảng 06, mục D","requirement":"Cáp 0,6/1kV Cu/PVC/PVC, 1 lõi, tiết diện danh định 240 mm2, tiêu chuẩn IEC 60502-1:2009 (bảng không nêu rõ cáp này dùng cho máy phát điện)"},{"item":"Hàng hóa nhập khẩu (tủ điện, máy biến áp, máy phát điện): C/O, C/Q","quote":"Đối với hàng hóa (tủ điện, máy biến áp, máy phát điện) nhập khẩu nha thầu\nphải cam kết cung cấp Giấy chứng nhận xuất xứ (C/O); Giấy chứng nhận chất\nlượng của nhà sản xuất (C/Q) và các chứng từ liên quan khác (nếu có);","reference":"Chương V, sau Bảng 06","requirement":"Nhà thầu cam kết cung cấp Giấy chứng nhận xuất xứ (C/O); Giấy chứng nhận chất lượng của nhà sản xuất (C/Q) và các chứng từ liên quan khác (nếu có)"},{"item":"Hàng hóa trong nước (tủ điện, máy biến áp, máy phát điện): chứng từ","quote":null,"reference":"Chương V, sau Bảng 06","requirement":"Nhà thầu cung cấp Giấy chứng nhận đăng ký nhãn hiệu do cơ quan quản lý nhà nước có thẩm quyền cấp; hoặc giấy phép sản xuất (đối với sản phẩm là thương hiệu nước ngoài sản xuất tại Việt Nam)"},{"item":"Vật tư, thiết bị (áp dụng cho máy phát điện): mới 100%","quote":null,"reference":"Chương V, mục III.3","requirement":"Vật tư, vật liệu, thiết bị phải mới 100%, nguyên đai nguyên kiện, chưa qua sử dụng, thuộc thế hệ mới nhất, còn trong thời hạn sử dụng cho phép, đúng chủng loại theo thiết kế"},{"item":"Bảo hành (toàn công trình)","quote":null,"reference":"Chương V, mục III.5","requirement":"Thời gian bảo hành 12 tháng kể từ ngày chủ đầu tư ký Biên bản nghiệm thu hoàn thành, bàn giao và đưa vào sử dụng; bảo hành tại vị trí lắp đặt; khắc phục sự cố trong vòng 48h; hỗ trợ kỹ thuật trực tuyến 24h/24h, 7 ngày/7 ngày"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:14:15.126Z"}},"IB2400103308":{"u":"2026-11-03T08:13:33.322+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5 TCKT.pdf), chưa phân tích cả HSMT.","Phần ATS (mục 1) là bảng bị xuống dòng và lệch cột, một số dòng chỉ trích được từng phần; tên model ATS không được nêu.","Chương V không quy định hãng, model cụ thể của động cơ, đầu phát hay bảng điều khiển; chỉ yêu cầu nhà thầu đề xuất và cùng nhãn hiệu giữa động cơ và đầu phát.","Năm sản xuất của ATS được ghi là 2022, 2024 (mục 1, bảng D), trong khi máy phát điện yêu cầu từ năm 2024 trở về sau.","Số lượng: 32 máy phát điện nhưng chỉ 21 bộ ATS.","Các yêu cầu chứng chỉ ISO 9001:2015, ISO 14001:2015 của nhà thầu sản xuất, điều khoản kiểm tra, thử nghiệm, xử phạt và quy trình bảo hành chi tiết không liệt kê vì không phải thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện và ATS năm 2024","notifyNo":"IB2400103308","generatorCapacity":"32 x 8,5 KVA (công suất liên tục ≥ 8.5KVA; công suất tối đa ≥ 9.0 kVA), diesel, 1 pha, 220V, 50Hz"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng, loại","quote":"Trang bị 32 Máy phát điện động cơ diesel, công suất","reference":"Chương V, mục I.4","requirement":"32 máy phát điện động cơ diesel, công suất 8,5 KVA, 1 pha, điện áp 220V, tần số 50Hz; kèm 21 bộ ATS cho các trạm BTS tỉnh Tuyên Quang"},{"item":"ATS: Số lượng","quote":"8,5 KVA, 1 pha, điện áp 220V, tần số 50Hz và 21 bộ ATS cho các trạm Viễn","reference":"Chương V, mục I.4","requirement":"21 bộ ATS"},{"item":"Máy phát điện: Công suất liên tục","quote":"≥ 8.5KVA","reference":"Chương V, mục 2.2.b, bảng I, dòng 3","requirement":"≥ 8.5KVA"},{"item":"Máy phát điện: Công suất tối đa","quote":"≥ 9.0 kVA","reference":"Chương V, mục 2.2.b, bảng I, dòng 4","requirement":"≥ 9.0 kVA"},{"item":"Máy phát điện: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 2.2.b, bảng I, dòng 5","requirement":"220-230V/50Hz"},{"item":"Máy phát điện: Hệ số công suất","quote":"Hệ số công suất cos Ø | 1","reference":"Chương V, mục 2.2.b, bảng I, dòng 6","requirement":"cos Ø = 1"},{"item":"Máy phát điện: Dao động điện áp/tần số (từ không tải đến 100% tải)","quote":"≤ ±1,5%/5%","reference":"Chương V, mục 2.2.b, bảng I, dòng 7","requirement":"≤ ±1,5%/5%"},{"item":"Máy phát điện: Loại máy","quote":"không chổi than, tự động kích từ; tự động điều","reference":"Chương V, mục 2.2.b, bảng I, dòng 8","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; điều chỉnh điện áp tự động bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy phát điện: Tình trạng, năm sản xuất","quote":"Mới 100%, lắp ráp năm 2024 trở về sau trong","reference":"Chương V, mục 2.2.b, bảng I, dòng 1; mục 2.2.a","requirement":"Mới 100%, lắp ráp năm 2024 trở về sau trong nước hoặc nhập khẩu; tất cả hàng hóa (động cơ, đầu phát, bảng điều khiển) sản xuất từ năm 2024 trở về sau"},{"item":"Máy phát điện: Nhãn hiệu/Xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí","reference":"Chương V, mục 2.2.b, bảng I, dòng 2","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp; xuất xứ nhà thầu tự đề xuất"},{"item":"Máy phát điện: CO/CQ hàng sản xuất trong nước","quote":"chứng nhận chất lượng-CQ(đối với động cơ, đầu phát, bảng điều khiển)","reference":"Chương V, mục 2.2.a","requirement":"Giấy chứng nhận xuất xưởng (bản gốc); CO và CQ đối với động cơ, đầu phát, bảng điều khiển (bản gốc hoặc bản chứng thực công chứng)"},{"item":"Máy phát điện: CO/CQ hàng nhập khẩu đồng bộ nguyên máy","quote":"CO và chứng nhận chất lượng-CQ của tổ máy (bản gốc hoặc bản chứng thực công","reference":"Chương V, mục 2.2.a","requirement":"CO và CQ của tổ máy (bản gốc hoặc bản chứng thực công chứng)"},{"item":"Máy phát điện: Chạy thử","quote":"* Yêu cầu chạy thử trong quá trình đánh giá yêu cầu kỹ thuật.","reference":"Chương V, mục 2.2.a","requirement":"Yêu cầu chạy thử trong quá trình đánh giá yêu cầu kỹ thuật"},{"item":"Máy phát điện: Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải","reference":"Chương V, mục 2.2.b, bảng I, dòng 1","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT); cung cấp chứng nhận kiểm định của bên thứ 3 cho hàng hóa chào thầu; ống xả không cao hơn nóc máy"},{"item":"Máy phát điện: Hệ thống làm mát","quote":"(tuân thủ TCVN 6627-6:2011).","reference":"Chương V, mục 2.2.b, bảng I, dòng 1","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011)"},{"item":"Máy phát điện: Điều kiện hoạt động","quote":"nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi","reference":"Chương V, mục 2.2.b, bảng I, dòng 1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC, độ ẩm môi trường ≤ 80%"},{"item":"Máy phát điện: Độ ồn","quote":"75% tải: ≤ 75 dB(A)","reference":"Chương V, mục 2.2.b, bảng I, dòng 11","requirement":"Độ ồn trung bình đo tại 4 hướng, khoảng cách 7m, 75% tải: ≤ 75 dB(A)"},{"item":"Máy phát điện: Cấp bảo vệ vỏ ngoài","quote":"≥ IP23 (Cung cấp chứng nhận kiểm định của","reference":"Chương V, mục 2.2.b, bảng I, dòng 12","requirement":"≥ IP23, cung cấp chứng nhận kiểm định của bên thứ 3 cho model chào thầu"},{"item":"Máy phát điện: Thùng nhiên liệu (kết cấu)","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm","reference":"Chương V, mục 2.2.b, bảng I, dòng 13","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy; nắp bình có khóa"},{"item":"Máy phát điện: Dung tích thùng nhiên liệu","quote":"≥ 40 lít","reference":"Chương V, mục 2.2.b, bảng I, dòng 14","requirement":"≥ 40 lít"},{"item":"Máy phát điện: Thời gian vận hành liên tục tại 100% tải định mức","quote":"≥ 10 giờ","reference":"Chương V, mục 2.2.b, bảng I, dòng 15","requirement":"≥ 10 giờ"},{"item":"Máy phát điện: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100%","reference":"Chương V, mục 2.2.b, bảng I, dòng 16","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Máy phát điện: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế","reference":"Chương V, mục 2.2.b, bảng I, dòng 17","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Máy phát điện: Vỏ máy","quote":"- Máy có bố trí móc cẩu trên nóc vỏ máy","reference":"Chương V, mục 2.2.b, bảng I, dòng 18","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chịu khí hậu nhiệt đới, đặt ngoài trời, có khóa; có móc cẩu trên nóc; ống pô giảm thanh bên trong vỏ; có nắp tháo lắp nhanh đổ nước làm mát trên nóc; có ống dẫn dầu thải ra ngoài vỏ"},{"item":"Máy phát điện: Kích thước (Dài x Rộng x Cao)","quote":"≤ 1350 x 700 x 800 mm","reference":"Chương V, mục 2.2.b, bảng I, dòng 20","requirement":"≤ 1350 x 700 x 800 mm"},{"item":"Máy phát điện: Trọng lượng (gồm ắc quy, dầu bôi trơn, nước làm mát)","quote":"≤ 456 Kg","reference":"Chương V, mục 2.2.b, bảng I, dòng 21","requirement":"≤ 456 Kg"},{"item":"Máy phát điện: Tiêu chuẩn viện dẫn","quote":"- TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn","reference":"Chương V, mục 2.1","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông"},{"item":"Máy phát điện: Tiêu chuẩn viện dẫn (ắc quy, độ ồn)","quote":"- TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.","reference":"Chương V, mục 2.1","requirement":"TCVN 7916-1:2008 về ắc quy khởi động chì-axit; TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn"},{"item":"Động cơ: Xuất xứ/Nhãn hiệu","quote":"Nhà thầu đề xuất/Có cùng nhãn hiệu với nhãn","reference":"Chương V, mục 2.2.b, bảng II, dòng 1-2","requirement":"Nhà thầu đề xuất, có cùng nhãn hiệu với đầu phát điện; model, số serial, thông số, ngày sản xuất phải tra cứu được trên website hãng"},{"item":"Động cơ: Năm sản xuất","quote":"Năm 2024","reference":"Chương V, mục 2.2.b, bảng II, dòng 3","requirement":"Năm 2024"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước, phun nhiêu liệu trực","reference":"Chương V, mục 2.2.b, bảng II, dòng 4","requirement":"4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp"},{"item":"Động cơ: Dung tích xilanh","quote":"≥ 1.645 lít","reference":"Chương V, mục 2.2.b, bảng II, dòng 5","requirement":"≥ 1.645 lít"},{"item":"Động cơ: Đường kính xilanh","quote":"≥ 87 mm","reference":"Chương V, mục 2.2.b, bảng II, dòng 6","requirement":"≥ 87 mm"},{"item":"Động cơ: Hành trình xilanh","quote":"≥ 90.4 mm","reference":"Chương V, mục 2.2.b, bảng II, dòng 7","requirement":"≥ 90.4 mm"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 19:1","reference":"Chương V, mục 2.2.b, bảng II, dòng 8","requirement":"≥ 19:1"},{"item":"Động cơ: Số xilanh","quote":"Số xilanh | ≥3","reference":"Chương V, mục 2.2.b, bảng II, dòng 9","requirement":"≥ 3"},{"item":"Động cơ: Công suất liên tục (Continuous) đầu ra Net tại 1500 vòng/phút","quote":"≥ 12.8 kW","reference":"Chương V, mục 2.2.b, bảng II, dòng 10","requirement":"≥ 12.8 kW"},{"item":"Động cơ: Công suất dự phòng (Standby) đầu ra Net tại 1500 vòng/phút","quote":"≥ 15.0 kW","reference":"Chương V, mục 2.2.b, bảng II, dòng 11","requirement":"≥ 15.0 kW"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 2.2.b, bảng II, dòng 12","requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu","quote":"Nhiên liệu sử dụng | Diesel","reference":"Chương V, mục 2.2.b, bảng II, dòng 13","requirement":"Diesel"},{"item":"Động cơ: Hình thức khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 2.2.b, bảng II, dòng 14","requirement":"Khởi động điện, 12VDC"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục 2.2.b, bảng II, dòng 15","requirement":"≥ 45Ah, loại kín khí"},{"item":"Động cơ: Công suất mô tơ khởi động","quote":"≥ 12V - 2,5kW","reference":"Chương V, mục 2.2.b, bảng II, dòng 16","requirement":"≥ 12V - 2,5kW"},{"item":"Động cơ: Công suất máy phát sạc ắc quy","quote":"≥ 14V - 0.35kW","reference":"Chương V, mục 2.2.b, bảng II, dòng 17","requirement":"≥ 14V - 0.35kW"},{"item":"Động cơ: Kiểu điều tốc","quote":"Cơ khí hoặc điện tử","reference":"Chương V, mục 2.2.b, bảng II, dòng 18","requirement":"Cơ khí hoặc điện tử"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể","reference":"Chương V, mục 2.2.b, bảng II, dòng 19","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc","reference":"Chương V, mục 2.2.b, bảng II, dòng 20","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc"},{"item":"Động cơ: Dung tích dầu bôi trơn (gồm lọc dầu)","quote":"≤ 7.0 lít","reference":"Chương V, mục 2.2.b, bảng II, dòng 21","requirement":"≤ 7.0 lít"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống","reference":"Chương V, mục 2.2.b, bảng II, dòng 22","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, quạt gió đầu trục và dầu bôi trơn"},{"item":"Động cơ: Dung tích nước làm mát (gồm động cơ, két nước, đường ống)","quote":"≤ 8.2 lít","reference":"Chương V, mục 2.2.b, bảng II, dòng 23","requirement":"≤ 8.2 lít"},{"item":"Động cơ: Tự động xả Air","quote":"Động cơ được trang bị hệ thống tự động xả Air","reference":"Chương V, mục 2.2.b, bảng II, dòng 24","requirement":"Động cơ được trang bị hệ thống tự động xả Air"},{"item":"Động cơ: Tiêu thụ nhiên liệu theo công bố nhà sản xuất (máy 8.5kW)","quote":"Tại 100% tải: ≤ 3,18 lít/giờ","reference":"Chương V, mục 2.2.b, bảng II, dòng 25","requirement":"100% tải: ≤ 3,18 lít/giờ; 75% tải: ≤ 2,60 lít/giờ; 50% tải: ≤ 2,05 lít/giờ; 25% tải: ≤ 1,65 lít/giờ"},{"item":"Đầu phát: Xuất xứ/Nhãn hiệu","quote":"Nhà thầu đề xuất/Có cùng nhãn hiệu với nhãn","reference":"Chương V, mục 2.2.b, bảng III, dòng 1-2","requirement":"Nhà thầu đề xuất, cùng nhãn hiệu với động cơ; model, số serial, thông số, ngày sản xuất phải tra cứu được trên website hãng"},{"item":"Đầu phát: Năm sản xuất","quote":"2024 trở lại đây","reference":"Chương V, mục 2.2.b, bảng III, dòng 3","requirement":"2024 trở lại đây"},{"item":"Đầu phát: Hệ số công suất","quote":"Hệ số công suất cos  | 1","reference":"Chương V, mục 2.2.b, bảng III, dòng 4","requirement":"cos = 1"},{"item":"Đầu phát: Điện áp ra","quote":"220-230 VAC","reference":"Chương V, mục 2.2.b, bảng III, dòng 5","requirement":"220-230 VAC"},{"item":"Đầu phát: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 2.2.b, bảng III, dòng 6","requirement":"1 pha, 2 dây"},{"item":"Đầu phát: Dao động điện áp đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 2.2.b, bảng III, dòng 7","requirement":"≤ ± 1%"},{"item":"Đầu phát: Tần số và dao động tần số","quote":"≤ ± 5%","reference":"Chương V, mục 2.2.b, bảng III, dòng 8-9","requirement":"Tần số 50 Hz; dao động tần số đầu ra ≤ ± 5%"},{"item":"Đầu phát: Công suất liên tục tại 40oC, Class H","quote":"≥ 10,7 KVA","reference":"Chương V, mục 2.2.b, bảng III, dòng 10","requirement":"≥ 10,7 KVA"},{"item":"Đầu phát: Công suất dự phòng tại 40oC, Class H","quote":"≥ 110%* công suất liện tục","reference":"Chương V, mục 2.2.b, bảng III, dòng 11","requirement":"≥ 110% công suất liên tục"},{"item":"Đầu phát: Khả năng quá tải","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải","reference":"Chương V, mục 2.2.b, bảng III, dòng 12","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Đầu phát: Khả năng quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 2.2.b, bảng III, dòng 13","requirement":"≥ 2250 vòng"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 2.2.b, bảng III, dòng 14","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"Bộ điều chỉnh điện áp | AVR","reference":"Chương V, mục 2.2.b, bảng III, dòng 15","requirement":"AVR"},{"item":"Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 2.2.b, bảng III, dòng 16","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ đầu phát | ≥ IP23","reference":"Chương V, mục 2.2.b, bảng III, dòng 17","requirement":"≥ IP23"},{"item":"Đầu phát: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 84,2%","reference":"Chương V, mục 2.2.b, bảng III, dòng 18","requirement":"≥ 84,2%"},{"item":"Bảng điều khiển máy phát: Loại, màn hình","quote":"≥ 128x64 LCD","reference":"Chương V, mục 2.2.b, bảng IV, dòng 7-8","requirement":"Bảng điều khiển kỹ thuật số, màn hình hiển thị ≥ 128x64 LCD"},{"item":"Bảng điều khiển máy phát: Ổ khóa cấp nguồn khởi động, nút dừng khẩn cấp, đèn báo","quote":"Ổ khóa cấp nguồn khởi động | Có","reference":"Chương V, mục 2.2.b, bảng IV, dòng 1, 5, 6","requirement":"Có ổ khóa cấp nguồn khởi động; có đèn báo máy phát; có nút dừng khẩn cấp"},{"item":"Bảng điều khiển máy phát: Chế độ vận hành, phím nhấn","quote":"- Auto (Khởi động tự động);","reference":"Chương V, mục 2.2.b, bảng IV, dòng 2-3","requirement":"Vận hành bằng phím mềm hoặc ổ khóa đề khi bảng điều khiển sự cố; tự khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng; có các chế độ Stop, Start, Auto, Manual, C/O, Set, phím lên/xuống"},{"item":"Bảng điều khiển máy phát: Nhiệt độ hoạt động, điện áp cấp nguồn, cấp bảo vệ","quote":"Từ -25oC đến 70oC","reference":"Chương V, mục 2.2.b, bảng IV, dòng 9-11","requirement":"Nhiệt độ hoạt động từ -25oC đến 70oC; điện áp cấp nguồn liên tục 8-35V; cấp bảo vệ ≥ IP65"},{"item":"Bảng điều khiển máy phát: Đo lường hiển thị thông số máy phát","quote":"- Điện áp máy phát (V)","reference":"Chương V, mục 2.2.b, bảng IV, dòng 12","requirement":"Hiển thị điện áp, tần số, dòng điện, công suất (kW, kVA, KVAr; kWh), % tải, trình tự pha, điện áp ắc quy trạm BTS, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc ắc quy, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu"},{"item":"Bảng điều khiển máy phát: Hiển thị thông số điện lưới khi kết nối ATS","quote":"- Điện áp điện lưới (V)","reference":"Chương V, mục 2.2.b, bảng IV, dòng 13","requirement":"Hiển thị điện áp điện lưới (V), tần số điện lưới, trình tự pha"},{"item":"Bảng điều khiển máy phát: Bảo vệ dừng máy tự động và cảnh báo","quote":"- Quá tải/quá dòng/ngắn mạch","reference":"Chương V, mục 2.2.b, bảng IV, dòng 14-15","requirement":"Điện áp, tần số máy phát cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá tải/quá dòng/ngắn mạch; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nhiên liệu thấp; nút dừng khẩn cấp đóng; lỗi sạc ắc quy"},{"item":"Bảng điều khiển máy phát: Giao diện kết nối ATS và cổng mở rộng","quote":"- Có cổng RS232; RS485 tương thích để kết nối","reference":"Chương V, mục 2.2.b, bảng IV, dòng 16-17","requirement":"Có giao diện kết nối ATS để bật/tắt máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa; kết nối máy tính qua cổng USB; có cổng RS232, RS485"},{"item":"Đầu ra điện áp: Cực đấu cấp nguồn cho phụ tải","quote":"Dùng cọc kết nối cố định:","reference":"Chương V, mục 2.2.b, bảng V, dòng 1","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện; phù hợp đầu cos Ø ≥ 8; có nắp bảo vệ"},{"item":"Đầu ra điện áp: Cơ chế bảo vệ","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù","reference":"Chương V, mục 2.2.b, bảng V, dòng 2","requirement":"Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Bộ nạp ắc quy khởi động từ điện lưới: Công nghệ, điện áp/dòng đầu ra","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 2.2.b, bảng VI, dòng 1-3, 10","requirement":"Switchmode, flyback 65 kHz; điện áp đầu ra tự động chọn 13.5 hoặc 27.0VDC; dòng đầu ra ≥ 4.0 ADC (liên tục); công suất đầu ra liên tục tối đa 108 W"},{"item":"Bộ nạp ắc quy khởi động từ điện lưới: Thông số đầu vào","quote":"170-300 VAC","reference":"Chương V, mục 2.2.b, bảng VI, dòng 4-6, 8-9","requirement":"Dải điện áp 170-300 VAC; dòng đầu vào tối đa 1.7 A; dải tần số 45-68 Hz; công suất đầu vào tối đa < 125 W; hiệu suất cao nhất ≥ 92%"},{"item":"Bộ nạp ắc quy khởi động từ điện lưới: Môi trường, vỏ, bảo vệ","quote":"ABS / PC chống cháy, UL94-V0","reference":"Chương V, mục 2.2.b, bảng VI, dòng 7, 11-16","requirement":"Làm mát đối lưu tự nhiên; nhiệt độ hoạt động -30ºC đến +80 ºC; công suất không sụt giảm từ -30oC đến +50oC; độ ẩm tương đối tối đa ≥ 95% (không ngưng tụ); mức bảo vệ ≥ IP20; vỏ ABS / PC chống cháy, UL94-V0; bảo vệ quá tải, ngắn mạch, nhiệt độ cao"},{"item":"Vật tư kèm theo mỗi máy: Dây tiếp đất","quote":"Trung bình 10 m/máy","reference":"Chương V, mục 2.2.b, bảng VIII, dòng 2","requirement":"Dây tiếp đất cho máy phát (cáp đồng 10mm2 bọc PVC vàng sọc xanh), trung bình 10 m/máy"},{"item":"Vật tư kèm theo mỗi máy: Cáp điện đấu nối và cáp điều khiển","quote":"Cáp điều khiển (loại 7x1.5","reference":"Chương V, mục 2.2.b, bảng VIII, dòng 3-4","requirement":"Cáp điện đấu nối cáp đồng 2x10 mm2 bọc PVC; cáp điều khiển 7x1.5 mm2; mỗi loại trung bình 10 m/máy"},{"item":"Vật tư kèm theo mỗi máy: Ống thoát khói, ống HDPE","quote":"Ống nhựa gân xoắn HDPE","reference":"Chương V, mục 2.2.b, bảng VIII, dòng 5, 7","requirement":"Ống thoát khói ra khỏi phòng máy 01 m/máy; ống nhựa gân xoắn HDPE 40/30 trung bình 10 m/máy"},{"item":"Vật tư kèm theo mỗi máy: Nhiên liệu chạy thử, nhớt, nước giải nhiệt","quote":"≥ 8 lít.","reference":"Chương V, mục 2.2.b, bảng VIII, dòng 6, 8, 9","requirement":"Nhiên liệu chạy thử ≥ 8 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Máy phát điện: Lắp đặt, vận chuyển","quote":"Có giải pháp cụ thể, đáp ứng yêu cầu thực tế","reference":"Chương V, mục 2.2.b, bảng IX","requirement":"Có giải pháp lắp đặt, vận hành chạy thử cụ thể đáp ứng yêu cầu thực tế; có phương án vận chuyển, bảo quản an toàn từ nhà máy đến kho tập kết và tới chân công trình theo điều kiện từng trạm"},{"item":"Máy phát điện: Bảo hành","quote":"sản phẩm được bảo hành tối thiểu 36 tháng (03","reference":"Chương V, mục 2.4, Mục 1, khoản 2; bảng VII","requirement":"Tối thiểu 36 tháng (03 năm) kể từ ngày ký biên bản nghiệm thu, bàn giao; bảo hành tại các trạm BTS của VNPT Tuyên Quang"},{"item":"ATS: Cấu trúc thiết bị","quote":"- Thiết bị phải được thiết kế cấu trúc module","reference":"Chương V, mục 1, bảng A, dòng 1","requirement":"Thiết kế cấu trúc module thay thế, sửa chữa, bảo dưỡng độc lập: module giám sát và điều khiển nguồn điện và máy phát điện, module chấp hành điều khiển, module kết nối mạng qua Sim data 3G và 4G"},{"item":"ATS: Đo nguồn AC","quote":"+ Đo điện áp 1pha, Dải điện áp: 0 ~ 275 VAC;","reference":"Chương V, mục 1, bảng A, dòng 2","requirement":"Đo dòng 1 pha dải 0 - 100A; đo điện áp 1 pha dải 0 ~ 275 VAC; đo tần số dải 0 ~ 100 Hz; đo công suất tiêu thụ KWh"},{"item":"ATS: Đo nguồn DC trạm và ắc quy máy phát","quote":"0 ~70VDC;","reference":"Chương V, mục 1, bảng A, dòng 2","requirement":"Điện áp DC trạm dải 0 ~70VDC; điện áp ắc quy máy phát dải 0 ~ 36VDC"},{"item":"ATS: Nguồn điện trạm đáp ứng","quote":"+ Dòng tải trạm: 100A mỗi pha;","reference":"Chương V, mục 1, bảng A, dòng 2-3","requirement":"1 pha, 3 pha 4 dây; dòng tải trạm 100A mỗi pha; điện áp AC 160VAC - 280VAC (pha-trung tính)"},{"item":"ATS: Máy cắt phối nguồn","quote":"+ Dòng điện In: ≥ 85A;","reference":"Chương V, mục 1, bảng A, dòng 3","requirement":"3 pha 4 dây, 3 vị trí (Nguồn Lưới/Nguồn Máy phát điện/Ngắt các nguồn); Ue ≥ 690V; Ui ≥ 1000V; Uimp ≥ 6000V; In ≥ 85A; 4 cực; điều khiển điện/cơ"},{"item":"ATS: Bộ xạc ắc quy máy phát điện","quote":"nguồn xạc: 12VDC/24VDC.","reference":"Chương V, mục 1, bảng A, dòng 3","requirement":"Xạc nổi/xạc thúc, công suất 4A(max), nguồn cấp 220VAC, nguồn xạc 12VDC/24VDC"},{"item":"ATS: Bảo vệ nguồn AC","quote":"+ Chống sét cho điện lưới: 40kA (Max);","reference":"Chương V, mục 1, bảng A, dòng 3","requirement":"Chống sét cho điện lưới 40kA (Max); có thể nâng cấp chống sét cho nguồn tải khi máy phát ở xa trạm; thiết bị chống sét và cầu chì thiết kế riêng, thay thế độc lập"},{"item":"ATS: Điều kiện lắp đặt","quote":"- Được thiết kế và lắp đặt trong trạm hoặc","reference":"Chương V, mục 1, bảng A, dòng 4","requirement":"Thiết kế và lắp đặt trong trạm hoặc trong nhà máy phát điện, treo tường; lắp đặt, cấu hình, đồng bộ phần mềm trung tâm trọn gói tại các trạm viễn thông"},{"item":"ATS: Nguồn sử dụng và môi trường hoạt động","quote":"10oC ~ 75oC, 0%RH ~ 85%RH.","reference":"Chương V, mục 1, bảng A, dòng 5-6","requirement":"Nguồn 12VDC, 24VDC, 48VDC, ngưỡng hoạt động 9 ~ 70VDC; môi trường 10oC ~ 75oC, 0%RH ~ 85%RH"},{"item":"ATS: Phương thức điều khiển","quote":"- Tại chỗ: Công tắc, nút nhấn.","reference":"Chương V, mục 1, bảng B.I, dòng 1","requirement":"Điều khiển tự động, nhân công trên ATS; tại chỗ bằng công tắc, nút nhấn; từ xa trên phần mềm qua máy tính và smartphone"},{"item":"ATS: Điều khiển tự động máy phát điện và phối nguồn","quote":"- Tự động chuyển đóng tải trạm sang sử dụng","reference":"Chương V, mục 1, bảng B.I, dòng 2-3","requirement":"Tự động khởi động máy phát khi mất điện lưới, cấu hình thời gian khởi động, số lần đề, thời gian giữ chân đề từ trung tâm; tự động đóng tải vào máy phát khi hoàn thành khởi động; tự chuyển về điện lưới và tắt máy khi có điện lưới"},{"item":"ATS: Bảo dưỡng định kỳ, test máy phát và ắc quy từ xa","quote":"- Tự động khởi động máy phát điện khi đến","reference":"Chương V, mục 1, bảng B.I, dòng 4, 10-11","requirement":"Tự động khởi động máy phát khi đến hạn bảo dưỡng; điều khiển kiểm tra tự động máy phát từ xa; điều khiển phóng kiểm tra và bảo dưỡng ắc quy trạm từ xa, lưu kết quả và báo cáo"},{"item":"ATS: Giám sát và cảnh báo","quote":"- Tại chỗ: LED, LCD.","reference":"Chương V, mục 1, bảng B.II","requirement":"Giám sát tại chỗ bằng LED, LCD và từ xa trên máy tính, smartphone; giám sát điện áp DC trạm, điện áp/dòng/tần số/công suất AC, trạng thái và lỗi máy phát; thông báo SMS có mã trạm, tên trạm, thời điểm"},{"item":"ATS: Cấu hình, thiết lập","quote":"- Số lượng người nhận cảnh báo không giới","reference":"Chương V, mục 1, bảng B.III","requirement":"Thiết lập tại chỗ bằng máy tính và từ xa bằng phần mềm trung tâm; cấu hình ngưỡng cảnh báo từng trạm; số lượng người nhận cảnh báo không giới hạn; giữ cấu hình khi thiết bị tắt hoặc reset"},{"item":"ATS: Phần mềm trung tâm","quote":"+ Thiết lập, phân quyền người dùng;","reference":"Chương V, mục 1, bảng C, dòng 5-7","requirement":"Tương thích với phần mềm quản lý hệ thống ATS đang dùng tại Viễn thông Tuyên Quang (thiết lập trạm, phân quyền, giám sát, cảnh báo, điều khiển, báo cáo); cài trên Server của Viễn thông Tuyên Quang; đồng bộ hệ thống nhắn tin SMS"},{"item":"ATS: Chất lượng, xuất xứ, năm sản xuất","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử","reference":"Chương V, mục 1, bảng D, dòng 1","requirement":"Hàng mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại năm 2022, 2024, có giấy chứng nhận chất lượng sản phẩm, ghi rõ tên, mã hiệu, xuất xứ; kèm catalog có đủ chức năng, thông số kỹ thuật"},{"item":"ATS: Kết nối","quote":"động (SIM 4G do chủ đầu tư cung cấp).","reference":"Chương V, mục 1, bảng D, dòng 2","requirement":"Thiết bị tại trạm kết nối, đồng bộ với máy chủ qua đường truyền di động (SIM 4G do chủ đầu tư cung cấp); kết nối dịch vụ SMS do chủ đầu tư cung cấp"},{"item":"ATS: Bảo hành","quote":"Thời gian bảo hành | ≥ 36 tháng","reference":"Chương V, mục 1, bảng D, dòng 3","requirement":"≥ 36 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:13:32.240Z"}},"IB2400104800":{"u":"2026-11-03T08:08:31.991+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Tandinh_MPD_20240503_Phụ lục bảng giá HĐ-dinh kem.pdf, Tandinh_MPD_Chuong V , Ban ve.rar), chưa phân tích cả HSMT.","Số lượng máy phát điện không nêu trong phần văn bản Chương V; phạm vi cung cấp nằm ở Mẫu 01A, 01B (webform) không có trong văn bản được cung cấp.","Một số quote bị cắt ngắn do bảng PDF bị tách dòng/cột; các đoạn dài (vỏ máy - phụ kiện, ATS, ống thoát khói) chỉ trích một phần câu nguyên văn.","Bản vẽ đính kèm (OCR nhiễu) có ghi máy phát điện 300KVA (PRIMER), 380/220V AC, 50Hz và nhánh cáp nhưng văn bản bản vẽ bị lỗi OCR nên không đưa vào danh sách thông số.","Phụ lục bảng giá hợp đồng không chứa thông số kỹ thuật.","Không có thông tin về bình nhiên liệu, hệ thống hòa đồng bộ, CO/CQ trong văn bản Chương V."],"result":{"keyInfo":{"bidName":"Cung cấp lắp đặt máy phát điện dự phòng","notifyNo":"IB2400104800","generatorCapacity":"300 kVA (công suất định mức Prime ≥ 300 kVA; công suất dự phòng Standby ≥ 330 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 300 kVA: Hàng hóa chung","quote":"Hàng hóa cung cấp cho gói thầu mới 100% và được sản xuất từ năm 2023 trở về sau,","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, sản xuất từ năm 2023 trở về sau, có nguồn gốc xuất xứ rõ ràng, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất."},{"item":"Máy phát điện 300 kVA: Lắp ráp/nhập khẩu","quote":"được lắp ráp tại Việt Nam hoặc nhập khẩu nguyên chiếc.","reference":"Chương V, mục 1.2.a","requirement":"Máy phát điện (gồm động cơ, đầu phát, bộ điều khiển, bệ - vỏ máy, phụ kiện trong máy) được lắp ráp tại Việt Nam hoặc nhập khẩu nguyên chiếc."},{"item":"Máy phát điện 300 kVA: Xuất xứ","quote":"+ Máy phát điện: EU/G7/Việt Nam.","reference":"Chương V, mục 1.2.a","requirement":"Máy phát điện: EU/G7/Việt Nam. Trong đó động cơ, đầu phát, bộ điều khiển: EU/G7."},{"item":"Máy phát điện 300 kVA: Catalogue","quote":"phải kèm theo Catalogue do nhà sản xuất công bố và có trên trang web chính thức của nhà sản xuất (có đường dẫn đính kèm).","reference":"Chương V, mục 1.2.a và Bảng 01","requirement":"Phải kèm theo catalogue do nhà sản xuất công bố và có trên trang web chính thức của nhà sản xuất (có đường dẫn đính kèm); ghi rõ nội dung chi tiết tại mục, dòng, trang của catalogue."},{"item":"Máy phát điện 300 kVA: Tiêu chuẩn sản xuất, quản lý chất lượng","quote":"Đáp ứng/tương đương tiêu chuẩn:\nISO 9001; ISO 14001","reference":"Chương V, Bảng 01, mục A.I.1","requirement":"Đáp ứng/tương đương tiêu chuẩn ISO 9001; ISO 14001."},{"item":"Máy phát điện 300 kVA: Công suất định mức (Prime)","quote":"≥ 300 KVA","reference":"Chương V, Bảng 01, mục A.I.2","requirement":"≥ 300 KVA"},{"item":"Máy phát điện 300 kVA: Công suất dự phòng (Standby)","quote":"≥ 330 KVA","reference":"Chương V, Bảng 01, mục A.I.3","requirement":"≥ 330 KVA"},{"item":"Máy phát điện 300 kVA: Số pha","quote":"3 pha, 4 dây","reference":"Chương V, Bảng 01, mục A.I.4","requirement":"3 pha, 4 dây"},{"item":"Máy phát điện 300 kVA: Điện áp","quote":"220V/380V hoặc 230V/400V","reference":"Chương V, Bảng 01, mục A.I.5","requirement":"220V/380V hoặc 230V/400V"},{"item":"Máy phát điện 300 kVA: Tần số","quote":"50Hz","reference":"Chương V, Bảng 01, mục A.I.6","requirement":"50Hz"},{"item":"Máy phát điện 300 kVA: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, Bảng 01, mục A.I.7","requirement":"≥ 0,8"},{"item":"Máy phát điện 300 kVA: Chế độ vận hành","quote":"Máy có chế độ tự động vận hành và\ndừng máy, dừng khẩn cấp khi cần.","reference":"Chương V, Bảng 01, mục A.I.8","requirement":"Máy có chế độ tự động vận hành và dừng máy, dừng khẩn cấp khi cần."},{"item":"Máy phát điện 300 kVA: Độ ồn","quote":"≤ 75 dB","reference":"Chương V, Bảng 01, mục A.I.9","requirement":"≤ 75 dB (cách 7m, không gian mở, ở 100% tải, có vỏ giảm thanh)"},{"item":"Máy phát điện 300 kVA: Nguồn khởi động","quote":"- Dung lượng ắc quy: đảm bảo tối\nthiểu 6 lần khởi động liên tục","reference":"Chương V, Bảng 01, mục A.I.10","requirement":"Nguồn điện 1 chiều 12/24 VDC, kèm bộ điều tiết sạc ắc quy, bộ nạp ắc quy từ điện lưới đồng bộ. Dung lượng ắc quy đảm bảo tối thiểu 6 lần khởi động liên tục."},{"item":"Máy phát điện 300 kVA: Vỏ máy - phụ kiện","quote":"- Có hệ thống chống rung, giảm\nchấn.","reference":"Chương V, Bảng 01, mục A.I.11","requirement":"Vỏ máy nhập khẩu hoặc lắp ráp trong nước đồng bộ với máy phát điện, sơn tĩnh điện, có lớp cách âm và khóa; ống xả khói bằng thép bọc vật liệu chịu nhiệt, cách âm, gồm bộ lọc không khí; bộ sạc, tiết chế nạp điện cho ắc quy từ điện lưới; hệ thống chống rung, giảm chấn; MCCB đầu ra gắn trên khung máy phát, lắp đồng bộ bởi hãng sản xuất máy phát điện, cáp vào bằng cáp mềm (cáp lụa) kết nối với đầu ra của máy phát điện."},{"item":"Máy phát điện 300 kVA: Động cơ - tiêu chuẩn sản xuất","quote":"ISO 8528; ISO 3046; BS5514 hoặc\nBS5000","reference":"Chương V, Bảng 01, mục A.II.1","requirement":"Đáp ứng/tương đương tiêu chuẩn ISO 8528; ISO 3046; BS5514 hoặc BS5000."},{"item":"Máy phát điện 300 kVA: Động cơ - kiểu loại","quote":"Động cơ Diesel 4 thì, turbo tăng áp,\ntự làm mát khi sau tăng áp.","reference":"Chương V, Bảng 01, mục A.II.2","requirement":"Động cơ Diesel 4 thì, turbo tăng áp, tự làm mát khi sau tăng áp."},{"item":"Máy phát điện 300 kVA: Động cơ - công suất dự phòng","quote":"≥ 264 kW tại tốc độ 1500 vòng/phút","reference":"Chương V, Bảng 01, mục A.II.3","requirement":"≥ 264 kW tại tốc độ 1500 vòng/phút (Standby Power)"},{"item":"Máy phát điện 300 kVA: Động cơ - tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, Bảng 01, mục A.II.4","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 300 kVA: Động cơ - tỷ số nén","quote":"≥ 16.1:1","reference":"Chương V, Bảng 01, mục A.II.5","requirement":"≥ 16.1:1"},{"item":"Máy phát điện 300 kVA: Động cơ - nhiên liệu","quote":"Dầu diesel thông thường","reference":"Chương V, Bảng 01, mục A.II.6","requirement":"Dầu diesel thông thường"},{"item":"Máy phát điện 300 kVA: Động cơ - mức tiêu thụ nhiên liệu","quote":"≤ 65 Lít/giờ.","reference":"Chương V, Bảng 01, mục A.II.7","requirement":"≤ 65 Lít/giờ (mức 100% tải, chế độ liên tục)"},{"item":"Máy phát điện 300 kVA: Động cơ - kiểu phun nhiên liệu","quote":"Điện tử, phun trực tiếp","reference":"Chương V, Bảng 01, mục A.II.8","requirement":"Điện tử, phun trực tiếp"},{"item":"Máy phát điện 300 kVA: Động cơ - bộ điều tốc","quote":"Loại điện tử","reference":"Chương V, Bảng 01, mục A.II.9","requirement":"Loại điện tử"},{"item":"Máy phát điện 300 kVA: Động cơ - thiết bị bảo vệ","quote":"Dự phòng 10% công suất động cơ\ncho mục đích điều chỉnh tốc độ","reference":"Chương V, Bảng 01, mục A.II.10","requirement":"Có thiết bị báo động và tắt máy tự động: áp suất dầu thấp (2 cấp); quá tốc độ động cơ; nhiệt độ nước làm mát quá cao (2 cấp); quá mô mem xoắn. Dự phòng 10% công suất động cơ cho điều chỉnh tốc độ (điều kiện quá độ và tải đóng đột biến)."},{"item":"Máy phát điện 300 kVA: Động cơ - nguồn khởi động","quote":"Khởi động bằng nguồn điện 1 chiều\n12/24 VDC.","reference":"Chương V, Bảng 01, mục A.II.11","requirement":"Khởi động bằng nguồn điện 1 chiều 12/24 VDC."},{"item":"Máy phát điện 300 kVA: Động cơ - phương pháp làm mát","quote":"Làm mát cưỡng bức bằng nước tuần\nhoàn.","reference":"Chương V, Bảng 01, mục A.II.12","requirement":"Làm mát cưỡng bức bằng nước tuần hoàn."},{"item":"Máy phát điện 300 kVA: Đầu phát - tiêu chuẩn sản xuất","quote":"IEC60034; ISO8528;\nVDE0875.","reference":"Chương V, Bảng 01, mục A.III.1","requirement":"Đáp ứng/tương đương các tiêu chuẩn IEC60034; ISO8528; VDE0875."},{"item":"Máy phát điện 300 kVA: Đầu phát - kiểu loại","quote":"Không chổi than, tự động kích từ, tự\nđộng điều chỉnh điện áp.","reference":"Chương V, Bảng 01, mục A.III.2","requirement":"Không chổi than, tự động kích từ, tự động điều chỉnh điện áp."},{"item":"Máy phát điện 300 kVA: Đầu phát - điện áp","quote":"220V/380V hoặc 230V/400V","reference":"Chương V, Bảng 01, mục A.III.3","requirement":"220V/380V hoặc 230V/400V"},{"item":"Máy phát điện 300 kVA: Đầu phát - tần số","quote":"50 Hz","reference":"Chương V, Bảng 01, mục A.III.4","requirement":"50 Hz"},{"item":"Máy phát điện 300 kVA: Đầu phát - số pha","quote":"3 pha, 4 dây","reference":"Chương V, Bảng 01, mục A.III.5","requirement":"3 pha, 4 dây"},{"item":"Máy phát điện 300 kVA: Đầu phát - hệ số công suất","quote":"≥ 0,8","reference":"Chương V, Bảng 01, mục A.III.6","requirement":"≥ 0,8"},{"item":"Máy phát điện 300 kVA: Đầu phát - cấp cách điện","quote":"≥H","reference":"Chương V, Bảng 01, mục A.III.7","requirement":"≥ H"},{"item":"Máy phát điện 300 kVA: Đầu phát - AVR","quote":"Loại bán dẫn, cảm biến trên tất cả\ncác pha, bảo vệ quá tải gắn kèm, bảo\nvệ điện áp thoáng qua","reference":"Chương V, Bảng 01, mục A.III.8","requirement":"Loại bán dẫn, cảm biến trên tất cả các pha, bảo vệ quá tải gắn kèm, bảo vệ điện áp thoáng qua."},{"item":"Máy phát điện 300 kVA: Bộ điều khiển - tiêu chuẩn sản xuất","quote":"BS EN 61000-6-2; BS EN\n61000-6-4; BS EN 60951","reference":"Chương V, Bảng 01, mục A.IV.1","requirement":"Đáp ứng/tương đương các tiêu chuẩn BS EN 61000-6-2; BS EN 61000-6-4; BS EN 60951."},{"item":"Máy phát điện 300 kVA: Bộ điều khiển - chức năng cơ bản","quote":"Hệ thống điều khiển, giám sát và đo\nđạc các thông số máy phát điện dựa\ntrên kỹ thuật vi xử lý.","reference":"Chương V, Bảng 01, mục A.IV.2","requirement":"Hệ thống điều khiển, giám sát và đo đạc các thông số máy phát điện dựa trên kỹ thuật vi xử lý; sử dụng công nghệ kỹ thuật số + mạch vi xử lý để điều khiển hoạt động của máy phát và ghi nhận các thông số của hệ thống."},{"item":"Máy phát điện 300 kVA: Bộ điều khiển - chế độ vận hành trên màn hình","quote":"+ Dừng máy;\n+ Vận hành bằng tay;\n+ Tự động vận hành;\n+ Kiểm tra.","reference":"Chương V, Bảng 01, mục A.IV.3","requirement":"Dừng máy; vận hành bằng tay; tự động vận hành; kiểm tra."},{"item":"Máy phát điện 300 kVA: Bộ điều khiển - thông số đo lường và hiển thị","quote":"+ Điện áp (V);\n+ Dòng điện tiêu thụ (A);\n+ Tần số (Hz);","reference":"Chương V, Bảng 01, mục A.IV.4","requirement":"Điện áp (V); dòng điện tiêu thụ (A); tần số (Hz); thời gian chạy máy (hour); mức nhiên liệu (%); áp suất dầu nhớt bôi trơn (bar); nhiệt độ nước làm mát (0C)."},{"item":"Máy phát điện 300 kVA: Bộ điều khiển - chức năng bảo vệ","quote":"+ Quá dòng;\n+ Ngắn mạch máy phát;","reference":"Chương V, Bảng 01, mục A.IV.5","requirement":"Quá dòng; ngắn mạch máy phát; mức nhiên liệu thấp; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nước làm mát thấp; điện áp máy phát cao/thấp; tần số máy phát cao/thấp; vượt tốc độ động cơ hoặc dưới tốc độ cho phép; lỗi khởi động."},{"item":"Tủ ATS: Vỏ tủ","quote":"Bằng thép tấm dày 1,5mm ÷ 2,0mm.\nSơn tĩnh điện chống rỉ sét","reference":"Chương V, Bảng 01, mục B.1","requirement":"Bằng thép tấm dày 1,5mm ÷ 2,0mm, sơn tĩnh điện chống rỉ sét."},{"item":"Tủ ATS: Bộ ATS","quote":"Tự động chuyển đổi nguồn 3 pha, | Kèm theo catalogue,\n220V/380V, dòng định mức ≥ 630A;","reference":"Chương V, Bảng 01, mục B.2","requirement":"Tự động chuyển đổi nguồn 3 pha, 220V/380V, dòng định mức ≥ 630A; 3 pha – 04 dây; thiết bị đóng cắt dòng định mức ≥ 630A; chế độ hoạt động tự động, bằng tay."},{"item":"Ống thoát khói","quote":"- Đường kính trong ống: 200mm","reference":"Chương V, Bảng 01, mục C","requirement":"Thoát khói từ phòng máy qua tầng mái, tổng chiều dài 45m; đường kính trong 200mm; thép đen dày >=1,8mm, sơn chịu nhiệt; bọc bảo ôn Rockwool dày ≥ 50mm; bọc ngoài cùng inox 304 (dày ≥ 0.4 mm); có lưới chắn côn trùng."},{"item":"Bảo hành","quote":"Thời hạn bảo hành tối\nthiểu 12 tháng kể từ ngày Chủ đầu tư, Nhà thầu và các bên liên quan ký Biên bản nghiệm thu bàn giao đưa vào sử dụng;","reference":"Chương V, mục 1.3.b","requirement":"Thời hạn bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu bàn giao đưa vào sử dụng; khắc phục xong hư hỏng trong tối đa 48 giờ kể từ khi nhận thông báo bằng văn bản, cử cán bộ kỹ thuật có mặt trong vòng 24 giờ."},{"item":"Bảo trì","quote":"Nhà thầu phải có quy trình bảo trì, chu kỳ bảo trì, danh mục kiểm tra cho các bộ phận cấu thành thiết bị, hệ thống…","reference":"Chương V, mục 1.3.g","requirement":"Nhà thầu phải có quy trình bảo trì, chu kỳ bảo trì, danh mục kiểm tra cho các bộ phận cấu thành thiết bị, hệ thống."},{"item":"Phạm vi lắp đặt","quote":"Tên gói thầu: Cung cấp, lắp đặt máy phát điện dự phòng.","reference":"Chương V, mục 1.1.b","requirement":"Cung cấp, lắp đặt máy phát điện dự phòng tại Số 38 Đường Phạm Ngọc Thạch, Phường Võ Thị Sáu, Quận 3, TP. Hồ Chí Minh; phạm vi chi tiết nêu tại biểu Mẫu 01A, 01B (webform trên Hệ thống) thuộc E-HSMT."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:08:30.949Z"}},"IB2400104884":{"u":"2026-11-03T08:07:26.938+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong V_VTTB_ky.pdf), chưa phân tích cả HSMT.","Đây là gói mua phụ tùng (lọc) cho máy phát điện hiện hữu, không phải cung cấp tổ máy phát điện. Công suất 500 kW và 1.000 kW là của máy hiện hữu mà phụ tùng áp dụng.","Chương V không nêu số lượng (nằm ở Mẫu số 01A Phạm vi cung cấp), động cơ, đầu phát, ATS, tiêu chuẩn, bảo hành hay CO/CQ.","Văn bản OCR có lỗi chính tả (ví dụ 'dâu', '500k W'). Phần trích dẫn giữ nguyên như bản đọc được."],"result":{"keyInfo":{"bidName":"Mua sắm VTTB cho máy phát điện Diesel - Điện lực Phú Quý năm 2024","notifyNo":"IB2400104884","generatorCapacity":"Không mua máy phát điện. Phụ tùng dùng cho máy hiện hữu: 500 kW (Cummins VTA28) và 1.000 kW (Caterpillar 3512B)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy Cummins 500 kW (VTA28) - Hạng mục 1: Lọc nhớt thô","quote":"Lọc nhớt thô LF670","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Mã số LF670, áp dụng cho máy phát điện hiện hữu do chính hãng Cummins sản xuất, công suất 500 kW, mã hiệu VTA28"},{"item":"Máy Cummins 500 kW (VTA28) - Hạng mục 2: Lọc nhớt tinh","quote":"Lọc nhớt tinh LF777","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Mã số LF777, áp dụng cho máy phát điện hiện hữu do chính hãng Cummins sản xuất, công suất 500 kW, mã hiệu VTA28"},{"item":"Máy Cummins 500 kW (VTA28) - Hạng mục 3: Lọc dầu","quote":"Lọc dầu FS 1216","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Mã số FS 1216, áp dụng cho máy phát điện hiện hữu do chính hãng Cummins sản xuất, công suất 500 kW, mã hiệu VTA28"},{"item":"Máy Cummins 500 kW (VTA28) - Hạng mục 4: Lọc gió","quote":"Lọc gió AF 25708M","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Mã số AF 25708M, áp dụng cho máy phát điện hiện hữu do chính hãng Cummins sản xuất, công suất 500 kW, mã hiệu VTA28"},{"item":"Máy Cummins 500 kW (VTA28): Máy hiện hữu áp dụng","quote":"mã hiệu VTA28","reference":"Chương V, mục 1.2, hạng mục 1-4","requirement":"Máy phát điện hiện hữu do chính hãng Cummins sản xuất, công suất 500 kW, mã hiệu VTA28"},{"item":"Máy Caterpillar 1.000 kW (3512B) - Hạng mục 5: Lọc nhớt","quote":"Lọc nhớt 1R-0726","reference":"Chương V, mục 1.2, hạng mục 5","requirement":"Mã số 1R-0726, áp dụng cho máy phát điện hiện hữu do chính hãng Caterpillar sản xuất, công suất 1.000 kW, mã hiệu 3512B"},{"item":"Máy Caterpillar 1.000 kW (3512B) - Hạng mục 6: Lọc dầu","quote":"Lọc dâu 1R-0756","reference":"Chương V, mục 1.2, hạng mục 6","requirement":"Mã số 1R-0756, áp dụng cho máy phát điện hiện hữu do chính hãng Caterpillar sản xuất, công suất 1.000 kW, mã hiệu 3512B"},{"item":"Máy Caterpillar 1.000 kW (3512B): Máy hiện hữu áp dụng","quote":"1.000kW, mã hiệu 3512B","reference":"Chương V, mục 1.2, hạng mục 5-6","requirement":"Máy phát điện hiện hữu do chính hãng Caterpillar sản xuất, công suất 1.000 kW, mã hiệu 3512B"},{"item":"Chung - Tình trạng hàng hóa","quote":"Hàng mới 100%, chưa qua sử dụng","reference":"Chương V, mục 1.2","requirement":"Hàng mới 100%, chưa qua sử dụng"},{"item":"Chung - Mã hiệu, nguồn gốc, xuất xứ","quote":"phải ghi rõ mã hiệu, nguồn gốc,","reference":"Chương V, mục 1.2 (Ghi chú)","requirement":"Hàng hóa trong hồ sơ dự thầu phải ghi rõ mã hiệu, nguồn gốc, xuất xứ, chỉ tiêu chất lượng"},{"item":"Chung - Chào mã số phụ tùng khác","quote":"Phải có xác nhận của nhà sản xuất của máy phát điện hiện hữu","reference":"Chương V, mục 1.2","requirement":"Nếu chào mã số khác, phải có xác nhận của nhà sản xuất máy phát điện hiện hữu rằng phụ tùng đảm bảo yêu cầu kỹ thuật, tương thích đồng bộ và được phép thay thế mà không ảnh hưởng vận hành, kèm tài liệu kỹ thuật trong E-HSDT. Nhà thầu cam kết bồi thường thiệt hại do không tương thích hoặc do lỗi vật tư, và phối hợp, tư vấn, hỗ trợ kiểm tra, lắp đặt, cấu hình, chạy thử"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:07:26.115Z"}},"IB2400105724":{"u":"2026-11-03T18:34:09.726+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - PTV05-2024.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ kiểm tra, bảo dưỡng, không cung cấp máy phát mới: văn bản không nêu hãng/model động cơ, cấp cách điện, AVR, tần số, số pha, vỏ cách âm, độ ồn, bình nhiên liệu, ATS, cáp, năm sản xuất, CO/CQ; công suất 630 kVA không ghi rõ dự phòng hay liên tục.","Số lượng '02' ở hạng mục D ghi ở đơn vị 'Hệ thống', nên 'generatorCapacity' được hiểu là 2 hệ thống 630 kVA.","Các động cơ 6,6 kV (quạt FDF 1250kW, PAF 1250kW, IDF 3150kW) là động cơ quạt của nhà máy nhiệt điện, không phải tổ máy phát điện nên không đưa vào danh sách.","Văn bản PDF bị ngắt dòng ở bảng nên dòng 'Hệ thống... 02' trong trích dẫn hạng mục D có thể lệch cột; quote ở các dòng 1-3 chỉ trích dòng đầu tiên."],"result":{"keyInfo":{"bidName":"PTV05-2024: Cung cấp dịch vụ kiểm tra, đánh giá toàn diện các động cơ 6,6 kV và bảo dưỡng hệ thống máy phát điện dự phòng","notifyNo":"IB2400105724","generatorCapacity":"2 x 630 kVA (hệ thống máy phát điện Diezel dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Mục D - Hệ thống máy phát điện Diezel dự phòng: Công suất, điện áp","quote":"Bảo dưỡng Hệ thống máy phát điện Diezel dự phòng\nHệ\nD | 630KVA, điện áp 230/400VAC và Bảo dưỡng hệ thống điều\n| 02\nthống\nkhiển, tủ điều khiển, tủ mạch động lực.","reference":"Chương V, mục 2, hạng mục D","requirement":"Hệ thống máy phát điện Diesel dự phòng công suất 630KVA, điện áp 230/400VAC, số lượng 02 hệ thống; kèm bảo dưỡng hệ thống điều khiển, tủ điều khiển, tủ mạch động lực."},{"item":"Mục D - Máy phát 630 kVA: Đầu máy phát (alternator)","quote":"Kiểm tra hệ thống đầu máy phát Meccatle S/N H038768 type\nECO43 154","reference":"Chương V, mục 2, hạng mục D, dòng 4","requirement":"Kiểm tra hệ thống đầu máy phát Meccatle, S/N H038768, type ECO43 154."},{"item":"Mục D - Máy phát 630 kVA: Hệ thống đo lường, điều khiển","quote":"Kiểm tra hệ thống đo lường, điều khiển SYMAP-BCG","reference":"Chương V, mục 2, hạng mục D, dòng 5","requirement":"Kiểm tra hệ thống đo lường, điều khiển SYMAP-BCG."},{"item":"Mục D - Máy phát 630 kVA: Hệ thống dầu bôi trơn, nhiên liệu, làm mát","quote":"Kiểm tra bảo dưỡng hệ thống dầu bôi trơn","reference":"Chương V, mục 2, hạng mục D, dòng 1-3","requirement":"Kiểm tra bảo dưỡng hệ thống dầu bôi trơn; kiểm tra hệ thống cung cấp nhiên liệu; kiểm tra hệ thống làm mát."},{"item":"Mục D - Máy phát 630 kVA: Phần điện động lực, tủ điều khiển, kích từ, ắc quy","quote":"Bảo dưỡng hệ thống kích từ, hệ thống ắc quy. Đo kiểm chất\nlượng, bổ xung dung dịch và vệ sinh các cực của bình ắc quy","reference":"Chương V, mục 2, hạng mục D, dòng 7-9","requirement":"Bảo dưỡng phần điện động lực hệ thống máy phát, kiểm tra chức năng, thông số kỹ thuật của các thiết bị riêng lẻ; bảo dưỡng tủ điều khiển máy phát, kiểm tra các khối chức năng chính; bảo dưỡng hệ thống kích từ, hệ thống ắc quy (đo kiểm chất lượng, bổ sung dung dịch, vệ sinh cực bình ắc quy)."},{"item":"Mục D - Máy phát 630 kVA: Chạy kiểm tra và báo cáo","quote":"Lập báo cáo chi tiết, đánh giá tổng thể và đưa ra khuyến nghị\nsau khi thực hiện dịch vụ","reference":"Chương V, mục 2, hạng mục D, dòng 6 và 10","requirement":"Kiểm tra tình trạng hoạt động của thiết bị, chạy kiểm tra tổng thể hệ thống, đưa ra kết quả phân tích đánh giá bằng máy đo chuyên dụng; lập báo cáo chi tiết, đánh giá tổng thể và khuyến nghị sau khi thực hiện dịch vụ."},{"item":"Mục D - Máy phát 630 kVA: Bảo hành","quote":"Nhà thầu có trách nhiệm bảo hành miễn phí toàn bộ công trình trong thời\ngian 180 ngày, kể từ ngày nghiệm thu hoàn thành bàn giao đưa thiết bị vào sử\ndụng.","reference":"Chương V, mục 3.6 a)","requirement":"Bảo hành miễn phí toàn bộ công trình 180 ngày kể từ ngày nghiệm thu hoàn thành bàn giao đưa thiết bị vào sử dụng; bắt đầu sửa chữa, khắc phục hư hỏng chậm nhất sau 02 ngày kể từ khi nhận yêu cầu của chủ đầu tư."},{"item":"Mục D - Máy phát 630 kVA: Yêu cầu sau bảo dưỡng","quote":"Sau khi sửa chữa, thiết bị, hệ thống phải đảm bảo vận hành an toàn, ổn\nđịnh và có thông số như thiết kế ban đầu.","reference":"Chương V, mục 3.2","requirement":"Sau khi sửa chữa, thiết bị, hệ thống phải vận hành an toàn, ổn định và có thông số như thiết kế ban đầu; việc sửa chữa, thay thế không làm sai lệch thiết kế ban đầu."},{"item":"Mục D - Máy phát 630 kVA: Tiêu chuẩn thực hiện","quote":"Có biện pháp thực hiện dịch vụ chi tiết và các phương pháp kiểm tra, thí\nnghiệm theo tiêu chuẩn của nhà chế tạo hoặc Quốc gia hoặc Quốc tế.","reference":"Chương V, mục 3.2","requirement":"Phương pháp kiểm tra, thí nghiệm theo tiêu chuẩn của nhà chế tạo hoặc Quốc gia hoặc Quốc tế; thiết bị điện được thí nghiệm, hiệu chỉnh đảm bảo thông số cài đặt ban đầu và gắn tem thí nghiệm trên vỏ thiết bị. Văn bản không nêu số hiệu tiêu chuẩn cụ thể."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:34:09.018Z"}},"IB2400106945":{"u":"2026-11-03T18:34:06.387+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ve ky thuat - May phat dien.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất 80 kVA, 3 pha, số lượng, thời gian thuê và phạm vi lắp đặt/vận hành; không nêu động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm/độ ồn, bình nhiên liệu, ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn.","Mục II.3 viện dẫn 'bảng tiêu chí đánh giá kỹ thuật tại Mục 3 đính kèm' nhưng bảng này không có trong văn bản được cung cấp.","Văn bản không nêu rõ công suất là liên tục (prime) hay dự phòng (standby).","Bảng tiên lượng được trích từ PDF dạng bảng nên một số ô bị lệch dòng (ví dụ số ngày của mục II.2 ghi '2' trong khi mục II.1 ghi '1'); số liệu thời gian thuê lấy theo bảng mục I và Phụ lục."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện phục vụ các sự kiện Lễ, Tết, kỳ thi tuyển sinh lớp 10 và THPT Quốc gia trong năm 2024","notifyNo":"IB2400106945","generatorCapacity":"80 kVA/máy, 3 pha (6 máy cho kỳ thi lớp 10 và 4 máy cho kỳ thi THPT Quốc gia)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Công suất máy phát điện","quote":"máy phát điện 3 pha công suất\nphát đầu ra là 80 kVA/01 máy phát điện","reference":"Chương V, mục I","requirement":"Máy phát điện 3 pha, công suất phát đầu ra 80 kVA/01 máy phát điện."},{"item":"Kỳ thi tuyển sinh lớp 10 năm 2024: Số lượng và thời gian thuê","quote":null,"reference":"Chương V, mục I (bảng STT 1); Phụ lục, STT 1","requirement":"06 máy, công suất 80 kVA/máy, thời gian thuê 02 ngày, đặt tại 6 trường trên địa bàn Quận 12 (THCS An Phú Đông, THCS Nguyễn Hiền, THCS Trần Quang Khải, THCS Nguyễn An Ninh, THCS Phan Bội Châu, THCS Hà Huy Tập)."},{"item":"Kỳ thi Trung học phổ thông Quốc gia năm 2024: Số lượng và thời gian thuê","quote":null,"reference":"Chương V, mục I (bảng STT 2); Phụ lục, STT 2","requirement":"04 máy, công suất 80 kVA/máy, thời gian thuê 03 ngày, đặt tại 4 trường trên địa bàn Quận 12 (THPT Võ Trường Toản, THPT Trường Chinh, THCS Phan Bội Châu, THCS Nguyễn An Ninh)."},{"item":"Phạm vi công việc (cả hai kỳ thi)","quote":"vận chuyển đi, về, lắp đặt, dây\nđấu vào phụ tải, vận hành, dự trữ nhiên liệu chạy máy phát điện","reference":"Chương V, mục I","requirement":"Vận chuyển đi, về, lắp đặt, dây đấu vào phụ tải, vận hành, dự trữ nhiên liệu chạy máy phát điện."},{"item":"Bố trí lắp đặt","quote":"Mỗi máy phát điện đặt","reference":"Chương V, mục II.5 (Bảng tiên lượng, cột Ghi chú)","requirement":"Mỗi máy phát điện đặt tại 01 trường học khác nhau trên địa bàn Quận 12, TP.HCM."},{"item":"Thiết bị đo điện, dụng cụ, vật tư dự phòng","quote":"Nhà thầu cung cấp bản cam kết có đầy đủ thiết bị đo điện, dụng cụ, vật\ntư chính dự phòng đảm bảo máy phát điện vận hành liên tục theo yêu cầu.","reference":"Chương V, mục II.1","requirement":"Nhà thầu cung cấp bản cam kết có đầy đủ thiết bị đo điện, dụng cụ, vật tư chính dự phòng để máy phát điện vận hành liên tục theo yêu cầu."},{"item":"Vận hành liên tục","quote":"Nhà thầu cam kết cung cấp đủ nhân sự đảm bảo vận hành máy phát\nđiện liên tục theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục II.2","requirement":"Nhà thầu cam kết cung cấp đủ nhân sự để vận hành máy phát điện liên tục theo yêu cầu của chủ đầu tư."},{"item":"Nhiên liệu chạy máy","quote":"Chi phí nhiên liệu chạy\nmáy phát điện - tạm tính 80\ngiờ chạy máy phát điện cho\ncả kỳ thi","reference":"Chương V, mục II.5 (Bảng tiên lượng, hạng mục I.3 và II.3)","requirement":"Chi phí nhiên liệu tạm tính theo 80 giờ chạy máy phát điện cho cả kỳ thi; thanh toán căn cứ số giờ chạy máy thực tế."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:34:05.326Z"}},"IB2400110579":{"u":"2026-11-03T13:28:55.236+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2.docx), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất, kiểu máy, model tham chiếu; không nêu động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ chống ồn, bình nhiên liệu, ATS, cáp hay tiêu chuẩn áp dụng.","Xuất xứ của máy chỉ được nêu qua model tham chiếu \"Honda (Nhật)\"; cột Xuất xứ trong bảng không có nội dung riêng.","Công suất 12.5 kVA ghi là \"định mức\" và 14 kVA ghi là \"dự phòng\" đúng như văn bản; văn bản không ghi rõ công suất liên tục (prime) hay đơn vị cho từng giá trị ngoài cách viết trên.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy phát điện 3 pha: Số lượng (01)."],"result":{"keyInfo":{"bidName":"Mua máy phát điện 3 pha sử dụng tại Nhà trưng bày Bảo Tàng Quang Trung","notifyNo":"IB2400110579","generatorCapacity":"12.5 kVA 3 pha (công suất định mức); 14 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 3 pha: Chủng loại/model tham chiếu","quote":"HG16000TDX Honda(Nhật) hoặc tương đương","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"HG16000TDX Honda (Nhật) hoặc tương đương. Cụm từ \"tương đương\" được hiểu là tương đương về đặc tính kỹ thuật, tiêu chuẩn công nghệ (nếu đặt sau yêu cầu kỹ thuật) hoặc tương đương về tính năng sử dụng (nếu đặt sau yêu cầu chức năng)."},{"item":"Máy phát điện 3 pha: Kiểu máy","quote":"Kiểu máy: Tự động kích từ","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"Tự động kích từ"},{"item":"Máy phát điện 3 pha: Công suất định mức","quote":"Công suất định mức: 12.5kva- 3pha","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"12.5 kVA, 3 pha"},{"item":"Máy phát điện 3 pha: Công suất dự phòng","quote":"Công xuất dự phòng:14KVA","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"14 kVA"},{"item":"Máy phát điện 3 pha: Số lượng","quote":null,"reference":"Chương V, mục 1.2.b, bảng STT 1 (cột Đơn vị: Bộ; cột Số lượng: 1)","unverified":true,"requirement":"01 bộ"},{"item":"Máy phát điện 3 pha: Phạm vi cung cấp và lắp đặt","quote":"Mua máy phát điện 3 pha (Đã bao gồm : bình ắc quy, cọc nối, phí vận chuyển, lắp đặt)","reference":"Chương V, mục 1.2.b, bảng STT 1","requirement":"Đã bao gồm bình ắc quy, cọc nối, phí vận chuyển, lắp đặt"},{"item":"Hàng hóa: Tình trạng","quote":"Hàng hóa mới 100%","reference":"Chương V, mục 1.2.a","requirement":"Mới 100%"},{"item":"Hàng hóa: Bảo hành","quote":"Hàng hóa cung cấp phải mới 100%, thời gian bảo hành tối thiểu 12 tháng, kể từ khi nghiệm thu bàn giao, đưa hàng hóa vào sử dụng và bảo hành theo tiêu chuẩn của nhà sản xuất;","reference":"Chương V, mục 1.2.a và mục 1.3","requirement":"Bảo hành theo tiêu chuẩn của nhà sản xuất; thời gian bảo hành tối thiểu 12 tháng kể từ khi nghiệm thu bàn giao, đưa hàng hóa vào sử dụng; khắc phục hư hỏng, sai sót trong vòng 48 giờ kể từ khi nhận được yêu cầu của Bên mời thầu."},{"item":"Hàng hóa: Xuất xứ, C/O, C/Q","quote":"Cung cấp Giấy chứng nhận xuất xứ hàng hóa (C/O), Giấy chứng nhận chất lượng hàng hóa (C/Q) và các tài liệu liên quan cần có theo Luật định đối với các thiết bị nhập khẩu; Tài liệu chứng nhận chất lượng sản phẩm hoặc tương đương đối với các thiết bị sản xuất trong nước khi giao hàng;","reference":"Chương V, mục 1.3","requirement":"Hàng hóa và dịch vụ liên quan có xuất xứ rõ ràng, hợp pháp; cung cấp C/O và C/Q cùng các tài liệu liên quan theo luật định đối với thiết bị nhập khẩu; thiết bị sản xuất trong nước cung cấp tài liệu chứng nhận chất lượng sản phẩm hoặc tương đương khi giao hàng."},{"item":"Tài liệu kỹ thuật: Ngôn ngữ","quote":"Ngôn ngữ được sử dụng trong các tài liệu kỹ thuật, tài liệu hướng dẫn vận hành và bảo dưỡng bắt buộc phải là tiếng Việt hoặc tiếng Anh.","reference":"Chương V, mục 1.2.a","requirement":"Tài liệu kỹ thuật, hướng dẫn vận hành và bảo dưỡng bằng tiếng Việt hoặc tiếng Anh"},{"item":"Phụ tùng thay thế và vật tư tiêu hao","quote":"Cung cấp phụ tùng thay thế và vật liệu tiêu hao theo tiêu chuẩn của nhà sản xuất;","reference":"Chương V, mục 1.3","requirement":"Cung cấp phụ tùng thay thế và vật liệu tiêu hao theo tiêu chuẩn của nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:28:54.535Z"}},"IB2400111485":{"u":"2026-11-03T08:06:03.178+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2- YCKT.pdf), chưa phân tích cả HSMT.","Phạm vi công việc ghi '220/250kVA' còn bảng thông số ghi 'Máy phát điện 250KVA' (liên tục 250 kVA, dự phòng 275 kVA); văn bản không giải thích sự khác nhau này.","Dòng Model của tổ máy (dòng 3) để trống trong văn bản.","Văn bản không nêu: mức ồn (dB), thông số/dòng định mức của ATS, tiêu chuẩn khí thải, số pha, CO/CQ, thời hạn bảo hành cụ thể. Khối lượng cáp cũng không có, chỉ viện dẫn bản vẽ thi công.","Bảng thông số bị vỡ định dạng khi trích từ PDF (một số ô tách dòng, đánh số lẫn, mục III bị thiếu); các trích dẫn được lấy theo từng dòng nên có thể chỉ là một phần của ô tương ứng.","TCVN 3715:82 trong bảng tiêu chuẩn là của trạm biến áp, không phải của máy phát điện nên không liệt kê.","Chi tiết lắp đặt, ATS và cáp nằm trong bản vẽ thi công đính kèm E-HSMT, không có trong văn bản này."],"result":{"keyInfo":{"bidName":"Gói thầu XL-03: Thi công xây dựng Trạm biến áp 750kVA và lắp đặt máy phát điện dự phòng","notifyNo":"IB2400111485","generatorCapacity":"01 tổ máy 250 kVA liên tục (275 kVA dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Số lượng máy phát điện","quote":"220/250kVA có vỏ giảm âm + ATS.","reference":"Chương V, mục I.2","requirement":"Lắp đặt 01 máy phát điện, có vỏ giảm âm và ATS (phạm vi công việc ghi 220/250kVA, bảng thông số ghi máy phát điện 250 kVA)."},{"item":"Yêu cầu chung - Tình trạng và năm sản xuất","quote":"Hàng hóa được sản xuất mới 100% và sản xuất từ năm 2023 trở về sau.","reference":"Chương V, mục III.1.1","requirement":"Hàng hóa mới 100% và sản xuất từ năm 2023 trở về sau."},{"item":"Yêu cầu chung - Xuất xứ hàng hóa","quote":"Mỗi danh mục hàng hoá trong phạm vi cung cấp của gói thầu, nhà thầu chỉ được","reference":"Chương V, mục III.1.1","requirement":"Nêu rõ tên hãng sản xuất, nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất. Mỗi danh mục hàng hóa chỉ được đề xuất 01 xuất xứ."},{"item":"Yêu cầu chung - Catalog","quote":"Nhà thầu cần nêu đầy đủ chi tiết các đặc tính kỹ thuật và có gửi kèm theo catalog","reference":"Chương V, mục III.1.1","requirement":"Nêu đầy đủ chi tiết đặc tính kỹ thuật và gửi kèm catalog của nhà sản xuất."},{"item":"Yêu cầu chung - Bảo hành, bảo trì","quote":"- Nhà thầu phải ghi rõ thời gian bảo hành, bảo trì của hàng hóa, thiết bị","reference":"Chương V, mục III.1.1","requirement":"Nhà thầu phải ghi rõ thời gian bảo hành, bảo trì của hàng hóa, thiết bị (không nêu số tháng/năm cụ thể)."},{"item":"Máy 250 kVA: Tổ máy - Nhà sản xuất","quote":"1. | Nhà sản xuất | - | ASIA hoặc tương đương","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục I, dòng 1","requirement":"ASIA hoặc tương đương."},{"item":"Máy 250 kVA: Tổ máy - Nước sản xuất, lắp ráp","quote":"2. | Nước sản xuất, lắp ráp | - | ASIAN/EU/G7 hoặc tương đương","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục I, dòng 2","requirement":"ASIAN/EU/G7 hoặc tương đương."},{"item":"Máy 250 kVA: Tổ máy - Tiêu chuẩn chất lượng","quote":"TCVN 9729-5:2013","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục I, dòng 4","requirement":"Máy được sản xuất, lắp ráp, hoàn thiện theo ISO 9001:2015, TCVN 9729-1:2013, TCVN 9729-5:2013."},{"item":"Máy 250 kVA: Tổ máy - Công suất liên tục","quote":"5. Công suất liên tục | kVA | 250","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục I, dòng 5","requirement":"250 kVA."},{"item":"Máy 250 kVA: Tổ máy - Công suất dự phòng","quote":"6. Công suất dự phòng | kVA | 275","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục I, dòng 6","requirement":"275 kVA."},{"item":"Máy 250 kVA: Tổ máy - Điện áp","quote":"7. Điện áp | V | 230/400","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục I, dòng 7","requirement":"230/400 V."},{"item":"Máy 250 kVA: Tổ máy - Loại điều tốc","quote":"8. Loại điều tốc | - | Điện tử","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục I, dòng 8","requirement":"Điện tử."},{"item":"Máy 250 kVA: Tổ máy - Khung bệ và vỏ máy","quote":"lượng cao, vỏ dày 2mm trở lên, sơn tĩnh điện","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục I, dòng 9","requirement":"Khung dập và hàn tấm bằng thép tiêu chuẩn chất lượng cao, vỏ dày 2mm trở lên, sơn tĩnh điện."},{"item":"Máy 250 kVA: Bồn dầu","quote":"hợp chạy liên tục 8 giờ | Lít | ≥ 600 lít","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục I, dòng 10","requirement":"Bồn dầu gắn đế máy, phù hợp chạy liên tục 8 giờ tại 100% tải, dung tích ≥ 600 lít."},{"item":"Máy 250 kVA: Tổ máy - Kích thước (DxRxC)","quote":"≥ 3800×1600×2100","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục I, dòng 11","requirement":"≥ 3800×1600×2100 mm."},{"item":"Máy 250 kVA: Tổ máy - Tổng trọng lượng","quote":"Tổng trọng lượng | Kg | ≥ 2550","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục I, dòng 12","requirement":"≥ 2550 kg."},{"item":"Máy 250 kVA: Động cơ Diesel - Nhà sản xuất","quote":"Nhà sản xuất | Baudouin/Cummins/MTU hoặc tương đương","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục II, dòng 13","requirement":"Baudouin/Cummins/MTU hoặc tương đương."},{"item":"Máy 250 kVA: Động cơ Diesel - Nước sản xuất","quote":"Nước sản xuất | ASIAN/EU/G7 hoặc tương đương","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục II, dòng 14","requirement":"ASIAN/EU/G7 hoặc tương đương."},{"item":"Máy 250 kVA: Động cơ - Công suất dự phòng tại 1500 rpm","quote":"15. | kWm | ≥ 264","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục II, dòng 15","requirement":"≥ 264 kWm."},{"item":"Máy 250 kVA: Động cơ - Công suất liên tục tại 1500 rpm","quote":"16. | kWm | ≥ 240","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục II, dòng 16","requirement":"≥ 240 kWm."},{"item":"Máy 250 kVA: Động cơ - Loại điều tốc","quote":"17. Loại điều tốc | Điện tử","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục II, dòng 17","requirement":"Điện tử."},{"item":"Máy 250 kVA: Động cơ - Tốc độ","quote":"18. Tốc độ | Rpm | 1500","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục II, dòng 18","requirement":"1500 vòng/phút (rpm)."},{"item":"Máy 250 kVA: Động cơ - Đường kính x hành trình","quote":"≥ 126 x 130","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục II, dòng 19","requirement":"≥ 126 x 130 mm."},{"item":"Máy 250 kVA: Động cơ - Dung tích xilanh","quote":"20. Dung tích xilanh | L | ≥ 9.726","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục II, dòng 20","requirement":"≥ 9.726 L."},{"item":"Máy 250 kVA: Động cơ - Số xylanh, cách bố trí","quote":"21. Số xylanh, cách bố trí | - | 12, kiểu V","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục II, dòng 21","requirement":"12 xylanh, kiểu V."},{"item":"Máy 250 kVA: Động cơ - Tỉ số nén","quote":"22. Tỉ số nén | 17:1","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục II, dòng 22","requirement":"17:1."},{"item":"Máy 250 kVA: Động cơ - Phương pháp bôi trơn","quote":"23. Phương pháp bôi trơn | - | Bơm dầu","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục II, dòng 23","requirement":"Bơm dầu."},{"item":"Máy 250 kVA: Động cơ - Dung tích dầu bôi trơn","quote":"24. Dung tích dầu bôi trơn | L | 30","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục II, dòng 24","requirement":"30 L."},{"item":"Máy 250 kVA: Động cơ - Tiêu hao nhiên liệu tại 25% công suất Prime Power","quote":"Tiêu hao nhiên liệu tại | L/h | ≤ 15.4","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục II, dòng 25","requirement":"≤ 15.4 L/h."},{"item":"Máy 250 kVA: Động cơ - Tiêu hao nhiên liệu tại 50% công suất Prime Power","quote":"Tiêu hao nhiên liệu tại | L/h | ≤ 28.4","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục II, dòng 26","requirement":"≤ 28.4 L/h."},{"item":"Máy 250 kVA: Động cơ - Tiêu hao nhiên liệu tại 75% công suất Prime Power","quote":"Tiêu hao nhiên liệu tại | L/h | ≤ 42.2","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục II, dòng 27","requirement":"≤ 42.2 L/h."},{"item":"Máy 250 kVA: Động cơ - Tiêu hao nhiên liệu tại 100% công suất Prime Power","quote":"Tiêu hao nhiên liệu tại | L/h | ≤ 56.9","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục II, dòng 28","requirement":"≤ 56.9 L/h."},{"item":"Máy 250 kVA: Động cơ - Phương pháp làm mát","quote":"29. Phương pháp làm mát | - | Bằng nước với quạt gió","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục II, dòng 29","requirement":"Bằng nước với quạt gió."},{"item":"Máy 250 kVA: Động cơ - Khả năng chịu quá tải","quote":"30. Khả năng chịu quá tải | % | ≥ 110","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục II, dòng 30","requirement":"≥ 110 %."},{"item":"Máy 250 kVA: Đầu phát - Nhà sản xuất","quote":"31. Nhà sản xuất | - | Vega/Leroysomer/Mecc Alte hoặc tương đương","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục IV, dòng 31","requirement":"Vega/Leroysomer/Mecc Alte hoặc tương đương."},{"item":"Máy 250 kVA: Đầu phát - Thương hiệu và xuất xứ","quote":"33. Xuất xứ | - | ASIAN/EU/G7 hoặc tương đương","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục IV, dòng 32-33","requirement":"Thương hiệu và xuất xứ: ASIAN/EU/G7 hoặc tương đương."},{"item":"Máy 250 kVA: Đầu phát - Loại roto","quote":"34. Loại Roto | - | Kiểu một điện áp","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục IV, dòng 34","requirement":"Kiểu một điện áp."},{"item":"Máy 250 kVA: Đầu phát - Công suất liên tục","quote":"35. Công suất liên tục | kVA | ≥ 250","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục IV, dòng 35","requirement":"≥ 250 kVA."},{"item":"Máy 250 kVA: Đầu phát - Hệ số công suất","quote":"36. Hệ số công suất | Cos φ | 0.8","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục IV, dòng 36","requirement":"Cos φ = 0.8."},{"item":"Máy 250 kVA: Đầu phát - Điện áp danh nghĩa","quote":"37. Điện áp danh nghĩa | V | 230/400","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục IV, dòng 37","requirement":"230/400 V."},{"item":"Máy 250 kVA: Đầu phát - Dao động điện áp","quote":"38. Dao động điện áp | ≤ ±1%","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục IV, dòng 38","requirement":"≤ ±1%."},{"item":"Máy 250 kVA: Đầu phát - Tần số danh nghĩa","quote":"39. Tần số danh nghĩa | Hz | 50","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục IV, dòng 39","requirement":"50 Hz."},{"item":"Máy 250 kVA: Đầu phát - Độ biến dạng sóng (không tải)","quote":"< 1,5 %","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục IV, dòng 40","requirement":"< 1,5 %."},{"item":"Máy 250 kVA: Đầu phát - Điều chỉnh điện áp","quote":"41. Điều chỉnh điện áp | - | AVR","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục IV, dòng 41","requirement":"AVR."},{"item":"Máy 250 kVA: Đầu phát - Cấp cách điện","quote":"42. Cấp cách điện | - | H","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục IV, dòng 42","requirement":"Cấp H."},{"item":"Máy 250 kVA: Đầu phát - Cấp bảo vệ","quote":"43. Cấp bảo vệ | - | IP23","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục IV, dòng 43","requirement":"IP23."},{"item":"Máy 250 kVA: Hệ thống điều khiển - Nguồn gốc","quote":"Do hãng lắp ráp tổ máy phát điện sản xuất","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục V","requirement":"Do hãng lắp ráp tổ máy phát điện sản xuất."},{"item":"Máy 250 kVA: Bộ điều khiển - Thương hiệu và xuất xứ","quote":"Fadi/Deepsea/ ComAp hoặc tương đương","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục V, dòng 44-45","requirement":"Thương hiệu Fadi/Deepsea/ComAp hoặc tương đương; xuất xứ ASIAN/EU/G7 hoặc tương đương."},{"item":"Máy 250 kVA: Bộ điều khiển - Kiểu bảng điều khiển và màn hình","quote":"47. | Màn hình hiển thị | - | LCD","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục V, dòng 46-47","requirement":"Bộ điều khiển giám sát máy phát; màn hình hiển thị LCD."},{"item":"Máy 250 kVA: Bộ điều khiển - Giám sát các thông số","quote":"Giám sát tốc độ động cơ, áp suất nhớt, nhiệt độ","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục V, dòng 48","requirement":"Giám sát tốc độ động cơ, áp suất nhớt, nhiệt độ nước làm mát, tần số, điện áp, dòng điện, công suất và mức nhiên liệu; bảo vệ toàn diện cho động cơ và đầu phát."},{"item":"Máy 250 kVA: Bộ điều khiển - Chức năng AUTO START và điều khiển ATS","quote":"- Có chức năng AUTO START, nhận tín hiệu nổ","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục V, dòng 48","requirement":"Có AUTO START, nhận tín hiệu nổ máy từ xa bằng REMOTE START qua tủ ATS; có tín hiệu điều khiển nổ máy, tắt máy, điều khiển ATS."},{"item":"Máy 250 kVA: Bộ điều khiển - Hiển thị và bảo vệ động cơ","quote":"- Bảo vệ, tắt máy khi có sự sai lệch các thông số","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục V, dòng 48","requirement":"Hiển thị nhiệt độ nước, áp suất dầu nhớt, mức nhiên liệu, tốc độ vòng quay, số giờ chạy máy, số lần khởi động. Bảo vệ, tắt máy khi nhiệt độ nước quá cao, áp suất dầu nhớt thấp, mức nhiên liệu thấp, quá tốc độ."},{"item":"Máy 250 kVA: Bộ điều khiển - Cài đặt, truyền thông, lưu trữ","quote":"- Lưu trữ 90 sự kiện lịch sử theo thời gian thực,","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục V, dòng 49","requirement":"Cài đặt qua PC (tiếng Anh/tiếng Việt, giám sát SCADA qua cổng USB); cài đặt trực tiếp trên nút bấm; MODBUS RTU qua cổng RS485; lưu 90 sự kiện lịch sử; chạy bảo dưỡng theo lịch và cảnh báo đến giờ bảo dưỡng; kết nối SIM 4G/2G, định vị Googlemap, gửi dữ liệu lên Server của hãng tại Việt Nam."},{"item":"Máy 250 kVA: Bộ điều khiển - Giám sát, điều khiển từ xa","quote":"- Giám sát tập chung đến 1000 thiết bị.","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục V, dòng 49-50","requirement":"Giám sát các thông số, trạng thái, mã lỗi, sự kiện qua WEBSERVER hoặc APP điện thoại (iOS và Android); điều khiển nổ máy, tắt máy, chuyển chế độ, đóng/cắt tải, xóa lỗi từ xa; lưu dữ liệu trên Server đến 1 năm; thống kê công suất tiêu thụ kWh; giám sát tập trung đến 1000 thiết bị."},{"item":"Máy 250 kVA: Làm việc với bộ chuyển nguồn ATS","quote":"Nhận tín hiệu nổ máy từ xa bằng tín hiệu","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục V, dòng 51","requirement":"Nhận tín hiệu nổ máy từ xa bằng tín hiệu REMOTE START thông qua tủ ATS."},{"item":"Máy 250 kVA: Vỏ cách âm - Xuất xứ, hãng sản xuất","quote":"53. Hãng sản xuất | Asian/EU/G7 hoặc tương đương","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục VI, dòng 52-53","requirement":"Xuất xứ Asian hoặc tương đương; hãng sản xuất Asian/EU/G7 hoặc tương đương."},{"item":"Máy 250 kVA: Vỏ cách âm - Khung bệ máy và liên kết máy với vỏ","quote":"Máy được liên kết với khung bằng cao su chống","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục VI, dòng 54-55","requirement":"Khung dập và hàn tấm bằng thép tiêu chuẩn chất lượng cao; máy liên kết với khung bằng cao su chống rung, triệt tiêu dao động ra vỏ khi máy hoạt động."},{"item":"Máy 250 kVA: Vỏ cách âm - Công nghệ chế tạo và bề mặt sơn","quote":"Tôn dày 2ly trở lên, chế tạo thành các module,","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục VI, dòng 56-57","requirement":"Tôn dày 2ly trở lên, chế tạo thành các module, tháo lắp dễ dàng; các chi tiết xử lý bề mặt trước khi sơn tĩnh điện, dùng sơn cao cấp."},{"item":"Máy 250 kVA: Vỏ cách âm - Vật liệu chống ồn","quote":"Sử dụng Bông thủy tinh Rockwool & độ bền rất","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục VI, dòng 58","requirement":"Sử dụng bông thủy tinh Rockwool."},{"item":"Máy 250 kVA: Vỏ cách âm - Cấu tạo cánh cửa","quote":"Phần điều khiển có cửa kính để dễ dàng quat sát","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục VI, dòng 59","requirement":"Phần điều khiển có cửa kính để quan sát thông số từ bên ngoài; các cánh cửa có khóa an toàn và gioăng làm kín."},{"item":"Máy 250 kVA: Phương án thi công lắp đặt","quote":"Thuyết minh phương án","reference":"Chương V, mục III.1.2, bảng Máy phát điện 250KVA, mục B, dòng 59-60","requirement":"Phải có bản vẽ chi tiết lắp đặt tổ máy phát điện tại công trình; phải có thuyết minh phương án khảo sát hiện trường, chuẩn bị vật tư, lắp đặt tổ máy phát điện tại công trình."},{"item":"Máy 250 kVA: Hồ sơ thiết kế đi kèm","quote":"theo bảng trên; Hàng hóa cung cấp còn phải đáp ứng các thông số kỹ thuật","reference":"Chương V, mục III.1.2, phần Ghi chú","requirement":"Ngoài bảng thông số, hàng hóa còn phải đáp ứng thông số kỹ thuật theo hồ sơ thiết kế bản vẽ thi công đính kèm E-HSMT."},{"item":"Dây điện, cáp điện","quote":"Cadisun, Cadivi hoặc","reference":"Chương V, mục III.3.1, dòng 3","requirement":"Nhãn hiệu Cadisun, Cadivi hoặc tương đương, theo yêu cầu thiết kế, tiêu chuẩn TCVN (áp dụng chung cho vật tư của công trình)."},{"item":"Vận hành thử nghiệm","quote":"nhà thầu phải lập kế hoạch vận hành chạy thử tĩnh, không tải đảm bảo an toàn","reference":"Chương V, mục III.5","requirement":"Lập kế hoạch vận hành chạy thử tĩnh, không tải, đảm bảo an toàn trước khi nghiệm thu bàn giao (áp dụng chung cho các hạng mục cần thử nghiệm)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:06:02.148Z"}},"IB2400111737":{"u":"2026-11-03T08:08:49.211+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V_YCKT_MPĐ_12kVA (1).docx), chưa phân tích cả HSMT.","Văn bản không nêu yêu cầu về cáp, lắp đặt tại chỗ, ATS riêng (chỉ có chức năng điều khiển ATS trong bộ điều khiển) hay xuất xứ cụ thể của động cơ/đầu phát.","Bảng I.1 mục 1 và một số dòng ghi tiêu đề 'Phần 2/Chương III' không khớp nhau trong tệp; giữ nguyên theo văn bản gốc.","Dòng 'Hệ thống làm mát' xuất hiện hai lần trong bảng động cơ (dòng 10 và 12), nội dung tương đồng."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2400111737","generatorCapacity":"12 kVA liên tục (≥ 12 kVA), 5 tổ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 12kVA - Quy mô, số lượng","quote":"Tổ máy phát điện 1 pha, động cơ diesel, công suất liên tục 12kVA trở lên, có vỏ cách âm.","reference":"Chương V, mục 1.1","requirement":"Tổ máy phát điện 1 pha, động cơ diesel, công suất liên tục 12kVA trở lên, có vỏ cách âm; số lượng 5 tổ"},{"item":"Tổ máy 12kVA - Bảng thông số đặc trưng","quote":"Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng;","reference":"Chương V, mục 1.2, bảng I.1 dòng 1","requirement":"Mọi máy có bảng thông số làm bằng vật liệu đủ bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), dễ đọc; tối thiểu gồm tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra định danh, điện áp ra định danh, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy 12kVA - Chủng loại","quote":"Máy lắp vỏ chống ồn đồng bộ, 1 pha, điện áp 220V, tần số 50Hz, động cơ diesel.","reference":"Chương V, mục 1.2, bảng I.1 dòng 2","requirement":"Máy lắp vỏ chống ồn đồng bộ, 1 pha, điện áp 220V, tần số 50Hz, động cơ diesel"},{"item":"Tổ máy 12kVA - Tính đồng bộ, hoàn thiện","quote":"Tất cả các thành phần, phụ kiện của tổ máy phát điện đều phải mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa.","reference":"Chương V, mục 1.2, bảng I.1 dòng 3","requirement":"Mọi thành phần, phụ kiện mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng; động cơ, đầu phát, bộ điều khiển sản xuất, lắp đặt đồng bộ trước khi xuất xưởng; bộ điều khiển được lập trình, cài đặt thông số cơ bản trước khi xuất xưởng; tài liệu kỹ thuật chỉ rõ model động cơ, đầu phát; tài liệu vận hành, bảo trì, sửa chữa sự cố bằng tiếng Việt"},{"item":"Tổ máy 12kVA - Năm sản xuất","quote":"Từ năm 2023 trở về sau.","reference":"Chương V, mục 1.2, bảng I.1 dòng 4","requirement":"Từ năm 2023 trở về sau"},{"item":"Tổ máy 12kVA - Độ ồn","quote":"Độ ồn lớn nhất ≤ 66dB(A) khi hoạt động ở chế độ >75% công suất định mức trong không gian mở ở khoảng cách 7m","reference":"Chương V, mục 1.2, bảng I.1 dòng 5","requirement":"Độ ồn lớn nhất ≤ 66dB(A) khi hoạt động ở chế độ >75% công suất định mức trong không gian mở ở khoảng cách 7m"},{"item":"Tổ máy 12kVA - Công suất liên tục định mức","quote":"≥ 12 kVA","reference":"Chương V, mục 1.2, bảng I.1 dòng 6","requirement":"≥ 12 kVA (không giới hạn số giờ hoạt động hàng năm)"},{"item":"Tổ máy 12kVA - Điện áp, tần số, hệ số công suất","quote":"220V, xoay chiều.","reference":"Chương V, mục 1.2, bảng I.1 dòng 7-9","requirement":"Điện áp 220V xoay chiều; tần số 50 Hz; Cosϕ = 1"},{"item":"Tổ máy 12kVA - Khả năng điều chỉnh điện áp","quote":"≤ ± 1 %","reference":"Chương V, mục 1.2, bảng I.1 dòng 10","requirement":"≤ ± 1 %"},{"item":"Tổ máy 12kVA - Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm; vị trí tiếp nhiên liệu bên cạnh máy và không cao hơn cạnh máy;","reference":"Chương V, mục 1.2, bảng I.1 dòng 11-12","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm; vị trí tiếp nhiên liệu bên cạnh máy và không cao hơn cạnh máy; dung tích ≥ 50 lít"},{"item":"Tổ máy 12kVA - Mức tiêu hao nhiên liệu","quote":"≤ 4.0 lít/giờ tại (100 %) tải định mức.","reference":"Chương V, mục 1.2, bảng I.1 dòng 13-14","requirement":"≤ 4.0 lít/giờ tại 100% tải định mức; ≤ 3,0 lít/giờ tại 75% tải định mức"},{"item":"Tổ máy 12kVA - Khung đế máy","quote":"Có cấu tạo chắc chắn, chịu lực, có hệ thống giảm chấn, chống rung giữa khung đế và cụm động cơ, đầu phát điện để giảm thiểu rung động trong quá trình hoạt động.","reference":"Chương V, mục 1.2, bảng I.1 dòng 15","requirement":"Cấu tạo chắc chắn, chịu lực, có hệ thống giảm chấn, chống rung giữa khung đế và cụm động cơ, đầu phát điện"},{"item":"Tổ máy 12kVA - Nối đất","quote":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây nối đất bảo vệ, đảm bảo an toàn.","reference":"Chương V, mục 1.2, bảng I.1 dòng 16","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây nối đất bảo vệ"},{"item":"Tổ máy 12kVA - Khả năng mang tải","quote":"Có khả năng mang tải từ mức 0% tải lên 100% tải trong vòng 30 giây.","reference":"Chương V, mục 1.2, bảng I.1 dòng 17","requirement":"Mang tải từ 0% lên 100% tải trong vòng 30 giây"},{"item":"Tổ máy 12kVA - Khả năng quá tải","quote":"Cho phép cung cấp vượt công suất định mức 10% trong vòng 1 giờ / chu kỳ làm việc 12 giờ, theo tiêu chuẩn ISO 8528-1:2005, ISO 3046 hoặc tương đương.","reference":"Chương V, mục 1.2, bảng I.1 dòng 18","requirement":"Cho phép vượt công suất định mức 10% trong 1 giờ / chu kỳ làm việc 12 giờ, theo ISO 8528-1:2005, ISO 3046 hoặc tương đương"},{"item":"Tổ máy 12kVA - Khí thải","quote":"Đáp ứng Quy chuẩn quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT) hoặc tương đương.","reference":"Chương V, mục 1.2, bảng I.1 dòng 19","requirement":"Đáp ứng QCVN 19:2009/BTNMT hoặc tương đương"},{"item":"Tổ máy 12kVA - Kích thước và trọng lượng","quote":"Tương đương ≤ (1500 x 800 x 1200) mm","reference":"Chương V, mục 1.2, bảng I.1 dòng 20-21","requirement":"Kích thước (Dài x Rộng x Cao) tương đương ≤ (1500 x 800 x 1200) mm; trọng lượng khô máy ≥ 650 kg"},{"item":"Tổ máy 12kVA - Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt Nam (nhiệt đới) và có khả năng hoạt động trong điều kiện môi trường (tối thiểu): nhiệt độ từ 0°C đến 40°C.","reference":"Chương V, mục 1.2, bảng I.1 dòng 22","requirement":"Phù hợp khí hậu Việt Nam (nhiệt đới), hoạt động tối thiểu trong nhiệt độ từ 0°C đến 40°C"},{"item":"Tổ máy 12kVA - Tiêu chuẩn, chứng nhận","quote":"Máy sản xuất theo chuẩn quản lý chất lượng ISO 9001:2015 và môi trường ISO 14001:2015;","reference":"Chương V, mục 1.2, bảng I.1 dòng 23","requirement":"Sản xuất theo chuẩn quản lý chất lượng ISO 9001:2015 và môi trường ISO 14001:2015"},{"item":"Tổ máy 12kVA - Động cơ: hãng, chủng loại","quote":"Động cơ diesel, 4 thì.","reference":"Chương V, mục 1.2, bảng I.2 dòng 1, 2, 11","requirement":"Hãng sản xuất/mã hiệu do nhà thầu cung cấp; động cơ diesel, 4 thì; nhiên liệu dầu diesel"},{"item":"Tổ máy 12kVA - Động cơ: dung tích xilanh, tỉ số nén, số xilanh","quote":"≤ 1.85 lít","reference":"Chương V, mục 1.2, bảng I.2 dòng 3, 4, 9","requirement":"Dung tích xilanh ≤ 1.85 lít; tỉ số nén ≥20:1; số xilanh ≥ 3, thẳng hàng"},{"item":"Tổ máy 12kVA - Động cơ: công suất","quote":"≥ 15,5 KW","reference":"Chương V, mục 1.2, bảng I.2 dòng 5","requirement":"Công suất liên tục ≥ 15,5 KW; công suất dự phòng ≥ 17 KW"},{"item":"Tổ máy 12kVA - Động cơ: tốc độ, điều tốc","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, bảng I.2 dòng 7-8","requirement":"Tốc độ định mức 1500 vòng/phút; điều tốc điện tử bằng ECU"},{"item":"Tổ máy 12kVA - Động cơ: cảm biến","quote":"Cảm biến áp suất dầu bôi trơn","reference":"Chương V, mục 1.2, bảng I.2 dòng 6","requirement":"Cảm biến áp suất dầu bôi trơn, cảm biến nhiệt độ nước, cảm biến mức nhiên liệu"},{"item":"Tổ máy 12kVA - Động cơ: làm mát, khởi động, nhiệt độ môi trường","quote":"Két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp với quạt gió đầu trục.","reference":"Chương V, mục 1.2, bảng I.2 dòng 10, 12, 13, 14","requirement":"Làm mát bằng nước: két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp quạt gió đầu trục; khởi động điện 12V DC; hoạt động không giảm công suất ở nhiệt độ môi trường ≥ 50°C"},{"item":"Tổ máy 12kVA - Đầu phát: hãng, chủng loại","quote":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây","reference":"Chương V, mục 1.2, bảng I.3 dòng 1, 2, 7","requirement":"Hãng sản xuất/mã hiệu do nhà thầu cung cấp; kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây; tự kích từ"},{"item":"Tổ máy 12kVA - Đầu phát: điện áp, tần số, công suất, hệ số công suất","quote":"220V/1 pha","reference":"Chương V, mục 1.2, bảng I.3 dòng 3-6","requirement":"220V/1 pha; 50 Hz; công suất liên tục định mức ≥ 12 kVA; Cosϕ = 1"},{"item":"Tổ máy 12kVA - Đầu phát: AVR và điều chỉnh điện áp","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải.","reference":"Chương V, mục 1.2, bảng I.3 dòng 8-9","requirement":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải; điều chỉnh điện áp ≤ ± 1%"},{"item":"Tổ máy 12kVA - Đầu phát: cấp cách điện, cấp bảo vệ","quote":"Tối thiểu cấp H.","reference":"Chương V, mục 1.2, bảng I.3 dòng 10-11","requirement":"Cấp cách điện tối thiểu cấp H; cấp bảo vệ tối thiểu IP23"},{"item":"Tổ máy 12kVA - Đầu phát: làm mát, hệ số hài điện thoại","quote":"Quạt gió ly tâm đầu trục (truyền động trực tiếp).","reference":"Chương V, mục 1.2, bảng I.3 dòng 12-13","requirement":"Quạt gió ly tâm đầu trục (truyền động trực tiếp); hệ số hài điện thoại (THF) theo IEC ≤ 2 %"},{"item":"Tổ máy 12kVA - Đầu phát: quá công suất, quá tốc độ","quote":"Cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2, bảng I.3 dòng 14-15","requirement":"Cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục; chịu quá tốc độ ≥ 2250 vòng/phút"},{"item":"Tổ máy 12kVA - Bộ điều khiển: nhãn hiệu, điện áp, kiểu","quote":"Kỹ thuật số (công nghệ vi xử lý).","reference":"Chương V, mục 1.2, bảng I.4 dòng 1-3","requirement":"Nhãn hiệu do nhà thầu cung cấp; điện áp hoạt động 12VDC; kiểu bảng điều khiển kỹ thuật số (công nghệ vi xử lý)"},{"item":"Tổ máy 12kVA - Bộ điều khiển: giao diện","quote":"Có màn hình hiển thị LCD hay LED, có đèn nền.","reference":"Chương V, mục 1.2, bảng I.4 dòng 4","requirement":"Màn hình hiển thị LCD hay LED có đèn nền; LED chỉ báo chế độ, trạng thái; tiếng Việt hoặc tiếng Anh và biểu tượng thông dụng; phím/nút ấn chọn chế độ, điều khiển, truy cập dữ liệu, cài đặt thông số; có các mức bảo vệ bằng mật khẩu"},{"item":"Tổ máy 12kVA - Bộ điều khiển: chức năng điều khiển (gồm ATS)","quote":"- Điều khiển công tắc chuyển mạch ATS. Khi điện lưới không đạt chất lượng về điện áp, tần số hoặc mất pha thì bộ điều khiển sẽ phát tín hiệu khởi động động cơ sau đó chuyển qua điện máy phát, khi điện lưới đảm bảo chất lượng thì sẽ chuyển sang lại điện lưới.","reference":"Chương V, mục 1.2, bảng I.4 dòng 5","requirement":"Điều khiển chế độ tự động, nhân công, van nhiên liệu, khởi động động cơ, chạy làm mát động cơ; điều khiển công tắc chuyển mạch ATS: khi điện lưới không đạt chất lượng về điện áp, tần số hoặc mất pha thì phát tín hiệu khởi động động cơ rồi chuyển sang điện máy phát, khi điện lưới đảm bảo thì chuyển lại điện lưới"},{"item":"Tổ máy 12kVA - Bộ điều khiển: đo lường, hiển thị","quote":"Có khả năng đo lường, hiển thị các thông số hoạt động chính của tổ máy phát điện như sau:","reference":"Chương V, mục 1.2, bảng I.4 dòng 6","requirement":"Đo và hiển thị điện áp tổ máy (pha hoặc dây), tần số/tốc độ động cơ, dòng điện tải/công suất tải, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu trong thùng %; hiển thị chế độ, trạng thái, cảnh báo, sự cố; lưu dữ liệu, sự kiện, cảnh báo, số giờ chạy máy"},{"item":"Tổ máy 12kVA - Bộ điều khiển: giám sát, vận hành","quote":"Có các chế độ hoạt động: Tự động - Nhân công - Tắt (Auto - Manual - Stop hoặc tương đương):","reference":"Chương V, mục 1.2, bảng I.4 dòng 7","requirement":"Chế độ Tự động - Nhân công - Tắt (Auto - Manual - Stop hoặc tương đương); khởi động, dừng tại chỗ và từ xa; giám sát thông số động cơ, đầu phát; dừng khẩn cấp tại chỗ (có nút dừng khẩn cấp) và từ xa"},{"item":"Tổ máy 12kVA - Bộ điều khiển: cảnh báo, bảo vệ","quote":"Áp suất dầu nhớt thấp","reference":"Chương V, mục 1.2, bảng I.4 dòng 8","requirement":"Cảnh báo/bảo vệ khi: áp suất dầu nhớt thấp; nhiệt độ động cơ hoặc nước làm mát cao; tần số cao/thấp; điện áp tổ máy cao/thấp; điện áp ắc-quy cao/thấp; lỗi khi khởi động"},{"item":"Tổ máy 12kVA - Bộ điều khiển: mở rộng, điều khiển từ xa","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối USB hoặc RS-485.","reference":"Chương V, mục 1.2, bảng I.4 dòng 9-10","requirement":"Giao diện kết nối máy tính qua cổng USB hoặc RS-485, kết hợp phần mềm điều khiển và lập trình trên máy vi tính; điều khiển bật/tắt từ xa qua dry contact và tin nhắn SMS"},{"item":"Tổ máy 12kVA - Phụ kiện: ắc-quy, bộ nạp","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah.","reference":"Chương V, mục 1.2, bảng I.5 dòng 1-2","requirement":"Bộ nạp điện ắc-quy khởi động đồng bộ theo máy; ắc-quy khởi động, dây nối và đầu cọc đầy đủ, kèm máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah"},{"item":"Tổ máy 12kVA - Phụ kiện: giảm chấn, xả giảm thanh, tài liệu","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác.","reference":"Chương V, mục 1.2, bảng I.5 dòng 3-5","requirement":"Hệ thống giảm chấn đồng bộ theo máy; hệ thống xả gồm xả tiêu âm công nghiệp, khớp nối mềm và linh kiện phụ tùng cần thiết; catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng (mỗi máy 1 bộ)"},{"item":"Tổ máy 12kVA - Catalog, tài liệu chứng minh","quote":"Nhà thầu phải cung cấp đầy đủ catalog gốc (bằng tiếng Anh) và bản dịch tiếng Việt của nhà sản xuất, cho từng bộ phận của tổ máy phát điện: Động cơ, đầu phát, bộ điều khiển.","reference":"Chương V, mục 1.2","requirement":"Cung cấp catalog gốc (tiếng Anh) và bản dịch tiếng Việt của nhà sản xuất cho động cơ, đầu phát, bộ điều khiển"},{"item":"Tổ máy 12kVA - Nguồn gốc, CO/CQ","quote":"Nhà thầu phải cung cấp Giấy chứng nhận xuất xứ (CO), giấy chứng nhận chất lượng (CQ): 01 bộ đối với hàng hóa nhập khẩu hoặc Bản kiểm tra chứng nhận chất lượng hàng hóa xuất xưởng: 01 bộ đối với hàng hóa sản xuất trong nước","reference":"Chương V, mục 1.3.1","requirement":"Hàng hóa có nguồn gốc xuất xứ rõ ràng; cung cấp CO, CQ 01 bộ đối với hàng nhập khẩu hoặc bản kiểm tra chứng nhận chất lượng xuất xưởng 01 bộ đối với hàng sản xuất trong nước (bản chính hoặc bản sao công chứng)"},{"item":"Tổ máy 12kVA - Bảo hành","quote":"+ Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.2 (phần V), mục 1.3.4","requirement":"Thời gian bảo hành ≥ 24 tháng kể từ ngày bàn giao nghiệm thu, tại địa bàn tỉnh Đà Nẵng; có mặt xử lý trong 8 giờ; sửa chữa bảo hành ≤ 04 ngày; bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt"},{"item":"Tổ máy 12kVA - Thử nghiệm","quote":"để tiến hành thử nghiệm thiết bị máy phát điện tại các mức công suất: 75%, 100% và 110% công suất liên tục.","reference":"Chương V, mục 3","requirement":"Thử nghiệm máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:08:48.576Z"}},"IB2400111794":{"u":"2026-11-03T08:06:21.441+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Văn bản là bảng PDF đã bị tách dòng nên một số ô bị cắt ngang; các trích dẫn chỉ lấy đoạn nằm trọn trên một dòng.","Nhãn hiệu, model và xuất xứ động cơ, đầu phát do nhà thầu đề xuất; HSMT không nêu hãng hay model cụ thể.","Thời hạn bảo hành nêu hai lần: ≥ 1095 ngày (mục 1.2.1) và ≥ 36 tháng (mục 1.3).","Tủ ATS được mô tả là 65A, 1 pha ở quy mô gói thầu nhưng máy cắt phối nguồn yêu cầu In ≥ 100A, 4 cực và dòng tải trạm 100A mỗi pha; HSMT không giải thích sự khác biệt này.","Phần yêu cầu phần mềm trung tâm và chức năng ATS chỉ được tóm tắt, không liệt kê hết từng dòng.","Không có mục nào nêu rõ yêu cầu CO/CQ; chỉ có yêu cầu giấy chứng nhận chất lượng sản phẩm."],"result":{"keyInfo":{"bidName":"Trang bị, lắp đặt ATS và máy phát điện 8,5KVA","notifyNo":"IB2400111794","generatorCapacity":"27 x 8,5 kVA công suất liên tục (tối thiểu), máy phát điện chạy dầu diesel"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 8,5 kVA: Số lượng","quote":"1 | Chiếc | 27","reference":"Chương V, mục 1.1 (Quy mô gói thầu)","requirement":"27 chiếc máy phát điện chạy dầu, công suất liên tục tối thiểu đạt 8,5KVA"},{"item":"Tủ ATS: Số lượng và loại","quote":"Tủ ATS thông minh 65A, 1 pha","reference":"Chương V, mục 1.1 (Quy mô gói thầu)","requirement":"27 tủ ATS thông minh 65A, 1 pha"},{"item":"Lắp đặt: Phạm vi","quote":"Phụ kiện và nhân công lắp đặt hoàn chỉnh","reference":"Chương V, mục 1.1 (Quy mô gói thầu)","requirement":"Phụ kiện và nhân công lắp đặt hoàn chỉnh, 27 bộ"},{"item":"Máy phát điện 8,5 kVA: Tình trạng, năm sản xuất","quote":"Mới 100%, lắp ráp năm 2023 trở về sau trong nước","reference":"Chương V, mục 1.2.1, phần I (Yêu cầu chung)","requirement":"Mới 100%, lắp ráp năm 2023 trở về sau trong nước hoặc nhập khẩu"},{"item":"Máy phát điện 8,5 kVA: Đồng bộ nhãn hiệu","quote":"động cơ, đầu phát và vỏ chống ồn cùng một nhãn","reference":"Chương V, mục 1.2.1, phần I (Yêu cầu chung)","requirement":"Động cơ, đầu phát và vỏ chống ồn cùng một nhãn hiệu, thông tin có trên website của hãng sản xuất tổ máy"},{"item":"Máy phát điện 8,5 kVA: Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải","reference":"Chương V, mục 1.2.1, phần I (Yêu cầu chung)","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hướng xả khí thải theo chiều dọc của máy, ống xả không cao hơn nóc máy"},{"item":"Máy phát điện 8,5 kVA: Hệ thống làm mát (tiêu chuẩn)","quote":"TCVN 6627-6:2011","reference":"Chương V, mục 1.2.1, phần I (Yêu cầu chung)","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát, tuân thủ TCVN 6627-6:2011"},{"item":"Máy phát điện 8,5 kVA: Điều kiện hoạt động","quote":"nhiệt độ môi trường từ 0 đến 40oC","reference":"Chương V, mục 1.2.1, phần I (Yêu cầu chung)","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm ≤ 80%"},{"item":"Máy phát điện 8,5 kVA: Công suất liên tục","quote":"≥ 8.5 KVA","reference":"Chương V, mục 1.2.1, phần I","requirement":"≥ 8.5 KVA"},{"item":"Máy phát điện 8,5 kVA: Công suất tối đa","quote":"≥ 9.35 kVA","reference":"Chương V, mục 1.2.1, phần I","requirement":"≥ 9.35 kVA"},{"item":"Máy phát điện 8,5 kVA: Điện áp/Tần số danh định","quote":"220V/50Hz","reference":"Chương V, mục 1.2.1, phần I","requirement":"220V/50Hz; hệ số công suất cos Ø = 1"},{"item":"Máy phát điện 8,5 kVA: Dao động điện áp/tần số (không tải đến 100% tải)","quote":"≤ ±1,5%/5%","reference":"Chương V, mục 1.2.1, phần I","requirement":"≤ ±1,5%/5%"},{"item":"Máy phát điện 8,5 kVA: Loại máy","quote":"tự động kích từ; tự động điều chỉnh điện áp","reference":"Chương V, mục 1.2.1, phần I (Loại máy)","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ, tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy phát điện 8,5 kVA: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 75 dB(A)","reference":"Chương V, mục 1.2.1, phần I","requirement":"Độ ồn ở khoảng cách 7m, 75% tải ≤ 75 dB(A)"},{"item":"Máy phát điện 8,5 kVA: Cấp bảo vệ vỏ ngoài","quote":"≥ IP23","reference":"Chương V, mục 1.2.1, phần I","requirement":"≥ IP23"},{"item":"Máy phát điện 8,5 kVA: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm và","reference":"Chương V, mục 1.2.1, phần I","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm và gắn dưới đế máy; vị trí tiếp nhiên liệu bên trong máy"},{"item":"Máy phát điện 8,5 kVA: Dung tích thùng nhiên liệu","quote":"≥ 50 lít","reference":"Chương V, mục 1.2.1, phần I","requirement":"≥ 50 lít"},{"item":"Máy phát điện 8,5 kVA: Tiêu thụ nhiên liệu","quote":"Tại 100% tải: ≤ 3,5 lít/giờ","reference":"Chương V, mục 1.2.1, phần I","requirement":"Tại 100% tải ≤ 3,5 lít/giờ"},{"item":"Máy phát điện 8,5 kVA: Thời gian vận hành liên tục tại 100% tải định mức","quote":"≥ 8 giờ","reference":"Chương V, mục 1.2.1, phần I","requirement":"≥ 8 giờ"},{"item":"Máy phát điện 8,5 kVA: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100%","reference":"Chương V, mục 1.2.1, phần I","requirement":"Khởi động từ 0% tải lên 100% tải trong vòng 30s"},{"item":"Máy phát điện 8,5 kVA: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ","reference":"Chương V, mục 1.2.1, phần I","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Máy phát điện 8,5 kVA: Kích thước (Dài x Rộng x Cao)","quote":"≤ 1500 x 700 x 1150 mm","reference":"Chương V, mục 1.2.1, phần I","requirement":"≤ 1500 x 700 x 1150 mm"},{"item":"Máy phát điện 8,5 kVA: Trọng lượng khô (gồm ắc quy)","quote":"≤ 600 Kg","reference":"Chương V, mục 1.2.1, phần I","requirement":"≤ 600 Kg"},{"item":"Máy phát điện 8,5 kVA: Động cơ - xuất xứ/nhãn hiệu, năm sản xuất","quote":"2023 trở lại đây.","reference":"Chương V, mục 1.2.1, phần II","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất từ 2023 trở lại đây"},{"item":"Máy phát điện 8,5 kVA: Động cơ - loại","quote":"4 kỳ làm mát bằng nước.","reference":"Chương V, mục 1.2.1, phần II","requirement":"4 kỳ, làm mát bằng nước; nhiên liệu diesel"},{"item":"Máy phát điện 8,5 kVA: Động cơ - dung tích xilanh","quote":"≤ 2.3 lít","reference":"Chương V, mục 1.2.1, phần II","requirement":"≤ 2.3 lít"},{"item":"Máy phát điện 8,5 kVA: Động cơ - đường kính xilanh","quote":"≤ 89 mm","reference":"Chương V, mục 1.2.1, phần II","requirement":"≤ 89 mm"},{"item":"Máy phát điện 8,5 kVA: Động cơ - hành trình xilanh","quote":"≥ 98 mm","reference":"Chương V, mục 1.2.1, phần II","requirement":"≥ 98 mm"},{"item":"Máy phát điện 8,5 kVA: Động cơ - tỉ số nén","quote":"≤ 17:1","reference":"Chương V, mục 1.2.1, phần II","requirement":"≤ 17:1"},{"item":"Máy phát điện 8,5 kVA: Động cơ - số xilanh","quote":"≥4","reference":"Chương V, mục 1.2.1, phần II","requirement":"≥ 4"},{"item":"Máy phát điện 8,5 kVA: Động cơ - công suất định mức (PRP) đầu ra Net tại 1500 vòng/phút","quote":"≥ 17 kW","reference":"Chương V, mục 1.2.1, phần II","requirement":"≥ 17 kW"},{"item":"Máy phát điện 8,5 kVA: Động cơ - công suất dự phòng (ESP) đầu ra Net tại 1500 vòng/phút","quote":"≥ 19 kW","reference":"Chương V, mục 1.2.1, phần II","requirement":"≥ 19 kW"},{"item":"Máy phát điện 8,5 kVA: Động cơ - tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.1, phần II","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 8,5 kVA: Động cơ - khởi động điện và ắc quy khởi động","quote":"≥ 50Ah, loại kín khí","reference":"Chương V, mục 1.2.1, phần II","requirement":"Khởi động điện 12VDC; ắc quy ≥ 50Ah, loại kín khí"},{"item":"Máy phát điện 8,5 kVA: Động cơ - công suất mô tơ khởi động","quote":"≥ 12V – 3.5kW","reference":"Chương V, mục 1.2.1, phần II","requirement":"≥ 12V – 3.5kW"},{"item":"Máy phát điện 8,5 kVA: Động cơ - công suất máy phát sạc ắc quy","quote":"≥ 14V - 0.5kW","reference":"Chương V, mục 1.2.1, phần II","requirement":"≥ 14V - 0.5kW"},{"item":"Máy phát điện 8,5 kVA: Động cơ - kiểu điều tốc","quote":"Cơ khí hoặc điện tử.","reference":"Chương V, mục 1.2.1, phần II","requirement":"Cơ khí hoặc điện tử"},{"item":"Máy phát điện 8,5 kVA: Động cơ - dung tích dầu bôi trơn (gồm cả lọc dầu)","quote":"≥ 7.7 lít","reference":"Chương V, mục 1.2.1, phần II","requirement":"≥ 7.7 lít"},{"item":"Máy phát điện 8,5 kVA: Đầu phát - xuất xứ/nhãn hiệu, năm sản xuất","quote":null,"reference":"Chương V, mục 1.2.1, phần III","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất từ 2023 trở lại đây"},{"item":"Máy phát điện 8,5 kVA: Đầu phát - điện áp, số pha, tần số","quote":"1 pha, 2 dây.","reference":"Chương V, mục 1.2.1, phần III","requirement":"Điện áp ra 220 VAC, 1 pha 2 dây, tần số 50 Hz, hệ số công suất cos φ = 1"},{"item":"Máy phát điện 8,5 kVA: Đầu phát - dao động điện áp và tần số đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 1.2.1, phần III","requirement":"Dao động điện áp ≤ ± 1%; dao động tần số ≤ ± 5%"},{"item":"Máy phát điện 8,5 kVA: Đầu phát - công suất liên tục tại 40oC, Class H","quote":"≥ 9 KVA","reference":"Chương V, mục 1.2.1, phần III","requirement":"≥ 9 KVA"},{"item":"Máy phát điện 8,5 kVA: Đầu phát - công suất dự phòng tại 40oC, Class H","quote":"≥ 110% công suất liện tục.","reference":"Chương V, mục 1.2.1, phần III","requirement":"≥ 110% công suất liên tục"},{"item":"Máy phát điện 8,5 kVA: Đầu phát - khả năng quá tốc độ","quote":"≥ 2250 vòng.","reference":"Chương V, mục 1.2.1, phần III","requirement":"≥ 2250 vòng"},{"item":"Máy phát điện 8,5 kVA: Đầu phát - kích từ và AVR","quote":"Tự kích từ, không chổi than.","reference":"Chương V, mục 1.2.1, phần III","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR"},{"item":"Máy phát điện 8,5 kVA: Đầu phát - cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.1, phần III","requirement":"Tối thiểu cấp H"},{"item":"Máy phát điện 8,5 kVA: Đầu phát - cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2.1, phần III","requirement":"≥ IP23"},{"item":"Máy phát điện 8,5 kVA: Đầu phát - hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 85%","reference":"Chương V, mục 1.2.1, phần III","requirement":"≥ 85%"},{"item":"Máy phát điện 8,5 kVA: Bộ điều khiển - kiểu và màn hình","quote":"LCD 128x64 Pixel","reference":"Chương V, mục 1.2.1, phần IV","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD 128x64 Pixel"},{"item":"Máy phát điện 8,5 kVA: Bộ điều khiển - nhiệt độ hoạt động, điện áp cấp nguồn, cấp bảo vệ","quote":"Từ -25oC đến 65oC","reference":"Chương V, mục 1.2.1, phần IV","requirement":"Nhiệt độ hoạt động từ -25oC đến 65oC; điện áp cấp nguồn liên tục 8-36VDC; cấp bảo vệ ≥ IP65"},{"item":"Máy phát điện 8,5 kVA: Bộ điều khiển - chế độ vận hành","quote":null,"reference":"Chương V, mục 1.2.1, phần IV (Chế độ vận hành)","requirement":"Vận hành bằng phím mềm trên bảng điều khiển hoặc ổ khóa đề khi bảng điều khiển sự cố; tự động khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép"},{"item":"Máy phát điện 8,5 kVA: Bộ điều khiển - phím điều khiển và đèn báo","quote":null,"reference":"Chương V, mục 1.2.1, phần IV","requirement":"Có các phím Stop, Start, Auto, Manual, C/O, Test Onload, Mute, đổi màn hình; đèn LED trạng thái; đèn báo máy phát; nút dừng khẩn cấp"},{"item":"Máy phát điện 8,5 kVA: Bộ điều khiển - bảo vệ","quote":"Áp suất dầu bôi trơn thấp.","reference":"Chương V, mục 1.2.1, phần IV","requirement":"Bảo vệ dừng máy tự động và bảo vệ cảnh báo: quá tải/quá dòng, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, mức nhiên liệu thấp, nút dừng khẩn cấp đóng, lỗi sạc ắc quy, điện áp/tần số/tốc độ động cơ cao-thấp"},{"item":"Máy phát điện 8,5 kVA: Bộ điều khiển - giao tiếp","quote":"Có cổng RS485 tương thích để kết nối với thiết bị","reference":"Chương V, mục 1.2.1, phần IV (Chức năng mở rộng)","requirement":"Giao diện kết nối ATS; kết nối máy tính qua cổng USB; cổng RS485 để giám sát từ xa; điều khiển/giám sát qua SMS tới 10 số điện thoại; ngôn ngữ hiển thị có tiếng Việt; phần mềm tải miễn phí từ website nhà sản xuất"},{"item":"Máy phát điện 8,5 kVA: Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1 pha, 2 cực, dòng điện phù hợp","reference":"Chương V, mục 1.2.1, phần V","requirement":"Cực đấu bằng cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; bảo vệ bằng Aptomat 1 pha, 2 cực, chống quá tải và ngắn mạch"},{"item":"Máy phát điện 8,5 kVA: Vỏ máy và khung bệ","quote":"- Máy có bố trí móc cẩu trên nóc vỏ máy.","reference":"Chương V, mục 1.2.1, phần I (Vỏ máy, Khung bệ máy)","requirement":"Vỏ giảm ồn, sơn tĩnh điện, đặt ngoài trời, có khóa, móc cẩu trên nóc, ống pô giảm thanh bên trong vỏ, ống dẫn dầu thải ra ngoài vỏ; khung chịu lực, chống rung, có đế cao su giảm chấn"},{"item":"Máy phát điện 8,5 kVA: Bảo hành","quote":"≥ 1095 ngày.","reference":"Chương V, mục 1.2.1, phần VI","requirement":"Thời gian bảo hành ≥ 1095 ngày"},{"item":"Máy phát điện 8,5 kVA: Vật tư kèm theo","quote":"Trung bình 10m/máy (Kèm theo ATS)","reference":"Chương V, mục 1.2.1, phần VII","requirement":"Dây tiếp đất cáp đồng 16mm2 bọc PVC, cáp đấu nối cáp đồng 2x16 mm2 bọc PVC, cáp điều khiển 7x1.5 mm2, ống nhựa gân xoắn HDPE 40/30: trung bình 10m/máy (kèm theo ATS); ống thoát khói không quá 01m/máy; nhiên liệu chạy thử 8 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Máy phát điện 8,5 kVA: Phạm vi lắp đặt, vận chuyển","quote":"Các thiết bị được lắp đặt hoàn chỉnh tại các","reference":"Chương V, mục 1.2.1, phần VIII và mục 1.3 (mục 2)","requirement":"Có giải pháp lắp đặt, vận hành chạy thử và phương án vận chuyển, bảo quản an toàn đáp ứng thực tế; thiết bị lắp đặt hoàn chỉnh tại các trạm viễn thông thuộc Viễn thông Thái Nguyên do chủ đầu tư chỉ định"},{"item":"Tủ ATS 65A: Yêu cầu chung và kết nối","quote":"+ Sim data 4G, trực tiếp từ thiết bị.","reference":"Chương V, mục 1.2.2, phần A (mục 3) và phần B.I (mục 1)","requirement":"Thiết bị tại trạm kết nối và đồng bộ dữ liệu với phần mềm trung tâm; kết nối bằng Sim data 4G trực tiếp từ thiết bị hoặc qua thiết bị giám sát cơ sở hạ tầng nhà trạm; module kết nối mạng qua Sim data 4G; cổng truyền thông Modbus 485, tiếp điểm đầu vào/đầu ra"},{"item":"Tủ ATS 65A: Cấu trúc thiết bị","quote":null,"reference":"Chương V, mục 1.2.2, phần B.I (mục 1)","requirement":"Cấu trúc module thay thế, sửa chữa độc lập: module giám sát và điều khiển nguồn điện/máy phát (bộ điều khiển ATS), module đấu nối - phối nguồn - chấp hành điều khiển, module kết nối mạng"},{"item":"Tủ ATS 65A: Công cụ điều khiển tại trạm","quote":"Màn hình mầu graphics cảm ứng, LED","reference":"Chương V, mục 1.2.2, phần B.I (mục 3)","requirement":"Màn hình màu graphics cảm ứng, LED trạng thái, nút nhấn, công tắc; từ xa qua phần mềm trung tâm trên máy tính và smartphone"},{"item":"Tủ ATS 65A: Module đo nguồn AC/DC","quote":"Dải điện áp: 0 ~ 275 VAC.","reference":"Chương V, mục 1.2.2, phần B.I (mục 4)","requirement":"Đo dòng 1 pha hoặc 3 pha dải 0 - 100A; điện áp 0 ~ 275 VAC; tần số 0 ~ 100 Hz; đo công suất tiêu thụ kWh; đo 2 nguồn DC trạm dải 0 ~ 70VDC; đo ắc quy máy phát dải 0 ~ 36VDC"},{"item":"Tủ ATS 65A: Nguồn điện trạm đáp ứng","quote":"+ Dòng tải trạm: 100A mỗi pha.","reference":"Chương V, mục 1.2.2, phần B.I (mục 4, 5)","requirement":"1 pha, 3 pha 4 dây; dòng tải trạm 100A mỗi pha; điện áp AC 160VAC - 280VAC (pha-trung tính)"},{"item":"Tủ ATS 65A: Máy cắt phối nguồn","quote":"+ Dòng điện In: ≥ 100A.","reference":"Chương V, mục 1.2.2, phần B.I (mục 5)","requirement":"Máy cắt phối nguồn 3 vị trí (lưới/máy phát/ngắt), điều khiển điện/điều khiển cơ, 4 cực; Ue ≥ 690V; Ui ≥ 1000V; Uimp ≥ 6000V; In ≥ 100A"},{"item":"Tủ ATS 65A: Bộ sạc ắc quy máy phát","quote":"Nguồn cấp 220VAC, nguồn xạc:","reference":"Chương V, mục 1.2.2, phần B.I (mục 5)","requirement":"Sạc nổi/sạc thúc, công suất 5A (max), nguồn cấp 220VAC, nguồn sạc 12VDC/24VDC"},{"item":"Tủ ATS 65A: Chống sét nguồn AC","quote":"dòng thoát sét tối đa 40kA mỗi pha.","reference":"Chương V, mục 1.2.2, phần B.I (mục 5)","requirement":"Chống sét điện lưới 1 pha hoặc 3 pha, dòng thoát sét tối đa 40kA mỗi pha; thiết bị chống sét và cầu chì thiết kế riêng biệt, thay thế độc lập"},{"item":"Tủ ATS 65A: Điều kiện lắp đặt","quote":"Được thiết kế và lắp đặt trong trạm hoặc trong","reference":"Chương V, mục 1.2.2, phần B.I (mục 6)","requirement":"Lắp trong trạm hoặc trong nhà máy phát điện, treo tường; kết nối tủ nguồn trạm bằng cáp đồng tới 40m (ngoài trời tới 10m); đấu tiếp đất chống sét vào bảng tiếp đất nhà trạm; cấu hình, đồng bộ phần mềm trung tâm trọn gói tại trạm"},{"item":"Tủ ATS 65A: Nguồn sử dụng và môi trường hoạt động","quote":"0oC ~ 75oC, 0%RH ~ 85%RH.","reference":"Chương V, mục 1.2.2, phần B.I (mục 7, 8)","requirement":"Nguồn online từ tủ nguồn 1, tủ nguồn 2, ắc quy máy phát; 12VDC, 24VDC, 48VDC, ngưỡng hoạt động 9 ~ 70VDC; môi trường 0oC ~ 75oC, 0%RH ~ 85%RH"},{"item":"Tủ ATS 65A: Chức năng điều khiển máy phát","quote":null,"reference":"Chương V, mục 1.2.2, phần B.II (mục 1.1 - 1.10)","requirement":"Điều khiển tự động, nhân công tại trạm, nhân công từ xa; chạy test máy phát, bảo dưỡng định kỳ; tương thích máy phát có bộ điều khiển tự động và máy phát điều khiển bằng ổ khóa; cung cấp tín hiệu Remote start, Bật (Fuel), Xấy (Heat), Đề (Crank), Tắt (OFF)"},{"item":"Tủ ATS 65A: Giám sát, cảnh báo, SMS và phần mềm trung tâm","quote":null,"reference":"Chương V, mục 1.2.2, phần A, B.II (mục 2, 3) và phần C","requirement":"Giám sát tại chỗ (LED, màn hình) và từ xa; cảnh báo qua SMS; cấu hình ngưỡng cảnh báo/hoạt động; phần mềm trung tâm dạng web, đồng bộ trên server Viễn thông Thái Nguyên, giao diện tiếng Việt, kết xuất Excel"},{"item":"Hàng hóa: Chất lượng, xuất xứ, chứng nhận","quote":"có giấy chứng nhận","reference":"Chương V, mục 1.3 (mục 1)","requirement":"Hàng mới 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập khẩu năm 2023 trở về sau, có giấy chứng nhận chất lượng sản phẩm, ghi rõ tên, mã hiệu, xuất xứ; nộp catalog kèm bản dịch nếu tiếng nước ngoài"},{"item":"Hàng hóa: Bảo hành","quote":"Thời hạn bảo hành: ≥ 36 tháng kể từ ngày bàn","reference":"Chương V, mục 1.3 (mục 4)","requirement":"Thời hạn bảo hành ≥ 36 tháng kể từ ngày bàn giao nghiệm thu, tại các trạm Viễn thông tỉnh Thái Nguyên; phối hợp xử lý sự cố 24/24, có mặt trong tối đa 72 giờ nếu chủ đầu tư không xử lý được"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:06:20.864Z"}},"IB2400111929":{"u":"2026-11-03T08:06:34.307+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu về mặt kỹ thuật (1).docx, Chương V Yêu cầu về mặt kỹ thuật.docx), chưa phân tích cả HSMT.","Hai tệp Chương V có nội dung giống hệt nhau nên được gộp thành một danh sách.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển; không nêu số lượng tổ máy riêng ngoài địa điểm 20 trạm BTS.","Một số ô bảng có nhiều dòng; trường quote chỉ trích dòng tiêu biểu của ô, phần còn lại ghi trong requirement."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện 12 KVA","notifyNo":"IB2400111929","generatorCapacity":"≥ 12,0 KVA/ 12,0 KW liên tục (100% tải); ≥ 13,2KVA/ 13,2 KW dự phòng (máy phát điện Diesel 12KVA/1pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện Diesel 12KVA/1pha: Phạm vi cung cấp","quote":"Yêu cầu kỹ thuật của “Máy phát điện Diesel 12KVA/1pha, kèm ATS, vỏ cách âm”","reference":"Chương V, mục 1.2, mục A","requirement":"Máy phát điện Diesel 12KVA/1pha, kèm ATS, vỏ cách âm; cung cấp và lắp đặt tại 20 trạm BTS thuộc Viễn thông Lâm Đồng (số lượng máy không nêu riêng)."},{"item":"Tổ máy phát điện: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, A.I.1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng khi giao hàng."},{"item":"Tổ máy phát điện: Năm sản xuất và xuất xứ","quote":"- Tổ máy phát điện được sản xuất/lắp ráp tại Việt Nam","reference":"Chương V, mục 1.2, A.I.2","requirement":"Sản xuất từ năm 2024 trở về sau; tổ máy sản xuất/lắp ráp tại Việt Nam."},{"item":"Tổ máy phát điện: Công suất liên tục (100% tải)","quote":"≥ 12,0 KVA/ 12,0 KW","reference":"Chương V, mục 1.2, A.I.3","requirement":"≥ 12,0 KVA/ 12,0 KW"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 13,2KVA/ 13,2 KW","reference":"Chương V, mục 1.2, A.I.4","requirement":"≥ 13,2 KVA/ 13,2 KW"},{"item":"Tổ máy phát điện: Điện áp, số pha, tần số","quote":"220V, xoay chiều","reference":"Chương V, mục 1.2, A.I.5-9","requirement":"Điện áp định mức 220V xoay chiều; 1 pha, 2 dây; tần số 50 Hz; sai lệch điện áp và tần số cho phép ≤ 1% ở tải định mức."},{"item":"Tổ máy phát điện: Hệ số công suất và tốc độ","quote":"Cosϕ = 1","reference":"Chương V, mục 1.2, A.I.11-12","requirement":"Cosϕ = 1; tốc độ vòng quay 1.500 vòng/phút."},{"item":"Tổ máy phát điện: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường VN","reference":"Chương V, mục 1.2, A.I.10","requirement":"Dầu Diesel thông dụng trên thị trường VN."},{"item":"Tổ máy phát điện: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 1.2, A.I.13, A.I.16","requirement":"Đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy; kèm bộ nạp bình ắc quy."},{"item":"Tổ máy phát điện: Truyền động và kết cấu","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2, A.I.14-15","requirement":"Động cơ và đầu phát nối trực tiếp bằng khớp nối đồng trục, chịu chấn động cao."},{"item":"Tổ máy phát điện: Aptomat (CB) ngõ ra","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, LS, Rogy","reference":"Chương V, mục 1.2, A.I.17","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, LS, Rogy; lắp tại máy phát, dòng định mức phù hợp dòng điện máy phát."},{"item":"Tổ máy phát điện: Chế độ chạy liên tục và quá tải","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2, A.I.18-20","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần ≤ 30 phút mỗi 12 giờ; chạy liên tục 100% công suất ≥ 12 giờ; quá tải 110% ≥ 01 giờ/12 giờ chạy liên tục."},{"item":"Tổ máy phát điện: Mức tiêu thụ nhiên liệu","quote":"≤ 3,0 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2, A.I.21","requirement":"≤ 3,0 lít/giờ tại 75% tải định mức; ≤ 4.0 lít/giờ tại 100% tải định mức."},{"item":"Tổ máy phát điện: Độ ồn","quote":"≤ 64 dB (Mức độ ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2, A.I.22","requirement":"≤ 64 dB khi đã đóng vỏ cách âm (đo cách tâm máy 7m)."},{"item":"Tổ máy phát điện: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, mục 1.2, A.I.23","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục."},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"Nhiệt độ môi trường: -10oC đến +50oC","reference":"Chương V, mục 1.2, A.I.24","requirement":"Nhiệt đới hóa; nhiệt độ môi trường -10oC đến +50oC; độ ẩm 80% đến 100%."},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"≥ 50 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2, A.I.25-26","requirement":"Dung tích ≥ 50 lít, gắn trực tiếp trong máy; gắn liền khung bệ, thép xử lý hóa học chống rỉ."},{"item":"Tổ máy phát điện: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm >= 1.5mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện","reference":"Chương V, mục 1.2, A.I.27","requirement":"Thép, độ dày ≥ 1.5mm, xử lý hóa học chống oxy hóa và sơn tĩnh điện."},{"item":"Tổ máy phát điện: Khung đế và chống rung","quote":"Được thiết kế chắc chắn, chịu lực cao; sử dụng thép chữ U, I hoặc V có độ dày ≥ 2mm; được xử lý bề mặt bằng hoá chất để chống oxy hóa và được sơn tĩnh điện","reference":"Chương V, mục 1.2, A.I.28-29","requirement":"Khung thép chữ U, I hoặc V dày ≥ 2mm, sơn tĩnh điện; động cơ và đầu phát lắp trên hệ thống cao su chống rung."},{"item":"Tổ máy phát điện: Kích thước và trọng lượng","quote":"Tương đương ≤ (1500 x 770 x 970) mm","reference":"Chương V, mục 1.2, A.I.30-31","requirement":"Kích thước (D x R x C) cả vỏ tương đương ≤ (1500 x 770 x 970) mm; trọng lượng tịnh ≤ 650 KG."},{"item":"Tổ máy phát điện: Chứng nhận chất lượng, môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước)","reference":"Chương V, mục 1.2, A.I.32-33","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)."},{"item":"Tổ máy phát điện: Khí thải","quote":"- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, A.I.34, A.I.36","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải thông thoáng cho môi trường xung quanh."},{"item":"Tổ máy phát điện: Nối đất, ghi nhãn, bảng thông số","quote":"Máy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.","reference":"Chương V, mục 1.2, A.I.35, 37, 38","requirement":"Có đầu nối đất; ghi nhãn đầu nối; bảng thông số đặc trưng gồm tên/thương hiệu nhà chế tạo, số seri, công suất, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng."},{"item":"Tổ máy phát điện: Vận hành và AVR","quote":"Máy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR","reference":"Chương V, mục 1.2, A.I.40","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, có AVR tự động điều chỉnh điện áp khi tải thay đổi."},{"item":"Tổ máy phát điện: Tài liệu kèm theo","quote":"- Tài liệu hướng dẫn vận hành (tiếng Việt).","reference":"Chương V, mục 1.2, A.I.39; A.VI.7","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt); catalog gốc (tiếng Anh) hoặc bản dịch tiếng Việt cho động cơ, đầu phát, bộ điều khiển, tủ ATS."},{"item":"Động cơ: Công suất và tốc độ","quote":"≥ 15,5 KW","reference":"Chương V, mục 1.2, A.II.2-4","requirement":"Tốc độ 1.500 vòng/phút; công suất liên tục ≥ 15,5 KW; công suất tối đa ≥ 17 KW. Hãng, model, xuất xứ động cơ không nêu."},{"item":"Động cơ: Xy lanh","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 1.2, A.II.5-9","requirement":"≥ 3 xy lanh thẳng hàng; tổng dung tích ≤1,826 lít; đường kính ≤ 87 mm; hành trình ≥ 102,4 mm; tỉ số nén ≥ 20:1."},{"item":"Động cơ: Điều tốc, bôi trơn, lọc, cảm biến","quote":"Điện tử bằng ECU","reference":"Chương V, mục 1.2, A.II.10-13","requirement":"Điều tốc điện tử bằng ECU; bơm nhớt bôi trơn cưỡng bức; phin lọc dầu bôi trơn và phin lọc nhiên liệu (lọc tinh và thô); cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu."},{"item":"Động cơ: Khởi động và làm mát","quote":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy","reference":"Chương V, mục 1.2, A.II.1, 14, 15","requirement":"Motor khởi động điện DC, có sạc ắc quy khi chạy máy; két nước giàn tản nhiệt tuần hoàn bằng đồng kết hợp quạt gió đầu trục; động cơ mới 100%."},{"item":"Đầu phát: Loại và công suất","quote":"≥ 12KVA/ 12 KW","reference":"Chương V, mục 1.2, A.III.1-5, 10-12","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 1 pha 2 dây; 220V/1 pha; công suất liên tục ≥ 12KVA/ 12 KW; cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy liên tục; 50 Hz; 1.500 vòng/phút; Cosϕ = 1."},{"item":"Đầu phát: AVR, dao động điện áp, cách điện, bảo vệ","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải","reference":"Chương V, mục 1.2, A.III.3, 6-9","requirement":"Dao động điện áp ≤ 1%; tự động điều chỉnh bằng AVR; một ổ trục tự bôi trơn; cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP23."},{"item":"Bộ điều khiển: Yêu cầu chung","quote":"≥ 500 event log","reference":"Chương V, mục 1.2, A.IV.1","requirement":"Gắn trực tiếp trên máy, màn hình LCD, công nghệ vi xử lý, nút dừng khẩn cấp ngoài, nút RUN/OFF/AUTO, ngôn ngữ tiếng Việt (hoặc tiếng Anh), khởi động bằng ổ khóa khi khẩn cấp, hẹn giờ 4 lần/ngày và 7 ngày/tuần, ≥ 500 event log."},{"item":"Bộ điều khiển: Hiển thị, bảo vệ, cài đặt, điều khiển","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối USB hoặc RS-485.","reference":"Chương V, mục 1.2, A.IV.2-6","requirement":"Hiển thị điện áp, dòng tải, tần số, điện áp ắc quy, nhiệt độ nước, áp suất dầu, mức nhiên liệu, số giờ chạy, báo lỗi; tự dừng khi sự cố (điện áp, tần số, nhiệt độ nước, áp suất dầu, quá tải, vượt tốc, mức nhiên liệu thấp, dừng khẩn cấp); điều khiển ATS; kết nối USB hoặc RS-485."},{"item":"Bộ điều khiển: Thời gian trễ cài đặt","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 01 giờ.","reference":"Chương V, mục 1.2, A.IV.4","requirement":"Trễ khởi động máy phát 0,5-10 phút; trễ đóng máy phát sang lưới 0,5-5 phút; trễ đóng lưới sang máy phát 0,5-10 phút; chạy làm mát sau ngắt tải 0,5 phút tới 01 giờ."},{"item":"ATS: Dòng điện định mức và chức năng","quote":"Dòng điện định mức: ≥ 80A.","reference":"Chương V, mục 1.2, A.V.1","requirement":"Dòng định mức ≥ 80A; tự khởi động máy phát khi lưới sự cố và tự chuyển tải hai chiều; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; các thời gian chờ/đóng/làm nguội điều chỉnh được."},{"item":"Phụ kiện kèm máy: Ắc quy","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah.","reference":"Chương V, mục 1.2, A.VI.4","requirement":"01 bộ ắc quy kín khí 12VDC, ≥ 70Ah, kèm dây nối và đầu cọc đầy đủ."},{"item":"Phụ kiện kèm máy: Xả giảm thanh, lọc nhiên liệu, cao su chống rung","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác.","reference":"Chương V, mục 1.2, A.VI.1-3, 5","requirement":"Hệ thống xả gồm xả tiêu âm công nghiệp, khớp nối mềm và linh kiện cần thiết; bộ lọc nhiên liệu tháo lắp được; hệ thống làm mát nước và bộ cao su chống rung nguyên thủy theo máy."},{"item":"Lắp đặt: Phạm vi và vật tư phụ","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) phục vụ lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.","reference":"Chương V, mục 1.2, A.VI.6; B.1-3","requirement":"Cung cấp đủ vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa…) để đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu; đấu nối đi trong ống nhựa; lắp đặt đúng vị trí chủ đầu tư chỉ định, đặt cân bằng; có thể phải khoan cắt tường/bê tông và tô trát hoàn chỉnh hệ thống thoát gió, thoát khói."},{"item":"Lắp đặt: Tiết diện dây","quote":"≥ 16 mm2","reference":"Chương V, mục 1.2, B.4-5","requirement":"Tiết diện dây đất ≥ 16 mm2; tiết diện dây nguồn ≥ 16 mm2."},{"item":"Chạy thử và hàng mẫu","quote":"- Số lượng hàng mẫu : 1 máy phát điện và 1 tủ ATS.","reference":"Chương V, Mục 3","requirement":"Chạy thử tải từ 30-50% tại kho Bên mua trước khi lắp đặt; hàng mẫu: 1 máy phát điện và 1 tủ ATS khi được yêu cầu."},{"item":"Bảo hành và bảo trì","quote":"+ Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Bảo hành ≥24 tháng kể từ ngày bàn giao nghiệm thu tại Lâm Đồng; bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần trong thời gian bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:06:33.190Z"}},"IB2400112118":{"u":"2026-11-03T18:28:56.775+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 202447111740979_Chuong V-Yeu cau ky thuat  goi SC may phat 250kVA-H.docx), chưa phân tích cả HSMT.","Gói thầu là sửa chữa lớn máy phát điện hiện có, không phải mua mới: văn bản không nêu thông số động cơ (số xy lanh, tốc độ, tiêu hao nhiên liệu), alternator, bộ điều khiển, vỏ chống ồn, bình nhiên liệu, ATS, cáp, năm sản xuất, CO/CQ.","Công suất 250 kVA không ghi rõ prime hay standby; văn bản chỉ nói cấp nguồn dự phòng.","Bảng vật tư có dầu diezen (50 lít) trong khối lượng mời thầu nhưng không có bảng thông số riêng; bảng thông số có số thứ tự 'Bộ xéc măng' đến 'Dầu bôi trơn' và không có mục dầu diezen hay đường ống cao su.","Phần Kiểm tra và thử nghiệm, thanh toán, tài chính không thuộc thông số kỹ thuật nên không liệt kê.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Điều kiện môi trường làm việc (45)."],"result":{"keyInfo":{"bidName":"Sửa chữa lớn máy phát điện 250kVA-0,4kV(Model 202DFAC-LTA10-G3)","notifyNo":"IB2400112118","generatorCapacity":"250 kVA (0,4 kV), model 202DFAC-LTA10-G3, do Cummins sản xuất, dùng dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 250kVA - Model và nhà sản xuất","quote":"Sửa chữa lớn máy phát điện 250kVA-0,4kV (Model 202DFAC-LTA10-G3) do Cummins sản xuất đảm bảo cấp nguồn lưới điện dự phòng","reference":"Chương V, mục Giới thiệu chung - Mục tiêu đầu tư","requirement":"Sửa chữa lớn máy phát điện 250kVA-0,4kV, model 202DFAC-LTA10-G3, do Cummins sản xuất, cấp nguồn lưới điện dự phòng."},{"item":"Điều kiện vận hành hệ thống điện: Điện áp","quote":"Điện áp danh định (kV)\n0,38","reference":"Chương V, Quy định chung - Điều kiện vận hành của hệ thống điện","requirement":"Điện áp danh định 0,38 kV; điện áp làm việc lớn nhất 0,4 kV."},{"item":"Điều kiện vận hành hệ thống điện: Hệ thống, pha và nối đất","quote":"Loại hệ thống\n3 pha 4 dây","reference":"Chương V, Quy định chung - Điều kiện vận hành của hệ thống điện","requirement":"Hệ thống 3 pha 4 dây; trung tính nối đất trực tiếp."},{"item":"Điều kiện vận hành hệ thống điện: Tần số","quote":"Tần số (HZ)\n50","reference":"Chương V, Quy định chung - Điều kiện vận hành của hệ thống điện","requirement":"Tần số 50 Hz."},{"item":"Điều kiện vận hành hệ thống điện: Dòng ngắn mạch","quote":"Chịu dòng ngắn mạch lớn nhất/giây (kA/s)\n25/1","reference":"Chương V, Quy định chung - Điều kiện vận hành của hệ thống điện","requirement":"Chịu dòng ngắn mạch lớn nhất 25 kA/1 giây."},{"item":"Điều kiện môi trường làm việc","quote":"Độ cao lắp đặt thiết bị\ntrên 1000m ( đặc thù điều kiện địa hình ở miền núi)","reference":"Chương V, Quy định chung - Điều kiện của môi trường làm việc","unverified":true,"requirement":"Nhiệt độ môi trường lớn nhất 45°C, nhỏ nhất 0°C, trung bình năm 25°C; khí hậu nhiệt đới nóng ẩm; độ ẩm cực đại 100%, trung bình 85%; độ cao lắp đặt trên 1000m; vận tốc gió lớn nhất 160 km/h. (Văn bản ghi nhiệt độ dạng '450C', '00C', '250C'.)"},{"item":"Tiêu chuẩn áp dụng chung","quote":"có bản thử nghiệm điển hình (type test) được cấp bởi phòng thử nghiệm độc lập đạt ISO17025 hoặc có Catalogues để đánh giá","reference":"Chương V, mục II.2","requirement":"Áp dụng Quyết định 113/QĐ-HĐTV về Tiêu chuẩn kỹ thuật máy phát điện dự phòng hạ áp trong Tập đoàn Điện lực Quốc gia Việt Nam; hàng hóa có bản thử nghiệm điển hình (type test) do phòng thử nghiệm độc lập đạt ISO17025 cấp hoặc có Catalogues để đánh giá."},{"item":"Khối lượng vật tư sửa chữa lớn","quote":null,"reference":"Chương V, bảng Khối lượng gói thầu, STT 1-10","requirement":"Bộ xéc măng 6 bộ; bộ bạc biên 12 cái; bộ bạc trục cơ 1 cái; bộ gioăng đại tu trên TK1 1 bộ; bộ gioăng đại tu trên TK2 1 bộ; bộ kẹp giữ kim phun 3 bộ; dung dịch nước làm mát 3 chai; dầu diezen 50 lít; dầu bôi trơn 40 lít; đường ống cao su đường nước 1 bộ."},{"item":"Bộ xéc măng: Thông số kỹ thuật","quote":"Nhà thầu nêu cụ thể phù hợp với động cơ cummin LTA10","reference":"Chương V, mục II.2, bảng 1, dòng 5","requirement":"Nhà thầu nêu cụ thể nhà sản xuất, nước sản xuất, mã hiệu, tiêu chuẩn áp dụng; thông số phù hợp với động cơ Cummins LTA10."},{"item":"Bộ bạc biên, bộ bạc trục cơ, bộ gioăng đại tu trên TK1, bộ gioăng đại tu trên TK2, bộ kẹp giữ kim phun, dung dịch nước làm mát","quote":"Nhà thầu nêu cụ thể","reference":"Chương V, mục II.2, bảng 2-7","requirement":"Nhà thầu nêu cụ thể nhà sản xuất, nước sản xuất, mã hiệu, tiêu chuẩn áp dụng; dòng thông số kỹ thuật để trống, không nêu giá trị."},{"item":"Dầu bôi trơn: Thông số kỹ thuật","quote":"Nhà thầu nêu cụ thể phù hợp với động cơ cummin LTA10. Tối thiểu 15W-40","reference":"Chương V, mục II.2, bảng 8, dòng 5","requirement":"Nhà thầu nêu cụ thể nhà sản xuất, nước sản xuất, mã hiệu, tiêu chuẩn áp dụng; phù hợp với động cơ Cummins LTA10, tối thiểu 15W-40."},{"item":"Bảo hành và dịch vụ sau bán hàng","quote":"Yêu cầu về dịch vụ liên quan: thực hiện bảo hành, sửa chữa lỗi sản phẩm, cung cấp dịch vụ sau bán hàng.","reference":"Chương V, mục Các yêu cầu khác","requirement":"Thực hiện bảo hành, sửa chữa lỗi sản phẩm, cung cấp dịch vụ sau bán hàng (không nêu thời hạn bảo hành)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:28:55.893Z"}},"IB2400113875":{"u":"2026-11-03T08:08:49.782+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật (Máy phát điện).pdf), chưa phân tích cả HSMT.","Văn bản là bản OCR, có nhiều lỗi ký tự (ví dụ 'Báo hành', 'điện thé', 'dé máy'); các trích dẫn được giữ nguyên như đã đọc.","Chương V không nêu số lượng máy; không có thông tin về xuất xứ, CO/CQ, hãng/model động cơ và đầu phát, cấp cách điện, ATS, cáp, tiêu chuẩn khí thải.","Dung tích xy lanh '4.21' và độ ồn '75+ 5Dba' được ghi đúng như văn bản, không có đơn vị/dấu rõ ràng.","Một số dòng bị ngắt sang dòng kế tiếp, nên phần trích dẫn chỉ lấy dòng đầu của mỗi yêu cầu."],"result":{"keyInfo":{"bidName":"Gói thầu số 19: Mua sắm máy phát điện.","notifyNo":"IB2400113875","generatorCapacity":"Dự phòng 66KVA-52.8KW; định mức 60KVA-48KW (số lượng không nêu trong Chương V)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dầu: Tình trạng hàng hóa","quote":"Hàng mới 100%","reference":"Chương V, Bảng 1, hạng mục 1","requirement":"Hàng mới 100%"},{"item":"Máy phát điện dầu: Kiểu máy","quote":"Kiểu máy: Máy giảm thanh","reference":"Chương V, Bảng 1, hạng mục 1","requirement":"Máy giảm thanh"},{"item":"Máy phát điện dầu: Công suất dự phòng","quote":"Công suất dự phòng: 66KVA-52.8K W","reference":"Chương V, Bảng 1, hạng mục 1","requirement":"66KVA-52.8KW"},{"item":"Máy phát điện dầu: Công suất định mức","quote":"Công suất định mức: 60KVA-48K W","reference":"Chương V, Bảng 1, hạng mục 1","requirement":"60KVA-48KW"},{"item":"Máy phát điện dầu: Hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, Bảng 1, hạng mục 1","requirement":"0.8"},{"item":"Máy phát điện dầu: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu: 16.5 lit/h tại mức tải đạt 100%","reference":"Chương V, Bảng 1, hạng mục 1","requirement":"16.5 lít/h tại mức tải đạt 100% công suất"},{"item":"Máy phát điện dầu: Số pha - số dây - điện thế","quote":"Số pha- số dây — điện thé: 3 pha — 4 dây-","reference":"Chương V, Bảng 1, hạng mục 1","requirement":"3 pha - 4 dây - 220V/380V"},{"item":"Máy phát điện dầu: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, Bảng 1, hạng mục 1","requirement":"50Hz"},{"item":"Máy phát điện dầu: Kiểu ghép động cơ với đầu phát","quote":"Kiểu ghép động cơ với đầu phát: Đồng trục","reference":"Chương V, Bảng 1, hạng mục 1","requirement":"Đồng trục"},{"item":"Máy phát điện dầu - Động cơ: Số xy lanh, kiểu sắp xếp","quote":"Số xylanh- Kiều sắp xếp: 4 xy lanh thắng hàng","reference":"Chương V, Bảng 1, hạng mục 1, mục 1 (Động cơ)","requirement":"4 xy lanh thẳng hàng"},{"item":"Máy phát điện dầu - Động cơ: Đường kính x khoảng chạy xy lanh","quote":"Đường kính x Khoảng chạy xy lanh: 108x115","reference":"Chương V, Bảng 1, hạng mục 1, mục 1 (Động cơ)","requirement":"108x115"},{"item":"Máy phát điện dầu - Động cơ: Tổng dung tích xy lanh","quote":"Tổng dung tích xy lanh: 4.21","reference":"Chương V, Bảng 1, hạng mục 1, mục 1 (Động cơ)","requirement":"4.21 (văn bản không ghi đơn vị)"},{"item":"Máy phát điện dầu - Động cơ: Loại nhiên liệu","quote":"Loại Nhiên liệu: Diesel","reference":"Chương V, Bảng 1, hạng mục 1, mục 1 (Động cơ)","requirement":"Diesel"},{"item":"Máy phát điện dầu - Động cơ: Hệ thống khí nạp","quote":"Hệ thống khí nạp: Turbocharged","reference":"Chương V, Bảng 1, hạng mục 1, mục 1 (Động cơ)","requirement":"Turbocharged"},{"item":"Máy phát điện dầu - Động cơ: Tốc độ quay","quote":"Tốc độ quay: 1500 vòng/ phút","reference":"Chương V, Bảng 1, hạng mục 1, mục 1 (Động cơ)","requirement":"1500 vòng/phút"},{"item":"Máy phát điện dầu - Động cơ: Hệ thống làm mát","quote":"Hệ thống làm mát: Két nước kết hợp quạt gió.","reference":"Chương V, Bảng 1, hạng mục 1, mục 1 (Động cơ)","requirement":"Két nước kết hợp quạt gió"},{"item":"Máy phát điện dầu - Động cơ: Loại điều tốc","quote":"Loại điều tốc: Điện tử","reference":"Chương V, Bảng 1, hạng mục 1, mục 1 (Động cơ)","requirement":"Điện tử"},{"item":"Máy phát điện dầu - Đầu phát: Số pha - số dây - điện thế","quote":"Số pha- số dây — điện thé: 3 pha — 4 dây-","reference":"Chương V, Bảng 1, hạng mục 1, mục 2 (Đầu phát)","requirement":"3 pha - 4 dây - 220V/380V"},{"item":"Máy phát điện dầu - Đầu phát: Tốc độ quay","quote":"Tốc độ quay: 1500 vòng/ phút","reference":"Chương V, Bảng 1, hạng mục 1, mục 2 (Đầu phát)","requirement":"1500 vòng/phút"},{"item":"Máy phát điện dầu - Đầu phát: Loại kích từ, ổn áp","quote":"Loại kích từ- ồn áp: Không chổi than, tự kích từ, tự","reference":"Chương V, Bảng 1, hạng mục 1, mục 2 (Đầu phát)","requirement":"Không chổi than, tự kích từ, tự ổn định điện áp bằng mạch điện tử AVR"},{"item":"Máy phát điện dầu - Bộ điều khiển: Kiểu hiển thị","quote":"Kiểu hiển thị: Điện tử","reference":"Chương V, Bảng 1, hạng mục 1, mục 3 (Bộ điều khiển)","requirement":"Điện tử"},{"item":"Máy phát điện dầu - Bộ điều khiển: Thông số đo điện cơ bản","quote":"Thông số đo điện cơ bản: Rpm, áp suất dầu, áp suất","reference":"Chương V, Bảng 1, hạng mục 1, mục 3 (Bộ điều khiển)","requirement":"Rpm, áp suất dầu, áp suất nhớt, nhiệt độ động cơ,..."},{"item":"Máy phát điện dầu - Vỏ cách âm: Chế tạo và tiêu chuẩn","quote":"Vỏ cách âm: Được thiết kế và chế tạo tại nhà máy","reference":"Chương V, Bảng 1, hạng mục 1","requirement":"Được thiết kế và chế tạo tại nhà máy đạt tiêu chuẩn ISO9001:2015"},{"item":"Máy phát điện dầu - Vỏ cách âm: Độ ồn","quote":"cách xa 07 mét tính từ tâm máy 75+ 5Dba","reference":"Chương V, Bảng 1, hạng mục 1","requirement":"Độ ồn khi máy chạy, đo cách tâm máy 07 mét: 75+ 5Dba (ghi đúng như văn bản)"},{"item":"Máy phát điện dầu: Bình ắc quy","quote":"Bình ắc quy: Theo máy","reference":"Chương V, Bảng 1, hạng mục 1","requirement":"Theo máy"},{"item":"Máy phát điện dầu: Thùng nhiên liệu để máy","quote":"Thùng nhiên liệu dé máy: Dung tích đảm bảo cho","reference":"Chương V, Bảng 1, hạng mục 1","requirement":"Dung tích đảm bảo cho máy hoạt động liên tục từ 8 -10 giờ tại chế độ đạt 100% công suất định mức"},{"item":"Máy phát điện dầu: Tài liệu hướng dẫn vận hành","quote":"Tài liệu hướng dẫn vận hành máy: Bao gồm tiếng","reference":"Chương V, Bảng 1, hạng mục 1","requirement":"Bao gồm tiếng Anh và tiếng Việt"},{"item":"Máy phát điện dầu: MCCB","quote":"MCCB: Đi kèm theo máy","reference":"Chương V, Bảng 1, hạng mục 1","requirement":"Đi kèm theo máy"},{"item":"Máy phát điện dầu: Bảo hành","quote":"Báo hành: 24 tháng hoặc 2.000 giờ chạy máy tùy","reference":"Chương V, Bảng 1, hạng mục 1","requirement":"24 tháng hoặc 2.000 giờ chạy máy tùy theo thông số nào đến trước kể từ ngày nghiệm thu máy; miễn phí nhân công bảo trì bảo dưỡng định kỳ 03 lần trong thời gian bảo hành; không áp dụng với hư hỏng do lỗi người sử dụng, thiên tai, hỏa hoạn, vật tư phụ tùng hao mòn tự nhiên"},{"item":"Máy phát điện dầu: Phạm vi cung cấp và lắp đặt","quote":"Bao gồm: Chi phí vật tư và toàn bộ phụ kiện kèm","reference":"Chương V, Bảng 1, hạng mục 1","requirement":"Bao gồm chi phí vật tư và toàn bộ phụ kiện kèm theo máy, vận chuyển và lắp đặt hoàn thiện tại Vườn Quốc Gia Phú Quốc"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:08:49.465Z"}},"IB2400113937":{"u":"2026-11-03T18:34:13.344+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Gói thầu là sửa chữa/thay thế thiết bị trong 3 tủ hòa máy; Chương V không nêu công suất tổ máy phát, động cơ, đầu phát, điện áp, tần số, tiêu chuẩn, xuất xứ hay CO/CQ.","Danh mục chi tiết ở Tủ số 2 và số 3 lặp lại nội dung Tủ số 1 nên được gộp lại.","Văn bản gốc có lỗi chính tả (ví dụ 'Hòa Đồng bộng bộ', 'nhiệt đố nước làm mát'); phần requirement đã viết lại cho đúng, quote giữ nguyên."],"result":{"keyInfo":{"bidName":"Sửa chữa máy phát điện cơ quan Kho bạc Nhà nước TP.HCM","notifyNo":"IB2400113937","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tủ hòa máy số 1 - ACB thiết bị đóng cắt","quote":"Thay mới ACB thiết bị đóng cắt ≥1000A 4P,\n≥65Ka, dạng cố định","reference":"Chương V, mục 2, Tủ hòa máy số 1, STT 1","requirement":"Thay mới ACB thiết bị đóng cắt ≥1000A, 4P, ≥65kA, dạng cố định; số lượng 1 cái"},{"item":"Tủ hòa máy số 1 - Bộ điều khiển hòa đồng bộ","quote":"Thay mới bộ điều khiển Hòa Đồng bộng bộ\nđạt các chức năng cơ bản:","reference":"Chương V, mục 2, Tủ hòa máy số 1, STT 2","requirement":"Thay mới bộ điều khiển hòa đồng bộ, số lượng 1 cái, đạt các chức năng cơ bản: tự động chạy cân bằng giữa các máy theo số giờ làm việc, tự động ngắt hoặc gọi thêm máy theo công suất phụ tải; vận hành theo các chế độ ngừng máy, bằng tay hoặc tự động hoàn toàn"},{"item":"Tủ hòa máy số 1 - Bộ điều khiển hòa đồng bộ: truyền thông và giám sát","quote":"- Cổng truyền thông Modbus RTU hỗ trợ\ngiám sát và vận hành từ xa thông qua\nphần mềm SCADA hoặc tích hợp vào hệ\nthống giám sát BMS của khách hàng.","reference":"Chương V, mục 2, Tủ hòa máy số 1, STT 2","requirement":"Cổng truyền thông Modbus RTU hỗ trợ giám sát và vận hành từ xa qua phần mềm SCADA hoặc tích hợp vào hệ thống giám sát BMS của khách hàng; giám sát và vận hành từ xa qua mạng internet (Ethernet / 3G) thông qua DSEWebNet (tùy chọn)"},{"item":"Tủ hòa máy số 1 - Bộ điều khiển hòa đồng bộ: đo lường, bảo vệ, hiển thị","quote":"- Đo, bảo vệ và hiển thị các thông số\ncông suất: kW, kVA, kVAr, kWh…","reference":"Chương V, mục 2, Tủ hòa máy số 1, STT 2","requirement":"Đo, bảo vệ và hiển thị các thông số công suất (kW, kVA, kVAr, kWh…); điện áp, tần số, dòng điện, tốc độ động cơ, áp suất dầu bôi trơn, nhiệt độ nước làm mát, điện áp bình acquy…"},{"item":"Tủ hòa máy số 1 - Bộ điều khiển hòa đồng bộ: kết nối động cơ, màn hình, nhật ký, PLC","quote":"- Nhật ký lưu trữ dữ liệu sự cố theo thời\ngian thực lên đến 250 sự cố mới nhất.","reference":"Chương V, mục 2, Tủ hòa máy số 1, STT 2","requirement":"Hệ thống CANbus kết nối bộ điều khiển đến ECU của động cơ để thu thập thông tin bảo vệ và điều khiển; màn hình hiển thị LCD, điều khiển bằng nút nhấn, cài đặt chương trình bằng phần mềm hoặc nút nhấn trên bộ điều khiển; nhật ký lưu trữ dữ liệu sự cố theo thời gian thực lên đến 250 sự cố mới nhất; tích hợp chức năng PLC cho phép lập trình theo yêu cầu"},{"item":"Tủ hòa máy số 1 - Rơ le điều khiển trung gian","quote":"Thay rơ le điều khiển trung gian","reference":"Chương V, mục 2, Tủ hòa máy số 1, STT 3","requirement":"Thay rơ le điều khiển trung gian; số lượng 3 cái"},{"item":"Tủ hòa máy số 1 - Busbar thanh đồng","quote":"Thay Busbar thanh đồng","reference":"Chương V, mục 2, Tủ hòa máy số 1, STT 4","requirement":"Thay busbar thanh đồng; khối lượng 4 mét"},{"item":"Tủ hòa máy số 1 - Nhân công","quote":"Nhân công thay thế và cài đặt hòa","reference":"Chương V, mục 2, Tủ hòa máy số 1, STT 5","requirement":"Nhân công thay thế và cài đặt hòa; 1 lần"},{"item":"Tủ hòa máy số 2 - ACB thiết bị đóng cắt","quote":"Thay mới ACB thiết bị đóng cắt ≥1000A 4P,\n≥65Ka, dạng cố định","reference":"Chương V, mục 2, Tủ hòa máy số 2, STT 1","requirement":"Thay mới ACB thiết bị đóng cắt ≥1000A, 4P, ≥65kA, dạng cố định; số lượng 1 cái"},{"item":"Tủ hòa máy số 2 - Bộ điều khiển hòa đồng bộ","quote":"Thay mới bộ điều khiển Hòa Đồng bộng bộ\nđạt các chức năng cơ bản:","reference":"Chương V, mục 2, Tủ hòa máy số 2, STT 2","requirement":"Thay mới bộ điều khiển hòa đồng bộ, số lượng 1 cái, với các chức năng cơ bản như Tủ số 1: cân bằng giờ chạy, tự động ngắt/gọi thêm máy theo tải, các chế độ ngừng/tay/tự động, Modbus RTU (SCADA/BMS), DSEWebNet (tùy chọn), đo-bảo vệ-hiển thị công suất, điện áp, tần số, dòng điện, tốc độ động cơ, áp suất dầu, nhiệt độ nước làm mát, điện áp acquy, CANbus tới ECU, màn hình LCD, nhật ký 250 sự cố mới nhất, tích hợp PLC"},{"item":"Tủ hòa máy số 2 - Rơ le điều khiển trung gian, busbar, nhân công","quote":"Thay rơ le điều khiển trung gian","reference":"Chương V, mục 2, Tủ hòa máy số 2, STT 3-5","requirement":"Thay rơ le điều khiển trung gian 3 cái; thay busbar thanh đồng 4 mét; nhân công thay thế và cài đặt hòa 1 lần"},{"item":"Tủ hòa máy số 3 - ACB thiết bị đóng cắt","quote":"Thay mới ACB thiết bị đóng cắt ≥1000A 4P,\n≥65Ka, dạng cố định","reference":"Chương V, mục 2, Tủ hòa máy số 3, STT 1","requirement":"Thay mới ACB thiết bị đóng cắt ≥1000A, 4P, ≥65kA, dạng cố định; số lượng 1 cái"},{"item":"Tủ hòa máy số 3 - Bộ điều khiển hòa đồng bộ","quote":"Thay mới bộ điều khiển Hòa Đồng bộng bộ\nđạt các chức năng cơ bản:","reference":"Chương V, mục 2, Tủ hòa máy số 3, STT 2","requirement":"Thay mới bộ điều khiển hòa đồng bộ, số lượng 1 cái, với các chức năng cơ bản như Tủ số 1 (cân bằng giờ chạy, tự động ngắt/gọi thêm máy, Modbus RTU, DSEWebNet tùy chọn, đo-bảo vệ-hiển thị thông số, CANbus tới ECU, màn hình LCD, nhật ký 250 sự cố, tích hợp PLC)"},{"item":"Tủ hòa máy số 3 - Rơ le điều khiển trung gian, busbar, nhân công","quote":"Thay rơ le điều khiển trung gian","reference":"Chương V, mục 2, Tủ hòa máy số 3, STT 3-5","requirement":"Thay rơ le điều khiển trung gian 3 cái; thay busbar thanh đồng 4 mét; nhân công thay thế và cài đặt hòa 1 lần"},{"item":"Chung - Tình trạng vật tư","quote":"quy cách, chủng loại theo E-HSMT, mới 100%.","reference":"Chương V, mục 3","requirement":"Phụ tùng, nội dung công việc đáp ứng quy cách, chủng loại theo E-HSMT, mới 100%"},{"item":"Chung - Bảo hành","quote":"Bảo hành 12 tháng.","reference":"Chương V, mục 3","requirement":"Bảo hành 12 tháng"},{"item":"Chung - Khảo sát hiện trạng","quote":"Nhà thầu chịu trách nhiệm liên hệ Bên mời thầu khảo sát tình trạng\như hỏng của Tủ Hòa hiện hữu.","reference":"Chương V, mục 3","requirement":"Nhà thầu liên hệ Bên mời thầu để khảo sát tình trạng hư hỏng của tủ hòa hiện hữu"},{"item":"Chung - Thời gian khắc phục sự cố","quote":"Nhà thầu phải có văn bản cam kết sửa chữa, khắc phục các hư hỏng, sai\nsót trong thời gian tối đa 24 giờ kể từ khi nhận được thông báo của Chủ đầu tư","reference":"Chương V, mục 3","requirement":"Có văn bản cam kết sửa chữa, khắc phục hư hỏng, sai sót trong tối đa 24 giờ kể từ khi nhận thông báo của Chủ đầu tư"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:34:12.792Z"}},"IB2400114476":{"u":"2026-11-03T07:59:38.616+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT (1).pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát hay bộ điều khiển; chỉ yêu cầu chung là sản xuất trong nước từ năm 2024 trở về sau.","Không có mục riêng về CO/CQ; văn bản chỉ yêu cầu chứng nhận chất lượng và nguồn gốc rõ ràng khi giao hàng.","Trường 'quote' là từng dòng văn bản đúng như trong tệp. Các ô bảng bị ngắt dòng nên trích dẫn có thể chỉ là một phần của yêu cầu.","Bảng của máy 12 kVA ghi cosϕ = 1 và công suất dự phòng 13,2 KVA/13,2 KW; đây là số liệu đúng như văn bản, không suy luận thêm.","Số thứ tự mục 37 không có trong cả hai bảng; tiêu đề phần máy 12 kVA ghi là mục 1.1.1, phần máy 45 kVA ghi là mục 1.2.2."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện 12KVA/1pha và 45KVA/3Pha","notifyNo":"IB2400114476","generatorCapacity":"1 x 12 KVA/1 pha (liên tục ≥ 12,0 KVA/12,0 KW; dự phòng ≥ 13,2 KVA/13,2 KW) và 1 x 45 KVA/3 pha (liên tục ≥ 45,0 KVA/45,0 KW; dự phòng ≥ 50 KVA/50 KW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 12 kVA/1 pha: Tình trạng thiết bị","quote":"Máy phát điện mới 100%, nguyên đai,","reference":"Chương V, mục 1.1.1, A.I.1","requirement":"Mới 100%, nguyên đai, nguyên kiện không biến dạng, nguồn gốc rõ ràng, kèm chứng nhận chất lượng khi giao hàng"},{"item":"Máy 12 kVA/1 pha: Năm sản xuất","quote":"Từ năm 2024 trở về sau.","reference":"Chương V, mục 1.1.1, A.I.2","requirement":"Từ năm 2024 trở về sau"},{"item":"Máy 12 kVA/1 pha: Công suất liên tục","quote":"≥ 12,0 KVA/ 12,0 KW","reference":"Chương V, mục 1.1.1, A.I.3","requirement":"≥ 12,0 KVA/12,0 KW (100% tải)"},{"item":"Máy 12 kVA/1 pha: Công suất dự phòng","quote":"≥ 13,2KVA/ 13,2 KW","reference":"Chương V, mục 1.1.1, A.I.4","requirement":"≥ 13,2 KVA/13,2 KW"},{"item":"Máy 12 kVA/1 pha: Điện áp, số pha, tần số","quote":"220V, xoay chiều","reference":"Chương V, mục 1.1.1, A.I.5, 7, 8, 11, 12","requirement":"220V xoay chiều, 1 pha 2 dây, 50 Hz, cosϕ = 1, tốc độ 1.500 vòng/phút"},{"item":"Máy 12 kVA/1 pha: Sai lệch điện áp và tần số","quote":"≤ 1%","reference":"Chương V, mục 1.1.1, A.I.6, 9","requirement":"Sai lệch điện áp ≤ 1% và sai lệch tần số ≤ 1% ở tải định mức"},{"item":"Máy 12 kVA/1 pha: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường VN","reference":"Chương V, mục 1.1.1, A.I.10","requirement":"Dầu Diesel thông dụng trên thị trường Việt Nam"},{"item":"Máy 12 kVA/1 pha: Mức tiêu thụ nhiên liệu","quote":"≤ 3,0 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.1.1, A.I.20","requirement":"≤ 3,0 lít/giờ tại 75% tải định mức; ≤ 4.0 lít/giờ tại 100% tải định mức"},{"item":"Máy 12 kVA/1 pha: Chế độ chạy, quá tải","quote":"≥ 12 giờ","reference":"Chương V, mục 1.1.1, A.I.17-19","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần ≤ 30 phút cho mỗi 12 giờ; chạy liên tục 100% công suất liên tục ≥ 12 giờ; quá tải 110% trong ≥ 01 giờ/12 giờ chạy liên tục"},{"item":"Máy 12 kVA/1 pha: Độ ồn (khi đã đóng vỏ cách âm)","quote":"≤ 64 dB (Mức độ ồn lớn nhất khi chạy >","reference":"Chương V, mục 1.1.1, A.I.21","requirement":"≤ 64 dB, lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m"},{"item":"Máy 12 kVA/1 pha: Thùng nhiên liệu","quote":"≥ 50 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.1.1, A.I.25","requirement":"Dung tích ≥ 50 lít, gắn trực tiếp trong máy"},{"item":"Máy 12 kVA/1 pha: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm >= 1.5mm;","reference":"Chương V, mục 1.1.1, A.I.26","requirement":"Bằng thép, độ dày ≥ 1.5mm, xử lý bề mặt hóa học chống oxy hóa và sơn tĩnh điện"},{"item":"Máy 12 kVA/1 pha: Kích thước và trọng lượng","quote":"Tương đương ≤ (1500 x 770 x 970) mm","reference":"Chương V, mục 1.1.1, A.I.29-30","requirement":"Kích thước (D x R x C) cả vỏ tương đương ≤ (1500 x 770 x 970) mm; trọng lượng tịnh ≤ 650 KG"},{"item":"Máy 12 kVA/1 pha: Chứng nhận ISO","quote":"ISO 9001:2015 (đối với đơn vị thực hiện","reference":"Chương V, mục 1.1.1, A.I.31-32","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Máy 12 kVA/1 pha: Khí thải","quote":"QCVN 19:2009/BTNMT","reference":"Chương V, mục 1.1.1, A.I.35","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ"},{"item":"Máy 12 kVA/1 pha: Động cơ - tốc độ, công suất","quote":"≥ 15,5 KW","reference":"Chương V, mục 1.1.1, A.II.2-4","requirement":"1.500 vòng/phút; công suất liên tục ≥ 15,5 KW; công suất tối đa ≥ 17 KW"},{"item":"Máy 12 kVA/1 pha: Động cơ - xi lanh","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 1.1.1, A.II.5-9","requirement":"≥ 3 xi lanh thẳng hàng; tổng dung tích ≤ 1,826 lít; đường kính ≤ 87 mm; hành trình ≥ 102,4 mm; tỉ số nén ≥ 20:1"},{"item":"Máy 12 kVA/1 pha: Động cơ - điều tốc","quote":"Điện tử bằng ECU","reference":"Chương V, mục 1.1.1, A.II.10","requirement":"Điện tử bằng ECU"},{"item":"Máy 12 kVA/1 pha: Động cơ - làm mát, khởi động","quote":"Motor khởi động điện DC, trực tiếp trong","reference":"Chương V, mục 1.1.1, A.II.14-15","requirement":"Két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp quạt gió đầu trục; motor khởi động điện DC, có sạc ắc quy khi chạy máy"},{"item":"Máy 12 kVA/1 pha: Đầu phát","quote":"Cấp H/H","reference":"Chương V, mục 1.1.1, A.III.1-12","requirement":"Kích từ tự động, không chổi than, 1 pha 2 dây, 220V; công suất liên tục ≥ 12KVA/12 KW; AVR tự động điều chỉnh điện áp; cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP23; 1.500 vòng/phút, 50 Hz"},{"item":"Máy 12 kVA/1 pha: Bộ điều khiển","quote":"≥ 500 event log","reference":"Chương V, mục 1.1.1, A.IV","requirement":"Gắn trực tiếp trên máy, màn hình LCD, công nghệ vi xử lý, có nút dừng khẩn cấp, nút RUN/OFF/AUTO, lưu ≥ 500 event log, kết nối máy tính qua USB hoặc RS-485"},{"item":"Máy 12 kVA/1 pha: Bộ chuyển nguồn ATS","quote":"Dòng điện định mức: ≥ 100A.","reference":"Chương V, mục 1.1.1, A.V.1","requirement":"Dòng điện định mức ≥ 100A; tự động khởi động máy phát khi lưới có sự cố và chuyển tải; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động"},{"item":"Máy 12 kVA/1 pha: Ắc quy đề máy","quote":"12VDC, ≥ 70Ah.","reference":"Chương V, mục 1.1.1, A.VI.4","requirement":"01 bộ kèm theo máy, ắc quy kín khí 12VDC, ≥ 70Ah, kèm dây nối và đầu cọc"},{"item":"Máy 12 kVA/1 pha: Lắp đặt, tiết diện dây","quote":"≥ 16 mm2","reference":"Chương V, mục 1.1.1, B.1-5 và A.VI.6","requirement":"Vận chuyển, lắp đặt đúng vị trí chủ đầu tư chỉ định; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa; tiết diện dây đất ≥ 16 mm2 và dây nguồn ≥ 16 mm2; cấp đủ vật tư phụ trợ để đấu nối vào hệ thống điện AC hiện hữu"},{"item":"Máy 45 kVA/3 pha: Tình trạng thiết bị","quote":"Máy phát điện mới 100%, nguyên đai,","reference":"Chương V, mục 1.2.2, A.I.1","requirement":"Mới 100%, nguyên đai, nguyên kiện không biến dạng, nguồn gốc rõ ràng, kèm chứng nhận chất lượng khi giao hàng"},{"item":"Máy 45 kVA/3 pha: Năm sản xuất","quote":"Từ năm 2024 trở về sau.","reference":"Chương V, mục 1.2.2, A.I.2","requirement":"Từ năm 2024 trở về sau"},{"item":"Máy 45 kVA/3 pha: Công suất liên tục","quote":"≥ 45,0 KVA/ 45,0 KW","reference":"Chương V, mục 1.2.2, A.I.3","requirement":"≥ 45,0 KVA/45,0 KW (100% tải)"},{"item":"Máy 45 kVA/3 pha: Công suất dự phòng","quote":"≥ 50 KVA/ 50 KW","reference":"Chương V, mục 1.2.2, A.I.4","requirement":"≥ 50 KVA/50 KW"},{"item":"Máy 45 kVA/3 pha: Điện áp, số pha, tần số","quote":"380V, xoay chiều","reference":"Chương V, mục 1.2.2, A.I.5, 7, 8, 11, 12","requirement":"380V xoay chiều, 3 pha 4 dây, 50 Hz, cosϕ = 1, tốc độ 1.500 vòng/phút"},{"item":"Máy 45 kVA/3 pha: Sai lệch điện áp và tần số","quote":"≤ 1%","reference":"Chương V, mục 1.2.2, A.I.6, 9","requirement":"Sai lệch điện áp ≤ 1% và sai lệch tần số ≤ 1% ở tải định mức"},{"item":"Máy 45 kVA/3 pha: Mức tiêu thụ nhiên liệu","quote":"≤ 8,0 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2.2, A.I.20","requirement":"≤ 8,0 lít/giờ tại 75% tải định mức; ≤ 10.8 lít/giờ tại 100% tải định mức"},{"item":"Máy 45 kVA/3 pha: Chế độ chạy, quá tải","quote":"≥ 12 giờ","reference":"Chương V, mục 1.2.2, A.I.17-19","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần ≤ 30 phút cho mỗi 12 giờ; chạy liên tục 100% công suất liên tục ≥ 12 giờ; quá tải 110% trong ≥ 01 giờ/12 giờ chạy liên tục"},{"item":"Máy 45 kVA/3 pha: Độ ồn (khi đã đóng vỏ cách âm)","quote":"≤ 68 dB (Mức độ ồn lớn nhất khi chạy >","reference":"Chương V, mục 1.2.2, A.I.21","requirement":"≤ 68 dB, lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m"},{"item":"Máy 45 kVA/3 pha: Thùng nhiên liệu","quote":"≥ 100 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2.2, A.I.25","requirement":"Dung tích ≥ 100 lít, gắn trực tiếp trong máy"},{"item":"Máy 45 kVA/3 pha: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm >= 1.5mm;","reference":"Chương V, mục 1.2.2, A.I.26","requirement":"Bằng thép, độ dày ≥ 1.5mm, xử lý bề mặt hóa học chống oxy hóa và sơn tĩnh điện"},{"item":"Máy 45 kVA/3 pha: Kích thước và trọng lượng","quote":"Tương đương ≤ (2280 x 1000 x 1500) mm","reference":"Chương V, mục 1.2.2, A.I.29-30","requirement":"Kích thước (D x R x C) cả vỏ tương đương ≤ (2280 x 1000 x 1500) mm; trọng lượng tịnh ≤ 1400 KG"},{"item":"Máy 45 kVA/3 pha: Chứng nhận ISO","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp","reference":"Chương V, mục 1.2.2, A.I.31-32","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Máy 45 kVA/3 pha: Khí thải","quote":"QCVN 19:2009/BTNMT","reference":"Chương V, mục 1.2.2, A.I.35","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ"},{"item":"Máy 45 kVA/3 pha: Động cơ - tốc độ, công suất","quote":"≥ 45 KW","reference":"Chương V, mục 1.2.2, A.II.2-4","requirement":"1.500 vòng/phút; công suất liên tục ≥ 45 KW; công suất tối đa ≥ 50 KW"},{"item":"Máy 45 kVA/3 pha: Động cơ - xi lanh","quote":"≥ 4 thẳng hàng","reference":"Chương V, mục 1.2.2, A.II.5-9","requirement":"≥ 4 xi lanh thẳng hàng; tổng dung tích ≥ 4,5 lít; đường kính ≤ 104 mm; hành trình ≥ 132 mm; tỉ số nén ≥ 17.5:1"},{"item":"Máy 45 kVA/3 pha: Động cơ - điều tốc","quote":"Điện tử hoặc cơ khí","reference":"Chương V, mục 1.2.2, A.II.10","requirement":"Điện tử hoặc cơ khí"},{"item":"Máy 45 kVA/3 pha: Động cơ - làm mát, khởi động","quote":"Motor khởi động điện DC, trực tiếp trong","reference":"Chương V, mục 1.2.2, A.II.14-15","requirement":"Két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp quạt gió đầu trục; motor khởi động điện DC, có sạc ắc quy khi chạy máy"},{"item":"Máy 45 kVA/3 pha: Đầu phát","quote":"Cấp H/H","reference":"Chương V, mục 1.2.2, A.III.1-12","requirement":"Kích từ tự động, không chổi than, 3 pha 4 dây, 380V; công suất liên tục ≥ 50 KVA; AVR tự động điều chỉnh điện áp; cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP23; 1.500 vòng/phút, 50 Hz"},{"item":"Máy 45 kVA/3 pha: Bộ điều khiển","quote":"≥ 500 event log","reference":"Chương V, mục 1.2.2, A.IV","requirement":"Gắn trực tiếp trên máy, màn hình LCD, công nghệ vi xử lý, có nút dừng khẩn cấp, nút RUN/OFF/AUTO, lưu ≥ 500 event log, kết nối máy tính qua USB hoặc RS-485"},{"item":"Máy 45 kVA/3 pha: Bộ chuyển nguồn ATS","quote":"Dòng điện định mức: ≥ 100A.","reference":"Chương V, mục 1.2.2, A.V.1; Mục 3 (bảng hàng hóa tương tự, dòng 2.2)","requirement":"Dòng điện định mức ≥ 100A; tự động khởi động máy phát khi lưới có sự cố và chuyển tải; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; hàng hóa tương tự là tủ ATS 100A-3P"},{"item":"Máy 45 kVA/3 pha: Ắc quy đề máy","quote":"12VDC, ≥ 90Ah.","reference":"Chương V, mục 1.2.2, A.VI.4","requirement":"01 bộ kèm theo máy, ắc quy kín khí 12VDC, ≥ 90Ah, kèm dây nối và đầu cọc"},{"item":"Máy 45 kVA/3 pha: Lắp đặt, tiết diện dây","quote":"≥ 35 mm2","reference":"Chương V, mục 1.2.2, B.1-5 và A.VI.6","requirement":"Cam kết vận chuyển, lắp đặt đúng vị trí chủ đầu tư chỉ định; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa; tiết diện dây đất ≥ 16 mm2 và dây nguồn ≥ 35 mm2; cấp đủ vật tư phụ trợ để đấu nối vào hệ thống điện AC hiện hữu"},{"item":"Cả hai máy: Xuất xứ, chất lượng hàng hóa","quote":"sản xuất trong nước từ năm","reference":"Chương V, mục 1.3.1","requirement":"Hàng mới nguyên 100%, chưa qua sử dụng, sản xuất trong nước từ năm 2024 trở về sau; giấy chứng nhận chất lượng ghi rõ tên, mã hiệu, xuất xứ; có catalogue của nhà sản xuất"},{"item":"Cả hai máy: Bảo hành","quote":"+ Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Thời hạn bảo hành ≥ 24 tháng kể từ ngày bàn giao nghiệm thu, tại các trạm VT/BTS thuộc Viễn thông Bình Thuận; bảo trì, bảo dưỡng định kỳ miễn phí ≥ 04 lần trong thời gian bảo hành"},{"item":"Cả hai máy: Chạy thử tải","quote":"Chạy thử tải từ 30-50% máy tại","reference":"Chương V, Mục 3","requirement":"Chạy thử tải từ 30-50% máy tại kho của Bên mua trước khi lắp đặt, chi phí do Nhà thầu chịu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:59:37.923Z"}},"IB2400115378":{"u":"2026-11-03T18:34:22.95+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ thay vật tư (nhớt, nước làm mát, ắc quy, dây cuaroa, ống dầu, bộ nguồn, bộ điều khiển) và nhân công; Chương V không nêu thông số động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bể dầu, ATS, bảo hành hay tiêu chuẩn.","Công suất chỉ ghi theo tên máy (kVA), không nêu rõ prime hay standby.","Dòng bộ điều khiển ComAp ở Phần C bị lỗi văn bản (ví dụ 'Nhậu khảu chính', 'hãng G7),18500'); phần diễn giải 'nhập khẩu chính hãng G7' là suy từ văn bản lỗi nên cần đối chiếu với tệp gốc.","Một số dòng trong bảng bị ngắt dòng (mã 'CS', 'VIỆT NAM', 'JAPAN' nằm ở dòng kế); quote chỉ lấy phần trên một dòng liền để giữ đúng nguyên văn."],"result":{"keyInfo":{"bidName":"Thay vật tư máy phát điện dự phòng tại Trung tâm Hành chính, Trụ sở làm việc các đơn vị Hành chính – Sự nghiệp, Trung tâm lưu trữ lịch sử năm 2024","notifyNo":"IB2400115378","generatorCapacity":"1 x 1000 kVA (Mitsubishi); 6 x 1250 kVA và 1 x 750 kVA (Cummins); 2 x 500 kVA (Cummins) - không nêu rõ chế độ prime/standby"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng hàng hóa","quote":"tình trạng mới 100% chưa qua sử dụng","reference":"Chương V, mục 1.2","requirement":"Thiết bị chính hãng, mới 100%, chưa qua sử dụng"},{"item":"Chung - Năm sản xuất","quote":"được sản xuất từ năm 2024 trở về sau;","reference":"Chương V, mục 1.2","requirement":"Sản xuất từ năm 2024 trở về sau"},{"item":"Chung - CO/CQ","quote":"Phải có chứng nhận xuất xứ CO hợp lệ (nếu là hàng hóa nhập khẩu) và cung cấp","reference":"Chương V, mục 1.2","requirement":"Có chứng nhận xuất xứ CO hợp lệ nếu là hàng nhập khẩu; cung cấp chứng nhận chất lượng CQ và tài liệu chứng nhận hợp quy"},{"item":"Chung - Kê khai thiết bị chào thầu","quote":"+ Ký mã hiệu;","reference":"Chương V, mục 1.2","requirement":"Phải nêu rõ ký mã hiệu, nhãn mác sản phẩm, tên nhà sản xuất, nguồn gốc xuất xứ"},{"item":"Chung - Chủng loại tương đương","quote":"+ Nhà thầu có thể chào các chủng loại thiết bị khác nhưng phải đảm bảo tương","reference":"Chương V, mục 1.2 - Yêu cầu chi tiết","requirement":"Được chào chủng loại khác nhưng phải tương đương về tính năng kỹ thuật, chất lượng, mẫu mã, giá cả thị trường; có tài liệu chứng minh tương đương của nhà sản xuất hoặc đơn vị có chuyên môn"},{"item":"Chung - Tài liệu kỹ thuật","quote":"+ Catalogue, tài liệu kỹ thuật của nhà sản xuất phải nêu rõ các thông số kỹ thuật,","reference":"Chương V, mục 1.2","requirement":"Catalogue, tài liệu kỹ thuật của nhà sản xuất nêu rõ thông số kỹ thuật, đồng bộ và phù hợp với thông số dự thầu"},{"item":"Phần A.I - Máy Mitsubishi 1000 kVA (01 máy): Nhớt","quote":"Castrol 15W-40 turbo (tương đương)/CS","reference":"Chương V, bảng A.I.1","requirement":"Castrol 15W-40 turbo hoặc tương đương, xuất xứ Việt Nam; số lượng 160 lít"},{"item":"Phần A.I - Máy Mitsubishi 1000 kVA: Nước làm mát","quote":"Preston Gm Vehicles (tương đương )/G7","reference":"Chương V, bảng A.I.2","requirement":"Preston Gm Vehicles hoặc tương đương, G7; số lượng 4 bình"},{"item":"Phần A.I - Máy Mitsubishi 1000 kVA: Bình ắc quy nước","quote":"Delkor,Gs ( 12v N200A -tương đương","reference":"Chương V, bảng A.I.3","requirement":"Delkor, GS 12V N200A hoặc tương đương, Japan; số lượng 4 cái"},{"item":"Phần A.I - Máy Mitsubishi 1000 kVA: Nhân công","quote":"Nhân công | Lần | 1","reference":"Chương V, bảng A.I.4","requirement":"Nhân công thay thế, 1 lần"},{"item":"Phần A.II - 07 máy Cummins (06 máy 1250 kVA, 01 máy 750 kVA): Nhớt","quote":"Nhớt (01 máy= 160 lít)","reference":"Chương V, bảng A.II.1","requirement":"Castrol 15W-40 turbo hoặc tương đương, xuất xứ Việt Nam; 160 lít/máy, tổng 1.120 lít"},{"item":"Phần A.II - 07 máy Cummins: Nước làm mát","quote":"Preston Gm Vehicles (tương đương )/G7","reference":"Chương V, bảng A.II.2","requirement":"Preston Gm Vehicles hoặc tương đương, G7; số lượng 28 bình"},{"item":"Phần A.II - 07 máy Cummins: Bình ắc quy nước","quote":"Bình ắc quy nước (3 máy)","reference":"Chương V, bảng A.II.3","requirement":"Áp dụng cho 3 máy; Delkor, GS 12V N200A hoặc tương đương, Japan; số lượng 12 cái"},{"item":"Phần A.II - 07 máy Cummins: Dây cuaroa","quote":"Cummins 3003341 (tương đương )","reference":"Chương V, bảng A.II.4","requirement":"Cummins 3003341 hoặc tương đương, có CO, CQ, G7; số lượng 5 dây"},{"item":"Phần A.II - 07 máy Cummins: Ống dầu","quote":"XK13-022-00433 ( tương đương ) Japan","reference":"Chương V, bảng A.II.5","requirement":"Mã XK13-022-00433 hoặc tương đương, Japan; số lượng 6 bộ"},{"item":"Phần A.II - 07 máy Cummins: Bộ nguồn 24vdc","quote":"Smartgen Kentuckey ( tương đương )/G7","reference":"Chương V, bảng A.II.6","requirement":"Smartgen Kentuckey hoặc tương đương, G7; số lượng 4 bộ"},{"item":"Phần A.II - 07 máy Cummins: Nhân công","quote":"Nhân công | Lần | 7","reference":"Chương V, bảng A.II.7","requirement":"Nhân công thay thế, 7 lần"},{"item":"Phần B - Trụ sở 123 Bạch Đằng - Máy Cummins 500 kVA: Nhớt","quote":"Castrol 15W-40 turbo (tương đương)/CS","reference":"Chương V, bảng B.I.1","requirement":"Castrol 15W-40 turbo hoặc tương đương, xuất xứ Việt Nam; số lượng 80 lít"},{"item":"Phần B - Máy Cummins 500 kVA: Nước làm mát","quote":"Preston Gm Vehicles (tương đương )/G7","reference":"Chương V, bảng B.I.2","requirement":"Preston Gm Vehicles hoặc tương đương, G7; số lượng 4 bình"},{"item":"Phần B - Máy Cummins 500 kVA: Bình ắc quy nước","quote":"Delkor,Gs ( 12v N200A -tương đương","reference":"Chương V, bảng B.I.3","requirement":"Delkor, GS 12V N200A hoặc tương đương, Japan; số lượng 2 cái"},{"item":"Phần B - Máy Cummins 500 kVA: Nhân công","quote":"Nhân công | Lần | 1","reference":"Chương V, bảng B.I.4","requirement":"Nhân công thay thế, 1 lần"},{"item":"Phần C - Trung tâm lưu trữ lịch sử - Máy Cummins 500 kVA: Nhớt","quote":"Castrol 15W-40 turbo (tương đương)/CS","reference":"Chương V, bảng C.I.1","requirement":"Castrol 15W-40 turbo hoặc tương đương, xuất xứ Việt Nam; số lượng 80 lít"},{"item":"Phần C - Máy Cummins 500 kVA: Nước làm mát","quote":"Preston Gm Vehicles (tương đương )/G7","reference":"Chương V, bảng C.I.2","requirement":"Preston Gm Vehicles hoặc tương đương, G7; số lượng 4 bình"},{"item":"Phần C - Máy Cummins 500 kVA: Ắc quy","quote":"Delkor,Gs ( 12v N200A -tương đương","reference":"Chương V, bảng C.I.3","requirement":"Delkor, GS 12V N200A hoặc tương đương, Japan; số lượng 4 cái"},{"item":"Phần C - Máy Cummins 500 kVA: Bộ điều khiển","quote":"hãng G7),18500 hoặc tương đương.","reference":"Chương V, bảng C.I.4","requirement":"ComAp Intelite-NT (nhập khẩu chính hãng G7), 18500 hoặc tương đương; số lượng 1 bộ"},{"item":"Phần C - Máy Cummins 500 kVA: Bộ điều khiển - cấu hình thay thế","quote":"Cấu hình thay thế thay thế phải cài đặt","reference":"Chương V, bảng C.I.4 - Thông số kỹ thuật","requirement":"Cấu hình thay thế phải cài đặt như bộ cũ"},{"item":"Phần C - Máy Cummins 500 kVA: Bộ điều khiển - chức năng tự động và báo động","quote":"Tự động SMS báo động hoặc sự kiện &","reference":"Chương V, bảng C.I.4 - Thông số kỹ thuật","requirement":"Auto Mains Failure; WebSupervisor, AirGate và LOCATE; tự động báo động hoặc sự kiện qua SMS và kiểm soát gen-set qua SMS"},{"item":"Phần C - Máy Cummins 500 kVA: Bộ điều khiển - giám sát trực tuyến","quote":"Tùy chọn GSM / GPRS modem / Internet","reference":"Chương V, bảng C.I.4 - Thông số kỹ thuật","requirement":"Kiểm soát trực tuyến và giám sát qua trang web (máy chủ web nhúng) thông qua plug & play IB-Lite; tùy chọn modem GSM/GPRS hoặc Internet không dây qua IL-NT GPRS"},{"item":"Phần C - Máy Cummins 500 kVA: Bộ điều khiển - chống trộm nhiên liệu","quote":"Chống trộm cắp nhiên liệu","reference":"Chương V, bảng C.I.4 - Thông số kỹ thuật","requirement":"Có chức năng chống trộm cắp nhiên liệu"},{"item":"Phần C - Máy Cummins 500 kVA: Bộ điều khiển - bảo trì và báo sự cố","quote":"Giám sát chạy bảo trì tự động.,","reference":"Chương V, bảng C.I.4 - Thông số kỹ thuật","requirement":"Giám sát chạy bảo trì tự động; tự động kết nối báo sự cố về trung tâm điều khiển"},{"item":"Phần C - Máy Cummins 500 kVA: Bộ điều khiển - hòa đồng bộ","quote":"Có thể hòa đồng bộ với lưới.","reference":"Chương V, bảng C.I.4 - Thông số kỹ thuật","requirement":"Có thể hòa đồng bộ với lưới"},{"item":"Phần C - Máy Cummins 500 kVA: Nhân công","quote":"Nhân công | Lần | 1","reference":"Chương V, bảng C.I.5","requirement":"Nhân công thay thế, 1 lần"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:34:21.888Z"}},"IB2400116021":{"u":"2026-11-03T07:57:37.738+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp C5_NhakhachCA.pdf), chưa phân tích cả HSMT.","Văn bản có mâu thuẫn về công suất: tên gói thầu và mục A.2 ghi máy phát điện dự phòng 500KVA, trong khi bảng vật tư (STT 178) ghi máy 3P4W-670kVA (dự phòng 536kW/670kVA). Đã lấy 670 kVA theo bảng chỉ dẫn kỹ thuật, và theo văn bản 'căn cứ vào chỉ dẫn kỹ thuật làm chuẩn' khi có sai khác với bản vẽ; cần đối chiếu thêm hồ sơ thiết kế.","Chương V chỉ ghi thông số máy phát điện ở mức tóm tắt, phần còn lại 'theo yêu cầu tại Chỉ dẫn kỹ thuật và Hồ sơ thiết kế' (tập riêng, không có trong văn bản): không có dữ liệu về điện áp, tần số, số xy lanh, vòng tua, tiêu hao nhiên liệu, cấp cách điện, AVR, bộ điều khiển, vỏ chống ồn, độ ồn, bình nhiên liệu, cáp, CO/CQ.","Không ghi rõ số lượng tổ máy; chỉ suy ra một tổ máy từ tên gói thầu."],"result":{"keyInfo":{"bidName":"Gói thầu XL01: Thi công xây dựng toàn bộ các hạng mục công trình và lắp đặt thiết bị trạm biến áp 1.600KVA, máy phát điện dự phòng 500KVA, hệ thống điện nhẹ, hệ thống điều hòa thông gió, hệ thống PCCC, máy bơm nước sinh hoạt, hệ thống nước nóng.","notifyNo":"IB2400116021","generatorCapacity":"670 kVA dự phòng (tổ máy phát điện Diesel, 3P4W); công suất liên tục 610 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 3P4W-670kVA: Loại tổ máy","quote":"Tổ máy phát điện Diesel tương đương Hàng AJ Power","reference":"Chương V, mục III, bảng vật tư thiết bị, STT 178 (VI. Máy phát điện)","requirement":"Tổ máy phát điện Diesel tương đương hãng AJ Power"},{"item":"Máy phát điện 3P4W-670kVA: Công suất liên tục","quote":"Công suất liên tục: 488kW/610kW.","reference":"Chương V, mục III, STT 178","requirement":"488kW/610kW"},{"item":"Máy phát điện 3P4W-670kVA: Công suất dự phòng","quote":"Công suất dự phòng: 536kW/670kW","reference":"Chương V, mục III, STT 178","requirement":"536kW/670kW"},{"item":"Máy phát điện 3P4W-670kVA: Động cơ","quote":"Động cơ Scania hoặc tương đương","reference":"Chương V, mục III, STT 178","requirement":"Động cơ Scania hoặc tương đương"},{"item":"Máy phát điện 3P4W-670kVA: Đầu phát","quote":"Đầu phát Mecc ALTE","reference":"Chương V, mục III, STT 178","requirement":"Đầu phát Mecc ALTE"},{"item":"Máy phát điện 3P4W-670kVA: Tiêu chuẩn","quote":"Phù hợp với các tiêu chuẩn điện lực Việt Nam và khu vực.","reference":"Chương V, mục III, STT 178","requirement":"Phù hợp với các tiêu chuẩn điện lực Việt Nam và khu vực"},{"item":"Máy phát điện 3P4W-670kVA: Cấu hình pha","quote":"Máy phát điện 3P4W-670kVA","reference":"Chương V, mục III, STT 178","requirement":"3 pha 4 dây (theo tên hạng mục)"},{"item":"Tủ ATS 3P-1000A","quote":"Tủ ATS 3P-1000A, tương đương sản phẩm tủ LGP","reference":"Chương V, mục III, STT 183 (VII. Trạm biến áp)","requirement":"Tủ ATS 3 pha, dòng định mức 1000A, tương đương sản phẩm tủ LGP"},{"item":"Thiết bị, vật tư chính (chung): Tình trạng và xuất xứ","quote":"phải có xuất xứ rõ ràng, mới 100%. Nhà thầu cần chào rõ Hãng sản xuất, xuất xứ, mã hiệu, tên thương mại của thiết bị, vật tư chính","reference":"Chương V, mục C.I (Yêu cầu chung)","requirement":"Mới 100%, xuất xứ rõ ràng; nhà thầu chào rõ hãng sản xuất, xuất xứ, mã hiệu, tên thương mại và gửi catalogue/tài liệu kỹ thuật nếu Bên mời thầu yêu cầu"},{"item":"Thiết bị (chung): Bảo hành","quote":"Đối với thiết bị công trình, nhà thầu phải cam kết bảo hành theo tiêu chuẩn của nhà sản xuất nhưng không nhỏ hơn thời gian bảo hành công trình.","reference":"Chương V, mục XI.4 (f. Bảo hành công trình)","requirement":"Bảo hành thiết bị theo tiêu chuẩn của nhà sản xuất, không nhỏ hơn thời gian bảo hành công trình (công trình tối thiểu 12 tháng)"},{"item":"Máy phát điện (phạm vi): Lắp đặt","quote":"Thi công xây dựng nhà đặt máy phát điện dự phòng.","reference":"Chương V, mục A.2.b","requirement":"Gói thầu gồm lắp đặt máy phát điện dự phòng 500KVA và thi công nhà đặt máy phát điện dự phòng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:57:36.971Z"}},"IB2400116787":{"u":"2026-11-03T08:05:24.776+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YEU CAU KY THUAT MFD.docx), chưa phân tích cả HSMT.","Chương V không nêu số lượng riêng cho từng cấu hình; số lượng 42 máy 12 kVA và 01 máy 40 kVA chỉ có ở mục 1 (Giới thiệu chung).","Điều kiện hoạt động mâu thuẫn: mục 2.a ghi 0 đến 50 độ C và độ ẩm <80%, còn bảng chi tiết ghi -10oC đến +50oC và độ ẩm 80% đến 100%. Đã ghi cả hai.","Tiêu chuẩn an toàn lao động ghi không thống nhất: mục 2.a ghi ISO45001:2018, bảng chi tiết ghi ISO 45005:2018.","ATS 12 kVA ghi dòng định mức ≥ 85A nhưng thiết bị đóng cắt chuyên dụng AC 250V-100A.","Tệp chỉ gồm văn bản, không có bản vẽ (Mục 2: Không có bản vẽ). Bảng thông số có cột Đánh giá (Đạt/Không đạt) được bỏ qua vì không phải thông số kỹ thuật.","Mục 2.a của Chương V và các bảng trong mục 2.b có nội dung trùng nhau, nên chỉ ghi mỗi yêu cầu một lần."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện 12KVA và 40KVA chạy dầu Diesel cho các trạm BTS- VNPT Quảng Trị năm 2024","notifyNo":"IB2400116787","generatorCapacity":"42 x 12 kVA (liên tục; dự phòng ≥ 13,2 kVA), 1 x 40 kVA (liên tục; dự phòng ≥ 44,0 kVA), diesel"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng và loại máy","quote":"Mua sắm 42 máy phát điện 12KVA chạy dầu Diesel và và 01 máy phát điện 40KVA chạy dầu Diesel.","reference":"Chương V, mục 1","requirement":"Mua sắm 42 máy phát điện 12KVA và 01 máy phát điện 40KVA, chạy dầu Diesel, kèm ATS, vỏ cách âm."},{"item":"Chung - Tình trạng, năm sản xuất","quote":"Tình trạng: máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 2.a","requirement":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng khi giao hàng; năm sản xuất từ 2023 trở về sau."},{"item":"Chung - Năm sản xuất các bộ phận","quote":"- Động cơ, đầu phát, bộ điều khiển, tủ chuyển đổi nguồn tự động ATS: được sản xuất từ năm 2023 trở về sau;","reference":"Chương V, mục 2.b, phần A.I và B.I","requirement":"Động cơ, đầu phát, bộ điều khiển, tủ ATS và tổ máy sản xuất/lắp ráp từ năm 2023 trở về sau."},{"item":"Chung - Nhãn hiệu, xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp/ Xuất xứ nhà thầu đề xuất.","reference":"Chương V, mục 2.b, phần A.I và B.I","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp; xuất xứ do nhà thầu đề xuất."},{"item":"Chung - CO/CQ","quote":"Nhà thầu phải cung cấp chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng sản phẩm (CQ) nếu là hàng hóa nhập khẩu hoặc Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước","reference":"Chương V, mục 1.3.1","requirement":"Hàng nhập khẩu cung cấp CO, CQ; hàng sản xuất trong nước cung cấp giấy chứng nhận xuất xưởng và chứng nhận chất lượng; sản phẩm ghi rõ tên, mã hiệu, xuất xứ."},{"item":"Chung - Khí thải","quote":"Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ của hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1).","reference":"Chương V, mục 2.b, phần A.I và B.I (Khí thải, hệ thống thoát khí thải)","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải thông thoáng; cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu."},{"item":"Chung - Chứng chỉ chất lượng","quote":"- Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO14001:2015; ISO45001:2018;","reference":"Chương V, mục 2.a; mục 2.b, A.I và B.I","requirement":"Chứng chỉ ISO 9001:2015, ISO 14001:2015 của nhà sản xuất hoặc nhà thầu; bảng chi tiết áp dụng cho đơn vị lắp ráp/sản xuất trong nước và ghi ISO 45005:2018."},{"item":"Chung - Điều kiện hoạt động (mục 2.a)","quote":"- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50 độ C và độ ẩm môi trường <80%.","reference":"Chương V, mục 2.a","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường 0 đến 50 độ C và độ ẩm môi trường <80%."},{"item":"Chung - Điều kiện hoạt động (bảng chi tiết)","quote":"Nhiệt độ môi trường: -10oC đến +50oC","reference":"Chương V, mục 2.b, phần A.I và B.I","requirement":"Nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%; các bộ phận được nhiệt đới hóa."},{"item":"Chung - Tài liệu kèm theo","quote":"- Tài liệu hướng dẫn vận hành (tiếng Việt).","reference":"Chương V, mục 2.b, phần A.I và B.I","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt); catalogue bản gốc của hãng, có bản dịch tiếng Việt nếu là tiếng nước ngoài; bản vẽ 2D, 3D, sơ đồ lắp ráp, sơ đồ kết nối hệ thống điều khiển."},{"item":"Chung - Bảo hành","quote":"+ Thời hạn bảo hành: ≥36 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Bảo hành ≥ 36 tháng kể từ ngày bàn giao nghiệm thu, tại tỉnh Quảng Trị; bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt."},{"item":"Chung - Thử nghiệm","quote":"để tiến hành thử nghiệm thiết bị máy phát điện tại các mức công suất: 75%, 100% và 110% công suất liên tục.","reference":"Chương V, mục 3","requirement":"Thử nghiệm thiết bị máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục."},{"item":"Máy 12 kVA/1 pha: Công suất liên tục","quote":"≥ 12,0 kVA/ 12,0 kW","reference":"Chương V, mục 2.b, phần A.I","requirement":"≥ 12,0 kVA / 12,0 kW (100% tải)."},{"item":"Máy 12 kVA/1 pha: Công suất dự phòng","quote":"≥ 13,2 kVA/ 13,2 kW","reference":"Chương V, mục 2.b, phần A.I","requirement":"≥ 13,2 kVA / 13,2 kW."},{"item":"Máy 12 kVA/1 pha: Điện áp, pha, tần số, hệ số công suất","quote":"220-230V, xoay chiều","reference":"Chương V, mục 2.b, phần A.I","requirement":"Điện áp định mức 220-230V xoay chiều, 1 pha 2 dây, tần số 50 Hz, Cosϕ = 1; dao động điện áp và tần số (không tải đến 100% tải) ≤ ±1,5%."},{"item":"Máy 12 kVA/1 pha: Tốc độ, nhiên liệu, khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 2.b, phần A.I","requirement":"Tốc độ 1.500 vòng/phút; dùng dầu Diesel thông dụng trên thị trường VN; khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc khi chạy máy; truyền động trực tiếp bằng khớp nối đồng trục."},{"item":"Máy 12 kVA/1 pha: Chế độ chạy và quá tải","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 2.b, phần A.I","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần khoảng ≤ 30 phút mỗi 12 giờ; chạy liên tục ≥ 12 giờ ở 100% công suất liên tục; quá tải 110% trong ≥ 01 giờ/12 giờ chạy liên tục."},{"item":"Máy 12 kVA/1 pha: Mức tiêu thụ nhiên liệu","quote":"≤ 3,1 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 2.b, phần A.I","requirement":"≤ 3,1 lít/giờ tại 75% tải định mức; ≤ 4.1 lít/giờ tại 100% tải định mức."},{"item":"Máy 12 kVA/1 pha: Độ ồn","quote":"≤ 73 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 2.b, phần A.I","requirement":"≤ 73 dB khi đã đóng vỏ cách âm (lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)."},{"item":"Máy 12 kVA/1 pha: Thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 2.b, phần A.I","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy), cửa tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy, nắp có khóa; dung tích ≥ 65 lít."},{"item":"Máy 12 kVA/1 pha: Vỏ cách âm, khung đế","quote":"- Cấp bảo vệ bằng vỏ ngoài: ≥ IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu chứng minh đáp ứng tiêu chuẩn ≥ IP23)","reference":"Chương V, mục 2.b, phần A.I","requirement":"Vỏ thép dày ≥ 1.5mm, xử lý bề mặt hóa học và sơn tĩnh điện; cấp bảo vệ vỏ ngoài ≥ IP23 kèm chứng nhận kiểm định bên thứ 3 cho model chào thầu; khung đế thép U, I hoặc V dày ≥ 2mm; động cơ và đầu phát lắp trên cao su chống rung."},{"item":"Máy 12 kVA/1 pha: Kích thước và trọng lượng","quote":"Tương đương ≤1430 x 730 x 950) mm","reference":"Chương V, mục 2.b, phần A.I","requirement":"Kích thước tổng thể cả vỏ tương đương ≤1430 x 730 x 950 mm; trọng lượng tịnh ≤ 670 KG."},{"item":"Máy 12 kVA/1 pha: Aptomat ngõ ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 2.b, phần A.I và A.V","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, Chint, LS, lắp tại máy phát, dòng định mức phù hợp; dùng Aptomat 1 pha, 2 cực, bảo vệ quá tải và ngắn mạch."},{"item":"Máy 12 kVA/1 pha: Động cơ - thương hiệu, loại","quote":"Thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương","reference":"Chương V, mục 2.b, phần A.II","requirement":"Thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương; hãng, nhãn hiệu, mã hiệu, xuất xứ do nhà thầu cung cấp; năm sản xuất 2023 trở lại đây; diesel 4 kỳ làm mát bằng nước."},{"item":"Máy 12 kVA/1 pha: Động cơ - công suất","quote":"≥ 17.0 kW","reference":"Chương V, mục 2.b, phần A.II","requirement":"Công suất định mức (PRP) Net tại 1500 vòng/phút ≥ 17.0 kW; công suất dự phòng (ESP) Net ≥ 19.0 kW."},{"item":"Máy 12 kVA/1 pha: Động cơ - cấu tạo","quote":"≥ 4 thẳng hàng","reference":"Chương V, mục 2.b, phần A.II","requirement":"≥ 4 xy lanh thẳng hàng; dung tích ≥ 2.3 lít; đường kính xilanh ≥ 89 mm; hành trình ≤ 103 mm; tỉ số nén ≥ 17.5:1; điều tốc điện tử; phun trực tiếp; nạp khí tự nhiên; độ ổn định tốc độ ≤ ±0.5% (ISO 8528-5 Class G3)."},{"item":"Máy 12 kVA/1 pha: Động cơ - khởi động, bôi trơn, làm mát","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục 2.b, phần A.II","requirement":"Motor khởi động 12VDC; ắc quy ≥ 45Ah kín khí; mô tơ khởi động ≥ 3,0kW; máy phát sạc ắc quy ≥ 35A; dầu bôi trơn ≤ 11.5 lít; nước làm mát ≤ 8,2 lít, có bình nước phụ."},{"item":"Máy 12 kVA/1 pha: Đầu phát","quote":"≥ 15.0 KVA","reference":"Chương V, mục 2.b, phần A.III","requirement":"Nhãn hiệu cùng nhãn hiệu tổ máy; xuất xứ do nhà thầu cung cấp; năm sản xuất 2023 trở lại đây; 220-230 VAC, 1 pha 2 dây, cos 1, 50 Hz; công suất liên tục tại 40oC Class H ≥ 15.0 KVA; dự phòng ≥ 110% công suất liên tục; tự kích từ không chổi than; AVR; cách nhiệt tối thiểu cấp H; ≥ IP23; hiệu suất ≥ 88%; một ổ trục; dao động điện áp ≤ ± 1%."},{"item":"Máy 12 kVA/1 pha: Bộ điều khiển","quote":"Modbus RTU, RS485","reference":"Chương V, mục 2.b, phần A.IV","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128x64 LCD, cấp bảo vệ ≥ IP65, nhiệt độ hoạt động -25oC đến 70oC, nguồn 8-35V; chuẩn truyền thông Modbus RTU, RS485; cổng USB; khởi động bằng phím mềm hoặc ổ khóa đề; tự khởi động khi điện áp ắc quy trạm BTS thấp; có nút dừng khẩn cấp; giao diện kết nối ATS."},{"item":"Máy 12 kVA/1 pha: Hệ thống nạp ắc quy từ điện lưới","quote":"Tự động chọn, 13.5 hoặc 27.0VDC","reference":"Chương V, mục 2.b, phần A.VI","requirement":"Switchmode flyback 65 kHz; đầu ra tự động chọn 13.5 hoặc 27.0VDC, ≥ 4.0 ADC liên tục; đầu vào 170-300 VAC, 45-68 Hz; hiệu suất cao nhất ≥ 92%; mức bảo vệ ≥ IP20; vỏ ABS/PC chống cháy UL94-V0."},{"item":"Máy 12 kVA/1 pha: ATS","quote":"chuyên dụng 2 vị trí ON-ON- AC 250V-100A, 10KA -2P","reference":"Chương V, mục 2.b, phần A.VII","requirement":"Sản xuất năm 2024; dòng định mức ≥ 85A; điện áp 220/230V; 1 pha, 2 cực; thiết bị đóng cắt chuyên dụng 2 vị trí ON-ON AC 250V-100A, 10KA 2P; chế độ AUTO-MANUAL, chức năng AMF; vỏ tủ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời."},{"item":"Máy 40 kVA/3 pha: Công suất liên tục","quote":"≥ 40,0 kVA/ 32,0 kW","reference":"Chương V, mục 2.b, phần B.I","requirement":"≥ 40,0 kVA / 32,0 kW (100% tải)."},{"item":"Máy 40 kVA/3 pha: Công suất dự phòng","quote":"≥ 44,0 kVA/ 35,2 kW","reference":"Chương V, mục 2.b, phần B.I","requirement":"≥ 44,0 kVA / 35,2 kW."},{"item":"Máy 40 kVA/3 pha: Điện áp, pha, tần số, hệ số công suất","quote":"220/380V – 230/400V, xoay chiều","reference":"Chương V, mục 2.b, phần B.I","requirement":"Điện áp 220/380V – 230/400V xoay chiều, 3 pha 4 dây, 50 Hz, Cosϕ = 0.8; dao động điện áp và tần số (không tải đến 100% tải) ≤ ±1,5%."},{"item":"Máy 40 kVA/3 pha: Tốc độ, nhiên liệu, khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 2.b, phần B.I","requirement":"Tốc độ 1.500 vòng/phút; dùng dầu Diesel thông dụng trên thị trường VN; khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc khi chạy máy; truyền động trực tiếp bằng khớp nối đồng trục; làm mát bằng nước kết hợp quạt gió đầu trục."},{"item":"Máy 40 kVA/3 pha: Chế độ chạy và quá tải","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 2.b, phần B.I","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần khoảng ≤ 30 phút mỗi 12 giờ; chạy liên tục ≥ 12 giờ ở 100% công suất liên tục; quá tải 110% trong ≥ 01 giờ/12 giờ chạy liên tục."},{"item":"Máy 40 kVA/3 pha: Mức tiêu thụ nhiên liệu","quote":"≤ 6.6 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 2.b, phần B.I","requirement":"≤ 6.6 lít/giờ tại 75% tải định mức; ≤ 9.3 lít/giờ tại 100% tải định mức."},{"item":"Máy 40 kVA/3 pha: Độ ồn","quote":"≤ 65 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 2.b, phần B.I","requirement":"≤ 65 dB khi đã đóng vỏ cách âm (lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)."},{"item":"Máy 40 kVA/3 pha: Thùng nhiên liệu","quote":"≥ 130 lít","reference":"Chương V, mục 2.b, phần B.I","requirement":"Bằng thép, gắn liền bên trong khung bệ máy và vỏ cách âm, cửa tiếp nhiên liệu bên trong vỏ máy; dung tích ≥ 130 lít."},{"item":"Máy 40 kVA/3 pha: Vỏ cách âm, khung đế","quote":"- Cấp bảo vệ bằng vỏ ngoài: ≥ IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu chứng minh đáp ứng tiêu chuẩn ≥ IP23)","reference":"Chương V, mục 2.b, phần B.I","requirement":"Vỏ thép dày ≥ 1.5mm, xử lý bề mặt hóa học và sơn tĩnh điện; cấp bảo vệ vỏ ngoài ≥ IP23 kèm chứng nhận kiểm định bên thứ 3 cho model chào thầu; khung đế thép U, I hoặc V dày ≥ 2mm; động cơ và đầu phát lắp trên cao su chống rung."},{"item":"Máy 40 kVA/3 pha: Kích thước và trọng lượng","quote":"Tương đương ≤2515 x 1080 x 1410) mm","reference":"Chương V, mục 2.b, phần B.I","requirement":"Kích thước tổng thể cả vỏ tương đương ≤2515 x 1080 x 1410 mm; trọng lượng tịnh ≤ 1180 KG."},{"item":"Máy 40 kVA/3 pha: Aptomat ngõ ra","quote":"Sử dụng Aptomat 3pha, 3 cực hoặc 4 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 2.b, phần B.I và B.V","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, Chint, LS, lắp tại máy phát, dòng định mức phù hợp; dùng Aptomat 3 pha, 3 cực hoặc 4 cực, bảo vệ quá tải và ngắn mạch."},{"item":"Máy 40 kVA/3 pha: Động cơ - thương hiệu, loại","quote":"Thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương","reference":"Chương V, mục 2.b, phần B.II","requirement":"Thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương; hãng, nhãn hiệu, mã hiệu, xuất xứ do nhà thầu cung cấp; năm sản xuất 2023 trở lại đây; diesel 4 kỳ làm mát bằng nước."},{"item":"Máy 40 kVA/3 pha: Động cơ - công suất","quote":"≥ 36.0 kW","reference":"Chương V, mục 2.b, phần B.II","requirement":"Công suất định mức (PRP) Net tại 1500 vòng/phút ≥ 36.0 kW; công suất dự phòng (ESP) Net ≥ 40.0 kW."},{"item":"Máy 40 kVA/3 pha: Động cơ - cấu tạo","quote":"≥ 4 thẳng hàng","reference":"Chương V, mục 2.b, phần B.II","requirement":"≥ 4 xy lanh thẳng hàng; dung tích ≥ 2.3 lít; đường kính xilanh ≥ 89 mm; hành trình ≤ 103 mm; tỉ số nén ≥ 17.5:1; điều tốc điện tử; phun trực tiếp; nạp khí tự nhiên; độ ổn định tốc độ ≤ ±0.5% (ISO 8528-5 Class G3)."},{"item":"Máy 40 kVA/3 pha: Động cơ - khởi động, bôi trơn, làm mát","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 2.b, phần B.II","requirement":"Motor khởi động 12VDC; ắc quy ≥ 60Ah kín khí; mô tơ khởi động ≥ 3,8kW; máy phát sạc ắc quy ≥ 35A; dầu bôi trơn ≤ 11.5 lít; nước làm mát ≤ 9,4 lít, có bình nước phụ."},{"item":"Máy 40 kVA/3 pha: Đầu phát","quote":"≥ 40.0 KVA","reference":"Chương V, mục 2.b, phần B.III","requirement":"Nhãn hiệu cùng nhãn hiệu tổ máy; xuất xứ do nhà thầu cung cấp; năm sản xuất 2023 trở lại đây; 220/380 – 230/400 VAC, 3 pha 4 dây, cos 0.8, 50 Hz; công suất liên tục tại 40oC Class H ≥ 40.0 KVA; dự phòng ≥ 110% công suất liên tục; tự kích từ không chổi than; AVR; cách nhiệt tối thiểu cấp H; ≥ IP23; hiệu suất ≥ 89%; một ổ trục; dao động điện áp ≤ ± 1%."},{"item":"Máy 40 kVA/3 pha: Bộ điều khiển","quote":"Modbus RTU, RS485","reference":"Chương V, mục 2.b, phần B.IV","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128x64 LCD, cấp bảo vệ ≥ IP65, nhiệt độ hoạt động -25oC đến 70oC, nguồn 8-35V; chuẩn truyền thông Modbus RTU, RS485; cổng USB; khởi động bằng phím mềm hoặc ổ khóa đề; tự khởi động khi điện áp ắc quy trạm BTS thấp; có nút dừng khẩn cấp; giao diện kết nối ATS."},{"item":"Máy 40 kVA/3 pha: Hệ thống nạp ắc quy từ điện lưới","quote":"Tự động chọn, 13.5 hoặc 27.0VDC","reference":"Chương V, mục 2.b, phần B.VI","requirement":"Switchmode flyback 65 kHz; đầu ra tự động chọn 13.5 hoặc 27.0VDC, ≥ 4.0 ADC liên tục; đầu vào 170-300 VAC, 45-68 Hz; hiệu suất cao nhất ≥ 92%; mức bảo vệ ≥ IP20; vỏ ABS/PC chống cháy UL94-V0."},{"item":"Máy 40 kVA/3 pha: ATS","quote":"≥ 100A","reference":"Chương V, mục 2.b, phần B.VII","requirement":"Sản xuất năm 2024; dòng định mức ≥ 100A; điện áp 220/380 – 230/400V; 3 pha; 3 cực hoặc 4 cực; chế độ AUTO-MANUAL, chức năng AMF; vỏ tủ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:05:23.746Z"}},"IB2400120387":{"u":"2026-11-03T08:04:35.932+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2. Chương V yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị lỗi định dạng ở một số chỗ (bảng 01, đoạn bảo hành sau bảo hành bị xen lẫn chữ), đã chỉ đọc phần đọc được.","Không nêu hãng, model, xuất xứ cụ thể của động cơ/đầu phát, AVR, bồn dầu (chỉ nêu thời gian chạy 3 giờ), tiết diện cáp; thông số tủ ATS không được nêu.","Số lượng máy không được nêu rõ bằng số; tên gói thầu và bảng chỉ nêu một danh mục máy phát điện 3P-60KVA."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện 3P-60KVA (bao gồm vỏ cách âm, bồn dầu, phụ kiện…)","notifyNo":"IB2400120387","generatorCapacity":"60 kVA liên tục / 66 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 3P-60KVA: Số lượng/phạm vi","quote":"Máy phát điện 3P-60KVA (bao gồm vỏ cách âm, bồn dầu, phụ kiện...)","reference":"Chương V, Bảng số 02, STT 1","requirement":"Máy phát điện 3P-60KVA, bao gồm vỏ cách âm, bồn dầu, phụ kiện"},{"item":"Máy phát điện 3P-60KVA: Chất lượng","quote":"Chất lượng: Mới 100%","reference":"Chương V, Bảng số 02, mục 1","requirement":"Mới 100%"},{"item":"Máy phát điện 3P-60KVA: Năm sản xuất","quote":"Năm sản xuất: từ năm 2023 trở về sau.","reference":"Chương V, Bảng số 02, mục 1","requirement":"Từ năm 2023 trở về sau"},{"item":"Máy phát điện 3P-60KVA: Bảo hành","quote":"Bảo hành tối thiểu 12 tháng, kể từ ngày bàn giao nghiệm\nthu và đưa vào sử dụng.","reference":"Chương V, Bảng số 02, mục 1","requirement":"Bảo hành tối thiểu 12 tháng, kể từ ngày bàn giao nghiệm thu và đưa vào sử dụng"},{"item":"Máy phát điện 3P-60KVA: Bảo hành, bảo trì sau bảo hành","quote":"Cam kết cung cấp dịch vụ bảo hành sửa chữa hư hỏng, bảo trì,\nvật tư tiêu hao, phụ tùng thay thế tối thiểu 5 năm sau khi hết thời gian bảo hành.","reference":"Chương V, mục 1.2.a","requirement":"Cam kết cung cấp dịch vụ bảo hành sửa chữa hư hỏng, bảo trì, vật tư tiêu hao, phụ tùng thay thế tối thiểu 5 năm sau khi hết thời gian bảo hành"},{"item":"Máy phát điện 3P-60KVA: Nguồn gốc, xuất xứ, CO/CQ","quote":"Hàng hóa phải có nguồn gốc, xuất xứ rõ ràng, mới 100%, năm sản xuất từ\nnăm 2023 trở về sau.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa có nguồn gốc, xuất xứ rõ ràng, mới 100%, năm sản xuất từ năm 2023 trở về sau; cam kết cung cấp đầy đủ chứng chỉ xuất xứ, nguồn gốc, các chứng chỉ chất lượng, chứng nhận hàng mới 100%, tài liệu kỹ thuật về hướng dẫn vận hành, sử dụng, bảo dưỡng, sửa chữa của nhà sản xuất"},{"item":"Máy phát điện 3P-60KVA và tủ chuyển đổi nguồn tự động (ATS): Catalogue","quote":"Nhà thầu phải cung cấp catalogue kỹ thuật hoặc tài liệu tương đương do\nhãng sản xuất phát hành có đầy đủ nội dung giới thiệu kỹ thuật, công nghệ, tính\nnăng, thông số kỹ thuật đối với máy phát điện và tủ chuyển đổi nguồn tự động\n(AST).","reference":"Chương V, mục 1.2.a","requirement":"Phải cung cấp catalogue kỹ thuật hoặc tài liệu tương đương do hãng sản xuất phát hành, có đầy đủ nội dung giới thiệu kỹ thuật, công nghệ, tính năng, thông số kỹ thuật đối với máy phát điện và tủ chuyển đổi nguồn tự động (viết \"AST\" trong văn bản). Văn bản không nêu thông số của tủ ATS."},{"item":"Máy phát điện 3P-60KVA: Tổ máy - công suất liên tục","quote":"Công suất liên tục: 60KVA","reference":"Chương V, Bảng số 02, mục 2","requirement":"60KVA"},{"item":"Máy phát điện 3P-60KVA: Tổ máy - công suất dự phòng","quote":"Công suất dự phòng: 66KVA","reference":"Chương V, Bảng số 02, mục 2","requirement":"66KVA"},{"item":"Máy phát điện 3P-60KVA: Tổ máy - số pha","quote":"Số pha: 3","reference":"Chương V, Bảng số 02, mục 2","requirement":"3"},{"item":"Máy phát điện 3P-60KVA: Tổ máy - điện áp/tần số","quote":"Điện áp/Tần số: 220/380V/50Hz","reference":"Chương V, Bảng số 02, mục 2","requirement":"220/380V/50Hz"},{"item":"Máy phát điện 3P-60KVA: Tổ máy - tốc độ vòng quay","quote":"Tốc độ vòng quay: ≥ 1.500 vòng/phút","reference":"Chương V, Bảng số 02, mục 2","requirement":"≥ 1.500 vòng/phút"},{"item":"Máy phát điện 3P-60KVA: Tổ máy - dòng điện","quote":"Dòng điện: 91,2A","reference":"Chương V, Bảng số 02, mục 2","requirement":"91,2A"},{"item":"Máy phát điện 3P-60KVA: Tổ máy - tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu thải: ≤ 12,8 lít","reference":"Chương V, Bảng số 02, mục 2","requirement":"≤ 12,8 lít (đúng như văn bản ghi, không nêu đơn vị thời gian)"},{"item":"Máy phát điện 3P-60KVA: Tổ máy - độ ồn","quote":"Độ ồn: 75dB (A) @7m","reference":"Chương V, Bảng số 02, mục 2","requirement":"75dB (A) @7m"},{"item":"Máy phát điện 3P-60KVA: Tổ máy - kích thước","quote":"Kích thước (DxRxC): 2450x1000x1500mm","reference":"Chương V, Bảng số 02, mục 2; mục 1.2.b","requirement":"2450x1000x1500mm (DxRxC); sai số cho phép về kích thước, trọng lượng (nếu có) là ± 5%"},{"item":"Máy phát điện 3P-60KVA: Bình nhiên liệu","quote":"Bình nhiên liệu: đáp ứng khoản 03 giờ chạy liên tục","reference":"Chương V, Bảng số 02, mục 2","requirement":"Đáp ứng khoảng 03 giờ chạy liên tục"},{"item":"Máy phát điện 3P-60KVA: Động cơ - số xi lanh","quote":"Số xi lanh: 4L","reference":"Chương V, Bảng số 02, mục 3","requirement":"4L"},{"item":"Máy phát điện 3P-60KVA: Động cơ - tỉ số nén","quote":"Tỉ số nén: ≥ 17:3:1","reference":"Chương V, Bảng số 02, mục 3","requirement":"≥ 17:3:1 (đúng như văn bản ghi)"},{"item":"Máy phát điện 3P-60KVA: Động cơ - công suất liên tục","quote":"Công suất liên tục: 50kW","reference":"Chương V, Bảng số 02, mục 3","requirement":"50kW"},{"item":"Máy phát điện 3P-60KVA: Động cơ - điều chỉnh tốc độ","quote":"Điều chỉnh tốc độ: Điện từ","reference":"Chương V, Bảng số 02, mục 3","requirement":"Điện từ"},{"item":"Máy phát điện 3P-60KVA: Động cơ - làm mát","quote":"Làm mát: bằng chất lỏng kết hợp với quạt.","reference":"Chương V, Bảng số 02, mục 3","requirement":"Bằng chất lỏng kết hợp với quạt"},{"item":"Máy phát điện 3P-60KVA: Động cơ và máy phát - đồng bộ hãng","quote":"Máy phát điện và động cơ được sản xuất đồng bộ cùng một\nhãng sản xuất/thương hiệu.","reference":"Chương V, Bảng số 02, mục 3","requirement":"Máy phát điện và động cơ được sản xuất đồng bộ cùng một hãng sản xuất/thương hiệu"},{"item":"Máy phát điện 3P-60KVA: Đầu phát - công suất liên tục","quote":"Công suất liên tục: 60kVA","reference":"Chương V, Bảng số 02, mục 4","requirement":"60kVA"},{"item":"Máy phát điện 3P-60KVA: Đầu phát - cấp bảo vệ, cấp cách nhiệt","quote":"Cấp bảo vệ: IP23, cấp cách nhiệt: H","reference":"Chương V, Bảng số 02, mục 4","requirement":"Cấp bảo vệ IP23, cấp cách nhiệt H"},{"item":"Máy phát điện 3P-60KVA: Đầu phát - kiểu kết nối","quote":"Kiểu kết nối: 3 pha, 4 dây.","reference":"Chương V, Bảng số 02, mục 4","requirement":"3 pha, 4 dây"},{"item":"Máy phát điện 3P-60KVA: Bảng điều khiển - hãng","quote":"Tùy chọn: Deepsea/ Datakom/ ComAp","reference":"Chương V, Bảng số 02, mục 5","requirement":"Tùy chọn: Deepsea/ Datakom/ ComAp"},{"item":"Máy phát điện 3P-60KVA: Bảng điều khiển - màn hình","quote":"Màn hình điểu khiển LCD.","reference":"Chương V, Bảng số 02, mục 5","requirement":"Màn hình điều khiển LCD"},{"item":"Máy phát điện 3P-60KVA: Bảng điều khiển - hiển thị","quote":"Hiển thị đầy đủ thông số của máy phát điện.","reference":"Chương V, Bảng số 02, mục 5","requirement":"Hiển thị đầy đủ thông số của máy phát điện"},{"item":"Máy phát điện 3P-60KVA: Bảng điều khiển - bảo vệ","quote":"Có chế độ bảo vệ dừng khẩn cấp","reference":"Chương V, Bảng số 02, mục 5","requirement":"Có chế độ bảo vệ dừng khẩn cấp"},{"item":"Máy phát điện 3P-60KVA: Bảng điều khiển - cảnh báo","quote":"Cảnh báo: tốc độ động cơ, quá tải, áp suất dầu, nhiệt độ\nđộng cơ, …","reference":"Chương V, Bảng số 02, mục 5","requirement":"Cảnh báo: tốc độ động cơ, quá tải, áp suất dầu, nhiệt độ động cơ, …"},{"item":"Máy phát điện 3P-60KVA: Khung bệ","quote":"Hệ thống khung bệ dày chịu lực tốt, không bị rung lắc khi\nvận hành","reference":"Chương V, Bảng số 02, mục 6","requirement":"Hệ thống khung bệ dày chịu lực tốt, không bị rung lắc khi vận hành; các góc có bố trí cao su kỹ thuật hay lò xo thép giảm giật (văn bản ghi \"lo so thép\")"},{"item":"Máy phát điện 3P-60KVA: Vỏ chống ồn - giảm rung","quote":"Các góc có bố trí cao su kỹ thuật hay lo so thép giảm giật.","reference":"Chương V, Bảng số 02, mục 6","requirement":"Các góc có bố trí cao su kỹ thuật hay lò xo thép giảm giật"},{"item":"Máy phát điện 3P-60KVA: Vỏ chống ồn - lớp cách âm","quote":"Lớp cách âm đảm bảo cách âm tuyệt đối.","reference":"Chương V, Bảng số 02, mục 6","requirement":"Lớp cách âm đảm bảo cách âm tuyệt đối"},{"item":"Máy phát điện 3P-60KVA: Vỏ chống ồn - tiêu chuẩn","quote":"Vỏ chống ồn đạt các tiêu chuẩn quốc tế về giảm thanh.","reference":"Chương V, Bảng số 02, mục 6","requirement":"Vỏ chống ồn đạt các tiêu chuẩn quốc tế về giảm thanh (không nêu tiêu chuẩn cụ thể)"},{"item":"Máy phát điện 3P-60KVA: Vỏ chống ồn - bề mặt","quote":"Bề mặt phủ hóa chất và sơn tĩnh điện chống oxy hóa.","reference":"Chương V, Bảng số 02, mục 6","requirement":"Bề mặt phủ hóa chất và sơn tĩnh điện chống oxy hóa"},{"item":"Máy phát điện 3P-60KVA: Ống thoát khói","quote":"Ống thoát khói: Đảm bảo thoát khói lên khỏi mái nhà đặt\nmáy phát điện. Được làm bằng thép đen có chiều dày tối thiểu\n3mm, sơn chịu nhiệt; bọc bảo ôn bằng bông thủy tinh dày\n≥50mm tỷ trong ≥ 80kg/m3, ngoài ra bọc inox 201 dày\n0,4mm, có lưới chắn côn trùng.","reference":"Chương V, Bảng số 02, mục 6","requirement":"Đảm bảo thoát khói lên khỏi mái nhà đặt máy phát điện; thép đen dày tối thiểu 3mm, sơn chịu nhiệt; bọc bảo ôn bằng bông thủy tinh dày ≥50mm tỷ trọng ≥ 80kg/m3, ngoài bọc inox 201 dày 0,4mm, có lưới chắn côn trùng"},{"item":"Máy phát điện 3P-60KVA: Phạm vi lắp đặt, chạy thử, đào tạo","quote":"Nghiệm thu thiết bị đã lắp đặt phải tiến hành theo hai bước: nghiệm thu tĩnh\nvà nghiệm thu chạy thử có tải.","reference":"Chương V, mục 1.2.c (c.1.b) và Mục 3","requirement":"Lắp đặt hoàn chỉnh, chạy thử, hướng dẫn sử dụng thành thạo tại nơi cung cấp; thiết bị lắp ráp hoàn chỉnh và vận hành đồng bộ tại công trình; nghiệm thu theo hai bước (nghiệm thu tĩnh và nghiệm thu chạy thử có tải); huấn luyện vận hành cho đơn vị thụ hưởng"},{"item":"Máy phát điện 3P-60KVA: Tiêu chuẩn lắp đặt","quote":"Nếu yêu cầu kỹ thuật nào trong thiết kế và hướng dẫn lắp đặt\nkhông có thì tuân theo TCVN hiện hành.","reference":"Chương V, mục 1.2.c (c.1.a)","requirement":"Nếu thiết kế và hướng dẫn lắp đặt không có yêu cầu kỹ thuật nào thì tuân theo TCVN hiện hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:04:35.504Z"}},"IB2400121273":{"u":"2026-11-03T08:03:21.117+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Bản scan (OCR) nhiều chỗ nhiễu: công suất ghi \"8,5 + 0,5KVA\" ở hàng B.1 nhưng \"85KVA +0,5KVA\" ở hàng B.1.2; dấu \"+\" nhiều khả năng là \"±\". Các dấu so sánh (>, <) có thể là ≥, ≤ trong bản gốc.","Văn bản chỉ ghi \"công suất liên tục\"; không nêu rõ prime hay standby, dù mục tiêu gói thầu là nguồn điện dự phòng cho trạm BTS.","Chương V không nêu hãng, model, xuất xứ của động cơ và đầu phát, cũng không nêu tiêu chuẩn phát thải động cơ cụ thể ngoài QCVN 19:2009/BTNMT.","Một số dòng không có trích dẫn nguyên văn đáng tin (quote = null) vì chữ bị vỡ trong bản scan."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện cho các Trạm BTS dự án pha 8 năm 2024","notifyNo":"IB2400121273","generatorCapacity":"19 bộ x 8,5 + 0,5KVA, 1 pha, công suất liên tục (bản scan ghi \"8,5 + 0,5KVA\"; hàng 1.2 ghi \"85KVA +0,5KVA\")"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 8,5 kVA: Số lượng","quote":null,"reference":"Chương V, mục 1 (Phạm vi cung cấp hàng hóa), STT 1-2","requirement":"19 bộ máy phát điện Diesel 8,5 ± 0,5 kVA 1 pha; mỗi bộ kèm 1 tủ ATS 65A/1 pha."},{"item":"Máy phát điện 8,5 kVA: Loại máy, công suất","quote":"Máy phát điện 8,5 + 0,5KVA, chạy dầu Diesel","reference":"Chương V, mục 3.2, B.1 và B.1.2","requirement":"Máy phát điện 8,5 ± 0,5 kVA, chạy dầu Diesel. Công suất liên tục (100% tải) theo bản scan là \"85KVA +0,5KVA\" (nghi là 8,5 kVA)."},{"item":"Máy phát điện 8,5 kVA: Kiểu máy, số pha","quote":"Diesel, 4 kỳ","reference":"Chương V, mục 3.2, B.1.1","requirement":"Máy phát điện 1 pha, 2 dây; động cơ Diesel 4 kỳ."},{"item":"Máy phát điện 8,5 kVA: Khởi động, kích từ, AVR, sạc ắc quy","quote":"AVR, có bộ sạc acquy kín khí.","reference":"Chương V, mục 3.2, B.1.1","requirement":"Vận hành bằng khóa điện để nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kín khí."},{"item":"Máy phát điện 8,5 kVA: Công suất tối đa","quote":">110% x công suất liên tục","reference":"Chương V, mục 3.2, B.1.3","requirement":"Công suất tối đa lớn hơn hoặc bằng 110% công suất liên tục."},{"item":"Máy phát điện 8,5 kVA: Hệ số công suất","quote":"Cosp =1","reference":"Chương V, mục 3.2, B.1.4","requirement":"Cosφ = 1."},{"item":"Máy phát điện 8,5 kVA: Điện áp ra","quote":"220VAC","reference":"Chương V, mục 3.2, B.1.5","requirement":"220 VAC."},{"item":"Máy phát điện 8,5 kVA: Dao động điện áp đầu ra","quote":"< +1%","reference":"Chương V, mục 3.2, B.1.6","requirement":"Không vượt quá ±1%."},{"item":"Máy phát điện 8,5 kVA: Tần số","quote":"50Hz","reference":"Chương V, mục 3.2, B.1.7","requirement":"50 Hz."},{"item":"Máy phát điện 8,5 kVA: Động cơ - tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 3.2, B.1.8","requirement":"1500 vòng/phút."},{"item":"Máy phát điện 8,5 kVA: Động cơ - số xi lanh","quote":">3","reference":"Chương V, mục 3.2, B.1.9","requirement":"Từ 3 xi lanh trở lên (bản scan ghi \">3\")."},{"item":"Máy phát điện 8,5 kVA: Động cơ - dung tích xi lanh","quote":">2.31ít","reference":"Chương V, mục 3.2, B.1.10","requirement":"Khoảng 2,3 lít trở lên (bản scan ghi \">2.31ít\", chưa rõ dấu > hay ≥)."},{"item":"Máy phát điện 8,5 kVA: Động cơ - đường kính xi lanh","quote":">85mm","reference":"Chương V, mục 3.2, B.1.11","requirement":"Lớn hơn hoặc bằng 85 mm."},{"item":"Máy phát điện 8,5 kVA: Động cơ - hành trình xi lanh","quote":"< 100 mm","reference":"Chương V, mục 3.2, B.1.12","requirement":"Nhỏ hơn hoặc bằng 100 mm."},{"item":"Máy phát điện 8,5 kVA: Động cơ - tỉ số nén","quote":">18:1","reference":"Chương V, mục 3.2, B.1.13","requirement":"Lớn hơn hoặc bằng 18:1."},{"item":"Máy phát điện 8,5 kVA: Kích thước (Dài x Rộng x Cao)","quote":"< (1440 x 770 x 1200) mm hoặc","reference":"Chương V, mục 3.2, B.1.14","requirement":"Không vượt quá (1440 x 770 x 1200) mm, hoặc thể tích không quá 1,34 m³ (bản scan ghi \"1,34 mỉ\")."},{"item":"Máy phát điện 8,5 kVA: Trọng lượng khô","quote":"<590Kg","reference":"Chương V, mục 3.2, B.1.15","requirement":"Không quá 590 kg."},{"item":"Máy phát điện 8,5 kVA: Khả năng khởi động","quote":null,"reference":"Chương V, mục 3.2, B.1.16","requirement":"Khởi động từ 0% tải lên 100% tải trong vòng 30 giây."},{"item":"Máy phát điện 8,5 kVA: Khả năng quá tải","quote":"gian 1 giờ ở chế độ quá tải 110%","reference":"Chương V, mục 3.2, B.1.17","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ."},{"item":"Máy phát điện 8,5 kVA: Độ ồn","quote":"<73 dB (A)","reference":"Chương V, mục 3.2, B.1.18","requirement":"Không quá 73 dB(A) ở khoảng cách 7 m, tải 75%."},{"item":"Máy phát điện 8,5 kVA: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 3.2, B.1.19","requirement":"Dầu Diesel."},{"item":"Máy phát điện 8,5 kVA: Mức tiêu thụ nhiên liệu","quote":"<3,5 lít/giờ","reference":"Chương V, mục 3.2, B.1.20","requirement":"Không quá 3,5 lít/giờ ở tải 100%."},{"item":"Máy phát điện 8,5 kVA: Bình nhiên liệu","quote":"Băng thép, gắn liền với khung","reference":"Chương V, mục 3.2, B.1.21","requirement":"Bằng thép, gắn liền với khung máy; dung tích đảm bảo máy chạy tối thiểu 10 giờ ở mức 100% tải."},{"item":"Máy phát điện 8,5 kVA: Hệ thống điều khiển - hiển thị","quote":"Màn hình hiền thị (LCD), có thé","reference":"Chương V, mục 3.2, B.1.22","requirement":"Màn hình LCD hiển thị điện áp, tần số, dòng điện, tốc độ động cơ, điện áp ắc quy, nhiệt độ động cơ hoặc nhiệt độ nước làm mát, áp suất nhớt, mức nhiên liệu, thời gian chạy máy; đèn hiển thị chế độ RUN, OFF, AUTO."},{"item":"Máy phát điện 8,5 kVA: Hệ thống điều khiển - nút điều khiển","quote":null,"reference":"Chương V, mục 3.2, B.1.22","requirement":"Khởi động bằng tay (RUN), dừng bằng tay (OFF), chạy tự động (AUTO) và nút dừng máy khẩn cấp."},{"item":"Máy phát điện 8,5 kVA: Hệ thống điều khiển - cảnh báo, bảo vệ","quote":"Có chức năng cảnh báo, bảo vệ:","reference":"Chương V, mục 3.2, B.1.22","requirement":"Cảnh báo, bảo vệ: điện áp cao/thấp; tần số cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá dòng/ngắn mạch; áp suất nhớt thấp; nhiệt độ động cơ cao hoặc nhiệt độ nước làm mát cao; mức nhiên liệu thấp; dừng khẩn cấp; lỗi không thể dừng và không thể khởi động."},{"item":"Máy phát điện 8,5 kVA: Hệ thống điều khiển - giao diện ATS","quote":null,"reference":"Chương V, mục 3.2, B.1.22","requirement":"Máy có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa."},{"item":"Máy phát điện 8,5 kVA: Vỏ máy và khung máy","quote":null,"reference":"Chương V, mục 3.2, B.1.23","requirement":"Khung đế chắc chắn, chịu lực, chống rung, có đế cao su giảm chấn. Vỏ giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, đặt được ngoài trời, có khóa an toàn."},{"item":"Máy phát điện 8,5 kVA: Cấp bảo vệ vỏ ngoài","quote":"IP23","reference":"Chương V, mục 3.2, B.1.23","requirement":"Tối thiểu IP23 (thiết kế tích hợp)."},{"item":"Máy phát điện 8,5 kVA: Cấp cách điện","quote":"Tối thiểu cấp H","reference":"Chương V, mục 3.2, B.1.24","requirement":"Tối thiểu cấp H."},{"item":"Máy phát điện 8,5 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước kết hợp quạt","reference":"Chương V, mục 3.2, B.1.25 và A.5","requirement":"Làm mát bằng nước kết hợp quạt; tuân thủ TCVN 6627-6:2011."},{"item":"Máy phát điện 8,5 kVA: Tình trạng máy","quote":"Máy mới 100%, có chứng chỉ","reference":"Chương V, mục 3.2, A.1","requirement":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng."},{"item":"Máy phát điện 8,5 kVA: Năm sản xuất","quote":"2023 tr lại đây","reference":"Chương V, mục 3.2, A.2","requirement":"Sản xuất từ năm 2023 trở lại đây (bản scan khó đọc)."},{"item":"Máy phát điện 8,5 kVA: Đầu nối đất","quote":null,"reference":"Chương V, mục 3.2, A.3","requirement":"Máy phát phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất, bảo đảm nối đất an toàn."},{"item":"Máy phát điện 8,5 kVA: Khí thải","quote":"QCVN 19:2009/BTNMT","reference":"Chương V, mục 3.2, A.4","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thiết kế thông thoáng."},{"item":"Máy phát điện 8,5 kVA: Điều kiện hoạt động","quote":"và có khả năng hoạt động ở trong","reference":"Chương V, mục 3.2, A.6","requirement":"Phù hợp khí hậu Việt Nam, hoạt động trong môi trường từ 0 đến 40 độ C và độ ẩm môi trường dưới 80%."},{"item":"Máy phát điện 8,5 kVA: Chứng nhận, tiêu chuẩn nhà máy","quote":"Iso 14001:2015 về quản lý môi","reference":"Chương V, mục 3.2, A.10","requirement":"ISO 9001:2015 (quản lý chất lượng nhà máy), ISO 14001:2015 (quản lý môi trường nhà máy), chứng nhận CE về tiêu chuẩn sản xuất máy phát điện."},{"item":"Máy phát điện 8,5 kVA: Chứng từ CO/CQ","quote":"Giấy chứng nhận chất lượng (CQ); Giấy chứng nhận nguồn","reference":"Chương V, mục 3.2, Các yêu cầu khác (Thời gian thanh toán)","requirement":"Khi thanh toán phải có Giấy chứng nhận chất lượng (CQ) và Giấy chứng nhận nguồn gốc xuất xứ hàng hóa (CO); máy nhập khẩu kèm tờ khai hải quan, máy lắp ráp trong nước kèm CO/CQ, tờ khai hải quan của động cơ và đầu phát."},{"item":"Máy phát điện 8,5 kVA: Bảo hành","quote":"Bảo hành > 03 năm hoặc 3.600","reference":"Chương V, mục 3.2, Các yêu cầu khác (Thời gian bảo hành, Thông tin bảo hành)","requirement":"Bảo hành từ 03 năm hoặc 3.600 giờ chạy máy (tùy điều kiện nào đến trước); có tem bảo hành dán cho từng máy ghi nhà thầu cung cấp, số điện thoại bảo hành, ngày hết hạn bảo hành."},{"item":"Máy phát điện 8,5 kVA: Phạm vi lắp đặt, chạy thử","quote":"lap đặt, chạy thử, hướng dan","reference":"Chương V, mục 1 (STT 4) và mục 2","requirement":"Gồm vận chuyển, bốc xếp, lắp đặt, chạy thử, hướng dẫn vận hành, chuyển giao công nghệ; lắp đặt tại các trạm BTS tỉnh Bà Rịa Vũng Tàu (trừ Côn Đảo), hoàn thành trong 45 ngày kể từ ngày ký hợp đồng."},{"item":"Máy phát điện 8,5 kVA: Chạy thử tải","quote":"Chạy thử tải từng máy (tải giả)","reference":"Chương V, mục 3.2, Các yêu cầu khác (Kiểm tra, chạy thử tải)","requirement":"Chạy thử tải giả từng máy tại nhà máy của nhà thầu hoặc tại kho bên mời thầu trước khi lắp đặt; có chứng kiến các bên, chi phí do nhà thầu chịu."},{"item":"Tủ ATS 65A/1 pha: Dòng danh định","quote":"Dòng danh định: 65A — 1 pha","reference":"Chương V, mục 3.2, B.2.2","requirement":"Dòng danh định 65A, 1 pha, dùng cho máy phát điện 8,5 kVA."},{"item":"Tủ ATS 65A/1 pha: Vỏ tủ","quote":"day 2,3 mm","reference":"Chương V, mục 3.2, B.2.1","requirement":"Cửa mở dễ dàng; vỏ sơn tĩnh điện, khung chắc chắn, dày 2,3 mm; có đèn hiển thị các chế độ đóng điện; thiết kế rộng rãi, dễ đấu nối dây nguồn; cho phép treo tường hoặc có bệ lắp dưới nền."},{"item":"Tủ ATS 65A/1 pha: Chức năng chuyển đổi","quote":null,"reference":"Chương V, mục 3.2, B.2.2","requirement":"Tự động chuyển nguồn từ điện lưới sang máy phát khi lưới điện có sự cố và tự động chuyển về điện lưới khi có tín hiệu điện lưới ổn định; đảo nguồn bằng chế độ tự động (tín hiệu từ bộ điều khiển)."},{"item":"Vật tư kèm theo mỗi máy: Dây tiếp đất máy phát điện","quote":"Dây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 16mm2 bọc PVC)","reference":"Chương V, mục 1 và mục 3.2, B.3","requirement":"Cáp đồng 16mm2 bọc PVC, trọn gói, độ dài trung bình khoảng 5m."},{"item":"Vật tư kèm theo mỗi máy: Dây tiếp đất ATS","quote":"(loại dây cáp đồng 16mm2 bọc PVC)","reference":"Chương V, mục 1 và mục 3.2, B.3","requirement":"Dây cáp đồng 16mm2 bọc PVC, trọn gói, độ dài trung bình khoảng 5m."},{"item":"Vật tư kèm theo mỗi máy: Cáp dẫn điện vào ATS","quote":"Dây cáp dẫn điện tiết điện 16mm2 dùng đấu nối điện vào ATS","reference":"Chương V, mục 1 và mục 3.2, B.3","requirement":"Dây cáp dẫn điện tiết diện 16mm2 dùng đấu nối điện vào ATS, trọn gói, độ dài trung bình khoảng 5m."},{"item":"Vật tư kèm theo mỗi máy: Cáp tín hiệu ATS - máy phát","quote":"Dây cáp tín hiệu đấu nối ATS với máy phát điện","reference":"Chương V, mục 1 và mục 3.2, B.3","requirement":"Dây cáp tín hiệu đấu nối ATS với máy phát điện, trọn gói, độ dài trung bình khoảng 5m."},{"item":"Vật tư kèm theo mỗi máy: Ống thoát khói","quote":"Ð Ong thoát khói ra khỏi phòng máy có kèm theo ống giảm rung : trọn gói (độ","reference":"Chương V, mục 1","requirement":"Ống thoát khói ra khỏi phòng máy có kèm ống giảm rung, trọn gói, độ dài trung bình khoảng 4m."},{"item":"Vật tư kèm theo mỗi máy: Nhiên liệu chạy thử","quote":"Nhiên liệu chạy thử máy phát điện trong khoảng 2 giờ : 06 lít.","reference":"Chương V, mục 1","requirement":"Nhiên liệu chạy thử máy phát điện trong khoảng 2 giờ: 06 lít."},{"item":"Vật tư kèm theo mỗi máy: Hệ thống thoát hơi nóng","quote":"Hệ thống thoát hơi nóng làm bằng tôn tráng kẽm dầy ít nhất 1.2mm, có che mưa","reference":"Chương V, mục 1","requirement":"Làm bằng tôn tráng kẽm dày ít nhất 1.2mm, có che mưa, trọn gói, độ dài trung bình khoảng 2m."},{"item":"Vật tư kèm theo mỗi máy: Nhớt máy và nước giải nhiệt","quote":"Nhớt máy : đầy đủ theo máy.","reference":"Chương V, mục 1","requirement":"Nhớt máy và nước giải nhiệt đầy đủ theo máy."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:03:20.127Z"}},"IB2400122312":{"u":"2026-11-03T07:59:43.419+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 3. Chuong V-Goi 07-May Phat dien-BV Phoi 14.05.2024.docx, 3. Chuong V-Goi 07-May Phat dien-BV Phoi-Kem Ban ve Mat bang.pdf), chưa phân tích cả HSMT.","Model, thương hiệu, xuất xứ của máy phát, động cơ, đầu phát và bảng điều khiển để trống trong E-HSMT, nhà thầu tự kê khai.","Chương V không nêu thời hạn bảo hành.","Tiêu đề gói là Gói số 07 nhưng nội dung Chương V ghi Gói thầu số 06.","Trang bản vẽ mặt bằng cấp điện trong tệp PDF là ảnh quét, OCR bị nhiễu nên không đọc được thông số nào từ bản vẽ.","Máy phát đấu nối vào tủ ATS hiện hữu; Chương V không nêu thông số định mức (rating) của ATS.","Các mục chức năng hiển thị, giám sát, cảnh báo của bảng điều khiển đã gộp thành từng nhóm, quote chỉ trích một dòng đại diện."],"result":{"keyInfo":{"bidName":"Gói số 07: Cung cấp, lắp đặt máy phát điện dự phòng","notifyNo":"IB2400122312","generatorCapacity":"250 KVA / 200 KW, 3 pha chạy dầu; công suất liên tục ≥ 250 KVA, công suất dự phòng ≥ 275 KVA (01 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 250 kVA: Số lượng","quote":"MÁY PHÁT ĐIỆN DỰ PHÒNG CÔNG SUẤT 250 KVA: 01 Máy","reference":"Chương V, Mục 1, mục 1.2, Stt I","requirement":"01 máy phát điện dự phòng công suất 250 KVA, đơn vị tính: Bộ"},{"item":"Máy 250 kVA: Loại máy","quote":"Máy Phát điện 250KVA/200KW 3 pha chạy dầu.","reference":"Chương V, Mục 1, mục 1.2, Stt I","requirement":"Máy phát điện 250KVA/200KW, 3 pha, chạy dầu"},{"item":"Máy 250 kVA: Model, thương hiệu, xuất xứ","quote":"- Model: .......","reference":"Chương V, Mục 1, mục 1.2, Stt I","requirement":"Nhà thầu tự kê khai model, thương hiệu, xuất xứ của máy phát điện (E-HSMT để trống)"},{"item":"Máy 250 kVA: Tính đồng bộ","quote":"- Thiết bị máy phát được đồng bộ từ một nhà sản xuất (bao gồm: Động cơ, đầu phát, hệ thống cảnh báo và vỏ chống ồn).","reference":"Chương V, Mục 1, mục 1.2, Stt I - Yêu cầu chung","requirement":"Thiết bị máy phát đồng bộ từ một nhà sản xuất, gồm động cơ, đầu phát, hệ thống cảnh báo và vỏ chống ồn"},{"item":"Máy 250 kVA: Tiêu chuẩn sản xuất tổ máy","quote":"- Tổ máy được sản xuất theo tiêu chuẩn Châu Âu (CE).","reference":"Chương V, Mục 1, mục 1.2, Stt I - Yêu cầu chung","requirement":"Tổ máy sản xuất theo tiêu chuẩn Châu Âu (CE)"},{"item":"Máy 250 kVA: Tiêu chuẩn nhà sản xuất","quote":"- Nhà sản xuất đạt các tiêu chuẩn ISO 1460, ISO8528, ISO3046, ISO9001, ISO 13018 và IEC60034-1 hoặc ”tương đương” trở lên.","reference":"Chương V, Mục 1, mục 1.2, Stt I - Yêu cầu chung","requirement":"Nhà sản xuất đạt các tiêu chuẩn ISO 1460, ISO8528, ISO3046, ISO9001, ISO 13018 và IEC60034-1 hoặc tương đương trở lên"},{"item":"Máy 250 kVA: Công suất liên tục","quote":"- Công suất suất liên tục: ≥ 250 KVA","reference":"Chương V, Mục 1, mục 1.2, Stt I - Tính năng kỹ thuật","requirement":"≥ 250 KVA"},{"item":"Máy 250 kVA: Công suất dự phòng","quote":"- Công suất dự phòng: ≥ 275 KVA","reference":"Chương V, Mục 1, mục 1.2, Stt I - Tính năng kỹ thuật","requirement":"≥ 275 KVA"},{"item":"Máy 250 kVA: Tần số","quote":"- Tần số: 50 Hz","reference":"Chương V, Mục 1, mục 1.2, Stt I - Tính năng kỹ thuật","requirement":"50 Hz"},{"item":"Máy 250 kVA: Điện thế","quote":"- Điện thế: 230/400 V","reference":"Chương V, Mục 1, mục 1.2, Stt I - Tính năng kỹ thuật","requirement":"230/400 V"},{"item":"Máy 250 kVA: Điện áp điều khiển","quote":"- Điện áp điều khiển: 24V/DC","reference":"Chương V, Mục 1, mục 1.2, Stt I - Tính năng kỹ thuật","requirement":"24V/DC"},{"item":"Máy 250 kVA: Cổng kết nối ATS","quote":"- Cổng kết nối ATS: Có","reference":"Chương V, Mục 1, mục 1.2, Stt I - Tính năng kỹ thuật","requirement":"Có cổng kết nối ATS"},{"item":"Máy 250 kVA: Ắc quy","quote":"- Ắc quy: 2x120 Ah","reference":"Chương V, Mục 1, mục 1.2, Stt I - Tính năng kỹ thuật","requirement":"2x120 Ah"},{"item":"Máy 250 kVA: Bộ điều khiển","quote":"- Bộ điều khiển: DSE6120","reference":"Chương V, Mục 1, mục 1.2, Stt I - Tính năng kỹ thuật","requirement":"DSE6120"},{"item":"Máy 250 kVA: Bình nhiên liệu","quote":"- Bình nhiên liệu: ≥ 650 L","reference":"Chương V, Mục 1, mục 1.2, Stt I - Tính năng kỹ thuật","requirement":"≥ 650 L"},{"item":"Máy 250 kVA: Dung tích nước làm mát","quote":"- Dung tích nước làm mát (L): ≥ 19","reference":"Chương V, Mục 1, mục 1.2, Stt I - Tính năng kỹ thuật","requirement":"≥ 19 L"},{"item":"Máy 250 kVA: Tiêu hao nhiên liệu","quote":"- Tiêu hao nhiên liệu (100% CS): ≤ 58.1 L/h","reference":"Chương V, Mục 1, mục 1.2, Stt I - Tính năng kỹ thuật","requirement":"≤ 58.1 L/h tại 100% công suất"},{"item":"Máy 250 kVA: Độ ồn","quote":"- Độ ồn cách 7m (dBA) khi có vỏ chống ồn: ≤ 75±5","reference":"Chương V, Mục 1, mục 1.2, Stt I - Tính năng kỹ thuật","requirement":"≤ 75±5 dBA tại khoảng cách 7m khi có vỏ chống ồn"},{"item":"Máy 250 kVA: Trọng lượng","quote":"- Trọng lượng toàn bộ (kg): ≤ 3600","reference":"Chương V, Mục 1, mục 1.2, Stt I - Tính năng kỹ thuật","requirement":"Trọng lượng toàn bộ ≤ 3600 kg"},{"item":"Máy 250 kVA: Kích thước","quote":"- Kích thuớc LxWxH (mm): ≤ 4000 x ≤ 1400 x ≤ 2260","reference":"Chương V, Mục 1, mục 1.2, Stt I - Tính năng kỹ thuật","requirement":"≤ 4000 x ≤ 1400 x ≤ 2260 mm (LxWxH)"},{"item":"Máy 250 kVA: Động cơ - Model, thương hiệu, xuất xứ","quote":null,"reference":"Chương V, Mục 1, mục 1.2, Stt I - ĐỘNG CƠ","requirement":"Nhà thầu tự kê khai model, thương hiệu, xuất xứ của động cơ (E-HSMT để trống)"},{"item":"Máy 250 kVA: Động cơ - Công suất","quote":"- Công suất: ≥ 241kW","reference":"Chương V, Mục 1, mục 1.2, Stt I - ĐỘNG CƠ","requirement":"≥ 241kW"},{"item":"Máy 250 kVA: Động cơ - Tốc độ quay","quote":"- Tốc độ quay: 1.500 V/Ph","reference":"Chương V, Mục 1, mục 1.2, Stt I - ĐỘNG CƠ","requirement":"1.500 V/Ph"},{"item":"Máy 250 kVA: Động cơ - Bộ điều tốc","quote":"- Bộ điều tốc: Điện","reference":"Chương V, Mục 1, mục 1.2, Stt I - ĐỘNG CƠ","requirement":"Điện"},{"item":"Máy 250 kVA: Động cơ - Số xi lanh","quote":"- Số xi lanh: 6","reference":"Chương V, Mục 1, mục 1.2, Stt I - ĐỘNG CƠ","requirement":"6 xi lanh"},{"item":"Máy 250 kVA: Động cơ - Khởi động","quote":"- Khởi động: Đề điện","reference":"Chương V, Mục 1, mục 1.2, Stt I - ĐỘNG CƠ","requirement":"Đề điện"},{"item":"Máy 250 kVA: Động cơ - Turbo","quote":"- Có tính năng Turbo","reference":"Chương V, Mục 1, mục 1.2, Stt I - ĐỘNG CƠ","requirement":"Có tính năng Turbo"},{"item":"Máy 250 kVA: Động cơ - Dung tích dầu bôi trơn","quote":"- Dung tích dầu bôi trơn: ≥ 23 L","reference":"Chương V, Mục 1, mục 1.2, Stt I - ĐỘNG CƠ","requirement":"≥ 23 L"},{"item":"Máy 250 kVA: Động cơ - Nhiệt độ khí thải","quote":"- Nhiệt độ khí thải: ≤ 560oC","reference":"Chương V, Mục 1, mục 1.2, Stt I - ĐỘNG CƠ","requirement":"≤ 560oC"},{"item":"Máy 250 kVA: Động cơ - Hành trình piston","quote":"Hành trình pitong: 123-155mm","reference":"Chương V, Mục 1, mục 1.2, Stt I - ĐỘNG CƠ","requirement":"123-155mm"},{"item":"Máy 250 kVA: Đầu phát - Model, thương hiệu, xuất xứ","quote":null,"reference":"Chương V, Mục 1, mục 1.2, Stt I - ĐẦU PHÁT","requirement":"Nhà thầu tự kê khai model, thương hiệu, xuất xứ của đầu phát (E-HSMT để trống)"},{"item":"Máy 250 kVA: Đầu phát - Loại","quote":"- Loại Không chổi than, một ổ đỡ trục, từ trường quay 4 cực, tự kích từ.","reference":"Chương V, Mục 1, mục 1.2, Stt I - ĐẦU PHÁT","requirement":"Không chổi than, một ổ đỡ trục, từ trường quay 4 cực, tự kích từ"},{"item":"Máy 250 kVA: Đầu phát - Công suất liên tục","quote":"- Công suất liên tục: ≥ 250 KVA","reference":"Chương V, Mục 1, mục 1.2, Stt I - ĐẦU PHÁT","requirement":"≥ 250 KVA"},{"item":"Máy 250 kVA: Đầu phát - Công suất dự phòng","quote":"- Công suất dự phòng: ≥ 275 KVA","reference":"Chương V, Mục 1, mục 1.2, Stt I - ĐẦU PHÁT","requirement":"≥ 275 KVA"},{"item":"Máy 250 kVA: Đầu phát - Điện áp","quote":"- Điện áp: 230/400 V","reference":"Chương V, Mục 1, mục 1.2, Stt I - ĐẦU PHÁT","requirement":"230/400 V"},{"item":"Máy 250 kVA: Đầu phát - Hệ số công suất","quote":"- Hệ số công suất (Cosf): 0.8","reference":"Chương V, Mục 1, mục 1.2, Stt I - ĐẦU PHÁT","requirement":"Cosf 0.8"},{"item":"Máy 250 kVA: Đầu phát - Cấp bảo vệ","quote":"- Cấp bảo vệ: ≥ IP23.","reference":"Chương V, Mục 1, mục 1.2, Stt I - ĐẦU PHÁT","requirement":"≥ IP23"},{"item":"Máy 250 kVA: Đầu phát - Cấp cách điện","quote":"- Cấp cách điện: ≥ H.","reference":"Chương V, Mục 1, mục 1.2, Stt I - ĐẦU PHÁT","requirement":"≥ H"},{"item":"Máy 250 kVA: Đầu phát - Điều chỉnh điện áp (AVR)","quote":"Điều chỉnh điện áp tự động; Điện tử, AVR.","reference":"Chương V, Mục 1, mục 1.2, Stt I - ĐẦU PHÁT","requirement":"Điều chỉnh điện áp tự động, điện tử, AVR"},{"item":"Máy 250 kVA: Hệ thống cảnh báo - Bảng điều khiển","quote":"Bảng điều khiển: màn hình LCD, điều khiển phím","reference":"Chương V, Mục 1, mục 1.2, Stt I - HỆ THỐNG CẢNH BÁO","requirement":"Bảng điều khiển màn hình LCD, điều khiển phím; nhà thầu tự kê khai model, thương hiệu, xuất xứ (E-HSMT để trống)"},{"item":"Máy 250 kVA: Hệ thống cảnh báo - Chức năng hiển thị","quote":"+ Báo điện áp các pha cả điện áp pha trung lập: Có","reference":"Chương V, Mục 1, mục 1.2, Stt I - HỆ THỐNG CẢNH BÁO, Chức năng hiển thị","requirement":"Có hiển thị: công suất, cường độ dòng điện, tần số, điện áp các pha cả điện áp pha trung lập, hệ số công suất, tự động điều chỉnh mức nhiên liệu, mức nhiên liệu tiêu hao, áp suất dầu bôi trơn, nhiệt độ nước làm mát cao, điện áp pin, tốc độ vòng quay động cơ, số giờ chạy của động cơ, lịch sử hoạt động của máy"},{"item":"Máy 250 kVA: Hệ thống cảnh báo - Chức năng giám sát","quote":"+ Điều chỉnh độ sáng màn LCD: Có","reference":"Chương V, Mục 1, mục 1.2, Stt I - HỆ THỐNG CẢNH BÁO, Chức năng giám sát","requirement":"Có: giám sát rơ le đầu ra, điều chỉnh độ sáng màn LCD, PIN password, chức năng đa ngôn ngữ"},{"item":"Máy 250 kVA: Hệ thống cảnh báo - Cảnh báo và tự động tắt máy","quote":"+ Có điều khiển đóng cắt chuyển nguồn của ATS;","reference":"Chương V, Mục 1, mục 1.2, Stt I - HỆ THỐNG CẢNH BÁO, Chức năng cảnh báo và tự động tắt máy","requirement":"Có cảnh báo/tự tắt máy khi: điện áp cao/thấp, tần số cao/thấp, tốc độ quay động cơ cao/thấp, áp suất dầu thấp, mức dầu thấp, nguyên nhân không thể khởi động, nhiệt độ động cơ cao, điện áp acquy cao/thấp, dòng điện cao, ngắn mạch/quá tải; có điều chỉnh thời gian khởi động, bảo vệ quá tải bằng rơ le, điều khiển đóng cắt chuyển nguồn của ATS"},{"item":"Máy 250 kVA: Hệ thống cảnh báo - Chức năng mở rộng","quote":"+ Cổng kết nối USB card: Có","reference":"Chương V, Mục 1, mục 1.2, Stt I - HỆ THỐNG CẢNH BÁO, Có thể mở rộng","requirement":"Tắt/mở bằng điều khiển từ xa; cổng kết nối USB card"},{"item":"Máy 250 kVA: Vỏ chống ồn - Đồng bộ","quote":"Vỏ chống ồn đồng bộ cùng máy phát","reference":"Chương V, Mục 1, mục 1.2, Stt I - VỎ CHỐNG ỒN","requirement":"Vỏ chống ồn đồng bộ cùng máy phát"},{"item":"Máy 250 kVA: Vỏ chống ồn - Chất liệu","quote":"- Chất liệu vỏ: Vỏ chống ồn được chế tạo bằng thép tấm; Các vật liệu được xử lý hóa học nhằm tránh sự oxy hóa gây gỉ.","reference":"Chương V, Mục 1, mục 1.2, Stt I - VỎ CHỐNG ỒN","requirement":"Chế tạo bằng thép tấm; vật liệu được xử lý hóa học nhằm tránh oxy hóa gây gỉ"},{"item":"Máy 250 kVA: Vỏ chống ồn - Sơn","quote":"- Sơn: Sơn phủ tĩnh điện chống ăn mòn, chống chạm điện, chống trầy xuớc, phù hợp với điều kiện khí hậu Việt Nam.","reference":"Chương V, Mục 1, mục 1.2, Stt I - VỎ CHỐNG ỒN","requirement":"Sơn phủ tĩnh điện chống ăn mòn, chống chạm điện, chống trầy xước, phù hợp với điều kiện khí hậu Việt Nam"},{"item":"Máy 250 kVA: Vỏ chống ồn - Cách âm","quote":"- Cách âm: Vỏ được đệm lớp mút cách âm với khả năng cách âm cao.","reference":"Chương V, Mục 1, mục 1.2, Stt I - VỎ CHỐNG ỒN","requirement":"Vỏ đệm lớp mút cách âm với khả năng cách âm cao"},{"item":"Máy 250 kVA: Vỏ chống ồn - Phụ kiện lắp đặt","quote":"- Phụ kiện lắp đặt hoàn chỉnh đi kèm.","reference":"Chương V, Mục 1, mục 1.2, Stt I - VỎ CHỐNG ỒN","requirement":"Kèm phụ kiện lắp đặt hoàn chỉnh"},{"item":"Phụ kiện khác: Tấm cao su lót đế máy","quote":"- Tấm cao su lót đế máy dày 20mm","reference":"Chương V, Mục 1, mục 1.2, Stt II","requirement":"Dày 20mm"},{"item":"Phụ kiện khác: Dây tín hiệu điều khiển máy phát","quote":"- Dây tín hiệu điều khiển máy phát hoàn chỉnh: 7x1.5mm2;","reference":"Chương V, Mục 1, mục 1.2, Stt II","requirement":"Hoàn chỉnh, 7x1.5mm2"},{"item":"Phụ kiện khác: Dây nguồn từ máy phát đến tủ ATS (hiện hữu)","quote":"- Dây nguồn từ máy phát đến tủ ATS (hiện hữu) hoàn chỉnh: CXV 3(1x240mm2)+1(1x120mm2)+ CV50mm2 (E);","reference":"Chương V, Mục 1, mục 1.2, Stt II","requirement":"Hoàn chỉnh, CXV 3(1x240mm2)+1(1x120mm2)+ CV50mm2 (E)"},{"item":"Phụ kiện khác: Hộp máng cáp","quote":"- Hộp máng cáp sơn tĩnh điện loại 150 x 100 x 1,2mm chứa dây điện nguồn và dây tín hiệu.","reference":"Chương V, Mục 1, mục 1.2, Stt II","requirement":"Sơn tĩnh điện loại 150 x 100 x 1,2mm, chứa dây điện nguồn và dây tín hiệu"},{"item":"Phạm vi lắp đặt: Đấu nối dây nguồn và dây tín hiệu đến ATS","quote":"- Đấu nối hoàn chỉnh dây cáp nguồn và dây tín hiệu từ máy phát điện đến ATS (hiện hữu) đảm bảo đúng theo thứ tự pha của hai nguồn điện;","reference":"Chương V, Mục 1, mục 1.2, Stt II","requirement":"Đấu nối hoàn chỉnh dây cáp nguồn và dây tín hiệu từ máy phát đến ATS (hiện hữu), đúng thứ tự pha của hai nguồn điện"},{"item":"Hệ thống thoát nhiệt: Vật liệu","quote":"Hệ thống thoát nhiệt (loại gia công) bằng thép tấm mạ nhôm kẽm:","reference":"Chương V, Mục 1, mục 1.2, Stt II","requirement":"Loại gia công, bằng thép tấm mạ nhôm kẽm, cung cấp trọn bộ"},{"item":"Hệ thống thoát nhiệt: Hộp thoát nhiệt","quote":"- Hộp thoát nhiệt (kính thuớc) 1.340 X 600mm (mở rộng): 2 m","reference":"Chương V, Mục 1, mục 1.2, Stt II","requirement":"1.340 X 600mm (mở rộng), 2 m"},{"item":"Hệ thống thoát nhiệt: Khung lá sách","quote":"- Khung lá sách (kích thuớc) 1.340 X 600mm (mở rộng): 1 cái","reference":"Chương V, Mục 1, mục 1.2, Stt II","requirement":"1.340 X 600mm (mở rộng), 1 cái"},{"item":"Hệ thống thoát nhiệt: Khớp nối mềm","quote":"- Khớp nối mềm (kích thước) phù hợp với hộp thoát nhiệt: 01 cái","reference":"Chương V, Mục 1, mục 1.2, Stt II","requirement":"Kích thước phù hợp với hộp thoát nhiệt, 01 cái"},{"item":"Hệ thống thoát nhiệt: Lowver thoát gió","quote":"- Lowver, thoát gió, kích thước hợp với hệ thống thoát gió: 01m2.","reference":"Chương V, Mục 1, mục 1.2, Stt II","requirement":"Kích thước hợp với hệ thống thoát gió, 01m2"},{"item":"Hệ thống thoát nhiệt: Ống khói","quote":"- Ống khói (mở rộng), thép ống Ø140mm, dày 3,4mm: 4m.","reference":"Chương V, Mục 1, mục 1.2, Stt II","requirement":"Thép ống Ø140mm, dày 3,4mm, 4m (mở rộng)"},{"item":"Hệ thống thoát nhiệt: Co sắt tráng kẽm","quote":"- Co sắt tráng kẽm Ø140mm: 03 cái.","reference":"Chương V, Mục 1, mục 1.2, Stt II","requirement":"Ø140mm, 03 cái"},{"item":"Hệ thống thoát nhiệt: Mặt bích rỗng","quote":"- Mặt bích rỗng, thép loại 220-140 dày 10mm: 06 cái.","reference":"Chương V, Mục 1, mục 1.2, Stt II","requirement":"Thép loại 220-140 dày 10mm, 06 cái"},{"item":"Hệ thống thoát nhiệt: Ống nhún giảm chấn","quote":"- Ống nhún giảm chấn cho ống khói Ø140mm: 0,3m","reference":"Chương V, Mục 1, mục 1.2, Stt II","requirement":"Cho ống khói Ø140mm, 0,3m"},{"item":"Toàn bộ thiết bị: Tình trạng và năm sản xuất","quote":"Thiết bị phải đảm bảo mới 100%, sản xuất từ năm 2023 trở về sau, còn nguyên đai nguyên kiện (được đóng gói theo tiêu chuẩn của nhà sản xuất).","reference":"Chương V, Mục 3","requirement":"Mới 100%, sản xuất từ năm 2023 trở về sau, còn nguyên đai nguyên kiện (đóng gói theo tiêu chuẩn của nhà sản xuất)"},{"item":"Toàn bộ thiết bị: Chứng từ xuất xứ, chất lượng","quote":"Đồng thời, nhà thầu phải cung cấp thêm: Giấy xác nhận xuất xứ hàng hoá (C/O), Giấy xác nhận chất lượng hàng hoá (CQ), packinglist, vận đơn và Tờ khai hải quan (đối với thiết bị nhập khẩu).","reference":"Chương V, Mục 3","requirement":"Cung cấp thêm C/O, CQ, packing list, vận đơn và tờ khai hải quan (đối với thiết bị nhập khẩu)"},{"item":"Toàn bộ thiết bị: Kê khai model, thương hiệu, xuất xứ","quote":"- Nhà thầu phải nêu rõ Model (Ký mã hiệu); Thương hiệu (Hãng sản xuất) và Xuất xứ của từng loại thiết bị (theo yêu cầu nêu trên).","reference":"Chương V, Mục 1, mục 1.2 - Ghi chú","requirement":"Nhà thầu nêu rõ model (ký mã hiệu), thương hiệu (hãng sản xuất) và xuất xứ của từng loại thiết bị; cung cấp catalogue của nhà sản xuất để đối chiếu thông số"},{"item":"Phạm vi lắp đặt: Vận hành thử, hướng dẫn và định mức nhiên liệu","quote":"cung cấp bảng định mức tiêu hao nhiên liệu ở 4 mức tải (25%, 50%, 75% và 100%).","reference":"Chương V, Mục 3","requirement":"Sau lắp đặt phải vận hành thử, hướng dẫn sử dụng, chuyển giao công nghệ kỹ thuật và cung cấp bảng định mức tiêu hao nhiên liệu ở 4 mức tải (25%, 50%, 75% và 100%) trước khi nghiệm thu, bàn giao"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:59:42.866Z"}},"IB2400122639":{"u":"2026-11-03T18:34:03.732+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Gói thầu chủ yếu là bảo dưỡng điều hòa (Mitsubishi, Trane TTV500, VRV, AHU, 491 điều hòa treo tường); các phần này không phải thiết bị máy phát điện nên không liệt kê.","Phần máy phát điện chỉ có một hàng yêu cầu (3.2, hàng 1) về nội dung bảo dưỡng; không có thông số kỹ thuật của chính tổ máy (hãng, động cơ, đầu phát, điện áp, tần số, ATS, bảo hành, tiêu chuẩn).","Văn bản không nêu công suất 125 kVA là dự phòng hay liên tục.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy phát điện 125kVA/KV2: Công suất và phạm vi công việc (01)."],"result":{"keyInfo":{"bidName":"Bảo dưỡng hệ thống máy phát điện và điều hòa 02 khu vực","notifyNo":"IB2400122639","generatorCapacity":"125 kVA (máy phát điện tại KV2, chỉ bảo dưỡng; không nêu rõ dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 125kVA/KV2: Công suất và phạm vi công việc","quote":"Bảo dưỡng máy phát điện 125kVA/KV2","reference":"Chương V, mục 1 (Quy mô gói thầu)","unverified":true,"requirement":"Gói thầu chỉ bảo dưỡng 01 máy phát điện 125kVA tại KV2 (Học viện Hậu cần, xã Kim Sơn, Thị xã Sơn Tây, Hà Nội). Văn bản không nêu hãng, model, xuất xứ, loại động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu hay ATS."},{"item":"Máy phát điện 125kVA/KV2: Thay thế vật tư","quote":"Thay thế các bộ lọc, dung dịch, nhớt đúng chủng loại thiết kế","reference":"Chương V, mục 3.2, hàng 1","requirement":"Thay thế các bộ lọc, dung dịch, nhớt đúng chủng loại thiết kế."},{"item":"Máy phát điện 125kVA/KV2: Hệ thống giải nhiệt, làm mát","quote":"Kiểm tra, vệ sinh hệ thống giải nhiệt, hệ thống ống, khớp nối, hệ thống cánh quạt,\nlàm mát, dây curoa, cảm biến nhiệt độ","reference":"Chương V, mục 3.2, hàng 1","requirement":"Kiểm tra, vệ sinh hệ thống giải nhiệt, hệ thống ống, khớp nối, hệ thống cánh quạt, làm mát, dây curoa, cảm biến nhiệt độ."},{"item":"Máy phát điện 125kVA/KV2: Hệ thống dầu bôi trơn","quote":"Kiểm tra rò rỉ dầu, nhiệt độ dầu và áp lực dầu","reference":"Chương V, mục 3.2, hàng 1","requirement":"Kiểm tra rò rỉ dầu, nhiệt độ dầu và áp lực dầu."},{"item":"Máy phát điện 125kVA/KV2: Hệ thống nhiên liệu","quote":"Kiêm tra hệ thống nhiên liệu, nhiệt nhiên\nliệu (cấp và hồi), bơm dầu cao áp","reference":"Chương V, mục 3.2, hàng 1","requirement":"Kiểm tra hệ thống nhiên liệu, nhiệt nhiên liệu (cấp và hồi), bơm dầu cao áp."},{"item":"Máy phát điện 125kVA/KV2: Hệ thống khí nạp, khói thải","quote":"Kiểm tra, vệ sinh hệ thống lọc và thoát khói","reference":"Chương V, mục 3.2, hàng 1","requirement":"Kiểm tra hệ thống khí nạp, áp suất khí nạp, khớp nối, lọc thông hơi, nhiệt độ khí nạp và vệ sinh lọc gió; kiểm tra, vệ sinh hệ thống lọc và thoát khói."},{"item":"Máy phát điện 125kVA/KV2: Hệ thống khởi động","quote":"Kiểm tra, bảo dưỡng hệ thống khởi động","reference":"Chương V, mục 3.2, hàng 1","requirement":"Kiểm tra, bảo dưỡng hệ thống khởi động."},{"item":"Máy phát điện 125kVA/KV2: Đầu phát và cáp động lực","quote":"Kiểm tra kết nối tiếp xúc cáp động lực,\nhệ thống làm mát của đầu phát và độ cách điện cuộn dây","reference":"Chương V, mục 3.2, hàng 1","requirement":"Kiểm tra kết nối tiếp xúc cáp động lực, hệ thống làm mát của đầu phát và độ cách điện cuộn dây."},{"item":"Máy phát điện 125kVA/KV2: Hệ thống điều khiển","quote":"Kiểm tra hệ thống điều khiển, kết nối\ndây, các phím bấm, trạng thái cảnh báo.","reference":"Chương V, mục 3.2, hàng 1","requirement":"Kiểm tra hệ thống điều khiển, kết nối dây, các phím bấm, trạng thái cảnh báo."},{"item":"Máy phát điện 125kVA/KV2: Động cơ và vận hành thử","quote":"Vận hành, chạy thử","reference":"Chương V, mục 3.2, hàng 1","requirement":"Kiểm tra hệ thống động cơ; vận hành, chạy thử."},{"item":"Máy phát điện 125kVA/KV2: Mức độ đáp ứng sau bảo dưỡng","quote":"Thông số cài đặt sau khi bảo dưỡng\nphải đạt tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục 3.2, hàng 1","requirement":"Kiểm tra đầy đủ, vệ sinh sạch sẽ; thông số cài đặt sau bảo dưỡng phải đạt tiêu chuẩn của nhà sản xuất; xử lý các vấn đề thuộc trách nhiệm nhà thầu; thiết bị hoạt động tốt, ổn định."},{"item":"Chung: CO/CQ thiết bị thay thế","quote":"Đầy đủ giấy chứng nhận xuất xứ (CO) hoặc\ngiấy chứng nhận chất lượng (CQ) của thiết bị\nthay thế, lắp đặt thuộc gói thầu.","reference":"Chương V, mục 3.1 (tiêu chí 1) và mục 5","requirement":"Cung cấp đầy đủ giấy chứng nhận xuất xứ (CO) hoặc giấy chứng nhận chất lượng (CQ) của thiết bị thay thế, lắp đặt thuộc gói thầu; khi nghiệm thu kiểm tra số lượng, thông số, tính năng kỹ thuật và CO, CQ trước khi lắp đặt, thay thế."},{"item":"Chung: Khắc phục sự cố","quote":"Kiểm tra, khắc phục sự cố ngay sau khi\nnhận được thông báo của Chủ đầu tư\n(Khắc phục sự cố 24/24)","reference":"Chương V, mục 3.2, hàng 12","requirement":"Kiểm tra, khắc phục sự cố ngay sau khi nhận được thông báo của Chủ đầu tư, 24/24."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:34:03.245Z"}},"IB2400122841":{"u":"2026-11-03T08:02:01.028+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật 3.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy phát điện không được nêu rõ trong văn bản.","Chương V không nêu hãng/model động cơ và đầu phát, xuất xứ cụ thể, AVR, ATS, cáp, thời gian bảo hành hay tiêu chuẩn kỹ thuật cụ thể cho máy phát.","Các trang bản vẽ cuối tệp là ảnh quét, OCR nhiễu, không đọc được nội dung kỹ thuật.","Bảng thông số gốc bị tách dòng khi trích xuất PDF; một số quote được ghép từ các dòng liên tiếp, riêng dòng 'Kiểu: 4 thì, turbo sạc' không đưa vào quote."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện và buồng thổi khí","notifyNo":"IB2400122841","generatorCapacity":"1250 kVA/1000 kW liên tục; 1375 kVA/1100 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần I - Tổ máy phát điện 1250kVA/1000KW: Công suất liên tục","quote":"Công suất liên tục (kVA/kW): 1250kVA/1000KW","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần I","requirement":"Công suất liên tục 1250 kVA/1000 kW"},{"item":"Phần I - Tổ máy phát điện 1250kVA/1000KW: Công suất dự phòng","quote":"Công suất dự phòng (kVA/kW): 1375 kVA/1100KW","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần I","requirement":"Công suất dự phòng 1375 kVA/1100 kW"},{"item":"Phần I - Tổ máy phát điện 1250kVA/1000KW: Điện áp, tần số, hệ số công suất","quote":"Điện áp 400/230V, 50Hz, 0,8cosp","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần I","requirement":"Điện áp 400/230V, tần số 50Hz, hệ số công suất 0,8"},{"item":"Phần I - Tổ máy phát điện 1250kVA/1000KW: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu 100% tải: ≤ 266,8 l/h.","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần I","requirement":"Tiêu hao nhiên liệu tại 100% tải không quá 266,8 l/h"},{"item":"Phần I - Tổ máy phát điện 1250kVA/1000KW: Phụ kiện","quote":"Phụ kiện cao su chống rung, acquy, cáp đầu nối, bộ sạc acquy 5A","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần I","requirement":"Kèm phụ kiện cao su chống rung, acquy, cáp đầu nối, bộ sạc acquy 5A"},{"item":"Phần I - Tổ máy phát điện 1250kVA/1000KW: Động cơ - vòng tua","quote":"Vòng tua máy: 1500 vòng/phút","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần II","requirement":"Vòng tua máy 1500 vòng/phút"},{"item":"Phần I - Tổ máy phát điện 1250kVA/1000KW: Động cơ - nhiên liệu","quote":"Nhiên liệu: Diesel thông dụng.","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần II","requirement":"Nhiên liệu diesel thông dụng"},{"item":"Phần I - Tổ máy phát điện 1250kVA/1000KW: Động cơ - kiểu","quote":"Kiểu: 12 xilanh, động cơ diesel 4 kỳ, phun\nnhiên liệu trực tiếp, buồng đốt thống nhất, làm\nbằng két nước kết hợp với quạt gió. Động cơ\nđã được nhiệt đới hóa. Thiết kế cho truyền\nđộng máy phát điện.","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần II","requirement":"Động cơ 4 thì, turbo sạc; 12 xilanh, diesel 4 kỳ, phun nhiên liệu trực tiếp, buồng đốt thống nhất, đã được nhiệt đới hóa, thiết kế cho truyền động máy phát điện"},{"item":"Phần I - Tổ máy phát điện 1250kVA/1000KW: Động cơ - hệ thống làm mát","quote":"Hệ thống làm mát: Làm mát bằng nước kết\nhợp với quạt gió đầu trục.","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần II","requirement":"Làm mát bằng nước kết hợp với quạt gió đầu trục"},{"item":"Phần I - Tổ máy phát điện 1250kVA/1000KW: Động cơ - tỉ số nén","quote":"Tỉ số nén: 14.0:1","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần II","requirement":"Tỉ số nén 14.0:1"},{"item":"Phần I - Tổ máy phát điện 1250kVA/1000KW: Đầu phát điện - loại","quote":"Loại đầu phát điện: Xoay chiều, kết cấu không\nchổi than, tụ kích từ.","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần III","requirement":"Xoay chiều, kết cấu không chổi than, tụ kích từ"},{"item":"Phần I - Tổ máy phát điện 1250kVA/1000KW: Đầu phát điện - cấp bảo vệ, cấp cách nhiệt","quote":"Cấp bảo vệ cơ học, cấp cách nhiệt: IP 23, cấp\nH.","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần III","requirement":"Cấp bảo vệ cơ học IP 23, cấp cách nhiệt H"},{"item":"Phần I - Tổ máy phát điện 1250kVA/1000KW: Bộ điều khiển - loại","quote":"Loại thiết bị: Bộ điều khiển kỹ thuật số và\nhiển thị LCD.","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần IV","requirement":"Bộ điều khiển kỹ thuật số và hiển thị LCD"},{"item":"Phần I - Tổ máy phát điện 1250kVA/1000KW: Bộ điều khiển - bảo vệ","quote":"+ Vượt tốc: Dừng máy.\n+ Áp lực nhớt thấp: Cảnh báo và dừng máy.\n+ Nhiệt độ nước làm mát cao: Cảnh báo và\ndừng máy.\n+ Nhiệt độ nhớt cao: Cảnh báo.\n+ Mực nước làm mát thấp: Cảnh báo và dừng\nmáy.\n+ Điện áp ắc quy cao/thấp: Cảnh báo và dừng\nmáy.\n+ Ắc quy yếu: Cảnh báo.","reference":"Chương V, mục 1.2.b, Hạng mục I.1, phần IV","requirement":"Bảo vệ cảnh báo hoặc dừng máy: vượt tốc (dừng máy); áp lực nhớt thấp, nhiệt độ nước làm mát cao, mực nước làm mát thấp, điện áp ắc quy cao/thấp (cảnh báo và dừng máy); nhiệt độ nhớt cao, ắc quy yếu (cảnh báo)"},{"item":"Phần I - Vỏ cách âm, ống bô, ống xả: Vỏ cách âm","quote":"Vỏ cách âm dày 100mm.","reference":"Chương V, mục 1.2.b, Hạng mục I.2","requirement":"Vỏ cách âm dày 100mm"},{"item":"Phần I - Vỏ cách âm, ống bô, ống xả: Độ ồn","quote":"Độ ồn đạt 78 dBA cách xa 7m.","reference":"Chương V, mục 1.2.b, Hạng mục I.2","requirement":"Độ ồn đạt 78 dBA cách xa 7m"},{"item":"Phần I - Vỏ cách âm, ống bô, ống xả: Ống bô, ống xả","quote":"Ống bô tiêu âm, ống xả có bọc cách nhiệt\n\n | 104\nbằng bông khoáng và inox.","reference":"Chương V, mục 1.2.b, Hạng mục I.2","requirement":"Ống bô tiêu âm, ống xả có bọc cách nhiệt bằng bông khoáng và inox"},{"item":"Phần I - Vỏ cách âm, ống bô, ống xả: Phụ kiện lắp đặt","quote":"Phụ kiện lắp đặt (co ống, giá đỡ, chữ Y,…)\nkèm theo.","reference":"Chương V, mục 1.2.b, Hạng mục I.2","requirement":"Kèm phụ kiện lắp đặt (co ống, giá đỡ, chữ Y,…)"},{"item":"Phần I - Bồn dầu 2000l: Bồn dầu","quote":"Bồn dầu 2000L, thép đen dày 3mm, hệ thống\nống hút hồi kết nối máy.","reference":"Chương V, mục 1.2.b, Hạng mục I.3","requirement":"Bồn dầu 2000L, thép đen dày 3mm, hệ thống ống hút hồi kết nối máy"},{"item":"Phần II - Buồng thổi khí số 1: Kích thước","quote":"KT ngoài 1320Wx2250Hx1800D mm","reference":"Chương V, mục 1.2.b, Hạng mục II.1","requirement":"Kích thước ngoài 1320Wx2250Hx1800D mm; kích thước trong 930Wx1950Hx1730D mm"},{"item":"Phần II - Buồng thổi khí số 1: Vật liệu","quote":"Vật liệu ngoài/trong SS304, độ dày 1,2mm.","reference":"Chương V, mục 1.2.b, Hạng mục II.1","requirement":"Vật liệu ngoài/trong SS304 dày 1,2mm; cửa SS304; tấm sàn/cover cửa SUS304 dày 1,5mm; vòi phun khí SUS304, dễ điều chỉnh hướng"},{"item":"Phần II - Buồng thổi khí số 1: Vòi phun và hướng thổi","quote":"Số lượng vòi 20 vòi","reference":"Chương V, mục 1.2.b, Hạng mục II.1","requirement":"20 vòi, hướng thổi gió (12 + 8)"},{"item":"Phần II - Buồng thổi khí số 1: Điều khiển và cửa","quote":"Thời gian thổi khí 15s (có thể điều chỉnh thời\ngian thổi)","reference":"Chương V, mục 1.2.b, Hạng mục II.1","requirement":"Bộ điều khiển thông minh PLC cảm ứng, chỉnh được hướng thổi ra hoặc vào phòng; cửa trượt tự động 1 cánh tại vị trí tiếp giáp Khu cấy ghép tế bào gốc; cảm biến tay không chạm cửa; thời gian thổi khí 15s (điều chỉnh được)"},{"item":"Phần II - Buồng thổi khí số 1: Diệt khuẩn và lọc","quote":"KT lọc hepa - H13 762 x 610x69mm - 2 cái","reference":"Chương V, mục 1.2.b, Hạng mục II.1","requirement":"Đèn UV 32W UVC, chiếu sáng Led; lọc thô G4 hiệu suất hơn 90%; lọc hepa H13 762 x 610x69mm - 2 cái"},{"item":"Phần II - Buồng thổi khí số 1: Quạt và điện","quote":"Điện áp 3P/380V/50-60Hz","reference":"Chương V, mục 1.2.b, Hạng mục II.1","requirement":"Quạt ly tâm bôi trơn liên tục, tốc độ gió hơn 20 m/s, công suất 1350W x 2; điện áp 3P/380V/50-60Hz; kèm hệ thống dây nguồn"},{"item":"Phần II - Buồng thổi khí số 2: Kích thước","quote":"KT ngoài 1500Wx2250Hx2000D mm","reference":"Chương V, mục 1.2.b, Hạng mục II.2","requirement":"Kích thước ngoài 1500Wx2250Hx2000D mm; kích thước trong 800Wx1950Hx1930D mm"},{"item":"Phần II - Buồng thổi khí số 2: Vật liệu","quote":"Tấm sàn/ cover cửa SUS304 dày 1,5mm","reference":"Chương V, mục 1.2.b, Hạng mục II.2","requirement":"Vật liệu ngoài/trong SS304 dày 1,2mm; cửa SS304; tấm sàn/cover cửa SUS304 dày 1,5mm; vòi phun SUS304"},{"item":"Phần II - Buồng thổi khí số 2: Vòi phun và hướng thổi","quote":"Số lượng vòi 32 vòi","reference":"Chương V, mục 1.2.b, Hạng mục II.2","requirement":"32 vòi, hướng thổi gió (12 + 12 + 8)"},{"item":"Phần II - Buồng thổi khí số 2: Điều khiển","quote":"Thời gian thổi khí 15s (có thể điều chỉnh thời\ngian thổi)","reference":"Chương V, mục 1.2.b, Hạng mục II.2","requirement":"Bộ điều khiển thông minh PLC cảm ứng, chỉnh được hướng thổi ra hoặc vào phòng; cảm biến tay không chạm cửa; thời gian thổi khí 15s (điều chỉnh được)"},{"item":"Phần II - Buồng thổi khí số 2: Diệt khuẩn và lọc","quote":"KT lọc hepa - H13 762 x 610x69mm - 4 cái","reference":"Chương V, mục 1.2.b, Hạng mục II.2","requirement":"Đèn UV 64W UVC, chiếu sáng Led; lọc thô G4 hiệu suất hơn 90%; lọc hepa H13 762 x 610x69mm - 4 cái"},{"item":"Phần II - Buồng thổi khí số 2: Quạt và điện","quote":"Điện áp 3P/380V/50-60Hz","reference":"Chương V, mục 1.2.b, Hạng mục II.2","requirement":"Quạt ly tâm bôi trơn liên tục, tốc độ gió hơn 20 m/s, công suất 1350W x 4; điện áp 3P/380V/50-60Hz; kèm hệ thống dây nguồn"},{"item":"Toàn gói thầu: Tình trạng và năm sản xuất","quote":"Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2023 trở về\nsau","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, sản xuất năm 2023 trở về sau"},{"item":"Toàn gói thầu: Xuất xứ, nhãn hiệu","quote":"Nhà thầu phải nêu rõ nhà sản xuất, nhãn hiệu, tên thương mại, xuất xứ, nhà cung cấp.","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu phải nêu rõ nhà sản xuất, nhãn hiệu, tên thương mại, xuất xứ, nhà cung cấp"},{"item":"Toàn gói thầu: CO/CQ","quote":"Đối với hàng hóa, thiết bị nhập khẩu, phải có: Văn bản cam kết cung cấp giấy chứng\nnhận xuất xứ hàng hóa, thiết bị (C/O) và chứng nhận chất lượng hàng hóa, thiết bị (C/Q)","reference":"Chương V, mục 1.3.1.c","requirement":"Hàng nhập khẩu: cam kết cung cấp C/O và C/Q; hàng trong nước: cam kết cung cấp CQ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:02:00.343Z"}},"IB2400124150":{"u":"2026-11-03T18:35:49.432+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp bang gia phu luc.docx, chuong V yeu cau ky thuat.pdf, tieu chuan ky thuat.pdf), chưa phân tích cả HSMT.","Phần thiết bị vật tư PCCC (bình chữa cháy, vòi, lăng phun, quần áo, mũ, ủng, tủ, kệ - hạng mục IX) không phải thông số của tổ máy phát điện nên không liệt kê.","Điện áp tổ máy ghi 380/220V (+0.5%) nhưng điện áp đầu phát và ATS ghi 400/230V; chương V ghi như vậy, chưa được làm rõ.","Bảng đầu phát đánh số trùng mục 15 và 16 (thời gian hoạt động/hiệu suất cos phi 0,8 và cos phi 1); một số ô bảng bị ngắt dòng do trích từ PDF nên một số trích dẫn chỉ là đoạn đầu của dòng.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát (chỉ ghi 'EU/G7 hoặc tương đương'), không nêu kích thước bồn dầu ngoài '>600 lít' và không nêu mức ồn riêng cho vỏ cách âm ngoài 68Dba @ 1m."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện và vật tư thiết bị phòng cháy chữa cháy","notifyNo":"IB2400124150","generatorCapacity":"250 kVA liên tục / 275 kVA dự phòng (01 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 250KVA - Tổ máy","quote":"Máy phát điện mới 100%","reference":"Chương V, mục 2, hạng mục I.1","requirement":"Máy phát điện mới 100%, công suất 250KVA, năm 2024; toàn bộ thông số phải được chứng minh bằng catalog hoặc tài liệu của nhà sản xuất trong hồ sơ chào thầu"},{"item":"Máy phát điện 250KVA - Số lượng","quote":"01 máy","reference":"Chương V, mục 2, hạng mục I.2","requirement":"01 máy"},{"item":"Máy phát điện 250KVA - Tiêu chuẩn tổ máy","quote":"ISO 9001:2015, ISO 14001:2015","reference":"Chương V, mục 2, hạng mục I.3","requirement":"ISO 9001:2015, ISO 14001:2015"},{"item":"Máy phát điện 250KVA - Công suất liên tục/dự phòng","quote":"250/275KVA","reference":"Chương V, mục 2, hạng mục I.4","requirement":"250/275KVA"},{"item":"Máy phát điện 250KVA - Số pha, số dây","quote":"03 pha, 04 dây","reference":"Chương V, mục 2, hạng mục I.5","requirement":"03 pha, 04 dây"},{"item":"Máy phát điện 250KVA - Điện áp","quote":"380/220V (+0.5%)","reference":"Chương V, mục 2, hạng mục I.6","requirement":"380/220V (+0.5%)"},{"item":"Máy phát điện 250KVA - Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 2, hạng mục I.7","requirement":"Dầu Diesel"},{"item":"Máy phát điện 250KVA - Tần số","quote":"50Hz (+0.5%)","reference":"Chương V, mục 2, hạng mục I.8","requirement":"50Hz (+0.5%)"},{"item":"Máy phát điện 250KVA - Hệ số công suất","quote":"0.8","reference":"Chương V, mục 2, hạng mục I.9","requirement":"0.8"},{"item":"Máy phát điện 250KVA - Điện áp khởi động","quote":"Điện","reference":"Chương V, mục 2, hạng mục I.10","requirement":"Điện"},{"item":"Máy phát điện 250KVA - Điều chỉnh công suất","quote":"Tự động điều chỉnh khi có thay đổi điện","reference":"Chương V, mục 2, hạng mục I.11","requirement":"Tự động điều chỉnh khi có thay đổi điện áp"},{"item":"Máy phát điện 250KVA - Nút dừng khẩn cấp","quote":"Nằm trên máy và trên ATS","reference":"Chương V, mục 2, hạng mục I.12","requirement":"Nằm trên máy và trên ATS"},{"item":"Máy phát điện 250KVA - Kiểu khởi động","quote":"Bằng điện (bình ắc quy)","reference":"Chương V, mục 2, hạng mục I.13","requirement":"Bằng điện (bình ắc quy)"},{"item":"Máy phát điện 250KVA - MCCB đầu ra máy phát điện","quote":"400A (4P) 4 cực","reference":"Chương V, mục 2, hạng mục I.14","requirement":"400A (4P) 4 cực"},{"item":"Máy phát điện 250KVA - Điều kiện hoạt động","quote":"+ Nhiệt độ môi trường: 10oC=>50oC","reference":"Chương V, mục 2, hạng mục I.15","requirement":"Nhiệt độ môi trường: 10oC=>50oC; độ cao: 1000m"},{"item":"Máy phát điện 250KVA - Tiêu hao nhiên liệu","quote":"< 45,2 Lít/h","reference":"Chương V, mục 2, hạng mục I.16","requirement":"< 45,2 Lít/h tại 100% tải 250KVA"},{"item":"Máy phát điện 250KVA - Thùng nhiên liệu","quote":">600 lít","reference":"Chương V, mục 2, hạng mục I.17","requirement":">600 lít"},{"item":"Máy phát điện 250KVA - Kích thước","quote":">3900x1400x2100 mm","reference":"Chương V, mục 2, hạng mục I.18","requirement":">3900x1400x2100 mm"},{"item":"Máy phát điện 250KVA - Trọng lượng","quote":">3.900 KG","reference":"Chương V, mục 2, hạng mục I.19","requirement":">3.900 KG"},{"item":"Máy phát điện 250KVA - Độ ồn","quote":"68Dba @ khoảng cách 1m","reference":"Chương V, mục 2, hạng mục I.20","requirement":"68Dba @ khoảng cách 1m"},{"item":"Máy phát điện 250KVA - Két nước","quote":"Tiêu chuẩn 50 độ C","reference":"Chương V, mục 2, hạng mục I.21","requirement":"Tiêu chuẩn 50 độ C"},{"item":"Máy phát điện 250KVA - Bộ Tool hỗ trợ","quote":"đọc cài đặt ECU","reference":"Chương V, mục 2, hạng mục I.22","requirement":"Cung cấp bộ Tool chính hãng kết nối và đọc cài đặt ECU"},{"item":"Động cơ - Tình trạng","quote":"Mới 100% năm 2024, nhà sản xuất chính","reference":"Chương V, mục 2, hạng mục II","requirement":"Mới 100% năm 2024, nhà sản xuất chính hãng"},{"item":"Động cơ - Thương hiệu / Hãng sản xuất","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 2, hạng mục II.1","requirement":"EU/G7 hoặc tương đương"},{"item":"Động cơ - Kiểu động cơ","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục 2, hạng mục II.2","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Động cơ - Kiểu điều tốc","quote":"ECU (điện tử)","reference":"Chương V, mục 2, hạng mục II.3","requirement":"ECU (điện tử)"},{"item":"Động cơ - Kim phun","quote":"Điện tử","reference":"Chương V, mục 2, hạng mục II.4","requirement":"Điện tử"},{"item":"Động cơ - Tốc độ động cơ","quote":"1.500 Vòng/phút","reference":"Chương V, mục 2, hạng mục II.5","requirement":"1.500 Vòng/phút"},{"item":"Động cơ - Kiểu nạp khí","quote":"Tubor tăng áp và làm mát khí nạp","reference":"Chương V, mục 2, hạng mục II.6","requirement":"Tubor tăng áp và làm mát khí nạp (viết đúng như văn bản)"},{"item":"Động cơ - Số xylanh","quote":"6","reference":"Chương V, mục 2, hạng mục II.7","requirement":"6"},{"item":"Động cơ - Đường kính và khoảng cách","quote":"106 x 127 mm","reference":"Chương V, mục 2, hạng mục II.8","requirement":"106 x 127 mm"},{"item":"Động cơ - Dung tích xylanh","quote":"6.8 lít","reference":"Chương V, mục 2, hạng mục II.9","requirement":"6.8 lít"},{"item":"Động cơ - Tỷ số nén","quote":"17.2: 1","reference":"Chương V, mục 2, hạng mục II.10","requirement":"17.2: 1"},{"item":"Động cơ - Dung tích nhớt bôi trơn","quote":"32.5 Lít","reference":"Chương V, mục 2, hạng mục II.11","requirement":"32.5 Lít"},{"item":"Động cơ - Dung tích nước làm mát động cơ","quote":"Dung tích nước làm mát động cơ 12.7 Lít","reference":"Chương V, mục 2, hạng mục II.12","requirement":"12.7 Lít"},{"item":"Động cơ - Dung tích két nước","quote":"18.8 Lít","reference":"Chương V, mục 2, hạng mục II.13","requirement":"18.8 Lít"},{"item":"Động cơ - Công suất động cơ","quote":"228/250kW","reference":"Chương V, mục 2, hạng mục II.14","requirement":"228/250kW"},{"item":"Động cơ - Motor khởi động","quote":"4,2kW, 12V","reference":"Chương V, mục 2, hạng mục II.15","requirement":"4,2kW, 12V"},{"item":"Động cơ - Tiêu chuẩn đáp ứng","quote":"Đáp ứng tiêu chuẩn khí thải EU Stage II","reference":"Chương V, mục 2, hạng mục II.16","requirement":"ISO 9001, ISO 14001, tuân thủ RoHS (EU 2011/65/EU), ISO 8528-5, ISO 3046 và SAE J1995; đáp ứng tiêu chuẩn khí thải EU Stage II"},{"item":"Đầu phát - Tình trạng","quote":"Mới 100% năm 2024, nhà sản xuất chính","reference":"Chương V, mục 2, hạng mục III","requirement":"Mới 100% năm 2024, nhà sản xuất chính hãng"},{"item":"Đầu phát - Thương hiệu / Hãng sản xuất","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 2, hạng mục III.1","requirement":"EU/G7 hoặc tương đương"},{"item":"Đầu phát - Công suất liên tục","quote":"250kva","reference":"Chương V, mục 2, hạng mục III.2","requirement":"250kva"},{"item":"Đầu phát - Công suất dự phòng","quote":"275kva","reference":"Chương V, mục 2, hạng mục III.3","requirement":"275kva"},{"item":"Đầu phát - Thời gian chạy liên tục","quote":"theo tiêu chuẩn 8258-3","reference":"Chương V, mục 2, hạng mục III.4","requirement":"theo tiêu chuẩn 8258-3 (viết đúng như văn bản)"},{"item":"Đầu phát - Loại đầu phát","quote":"Không chổi than, tự kích từ","reference":"Chương V, mục 2, hạng mục III.5","requirement":"Không chổi than, tự kích từ"},{"item":"Đầu phát - Số vòng quay","quote":"2.250 Vòng/phút","reference":"Chương V, mục 2, hạng mục III.6-7","requirement":"1.500 Vòng/phút; số vòng quay quá tốc 2.250 Vòng/phút"},{"item":"Đầu phát - Cấp cách điện","quote":"Cấp cách điện | H","reference":"Chương V, mục 2, hạng mục III.8","requirement":"H"},{"item":"Đầu phát - Cấp bảo vệ","quote":"Cấp bảo vệ | IP23","reference":"Chương V, mục 2, hạng mục III.9","requirement":"IP23"},{"item":"Đầu phát - Điện áp","quote":"3 pha, 400/230V","reference":"Chương V, mục 2, hạng mục III.10","requirement":"3 pha, 400/230V"},{"item":"Đầu phát - Bộ điều chỉnh điện áp (AVR)","quote":"AVR có hỗ trợ PMG (Có chức năng hòa","reference":"Chương V, mục 2, hạng mục III.11","requirement":"AVR có hỗ trợ PMG (có chức năng hòa đồng bộ)"},{"item":"Đầu phát - Hệ thống làm mát","quote":"IC01 đạt tiêu chuẩn IEC 60034-6","reference":"Chương V, mục 2, hạng mục III.12","requirement":"IC01 đạt tiêu chuẩn IEC 60034-6"},{"item":"Đầu phát - Nhiệt độ môi trường","quote":"40 độC","reference":"Chương V, mục 2, hạng mục III.13","requirement":"40 độC"},{"item":"Đầu phát - Số dây","quote":"Số dây | 12","reference":"Chương V, mục 2, hạng mục III.14","requirement":"12"},{"item":"Đầu phát - Thời gian hoạt động","quote":"> 20.000 giờ","reference":"Chương V, mục 2, hạng mục III.15","requirement":"> 20.000 giờ"},{"item":"Đầu phát - Hiệu suất","quote":"92% và 93.9%","reference":"Chương V, mục 2, hạng mục III.15-16","requirement":"Cos phi 0,8: 92% và 93.9% (tại 100% và 50% tải); cos phi 1: 94.1% và 95.6% (tại 100% và 50% tải)"},{"item":"Đầu phát - Dao động điện áp","quote":"+0,5%","reference":"Chương V, mục 2, hạng mục III.16","requirement":"+0,5%"},{"item":"Đầu phát - THD / THF","quote":"Thông thường THD <2% khi không tải /","reference":"Chương V, mục 2, hạng mục III.17","requirement":"Thông thường THD <2% khi không tải / THF <2%"},{"item":"Đầu phát - Đáp ứng quá tải","quote":"10% trong 1 giờ / 15% trong 10 phút /","reference":"Chương V, mục 2, hạng mục III.18","requirement":"10% trong 1 giờ / 15% trong 10 phút / 30% trong 4 phút / 50% trong 2 phút"},{"item":"Đầu phát - Hệ thống tăng cường","quote":"Cuộn dây phụ / PMG","reference":"Chương V, mục 2, hạng mục III.19","requirement":"Cuộn dây phụ / PMG"},{"item":"Đầu phát - Ngắn mạch 3 pha","quote":"hơn 3 lần dòng định mức (In): Icc > 3 In","reference":"Chương V, mục 2, hạng mục III.20","requirement":"Có cuộn dây phụ hoặc PMG, đảm bảo dòng ngắn mạch ba pha (Icc) cao hơn 3 lần dòng định mức (In): Icc > 3 In trong 10 giây"},{"item":"Đầu phát - Nhiễu sóng vô tuyến","quote":"(Class B Group 1 as EN 55011) Cấp B","reference":"Chương V, mục 2, hạng mục III.21","requirement":"Cấp B nhóm 1 theo EN 55011"},{"item":"Đầu phát - Tiêu chuẩn đáp ứng","quote":"Đáp ứng tiêu chuẩn UL 1004-1, UL 1004-","reference":"Chương V, mục 2, hạng mục III.22","requirement":"EC 60034-1; BS 4999-5000; NEMA MG 1.32; UL 1004-1, UL 1004-4, C22.2 No. 100"},{"item":"Bảng điều khiển - Tình trạng và loại","quote":"Mới 100% , chưa qua sử dụng","reference":"Chương V, mục 2, hạng mục IV.1","requirement":"Mới 100%, chưa qua sử dụng; kỹ thuật số màn hình LCD"},{"item":"Bảng điều khiển - Kết nối","quote":"Tích hợp tính năng kết nối ATS và kết nối","reference":"Chương V, mục 2, hạng mục IV.2","requirement":"Tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển"},{"item":"Bảng điều khiển - Chức năng đo và hiển thị","quote":"Công suất của máy phát điện","reference":"Chương V, mục 2, hạng mục IV.3","requirement":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát và điện lưới; tần số và dòng điện các pha (L1, L2, L3); thông số động cơ (tốc độ, áp lực nhớt, nhiệt độ nước làm mát); công suất máy phát; điện áp bình accu; số giờ chạy máy; mức nhiên liệu"},{"item":"Bảng điều khiển - Chức năng cảnh báo (chỉ báo bằng đèn, không tắt máy)","quote":"Mức nhiên liệu thấp","reference":"Chương V, mục 2, hạng mục IV.4","requirement":"Điện áp bình accu quá cao hoặc quá thấp; mức nhiên liệu thấp; không sạc bình accu; áp lực nhớt quá thấp; nhiệt độ nước làm mát quá cao"},{"item":"Bảng điều khiển - Chức năng bảo vệ (báo động bằng đèn và tắt máy)","quote":"Khởi động quá số lần cho phép","reference":"Chương V, mục 2, hạng mục IV.5","requirement":"Điện áp máy phát quá cao hoặc quá thấp; tần số quá cao hoặc quá thấp; quá dòng, quá công suất; ngắn mạch; khởi động quá số lần cho phép"},{"item":"Bảng điều khiển - Chế độ vận hành","quote":"AUTO: Vận hành tự động","reference":"Chương V, mục 2, hạng mục IV.6","requirement":"OFF/RESET, MAN (bằng tay), AUTO (tự động), TEST (kiểm tra)"},{"item":"Bảng điều khiển - Chức năng khác","quote":"Có chức năng hòa đồng bộ","reference":"Chương V, mục 2, hạng mục IV.7","requirement":"Kết nối mạng máy tính và điều khiển từ xa qua cổng RS-232 / RS-485 và USB; có chức năng hòa đồng bộ"},{"item":"Vỏ cách âm - Tình trạng","quote":"Mới 100%, 2024 chưa qua sử dụng","reference":"Chương V, mục 2, hạng mục V","requirement":"Mới 100%, 2024 chưa qua sử dụng"},{"item":"Vỏ cách âm - Tính năng chính","quote":"- Sơn tĩnh điện","reference":"Chương V, mục 2, hạng mục V.1","requirement":"Vật liệu thép dày, sơn tĩnh điện; cánh cửa hai bên; cách âm bằng mút cách âm và bông thủy tinh; vách chắn gió nóng giữa két nước và đường thoát gió nóng; móc cẩu trên nóc; tôn lưới Inox bên trong tại các cánh cửa; chỗ đổ dầu Diesel bên ngoài; nút dừng khẩn cấp trên vỏ chống ồn cạnh bảng điều khiển"},{"item":"Tủ ATS - Tình trạng","quote":"Mới 100%, 2024 chưa qua sử dụng","reference":"Chương V, mục 2, hạng mục VI","requirement":"Mới 100%, 2024 chưa qua sử dụng"},{"item":"Tủ ATS - Chức năng","quote":"Tự động chuyển nguồn từ điện lưới sang","reference":"Chương V, mục 2, hạng mục VI.1","requirement":"Tự động chuyển nguồn từ điện lưới sang máy phát và ngược lại; dùng bộ đóng cắt khối, có cần đảo bằng tay khi sự cố ATS, có nút chuyển đổi trên bộ đóng cắt ATS"},{"item":"Tủ ATS - Bộ đóng cắt","quote":"400A, 4P, 400V","reference":"Chương V, mục 2, hạng mục VI.2","requirement":"400A, 4P, 400V; dòng điện 400A; điện áp 400/230V; 4 pha/cực; điện áp cách điện định mức tối đa 1000V; định mức xung chịu được điện áp 12kA; tiêu chuẩn IEC 60947, G/T 14048.11"},{"item":"Tủ ATS - Điều kiện hoạt động","quote":"Cấp bảo vệ IP20","reference":"Chương V, mục 2, hạng mục VI.3","requirement":"Nhiệt độ -5 độ C đến 40 độ C (có thể chịu đựng tối đa thêm 35 độ C); cấp bảo vệ IP20; thời gian chuyển đổi I-II (lưới và máy phát) 0.6 giây"},{"item":"Tủ ATS - Giới hạn ngắn mạch định mức","quote":"Cb bảo vệ","reference":"Chương V, mục 2, hạng mục VI.4","requirement":"Cầu chì bảo vệ/ngắn mạch Cb bảo vệ (65/120KV)"},{"item":"Tủ ATS - Bộ điều khiển ATS","quote":"Cấp bảo vệ IP55","reference":"Chương V, mục 2, hạng mục VI.5","requirement":"Màn hình LCD; nguồn 230V; điện áp hoạt động Ac170V đến Ac 277 V; cấp bảo vệ IP55; cổng RS485 và MODBUS; nhiệt độ hoạt động âm 20 độ C đến dương 70 độ C; tiêu chuẩn IEC 688-1992; hiển thị chế độ tự động, đóng lưới (tắt máy phát), đóng máy (tắt lưới); cài đặt bảo vệ áp, dòng điện (V, A)"},{"item":"Tủ ATS - Vỏ tủ","quote":"Thiết kế (đặt ngoài trời có chân đế)","reference":"Chương V, mục 2, hạng mục VI.6","requirement":"Thiết kế đặt ngoài trời có chân đế; 2 lớp vỏ tủ: lớp 1 bao che, lớp 2 lắp đặt thiết bị (2 khung vỏ và 2 cánh cửa)"},{"item":"Vật tư lắp đặt - Cáp","quote":"Cáp động lực 66 M ( 4x 120mm)","reference":"Chương V, mục 2, hạng mục VII","requirement":"Cáp động lực 66 M (4x 120mm); cáp điều khiển 20M; bộ cos chụp 30 bộ"},{"item":"Vật tư lắp đặt - Hộp thoát nhiệt, khung lá sách, ống khói","quote":"Ống khói : 04 M","reference":"Chương V, mục 2, hạng mục VII","requirement":"Hộp thoát nhiệt tole dày 1,2mm + phụ kiện, 4M; khung lá sách, lưới chắn côn trùng (400x920mm) tole tráng kẽm dày 1.5mm, 01 bộ; co chuyển hướng hộp thoát nhiệt 01 cái; ống khói 04 M; co ống khói 02 cái"},{"item":"Vật tư lắp đặt - Vật tư khác","quote":"Cao su giảm chấn : 06 bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"Ống nhựa đi dây 20M; cao su giảm chấn 06 bộ; cọc tiếp địa và dây nối 01 bộ; thanh đồng đấu nối 01 bộ; bộ sạc tự động bình ắc quy 01 bộ; bộ đóng ngắt điện áp bình 01 bộ"},{"item":"Phụ kiện kèm theo máy","quote":"- Bình ắc quy khô (theo máy).","reference":"Chương V, mục 2, hạng mục VIII","requirement":"Pô giảm thanh (theo máy); bình ắc quy khô (theo máy); nhớt đổ sẵn trong động cơ; nước làm mát (nước xanh) đổ sẵn trong động cơ; ống dầu"},{"item":"Nghiệm thu - Thử tải","quote":"-Thời gian thử tải: 24h, trong đó: thời gian","reference":"Chương V, mục 2, hạng mục X","requirement":"Nhà thầu cung cấp vật tư, tải, nhiên liệu để thử tải giả; thời gian thử 24h, gồm chạy liên tục 8h/100% tải và thử quá tải 10%/1 giờ trong 12 giờ vận hành"},{"item":"Hồ sơ đi kèm - CO, CQ và kiểm định máy phát điện","quote":"- CO (xuất xứ hàng hóa)","reference":"Chương V, mục 2, hạng mục X","requirement":"Kèm CO (xuất xứ hàng hóa), CQ (chất lượng hàng hóa), PL, BL, thông báo lịch tàu và hàng đến, tờ khai hải quan; tem kiểm định, chứng nhận kiểm định, giám định trung tâm II (đối với máy phát điện)"},{"item":"Yêu cầu chung - Hàng hóa mới, CO/CQ, kiểm định","quote":"Kết nối hoạt động với hệ thống PCCC của đơn vị","reference":"Chương V, mục 1.3.ii","requirement":"Toàn bộ hàng hóa và vật tư phải mới 100%, năm 2024 chưa qua sử dụng, kèm CO, CQ, danh mục đóng gói, kiểm định xuất xứ, chất lượng, độ ồn, khí thải khói bụi của Trung tâm kiểm định khi giao hàng; có catalogue của nhà sản xuất; kết nối hoạt động với hệ thống PCCC của đơn vị"},{"item":"Bảo hành","quote":"b) Thời gian bảo hành đề xuất","reference":"Tiêu chuẩn kỹ thuật, mục 5b","requirement":"Thời gian bảo hành theo quy định của nhà sản xuất nhưng không ít hơn 12 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:35:48.827Z"}},"IB2400124734":{"u":"2026-11-03T08:00:41.197+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5 YCKT.pdf), chưa phân tích cả HSMT.","Hàng III.13 (Bộ điều chỉnh điện áp AVR) bị lỗi đọc ở cột yêu cầu, chỉ còn chữ \"AVR\" nên không có thông số cụ thể; mục I.8 có nêu tự động điều chỉnh điện áp bằng AVR.","Văn bản không nêu số lượng máy phát điện; chỉ nêu trong phần giới thiệu là máy 12KVA trang bị cho các trạm BTS tại Ninh Bình.","Hệ số công suất ở các hàng I.6 và III.4 chỉ là giá trị \"1\" nên không trích dẫn riêng (quote = null).","Phần Mục 2 (Kiểm tra và thử nghiệm) bị cắt ở cuối văn bản và không thuộc thông số kỹ thuật nên không liệt kê.","Không có thông tin về ATS (định mức), cáp điện, CO/CQ cụ thể, hãng và model động cơ/đầu phát."],"result":{"keyInfo":{"bidName":"Mua máy phát điện","notifyNo":"IB2400124734","generatorCapacity":"≥ 12 KVA liên tục; ≥ 13.2 KVA tối đa"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Tình trạng, năm lắp ráp","quote":"Mới 100%, lắp ráp năm 2024 trở về sau trong","reference":"Chương V, mục 1.2.c, bảng I.1","requirement":"Mới 100%, lắp ráp năm 2024 trở về sau, trong nước hoặc nhập khẩu"},{"item":"Tổ máy phát điện: Chứng chỉ nhà sản xuất hoặc nhà thầu","quote":"ISO 9001:2015; ISO 14001: 2015;","reference":"Chương V, mục 1.2.c, bảng I.1","requirement":"ISO 9001:2015; ISO 14001:2015"},{"item":"Tổ máy phát điện: Tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn","reference":"Chương V, mục 1.2.a","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông"},{"item":"Tổ máy phát điện: Khí thải","quote":"QCVN 19:2009/BTNMT/B về khí thải.","reference":"Chương V, mục 1.2.a và bảng I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp; hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy phát điện: Hệ thống làm mát","quote":"(tuân thủ TCVN 6627-6:2011).","reference":"Chương V, mục 1.2.c, bảng I.1","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát, tuân thủ TCVN 6627-6:2011"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ","reference":"Chương V, mục 1.2.c, bảng I.1","requirement":"Hoạt động được ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%"},{"item":"Tổ máy phát điện: Nhãn hiệu/Xuất xứ","quote":"tuệ do cơ quan có thẩm quyền cấp/ Xuất xứ nhà","reference":"Chương V, mục 1.2.c, bảng I.2","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền cấp; xuất xứ do nhà thầu tự đề xuất"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"≥ 12 KVA","reference":"Chương V, mục 1.2.c, bảng I.3","requirement":"≥ 12 KVA"},{"item":"Tổ máy phát điện: Công suất tối đa","quote":"≥ 13.2 KVA","reference":"Chương V, mục 1.2.c, bảng I.4","requirement":"≥ 13.2 KVA"},{"item":"Tổ máy phát điện: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.c, bảng I.5","requirement":"220-230V/50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất cos Ø","quote":null,"reference":"Chương V, mục 1.2.c, bảng I.6","requirement":"1"},{"item":"Tổ máy phát điện: Dao động điện áp/tần số (từ không tải đến 100% tải)","quote":"≤ ±1,5%/1.5%","reference":"Chương V, mục 1.2.c, bảng I.7","requirement":"≤ ±1,5%/1.5%"},{"item":"Tổ máy phát điện: Loại máy","quote":"bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 1.2.c, bảng I.8","requirement":"Máy chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa đề nổ khi bảng điều khiển bị lỗi; không chổi than, tự kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 68dB","reference":"Chương V, mục 1.2.c, bảng I.11; mục 1.2.a","requirement":"Độ ồn ở khoảng cách 7m, 75% tải ≤ 68dB; tiêu chuẩn viện dẫn về giới hạn mức ồn TCVN 6627-9:2011 (IEC 60034-9:2007)"},{"item":"Tổ máy phát điện: Cấp bảo vệ bằng vỏ ngoài","quote":"IP23","reference":"Chương V, mục 1.2.c, bảng I.12","requirement":"IP23"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm","reference":"Chương V, mục 1.2.c, bảng I.13","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; bình nhiên liệu có khóa"},{"item":"Tổ máy phát điện: Dung tích thùng nhiên liệu","quote":"≥ 60 lít","reference":"Chương V, mục 1.2.c, bảng I.14","requirement":"≥ 60 lít"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu mức 100% tải liên tục","quote":"≤ 4,5 L/h","reference":"Chương V, mục 1.2.c, bảng I.15","requirement":"≤ 4,5 L/h"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu mức 75% tải liên tục","quote":"≤ 3,5 L/h","reference":"Chương V, mục 1.2.c, bảng I.16","requirement":"≤ 3,5 L/h"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"hoạt động 06 giờ bất kỳ.","reference":"Chương V, mục 1.2.c, bảng I.17","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Tổ máy phát điện: Vỏ máy","quote":"Tôn dày 1,5 ly trở lên,","reference":"Chương V, mục 1.2.c, bảng I.18","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chống tác động khí hậu nhiệt đới và nhiệt độ cao, đặt ngoài trời được, thoát nhiệt/xả hướng ra sau vỏ máy; máy liên kết với khung bằng cao su chống rung; tôn dày 1,5 ly trở lên, chế tạo theo module; vật liệu chống ồn là cao su non chống cháy; cửa kính ở phần điều khiển, cánh cửa có khóa an toàn và gioăng"},{"item":"Tổ máy phát điện: Khung bệ máy","quote":null,"reference":"Chương V, mục 1.2.c, bảng I.19","requirement":"Khung chắc chắn, chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; khung dập và hàn tấm bằng thép tiêu chuẩn chất lượng cao"},{"item":"Tổ máy phát điện: Kích thước (Dài x Rộng x Cao)","quote":"≤ 1700x800x1000 mm","reference":"Chương V, mục 1.2.c, bảng I.20","requirement":"≤ 1700x800x1000 mm"},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"≤ 680 Kg","reference":"Chương V, mục 1.2.c, bảng I.21","requirement":"≤ 680 Kg"},{"item":"Tổ máy phát điện: Bảng thông số đặc trưng","quote":null,"reference":"Chương V, mục 1.2.c, bảng I.1","requirement":"Mỗi máy có bảng thông số làm bằng vật liệu đủ bền, gắn chắc trên vỏ máy hoặc in trực tiếp, gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy phát điện: Tài liệu kèm theo","quote":null,"reference":"Chương V, mục 1.2.c, bảng I.1, I.10, I.22","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt); bản vẽ 2D, 3D về cấu tạo máy, sơ đồ chỉ dẫn các cụm chi tiết và sơ đồ lắp ráp tổng thể; catalogue bản gốc của hãng và bản dịch tiếng Việt nếu là tiếng nước ngoài"},{"item":"Động cơ: Thương hiệu","quote":"Thương hiệu thuộc các hãng EU hoặc G7 hoặc","reference":"Chương V, mục 1.2.c, bảng II.1","requirement":"Thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương"},{"item":"Động cơ: Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2.c, bảng II.2","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Động cơ: Năm sản xuất","quote":"2023 trở lại đây","reference":"Chương V, mục 1.2.c, bảng II.3","requirement":"2023 trở lại đây"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2.c, bảng II.4","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: Điều kiện hoạt động (tiêu chuẩn)","quote":"Theo tiêu chuẩn: ISO 8528-1, ISO 3046,","reference":"Chương V, mục 1.2.c, bảng II.5","requirement":"Theo tiêu chuẩn ISO 8528-1, ISO 3046, DIN6271"},{"item":"Động cơ: Tổng dung tích xilanh","quote":"≥ 2200 cc","reference":"Chương V, mục 1.2.c, bảng II.6","requirement":"≥ 2200 cc"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 18:1","reference":"Chương V, mục 1.2.c, bảng II.7","requirement":"≥ 18:1"},{"item":"Động cơ: Số xilanh","quote":"≥4","reference":"Chương V, mục 1.2.c, bảng II.8","requirement":"≥ 4"},{"item":"Động cơ: Công suất định mức đầu ra Net (Net Engine Output)","quote":"≥ 16 kW ở 1500 vòng/ phút","reference":"Chương V, mục 1.2.c, bảng II.9","requirement":"≥ 16 kW ở 1500 vòng/phút"},{"item":"Động cơ: Công suất dự phòng đầu ra Net (Net Engine Output)","quote":"≥ 18 kW ở 1500 vòng/ phút","reference":"Chương V, mục 1.2.c, bảng II.10","requirement":"≥ 18 kW ở 1500 vòng/phút"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.c, bảng II.11","requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Diesel","reference":"Chương V, mục 1.2.c, bảng II.12","requirement":"Diesel"},{"item":"Động cơ: Phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp (Direct injection)","reference":"Chương V, mục 1.2.c, bảng II.13","requirement":"Phun nhiên liệu trực tiếp (Direct injection)"},{"item":"Động cơ: Hình thức khởi động","quote":"Khởi động điện, tự động sạc điện khi chạy máy","reference":"Chương V, mục 1.2.c, bảng II.14","requirement":"Khởi động điện, tự động sạc điện khi chạy máy"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 1.2.c, bảng II.15","requirement":"≥ 60Ah, loại kín khí"},{"item":"Động cơ: Công suất mô tơ khởi động","quote":"≥ 3,0kW","reference":"Chương V, mục 1.2.c, bảng II.16","requirement":"≥ 3,0kW"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2.c, bảng II.17","requirement":"Điện tử"},{"item":"Động cơ: Độ ổn định tốc độ ở tải không đổi","quote":"≤ ±0.5%","reference":"Chương V, mục 1.2.c, bảng II.18","requirement":"≤ ±0.5%"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể","reference":"Chương V, mục 1.2.c, bảng II.19","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc","reference":"Chương V, mục 1.2.c, bảng II.20","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc"},{"item":"Động cơ: Dung tích dầu bôi trơn (bao gồm cả lọc dầu)","quote":"≤ 12 lít","reference":"Chương V, mục 1.2.c, bảng II.21","requirement":"≤ 12 lít"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống","reference":"Chương V, mục 1.2.c, bảng II.22","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn; kèm bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn"},{"item":"Đầu phát điện: Nhãn hiệu","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2.c, bảng III.1","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Đầu phát điện: Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2.c, bảng III.2","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Đầu phát điện: Năm sản xuất","quote":"2023 trở lại đây","reference":"Chương V, mục 1.2.c, bảng III.3","requirement":"2023 trở lại đây"},{"item":"Đầu phát điện: Hệ số công suất cos ϕ","quote":null,"reference":"Chương V, mục 1.2.c, bảng III.4","requirement":"1"},{"item":"Đầu phát điện: Điện áp ra","quote":"220-230 VAC","reference":"Chương V, mục 1.2.c, bảng III.5","requirement":"220-230 VAC"},{"item":"Đầu phát điện: Pha","quote":"1 pha 2 dây","reference":"Chương V, mục 1.2.c, bảng III.6","requirement":"1 pha 2 dây"},{"item":"Đầu phát điện: Dao động điện áp đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 1.2.c, bảng III.7","requirement":"≤ ± 1%"},{"item":"Đầu phát điện: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.c, bảng III.8","requirement":"50 Hz"},{"item":"Đầu phát điện: Công suất liên tục tại 40oC, Class H","quote":"≥ 12.5 KVA","reference":"Chương V, mục 1.2.c, bảng III.9","requirement":"≥ 12.5 KVA"},{"item":"Đầu phát điện: Công suất dự phòng","quote":"≥ 110%* (công suất liên tục của máy phát điện)","reference":"Chương V, mục 1.2.c, bảng III.10","requirement":"≥ 110% công suất liên tục của máy phát điện"},{"item":"Đầu phát điện: Khả năng quá tải","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải","reference":"Chương V, mục 1.2.c, bảng III.11","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Đầu phát điện: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.c, bảng III.12","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát điện: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.c, bảng III.14","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2.c, bảng III.15","requirement":"≥ IP23"},{"item":"Đầu phát điện: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 85%","reference":"Chương V, mục 1.2.c, bảng III.16","requirement":"≥ 85%"},{"item":"Hệ thống điều khiển: Ổ khóa cấp nguồn khởi động","quote":null,"reference":"Chương V, mục 1.2.c, bảng IV.1","requirement":"Có"},{"item":"Hệ thống điều khiển: Chế độ vận hành","quote":"hoặc bằng ổ khóa đề trong trường hợp bảng","reference":"Chương V, mục 1.2.c, bảng IV.2","requirement":"Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề khi bảng điều khiển bị sự cố"},{"item":"Hệ thống điều khiển: Phím điều khiển và đèn báo","quote":"- Man (khởi động bằng tay)","reference":"Chương V, mục 1.2.c, bảng IV.3, IV.4","requirement":"Tối thiểu các phím Stop/Reset, Man (khởi động bằng tay), Auto (khởi động tự động), Start và phím dịch chuyển lên, xuống, trái, phải; đèn LED báo trạng thái Auto, Man, dừng máy/Reset, cảnh báo"},{"item":"Hệ thống điều khiển: Nút dừng khẩn cấp","quote":null,"reference":"Chương V, mục 1.2.c, bảng IV.5","requirement":"Có"},{"item":"Hệ thống điều khiển: Loại bảng điều khiển và màn hình","quote":"Kỹ thuật số","reference":"Chương V, mục 1.2.c, bảng IV.6, IV.7","requirement":"Bảng điều khiển kỹ thuật số; màn hình hiển thị LCD"},{"item":"Hệ thống điều khiển: Cổng kết nối PC","quote":"Có cổng USB để kết nối với PC","reference":"Chương V, mục 1.2.c, bảng IV.8","requirement":"Có cổng USB để kết nối với PC"},{"item":"Hệ thống điều khiển: Nhiệt độ hoạt động","quote":"Từ -30oC đến 70oC","reference":"Chương V, mục 1.2.c, bảng IV.9","requirement":"Từ -30oC đến 70oC"},{"item":"Hệ thống điều khiển: Dải điện áp điện lưới và máy phát hiển thị, hoạt động","quote":"10V ÷ 300V AC (Ph to N)","reference":"Chương V, mục 1.2.c, bảng IV.10, IV.11","requirement":"10V ÷ 300V AC (Ph to N) cho cả điện lưới và máy phát"},{"item":"Hệ thống điều khiển: Dải tần số hoạt động","quote":"5Hz ÷ 99.9Hz","reference":"Chương V, mục 1.2.c, bảng IV.12","requirement":"5Hz ÷ 99.9Hz"},{"item":"Hệ thống điều khiển: Cấp bảo vệ","quote":"≥ IP65","reference":"Chương V, mục 1.2.c, bảng IV.13","requirement":"≥ IP65"},{"item":"Hệ thống điều khiển: Đo lường hiển thị trên màn hình LCD","quote":"- Tốc độ động cơ;","reference":"Chương V, mục 1.2.c, bảng IV.14","requirement":"Điện áp máy phát và điện lưới, tần số, dòng điện máy phát, công suất (kW, kVA, kVAr), công suất tích lũy (kWh, kVAh, kVArh), hệ số công suất, tốc độ động cơ, số giờ vận hành, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu"},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy tự động và cảnh báo","quote":"- Quá tải/quá dòng (kW/A)","reference":"Chương V, mục 1.2.c, bảng IV.15, IV.16","requirement":"Bảo vệ dừng máy tự động và cảnh báo gồm: lỗi khởi động, lỗi sạc ắc quy, mức nhiên liệu thấp, điện áp ắc quy cao/thấp (cảnh báo), điện áp và tần số máy phát cao/thấp, quá tải/quá dòng (kW/A), áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, tốc độ động cơ cao/thấp, nút dừng khẩn cấp đóng"},{"item":"Hệ thống điều khiển: Giao diện kết nối bộ ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực","reference":"Chương V, mục 1.2.c, bảng IV.17","requirement":"Máy có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa (không nêu định mức ATS)"},{"item":"Hệ thống kết nối điện áp ra: Cực đấu cấp nguồn cho phụ tải","quote":"+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;","reference":"Chương V, mục 1.2.c, bảng V.1","requirement":"Cọc kết nối cố định; đầu nối có ren vít và bu lông bằng đồng, cách điện; phù hợp kích thước đầu cos Ø ≥ 8; có nắp bảo vệ"},{"item":"Hệ thống kết nối điện áp ra: Cơ chế bảo vệ","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù","reference":"Chương V, mục 1.2.c, bảng V.2","requirement":"Aptomat 1 pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Hệ thống nạp accu khởi động từ điện lưới: Công nghệ","quote":"Switch mode, flyback 67 kHz","reference":"Chương V, mục 1.2.c, bảng VI.1","requirement":"Switch mode, flyback 67 kHz"},{"item":"Hệ thống nạp accu khởi động từ điện lưới: Điện áp đầu ra (Vo)","quote":"13.7V, tự ngắt khi sạc đầy","reference":"Chương V, mục 1.2.c, bảng VI.2","requirement":"13.7V, tự ngắt khi sạc đầy"},{"item":"Hệ thống nạp accu khởi động từ điện lưới: Dải điện áp đầu vào","quote":"90-290 VAC","reference":"Chương V, mục 1.2.c, bảng VI.3","requirement":"90-290 VAC"},{"item":"Hệ thống nạp accu khởi động từ điện lưới: Điều kiện môi trường và bảo vệ","quote":"-30 ºC đến +60 ºC","reference":"Chương V, mục 1.2.c, bảng VI.4 đến VI.7","requirement":"Nhiệt độ hoạt động -30 ºC đến +60 ºC; độ ẩm tương đối tối đa ≥ 95% (không ngưng tụ); mức độ bảo vệ ≥ IP20; bảo vệ quá tải, ngắn mạch, nhiệt độ cao"},{"item":"Bảo hành","quote":"≥ 36 tháng (hoặc 2000 giờ chạy tùy điều kiện","reference":"Chương V, mục 1.2.c, bảng VII","requirement":"≥ 36 tháng (hoặc 2000 giờ chạy tùy điều kiện nào đến trước)"},{"item":"Phạm vi cung cấp và dịch vụ","quote":"+ Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.2.d","requirement":"Cung cấp, vận chuyển tới địa điểm cung cấp; bảo quản, thử nghiệm, nghiệm thu, bàn giao; bảo hành; đào tạo và hướng dẫn sử dụng. Toàn bộ hàng hóa và vật tư mới 100%, chưa qua sử dụng; có catalogue của nhà sản xuất; có chứng chỉ nguồn gốc xuất xứ (mã hiệu, hãng, nước, năm sản xuất). Không nêu hạng mục lắp đặt tại trạm."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:00:40.476Z"}},"IB2400125924":{"u":"2026-11-03T08:00:11.226+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Bảng thông số trong PDF bị vỡ định dạng cột; một số quote là mảnh dòng liền nhau trong ô bảng.","Nhiều chỉ tiêu do nhà thầu khai báo/đề xuất (nhãn hiệu động cơ và đầu phát, dung tích xilanh, dung tích thùng nhiên liệu, dầu bôi trơn, nước làm mát, trọng lượng khô, điện áp cấp nguồn bảng điều khiển) nên văn bản không nêu giá trị cụ thể.","Hàng AVR ở cả hai loại máy chỉ ghi tên chỉ tiêu, không nêu thông số cụ thể.","Dòng xuất xứ ở máy 12,5 kVA ghi sai/thiếu chữ (\"hóa có xuất Việt Nam\"), nhiều khả năng là xuất xứ Việt Nam như máy 8,5 kVA.","Tiêu đề phần A và B ghi \"chạy Diesel\"; văn bản không nêu rõ công suất 8,5/12,5 kVA là prime hay standby, chỉ ghi công suất liên tục và công suất tối đa.","Văn bản không nêu cáp điện, tiết diện, tiếp đất, ống bô cụ thể ngoài việc liệt kê là vật tư lắp đặt kèm theo."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 8,5KVA và 12,5KVA","notifyNo":"IB2400125924","generatorCapacity":"15 máy 8,5 kVA (1 pha) và 6 máy 12,5 kVA (1 pha), chạy Diesel, công suất liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu - Số lượng 8,5 kVA","quote":"Đầu tư lắp đặt mới 15 máy phát điện 8,5KVA - 1pha và","reference":"Chương V, mục 1.1","requirement":"15 máy phát điện 8,5 kVA, 1 pha, đầu tư lắp đặt mới"},{"item":"Phạm vi gói thầu - Số lượng 12,5 kVA và phạm vi lắp đặt","quote":"6 máy phát điện 12,5KVA - 1pha (có vỏ chống ồn, ATS và vật tư lắp đặt chủ","reference":"Chương V, mục 1.1","requirement":"6 máy phát điện 12,5 kVA, 1 pha, có vỏ chống ồn, ATS và vật tư lắp đặt chủ yếu kèm theo (cáp điện, tiếp đất, ống bô, đầu cote...) tại các trạm BTS/Viễn thông"},{"item":"Chung - Tình trạng, năm sản xuất, xuất xứ","quote":"sản xuất từ năm 2024 trở về sau, máy phát điện mới 100% chưa qua sử dụng.","reference":"Chương V, mục 1.2.a","requirement":"Tất cả hàng hóa (động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ năm 2024 trở về sau; máy phát điện mới 100% chưa qua sử dụng"},{"item":"Chung - Xuất xứ Việt Nam","quote":"Trong trường hợp sử dụng thành phần (động cơ/đầu phát/bảng điều khiển) nhập","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa có xuất xứ Việt Nam; nếu dùng động cơ/đầu phát/bảng điều khiển nhập khẩu thì cung cấp CO và CQ (bản gốc hoặc bản chứng thực công chứng) khi giao hàng; hàng xuất xứ Việt Nam có Giấy chứng nhận xuất xưởng (bản gốc)"},{"item":"Chung - Tiêu chuẩn viện dẫn","quote":"- TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn","reference":"Chương V, mục 1","requirement":"QCVN 19:2009/BTNMT/B; TCVN 9729:2013 hoặc ISO 8528:2005; TCVN 7916-1:2008 (ắc quy khởi động chì-axit); TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn; tiêu chuẩn kỹ thuật máy phát điện nhỏ và vừa kèm văn bản số 6483/VNPT-CNM-KHĐT ngày 02/12/2016 của VNPT"},{"item":"Máy 8,5 kVA: Khí thải","quote":"+ Hướng xả khí thải của miệng ống xả","reference":"Chương V, mục 1.2.b, A.I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về bụi và các chất vô cơ, cung cấp chứng nhận kiểm định của bên thứ 3; hướng xả khí thải của miệng ống xả theo chiều dọc của máy"},{"item":"Máy 8,5 kVA: Điều kiện hoạt động","quote":"ở trong điều kiện nhiệt độ môi trường từ","reference":"Chương V, mục 1.2.b, A.I.1","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 oC đến 40 oC, độ ẩm ≤ 80%"},{"item":"Máy 8,5 kVA: Công suất liên tục","quote":"Công suất liên tục ≥ 8.5 KVA ± 0.5","reference":"Chương V, mục 1.2.b, A.I.2","requirement":"≥ 8.5 KVA ± 0.5"},{"item":"Máy 8,5 kVA: Công suất tối đa","quote":"≥ 9.5 kVA± 0.5","reference":"Chương V, mục 1.2.b, A.I.3","requirement":"≥ 9.5 kVA ± 0.5"},{"item":"Máy 8,5 kVA: Điện áp/Tần số, hệ số công suất","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.b, A.I.4-6","requirement":"220-230V/50Hz; cos Ø = 1; dao động điện áp đầu ra ≤ ±1%"},{"item":"Máy 8,5 kVA: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 69","reference":"Chương V, mục 1.2.b, A.I.7","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 69 dB(A)"},{"item":"Máy 8,5 kVA: Thùng nhiên liệu","quote":"Bằng thép, sơn tĩnh điện, được thiết kế","reference":"Chương V, mục 1.2.b, A.I.8-9","requirement":"Bằng thép, sơn tĩnh điện, thiết kế cao hơn hệ thống lọc để nhiên liệu cấp dễ dàng vào bơm cao áp; dung tích do nhà thầu đề xuất"},{"item":"Máy 8,5 kVA: Thời gian vận hành liên tục","quote":"≥15 giờ","reference":"Chương V, mục 1.2.b, A.I.10","requirement":"≥15 giờ tại 100% tải định mức, không tiếp thêm nhiên liệu"},{"item":"Máy 8,5 kVA: Khả năng khởi động và quá tải","quote":"100% trong vòng 30s.","reference":"Chương V, mục 1.2.b, A.I.11-12","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s; hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng 12 giờ hoạt động bất kỳ"},{"item":"Máy 8,5 kVA: Vỏ máy","quote":"- Máy có bố trí móc cẩu trên nóc vỏ máy","reference":"Chương V, mục 1.2.b, A.I.13","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, có khóa an toàn; có móc cẩu trên nóc; ống pô giảm thanh nằm bên trong vỏ; thoát nhiệt nóng và ống khói theo chiều dọc của máy"},{"item":"Máy 8,5 kVA: Khung bệ máy","quote":"xung quanh; có đế cao su giảm chấn.","reference":"Chương V, mục 1.2.b, A.I.14","requirement":"Khung chắc chắn, chịu lực, giảm chấn, chống rung; có đế cao su giảm chấn; khung gấp và hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện"},{"item":"Máy 8,5 kVA: Kích thước, trọng lượng","quote":"≤ (1450 x 780 x 1400 mm)","reference":"Chương V, mục 1.2.b, A.I.15-16","requirement":"Kích thước (Dài x Rộng x Cao) ≤ (1450 x 780 x 1400 mm); trọng lượng khô gồm vỏ chống ồn, ắc quy do nhà thầu đề xuất"},{"item":"Máy 8,5 kVA: Chứng nhận","quote":"ISO 14001:2015","reference":"Chương V, mục 1.2.b, A.I.17-19","requirement":"ISO 9001:2015; ISO 14001:2015; chứng nhận CE về sức khỏe và an toàn, kiểm tra được trên website đơn vị cấp và thể hiện sản phẩm chào thầu"},{"item":"Máy 8,5 kVA: Động cơ - loại, số xilanh, tốc độ","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.b, A.II.1-9","requirement":"4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp; số xilanh ≥3; tốc độ 1500 vòng/ phút; nhiên liệu Diesel; xuất xứ/nhãn hiệu, dung tích xilanh do nhà thầu khai báo; năm sản xuất 2024"},{"item":"Máy 8,5 kVA: Động cơ - công suất","quote":"≥ 12 kW","reference":"Chương V, mục 1.2.b, A.II.6-7","requirement":"Công suất định mức (PRP) Net tại 1500 vòng/phút ≥ 12 kW; công suất dự phòng (ESP) Net ≥ 14 kW"},{"item":"Máy 8,5 kVA: Động cơ - khởi động, ắc quy, điều tốc","quote":"≥ 70Ah, loại kín khí","reference":"Chương V, mục 1.2.b, A.II.10-12","requirement":"Khởi động điện, 12VDC; ắc quy khởi động ≥ 70Ah, loại kín khí; điều tốc điện tử"},{"item":"Máy 8,5 kVA: Động cơ - lọc, bôi trơn, làm mát","quote":"được trang bị bơm điện tự động xả Air","reference":"Chương V, mục 1.2.b, A.II.13-18","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc tách nước, thay thế được; bơm dầu bôi trơn, phin lọc, bầu lọc; làm mát bằng nước pha dung dịch chống đóng cặn, có bình nước phụ, quạt gió đầu trục; tự động xả Air bằng bơm điện; dung tích dầu bôi trơn và nước làm mát do nhà thầu khai báo"},{"item":"Máy 8,5 kVA: Động cơ - tiêu thụ nhiên liệu","quote":"Tại 100% tải: ≤ 3,5 lít/giờ","reference":"Chương V, mục 1.2.b, A.II.19","requirement":"Tại 100% tải: ≤ 3,5 lít/giờ"},{"item":"Máy 8,5 kVA: Đầu phát - điện áp, pha, tần số","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2.b, A.III.1-8","requirement":"Điện áp ra 220-230 VAC; 1 pha, 2 dây; tần số 50 Hz; dao động điện áp và tần số ≤ ± 1%; cos ϕ = 1; xuất xứ/nhãn hiệu do nhà thầu khai báo; năm sản xuất 2024"},{"item":"Máy 8,5 kVA: Đầu phát - công suất","quote":"≥ 10.8 KVA","reference":"Chương V, mục 1.2.b, A.III.9-11","requirement":"Công suất liên tục tại 40oC, Class H ≥ 10.8 KVA; công suất dự phòng ≥ 110%* công suất liên tục; quá tải 110% trong 1 giờ ở khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Máy 8,5 kVA: Đầu phát - kích từ, cách nhiệt, bảo vệ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.b, A.III.12-15","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR; cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23"},{"item":"Máy 8,5 kVA: Hệ thống điều khiển - phần cứng","quote":"Từ -20oC đến 70oC","reference":"Chương V, mục 1.2.b, A.IV.1-10","requirement":"Có ổ khóa cấp nguồn khởi động; có đèn báo máy phát vận hành; có nút dừng khẩn cấp; bảng điều khiển kỹ thuật số; nhiệt độ hoạt động từ -20oC đến 70oC; cấp bảo vệ ≥ IP65; điện áp cấp nguồn sử dụng liên tục do nhà thầu đề xuất"},{"item":"Máy 8,5 kVA: Hệ thống điều khiển - chế độ vận hành","quote":"- Tự động khởi động máy phát điện khi","reference":"Chương V, mục 1.2.b, A.IV.2-4","requirement":"Vận hành bằng phím mềm; tự động khởi động máy khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép để cấp nguồn sạc ắc quy trạm; phím Stop, Start, Auto, Man, ON, Test, Prog và phím dịch chuyển; đèn LED báo trạng thái"},{"item":"Máy 8,5 kVA: Hệ thống điều khiển - đo lường","quote":"- Lưu trữ dữ liệu và sự kiện ≥ 500","reference":"Chương V, mục 1.2.b, A.IV.11-12","requirement":"Màn hình LCD hiển thị thông số máy phát (điện áp, tần số, dòng điện, công suất, % tải, trình tự pha, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc/ắc quy, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu); lưu trữ event log ≥ 500; hiển thị sóng hài THD; hiển thị thông số điện lưới khi kết nối ATS"},{"item":"Máy 8,5 kVA: Hệ thống điều khiển - bảo vệ","quote":"- Lỗi sạc ác quy","reference":"Chương V, mục 1.2.b, A.IV.13-14","requirement":"Bảo vệ dừng máy tự động và cảnh báo: quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, nút dừng khẩn cấp, lỗi sạc ắc quy; cảnh báo thêm điện áp/tần số máy phát cao/thấp, điện áp ắc quy cao/thấp, tốc độ động cơ cao/thấp"},{"item":"Máy 8,5 kVA: Giao diện kết nối ATS","quote":"Máy có giao diện kết nối với bộ ATS để","reference":"Chương V, mục 1.2.b, A.IV.15","requirement":"Có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Máy 12,5 kVA: Khí thải và điều kiện hoạt động","quote":"0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2.b, B.I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về bụi và các chất vô cơ, cung cấp chứng nhận kiểm định của bên thứ 3; hướng xả theo chiều dọc của máy; hoạt động ở 0 đến 40oC, độ ẩm ≤ 80%"},{"item":"Máy 12,5 kVA: Xuất xứ, tình trạng","quote":"- Mới 100%, năm 2024 trở về sau. Hàng | Đạt Không","reference":"Chương V, mục 1.2.b, B.I.1","requirement":"Mới 100%, năm 2024 trở về sau, hàng hóa có xuất xứ Việt Nam (văn bản ghi \"hóa có xuất Việt Nam\")"},{"item":"Máy 12,5 kVA: Công suất liên tục","quote":"≥ 12.5 ± 0.5 KVA","reference":"Chương V, mục 1.2.b, B.I.2","requirement":"≥ 12.5 ± 0.5 KVA"},{"item":"Máy 12,5 kVA: Công suất tối đa","quote":"≥ 13.5 ± 0.5 KVA","reference":"Chương V, mục 1.2.b, B.I.3","requirement":"≥ 13.5 ± 0.5 KVA"},{"item":"Máy 12,5 kVA: Điện áp/Tần số, hệ số công suất","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.b, B.I.4-6","requirement":"220-230V/50Hz; cos Ø = 1; dao động điện áp đầu ra ≤ ±1%"},{"item":"Máy 12,5 kVA: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 69","reference":"Chương V, mục 1.2.b, B.I.7","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 69 dB(A)"},{"item":"Máy 12,5 kVA: Thùng nhiên liệu và thời gian vận hành","quote":"Bằng thép, sơn tĩnh sđiện, được thiết kế","reference":"Chương V, mục 1.2.b, B.I.8-10","requirement":"Thùng bằng thép, sơn tĩnh điện, cao hơn hệ thống lọc; dung tích do nhà thầu đề xuất; vận hành liên tục tại 100% tải định mức ≥15 giờ không tiếp nhiên liệu"},{"item":"Máy 12,5 kVA: Khả năng khởi động và quá tải","quote":"100% trong vòng 30s.","reference":"Chương V, mục 1.2.b, B.I.11-12","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s; hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng 12 giờ hoạt động bất kỳ"},{"item":"Máy 12,5 kVA: Vỏ máy và khung bệ","quote":"- Máy có bố trí móc cẩu trên nóc vỏ máy","reference":"Chương V, mục 1.2.b, B.I.13-14","requirement":"Vỏ giảm ồn, sơn tĩnh điện, có khóa, có móc cẩu trên nóc, ống pô trong vỏ, thoát nhiệt theo chiều dọc; khung chắc chắn, chống rung, đế cao su giảm chấn, thép tấm sơn tĩnh điện"},{"item":"Máy 12,5 kVA: Kích thước, trọng lượng","quote":"≤ (1650 x 900 x 1400 mm)","reference":"Chương V, mục 1.2.b, B.I.15-16","requirement":"Kích thước (Dài x Rộng x Cao) ≤ (1650 x 900 x 1400 mm); trọng lượng khô gồm vỏ chống ồn, ắc quy do nhà thầu đề xuất"},{"item":"Máy 12,5 kVA: Chứng nhận","quote":"ISO 9001:2015","reference":"Chương V, mục 1.2.b, B.I.17-19","requirement":"ISO 9001:2015; ISO 14001:2015; chứng nhận CE về sức khỏe và an toàn, kiểm tra được trên website đơn vị cấp và thể hiện sản phẩm chào thầu"},{"item":"Máy 12,5 kVA: Động cơ - loại, số xilanh, tốc độ","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.b, B.II.1-9","requirement":"4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp; số xilanh ≥3; tốc độ 1500 vòng/ phút; nhiên liệu Diesel; xuất xứ/nhãn hiệu, dung tích xilanh do nhà thầu khai báo; năm sản xuất 2024"},{"item":"Máy 12,5 kVA: Động cơ - công suất","quote":"≥ 16 kW","reference":"Chương V, mục 1.2.b, B.II.6-7","requirement":"Công suất định mức (PRP) Net tại 1500 vòng/phút ≥ 16 kW; công suất dự phòng (ESP) Net ≥ 18 kW"},{"item":"Máy 12,5 kVA: Động cơ - khởi động, ắc quy, điều tốc","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2.b, B.II.10-12","requirement":"Khởi động điện, 12VDC; ắc quy khởi động ≥ 70Ah, loại kín khí; điều tốc điện tử"},{"item":"Máy 12,5 kVA: Động cơ - lọc, bôi trơn, làm mát","quote":"được trang bị bơm điện tự động xả Air","reference":"Chương V, mục 1.2.b, B.II.13-18","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc tách nước, thay thế được; bơm dầu bôi trơn, phin lọc, bầu lọc; làm mát bằng nước pha dung dịch chống đóng cặn, có bình nước phụ, quạt gió đầu trục; tự động xả Air bằng bơm điện; dung tích dầu bôi trơn và nước làm mát do nhà thầu khai báo"},{"item":"Máy 12,5 kVA: Động cơ - tiêu thụ nhiên liệu","quote":"Tại 100% tải: ≤ 5 lít/giờ","reference":"Chương V, mục 1.2.b, B.II.19","requirement":"Tại 100% tải: ≤ 5 lít/giờ"},{"item":"Máy 12,5 kVA: Đầu phát - điện áp, pha, tần số","quote":"220-230 VAC","reference":"Chương V, mục 1.2.b, B.III.1-8","requirement":"Điện áp ra 220-230 VAC; 1 pha, 2 dây; tần số 50 Hz; dao động điện áp và tần số ≤ ± 1%; cos ϕ = 1; xuất xứ/nhãn hiệu do nhà thầu khai báo; năm sản xuất 2024"},{"item":"Máy 12,5 kVA: Đầu phát - công suất","quote":"≥ 12.8 KVA","reference":"Chương V, mục 1.2.b, B.III.9-11","requirement":"Công suất liên tục tại 40oC, Class H ≥ 12.8 KVA; công suất dự phòng ≥ 110%* công suất liên tục; quá tải 110% trong 1 giờ ở khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Máy 12,5 kVA: Đầu phát - kích từ, cách nhiệt, bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.b, B.III.12-15","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR; cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23"},{"item":"Máy 12,5 kVA: Hệ thống điều khiển","quote":"- Lưu trữ dữ liệu và sự kiện ≥ 500","reference":"Chương V, mục 1.2.b, B.IV.1-14","requirement":"Ổ khóa cấp nguồn khởi động; bảng điều khiển kỹ thuật số; nhiệt độ hoạt động từ -20oC đến 70oC; cấp bảo vệ ≥ IP65; có nút dừng khẩn cấp và đèn báo vận hành; phím điều khiển và đèn LED trạng thái như máy 8,5 kVA; mà