n hình LCD đo lường máy phát và lưới, event log ≥ 500, hiển thị THD; bảo vệ dừng máy và cảnh báo như máy 8,5 kVA"},{"item":"Máy 12,5 kVA: Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1 pha, 2 cực, dòng điện","reference":"Chương V, mục 1.2.b, B.V.1-2","requirement":"Cực đấu cấp nguồn cho phụ tải bằng cọc kết nối cố định, đầu nối có ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; dùng Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"ATS (máy 8,5 kVA và 12,5 kVA): Thiết bị đóng cắt","quote":"- Điện áp định mức (V): 220 VAC","reference":"Chương V, mục 1.2.b, C.1","requirement":"Loại chuyên dụng chuyển mạch tuần tự A-B (On-On), chất lượng tương đương hãng Mitsubishi, Schneider, Clipsal, LS, Vitzroem; dòng điện định mức ≥ 80A (máy 8.5kVA), ≥ 100A (máy 12.5kVA); điện áp định mức 220 VAC; điện áp cách điện định mức 300 VAC; điện áp xung định mức ≥4 kV; số cực: 2"},{"item":"ATS (máy 8,5 kVA và 12,5 kVA): Chức năng","quote":"Sử dụng chức năng AMF (Automatic","reference":"Chương V, mục 1.2.b, C.2","requirement":"Hai chế độ tự động và bằng tay (AUTO-MANUAL), có công tắc chuyển MAIN-GEN; chức năng AMF: mất điện thì điều khiển máy phát đề nổ và tự động chuyển nguồn sang máy phát; khi có điện thì chuyển nguồn từ máy phát sang điện lưới và điều khiển tắt máy; thông số cài đặt điều chỉnh dễ trên máy phát"},{"item":"ATS (máy 8,5 kVA và 12,5 kVA): Đèn hiển thị và vỏ tủ","quote":"Sơn tĩnh điện, có khóa an toàn, chắc","reference":"Chương V, mục 1.2.b, C.3-4","requirement":"Có đèn hiển thị trạng thái đang dùng điện lưới hay máy phát, đóng tải hay không tải; vỏ tủ sơn tĩnh điện, có khóa an toàn, chắc chắn, lắp đặt trong nhà hoặc ngoài trời"},{"item":"Bảo hành","quote":"- Thời hạn bảo hành hàng hóa: sản phẩm được bảo hành tối thiểu 3 năm kể từ ngày","reference":"Chương V, mục 1.3, Mục 1.2","requirement":"Bảo hành tối thiểu 3 năm kể từ ngày ký biên bản nghiệm thu, bàn giao; địa điểm bảo hành tại nơi lắp đặt hàng hóa"},{"item":"Kiểm tra và thử nghiệm","quote":"Chạy thử tải từng máy (tải giả) tại kho của Bên mua trước khi tiến hành lắp đặt đưa","reference":"Chương V, mục 1.3, Mục 3","requirement":"Chạy thử tải từng máy (tải giả) tại kho của Bên mua trước khi lắp đặt đưa vào sử dụng, có Bên bán và Bên mua chứng kiến"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T08:00:10.161Z"}},"IB2400126152":{"u":"2026-11-03T18:34:31.796+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều chữ lỗi dấu và ký tự; các trích dẫn chỉ lấy từ đoạn đọc rõ trên một dòng, các ô bị lỗi hoặc ngắt dòng để quote là null.","Chương V không nêu: động cơ (hãng, model, số xy lanh, tốc độ, mức phát thải), đầu phát (hãng, model, cấp cách điện, AVR), bộ điều khiển, điện áp/tần số/pha của máy phát, vỏ cách âm và độ ồn, bình nhiên liệu, ATS đi kèm máy phát, năm sản xuất/mới 100%, CO/CQ, bảo hành, tiêu chuẩn cụ thể. Chưa phân biệt prime/standby theo thuật ngữ kỹ thuật; chỉ có các cụm 'dự phòng' và 'dự phòng vận hành nóng'.","Hai dòng thuê máy 600 kVA (8 ngày và 12 ngày) có thể là cùng một cặp máy hoặc hai cặp khác nhau; văn bản không nói rõ.","Dòng 12 của mục III (Bạch Đằng, vận hành nhập giá 300 kVA 'Dự phòng tạm tính') và dòng nhiên liệu của mục V (Nhiêu Lộc) bị lỗi OCR nặng, không đọc chắc chắn."],"result":{"keyInfo":{"bidName":"Phi tư vấn thuê hệ thống điện, máy phát điện phục vụ toàn sự kiện","notifyNo":"IB2400126152","generatorCapacity":"Cảng Sài Gòn: 2 x 600 kVA (thuê 8 ngày, nguồn dự phòng vận hành nóng) và 2 x 600 kVA (thuê 12 ngày, 1 máy chạy 1 máy dự phòng); CV Bạch Đằng: 1 x 300 kVA dự phòng; đường Lê Lợi: 1 x 400 kVA dự phòng; kênh Nhiêu Lộc: 1 x 300 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Cảng Sài Gòn - Máy 600 kVA (thuê 8 ngày): Công suất, số lượng, mức tải","quote":"Thuê Máy phát điện 600 kva 8 ngày","reference":"Chương V, mục 5, Phần Máy Phát Và Nhiên Liệu, dòng 1","requirement":"Thuê máy phát điện 600 kVA, 2 máy, thời gian thuê 8 ngày, máy chạy 85% tải."},{"item":"Cảng Sài Gòn - Máy 600 kVA (thuê 8 ngày): Mục đích sử dụng","quote":"Nguôn dự phòng vận","reference":"Chương V, mục 5, Phần Máy Phát Và Nhiên Liệu, dòng 1","requirement":"Nguồn dự phòng vận hành nóng cho 2 trạm trung thế 400 kVA."},{"item":"Cảng Sài Gòn - Máy 600 kVA (thuê 8 ngày): Xuất xứ","quote":"Nhật","reference":"Chương V, mục 5, Phần Máy Phát Và Nhiên Liệu, dòng 1","requirement":"Xuất xứ Nhật."},{"item":"Cảng Sài Gòn - Máy 600 kVA (thuê 8 ngày): Nhiên liệu","quote":null,"reference":"Chương V, mục 5, Phần Máy Phát Và Nhiên Liệu, dòng 3","requirement":"Vận hành mỗi ngày 10 giờ chạy x 2 máy = 20 giờ x 8 ngày, mức tiêu thụ 165 lít/giờ (cho cả 2 máy 600 kVA)."},{"item":"Cảng Sài Gòn - Máy 600 kVA (thuê 12 ngày): Công suất, số lượng, chế độ chạy","quote":"( 1 máy chạy Ì máy dự phòng)","reference":"Chương V, mục 5, Phần Máy Phát Và Nhiên Liệu, dòng 4","requirement":"Thuê máy phát điện 600 kVA, 2 máy, thời gian thuê 12 ngày, 1 máy chạy 1 máy dự phòng, máy chạy 85% tải."},{"item":"Cảng Sài Gòn - Máy 600 kVA (thuê 12 ngày): Mục đích sử dụng","quote":null,"reference":"Chương V, mục 5, Phần Máy Phát Và Nhiên Liệu, dòng 4","requirement":"Cấp nguồn chính cho sân khấu chính dưới nước và hệ thống nhạc nước."},{"item":"Cảng Sài Gòn - Máy 600 kVA (thuê 12 ngày): Xuất xứ","quote":"Nhật","reference":"Chương V, mục 5, Phần Máy Phát Và Nhiên Liệu, dòng 4","requirement":"Xuất xứ Nhật."},{"item":"Cảng Sài Gòn - Máy 600 kVA (thuê 12 ngày): Nhiên liệu","quote":null,"reference":"Chương V, mục 5, Phần Máy Phát Và Nhiên Liệu, dòng 5","requirement":"Vận hành 12 ngày, mỗi ngày 10 giờ chạy x 2 máy = 20 giờ/ngày, mức tiêu thụ 165 lít/giờ."},{"item":"Cảng Sài Gòn - Máy 600 kVA: Vận chuyển, lắp đặt","quote":"Vận chuyển 2 máy 600 kva đi và về","reference":"Chương V, mục 5, Phần Máy Phát Và Nhiên Liệu, dòng 7-8","requirement":"Vận chuyển 2 máy 600 kVA đi và về bằng xe cẩu tới chân công trình (trên bờ); dùng cẩu KATO 100 tấn vận chuyển 2 máy xuống sà lan."},{"item":"Cảng Sài Gòn - Máy 600 kVA: Nhân công trực","quote":null,"reference":"Chương V, mục 5, Phần Máy Phát Và Nhiên Liệu, dòng 2 và 6","requirement":"Nhân công trực xử lý sự cố, đảm bảo cung cấp điện: 02 người/1 ca (1 ngày/2 ca) trong 8 ngày; với máy thuê 12 ngày: 02 người/1 ca/1 máy (1 ngày/2 ca) trong 12 ngày."},{"item":"Khu vực CV Bạch Đằng - Máy 300 kVA: Công suất, số lượng, mức tải","quote":"Thuê Máy phát điện dự phòng 300","reference":"Chương V, mục 5, III - Khu vực CV Bạch Đằng, dòng 10","requirement":"Thuê máy phát điện dự phòng 300 kVA, 1 máy, 11 ngày, máy chạy 85% tải."},{"item":"Khu vực CV Bạch Đằng - Máy 300 kVA: Mục đích sử dụng và xuất xứ","quote":null,"reference":"Chương V, mục 5, III - Khu vực CV Bạch Đằng, dòng 10","requirement":"Nguồn dự phòng vận hành nóng cho 1 trạm trung thế 400 kVA; xuất xứ Nhật."},{"item":"Khu vực CV Bạch Đằng - Máy 300 kVA: Vận chuyển, nhân công trực","quote":null,"reference":"Chương V, mục 5, III - Khu vực CV Bạch Đằng, dòng 11 và 13","requirement":"Vận chuyển 1 máy 300 kVA đi và về bằng xe cẩu tới chân công trình (trên bờ); nhân công trực 02 người/1 ngày trong 02 ngày cho máy phát điện."},{"item":"Khu vực đường Lê Lợi - Máy 400 kVA: Công suất, số lượng, mức tải","quote":"Thuê Máy phát điện 400 kva dự","reference":"Chương V, mục 5, IV - Khu vực đường Lê Lợi, dòng 17","requirement":"Thuê máy phát điện 400 kVA dự phòng, 3 ngày, 1 máy, máy chạy 85% tải."},{"item":"Khu vực đường Lê Lợi - Máy 400 kVA: Mục đích sử dụng và xuất xứ","quote":null,"reference":"Chương V, mục 5, IV - Khu vực đường Lê Lợi, dòng 17","requirement":"Nguồn dự phòng cho sân khấu và chiếu sáng tổng thể; xuất xứ Nhật."},{"item":"Khu vực đường Lê Lợi - Máy 400 kVA: Vận chuyển","quote":"Vận chuyển 1 máy 400 kva đi và về","reference":"Chương V, mục 5, IV - Khu vực đường Lê Lợi, dòng 20","requirement":"Vận chuyển 1 máy 400 kVA đi và về bằng xe cẩu tới chân công trình (trên bờ)."},{"item":"Khu vực kênh Nhiêu Lộc - Máy 300 kVA: Công suất, số lượng, mức tải","quote":"Thuê Máy phát điện dự phòng 300","reference":"Chương V, mục 5, V - Khu vực kênh Nhiêu Lộc, dòng 16","requirement":"Thuê máy phát điện dự phòng 300 kVA, 01 ngày, 1 máy, máy chạy 85% tải."},{"item":"Khu vực kênh Nhiêu Lộc - Máy 300 kVA: Mục đích sử dụng và xuất xứ","quote":null,"reference":"Chương V, mục 5, V - Khu vực kênh Nhiêu Lộc, dòng 16","requirement":"Nguồn dự phòng vận hành nóng cho nguồn điện chính của Điện lực; xuất xứ Nhật."},{"item":"Khu vực kênh Nhiêu Lộc - Máy 300 kVA: Nhiên liệu, vận chuyển","quote":null,"reference":"Chương V, mục 5, V - Khu vực kênh Nhiêu Lộc, dòng 18-19","requirement":"Nhiên liệu vận hành 1 máy phát 300 kVA dự phòng nóng, định mức ghi 43 lít/giờ (dòng chữ bị lỗi, đọc chưa chắc chắn); vận chuyển 1 máy 300 kVA đi và về bằng xe cẩu tới chân công trình (trên bờ)."},{"item":"Cảng Sài Gòn - Chuyển nguồn (ATS/cầu dao đảo): Đảo nguồn hạ thế tổng","quote":"cầu dao đảo 3P 230/380v - 600- 1000A od","reference":"Chương V, mục 5, I.A, dòng 2","requirement":"Cầu dao đảo 3P 230/380V, 600-1000A, đảo nguồn hạ thế tổng 400 kVA; hiệu VINAKIP, xuất xứ Việt Nam."},{"item":"Cảng Sài Gòn - Chuyển nguồn (ATS/cầu dao đảo): Đảo nguồn hạ thế trên","quote":"cầu dao đảo 3P 230/380v","reference":"Chương V, mục 5, I.A, dòng 3","requirement":"Cầu dao đảo 3P 230/380V, 400A-600A, đảo nguồn hạ thế trên; hiệu VINAKIP."},{"item":"Cảng Sài Gòn - Cáp từ máy phát điện","quote":"CV/PVC Tài Trường Thành","reference":"Chương V, mục 5, I.A, dòng 5-6","requirement":"Cáp CV 150mm2 (lõi đồng) đấu nguồn cầu dao đảo 3P 230/380V 300A và cáp CV 300mm2 (lõi đồng) đấu nguồn cầu dao đảo 400-600A-800A, dùng để chuyển nguồn phụ tải tổng cho sự kiện (từ sau máy phát điện); CV/PVC Tài Trường Thành VN hoặc tương đương."},{"item":"Chung - Điện áp, tiêu chuẩn, hồ sơ chứng minh thiết bị","quote":"Thiết bị cung cấp phải được nhà thầu bàn giao lắp đặt, chạy thử tại các địa điểm yêu cầu","reference":"Chương V, mục 6.1","requirement":"Thiết bị phải được bàn giao lắp đặt, chạy thử tại các địa điểm yêu cầu; có nguồn gốc xuất xứ rõ ràng, hiện đại, đạt tiêu chuẩn, an toàn, quy chuẩn kỹ thuật; có tài liệu chứng minh là chủ sở hữu hoặc đi thuê."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:34:31.085Z"}},"IB2400127023":{"u":"2026-11-03T07:55:05.773+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2.YCKT-95-17-05-2024.pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng tổ máy; chỉ có bảng 95 vị trí lắp đặt (trạm BTS thuộc Viễn thông Cà Mau), nên không suy ra số lượng.","Nhiều ô của bảng bị tách dòng khi trích xuất từ PDF, nên một số trích dẫn chỉ là phần đọc được trên một dòng.","Mức thử quá tải không nhất quán: mục 1.2.a ghi 1 giờ ở 100% công suất dự phòng, mục 3.1 ghi 1 giờ ở 110% công suất.","Các chỉ tiêu 'Nhà thầu đề xuất' (dung tích thùng nhiên liệu, dung tích xilanh, dung tích dầu bôi trơn và nước làm mát, trọng lượng khô, nhãn hiệu/xuất xứ động cơ và đầu phát) chưa có giá trị cụ thể trong HSMT."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2400127023","generatorCapacity":"≥ 8.5 kVA công suất liên tục; công suất tối đa ≥ 9.35 kVA (số lượng tổ máy không nêu trong Chương V)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất liên tục","quote":"≥ 8.5 KVA","reference":"Chương V, mục 1.2.b, bảng I, dòng 3","requirement":"≥ 8.5 kVA"},{"item":"Tổ máy phát điện: Công suất tối đa","quote":"≥ 9.35 kVA","reference":"Chương V, mục 1.2.b, bảng I, dòng 4","requirement":"≥ 9.35 kVA"},{"item":"Tổ máy phát điện: Điện áp/tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.b, bảng I, dòng 5","requirement":"220-230V / 50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất cos φ","quote":null,"reference":"Chương V, mục 1.2.b, bảng I, dòng 6","requirement":"cos φ = 1"},{"item":"Tổ máy phát điện: Dao động điện áp/tần số (không tải đến 100% tải)","quote":"≤ ±1,5%/2%","reference":"Chương V, mục 1.2.b, bảng I, dòng 7","requirement":"≤ ±1,5% / 2%"},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%,","reference":"Chương V, mục 1.2.b, bảng I, dòng 8","requirement":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn, vận hành bằng phím bấm trên bảng điều khiển và có phương án backup để nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; kèm ắc quy kín khí, bộ sạc điện lưới, tủ ATS 1 pha ≥ 60A"},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất, xuất xứ","quote":"- Mới 100%, năm 2024 trở về sau. Hàng","reference":"Chương V, mục 1.2.b, bảng I, dòng 1","requirement":"Mới 100%, sản xuất năm 2024 trở về sau; xuất xứ nhóm nước G7 hoặc Việt Nam"},{"item":"Tổ máy phát điện: Khí thải","quote":"+ Đáp ứng quy chuẩn kỹ thuật quốc gia về","reference":"Chương V, mục 1.2.b, bảng I, dòng 1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về bụi và chất vô cơ; cung cấp chứng nhận kiểm định của bên thứ 3 cho hàng hóa chào thầu; hệ thống thoát khí thải thông thoáng"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"- Điều kiện hoạt động: Phù hợp với khí","reference":"Chương V, mục 1.2.b, bảng I, dòng 1","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 40°C và độ ẩm ≤ 80%"},{"item":"Tổ máy phát điện: Bảng thông số đặc trưng","quote":null,"reference":"Chương V, mục 1.2.b, bảng I, dòng 1","requirement":"Có bảng thông số gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 70","reference":"Chương V, mục 1.2.b, bảng I, dòng 10","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 70 dB(A)"},{"item":"Tổ máy phát điện: Cấp bảo vệ vỏ ngoài","quote":"≥IP23","reference":"Chương V, mục 1.2.b, bảng I, dòng 11 và 17","requirement":"≥ IP23, cung cấp chứng nhận kiểm định của bên thứ 3 cho model chào thầu"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, sơn tĩnh điện, được thiết kế cao","reference":"Chương V, mục 1.2.b, bảng I, dòng 12-13","requirement":"Bằng thép, sơn tĩnh điện, đặt cao hơn hệ thống lọc để nhiên liệu cấp dễ dàng vào bơm cao áp; dung tích do nhà thầu đề xuất"},{"item":"Tổ máy phát điện: Thời gian vận hành liên tục tại 100% tải định mức không tiếp nhiên liệu","quote":"≥15 giờ","reference":"Chương V, mục 1.2.b, bảng I, dòng 14","requirement":"≥ 15 giờ"},{"item":"Tổ máy phát điện: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên","reference":"Chương V, mục 1.2.b, bảng I, dòng 15","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ","reference":"Chương V, mục 1.2.b, bảng I, dòng 16","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Tổ máy phát điện: Vỏ máy","quote":"- Máy có bố trí móc cẩu trên nóc vỏ máy","reference":"Chương V, mục 1.2.b, bảng I, dòng 17","requirement":"Thiết kế giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, có khóa; có móc cẩu trên nóc; ống pô giảm thanh bên trong vỏ; thoát nhiệt và ống khói theo chiều dọc; nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát trên nóc; ống dẫn dầu thải ra ngoài vỏ"},{"item":"Tổ máy phát điện: Khung bệ máy","quote":"tiêu chuẩn chất lượng cao, sơn tĩnh điện","reference":"Chương V, mục 1.2.b, bảng I, dòng 18","requirement":"Khung chắc chắn, chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; khung gấp và hàn bằng thép tấm chất lượng cao, sơn tĩnh điện"},{"item":"Tổ máy phát điện: Kích thước máy (D x R x C)","quote":"≤ (1500 x 800 x 1400 mm)","reference":"Chương V, mục 1.2.b, bảng I, dòng 19","requirement":"≤ 1500 x 800 x 1400 mm, gồm vỏ chống ồn, không gồm ATS"},{"item":"Tổ máy phát điện: Trọng lượng khô (gồm vỏ chống ồn, ắc quy, không gồm tủ ATS)","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, bảng I, dòng 20","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện: Chứng nhận và tiêu chuẩn","quote":"ISO 9001:2015 còn hiệu lực (chỉ yêu cầu","reference":"Chương V, mục 1.2.b, bảng I, dòng 22-24","requirement":"ISO 9001:2015, ISO 14001:2015 còn hiệu lực (chỉ với nhà thầu là nhà sản xuất); CE còn thời hạn đối với hàng xuất xứ Việt Nam, tra cứu được trên website đơn vị cấp"},{"item":"Tổ máy phát điện: Nhãn hiệu (hàng xuất xứ Việt Nam)","quote":null,"reference":"Chương V, mục 1.2.b, bảng I, dòng 2","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ còn hiệu lực do cơ quan có thẩm quyền tại Việt Nam cấp"},{"item":"Tổ máy phát điện: Tài liệu, catalog, bản vẽ","quote":"- Có bản vẽ 2D, 3D về cấu tạo máy phát","reference":"Chương V, mục 1.2.b, bảng I, dòng 1, 9, 21","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt), tài liệu vận hành (tiếng Việt); catalog bản gốc của hãng khi giao hàng; bản vẽ 2D, 3D, sơ đồ cụm chi tiết, sơ đồ lắp ráp và sơ đồ kết nối hệ thống điều khiển"},{"item":"Động cơ: Xuất xứ/nhãn hiệu, năm sản xuất","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, bảng II, dòng 1-2","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2024"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước, phun nhiên liệu","reference":"Chương V, mục 1.2.b, bảng II, dòng 3","requirement":"4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp"},{"item":"Động cơ: Số xilanh","quote":"≥3","reference":"Chương V, mục 1.2.b, bảng II, dòng 4-5","requirement":"≥ 3 (dung tích xilanh do nhà thầu đề xuất)"},{"item":"Động cơ: Công suất định mức (PRP) Net tại 1500 vòng/phút","quote":"≥ 16 kW","reference":"Chương V, mục 1.2.b, bảng II, dòng 6","requirement":"≥ 16 kW"},{"item":"Động cơ: Công suất dự phòng (ESP) Net tại 1500 vòng/phút","quote":"≥ 18 kW","reference":"Chương V, mục 1.2.b, bảng II, dòng 7","requirement":"≥ 18 kW"},{"item":"Động cơ: Tốc độ vòng quay, nhiên liệu","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.b, bảng II, dòng 8-9","requirement":"1500 vòng/phút; nhiên liệu Diesel (dầu)"},{"item":"Động cơ: Khởi động và ắc quy","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2.b, bảng II, dòng 10-13","requirement":"Khởi động điện 12VDC; ắc quy khởi động ≥ 60Ah loại kín khí; mô tơ khởi động ≥ 12V - 3,0kW; máy phát sạc ắc quy ≥ 14V - 35A"},{"item":"Động cơ: Điều tốc, hệ thống lọc, bôi trơn","quote":"Điện tử","reference":"Chương V, mục 1.2.b, bảng II, dòng 14-17","requirement":"Điều tốc điện tử; có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc tách nước và có thể thay thế; bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc; dung tích dầu bôi trơn do nhà thầu đề xuất"},{"item":"Động cơ: Hệ thống làm mát, xả Air","quote":"được trang bị bơm điện tự động xả Air","reference":"Chương V, mục 1.2.b, bảng II, dòng 18-20","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, quạt gió đầu trục; dung tích nước làm mát do nhà thầu đề xuất; trang bị bơm điện tự động xả Air"},{"item":"Động cơ: Tiêu thụ nhiên liệu tại 110% tải","quote":"- Tại 110% tải: ≤ 4,2 lít/giờ và dòng tải","reference":"Chương V, mục 1.2.b, bảng II, dòng 21","requirement":"≤ 4,2 lít/giờ và dòng tải ≥ 42.1A ±2%"},{"item":"Động cơ: Tiêu thụ nhiên liệu tại 100% tải","quote":"- Tại 100% tải: ≤ 3,5 lít/giờ và dòng tải","reference":"Chương V, mục 1.2.b, bảng II, dòng 21","requirement":"≤ 3,5 lít/giờ và dòng tải ≥ 38.6A ±2%"},{"item":"Động cơ: Tiêu thụ nhiên liệu tại 75% tải","quote":"- Tại 75% tải: ≤ 2,8 lít/giờ và dòng tải","reference":"Chương V, mục 1.2.b, bảng II, dòng 21","requirement":"≤ 2,8 lít/giờ và dòng tải ≥ 30A ±2%"},{"item":"Động cơ: Tiêu thụ nhiên liệu tại 50% tải","quote":"- Tại 50% tải: ≤ 2,4 lít/giờ và dòng tải","reference":"Chương V, mục 1.2.b, bảng II, dòng 21","requirement":"≤ 2,4 lít/giờ và dòng tải ≥ 19.3A ±2%"},{"item":"Động cơ: Tiêu thụ nhiên liệu tại 25% tải","quote":"- Tại 25% tải: ≤ 1,9 lít/giờ và dòng tải","reference":"Chương V, mục 1.2.b, bảng II, dòng 21","requirement":"≤ 1,9 lít/giờ và dòng tải ≥ 9.6A ±2%"},{"item":"Đầu phát điện: Xuất xứ/nhãn hiệu, năm sản xuất","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, bảng III, dòng 1-2","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2024"},{"item":"Đầu phát điện: Điện áp, pha, tần số, cos φ","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2.b, bảng III, dòng 3-5, 7","requirement":"220-230 VAC; 1 pha, 2 dây; 50 Hz; cos φ = 1"},{"item":"Đầu phát điện: Dao động điện áp và tần số đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 1.2.b, bảng III, dòng 6, 8","requirement":"Dao động điện áp ≤ ±1%; dao động tần số ≤ ±1%"},{"item":"Đầu phát điện: Công suất liên tục tại 40°C, Class H","quote":"≥ 10.8 KVA","reference":"Chương V, mục 1.2.b, bảng III, dòng 9","requirement":"≥ 10.8 kVA"},{"item":"Đầu phát điện: Công suất dự phòng tại 40°C, Class H","quote":"≥ 110%* công suất liên tục","reference":"Chương V, mục 1.2.b, bảng III, dòng 10","requirement":"≥ 110% công suất liên tục"},{"item":"Đầu phát điện: Khả năng quá tải, quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 1.2.b, bảng III, dòng 11-12","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ; chịu quá tốc độ ≥ 2250 vòng"},{"item":"Đầu phát điện: Kích từ, AVR, cấp cách nhiệt, cấp bảo vệ, hiệu suất","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.b, bảng III, dòng 13-17","requirement":"Tự kích từ, không chổi than; có AVR; cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; hiệu suất tại 100% tải công suất liên tục (4/4) ≥ 85%"},{"item":"Hệ thống điều khiển: Bảng điều khiển, màn hình","quote":"≥ 128x64 LCD","reference":"Chương V, mục 1.2.b, bảng IV, dòng 1, 5-11","requirement":"Bảng điều khiển kỹ thuật số; màn hình LCD ≥ 128x64; nhiệt độ hoạt động từ -20°C đến 70°C; cấp bảo vệ ≥ IP65; điện áp cấp nguồn do nhà thầu đề xuất; có ổ khóa cấp nguồn khởi động, đèn báo máy phát vận hành, nút dừng khẩn cấp"},{"item":"Hệ thống điều khiển: Chế độ vận hành và phím điều khiển","quote":"- Vận hành bằng phím mềm trên bảng điều khiển.","reference":"Chương V, mục 1.2.b, bảng IV, dòng 2-4","requirement":"Vận hành bằng phím mềm; tự động khởi động máy khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép; các phím Stop, Start, Auto, Man, ON, Test, Prog và phím dịch chuyển; đèn LED báo các trạng thái hoạt động (Stop, Auto, ON, Manual, Test, Shutdown, Warning, Maintenance)"},{"item":"Hệ thống điều khiển: Đo lường hiển thị trên LCD","quote":"- Lưu trữ dữ liệu và sự kiện ≥ 500 event","reference":"Chương V, mục 1.2.b, bảng IV, dòng 12-13","requirement":"Hiển thị điện áp, tần số, dòng điện, công suất (kW, kVA, kVAr, kWh), % tải, trình tự pha, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc ắc quy, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu; lưu ≥ 500 event log; hiển thị sóng hài THD; hiển thị thông số điện lưới (điện áp, tần số, trình tự pha) khi kết nối ATS"},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy tự động và cảnh báo","quote":"- Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2.b, bảng IV, dòng 14-15","requirement":"Bảo vệ dừng máy và cảnh báo khi: điện áp máy phát cao/thấp, tần số cao/thấp, điện áp ắc quy cao/thấp, tốc độ động cơ cao/thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, mức nhiên liệu thấp, nút dừng khẩn cấp đóng, lỗi sạc ắc quy"},{"item":"Hệ thống điều khiển: Giao diện ATS và kết nối mở rộng","quote":"- Có cổng RS232; RS485 tương thích để","reference":"Chương V, mục 1.2.b, bảng IV, dòng 16-18","requirement":"Có giao diện kết nối bộ ATS để tắt/bật máy khi mất điện lưới hoặc điều khiển cưỡng bức từ xa; giao diện máy tính qua cổng USB; cổng RS232, RS485 để kết nối giám sát từ xa; catalogue bảng điều khiển bản gốc của chính hãng khi giao hàng"},{"item":"Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1 pha, 2 cực, dòng điện","reference":"Chương V, mục 1.2.b, bảng V, dòng 1-2","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; dùng Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Bộ nạp ắc quy khởi động từ điện lưới","quote":"13.7 VDC ± 1%","reference":"Chương V, mục 1.2.b, bảng VI, dòng 1-9","requirement":"Điện áp ra 13.7 VDC ±1%; dòng ra ≥ 3 ADC ±5% (liên tục); dải điện áp vào 90-300 VAC ±3%; hiệu suất cao nhất ≥ 90%; nhiệt độ hoạt động -30ºC đến +60ºC; độ ẩm tương đối tối đa ≥ 95% (không ngưng tụ); mức bảo vệ ≥ IP20; bảo vệ quá tải, ngắn mạch, nhiệt độ cao, đấu ngược cực, quá áp đầu vào; catalog bản gốc của hãng khi giao hàng"},{"item":"Tủ ATS: Xuất xứ, năm sản xuất, tiêu chuẩn","quote":"2024 trở về sau","reference":"Chương V, mục 1.2.b, mục D, dòng 1-3","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2024 trở về sau; ISO 9001:2015 và ISO 14001:2015 (chỉ yêu cầu nếu nhà thầu là nhà sản xuất)"},{"item":"Tủ ATS: Thiết bị đóng cắt","quote":"- Dòng điện định mức (A): ≥ 60A.","reference":"Chương V, mục 1.2.b, mục D, dòng 4","requirement":"Loại chuyên dụng chuyển mạch tuần tự A-B (On - On), chất lượng tương đương Mitsubishi, Schneider, Clipsal, LS, Vitzroem; dòng định mức ≥ 60A; điện áp định mức 220 VAC; điện áp cách điện định mức 300 VAC; điện áp xung định mức ≥ 4 kV; 2 cực; chịu dòng ngắn mạch (1S) 5 kA; độ bền điện 5000 cycles; độ bền cơ 10000 cycles; thời gian chuyển mạch ≤ 60 msec; thời gian mở ≤ 30 msec"},{"item":"Tủ ATS: Chức năng, đèn hiển thị, vỏ tủ","quote":"Sơn tĩnh điện, có khóa an toàn, chắc","reference":"Chương V, mục 1.2.b, mục D, dòng 5-7","requirement":"Hai chế độ tự động và bằng tay (AUTO-MANUAL), có công tắc chuyển MAIN-GEN; chức năng AMF: mất điện thì điều khiển máy phát đề nổ và tự động chuyển nguồn, khi có điện chuyển về điện lưới và tắt máy; có đèn hiển thị trạng thái điện lưới/máy phát, đóng tải/không tải; vỏ sơn tĩnh điện, có khóa an toàn, lắp được trong nhà hoặc ngoài trời"},{"item":"Vật tư kèm theo máy: Cáp, ống, tiếp địa","quote":"Trung bình 6m/máy","reference":"Chương V, mục 1.2.b, bảng VIII, dòng 1-7","requirement":"Dây tiếp đất cáp đồng 16mm² bọc PVC vàng sọc xanh: TB 3m/máy; cáp đấu nối đồng 2x16 mm² bọc PVC: TB 6m/máy; cáp điều khiển 7x1.5 mm²: TB 6m/máy; ống thoát khói ra khỏi phòng máy 01m/máy; ống nhựa gân xoắn HDPE 40/30 hoặc ống nhựa Bình Minh: TB 6m/máy; cọc tiếp địa D16-2.4m mạ đồng: 1 cọc/máy"},{"item":"Vật tư kèm theo máy: Nhớt, nước giải nhiệt, nhiên liệu chạy thử","quote":"Đầy đủ theo máy","reference":"Chương V, mục 1.2.b, bảng VIII, dòng 5, 8-9","requirement":"Nhớt máy và nước xanh giải nhiệt đầy đủ theo máy; nhiên liệu chạy thử do nhà thầu cung cấp theo thực tế"},{"item":"Phạm vi lắp đặt: Hệ thống thoát khí nóng, khí xả","quote":null,"reference":"Chương V, mục 1.2.b, bảng VIII, dòng 10-11","requirement":"Nhà thầu cung cấp toàn bộ vật tư và nhân công dẫn gió nóng thoát ra khỏi phòng máy (làm bao gió nóng) và thi công lắp đặt theo yêu cầu của Chủ đầu tư; bổ sung vật tư thiếu để hoàn thiện lắp đặt không tính thêm chi phí"},{"item":"Phạm vi lắp đặt: Giải pháp lắp đặt, vận chuyển","quote":"Có giải pháp cụ thể, đáp ứng yêu cầu thực","reference":"Chương V, mục 1.2.b, bảng IX, dòng 1-2","requirement":"Có giải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu thực tế; có phương án vận chuyển, bảo quản an toàn từ nhà máy đến kho tập kết và từ kho đến chân công trình theo điều kiện từng trạm"},{"item":"Xuất xứ và chất lượng: CO, CQ, giấy chứng nhận xuất xưởng","quote":"Giấy chứng nhận xuất","reference":"Chương V, mục 1.2.a","requirement":"Cung cấp CO và CQ cho động cơ, đầu phát, bảng điều khiển (bản gốc hoặc chứng thực công chứng) và giấy chứng nhận xuất xưởng bản gốc cho cả tổ máy; hàng sản xuất từ năm 2024 trở về sau, mới 100% chưa qua sử dụng"},{"item":"Bảo hành","quote":"≥ 1095 ngày","reference":"Chương V, mục 1.2.b, bảng VII và mục 1.3","requirement":"Bảo hành tối thiểu 1095 ngày kể từ ngày ký biên bản nghiệm thu, bàn giao, tại địa điểm lắp đặt; khắc phục sự cố ≤ 24 giờ; hỗ trợ kỹ thuật 24h/ngày, 07 ngày/tuần; cam kết cung cấp phụ tùng thay thế trong 05 năm sau khi hết bảo hành; hàng sửa chữa, thay thế được bảo hành thêm 180 ngày"},{"item":"Hàng mẫu và chạy thử","quote":"- Cụ thể: nhà thầu phải cung cấp 01 máy phát điện loại 8.5KVA có các thông số","reference":"Chương V, mục 1.2.a","requirement":"Nộp 01 máy phát điện 8.5KVA có thông số đúng hàng chào thầu, kèm tải giả, thiết bị đo, nhiên liệu, vật tư đấu nối trong tối đa 05 ngày làm việc sau đóng thầu; chạy thử liên tục 12 giờ ở 100% công suất định mức; 1 giờ ở 100% công suất dự phòng; đo điện áp, tần số, dòng điện, mức tiêu hao nhiên liệu; đo độ ồn ở 7m với 75% công suất"},{"item":"Kiểm tra và thử nghiệm khi giao hàng","quote":"- Bốc ngẫu nhiên 5% số lượng hợp đồng để chạy thử trước khi lắp đặt.","reference":"Chương V, mục 3.1 và 3.2","requirement":"Chạy thử ngẫu nhiên 5% số lượng hợp đồng trước khi lắp đặt: chạy liên tục 12 giờ ở 100% công suất định mức, 1 máy chạy 1 giờ ở 110% công suất, đo độ ồn ở 07m với 75% công suất, đo điện áp, tần số, dòng điện và mức tiêu hao nhiên liệu; sau lắp đặt đo điện áp, dòng điện, tần số và kiểm tra tính năng tủ ATS"},{"item":"Tiêu chuẩn viện dẫn","quote":"- TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.","reference":"Chương V, mục 1, phần tài liệu viện dẫn","requirement":"QCVN 19:2009/BTNMT/B (khí thải công nghiệp); TCVN 9729:2013 hoặc ISO 8528:2005 (tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong); TCVN 7916-1:2008 (ắc quy khởi động chì-axit); TCVN 6627-9:2011 (IEC 60034-9:2007) (giới hạn mức ồn)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:55:05.030Z"}},"IB2400129388":{"u":"2026-11-03T07:58:09.805+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về KT TBA V1.pdf), chưa phân tích cả HSMT.","Văn bản có hai yêu cầu về năm sản xuất không thống nhất: mục 3.1 ghi từ năm 2023-2024 trở lại đây, ghi chú cuối bảng ghi từ năm 2022 trở về sau.","Văn bản không nêu hãng, model, xuất xứ riêng của động cơ và đầu phát, không nêu mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, bộ AVR, thông số định mức của ATS, cáp cho máy phát, hay phạm vi lắp đặt riêng cho máy phát.","Văn bản chỉ nêu tiêu chuẩn chung 'quy chuẩn, tiêu chuẩn kỹ thuật hiện hành có liên quan', không có tiêu chuẩn cụ thể cho máy phát điện; chi tiết khác xem Chỉ dẫn kỹ thuật đính kèm HSMT, không có trong văn bản này.","Các thiết bị khác (cáp ngầm, RMU, MBA, tủ CDPT, vỏ KIOS, tủ điện tổng) không phải máy phát điện nên không liệt kê. Văn bản ghi dòng điện máy phát '496,5' A, ghi nguyên văn theo bản gốc.","Một số trích dẫn gốc bị ngắt dòng giữa câu nên các 'quote' được cắt theo từng dòng."],"result":{"keyInfo":{"bidName":"GT14-Xây dựng Trạm biến áp và đường dây trung thế (bao gồm cả thiết bị và máy phát điện)","notifyNo":"IB2400129388","generatorCapacity":"300 kVA (liên tục > 230/312.5 kW/kVA; dự phòng > 275/344 kW/kVA), 01 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 300 kVA: Loại và số lượng","quote":"Máy phát điện 3 pha 300KVA","reference":"Chương V, mục II.3.2, STT 7","requirement":"Máy phát điện 3 pha 300KVA, số lượng 01 máy"},{"item":"Máy phát điện 300 kVA: Số lượng","quote":"Máy | 01","reference":"Chương V, mục II.3.2, STT 7","requirement":"Đơn vị tính là máy, số lượng 01"},{"item":"Máy phát điện 300 kVA: Công suất liên tục","quote":"Công suất liên tục (KW/KVA): > 230/312.5","reference":"Chương V, mục II.3.2, STT 7","requirement":"Công suất liên tục (kW/kVA) > 230/312.5"},{"item":"Máy phát điện 300 kVA: Công suất dự phòng","quote":"Công suất dự phòng (KW/KVA): > 275/344","reference":"Chương V, mục II.3.2, STT 7","requirement":"Công suất dự phòng (kW/kVA) > 275/344"},{"item":"Máy phát điện 300 kVA: Tần số, điện thế","quote":"Tần số (Hz): 50Hz; Điện thế (V): 400/230; Dòng điện (A):","reference":"Chương V, mục II.3.2, STT 7","requirement":"Tần số 50Hz; điện thế 400/230 V; dòng điện 496,5 A"},{"item":"Máy phát điện 300 kVA: Dòng điện, cổng ATS","quote":"496,5; có cổng ATS; Bình nhiên liệu (L): > 740l; Thời gian","reference":"Chương V, mục II.3.2, STT 7","requirement":"Dòng điện 496,5 A; có cổng ATS (văn bản không nêu thông số định mức của ATS)"},{"item":"Máy phát điện 300 kVA: Bình nhiên liệu","quote":"Bình nhiên liệu (L): > 740l","reference":"Chương V, mục II.3.2, STT 7","requirement":"Bình nhiên liệu > 740 lít"},{"item":"Máy phát điện 300 kVA: Thời gian chạy và độ ồn","quote":"chạy 100% CS tải (h): > 10h; Độ ồn cách 7m: < 68(dB).","reference":"Chương V, mục II.3.2, STT 7","requirement":"Thời gian chạy 100% công suất tải > 10 giờ; độ ồn cách 7m < 68 dB"},{"item":"Máy phát điện 300 kVA: Động cơ (công suất, tốc độ)","quote":"- Công suất (KW/1500tr/mn): 281; tốc độ quay: > 1500","reference":"Chương V, mục II.3.2, STT 7","requirement":"Công suất (kW/1500 vòng/phút): 281; tốc độ quay > 1500 vòng/phút"},{"item":"Máy phát điện 300 kVA: Động cơ (điều tốc, làm mát, xi lanh)","quote":"V/Ph; Điều chỉnh tốc độ: điện; Làm mát: nước; Số Xilanh: 6;","reference":"Chương V, mục II.3.2, STT 7","requirement":"Điều chỉnh tốc độ bằng điện; làm mát bằng nước; 6 xi lanh"},{"item":"Máy phát điện 300 kVA: Động cơ (tỷ số nén, dung tích)","quote":"Tỷ số nén: 16.8; Dung tích xilanh (L): > 10.34.","reference":"Chương V, mục II.3.2, STT 7","requirement":"Tỷ số nén 16.8; dung tích xi lanh > 10.34 lít"},{"item":"Máy phát điện 300 kVA: Đầu phát (công suất, số pha)","quote":"- Công suất liên tục (KVA): > 313; 3 pha; Hệ số công","reference":"Chương V, mục II.3.2, STT 7","requirement":"Công suất liên tục > 313 kVA; 3 pha"},{"item":"Máy phát điện 300 kVA: Đầu phát (hệ số công suất, cấp cách điện, cấp bảo vệ)","quote":"suất (Cosφ): 0,8; Cấp cách điện: H; Cấp bảo vệ: IP23.","reference":"Chương V, mục II.3.2, STT 7","requirement":"Hệ số công suất cosφ 0,8; cấp cách điện H; cấp bảo vệ IP23"},{"item":"Máy phát điện 300 kVA: Hệ thống điều khiển, hiển thị","quote":"- Báo cường độ dòng điện, Báo tần số, Báo điện áp các pha","reference":"Chương V, mục II.3.2, STT 7","requirement":"Báo cường độ dòng điện, tần số, điện áp các pha và điện áp pha trung lập, hệ số công suất; tự động điều chỉnh mức nhiên liệu; báo áp suất dầu bôi trơn, nhiệt độ nước làm mát cao, điện áp pin, tốc độ vòng quay động cơ; đếm số giờ chạy của động cơ"},{"item":"Máy phát điện 300 kVA: Chức năng cảnh báo và tự động tắt máy","quote":"Chức năng cảnh báo và tự động tắt máy: Báo điện áp","reference":"Chương V, mục II.3.2, STT 7","requirement":"Cảnh báo và tự động tắt máy khi: điện áp cao/thấp, tần số cao/thấp, tốc độ quay động cơ cao/thấp, áp suất dầu thấp, nhiệt độ động cơ cao, điện áp ắc quy cao/thấp"},{"item":"Máy phát điện 300 kVA: Vỏ chống ồn","quote":"VỎ CHỐNG ỒN: Chất liệu thép không rỉ sơn tĩnh điện, Vỏ","reference":"Chương V, mục II.3.2, STT 7","requirement":"Vỏ chống ồn bằng thép không rỉ sơn tĩnh điện, đệm lớp mút cách âm có khả năng cách âm cao"},{"item":"Thiết bị trong gói thầu (gồm máy phát điện): Tình trạng và năm sản xuất","quote":"hàng hóa, thiết bị trong gói thầu","reference":"Chương V, mục II.3.1","requirement":"Hàng hóa mới 100%, nguyên đai nguyên kiện; phải nêu rõ tên hàng hóa, thông số kỹ thuật, nước sản xuất; năm sản xuất từ năm 2023-2024 trở lại đây (mục 3.1)"},{"item":"Thiết bị trong gói thầu (gồm máy phát điện): Năm sản xuất (ghi chú cuối bảng)","quote":"được sản xuất từ năm 2022 trở về sau.","reference":"Chương V, mục II.3.2, Ghi chú","requirement":"Hàng hóa chào thầu phải mới 100%, nguồn gốc xuất xứ rõ ràng, sản xuất từ năm 2022 trở về sau"},{"item":"Thiết bị trong gói thầu (gồm máy phát điện): Xuất xứ, CO/CQ","quote":"đầy đủ giấy chứng nhận xuất xứ (CO) của nước sản xuất hoặc nhà sản xuất và giấy","reference":"Chương V, mục II.3.1","requirement":"Cung cấp đầy đủ giấy chứng nhận xuất xứ (CO) của nước sản xuất hoặc nhà sản xuất và giấy chứng nhận chất lượng hàng hóa (CQ)"},{"item":"Thiết bị trong gói thầu (gồm máy phát điện): Vận chuyển, lắp đặt, chạy thử","quote":"- Yêu cầu về vận chuyển, lắp đặt: Nhà thầu phải vận chuyển, lắp đặt, bàn giao","reference":"Chương V, mục II.3.1","requirement":"Nhà thầu vận chuyển, lắp đặt, bàn giao hàng hóa đến địa điểm theo yêu cầu của Bên mời thầu, gồm dỡ xuống, lắp đặt vận hành, chạy thử; chi phí và rủi ro do nhà thầu chịu"},{"item":"Thiết bị trong gói thầu (gồm máy phát điện): Bảo hành","quote":"Thời gian yêu cầu tối thiểu là 12 tháng kể từ ngày bàn giao,","reference":"Chương V, mục II.3.1","requirement":"Thời gian bảo hành tối thiểu 12 tháng kể từ ngày bàn giao, nghiệm thu hàng hóa; nhà thầu ghi rõ thời gian bảo hành trong E-HSDT"},{"item":"Thiết bị trong gói thầu (gồm máy phát điện): Hỗ trợ kỹ thuật khi bảo hành","quote":"+ Có cam kết của nhà cung cấp về việc hỗ trợ kỹ thuật trong vòng 48h","reference":"Chương V, mục II.3.2, Ghi chú (Yêu cầu về bảo hành thiết bị)","requirement":"Có cam kết hỗ trợ kỹ thuật trong vòng 48 giờ; khi có lỗi thiết bị, trong vòng 48 giờ kể từ khi nhận thông báo bằng văn bản phải cử cán bộ kỹ thuật đánh giá và xử lý"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:58:08.734Z"}},"IB2400131610":{"u":"2026-11-03T07:56:32.937+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp C V YEU CAU KY THUAT.rar, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.docx), chưa phân tích cả HSMT.","Các bản vẽ (ảnh quét) đọc không rõ nên không dùng để trích thông số.","Phụ lục bảng giá hợp đồng không có thông số kỹ thuật.","Văn bản không nêu hãng, model, xuất xứ, CO/CQ, thời hạn bảo hành của máy phát điện; không nêu rõ mức tiêu hao nhiên liệu theo tải khác ngoài 100%.","Một số trích dẫn (quote) của các dòng bảng bị ngắt dòng trong bản văn gốc nên chỉ trích phần ngắn nhất đọc được."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện diesel và hệ thống cấp nguồn dự phòng cho nâng hạ cửa van xả lũ đập tràn","notifyNo":"IB2400131610","generatorCapacity":"320 kVA liên tục (Prime) / 256 kW; dự phòng (Stand_by) ≥ 350 kVA / 280 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện Diesel: Số lượng, vị trí","quote":"Cung cấp, lắp đặt mới 01 tổ hợp một máy phát điện Diesel có công suất liên tục\n320kVA","reference":"Chương V, Mục 1, khoản 1","requirement":"Cung cấp, lắp đặt mới 01 tổ hợp máy phát điện Diesel công suất liên tục 320kVA, đặt cạnh tường phòng sửa chữa cơ khí và ga ra xe cao độ 82 Bờ Trái, kết nối với 04 tủ điện, mỗi tủ có 01 bộ chuyển đổi đóng nguồn dự phòng đảo chiều"},{"item":"Tổ máy phát điện Diesel: Tình trạng, năm sản xuất","quote":"Hàng hóa mới 100% chưa qua sử dụng. Máy phát điện Diesel và tủ chuyển đổi\nnguồn bằng tay 400A sản xuất từ năm 2023 trở lại đây.","reference":"Chương V, mục 2.1 a)","requirement":"Hàng hóa mới 100% chưa qua sử dụng; máy phát điện Diesel và tủ chuyển đổi nguồn bằng tay 400A sản xuất từ năm 2023 trở lại đây"},{"item":"Tổ máy phát điện Diesel: Sản phẩm tiêu chuẩn","quote":"Tổ hợp Máy phát điện Diesel trọn bộ là sản phẩm tiêu chuẩn có trong catalog của\nnhà sản xuất.","reference":"Chương V, mục 2.1 c)","requirement":"Tổ hợp máy phát điện Diesel trọn bộ là sản phẩm tiêu chuẩn có trong catalog của nhà sản xuất"},{"item":"Tổ máy phát điện Diesel: Tài liệu kỹ thuật hãng","quote":"Hàng hóa chào thầu phải kèm theo tài liệu kỹ thuật do hãng sản xuất phát hành","reference":"Chương V, mục 2.1 d)","requirement":"Hàng hóa chào thầu kèm tài liệu kỹ thuật do hãng sản xuất phát hành (tiếng Anh hoặc tiếng Việt, ngôn ngữ khác phải có bản dịch tiếng Việt)"},{"item":"Tổ máy phát điện Diesel: Công suất liên tục (Prime)","quote":"Công suất liên tục (Prime): | ≥ 320kVA / 256kW","reference":"Chương V, mục 2.2.1 a, phần I, dòng 1","requirement":"≥ 320kVA / 256kW"},{"item":"Tổ máy phát điện Diesel: Công suất dự phòng (Stand_by)","quote":"Công suất dự phòng (Stand_by): | ≥ 350kVA / 280kW","reference":"Chương V, mục 2.2.1 a, phần I, dòng 2","requirement":"≥ 350kVA / 280kW"},{"item":"Tổ máy phát điện Diesel: Số pha","quote":"Số pha: | 3 pha – 4 dây","reference":"Chương V, mục 2.2.1 a, phần I, dòng 3","requirement":"3 pha – 4 dây"},{"item":"Tổ máy phát điện Diesel: Điện áp","quote":"Điện áp: | 230/400V","reference":"Chương V, mục 2.2.1 a, phần I, dòng 4","requirement":"230/400V"},{"item":"Tổ máy phát điện Diesel: Tần số/Tốc độ","quote":"Tần số/ Tốc độ: | 50Hz/ 1500rpm","reference":"Chương V, mục 2.2.1 a, phần I, dòng 5","requirement":"50Hz/ 1500rpm"},{"item":"Tổ máy phát điện Diesel: Chế độ vận hành","quote":"Chế độ vận hành: | Tự động, bằng tay","reference":"Chương V, mục 2.2.1 a, phần I, dòng 6","requirement":"Tự động, bằng tay"},{"item":"Động cơ diesel: Tiêu chuẩn","quote":"Tiêu chuẩn | ISO 8528","reference":"Chương V, mục 2.2.1 a, phần A, dòng 1","requirement":"ISO 8528"},{"item":"Động cơ diesel: Số xy lanh, cấu trúc","quote":"Cấu trúc | 6 xy lanh thẳng hàng","reference":"Chương V, mục 2.2.1 a, phần A, dòng 2-3","requirement":"6 xy lanh, cấu trúc 6 xy lanh thẳng hàng"},{"item":"Động cơ diesel: Tốc độ quay","quote":"Tốc độ quay | 1500 rpm","reference":"Chương V, mục 2.2.1 a, phần A, dòng 4","requirement":"1500 rpm"},{"item":"Động cơ diesel: Công suất liên tục","quote":"Công suất liên tục | ≥320 kVA/ 256 kW","reference":"Chương V, mục 2.2.1 a, phần A, dòng 5","requirement":"≥320 kVA/ 256 kW"},{"item":"Động cơ diesel: Công suất dự phòng","quote":"Công suất dự phòng | ≥ 350 kVA/ 280 kW","reference":"Chương V, mục 2.2.1 a, phần A, dòng 6","requirement":"≥ 350 kVA/ 280 kW"},{"item":"Động cơ diesel: Mức quá tải cho phép","quote":"> 10%\ntrong 1 giờ mỗi 12 giờ","reference":"Chương V, mục 2.2.1 a, phần A, dòng 7","requirement":"> 10% trong 1 giờ mỗi 12 giờ"},{"item":"Động cơ diesel: Mức tiêu thụ nhiên liệu tại 100% công suất định mức","quote":"≤78 L/h","reference":"Chương V, mục 2.2.1 a, phần A, dòng 8","requirement":"≤78 L/h"},{"item":"Động cơ diesel: Khả năng chạy liên tục giữa hai lần bảo trì","quote":"≥ 250 h","reference":"Chương V, mục 2.2.1 a, phần A, dòng 9","requirement":"≥ 250 h ở công suất liên tục định mức"},{"item":"Động cơ diesel: Hệ thống khởi động","quote":"Hệ thống khởi động | DC24V","reference":"Chương V, mục 2.2.1 a, phần A, dòng 10","requirement":"DC24V"},{"item":"Động cơ diesel: Thời gian khởi động","quote":"Thời gian khởi động | ≤ 5 sec","reference":"Chương V, mục 2.2.1 a, phần A, dòng 11","requirement":"≤ 5 sec"},{"item":"Động cơ diesel: Bộ điều tốc","quote":"Kiểu | Điện tử","reference":"Chương V, mục 2.2.1 a, phần A, dòng 12","requirement":"Kiểu điện tử; mức điều chỉnh tốc độ ≤ ±5 %; độ sụt tốc độ tĩnh ≤5%; độ ổn định tốc độ trạng thái ổn định ±1 %"},{"item":"Động cơ diesel: Bôi trơn","quote":"Bằng dầu tuần hoàn nội bộ","reference":"Chương V, mục 2.2.1 a, phần A, dòng 13-16","requirement":"Nguyên lý bằng dầu tuần hoàn nội bộ; nhớt thông dụng, bơm cưỡng bức; mức tiêu hao dầu bôi trơn < 0,2 g/kWh; chu kỳ thay dầu > 250 h"},{"item":"Động cơ diesel: Kiểu làm mát","quote":"Kiểu chu trình khép kín","reference":"Chương V, mục 2.2.1 a, phần A, dòng 17","requirement":"Kiểu chu trình khép kín"},{"item":"Động cơ diesel: Hệ thống nhiên liệu","quote":"Bơm cao áp trực tiếp. Bao gồm hệ\nthống lọc dầu","reference":"Chương V, mục 2.2.1 a, phần A, dòng 18","requirement":"Bơm cao áp trực tiếp, bao gồm hệ thống lọc dầu"},{"item":"Động cơ diesel: Bình nhiên liệu","quote":"Dung tích: | ≤ 0,6 m3","reference":"Chương V, mục 2.2.1 a, phần A, dòng 19","requirement":"Số lượng 1; dung tích ≤ 0,6 m3"},{"item":"Động cơ diesel: Nhiên liệu","quote":"Nhiên liệu: | Dầu Diesel thông dụng","reference":"Chương V, mục 2.2.1 a, phần A, dòng 20","requirement":"Dầu Diesel thông dụng"},{"item":"Máy phát (đầu phát): Tiêu chuẩn","quote":"Tiêu chuẩn | ISO 8528","reference":"Chương V, mục 2.2.1 a, phần B, dòng 1","requirement":"ISO 8528"},{"item":"Máy phát (đầu phát): Loại đầu phát","quote":"Loại đầu phát | Xoay chiều, 3 pha - 4 cực","reference":"Chương V, mục 2.2.1 a, phần B, dòng 2","requirement":"Xoay chiều, 3 pha - 4 cực"},{"item":"Máy phát (đầu phát): Công suất liên tục","quote":"Công suất liên tục | 256 kW","reference":"Chương V, mục 2.2.1 a, phần B, dòng 3","requirement":"256 kW"},{"item":"Máy phát (đầu phát): Mức quá tải cho phép","quote":">10%\ntrong 1 giờ","reference":"Chương V, mục 2.2.1 a, phần B, dòng 4","requirement":">10% trong 1 giờ"},{"item":"Máy phát (đầu phát): Hệ số công suất định mức","quote":"Hệ số công suất định mức | ≥ 0,8","reference":"Chương V, mục 2.2.1 a, phần B, dòng 5","requirement":"≥ 0,8"},{"item":"Máy phát (đầu phát): Tốc độ, tần số định mức","quote":"Tốc độ định mức: | 1500 rpm","reference":"Chương V, mục 2.2.1 a, phần B, dòng 6-7","requirement":"1500 rpm; 50 Hz"},{"item":"Máy phát (đầu phát): Dải điều chỉnh và độ chính xác điện áp","quote":"Dải điều chỉnh điện áp: | ±5%","reference":"Chương V, mục 2.2.1 a, phần B, dòng 8-9","requirement":"Dải điều chỉnh ±5%; độ chính xác ±0,5%"},{"item":"Máy phát (đầu phát): Thay đổi điện áp tức thời","quote":"a. Khi sa thải 100% tải: | ≤ 20%","reference":"Chương V, mục 2.2.1 a, phần B, dòng 10","requirement":"Khi sa thải 100% tải ≤ 20%; khi đóng đồng thời 50% tải ≤ 10%"},{"item":"Máy phát (đầu phát): Thời gian phục hồi điện áp","quote":"< 1 sec","reference":"Chương V, mục 2.2.1 a, phần B, dòng 11","requirement":"< 1 sec khi sa thải hoặc đóng 100% tải"},{"item":"Máy phát (đầu phát): Kiểu kích từ","quote":"Kiểu kích từ | Tự kích không chổi than","reference":"Chương V, mục 2.2.1 a, phần B, dòng 12","requirement":"Tự kích không chổi than"},{"item":"Máy phát (đầu phát): Cấp cách điện cuộn dây","quote":"Cấp cách điện cuộn dây | Cấp H","reference":"Chương V, mục 2.2.1 a, phần B, dòng 13","requirement":"Cấp H"},{"item":"Máy phát (đầu phát): Mức tăng nhiệt độ lớn nhất của cuộn dây stator","quote":"125","reference":"Chương V, mục 2.2.1 a, phần B, dòng 14","requirement":"125 K ở tải và hệ số công suất định mức"},{"item":"Máy phát (đầu phát): Độ ồn","quote":"Độ ồn: | ≤ 105 dB(A)","reference":"Chương V, mục 2.2.1 a, phần B, dòng 15","requirement":"≤ 105 dB(A)"},{"item":"Bộ điều khiển kỹ thuật số: Giao diện vận hành","quote":"Bộ hiển thị LCD dễ sử dụng","reference":"Chương V, mục 2.2.1 a, phần C, dòng 1","requirement":"Bộ hiển thị LCD; hiển thị toàn bộ thông số máy phát; phím nhấn/khóa chọn chế độ Stop – Start – Auto/ Off – On – Auto – Reset - Emergency Stop; hệ thống đèn báo chế độ hoạt động bình thường, sự cố, dừng khẩn cấp"},{"item":"Bộ điều khiển kỹ thuật số: Chức năng hiển thị","quote":"Hiển thị tối thiểu các tham số sau:","reference":"Chương V, mục 2.2.1 a, phần C, dòng 2","requirement":"Tối thiểu: điện áp/dòng điện xoay chiều; tần số/tốc độ động cơ; hệ số công suất; công suất (kW), điện năng (kWh); thời gian chạy máy; điện áp bình accquy; nhiệt độ nước làm mát, áp suất nhớt; số lần khởi động, số lần khởi động lỗi; tình trạng máy, nội dung lỗi"},{"item":"Bộ điều khiển kỹ thuật số: Chức năng bảo vệ","quote":"Bao gồm tối thiểu các bảo vệ sau:","reference":"Chương V, mục 2.2.1 a, phần C, dòng 3","requirement":"Tối thiểu: áp lực dầu bôi trơn thấp; nhiệt độ nước làm mát cao; quá tốc độ, dưới tốc độ; lỗi khởi động; tần số cao, tần số thấp; quá điện áp, điện áp thấp"},{"item":"Phụ kiện tiêu chuẩn kèm máy phát","quote":null,"reference":"Chương V, mục 2.2.1 a, phần D, dòng 1-8","requirement":"Bộ giảm âm kèm khớp nối mềm (ống xả giảm thanh); hệ thống giảm chấn đồng bộ; ắc quy kèm cáp nối, bộ xạc ắc quy từ điện lưới; dầu nhớt bôi trơn; nước làm mát và phụ gia chống đông; áp tô mát tủ đầu cực 4P; vỏ máy chống ồn; có móc để kéo khi vận chuyển"},{"item":"Tủ chuyển đổi nguồn MTS 400A: Số lượng, kích thước, thông số chung","quote":"Điện áp định mức: 400Vac\nDòng định mức: 400A","reference":"Chương V, Mục 1 khoản 1; mục 2.2.1 b, hạng mục 1.1","requirement":"04 tủ MTS 400A tại khoang MHY3 và MHY5 cao độ 82; kiểu đứng, đặt trong nhà, KT (CxRxS) 1600x800x500, có chân đế; điện áp định mức 400Vac; dòng định mức 400A; tần số 50Hz"},{"item":"Tủ MTS 400A: Vỏ tủ","quote":"-Vỏ tủ bằng tôn dày ≥1,5mm","reference":"Chương V, mục 2.2.1 b, hạng mục 1.1","requirement":"Vỏ tôn dày ≥1,5mm; tủ 2 lớp cánh; sơn tĩnh điện màu RAL-7035, sơn sần"},{"item":"Tủ MTS 400A: Bộ chuyển nguồn MTS 4P 400A","quote":"+ Tiêu chuẩn: IEC60947-3 & IEC 60947-6-1","reference":"Chương V, mục 2.2.1 b, hạng mục 1.2","requirement":"Số lượng 01 cái; 4P; dòng định mức 400A; điện áp hoạt động (Ue) 415V; điện áp xung (Uimp) 12kV; tiêu chuẩn IEC60947-3 & IEC 60947-6-1; phụ kiện: tay nắm, tấm chắn pha, mặt che đầu cực, tách nguồn, liên kết ngõ ra, tiếp điểm phụ; công tắc chuyển mạch 3 vị trí (I nguồn chính, O cách ly, II nguồn dự phòng)"},{"item":"Tủ MTS 400A: Đèn báo pha (Đỏ - Vàng - Xanh)","quote":"+ Nguồn cấp: 220 VAC","reference":"Chương V, mục 2.2.1 b, hạng mục 1.3","requirement":"06 cái; đầu lồi hình tròn; nguồn cấp 220 VAC; kích thước D22; đèn led; sáng liên tục; vỏ nhựa; đầu nối bắt vít"},{"item":"Tủ MTS 400A: Cầu chì hạ thế 6A","quote":"+ Dòng định mức: 32A","reference":"Chương V, mục 2.2.1 b, hạng mục 1.4","requirement":"06 cái; vỏ nhựa PBT chống cháy, tiếp điểm đồng mạ bạc; dòng định mức 32A; điện áp 690V AC; có đèn báo khi ngắt mạch"},{"item":"Tủ MTS 400A: Công tắc hành trình cửa, đèn chiếu sáng trong tủ","quote":"Dạng ống T5-03 (30 cm)","reference":"Chương V, mục 2.2.1 b, hạng mục 1.5-1.6","requirement":"Công tắc hành trình cửa 01 cái; đèn chiếu sáng dạng ống T5-03 (30 cm) 01 cái"},{"item":"Tủ MTS 400A: Thanh cái 400A, cực vào ra đợi cáp","quote":"kích thước 3*(1-30*6mm2)","reference":"Chương V, mục 2.2.1 b, hạng mục 1.7","requirement":"Đồng mạ thiếc, bọc cách điện màu, 100%N, 25%E, kích thước 3*(1-30*6mm2); đầu vào phía trên nối 02 sợi cáp 3x50+1x35mm2 từ máy phát; đầu vào phía dưới nối 02 sợi cáp 3x150+1x95mm2 từ lưới; đầu ra ở giữa nối 02 sợi cáp 3x120+1x70mm2 sang tủ phân phối; trọn bộ"},{"item":"Tủ MTS 400A: Thanh cái trung tính và tiếp địa","quote":"kích thước 1*(1-30*4mm2)","reference":"Chương V, mục 2.2.1 b, hạng mục 1.8-1.9","requirement":"Đồng mạ thiếc, bọc cách điện màu, 100%N, 25%E; thanh cái trung tính 1*(1-30*4mm2); thanh cái tiếp địa tủ 1*(1-25*3mm2); trọn bộ"},{"item":"Tủ MTS 400A: Đo lường","quote":"Tỷ số biến 500/5A","reference":"Chương V, mục 2.2.1 b, hạng mục 1.10-1.12","requirement":"Vôn mét giải đo 0-500V kèm khóa chuyển mạch đo các pha (01 bộ); am pe mét giải đo 0-500A kèm khóa chuyển mạch đo các pha (01 bộ); máy biến dòng tỷ số 500/5A (03 cái)"},{"item":"Cáp nguồn Cu/XLPE/PVC","quote":"Lõi đồng, tiết diện: 3x50 +1x35mm2","reference":"Chương V, mục 2.2.1 c, hạng mục 1-2","requirement":"Lõi đồng 3x120+1x70mm2, 60 mét; lõi đồng 3x50+1x35mm2, 260 mét; hệ thống cấp nguồn dùng 01 sợi cáp 3x50+1x35mm2 từ tủ MTS đến tủ lực máy phát"},{"item":"Vật tư: Cáp tiếp địa, máng cáp và phụ kiện","quote":"CU/PVC: 1x35mm2 (Vàng xanh)","reference":"Chương V, mục 2.2.1 c, hạng mục 3-7","requirement":"Cáp tiếp địa CU/PVC 1x35mm2 (vàng xanh) 20 mét; máng cáp có nắp KT 100x50x1,5t mạ kẽm nhúng nóng 60 mét; cút nối máng ngang 100x50x5t 6 cái; cút nối máng đứng 100x50x1,5t 6 cái; giá đỡ máng cáp 150x100 mạ kẽm nhúng nóng 80 cái"},{"item":"Vật tư: Đầu cốt đồng","quote":"150mm2, Số lượng: 24 cái","reference":"Chương V, mục 2.2.1 c, hạng mục 8-13","requirement":"150mm2: 24 cái; 120mm2: 48 cái; 95mm2: 8 cái; 70mm2: 16 cái; 50mm2: 24 cái; 35mm2: 10 cái"},{"item":"Vật tư khác","quote":"Dầu Diezen, Số lượng: 500 lít","reference":"Chương V, mục 2.2.1 c, hạng mục 14-21","requirement":"Su khò chỉ thị màu cáp 30 mét; sắt V5 50x50x5t 24 mét; dầu Diezen 500 lít; bu lông M10x60 160 bộ; nở sắt M12 32 cái; que hàn sắt 3,2 10kg; đá cắt Ф 100 50 cái; sơn chống gỉ màu ghi 10kg"},{"item":"Phạm vi lắp đặt, thử nghiệm","quote":"Sau khi đấu nối hệ thống sẽ được cấu hình, thí nghiệm, hiệu chỉnh chạy thử các\nchế độ trước khi đưa vào vận hành.","reference":"Chương V, Mục 1, khoản 1","requirement":"Lắp đặt hệ thống máng cáp và cáp nguồn; sau đấu nối hệ thống được cấu hình, thí nghiệm, hiệu chỉnh chạy thử các chế độ trước khi đưa vào vận hành; dịch vụ kỹ thuật 15 ngày kể từ ngày bàn giao thiết bị"},{"item":"Tích hợp tủ bảng điện","quote":"Hàng kẹp mạch điều khiển đấu\ndây tiết diện 2,5mm2. Số lượng dự phòng hàng kẹp trong tủ là 10% cho mỗi loại","reference":"Chương V, mục 2.2.2","requirement":"Tủ tổ hợp lắp đặt trọn bộ, có nhãn mác từng thiết bị; thanh dẫn nguồn lực bọc cách điện hoặc che chắn; nguồn điều khiển cách ly nguồn lực, mạch đồng hồ/đèn báo bảo vệ bằng cầu chì tháo lắp; dây mềm nhiều sợi đấu nối trong tủ; cáp, dây đi trong máng nhựa có nắp; hàng kẹp mạch điều khiển tiết diện 2,5mm2, dự phòng 10% mỗi loại"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:56:31.800Z"}},"IB2400133175":{"u":"2026-11-03T07:56:38.983+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu về mặt kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ của động cơ và đầu phát; cũng không nêu CO/CQ cụ thể ngoài yêu cầu chứng nhận nguồn gốc và chất lượng khi giao hàng.","Cột 'Mức mức đánh giá' (Đạt/Không đạt) trong bảng bị lẫn chữ 'Không đáp ứng', không phải thông số kỹ thuật nên đã bỏ qua.","Một số dòng bảng bị ngắt dòng khi trích từ PDF nên phần 'quote' chỉ là đoạn nằm trọn trên một dòng; các dòng có quote null do nội dung bị ngắt qua nhiều dòng."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2400133175","generatorCapacity":"28 x 12 KVA/1 pha (liên tục ≥ 12,0 KVA/12,0 KW; dự phòng ≥ 13,2 KVA/13,2 KW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng và phạm vi","quote":"Cung cấp và lắp đặt 28 máy phát điện 12 KVA/1 pha cho các trạm","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt 28 máy phát điện Diesel 12 KVA/1 pha, kèm ATS, vỏ cách âm, cho 28 trạm BTS thuộc Viễn thông Khánh Hòa (tương đương hoặc tốt hơn)."},{"item":"Máy phát điện: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử","reference":"Chương V, mục 1.2, bảng A.I, dòng 1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng."},{"item":"Máy phát điện: Năm sản xuất","quote":"- Từ năm 2024 trở về sau.","reference":"Chương V, mục 1.2, bảng A.I, dòng 2","requirement":"Từ năm 2024 trở về sau."},{"item":"Máy phát điện: Công suất liên tục (100% tải)","quote":"≥ 12,0 KVA/ 12,0 KW","reference":"Chương V, mục 1.2, bảng A.I, dòng 3","requirement":"≥ 12,0 KVA/12,0 KW."},{"item":"Máy phát điện: Công suất dự phòng","quote":"≥ 13,2KVA/ 13,2 KW","reference":"Chương V, mục 1.2, bảng A.I, dòng 4","requirement":"≥ 13,2 KVA/13,2 KW."},{"item":"Máy phát điện: Điện áp định mức","quote":"220V, xoay chiều","reference":"Chương V, mục 1.2, bảng A.I, dòng 5","requirement":"220V, xoay chiều."},{"item":"Máy phát điện: Sai lệch điện áp cho phép (tải định mức)","quote":null,"reference":"Chương V, mục 1.2, bảng A.I, dòng 6","requirement":"≤ 1%."},{"item":"Máy phát điện: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2, bảng A.I, dòng 7","requirement":"1 pha, 2 dây."},{"item":"Máy phát điện: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng A.I, dòng 8-9","requirement":"50 Hz; sai lệch tần số cho phép (tải định mức) ≤ 1%."},{"item":"Máy phát điện: Nhiên liệu, hệ số công suất, tốc độ","quote":"Dầu Diesel thông dụng trên thị trường VN","reference":"Chương V, mục 1.2, bảng A.I, dòng 10-12","requirement":"Dầu Diesel thông dụng trên thị trường VN; Cosϕ = 1; tốc độ vòng quay 1.500 vòng/phút."},{"item":"Máy phát điện: Hệ thống khởi động và bộ nạp ắc quy","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự","reference":"Chương V, mục 1.2, bảng A.I, dòng 13, 16","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy; bộ nạp bình ắc quy kèm theo máy."},{"item":"Máy phát điện: Cơ cấu truyền động và kết cấu","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2, bảng A.I, dòng 14-15","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục; động cơ và đầu phát nối ghép bằng khớp nối đồng trục, chịu chấn động cao."},{"item":"Máy phát điện: Aptomat (CB) tại ngõ ra của máy","quote":"Schneider, Clipsal, LS, Rogy","reference":"Chương V, mục 1.2, bảng A.I, dòng 17","requirement":"CB chất lượng tương đương sản phẩm các hãng Mitsubishi, Schneider, Clipsal, LS, Rogy; lắp tại máy phát điện, dòng định mức phù hợp với dòng điện máy phát."},{"item":"Máy phát điện: Chế độ chạy liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ","reference":"Chương V, mục 1.2, bảng A.I, dòng 18-19","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy; chạy liên tục 100% công suất liên tục ≥ 12 giờ."},{"item":"Máy phát điện: Khả năng quá tải","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥","reference":"Chương V, mục 1.2, bảng A.I, dòng 20","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục."},{"item":"Máy phát điện: Mức tiêu thụ nhiên liệu","quote":"≤ 3,0 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2, bảng A.I, dòng 21","requirement":"≤ 3,0 lít/giờ tại 75% tải định mức; ≤ 4.0 lít/giờ tại 100% tải định mức."},{"item":"Máy phát điện: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 64 dB (Mức độ ồn lớn nhất khi chạy > 100%","reference":"Chương V, mục 1.2, bảng A.I, dòng 22","requirement":"≤ 64 dB (mức ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)."},{"item":"Máy phát điện: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống","reference":"Chương V, mục 1.2, bảng A.I, dòng 23","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục."},{"item":"Máy phát điện: Điều kiện hoạt động, vận hành","quote":"Nhiệt độ môi trường: -10oC đến +50oC","reference":"Chương V, mục 1.2, bảng A.I, dòng 24","requirement":"Nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%."},{"item":"Máy phát điện: Thùng nhiên liệu","quote":"≥ 50 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2, bảng A.I, dòng 25-26","requirement":"Gắn liền khung bệ máy, bằng thép xử lý hóa học chống rỉ sét; dung tích ≥ 50 lít (gắn trực tiếp trong máy)."},{"item":"Máy phát điện: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm >= 1.5mm; được","reference":"Chương V, mục 1.2, bảng A.I, dòng 27","requirement":"Bằng thép, độ dày ≥ 1.5mm; xử lý bề mặt bằng hóa học chống oxy hóa và sơn tĩnh điện."},{"item":"Máy phát điện: Khung - đế máy và chống rung","quote":null,"reference":"Chương V, mục 1.2, bảng A.I, dòng 28-29","requirement":"Khung đế dùng thép chữ U, I hoặc V dày ≥ 2mm, xử lý bề mặt hóa chất và sơn tĩnh điện; động cơ và đầu phát lắp trên hệ thống cao su chống rung."},{"item":"Máy phát điện: Kích thước và trọng lượng","quote":"Tương đương ≤ (1500 x 770 x 970) mm","reference":"Chương V, mục 1.2, bảng A.I, dòng 30-31","requirement":"Kích thước (D x R x C) cả vỏ tương đương ≤ (1500 x 770 x 970) mm; trọng lượng tịnh ≤ 650 KG."},{"item":"Máy phát điện: Chứng nhận chất lượng, môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/","reference":"Chương V, mục 1.2, bảng A.I, dòng 32-33","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước)."},{"item":"Máy phát điện: Khí thải","quote":"(QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, bảng A.I, dòng 34, 36","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải thông thoáng cho môi trường xung quanh."},{"item":"Máy phát điện: Nối đất, ghi nhãn, bảng thông số","quote":"- Công suất ra danh định;","reference":"Chương V, mục 1.2, bảng A.I, dòng 35, 37, 38","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu dây bảo vệ/nối đất; ghi nhãn đầu nối; bảng thông số gồm tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng tổng."},{"item":"Máy phát điện: Tài liệu kèm theo và vận hành","quote":"- Tài liệu hướng dẫn vận hành (tiếng Việt).","reference":"Chương V, mục 1.2, bảng A.I, dòng 39-40","requirement":"Tài liệu kỹ thuật, tài liệu hướng dẫn vận hành (tiếng Việt); vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp bằng AVR."},{"item":"Động cơ: Tình trạng, tốc độ","quote":"Toàn bộ động cơ mới 100%, chưa qua sử dụng,","reference":"Chương V, mục 1.2, bảng A.II, dòng 1-2","requirement":"Mới 100%, chưa qua sử dụng, có chứng chỉ nguồn gốc và chất lượng; tốc độ 1.500 vòng/phút."},{"item":"Động cơ: Công suất","quote":"≥ 15,5 KW","reference":"Chương V, mục 1.2, bảng A.II, dòng 3-4","requirement":"Công suất liên tục ≥ 15,5 KW; công suất tối đa ≥ 17 KW."},{"item":"Động cơ: Xy lanh","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 1.2, bảng A.II, dòng 5-9","requirement":"≥ 3 xy lanh thẳng hàng; tổng dung tích ≤ 1,826 lít; đường kính xilanh ≤ 87 mm; hành trình ≥ 102,4 mm; tỉ số nén ≥ 20:1."},{"item":"Động cơ: Điều tốc","quote":"Điện tử bằng ECU","reference":"Chương V, mục 1.2, bảng A.II, dòng 10","requirement":"Điện tử bằng ECU."},{"item":"Động cơ: Bôi trơn, lọc nhiên liệu và dầu","quote":"Bơm nhớt, bôi trơn cưỡng bức","reference":"Chương V, mục 1.2, bảng A.II, dòng 11-12","requirement":"Bơm nhớt, bôi trơn cưỡng bức; phin lọc dầu bôi trơn; phin lọc nhiên liệu, màng lọc tinh và thô; ruột lọc thay lắp thuận tiện."},{"item":"Động cơ: Cảm biến, khởi động, làm mát","quote":"Cảm biến áp suất dầu bôi trơn","reference":"Chương V, mục 1.2, bảng A.II, dòng 13-15","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu; motor khởi động điện DC có sạc ắc quy khi chạy máy; két nước giàn tản nhiệt tuần hoàn bằng đồng kết hợp quạt gió đầu trục."},{"item":"Đầu phát: Loại, điện áp, công suất","quote":"4 | Công suất liên tục | ≥ 12KVA/ 12 KW","reference":"Chương V, mục 1.2, bảng A.III, dòng 1-5","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 1 pha, 2 dây; 220V/1 pha; công suất liên tục ≥ 12KVA/12 KW; cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục."},{"item":"Đầu phát: Dao động điện áp, AVR","quote":null,"reference":"Chương V, mục 1.2, bảng A.III, dòng 3, 6","requirement":"Dao động điện áp ≤ 1% (tốc độ thay đổi -2% đến +5%, hệ số công suất 0,8 đến 1); tự động điều chỉnh bằng bộ AVR ở nhiều mức tải."},{"item":"Đầu phát: Kết cấu, cấp cách điện, cấp bảo vệ","quote":"Cấp H/H","reference":"Chương V, mục 1.2, bảng A.III, dòng 7-12","requirement":"Một ổ trục, tự bôi trơn; cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP23; Cosϕ = 1; 1.500 vòng/phút; 50 Hz."},{"item":"Bộ điều khiển: Yêu cầu chung","quote":"≥ 500 event log","reference":"Chương V, mục 1.2, bảng A.IV, mục 1","requirement":"Gắn trực tiếp trên máy, màn hình LCD, công nghệ vi xử lý, có nút dừng khẩn cấp ngoài; nút RUN, OFF, AUTO; ngôn ngữ tiếng Việt (hoặc tiếng Anh); chuyển sang khởi động bằng ổ khóa đề khi khẩn cấp; vận hành theo thời gian biểu 4 lần/ngày và 7 ngày/tuần; tự khởi động khi tín hiệu dòng điện tổ ắc quy trạm BTS thấp; lưu thời gian thực, yêu cầu mật mã khi đổi cài đặt; ≥ 500 event log."},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":"Mức nhiên liệu trong thùng %.","reference":"Chương V, mục 1.2, bảng A.IV, mục 2","requirement":"Hiển thị điện áp, dòng cấp tải, tần số máy phát, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu %, số giờ cộng dồn, báo lỗi."},{"item":"Bộ điều khiển: Bảo vệ và tự động dừng máy","quote":"Động cơ vượt quá tốc độ cho phép.","reference":"Chương V, mục 1.2, bảng A.IV, mục 3","requirement":"Cảnh báo/dừng khi điện áp cao/thấp, tần số cao/thấp, nhiệt độ nước cao, áp suất dầu thấp, quá tải, vượt tốc, không đạt tốc độ, mức nhiên liệu thấp, nhấn nút dừng khẩn cấp; chống đề lại khi máy đang chạy trong trường hợp AVR, đầu phát hỏng."},{"item":"Bộ điều khiển: Cài đặt","quote":"Cài đặt số lần khởi động.","reference":"Chương V, mục 1.2, bảng A.IV, mục 4","requirement":"Cài đặt qua phím, bộ định thời, hẹn bảo hành/bảo trì theo ngày hoặc số giờ chạy, số lần khởi động; trễ khởi động máy phát từ 0,5 đến 10 phút; trễ đóng điện máy phát sang lưới 0,5 đến 5 phút; trễ đóng điện lưới sang máy phát 0,5 đến 10 phút; chạy làm mát sau ngắt tải 0,5 phút tới 01 giờ."},{"item":"Bộ điều khiển: Chức năng điều khiển và mở rộng","quote":"Điều khiển van nhiên liệu.","reference":"Chương V, mục 1.2, bảng A.IV, mục 5-6","requirement":"Điều khiển chế độ tự động/nhân công, van nhiên liệu, khởi động, chạy làm mát, công tắc ATS theo chất lượng điện lưới; giao diện máy tính qua USB hoặc RS-485; kèm phần mềm điều khiển và lập trình trên máy vi tính."},{"item":"ATS: Dòng điện định mức và chức năng","quote":"Dòng điện định mức: ≥ 80A.","reference":"Chương V, mục 1.2, bảng A.V, mục 1","requirement":"Dòng điện định mức ≥ 80A; tự khởi động máy phát khi lưới sự cố; tự chuyển tải lưới/máy phát; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; chỉnh được thời gian chờ lưới ổn định, đóng lưới, đóng máy phát, làm nguội."},{"item":"Phụ kiện kèm máy: Hệ thống xả, ắc quy, cao su chống rung","quote":"4 | Bình ắc quy đề máy, dây nối","reference":"Chương V, mục 1.2, bảng A.VI, dòng 1-5","requirement":"Xả giảm thanh gồm xả tiêu âm công nghiệp, khớp nối mềm và linh kiện cần thiết; kèm 01 bộ ắc quy kín khí 12VDC ≥ 70Ah, dây nối và đầu cọc; bộ cao su chống rung nguyên thủy theo máy; bộ lọc nhiên liệu tháo lắp được; hệ thống làm mát nước nguyên thủy theo máy."},{"item":"Lắp đặt: Vật tư phụ trợ và tài liệu","quote":"(mỗi máy 1 bộ).","reference":"Chương V, mục 1.2, bảng A.VI, dòng 6-7","requirement":"Cung cấp đầy đủ vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa...) đấu nối hoàn chỉnh máy vào hệ thống điện AC hiện hữu; catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng, mỗi máy 1 bộ."},{"item":"Lắp đặt, đấu nối: Phạm vi và cáp","quote":"4 | Tiết diện dây đất | ≥ 16 mm2","reference":"Chương V, mục 1.2, bảng B, dòng 1-6","requirement":"Vận chuyển, lắp đặt đúng vị trí chủ đầu tư chỉ định; đặt cân bằng, an toàn; dây nguồn, dây đất, dây điều khiển đi trong ống nhựa; tiết diện dây đất ≥ 16 mm2; tiết diện dây nguồn ≥ 16 mm2; chạy thử tải theo yêu cầu chủ đầu tư."},{"item":"Bảo hành, bảo trì","quote":"cung cấp là ≥ 2 năm (24 tháng) kể từ ngày bàn giao và nghiệm thu hàng hóa đưa vào sử dụng.","reference":"Chương V, mục 1.2, bảng C, dòng 1-2","requirement":"Bảo hành ≥ 2 năm (24 tháng) kể từ ngày bàn giao và nghiệm thu; trong thời gian bảo hành cứ 06 tháng 01 lần cử cán bộ kỹ thuật đến kiểm tra, bảo trì, bảo dưỡng."},{"item":"Kiểm tra, thử nghiệm: Chạy thử tải","quote":"+ Chạy thử tải 50% công suất liên tục trong thời gian 4 giờ.","reference":"Chương V, mục 3","requirement":"Chạy thử tải tất cả máy: 50% công suất liên tục trong 4 giờ; 75% trong 2 giờ; 100% trong 1 giờ; quá tải 10% trong 10 phút."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:56:38.495Z"}},"IB2400133835":{"u":"2026-11-03T18:27:45.794+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì máy phát điện FG Wilson hiện có, không phải mua sắm thiết bị: văn bản không nêu động cơ (hãng, model), đầu phát, điện áp, tần số, tiêu hao nhiên liệu, khí thải, mức ồn, dung tích bồn, dòng ATS, cáp, năm sản xuất, CO/CQ hay tiêu chuẩn.","Văn bản không nêu máy ở chế độ dự phòng hay chính ngoài tên gói thầu 'máy phát điện dự phòng'.","Một số trích dẫn bị cắt ở cuối dòng do văn bản PDF xuống dòng giữa câu.","Yêu cầu kinh nghiệm nhà thầu (đã bảo trì máy từ 2000 KVA trở lên) và các cam kết hợp đồng khác không được liệt kê theo quy tắc loại trừ."],"result":{"keyInfo":{"bidName":"Bảo trì, bảo dưỡng định kỳ 04 máy phát điện dự phòng FG Wilson của Văn phòng Chính phủ năm 2024","notifyNo":"IB2400133835","generatorCapacity":"03 máy 2000 KVA và 01 máy 2500 KVA (FG Wilson), không nêu rõ chế độ dự phòng/chính"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng quan - Số lượng và chủng loại máy phát điện","quote":"Bảo trì 03 máy phát điện | Tần suất dịch vụ 2 lần và hỗ trợ xử lý sự cố khẩn cấp | 04 Máy","reference":"Chương V, mục 2 (bảng danh mục dịch vụ, mục I)","requirement":"Bảo trì 04 máy phát điện FG Wilson gồm 03 máy 2000 KVA và 01 máy 2500 KVA; tần suất dịch vụ 2 lần và hỗ trợ xử lý sự cố khẩn cấp 24/24."},{"item":"Yêu cầu chung - Thông số sau bảo trì","quote":"Đảm bảo sau khi thực hiện công tác bảo trì các máy phát điện hoạt động bình thường, đảm bảo các thông số kỹ thuật của nhà sản xuất.","reference":"Chương V, mục 3.1","requirement":"Sau bảo trì các máy phát điện hoạt động bình thường, đảm bảo các thông số kỹ thuật của nhà sản xuất."},{"item":"Yêu cầu chung - Quy trình bảo trì","quote":"Nhà thầu có quy trình bảo trì dòng Máy phát điện 2000KVA và 2500","reference":"Chương V, mục 3.1","requirement":"Nhà thầu có quy trình bảo trì dòng máy phát điện 2000KVA và 2500 KVA."},{"item":"Bảng điều khiển (controller) của máy phát","quote":"Phần điện bảng điều khiển máy phát: Power Wizard","reference":"Chương V, mục 3.3, A.I.1","requirement":"Bảng điều khiển máy phát: Power Wizard; bảo trì gồm kiểm tra, vệ sinh cầu chì, giắc cắm, rơle, điểm tiếp xúc, phím bấm, đèn báo, màn hình LCD; hiệu chỉnh thông số điện áp, nhiệt độ nước, áp suất dầu; kiểm tra hiệu chỉnh thông số hòa đồng bộ nếu có."},{"item":"Phần điện động cơ","quote":"Kiểm tra căn chỉnh hệ thống điều tốc động cơ….","reference":"Chương V, mục 3.3, A.I.2","requirement":"Kiểm tra vệ sinh bổ sung nước, xiết chặt cực tiếp xúc, nạp ắc quy; căn chỉnh hệ thống khởi động, rơle, motor đề; vệ sinh căn chỉnh cảm biến (nhiệt độ nước, áp suất dầu bôi trơn, nhiệt độ nhiên liệu, dầu bôi trơn, khí xả); căn chỉnh hệ thống điều tốc động cơ; kiểm tra, hiệu chỉnh, sửa chữa bộ nạp ắc quy (không bao gồm vật tư)."},{"item":"Phần điện đầu phát (alternator)","quote":"Kiểm tra, vệ sinh hiệu chỉnh điện áp (AVR) đầu ra của máy phát điện….","reference":"Chương V, mục 3.3, A.I.3","requirement":"Kiểm tra, vệ sinh cầu chì, giắc cắm, điểm tiếp xúc; hệ thống máy phát kích từ; hiệu chỉnh điện áp (AVR) đầu ra; hệ thống điện động lực, thiết bị đóng cắt (MCB, MCCB, ACB)."},{"item":"Tủ chuyển đổi nguồn tự động (ATS) nếu có","quote":"Phần tủ chuyển đổi nguồn tự động (ATS) nếu có:","reference":"Chương V, mục 3.3, A.I.4","requirement":"Kiểm tra, vệ sinh cầu chì, giắc cắm, điểm tiếp xúc, rơle trung gian, rơle thời gian, tín hiệu điện áp; hiệu chỉnh thông số thời gian, điện áp; hệ thống điện động lực; kiểm tra chế độ Auto/Men và phím bấm, đèn báo. Không nêu dòng định mức ATS."},{"item":"Hệ thống khí nạp, khí xả","quote":"Kiểm tra vệ sinh hệ thống Turbo tăng áp, van gió…","reference":"Chương V, mục 3.3, A.II.1","requirement":"Kiểm tra vệ sinh phin lọc không khí, cảnh báo nghẹt khí, két làm mát khí nạp, ống góp khí nạp, dây curoa, hệ thống Turbo tăng áp, van gió; xiết chặt đường ống khí xả."},{"item":"Hệ thống nước làm mát động cơ","quote":"Kiểm tra bổ sung nước làm mát nếu cần (Khách hàng cung cấp).","reference":"Chương V, mục 3.3, A.II.2","requirement":"Kiểm tra bổ sung nước làm mát nếu cần (khách hàng cung cấp); hiệu chỉnh van hằng nhiệt, cảm biến mức nước; căn chỉnh két làm mát, dây curoa, puly, cánh quạt, bơm nước; xiết chặt các điểm nối mềm két mát và động cơ."},{"item":"Hệ thống dầu bôi trơn","quote":"Kiểm tra mức dầu nhớt động cơ bổ sung nếu cần (khách hàng cung cấp","reference":"Chương V, mục 3.3, A.II.3","requirement":"Kiểm tra mức dầu nhớt, bổ sung nếu cần (khách hàng cung cấp dầu động cơ); căn chỉnh bơm dầu bôi trơn; hiệu chỉnh cảm biến áp lực dầu; xiết chặt các điểm nối."},{"item":"Hệ thống nhiên liệu","quote":"Kiểm tra căn chỉnh hệ thống nhiên liệu cao áp như bơm, ống dẫn, van, vòi","reference":"Chương V, mục 3.3, A.II.4","requirement":"Kiểm tra mức nhiên liệu trong thùng chứa, đồng hồ báo mức; hiệu chỉnh cảm biến nhiên liệu; căn chỉnh đường nhiên liệu thấp áp (bơm tay, phin lọc, đường ống) và cao áp (bơm, ống dẫn, van, vòi phun)."},{"item":"Hệ thống cơ khí động cơ","quote":"Kiểm tra độ căng dây Curoa.","reference":"Chương V, mục 3.3, A.II.5","requirement":"Kiểm tra tiếng động lạ; xiết chặt cơ cấu phối khí, ecu bulông máy; kiểm tra cơ cấu truyền động (bánh đà, bánh răng đề); bơm mỡ vòng bi, puly cánh quạt; kiểm tra độ căng dây curoa; vệ sinh cánh quạt."},{"item":"Phòng, vỏ chống ồn","quote":"Kiểm tra các hệ thống tiêu âm đầu vào, đầu ra...","reference":"Chương V, mục 3.3, A.III.1","requirement":"Kiểm tra điện chiếu sáng, thông gió trong phòng/vỏ chống ồn; hệ thống tiêu âm đầu vào, đầu ra; vách cách âm tường, trần, vỏ. Không nêu mức ồn."},{"item":"Bồn dầu và hệ thống bơm dầu","quote":"Kiểm tra rò rỉ nhiên liệu bồn chứa, đường ống, van vòi, báo mức thông","reference":"Chương V, mục 3.3, A.III.2","requirement":"Kiểm tra mức nhiên liệu trong bồn; rò rỉ bồn chứa, đường ống, van vòi, báo mức, thông hơi; vệ sinh bơm cấp, tủ điều khiển bơm. Không nêu dung tích bồn."},{"item":"Chạy thử không tải sau bảo trì","quote":"Chạy thử không tải","reference":"Chương V, mục 3.3, B.1","requirement":"Ghi lại thông số điện một chiều (điện áp nạp ắc quy, nhiệt độ nước, áp suất dầu bôi trơn, màn hình hiển thị, thời gian máy hoạt động) và thông số xoay chiều (điện áp dây, điện áp pha, tần số, công suất); xác định tình trạng thiết bị."},{"item":"Chạy thử có tải sau bảo trì","quote":"Chạy có tải","reference":"Chương V, mục 3.3, B.2, B.3","requirement":"Ghi lại thông số điện một chiều và xoay chiều như chạy không tải; xác định tình trạng thiết bị; báo cáo kết quả bảo trì và đưa khuyến cáo cho Chủ đầu tư."},{"item":"Vật tư, linh kiện thay thế","quote":"Nhà thầu phải có cam kết đáp ứng sẵn sàng linh kiện thay thế đột xuất","reference":"Chương V, mục 3.3 Yêu cầu khác","requirement":"Cam kết sẵn sàng linh kiện thay thế đột xuất chính hãng, kịp thời, và hỗ trợ linh kiện chính hãng cho mượn để thay thế."},{"item":"Bảo hành công việc bảo trì","quote":"Nhà thầu phải có cam kết bảo hành thời gian tối thiểu 06 tháng đối với","reference":"Chương V, mục 3.3 Yêu cầu khác","requirement":"Bảo hành tối thiểu 06 tháng đối với các công việc đã thực hiện xong."},{"item":"Thời gian đáp ứng sự cố","quote":"chậm nhất là 60 phút, kể từ khi nhận được yêu cầu của Chủ đầu tư;","reference":"Chương V, mục 3.3 Yêu cầu khác","requirement":"Có mặt tại hiện trường chậm nhất 60 phút kể từ khi nhận yêu cầu; hỗ trợ xử lý sự cố khẩn cấp 24/24 kể cả ngày nghỉ, lễ, Tết, có số điện thoại hotline."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:27:44.693Z"}},"IB2400133990":{"u":"2026-11-03T07:57:21.27+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 4. Chương V.pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng của từng hạng mục, hãng/xuất xứ động cơ và đầu phát, cấp cách điện, AVR, mức ồn, vỏ chống ồn, tiêu chuẩn áp dụng hay phạm vi lắp đặt.","Bảng hạng mục bị vỡ định dạng khi trích từ PDF; các mục ATS và dây cáp được ghép từ cột tên hàng hóa và cột thông số.","Thời gian thực hiện hợp đồng để trống trong văn bản."],"result":{"keyInfo":{"bidName":"Gói thầu: \"Mua sắm máy phát điện\"","notifyNo":"IB2400133990","generatorCapacity":"40/44 kVA (công suất liên tục/tối đa), 1 tổ máy 3 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện (Hạng mục 1): Nhãn hiệu","quote":"Máy phát điện Huyndai hoặc tương đương","reference":"Chương V, mục 1.2, bảng hạng mục 1","requirement":"Máy phát điện Huyndai hoặc tương đương; tên hãng mang tính tham khảo, nhà thầu được chào hãng bằng, tương đương hoặc tốt hơn."},{"item":"Máy phát điện (Hạng mục 1): Model tổ máy","quote":"Model: DHY45KSE (3 pha)","reference":"Chương V, mục 1.2, bảng hạng mục 1","requirement":"DHY45KSE, 3 pha"},{"item":"Máy phát điện (Hạng mục 1): Công suất","quote":"Công suất liên tục/tối đa: 40/44 KVA)","reference":"Chương V, mục 1.2, bảng hạng mục 1","requirement":"Công suất liên tục/tối đa: 40/44 KVA"},{"item":"Máy phát điện (Hạng mục 1): Dòng điện, điện áp, tần số","quote":"Dòng điện/Điện thế: 63.5A/400V/50Hz","reference":"Chương V, mục 1.2, bảng hạng mục 1","requirement":"63.5A / 400V / 50Hz"},{"item":"Máy phát điện (Hạng mục 1): Tốc độ quay","quote":"Tốc độ quay: 1500 vòng/phút","reference":"Chương V, mục 1.2, bảng hạng mục 1","requirement":"1500 vòng/phút"},{"item":"Máy phát điện (Hạng mục 1): Bình nhiên liệu","quote":"Bình nhiên liệu: 75 lít","reference":"Chương V, mục 1.2, bảng hạng mục 1","requirement":"75 lít"},{"item":"Máy phát điện (Hạng mục 1): Trọng lượng","quote":"Trọng lượng: 940 Kg","reference":"Chương V, mục 1.2, bảng hạng mục 1","requirement":"940 Kg"},{"item":"Máy phát điện (Hạng mục 1): Kích thước","quote":"KT: 2000 x 950 x 1400 (mm)","reference":"Chương V, mục 1.2, bảng hạng mục 1","requirement":"2000 x 950 x 1400 (mm)"},{"item":"Máy phát điện (Hạng mục 1): Động cơ - model","quote":"Động cơ: Model: HY4105D","reference":"Chương V, mục 1.2, bảng hạng mục 1","requirement":"HY4105D"},{"item":"Máy phát điện (Hạng mục 1): Động cơ - số xi lanh","quote":"Số xi lanh: 4","reference":"Chương V, mục 1.2, bảng hạng mục 1","requirement":"4"},{"item":"Máy phát điện (Hạng mục 1): Động cơ - tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu (100% CS): 11.77L/h","reference":"Chương V, mục 1.2, bảng hạng mục 1","requirement":"11.77L/h tại 100% công suất"},{"item":"Máy phát điện (Hạng mục 1): Đầu phát - model","quote":"Đầu phát: Model: 184J","reference":"Chương V, mục 1.2, bảng hạng mục 1","requirement":"184J"},{"item":"Máy phát điện (Hạng mục 1): Đầu phát - công suất","quote":"Công suất liên tục: 40KVA","reference":"Chương V, mục 1.2, bảng hạng mục 1","requirement":"Công suất liên tục 40KVA"},{"item":"Máy phát điện (Hạng mục 1): Bảng điều khiển","quote":"Bảng điều khiển: Yêu cầu được hãng sản xuất máy phát\nđiện khuyến nghị sử dụng (được hãng xác nhận)","reference":"Chương V, mục 1.2, bảng hạng mục 1","requirement":"Là loại được hãng sản xuất máy phát điện khuyến nghị sử dụng (được hãng xác nhận)"},{"item":"Máy phát điện (Hạng mục 1): Nguồn gốc động cơ và đầu phát","quote":"Động cơ sử dụng trong tổ máy và đầu phát phải do hãng sản\nxuất/lắp ráp tổ máy đó trực tiếp sản xuất","reference":"Chương V, mục 1.2, bảng hạng mục 1","requirement":"Động cơ và đầu phát trong tổ máy phải do hãng sản xuất/lắp ráp tổ máy đó trực tiếp sản xuất"},{"item":"Máy phát điện (Hạng mục 1): Bảo hành","quote":"Thời gian bảo hành: 12 tháng chính hãng kể từ ngày ký biên\nbản nghiệm thu bàn giao đưa vào sử dụng.","reference":"Chương V, mục 1.2, bảng hạng mục 1","requirement":"12 tháng chính hãng kể từ ngày ký biên bản nghiệm thu bàn giao đưa vào sử dụng"},{"item":"Máy phát điện (Hạng mục 1): CO/CQ","quote":"Hàng hóa có đầy đủ giấy tờ chứng nhận xuất xứ hàng hóa\n(CO/CQ)","reference":"Chương V, mục 1.2, bảng hạng mục 1","requirement":"Hàng hóa có đầy đủ giấy chứng nhận xuất xứ (CO/CQ)"},{"item":"Tủ ATS (Hạng mục 2)","quote":"Tủ ATS 100A, 3 pha, vỏ 1 ly, sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng hạng mục 2","requirement":"Tủ ATS 100A, 3 pha, vỏ 1 lớp, sơn tĩnh điện"},{"item":"Dây cáp (Hạng mục 3)","quote":"Dây cáp 3x50+1x25mm","reference":"Chương V, mục 1.2, bảng hạng mục 3","requirement":"Dây cáp 3x50+1x25mm"},{"item":"Toàn bộ hàng hóa: Tình trạng","quote":"Cam kết hàng hóa, thiết bị chính hãng, mới 100%, chưa qua sử dụng, có nguồn gốc,\nxuất xứ rõ ràng.","reference":"Chương V, mục 1.3","requirement":"Hàng hóa, vật liệu, vật tư phải mới, chưa qua sử dụng, dùng các cải tiến mới nhất về thiết kế và vật liệu; cam kết chính hãng, mới 100%, có nguồn gốc xuất xứ rõ ràng"},{"item":"Toàn bộ hàng hóa: CO, CQ","quote":"Cam kết cung cấp đầy đủ CO, CQ hoặc văn bản xác nhận/ cam kết chất lượng hàng hóa\ncủa nhà sản xuất hoặc đại diện dược ủy quyền của nhà sản xuất tại Việt Nam (đối với\nhàng hóa nhập khẩu);","reference":"Chương V, mục 1.3","requirement":"Cung cấp đầy đủ CO, CQ hoặc văn bản xác nhận/cam kết chất lượng của nhà sản xuất hoặc đại diện được ủy quyền tại Việt Nam (đối với hàng nhập khẩu)"},{"item":"Toàn bộ hàng hóa: Bảo hành và xử lý sự cố","quote":"Cam kết trong thời gian bảo hành, nhà thầu phải cử cán bộ có mặt tại địa điểm thực hiện\nđể xử ly, giải quyết các lỗi, sự cố, hư hỏng và đề ra biện pháp khắc phục trong 48h kể từ\nkhi được thông báo của Chủ đầu tư/ bên mời thầu;","reference":"Chương V, mục 1.3","requirement":"Bảo hành theo tiêu chuẩn nhà sản xuất, thời gian tối thiểu theo E-HSMT tính từ ngày nghiệm thu bàn giao; cử cán bộ xử lý lỗi, sự cố trong 48h kể từ khi được thông báo; thay mới thiết bị, linh kiện hư hỏng do lỗi nhà sản xuất không sửa chữa được"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:57:20.837Z"}},"IB2400134652":{"u":"2026-11-03T07:57:31.062+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản là bản OCR, có nhiều lỗi ký tự và dấu (ví dụ \"54K W\", \"lítgiờ\", \"Bá trí xi lanh\"); các trích dẫn giữ nguyên như trong văn bản, nên một số con số có thể bị đọc sai so với bản gốc PDF.","Một số trích dẫn là dòng đầu của yêu cầu bị ngắt dòng trong văn bản; phần tiếp theo nằm ở dòng kế tiếp (ví dụ loại nhiên liệu dầu DO, nhiệt độ môi trường 50°C, bố trí xi lanh).","Văn bản ghi cả \"Điều tốc điện tử\" và \"Kiểu phun nhiên liệu: Bằng kim phun cơ khí\"; đã giữ nguyên cả hai.","Văn bản không nêu hãng/model, xuất xứ, CO/CQ, mức ồn, bồn dầu, ATS, cáp hay phạm vi lắp đặt chi tiết.","Công suất đầu phát (> 85 kVA liên tục) cao hơn công suất tổ máy (> 68 kVA liên tục); ghi nhận đúng như văn bản."],"result":{"keyInfo":{"bidName":"Mua 03 máy phát điện","notifyNo":"IB2400134652","generatorCapacity":"03 tổ máy; mỗi tổ: công suất liên tục > 68KVA/ 54K W, công suất dự phòng > 75KVA/60K W"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"Gói thầu: Mua 03 máy phát điện.","reference":"Chương V, mục 1.1","requirement":"Gói thầu mua 03 máy phát điện, cung cấp và lắp đặt tại xã Bạch Đằng (thành phố Tân Uyên), xã Bình Mỹ (huyện Bắc Tân Uyên) và xã Thanh An (huyện Dầu Tiếng)."},{"item":"Tổ máy phát điện: Tiêu chuẩn chất lượng nhà sản xuất","quote":"- Tiêu chuẩn quan lý chất lượng của Nhà sản xuất: ISO 9001:2015.","reference":"Chương V, mục 1.2, hạng mục 1, phần A","requirement":"Nhà sản xuất theo tiêu chuẩn quản lý chất lượng ISO 9001:2015."},{"item":"Tổ máy phát điện: Tiêu chuẩn sản phẩm","quote":"TCVN9729 hoặc ISO8528.","reference":"Chương V, mục 1.2, hạng mục 1, phần A","requirement":"Sản phẩm phù hợp tiêu chuẩn Việt Nam (hợp chuẩn) TCVN9729 hoặc ISO8528."},{"item":"Tổ máy phát điện: Loại máy","quote":"- Loại máy: Tổ Máy phát điện xoay chiều 3 pha, dùng nhiên liệu","reference":"Chương V, mục 1.2, hạng mục 1, phần A","requirement":"Tổ máy phát điện xoay chiều 3 pha, dùng nhiên liệu dầu DO thông dụng."},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"- Công suất liên tục: > 68KVA/ 54K W.","reference":"Chương V, mục 1.2, hạng mục 1, phần A","requirement":"Công suất liên tục > 68KVA/ 54K W."},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"- Công suất dự phòng: > 75KVA/60K W.","reference":"Chương V, mục 1.2, hạng mục 1, phần A","requirement":"Công suất dự phòng > 75KVA/60K W."},{"item":"Tổ máy phát điện: Điện áp, tần số, số pha","quote":"- Điện áp, tần số tiêu chuẩn: 380/220V (400V/230V), 3 pha, 4 dây,","reference":"Chương V, mục 1.2, hạng mục 1, phần A","requirement":"380/220V (400V/230V), 3 pha, 4 dây, 50Hz."},{"item":"Tổ máy phát điện: Tình trạng và năm sản xuất","quote":"- Tổ máy mới 100%.","reference":"Chương V, mục 1.2, hạng mục 1, phần A","requirement":"Tổ máy mới 100%, sản xuất năm 2024."},{"item":"Động cơ: Loại, số xi lanh, bố trí","quote":"- Loại động cơ: Diesel, 4 kỳ.","reference":"Chương V, mục 1.2, hạng mục 1, phần B","requirement":"Động cơ Diesel 4 kỳ, 4 xi lanh, xếp thẳng hàng."},{"item":"Động cơ: Dung tích, đường kính x hành trình, tỷ số nén","quote":"- Dung tích xi lanh: > 4.087 lit.","reference":"Chương V, mục 1.2, hạng mục 1, phần B","requirement":"Dung tích xi lanh > 4.087 lít; đường kính x hành trình 105mmx118mm; tỷ số nén > 17,5:1."},{"item":"Động cơ: Công suất","quote":"- Công suất liên tục động cơ (chế độ Prime Power): > 60 KW/","reference":"Chương V, mục 1.2, hạng mục 1, phần B","requirement":"Công suất liên tục động cơ (Prime Power) > 60 KW/80.5HP; công suất dự phòng động cơ (Standby Power) > 66K W/88.5HP."},{"item":"Động cơ: Tốc độ","quote":"- Tốc độ động cơ: > 1.500 vòng/phút.","reference":"Chương V, mục 1.2, hạng mục 1, phần B","requirement":"Tốc độ động cơ > 1.500 vòng/phút."},{"item":"Động cơ: Hệ thống đốt, điều tốc","quote":"- Điều tốc: Điều tốc điện tử.","reference":"Chương V, mục 1.2, hạng mục 1, phần B","requirement":"Phun nhiên liệu trực tiếp; điều tốc điện tử; khả năng điều tốc 0,25% tại tải ổn định."},{"item":"Động cơ: Khởi động","quote":"- Hệ thống Khởi động: Đề điện, motor khởi động DC12V, bình ắc","reference":"Chương V, mục 1.2, hạng mục 1, phần B","requirement":"Đề điện, motor khởi động DC12V, bình ắc quy chì DC 12V có bộ điều tiết sạc."},{"item":"Động cơ: Làm mát, nạp khí, bôi trơn","quote":"- Hệ thống nạp khí: Nạp khí Turbo-charged làm mát khí sau tăng","reference":"Chương V, mục 1.2, hạng mục 1, phần B","requirement":"Làm mát bằng két nước kết hợp quạt gió đầu trục; nạp khí Turbo-charged làm mát khí sau tăng áp; bôi trơn bằng dầu nhớt thông dụng, dùng bơm nhớt cưỡng bức."},{"item":"Động cơ: Mức tiêu hao nhiên liệu","quote":"+ Mức 100% tải: < 15.2 lit/gio.","reference":"Chương V, mục 1.2, hạng mục 1, phần B","requirement":"Tại 75% tải < 11.5 lít/giờ; tại 100% tải < 15.2 lít/giờ."},{"item":"Động cơ: Kiểu phun nhiên liệu","quote":"- Kiểu phun nhiên liệu: Bằng kim phun cơ khí.","reference":"Chương V, mục 1.2, hạng mục 1, phần B","requirement":"Phun nhiên liệu bằng kim phun cơ khí."},{"item":"Động cơ: Nhiệt độ môi trường","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1, phần B","requirement":"Động cơ hoạt động được ở nhiệt độ môi trường lên đến 50°C."},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":"- Tiêu chuẩn khí thai: Đạt theo QCVN 19:2009/BTNMT.","reference":"Chương V, mục 1.2, hạng mục 1, phần B","requirement":"Đạt QCVN 19:2009/BTNMT."},{"item":"Đầu phát điện: Công suất","quote":"- Công suất liên tục đầu phát (chế độ Prime Power): > 85 kVA.","reference":"Chương V, mục 1.2, hạng mục 1, phần C","requirement":"Công suất liên tục đầu phát (Prime Power) > 85 kVA; công suất dự phòng đầu phát (Standby Power) > 93.5 kVA."},{"item":"Đầu phát điện: Cấp cách điện","quote":"- Cấp cách điện: Cấp H.","reference":"Chương V, mục 1.2, hạng mục 1, phần C","requirement":"Cấp H."},{"item":"Đầu phát điện: Điện áp","quote":"- Điện áp: 220/380VAC hoặc 230/400VAC, 3 pha, 4 dây.","reference":"Chương V, mục 1.2, hạng mục 1, phần C","requirement":"220/380VAC hoặc 230/400VAC, 3 pha, 4 dây."},{"item":"Đầu phát điện: Kiểu đầu phát, cấp bảo vệ, AVR","quote":"- Cấp bảo vệ cơ học: > IP23.","reference":"Chương V, mục 1.2, hạng mục 1, phần C","requirement":"Xoay chiều, 4 cực, không chổi than, tự động kích từ, một ổ đỡ loại kín; cấp bảo vệ cơ học > IP23; dùng bộ điều áp điện tử tự động AVR."},{"item":"Đầu phát điện: Chỉ tiêu điện","quote":"- Tổng mức sóng hài: THD <4%.","reference":"Chương V, mục 1.2, hạng mục 1, phần C","requirement":"Dao động điện áp < 0.5%; chịu dòng ngắn mạch > 300% trong > 10 giây; tốc độ > 1500 vòng/phút; vượt tốc > 2250 vòng/phút; THD < 4%; TIF < 50, THF < 2."},{"item":"Đầu phát điện: Đặc điểm vận hành","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1, phần C","requirement":"Vận hành với tải dao động, ở chế độ làm việc độc lập hoặc hòa đồng bộ giữa các tổ máy."},{"item":"Bộ điều khiển: Chức năng","quote":"+ Có chức năng điều khiển từ xa qua hệ thống BMS.","reference":"Chương V, mục 1.2, hạng mục 1, phần D","requirement":"Màn hình LCD; điều khiển toàn bộ hoạt động của máy độc lập; giám sát điện lưới và kết nối với ATS bất kỳ; điều khiển từ xa qua hệ thống BMS."},{"item":"Bộ điều khiển: Thông số hiển thị","quote":"+ Công suất: KW/KVA.","reference":"Chương V, mục 1.2, hạng mục 1, phần D","requirement":"Hiển thị điện áp và dòng điện ba pha, tần số/vòng quay, số giờ vận hành, trạng thái hoạt động, áp suất dầu bôi trơn, nhiệt độ máy, trạng thái sự cố/vận hành, công suất kW/kVA, điện năng kWh/kvah, điện áp DC, hệ số công suất, điện áp và tần số điện lưới."},{"item":"Bộ điều khiển: Chức năng bảo vệ","quote":"+ Quá tải, ngắn mạch: Dừng máy và báo động.","reference":"Chương V, mục 1.2, hạng mục 1, phần D","requirement":"Tự động dừng máy và báo động khi nhiệt độ cao, áp suất nhớt thấp, vượt tốc, tần số và điện áp quá cao/quá thấp, quá tải/ngắn mạch, tắt khẩn cấp; báo động khi hư khởi động, không nạp bình, bình yếu."},{"item":"Phụ kiện kèm theo từng tổ máy","quote":"- Số tay vận hành bằng Tiếng Việt: Biên soạn tại Việt Nam.","reference":"Chương V, mục 1.2, hạng mục 1, phần E","requirement":"Bình ắc quy và dây nối bình, chân đế và bộ cao su giảm chấn, ống xả giảm thanh, nhớt bôi trơn, nước làm mát, hồ sơ kỹ thuật, bộ dụng cụ sửa chữa cơ bản đồng bộ theo máy; sổ tay vận hành bằng tiếng Việt biên soạn tại Việt Nam."},{"item":"Vỏ cách âm","quote":"- Đạt tiêu chuẩn ISO 9001: 2015.","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Chế tạo từ thép tấm dày 2mm, sơn tĩnh điện, có lưới chống chuột, thiết kế 4 cửa vận hành, gió nóng thổi thẳng; đạt ISO 9001: 2015; mới 100%; sản xuất năm 2024."},{"item":"Vận hành thử, thử tải","quote":"Nhà thầu phải có cam kết kiểm tra thử nghiệm, thử tải cho tổ máy đáp ứng được 100%","reference":"Chương V, mục 1.3 b)","requirement":"Nhà thầu cam kết và có phương án vận hành thử hệ thống, chịu toàn bộ vật tư khi chạy thử; cam kết kiểm tra thử nghiệm, thử tải để tổ máy đáp ứng 100% công suất thiết kế."},{"item":"Đào tạo, hướng dẫn sử dụng","quote":null,"reference":"Chương V, mục 1.3 c)","requirement":"Nhà thầu có cam kết và phương án đào tạo chuyển giao công nghệ, hướng dẫn sử dụng cho đơn vị sử dụng."},{"item":"Bảo hành","quote":"- Thời gian bảo hành: > 12 tháng.","reference":"Chương V, mục 1.3 d)","requirement":"Thời gian bảo hành > 12 tháng; trong thời gian bảo hành kiểm tra, bảo dưỡng định kỳ theo quy định của nhà sản xuất; khắc phục hư hỏng không tính phí trong tối đa 05 ngày làm việc kể từ khi nhận thông báo, quá 05 ngày phải có hàng hóa thay thế."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:57:29.955Z"}},"IB2400139788":{"u":"2026-11-03T07:53:20.905+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chương V TBA.rar), chưa phân tích cả HSMT.","Chương V chỉ nêu thông số chính của máy phát điện 800kVA; không nêu hãng, model, xuất xứ động cơ, số xi lanh, mức tiêu thụ nhiên liệu, tiêu chuẩn khí thải, đầu phát (alternator), cấp cách điện, AVR, bình nhiên liệu, cáp riêng của máy phát và tiêu chuẩn áp dụng riêng cho máy phát.","Không nêu rõ công suất dự phòng hay liên tục và số lượng máy phát; bảng kê vật tư trên bản vẽ không có máy phát.","File PDF bản vẽ bị lỗi mã hóa phông chữ (ví dụ tủ ATS, bệ máy, tiếp địa), nên các mục lấy từ bản vẽ để quote là null và nội dung đã được diễn giải lại.","Các nội dung về máy biến áp, tủ trung thế, tủ hạ thế, tụ bù, cáp trung thế không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu TB-01: Mua sắm lắp đặt trạm biến áp, máy phát điện","notifyNo":"IB2400139788","generatorCapacity":"800 kVA (văn bản không nêu rõ công suất dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Công suất","quote":"Công suất: 800kVA.","reference":"Chương V, mục 1.2.2, khoản 6","requirement":"Công suất 800 kVA; không nêu rõ dự phòng (standby) hay liên tục (prime). Số lượng không được nêu rõ trong Chương V; bản vẽ bảng kê vật tư không liệt kê máy phát."},{"item":"Máy phát điện: Điện áp, số pha","quote":"Điện áp: 220/380V hoặc 230/400V, 3 pha.","reference":"Chương V, mục 1.2.2, khoản 6","requirement":"Điện áp 220/380V hoặc 230/400V, 3 pha"},{"item":"Máy phát điện: Tần số","quote":"Tần số: 50Hz.","reference":"Chương V, mục 1.2.2, khoản 6","requirement":"50Hz"},{"item":"Máy phát điện: Tốc độ","quote":"Tốc độ: 1500 vòng/phút.","reference":"Chương V, mục 1.2.2, khoản 6","requirement":"1500 vòng/phút"},{"item":"Máy phát điện: Vỏ chống ồn và độ ồn","quote":"Máy phát điện có vỏ chống ồn kèm theo đảm bảo độ ồn < 75dB tại khoảng cách 7m.","reference":"Chương V, mục 1.2.2, khoản 6","requirement":"Có vỏ chống ồn kèm theo, độ ồn < 75dB tại khoảng cách 7m"},{"item":"Máy phát điện: Bộ điều khiển / màn hình","quote":"Giao diện màn hình LCD 128x64 trực quan đầy đủ các thông số, ngôn ngữ tiếng việt.","reference":"Chương V, mục 1.2.2, khoản 6","requirement":"Giao diện màn hình LCD 128x64, hiển thị đầy đủ các thông số, ngôn ngữ tiếng Việt"},{"item":"Máy phát điện: Kết nối từ xa","quote":"Kết nối với SIM 4G/2G. Định vị Googlemap","reference":"Chương V, mục 1.2.2, khoản 6","requirement":"Kết nối SIM 4G/2G, định vị Googlemap, gửi dữ liệu lên Server của hãng tại Việt Nam"},{"item":"Máy phát điện: Giám sát từ xa","quote":"Giám sát 100% các thông số (U,I, KW, KVA, KVAr, PF)","reference":"Chương V, mục 1.2.2, khoản 6","requirement":"Giám sát 100% các thông số (U, I, kW, kVA, kVAr, PF), điện áp máy phát, nhiệt độ nước làm mát, áp suất dầu nhớt, mức nhiên liệu trong bình chứa, số giờ chạy máy, trạng thái hoạt động, trạng thái lỗi, mã lỗi, các sự kiện, mất điện áp lưới, qua giao diện WEBSERVER hoặc APP điện thoại (có cả iOS và Android)"},{"item":"Tủ ATS (kèm ưu tiên, ký hiệu T.ATS)","quote":null,"reference":"Bản vẽ TBA-02, bảng kê vật tư - thiết bị chính, STT 4","requirement":"Tủ ATS kèm ưu tiên, 600V - 1250A, số lượng 01 tủ (theo bảng kê vật tư trên bản vẽ TBA-02; chữ trong bản vẽ bị lỗi mã hóa nên chưa chép nguyên văn)"},{"item":"Máy phát điện: Bệ đặt máy","quote":null,"reference":"Bản vẽ TBA-09 (Bố trí máy phát điện) và TBA-10 (Bệ đặt máy phát điện)","requirement":"Bệ đặt máy phát xây cao 0,45m so với cốt hoàn thiện xung quanh, ốp gạch thẻ màu đỏ bên ngoài; móng bệ chỉ mang tính định hướng. Quy cách vỏ máy phát chỉ tham khảo, vỏ thực tế theo yêu cầu chế tạo của nhà sản xuất. Ống xả D300 có nón che mưa (theo bản vẽ TBA-09; chữ bị lỗi mã hóa nên chưa chép nguyên văn)"},{"item":"Máy phát điện: Tiếp địa an toàn","quote":null,"reference":"Bản vẽ TBA-11, bảng kê nguyên vật liệu tiếp địa máy phát điện","requirement":"Tiếp địa an toàn máy phát gồm 4 cọc tiếp địa bọc đồng D16 dài 2,4m, dây đồng mềm nhiều sợi M95, M120, M35, bản đồng tiếp địa (300x5x10)mm 01 bộ (theo bản vẽ TBA-11; chữ bị lỗi mã hóa nên chưa chép nguyên văn)"},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Tình trạng","quote":"Toàn bộ thiết bị và phụ kiện cung cấp phải mới 100%","reference":"Chương V, mục 1.2.1, điểm b","requirement":"Thiết bị và phụ kiện cung cấp phải mới 100%, thỏa mãn tiêu chuẩn theo quy định và đăng ký chất lượng của nhà sản xuất"},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Xuất xứ","quote":"Nguôn goc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuât)","reference":"Chương V, mục 1.2.1 điểm b và mục 1.2.2","requirement":"Phải cung cấp hồ sơ về nguồn gốc xuất xứ rõ ràng gồm mã hiệu, hãng, nước, năm sản xuất; giấy chứng nhận chất lượng xuất xưởng; các thông số và đặc tính kỹ thuật. Bảng giá chào thầu phải nêu rõ thông số kỹ thuật chi tiết, mã hiệu, hãng, nước, xuất xứ cho từng loại hàng hóa"},{"item":"Toàn bộ thiết bị (gồm máy phát điện): CO, CQ","quote":"giấy chứng nhận CO, CQ theo quy định","reference":"Chương V, mục 1.2.1, điểm b","requirement":"Khi bàn giao, hàng hóa nhập khẩu nguyên chiếc phải có giấy chứng nhận CO, CQ theo quy định"},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Bảo hành, bảo trì","quote":"Theo dõi bảo trì, bảo hành thiết bị theo luật định","reference":"Chương V, mục 1.2.1 điểm a và mục 2","requirement":"Theo dõi bảo trì, bảo hành thiết bị theo luật định; thời gian bảo hành không nêu số cụ thể trong Chương V; bảo trì miễn phí và bảo hành tính từ ngày nghiệm thu hoàn thành bàn giao"},{"item":"Phạm vi lắp đặt máy phát điện và thiết bị","quote":"Đào tạo và hướng dẫn sử dụng.","reference":"Chương V, mục 1.2.1 điểm a và mục 1.3.2","requirement":"Cung cấp, vận chuyển, bảo quản, lắp đặt, nghiệm thu, bàn giao thiết bị đúng vị trí và yêu cầu của chủ đầu tư; thử nghiệm; đào tạo và hướng dẫn sử dụng; thời gian thực hiện 360 ngày"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:53:20.226Z"}},"IB2400141856":{"u":"2026-11-03T07:59:55.772+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Bản văn bản từ PDF bị lỗi nhận dạng (OCR) ở nhiều chỗ nên một số dòng đọc không rõ; các dòng đó để quote null hoặc chỉ trích phần đọc được.","Tiêu chuẩn tổ máy: dòng đầu đọc không rõ (có vẻ là ISO 9001: 2015), chỉ ISO 14001: 2015 đọc rõ.","Điều kiện hoạt động: độ ẩm tương đối (đọc ra '80°C') và độ ẩm tối đa không rõ nên không liệt kê.","Hiệu suất đầu phát tại 100% và 50% tải, các mức đáp ứng quá tải và nhiệt độ môi trường của đầu phát đọc không rõ, không liệt kê.","Dấu '+' trước dung sai (4%, 3%, 2%, 14.5 lít, 9.2 lít) được ghi theo đúng văn bản; có thể là ký hiệu ± bị đọc sai.","Chương V không nêu dòng điện định mức của ATS.","Tên model động cơ, đầu phát và bảng điều khiển không được nêu, chỉ có nhãn hiệu tham khảo."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện công suất 200/220kVA cho Trung tâm Dịch vụ Kho quỹ Phía Nam","notifyNo":"IB2400141856","generatorCapacity":"200/220 kVA (liên tục/dự phòng), 01 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy: Tình trạng, năm sản xuất","quote":"mới 100%, năm 2024 chưa qua sử","reference":"Chương V, mục 1.3.ii","requirement":"Hàng hóa và vật tư mới 100%, năm sản xuất 2024, chưa qua sử dụng; máy phát điện công suất 200 kVA, thông số phải chứng minh bằng catalog hoặc tài liệu của nhà sản xuất"},{"item":"Tổ máy: Xuất xứ","quote":"Xuất xứ Việt Nam","reference":"Chương V, mục 1.2, hàng 2","requirement":"Việt Nam"},{"item":"Tổ máy: Số lượng","quote":"Số lượng 01 máy","reference":"Chương V, mục 1.2, hàng 3","requirement":"01 máy"},{"item":"Tổ máy: Tiêu chuẩn","quote":"ISO 14001: 2015","reference":"Chương V, mục 1.2, hàng 4","requirement":"Tiêu chuẩn đáp ứng của tổ máy gồm ISO 14001: 2015 (tiêu chuẩn thứ nhất đọc không rõ, có vẻ là ISO 9001: 2015)"},{"item":"Tổ máy: Công suất","quote":"Công suất liên tục/dự phòng 200/220KVA","reference":"Chương V, mục 1.2, hàng 5","requirement":"Công suất liên tục/dự phòng 200/220 kVA"},{"item":"Tổ máy: Số pha, số dây","quote":"Số pha, số dây 03 pha, 04 dây","reference":"Chương V, mục 1.2, hàng 6","requirement":"03 pha, 04 dây"},{"item":"Tổ máy: Điện áp","quote":"Điện áp 380/220V (+4%)","reference":"Chương V, mục 1.2, hàng 7","requirement":"380/220V (+4%) theo đúng ký hiệu trong văn bản"},{"item":"Tổ máy: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, hàng 8","requirement":"Dầu Diesel"},{"item":"Tổ máy: Tần số","quote":"50Hz (+3%)","reference":"Chương V, mục 1.2, hàng 9","requirement":"50Hz (+3%) theo đúng ký hiệu trong văn bản"},{"item":"Tổ máy: Hệ số công suất","quote":"Hệ số công suất 0.8","reference":"Chương V, mục 1.2, hàng 10","requirement":"0.8"},{"item":"Tổ máy: Nút dừng khẩn cấp","quote":"Nằm trên máy và trên ATS","reference":"Chương V, mục 1.2, hàng 13","requirement":"Nằm trên máy và trên ATS"},{"item":"Tổ máy: Kiểu khởi động","quote":"Bằng điện (bình ắc quy)","reference":"Chương V, mục 1.2, hàng 14","requirement":"Khởi động bằng điện (bình ắc quy)"},{"item":"Tổ máy: MCCB đầu ra","quote":"400A (4P)","reference":"Chương V, mục 1.2, hàng 15","requirement":"400A (4P)"},{"item":"Tổ máy: Điều kiện hoạt động","quote":"Nhiệt độ môi trường: 10oC=>50oC","reference":"Chương V, mục 1.2, hàng 16-17","requirement":"Nhiệt độ môi trường 10oC=>50oC; độ cao 1000m"},{"item":"Tổ máy: Tiêu hao nhiên liệu","quote":"nhiên liệu tại 100% tải <45.1 lit/h (+2%)","reference":"Chương V, mục 1.2, hàng 18","requirement":"Tại 100% tải <45.1 lit/h (+2%)"},{"item":"Tổ máy: Thùng nhiên liệu","quote":"Thùng nhiên liệu >500 lít","reference":"Chương V, mục 1.2, hàng 19","requirement":">500 lít"},{"item":"Tổ máy: Kích thước","quote":"Kích thước >3300x1200x2000 mm","reference":"Chương V, mục 1.2, hàng 20","requirement":">3300x1200x2000 mm"},{"item":"Tổ máy: Trọng lượng","quote":"Trọng lượng <3.500KG","reference":"Chương V, mục 1.2, hàng 21","requirement":"<3.500KG"},{"item":"Tổ máy: Độ ồn","quote":"Độ ồn 68DBA (@ khoảng cách 1m","reference":"Chương V, mục 1.2, hàng 22","requirement":"68DBA tại khoảng cách 1m"},{"item":"Tổ máy: Két nước","quote":"Két nước Tiêu chuẩn 50 độ C","reference":"Chương V, mục 1.2, hàng 23","requirement":"Tiêu chuẩn 50 độ C"},{"item":"Động cơ: Tình trạng, nhãn hiệu tham khảo","quote":"PERKINS hoặc tương đương","reference":"Chương V, mục 1.2, phần II","requirement":"Mới 100%; tham khảo thông số động cơ nhãn hiệu PERKINS hoặc tương đương"},{"item":"Động cơ: Kiểu động cơ","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục 1.2, phần II, hàng 2","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Động cơ: Tốc độ","quote":"Tốc độ động cơ 1.500 Vòng/phút","reference":"Chương V, mục 1.2, phần II, hàng 3","requirement":"1.500 vòng/phút"},{"item":"Động cơ: Kiểu nạp khí","quote":"Tubor tăng áp và làm mát khí nạp","reference":"Chương V, mục 1.2, phần II, hàng 4","requirement":"Tăng áp (turbo) và làm mát khí nạp"},{"item":"Động cơ: Số xylanh","quote":"Số xylanh 6","reference":"Chương V, mục 1.2, phần II, hàng 5","requirement":"6"},{"item":"Động cơ: Dung tích nhớt","quote":"32.5 lít (+14.5 lít bao gồm đường nhớt và","reference":"Chương V, mục 1.2, phần II, hàng 6","requirement":"32.5 lít (+14.5 lít bao gồm đường nhớt và lọc nhớt)"},{"item":"Động cơ: Dung tích nước làm mát động cơ","quote":"12.7 lit","reference":"Chương V, mục 1.2, phần II, hàng 7","requirement":"12.7 lít (dung sai đọc không rõ)"},{"item":"Động cơ: Dung tích nước làm mát két nước","quote":"18.8 lít (+9.2 lít bao gồm đường làm mát","reference":"Chương V, mục 1.2, phần II, hàng 8","requirement":"18.8 lít (+9.2 lít bao gồm đường làm mát)"},{"item":"Động cơ: Khí thải","quote":"khí thải EU Stage II","reference":"Chương V, mục 1.2, phần II, hàng 9","requirement":"Đáp ứng tiêu chuẩn khí thải EU Stage II; ngoài ra có ISO 9001, ISO 14001 (các tiêu chuẩn còn lại đọc không rõ)"},{"item":"Đầu phát: Tình trạng, nhãn hiệu tham khảo","quote":"hoặc LEROY SOMER hoặc tương đương","reference":"Chương V, mục 1.2, phần III","requirement":"Mới 100%; tham khảo thông số đầu phát MARELLI hoặc LEROY SOMER hoặc tương đương"},{"item":"Đầu phát: Loại","quote":"Không chổi than, tự kích từ","reference":"Chương V, mục 1.2, phần III, hàng 2","requirement":"Không chổi than, tự kích từ"},{"item":"Đầu phát: Số vòng quay","quote":"Số vòng quay của đầu phát 1.500 Vòng/phút","reference":"Chương V, mục 1.2, phần III, hàng 3-4","requirement":"1.500 vòng/phút; vòng quay quá tốc 2250 vòng/phút"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp cách điện H","reference":"Chương V, mục 1.2, phần III, hàng 5","requirement":"Cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ IP23","reference":"Chương V, mục 1.2, phần III, hàng 6","requirement":"IP23"},{"item":"Đầu phát: Điện áp","quote":"3 pha, 400/230V","reference":"Chương V, mục 1.2, phần III, hàng 7","requirement":"3 pha, 400/230V"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"Bộ điều chỉnh điện áp AVR","reference":"Chương V, mục 1.2, phần III, hàng 8","requirement":"AVR"},{"item":"Đầu phát: Hệ thống làm mát","quote":"Hệ thống làm mát đầu phát IC01","reference":"Chương V, mục 1.2, phần III, hàng 9","requirement":"IC01"},{"item":"Đầu phát: Số dây","quote":"Số dây 12","reference":"Chương V, mục 1.2, phần III, hàng 11","requirement":"12"},{"item":"Đầu phát: THD","quote":"THD <2% khi không tải","reference":"Chương V, mục 1.2, phần III, hàng 14","requirement":"THD <2% khi không tải (các mức khác đọc không rõ)"},{"item":"Đầu phát: Hệ thống tăng cường","quote":"Cuộn dây phụ / PMG","reference":"Chương V, mục 1.2, phần III, hàng 15","requirement":"Cuộn dây phụ / PMG"},{"item":"Đầu phát: Tiêu chuẩn","quote":"BS 4999-5000","reference":"Chương V, mục 1.2, phần III, hàng 16","requirement":"IEC 60034-1; BS 4999-5000; NEMA MG 1.32; đáp ứng UL 1004-1, UL 1004-4, C22.2 No. 100"},{"item":"Đầu phát: Xuất xứ","quote":"Thương hiệu Ý-Xuất xứ Ý hoặc thương","reference":"Chương V, mục 1.2, phần III, hàng 16","requirement":"Thương hiệu Ý - xuất xứ Ý, hoặc thương hiệu Pháp / xuất xứ Cộng đồng Châu Âu (EU)"},{"item":"Vỏ chống ồn: Tình trạng","quote":"Mới 100%, lắp ráp tại Việt Nam","reference":"Chương V, mục 1.2, phần IV","requirement":"Mới 100%, lắp ráp tại Việt Nam"},{"item":"Vỏ chống ồn: Tính năng chính","quote":"Có móc cầu máy","reference":"Chương V, mục 1.2, phần IV, hàng 1","requirement":"Thép dày, sơn tĩnh điện, cửa hai bên; cách âm bằng mút cách âm và bông thủy tinh; vách chắn gió nóng giữa két nước và đường thoát gió nóng; móc cẩu trên nóc; tôn lưới inox che lớp bông thủy tinh tại các cánh cửa; chỗ đổ dầu Diesel bên ngoài; nút dừng khẩn cấp trên vỏ cạnh bảng điều khiển"},{"item":"Bảng điều khiển: Nhãn hiệu tham khảo","quote":"hiệu DEEPSEA hoặc tương đương","reference":"Chương V, mục 1.2, phần V","requirement":"Mới 100%; tham khảo thông số bảng điều khiển nhãn hiệu DEEPSEA hoặc tương đương"},{"item":"Bảng điều khiển: Loại","quote":"Kỹ thuật số màn hình LCD","reference":"Chương V, mục 1.2, phần V, hàng 2","requirement":"Kỹ thuật số màn hình LCD"},{"item":"Bảng điều khiển: Chế độ vận hành","quote":"OFF/RESET: Tắt và cài đặt lại","reference":"Chương V, mục 1.2, phần V, hàng 3","requirement":"OFF/RESET, MAN (bằng tay), AUTO (tự động), TEST (kiểm tra)"},{"item":"ATS: Tình trạng, xuất xứ","quote":"Lắp ráp Việt Nam","reference":"Chương V, mục 1.2, phần VI","requirement":"Bộ chuyển nguồn tự động mới 100%, lắp ráp Việt Nam; tự động chuyển đổi giữa nguồn lưới và nguồn máy phát"},{"item":"ATS: Cấu tạo","quote":"Sử dụng bộ đóng cắt khối","reference":"Chương V, mục 1.2, phần VI, hàng 2","requirement":"Dùng bộ đóng cắt khối, có cần đảo đóng cắt bằng tay khi có sự cố"},{"item":"Bảo hành","quote":"Bảo trì 03 tháng/01 lần trong suốt thời gian bảo hành;","reference":"Chương V, mục 1.2, phần VII; Chương VII, E-ĐKC 20.2 và 23.3","requirement":"24 tháng (Chương VII ghi 720 ngày); bảo trì 03 tháng/01 lần trong suốt thời gian bảo hành"},{"item":"Lắp đặt: Cáp","quote":"Cáp động lực (cáp đơn 22m x 4)","reference":"Chương V, mục 1.2, phạm vi trọn gói","requirement":"Cáp động lực (cáp đơn 22m x 4); cáp điều khiển 22m; bộ cos chụp 30 bộ"},{"item":"Lắp đặt: Hộp thoát nhiệt và phụ kiện","quote":"Hộp thoát nhiệt (số lượng: 02): kích thước","reference":"Chương V, mục 1.2, phạm vi trọn gói","requirement":"Hộp thoát nhiệt 02 cái, kích thước 400x1000x1,2mm tôn tráng kẽm; co 90° 01 cái; khớp nối mềm 01 cái; khung lá sách, lưới chắn côn trùng 01 cái (400x1000mm, tôn tráng kẽm dày 1.5mm)"},{"item":"Lắp đặt: Ống khói","quote":"Ông khói sắt tráng kẽm Ø114 (02 m) có","reference":"Chương V, mục 1.2, phạm vi trọn gói","requirement":"Ống khói sắt tráng kẽm Ø114 dài 02 m có nón che mưa hoặc co thổi ngang 90°; co hàn sắt Ø114mm x 2mm (01); ống nhún inox Ø114mm x 2mm (01)"},{"item":"Lắp đặt: Tiếp địa","quote":"Cọc đồng tiếp địa 2,4m + phụ kiện (01","reference":"Chương V, mục 1.2, phạm vi trọn gói","requirement":"Dây tiếp đất CV 1x11mm2 (vàng sọc xanh) 5m; cọc đồng tiếp địa 2,4m kèm phụ kiện (01 cây)"},{"item":"Lắp đặt: Phụ kiện khác","quote":"Bộ sạc tự động bình ắc quy (01 bộ)","reference":"Chương V, mục 1.2, phạm vi trọn gói và phụ kiện kèm theo","requirement":"Cao su đệm chân máy 01 bộ; ống nhựa đi dây 10m; bộ sạc tự động bình ắc quy 01 bộ; bộ thanh đồng đấu nối 01 bộ; bộ đóng ngắt điện áp bình 01 bộ; pô giảm thanh, bình ắc quy, nhớt, nước làm mát (nước xanh) đổ sẵn, ống dầu theo máy"},{"item":"Lắp đặt: Phạm vi","quote":"Vận chuyển và lắp đặt máy (vận chuyển","reference":"Chương V, mục 1.2, phạm vi trọn gói","requirement":"Vận chuyển đến nơi lắp đặt, đấu nối, lắp đặt, vận hành, chạy thử, hướng dẫn sử dụng, chuyển giao công nghệ"},{"item":"Nghiệm thu: Thử tải","quote":"Thời gian thử tải: 24h, trong đó: thời","reference":"Chương V, mục 1.2, phần Nghiệm thu bàn giao","requirement":"Thử tải giả 24h, gồm chạy liên tục 8h ở 100% tải và thử quá tải 10%/1 giờ trong 12 giờ vận hành; nhà thầu cung cấp vật tư, tải, nhiên liệu"},{"item":"Nghiệm thu: Thử nghiệm theo E-ĐKCT","quote":"Chạy thử nghiệm 100% tải 30 phút;","reference":"Chương VII, E-ĐKC 21.1","requirement":"Chạy không tải 30 phút; 75% tải 30 phút; 100% tải 30 phút; thử thời gian chuyển nguồn của ATS khi mất điện"},{"item":"Hồ sơ: CO, CQ","quote":"CO (xuất xứ hàng hóa)","reference":"Chương V, mục 1.2, phần Hồ sơ giấy tờ liên quan","requirement":"Kèm CO (xuất xứ hàng hóa), CQ (chất lượng hàng hóa) và các giấy tờ liên quan"},{"item":"Kiểm định khi giao hàng","quote":"chất lượng, độ ồn, khí thải khói bụi của Trung tâm kiểm định khi giao hàng.","reference":"Chương V, mục 1.3.ii","requirement":"Kiểm định xuất xứ, chất lượng, độ ồn, khí thải khói bụi bởi Trung tâm kiểm định khi giao hàng"},{"item":"Kết nối PCCC","quote":"Kết nối hoạt động với hệ thống PCCC của đơn vị","reference":"Chương V, mục 1.3.ii","requirement":"Kết nối hoạt động với hệ thống PCCC của đơn vị"},{"item":"Catalog","quote":"phải có Cataloge đính kèm của Nhà","reference":"Chương V, mục 1.3.ii","requirement":"Toàn bộ hàng hóa trong hồ sơ dự thầu phải có catalogue của nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:59:54.719Z"}},"IB2400142224":{"u":"2026-11-03T18:27:31.835+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2.pdf), chưa phân tích cả HSMT.","Đây là gói dịch vụ bảo trì, không phải cung cấp tổ máy mới; văn bản không nêu công suất kVA/kW, prime/standby, động cơ, đầu phát, tiêu chuẩn, bảo hành, CO/CQ hay năm sản xuất.","Các giá trị '400/380v', '100/380v', '150/380v', '50/380v' được chép nguyên văn như trong bảng; chưa rõ là công suất (kVA) hay điện áp, không suy diễn.","Các dòng tên tổ máy Energy EY-500F-SA bị ngắt dòng trong bản trích PDF nên trích dẫn chỉ lấy được phần đầu dòng.","Phần bảo trì máy bơm, bơm xăng, tủ điện bơm không thuộc thông số tổ máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ bảo trì định kì tổ máy phát điện, máy bơm nước sạch và bơm cứu hoả cho 03 cơ sở Bệnh viện Phụ Sản Hà Nội","notifyNo":"IB2400142224","generatorCapacity":"Không nêu công suất định mức thống nhất; các tổ máy ghi: Energy EY-500F-SA 400/380V/50Hz, Deutz BF6M2012C 100/380V/50Hz, Denyo DCA125SPK 100/380V/50Hz, FGWilson 150/380V/50Hz, EXT60IME 50/380V/50Hz (gói bảo trì, 5 tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Cơ sở I – La Thành - Tổ máy 1: Energy EY-500F-SA","quote":"Tổ máy phát điện Energy – EY – 500F -","reference":"Chương V, mục 3.1, bảng B.I.1","requirement":"Tổ máy phát điện Energy EY-500F-SA (Ý), 400/380V/50Hz, số lượng 1, bảo trì 4 lần/năm (03 tháng/lần)"},{"item":"Cơ sở I – La Thành - Tổ máy 2: Deutz BF6M2012C","quote":"Tổ máy phát điện Deutz BF6M2012C","reference":"Chương V, mục 3.1, bảng B.I.2","requirement":"Tổ máy phát điện Deutz BF6M2012C (Đức), 100/380V/50Hz, số lượng 1, bảo trì 4 lần/năm"},{"item":"Cơ sở I – La Thành - Tổ máy 3: Denyo DCA125SPK","quote":"Tổ máy phát điện Denyo DCA125SPK","reference":"Chương V, mục 3.1, bảng B.I.3","requirement":"Tổ máy phát điện Denyo DCA125SPK (Nhật), 100/380V/50Hz, số lượng 1, bảo trì 4 lần/năm"},{"item":"Cơ sở II – 38 Cảm Hội - Tổ máy FGWilson","quote":"Tổ máy phát điện FGWilson (Anh)","reference":"Chương V, mục 3.1, bảng B.II.1","requirement":"Tổ máy phát điện FGWilson (Anh), 150/380V/50Hz, số lượng 1, bảo trì 4 lần/năm (03 tháng/lần)"},{"item":"Cơ sở III – 10 Quang Trung - Tổ máy EXT60IME","quote":"Tổ máy phát điện EXT60IME (Nhật)","reference":"Chương V, mục 3.1, bảng B.III.1","requirement":"Tổ máy phát điện EXT60IME (Nhật), 50/380V/50Hz, số lượng 1, bảo trì 2 lần/năm (06 tháng/lần)"},{"item":"Phần điện bảng điều khiển máy phát","quote":"Hiệu chỉnh lại các thông số bảng điều khiển như điện áp, nhiệt độ nước, áp suất dầu…","reference":"Chương V, mục 3.2, IV.1","requirement":"Kiểm tra cầu chì, rơ le, giắc cắm; vệ sinh điểm tiếp xúc đầu nối, thông số hiển thị; kiểm tra phím bấm, đèn báo; hiệu chỉnh thông số điện áp, nhiệt độ nước, áp suất dầu; kiểm tra thông số hoà đồng bộ nếu có"},{"item":"Phần điện động cơ","quote":"Kiểm tra hệ tống khởi động máy như tín hiệu khởi động, các loại rơ le, motor","reference":"Chương V, mục 3.2, IV.1","requirement":"Kiểm tra vệ sinh, bổ sung nước, siết cực tiếp xúc, nạp ắc qui; kiểm tra hệ thống khởi động (tín hiệu, rơ le, motor đề), các cảm biến, hệ thống điều tốc"},{"item":"Phần điện đầu phát (alternator)","quote":"Kiểm tra hiệu chỉnh điện áp (AVR) đầu ra của máy phát điện…","reference":"Chương V, mục 3.2, IV.1","requirement":"Kiểm tra cầu chì, giắc cắm, tiếp xúc đầu dây; hệ thống kích từ; hiệu chỉnh điện áp (AVR) đầu ra; hệ thống điện động lực, thiết bị đóng cắt (MCB, MCCB, ACB)"},{"item":"Tủ chuyển đổi nguồn tự động (ATS)","quote":"Kiểm tra các loại rơ le trung gian, thời gian, tín hiệu điện áp đưa về ATS.","reference":"Chương V, mục 3.2, IV.1","requirement":"Kiểm tra cầu chì, giắc cắm, tiếp xúc đầu dây; rơ le trung gian, thời gian, tín hiệu điện áp về ATS; hiệu chỉnh thông số thời gian, điện áp; kiểm tra hệ thống điện động lực. Không nêu định mức ATS"},{"item":"Hệ thống khí nạp, khí xả","quote":"Kiểm tra hệ thống Turbo tăng áp, van gió…","reference":"Chương V, mục 3.2, IV.2","requirement":"Kiểm tra lọc không khí, cảnh báo nghẹt khí; két làm mát khí nạp, ống góp, dây curoa; turbo tăng áp, van gió; đường ống khí xả"},{"item":"Hệ thống nước làm mát động cơ","quote":"Kiểm tra bổ sung nước làm mát nếu cần (khách hàng cung cấp).","reference":"Chương V, mục 3.2, IV.2","requirement":"Kiểm tra, bổ sung nước làm mát nếu cần (khách hàng cung cấp); van hằng nhiệt; cảm biến mức; két làm mát, dây curoa, puly, cánh quạt; bơm nước; dò rỉ điểm nối mềm"},{"item":"Hệ thống dầu bôi trơn","quote":"Kiểm tra mức dầu nhớt động cơ bổ sung nếu cần (khách hàng cung cấp dầu","reference":"Chương V, mục 3.2, IV.2","requirement":"Kiểm tra mức dầu nhớt, bổ sung nếu cần (khách hàng cung cấp dầu động cơ); bơm dầu; cảm biến áp lực dầu; các điểm nối"},{"item":"Hệ thống nhiên liệu","quote":"Kiểm tra hệ thống nhiên liệu cao áp như bơm, ống dẫn, van, vòi phun…","reference":"Chương V, mục 3.2, IV.2","requirement":"Kiểm tra mức nhiên liệu trong thùng chứa, cảm biến, hệ thống thấp áp (bơm tay, phin lọc, đường ống) và cao áp (bơm, ống dẫn, van, vòi phun)"},{"item":"Hệ thống cơ khí động cơ","quote":"Kiểm tra các cơ cấu truyền động như bánh đà, bánh răng đề…","reference":"Chương V, mục 3.2, IV.2","requirement":"Kiểm tra cơ cấu phối khí; cơ cấu truyền động (bánh đà, bánh răng đề); toàn bộ ecu bu lông máy"},{"item":"Phòng, vỏ chống ồn","quote":"Kiểm tra các hệ thống tiêu âm đầu vào, đầu ra…","reference":"Chương V, mục 3.2, IV.3","requirement":"Kiểm tra điện chiếu sáng thông gió trong phòng/vỏ chống ồn; hệ thống tiêu âm đầu vào, đầu ra; vách cách âm tường, trần, vỏ. Không nêu mức ồn"},{"item":"Bồn nhiên liệu","quote":"Kiểm tra dò rỉ nhiên liệu bồn chứa, đường ống, van vòi, báo mức thông hơi…","reference":"Chương V, mục 3.2, IV.3","requirement":"Kiểm tra mức nhiên liệu trong bồn; dò rỉ bồn chứa, đường ống, van vòi, báo mức thông hơi; bơm cấp, tủ điều khiển bơm. Không nêu dung tích"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:27:31.141Z"}},"IB2400144224":{"u":"2026-11-03T07:54:13.644+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Tieu chuan ky thuat.pdf), chưa phân tích cả HSMT.","Bảng thông số trong tệp PDF bị tách dòng, nên một số trích dẫn chỉ lấy một phần dòng liền mạch của ô tương ứng.","Hãng, mã hiệu và xuất xứ của tổ máy, đầu phát, động cơ và bộ điều khiển không được quy định cụ thể mà do nhà thầu cung cấp; riêng mục 1.3.1 yêu cầu hàng hóa sản xuất trong nước.","Văn bản không nêu tiêu chuẩn khí thải nào khác ngoài QCVN19:2009/BTNMT, không có yêu cầu CO/CQ riêng ngoài 'chứng nhận nguồn gốc', và không nêu cụ thể thông số cáp ngoài tiết diện dây đất và dây nguồn.","Danh sách 53 địa điểm trạm BTS ở mục 1.1 không phải thông số kỹ thuật nên không đưa vào."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện 12kVA","notifyNo":"IB2400144224","generatorCapacity":"53 máy x 12 kVA, 1 pha (công suất định mức ≥ 12.0 kVA; công suất dự phòng ≥ 13.2 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 12 kVA: Số lượng, phạm vi cung cấp","quote":"Trang bị mới 53 máy phát điện 12kVA-1 pha kèm tủ","reference":"Chương V, mục 1.1","requirement":"Trang bị mới 53 máy phát điện 12kVA 1 pha kèm tủ ATS, lắp đặt hoàn chỉnh gồm máy phát điện, ATS, cắt lọc sét (cắt lọc sét có sẵn) cho các trạm BTS."},{"item":"Tổ máy phát điện 12 kVA: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha 2 dây","reference":"Chương V, mục 1.2, bảng A.II.1","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây."},{"item":"Tổ máy phát điện 12 kVA: Cấp điện áp","quote":"220V- 230V","reference":"Chương V, mục 1.2, bảng A.II.4","requirement":"220V - 230V."},{"item":"Tổ máy phát điện 12 kVA: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng A.II.5","requirement":"50 Hz."},{"item":"Tổ máy phát điện 12 kVA: Công suất định mức","quote":"≥ 12.0 kVA","reference":"Chương V, mục 1.2, bảng A.II.6","requirement":"≥ 12.0 kVA."},{"item":"Tổ máy phát điện 12 kVA: Công suất dự phòng","quote":"≥ 13.2 kVA","reference":"Chương V, mục 1.2, bảng A.II.7","requirement":"≥ 13.2 kVA."},{"item":"Tổ máy phát điện 12 kVA: Hệ số công suất","quote":"Cosϕ = 1.","reference":"Chương V, mục 1.2, bảng A.II.8","requirement":"Cosϕ = 1."},{"item":"Tổ máy phát điện 12 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục 1.2, bảng A.II.9","requirement":"1.500 vòng/phút."},{"item":"Tổ máy phát điện 12 kVA: Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 12h","reference":"Chương V, mục 1.2, bảng A.II.10","requirement":"≥ 12h."},{"item":"Tổ máy phát điện 12 kVA: Thời gian vận hành liên tục ở 110% công suất dự phòng","quote":"≥ 1h","reference":"Chương V, mục 1.2, bảng A.II.13","requirement":"≥ 1h."},{"item":"Tổ máy phát điện 12 kVA: Khả năng đóng tải 1 cấp","quote":"≥ 100 % tải định mức trong 30s","reference":"Chương V, mục 1.2, bảng A.II.14","requirement":"≥ 100 % tải định mức trong 30s."},{"item":"Tổ máy phát điện 12 kVA: Tuổi thọ hoạt động","quote":"≥ 10.000h nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng A.II.15","requirement":"≥ 10.000h theo đúng hướng dẫn của nhà sản xuất; nhà thầu cung cấp thông tin."},{"item":"Tổ máy phát điện 12 kVA: Dung tích bình chứa nhiên liệu kèm theo máy","quote":"≥ 50 lít","reference":"Chương V, mục 1.2, bảng A.II.11","requirement":"≥ 50 lít."},{"item":"Tổ máy phát điện 12 kVA: Thùng chứa nhiên liệu","quote":"Gắn liền với khung bệ máy; được chế tạo","reference":"Chương V, mục 1.2, bảng A.II.12","requirement":"Gắn liền với khung bệ máy; chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống rỉ sét và tăng độ bám dính của sơn."},{"item":"Tổ máy phát điện 12 kVA: Độ ồn (khi có vỏ cách âm)","quote":"Độ ồn lớn nhất ≤ 65dB(A) khi hoạt","reference":"Chương V, mục 1.2, bảng A.II.16","requirement":"Độ ồn lớn nhất ≤ 65dB(A) khi hoạt động ở chế độ >75% công suất định mức, trong không gian mở ở khoảng cách 7m."},{"item":"Tổ máy phát điện 12 kVA: Cấp bảo vệ vỏ máy","quote":"Tối thiểu cấp bảo vệ IP23","reference":"Chương V, mục 1.2, bảng A.II.17","requirement":"Vỏ máy đảm bảo hoạt động ngoài trời, tối thiểu cấp bảo vệ IP23."},{"item":"Tổ máy phát điện 12 kVA: Kích thước cả vỏ","quote":"≤ (1550 x 800 x 1200) mm ±1%","reference":"Chương V, mục 1.2, bảng A.II.18","requirement":"≤ (1550 x 800 x 1200) mm ±1%."},{"item":"Tổ máy phát điện 12 kVA: Trọng lượng khô","quote":"650 Kg ±10%","reference":"Chương V, mục 1.2, bảng A.II.19","requirement":"650 Kg ±10%."},{"item":"Tổ máy phát điện 12 kVA: Chất lượng, nguồn gốc","quote":"Mới 100%, có chứng nhận nguồn gốc","reference":"Chương V, mục 1.2, bảng A.II.2","requirement":"Mới 100%, có chứng nhận nguồn gốc."},{"item":"Tổ máy phát điện 12 kVA: Năm sản xuất, xuất xứ, chứng nhận chất lượng","quote":"trong năm 2023 trở về sau, có giấy chứng nhận chất lượng sản phẩm, sản phẩm phải","reference":"Chương V, mục 1.3.1","requirement":"Hàng hóa mới nguyên 100% chưa qua sử dụng, sản xuất trong nước từ năm 2023 trở về sau, có giấy chứng nhận chất lượng sản phẩm; ghi rõ tên, mã hiệu, xuất xứ."},{"item":"Tổ máy phát điện 12 kVA: Chứng nhận, tiêu chuẩn","quote":"CE hoặc ISO 8528 hoặc tương đương","reference":"Chương V, mục 1.2, bảng A.I.4-6","requirement":"Chứng nhận CE hoặc ISO 8528 hoặc tương đương; đơn vị lắp ráp/sản xuất có ISO 9001:2015 và ISO 14001:2015."},{"item":"Tổ máy phát điện 12 kVA: Sơn bảo vệ khung vỏ máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng A.II.3","requirement":"Sơn tĩnh điện."},{"item":"Tổ máy phát điện 12 kVA: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ","reference":"Chương V, mục 1.2, bảng A.II.20","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao."},{"item":"Tổ máy phát điện 12 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch","reference":"Chương V, mục 1.2, bảng A.II.21","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục."},{"item":"Tổ máy phát điện 12 kVA: Điều kiện hoạt động, vận hành","quote":"Toàn bộ các bộ phận được nhiệt đới hóa,","reference":"Chương V, mục 1.2, bảng A.II.22","requirement":"Nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%."},{"item":"Tổ máy phát điện 12 kVA: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm;","reference":"Chương V, mục 1.2, bảng A.II.23","requirement":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm; xử lý bề mặt bằng hoá học chống oxy hóa và sơn tĩnh điện."},{"item":"Tổ máy phát điện 12 kVA: Khung - đế máy","quote":"≥2mm; được xử lý bề mặt bằng hoá chất","reference":"Chương V, mục 1.2, bảng A.II.24","requirement":"Thiết kế chắc chắn, chịu lực cao; dùng thép chữ U, I hoặc V dày ≥2mm; xử lý bề mặt bằng hoá chất chống oxy hóa và sơn tĩnh điện."},{"item":"Tổ máy phát điện 12 kVA: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương","reference":"Chương V, mục 1.2, bảng A.II.26","requirement":"Máy có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn."},{"item":"Tổ máy phát điện 12 kVA: Khí thải","quote":"(QCVN19:2009/BTNMT) có chứng","reference":"Chương V, mục 1.2, bảng A.II.27","requirement":"Đáp ứng QCVN19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ, có chứng nhận của đơn vị kiểm định độc lập; hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh."},{"item":"Tổ máy phát điện 12 kVA: Bảng thông số đặc trưng","quote":"- Tên hoặc thương hiệu của nhà chế tạo;","reference":"Chương V, mục 1.2, bảng A.II.28","requirement":"Mỗi máy có bảng thông số bền, lắp chắc trên vỏ máy hoặc in trực tiếp, dễ đọc, gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng tổng, trọng lượng, năm sản xuất."},{"item":"Tổ máy phát điện 12 kVA: Vận hành, tự động điều chỉnh điện áp, ắc quy","quote":"Máy vận hành bằng khóa","reference":"Chương V, mục 1.2, bảng A.I.7","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí."},{"item":"Tổ máy phát điện 12 kVA: Tài liệu kèm theo","quote":"bộ điều khiển và tủ ATS.","reference":"Chương V, mục 1.2 và bảng A.II.29","requirement":"Catalog gốc (tiếng Anh) kèm bản dịch tiếng Việt của nhà sản xuất cho từng bộ phận: động cơ, đầu phát, bộ điều khiển, tủ ATS; tài liệu hướng dẫn sử dụng, vận hành (gồm chẩn đoán sự cố) bằng tiếng Việt."},{"item":"Đầu phát điện: Công suất định mức","quote":"≥ 12 kVA","reference":"Chương V, mục 1.2, bảng B.II.1","requirement":"≥ 12 kVA."},{"item":"Đầu phát điện: Hệ số công suất","quote":"1.0","reference":"Chương V, mục 1.2, bảng B.II.2","requirement":"1.0."},{"item":"Đầu phát điện: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, bảng B.II.3","requirement":"Tự kích từ, không chổi than."},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2, bảng B.II.4","requirement":"AVR."},{"item":"Đầu phát điện: Độ ổn định điện áp","quote":"≤ ±1% từ không tải đến đầy tải định mức","reference":"Chương V, mục 1.2, bảng B.II.5","requirement":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây."},{"item":"Đầu phát điện: Độ ổn định tần số","quote":"≤ ±1% từ không tải đến đầy tải định mức","reference":"Chương V, mục 1.2, bảng B.II.6","requirement":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây."},{"item":"Đầu phát điện: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, bảng B.II.7","requirement":"Tối thiểu cấp H."},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"Tối thiểu IP23","reference":"Chương V, mục 1.2, bảng B.II.8","requirement":"Tối thiểu IP23."},{"item":"Đầu phát điện: Kết cấu và làm mát","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2, bảng B.II.9-10","requirement":"Một ổ trục, tự bôi trơn; làm mát bằng cánh quạt đầu trục thổi trực tiếp."},{"item":"Đầu phát điện: Hãng, mã hiệu, xuất xứ, năm sản xuất","quote":"Năm 2023 trở về sau","reference":"Chương V, mục 1.2, bảng B.I.1-3","requirement":"Nhà thầu tự cung cấp hãng sản xuất/mã hiệu và xuất xứ; năm sản xuất từ 2023 trở về sau."},{"item":"Động cơ: Loại động cơ và nhiên liệu","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, bảng C.II.1 và C.I.4","requirement":"Động cơ 4 kỳ làm mát bằng nước, dùng dầu Diesel."},{"item":"Động cơ: Công suất liên tục","quote":"≥ 15,5 kW.","reference":"Chương V, mục 1.2, bảng C.II.2","requirement":"≥ 15,5 kW."},{"item":"Động cơ: Công suất tối đa","quote":"≥ 17 KW","reference":"Chương V, mục 1.2, bảng C.II.3","requirement":"≥ 17 KW."},{"item":"Động cơ: Tốc độ vòng quay trục cơ","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, bảng C.II.4","requirement":"1500 vòng/phút."},{"item":"Động cơ: Số xilanh, kiểu bố trí","quote":"≥ 3, thẳng hàng","reference":"Chương V, mục 1.2, bảng C.II.5","requirement":"≥ 3, thẳng hàng."},{"item":"Động cơ: Tỷ số nén","quote":"≥ 20:1","reference":"Chương V, mục 1.2, bảng C.II.6","requirement":"≥ 20:1."},{"item":"Động cơ: Cơ cấu điều tốc","quote":"Điện tử có ECU kiểm soát nhiệt độ động","reference":"Chương V, mục 1.2, bảng C.II.7","requirement":"Điện tử có ECU kiểm soát nhiệt độ động cơ, áp lực nhớt."},{"item":"Động cơ: Hệ thống nạp khí và kiểu phun nhiên liệu","quote":"Hút khí tự nhiên","reference":"Chương V, mục 1.2, bảng C.II.8-9","requirement":"Hút khí tự nhiên; phun nhiên liệu trực tiếp hoặc gián tiếp."},{"item":"Động cơ: Mức tiêu thụ nhiên liệu","quote":"≤ 4 lít/giờ tại 100% tải định mức","reference":"Chương V, mục 1.2, bảng C.II.10","requirement":"≤ 4 lít/giờ tại 100% tải định mức; ≤ 3 lít/giờ tại 75% tải định mức."},{"item":"Động cơ: Hệ thống khởi động và nguồn khởi động","quote":"Khởi động điện.","reference":"Chương V, mục 1.2, bảng C.II.12-13","requirement":"Khởi động điện, có tiếp điểm điều khiển bật/tắt từ xa; ắc quy loại kín khí, cố định trong vỏ chống ồn, đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối)."},{"item":"Động cơ: Hệ thống lọc, bôi trơn, bơm chuyển tiếp nhiên liệu","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt","reference":"Chương V, mục 1.2, bảng C.II.11, 14, 15","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt; bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc; bơm cơ và bơm điện kết hợp bơm tay chuyển tiếp nhiên liệu."},{"item":"Động cơ: Hệ thống làm mát và sấy","quote":"Có tính năng sấy trước khi khởi động","reference":"Chương V, mục 1.2, bảng C.II.16-17","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, có bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn; có tính năng sấy trước khi khởi động."},{"item":"Động cơ: Hãng, mã hiệu, xuất xứ, năm sản xuất","quote":"Nhà thầu cung cấp","reference":"Chương V, mục 1.2, bảng C.I.1-3","requirement":"Nhà thầu tự cung cấp hãng sản xuất/mã hiệu và xuất xứ; năm sản xuất từ 2023 trở về sau."},{"item":"Bộ điều khiển: Màn hình, ngôn ngữ","quote":"Màn hình LCD","reference":"Chương V, mục 1.2, bảng D.3-4","requirement":"Màn hình LCD; ngôn ngữ hiển thị tiếng Việt hoặc tiếng Anh."},{"item":"Bộ điều khiển: Năm sản xuất","quote":"Năm 2023 trở về sau","reference":"Chương V, mục 1.2, bảng D.1-2","requirement":"Năm 2023 trở về sau; hãng sản xuất/mã hiệu/xuất xứ do nhà thầu cung cấp."},{"item":"Bộ điều khiển: Chế độ vận hành và chức năng","quote":"- AUTO (Vận hành tự động);","reference":"Chương V, mục 1.2, bảng D.5-8","requirement":"Các chế độ TEST, RUN, AUTO, STOP; phím chuyển chế độ hiển thị lên, xuống, trái, phải; khởi động bằng tay (ổ khóa đề); tự động khởi động máy phát khi có sự cố điện lưới; đèn LED cảnh báo lỗi; nút START, STOP và dừng khẩn cấp."},{"item":"Bộ điều khiển: Chuẩn truyền thông","quote":"Modbus RTU RS485","reference":"Chương V, mục 1.2, bảng D.9","requirement":"Modbus RTU RS485."},{"item":"Bộ điều khiển: Thông số hiển thị trên màn hình LCD","quote":"- Tốc độ động cơ (rpm)","reference":"Chương V, mục 1.2, bảng D.10","requirement":"Điện áp, dòng điện, tần số, công suất máy phát, tải máy phát (%), hệ số công suất, tốc độ động cơ, áp suất dầu bôi trơn, nhiệt độ nước làm mát, mức nhiên liệu, điện áp sạc ắc quy, trạng thái chạy/dừng, số giờ hoạt động còn lại đến bảo trì, hiển thị và phân tích điện áp dạng đồ thị."},{"item":"Bộ điều khiển: Cảnh báo và tự động dừng máy","quote":"- Máy phát Điện quá tải","reference":"Chương V, mục 1.2, bảng D.11-12","requirement":"Cảnh báo nhiệt độ nước/động cơ cao, áp suất dầu thấp, điện áp và tần số ngoài ngưỡng, quá tải, nút dừng khẩn cấp, điện áp ắc quy thấp, mức nhiên liệu thấp; tự động dừng máy khi nhiệt độ cao, áp suất dầu thấp, điện áp/tần số ngoài ngưỡng, quá tải, dừng khẩn cấp, mức nhiên liệu thấp."},{"item":"Bộ điều khiển: Điều khiển từ xa","quote":"Điều khiển bật/tắt từ xa qua dry contact","reference":"Chương V, mục 1.2, bảng D.13","requirement":"Điều khiển bật/tắt từ xa qua tiếp điểm khô dry contact và tin nhắn SMS."},{"item":"Hệ thống bảo vệ: CB và đầu nối điện động lực","quote":"1 pha 2 cực","reference":"Chương V, mục 1.2, bảng E.1-2","requirement":"CB bảo vệ điện áp đầu ra 1 pha 2 cực; đầu nối động lực dùng cọc kết nối cố định, có ren vít và đai ốc, có nắp bảo vệ."},{"item":"Tủ ATS: Loại tủ","quote":"Loại treo tường","reference":"Chương V, mục 1.2, bảng F.1","requirement":"Loại treo tường."},{"item":"Tủ ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 100 A, 1 pha","reference":"Chương V, mục 1.2, bảng F.2","requirement":"≥ 100 A, 1 pha."},{"item":"Tủ ATS: Chức năng","quote":"Tự động chuyển tải từ điện lưới sang tải","reference":"Chương V, mục 1.2, bảng F.2","requirement":"Tự động điều khiển khởi động máy phát khi lưới có sự cố; tự động chuyển tải giữa lưới và máy phát khi mất/có điện; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; vỏ tủ sơn tĩnh điện; người dùng chỉnh được thời gian chờ lưới ổn định, thời gian đóng contactor lưới, thời gian đóng contactor máy phát, thời gian làm nguội máy."},{"item":"Lắp đặt: Phạm vi và yêu cầu lắp đặt","quote":"Nhà thầu có cam kết | Nhà thầu có cam kết chạy thử tải theo","reference":"Chương V, mục 1.2, bảng G.1-5, G.8","requirement":"Vận chuyển, lắp đặt máy vào đúng vị trí Chủ đầu tư chỉ định; đặt cân bằng, an toàn, thuận tiện vận hành, bảo dưỡng; đấu nối dây nguồn, tiếp đất, điều khiển đi trong ống nhựa; lắp tủ ATS, máy phát và cắt lọc sét (do chủ đầu tư cung cấp); tiếp đất cho máy phát, cắt lọc sét, tủ ATS; cam kết chạy thử tải theo yêu cầu của chủ đầu tư."},{"item":"Lắp đặt: Tiết diện dây đất","quote":"≥ 16 mm2.","reference":"Chương V, mục 1.2, bảng G.6","requirement":"≥ 16 mm2."},{"item":"Lắp đặt: Tiết diện dây nguồn","quote":"≥ 16 mm2.","reference":"Chương V, mục 1.2, bảng G.7","requirement":"≥ 16 mm2."},{"item":"Lắp đặt: Hoàn thiện, hệ thống thoát gió","quote":"Toàn bộ máy phát điện phải được lắp đặt hoàn chỉnh, đảm bảo các yêu cầu về","reference":"Chương V, mục 1.2","requirement":"Lắp đặt hoàn chỉnh, vận hành liên tục đạt công suất tối đa; đầu nối dây chắc chắn, có đủ đầu cos, băng keo, đánh dấu rõ; ống bảo vệ liên tục, cố định chắc; hệ thống thoát gió, thoát khói chắc chắn, có thể phải khoan cắt tường/bê tông và tô trát hoàn chỉnh."},{"item":"Bảo hành: Thời hạn","quote":"Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"≥24 tháng kể từ ngày bàn giao nghiệm thu, tại địa bàn tỉnh Tiền Giang."},{"item":"Bảo hành: Bảo trì, bảo dưỡng định kỳ","quote":"định kỳ miễn phí 6 tháng/lần tại địa điểm lắp đặt máy phát điện.","reference":"Chương V, mục 1.3.4","requirement":"Bảo trì - bảo dưỡng định kỳ miễn phí 6 tháng/lần tại địa điểm lắp đặt máy phát điện trong thời gian bảo hành."},{"item":"Kiểm tra, thử nghiệm: Chạy thử tải và hàng mẫu","quote":"- Số lượng hàng mẫu: 1 máy phát điện và 1 tủ ATS.","reference":"Chương V, mục 3","requirement":"Chạy thử tải từng máy (tải giả) trước khi lắp đặt; hướng dẫn vận hành, bảo dưỡng cho nhân viên kỹ thuật sau nghiệm thu; cung cấp hàng mẫu gồm 1 máy phát điện và 1 tủ ATS khi có yêu cầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:54:13.128Z"}},"IB2400145438":{"u":"2026-11-03T07:54:24.449+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ky thuat MPD.pdf), chưa phân tích cả HSMT.","Số lượng máy xăng 7KVA và máy dầu 12KVA không được nêu trong Chương V.","Bảng trong tệp PDF bị vỡ định dạng (cột và dòng xuống hàng lệch), nên một số số thứ tự mục được suy ra từ vị trí trong bảng.","Mức tiêu thụ nhiên liệu của máy xăng chỉ ghi 'lít', không ghi đơn vị thời gian.","Loại yêu cầu MRQ là bắt buộc; RQ cho phép tối đa 3 chỉ tiêu không đạt với máy xăng 7KVA và tối đa 5 chỉ tiêu không đạt với máy dầu 12KVA.","Các mục RQ chỉ nêu trong phần yêu cầu khi có giá trị cao hơn MRQ; một số hàng RQ bị mất tiêu đề do lỗi bảng."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện cho trạm BTS","notifyNo":"IB2400145438","generatorCapacity":"Máy chạy xăng ≥ 7KVA (RQ ≥ 7.5KVA, tối đa ≥ 8KVA); máy chạy dầu ≥ 12.0 kVA định mức (RQ ≥ 12.5 kVA), dự phòng ≥ 13.2 kVA (RQ ≥ 13.7 kVA). Số lượng từng loại không nêu trong Chương V"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tài liệu kỹ thuật","quote":"Nhà thầu phải cung cấp đầy đủ catalog (bằng tiếng Anh) và bản dịch tiếng Việt của nhà","reference":"Chương V, mục 1.2","requirement":"Nhà thầu cung cấp catalog tiếng Anh và bản dịch tiếng Việt của nhà sản xuất cho từng bộ phận: động cơ, đầu phát, bộ điều khiển, tủ ATS."},{"item":"Chung - Xuất xứ, chất lượng","quote":"Hàng hóa nhập khẩu phải có đầy đủ C/O, CQ, hàng hóa trong nước phải có đo","reference":"Chương V, mục 1.2","requirement":"Hàng nhập khẩu phải có C/O, CQ; hàng trong nước phải có đo kiểm xuất xưởng."},{"item":"Chung - Lắp đặt hoàn chỉnh","quote":"Các đầu nối dây phải chắc chắn, có đủ đầu cos, băng keo, đánh dấu rõ ràng.","reference":"Chương V, mục 1.2","requirement":"Máy phát điện phải được lắp đặt hoàn chỉnh, vận hành liên tục và đạt công suất tối đa; đầu nối dây chắc chắn, có đầu cos, băng keo, đánh dấu rõ ràng."},{"item":"Máy xăng 7 kVA: Loại máy","quote":"Máy phát điện 1 pha, 2 dây; động cơ xăng 4 kỳ; Cơ cấu","reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 4","requirement":"Máy phát điện 1 pha, 2 dây; động cơ xăng 4 kỳ; truyền động trực tiếp bằng khớp nối đồng trục (MRQ)."},{"item":"Máy xăng 7 kVA: Tình trạng máy","quote":"Mới 100%, chưa qua sử dụng, không bị móp méo, biến","reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 2","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng (MRQ)."},{"item":"Máy xăng 7 kVA: Năm sản xuất","quote":"Tổ máy phát điện được sản xuất/lắp ráp năm 2024.","reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 2-3","requirement":"Tổ máy sản xuất/lắp ráp năm 2024; ngày xuất xưởng không quá 6 tháng trước khi giao hàng (MRQ)."},{"item":"Máy xăng 7 kVA: Công suất định mức","quote":"≥ 7KVA","reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 5-6","requirement":"≥ 7KVA (MRQ); ≥ 7.5KVA (RQ)."},{"item":"Máy xăng 7 kVA: Công suất tối đa","quote":"≥ 8KVA","reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 7","requirement":"≥ 8KVA (MRQ)."},{"item":"Máy xăng 7 kVA: Điện áp, tần số, dòng điện, hệ số công suất","quote":"≥ 31,5A","reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 9-12","requirement":"Điện áp ra 220VAC, 230VAC; tần số 50Hz; dòng điện ra ≥ 31,5A; hệ số công suất 1 (MRQ)."},{"item":"Máy xăng 7 kVA: Dao động điện áp đầu ra","quote":"≤ ±1%","reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 18","requirement":"≤ ±1% (RQ)."},{"item":"Máy xăng 7 kVA: Động cơ - công suất liên tục","quote":"≥ 11kW","reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 13-14, 24","requirement":"≥ 17Hp, ≥ 11kW (MRQ); ≥ 18Hp (RQ). Tốc độ vòng quay 3000 vòng/phút (MRQ)."},{"item":"Máy xăng 7 kVA: Động cơ - mức tiêu thụ nhiên liệu","quote":"≤ 3,2 lít","reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 15-17","requirement":"Tại 100% tải ≤ 3,5 lít (MRQ); tại 75% tải ≤ 3,2 lít (MRQ), ≤ 3 lít (RQ). Văn bản không ghi đơn vị thời gian."},{"item":"Máy xăng 7 kVA: Bình nhiên liệu","quote":"Bằng thép, gắn liền với khung máy, dung tích ≥ 25 lít","reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 8","requirement":"Bằng thép, gắn liền khung máy, dung tích ≥ 25 lít (MRQ)."},{"item":"Máy xăng 7 kVA: Đầu phát - cấp cách điện","quote":"tối thiểu cấp H","reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 19","requirement":"Tối thiểu cấp H (MRQ)."},{"item":"Máy xăng 7 kVA: Làm mát, cấp bảo vệ, bảo vệ quá tải","quote":"tối thiểu là IP21","reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 20-22","requirement":"Làm mát bằng khí; cấp bảo vệ vỏ tối thiểu IP21; bảo vệ quá tải bằng aptomat (MRQ)."},{"item":"Máy xăng 7 kVA: Khởi động","quote":"Có thêm chế độ giật nổ","reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 23, 28","requirement":"Có thêm chế độ giật nổ; vận hành bằng khóa điện đề nổ, tự động kích từ, tự động điều chỉnh điện áp bằng AVR."},{"item":"Máy xăng 7 kVA: Độ ồn","quote":"≤ 80 dB","reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 25-26","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 80 dB (MRQ); ≤ 75 dB (RQ)."},{"item":"Máy xăng 7 kVA: Cấp tải ngõ ra","quote":"1x16A và 1x32A","reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 27, 33","requirement":"Ổ cắm công nghiệp lắp cố định trên máy: 1x16A và 1x32A; mỗi máy kèm phích cắm công nghiệp tương thích."},{"item":"Máy xăng 7 kVA: Ắc quy, bộ sạc","quote":"tối thiểu 12V/14Ah","reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 28","requirement":"Có bộ sạc ắc quy kèm theo máy; ắc quy kín khí tối thiểu 12V/14Ah."},{"item":"Máy xăng 7 kVA: Hiển thị điều khiển","quote":"màn hình LED hoặc tương đương","reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 29","requirement":"Bộ hiển thị điện áp, tần số, dòng điện tải, màn hình LED hoặc tương đương."},{"item":"Máy xăng 7 kVA: Khung máy","quote":"Có tay kéo đẩy, có ít nhất 2 bánh xe đẩy, có chân cố định.","reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 30","requirement":"Khung bằng thép ống fi 32, lắp trên cao su giảm chấn; có tay kéo đẩy, ít nhất 2 bánh xe đẩy, có chân cố định."},{"item":"Máy xăng 7 kVA: Kết nối ATS, ngõ ra DC, nối đất","quote":"Có, 12VDC, >8A","reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 31-34","requirement":"Cho phép mở rộng kết nối ATS; ngõ ra DC 12VDC, >8A; có vị trí nối tiếp đất."},{"item":"Máy xăng 7 kVA: Bảng thông số đặc trưng","quote":null,"reference":"Chương V, mục 1.2, bảng máy xăng 7KVA, STT 35","requirement":"Có bảng thông số bền, gắn chắc trên vỏ, gồm tên/thương hiệu nhà chế tạo, số seri, công suất, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng, năm sản xuất."},{"item":"Máy dầu 12 kVA: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha 2 dây; Cơ cấu","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, I.1","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây; truyền động trực tiếp bằng khớp nối đồng trục (MRQ)."},{"item":"Máy dầu 12 kVA: Chất lượng, xuất xứ","quote":"Mới 100%, chưa qua sử dụng, không bị móp méo,","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, I.2","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng nhận nguồn gốc xuất xứ và chất lượng khi giao hàng."},{"item":"Máy dầu 12 kVA: Năm sản xuất","quote":"- Tổ máy phát điện được sản xuất/lắp ráp năm 2024.","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, I.3","requirement":"Động cơ, đầu phát, bộ điều khiển sản xuất năm 2023-2024 kèm chứng nhận xuất xứ, chất lượng; tổ máy sản xuất/lắp ráp năm 2024."},{"item":"Máy dầu 12 kVA: Điện áp, tần số","quote":"220V- 230V","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, I.5-6","requirement":"Điện áp 220V-230V; tần số định mức 50 Hz (MRQ)."},{"item":"Máy dầu 12 kVA: Công suất định mức","quote":"≥ 12.0 kVA","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, I.7-8","requirement":"≥ 12.0 kVA (MRQ); ≥ 12.5 kVA (RQ)."},{"item":"Máy dầu 12 kVA: Công suất dự phòng","quote":"≥ 13.2 kVA","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, I.9-10, I.20","requirement":"≥ 13.2 kVA (MRQ); ≥ 13.7 kVA (RQ). Vận hành liên tục ở 110% công suất dự phòng ≥ 1h."},{"item":"Máy dầu 12 kVA: Hệ số công suất, tốc độ","quote":"Cosϕ = 1.","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, I.11-13","requirement":"Cosϕ = 1; tốc độ vòng quay 1.500 vòng/phút; vận hành liên tục ở 100% công suất định mức ≥ 12h."},{"item":"Máy dầu 12 kVA: Bình nhiên liệu","quote":"≥ 50 lít","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, I.4, I.14-15, I.19","requirement":"Dung tích ≥ 50 lít (MRQ), ≥ 80 lít (RQ); gắn liền khung bệ, bằng thép xử lý hóa học chống rỉ; khung vỏ và thùng nhiên liệu sơn tĩnh điện."},{"item":"Máy dầu 12 kVA: Mức tiêu thụ nhiên liệu","quote":"< 3 lít/giờ tại 75% tải định mức","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, I.16-18","requirement":"< 4 lít/giờ tại 100% tải định mức; < 3 lít/giờ tại 75% tải (MRQ); ≤ 2.8 lít/giờ tại 75% tải (RQ)."},{"item":"Máy dầu 12 kVA: Độ ồn","quote":"≤ 67dB(A) khi hoạt động ở chế độ","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, I.21-22","requirement":"Độ ồn lớn nhất ≤ 67dB(A) (MRQ), ≤ 64dB(A) (RQ), khi hoạt động >75% công suất định mức, không gian mở, khoảng cách 7m."},{"item":"Máy dầu 12 kVA: Vỏ máy, cấp bảo vệ","quote":"Tối thiểu cấp bảo vệ IP23","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, I.23, I.27","requirement":"Vỏ đảm bảo hoạt động ngoài trời, tối thiểu IP23; vỏ cách âm bằng thép dày ≥ 2mm, sơn tĩnh điện, có khóa, cách âm bằng vật liệu chống cháy."},{"item":"Máy dầu 12 kVA: Làm mát, chống rung, khung đế","quote":"Làm mát bằng nước (có pha dung dịch chống đông)","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, I.24-25, I.28","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục; động cơ và đầu phát lắp trên cao su chống rung; khung đế thép chữ U, I hoặc V dày ≥3mm, sơn tĩnh điện."},{"item":"Máy dầu 12 kVA: Điều kiện vận hành","quote":"Nhiệt độ môi trường: -10oC đến +50oC.","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, I.26","requirement":"Nhiệt đới hóa; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%."},{"item":"Máy dầu 12 kVA: Hệ thống thoát khí thải","quote":"Phù hợp với thiết thiết kế phòng máy kích thước nhỏ","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, I.29","requirement":"Phù hợp phòng máy nhỏ khoảng 2mx3m, thổi khói và khí nóng ra đuôi máy, có đuôi ra ngoài hoàn toàn, che chắn nước mưa."},{"item":"Máy dầu 12 kVA: Khí thải - tiêu chuẩn","quote":"(QCVN19:2009/BTNMT)","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, I.31","requirement":"Đáp ứng quy chuẩn khí thải công nghiệp đối với bụi và các chất vô cơ QCVN19:2009/BTNMT."},{"item":"Máy dầu 12 kVA: Nối đất, sạc ắc quy, kết nối ATS","quote":"Có ngõ kết nối điều khiển ATS","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, I.30, I.32-33","requirement":"Có đầu nối đất; sạc ắc quy từ máy phát; có ngõ kết nối điều khiển ATS."},{"item":"Máy dầu 12 kVA: Bảng thông số đặc trưng","quote":null,"reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, I.34","requirement":"Có bảng thông số bền, gắn chắc trên vỏ, gồm tên/thương hiệu nhà chế tạo, số seri, công suất, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng, năm sản xuất."},{"item":"Máy dầu 12 kVA: Chứng chỉ nhà sản xuất, tài liệu","quote":"ISO 9001:2015 và ISO 14001:2015 hoặc","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, I.35-36","requirement":"Nhà sản xuất lắp ráp có ISO 9001:2015 và ISO 14001:2015 hoặc tương đương mới hơn; hàng lắp ráp trong nước phải có đăng ký nhãn hiệu; tài liệu hướng dẫn sử dụng, vận hành bằng tiếng Việt."},{"item":"Máy dầu 12 kVA: Đầu phát - số pha, công suất","quote":"≥ 12 kVA","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, II.2, II.6-8","requirement":"1 pha, 2 dây; công suất định mức ≥ 12 kVA (MRQ), > 12.5 kVA (RQ); hệ số công suất 1.0."},{"item":"Máy dầu 12 kVA: Đầu phát - kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, II.9-10","requirement":"Tự kích từ, không chổi than; tự động điều chỉnh bằng bộ điều áp AVR."},{"item":"Máy dầu 12 kVA: Đầu phát - độ ổn định, méo sóng hài","quote":"<5%","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, II.4-5, II.11-12","requirement":"Ổn định điện áp và tần số ≤ ±1% từ không tải đến đầy tải trong 30 giây; THD đầy tải <5%, không tải <3%."},{"item":"Máy dầu 12 kVA: Đầu phát - cấp cách nhiệt, cấp bảo vệ, làm mát","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, II.3, II.13-15","requirement":"Cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ tối thiểu IP23; nhiệt độ danh định ≥ 40 oC; làm mát bằng cánh quạt đầu trục (RQ)."},{"item":"Máy dầu 12 kVA: Động cơ - nhiên liệu, loại","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, III.2-3","requirement":"Dầu Diesel; 4 kỳ làm mát bằng nước."},{"item":"Máy dầu 12 kVA: Động cơ - công suất","quote":"≥ 15,5 kW.","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, III.4-6","requirement":"Công suất liên tục ≥ 15,5 kW (1500 vòng/phút); công suất tối đa ≥ 17 KW (MRQ), ≥ 19 KW (RQ)."},{"item":"Máy dầu 12 kVA: Động cơ - xilanh, điều tốc, nạp khí, phun","quote":"≥ 3, thẳng hàng","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, III.7-10","requirement":"Số xilanh ≥ 3, thẳng hàng; điều tốc điện tử; hút khí tự nhiên (RQ); phun nhiên liệu trực tiếp hoặc gián tiếp (RQ)."},{"item":"Máy dầu 12 kVA: Động cơ - bơm chuyển tiếp nhiên liệu","quote":null,"reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, III.11","requirement":"Bơm cơ và bơm điện kết hợp bơm tay, chuyển nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp."},{"item":"Máy dầu 12 kVA: Hệ thống khởi động, ắc quy","quote":"Ắc quy kèm theo máy ≥ 90AH","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, IV.1-2, IV.6","requirement":"Khởi động điện; ắc quy kín khí cố định bên trong vỏ chống ồn, kèm phụ kiện (giá đỡ, đầu cốt, cáp đấu nối), ≥ 90AH; có sấy trước khi khởi động."},{"item":"Máy dầu 12 kVA: Lọc, bôi trơn, làm mát động cơ","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, IV.3-5","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt; bơm dầu bôi trơn, phin lọc, bầu lọc; làm mát bằng nước pha dung dịch chống đóng cặn, kèm bình nước phụ."},{"item":"Máy dầu 12 kVA: Bộ điều khiển - loại, màn hình","quote":"Màn hình LCD","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, V.2-4, V.17","requirement":"Chuyên dùng cho máy phát điện, cấu trúc khối module, thông dụng tại Việt Nam; màn hình LCD; ngôn ngữ tiếng Việt hoặc tiếng Anh; cấp bảo vệ IP5 (mặt trước)."},{"item":"Máy dầu 12 kVA: Bộ điều khiển - chế độ vận hành, tự động","quote":"- AUTO (Vận hành tự động);","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, V.5-8","requirement":"Chế độ TEST, RUN, AUTO, STOP; tự động khởi động khi mất điện lưới; nút START, STOP, dừng khẩn cấp; đèn LED cảnh báo lỗi."},{"item":"Máy dầu 12 kVA: Bộ điều khiển - thông số hiển thị","quote":"- Áp suất dầu bôi trơn (Bar)","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, V.9","requirement":"Hiển thị điện áp, dòng điện, tần số, công suất (kW), tải (%), hệ số công suất, tốc độ động cơ, áp suất dầu, nhiệt độ nước làm mát, mức nhiên liệu, điện áp sạc ắc quy, trạng thái, số giờ còn lại đến bảo trì, đồ thị điện áp."},{"item":"Máy dầu 12 kVA: Bộ điều khiển - cảnh báo, tự dừng","quote":"- Máy phát Điện quá tải","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, V.10-11","requirement":"Cảnh báo và tự dừng khi nhiệt độ nước/động cơ cao, áp suất dầu thấp, điện áp/tần số ngoài ngưỡng, quá tải, dừng khẩn cấp, mức nhiên liệu thấp; ngưỡng cài đặt được trên bộ điều khiển."},{"item":"Máy dầu 12 kVA: Bộ điều khiển - thời gian chuyển nguồn","quote":"Trong khoảng từ 5 giây đến 30 phút (Có thể điều","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, V.13-14","requirement":"Máy phát vào làm việc trong khoảng 5 giây đến 30 phút khi mất điện lưới (điều chỉnh được); sau khi lưới hồi phục máy tự tắt sau khi chạy làm mát 1-2 phút (điều chỉnh được)."},{"item":"Máy dầu 12 kVA: Bộ điều khiển - giám sát từ xa, truyền thông","quote":"MODBUS/CANBUS hoặc tương đương","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, V.15-16","requirement":"Tích hợp theo dõi vận hành từ xa qua SMS, Internet; chuẩn truyền thông MODBUS/CANBUS hoặc tương đương."},{"item":"Máy dầu 12 kVA: CB, đấu nối động lực đầu ra","quote":"1 pha 2 cực","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, VI.1-2","requirement":"CB bảo vệ điện áp đầu ra 1 pha 2 cực; đầu ra dùng cọc kết nối cố định có ren vít, đai ốc, có nắp bảo vệ."},{"item":"Máy dầu 12 kVA: Chống sét lan truyền","quote":"Khả năng xả dòng xung sét: ≥20kA","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, VI.3","requirement":"Kèm theo máy; 1P+1N; xả dòng xung sét ≥20kA; 8/20us; điện áp định mức 230VAC; công nghệ MOV + GDT."},{"item":"Máy dầu 12 kVA: Tủ ATS - công suất","quote":"Dòng điện định mức: ≥ 100 A, 1 pha","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, VII.1","requirement":"Dòng điện định mức ≥ 100 A, 1 pha (MRQ)."},{"item":"Máy dầu 12 kVA: Tủ ATS - hiển thị, điều khiển, đóng cắt","quote":"- Sử dụng các khởi động từ được khóa chéo liên","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, VII.2-4","requirement":"Có đèn chỉ thị nguồn lưới, máy phát, tải; công tắc chọn tự động/bằng tay; dùng khởi động từ khóa chéo liên động và CB rời, không dùng cầu chì."},{"item":"Máy dầu 12 kVA: Tủ ATS - sạc accu, đấu nối, vỏ tủ","quote":"Có kèm bộ sạc accu máy phát điện, tự động sạc accu","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, VII.5-7","requirement":"Kèm bộ sạc accu máy phát tự động sạc; đầu dây có đánh dấu, kèm bản vẽ đấu nối; vỏ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời."},{"item":"Phạm vi lắp đặt - vật tư theo máy (mỗi máy)","quote":"Cáp nguồn đồng 2x25mm2 (5 mét/máy)","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, VIII.1","requirement":"Bộ thoát gió và thoát khói ra ngoài phòng; cọc tiếp địa thép mạ đồng 2,4 mét; cáp đồng tiếp đất 1x16mm2 (10 mét/máy); ống nhựa và phụ kiện (5 mét/máy); cáp nguồn đồng 2x25mm2 (5 mét/máy); cáp điều khiển (5 mét/máy); vật tư khác để lắp đặt hoàn chỉnh."},{"item":"Phạm vi lắp đặt - thi công","quote":"(Không bao gồm xây dựng bệ máy)","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, VIII.2","requirement":"Lắp đặt hoàn chỉnh, ống bảo vệ liên tục cố định chắc chắn, có thể khoan cắt tường hoặc bê tông và tô trát hoàn chỉnh; không bao gồm xây dựng bệ máy."},{"item":"Phụ tùng kèm theo","quote":"Bộ đồ nghề sửa chữa cơ bản: Bộ đồ nghề tiêu chuẩn","reference":"Chương V, mục 1.2, bảng máy dầu 12KVA, VIII.3","requirement":"Bộ đồ nghề sửa chữa cơ bản tiêu chuẩn nhà sản xuất kèm mỗi máy: kềm răng 8inch, tua vít 2 đầu 8 inch, bộ khóa 8-10-12-13-14-17-19, túi đựng đồ nghề."},{"item":"Bản vẽ","quote":"Nhà thầu cung cấp bản vẽ chế tạo vỏ cách âm, thông gió máy phát điện.","reference":"Chương V, mục 2","requirement":"Nhà thầu cung cấp bản vẽ chế tạo vỏ cách âm, thông gió máy phát điện."},{"item":"Nghiệm thu - thử tải và tiêu hao nhiên liệu","quote":"- Máy dầu: 10 lít dầu mỗi máy, nhớt đổ đầy","reference":"Chương V, mục 3, mục I.3-6","requirement":"Thử tải các mức 25%, 50%, 75%, 100% công suất; thử tiêu hao nhiên liệu ở 75% tải trong 30 phút (≥1% số máy từng loại); nhà thầu cung cấp tải giả, nhiên liệu (máy xăng 5 lít/máy, máy dầu 10 lít/máy) và nước làm mát."},{"item":"Bảo hành","quote":"là ≥ 2 năm hoặc 1000 giờ chạy máy (tùy theo điều kiện","reference":"Chương V, mục 3, mục II.1","requirement":"Bảo hành ≥ 2 năm hoặc 1000 giờ chạy máy (điều kiện nào đến trước) kể từ ngày bàn giao và nghiệm thu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:54:23.281Z"}},"IB2400146806":{"u":"2026-11-03T07:52:24.143+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ky thuat.docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng máy phát điện cho hai Hub; chỉ có số lượng hàng mẫu kiểm tra (1 máy, 1 tủ ATS).","Văn bản không nêu model, xuất xứ cụ thể, năm sản xuất, mới 100%, CO/CQ; thương hiệu chỉ ghi chung là EU/G7.","Phần yêu cầu năng lực nhà thầu (đại lý ủy quyền, hợp đồng tương tự) không đưa vào vì không phải thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Mua máy phát điện 40KVA cho Hub Phan Văn Trị và Hub Hóc Môn năm 2024","notifyNo":"IB2400146806","generatorCapacity":"40 kVA / 32 kW liên tục (prime); 44 kVA / 35 kW tối đa (Min)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 40kVA 3 pha: Điện áp – Số pha – Hệ số công suất","quote":"220/380V – 3 – 0,8","reference":"Chương V, Yêu cầu kỹ thuật - Tổng quát","requirement":"220/380V – 3 pha – 0,8"},{"item":"Máy phát điện 40kVA 3 pha: Tần số","quote":"50Hz","reference":"Chương V, Yêu cầu kỹ thuật - Tổng quát","requirement":"50Hz"},{"item":"Máy phát điện 40kVA 3 pha: Công suất liên tục (Min)","quote":"40 kVA / 32 kW","reference":"Chương V, Yêu cầu kỹ thuật - Tổng quát","requirement":"40 kVA / 32 kW"},{"item":"Máy phát điện 40kVA 3 pha: Công suất tối đa (Min)","quote":"44 kVA / 35 kW","reference":"Chương V, Yêu cầu kỹ thuật - Tổng quát","requirement":"44 kVA / 35 kW"},{"item":"Máy phát điện 40kVA 3 pha: Kích thước bao gồm vỏ giảm âm (Dài x Rộng x Cao)","quote":"≤ (2300 x 900 x 1300) mm","reference":"Chương V, Yêu cầu kỹ thuật - Tổng quát","requirement":"≤ (2300 x 900 x 1300) mm; ghi chú: Tham khảo"},{"item":"Máy phát điện 40kVA 3 pha: Dung tích thùng dầu (Min)","quote":"≥ 75 lít","reference":"Chương V, Yêu cầu kỹ thuật - Tổng quát","requirement":"≥ 75 lít; ghi chú: Tham khảo"},{"item":"Máy phát điện 40kVA 3 pha: Độ ồn (Max)","quote":"68±2 dBA","reference":"Chương V, Yêu cầu kỹ thuật - Tổng quát","requirement":"68±2 dBA tại khoảng cách 7m – 75% tải"},{"item":"Máy phát điện 40kVA 3 pha: Chứng nhận chất lượng, bảo vệ môi trường","quote":"ISO9001:2015; ISO14001:2015","reference":"Chương V, Yêu cầu kỹ thuật - Tổng quát","requirement":"ISO9001:2015; ISO14001:2015"},{"item":"Máy phát điện 40kVA 3 pha - Động cơ: Thương hiệu / Hãng sản xuất","quote":"EU/G7","reference":"Chương V, Yêu cầu kỹ thuật - Động cơ","requirement":"EU/G7"},{"item":"Máy phát điện 40kVA 3 pha - Động cơ: Loại","quote":"4 thì, giải nhiệt bằng nước","reference":"Chương V, Yêu cầu kỹ thuật - Động cơ","requirement":"4 thì, giải nhiệt bằng nước"},{"item":"Máy phát điện 40kVA 3 pha - Động cơ: Số xy lanh – Kiểu bố trí","quote":"≥ 4 – Thẳng hàng","reference":"Chương V, Yêu cầu kỹ thuật - Động cơ","requirement":"≥ 4 – Thẳng hàng"},{"item":"Máy phát điện 40kVA 3 pha - Động cơ: Tổng dung tích xy lanh","quote":"≥ 2.3 L","reference":"Chương V, Yêu cầu kỹ thuật - Động cơ","requirement":"≥ 2.3 L"},{"item":"Máy phát điện 40kVA 3 pha - Động cơ: Tỉ số nén","quote":"≥ 17: 1","reference":"Chương V, Yêu cầu kỹ thuật - Động cơ","requirement":"≥ 17: 1"},{"item":"Máy phát điện 40kVA 3 pha - Động cơ: Tốc độ quay","quote":"1500 rpm","reference":"Chương V, Yêu cầu kỹ thuật - Động cơ","requirement":"1500 rpm"},{"item":"Máy phát điện 40kVA 3 pha - Động cơ: Loại điều tốc","quote":"Cơ khí / Điện tử","reference":"Chương V, Yêu cầu kỹ thuật - Động cơ","requirement":"Cơ khí / Điện tử"},{"item":"Máy phát điện 40kVA 3 pha - Động cơ: Hệ thống khí nạp","quote":"Turbo tăng áp / Nạp tự nhiên","reference":"Chương V, Yêu cầu kỹ thuật - Động cơ","requirement":"Turbo tăng áp / Nạp tự nhiên"},{"item":"Máy phát điện 40kVA 3 pha - Động cơ: Hệ thống phun nhiên liệu","quote":"Phun trực tiếp (Hoặc tốt hơn)","reference":"Chương V, Yêu cầu kỹ thuật - Động cơ","requirement":"Phun trực tiếp (Hoặc tốt hơn)"},{"item":"Máy phát điện 40kVA 3 pha - Động cơ: Loại nhiên liệu","quote":"Dầu diesel","reference":"Chương V, Yêu cầu kỹ thuật - Động cơ","requirement":"Dầu diesel"},{"item":"Máy phát điện 40kVA 3 pha - Động cơ: Tiêu hao nhiên liệu 100% tải","quote":"≤ 11,8 L/h","reference":"Chương V, Yêu cầu kỹ thuật - Động cơ","requirement":"≤ 11,8 L/h"},{"item":"Máy phát điện 40kVA 3 pha - Động cơ: Dung tích dầu bôi trơn (Min)","quote":"12 L","reference":"Chương V, Yêu cầu kỹ thuật - Động cơ","requirement":"12 L"},{"item":"Máy phát điện 40kVA 3 pha - Động cơ: Hệ thống làm mát","quote":"Nước kết hợp gió","reference":"Chương V, Yêu cầu kỹ thuật - Động cơ","requirement":"Nước kết hợp gió"},{"item":"Máy phát điện 40kVA 3 pha - Động cơ: Hệ thống khởi động","quote":"Đề điện với ắc quy 12VDC","reference":"Chương V, Yêu cầu kỹ thuật - Động cơ","requirement":"Đề điện với ắc quy 12VDC"},{"item":"Máy phát điện 40kVA 3 pha - Đầu phát: Thương hiệu / Hãng sản xuất","quote":"EU/G7","reference":"Chương V, Yêu cầu kỹ thuật - Đầu phát điện","requirement":"EU/G7"},{"item":"Máy phát điện 40kVA 3 pha - Đầu phát: Kiểu kích từ","quote":"Không chổi than","reference":"Chương V, Yêu cầu kỹ thuật - Đầu phát điện","requirement":"Không chổi than"},{"item":"Máy phát điện 40kVA 3 pha - Đầu phát: Bộ ổn định điện áp","quote":"AVR","reference":"Chương V, Yêu cầu kỹ thuật - Đầu phát điện","requirement":"AVR"},{"item":"Máy phát điện 40kVA 3 pha - Đầu phát: Cấp bảo vệ","quote":"IP23","reference":"Chương V, Yêu cầu kỹ thuật - Đầu phát điện","requirement":"IP23"},{"item":"Máy phát điện 40kVA 3 pha - Đầu phát: Cấp cách điện","quote":"H","reference":"Chương V, Yêu cầu kỹ thuật - Đầu phát điện","requirement":"H"},{"item":"Máy phát điện 40kVA 3 pha - Đầu phát: Khả năng quá tải dài hạn","quote":"110% (tối thiểu 01 giờ trong mỗi 12 giờ)","reference":"Chương V, Yêu cầu kỹ thuật - Đầu phát điện","requirement":"110% (tối thiểu 01 giờ trong mỗi 12 giờ)"},{"item":"Máy phát điện 40kVA 3 pha - Hệ thống điều khiển: Chức năng đo và hiển thị","quote":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát điện và điện lưới","reference":"Chương V, Yêu cầu kỹ thuật - Hệ thống điều khiển máy phát điện","requirement":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát điện và điện lưới; tần số và cường độ dòng điện các pha của máy phát điện (L1, L2, L3); các thông số động cơ (tốc độ động cơ, áp lực nhớt, nhiệt độ nước làm mát); công suất của máy phát điện; điện áp bình accu; số giờ chạy máy; mức nhiên liệu"},{"item":"Máy phát điện 40kVA 3 pha - Hệ thống điều khiển: Chức năng cảnh báo (chỉ báo động bằng đèn, không tắt máy)","quote":"Điện áp bình accu quá cao hoặc quá thấp","reference":"Chương V, Yêu cầu kỹ thuật - Hệ thống điều khiển máy phát điện","requirement":"Điện áp bình accu quá cao hoặc quá thấp; mức nhiên liệu thấp; mất cân bằng pha; không sạc bình accu"},{"item":"Máy phát điện 40kVA 3 pha - Hệ thống điều khiển: Chức năng cảnh báo bảo vệ (báo động bằng đèn và tắt máy)","quote":"Áp lực nhớt quá thấp","reference":"Chương V, Yêu cầu kỹ thuật - Hệ thống điều khiển máy phát điện","requirement":"Áp lực nhớt quá thấp; nhiệt độ nước làm mát quá cao; điện áp máy phát quá cao hoặc quá thấp; tần số quá cao hoặc quá thấp; quá dòng, quá công suất; ngắn mạch; khởi động quá số lần cho phép"},{"item":"Máy phát điện 40kVA 3 pha - Hệ thống điều khiển: Kết nối mạng máy tính, điều khiển từ xa","quote":"Khả năng kết nối với mạng máy tính và điều khiển từ xa thông qua các cổng RS-232 / RS-485 và USB","reference":"Chương V, Yêu cầu kỹ thuật - Hệ thống điều khiển máy phát điện","requirement":"Hỗ trợ kết nối qua các cổng RS-232 / RS-485 và USB"},{"item":"Máy phát điện 40kVA 3 pha - Vỏ giảm âm: Vật liệu và độ dày","quote":"Được chế tạo từ thép tấm chất lượng cao, có độ dầy từ 1.5mm","reference":"Chương V, Yêu cầu kỹ thuật - Vỏ giảm âm","requirement":"Thép tấm chất lượng cao, độ dày từ 1.5mm"},{"item":"Máy phát điện 40kVA 3 pha - Vỏ giảm âm: Xử lý bề mặt","quote":"Được xử lý bề mặt bằng hóa chất và sơn tĩnh điện giúp tăng độ bền của vỏ máy","reference":"Chương V, Yêu cầu kỹ thuật - Vỏ giảm âm","requirement":"Xử lý bề mặt bằng hóa chất và sơn tĩnh điện"},{"item":"Máy phát điện 40kVA 3 pha - Vỏ giảm âm: Vật liệu cách âm","quote":"Vật liệu cách âm được làm bằng mút chống cháy, chất lượng cao","reference":"Chương V, Yêu cầu kỹ thuật - Vỏ giảm âm","requirement":"Mút chống cháy, chất lượng cao"},{"item":"Máy phát điện 40kVA 3 pha - Vỏ giảm âm: Khóa cửa","quote":"Các cánh cửa đều sử dụng khóa chất lượng cao","reference":"Chương V, Yêu cầu kỹ thuật - Vỏ giảm âm","requirement":"Các cánh cửa sử dụng khóa chất lượng cao"},{"item":"Máy phát điện 40kVA 3 pha - Vỏ giảm âm: Móc cẩu","quote":"Có trang bị móc cẩu để có thể chuyển dịch máy dễ dàng","reference":"Chương V, Yêu cầu kỹ thuật - Vỏ giảm âm","requirement":"Có trang bị móc cẩu"},{"item":"Máy phát điện 40kVA 3 pha - Vỏ giảm âm: Ống khói","quote":"Có trang bị 6 mét chiều cao ống khói (tính từ thân máy)","reference":"Chương V, Yêu cầu kỹ thuật - Vỏ giảm âm","requirement":"Trang bị ống khói cao 6 mét (tính từ thân máy)"},{"item":"Tủ ATS 100A 3 pha: Kiểu","quote":"Gắn trên tường","reference":"Chương V, Yêu cầu kỹ thuật - Bộ chuyển nguồn tự động (ATS)","requirement":"Gắn trên tường"},{"item":"Tủ ATS 100A 3 pha: Số cực","quote":"3","reference":"Chương V, Yêu cầu kỹ thuật - ATS","requirement":"3"},{"item":"Tủ ATS 100A 3 pha: Điện áp hoạt động","quote":"220/380V- 50Hz","reference":"Chương V, Yêu cầu kỹ thuật - ATS","requirement":"220/380V- 50Hz"},{"item":"Tủ ATS 100A 3 pha: Tần số","quote":"50 Hz","reference":"Chương V, Yêu cầu kỹ thuật - ATS","requirement":"50 Hz"},{"item":"Tủ ATS 100A 3 pha: Dòng điện định mức","quote":"100A","reference":"Chương V, Yêu cầu kỹ thuật - ATS","requirement":"100A"},{"item":"Tủ ATS 100A 3 pha: Khóa liên động","quote":"Có trang bị","reference":"Chương V, Yêu cầu kỹ thuật - ATS","requirement":"Có trang bị"},{"item":"Tủ ATS 100A 3 pha: Thiết bị đóng cắt","quote":"Contactor hoặc bộ chuyển nguồn tự động tích hợp bộ điều khiển","reference":"Chương V, Yêu cầu kỹ thuật - ATS","requirement":"Contactor hoặc bộ chuyển nguồn tự động tích hợp bộ điều khiển; thương hiệu EU/G7"},{"item":"Tủ ATS 100A 3 pha: Cáp điện","quote":"Cáp điện 16mm²","reference":"Chương V, Yêu cầu kỹ thuật - ATS","requirement":"Cáp điện 16mm²; hoàn thiện đấu nối từ máy phát 40KVA đến tủ ATS"},{"item":"Tủ ATS 100A 3 pha: Thiết bị bảo vệ MCCB","quote":"(Bao gồm 3 MCCB: 1 MCCB điện lưới, 1 MCCB máy phát và 1 MCCB Out)","reference":"Chương V, Yêu cầu kỹ thuật - ATS","requirement":"Gồm 3 MCCB (1 MCCB điện lưới, 1 MCCB máy phát, 1 MCCB Out); thương hiệu EU/G7; MCB 3 pha 3 cực; dòng định mức 75A; dòng cắt 50kA"},{"item":"Kiểm tra thiết bị trước khi giao: Thử tải giả","quote":"Kết quả kiểm tra với tải giả phải đáp ứng các thông số trong tiêu chuẩn kỹ thuật.","reference":"Chương V, Các yêu cầu về kiểm tra thiết bị","requirement":"Đơn vị cung cấp chịu chi phí kiểm tra sản phẩm tại Tp.HCM, gồm thuê tải giả (trước khi vận chuyển, lắp đặt, vận hành test thử tại phòng máy do SCTV yêu cầu); kết quả kiểm tra với tải giả phải đáp ứng các thông số trong tiêu chuẩn kỹ thuật"},{"item":"Thi công lắp đặt máy phát điện 40kVA: Phạm vi","quote":"Thực hiện lắp đặt thiết bị một cách an toàn, không gây chạm chập và kiểm tra vận hành của thiết bị sau khi lắp đặt.","reference":"Chương V, Thi công lắp đặt máy phát điện 40kVA","requirement":"Lắp đặt tại TP.HCM; đóng gói thiết bị cẩn thận khi vận chuyển; lập phương án thi công chi tiết được SCTV phê duyệt trước khi thi công; trang bị đầy đủ công cụ dụng cụ và vật tư phụ; lắp đặt an toàn, không gây chạm chập, kiểm tra vận hành sau lắp đặt, có phối hợp và giám sát của nhân sự quản lý phòng máy SCTV"},{"item":"Bảo hành","quote":"Thời hạn bảo hành tối thiểu 02 năm đối với hàng hoá, dịch vụ thuộc phạm vi cung cấp của hợp đồng được tính kể từ khi hàng hóa được bàn giao, nghiệm thu.","reference":"Chương V, Các yêu cầu khác","requirement":"Tối thiểu 02 năm kể từ khi bàn giao, nghiệm thu; khuyến khích tăng thời gian bảo hành; bảo hành một đổi một miễn phí; hot-line 24/24 trong thời gian bảo hành; cử chuyên gia xử lý không chậm quá 04 tiếng kể từ khi nhận yêu cầu; sửa chữa, thay thế linh kiện không quá 30 ngày"},{"item":"Số lượng hàng mẫu kiểm tra","quote":"MÁY PHÁT ĐIỆN 40KVA - 3 PHA","reference":"Chương V, Bảng số lượng hàng mẫu kiểm tra, dòng 1-2","requirement":"Máy phát điện 40kVA - 3 pha: 1 máy; Tủ ATS tự động 100A - 3 pha: 1 cái"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:52:23.331Z"}},"IB2400150394":{"u":"2026-11-03T18:45:53.462+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT, yêu cầu kỹ thuật, tiêu chuẩn kỹ thuật.rar), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì máy phát điện hiện hữu, không phải cung cấp máy mới; Chương V không nêu thông số chi tiết của máy như số xi-lanh, tốc độ, suất tiêu hao nhiên liệu, khí thải, cấp cách điện, cáp, ATS, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn áp dụng.","Công suất Kohler 1850/2035 kVA được ghi nguyên văn, văn bản không nêu rõ giá trị nào là dự phòng hoặc liên tục.","Văn bản là bản quét OCR, một số chữ bị nhiễu; các quote đã sao chép theo văn bản OCR có sẵn, có thể còn lỗi ký tự so với bản gốc (ví dụ 'ngằm', 'bé nổi')."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ bảo trì hệ thống máy phát điện Đài THVN năm 2024-2026","notifyNo":"IB2400150394","generatorCapacity":"2 x 1500 kVA (máy phát điện Gas tua-bin Kawasaki); 2 x 1850/2035 kVA (máy phát điện Diesel Kohler 2000ROEZM)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần A - Hệ thống máy phát điện Kawasaki: Loại máy, hãng, công suất, số lượng","quote":"gồm 2 máy phát điện Gas\nTua-bin của hãng Kawasaki công suất 1500kVA, các máy đặt trong phòng máy\nphát điện thuộc trạm điện tòa nhà.","reference":"Chương V, mục 1.2","requirement":"Hệ thống máy phát điện cấp cho khối 5 tầng đế gồm 2 máy phát điện Gas Tua-bin của hãng Kawasaki, công suất 1500kVA, đặt trong phòng máy phát điện thuộc trạm điện tòa nhà."},{"item":"Phần B - Hệ thống máy phát điện Kohler: Loại máy, hãng, công suất, số lượng","quote":"gồm 2 máy\nphát điện Diesel của hãng Kohler, công suất 1850/2035 kVA, hai máy đều đặt phía\nngoài trạm hạ thế tòa nhà.","reference":"Chương V, mục 1.2","requirement":"Hệ thống máy phát điện cấp cho khối cao tầng và 5 tầng phụ trợ gồm 2 máy phát điện Diesel của hãng Kohler, công suất 1850/2035 kVA, hai máy đều đặt phía ngoài trạm hạ thế tòa nhà."},{"item":"Phần B - Máy Kohler: Model","quote":"BẢO TRÌ MÁY PHÁT ĐIỆN KOHLER 2000ROEZM","reference":"Chương V, mục 2.2 và 3.2, phần B","requirement":"Model máy phát điện Kohler là 2000ROEZM (số lượng 2 bộ theo bảng hạng mục)."},{"item":"Phần A - Máy Kawasaki: Điện áp, tần số, độ ồn","quote":"Máy phát điện Gas tua-bin 380V,\n50Hz, 85dB (A):","reference":"Chương V, mục 2.2 và 3.2, phần A.I","requirement":"Máy phát điện Gas tua-bin 380V, 50Hz, 85dB (A)."},{"item":"Phần A - Máy Kawasaki: Động cơ","quote":"Kiểm tra hoạt động của hộp truyền động và giảm tốc","reference":"Chương V, mục 2.2, phần A.I, mục 4-7","requirement":"Động cơ tuabin khí; có hộp truyền động và giảm tốc, các tầng nén khí ly tâm (nội dung bảo trì: độ rung lắc, cân bằng trục, khả năng mang tải, hộp truyền động giảm tốc)."},{"item":"Phần A - Máy Kawasaki: Đầu phát","quote":"Kiểm tra đo điện trở cách điện và xử lý cách điện của đầu\nphát. Đo độ dẫn điện của dây nối đất.","reference":"Chương V, mục 2.2, phần A.I, mục 8-12","requirement":"Đầu phát AC có dây quấn, bạc đạn xoay, kết nối cáp động lực; có kiểm tra điện trở cách điện và độ dẫn điện dây nối đất."},{"item":"Phần A - Máy Kawasaki: Tủ điện cấp nguồn","quote":"các ACB động lực, MCCB, Contactor\nvà các thiết bị bảo vệ an toàn, cảnh báo","reference":"Chương V, mục 2.2 và 3.2, phần A.II, mục 13-17","requirement":"Có tủ điện cấp nguồn cho máy phát điện, gồm ACB động lực, MCCB, Contactor, thiết bị bảo vệ cảnh báo, thanh cái, đồng hồ hiển thị chất lượng điện năng (dòng điện, điện áp)."},{"item":"Phần A - Máy Kawasaki: Hệ thống nạp khí, khí thải, tiêu âm","quote":"Các bộ tiêu âm cho quạt máy phát, khói xả cấp 1 90dB\n(A), cấp 2 75dB (A), gió vào cấp 1, cấp 2:","reference":"Chương V, mục 2.2, phần A.III, mục 18-34","requirement":"Quạt gió hút vào (4 bộ), quạt thông gió đặt trong hộp (2 bộ), các bộ tiêu âm (10 bộ) cho quạt máy phát, khói xả cấp 1 90dB (A), cấp 2 75dB (A), gió vào cấp 1, cấp 2; van điều chỉnh lưu lượng không khí, van piston chặn lửa, van 1 chiều (6 bộ); van có động cơ cho không khí vào có van piston chặn lửa (2 bộ); đường ống cấp khí vào và khí thải."},{"item":"Phần A - Máy Kawasaki: Hệ thống nhiên liệu, thùng cấp và bể dầu","quote":"dầu 100.000 lít gồm hai thùng 50.000 lít là nguồn cấp cho | Bộ\nthùng 1.950 lít.","reference":"Chương V, mục 2.2, phần A.IV, mục 35-61","requirement":"Thùng cấp nhiên liệu 1950L; bể dầu ngầm cấp dầu 100.000 lít gồm hai thùng 50.000 lít là nguồn cấp cho thùng 1.950 lít; có bơm cấp, bơm hồi nhiên liệu, công tắc điều khiển mức chất lỏng, hệ thống phao, bộ điều khiển nhiên liệu, van điện từ, bộ lọc nhiên liệu, ống thông hơi thùng dầu trung gian."},{"item":"Phần A - Máy Kawasaki: Hệ thống bôi trơn","quote":"đảm bảo lượng\ndầu bôi trơn nhiều hơn 75% mức H trước khi khởi động","reference":"Chương V, mục 2.2, phần A.V, mục 62-67","requirement":"Có bơm dầu bôi trơn, bộ lọc và lưới lọc dầu, van điều khiển áp suất dầu; lượng dầu bôi trơn nhiều hơn 75% mức H trước khi khởi động."},{"item":"Phần A - Máy Kawasaki: Hệ thống khởi động","quote":"Bộ nguồn DC để khởi động:","reference":"Chương V, mục 2.2, phần A.VI, mục 68-81","requirement":"Có tủ điều khiển khởi động tự động, bộ nguồn DC để khởi động (hệ thống sạc bình, ắc quy), động cơ khởi động (chổi than, cổ góp)."},{"item":"Phần A - Máy Kawasaki: Hệ thống đánh lửa","quote":"Phích cắm đánh lửa:","reference":"Chương V, mục 2.2, phần A.VII, mục 82-84","requirement":"Có bộ kích từ (kích điện), cáp cao áp, nắp chụp và phích cắm đánh lửa."},{"item":"Phần A - Máy Kawasaki: Hệ thống điều khiển và đo lường giám sát","quote":"ECB (Engine Control Box), Module cấp nguồn, Bộ\n\nchuyển đổi DC","reference":"Chương V, mục 2.2, phần A.VIII-IX, mục 85-88","requirement":"Có bộ cảm biến tốc độ quay và điều khiển; ECB (Engine Control Box), module cấp nguồn, bộ chuyển đổi DC/DC; đồng hồ đo áp suất dầu, nhiệt kế dầu, đồng hồ áp suất máy nén, đo tốc độ vòng quay, đo nhiệt độ khí thải, đo tần số, hệ thống đồng hồ đo điện áp, công suất, dòng điện, bộ đếm công suất."},{"item":"Phần A - Máy Kawasaki: Hệ thống bơm hút nước hố gas bồn dầu","quote":"Bơm nước hút hố gas và Tủ điều khiển bơm nước:","reference":"Chương V, mục 2.2, phần A.X, mục 89-91","requirement":"Có bơm nước hút hố gas và tủ điều khiển bơm nước."},{"item":"Phần B - Máy Kohler 2000ROEZM: Động cơ","quote":"Kiểm tra hệ thống hút xả, bộ tăng áp (Turbo)","reference":"Chương V, mục 2.2 và 3.2, phần B.I, mục 93-123","requirement":"Động cơ Diesel có hệ thống làm mát (bộ tản nhiệt, cánh tản nhiệt, dây cu-roa), ắc quy, máy phát sạc và máy đề, bộ lọc khí, lọc dầu, lọc nhiên liệu, hệ thống hút xả, bộ tăng áp (Turbo), ống pô giảm thanh, ống dẫn thoát khí thải."},{"item":"Phần B - Máy Kohler 2000ROEZM: Đầu phát và AVR","quote":"Kiểm tra và cài đặt bộ điều chỉnh điện áp AVR","reference":"Chương V, mục 2.2 và 3.2, phần B.II, mục 124-128","requirement":"Đầu phát điện có bộ điều chỉnh điện áp AVR và bộ điều chỉnh tốc độ."},{"item":"Phần B - Máy Kohler 2000ROEZM: Bảng điều khiển","quote":"Vệ sinh tủ bảng điều khiển","reference":"Chương V, mục 2.2 và 3.2, phần B.III, mục 129-130","requirement":"Có tủ bảng điều khiển, đồng hồ, đèn báo."},{"item":"Phần B - Máy Kohler 2000ROEZM: Tủ hòa đồng bộ","quote":"Kiểm tra vệ sinh tủ hòa đồng bộ","reference":"Chương V, mục 2.2 và 3.2, phần B.IV, mục 131-132","requirement":"Có tủ hòa đồng bộ (hệ thống hòa đồng bộ giữa các máy)."},{"item":"Phần B - Máy Kohler 2000ROEZM: Vỏ chống ồn và hệ thống nhiên liệu","quote":"Vệ sinh vỏ chống ồn","reference":"Chương V, mục 2.2 và 3.2, phần B.V, mục 133-137","requirement":"Có vỏ chống ồn, cửa lấy gió vào giải nhiệt máy, hộp và cửa thoát gió nóng, tủ điều khiển bơm dầu, bơm dầu, đường ống dầu."},{"item":"Chung - Thời gian khởi động máy phát","quote":"phải trong khoảng 40 giây","reference":"Chương V, mục 5","requirement":"Thời gian khởi động của máy phát, từ lúc nhận tín hiệu gọi chạy cho đến lúc đóng điện vào hệ thống tủ phân phối, phải trong khoảng 40 giây."},{"item":"Chung - Nhiên liệu bể nổi Daily tank","quote":"Dầu nhiên liệu ở bé nổi Daily tank phải đảm bảo ở mức > 60%.","reference":"Chương V, mục 5","requirement":"Dầu nhiên liệu ở bể nổi Daily tank phải ở mức > 60% khi kết thúc đợt bảo trì."},{"item":"Chung - Phạm vi dịch vụ, tần suất và hỗ trợ kỹ thuật","quote":"Hỗ trợ kỹ thuật 24/24h và kỹ sư có mặt tại hiện\ntrường trong vòng 4h kể từ khi nhận được thông\nbáo của chủ đầu tư","reference":"Chương V, mục 1.1, 2.1, 3.2","requirement":"Dịch vụ bảo trì trọn gói cho 2 hệ máy (Kawasaki và Kohler), thực hiện các năm 2024, 2025, 2026, 2027 (32 tháng); hỗ trợ kỹ thuật 24/7 cho từng hệ máy, kỹ sư có mặt tại hiện trường trong vòng 4h kể từ khi nhận thông báo; vận hành đạt thông số đầu ra (điện áp, tần số, thời gian khởi động) trong phạm vi cho phép theo thiết kế của nhà sản xuất."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:45:52.693Z"}},"IB2400152063":{"u":"2026-11-03T18:22:55.217+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yeu cau ky thuat.pdf, Phu luc bang gia hop dong.doc), chưa phân tích cả HSMT.","Gói thầu là đại tu/sửa chữa phần thùng máy, vỏ cách âm và khung của máy phát điện 250 kVA hiện hữu; Chương V không nêu thông số động cơ, đầu phát, bộ điều khiển, điện áp, tần số, mức ồn, bình nhiên liệu, ATS, cáp, năm sản xuất, CO/CQ.","Công suất 250 kVA lấy từ tên gói thầu; văn bản không nêu rõ chế độ chính (prime) hay dự phòng (standby).","Tệp Phụ lục bảng giá hợp đồng chỉ chứa điều kiện hợp đồng và biểu mẫu, không có thông số kỹ thuật nên không được đưa vào."],"result":{"keyInfo":{"bidName":"Gói thầu 03/SCL: Đại tu máy phát điện 250 kVA","notifyNo":"IB2400152063","generatorCapacity":"250 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi: Tôn kẽm thùng máy","quote":"Cung cấp Tôn kẽm 2.0 mm tấm 1,22 x 2,44 m (Gia công thay thế phần thùng máy, thân máy, nắp máy, các cánh cửa, thông gió, …)","reference":"Chương V, mục 2, Stt 1","requirement":"Cung cấp tôn kẽm 2.0 mm, tấm 1,22 x 2,44 m, khối lượng 20 m2, dùng gia công thay thế phần thùng máy, thân máy, nắp máy, các cánh cửa, thông gió."},{"item":"Phạm vi: Bệ bước, vè chắn bùn","quote":"Cung cấp Bệ bước, vè chắn bùn hai bên trục bánh xe máy","reference":"Chương V, mục 2, Stt 2","requirement":"Cung cấp bệ bước, vè chắn bùn hai bên trục bánh xe máy, số lượng 2 cái."},{"item":"Phạm vi: Móc cẩu","quote":"Cung cấp Móc cẩu 5 tấn lắp thêm cho máy, bát liên kết móc","reference":"Chương V, mục 2, Stt 3","requirement":"Cung cấp móc cẩu 5 tấn lắp thêm cho máy và bát liên kết móc, số lượng 4 bộ."},{"item":"Phạm vi: Phom cách giảm âm","quote":"Cung cấp Phom cách giảm âm cho các chi tiết thùng máy","reference":"Chương V, mục 2, Stt 4","requirement":"Cung cấp phom cách giảm âm cho các chi tiết thùng máy, khối lượng 20 m2."},{"item":"Phạm vi: Khóa tay nắm cánh cửa","quote":"Cung cấp Khóa tay nắm cánh cửa hợp bộ","reference":"Chương V, mục 2, Stt 5","requirement":"Cung cấp khóa tay nắm cánh cửa hợp bộ, số lượng 4 cái."},{"item":"Phạm vi: Lề cửa cách âm","quote":"Cung cấp Lề gia công tiện lắp cho cửa cách âm thùng máy","reference":"Chương V, mục 2, Stt 6","requirement":"Cung cấp lề gia công tiện lắp cho cửa cách âm thùng máy, số lượng 4 bộ."},{"item":"Phạm vi: Bu lông cố định","quote":"Cung cấp Bu long cố định các loại cho thùng, cửa, trần, móc (trọn bộ cho thùng máy phát)","reference":"Chương V, mục 2, Stt 7","requirement":"Cung cấp bu lông cố định các loại cho thùng, cửa, trần, móc (trọn bộ cho thùng máy phát), số lượng 1 bộ."},{"item":"Phạm vi: Sơn chống sét chassis","quote":"Cung cấp Sơn hai lớp chống sét chassis (sắt xi) máy","reference":"Chương V, mục 2, Stt 8; mục 3","requirement":"Cung cấp sơn hai lớp chống sét chassis (sắt xi) máy, 1 máy. Nội dung sửa chữa: cạo bỏ lớp sơn trên bề mặt kim loại và sơn hai lớp chống rỉ sét khung máy phát."},{"item":"Phạm vi: Sơn tĩnh điện","quote":"Cung cấp Sơn tĩnh điện chống trầy, thùng, vè, nắp, cửa","reference":"Chương V, mục 2, Stt 9","requirement":"Cung cấp sơn tĩnh điện chống trầy cho thùng, vè, nắp, cửa, 1 máy."},{"item":"Phạm vi: Nhân công lắp ráp thùng máy","quote":"Nhân công (Gia công, lắp ráp liên kết thùng hoàn chỉnh máy phát điện)","reference":"Chương V, mục 2, Stt 10","requirement":"Nhân công gia công, lắp ráp liên kết thùng hoàn chỉnh máy phát điện, 1 máy."},{"item":"Nội dung sửa chữa: Gia công cửa lưới thép","quote":"Gia công cửa lưới thép (Phần thùng máy, thân máy, nắp máy, các cánh cửa, thông gió, tôn kẽm 2.0mm tấm 1,22 x 2,44met).","reference":"Chương V, mục 3","requirement":"Gia công cửa lưới thép (phần thùng máy, thân máy, nắp máy, các cánh cửa, thông gió, tôn kẽm 2.0mm tấm 1,22 x 2,44met) và gia công, lắp ráp liên kết thùng hoàn chỉnh máy phát điện."},{"item":"Nội dung sửa chữa: Trần gỗ dán cách âm","quote":"Thi công trần gỗ dán có tấm cách âm acostic (Phom cách giảm âm cho các chi tiết thùng máy).","reference":"Chương V, mục 3","requirement":"Thi công trần gỗ dán có tấm cách âm acostic (phom cách giảm âm cho các chi tiết thùng máy)."},{"item":"Nội dung sửa chữa: Sơn bề mặt","quote":"Sơn bề mặt kính bằng sơn cách nhiệt (Sơn tĩnh điện chống trầy, thùng, vè, nắp, cửa máy phát).","reference":"Chương V, mục 3","requirement":"Sơn bề mặt kính bằng sơn cách nhiệt (sơn tĩnh điện chống trầy, thùng, vè, nắp, cửa máy phát)."},{"item":"Nội dung sửa chữa: Thay khóa tay nắm","quote":"Thay khóa tay nắm cánh cửa hợp bộ.","reference":"Chương V, mục 3","requirement":"Thay khóa tay nắm cánh cửa hợp bộ."},{"item":"Nội dung sửa chữa: Bệ bước, vè chắn bùn","quote":"Phục hồi hình dạng bệ bước, vè chắn bùn hai bên trục bánh xe máy phát và sơn chống rỉ.","reference":"Chương V, mục 3","requirement":"Phục hồi hình dạng bệ bước, vè chắn bùn hai bên trục bánh xe máy phát và sơn chống rỉ."},{"item":"Nội dung sửa chữa: Móc cẩu","quote":"Gia công móc cẩu 5 tấn lắp thêm trên máy phát và bát liên kết móc.","reference":"Chương V, mục 3","requirement":"Gia công móc cẩu 5 tấn lắp thêm trên máy phát và bát liên kết móc."},{"item":"Yêu cầu chung: Đồng bộ vật tư","quote":"Vật tư thiết bị sử dụng thay thế trong gói thầu phải đồng bộ với thiết bị hiện trạng.","reference":"Chương V, mục 2, Ghi chú","requirement":"Vật tư thiết bị thay thế trong gói thầu phải đồng bộ với thiết bị hiện trạng."},{"item":"Yêu cầu chung: Bảo hành","quote":"Thời gian bảo hành: 12 tháng kể từ ngày nghiệm thu bàn giao công trình đưa vào sử dụng.","reference":"Chương V, mục 2, Ghi chú","requirement":"Thời gian bảo hành 12 tháng kể từ ngày nghiệm thu bàn giao công trình đưa vào sử dụng."},{"item":"Yêu cầu chung: Tiêu chuẩn thi công","quote":"Phải tuân thủ quy phạm thi công, nghiệm thu, bảo hành theo đúng quy định TCVN.","reference":"Chương V, mục 4","requirement":"Tuân thủ quy phạm thi công, nghiệm thu, bảo hành theo quy định TCVN."},{"item":"Yêu cầu chung: Chạy thử sau sửa chữa","quote":"Nhà thầu tiến hành chạy thử không tải và có tải theo yêu cầu về công tác sau sửa chữa, việc chạy thử phải có sự ghi nhận của chủ đầu tư.","reference":"Chương V, mục 4","requirement":"Chạy thử không tải và có tải theo yêu cầu sau sửa chữa, có sự ghi nhận của chủ đầu tư; đạt yêu cầu thì nghiệm thu đưa vào sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:22:54.350Z"}},"IB2400152304":{"u":"2026-11-03T07:50:04.595+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Goi 13.pdf), chưa phân tích cả HSMT.","Tệp là bản quét (CamScanner) có nhiều lỗi nhận dạng ký tự; các giá trị và trích dẫn được giữ nguyên như bản văn, một số chỗ có thể sai so với bản gốc (ví dụ 'Đầu phát: ATC', 'Độôn dịnh diện áp: +1%', 'Diii điện áp 230V 1ph').","Chương V không nêu số lượng máy phát điện, tần số máy phát, thời hạn bảo hành, hãng/model động cơ và đầu phát, ATS hay cáp.","Dòng 'Dải điện áp 230V 1ph' ghi PRP > 16kVA; 16Kw, có thể là lỗi nhận dạng.","Đã bỏ qua mục Stt 1 và 2 (ống thép đen đúc D114, D168) vì không phải thiết bị phát điện."],"result":{"keyInfo":{"bidName":"Gói thầu số 13: Mua sắm ống thép đen đúc các loại, Máy phát điện 3 pha","notifyNo":"IB2400152304","generatorCapacity":"Máy phát điện 3 pha loại 15 kW: dự phòng (ESP) > 21,3kVA; 17 kW; liên tục (PRP) > 20kVA; 16 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 3 pha loại 15 kW: Công suất dự phòng","quote":"Cong suất dự phòng (ESP) > 21,3kVA ;17 kW","reference":"Chương V, mục 2.2, Stt 3","requirement":"Công suất dự phòng (ESP) > 21,3 kVA; 17 kW"},{"item":"Máy phát điện 3 pha loại 15 kW: Công suất liên tục","quote":"Công suat liên tục (PRP) > 20k VA; 16Kw","reference":"Chương V, mục 2.2, Stt 3","requirement":"Công suất liên tục (PRP) > 20 kVA; 16 kW"},{"item":"Máy phát điện 3 pha loại 15 kW: Dòng định mức","quote":"Dong định mức 3ph (PRP) > 28,9A","reference":"Chương V, mục 2.2, Stt 3","requirement":"Dòng định mức 3 pha (PRP) > 28,9A"},{"item":"Máy phát điện 3 pha loại 15 kW: Kết cấu vỏ","quote":"Kết cấu vỏ máy: Vỏ cách âm","reference":"Chương V, mục 2.2, Stt 3","requirement":"Vỏ cách âm"},{"item":"Máy phát điện 3 pha loại 15 kW: Loại động cơ","quote":"Động cơ: Diesel","reference":"Chương V, mục 2.2, Stt 3","requirement":"Động cơ diesel"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu phát","quote":"Đầu phát: ATC","reference":"Chương V, mục 2.2, Stt 3","requirement":"Đầu phát: ATC (theo bản quét)"},{"item":"Máy phát điện 3 pha loại 15 kW: Bộ điều khiển","quote":"Bộ điều khiển: DEEP SEA 4620 hoặc tương đương","reference":"Chương V, mục 2.2, Stt 3","requirement":"DEEP SEA 4620 hoặc tương đương"},{"item":"Máy phát điện 3 pha loại 15 kW: Két nhiên liệu","quote":"Dung tích két nhiên liệu > 54 Lít","reference":"Chương V, mục 2.2, Stt 3","requirement":"Dung tích két nhiên liệu > 54 lít"},{"item":"Máy phát điện 3 pha loại 15 kW: Độ ồn (áp suất âm)","quote":"Áp suất dn, LpA: dB(A) 7m; 67,02","reference":"Chương V, mục 2.2, Stt 3","requirement":"LpA: dB(A) tại 7 m: 67,02"},{"item":"Máy phát điện 3 pha loại 15 kW: Độ ồn (công suất âm)","quote":"Công suất ôn, LwA: dB(A): 91","reference":"Chương V, mục 2.2, Stt 3","requirement":"LwA: 91 dB(A)"},{"item":"Máy phát điện 3 pha loại 15 kW: Dải điện áp 380/220V","quote":"*Dai điện áp 380/220V","reference":"Chương V, mục 2.2, Stt 3","requirement":"PRP > 20 kVA; 16 kW; công suất dự phòng > 21,3 kVA; 17 kW"},{"item":"Máy phát điện 3 pha loại 15 kW: Dải điện áp 400/230V","quote":"*Dai điện áp 400/230V","reference":"Chương V, mục 2.2, Stt 3","requirement":"PRP > 20 kVA; 16 kW; công suất dự phòng > 21,3 kVA; 17 kW"},{"item":"Máy phát điện 3 pha loại 15 kW: Dải điện áp 415/240V","quote":"*Dải điện áp 415/240V","reference":"Chương V, mục 2.2, Stt 3","requirement":"PRP > 20 kVA; 16 kW; công suất dự phòng > 21,3 kVA; 17 kW"},{"item":"Máy phát điện 3 pha loại 15 kW: Dải điện áp 230V 1 pha","quote":"*Dii điện áp 230V 1ph","reference":"Chương V, mục 2.2, Stt 3","requirement":"PRP > 16 kVA; 16 kW; công suất dự phòng > 17,6 kVA; 17,6 kW"},{"item":"Máy phát điện 3 pha loại 15 kW: Động cơ - kiểu","quote":"Kiểu dong cơ: 4 kỳ, với hệ thống buồng đốt hình câu","reference":"Chương V, mục 2.2, Stt 3","requirement":"4 kỳ, hệ thống buồng đốt hình cầu, điều chỉnh tốc độ cơ + điện"},{"item":"Máy phát điện 3 pha loại 15 kW: Động cơ - tốc độ","quote":"Tốc độ vòng quay R.P.M> 1500 Vòng/Phút","reference":"Chương V, mục 2.2, Stt 3","requirement":"Tốc độ vòng quay > 1500 vòng/phút"},{"item":"Máy phát điện 3 pha loại 15 kW: Động cơ - nhiên liệu","quote":"Nhiên liệu: Diesel","reference":"Chương V, mục 2.2, Stt 3","requirement":"Nhiên liệu diesel"},{"item":"Máy phát điện 3 pha loại 15 kW: Động cơ - số xi lanh","quote":"Số Xilanh: 4 Xilanh thing hing","reference":"Chương V, mục 2.2, Stt 3","requirement":"4 xi lanh thẳng hàng (theo bản quét)"},{"item":"Máy phát điện 3 pha loại 15 kW: Động cơ - dung tích buồng đốt","quote":"Dung tich buồng đốt: >2.430 cm","reference":"Chương V, mục 2.2, Stt 3","requirement":"> 2.430 cm³"},{"item":"Máy phát điện 3 pha loại 15 kW: Động cơ - đường kính xi lanh","quote":"Đường kính xilanh (mm) > 87","reference":"Chương V, mục 2.2, Stt 3","requirement":"> 87 mm"},{"item":"Máy phát điện 3 pha loại 15 kW: Động cơ - hành trình piston","quote":"Hành trình piston (mm): 102,4","reference":"Chương V, mục 2.2, Stt 3","requirement":"102,4 mm"},{"item":"Máy phát điện 3 pha loại 15 kW: Động cơ - tỷ số nén","quote":"Tisốnén:23,2","reference":"Chương V, mục 2.2, Stt 3","requirement":"23,2"},{"item":"Máy phát điện 3 pha loại 15 kW: Động cơ - điều khiển tốc độ","quote":"Loại điều khiển tốc độ: Cơ + Điện","reference":"Chương V, mục 2.2, Stt 3","requirement":"Cơ + Điện"},{"item":"Máy phát điện 3 pha loại 15 kW: Động cơ - làm mát","quote":"Kiểu làm mát: Nước","reference":"Chương V, mục 2.2, Stt 3","requirement":"Làm mát bằng nước"},{"item":"Máy phát điện 3 pha loại 15 kW: Động cơ - nhiệt độ môi trường","quote":"Giới hạn nhiệt độ môi trường (°C) > 50","reference":"Chương V, mục 2.2, Stt 3","requirement":"Giới hạn nhiệt độ môi trường > 50 °C"},{"item":"Máy phát điện 3 pha loại 15 kW: Động cơ - bình nước làm mát","quote":"Dung tích bình chữa nước làm mát: >8,3 lít","reference":"Chương V, mục 2.2, Stt 3","requirement":"Dung tích > 8,3 lít"},{"item":"Máy phát điện 3 pha loại 15 kW: Động cơ - bôi trơn","quote":"Hệ thống bôi trơn: Bơm dầu bánh răng","reference":"Chương V, mục 2.2, Stt 3","requirement":"Bơm dầu bánh răng"},{"item":"Máy phát điện 3 pha loại 15 kW: Động cơ - bình chứa dầu","quote":"Dung tích bình chứa dầu: > 7,6 lít","reference":"Chương V, mục 2.2, Stt 3","requirement":"Dung tích > 7,6 lít"},{"item":"Máy phát điện 3 pha loại 15 kW: Động cơ - hệ thống khí nạp","quote":"Hệ thống khí nạp: Turbo","reference":"Chương V, mục 2.2, Stt 3","requirement":"Turbo"},{"item":"Máy phát điện 3 pha loại 15 kW: Động cơ - lưu lượng khí nạp","quote":"Lưu lượng khí nạp (m°/phút): TBD","reference":"Chương V, mục 2.2, Stt 3","requirement":"Chưa xác định (TBD)"},{"item":"Máy phát điện 3 pha loại 15 kW: Động cơ - khởi động","quote":"Hệ thống khởi động: Ắc qui 12V-100Ah","reference":"Chương V, mục 2.2, Stt 3","requirement":"Ắc quy 12V-100Ah"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu phát - cấu tạo","quote":"Đầu phát điện 4 cực, với vòng bi được bôi mỡ lâu","reference":"Chương V, mục 2.2, Stt 3","requirement":"Đầu phát 4 cực, vòng bi bôi mỡ lâu dài"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu phát - cách điện","quote":"lớp cách điện H, không có chổi than, bước 2/3","reference":"Chương V, mục 2.2, Stt 3","requirement":"Lớp cách điện H, không có chổi than, bước 2/3"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu phát - AVR","quote":"và AVR (chỉnh áp tự động)","reference":"Chương V, mục 2.2, Stt 3","requirement":"Có AVR (chỉnh áp tự động)"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu phát - kết nối và tiêu chuẩn","quote":"34-1; GB 755; EN 6003; VDE 0530; BS 5000;","reference":"Chương V, mục 2.2, Stt 3","requirement":"Kết nối động cơ và máy phát qua khớp nối đĩa linh hoạt, đáp ứng IEC 34-1; GB 755; EN 6003; VDE 0530; BS 5000; NEMA MG1-22; ISO 8528:3"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu phát - khử nhiễu","quote":"Bộ khử phát xạ điện từ: Tích hợp bộ khử phát xạ","reference":"Chương V, mục 2.2, Stt 3","requirement":"Tích hợp bộ khử phát xạ điện từ theo tiêu chuẩn VDE 0875, loại K"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu phát - công suất","quote":"Công suất (kVA) > 22,5","reference":"Chương V, mục 2.2, Stt 3","requirement":"Công suất > 22,5 kVA"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu phát - số dây","quote":"Số dây: 12","reference":"Chương V, mục 2.2, Stt 3","requirement":"12 dây"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu phát - cấp bảo vệ","quote":"Đầu phát phòng nd theo tiêu chuẩn: IP 23","reference":"Chương V, mục 2.2, Stt 3","requirement":"IP 23"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu phát - kích từ","quote":"Hệ thống kích từ: SHUNT","reference":"Chương V, mục 2.2, Stt 3","requirement":"SHUNT"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu phát - mã AVR","quote":"Bộ diều chỉnh diện áp AVR: SX460","reference":"Chương V, mục 2.2, Stt 3","requirement":"AVR SX460"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu phát - ổn định điện áp","quote":"Độôn dịnh diện áp: +1%","reference":"Chương V, mục 2.2, Stt 3","requirement":"±1% (theo bản quét)"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu phát - hiệu suất 75%","quote":"Hiệu suất ở 75% p.Í. 0.8 (%):86","reference":"Chương V, mục 2.2, Stt 3","requirement":"86 % tại 75%, p.f. 0,8"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu phát - hiệu suất 100%","quote":"Hiệu suất ở 100% p.f. 0. 8 (%):84","reference":"Chương V, mục 2.2, Stt 3","requirement":"84 % tại 100%, p.f. 0,8"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu phát - các thông số điện kháng","quote":"Diện kháng phụ trực tiếp Xd (%): 0.11","reference":"Chương V, mục 2.2, Stt 3","requirement":"Xd 0,11 %; Td 4,5 ms; Xo 0,075; Kcc 0,58"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu hàn - nguồn","quote":"Nguồn 1 pha 230V 50Hz","reference":"Chương V, mục 2.2, Stt 3","requirement":"Nguồn 1 pha 230V, tần số 50Hz"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu hàn - dòng hàn","quote":"Dải dòng hàn: 5-200A","reference":"Chương V, mục 2.2, Stt 3","requirement":"Dải dòng hàn 5-200A; chu kỳ tải ở 40°C: 200A@35% và 140A@60%; điện áp không tải 60V"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu hàn - công suất","quote":"Dòng điện hập thụ tối đa 38 A","reference":"Chương V, mục 2.2, Stt 3","requirement":"Dòng hấp thụ tối đa 38A (22A ở 60%); công suất tối đa > 6 kW (> 3,3 kW ở 60%); hiệu suất > 89%; cosphi 0,7"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu hàn - điện cực, cấp bảo vệ","quote":"Đường kính điện cực: 1.6- 4mm","reference":"Chương V, mục 2.2, Stt 3","requirement":"Đường kính điện cực 1.6-4 mm; cấp bảo vệ IP23"},{"item":"Máy phát điện 3 pha loại 15 kW: Đầu hàn - phụ kiện","quote":"Phụ kiện: 1x Mỏ kẹp điện cực + 1x Kẹp mát + cáp","reference":"Chương V, mục 2.2, Stt 3","requirement":"1 mỏ kẹp điện cực, 1 kẹp mát, cáp điện cực âm, dương dài 8 m"},{"item":"Chung (áp dụng cho thiết bị chào thầu, gồm máy phát điện): Tình trạng, năm sản xuất","quote":"Cam kết trang thiết bị nguyên đai, nguyên kiện, mới 100%, sản xuất từ năm","reference":"Chương V, mục 2.1","requirement":"Nguyên đai, nguyên kiện, mới 100%, sản xuất từ năm 2023 trở về sau, đầy đủ thông số kỹ thuật"},{"item":"Chung: Phạm vi lắp đặt, chạy thử, bảo hành","quote":"lap đặt, chạy thử, hướng dân sử dụng và bảo hành bảo trì theo tiêu","reference":"Chương V, mục 2.1","requirement":"Giá chào thầu đã gồm lắp đặt, chạy thử, hướng dẫn sử dụng, bảo hành bảo trì theo tiêu chuẩn nhà sản xuất tại đơn vị sử dụng"},{"item":"Chung: Nhà sản xuất, xuất xứ","quote":"Hàng hoá chào thâu phải thê hiện day đủ tên sản phâm (nêu có), nhà sản","reference":"Chương V, mục 2.1","requirement":"Hàng hóa chào thầu phải thể hiện đầy đủ tên sản phẩm (nếu có), nhà sản xuất và xuất xứ"},{"item":"Chung: C/O, C/Q","quote":"Cam kết cung cấp Giấy chứng nhận xuất xứ hàng hóa (C/O) và Giấy","reference":"Chương V, mục 2.1","requirement":"Cung cấp C/O và C/Q cho hàng nhập khẩu (bản gốc hoặc bản sao có chứng thực) khi giao hàng"},{"item":"Chung: Thương hiệu, mã hiệu tương đương","quote":null,"reference":"Chương V, mục 2.2","requirement":"Thương hiệu, mã hiệu nêu trong bảng chỉ để minh họa; nhà thầu có thể chào hàng tương đương hoặc ưu việt hơn và phải có tài liệu chứng minh"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:50:03.720Z"}},"IB2400152756":{"u":"2026-11-03T07:44:28.886+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5. YCKT 17PTV-SXKD-2024.docx), chưa phân tích cả HSMT.","Đây là gói dịch vụ thí nghiệm phóng điện cục bộ Online, không phải gói cung cấp máy phát điện. Các thông số trên là của 02 máy phát hiện hữu (300 MW / 354,5 MVA) tại Nhà máy nhiệt điện Nghi Sơn 1, không phải thiết bị cần chào.","Văn bản không nêu động cơ, bộ điều khiển, ATS, cáp, bảo hành, CO/CQ hay mức ồn của tổ máy."],"result":{"keyInfo":{"bidName":"Gói thầu số 17PTV-SXKD-2024: Cung cấp dịch vụ thí nghiệm kiểm tra phóng điện cục bộ Online máy phát điện","notifyNo":"IB2400152756","generatorCapacity":"2 x 300 MW (354,5 MVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát S1, S2 - Số lượng","quote":"Máy phát S1, S2","reference":"Chương V, mục 1 (Mô tả hệ thống / thiết bị), STT 1","requirement":"02 tổ máy phát (Máy phát S1, S2) hiện hữu của nhà máy, là đối tượng thí nghiệm của gói thầu."},{"item":"Máy phát S1, S2: Công suất","quote":"Máy phát điện công suất 300 MW (354,5 MVA), điện áp định mức 21kV","reference":"Chương V, mục 1 (Mô tả hệ thống / thiết bị), STT 1","requirement":"Máy phát điện công suất 300 MW (354,5 MVA), điện áp định mức 21kV."},{"item":"Máy phát S1, S2: Nhà sản xuất, năm sản xuất","quote":"Nhà sản xuất: Fuji Electric. Năm sản xuất: 2012","reference":"Chương V, mục 1, STT 1","requirement":"Nhà sản xuất Fuji Electric, năm sản xuất 2012."},{"item":"Máy phát S1, S2: Loại máy","quote":"Loại máy: máy phát xoay chiều đồng bộ 3 pha, tần số 50Hz, kiểu kín, làm mát bằng khí Hydro.","reference":"Chương V, mục 1, STT 1","requirement":"Máy phát xoay chiều đồng bộ 3 pha, tần số 50Hz, kiểu kín, làm mát bằng khí Hydro."},{"item":"Máy phát S1, S2: Kiểu máy","quote":"Kiểu máy: GTHRI564/69-2","reference":"Chương V, mục 1, STT 1","requirement":"GTHRI564/69-2"},{"item":"Máy phát S1, S2: Công suất định mức","quote":"Công suất định mức: 354,5MVA.","reference":"Chương V, mục 1, STT 1","requirement":"354,5MVA"},{"item":"Máy phát S1, S2: Điện áp định mức đầu cực","quote":"Điện áp định mức đầu cực: 21kV.","reference":"Chương V, mục 1, STT 1","requirement":"21kV"},{"item":"Máy phát S1, S2: Dòng điện định mức","quote":"Dòng điện định mức: 9746A","reference":"Chương V, mục 1, STT 1","requirement":"9746A"},{"item":"Máy phát S1, S2: Hệ số công suất","quote":"Hệ số công suất: 0,85","reference":"Chương V, mục 1, STT 1","requirement":"0,85"},{"item":"Máy phát S1, S2: Tốc độ định mức","quote":"Tốc độ định mức: 3000 vòng/phút","reference":"Chương V, mục 1, STT 1","requirement":"3000 vòng/phút"},{"item":"Máy phát S1, S2: Kiểu đấu","quote":"Kiểu đấu: Y","reference":"Chương V, mục 1, STT 1","requirement":"Đấu Y"},{"item":"Máy phát S1, S2: Chiều quay","quote":"Chiều quay: ngược chiều kim đồng hồ nhìn từ phía Turbine.","reference":"Chương V, mục 1, STT 1","requirement":"Ngược chiều kim đồng hồ nhìn từ phía Turbine."},{"item":"Máy phát S1, S2: Cách điện","quote":"Cách điện: cấp F, IP44","reference":"Chương V, mục 1, STT 1","requirement":"Cấp F, IP44."},{"item":"Máy phát S1, S2: Tiêu chuẩn","quote":"Tiêu chuẩn: IEC 60034-3 (2007)","reference":"Chương V, mục 1, STT 1","requirement":"IEC 60034-3 (2007)"},{"item":"Máy phát S1, S2: Khối lượng dịch vụ","quote":null,"reference":"Chương V, mục 2.1, STT 1","requirement":"Thí nghiệm kiểm tra phóng điện cục bộ Online cho 2 máy."},{"item":"Máy phát S1, S2: Phạm vi lắp đặt thiết bị đo khi máy dừng","quote":"Lắp đặt, tổ hợp thiết bị khi máy dừng, gồm: lắp đặt cảm biến EMC, hộp đấu nối trung gian, kéo rải và đấu nối cáp tín hiệu, hiệu chuẩn trước khi lên máy;","reference":"Chương V, mục 2.1, STT 1","requirement":"Lắp đặt, tổ hợp thiết bị khi máy dừng, gồm cảm biến EMC, hộp đấu nối trung gian, kéo rải và đấu nối cáp tín hiệu, hiệu chuẩn trước khi lên máy."},{"item":"Máy phát S1, S2: Phép đo khi vận hành","quote":"Khi lên tổ máy, thực hiện phép đo thu thập dữ liệu PD bằng thiết bị đo di động;","reference":"Chương V, mục 2.1, STT 1","requirement":"Khi lên tổ máy, đo thu thập dữ liệu PD bằng thiết bị đo di động."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:44:27.996Z"}},"IB2400153322":{"u":"2026-11-03T07:53:43.953+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5.pdf), chưa phân tích cả HSMT.","Bản quét có nhiều lỗi nhận dạng ký tự (ví dụ chiều dài máy ở mục I.19, hiệu suất đầu phát mục III.18, dải điện áp đầu vào bộ sạc mục VI.4), nên một số giá trị cần đối chiếu lại với bản gốc.","Dòng 'Kiểu động cơ' (mục II.4) bị lỗi quét nên không trích dẫn được nguyên văn.","Không có thông số về ATS riêng; chỉ có yêu cầu giao diện kết nối bộ ATS trên bảng điều khiển."],"result":{"keyInfo":{"bidName":"Cung cấp Máy phát điện 8KVA","notifyNo":"IB2400153322","generatorCapacity":"10 máy phát điện công suất > 8KVA (công suất liên tục >8.5 kVA, công suất tối đa >9.0kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng, loại máy, phạm vi","quote":"Cung cấp và lắp đặt 10 máy phát điện công suất > 8KVA động cơ Diezen;","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt 10 máy phát điện công suất > 8KVA, động cơ diesel, 1 pha, 220V, 50Hz."},{"item":"Tổ máy: Điện áp, tần số","quote":"1pha, 220v; tin số 50Hz ;","reference":"Chương V, mục 1.1","requirement":"1 pha, 220V, tần số 50Hz."},{"item":"Tổ máy: Công suất liên tục","quote":"Công suất liên tục >8.5 kVA","reference":"Chương V, mục 1.2.3, mục I.3","requirement":"Công suất liên tục >8.5 kVA."},{"item":"Tổ máy: Công suất tối đa","quote":"Công suất tối đa >9.0kVA","reference":"Chương V, mục 1.2.3, mục I.4","requirement":"Công suất tối đa >9.0 kVA."},{"item":"Tổ máy: Hệ số công suất cosφ","quote":null,"reference":"Chương V, mục 1.2.3, mục I.6","requirement":"Hệ số công suất cosφ bằng 1."},{"item":"Tổ máy: Dao động điện áp/tần số (từ không tải đến 100% tải)","quote":"<+1,5%/5%","reference":"Chương V, mục 1.2.3, mục I.7","requirement":"<±1,5% / 5%."},{"item":"Tổ máy: Tình trạng, năm sản xuất","quote":"Mới 100%, lap ráp năm 2023 trở vé","reference":"Chương V, mục 1.2.3, mục I.1; mục 1.2.2 a); mục 1.3","requirement":"Mới 100%, lắp ráp năm 2023 trở về sau, trong nước hoặc nhập khẩu. Máy phát điện (động cơ, đầu phát, bảng điều khiển) sản xuất từ năm 2023 trở về sau, mới 100% chưa qua sử dụng."},{"item":"Tổ máy: Loại máy","quote":"tự động điều chỉnh điện áp khi","reference":"Chương V, mục 1.2.3, mục I.8","requirement":"Máy phát điện chạy diesel, vận hành bằng phím bấm trên bảng điều khiển và ổ khóa điện để nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR khi tải thay đổi; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí."},{"item":"Tổ máy: Cấu hình đồng bộ","quote":null,"reference":"Chương V, mục 1.2.3, mục I.1","requirement":"Máy phát điện chạy dầu diesel gồm đồng bộ động cơ, đầu phát, hệ thống điều khiển và vỏ chống ồn; thông tin này có trên website của hãng sản xuất tổ máy."},{"item":"Tổ máy: Khí thải","quote":"về khí thải công nghiệp đối với bụi và","reference":"Chương V, mục 1.2.3, mục I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; cung cấp chứng nhận kiểm định của bên thứ 3. Hướng xả khí thải theo chiều dọc của máy, ống xả không cao hơn nóc máy."},{"item":"Tổ máy: Hệ thống làm mát (yêu cầu chung)","quote":null,"reference":"Chương V, mục 1.2.3, mục I.1","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011)."},{"item":"Tổ máy: Điều kiện hoạt động","quote":"0 đến 40°C và độ 4m môi trường < 80%.","reference":"Chương V, mục 1.2.3, mục I.1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40°C và độ ẩm môi trường < 80%."},{"item":"Tổ máy: Bảng thông số đặc trưng","quote":null,"reference":"Chương V, mục 1.2.3, mục I.1","requirement":"Mỗi máy có bảng thông số gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng."},{"item":"Tổ máy: Độ ồn","quote":"Độ ôn ở khoảng cách 7m, 75% tải: < 80","reference":"Chương V, mục 1.2.3, mục I.11","requirement":"Độ ồn trung bình đo tại 4 hướng, ở khoảng cách 7m, 75% tải: < 80 dB(A)."},{"item":"Tổ máy: Thùng nhiên liệu","quote":null,"reference":"Chương V, mục 1.2.3, mục I.12","requirement":"Bằng thép, bố trí gắn liền bên trong máy phát điện (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy."},{"item":"Tổ máy: Dung tích thùng nhiên liệu","quote":">38 lít","reference":"Chương V, mục 1.2.3, mục I.13","requirement":"Dung tích thùng nhiên liệu >38 lít."},{"item":"Tổ máy: Thời gian vận hành liên tục tại 100% tải định mức","quote":"> 10 giờ","reference":"Chương V, mục 1.2.3, mục I.14","requirement":"> 10 giờ."},{"item":"Tổ máy: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải","reference":"Chương V, mục 1.2.3, mục I.15","requirement":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s."},{"item":"Tổ máy: Khả năng quá tải","quote":null,"reference":"Chương V, mục 1.2.3, mục I.16","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ."},{"item":"Tổ máy: Vỏ máy","quote":"Vỏ máy được thiết kế kiểu nửa kin nửa","reference":"Chương V, mục 1.2.3, mục I.17","requirement":"Vỏ kiểu nửa kín nửa hở; nóc máy che chắn bằng thép tấm, sơn tĩnh điện, chống tác động khí hậu nhiệt đới và nhiệt độ cao; ống giảm thanh nằm bên trong máy; thoát nhiệt nóng và ống khói theo chiều dọc của máy; mối ghép ngoài bằng bu lông có ê cu hàn gắn cố định; có ống dẫn dầu thải ra ngoài bệ máy."},{"item":"Tổ máy: Khung bệ máy","quote":null,"reference":"Chương V, mục 1.2.3, mục I.18","requirement":"Khung chắc chắn, chịu lực, giảm chấn, chống rung; có đế cao su giảm chấn; khung gấp và hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện."},{"item":"Tổ máy: Kích thước máy (Dài x Rộng x Cao)","quote":"x 660 x 900 mm","reference":"Chương V, mục 1.2.3, mục I.19","requirement":"Rộng 660 mm, cao 900 mm; kích thước chiều dài không đọc rõ do lỗi quét."},{"item":"Tổ máy: Trọng lượng khô (bao gồm ắc quy)","quote":"<400 Kg","reference":"Chương V, mục 1.2.3, mục I.20","requirement":"<400 Kg."},{"item":"Tổ máy: Nhãn hiệu, tài liệu, catalog","quote":null,"reference":"Chương V, mục 1.2.3, mục I.1, I.2, I.9, I.10, I.21","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp. Thông số kỹ thuật được công bố rõ trên website hãng. Có catalog bản gốc của hãng (kèm bản dịch tiếng Việt nếu là tiếng nước ngoài) cho tổ máy, động cơ, đầu phát. Có bản vẽ 2D, 3D, sơ đồ chỉ dẫn các cụm, sơ đồ lắp ráp và sơ đồ kết nối hệ thống điều khiển. Tài liệu kỹ thuật tiếng Anh hoặc tiếng Việt, tài liệu vận hành tiếng Việt."},{"item":"Động cơ: Xuất xứ, nhãn hiệu, năm sản xuất","quote":"2023 trở lại đây","reference":"Chương V, mục 1.2.3, mục II.1-3","requirement":"Nhà thầu đề xuất; cùng nhãn hiệu với đầu phát điện; model, số serial, thông số, ngày tháng năm sản xuất tra cứu được trên website hãng; sản xuất từ 2023 trở lại đây."},{"item":"Động cơ: Kiểu động cơ","quote":null,"reference":"Chương V, mục 1.2.3, mục II.4","requirement":"Làm mát bằng nước, phun nhiên liệu trực tiếp (dòng chữ bị lỗi quét, đọc theo phần còn rõ)."},{"item":"Động cơ: Dung tích xilanh","quote":">1.64 lít","reference":"Chương V, mục 1.2.3, mục II.5","requirement":">1.64 lít."},{"item":"Động cơ: Đường kính xilanh","quote":"> 87 mm","reference":"Chương V, mục 1.2.3, mục II.6","requirement":"> 87 mm."},{"item":"Động cơ: Hành trình xilanh","quote":"> 90.4 mm","reference":"Chương V, mục 1.2.3, mục II.7","requirement":"> 90.4 mm."},{"item":"Động cơ: Tỉ số nén","quote":">19:1","reference":"Chương V, mục 1.2.3, mục II.8","requirement":">19:1."},{"item":"Động cơ: Số xilanh","quote":">3","reference":"Chương V, mục 1.2.3, mục II.9","requirement":">3."},{"item":"Động cơ: Công suất liên tục (Continuous) đầu ra Net tại 1500 vòng/phút","quote":">12.8kW","reference":"Chương V, mục 1.2.3, mục II.10","requirement":">12.8 kW."},{"item":"Động cơ: Công suất dự phòng (Standby) đầu ra Net tại 1500 vòng/phút","quote":">15.0kW","reference":"Chương V, mục 1.2.3, mục II.11","requirement":">15.0 kW."},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.3, mục II.12","requirement":"1500 vòng/phút."},{"item":"Động cơ: Nhiên liệu và khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2.3, mục II.13-14","requirement":"Nhiên liệu diesel; khởi động điện 12VDC."},{"item":"Động cơ: Ắc quy khởi động","quote":"> 45Ah, loại kín khí","reference":"Chương V, mục 1.2.3, mục II.15","requirement":"> 45Ah, loại kín khí."},{"item":"Động cơ: Công suất mô tơ khởi động","quote":"> 12V - 2,5kW","reference":"Chương V, mục 1.2.3, mục II.16","requirement":"> 12V - 2,5kW."},{"item":"Động cơ: Công suất máy phát sạc ắc quy","quote":"> 14V -0.35kW","reference":"Chương V, mục 1.2.3, mục II.17","requirement":"> 14V -0.35kW."},{"item":"Động cơ: Kiểu điều tốc","quote":"Cơ khí hoặc điện tử","reference":"Chương V, mục 1.2.3, mục II.18","requirement":"Cơ khí hoặc điện tử."},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt","reference":"Chương V, mục 1.2.3, mục II.19","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế."},{"item":"Động cơ: Dung tích dầu bôi trơn (bao gồm cả lọc dầu bôi trơn)","quote":"<7.0 lít","reference":"Chương V, mục 1.2.3, mục II.21","requirement":"<7.0 lít."},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch","reference":"Chương V, mục 1.2.3, mục II.22","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn; có bình nước phụ, kết hợp quạt gió đầu trục."},{"item":"Động cơ: Dung tích nước làm mát (bao gồm động cơ, két nước và đường ống)","quote":"<8.2lit","reference":"Chương V, mục 1.2.3, mục II.23","requirement":"<8.2 lít."},{"item":"Động cơ: Tiêu thụ nhiên liệu theo công bố của nhà sản xuất động cơ (máy phát 8.5kW)","quote":"Tại 100% tải: < 3,18 lígiờ","reference":"Chương V, mục 1.2.3, mục II.25","requirement":"Tại 100% tải: < 3,18 lít/giờ; 75% tải: < 2,60 lít/giờ; 50% tải: < 2,05 lít/giờ; 25% tải: < 1,65 lít/giờ."},{"item":"Đầu phát: Xuất xứ, nhãn hiệu, năm sản xuất","quote":"Nhà thâu đề xuât/Có cùng nhãn hiệu với","reference":"Chương V, mục 1.2.3, mục III.1-3","requirement":"Nhà thầu đề xuất; cùng nhãn hiệu với động cơ; model, số serial, thông số, ngày tháng năm sản xuất tra cứu được trên website hãng; sản xuất từ 2023 trở lại đây."},{"item":"Đầu phát: Điện áp ra","quote":"220-230 VAC","reference":"Chương V, mục 1.2.3, mục III.5","requirement":"220-230 VAC."},{"item":"Đầu phát: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2.3, mục III.6","requirement":"1 pha, 2 dây."},{"item":"Đầu phát: Hệ số công suất cosφ, tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.3, mục III.4, III.8","requirement":"Hệ số công suất cosφ bằng 1; tần số 50 Hz."},{"item":"Đầu phát: Dao động điện áp và tần số đầu ra","quote":"<+1%","reference":"Chương V, mục 1.2.3, mục III.7, III.9","requirement":"Dao động điện áp <±1%; dao động tần số <±5%."},{"item":"Đầu phát: Công suất dự phòng tại 40°C, Class H","quote":"> 110% công suất liện tục","reference":"Chương V, mục 1.2.3, mục III.11","requirement":"> 110% công suất liên tục."},{"item":"Đầu phát: Khả năng quá tải","quote":null,"reference":"Chương V, mục 1.2.3, mục III.12","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ."},{"item":"Đầu phát: Khả năng quá tốc độ","quote":"> 2250 vòng","reference":"Chương V, mục 1.2.3, mục III.13","requirement":"> 2250 vòng."},{"item":"Đầu phát: Kích từ, bộ điều chỉnh điện áp","quote":"Tự kích từ, không chi than","reference":"Chương V, mục 1.2.3, mục III.14-15","requirement":"Tự kích từ, không chổi than; có AVR."},{"item":"Đầu phát: Cấp cách nhiệt, cấp bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.3, mục III.16-17","requirement":"Cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23."},{"item":"Đầu phát: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"> 842%","reference":"Chương V, mục 1.2.3, mục III.18","requirement":"Giá trị đọc được là \">842%\" (có thể do lỗi quét, cần đối chiếu bản gốc)."},{"item":"Bảng điều khiển: Chế độ vận hành","quote":null,"reference":"Chương V, mục 1.2.3, mục IV.1-2","requirement":"Vận hành bằng phím mềm trên bảng điều khiển hoặc ổ khóa để dự phòng khi bảng điều khiển sự cố; tự động khởi động máy khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép để cấp nguồn sạc ắc quy trạm."},{"item":"Bảng điều khiển: Loại, màn hình, nút","quote":">128x64 LCD","reference":"Chương V, mục 1.2.3, mục IV.3-8","requirement":"Kỹ thuật số; màn hình >128x64 LCD; có nút dừng khẩn cấp; có đèn báo máy phát; có phím Stop, Start, Auto, Manual, C/O, Set, phím dịch chuyển lên/xuống; có đèn LED báo trạng thái."},{"item":"Bảng điều khiển: Nhiệt độ hoạt động, nguồn cấp, cấp bảo vệ","quote":"Từ -25°C đến 70°C","reference":"Chương V, mục 1.2.3, mục IV.9-11","requirement":"Nhiệt độ hoạt động từ -25°C đến 70°C; điện áp cấp nguồn liên tục 8-35V; cấp bảo vệ ≥ IP65."},{"item":"Bảng điều khiển: Đo lường hiển thị trên LCD","quote":null,"reference":"Chương V, mục 1.2.3, mục IV.12-13","requirement":"Hiển thị các thông số máy phát: điện áp, tần số, dòng điện, công suất (kW, kVA, kVAr, kWh), % tải, trình tự pha, điện áp ắc quy trạm BTS, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc ắc quy, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu. Khi kết nối ATS hiển thị điện áp, tần số và trình tự pha điện lưới."},{"item":"Bảng điều khiển: Bảo vệ dừng máy tự động và cảnh báo","quote":null,"reference":"Chương V, mục 1.2.3, mục IV.14-15","requirement":"Bảo vệ dừng máy và cảnh báo khi: điện áp, tần số máy phát cao/thấp, điện áp ắc quy cao/thấp, tốc độ động cơ cao/thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, mức nhiên liệu thấp, nút dừng khẩn cấp đóng, lỗi sạc ắc quy."},{"item":"Bảng điều khiển: Giao diện ATS và chức năng mở rộng","quote":"Có cổng RS232; RS485 tương thích dé","reference":"Chương V, mục 1.2.3, mục IV.16-17","requirement":"Có giao diện kết nối bộ ATS để tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa; có cổng USB kết nối máy tính; có cổng RS232, RS485 để giám sát từ xa; phần mềm cho máy tính tải miễn phí từ website nhà sản xuất."},{"item":"Hệ thống kết nối điện áp ra: Cực đấu, ổ cắm, bảo vệ","quote":"Sử dung Aptomat Ipha, 2 cực, dòng","reference":"Chương V, mục 1.2.3, mục V.1-3","requirement":"Dùng cọc kết nối cố định, đầu nối có ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos, có nắp bảo vệ; có ổ cắm cấp điện cho phụ tải (>02); dùng Aptomat 1 pha, 2 cực, dòng phù hợp công suất máy, bảo vệ quá tải và ngắn mạch."},{"item":"Bộ nạp ắc quy khởi động từ điện lưới: Công nghệ, điện áp, dòng","quote":"Tự động chọn, 13.5 hoặc 27.0VDC","reference":"Chương V, mục 1.2.3, mục VI.1-7, VI.17","requirement":"Switchmode, flyback 65 kHz; điện áp đầu ra tự động chọn 13.5 hoặc 27.0VDC; dòng đầu ra > 4.0 ADC liên tục; đầu vào 170-300 VAC (đọc theo bản quét), tối đa 1.7 A, tần số 45-68 Hz; làm mát đối lưu tự nhiên; có catalog bản gốc của hãng."},{"item":"Bộ nạp ắc quy: Công suất, bảo vệ, vỏ","quote":"> 95% (không ngưng tụ)","reference":"Chương V, mục 1.2.3, mục VI.8-16","requirement":"Công suất đầu vào tối đa <125W; công suất đầu ra liên tục tối đa 108 W; cấp bảo vệ ≥ IP20; vỏ ABS/PC chống cháy UL94-V0; bảo vệ quá tải, ngắn mạch, nhiệt độ cao; độ ẩm tương đối tối đa > 95% (không ngưng tụ)."},{"item":"Vật tư kèm theo mỗi máy","quote":"Trung bình 10 m/máy","reference":"Chương V, mục 1.2.3, mục VIII","requirement":"Dây tiếp đất đồng bọc PVC vàng sọc xanh, cáp đồng đấu nối 2x10 mm² bọc PVC, ống nhựa gân xoắn HDPE 40/30: trung bình 10 m/máy mỗi loại; nhiên liệu chạy thử > 10 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy."},{"item":"Phạm vi lắp đặt, vận chuyển","quote":null,"reference":"Chương V, mục 1.2.3, mục IX; mục 1.1","requirement":"Có giải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật; có phương án vận chuyển, bảo quản an toàn từ nhà máy đến kho tập kết và đến chân công trình theo điều kiện từng trạm BTS (10 trạm tại Hà Giang)."},{"item":"Xuất xứ, chứng từ CO/CQ, chứng chỉ","quote":"Giấy chứng nhận xuất xứ-CO và chứng nhận chất","reference":"Chương V, mục 1.2.2 a)","requirement":"Hàng sản xuất trong nước: nhà thầu là nhà sản xuất/lắp ráp có ISO9001:2015, ISO 14001:2015, giấy chứng nhận xuất xưởng, CO và CQ cho động cơ, đầu phát, bảng điều khiển. Hàng nhập khẩu đồng bộ nguyên máy: CO và CQ của tổ máy."},{"item":"Tiêu chuẩn, quy chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động","reference":"Chương V, mục 1.2.1","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 (tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong); QCVN 19:2009/BTNMT (khí thải); TCVN 7916-1:2008 (ắc quy khởi động chì-axit); TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn; TCVN 6627-6:2011 (làm mát)."},{"item":"Bảo hành","quote":"Sản phẩm được bảo hành tối thiểu 24 tháng","reference":"Chương V, mục 1.3 (khoản 2, 3); mục 1.2.3, mục VII","requirement":"Bảo hành tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; địa điểm bảo hành tại các trạm BTS của VNPT Hà Giang; cử đại diện trong vòng 48h kể từ khi nhận thông báo; hàng sửa chữa, thay thế được bảo hành thêm 180 ngày."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:53:43.463Z"}},"IB2400155713":{"u":"2026-11-03T07:47:13.122+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2.0 Chuong_V_bidv_Hà_Giang.docx), chưa phân tích cả HSMT.","Văn bản không ghi tên hãng cụ thể: dòng 'Hãng sản xuất' chỉ có giá trị 'G20', chưa rõ là hãng hay model.","Trong bảng, giá trị và tên thông số tách thành các dòng riêng; trường 'quote' ở nhiều dòng chỉ trích được tên thông số vì giá trị nằm ở dòng kế tiếp, không liền câu.","Công suất liên tục/tối đa ghi 10.0/11 Kw ở Bảng số 1 nhưng ghi ≥ 10kva và ≥ 11kva ở Bảng số 4; đầu phát ghi 12 KVA. Giữ nguyên như văn bản.","Văn bản không nêu bảo hành, tiêu chuẩn áp dụng, cáp, xuất xứ cụ thể hay ngưỡng khí thải.","Tiêu đề tệp ghi 'Chương IV' nhưng tệp được cung cấp là Chương V."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện tại BIDV Hà Giang","notifyNo":"IB2400155713","generatorCapacity":"3 x 10.0/11 kW (công suất liên tục/tối đa), máy 1 pha; bảng thông số ghi công suất liên tục ≥ 10kva, công suất cực đại ≥ 11kva"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi cung cấp - Máy điện dự phòng 1 pha","quote":"Máy điện dự phòng 1 pha (Công suất liên tục/tối đa: 10.0/11 Kw)","reference":"Chương V, Mục 1, Bảng số 1, STT 1","requirement":"Máy điện dự phòng 1 pha, công suất liên tục/tối đa 10.0/11 kW, số lượng 03 chiếc"},{"item":"Phạm vi lắp đặt","quote":"Cung cấp và hoàn thành lắp đặt thiết bị, hướng dẫn sử dụng nghiệm thu bàn giao,","reference":"Chương V, Mục 2, Bảng số 3","requirement":"Cung cấp và hoàn thành lắp đặt thiết bị, hướng dẫn sử dụng, nghiệm thu bàn giao; 3 công trình, tiến độ 30 ngày, tại huyện Đồng Văn, huyện Vị Xuyên và thành phố Hà Giang"},{"item":"Tổ máy: Thiết bị / Hãng sản xuất","quote":"G20","reference":"Chương V, Mục 3, Bảng số 4 - Thông số kỹ thuật chung","requirement":"Hãng sản xuất ghi G20 (theo bảng, dòng Thiết bị – Hãng sản xuất – G20 – Tổ máy)"},{"item":"Tổ máy: Tình trạng máy","quote":"Mới 100%","reference":"Chương V, Mục 3, Bảng số 4","requirement":"Mới 100%"},{"item":"Tổ máy: Vỏ cách âm","quote":"Vỏ cách âm được nhập khẩu theo máy","reference":"Chương V, Mục 3, Bảng số 4","requirement":"Vỏ cách âm được nhập khẩu theo máy: Có"},{"item":"Tổ máy: Thương hiệu động cơ và đầu phát","quote":"Đông cơ và đầu phát cùng 1 thương hiệu sản xuất","reference":"Chương V, Mục 3, Bảng số 4","requirement":"Động cơ và đầu phát cùng 1 thương hiệu sản xuất, đồng bộ"},{"item":"Tổ máy: Năm sản xuất","quote":"Năm sản xuất","reference":"Chương V, Mục 3, Bảng số 4","requirement":"2023 trở về sau"},{"item":"Tổ máy: Công suất liên tục","quote":"Công suất liên tục","reference":"Chương V, Mục 3, Bảng số 4","requirement":"≥ 10kva"},{"item":"Tổ máy: Công suất cực đại","quote":"Công suất cực đại","reference":"Chương V, Mục 3, Bảng số 4","requirement":"≥ 11kva"},{"item":"Tổ máy: Tần số","quote":"Tần số","reference":"Chương V, Mục 3, Bảng số 4","requirement":"50 Hz"},{"item":"Tổ máy: Điện thế","quote":"Điện thế","reference":"Chương V, Mục 3, Bảng số 4","requirement":"220V"},{"item":"Tổ máy: Dòng điện","quote":"Dòng điện (A)","reference":"Chương V, Mục 3, Bảng số 4","requirement":"45 A"},{"item":"Tổ máy: Màn hình hiển thị","quote":"Màn hình hiển thị","reference":"Chương V, Mục 3, Bảng số 4","requirement":"LED5"},{"item":"Tổ máy: Bình nhiên liệu","quote":"Bình nhiên liệu","reference":"Chương V, Mục 3, Bảng số 4","requirement":"60 lít"},{"item":"Tổ máy: Độ ồn","quote":"Độ ồn cánh 7m (dBA)","reference":"Chương V, Mục 3, Bảng số 4","requirement":"76 dBA (đo cách 7m)"},{"item":"Tổ máy: Ắc quy","quote":"Ắc quy","reference":"Chương V, Mục 3, Bảng số 4","requirement":"12v/36Ah"},{"item":"Tổ máy: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu (100% CS)","reference":"Chương V, Mục 3, Bảng số 4","requirement":"4,83 L/h ở 100% công suất"},{"item":"Động cơ: Công suất","quote":"Công suất động cơ (HP)","reference":"Chương V, Mục 3, Bảng số 4 - Động cơ","requirement":"22 HP"},{"item":"Động cơ: Tốc độ quay","quote":"Tốc độ quay","reference":"Chương V, Mục 3, Bảng số 4 - Động cơ","requirement":"3000 vòng/phút"},{"item":"Động cơ: Kiểu","quote":"Động cơ dầu","reference":"Chương V, Mục 3, Bảng số 4 - Động cơ","requirement":"Động cơ dầu"},{"item":"Động cơ: Khởi động","quote":"Đề điện","reference":"Chương V, Mục 3, Bảng số 4 - Động cơ","requirement":"Đề điện"},{"item":"Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh (CC)","reference":"Chương V, Mục 3, Bảng số 4 - Động cơ","requirement":"836 cc"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn (L)","reference":"Chương V, Mục 3, Bảng số 4 - Động cơ","requirement":"1,7 L"},{"item":"Đầu phát: Công suất liên tục","quote":"Công suất liên tục KVA","reference":"Chương V, Mục 3, Bảng số 4 - Đầu phát","requirement":"12 kVA"},{"item":"Đầu phát: Số pha","quote":"Số pha","reference":"Chương V, Mục 3, Bảng số 4 - Đầu phát","requirement":"1 pha"},{"item":"Đầu phát: Hệ số công suất","quote":"Hệ số công suất","reference":"Chương V, Mục 3, Bảng số 4 - Đầu phát","requirement":"1"},{"item":"Đầu phát: Điều chỉnh điện áp","quote":"Tự động AVR","reference":"Chương V, Mục 3, Bảng số 4 - Đầu phát","requirement":"Tự động AVR"},{"item":"Hệ thống hiển thị: Màn hình","quote":"Màn hình hiển thị","reference":"Chương V, Mục 3, Bảng số 4 - Hệ thống hiển thị","requirement":"LED5"},{"item":"Hệ thống hiển thị: Báo điện áp","quote":"Báo điện áp (V)","reference":"Chương V, Mục 3, Bảng số 4 - Hệ thống hiển thị","requirement":"Có"},{"item":"Hệ thống hiển thị: Báo tần số","quote":"Báo tần số (Hz)","reference":"Chương V, Mục 3, Bảng số 4 - Hệ thống hiển thị","requirement":"Có"},{"item":"Hệ thống hiển thị: Báo dòng điện","quote":"Báo dòng điện","reference":"Chương V, Mục 3, Bảng số 4 - Hệ thống hiển thị","requirement":"Có"},{"item":"Hệ thống hiển thị: Báo công suất","quote":"Báo công suất (Kw)","reference":"Chương V, Mục 3, Bảng số 4 - Hệ thống hiển thị","requirement":"Có"},{"item":"Hệ thống hiển thị: Báo thời gian chạy","quote":"Báo thời gian chạy","reference":"Chương V, Mục 3, Bảng số 4 - Hệ thống hiển thị","requirement":"Có"},{"item":"Hệ thống hiển thị: Đồng hồ bình dầu","quote":"Đồng hồ bình dầu","reference":"Chương V, Mục 3, Bảng số 4 - Hệ thống hiển thị","requirement":"Có"},{"item":"Kiểm tra: Xuất xứ, chất lượng (CO/CQ)","quote":"Kiểm tra xuất xứ động cơ, đầu phát điện, bảng điều hoặc tổ máy khiển đúng như giấy chứng nhận xuất xứ hàng hóa (CO),","reference":"Chương V, Mục 5.2","requirement":"Kiểm tra xuất xứ động cơ, đầu phát điện, bảng điều khiển hoặc tổ máy đúng như giấy chứng nhận xuất xứ (CO) và chứng nhận chất lượng (CQ)"},{"item":"Kiểm tra: Chạy thử ATS","quote":"Chạy máy tự động với chế độ ATS (tự hoạt động khi mất điện lưới và tắt máy khi có điện lưới trở lại);","reference":"Chương V, Mục 5.2","requirement":"Chạy máy tự động với chế độ ATS (tự hoạt động khi mất điện lưới và tắt máy khi có điện lưới trở lại); chạy thử đơn động và liên động, không tải và có tải 0%, 50%, 75%, 100%"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:47:12.274Z"}},"IB2400156683":{"u":"2026-11-03T07:51:27.035+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phu Luc.pdf, Yeu Cau Ve Ky Thuat - TCKT.rar), chưa phân tích cả HSMT.","Quy cách kỹ thuật là bản quét, chữ bị nhận dạng sai nhiều chỗ (ví dụ cấp cách điện, dòng 90A, một số ô giá trị); các trích dẫn giữ nguyên theo văn bản đã nhận dạng.","Một số mục (kích từ, màn hình chỉ thị, chức năng bảo vệ, điện áp ATS 415V) bị tách dòng nên không có trích dẫn nguyên văn liền mạch (quote = null hoặc chỉ trích một phần).","Phần Mô tả ghi 'công suất thường xuyên 80K VA', bảng thông số ghi công suất liên tục 80KVA/64KW và dự phòng 88KVA/70.4KW.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, ATS (nhà thầu tự nêu), không nêu dung tích thùng nhiên liệu, tiết diện cáp hay phạm vi lắp đặt."],"result":{"keyInfo":{"bidName":"Gói thầu: “Trang bị máy phát điện 80kVA”.","notifyNo":"IB2400156683","generatorCapacity":"80 kVA/64 kW liên tục; 88 kVA/70.4 kW dự phòng (1 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 80kVA: Số lượng","quote":"1 | Máy phát điện 80kVA | Máy | 1 | - | 1 | -","reference":"Phụ lục danh mục hàng hóa, Stt 1","requirement":"1 máy"},{"item":"Máy phát điện 80kVA: Mục đích sử dụng","quote":"sử dụng dé cấp điện dự","reference":"Quy cách kỹ thuật, mục II. Mô tả","requirement":"Cấp điện dự phòng cho các khu vực lễ hội, trường thi, các hoạt động vui chơi văn hóa trên địa bàn"},{"item":"Máy phát điện 80kVA: Nhà sản xuất, nước sản xuất, mã hiệu, tiêu chuẩn sản xuất và thử nghiệm","quote":"Nhà thâu phát biểu (*)","reference":"Quy cách kỹ thuật, mục IV, Stt 1-4","requirement":"Nhà thầu tự nêu nhà sản xuất, nước sản xuất, mã hiệu và tiêu chuẩn sản xuất, thử nghiệm (tiêu chuẩn là yêu cầu không cơ bản)"},{"item":"Máy phát điện 80kVA: Công suất liên tục","quote":"Công suất liên tục 80KVA/64K W","reference":"Quy cách kỹ thuật, mục IV, Stt 5","requirement":"80 kVA/64 kW"},{"item":"Máy phát điện 80kVA: Công suất dự phòng","quote":"Cong suất dự phòng 88KVA/70.4KW","reference":"Quy cách kỹ thuật, mục IV, Stt 6","requirement":"88 kVA/70.4 kW"},{"item":"Máy phát điện 80kVA: Điện thế","quote":"Điện thế 380/ 220V, 3PHA","reference":"Quy cách kỹ thuật, mục IV, Stt 7","requirement":"380/220 V, 3 pha"},{"item":"Máy phát điện 80kVA: Tần số/tốc độ","quote":"Tần số/ Tốc độ 50 Hz/1500 v/p","reference":"Quy cách kỹ thuật, mục IV, Stt 8","requirement":"50 Hz/1500 v/p"},{"item":"Máy phát điện 80kVA: Điện áp khởi động","quote":"Điện áp Khởi động 24VDC","reference":"Quy cách kỹ thuật, mục IV, Stt 9","requirement":"24 VDC"},{"item":"Máy phát điện 80kVA: Cơ cấu truyền động","quote":"Cơ cấu truyền động Đồng trục","reference":"Quy cách kỹ thuật, mục IV, Stt 10","requirement":"Đồng trục"},{"item":"Máy phát điện 80kVA: Điều kiện hoạt động","quote":"Khí hậu nhiệt đới","reference":"Quy cách kỹ thuật, mục IV, Stt 11","requirement":"Khí hậu nhiệt đới"},{"item":"Máy phát điện 80kVA: Tiêu hao nhiên liệu","quote":"Ti€u hao nhiên liệu tai 75% tải 27 L/h","reference":"Quy cách kỹ thuật, mục IV, Stt 12","requirement":"27 L/h tại 75% tải"},{"item":"Máy phát điện 80kVA: Kích thước (D x R x C)","quote":"2550 x 1020 x1500","reference":"Quy cách kỹ thuật, mục IV, Stt 13","requirement":"2550 x 1020 x 1500 mm, chưa bao gồm vỏ máy"},{"item":"Máy phát điện 80kVA: Động cơ - model","quote":"Nhà thầu phát biểu (*)","reference":"Quy cách kỹ thuật, mục IV, Stt 14.1","requirement":"Nhà thầu tự nêu model động cơ"},{"item":"Máy phát điện 80kVA: Động cơ - loại","quote":"Diesel 4 thì, phun trực tiếp","reference":"Quy cách kỹ thuật, mục IV, Stt 14.2","requirement":"Diesel 4 thì, phun trực tiếp"},{"item":"Máy phát điện 80kVA: Động cơ - cơ cấu điều tốc","quote":"Tự động theo tải","reference":"Quy cách kỹ thuật, mục IV, Stt 14.3","requirement":"Tự động theo tải"},{"item":"Máy phát điện 80kVA: Động cơ - vòng quay","quote":"Vong quay 1500 V/P","reference":"Quy cách kỹ thuật, mục IV, Stt 14.4","requirement":"1500 V/P"},{"item":"Máy phát điện 80kVA: Động cơ - số xi lanh","quote":"06 xi lanh","reference":"Quy cách kỹ thuật, mục IV, Stt 14.5","requirement":"06 xi lanh"},{"item":"Máy phát điện 80kVA: Động cơ - độ dao động tần số","quote":"+/- 0.5%","reference":"Quy cách kỹ thuật, mục IV, Stt 14.6","requirement":"+/- 0.5%"},{"item":"Máy phát điện 80kVA: Động cơ - cơ cấu làm mát","quote":"Quạt gió, két nước","reference":"Quy cách kỹ thuật, mục IV, Stt 14.7","requirement":"Quạt gió, két nước"},{"item":"Máy phát điện 80kVA: Đầu phát - model/công nghệ","quote":"Nhà thầu phát biểu (*)","reference":"Quy cách kỹ thuật, mục IV, Stt 15.1","requirement":"Nhà thầu tự nêu model/công nghệ đầu phát điện"},{"item":"Máy phát điện 80kVA: Đầu phát - loại","quote":"điện cap H,125 độ C","reference":"Quy cách kỹ thuật, mục IV, Stt 15.2","requirement":"Xoay chiều, 3 pha, cách điện cấp H (văn bản ghi 125 độ C)"},{"item":"Máy phát điện 80kVA: Đầu phát - điện áp","quote":"380V/220V","reference":"Quy cách kỹ thuật, mục IV, Stt 15.3","requirement":"380V/220V"},{"item":"Máy phát điện 80kVA: Đầu phát - vòng quay","quote":"Vong quay 1500V/P","reference":"Quy cách kỹ thuật, mục IV, Stt 15.4","requirement":"1500 V/P"},{"item":"Máy phát điện 80kVA: Đầu phát - hệ thống kích từ","quote":"Kích từ tự động, không","reference":"Quy cách kỹ thuật, mục IV, Stt 15.5","requirement":"Kích từ tự động, không dùng chổi than"},{"item":"Máy phát điện 80kVA: Đầu phát - hệ thống điều áp (AVR)","quote":"Tự động băng bộ điều áp","reference":"Quy cách kỹ thuật, mục IV, Stt 15.6","requirement":"Tự động bằng bộ điều áp AVR"},{"item":"Máy phát điện 80kVA: Đầu phát - độ dao động điện áp","quote":"Độ dao động điện áp (+/-) 1%","reference":"Quy cách kỹ thuật, mục IV, Stt 15.7","requirement":"(+/-) 1%"},{"item":"Máy phát điện 80kVA: Đầu phát - hệ số quá tải ngắn hạn","quote":"Hệ số quá tải ngắn hạn 300%","reference":"Quy cách kỹ thuật, mục IV, Stt 15.8","requirement":"300%"},{"item":"Máy phát điện 80kVA: Đầu phát - hệ số nhiễu","quote":"BS800, VDE class G, N","reference":"Quy cách kỹ thuật, mục IV, Stt 15.9","requirement":"Tuân theo tiêu chuẩn BS800, VDE class G, N"},{"item":"Máy phát điện 80kVA: Bộ điều khiển","quote":"deepsea 6120","reference":"Quy cách kỹ thuật, mục IV, Stt 15.11","requirement":"Bộ điều khiển LCD Deepsea 6120, phím chọn 3 chế độ Off - Auto - Manual, 01 nút dừng khẩn cấp"},{"item":"Máy phát điện 80kVA: Màn hình chỉ thị kỹ thuật số","quote":null,"reference":"Quy cách kỹ thuật, mục IV, Stt 15.12","requirement":"Hiển thị điện áp các pha, dòng điện các pha, tần số/tốc độ quay, điện áp ắc quy, nhiệt độ máy, áp suất dầu nhớt, số giờ hoạt động, trạng thái hoạt động/sự cố, đồng hồ báo mức nhiên liệu, hệ thống đèn báo"},{"item":"Máy phát điện 80kVA: Giám sát và điều khiển từ xa","quote":"từ xa hành/sự cô và điều khiên","reference":"Quy cách kỹ thuật, mục IV, Stt 15.13","requirement":"Giám sát các thông số vận hành/sự cố và điều khiển từ xa qua mạng Internet"},{"item":"Máy phát điện 80kVA: Chức năng bảo vệ","quote":null,"reference":"Quy cách kỹ thuật, mục IV, Stt 15.14","requirement":"Tự động dừng máy và báo động trên bộ vi xử lý khi: nhiệt độ máy cao, áp suất nhớt thấp, động cơ vượt tốc, tần số quá thấp, tần số quá cao, mức nước làm mát thấp, lỗi điều khiển, dừng khẩn cấp; quá tải/ngắn mạch cắt điện, dừng máy; không nạp bình, hư khởi động: báo động"},{"item":"Máy phát điện 80kVA: Phụ kiện kèm theo","quote":"Nhiên liệu thử máy tối đa","reference":"Quy cách kỹ thuật, mục IV, Stt 15.15","requirement":"Bình ắc quy; áp tô mát tổng cùng auto start; bộ lò xo chống rung; thùng nhiên liệu; ống xả giảm thanh; tài liệu kỹ thuật; nhiên liệu thử máy tối đa 2 giờ"},{"item":"Máy phát điện 80kVA: Vỏ bao che bảo vệ và giảm âm","quote":"bị nóng khi hoạt động dai","reference":"Quy cách kỹ thuật, mục IV, Stt 15.16","requirement":"Trang bị các cửa lấy gió máy và thoát khí nóng hợp lý để máy không bị nóng khi hoạt động dài hạn"},{"item":"Máy phát điện 80kVA: Độ ồn","quote":"tiêu chuẩn (<=70dB tại","reference":"Quy cách kỹ thuật, mục IV, Stt 15.17","requirement":"Khi có vỏ bao che giảm âm đạt <= 70 dB tại 7 m, phù hợp quy định của Luật môi trường Việt Nam"},{"item":"Máy phát điện 80kVA: Tủ ATS - số lượng và phạm vi","quote":"Máy phát điện bao gồm 01 tủ ATS có khả năng giám sát được từ xa","reference":"Quy cách kỹ thuật, mục II. Mô tả","requirement":"Máy phát điện bao gồm 01 tủ ATS, giám sát được từ xa qua tín hiệu truyền lên Internet và hiển thị trên màn hình tại phòng vận hành"},{"item":"Máy phát điện 80kVA: Tủ ATS - hình thức lắp đặt","quote":"Khong dong bộ cùng vỏ","reference":"Quy cách kỹ thuật, mục IV, Stt 16.1","requirement":"Không đồng bộ cùng vỏ máy phát"},{"item":"Máy phát điện 80kVA: Tủ ATS - dòng định mức","quote":"Dòng định mức 160A","reference":"Quy cách kỹ thuật, mục IV, Stt 16.2","requirement":"160 A"},{"item":"Máy phát điện 80kVA: Tủ ATS - số cực","quote":"Số cực 4 cực","reference":"Quy cách kỹ thuật, mục IV, Stt 16.3","requirement":"4 cực"},{"item":"Máy phát điện 80kVA: Tủ ATS - điện áp hoạt động ở tần số 50/60 Hz","quote":null,"reference":"Quy cách kỹ thuật, mục IV, Stt 16.4","requirement":"415 V"},{"item":"Máy phát điện 80kVA: Tủ ATS - điện áp chịu xung (Uimp) mạch điều khiển","quote":"4 (RTSE)2.5 (ATSE)","reference":"Quy cách kỹ thuật, mục IV, Stt 16.6","requirement":"4 (RTSE), 2.5 (ATSE)"},{"item":"Máy phát điện 80kVA: Tủ ATS - dòng điện hoạt động theo IEC 60947-6-1","quote":"L90A/160A","reference":"Quy cách kỹ thuật, mục IV, Stt 16.7","requirement":"L90A/160A (văn bản quét, có thể là 90A/160A)"},{"item":"Máy phát điện 80kVA: Tủ ATS - dòng điện hoạt động theo IEC 60947-3","quote":"125A/160A","reference":"Quy cách kỹ thuật, mục IV, Stt 16.8","requirement":"125A/160A"},{"item":"Máy phát điện 80kVA: Tủ ATS - dòng điện ngắn mạch theo IEC 60947-6-1 và IEC 60947-3","quote":"40KA","reference":"Quy cách kỹ thuật, mục IV, Stt 16.9, 16.10","requirement":"40 kA"},{"item":"Máy phát điện 80kVA: Tủ ATS - giám sát từ xa","quote":"Có địa chỉ demo khi chào","reference":"Quy cách kỹ thuật, mục IV, Stt 16.14-16.15","requirement":"Giám sát từ xa trạng thái hoạt động của ATS qua địa chỉ Web, đăng nhập bằng tên đăng nhập/mật khẩu được cấp; có địa chỉ demo khi chào thầu; hiển thị trạng thái nguồn cấp từ lưới điện/máy phát, điện áp từ nguồn lưới/máy phát, dòng điện phụ tải"},{"item":"Máy phát điện 80kVA: Tình trạng hàng hóa","quote":"mới 100%, chưa sử dụng","reference":"Chương V, mục 1.3","requirement":"Hàng mới 100%, chưa sử dụng, phù hợp yêu cầu kỹ thuật, cung cấp kèm phụ kiện/dịch vụ liên quan"},{"item":"Máy phát điện 80kVA: Xuất xứ, CO/CQ","quote":"(Nếu hàng hóa có xuất xứ nước ngoài)","reference":"Phụ lục 1, mục 3","requirement":"Nếu hàng xuất xứ nước ngoài: tờ khai hải quan, C/O do Phòng Công nghiệp hoặc/và Thương mại của nước sản xuất cấp, C/Q do nhà sản xuất phát hành (bản sao y); nếu xuất xứ Việt Nam: giấy chứng nhận chất lượng và số lượng do nhà sản xuất phát hành. Kèm biên bản thử nghiệm xuất xưởng"},{"item":"Máy phát điện 80kVA: Bảo hành","quote":"Thời gian bảo hành 12 tháng","reference":"Quy cách kỹ thuật, mục IV, Stt 17; Phụ lục 1, mục 1.d (từ 12 tháng trở lên)","requirement":"12 tháng"},{"item":"Máy phát điện 80kVA: Thử nghiệm nghiệm thu","quote":"Cung cấp kết quả thử nghiệm kiểm định độ ồn và khí thải.","reference":"Phụ lục 1, mục 4","requirement":"Kiểm tra hình dáng bên ngoài (sạch, không khuyết tật); cung cấp kết quả thử nghiệm kiểm định độ ồn và khí thải"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:51:26.462Z"}},"IB2400159050":{"u":"2026-11-03T18:23:40.872+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - PTV05-2024.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ kiểm tra, bảo dưỡng; không mua mới tổ máy phát điện nên không có thông số động cơ (hãng, model, xuất xứ, số xi lanh, tốc độ, tiêu hao nhiên liệu), cấp cách điện, AVR, vỏ chống ồn, bình nhiên liệu, ATS, cáp, năm sản xuất, CO/CQ hay tiêu chuẩn cụ thể của tổ máy.","Văn bản chỉ nêu 630KVA mà không ghi rõ dự phòng (standby) hay liên tục (prime); '02' ở cột khối lượng được hiểu là 02 hệ thống nhưng bảng bị lỗi định dạng khi trích xuất.","Ba động cơ 6,6 kV (quạt FDF 1250kW, PAF 1250kW, IDF 3150kW) là đối tượng kiểm tra, không phải tổ máy phát điện nên không đưa vào danh sách thông số.","Văn bản không nêu tiêu chuẩn cụ thể, chỉ nêu chung 'tiêu chuẩn của nhà chế tạo hoặc quốc gia/quốc tế'."],"result":{"keyInfo":{"bidName":"PTV05-2024: Cung cấp dịch vụ kiểm tra, đánh giá toàn diện các động cơ 6,6 kV và bảo dưỡng hệ thống máy phát điện dự phòng","notifyNo":"IB2400159050","generatorCapacity":"2 x 630 kVA (hệ thống máy phát điện Diezel dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Mục D - Hệ thống máy phát điện Diezel dự phòng: Công suất, điện áp","quote":"Bảo dưỡng Hệ thống máy phát điện Diezel dự phòng\nHệ\nD | 630KVA, điện áp 230/400VAC và Bảo dưỡng hệ thống điều | 02\nthống\nkhiển, tủ điều khiển, tủ mạch động lực.","reference":"Chương V, mục 2, bảng khối lượng, mục D","requirement":"Bảo dưỡng hệ thống máy phát điện Diezel dự phòng 630KVA, điện áp 230/400VAC, kèm bảo dưỡng hệ thống điều khiển, tủ điều khiển, tủ mạch động lực."},{"item":"Mục D - Hệ thống máy phát điện Diezel dự phòng: Số lượng","quote":"02","reference":"Chương V, mục 2, bảng khối lượng, mục D","requirement":"02 hệ thống"},{"item":"Mục D - Hệ thống máy phát điện Diezel dự phòng: Hệ thống dầu bôi trơn","quote":"Kiểm tra bảo dưỡng hệ thống dầu bôi trơn","reference":"Chương V, mục 2, mục D.1","requirement":"Kiểm tra bảo dưỡng hệ thống dầu bôi trơn."},{"item":"Mục D - Hệ thống máy phát điện Diezel dự phòng: Hệ thống cung cấp nhiên liệu","quote":"Kiểm tra hệ thống cung cấp nhiên liệu","reference":"Chương V, mục 2, mục D.2","requirement":"Kiểm tra hệ thống cung cấp nhiên liệu."},{"item":"Mục D - Hệ thống máy phát điện Diezel dự phòng: Hệ thống làm mát","quote":"Kiểm tra hệ thống làm mát","reference":"Chương V, mục 2, mục D.3","requirement":"Kiểm tra hệ thống làm mát."},{"item":"Mục D - Hệ thống máy phát điện Diezel dự phòng: Đầu máy phát (alternator)","quote":"Kiểm tra hệ thống đầu máy phát Meccatle S/N H038768 type\nECO43 154","reference":"Chương V, mục 2, mục D.4","requirement":"Kiểm tra hệ thống đầu máy phát hiệu Meccatle, S/N H038768, type ECO43 154."},{"item":"Mục D - Hệ thống máy phát điện Diezel dự phòng: Hệ thống đo lường, điều khiển","quote":"Kiểm tra hệ thống đo lường, điều khiển SYMAP-BCG","reference":"Chương V, mục 2, mục D.5","requirement":"Kiểm tra hệ thống đo lường, điều khiển SYMAP-BCG."},{"item":"Mục D - Hệ thống máy phát điện Diezel dự phòng: Kiểm tra tổng thể","quote":"Kiểm tra tình trạng hoạt động của các thiết bị, chạy kiểm tra\ntổng thể hệ thống, đưa ra kết quả phân tích đánh giá bằng máy\nđo chuyên dụng","reference":"Chương V, mục 2, mục D.6","requirement":"Kiểm tra tình trạng hoạt động của các thiết bị, chạy kiểm tra tổng thể hệ thống, đưa ra kết quả phân tích đánh giá bằng máy đo chuyên dụng."},{"item":"Mục D - Hệ thống máy phát điện Diezel dự phòng: Phần điện động lực","quote":"Bảo dưỡng phần điện động lực hệ thống máy phát, kiểm tra\nchức năng, thông số kỹ thuật của các thiết bị riêng lẻ","reference":"Chương V, mục 2, mục D.7","requirement":"Bảo dưỡng phần điện động lực hệ thống máy phát, kiểm tra chức năng, thông số kỹ thuật của các thiết bị riêng lẻ."},{"item":"Mục D - Hệ thống máy phát điện Diezel dự phòng: Tủ điều khiển máy phát","quote":"Bảo dưỡng tủ điều khiển máy phát, kiểm tra các khối chức\nnăng chính","reference":"Chương V, mục 2, mục D.8","requirement":"Bảo dưỡng tủ điều khiển máy phát, kiểm tra các khối chức năng chính."},{"item":"Mục D - Hệ thống máy phát điện Diezel dự phòng: Hệ thống kích từ và ắc quy","quote":"Bảo dưỡng hệ thống kích từ, hệ thống ắc quy. Đo kiểm chất\nlượng, bổ xung dung dịch và vệ sinh các cực của bình ắc quy","reference":"Chương V, mục 2, mục D.9","requirement":"Bảo dưỡng hệ thống kích từ, hệ thống ắc quy; đo kiểm chất lượng, bổ sung dung dịch và vệ sinh các cực của bình ắc quy."},{"item":"Mục D - Hệ thống máy phát điện Diezel dự phòng: Báo cáo","quote":"Lập báo cáo chi tiết, đánh giá tổng thể và đưa ra khuyến nghị\nsau khi thực hiện dịch vụ","reference":"Chương V, mục 2, mục D.10","requirement":"Lập báo cáo chi tiết, đánh giá tổng thể và đưa ra khuyến nghị sau khi thực hiện dịch vụ."},{"item":"Mục D - Hệ thống máy phát điện Diezel dự phòng: Yêu cầu sau bảo dưỡng","quote":"Sau khi sửa chữa, thiết bị, hệ thống phải đảm bảo vận hành an toàn, ổn\nđịnh và có thông số như thiết kế ban đầu.","reference":"Chương V, mục 3.2","requirement":"Sau khi sửa chữa, thiết bị, hệ thống phải vận hành an toàn, ổn định và có thông số như thiết kế ban đầu; việc sửa chữa, thay thế không làm sai lệch thiết kế ban đầu của thiết bị."},{"item":"Bảo hành (áp dụng cho toàn bộ công trình, gồm hệ thống máy phát)","quote":"Nhà thầu có trách nhiệm bảo hành miễn phí toàn bộ công trình trong\nthời gian 180 ngày, kể từ ngày nghiệm thu hoàn thành bàn giao đưa thiết bị vào sử\ndụng.","reference":"Chương V, mục 3.6 a)","requirement":"Bảo hành miễn phí toàn bộ công trình trong 180 ngày kể từ ngày nghiệm thu hoàn thành bàn giao đưa thiết bị vào sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:23:39.787Z"}},"IB2400159665":{"u":"2026-11-03T07:52:09.719+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V-YEU CAU VE KY THUAT-MAYPHATDIEN-2024.pdf), chưa phân tích cả HSMT.","Bản văn là kết quả OCR có nhiều chữ lỗi; các giá trị được chép nguyên văn từ văn bản.","Dòng nhiên liệu sử dụng (STT 10) bị lỗi OCR, chỉ đọc được 'Din Diesel' và 'trường VN', nên không ghi thành mục riêng.","Giới hạn trên của nhiệt độ môi trường bị lỗi OCR ('+5000'); đơn vị thể tích thùng nhiên liệu ('lí'), đơn vị tiêu hao nhiên liệu và đơn vị tiết diện dây ('mm') chưa rõ ràng.","Vị trí đo độ ồn bị lỗi OCR ('do cách tim may' và '7m'), nên chỉ ghi khoảng cách 7m.","Không có thông tin về hãng, model, xuất xứ cụ thể của động cơ, đầu phát hay bộ điều khiển; văn bản chỉ nêu yêu cầu chung."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 8,5kVA","notifyNo":"IB2400159665","generatorCapacity":"14 máy x 8,5 kVA liên tục (dự phòng ≥ 10 kVA), 1 pha, diesel, kèm ATS, vỏ cách âm"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và phạm vi","quote":"Cung cấp và lắp đặt 14 máy phát điện 8,5kVA/1 pha và 14 bộ","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt 14 máy phát điện 8,5kVA/1 pha và 14 bộ chuyển đổi nguồn tự động ATS"},{"item":"Loại tổ máy","quote":"kèm ATS, vỏ cách âm”","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Máy phát điện Diesel 8.5KVA/1 pha, kèm ATS, vỏ cách âm"},{"item":"Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%,","reference":"Chương V, mục 1.2, phần I, STT 1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Năm sản xuất","quote":"Hàng hóa là mới 100%, nguyên dai, nguyên kiện, được sản xuất từ năm","reference":"Chương V, mục 1.3 và mục 1.2 phần I, STT 2","requirement":"Động cơ, đầu phát, bộ điều khiển, tủ ATS sản xuất từ năm 2023 trở về sau; tổ máy sản xuất/lắp ráp từ năm 2023 trở về sau"},{"item":"Công suất liên tục của tổ máy","quote":"3 tài) > 8,5 KVA/ 8,5 KW","reference":"Chương V, mục 1.2, phần I, STT 3","requirement":"≥ 8,5 kVA / 8,5 kW (tải 100%)"},{"item":"Công suất dự phòng của tổ máy","quote":"Công suất dự phòng >10KVA/10KW","reference":"Chương V, mục 1.2, phần I, STT 4","requirement":"≥ 10 kVA / 10 kW"},{"item":"Điện áp định mức","quote":"Điện áp định mức 220V, xoay chiêu","reference":"Chương V, mục 1.2, phần I, STT 5","requirement":"220V, xoay chiều"},{"item":"Sai lệch điện áp cho phép","quote":"(tải định mức) < 1%","reference":"Chương V, mục 1.2, phần I, STT 6","requirement":"< 1% (tải định mức)"},{"item":"Số pha, số dây","quote":"Sô pha, sô dây 1 pha, 2 dây","reference":"Chương V, mục 1.2, phần I, STT 7","requirement":"1 pha, 2 dây"},{"item":"Tần số","quote":"Tân số 50 Hz","reference":"Chương V, mục 1.2, phần I, STT 8-9","requirement":"50 Hz, sai lệch cho phép < 1% (tải định mức)"},{"item":"Hệ số công suất","quote":"Hệ sô công suất Cosp=1","reference":"Chương V, mục 1.2, phần I, STT 11","requirement":"Cosφ = 1"},{"item":"Tốc độ vòng quay","quote":"Toc độ vòng quay 1.500 vòng/phút","reference":"Chương V, mục 1.2, phần I, STT 12","requirement":"1.500 vòng/phút"},{"item":"Hệ thống khởi động","quote":"khởi động 12.8VDC, > 350A","reference":"Chương V, mục 1.2, phần I, STT 13","requirement":"Khởi động đề điện bằng pin lithium 12.8VDC, > 350A"},{"item":"Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2, phần I, STT 14","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Aptomat ngõ ra","quote":"sản xuất Mitsubishi, Schneider,","reference":"Chương V, mục 1.2, phần I, STT 15","requirement":"CB lắp tại máy, chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, LS; dòng định mức phù hợp với dòng điện của máy phát"},{"item":"Chế độ chạy liên tục và quá tải","quote":"Máy chạy liên tục 24/24 ở","reference":"Chương V, mục 1.2, phần I, STT 16-17","requirement":"Chạy liên tục 24/24 ở 100% công suất liên tục; có thể quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Tiêu hao nhiên liệu","quote":"< 2,8 lí/giờ tai (75 %) tải định mức","reference":"Chương V, mục 1.2, phần I, STT 18","requirement":"< 2,8 (đơn vị lít/giờ theo chữ OCR) tại 75% tải định mức"},{"item":"Độ ồn (khi đóng vỏ cách âm)","quote":"< 67 dB (Mức độ ôn lớn nhất khi","reference":"Chương V, mục 1.2, phần I, STT 19","requirement":"< 67 dB, mức ồn lớn nhất khi chạy ≥ 100% tải, đo ở khoảng cách 7m"},{"item":"Hệ thống làm mát tổ máy","quote":"Làm mát bằng nước (có pha dung","reference":"Chương V, mục 1.2, phần I, STT 20","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Điều kiện hoạt động","quote":"Độ âm hoạt động: 5% đền 95%","reference":"Chương V, mục 1.2, phần I, STT 21","requirement":"Nhiệt đới hóa phù hợp khí hậu Việt Nam; nhiệt độ môi trường từ -25°C (giới hạn trên OCR đọc là '+5000'); độ ẩm 5% đến 95%"},{"item":"Thùng nhiên liệu","quote":"70 lí (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2, phần I, STT 22-23","requirement":"Dung tích 70 lí (OCR; gắn trực tiếp trong máy), gắn liền khung bệ máy"},{"item":"Vỏ cách âm","quote":"1.5mm; được xử lý bê mặt băng hoá","reference":"Chương V, mục 1.2, phần I, STT 24","requirement":"Bằng thép, độ dày > 1.5mm, xử lý bề mặt chống oxy hóa, sơn tĩnh điện, có khóa; đặt ngoài trời được, có hệ thống thoát nhiệt; cửa điều khiển có kính quan sát; vật liệu chống ồn chống cháy"},{"item":"Khung đế và chống rung","quote":null,"reference":"Chương V, mục 1.2, phần I, STT 25-26","requirement":"Khung đế chắc chắn, có đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Kích thước (D x R x C) cả vỏ","quote":"Tương đương < (1790 x 810 x 1360)","reference":"Chương V, mục 1.2, phần I, STT 27","requirement":"Tương đương ≤ 1790 x 810 x 1360 mm"},{"item":"Trọng lượng tịnh","quote":"<650KG","reference":"Chương V, mục 1.2, phần I, STT 28","requirement":"≤ 650 kg"},{"item":"Chứng nhận chất lượng, môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực","reference":"Chương V, mục 1.2, phần I, STT 29-30","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Khí thải","quote":"19:2009/BTNMT). Có xác nhận của","reference":"Chương V, mục 1.2, phần I, STT 33","requirement":"Đáp ứng QCVN 19:2009/BTNMT, có xác nhận của đơn vị có chức năng"},{"item":"Nối đất, ghi nhãn, bảng thông số","quote":null,"reference":"Chương V, mục 1.2, phần I, STT 32, 34, 35","requirement":"Có đầu nối đất; ghi nhãn đầu nối; bảng thông số đặc trưng gồm tên/thương hiệu nhà chế tạo, số seri, công suất, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng"},{"item":"Tài liệu kèm theo","quote":null,"reference":"Chương V, mục 1.2, phần I STT 36 và phần VI STT 7","requirement":"Tài liệu kỹ thuật, hướng dẫn vận hành (tiếng Anh hoặc tiếng Việt); catalogue, sách hướng dẫn vận hành và bảo dưỡng, mỗi máy 1 bộ"},{"item":"Vận hành","quote":null,"reference":"Chương V, mục 1.2, phần I, STT 37","requirement":"Vận hành bằng khóa điện để nổ hoặc phím bấm mềm; không chổi than, tự động kích từ, tự động điều chỉnh điện áp AVR khi tải thay đổi"},{"item":"Động cơ: loại, tốc độ","quote":"Diesel 4 kỳ","reference":"Chương V, mục 1.2, phần II, STT 1-2","requirement":"Diesel 4 kỳ, 1.500 vòng/phút"},{"item":"Động cơ: công suất","quote":">22KW","reference":"Chương V, mục 1.2, phần II, STT 3-4","requirement":"Công suất liên tục ≥ 22 kW; công suất tối đa ≥ 24 kW"},{"item":"Động cơ: xilanh","quote":"> 4 thăng hàng","reference":"Chương V, mục 1.2, phần II, STT 5-9","requirement":"≥ 4 xilanh thẳng hàng; tổng dung tích ≥ 2,67 lít; đường kính xilanh ≥ 90mm; hành trình ≥ 105 mm; tỉ số nén ≥ 18.5:1"},{"item":"Động cơ: điều tốc, bôi trơn, lọc","quote":"Bơm nhớt, bôi trơn cưỡng bức","reference":"Chương V, mục 1.2, phần II, STT 10-12","requirement":"Điều tốc điện tử; bơm nhớt bôi trơn cưỡng bức; phin lọc dầu bôi trơn, lọc nhiên liệu tinh và thô có ruột thay thế"},{"item":"Động cơ: cảm biến, khởi động, làm mát","quote":"Motor khởi động điện DC, trực tiếp","reference":"Chương V, mục 1.2, phần II, STT 13-15","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu; motor khởi động DC trực tiếp, có sạc ắc quy khi chạy máy; két nước làm mát kết hợp quạt gió đầu trục"},{"item":"Đầu phát: loại, điện áp, công suất","quote":"Công suất liên tục >11KVA/11KW","reference":"Chương V, mục 1.2, phần III, STT 1-5","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 1 pha 2 dây, 220V; dao động điện áp < 1%; công suất liên tục ≥ 11 kVA/11 kW; cho phép chạy quá công suất 110% trong 1 giờ/12 giờ"},{"item":"Đầu phát: AVR, cách điện, bảo vệ","quote":"Tối thiéu là IP23","reference":"Chương V, mục 1.2, phần III, STT 6-12","requirement":"Tự động điều chỉnh bằng bộ AVR; cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP23; Cosφ = 1; 1.500 vòng/phút; 50 Hz; một ổ trục"},{"item":"Bộ điều khiển: hiển thị và lập trình","quote":"Lưu > 5000 lịch sử sự cô theo thời","reference":"Chương V, mục 1.2, phần IV, STT 1","requirement":"Màn hình hiển thị; lập trình qua máy tính hoặc phím bấm mềm; ngôn ngữ tiếng Việt hoặc tiếng Anh; tự chạy bảo trì theo lịch; lưu > 5000 lịch sử sự cố"},{"item":"Bộ điều khiển: chức năng hiển thị, bảo vệ, cài đặt","quote":null,"reference":"Chương V, mục 1.2, phần IV, STT 2-4","requirement":"Hiển thị điện áp, dòng, tần số, công suất, hệ số công suất, điện năng, nhiệt độ nước, áp suất dầu, mức nhiên liệu, số giờ chạy; bảo vệ và tự dừng khi sự cố (điện áp, tần số, nhiệt độ nước cao, áp suất dầu thấp, mức nhiên liệu thấp, dừng khẩn cấp); cài đặt thời gian trễ khởi động ít nhất 0,0 giây đến ≥ 100 phút, trễ đóng điện ít nhất 0,0 giây đến ≥ 60 phút"},{"item":"Bộ điều khiển: chế độ và kết nối","quote":"Chế độ tự động (Auto).","reference":"Chương V, mục 1.2, phần IV, STT 5-6","requirement":"Chế độ Auto, Man, Start, Stop; giao diện kết nối máy tính qua cổng USB và RS485 (OCR đọc 'NA 485'), kèm phần mềm điều khiển và lập trình"},{"item":"Bộ tự động chuyển nguồn ATS","quote":">65A","reference":"Chương V, mục 1.2, phần V, STT 1","requirement":"Dòng định mức > 65A; đèn báo chế độ hoạt động; vỏ tủ sơn tĩnh điện; tự duy trì vị trí làm việc không cần nguồn điện; chuyển bằng tay khi hệ thống điều khiển hư hỏng; báo trạng thái lưới có điện/gánh tải, máy phát có điện/gánh tải"},{"item":"Ắc quy khởi động","quote":"Pin Lithium khởi động loại LFP","reference":"Chương V, mục 1.2, phần VI, STT 4","requirement":"Pin Lithium LFP: 12.8V danh nghĩa, dải làm việc 9.2 – 13.6V, dòng khởi động > 350A, tức thời > 750A, sạc max 15.2V, dòng sạc max > 50A, dung lượng > 16Ah; thông số thể hiện trên catalogue nhà sản xuất"},{"item":"Phụ kiện kèm theo máy","quote":null,"reference":"Chương V, mục 1.2, phần VI, STT 1-3, 5","requirement":"Bộ lọc nhiên liệu tháo lắp được; hệ thống xả gồm xả tiêu âm công nghiệp, khớp nối mềm và phụ tùng cần thiết; bộ cao su chống rung và hệ làm mát nguyên thủy theo máy"},{"item":"Phạm vi lắp đặt, vật tư, cáp","quote":"Tiết diện dây nguồn > 16 mm?","reference":"Chương V, mục 1.2, phần VI STT 6 và phần B STT 1-5","requirement":"Cung cấp đầy đủ vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, ống/nẹp nhựa...) và đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu; dây nguồn, dây đất, dây điều khiển đi trong ống nhựa; tiết diện dây đất và dây nguồn > 16 mm (đơn vị theo OCR, có thể là mm²); đặt cân bằng, đúng vị trí chủ đầu tư chỉ định"},{"item":"Chạy thử tải","quote":"Chạy thử tải 50% công suất liên tục trong thời gian 4 giờ.","reference":"Chương V, mục 3","requirement":"Chạy thử tải 50% công suất liên tục 4 giờ, 75% trong 2 giờ, 100% trong 1 giờ, quá tải 10% trong 10 phút"},{"item":"Xuất xứ, CO/CQ","quote":"Đối với hàng hóa nhập khẩu: cung cấp. tài liệu chứng nhận xuất xứ hàng","reference":"Chương V, mục 1.3","requirement":"Hàng nhập khẩu: cung cấp tài liệu chứng nhận xuất xứ và chất lượng của nhà sản xuất; hàng trong nước: giấy chứng nhận chất lượng và kết quả kiểm tra tại nhà máy"},{"item":"Bảo hành","quote":"Thời gian bảo hành: Tối thiểu 24 tháng ké từ ngày ký Biên bản nghiệm thu,","reference":"Chương V, mục 1.3","requirement":"Tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:52:09.023Z"}},"IB2400161234":{"u":"2026-11-03T18:23:20.528+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp PHỤ LỤC HĐ.pdf, YCKT.docx, YÊU CẦU KHÁC VỀ NHÀ THẦU PHỤ.pdf), chưa phân tích cả HSMT.","Gói thầu là sửa chữa 6 máy phát điện cỡ nhỏ, không phải cung cấp tổ máy mới. Văn bản không nêu công suất dự phòng/liên tục, điện áp, tần số, số pha, thông số động cơ (xi lanh, tốc độ, tiêu hao nhiên liệu, khí thải), đầu phát (cách điện, AVR), bộ điều khiển, độ ồn, thùng nhiên liệu, ATS, cáp, CO/CQ, bảo hành hay tiêu chuẩn áp dụng.","Tệp PHỤ LỤC HĐ.pdf và YÊU CẦU KHÁC VỀ NHÀ THẦU PHỤ.pdf không có thông số kỹ thuật máy phát điện.","Mâu thuẫn số liệu: máy Kubota 5KVA số 586506, phần văn bản ghi dây đồng quấn lại stator 0,7 kg, bảng khối lượng ghi 7,00 Kg.","Bảng khối lượng bị mất chữ ở nhiều dòng (thiếu tên vật tư như doăng nắp chụp quy lát, dây curoa lai quạt gió) và mục IV.1.a lặp doăng bô xả, lọc gió không khớp phần văn bản; đã lấy theo phần văn bản mục 3.","Một số dòng ghi đơn vị khác nhau giữa văn bản và bảng (cánh quạt: '01 cái' và 'Bộ')."],"result":{"keyInfo":{"bidName":"Gói thầu số 1: Phi tư vấn sửa chữa máy phát điện của các trạm đèn biển: An Bang, Tiên Nữ và Sơn Ca","notifyNo":"IB2400161234","generatorCapacity":"6 máy phát điện cỡ nhỏ: 1 x 5kVA (Yanmar TF90), 2 x 6,5KVA (Yanmar TF-120), 1 x 7,5KVA (Kubota DG7500), 2 x 5KVA (Kubota); không nêu dự phòng hay liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi, số lượng máy","quote":"Sửa chữa 06 máy phát điện theo cấp hàng năm, đảm bảo đúng theo quy trình, yêu cầu kỹ thuật của máy.","reference":"Chương V, mục 2","requirement":"Sửa chữa 06 máy phát điện theo cấp hàng năm, đúng quy trình và yêu cầu kỹ thuật của máy. Gồm sửa chữa phần vỏ máy, phần động cơ lai và phần điện."},{"item":"Máy 1: Yanmar TF90 5kVA, số máy 048907","quote":"Máy Yanmar TF90 5kVA số máy 048907","reference":"Chương V, mục 3.3.1","requirement":"Máy phát điện Yanmar TF90 công suất 5kVA, số máy 048907"},{"item":"Máy 2: Yanmar TF-120 6,5KVA, số D37427","quote":"Máy Yanmar TF-120 6,5KVA số D37427","reference":"Chương V, mục 3.3.2","requirement":"Máy phát điện Yanmar TF-120 công suất 6,5KVA, số D37427"},{"item":"Máy 3: Kubota DG7500 7,5KVA, số 028970","quote":"Máy Kubota DG7500 7,5KVA số 028970","reference":"Chương V, mục 3.3.3","requirement":"Máy phát điện Kubota DG7500 công suất 7,5KVA, số 028970"},{"item":"Máy 4: Kubota 5KVA, số 586506","quote":"Máy Kubota 5KVA số 586506","reference":"Chương V, mục 3.3.4","requirement":"Máy phát điện Kubota công suất 5KVA, số 586506"},{"item":"Máy 5: Kubota 5KVA, số 886684","quote":"Máy Kubota 5KVA số 886684","reference":"Chương V, mục 3.3.5","requirement":"Máy phát điện Kubota công suất 5KVA, số 886684"},{"item":"Máy 6: Yanmar TF-120 6,5KVA, số 014543","quote":"máy Yanmar TF-120 6,5KVA số 014543","reference":"Chương V, mục 3.3.6","requirement":"Máy phát điện Yanmar TF-120 công suất 6,5KVA, số 014543"},{"item":"Cả 6 máy: Chạy thử","quote":"Chạy thử đúng quy trình để kiểm tra thông số kỹ thuật trước và sau khi sửa chưa, lắp đặt và tiến hành bàn giao theo quy định dầu chạy thử DO 0,001S-V (6 lit) .","reference":"Chương V, mục 3.1 và bảng khối lượng, mục I","requirement":"Chạy thử đúng quy trình để kiểm tra thông số kỹ thuật trước và sau sửa chữa, rồi bàn giao. Dầu chạy thử DO 0,001S-V, 6 lít, xuất xứ Việt Nam."},{"item":"Cả 6 máy: Khung, bệ máy","quote":"Thay Bulon chân máy (24 bộ), cao su đệm chân máy (24 cục).","reference":"Chương V, mục 3.2.a và bảng khối lượng, mục II.1","requirement":"Sửa chữa khung, bệ máy; thay chi tiết không đạt. Thay bu lông chân máy 24 bộ và cao su đệm chân máy 24 cục (xuất xứ Việt Nam)."},{"item":"Cả 6 máy: Vệ sinh, sơn lại","quote":"Sơn chống rỉ (18 lít), sơn màu nhủ (12 lít), sơn màu đỏ (18 lít).","reference":"Chương V, mục 3.2.b và bảng khối lượng, mục II.2","requirement":"Vệ sinh, sơn lại toàn bộ 06 máy: sơn chống rỉ 18 lít, sơn màu nhũ 12 lít, sơn màu đỏ 18 lít (xuất xứ Việt Nam)."},{"item":"Cả 6 máy - Động cơ lai: Hệ thống phân phối khí và nhiên liệu","quote":"Thay thế doăng nắp chụp quy lát (01 cái), doăng bô hút (01 cái), doăng bô xả (01 cái), lọc gió (01 cái).","reference":"Chương V, mục 3.3.1 đến 3.3.6 và bảng khối lượng, mục III","requirement":"Mỗi máy thay doăng nắp chụp quy lát, doăng bô hút, doăng bô xả, lọc gió (mỗi loại 01 cái), lọc dầu 01 cái, kim phun 01 cái. Bảng khối lượng ghi xuất xứ các phụ tùng này là Đài Loan."},{"item":"Máy 1 Yanmar TF90 5kVA - Động cơ lai: Bôi trơn","quote":"Thay thế Ruột lọc nhớt (01 cái). nhớt Castrol 15w-40 (3,6 lít)","reference":"Chương V, mục 3.3.1.c","requirement":"Thay ruột lọc nhớt 01 cái, nhớt Castrol 15w-40 3,6 lít (xuất xứ Việt Nam)."},{"item":"Máy 1 Yanmar TF90 5kVA - Động cơ lai: Làm mát","quote":"Thay thế doăng két nước (01 cái), dung dịch Coolan (02 lit), day Curoa lai quạt gió (01 sợi), bạc đạn bánh tăng đưa (01 cái).","reference":"Chương V, mục 3.3.1.d, e, f","requirement":"Thay doăng két nước 01 cái, dung dịch Coolan 02 lít (xuất xứ Đức), dây curoa lai quạt gió 01 sợi (xuất xứ China), bạc đạn bánh tăng đưa 01 cái. Bảo dưỡng hệ thống khởi động bằng tay và cân chỉnh hoàn thiện động cơ."},{"item":"Máy 2 Yanmar TF-120 6,5KVA (số D37427) - Động cơ lai: Bôi trơn","quote":"Thay thế Ruột lọc nhớt (01 cái). nhớt Castrol 15w-40 (3,7 lít), cảm biến áp lực nhớt (01 cái).","reference":"Chương V, mục 3.3.2","requirement":"Thay ruột lọc nhớt 01 cái, nhớt Castrol 15w-40 3,7 lít, cảm biến áp lực nhớt 01 cái."},{"item":"Máy 2 Yanmar TF-120 6,5KVA (số D37427) - Động cơ lai: Làm mát","quote":"Thay thế doăng két nước (01 cái), dung dịch Coolan (02 lit), day Curoa lai quạt gió (01 sợi), bạc đạn bánh tăng đưa (01 cái), lưới bảo vệ quạt gió, két nước (01 cai), van đóng xả nước (01 cái).","reference":"Chương V, mục 3.3.2","requirement":"Thay doăng két nước, dung dịch Coolan 02 lít, dây curoa lai quạt gió, bạc đạn bánh tăng đưa, lưới bảo vệ quạt gió, két nước, van đóng xả nước."},{"item":"Máy 3 Kubota DG7500 7,5KVA - Động cơ lai: Bôi trơn","quote":"Thay thế Ruột lọc nhớt (01 cái). nhớt Castrol 15w-40 (04 lít).","reference":"Chương V, mục 3.3.3","requirement":"Thay ruột lọc nhớt 01 cái, nhớt Castrol 15w-40 04 lít."},{"item":"Máy 3 Kubota DG7500 7,5KVA - Động cơ lai: Làm mát","quote":"Thay thế doăng két nước (01 cái), dung dịch Coolan (02 lit), dây Curoa lai quạt gió (01 sợi).","reference":"Chương V, mục 3.3.3","requirement":"Thay doăng két nước 01 cái, dung dịch Coolan 02 lít, dây curoa lai quạt gió 01 sợi."},{"item":"Máy 4 Kubota 5KVA (số 586506) - Động cơ lai: Bôi trơn","quote":"Thay thế Ruột lọc nhớt (01 cái). nhớt Castrol 15w-40 (3,6 lít).","reference":"Chương V, mục 3.3.4","requirement":"Thay ruột lọc nhớt 01 cái, nhớt Castrol 15w-40 3,6 lít."},{"item":"Máy 4 Kubota 5KVA (số 586506) - Động cơ lai: Làm mát","quote":"Thay thế doăng két nước (01 cái), dung dịch Coolan (02 lit), dây Curoa lai quạt gió (01 sợi), cánh quạt (01 cái).","reference":"Chương V, mục 3.3.4","requirement":"Thay doăng két nước 01 cái, dung dịch Coolan 02 lít, dây curoa lai quạt gió 01 sợi, cánh quạt 01 cái."},{"item":"Máy 5 Kubota 5KVA (số 886684) - Động cơ lai: Nhiên liệu","quote":"Thay thế lọc dầu (01 cái), kim phun (01 cái ), ty bơm cao áp (01 bộ).","reference":"Chương V, mục 3.3.5","requirement":"Thay lọc dầu 01 cái, kim phun 01 cái, ty bơm cao áp 01 bộ."},{"item":"Máy 5 Kubota 5KVA (số 886684) - Động cơ lai: Bôi trơn","quote":"Thay thế Ruột lọc nhớt (01 cái). nhớt Castrol 15w-40 (3,6 lít).","reference":"Chương V, mục 3.3.5","requirement":"Thay ruột lọc nhớt 01 cái, nhớt Castrol 15w-40 3,6 lít."},{"item":"Máy 5 Kubota 5KVA (số 886684) - Động cơ lai: Làm mát","quote":"Thay thế doăng két nước (01 cái), dung dịch Coolan (02 lit), dây Curoa lai quạt gió (01 sợi), lưới bảo vệ quạt gió, két nước (01 cái).","reference":"Chương V, mục 3.3.5","requirement":"Thay doăng két nước 01 cái, dung dịch Coolan 02 lít, dây curoa lai quạt gió 01 sợi, lưới bảo vệ quạt gió, két nước 01 cái."},{"item":"Máy 6 Yanmar TF-120 6,5KVA (số 014543) - Động cơ lai: Bôi trơn","quote":"Thay thế Ruột lọc nhớt (01 cái). nhớt Castrol 15w-40 (3,7 lít), cảm biến áp lực nhớt (01 cái).","reference":"Chương V, mục 3.3.6","requirement":"Thay ruột lọc nhớt 01 cái, nhớt Castrol 15w-40 3,7 lít, cảm biến áp lực nhớt 01 cái."},{"item":"Máy 6 Yanmar TF-120 6,5KVA (số 014543) - Động cơ lai: Làm mát","quote":"Thay thế doăng két nước (01 cái), dung dịch Coolan (02 lit), dây Curoa lai quạt gió (01 sợi), bạc đạn bánh tăng đưa (01 cái), bạc đạn quạt gió (01 cái), lưới bảo vệ quạt gió, két nước (01 cái), van đóng xả nước (01 cái), ruột két nước (01 cái).","reference":"Chương V, mục 3.3.6","requirement":"Thay doăng két nước, dung dịch Coolan 02 lít, dây curoa lai quạt gió, bạc đạn bánh tăng đưa, bạc đạn quạt gió, lưới bảo vệ quạt gió, két nước, van đóng xả nước, ruột két nước."},{"item":"Máy 1 Yanmar TF90 5KVA - Phần điện","quote":"Thay thế tụ điện kích từ 25MF-350V (01 cái), bộ chân giảm rung tủ điện ( 01 bộ).","reference":"Chương V, mục 3.4.1.a, b, c","requirement":"Tháo, vệ sinh, kiểm tra rotor và stator. Thay dây curoa lai máy phát 02 sợi; tẩm sấy cuộn dây rotor, stator, duy trì thông số cách điện theo yêu cầu kỹ thuật; vécni cách điện 01 lít. Thay tụ điện kích từ 25MF-350V 01 cái (xuất xứ Hàn Quốc) và bộ chân giảm rung tủ điện 01 bộ."},{"item":"Máy 2 Yanmar TF-120 6,5KVA (số D37427) và Máy 3 Kubota DG7500 7,5KVA - Phần điện","quote":"Thay thế dây curoa lai máy phát (02 sợi), tẩm sấy các cuận dây của rotor, stator; đảm bảo duy trì thông số cách điện theo yêu cầu kỹ thuật, vecsni cách điện (01 lít).","reference":"Chương V, mục 3.4.2 và 3.4.3","requirement":"Mỗi máy thay dây curoa lai máy phát 02 sợi, tẩm sấy cuộn dây rotor, stator, duy trì thông số cách điện theo yêu cầu kỹ thuật, vécni cách điện 01 lít."},{"item":"Máy 4 Kubota 5KVA (số 586506) - Phần điện","quote":"Kiểm tra, quấn lại Stator (dây đồng quấn lại Stator 0,7 kg), bìa mê ca cách điện (0,3 m2), tẩm sấy các cuận dây của rotor, stator; đảm bảo duy trì thông số cách điện theo yêu cầu kỹ thuật, vecsni cách điện (01 lít).","reference":"Chương V, mục 3.4.4","requirement":"Thay dây curoa lai máy phát 02 sợi. Kiểm tra, quấn lại stator (dây đồng 0,7 kg, bìa mê ca cách điện 0,3 m2), tẩm sấy cuộn dây rotor, stator, vécni cách điện 01 lít. Thay áp tô mát 01 cái."},{"item":"Máy 5 Kubota 5KVA (số 886684) - Phần điện","quote":"Thay thế dây curoa lai máy phát (02 sợi), tẩm sấy các cuận dây của rotor, stator; đảm bảo duy trì thông số cách điện theo yêu cầu kỹ thuật, vécni cách điện (01 lít).","reference":"Chương V, mục 3.4.5","requirement":"Thay dây curoa lai máy phát 02 sợi, tẩm sấy cuộn dây rotor, stator, duy trì thông số cách điện, vécni cách điện 01 lít."},{"item":"Máy 6 Yanmar TF-120 6,5KVA (số 014543) - Phần điện","quote":"Thay thế đông hồ vôn (01 cái), tụ điện kích từ 25MF-350V (01 cái), bộ chân giảm rung tủ điện (01 bộ).","reference":"Chương V, mục 3.4.6","requirement":"Thay dây curoa lai máy phát 02 sợi, tẩm sấy cuộn dây rotor, stator, vécni cách điện 01 lít. Thay đồng hồ vôn 01 cái, tụ điện kích từ 25MF-350V 01 cái, bộ chân giảm rung tủ điện 01 bộ."},{"item":"Cả 6 máy: Vật tư sửa chữa","quote":"Dầu DO 0,05S-II (28 lit), Giẻ lau (12 kg), xăng E5 RON92-III (9 lít), băng keo cách điện (12 cuộn), keo dán gioăng (6 tuýp), mỡ bò (1 kg), Giấy nhám thô (18 tờ), giấy nhám tinh (06 tờ), dầu RP7 (loại 150ml) (2 hộp), khăn sạch (06 kg).","reference":"Chương V, mục 3.5 và bảng khối lượng, mục V","requirement":"Vật tư dùng chung: dầu DO 0,05S-II 28 lít, giẻ lau 12 kg, xăng E5 RON92-III 9 lít, băng keo cách điện 12 cuộn, keo dán gioăng 6 tuýp, mỡ bò 1 kg, giấy nhám thô 18 tờ, giấy nhám tinh 06 tờ, dầu RP7 (loại 150ml) 2 hộp, khăn sạch 06 kg."},{"item":"Cả 6 máy: Nơi sản xuất của vật tư, phụ tùng","quote":null,"reference":"Chương V, bảng khối lượng, cột Nơi sản xuất (mục I đến V)","requirement":"Bảng khối lượng nêu nơi sản xuất theo từng vật tư: phụ tùng động cơ chủ yếu Đài Loan; nhớt Castrol, dầu, sơn, vécni cách điện, bu lông, cao su đệm Việt Nam; dung dịch Coolan Đức; dây curoa China; tụ điện kích từ Hàn Quốc; keo dán gioăng và mỡ bò USA; giấy nhám Nhật; dầu RP7 Thái Lan."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:23:19.579Z"}},"IB2400162597":{"u":"2026-11-03T07:48:32.903+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V. Yeu cau ve ky thuat+PVCC+TCKT_20062024.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều chỗ nhiễu; các dấu so sánh trong bảng (>, <) được chép như hiển thị, có thể ban đầu là ≥ hoặc ≤.","Trường quote chỉ điền khi đoạn chữ đọc rõ, nguyên văn; các dòng còn lại để null vì OCR nhiễu.","Các dòng 14, 15 và 16 trong bảng mục I (khả năng quá tải) bị lỗi OCR nên không trích được đầy đủ; chỉ đọc được 'tải trong vòng 01 giờ cho mỗi 12 giờ'.","Trang 2-3 có một bảng quét bị hỏng hoàn toàn (ký tự rác), không đọc được.","Mục 2 (Bản vẽ) trống; Mục 3 (Kiểm tra và thử nghiệm) chỉ dẫn chiếu 'Theo yêu cầu kỹ thuật đính kèm E-HSMT'.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Động cơ: Công suất tối đa tại 1500 rpm (494)."],"result":{"keyInfo":{"bidName":"Gói thầu số 04: Máy phát điện phục vụ dự phòng","notifyNo":"IB2400162597","generatorCapacity":"35 kVA (công suất liên tục >35 kVA; công suất tối đa >38,5 kVA), kèm 01 bộ ATS"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và phạm vi cung cấp","quote":"Máy phát điện 35kVA + 01 bộ ATS","reference":"Chương V, mục 1.2","requirement":"Máy phát điện 35 kVA kèm 01 bộ ATS (bao gồm chi phí và phụ kiện)"},{"item":"Tổ máy: Loại máy","quote":"Máy phát điện công suất > 35 kVA — 3 pha -","reference":"Bảng thông số kỹ thuật máy phát điện, mục I.1","requirement":"Máy phát điện công suất >35 kVA, 3 pha, có vỏ cách âm, sử dụng nhiên liệu diesel"},{"item":"Tổ máy: Cấu thành và trách nhiệm sản xuất","quote":"phải được\nlắp ráp hoàn chỉnh và thử nghiệm xuất\nxưởng tại Nhà sản xuất và được chịu trách\nnhiệm bởi 01 Nhà sản xuất.","reference":"Bảng thông số kỹ thuật máy phát điện, mục I (thông số chung)","requirement":"Tổ máy điện dự phòng hạ áp gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển (có bộ chuyển đổi nguồn tự động), lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại nhà sản xuất và do 01 nhà sản xuất chịu trách nhiệm"},{"item":"Tổ máy: Tình trạng, xuất xứ","quote":"Thiết bị mới nguyên 100%, không có khiếm khuyết","reference":"Chương V, phần I.2.a; bảng mục I.2, I.3, I.5, I.6","requirement":"Mới nguyên 100%, không có khiếm khuyết; nước sản xuất và nhà sản xuất, mã hiệu phải nêu cụ thể"},{"item":"Tổ máy: Công suất liên tục","quote":"Công suất liên tục >35 kVA","reference":"Bảng mục I.7","requirement":"Công suất liên tục >35 kVA"},{"item":"Tổ máy: Công suất tối đa","quote":null,"reference":"Bảng mục I.8","requirement":"Công suất tối đa >38,5 kVA"},{"item":"Tổ máy: Hệ số công suất","quote":null,"reference":"Bảng mục I.9","requirement":"Hệ số công suất >0,8"},{"item":"Tổ máy: Điện áp định mức","quote":null,"reference":"Bảng mục I.10","requirement":"400V/230V"},{"item":"Tổ máy: Tốc độ quay","quote":null,"reference":"Bảng mục I.11","requirement":"<1500 vòng/phút"},{"item":"Tổ máy: Tần số","quote":null,"reference":"Bảng mục I.12","requirement":"50Hz"},{"item":"Tổ máy: Điều chỉnh công suất khi thay đổi tải","quote":"Tự động điều chính","reference":"Bảng mục I.13","requirement":"Tự động điều chỉnh"},{"item":"Tổ máy: Khung bệ máy","quote":null,"reference":"Bảng mục I.17","requirement":"Được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tĩnh điện"},{"item":"Tổ máy: Nhiên liệu sử dụng","quote":null,"reference":"Bảng mục I.18","requirement":"Dầu Diesel"},{"item":"Tổ máy: Thời gian chạy liên tục","quote":"Không hạn chế","reference":"Bảng mục I.19","requirement":"Không hạn chế"},{"item":"Tổ máy: Dung tích bình nhiên liệu","quote":null,"reference":"Bảng mục I.20","requirement":"Dung tích bình nhiên liệu >60 lít"},{"item":"Tổ máy: Kích thước và trọng lượng","quote":null,"reference":"Bảng mục I.21, I.22","requirement":"Kích thước (DxRxC) và trọng lượng tổ hợp máy phát điện (kg) nhà thầu phải nêu cụ thể"},{"item":"Động cơ: Xuất xứ, nhà sản xuất, mã hiệu, tình trạng, năm sản xuất","quote":"Năm 2022 trở về sau","reference":"Bảng mục II.1 - II.5","requirement":"Nước sản xuất, nhà sản xuất, mã hiệu phải nêu cụ thể; mới 100%; năm sản xuất 2022 trở về sau"},{"item":"Động cơ: Công suất liên tục tại 1500 rpm","quote":null,"reference":"Bảng mục II.6","requirement":">44.9kW"},{"item":"Động cơ: Công suất tối đa tại 1500 rpm","quote":null,"reference":"Bảng mục II.7","unverified":true,"requirement":">49.4kW"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ","reference":"Bảng mục II.8","requirement":"Diesel 4 kỳ"},{"item":"Động cơ: Hệ thống nhiên liệu và kiểu điều tốc","quote":null,"reference":"Bảng mục II.9, II.10","requirement":"Bơm phun trực tiếp điều khiển bằng điện tử; kiểu điều tốc cơ học"},{"item":"Động cơ: Số xy lanh","quote":null,"reference":"Bảng mục II.11","requirement":"Nhà thầu nêu cụ thể"},{"item":"Động cơ: Tốc độ quay","quote":null,"reference":"Bảng mục II.12","requirement":"<1500 vòng/phút"},{"item":"Động cơ: Dung tích xy lanh","quote":null,"reference":"Bảng mục II.13","requirement":">3200 (cc)"},{"item":"Động cơ: Hành trình piston","quote":null,"reference":"Bảng mục II.14","requirement":"(106±1)x(125±2) mm"},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":"Phù hợp với điều kiện của Việt Nam","reference":"Bảng mục II.15","requirement":"Phù hợp với điều kiện của Việt Nam, nhà thầu khai báo cụ thể"},{"item":"Động cơ: Hệ thống nạp khí","quote":null,"reference":"Bảng mục II.16","requirement":"Turbo tăng áp"},{"item":"Động cơ: Hệ thống khởi động","quote":null,"reference":"Bảng mục II.17","requirement":"Bằng môtơ khởi động, kèm theo ắc quy"},{"item":"Động cơ: Hệ thống làm mát","quote":null,"reference":"Bảng mục II.18","requirement":"Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió"},{"item":"Tổ máy: Độ ồn cách 7 mét (không vật cản)","quote":null,"reference":"Bảng mục II.19","requirement":"<68dB"},{"item":"Đầu phát điện: Xuất xứ, nhà sản xuất, mã hiệu, tình trạng, năm sản xuất","quote":null,"reference":"Bảng mục III.1 - III.5","requirement":"Nước sản xuất, nhà sản xuất, mã hiệu phải nêu cụ thể; mới 100%; năm sản xuất 2022 trở về sau"},{"item":"Đầu phát điện: Điện áp, số pha - số dây","quote":"3 pha - 4 dây","reference":"Bảng mục III.6, III.7","requirement":"Điện áp 380V/220V; 3 pha - 4 dây"},{"item":"Đầu phát điện: Kiểu đầu phát","quote":null,"reference":"Bảng mục III.8","requirement":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Đầu phát điện: Công suất liên tục, tần số, số vòng quay","quote":null,"reference":"Bảng mục III.9, III.10, III.13","requirement":"Công suất liên tục >35kVA; tần số định mức 50Hz; số vòng quay <1500 vòng/phút"},{"item":"Đầu phát điện: Cấp cách điện","quote":null,"reference":"Bảng mục III.11","unverified":true,"requirement":"Cấp H"},{"item":"Đầu phát điện: Dao động điện áp","quote":null,"reference":"Bảng mục III.12","requirement":"<± 1% Udm"},{"item":"Bộ điều khiển: Xuất xứ, nhà sản xuất, mã hiệu, tình trạng, năm sản xuất","quote":null,"reference":"Bảng mục IV.1 - IV.5","requirement":"Nước sản xuất, nhà sản xuất, mã hiệu phải nêu cụ thể; mới 100%; năm sản xuất 2022 trở về sau"},{"item":"Bộ điều khiển: Bố trí bảng điều khiển","quote":null,"reference":"Bảng mục IV.4","requirement":"Bố trí thuận lợi, ở nơi dễ thấy, dễ nhìn, dễ thao tác; hệ thống chỉ thị, cảnh báo rõ ràng, chính xác; thiết kế gắn trên máy phát, có đèn chiếu sáng"},{"item":"Bộ điều khiển: Nguyên lý điều khiển","quote":"Kỹ thuật số","reference":"Bảng mục IV.6","requirement":"Kỹ thuật số"},{"item":"Bộ điều khiển: Chức năng điều khiển","quote":null,"reference":"Bảng mục IV.7","requirement":"Kết hợp được với tủ ATS; khởi động và tắt máy; dừng máy khẩn cấp; chọn chế độ làm việc, điều khiển trạng thái và lập trình; điều khiển từ xa qua cổng Internet/3G, đóng mở máy và đọc các thông số như trên màn hình bộ điều khiển"},{"item":"Bộ điều khiển: Đo lường, hiển thị","quote":null,"reference":"Bảng mục IV.8 (phần 1. Đo lường)","requirement":"Thông số chung: số giờ vận hành, số lần khởi động, nhật ký lỗi. Đầu phát: công suất tác dụng, công suất biểu kiến, điện áp các pha, dòng điện các pha, hệ số công suất, tần số. Động cơ: tốc độ, nhiệt độ nước làm mát, điện áp ắc quy, nhiệt độ và áp suất bôi trơn, mức nhiên liệu trong thùng chứa"},{"item":"Bộ điều khiển: Chức năng bảo vệ","quote":null,"reference":"Bảng mục IV.8 (phần 2. Bảo vệ)","requirement":"Quá tải; ngắn mạch; điện áp cao/thấp; quá dòng; phát ngược công suất; nhiệt độ nước làm mát quá cao; áp lực dầu nhớt thấp; vượt tốc; tần số quá cao/quá thấp; mức nhiên liệu thấp/hết nhiên liệu; sai lệch điện áp AC giữa các pha quá lớn"},{"item":"Bộ điều khiển: Cổng giao tiếp","quote":null,"reference":"Bảng mục IV.9","requirement":"Cổng kết nối với hệ thống kiểm soát từ xa; cổng kết nối USB; cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ"},{"item":"Vỏ giảm âm: Xuất xứ, nhà sản xuất, mã hiệu, năm sản xuất","quote":null,"reference":"Bảng mục V.1 - V.4","requirement":"Nước sản xuất, nhà sản xuất, mã hiệu phải nêu cụ thể; năm sản xuất 2022 trở về sau"},{"item":"Vỏ giảm âm: Vật liệu chế tạo và sơn","quote":null,"reference":"Bảng mục V.5, V.8","requirement":"Thép dày >2mm, sơn tĩnh điện"},{"item":"Vỏ giảm âm: Lỗ thông hơi","quote":null,"reference":"Bảng mục V.6","requirement":"Được ngăn bằng lưới để chống chuột, rắn v.v. thâm nhập vào thùng máy"},{"item":"Vỏ giảm âm: Vật liệu cách âm","quote":null,"reference":"Bảng mục V.7","requirement":"Vật liệu chống cháy, dày 20 ÷ 50mm"},{"item":"Vỏ giảm âm: Móc cẩu","quote":null,"reference":"Bảng mục V.9","requirement":"Có móc cẩu để cẩu tổ máy"},{"item":"Phụ kiện kèm theo máy","quote":null,"reference":"Bảng mục VI.1 - VI.5","requirement":"Bình ắc quy (bao gồm dây và cọc); bộ giảm âm và bồn nhiên liệu; khung đế máy với hệ thống cao su giảm chấn; ống xả khí phải hướng lên trên; các bu lông và đinh tán bằng thép không rỉ"},{"item":"Tủ ATS: Xuất xứ, nhà sản xuất, mã hiệu","quote":null,"reference":"Bảng mục IX.1 - IX.3","requirement":"Nước sản xuất, nhà sản xuất, mã hiệu phải nêu cụ thể"},{"item":"Tủ ATS: Công suất (dòng định mức)","quote":null,"reference":"Bảng mục IX.4","requirement":">63A"},{"item":"Tủ ATS: Điện áp - tần số làm việc","quote":"220/380V - 50 Hz","reference":"Bảng mục IX.5","requirement":"220/380V - 50 Hz"},{"item":"Tủ ATS: Vỏ tủ","quote":null,"reference":"Bảng mục IX.6","requirement":"Thép dày >1mm, sơn tĩnh điện"},{"item":"Tủ ATS: Chức năng điều khiển","quote":null,"reference":"Bảng mục IX.7","requirement":"Kết hợp được với bộ điều khiển máy phát điện; bảo vệ thấp áp, cao áp của điện lưới; thời gian chuyển nguồn điện giữa máy phát và điện lưới"},{"item":"Bộ ATS: Bảo vệ và thời gian chuyển nguồn","quote":null,"reference":"Chương V, phần I.2.d","requirement":"Có bảo vệ thấp áp, cao áp, mất pha, ngược pha, mất trung tính, sai tần số. Thời gian đưa máy phát vào làm việc khi mất lưới trong khoảng 5 đến 30 giây, điều chỉnh được. Khi lưới khôi phục, ATS chuyển phụ tải sang lưới ngay lập tức và điều khiển máy phát tự tắt sau khi chạy làm mát 1 đến 5 phút"},{"item":"Tủ ATS: Sơ đồ, nguyên lý điều khiển, chế độ vận hành, cấu tạo","quote":null,"reference":"Bảng mục IX.8 - IX.11","requirement":"Có sơ đồ tủ ATS và các linh kiện kết cấu thành tủ hoàn chỉnh; điều khiển kỹ thuật số; vận hành tự động và bằng tay; đặt trong hộp kim loại"},{"item":"Tủ ATS: Tính đồng bộ và chức năng tự khởi động máy phát","quote":null,"reference":"Bảng mục IX.12, IX.13","requirement":"ATS đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện, có đầu chờ để đấu nối với điện lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới"},{"item":"Tủ ATS: Bảo hành","quote":null,"reference":"Bảng mục IX.14","requirement":"Ít nhất 12 tháng hoặc 1.000 giờ vận hành (căn cứ số liệu trên bộ điều khiển) kể từ lúc nghiệm thu bàn giao; bảo hành trong vòng 24 giờ kể từ khi nhận thông báo, nếu không thực hiện thì bên bán mời đơn vị khác sửa chữa, chi phí cấn trừ vào chi phí bảo hành"},{"item":"Tổ máy: Bảo hành","quote":null,"reference":"Bảng mục VIII.2","requirement":"Bảo hành của nhà sản xuất hoặc đơn vị được nhà sản xuất ủy quyền tại Việt Nam ít nhất 12 tháng hoặc chạy 2.000 giờ; thiết bị hư hỏng do lỗi sản xuất thì nhà thầu đổi thiết bị khác trong vòng 10 ngày kể từ ngày nhận thông báo của bên mua"},{"item":"Tổ máy: CO, CQ, ủy quyền nhà phân phối","quote":null,"reference":"Chương V, phần I.2.a; bảng mục VIII.1","requirement":"Có chứng nhận nguồn gốc xuất xứ (CO) và chứng nhận chất lượng (CQ) rõ ràng, hợp pháp; có giấy ủy quyền nhà phân phối chính hãng tại Việt Nam và giấy chứng nhận CO, CQ (nếu hàng hóa nhập khẩu), kèm hồ sơ chứng minh"},{"item":"Tổ máy: Tiêu chuẩn chất lượng, cấp hiệu năng","quote":null,"reference":"Chương V, phần I.1.e, I.1.f; bảng mục I.4, VIII.5","requirement":"Nhà máy sản xuất tích hợp cuối cùng đạt hệ thống quản lý chất lượng ISO 9001:2015 hoặc tương đương; tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương; tổ máy hoạt động đạt yêu cầu TCVN 9729:2013 hoặc ISO 8528 cấp G2, kèm hồ sơ chứng minh"},{"item":"Tổ máy: Thử nghiệm xuất xưởng","quote":null,"reference":"Bảng mục VII.1, VII.2","requirement":"Có biên bản thí nghiệm xuất xưởng khi giao hàng; thí nghiệm theo TCVN 9729-6:2013, TCVN 6627-1 hoặc tiêu chuẩn tương đương gồm đo điện trở một chiều cuộn dây Stato và Roto, đo tổn hao không tải ở hệ số công suất bằng 1, thử nghiệm điện áp chịu thử"},{"item":"Tổ máy: Chứng kiến thử nghiệm, nghiệm thu sơ bộ","quote":null,"reference":"Bảng mục VII.3","requirement":"Chạy thử liên tục 2 giờ với các chế độ tải khác nhau đến Pđm, có sự chứng kiến của đại diện bên mua; chuẩn bị đầy đủ nhiên liệu, dầu bôi trơn, nước làm mát, điện ắc quy, bộ thử tải"},{"item":"Tổ máy và ATS: Lắp đặt, đấu nối, chạy thử","quote":null,"reference":"Bảng mục VIII.4","requirement":"Đơn vị cung cấp cử nhân sự lắp đặt máy phát và bộ ATS, đấu nối vào hệ thống điện hiện hữu để thử tải và kiểm tra tính đồng bộ của máy phát, tính năng hoạt động của ATS (việc chạy thử và đấu nối do nhà thầu chuẩn bị)"},{"item":"Tổ máy: Hướng dẫn sử dụng, hỗ trợ kỹ thuật","quote":null,"reference":"Bảng mục VIII.3","requirement":"Cử nhân sự có chứng chỉ đào tạo từ nhà sản xuất hướng dẫn sử dụng tại Công ty Điện lực Tiền Giang; có chứng thư cam kết hỗ trợ kỹ thuật cho bên mua trong vòng 12 tháng"},{"item":"Tổ máy: Yêu cầu đóng gói và catalog","quote":null,"reference":"Bảng mục VIII.6, VIII.7","requirement":"Đóng gói bền vững, chống hư hỏng khi vận chuyển, chịu được nhiệt độ cao, nước mặn và mưa, niêm phong đầy đủ; cung cấp kèm catalog máy phát và trang web nhà sản xuất để tải catalog"},{"item":"Tổ máy: Điều kiện môi trường và mạ kẽm","quote":null,"reference":"Chương V, phần I.2.b, I.2.c","requirement":"Được nhiệt đới hóa, phù hợp điều kiện khí hậu và môi trường lắp đặt vận hành tại Việt Nam; chi tiết thép mạ kẽm nhúng nóng theo TCVN 5408:2007 hoặc tiêu chuẩn tương đương"},{"item":"Tài liệu kỹ thuật kèm theo","quote":null,"reference":"Chương V, phần I.1.a - I.1.d","requirement":"Bản vẽ mô tả cấu trúc chung, bản vẽ hướng dẫn lắp đặt, tài liệu hướng dẫn lắp đặt, vận hành, sửa chữa và bảo dưỡng, biên bản thí nghiệm và giấy chứng nhận quản lý chất lượng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:48:32.165Z"}},"IB2400164837":{"u":"2026-11-03T07:50:56.794+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V- yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Bảng thông số có số thứ tự bị thiếu hoặc trùng (mục I bỏ số 15, mục III thiếu 3, 4, 7, 12, 13 và có hai dòng số 15) do định dạng PDF; đã giữ theo văn bản.","Điện áp tổ máy (380/220V) và điện áp đầu phát (400/230V) ghi khác nhau trong văn bản.","Văn bản không nêu thời hạn bảo hành, dòng định mức ATS, tiết diện hoặc chủng loại cáp, cũng như mức khí thải.","Phần 'Thông số kỹ thuật chi tiết và các tiêu chuẩn chi tiết' để trống (chỉ có mẫu)."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện cho PGD Huệ An","notifyNo":"IB2400164837","generatorCapacity":">23KVA công suất liên tục (01 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện dự phòng: Tình trạng","quote":"Máy phát điện mới 100%","reference":"Chương V, mục 2, hạng mục I","requirement":"Máy phát điện mới 100%"},{"item":"Tổ máy phát điện dự phòng: Đồng bộ hãng sản xuất","quote":"Máy phát điện bao gồm động cơ, đầu phát,","reference":"Chương V, mục 2, hạng mục I.1","requirement":"Động cơ, đầu phát, bảng điều khiển và tủ ATS phải cùng một hãng sản xuất để đảm bảo tính đồng bộ. Toàn bộ thông số phải được nêu rõ trong hồ sơ chào thầu bằng catalog hoặc tài liệu của nhà sản xuất."},{"item":"Tổ máy phát điện dự phòng: Số lượng","quote":"01 máy","reference":"Chương V, mục 2, hạng mục I.2","requirement":"01 máy"},{"item":"Tổ máy phát điện dự phòng: Tiêu chuẩn đáp ứng","quote":"ISO 9001:2015, ISO 14001:2015, EN","reference":"Chương V, mục 2, hạng mục I.3","requirement":"ISO 9001:2015, ISO 14001:2015, EN 60204-1:92, EN 1088:9, ISO 8528-6, ISO 12100: 2010, ISO 13857:2019, IEC 90034:-9: 2006 (ghi đúng như văn bản)"},{"item":"Tổ máy phát điện dự phòng: Công suất liên tục","quote":">23KVA","reference":"Chương V, mục 2, hạng mục I.4","requirement":">23KVA"},{"item":"Tổ máy phát điện dự phòng: Số pha, số dây","quote":"03 pha, 04 dây","reference":"Chương V, mục 2, hạng mục I.5","requirement":"03 pha, 04 dây"},{"item":"Tổ máy phát điện dự phòng: Điện áp","quote":"380/220V (+0.5%)","reference":"Chương V, mục 2, hạng mục I.6","requirement":"380/220V (+0.5%)"},{"item":"Tổ máy phát điện dự phòng: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 2, hạng mục I.7","requirement":"Dầu Diesel"},{"item":"Tổ máy phát điện dự phòng: Tần số","quote":"50Hz (+0.5%)","reference":"Chương V, mục 2, hạng mục I.8","requirement":"50Hz (+0.5%)"},{"item":"Tổ máy phát điện dự phòng: Hệ số công suất","quote":"0.8","reference":"Chương V, mục 2, hạng mục I.9","requirement":"0.8"},{"item":"Tổ máy phát điện dự phòng: Điện áp khởi động","quote":"Điện","reference":"Chương V, mục 2, hạng mục I.10","requirement":"Điện"},{"item":"Tổ máy phát điện dự phòng: Điều chỉnh công suất","quote":"Tự động điều chỉnh khi có thay đổi điện","reference":"Chương V, mục 2, hạng mục I.11","requirement":"Tự động điều chỉnh khi có thay đổi điện áp"},{"item":"Tổ máy phát điện dự phòng: Nút dừng khẩn cấp","quote":"Nằm trên máy và trên ATS","reference":"Chương V, mục 2, hạng mục I.12","requirement":"Nằm trên máy và trên ATS"},{"item":"Tổ máy phát điện dự phòng: Kiểu khởi động","quote":"Bằng điện (bình ắc quy)","reference":"Chương V, mục 2, hạng mục I.13","requirement":"Bằng điện (bình ắc quy)"},{"item":"Tổ máy phát điện dự phòng: Điều kiện hoạt động - nhiệt độ môi trường","quote":"+ Nhiệt độ môi trường: 10oC=>50oC","reference":"Chương V, mục 2, hạng mục I.14","requirement":"10oC=>50oC"},{"item":"Tổ máy phát điện dự phòng: Điều kiện hoạt động - độ cao","quote":"+ Độ cao: 1000m","reference":"Chương V, mục 2, hạng mục I.14","requirement":"1000m"},{"item":"Tổ máy phát điện dự phòng: Tiêu hao nhiên liệu","quote":"< 5,0 Lít/h","reference":"Chương V, mục 2, hạng mục I.16","requirement":"< 5,0 Lít/h tại 100% tải 23kVA"},{"item":"Tổ máy phát điện dự phòng: Thùng nhiên liệu","quote":">60 lít","reference":"Chương V, mục 2, hạng mục I.17","requirement":">60 lít"},{"item":"Tổ máy phát điện dự phòng: Kích thước","quote":"1980x1120x830 mm","reference":"Chương V, mục 2, hạng mục I.18","requirement":"1980x1120x830 mm"},{"item":"Tổ máy phát điện dự phòng: Trọng lượng","quote":"734 KG","reference":"Chương V, mục 2, hạng mục I.19","requirement":"734 KG"},{"item":"Tổ máy phát điện dự phòng: Độ ồn","quote":"62Dba @ khoảng cách 1m","reference":"Chương V, mục 2, hạng mục I.20","requirement":"62Dba @ khoảng cách 1m"},{"item":"Động cơ: Tình trạng, hãng","quote":"sản xuất tổ máy","reference":"Chương V, mục 2, hạng mục II","requirement":"Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy"},{"item":"Động cơ: Thương hiệu / Hãng sản xuất","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 2, hạng mục II.1","requirement":"EU/G7 hoặc tương đương"},{"item":"Động cơ: Kiểu động cơ","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục 2, hạng mục II.2","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Động cơ: Tốc độ","quote":"1.500 Vòng/phút","reference":"Chương V, mục 2, hạng mục II.3","requirement":"1.500 Vòng/phút"},{"item":"Động cơ: Kiểu nạp khí","quote":"Tubor tăng áp và làm mát khí nạp","reference":"Chương V, mục 2, hạng mục II.4","requirement":"Tubor tăng áp và làm mát khí nạp (ghi đúng như văn bản)"},{"item":"Động cơ: Số xylanh","quote":"4","reference":"Chương V, mục 2, hạng mục II.5","requirement":"4"},{"item":"Động cơ: Đường kính và khoảng cách","quote":"90 x 105 mm","reference":"Chương V, mục 2, hạng mục II.6","requirement":"90 x 105 mm"},{"item":"Động cơ: Dung tích xylanh","quote":"2.672 lít","reference":"Chương V, mục 2, hạng mục II.7","requirement":"2.672 lít"},{"item":"Động cơ: Tỷ số nén","quote":"18: 1","reference":"Chương V, mục 2, hạng mục II.8","requirement":"18: 1"},{"item":"Động cơ: Dung tích nhớt bôi trơn","quote":"6.5 Lít","reference":"Chương V, mục 2, hạng mục II.9","requirement":"6.5 Lít"},{"item":"Động cơ: Dung tích nước làm mát","quote":"13.1 Lít","reference":"Chương V, mục 2, hạng mục II.10","requirement":"13.1 Lít"},{"item":"Động cơ: Công suất động cơ","quote":"24/26kW","reference":"Chương V, mục 2, hạng mục II.11","requirement":"24/26kW"},{"item":"Động cơ: Motor khởi động","quote":"3kW, 12V","reference":"Chương V, mục 2, hạng mục II.12","requirement":"3kW, 12V"},{"item":"Động cơ: Tốc độ pittong","quote":"5,3 m/s","reference":"Chương V, mục 2, hạng mục II.13","requirement":"5,3 m/s"},{"item":"Đầu phát: Tình trạng, hãng","quote":"xuất tổ máy","reference":"Chương V, mục 2, hạng mục III","requirement":"Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy"},{"item":"Đầu phát: Thương hiệu / Hãng sản xuất","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 2, hạng mục III.1","requirement":"EU/G7 hoặc tương đương"},{"item":"Đầu phát: Công suất liên tục","quote":"23kVA","reference":"Chương V, mục 2, hạng mục III.2","requirement":"23kVA"},{"item":"Đầu phát: Loại đầu phát","quote":"Không chổi than, tự kích từ","reference":"Chương V, mục 2, hạng mục III.5","requirement":"Không chổi than, tự kích từ"},{"item":"Đầu phát: Số vòng quay","quote":"1.500 Vòng/phút","reference":"Chương V, mục 2, hạng mục III.6","requirement":"1.500 Vòng/phút"},{"item":"Đầu phát: Cấp cách điện","quote":"H","reference":"Chương V, mục 2, hạng mục III.8","requirement":"H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 2, hạng mục III.9","requirement":"IP23"},{"item":"Đầu phát: Điện áp","quote":"3 pha, 400/230V","reference":"Chương V, mục 2, hạng mục III.10","requirement":"3 pha, 400/230V (khác với mục I.6 là 380/220V; ghi đúng như văn bản)"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 2, hạng mục III.11","requirement":"AVR"},{"item":"Đầu phát: Số dây","quote":"12","reference":"Chương V, mục 2, hạng mục III.14","requirement":"12"},{"item":"Đầu phát: Tiêu chuẩn đầu phát","quote":"BS EN 61000-6-2 /6-4,VDE 0875G, VDE","reference":"Chương V, mục 2, hạng mục III.15","requirement":"BS EN 61000-6-2 /6-4, VDE 0875G, VDE 0875N"},{"item":"Đầu phát: Biến dạng dạng sóng với tuyến tính cân bằng khi có tải","quote":"< 5%","reference":"Chương V, mục 2, hạng mục III (dòng đánh số 15 thứ hai)","requirement":"< 5%"},{"item":"Đầu phát: Dao động điện áp","quote":"+1%","reference":"Chương V, mục 2, hạng mục III.16","requirement":"+1%"},{"item":"Đầu phát: THF / TIF","quote":"Thông thường THF <2% và TIF < 50","reference":"Chương V, mục 2, hạng mục III.17","requirement":"Thông thường THF <2% và TIF < 50"},{"item":"Bảng điều khiển: Tình trạng, hãng","quote":"xuất tổ máy","reference":"Chương V, mục 2, hạng mục IV","requirement":"Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy"},{"item":"Bảng điều khiển: Loại","quote":"Kỹ thuật số màn hình LCD","reference":"Chương V, mục 2, hạng mục IV.1","requirement":"Kỹ thuật số màn hình LCD"},{"item":"Bảng điều khiển: Tích hợp tính năng ATS","quote":"Tích hợp tính năng kết nối ATS và kết nối","reference":"Chương V, mục 2, hạng mục IV.2","requirement":"Tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển"},{"item":"Bảng điều khiển: Chức năng đo và hiển thị","quote":"Tần số và cường độ dòng điện","reference":"Chương V, mục 2, hạng mục IV.3","requirement":"Điện áp; tần số và cường độ dòng điện; các thông số động cơ (tốc độ động cơ, áp lực nhớt, nhiệt độ nước làm mát); công suất của máy phát điện; điện áp bình accu; số giờ chạy máy"},{"item":"Bảng điều khiển: Chức năng cảnh báo (chỉ báo bằng đèn nhưng không tắt máy)","quote":"Điện áp bình accu quá cao hoặc quá thấp","reference":"Chương V, mục 2, hạng mục IV.4","requirement":"Điện áp bình accu quá cao hoặc quá thấp; mức nhiên liệu thấp; không sạc bình accu; áp lực nhớt quá thấp; nhiệt độ nước làm mát quá cao"},{"item":"Bảng điều khiển: Chức năng cảnh báo bảo vệ (báo động bằng đèn và tắt máy)","quote":"Điện áp máy phát quá cao hoặc quá thấp","reference":"Chương V, mục 2, hạng mục IV.5","requirement":"Điện áp máy phát quá cao hoặc quá thấp; tần số quá cao hoặc quá thấp; quá dòng, quá công suất; ngắn mạch; khởi động quá số lần cho phép"},{"item":"Bảng điều khiển: Chế độ vận hành","quote":"AUTO: Vận hành tự động","reference":"Chương V, mục 2, hạng mục IV.6","requirement":"OFF/RESET (tắt và cài đặt lại); MAN (vận hành bằng tay); AUTO (vận hành tự động); TEST (kiểm tra)"},{"item":"Bảng điều khiển: Chức năng khác - kết nối và điều khiển từ xa","quote":"Khả năng kết nối với mạng máy tính và","reference":"Chương V, mục 2, hạng mục IV.7","requirement":"Khả năng kết nối với mạng máy tính và điều khiển từ xa thông qua các cổng RS-232 / RS-485 và USB"},{"item":"Bảng điều khiển: Chức năng khác - hòa đồng bộ","quote":"Có chức năng hòa đồng bộ","reference":"Chương V, mục 2, hạng mục IV.7","requirement":"Có chức năng hòa đồng bộ"},{"item":"Vỏ cách âm: Tình trạng, hãng","quote":"xuất tổ máy","reference":"Chương V, mục 2, hạng mục V","requirement":"Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy"},{"item":"Vỏ cách âm: Vật liệu và hoàn thiện","quote":"- Vật liệu chế tạo: bằng thép dày","reference":"Chương V, mục 2, hạng mục V.1","requirement":"Chế tạo bằng thép dày, sơn tĩnh điện; vật liệu cách âm bằng mút cách âm"},{"item":"Vỏ cách âm: Cấu tạo và phụ kiện","quote":"- Có móc cẩu máy","reference":"Chương V, mục 2, hạng mục V.1","requirement":"Cánh cửa bố trí hai bên thuận tiện cho việc vận hành; có móc cẩu máy; có chỗ đổ dầu Diesel bên ngoài thuận tiện cho việc tiếp nhiên liệu; nút dừng khẩn cấp trên vỏ chống ồn (cạnh bảng điều khiển)"},{"item":"Tủ chuyển nguồn tự động ATS: Tình trạng, hãng","quote":"xuất tổ máy","reference":"Chương V, mục 2, hạng mục VI","requirement":"Mới 100%, cùng thương hiệu với hãng sản xuất tổ máy"},{"item":"Tủ chuyển nguồn tự động ATS: Chức năng","quote":"Tự động chuyển nguồn từ điện lưới sang","reference":"Chương V, mục 2, hạng mục VI.1","requirement":"Tự động chuyển nguồn từ điện lưới sang máy phát và ngược lại; sử dụng bộ đóng cắt khối, có cần đảo bằng tay khi có sự cố ATS, có nút chuyển đổi trên bộ đóng cắt ATS. Văn bản không nêu dòng định mức (A) của ATS."},{"item":"Vật tư lắp đặt: Cáp","quote":"Cáp động lực","reference":"Chương V, mục 2, hạng mục VII","requirement":"Cáp động lực; cáp điều khiển (không nêu tiết diện, chủng loại, chiều dài)"},{"item":"Vật tư lắp đặt: Bộ cos chụp","quote":"Bộ cos chụp 30 Bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"30 Bộ"},{"item":"Vật tư lắp đặt: Hộp thoát nhiệt","quote":"Hộp thoát nhiệt: tole dày 1,2mm+ phụ kiện","reference":"Chương V, mục 2, hạng mục VII","requirement":"Tole dày 1,2mm kèm phụ kiện (cùm, ty treo, co, lơi, vật tư phụ), dự kiến đưa gió nóng ra khỏi phòng đặt máy: 3 M"},{"item":"Vật tư lắp đặt: Khung lá sách, lưới chắn côn trùng","quote":"Tole tráng kẽm dày 1.5mm: 01 Bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"Tole tráng kẽm dày 1.5mm: 01 Bộ"},{"item":"Vật tư lắp đặt: Co chuyển hướng hộp thoát nhiệt","quote":"Co chuyển hướng hộp thoát nhiệt : 01 Cái","reference":"Chương V, mục 2, hạng mục VII","requirement":"01 Cái"},{"item":"Vật tư lắp đặt: Ống khói","quote":"Ống khói : 3 M","reference":"Chương V, mục 2, hạng mục VII","requirement":"3 M"},{"item":"Vật tư lắp đặt: Co ống khói","quote":"Co ống khói : 02 cái","reference":"Chương V, mục 2, hạng mục VII","requirement":"02 cái"},{"item":"Vật tư lắp đặt: Ống nhựa đi dây","quote":"Ống nhựa đi dây : 25M","reference":"Chương V, mục 2, hạng mục VII","requirement":"25M"},{"item":"Vật tư lắp đặt: Cao su giảm chấn","quote":"Cao su giảm chấn : 06 bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"06 bộ"},{"item":"Vật tư lắp đặt: Cọc tiếp địa và dây nối","quote":"Cọc tiếp địa và dây nối : 01 Bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"01 Bộ"},{"item":"Vật tư lắp đặt: Thanh đồng đấu nối","quote":"Thanh đồng đấu nối : 01 Bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"01 Bộ"},{"item":"Vật tư lắp đặt: Bộ sạc tự động bình ắc quy","quote":"Bộ sạc tự động bình ắc quy : 01 Bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"01 Bộ"},{"item":"Vật tư lắp đặt: Bộ đóng ngắt điện áp bình","quote":"Bộ đóng ngắt điện áp bình : 01 Bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"01 Bộ"},{"item":"Vật tư lắp đặt: Vận hành và tải giả tại công trình","quote":"Vận hành và tải giả tại công trình, Dầu","reference":"Chương V, mục 2, hạng mục VII","requirement":"Vận hành và tải giả tại công trình, dầu diesel và các chi phí chạy thử trong vòng 24h"},{"item":"Phụ kiện kèm theo","quote":"- Pô giảm thanh (theo máy).","reference":"Chương V, mục 2, hạng mục VIII","requirement":"Pô giảm thanh (theo máy); bình ắc quy khô (theo máy); nhớt đổ sẵn trong động cơ; nước làm mát (nước xanh) đổ sẵn trong động cơ; ống dầu"},{"item":"Hàng hóa chung: Mới, CO/CQ","quote":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100 , chưa qua sử dụng, có kèm","reference":"Chương V, mục 1.3.ii","requirement":"Toàn bộ hàng hóa và vật tư phải mới 100 (ghi đúng như văn bản), chưa qua sử dụng, kèm CO, CQ, danh mục đóng gói hàng hóa"},{"item":"Hàng hóa chung: Nguồn gốc xuất xứ","quote":"Nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), các thông số","reference":"Chương V, mục 1.3.ii","requirement":"Phải có nguồn gốc xuất xứ rõ ràng (mã hiệu, hãng, nước, năm sản xuất), các thông số và đặc tính kỹ thuật. Văn bản không nêu năm sản xuất cụ thể."},{"item":"Hàng hóa chung: Catalog","quote":"Toàn bộ các hàng hóa trong hồ sơ dự thầu phải có Cataloge đính kèm của Nhà","reference":"Chương V, mục 1.3.ii","requirement":"Toàn bộ hàng hóa trong hồ sơ dự thầu phải có catalog đính kèm của nhà sản xuất"},{"item":"Hàng hóa chung: Kết nối PCCC","quote":"Kết nối hoạt động với hệ thống PCCC của đơn vị","reference":"Chương V, mục 1.3.ii","requirement":"Kết nối hoạt động với hệ thống PCCC của đơn vị"},{"item":"Phạm vi công việc","quote":"Bảo hành hàng hóa theo hợp đồng;","reference":"Chương V, mục 1.3.i","requirement":"Cung cấp, vận chuyển tới địa điểm cung cấp; bảo quản, thử nghiệm, nghiệm thu, bàn giao; giao nhận đúng vị trí theo yêu cầu Bên mua; bảo hành theo hợp đồng (không nêu thời hạn); đào tạo và hướng dẫn sử dụng"},{"item":"Kiểm tra và thử nghiệm","quote":"- Chạy thử có tải thiết bị","reference":"Chương V, Mục 3","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức; chạy thử đơn động không tải; chạy thử liên động không tải; chạy thử có tải"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:50:56.098Z"}},"IB2400164950":{"u":"2026-11-03T18:20:01.035+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V phat dien du phong (1).doc), chưa phân tích cả HSMT.","Văn bản gốc là bảng bị gộp dòng nên một số ô khó tách chính xác (ví dụ ghép dải nhiệt độ với loại nhớt SAE, 'Volts DA').","Chương V không nêu thông tin về máy phát (alternator), bộ điều khiển, ATS, cáp, độ ồn, thùng nhiên liệu, năm sản xuất, xuất xứ, CO/CQ, bảo hành, tiêu chuẩn; các mục này không được liệt kê.","Công suất liệt kê cho một kiểu máy; văn bản nêu 'hai máy' với các thông số chính như trên, không tách riêng từng máy.","Gói thầu là bảo dưỡng, không phải mua máy mới."],"result":{"keyInfo":{"bidName":"Bảo dưỡng hệ thống máy phát điện dự phòng","notifyNo":"IB2400164950","generatorCapacity":"2 x 2.500 kVA dự phòng (2.000 kW); công suất thường trực 2.250 kVA (1.800 kW), 3 pha, 50Hz, hệ số công suất 0.8"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng máy phát điện","quote":"gồm hai máy với các thông số kỹ thuật chính như sau","reference":"Chương V, mục 1","requirement":"Hệ thống máy phát điện dự phòng gồm hai máy"},{"item":"Máy phát điện: Kiểu","quote":null,"reference":"Chương V, mục 1","unverified":true,"requirement":"Kiểu C2500 D5A"},{"item":"Động cơ","quote":null,"reference":"Chương V, mục 1","unverified":true,"requirement":"Cummins Diesel Series QSK60-G8"},{"item":"Máy phát điện: Công suất dự phòng 3 pha","quote":"2.000 kW\n(2.500kVA)","reference":"Chương V, mục 1","requirement":"2.000 kW (2.500 kVA @ 0.8 PF), tần số 50Hz"},{"item":"Máy phát điện: Công suất thường trực 3 pha","quote":"1.800kW\n(2.250kVA)","reference":"Chương V, mục 1","requirement":"1.800 kW (2.250 kVA @ 0.8 PF), tần số 50Hz"},{"item":"Hệ thống điện: Điện áp khởi động máy phát","quote":"24 Volts DA","reference":"Chương V, mục 1","requirement":"24 Volts DA (nguyên văn)"},{"item":"Hệ thống điện: Bình điện","quote":"Two, 12-Volt","reference":"Chương V, mục 1","requirement":"Two, 12-Volt (hai bình 12 Volt)"},{"item":"Hệ thống làm mát: Dung tích két nước tiêu chuẩn","quote":"621 L","reference":"Chương V, mục 1","requirement":"621 L"},{"item":"Hệ thống bôi trơn: Dung tích nhớt (có lọc nhớt)","quote":"280 L","reference":"Chương V, mục 1","requirement":"280 L"},{"item":"Hệ thống bôi trơn: Loại nhớt","quote":"SAE 10W30\nSAE 15W40\nSAE 20W40","reference":"Chương V, mục 1","requirement":"SAE 10W30 (từ -250C đến 350C), SAE 15W40 (từ -10oC và cao hơn), SAE 20W40 (từ 0oC và cao hơn); phép ghép giữa dải nhiệt độ và loại nhớt theo thứ tự liệt kê trong văn bản"},{"item":"Vật tư bảo dưỡng: Dầu bôi trơn và mát động cơ","quote":"Loại chuyên dung cho máy phát điện 15W40CH4 hoặc tương đương","reference":"Chương V, mục 2, STT 1","requirement":"720 lít; loại chuyên dụng cho máy phát điện 15W40CH4 hoặc tương đương"},{"item":"Vật tư bảo dưỡng: Bộ lọc thô dầu bôi trơn","quote":"LF9050 hoặc tương đương","reference":"Chương V, mục 2, STT 2","requirement":"8 bộ; LF9050 hoặc tương đương"},{"item":"Vật tư bảo dưỡng: Bộ lọc nước","quote":"WF2075 hoặc tương đương","reference":"Chương V, mục 2, STT 3","requirement":"4 bộ; WF2075 hoặc tương đương"},{"item":"Vật tư bảo dưỡng: Bộ lọc dầu Diesel","quote":"FS1006 hoặc tương đương","reference":"Chương V, mục 2, STT 4","requirement":"6 bộ; FS1006 hoặc tương đương"},{"item":"Vật tư bảo dưỡng: Bộ lọc gió","quote":"AF25708M hoặc tương đương","reference":"Chương V, mục 2, STT 5","requirement":"8 bộ; AF25708M hoặc tương đương"},{"item":"Vật tư bảo dưỡng: Cảm biến mực nước làm mát","quote":"MFE-1 hoặc tương đương","reference":"Chương V, mục 2, STT 6","requirement":"1 chiếc; MFE-1 hoặc tương đương"},{"item":"Vật tư bảo dưỡng: Nước làm mát","quote":null,"reference":"Chương V, mục 2, STT 7","requirement":"800 lít"},{"item":"Vật tư bảo dưỡng: Phụ gia nước làm mát","quote":null,"reference":"Chương V, mục 2, STT 8","requirement":"40 lít"},{"item":"Phạm vi công việc: Nhân công kiểm tra, bảo dưỡng","quote":"Nhân công có đủ năng lực, kinh nghiệm để thực hiện công việc","reference":"Chương V, mục 2, STT 9","requirement":"1 gói; kiểm tra, bảo dưỡng toàn bộ hệ thống máy phát điện dự phòng, bao gồm cả việc thay thế các vật tư, linh kiện cung cấp ở trên; nhân công có đủ năng lực, kinh nghiệm để thực hiện công việc"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:19:59.892Z"}},"IB2400168837":{"u":"2026-11-03T18:23:59.819+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V YÊU CẦU KỸ THUẬT.docx), chưa phân tích cả HSMT.","Đây là gói đại tu máy phát điện tua-bin 120 MW của nhà máy nhiệt điện (không phải tổ máy phát điện diesel/gas); không có thông số về động cơ diesel, ATS, bồn nhiên liệu, độ ồn, cáp. Có thể không phù hợp mảng bán máy phát điện của công ty.","Văn bản không nhất nhất về công suất: mục 1.1.1 ghi 120 MW, nhưng bảng dịch vụ ghi 'máy phát điện 110MW' và 'tổ máy 110MW'.","Một số ô của bảng bị mất tên hạng mục (ví dụ STT 1, 6, 26, 29 phần vật tư; STT 1 phần thiết bị I.2), không đọc được thông số của các mục này.","Bảng vật tư dịch vụ mục 4.1 ghi 'máy phát điện số 1' trong khi gói thầu là máy số 3; mục IV ghi 'khối 4'. Đây là nội dung nguyên văn của HSMT."],"result":{"keyInfo":{"bidName":"Đại tu máy phát điện số 3; Đại tu thiết bị sau máy phát điện số 3; Đại tu tự dùng trung thế chính khối 3 và Đại tu tự dùng hạ thế chính khối 3 - Kế hoạch sửa chữa lớn năm 2023 Công ty Cổ phần Nhiệt điện Phả Lại","notifyNo":"IB2400168837","generatorCapacity":"120 MW (công suất hữu công)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện số 3: Chủng loại","quote":"Chủng loại: TBФ – 120 – 2T3","reference":"Chương V, mục 1.1.1","requirement":"Máy phát điện chủng loại TBФ – 120 – 2T3"},{"item":"Máy phát điện số 3: Xuất xứ thiết bị hiện hữu","quote":"Do Liên Xô cũ sản xuất","reference":"Chương V, mục 1.1.1","requirement":"Do Liên Xô cũ sản xuất"},{"item":"Máy phát điện số 3: Công suất","quote":"Công suất hữu công: P = 120 MW","reference":"Chương V, mục 1.1.1","requirement":"Công suất hữu công P = 120 MW"},{"item":"Máy phát điện số 3: Điện áp đầu cực","quote":"Điện áp đầu cực: | U = 10,5 kV","reference":"Chương V, mục 1.1.1","requirement":"U = 10,5 kV"},{"item":"Máy phát điện số 3: Tốc độ quay","quote":"Vòng quay: n = 3000 vòng/phút.","reference":"Chương V, mục 1.1.1","requirement":"n = 3000 vòng/phút"},{"item":"Máy phát điện số 3: Hệ số công suất","quote":"Cos = 0,85.","reference":"Chương V, mục 1.1.1","requirement":"Cos = 0,85"},{"item":"Máy phát điện số 3: Dòng điện Stato","quote":"Dòng điện Stato: | Istato = 7760 A","reference":"Chương V, mục 1.1.1","requirement":"Istato = 7760 A"},{"item":"Máy phát điện số 3: Dòng điện Roto","quote":"Dòng điện Roto: | Irôto = 1830 A","reference":"Chương V, mục 1.1.1","requirement":"Irôto = 1830 A"},{"item":"Máy phát điện số 3: Hệ thống kích thích","quote":"2. hệ thống kích thích máy phát ВТД-490-3000Т3","reference":"Chương V, Mục II.B (Bảng phạm vi cung cấp dịch vụ), STT 2","requirement":"Hệ thống kích thích máy phát ВТД-490-3000Т3, gồm máy phát kích thích chính và kích thích phụ, 01 hệ thống"},{"item":"Máy biến áp T3 (thiết bị liên quan): Chủng loại, công suất","quote":"Công suất: 125.000 KVA","reference":"Chương V, mục 1.1.1","requirement":"Chủng loại TДU-125000/220-73T1, do Liên Xô cũ sản xuất, công suất 125.000 KVA"},{"item":"Máy biến áp T3 (thiết bị liên quan): Điện áp định mức","quote":"Điện áp phía cao định mức: | Uđm = 242 kV","reference":"Chương V, mục 1.1.1","requirement":"Phía cao Uđm = 242 kV; phía hạ Uđm = 10,5 kV"},{"item":"Máy biến áp T3 (thiết bị liên quan): Dòng điện định mức","quote":"Dòng điện phía cao định mức: Iđm = 299 A","reference":"Chương V, mục 1.1.1","requirement":"Phía cao Iđm = 299 A; phía hạ Iđm = 6870 A"},{"item":"Giàn làm mát máy phát điện (Phần thiết bị, mục 2): Chủng loại","quote":"+ Type: ГО-258/5175-M2-T4","reference":"Chương V, Mục II.A.1, Phần thiết bị I.2, STT 2","requirement":"Giàn làm mát máy phát điện loại TBФ-120-2T3, Type ГО-258/5175-M2-T4, số lượng 01 bộ"},{"item":"Giàn làm mát máy phát điện: Ống trao đổi nhiệt","quote":"+ Phi 19x1,25mm; 54 ống","reference":"Chương V, Mục II.A.1, Phần thiết bị I.2, STT 2","requirement":"Ống phi 19x1,25mm, 54 ống; hợp kim ống MHЖMЦ30-1-1"},{"item":"Giàn làm mát máy phát điện: Vật liệu cánh tản nhiệt và nước làm mát","quote":"+ Cánh tản nhiệt hợp kim: AД1","reference":"Chương V, Mục II.A.1, Phần thiết bị I.2, STT 2","requirement":"Cánh tản nhiệt hợp kim AД1; sử dụng loại nước nhóm M2"},{"item":"Giàn làm mát máy phát điện: Xuất xứ","quote":"G7 + Nga: là nhóm các nước gồm (Anh, Mỹ, Đức, Nhật Bản, Pháp, Canada, Italia, Nga).","reference":"Chương V, mục 1.2 (Mẫu số 01A), STT 51 và ghi chú","requirement":"Yêu cầu xuất xứ thuộc nhóm G7 + Nga (Anh, Mỹ, Đức, Nhật Bản, Pháp, Canada, Italia, Nga)"},{"item":"Chổi than máy phát 22x30x60 (81 cái)","quote":"Grade 634; Density: 1.28g/cm3; Transverse Bend Strength: 53kg/cm2; Shore hardness: 16; Resistivity: 17.8 µohmm;","reference":"Chương V, Mục II.A.1, Phần vật tư I.1, STT 7","requirement":"Grade 634; khối lượng riêng 1.28g/cm3; độ bền uốn ngang 53kg/cm2; độ cứng Shore 16; điện trở suất 17.8 µohmm; mật độ dòng điện định mức 12A/cm2"},{"item":"Gioăng cao su bộ làm mát máy phát (12 cái)","quote":"Chịu dầu, nhiệt, áp suất phi 120-2T3; Theo thông số của giàn làm mát Type: ГО-258/5175-M2-T4","reference":"Chương V, Mục II.A.1, Phần vật tư I.1, STT 17","requirement":"Chịu dầu, nhiệt, áp suất phi 120-2T3; theo thông số của giàn làm mát Type ГО-258/5175-M2-T4"},{"item":"Van Dy50Py10 (10 cái)","quote":"Dy50Py10; vật liệu Inox 316, kết nối hàn, môi chất làm việc khí Hydro, áp lực làm việc 10kg/cm2; vật liệu van hoàn toàn bằng kim loại","reference":"Chương V, Mục II.A.1, Phần thiết bị I.2, STT 4","requirement":"Vật liệu Inox 316, kết nối hàn, môi chất làm việc khí Hydro, áp lực làm việc 10kg/cm2; vật liệu van hoàn toàn bằng kim loại"},{"item":"Sứ đỡ ống dẫn dòng ИФP-20 (6 cái)","quote":"Điện áp định mức: 20kV","reference":"Chương V, Mục II.A.1, Phần vật tư I.1, STT 42","requirement":"Điện áp định mức 20kV; lực uốn tối thiểu 7,5 kN; độ bền nén tối thiểu 50kN; điện áp chịu xung sét đầy đủ 1,2/50µS: 125kV; chiều dài rò rỉ ≥40cm"},{"item":"Sứ đỡ 6kV (ống dẫn dòng) ИOP-10-7,5 (10 cái, tự dùng trung thế)","quote":"Điện áp định mức: 10kV","reference":"Chương V, Mục II.A.1, Phần vật tư III.1, STT 11","requirement":"Điện áp định mức 10kV; điện áp tối đa cho phép 12kV; điện áp thử nghiệm xung sét 1,2/50µS: 80kV; lực uốn tối thiểu 7,5kN"},{"item":"Hàng hóa dự thầu: Tình trạng, năm sản xuất, xuất xứ","quote":"Hàng hóa dự thầu phải mới 100% chưa qua sử dụng sản xuất từ năm 2020 trở lại đây, có xuất xứ rõ ràng (nêu cụ thể hãng và nước sản xuất đối với các mục hàng hóa).","reference":"Chương V, Mục II.A.2.1.1","requirement":"Mới 100%, chưa qua sử dụng, sản xuất từ năm 2020 trở lại đây, xuất xứ rõ ràng (nêu cụ thể hãng và nước sản xuất)"},{"item":"Hàng hóa dự thầu: Chứng chỉ CO, CQ, tờ khai hải quan","quote":"Đối với hàng hoá Nhập khẩu: Nhà thầu phải cam kết cấp đầy đủ các chứng chỉ nguồn gốc xuất xứ hàng hoá (CO), chứng chỉ chất lượng hàng hoá (CQ) và xuất trình tờ khai hải quan","reference":"Chương V, Mục II.A.2.1.4","requirement":"Hàng nhập khẩu phải cam kết cấp đầy đủ CO, CQ và xuất trình tờ khai hải quan; hàng sản xuất trong nước cam kết cung cấp chứng chỉ chất lượng. Từng mục hàng có cột yêu cầu CO, CQ, TKHQ, ISO, TLKT riêng"},{"item":"Hàng hóa dự thầu: Hàng tương đương","quote":"Nhà thầu có thể chào hàng hóa tương đương hoặc tốt hơn, nếu tương đương hoặc tốt hơn thì phải lập bảng chứng minh và tài liệu kỹ thuật của nhà sản xuất kèm theo E-HSDT để chứng minh tương đương hoặc tốt hơn.","reference":"Chương V, Mục II.A.1 (ghi chú)","requirement":"Mã ký hiệu nêu trong bảng để tham khảo; được chào hàng tương đương hoặc tốt hơn kèm bảng chứng minh và tài liệu kỹ thuật của nhà sản xuất"},{"item":"Bảo hành vật tư, thiết bị","quote":"Nhà thầu có trách nhiệm bảo hành đối với phần vật tư chính, thiết bị do mình cung cấp tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao sau sửa chữa","reference":"Chương V, Mục II.A.2.1.7","requirement":"Tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao sau sửa chữa (hoặc ngày bàn giao tới kho Chủ đầu tư nếu không đưa vào sử dụng ngay)"},{"item":"Bảo hành công trình sửa chữa","quote":"Nhà thầu có trách nhiệm bảo hành công trình là 2160 giờ vận hành thực tế nhưng không quá 180 ngày kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng (vận hành thương mại), tuỳ theo điều kiện nào đến trước.","reference":"Chương V, Mục II, phần 7.1","requirement":"2160 giờ vận hành thực tế nhưng không quá 180 ngày kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng, tùy điều kiện nào đến trước"},{"item":"Phạm vi dịch vụ: Đại tu máy phát điện số 3","quote":"Đóng lại nêm chèn 60 rãnh mạch từ của toàn bộ máy phát","reference":"Chương V, Mục II.B và Mục III.1.1, STT I.1 đến I.4","requirement":"Đại tu 01 hệ thống máy phát điện số 3 (ТВФ-120-2Т3), gồm xử lý mạch từ, đóng lại nêm chèn 60 rãnh, siêu âm 54 cánh quạt làm mát Roto, vệ sinh sấy cuộn dây Stato và Roto, tiện đánh bóng cổ góp, thay 12 đường ống nước làm mát trong stato, thí nghiệm máy phát"},{"item":"Chạy thử nghiệm thu sau đại tu","quote":"sau đó tiến hành chạy thử tổng hợp 72 giờ để xác định các thông số kỹ thuật sau sửa chữa.","reference":"Chương V, Mục II, phần 9.3 và 9.4","requirement":"Chạy thử tổng hợp 72 giờ để xác định thông số kỹ thuật sau sửa chữa, sau đó vận hành thử thách độ tin cậy 30 ngày"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:23:59.162Z"}},"IB2400172565":{"u":"2026-11-03T18:24:40.381+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Gói thầu là sửa chữa, thay thế vật tư cho 4 máy phát điện; văn bản không nêu thông số động cơ, đầu phát, điện áp, tần số, vỏ cách âm, hãng, model, tiêu chuẩn, nên không liệt kê.","Không nêu máy dự phòng hay liên tục.","Bảng đánh số thiếu mục 11 và 13 (phần I không thiếu, nhưng phần II thiếu mục 11; phần III và IV thiếu mục 13); đây là lỗi đánh số trong văn bản, không có nội dung bị mất rõ ràng."],"result":{"keyInfo":{"bidName":"Sửa chữa máy phát điện","notifyNo":"IB2400172565","generatorCapacity":"300 kVA (Kho bạc Nhà nước tỉnh Bà Rịa Vũng Tàu); 30 kVA (Đất Đỏ); 30 kVA (TP Vũng Tàu); 30 kVA (Phú Mỹ); văn bản không nêu dự phòng hay liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 300 kVA - Kho bạc tỉnh BRVT: Công suất","quote":"MÁY PHÁT ĐIỆN 300KVA- KHO BẠC NHÀ NƯỚC TỈNH BÀ RỊA VŨNG TÀU","reference":"Chương V, mục 1.2, phần I","requirement":"Sửa chữa máy phát điện 300 kVA tại Kho bạc Nhà nước tỉnh Bà Rịa Vũng Tàu"},{"item":"Máy 300 kVA: Bộ điều khiển ECU","quote":"Thay bộ điều khiển ECU và kết nối cập nhật phần mềm điều khiển","reference":"Chương V, mục 1.2, phần I, mục 8","requirement":"Thay bộ điều khiển ECU và kết nối cập nhật phần mềm điều khiển, số lượng 1 bộ"},{"item":"Máy 300 kVA: Hòa đồng bộ","quote":"Mở cổng kết nối hòa đồng bộ","reference":"Chương V, mục 1.2, phần I, mục 9","requirement":"Mở cổng kết nối hòa đồng bộ, 1 lần"},{"item":"Máy 300 kVA: AVR","quote":"AVR cho hòa đồng bộ","reference":"Chương V, mục 1.2, phần I, mục 10","requirement":"AVR cho hòa đồng bộ, 1 bộ"},{"item":"Máy 300 kVA: Công cụ kết nối ECU","quote":"Bộ công cụ tool gắn kết nối ECU và phần mềm (điều khiển và cài đặt)","reference":"Chương V, mục 1.2, phần I, mục 11","requirement":"Bộ công cụ tool gắn kết nối ECU và phần mềm (điều khiển và cài đặt), 1 bộ"},{"item":"Máy 300 kVA: Ắc quy","quote":"Bình ác quy 150AH","reference":"Chương V, mục 1.2, phần I, mục 13","requirement":"Bình ác quy 150AH, 2 cái"},{"item":"Máy 300 kVA: Nước làm mát và két nước","quote":"Nước làm mát (nước giải nhiệt chính hãng)","reference":"Chương V, mục 1.2, phần I, mục 2-3","requirement":"Nước làm mát chính hãng 6 can; sục rửa két nước 1 lần"},{"item":"Máy 300 kVA: Nhớt và lọc","quote":"Thay lọc nhớt","reference":"Chương V, mục 1.2, phần I, mục 4-7","requirement":"Thay nhớt 54 lít; lọc nhớt 3 cái; lọc dầu 1 cái; lọc gió 1 cái"},{"item":"Máy 300 kVA: Ống nhiên liệu và giảm chấn","quote":"Thay ống dẫn nhiên liệu","reference":"Chương V, mục 1.2, phần I, mục 12, 14","requirement":"Thay ống dẫn nhiên liệu 8 m; cao su giảm chấn 4 bộ"},{"item":"Máy 30 kVA Đất Đỏ: Công suất","quote":"MÁY PHÁT ĐIỆN 30KVA - KHO BẠC NHÀ NƯỚC ĐẤT ĐỎ","reference":"Chương V, mục 1.2, phần II","requirement":"Sửa chữa máy phát điện 30 kVA tại Kho bạc Nhà nước Đất Đỏ"},{"item":"Máy 30 kVA Đất Đỏ: Đầu phát","quote":"Quấn lại đầu phát (rotor và stator)","reference":"Chương V, mục 1.2, phần II, mục 2, 4, 5, 19","requirement":"Quấn lại đầu phát (rotor và stator) 1 lần; thay diot kích từ 1 bộ; thay AVR 1 bộ; thay ổ bi trục đầu phát và động cơ 1 bộ"},{"item":"Máy 30 kVA Đất Đỏ: Hệ thống xả và giải nhiệt","quote":"Bơm trộn hệ thống giải nhiệt bằng Diesel","reference":"Chương V, mục 1.2, phần II, mục 7-10, 12, 20","requirement":"Hộp thoát nhiệt 2 m; co nối ống xả 2 cái; nắp chụp ống xả khí thải 1 cái; ống xả khí thải 3 m; bơm trộn hệ thống giải nhiệt bằng Diesel 1 cái; súc thùng dầu và hệ thống giải nhiệt bằng dầu Diesel 1 lần"},{"item":"Máy 30 kVA Đất Đỏ: Nhớt, lọc","quote":"Thay nhớt","reference":"Chương V, mục 1.2, phần II, mục 6, 13-15","requirement":"Thay nhớt 12 lít; lọc dầu, lọc nhớt, lọc gió mỗi loại 1 cái"},{"item":"Máy 30 kVA Đất Đỏ: Điện khởi động","quote":"Thay bình ắc quy (bình khô)","reference":"Chương V, mục 1.2, phần II, mục 16-18","requirement":"Thay dinamo sạc 1 bộ; thay bình ắc quy (bình khô) 1 cái; thay dây bình ắc quy 10 m"},{"item":"Máy 30 kVA Đất Đỏ: Đệm chân máy","quote":"Cao su đệm chân máy phát","reference":"Chương V, mục 1.2, phần II, mục 3, 21","requirement":"Cao su đệm chân máy phát 4 cái; chi phí vận chuyển 2 lần"},{"item":"Máy 30 kVA TP Vũng Tàu: Công suất","quote":"MÁY PHÁT ĐIỆN 30KVA - KHO BẠC NHÀ NƯỚC THÀNH PHỐ VŨNG TÀU","reference":"Chương V, mục 1.2, phần III","requirement":"Sửa chữa máy phát điện 30 kVA tại Kho bạc Nhà nước Thành phố Vũng Tàu"},{"item":"Máy 30 kVA TP Vũng Tàu: ATS và bộ điều khiển","quote":"Bộ điều khiển ATS kỹ thuật số","reference":"Chương V, mục 1.2, phần III, mục 2, 10","requirement":"Bộ điều khiển ATS kỹ thuật số 1 bộ; thay bộ điều khiển máy DSE 1 bộ"},{"item":"Máy 30 kVA TP Vũng Tàu: Thiết bị điện","quote":"Thay TI Cảm biến dòng","reference":"Chương V, mục 1.2, phần III, mục 11, 15-17","requirement":"Thay role 4 cái; thay TI cảm biến dòng 3 cái; thay MCCB 1 cái; quấn củ đề 1 lần"},{"item":"Máy 30 kVA TP Vũng Tàu: Cảm biến","quote":"Thay cảm biến nhớt","reference":"Chương V, mục 1.2, phần III, mục 12, 14","requirement":"Thay cảm biến nhớt 1 cái; thay cảm biến dầu 1 cái"},{"item":"Máy 30 kVA TP Vũng Tàu: Mặt đĩa","quote":"Thay mặt đĩa (SAE 11.5\")","reference":"Chương V, mục 1.2, phần III, mục 18","requirement":"Thay mặt đĩa (SAE 11.5\"), 1 bộ"},{"item":"Máy 30 kVA TP Vũng Tàu: Nhớt, lọc, nhiên liệu, ắc quy","quote":"Dầu Diesel (test máy)","reference":"Chương V, mục 1.2, phần III, mục 3-9, 19","requirement":"Thay nhớt 12 lít; lọc dầu, lọc nhớt, lọc gió mỗi loại 1 cái; súc thùng dầu và hệ thống giải nhiệt bằng dầu Diesel 1 lần; thay bình ác quy 1 cái; thay ống dẫn nhiên liệu 4 m; dầu Diesel test máy 60 lít"},{"item":"Máy 30 kVA Phú Mỹ: Công suất","quote":"MÁY PHÁT ĐIỆN 30KVA - KHO BẠC NHÀ NƯỚC PHÚ MỸ","reference":"Chương V, mục 1.2, phần IV","requirement":"Sửa chữa máy phát điện 30 kVA tại Kho bạc Nhà nước Phú Mỹ"},{"item":"Máy 30 kVA Phú Mỹ: ATS","quote":"Thay ATS khối 150A","reference":"Chương V, mục 1.2, phần IV, mục 3-6","requirement":"Thay ATS khối 150A 1 bộ; thay ổ khóa cửa tủ ATS 1 cái; thay rơle 2 cái; thay công tắc xoay 1 cái"},{"item":"Máy 30 kVA Phú Mỹ: Động cơ","quote":"Thay Pittong (pittong, bạc, séc măng)","reference":"Chương V, mục 1.2, phần IV, mục 7-9, 12, 14","requirement":"Thay bơm nhiên liệu (heo dầu) 1 bộ; thay pittong (pittong, bạc, séc măng) 4 bộ; ron qui-láp 2 bộ; thay bộ đếm tốc độ 1 cái; thay ổ quay cánh quạt pulli dẫn động 1 bộ"},{"item":"Máy 30 kVA Phú Mỹ: Điện áp, MCCB, giảm chấn","quote":"Cân chỉnh điện áp máy","reference":"Chương V, mục 1.2, phần IV, mục 2, 11, 19","requirement":"Cân chỉnh điện áp máy 1 lần; thay MCCB máy 1 cái; thay cao su giảm chấn 1 bộ"},{"item":"Máy 30 kVA Phú Mỹ: Nhớt, lọc, giải nhiệt","quote":"Súc thùng dầu và hệ thống giải nhiệt bằng dầu Diesel","reference":"Chương V, mục 1.2, phần IV, mục 10, 15-18","requirement":"Thay nhớt 12 lít; lọc dầu, lọc nhớt, lọc gió mỗi loại 1 cái; súc thùng dầu và hệ thống giải nhiệt bằng dầu Diesel 1 lần"},{"item":"Chung: Chất lượng sau sửa chữa","quote":"Máy sau khi được sửa chữa hoạt động ổn định, các thông số kỹ thuật đảm bảo các yêu cầu của nhà sản xuất cho từng loại máy.","reference":"Chương V, mục II.2.b","requirement":"Máy hoạt động ổn định, thông số kỹ thuật đạt yêu cầu của nhà sản xuất cho từng loại máy"},{"item":"Chung: Chạy thử","quote":"Chạy thử máy (không tải, có tải) ngay sau khi hoàn thành công tác sửa chữa và kiểm tra các thông số kỹ thuật hoạt động của máy (dòng điện, điện áp, tần số...) đảm bảo tất cả các thông số này phù hợp với qui định của nhà sản xuất máy.","reference":"Chương V, mục II.2.a","requirement":"Chạy thử không tải và có tải ngay sau sửa chữa, kiểm tra dòng điện, điện áp, tần số theo quy định của nhà sản xuất"},{"item":"Chung: Vật tư thay thế, xuất xứ","quote":"Các vật tư đưa vào thay thế phải mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng và đáp ứng các yêu cầu theo bảng yêu cầu kỹ thuật nêu trên.","reference":"Chương V, mục II.2.b","requirement":"Vật tư thay thế mới 100%, có xuất xứ, nhãn hiệu, mã sản phẩm rõ ràng, đáp ứng bảng yêu cầu kỹ thuật"},{"item":"Chung: Tài liệu chất lượng, nguồn gốc","quote":"Chứng chỉ nguồn gốc, xuất xứ sản phẩm (Nếu có)","reference":"Chương V, mục II.5","requirement":"Kèm catalogue, tài liệu kỹ thuật, chứng chỉ nguồn gốc xuất xứ, giấy chứng nhận chất lượng (nếu có)"},{"item":"Chung: Bảo hành","quote":"Thực hiện chế độ bảo hành của nhà cung cấp đối với các thiết bị vật tư","reference":"Chương V, mục II.5","requirement":"Thực hiện chế độ bảo hành của nhà cung cấp đối với thiết bị, vật tư; không nêu thời hạn"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:24:39.294Z"}},"IB2400178328":{"u":"2026-11-03T18:22:02.704+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YÊU CẦU VỀ KỸ THUẬT MÁY PHÁT ĐIỆN.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ, năm sản xuất, CO/CQ, bảo hành, số lượng, số xi lanh, tốc độ, cấp cách điện riêng của máy phát, ATS.","Chỉ nêu cấp nhiệt độ H ở mức tổ máy; không phân biệt prime/standby ngoài PRP và LTP.","Phần III (giải pháp, phương pháp luận) và các điều khoản giao hàng cho công tác kế hoạch không phải thông số kỹ thuật nên không liệt kê."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện phục vụ các công tác giữ điện ưu tiên, xử lý sự cố, bảo trì lưới điện, thi công các công trình không mất điện khách hàng thuộc nguồn vốn SXKD năm 2024","notifyNo":"IB2400178328","generatorCapacity":"Các cấp công suất 6.25 kVA, 37.5 kVA, 62.5 kVA, 250 kVA (công suất chính PRP); số lượng không nêu"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Phạm vi áp dụng","quote":"Tiêu chuẩn này áp dụng cho tổ máy phát điện được dẫn động bởi động cơ đốt\ntrong kiểu pit tông để cung cấp nguồn điện khẩn cấp cho các thiết bị an toàn.","reference":"Chương V, mục I","requirement":"Tổ máy phát điện dẫn động bởi động cơ đốt trong kiểu pit tông, cung cấp nguồn điện khẩn cấp cho các thiết bị an toàn; theo TCVN 9729-1 (ISO 8528-1), TCVN 9729-6 (ISO 8528-6) và TCVN 9729-10 (ISO 8528-10)"},{"item":"Chung - Điều kiện vận hành","quote":"Độ cao lắp đặt thiết bị so với mực nước biển: đến 1000m.","reference":"Chương V, mục I.1","requirement":"Độ cao lắp đặt đến 1000m; nhiệt độ môi trường tối đa 45ºC; nhiệt độ trung bình tối đa 35ºC; độ ẩm tối đa 100%, trung bình 85%; khí hậu nhiệt đới, nóng ẩm; vận tốc gió lớn nhất 160km/h"},{"item":"Chung - Bảo vệ môi trường (khí thải)","quote":"Theo quy chuân kỹ thuật quốc gia về khí thải công nghiêp nhiệt điện\nQCVN 22: 2009/BTNMT.","reference":"Chương V, mục I.2","requirement":"Theo quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp nhiệt điện QCVN 22: 2009/BTNMT"},{"item":"Chung - Phân loại","quote":"tổ máy phát điện sử dụng cho các thiết bị an toàn được dựa trên\nloại tính năng G2 như đã quy định trong TCVN 9729-1 (ISO 8528-1).","reference":"Chương V, mục I.3","requirement":"Tổ máy phát điện dùng cho thiết bị an toàn thuộc loại tính năng G2 theo TCVN 9729-1 (ISO 8528-1)"},{"item":"Chung - Cấu thành tổ máy","quote":"Vỏ chống ồn bao bọc toàn bộ tổ máy phát kể cả thùng nhiên liệu, ắc quy,\nmáy nạp ắc quy, phần tiêu âm gió vào/ra và tiêu âm ống khói.","reference":"Chương V, mục I.4.a","requirement":"Gồm máy phát điện xoay chiều; động cơ Diesel; bảng điều khiển, bảo vệ, đo lường; vỏ chống ồn bao bọc toàn bộ tổ máy kể cả thùng nhiên liệu, ắc quy, máy nạp ắc quy, tiêu âm gió vào/ra và tiêu âm ống khói; áp-tô-mát đóng cắt và bảo vệ đầu cực máy phát (thông số phù hợp công suất máy); phụ kiện và trang thiết bị đấu nối cần thiết"},{"item":"Chung - Thùng nhiên liệu","quote":"Thùng nhiên liệu cho máy phát điện hoạt động tối thiểu 05 giờ.","reference":"Chương V, mục I.4.a","requirement":"Đủ cho máy phát điện hoạt động tối thiểu 05 giờ"},{"item":"Chung - Khung và lắp đặt","quote":"Tất cả các thành phần của tổ máy phát điện diesel phải được lắp đặt\nhoàn chỉnh trong một khung chung (chassis), kể cả thùng chứa nhiên liệu.","reference":"Chương V, mục I.4.b","requirement":"Mọi thành phần lắp hoàn chỉnh trong một khung chung (chassis) kể cả thùng nhiên liệu, đặt trong vỏ chống ồn, dễ đặt cố định trên phương tiện vận chuyển; có thể lắp cố định, di chuyển hoặc lắp trên thiết bị lưu động trên đất liền"},{"item":"Chung - Chế độ vận hành độc lập/song song","quote":"Tổ máy phát điện phải đáp ứng yêu cầu vận hành ở các chế độ độc lập và\nsong song như sau:","reference":"Chương V, mục I.5.a","requirement":"Vận hành độc lập và song song với nguồn khác (lưới hoặc tổ máy khác) có cùng điện áp, tần số, pha; các tổ máy khác công suất và tốc độ vẫn có thể chạy song song sau khi đồng bộ hóa"},{"item":"Chung - Chế độ khởi động và điều khiển","quote":"Các chế độ nêu trên có thể thực hiện theo kiểu tự động hoặc bán tự động\nhoặc bằng tay như sau:","reference":"Chương V, mục I.5.b","requirement":"Gồm khởi động, giám sát, điều chỉnh điện áp/tần số/đồng bộ hóa, đóng/cắt, dừng; thực hiện theo kiểu tự động, bán tự động hoặc bằng tay"},{"item":"Chung - Công suất vận hành","quote":"Chế độ vận hành không bị giới hạn về thời gian, có tính đến thời gian bảo\ndưỡng (tương ứng với công suất chính kế PRP theo TCVN 9729-1:2013)","reference":"Chương V, mục I.5.c-d","requirement":"Vận hành liên tục với tải thay đổi không giới hạn thời gian (công suất chính PRP theo TCVN 9729-1:2013); vận hành thời gian giới hạn với tải thay đổi (LTP theo TCVN 9729-1:2013)"},{"item":"Tổ máy - Số pha, điện áp, tần số","quote":"Số pha: 3 pha/4 dây (có dây trung tính).","reference":"Chương V, mục I.6.a","requirement":"3 pha/4 dây (có dây trung tính); điện áp danh định 220/380 VAC; tần số danh định 50Hz"},{"item":"Tổ máy - Cấp nhiệt độ giới hạn","quote":"Giá trị nhiệt độ giới hạn cho phép: cấp H (theo TCVN 9729-8)","reference":"Chương V, mục I.6.a","requirement":"Cấp H (theo TCVN 9729-8)"},{"item":"Tổ máy - Suất tiêu hao nhiên liệu (PRP)","quote":"Suất tiêu hao (lít/giờ) | 1.5 | 6.3 | 10 | 67","reference":"Chương V, mục I.6.a (bảng)","requirement":"6.25 kVA: 1.5 lít/giờ; 37.5 kVA: 6.3 lít/giờ; 62.5 kVA: 10 lít/giờ; 250 kVA: 67 lít/giờ"},{"item":"Máy phát điện (alternator)","quote":"Loại: 4 cực, không chổi than, kích từ bằng cuộn dây hoặc nam châm vĩnh\ncửu","reference":"Chương V, mục I.6.b","requirement":"4 cực, không chổi than, kích từ bằng cuộn dây hoặc nam châm vĩnh cửu; AVR loại vi xử lý"},{"item":"Động cơ diesel","quote":"Hệ thống khởi động: Bằng động cơ điện, sử dụng ắc quy 24VDC","reference":"Chương V, mục I.6.c","requirement":"4 thì; nhiên liệu dầu DO; phun trực tiếp; khởi động bằng động cơ điện, ắc quy 24VDC; tăng áp bằng turbo"},{"item":"Hệ thống điều khiển","quote":"Hệ thống điều khiển loại vi xử lý, bao gồm:","reference":"Chương V, mục I.6.d","requirement":"Vi xử lý, gồm điều áp tự động, điều tốc tự động, tự kiểm tra tình trạng vận hành, bảng điều khiển màn hình số có đèn nền; thiết bị chịu được độ rung khi vận hành"},{"item":"Hệ thống bảo vệ - cảnh báo","quote":"Hệ thống cảnh báo các trường hợp sau:","reference":"Chương V, mục I.6.d","requirement":"Cảnh báo: quá tải; thấp áp/quá áp; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; điện áp ắc quy thấp; mức nhiên liệu thấp"},{"item":"Hệ thống bảo vệ - ngừng máy","quote":"Hệ thống bảo vệ ngừng máy cho các trường hợp sau:","reference":"Chương V, mục I.6.d","requirement":"Ngừng máy khi: quá tải; quá tốc động cơ; thấp áp/quá áp; thấp tần/quá tần; ngắn mạch; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; ngừng khẩn cấp"},{"item":"Hệ thống hiển thị, đo lường","quote":"hiển thị, đo lường phải thể hiện được các\nthông số cơ bản như điện áp AC mỗi pha, dòng điện AC mỗi pha, công suất\nthực, tần số, tốc độ, điện áp DC, áp lực dầu bôi trơn, nhiệt độ nước làm mát,\ncosÞ.","reference":"Chương V, mục I.6.d","requirement":"Hiển thị điện áp AC mỗi pha, dòng điện AC mỗi pha, công suất thực, tần số, tốc độ, điện áp DC, áp lực dầu bôi trơn, nhiệt độ nước làm mát, cosÞ"},{"item":"Vỏ chống ồn","quote":"Độ ồn tối đa của tổ máy phát điện sau khi lắp vỏ chống ồn: 85dB (A) ở\nkhoảng cách 01 m.","reference":"Chương V, mục I.6.e","requirement":"Do nhà sản xuất tổ máy cung cấp; vật liệu ngoài thép không rỉ hoặc thép sơn tĩnh điện; độ ồn tối đa 85dB (A) ở khoảng cách 01 m; vận hành tin cậy, an toàn ngoài trời; có móc treo để cẩu và vận chuyển"},{"item":"Tương thích điện từ (EMC)","quote":"Đạt giới hạn tương thích điện từ (EMC) theo TCVN 6627-1:2014","reference":"Chương V, mục I.7","requirement":"Đạt giới hạn EMC theo TCVN 6627-1:2014"},{"item":"Kích thước và trọng lượng tối đa","quote":"Tổng Trọng lượng (kg) | 660 | 1.160 | 1.320 | 2.800","reference":"Chương V, mục I.8 (bảng)","requirement":"6.25 kVA: 1.650x850x1.000 mm, 660 kg; 37.5 kVA: 2.100x980x1.180 mm, 1.160 kg; 62.5 kVA: 2.450x1.000x1.500 mm, 1.320 kg; 250 kVA: 3.600x1.300x1.800 mm, 2.800 kg (dài x rộng x cao)"},{"item":"Dây dẫn đấu nối","quote":"15m dây đấu nối / 1 máy, loại và tiết diện dây phải phù hợp với công suất\nmáy phát điện.","reference":"Chương V, mục I.9","requirement":"15m dây đấu nối / 1 máy, loại và tiết diện phù hợp công suất máy phát"},{"item":"Tiến độ cung cấp máy","quote":"Trong vòng 02 giờ kể từ khi nhận được yêu cầu của Bên mời thầu (Chủ\nđầu tư) nhà thầu phải cung cấp đầy đủ máy phát điện đến địa điểm theo\nthông báo","reference":"Chương V, mục II.1","requirement":"Xử lý sự cố: cung cấp đầy đủ máy phát điện đến địa điểm chủ đầu tư thông báo trong vòng 02 giờ kể từ khi nhận yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:22:02.196Z"}},"IB2400180911":{"u":"2026-11-03T07:49:31.943+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp NEW Chương 5.pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng máy, ATS (định mức), cáp, hay phạm vi lắp đặt tại trạm; chỉ có phạm vi cung cấp, vận chuyển, nghiệm thu, bàn giao, đào tạo.","Một số ô trong bảng bị vỡ định dạng khi trích từ PDF (ví dụ các dòng I.6, II.8, II.12, III.4, IV.5), nên quote để null hoặc chỉ lấy đoạn đọc được.","Dòng III.11 (khả năng quá tải đầu phát) bị tách nhiều dòng; nội dung yêu cầu lấy từ phần 'Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ'."],"result":{"keyInfo":{"bidName":"Mua máy phát điện 12KVA","notifyNo":"IB2400180911","generatorCapacity":"≥ 12 KVA liên tục; ≥ 13.2 KVA tối đa (số lượng máy không nêu trong Chương V)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Yêu cầu chung - tình trạng, năm sản xuất","quote":"Mới 100%, lắp ráp năm 2024 trở về sau trong","reference":"Chương V, mục 1.2.c, bảng I.1","requirement":"Mới 100%, lắp ráp năm 2024 trở về sau, trong nước hoặc nhập khẩu"},{"item":"Tổ máy phát điện: Chứng chỉ","quote":"ISO 9001:2015; ISO 14001: 2015;","reference":"Chương V, mục 1.2.c, bảng I.1","requirement":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO 9001:2015; ISO 14001: 2015"},{"item":"Tổ máy phát điện: Cấu hình","quote":"- Máy phát điện chạy dầu diesel bao gồm đồng","reference":"Chương V, mục 1.2.c, bảng I.1","requirement":"Máy phát điện chạy dầu diesel gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn; thông tin có trên website nhà sản xuất tổ máy"},{"item":"Tổ máy phát điện: Khí thải","quote":"(QCVN 19:2009/BTNMT) theo công bố NSX.","reference":"Chương V, mục 1.2.c, bảng I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về bụi và các chất vô cơ theo công bố của nhà sản xuất; hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy phát điện: Hệ thống làm mát (thông tin nhà sản xuất)","quote":"thủ TCVN 6627-6:2011).","reference":"Chương V, mục 1.2.c, bảng I.1","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát, tuân thủ TCVN 6627-6:2011"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ","reference":"Chương V, mục 1.2.c, bảng I.1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%"},{"item":"Tổ máy phát điện: Bảng thông số đặc trưng","quote":"+ Công suất ra danh định.","reference":"Chương V, mục 1.2.c, bảng I.1","requirement":"Mọi máy phải có bảng thông số đặc trưng, tối thiểu gồm: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy phát điện: Tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2.c, bảng I.1","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt)"},{"item":"Tổ máy phát điện: Nhãn hiệu/Xuất xứ","quote":"tự đề xuất.","reference":"Chương V, mục 1.2.c, bảng I.2","requirement":"Nhãn hiệu có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền cấp; xuất xứ do nhà thầu tự đề xuất"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"≥ 12 KVA","reference":"Chương V, mục 1.2.c, bảng I.3","requirement":"≥ 12 KVA"},{"item":"Tổ máy phát điện: Công suất tối đa","quote":"≥ 13.2 KVA","reference":"Chương V, mục 1.2.c, bảng I.4","requirement":"≥ 13.2 KVA"},{"item":"Tổ máy phát điện: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.c, bảng I.5","requirement":"220-230V/50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất cos Ø","quote":null,"reference":"Chương V, mục 1.2.c, bảng I.6","requirement":"1"},{"item":"Tổ máy phát điện: Dao động điện áp/tần số (từ không tải đến 100% tải)","quote":"≤ ±1,5%/1.5%","reference":"Chương V, mục 1.2.c, bảng I.7","requirement":"≤ ±1,5%/1.5%"},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có","reference":"Chương V, mục 1.2.c, bảng I.8","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy phát điện: Tính minh bạch và catalogue","quote":"Có bản gốc của hãng và có bản dịch sang tiếng","reference":"Chương V, mục 1.2.c, bảng I.9-I.10","requirement":"Mọi số liệu kỹ thuật công bố cụ thể trên website nhà sản xuất (nhà thầu nêu địa chỉ website trong HSDT); có catalogue bản gốc của hãng, kèm bản dịch tiếng Việt nếu là tiếng nước ngoài"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 68dB","reference":"Chương V, mục 1.2.c, bảng I.11","requirement":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 68dB"},{"item":"Tổ máy phát điện: Cấp bảo vệ bằng vỏ ngoài","quote":"IP23 (Công bố của nhà SX tổ máy)","reference":"Chương V, mục 1.2.c, bảng I.12","requirement":"IP23 (công bố của nhà sản xuất tổ máy)"},{"item":"Tổ máy phát điện: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương tiện khác","reference":"Chương V, mục 1.2.c, bảng I.13","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ/dây nối đất, bảo đảm nối đất an toàn"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm","reference":"Chương V, mục 1.2.c, bảng I.14","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình có khóa"},{"item":"Tổ máy phát điện: Dung tích thùng nhiên liệu","quote":"≥ 60 lít","reference":"Chương V, mục 1.2.c, bảng I.15","requirement":"≥ 60 lít"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu mức 100% tải liên tục","quote":"≤ 4,5 L/h","reference":"Chương V, mục 1.2.c, bảng I.16","requirement":"≤ 4,5 L/h"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu mức 75% tải liên tục","quote":"≤ 3,5 L/h","reference":"Chương V, mục 1.2.c, bảng I.17","requirement":"≤ 3,5 L/h"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế","reference":"Chương V, mục 1.2.c, bảng I.18","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Tổ máy phát điện: Vỏ máy","quote":"- Công nghệ chế tạo vỏ: Tôn dày 1,5 ly trở lên,","reference":"Chương V, mục 1.2.c, bảng I.19","requirement":"Thiết kế giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, đặt ngoài trời, thoát nhiệt/xả hướng ra sau vỏ máy; máy liên kết với khung bằng cao su chống rung; tôn dày 1,5 ly trở lên, chế tạo dạng module; vật liệu chống ồn là cao su non chống cháy; phần điều khiển có cửa kính, cánh cửa có khóa an toàn và gioăng"},{"item":"Tổ máy phát điện: Khung bệ máy","quote":"- Khung dập & hàn tấm bằng thép tiêu chuẩn","reference":"Chương V, mục 1.2.c, bảng I.20","requirement":"Khung chắc chắn, chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; khung dập và hàn tấm bằng thép tiêu chuẩn chất lượng cao"},{"item":"Tổ máy phát điện: Kích thước (Dài x Rộng x Cao)","quote":"≤ 1700x900x1000 mm","reference":"Chương V, mục 1.2.c, bảng I.21","requirement":"≤ 1700x900x1000 mm"},{"item":"Tổ máy phát điện: Trọng lượng khô máy","quote":"≤ 680 Kg","reference":"Chương V, mục 1.2.c, bảng I.22","requirement":"≤ 680 Kg"},{"item":"Động cơ: Thương hiệu","quote":"Thương hiệu thuộc các hãng EU hoặc G7 hoặc","reference":"Chương V, mục 1.2.c, bảng II.1","requirement":"Thuộc các hãng EU hoặc G7 hoặc tương đương"},{"item":"Động cơ: Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2.c, bảng II.2","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Động cơ: Năm sản xuất","quote":"2023 trở lại đây","reference":"Chương V, mục 1.2.c, bảng II.3","requirement":"2023 trở lại đây"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2.c, bảng II.4","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: Điều kiện hoạt động","quote":"Theo tiêu chuẩn: ISO 8528-1, ISO 3046,","reference":"Chương V, mục 1.2.c, bảng II.5","requirement":"Theo tiêu chuẩn ISO 8528-1, ISO 3046, DIN6271"},{"item":"Động cơ: Dung tích xilanh","quote":"≥ 1700 cc","reference":"Chương V, mục 1.2.c, bảng II.6","requirement":"≥ 1700 cc"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 17:1","reference":"Chương V, mục 1.2.c, bảng II.7","requirement":"≥ 17:1"},{"item":"Động cơ: Số xilanh","quote":null,"reference":"Chương V, mục 1.2.c, bảng II.8","requirement":"≥ 4"},{"item":"Động cơ: Công suất định mức đầu ra Net (Net Engine Output)","quote":"≥ 15 kW ở 1500 vòng/ phút","reference":"Chương V, mục 1.2.c, bảng II.9","requirement":"≥ 15 kW ở 1500 vòng/phút"},{"item":"Động cơ: Công suất dự phòng đầu ra Net (Net Engine Output)","quote":"≥ 17 kW ở 1500 vòng/ phút","reference":"Chương V, mục 1.2.c, bảng II.10","requirement":"≥ 17 kW ở 1500 vòng/phút"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.c, bảng II.11","requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":null,"reference":"Chương V, mục 1.2.c, bảng II.12","requirement":"Diesel"},{"item":"Động cơ: Phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp (Direct injection)","reference":"Chương V, mục 1.2.c, bảng II.13","requirement":"Phun nhiên liệu trực tiếp (Direct injection)"},{"item":"Động cơ: Hình thức khởi động","quote":"Khởi động điện, tự động sạc điện khi chạy máy","reference":"Chương V, mục 1.2.c, bảng II.14","requirement":"Khởi động điện, tự động sạc điện khi chạy máy"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 1.2.c, bảng II.15","requirement":"≥ 60Ah, loại kín khí"},{"item":"Động cơ: Công suất mô tơ khởi động","quote":"≥ 3,0kW","reference":"Chương V, mục 1.2.c, bảng II.16","requirement":"≥ 3,0kW"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2.c, bảng II.17","requirement":"Điện tử"},{"item":"Động cơ: Độ ổn định tốc độ ở tải không đổi","quote":"≤ ±0.5%","reference":"Chương V, mục 1.2.c, bảng II.18","requirement":"≤ ±0.5%"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể","reference":"Chương V, mục 1.2.c, bảng II.19","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc","reference":"Chương V, mục 1.2.c, bảng II.20","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc"},{"item":"Động cơ: Dung tích dầu bôi trơn (bao gồm cả lọc dầu)","quote":"≤ 12 lít","reference":"Chương V, mục 1.2.c, bảng II.21","requirement":"≤ 12 lít"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống","reference":"Chương V, mục 1.2.c, bảng II.22","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn; kèm bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn"},{"item":"Đầu phát điện: Nhãn hiệu","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2.c, bảng III.1","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Đầu phát điện: Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2.c, bảng III.2","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Đầu phát điện: Năm sản xuất","quote":"2023 trở lại đây","reference":"Chương V, mục 1.2.c, bảng III.3","requirement":"2023 trở lại đây"},{"item":"Đầu phát điện: Hệ số công suất cos ϕ","quote":null,"reference":"Chương V, mục 1.2.c, bảng III.4","requirement":"1"},{"item":"Đầu phát điện: Điện áp ra","quote":"220-230 VAC","reference":"Chương V, mục 1.2.c, bảng III.5","requirement":"220-230 VAC"},{"item":"Đầu phát điện: Pha","quote":"1 pha 2 dây","reference":"Chương V, mục 1.2.c, bảng III.6","requirement":"1 pha 2 dây"},{"item":"Đầu phát điện: Dao động điện áp đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 1.2.c, bảng III.7","requirement":"≤ ± 1%"},{"item":"Đầu phát điện: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.c, bảng III.8","requirement":"50 Hz"},{"item":"Đầu phát điện: Công suất liên tục tại 40oC, Class H","quote":"≥ 12.8 KVA","reference":"Chương V, mục 1.2.c, bảng III.9","requirement":"≥ 12.8 KVA"},{"item":"Đầu phát điện: Công suất dự phòng","quote":"≥ 110%* (công suất liên tục của máy phát điện)","reference":"Chương V, mục 1.2.c, bảng III.10","requirement":"≥ 110% công suất liên tục của máy phát điện"},{"item":"Đầu phát điện: Khả năng quá tải","quote":"Khả năng","reference":"Chương V, mục 1.2.c, bảng III.11","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Đầu phát điện: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.c, bảng III.12","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2.c, bảng III.13","requirement":"AVR"},{"item":"Đầu phát điện: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.c, bảng III.14","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2.c, bảng III.15","requirement":"≥ IP23"},{"item":"Đầu phát điện: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 85%","reference":"Chương V, mục 1.2.c, bảng III.16","requirement":"≥ 85%"},{"item":"Hệ thống điều khiển: Khóa khởi động và chế độ vận hành","quote":"Vận hành bằng phím mềm trên bảng điều khiển","reference":"Chương V, mục 1.2.c, bảng IV.1-IV.2","requirement":"Có ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề khi bảng điều khiển sự cố"},{"item":"Hệ thống điều khiển: Phím nhấn điều khiển","quote":"- Man (khởi động bằng tay)","reference":"Chương V, mục 1.2.c, bảng IV.3","requirement":"Tối thiểu: Stop/Reset, Man (khởi động bằng tay), Auto (khởi động tự động), Start, phím dịch chuyển lên, xuống, trái, phải"},{"item":"Hệ thống điều khiển: Đèn báo trạng thái","quote":"- Có đèn LED hiển thị trạng thái:","reference":"Chương V, mục 1.2.c, bảng IV.4","requirement":"Đèn LED hiển thị: chế độ Auto, chế độ Man, dừng máy/Reset, cảnh báo"},{"item":"Hệ thống điều khiển: Nút dừng khẩn cấp","quote":null,"reference":"Chương V, mục 1.2.c, bảng IV.5","requirement":"Có"},{"item":"Hệ thống điều khiển: Bảng điều khiển và màn hình","quote":"Kỹ thuật số","reference":"Chương V, mục 1.2.c, bảng IV.6-IV.7","requirement":"Bảng điều khiển kỹ thuật số; màn hình hiển thị LCD"},{"item":"Hệ thống điều khiển: Cổng kết nối PC","quote":"Có cổng USB để kết nối với PC","reference":"Chương V, mục 1.2.c, bảng IV.8","requirement":"Có cổng USB để kết nối với PC"},{"item":"Hệ thống điều khiển: Nhiệt độ hoạt động","quote":"Từ -0oC đến 70oC","reference":"Chương V, mục 1.2.c, bảng IV.9","requirement":"Từ -0oC đến 70oC"},{"item":"Hệ thống điều khiển: Dải điện áp điện lưới và điện áp máy phát hiển thị, hoạt động","quote":"10V ÷ 300V AC (Ph to N)","reference":"Chương V, mục 1.2.c, bảng IV.10-IV.11","requirement":"10V ÷ 300V AC (Ph to N) cho cả điện lưới và máy phát"},{"item":"Hệ thống điều khiển: Dải tần số hoạt động","quote":"5Hz ÷ 99.9Hz","reference":"Chương V, mục 1.2.c, bảng IV.12","requirement":"5Hz ÷ 99.9Hz"},{"item":"Hệ thống điều khiển: Cấp bảo vệ","quote":"≥ IP65","reference":"Chương V, mục 1.2.c, bảng IV.13","requirement":"≥ IP65"},{"item":"Hệ thống điều khiển: Thông số đo lường hiển thị trên LCD","quote":"- Tốc độ động cơ;","reference":"Chương V, mục 1.2.c, bảng IV.14","requirement":"Điện áp máy phát và điện lưới, tần số máy phát, dòng điện máy phát, công suất (kW, kVA, kVAr), công suất tích lũy, hệ số công suất, tốc độ động cơ, số giờ vận hành, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu"},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy tự động","quote":"- Quá tải/quá dòng (kW/A)","reference":"Chương V, mục 1.2.c, bảng IV.15","requirement":"Lỗi khởi động; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; tốc độ động cơ cao/thấp; lỗi sạc ắc quy; mức nhiên liệu thấp; điện áp máy phát cao/thấp; tần số máy phát cao/thấp; quá tải/quá dòng (kW/A); nút dừng khẩn cấp đóng"},{"item":"Hệ thống điều khiển: Bảo vệ cảnh báo","quote":"- Điện áp ắc quy cao/thấp","reference":"Chương V, mục 1.2.c, bảng IV.16","requirement":"Lỗi khởi động; lỗi sạc ắc quy; mức nhiên liệu thấp; điện áp ắc quy cao/thấp; điện áp máy phát cao/thấp; tần số máy phát cao/thấp; quá tải/quá dòng (kW/A); áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; tốc độ động cơ cao/thấp; nút dừng khẩn cấp đóng"},{"item":"Hệ thống điều khiển: Giao diện kết nối bộ ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực","reference":"Chương V, mục 1.2.c, bảng IV.17","requirement":"Có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa (không nêu định mức ATS)"},{"item":"Hệ thống kết nối điện áp ra: Cực đấu cấp nguồn cho phụ tải","quote":"+ Phù hợp với kích thước của đầu cos, Ø ≥ 8;","reference":"Chương V, mục 1.2.c, bảng V.1","requirement":"Cọc kết nối cố định, đầu nối có ren vít và bu lông bằng đồng, cách điện; phù hợp kích thước đầu cos Ø ≥ 8; có nắp bảo vệ"},{"item":"Hệ thống kết nối điện áp ra: Cơ chế bảo vệ","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù","reference":"Chương V, mục 1.2.c, bảng V.2","requirement":"Aptomat 1 pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Hệ thống nạp accu khởi động từ điện lưới: Dải điện áp đầu vào","quote":"90-290 VAC","reference":"Chương V, mục 1.2.c, bảng VI.1","requirement":"90-290 VAC"},{"item":"Hệ thống nạp accu khởi động từ điện lưới: Chế độ bảo vệ","quote":"- Bảo vệ nhiệt độ cao","reference":"Chương V, mục 1.2.c, bảng VI.2","requirement":"Bảo vệ quá tải, ngắn mạch, nhiệt độ cao"},{"item":"Bảo hành","quote":"≥ 36 tháng (hoặc 2000 giờ chạy tùy điều kiện","reference":"Chương V, mục 1.2.c, bảng VII","requirement":"≥ 36 tháng (hoặc 2000 giờ chạy tùy điều kiện nào đến trước)"},{"item":"Tiêu chuẩn viện dẫn","quote":"TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.","reference":"Chương V, mục 1.2.a","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 (tổ máy phát điện); QCVN 19:2009/BTNMT/B (khí thải); TCVN 7916-1:2008 (ắc quy khởi động chì-axit); TCVN 6627-9: 2011 (IEC 60034-9: 2007) (giới hạn mức ồn)"},{"item":"Phạm vi công việc và hàng hóa","quote":"+ Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.2.d","requirement":"Cung cấp, vận chuyển, bảo quản, thử nghiệm, nghiệm thu, bàn giao, bảo hành, đào tạo hướng dẫn sử dụng; hàng hóa mới 100%, chưa qua sử dụng; có catalogue của nhà sản xuất; không nêu lắp đặt tại trạm"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:49:30.805Z"}},"IB2400182235":{"u":"2026-11-03T07:11:15.319+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 9.2 E-HSMT (mua may phat dien) Chuong V- Ky Thuat_FN 15.07.pdf), chưa phân tích cả HSMT.","Bảng thông số bị vỡ dòng khi trích từ PDF nên một số trích dẫn chỉ là đoạn ngắn trong ô; STT 2 của bảng khối lượng (mục 1.1) không xuất hiện trong văn bản.","Hãng và xuất xứ của động cơ và đầu phát chỉ yêu cầu nhà thầu tự cung cấp, không nêu hãng hay model cụ thể.","Không có yêu cầu thông số ATS (dòng định mức) hay tủ hòa đồng bộ; chỉ có yêu cầu giao diện kết nối ATS ở bảng điều khiển.","Có chỗ không thống nhất trong văn bản: độ ẩm '<80%' (mục 1.2.a) so với '≤ 80%' (bảng I.5); dao động điện áp ≤ ±1,5% (tổ máy) so với ≤ ± 1% (đầu phát).","Không nêu dung tích thùng nhiên liệu cụ thể, chỉ yêu cầu chạy liên tục 12h."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2400182235","generatorCapacity":"6 x 12,5 kVA, 1 pha (liên tục ≥ 12,5 kVA/12,5 kW; dự phòng ≥ 13,7 kVA/13,7 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 12,5 kVA: Số lượng","quote":"Máy phát điện chạy dầu diesel 12,5 KVA, 1 pha | Máy | 06","reference":"Chương V, mục 1.1","requirement":"Máy phát điện chạy dầu diesel 12,5 kVA, 1 pha, số lượng 06 máy"},{"item":"Tổ máy 12,5 kVA: Vật tư phụ và lắp đặt","quote":"lắp đặt hoàn thiện","reference":"Chương V, mục 1.1","requirement":"Gói vật tư phụ (ống thoát khói, dây cáp điện, tiếp đất, nhiên liệu nhớt, dầu diesel chạy thử nghiệm...), vận chuyển máy đến trạm BTS, lắp đặt hoàn thiện, 06 gói"},{"item":"Tổ máy 12,5 kVA: Tình trạng, nguồn gốc","quote":"Tình trạng: máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng","reference":"Chương V, mục 1.2.a","requirement":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Tổ máy 12,5 kVA: Năm sản xuất","quote":"Năm sản xuất: Trong vòng 01 năm trở lại đây tính từ ngày mở thầu.","reference":"Chương V, mục 1.2.a","requirement":"Trong vòng 01 năm trở lại đây tính từ ngày mở thầu"},{"item":"Tổ máy 12,5 kVA: Điều kiện hoạt động","quote":"nhiệt độ môi trường từ 0 đến 40 độ C và độ ẩm môi trường <80%.","reference":"Chương V, mục 1.2.a; bảng I.5","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường 0 đến 40 độ C; độ ẩm <80% (mục 1.2.a) và ≤ 80% (bảng chi tiết, STT I.5)"},{"item":"Tổ máy 12,5 kVA: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%,","reference":"Chương V, bảng I.9","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ, không chổi than, tự động kích từ, tự động điều chỉnh điện áp bằng AVR, có bộ sạc ắc quy kèm theo, ắc quy kín khí"},{"item":"Tổ máy 12,5 kVA: Công suất liên tục (100% tải)","quote":"≥ 12,5 kVA/ 12,5 kW","reference":"Chương V, bảng I.10","requirement":"≥ 12,5 kVA/ 12,5 kW"},{"item":"Tổ máy 12,5 kVA: Công suất dự phòng","quote":"≥ 13,7 kVA/ 13,7 kW","reference":"Chương V, bảng I.11","requirement":"≥ 13,7 kVA/ 13,7 kW"},{"item":"Tổ máy 12,5 kVA: Điện áp định mức","quote":"220-230V, ±1,5%, xoay chiều","reference":"Chương V, bảng I.12","requirement":"220-230V, ±1,5%, xoay chiều"},{"item":"Tổ máy 12,5 kVA: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, bảng I.14","requirement":"1 pha, 2 dây"},{"item":"Tổ máy 12,5 kVA: Hệ số công suất","quote":"Cos ϕ = 1","reference":"Chương V, bảng I.15","requirement":"Cos ϕ = 1"},{"item":"Tổ máy 12,5 kVA: Tần số","quote":"50 Hz, ±5%","reference":"Chương V, bảng I.16","requirement":"50 Hz, ±5%"},{"item":"Tổ máy 12,5 kVA: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường","reference":"Chương V, bảng I.18","requirement":"Dầu Diesel thông dụng trên thị trường"},{"item":"Tổ máy 12,5 kVA: Aptomat ngõ ra","quote":"- CB tại ngõ ra của máy, được lắp tại máy","reference":"Chương V, bảng I.20","requirement":"CB tại ngõ ra lắp tại máy phát, chất lượng tương đương hãng Mitsubishi, Schneider, Clipsal, Chint, LS; dòng định mức phù hợp dòng điện máy phát"},{"item":"Tổ máy 12,5 kVA: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên","reference":"Chương V, bảng I.21","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy 12,5 kVA: Khả năng quá tải","quote":"Có thể hoạt động quá tải 110% trong","reference":"Chương V, bảng I.24","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Tổ máy 12,5 kVA: Mức tiêu thụ nhiên liệu (tổ máy)","quote":"≤ 3,8 lít/giờ tại (75 %) tải định mức","reference":"Chương V, bảng I.25","requirement":"≤ 3,8 lít/giờ tại 75% tải định mức; ≤ 4,9 lít/giờ tại 100% tải định mức"},{"item":"Tổ máy 12,5 kVA: Độ ồn","quote":"≤ 73 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, bảng I.26","requirement":"≤ 73 dB khi đã đóng vỏ cách âm (lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)"},{"item":"Tổ máy 12,5 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch","reference":"Chương V, bảng I.27","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy 12,5 kVA: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ","reference":"Chương V, bảng I.28","requirement":"Bằng thép, gắn bên trong vỏ cách âm, không gắn dưới đế máy; cửa tiếp nhiên liệu trên nóc máy, không cao hơn nóc máy; nắp có khóa"},{"item":"Tổ máy 12,5 kVA: Dung tích thùng nhiên liệu","quote":"Dung tích bình chứa, đảm bảo chạy liên","reference":"Chương V, bảng I.29","requirement":"Đảm bảo chạy liên tục trong 12h (không nêu dung tích cụ thể)"},{"item":"Tổ máy 12,5 kVA: Vỏ máy","quote":"- Cấp bảo vệ bằng vỏ ngoài: ≥IP23 (Cung","reference":"Chương V, bảng I.30","requirement":"Cấp bảo vệ vỏ ngoài ≥ IP23, cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu; vỏ giảm ồn, sơn tĩnh điện, đặt ngoài trời, có khóa"},{"item":"Tổ máy 12,5 kVA: Kích thước tổng thể (cả vỏ)","quote":"≤ 1425 x 725 x 950 mm (Cung cấp bản vẽ","reference":"Chương V, bảng I.33","requirement":"≤ 1425 x 725 x 950 mm (D x R x C), cung cấp bản vẽ chi tiết"},{"item":"Tổ máy 12,5 kVA: Trọng lượng khô (gồm vỏ máy, ắc quy)","quote":"≤ 670 KG","reference":"Chương V, bảng I.34","requirement":"≤ 670 KG"},{"item":"Tổ máy 12,5 kVA: Khí thải","quote":"QCVN 19:2009/BTNMT","reference":"Chương V, mục 1.2.a; bảng I.4","requirement":"Đáp ứng QCVN 19:2009/BTNMT; cung cấp chứng nhận kiểm định bên thứ 3 cho model máy/động cơ (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1)"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, bảng II.4","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Động cơ: Tốc độ vòng quay định mức","quote":"1.500 vòng/phút ±5%","reference":"Chương V, bảng II.5","requirement":"1.500 vòng/phút ±5%"},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"≥ 4 thẳng hàng","reference":"Chương V, bảng II.7","requirement":"≥ 4 thẳng hàng"},{"item":"Động cơ: Tổng dung tích xilanh","quote":"≥ 2.3 lít","reference":"Chương V, bảng II.8","requirement":"≥ 2.3 lít"},{"item":"Động cơ: Đường kính xilanh","quote":"≥ 87 mm","reference":"Chương V, bảng II.9","requirement":"≥ 87 mm"},{"item":"Động cơ: Hành trình xilanh","quote":"≤ 103 mm","reference":"Chương V, bảng II.10","requirement":"≤ 103 mm"},{"item":"Động cơ: Công suất định mức (PRP) đầu ra Net tại 1500 vòng/phút","quote":"≥ 18.0 kW","reference":"Chương V, bảng II.11","requirement":"≥ 18.0 kW"},{"item":"Động cơ: Công suất dự phòng (ESP) đầu ra Net tại 1500 vòng/phút","quote":"≥ 19.8 kW","reference":"Chương V, bảng II.12","requirement":"≥ 19.8 kW"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 19:1","reference":"Chương V, bảng II.13","requirement":"≥ 19:1"},{"item":"Động cơ: Kiểu điều tốc, phun nhiên liệu, nạp khí","quote":"Trực tiếp (Direct)","reference":"Chương V, bảng II.14-II.17","requirement":"Điều tốc điện tử hoặc cơ khí; phun nhiên liệu trực tiếp (Direct); nạp khí tự nhiên"},{"item":"Động cơ: Dung tích dầu bôi trơn (gồm lọc dầu)","quote":"≤ 8 lít","reference":"Chương V, bảng II.19","requirement":"≤ 8 lít"},{"item":"Động cơ: Hệ thống khởi động","quote":"Motor khởi động điện 12VDC, trực tiếp","reference":"Chương V, bảng II.22","requirement":"Motor khởi động điện 12VDC, trực tiếp trong máy, có sạc ắc quy khi chạy máy"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, bảng II.23","requirement":"≥ 45Ah, loại kín khí"},{"item":"Động cơ: Công suất mô tơ khởi động","quote":"≥ 3,0 kW","reference":"Chương V, bảng II.24","requirement":"≥ 3,0 kW"},{"item":"Động cơ: Công suất máy phát sạc ắc quy","quote":"≥ 35A","reference":"Chương V, bảng II.25","requirement":"≥ 35A"},{"item":"Động cơ: Dung tích nước làm mát (gồm két nước và đường ống)","quote":"≤ 14 lít","reference":"Chương V, bảng II.27","requirement":"≤ 14 lít"},{"item":"Động cơ: Tiêu thụ nhiên liệu theo công bố nhà sản xuất (máy 12,5kW)","quote":"Tại 50% tải: ≤ 3,1 lít/giờ","reference":"Chương V, bảng II.28","requirement":"100% tải ≤ 4,9 lít/giờ; 75% tải ≤ 3,8 lít/giờ; 50% tải ≤ 3,1 lít/giờ; 25% tải ≤ 2,5 lít/giờ"},{"item":"Đầu phát điện: Công suất liên tục tại 40oC, Class H","quote":"≥ 15.0 KVA","reference":"Chương V, bảng III.10","requirement":"≥ 15.0 KVA"},{"item":"Đầu phát điện: Công suất dự phòng","quote":"≥ 110%* công suất liện tục","reference":"Chương V, bảng III.11","requirement":"≥ 110%* công suất liên tục tại 40oC, Class H"},{"item":"Đầu phát điện: Điện áp ra, pha, tần số","quote":"220-230 VAC","reference":"Chương V, bảng III.4-III.9","requirement":"220-230 VAC; 1 pha 2 dây; 50 Hz; hệ số công suất 1"},{"item":"Đầu phát điện: Dao động điện áp","quote":"≤ ± 1%","reference":"Chương V, bảng III.7","requirement":"≤ ± 1% (bảng mục I.13 của tổ máy ghi ≤ ±1,5%)"},{"item":"Đầu phát điện: Kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, bảng III.14-III.15","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR"},{"item":"Đầu phát điện: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, bảng III.16","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, bảng III.17","requirement":"≥ IP23"},{"item":"Đầu phát điện: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 88.4%","reference":"Chương V, bảng III.18","requirement":"≥ 88.4%"},{"item":"Đầu phát điện: Khả năng quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, bảng III.13","requirement":"≥ 2250 vòng"},{"item":"Đầu phát điện: Kết cấu và làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, bảng III.19-III.20","requirement":"Một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Hệ thống điều khiển: Loại bảng điều khiển","quote":"Kỹ thuật số","reference":"Chương V, bảng IV.7","requirement":"Kỹ thuật số"},{"item":"Hệ thống điều khiển: Màn hình hiển thị","quote":"≥ 128 x 64 LCD","reference":"Chương V, bảng IV.8","requirement":"≥ 128 x 64 LCD"},{"item":"Hệ thống điều khiển: Nhiệt độ hoạt động, điện áp cấp nguồn, cấp bảo vệ","quote":"≥ IP65","reference":"Chương V, bảng IV.9-IV.11","requirement":"Từ -25oC đến 70oC; điện áp cấp nguồn 8-35V; cấp bảo vệ ≥ IP65"},{"item":"Hệ thống điều khiển: Giao diện kết nối bộ ATS","quote":"Máy có giao diện kết nối với bộ ATS để","reference":"Chương V, bảng IV.16","requirement":"Có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa (không nêu thông số định mức ATS)"},{"item":"Hệ thống điều khiển: Chuẩn truyền thông","quote":"Modbus RTU, RS485","reference":"Chương V, bảng IV.17-IV.18","requirement":"Modbus RTU, RS485; kết nối máy tính qua cổng USB"},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy tự động","quote":"- Quá tải/quá dòng/ngắn mạch","reference":"Chương V, bảng IV.14","requirement":"Gồm điện áp/tần số/tốc độ máy phát cao/thấp, điện áp ắc quy thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, nút dừng khẩn cấp, lỗi sạc ắc quy"},{"item":"Hệ thống kết nối điện áp ra: Bảo vệ","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện","reference":"Chương V, bảng V.1-V.2","requirement":"Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch; cực đấu cấp nguồn dùng cọc kết nối cố định, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ"},{"item":"Bộ nạp ắc quy từ điện lưới: Công nghệ, điện áp đầu ra","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, bảng VI.1-VI.2","requirement":"Switchmode, flyback 65 kHz; tự động chọn ắc quy 12VDC hoặc 24VDC"},{"item":"Bộ nạp ắc quy từ điện lưới: Dòng, điện áp, công suất","quote":"≥ 5.0 ADC (liên tục)","reference":"Chương V, bảng VI.3-VI.15","requirement":"Dòng ra ≥ 5.0 ADC (liên tục); dải điện áp vào 170-300 VAC; dòng vào tối đa 2.1 A; tần số vào 45-68 Hz; công suất ra liên tục tối đa 135 W; hiệu suất cao nhất ≥ 91%; cấp bảo vệ ≥ IP20"},{"item":"Vật tư kèm theo: Cáp đấu nối và dây tiếp đất","quote":"Dây điện để lắp tiếp","reference":"Chương V, bảng VIII.1-VIII.3","requirement":"Dây tiếp đất cáp đồng 16mm2 bọc PVC vàng sọc xanh; cáp đấu nối cáp đồng 2x16 mm2 bọc PVC; mỗi loại trung bình 8 m/máy; ống nhựa gân xoắn HDPE 40/30 trung bình 8 m/máy"},{"item":"Vật tư kèm theo: Ống thoát khói, nhiên liệu, nhớt, nước giải nhiệt","quote":"15 lít","reference":"Chương V, bảng VIII.4-VIII.7","requirement":"Ống thoát khói ra khỏi phòng máy 01 m/máy; nhiên liệu chạy máy 15 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Bảo hành","quote":"≥ 24 tháng kể từ ngày ký biên bản nghiệm","reference":"Chương V, bảng VII.1-VII.5","requirement":"≥ 24 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; bảo hành tại nơi lắp đặt; sửa chữa ≤ 03 ngày; phụ tùng thay thế 10 năm sau bảo hành"},{"item":"Thời gian sửa chữa bảo hành","quote":"≤ 03 ngày","reference":"Chương V, bảng VII.3","requirement":"≤ 03 ngày"},{"item":"Xuất xứ, CO/CQ","quote":"chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng sản phẩm (CQ) nếu là hàng","reference":"Chương V, mục 1.3","requirement":"Cung cấp chứng nhận xuất xứ (CO), chứng nhận chất lượng (CQ) nếu là hàng nhập khẩu, hoặc giấy chứng nhận xuất xưởng nếu sản xuất trong nước"},{"item":"Tiêu chuẩn: Hệ thống thoát khí thải","quote":"(tuân thủ TCVN 6627-6:2011)","reference":"Chương V, mục 1.2.a","requirement":"Tuân thủ TCVN 6627-6:2011"},{"item":"Thử nghiệm","quote":"75%, 100% và 110% công","reference":"Chương V, Mục 3","requirement":"Thử nghiệm máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:11:14.774Z"}},"IB2400183459":{"u":"2026-11-03T07:43:50.911+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG 5.rar, MẪU PHỤ LỤC HỢP ĐỒNG.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ, số xi lanh, tốc độ, suất tiêu hao nhiên liệu, khí thải của động cơ; không nêu thông số đầu phát (cấp cách điện, AVR), bộ điều khiển, vỏ chống ồn/độ ồn, cáp.","Tên gói thầu trong phần đầu (TB-01) khác với trong văn bản Chương V (TB-03).","Mục 'Bồn dầu âm đất 0.8m3' chỉ xuất hiện trong tên hạng mục (bị ngắt dòng trong bản đọc), nên trích dẫn của mục này không thể ghi chính xác từng chữ riêng cho bồn dầu.","Tệp MẪU PHỤ LỤC HỢP ĐỒNG.pdf không chứa thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"TB-01: Cung cấp, lắp đặt máy biến áp, máy phát điện, máy bơm nước, máy bơm bù áp","notifyNo":"IB2400183459","generatorCapacity":"560 kVA (liên tục 560 kVA/448 kW; dự phòng 616 kVA/492.8 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống máy phát điện 560kVA - Số lượng","quote":null,"reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"1 hệ thống máy phát điện 560kVA"},{"item":"Hệ thống máy phát điện 560kVA - Tổ máy phát điện: công suất","quote":"Công suất liên tục: 560KVA/448KW\nCông suất dự phòng: 616KVA/492.8KW","reference":"Chương V, mục 1.2.b, hạng mục 2.a","requirement":"Máy phát điện công suất 560 kVA; công suất liên tục 560 kVA/448 kW; công suất dự phòng 616 kVA/492.8 kW"},{"item":"Hệ thống máy phát điện 560kVA - Tổ máy phát điện: điện áp, tần số, số pha","quote":"Điện áp: 3 pha 4 dây, 400V/230V, 50Hz, 0.8","reference":"Chương V, mục 1.2.b, hạng mục 2.a","requirement":"3 pha 4 dây, 400V/230V, 50Hz, 0.8"},{"item":"Hệ thống máy phát điện 560kVA - Bồn dầu","quote":"Máy phát điện công suất 560 KVA\nCông suất liên tục: 560KVA/448KW\nCông suất dự phòng: 616KVA/492.8KW\nĐiện áp: 3 pha 4 dây, 400V/230V, 50Hz, 0.8\nhát điện 560kVA +","reference":"Chương V, mục 1.2.b, hạng mục 2.a (tên hạng mục)","requirement":"Bồn dầu âm đất 0.8m3"},{"item":"Hệ thống máy phát điện 560kVA - Phụ trợ kèm theo","quote":null,"reference":"Chương V, mục 1.2.b, hạng mục 2.a (tên hạng mục)","requirement":"Kèm ống khói cho máy phát điện 560kVA, louver gió cấp, louver gió nóng và hệ thống tiêu âm"},{"item":"Hệ thống máy phát điện 560kVA - Tủ điện bảo vệ phía đầu cực máy phát điện","quote":"- Vỏ tủ điện bằng sắt dày 1,2mm sơn tĩnh điện\nGắn 1 MCCB 3P 800AF/800AT/65ka\n- Lắp đặt bộ đèn báo pha, cầu chì","reference":"Chương V, mục 1.2.b, hạng mục 2.b","requirement":"Vỏ tủ điện bằng sắt dày 1,2mm sơn tĩnh điện; gắn 1 MCCB 3P 800AF/800AT/65ka; lắp đặt bộ đèn báo pha, cầu chì"},{"item":"Hệ thống máy phát điện 560kVA - Bộ chuyển mạch ATS","quote":"- Bộ chuyển mạch ATS 3P -1250A kèm bộ điều khiển ATS chuyển nguồn tự động, điện áp 200-415 V, 3 vị trí I-0-II, cấp nguồn từ phía\ndưới","reference":"Chương V, mục 1.2.b, hạng mục 2.c","requirement":"ATS 3P-1250A kèm bộ điều khiển chuyển nguồn tự động, điện áp 200-415 V, 3 vị trí I-0-II, cấp nguồn từ phía dưới"},{"item":"Hàng hóa chung - Tình trạng, năm sản xuất","quote":"Hàng hóa yêu cầu mới 100%, được sản xuất từ năm 2024 trở lại đây và\nđáp ứng yêu cầu tại mục","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất từ năm 2024 trở lại đây, có đủ phụ kiện kèm theo"},{"item":"Hàng hóa chung - Chứng từ CO/CQ","quote":"Giấy chứng nhận chất\nlượng (CQ)","reference":"Chương V, mục 1.2.a","requirement":"Cung cấp giấy chứng nhận chất lượng (CQ), phiếu bảo hành, tài liệu hướng dẫn sử dụng, quy trình bảo trì bảo dưỡng, bảng thông số kỹ thuật vật liệu của nhà sản xuất, bản test xuất xưởng; hàng nhập khẩu cung cấp thêm giấy chứng nhận xuất xứ (CO), packing list, tờ khai hải quan, hóa đơn tài chính"},{"item":"Hàng hóa chung - Bảo hành","quote":"không ít hơn 12 tháng kể từ ngày nghiệm thu bàn giao","reference":"Chương V, mục 1.2.a","requirement":"Theo tiêu chuẩn của nhà sản xuất nhưng không ít hơn 12 tháng kể từ ngày nghiệm thu bàn giao; địa điểm bảo hành tại công trình"},{"item":"Hàng hóa chung - Phạm vi lắp đặt, vận chuyển","quote":"Thiết bị cung cấp phải được cam kết lắp ráp hoàn chỉnh và vận hành đồng\nbộ tại công trình.","reference":"Chương V, mục 1.2.a và mục 3","requirement":"Vận chuyển và lắp đặt đúng vị trí theo yêu cầu của Chủ đầu tư; chi phí vận chuyển, lắp đặt, đào tạo chuyển giao công nghệ do nhà thầu chịu; thiết bị lắp ráp hoàn chỉnh, vận hành đồng bộ tại công trình"},{"item":"Hàng hóa chung - Nhãn mác, model, hãng, xuất xứ","quote":"Nhà thầu chào thầu phải ghi nhãn mác, model\nsản phẩm, hãng sản xuất, xuất xứ hàng hóa.","reference":"Chương V, mục 1.2.b (lưu ý)","requirement":"Thông số, model, ký hiệu chỉ mang tính tham khảo; nhà thầu có thể chào hàng hóa có thông số tốt hơn và phải ghi nhãn mác, model sản phẩm, hãng sản xuất, xuất xứ hàng hóa"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:43:50.372Z"}},"IB2400183966":{"u":"2026-11-04T00:02:41.564+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều chữ bị lỗi; dòng máy phát điện trong Bảng 1 bị cắt/đọc sai (\"Má hát điên ELEMAX SH6500EXS, loại 5,1KVA - Đề\"), nên trích dẫn giữ nguyên như văn bản OCR.","Chương V chỉ nêu model, công suất 5,1 kVA và số lượng; không có thông số về động cơ, đầu phát, điện áp, tần số, độ ồn, bình nhiên liệu, tiêu chuẩn... Không rõ 5,1 kVA là công suất liên tục hay dự phòng.","Gói thầu còn xe nâng kẹp phuy và bộ gia nhiệt COD, không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 49: Mua sắm máy phát điện chạy xăng, xe nâng kẹp phuy, bộ gia nhiệt COD cho phân xưởng hóa năm 2024","notifyNo":"IB2400183966","generatorCapacity":"5,1 kVA (máy phát điện chạy xăng, 1 bộ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện chạy xăng: Chủng loại, công suất, số lượng","quote":"Má hát điên ELEMAX SH6500EXS, loại 5,1KVA - Đề","reference":"Chương V, mục 1.2.1, Bảng 1, STT 1","requirement":"Máy phát điện ELEMAX SH6500EXS, loại 5,1 kVA hoặc tương đương; số lượng 1 bộ"},{"item":"Máy phát điện chạy xăng: Tiến độ cung cấp","quote":null,"reference":"Chương V, mục 1.2.2, Bảng 2, STT 1","requirement":"Cung cấp 1 bộ trong 30 ngày"},{"item":"Máy phát điện chạy xăng: Tình trạng hàng hóa","quote":null,"reference":"Chương V, mục 1.2.3 a)","requirement":"Hàng hóa mới 100%, chưa qua sử dụng"},{"item":"Máy phát điện chạy xăng: Ký mã hiệu, nhãn mác, tài liệu kỹ thuật","quote":null,"reference":"Chương V, mục 1.2.3 a)","requirement":"Hàng hóa dự thầu phải có ký mã hiệu, nhãn mác rõ ràng, có tài liệu kỹ thuật chứng minh đáp ứng đặc tính và thông số kỹ thuật theo yêu cầu của HSMT"},{"item":"Máy phát điện chạy xăng: Đồng bộ, tương thích","quote":null,"reference":"Chương V, mục 1.2.3 a)","requirement":"Phải đồng bộ, tương thích về công nghệ và kích thước lắp đặt với các thiết bị đang sử dụng tại Công ty Nhiệt điện Mông Dương"},{"item":"Máy phát điện chạy xăng: Hàng tương đương","quote":null,"reference":"Chương V, mục 1.2.3 a)","requirement":"Nếu chào hàng tương đương, phải cung cấp bảng so sánh thông số kỹ thuật và tài liệu chứng minh sự tương đương với hạng mục nêu tại E-HSMT"},{"item":"Máy phát điện chạy xăng: Xuất xứ, CO, CQ","quote":null,"reference":"Chương V, mục 1.2.3 a) và c)","requirement":"Hàng nhập khẩu phải có CO, CQ của nhà chế tạo, tờ khai hàng hóa nhập khẩu đã thông quan và thông báo giao hàng; hàng chế tạo trong nước phải có CQ hoặc phiếu xuất xưởng bản gốc. Nhà thầu nêu đầy đủ tên hãng sản xuất, nguồn gốc xuất xứ, chỉ chào 01 hãng và xuất xứ cụ thể cho mỗi mục hàng hóa"},{"item":"Máy phát điện chạy xăng: Lắp đặt, hướng dẫn vận hành","quote":null,"reference":"Chương V, mục 1.2.3 b)","requirement":"Khi giao hàng, nhà thầu lắp đặt thiết bị hoàn chỉnh và hướng dẫn vận hành cho công nhân vận hành của Nhà máy"},{"item":"Máy phát điện chạy xăng: Bảo hành","quote":null,"reference":"Chương V, mục 1.2.3 d)","requirement":"Bảo hành theo chính sách của hãng sản xuất nhưng tối thiểu 365 ngày (12 tháng) kể từ ngày hàng hóa được ký nghiệm thu sử dụng hoặc 540 ngày (18 tháng) kể từ ngày nghiệm thu lưu kho (tùy điều kiện nào đến trước); có mặt tại hiện trường trong vòng 24 giờ để giải quyết vấn đề kỹ thuật"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T00:02:40.779Z"}},"IB2400185291":{"u":"2026-11-03T07:42:40.822+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật (gói thầu số 12.2023).pdf), chưa phân tích cả HSMT.","Văn bản OCR nhiều chỗ lỗi ký tự (ví dụ 'Cép bao vé', 'Ti số nén'); các trích dẫn giữ nguyên theo văn bản.","Chỉ liệt kê máy phát điện diezen và ATS đi kèm; Trạm biến áp 1250 kVA và Tủ PP 6kV trong cùng chương không thuộc phạm vi máy phát nên không đưa vào.","Chương V không nêu chế độ prime/standby, hãng và model động cơ/đầu phát, xuất xứ cụ thể, độ ồn, thùng nhiên liệu, cáp, phạm vi lắp đặt hay tiêu chuẩn áp dụng cho máy phát.","Một số dòng bị hỏng nặng nên không đọc được: hệ thống nạp ắc quy ('joy 220V - 240V dong bd theo'), hệ thống nhiên liệu và loại nhiên liệu/dầu bôi trơn.","Số lượng '02cái' đọc từ dòng OCR lẫn ký tự; nên đối chiếu lại với bản PDF gốc."],"result":{"keyInfo":{"bidName":"Gói thầu số 12: Cung cấp Trạm biến áp, Tủ PP, Máy phát điện.","notifyNo":"IB2400185291","generatorCapacity":"2 x 400 kVA (không nêu rõ chế độ dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện diezen 400 kVA: Số lượng","quote":"02cái","reference":"Chương V, mục 1.2.b, Máy phát điện diezen","requirement":"02 cái, kèm ATS"},{"item":"Máy phát điện diezen 400 kVA: Công suất","quote":"Công suất >400 KVA /320 KW.","reference":"Chương V, mục 1.2.b, Máy phát điện diezen","requirement":"Công suất không nhỏ hơn 400 kVA / 320 kW"},{"item":"Máy phát điện diezen 400 kVA: Hệ số công suất","quote":"Hệ số công suất (cos 9) 0.8","reference":"Chương V, mục 1.2.b, Máy phát điện diezen","requirement":"cos φ = 0,8"},{"item":"Máy phát điện diezen 400 kVA: Tần số","quote":"Tầnsố 50 Hz","reference":"Chương V, mục 1.2.b, Máy phát điện diezen","requirement":"50 Hz"},{"item":"Máy phát điện diezen 400 kVA: Điện áp","quote":"Điện áp 220/380V","reference":"Chương V, mục 1.2.b, Máy phát điện diezen","requirement":"220/380V"},{"item":"Máy phát điện diezen 400 kVA: Vận tốc quay","quote":"Vận tốc quay 1500 v/ph.","reference":"Chương V, mục 1.2.b, Máy phát điện diezen","requirement":"1500 vòng/phút"},{"item":"Máy phát điện diezen 400 kVA: Cơ cấu làm mát","quote":"Cơ cấu làm mát Két nước và quạt gió.","reference":"Chương V, mục 1.2.b, Máy phát điện diezen","requirement":"Két nước và quạt gió"},{"item":"Máy phát điện diezen 400 kVA: Tiêu hao nhiên liệu 100% tải","quote":"100% tải < 81.3 lit/gio","reference":"Chương V, mục 1.2.b, Máy phát điện diezen","requirement":"Không lớn hơn 81,3 lít/giờ"},{"item":"Máy phát điện diezen 400 kVA: Tiêu hao nhiên liệu 75% tải","quote":"75% tai < 61 lit/gio","reference":"Chương V, mục 1.2.b, Máy phát điện diezen","requirement":"Không lớn hơn 61 lít/giờ"},{"item":"Máy phát điện diezen 400 kVA: Tiêu hao nhiên liệu 50% tải","quote":"50% tai <42.1 lit/gio","reference":"Chương V, mục 1.2.b, Máy phát điện diezen","requirement":"Không lớn hơn 42,1 lít/giờ"},{"item":"Máy phát điện diezen 400 kVA: Cấp cách điện","quote":"Cấp cách điện CépH","reference":"Chương V, mục 1.2.b, Máy phát điện diezen","requirement":"Cấp H"},{"item":"Máy phát điện diezen 400 kVA: Cấp bảo vệ","quote":"Cép bao vé IP 23","reference":"Chương V, mục 1.2.b, Máy phát điện diezen","requirement":"IP 23"},{"item":"Máy phát điện diezen 400 kVA: Năm sản xuất","quote":"Sản suất năm 2023-:-2024","reference":"Chương V, mục 1.2.b, Máy phát điện diezen","requirement":"Sản xuất năm 2023 đến 2024"},{"item":"Máy phát điện diezen 400 kVA: Tình trạng thiết bị","quote":"Thiết bị mới 100%","reference":"Chương V, mục 1.2.b, Máy phát điện diezen","requirement":"Thiết bị mới 100%"},{"item":"Máy phát điện diezen 400 kVA: Động cơ - Loại động cơ","quote":"tiếp, diesel, 4 kỳ.","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 1. Động cơ","requirement":"Động cơ đốt trong, phun nhiên liệu trực tiếp, diesel, 4 kỳ"},{"item":"Máy phát điện diezen 400 kVA: Động cơ - Tốc độ quay","quote":"Tốc độ quay 1500 vòng / phút","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 1. Động cơ","requirement":"1500 vòng/phút"},{"item":"Máy phát điện diezen 400 kVA: Động cơ - Số xi-lanh","quote":"6 xi lanh","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 1. Động cơ","requirement":"6 xi lanh"},{"item":"Máy phát điện diezen 400 kVA: Động cơ - Đường kính xi lanh x hành trình piston","quote":"115 mm x 149 mm.","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 1. Động cơ","requirement":"115 mm x 149 mm"},{"item":"Máy phát điện diezen 400 kVA: Động cơ - Tỉ số nén","quote":"Ti số nén 16.5:1","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 1. Động cơ","requirement":"16,5:1"},{"item":"Máy phát điện diezen 400 kVA: Động cơ - Hệ thống khởi động","quote":"qui 24VDC","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 1. Động cơ","requirement":"Khởi động bằng điện một chiều, ắc quy 24VDC"},{"item":"Máy phát điện diezen 400 kVA: Động cơ - Cơ cấu điều tốc","quote":"Co cau diéu toc Điện tử","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 1. Động cơ","requirement":"Điện tử"},{"item":"Máy phát điện diezen 400 kVA: Đầu phát - Kiểu kích từ","quote":"nguồn độc lập; 4 cực từ trường","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 2. Đầu phát","requirement":"Tự kích từ bằng cuộn cấp nguồn độc lập, 4 cực từ trường quay, không dùng chổi than, kín"},{"item":"Máy phát điện diezen 400 kVA: Đầu phát - Điều chỉnh điện áp","quote":"động AVR.","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 2. Đầu phát","requirement":"Điều chỉnh điện áp tự động AVR"},{"item":"Máy phát điện diezen 400 kVA: Đầu phát - Công suất","quote":"Công suất > 400 KVA/320kW","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 2. Đầu phát","requirement":"Không nhỏ hơn 400 kVA / 320 kW"},{"item":"Máy phát điện diezen 400 kVA: Đầu phát - Điện áp, pha, dây","quote":"220V/380V, 3 pha - 4 dây.","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 2. Đầu phát","requirement":"220V/380V, 3 pha, 4 dây"},{"item":"Máy phát điện diezen 400 kVA: Đầu phát - Tốc độ và tần số","quote":"Tốc độ 1500 vòng / phút","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 2. Đầu phát","requirement":"1500 vòng/phút, 50 Hz"},{"item":"Máy phát điện diezen 400 kVA: Đầu phát - Cấp cách điện","quote":"Cấp cách điện CépH","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 2. Đầu phát","requirement":"Cấp H"},{"item":"Máy phát điện diezen 400 kVA: Đầu phát - Biến thiên tần số","quote":"+0,5% từ không tải đến đầy tải","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 2. Đầu phát","requirement":"±0,5% từ không tải đến đầy tải"},{"item":"Máy phát điện diezen 400 kVA: Đầu phát - Cấp bảo vệ","quote":"Cấp bảo vệ IP23","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 2. Đầu phát","requirement":"IP23"},{"item":"Máy phát điện diezen 400 kVA: Đầu phát - Quá tốc độ trong vòng 2 phút","quote":">2250 Vòng/ phút","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 2. Đầu phát","requirement":"Không nhỏ hơn 2250 vòng/phút"},{"item":"Máy phát điện diezen 400 kVA: Đầu phát - Khả năng quá tải trong 1 giờ","quote":"Khả năng quá tải trong 1 giờ > 110%","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 2. Đầu phát","requirement":"Không nhỏ hơn 110%"},{"item":"Máy phát điện diezen 400 kVA: Đầu phát - Khả năng quá tải trong 2 phút","quote":"Khả năng quá tải trong 2 phút > 150%","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 2. Đầu phát","requirement":"Không nhỏ hơn 150%"},{"item":"Máy phát điện diezen 400 kVA: Bộ điều khiển - Đo điện áp","quote":"Đo điện áp 3 pha.","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 3. Bộ điều khiển và bảo vệ","requirement":"Đo điện áp 3 pha"},{"item":"Máy phát điện diezen 400 kVA: Bộ điều khiển - Tự động khởi động","quote":"Chế độ tự động phát hiện mất điện","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 3. Bộ điều khiển và bảo vệ","requirement":"Chế độ tự động phát hiện mất điện lưới và tự khởi động trong cùng một modul"},{"item":"Máy phát điện diezen 400 kVA: Bộ điều khiển - Giám sát ắc quy","quote":"Giám sát điện áp ắc quy.","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 3. Bộ điều khiển và bảo vệ","requirement":"Giám sát điện áp ắc quy"},{"item":"Máy phát điện diezen 400 kVA: Bộ điều khiển - Nhật ký sự kiện","quote":"Cài đặt nhật ký sự kiện 50 sự kiện.","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 3. Bộ điều khiển và bảo vệ","requirement":"Cài đặt nhật ký sự kiện 50 sự kiện"},{"item":"Máy phát điện diezen 400 kVA: Bộ ATS - Điện áp","quote":"Điện áp >380V","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 4. Bộ ATS","requirement":"Không nhỏ hơn 380V"},{"item":"Máy phát điện diezen 400 kVA: Bộ ATS - Dòng điện","quote":"Dòng điện > 800A","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 4. Bộ ATS","requirement":"Không nhỏ hơn 800A"},{"item":"Máy phát điện diezen 400 kVA: Bộ ATS - Số pha, số cực","quote":"Số cực 4 cực","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 4. Bộ ATS","requirement":"3 pha, 4 cực"},{"item":"Máy phát điện diezen 400 kVA: Bộ ATS - Điện áp điều khiển","quote":"Điện áp điều khiển: VAC 220V.","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 4. Bộ ATS","requirement":"220 VAC"},{"item":"Máy phát điện diezen 400 kVA: Bộ ATS - Vỏ tủ","quote":"Vỏ tủ Vật liệu Thép sơn tĩnh điện","reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 4. Bộ ATS","requirement":"Thép sơn tĩnh điện"},{"item":"Máy phát điện diezen 400 kVA: Bộ ATS - Chế độ vận hành","quote":null,"reference":"Chương V, mục 1.2.b, Máy phát điện diezen, 4. Bộ ATS","requirement":"Tự động chuyển sang nguồn dự phòng khi mất hoặc sự cố nguồn chính; tự động tắt máy khi có điện lưới; cho phép cài đặt thời gian chuyển đổi giữa nguồn chính và nguồn máy phát"},{"item":"Chung: Xuất xứ, chứng chỉ","quote":"có chứng chỉ xuất xứ hàng hóa, chứng nhận chất lượng.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa có chứng chỉ xuất xứ và chứng nhận chất lượng; nhà thầu nêu hãng sản xuất, nước sản xuất, chứng chỉ kiểm tra chất lượng"},{"item":"Chung: Mới, năm sản xuất","quote":"từ năm 2023 trở về sau","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất từ năm 2023 trở về sau"},{"item":"Chung: Bảo hành","quote":"Bảo hành thiết bị theo quy định của E-HSMT.","reference":"Chương V, mục 3 (Các yêu cầu khác)","requirement":"Bảo hành thiết bị theo quy định của E-HSMT (chương V không nêu thời hạn)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:42:40.162Z"}},"IB2400186078":{"u":"2026-11-03T07:47:18.446+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 9.- E-HSMT mua May Phat dien.pdf, 9.2- E-HSMT (mua may phat dien) Chuong V- Ky Thuat.docx, 9.3- E-HSMT (mua may phat dien) Phần 4-Bieu Mau.docx), chưa phân tích cả HSMT.","Ba tệp (PDF, docx Chương V, docx biểu mẫu) có nội dung Chương V trùng nhau; bảng dùng để trích là bản docx vì đọc sạch hơn, các thông số khớp với bản PDF.","Chương V không nêu thông số ATS (dòng định mức, hãng); chỉ yêu cầu máy có giao diện kết nối ATS.","Hãng và model động cơ, đầu phát không được nêu; văn bản ghi 'Nhà thầu cung cấp thông tin'.","Máy 12 kVA: bảng động cơ ghi hai dòng 'Loại động cơ' (Diesel 4 kỳ làm mát bằng nước); bảng tiêu thụ nhiên liệu của động cơ ghi cho 'máy phát điện 12kW'. Năm sản xuất động cơ là 2023 trở lại đây, đầu phát là 2024 trở lại đây.","Một số mục nhiều dòng (ví dụ vỏ máy, bảo vệ dừng máy/cảnh báo, hệ thống điều khiển 6 kVA) chỉ được trích một dòng làm 'quote'; phần còn lại nằm trong trường 'requirement'.","Các điều khoản tư cách nhà thầu, kinh nghiệm, tài chính và hợp đồng không thuộc Chương V nên không liệt kê."],"result":{"keyInfo":{"bidName":"Mua máy phát điện","notifyNo":"IB2400186078","generatorCapacity":"14 máy 12 kVA (công suất liên tục 12 ±0,5 KVA) và 07 máy 6,0 kVA (định mức ≥ 6,0 kVA, dự phòng ≥ 6,5 kVA), chạy dầu diesel"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Khối lượng - Máy 12 kVA","quote":"Máy phát điện chạy dầu diesel 12 KVA","reference":"Chương V, mục 1.1 (bảng khối lượng, TT 1)","requirement":"Máy phát điện chạy dầu diesel 12 kVA, số lượng 14 máy"},{"item":"Khối lượng - Máy 6,0 kVA","quote":"Máy phát điện chạy dầu diesel 6,0 KVA","reference":"Chương V, mục 1.1 (bảng khối lượng, TT 2)","requirement":"Máy phát điện chạy dầu diesel 6,0 kVA, số lượng 07 máy"},{"item":"Phạm vi lắp đặt (chung)","quote":"Vật tư phụ (ống thoát khỏi, dây cáp điện, tiếp đất, nhiên liệu nhớt, dầu diezel chạy thử nghiệm,...) vận chuyển máy đến trạm BTS, lắp đặt hoàn thiện","reference":"Chương V, mục 1.1 (TT 3)","requirement":"Gói vật tư phụ gồm ống thoát khói, dây cáp điện, tiếp đất, nhiên liệu, nhớt, dầu diesel chạy thử; vận chuyển máy đến trạm BTS và lắp đặt hoàn thiện (21 trạm)"},{"item":"Chung: Tình trạng, năm sản xuất","quote":"- Năm sản xuất: Năm 2023 trở về sau","reference":"Chương V, mục 1.2.a","requirement":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng; năm sản xuất 2023 trở về sau"},{"item":"Chung: Điều kiện hoạt động","quote":"- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40 độ C và độ ẩm môi trường <80%.","reference":"Chương V, mục 1.2.a","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 40 độ C, độ ẩm môi trường <80%"},{"item":"Chung: Khí thải","quote":"+ Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT);","reference":"Chương V, mục 1.2.a","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải tuân thủ TCVN 6627-6:2011"},{"item":"Chung: Chứng nhận khí thải","quote":"Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ của hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT","reference":"Chương V, mục 1.2.b, A.I và B.I (khí thải)","requirement":"Hệ số Kv=0,8; Kp=1 hoặc Kv=1; Kp=1; cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu"},{"item":"Chung: Nối đất","quote":"- Nối đất: Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn.","reference":"Chương V, mục 1.2.a","requirement":"Máy phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn"},{"item":"Chung: Bảng thông số đặc trưng","quote":"- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng;","reference":"Chương V, mục 1.2.a","requirement":"Mỗi máy có bảng thông số gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra, điện áp ra, tần số, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Chung: Tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2.a","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)"},{"item":"Chung: CO/CQ","quote":"Nhà thầu phải cung cấp chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng sản phẩm (CQ) nếu là hàng hóa nhập khẩu hoặc Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước","reference":"Chương V, mục 1.3","requirement":"Cung cấp CO, CQ nếu là hàng nhập khẩu hoặc Giấy chứng nhận xuất xưởng nếu sản xuất trong nước"},{"item":"Chung: Bảo hành","quote":"≥ 24 tháng","reference":"Chương V, mục 1.2.b, phần E (thời gian bảo hành)","requirement":"Bảo hành tối thiểu 24 tháng cho tất cả hàng hóa"},{"item":"Chung: Thời gian sửa chữa bảo hành","quote":"≤ 04 ngày","reference":"Chương V, mục 1.2.b, phần E","requirement":"Sửa chữa bảo hành trong tối đa 04 ngày, tại nơi lắp đặt"},{"item":"Chung: Máy thay thế tạm thời","quote":"Xử lý bảo hành: Nhà thầu cam kết trong vòng 96 giờ, khách hàng sẽ nhận được 1 máy mới tương đương để sử dụng tạm trong thời gian chờ sửa chữa bảo hành","reference":"Chương V, mục 1.2.b, phần E","requirement":"Trong vòng 96 giờ khách hàng nhận được 1 máy mới tương đương dùng tạm trong thời gian chờ sửa chữa bảo hành"},{"item":"Chung: Phụ tùng thay thế","quote":"Có cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành.","reference":"Chương V, mục 1.2.b, phần E","requirement":"Cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành"},{"item":"Chung: Thử nghiệm","quote":"tiến hành thử nghiệm thiết bị máy phát điện tại các mức công suất: 75%, 100% và 110% công suất liên tục.","reference":"Chương V, mục 3","requirement":"Thử nghiệm máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục"},{"item":"Phần A - Máy 6 kVA: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát hoặc ổ khóa điện đề nổ; có chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; ắc quy kín khí.","reference":"Chương V, mục 1.2.b, A.I (loại máy)","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm hoặc ổ khóa điện đề nổ, có chổi than, tự động kích từ, AVR, ắc quy kín khí"},{"item":"Phần A - Máy 6 kVA: Công suất định mức (100% tải)","quote":"≥ 6,0 kVA/ 6,0 kW","reference":"Chương V, mục 1.2.b, A.I","requirement":"≥ 6,0 kVA/ 6,0 kW"},{"item":"Phần A - Máy 6 kVA: Công suất dự phòng","quote":"≥ 6,5 kVA/ 6,5 kW","reference":"Chương V, mục 1.2.b, A.I","requirement":"≥ 6,5 kVA/ 6,5 kW"},{"item":"Phần A - Máy 6 kVA: Điện áp định mức","quote":"220-240V, xoay chiều","reference":"Chương V, mục 1.2.b, A.I","requirement":"220-240V, xoay chiều"},{"item":"Phần A - Máy 6 kVA: Dao động điện áp (không tải đến 100% tải)","quote":"≤ ±5%","reference":"Chương V, mục 1.2.b, A.I","requirement":"≤ ±5%"},{"item":"Phần A - Máy 6 kVA: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2.b, A.I","requirement":"1 pha, 2 dây"},{"item":"Phần A - Máy 6 kVA: Hệ số công suất","quote":"Cos ϕ = 1","reference":"Chương V, mục 1.2.b, A.I","requirement":"Cos ϕ = 1"},{"item":"Phần A - Máy 6 kVA: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.b, A.I","requirement":"50 Hz"},{"item":"Phần A - Máy 6 kVA: Dao động tần số (không tải đến 100% tải)","quote":"≤ ±7%","reference":"Chương V, mục 1.2.b, A.I","requirement":"≤ ±7%"},{"item":"Phần A - Máy 6 kVA: Tốc độ vòng quay","quote":"3000 vòng/phút ±7%","reference":"Chương V, mục 1.2.b, A.I","requirement":"3000 vòng/phút ±7%"},{"item":"Phần A - Máy 6 kVA: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 1.2.b, A.I","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy"},{"item":"Phần A - Máy 6 kVA: Aptomat ngõ ra","quote":"CB tại ngõ ra của máy, được lắp tại máy phát điện, dòng điện định mức của CB phù hợp với dòng điện của máy phát điện","reference":"Chương V, mục 1.2.b, A.I","requirement":"CB lắp tại máy phát, dòng định mức phù hợp với dòng điện của máy phát điện"},{"item":"Phần A - Máy 6 kVA: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, mục 1.2.b, A.I","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Phần A - Máy 6 kVA: Chạy liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 06 giờ chạy","reference":"Chương V, mục 1.2.b, A.I","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 06 giờ chạy; thời gian chạy liên tục ở 75% công suất liên tục ≥ 06 giờ"},{"item":"Phần A - Máy 6 kVA: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2.b, A.I","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Phần A - Máy 6 kVA: Mức tiêu thụ nhiên liệu tại 75% tải","quote":"≤ 2,0 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2.b, A.I","requirement":"≤ 2,0 lít/giờ tại 75% tải định mức"},{"item":"Phần A - Máy 6 kVA: Mức tiêu thụ nhiên liệu tại 100% tải","quote":"≤ 2.6 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục 1.2.b, A.I","requirement":"≤ 2.6 lít/giờ tại 100% tải định mức"},{"item":"Phần A - Máy 6 kVA: Độ ồn (đã đóng vỏ cách âm)","quote":"≤ 78 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2.b, A.I","requirement":"≤ 78 dB, mức ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m"},{"item":"Phần A - Máy 6 kVA: Hệ thống làm mát","quote":"Làm mát bằng gió","reference":"Chương V, mục 1.2.b, A.I","requirement":"Làm mát bằng gió"},{"item":"Phần A - Máy 6 kVA: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy.","reference":"Chương V, mục 1.2.b, A.I (thùng nhiên liệu)","requirement":"Bằng thép, gắn bên trong vỏ cách âm (không gắn dưới đế máy), cửa tiếp nhiên liệu trên nóc máy; dung tích ≥ 30 lít"},{"item":"Phần A - Máy 6 kVA: Dung tích thùng nhiên liệu","quote":"≥ 30 lít","reference":"Chương V, mục 1.2.b, A.I","requirement":"≥ 30 lít"},{"item":"Phần A - Máy 6 kVA: Vỏ máy","quote":"- Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời.","reference":"Chương V, mục 1.2.b, A.I (vỏ máy)","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chống tác động khí hậu nhiệt đới, đặt ngoài trời được; ống pô giảm thanh bên trong vỏ; miệng ống xả hướng lên nóc máy"},{"item":"Phần A - Máy 6 kVA: Kích thước tổng thể cả vỏ (D x R x C)","quote":"≤ 950 x 540 x 850 mm","reference":"Chương V, mục 1.2.b, A.I","requirement":"≤ 950 x 540 x 850 mm"},{"item":"Phần A - Máy 6 kVA: Động cơ - kiểu","quote":"Động cơ Diesel 4 thì, nhiên liệu sử dụng diesel, làm mát bằng không khí","reference":"Chương V, mục 1.2.b, A.II","requirement":"Động cơ Diesel 4 thì, làm mát bằng không khí"},{"item":"Phần A - Máy 6 kVA: Động cơ - hãng/model","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2.b, A.II","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất/model; động cơ cùng thương hiệu với tổ máy; mới 100%, sản xuất năm 2023 trở về sau"},{"item":"Phần A - Máy 6 kVA: Động cơ - công suất liên tục","quote":"≥ 7.6 kW","reference":"Chương V, mục 1.2.b, A.II","requirement":"≥ 7.6 kW (công suất tối đa ≥ 8.6 kW)"},{"item":"Phần A - Máy 6 kVA: Động cơ - công suất tối đa","quote":"≥ 8.6 kW","reference":"Chương V, mục 1.2.b, A.II","requirement":"≥ 8.6 kW"},{"item":"Phần A - Máy 6 kVA: Động cơ - số xy lanh","quote":"≥ 1 xy lanh","reference":"Chương V, mục 1.2.b, A.II","requirement":"≥ 1 xy lanh"},{"item":"Phần A - Máy 6 kVA: Động cơ - dung tích xy lanh","quote":"≥ 0,499 lít","reference":"Chương V, mục 1.2.b, A.II","requirement":"≥ 0,499 lít"},{"item":"Phần A - Máy 6 kVA: Động cơ - hành trình piston","quote":"≥ 92 x 75 mm","reference":"Chương V, mục 1.2.b, A.II","requirement":"≥ 92 x 75 mm"},{"item":"Phần A - Máy 6 kVA: Động cơ - tỷ số nén","quote":"≥ 19.5:1","reference":"Chương V, mục 1.2.b, A.II","requirement":"≥ 19.5:1"},{"item":"Phần A - Máy 6 kVA: Động cơ - điều tốc, nhiên liệu","quote":"Phun trực tiếp bằng bơm cao áp","reference":"Chương V, mục 1.2.b, A.II","requirement":"Điều tốc cơ khí; phun trực tiếp bằng bơm cao áp"},{"item":"Phần A - Máy 6 kVA: Động cơ - tốc độ quay","quote":"3.000 vòng/phút ±7%","reference":"Chương V, mục 1.2.b, A.II","requirement":"3.000 vòng/phút ±7%"},{"item":"Phần A - Máy 6 kVA: Động cơ - dung tích dầu bôi trơn","quote":"≤ 1.65 L","reference":"Chương V, mục 1.2.b, A.II","requirement":"≤ 1.65 L; bôi trơn bằng bơm dầu cưỡng bức"},{"item":"Phần A - Máy 6 kVA: Đầu phát - loại, kích từ, AVR","quote":"Loại 1 pha, 2 dây","reference":"Chương V, mục 1.2.b, A.III","requirement":"Loại 1 pha, 2 dây; tự kích từ; tự động AVR; hãng sản xuất do nhà thầu cung cấp; cùng thương hiệu tổ máy; mới 100%, sản xuất 2023 trở về sau"},{"item":"Phần A - Máy 6 kVA: Đầu phát - công suất liên tục","quote":"≥ 6 KVA","reference":"Chương V, mục 1.2.b, A.III","requirement":"≥ 6 KVA"},{"item":"Phần A - Máy 6 kVA: Đầu phát - điện áp, tần số, cos φ","quote":"220-230V ±5%","reference":"Chương V, mục 1.2.b, A.III","requirement":"Điện áp ra 220-230V ±5%; tần số 50Hz ± 7%; cos φ = 1"},{"item":"Phần A - Máy 6 kVA: Đầu phát - cấp cách điện","quote":"Tối thiểu cấp F","reference":"Chương V, mục 1.2.b, A.III","requirement":"Tối thiểu cấp F"},{"item":"Phần A - Máy 6 kVA: Đầu phát - cấp bảo vệ cơ học","quote":"Tối thiểu cấp IP21","reference":"Chương V, mục 1.2.b, A.III","requirement":"Tối thiểu cấp IP21"},{"item":"Phần A - Máy 6 kVA: Hệ thống điều khiển - hiển thị","quote":"Hiển thị: Điện áp máy phát, tần số máy phát, số giờ hoạt động","reference":"Chương V, mục 1.2.b, A.IV","requirement":"Điều khiển đồng bộ theo máy; hiển thị điện áp, tần số máy phát, số giờ hoạt động"},{"item":"Phần A - Máy 6 kVA: Hệ thống điều khiển - ổ cắm, DC","quote":"- Ổ cắm đầu ra: 2 ổ cắm","reference":"Chương V, mục 1.2.b, A.IV","requirement":"Ổ khóa khởi động; 2 ổ cắm đầu ra; đèn cảnh báo mức dầu thấp; automat cấp nguồn phụ tải và bảo vệ ngắn mạch; cực đấu tiếp địa; cọc đấu DC 12/8,3A; cầu trì DC; mức dầu thấp cảnh báo bằng đèn và tắt máy"},{"item":"Phần A - Máy 6 kVA: Giao diện ATS","quote":"Máy có sẵn giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.","reference":"Chương V, mục 1.2.b, A.IV","requirement":"Có sẵn giao diện kết nối bộ ATS để điều khiển tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Phần B - Máy 12 kVA: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 1.2.b, B.I (loại máy)","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ, AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Phần B - Máy 12 kVA: Năm sản xuất, xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm nước EU; G7 hoặc Việt Nam","reference":"Chương V, mục 1.2.b, B.I (xuất xứ)","requirement":"Năm sản xuất 2023 trở về sau; xuất xứ thuộc nhóm nước EU, G7 hoặc Việt Nam"},{"item":"Phần B - Máy 12 kVA: Công suất liên tục (100% tải)","quote":"12 ±0,5 KVA","reference":"Chương V, mục 1.2.b, B.I","requirement":"12 ±0,5 KVA"},{"item":"Phần B - Máy 12 kVA: Công suất tối đa","quote":"≥ 110%* công suất liên tục","reference":"Chương V, mục 1.2.b, B.I","requirement":"≥ 110% công suất liên tục"},{"item":"Phần B - Máy 12 kVA: Điện áp ra","quote":"220V AC","reference":"Chương V, mục 1.2.b, B.I","requirement":"220V AC"},{"item":"Phần B - Máy 12 kVA: Dao động điện áp đầu ra","quote":"≤ ±1%","reference":"Chương V, mục 1.2.b, B.I","requirement":"≤ ±1% (không tải đến 100% tải)"},{"item":"Phần B - Máy 12 kVA: Số pha, hệ số công suất, tần số","quote":"≤ ±5%","reference":"Chương V, mục 1.2.b, B.I","requirement":"1 pha, 2 dây; Cos ϕ = 1; 50 Hz; dao động tần số ≤ ±5%"},{"item":"Phần B - Máy 12 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút ±5%","reference":"Chương V, mục 1.2.b, B.I","requirement":"1.500 vòng/phút ±5%"},{"item":"Phần B - Máy 12 kVA: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 1.2.b, B.I","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy"},{"item":"Phần B - Máy 12 kVA: Aptomat ngõ ra","quote":"- Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, LS","reference":"Chương V, mục 1.2.b, B.I","requirement":"CB có chất lượng tương đương hãng Mitsubishi, Schneider, Clipsal, Chint, LS; lắp tại máy, dòng định mức phù hợp dòng điện máy phát"},{"item":"Phần B - Máy 12 kVA: Chạy liên tục","quote":"≥ 12 giờ","reference":"Chương V, mục 1.2.b, B.I","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy; chạy liên tục ở 100% công suất liên tục ≥ 12 giờ"},{"item":"Phần B - Máy 12 kVA: Khả năng quá tải","quote":"Có thể hoạt động với thời gian ≥ 01 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ","reference":"Chương V, mục 1.2.b, B.I","requirement":"Hoạt động ≥ 01 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Phần B - Máy 12 kVA: Mức tiêu thụ nhiên liệu tại 75% tải","quote":"≤ 3,2 lít/giờ tại (75 %) tải định m