ức","reference":"Chương V, mục 1.2.b, B.I","requirement":"≤ 3,2 lít/giờ tại 75% tải định mức"},{"item":"Phần B - Máy 12 kVA: Mức tiêu thụ nhiên liệu tại 100% tải","quote":"≤ 4,2 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục 1.2.b, B.I","requirement":"≤ 4,2 lít/giờ tại 100% tải định mức"},{"item":"Phần B - Máy 12 kVA: Độ ồn","quote":"ở khoảng cách tâm máy 7m, mức độ ồn lớn nhất khi chạy 75% tải ≤ 73 dB","reference":"Chương V, mục 1.2.b, B.I","requirement":"Ở khoảng cách tâm máy 7m, mức ồn lớn nhất khi chạy 75% tải ≤ 73 dB"},{"item":"Phần B - Máy 12 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, mục 1.2.b, B.I","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Phần B - Máy 12 kVA: Bình nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 1.2.b, B.I (bình/thùng nhiên liệu)","requirement":"Bằng thép, gắn bên trong vỏ cách âm, cửa tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy, nắp có khóa; dung tích ≥ 65 lít"},{"item":"Phần B - Máy 12 kVA: Vỏ máy - cấp bảo vệ","quote":"- Cấp bảo vệ bằng vỏ ngoài: ≥IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu đáp ứng tiêu chuẩn ≥IP23)","reference":"Chương V, mục 1.2.b, B.I (vỏ máy)","requirement":"Cấp bảo vệ vỏ ngoài ≥IP23, cung cấp chứng nhận kiểm định của bên thứ 3 cho model chào thầu; vỏ giảm ồn, sơn tĩnh điện, đặt ngoài trời, có khóa, có ống dẫn dầu thải ra ngoài vỏ"},{"item":"Phần B - Máy 12 kVA: Kích thước tổng thể cả vỏ (D x R x C)","quote":"≤ 1430 x 740 x 950 mm","reference":"Chương V, mục 1.2.b, B.I","requirement":"≤ 1430 x 740 x 950 mm"},{"item":"Phần B - Máy 12 kVA: Bộ nạp bình ắc quy","quote":"Kèm theo máy","reference":"Chương V, mục 1.2.b, B.I","requirement":"Kèm theo máy"},{"item":"Phần B - Máy 12 kVA: Động cơ - hãng, thương hiệu, xuất xứ","quote":"Thương hiệu có xuất xứ thuộc nhóm nước EU, G7","reference":"Chương V, mục 1.2.b, B.II","requirement":"Hãng sản xuất và xuất xứ do nhà thầu cung cấp; thương hiệu thuộc nhóm nước EU, G7; năm sản xuất 2023 trở lại đây"},{"item":"Phần B - Máy 12 kVA: Động cơ - loại","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 1.2.b, B.II","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Phần B - Máy 12 kVA: Động cơ - tốc độ quay định mức","quote":"≤ ±0.5%","reference":"Chương V, mục 1.2.b, B.II","requirement":"1.500 vòng/phút ±5%; độ ổn định tốc độ ở tải không đổi (ISO 8528-5 Class G3) ≤ ±0.5%"},{"item":"Phần B - Máy 12 kVA: Động cơ - số xy lanh, bố trí","quote":"≥ 4 thẳng hàng","reference":"Chương V, mục 1.2.b, B.II","requirement":"≥ 4 thẳng hàng"},{"item":"Phần B - Máy 12 kVA: Động cơ - dung tích, đường kính, hành trình xilanh","quote":"≥ 2.3 lít","reference":"Chương V, mục 1.2.b, B.II","requirement":"Tổng dung tích ≥ 2.3 lít; đường kính ≥ 87 mm; hành trình ≤ 103 mm"},{"item":"Phần B - Máy 12 kVA: Động cơ - công suất định mức (PRP) Net tại 1500 vòng/phút","quote":"≥ 17.0 kW","reference":"Chương V, mục 1.2.b, B.II","requirement":"≥ 17.0 kW"},{"item":"Phần B - Máy 12 kVA: Động cơ - công suất dự phòng (ESP) Net tại 1500 vòng/phút","quote":"≥ 19.0 kW","reference":"Chương V, mục 1.2.b, B.II","requirement":"≥ 19.0 kW"},{"item":"Phần B - Máy 12 kVA: Động cơ - tỉ số nén, điều tốc, phun, nạp khí","quote":"≥ 17.5:1","reference":"Chương V, mục 1.2.b, B.II","requirement":"Tỉ số nén ≥ 17.5:1; điều tốc điện tử hoặc cơ khí; phun trực tiếp (Direct); nạp khí tự nhiên"},{"item":"Phần B - Máy 12 kVA: Động cơ - dung tích dầu bôi trơn","quote":"≤ 11.5 lít","reference":"Chương V, mục 1.2.b, B.II","requirement":"≤ 11.5 lít (bao gồm cả lọc dầu)"},{"item":"Phần B - Máy 12 kVA: Động cơ - khởi động, ắc quy","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục 1.2.b, B.II","requirement":"Motor khởi động 12VDC; ắc quy ≥ 45Ah kín khí; công suất mô tơ khởi động ≥ 3,0 kW; máy phát sạc ắc quy ≥ 35A"},{"item":"Phần B - Máy 12 kVA: Động cơ - dung tích nước làm mát","quote":"≤ 8.5 lít","reference":"Chương V, mục 1.2.b, B.II","requirement":"≤ 8.5 lít (đã bao gồm két nước và đường ống); có kèm bình nước phụ"},{"item":"Phần B - Máy 12 kVA: Động cơ - tiêu thụ nhiên liệu theo công bố nhà sản xuất","quote":"Tại 50% tải: ≤ 2,8 lít/giờ","reference":"Chương V, mục 1.2.b, B.II","requirement":"Tại 100% tải ≤ 4,2 lít/giờ; 75% tải ≤ 3,2 lít/giờ; 50% tải ≤ 2,8 lít/giờ; 25% tải ≤ 2,4 lít/giờ"},{"item":"Phần B - Máy 12 kVA: Đầu phát - nhãn hiệu, năm sản xuất","quote":"2024 trở lại đây","reference":"Chương V, mục 1.2.b, B.III","requirement":"Nhãn hiệu cùng với nhãn hiệu tổ máy; xuất xứ do nhà thầu cung cấp; năm sản xuất 2024 trở lại đây"},{"item":"Phần B - Máy 12 kVA: Đầu phát - công suất liên tục tại 40°C, Class H","quote":"≥ 15.0 KVA","reference":"Chương V, mục 1.2.b, B.III","requirement":"≥ 15.0 KVA; công suất dự phòng ≥ 110% công suất liên tục"},{"item":"Phần B - Máy 12 kVA: Đầu phát - điện áp, pha, tần số","quote":"220-230 VAC","reference":"Chương V, mục 1.2.b, B.III","requirement":"Điện áp ra 220-230 VAC; 1 pha 2 dây; dao động điện áp ≤ ± 1%; 50 Hz; dao động tần số ≤ ± 5%; cos φ = 1"},{"item":"Phần B - Máy 12 kVA: Đầu phát - kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.b, B.III","requirement":"Tự kích từ, không chổi than; có AVR"},{"item":"Phần B - Máy 12 kVA: Đầu phát - cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.b, B.III","requirement":"Tối thiểu cấp H"},{"item":"Phần B - Máy 12 kVA: Đầu phát - cấp bảo vệ, hiệu suất, kết cấu","quote":"≥ 88%","reference":"Chương V, mục 1.2.b, B.III","requirement":"≥ IP23; hiệu suất tại 100% tải ≥ 88%; một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp; quá tốc độ ≥ 2250 vòng; quá tải 110% trong 1 giờ/06 giờ bất kỳ"},{"item":"Phần B - Máy 12 kVA: Bảng điều khiển","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 1.2.b, B.IV","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128 x 64 LCD, cấp bảo vệ ≥ IP65, nhiệt độ hoạt động từ -25°C đến 70°C, nguồn cấp 8-35V"},{"item":"Phần B - Máy 12 kVA: Chế độ vận hành, chế độ Auto","quote":"- Tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.","reference":"Chương V, mục 1.2.b, B.IV (chế độ vận hành)","requirement":"Vận hành bằng phím mềm hoặc ổ khóa đề; tự động khởi động máy phát khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép; có phím Stop/Start/Auto/Manual/C/O/Set"},{"item":"Phần B - Máy 12 kVA: Giao diện ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.","reference":"Chương V, mục 1.2.b, B.IV","requirement":"Có giao diện kết nối bộ ATS để điều khiển tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Phần B - Máy 12 kVA: Truyền thông, kết nối máy tính","quote":"Modbus RTU, RS485","reference":"Chương V, mục 1.2.b, B.IV","requirement":"Chuẩn truyền thông Modbus RTU, RS485; kết nối máy tính qua cổng USB"},{"item":"Phần B - Máy 12 kVA: Bảo vệ dừng máy và cảnh báo","quote":"- Quá tải/quá dòng/ngắn mạch","reference":"Chương V, mục 1.2.b, B.IV (bảo vệ dừng máy tự động, bảo vệ cảnh báo)","requirement":"Dừng máy tự động và cảnh báo khi: điện áp, tần số máy phát cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá tải/quá dòng/ngắn mạch; áp suất dầu thấp; nhiệt độ nước làm mát cao; mức nhiên liệu thấp; nút dừng khẩn cấp; lỗi sạc ắc quy"},{"item":"Phần B - Máy 12 kVA: Đầu nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 1.2.b, B.V","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; dùng Aptomat 1 pha, 2 cực, bảo vệ quá tải và ngắn mạch"},{"item":"Phần B - Máy 12 kVA: Bộ nạp accu từ điện lưới","quote":"Tự động chọn, 13.5 hoặc 27.0VDC","reference":"Chương V, mục 1.2.b, B.VI","requirement":"Switchmode flyback 65 kHz; điện áp ra tự động chọn 13.5 hoặc 27.0VDC; dòng ra ≥ 4.0 ADC; dải điện áp vào 170-300 VAC; hiệu suất ≥ 92%; công suất ra liên tục tối đa 108 W; mức bảo vệ ≥ IP20"},{"item":"Vật tư phụ - dây tiếp đất","quote":"Trung bình 5m/máy","reference":"Chương V, mục 1.2.b, phần C","requirement":"Cáp đồng 16mm2 bọc PVC vàng sọc xanh, trung bình 5m/máy; cọc tiếp đất bằng đồng D16, trung bình 0,5m/máy"},{"item":"Vật tư phụ - Máy 6 kVA: cáp điện đấu nối","quote":"Trung bình 20m/máy","reference":"Chương V, mục 1.2.b, phần C","requirement":"Cáp VCmo-2×6 mm2 vàng 300/500V, trung bình 20m/máy"},{"item":"Vật tư phụ - ống thoát khói, nhiên liệu chạy thử","quote":"Trung bình 70cm-120cm/máy","reference":"Chương V, mục 1.2.b, phần C","requirement":"Ống thoát khói ra khỏi phòng máy trung bình 70cm-120cm/máy; nhiên liệu chạy thử 10 lít/máy; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Phạm vi lắp đặt - giải pháp lắp đặt, vận chuyển","quote":"Có giải pháp cụ thể, đáp ứng yêu cầu thực tế","reference":"Chương V, mục 1.2.b, phần D","requirement":"Có phương án vận chuyển, bảo quản an toàn đến từng trạm và giải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:47:17.748Z"}},"IB2400186998":{"u":"2026-11-03T18:21:20.627+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YCKT.doc), chưa phân tích cả HSMT.","Gói thầu là bảo dưỡng, sửa chữa, thay thế vật tư cho 7 máy phát điện 30KVA hãng CaPo; Chương V chỉ liệt kê vật tư và công việc, không nêu thông số động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu.","Không nêu công suất chính hay dự phòng, năm sản xuất, mới 100%, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn áp dụng.","Công suất 30KVA và hãng CaPo lấy từ tiêu đề từng phần (I-VII) của bảng.","Văn bản bảng bị dính chữ nên số lượng và đơn vị tính được đọc theo thứ tự các cột trong bảng."],"result":{"keyInfo":{"bidName":"Bảo dưỡng, sửa chữa, thay thế vật tư cho máy phát điện","notifyNo":"IB2400186998","generatorCapacity":"7 x 30KVA (hãng CaPo, không nêu rõ công suất chính hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tất cả 7 máy (I-VII) - Lọc dầu Diesel","quote":null,"reference":"Chương V, mục 3, các phần I-VII, dòng Lọc dầu Diesel","unverified":true,"requirement":"Lọc dầu Diesel 37208, 1 chiếc/máy, thay mới vật tư thiết bị, đảm bảo thiết bị hoạt động tốt"},{"item":"Tất cả 7 máy (I-VII) - Lọc nhớt","quote":null,"reference":"Chương V, mục 3, các phần I-VII, dòng Lọc nhớt","unverified":true,"requirement":"Lọc nhớt 32A40, 1 chiếc/máy, thay mới"},{"item":"Tất cả 7 máy (I-VII) - Lọc gió","quote":null,"reference":"Chương V, mục 3, các phần I-VII, dòng Lọc gió","unverified":true,"requirement":"Lọc gió A4749, 1 chiếc/máy, thay mới"},{"item":"Tất cả 7 máy (I-VII) - Dung dịch nước làm mát","quote":"Dung dịch nước làm mát (1can/4lit ) can 1","reference":"Chương V, mục 3, các phần I-VII, dòng Dung dịch nước làm mát","requirement":"Dung dịch nước làm mát (1can/4lit), 1 can/máy, thay mới"},{"item":"Tất cả 7 máy (I-VII) - Dầu nhớt","quote":null,"reference":"Chương V, mục 3, các phần I-VII, dòng Dầu nhớt","unverified":true,"requirement":"Dầu nhớt SAE15w-40 CF-4, 8 lít/máy, thay mới"},{"item":"Phần I - KBNN Định Hóa (30KVA CaPo): Bộ điều khiển","quote":null,"reference":"Chương V, mục 3, phần I, dòng 5","unverified":true,"requirement":"Bộ điều khiển DST4400, 1 bộ, thay mới"},{"item":"Phần I - KBNN Định Hóa (30KVA CaPo): Sạc ắc quy","quote":"Sạc ắc quy tự động 12v Chiếc1","reference":"Chương V, mục 3, phần I, dòng 6","requirement":"Sạc ắc quy tự động 12v, 1 chiếc, thay mới"},{"item":"Phần I - KBNN Định Hóa (30KVA CaPo): Phớt ghít","quote":null,"reference":"Chương V, mục 3, phần I, dòng 7","unverified":true,"requirement":"Phớt ghít, 8 chiếc, thay mới"},{"item":"Phần I - KBNN Định Hóa (30KVA CaPo): Xupap","quote":null,"reference":"Chương V, mục 3, phần I, dòng 8","unverified":true,"requirement":"Xupap 32A04--21100, 8 chiếc, thay mới"},{"item":"Phần I - KBNN Định Hóa (30KVA CaPo): Nhân công","quote":"Nhân công bảo dưỡng sửa chữa thay thế Máy1","reference":"Chương V, mục 3, phần I, dòng 9","requirement":"Nhân công bảo dưỡng sửa chữa thay thế cho 1 máy, đảm bảo thiết bị hoạt động tốt"},{"item":"Phần II - KBNN Phổ Yên (30KVA CaPo): Piston","quote":null,"reference":"Chương V, mục 3, phần II, dòng 5","unverified":true,"requirement":"Piston 32A17-00100, 4 chiếc, thay mới"},{"item":"Phần II - KBNN Phổ Yên (30KVA CaPo): Séc măng","quote":null,"reference":"Chương V, mục 3, phần II, dòng 6","unverified":true,"requirement":"Séc măng 32A17-00100, 4 bộ, thay mới"},{"item":"Phần II - KBNN Phổ Yên (30KVA CaPo): Bạc biên","quote":null,"reference":"Chương V, mục 3, phần II, dòng 7","unverified":true,"requirement":"Bạc biên 32A19-09010, 4 bộ, thay mới"},{"item":"Phần II - KBNN Phổ Yên (30KVA CaPo): Gioăng mặt máy","quote":null,"reference":"Chương V, mục 3, phần II, dòng 8","unverified":true,"requirement":"Gioăng mặt máy 32a01-02203, 1 chiếc, thay mới"},{"item":"Phần II - KBNN Phổ Yên (30KVA CaPo): Đại tu máy","quote":"Chi phí sửa chữa đại tu máy máy 1","reference":"Chương V, mục 3, phần II, dòng 10","requirement":"Chi phí sửa chữa đại tu máy, 1 máy, đảm bảo thiết bị hoạt động tốt"},{"item":"Phần III - KBNN Đại Từ (30KVA CaPo): Trục cam","quote":null,"reference":"Chương V, mục 3, phần III, dòng 5","unverified":true,"requirement":"Trục cam 32A05-00101, 1 chiếc, thay mới"},{"item":"Phần III - KBNN Đại Từ (30KVA CaPo): Cánh quạt","quote":null,"reference":"Chương V, mục 3, phần III, dòng 6","unverified":true,"requirement":"Cánh quạt 34448-44200, 1 chiếc, thay mới"},{"item":"Phần III - KBNN Đại Từ (30KVA CaPo): Bộ điều khiển","quote":null,"reference":"Chương V, mục 3, phần III, dòng 7","unverified":true,"requirement":"Bộ điều khiển GC310, 1 bộ, thay mới"},{"item":"Phần III - KBNN Đại Từ (30KVA CaPo): Bảo dưỡng sửa chữa","quote":"Chi phí bảo dưỡng sửa chữa Máy1","reference":"Chương V, mục 3, phần III, dòng 9","requirement":"Chi phí bảo dưỡng, sửa chữa 1 máy, đảm bảo thiết bị hoạt động tốt"},{"item":"Phần IV - KBNN Võ Nhai (30KVA CaPo): Bộ đề","quote":null,"reference":"Chương V, mục 3, phần IV, dòng 5","unverified":true,"requirement":"Bộ đề 32A6610101, 1 chiếc, thay mới"},{"item":"Phần IV - KBNN Võ Nhai (30KVA CaPo): Ắc quy","quote":"Ắc qui 12v-70h bình 1","reference":"Chương V, mục 3, phần IV, dòng 6","requirement":"Ắc quy 12v-70h, 1 bình, thay mới"},{"item":"Phần IV - KBNN Võ Nhai (30KVA CaPo): Bộ điều khiển","quote":null,"reference":"Chương V, mục 3, phần IV, dòng 7","unverified":true,"requirement":"Bộ điều khiển GC310, 1 bộ, thay mới"},{"item":"Phần IV - KBNN Võ Nhai (30KVA CaPo): Nhân công","quote":"Nhân công bảo dưỡng sửa chữa thay thế Máy1","reference":"Chương V, mục 3, phần IV, dòng 9","requirement":"Nhân công bảo dưỡng sửa chữa thay thế cho 1 máy, đảm bảo thiết bị hoạt động tốt"},{"item":"Phần V - KBNN Sông Công (30KVA CaPo): Đầu phát","quote":null,"reference":"Chương V, mục 3, phần V, dòng 5","unverified":true,"requirement":"Đầu phát 30kva hiệu Meccalte, 1 chiếc, thay mới"},{"item":"Phần V - KBNN Sông Công (30KVA CaPo): Sạc ắc quy","quote":"Sạc ắc quy tự động 12v Chiếc1","reference":"Chương V, mục 3, phần V, dòng 6","requirement":"Sạc ắc quy tự động 12v, 1 chiếc, thay mới"},{"item":"Phần V - KBNN Sông Công (30KVA CaPo): Bình ắc quy","quote":null,"reference":"Chương V, mục 3, phần V, dòng 7","unverified":true,"requirement":"Bình ắc quy 12v-70ah, 1 bình, thay mới"},{"item":"Phần V - KBNN Sông Công (30KVA CaPo): Bảo dưỡng sửa chữa và thay đầu phát","quote":"Chi phí bảo dưỡng sửa chữa và thay đầu phát Máy1","reference":"Chương V, mục 3, phần V, dòng 9","requirement":"Chi phí bảo dưỡng, sửa chữa và thay đầu phát cho 1 máy, đảm bảo thiết bị hoạt động tốt"},{"item":"Phần VI - KBNN Phú Bình (30KVA CaPo): Bộ điều khiển","quote":null,"reference":"Chương V, mục 3, phần VI, dòng 5","unverified":true,"requirement":"Bộ điều khiển GC310, 1 bộ, thay mới"},{"item":"Phần VI - KBNN Phú Bình (30KVA CaPo): ATS","quote":null,"reference":"Chương V, mục 3, phần VI, dòng 6","unverified":true,"requirement":"ATS 100A hiệu Osung, 1 chiếc, thay mới"},{"item":"Phần VI - KBNN Phú Bình (30KVA CaPo): Đầu phát","quote":null,"reference":"Chương V, mục 3, phần VI, dòng 7","unverified":true,"requirement":"Đầu phát 30kva hiệu Meccalte, 1 chiếc, thay mới"},{"item":"Phần VI - KBNN Phú Bình (30KVA CaPo): Nhân công","quote":"Nhân công bảo dưỡng sửa chữa thay thế Máy1","reference":"Chương V, mục 3, phần VI, dòng 9","requirement":"Nhân công bảo dưỡng sửa chữa thay thế cho 1 máy, đảm bảo thiết bị hoạt động tốt"},{"item":"Phần VII - KBNN Đồng Hỷ (30KVA CaPo): Bộ điều khiển","quote":null,"reference":"Chương V, mục 3, phần VII, dòng 5","unverified":true,"requirement":"Bộ điều khiển GC310, 1 bộ, thay mới"},{"item":"Phần VII - KBNN Đồng Hỷ (30KVA CaPo): Két nước","quote":null,"reference":"Chương V, mục 3, phần VII, dòng 6","unverified":true,"requirement":"Két nước, 1 chiếc, thay mới"},{"item":"Phần VII - KBNN Đồng Hỷ (30KVA CaPo): Bộ điều chỉnh điện áp (AVR)","quote":null,"reference":"Chương V, mục 3, phần VII, dòng 7","unverified":true,"requirement":"Bộ điều chỉnh điện áp (AVR) SR7, 1 bộ, thay mới"},{"item":"Phần VII - KBNN Đồng Hỷ (30KVA CaPo): Nhân công","quote":"Nhân công bảo dưỡng thay thế Máy1","reference":"Chương V, mục 3, phần VII, dòng 9","requirement":"Nhân công bảo dưỡng thay thế cho 1 máy, đảm bảo thiết bị hoạt động tốt"},{"item":"Toàn gói - Thời gian thực hiện","quote":"Thời gian thực hiện: 60 ngày.","reference":"Chương V, mục 1","requirement":"Thời gian thực hiện 60 ngày"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:21:20.057Z"}},"IB2400187931":{"u":"2026-11-03T18:21:02.9+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 43 Chương 5-YCKT VT MPĐ T6.docx), chưa phân tích cả HSMT.","Gói thầu là vật tư, phụ tùng sửa chữa máy phát điện, không phải tổ máy phát điện hoàn chỉnh; văn bản không nêu công suất (kVA/kW), điện áp, tần số, động cơ, đầu phát, ATS hay tiêu chuẩn cụ thể.","Chương V chỉ nêu danh điểm/mã hiệu cho từng hạng mục, không có thông số kỹ thuật chi tiết; văn bản cũng ghi 'Danh mục hàng hóa không có thông số kỹ thuật và ký mã hiệu'.","Số lượng từng hạng mục nằm ở Mẫu 01A, Chương IV, không có trong văn bản được cung cấp.","Hạng mục 11 chỉ ghi 'Bộ điều khiển máy phát điện Deepsea' ở dòng đầu; mã '7320 MKII' nằm ở dòng kế tiếp trong bảng."],"result":{"keyInfo":{"bidName":"Gói thầu số 43: Mua sắm vật tư máy phát điện","notifyNo":"IB2400187931","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi chung - Danh mục vật tư máy Broadcrowns 380S","quote":"Vật tư Máy Broadcrowns 380S: 12 danh mục","reference":"Chương V, mục 1.3","requirement":"Gói thầu gồm 12 danh mục vật tư, phụ tùng sửa chữa máy phát điện. Nhà thầu chào theo đúng danh điểm của hàng hóa hoặc tương đương, tham khảo vật tư máy Broadcrowns 380S."},{"item":"Hạng mục 1 - Vít chỉnh dàn cò","quote":"0422 5931 - (11/6)","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Danh điểm 0422 5931 - (11/6); chào đúng danh điểm hoặc tương đương, tham khảo máy Broadcrowns 380S."},{"item":"Hạng mục 2 - Con đội","quote":"11/10","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Danh điểm 11/10."},{"item":"Hạng mục 3 - Bạc biên","quote":"05/6-5010 1411 | (0293 1410)","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Danh điểm 05/6-5010 1411 | (0293 1410); 02 cái/cặp."},{"item":"Hạng mục 4 - Bạc trục","quote":"05/4-0510 1411","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Danh điểm 05/4-0510 1411; 02 cái/cặp."},{"item":"Hạng mục 5 - Bạc chống dịch dọc","quote":"05/5-0510 1411","reference":"Chương V, mục 1.2, hạng mục 5","requirement":"Danh điểm 05/5-0510 1411; 02 cái/cặp."},{"item":"Hạng mục 6 - Xúp páp hút","quote":"08/12-0510 1415","reference":"Chương V, mục 1.2, hạng mục 6","requirement":"Danh điểm 08/12-0510 1415."},{"item":"Hạng mục 7 - Xúp páp xả","quote":"08/11-0510 1415","reference":"Chương V, mục 1.2, hạng mục 7","requirement":"Danh điểm 08/11-0510 1415."},{"item":"Hạng mục 8 - Ống dẫn hướng","quote":"08/5","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Danh điểm 08/5."},{"item":"Hạng mục 9 - Bơm mồi nhiên liệu","quote":"17/12(13,17) - 0510 1424","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Danh điểm 17/12(13,17) - 0510 1424."},{"item":"Hạng mục 10 - Cảm biến tốc độ","quote":"48/25(26)-0510 1446","reference":"Chương V, mục 1.2, hạng mục 10","requirement":"Danh điểm 48/25(26)-0510 1446."},{"item":"Hạng mục 11 - Bộ điều khiển máy phát điện (controller)","quote":"Bộ điều khiển máy phát điện Deepsea","reference":"Chương V, mục 1.2, hạng mục 11","requirement":"Bộ điều khiển máy phát điện Deepsea 7320 MKII."},{"item":"Hạng mục 12 - Piston","quote":"07/1 - 0510 - 1414","reference":"Chương V, mục 1.2, hạng mục 12","requirement":"Danh điểm 07/1 - 0510 - 1414."},{"item":"Tất cả hạng mục - Tình trạng và năm sản xuất","quote":"Hàng hóa phải đảm bảo mới 100% chưa qua sử dụng, sản xuất từ năm 2023 trở lại đây.","reference":"Chương V, mục 1.3","requirement":"Hàng hóa mới 100% chưa qua sử dụng, sản xuất từ năm 2023 trở lại đây."},{"item":"Tất cả hạng mục - Điều kiện sử dụng","quote":"hàng hóa phải đảm bảo đủ điều kiện sử dụng trên Đường Sắt Việt Nam. Nếu có sai khác, Nhà thầu phải thuyết minh rõ","reference":"Chương V, mục 1.3","requirement":"Hàng hóa phải đảm bảo đủ điều kiện sử dụng trên Đường Sắt Việt Nam; nếu có sai khác, nhà thầu phải thuyết minh rõ."},{"item":"Tất cả hạng mục - Xuất xứ, CO/CQ","quote":"Có cam kết cung cấp giấy chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa (CO,CQ) đối với vật tư thiết bị nhập khẩu bản gốc hoặc bản sao y công chứng và kèm theo bản dịch công chứng hoặc chứng nhận xuất xưởng nếu là hàng sx trong nước.","reference":"Chương V, mục 1.3","requirement":"Cam kết cung cấp CO, CQ đối với vật tư nhập khẩu (bản gốc hoặc bản sao y công chứng kèm bản dịch công chứng), hoặc chứng nhận xuất xưởng nếu là hàng sản xuất trong nước. Hàng hóa phải đúng yêu cầu về xuất xứ của Bên mời thầu."},{"item":"Tất cả hạng mục - Bảo hành","quote":"Nhà thầu có nghĩa vụ bảo hành, cung cấp thay thế trong thời gian 24h kể từ khi nhận được thông báo của Bên mời thầu về hàng hóa bị hư hỏng do lỗi kỹ thuật.","reference":"Chương V, mục 1.3","requirement":"Bảo hành theo từng lô; giá trị bảo hành 3% giá trị hợp đồng; nhà thầu bảo hành, cung cấp hàng thay thế trong 24h kể từ khi nhận thông báo về hàng hóa hư hỏng do lỗi kỹ thuật."},{"item":"Tất cả hạng mục - Đổi trả","quote":"Có cam kết đổi trả hàng hóa ngay sau khi có yêu cầu của bên mua nếu sản phẩm không đáp ứng yêu cầu về tiêu chuẩn, chất lượng, quy cách đóng gói hoặc các lỗi không phải của bên mua","reference":"Chương V, mục 1.2","requirement":"Cam kết đổi trả hàng hóa ngay khi có yêu cầu nếu sản phẩm không đáp ứng yêu cầu về tiêu chuẩn, chất lượng, quy cách đóng gói hoặc có lỗi không phải của bên mua."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:21:01.813Z"}},"IB2400188399":{"u":"2026-11-03T18:19:12.955+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ve ky thuat goi6.docx), chưa phân tích cả HSMT.","Đây là gói dịch vụ bảo trì, bảo dưỡng; Chương V không nêu công suất (kVA/kW), số lượng theo từng máy, hãng/model động cơ hay đầu phát, điện áp, tần số danh định, ATS, cáp, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn áp dụng, nên generatorCapacity là null.","Văn bản gốc có lỗi chính tả (ví dụ 'thệ thống', 'tầng số'); phần quote giữ nguyên như trong văn bản."],"result":{"keyInfo":{"bidName":"Gói thầu số 6: Dịch vụ bảo trì, bảo dưỡng hệ thống máy phát điện dự phòng","notifyNo":"IB2400188399","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi: Số lượng máy và tần suất bảo trì","quote":"Bảo trì, bảo dưỡng định kỳ 02 máy phát điện dự phòng của trung tâm hành chính tỉnh Lâm Đồng trong 12 tháng với tần suất thực hiện là 03 tháng/lần (04 lần).","reference":"Chương V, Mục 1","requirement":"Bảo trì, bảo dưỡng định kỳ 02 máy phát điện dự phòng trong 12 tháng, tần suất 03 tháng/lần (04 lần). Chương V không nêu công suất, hãng hay model của máy."},{"item":"Địa điểm thực hiện","quote":"Địa điểm thực hiện: Tòa nhà Trung tâm hành chính tỉnh Lâm Đồng.","reference":"Chương V, Mục 1","requirement":"Tòa nhà Trung tâm hành chính tỉnh Lâm Đồng"},{"item":"Động cơ: Hệ thống lọc gió, làm mát, truyền động","quote":"Kiểm tra, vệ sinh két nước và thệ thống làm mát","reference":"Chương V, Mục 3, hạng mục 1","requirement":"Kiểm tra, vệ sinh lọc gió; kiểm tra, vệ sinh két nước và hệ thống làm mát; kiểm tra dây cu-roa, cánh quạt, pully, diamo."},{"item":"Động cơ: Ắc quy, khởi động, nhiên liệu, hút xả khí","quote":"Kiểm tra hệ thống sạc bình ắc quy, bình ắc quy","reference":"Chương V, Mục 3, hạng mục 1","requirement":"Kiểm tra hệ thống sạc bình ắc quy và bình ắc quy; kiểm tra hệ thống cấp nhiên liệu; kiểm tra, vệ sinh hệ thống hút xả khí; kiểm tra bộ khởi động."},{"item":"Động cơ: Bôi trơn, tốc độ, khả năng mang tải","quote":"Kiểm tra và điều chỉnh tốc độ của động cơ về tốc độ chuẩn.","reference":"Chương V, Mục 3, hạng mục 1","requirement":"Kiểm tra nhớt và hệ thống bôi trơn; kiểm tra và điều chỉnh tốc độ động cơ về tốc độ chuẩn; kiểm tra khả năng mang tải và ổn định của động cơ."},{"item":"Động cơ: Thay thế vật tư","quote":"Ghi nhận thời gian vận hành máy và thay thế vật tư theo số giờ vận hành bao gồm: thay lọc gió, lọc nhớt, lọc nhiên liệu.","reference":"Chương V, Mục 3, hạng mục 1","requirement":"Ghi nhận thời gian vận hành máy và thay vật tư theo số giờ vận hành gồm lọc gió, lọc nhớt, lọc nhiên liệu; thay vật tư theo triệu chứng hư hỏng như dây cu-roa, cánh quạt, các thiết bị điện; vệ sinh, kiểm tra toàn bộ máy, phát hiện hư hỏng."},{"item":"Máy phát điện (đầu phát): Cách điện, nối đất, khớp nối","quote":"Kiểm tra an toàn cách điện, kiểm tra hệ thống nối đất","reference":"Chương V, Mục 3, hạng mục 2","requirement":"Kiểm tra an toàn cách điện và hệ thống nối đất; kiểm tra khớp nối và độ đồng trục giữa động cơ và máy phát."},{"item":"Máy phát điện (đầu phát): AVR và phòng máy","quote":"Kiểm tra bộ điều áp AVR, các cầu chì và thiết bị điện","reference":"Chương V, Mục 3, hạng mục 2","requirement":"Kiểm tra bộ điều áp AVR, các cầu chì và thiết bị điện; kiểm tra hệ thống thông thoáng phòng máy; kiểm tra, vệ sinh toàn bộ máy phát điện, phát hiện hư hỏng nếu có."},{"item":"Hệ thống điều khiển và phân phối điện: Bộ điều khiển, thiết bị hiển thị","quote":"Kiểm tra bộ điều khiển và cài đặt lại nếu cần.","reference":"Chương V, Mục 3, hạng mục 3","requirement":"Kiểm tra bộ điều khiển và cài đặt lại nếu cần; kiểm tra các đồng hồ báo và thiết bị hiển thị."},{"item":"Hệ thống điều khiển và phân phối điện: Bảo vệ, CB, điện áp, tần số","quote":"Kiểm tra CB, MCCB động lực và các thiết bị phân phối.","reference":"Chương V, Mục 3, hạng mục 3","requirement":"Kiểm tra cầu chì, CB và các thiết bị bảo vệ, cảnh báo; kiểm tra CB, MCCB động lực và thiết bị phân phối; kiểm tra và điều chỉnh điện áp, tần số nếu cần; kiểm tra an toàn điện và phát hiện hư hỏng của toàn hệ thống."},{"item":"Tủ hòa đồng bộ","quote":"Vệ sinh tủ điện, dây điện","reference":"Chương V, Mục 3, hạng mục 4","requirement":"Vệ sinh tủ điện, dây điện; kiểm tra đồng hồ hiển thị; kiểm tra và điều chỉnh điện áp, tần số nếu cần; kiểm tra toàn bộ hệ thống phát điện để phát hiện hư hỏng."},{"item":"Hoàn tất công việc bảo dưỡng","quote":"Chạy thử máy, kiểm tra các thông số và điều chỉnh nếu cần.","reference":"Chương V, Mục 3, hạng mục 5","requirement":"Vệ sinh và kiểm tra lại toàn bộ máy phát; chạy thử máy, kiểm tra thông số và điều chỉnh nếu cần; lập biên bản bảo dưỡng và ghi nhật ký máy phát điện; trao đổi với khách hàng để chuẩn bị vật tư thay thế cho lần bảo dưỡng sau hoặc vật tư có dấu hiệu hư hỏng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:19:12.081Z"}},"IB2400191578":{"u":"2026-11-03T07:45:21.011+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5 YCKT.pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng tổ máy; gói thầu được hiểu là 1 tổ máy 50 kVA theo tên gói thầu.","Không nêu thời hạn bảo hành cụ thể, không nêu hãng/model động cơ hay đầu phát cụ thể (nhà thầu tự cung cấp).","Bảng trong tệp PDF bị tách dòng khi trích xuất nên một số trích dẫn chỉ là phần dòng liền mạch của ô tương ứng."],"result":{"keyInfo":{"bidName":"Mua máy phát điện 50KVA","notifyNo":"IB2400191578","generatorCapacity":"1 tổ 50 kVA: công suất liên tục (100% tải) ≥ 50,0 kVA/ 40,0 kW; công suất dự phòng ≥ 55,0 kVA/ 44,0 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua","reference":"Chương V, mục 1.2.c, bảng I, STT 1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Tổ máy phát điện: Xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm nước EU;","reference":"Chương V, mục 1.2.c, bảng I, STT 3","requirement":"Hàng hóa có xuất xứ thuộc nhóm nước EU, G7 hoặc Việt Nam"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Tổ máy phát điện được sản xuất/lắp ráp từ","reference":"Chương V, mục 1.2.c, bảng I, STT 4","requirement":"Động cơ, đầu phát, bộ điều khiển, tủ ATS sản xuất từ năm 2023 trở về sau; tổ máy sản xuất/lắp ráp từ năm 2023 trở về sau"},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện chạy dầu Diezen mới 100%, có","reference":"Chương V, mục 1.2.c, bảng I, STT 5","requirement":"Chạy dầu Diesel, mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm hoặc ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; AVR tự động điều chỉnh điện áp; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy phát điện: Công suất liên tục (100% tải)","quote":"≥ 50,0 kVA/ 40,0 kW","reference":"Chương V, mục 1.2.c, bảng I, STT 6","requirement":"≥ 50,0 kVA/ 40,0 kW"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 55,0 kVA/ 44,0 kW","reference":"Chương V, mục 1.2.c, bảng I, STT 7","requirement":"≥ 55,0 kVA/ 44,0 kW"},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"220/380V – 230/400V, xoay chiều","reference":"Chương V, mục 1.2.c, bảng I, STT 8","requirement":"220/380V – 230/400V, xoay chiều"},{"item":"Tổ máy phát điện: Dao động điện áp (không tải đến 100% tải)","quote":"≤ ±1,5%","reference":"Chương V, mục 1.2.c, bảng I, STT 9","requirement":"≤ ±1,5%"},{"item":"Tổ máy phát điện: Số pha, số dây","quote":"3 pha, 4 dây","reference":"Chương V, mục 1.2.c, bảng I, STT 10","requirement":"3 pha, 4 dây"},{"item":"Tổ máy phát điện: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.c, bảng I, STT 11","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Dao động tần số (không tải đến 100% tải)","quote":"≤ ±1,5%","reference":"Chương V, mục 1.2.c, bảng I, STT 12","requirement":"≤ ±1,5%"},{"item":"Tổ máy phát điện: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường VN","reference":"Chương V, mục 1.2.c, bảng I, STT 13","requirement":"Dầu Diesel thông dụng trên thị trường VN"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Cosϕ = 0.8","reference":"Chương V, mục 1.2.c, bảng I, STT 14","requirement":"Cosϕ = 0.8"},{"item":"Tổ máy phát điện: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2.c, bảng I, STT 15","requirement":"1.500 vòng/phút"},{"item":"Tổ máy phát điện: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V,","reference":"Chương V, mục 1.2.c, bảng I, STT 16","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy"},{"item":"Tổ máy phát điện: Cơ cấu truyền động và kết cấu","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2.c, bảng I, STT 17-18","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục; động cơ và đầu phát nối ghép bằng khớp nối đồng trục, chịu chấn động cao"},{"item":"Tổ máy phát điện: Bộ nạp bình ắc quy","quote":"Kèm theo máy","reference":"Chương V, mục 1.2.c, bảng I, STT 19","requirement":"Kèm theo máy"},{"item":"Tổ máy phát điện: Aptomat tại ngõ ra của máy","quote":"sản phẩm của các hãng sản xuất: Mitsubishi,","reference":"Chương V, mục 1.2.c, bảng I, STT 20","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, Chint, LS; lắp tại máy phát, dòng định mức phù hợp với dòng điện của máy phát"},{"item":"Tổ máy phát điện: Thời gian chạy liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12","reference":"Chương V, mục 1.2.c, bảng I, STT 21-22","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy; chạy liên tục ở 100% công suất liên tục ≥ 12 giờ"},{"item":"Tổ máy phát điện: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian","reference":"Chương V, mục 1.2.c, bảng I, STT 23","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Tổ máy phát điện: Mức tiêu thụ nhiên liệu","quote":"≤ 9 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2.c, bảng I, STT 24","requirement":"≤ 9 lít/giờ tại 75% tải định mức; ≤ 12 lít/giờ tại 100% tải định mức"},{"item":"Tổ máy phát điện: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 66 dB (Mức độ ồn lớn nhất khi chạy 75%","reference":"Chương V, mục 1.2.c, bảng I, STT 25","requirement":"≤ 66 dB (mức ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)"},{"item":"Tổ máy phát điện: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống","reference":"Chương V, mục 1.2.c, bảng I, STT 26","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"Nhiệt độ môi trường: 0oC đến +50oC","reference":"Chương V, mục 1.2.c, bảng I, STT 27","requirement":"Nhiệt đới hóa; nhiệt độ môi trường 0oC đến +50oC; độ ẩm hoạt động 80% đến 100%"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"≥ 130 lít","reference":"Chương V, mục 1.2.c, bảng I, STT 28-30","requirement":"Bằng thép, gắn liền bên trong khung bệ máy và vỏ cách âm, vị trí tiếp nhiên liệu bên trong vỏ máy; dung tích ≥ 130 lít; chạy ≥ 12 giờ tại 75% công suất liên tục không phải tiếp nhiên liệu"},{"item":"Tổ máy phát điện: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm;","reference":"Chương V, mục 1.2.c, bảng I, STT 31","requirement":"Bằng thép, dày ≥ 1.5mm, xử lý bề mặt hóa học chống oxy hóa, sơn tĩnh điện"},{"item":"Tổ máy phát điện: Khung - đế máy và chống rung","quote":"sử dụng thép chữ U, I hoặc V có độ dày ≥ 2mm;","reference":"Chương V, mục 1.2.c, bảng I, STT 32-33","requirement":"Thép chữ U, I hoặc V dày ≥ 2mm, xử lý chống oxy hóa, sơn tĩnh điện; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Tổ máy phát điện: Kích thước tổng thể (D x R x C) cả vỏ","quote":"Tương đương ≤ 2510 x 1100 x 1450) mm","reference":"Chương V, mục 1.2.c, bảng I, STT 34","requirement":"Tương đương ≤ 2510 x 1100 x 1450 mm"},{"item":"Tổ máy phát điện: Trọng lượng tịnh","quote":"≤ 1200 KG","reference":"Chương V, mục 1.2.c, bảng I, STT 35","requirement":"≤ 1200 KG"},{"item":"Tổ máy phát điện: Chứng nhận chất lượng, môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp","reference":"Chương V, mục 1.2.c, bảng I, STT 36-37","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Tổ máy phát điện: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương tiện","reference":"Chương V, mục 1.2.c, bảng I, STT 38","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu dây bảo vệ/nối đất, bảo đảm nối đất an toàn"},{"item":"Tổ máy phát điện: Khí thải","quote":"(QCVN 19:2009/BTNMT). (Công bố NSX)","reference":"Chương V, mục 1.2.c, bảng I, STT 39","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp (công bố NSX); hệ thống thoát khí thải thông thoáng"},{"item":"Tổ máy phát điện: Bảng thông số đặc trưng","quote":"Tất cả các máy đều phải có bảng thông số đặc","reference":"Chương V, mục 1.2.c, bảng I, STT 41","requirement":"Có bảng thông số bền, lắp chắc trên vỏ máy, gồm tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy phát điện: Tài liệu kèm theo","quote":"- Tài liệu hướng dẫn vận hành (tiếng Việt).","reference":"Chương V, mục 1.2.c, bảng I, STT 42","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt)"},{"item":"Tổ máy phát điện: Tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn","reference":"Chương V, mục 1.2.a","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005; QCVN 19:2009/BTNMT/B; TCVN 7916-1:2008 (ắc quy khởi động); TCVN 6627-9: 2011 (IEC 60034-9: 2007) về mức ồn"},{"item":"Động cơ: Thương hiệu, xuất xứ, năm sản xuất","quote":"Thương hiệu có xuất xứ thuộc nhóm các","reference":"Chương V, mục 1.2.c, bảng II, STT 1-3","requirement":"Thương hiệu có xuất xứ thuộc nhóm EU hoặc G7; nhà thầu cung cấp hãng/nhãn hiệu/mã hiệu/xuất xứ; năm sản xuất 2023 trở lại đây"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 1.2.c, bảng II, STT 4","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Động cơ: Tốc độ định mức và độ ổn định tốc độ","quote":"≤ ±0.5%","reference":"Chương V, mục 1.2.c, bảng II, STT 5-6","requirement":"1.500 vòng/phút; độ ổn định tốc độ ở tải không đổi (ISO 8528-5 Class G3) ≤ ±0.5%"},{"item":"Động cơ: Công suất định mức (PRP) Net tại 1500 vòng/phút","quote":"≥ 46.0 kW","reference":"Chương V, mục 1.2.c, bảng II, STT 7","requirement":"≥ 46.0 kW"},{"item":"Động cơ: Công suất dự phòng (ESP) Net tại 1500 vòng/phút","quote":"≥ 51.0 kW","reference":"Chương V, mục 1.2.c, bảng II, STT 8","requirement":"≥ 51.0 kW"},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"≥ 4 thẳng hàng","reference":"Chương V, mục 1.2.c, bảng II, STT 9","requirement":"≥ 4 thẳng hàng"},{"item":"Động cơ: Tổng dung tích xilanh","quote":"≥ 2.3 lít","reference":"Chương V, mục 1.2.c, bảng II, STT 10","requirement":"≥ 2.3 lít"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 17.5:1","reference":"Chương V, mục 1.2.c, bảng II, STT 11","requirement":"≥ 17.5:1"},{"item":"Động cơ: Kiểu điều tốc, phun nhiên liệu, nạp khí","quote":"Tubo tăng áp và làm mát sau tăng áp","reference":"Chương V, mục 1.2.c, bảng II, STT 12-15","requirement":"Điều tốc điện tử; phun trực tiếp (Direct); tubo tăng áp và làm mát sau tăng áp"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc","reference":"Chương V, mục 1.2.c, bảng II, STT 16-17","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc; dung tích dầu bôi trơn (gồm cả lọc dầu) ≤ 12 lít"},{"item":"Động cơ: Hệ thống lọc và cảm biến","quote":"Cảm biến áp suất dầu bôi trơn","reference":"Chương V, mục 1.2.c, bảng II, STT 18-19","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, thay thế được; cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu"},{"item":"Động cơ: Hệ thống khởi động","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 1.2.c, bảng II, STT 20-23","requirement":"Motor khởi động điện 12VDC, công suất mô tơ ≥ 3,8 kW; ắc quy khởi động ≥ 60Ah, loại kín khí; máy phát sạc ắc quy ≥ 50A"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống","reference":"Chương V, mục 1.2.c, bảng II, STT 24","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kết hợp quạt gió đầu trục, có kèm bình nước phụ"},{"item":"Đầu phát: Nhãn hiệu, xuất xứ, năm sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2.c, bảng III, STT 1-3","requirement":"Nhà thầu cung cấp thông tin nhãn hiệu và xuất xứ; năm sản xuất 2023 trở lại đây"},{"item":"Đầu phát: Thông số điện","quote":"220/380 – 230/400 VAC","reference":"Chương V, mục 1.2.c, bảng III, STT 4-9","requirement":"Cos φ 0.8; điện áp ra 220/380 – 230/400 VAC; 3 pha 4 dây; 50 Hz; dao động điện áp ≤ ± 1%; dao động tần số ≤ ± 1,5%"},{"item":"Đầu phát: Công suất liên tục và dự phòng tại 40oC, Class H","quote":"≥ 50.0 KVA","reference":"Chương V, mục 1.2.c, bảng III, STT 10-11","requirement":"Liên tục ≥ 50.0 KVA; dự phòng ≥ 110%* công suất liên tục"},{"item":"Đầu phát: Khả năng quá tải, quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 1.2.c, bảng III, STT 12-13","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ; chịu quá tốc độ ≥ 2250 vòng"},{"item":"Đầu phát: Kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.c, bảng III, STT 14-15","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR"},{"item":"Đầu phát: Cấp cách nhiệt, cấp bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.c, bảng III, STT 16-17","requirement":"Cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23"},{"item":"Đầu phát: Hiệu suất, kết cấu, làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, mục 1.2.c, bảng III, STT 18-20","requirement":"Hiệu suất tại 100% tải công suất liên tục (4/4) ≥ 90%; một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Bộ điều khiển: Vận hành, phím nhấn, đèn báo","quote":"- Vận hành bằng phím mềm trên bảng điều","reference":"Chương V, mục 1.2.c, bảng IV, STT 1-6","requirement":"Có ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm hoặc ổ khóa đề khi bảng điều khiển sự cố; tự khởi động khi điện áp ắc quy trạm BTS thấp; phím Stop, Start, Auto, Manual, C/O, Set, lên/xuống; đèn LED trạng thái; đèn báo máy phát; nút dừng khẩn cấp"},{"item":"Bộ điều khiển: Đặc tính bảng điều khiển","quote":"≥ IP65","reference":"Chương V, mục 1.2.c, bảng IV, STT 7-10","requirement":"Kỹ thuật số; nhiệt độ hoạt động 0oC đến 70oC; điện áp cấp nguồn liên tục 8-35V; cấp bảo vệ ≥ IP65"},{"item":"Bộ điều khiển: Đo lường hiển thị LCD","quote":"- Điện áp máy phát (V)","reference":"Chương V, mục 1.2.c, bảng IV, STT 11-12","requirement":"Hiển thị điện áp, tần số, dòng điện, công suất, % tải, trình tự pha, hệ số công suất, tốc độ động cơ, số giờ chạy, số lần khởi động, điện áp ắc quy/sạc, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu; đo điện lưới (điện áp, tần số, trình tự pha) khi kết nối ATS"},{"item":"Bộ điều khiển: Bảo vệ dừng máy và cảnh báo","quote":"- Lỗi sạc ác quy","reference":"Chương V, mục 1.2.c, bảng IV, STT 13-14","requirement":"Bảo vệ dừng máy và cảnh báo: điện áp, tần số máy phát cao/thấp, điện áp ắc quy, tốc độ động cơ cao/thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, nút dừng khẩn cấp đóng; cảnh báo thêm lỗi sạc ắc quy"},{"item":"Bộ điều khiển: Kết nối và truyền thông","quote":"Modbus RTU, RS485","reference":"Chương V, mục 1.2.c, bảng IV, STT 15-19","requirement":"Giao diện kết nối bộ ATS (điều khiển tắt/bật máy khi mất điện lưới hoặc cưỡng bức từ xa); chuẩn Modbus RTU, RS485; kết nối máy tính qua cổng USB; phần mềm điều khiển tải miễn phí từ website nhà sản xuất; mở rộng giám sát từ xa qua Internet (trang bị thêm)"},{"item":"Hệ thống kết nối điện áp ra","quote":"Dùng cọc kết nối cố định:","reference":"Chương V, mục 1.2.c, bảng V, STT 1-2","requirement":"Cực đấu cố định, đầu nối ren vít và bu lông bằng đồng cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; dùng Aptomat 3 pha, 3 hoặc 4 cực, bảo vệ quá tải và ngắn mạch"},{"item":"Bộ nạp accu khởi động từ điện lưới","quote":"≥ 4.0 ADC (liên tục)","reference":"Chương V, mục 1.2.c, bảng VI, STT 1-5","requirement":"Công nghệ Switchmode; điện áp đầu ra tự động chọn cho accu 12/24 VDC; dòng đầu ra ≥ 4.0 ADC (liên tục); dải điện áp đầu vào 170-300 VAC; bảo vệ quá tải, ngắn mạch, nhiệt độ cao"},{"item":"Bộ chuyển nguồn tự động ATS: Thông số điện","quote":"3 cực hoặc 4 cực","reference":"Chương V, mục 1.2.c, bảng VII, STT 1-5","requirement":"Năm sản xuất 2024; dòng định mức ≥ 100A; điện áp 220/380 – 230/400V; 3 pha; 3 cực hoặc 4 cực"},{"item":"Bộ chuyển nguồn tự động ATS: Chức năng và vỏ tủ","quote":"Sử dụng chức năng AMF (Automatic Mains","reference":"Chương V, mục 1.2.c, bảng VII, STT 6-8","requirement":"Hai chế độ tự động/bằng tay, chức năng AMF; mất điện thì điều khiển máy phát đề nổ và chuyển nguồn, có điện thì chuyển về lưới và tắt máy; đèn hiển thị trạng thái; vỏ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời"},{"item":"Phạm vi công việc","quote":"+ Cung cấp, vận chuyển hàng hóa tới địa điểm cung cấp;","reference":"Chương V, mục 1.2.d","requirement":"Cung cấp, vận chuyển tới địa điểm; bảo quản, thử nghiệm, nghiệm thu, bàn giao; bảo hành theo hợp đồng; đào tạo và hướng dẫn sử dụng"},{"item":"Bảo hành","quote":"+ Bảo hành hàng hóa theo hợp đồng;","reference":"Chương V, mục 1.2.d","requirement":"Bảo hành hàng hóa theo hợp đồng (Chương V không nêu thời hạn)"},{"item":"Hàng hóa cung cấp: Mới, nguồn gốc, catalogue","quote":"+ Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.2.d","requirement":"Toàn bộ hàng hóa mới 100%, chưa qua sử dụng; có chứng chỉ nguồn gốc xuất xứ (mã hiệu, hãng, nước, năm sản xuất); có catalogue của nhà sản xuất"},{"item":"Kiểm tra và thử nghiệm","quote":"- Chạy thử có tải thiết bị","reference":"Chương V, mục 2","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức; chạy thử đơn động và liên động không tải; chạy thử có tải"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:45:20.272Z"}},"IB2400191798":{"u":"2026-11-03T07:02:51.405+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V_YCKT.rar), chưa phân tích cả HSMT.","Mâu thuẫn về công suất: tên gói thầu ghi 350 KVA, nhưng Bảng 01 yêu cầu 250 KVA. Nghị quyết 120/NQ-VCB-HĐQT ngày 08/3/2022 (đính kèm) điều chỉnh công suất máy phát điện từ ~350KVA xuống 250KVA. Bảng này dùng 250 KVA theo Bảng 01.","Số lượng máy phát điện không được nêu trong phần đã đọc; phạm vi cung cấp nằm ở Mẫu 01A, 01B (webform) của E-HSMT.","Năm sản xuất bị bỏ trống ('từ năm …. trở về sau').","Không có yêu cầu về thùng nhiên liệu, hãng/model động cơ và đầu phát, CO/CQ, hay chủng loại cáp lắp đặt cụ thể. Bảng 02 chỉ là mẫu kê khai.","Các bản vẽ PDF (mặt bằng, mặt đứng, sơ đồ cấp điện) là ảnh quét, OCR bị nhiễu và không có thông số kỹ thuật máy phát điện đọc được. Không dùng vào danh sách trên."],"result":{"keyInfo":{"bidName":"Cung cấp lắp đặt Máy phát điện dự phòng 350KVA vỏ cách âm cách nhiệt, tủ đổi nguồn tự động ATS","notifyNo":"IB2400191798","generatorCapacity":"250 KVA (công suất định mức Prime ≥ 250 KVA; công suất dự phòng Standby ≥ 275 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi: cung cấp và lắp đặt","quote":"Tên gói thầu: Cung cấp, lắp đặt máy phát điện dự phòng 350 KVA vỏ cách âm cách nhiệt, tủ đổi nguồn tự động ATS.","reference":"Chương V, Mục 1, phần Giới thiệu chung (b. Gói thầu)","requirement":"Cung cấp, lắp đặt máy phát điện dự phòng vỏ cách âm cách nhiệt và tủ đổi nguồn tự động ATS. Phạm vi công việc chi tiết nêu tại Mẫu 01A, 01B (Phạm vi cung cấp thuộc E-HSMT), không có trong văn bản này."},{"item":"Máy phát điện: Tình trạng và năm sản xuất","quote":"Hàng hóa cung cấp cho gói thầu mới 100% và được sản xuất từ năm …. trở về sau, có nguồn gốc xuất xứ rõ ràng, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất,","reference":"Chương V, Mục 1, Yêu cầu về kỹ thuật, a. Yêu cầu kỹ thuật chung","requirement":"Hàng mới 100%, sản xuất từ năm nêu trong E-HSMT trở về sau (năm bị bỏ trống trong văn bản), có nguồn gốc xuất xứ rõ ràng, nguyên đai nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất."},{"item":"Máy phát điện: Hình thức cung cấp","quote":"Máy phát điện (gồm động cơ, đầu phát, bộ điều khiển, bệ - vỏ máy, phụ kiện trong máy) được lắp ráp tại Việt Nam hoặc nhập khẩu nguyên chiếc.","reference":"Chương V, Mục 1, Yêu cầu về kỹ thuật, a. Yêu cầu kỹ thuật chung","requirement":"Máy phát điện gồm động cơ, đầu phát, bộ điều khiển, bệ - vỏ máy, phụ kiện trong máy; lắp ráp tại Việt Nam hoặc nhập khẩu nguyên chiếc."},{"item":"Máy phát điện: Xuất xứ","quote":"+ Máy phát điện: EU/G7/Việt Nam.","reference":"Chương V, Mục 1, Yêu cầu về kỹ thuật, a. Yêu cầu kỹ thuật chung","requirement":"Xuất xứ máy phát điện: EU/G7/Việt Nam."},{"item":"Máy phát điện: Xuất xứ động cơ, đầu phát, bộ điều khiển","quote":"+ Trong đó, Động cơ, Đầu phát, Bộ điều khiển: EU/G7.","reference":"Chương V, Mục 1, Yêu cầu về kỹ thuật, a. Yêu cầu kỹ thuật chung","requirement":"Động cơ, đầu phát và bộ điều khiển phải có xuất xứ EU/G7."},{"item":"Máy phát điện: Catalogue","quote":"phải kèm theo Catalogue do nhà sản xuất công bố và có trên trang web chính thức của nhà sản xuất (có đường dẫn đính kèm).","reference":"Chương V, Mục 1, Yêu cầu về kỹ thuật, a. Yêu cầu kỹ thuật chung; Bảng 01","requirement":"Hàng hóa phải kèm catalogue do nhà sản xuất công bố, có trên trang web chính thức của nhà sản xuất (có đường dẫn đính kèm). Bảng 01 yêu cầu ghi rõ nội dung chi tiết tại mục, dòng, trang của catalogue."},{"item":"Máy phát điện 250 KVA: Tiêu chuẩn sản xuất, quản lý chất lượng","quote":"ISO 9001; ISO 14001","reference":"Chương V, Bảng 01, mục A.I.1","requirement":"Đáp ứng hoặc tương đương tiêu chuẩn ISO 9001; ISO 14001."},{"item":"Máy phát điện 250 KVA: Công suất định mức (Prime)","quote":"≥ 250 KVA","reference":"Chương V, Bảng 01, mục A.I.2","requirement":"≥ 250 KVA."},{"item":"Máy phát điện 250 KVA: Công suất dự phòng (Standby)","quote":"≥ 275 KVA","reference":"Chương V, Bảng 01, mục A.I.3","requirement":"≥ 275 KVA."},{"item":"Máy phát điện 250 KVA: Số pha","quote":"3 pha, 4 dây","reference":"Chương V, Bảng 01, mục A.I.4","requirement":"3 pha, 4 dây."},{"item":"Máy phát điện 250 KVA: Điện áp","quote":"220V/380V hoặc 230V/400V","reference":"Chương V, Bảng 01, mục A.I.5","requirement":"220V/380V hoặc 230V/400V."},{"item":"Máy phát điện 250 KVA: Tần số","quote":"50Hz","reference":"Chương V, Bảng 01, mục A.I.6","requirement":"50Hz."},{"item":"Máy phát điện 250 KVA: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, Bảng 01, mục A.I.7","requirement":"≥ 0,8."},{"item":"Máy phát điện 250 KVA: Chế độ vận hành","quote":"Máy có chế độ tự động vận hành và dừng máy, dừng khẩn cấp khi cần.","reference":"Chương V, Bảng 01, mục A.I.8","requirement":"Có chế độ tự động vận hành và dừng máy, dừng khẩn cấp khi cần."},{"item":"Máy phát điện 250 KVA: Độ ồn","quote":"≤ 75 dB","reference":"Chương V, Bảng 01, mục A.I.9","requirement":"≤ 75 dB (cách 7m, không gian mở, 100% tải, có vỏ giảm thanh)."},{"item":"Máy phát điện 250 KVA: Nguồn khởi động và ắc quy","quote":"Nguồn điện 1 chiều 12/24 VDC, kèm bộ điều tiết sạc ắc quy, bộ nạp ắc quy từ điện lưới đồng bộ.","reference":"Chương V, Bảng 01, mục A.I.10","requirement":"Nguồn điện 1 chiều 12/24 VDC, kèm bộ điều tiết sạc ắc quy và bộ nạp ắc quy từ điện lưới đồng bộ. Dung lượng ắc quy đảm bảo tối thiểu 6 lần khởi động liên tục."},{"item":"Máy phát điện 250 KVA: Vỏ máy (vỏ cách âm)","quote":"Vỏ máy: Nhập khẩu hoặc lắp ráp trong nước đồng bộ với máy phát điện, được sơn tĩnh điện, có lớp cách âm và khóa","reference":"Chương V, Bảng 01, mục A.I.11","requirement":"Vỏ máy nhập khẩu hoặc lắp ráp trong nước đồng bộ với máy phát điện, sơn tĩnh điện, có lớp cách âm và khóa."},{"item":"Máy phát điện 250 KVA: Ống xả khói trong máy","quote":"Ống xả khói làm bằng thép carbon bọc vật liệu chịu nhiệt, bộ giảm thanh;","reference":"Chương V, Bảng 01, mục A.I.11","requirement":"Ống xả khói bằng thép carbon bọc vật liệu chịu nhiệt, có bộ giảm thanh."},{"item":"Máy phát điện 250 KVA: Bộ sạc ắc quy","quote":"Bộ sạc 2 cấp độ (sạc từ từ và sạc nhanh), tiết chế nạp điện cho ắc quy từ điện lưới;","reference":"Chương V, Bảng 01, mục A.I.11","requirement":"Bộ sạc 2 cấp độ (sạc từ từ và sạc nhanh), tiết chế nạp điện cho ắc quy từ điện lưới."},{"item":"Máy phát điện 250 KVA: Chống rung","quote":"Có hệ thống chống rung, giảm chấn.","reference":"Chương V, Bảng 01, mục A.I.11","requirement":"Có hệ thống chống rung, giảm chấn."},{"item":"Máy phát điện 250 KVA: MCCB đầu ra và cáp","quote":"MCCB đầu ra: Gắn trên khung máy phát điện, thực hiện nhiệm vụ đóng cắt, được lắp đặt đồng bộ bởi hãng sản xuất máy phát điện. Cáp vào bằng cáp mềm (cáp lụa) kết nối với đầu ra của máy phát điện.","reference":"Chương V, Bảng 01, mục A.I.11","requirement":"MCCB đầu ra gắn trên khung máy phát điện, làm nhiệm vụ đóng cắt, lắp đồng bộ bởi hãng sản xuất máy phát điện. Cáp vào là cáp mềm (cáp lụa) nối với đầu ra của máy phát điện."},{"item":"Máy phát điện 250 KVA: Động cơ - Tiêu chuẩn sản xuất","quote":"ISO 8528; ISO 3046; BS5514 hoặc BS5000","reference":"Chương V, Bảng 01, mục A.II.1","requirement":"Đáp ứng hoặc tương đương tiêu chuẩn ISO 8528; ISO 3046; BS5514 hoặc BS5000."},{"item":"Máy phát điện 250 KVA: Động cơ - Kiểu loại","quote":"Động cơ Diesel 4 thì, turbo tăng áp, tự làm mát khi sau tăng áp.","reference":"Chương V, Bảng 01, mục A.II.2","requirement":"Động cơ diesel 4 thì, turbo tăng áp, tự làm mát khi sau tăng áp."},{"item":"Máy phát điện 250 KVA: Động cơ - Công suất dự phòng","quote":"≥ 220 kW tại tốc độ 1500 vòng/phút","reference":"Chương V, Bảng 01, mục A.II.3","requirement":"≥ 220 kW tại tốc độ 1500 vòng/phút."},{"item":"Máy phát điện 250 KVA: Động cơ - Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, Bảng 01, mục A.II.4","requirement":"1500 vòng/phút."},{"item":"Máy phát điện 250 KVA: Động cơ - Tỷ số nén","quote":"≥ 17:1","reference":"Chương V, Bảng 01, mục A.II.5","requirement":"≥ 17:1."},{"item":"Máy phát điện 250 KVA: Động cơ - Nhiên liệu","quote":"Dầu diesel thông thường","reference":"Chương V, Bảng 01, mục A.II.6","requirement":"Dầu diesel thông thường."},{"item":"Máy phát điện 250 KVA: Động cơ - Mức tiêu thụ nhiên liệu","quote":"≤ 58 Lít/giờ.","reference":"Chương V, Bảng 01, mục A.II.7","requirement":"≤ 58 Lít/giờ (ở 100% tải, chế độ liên tục)."},{"item":"Máy phát điện 250 KVA: Động cơ - Kiểu phun nhiên liệu","quote":"Điện tử, phun trực tiếp","reference":"Chương V, Bảng 01, mục A.II.8","requirement":"Điện tử, phun trực tiếp."},{"item":"Máy phát điện 250 KVA: Động cơ - Bộ điều tốc","quote":"Loại điện tử","reference":"Chương V, Bảng 01, mục A.II.9","requirement":"Loại điện tử."},{"item":"Máy phát điện 250 KVA: Động cơ - Thiết bị bảo vệ","quote":"Động cơ phải được cung cấp cùng với các thiết bị để báo động và tắt máy tự động.","reference":"Chương V, Bảng 01, mục A.II.10","requirement":"Có thiết bị báo động và tắt máy tự động khi: áp suất dầu thấp; quá tốc độ động cơ; nhiệt độ nước làm mát quá cao; bảo vệ mức nhiên liệu."},{"item":"Máy phát điện 250 KVA: Động cơ - Dự phòng công suất điều tốc","quote":"Dự phòng 10% công suất động cơ cho mục đích điều chỉnh tốc độ (trong điều kiện quá độ và những tải đóng đột biến)","reference":"Chương V, Bảng 01, mục A.II.10","requirement":"Dự phòng 10% công suất động cơ cho điều chỉnh tốc độ (điều kiện quá độ và tải đóng đột biến)."},{"item":"Máy phát điện 250 KVA: Động cơ - Nguồn khởi động","quote":"Khởi động bằng nguồn điện 1 chiều 12/24 VDC.","reference":"Chương V, Bảng 01, mục A.II.11","requirement":"Khởi động bằng nguồn điện 1 chiều 12/24 VDC."},{"item":"Máy phát điện 250 KVA: Động cơ - Phương pháp làm mát","quote":"Làm mát cưỡng bức bằng nước tuần hoàn.","reference":"Chương V, Bảng 01, mục A.II.12","requirement":"Làm mát cưỡng bức bằng nước tuần hoàn."},{"item":"Máy phát điện 250 KVA: Đầu phát - Tiêu chuẩn sản xuất","quote":"Đáp ứng/tương đương các tiêu chuẩn: IEC60034; ISO8528; VDE0875.","reference":"Chương V, Bảng 01, mục A.III.1","requirement":"Đáp ứng hoặc tương đương tiêu chuẩn IEC60034; ISO8528; VDE0875."},{"item":"Máy phát điện 250 KVA: Đầu phát - Kiểu loại","quote":"Không chổi than, tự động kích từ, tự động điều chỉnh điện áp.","reference":"Chương V, Bảng 01, mục A.III.2","requirement":"Không chổi than, tự động kích từ, tự động điều chỉnh điện áp."},{"item":"Máy phát điện 250 KVA: Đầu phát - Điện áp, tần số, số pha, hệ số công suất","quote":"220V/380V hoặc 230V/400V","reference":"Chương V, Bảng 01, mục A.III.3 đến A.III.6","requirement":"Điện áp 220V/380V hoặc 230V/400V; tần số 50 Hz; 3 pha, 4 dây; hệ số công suất ≥ 0,8."},{"item":"Máy phát điện 250 KVA: Đầu phát - Cấp cách điện","quote":"≥ H","reference":"Chương V, Bảng 01, mục A.III.7","requirement":"≥ H."},{"item":"Máy phát điện 250 KVA: Đầu phát - Bộ điều chỉnh điện áp tự động (AVR)","quote":"Loại bán dẫn, cảm biến trên tất cả các pha, bảo vệ quá tải gắn kèm, bảo vệ điện áp thoáng qua","reference":"Chương V, Bảng 01, mục A.III.8","requirement":"Loại bán dẫn, cảm biến trên tất cả các pha, bảo vệ quá tải gắn kèm, bảo vệ điện áp thoáng qua."},{"item":"Máy phát điện 250 KVA: Bộ điều khiển - Tiêu chuẩn sản xuất","quote":"Đáp ứng/tương đương các tiêu chuẩn: BS EN 61000-6-2; BS EN 61000-6-4; BS EN 60951","reference":"Chương V, Bảng 01, mục A.IV.1","requirement":"Đáp ứng hoặc tương đương tiêu chuẩn BS EN 61000-6-2; BS EN 61000-6-4; BS EN 60951."},{"item":"Máy phát điện 250 KVA: Bộ điều khiển - Chức năng cơ bản","quote":"Hệ thống điều khiển, giám sát và đo đạc các thông số máy phát điện dựa trên kỹ thuật vi xử lý.","reference":"Chương V, Bảng 01, mục A.IV.2","requirement":"Hệ thống điều khiển, giám sát và đo đạc thông số máy phát điện dựa trên kỹ thuật vi xử lý, dùng công nghệ kỹ thuật số và mạch vi xử lý để điều khiển hoạt động và ghi nhận thông số hệ thống."},{"item":"Máy phát điện 250 KVA: Bộ điều khiển - Chế độ vận hành trên màn hình","quote":null,"reference":"Chương V, Bảng 01, mục A.IV.3","requirement":"Dừng máy khẩn cấp; khởi động/dừng máy có đèn LED; vận hành bằng tay; tự động vận hành; nút hiển thị tất cả thông số động cơ; kiểm tra."},{"item":"Máy phát điện 250 KVA: Bộ điều khiển - Thông số đo lường và hiển thị","quote":null,"reference":"Chương V, Bảng 01, mục A.IV.4","requirement":"Điện áp (V); dòng điện tiêu thụ (A); tần số (Hz); thời gian chạy máy (hour); mức nhiên liệu (%); áp suất dầu nhớt bôi trơn (bar); nhiệt độ nước làm mát (0C)."},{"item":"Máy phát điện 250 KVA: Bộ điều khiển - Chức năng bảo vệ","quote":null,"reference":"Chương V, Bảng 01, mục A.IV.5","requirement":"Quá dòng; ngắn mạch máy phát; mức nhiên liệu thấp; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nước làm mát thấp; điện ắc quy cao/thấp; điện áp máy phát cao/thấp; tần số máy phát cao/thấp; vượt tốc độ động cơ hoặc dưới tốc độ cho phép; lỗi khởi động."},{"item":"Bộ chuyển nguồn tự động ATS-4P-500A","quote":"Tự động chuyển đổi nguồn 3 pha, 220V/380V, dòng định mức ≥ 500A;","reference":"Chương V, Bảng 01, mục B","requirement":"Tự động chuyển đổi nguồn 3 pha, 220V/380V, dòng định mức ≥ 500A; 3 pha - 04 dây; thiết bị đóng cắt có dòng định mức ≥ 500A."},{"item":"Bộ chuyển nguồn tự động ATS-4P-500A: Chế độ hoạt động và catalogue","quote":"Chế độ hoạt động tự động, bằng tay.","reference":"Chương V, Bảng 01, mục B","requirement":"Chế độ hoạt động tự động và bằng tay; kèm catalogue."},{"item":"Bộ chuyển nguồn tự động ATS: Cáp cấp nguồn","quote":"Phần cáp điện cấp nguồn từ MFĐ đến bộ ATS không thuộc phạm vi gói thầu này;","reference":"Chương V, Bảng 01, mục B","requirement":"Phần cáp điện cấp nguồn từ máy phát điện đến bộ ATS không thuộc phạm vi gói thầu."},{"item":"Ống thoát khói (từ phòng máy qua mái)","quote":"Được làm bằng thép thép đen dày ≥1,8mm, sơn chịu nhiệt; bọc bảo ôn bằng Rockwool dày ≥ 50mm; bọc ngoài cùng bằng inox 304 (chiều dày ≥ 0.4 mm); có lưới chắn côn trùng, có bộ giảm thanh.","reference":"Chương V, Bảng 01, mục C","requirement":"Thép đen dày ≥ 1,8mm, sơn chịu nhiệt; bọc bảo ôn Rockwool dày ≥ 50mm; ngoài cùng bọc inox 304 dày ≥ 0.4 mm; có lưới chắn côn trùng và bộ giảm thanh."},{"item":"Bảo hành","quote":"Thời hạn bảo hành tối thiểu 12 tháng kể từ ngày Chủ đầu tư, Nhà thầu và các bên liên quan ký Biên bản nghiệm thu bàn giao đưa vào sử dụng;","reference":"Chương V, Mục 1, Các yêu cầu khác (bảo hành)","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu bàn giao đưa vào sử dụng. Trong thời gian bảo hành, sửa chữa xong trong tối đa 48 giờ và cử cán bộ kỹ thuật có mặt trong vòng 24 giờ kể từ khi nhận thông báo."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:02:50.277Z"}},"IB2400198330":{"u":"2026-11-03T18:16:33.056+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Đây là gói dịch vụ bảo trì, không phải mua sắm: văn bản không nêu công suất, số lượng, hãng, xuất xứ, điện áp, tần số, vỏ cách âm, bồn nhiên liệu, cáp, năm sản xuất, CO/CQ hay bảo hành.","Mục 5 nêu nghiệm thu theo 'khám sức khỏe', có vẻ là sao chép nhầm từ gói thầu khác; không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Bảo trì máy phát điện model MPC440 và model C440D5 năm 2024","notifyNo":"IB2400198330","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện model MPC440 và model C440D5: Phạm vi dịch vụ","quote":"Nhà thầu sẽ thực hiện dịch vụ Bảo trì máy phát điện model MPC440 và model C440D5 năm 2024-2025.","reference":"Chương V, mục 2","requirement":"Gói thầu là dịch vụ bảo trì máy phát điện model MPC440 và model C440D5; văn bản không nêu công suất, số lượng máy, hãng, xuất xứ hay thông số động cơ/máy phát."},{"item":"Động cơ: Kiểm tra, vệ sinh","quote":"Kiểm tra, vệ sinh lọc gió.","reference":"Chương V, mục 3.1, hạng mục 01","requirement":"Kiểm tra, vệ sinh lọc gió; két nước và hệ thống làm mát; hệ thống hút xả khí."},{"item":"Động cơ: Kiểm tra cơ cấu","quote":"Kiểm tra dây cu-roa, cánh quạt, pully, diamo.","reference":"Chương V, mục 3.1, hạng mục 01","requirement":"Kiểm tra dây cu-roa, cánh quạt, pully, diamo; hệ thống sạc bình ắc quy và bình ắc quy; hệ thống cấp nhiên liệu; bộ khởi động; nhớt và hệ thống bôi trơn."},{"item":"Động cơ: Tốc độ và khả năng mang tải","quote":"Kiểm tra và điều chỉnh tốc độ của động cơ về tốc độ chuẩn","reference":"Chương V, mục 3.1, hạng mục 01","requirement":"Kiểm tra và điều chỉnh tốc độ động cơ về tốc độ chuẩn; kiểm tra khả năng mang tải và ổn định của động cơ."},{"item":"Động cơ: Thay thế vật tư","quote":"Ghi nhận thời gian vận hành máy và thay thế vật tư theo số giờ vận hành bao gồm: thay lọc gió, lọc nhớt, lọc nhiên liệu.","reference":"Chương V, mục 3.1, hạng mục 01","requirement":"Ghi nhận thời gian vận hành và thay vật tư theo số giờ vận hành (lọc gió, lọc nhớt, lọc nhiên liệu); thay vật tư theo triệu chứng hư hỏng (dây cu-roa, cánh quạt, thiết bị điện...)."},{"item":"Máy phát điện (đầu phát): Kiểm tra","quote":"Kiểm tra bộ điều áp AVR, các cầu chì và thiết bị điện.","reference":"Chương V, mục 3.1, hạng mục 02","requirement":"Kiểm tra an toàn cách điện, hệ thống nối đất; độ ẩm và sấy khô cuộn dây nếu cần; khớp nối và độ đồng trục giữa động cơ và máy phát; bộ điều áp AVR, cầu chì và thiết bị điện; hệ thống thông thoáng phòng máy."},{"item":"Hệ thống điều khiển và phân phối điện: Bộ điều khiển","quote":"Kiểm tra bộ điều khiển và cài đặt lại nếu cần.","reference":"Chương V, mục 3.1, hạng mục 03","requirement":"Kiểm tra bộ điều khiển và cài đặt lại nếu cần; kiểm tra đồng hồ báo và thiết bị hiển thị; kiểm tra và điều chỉnh điện áp, tần số nếu cần."},{"item":"Hệ thống điều khiển và phân phối điện: Thiết bị bảo vệ và phân phối","quote":"Kiểm tra CB, MCCB động lực và các thiết bị phân phối.","reference":"Chương V, mục 3.1, hạng mục 03","requirement":"Kiểm tra cầu chì, CB và thiết bị bảo vệ, cảnh báo; CB, MCCB động lực và thiết bị phân phối."},{"item":"Tủ ATS: Kiểm tra","quote":"Kiểm tra tủ ATS và các thiết bị bên trong.","reference":"Chương V, mục 3.1, hạng mục 03","requirement":"Kiểm tra tủ ATS và các thiết bị bên trong (văn bản không nêu dòng định mức của ATS)."},{"item":"Hoàn tất bảo dưỡng: Chạy thử","quote":"Chạy thử máy, kiểm tra các thông số và điều chỉnh nếu cần.","reference":"Chương V, mục 3.1, hạng mục 04","requirement":"Vệ sinh, kiểm tra lại toàn bộ máy phát; chạy thử máy, kiểm tra thông số và điều chỉnh nếu cần; lập biên bản bảo dưỡng và ghi nhật ký máy phát điện."},{"item":"Số lần bảo trì và thời gian đáp ứng","quote":"6 lần/365 ngày không kể trường hợp đột xuất theo yêu cầu của Chủ đầu tư thì nhà thầu phải có mặt trong vòng 03 giờ để khắc phục sự cố","reference":"Chương V, mục 3.1, hạng mục 05","requirement":"6 lần bảo trì trong 365 ngày; khi có yêu cầu đột xuất của Chủ đầu tư, nhà thầu có mặt trong vòng 03 giờ để khắc phục sự cố."},{"item":"Vật tư thiết bị thay thế","quote":"Do Chủ đầu tư cấp (nếu có)","reference":"Chương V, mục 3.1, hạng mục 06","requirement":"Do Chủ đầu tư cấp (nếu có)."},{"item":"Điều kiện bảo trì: Địa điểm và quy trình","quote":"Thực hiện bảo trì bảo dưỡng tại bệnh viện Đa khoa khu vực Củ Chi.","reference":"Chương V, mục 3.2","requirement":"Bảo trì tại Bệnh viện Đa khoa khu vực Củ Chi, đúng quy trình theo phạm vi bảo trì chuẩn 01 lần."},{"item":"Điều kiện bảo trì: Xử lý hư hỏng","quote":"thời gian tối đa là 3 giờ đồng hồ","reference":"Chương V, mục 3.2","requirement":"Hướng dẫn khắc phục qua điện thoại; nếu bệnh viện không tự thực hiện được, cử chuyên gia đến sửa chữa, tối đa 3 giờ; phải sửa đưa máy về hoạt động bình thường ngay trong đợt bảo trì."},{"item":"Tiêu chuẩn: An toàn lao động","quote":"Nhà thầu phải tuân thủ tất cả các quy định về an toàn lao động theo Tiêu chuẩn Việt Nam đối với những công việc liên quan đến gói thầu.","reference":"Chương V, mục 3.3","requirement":"Tuân thủ các quy định về an toàn lao động theo Tiêu chuẩn Việt Nam đối với công việc liên quan đến gói thầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:16:31.875Z"}},"IB2400201825":{"u":"2026-11-03T07:34:01.965+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2-Chương V- Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Một số dòng bảng bị gãy dòng do trích từ PDF nên tham chiếu mục theo số thứ tự gần đúng.","Nhiều thông số (nhà sản xuất, mã hiệu, nước sản xuất, số xy lanh, tiêu hao nhiên liệu, kích thước, trọng lượng...) E-HSMT chỉ yêu cầu 'Nêu cụ thể', không có giá trị cố định.","Văn bản có chỗ không thống nhất: công suất đầu phát ≥ 610 kVA/≥ 665 kVA so với máy phát ≥ 600 kVA/≥ 660 kVA; ắc quy 12 hoặc 24 V (mục 1.2.4.1) so với 24VDC (bảng); công suất dự phòng/liên tục ghi khác nhau giữa các mục.","Trích dẫn ống thoát khói 'chiều dài' trong quote đã chép theo bản văn có lỗi lặp chữ; nên đối chiếu lại với PDF gốc.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Tổ máy 600 kVA: Điều kiện môi trường làm việc (45)."],"result":{"keyInfo":{"bidName":"Gói thầu MS-05: Mua sắm, lắp đặt máy phát điện","notifyNo":"IB2400201825","generatorCapacity":"01 tổ máy phát điện dự phòng công suất ≥ 600 kVA (liên tục ≥ 600 kVA/480 kW; tối đa ≥ 660 kVA/528 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 600 kVA: Quy mô, số lượng","quote":"Mua sắm 01 tổ máy phát điện dự phòng công suất ≥ 600KVA (Trọn\nbộ bao gồm: Động cơ, máy phát, bảng điều khiển, vỏ chống ồn, thùng, bệ\nmáy, bình nhiên liệu, bộ tủ ATS, ống thoát khói)","reference":"Chương V, mục 1.1.b","requirement":"Mua sắm 01 tổ máy phát điện dự phòng công suất ≥ 600 kVA, trọn bộ gồm động cơ, máy phát, bảng điều khiển, vỏ chống ồn, thùng, bệ máy, bình nhiên liệu, bộ tủ ATS, ống thoát khói"},{"item":"Tổ máy 600 kVA: Điều kiện môi trường làm việc","quote":"Độ cao lắp đặt thiết bị | Đến 1000m","reference":"Chương V, mục 1.2.1 a)","unverified":true,"requirement":"Nhiệt độ môi trường lớn nhất 45°C, nhỏ nhất 0°C; khí hậu nhiệt đới nóng ẩm; độ ẩm tương đối cao nhất 100%; độ cao lắp đặt đến 1000 m; vận tốc gió lớn nhất 160 km/h"},{"item":"Tổ máy 600 kVA: Điện áp, sơ đồ nối, tần số hệ thống","quote":"Chế độ nối đất trung tính | Trung tính nối đất trực tiếp","reference":"Chương V, mục 1.2.1 b)","requirement":"Điện áp danh định 0,4 kV; 3 pha; trung tính nối đất trực tiếp; tần số 50 Hz"},{"item":"Tổ máy 600 kVA: Tài liệu kỹ thuật, chứng nhận","quote":"đáp ứng tiêu chuẩn TCVN 9729:2013 hoặc ISO 8528 hoặc tương đương","reference":"Chương V, mục 1.2.2.1","requirement":"Cung cấp bản vẽ cấu trúc, bản vẽ và tài liệu hướng dẫn lắp đặt, vận hành, sửa chữa, bảo dưỡng, biên bản thí nghiệm, giấy chứng nhận quản lý chất lượng; giấy chứng nhận sản phẩm hoặc nhà sản xuất đáp ứng TCVN 9729:2013 hoặc ISO 8528 hoặc tương đương do tổ chức độc lập với nhà sản xuất ban hành"},{"item":"Tổ máy 600 kVA: Tình trạng, xuất xứ, CO/CQ","quote":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn\ngốc xuất xứ hàng hóa (CO) rõ ràng, hợp pháp","reference":"Chương V, mục 1.2.2.2 a), b)","requirement":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ (CO) và chứng nhận chất lượng hàng hóa; được nhiệt đới hóa"},{"item":"Tổ máy 600 kVA: Mạ kẽm","quote":"TCVN 5408:2007","reference":"Chương V, mục 1.2.2.2 c)","requirement":"Chi tiết thép yêu cầu mạ kẽm nhúng nóng theo TCVN 5408:2007 và tiêu chuẩn tương đương"},{"item":"Tổ máy 600 kVA: Cấu thành, lắp ráp, thử nghiệm xuất xưởng","quote":"Tổ máy điện dự phòng hạ áp có khả năng đóng tại 100% công suất định\nmức (chỉ trong một bước).","reference":"Chương V, mục 1.2.3.1 b), c), d)","requirement":"Trọn bộ gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, bộ chuyển đổi nguồn tự động; lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại nhà sản xuất, do 01 nhà sản xuất chịu trách nhiệm; có khả năng đóng tải 100% công suất định mức trong một bước"},{"item":"Tổ máy 600 kVA: Tiêu chuẩn chế tạo","quote":"Máy phát điện dự phòng hạ áp được chế tạo theo tiêu chuẩn TCVN 9729:2013\nhoặc các tiêu chuẩn tương đương.","reference":"Chương V, mục 1.2.3.5; bảng 1.2.5.6 mục I.2","requirement":"Chế tạo theo TCVN 9729:2013 hoặc tiêu chuẩn tương đương; đạt ISO9001:2015 và bộ tiêu chuẩn TCVN9729:2013 (đính kèm E-HSDT)"},{"item":"Tổ máy 600 kVA: Thí nghiệm, nghiệm thu","quote":"cho máy phát chạy thử liên tục 2h với các chế độ tải khác\nnhau đến Pđm","reference":"Chương V, mục 1.2.3.6","requirement":"Kèm biên bản thí nghiệm xuất xưởng khi giao hàng; thí nghiệm theo TCVN 9729-6:2013, TCVN 6627-1 hoặc tương đương (đo điện trở một chiều cuộn dây stato và roto, đo tổn hao không tải ở hệ số công suất bằng 1, thử điện áp chịu thử); chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm có chứng kiến của bên mua"},{"item":"Tổ máy 600 kVA: Công suất, kiểu máy (bảng thông số chung)","quote":"≥ 600 kVA/480 kW","reference":"Bảng 1.2.5.6, mục I.1, 6–15","requirement":"Tổ máy dự phòng ≥ 600 kVA do một hãng chịu trách nhiệm; công suất liên tục ≥ 600 kVA/480 kW; công suất tối đa ≥ 660 kVA/528 kW; hệ số công suất ≥ 0,8; điện áp 380 V/220 V; 1.500 vòng/phút; 50 Hz; điều chỉnh điện áp ±1%; tự động ổn định điện áp bằng điện tử; tự động điều chỉnh công suất khi thay đổi tải"},{"item":"Tổ máy 600 kVA: Nước sản xuất, nhà sản xuất, mã hiệu, tiêu hao nhiên liệu, kích thước, trọng lượng","quote":"Nêu cụ thể","reference":"Bảng 1.2.5.6, mục I.3, 4, 5, 16, 17, 29, 30","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, tiêu hao nhiên liệu ở 100% và 50% tải, kích thước tổ hợp (DxRxC), trọng lượng; E-HSMT không nêu giá trị"},{"item":"Tổ máy 600 kVA: Khả năng quá tải, đóng tải, khởi động","quote":"110% trong 01 giờ cho mỗi 24 giờ vận hành\nliên tục","reference":"Bảng 1.2.5.6, mục I.18–20; mục 1.2.4.2","requirement":"Quá tải 110% trong 01 giờ cho mỗi 24 giờ vận hành liên tục (PMax = 1,1 Pđm); khởi động từ 0% đến 100% tải trong vòng 60s; đề điện, ắc quy 24VDC có sạc tự động"},{"item":"Tổ máy 600 kVA: Kết nối ATS, nhiên liệu, vận hành liên tục","quote":"Tích hợp bộ AMF nên có khả năng kết nối với\nbất kỳ bộ ATS nào","reference":"Bảng 1.2.5.6, mục I.21, 23, 24","requirement":"Tích hợp bộ AMF, có khả năng kết nối với bất kỳ bộ ATS nào; nhiên liệu dầu Diezel; thời gian chạy liên tục không hạn chế"},{"item":"Tổ máy 600 kVA: Khung bệ máy, tủ đầu cực, bình nhiên liệu","quote":"≥ 1000 lít","reference":"Bảng 1.2.5.6, mục I.22, 26–28","requirement":"Khung bệ xử lý bề mặt bằng hóa chất chống oxy hóa và sơn tĩnh điện, có su giảm chấn; tủ đầu cực trang bị MCCB bảo vệ; dung tích bình nhiên liệu ≥ 1000 lít"},{"item":"Tổ máy 600 kVA: Độ ồn","quote":"Độ ồn tối đa: ≤ 70 ± 5dB với khoảng cách 7m không vật chắn.","reference":"Chương V, mục 1.2.4.1; bảng 1.2.5.6 mục I.25, V.6","requirement":"Độ ồn tối đa ≤ 70 ± 5 dB với khoảng cách 7 m không vật chắn"},{"item":"Tổ máy 600 kVA: Động cơ (yêu cầu chi tiết)","quote":"Loại động cơ: Diesel 4 kỳ.","reference":"Chương V, mục 1.2.4.1","requirement":"Diesel 4 kỳ; công suất ≥ 600 kVA; 1.500 vòng/phút; làm việc dài hạn; turbo tăng áp và làm mát khi nạp; làm mát bằng nước (két nước gắn trên máy, có quạt làm mát và truyền động quạt); bôi trơn cưỡng bức bằng bơm bánh răng; thùng nhiên liệu lắp chung trên máy, bơm cao áp điện tử; khởi động bằng môtơ điện một chiều, có bộ tự động sạc accu 12 hoặc 24 vôn; có ống giảm thanh"},{"item":"Tổ máy 600 kVA: Động cơ (bảng thông số)","quote":"Sản xuất từ năm 2024 trở về sau","reference":"Bảng 1.2.5.6, mục II.4–10, 12, 17–20, 22","requirement":"Mới 100%; sản xuất từ năm 2024 trở về sau; công suất liên tục ≥ 530 kW; công suất tối đa ≥ 580 kW; Diezel 4 kỳ; bơm phun trực tiếp điều khiển điện tử (ECU); điều tốc điện tử; 1.500 vòng/phút; tiêu chuẩn khí thải phù hợp với điều kiện của Việt Nam; turbo tăng áp - làm mát khí nạp; khởi động môtơ 24VDC có bộ điều tiết sạc tự động và ắc quy; làm mát cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió; điều tiết nhiệt độ hoạt động 76°C ÷ 80°C"},{"item":"Tổ máy 600 kVA: Động cơ (các thông số nhà thầu nêu)","quote":"Nêu cụ thể","reference":"Bảng 1.2.5.6, mục II.1–3, 11, 13–16, 21, 23","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, số xy lanh, dung tích xy-lanh, đường kính × khoảng chạy, tỉ số nén, hành trình xilanh, tổng dung tích nước làm mát, dung tích nhớt bôi trơn; E-HSMT không nêu giá trị"},{"item":"Tổ máy 600 kVA: Máy phát điện (yêu cầu chi tiết)","quote":"Công suất định mức: ≥600 kVA/≥480kW.","reference":"Chương V, mục 1.2.4.2","requirement":"3 pha, 4 dây; công suất định mức ≥ 600 kVA/≥ 480 kW; công suất dự phòng ≥ 660 kVA/≥ 528 kW; quá tải PMax = 1,1 Pđm; 1.500 vòng/phút; 50 Hz; điện áp 220/380V; cấp cách điện H; cosφ ≥ 0,8; kích từ không chổi than, tự động điều chỉnh điện áp, dao động điện áp ≤ 1% Uđm khi chuyển tải từ 0 đến 100% Pđm"},{"item":"Tổ máy 600 kVA: Đầu phát (bảng thông số)","quote":"≥ 610 kVA","reference":"Bảng 1.2.5.6, mục III.4–19","requirement":"Mới 100%; sản xuất từ năm 2024 trở về sau; 380 V/220 V; 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự kích từ; ổn định điện áp bằng AVR; công suất định mức ≥ 610 kVA; công suất dự phòng ≥ 665 kVA; 50 Hz; cấp cách điện H; dao động điện áp ≤ ±1,5% Uđm; 1.500 vòng/phút; cấp bảo vệ IP23; làm mát bằng quạt ly tâm thổi trực tiếp; quá dòng 300% trong 10 giây; vượt tốc 2250 rpm"},{"item":"Tổ máy 600 kVA: Đầu phát (các thông số nhà thầu nêu)","quote":"Nêu cụ thể","reference":"Bảng 1.2.5.6, mục III.1–3","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu; E-HSMT không nêu giá trị"},{"item":"Tổ máy 600 kVA: Hệ thống đo lường bảo vệ, bộ điều khiển","quote":"điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý","reference":"Chương V, mục 1.2.4.3 a)","requirement":"Bộ kiểm tra, đo lường và điều khiển kết hợp điều tốc và AVR điện tử kỹ thuật số dựa trên vi xử lý; hệ thống khởi động thông minh (giảm vượt điện áp, tần số, hạn chế khói đen); bảo vệ tiêu chuẩn gồm cảnh báo và dừng máy (nhiệt độ nước làm mát cao, áp lực dầu thấp, điện áp AC cao/thấp, quá dòng, ngắn mạch, lệch pha, tần số cao/thấp, vượt tốc, dừng khẩn cấp...)"},{"item":"Tổ máy 600 kVA: Bảng điều khiển","quote":"Có Áptômat tổng và cầu dao cach ly đầu cực máy phát.","reference":"Chương V, mục 1.2.4.3 b)","requirement":"Màn hình LCD; hiển thị áp suất dầu, nhiệt độ nước làm mát, nhiệt độ dầu, điện áp accu, tốc độ, điện áp, dòng điện, tần số, công suất, số giờ vận hành; nút khởi động, dừng, dừng khẩn cấp, thử chức năng an toàn; có Áptômat tổng và cầu dao cách ly đầu cực máy phát; có đèn chiếu sáng vận hành ban đêm"},{"item":"Tổ máy 600 kVA: Bộ điều khiển (bảng thông số)","quote":"Chức năng điều khiển từ xa qua cổng\nInternet/3G","reference":"Bảng 1.2.5.6, mục IV.4–9","requirement":"Mới 100%; sản xuất từ năm 2024 trở về sau; màn hình LCD; nguyên lý điều khiển kỹ thuật số; chức năng khởi động/tắt máy, dừng khẩn cấp, chọn chế độ làm việc, điều khiển từ xa qua cổng Internet/3G, giám sát điện lưới và kết nối với bất kỳ bộ ATS nào; đo lường (số giờ vận hành, số lần khởi động, nhật ký lỗi, công suất, điện áp, dòng điện, hệ số công suất, tần số, tốc độ động cơ, nhiệt độ nước, điện áp ắc quy, áp suất bôi trơn, mức nhiên liệu); bảo vệ (quá tải/quá dòng, ngắn mạch, vượt tốc, điện áp cao/thấp, phát ngược công suất, nhiệt độ nước cao, áp lực dầu thấp, tần số, lệch pha, mức nhiên liệu thấp); cổng giao tiếp đọc dữ liệu động cơ, kết nối kiểm soát từ xa, USB cài đặt thông số"},{"item":"Tổ máy 600 kVA: Bộ điều khiển (các thông số nhà thầu nêu)","quote":"Nêu cụ thể","reference":"Bảng 1.2.5.6, mục IV.1–3","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu; E-HSMT không nêu giá trị"},{"item":"Tổ máy 600 kVA: Thùng cách âm","quote":"Các cửa đều phải có chốt liên động và có khóa.","reference":"Chương V, mục 1.2.4.4","requirement":"Cách âm và che kín mưa nắng tốt; sơn tĩnh điện, chống rỉ sét cao; có lỗ thông hơi và cửa mở về mọi phía; cửa có chốt liên động và khóa; có móc cẩu"},{"item":"Tổ máy 600 kVA: Vỏ giảm âm (bảng thông số)","quote":"Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Bảng 1.2.5.6, mục V.4–11","requirement":"Mới 100%; sản xuất từ năm 2024 trở về sau; độ ồn cách 7 m ≤ 70±5dB (không vật chắn); thép dày ≥ 2mm, sơn tĩnh điện; ô cửa lấy gió có lưới chống chuột, rắn; có cửa vận hành, bảo dưỡng và vị trí móc cẩu; vật liệu cách âm: nhà thầu nêu cụ thể"},{"item":"Tổ máy 600 kVA: Tủ ATS (yêu cầu chi tiết)","quote":"có 02 cấp điều khiển bằng tay tại chỗ và tự động","reference":"Chương V, mục 1.2.4.5","requirement":"Điều khiển kỹ thuật số, 02 cấp điều khiển bằng tay tại chỗ và tự động; đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát, có đầu chờ nối điện lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới"},{"item":"Tổ máy 600 kVA: Tủ ATS 4P-1000A (bảng thông số)","quote":"Dòng tải định mức | ≥ 1000A","reference":"Bảng 1.2.5.6, mục VI.1–11","requirement":"Sản xuất từ năm 2024 trở về sau; dòng tải định mức ≥ 1000A; điện áp - tần số 220/380 V - 50 Hz; điều khiển kỹ thuật số; vận hành tự động và bằng tay; đặt trong hộp kim loại, thép sơn tĩnh điện dày > 2mm; nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu"},{"item":"Tổ máy 600 kVA: Phụ tùng, đồ nghề, phụ kiện","quote":"Bằng thép đen dày 3mm, sơn chịu nhiệt, với\nchiều chiều dài đảm bảo theo yêu cầu về PCCC","reference":"Chương V, mục 1.2.4.6; bảng 1.2.5.6 mục VII.1–6","requirement":"Bình ác quy kèm dây, cọc; bộ giảm âm, ống thoát khói; phụ tùng cho kỳ bảo dưỡng đầu tiên; cung cấp phụ tùng thay thế trong 10 ngày làm việc; 01 bộ dụng cụ tháo lắp cơ bản; ống thoát khói D200 bằng thép đen dày 3mm, sơn chịu nhiệt, chiều dài theo yêu cầu PCCC; bọc cách nhiệt rockwool tỷ trọng 80kg/m3 dày 50mm, bên ngoài bọc inox 304 dày 0.4mm"},{"item":"Tổ máy 600 kVA: Bảo hành và vật tư thay thế","quote":"Máy phát điện được bảo hành tối thiểu 24\ntháng kể từ ngày ký biên bản nghiệm thu bàn\ngiao đưa vào sử dụng","reference":"Bảng 1.2.5.6, mục VIII.1–3","requirement":"Bảo hành tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu bàn giao đưa vào sử dụng; cam kết cung cấp vật tư sửa chữa sau bảo hành tối thiểu 05 năm; có mặt xử lý sự cố trong 03 ngày; thay thế linh kiện không quá 10 ngày; hỗ trợ từ xa 24/7; vật tư thay thế mới 100%, sản xuất từ năm 2024 trở đi, chính hãng"},{"item":"Tổ máy 600 kVA: Đào tạo, thử tải, tài liệu","quote":"Có tài liệu hướng dẫn sử dụng, vận hành CO,\nCQ, Phiếu xuất xưởng, Catalog của Tổ máy","reference":"Bảng 1.2.5.6, mục VIII.4–6","requirement":"Đào tạo vận hành tối thiểu 01 ngày tại nơi sử dụng; thử tải bằng tải giả (đơn động 70%–110% công suất định mức, liên động 10%–110%); cung cấp tài liệu hướng dẫn, CO, CQ, phiếu xuất xưởng, catalog của tổ máy và phụ kiện chính (động cơ, đầu phát, bảng điều khiển)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:34:01.316Z"}},"IB2400202566":{"u":"2026-11-03T07:50:36.665+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.rar), chưa phân tích cả HSMT.","Chương V chỉ nêu 01 hạng mục máy phát điện (hạng mục 1); các hạng mục 2-6 là thang máy, không thuộc phạm vi trích xuất.","Không có thông số về hãng/model động cơ và đầu phát, tiêu hao nhiên liệu, khí thải, bồn dầu, ATS, cáp, độ ồn/vỏ chống ồn, AVR, số xi lanh; văn bản không nêu.","Văn bản OCR có lỗi dấu/ký tự (ví dụ 'v i', 'nh t', 'm i'); các trích dẫn được giữ nguyên như trong văn bản.","Các bản vẽ đính kèm (PDF) chủ yếu là bản vẽ kiến trúc, thang máy, điện; không chứa thông số kỹ thuật của máy phát điện đọc được.","Dòng 'quote' của mục bảo hành chỉ trích phần hỗ trợ 24/24; các cam kết bảo trì và 24-48 giờ nằm ở các gạch đầu dòng liền sau trong cùng mục 1.3.1 c)."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt thiết bị thang máy, máy phát điện","notifyNo":"IB2400202566","generatorCapacity":"706 kVA (565 kW) dự phòng; 640 kVA (512 kW) liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng: Điện áp, tần số, số pha","quote":"Điện áp 3 pha, 230/400V, 50Hz.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Điện áp 3 pha, 230/400V, tần số 50Hz."},{"item":"Máy phát điện dự phòng: Công suất dự phòng","quote":"Công suất dự phòng kVA/kW : 706 KVA (565\nKW)","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Công suất dự phòng 706 kVA (565 kW)."},{"item":"Máy phát điện dự phòng: Công suất liên tục","quote":"Công suất liên tục kVA/kW : 640KVA ( 512\nKW)","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Công suất liên tục 640 kVA (512 kW)."},{"item":"Máy phát điện dự phòng: Động cơ - loại","quote":"Loại động cơ: Động cơ đốt trong, phun nhiên\nliệu kiểu trực tiếp Diesel .","reference":"Chương V, mục 1.2, hạng mục 1, mục 1. Động cơ","requirement":"Động cơ đốt trong, phun nhiên liệu kiểu trực tiếp Diesel."},{"item":"Máy phát điện dự phòng: Động cơ - công suất","quote":"Công suất động cơ: ≥ 612 kWm ở chế độ dự\nphòng.","reference":"Chương V, mục 1.2, hạng mục 1, mục 1. Động cơ","requirement":"Công suất động cơ ≥ 612 kWm ở chế độ dự phòng."},{"item":"Máy phát điện dự phòng: Động cơ - hệ thống ống xả","quote":"Hệ thống ống xả đồng bộ theo máy.","reference":"Chương V, mục 1.2, hạng mục 1, mục 1. Động cơ","requirement":"Hệ thống ống xả đồng bộ theo máy."},{"item":"Máy phát điện dự phòng: Động cơ - tốc độ quay","quote":"Tốc độ quay: 1500 vòng/phút.","reference":"Chương V, mục 1.2, hạng mục 1, mục 1. Động cơ","requirement":"Tốc độ quay 1500 vòng/phút."},{"item":"Máy phát điện dự phòng: Động cơ - tỷ số nén","quote":"Tỷ số nén: (13.1:1)","reference":"Chương V, mục 1.2, hạng mục 1, mục 1. Động cơ","requirement":"Tỷ số nén 13.1:1."},{"item":"Máy phát điện dự phòng: Động cơ - đường kính pít tông","quote":"Đường kính pít tông: 140 mm.","reference":"Chương V, mục 1.2, hạng mục 1, mục 1. Động cơ","requirement":"Đường kính pít tông 140 mm."},{"item":"Máy phát điện dự phòng: Động cơ - hành trình pít tông","quote":"Hành trình pít tông: 152 mm.","reference":"Chương V, mục 1.2, hạng mục 1, mục 1. Động cơ","requirement":"Hành trình pít tông 152 mm."},{"item":"Máy phát điện dự phòng: Động cơ - dung tích dầu nhớt","quote":"Dung tích dầu nh t: 83 L.","reference":"Chương V, mục 1.2, hạng mục 1, mục 1. Động cơ","requirement":"Dung tích dầu nhớt 83 L."},{"item":"Máy phát điện dự phòng: Đầu phát điện - tốc độ tối đa","quote":"Tốc độ tối đa: 2250 vòng/ phút.","reference":"Chương V, mục 1.2, hạng mục 1, mục 2. Đầu phát điện","requirement":"Tốc độ tối đa 2250 vòng/phút."},{"item":"Máy phát điện dự phòng: Đầu phát điện - số cực","quote":"Số cực: 4.","reference":"Chương V, mục 1.2, hạng mục 1, mục 2. Đầu phát điện","requirement":"Số cực: 4."},{"item":"Máy phát điện dự phòng: Đầu phát điện - tần số danh định","quote":"Tần số danh định: 50Hz.","reference":"Chương V, mục 1.2, hạng mục 1, mục 2. Đầu phát điện","requirement":"Tần số danh định 50Hz."},{"item":"Máy phát điện dự phòng: Đầu phát điện - đặc điểm vận hành","quote":"Đặc điểm vận hành: vận hành theo chế độ độc\nlập hoặc hòa đồng bộ giữa các máy phát v i nhau","reference":"Chương V, mục 1.2, hạng mục 1, mục 2. Đầu phát điện","requirement":"Vận hành theo chế độ độc lập hoặc hòa đồng bộ giữa các máy phát với nhau."},{"item":"Máy phát điện dự phòng: Đầu phát điện - cấp bảo vệ","quote":"Cấp bảo vệ: IP 23.","reference":"Chương V, mục 1.2, hạng mục 1, mục 2. Đầu phát điện","requirement":"Cấp bảo vệ IP 23."},{"item":"Máy phát điện dự phòng: Đầu phát điện - cấp cách điện","quote":"Cấp cách điện: Cấp H.","reference":"Chương V, mục 1.2, hạng mục 1, mục 2. Đầu phát điện","requirement":"Cấp cách điện: Cấp H."},{"item":"Máy phát điện dự phòng: Đầu phát điện - tổng mức sóng hài","quote":"Tổng mức sóng hài Không tải < 1.5%. Ở tải\ntuyến tính cân bằng không méo dạng < 5%.","reference":"Chương V, mục 1.2, hạng mục 1, mục 2. Đầu phát điện","requirement":"Không tải < 1.5%; ở tải tuyến tính cân bằng không méo dạng < 5%."},{"item":"Máy phát điện dự phòng: Bộ điều khiển - đèn báo, giám sát và bảo vệ","quote":"Có đèn báo máy đang hoạt động.\n- Giám sát và bảo vệ các trạng thái hoạt động của\nđộng cơ và đầu phát.","reference":"Chương V, mục 1.2, hạng mục 1, mục 3. Bộ điều khiển","requirement":"Có đèn báo máy đang hoạt động; giám sát và bảo vệ các trạng thái hoạt động của động cơ và đầu phát."},{"item":"Máy phát điện dự phòng: Bộ điều khiển - kết nối ATS","quote":"Có tính năng kết nối v i ATS.","reference":"Chương V, mục 1.2, hạng mục 1, mục 3. Bộ điều khiển","requirement":"Có tính năng kết nối với ATS."},{"item":"Máy phát điện dự phòng: Bộ điều khiển - bảo vệ và báo lỗi","quote":"Bảo vệ nhiệt độ/áp suất dầu hộp số.\n- Báo lỗi cháy nổ.\n- Báo lỗi nguồn DC.","reference":"Chương V, mục 1.2, hạng mục 1, mục 3. Bộ điều khiển","requirement":"Bảo vệ nhiệt độ/áp suất dầu hộp số; báo lỗi cháy nổ; báo lỗi nguồn DC."},{"item":"Máy phát điện dự phòng: Bộ điều khiển - giao tiếp","quote":"Có cổng giao tiếp RS-485 v i máy tính","reference":"Chương V, mục 1.2, hạng mục 1, mục 3. Bộ điều khiển","requirement":"Có cổng giao tiếp RS-485 với máy tính."},{"item":"Máy phát điện dự phòng: Bộ điều khiển - chế độ chạy và reset","quote":"Có chức năng chạy ở các chế độ Run/Off/Auto\nhoặc tương đương.\n- Có chức năng Reset cảnh báo lỗi.","reference":"Chương V, mục 1.2, hạng mục 1, mục 3. Bộ điều khiển","requirement":"Có chức năng chạy ở các chế độ Run/Off/Auto hoặc tương đương; có chức năng Reset cảnh báo lỗi."},{"item":"Máy phát điện dự phòng: Kiểm định độ ồn, khí thải","quote":"Kiểm định độ ồn, khí thải của bên thứ 3: Có.","reference":"Chương V, mục 1.2, hạng mục 1, mục 4. Yêu cầu khác","requirement":"Có kiểm định độ ồn, khí thải của bên thứ 3."},{"item":"Máy phát điện dự phòng: Thuê tải và nhiên liệu chạy thử","quote":"Thuê tải và nhiên liệu chạy thử máy phát: Có.","reference":"Chương V, mục 1.2, hạng mục 1, mục 4. Yêu cầu khác","requirement":"Có thuê tải và nhiên liệu chạy thử máy phát."},{"item":"Máy phát điện dự phòng: Bơm dầu từ bồn dầu chính cấp cho bồn dầu","quote":"Bơm dầu từ bồn dầu chính cấp cho bồn dầu: 02\n | cái nhà thầu nêu rõ nguồn gốc, xuất xứ, nhãn\nhiệu","reference":"Chương V, mục 1.2, hạng mục 1, mục 4. Yêu cầu khác","requirement":"Số lượng 02 cái; nhà thầu nêu rõ nguồn gốc, xuất xứ, nhãn hiệu."},{"item":"Máy phát điện dự phòng: Tủ bơm dầu","quote":"Tủ bơm dầu Bao gồm các công tắc tơ, cb, hệ\nnhận xuất tín hiệu điều khiển bơm dầu : 01 tủ\nnhà thầu nêu rõ nguồn gốc, xuất xứ, nhãn hiệu .","reference":"Chương V, mục 1.2, hạng mục 1, mục 4. Yêu cầu khác","requirement":"Gồm các công tắc tơ, cb, hệ nhận xuất tín hiệu điều khiển bơm dầu; số lượng 01 tủ; nhà thầu nêu rõ nguồn gốc, xuất xứ, nhãn hiệu."},{"item":"Máy phát điện dự phòng: Cảm biến mức dầu","quote":"Cảm biến mức dầu dạng quét siêu âm: 01 cái\nnhà thầu nêu rõ nguồn gốc, xuất xứ, nhãn hiệu .","reference":"Chương V, mục 1.2, hạng mục 1, mục 4. Yêu cầu khác","requirement":"Cảm biến mức dầu dạng quét siêu âm, 01 cái; nhà thầu nêu rõ nguồn gốc, xuất xứ, nhãn hiệu."},{"item":"Máy phát điện dự phòng: Cam kết thiết bị mới, năm sản xuất","quote":"Bản cam kết các thiết bị hàng hóa phải bảo đảm m i 100%, sản xuất từ năm 2024 trở về\nsau.","reference":"Chương V, mục 1.3.1 c)","requirement":"Thiết bị hàng hóa phải bảo đảm mới 100%, sản xuất từ năm 2024 trở về sau."},{"item":"Máy phát điện dự phòng: Bảo hành, hỗ trợ kỹ thuật","quote":"Bản cam kết trong thời gian bảo hành, nhà thầu phải có dịch vụ hỗ trợ kỹ thuật: 24/24; 7\nngày/tuần.","reference":"Chương V, mục 1.3.1 c)","requirement":"Trong thời gian bảo hành có dịch vụ hỗ trợ kỹ thuật 24/24, 7 ngày/tuần; bảo trì định kỳ theo tiêu chuẩn nhà sản xuất; đáp ứng kiểm tra, sửa chữa đột xuất trong vòng 24-48 giờ kể từ khi nhận thông báo."},{"item":"Máy phát điện dự phòng: CO/CQ (thiết bị nhập khẩu)","quote":null,"reference":"Chương V, mục 1.3.1 c)","requirement":"Khi giao hàng cung cấp giấy chứng nhận xuất xứ (CO) và giấy chứng nhận chất lượng của nhà sản xuất (CQ); thiết bị sản xuất trong nước cung cấp CQ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:50:36.331Z"}},"IB2400206842":{"u":"2026-11-03T18:19:17.327+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT Phi tư vấn 1 túi_BD TN.pdf), chưa phân tích cả HSMT.","Đây là gói bảo dưỡng, không phải mua sắm hay lắp đặt mới: Chương V chỉ mô tả quy trình bảo dưỡng, không nêu thông số kỹ thuật chi tiết của tổ máy (hãng, model, xuất xứ, điện áp, tần số, số xy lanh, tiêu hao nhiên liệu, mức ồn, cáp, bảo hành, tiêu chuẩn).","Số lượng và danh sách máy phát điện không có trong Chương V; theo văn bản, khối lượng chi tiết nằm ở mẫu số 01A – chương IV và danh sách trạm do Đài Viễn thông Thái Nguyên bàn giao sau.","Phần bảo dưỡng điều hòa không khí (mục 3.1) không thuộc phạm vi thông số máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Bảo dưỡng máy phát điện, điều hòa các trạm BTS khu vực Đài Viễn thông Thái Nguyên năm 2024","notifyNo":"IB2400206842","generatorCapacity":"Không nêu công suất của từng tổ máy; chỉ phân nhóm bảo dưỡng theo công suất: P ≤ 15kVA (động cơ xăng), P ≤ 15kVA (động cơ diesel), P>15 KVA (không nêu chế độ chính/dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Nhóm máy phát điện động cơ xăng","quote":"Bảo dưỡng MFĐ động cơ xăng công suất P ≤ 15kVA","reference":"Chương V, mục 3.2.b","requirement":"Máy phát điện động cơ xăng có công suất P ≤ 15kVA (số lượng không nêu trong Chương V, khối lượng chi tiết nằm ở mẫu số 01A – chương IV)"},{"item":"Nhóm máy phát điện động cơ diesel nhỏ","quote":"Bảo dưỡng MFĐ động cơ diesel P ≤ 15kVA","reference":"Chương V, mục 3.2.b","requirement":"Máy phát điện động cơ diesel có công suất P ≤ 15kVA"},{"item":"Nhóm máy phát điện công suất lớn","quote":"Bảo dưỡng MFĐ có công suất lớn P>15 KVA","reference":"Chương V, mục 3.2.b","requirement":"Máy phát điện có công suất lớn P>15 KVA"},{"item":"Máy diesel P ≤ 15kVA: Làm mát","quote":"Kiểm tra, vệ sinh hệ thống làm mát bằng gió","reference":"Chương V, mục 3.2.b","requirement":"Có hệ thống làm mát bằng gió và hệ thống làm mát bằng nước (cả hai kiểu được nêu trong quy trình bảo dưỡng)"},{"item":"Máy diesel P ≤ 15kVA: Làm mát bằng nước","quote":"Kiểm tra, vệ sinh hệ thống làm mát bằng nước","reference":"Chương V, mục 3.2.b","requirement":"Có hệ thống làm mát bằng nước"},{"item":"Máy diesel P ≤ 15kVA: Vỏ máy","quote":"Kiểm tra, vệ sinh vỏ chống ồn.","reference":"Chương V, mục 3.2.b","requirement":"Có vỏ chống ồn (không nêu mức ồn)"},{"item":"Máy diesel P ≤ 15kVA: Đầu phát","quote":"Kiểm tra bộ kích từ AVR:","reference":"Chương V, mục 3.2.b","requirement":"Có bộ kích từ AVR (không nêu hãng, model, cấp cách điện)"},{"item":"Máy diesel P ≤ 15kVA: Hệ thống chuyển đổi nguồn","quote":"Kiểm tra hệ thống chuyển đổi nguồn ATS","reference":"Chương V, mục 3.2.b","requirement":"Có hệ thống chuyển đổi nguồn ATS, đóng cắt bằng tay và tự động (không nêu dòng định mức)"},{"item":"Máy P>15 KVA: Bồn chứa dầu","quote":"Bảo dưỡng bồn chứa dầu","reference":"Chương V, mục 3.2.b","requirement":"Có bồn chứa dầu (không nêu dung tích)"},{"item":"Máy P>15 KVA: ATS","quote":"Bảo dưỡng thiết bị ATS","reference":"Chương V, mục 3.2.b","requirement":"Có thiết bị ATS, đóng ngắt tự động và bằng tay (không nêu dòng định mức)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:19:16.372Z"}},"IB2400208175":{"u":"2026-11-03T07:35:45.772+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 6. Chuong V.pdf), chưa phân tích cả HSMT.","Văn bản không nêu thông tin về ATS (chỉ có tính năng bảng điều khiển kết nối với ATS), mức ồn cụ thể, bình nhiên liệu trên máy, AVR, mã hiệu/hãng cụ thể của động cơ và đầu phát (chỉ yêu cầu nhóm G7), thời gian bảo hành.","Một số trích dẫn (quote) bị ngắt dòng trong tệp PDF nên chỉ copy được một phần câu liền mạch.","Dòng tiêu đề '* Cáp điện, thang máng cáp từ MFĐ đến tủ hòa đồng bộ' xuất hiện lặp lại trước mục 12 trong văn bản gốc, nhưng nội dung mục 12-14 (nối mềm két nước, loe thoát gió nóng, tải giả) không thuộc nhóm cáp điện."],"result":{"keyInfo":{"bidName":"Cung cấp và thi công lắp đặt Máy phát điện dự phòng 1000kVA (bao gồm tủ hòa đồng bộ).","notifyNo":"IB2400208175","generatorCapacity":"1000 kVA dự phòng (>=1000KVA), 01 tổ máy, 3 pha 400/230V, 50Hz, diesel"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Yêu cầu chung: Tình trạng và năm sản xuất","quote":"Cam kết hàng hoá cung cấp cho gói thầu mới 100% và được sản xuất từ năm 2022","reference":"Chương V, mục 2.1","requirement":"Hàng hóa mới 100% và được sản xuất từ năm 2022 trở lại đây"},{"item":"Yêu cầu chung: Nguồn gốc, xuất xứ","quote":"Hàng hoá chào thầu phải có nguồn gốc rõ ràng, hợp pháp (Ghi rõ nhãn mác, hãng","reference":"Chương V, mục 2.1","requirement":"Hàng hóa chào thầu phải có nguồn gốc rõ ràng, hợp pháp, ghi rõ nhãn mác, hãng sản xuất và xuất xứ"},{"item":"Yêu cầu chung: CO/CQ","quote":"Cam kết cung cấp Giấy chứng nhận xuất xứ hàng hóa (C/O) và Giấy chứng nhận","reference":"Chương V, mục 2.1","requirement":"Cam kết cung cấp C/O và C/Q đối với các thiết bị nhập khẩu"},{"item":"Yêu cầu chung: Tài liệu kỹ thuật","quote":"Nhà thầu cung cấp Catalogue hoặc tài liệu kỹ thuật thể hiện đầy đủ các thông số","reference":"Chương V, mục 2.1","requirement":"Nhà thầu cung cấp catalogue hoặc tài liệu kỹ thuật thể hiện đầy đủ thông số kỹ thuật của hàng hóa dự thầu; phải định rõ chủng loại, mã hiệu, nguồn gốc, xuất xứ, không được ghi \"hoặc tương đương\""},{"item":"Tổ máy phát điện 1000kVA: Công suất, điện áp, nhiên liệu","quote":"Công suất dự phòng: >=1000KVA (lớn hơn","reference":"Chương V, mục 2.2, TT I.1","requirement":"Tổ máy phát điện trần 1000kVA, 3 pha 400/230V, 50Hz, chạy nhiên liệu diesel; công suất dự phòng >=1000kVA; hãng sản xuất thuộc nhóm các nước công nghiệp phát triển G7"},{"item":"Tổ máy phát điện 1000kVA: Tiêu chuẩn","quote":"ISO 8528, ISO 3046, IEC 60034, BS5000 and","reference":"Chương V, mục 2.2, TT I.1","requirement":"Đáp ứng các tiêu chuẩn ISO 8528, ISO 3046, IEC 60034, BS5000 and NEMA MG-1.22"},{"item":"Tổ máy 1000kVA: Động cơ - hãng, công suất","quote":"Công suất lớn nhất: >=870KW","reference":"Chương V, mục 2.2, TT I.1 (Động cơ)","requirement":"Hãng sản xuất thuộc nhóm G7; công suất lớn nhất >=870KW"},{"item":"Tổ máy 1000kVA: Động cơ - loại, số xi lanh","quote":"8 xy lanh thẳng hàng","reference":"Chương V, mục 2.2, TT I.1 (Động cơ)","requirement":"Động cơ đốt trong, 4 kỳ; 8 xy lanh thẳng hàng"},{"item":"Tổ máy 1000kVA: Động cơ - kích thước xi lanh, tỷ số nén","quote":"Tỷ số nén | >=13.5:1","reference":"Chương V, mục 2.2, TT I.1 (Động cơ)","requirement":"Đường kính xi lanh >=160 mm; hành trình piston >=190 mm; tỷ số nén >=13.5:1; dung tích xi lanh >=30 lít"},{"item":"Tổ máy 1000kVA: Động cơ - làm mát, tốc độ","quote":"Tối đa 1500 prm","reference":"Chương V, mục 2.2, TT I.1 (Động cơ)","requirement":"Làm mát cưỡng bức - làm mát bằng quạt đi theo; tốc độ tối đa 1500 prm"},{"item":"Tổ máy 1000kVA: Động cơ - khởi động, hút khí, điều tốc","quote":"Motor khởi động 24V + Bình ắc quy","reference":"Chương V, mục 2.2, TT I.1 (Động cơ)","requirement":"Motor khởi động 24V + bình ắc quy; tăng áp và làm mát khí nạp; điều tốc điện tử"},{"item":"Tổ máy 1000kVA: Động cơ - tiêu thụ nhiên liệu, nhiệt độ vận hành","quote":"<=195 lít/giờ tại chế độ 100% tải Prime","reference":"Chương V, mục 2.2, TT I.1 (Động cơ)","requirement":"Tiêu thụ nhiên liệu <=195 lít/giờ tại chế độ 100% tải Prime; nhiệt độ vận hành tối đa 50 DegC"},{"item":"Tổ máy 1000kVA: Đầu phát điện - hãng, công suất","quote":"Công suất lớn nhất: >=1000KVA","reference":"Chương V, mục 2.2, TT I.1 (Đầu phát điện)","requirement":"Hãng sản xuất thuộc nhóm G7; công suất lớn nhất >=1000KVA"},{"item":"Tổ máy 1000kVA: Đầu phát điện - loại, kích từ","quote":"Không chổi than, 4 cực, từ trường quay","reference":"Chương V, mục 2.2, TT I.1 (Đầu phát điện)","requirement":"Không chổi than, 4 cực, từ trường quay; kiểu kích từ Shunt"},{"item":"Tổ máy 1000kVA: Đầu phát điện - điện áp, pha, tần số, hệ số công suất","quote":"3 pha, 4 dây","reference":"Chương V, mục 2.2, TT I.1 (Đầu phát điện)","requirement":"Điện áp 230/400V; 3 pha 4 dây; tần số 50Hz; hệ số công suất ≥ 0.8"},{"item":"Tổ máy 1000kVA: Đầu phát điện - cách điện, quá tốc","quote":"Cấp H trở lên","reference":"Chương V, mục 2.2, TT I.1 (Đầu phát điện)","requirement":"Cấp cách điện H trở lên; Over Speed Capacity 150%"},{"item":"Tổ máy 1000kVA: Bảng điều khiển - chủng loại, chức năng","quote":"Điều khiển điện tử kỹ thuật số","reference":"Chương V, mục 2.2, TT I.1 (Bảng điều khiển)","requirement":"Hãng sản xuất thuộc nhóm G7; điều khiển điện tử kỹ thuật số; nút chọn chế độ MANUAL/START/STOP/AUTO; công tắc dừng khẩn cấp; kết nối ATS (khởi động, tắt máy từ xa); chạy chế độ Manual/Auto hoặc tương đương; chức năng Reset xóa lỗi; màn hình LCD, đèn Led, đèn chiếu sáng nền"},{"item":"Tổ máy 1000kVA: Bảng điều khiển - đo lường, hiển thị","quote":"Công suất kW, kVAR, kVA cho 03 pha và tổng","reference":"Chương V, mục 2.2, TT I.1 (Bảng điều khiển)","requirement":"Hiển thị điện áp L-L, L-N cả 3 pha; dòng điện từng pha và 3 pha; công suất kW, kVAR, kVA cho 3 pha và tổng; hệ số công suất; tần số; điện áp ắcquy; tốc độ động cơ; nhiệt độ nước làm mát; áp suất nhớt; số vòng quay; số giờ vận hành; số lần khởi động; chỉ thị lỗi và dự báo cách khắc phục"},{"item":"Tổ máy 1000kVA: Bảng điều khiển - bảo vệ, cảnh báo","quote":"Vượt tốc/ thấp tốc","reference":"Chương V, mục 2.2, TT I.1 (Bảng điều khiển)","requirement":"Bảo vệ đầu phát khỏi quá dòng, quá tải, ngắn mạch; cảnh báo bình ắcquy yếu, DC cao/thấp, vượt tốc/thấp tốc, áp lực nhớt thấp/cao, nhiệt độ nước làm mát cao/thấp, sự cố không đề được, AC cao/thấp, tần số cao/thấp, dừng khẩn cấp"},{"item":"Tổ máy 1000kVA: Bảng điều khiển - truyền thông","quote":"ngoại vi như PLC dùng cổng Modbus (RS-485)","reference":"Chương V, mục 2.2, TT I.1 (Bảng điều khiển)","requirement":"Điều khiển truyền thông với thiết bị ngoại vi như PLC qua cổng Modbus (RS-485)"},{"item":"Tủ hòa đồng bộ 1600A: Xuất xứ, nhiệm vụ","quote":"Sản xuất tại Việt Nam.","reference":"Chương V, mục 2.2, TT I.2","requirement":"Sản xuất tại Việt Nam; hòa đồng bộ máy 400KVA hiện có và máy 1000KVA"},{"item":"Tủ hòa đồng bộ 1600A: Vỏ tủ","quote":"cánh, tôn dầy 2.0mm sơn tĩnh điện","reference":"Chương V, mục 2.2, TT I.2","requirement":"Loại đứng trong nhà, 2 buồng 2 lớp cánh, tôn dày 2.0mm sơn tĩnh điện"},{"item":"Tủ hòa đồng bộ 1600A: ACB lộ vào 1 (máy 400kVA)","quote":"ACB 4P 800A/ 65kA","reference":"Chương V, mục 2.2, TT I.2","requirement":"ACB 4P 800A/65kA (Fix); Schneider hoặc tương đương"},{"item":"Tủ hòa đồng bộ 1600A: ACB lộ vào 2 (máy 1000kVA)","quote":"ACB 4P 1600A/","reference":"Chương V, mục 2.2, TT I.2","requirement":"ACB 4P 1600A/65kA (Fix); Schneider hoặc tương đương"},{"item":"Tủ hòa đồng bộ 1600A: Bộ đóng cắt tự động cho ACB","quote":"Moto, cuộn đóng,","reference":"Chương V, mục 2.2, TT I.2","requirement":"Moto, cuộn đóng, thấp áp; Schneider hoặc tương đương"},{"item":"Tủ hòa đồng bộ 1600A: Bộ điều khiển hòa đồng bộ","quote":"Bộ điều khiển hòa đồng bộ Deepsea- UK/ hoặc tương đương","reference":"Chương V, mục 2.2, TT I.2","requirement":"Deepsea-UK hoặc tương đương; hòa đồng bộ và chia tải giữa các máy, gọi thêm/tắt bớt máy theo phụ tải để tiết kiệm nhiên liệu; bảo vệ công suất có ích và vô ích bị ngược; hiển thị điện áp, tần số, dòng điện Bus khi hòa đồng bộ"},{"item":"Tủ hòa đồng bộ 1600A: Thiết bị điều khiển, biến dòng, đồng thanh cái, phụ kiện","quote":"Biến dòng điện | TI 630 - 1600/5A","reference":"Chương V, mục 2.2, TT I.2","requirement":"Cầu chì, rơ le, đèn báo, nút nhấn Idec - Nhật Bản hoặc tương đương; biến dòng TI 630 - 1600/5A; đồng thanh cái mạ thiếc, Malaysia hoặc tương đương; dây điều khiển, tín hiệu"},{"item":"Hệ thống nhiên liệu: Bồn dầu 6.000L","quote":"Thép SS400 dầy 3.0mm;","reference":"Chương V, mục 2.2, TT II.1","requirement":"Thép SS400 dày 3.0mm, hình chữ nhật, chân cao 300mm; sơn 1 lớp chống rỉ, ngoài sơn 2 lớp màu; họng chờ nhập, xuất"},{"item":"Hệ thống nhiên liệu: Van, lọc","quote":"Italy/ hoặc Tương đương","reference":"Chương V, mục 2.2, TT II.2","requirement":"Van cửa (van đồng nối ren DN25); van 1 chiều DN25; lọc chữ Y DN25; van điện (van đồng nối ren DN25); Italy hoặc tương đương"},{"item":"Hệ thống ống khói: Bộ lọc khói đen","quote":"Lõi lọc DPF, vỏ lọc inox 304 dầy 1.5mm","reference":"Chương V, mục 2.2, TT II.3","requirement":"Lõi lọc DPF, vỏ lọc inox 304 dày 1.5mm"},{"item":"Hệ thống ống khói: Bọc cách nhiệt pô giảm thanh","quote":"Bọc áo inox 304 dày 0.4mm","reference":"Chương V, mục 2.2, TT II.4","requirement":"Rockwool tỷ trọng 80kg/m3, dày 50mm; bọc áo inox 304 dày 0.4mm"},{"item":"Hệ thống ống khói: Bọc cách nhiệt ống khói DN250","quote":"Bọc áo inox 304 dày 0.4mm","reference":"Chương V, mục 2.2, TT II.5","requirement":"Rockwool tỷ trọng 80kg/m3, dày 50mm; bọc áo inox 304 dày 0.4mm"},{"item":"Hệ thống ống khói: Giá đỡ pô giảm thanh, lọc khói và ống khói","quote":"Thép mạ kẽm nhúng nóng","reference":"Chương V, mục 2.2, TT II.6","requirement":"Thép mạ kẽm nhúng nóng"},{"item":"Hệ thống ống khói: Dây tiếp địa","quote":"TCVN 5935:2013, TCVN 6612:2007, IEC","reference":"Chương V, mục 2.2, TT II.7","requirement":"Cu/PVC 1x120mm2; Cu/PVC 1x35mm2; tiêu chuẩn TCVN 5064:1994/SĐ1:1995, TCVN 5935:2013, TCVN 6612:2007, IEC 61089:1997, IEC 60502:2005-1:2009 hoặc tương đương"},{"item":"Hệ thống ống khói: Đầu cốt đồng","quote":"Eco VN/ hoặc Tương đương","reference":"Chương V, mục 2.2, TT II.8","requirement":"Đầu cốt đồng 120mm2; M35; Eco VN hoặc tương đương"},{"item":"Cáp điện từ MFĐ đến tủ hòa đồng bộ: Thang cáp","quote":"Sơn tĩnh điện, dày 2mm kèm phụ kiện","reference":"Chương V, mục 2.2, TT II.9","requirement":"Thang cáp điện W450xH100mm, sơn tĩnh điện dày 2mm kèm phụ kiện"},{"item":"Cáp điện từ MFĐ đến tủ hòa đồng bộ: Cáp 0,6/1kV","quote":"- Cadivi/ hoặc Tương đương","reference":"Chương V, mục 2.2, TT II.10","requirement":"Cáp 0,6/1kV Cu/XLPE/PVC 1x300mm2; tiêu chuẩn TCVN 5064:1994/SĐ1:1995, TCVN 5935:2013, TCVN 6612:2007, IEC 61089:1997, IEC 60502:2005-1:2009 hoặc tương đương; Cadivi hoặc tương đương"},{"item":"Cáp điện từ MFĐ đến tủ hòa đồng bộ: Đầu cốt đồng M300","quote":"Đầu cốt đồng M300 | Eco VN/ hoặc Tương đương","reference":"Chương V, mục 2.2, TT II.11","requirement":"Đầu cốt đồng M300; Eco VN hoặc tương đương"},{"item":"Nối mềm két nước làm mát","quote":"Vải bạt + khung V30","reference":"Chương V, mục 2.2, TT II.12","requirement":"Vải bạt + khung V30"},{"item":"Loe thoát gió nóng, giá đỡ, gồm phụ kiện","quote":"Tôn tráng kẽm dầy 0.75mm, khung thép V30,","reference":"Chương V, mục 2.2, TT II.13","requirement":"Tôn tráng kẽm dày 0.75mm, khung thép V30, V50 mạ kẽm nhúng nóng"},{"item":"Tải giả thử máy","quote":"Tải nước 900kW + Cáp điện","reference":"Chương V, mục 2.2, TT II.14","requirement":"Tải nước 900kW + cáp điện"},{"item":"Phạm vi lắp đặt, thí nghiệm và đào tạo","quote":"Vận hành, đào tạo chuyển giao công nghệ máy phát điện; Tải giả thử máy;","reference":"Chương V, mục 1.2 (Nội dung công việc)","requirement":"Cung cấp và thi công lắp đặt 01 tổ máy phát điện trần 1000kVA và 01 tủ hòa đồng bộ 1600A; thí nghiệm thiết bị; hệ thống nhiên liệu; hệ thống ống khói; cáp điện, thang máng cáp từ MFĐ đến tủ hòa đồng bộ; vận hành, đào tạo chuyển giao công nghệ; tải giả thử máy; thí nghiệm, kiểm định bồn dầu, độ ồn, khí xả, vật tư"},{"item":"Kiểm tra và thử nghiệm","quote":"được kiểm định an toàn, được đơn vị chức năng","reference":"Chương V, Mục 3","requirement":"Hàng hóa liên quan an toàn phòng chống cháy nổ phải được kiểm định an toàn và cấp giấy phép trước khi lắp đặt; sau lắp đặt toàn hệ thống chạy thử nghiệm để nghiệm thu theo thông số kỹ thuật yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:35:45.154Z"}},"IB2400210643":{"u":"2026-11-03T07:25:13.438+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 3. PL-II (Yêu cầu về kỹ thuật-Chương V)..pdf), chưa phân tích cả HSMT.","Chương V không nêu thông số chi tiết của máy phát điện: không có động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm/độ ồn, bình nhiên liệu, dòng định mức ATS, tiêu chuẩn riêng; các thông tin này nằm trong hồ sơ thiết kế BVTC đính kèm E-HSMT, chưa được đọc.","Văn bản không nêu rõ công suất là prime hay standby; 'dự phòng' chỉ lấy từ tên gói thầu.","Gói thầu chủ yếu là xây lắp trạm biến áp, thông tin liên lạc, cấp điện; các phần này không thuộc thông số máy phát nên đã bỏ qua."],"result":{"keyInfo":{"bidName":"Gói thầu XLDT-13: Thi công xây lắp Nhà trạm biến áp 800KVA+trạm nguồn; Nhà trạm biến áp 1500KVA; Hệ thống cấp điện ngoài nhà; Hệ thống thông tin liên lạc; Trạm biến áp 800KVA, 1500KVA, tủ RMU ...; Máy phát điện dự phòng 400KVA","notifyNo":"IB2400210643","generatorCapacity":"400 kVA (01 máy phát Diesel 400kVA, dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng - Công suất và số lượng","quote":"01 máy phát Diesel 400kVA","reference":"Chương V, mục I.1.6.c - Trạm biến áp số 1","requirement":"Lắp đặt 01 máy phát Diesel công suất 400kVA đặt trong Trạm biến áp số 1 (cấp điện cho khu doanh trại). Gói thầu nêu là máy phát điện dự phòng 400KVA."},{"item":"Máy phát điện dự phòng - Loại","quote":"Máy phát điện dự phòng 400KVA","reference":"Chương V, mục I.1.3","requirement":"Máy phát điện dự phòng 400KVA, loại Diesel."},{"item":"Tủ chuyển nguồn tự động ATS","quote":"01 tủ chuyển nguồn tự động ATS","reference":"Chương V, mục I.1.6.c - Trạm biến áp số 1","requirement":"Lắp đặt 01 tủ chuyển nguồn tự động ATS trong Trạm biến áp số 1 (không nêu dòng định mức)."},{"item":"Tủ hạ thế ưu tiên","quote":"01 tủ hạ thế ưu tiên","reference":"Chương V, mục I.1.6.c - Trạm biến áp số 1","requirement":"Lắp đặt 01 tủ hạ thế ưu tiên trong Trạm biến áp số 1."},{"item":"Nối đất an toàn máy phát điện","quote":"dùng cáp đồng Cu/PVC 1x95mm2 nối đất an toàn cho các thiết bị (tủ RMU, MBA, tủ hạ thế,\nmáy phát điện)","reference":"Chương V, mục I.1.6.c - Trạm biến áp số 1","requirement":"Dùng cáp đồng Cu/PVC 1x95mm2 để nối đất an toàn cho các thiết bị, trong đó có máy phát điện."},{"item":"Xuất xứ, hãng, model, năm sản xuất","quote":"Hàng hóa và dịch vụ được cung cấp phải có xuất xứ rõ ràng bao gồm: Tên hãng sản xuất, Tên nước sản xuất, Tên và mã hiệu\ncủa thiết bị, năm sản xuất.","reference":"Chương V, mục III.14.1.a","requirement":"Hàng hóa phải có xuất xứ rõ ràng gồm tên hãng sản xuất, tên nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; mỗi danh mục chỉ đề xuất 01 xuất xứ; đề xuất cụ thể chủng loại, model, xuất xứ."},{"item":"Tình trạng hàng hóa","quote":"Toàn bộ hàng hóa thiết bị cung cấp cho gói thầu phải đảm bảo tính đồng bộ và mới 100% chưa qua sử dụng.","reference":"Chương V, mục III.14.1.b","requirement":"Toàn bộ hàng hóa thiết bị phải đồng bộ và mới 100% chưa qua sử dụng."},{"item":"Điều kiện khí hậu","quote":"Hàng hóa hoàn toàn phù hợp với điều kiện khí hậu tại Việt Nam.","reference":"Chương V, mục III.14.1.b","requirement":"Hàng hóa phải phù hợp với điều kiện khí hậu tại Việt Nam."},{"item":"Bảo hành và bảo trì","quote":"Thời gian bảo hành tối thiểu 12 tháng, bảo trì tối thiểu 24 tháng với tần suất không ít hơn 06 tháng/lần kể từ ngày hàng hóa\nđược bàn giao nghiệm thu và đưa vào sử dụng.","reference":"Chương V, mục III.14.1.b","requirement":"Bảo hành tối thiểu 12 tháng, bảo trì tối thiểu 24 tháng với tần suất không ít hơn 06 tháng/lần kể từ ngày bàn giao nghiệm thu và đưa vào sử dụng; thời gian bảo hành không nhỏ hơn bảo hành của nhà sản xuất."},{"item":"Thông số kỹ thuật theo thiết kế","quote":"Nhà thầu phải lựa chọn thiết bị tương ứng nhằm đảm bảo các mục yêu cầu kỹ thuật theo yêu cầu tại Hồ sơ thiết kế và chỉ dẫn kỹ thuật\nkèm theo E-HSMT.","reference":"Chương V, mục III.14.1.b","requirement":"Thông số kỹ thuật chi tiết của thiết bị theo hồ sơ thiết kế BVTC và chỉ dẫn kỹ thuật đính kèm E-HSMT (không có trong văn bản này); nhà thầu cung cấp catalog của nhà sản xuất."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:25:12.795Z"}},"IB2400213775":{"u":"2026-11-03T07:34:18.42+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2. Chuong V.docx), chưa phân tích cả HSMT.","Chương V chỉ nêu 1 máy phát điện (hạng mục 9); số lượng không ghi trong đoạn này (tham chiếu 'Phạm vi cung cấp' của E-HSMT).","Văn bản không nêu công suất là liên tục hay dự phòng, không nêu hãng/xuất xứ động cơ và đầu phát, bộ điều khiển, ATS, vỏ chống ồn/độ ồn, năm sản xuất, CO/CQ hay tiêu chuẩn áp dụng cho máy phát điện.","Công suất ghi '7Kw' cùng dòng '30A/220V/50Hz' như trong văn bản gốc; không quy đổi sang kVA.","Các hạng mục 1-8 (bình chữa cháy, lăng vòi, đèn sự cố, đèn exit, dây cấp nguồn, nẹp nhựa, ổ cắm) không phải thiết bị máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Mua sắm thiết bị bình chữa cháy, hệ thống lăng vòi, đèn chiếu sáng sự cố, đèn exit thoát hiểm, máy phát điện Trường THPT Phú Bài","notifyNo":"IB2400213775","generatorCapacity":"7 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 9 - Máy phát điện 1 pha: Công suất","quote":"Công suất 7Kw","reference":"Chương V, mục 1.2 a), hạng mục 9","requirement":"Công suất 7 kW"},{"item":"Hạng mục 9 - Máy phát điện 1 pha: Số pha","quote":"Máy phát điện 1 pha","reference":"Chương V, mục 1.2 a), hạng mục 9","requirement":"Máy phát điện 1 pha"},{"item":"Hạng mục 9 - Máy phát điện 1 pha: Nhiên liệu","quote":"Nhiên liệu diezel","reference":"Chương V, mục 1.2 a), hạng mục 9","requirement":"Nhiên liệu diezel"},{"item":"Hạng mục 9 - Máy phát điện 1 pha: Dung tích nhiên liệu (bình nhiên liệu)","quote":"dung tích nhiên liệu 17L","reference":"Chương V, mục 1.2 a), hạng mục 9","requirement":"Dung tích nhiên liệu 17L"},{"item":"Hạng mục 9 - Máy phát điện 1 pha: Động cơ","quote":"Dung tích xi lanh 531cc","reference":"Chương V, mục 1.2 a), hạng mục 9","requirement":"Dung tích xi lanh 531cc"},{"item":"Hạng mục 9 - Máy phát điện 1 pha: Dòng điện, điện áp, tần số","quote":"Dòng điện thế 30A/220V/50Hz","reference":"Chương V, mục 1.2 a), hạng mục 9","requirement":"Dòng điện thế 30A/220V/50Hz"},{"item":"Hạng mục 9 - Máy phát điện 1 pha: Kích thước","quote":"KT 990x565x780mm","reference":"Chương V, mục 1.2 a), hạng mục 9","requirement":"Kích thước 990x565x780mm"},{"item":"Hạng mục 9 - Máy phát điện 1 pha: Trọng lượng","quote":"Trọng lượng 169kg","reference":"Chương V, mục 1.2 a), hạng mục 9","requirement":"Trọng lượng 169kg"},{"item":"Hạng mục 9 - Máy phát điện 1 pha: Model","quote":"Model KP9000Q hoặc tương đương","reference":"Chương V, mục 1.2 a), hạng mục 9","requirement":"Model KP9000Q hoặc tương đương"},{"item":"Hạng mục 9 - Máy phát điện 1 pha: Sản phẩm tương đương","quote":"nhà thầu có thể dự thầu sản phẩm có thông số kỹ thuật, đặc tính sản phẩm tương đương tiêu chuẩn kỹ thuật yêu cầu","reference":"Chương V, mục 1.2 a), lưu ý sau bảng","requirement":"Với thiết bị có nêu rõ tên sản phẩm, nhà thầu có thể dự thầu sản phẩm có thông số kỹ thuật, đặc tính tương đương tiêu chuẩn kỹ thuật yêu cầu"},{"item":"Máy phát điện: Bảo hành","quote":"Thời gian bảo hành tối thiểu là 12 tháng.","reference":"Chương V, mục 1.3","requirement":"Thời gian bảo hành tối thiểu 12 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:34:17.944Z"}},"IB2400215103":{"u":"2026-11-03T07:41:02.955+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Tên gói thầu ghi 'máy phát điện 15kVA' nhưng Chương V ghi 'máy phát điện 5kVA' (và 'Máy phát điện 5KVA' ở bảng hạng mục); công suất lấy theo Chương V là 5 kVA, cần đối chiếu lại với E-HSMT gốc.","Chương V không nêu số lượng máy phát điện, động cơ, đầu phát, điện áp, tần số, tiêu chuẩn, mức ồn, bình nhiên liệu hay ATS; chỉ có hãng/xuất xứ tham chiếu (Honda, Trung Quốc, hoặc tương đương) và loại nhiên liệu dầu.","Bếp từ đôi (hạng mục 1) không phải thiết bị phát điện nên không liệt kê.","Văn bản gốc có lỗi chính tả 'cũng hãng Honda' (có thể là 'cùng hãng'); trích dẫn giữ nguyên như văn bản."],"result":{"keyInfo":{"bidName":"Gói thầu số 12: Mua sắm, lắp đặt bếp từ và máy phát điện 15kVA","notifyNo":"IB2400215103","generatorCapacity":"5 kVA (tên gói thầu ghi 15kVA ở phần tiêu đề, Chương V ghi 5kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 5KVA: Công suất","quote":"Máy phát điện 5KVA","reference":"Chương V, mục 1.2.b, hạng mục số 2","requirement":"Máy phát điện 5KVA (không nêu rõ chế độ dự phòng hay liên tục)"},{"item":"Máy phát điện 5KVA: Nhiên liệu","quote":"Loại dùng nhiên liệu dầu","reference":"Chương V, mục 1.2.b, hạng mục số 2","requirement":"Loại dùng nhiên liệu dầu"},{"item":"Máy phát điện 5KVA: Hãng sản xuất và xuất xứ","quote":"sản\nphẩm cũng hãng Honda, xuất\nxứ Trung Quốc (hoặc tương\nđương)","reference":"Chương V, mục 1.2.b, hạng mục số 2","requirement":"Sản phẩm cùng hãng Honda, xuất xứ Trung Quốc (hoặc tương đương)"},{"item":"Hàng hóa: Tình trạng và năm sản xuất","quote":"Nhà thầu cam kết hàng hóa cung cấp mới 100%, sản xuất năm 2024 trở đi.","reference":"Chương V, mục 1.3","requirement":"Hàng hóa cung cấp mới 100%, sản xuất năm 2024 trở đi"},{"item":"Hàng hóa: Tình trạng khi giao nhận","quote":"Nhà thầu cam kết hàng hóa phải còn nguyên đai, nguyên kiện, không trầy\nxước, tróc sơn trong quá trình vận chuyển và thi công lắp đặt hoàn thiện.","reference":"Chương V, mục 1.3","requirement":"Hàng hóa phải còn nguyên đai, nguyên kiện, không trầy xước, tróc sơn trong quá trình vận chuyển và thi công lắp đặt hoàn thiện"},{"item":"Hàng hóa: Bảo hành","quote":"Nhà thầu cam kết thời hạn bảo hành của hàng hóa tối thiểu 12 tháng kể từ\nngày hai bên nghiệm thu và bàn giao hàng hóa, Chủ đầu tư đưa hàng hóa vào sử\ndụng.","reference":"Chương V, mục 1.3","requirement":"Thời hạn bảo hành tối thiểu 12 tháng kể từ ngày hai bên nghiệm thu và bàn giao hàng hóa, Chủ đầu tư đưa hàng hóa vào sử dụng"},{"item":"Hàng hóa: CO/CQ","quote":"Cam kết cung cấp bản sao y giấy chứng nhận xuất xứ hàng hóa (Certificate\nof Origin – CO) do cơ quan thẩm quyền của nước xuất khẩu cấp và bản sao y giấy\nchứng nhận chất lượng hàng hóa (Certificate of Quality - CQ) đối với thiết bị nhập\nkhẩu sau khi đưa thiết bị về công trình, và cung cấp bản gốc để Chủ đầu tư đối\nchiếu với hồ sơ bản sao của các giấy tờ này khi có yêu cầu;","reference":"Chương V, mục 1.3","requirement":"Cung cấp bản sao y giấy chứng nhận xuất xứ (CO) do cơ quan thẩm quyền của nước xuất khẩu cấp và bản sao y giấy chứng nhận chất lượng (CQ) đối với thiết bị nhập khẩu sau khi đưa thiết bị về công trình; cung cấp bản gốc để Chủ đầu tư đối chiếu khi có yêu cầu"},{"item":"Hàng hóa: Lắp đặt, thử nghiệm","quote":"Nhà thầu cam kết chịu toàn bộ chi phí vận chuyển, bốc xếp, bảo hiểm, cất\ngiữ, lắp đặt thử nghiệm trong quá trình cung ứng hàng hóa, kiểm tra, nghiệm thu\nvà giao nhận hàng.","reference":"Chương V, mục 1.3","requirement":"Nhà thầu chịu toàn bộ chi phí vận chuyển, bốc xếp, bảo hiểm, cất giữ, lắp đặt thử nghiệm trong quá trình cung ứng, kiểm tra, nghiệm thu và giao nhận hàng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:41:02.016Z"}},"IB2400216393":{"u":"2026-11-03T07:35:28.281+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5.pdf), chưa phân tích cả HSMT.","Văn bản bảng bị vỡ định dạng khi trích từ PDF; một số trích dẫn (ATS, ống thoát khói) giữ nguyên cách ngắt dòng như trong văn bản.","Không nêu hãng/model cụ thể ngoài 'G7 – tương đương'; không nêu mức ồn, bình nhiên liệu, mức tiêu hao nhiên liệu, khí thải, CO/CQ hay tiêu chuẩn cụ thể.","Số lượng tổ máy không ghi bằng con số; suy từ bảng chỉ có một dòng tổ máy phát điện."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện (khoảng 250KVA)","notifyNo":"IB2400216393","generatorCapacity":"250 kVA liên tục (200 kW); 275 kVA dự phòng (220 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":null,"reference":"Chương V, mục 1.2.2, bảng STT 1","requirement":"Bảng yêu cầu liệt kê 1 tổ máy phát điện (STT 1); số lượng không được ghi rõ bằng con số riêng."},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục: | 250kVA/ 200kW","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"250kVA/ 200kW"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng | 275kVA/220kW","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"275kVA/220kW"},{"item":"Tổ máy phát điện: Điện áp","quote":"Điện áp: 3 pha 220/380V","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"3 pha 220/380V"},{"item":"Tổ máy phát điện: Tần số","quote":"Tần số: | 50 Hz","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"50 Hz"},{"item":"Tổ máy phát điện - Động cơ: Loại","quote":"Động cơ: G7 – tương đương","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"G7 – tương đương"},{"item":"Tổ máy phát điện - Động cơ: Vòng quay","quote":"Vòng quay: | 1500 vòng/ phút","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"1500 vòng/ phút"},{"item":"Tổ máy phát điện - Động cơ: Công suất cực đại","quote":"Công suất cực đại: | 240kw","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"240kw"},{"item":"Tổ máy phát điện - Động cơ: Số xy lanh","quote":"Số xy lanh: 6 - thẳng hàng","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"6 - thẳng hàng"},{"item":"Tổ máy phát điện - Động cơ: Dung tích xy lanh","quote":"Dung tích xy lanh: 8.9 L","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"8.9 L"},{"item":"Tổ máy phát điện - Động cơ: Tỉ số nén","quote":"Tỉ số nén: 16.6:1","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"16.6:1"},{"item":"Tổ máy phát điện - Động cơ: Dung tích nhớt","quote":"Dung tích nhớt: 27.6 L","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"27.6 L"},{"item":"Tổ máy phát điện - Đầu phát: Kiểu","quote":"Đầu phát: Không chổi than, tự kích từ, tương\nthích nhất với phần động cơ.","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"Không chổi than, tự kích từ, tương thích nhất với phần động cơ"},{"item":"Tổ máy phát điện - Đầu phát: Công suất","quote":"Công suất : 250kVA","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"250kVA"},{"item":"Tổ máy phát điện - Đầu phát: Kiểu kết nối","quote":"Kiểu kết nối: | 3 pha 4 sợi","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"3 pha 4 sợi"},{"item":"Tổ máy phát điện - Đầu phát: Dao động điện áp","quote":"Dao động điện áp: +-1%","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"+-1%"},{"item":"Tổ máy phát điện - Đầu phát: Số cực","quote":"Số cực: 4","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"4"},{"item":"Tổ máy phát điện - Đầu phát: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp: | AVR","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"AVR"},{"item":"Tổ máy phát điện - Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ: | IP23","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"IP23"},{"item":"Tổ máy phát điện - Đầu phát: Cấp cách điện","quote":"Cấp cách điện: H","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"H"},{"item":"Tổ máy phát điện - Bảng điều khiển","quote":"Bảng điểu khiển:\n+ Hiển thị và hiệu chỉnh\n+ Kết nối, giám sát online\n+ Đọc dữ liệu","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"Hiển thị và hiệu chỉnh; kết nối, giám sát online; đọc dữ liệu"},{"item":"Tổ máy phát điện - Vỏ cách âm","quote":"Vỏ cách âm: | Bao gồm","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"Bao gồm"},{"item":"Tổ máy phát điện - Kích cỡ","quote":"Kích cỡ: 3600*1250*1960mm (DxRxC)","reference":"Chương V, mục 1.2, bảng STT 1","requirement":"3600*1250*1960mm (DxRxC)"},{"item":"Tủ chuyển nguồn tự động (ATS)","quote":"Tủ chuyển nguồn tự ATS 630A - 4P CSQ\nđộng","reference":"Chương V, mục 1.2, bảng STT 2","requirement":"ATS 630A - 4P CSQ"},{"item":"Dây cáp động lực","quote":"Cu/XLPE/PVC 4x95mm","reference":"Chương V, mục 1.2, bảng STT 3","requirement":"Cu/XLPE/PVC 4x95mm"},{"item":"Dây cáp điều khiển","quote":"Cu/XLPE/PVC 7x1.25mm","reference":"Chương V, mục 1.2, bảng STT 4","requirement":"Cu/XLPE/PVC 7x1.25mm"},{"item":"Ống HDPE","quote":"Ống HDPE | Đảm bảo chất lượng","reference":"Chương V, mục 1.2, bảng STT 5","requirement":"Đảm bảo chất lượng"},{"item":"Dầu Diesel","quote":"Dầu Diesel | Đảm bảo chất lượng","reference":"Chương V, mục 1.2, bảng STT 6","requirement":"Đảm bảo chất lượng"},{"item":"Ống thoát khói kéo dài và phụ kiện","quote":"Đảm bảo chất lượng","reference":"Chương V, mục 1.2, bảng STT 7","requirement":"Đảm bảo chất lượng"},{"item":"Chi phí thử tải tại công trình","quote":"Đảm bảo an toàn vệ sinh lao động, phòng chống\ncháy nổ.","reference":"Chương V, mục 1.2, bảng STT 8","requirement":"Đảm bảo an toàn vệ sinh lao động, phòng chống cháy nổ"},{"item":"Vận chuyển, đưa máy vào vị trí, lắp đặt, bàn giao nghiệm thu tại công trình","quote":"Chắc chắn, mỹ quan, đảm bảo an toàn vệ sinh lao động, phòng chống cháy nổ.","reference":"Chương V, mục 1.2, bảng STT 9","requirement":"Chắc chắn, mỹ quan, đảm bảo an toàn vệ sinh lao động, phòng chống cháy nổ"},{"item":"Tình trạng hàng hóa","quote":"Hàng hóa, thiết bị cung cấp mới 100%, có nguồn gốc xuất xứ rõ ràng, phải\nđầy đủ nhãn mác của nhà sản xuất.","reference":"Chương V, mục 1.3","requirement":"Mới 100%, có nguồn gốc xuất xứ rõ ràng, đầy đủ nhãn mác của nhà sản xuất"},{"item":"Bảo hành","quote":"Yêu cầu về bảo hành: Bảo hành tối thiểu 18 tháng.","reference":"Chương V, mục 1.3","requirement":"Bảo hành tối thiểu 18 tháng"},{"item":"Lắp đặt, chạy thử, hướng dẫn sử dụng","quote":"Nhà thầu tiến hành chạy thử ổn định, đảm bảo chất lượng mới bàn giao cho\nChủ đầu tư.","reference":"Chương V, mục 1.3","requirement":"Chạy thử ổn định, đảm bảo chất lượng mới bàn giao; hướng dẫn cán bộ vận hành của chủ đầu tư thành thục mọi thao tác"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:35:27.478Z"}},"IB2400216498":{"u":"2026-11-03T18:17:37.766+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật T1, T2.pdf), chưa phân tích cả HSMT.","Gói thầu là cung cấp vật tư và bảo dưỡng cấp 1000 giờ cho máy phát hiện hữu, không phải cung cấp tổ máy phát mới; văn bản không nêu thông số động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bồn dầu, ATS, cáp.","Công suất nêu theo model máy hiện hữu (không ghi prime/standby); các trạm gồm T2, ST4 (thuộc T2) và T1.","Một số trích dẫn (quote) của các dòng vật tư bị ngắt ở giữa câu do bảng PDF bị tách dòng, nên chỉ là phần đầu của câu.","Một số mục quote 'Nhà thầu có cam kết cung cấp khi bàn giao' và 'Nhân sự thực hiện dịch vụ phải có chứng chỉ đào' được trích từ bảng bị xáo dòng trong PDF."],"result":{"keyInfo":{"bidName":"Cung cấp vật tư và bảo dưỡng cấp độ 1000 giờ hệ thống máy phát điện dự phòng trạm điện T1, T2","notifyNo":"IB2400216498","generatorCapacity":"4 x 1600 kVA (CAT 3512B, Trạm T2); 1 x 320 kVA (CAT 3406, Trạm ST4); 4 x 1275 kVA (CAT 3512) và 1 x 1600 kVA (CAT 3512B) (Trạm T1)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: C/O, CQ","quote":"Nhà thầu có cam kết cung cấp khi bàn giao","reference":"Chương V, Mục 1, mục 2, bảng I.1","requirement":"Nhà thầu cam kết cung cấp giấy chứng nhận xuất xứ (C/O) và giấy chứng nhận chất lượng (CQ) (bản gốc hoặc bản sao công chứng) đối với hàng hóa nhập khẩu, hoặc giấy chứng nhận chất lượng đối với hàng hóa sản xuất trong nước, khi bàn giao hàng hóa"},{"item":"Chung: Tình trạng và năm sản xuất","quote":"Cam kết cung cấp hàng hóa mới 100%, sản xuất năm 2023 trở về sau.","reference":"Chương V, Mục 1, mục 2, bảng I.2","requirement":"Cam kết cung cấp hàng hóa mới 100%, sản xuất năm 2023 trở về sau"},{"item":"Chung: Tính tương thích","quote":"Cam kết về tính tương thích của linh kiện đã chào với các máy phát điện hiện hữu.","reference":"Chương V, Mục 1, mục 2, bảng I.2","requirement":"Cam kết về tính tương thích của linh kiện đã chào với các máy phát điện hiện hữu"},{"item":"Chung: Bảo hành","quote":"Cam kết bảo hành toàn bộ hàng hóa và công việc bảo dưỡng tối thiểu 12 tháng.","reference":"Chương V, Mục 1, mục 2, bảng I.2 và mục 3.6","requirement":"Cam kết bảo hành toàn bộ hàng hóa và công việc bảo dưỡng tối thiểu 12 tháng, tính từ ngày hai bên ký nghiệm thu hoàn thành, bàn giao đưa vào sử dụng"},{"item":"Phần A - Trạm T2, 4 máy CAT 3512B-1600kVA: Phin lọc dầu động cơ (12 cái)","quote":"Mã hiệu 1R-0726 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương.","reference":"Chương V, mục 2, bảng II.A.1","requirement":"Mã hiệu 1R-0726 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương"},{"item":"Phần A - Trạm T2, 4 máy CAT 3512B-1600kVA: Phin lọc tinh nhiên liệu (20 cái)","quote":"Mã hiệu 1R-0756 của hãng Caterpillar hoặc loại","reference":"Chương V, mục 2, bảng II.A.2","requirement":"Mã hiệu 1R-0756 của hãng Caterpillar hoặc loại tương đương"},{"item":"Phần A - Trạm T2, 4 máy CAT 3512B-1600kVA: Phin lọc tách nước (08 cái)","quote":"Mã hiệu 513-4493 của hãng Caterpillar hoặc loại","reference":"Chương V, mục 2, bảng II.A.3","requirement":"Mã hiệu 513-4493 của hãng Caterpillar hoặc loại tương đương"},{"item":"Phần A - Trạm T2, 4 máy CAT 3512B-1600kVA: Lọc gió (08 cái)","quote":"Mã hiệu P535114 của hãng Caterpillar hoặc loại","reference":"Chương V, mục 2, bảng II.A.4","requirement":"Mã hiệu P535114 của hãng Caterpillar hoặc loại tương đương"},{"item":"Phần A - Trạm T2, 4 máy CAT 3512B-1600kVA: Dây đai cánh quạt (24 cái)","quote":"Mã hiệu 7N-4828 của hãng Caterpillar hoặc loại","reference":"Chương V, mục 2, bảng II.A.5","requirement":"Mã hiệu 7N-4828 của hãng Caterpillar hoặc loại tương đương"},{"item":"Phần A - Trạm T2, 4 máy CAT 3512B-1600kVA: Dây đai máy phát nạp ắc quy (04 cái)","quote":"Mã hiệu 141-7116 của hãng Caterpillar hoặc loại","reference":"Chương V, mục 2, bảng II.A.6","requirement":"Mã hiệu 141-7116 của hãng Caterpillar hoặc loại tương đương"},{"item":"Phần A - Trạm T2, 4 máy CAT 3512B-1600kVA: Dung dịch nước làm mát (72 lít)","quote":"Đáp ứng tiêu chuẩn CAT EC-1.","reference":"Chương V, mục 2, bảng II.A.7","requirement":"Đáp ứng tiêu chuẩn CAT EC-1"},{"item":"Phần A - Trạm T2, 4 máy CAT 3512B-1600kVA: Dầu động cơ (1248 lít)","quote":"Mã hiệu 15W40CI4/SL loại có thông số kỹ thuật","reference":"Chương V, mục 2, bảng II.A.8","requirement":"Mã hiệu 15W40CI4/SL loại có thông số kỹ thuật tương đương"},{"item":"Phần B - Trạm ST4 (thuộc T2), máy CAT 3406-320kVA: Phin lọc dầu động cơ (01 cái)","quote":"Mã hiệu 1R-1808 của hãng Caterpillar hoặc loại","reference":"Chương V, mục 2, bảng II.B.1","requirement":"Mã hiệu 1R-1808 của hãng Caterpillar hoặc loại tương đương"},{"item":"Phần B - Trạm ST4, máy CAT 3406-320kVA: Phin lọc tinh nhiên liệu (01 cái)","quote":"Mã hiệu 1R-0749 của hãng Caterpillar hoặc loại","reference":"Chương V, mục 2, bảng II.B.2","requirement":"Mã hiệu 1R-0749 của hãng Caterpillar hoặc loại tương đương"},{"item":"Phần B - Trạm ST4, máy CAT 3406-320kVA: Phin lọc tách nước (01 cái)","quote":"Mã hiệu 513-4490 của hãng Caterpillar hoặc loại","reference":"Chương V, mục 2, bảng II.B.3","requirement":"Mã hiệu 513-4490 của hãng Caterpillar hoặc loại tương đương"},{"item":"Phần B - Trạm ST4, máy CAT 3406-320kVA: Lọc gió (01 cái)","quote":"Mã hiệu 9Y-3879 của hãng Caterpillar hoặc loại","reference":"Chương V, mục 2, bảng II.B.4","requirement":"Mã hiệu 9Y-3879 của hãng Caterpillar hoặc loại tương đương"},{"item":"Phần B - Trạm ST4, máy CAT 3406-320kVA: Dây đai cánh quạt (03 cái)","quote":"Mã hiệu 6N-6657 của hãng Caterpillar hoặc loại","reference":"Chương V, mục 2, bảng II.B.5","requirement":"Mã hiệu 6N-6657 của hãng Caterpillar hoặc loại tương đương"},{"item":"Phần B - Trạm ST4, máy CAT 3406-320kVA: Dây đai máy phát nạp ắc quy (01 cái)","quote":"Mã hiệu 4N-8216 của hãng Caterpillar hoặc loại","reference":"Chương V, mục 2, bảng II.B.6","requirement":"Mã hiệu 4N-8216 của hãng Caterpillar hoặc loại tương đương"},{"item":"Phần B - Trạm ST4, máy CAT 3406-320kVA: Dung dịch nước làm mát (18 lít)","quote":"Đáp ứng tiêu chuẩn CAT EC-1.","reference":"Chương V, mục 2, bảng II.B.7","requirement":"Đáp ứng tiêu chuẩn CAT EC-1"},{"item":"Phần B - Trạm ST4, máy CAT 3406-320kVA: Dầu động cơ (57 lít)","quote":"Mã hiệu 15W40CI4/SL hoặc loại có thông số kỹ","reference":"Chương V, mục 2, bảng II.B.8","requirement":"Mã hiệu 15W40CI4/SL hoặc loại có thông số kỹ thuật tương đương"},{"item":"Phần C - Trạm T1, 4 máy CAT 3512-1275kVA và 1 máy CAT 3512B-1600kVA: Phin lọc dầu động cơ (15 cái)","quote":"Mã hiệu 1R-0726 của hãng Caterpillar hoặc loại","reference":"Chương V, mục 2, bảng II.C.1","requirement":"Mã hiệu 1R-0726 của hãng Caterpillar hoặc loại tương đương"},{"item":"Phần C - Trạm T1: Phin lọc tinh nhiên liệu (25 cái)","quote":"Mã hiệu 1R-0756 của hãng Caterpillar hoặc loại","reference":"Chương V, mục 2, bảng II.C.2","requirement":"Mã hiệu 1R-0756 của hãng Caterpillar hoặc loại tương đương"},{"item":"Phần C - Trạm T1: Phin lọc tách nước (10 cái)","quote":"Mã hiệu 513-4493 của hãng Caterpillar hoặc loại","reference":"Chương V, mục 2, bảng II.C.3","requirement":"Mã hiệu 513-4493 của hãng Caterpillar hoặc loại tương đương"},{"item":"Phần C - Trạm T1: Lọc gió (10 cái)","quote":"Mã hiệu P535114 của hãng Caterpillar hoặc loại","reference":"Chương V, mục 2, bảng II.C.4","requirement":"Mã hiệu P535114 của hãng Caterpillar hoặc loại tương đương"},{"item":"Phần C - Trạm T1: Dây đai cánh quạt (30 cái)","quote":"Mã hiệu 7N-4828 của hãng Caterpillar hoặc loại","reference":"Chương V, mục 2, bảng II.C.5","requirement":"Mã hiệu 7N-4828 của hãng Caterpillar hoặc loại tương đương"},{"item":"Phần C - Trạm T1: Dây đai máy phát nạp ắc quy (5 cái)","quote":"Mã hiệu 141-7116 của hãng Caterpillar hoặc loại","reference":"Chương V, mục 2, bảng II.C.6","requirement":"Mã hiệu 141-7116 của hãng Caterpillar hoặc loại tương đương"},{"item":"Phần C - Trạm T1: Dung dịch nước làm mát (90 lít)","quote":"Đáp ứng tiêu chuẩn CAT EC-1.","reference":"Chương V, mục 2, bảng II.C.7","requirement":"Đáp ứng tiêu chuẩn CAT EC-1"},{"item":"Phần C - Trạm T1: Dầu động cơ (1551 lít)","quote":"Mã hiệu 15W40CI4/SL hoặc loại có thông số kỹ","reference":"Chương V, mục 2, bảng II.C.8","requirement":"Mã hiệu 15W40CI4/SL hoặc loại có thông số kỹ thuật tương đương"},{"item":"Dịch vụ liên quan (T1, T2, ST4): Nhân sự","quote":"Nhân sự thực hiện dịch vụ phải có chứng chỉ đào","reference":"Chương V, mục 2, bảng II (Dịch vụ liên quan) mục 1; mục 1.4","requirement":"Nhân sự thực hiện dịch vụ phải có chứng chỉ đào tạo của hãng sản xuất máy phát điện"},{"item":"Dịch vụ liên quan (T1, T2, ST4): Phạm vi công việc","quote":"Kiểm tra, hiệu chỉnh thông\nsố hoạt động máy phát điện bằng phần mềm\nchuyên dụng của hãng sản xuất.","reference":"Chương V, mục 2, bảng II (Dịch vụ liên quan) mục 1; mục 1.4","requirement":"Thay vật tư, phụ tùng, bảo dưỡng, hiệu chỉnh, chạy thử máy phát điện theo đúng quy trình, quy định của nhà sản xuất; kiểm tra, hiệu chỉnh thông số hoạt động bằng phần mềm chuyên dụng của hãng sản xuất. Khối lượng: T2 04 máy CAT 3512B-1600kVA; ST4 01 máy CAT 3406-320kVA; T1 05 máy (CAT 3512-1275kVA, CAT 3512B-1600kVA)"},{"item":"Dịch vụ liên quan: Dầu bôi trơn dùng khi thay vật tư","quote":"dầu bôi trơn 15W40-CI4","reference":"Chương V, mục 1.4","requirement":"Dầu bôi trơn 15W40-CI4"},{"item":"Chạy thử toàn hệ thống","quote":"đảm bảo khả năng ổn\nđịnh điện áp và hòa đồng bộ được theo đúng quy trình đã định của đơn vị quản lý\nvận hành","reference":"Chương V, mục 3.2","requirement":"Sau khi thay vật tư, linh kiện, cài đặt, hiệu chỉnh, phải chạy thử thiết bị và hệ thống đảm bảo khả năng ổn định điện áp và hòa đồng bộ theo đúng quy trình của đơn vị quản lý vận hành"},{"item":"Kiểm tra và thử nghiệm","quote":"Kiểm tra chạy thử hệ thống máy phát điện không tải sau khi bảo dưỡng.","reference":"Chương V, Mục 3","requirement":"Chạy thử hệ thống máy phát điện không tải sau bảo dưỡng; sau đó chạy thử liên động có tải khi chạy không tải đạt yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:17:37.037Z"}},"IB2400216847":{"u":"2026-11-03T07:13:28.39+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V sửa đổi (1).docx), chưa phân tích cả HSMT.","Chương V không nêu: hãng/model/xuất xứ động cơ và đầu phát, số pha tổng thể của tổ máy ngoài đầu phát, vỏ chống ồn và độ ồn, thùng nhiên liệu, ATS, cáp, phạm vi lắp đặt, CO/CQ, thời hạn bảo hành.","Giá trị tốc độ quay định mức ghi 14501500 vòng/phút trong văn bản gốc (có thể bị mất dấu gạch giữa 1450 và 1500); đã giữ nguyên.","Các hạng mục không liên quan tổ máy phát (máy biến áp 630 kVA, cầu đo điện trở, máy biến áp hàn kín, tủ đầu vào, tủ phân đoạn, tủ phân phối) không được liệt kê.","Dòng 'Máy cắt 6kV' thuộc phạm vi gói tổ máy phát nên được đưa vào ở dạng tóm tắt."],"result":{"keyInfo":{"bidName":"Gói số 8: Thiết bị điện, động lực (Tổ máy phát điện diesel (máy phát điện 2500 kVA+Tủ hoà đồng bộ+máy cắt 6kV); Máy biến áp 630 kVA 6/0,4(0,69)kV); Cầu đo điện trở ; Máy biến áp hàn kín 30kVA - 380(660)V; Tủ đầu vào máy cắt chân không; Tủ phân đoạn máy cắt; Tủ phân phối không phòng nổ )","notifyNo":"IB2400216847","generatorCapacity":"2500 kVA/2000 kW dự phòng; 2250 kVA/1800 kW liên tục (01 hệ thống)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện diesel 2500 kVA: Số lượng","quote":"Tổ máy phát điện diesel (01 ht)","reference":"Chương V, mục 1.1","requirement":"01 hệ thống tổ máy phát điện diesel (gồm máy phát điện 2500 kVA, tủ hòa đồng bộ, máy cắt 6kV)"},{"item":"Tổ máy phát điện diesel 2500 kVA: Tình trạng, năm sản xuất","quote":"Các vật tư thiết bị mới 100%, chưa qua sử dụng đồng bộ đầy đủ chi tiết, xuất xứ, mã hiệu, hãng sản xuất rõ ràng, đảm bảo chất lượng theo tiêu chuẩn của nhà sản xuất, thiết bị được sản xuất từ năm 2023 trở đi.","reference":"Chương V, mục 1.2.a","requirement":"Vật tư thiết bị mới 100%, chưa qua sử dụng, đồng bộ đầy đủ, xuất xứ, mã hiệu, hãng sản xuất rõ ràng; sản xuất từ năm 2023 trở đi"},{"item":"Máy phát điện 2500 kVA: Tiêu chuẩn sản xuất","quote":"AS 2789, ISO 8528, ISO 3046, DIN 2671, BS 5514, IEC EN 60034-1, BS 5000, VDE 0530, NEMA MG1-32, AS 1359, CSA C22.2, UL, CE hoặc tốt hơn","reference":"Chương V, mục 1.2.b, A.I.1","requirement":"AS 2789, ISO 8528, ISO 3046, DIN 2671, BS 5514, IEC EN 60034-1, BS 5000, VDE 0530, NEMA MG1-32, AS 1359, CSA C22.2, UL, CE hoặc tốt hơn"},{"item":"Máy phát điện 2500 kVA: Tính đồng bộ","quote":"phải được thiết kế, sản xuất và lắp ráp đồng bộ từ một nhà sản xuất máy phát điện duy nhất","reference":"Chương V, mục 1.2.b, A.I.1","requirement":"Động cơ diesel, đầu phát điện, bộ điều khiển, bộ tăng áp, bộ lọc gió vào động cơ... phải được thiết kế, sản xuất và lắp ráp đồng bộ từ một nhà sản xuất máy phát điện duy nhất"},{"item":"Máy phát điện 2500 kVA: Hòa đồng bộ với hệ thống hiện hữu","quote":"Máy phát điện mới phải đảm bảo tính tương thích và phải hòa đồng bộ được với hệ thống máy phát điện hiện hữu của Công ty Cổ phần Than Vàng Danh - Vinacomin","reference":"Chương V, mục 1.2.b, A.I.1","requirement":"Phải tương thích và hòa đồng bộ được với hệ thống máy phát điện hiện hữu của Công ty Cổ phần Than Vàng Danh - Vinacomin"},{"item":"Máy phát điện 2500 kVA: Vận hành","quote":"Khả năng đóng tải một bước 100% tải trong thời gian 10 giây, theo tiêu chuẩn NFPA cho hệ thống Level 1. Thời gian xác lập, ổn định tần số và điện áp 10 giây","reference":"Chương V, mục 1.2.b, A.I.1","requirement":"Đóng tải một bước 100% tải trong 10 giây theo tiêu chuẩn NFPA hệ thống Level 1; thời gian xác lập, ổn định tần số và điện áp 10 giây"},{"item":"Máy phát điện 2500 kVA: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.b, A.I.1","requirement":"50 Hz"},{"item":"Máy phát điện 2500 kVA: Nhiên liệu","quote":"Diezel","reference":"Chương V, mục 1.2.b, A.I.1","requirement":"Diesel"},{"item":"Máy phát điện 2500 kVA: Công suất dự phòng","quote":"≥2500 kVA/ 2000 kW","reference":"Chương V, mục 1.2.b, A.I.1","requirement":"≥2500 kVA/2000 kW"},{"item":"Máy phát điện 2500 kVA: Công suất liên tục","quote":"≥2250 kVA/ 1800 kW","reference":"Chương V, mục 1.2.b, A.I.1","requirement":"≥2250 kVA/1800 kW"},{"item":"Máy phát điện 2500 kVA: Mức tiêu thụ nhiên liệu tại 100% tải","quote":"- Chế độ dự phòng: ≤ 505 lít/giờ","reference":"Chương V, mục 1.2.b, A.I.1","requirement":"Chế độ dự phòng ≤505 lít/giờ; chế độ liên tục ≤446 lít/giờ"},{"item":"Máy phát điện 2500 kVA: Mức tiêu thụ nhiên liệu tại 75% tải","quote":"- Chế độ liên tục: ≤ 370 lít/giờ","reference":"Chương V, mục 1.2.b, A.I.1","requirement":"Chế độ liên tục ≤370 lít/giờ"},{"item":"Máy phát điện 2500 kVA: Mức tiêu thụ nhiên liệu tại 50% tải","quote":"- Chế độ liên tục: ≤ 252 lít/giờ","reference":"Chương V, mục 1.2.b, A.I.1","requirement":"Chế độ liên tục ≤252 lít/giờ"},{"item":"Máy phát điện 2500 kVA: Điện áp ra, hệ số công suất","quote":"6.3kV","reference":"Chương V, mục 1.2.b, A.I.1","requirement":"Điện áp ra 6.3kV; hệ số công suất ≥0.8"},{"item":"Máy phát điện 2500 kVA: Độ ổn định điện áp, tần số","quote":"±0.25% (tải ổn định)","reference":"Chương V, mục 1.2.b, A.I.1","requirement":"Điều chỉnh điện áp không tải đến đầy tải ±0.5%; thay đổi điện áp ngẫu nhiên ±0.5%; thay đổi tần số ngẫu nhiên ±0.25% (tải ổn định)"},{"item":"Máy phát điện 2500 kVA: Điều kiện môi trường làm việc","quote":"≤-10°C","reference":"Chương V, mục 1.2.b, A.I.1","requirement":"Nhiệt độ nhỏ nhất ≤-10°C; lớn nhất ≥40°C; độ ẩm ≤95%"},{"item":"Máy phát điện 2500 kVA - Động cơ: Kiểu động cơ","quote":"4 thì, 16 xilanh xếp hình chữ V, turbo tăng áp nhiệt độ thấp sau làm mát","reference":"Chương V, mục 1.2.b, A.I.2","requirement":"4 thì, 16 xilanh xếp hình chữ V, turbo tăng áp nhiệt độ thấp sau làm mát"},{"item":"Máy phát điện 2500 kVA - Động cơ: Tốc độ","quote":"14501500 vòng/ phút","reference":"Chương V, mục 1.2.b, A.I.2","requirement":"Tốc độ quay định mức 14501500 vòng/phút (đúng như văn bản, có thể thiếu dấu gạch giữa hai số); tốc độ giới hạn 1725 +/- 50 vòng/phút"},{"item":"Máy phát điện 2500 kVA - Động cơ: Tỉ số nén, bộ điều tốc","quote":"≥14.5 : 1","reference":"Chương V, mục 1.2.b, A.I.2","requirement":"Tỉ số nén ≥14.5 : 1; bộ điều tốc kiểu điện tử"},{"item":"Máy phát điện 2500 kVA - Động cơ: Công suất động cơ dự phòng","quote":"≥2145kWm","reference":"Chương V, mục 1.2.b, A.I.2","requirement":"≥2145kWm"},{"item":"Máy phát điện 2500 kVA - Động cơ: Khởi động, ắc quy","quote":"24VDC","reference":"Chương V, mục 1.2.b, A.I.2","requirement":"Điện áp khởi động 24VDC; ắc quy 12VDC, số bình ≥4, dung lượng ≥150Ah"},{"item":"Máy phát điện 2500 kVA - Động cơ: Dung tích xi lanh","quote":"≥60.2 lít (3673 in3)","reference":"Chương V, mục 1.2.b, A.I.2","requirement":"≥60.2 lít (3673 in3)"},{"item":"Máy phát điện 2500 kVA - Động cơ: Làm mát, nạp khí, nhiên liệu","quote":"Bằng tuốc bin tăng áp, có làm mát khí nạp","reference":"Chương V, mục 1.2.b, A.I.2","requirement":"Làm mát bằng két nước ở nhiệt độ môi trường 104°F (40°C), quạt gió và tản nhiệt; nạp khí bằng tuốc bin tăng áp có làm mát khí nạp; hệ thống nhiên liệu phun trực tiếp"},{"item":"Máy phát điện 2500 kVA - Động cơ: Khí thải, nhiệt, ống xả","quote":"≤380 m3/ phút","reference":"Chương V, mục 1.2.b, A.I.2","requirement":"Lưu lượng khí thải tại tải định mức dự phòng ≤380 m3/phút; tổng lượng nhiệt đẩy ra ở chế độ dự phòng ≤66000 Btu/phút; hệ thống ống xả, tiêu âm đủ tiêu chuẩn của nhà sản xuất"},{"item":"Máy phát điện 2500 kVA - Đầu phát điện: Loại, điện áp","quote":"04 cực, là loại từ trường quay, không chổi than, không thấm nước","reference":"Chương V, mục 1.2.b, A.I.3","requirement":"04 cực, từ trường quay, không chổi than, không thấm nước; 3 pha, 6.3kV"},{"item":"Máy phát điện 2500 kVA - Đầu phát điện: Công suất định mức đầu phát","quote":"≥ 2573 kVA / 2058 kW","reference":"Chương V, mục 1.2.b, A.I.3","requirement":"Dự phòng ≥2573 kVA/2058 kW; liên tục ≥2405 kVA/1924 kW ở điện áp 6,3kV"},{"item":"Máy phát điện 2500 kVA - Đầu phát điện: AVR","quote":"Sử dụng công nghệ kỹ thuật số hoặc công nghệ điện tử vi xử lý (không chấp nhận sử dụng công nghệ analog, điều chỉnh bằng biến trở xoay)","reference":"Chương V, mục 1.2.b, A.I.3","requirement":"Công nghệ kỹ thuật số hoặc điện tử vi xử lý; không chấp nhận analog, điều chỉnh bằng biến trở xoay"},{"item":"Máy phát điện 2500 kVA - Đầu phát điện: Kích từ, cách điện, bảo vệ","quote":"Nam châm vĩnh cửu (PMG)","reference":"Chương V, mục 1.2.b, A.I.3","requirement":"Độ tăng nhiệt độ ≥125°C; kích từ nam châm vĩnh cửu (PMG); cấp cách điện ≥Cấp F; cấp bảo vệ ≥IP 23"},{"item":"Máy phát điện 2500 kVA - Bộ điều khiển: Chức năng chung","quote":"+ Tích hợp phần mềm AmpSentry bảo vệ đầu phát (không chấp nhận sử dụng máy cắt đầu cực để bảo vệ)","reference":"Chương V, mục 1.2.b, A.I.4","requirement":"Điều chỉnh điện áp kỹ thuật số đầu dò 3 pha; tích hợp phần mềm AmpSentry bảo vệ đầu phát (không dùng máy cắt đầu cực); lưu ≥32 lỗi; kết nối Modbus, RS-485, SAE-J1939 CAN hoặc tương đương; có công cụ phần mềm chỉnh định; điều khiển hòa song song kỹ thuật số, chia tải"},{"item":"Máy phát điện 2500 kVA - Bộ điều khiển: Chức năng bảo vệ, cảnh báo","quote":"+ Dừng máy do quá tốc","reference":"Chương V, mục 1.2.b, A.I.4","requirement":"Dừng máy/cảnh báo: quá dòng, ngắn mạch, chạm đất, quá/thấp áp, quá/thấp tần số, quá tải, công suất ngược, ắc quy, quá tốc, áp suất dầu thấp, nhiệt độ/mức nước làm mát, lỗi khởi động, lỗi cảm biến, mức nhiên liệu thấp"},{"item":"Tủ hòa đồng bộ: Bộ điều khiển hòa đồng bộ","quote":"- Hệ thống khởi động tắt máy trễ (có thể cài đặt từ 0-300s)","reference":"Chương V, mục 1.2.b, A.II.1","requirement":"Bộ điều khiển kỹ thuật số: đo lường, hiển thị, bảo vệ hệ thống khi hòa, bộ điều chỉnh điện áp/tốc độ, chia tải, kiểm soát hòa tự động điện áp, tần số, góc pha, trễ khởi động/tắt máy cài đặt 0-300s, cổng RS232; bảo vệ quá tải, quá dòng, hòa lỗi, dòng ngược, tần số thấp, lệch góc pha"},{"item":"Tủ hòa đồng bộ: Kết nối điều khiển","quote":"Hòa đồng bộ với các máy phát điện đang sử dụng","reference":"Chương V, mục 1.2.b, A.II.2","requirement":"Hòa đồng bộ với các máy phát điện đang sử dụng; tự động hòa, sa thải, bật thêm máy phát; chọn máy chủ; chế độ bằng tay/tự động/từ xa; đo thanh cái trị số hiệu dụng thực; cài đặt vào màn hình 1 sợi hiện có"},{"item":"Tủ hòa đồng bộ: Ghép nối điều khiển máy cắt","quote":"- Ghép nối toàn bộ máy cắt cho cả các máy cắt chính máy phát và nguồn lưới","reference":"Chương V, mục 1.2.b, A.II.3","requirement":"Ghép nối toàn bộ máy cắt (máy cắt chính máy phát và nguồn lưới); điều khiển đóng/mở; trễ nạp lại điều chỉnh được; khóa liên động máy cắt"},{"item":"Tủ hòa đồng bộ: Màn hình điều khiển từ xa HMI","quote":"- Màn hình LCD ≥7inch, widescreen TFT display;","reference":"Chương V, mục 1.2.b, A.II.6","requirement":"Màn hình LCD ≥7inch, widescreen TFT display"},{"item":"Tủ hòa đồng bộ: Hòa đồng bộ chỉ huy và làm phù hợp điện áp","quote":"- Độ lệch dải tần số ra +/- 1.5 Hz tới +/- 3.0 Hz","reference":"Chương V, mục 1.2.b, A.II.7","requirement":"Độ lệch dải tần số ra +/- 1.5 Hz tới +/- 3.0 Hz; độ lệch điện áp ra +/- 10 %; đồng bộ cả pha và điện áp; đồng bộ theo pha hoặc tần số trượt"},{"item":"Máy cắt 6kV (thuộc tổ máy phát): Thông số chính","quote":"≥ 630A","reference":"Chương V, mục 1.2.b, A.II (Máy cắt 6kV)","requirement":"Cấp bảo vệ ≥IP42; 50Hz; điện áp làm việc ≥6,3kV; điện áp định mức ≥7,2kV; dòng định mức ≥630A; dòng ngắn mạch định mức ≥25kA trong ≥3 s; truyền động căng lò xo (tay + động cơ); thời gian cắt ≤30ms, đóng ≤50ms; nguồn tự dùng 220VAC"},{"item":"Máy cắt 6kV (thuộc tổ máy phát): Biến dòng, biến điện áp, rơ le, đồng hồ","quote":"50/51, 50N/51N,27, 59, 81U (quá dòng cắt nhanh có thời gian, bảo vệ chạm đất có thời gian,bảo vệ thấp áp, bảo vệ quá áp, bảo vệ tần số thấp)","reference":"Chương V, mục 1.2.b, A.II (Máy cắt 6kV)","requirement":"Biến dòng ≥300/5-5A (cuộn 1 ≤0,5/15VA; cuộn 2 ≤5P10/15VA); biến điện áp ≥7,2kV; rơ le kỹ thuật số chức năng 50/51, 50N/51N, 27, 59, 81U; đồng hồ đa chức năng kỹ thuật số, RJ45 hoặc RS485, Modbus hoặc tương đương"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:13:27.694Z"}},"IB2400217107":{"u":"2026-11-03T07:35:29.436+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ, số xi lanh, tốc độ, tiêu chuẩt khí thải của động cơ; không nêu đầu phát (hãng, cấp cách điện), bộ điều khiển, vỏ chống ồn/độ ồn, ATS, cáp, năm sản xuất, mới 100%, CO/CQ.","Bảng thông số máy phát điện được trích từ bảng bị ngắt dòng, gộp ô nên một số nhãn ('Máy phát điện dự phòng 125KVA') bị tách; nội dung các dòng thông số vẫn đọc được đầy đủ.","'Công suất động cơ | 103' không ghi đơn vị; đã chép nguyên văn.","Văn bản không ghi rõ công suất 125 kVA là prime hay standby; chỉ ghi 'cực đại' 125 kVA và 'liên tục' 112 kVA, tên gói thầu là 'máy phát điện dự phòng'.","Mục III.3 nêu 'Toàn bộ quy cách, xuất xứ, chủng loại vật liệu... sẽ được làm rõ chi tiết trong quá trình thương thảo ký kết hợp đồng'; quy cách chi tiết còn nằm trong hồ sơ thiết kế phát hành kèm, không có trong Chương V.","Gói thầu còn có máy biến áp 1250 kVA (không thuộc máy phát điện) nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu HH - 04: Xây dựng trạm biến áp; mua sắm, lắp đặt máy biến áp và máy phát điện dự phòng","notifyNo":"IB2400217107","generatorCapacity":"125 kVA (công suất cực đại 125 kVA, công suất liên tục 112 kVA), 1 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng 125 kVA: Loại máy","quote":"Máy phát điện 3 pha 125kVA","reference":"Chương V, mục III.3, bảng vật tư thiết bị, STT 12","requirement":"Máy phát điện 3 pha 125 kVA"},{"item":"Máy phát điện dự phòng 125 kVA: Công suất cực đại","quote":"Công suất cực đại | 125Kva","reference":"Chương V, mục III.3, bảng vật tư thiết bị, STT 12","requirement":"Công suất cực đại 125 kVA"},{"item":"Máy phát điện dự phòng 125 kVA: Công suất liên tục","quote":"Công suất liên tục | 112Kva","reference":"Chương V, mục III.3, bảng vật tư thiết bị, STT 12","requirement":"Công suất liên tục 112 kVA"},{"item":"Máy phát điện dự phòng 125 kVA: Điện áp","quote":"Điện áp | 400/230 V","reference":"Chương V, mục III.3, bảng vật tư thiết bị, STT 12","requirement":"Điện áp 400/230 V"},{"item":"Máy phát điện dự phòng 125 kVA: Dòng điện","quote":"Dòng điện | 161.7 A","reference":"Chương V, mục III.3, bảng vật tư thiết bị, STT 12","requirement":"Dòng điện 161.7 A"},{"item":"Máy phát điện dự phòng 125 kVA: Tần số","quote":"Tần số | 50 Hz","reference":"Chương V, mục III.3, bảng vật tư thiết bị, STT 12","requirement":"Tần số 50 Hz"},{"item":"Máy phát điện dự phòng 125 kVA: Động cơ - dung tích xi lanh","quote":"Dung tích xi lanh | 6.87L","reference":"Chương V, mục III.3, bảng vật tư thiết bị, STT 12","requirement":"Dung tích xi lanh 6.87 L"},{"item":"Máy phát điện dự phòng 125 kVA: Động cơ - công suất động cơ","quote":"Công suất động cơ | 103","reference":"Chương V, mục III.3, bảng vật tư thiết bị, STT 12","requirement":"Công suất động cơ 103 (văn bản không ghi đơn vị)"},{"item":"Máy phát điện dự phòng 125 kVA: Động cơ - tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu | 28 L/H","reference":"Chương V, mục III.3, bảng vật tư thiết bị, STT 12","requirement":"Tiêu hao nhiên liệu 28 L/H"},{"item":"Máy phát điện dự phòng 125 kVA: Động cơ - khởi động","quote":"Khởi động | Đề điện","reference":"Chương V, mục III.3, bảng vật tư thiết bị, STT 12","requirement":"Khởi động bằng đề điện"},{"item":"Máy phát điện dự phòng 125 kVA: Bình nhiên liệu","quote":"Dung tích bình nhiên liệu | 245L","reference":"Chương V, mục III.3, bảng vật tư thiết bị, STT 12","requirement":"Dung tích bình nhiên liệu 245 L"},{"item":"Máy phát điện dự phòng 125 kVA: Bình nước làm mát","quote":"Dung tích bình nước làm mát | 24L","reference":"Chương V, mục III.3, bảng vật tư thiết bị, STT 12","requirement":"Dung tích bình nước làm mát 24 L"},{"item":"Máy phát điện dự phòng 125 kVA: Hệ thống điều chỉnh điện áp","quote":"Hệ thống điều chỉnh | Tự động AVR","reference":"Chương V, mục III.3, bảng vật tư thiết bị, STT 12","requirement":"Hệ thống điều chỉnh tự động AVR"},{"item":"Máy phát điện dự phòng 125 kVA: Bảo vệ quá tải","quote":"Aptomat quá tải | Có","reference":"Chương V, mục III.3, bảng vật tư thiết bị, STT 12","requirement":"Có aptomat quá tải"},{"item":"Máy phát điện dự phòng 125 kVA: Thời gian chạy liên tục","quote":"Thời gian chạy liên tục | 9H","reference":"Chương V, mục III.3, bảng vật tư thiết bị, STT 12","requirement":"Thời gian chạy liên tục 9H"},{"item":"Máy phát điện dự phòng 125 kVA: Trọng lượng","quote":"Trọng lượng | 1580Kg","reference":"Chương V, mục III.3, bảng vật tư thiết bị, STT 12","requirement":"Trọng lượng 1580 Kg"},{"item":"Máy phát điện dự phòng 125 kVA: Kích thước","quote":"Kích thước | 3400x1000x1700mm","reference":"Chương V, mục III.3, bảng vật tư thiết bị, STT 12","requirement":"Kích thước 3400x1000x1700 mm"},{"item":"Máy phát điện dự phòng 125 kVA: Vật tư thiết bị tương đương","quote":"các vật tư thiết bị mà nhà thầu đề xuất phải có nguồn gốc, xuất xứ, tên thương hiệu rõ ràng đầy đủ;","reference":"Chương V, mục III.3","requirement":"Trường hợp bảng danh mục nêu nhãn mác hàng hóa, nhà thầu có thể dự thầu loại tương đương hoặc tốt hơn (đặc tính kỹ thuật và tính năng sử dụng tương tự hoặc tốt hơn); thiết bị phải có nguồn gốc, xuất xứ, tên thương hiệu rõ ràng, đầy đủ"},{"item":"Máy phát điện dự phòng 125 kVA: Bảo hành","quote":"Nhà thầu phải chịu trách nhiệm bảo hành công trình tối thiểu 12 tháng.","reference":"Chương V, mục III.7","requirement":"Bảo hành công trình tối thiểu 12 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:35:28.743Z"}},"IB2400218348":{"u":"2026-11-03T07:26:15.773+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT_Chuong V_YCKT.pdf), chưa phân tích cả HSMT.","Bảng ở mục 1.1.3 bị vỡ định dạng nên chỉ đọc được tổng số: 27 máy 30 KVA và 2 máy 250 KVA; không xác định chắc chắn số lượng từng nơi trang bị.","Mức tiêu hao nhiên liệu máy 30 KVA ghi không thống nhất: mục I.A.19 là '<' 5.7 và '<' 7.9, mục I.B.16 là '≤' 5.7 và '≤' 7,9.","Độ ồn máy 250 KVA ghi không thống nhất: tổ máy ≤ 78 dB (A) (II.A.12), vỏ giảm âm ≤ 75dB (II.F.4).","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển; chỉ yêu cầu rõ ràng và phù hợp tài liệu nhà sản xuất. Không có yêu cầu riêng về cáp điện."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện trang bị tại các đơn vị trong hệ thống Kho bạc Nhà nước năm 2024","notifyNo":"IB2400218348","generatorCapacity":"27 x 30 KVA và 2 x 250 KVA (công suất liên tục prime ≥ 30 KVA / ≥ 250 kVA; dự phòng standby ≥ 33 KVA / ≥ 275 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng","quote":"Cung cấp 27 máy phát điện công suất 30KVA;","reference":"Chương V, mục 1.2.2, phần III.1","requirement":"Cung cấp 27 máy phát điện công suất 30 KVA và 02 máy phát điện công suất 250 KVA"},{"item":"Chung - Loại thiết bị","quote":"Máy phát điện chạy dầu diesel được sử dụng cho cấp điện liên tục khi nguồn","reference":"Chương V, mục 1.2.1","requirement":"Máy phát điện chạy dầu diesel, dùng cấp điện liên tục khi lưới điện có sự cố"},{"item":"Chung - Thời gian khởi động và cấp tải khi sự cố","quote":"trong vòng từ ≤ 15 giây","reference":"Chương V, mục 1.2.1","requirement":"Thiết bị chuyển mạch tự động vận hành, máy khởi động ngay và cấp đủ tải cho chế độ sự cố trong ≤ 15 giây"},{"item":"Chung - Lắp đặt ngoài trời","quote":"Máy có khả năng đặt ngoài nhà.","reference":"Chương V, mục 1.2.1","requirement":"Máy có khả năng đặt ngoài nhà"},{"item":"Chung - Năm sản xuất, tình trạng","quote":"Mới 100%, sản xuất năm 2023 trở lại đây.","reference":"Chương V, mục 1.2.1 và 1.2.2 (I.A.2, II.A.2)","requirement":"Thiết bị mới 100%, sản xuất từ năm 2023 trở lại đây, có chứng nhận chất lượng của nhà sản xuất và xuất xứ rõ ràng"},{"item":"Chung - Chào thầu kỹ thuật","quote":null,"reference":"Chương V, mục 1.2.2","requirement":"Có bản chào kỹ thuật chi tiết kèm tài liệu của nhà sản xuất, ghi rõ model, ký mã hiệu, nhà sản xuất, nhãn hiệu, xuất xứ, năm sản xuất của tổ máy và các bộ phận chính (động cơ, đầu phát, bảng điều khiển); tài liệu tiếng nước ngoài phải có bản dịch tiếng Việt"},{"item":"Máy 30 KVA: Loại máy","quote":"Tổ máy phát điện Diesel tiêu chuẩn tự động điều","reference":"Chương V, mục 1.2.2, I.A.1","requirement":"Tổ máy phát điện Diesel tiêu chuẩn, tự động điều chỉnh điện áp, không chổi than, tự kích từ, vỏ giảm âm, có bộ tự động chuyển nguồn ATS, có bộ nạp điện Accu từ điện lưới"},{"item":"Máy 30 KVA: C/O, C/Q","quote":"Có xuất xứ rõ ràng:","reference":"Chương V, mục 1.2.2, I.A.5","requirement":"Có xuất xứ rõ ràng; cam kết cung cấp C/O, CQ của tổ máy khi giao nhận (tổ máy nhập khẩu), hoặc C/O, CQ của các bộ phận chính (động cơ, đầu phát, bảng điều khiển) và CQ của tổ máy (tổ máy lắp ráp trong nước)"},{"item":"Máy 30 KVA: Bảo hành","quote":"Bảo hành tối thiểu 24 tháng hoặc tối thiểu 4000 giờ","reference":"Chương V, mục 1.2.2, I.A.6","requirement":"Bảo hành tối thiểu 24 tháng hoặc tối thiểu 4000 giờ chạy máy, tùy điều kiện nào đến trước"},{"item":"Máy 30 KVA: Giám định","quote":"Có cam kết cung cấp chứng thư giám định của cơ","reference":"Chương V, mục 1.2.2, I.A.7","requirement":"Cam kết cung cấp chứng thư giám định của cơ quan chức năng tại Việt Nam về số lượng, chủng loại, tình trạng, xuất xứ của từng tổ máy và các bộ phận chính (động cơ, đầu phát, bảng điều khiển) trước khi giao nhận"},{"item":"Máy 30 KVA: Công suất liên tục (prime)","quote":"≥ 30KVA","reference":"Chương V, mục 1.2.2, I.A.8","requirement":"≥ 30KVA"},{"item":"Máy 30 KVA: Công suất dự phòng (standby)","quote":"≥ 33KVA","reference":"Chương V, mục 1.2.2, I.A.9","requirement":"≥ 33KVA"},{"item":"Máy 30 KVA: Điện áp, tần số, số pha","quote":"230/400V","reference":"Chương V, mục 1.2.2, I.A.10-12","requirement":"Điện áp 230/400V; tần số 50Hz; 3 pha"},{"item":"Máy 30 KVA: Độ ồn tổ máy","quote":"≤ 64 dB","reference":"Chương V, mục 1.2.2, I.A.13","requirement":"≤ 64 dB tại cách 7m, không gian mở, ở 100% tải"},{"item":"Máy 30 KVA: Bình nhiên liệu","quote":"≥ 65 L","reference":"Chương V, mục 1.2.2, I.A.14-15","requirement":"≥ 65 L, đảm bảo chạy liên tục ở 75% công suất trong ≥ 8 giờ"},{"item":"Máy 30 KVA: Chống rung, truyền động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2.2, I.A.16, 17, 21","requirement":"Có hệ thống giảm chấn (bộ giảm chấn cho cụm động cơ và đầu phát); truyền động trực tiếp bằng khớp nối đồng trục"},{"item":"Máy 30 KVA: Khả năng quá tải","quote":"≥ 1 giờ","reference":"Chương V, mục 1.2.2, I.A.18","requirement":"Hoạt động quá tải 10% sau mỗi 12 giờ chạy máy: ≥ 1 giờ"},{"item":"Máy 30 KVA: Mức tiêu hao nhiên liệu tại công suất liên tục","quote":"Tại 75% tải < 5.7 (lít/giờ)/(l/h);","reference":"Chương V, mục 1.2.2, I.A.19 và I.B.16","requirement":"Tại 75% tải < 5.7 lít/giờ; tại 100% tải < 7.9 lít/giờ (mục động cơ ghi ≤ 5.7 và ≤ 7,9 lít/giờ); nếu dùng đơn vị khác phải thuyết minh quy đổi về lít/giờ"},{"item":"Máy 30 KVA: Tiêu chuẩn quản lý chất lượng","quote":"ISO 9001: 2015","reference":"Chương V, mục 1.2.2, I.A.20","requirement":"Nhà máy sản xuất được chứng nhận ISO 9001: 2015 hoặc tiêu chuẩn quốc tế tương đương"},{"item":"Máy 30 KVA: Kích thước tổ máy","quote":"≤ 2600 x 1010 x 1700 mm","reference":"Chương V, mục 1.2.2, I.A.22","requirement":"≤ 2600 x 1010 x 1700 mm (dài x rộng x cao)"},{"item":"Máy 30 KVA: Động cơ - Loại","quote":"Động cơ Diesel 4 thì","reference":"Chương V, mục 1.2.2, I.B.1-3","requirement":"Động cơ Diesel 4 thì; xuất xứ rõ ràng; nhãn hiệu, model rõ ràng phù hợp tài liệu nhà sản xuất"},{"item":"Máy 30 KVA: Động cơ - Số xi lanh, dung tích","quote":"≥ 3 xi lanh","reference":"Chương V, mục 1.2.2, I.B.4-5","requirement":"≥ 3 xi lanh (nhà thầu cung cấp cách bố trí xi lanh); dung tích ≥ 2.9 L"},{"item":"Máy 30 KVA: Động cơ - Công suất","quote":"≥ 28.0 KW","reference":"Chương V, mục 1.2.2, I.B.6-7","requirement":"Liên tục tối đa (prime) ≥ 28.0 KW; dự phòng tối đa (standby) ≥ 30.9 KW"},{"item":"Máy 30 KVA: Động cơ - Đốt, nạp khí, nén","quote":"Tự nhiên (Natural) hoặc turbo charged","reference":"Chương V, mục 1.2.2, I.B.8-10","requirement":"Phun nhiên liệu trực tiếp; nạp khí tự nhiên (Natural) hoặc turbo charged; tỷ số nén ≥ 18.0:1"},{"item":"Máy 30 KVA: Động cơ - Làm mát, khởi động","quote":"Bằng môtơ khởi động kèm theo Ắcquy 12 VDC","reference":"Chương V, mục 1.2.2, I.B.11-12","requirement":"Làm mát bằng nước/chất lỏng/dung dịch kết hợp với quạt gió đầu trục; khởi động bằng môtơ khởi động kèm ắcquy 12 VDC"},{"item":"Máy 30 KVA: Động cơ - Tốc độ, điều tốc, nhiên liệu","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2.2, I.B.13-15","requirement":"Tốc độ 1500 vòng/phút; bộ điều tốc cơ khí hoặc điện tử; nhiên liệu dầu Diesel (DO)"},{"item":"Máy 30 KVA: Động cơ - Đường kính, hành trình xi lanh","quote":"≥ 88 mm","reference":"Chương V, mục 1.2.2, I.B.17-19","requirement":"Đường kính xi lanh ≥ 88 mm; hành trình ≥ 102 mm; làm việc liên tục không hạn chế"},{"item":"Máy 30 KVA: Đầu phát - Loại, kích từ, AVR","quote":"Tự động điều chỉnh điện áp bằng bộ AVR","reference":"Chương V, mục 1.2.2, I.C.1-5","requirement":"3 pha, 4 cực; tự kích từ; tự động điều chỉnh điện áp bằng bộ AVR; xuất xứ, nhãn hiệu, model rõ ràng"},{"item":"Máy 30 KVA: Đầu phát - Công suất","quote":"Cos φ = 0,8","reference":"Chương V, mục 1.2.2, I.C.6-8","requirement":"Liên tục ≥30 KVA; dự phòng ≥33KVA; hệ số công suất Cos φ = 0,8"},{"item":"Máy 30 KVA: Đầu phát - Điện áp, tần số, tốc độ","quote":"230/400V","reference":"Chương V, mục 1.2.2, I.C.9-10, 14","requirement":"Điện áp ra 230/400V; tần số định mức 50Hz; tốc độ quay 1500 vòng/phút"},{"item":"Máy 30 KVA: Đầu phát - Cấp cách điện, bảo vệ, biến thiên điện áp","quote":"H hoặc H/H","reference":"Chương V, mục 1.2.2, I.C.11-13","requirement":"Cấp cách điện H hoặc H/H; cấp bảo vệ cơ học IP23; độ biến thiên điện áp ± 1%"},{"item":"Máy 30 KVA: Điều khiển - Yêu cầu chung","quote":"có chức năng AMF tự động khởi động","reference":"Chương V, mục 1.2.2, I.D.3","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD, chức năng AMF tự khởi động khi mất lưới, kết nối được với PC; đèn LED hiển thị trạng thái"},{"item":"Máy 30 KVA: Điều khiển - Chế độ vận hành, nhiệt độ làm việc","quote":"AUTO: Vận hành tự động;","reference":"Chương V, mục 1.2.2, I.D.4-5","requirement":"Chế độ OFF/stop, on/start, MAN (bằng tay), AUTO (tự động); dải nhiệt độ làm việc -20°C ÷ 60°C"},{"item":"Máy 30 KVA: Điều khiển - Đo lường hiển thị","quote":"Điện áp máy phát; Dòng điện máy phát; Công","reference":"Chương V, mục 1.2.2, I.D.6","requirement":"Điện áp, dòng điện máy phát; công suất KW, KVAr; tốc độ động cơ; áp suất dầu bôi trơn; nhiệt độ nước làm mát; điện áp ắcquy; số giờ vận hành"},{"item":"Máy 30 KVA: Điều khiển - Bảo vệ","quote":"Quá tốc/ thấp tốc;","reference":"Chương V, mục 1.2.2, I.D.7-8","requirement":"Cảnh báo: nhiệt độ chất làm mát cao, áp lực dầu thấp, điện áp máy phát và ắc quy cao/thấp. Dừng máy tự động: nhiệt độ nước làm mát cao, áp lực dầu thấp, điện áp và tần số máy phát cao/thấp, quá tốc/thấp tốc"},{"item":"Máy 30 KVA: ATS - Thông số","quote":"Dòng điện ≥ 60A; Điện áp 230/400VAC, 50Hz","reference":"Chương V, mục 1.2.2, I.E.3","requirement":"Dòng điện ≥ 60A; điện áp 230/400VAC, 50Hz; xuất xứ, nhãn hiệu, model rõ ràng"},{"item":"Máy 30 KVA: ATS - Tính năng điều khiển","quote":"thời gian từ 0 - 05 phút và có thể kết nối tải ngay","reference":"Chương V, mục 1.2.2, I.E.4-6","requirement":"Khởi động máy trong 0-60 giây khi lưới sự cố; chuyển tải về lưới sau khi máy phát ổn định trong 0-120 giây; chạy không tải làm mát 0-05 phút, có thể kết nối tải ngay nếu mất lưới; có đèn chỉ thị nguồn lưới, máy phát, tải; có công tắc tay chọn nguồn lưới hay máy phát"},{"item":"Máy 30 KVA: Vỏ giảm âm - Độ ồn, vật liệu","quote":"Làm bằng thép tấm 1,5mm-2mm; Vật liệu cách","reference":"Chương V, mục 1.2.2, I.F.3-4","requirement":"Độ ồn ≤ 64 dB ở 7m không gian mở, đáp ứng tiêu chuẩn môi trường Việt Nam; thép tấm 1,5mm-2mm, có vật liệu cách âm, cách nhiệt"},{"item":"Máy 30 KVA: Vỏ giảm âm - Khung đế, sơn, bố trí","quote":"Sử dụng thép hình chữ U, I hoặc V.","reference":"Chương V, mục 1.2.2, I.F.5-7","requirement":"Khung đế thép hình chữ U, I hoặc V; vỏ thép xử lý oxy hóa và sơn tĩnh điện, chịu mưa nắng, để được ngoài trời; kết cấu module, 2 ngăn (hoạt động và thoát nhiệt), cửa hút khí bên hông, cửa thoát khí trên nóc, cửa kính mica ở bảng điều khiển; kèm ống xả dầu bôi trơn, móc cẩu, ống tiêu âm loại Residential"},{"item":"Máy 250 KVA: Loại máy","quote":"Tổ máy phát điện Diesel tiêu chuẩn tự động điều","reference":"Chương V, mục 1.2.2, II.A.1","requirement":"Tổ máy phát điện Diesel tiêu chuẩn, tự động điều chỉnh điện áp, không chổi than, tự kích từ, vỏ giảm âm, có bộ tự động chuyển nguồn ATS, có bộ nạp điện Accu từ điện lưới"},{"item":"Máy 250 KVA: C/O, C/Q","quote":"Có xuất xứ rõ ràng:","reference":"Chương V, mục 1.2.2, II.A.5","requirement":"Có xuất xứ rõ ràng; cam kết cung cấp C/O, CQ của tổ máy (nhập khẩu) hoặc C/O, CQ của các bộ phận chính (động cơ, đầu phát, bảng điều khiển) và CQ tổ máy (lắp ráp trong nước)"},{"item":"Máy 250 KVA: Bảo hành","quote":"Bảo hành tối thiểu 24 tháng hoặc tối thiểu 4000 giờ","reference":"Chương V, mục 1.2.2, II.A.6","requirement":"Bảo hành tối thiểu 24 tháng hoặc tối thiểu 4000 giờ chạy máy, tùy điều kiện nào đến trước"},{"item":"Máy 250 KVA: Công suất liên tục (prime)","quote":"≥ 250kVA","reference":"Chương V, mục 1.2.2, II.A.7","requirement":"≥ 250kVA"},{"item":"Máy 250 KVA: Công suất dự phòng (standby)","quote":"≥ 275kVA","reference":"Chương V, mục 1.2.2, II.A.8","requirement":"≥ 275kVA"},{"item":"Máy 250 KVA: Điện áp, tần số, số pha","quote":"230/400V","reference":"Chương V, mục 1.2.2, II.A.9-11","requirement":"Điện áp 230/400V; tần số 50Hz; 3 pha"},{"item":"Máy 250 KVA: Độ ồn tổ máy","quote":"≤ 78 dB (A)","reference":"Chương V, mục 1.2.2, II.A.12","requirement":"≤ 78 dB (A) tại cách 7m, không gian mở, ở 100% tải"},{"item":"Máy 250 KVA: Bình nhiên liệu","quote":"≥ 455 L","reference":"Chương V, mục 1.2.2, II.A.13-14","requirement":"≥ 455 L, đảm bảo chạy liên tục ở 75% công suất trong ≥ 8 giờ"},{"item":"Máy 250 KVA: Chống rung, truyền động, quá tải","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2.2, II.A.15-17, 20","requirement":"Có hệ thống giảm chấn (bộ giảm chấn cho cụm động cơ và đầu phát); truyền động trực tiếp bằng khớp nối đồng trục; quá tải 10% sau mỗi 12 giờ chạy máy: ≥ 1 giờ"},{"item":"Máy 250 KVA: Mức tiêu hao nhiên liệu tại công suất liên tục","quote":"Tại 75% tải ≤ 42.6 lít/giờ (l/h);","reference":"Chương V, mục 1.2.2, II.A.18 và II.B.16","requirement":"Tại 75% tải ≤ 42.6 lít/giờ; tại 100% tải ≤ 56.9 lít/giờ; nếu dùng đơn vị khác phải thuyết minh quy đổi về lít/giờ"},{"item":"Máy 250 KVA: Tiêu chuẩn quản lý chất lượng","quote":"ISO 9001: 2015","reference":"Chương V, mục 1.2.2, II.A.19","requirement":"Nhà máy sản xuất được chứng nhận ISO 9001: 2015 hoặc tiêu chuẩn quốc tế tương đương"},{"item":"Máy 250 KVA: Kích thước tổ máy","quote":"≤ 4410 x 1420 x 2460","reference":"Chương V, mục 1.2.2, II.A.21","requirement":"≤ 4410 x 1420 x 2460 (mm, dài x rộng x cao)"},{"item":"Máy 250 KVA: Động cơ - Loại","quote":"Động cơ Diesel 4 thì, phun nhiên liệu trực tiếp,","reference":"Chương V, mục 1.2.2, II.B.1-3","requirement":"Động cơ Diesel 4 thì, phun nhiên liệu trực tiếp, làm mát bằng nước hoặc dung dịch tuần hoàn kết hợp quạt gió đầu trục; xuất xứ, nhãn hiệu, model rõ ràng"},{"item":"Máy 250 KVA: Động cơ - Số xi lanh, dung tích","quote":"≥ 6 xi lanh","reference":"Chương V, mục 1.2.2, II.B.4-5","requirement":"≥ 6 xi lanh (nhà thầu cung cấp cách bố trí xi lanh); dung tích ≥ 6,7 lít"},{"item":"Máy 250 KVA: Động cơ - Công suất","quote":"≥ 225 KW","reference":"Chương V, mục 1.2.2, II.B.6-7","requirement":"Liên tục tối đa (prime) ≥ 225 KW; dự phòng tối đa (standby) ≥ 248,6 KW"},{"item":"Máy 250 KVA: Động cơ - Đốt, nạp khí, nén","quote":"Nạp khí turbocharged","reference":"Chương V, mục 1.2.2, II.B.8-10","requirement":"Phun nhiên liệu trực tiếp; nạp khí turbocharged; tỷ số nén ≥ 15.7:1"},{"item":"Máy 250 KVA: Động cơ - Làm mát, khởi động","quote":"Ắcquy: 12 VDC hoặc 24 VDC","reference":"Chương V, mục 1.2.2, II.B.11-12","requirement":"Nhà thầu nêu cụ thể hệ thống làm mát; khởi động bằng môtơ khởi động kèm ắcquy 12 VDC hoặc 24 VDC"},{"item":"Máy 250 KVA: Động cơ - Tốc độ, điều tốc, nhiên liệu","quote":"Điện tử / cơ khí","reference":"Chương V, mục 1.2.2, II.B.13-15","requirement":"Tốc độ 1500 vòng/phút; bộ điều tốc điện tử / cơ khí; nhiên liệu dầu Diesel (DO)"},{"item":"Máy 250 KVA: Động cơ - Đường kính, hành trình xi lanh","quote":"≥ 104 mm","reference":"Chương V, mục 1.2.2, II.B.17-19","requirement":"Đường kính xi lanh ≥ 104 mm; hành trình ≥ 129 mm; làm việc liên tục không hạn chế"},{"item":"Máy 250 KVA: Đầu phát - Loại, kích từ, AVR","quote":"Tự động điều chỉnh điện áp bằng bộ AVR","reference":"Chương V, mục 1.2.2, II.C.1-5","requirement":"3 pha, 4 cực; tự kích từ; tự động điều chỉnh điện áp bằng bộ AVR; xuất xứ, nhãn hiệu, model rõ ràng"},{"item":"Máy 250 KVA: Đầu phát - Công suất","quote":"≥ 250 KVA","reference":"Chương V, mục 1.2.2, II.C.6-8","requirement":"Liên tục ≥ 250 KVA; dự phòng ≥ 275KVA; hệ số công suất Cos φ = 0,8"},{"item":"Máy 250 KVA: Đầu phát - Điện áp, tần số, tốc độ","quote":"230/400V","reference":"Chương V, mục 1.2.2, II.C.9-10, 14","requirement":"Điện áp ra 230/400V; tần số định mức 50Hz; tốc độ quay 1500 vòng/phút"},{"item":"Máy 250 KVA: Đầu phát - Cấp cách điện, bảo vệ, biến thiên điện áp","quote":"H hoặc H/H","reference":"Chương V, mục 1.2.2, II.C.11-13","requirement":"Cấp cách điện H hoặc H/H; cấp bảo vệ cơ học IP23; độ biến thiên điện áp ± 1%"},{"item":"Máy 250 KVA: Điều khiển - Yêu cầu chung","quote":"có chức năng AMF tự động khởi động","reference":"Chương V, mục 1.2.2, II.D.3","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD, chức năng AMF tự khởi động khi mất lưới, kết nối được với PC; đèn LED hiển thị trạng thái"},{"item":"Máy 250 KVA: Điều khiển - Chế độ vận hành, nhiệt độ làm việc","quote":"AUTO: Vận hành tự động.","reference":"Chương V, mục 1.2.2, II.D.4-5","requirement":"Chế độ OFF/stop, on/start, MAN (bằng tay), AUTO (tự động); dải nhiệt độ làm việc -20°C ÷ 60°C"},{"item":"Máy 250 KVA: Điều khiển - Đo lường, bảo vệ","quote":"Nhiệt độ chất làm mát cao; Vượt tốc; Áp lực dầu","reference":"Chương V, mục 1.2.2, II.D.6-8","requirement":"Đo: điện áp, dòng điện máy phát, KW, KVAr, tốc độ động cơ, áp suất dầu, nhiệt độ nước làm mát, điện áp ắcquy, số giờ vận hành. Cảnh báo: nhiệt độ chất làm mát cao, vượt tốc, áp lực dầu thấp, điện áp máy phát và ắc quy cao/thấp. Dừng máy tự động: nhiệt độ nước làm mát cao, áp lực dầu thấp, điện áp và tần số máy phát cao/thấp, quá tốc/thấp tốc"},{"item":"Máy 250 KVA: ATS - Thông số","quote":"Dòng điện ≥ 400A; Điện áp 230/400VAC, 50Hz","reference":"Chương V, mục 1.2.2, II.E.3","requirement":"Dòng điện ≥ 400A; điện áp 230/400VAC, 50Hz; xuất xứ, nhãn hiệu, model rõ ràng"},{"item":"Máy 250 KVA: ATS - Tính năng điều khiển","quote":"Có đèn chỉ thị các trạng thái nguồn điện lưới, điện","reference":"Chương V, mục 1.2.2, II.E.4-6","requirement":"Khởi động máy trong 0-60 giây khi lưới sự cố; chuyển tải về lưới sau khi máy phát ổn định trong 0-120 giây; chạy không tải làm mát 0-05 phút, có thể kết nối tải ngay nếu mất lưới; có đèn chỉ thị nguồn lưới, máy phát, tải; có công tắc tay chọn nguồn lưới hay máy phát"},{"item":"Máy 250 KVA: Vỏ giảm âm - Độ ồn, vật liệu","quote":"Độ ồn ≤ 75dB ở khoảng cách","reference":"Chương V, mục 1.2.2, II.F.4-5","requirement":"Độ ồn ≤ 75dB ở 7m không gian mở, đáp ứng tiêu chuẩn môi trường Việt Nam; thép tấm 1,5mm-2mm, có vật liệu cách âm, cách nhiệt"},{"item":"Máy 250 KVA: Vỏ giảm âm - Khung đế, sơn, bố trí","quote":"Sử dụng thép hình chữ U, I hoặc V.","reference":"Chương V, mục 1.2.2, II.F.6-8","requirement":"Khung đế thép hình chữ U, I hoặc V; vỏ thép xử lý oxy hóa và sơn tĩnh điện, chịu mưa nắng, để được ngoài trời; kết cấu module, 2 ngăn (hoạt động và thoát nhiệt), cửa hút khí bên hông, cửa thoát khí trên nóc, cửa kính mica ở bảng điều khiển; kèm ống xả dầu bôi trơn, móc cẩu, ống tiêu âm loại Residential"},{"item":"Cả hai loại: Bảo hành, bảo trì","quote":"máy phát điện được bảo hành ≥ 24 tháng hoặc ≥ 4000","reference":"Chương V, mục 1.2.2, phần IV","requirement":"Bảo hành ≥ 24 tháng hoặc ≥ 4000 giờ máy chạy tùy điều kiện nào đến trước; ≥ 3 cơ sở bảo hành (có Hà Nội, Đà Nẵng, TP. Hồ Chí Minh); bảo hành tại nơi sử dụng; kiểm tra máy trong 24 giờ và khắc phục sự cố trong 72 giờ kể từ khi nhận yêu cầu, tiếp nhận 24x7; cung cấp vật tư, phụ tùng thay thế, bảo trì ≥ 8 năm kể từ ngày nghiệm thu"},{"item":"Cả hai loại: Phạm vi lắp đặt","quote":"Thi công lắp đặt máy phát điện và tích hợp các hệ thống thiết bị kèm theo,","reference":"Chương V, mục 1.2.3 b)","requirement":"Nếu nhà thầu lắp đặt: thi công lắp đặt máy phát điện và tích hợp các hệ thống thiết bị kèm theo, kiểm tra, vận hành chạy thử và đưa vào sử dụng; vật tư, vật liệu phải đạt tiêu chuẩn hiện hành và được KBNN tỉnh phê duyệt bằng văn bản. Nếu không lắp đặt: giám sát kỹ thuật, hỗ trợ kỹ thuật khi đơn vị khác lắp đặt"},{"item":"Cả hai loại: Điều kiện môi trường","quote":null,"reference":"Chương V, mục 1.2.2, phần V.1","requirement":"Phù hợp khí hậu Việt Nam; các lỗ và cửa lưới ngăn được sự xâm nhập của động vật nhỏ (chuột, gián, côn trùng khác)"},{"item":"Cả hai loại: Chạy thử nghiệm thu","quote":"+ Chạy thử không tải trong vòng 30 phút.","reference":"Chương V, mục 3 a)","requirement":"Phụ tải chạy thử ≥ công suất dự phòng của máy; chạy không tải 30 phút; 75% tải trong 3 giờ; 100% tải trong 10 phút; quá tải 10% công suất trong 15 phút"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:26:15.066Z"}},"IB2400219443":{"u":"2026-11-03T07:35:43.34+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét có nhiều lỗi nhận dạng ký tự (ví dụ 'Kva/Kva', '3100#*1100*1500', 'Lượng khí tiêu thụm 3/mm'); các số liệu được giữ nguyên như trong văn bản.","Chương V không nêu số lượng tổ máy phát điện.","Không nêu hãng/model/xuất xứ động cơ và đầu phát, cấp cách điện, AVR, bộ điều khiển, vỏ cách âm, độ ồn, bình nhiên liệu, tiêu chuẩn áp dụng riêng cho tổ máy.","Các hạng mục máy giặt công nghiệp (mục 1) không thuộc tổ máy phát điện nên không được liệt kê.","Số thứ tự các hạng mục phụ từ tủ ATS trở đi không đọc rõ từ bản quét; các hạng mục này không có thông số bổ sung ngoài nội dung đã nêu."],"result":{"keyInfo":{"bidName":"Gói số 3: Cung cấp, lắp đặt máy giặt công nghiệp; tổ máy phát điện tại Bệnh viện Phổi Tỉnh Nam Định","notifyNo":"IB2400219443","generatorCapacity":"Liên tục > 100/125 (Kw/Kva); dự phòng > 110/137,5 (Kva/Kva)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ phát điện Diesel: Năm sản xuất, tình trạng","quote":"Thiết bị sản xuất từ năm 2024 trở lại đây, mới 100%.","reference":"Chương V, mục 2.1","requirement":"Thiết bị sản xuất từ năm 2024 trở lại đây, mới 100%."},{"item":"Tổ phát điện Diesel: Chứng nhận của nhà sản xuất","quote":"Chứng nhận ISO 9001:2015: ISO 14001: 2015 của nha sản xuất","reference":"Chương V, mục 2.1","requirement":"Chứng nhận ISO 9001:2015, ISO 14001:2015 của nhà sản xuất hoặc tương đương, còn hiệu lực đến thời điểm đóng thầu."},{"item":"Tổ phát điện Diesel: Kiểm định","quote":"Giấy chứng nhận kiểm định của cơ quan có thẩm quyền.","reference":"Chương V, mục 2.1","requirement":"Có giấy chứng nhận kiểm định của cơ quan có thẩm quyền."},{"item":"Tổ phát điện Diesel: Giao hàng, lắp đặt","quote":"Giao hàng, lắp đặt, chạy thử và hướng dẫn sử","reference":"Chương V, mục 2.1","requirement":"Giao hàng, lắp đặt, chạy thử và hướng dẫn sử dụng tại nơi sử dụng."},{"item":"Tổ phát điện Diesel: Bảo hành","quote":"Bảo hành: > 12 tháng.","reference":"Chương V, mục 2.1","requirement":"Bảo hành > 12 tháng."},{"item":"Tổ phát điện Diesel: Công suất liên tục","quote":"Công suất liên tục (Kw/Kva) >100/125.","reference":"Chương V, mục 2.2","requirement":"> 100/125 (Kw/Kva)."},{"item":"Tổ phát điện Diesel: Công suất dự phòng","quote":"Công suất dự phòng (Kva/Kva) > 110/137,5","reference":"Chương V, mục 2.2","requirement":"> 110/137,5 (Kva/Kva)."},{"item":"Tổ phát điện Diesel: Tốc độ định mức","quote":"Tốc độ định mức (RPM) > 1500","reference":"Chương V, mục 2.2","requirement":"> 1500 RPM."},{"item":"Tổ phát điện Diesel: Điện áp","quote":"Điện Áp (V) 400.","reference":"Chương V, mục 2.2","requirement":"400 V."},{"item":"Tổ phát điện Diesel: Dòng điện","quote":"Dòng điện (A) >18.","reference":"Chương V, mục 2.2","requirement":"> 18 A."},{"item":"Tổ phát điện Diesel: Tần số","quote":"Tan số định mức (Hz) 50.","reference":"Chương V, mục 2.2","requirement":"50 Hz."},{"item":"Tổ phát điện Diesel: Hệ số công suất","quote":"Hệ số định mức 0.8","reference":"Chương V, mục 2.2","requirement":"Hệ số định mức 0.8."},{"item":"Tổ phát điện Diesel: Số pha","quote":"Số pha 3.","reference":"Chương V, mục 2.2","requirement":"3 pha."},{"item":"Tổ phát điện Diesel: Trọng lượng tổ máy","quote":"Trọng lượng tổ máy (Kg) 2100 (+5%).","reference":"Chương V, mục 2.2","requirement":"2100 kg (+5%)."},{"item":"Tổ phát điện Diesel: Kích thước tổ máy","quote":"Kích thước tô máy (mm) 3100#*1100*1500 (+5%).","reference":"Chương V, mục 2.2","requirement":"3100*1100*1500 mm (+5%)."},{"item":"Tổ phát điện Diesel: Động cơ - số xi-lanh, kết cấu","quote":"Số Xi-lanh/ kết cầu Xi-lanh 4/L.","reference":"Chương V, mục 2.2 - Thông số kỹ thuật","requirement":"4 xi-lanh, kết cấu thẳng hàng (L)."},{"item":"Tổ phát điện Diesel: Động cơ - đường kính xi-lanh x hành trình piston","quote":"Đường kính xi-lanh x Piston 108#*132","reference":"Chương V, mục 2.2 - Thông số kỹ thuật","requirement":"108*132."},{"item":"Tổ phát điện Diesel: Động cơ - dung tích xi-lanh","quote":"Sai số(L) 4.84","reference":"Chương V, mục 2.2 - Thông số kỹ thuật","requirement":"4.84 (L)."},{"item":"Tổ phát điện Diesel: Động cơ - tỉ số nén","quote":"Tỉ số nén 17.5:1","reference":"Chương V, mục 2.2 - Thông số kỹ thuật","requirement":"17.5:1."},{"item":"Tổ phát điện Diesel: Động cơ - hệ thống bơm phun nhiên liệu","quote":"Hệ thống bơm phun nhiên liệu Bơm cơ + điều chỉnh tốc độ điện","reference":"Chương V, mục 2.2 - Thông số kỹ thuật","requirement":"Bơm cơ + điều chỉnh tốc độ điện tử."},{"item":"Tổ phát điện Diesel: Động cơ - cách thức phun","quote":"Cách thức phun Từ nhiều góc lỗ phun nhỏ.","reference":"Chương V, mục 2.2 - Thông số kỹ thuật","requirement":"Từ nhiều góc lỗ phun nhỏ."},{"item":"Tổ phát điện Diesel: Động cơ - áp suất mở vòi phun","quote":"Áp suất mở voi phun. (26~27) Mpa.","reference":"Chương V, mục 2.2 - Thông số kỹ thuật","requirement":"(26~27) Mpa."},{"item":"Tổ phát điện Diesel: Động cơ - truyền tải","quote":"Truyền tải Bộ truyền tải bánh răng.","reference":"Chương V, mục 2.2 - Thông số kỹ thuật","requirement":"Bộ truyền tải bánh răng."},{"item":"Tổ phát điện Diesel: Động cơ - lưu lượng bơm hút dầu","quote":"Lưu lượng bơm hút dầu >1500 vòng/phút 0.7L/min.","reference":"Chương V, mục 2.2 - Thông số kỹ thuật","requirement":"> 1500 vòng/phút: 0.7 L/min."},{"item":"Tổ phát điện Diesel: Động cơ - lượng khí tiêu thụ","quote":"Lượng khí tiêu thụm 3/mm 8.9.","reference":"Chương V, mục 2.2 - Thông số kỹ thuật","requirement":"8.9 m3/min (theo bảng gốc, đơn vị đọc từ bản quét)."},{"item":"Tổ phát điện Diesel: Động cơ - khí thải","quote":"Khí thải m3/min 21.9.","reference":"Chương V, mục 2.2 - Thông số kỹ thuật","requirement":"21.9 m3/min."},{"item":"Tổ phát điện Diesel: Động cơ - tốc độ piston","quote":"Tốc độ piston m/s 6.6.","reference":"Chương V, mục 2.2 - Thông số kỹ thuật","requirement":"6.6 m/s."},{"item":"Tổ phát điện Diesel: Động cơ - lưu lượng nước làm mát","quote":"Lưu lượng nước làm mát L/min 145.","reference":"Chương V, mục 2.2 - Thông số kỹ thuật","requirement":"145 L/min."},{"item":"Tổ phát điện Diesel: Động cơ - lưu lượng gió","quote":"Lưu lượng gió m3/min 303.","reference":"Chương V, mục 2.2 - Thông số kỹ thuật","requirement":"303 m3/min."},{"item":"Tổ phát điện Diesel: Động cơ - dung tích dầu","quote":"Dung tích dầu >L 27","reference":"Chương V, mục 2.2 - Thông số kỹ thuật","requirement":"> 27 L."},{"item":"Tổ phát điện Diesel: Động cơ - dung tích nước làm mát","quote":"Dung tích nước lam mát > (L) 17.","reference":"Chương V, mục 2.2 - Thông số kỹ thuật","requirement":"> 17 L."},{"item":"Tổ phát điện Diesel: Phương pháp kích từ","quote":"Phương pháp kích từ không chổi than.","reference":"Chương V, mục 2.2 - Thông số kỹ thuật","requirement":"Kích từ không chổi than."},{"item":"Tủ ATS","quote":"Tủ ATS 250A 4P hoặc cao hơn","reference":"Chương V, mục 2 (hạng mục tủ ATS)","requirement":"Tủ ATS 250A 4P hoặc cao hơn."},{"item":"Dây cáp nguồn","quote":"Dây cáp nguồn 4x50mm","reference":"Chương V, mục 2 (hạng mục dây cáp nguồn)","requirement":"Dây cáp nguồn 4x50mm."},{"item":"Dây tín hiệu","quote":"Dây tín hiệu 4x1mm","reference":"Chương V, mục 2 (hạng mục dây tín hiệu)","requirement":"Dây tín hiệu 4x1mm."},{"item":"Ống HDPE","quote":"Ông HDPE hoặc tương đương","reference":"Chương V, mục 2 (hạng mục ống HDPE)","requirement":"Ống HDPE hoặc tương đương."},{"item":"Nhớt động cơ và dung dịch làm mát","quote":"Nhớt động cơ và dung dịch làm mát","reference":"Chương V, mục 2","requirement":"Cung cấp nhớt động cơ và dung dịch làm mát."},{"item":"Dầu Diesel","quote":"Dầu Diesel","reference":"Chương V, mục 2","requirement":"Cung cấp dầu Diesel."},{"item":"Ống thoát khói","quote":"Ông thoát khói","reference":"Chương V, mục 2","requirement":"Cung cấp ống thoát khói."},{"item":"Hộp thoát gió nóng","quote":"Hộp thoát gió nóng","reference":"Chương V, mục 2","requirement":"Cung cấp hộp thoát gió nóng."},{"item":"Phạm vi lắp đặt: kéo cáp, chôn cáp ngầm","quote":"Kéo cáp,chôn cáp ngầm, đục tường hoàn trả mặt bằng.","reference":"Chương V, mục 2","requirement":"Kéo cáp, chôn cáp ngầm, đục tường hoàn trả mặt bằng."},{"item":"Phạm vi lắp đặt: lắp đặt, đấu nối, vận hành","quote":"Chi phí lắp đặt, đầu nối,vận hành, hướng dẫn và ban giao công nghệ","reference":"Chương V, mục 2","requirement":"Chi phí lắp đặt, đấu nối, vận hành, hướng dẫn và bàn giao công nghệ."},{"item":"Phạm vi lắp đặt: vận chuyển vào vị trí","quote":"Vận chuyên đưa vào vi tri ( xe cau + nâng)","reference":"Chương V, mục 2","requirement":"Vận chuyển đưa vào vị trí (xe cẩu + nâng)."},{"item":"Hàng hóa chung: CO, CQ","quote":"Cam kết cung cấp Chứng nhận xuất xứ nguân gốc CO, giấy chứng nhận","reference":"Chương V, mục 1.2.1, khoản 2","requirement":"Cam kết cung cấp Chứng nhận xuất xứ (CO), giấy chứng nhận chất lượng của nhà sản xuất (CQ); hàng nhập khẩu kèm tờ khai Hải quan, Invoice, Packing List."},{"item":"Hàng hóa chung: Bảo hành - thời gian khắc phục","quote":"phục trong vòng 24 giờ từ khi nhận được yêu cầu của Bệnh viện Phi tinh Nam Định.","reference":"Chương V, mục 1.2.1, khoản 3","requirement":"Cử người đến khắc phục trong vòng 24 giờ từ khi nhận được yêu cầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:35:42.492Z"}},"IB2400224179":{"u":"2026-11-03T07:33:53.977+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT Phi tư vấn 1 túi_dieu chuyen VPC.pdf), chưa phân tích cả HSMT.","Gói thầu điều chuyển máy phát điện đã có, không mua mới. Văn bản không nêu thông số động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm/độ ồn, bình nhiên liệu, dòng ATS, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn của máy phát điện.","Bảng tổng hợp ghi 37 trạm điều chuyển MFĐ, nhưng Phụ lục II liệt kê 41 dòng (mỗi dòng 1 máy). Số liệu chưa khớp.","Hai sơ đồ đấu nối máy phát điện (có/không ATS) là hình ảnh, không đọc được nội dung.","Một số ô trong Phụ lục II bị ngắt dòng nên tên hãng và công suất tách nhau (ví dụ KEYPOWER / 6 KVA). Phần điều hòa (Phụ lục I) và ống đồng bảo ôn không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Điều chuyển, tối ưu CSHT, điều hòa, máy phát điện Đài VTVP - Năm 2024","notifyNo":"IB2400224179","generatorCapacity":"Máy phát điện điều chuyển loại 6 KVA đến 11 KVA (Phụ lục II), không nêu rõ chạy liên tục hay dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Máy phát điện điều chuyển","quote":"Thực hiện điều chuyển tối ưu MFĐ của MobiFone và điều hòa không khí","reference":"Chương V, mục 2.b","requirement":"Điều chuyển tối ưu máy phát điện (MFĐ) của MobiFone sang các trạm Node truyền dẫn chưa đảm bảo nguồn điện. Đây là máy đã qua sử dụng, không phải mua mới."},{"item":"Số lượng máy phát điện điều chuyển","quote":"8 | Tổng | 91 | 37 | 19","reference":"Chương V, mục 2.b (bảng khối lượng); Phụ lục II","requirement":"Tổng 37 trạm đề xuất điều chuyển tối ưu MFĐ và 19 trạm cải tạo làm bệ MPĐ và mái che. Phụ lục II liệt kê 41 dòng, mỗi dòng 1 máy."},{"item":"Công suất các máy điều chuyển","quote":"Kyo 11 KVA","reference":"Phụ lục II","requirement":"Các máy có công suất từ 6 KVA đến 11 KVA (ví dụ 6 KVA, 6,6 KVA, 7 KVA, 8 KVA, 8,5 KVA, 8,8 KVA, 9 KVA, 10 KVA, 11 KVA), mỗi dòng 1 máy."},{"item":"Chủng loại/hãng các máy điều chuyển","quote":"Kibii 8,8 KVA","reference":"Phụ lục II","requirement":"Các nhãn hiệu ghi trong danh sách: Kibi, Kibii, Kyo, KEYPOWER, FGWISON, Vietgen, CAPO, KAPO, THG8KMD. Văn bản không nêu động cơ, đầu phát hay xuất xứ."},{"item":"Máy phát điện điều chuyển - Kiểm tra trước khi tháo","quote":"Công nhân tiến hành test máy trước khi tháo.","reference":"Chương V, mục 3.1.2.a","requirement":"Công nhân test máy trước khi tháo. Thợ tháo máy phải lành nghề, nắm rõ quy trình và cấu tạo của máy."},{"item":"Máy phát điện điều chuyển - Tháo dỡ","quote":"Các khối thiết bị được tháo rời ra khỏi máy theo thứ tự như sau:","reference":"Chương V, mục 3.1.2.a","requirement":"Tháo rời từng khối máy theo thứ tự: ACCU đề + sạc; củ đề + bộ phát phụ; khung nóc; khung sườn trái; khung sườn phải; két nước; bình dầu; cuộn phát điện; đầu nổ động cơ; khung đáy. Vận chuyển thủ công từng bộ phận đến vị trí tập kết. Tháo dây cấp nguồn, dây tiếp địa và thu hồi để tái sử dụng."},{"item":"Máy phát điện điều chuyển - Vận chuyển","quote":"Đóng gói riêng biệt từng thiết bị, đưa lên xe cần có biện pháp kê kích, sắp","reference":"Chương V, mục 3.1.2.b","requirement":"Đóng gói riêng từng thiết bị, kê kích sắp xếp cẩn thận để không va đập. Sau khi lên trạm phải lắp ráp hoàn thiện, đảm bảo máy hoạt động bình thường, an toàn như ban đầu."},{"item":"Máy phát điện điều chuyển - Lắp đặt","quote":"Vệ sinh sạch sẽ máy trước khi lắp đặt;","reference":"Chương V, mục 3.1.2.c","requirement":"Vệ sinh sạch máy trước khi lắp. Lắp ráp theo thứ tự: khung đáy; đầu nổ động cơ; cuộn phát điện; bình dầu; két nước; khung sườn phải; khung sườn trái; khung nóc; củ đề + bộ phát phụ; ACCU đề + sạc. Thiết bị phải lắp đúng vị trí ban đầu, liên kết chắc chắn, hoạt động ổn định. Lắp đúng vị trí theo bản vẽ thiết kế đã phê duyệt, khởi động và kiểm tra máy sau lắp."},{"item":"Máy phát điện điều chuyển - Dây nguồn, dây tiếp địa","quote":"dây tiếp đất được lắp đặt đúng quy cách đến hệ","reference":"Chương V, mục 3.1.2.c","requirement":"Lắp dây nguồn, dây tiếp địa đúng chủng loại, dễ kết nối với nguồn điện. Dây tiếp đất lắp đúng quy cách đến hệ thống tiếp đất nhà trạm."},{"item":"Máy phát điện điều chuyển - Bệ đặt máy","quote":"cải tạo xây","reference":"Chương V, mục 3.1.2.c","requirement":"Trạm chưa có CSHT thì cải tạo xây bệ đặt máy cạnh phòng máy, thuận tiện đấu nối nguồn và nối tiếp địa. Bệ thiết kế phù hợp kích thước và tải trọng máy, có bản vẽ thiết kế kèm theo, phương án tối ưu và tiết kiệm nhất."},{"item":"Máy phát điện điều chuyển - Mái che, hàng rào (đặt ngoài trời)","quote":"cần lắp dựng mái tôn che chắn và hàng rào bảo vệ","reference":"Chương V, mục 3.1.2.c","requirement":"Trạm đặt máy ngoài trời, không có tủ shelter thì lắp dựng mái tôn che chắn và hàng rào bảo vệ."},{"item":"Máy phát điện điều chuyển - ATS","quote":"Sơ đồ đấu nối máy phát điện có ATS:","reference":"Chương V, mục 3.1.2.c","requirement":"Có sơ đồ đấu nối máy phát điện có ATS và không có ATS (dạng hình, không đọc được nội dung). Không nêu dòng định mức hay chủng loại ATS."},{"item":"Máy phát điện điều chuyển - Nghiệm thu lắp đặt","quote":"Máy phát điện hoạt động bình thường, ổn định, sẵn sàng khi cần thiết.","reference":"Chương V, mục 3.1.2.d","requirement":"Máy lắp đúng vị trí theo bản vẽ đã phê duyệt. Đầu dây nguồn, dây tiếp địa bấm đầu cos siết chặt, có cách điện an toàn. Bệ xây đúng thiết kế, chịu được tải trọng máy, hàng rào liên kết chắc chắn theo bản vẽ. Máy hoạt động bình thường, ổn định, sẵn sàng khi cần."},{"item":"Cáp nguồn AC 2x4mm2","quote":"Ruột dẫn đồng 4 mm2","reference":"Chương V, mục 3.2.2.a","requirement":"Vỏ màu đen/đỏ; tiêu chuẩn TCVN 5935-1/ IEC 60502-1; quy cách Cu/XLPE/PVC; ruột đồng 2 lõi, nhiều sợi bện tròn, mặt cắt 4 mm2; điện áp danh định 0,6/1 kV; nhiệt độ làm việc dài hạn 90oC; điện trở một chiều lớn nhất ở 20oC là 1,83 Ohm/km; hình tròn. Văn bản không nêu cáp này dùng cho máy phát điện hay điều hòa."},{"item":"Cáp nguồn AC 2x16mm2","quote":"Ruột dẫn đồng 16 mm2","reference":"Chương V, mục 3.2.2.b","requirement":"Vỏ màu đen; tiêu chuẩn TCVN 5935-1/ IEC 60502-1; quy cách Cu/XLPE/PVC; ruột đồng 2 lõi, nhiều sợi bện tròn, mặt cắt 16 mm2; điện áp danh định 0,6/1 kV; nhiệt độ làm việc dài hạn 90oC; điện trở một chiều lớn nhất ở 20oC là 1,83 Ohm/km; hình tròn."},{"item":"Cáp tiếp đất 1x16mm2","quote":"Cu/PVC","reference":"Chương V, mục 3.2.2.c","requirement":"Vỏ màu vàng/xanh; tiêu chuẩn TCVN 5935-1/IEC 60502-1 hoặc TCVN 6610trừ 3/IEC60227trừ 3; quy cách Cu/PVC; ruột đồng 1 lõi, nhiều sợi bện tròn mềm, mặt cắt 16 mm2; điện áp danh định 450/750V; nhiệt độ làm việc dài hạn 70oC; điện trở một chiều lớn nhất ở 20oC là 1,21 Ohm/km; hình tròn."},{"item":"Vật tư chính - Kê khai và catalogue","quote":"Nhà thầu phải kê khai chủng loại vật tư, thiết bị chính cung cấp cho gói","reference":"Chương V, mục 3.2.1","requirement":"Nhà thầu kê khai ký mã hiệu/nhà sản xuất/xuất xứ của vật tư chính (cáp nguồn AC 2x4mm2, 2x16mm2, cáp tiếp đất 1x16mm2, ống đồng bảo ôn), kèm catalogue/tài liệu chứng minh đáp ứng yêu cầu kỹ thuật."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:33:53.183Z"}},"IB2400224240":{"u":"2026-11-03T18:18:41.465+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT Phi tư vấn 1 túi_BD HN2.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo dưỡng máy phát điện hiện hữu, không phải mua sắm tổ máy mới: văn bản không nêu công suất cụ thể (kVA/kW, dự phòng/liên tục), số lượng, hãng/model/xuất xứ động cơ và đầu phát, cấp cách điện, điện áp/tần số, vỏ cách âm và độ ồn, bồn dầu, định mức ATS, cáp, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn áp dụng cho máy phát điện.","Khối lượng chi tiết (số lượng và danh sách máy) nằm ở mẫu số 01A - chương IV, không có trong phần văn bản được cung cấp.","Các nội dung bảo dưỡng cột anten (mục 3.1) và điều hòa không khí (mục 3.2) không thuộc thông số máy phát điện nên không liệt kê.","Văn bản đọc từ PDF có lỗi chính tả gốc (ví dụ 'tự đồng', 'đầu báo') được giữ nguyên trong trích dẫn."],"result":{"keyInfo":{"bidName":"Bảo dưỡng cột anten, điều hòa và máy phát điện khu vực Đài VTHN2 năm 2024","notifyNo":"IB2400224240","generatorCapacity":"Máy phát điện động cơ xăng P ≤ 15kVA; máy phát điện động cơ diesel P ≤ 15kVA; máy phát điện công suất lớn P>15 KVA (phạm vi bảo dưỡng, không nêu công suất cụ thể từng máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi bảo dưỡng máy phát điện: chu kỳ","quote":"Thực hiện bảo dưỡng MFĐ với chu kỳ bảo dưỡng 1 năm với các máy thuộc quản lý của đơn vị và trong diện cần thực hiện bảo dưỡng.","reference":"Chương V, mục 3.3.a","requirement":"Bảo dưỡng máy phát điện với chu kỳ 1 năm, với các máy thuộc quản lý của đơn vị và trong diện cần thực hiện bảo dưỡng."},{"item":"Phạm vi bảo dưỡng máy phát điện: thay thế nhỏ","quote":"Thực hiện thay thế nhỏ đối với các phụ kiện cần thay thế định kỳ và đã lâu chưa được thay thế (dầu nhớt máy) căn cứ theo tình hình thực tế.","reference":"Chương V, mục 3.3.a","requirement":"Thay thế nhỏ các phụ kiện cần thay thế định kỳ và đã lâu chưa được thay thế (dầu nhớt máy), căn cứ theo tình hình thực tế."},{"item":"Phạm vi bảo dưỡng máy phát điện: danh sách trạm","quote":"Căn cứ vào danh sách máy phát điện đã thực hiện của các năm trước, căn cứ vào nhu cầu hiện hữu, Đài Viễn thông Hà Nội 2 sẽ bàn giao danh sách trạm cần thực hiện","reference":"Chương V, mục 3.3.a","requirement":"Đài Viễn thông Hà Nội 2 bàn giao danh sách trạm cần bảo dưỡng cho nhà thầu, căn cứ danh sách máy phát điện các năm trước và nhu cầu hiện hữu. Số lượng cụ thể nêu tại mẫu số 01A - chương IV (không có trong phần văn bản được cung cấp)."},{"item":"Máy phát điện động cơ xăng P ≤ 15kVA: phân loại và công suất","quote":"Bảo dưỡng MFĐ động cơ xăng công suất P ≤ 15kVA:","reference":"Chương V, mục 3.3.b","requirement":"Quy trình bảo dưỡng áp dụng cho máy phát điện động cơ xăng công suất P ≤ 15kVA."},{"item":"Máy phát điện động cơ xăng P ≤ 15kVA: hệ thống nhiên liệu","quote":"Vệ sinh bộ chế hòa khí.","reference":"Chương V, mục 3.3.b","requirement":"Kiểm tra bình chứa nhiên liệu (xúc rửa nếu bẩn), van nhiên liệu, ống dẫn, rò rỉ; vệ sinh bộ chế hòa khí; kiểm tra, thay thế lọc xăng tại khóa xăng; kiểm tra, vệ sinh cục lọc xăng rời; kiểm tra bơm xăng (nếu cần); kiểm tra đồng hồ báo mức nhiên liệu."},{"item":"Máy phát điện động cơ xăng P ≤ 15kVA: hệ thống bôi trơn","quote":"Dùng máy bơm hút hết dầu cũ của động cơ.","reference":"Chương V, mục 3.3.b","requirement":"Kiểm tra mức nhớt trên que thăm, tình trạng nhớt (độ nhớt, màu sắc), lọc nhớt; thay dầu bôi trơn bằng máy bơm hút hết dầu cũ rồi đổ dầu mới."},{"item":"Máy phát điện động cơ xăng P ≤ 15kVA: hệ thống nạp khí, khởi động, đánh lửa","quote":"Kiểm tra, vệ sinh bugi, mobin.","reference":"Chương V, mục 3.3.b","requirement":"Kiểm tra, vệ sinh hệ thống nạp khí, lọc gió, cơ cấu điều tốc; kiểm tra củ đề, rơ le trợ đề, ắc quy (điện áp, nội trở, dòng khởi động, dòng sạc, dung dịch), hệ thống sạc; kiểm tra dây cao áp, vệ sinh bugi, mobin."},{"item":"Máy phát điện động cơ xăng P ≤ 15kVA: khung đế, xả khí, giảm âm, giảm chấn","quote":"Kiểm tra, thay thế nếu chân cao su giảm chấn bị bong, hỏng.","reference":"Chương V, mục 3.3.b","requirement":"Kiểm tra khung đế, chống rung, chống giật, siết lại bulông, thay chân cao su giảm chấn nếu bong, hỏng; kiểm tra pô giảm âm, thay gioăng nếu hỏng."},{"item":"Máy phát điện động cơ xăng P ≤ 15kVA: đầu ra tải và đầu phát","quote":"Kiểm tra bộ kích từ AVR:","reference":"Chương V, mục 3.3.b","requirement":"Kiểm tra CB đầu ra, đèn báo, đồng hồ, cầu đấu ra tải; đo thông mạch, độ cách điện cuộn dây đầu phát; kiểm tra độ mòn chổi than, cổ góp; kiểm tra bộ kích từ AVR (điện áp kích, dòng kích); kiểm tra, hiệu chỉnh điện áp ra tải và tần số."},{"item":"Máy phát điện động cơ xăng P ≤ 15kVA: bảo vệ và chạy thử","quote":"chạy thử máy (chế độ không tải và có tải)","reference":"Chương V, mục 3.3.b","requirement":"Kiểm tra ổ khóa khởi động, mạch bảo vệ, cảm biến nhớt; chạy thử sau bảo dưỡng ở chế độ không tải và có tải, ghi điện áp, tần số, dòng tải, các thông số hiển thị, so sánh trước và sau bảo dưỡng."},{"item":"Máy phát điện động cơ diesel P ≤ 15kVA: phân loại và công suất","quote":"Bảo dưỡng MFĐ động cơ diesel P ≤ 15kVA","reference":"Chương V, mục 3.3.b","requirement":"Quy trình bảo dưỡng áp dụng cho máy phát điện động cơ diesel công suất P ≤ 15kVA."},{"item":"Máy phát điện động cơ diesel P ≤ 15kVA: hệ thống nhiên liệu và bôi trơn","quote":"Kiểm tra bơm cao áp.","reference":"Chương V, mục 3.3.b","requirement":"Kiểm tra nhiên liệu trong bình, rò rỉ, lọc nhiên liệu, bơm cao áp, bơm tay, lọc tách nước, xả không khí; kiểm tra mức nhớt, tình trạng nhớt, lọc nhớt, rò rỉ nhớt; thay dầu bôi trơn."},{"item":"Máy phát điện động cơ diesel P ≤ 15kVA: làm mát","quote":"Kiểm tra van hằng nhiệt.","reference":"Chương V, mục 3.3.b","requirement":"Làm mát bằng gió: kiểm tra độ kín bầu chụp gió, siết cánh quạt, vệ sinh cánh quạt, nan tản nhiệt trên lốc máy, mặt quy lát. Làm mát bằng nước: kiểm tra mức và chất lượng nước, rò rỉ két nước, dàn làm mát, quạt, dây curoa, bơm nước, van hằng nhiệt; bổ sung nước làm mát nếu cần."},{"item":"Máy phát điện động cơ diesel P ≤ 15kVA: khởi động, khung đế, vỏ chống ồn","quote":"Kiểm tra, vệ sinh vỏ chống ồn.","reference":"Chương V, mục 3.3.b","requirement":"Kiểm tra củ đề, rơ le trợ đề, ắc quy, hệ thống sạc; kiểm tra khung đế, chống rung, chân cao su giảm chấn, vệ sinh vỏ chống ồn; kiểm tra pô giảm âm, thay gioăng nếu hỏng."},{"item":"Máy phát điện động cơ diesel P ≤ 15kVA: đầu phát, điều khiển","quote":"Kiểm tra, vận hành chức năng chạy tự động.","reference":"Chương V, mục 3.3.b","requirement":"Đo thông mạch, cách điện cuộn dây đầu phát; kiểm tra AVR; hiệu chỉnh điện áp và tần số; kiểm tra chức năng khởi động/dừng bằng tay, chạy tự động, hiển thị (điện áp, dòng điện, tần số, điện áp ắc quy, mức nhiên liệu, áp suất nhớt, nhiệt độ nước), cảnh báo, bảo vệ, dừng khẩn cấp, cảm biến."},{"item":"Máy phát điện động cơ diesel P ≤ 15kVA: ATS","quote":"Kiểm tra chức năng đóng cắt bằng tay và tự động.","reference":"Chương V, mục 3.3.b","requirement":"Kiểm tra hệ thống chuyển đổi nguồn ATS: cầu đấu, đầu cos, dây điện, dây tiếp địa, siết bulong; chức năng đóng cắt bằng tay và tự động; tín hiệu điều khiển máy phát; đèn báo pha, đồng hồ; bộ sạc tự động; vệ sinh tủ. Không nêu định mức ATS."},{"item":"Máy phát điện động cơ diesel P ≤ 15kVA: chạy thử, tiếp đất","quote":"Kiểm tra dây tiếp đất cho vỏ máy.","reference":"Chương V, mục 3.3.b","requirement":"Chạy thử sau bảo dưỡng ở chế độ không tải và có tải, ghi điện áp, tần số, dòng tải và so sánh trước/sau; kiểm tra dây tiếp đất cho vỏ máy."},{"item":"Máy phát điện công suất lớn P>15 KVA: phân loại và công suất","quote":"Bảo dưỡng MFĐ có công suất lớn P>15 KVA","reference":"Chương V, mục 3.3.b","requirement":"Quy trình bảo dưỡng áp dụng cho máy phát điện công suất lớn P>15 KVA."},{"item":"Máy phát điện P>15 KVA: chạy thử và ghi thông số","quote":"Chạy thử máy ghi chép thông số điện áp, tần số, công suất, áp lực nhớt bôi trơn, nhiệt độ nước làm mát, vào và ra khỏi động cơ;","reference":"Chương V, mục 3.3.b","requirement":"Chạy thử, ghi điện áp, tần số, công suất, áp lực nhớt bôi trơn, nhiệt độ nước làm mát, tốc độ vòng tua; đọc nhật ký giờ chạy, nhật ký lỗi tại bảng điều khiển; dùng dầu diesel."},{"item":"Máy phát điện P>15 KVA: ắc quy","quote":"Kiểm tra thông số acquy: mực nước, đo dòng, đo điện áp, đo nội trở, bộ nạp, bộ khởi động","reference":"Chương V, mục 3.3.b","requirement":"Kiểm tra mực nước, dòng, điện áp, nội trở, bộ nạp, bộ khởi động của ắc quy, dùng ampe kìm và máy đo nội trở."},{"item":"Máy phát điện P>15 KVA: cơ khí, lọc gió, làm mát","quote":"Thay nước làm mát;","reference":"Chương V, mục 3.3.b","requirement":"Kiểm tra bulông chân máy, giảm âm, giảm chấn; vệ sinh hệ thống lọc gió; kiểm tra hệ thống làm mát (mực nước, chất lượng nước, dây curoa, quạt, dàn làm mát); thay nước làm mát bằng nước làm mát động cơ và dung dịch chống đóng cặn; vệ sinh quạt và dàn tản nhiệt bằng bơm áp lực."},{"item":"Máy phát điện P>15 KVA: nhiên liệu, bôi trơn, xả khí","quote":"Xả khí (xả Air) cho động cơ","reference":"Chương V, mục 3.3.b","requirement":"Kiểm tra lọc nhiên liệu (lọc tách nước), rò rỉ đường dầu hồi, van xả thùng dầu; kiểm tra mực và chất lượng dầu bôi trơn, rò rỉ cảm biến nhớt, lọc nhớt, van xả nhớt; thay dầu bôi trơn; kiểm tra hệ thống xả khí; xả khí (xả Air) cho động cơ."},{"item":"Máy phát điện P>15 KVA: hệ thống điện và điều khiển","quote":"Kiểm tra tất cả các chân cắm, jack kết nối, CB tín hiệu, CB tải, bộ điều khiển, timer, công tắc...","reference":"Chương V, mục 3.3.b","requirement":"Kiểm tra jack kết nối cảm biến nhớt, nhiệt độ nước, nhiên liệu, bộ đề, solenoid; đầu cos trên cầu đấu; chân cắm, CB tín hiệu, CB tải, bộ điều khiển, timer, công tắc trên bảng điều khiển."},{"item":"Máy phát điện P>15 KVA: chức năng bảo vệ","quote":"Kiểm tra chức năng “low oil press shutdown”","reference":"Chương V, mục 3.3.b","requirement":"Chạy không tải và kiểm tra các chức năng \"Emergency stop\", \"low oil press shutdown\", \"high temp shutdown\"."},{"item":"Máy phát điện P>15 KVA: đầu phát","quote":"Đo cách điện của từng pha với vỏ","reference":"Chương V, mục 3.3.b","requirement":"Đo cách điện từng pha với vỏ và từng pha với nhau bằng đồng hồ đo điện trở cách điện."},{"item":"Máy phát điện P>15 KVA: bồn chứa dầu","quote":"Kiểm tra hệ thống dẫn đầu, các van vòi của bồn chứa","reference":"Chương V, mục 3.3.b","requirement":"Kiểm tra hệ thống dẫn dầu, các van vòi của bồn chứa, hệ thống bơm dầu; mở van xả đáy bình chứa nhiên liệu của động cơ. Không nêu dung tích."},{"item":"Máy phát điện P>15 KVA: ATS","quote":"Kiểm tra chức năng đóng ngắt tự đồng và bằng tay và hiệu chỉnh cơ cấu chỉ thị (nếu có thông báo).","reference":"Chương V, mục 3.3.b","requirement":"Bảo dưỡng ATS: đo điện áp vào, điện áp ra, dòng từng pha; vệ sinh đầu nối cáp, tiếp điểm, tủ ATS; xiết đầu nối cấp nguồn và cáp điều khiển; kiểm tra chức năng đóng ngắt tự động và bằng tay; so sánh thông số trước/sau bảo dưỡng. Không nêu định mức ATS."},{"item":"Máy phát điện: yêu cầu kỹ thuật thi công","quote":"Các vật tư thay thế phải đảm bảo theo đúng chủng loại và chất lượng yêu cầu.","reference":"Chương V, mục 3.3.c","requirement":"Thực hiện đúng nội quy an toàn; không làm gián đoạn hoạt động, gây nhiễu đến thiết bị khác; thực hiện đầy đủ quy trình; không làm mất thông tin liên lạc tại các trạm; thực hiện sửa chữa nhỏ theo yêu cầu; vật tư thay thế đúng chủng loại và chất lượng yêu cầu."},{"item":"Máy phát điện: nghiệm thu","quote":"Không quy định","reference":"Chương V, mục 5","requirement":"Quy định về kiểm tra, nghiệm thu sản phẩm: không quy định."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:18:40.376Z"}},"IB2400224420":{"u":"2026-11-03T07:26:21.38+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ky thuat E-HSMT.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy; chỉ nêu công suất yêu cầu của gói thầu là 12 kVA (tên gói thầu: máy phát điện 12kVA).","Bảng bị trích xuất lẫn cột điểm và phương pháp đánh giá nên một số dòng bị ngắt; các yêu cầu được gộp theo nội dung và trích nguyên văn từng dòng gần nhất.","Mục cấp cách điện cuộn dây ghi 'Cấp C (10 điểm)' đúng như văn bản gốc.","Văn bản không nêu model động cơ/đầu phát cụ thể, chỉ nêu thương hiệu khuyến nghị; không có thông tin về nhiên liệu tiêu thụ bằng số."],"result":{"keyInfo":{"bidName":"FTEL-2024-019 Cung cấp và lắp đặt máy phát điện 12kVA","notifyNo":"IB2400224420","generatorCapacity":"≥ 12 kVA công suất liên tục (công suất dự phòng ≥ 110% công suất liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát: Loại máy","quote":"Máy phát điện xoay chiều 1 pha 2 dây","reference":"Chương V, mục 3, A.II.1","requirement":"Máy phát điện xoay chiều 1 pha 2 dây"},{"item":"Tổ máy phát: Tình trạng","quote":"Mới chưa qua sử dụng","reference":"Chương V, mục 3, A.II.2","requirement":"Mới chưa qua sử dụng"},{"item":"Tổ máy phát: Năm sản xuất","quote":"Không quá 1 năm từ ngày mở thầu","reference":"Chương V, mục 3, A.I.4","requirement":"Không quá 1 năm từ ngày mở thầu"},{"item":"Tổ máy phát: Hãng sản xuất/mã hiệu và xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 3, A.I.2 và A.I.3","requirement":"Nhà thầu cung cấp thông tin về hãng sản xuất/mã hiệu và xuất xứ của tổ máy"},{"item":"Tổ máy phát: Tiêu chuẩn đáp ứng","quote":"Đáp ứng QCVN 19:2009/BTNMT/B","reference":"Chương V, mục 3, A.I.5","requirement":"Đáp ứng TCVN 9729:2013 hoặc ISO 8528:2005 và QCVN 19:2009/BTNMT/B về khí thải"},{"item":"Tổ máy phát: Công suất liên tục","quote":"≥ Công suất của yêu cầu của gói thầu:","reference":"Chương V, mục 3, A.II.6","requirement":"Theo TCVN 9729-1:2013 hoặc ISO 8528-1, không nhỏ hơn công suất yêu cầu của gói thầu là 12 kVA"},{"item":"Tổ máy phát: Công suất dự phòng","quote":"≥ 110% công suất liên tục","reference":"Chương V, mục 3, A.II.7","requirement":"≥ 110% công suất liên tục"},{"item":"Tổ máy phát: Điện áp đầu ra","quote":"220VAC hoặc 230VAC","reference":"Chương V, mục 3, A.II.4","requirement":"220VAC hoặc 230VAC"},{"item":"Tổ máy phát: Tần số định mức","quote":"50Hz","reference":"Chương V, mục 3, A.II.5","requirement":"50Hz"},{"item":"Tổ máy phát: Thời gian vận hành liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ","reference":"Chương V, mục 3, A.II.8","requirement":"≥ 12 giờ"},{"item":"Tổ máy phát: Khả năng chạy quá tải","quote":"Cho phép quá tải 10% trong 1 giờ","reference":"Chương V, mục 3, A.II.9","requirement":"Cho phép quá tải 10% trong 1 giờ trong chu kỳ 12 giờ hoạt động liên tục; tùy chọn (cộng điểm): quá tải 10% trong 1 giờ trong chu kỳ 6 giờ"},{"item":"Tổ máy phát: Dung tích bình nhiên liệu","quote":"tối thiểu 12 giờ với 75% công suất","reference":"Chương V, mục 3, A.II.10","requirement":"Đảm bảo tổ máy hoạt động liên tục tối thiểu 12 giờ với 75% công suất liên tục"},{"item":"Tổ máy phát: Khả năng đóng tải 1 bước","quote":"≥ 65% Công suất liên tục","reference":"Chương V, mục 3, A.II.11","requirement":"≥ 65% công suất liên tục, sau khi chạy ổn định không tải 1 phút"},{"item":"Tổ máy phát: Các chế độ hoạt động","quote":"START-STOP-MANUAL-","reference":"Chương V, mục 3, A.II.12","requirement":"START-STOP-MANUAL-EMERGENCY"},{"item":"Tổ máy phát: Tuổi thọ","quote":"Tuổi thọ của máy phát điện đảm bảo tối","reference":"Chương V, mục 3, A.II.13","requirement":"Nhà thầu cam kết tuổi thọ tối thiểu 10.000h"},{"item":"Tổ máy phát: Độ ồn đo tại 7m khi chạy ở 75% công suất liên tục","quote":"≤ 75dBA (30 điểm)","reference":"Chương V, mục 3, A.II.14","requirement":"≤ 75dBA; mức ≤ 65 dBA được cộng thêm điểm"},{"item":"Tổ máy phát: Kích thước và trọng lượng","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 3, A.II.15 và A.II.16","requirement":"Nhà thầu cung cấp thông tin kích thước (dài x rộng x cao) và trọng lượng"},{"item":"Tổ máy phát: Bộ điều khiển (giao tiếp)","quote":"Hỗ trợ Ethernet Port (Modbus TCP,","reference":"Chương V, mục 3, A.II.17","requirement":"Hỗ trợ Ethernet Port (Modbus TCP, Web server, SNMP v1, v2) và Modbus RS485"},{"item":"Tổ máy phát: Bộ điều chỉnh điện áp AVR","quote":"AVR digital hoặc AVR analog:","reference":"Chương V, mục 3, A.II.18","requirement":"AVR digital hoặc AVR analog; AVR có khả năng dễ dàng thay thế trong 30 phút; tùy chọn: máy có 2 AVR tự động back up 1+1"},{"item":"Tổ máy phát: Hệ thống khởi động","quote":"Bằng Accu 12V hoặc 24V","reference":"Chương V, mục 3, A.II.19","requirement":"Bằng Accu 12V hoặc 24V"},{"item":"Tổ máy phát: Hệ thống làm mát","quote":"Két nước kết hợp với quạt gió đầu","reference":"Chương V, mục 3, A.II.20","requirement":"Két nước kết hợp với quạt gió đầu trục"},{"item":"Tổ máy phát: Cấp bảo vệ vỏ máy","quote":"≥ IP23","reference":"Chương V, mục 3, A.II.21 và E.2","requirement":"≥ IP23"},{"item":"Tổ máy phát: Sơn","quote":"Sơn tĩnh điện","reference":"Chương V, mục 3, A.II.3","requirement":"Sơn tĩnh điện bảo vệ khung vỏ máy và thùng nhiên liệu"},{"item":"Tổ máy phát: Chứng nhận kiểm định độc lập","quote":"Có chứng nhận kiểm định độc lập do","reference":"Chương V, mục 3, A.II.22","requirement":"Có chứng nhận kiểm định độc lập về máy phát điện do các đơn vị có chức năng thí nghiệm cấp"},{"item":"Tổ máy phát: Yêu cầu khác","quote":"Bảng điều khiển bị lỗi, có thể khởi","reference":"Chương V, mục 3, A.II.23","requirement":"Khi bảng điều khiển bị lỗi, vẫn có thể khởi động tổ máy bằng tay"},{"item":"Đầu phát: Xuất xứ","quote":"Thương hiệu: từ các nước EU hoặc","reference":"Chương V, mục 3, B.I.1","requirement":"Thương hiệu từ các nước EU hoặc G7 (khuyến nghị Sincro, Leroy Sommer, Linz, MECC ALTE hoặc tương đương); cam kết cung cấp CO, CQ gốc trước khi nghiệm thu"},{"item":"Đầu phát: Năm sản xuất và serial","quote":"Không quá 1 năm từ ngày mở thầu","reference":"Chương V, mục 3, B.I.2 và B.I.3","requirement":"Năm sản xuất không quá 1 năm từ ngày mở thầu; có serial"},{"item":"Đầu phát: Kiểu đầu phát","quote":"Kiểu kín, 2 cặp cực","reference":"Chương V, mục 3, B.II.1","requirement":"Kiểu kín, 2 cặp cực"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 3, B.II.2","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Hệ số công suất","quote":"Hệ số công suất | 1","reference":"Chương V, mục 3, B.II.3","requirement":"1"},{"item":"Đầu phát: Điện áp và tần số định mức","quote":"220 Vac hoặc 230Vac (L-N)","reference":"Chương V, mục 3, B.II.4 và B.II.5","requirement":"220 Vac hoặc 230Vac (L-N); 50 Hz"},{"item":"Đầu phát: Công suất định mức","quote":"≥ Công suất yêu cầu của gói thầu: 12","reference":"Chương V, mục 3, B.II.6","requirement":"≥ công suất yêu cầu của gói thầu: 12 kVA"},{"item":"Đầu phát: Khả năng quá tải","quote":"Cho phép quá tải 10% trong 1 giờ","reference":"Chương V, mục 3, B.II.7","requirement":"Cho phép quá tải 10% trong 1 giờ trong chu kỳ 12 giờ hoạt động liên tục; tùy chọn: chu kỳ 6 giờ"},{"item":"Đầu phát: Độ lệch điện áp","quote":"30s) : ≤ ±2.5%","reference":"Chương V, mục 3, B.II.8","requirement":"Xác lập ≤ ±1%; từ không tải đến full tải (không quá 30s) ≤ ±2.5%"},{"item":"Đầu phát: Cấp cách điện cuộn dây","quote":"Cấp H (5 điểm)","reference":"Chương V, mục 3, B.II.9","requirement":"Cấp H (5 điểm); Cấp C (10 điểm) (ghi đúng như văn bản)"},{"item":"Đầu phát: Cấp bảo vệ, kết cấu, làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, mục 3, B.II.10 đến B.II.12","requirement":"Cấp bảo vệ ≥ IP21; một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Đầu phát: CO, CQ","quote":"Có (photo công chứng)","reference":"Chương V, mục 3, B.II.13","requirement":"Có (photo công chứng)"},{"item":"Động cơ: Xuất xứ","quote":"Thương hiệu: từ các nước EU hoặc","reference":"Chương V, mục 3, C.I.1","requirement":"Thương hiệu từ các nước EU hoặc G7 (khuyến nghị Baudouin, Kuota, Mistshubishi, Huyndai, KOHLER, DOOSAN, Perkins hoặc tương đương); cam kết cung cấp CO, CQ gốc trước khi nghiệm thu bàn giao"},{"item":"Động cơ: Năm sản xuất và serial","quote":"Không quá 1 năm từ ngày mở thầu","reference":"Chương V, mục 3, C.I.2 và C.I.3","requirement":"Năm sản xuất không quá 1 năm từ ngày mở thầu; có serial"},{"item":"Động cơ: Nhiên liệu","quote":"dầu Diesel","reference":"Chương V, mục 3, C.II.1","requirement":"dầu Diesel"},{"item":"Động cơ: Tiêu thụ nhiên liệu","quote":"Bảng tiêu thụ nhiên liệu theo các mức","reference":"Chương V, mục 3, C.II.2","requirement":"Nhà thầu cung cấp bảng tiêu thụ nhiên liệu tại các mức tải 25%, 50%, 75%, 100%, 110%"},{"item":"Động cơ: Loại động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Chương V, mục 3, C.II.3","requirement":"Động cơ diesel 4 kỳ"},{"item":"Động cơ: Số xi lanh","quote":"≥ 2 xy lanh;","reference":"Chương V, mục 3, C.II.4","requirement":"≥ 2 xy lanh; tùy chọn ≥ 3 xy lanh được thêm điểm"},{"item":"Động cơ: Tốc độ vòng quay định mức","quote":"1.500 vòng/phút","reference":"Chương V, mục 3, C.II.5","requirement":"1.500 vòng/phút"},{"item":"Động cơ: Hệ thống phun nhiên liệu","quote":"Gián tiếp hoặc trực tiếp","reference":"Chương V, mục 3, C.II.6","requirement":"Gián tiếp hoặc trực tiếp"},{"item":"Động cơ: Hệ thống làm mát và dung dịch làm mát","quote":"Két nước + Quạt gió đầu trục","reference":"Chương V, mục 3, C.II.7 và C.II.8","requirement":"Két nước + quạt gió đầu trục; nước pha với dung dịch chống đóng cặn"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Tự nhiên hoặc Turbocharged","reference":"Chương V, mục 3, C.II.10","requirement":"Tự nhiên hoặc Turbocharged"},{"item":"Động cơ: Bơm chuyển tiếp nhiên liệu","quote":"Cơ hoặc điện","reference":"Chương V, mục 3, C.II.11","requirement":"Cơ hoặc điện"},{"item":"Động cơ: Điều tốc","quote":"Cơ khí hoặc điện tử:","reference":"Chương V, mục 3, C.II.13","requirement":"Cơ khí hoặc điện tử; điện tử được cộng thêm điểm"},{"item":"Động cơ: Điện áp khởi động","quote":"12V hoặc 24V","reference":"Chương V, mục 3, C.II.14","requirement":"12V hoặc 24V"},{"item":"Động cơ: Độ lệch tần số","quote":"+ ≤ 5 % đối với điều tốc cơ khí","reference":"Chương V, mục 3, C.II.15","requirement":"Xác lập ≤ ±1%; từ không tải đến full tải (trong 30 giây): ≤ 5 % với điều tốc cơ khí, ≤ 2.5% với điều tốc điện tử"},{"item":"Động cơ: CO/CQ","quote":"Có (photo công chứng)","reference":"Chương V, mục 3, C.II.16","requirement":"Có (photo công chứng)"},{"item":"Hệ thống khởi động: Ắc quy","quote":"Accu chì axit kín khí","reference":"Chương V, mục 3, C.III.1 đến C.III.5","requirement":"Accu chì axit kín khí, đáp ứng TCVN 7916-1:2008, điện áp khởi động 12V/24V; nhà thầu cung cấp model, nhà sản xuất, dung lượng định mức (Ah) và dòng điện khởi động"},{"item":"Hệ thống khởi động: Bộ nạp accu","quote":"Dải điện áp đầu vào từ 180VAC -","reference":"Chương V, mục 3, C.III.6","requirement":"Nạp accu từ điện lưới hoặc máy phát; điện áp vào 180VAC - 240VAC hoặc bao dải trên; tần số 48-60 Hz; đầu ra 12V/24V; dòng sạc giới hạn 5A/4A; điện áp sạc Float tự động 13.5V/27.4 V ±0.2V; nhiệt độ hoạt động -5°C –> 55°C; độ ẩm 0-95%"},{"item":"Hệ thống điều khiển: Xuất xứ","quote":"Deapsea để đồng bộ với hệ thống","reference":"Chương V, mục 3, D1.1","requirement":"Khuyến nghị / yêu cầu hãng Deapsea để đồng bộ với hệ thống công nghệ kỹ thuật chung (ghi đúng như văn bản)"},{"item":"Hệ thống điều khiển: Tính năng","quote":"Giao thức truyền thông qua SNMP,","reference":"Chương V, mục 3, D1.2 đến D1.4","requirement":"Giao thức truyền thông qua SNMP, ATS (Automatic transfer switch), AMF (Automatic mains failure); có bản vẽ sơ đồ kết nối hệ thống điều khiển; dây tín hiệu điều khiển và cảm biến được đánh số, có chú thích"},{"item":"Hệ thống điều khiển: Đo lường, hiển thị","quote":"Sai số không quá 5%","reference":"Chương V, mục 3, D2","requirement":"Sai số không quá 5%; hiển thị điện áp pha/dây máy phát và lưới, dòng điện, tần số, công suất tải (kW), hệ số công suất, số giờ vận hành, điện áp accu khởi, mức nhiên liệu, áp suất dầu bôi trơn, nhiệt độ nước làm mát, trạng thái RUN-STOP-MANUAL-EMEGENCY"},{"item":"Hệ thống điều khiển: Cảnh báo, bảo vệ","quote":"Đóng tải 3 lần không thành công","reference":"Chương V, mục 3, D3","requirement":"Cảnh báo (dầu, nhiệt độ, điện áp, tần số, áp lực nhớt, quá tải, dừng khẩn cấp, điện áp accu thấp) và tự dừng máy khi: quá tải hoặc ngắn mạch, mất kích từ, đóng tải 3 lần không thành công, nhiệt độ động cơ/nước làm mát cao, tác động nút dừng khẩn cấp, vượt tốc hoặc thấp tốc, điện áp/tần số/áp suất nhớt bất thường"},{"item":"Hệ thống điều khiển: Điều khiển và monitor","quote":"Tự động khởi động và đóng tải sau ≤","reference":"Chương V, mục 3, D4","requirement":"Start/stop từ xa bằng phần mềm nhà sản xuất; tự động khởi động và đóng tải sau ≤ 5 phút chạy không tải khi mất điện lưới, mất pha/trung tính, điện áp cao/thấp; tự chuyển về lưới và dừng máy phát sau ≤ 5 phút chạy không tải; ghép nối được từ 2 máy trở lên; lưu log file ≥ 100 log; monitor các thông số điện, giờ chạy, accu, nhiên liệu, áp suất dầu, nhiệt độ nước, trạng thái máy"},{"item":"Hệ thống điều khiển: Giao thức truyền thông","quote":"Ethernet port speed: ≥ 100Mbps","reference":"Chương V, mục 3, D5","requirement":"Hỗ trợ Modbus RS485, TCP/IP, SNMP v1, SNMP v2, Web UI, web server; Ethernet port speed ≥ 100Mbps; tùy chọn đọc thông số qua TCP port 80 và SNMP"},{"item":"Vỏ máy: Xuất xứ và cấp bảo vệ","quote":"Nhập khẩu hoặc gia công trong nước","reference":"Chương V, mục 3, E.1 và E.2","requirement":"Nhập khẩu hoặc gia công trong nước; cấp bảo vệ ≥ IP23"},{"item":"Vỏ máy: Tem nhãn","quote":"Có tem nhãn bằng Inox 304 kích thức","reference":"Chương V, mục 3, E.3","requirement":"Tem nhãn Inox 304 kích thước tối thiểu 15x5cm gắn bằng đinh rút, thể hiện loại máy, ngày sản xuất, nhà sản xuất, model, serial, công suất liên tục/dự phòng, điện áp làm việc, hệ số công suất, kích thước"},{"item":"Vỏ máy: Yêu cầu cơ khí","quote":"Làm bằng thép tấm có độ dày tối","reference":"Chương V, mục 3, E.4","requirement":"Thép tấm dày tối thiểu 2mm; chống cháy, chống tác động môi trường; sơn tĩnh điện chống rỉ sét; có cửa mở bảo dưỡng và cửa kiểm tra, cấp nhiên liệu, nước làm mát, dầu nhớt, đường đấu nối điện AC ra; thông gió đảm bảo chạy liên tục, không làm giảm công suất"},{"item":"Vỏ máy: Vật liệu tiêu âm và độ ồn","quote":"- độ ồn máy phát điện cự ly 7m < 70","reference":"Chương V, mục 3, E.5","requirement":"Dùng bông thủy tinh/mút cách âm hoặc vật liệu cách âm tương đương, chống cháy Class 1; độ ồn cự ly 7m < 70 dB (5 điểm), < 65 dB (cộng thêm 15 điểm)"},{"item":"Thiết bị đóng cắt bảo vệ (MCCB): Hãng và thông số","quote":"MCCB Schneider, ABB, Mitsubishi,","reference":"Chương V, mục 3, F.1 đến F.3","requirement":"MCCB Schneider, ABB, Mitsubishi, Siemen hoặc tương đương; điện áp 220Vac hoặc 230Vac; dòng định mức đáp ứng công suất max (công suất dự phòng); cấp bảo vệ ≥ IP20; tiêu chuẩn IEC 60947-2 hoặc tương đương; ICU ≥ 25kA tại 400VAC; ICS 75% hoặc 100% ICU; 2 cực L - N; có nắp đậy bảo vệ trong thùng máy"},{"item":"Thiết bị đóng cắt: Số lần đóng cắt","quote":"- Cơ khí: ≥ 10.000 cycles","reference":"Chương V, mục 3, F.2","requirement":"Cơ khí ≥ 10.000 cycles; Load ≥ 6.000 cycles"},{"item":"Tủ ATS: Điện áp và dòng điện định mức","quote":"230Vac hoặc 220Vac","reference":"Chương V, mục 3, G.1 và G.2","requirement":"Điện áp định mức 230Vac hoặc 220Vac; dòng điện định mức đáp ứng công suất max của hệ thống máy phát (công suất dự phòng)"},{"item":"Tủ ATS: Cảnh báo run/fail","quote":"Có MCB khống chế đèn cảnh báo","reference":"Chương V, mục 3, G.3","requirement":"Có đèn báo Main - Backup - Load (đèn báo Đỏ hoặc Xanh); có MCB khống chế đèn cảnh báo (6A); dây cấp điện cho đèn đi trong ống xoắn trắng hoặc nẹp mỏ cò chống cháy"},{"item":"Tủ ATS: Cơ khí vỏ tủ","quote":"Cấp bảo vệ: IP44 trở lên","reference":"Chương V, mục 3, G.4","requirement":"Thép mạ kẽm hoặc thép sơn tĩnh điện màu ghi sáng (RAL 7032) dày 1.5mm; kích thước (rộng x cao x sâu) không quá 450x600x300mm; cấp bảo vệ IP44 trở lên; có vị trí đấu tiếp mát vỏ tủ, cánh tủ"},{"item":"Tủ ATS: Thiết bị chuyển đổi chính","quote":"- IEC60947-6-1 ATSE","reference":"Chương V, mục 3, G.5","requirement":"Xuất xứ EU/G7; 2 cực (L-N) hoặc 4 cực (3L+N); điện áp làm việc 230VAC hoặc 220VAC; chuyển đổi bằng động cơ servo hoặc PLC; tiêu chuẩn IEC60947-6-1 ATSE, IEC 60947-3, GB 14048-11 hoặc tương đương; tiếp điểm cáp đồng tối thiểu 16mm2, tối đa 50mm2; chế độ Main-Auto có cần gạt tay khi ở chế độ Manual; có CO, CQ"},{"item":"Tủ ATS: Dây dẫn đấu nối và đấu nối Input/Output","quote":"Terminal block dạng khối","reference":"Chương V, mục 3, G.6 và G.7","requirement":"Dây đồng mềm có bọc cách điện, theo dòng định mức (không quá 4A/mm); terminal block dạng khối; tùy chọn có tủ điện dự phòng 1 pha, 2 cực để bypass khi ATS bị lỗi"},{"item":"Tủ ATS: Điều kiện làm việc","quote":"Độ ẩm: 0-95%","reference":"Chương V, mục 3, G.8","requirement":"Nhiệt độ tối thiểu trong dải -5o đến 55oC; độ ẩm 0-95%"},{"item":"Lắp đặt: Phạm vi thi công","quote":"Yêu cầu có tiếp địa cho đầu máy phát","reference":"Chương V, mục 3, I.1","requirement":"Thi công hòa vào mạng lưới của FTEL, kết nối hệ thống máy phát điện, tủ chuyển đổi điện, hệ thống ống khói đảm bảo an toàn; có tiếp địa cho đầu máy phát và vỏ máy"},{"item":"Lắp đặt: Hệ thống thoát khói","quote":"Có khớp nối mềm giữa ống khói máy","reference":"Chương V, mục 3, I.2","requirement":"Hệ thống thoát khói giảm khói đen theo QCVN 19:2009/BTNMT/B; khớp nối mềm giữa ống khói máy phát và ống khói ra ngoài chịu nhiệt ≥ 300OC; ống khói ra ngoài có nắp chụp tránh mưa; đai ống khói gia cố gioăng cao su giảm rung"},{"item":"Lắp đặt: Đế máy và chống rung","quote":"Hệ thống đế máy phát phải được gia cố","reference":"Chương V, mục 3, I.3","requirement":"Đế máy phát gia cố bằng cao su hoặc vật liệu tương đương (chỉ rõ tên vật liệu, chủng loại, đơn vị sản xuất); có biện pháp gia cố bệ máy giảm rung lắc đến kết cấu vị trí lắp đặt"},{"item":"Lắp đặt: Ống xả và vật tư","quote":"Hệ thống ống xả được làm bằng thép","reference":"Chương V, mục 3, I.4","requirement":"Ống xả bằng thép chịu nhiệt ≥ 300OC; bu lông, đai ốc, long đen cho hệ thống điện bằng đồng hoặc đồng mạ niken; accu có nắp chụp phân biệt cực tính"},{"item":"Chứng từ: CO/CQ, chứng nhận xuất xưởng, test report","quote":"Bảng công bố kết quả test tổ máy phát","reference":"Chương V, mục 3, H.2","requirement":"Cung cấp CO, CQ công chứng (kèm serial number) cho tổ máy/bảng điều khiển hoặc động cơ, đầu phát, bảng điều khiển, thiết bị bảo vệ đầu cực, thiết bị chuyển đổi; giấy chứng nhận xuất xưởng và test report công chứng; bảng kết quả test theo TCVN 9729-7:2013 và đo rung động theo TCVN 9729-9:2013"},{"item":"Bảo hành","quote":"≥ 24 tháng kể từ khi nghiệm thu bàn","reference":"Chương V, mục 3, K.1 và K.2","requirement":"Thời gian bảo hành ≥ 24 tháng kể từ khi nghiệm thu bàn giao (≥ 36 tháng được cộng thêm điểm); bộ nạp, accu khởi động ≥ 12 tháng; bảo trì, bảo dưỡng định kỳ 6 tháng/1 lần trong suốt thời gian bảo hành"},{"item":"Hậu mãi: Phụ tùng và hỗ trợ","quote":"+Toàn bộ hệ thống lọc","reference":"Chương V, mục 1.2 và mục 3, K.4","requirement":"Hỗ trợ kỹ thuật 24/7; thay thế phụ tùng trong tối đa 48 giờ trong thời gian bảo hành; phụ tùng sẵn có tại Việt Nam gồm hệ thống lọc, hệ thống bơm nhiên liệu, bộ sạc accu, hệ thống cảm biến; máy dự phòng đáp ứng tối đa 48h khi sự cố chưa tìm ra nguyên nhân"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:26:20.676Z"}},"IB2400226406":{"u":"2026-11-03T07:24:40.717+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT (1).docx), chưa phân tích cả HSMT.","Phần quy mô gói thầu ghi công suất liên tục/dự phòng 8.5kVA/9,35kVA, trong khi bảng thông số Hạng mục I ghi dự phòng tối đa ≥ 9,5 kVA; đã lấy theo bảng thông số kỹ thuật.","Dao động điện áp/tần số của tổ máy (≤ ±1,5%/5%) khác với của đầu phát (≤ ± 1%/ ± 5%); giữ nguyên theo từng mục.","Một số mục (đo lường hiển thị, bảo vệ dừng máy/cảnh báo) được tóm tắt từ danh sách nhiều dòng nên không có trích dẫn nguyên văn một dòng (quote = null).","Các trường liên kết Excel trong mục 1.1 là mã trường của tệp Word, không đọc được nội dung; thông số số lượng lấy từ bảng quy mô gói thầu."],"result":{"keyInfo":{"bidName":"Máy phát điện 8,5kVA","notifyNo":"IB2400226406","generatorCapacity":"8,5 kVA công suất liên tục, dự phòng tối đa ≥ 9,5 kVA, 1 pha (13 bộ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":null,"reference":"Chương V, mục 1.1, bảng quy mô gói thầu","requirement":"13 bộ máy phát điện chạy dầu 1 pha (1 bộ/trạm, 13 trạm), kèm 13 bộ ATS 65A/1 pha và 13 bộ vận chuyển, lắp đặt trọn gói."},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"≥ 8,5kVA","reference":"Chương V, mục 1.2, Hạng mục I, dòng 3","requirement":"≥ 8,5kVA (công suất liên tục, 100% tải)"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 9,5 kVA","reference":"Chương V, mục 1.2, Hạng mục I, dòng 4","requirement":"≥ 9,5 kVA (tối đa)"},{"item":"Tổ máy phát điện: Số pha, số dây","quote":"1 pha, 2 dây.","reference":"Chương V, mục 1.2, Hạng mục I, dòng 5","requirement":"1 pha, 2 dây"},{"item":"Tổ máy phát điện: Điện áp/Tần số","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2, Hạng mục I, dòng 6","requirement":"220-230V/50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Cosφ = 1.","reference":"Chương V, mục 1.2, Hạng mục I, dòng 7","requirement":"Cosφ = 1"},{"item":"Tổ máy phát điện: Dao động điện áp/tần số đầu ra (không tải đến 100% tải)","quote":"≤ ±1,5%/5%","reference":"Chương V, mục 1.2, Hạng mục I, dòng 8","requirement":"≤ ±1,5%/5%"},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ","reference":"Chương V, mục 1.2, Hạng mục I, dòng 9","requirement":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; AVR tự động điều chỉnh điện áp khi tải thay đổi; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí."},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất","quote":"Mới 100%, các thành phần, cấu kiện phải được sản xuất và lắp ráp trong nước hoặc nhập khẩu từ năm 2024 về sau.","reference":"Chương V, mục 1.2, Hạng mục I, dòng 1","requirement":"Mới 100%; các thành phần, cấu kiện sản xuất và lắp ráp trong nước hoặc nhập khẩu từ năm 2024 về sau."},{"item":"Tổ máy phát điện: Chứng chỉ","quote":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015 và 45001","reference":"Chương V, mục 1.2, Hạng mục I, dòng 1","requirement":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015 và 45001."},{"item":"Tổ máy phát điện: Nhãn hiệu/Xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ/ Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, mục 1.2, Hạng mục I, dòng 2","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ; xuất xứ do nhà thầu tự đề xuất."},{"item":"Tổ máy phát điện: Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, Hạng mục I, dòng 1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; hệ thống thoát khí thải thiết kế thông thoáng."},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2, Hạng mục I, dòng 1","requirement":"Hoạt động được ở nhiệt độ môi trường từ 0 đến 40oC, độ ẩm ≤ 80%."},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 75 dB(A)","reference":"Chương V, mục 1.2, Hạng mục I, dòng 12","requirement":"≤ 75 dB(A) ở khoảng cách 7m, 75% tải"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới dưới đế máy)","reference":"Chương V, mục 1.2, Hạng mục I, dòng 13","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; bình nhiên liệu có khóa."},{"item":"Tổ máy phát điện: Dung tích thùng nhiên liệu","quote":"≥ 55 lít","reference":"Chương V, mục 1.2, Hạng mục I, dòng 14","requirement":"≥ 55 lít"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu 100% tải liên tục","quote":"≤ 3.5 L/h","reference":"Chương V, mục 1.2, Hạng mục I, dòng 15","requirement":"≤ 3.5 L/h"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu 75% tải liên tục","quote":"≤ 3 L/h","reference":"Chương V, mục 1.2, Hạng mục I, dòng 16","requirement":"≤ 3 L/h"},{"item":"Tổ máy phát điện: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.","reference":"Chương V, mục 1.2, Hạng mục I, dòng 17","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy."},{"item":"Tổ máy phát điện: Chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ.","reference":"Chương V, mục 1.2, Hạng mục I, dòng 18","requirement":"≥ 12 giờ"},{"item":"Tổ máy phát điện: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng trong khoản thời gian hoạt động 06 giờ chạy máy liên tục","reference":"Chương V, mục 1.2, Hạng mục I, dòng 19","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng trong 06 giờ chạy máy liên tục."},{"item":"Tổ máy phát điện: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng <=30s.","reference":"Chương V, mục 1.2, Hạng mục I, dòng 20","requirement":"Khởi động từ 0% tải lên 100% trong vòng ≤ 30s."},{"item":"Tổ máy phát điện: Vỏ cách âm - cấp bảo vệ","quote":"Cấp bảo vệ vỏ ngoài: IP23","reference":"Chương V, mục 1.2, Hạng mục I, dòng 21","requirement":"Cấp bảo vệ vỏ ngoài IP23; sơn tĩnh điện, đặt ngoài trời được, thoát nhiệt hướng lên nóc vỏ máy."},{"item":"Tổ máy phát điện: Vỏ cách âm - vật liệu","quote":"Bằng thép, độ dày vỏ cách âm ≥ 2mm","reference":"Chương V, mục 1.2, Hạng mục I, dòng 21","requirement":"Vỏ bằng thép, độ dày ≥ 2mm, chế tạo thành các module, tháo lắp dễ dàng; vật liệu chống ồn là cao su non chống cháy."},{"item":"Tổ máy phát điện: Khung bệ máy","quote":"Khung dập & hàn tấm bằng thép tiêu chuẩn chữ U, I hoặc V có độ dày ≥ 2mm chất lượng cao.","reference":"Chương V, mục 1.2, Hạng mục I, dòng 22","requirement":"Thép chữ U, I hoặc V dày ≥ 2mm; liên kết với chân động cơ và đầu phát bằng cao su giảm chấn."},{"item":"Tổ máy phát điện: Kích thước (Dài x Rộng x Cao)","quote":"≤ 1500 x 800 x 1000 mm","reference":"Chương V, mục 1.2, Hạng mục I, dòng 23","requirement":"≤ 1500 x 800 x 1000 mm"},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"≤ 600 Kg","reference":"Chương V, mục 1.2, Hạng mục I, dòng 24","requirement":"≤ 600 Kg"},{"item":"Động cơ: Xuất xứ/Thương hiệu/Model","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2, Hạng mục II, dòng 1","requirement":"Nhà thầu đề xuất"},{"item":"Động cơ: Năm sản xuất","quote":"2024 trở về sau","reference":"Chương V, mục 1.2, Hạng mục II, dòng 2","requirement":"2024 trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, Hạng mục II, dòng 3","requirement":"Diesel 4 kỳ làm mát bằng nước"},{"item":"Động cơ: Số xilanh","quote":"4","reference":"Chương V, mục 1.2, Hạng mục II, dòng 8","requirement":"4"},{"item":"Động cơ: Dung tích xilanh","quote":"≥ 2 lít","reference":"Chương V, mục 1.2, Hạng mục II, dòng 4","requirement":"≥ 2 lít"},{"item":"Động cơ: Đường kính xilanh","quote":"≥ 85 mm","reference":"Chương V, mục 1.2, Hạng mục II, dòng 5","requirement":"≥ 85 mm"},{"item":"Động cơ: Hành trình xilanh","quote":"≤ 100 mm","reference":"Chương V, mục 1.2, Hạng mục II, dòng 6","requirement":"≤ 100 mm"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 19:1","reference":"Chương V, mục 1.2, Hạng mục II, dòng 7","requirement":"≥ 19:1"},{"item":"Động cơ: Công suất liên tục (1500rpm)","quote":"≥ 19kW","reference":"Chương V, mục 1.2, Hạng mục II, dòng 9","requirement":"≥ 19kW"},{"item":"Động cơ: Công suất tối đa (1500rpm)","quote":"≥ 21kW","reference":"Chương V, mục 1.2, Hạng mục II, dòng 10","requirement":"≥ 21kW"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2, Hạng mục II, dòng 11","requirement":"1500 vòng/phút"},{"item":"Động cơ: Phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, Hạng mục II, dòng 13","requirement":"Phun nhiên liệu trực tiếp"},{"item":"Động cơ: Hình thức khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2, Hạng mục II, dòng 14","requirement":"Khởi động điện, 12VDC"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 45Ah, loại kín khí, 12Vdc","reference":"Chương V, mục 1.2, Hạng mục II, dòng 15","requirement":"≥ 45Ah, loại kín khí, 12Vdc"},{"item":"Động cơ: Công suất mô tơ khởi động","quote":"≥ 3kW","reference":"Chương V, mục 1.2, Hạng mục II, dòng 16","requirement":"≥ 3kW"},{"item":"Động cơ: Công suất máy phát sạc ắc quy","quote":"≥ 35A","reference":"Chương V, mục 1.2, Hạng mục II, dòng 17","requirement":"≥ 35A"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử/Cơ khí","reference":"Chương V, mục 1.2, Hạng mục II, dòng 19","requirement":"Điện tử/Cơ khí"},{"item":"Động cơ: Dung tích dầu bôi trơn (đã gồm lọc dầu)","quote":"≤ 8 lít","reference":"Chương V, mục 1.2, Hạng mục II, dòng 22","requirement":"≤ 8 lít"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đóng cặn","reference":"Chương V, mục 1.2, Hạng mục II, dòng 23","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, quạt gió đầu trục."},{"item":"Động cơ: Hệ thống cảm biến","quote":"Cảm biến áp suất dầu bôi trơn. Cảm biến nhiệt độ nước","reference":"Chương V, mục 1.2, Hạng mục II, dòng 24","requirement":"Cảm biến áp suất dầu bôi trơn, cảm biến nhiệt độ nước"},{"item":"Đầu phát điện: Xuất xứ/Thương hiệu/Model, năm sản xuất","quote":"2024 trở về sau","reference":"Chương V, mục 1.2, Hạng mục III, dòng 1-2","requirement":"Xuất xứ/thương hiệu/model do nhà thầu đề xuất; năm sản xuất 2024 trở về sau."},{"item":"Đầu phát điện: Điện áp ra, pha, tần số","quote":"220 VAC","reference":"Chương V, mục 1.2, Hạng mục III, dòng 3-7","requirement":"220 VAC, 1 pha 2 dây, 50 Hz, cos phi 1"},{"item":"Đầu phát điện: Dao động điện áp/tần số đầu ra","quote":"≤ ± 1%/ ± 5%","reference":"Chương V, mục 1.2, Hạng mục III, dòng 6","requirement":"≤ ± 1%/ ± 5%"},{"item":"Đầu phát điện: Công suất liên tục tại 40oC, Class H","quote":"≥ 10 KVA","reference":"Chương V, mục 1.2, Hạng mục III, dòng 8","requirement":"≥ 10 KVA"},{"item":"Đầu phát điện: Công suất dự phòng tại 40oC, Class H","quote":"≥ 11 kVA","reference":"Chương V, mục 1.2, Hạng mục III, dòng 9","requirement":"≥ 11 kVA"},{"item":"Đầu phát điện: Kích từ","quote":"Tự kích từ, không chổi than, từ trường quay đồng bộ","reference":"Chương V, mục 1.2, Hạng mục III, dòng 11","requirement":"Tự kích từ, không chổi than, từ trường quay đồng bộ"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp (AVR)","quote":"AVR, tự động điều chỉnh khi tải thay đổi","reference":"Chương V, mục 1.2, Hạng mục III, dòng 12","requirement":"AVR, tự động điều chỉnh khi tải thay đổi"},{"item":"Đầu phát điện: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, Hạng mục III, dòng 13","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2, Hạng mục III, dòng 14","requirement":"≥ IP23"},{"item":"Đầu phát điện: Hiệu suất tại 100% tải công suất liên tục","quote":"≥ 84%","reference":"Chương V, mục 1.2, Hạng mục III, dòng 15","requirement":"≥ 84%"},{"item":"Đầu phát điện: Khả năng quá tốc độ, tốc độ quay","quote":"≥ 2250 vòng","reference":"Chương V, mục 1.2, Hạng mục III, dòng 10, 19","requirement":"Quá tốc độ ≥ 2250 vòng; tốc độ quay 1500 rpm."},{"item":"Hệ thống điều khiển: Bảng điều khiển, màn hình","quote":"Kỹ thuật số","reference":"Chương V, mục 1.2, Hạng mục IV, dòng 1, 6, 7","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD; xuất xứ/thương hiệu/model do nhà thầu đề xuất."},{"item":"Hệ thống điều khiển: Chế độ vận hành","quote":"Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố","reference":"Chương V, mục 1.2, Hạng mục IV, dòng 3","requirement":"Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề khi bảng điều khiển sự cố."},{"item":"Hệ thống điều khiển: Cấp bảo vệ","quote":"≥ IP65, BS EN 60529","reference":"Chương V, mục 1.2, Hạng mục IV, dòng 9","requirement":"≥ IP65, BS EN 60529"},{"item":"Hệ thống điều khiển: Nhiệt độ hoạt động","quote":"Từ -30oC đến 70oC","reference":"Chương V, mục 1.2, Hạng mục IV, dòng 8","requirement":"Từ -30oC đến 70oC"},{"item":"Hệ thống điều khiển: Chức năng AMF, kết nối ATS","quote":"Chức năng AMF","reference":"Chương V, mục 1.2, Hạng mục IV, dòng 4, 14","requirement":"Có chức năng AMF, nút dừng khẩn cấp, kết nối PC; có giao diện kết nối ATS để tắt/bật máy khi mất điện lưới hoặc điều khiển cưỡng bức từ xa."},{"item":"Hệ thống điều khiển: Đo lường hiển thị","quote":null,"reference":"Chương V, mục 1.2, Hạng mục IV, dòng 10","requirement":"Hiển thị đồng thời trên LCD: điện áp, tần số, dòng điện, công suất, cos phi; tốc độ động cơ, điện áp ắc quy, nhiệt độ nước làm mát, điện áp bộ sạc, mức nhiên liệu."},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy tự động và cảnh báo","quote":null,"reference":"Chương V, mục 1.2, Hạng mục IV, dòng 12-13","requirement":"Có bảo vệ dừng máy tự động và bảo vệ cảnh báo (điện áp, tần số, ắc quy, tốc độ động cơ, quá tải/quá dòng/ngắn mạch, nhiệt độ nước, mức nhiên liệu, dừng khẩn cấp, lỗi sạc ắc quy; dừng máy còn có áp suất dầu thấp)."},{"item":"Kết nối điện áp ra: Cực đấu và bảo vệ","quote":"Sử dụng Aptomat 1pha,2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 1.2, Hạng mục V, dòng 1-2","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, Ø ≥ 8, có nắp bảo vệ; dùng Aptomat 1 pha 2 cực bảo vệ quá tải và ngắn mạch, dòng phù hợp công suất máy."},{"item":"Bộ nạp ắc quy từ điện lưới: Điện áp, dòng đầu ra","quote":"Tự động chọn, 13,5 hoặc 27,0VDC","reference":"Chương V, mục 1.2, Hạng mục VI, dòng 2, 3, 10","requirement":"Điện áp đầu ra tự động chọn 13,5 hoặc 27,0VDC; dòng đầu ra ≥ 4.0 ADC (liên tục); công suất đầu ra liên tục tối đa 108W."},{"item":"Bộ nạp ắc quy từ điện lưới: Đầu vào, hiệu suất, bảo vệ","quote":"170-300 VAC","reference":"Chương V, mục 1.2, Hạng mục VI, dòng 4-17","requirement":"Dải điện áp vào 170-300 VAC, tần số 45-68 Hz, dòng vào tối đa 1.7A; hiệu suất cao nhất ≥ 92%; mức bảo vệ ≥ IP20; vỏ ABS / PC chống cháy, UL94-V0; bảo vệ quá tải, ngắn mạch, nhiệt độ cao."},{"item":"ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 65 A.","reference":"Chương V, mục 1.2, Hạng mục VII, dòng 2","requirement":"≥ 65 A (ATS 65A/1 pha)"},{"item":"ATS: Loại tủ, vỏ tủ","quote":"Loại treo tường.","reference":"Chương V, mục 1.2, Hạng mục VII, dòng 1-2","requirement":"Loại treo tường; vỏ tủ sơn tĩnh điện, khung chắc chắn, dày 2,3mm."},{"item":"ATS: Chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 1.2, Hạng mục VII, dòng 2","requirement":"Tự động khởi động máy phát khi điện lưới sự cố; tự động chuyển tải lưới sang máy phát và ngược lại; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; chỉnh được thời gian chờ lưới ổn định, thời gian đóng Contactor lưới và máy phát, thời gian làm nguội máy."},{"item":"Lắp đặt: Dây tiếp đất cho máy phát điện","quote":"Dây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 16mm2 bọc PVC)","reference":"Chương V, mục 1.2, Hạng mục VIII, dòng 5","requirement":"Cáp đồng 16mm2 bọc PVC, trọn gói."},{"item":"Lắp đặt: Dây tiếp đất cho ATS","quote":"Dây điện để lắp tiếp đất cho ATS (loại dây cáp đồng 16mm2 bọc PVC)","reference":"Chương V, mục 1.2, Hạng mục VIII, dòng 6","requirement":"Dây cáp đồng 16mm2 bọc PVC, trọn gói."},{"item":"Lắp đặt: Cáp đấu nối điện vào ATS và cáp tín hiệu ATS - máy phát","quote":"Dây cáp dẫn điện tiết điện 16mm2 dùng đấu nối điện vào ATS","reference":"Chương V, mục 1.2, Hạng mục VIII, dòng 7-8","requirement":"Cáp dẫn điện tiết diện 16mm2 đấu vào ATS; cáp tín hiệu đấu ATS với máy phát; trọn gói."},{"item":"Lắp đặt: Đi dây","quote":"Đấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa.","reference":"Chương V, mục 1.2, Hạng mục VIII, dòng 3","requirement":"Dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa."},{"item":"Lắp đặt: Ống thoát khói","quote":"Ống thoát khói ra khỏi phòng máy có kèm theo ống giảm rung","reference":"Chương V, mục 1.2, Hạng mục VIII, dòng 9","requirement":"Ống thoát khói ra khỏi phòng máy kèm ống giảm rung, trọn gói."},{"item":"Lắp đặt: Hệ thống thoát hơi nóng","quote":"Hệ thống thoát hơi nóng làm bằng tôn tráng kẽm dầy ít nhất 1.2mm, có che mưa, chắn côn trùng","reference":"Chương V, mục 1.2, Hạng mục VIII, dòng 11","requirement":"Tôn tráng kẽm dày ít nhất 1.2mm, có che mưa, chắn côn trùng (tùy theo trạm)."},{"item":"Lắp đặt: Nhiên liệu chạy thử, nhớt, nước giải nhiệt","quote":"Nhiên liệu chạy thử máy phát điện trong khoảng 2 giờ","reference":"Chương V, mục 1.2, Hạng mục VIII, dòng 10, 12, 13","requirement":"Nhiên liệu chạy thử khoảng 2 giờ: 6 lít; nhớt máy và nước giải nhiệt đầy đủ theo máy."},{"item":"Lắp đặt: Chạy thử tải và đào tạo vận hành","quote":"Chạy thử tải và đào tạo vận hành máy","reference":"Chương V, mục 1.2, Hạng mục VIII, dòng 4; Mục 3","requirement":"Có biên bản nghiệm thu chạy thử tải và đào tạo vận hành của từng máy; thử nghiệm tại các mức 75%, 100% và 110% công suất liên tục."},{"item":"Chất lượng, xuất xứ, CO/CQ","quote":"Nhà thầu phải cung cấp chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng sản phẩm (CQ) nếu là hàng hóa nhập khẩu hoặc Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước","reference":"Chương V, mục 1.3.1","requirement":"Hàng mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại từ năm 2024 trở về sau; cung cấp CO, CQ nếu nhập khẩu hoặc giấy chứng nhận xuất xưởng nếu sản xuất trong nước."},{"item":"Bảo hành","quote":"Thời hạn bảo hành: ≥ 36 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Thời hạn bảo hành ≥ 36 tháng kể từ ngày bàn giao nghiệm thu, tại các trạm BTS trên địa bàn tỉnh Bến Tre."},{"item":"Bảo hành: Bảo trì định kỳ","quote":"nhà thầu sẽ thực hiện việc bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt máy phát điện","reference":"Chương V, mục 1.3.4","requirement":"Bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt trong thời gian bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:24:39.573Z"}},"IB2400228754":{"u":"2026-11-03T07:33:45.853+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT- Chương V_YCKT (di dời MFĐ VL).pdf, E-HSMT- mẫu HĐ (di dời MFĐ VL).pdf), chưa phân tích cả HSMT.","Văn bản là bản OCR từ PDF scan, nhiều chữ bị lỗi. Dòng 7 (nước làm mát) và chuẩn giao tiếp của đồng hồ đa năng (Modbus-RTU) được suy đoán từ chữ lỗi.","Tiết diện danh định và bề dày cách điện của cáp 120mm2 bị OCR lỗi; chỉ ghi các giá trị đọc được.","Gói thầu là di dời và lắp đặt lại máy phát hiện hữu (tái sử dụng); các thông số động cơ, đầu phát, điều khiển, ATS, vỏ cách âm, bình nhiên liệu nằm trong hồ sơ bản vẽ và thuyết minh phương án, không có trong Chương V.","Tệp mẫu hợp đồng không chứa thông số kỹ thuật nên không được dùng.","Nhiều trích dẫn bị ngắt dòng trong bản OCR nên chỉ lấy đoạn nằm trong một dòng; các mục để quote là null do chữ lỗi hoặc không có câu nguyên văn."],"result":{"keyInfo":{"bidName":"Di dời, lắp đặt máy phát điện và các tủ điện cho Tòa nhà điều hành viễn thông MobiFone Vĩnh Long","notifyNo":"IB2400228754","generatorCapacity":"2 x 400 kVA (văn bản không nêu rõ chế độ chạy chính hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 400 kVA - Số lượng, loại, hãng, model","quote":"Wilson/ P400P5/","reference":"Chương V, mục I.1 và bảng 4.2 (mục I)","requirement":"02 máy phát điện đồng bộ 03 pha, hãng Wilson, 400 kVA, model P400P5. Đây là máy hiện hữu tại Tòa nhà MobiFone Node 3 - TP. Hồ Chí Minh, được kiểm tra, bảo trì, tháo dỡ, vận chuyển và lắp đặt lại tại Tòa nhà ĐHVT MobiFone Vĩnh Long."},{"item":"Máy phát điện 400 kVA - Phạm vi lắp đặt","quote":null,"reference":"Chương V, mục I.1","requirement":"Tháo dỡ, bốc xếp, vận chuyển và lắp đặt 02 máy phát từ Node 3 - TP. Hồ Chí Minh về Tòa nhà ĐHVT MobiFone Vĩnh Long."},{"item":"Máy phát điện 400 kVA - Động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, bình nhiên liệu, bảo hành máy","quote":null,"reference":"Chương V, mục I.1","requirement":"Văn bản không nêu các thông số này (hãng/model động cơ, số xi lanh, tốc độ, suất tiêu hao nhiên liệu, khí thải, đầu phát, cấp cách điện, AVR, bộ điều khiển, điện áp, tần số, vỏ và độ ồn, bình nhiên liệu). Chương V chỉ dẫn chiếu đến hồ sơ bản vẽ thiết kế và thuyết minh phương án."},{"item":"Tủ hòa đồng bộ 02 máy phát (02 module)","quote":null,"reference":"Chương V, mục I.1","requirement":"01 tủ hòa đồng bộ cho 02 máy phát (02 module): kiểm tra, bảo trì, bảo dưỡng, thay thế vật tư, tháo dỡ, vận chuyển và lắp đặt lại tại Vĩnh Long. Không nêu thông số điện."},{"item":"Tủ ATS","quote":null,"reference":"Chương V, mục I.1","requirement":"01 tủ ATS: kiểm tra, bảo trì, bảo dưỡng, thay thế vật tư, tháo dỡ, vận chuyển và lắp đặt lại tại Vĩnh Long. Không nêu dòng định mức."},{"item":"Tủ cắt lọc sét - MTS - PP (CLS-MTS-PP)","quote":null,"reference":"Chương V, mục I.1","requirement":"01 tủ cắt lọc sét - MTS - PP: kiểm tra, bảo trì, bảo dưỡng, thay thế vật tư, tháo dỡ, vận chuyển và lắp đặt lại tại Vĩnh Long."},{"item":"Phạm vi cáp động lực","quote":null,"reference":"Chương V, mục I.1","requirement":"Cung cấp, lắp đặt cáp động lực kết nối hệ thống máy phát điện và các tủ điện tái sử dụng với hệ thống điện tòa nhà hiện hữu."},{"item":"Phạm vi ống thoát khí thải","quote":null,"reference":"Chương V, mục I.1","requirement":"Cung cấp, lắp đặt đường ống thoát khí thải cho 02 máy phát điện."},{"item":"Thử tải, kiểm định, đào tạo, bảo hành","quote":null,"reference":"Chương V, mục I.1 và mục IV (bảo hành, bảo trì)","requirement":"Thử tải, kiểm định, hướng dẫn vận hành, bảo hành và bảo trì hệ thống máy phát điện. Thời hạn bảo hành, bảo trì miễn phí theo yêu cầu của Hợp đồng, tính từ ngày nghiệm thu bàn giao đưa vào sử dụng. Văn bản không nêu số tháng."},{"item":"Vật tư thay thế - Tình trạng, xuất xứ","quote":null,"reference":"Chương V, mục 4.1","requirement":"Vật tư phải mới, chưa qua sử dụng, thuộc thế hệ mới nhất, còn trong thời hạn sử dụng, có nguồn gốc, xuất xứ, nhãn hiệu rõ ràng và đúng hồ sơ thiết kế. Nhà thầu phải cung cấp giấy tờ về xuất xứ (hãng sản xuất, nơi sản xuất) kèm tài liệu kỹ thuật. Văn bản không dùng thuật ngữ CO/CQ."},{"item":"Vật tư máy phát - Lọc nhớt, lọc dầu thô, lọc dầu tinh, lọc gió","quote":"Wilson/ P400P5/","reference":"Chương V, mục 4.2, bảng mục I, dòng 1-4","requirement":"Loại phù hợp với máy phát điện Wilson P400P5, 3 pha, 400 kVA."},{"item":"Vật tư máy phát - Nhớt bôi trơn động cơ","quote":"15W-40 sử dụng cho","reference":"Chương V, mục 4.2, bảng mục I","requirement":"Chủng loại SAE 15W-40 dùng cho động cơ đốt trong; tiêu chuẩn API CH4 hoặc tương đương."},{"item":"Vật tư máy phát - Bộ sạc accu tự động","quote":"- Tần số: 50Hz","reference":"Chương V, mục 4.2, bảng mục I","requirement":"Điện áp làm việc AC (100-277)V; điện áp ra 12 VDC; tần số 50Hz; dòng sạc tối đa < 15A."},{"item":"Vật tư máy phát - Accu khô","quote":"- Điện áp: 12V","reference":"Chương V, mục 4.2, bảng mục I, dòng 8","requirement":"Điện áp 12V; dung lượng 150 Ah; loại khô."},{"item":"Vật tư máy phát - Nước làm mát cho máy phát điện","quote":null,"reference":"Chương V, mục 4.2, bảng mục I, dòng 7","requirement":"Loại phù hợp với máy phát điện Wilson P400P5, 3 pha, 400 kVA (theo dòng 7 của bảng; chữ OCR của dòng này bị lỗi)."},{"item":"Vật tư máy phát - Đồng hồ đa năng","quote":"Hiển thị LCD có đèn nền.","reference":"Chương V, mục 4.2, bảng mục I, dòng 9","requirement":"Tiêu chuẩn IEC 61000-6-2 / IEC 61000-6-4 hoặc tương đương; hiển thị LCD có đèn nền; giao tiếp Modbus-RTU (chữ OCR bị lỗi); đo và hiển thị điện áp pha (L-N) và điện áp dây (L-L); dòng điện trên pha và dây trung tính; công suất tác dụng kW, phản kháng kVAR, biểu kiến kVA (từng pha và tổng); tần số; hệ số công suất cosφ; điện năng kWh, kVARh, kVAh; sóng hài THD điện áp và dòng điện."},{"item":"Cáp hạ thế CXV 1x240mm2 - 0,6/1kV","quote":"Cáp hạ thế\nCXV\n1x240mm2","reference":"Chương V, mục 4.2, bảng mục II","requirement":"Tiêu chuẩn IEC 60502-1 / TCVN 5935 / TCVN 6612 / IEC 60228 hoặc tương đương; cáp ngầm hạ thế 1 lõi đồng, cách điện XLPE, vỏ PVC; điện áp định mức ≥ 0,6/1 kV; ruột sợi đồng xoắn tròn hoặc ép chặt; số sợi tối thiểu ≥ 37; nhiệt độ làm việc dài hạn ≥ 90°C; điện trở một chiều lớn nhất ở 20°C ≤ 0.0754 Ω/km; bề dày cách điện ≥ 1,7 mm; bề dày vỏ ≥ 1,7 mm."},{"item":"Cáp hạ thế CXV 1x185mm2 - 0,6/1kV","quote":null,"reference":"Chương V, mục 4.2, bảng mục II","requirement":"Tiêu chuẩn như cáp 240mm2; cáp 1 lõi đồng, cách điện XLPE, vỏ PVC; điện áp ≥ 0,6/1 kV; số sợi tối thiểu ≥ 37; nhiệt độ làm việc ≥ 90°C; điện trở một chiều lớn nhất ở 20°C ≤ 0.0991 Ω/km; bề dày cách điện ≥ 1,6 mm; bề dày vỏ ≥ 1,6 mm."},{"item":"Cáp hạ thế CXV 1x120mm2 - 0,6/1kV","quote":null,"reference":"Chương V, mục 4.2, bảng mục II","requirement":"Tiêu chuẩn như cáp 240mm2; cáp 1 lõi đồng, cách điện XLPE, vỏ PVC; điện áp ≥ 0,6/1 kV; số sợi tối thiểu ≥ 19; nhiệt độ làm việc ≥ 90°C; điện trở một chiều lớn nhất ở 20°C ≤ 0,153 Ω/km; bề dày vỏ ≥ 1,4 mm. Bề dày cách điện bị OCR lỗi (\"21.2\"), chưa xác định được."},{"item":"Ống thoát khí thải - Vật liệu ống","quote":null,"reference":"Chương V, mục 4.2, bảng mục III, dòng 1","requirement":"Thép đen hàn SS400, dày > 2mm, sơn chịu nhiệt."},{"item":"Ống thoát khí thải - Cách nhiệt","quote":null,"reference":"Chương V, mục 4.2, bảng mục III, dòng 2","requirement":"Rockwool tỷ trọng > 80kg/m3, dày > 50mm hoặc tương đương."},{"item":"Ống thoát khí thải - Vỏ bọc ngoài","quote":"Inox 304 dày >","reference":"Chương V, mục 4.2, bảng mục III, dòng 3","requirement":"Inox 304 dày > 0,4mm."},{"item":"Thang cáp","quote":"Theo hồ sơ thiết kế","reference":"Chương V, mục 4.2, bảng mục IV","requirement":"Thép sơn tĩnh điện, dày > 2,0mm; kích thước theo hồ sơ thiết kế."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:33:44.829Z"}},"IB2400229394":{"u":"2026-11-03T07:42:49.829+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V+ Ban ve va phap ly.rar), chưa phân tích cả HSMT.","Phần bản vẽ (PDF scan) đọc bằng OCR nhiều lỗi nên chỉ lấy các số liệu đọc rõ. Bản vẽ ghi máy phát 1650 kVA DCC (Đ-07) và 1600 kVA (Đ-11), khác với Prime 1600 / Standby 1675 kVA ở bảng Chương V; cần đối chiếu khi chào hàng.","Bản vẽ Đ-13 ghi bồn dầu ngày 1500 L, rockwool vỏ cách âm 80 kg/m3 và ống dầu DN32/DN65, khác với Chương V (≥ 2.000 L, 100 kG/m3, DN25/DN80). Chương V không nêu thứ tự ưu tiên giữa hai nguồn này.","Chương V không nêu điện áp/tần số/số pha riêng (chỉ có 50 Hz ±1%), mức tiêu hao nhiên liệu, mức khí thải, model động cơ/đầu phát, thời hạn bảo hành, kích thước bồn dầu theo model; Chương V cũng không nêu tiêu chuẩn riêng cho cáp của máy phát.","Gói thầu còn có hệ thống UPS 2 x 250 kVA/250 kW (bảng STT I.2) và hệ thống ắc quy; không liệt kê vì không phải thông số máy phát điện.","Văn bản Chương V bị lỗi font (thiếu một số ký tự như 'ư', 'ờ', 'ử'); các trích dẫn được chép nguyên văn theo văn bản nhận được, kể cả các chỗ lỗi này.","Hai quyết định phê duyệt đính kèm (số 160/QĐ-BDDCN, 3850/QĐ-UBND) chỉ nêu chủ trương 2 máy phát 1600 kVA hòa đồng bộ, không có thêm thông số kỹ thuật chi tiết."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt hệ thống máy phát điện và hệ thống UPS ICT1","notifyNo":"IB2400229394","generatorCapacity":"2 x 1600 kVA công suất liên tục (Prime), 1675 kVA dự phòng (Standby), hòa đồng bộ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 1600 kVA: Số lượng, cấu hình","quote":"Đầu tư 2 tổ máy phát điện dự phòng công suất 1600KVA có vỏ tiêu âm cho","reference":"Chương V, mục 1.1 (Phần thiết bị)","requirement":"2 tổ máy phát điện dự phòng công suất 1600 kVA, có vỏ tiêu âm, cho tòa nhà ICT1, hòa đồng bộ với nhau; kèm hệ thống bồn dầu, ống khói, thoát nhiệt cho 2 máy."},{"item":"Tổ máy phát điện 1600 kVA: Công suất liên tục","quote":"- Công suất liên tục (Prime power): 1600kVA","reference":"Chương V, mục 1.2.2, bảng STT I.1","requirement":"Công suất liên tục (Prime power) 1600 kVA."},{"item":"Tổ máy phát điện 1600 kVA: Công suất dự phòng","quote":"Công suất dự ph ng (Standby power): 1675kVA","reference":"Chương V, mục 1.2.2, bảng STT I.1","requirement":"Công suất dự phòng (Standby power) 1675 kVA."},{"item":"Tổ máy phát điện 1600 kVA: Kiểu loại, ứng dụng","quote":"+ Máy phát điện Diesel, đáp ứng yêu cầu s dụng cho","reference":"Chương V, mục 1.2.2, bảng STT I.1","requirement":"Máy phát điện Diesel, đáp ứng yêu cầu sử dụng cho Datacenter."},{"item":"Tổ máy phát điện 1600 kVA: Thời gian khởi động","quote":"Datacenter v i khả năng kh i động nhanh trong v ng ≤10","reference":"Chương V, mục 1.2.2, bảng STT I.1","requirement":"Khả năng khởi động nhanh trong vòng ≤ 10 giây."},{"item":"Tổ máy phát điện 1600 kVA: Khả năng quá tải, tần số","quote":"ổn định 50Hz ±1%","reference":"Chương V, mục 1.2.2, bảng STT I.1","requirement":"Cho phép quá tải 110% công suất liên tục trong 01 giờ sau mỗi 12 giờ chạy liên tục, vẫn đảm bảo tần số ổn định 50 Hz ±1%."},{"item":"Tổ máy phát điện 1600 kVA: Tính đồng bộ thương hiệu","quote":"+ Tính đồng bộ: Toàn bộ máy phát điện gồm động cơ,","reference":"Chương V, mục 1.2.2, bảng STT I.1","requirement":"Toàn bộ máy phát điện gồm động cơ, đầu phát, bảng điều khiển phải cùng 01 thương hiệu và 01 hãng sản xuất."},{"item":"Tổ máy phát điện 1600 kVA: Tiêu chuẩn","quote":"+ Tiêu chu n: ISO9001, ISO14001, CE, ISO8528-1,","reference":"Chương V, mục 1.2.2, bảng STT I.1","requirement":"ISO9001, ISO14001, CE, ISO8528-1, IEC34, ISO3046, NEMA MG1-32, BS EN 60950, EN60204-1, EN ISO 12100."},{"item":"Tổ máy phát điện 1600 kVA: Xuất xứ thương hiệu các bộ phận chính","quote":"* Thông số các bộ phận chính: Xuất xứ thương hiệu G7,","reference":"Chương V, mục 1.2.2, bảng STT I.1","requirement":"Xuất xứ thương hiệu G7 cho các bộ phận chính (động cơ, đầu phát, bộ điều khiển); xuất xứ thương hiệu G7."},{"item":"Tổ máy phát điện 1600 kVA: Động cơ","quote":"- Loại động cơ diesel 4 kỳ; làm mát bằng k t nư c kết","reference":"Chương V, mục 1.2.2, bảng STT I.1","requirement":"Động cơ diesel 4 kỳ; làm mát bằng két nước kết hợp quạt gió đầu trục; tỷ số nén 14:1; phun nhiên liệu điện tử, điều tốc điện tử."},{"item":"Tổ máy phát điện 1600 kVA: Đầu phát điện","quote":"châm vĩnh c u, điều áp điện t , IP23, Cấp H.","reference":"Chương V, mục 1.2.2, bảng STT I.1","requirement":"Loại không chổi than, kích từ bằng nam châm vĩnh cửu, điều áp điện tử, IP23, cấp cách điện H."},{"item":"Tổ máy phát điện 1600 kVA: Bộ điều khiển","quote":"+ Bộ điều khiển: Màn hình LCD kết hợp đèn LED, vận","reference":"Chương V, mục 1.2.2, bảng STT I.1","requirement":"Màn hình LCD kết hợp đèn LED, vận hành bằng phím bấm mềm; giám sát từ xa qua module 4G hoặc mạng nội bộ; có chức năng hòa đồng bộ."},{"item":"Tổ máy phát điện 1600 kVA: Hệ số công suất","quote":"+ Hệ số cosfi: 0.8","reference":"Chương V, mục 1.2.2, bảng STT I.1","requirement":"Hệ số cosφ: 0.8."},{"item":"Tổ máy phát điện 1600 kVA: Phụ kiện theo máy","quote":"- Ắc quy và phụ kiện đấu nối","reference":"Chương V, mục 1.2.2, bảng STT I.1","requirement":"Ắc quy và phụ kiện đấu nối; sạc lưới tự động tích hợp trong tủ điều khiển; cao su giảm chấn; module 4G đồng bộ cùng hãng sản xuất bảng điều khiển; phụ tùng tiêu chuẩn thay thế cho 500 giờ chạy máy đầu tiên; bộ dụng cụ đồ nghề cơ bản kèm tài liệu hướng dẫn vận hành."},{"item":"Tổ máy phát điện 1600 kVA: Xuất xứ sản phẩm","quote":"- Xuất xứ sản ph m: Nhà thầu đề xuất theo yêu cầu tại","reference":"Chương V, mục 1.2.2, bảng STT I.1","requirement":"Nhà thầu đề xuất xuất xứ sản phẩm theo Mẫu số 01C (Phạm vi cung cấp hàng hóa)."},{"item":"Vỏ cách âm chống ồn: Kích thước, vật liệu","quote":"- Vật liệu: Th p tấm dày 2mm, sơn tĩnh điện","reference":"Chương V, mục 1.2.2, bảng STT II.1","requirement":"Kích thước (D x C x R) 8x3x3 m hoặc phù hợp điều kiện mặt bằng và đảm bảo độ ồn theo yêu cầu; thép tấm dày 2 mm, sơn tĩnh điện; kiểu chụp lồng bàn; có hộp tiêu âm gió vào, gió ra, louver."},{"item":"Vỏ cách âm chống ồn: Vật liệu cách âm","quote":"- Vật liệu cách âm: Rockwool tỷ trọng 100kG/m3","reference":"Chương V, mục 1.2.2, bảng STT II.1","requirement":"Rockwool tỷ trọng 100 kG/m3, độ dày lớp cách âm 100 mm; tôn kẽm soi lỗ dày 0,4 mm."},{"item":"Vỏ cách âm chống ồn: Độ ồn","quote":"- Độ ồn: 75 ±5dB(A) đo tại khoảng cách 7 m t trong","reference":"Chương V, mục 1.2.2, bảng STT II.1","requirement":"Độ ồn 75 ±5 dB(A) đo tại khoảng cách 7 m từ trong không gian mở."},{"item":"Hệ thống khói thoát nhiệt (cho 2 máy): Pô giảm âm","quote":"Pô giảm âm sơ cấp (loại vách ngăn),","reference":"Chương V, mục 1.2.2, bảng STT II.2","requirement":"Pô giảm âm sơ cấp (loại vách ngăn) 2 cái và pô giảm âm thứ cấp (loại hấp thụ) 2 cái, thép 3 mm, cuốn hàn; giá đỡ thép U100x50x5 (4 bộ); cách nhiệt rockwool tỷ trọng 80 kG/m3 dày 50 mm, bọc Inox SUS304 dày 0.4 mm (4 bộ)."},{"item":"Hệ thống khói thoát nhiệt (cho 2 máy): Đường ống khói","quote":"Đư ng ống thoát khói D400, th p tấm","reference":"Chương V, mục 1.2.2, bảng STT II.2","requirement":"Đường ống thoát khói D400, thép tấm 3 mm, cuốn hàn, 90 m; giá đỡ 18 cái; co ống khói D400 4 cái; khớp nối đàn hồi Inox SUS304 D400xL300, 10 bộ; chụp chống nước mưa kiểu ống lồng 2 cái; cách nhiệt rockwool tỷ trọng 80 kG/m3 dày 50 mm bọc Inox SUS304 dày 0.4 mm; phụ kiện và vật tư phụ lắp đặt 2 bộ."},{"item":"Bồn nhiên liệu 10m3","quote":"Bồn nhiên liệu 10m3, kiểu trụ tr n nằm, đáy phẳng 2 đầu.","reference":"Chương V, mục 1.2.2, bảng STT II.3","requirement":"Bồn nhiên liệu 10 m3, kiểu trụ tròn nằm, đáy phẳng 2 đầu; thép dày 6 mm, phía trong gân xương V63, V50; bao gồm chi phí kiểm định."},{"item":"Bồn dầu ngày","quote":"Bồn dầu ngày dung tích ≥ 2.000L, kiểu hình khối Th p","reference":"Chương V, mục 1.2.2, bảng STT II.4","requirement":"Bồn dầu ngày dung tích ≥ 2.000 L (ghi tên hạng mục là 2m3), kiểu hình khối, thép dày 3 mm, phía trong gân xương V50; kính thủy báo mức; khung chân đế U100x50x5."},{"item":"Hệ thống phân phối nhiên liệu","quote":"- 04 Bơm cấp dầu t bồn dầu 10m3 lên bồn dầu ngày","reference":"Chương V, mục 1.2.2, bảng STT II.5","requirement":"02 tủ điều khiển bơm dầu cho bồn dầu ngày; 02 tủ chứa họng cấp dầu đặt ngoài trời (Inox SUS304); 04 bơm cấp dầu từ bồn 10m3 lên bồn ngày 2m3; 02 bộ cảm biến điều khiển bơm; 02 đồng hồ báo lưu lượng; ống dầu DN80 6 m, DN25 20 m, DN25 30 m, DN65 xả tràn 12 m; 02 hệ phụ kiện (van các loại, lọc Y, khớp nối mềm, giá đỡ đường ống)."},{"item":"Tủ ATS và tủ hòa đồng bộ","quote":"ICT1, tủ điện ATS1, tủ hòa đồng bộ .","reference":"Chương V, mục 1.1 (Phần thiết bị)","requirement":"Đầu tư tủ điện ATS1 và tủ hòa đồng bộ cho 2 máy phát điện."},{"item":"Tủ ATS: Máy cắt (theo bản vẽ)","quote":"2.500A-100KA","reference":"Bản vẽ TKTC Đ-08, sơ đồ nguyên lý tủ điện tổng (ATS)","requirement":"Máy cắt ACB 4P của tủ ATS: 2.500 A, 100 kA."},{"item":"Busway nhôm 2500A từ máy phát đến ATS","quote":"Đầu tư busway nhôm 2500A dẫn nguồn từ các tổ máy phát điện đến ATS","reference":"Chương V, mục 1.1 (Phần thiết bị)","requirement":"Đầu tư busway nhôm 2500 A dẫn nguồn từ các tổ máy phát điện đến ATS của công trình ICT1."},{"item":"Thiết bị máy phát điện: Năm sản xuất, tình trạng mới","quote":"2024 hoặc mới hơn.","reference":"Chương V, mục 1.2.1 a)","requirement":"Tất cả thiết bị sản xuất từ năm 2024 hoặc mới hơn; hàng hóa mới 100%, chưa qua sử dụng."},{"item":"Thiết bị máy phát điện: Chứng từ CQ, CO","quote":"+ Giấy chứng nhận xuất xứ (CO); danh mục đóng gói hàng hóa (Packing List);","reference":"Chương V, mục 1.2.1 a)","requirement":"Cung cấp Giấy chứng nhận chất lượng (CQ), phiếu bảo hành, tài liệu hướng dẫn sử dụng, quy trình bảo trì bảo dưỡng; hàng nhập khẩu cung cấp thêm Giấy chứng nhận xuất xứ (CO), Packing List, Tờ khai hải quan, chứng thư kiểm định (vinacontrol)."},{"item":"Kiểm tra, thử nghiệm","quote":"Vận hành chạy th trư c khi nghiệm","reference":"Chương V, mục 3; bản vẽ Đ-13 mục 6.1","requirement":"Vận hành chạy thử trước khi nghiệm thu; theo bản vẽ có kiểm định độ ồn, khí thải (2 hệ)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:42:49.377Z"}},"IB2400232266":{"u":"2026-11-03T23:49:46.074+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (danh mục hàng hóa trong kết quả lựa chọn nhà thầu, không phải Chương V), chưa phân tích cả HSMT.","Văn bản đưa vào không phải Chương V mà là danh mục hàng hóa trong kết quả lựa chọn nhà thầu; mỗi dòng chỉ ghi 'Theo quy định tại Chương V' nên các thông số chi tiết (động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, bảo hành, tiêu chuẩn, CO/CQ) không có trong văn bản.","Không nêu số lượng máy phát điện và không nêu công suất chính hay dự phòng.","Hai dòng ống thép đen đúc (D114, D168) không phải thiết bị phát điện nên không đưa vào danh sách.","Cần tải đúng tệp Chương V (Yêu cầu về kỹ thuật) của gói IB2400232266 để lấy thông số chi tiết."],"result":{"keyInfo":{"bidName":"Gói thầu số 22: Mua sắm ống thép đen đúc các loại, Máy phát điện 3 pha","notifyNo":"IB2400232266","generatorCapacity":"15kW (không nêu rõ công suất chính hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 3 pha loại 15kW: Công suất, số pha","quote":"Máy phát điện 3 pha loại 15kW","reference":"Danh mục hàng hóa (kết quả lựa chọn nhà thầu), dòng Máy phát điện 3 pha loại 15kW","requirement":"Máy phát điện 3 pha, loại 15kW"},{"item":"Máy phát điện 3 pha loại 15kW: Ký mã hiệu","quote":"ký mã hiệu QES20","reference":"Danh mục hàng hóa (kết quả lựa chọn nhà thầu), dòng Máy phát điện 3 pha loại 15kW","requirement":"Ký mã hiệu QES20"},{"item":"Máy phát điện 3 pha loại 15kW: Nhãn hiệu","quote":"nhãn hiệu Atlas Copco","reference":"Danh mục hàng hóa (kết quả lựa chọn nhà thầu), dòng Máy phát điện 3 pha loại 15kW","requirement":"Nhãn hiệu Atlas Copco"},{"item":"Máy phát điện 3 pha loại 15kW: Hãng sản xuất","quote":"hãng Atlas Copco","reference":"Danh mục hàng hóa (kết quả lựa chọn nhà thầu), dòng Máy phát điện 3 pha loại 15kW","requirement":"Hãng Atlas Copco"},{"item":"Máy phát điện 3 pha loại 15kW: Xuất xứ","quote":"xuất xứ EU","reference":"Danh mục hàng hóa (kết quả lựa chọn nhà thầu), dòng Máy phát điện 3 pha loại 15kW","requirement":"Xuất xứ EU"},{"item":"Máy phát điện 3 pha loại 15kW: Năm sản xuất","quote":"năm 2024","reference":"Danh mục hàng hóa (kết quả lựa chọn nhà thầu), dòng Máy phát điện 3 pha loại 15kW","requirement":"Năm 2024"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:49:45.183Z"}},"IB2400232269":{"u":"2026-11-03T07:21:56.363+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp PHAN 2- CHUONG V- YEU CAU KY THUAT-MS 10 MPD-10KVA.docx), chưa phân tích cả HSMT.","HSMT không nêu hãng, model, xuất xứ của động cơ, đầu phát, bộ điều khiển; nhà thầu tự khai.","Đã lược bớt các yêu cầu chung ít ảnh hưởng đến cấu hình (nối đất, ghi nhãn, bảng thông số, tài liệu kèm theo, chức năng hiển thị/bảo vệ chi tiết của bộ điều khiển, các chức năng phụ của ATS)."],"result":{"keyInfo":{"bidName":"Mua sắm 10 máy phát điện 10KVA 1 pha","notifyNo":"IB2400232269","generatorCapacity":"10 máy 10KVA 1 pha (công suất liên tục ≥ 10,0 KVA; công suất dự phòng ≥ 11,0 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và phạm vi cung cấp","quote":"Mua sắm và lắp đặt trọn gói 10 máy phát điện công suất 10KVA 1 pha (bao gồm tủ chuyển đổi nguồn ATS 100A – 1pha và chi phí vận chuyển, vật tư, nhân công lắp đặt).","reference":"Chương V, mục 1.1","requirement":"Mua sắm và lắp đặt trọn gói 10 máy phát điện 10KVA 1 pha, gồm tủ ATS 100A - 1 pha, vận chuyển, vật tư, nhân công lắp đặt"},{"item":"Tổ máy: Tình trạng, năm sản xuất, CO/CQ","quote":"Toàn bộ máy phát điện mới 100%, sản xuất năm 2024, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, bảng A, dòng 1","requirement":"Mới 100%, sản xuất năm 2024, chưa qua sử dụng, có chứng chỉ nguồn gốc và chất lượng khi giao hàng"},{"item":"Tổ máy: Công suất liên tục (100% tải)","quote":"≥ 10,0 KVA","reference":"Chương V, mục 1.2, bảng A, dòng 2","requirement":"≥ 10,0 KVA"},{"item":"Tổ máy: Công suất dự phòng","quote":"≥ 11,0 KVA.","reference":"Chương V, mục 1.2, bảng A, dòng 3","requirement":"≥ 11,0 KVA"},{"item":"Tổ máy: Điện áp định mức","quote":"220V, xoay chiều.","reference":"Chương V, mục 1.2, bảng A, dòng 4","requirement":"220V, xoay chiều"},{"item":"Tổ máy: Dao động điện áp đầu ra (tải định mức, sau đóng tải 30s)","quote":"≤ ± 1%","reference":"Chương V, mục 1.2, bảng A, dòng 5","requirement":"≤ ± 1%"},{"item":"Tổ máy: Số pha, số dây","quote":"1 pha, 2 dây.","reference":"Chương V, mục 1.2, bảng A, dòng 6","requirement":"1 pha, 2 dây"},{"item":"Tổ máy: Tần số","quote":"50 Hz.","reference":"Chương V, mục 1.2, bảng A, dòng 7","requirement":"50 Hz"},{"item":"Tổ máy: Hệ số công suất","quote":"Cosφ = 1.","reference":"Chương V, mục 1.2, bảng A, dòng 9","requirement":"Cosφ = 1"},{"item":"Tổ máy: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, bảng A, dòng 10","requirement":"1.500 vòng/phút"},{"item":"Tổ máy: Nhiên liệu","quote":"Dầu Diesel (dầu DO thông thường).","reference":"Chương V, mục 1.2, bảng A, dòng 11","requirement":"Dầu Diesel (dầu DO thông thường)"},{"item":"Tổ máy: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động sạc điện khi chạy máy.","reference":"Chương V, mục 1.2, bảng A, dòng 12","requirement":"Khởi động đề điện bằng ắc quy kín khí 12VDC, tự sạc khi chạy máy; khởi động từ 0% lên 100% tải trong 30s"},{"item":"Tổ máy: Mức tiêu thụ nhiên liệu ở 75% tải","quote":"≤ 3,5 lít/giờ tại (75 %) tải định mức.","reference":"Chương V, mục 1.2, bảng A, dòng 18","requirement":"≤ 3,5 lít/giờ"},{"item":"Tổ máy: Mức tiêu thụ nhiên liệu ở 100% tải","quote":"≤ 4 lít/giờ tại (100 %) tải định mức.","reference":"Chương V, mục 1.2, bảng A, dòng 18","requirement":"≤ 4 lít/giờ"},{"item":"Tổ máy: Độ ồn khi đã đóng vỏ cách âm (100% công suất, đo cách tâm máy 7m)","quote":"≤ 68dB","reference":"Chương V, mục 1.2, bảng A, dòng 19","requirement":"≤ 68dB"},{"item":"Tổ máy: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục.","reference":"Chương V, mục 1.2, bảng A, dòng 20","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy: Điều kiện môi trường hoạt động","quote":"Nhiệt độ môi trường: 0oC đến +50oC","reference":"Chương V, mục 1.2, bảng A, dòng 21","requirement":"Nhiệt đới hóa; nhiệt độ môi trường 0oC đến +50oC; độ ẩm ≤ 80%"},{"item":"Tổ máy: Dung tích thùng nhiên liệu","quote":"đảm bảo máy chạy tối thiểu 10h ở mức 100% tải","reference":"Chương V, mục 1.2, bảng A, dòng 23","requirement":"Đảm bảo máy chạy tối thiểu 10h ở mức 100% tải"},{"item":"Tổ máy: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 2mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng A, dòng 24","requirement":"Bằng thép, dày ≥ 2mm, xử lý bề mặt hóa học, sơn tĩnh điện, có khóa, đặt ngoài trời được"},{"item":"Tổ máy: Kích thước (D x R x C) cả vỏ","quote":"Tương đương ≤ (1700 x 800 x 1300) mm","reference":"Chương V, mục 1.2, bảng A, dòng 27","requirement":"Tương đương ≤ (1700 x 800 x 1300) mm"},{"item":"Tổ máy: Trọng lượng tịnh","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2, bảng A, dòng 28","requirement":"≤ 650 Kg"},{"item":"Tổ máy: Chứng nhận chất lượng","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước).","reference":"Chương V, mục 1.2, bảng A, dòng 29","requirement":"ISO 9001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Tổ máy: Chứng nhận môi trường","quote":"ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước).","reference":"Chương V, mục 1.2, bảng A, dòng 30","requirement":"ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Tổ máy: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT/ Euro stage II). Có xác nhận của đơn vị có chức năng","reference":"Chương V, mục 1.2, bảng A, dòng 31","requirement":"Đáp ứng QCVN 19:2009/BTNMT / Euro stage II, có xác nhận của đơn vị có chức năng"},{"item":"Động cơ: Hãng, nơi sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng B-I, dòng 1-2","requirement":"Nhà thầu tự cung cấp thông tin hãng và nơi sản xuất; HSMT không nêu hãng cụ thể"},{"item":"Động cơ: Năm sản xuất","quote":"2024","reference":"Chương V, mục 1.2, bảng B-I, dòng 3","requirement":"2024"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ.","reference":"Chương V, mục 1.2, bảng B-I, dòng 4","requirement":"Diesel 4 kỳ"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 15,5KW(KWm)","reference":"Chương V, mục 1.2, bảng B-I, dòng 6","requirement":"≥ 15,5KW(KWm)"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 17,0KW (KWm)","reference":"Chương V, mục 1.2, bảng B-I, dòng 7","requirement":"≥ 17,0KW (KWm)"},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"≥ 3 thẳng hàng.","reference":"Chương V, mục 1.2, bảng B-I, dòng 8","requirement":"≥ 3 xy lanh thẳng hàng"},{"item":"Động cơ: Tổng dung tích xilanh","quote":"≤ 2,28 lít","reference":"Chương V, mục 1.2, bảng B-I, dòng 9","requirement":"≤ 2,28 lít"},{"item":"Động cơ: Đường kính xilanh","quote":"≥ 85 mm","reference":"Chương V, mục 1.2, bảng B-I, dòng 10","requirement":"≥ 85 mm"},{"item":"Động cơ: Hành trình xilanh","quote":"≥ 100 mm","reference":"Chương V, mục 1.2, bảng B-I, dòng 11","requirement":"≥ 100 mm"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 18:1","reference":"Chương V, mục 1.2, bảng B-I, dòng 12","requirement":"≥ 18:1"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử.","reference":"Chương V, mục 1.2, bảng B-I, dòng 13","requirement":"Điện tử"},{"item":"Đầu phát: Hãng, nơi sản xuất","quote":null,"reference":"Chương V, mục 1.2, bảng B-II, dòng 1-3","requirement":"Không nêu hãng cụ thể; năm sản xuất 2024"},{"item":"Đầu phát: Loại đầu phát","quote":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây.","reference":"Chương V, mục 1.2, bảng B-II, dòng 4","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 1 pha, 2 dây"},{"item":"Đầu phát: Công suất liên tục","quote":"≥ 10.5KVA.","reference":"Chương V, mục 1.2, bảng B-II, dòng 5","requirement":"≥ 10.5KVA"},{"item":"Đầu phát: Điện áp ra/Số pha - dây","quote":"220V/1 pha, 2 dây.","reference":"Chương V, mục 1.2, bảng B-II, dòng 8","requirement":"220V/1 pha, 2 dây"},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR, cho phép hoạt động ở nhiều mức tải.","reference":"Chương V, mục 1.2, bảng B-II, dòng 12","requirement":"Tự động điều chỉnh điện áp khi tải thay đổi bằng AVR"},{"item":"Đầu phát: Cấp bảo vệ vỏ","quote":"Tối thiểu đạt IP23.","reference":"Chương V, mục 1.2, bảng B-II, dòng 14","requirement":"Tối thiểu IP23"},{"item":"Đầu phát: Cấp cách điện","quote":"Tối thiếu cấp H","reference":"Chương V, mục 1.2, bảng B-II, dòng 15","requirement":"Tối thiểu cấp H"},{"item":"Bộ điều khiển: Màn hình hiển thị","quote":"Màn hình hiển thị là màn hình tinh thể lỏng (LCD).","reference":"Chương V, mục 1.2, bảng B-III, dòng 4","requirement":"Màn hình LCD; ngôn ngữ tiếng Việt (hoặc tiếng Anh); gắn ở mặt trước máy; có nút RUN, OFF, AUTO và dừng khẩn cấp"},{"item":"Bộ điều khiển: Giao diện với ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/ bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa","reference":"Chương V, mục 1.2, bảng B-III, dòng 7","requirement":"Có giao diện kết nối với bộ ATS để điều khiển bật/tắt máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"ATS: Loại/kiểu tủ","quote":"Loại treo tường.","reference":"Chương V, mục 1.2, bảng B-IV, dòng 1","requirement":"Loại treo tường"},{"item":"ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 100A.","reference":"Chương V, mục 1.2, bảng B-IV, dòng 2","requirement":"≥ 100A; tự động khởi động máy phát khi lưới sự cố, tự động chuyển tải; công tắc Auto/Gen/Man; bộ sạc ắc quy tự động; vỏ sơn tĩnh điện"},{"item":"Phụ kiện: Ắc quy đề máy","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah.","reference":"Chương V, mục 1.2, bảng B-V, dòng 4","requirement":"Kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah"},{"item":"Phụ kiện: Hệ thống xả giảm thanh","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác.","reference":"Chương V, mục 1.2, bảng B-V, dòng 3","requirement":"Xả tiêu âm công nghiệp, khớp nối mềm và linh kiện phụ tùng cần thiết"},{"item":"Lắp đặt: Vật tư phụ trợ đấu nối","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) phục vụ lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.","reference":"Chương V, mục 1.2, bảng B-V, dòng 6","requirement":"Cung cấp đầy đủ dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa để đấu nối vào hệ thống điện AC hiện hữu"},{"item":"Lắp đặt: Tiết diện dây đất","quote":"≥ 16 mm2","reference":"Chương V, mục 1.2, bảng B-VI, dòng 3","requirement":"≥ 16 mm2"},{"item":"Lắp đặt: Tiết diện dây nguồn","quote":"≥ 25 mm2","reference":"Chương V, mục 1.2, bảng B-VI, dòng 4","requirement":"≥ 25 mm2"},{"item":"Lắp đặt: Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục 1.2, bảng B-VI, dòng 5","requirement":"Cam kết chạy thử tải theo yêu cầu của chủ đầu tư"},{"item":"Bảo hành: Thời gian","quote":"≥ 36 tháng","reference":"Chương V, mục 1.2, bảng B-VI, dòng 6","requirement":"≥ 36 tháng cho toàn bộ thiết bị"},{"item":"Bảo hành: Bảo trì định kỳ","quote":"Trong thời gian bảo hành, nhà thầu sẽ thực hiện việc bảo trì - bảo dưỡng định kỳ miễn phí 06 tháng 01 lần tại địa điểm lắp đặt máy phát điện.","reference":"Chương V, mục 1.3","requirement":"Bảo trì - bảo dưỡng định kỳ miễn phí 06 tháng 1 lần tại địa điểm lắp đặt trong thời gian bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:21:55.676Z"}},"IB2400232891":{"u":"2026-11-03T07:21:17.933+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 3.3 Chương V Yêu cầu kỹ thuật Mẫu số 4A E-HSMT hàng hóa 1 túi.docx, 3.5 Mẫu Hợp đồng - Mẫu số 4A E-HSMT hàng hóa 1 túi.docx), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất 100KVA, 380V/220V, 3 pha, 50Hz; không nêu thông số động cơ, đầu phát, bộ điều khiển, mức ồn, bình nhiên liệu, định mức ATS, cáp, tiêu chuẩn cụ thể hay thời hạn bảo hành.","Văn bản nói 'bảng yêu cầu kỹ thuật dưới đây' và bản vẽ CĐ-01 có 'Thông số kỹ thuật máy phát điện' nhưng bản vẽ không có trong văn bản, nên chưa đọc được thông số chi tiết.","Không rõ công suất 100KVA là dự phòng hay liên tục; 'dự phòng' chỉ xuất hiện ở tên hạng mục (máy phát điện dự phòng).","Tệp hợp đồng mẫu (3.5) không chứa thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt Máy phát điện cho Nhà chung cư 9 tầng CT5A thuộc Dự án đầu tư Xây dựng Khu nhà ở để bán tại phường Mễ Trì, quận Nam Từ Liêm, TP Hà Nội","notifyNo":"IB2400232891","generatorCapacity":"100 kVA (dự phòng, 3 pha, 380V/220V, 50Hz)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Máy phát điện dự phòng 100KVA: Công suất","quote":"Tổ máy có Công suất 100KVA","reference":"Chương V, mục 1.2.2, hạng mục số 1","requirement":"Tổ máy phát điện dự phòng công suất 100KVA."},{"item":"Hạng mục 1 - Máy phát điện dự phòng 100KVA: Số pha, điện áp, tần số","quote":"điện áp 380V/220V, 3 pha; tần số 50Hz","reference":"Chương V, mục 1.2.2, hạng mục số 1","requirement":"3 pha, điện áp 380V/220V, tần số 50Hz."},{"item":"Hạng mục 1 - Máy phát điện dự phòng 100KVA: Phạm vi hạng mục","quote":"bao gồm vỏ chống ồn, tủ chuyển nguồn tự động ATS, chi phí vận chuyển, lắp đặt, hướng dẫn và vận hành thử, …","reference":"Chương V, mục 1.2.2, hạng mục số 1","requirement":"Bao gồm vỏ chống ồn, tủ chuyển nguồn tự động ATS, chi phí vận chuyển, lắp đặt, hướng dẫn và vận hành thử. Văn bản không nêu thông số định mức của ATS và mức ồn."},{"item":"Hạng mục 1 - Máy phát điện dự phòng 100KVA: Phạm vi lắp đặt","quote":"Lắp đặt máy theo đúng vị trí và yêu cầu của Chủ đầu tư;","reference":"Chương V, mục 1.2.1 a","requirement":"Cung cấp, vận chuyển tổ máy phát điện tới địa điểm dự án; bảo quản, lắp đặt, nghiệm thu, bàn giao máy, thiết bị, vật tư, phụ kiện kèm theo; lắp đặt đúng vị trí và yêu cầu của Chủ đầu tư; thử nghiệm, vận hành, chạy thử; theo dõi bảo hành, bảo trì; hướng dẫn sử dụng và chuyển giao công nghệ."},{"item":"Hạng mục 1 - Máy phát điện dự phòng 100KVA: Tình trạng hàng hóa","quote":"Toàn bộ máy, thiết bị, vật tư, phụ kiện ... kèm theo phải mới 100%, thỏa mãn tiêu chuẩn theo quy định và đăng ký chất lượng của nhà sản xuất;","reference":"Chương V, mục 1.2.1 b","requirement":"Toàn bộ máy, thiết bị, vật tư, phụ kiện kèm theo phải mới 100%, thỏa mãn tiêu chuẩn theo quy định và đăng ký chất lượng của nhà sản xuất."},{"item":"Hạng mục 1 - Máy phát điện dự phòng 100KVA: Xuất xứ, CO/CQ","quote":"Giấy chứng nhận gốc xuất xứ (mã hiệu, hãng, nước, năm sản xuất); giấy chứng nhận chất lượng xuất xưởng, các thông số và đặc tính kỹ thuật;","reference":"Chương V, mục 1.2.1 b","requirement":"Cung cấp trước khi lắp đặt giấy chứng nhận gốc xuất xứ (mã hiệu, hãng, nước, năm sản xuất), giấy chứng nhận chất lượng xuất xưởng, thông số và đặc tính kỹ thuật, giấy hiệu chuẩn kiểm định theo quy định; hàng nhập khẩu nguyên chiếc phải có thêm CO, CQ."},{"item":"Hạng mục 1 - Máy phát điện dự phòng 100KVA: Hàng hóa tương đương","quote":"nhà thầu có thể chào hàng hóa có đặc tính về kỹ thuật, tính năng sử dụng, hiệu suất, chất lượng, tiêu chuẩn công nghệ … tương đương hoặc tốt hơn thông số kỹ thuật mời thầu","reference":"Chương V, mục 1.2.2","requirement":"Nếu thông số kỹ thuật hết hiệu lực, hết hạn, lỗi thời, nhà thầu có thể chào hàng hóa có đặc tính kỹ thuật, tính năng, hiệu suất, chất lượng, tiêu chuẩn công nghệ tương đương hoặc tốt hơn."},{"item":"Hạng mục 1 - Máy phát điện dự phòng 100KVA: Bảo hành","quote":"Nhà thầu phải có văn bản cam kết về việc bảo hành sản phẩm hàng hóa","reference":"Chương V, mục 1.2.3","requirement":"Nhà thầu có văn bản cam kết bảo hành; trong thời hạn bảo hành, hàng hóa lỗi kỹ thuật không do Chủ đầu tư hoặc không đúng E-HSMT phải được thay thế bằng sản phẩm đúng yêu cầu hoặc cao hơn. Văn bản không nêu thời hạn bảo hành."},{"item":"Hạng mục 1 - Máy phát điện dự phòng 100KVA: Kiểm tra, thử nghiệm","quote":"Kiểm tra động cơ máy phát điện","reference":"Chương V, mục 3","requirement":"Kiểm tra thông tin chung, vỏ chống ồn, bảng điều khiển, động cơ, đầu phát của tổ máy; vận hành, chạy thử; kiểm tra chức năng an toàn (gồm PCCC)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:21:16.837Z"}},"IB2400233711":{"u":"2026-11-03T07:35:20.3+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V_Máy phát điện.pdf, Phu luc.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị ngắt dòng và lẫn cột nên phần Stt 2 và Stt 3 (lắp đặt, nhiên liệu chạy thử) bị vỡ bố cục; không có trích dẫn nguyên văn liền mạch nên để quote null.","Chương V không nêu rõ số lượng máy (ngầm hiểu 1 tổ máy), số xi lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, mức ồn dB, dung tích thùng dầu, ATS, cáp, CO/CQ; thông số chi tiết nằm ở Mẫu số 01A (webform) không có trong văn bản.","Tệp Phu luc.pdf chỉ là mẫu phụ lục bảng giá hợp đồng, không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Mua máy phát điện","notifyNo":"IB2400233711","generatorCapacity":"50 kVA liên tục / 55 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Chủng loại, nhãn hiệu","quote":"MAKAWA POWER\nGENERATION BY KOFO (hoặc tương đương)","reference":"Chương V, mục 2, Stt 1","requirement":"MAKAWA POWER GENERATION BY KOFO (hoặc tương đương)"},{"item":"Máy phát điện: Công suất liên tục","quote":"* Công xuất liên tục: 50KVA","reference":"Chương V, mục 2, Stt 1","requirement":"50KVA"},{"item":"Máy phát điện: Công suất dự phòng","quote":"* Công xuất dự phòng: 55KVA","reference":"Chương V, mục 2, Stt 1","requirement":"55KVA"},{"item":"Máy phát điện: Điện áp, tần số, số pha, hệ số công suất","quote":"* Điện áp 3 pha 380V, 400V, 415V, 50Hz\ncosφ=0.8\"","reference":"Chương V, mục 2, Stt 1","requirement":"3 pha 380V, 400V, 415V, 50Hz, cosφ=0.8"},{"item":"Máy phát điện: Động cơ","quote":"* Động cơ: KOFO\n* Model: N4105ZDS","reference":"Chương V, mục 2, Stt 1","requirement":"Hãng KOFO, model N4105ZDS"},{"item":"Máy phát điện: Đầu phát","quote":"* Đầu phát: HS STAMFORD\n* Model: UCI224D","reference":"Chương V, mục 2, Stt 1","requirement":"Hãng HS STAMFORD, model UCI224D"},{"item":"Máy phát điện: Xuất xứ","quote":"Châu Á","reference":"Chương V, mục 2, Stt 1","requirement":"Châu Á"},{"item":"Máy phát điện: Tiêu chuẩn","quote":"TỔ MÁY ĐƯỢC LẮP RÁP - TIÊU CHUẨN : ISO\n9001, ISO 14001","reference":"Chương V, mục 2, Stt 1","requirement":"Tổ máy được lắp ráp theo tiêu chuẩn ISO 9001, ISO 14001"},{"item":"Máy phát điện: Bảng điều khiển","quote":"* Bảng điều khiển: DEEP SEA (hoặc tương đương)\n* Model: DSE6020\"","reference":"Chương V, mục 2, Stt 1","requirement":"DEEP SEA (hoặc tương đương), model DSE6020"},{"item":"Máy phát điện: Trang bị kèm theo","quote":"*ĐÃ BAO GỒM:\n- MCCB bảo vệ đầu cực\n- ẮC QUY\n- Thùng dầu đáy đủ chạy trong vòng 8h\n- SILENCER\n- Mạch nạp ắc quy","reference":"Chương V, mục 2, Stt 1","requirement":"Đã bao gồm: MCCB bảo vệ đầu cực, ắc quy, mạch nạp ắc quy, silencer, bộ cao su chống rung theo máy, bộ tài liệu hướng dẫn vận hành máy, bộ tài liệu kỹ thuật, dầu nhớt, nước làm mát"},{"item":"Máy phát điện: Thùng dầu","quote":"- Thùng dầu đáy đủ chạy trong vòng 8h","reference":"Chương V, mục 2, Stt 1","requirement":"Thùng dầu đáy đủ chạy trong vòng 8h"},{"item":"Máy phát điện: Chất lượng","quote":"* Chất lượng: Mới 100%","reference":"Chương V, mục 2, Stt 1","requirement":"Mới 100%"},{"item":"Máy phát điện: Nơi lắp ráp","quote":"* TỔ MÁY ĐƯỢC LẮP RÁP, HOÀN THIỆN BỞI\nNHÀ MÁY ĐẠT TIÊU CHUẨN CHẤT LƯỢNG\nQUỐC TẾ","reference":"Chương V, mục 2, Stt 1","requirement":"Tổ máy được lắp ráp, hoàn thiện bởi nhà máy đạt tiêu chuẩn chất lượng quốc tế"},{"item":"Tủ MCCB bảo vệ đầu cực","quote":"Tủ MCCB bảo vệ đầu cực đồng bộ theo tổ máy phát","reference":"Chương V, mục 2, Stt 1","requirement":"Đồng bộ theo tổ máy phát"},{"item":"Hệ thống tiêu âm: Vỏ máy","quote":"Vỏ máy: ĐỒNG BỘ THEO MÁY, NGUYÊN CHIẾC\nVỏ cách âm, thép CT3 dày 2mm sơn tĩnh điện và cửa\nra vào cách âm","reference":"Chương V, mục 2, Stt 1","requirement":"Đồng bộ theo máy, nguyên chiếc; vỏ cách âm thép CT3 dày 2mm sơn tĩnh điện và cửa ra vào cách âm"},{"item":"Hệ thống tiêu âm: Cửa","quote":"- Có các cảnh cửa và ô cửa kính thuận tiện quan sát.","reference":"Chương V, mục 2, Stt 1","requirement":"Có các cánh cửa và ô cửa kính thuận tiện quan sát"},{"item":"Hệ thống tiêu âm: Vật liệu cách âm","quote":"- Vật liệu cách âm: ROCK-WOOL, chống cháy, chống\nthấm nước độ bền cao.","reference":"Chương V, mục 2, Stt 1","requirement":"ROCK-WOOL, chống cháy, chống thấm nước độ bền cao"},{"item":"Hệ thống tiêu âm: Chống rung","quote":"- Chống rung: cao su giảm chấn, khung đế đệm chống\nrung.","reference":"Chương V, mục 2, Stt 1","requirement":"Cao su giảm chấn, khung đế đệm chống rung"},{"item":"Hệ thống tiêu âm: Độ ồn","quote":"- Độ ồn: Tiêu chuẩn phù hợp với khu vực đông dân cư\nvà khu vực làm việc.","reference":"Chương V, mục 2, Stt 1","requirement":"Tiêu chuẩn phù hợp với khu vực đông dân cư và khu vực làm việc (không nêu trị số dB)"},{"item":"Hệ thống tiêu âm: Vị trí lắp đặt","quote":"- MÁY LẮP ĐƯỢC NGOÀI NHÀ","reference":"Chương V, mục 2, Stt 1","requirement":"Máy lắp được ngoài nhà"},{"item":"Lắp đặt, vận chuyển, chạy thử","quote":null,"reference":"Chương V, mục 2, Stt 2","requirement":"Vận chuyển, nhân công lắp đặt chạy thử (chưa bao gồm tải giả), chuyển giao công nghệ, hướng dẫn sử dụng đến Trà Vinh; máy dễ dàng được hạ và đặt vào vị trí từ xe cẩu"},{"item":"Nhiên liệu chạy thử","quote":null,"reference":"Chương V, mục 2, Stt 3","requirement":"Có hạng mục nhiên liệu chạy thử (không nêu số lượng)"},{"item":"Năm sản xuất, tình trạng hàng hóa","quote":"Nhà thầu phải cam kết hàng hóa dự thầu mới 100%, sản xuất năm 2024 trở\nvề sau.","reference":"Chương V, mục 3","requirement":"Hàng hóa dự thầu mới 100%, sản xuất năm 2024 trở về sau"},{"item":"Bảo hành","quote":"thời hạn nhà thầu phải tiến hành khắc phục các hư hỏng, khuyết tật sau khi\nnhận được thông báo của Chủ đầu tư là 2 giờ","reference":"Chương V, mục 3","requirement":"Nhà thầu khắc phục hư hỏng, khuyết tật trong vòng 2 giờ sau khi nhận thông báo của Chủ đầu tư, chi phí do nhà thầu chịu toàn bộ (không nêu thời hạn bảo hành)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:35:19.476Z"}},"IB2400234459":{"u":"2026-11-03T07:09:53.229+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp PHỤ LỤC 2; HSTK.rar), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ nước cụ thể, số xi lanh, mức tiêu hao nhiên liệu, khí thải, cấp cách điện, bộ điều khiển, vỏ chống ồn/độ ồn, bình nhiên liệu, ATS (dòng định mức), cáp, CO/CQ hay tiêu chuẩn áp dụng cho máy phát.","Số lượng máy phát không được nêu rõ; chỉ ghi máy phát dự phòng 50 kVA.","Mâu thuẫn trong văn bản: mục 2.a yêu cầu sản xuất từ năm 2024 trở về sau, còn bảng hạng mục số 8 ghi năm sản xuất không trước 2022.","Tệp doanh cu.pdf là bản vẽ doanh cụ (giường, bàn, ghế, tủ), không chứa thông số máy phát; một số trang là bản quét/ảnh nên không đọc được hết nhưng không liên quan đến máy phát.","Các hạng mục doanh cụ (giường, bàn, ghế, tủ, bàn ăn inox) không thuộc thiết bị phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu MS-01: Mua sắm lắp đặt doanh cụ, máy phát điện dự phòng","notifyNo":"IB2400234459","generatorCapacity":"50 kVA (công suất liên tục ≥ 50 kVA; công suất dự phòng ≥ 55 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát dự phòng 50 kVA: Số lượng/phạm vi","quote":"+ Mua sắm, lắp đặt máy phát dự phòng 50 kVA.","reference":"Chương V, mục 1 (Quy mô)","requirement":"Mua sắm, lắp đặt máy phát dự phòng 50 kVA. Số lượng không được nêu cụ thể trong bảng thông số."},{"item":"Máy phát dự phòng 50 kVA: Xuất xứ","quote":"- Xuất xứ: Châu Á;","reference":"Chương V, mục 2.b, hạng mục số 8","requirement":"Xuất xứ Châu Á"},{"item":"Máy phát dự phòng 50 kVA: Năm sản xuất","quote":"- Năm sản xuất: không trước 2022.","reference":"Chương V, mục 2.b, hạng mục số 8","requirement":"Không trước năm 2022 (theo yêu cầu chung, hàng hóa sản xuất từ năm 2024 trở về sau)"},{"item":"Máy phát dự phòng 50 kVA: Công suất liên tục","quote":"- Công suất liên tục: ≥ 50 KVA;","reference":"Chương V, mục 2.b, hạng mục số 8","requirement":"≥ 50 KVA"},{"item":"Máy phát dự phòng 50 kVA: Công suất dự phòng","quote":"- Công suất dự phòng: ≥ 55 KVA;","reference":"Chương V, mục 2.b, hạng mục số 8","requirement":"≥ 55 KVA"},{"item":"Máy phát dự phòng 50 kVA: Tần số","quote":"- Tần số (Hz): ~ 50;","reference":"Chương V, mục 2.b, hạng mục số 8","requirement":"~ 50 Hz"},{"item":"Máy phát dự phòng 50 kVA: Điện thế","quote":"- Điện thế (V): 230 đến 400V;","reference":"Chương V, mục 2.b, hạng mục số 8","requirement":"230 đến 400 V"},{"item":"Máy phát dự phòng 50 kVA: Dòng điện","quote":"- Dòng điện (A): ~ 79;","reference":"Chương V, mục 2.b, hạng mục số 8","requirement":"~ 79 A"},{"item":"Máy phát dự phòng 50 kVA: Cổng kết nối ATS","quote":"- Cổng kết nối ATS: Có;","reference":"Chương V, mục 2.b, hạng mục số 8","requirement":"Có cổng kết nối ATS"},{"item":"Máy phát dự phòng 50 kVA: Ắc quy","quote":"- Ắc quy: ~2x12V-60 Ah;","reference":"Chương V, mục 2.b, hạng mục số 8","requirement":"~ 2x12V-60 Ah"},{"item":"Máy phát dự phòng 50 kVA: Kích thước","quote":"- Kích thước L×W×H (mm): ~(320 x 910 x 1400).","reference":"Chương V, mục 2.b, hạng mục số 8","requirement":"L×W×H (mm): ~(320 x 910 x 1400)"},{"item":"Máy phát dự phòng 50 kVA: Động cơ - công suất","quote":"- Công suất (kW/1500tr/mn): ~48;","reference":"Chương V, mục 2.b, hạng mục số 8 (ĐỘNG CƠ)","requirement":"~ 48 kW tại 1500 vòng/phút"},{"item":"Máy phát dự phòng 50 kVA: Động cơ - tốc độ quay","quote":"- Tốc độ quay: ~1.500 V/Ph;","reference":"Chương V, mục 2.b, hạng mục số 8 (ĐỘNG CƠ)","requirement":"~ 1.500 vòng/phút"},{"item":"Máy phát dự phòng 50 kVA: Động cơ - điều chỉnh tốc độ","quote":"- Điều chỉnh tốc độ: Cơ học/điện tử","reference":"Chương V, mục 2.b, hạng mục số 8 (ĐỘNG CƠ)","requirement":"Cơ học/điện tử"},{"item":"Máy phát dự phòng 50 kVA: Đầu phát - điều chỉnh điện áp tự động","quote":"- Điều chỉnh điện áp tự động: AVR SX460.","reference":"Chương V, mục 2.b, hạng mục số 8 (ĐẦU PHÁT)","requirement":"AVR SX460"},{"item":"Máy phát dự phòng 50 kVA: Hệ thống cảnh báo, giám sát","quote":"* HỆ THỐNG CẢNH BÁO, GIÁM SÁT: Có","reference":"Chương V, mục 2.b, hạng mục số 8","requirement":"Có"},{"item":"Máy phát dự phòng 50 kVA: Hàng mới, năm sản xuất (yêu cầu chung)","quote":"Hàng hóa được sản xuất mới 100% và sản xuất từ năm 2024 trở về sau.","reference":"Chương V, mục 2.a","requirement":"Hàng hóa sản xuất mới 100% và sản xuất từ năm 2024 trở về sau; toàn bộ hàng hóa đồng bộ, mới 100% chưa qua sử dụng. Lưu ý: bảng riêng của máy phát ghi \"không trước 2022\", khác với yêu cầu chung \"từ năm 2024 trở về sau\"."},{"item":"Máy phát dự phòng 50 kVA: Xuất xứ, hãng, mã hiệu (yêu cầu chung)","quote":"Tên hãng sản xuất, Tên nước sản xuất, Tên và\nmã hiệu của thiết bị, năm sản xuất.","reference":"Chương V, mục 2.a","requirement":"Phải nêu rõ tên hãng sản xuất, tên nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; chỉ đề xuất 01 xuất xứ cho mỗi danh mục; kèm catalog của nhà sản xuất"},{"item":"Máy phát dự phòng 50 kVA: Phạm vi cung cấp, lắp đặt","quote":"Hàng hóa mua sắm đã bao gồm chi phí hàng hóa, vận chuyển, lắp đặt, các loại thuế, phí theo quy định và hướng dẫn sử\ndụng, các chi phí khác để thực hiện mua sắm.","reference":"Chương V, mục 2.a","requirement":"Giá hàng hóa đã bao gồm hàng hóa, vận chuyển, lắp đặt, thuế phí và hướng dẫn sử dụng; nhà thầu nêu nội dung đào tạo, hướng dẫn sử dụng"},{"item":"Máy phát dự phòng 50 kVA: Phù hợp hồ sơ thiết kế","quote":"Nhà thầu phải có đề xuất thông số kỹ thuật của hàng hóa phù hợp với Hồ sơ thiết kế đã được phê duyệt.","reference":"Chương V, mục 2.b","requirement":"Thông số kỹ thuật đề xuất phải phù hợp với Hồ sơ thiết kế đã được phê duyệt"},{"item":"Máy phát dự phòng 50 kVA: Bảo hành","quote":"Chế độ bảo hành: Theo tiêu chuẩn của nhà sản xuất (thời gian bảo hành hàng hóa phải lớn hơn hoặc bằng thời gian bảo\nhành của nhà sản xuất) và đáp ứng yêu cầu của E-HSMT.","reference":"Chương V, mục 3","requirement":"Theo tiêu chuẩn nhà sản xuất; thời gian bảo hành phải lớn hơn hoặc bằng thời gian bảo hành của nhà sản xuất; không nêu số tháng cụ thể"},{"item":"Máy phát dự phòng 50 kVA: Bảo trì","quote":"Thời gian bảo trì tối thiểu 24 tháng với tần suất không ít hơn 06 tháng/lần kể từ ngày hàng hóa được bàn giao nghiệm\nthu và đưa vào sử dụng.","reference":"Chương V, mục 3","requirement":"Tối thiểu 24 tháng, tần suất không ít hơn 06 tháng/lần kể từ ngày bàn giao nghiệm thu và đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:09:52.467Z"}},"IB2400236068":{"u":"2026-11-03T07:15:11.402+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ky thuat.docx), chưa phân tích cả HSMT.","Chương V không nêu mức ồn (dB), dung tích bồn dầu, hãng/mã hiệu động cơ và đầu phát, hay dòng định mức ATS; bảng chỉ có tủ cầu dao đảo chiều 1200A và 1000A.","Mục 2 đánh số '2.4' hai lần (bộ điều khiển và vỏ máy 500 kVA), có thể là lỗi đánh số, và máy 500 kVA không có mục 2.3.","Mục 'Kiểm tra và thử nghiệm' (Mục 3) và danh mục bản vẽ (Mục 2) để trống. Thông số chi tiết còn phải theo hồ sơ thiết kế được duyệt kèm E-HSMT, không có trong văn bản.","Mẫu số 01A ghi tổ máy trần sản xuất '2024 trở về sau' và nhà thầu được chọn thương hiệu tương đương hoặc cao hơn theo Lưu ý số 1.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Phạm vi lắp đặt, thí nghiệm (10)."],"result":{"keyInfo":{"bidName":"Gói thầu số 5: Cung cấp và lắp đặt máy phát điện dự phòng","notifyNo":"IB2400236068","generatorCapacity":"1 x 660kVA/528kW dự phòng; 1 x 500kVA/400kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 660 kVA: Công suất, số lượng","quote":"Máy phát điện dự phòng : Công suất 660kVA/528kW","reference":"Chương V, mục 2, STT 1","requirement":"Máy phát điện dự phòng công suất 660kVA/528kW, số lượng 01 cái; công suất dự phòng ≥ 660kVA"},{"item":"Máy 660 kVA: Năm sản xuất, chất lượng","quote":"Sản xuất năm 2024, mới 100%","reference":"Chương V, mục A.6 khoản 1)","requirement":"Sản xuất năm 2024, tổ máy mới 100% chưa qua sử dụng"},{"item":"Máy 660 kVA: Xuất xứ","quote":"Châu Á hoặc tương đương","reference":"Chương V, mục 2, STT 1","requirement":"Châu Á hoặc tương đương"},{"item":"Máy 660 kVA: Tính đồng bộ thương hiệu","quote":"Tổ máy phát điện phải là loại đồng bộ: Động cơ dầu điêzen, đầu phát điện và bộ điều khiển tích hợp được thiết kế, sản xuất và lắp ráp bởi một nhà sản xuất duy nhất nhằm đảm bảo tính đồng bộ và chất lượng.","reference":"Chương V, mục 2, STT 1","requirement":"Tổ máy đồng bộ: động cơ diesel, đầu phát điện và bộ điều khiển tích hợp do một nhà sản xuất duy nhất thiết kế, sản xuất và lắp ráp"},{"item":"Máy 660 kVA: Tiêu chuẩn chế tạo","quote":"AS1359, NFPA37, NFPA70, NFPA99, NFPA110, IEC 60034-1,","reference":"Chương V, mục 2, STT 1","requirement":"AS1359, NFPA37, NFPA70, NFPA99, NFPA110, IEC 60034-1, ISO 3046, ISO 8528, 2006/95/EC, 2006/42/EC, 2004/108/EC; khả năng đáp ứng tải theo ISO 8528"},{"item":"Máy 660 kVA: Điện áp, tần số, số pha, vòng quay","quote":"3 pha, 4 dây, 220V/380V hoặc 230V/400V, tần số 50Hz, tốc độ 1500 vòng/ phút.","reference":"Chương V, mục A.6 khoản 1); mục 2, STT 1","requirement":"Điện áp 400V (3 pha, 4 dây, 220V/380V hoặc 230V/400V), tần số 50Hz, vòng quay ≥ 1500 vòng/phút"},{"item":"Máy 660 kVA: Hệ số công suất","quote":"≥ 0.8","reference":"Chương V, mục 2, STT 1","requirement":"≥ 0.8"},{"item":"Máy 660 kVA: Biến thiên điện áp, tần số","quote":"≤ ±1% ở trạng thái ổn định và trạng thái 3% thay đổi tốc độ động cơ","reference":"Chương V, mục 2, STT 1","requirement":"Biến thiên điện áp ≤ ±1% ở trạng thái ổn định và trạng thái 3% thay đổi tốc độ động cơ; biến thiên tần số ≤ ±0.2 Hz (0.4%)"},{"item":"Máy 660 kVA: Cấp cách điện, cấp bảo vệ","quote":"Cấp H trở lên","reference":"Chương V, mục 2, STT 1","requirement":"Cấp cách điện Cấp H trở lên; cấp bảo vệ IP21 trở lên"},{"item":"Máy 660 kVA: Giải nhiệt, chống rung","quote":"Bằng két nước kết hợp quạt gió.","reference":"Chương V, mục 2, STT 1","requirement":"Giải nhiệt bằng két nước kết hợp quạt gió; chống rung giữa thân động cơ và bệ máy"},{"item":"Máy 660 kVA: Động cơ - hãng, loại, số xy-lanh","quote":"6 xy lanh, xếp thẳng","reference":"Chương V, mục 2, STT 1.1","requirement":"Hãng đồng bộ theo nhà sản xuất tổ máy; động cơ đốt trong 4 kỳ; 6 xy lanh xếp thẳng"},{"item":"Máy 660 kVA: Động cơ - kích thước, công suất","quote":"≥ 621 bkW","reference":"Chương V, mục 2, STT 1.1","requirement":"Đường kính xy lanh ≤ 137mm; khoảng chạy ≤ 171mm; tổng dung tích ≤ 15.2L; tỷ số nén ≥ 16.1:1; công suất động cơ ≥ 621 bkW; dung tích nước làm mát ≤ 48L; bộ điều tốc điện tử"},{"item":"Máy 660 kVA: Động cơ - nhiên liệu, nạp khí","quote":"Kim phun điện tử EUI, Công nghệ Phun trực tiếp","reference":"Chương V, mục 2, STT 1.1","requirement":"Kim phun điện tử EUI, phun trực tiếp; tăng áp Turbo, làm mát khí nạp bằng nước"},{"item":"Máy 660 kVA: Động cơ - tiêu hao nhiên liệu","quote":"≤ 131 L/hr (Lít/giờ)","reference":"Chương V, mục 2, STT 1.1","requirement":"100% công suất dự phòng ≤ 131 L/hr; 75% ≤ 100 L/hr; 50% ≤ 70 L/hr"},{"item":"Máy 660 kVA: Động cơ - khởi động","quote":"Motor khởi động 24V + Bình ắc quy","reference":"Chương V, mục 2, STT 1.1","requirement":"Motor khởi động 24V + bình ắc quy"},{"item":"Máy 660 kVA: Đầu phát điện","quote":"Không chổi than, 4 cực, từ trường quay","reference":"Chương V, mục 2, STT 1.2","requirement":"Hãng đồng bộ theo nhà sản xuất tổ máy; không chổi than, 4 cực, từ trường quay; 400V, 3 pha, 50Hz; tự kích; AVR tích hợp; quá tốc ≥ 150%; hệ số công suất ≥ 0.8; cấp cách điện H trở lên; IP21 trở lên; sóng hài < 3%; biến thiên điện áp ≤ ±1%, tần số ≤ ±0.2 Hz (0.4%)"},{"item":"Máy 660 kVA: Bộ điều khiển","quote":"Điều khiển điện tử kỹ thuật số","reference":"Chương V, mục 2, STT 1.3","requirement":"Do nhà sản xuất máy phát điện cung cấp; điều khiển điện tử kỹ thuật số; START/STOP/AUTO; nút dừng khẩn cấp; chế độ Manual/Auto, Reset xóa lỗi; các chức năng bảo vệ (quá tải, quá dòng, quá/thấp áp, quá/thấp tần số, áp suất nhớt thấp, nhiệt độ cao, quá tốc, ắc quy, nhiên liệu thấp...); kết nối USB, CAN; tiêu chuẩn BS 4884-1/2/3, BS EN 60068-2-1, BS EN 60068-2-2, BS EN 61000-6-2, BS EN 61000-6-4, UL508 NEMA rating, IEEE C37.2"},{"item":"Máy 660 kVA: Vỏ máy ngoài trời","quote":"Dạng vỏ chụp có bệ đỡ và hệ thống bô giảm thanh. Vỏ bằng thép SS400 dày 2mm trở lên, sơn tĩnh điện. Bên trong có lớp cách âm, bồn dầu chân đế theo máy","reference":"Chương V, mục 2, STT 1.4","requirement":"Vỏ chụp có bệ đỡ và hệ thống bô giảm thanh; thép SS400 dày 2mm trở lên, sơn tĩnh điện; có lớp cách âm; bồn dầu chân đế theo máy"},{"item":"Máy 660 kVA: Phạm vi cung cấp kèm theo","quote":null,"reference":"Chương V, Mẫu số 01A, mục 1.2","requirement":"Nước làm mát và dầu bôi trơn do hãng cấp; bồn dầu chân đế; tủ đầu cực MCCB 3P - 1250A lắp trên máy; tài liệu hướng dẫn vận hành tiếng Anh và tiếng Việt (bản dịch)"},{"item":"Máy 500 kVA: Công suất, số lượng","quote":"Máy phát điện dự phòng : Công suất 500kVA/400kW","reference":"Chương V, mục 2, STT 2","requirement":"Máy phát điện dự phòng công suất 500kVA/400kW, số lượng 01 cái; công suất dự phòng ≥ 500kVA"},{"item":"Máy 500 kVA: Năm sản xuất, chất lượng","quote":"Sản xuất: Năm 2024, mới 100%","reference":"Chương V, mục A.6 khoản 2.)","requirement":"Sản xuất năm 2024, mới 100%"},{"item":"Máy 500 kVA: Xuất xứ","quote":"Châu Á hoặc tương đương","reference":"Chương V, mục 2, STT 2","requirement":"Châu Á hoặc tương đương"},{"item":"Máy 500 kVA: Tính đồng bộ thương hiệu","quote":"Tổ máy phát điện phải là loại đồng bộ với động cơ dầu điêzen, đầu phát điện và bộ điều khiển tích hợp được thiết kế, sản xuất và lắp ráp bởi một nhà sản xuất duy nhất nhằm đảm bảo tính đồng bộ và chất lượng.","reference":"Chương V, mục 2, STT 2","requirement":"Tổ máy đồng bộ: động cơ diesel, đầu phát điện và bộ điều khiển tích hợp do một nhà sản xuất duy nhất thiết kế, sản xuất và lắp ráp"},{"item":"Máy 500 kVA: Tiêu chuẩn chế tạo","quote":"AS1359, NFPA37, NFPA70, NFPA99, NFPA110, IEC 60034-1,","reference":"Chương V, mục 2, STT 2","requirement":"AS1359, NFPA37, NFPA70, NFPA99, NFPA110, IEC 60034-1, ISO 3046, ISO 8528, 2006/95/EC, 2006/42/EC, 2004/108/EC; khả năng đáp ứng tải theo ISO 8528"},{"item":"Máy 500 kVA: Điện áp, tần số, số pha, vòng quay","quote":"400V, tần số 50Hz, tốc độ 1500 vòng/ phút, điện áp: 220/380V hoặc 230/400V","reference":"Chương V, mục A.6 khoản 2.); mục 2, STT 2","requirement":"Điện áp 400V (220/380V hoặc 230/400V), 3 pha, tần số 50Hz, vòng quay ≥ 1500 vòng/phút"},{"item":"Máy 500 kVA: Hệ số công suất, biến thiên điện áp, tần số","quote":"≤ ±1% ở trạng thái ổn định và trạng thái 3% thay đổi tốc độ động cơ","reference":"Chương V, mục 2, STT 2","requirement":"Hệ số công suất ≥ 0.8; biến thiên điện áp ≤ ±1% ở trạng thái ổn định và trạng thái 3% thay đổi tốc độ động cơ; biến thiên tần số ≤ ±0.2 Hz (0.4%)"},{"item":"Máy 500 kVA: Cấp cách điện, cấp bảo vệ, giải nhiệt, chống rung","quote":"Cấp H trở lên","reference":"Chương V, mục 2, STT 2","requirement":"Cấp cách điện Cấp H trở lên; IP21 trở lên; giải nhiệt bằng két nước kết hợp quạt gió; chống rung giữa thân động cơ và bệ máy"},{"item":"Máy 500 kVA: Động cơ - hãng, loại, số xy-lanh","quote":"6 xy lanh, xếp thẳng","reference":"Chương V, mục 2, STT 2.1","requirement":"Hãng đồng bộ theo nhà sản xuất tổ máy; động cơ đốt trong 4 kỳ; 6 xy lanh xếp thẳng"},{"item":"Máy 500 kVA: Động cơ - kích thước, công suất","quote":"≥ 444 bkW","reference":"Chương V, mục 2, STT 2.1","requirement":"Đường kính xy lanh ≤ 130mm; khoảng chạy ≤ 157mm; tổng dung tích ≤ 12.5L; tỷ số nén ≥ 15.8:1; công suất động cơ ≥ 444 bkW; dung tích nước làm mát ≤ 47L; bộ điều tốc điện tử"},{"item":"Máy 500 kVA: Động cơ - nhiên liệu, nạp khí","quote":"Tăng áp bằng Turbo (turbocharger), có làm mát khí nạp bằng khí trước khi vào buồng đốt","reference":"Chương V, mục 2, STT 2.1","requirement":"Kim phun điện tử EUI, phun trực tiếp; tăng áp Turbo, làm mát khí nạp bằng khí"},{"item":"Máy 500 kVA: Động cơ - tiêu hao nhiên liệu","quote":"≤ 102 L/hr (Lít/giờ)","reference":"Chương V, mục 2, STT 2.1","requirement":"100% công suất dự phòng ≤ 102 L/hr; 75% ≤ 73 L/hr; 50% ≤ 51 L/hr"},{"item":"Máy 500 kVA: Động cơ - khởi động","quote":"Motor khởi động 24V + Bình ắc quy","reference":"Chương V, mục 2, STT 2.1","requirement":"Motor khởi động 24V + bình ắc quy"},{"item":"Máy 500 kVA: Đầu phát điện","quote":"Không chổi than, 4 cực, từ trường quay","reference":"Chương V, mục 2, STT 2.2","requirement":"Hãng đồng bộ theo nhà sản xuất tổ máy; không chổi than, 4 cực, từ trường quay; 400V, 3 pha, 50Hz; tự kích; AVR tích hợp; quá tốc ≥ 150%; hệ số công suất ≥ 0.8; cấp cách điện H trở lên; IP21 trở lên; sóng hài < 3%; biến thiên điện áp ≤ ±1%, tần số ≤ ±0.2 Hz (0.4%)"},{"item":"Máy 500 kVA: Bộ điều khiển","quote":"Điều khiển điện tử kỹ thuật số","reference":"Chương V, mục 2, STT 2.4 (bộ điều khiển)","requirement":"Do nhà sản xuất máy phát điện cung cấp; điều khiển điện tử kỹ thuật số; START/STOP/AUTO; nút dừng khẩn cấp; chế độ Manual/Auto, Reset xóa lỗi; các chức năng bảo vệ (quá tải, quá/thấp áp, quá/thấp tần số, quá dòng, áp suất nhớt thấp, nhiệt độ cao, quá tốc, ắc quy, nhiên liệu thấp...); kết nối USB, CAN; tiêu chuẩn BS 4884-1/2/3, BS EN 60068-2-1, BS EN 60068-2-2, BS EN 61000-6-2, BS EN 61000-6-4, UL508 NEMA rating, IEEE C37.2"},{"item":"Máy 500 kVA: Vỏ máy ngoài trời","quote":"Dạng vỏ chụp có bệ đỡ và hệ thống bô giảm thanh. Vỏ bằng thép SS400 dày 2mm trở lên, sơn tĩnh điện. Bên trong có lớp cách âm, bồn dầu chân đế theo máy","reference":"Chương V, mục 2, STT 2.4 (vỏ máy)","requirement":"Vỏ chụp có bệ đỡ và hệ thống bô giảm thanh; thép SS400 dày 2mm trở lên, sơn tĩnh điện; có lớp cách âm; bồn dầu chân đế theo máy"},{"item":"Máy 500 kVA: Phạm vi cung cấp kèm theo","quote":null,"reference":"Chương V, Mẫu số 01A, mục 1.1","requirement":"Nước làm mát và dầu bôi trơn do hãng cấp; bồn dầu chân đế; tủ đầu cực MCCB 3P - 800A lắp trên máy; tài liệu hướng dẫn vận hành tiếng Anh và tiếng Việt (bản dịch)"},{"item":"Tủ cầu dao đảo chiều 1200A (05 cái)","quote":"Tủ cầu dao hộp đảo chiều 3 pha 4 cực 1200A.","reference":"Chương V, mục 2, STT 3","requirement":"Tủ cầu dao hộp đảo chiều 3 pha 4 cực 1200A, gồm vỏ tủ, đèn báo pha đỏ/vàng/xanh, ampe kế 1200/5A, vôn kế 500V, chuyển mạch; cầu dao 4 cực, điện áp cách điện định mức 660V, chịu điện áp pha-pha 2,5 kV, pha-vỏ 2,5 kV, dòng định mức ở 40 độ C 1200A, đặc tính đảo chiều, dòng tác động quá tải I = 1,6 Iđm, cách điện pha-pha và pha-vỏ >= 20MΩ; tiêu chuẩn TCVN 6592-3 (IEC 60947-3); năm sản xuất 2024, mới 100%, xuất xứ Châu Á hoặc tương đương"},{"item":"Tủ cầu dao đảo chiều 1000A (05 cái)","quote":"Tủ cầu dao hộp đảo chiều 3 pha 4 cực 1000A.","reference":"Chương V, mục 2, STT 4","requirement":"Tủ cầu dao hộp đảo chiều 3 pha 4 cực 1000A, gồm vỏ tủ, đèn báo pha đỏ/vàng/xanh, ampe kế 1000/5A, vôn kế 500V, chuyển mạch; cầu dao 4 cực, điện áp cách điện 660V, chịu điện áp pha-pha 2,5 kV, pha-vỏ 2,5 kV, dòng định mức ở 40 độ C 1000A, đảo chiều, dòng tác động quá tải I = 1,6 Iđm, cách điện pha-pha và pha-vỏ >= 20MΩ; tiêu chuẩn TCVN 6592-3 (IEC 60947-3); năm sản xuất 2024, mới 100%, xuất xứ Châu Á hoặc tương đương"},{"item":"Cáp điện","quote":"Cáp Cu/XLPE/PVC-0.6/1KV-3x240+1x120mm2","reference":"Chương V, Mẫu số 01A, mục 1.5, 1.6","requirement":"Cáp Cu/XLPE/PVC-0.6/1KV-3x240+1x120mm2 dài 120 m và cáp Cu/XLPE/PVC-0.6/1KV-3x300+1x150mm2 dài 60 m"},{"item":"Phạm vi lắp đặt, thí nghiệm","quote":"Thí nghiệm máy phát điện: độ ồn, khí thải","reference":"Chương V, Mẫu số 01A, mục 2.1 - 2.5; mục C.1.a","unverified":true,"requirement":"Lắp đặt tổ máy phát điện (9,30 tấn); lắp đặt cầu dao hộp đảo chiều 3 pha (10 bộ); kéo rải và lắp đặt cáp 3x240+1x120mm2 (1,2 x 100m) và 3x300+1x150mm2 (0,60 x 100m); thí nghiệm máy phát điện về độ ồn, khí thải (2 máy); hướng dẫn vận hành, chuyển giao công nghệ"},{"item":"Bảo hành máy phát điện","quote":"Nhà thầu có trách nhiệm bảo hành hành thiết bị do mình cung cấp trong thời gian ≥ 24 tháng hoặc 1000 giờ (chạy chế độ dự phòng) tùy điều kiện nào đến trước đối với máy phát điện","reference":"Chương V, mục 3.2","requirement":"Bảo hành ≥ 24 tháng hoặc 1000 giờ (chạy chế độ dự phòng), tùy điều kiện nào đến trước; mã hiệu tổ máy (S/N) tra được trên trang mạng của nhà sản xuất"},{"item":"Chứng từ nguồn gốc, CO/CQ","quote":"Nguồn gốc xuất xứ (mã hiệu, hãng, nước, năm sản xuất), các thông số kỹ thuật,...","reference":"Chương V, mục C.1.b","requirement":"Nhà thầu cung cấp chứng chỉ, chứng nhận về nguồn gốc xuất xứ (mã hiệu, hãng, nước, năm sản xuất) và các thông số kỹ thuật của hàng hóa"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:15:10.719Z"}},"IB2400237184":{"u":"2026-11-03T07:23:58.694+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2 - Chương V.pdf, Phụ lục hợp đồng.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, mã hiệu, xuất xứ cụ thể của động cơ và đầu phát điện, không nêu cấp cách điện, AVR, mức khí thải, dung tích bồn dầu, tiết diện cáp và tiêu chuẩn áp dụng.","Không nêu thời hạn bảo hành trong Chương V.","Năm sản xuất mâu thuẫn nhẹ: mục 1.2.a ghi từ năm 2023 trở về sau, bảng chi tiết ghi năm 2024 trở lại đây.","Ghi chú cuối bảng: thương hiệu, mã hiệu nêu trong bảng (ví dụ SMARTGEN) chỉ mang tính minh họa, nhà thầu được chào hàng tương đương.","Bảng bị ngắt dòng khi trích xuất nên ATS 630A và ATS 160A được gán theo thứ tự dưới máy 405 kVA, ATS 100A dưới máy 53 kVA.","Tệp Phụ lục hợp đồng.docx chỉ là mẫu phụ lục bảng giá, không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Mua sắm 01 máy phát điện 405KVA, 01 máy phát điện 53KVA phục vụ hoạt dộng liên tục của TTYT huyện và Phòng khám đa khoa khu vực thuộc TTYT huyện Tam Nông","notifyNo":"IB2400237184","generatorCapacity":"Máy 1: 405 kVA liên tục (450 kVA dự phòng); Máy 2: 53 kVA liên tục (58,5 kVA dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng hàng hóa","quote":"Nhà thầu cam kết cung cấp hàng hóa mới 100% và phải được sản xuất từ năm 2023 trở về sau,","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, sản xuất từ năm 2023 trở về sau, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất (bảng chi tiết ghi sản xuất năm 2024 trở lại đây)"},{"item":"Chung - CO/CQ","quote":"Nhà thầu cam kết cung cấp giấy chứng nhận xuất xứ (CO), giấy chứng nhận chất lượng (CQ) đối","reference":"Chương V, mục 1.3","requirement":"Cung cấp giấy chứng nhận xuất xứ (CO) và giấy chứng nhận chất lượng (CQ) đối với sản phẩm nhập khẩu khi giao hàng"},{"item":"Máy 405 kVA: Loại tổ máy, xuất xứ","quote":"Tổ máy phát điện chạy dầu Diesel nhập khẩu đồng bộ","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Tổ máy phát điện chạy dầu Diesel nhập khẩu đồng bộ, gồm vỏ chống ồn"},{"item":"Máy 405 kVA: Số lượng","quote":null,"reference":"Chương V, mục 1.1 (tên gói thầu)","requirement":"01 máy phát điện 405 kVA"},{"item":"Máy 405 kVA: Làm mát","quote":"nóc máy bằng Inox 304 chống rỉ sét, làm mát bằng nước","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Làm mát bằng nước kết hợp quạt gió cưỡng bức"},{"item":"Máy 405 kVA: Tình trạng, năm sản xuất","quote":"Máy mới: 100% sản xuất năm 2024 trở lại đây.","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Máy mới 100%, sản xuất năm 2024 trở lại đây"},{"item":"Máy 405 kVA: Công suất liên tục","quote":"Công suất liên tục: 405 kVA","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"405 kVA"},{"item":"Máy 405 kVA: Công suất dự phòng","quote":"Công suất dự phòng: 450 kVA","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"450 kVA"},{"item":"Máy 405 kVA: Tần số, tốc độ, điện áp","quote":"Tần số: 50Hz, tốc độ 1500 v/phút. Điện áp: 230/400V","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Tần số 50Hz, tốc độ 1500 v/phút, điện áp 230/400V tùy chỉnh được"},{"item":"Máy 405 kVA: Hệ số công suất, số pha","quote":"Hệ số công suất: 0.8 ; Loại 3 pha","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Hệ số công suất 0.8; loại 3 pha"},{"item":"Máy 405 kVA: Tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu ở tải 75%: 71.25Lít/giờ","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"71.25 lít/giờ ở tải 75%"},{"item":"Máy 405 kVA: Nhiên liệu","quote":"Nhiên liệu sử dụng là: Diesel 0,05S","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Diesel 0,05S"},{"item":"Máy 405 kVA: Động cơ - loại, dung tích","quote":"lanh 11.6L có turbo tăng áp, công suất liên tục động cơ","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Động cơ đốt trong Diesel 4 thì, dung tích xy lanh 11.6L, có turbo tăng áp"},{"item":"Máy 405 kVA: Động cơ - công suất, số xi lanh","quote":"405kW tại 1500 vòng/phút. 6 xi lanh, bố trí thẳng hàng,","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Công suất liên tục động cơ 405kW tại 1500 vòng/phút; 6 xi lanh, bố trí thẳng hàng"},{"item":"Máy 405 kVA: Động cơ - tỉ số nén, kích thước","quote":"Tỉ số nén: 17:1, Đường kính hành trình 126*155 mm","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Tỉ số nén 17:1; đường kính hành trình 126*155 mm"},{"item":"Máy 405 kVA: Đầu phát điện","quote":"Đầu phát điện: Loại không chổi than, 4 cực từ, tần số","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Loại không chổi than, 4 cực từ, tần số 50Hz"},{"item":"Máy 405 kVA: Bộ điều khiển","quote":"Bộ điều khiển: SMARTGEN sử dụng màn hình LCD","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"SMARTGEN, màn hình LCD"},{"item":"Máy 405 kVA: MCCB","quote":"- MCCB đồng bộ theo máy","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"MCCB đồng bộ theo máy"},{"item":"Máy 405 kVA: Bồn dầu","quote":"- Bồn dầu tích hợp chân đế máy","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Bồn dầu tích hợp chân đế máy"},{"item":"Máy 405 kVA: Ắc quy","quote":"- Bình ắc quy, cáp sạc theo máy của nhà sản xuất","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Bình ắc quy, cáp sạc theo máy của nhà sản xuất"},{"item":"Máy 405 kVA: Giảm thanh, ống xả, chống rung","quote":"- Pô giảm thanh nằm bên ngoài trên nóc máy Inox 304","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Bô giảm thanh, khớp nối ống xả; bộ cao su giảm chống rung; pô giảm thanh nằm bên ngoài trên nóc máy bằng Inox 304"},{"item":"Máy 405 kVA: Vỏ cách âm, độ ồn","quote":"chống ồn: 70dB/7m","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Vỏ cách âm chống ồn nhập đồng bộ; mút cách âm foam dày ≥100mm; độ ồn khi chạy 100% tải đạt 70dB/7m"},{"item":"Máy 405 kVA: ATS 630A","quote":"Tủ chuyển nguồn tự động ATS 630A 3 pha 4 cực, Chân","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Tủ chuyển nguồn tự động ATS 630A 3 pha 4 cực, có chân giá đỡ tủ và mái che bảo vệ đầy đủ thiết bị"},{"item":"Máy 405 kVA: ATS 630A - máy cắt","quote":"máy cắt Motorize nhập khẩu, lắp ráp hoàn thiện tại Việt","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Dùng máy cắt Motorize nhập khẩu, lắp ráp hoàn thiện tại Việt Nam"},{"item":"Máy 405 kVA: ATS 630A - giám sát","quote":"Có khả năng giám sát qua mạng 4G, sử dụng app","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Giám sát qua mạng 4G, điều khiển từ xa bằng app Smartphone ngôn ngữ tiếng Việt, lưu trữ 90 sự kiện lịch sử"},{"item":"Máy 405 kVA: ATS 160A","quote":"Tủ chuyển nguồn tự động ATS 160A 3 pha 4 cực, Chân","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Tủ chuyển nguồn tự động ATS 160A 3 pha 4 cực, có chân giá đỡ tủ và mái che, máy cắt Motorize nhập khẩu lắp ráp tại Việt Nam, giám sát 4G, lưu 90 sự kiện lịch sử (cho 1 lộ sử dụng khác)"},{"item":"Máy 405 kVA: Cáp điện","quote":"Toàn bộ Cáp điện các loại phục vụ đấu lắp chia tải cho 4","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Toàn bộ cáp điện các loại phục vụ đấu lắp chia tải cho 4 lộ của toàn đơn vị và lắp thay thế cho 2 máy cũ đơn vị đang có"},{"item":"Máy 405 kVA: Vật tư phụ","quote":"Vật tư phụ Lắp máy phát: Đầu Cos, băng keo, đai gá","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Đầu cos, băng keo, đai gá ghíp treo cáp, dây thép, dây điều khiển tín hiệu"},{"item":"Máy 405 kVA: Lắp đặt, thử tải, vận chuyển","quote":"Vận chuyển hàng hóa thiết bị vào vị trí công trình","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Nhân công lắp đặt đấu nối hoàn thiện, bàn giao công nghệ; nhiên liệu chạy thử tải sau khi lắp theo quy định; vận chuyển thiết bị vào vị trí công trình"},{"item":"Máy 53 kVA: Loại tổ máy, xuất xứ","quote":"Tổ máy phát điện chạy dầu Diesel nhập khẩu đồng bộ","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Tổ máy phát điện chạy dầu Diesel nhập khẩu đồng bộ, gồm vỏ chống ồn"},{"item":"Máy 53 kVA: Số lượng","quote":null,"reference":"Chương V, mục 1.1 (tên gói thầu)","requirement":"01 máy phát điện 53 kVA"},{"item":"Máy 53 kVA: Làm mát","quote":"nóc máy bằng Inox 304 chống rỉ sét, làm mát bằng nước","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Làm mát bằng nước kết hợp quạt gió cưỡng bức"},{"item":"Máy 53 kVA: Tình trạng, năm sản xuất","quote":"Máy mới: 100% sản xuất năm 2024 trở lại đây.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Máy mới 100%, sản xuất năm 2024 trở lại đây"},{"item":"Máy 53 kVA: Công suất liên tục","quote":"Công suất liên tục: 53 kVA","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"53 kVA"},{"item":"Máy 53 kVA: Công suất dự phòng","quote":"Công suất dự phòng: 58,5 kVA","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"58,5 kVA"},{"item":"Máy 53 kVA: Tần số, tốc độ, điện áp","quote":"Tần số: 50Hz, tốc độ 1500 v/phút. Điện áp: 230/400V","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Tần số 50Hz, tốc độ 1500 v/phút, điện áp 230/400V tùy chỉnh được"},{"item":"Máy 53 kVA: Hệ số công suất, số pha","quote":"Hệ số công suất: 0.8 ; Loại 3 pha","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Hệ số công suất 0.8; loại 3 pha"},{"item":"Máy 53 kVA: Tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu ở tải 75%: 8.25 Lít/giờ","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"8.25 lít/giờ ở tải 75%"},{"item":"Máy 53 kVA: Nhiên liệu","quote":"Nhiên liệu sử dụng là: Diesel 0,05S","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Diesel 0,05S"},{"item":"Máy 53 kVA: Động cơ - loại, dung tích","quote":"lanh 3.62L có turbo tăng áp, công suất liên tục động cơ","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Động cơ đốt trong Diesel 4 thì, dung tích xy lanh 3.62L, có turbo tăng áp"},{"item":"Máy 53 kVA: Động cơ - công suất, số xi lanh","quote":"65kW tại 1500 vòng/phút. 4 xi lanh, bố trí thẳng hàng,","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Công suất liên tục động cơ 65kW tại 1500 vòng/phút; 4 xi lanh, bố trí thẳng hàng"},{"item":"Máy 53 kVA: Động cơ - tỉ số nén, kích thước","quote":"Tỉ số nén: 17:1, Đường kính hành trình 98*120 mm","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Tỉ số nén 17:1; đường kính hành trình 98*120 mm"},{"item":"Máy 53 kVA: Đầu phát điện","quote":"Đầu phát điện: Loại không chổi than, 4 cực từ, tần số","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Loại không chổi than, 4 cực từ, tần số 50Hz"},{"item":"Máy 53 kVA: Bộ điều khiển","quote":"Bộ điều khiển: SMARTGEN sử dụng màn hình LCD","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"SMARTGEN, màn hình LCD"},{"item":"Máy 53 kVA: MCCB","quote":"- MCCB đồng bộ theo máy","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"MCCB đồng bộ theo máy"},{"item":"Máy 53 kVA: Bồn dầu","quote":"- Bồn dầu tích hợp chân đế máy","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Bồn dầu tích hợp chân đế máy"},{"item":"Máy 53 kVA: Ắc quy","quote":"- Bình ắc quy, cáp sạc theo máy của nhà sản xuất","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Bình ắc quy, cáp sạc theo máy của nhà sản xuất"},{"item":"Máy 53 kVA: Giảm thanh, ống xả, chống rung","quote":"- Pô giảm thanh nằm bên ngoài trên nóc máy Inox 304","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Bô giảm thanh, khớp nối ống xả; bộ cao su giảm chống rung; pô giảm thanh nằm bên ngoài trên nóc máy bằng Inox 304"},{"item":"Máy 53 kVA: Vỏ cách âm, độ ồn","quote":"chống ồn: 65dB/7m","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Vỏ cách âm chống ồn nhập đồng bộ; mút cách âm foam dày ≥100mm; độ ồn khi chạy 100% tải đạt 65dB/7m"},{"item":"Máy 53 kVA: ATS 100A","quote":"Tủ chuyển nguồn tự động ATS 100A 3 pha 4 cực, Chân","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Tủ chuyển nguồn tự động ATS 100A 3 pha 4 cực, có chân giá đỡ tủ và mái che bảo vệ đầy đủ thiết bị, máy cắt Motorize nhập khẩu lắp ráp tại Việt Nam, giám sát 4G, app Smartphone tiếng Việt, lưu 90 sự kiện lịch sử"},{"item":"Máy 53 kVA: Cầu dao, thanh cái, cải tạo tủ điện","quote":"Cầu dao đảo chiều, đồng thanh cái, át cải tạo tủ điện để","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Cầu dao đảo chiều, đồng thanh cái, át; cải tạo tủ điện để đưa nguồn sang khu vực chụp Xquang"},{"item":"Máy 53 kVA: Cáp điện","quote":"Toàn bộ Cáp điện các loại phục vụ đấu lắp chia tải cho","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Toàn bộ cáp điện các loại phục vụ đấu lắp chia tải cho toàn đơn vị vì công trình có 2 lộ lưới vào"},{"item":"Máy 53 kVA: Vật tư phụ","quote":"Vật tư phụ Lắp máy phát: Đầu Cos, băng keo, đai gá","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Đầu cos, băng keo, đai gá ghíp treo cáp, dây thép, dây điều khiển tín hiệu, cao su kê"},{"item":"Máy 53 kVA: Lắp đặt, thử tải, vận chuyển","quote":"Vận chuyển hàng hóa thiết bị vào vị trí công trình","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Nhân công lắp đặt đấu nối hoàn thiện, bàn giao công nghệ; nhiên liệu chạy thử tải sau khi lắp theo quy định; vận chuyển thiết bị vào vị trí công trình"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:23:57.246Z"}},"IB2400238472":{"u":"2026-11-03T07:12:18.951+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu kỹ thuật Gói thầu 16.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều ký tự bị lỗi (ví dụ \"thi\", \"tiép\", \"tai\", \"xả lak\"); phần trích dẫn giữ nguyên như trong văn bản.","Số xi lanh của máy 150 kVA bị lỗi OCR (\"06 xả lak\"), cần đối chiếu bản gốc.","Chương V không nêu hãng/model/xuất xứ động cơ và đầu phát, bộ điều khiển, ATS, cáp, vỏ chống ồn/độ ồn, bình nhiên liệu, mức tiêu hao nhiên liệu, khí thải; các mục này không được liệt kê.","Không liệt kê bơm trục ngang, bơm định lượng hóa chất và biến tần (hạng mục 1-7) vì không thuộc máy phát điện hay thiết bị liên quan.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy 100 kVA: Số lượng (02)."],"result":{"keyInfo":{"bidName":"Gói thầu số 16: Cung cấp Bơm, biến tần, máy phát điện","notifyNo":"IB2400238472","generatorCapacity":"2 x 100 kVA (công suất dự phòng 110 kVA) và 1 x 150 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 100 kVA (2 cái: Trạm Hội An, Trạm Vĩnh Trạch): Công suất","quote":"Công Suất Dự Phòng: 110kva.","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Máy phát điện công suất 100kVA; công suất dự phòng 110kVA"},{"item":"Máy 100 kVA: Số lượng","quote":"Máy phát điện công suất 100kva giao hàng tại Trạm cấp nước xã Hội An.","reference":"Chương V, mục 1.3 f), phần B","unverified":true,"requirement":"01 cái giao tại Trạm cấp nước xã Hội An và 01 cái giao tại Trạm cấp nước xã Vĩnh Trạch (tổng 02 cái)"},{"item":"Máy 100 kVA: Động cơ","quote":"Loại động cơ : Diesel 4 thi, Phun trực tiép.","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Diesel 4 thì, phun trực tiếp"},{"item":"Máy 100 kVA: Động cơ - điều tốc","quote":"Cơ cấu điều tốc: tự động theo tai.","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Tự động theo tải"},{"item":"Máy 100 kVA: Động cơ - vòng quay","quote":"Vòng quay: 1500 V/P.","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"1500 vòng/phút"},{"item":"Máy 100 kVA: Động cơ - số xi lanh","quote":"Số xi lanh: 06 xi lanh.","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"06 xi lanh"},{"item":"Máy 100 kVA: Động cơ - làm mát","quote":"Cơ chu làm mát: Quạt gió, két nước.","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Quạt gió, két nước"},{"item":"Máy 100 kVA: Tần số","quote":"Độ dao động tần số: +/- 0.5%.","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Độ dao động tần số +/- 0.5%"},{"item":"Máy 100 kVA: Đầu phát điện - loại, pha, cấp cách điện","quote":"điện cấp H ,125 độ C.","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Xoay chiều, 3 pha, cách điện cấp H, 125 độ C"},{"item":"Máy 100 kVA: Điện áp","quote":"Điện Áp: 380V/220V.","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"380V/220V"},{"item":"Máy 100 kVA: Đầu phát điện - kích từ","quote":"Hệ thống kích từ: Kích từ tự động không","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Kích từ tự động, không dùng chổi than"},{"item":"Máy 100 kVA: Đầu phát điện - AVR","quote":"Hệ thống điều áp: tự động bằng bộ điều áp","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Điều áp tự động bằng bộ điều áp AVR"},{"item":"Máy 100 kVA: Khả năng quá tải","quote":"Hệ số tai quá ngắn hạn: 300%.","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Hệ số quá tải ngắn hạn 300%"},{"item":"Máy 100 kVA: Tiêu chuẩn (nhiễu)","quote":"BS800,VDE class G,N.","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Hệ số nhiễu tuân thủ tiêu chuẩn BS800, VDE class G, N"},{"item":"Máy 100 kVA: Điện áp - độ dao động","quote":"Độ dao động điện áp: (+/-) 1%.","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Độ dao động điện áp (+/-) 1%"},{"item":"Máy 100 kVA: Năm sản xuất / tình trạng","quote":"Thời gian sản xuất năm 2024","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Sản xuất năm 2024; sản phẩm còn nguyên seal"},{"item":"Máy 100 kVA: Phạm vi cung cấp, lắp đặt","quote":"( hoặc tương đương)","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Đã bao gồm chi phí vận chuyển, nhân công lắp đặt hoàn thiện tại trạm, vận hành thử hệ thống; cho phép hàng hóa tương đương"},{"item":"Máy 150 kVA (1 cái: Trạm An Quới - An Thạnh Trung): Công suất","quote":"Công Suất Dự Phòng: 150kva.","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Máy phát điện công suất 150kVA; công suất dự phòng 150kVA"},{"item":"Máy 150 kVA: Số lượng","quote":"Máy phát điện công suất 150kva giao hàng tại Trạm cấp nước An Quới - An","reference":"Chương V, mục 1.3 f), phần B","requirement":"01 cái giao tại Trạm cấp nước An Quới - An Thạnh Trung"},{"item":"Máy 150 kVA: Động cơ","quote":"Loại động cơ : Diesel 4 thì, Phun trực tiếp.","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Diesel 4 thì, phun trực tiếp"},{"item":"Máy 150 kVA: Động cơ - điều tốc","quote":"Cơ cấu điều tốc: tự động theo tải.","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Tự động theo tải"},{"item":"Máy 150 kVA: Động cơ - vòng quay","quote":"Vòng quay: 1500 V/P.","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"1500 vòng/phút"},{"item":"Máy 150 kVA: Động cơ - số xi lanh","quote":"Số xi lanh: 06 xả lak.","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"06 (bản quét ghi lẫn ký tự: \"06 xả lak\", tương ứng dòng \"06 xi lanh\" của máy 100 kVA)"},{"item":"Máy 150 kVA: Động cơ - làm mát","quote":"Cơ cầu làm mát: Quạt gió, két nước.","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Quạt gió, két nước"},{"item":"Máy 150 kVA: Tần số","quote":"Độ dao động tan sô: +/- 0.5%.","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Độ dao động tần số +/- 0.5%"},{"item":"Máy 150 kVA: Đầu phát điện - loại, pha, cấp cách điện","quote":"điện cấp H ,125 độ C.","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Xoay chiều, 3 pha, cách điện cấp H, 125 độ C"},{"item":"Máy 150 kVA: Điện áp","quote":"Điện Áp: 380V/220V.","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"380V/220V"},{"item":"Máy 150 kVA: Đầu phát điện - kích từ","quote":"Hệ thông kích từ: Kích từ tự động không","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Kích từ tự động, không dùng chổi than"},{"item":"Máy 150 kVA: Đầu phát điện - AVR","quote":"Hệ thông điều áp: tự động bằng bộ điều áp","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Điều áp tự động bằng bộ điều áp AVR"},{"item":"Máy 150 kVA: Khả năng quá tải","quote":"Hệ số tải quá ngắn hạn: 300%.","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Hệ số quá tải ngắn hạn 300%"},{"item":"Máy 150 kVA: Tiêu chuẩn (nhiễu)","quote":"BS800,VDE class G,N.","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Hệ số nhiễu tuân thủ tiêu chuẩn BS800, VDE class G, N"},{"item":"Máy 150 kVA: Điện áp - độ dao động","quote":"Độ dao động điện áp: (+/-) 1%.","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Độ dao động điện áp (+/-) 1%"},{"item":"Máy 150 kVA: Năm sản xuất / tình trạng","quote":"Thời gian sản xuất năm 2024","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Sản xuất năm 2024; sản phẩm còn nguyên seal"},{"item":"Máy 150 kVA: Phạm vi cung cấp, lắp đặt","quote":"( hoặc tương đương)","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Đã bao gồm chi phí vận chuyển, nhân công; cho phép hàng hóa tương đương"},{"item":"Các máy phát điện: Xuất xứ, CO/CQ","quote":"Có đầy đủ tài liệu chứng minh xuất xứ hàng hoá","reference":"Chương V, mục 1.3 b)","requirement":"Có đầy đủ tài liệu chứng minh xuất xứ hàng hóa (bản gốc hoặc bản sao có chứng thực)"},{"item":"Các máy phát điện: Bảo hành","quote":"tối thiểu 12 tháng và theo quy định của nhà sản xuất","reference":"Chương V, mục 1.3 d)","requirement":"Tối thiểu 12 tháng, hoặc theo nhà sản xuất nếu dài hơn, tính từ ngày nghiệm thu bàn giao; khắc phục sự cố trong tối đa 48 giờ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:12:18.395Z"}},"IB2400238834":{"u":"2026-11-03T07:25:40.261+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V Ye cau ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản gốc ghi 'chứng nhận xuất xứ (CQ)' ở mục 1.2.a và 'IS 1460' trong bảng thông số nhưng 'ISO 1460' ở phần chứng chỉ; đã giữ nguyên như văn bản.","Bảng PDF bị tách dòng, một số ô (ví dụ khí thải, nhiên liệu, hệ thống khởi động) được ghép theo thứ tự đọc nên mục tham chiếu chỉ mang tính tương đối.","Gói thầu chỉ có một tổ máy 125 kVA và một tủ ATS; không chia phần/lô."],"result":{"keyInfo":{"bidName":"Mua sắm, lắp đặt máy phát điện phục vụ đảm bảo liên tục đường truyền từ các Trung tâm sát hạch lái xe về máy chủ","notifyNo":"IB2400238834","generatorCapacity":"125 kVA liên tục (≥ 125 kVA); công suất dự phòng 138 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Chất lượng, xuất xứ","quote":"Máy phát điện phải có đầy đủ chứng nhận chất lượng (CQ), chứng nhận\nxuất xứ (CQ).","reference":"Chương V, mục 1.2.a","requirement":"Máy phát điện phải có đầy đủ chứng nhận chất lượng (CQ) và chứng nhận xuất xứ."},{"item":"Chung - Năm sản xuất","quote":"Máy phát điện phải được sản xuất từ năm 2023 trở về sau.","reference":"Chương V, mục 1.2.a","requirement":"Sản xuất từ năm 2023 trở về sau."},{"item":"Chung - Tình trạng","quote":"Máy phát điện phải được chế tạo mới 100%;","reference":"Chương V, mục 1.2.a","requirement":"Chế tạo mới 100%."},{"item":"Chung - Bảo hành","quote":"Máy phát điện phải được bảo hành tối thiểu 12 tháng kể từ ngày nghiệm\nthu đưa vào sử dụng.","reference":"Chương V, mục 1.2.a","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng."},{"item":"Chung - Tiêu chuẩn nhà sản xuất","quote":"Nhà sản xuất phải có chứng chỉ về hệ thống quản lý chất lượng IS/IEC\n60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, ISO 1460 được áp dụng\nvào ngành nghề sản xuất Máy phát điện.","reference":"Chương V, mục 1.2.b - Chứng chỉ chất lượng","requirement":"Nhà sản xuất phải có chứng chỉ hệ thống quản lý chất lượng IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, ISO 1460 áp dụng vào ngành sản xuất máy phát điện."},{"item":"Chung - Nhãn mác","quote":null,"reference":"Chương V, mục 1.2.b - Nhãn mác","requirement":"Nhãn bằng vật liệu chịu thời tiết, chống ăn mòn, không biến dạng; thông tin không tẩy xóa được; ghi bằng tiếng Việt và/hoặc tiếng Anh; bắt vào thùng vỏ máy bằng đinh rút hoặc hàn, ở vị trí dễ quan sát. Nội dung tối thiểu: loại máy, số hiệu tiêu chuẩn, nhà chế tạo và xuất xứ quốc gia nơi lắp ráp, số sêri, năm sản xuất, số pha, công suất định mức (kVA hoặc MVA), tần số định mức (Hz), điện áp định mức và dải điều chỉnh, dòng điện định mức, kiểu làm mát, khối lượng tổng."},{"item":"Tổ máy 125 kVA - Hãng, model","quote":"- Hãng sản xuất: Nhà thầu đề xuất\n- Model: Nhà thầu đề xuất","reference":"Chương V, bảng thông số tổ máy 125kVA, mục 1","requirement":"Hãng sản xuất và model do nhà thầu đề xuất."},{"item":"Tổ máy 125 kVA - Tình trạng, xuất xứ, tiêu chuẩn","quote":"- Mới 100%, nhập khẩu đồng bộ sản xuất\nnăm 2023 trở về sau.","reference":"Chương V, bảng thông số tổ máy 125kVA, mục 1","requirement":"Mới 100%, nhập khẩu đồng bộ, sản xuất năm 2023 trở về sau. Tiêu chuẩn đáp ứng: IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460."},{"item":"Tổ máy 125 kVA - Cấu hình đồng bộ","quote":null,"reference":"Chương V, bảng thông số tổ máy 125kVA, mục 1","requirement":"Máy phát điện diesel gồm đồng bộ động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ máy chống ồn cùng một nhà sản xuất; thông tin có trên website hãng; nhà thầu trích dẫn đường link website đến sản phẩm dự thầu. Hoạt động được ngoài trời không cần mái che."},{"item":"Tổ máy 125 kVA - Khí thải","quote":null,"reference":"Chương V, bảng thông số tổ máy 125kVA, mục 1","requirement":"Có chứng nhận bên thứ ba chứng minh model chào thầu đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT)."},{"item":"Tổ máy 125 kVA - Ghi nhãn đầu nối và bảng thông số","quote":null,"reference":"Chương V, bảng thông số tổ máy 125kVA, mục 1","requirement":"Ghi nhãn đầu nối nhận biết được tất cả đầu nối dây quấn và đầu nối thiết bị phụ mà người dùng tiếp cận được. Bảng thông số làm bằng vật liệu bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), dễ đọc; tối thiểu gồm tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng."},{"item":"Tổ máy 125 kVA - Công suất, chế độ","quote":"- Công suất liên tục ≥ 125kVA\n- Công suất dự phòng 138kVA","reference":"Chương V, bảng thông số tổ máy 125kVA, mục 1","requirement":"Chế độ hoạt động liên tục; công suất liên tục ≥ 125kVA; công suất dự phòng 138kVA."},{"item":"Tổ máy 125 kVA - Điện áp, tần số, pha","quote":"- Điện áp và tần số đầu ra: 400/415 V, 50 Hz","reference":"Chương V, bảng thông số tổ máy 125kVA, mục 1","requirement":"3 pha, 6 xilanh; điện áp và tần số đầu ra 400/415 V, 50 Hz; hệ số công suất 0,8; tốc độ quay 1500 vòng/phút."},{"item":"Tổ máy 125 kVA - Loại máy, vỏ, điều khiển, ắc quy","quote":null,"reference":"Chương V, bảng thông số tổ máy 125kVA, mục 2","requirement":"Máy phát điện diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm trên bảng điều khiển; đầu phát không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi thay đổi tải bằng AVR; có bộ sạc ắc quy kèm theo, ắc quy kín khí."},{"item":"Tổ máy 125 kVA - Kích thước và bình nhiên liệu","quote":"+ Chiều dài: ≤ 3100 mm\n+ Chiều rộng: ≤ 1100 mm\n+ Chiều cao: ≤ 2132 mm","reference":"Chương V, bảng thông số tổ máy 125kVA, mục 2","requirement":"Kích thước tổ máy có vỏ đồng bộ phù hợp vị trí đặt sẵn: dài ≤ 3100 mm, rộng ≤ 1100 mm, cao ≤ 2132 mm; dung tích bình nhiên liệu tiêu chuẩn 290 lít."},{"item":"Tổ máy 125 kVA - Động cơ: hãng, model, công suất","quote":"- Công suất liên tục: ≥ 129 hp","reference":"Chương V, bảng thông số tổ máy 125kVA, mục 3","requirement":"Hãng và model do nhà thầu đề xuất; công suất liên tục ≥ 129 hp."},{"item":"Tổ máy 125 kVA - Động cơ: làm mát, nạp khí","quote":"- Làm mát: Làm mát bằng quạt gió và két\nnước","reference":"Chương V, bảng thông số tổ máy 125kVA, mục 3","requirement":"Làm mát bằng quạt gió và két nước; nạp khí tăng áp, làm mát khí nạp."},{"item":"Tổ máy 125 kVA - Động cơ: xi lanh, kích thước","quote":"- Số xi lanh: ≥ 6, xếp thẳng hàng","reference":"Chương V, bảng thông số tổ máy 125kVA, mục 3","requirement":"Số xi lanh ≥ 6, xếp thẳng hàng; đường kính x hành trình ≤ 102 x 120 mm; tỷ số nén ≤ 16.5:1; dung tích ≤ 5.9 lít."},{"item":"Tổ máy 125 kVA - Động cơ: nhiên liệu, tiêu thụ","quote":null,"reference":"Chương V, bảng thông số tổ máy 125kVA, mục 3","requirement":"Nhiên liệu dầu Diesel; mức tiêu thụ nhiên liệu tại 100% tải ≤ 25 lít/giờ."},{"item":"Tổ máy 125 kVA - Động cơ: khởi động, bôi trơn, nước làm mát, khí thải","quote":null,"reference":"Chương V, bảng thông số tổ máy 125kVA, mục 3","requirement":"Khởi động điện 12 V DC; tổng dung tích hệ thống bôi trơn ≤ 21.5 lít; tổng dung tích nước làm mát 26 lít; nhiệt độ khí thải ≤ 553 °C."},{"item":"Tổ máy 125 kVA - Đầu phát: hãng, model, bảo vệ, cách điện","quote":"- Cấp cách điện: H Class","reference":"Chương V, bảng thông số tổ máy 125kVA, mục 4","requirement":"Hãng và model do nhà thầu đề xuất; cấp bảo vệ ≥ IP 23; cấp cách điện H Class; dao động điện áp tối đa ±0,5%."},{"item":"Tổ máy 125 kVA - Đầu phát: dây quấn, roto","quote":null,"reference":"Chương V, bảng thông số tổ máy 125kVA, mục 4","requirement":"Bước quấn dây 2/3; dây quấn phần tĩnh vòng quấn hai lớp; roto cân bằng động."},{"item":"Tổ máy 125 kVA - Đầu phát: méo sóng, tải không cân bằng","quote":null,"reference":"Chương V, bảng thông số tổ máy 125kVA, mục 4","requirement":"Méo dạng sóng/tổng độ méo hài: không mang tải < 2 %, tải tuyến tính cân bằng không biến dạng < 5 %; tải không cân bằng tối đa giữa các pha ≤ 25%; độ méo sóng hài < 2%."},{"item":"Tổ máy 125 kVA - Bộ điều khiển: hãng, model, vận hành","quote":"- Chế độ vận hành: Vận hành bằng phím\nmềm trên bảng điều khiển","reference":"Chương V, bảng thông số tổ máy 125kVA, mục 5","requirement":"Hãng và model do nhà thầu đề xuất; vận hành bằng phím mềm trên bảng điều khiển."},{"item":"Tổ máy 125 kVA - Bộ điều khiển: nút và đèn","quote":null,"reference":"Chương V, bảng thông số tổ máy 125kVA, mục 5","requirement":"Nút khởi động tay (RUN), nút dừng tay (OFF/STOP), nút chạy tự động (AUTO), nút chuyển trang trái/phải, đèn LED cảnh báo lỗi, đèn LED chạy chế độ tự động, đèn LED hiển thị trạng thái hoạt động, chức năng AMF, nút dừng khẩn cấp; đèn báo máy phát: có; đồng hồ công tơ điện độc lập (kWh): có."},{"item":"Tổ máy 125 kVA - Bộ điều khiển: màn hình và giao diện ATS","quote":null,"reference":"Chương V, bảng thông số tổ máy 125kVA, mục 5","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD có chức năng nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS; có giao diện kết nối bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa."},{"item":"Tổ máy 125 kVA - Chạy thử nghiệm thu","quote":null,"reference":"Chương V, bảng thông số tổ máy 125kVA, mục 6 (Yêu cầu kỹ thuật về thử tải)","requirement":"Chạy thử 72 giờ (liên tục hoặc gián đoạn tùy điều kiện thực tế): 02 giờ không tải; 32 giờ tải giả (tải thuần trở do đơn vị trúng thầu chuẩn bị) 4 mức 25%, 50%, 75%, 100% mỗi mức 8 giờ; 38 giờ có tải theo công suất vận hành thực tế. Đo, kiểm tra 03 lần: cuối chạy không tải, cuối chạy tải giả 100%, cuối chạy có tải thực tế. Sau chạy thử phải bảo dưỡng máy (thay phụ kiện, lọc dầu, lọc nhớt, lọc gió và nhớt bôi trơn); vật tư, nhiên liệu thử nghiệm do nhà thầu chịu."},{"item":"Tổ máy 125 kVA - Phạm vi lắp đặt","quote":null,"reference":"Chương V, bảng thông số tổ máy 125kVA, mục 6 (Yêu cầu khác)","requirement":"Vận chuyển đến nơi lắp đặt tại chân công trình; kèm hệ thống dây cáp điện và phụ kiện đấu nối từ máy phát tới tủ phân phối hạ thế; cải tạo mặt bằng, đổ bê tông nền tạo mặt phẳng, thi công lắp đặt và hướng dẫn vận hành; vị trí lắp đặt tại Sở Giao thông vận tải tỉnh Thái Nguyên."},{"item":"Tổ máy 125 kVA - Bảo trì và tài liệu","quote":"- Bảo hành, bảo trì: Tối thiểu 3 tháng/ lần\ntrong thời gian bảo hành.","reference":"Chương V, bảng thông số tổ máy 125kVA, mục 6 (Yêu cầu khác)","requirement":"Bảo hành, bảo trì tối thiểu 3 tháng/lần trong thời gian bảo hành; tài liệu gồm sách hướng dẫn vận hành, bảo trì bảo dưỡng, bản vẽ máy phát và sơ đồ mạch điện."},{"item":"Tủ ATS 125 kVA - Cấu hình và thông số chuyển mạch","quote":"- Dòng tải lớn nhất 250A\n- Điện áp làm việc lớn nhất 690VAC\n- Số cực: 04 (3P + 1N)","reference":"Chương V, mục 1.2.b - Tủ điện điều khiển/Tủ ATS, a) Mô tả chung","requirement":"Tủ ATS trọn bộ gồm khung tủ kim loại và thiết bị chuyển mạch tự động 02 nguồn (01 lưới hạ thế, 01 máy phát dự phòng); vận hành tự động và bằng tay; dòng tải lớn nhất 250A; điện áp làm việc lớn nhất 690VAC; số cực 04 (3P + 1N); bộ điều khiển và thiết bị khác tương thích máy phát; có nút nhấn điều khiển, màn hình hiển thị và đèn chỉ thị."},{"item":"Tủ ATS 125 kVA - Vỏ tủ","quote":null,"reference":"Chương V, mục 1.2.b - Tủ điện điều khiển/Tủ ATS, Vỏ tủ","requirement":"Sản xuất theo tiêu chuẩn ISO 9001; lắp ngoài trời, chống ăn mòn, chống rỉ sét, dày tối thiểu 1,5-2mm, thép mạ kẽm nhúng nóng hoặc sơn tĩnh điện cả mặt trong và ngoài; phù hợp lắp MCCB, biến dòng, thiết bị đo đếm điện năng; cửa có bản lề, khóa 2 lớp (tam giác hoặc trụ), nhà cung cấp cấp khóa tam giác và khóa trụ số lượng phù hợp; cáp vào có núm cao su che kín chống côn trùng; thông gió tự nhiên."},{"item":"Tủ ATS 125 kVA - Bảng thông số","quote":"Dòng chịu đựng ngắn mạch định\nmức | kA | 50","reference":"Chương V, bảng thông số kỹ thuật tủ điện điều khiển/tủ ATS cho máy phát điện 125kVA, mục 4-8","requirement":"Điện áp định mức 400 V; thanh cái đồng 3P+N gắn cố định vào vỏ tủ qua cách điện; dòng chịu đựng ngắn mạch định mức 50 kA; thiết bị chuyển mạch ATS: 1 cái; tiêu chuẩn bảo vệ ≥ IP23; kèm tài liệu hướng dẫn vận hành. Nhà sản xuất/nước sản xuất, mã hiệu, tiêu chuẩn áp dụng, tiết diện và dòng định mức thanh cái: nêu cụ thể."},{"item":"Chung - Điều kiện môi trường và hệ thống điện","quote":null,"reference":"Chương V, mục 1.3.1 và 1.3.2","requirement":"Nhiệt độ môi trường lớn nhất 450C, nhỏ nhất 00C; khí hậu nhiệt đới nóng ẩm; độ ẩm cực đại 100%; độ cao lắp đặt đến 1000mm; vận tốc gió lớn nhất 160km/h. Hệ thống hạ áp 0,4 kV/3P, trung tính nối đất trực tiếp, mức cách điện Class H, chịu đựng tần số nguồn 3kVrms (50Hz, 1 phút), xung sét 6kVpeak (1,2/50s)."},{"item":"Chung - Yêu cầu chung vật tư thiết bị","quote":null,"reference":"Chương V, mục 1.3.3","requirement":"Nhà sản xuất có chứng nhận ISO còn hiệu lực; nhiệt đới hóa; thiết kế, chế tạo, thí nghiệm theo tiêu chuẩn Việt Nam, IEC, IEEE, ANSI hoặc tương đương; có đầy đủ CQ, CO; có catalogue và tài liệu kỹ thuật tiếng Anh và tiếng Việt (bản vẽ nguyên lý, đấu nối, kết cấu, hướng dẫn lắp đặt, vận hành, bảo dưỡng); tủ điện điều khiển, tủ ATS được cấp nguồn tự dùng 230/400VAC và 24VDC, bảo vệ tối thiểu IP-23; chi tiết thép mạ kẽm nhúng nóng; bảo hành tối thiểu 12 tháng kể từ ngày chấp nhận nghiệm thu đưa vào sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:25:39.133Z"}},"IB2400248480":{"u":"2026-11-03T18:17:41.315+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Chương V không nêu: hãng, model, xuất xứ, số xi lanh, tốc độ, suất tiêu hao nhiên liệu, tiêu chuẩn khí thải của động cơ; hãng, model, cấp cách điện, AVR của đầu phát; bộ điều khiển; tần số; vỏ cách âm và độ ồn; ATS; CO/CQ; bảo hành; tiêu chuẩn áp dụng cụ thể; mức \"mới 100%\".","Dung tích téc dầu ghi \"10.000 - M3\" trong văn bản, có thể là lỗi đơn vị; giữ nguyên như đã ghi.","Văn bản ghi điện áp máy phát 6.300V ở dòng thông số chung và điện áp đầu phát 6.600V ở dòng đầu phát điện; giữ nguyên cả hai."],"result":{"keyInfo":{"bidName":"Thuê tổ hợp máy phát điện Diesel dự phòng cấp điện phục vụ sản xuất tại khu Khe Chàm Công ty than Hạ Long - TKV","notifyNo":"IB2400248480","generatorCapacity":"3 x 2.500kVA - 6,3kV (tổng 7.500kVA); công suất tối đa 2.500kVA/2.000kW, công suất liên tục 2.250kVA/1.800kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 2.500kVA - 6,3kV: Số lượng và loại","quote":"Tổng công suất tổ hợp máy phát điện diesel dự phòng: 7.500kVA, bao gồm 03 máy phát điện 2500kVA- 6,3kV hòa đồng bộ khi hoạt động.","reference":"Chương V, mục 2 (Mục tiêu công việc); Bảng thông số, mục I.1","requirement":"03 máy phát điện Diesel 2.500kVA - 6,3 kV, hòa đồng bộ khi hoạt động; tổng công suất tổ hợp 7.500kVA."},{"item":"Máy phát điện 2.500kVA - 6,3kV: Công suất tối đa","quote":"Công suất tối đa: 2.500kVA/2.000kW.","reference":"Chương V, Bảng thông số, mục I.1","requirement":"2.500kVA/2.000kW."},{"item":"Máy phát điện 2.500kVA - 6,3kV: Công suất liên tục","quote":"Công suất liên tục: 2.250kVA/1.800kW.","reference":"Chương V, Bảng thông số, mục I.1","requirement":"2.250kVA/1.800kW."},{"item":"Máy phát điện 2.500kVA - 6,3kV: Hệ số công suất","quote":"Hệ số công suất: Cosφ = 0,8.","reference":"Chương V, Bảng thông số, mục I.1","requirement":"Cosφ = 0,8."},{"item":"Máy phát điện 2.500kVA - 6,3kV: Điện áp, số pha","quote":"Điện áp 6.300V- 3 pha","reference":"Chương V, Bảng thông số, mục I.1","requirement":"Điện áp 6.300V, 3 pha."},{"item":"Máy phát điện 2.500kVA - 6,3kV: Hệ thống khởi động","quote":"Hệ thống khởi động: bằng bình ắc quy 24V- 254Ah.","reference":"Chương V, Bảng thông số, mục I.1","requirement":"Khởi động bằng bình ắc quy 24V - 254Ah."},{"item":"Máy phát điện 2.500kVA - 6,3kV: Động cơ","quote":"Động cơ Cummins hoặc tương đương.","reference":"Chương V, Bảng thông số, mục I.1","requirement":"Động cơ Cummins hoặc tương đương."},{"item":"Máy phát điện 2.500kVA - 6,3kV: Đầu phát điện","quote":"Đầu phát điện: Công suất 2.500kVA, điện áp 6.600V; máy đảm bảo công suất, chất lượng điện năng;","reference":"Chương V, Bảng thông số, mục I.1","requirement":"Đầu phát điện công suất 2.500kVA, điện áp 6.600V; máy đảm bảo công suất, chất lượng điện năng."},{"item":"Máy phát điện 2.500kVA - 6,3kV: Năm sản xuất","quote":"Máy phát điện sản xuất hoặc lắp ráp năm 2016÷2024. (trường hợp máy phát điện lắp ráp yêu cầu động cơ và đầu phát điện sản xuất năm 2016÷2024).","reference":"Chương V, Bảng thông số, mục I.1","requirement":"Máy phát điện sản xuất hoặc lắp ráp năm 2016÷2024. Nếu là máy lắp ráp thì động cơ và đầu phát điện phải sản xuất năm 2016÷2024."},{"item":"Tủ máy cắt đầu vào 1, 2, 3 (7,2 kV - 630A)","quote":"Máy cắt kéo ra, kéo vào, buồng dập chân không, 7,2kV - 630A 25kA/3skèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact; Năm sản xuất: 2023÷2024.","reference":"Chương V, Bảng thông số, mục I.2","requirement":"03 tủ. Máy cắt kéo ra, kéo vào, buồng dập chân không, 7,2kV - 630A, 25kA/3s, kèm cuộn đóng, cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact; năm sản xuất 2023÷2024."},{"item":"Tủ lộ ra máy cắt chân không 7,2 kV - 1.250A","quote":"Máy cắt kéo ra kéo vào, buồng dập chân không, 7,2kV 1250A 25kA/3s kèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact; Năm sản xuất: 2023÷2024.","reference":"Chương V, Bảng thông số, mục I.3","requirement":"01 tủ. Máy cắt kéo ra kéo vào, buồng dập chân không, 7,2kV 1250A, 25kA/3s, kèm cuộn đóng, cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact; năm sản xuất 2023÷2024."},{"item":"Tủ đo lường","quote":"Vỏ tủ kích thước dự kiếnH2350xW800xD1650 mm, tôn 1.5mm-2mm, cấp bảo vệ IP41; Năm sản xuất: 2023÷2024.","reference":"Chương V, Bảng thông số, mục I.4","requirement":"01 tủ. Vỏ tủ kích thước dự kiến H2350xW800xD1650 mm, tôn 1.5mm-2mm, cấp bảo vệ IP41; năm sản xuất 2023÷2024."},{"item":"Tủ hòa đồng bộ","quote":"Bộ relay hòa đồng bộ 03 máy phát điện: chức năng hòa đồng bộ, điều khiển tự động- bằng tay, hiển thị các thông số vận hànhChức năng điều chỉnh phụ tải; Năm sản xuất: 2023÷2024.","reference":"Chương V, Bảng thông số, mục I.5","requirement":"01 tủ. Bộ relay hòa đồng bộ 03 máy phát điện: chức năng hòa đồng bộ, điều khiển tự động - bằng tay, hiển thị các thông số vận hành, chức năng điều chỉnh phụ tải; năm sản xuất 2023÷2024."},{"item":"Tủ thanh cái","quote":"Thanh cái 1.250A cho 3 pha (10x60) cấp cách điện 7,2 kV; Năm sản xuất: 2023÷2024.","reference":"Chương V, Bảng thông số, mục I.6","requirement":"01 tủ. Thanh cái 1.250A cho 3 pha (10x60), cấp cách điện 7,2 kV; năm sản xuất 2023÷2024."},{"item":"Cáp điện động lực cho trạm phát điện Diesel 3 x 2500kVA - 6kV","quote":"Cáp trung thế có màn chắn băng đồng dày 1,27mm Cu/XLPE/PVC 3x150 spmm 3.6/6(7.2) kV","reference":"Chương V, Bảng thông số, mục II.1","requirement":"350 mét cáp trung thế có màn chắn băng đồng dày 1,27mm, Cu/XLPE/PVC 3x150, 3.6/6(7.2) kV (đơn vị tiết diện ghi trong văn bản là \"spmm\")."},{"item":"Cáp điều khiển và phụ kiện cho trạm phát điện","quote":"Cáp điều khiển hạ thế 0,6/1 KV CU/PVC/PVC. Dây chia tải Load Share có chống nhiễu.","reference":"Chương V, Bảng thông số, mục II.2","requirement":"50 mét cáp điều khiển hạ thế 0,6/1 kV CU/PVC/PVC; dây chia tải Load Share có chống nhiễu."},{"item":"Bơm dầu","quote":"Bơm dầu Diezel chuyên dụng, lưu lượng 1.500 Lít / giờ","reference":"Chương V, Bảng thông số, mục II.3","requirement":"01 bơm dầu Diesel chuyên dụng, lưu lượng 1.500 lít/giờ."},{"item":"Tủ điều khiển bơm dầu","quote":"Chế tạo trong nước, linh kiện ngoại nhập","reference":"Chương V, Bảng thông số, mục II.4","requirement":"01 tủ, chế tạo trong nước, linh kiện ngoại nhập."},{"item":"Téc dầu Diesel","quote":"Mặt trong để mộc, mặt ngoài sơn chống gỉ, sơn màu; 01 ống nhập Φ 90, ống xuất Φ 49; Thước thủy đo mức chứa.","reference":"Chương V, Bảng thông số, mục II.5","requirement":"01 téc dầu Diesel đặt nổi, dung tích ghi là \"10.000 - M3\" (đúng như văn bản); mặt trong để mộc, mặt ngoài sơn chống gỉ, sơn màu; 01 ống nhập Φ 90, ống xuất Φ 49; có thước thủy đo mức chứa."},{"item":"Hệ thống đường ống cấp dầu Diesel","quote":"Hệ thống đường ống cấp dầu Diezel, van khóa cấp cho 3 máy","reference":"Chương V, Bảng thông số, mục II.6","requirement":"01 hệ thống đường ống cấp dầu Diesel, van khóa cấp cho 3 máy."},{"item":"Phạm vi lắp đặt: Vị trí và thời hạn","quote":"Thi công lắp đặt tổ hợp máy phát điện Diesel: Trong vòng 30 ngày kể từ ngày nhà thầu và chủ đầu tư ký hợp đồng.","reference":"Chương V, mục 3.1.1 (mục 1.11)","requirement":"Lắp đặt tổ hợp máy phát điện tại mặt bằng +35 khu vực Khe Chàm, Công ty than Hạ Long - TKV; hoàn thành trong vòng 30 ngày kể từ ngày ký hợp đồng."},{"item":"Phạm vi lắp đặt: Nghiệm thu vận hành","quote":"Nghiệm thu tổng thể, giai đoạn có tải không tải vận hành thiết bị","reference":"Chương V, mục III.6.2 d); mục 1.12","requirement":"Nghiệm thu tổng thể, gồm giai đoạn vận hành thiết bị có tải và không tải; thời gian thuê tính từ ngày ký biên bản nghiệm thu tổng thể bàn giao."},{"item":"Yêu cầu vận hành tổ hợp","quote":"Đảm bảo đáp ứng đủ công suất và khởi động của thiết bị phụ tải.","reference":"Chương V, mục 1.2 (Yêu cầu về kỹ thuật), điểm 2","requirement":"Đáp ứng đủ công suất và khởi động của thiết bị phụ tải; hoạt động ổn định, lâu dài."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:17:40.646Z"}},"IB2400249622":{"u":"2026-11-03T07:07:43.019+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu kỹ thuật CT 3 MPĐ (chốt).docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể của tổ máy phát và ATS (nhà thầu đề xuất); mục 160 kVA không có dòng Model và không có yêu cầu hãng cho động cơ, bộ điều khiển.","Không có thông số cáp điện cụ thể; Chương V chỉ dẫn chiếu hồ sơ thiết kế được duyệt kèm E-HSMT (các bản vẽ không có trong văn bản).","Một số dòng (kích thước tổ máy, nhóm thông số động cơ/đầu phát/điều khiển, CO/CQ) được gộp, nên quote chỉ là dòng đại diện hoặc null; xem thêm các dòng liền kề trong mục tham chiếu.","Đã bỏ qua các điều khoản về tiến độ, nhân sự, giám sát và thi công xây dựng không liên quan thông số thiết bị."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Cung cấp và thi công lắp đặt máy phát điện.","notifyNo":"IB2400249622","generatorCapacity":"1 x 200 kVA + 2 x 160 kVA, chế độ liên tục (Prime)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Trạm Dương Huy","quote":"Lắp đặt 01 máy phát điện 200 kVA; 01 ATS 4P-400A","reference":"Chương V, mục I.1 (Trạm Dương Huy)","requirement":"Lắp đặt 01 máy phát điện 200 kVA và 01 ATS 4P-400A; đổ nền bê tông đá 1x2, mác 200 kích thước 6 x 3,2 x 0,15; gia công, lắp dựng mái tôn sóng chống nóng dày 0.45 ly, S=22,32m2"},{"item":"Phạm vi - Trạm Hà Lầm","quote":"Lắp đặt 01 máy phát điện 160 KVA; Lắp đặt 01 ATS 4P-400A","reference":"Chương V, mục I.1 (Trạm Hà Lầm)","requirement":"Lắp đặt 01 máy phát điện 160 kVA và 01 ATS 4P-400A; đổ nền bê tông đá 1x2, mác 200 kích thước 3,5 x 1,75 x 0,15; gia công, lắp dựng mái tôn sóng chống nóng dày 0.45 ly, S=20,28m2"},{"item":"Phạm vi - Nhà trạm Đồng Ho","quote":"Tận dụng vỏ kiot lắp ghép từ NMN Diễn Vọng.","reference":"Chương V, mục I.1 (Nhà trạm Đồng Ho)","requirement":"Lắp đặt 01 máy phát điện 160 kVA và 01 ATS 4P-400A; đổ nền bê tông đá 1x2, mác 200 kích thước 5,2 x 3,4 x 0,15; tận dụng vỏ kiot lắp ghép từ NMN Diễn Vọng"},{"item":"Chung - Tình trạng hàng hóa","quote":"đều mới, chưa từng qua sử dụng","reference":"Chương V, mục III.3.2","requirement":"Tất cả hàng hóa, vật tư dùng cho công trình phải mới, chưa từng qua sử dụng; có chứng từ chứng minh nguồn gốc xuất xứ rõ ràng và chứng chỉ đảm bảo tiêu chuẩn"},{"item":"Chung - Tiêu chuẩn tổ máy phát","quote":"TCVN 9729-1:2013 (ISO 8528-1:2005)","reference":"Chương V, mục III.1, dòng 10","requirement":"Áp dụng tiêu chuẩn quốc gia về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tong - Phần 1"},{"item":"Chung - Tiêu chuẩn lắp đặt cáp","quote":"TCVN 9208:2012","reference":"Chương V, mục III.1, dòng 6","requirement":"Lắp đặt cáp và dây điện cho các công trình công nghiệp theo TCVN 9208:2012"},{"item":"Máy 200 kVA: Hãng sản xuất","quote":"Hãng sản xuất: Nhà thầu đề xuất","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"Nhà thầu đề xuất"},{"item":"Máy 200 kVA: Model","quote":"Model: Nhà thầu đề xuất","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"Nhà thầu đề xuất"},{"item":"Máy 200 kVA: Tình trạng, năm sản xuất","quote":"Mới 100%, Sản xuất năm 2024.","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"Mới 100%, sản xuất năm 2024"},{"item":"Máy 200 kVA: Tiêu chuẩn","quote":"Tiêu chuẩn đáp ứng: IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460"},{"item":"Máy 200 kVA: Tính đồng bộ","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ máy chống ồn cùng một nhà sản xuất","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"Máy phát điện diesel gồm động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ chống ồn đồng bộ cùng một nhà sản xuất; thông tin có trên website hãng, nhà thầu trích dẫn đường link đến sản phẩm dự thầu"},{"item":"Máy 200 kVA: Lắp đặt ngoài trời","quote":"Máy đảm bảo hoạt động được ở ngoài trời.","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"Máy hoạt động được ngoài trời"},{"item":"Máy 200 kVA: Khí thải","quote":"Khí thải: Có chứng nhận bên thứ ba chứng minh model hàng hóa chào thầu đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"Có chứng nhận bên thứ ba chứng minh model chào thầu đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ"},{"item":"Máy 200 kVA: Ghi nhãn, bảng thông số","quote":"Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số gồm tối thiểu các nội dung sau:","reference":"Chương V, mục 3.2, bảng TT 1.1","requirement":"Ghi nhãn đầu nối nhận biết được mọi đầu nối dây quấn và thiết bị phụ; bảng thông số tối thiểu gồm tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Máy 200 kVA: Loại máy","quote":"Loại máy: Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển, máy phát không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 3.2, bảng TT 1.2","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển, không chổi than, tự động kích từ, tự động điều chỉnh điện áp bằng AVR, có bộ sạc ắc quy kèm theo, ắc quy kín khí"},{"item":"Máy 200 kVA: Chế độ hoạt động","quote":"Chế độ hoạt động: Liên tục (Prime)","reference":"Chương V, mục 3.2, bảng TT 1.2","requirement":"Liên tục (Prime)"},{"item":"Máy 200 kVA: Công suất","quote":"Công suất liên tục (100% tải) ≥ 200kVA","reference":"Chương V, mục 3.2, bảng TT 1.2","requirement":"Công suất liên tục (100% tải) ≥ 200kVA"},{"item":"Máy 200 kVA: Số pha","quote":"Số pha: 3 pha, 4 dây.","reference":"Chương V, mục 3.2, bảng TT 1.2","requirement":"3 pha, 4 dây"},{"item":"Máy 200 kVA: Điện áp","quote":"Điện áp: 400V (hoặc 415V)","reference":"Chương V, mục 3.2, bảng TT 1.2","requirement":"400V (hoặc 415V)"},{"item":"Máy 200 kVA: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 3.2, bảng TT 1.2","requirement":"50Hz"},{"item":"Máy 200 kVA: Hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, mục 3.2, bảng TT 1.2","requirement":"0.8"},{"item":"Máy 200 kVA: Tốc độ quay","quote":"Tốc độ quay vòng/phút: 1500","reference":"Chương V, mục 3.2, bảng TT 1.2","requirement":"1500 vòng/phút"},{"item":"Máy 200 kVA: Kích thước tổ máy có vỏ","quote":null,"reference":"Chương V, mục 3.2, bảng TT 1.2","requirement":"Dài ≤ 4200mm, rộng ≤ 1350mm, cao ≤ 1850 mm"},{"item":"Máy 200 kVA: Bình nhiên liệu","quote":"Dung tích bình nhiên liệu tiêu chuẩn: ≤ 385 lít","reference":"Chương V, mục 3.2, bảng TT 1.2","requirement":"Dung tích bình nhiên liệu tiêu chuẩn ≤ 385 lít"},{"item":"Máy 200 kVA: Độ ồn","quote":"Độ ồn ≤ 75dbA/7m tại 75% tải.","reference":"Chương V, mục 3.2, bảng TT 1.2","requirement":"≤ 75dbA/7m tại 75% tải"},{"item":"Máy 200 kVA: Vật liệu tiêu âm","quote":"Chất liệu tiêu âm chống ồn và chống cháy chất lượng cao vật liệu cách nhiệt (PU Foam) tuân theo tiêu chuẩn IS8183.","reference":"Chương V, mục 3.2, bảng TT 1.2","requirement":"Vật liệu tiêu âm chống ồn, chống cháy chất lượng cao, cách nhiệt PU Foam theo tiêu chuẩn IS8183"},{"item":"Máy 200 kVA: Động cơ - hãng","quote":"Hãng sản xuất: Cùng nhà sản xuất tổ máy","reference":"Chương V, mục 3.2, bảng TT 1.3","requirement":"Cùng nhà sản xuất tổ máy"},{"item":"Máy 200 kVA: Động cơ - công suất","quote":"Công suất động cơ liên tục: ≥ 248hp","reference":"Chương V, mục 3.2, bảng TT 1.3","requirement":"Công suất động cơ liên tục ≥ 248hp"},{"item":"Máy 200 kVA: Động cơ - làm mát, nạp khí","quote":"Làm mát: Làm mát bằng quạt gió và két nước","reference":"Chương V, mục 3.2, bảng TT 1.3","requirement":"Làm mát bằng quạt gió và két nước; tăng áp, làm mát khí nạp"},{"item":"Máy 200 kVA: Động cơ - xi lanh","quote":"Số xi lanh: ≥ 6, xếp thẳng hàng","reference":"Chương V, mục 3.2, bảng TT 1.3","requirement":"≥ 6 xi lanh, xếp thẳng hàng; đường kính piston ≤ 108 mm; hành trình piston ≤ 125 mm; tỷ số nén ≥ 17:1; dung tích xy lanh ≤ 6.8 lít"},{"item":"Máy 200 kVA: Động cơ - nhiên liệu, phun","quote":"Kiểu phun nhiên liệu: Tiêu thụ nhiên liệu tối ưu với hệ thống phun điện tử common rail.","reference":"Chương V, mục 3.2, bảng TT 1.3","requirement":"Dầu Diesel; phun điện tử common rail"},{"item":"Máy 200 kVA: Động cơ - tiêu thụ nhiên liệu","quote":"Mức tiêu thụ nhiên liệu tại 100% tải ≤ 45 Lít/giờ","reference":"Chương V, mục 3.2, bảng TT 1.3","requirement":"Tại 100% tải ≤ 45 Lít/giờ"},{"item":"Máy 200 kVA: Động cơ - khởi động, bôi trơn, nước làm mát, khí thải","quote":"Hệ thống khởi động: Điện 24 VDC","reference":"Chương V, mục 3.2, bảng TT 1.3","requirement":"Khởi động điện 24 VDC; dung tích hệ thống bôi trơn ≤ 21 lít; dung tích nước làm mát ≤ 33 lít; nhiệt độ khí thải ≤ 550 °C"},{"item":"Máy 200 kVA: Đầu phát - cấp bảo vệ, cách điện","quote":"Cấp cách điện: H Class","reference":"Chương V, mục 3.2, bảng TT 1.4","requirement":"Cấp bảo vệ ≥ IP 23; cấp cách điện H Class"},{"item":"Máy 200 kVA: Đầu phát - dao động điện áp, dây quấn","quote":"Dao động điện áp (Tối đa): ± 0,5%","reference":"Chương V, mục 3.2, bảng TT 1.4","requirement":"Dao động điện áp tối đa ±0,5%; bước quấn dây 2/3; dây quấn stato vòng quấn hai lớp; rôto cân bằng động"},{"item":"Máy 200 kVA: Đầu phát - méo hài, mất cân bằng tải","quote":"Méo dạng sóng/Tổng độ méo hài: Không mang tải < 1.5 %, Tải trọng tuyến tính cân bằng không biến dạng < 5 %","reference":"Chương V, mục 3.2, bảng TT 1.4","requirement":"Méo dạng sóng/tổng độ méo hài: không tải < 1.5 %, tải tuyến tính cân bằng < 5 %; tải không cân bằng tối đa giữa các pha ≤ 25%"},{"item":"Máy 200 kVA: Bộ điều khiển - hãng, vận hành","quote":"Hãng sản xuất: Cùng nhà sản suất tổ máy.","reference":"Chương V, mục 3.2, bảng TT 1.5","requirement":"Cùng nhà sản xuất tổ máy; vận hành bằng phím mềm trên bảng điều khiển; ổn định tốc độ tích hợp (Electronic Governing)"},{"item":"Máy 200 kVA: Bộ điều khiển - nút và chức năng","quote":"Chức năng AMF","reference":"Chương V, mục 3.2, bảng TT 1.5","requirement":"Nút RUN, OFF/STOP, AUTO, chuyển trang trái/phải, đèn LED cảnh báo lỗi, đèn LED chế độ tự động, đèn LED trạng thái hoạt động, chức năng AMF, nút dừng khẩn cấp; đèn báo máy phát"},{"item":"Máy 200 kVA: Bộ điều khiển - màn hình","quote":"Bảng điều khiển: Kỹ thuật số màn hình hiển thị LCD 128 x 64 pixels, có chức năng nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS.","reference":"Chương V, mục 3.2, bảng TT 1.5","requirement":"Kỹ thuật số, LCD 128 x 64 pixels, nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS"},{"item":"Máy 200 kVA: Bộ điều khiển - giao diện ATS, CAN","quote":"Kết nối CAN J1939: có","reference":"Chương V, mục 3.2, bảng TT 1.5","requirement":"Có giao diện kết nối ATS để tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa; kết nối CAN J1939; đáp ứng ISO, EN, Mil Std. và CE"},{"item":"Máy 160 kVA: Hãng sản xuất","quote":"Hãng sản xuất: Nhà thầu đề xuất","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"Nhà thầu đề xuất"},{"item":"Máy 160 kVA: Tình trạng, năm sản xuất","quote":"Mới 100%, sản xuất năm 2024","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"Mới 100%, sản xuất năm 2024"},{"item":"Máy 160 kVA: Tiêu chuẩn","quote":"Tiêu chuẩn đáp ứng: IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460"},{"item":"Máy 160 kVA: Tính đồng bộ, ngoài trời","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ máy chống ồn cùng một nhà sản xuất","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"Động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ chống ồn đồng bộ cùng một nhà sản xuất, có thông tin trên website hãng; hoạt động được ngoài trời"},{"item":"Máy 160 kVA: Khí thải","quote":"Khí thải: Có chứng nhận bên thứ ba chứng minh model hàng hóa chào thầu đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 3.2, bảng TT 2.1","requirement":"Có chứng nhận bên thứ ba chứng minh model chào thầu đáp ứng QCVN 19:2009/BTNMT"},{"item":"Máy 160 kVA: Chế độ, công suất","quote":"Công suất liên tục ≥ 160kVA","reference":"Chương V, mục 3.2, bảng TT 2.2","requirement":"Liên tục (Prime), công suất liên tục ≥ 160kVA"},{"item":"Máy 160 kVA: Điện áp, tần số, pha, hệ số công suất, tốc độ","quote":"Điện áp: 400V (hoặc 415V)","reference":"Chương V, mục 3.2, bảng TT 2.2","requirement":"3 pha 4 dây; 400V (hoặc 415V); 50Hz; hệ số công suất 0.8; 1500 vòng/phút"},{"item":"Máy 160 kVA: Loại máy","quote":"Loại máy: Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển, máy phát không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 3.2, bảng TT 2.2","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm, không chổi than, tự động kích từ, AVR, có bộ sạc ắc quy kèm theo, ắc quy kín khí"},{"item":"Máy 160 kVA: Kích thước tổ máy có vỏ","quote":null,"reference":"Chương V, mục 3.2, bảng TT 2.2","requirement":"Dài ≤ 4000 mm, rộng ≤ 1150 mm, cao ≤ 1850 mm"},{"item":"Máy 160 kVA: Bình nhiên liệu, độ ồn, tiêu âm","quote":"Dung tích bình nhiên liệu tiêu chuẩn: ≤ 290 lít","reference":"Chương V, mục 3.2, bảng TT 2.2","requirement":"Bình nhiên liệu tiêu chuẩn ≤ 290 lít; độ ồn ≤ 75dbA/7m tại 75% tải; vật liệu tiêu âm PU Foam theo IS8183"},{"item":"Máy 160 kVA: Động cơ - công suất, làm mát, nạp khí","quote":"Công suất liên tục: ≥ 196 bhp","reference":"Chương V, mục 3.2, bảng TT 2.3","requirement":"Công suất liên tục ≥ 196 bhp; làm mát bằng quạt gió và két nước; tăng áp, làm mát khí nạp"},{"item":"Máy 160 kVA: Động cơ - cấu tạo","quote":"Số xi lanh: ≥ 6, xếp thẳng hàng","reference":"Chương V, mục 3.2, bảng TT 2.3","requirement":"≥ 6 xi lanh xếp thẳng hàng; đường kính piston ≤ 103mm; hành trình piston ≤ 125mm; tỷ số nén ≥ 16:1; dung tích ≤ 5.88 lít"},{"item":"Máy 160 kVA: Động cơ - nhiên liệu, khởi động","quote":"Mức tiêu thụ nhiên liệu tại 100% tải ≤ 36 Lít/giờ","reference":"Chương V, mục 3.2, bảng TT 2.3","requirement":"Dầu Diesel, phun điện tử common rail; tiêu thụ tại 100% tải ≤ 36 Lít/giờ; khởi động điện 24 V DC; bôi trơn ≤ 16 lít; nước làm mát ≤ 26 lít; nhiệt độ khí thải ≤ 530 °C"},{"item":"Máy 160 kVA: Đầu phát","quote":"Cấp cách điện: H Class","reference":"Chương V, mục 3.2, bảng TT 2.4","requirement":"Cấp bảo vệ ≥ IP 23; dao động điện áp tối đa ±0,5%; cấp cách điện H Class; bước quấn dây 2/3; stato hai lớp, roto cân bằng động; méo hài không tải < 2 %, tải tuyến tính cân bằng < 5 %; mất cân bằng tải giữa các pha ≤ 25%"},{"item":"Máy 160 kVA: Bộ điều khiển","quote":"Đồng hồ công tơ điện độc lập (kWh): Có","reference":"Chương V, mục 3.2, bảng TT 2.5","requirement":"Vận hành bằng phím mềm; Electronic Governing; nút RUN, OFF/STOP, AUTO, chuyển trang, đèn LED, AMF, dừng khẩn cấp; đồng hồ công tơ điện độc lập (kWh); LCD 128 x 64 pixels; giao diện kết nối ATS; CAN J1939; tiêu chuẩn ISO, EN, Mil Std. và CE"},{"item":"ATS 4P 400A (3 bộ): Hãng, xuất xứ, năm sản xuất","quote":"Năm sản xuất: 2024 trở về sau","reference":"Chương V, mục 3.2, bảng TT 3.1","requirement":"Hãng và xuất xứ do nhà thầu đề xuất; năm sản xuất 2024 trở về sau"},{"item":"ATS 4P 400A: Chế độ, chức năng","quote":"Có 2 chế độ tự động hoặc bằng tay","reference":"Chương V, mục 3.2, bảng TT 3.1","requirement":"2 chế độ tự động hoặc bằng tay; tự động chuyển tải từ điện lưới sang máy phát và ngược lại khi mất/có điện"},{"item":"ATS 4P 400A: Thiết bị đóng cắt","quote":"Sử dụng thiết bị đóng cắt chuyên dụng 3 vị trí ON-OFF-ON, dòng định mức 400A, 4 cực.","reference":"Chương V, mục 3.2, bảng TT 3.1","requirement":"Thiết bị đóng cắt chuyên dụng 3 vị trí ON-OFF-ON, dòng định mức 400A, 4 cực; nhà thầu cung cấp link website trong E-HSDT"},{"item":"ATS 4P 400A: Bộ điều khiển","quote":"Có bộ điều khiển đo lường và điều khiển tự động và màn hình LCD 2,8 Inch, có giao diện kết nối RS485 với hệ thống giám sát từ xa","reference":"Chương V, mục 3.2, bảng TT 3.1","requirement":"Bộ điều khiển đo lường và điều khiển tự động, màn hình LCD 2,8 Inch, giao diện RS485 kết nối giám sát từ xa, giao diện USB; hiển thị trạng thái điện áp, tần số nguồn lưới và máy phát, trạng thái đóng công tắc, đầu vào/ra, thời gian bật nguồn tích lũy, đồng hồ thời gian thực"},{"item":"ATS 4P 400A: Bộ sạc ắc quy","quote":"Bộ sạc tự động ắc quy được tích hợp trong tủ ATS, là loại sạc công suất đầu ra 144W, điện áp sạc trung bình 28,8V, nguồn điện đầu vào chịu được phạm vi từ 90VAC-305VAC","reference":"Chương V, mục 3.2, bảng TT 3.1","requirement":"Bộ sạc tự động tích hợp trong tủ ATS, công suất đầu ra 144W, điện áp sạc trung bình 28,8V, nguồn vào chịu được 90VAC-305VAC"},{"item":"ATS 4P 400A: Vỏ tủ, tiêu chuẩn","quote":"Vỏ tủ làm bằng thép sơn tĩnh điện, độ dày tôn thép từ 1-2mm.","reference":"Chương V, mục 3.2, bảng TT 3.1","requirement":"Thép sơn tĩnh điện, dày 1-2mm; phù hợp IEC 61439-1&2 hoặc TCVN 4255:2008 (IEC 60529 : 2001) hoặc TCVN 7994-1 hoặc IEC-60947-2 hoặc IEC-60529"},{"item":"Lắp đặt: Vị trí, môi trường đặt máy","quote":"Độ dày tối thiểu của nền nhà phải từ 8cm","reference":"Chương V, mục III.3.3.1","requirement":"Đặt nơi khô ráo, thoáng mát, hạn chế nắng trực tiếp; có mái che khi thời tiết không ổn định; bề mặt phẳng, nền chịu lực tốt, dày tối thiểu 8cm; khu vực không rung lắc, địa chấn"},{"item":"Lắp đặt: Cáp ngầm","quote":"Tại chỗ cáp đổi hướng bán kính cong lượn của cáp phải đảm bảo yêu cầu kỹ thuật > 0,6 m.","reference":"Chương V, mục III.3.3.3","requirement":"Ống HDPE rải theo độ sâu thiết kế, bán kính cong của cáp > 0,6 m, khoảng cách cáp tới đường ống nước > 0,5m, khoảng cách ngang tới công trình xây dựng > 1m"},{"item":"Lắp đặt: Quy trình","quote":"Tiến hành đấu nối đường cáp điện vào MFĐ.","reference":"Chương V, mục III.4.1","requirement":"Lắp thùng nhiên liệu, ống khói xả ra khu vực thông thoáng, hệ thống thông gió và cách âm cho phòng máy (nếu có), đấu nối cáp điện vào máy phát; kiểm tra ắc quy, chức năng điều khiển, thông mạch và cách điện cáp, thanh cái, CB đầu nguồn; chạy thử không tải và có tải"},{"item":"Hồ sơ hàng hóa: CO, CQ","quote":"Chứng nhận xuất xứ - (CO –","reference":"Chương V, mục III.4.3 (Kiểm tra và thử nghiệm)","requirement":"Có CO (nếu hàng nhập khẩu), CQ, chứng thư giám định, biên bản kiểm nghiệm (Test Report) và giấy kiểm tra xuất xưởng cho từng chủng loại hàng"},{"item":"Bảo hành","quote":"nhưng tối thiểu 12 tháng kể từ khi được bàn giao, nghiệm thu kèm theo phiếu bảo hành","reference":"Chương V, mục III.4.2","requirement":"Theo tiêu chuẩn nhà sản xuất nhưng tối thiểu 12 tháng kể từ khi bàn giao, nghiệm thu, kèm phiếu bảo hành; thực hiện bảo trì, bảo dưỡng trong thời gian bảo hành; khuyến khích tăng thời gian bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:07:41.917Z"}},"IB2400253176":{"u":"2026-11-03T18:15:32.887+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V. YEU CAU VE KY THUAT.pdf), chưa phân tích cả HSMT.","Gói thầu là đại tu máy phát điện Kohler 200 KVA hiện có, không cung cấp máy mới; Chương V không nêu động cơ, đầu phát, điện áp, tần số, ATS, tiêu chuẩn, bảo hành hay CO/CQ.","Bảng bị vỡ định dạng khi trích từ PDF nên một số trích dẫn ghép từ nhiều dòng; cột 'Nội dung công việc' của các dòng 1-11 chỉ đọc được 'Thay mới vật tư thiết bị, đảm bảo thiết bị hoạt động tốt'.","Chương V không nêu công suất là prime hay standby ngoài chữ 'dự phòng' trong tên gói thầu."],"result":{"keyInfo":{"bidName":"Đại tu máy phát điện dự phòng 200 KVA tại Nhà khách 17 Thùy Vân","notifyNo":"IB2400253176","generatorCapacity":"200 KVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện - Công suất và hãng","quote":"Đại tu máy phát điện dự phòng 200 KVA tại Nhà khách 17\nThùy Vân.","reference":"Chương V, mục 1","requirement":"Đại tu máy phát điện dự phòng 200 KVA, máy phát điện hiệu Kohler, đặt tại Nhà khách 17 Thùy Vân."},{"item":"Phạm vi đại tu","quote":"Thay Lọc nhớt, Lọc dầu, Lọc gió, Nhớt động cơ, Nước giải nhiệt, Dây Curoa, Bạc đạn, Gia công xoáy, cân chỉnh xú pắp… máy phát điện\nKohler","reference":"Chương V, mục 1 (Quy mô dự án)","requirement":"Thay lọc nhớt, lọc dầu, lọc gió, nhớt động cơ, nước giải nhiệt, dây curoa, bạc đạn, gia công xoáy, cân chỉnh xú pắp cho máy phát điện Kohler."},{"item":"Thời gian thực hiện","quote":"Thời gian thực hiện: 15 ngày.","reference":"Chương V, mục 1","requirement":"15 ngày."},{"item":"Lọc nhớt","quote":"1 Lọc nhớt | Cái | 1","reference":"Chương V, mục 3, dòng 1","requirement":"1 cái, thay mới vật tư thiết bị, đảm bảo thiết bị hoạt động tốt."},{"item":"Lọc dầu","quote":"2 Lọc dầu | Cái | 1","reference":"Chương V, mục 3, dòng 2","requirement":"1 cái, thay mới vật tư thiết bị, đảm bảo thiết bị hoạt động tốt."},{"item":"Lọc gió","quote":"3 Lọc gió | Cái | 1","reference":"Chương V, mục 3, dòng 3","requirement":"1 cái, thay mới vật tư thiết bị, đảm bảo thiết bị hoạt động tốt."},{"item":"Nhớt động cơ","quote":"4 Nhớt động cơ (18lit/thùng) | Thùng | 2","reference":"Chương V, mục 3, dòng 4","requirement":"2 thùng, quy cách 18 lít/thùng, thay mới."},{"item":"Nước giải nhiệt","quote":"5 Nước giải nhiệt 1.89lit/bình | Bình | 2","reference":"Chương V, mục 3, dòng 5","requirement":"2 bình, quy cách 1.89 lít/bình, thay mới."},{"item":"Cảm biến mực nước","quote":"6 | Cảm biến mực nước | Bộ | 1","reference":"Chương V, mục 3, dòng 6","requirement":"1 bộ, thay mới."},{"item":"Dây curoa quạt giải nhiệt","quote":"7 | Dây Curoa quạt giải nhiệt | Bộ | 1","reference":"Chương V, mục 3, dòng 7","requirement":"1 bộ, thay mới."},{"item":"Bạc đạn cánh quạt giải nhiệt hơi nước","quote":"Bạc đạn cánh quạt giải nhiệt hơi\nnước","reference":"Chương V, mục 3, dòng 8","requirement":"1 bộ, thay mới."},{"item":"Bạc đạn căn đai","quote":"9 | Bạc đạn căn đai | Bộ | 1","reference":"Chương V, mục 3, dòng 9","requirement":"1 bộ, thay mới."},{"item":"Bạc đạn chổi than dynamo sạc","quote":"10 Bạc đạn chổi than dynamo sạc | Bộ | 1","reference":"Chương V, mục 3, dòng 10","requirement":"1 bộ, thay mới."},{"item":"Bộ ron","quote":"Bộ ron (Ron qui láp, ron cổ hút, ron\ncổ thoát…","reference":"Chương V, mục 3, dòng 11","requirement":"1 bộ, gồm ron qui láp, ron cổ hút, ron cổ thoát…, thay mới."},{"item":"Gia công xoáy, cân chỉnh xú pắp","quote":"12 Gia công xoáy, cân chỉnh xú pắp | Bộ | 1 | Căn chỉnh","reference":"Chương V, mục 3, dòng 12","requirement":"1 bộ, căn chỉnh."},{"item":"Phục hồi, cân chỉnh kim phun nhiên liệu","quote":"Dịch vụ phục hồi, cân chỉnh kim | Thay oring kim\n13 | Bộ | 1\nphun nhiên liệu | phun, cân chỉnh","reference":"Chương V, mục 3, dòng 13","requirement":"1 bộ, thay oring kim phun, cân chỉnh."},{"item":"Xông xoáy đầu phát điện, tra vecni","quote":"Dịch vụ xông xoáy đầu phát điện, | Vệ sinh xông xoáy\n14 | Lần | 1\ntra vecni | đầu phát","reference":"Chương V, mục 3, dòng 14","requirement":"1 lần, vệ sinh xông xoáy đầu phát."},{"item":"Bạc đạn đầu phát điện","quote":"15 Bạc đạn đầu phát điện | Lần | 1 | Thay mới","reference":"Chương V, mục 3, dòng 15","requirement":"1 lần, thay mới."},{"item":"Vệ sinh, sơn lại máy phát, bồn dầu","quote":"Dịch vụ vệ sinh, sơn lại máy phát, | Vệ sinh bề mặt, sơn\n16 | Bộ | 1\nbồn dầu | cọ sơn máy","reference":"Chương V, mục 3, dòng 16","requirement":"1 bộ, vệ sinh bề mặt, sơn cọ sơn máy."},{"item":"Thay chổi than bộ đề, vệ sinh","quote":"Dịch vụ thay chổi than bộ đề, vệ | thay chổi than, vệ\n17 | Bộ | 1\nsinh | sinh bộ đề","reference":"Chương V, mục 3, dòng 17","requirement":"1 bộ, thay chổi than, vệ sinh bộ đề."},{"item":"Xe cẩu vận chuyển máy phát","quote":"18 Xe cẩu vận chuyển máy phát | Lượt | 2","reference":"Chương V, mục 3, dòng 18","requirement":"2 lượt, cẩu vận chuyển máy."},{"item":"Thử tải tại xưởng APS sau sửa chữa","quote":"Dịch vụ thử tải tại xưởng APS sau | Test công suất máy\n19 | Gói | 1\nsửa chữa (bao gồm dầu chạy máy)","reference":"Chương V, mục 3, dòng 19","requirement":"1 gói, test công suất máy sau sửa chữa, bao gồm dầu chạy máy."},{"item":"Vật tư sửa chữa phụ","quote":"Vật tư sửa chữa (ron, keo, giấy\n20 | Bộ | 1 | Vật tư phụ\nnhám, mỡ bò…)","reference":"Chương V, mục 3, dòng 20","requirement":"1 bộ gồm ron, keo, giấy nhám, mỡ bò…, vật tư phụ."},{"item":"Nhân công thực hiện sửa chữa","quote":"21 | Nhân công thực hiện sửa chữa | Gói | 1","reference":"Chương V, mục 3, dòng 21","requirement":"1 gói, nhân công thực hiện công việc, đảm bảo thiết bị hoạt động tốt."},{"item":"Yêu cầu chung về hàng hóa, vật tư","quote":"Nhà thầu phải có nêu thương hiệu, mã hiệu và xuất xứ hàng hóa, vật tư, thiết bị\nrõ ràng, chất lượng tốt, đúng quy cách, chưa qua sử dụng phù hợp với máy phát\nđiện.","reference":"Chương V, mục 3 (ghi chú cuối bảng)","requirement":"Nhà thầu nêu rõ thương hiệu, mã hiệu và xuất xứ; hàng hóa, vật tư, thiết bị chất lượng tốt, đúng quy cách, chưa qua sử dụng, phù hợp với máy phát điện."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:15:31.696Z"}},"IB2400254417":{"u":"2026-11-03T07:15:58.026+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V (Sửa đổi).docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy (chỉ có tên gói thầu 'Máy phát điện dự phòng 500Kva'); không ghi số lượng.","Văn bản không nêu: hãng/model/xuất xứ động cơ và đầu phát, số xy lanh, tốc độ vòng quay, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, cấp cách điện, ATS, cáp, CO/CQ, tiêu chuẩn áp dụng cụ thể.","Công suất được nêu là công suất liên tục (100% tải); tên gói thầu gọi là máy phát điện dự phòng."],"result":{"keyInfo":{"bidName":"Gói thầu MS-13: Mua sắm, lắp đặt máy phát điện dự phòng 500kVA+phụ kiện","notifyNo":"IB2400254417","generatorCapacity":"≥ 500 kVA/400 kW công suất liên tục (100% tải)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng 500KVA: Loại máy, xuất xứ, năm sản xuất","quote":"- Loại máy: máy mới 100% sản xuất từ năm 2024, nhập khẩu nguyên chiếc bao gồm võ cách âm và phụ kiện đồng bộ từ một nhà sản xuất.","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Máy mới 100%, sản xuất từ năm 2024, nhập khẩu nguyên chiếc, gồm vỏ cách âm và phụ kiện đồng bộ từ một nhà sản xuất."},{"item":"Máy phát điện dự phòng 500KVA: Công suất","quote":"- Công suất liên tục (100% tải): ≥ 500 kVA/400 kW.","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Công suất liên tục (100% tải) từ 500 kVA/400 kW trở lên."},{"item":"Máy phát điện dự phòng 500KVA: Điện áp ngõ ra","quote":"- Điện áp ngõ ra danh định: 380/400 /415V.","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Điện áp ngõ ra danh định 380/400/415V."},{"item":"Máy phát điện dự phòng 500KVA: Số pha ngõ ra","quote":"- Số pha dòng điện ngõ ra: 3 pha – 4 dây","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"3 pha – 4 dây."},{"item":"Máy phát điện dự phòng 500KVA: Tần số","quote":"- Tần số: 50 Hz.","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Tần số 50 Hz."},{"item":"Máy phát điện dự phòng 500KVA: Hệ thống chống rung","quote":"- Hệ thống chống rung: Có hệ thống chống rung bằng đệm cao su","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Có hệ thống chống rung bằng đệm cao su."},{"item":"Máy phát điện dự phòng 500KVA: Độ ồn","quote":"- Độ ồn: ≤ 75 dB(A) @7m.","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Độ ồn không quá 75 dB(A) tại khoảng cách 7 m."},{"item":"Máy phát điện dự phòng 500KVA: Khung bệ máy","quote":"- Khung bệ máy: Được xử lý bề mặt bằng hóa chất để tránh oxy hóa và được sơn tĩnh điện","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Xử lý bề mặt bằng hóa chất để tránh oxy hóa và sơn tĩnh điện."},{"item":"Máy phát điện dự phòng 500KVA: Nhiên liệu","quote":"- Nhiên liệu sử dụng: Dầu diesel thông dụng.","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Sử dụng dầu diesel thông dụng."},{"item":"Máy phát điện dự phòng 500KVA: Động cơ - loại động cơ","quote":"- Loại động cơ: Diesel 4 thì, loại chuyên dụng cho máy phát điện","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Động cơ Diesel)","requirement":"Diesel 4 thì, loại chuyên dụng cho máy phát điện."},{"item":"Máy phát điện dự phòng 500KVA: Động cơ - cơ cấu truyền động","quote":"- Cơ cấu truyền động: Trực tiếp, sử dụng khớp nối đồng trục","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Động cơ Diesel)","requirement":"Truyền động trực tiếp, sử dụng khớp nối đồng trục."},{"item":"Máy phát điện dự phòng 500KVA: Động cơ - cơ cấu điều tốc","quote":"- Cơ cấu điều tốc: Điện tử","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Động cơ Diesel)","requirement":"Điều tốc điện tử."},{"item":"Máy phát điện dự phòng 500KVA: Động cơ - hệ thống đốt","quote":"- Hệ thống đốt: Loại phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Động cơ Diesel)","requirement":"Loại phun nhiên liệu trực tiếp."},{"item":"Máy phát điện dự phòng 500KVA: Động cơ - hệ thống khởi động","quote":"- Hệ thống khởi động: Đề điện DC 12V-24V, sử dụng ắc quy chì","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Động cơ Diesel)","requirement":"Đề điện DC 12V-24V, sử dụng ắc quy chì."},{"item":"Máy phát điện dự phòng 500KVA: Động cơ - lọc nhiên liệu","quote":"- Lọc nhiên liệu: Sử dụng bộ lọc có thể thay thế","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Động cơ Diesel)","requirement":"Bộ lọc nhiên liệu có thể thay thế."},{"item":"Máy phát điện dự phòng 500KVA: Động cơ - lọc dầu bôi trơn","quote":"- Lọc dầu bôi trơn: Hệ thống màng lọc dầu bôi trơn có thể thay thế","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Động cơ Diesel)","requirement":"Hệ thống màng lọc dầu bôi trơn có thể thay thế."},{"item":"Máy phát điện dự phòng 500KVA: Động cơ - hệ thống lọc gió","quote":"- Hệ thống lọc gió: Đi kèm theo máy, loại màng khô, có thể thay thế và Ống góp gió vào","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Động cơ Diesel)","requirement":"Đi kèm theo máy, loại màng khô, có thể thay thế và có ống góp gió vào."},{"item":"Máy phát điện dự phòng 500KVA: Động cơ - hệ thống giải nhiệt làm mát","quote":"- Hệ thống giải nhiệt làm mát: Bộ tản nhiệt nước (dàn giải nhiệt tuần hoàn bằng thép không rỉ) kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi ở chế độ quá tải.","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Động cơ Diesel)","requirement":"Bộ tản nhiệt nước (dàn giải nhiệt tuần hoàn bằng thép không rỉ) kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi quá tải."},{"item":"Máy phát điện dự phòng 500KVA: Đầu phát điện - loại","quote":"- Loại đầu phát điện: 4 cực, không chổi than, kích từ nam châm vĩnh cữu","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Đầu phát điện xoay chiều)","requirement":"4 cực, không chổi than, kích từ nam châm vĩnh cửu."},{"item":"Máy phát điện dự phòng 500KVA: Đầu phát điện - số pha","quote":"- Số pha:3 pha / 4 dây (có dây trung tính)","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Đầu phát điện xoay chiều)","requirement":"3 pha / 4 dây (có dây trung tính)."},{"item":"Máy phát điện dự phòng 500KVA: Đầu phát điện - tần số danh định","quote":"- Tần số danh định: 50Hz","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Đầu phát điện xoay chiều)","requirement":"Tần số danh định 50Hz."},{"item":"Máy phát điện dự phòng 500KVA: Đầu phát điện - bộ điều áp (AVR)","quote":"- Bộ điều thế tự động","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Đầu phát điện xoay chiều)","requirement":"Có bộ điều thế tự động."},{"item":"Máy phát điện dự phòng 500KVA: Bộ điều khiển - loại","quote":"- Loại: Điện tử","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Bộ điều khiển)","requirement":"Bộ điều khiển loại điện tử."},{"item":"Máy phát điện dự phòng 500KVA: Bộ điều khiển - hiển thị","quote":"- Hiển thị: Màn hình LCD","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Bộ điều khiển)","requirement":"Màn hình LCD; hiển thị đầy đủ thông số của máy phát điện."},{"item":"Máy phát điện dự phòng 500KVA: Bộ điều khiển - hiển thị thông số","quote":"- Hiển thị đầy đủ thông số của máy phát điện.","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Bộ điều khiển)","requirement":"Hiển thị đầy đủ thông số của máy phát điện."},{"item":"Máy phát điện dự phòng 500KVA: Bộ điều khiển - cảnh báo và bảo vệ","quote":"- Các chế độ cảnh báo và bảo vệ: Dừng khẩn cấp, quá tải, tốc độ động cơ, nhiệt độ động cơ, áp suất dầu....","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Bộ điều khiển)","requirement":"Các chế độ cảnh báo và bảo vệ: dừng khẩn cấp, quá tải, tốc độ động cơ, nhiệt độ động cơ, áp suất dầu..."},{"item":"Máy phát điện dự phòng 500KVA: Phụ kiện - ống xả, tiêu âm, vỏ cách âm","quote":"- Ống xả, Bình tiêu âm ống xả, vỏ cách âm tiêu chuẩn","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Phụ kiện đi kèm)","requirement":"Kèm ống xả, bình tiêu âm ống xả, vỏ cách âm tiêu chuẩn."},{"item":"Máy phát điện dự phòng 500KVA: Phụ kiện - bình chứa nhiên liệu","quote":"- Bình chứa nghiên liệu chạy trong 8 giờ liên tục","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Phụ kiện đi kèm)","requirement":"Bình chứa nhiên liệu chạy được 8 giờ liên tục."},{"item":"Máy phát điện dự phòng 500KVA: Phụ kiện - ắc quy và sạc","quote":"- Sạc bình ắc quy tự động","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Phụ kiện đi kèm)","requirement":"Kèm bình ắc quy và sạc bình ắc quy tự động."},{"item":"Máy phát điện dự phòng 500KVA: Phụ kiện - tài liệu","quote":"- Tài liệu kỹ thuật và sách hướng dẫn vận hành.","reference":"Chương V, mục 1.2, Bảng 1, STT 1 (Phụ kiện đi kèm)","requirement":"Kèm tài liệu kỹ thuật và sách hướng dẫn vận hành."},{"item":"Máy phát điện dự phòng 500KVA: Bảo hành","quote":"* Thời hạn bảo hành: ≥ 24 tháng hoặc ≥ 1.200 giờ tùy thuộc theo điều kiện nào đến trước kể từ ngày ký nghiệm thu đưa vào sử dụng.","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Bảo hành từ 24 tháng hoặc từ 1.200 giờ trở lên, tùy điều kiện nào đến trước, tính từ ngày ký nghiệm thu đưa vào sử dụng."},{"item":"Máy phát điện dự phòng 500KVA: Phạm vi lắp đặt","quote":"* Vận chuyển, nâng hạ tại côngtrình, lắp đặt, đấu nối nguồn điện, vận hành chạy thử tải và nghiệm thu bàn giao.","reference":"Chương V, mục 1.2, Bảng 1, STT 1","requirement":"Vận chuyển, nâng hạ tại công trình, lắp đặt, đấu nối nguồn điện, vận hành chạy thử tải và nghiệm thu bàn giao."},{"item":"Máy phát điện dự phòng 500KVA: Hàng hóa tương đương","quote":"Trong yêu cầu về kỹ thuật, model hay tên hãng sản xuất, thương hiệu ... (nếu có) chỉ mang tính chất tham khảo, nhà thầu tham dự có thể chào hàng hóa tương đương (hàng hóa tương đương được hiểu là tương đương về đặc tính kỹ thuật, tiêu chuẩn công nghệ, tính năng sử dụng…).","reference":"Chương V, mục 1.2","requirement":"Model, tên hãng, thương hiệu (nếu có) chỉ mang tính tham khảo; được chào hàng hóa tương đương về đặc tính kỹ thuật, tiêu chuẩn công nghệ, tính năng sử dụng."},{"item":"Kiểm tra và thử nghiệm","quote":"Các kiểm tra và thử nghiệm cần tiến hành gồm có: Nghiệm thu, vận hành thử thiết bị trước khi đưa vào sử dụng.","reference":"Chương V, mục 3","requirement":"Nghiệm thu, vận hành thử thiết bị trước khi đưa vào sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:15:57.122Z"}},"IB2400255232":{"u":"2026-11-03T06:54:51.631+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. 15-2024-Codien.rar), chưa phân tích cả HSMT.","Các bảng trong tệp PDF bị dàn phẳng, nên một số trích dẫn chỉ lấy đoạn ngắn nằm trên cùng một dòng; các yêu cầu có trích dẫn null hoặc ngắn được diễn đạt lại theo ô bảng liên quan.","Yêu cầu kỹ thuật áp dụng chung cho cả 3 phần thầu (khác nhau ở số lượng và địa điểm giao hàng).","Gói thầu không có ATS, tủ hòa đồng bộ, cáp hay phạm vi lắp đặt; Chương V không nêu mã hiệu, xuất xứ cụ thể của động cơ, đầu phát hay bộ điều khiển (nhà thầu tự kê khai)."],"result":{"keyInfo":{"bidName":"15-2024-Codien: Cung cấp máy phát điện dầu 30kVA","notifyNo":"IB2400255232","generatorCapacity":"30 kVA (công suất định mức ≥ 24 kW/ 30 kVA; công suất dự phòng ≥ 26,4 kW/ 33 kVA); Phần 1: 220 tổ máy, Phần 2: 73 tổ máy, Phần 3: 180 tổ máy (tổng 473 tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1, 2, 3 - Tổ máy: Số lượng","quote":null,"reference":"Chương V, mục 1 và 3.2","requirement":"Phần 1: 220 tổ máy; Phần 2: 73 tổ máy; Phần 3: 180 tổ máy máy phát điện dầu 30kVA."},{"item":"Phần 1, 2, 3 - Tổ máy: Hãng sản xuất/ mã hiệu/ xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 1, mục A.1","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất, mã hiệu, xuất xứ tổ máy phát điện (yêu cầu cơ bản)."},{"item":"Phần 1, 2, 3 - Tổ máy: Năm sản xuất","quote":"Từ 1 năm trước thời điểm mở thầu trở về sau","reference":"Phụ lục 2, mục A.2","requirement":"Sản xuất từ 1 năm trước thời điểm mở thầu trở về sau."},{"item":"Phần 1, 2, 3 - Tổ máy: Loại máy","quote":"Máy phát điện xoay chiều, 3 pha 4 dây","reference":"Phụ lục 2, mục A.3","requirement":"Máy phát điện xoay chiều, 3 pha 4 dây."},{"item":"Phần 1, 2, 3 - Tổ máy: Cấp điện áp danh định","quote":"220/380 V - 230/400 V","reference":"Phụ lục 2, mục A.4","requirement":"220/380 V - 230/400 V."},{"item":"Phần 1, 2, 3 - Tổ máy: Tần số danh định","quote":"50 Hz","reference":"Phụ lục 2, mục A.5","requirement":"50 Hz."},{"item":"Phần 1, 2, 3 - Tổ máy: Công suất định mức","quote":"≥ 24 kW/ 30 kVA","reference":"Phụ lục 2, mục A.6","requirement":"≥ 24 kW/ 30 kVA."},{"item":"Phần 1, 2, 3 - Tổ máy: Công suất dự phòng","quote":"≥ 26,4 kW/ 33 kVA","reference":"Phụ lục 2, mục A.7","requirement":"≥ 26,4 kW/ 33 kVA."},{"item":"Phần 1, 2, 3 - Tổ máy: Công suất đầu ra ở 40˚C, 1 atm (độ cao <100m), độ ẩm 30%","quote":"≥ 24 kW/ 30 kVA","reference":"Phụ lục 2, mục A.8","requirement":"≥ 24 kW/ 30 kVA ở nhiệt độ 40˚C, áp suất khí quyển 1 atm (vị trí có độ cao <100m), độ ẩm 30%."},{"item":"Phần 1, 2, 3 - Tổ máy: Thời gian vận hành liên tục","quote":"≥ 12 giờ","reference":"Phụ lục 2, mục A.9, A.10","requirement":"≥ 12 giờ ở 100% công suất định mức; ≥ 1 giờ ở 100% công suất dự phòng."},{"item":"Phần 1, 2, 3 - Tổ máy: Khả năng đóng tải 1 cấp","quote":"≥ 100% công suất định mức","reference":"Phụ lục 2, mục A.12","requirement":"≥ 100% công suất định mức."},{"item":"Phần 1, 2, 3 - Tổ máy: Dung tích bình nhiên liệu kèm theo máy","quote":"Đảm bảo chạy 12h liên tục ở","reference":"Phụ lục 2, mục A.11","requirement":"Đảm bảo chạy 12h liên tục ở 100% công suất định mức mà không cần tiếp thêm nhiên liệu."},{"item":"Phần 1, 2, 3 - Tổ máy: Độ ồn","quote":"≤ 60dB (sai lệch +3dB)","reference":"Phụ lục 2, mục A.13","requirement":"Độ ồn ≤ 60dB (sai lệch +3dB) tại 18 kW, ở 75% tải định mức, trong không gian mở, khoảng cách 7m."},{"item":"Phần 1, 2, 3 - Tổ máy: Vỏ chống ồn","quote":"Vỏ thép ngoài dày ≥ 2mm","reference":"Phụ lục 1, mục A.14","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện màu xanh (green), độ dày lớp sơn ≥ 80µm; bên trong có vật liệu tiêu âm; cấp bảo vệ vỏ máy ≥ IP23, phù hợp dùng ngoài trời, không có mái che, không đọng nước mưa."},{"item":"Phần 1, 2, 3 - Đầu phát: Hãng/ mã hiệu/ xuất xứ, năm sản xuất","quote":"Từ 1 năm trước thời điểm mở thầu trở về sau","reference":"Phụ lục 2, mục B.1, B.2","requirement":"Nhà thầu cung cấp thông tin hãng, mã hiệu, xuất xứ đầu phát; sản xuất từ 1 năm trước thời điểm mở thầu trở về sau."},{"item":"Phần 1, 2, 3 - Đầu phát: Công suất và hệ số công suất","quote":"≥ 30 kVA","reference":"Phụ lục 2, mục B.3, B.4","requirement":"Công suất định mức ≥ 30 kVA; hệ số công suất ≥ 0,8."},{"item":"Phần 1, 2, 3 - Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Phụ lục 2, mục B.5","requirement":"Tự kích từ, không chổi than."},{"item":"Phần 1, 2, 3 - Đầu phát: Bộ điều chỉnh điện áp (AVR)","quote":"Điều chỉnh điện áp tự động","reference":"Phụ lục 2, mục B.6","requirement":"Điều chỉnh điện áp tự động (AVR)."},{"item":"Phần 1, 2, 3 - Đầu phát: Độ chính xác điện áp","quote":"áp định mức ± 2,5%","reference":"Phụ lục 2, mục B.7","requirement":"Khi tải thay đổi tăng hoặc giảm ở các mức 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây sau đó điện áp thuộc dải điện áp định mức ± 2,5%."},{"item":"Phần 1, 2, 3 - Đầu phát: Tổng biến dạng sóng hài điện áp (THD)","quote":"≤ 5%","reference":"Phụ lục 2, mục B.8","requirement":"≤ 5%."},{"item":"Phần 1, 2, 3 - Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Phụ lục 2, mục B.9","requirement":"Tối thiểu cấp H."},{"item":"Phần 1, 2, 3 - Đầu phát: Cấp bảo vệ, kết cấu, làm mát","quote":"Một ổ trục","reference":"Phụ lục 2, mục B.10, B.11, B.12","requirement":"Cấp bảo vệ đầu phát ≥ IP23; kết cấu một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp."},{"item":"Phần 1, 2, 3 - Động cơ: Hãng/ mã hiệu/ xuất xứ, năm sản xuất","quote":"Từ 1 năm trước thời điểm mở thầu trở về sau","reference":"Phụ lục 2, mục C.1, C.2","requirement":"Nhà thầu cung cấp thông tin hãng, mã hiệu, xuất xứ động cơ; sản xuất từ 1 năm trước thời điểm mở thầu trở về sau."},{"item":"Phần 1, 2, 3 - Động cơ: Loại động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Phụ lục 2, mục C.3","requirement":"Động cơ diesel 4 kỳ."},{"item":"Phần 1, 2, 3 - Động cơ: Số xi lanh, dung tích","quote":"≥ 3, cung cấp thông tin dung","reference":"Phụ lục 2, mục C.4","requirement":"Số xi lanh ≥ 3, cung cấp thông tin dung tích xi lanh."},{"item":"Phần 1, 2, 3 - Động cơ: Tốc độ định mức","quote":"1500 vòng/phút","reference":"Phụ lục 2, mục C.7","requirement":"1500 vòng/phút."},{"item":"Phần 1, 2, 3 - Động cơ: Công suất tối đa","quote":"≥ 41HP ở 1500 vòng/phút","reference":"Phụ lục 2, mục C.8","requirement":"≥ 41HP ở 1500 vòng/phút."},{"item":"Phần 1, 2, 3 - Động cơ: Độ chính xác tần số","quote":"định mức ± 5%","reference":"Phụ lục 2, mục C.9","requirement":"Khi tải thay đổi ở các mức 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây sau đó tần số thuộc dải tần số định mức ± 5%."},{"item":"Phần 1, 2, 3 - Động cơ: Mức tiêu thụ nhiên liệu","quote":"≤ 7,5 l/h (tại 24 kW)","reference":"Phụ lục 2, mục C.10, C.11, C.12; Phụ lục 1, ghi chú (*)","requirement":"≤ 7,5 l/h (tại 24 kW) ở tải 100% định mức; ≤ 5,4 l/h (tại 18kW) ở tải 75% định mức; nhà thầu cung cấp bảng tiêu thụ nhiên liệu ở tải 0-25%-50%-75%-100% định mức. Quy đổi theo tỉ trọng dầu 840 kg/m3."},{"item":"Phần 1, 2, 3 - Động cơ: Dung tích dầu bôi trơn và nước làm mát","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 2, mục C.5, C.6","requirement":"Nhà thầu cung cấp thông tin dung tích dầu bôi trơn (khi thay lọc/ không thay lọc) và dung tích nước làm mát."},{"item":"Phần 1, 2, 3 - Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm điện để bơm chuyển","reference":"Phụ lục 2, mục C.13","requirement":"Bơm điện để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp."},{"item":"Phần 1, 2, 3 - Động cơ: Hệ thống khởi động","quote":"Khởi động bằng điện DC","reference":"Phụ lục 2, mục C.14","requirement":"Khởi động bằng điện DC 12V; ắc quy khởi động theo quy định của hãng (trọn bộ ắc quy, giá đỡ, đầu bóp, cáp đấu nối); ắc quy đáp ứng bài kiểm tra theo mục 9.10 của tiêu chuẩn TCVN 7916-1:2008 hoặc IEC60095-1 hoặc tương đương."},{"item":"Phần 1, 2, 3 - Động cơ: Bộ lọc","quote":null,"reference":"Phụ lục 2, mục C.15","requirement":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt có thể thay thế."},{"item":"Phần 1, 2, 3 - Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha","reference":"Phụ lục 2, mục C.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, có kèm theo bình nước phụ."},{"item":"Phần 1, 2, 3 - Động cơ: Hỗ trợ khởi động ở nhiệt độ thấp","quote":"Nhiệt độ khởi động được","reference":"Phụ lục 2, mục C.17","requirement":"Khởi động được ở nhiệt độ ≤ -5˚C."},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Hãng/ mã hiệu/ xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Phụ lục 2, mục D.1","requirement":"Nhà thầu cung cấp thông tin hãng, mã hiệu, xuất xứ bộ điều khiển."},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Hiển thị","quote":"Sai số cho phép ≤ 5%","reference":"Phụ lục 2, mục D.2, D.3, D.4","requirement":"Hiển thị điện áp (V), dòng điện (A), tần số (Hz), công suất, hệ số công suất, số giờ vận hành, điện áp ắc quy đề (V), mức nhiên liệu, nhiệt độ nước làm mát hoặc động cơ; sai số hiển thị cho phép ≤ 5%; hiển thị trạng thái hoạt động (chạy/dừng)."},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Cảnh báo và bảo vệ tắt máy","quote":"Có tiếp điểm NO/NC","reference":"Phụ lục 2, mục D.5, D.6, D.7","requirement":"Cảnh báo: điện áp, tần số ra cao/thấp, quá tải, không cân bằng pha, nhiệt độ nước làm mát/động cơ cao, áp suất dầu bôi trơn thấp, nút dừng khẩn cấp, bộ sạc ắc quy hỏng, mức nhiên liệu thấp (ngưỡng thay đổi được). Bảo vệ tắt máy: các sự cố tương tự (trừ bộ sạc ắc quy hỏng). Có tiếp điểm NO/NC cảnh báo khi mức nhiên liệu thấp hơn ngưỡng cho phép."},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Truyền thông và khởi động từ xa","quote":"Modbus RS485","reference":"Phụ lục 2, mục D.8, D.9, D.10","requirement":"Chuẩn truyền thông Modbus RS485; thông tin hiển thị và cảnh báo tối thiểu đọc được qua cổng Modbus, cung cấp đầy đủ địa chỉ thanh ghi dữ liệu; có tính năng khởi động từ xa qua tiếp điểm khô."},{"item":"Phần 1, 2, 3 - Bộ điều khiển: Sơ đồ và đánh dấu dây","quote":null,"reference":"Phụ lục 2, mục D.11, D.12","requirement":"Bản vẽ sơ đồ kết nối hệ thống điều khiển dán ở vị trí dễ quan sát; dây tín hiệu điều khiển, cảm biến, cảnh báo được đánh số hoặc có quy định màu sắc kèm chú thích chức năng."},{"item":"Phần 1, 2, 3 - Hệ thống kết nối điện đầu ra: Thiết bị bảo vệ","quote":"Sử dụng Aptomat 3 pha 4","reference":"Phụ lục 2, mục E.1","requirement":"Sử dụng Aptomat 3 pha 4 cực phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch."},{"item":"Phần 1, 2, 3 - Hệ thống kết nối điện đầu ra: Điểm kết nối và tiếp đất","quote":"Có điểm đấu tiếp đất trên vỏ","reference":"Phụ lục 2, mục E.2, E.3","requirement":"Điểm kết nối cố định dùng cầu đấu domino, ren vít và đai ốc, vật liệu dẫn điện bằng đồng, có nắp bảo vệ che mưa; có điểm đấu tiếp đất trên vỏ máy."},{"item":"Phần 1, 2, 3 - Yêu cầu khác: Vỏ máy và phụ trợ","quote":"Có đèn led","reference":"Phụ lục 2, mục F.1 - F.5","requirement":"Bu lông liên kết ngoài loại chống trộm, không gỉ bằng inox 304; bản lề âm giấu bên trong chống tháo trộm; có ống thoát dầu bôi trơn ra ngoài vỏ hoặc bơm tay/ thiết bị hỗ trợ thay dầu; đèn led chiếu sáng trong khoang máy; ống xả bằng thép không gỉ hoặc sơn mạ chịu nhiệt ≥300 độ C, bọc cách nhiệt, xả theo chiều dọc về phía sau của máy."},{"item":"Phần 1, 2, 3 - Yêu cầu khác: Serial, decal, tem nhãn","quote":"Có decal hướng dẫn vận","reference":"Phụ lục 2, mục F.6, F.7, F.8","requirement":"Serial gồm chữ, số và mã vạch, khắc chìm trên động cơ hoặc tem Inox gắn vào vỏ chống ồn hoặc động cơ; có decal hướng dẫn vận hành; tem Inox khắc chìm \"VIETTEL\" gắn vào vỏ bằng vít hoặc đinh rút, kích thước tối thiểu 15x5 cm, chiều cao chữ tối thiểu 1,5cm."},{"item":"Phần 1, 2, 3 - Chứng chỉ: ISO 9001 của nhà máy sản xuất tổ máy","quote":"Chứng nhận ISO 9001 còn","reference":"Phụ lục 1, mục G.1","requirement":"Chứng nhận ISO 9001 còn hạn tính đến thời điểm đóng thầu của nhà máy trực tiếp sản xuất tổ máy phát điện."},{"item":"Phần 1, 2, 3 - Chứng chỉ: CO, CQ","quote":"CO, CQ","reference":"Phụ lục 1, mục G.2","requirement":"Nhà thầu cam kết cung cấp CO, CQ theo hàng hóa."},{"item":"Phần 1, 2, 3 - Tiêu chuẩn khí thải","quote":"NOx ≤ 680, SO2 ≤ 400","reference":"Phụ lục 2, mục G.3","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1) hoặc tương đương, với CO ≤ 800, NOx ≤ 680, SO2 ≤ 400, bụi PM ≤ 160; cung cấp test report của hãng hoặc chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu."},{"item":"Phần 1, 2, 3 - Phụ kiện bộ nạp bù ắc quy","quote":"12VDC","reference":"Phụ lục 2, mục H.I.1 - H.I.11","requirement":"Nhà thầu cung cấp thông tin model, nhà sản xuất, xuất xứ; nguồn vào AC 130V ÷ 240V hoặc bao dải trên; hiệu suất tối đa ≥ 80%; tối thiểu 2 chế độ nạp ổn dòng (Boost) và nạp ổn áp (Float), có tự ngắt khi đầy; điện áp ra 12VDC; dòng ra tối đa ≥ 5A; bảo vệ quá áp đầu vào và ngược cực đầu ra; hiển thị LED; nhiệt độ làm việc 0 ÷ 500C, độ ẩm 0÷90%RH hoặc bao dải trên, không đọng sương; lắp đặt bên trong máy phát điện với đầy đủ phụ kiện."},{"item":"Phần 1, 2, 3 - Phụ kiện cắt lọc sét bảo vệ","quote":"Công nghệ: Spark gap","reference":"Phụ lục 2, mục H.II.1","requirement":"Type 1+2/Class I + II; công nghệ Spark gap (Voltage switching); Iimp (10/350 μs) ≥ 25 kA/100kA; In (8/20 μs) ≥ 25/100 kA; Up ≤ 1.5 kV /≤ 1.5 kV; cấu hình 3+1 (L-N, N-PE); tiêu chuẩn EN/IEC61643-11; có cảnh báo lỗi thiết bị bằng chỉ thị màu."},{"item":"Phần 1, 2, 3 - Bảo hành","quote":"Tối thiểu 1.095 ngày đối với toàn bộ hàng hóa","reference":"Chương V, mục 3.3.a","requirement":"Bảo hành tối thiểu 1.095 ngày đối với toàn bộ hàng hóa kể từ ngày Chủ đầu tư phát hành Chứng nhận nghiệm thu kỹ thuật (TAC), tại địa điểm lắp đặt của Chủ đầu tư."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:54:50.498Z"}},"IB2400257226":{"u":"2026-11-03T18:13:54.934+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YCKT.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ mua động cơ diesel lai máy phát điện (hạng mục 1), không phải tổ máy phát điện hoàn chỉnh: không có đầu phát, bộ điều khiển, ATS, cáp, vỏ chống ồn, bình nhiên liệu hay phạm vi lắp đặt.","Công suất chỉ nêu cho động cơ (57 bhp ± 2.5%), không nêu kVA/kW hay chế độ chính/dự phòng; số lượng động cơ không được nêu trong văn bản.","Văn bản không nêu số xi lanh, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải và tiêu chuẩn áp dụng cụ thể.","Bảng thông số trích từ PDF bị vỡ định dạng nên một số dòng trích dẫn được ghép lại từ các dòng của bảng."],"result":{"keyInfo":{"bidName":"Mua sắm động cơ lai máy phát điện phục vụ sửa chữa tàu","notifyNo":"IB2400257226","generatorCapacity":"57 bhp ± 2.5% (công suất định mức của động cơ diesel thủy lai máy phát điện), số lượng không nêu"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Mã hiệu","quote":"Mã hiệu: CAT C4.4 hoặc tương đương.","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"CAT C4.4 hoặc tương đương"},{"item":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Kích thước không bao gồm bệ máy","quote":"Dài: 962 mm; Rộng: 686 mm; Cao: 870 mm;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Dài 962 mm; Rộng 686 mm; Cao 870 mm"},{"item":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Dung tích","quote":"Dung tích: 4.4 lít","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"4.4 lít"},{"item":"Hạng mục 1 - Động cơ diesel thủy lai máy phát điện: Công suất định mức","quote":"Công suất định mức: 57 bhp ±