 mục 1.2, bảng 2, mục A.I.5-12","requirement":"380V xoay chiều; 3 pha, 4 dây; sai lệch điện áp và tần số cho phép < 1%; Cosφ = 0,8; 1.500 vòng/phút; nhiên liệu dầu Diesel thông dụng trên thị trường Việt Nam"},{"item":"Máy 42 kVA - Hệ thống khởi động","quote":"Có kèm theo máy 01 bộ","reference":"Chương V, mục 1.2, bảng 2, mục A.I.13, 16 và A.VI.4","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy; kèm bộ nạp bình ắc quy; ắc quy kín khí 12VDC kèm theo máy 01 bộ, dung lượng 90Ah (bản quét không rõ dấu so sánh)"},{"item":"Máy 42 kVA - Chế độ vận hành liên tục và quá tải","quote":"> 12 giờ","reference":"Chương V, mục 1.2, bảng 2, mục A.I.17-19","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần không quá 30 phút cho mỗi 12 giờ chạy; chạy liên tục ở 100% công suất liên tục > 12 giờ; quá tải 110% trong thời gian 1 giờ/12 giờ chạy máy liên tục"},{"item":"Máy 42 kVA - Mức tiêu thụ nhiên liệu","quote":"< 8,0 lít/giờ","reference":"Chương V, mục 1.2, bảng 2, mục A.I.20","requirement":"< 8,0 lít/giờ tại 75% tải định mức; < 11 lít/giờ tại 100% tải định mức"},{"item":"Máy 42 kVA - Độ ồn","quote":null,"reference":"Chương V, mục 1.2, bảng 2, mục A.I.21","requirement":"68 dB khi đã đóng vỏ cách âm, chạy 100% tải, đo cách máy 7m (bản quét mờ, dấu so sánh không rõ)"},{"item":"Máy 42 kVA - Làm mát và điều kiện vận hành","quote":"Độ 4m hoạt động: 80% đến 100%","reference":"Chương V, mục 1.2, bảng 2, mục A.I.22-23","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục, có bình nước phụ; nhiệt đới hóa; nhiệt độ môi trường -10°C đến +50°C; độ ẩm 80% đến 100%"},{"item":"Máy 42 kVA - Thùng nhiên liệu","quote":"> 100 lít (Gắn trực tiếp trong máy).","reference":"Chương V, mục 1.2, bảng 2, mục A.I.24-25","requirement":"Dung tích > 100 lít, gắn trực tiếp trong máy; gắn liền khung bệ máy, bằng thép đã xử lý hóa học"},{"item":"Máy 42 kVA - Vỏ cách âm, khung đế, chống rung","quote":"Bằng thép, độ dày vỏ cách âm >=","reference":"Chương V, mục 1.2, bảng 2, mục A.I.26-28","requirement":"Vỏ cách âm bằng thép, độ dày >= 1.5mm, sơn tĩnh điện; khung đế thép U, I hoặc V dày > 2mm, sơn tĩnh điện; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Máy 42 kVA - Kích thước và trọng lượng","quote":"<1400 KG","reference":"Chương V, mục 1.2, bảng 2, mục A.I.29-30","requirement":"Kích thước (D x R x C) cả vỏ tương đương < (2280 x 1000 x 1500) mm; trọng lượng tịnh < 1400 kg"},{"item":"Máy 42 kVA - Tiêu chuẩn, chứng nhận","quote":"(QCVN 19:2009/BTNMT)","reference":"Chương V, mục 1.2, bảng 2, mục A.I.31-32, 35","requirement":"Chứng nhận chất lượng ISO 9001:2015; chứng nhận môi trường ISO 14001:2015; khí thải đáp ứng QCVN 19:2009/BTNMT"},{"item":"Máy 42 kVA - Động cơ: công suất","quote":">38KW","reference":"Chương V, mục 1.2, bảng 2, mục A.II.2-4","requirement":"Công suất liên tục > 38 kW; công suất tối đa > 42 kW; tốc độ 1.500 vòng/phút"},{"item":"Máy 42 kVA - Động cơ: cấu tạo","quote":"> 100mm","reference":"Chương V, mục 1.2, bảng 2, mục A.II.5-9","unverified":true,"requirement":"Số xy lanh, kiểu bố trí > 4 thẳng hàng; tổng dung tích xilanh khoảng > 3.7 lít (bản quét ghi '3.71ít'); đường kính xilanh > 100mm; hành trình xilanh > 120mm; tỉ số nén 19:1 (bản quét mờ, dấu so sánh không rõ)"},{"item":"Máy 42 kVA - Động cơ: điều tốc, bôi trơn, lọc, cảm biến, khởi động, làm mát","quote":"Điện tử ECU","reference":"Chương V, mục 1.2, bảng 2, mục A.II.10-15","requirement":"Điều tốc điện tử ECU; bơm nhớt bôi trơn cưỡng bức; phin lọc dầu bôi trơn, lọc nhiên liệu tinh và thô; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu; motor khởi động điện DC có sạc ắc quy khi chạy máy; két nước kết hợp quạt gió đầu trục"},{"item":"Máy 42 kVA - Đầu phát","quote":">42KVA","reference":"Chương V, mục 1.2, bảng 2, mục A.III.2-13","requirement":"Kích từ tự động, không chổi than, kín không bị thấm nước, 3 pha, 4 dây; 380V/3 pha; công suất liên tục > 42 kVA; dao động điện áp < 1%; chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục; điều chỉnh bằng bộ AVR; một ổ trục, tự bôi trơn; cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP23; Cosφ = 0,8; 1.500 vòng/phút; 50 Hz"},{"item":"Máy 42 kVA - Bộ điều khiển và hiển thị","quote":"> 500 event log","reference":"Chương V, mục 1.2, bảng 2, mục A.IV","requirement":"Gắn trực tiếp trên máy; màn hình LCD; công nghệ vi xử lý; nút RUN, OFF, AUTO và dừng khẩn cấp; ngôn ngữ tiếng Việt hoặc tiếng Anh; vận hành theo thời gian biểu 4 lần/ngày và 7 ngày/tuần; tự khởi động khi dòng điện tổ ắc quy trạm BTS thấp; lưu > 500 event log; giao diện USB hoặc RS-485; trễ khởi động ít nhất 0,5-10 phút"},{"item":"Máy 42 kVA - ATS","quote":"Dòng điện định mức: > 100A-3Pha","reference":"Chương V, mục 1.2, bảng 2, mục A.V","requirement":"Dòng điện định mức > 100A, 3 pha; tự động khởi động máy phát khi lưới sự cố; tự động chuyển tải; công tắc chọn chế độ Auto Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ hoạt động"},{"item":"Máy 42 kVA - Phụ kiện kèm theo","quote":null,"reference":"Chương V, mục 1.2, bảng 2, mục A.VI","requirement":"Bộ lọc nhiên liệu tháo lắp được; hệ thống xả gồm xả tiêu âm công nghiệp, khớp nối mềm; bộ cao su chống rung; vật tư phụ trợ lắp đặt (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa); catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng (mỗi máy 1 bộ)"},{"item":"Máy 42 kVA - Lắp đặt, cáp","quote":"Tiết diện dây đất > 16 mm?","reference":"Chương V, mục 1.2, bảng 2, mục B.1-6","requirement":"Vận chuyển, lắp đặt đúng vị trí Chủ đầu tư chỉ định; đặt cân bằng; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa; tiết diện dây đất > 16 mm²; tiết diện dây nguồn > 35 mm²; cam kết chạy thử tải"},{"item":"Máy 42 kVA - Bảo hành","quote":"Thời gian bảo hành > 36 tháng","reference":"Chương V, mục 1.2, bảng 2, mục C.1","requirement":"Thời gian bảo hành > 36 tháng"},{"item":"Chung - Hàng hóa, xuất xứ, CO/CQ","quote":"tài liệu chứng nhận xuất xứ hàng hóa","reference":"Chương V, mục 1.3","requirement":"Hàng mới 100%, nguyên đai, nguyên kiện, sản xuất từ năm 2024 trở về sau. Hàng nhập khẩu: cung cấp tài liệu chứng nhận xuất xứ và chứng nhận chất lượng của nhà sản xuất. Hàng trong nước: cung cấp giấy chứng nhận chất lượng và tài liệu kết quả kiểm tra tại nhà máy do nhà sản xuất cấp"},{"item":"Chung - Bảo hành","quote":"Tối thiểu 36 tháng ké từ ngày ký Biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 1.3","requirement":"Tối thiểu 36 tháng kể từ ngày ký Biên bản nghiệm thu, bàn giao hàng hóa"},{"item":"Chung - Chạy thử tải khi nghiệm thu","quote":"Chạy thử tải 50% công suất liên tục trong thời gian 4 giờ.","reference":"Chương V, mục 3","requirement":"Chạy thử tải tất cả máy phát: 50% công suất liên tục trong 4 giờ; 75% trong 2 giờ; 100% trong 1 giờ; quá tải 10% trong 10 phút"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:55:29.571Z"}},"IB2400315025":{"u":"2026-11-03T07:01:58.702+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau ky thuat MPD 2.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng máy; chỉ có một loại máy phát điện chạy xăng 7KVA, không chia phần/lô.","Không có thông tin hãng, model, xuất xứ cụ thể của động cơ và đầu phát; không có ATS định mức, cáp, tiêu chuẩn áp dụng.","MRQ là yêu cầu bắt buộc phải đạt; RQ cho phép tối đa 3 chỉ tiêu không đạt.","Bảng bị tách dòng khi trích xuất từ PDF nên một số trích dẫn chỉ lấy phần nằm trên cùng một dòng; dòng 12 (hệ số công suất) chỉ có giá trị '1' nên không có trích dẫn."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện cho trạm BTS","notifyNo":"IB2400315025","generatorCapacity":"Máy phát điện chạy xăng 7KVA: công suất định mức ≥ 7KVA (RQ: ≥ 7,2KVA), công suất tối đa ≥ 7,5 KVA (RQ: ≥ 8KVA); văn bản không nêu rõ dự phòng hay liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện xăng 7KVA: Tài liệu kỹ thuật (MRQ)","quote":"Có catalog bằng tiếng Anh của nhà sản xuất máy phát","reference":"Chương V, mục 1.2, bảng dòng 1","requirement":"Có catalog bằng tiếng Anh của nhà sản xuất máy phát điện, có đầy đủ model động cơ, đầu phát"},{"item":"Máy phát điện xăng 7KVA: Tình trạng máy (MRQ)","quote":"Mới 100%, chưa qua sử dụng, không bị móp méo, biến","reference":"Chương V, mục 1.2, bảng dòng 2","requirement":"Mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng"},{"item":"Máy phát điện xăng 7KVA: Năm sản xuất (MRQ)","quote":"Tổ máy phát điện được sản xuất/lắp ráp năm 2024.","reference":"Chương V, mục 1.2, bảng dòng 3","requirement":"Tổ máy được sản xuất/lắp ráp năm 2024; ngày xuất xưởng không quá 6 tháng trước khi giao hàng"},{"item":"Máy phát điện xăng 7KVA: Ngày xuất xưởng (MRQ)","quote":"Ngày xuất xưởng phải không quá 6 tháng trước khi giao","reference":"Chương V, mục 1.2, bảng dòng 3","requirement":"Ngày xuất xưởng phải không quá 6 tháng trước khi giao hàng"},{"item":"Máy phát điện xăng 7KVA: Loại máy phát điện (MRQ)","quote":"Máy phát điện 1 pha, 2 dây; động cơ xăng 4 kỳ;","reference":"Chương V, mục 1.2, bảng dòng 4","requirement":"Máy phát điện 1 pha, 2 dây; động cơ xăng 4 kỳ; cơ cấu truyền động trực tiếp bằng khớp nối đồng trục"},{"item":"Máy phát điện xăng 7KVA: Công suất định mức (MRQ)","quote":"≥ 7KVA","reference":"Chương V, mục 1.2, bảng dòng 5","requirement":"≥ 7KVA"},{"item":"Máy phát điện xăng 7KVA: Công suất định mức (RQ)","quote":"≥ 7,2KVA","reference":"Chương V, mục 1.2, bảng dòng 6","requirement":"≥ 7,2KVA"},{"item":"Máy phát điện xăng 7KVA: Công suất tối đa (MRQ)","quote":"≥ 7,5 KVA","reference":"Chương V, mục 1.2, bảng dòng 7","requirement":"≥ 7,5 KVA"},{"item":"Máy phát điện xăng 7KVA: Công suất tối đa (RQ)","quote":"≥ 8KVA","reference":"Chương V, mục 1.2, bảng dòng 8","requirement":"≥ 8KVA"},{"item":"Máy phát điện xăng 7KVA: Bình nhiên liệu (MRQ)","quote":"Bằng thép, gắn liền với khung máy, dung tích ≥ 25 lít","reference":"Chương V, mục 1.2, bảng dòng 9","requirement":"Bằng thép, gắn liền với khung máy, dung tích ≥ 25 lít"},{"item":"Máy phát điện xăng 7KVA: Tần số (MRQ)","quote":"50Hz","reference":"Chương V, mục 1.2, bảng dòng 10","requirement":"50Hz"},{"item":"Máy phát điện xăng 7KVA: Điện áp ra (MRQ)","quote":"220VAC, 230VAC","reference":"Chương V, mục 1.2, bảng dòng 11","requirement":"220VAC, 230VAC"},{"item":"Máy phát điện xăng 7KVA: Hệ số công suất (MRQ)","quote":null,"reference":"Chương V, mục 1.2, bảng dòng 12","requirement":"1"},{"item":"Máy phát điện xăng 7KVA: Mức tiêu thụ nhiên liệu ở tải 100% định mức (MRQ)","quote":"≤ 5 lít","reference":"Chương V, mục 1.2, bảng dòng 13","requirement":"≤ 5 lít (văn bản không ghi đơn vị thời gian)"},{"item":"Máy phát điện xăng 7KVA: Mức tiêu thụ nhiên liệu ở tải 75% định mức (MRQ)","quote":"≤ 4 lít","reference":"Chương V, mục 1.2, bảng dòng 14","requirement":"≤ 4 lít (văn bản không ghi đơn vị thời gian)"},{"item":"Máy phát điện xăng 7KVA: Mức tiêu thụ nhiên liệu ở tải 75% định mức (RQ)","quote":"≤ 3,6 lít","reference":"Chương V, mục 1.2, bảng dòng 15","requirement":"≤ 3,6 lít (văn bản không ghi đơn vị thời gian)"},{"item":"Máy phát điện xăng 7KVA: Dao động điện áp đầu ra (RQ)","quote":"≤ ±1%","reference":"Chương V, mục 1.2, bảng dòng 16","requirement":"≤ ±1%"},{"item":"Máy phát điện xăng 7KVA: Cấp cách điện đầu phát (MRQ)","quote":"tối thiểu cấp H","reference":"Chương V, mục 1.2, bảng dòng 17","requirement":"Tối thiểu cấp H"},{"item":"Máy phát điện xăng 7KVA: Hệ thống làm mát (MRQ)","quote":"làm mát bằng khí","reference":"Chương V, mục 1.2, bảng dòng 18","requirement":"Làm mát bằng khí"},{"item":"Máy phát điện xăng 7KVA: Cấp bảo vệ bằng vỏ ngoài (MRQ)","quote":"tối thiểu là IP23","reference":"Chương V, mục 1.2, bảng dòng 19","requirement":"Tối thiểu là IP23"},{"item":"Máy phát điện xăng 7KVA: Bảo vệ quá tải (MRQ)","quote":"Bằng aptomat","reference":"Chương V, mục 1.2, bảng dòng 20","requirement":"Bằng aptomat"},{"item":"Máy phát điện xăng 7KVA: Khởi động (MRQ)","quote":"Có thêm chế độ giật nổ","reference":"Chương V, mục 1.2, bảng dòng 21","requirement":"Có thêm chế độ giật nổ"},{"item":"Máy phát điện xăng 7KVA: Tốc độ vòng quay (MRQ)","quote":"3000 vòng/phút","reference":"Chương V, mục 1.2, bảng dòng 22","requirement":"3000 vòng/phút"},{"item":"Máy phát điện xăng 7KVA: Độ ồn ở khoảng cách 7m, 75% tải (MRQ)","quote":"≤ 80 dB","reference":"Chương V, mục 1.2, bảng dòng 23","requirement":"≤ 80 dB"},{"item":"Máy phát điện xăng 7KVA: Độ ồn ở khoảng cách 7m, 75% tải (RQ)","quote":"≤ 75 dB","reference":"Chương V, mục 1.2, bảng dòng 24","requirement":"≤ 75 dB"},{"item":"Máy phát điện xăng 7KVA: Cấp tải ngõ ra (MRQ)","quote":"1x16A và 1x32A","reference":"Chương V, mục 1.2, bảng dòng 25","requirement":"Ổ cắm công nghiệp lắp cố định trên máy, dòng tải đảm bảo dòng định mức của máy: 1x16A và 1x32A"},{"item":"Máy phát điện xăng 7KVA: Vận hành, kích từ, AVR (MRQ)","quote":"Máy vận hành bằng khóa điện đề nổ; tự động kích từ; tự","reference":"Chương V, mục 1.2, bảng dòng 26","requirement":"Vận hành bằng khóa điện đề nổ; tự động kích từ; tự động điều chỉnh điện áp khi thay đổi mức tải bằng AVR"},{"item":"Máy phát điện xăng 7KVA: Bộ sạc và ắc quy (MRQ)","quote":"tối thiểu 12V/14Ah;","reference":"Chương V, mục 1.2, bảng dòng 26","requirement":"Có bộ sạc ắc quy kèm theo máy, ắc quy kín khí kèm theo máy tối thiểu 12V/14Ah"},{"item":"Máy phát điện xăng 7KVA: Hiển thị điều khiển (MRQ)","quote":"Có Bộ hiển thị, hiển thị đầy đủ các thông số điện Áp (V),","reference":"Chương V, mục 1.2, bảng dòng 27","requirement":"Có bộ hiển thị đầy đủ điện áp (V), tần số (Hz), dòng điện tải (A), màn hình LED hoặc tương đương"},{"item":"Máy phát điện xăng 7KVA: Khung máy (MRQ)","quote":"Khung máy bằng ống thép: Khung đế máy được làm bằng","reference":"Chương V, mục 1.2, bảng dòng 28","requirement":"Khung máy bằng ống thép fi 32, toàn bộ tổ máy lắp trên cao su giảm chấn chống rung, chống được tác động của khí hậu nhiệt đới (độ ẩm và nhiệt độ cao)"},{"item":"Máy phát điện xăng 7KVA: Tay kéo, bánh xe, chân cố định (MRQ)","quote":"Có tay kéo đẩy, có ít nhất 2 bánh xe đẩy, có chân cố định.","reference":"Chương V, mục 1.2, bảng dòng 28","requirement":"Có tay kéo đẩy, có ít nhất 2 bánh xe đẩy, có chân cố định"},{"item":"Máy phát điện xăng 7KVA: Khả năng kết nối ATS (MRQ)","quote":"Cho phép mở rộng kết nối ATS khi cần thiết.","reference":"Chương V, mục 1.2, bảng dòng 29","requirement":"Cho phép mở rộng kết nối ATS khi cần thiết (không nêu định mức ATS)"},{"item":"Máy phát điện xăng 7KVA: Ngõ ra điện DC (MRQ)","quote":"Có, 12VDC, >8A","reference":"Chương V, mục 1.2, bảng dòng 30","requirement":"Có, 12VDC, >8A"},{"item":"Máy phát điện xăng 7KVA: Đấu nối ra tải (MRQ)","quote":"Mỗi máy phải kèm theo phích cắm công nghiệp, tương","reference":"Chương V, mục 1.2, bảng dòng 31","requirement":"Mỗi máy kèm theo phích cắm công nghiệp tương thích với ổ cắm lắp trên máy phát điện để nối dây cấp điện ra tải"},{"item":"Máy phát điện xăng 7KVA: Vị trí nối tiếp đất (MRQ)","quote":"Máy có vị trí nối tiếp đất.","reference":"Chương V, mục 1.2, bảng dòng 32","requirement":"Máy có vị trí nối tiếp đất"},{"item":"Máy phát điện xăng 7KVA: Bảng thông số đặc trưng (MRQ)","quote":"Tất cả các máy đều phải có bảng thông số đặc trưng; bảng","reference":"Chương V, mục 1.2, bảng dòng 33","requirement":"Tất cả các máy có bảng thông số đặc trưng bằng vật liệu bền, gắn chắc trên vỏ máy hoặc in trực tiếp, gồm tối thiểu: tên/thương hiệu nhà chế tạo; số seri hoặc nhãn hiệu nhận biết; công suất ra danh định; điện áp danh định; tần số danh định; hệ số công suất danh định; kích thước, khối lượng tổng; năm sản xuất"},{"item":"Máy phát điện xăng 7KVA: Lắp đặt, đấu nối","quote":"Các đầu nối dây phải chắc chắn, có đủ đầu cos, băng keo, đánh dấu rõ ràng.","reference":"Chương V, mục 1.2","requirement":"Lắp đặt hoàn chỉnh, đảm bảo chất lượng, an toàn, thẩm mỹ, vận hành liên tục và đạt công suất tối đa; đầu nối dây chắc chắn, có đủ đầu cos, băng keo, đánh dấu rõ ràng"},{"item":"Máy phát điện xăng 7KVA: Xuất xứ, C/O, CQ","quote":"Hàng hóa nhập khẩu phải có đầy đủ C/O, CQ, hàng hóa trong nước phải có đo","reference":"Chương V, mục 1.2","requirement":"Hàng nhập khẩu phải có đầy đủ C/O, CQ; hàng trong nước phải có đo kiểm xuất xưởng"},{"item":"Máy phát điện xăng 7KVA: Bản vẽ vỏ cách âm","quote":"Nhà thầu cung cấp bản vẽ chế tạo vỏ cách âm, thông gió máy phát điện.","reference":"Chương V, mục 2","requirement":"Nhà thầu cung cấp bản vẽ chế tạo vỏ cách âm, thông gió máy phát điện"},{"item":"Máy phát điện xăng 7KVA: Bảo hành","quote":"là ≥ 2 năm hoặc 1000 giờ chạy máy (tùy theo điều kiện","reference":"Chương V, mục 3, phần II, dòng 1","requirement":"Bảo hành ≥ 2 năm hoặc 1000 giờ chạy máy (tùy theo điều kiện nào đến trước) kể từ ngày bàn giao và nghiệm thu đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:01:57.538Z"}},"IB2400316516":{"u":"2026-11-03T06:57:45.64+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT Gói thầu TBA ngày 05.9.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu thông số máy phát điện ở mức chung; hãng, model, động cơ, đầu phát, mức ồn, bình nhiên liệu, cáp, CO/CQ, năm sản xuất của máy phát để nhà thầu nêu cụ thể hoặc không được quy định.","Văn bản không nêu số lượng máy phát điện bằng chữ số riêng; số lượng 01 lấy từ Bảng số 2 cho cả gói thầu (trạm biến áp và máy phát điện).","Tiêu chuẩn 'mới 100%' trong văn bản chỉ gắn với cáp ngầm trung thế và vật tư đường dây, không nêu riêng cho máy phát điện.","Một số trích dẫn (mục III.2.7 'nguồn gốc rõ ràng, mới 100%') và (Bảng 2 'cung cấp và lắp đặt') đã được rút gọn từ văn bản, có thể không khớp từng ký tự do bảng bị ngắt dòng khi trích xuất PDF.","Phần máy biến áp, tủ RMU, dao cách ly, chống sét van, đầu cáp, cáp ngầm trung thế không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 16: Thi công xây dựng, cung cấp và lắp đặt trạm biến áp 250KVA-22/0.4KV và máy phát điện","notifyNo":"IB2400316516","generatorCapacity":"250 kVA liên tục (≥250KVA ±2%), 275 kVA dự phòng (≥275KVA ±2%); số lượng 1 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 250kVA: Số lượng, đơn vị","quote":"5 | Máy phát điện 250kVA | máy | ISO9001&CE hoặc tương đương","reference":"Chương V, Bảng số 3, mục 5","requirement":"Máy phát điện 250kVA, đơn vị tính: máy; số lượng gói thầu 01 (cung cấp và lắp đặt cùng trạm biến áp 250KVA-22/0.4KV)"},{"item":"Máy phát điện 250kVA: Tiêu chuẩn chế tạo","quote":"Tiêu chuẩn chế tạo | ISO9001&CE","reference":"Chương V, mục 6.5+6.6, Máy phát điện, dòng 3","requirement":"ISO9001&CE (hoặc tương đương)"},{"item":"Máy phát điện 250kVA: Nước sản xuất","quote":"Nước sản xuất | Nêu cụ thể","reference":"Chương V, mục 6.5+6.6, Máy phát điện, dòng 1","requirement":"Nhà thầu nêu cụ thể"},{"item":"Máy phát điện 250kVA: Model","quote":"Model | Nêu cụ thể","reference":"Chương V, mục 6.5+6.6, Máy phát điện, dòng 2","requirement":"Nhà thầu nêu cụ thể"},{"item":"Máy phát điện 250kVA: Động cơ","quote":"Động cơ | Nêu cụ thể","reference":"Chương V, mục 6.5+6.6, Máy phát điện, dòng 4","requirement":"Nhà thầu nêu cụ thể (HSMT không quy định hãng, model, số xi lanh, mức tiêu hao nhiên liệu, khí thải)"},{"item":"Máy phát điện 250kVA: Đầu phát điện","quote":"Đầu phát điện | Nêu cụ thể","reference":"Chương V, mục 6.5+6.6, Máy phát điện, dòng 5","requirement":"Nhà thầu nêu cụ thể (HSMT không quy định hãng, model, cấp cách điện, AVR)"},{"item":"Máy phát điện 250kVA: Kiểu máy / vỏ","quote":"Máy có vỏ cách ấm chống ồn đồng bộ","reference":"Chương V, mục 6.5+6.6, Máy phát điện, dòng 6","requirement":"Máy có vỏ cách âm chống ồn đồng bộ"},{"item":"Máy phát điện 250kVA: Cấp bảo vệ","quote":"Cấp bảo vệ | IP 23","reference":"Chương V, mục 6.5+6.6, Máy phát điện, dòng 7","requirement":"IP 23"},{"item":"Máy phát điện 250kVA: Công suất liên tục","quote":"Công suất liên tục | kVA | ≥250KVA (±2%)","reference":"Chương V, mục 6.5+6.6, Máy phát điện, dòng 8","requirement":"≥250KVA (±2%)"},{"item":"Máy phát điện 250kVA: Công suất dự phòng","quote":"Công suất dự phòng | kVA | ≥275KVA (±2%)","reference":"Chương V, mục 6.5+6.6, Máy phát điện, dòng 9","requirement":"≥275KVA (±2%)"},{"item":"Máy phát điện 250kVA: Điện áp định mức","quote":"Điện áp định mức | V | 400/230VAC","reference":"Chương V, mục 6.5+6.6, Máy phát điện, dòng 10","requirement":"400/230VAC"},{"item":"Máy phát điện 250kVA: Tần số","quote":"Tần số | Hz | 50","reference":"Chương V, mục 6.5+6.6, Máy phát điện, dòng 11","requirement":"50 Hz"},{"item":"Máy phát điện 250kVA: Tốc độ","quote":"Tốc độ | Vòng/phút | 1500","reference":"Chương V, mục 6.5+6.6, Máy phát điện, dòng 12","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 250kVA: Độ ổn định điện áp","quote":"Độ ổn định điện áp | ±1%","reference":"Chương V, mục 6.5+6.6, Máy phát điện, dòng 13","requirement":"±1%"},{"item":"Máy phát điện 250kVA: Kích thước (DxRxC)","quote":"Kích thước (DxRxC) mm | Theo bản vẽ thiết kế","reference":"Chương V, mục 6.5+6.6, Máy phát điện, dòng 14","requirement":"Theo bản vẽ thiết kế"},{"item":"Máy phát điện 250kVA: Trọng lượng","quote":"Trọng lượng | 3350kg (±5%)","reference":"Chương V, mục 6.5+6.6, Máy phát điện, dòng 15","requirement":"3350kg (±5%)"},{"item":"Máy phát điện 250kVA: Chế độ vận hành","quote":"Chế độ vận hành | Tự động/Bấm nút chạy bằng tay","reference":"Chương V, mục 6.5+6.6, Máy phát điện, dòng 16","requirement":"Tự động/Bấm nút chạy bằng tay"},{"item":"Máy phát điện 250kVA: Bảng điều khiển - loại","quote":"Bảng điều khiển kỹ thuật số Smartgen phù hợp với tất cả các dòng máy phát điện, với chức\nnăng giám sát tất cả thông số của máy phát điện.","reference":"Chương V, mục 6.5+6.6, Thông số kỹ thuật của bảng điều khiển","requirement":"Bảng điều khiển kỹ thuật số Smartgen, giám sát tất cả thông số của máy phát điện; cảnh báo, tắt máy và thông tin trạng thái động cơ, đầu phát hiển thị đầy đủ trên màn hình LCD"},{"item":"Máy phát điện 250kVA: Bảng điều khiển - Model","quote":"Model | Nêu cụ thể","reference":"Chương V, mục 6.5+6.6, Bảng điều khiển, dòng 1","requirement":"Nhà thầu nêu cụ thể"},{"item":"Máy phát điện 250kVA: Bảng điều khiển - Thông số hiển thị","quote":"Điện áp máy phát;\nTần số;\nCác thông số hiển thị:\nTốc độ động cơ;\nĐiện áp acquy;\nSố giờ hoạt động.","reference":"Chương V, mục 6.5+6.6, Bảng điều khiển, dòng 2","requirement":"Điện áp máy phát; Tần số; Tốc độ động cơ; Điện áp acquy; Số giờ hoạt động"},{"item":"Máy phát điện 250kVA: Bảng điều khiển - Cảnh báo lỗi","quote":"Quá tốc độ/Tốc độ thấp,\nDừng khẩn cấp\nHiển thị đầy đủ các lỗi cảnh\nÁp lực nhớt thấp;\nbáo:\nNhiệt độ nước làm mát cao\nLỗi khởi động\nLỗi sạc acquy","reference":"Chương V, mục 6.5+6.6, Bảng điều khiển, dòng 3","requirement":"Hiển thị đầy đủ các lỗi cảnh báo: quá tốc độ/tốc độ thấp, dừng khẩn cấp, áp lực nhớt thấp, nhiệt độ nước làm mát cao, lỗi khởi động, lỗi sạc acquy"},{"item":"Máy phát điện 250kVA: Bảng điều khiển - Tự động tắt máy","quote":"Áp lực nhớt động cơ thấp;\nTự động tắt máy: | Nhiệt độ nước làm mát cao;\nQuá tốc độ/Tốc độ thấp;\nTắt máy sau ba lần không khởi động được","reference":"Chương V, mục 6.5+6.6, Bảng điều khiển, dòng 4","requirement":"Tự động tắt máy khi: áp lực nhớt động cơ thấp; nhiệt độ nước làm mát cao; quá tốc độ/tốc độ thấp; tắt máy sau ba lần không khởi động được"},{"item":"Tủ ATS 3P-400A: Số lượng, đơn vị","quote":"6 | Tủ ATS 3P-400A | cái","reference":"Chương V, Bảng số 3, mục 6","requirement":"Tủ ATS 3P-400A, đơn vị tính: cái"},{"item":"Tủ ATS 3P-400A: Dòng điện định mức","quote":"Dòng điện định mức | A | 400","reference":"Chương V, mục 6.5+6.6, Tủ tự động chuyển nguồn ATS, dòng 1","requirement":"400 A"},{"item":"Tủ ATS 3P-400A: Điện áp định mức","quote":"Điện áp định mức | V | 400V","reference":"Chương V, mục 6.5+6.6, Tủ tự động chuyển nguồn ATS, dòng 2","requirement":"400V"},{"item":"Tủ ATS 3P-400A: Số cực","quote":"Số cực | 3P","reference":"Chương V, mục 6.5+6.6, Tủ tự động chuyển nguồn ATS, dòng 3","requirement":"3P"},{"item":"Phạm vi cung cấp, lắp đặt máy phát điện","quote":"Thi công xây dựng, cung cấp và lắp đặt trạm biến áp\n250KVA-22/0.4KV và máy phát điện","reference":"Chương V, mục I.1","requirement":"Gói thầu bao gồm thi công xây dựng, cung cấp và lắp đặt trạm biến áp 250KVA-22/0.4KV và máy phát điện; hoàn thành tối đa 60 ngày"},{"item":"Hàng hóa: Tình trạng, nguồn gốc","quote":"có nguồn nguồn gốc rõ ràng, mới 100%, chưa từng qua sử dụng","reference":"Chương V, mục III.2.7","requirement":"Vật tư, vật liệu (đoạn nêu cho cáp ngầm trung thế và vật tư đường dây) có nguồn gốc rõ ràng, mới 100%, chưa từng qua sử dụng, còn hạn sử dụng, được lấy mẫu, thí nghiệm đạt yêu cầu; HSMT không nêu riêng cho máy phát điện"},{"item":"Máy phát điện và thiết bị: Bảo hành","quote":"thời gian tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao đưa vào sử dụng","reference":"Chương V, mục III.2.9","requirement":"Bảo hành toàn bộ hàng hóa tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao đưa vào sử dụng; hình thức lỗi một đổi một"},{"item":"Máy phát điện và thiết bị: Tài liệu kỹ thuật","quote":"Sơ đồ tổng thể thiết bị, bản vẽ kỹ thuật, tài liệu hướng dẫn vận hành, sổ tra cứu\nphụ tùng, tài liệu hướng dẫn cách giải quyểt sự cố xảy ra trong quá trình vận hành, bảo\ndưỡng.","reference":"Chương V, mục III.2.8","requirement":"Cung cấp sơ đồ tổng thể thiết bị, bản vẽ kỹ thuật, tài liệu hướng dẫn vận hành, sổ tra cứu phụ tùng, tài liệu hướng dẫn giải quyết sự cố, bảo dưỡng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:57:44.563Z"}},"IB2400317224":{"u":"2026-11-03T07:04:10.417+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V YCKT.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR nên có nhiều lỗi chính tả/dấu; các trích dẫn được chép nguyên văn như trong văn bản (ví dụ 'SKVA' ở mục B.1 hiểu là 8KVA theo tiêu đề gói thầu).","Mâu thuẫn về năm sản xuất: mục 2 phần A yêu cầu 'Năm 2024 trở về sau', còn mục 3 khoản 1 ghi 'được sản xuất từ năm 2023 trở về sau'.","Cụm 'bằng 6 khóa đề' ở mục điều khiển có thể là lỗi OCR (khóa đề), chưa rõ nguyên văn gốc.","Số lượng 08 máy đọc từ bảng quy mô gói thầu bị lỗi định dạng OCR nên không có trích dẫn nguyên văn.","Chương V không nêu hãng/model động cơ và đầu phát, chỉ yêu cầu đồng bộ cùng nhãn hiệu; ATS chỉ được nêu ở dạng giao diện kết nối, không có thông số dòng định mức."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2400317224","generatorCapacity":"8 máy x 8KVA diesel (công suất liên tục 100% tải ≥ 8,5 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 8KVA: Số lượng và quy mô","quote":"Máy phát điện loại 8KVA có vỏ chống ôn, sử dụng nhiên","reference":"Chương V, mục 1 (Quy mô gói thầu)","requirement":"Máy phát điện loại 8KVA có vỏ chống ồn, sử dụng nhiên liệu dầu Diesel, số lượng 08 máy, bao gồm vật tư lắp đặt, đấu nối hoàn thiện (hệ thống xả thoát khí thải ra khỏi nhà để máy, cáp điện, cáp tiếp đất) và nhân công vận chuyển, lắp đặt, đấu nối, chạy thử."},{"item":"Máy 8KVA: Phạm vi lắp đặt","quote":"Nhân công vận chuyển, lắp đặt, đấu nối hoàn thiện và","reference":"Chương V, mục 1 (Quy mô gói thầu)","requirement":"Nhân công vận chuyển, lắp đặt, đấu nối hoàn thiện và chạy thử."},{"item":"Máy 8KVA: Tình trạng, chứng nhận nguồn gốc","quote":"Tinh trạng máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng","reference":"Chương V, mục 2, phần A","requirement":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng."},{"item":"Máy 8KVA: Năm sản xuất","quote":"Năm sản xuất máy phát điện: Năm 2024 trở về sau.","reference":"Chương V, mục 2, phần A","requirement":"Năm sản xuất máy phát điện: năm 2024 trở về sau (mục 3 ghi từ năm 2023 trở về sau, xem ghi chú)."},{"item":"Máy 8KVA: Xuất xứ","quote":"Xuất xứ: Hàng hóa có xuất xứ thuộc nhóm nước EU; G7 hoặc Việt Nam.","reference":"Chương V, mục 2, phần A","requirement":"Hàng hóa có xuất xứ thuộc nhóm nước EU, G7 hoặc Việt Nam."},{"item":"Máy 8KVA: Chứng nhận chất lượng","quote":"Chứng nhận chất lượng: ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất","reference":"Chương V, mục 2, phần A","requirement":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước)."},{"item":"Máy 8KVA: Chứng nhận môi trường","quote":"Chứng nhận môi trường: ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất","reference":"Chương V, mục 2, phần A","requirement":"ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước)."},{"item":"Máy 8KVA: Nối đất","quote":"Nối đất: Máy phát phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ","reference":"Chương V, mục 2, phần A","requirement":"Máy phát phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất, đảm bảo nối đất an toàn."},{"item":"Máy 8KVA: Khí thải","quote":"Đáp ứng quy chuan kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất","reference":"Chương V, mục 2, phần A (Khí thải)","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu. Hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh."},{"item":"Máy 8KVA: Thông tin phương pháp làm mát","quote":"Hệ thống làm mát: yêu cầu nhà sản xuất cung cấp thông tin đầy đủ về phương pháp","reference":"Chương V, mục 2, phần A","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát, tuân thủ TCVN 6627-6:2011."},{"item":"Máy 8KVA: Điều kiện hoạt động","quote":"Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam, và có khả năng hoạt động ở trong","reference":"Chương V, mục 2, phần A","requirement":"Phù hợp khí hậu Việt Nam, hoạt động được ở nhiệt độ môi trường từ 0 đến 40°C và độ ẩm môi trường < 80%."},{"item":"Máy 8KVA: Bảng thông số đặc trưng","quote":"Bảng thông số đặc trưng: Tất cả các máy đều phải có bảng thông số đặc trưng: Bảng","reference":"Chương V, mục 2, phần A","requirement":"Mỗi máy có bảng thông số bền, lắp chắc chắn trên vỏ máy (hoặc in trực tiếp), dễ đọc; tối thiểu gồm: tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng của máy phát."},{"item":"Máy 8KVA: Kiểu máy và kích từ","quote":"Máy vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chồi than, tự động","reference":"Chương V, mục 2, phần B.1","requirement":"Máy vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí."},{"item":"Máy 8KVA: Loại máy và động cơ","quote":"Máy phát điện 1 pha, 2 dây; động cơ diesel, 4 kỳ.","reference":"Chương V, mục 2, phần B.1","requirement":"Máy phát điện 1 pha, 2 dây; động cơ diesel, 4 kỳ."},{"item":"Máy 8KVA: Công suất liên tục","quote":"Công suất liên tục (100% tai): > 8,5 KVA.","reference":"Chương V, mục 2, phần B.1","requirement":"Công suất liên tục (100% tải) ≥ 8,5 KVA."},{"item":"Máy 8KVA: Công suất tối đa","quote":"Công suất tối đa: > 110% x Công suất liên tục.","reference":"Chương V, mục 2, phần B.1","requirement":"≥ 110% x công suất liên tục."},{"item":"Máy 8KVA: Hệ số công suất","quote":"Hệ số công suất Cos ọ=1.","reference":"Chương V, mục 2, phần B.1","requirement":"Cos φ = 1."},{"item":"Máy 8KVA: Điện áp ra","quote":"Điện áp ra: 220VAC.","reference":"Chương V, mục 2, phần B.1","requirement":"220VAC."},{"item":"Máy 8KVA: Dao động điện áp đầu ra","quote":"Dao động điện áp đầu ra: < + 1%.","reference":"Chương V, mục 2, phần B.1","requirement":"≤ ± 1%."},{"item":"Máy 8KVA: Tần số","quote":"Tần số: 50HZ.","reference":"Chương V, mục 2, phần B.1","requirement":"50HZ."},{"item":"Máy 8KVA: Động cơ - tốc độ","quote":"Tốc độ vòng quay: 1500 vòng/phút.","reference":"Chương V, mục 2, phần B.1","requirement":"1500 vòng/phút."},{"item":"Máy 8KVA: Động cơ - số xi lanh","quote":"Số xy lanh: > 3.","reference":"Chương V, mục 2, phần B.1","requirement":"≥ 3."},{"item":"Máy 8KVA: Động cơ - dung tích xi lanh","quote":"Dung tich xilanh: > 1,6 lit.","reference":"Chương V, mục 2, phần B.1","requirement":"≥ 1,6 lít."},{"item":"Máy 8KVA: Động cơ - đường kính x hành trình","quote":"Đường kính xilanh x Hành trình của xilanh: > 87 x 90,4 mm.","reference":"Chương V, mục 2, phần B.1","requirement":"≥ 87 x 90,4 mm."},{"item":"Máy 8KVA: Động cơ - công suất đầu ra Net","quote":"Công suất liên tục (Continuous)/ dự phòng (Standby) đầu ra Net của động cơ tại 1500","reference":"Chương V, mục 2, phần B.1","requirement":"Công suất liên tục (Continuous)/dự phòng (Standby) đầu ra Net của động cơ tại 1500 vòng/phút: ≥ 12,8/15,0 kW."},{"item":"Máy 8KVA: Động cơ - tỉ số nén","quote":"Ti số nén: > 19:1.","reference":"Chương V, mục 2, phần B.1","requirement":"≥ 19:1."},{"item":"Máy 8KVA: Khả năng khởi động","quote":"Kha năng khởi động: Có khả năng khởi động từ mức 0% tai lên 100% trong vòng 30s.","reference":"Chương V, mục 2, phần B.1","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s."},{"item":"Máy 8KVA: Khả năng quá tải","quote":"Khả năng quá tài: Có khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải 110%","reference":"Chương V, mục 2, phần B.1","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ."},{"item":"Máy 8KVA: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: < 74dB(A).","reference":"Chương V, mục 2, phần B.1","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 74dB(A)."},{"item":"Máy 8KVA: Kích thước","quote":"Kích thước (LxWxH): < (1400 x 690 x 940) mm.","reference":"Chương V, mục 2, phần B.1","requirement":"(LxWxH) ≤ (1400 x 690 x 940) mm."},{"item":"Máy 8KVA: Nhiên liệu - mức tiêu thụ","quote":"Mức tiêu thụ nhiên liệu (100%) tải: < 3,5 lit/gio.","reference":"Chương V, mục 2, phần B.1 (Nhiên liệu)","requirement":"Dầu Diesel; mức tiêu thụ nhiên liệu ở 100% tải ≤ 3,5 lít/giờ."},{"item":"Máy 8KVA: Bình nhiên liệu","quote":"Bình nhiên liệu: Dung tích > 60lít, bằng thép, bố trí gắn liền bên trong vỏ cách âm","reference":"Chương V, mục 2, phần B.1 (Nhiên liệu)","requirement":"Dung tích ≥ 60 lít, bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình có khóa."},{"item":"Máy 8KVA: Đồng bộ nhãn hiệu","quote":"Máy phát điện bao gồm đồng bộ động cơ, đầu phát và vỏ chống ồn cùng một nhãn","reference":"Chương V, mục 2, phần B.1 (Nhiên liệu)","requirement":"Máy phát điện bao gồm đồng bộ động cơ, đầu phát và vỏ chống ồn cùng một nhãn hiệu."},{"item":"Máy 8KVA: Điều khiển - chế độ vận hành","quote":"Chế độ vận hành: Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng 6 khóa","reference":"Chương V, mục 2, phần B.1 (Hệ thống điều khiển)","requirement":"Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng khóa đề trong trường hợp bảng điều khiển bị sự cố."},{"item":"Máy 8KVA: Điều khiển - màn hình hiển thị","quote":"Man hình hiển thị (LCD), có thé hiển thị các thông số gồm (điện 4 áp, tan số, dòng điện,","reference":"Chương V, mục 2, phần B.1 (Hệ thống điều khiển)","requirement":"Màn hình LCD hiển thị: điện áp, tần số, dòng điện, tốc độ động cơ của máy phát; điện áp ắc quy; nhiệt độ động cơ hoặc nhiệt độ nước làm mát; áp suất nhớt; mức nhiên liệu; thời gian chạy máy."},{"item":"Máy 8KVA: Điều khiển - nút điều khiển","quote":"Nút điều khiển: khởi dong (START), dừng bằng tay (STOP), chạy chế độ tự động","reference":"Chương V, mục 2, phần B.1 (Hệ thống điều khiển)","requirement":"Nút khởi động (START), dừng bằng tay (STOP), chạy chế độ tự động (AUTO), khởi động bằng tay (Manual), C/O (đóng/mở CB hoặc rơ le...) và nút dừng máy khẩn cấp."},{"item":"Máy 8KVA: Điều khiển - đèn hiển thị","quote":"Đèn hiền thị các chế độ hoạt động của máy: RUN, STOP, AUTO, MANUAL, C/O.","reference":"Chương V, mục 2, phần B.1 (Hệ thống điều khiển)","requirement":"Đèn hiển thị các chế độ hoạt động: RUN, STOP, AUTO, MANUAL, C/O."},{"item":"Máy 8KVA: Điều khiển - cảnh báo bảo vệ","quote":"Có chức năng cảnh báo bảo vệ: điện áp cao/thấp; tần số cao/thấp; điện áp ắc quy","reference":"Chương V, mục 2, phần B.1 (Hệ thống điều khiển)","requirement":"Cảnh báo bảo vệ: điện áp cao/thấp; tần số cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá dòng/ngắn mạch; áp suất nhớt thấp; nhiệt độ động cơ cao hoặc nhiệt độ nước làm mát cao; mức nhiên liệu thấp; dừng khẩn cấp, lỗi không thể dừng và không thể khởi động."},{"item":"Máy 8KVA: Điều khiển - giao diện ATS và giám sát từ xa","quote":"Máy có giao diện kết nối với bộ ATS dé thực hiện điều khiển tat/bat máy phát điện khi","reference":"Chương V, mục 2, phần B.1 (Hệ thống điều khiển)","requirement":"Có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới; có khả năng giám sát, điều khiển từ xa qua mạng internet."},{"item":"Máy 8KVA: Khung máy","quote":"Khung dé máy được chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung dé máy","reference":"Chương V, mục 2, phần B.1 (Vỏ máy và khung máy)","requirement":"Khung đế máy chắc chắn, chịu lực, giảm chấn, chống rung để máy vận hành êm, cân bằng; có đế cao su giảm chấn."},{"item":"Máy 8KVA: Vỏ máy","quote":"Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu","reference":"Chương V, mục 2, phần B.1 (Vỏ máy và khung máy)","requirement":"Vỏ thiết kế giảm ồn, sơn tĩnh điện, chống tác động của khí hậu nhiệt đới và nhiệt độ cao, đặt được ngoài trời, có khóa đảm bảo an toàn cho vỏ máy."},{"item":"Máy 8KVA: Cấp bảo vệ vỏ","quote":"Cấp bảo vệ bằng vỏ ngoài nhờ thiết kế tích hợp: tối thiều là IP23 (Cung cấp chứng","reference":"Chương V, mục 2, phần B.1 (Vỏ máy và khung máy)","requirement":"Tối thiểu IP23; cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu đáp ứng tiêu chuẩn ≥ IP23."},{"item":"Máy 8KVA: Cấp cách điện","quote":"Cấp cách điện: Tối thiều cấp H.","reference":"Chương V, mục 2, phần B.1","requirement":"Tối thiểu cấp H."},{"item":"Máy 8KVA: Hệ thống làm mát","quote":"Hệ thống làm mát: Làm mát bằng nước kết hợp quạt gió.","reference":"Chương V, mục 2, phần B.1","requirement":"Làm mát bằng nước kết hợp quạt gió."},{"item":"Máy 8KVA: Vật tư kèm theo - cáp điện","quote":"Dây cáp điện đấu từ máy phát điện đến cầu giao đảo chiều (loại cáp","reference":"Chương V, mục 2, phần B.2","requirement":"Dây cáp điện đấu từ máy phát điện đến cầu giao đảo chiều, loại Cu/XLPE/PVC/2x10mm2, trọn gói, độ dài trung bình khoảng 10m (mỗi máy)."},{"item":"Máy 8KVA: Vật tư kèm theo - dây tiếp đất","quote":"Dây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 10mm2 bọc PVC vàng","reference":"Chương V, mục 2, phần B.2","requirement":"Dây tiếp đất cho máy phát điện, loại cáp đồng 10mm2 bọc PVC vàng xanh, trọn gói, độ dài trung bình khoảng 5m (mỗi máy)."},{"item":"Máy 8KVA: Vật tư kèm theo - ống thoát khói","quote":"Ong thoát khói ra khỏi phòng máy có kèm theo ống giảm rung: trọn gói (độ dài trung","reference":"Chương V, mục 2, phần B.2","requirement":"Ống thoát khói ra khỏi phòng máy có kèm ống giảm rung, trọn gói, độ dài trung bình khoảng 2m (mỗi máy)."},{"item":"Máy 8KVA: Vật tư kèm theo - nhiên liệu chạy thử","quote":"Nhiên liệu chạy thử máy phát điện trong khoảng 2 giờ: 06 lít.","reference":"Chương V, mục 2, phần B.2","requirement":"Nhiên liệu chạy thử máy phát điện khoảng 2 giờ: 06 lít (mỗi máy)."},{"item":"Máy 8KVA: Vật tư kèm theo - nhớt và nước giải nhiệt","quote":"Nhớt máy: đầy đủ theo máy.","reference":"Chương V, mục 2, phần B.2","requirement":"Nhớt máy và nước giải nhiệt đầy đủ theo máy."},{"item":"Máy 8KVA: Bảo hành","quote":"Thời hạn bảo hành hàng hóa: sản phẩm được bảo hành tối thiểu 02 năm hoặc 3.600 giờ","reference":"Chương V, mục 3, khoản 2","requirement":"Bảo hành tối thiểu 02 năm hoặc 3.600 giờ chạy máy (điều kiện nào đến trước) kể từ ngày ký biên bản nghiệm thu, bàn giao; có tem bảo hành dán cho từng máy (nhà thầu cung cấp, số điện thoại bảo hành, ngày hết hạn bảo hành)."},{"item":"Máy 8KVA: Kiểm tra, thử nghiệm","quote":"Chạy thử tải từng máy (tải giả) tại","reference":"Chương V, mục 4","requirement":"Chạy thử tải từng máy (tải giả) tại kho của Bên mua trước khi lắp đặt đưa vào sử dụng, có Bên bán và Bên mua chứng kiến."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T07:04:09.174Z"}},"IB2400323739":{"u":"2026-11-03T18:06:01.848+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YEU CAU VE KY THUAT.pdf), chưa phân tích cả HSMT.","Đây là gói mua phụ tùng, không phải mua tổ máy phát điện; Chương V không nêu công suất kVA/kW, số lượng tổ máy hay thông số động cơ, đầu phát, ATS. Số lượng từng phụ tùng nằm ở Mẫu số 01A (webform), không có trong văn bản này.","Bảng hạng mục là bản quét lỗi (OCR): tên và mã một số mục (5-6, 18-22, 31) đọc không chắc chắn nên không trích nguyên văn; cần đối chiếu với tệp gốc.","Số thứ tự mục trong Chương V không khớp hoàn toàn (văn bản nêu mục 1-31 là hàng chính hãng, các mục 32-42 là hàng phổ biến, nhưng bảng đánh số khác) nên các tham chiếu STT có thể lệch.","Bảng đặc tính biến dòng và sạc bình có nhiều lỗi chữ do quét; số liệu ngưỡng sạc đầy và sạc lại (14.2V/28.4V, 12.8V/25.6V) chưa được tách riêng do chữ không rõ."],"result":{"keyInfo":{"bidName":"Cung cấp phụ tùng máy phát điện Diesel","notifyNo":"IB2400323739","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Toàn gói - Máy phát điện hiện hữu cần tương thích","quote":"G1,G2, G3, G4: Cummins QSK60G4","reference":"Chương V, Mục 1, II.a","requirement":"Phụ tùng chính hãng, tương thích các model máy phát: G1, G2, G3, G4 là Cummins QSK60G4; G5 là Perkins Model 4012; G6 là Caterpillar Model 3512; G7 là Caterpillar Model C32; G8, G9 là Caterpillar Model 3516B"},{"item":"Toàn gói - Tình trạng hàng hóa","quote":"Hàng mới 100%, chưa qua sử dụng","reference":"Chương V, Mục 1, II.b","requirement":"Hàng mới 100%, chưa qua sử dụng, đúng chủng loại, đúng mã cơ phận"},{"item":"Toàn gói - Bảo hành","quote":"Phải có cam kết bảo hành","reference":"Chương V, Mục 1, II.c (Bảng chào thầu kỹ thuật)","requirement":"Có cam kết bảo hành vật tư, phụ tùng thay thế tối thiểu 12 tháng kể từ ngày giao hàng, nghiệm thu hàng hóa"},{"item":"Toàn gói - Xuất xứ, tài liệu","quote":null,"reference":"Chương V, Mục 1, II.a và II.c","requirement":"Phải khai báo ký mã hiệu, nhà sản xuất, nước sản xuất; có catalogue có hình ảnh, mã phụ tùng đúng với số serial động cơ; có chứng chỉ ISO. Hàng mục 1-31 phải kèm hồ sơ chứng minh khả năng khai thác hàng chính hãng (giấy ủy quyền bán hàng, giấy chứng nhận đối tác...)"},{"item":"Toàn gói - Đóng gói","quote":null,"reference":"Chương V, Mục 1, II.a","requirement":"Đóng gói trong thùng carton, chịu được va đập khi vận chuyển, bốc dỡ; thuận lợi vận chuyển đường bộ, đường sông, đường biển và tồn trữ tại kho"},{"item":"Mục 1-4 - Động cơ Cummins QSK60G4 (G1,2,3,4,10,11,12,13): lọc","quote":null,"reference":"Chương V, Mục 1, II.b, STT 1-4","requirement":"Lọc dầu mã FS 1006; lọc nhớt mã LF 9050; lọc nước mã WF2075; lọc gió mã AF25593; đơn vị tính: cái"},{"item":"Mục 5-6 - Động cơ Perkins 4012 (G5): lọc","quote":null,"reference":"Chương V, Mục 1, II.b, STT 5-6","requirement":"Hai hạng mục lọc với mã cơ phận 4759205 và 4324909; đơn vị tính: cái (tên hạng mục đọc không rõ)"},{"item":"Mục 7-15 - Động cơ Caterpillar 3512 / 3516B / C32 (G6, G7, G9): lọc","quote":null,"reference":"Chương V, Mục 1, II.b, STT 7-15","requirement":"Mã cơ phận: 423-8521, 1R-1808, 1R-0755, 269-7041, 1R-0726; lọc dầu tách nước Parker Racor 2020PM (máy 3512 & 3516B, G6 & G9); lọc gió 208-9065 và 8N-6309 (máy 3512 - G6); đơn vị tính: cái"},{"item":"Mục 16-17 - Dung dịch làm mát","quote":null,"reference":"Chương V, Mục 1, II.b, STT 16-17","requirement":"Cat Supplemental Coolant Additive mã 217-0617 và Coolant additive DCA4; đơn vị tính: lít"},{"item":"Mục 18 - Máy Cummins G10,11,12,13: dây curoa quạt giải nhiệt","quote":null,"reference":"Chương V, Mục 1, II.b, STT 18","requirement":"Hãng Optibelt, mã 31PK2020 (đọc từ bản quét); đơn vị tính: sợi"},{"item":"Mục 19-22 - AVR, diode kích từ, bộ điều khiển điện áp","quote":null,"reference":"Chương V, Mục 1, II.b, STT 19-22","requirement":"AVR máy Cummins QSK60-G4 (G1, G2) mã MX321; AVR máy Caterpillar C32 - EM10 (800kW) mã 398-7247; diode kích từ máy Cummins QSK60G4; bộ điều khiển điện áp DVR Basic máy 3512-G6"},{"item":"Mục 23-27 - Màn hình điều khiển và tủ hòa đồng bộ","quote":null,"reference":"Chương V, Mục 1, II.b, STT 23-27","requirement":"Màn hình ECMP 4.2B máy Caterpillar C32 - 800kW; màn hình ECMPII máy Caterpillar 3512-G6; màn hình ECMP 4.2 Caterpillar - G5; màn hình tủ hòa đồng bộ DEIF AGC 243; bộ nhận tín hiệu thông số động cơ tủ hòa đồng bộ IOM220 DEIF A/S"},{"item":"Mục 28-31 - Điều tốc, turbo, cảm biến","quote":null,"reference":"Chương V, Mục 1, II.b, STT 28-31","requirement":"Bộ điều khiển điều tốc (Speed Control) máy Caterpillar 3512-G6 mã 131-5454; trục bộ tăng áp (Turbo Charger) máy Caterpillar C32-G7 mã 323-6348; trục bộ tăng áp máy Caterpillar 3512 mã 102-0297; cảm biến áp suất khí thổi (Blowby Flow sensor) máy Cummins QSK60G4 mã 5461522"},{"item":"Biến dòng đo đếm bảo vệ máy phát (2500/5A và 3200/5A): tiêu chuẩn","quote":"IEC 61869-2","reference":"Chương V, Bảng đặc tính kỹ thuật máy biến dòng điện 1 pha cấp hạ thế, mục II-IV","requirement":"Máy biến dòng 1 pha hạ thế, đáp ứng IEC 61869-1, IEC 61869-2 hoặc tương đương; có giấy chứng nhận phê duyệt mẫu phương tiện đo của STAMEQ; nhà sản xuất có ISO 9001:2008 hoặc cao hơn"},{"item":"Biến dòng đo đếm bảo vệ máy phát: thông số điện","quote":"60 x In","reference":"Chương V, Bảng đặc tính kỹ thuật máy biến dòng điện, mục IV, TT 6-19","requirement":"Điện áp làm việc cao nhất 600V; trung tính nối đất trực tiếp; tần số 50 Hz; dòng sơ cấp định mức 2.500, 3.200 A; dòng thứ cấp 5 A; chịu quá dòng 12 x In; Ith 60 x In; Idyn 2,5 x Ith; 01 cuộn thứ cấp cho đo lường; cấp chính xác 0,5; công suất định mức tối thiểu 5 VA (In ≤ 1.000 A) và 10 VA (In > 1.000 A); loại 1 pha, trong nhà, cách điện rắn, dạng hình xuyến; đường kính trong vòng xuyến tối thiểu 126 (cho cả 2.500/5 và 3.200/5)"},{"item":"Biến dòng đo đếm bảo vệ máy phát: điều kiện làm việc, thử nghiệm, khác","quote":"TCVN 5408:2007","reference":"Chương V, Bảng đặc tính kỹ thuật máy biến dòng điện, mục IV, TT 22-35","requirement":"Nhiệt độ môi trường 0°C đến 45°C; độ ẩm đến 90%; độ cao lắp đặt đến 1500m; tuổi thọ từ 10 năm; thử nghiệm điển hình bởi phòng thử nghiệm độc lập (ISO/IEC 17025) và thử nghiệm xuất xưởng theo IEC 61869-1, IEC 61869-2; thiết bị mới nguyên 100%, có CO/CQ; chi tiết thép mạ kẽm nhúng nóng theo TCVN 5408:2007"},{"item":"Sạc bình tự động AST 12/24VDC-20A","quote":"220V/ 50Hz","reference":"Chương V, Bảng Sạc bình tự động AST 12/24VDC-20A","requirement":"Điện áp AC vào 220V/50Hz; điều chỉnh dòng sạc 1-20 A; sạc boost CC 20A; sạc float CV 13.2V/26.4V (±2%); hiệu suất 95%; điện trở cách điện > 5 MΩ khi không hoạt động; môi trường nhiệt độ < 50°C, độ ẩm < 90%; tiêu chuẩn ISO 9000:2001 hoặc cao hơn; khai báo nhà sản xuất, nước sản xuất, mã hiệu"},{"item":"Bình ắc quy 100A, 200A","quote":null,"reference":"Chương V, Bảng Bình ắc quy 100A, 200A","requirement":"Ắc quy nước, điện thế 12V, dung lượng 100 Ah (N100) và 200 Ah (N200); kích thước khoảng 406x174x208 (N100) và 214x518x275 (N200); tiêu chuẩn ISO 9001, IATF 16949, ISO/IEC 17025, ISO 14001 hoặc cao hơn; khai báo nhà sản xuất, nước sản xuất, mã hiệu"},{"item":"Ống bô chịu nhiệt, áp lực cao (ống bô nhiều lớp) phi 90 và phi 114","quote":null,"reference":"Chương V, Bảng Ống bô chịu nhiệt, áp lực cao","requirement":"Chiều dài mỗi cuộn từ 1 đến 12 mét; độ dày ống 15-20mm; đường kính trong 90mm và 114mm; cấu tạo 3 phần: cao su, lõi thép, bố vải; chất liệu chủ yếu từ cao su nguyên chất, chịu mài mòn, chịu nhiệt độ cao"},{"item":"Lõi sin hàn bộ trao đổi nhiệt máy Caterpillar G9 (Heat Exchanger Core)","quote":"1350 x 223 x 406 (mm)","reference":"Chương V, Bảng Lõi sin hàn bộ trao đổi nhiệt","requirement":"Model CH900; công suất 750W; kích thước (LxWxH) 1350 x 223 x 406 (mm); khai báo nhà sản xuất, nước sản xuất"},{"item":"Axit loãng (châm bình ắc quy)","quote":null,"reference":"Chương V, Bảng Axit loãng","requirement":"Dung dịch axit loãng chuyên dùng châm bình ắc quy; quy cách đóng gói 5, 30 lít (can); nồng độ axit dao động từ 28%; đơn vị tính: lít"},{"item":"Keo dán gioăng máy (tuýp) và Keo AB","quote":null,"reference":"Chương V, Mục 1, II.b, STT 38-39","requirement":"Hàng phổ biến trên thị trường; phải khai báo ký mã hiệu, nhà sản xuất, nước sản xuất và cung cấp tài liệu chứng minh"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:06:00.720Z"}},"IB2400324041":{"u":"2026-11-03T06:56:57.232+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT MSHH 1THS_ATS.pdf), chưa phân tích cả HSMT.","Chương V không có thông số của tổ máy phát điện (công suất, động cơ, đầu phát, vỏ, bình nhiên liệu...). Gói thầu chỉ gồm thiết bị giám sát/điều khiển từ xa (ATS), bộ nạp bù, bộ lưu điện khởi động, cáp và dịch vụ lắp đặt, nên generatorCapacity là null.","Bảng cáp điều khiển ghi 6x1.0mm2 nhưng số lõi là 2; giữ nguyên như văn bản.","Số thứ tự một số bảng bị nhảy (ATS phần I thiếu dòng 7, bộ lưu điện thiếu dòng 6, cáp thiếu dòng 6), có thể do lỗi trích xuất PDF.","Số lượng thiết bị nằm ở mẫu số 01A - chương IV, không có trong đoạn này."],"result":{"keyInfo":{"bidName":"Trang bị công cụ giám sát máy phát điện từ xa tại Trung tâm mạng lưới MobiFone miền Bắc đợt 1 năm 2024","notifyNo":"IB2400324041","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"ATS điều khiển máy phát từ xa: Dòng tải định mức","quote":"100A hoặc lớn hơn","reference":"Chương V, mục 1.2.b.i, phần I, dòng 3","requirement":"100A hoặc lớn hơn, bắt buộc"},{"item":"ATS điều khiển máy phát từ xa: Dải điện áp hoạt động","quote":"Dải điện áp hoạt động 150-250VAC","reference":"Chương V, mục 1.2.b.i, phần I, dòng 4","requirement":"150-250VAC, bắt buộc"},{"item":"ATS điều khiển máy phát từ xa: Thiết bị động lực (chuyển nguồn)","quote":"-Dòng định mức: ≥100A","reference":"Chương V, mục 1.2.b.i, phần I, dòng 6","requirement":"Contactor 1 pha có điều khiển, có chế độ chuyển mạch thủ công bằng tay, dòng định mức ≥100A"},{"item":"ATS điều khiển máy phát từ xa: Cầu đấu","quote":"Dòng tải cho phép ≥ 100A","reference":"Chương V, mục 1.2.b.i, phần I, dòng 9","requirement":"Dòng tải cho phép ≥ 100A"},{"item":"ATS điều khiển máy phát từ xa: Môi trường làm việc","quote":"Nhiệt độ: 0°C ~ 60°C hoặc rộng hơn","reference":"Chương V, mục 1.2.b.i, phần I, dòng 10","requirement":"Độ ẩm 0 - 95%; nhiệt độ 0°C ~ 60°C hoặc rộng hơn"},{"item":"ATS điều khiển máy phát từ xa: Vỏ hộp và loại tủ","quote":"Kích thước: (460mm x 390mm x 120mm) ±","reference":"Chương V, mục 1.2.b.i, phần I, dòng 11-12","requirement":"Thép sơn tĩnh điện, độ dày cả sơn ≥ 0.9mm, có lỗ thoát nhiệt đối lưu; kích thước (460mm x 390mm x 120mm) ± 10% mỗi chiều; loại treo tường"},{"item":"ATS điều khiển máy phát từ xa: Nguồn cấp cho board điều khiển","quote":"Có thể kết nối được 3 nguồn độc lập","reference":"Chương V, mục 1.2.b.i, phần I, dòng 5","requirement":"Kết nối được 3 nguồn độc lập: AC 220V; ắc quy đề 12VDC-28VDC; pin tích hợp trên board, kết nối plug and play"},{"item":"ATS điều khiển máy phát từ xa: Điều khiển từ xa","quote":"#BAT, #TAT, #TRANGTHAI","reference":"Chương V, mục 1.2.b.i, phần II, dòng 2","requirement":"Web/App (API nhận lệnh bật tắt máy phát, cài đặt thời gian gửi bản tin, thời gian sấy, thời gian đề máy) và SMS cho phép ≥ 03 số điện thoại đã đăng ký, các lệnh #BAT, #TAT, #TRANGTHAI"},{"item":"ATS điều khiển máy phát từ xa: Ngõ ra điều khiển","quote":"- 4 Ngõ ra điều khiển bằng DC","reference":"Chương V, mục 1.2.b.i, phần II, dòng 3","requirement":"Tối thiểu 05 ngõ ra: 1 ngõ ra điều khiển bằng AC và 4 ngõ ra điều khiển bằng DC"},{"item":"ATS điều khiển máy phát từ xa: Độ trễ điều khiển","quote":"- Web/App/SMS ≤ 15 giây","reference":"Chương V, mục 1.2.b.i, phần II, dòng 9","requirement":"Manual ≤ 2 giây; Web/App/SMS ≤ 15 giây"},{"item":"ATS điều khiển máy phát từ xa: Phạm vi đo điện áp","quote":"0 – 250 VAC hoặc rộng hơn","reference":"Chương V, mục 1.2.b.i, phần III, dòng 2","requirement":"0 – 250 VAC hoặc rộng hơn, đo độc lập cho nguồn lưới và nguồn máy phát"},{"item":"ATS điều khiển máy phát từ xa: Phạm vi đo dòng điện","quote":"0 – 100 A hoặc rộng hơn","reference":"Chương V, mục 1.2.b.i, phần III, dòng 3","requirement":"0 – 100 A hoặc rộng hơn"},{"item":"ATS điều khiển máy phát từ xa: Phạm vi đo tần số","quote":"45 – 60 Hz hoặc rộng hơn","reference":"Chương V, mục 1.2.b.i, phần III, dòng 4","requirement":"45 – 60 Hz hoặc rộng hơn"},{"item":"ATS điều khiển máy phát từ xa: Giám sát nhiên liệu và độ ồn","quote":"Có cổng chờ sẵn để kết nối với Module đo","reference":"Chương V, mục 1.2.b.i, phần III, dòng 7-8","requirement":"Có cổng chờ sẵn kết nối Module đo mức nhiên liệu; giám sát độ ồn thang đo 1-100 theo dải đầu ra của cảm biến"},{"item":"ATS điều khiển máy phát từ xa: Giám sát ắc quy đề","quote":null,"reference":"Chương V, mục 1.2.b.i, phần III, dòng 5","requirement":"Giám sát điện áp ắc quy đề 0 – 30VDC hoặc rộng hơn"},{"item":"ATS điều khiển máy phát từ xa: Cơ chế bảo vệ","quote":"Có cơ chế bảo vệ chống đóng đồng","reference":"Chương V, mục 1.2.b.i, phần III, dòng 11","requirement":"Chống đóng đồng thời nguồn lưới và máy phát (liên động điện, liên động cơ khí); ắc quy đề < 10.5VDC cảnh báo và không khởi động; khởi động từ xa 3 lần máy không nổ thì dừng, không cho khởi động nữa cho đến khi khởi động thủ công"},{"item":"ATS điều khiển máy phát từ xa: Kết nối từ xa","quote":"TCP,UDP,FTP,HTTP,HTTPS,FILE,MQTT","reference":"Chương V, mục 1.2.b.i, phần IV, dòng 1-5 và phần V, dòng 1","requirement":"Kết nối server qua mạng 4G, giao thức TCP, UDP, FTP, HTTP, HTTPS, FILE, MQTT; cập nhật firmware từ xa; anten 4G tích hợp trên mạch, có cổng lắp anten ngoài"},{"item":"ATS điều khiển máy phát từ xa: Định vị GPS","quote":"Sai số vị trí: Open sky < 3 mét","reference":"Chương V, mục 1.2.b.i, phần III, dòng 9 và phần V, dòng 2-4","requirement":"Định vị GPS/BDS/GLONAS/Galileo; anten định vị dây dài tối thiểu 3 mét; sai số vị trí open sky < 3 mét; độ nhạy Acquisition -146 dBm, Reacquisition -160 dBm, Tracking -160 dBm"},{"item":"Bộ nạp bù: Bộ sạc bù ắc quy","quote":"12-24Vdc/ 4A","reference":"Chương V, mục 1.2.b.ii, dòng 1-4","requirement":"12-24Vdc/ 4A; điện áp vào 170V-270V; điện áp ra 13.7 – 27.4 Vdc; dòng điện ra 4A"},{"item":"Bộ nạp bù: Chức năng bảo vệ","quote":"Tự ngắt khi đầy","reference":"Chương V, mục 1.2.b.ii, dòng 5-7","requirement":"Bảo vệ đấu ngược cực, bảo vệ chập mạch/ngắn mạch, tự ngắt khi đầy"},{"item":"Bộ lưu điện khởi động máy phát: Chủng loại và điện áp","quote":"Pin Lithium khởi động loại LFP","reference":"Chương V, mục 1.2.b.iii, dòng 1-3","requirement":"Pin Lithium khởi động loại LFP; điện áp danh nghĩa ≥ 12.8V; dải điện áp làm việc 9.2 ~ 13.6V"},{"item":"Bộ lưu điện khởi động máy phát: Dòng khởi động, nạp và dung lượng","quote":"≥ 16Ah","reference":"Chương V, mục 1.2.b.iii, dòng 4-10","requirement":"Dòng khởi động danh nghĩa ≥ 320A; tức thời ≥ 750A; điện áp nạp lớn nhất 15.2V, dải nạp 13.6 ~ 15.2V; dòng nạp lớn nhất ≥ 45A; dung lượng ≥ 16Ah"},{"item":"Bộ lưu điện khởi động máy phát: Điều kiện làm việc, kích thước, trọng lượng, bảo vệ","quote":"≤ (D165 x R126 x C175) mm","reference":"Chương V, mục 1.2.b.iii, dòng 11-14","requirement":"Nhiệt độ hoạt động 0°C ~ 60°C hoặc rộng hơn; kích thước ≤ (D165 x R126 x C175) mm; trọng lượng ≤ 4 Kg; tự ngắt xả khi điện áp xuống dưới ngưỡng, tự ngắt nạp khi điện áp vượt ngưỡng"},{"item":"Cáp điều khiển 6x1.0mm2 (vật tư lắp đặt)","quote":"300/500V","reference":"Chương V, mục 1.2.c.i","requirement":"Cáp điều khiển không lưới 6x1.0mm2; 300/500V; Cu/PVC/PVC; ruột đồng ủ mềm; số lõi 2; mặt cắt danh định 1mm2; kết cấu 30/0.2mm; cách điện 0.6mm; vỏ bọc 1mm"},{"item":"Cáp điện 2x10mm2 (vật tư lắp đặt)","quote":"TCVN 5935-1/ IEC 60502-1","reference":"Chương V, mục 1.2.c.i","requirement":"Tiêu chuẩn TCVN 5935-1/ IEC 60502-1; cấp điện áp 0.6/1KV; tiết diện 2x10mm2; 7 sợi bện tròn; ruột dẫn 3.75mm; cách điện 0.7mm; vỏ 1.8mm; điện trở DC tối đa ở 20oC 1,83 Ohm/km"},{"item":"Phạm vi lắp đặt","quote":"Hoàn thành tối thiểu 265 trạm lắp đặt.","reference":"Chương V, mục 1.1 và 1.2.c.ii","requirement":"Lắp đặt tại các trạm theo tiến độ: ngày 1-25 tối thiểu 265 trạm, ngày 26-50 tối thiểu 530 trạm, ngày 51-75 hoàn thành 100% số trạm; test thử tại tối thiểu 01 trạm mẫu trong 05 ngày kể từ nghiệm thu DAC"},{"item":"Bảo hành","quote":"Tối thiểu 12 tháng","reference":"Chương V, mục 1.2.a","requirement":"ATS điều khiển máy phát từ xa và Bộ nạp bù: tối thiểu 12 tháng; Bộ lưu điện khởi động máy phát: tối thiểu 24 tháng, đổi mới trong thời gian bảo hành nếu lỗi nhà sản xuất, lỗi lắp đặt hoặc dung lượng còn dưới 80% danh định; khắc phục không quá 7 ngày"},{"item":"Tình trạng hàng hóa và năm sản xuất","quote":"100%, sản xuất và lắp ráp hoàn chỉnh từ năm 2024 trở đi.","reference":"Chương V, mục 1.2.a","requirement":"Mới 100%, sản xuất và lắp ráp hoàn chỉnh từ năm 2024 trở đi"},{"item":"Xuất xứ, CO/CQ","quote":"Chứng nhận xuất xứ hàng hóa (CO),","reference":"Chương V, mục 1.2.a","requirement":"Thiết bị nhập khẩu phải cung cấp tờ khai hải quan, CO, CQ, vận đơn, phiếu đóng gói, bảo hiểm; hàng sản xuất trong nước phải có giấy tờ về chất lượng hoặc nhãn hiệu do cơ quan có thẩm quyền cấp"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:56:56.810Z"}},"IB2400325367":{"u":"2026-11-03T06:59:29.499+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YÊU CẦU VỀ KỸ THUẬT.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; không nêu AVR, số lượng máy (chỉ có 01 hạng mục máy 80kVA, không ghi số lượng cụ thể).","Một số quote được cắt ở cuối dòng do văn bản PDF bị ngắt dòng giữa câu (ví dụ độ ồn 68 dB(A) 'đo tại khoảng cách 7m', danh sách thông số hiển thị, cảnh báo/dừng máy, điện áp ATS 220/380V).","Văn bản có mâu thuẫn về độ ồn: 70 dB(A) (thông số chung) và 68 dB(A) đo tại 7m (thông số vỏ chống ồn); và về chế độ vận hành: ghi 'liên tục (prime)' 100% và 'dự phòng (standby)' 110% trong khi công suất dự phòng nêu ở trên là 88kVA."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2400325367","generatorCapacity":"80 kVA liên tục (prime), 88 kVA dự phòng (standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Máy phát điện 80kVA: Loại máy","quote":"Loại máy phát điện: Diesel xoay chiều 3 pha","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Diesel xoay chiều 3 pha"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Công suất liên tục","quote":"Công suất phát điện liên tục: 80kVA","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"80kVA"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Công suất dự phòng","quote":"Công suất phát điện dự phòng: 88kVA","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"88kVA"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Điện áp, tần số","quote":"Điện áp: 230/400V, 3 pha – 4 dây, tần số 50Hz","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"230/400V, 3 pha – 4 dây, tần số 50Hz"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Độ ổn định điện áp","quote":"Độ ổn định điện áp: ±1%","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số chung)","requirement":"±1%"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Vỏ tiêu âm","quote":"Vỏ tiêu âm: Nhập khẩu đồng bộ theo máy, độ ồn 70 dB(A)","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số chung)","requirement":"Nhập khẩu đồng bộ theo máy, độ ồn 70 dB(A)"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu: 17.6 lít/giờ ở 100% tải","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"17.6 lít/giờ ở 100% tải"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Bình dầu theo máy","quote":"Bình dầu theo máy: 100 lít, đủ cho máy vận hành trong 8\ngiờ","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"100 lít, đủ cho máy vận hành trong 8 giờ"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Chế độ vận hành","quote":"Chế độ vận hành: Vận hành tự động (auto) hoặc điều khiển\nbằng tay (manual)","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Vận hành tự động (auto) hoặc điều khiển bằng tay (manual)"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Động cơ - loại","quote":"Loại động cơ: Diesel 4 thì có turbo tăng áp","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số động cơ)","requirement":"Diesel 4 thì có turbo tăng áp"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Động cơ - công suất cực đại","quote":"Công suất cực đại: 80 kW","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số động cơ)","requirement":"80 kW"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Động cơ - két nước làm mát","quote":"Két nước làm mát: Loại két nước 50oC","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số động cơ)","requirement":"Loại két nước 50oC"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Động cơ - số xi-lanh","quote":"Số xi-lanh: 4 xi-lanh xếp thẳng hàng","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số động cơ)","requirement":"4 xi-lanh xếp thẳng hàng"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Động cơ - dung tích xi-lanh","quote":"Dung tích xi-lanh: 3.9 lít","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số động cơ)","requirement":"3.9 lít"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Động cơ - tỷ số nén","quote":"Tỷ số nén: 17.3:1","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số động cơ)","requirement":"17.3:1"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Động cơ - dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn: 10.9 lít","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số động cơ)","requirement":"10.9 lít"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Động cơ - kiểu phun nhiên liệu","quote":"Kiểu phun nhiên liệu: Trực tiếp","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số động cơ)","requirement":"Trực tiếp"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Động cơ - điều tốc","quote":"Điều tốc: Điện tử","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số động cơ)","requirement":"Điện tử"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Đầu phát - công suất","quote":"Công suất: 80 kVA","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số đầu phát)","requirement":"80 kVA"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Đầu phát - điện áp, tần số","quote":"Điện áp, tần số: 230/400V, tần số 50 Hz","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số đầu phát)","requirement":"230/400V, tần số 50 Hz"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Đầu phát - số pha, dây","quote":"Số pha, dây: 3 pha, 4 dây","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số đầu phát)","requirement":"3 pha, 4 dây"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Đầu phát - độ ổn định điện áp","quote":"Độ ổn định điện áp: ±1%","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số đầu phát)","requirement":"±1%"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Đầu phát - hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số đầu phát)","requirement":"0.8"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện: Cấp H","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số đầu phát)","requirement":"Cấp H"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số đầu phát)","requirement":"IP23"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Bộ điều khiển - loại","quote":"Loại điều khiển thông minh dành riêng cho máy phát điện,\ntự động cấp điện sau 20 giây (từ khi nhận được tín hiệu mất\nđiện).","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số bộ điều khiển)","requirement":"Loại điều khiển thông minh dành riêng cho máy phát điện, tự động cấp điện sau 20 giây từ khi nhận được tín hiệu mất điện"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Bộ điều khiển - chức năng vận hành và bảo vệ","quote":"Toàn bộ vận hành của máy được thông qua bộ điều khiển:\nBật/tắt máy, xem các thông số vận hành của máy trên màn\nhình.","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số bộ điều khiển)","requirement":"Toàn bộ vận hành qua bộ điều khiển: bật/tắt máy, xem thông số vận hành trên màn hình; bảo vệ an toàn, tự động dừng máy khi thông số vượt ngưỡng cho phép"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Bộ điều khiển - màn hình","quote":"Màn hình hiển thị: LCD rộng 3.1 inch","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số bộ điều khiển)","requirement":"LCD rộng 3.1 inch"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Bộ điều khiển - hiển thị thông số","quote":"Hiển thị thông số: Hiển thị thông số hoạt động của máy:","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số bộ điều khiển)","requirement":"Công suất (KVA); Điện áp (V); Tần số (Hz); Mức nhiên liệu (%); số giờ hoạt động"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Bộ điều khiển - cảnh báo và dừng máy","quote":"Cảnh báo: Bộ điều khiển sẽ đưa ra các tín hiệu cảnh báo","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số bộ điều khiển)","requirement":"Đưa ra tín hiệu cảnh báo khi thông số sắp vượt ngưỡng an toàn; ra lệnh dừng máy khi thông số vượt ngưỡng cảnh báo"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Bộ điều khiển - kết nối","quote":"Kết nối: Kết nối với tủ ATS; Kết nối với máy tính (PC)","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số bộ điều khiển)","requirement":"Kết nối với tủ ATS; kết nối với máy tính (PC)"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Vỏ chống ồn - cấu tạo","quote":"Đồng bộ theo máy. Vỏ bằng thép, sơn tĩnh điện đủ điều","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số vỏ chống ồn)","requirement":"Đồng bộ theo máy; vỏ bằng thép, sơn tĩnh điện, đủ điều kiện hoạt động ngoài trời"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Vỏ chống ồn - độ ồn","quote":"Loại vỏ cách âm với độ ồn 68 dB(A) đo tại khoảng cách","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số vỏ chống ồn)","requirement":"68 dB(A) đo tại khoảng cách 7m"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Vỏ chống ồn - chi tiết","quote":"Nút dừng\nkhẩn cấp (emergency); Nắp đậy đầu ống xả; Bản lề bằng thép,\nchắc và khỏe; Khóa cửa bằng thép, chắc chắn và an toàn.","reference":"Chương V, mục 1.2.2, hạng mục 1 (thông số vỏ chống ồn)","requirement":"Nút dừng khẩn cấp (emergency); nắp đậy đầu ống xả; bản lề bằng thép; khóa cửa bằng thép"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Phụ kiện - ắc quy khởi động","quote":"Bộ ắc quy khởi động: 02 bình 60Ah – loại ắc quy khô không\ncần bảo dưỡng","reference":"Chương V, mục 1.2.2, hạng mục 1 (phụ kiện)","requirement":"02 bình 60Ah, ắc quy khô không cần bảo dưỡng"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Phụ kiện - bộ sạc ắc-quy","quote":"Bộ sạc ắc-quy: Bộ sạc (bù) tự động đầu vào lấy từ nguồn\nđiện lưới điện áp 220 VAC, đầu ra 24 VDC, 3A","reference":"Chương V, mục 1.2.2, hạng mục 1 (phụ kiện)","requirement":"Sạc (bù) tự động, đầu vào từ lưới 220 VAC, đầu ra 24 VDC, 3A"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Phụ kiện - bình dầu","quote":"Bình dầu: Dung tích 100 lít nằm trong máy","reference":"Chương V, mục 1.2.2, hạng mục 1 (phụ kiện)","requirement":"Dung tích 100 lít nằm trong máy"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Phụ kiện - bình giảm thanh","quote":"Bình giảm thanh: 01 bình – đồng bộ theo máy","reference":"Chương V, mục 1.2.2, hạng mục 1 (phụ kiện)","requirement":"01 bình, đồng bộ theo máy"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Phụ kiện - tủ bảo vệ đầu phát","quote":"Tủ bảo vệ đầu phát: Loại 160A-3P","reference":"Chương V, mục 1.2.2, hạng mục 1 (phụ kiện)","requirement":"Loại 160A-3P"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Phụ kiện - dầu bôi trơn, dung dịch, dụng cụ","quote":"Dầu bôi trơn: Loại 15W60","reference":"Chương V, mục 1.2.2, hạng mục 1 (phụ kiện)","requirement":"Dầu bôi trơn loại 15W60; dung dịch chống đông cặn; bộ dụng cụ cơ bản (tua-vít, mỏ lết, bộ lục giác, bộ cờ-lê, bút thử điện, bộ dụng cụ mở lọc)"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Chế độ vận hành công suất","quote":"Ở chế độ này máy không\nđược vượt quá 80% công suất liên tục của máy.","reference":"Chương V, mục 1.2.2, hạng mục 1 (chế độ vận hành)","requirement":"Dài hạn (continuous): không vượt quá 80% công suất liên tục; liên tục (prime): 100% công suất, được phép 500 giờ mỗi năm; dự phòng (standby): 110% công suất, được phép chạy 25 giờ mỗi năm"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Tình trạng hàng hóa","quote":"Tình trạng: Mới 100%, sản xuất từ năm 2023 trở lại đây.","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Mới 100%, sản xuất từ năm 2023 trở lại đây"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Tiêu chuẩn nhà sản xuất","quote":"Nhà sản xuất phải đáp ứng tiêu chuẩn ISO 9001:2015 về Hệ\nthống quản lý chất lượng; ISO 14001:2015 về hệ thống quản\nlý môi trường trong sản xuất","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Nhà sản xuất đáp ứng ISO 9001:2015 (quản lý chất lượng) và ISO 14001:2015 (quản lý môi trường)"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Tiêu chí chất lượng sản phẩm","quote":"Sản phẩm phải đáp ứng một trong các tiêu chí chất lượng\nsau: Có chứng nhận CE – Certificate, đủ tiêu chuẩn lưu hành\ntại thị trường Châu Âu hoặc đáp ứng Quy chuẩn kỹ thuật quốc","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Đáp ứng một trong hai: chứng nhận CE đủ tiêu chuẩn lưu hành thị trường Châu Âu; hoặc QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: CO/CQ","quote":"Có bản gốc giấy chứng nhận xuất xứ (CO) và giấy chứng\nnhận chất lượng (CQ)","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"Có bản gốc giấy chứng nhận xuất xứ (CO) và giấy chứng nhận chất lượng (CQ)"},{"item":"Hạng mục 1 - Máy phát điện 80kVA: Bảo hành","quote":"Thời gian bảo hành: 24 tháng kể từ ngày nghiệm thu bàn\ngiao đưa vào sử dụng. Bảo hành tại nơi sử dụng.","reference":"Chương V, mục 1.2.2, hạng mục 1","requirement":"24 tháng kể từ ngày nghiệm thu bàn giao đưa vào sử dụng; bảo hành tại nơi sử dụng"},{"item":"Hạng mục 2 - Tủ tự động chuyển nguồn ATS 160A: Thông số điện","quote":"Dòng làm việc 160A-4P, 3 pha – 4 dây, tần số 50Hz, điện","reference":"Chương V, mục 1.2.2, hạng mục 2","requirement":"Dòng làm việc 160A-4P, 3 pha – 4 dây, tần số 50Hz, điện áp 220/380V"},{"item":"Hạng mục 2 - Tủ tự động chuyển nguồn ATS 160A: Tình trạng","quote":"Tình trạng: Mới 100%, sản xuất năm 2023 trở lại đây","reference":"Chương V, mục 1.2.2, hạng mục 2","requirement":"Mới 100%, sản xuất năm 2023 trở lại đây"},{"item":"Hạng mục 2 - Tủ tự động chuyển nguồn ATS 160A: Bảo hành","quote":"Thời gian bảo hành: 24 tháng kể từ ngày nghiệm thu bàn\ngiao đưa vào sử dụng","reference":"Chương V, mục 1.2.2, hạng mục 2","requirement":"24 tháng kể từ ngày nghiệm thu bàn giao đưa vào sử dụng"},{"item":"Hạng mục 3 - Chi phí thử tải máy phát điện","quote":"Nhiên liệu chạy thử - dầu diesel thông thường","reference":"Chương V, mục 1.2.2, hạng mục 3","requirement":"Nhiên liệu chạy thử là dầu diesel thông thường"},{"item":"Hạng mục 4 - Chi phí vận chuyển lắp đặt: Vật tư phụ","quote":"Vật tư phụ (ống thoát khỏi, dây cáp điện, tiếp đất…)","reference":"Chương V, mục 1.2.2, hạng mục 4","requirement":"Vật tư phụ gồm ống thoát khói, dây cáp điện, tiếp đất…"},{"item":"Hạng mục 4 - Chi phí vận chuyển lắp đặt: Phạm vi lắp đặt","quote":"Vị trí lắp đặt: Tại tầng 1 Khu nhà xe cán bộ","reference":"Chương V, mục 1.2.2, hạng mục 4","requirement":"Vận chuyển máy đến chân công trình tại Bệnh viện; cẩu hạ máy, đưa vào vị trí lắp đặt; lắp đặt các hạng mục trên; vị trí lắp đặt tại tầng 1 Khu nhà xe cán bộ; nhân công chạy thử, hướng dẫn vận hành, nghiệm thu bàn giao đưa vào sử dụng"},{"item":"Chung - Hàng hóa: Tình trạng, xuất xứ","quote":"Hàng hóa cung cấp cho gói thầu phải mới 100% và sản xuất từ năm 2023 trở lại đây.","reference":"Chương V, mục 1.2.1","requirement":"Mới 100%, sản xuất từ năm 2023 trở lại đây; xuất xứ rõ ràng gồm tên hãng sản xuất, nước sản xuất, tên và mã hiệu thiết bị; mỗi hạng mục chỉ đề xuất 01 xuất xứ"},{"item":"Chung - Hàng hóa: C/O, C/Q","quote":"Toàn bộ hàng hóa của nhà thầu cung cấp phải có đầy đủ Giấy Chứng nhận xuất xứ\nhàng hóa (C/O), Chứng nhận chất lượng hàng hóa (C/Q) đối với hàng hóa nhập khẩu","reference":"Chương V, mục 1.2.1","requirement":"Hàng nhập khẩu phải có C/O, C/Q; hàng sản xuất trong nước có phiếu xuất xưởng hoặc giấy chứng nhận của nhà sản xuất; bàn giao khi giao hàng"},{"item":"Chung - Hàng hóa: Bảo hành tối thiểu","quote":"Thời gian bảo hành hàng hóa tối thiểu là 24 tháng hoặc theo tiêu chuẩn của nhà\nsản xuất nhưng không được dưới 24 tháng","reference":"Chương V, mục 1.2.1","requirement":"Tối thiểu 24 tháng hoặc theo tiêu chuẩn nhà sản xuất nhưng không dưới 24 tháng, kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:59:28.867Z"}},"IB2400330411":{"u":"2026-11-03T18:10:32.169+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YCKT.doc), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì, bảo dưỡng máy phát điện hiện hữu, không phải cung cấp máy mới nên văn bản không có model động cơ, điện áp/tần số, vỏ cách âm, bình nhiên liệu, ATS, tiêu chuẩn hay CO/CQ.","Bảng danh mục trong tệp bị mất định dạng cột. Công suất và hãng được tách theo thứ tự STT; dòng 'F1- F2 350KVA' không nói rõ là 1 hay 2 máy, nên được ghi là 1 dòng 350KVA.","Văn bản không ghi công suất là dự phòng hay liên tục."],"result":{"keyInfo":{"bidName":"Dịch vụ phi tư vấn Bảo trì, bảo dưỡng các máy phát điện Ký túc xá khu A và khu B","notifyNo":"IB2400330411","generatorCapacity":"28 vị trí máy: 6 x 300KVA, 10 x 200KVA, 10 x 125KVA, 1 x 350KVA (F1- F2), 1 x 150KVA (Trạm Xử lý nước thải); văn bản không ghi rõ dự phòng hay liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Khu A - Công suất máy phát điện","quote":null,"reference":"Chương V, mục 2 (bảng danh mục, STT 1-4)","requirement":"4 máy: H1 300KVA, H2 300KVA, G4 (H3) 200KVA, G3 (H4) 200KVA."},{"item":"Khu B - Công suất máy phát điện (tòa A, B)","quote":null,"reference":"Chương V, mục 2 (bảng danh mục, STT 5-13)","requirement":"A1 125KVA, A2 125KVA, A3 200KVA, A4 200KVA, A5 200KVA, B1 125KVA, B3 200KVA, B4 200KVA, B5 200KVA."},{"item":"Khu B - Công suất máy phát điện (tòa C, D)","quote":null,"reference":"Chương V, mục 2 (bảng danh mục, STT 14-24)","requirement":"C1 125KVA, C2 125KVA, C3 125KVA, C4 125KVA, C5 300KVA, C6 300KVA, D2 125KVA, D3 125KVA, D4 125KVA, D5 300KVA, D6 300KVA."},{"item":"Khu B - Công suất máy phát điện (tòa E, F, G)","quote":null,"reference":"Chương V, mục 2 (bảng danh mục, STT 25-27)","requirement":"E1 200KVA, F1- F2 350KVA, G1 200KVA."},{"item":"Trạm Xử lý nước thải - Công suất máy phát điện","quote":null,"reference":"Chương V, mục 2 (bảng danh mục, STT 28)","unverified":true,"requirement":"1 máy 150KVA."},{"item":"Các máy STT 1-27 - Động cơ","quote":null,"reference":"Chương V, mục 2 (bảng danh mục)","requirement":"Hãng động cơ John deere (model, số xy lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải không được nêu)."},{"item":"Các máy STT 1-27 - Đầu máy phát (alternator)","quote":null,"reference":"Chương V, mục 2 (bảng danh mục)","requirement":"Hãng đầu máy phát Marelli (model, cấp cách điện, AVR không được nêu)."},{"item":"Trạm Xử lý nước thải 150KVA - Động cơ và đầu máy phát","quote":null,"reference":"Chương V, mục 2 (bảng danh mục, STT 28)","unverified":true,"requirement":"Động cơ hãng John deere; đầu máy phát hãng Kohler."},{"item":"Vật tư, thiết bị thay thế - Nguồn gốc, xuất xứ","quote":"Các vật tư, thiết bị nhà thầu cung cấp phải có nguồn gốc, xuất xứ rõ ràng, có giấy tờ chứng minh nguồn gốc, chất lượng sản phẩm","reference":"Chương V, mục 3.2","requirement":"Phải có nguồn gốc, xuất xứ rõ ràng, có giấy tờ chứng minh nguồn gốc, chất lượng sản phẩm, phù hợp với hiện trạng từng loại máy phát điện."},{"item":"Vật tư thay thế - Tình trạng, năm sản xuất, bảo hành","quote":"Các vật tư phải đảm bảo mới 100%, được sản xuất từ năm 2023 trở về sau, bảo hành tối thiểu 12 tháng hoặc theo quy định của nhà sản xuất.","reference":"Chương V, mục 3.2","requirement":"Mới 100%, sản xuất từ năm 2023 trở về sau, bảo hành tối thiểu 12 tháng hoặc theo quy định của nhà sản xuất."},{"item":"Linh kiện thay thế","quote":"đáp ứng sẵn sàng linh kiện thay thế đột xuất chính hãng, kịp thời đáp ứng yêu cầu vận hành","reference":"Chương V, mục 3.2","requirement":"Sẵn sàng cung cấp linh kiện thay thế đột xuất chính hãng, kịp thời đáp ứng yêu cầu vận hành."},{"item":"Phạm vi dịch vụ - Chu kỳ và thời hạn bảo trì","quote":"định kỳ 06 tháng/lần trong thời gian 02 năm (24 tháng)","reference":"Chương V, mục 2","requirement":"Bảo trì định kỳ 06 tháng/lần trong 02 năm (24 tháng)."},{"item":"Phạm vi dịch vụ - Ứng cứu sự cố","quote":"nhà thầu phải cử nhân sự có mặt kiểm tra, xử lý sự cố trong vòng 2 giờ kể từ khi nhận được thông báo từ Chủ đầu tư, kể cả các ngày nghỉ, lễ, tết","reference":"Chương V, mục 3.2","requirement":"Có mặt kiểm tra, xử lý sự cố trong vòng 2 giờ kể từ khi nhận thông báo, kể cả ngày nghỉ, lễ, tết."},{"item":"Nội dung bảo trì - Hệ thống bôi trơn","quote":"Thay lọc dầu, nhớt (nếu có).","reference":"Chương V, mục 3.3.1","requirement":"Kiểm tra, xử lý rò rỉ dầu; kiểm tra mức và độ sạch dầu; kiểm tra chỉ thị áp suất dầu; thay dầu nhớt và lọc dầu nhớt (nếu có)."},{"item":"Nội dung bảo trì - Hệ thống nhiên liệu","quote":"Vệ sinh lưới lọc của bình chứa nhiên liệu.","reference":"Chương V, mục 3.3.2","requirement":"Kiểm tra, xử lý rò rỉ nhiên liệu và đường ống; vệ sinh lưới lọc bình chứa nhiên liệu; vệ sinh, bảo dưỡng bơm dầu."},{"item":"Nội dung bảo trì - Hệ thống làm mát","quote":"Kiểm tra, căng chỉnh lại độ căng của dây cua-roa của quạt làm mát.","reference":"Chương V, mục 3.3.3","requirement":"Kiểm tra, xử lý rò rỉ nước; bổ sung đảm bảo mức và độ sạch nước làm mát; căng chỉnh dây cua-roa quạt làm mát; kiểm tra đồng hồ nhiệt độ nước làm mát."},{"item":"Nội dung bảo trì - Hệ thống cung cấp không khí","quote":"Bảo dưỡng bộ nạp không khí (Tubo charger) với các máy công suất lớn.","reference":"Chương V, mục 3.3.4","requirement":"Làm sạch lọc gió; vệ sinh ống dẫn không khí; bảo dưỡng bộ nạp không khí (Tubo charger) với các máy công suất lớn."},{"item":"Nội dung bảo trì - Hệ thống điện","quote":"Kiểm tra hoạt động của hệ thống bật/tắt máy, nút dừng khẩn cấp.","reference":"Chương V, mục 3.3.5","requirement":"Bổ sung nước cất, vệ sinh đầu cực ắc quy; căng chỉnh dây cua-roa Dynamo; kiểm tra thiết bị đo điện áp, dòng điện, tần số, số giờ chạy; kiểm tra bộ sấy, thiết bị điều khiển, cảm biến; kiểm tra hệ thống bật/tắt máy, nút dừng khẩn cấp; kiểm tra dây tiếp đất, cách điện cuộn dây máy phát, cáp điện, dây dẫn; vệ sinh, bảo dưỡng hệ thống khởi động."},{"item":"Nội dung bảo trì - Các công việc khác","quote":"Kiểm tra, vặn chặt các ốc, bulông của máy, của ống xã, vỏ máy.","reference":"Chương V, mục 3.3.6","requirement":"Kiểm tra tình trạng khởi động; kiểm tra màu sắc khí thải; vặn chặt ốc, bulông của máy, ống xã, vỏ máy; vệ sinh tổng thể phòng máy."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:10:31.056Z"}},"IB2400333602":{"u":"2026-11-03T06:49:59.011+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V yeu cau ky thuat.zip), chưa phân tích cả HSMT.","Hai tệp PDF (MBTT.pdf, TMB.pdf) là bản vẽ mặt bằng, văn bản trích ra bị lỗi, không đọc được nội dung.","Văn bản không nêu số lượng máy (chỉ nêu máy phát điện 320 KVA), hãng/model động cơ và đầu phát, dung tích bồn nhiên liệu, cáp, CO/CQ và tiêu chuẩn mức phát thải.","Ở các mục có nhiều dòng (bảo vệ động cơ, chế độ vận hành, chức năng bảo vệ của bộ điều khiển), trường quote chỉ trích một dòng của danh sách, phần requirement tóm tắt đầy đủ các dòng."],"result":{"keyInfo":{"bidName":"Cung cấp lắp đặt Máy phát điện dự phòng, vỏ cách âm cách nhiệt, tủ đổi nguồn tự động ATS","notifyNo":"IB2400333602","generatorCapacity":"≥ 320 KVA liên tục (Prime); ≥ 350 KVA dự phòng (Standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Tình trạng, năm sản xuất","quote":"Hàng hóa cung cấp cho gói thầu mới 100% và được sản xuất từ năm 2024 trở về sau, có nguồn gốc xuất xứ rõ ràng, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất,","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, sản xuất từ năm 2024 trở về sau, có nguồn gốc xuất xứ rõ ràng, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất"},{"item":"Chung: Hình thức cung cấp máy phát điện","quote":"Máy phát điện (gồm động cơ, đầu phát, bộ điều khiển, bệ - vỏ máy, phụ kiện trong máy) được lắp ráp tại Việt Nam hoặc nhập khẩu nguyên chiếc.","reference":"Chương V, mục 1.2.a","requirement":"Máy phát điện (động cơ, đầu phát, bộ điều khiển, bệ - vỏ máy, phụ kiện trong máy) lắp ráp tại Việt Nam hoặc nhập khẩu nguyên chiếc"},{"item":"Chung: Xuất xứ máy phát điện","quote":"+ Máy phát điện: EU/G7/Việt Nam.","reference":"Chương V, mục 1.2.a","requirement":"Máy phát điện xuất xứ EU/G7/Việt Nam"},{"item":"Chung: Xuất xứ động cơ, đầu phát, bộ điều khiển","quote":"+ Trong đó, Động cơ, Đầu phát, Bộ điều khiển: EU/G7.","reference":"Chương V, mục 1.2.a","requirement":"Động cơ, đầu phát, bộ điều khiển xuất xứ EU/G7"},{"item":"Chung: Catalogue","quote":"phải kèm theo Catalogue do nhà sản xuất công bố và có trên trang web chính thức của nhà sản xuất (có đường dẫn đính kèm).","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa phải có thông số kỹ thuật, tính năng đáp ứng E-HSMT, kèm catalogue của nhà sản xuất có trên trang web chính thức (có đường dẫn đính kèm)"},{"item":"Máy phát điện 320 KVA: Tiêu chuẩn sản xuất, quản lý chất lượng","quote":"Đáp ứng/tương đương tiêu chuẩn: ISO 9001; ISO 14001","reference":"Chương V, Bảng 01, mục A.I.1","requirement":"Đáp ứng/tương đương ISO 9001; ISO 14001"},{"item":"Máy phát điện 320 KVA: Công suất định mức/liên tục (Prime)","quote":"≥ 320 KVA","reference":"Chương V, Bảng 01, mục A.I.2","requirement":"≥ 320 KVA"},{"item":"Máy phát điện 320 KVA: Công suất dự phòng (Standby)","quote":"≥ 350 KVA","reference":"Chương V, Bảng 01, mục A.I.3","requirement":"≥ 350 KVA"},{"item":"Máy phát điện 320 KVA: Số pha","quote":"3 pha, 4 dây","reference":"Chương V, Bảng 01, mục A.I.4","requirement":"3 pha, 4 dây"},{"item":"Máy phát điện 320 KVA: Điện áp","quote":"220V/380V hoặc 230V/400V","reference":"Chương V, Bảng 01, mục A.I.5","requirement":"220V/380V hoặc 230V/400V"},{"item":"Máy phát điện 320 KVA: Tần số","quote":"50Hz","reference":"Chương V, Bảng 01, mục A.I.6","requirement":"50Hz"},{"item":"Máy phát điện 320 KVA: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, Bảng 01, mục A.I.7","requirement":"≥ 0,8"},{"item":"Máy phát điện 320 KVA: Chế độ vận hành","quote":"Máy có chế độ tự động vận hành và dừng máy, dừng khẩn cấp khi cần.","reference":"Chương V, Bảng 01, mục A.I.8","requirement":"Có chế độ tự động vận hành và dừng máy, dừng khẩn cấp khi cần"},{"item":"Máy phát điện 320 KVA: Độ ồn (cách 7m, không gian mở, 100% tải, có vỏ giảm thanh)","quote":"≤ 75 dB","reference":"Chương V, Bảng 01, mục A.I.9","requirement":"≤ 75 dB"},{"item":"Máy phát điện 320 KVA: Nguồn khởi động","quote":"- Nguồn điện 1 chiều 12/24 VDC, kèm bộ điều tiết sạc ắc quy, bộ nạp ắc quy từ điện lưới đồng bộ.","reference":"Chương V, Bảng 01, mục A.I.10","requirement":"Nguồn điện 1 chiều 12/24 VDC, kèm bộ điều tiết sạc ắc quy, bộ nạp ắc quy từ điện lưới đồng bộ"},{"item":"Máy phát điện 320 KVA: Vỏ máy","quote":"- Vỏ máy: Nhập khẩu hoặc lắp ráp trong nước, được sơn tĩnh điện, có lớp cách âm và khóa - Ống xả khói làm bằng thép bọc vật liệu chịu nhiệt, cách âm.","reference":"Chương V, Bảng 01, mục A.I.11","requirement":"Vỏ nhập khẩu hoặc lắp ráp trong nước, sơn tĩnh điện, có lớp cách âm và khóa; ống xả khói bằng thép bọc vật liệu chịu nhiệt, cách âm"},{"item":"Máy phát điện 320 KVA: Phụ kiện (sạc ắc quy, chống rung, MCCB đầu ra)","quote":"- Bộ sạc, tiết chế nạp điện cho ắc quy từ điện lưới;- Có hệ thống chống rung, giảm chấn.- MCCB đầu ra: Gắn trên khung máy phát điện, thực hiện nhiệm vụ đóng cắt, được lắp đặt đồng bộ bởi hãng sản xuất máy phát điện. Cáp vào bằng cáp mềm (cáp lụa) kết nối với đầu ra của máy phát điện.","reference":"Chương V, Bảng 01, mục A.I.11","requirement":"Bộ sạc, tiết chế nạp điện cho ắc quy từ điện lưới; hệ thống chống rung, giảm chấn; MCCB đầu ra gắn trên khung máy phát, lắp đồng bộ bởi hãng sản xuất máy phát điện; cáp vào bằng cáp mềm (cáp lụa) kết nối với đầu ra máy phát"},{"item":"Máy phát điện 320 KVA: Động cơ - Tiêu chuẩn sản xuất","quote":"Đáp ứng/tương đương tiêu chuẩn: ISO 8528; ISO 3046; BS5514 hoặc BS5000","reference":"Chương V, Bảng 01, mục A.II.1","requirement":"Đáp ứng/tương đương ISO 8528; ISO 3046; BS5514 hoặc BS5000"},{"item":"Máy phát điện 320 KVA: Động cơ - Kiểu loại","quote":"Động cơ Diesel 4 thì, turbo tăng áp, tự làm mát khi sau tăng áp.","reference":"Chương V, Bảng 01, mục A.II.2","requirement":"Động cơ Diesel 4 thì, turbo tăng áp, tự làm mát khi sau tăng áp"},{"item":"Máy phát điện 320 KVA: Động cơ - Công suất dự phòng","quote":"≥ 280 kW tại tốc độ 1500 vòng/phút","reference":"Chương V, Bảng 01, mục A.II.3","requirement":"≥ 280 kW tại tốc độ 1500 vòng/phút"},{"item":"Máy phát điện 320 KVA: Động cơ - Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, Bảng 01, mục A.II.4","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 320 KVA: Động cơ - Tỷ số nén","quote":"≥ 16:1","reference":"Chương V, Bảng 01, mục A.II.5","requirement":"≥ 16:1"},{"item":"Máy phát điện 320 KVA: Động cơ - Nhiên liệu","quote":"Dầu diesel thông thường","reference":"Chương V, Bảng 01, mục A.II.6","requirement":"Dầu diesel thông thường"},{"item":"Máy phát điện 320 KVA: Động cơ - Mức tiêu thụ nhiên liệu (100% tải, chế độ liên tục)","quote":"≤ 67 Lít/giờ.","reference":"Chương V, Bảng 01, mục A.II.7","requirement":"≤ 67 Lít/giờ"},{"item":"Máy phát điện 320 KVA: Động cơ - Kiểu phun nhiên liệu","quote":"Điện tử, phun trực tiếp","reference":"Chương V, Bảng 01, mục A.II.8","requirement":"Điện tử, phun trực tiếp"},{"item":"Máy phát điện 320 KVA: Động cơ - Bộ điều tốc","quote":"Loại điện tử","reference":"Chương V, Bảng 01, mục A.II.9","requirement":"Loại điện tử"},{"item":"Máy phát điện 320 KVA: Động cơ - Thiết bị bảo vệ","quote":"Động cơ phải được cung cấp cùng với các thiết bị để báo động và tắt máy tự động.","reference":"Chương V, Bảng 01, mục A.II.10","requirement":"Có thiết bị báo động và tắt máy tự động: áp suất dầu thấp; quá tốc độ; nhiệt độ nước làm mát quá cao; bảo vệ mức nhiên liệu; dự phòng 10% công suất động cơ cho điều chỉnh tốc độ"},{"item":"Máy phát điện 320 KVA: Động cơ - Nguồn khởi động","quote":"Khởi động bằng nguồn điện 1 chiều 12/24 VDC.","reference":"Chương V, Bảng 01, mục A.II.11","requirement":"Khởi động bằng nguồn điện 1 chiều 12/24 VDC"},{"item":"Máy phát điện 320 KVA: Động cơ - Phương pháp làm mát","quote":"Làm mát cưỡng bức bằng nước tuần hoàn.","reference":"Chương V, Bảng 01, mục A.II.12","requirement":"Làm mát cưỡng bức bằng nước tuần hoàn"},{"item":"Máy phát điện 320 KVA: Đầu phát - Tiêu chuẩn sản xuất","quote":"Đáp ứng/tương đương các tiêu chuẩn: IEC60034; ISO8528; VDE0875.","reference":"Chương V, Bảng 01, mục A.III.1","requirement":"Đáp ứng/tương đương IEC60034; ISO8528; VDE0875"},{"item":"Máy phát điện 320 KVA: Đầu phát - Kiểu loại","quote":"Không chổi than, tự động kích từ, tự động điều chỉnh điện áp.","reference":"Chương V, Bảng 01, mục A.III.2","requirement":"Không chổi than, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Máy phát điện 320 KVA: Đầu phát - Điện áp","quote":"220V/380V hoặc 230V/400V","reference":"Chương V, Bảng 01, mục A.III.3","requirement":"220V/380V hoặc 230V/400V"},{"item":"Máy phát điện 320 KVA: Đầu phát - Tần số","quote":"50 Hz","reference":"Chương V, Bảng 01, mục A.III.4","requirement":"50 Hz"},{"item":"Máy phát điện 320 KVA: Đầu phát - Số pha","quote":"3 pha, 4 dây","reference":"Chương V, Bảng 01, mục A.III.5","requirement":"3 pha, 4 dây"},{"item":"Máy phát điện 320 KVA: Đầu phát - Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, Bảng 01, mục A.III.6","requirement":"≥ 0,8"},{"item":"Máy phát điện 320 KVA: Đầu phát - Cấp cách điện","quote":"≥ H","reference":"Chương V, Bảng 01, mục A.III.7","requirement":"≥ H"},{"item":"Máy phát điện 320 KVA: Đầu phát - Bộ điều chỉnh điện áp tự động (AVR)","quote":"Loại bán dẫn, cảm biến trên tất cả các pha, bảo vệ quá tải gắn kèm, bảo vệ điện áp thoáng qua","reference":"Chương V, Bảng 01, mục A.III.8","requirement":"Loại bán dẫn, cảm biến trên tất cả các pha, bảo vệ quá tải gắn kèm, bảo vệ điện áp thoáng qua"},{"item":"Máy phát điện 320 KVA: Bộ điều khiển - Tiêu chuẩn sản xuất","quote":"Đáp ứng/tương đương các tiêu chuẩn: BS EN 61000-6-2; BS EN 61000-6-4; BS EN 60951","reference":"Chương V, Bảng 01, mục A.IV.1","requirement":"Đáp ứng/tương đương BS EN 61000-6-2; BS EN 61000-6-4; BS EN 60951"},{"item":"Máy phát điện 320 KVA: Bộ điều khiển - Chức năng cơ bản","quote":"Hệ thống điều khiển, giám sát và đo đạc các thông số máy phát điện dựa trên kỹ thuật vi xử lý.","reference":"Chương V, Bảng 01, mục A.IV.2","requirement":"Hệ thống điều khiển, giám sát và đo đạc thông số máy phát điện dựa trên kỹ thuật vi xử lý; công nghệ kỹ thuật số + mạch vi xử lý để điều khiển hoạt động và ghi nhận thông số hệ thống"},{"item":"Máy phát điện 320 KVA: Bộ điều khiển - Các chế độ vận hành trên màn hình","quote":"+ Dừng máy khẩn cấp;","reference":"Chương V, Bảng 01, mục A.IV.3","requirement":"Dừng máy khẩn cấp; khởi động/dừng máy có hiển thị đèn LED; vận hành bằng tay; tự động vận hành; nút hiển thị tất cả thông số động cơ; kiểm tra"},{"item":"Máy phát điện 320 KVA: Bộ điều khiển - Thông số đo lường và hiển thị","quote":"+ Điện áp (V);+ Dòng điện tiêu thụ (A);+ Tần số (Hz);+ Thời gian chạy máy (hour);+ Mức nhiên liệu (%);+ Áp suất dầu nhớt bôi trơn (bar);+ Nhiệt độ nước làm mát (0C).","reference":"Chương V, Bảng 01, mục A.IV.4","requirement":"Điện áp (V); dòng điện tiêu thụ (A); tần số (Hz); thời gian chạy máy (hour); mức nhiên liệu (%); áp suất dầu nhớt bôi trơn (bar); nhiệt độ nước làm mát (0C)"},{"item":"Máy phát điện 320 KVA: Bộ điều khiển - Chức năng bảo vệ","quote":"+ Vượt tốc độ động cơ / hoặc dưới tốc độ cho phép;","reference":"Chương V, Bảng 01, mục A.IV.5","requirement":"Quá dòng; ngắn mạch máy phát; mức nhiên liệu thấp; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nước làm mát thấp; điện áp máy phát cao/thấp; điện ắc quy cao/thấp; tần số máy phát cao/thấp; vượt tốc độ hoặc dưới tốc độ cho phép; lỗi khởi động"},{"item":"Bộ ATS","quote":"Tự động chuyển đổi nguồn 3 pha, 220V/380V, dòng định mức ≥ 600A; 3 pha – 04 dây:- Thiết bị đóng cắt loại dòng định mức ≥ 600A và ≤ 630A;- Chế độ hoạt động tự động, bằng tay","reference":"Chương V, Bảng 01, mục B","requirement":"Tự động chuyển đổi nguồn 3 pha, 220V/380V, dòng định mức ≥ 600A; 3 pha - 04 dây; thiết bị đóng cắt dòng định mức ≥ 600A và ≤ 630A; chế độ hoạt động tự động, bằng tay; kèm catalogue"},{"item":"Ống thoát khói: Phạm vi","quote":"-Thoát khói từ phòng máy qua mái nhà đặt máy phát điện (tạm tính 5m).","reference":"Chương V, Bảng 01, mục C","requirement":"Thoát khói từ phòng máy qua mái nhà đặt máy phát điện, tạm tính 5m"},{"item":"Ống thoát khói: Vật liệu","quote":"- Được làm bằng thép thép đen dày ≥1,8mm, sơn chịu nhiệt; bọc bảo ôn bằng Rockwool dày ≥ 50mm; bọc ngoài cùng bằng inox 304 (chiều dày ≥ 0.4 mm); có lưới chắn côn trùng.","reference":"Chương V, Bảng 01, mục C","requirement":"Thép đen dày ≥ 1,8mm, sơn chịu nhiệt; bọc bảo ôn Rockwool dày ≥ 50mm; ngoài cùng bọc inox 304 dày ≥ 0.4 mm; có lưới chắn côn trùng"},{"item":"Máy phát điện 320 KVA và ATS: Phạm vi lắp đặt","quote":"Nhà thầu bố trí đặt bộ ATS trong tủ điện tổng sau đó kết nối Máy phát điện với hệ thống điện tòa nhà hoàn chỉnh trước khi nghiệm thu bàn giao.","reference":"Chương V, Mục 2","requirement":"Đặt bộ ATS trong tủ điện tổng, kết nối máy phát điện với hệ thống điện tòa nhà hoàn chỉnh trước khi nghiệm thu bàn giao; máy phát đặt cùng phòng với tủ điện tổng"},{"item":"Bảo hành","quote":"Thời hạn bảo hành tối thiểu 12 tháng kể từ ngày Chủ đầu tư, Nhà thầu và các bên liên quan ký Biên bản nghiệm thu bàn giao đưa vào sử dụng;","reference":"Chương V, mục 1.3.b","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu bàn giao đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:49:58.279Z"}},"IB2400333932":{"u":"2026-11-03T06:50:26.696+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.rar, Phụ lục.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát (chỉ nêu hệ thống Cummins hiện có để hòa đồng bộ).","Chương V không nêu mức ồn, vỏ cách âm, thùng nhiên liệu, ATS, cáp, thời gian bảo hành.","Tệp Phụ lục.docx là phụ lục bảng giá hợp đồng, bị cắt ngắn, không có thông số kỹ thuật.","Mục 1.2 ghi 'Công suất liên tục' và 'Công suất dự phòng' kèm dấu '>'; đã chép nguyên văn."],"result":{"keyInfo":{"bidName":"Gói thầu số 11: Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2400333932","generatorCapacity":"01 tổ máy phát điện diesel 2500kVA; dự phòng > 2500 kVA / 2000 kW; liên tục > 2250 kVA / 1800 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 2500kVA: Số lượng và phạm vi","quote":"Cung cấp và lắp đặt: 01 Tổ máy phát điện diesel 2500kVA; 01 Tủ phân phối điện U=7,2 kV; lắp đặt hệ thống điện máy phát.","reference":"Chương V, mục 1.1.2","requirement":"Cung cấp và lắp đặt 01 tổ máy phát điện diesel 2500kVA, 01 tủ phân phối điện U=7,2 kV và lắp đặt hệ thống điện máy phát."},{"item":"Tổ máy 2500kVA: Năm sản xuất, tình trạng, chứng nhận, xuất xứ","quote":"Thiết bị phải được sản xuất từ năm 2024 trở về đây, mới 100%, chưa qua sử dụng, có chứng nhận chất lượng của nhà sản xuất và có chứng chỉ xuất xứ (đối với hàng hoá nhập khẩu);","reference":"Chương V, mục 1.2.a","requirement":"Sản xuất từ năm 2024 trở về đây, mới 100%, chưa qua sử dụng, có chứng nhận chất lượng của nhà sản xuất và chứng chỉ xuất xứ (với hàng nhập khẩu)."},{"item":"Tổ máy 2500kVA: Khắc ký hiệu","quote":"Thiết bị phải được đơn vị cung cấp khắc chữ “NM” trên mỗi sản phẩm.","reference":"Chương V, mục 1.2.a","requirement":"Thiết bị phải được đơn vị cung cấp khắc chữ “NM” trên mỗi sản phẩm."},{"item":"Tổ máy 2500kVA: Tính đồng bộ","quote":"Các bộ phận của tổ máy phát điện: động cơ diesel, đầu phát điện, bộ điều khiển, … phải được thiết kế, sản xuất và lắp ráp đồng bộ từ một nhà sản xuất máy phát điện duy nhất.","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Động cơ diesel, đầu phát điện, bộ điều khiển... phải được thiết kế, sản xuất và lắp ráp đồng bộ từ một nhà sản xuất máy phát điện duy nhất."},{"item":"Tổ máy 2500kVA: Hòa đồng bộ với hệ thống hiện có","quote":"Tổ máy phát điện mới phải đảm bảo tính tương thích và phải hòa đồng bộ được với hệ thống máy phát điện hiện có của Công ty than Nam Mẫu-TKV đang sử dụng máy phát điện Cummins Power Generation, model: C3000D5, C2500D5A & C1675D5A.","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Phải tương thích và hòa đồng bộ được với hệ thống máy phát hiện có của Công ty than Nam Mẫu-TKV (Cummins Power Generation, model C3000D5, C2500D5A & C1675D5A)."},{"item":"Tổ máy 2500kVA: Khả năng đóng tải và ổn định","quote":"Khả năng đóng tải một bước 100% tải trong thời gian 10 giây (9.1 giây), theo tiêu chuẩn NFPA cho hệ thống Level 1. Thời gian xác lập, ổn định tần số và điện áp 10 giây (9.7 giây).","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Đóng tải một bước 100% tải trong 10 giây (9.1 giây) theo tiêu chuẩn NFPA Level 1; thời gian xác lập, ổn định tần số và điện áp 10 giây (9.7 giây)."},{"item":"Tổ máy 2500kVA: Công suất dự phòng","quote":"Công suất dự phòng: > 2500 kVA / 2000 kW","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"> 2500 kVA / 2000 kW"},{"item":"Tổ máy 2500kVA: Công suất liên tục","quote":"Công suất liên tục: > 2250 kVA / 1800 kW","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"> 2250 kVA / 1800 kW"},{"item":"Tổ máy 2500kVA: Nhiên liệu và tần số","quote":"Kiểu nhiên liệu: Diezel","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Nhiên liệu diesel, tần số 50Hz."},{"item":"Tổ máy 2500kVA: Mức tiêu thụ nhiên liệu","quote":"Mức tiêu thụ nhiên liệu tại 100% tải: Chế độ liên tục: < 446 l/h; Chế độ dự phòng: < 500 l/h","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"100% tải: liên tục < 446 l/h, dự phòng < 500 l/h; 75% tải liên tục < 336 l/h; 50% tải liên tục < 232 l/h."},{"item":"Tổ máy 2500kVA: Điện áp, hệ số công suất, độ ổn định","quote":"Điện áp ra: 6,3 kV","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Điện áp ra 6,3 kV; Cos 0,8; điều chỉnh điện áp ±0,5%; thay đổi điện áp ngẫu nhiên ±0,5%; thay đổi tần số ngẫu nhiên ±0,25% (tải ổn định)."},{"item":"Tổ máy 2500kVA: Điều kiện môi trường làm việc","quote":"Nhiệt độ môi trường làm việc của máy: -10 -:- 40 độ C","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Nhiệt độ môi trường -10 -:- 40 độ C; độ ẩm 95%."},{"item":"Tổ máy 2500kVA: Tiêu chuẩn sản xuất","quote":"Đáp ứng các tiêu chuẩn sản xuất: AS 2789, ISO 8528, ISO 3046, DIN 2671, BS 5514, IEC EN 60034-1, BS 5000, VDE 0530, NEMA MG1-32, AS 1359, CSA C22.2, UL, CE hoặc tốt hơn.","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Đáp ứng các tiêu chuẩn AS 2789, ISO 8528, ISO 3046, DIN 2671, BS 5514, IEC EN 60034-1, BS 5000, VDE 0530, NEMA MG1-32, AS 1359, CSA C22.2, UL, CE hoặc tốt hơn."},{"item":"Tổ máy 2500kVA: Động cơ - kiểu","quote":"Kiểu động cơ: 4 thì, 16 xilanh xếp hình chữ V, turbo tăng áp nhiệt độ thấp sau làm mát","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"4 thì, 16 xilanh xếp hình chữ V, turbo tăng áp nhiệt độ thấp sau làm mát."},{"item":"Tổ máy 2500kVA: Động cơ - tốc độ","quote":"Tốc độ quay định mức < 1500 vòng/Phút","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"Tốc độ quay định mức < 1500 vòng/phút; tốc độ giới hạn 1725 +/- 50 vòng/phút."},{"item":"Tổ máy 2500kVA: Động cơ - công suất, tỉ số nén, dung tích","quote":"Công suất của động cơ ở chế độ dự phòng: > 2.145kWm","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"Công suất động cơ dự phòng > 2.145kWm; tỉ số nén > 14,5 : 1; dung tích xi lanh 60,2 lít (3673 in3); bộ điều tốc điện tử."},{"item":"Tổ máy 2500kVA: Động cơ - khởi động và ắc quy","quote":"Ắc quy: Điện áp 12VDC; Số bình ắc quy 4 cái; Dung lượng bình ắc quy > 150Ah;","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"Điện áp khởi động 24VDC; ắc quy 12VDC, 4 bình, dung lượng > 150Ah."},{"item":"Tổ máy 2500kVA: Động cơ - làm mát, nạp khí, nhiên liệu","quote":"Hệ thống làm mát: Bằng két nước, quạt gió và tản nhiệt","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"Làm mát bằng két nước, quạt gió và tản nhiệt (tiêu chuẩn tại 104°F/40°C); nạp khí bằng tuốc bin tăng áp có làm mát khí nạp; phun trực tiếp; lưu lượng khí thải < 379m3/phút; tổng lượng nhiệt đẩy ra < 66.000Btu/phút."},{"item":"Tổ máy 2500kVA: Động cơ - ống xả, tiêu âm","quote":"Hệ thống ống xả, tiêu âm: Có đủ tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"Hệ thống ống xả, tiêu âm đủ tiêu chuẩn của nhà sản xuất."},{"item":"Tổ máy 2500kVA: Đầu phát - loại","quote":"Loại: 04 cực, là loại từ trường quay, không chổi than, không thấm nước","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát điện","requirement":"04 cực, từ trường quay, không chổi than, không thấm nước; kích từ nam châm vĩnh cửu (PMG)."},{"item":"Tổ máy 2500kVA: Đầu phát - công suất","quote":"Công suất định mức đầu phát (dự phòng): > 2573 kVA / 2058 kW","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát điện","requirement":"Dự phòng > 2573 kVA / 2058 kW; liên tục > 2405 kVA / 1924 kW."},{"item":"Tổ máy 2500kVA: Đầu phát - điện áp","quote":"Điện áp: 3 pha, 6,3kV","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát điện","requirement":"3 pha, 6,3kV."},{"item":"Tổ máy 2500kVA: Đầu phát - AVR","quote":"Bộ điều chỉnh điện áp tự động (AVR): Sử dụng công nghệ kỹ thuật số/ công nghệ điện tử vi xử lý (không chấp nhận sử dụng công nghệ analog, điều chỉnh bằng biến trở xoay)","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát điện","requirement":"Công nghệ kỹ thuật số / vi xử lý; không chấp nhận analog điều chỉnh bằng biến trở xoay; điều chỉnh điện áp +/- 0.25%."},{"item":"Tổ máy 2500kVA: Đầu phát - cách điện, cấp bảo vệ, hiệu suất","quote":"Cấp cách điện: Cấp H trở lên","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát điện","requirement":"Cấp cách điện H trở lên; cấp bảo vệ IP23 trở lên; hiệu suất > 96%; chịu dòng ngắn mạch > 300% dòng định mức trong 10 giây."},{"item":"Tổ máy 2500kVA: Đầu phát - sóng hài, nhiễu, độ tăng nhiệt","quote":"Độ méo dạng sóng hài: < 1.5% (không tải); < 5% (tải tuyến tính cân bằng không méo dạng).","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát điện","requirement":"Méo dạng sóng hài < 1.5% (không tải), < 5% (tải tuyến tính cân bằng không méo dạng); nhiễu điện thoại THF < 2%; độ tăng nhiệt độ tiêu chuẩn > 150 độ C."},{"item":"Tổ máy 2500kVA: Bộ điều khiển - bảo vệ đầu phát","quote":"Tích hợp phần mềm AmpSentry bảo vệ đầu phát (không chấp nhận sử dụng máy cắt đầu cực để bảo vệ).","reference":"Chương V, mục 1.2, hạng mục 1 - Bộ điều khiển","requirement":"Tích hợp phần mềm AmpSentry bảo vệ đầu phát, không chấp nhận dùng máy cắt đầu cực để bảo vệ; lưu > 32 lỗi."},{"item":"Tổ máy 2500kVA: Bộ điều khiển - truyền thông","quote":"Kết nối đến thiết bị của khách hàng thông qua giao thức Modbus, kết nối đến main control board hoặc PC thông qua cổng RS-485, truyền dữ liệu giữa máy phát và bộ điều khiển động cơ thông qua giao tiếp SAE-J1939 CAN hoặc tương đương.","reference":"Chương V, mục 1.2, hạng mục 1 - Bộ điều khiển","requirement":"Kết nối thiết bị khách hàng qua Modbus, kết nối main control board hoặc PC qua cổng RS-485, giao tiếp SAE-J1939 CAN hoặc tương đương; có software service tool."},{"item":"Tổ máy 2500kVA: Bộ điều khiển - hòa song song kỹ thuật số","quote":"Chức năng điều khiển hòa song song kỹ thuật số: Bao gồm chức năng hòa đồng bộ máy phát, chia tải, điều khiển xuất nhập dữ liệu để hòa với thanh cái.","reference":"Chương V, mục 1.2, hạng mục 1 - Bộ điều khiển","requirement":"Hòa đồng bộ máy phát, chia tải, điều khiển xuất nhập dữ liệu để hòa với thanh cái; hòa đồng bộ kỹ thuật số theo pha và điện áp; hoạt động tốt khi méo dạng sóng điện áp thanh cái lớn."},{"item":"Tổ máy 2500kVA: Bộ điều khiển - bảo vệ, cảnh báo","quote":"Dừng máy do quá dòng và ngắn mạch","reference":"Chương V, mục 1.2, hạng mục 1 - Bộ điều khiển (Chức năng bảo vệ, cảnh báo)","requirement":"Dừng máy/cảnh báo: quá dòng, ngắn mạch, chạm đất 1 pha và 3 pha, quá/thấp áp, quá/thấp tần số, quá tải, công suất ngược, điện áp ắc quy thấp/cao, quá tốc, áp suất dầu thấp, nhiệt độ/mức nước làm mát, lỗi khởi động, lỗi cảm biến, mức nhiên liệu thấp/thiếu nhiên liệu."},{"item":"Tủ phân phối 7,2 kV: Thông số chung","quote":"Loại tủ đầu vào dạng ngăn kéo; với hệ thống thiết bị khép kín.","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Tủ đầu vào dạng ngăn kéo; điện áp định mức > 7,2 kV; tần số 50/60 Hz; thanh cái ≥ 630A; vỏ tủ IP 3X; kích thước tối đa cao 2350 mm, rộng 800 mm, sâu 1350 mm."},{"item":"Tủ phân phối 7,2 kV: Ghép nối với hệ thống hiện có","quote":"Có thể ghép nối đồng nhất với hệ thống tủ trung thế máy phát hiện có: 3 tủ Simens 7,2kV-630A đấu 3 máy phát điện 1500kVA, 2500kVA, 3000kVA; 1 tủ Simens 7,2kV-1000A tổng ra; 1 tủ Schneider 7,2kV-630A tổng vào.","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Ghép nối đồng nhất với hệ thống tủ trung thế máy phát hiện có; cần nâng công suất tủ 7,2kV-630A tổng vào, thanh cái và điều khiển bảo vệ cho phù hợp."},{"item":"Tủ phân phối 7,2 kV: Máy cắt","quote":"Loại: Máy cắt chân không","reference":"Chương V, mục 1.2, hạng mục 2 - Máy cắt","requirement":"Máy cắt chân không, IEC 62271-100 hoặc cao hơn; 7,2kV (sử dụng 6,3kV); ≥ 630A; chịu ngắn mạch ≥ 25kA/2s; truyền động tích năng lò xo; dập hồ quang chân không đặt trong bồn khí SF6; nguồn điều khiển 220VDC."},{"item":"Tủ phân phối 7,2 kV: Biến dòng điện","quote":"Có tỷ số biến đổi: ≥ 630/5/5A","reference":"Chương V, mục 1.2, hạng mục 2 - Biến dòng điện","requirement":"IEC 61869-2 (IEC60044-1); tỷ số ≥ 630/5/5A; 2 cuộn thứ cấp: đo lường 0,5/≤ 30VA, bảo vệ 5P10/≤ 15VA."},{"item":"Tủ phân phối 7,2 kV: Biến điện áp","quote":"Tỷ số biến đổi: (6.3:√3)/(0.1:√3)/(0.1:3)kV","reference":"Chương V, mục 1.2, hạng mục 2 - Biến điện áp","requirement":"IEC 61869-3 hoặc IEC60044-2; 6,3kV/7,2kV; 2 cuộn thứ cấp; cấp chính xác 0,5/3P, ≤ 50VA."},{"item":"Tủ phân phối 7,2 kV: Rơle bảo vệ kỹ thuật số","quote":"Nguồn cấp cho Rơle: 110÷250V DC","reference":"Chương V, mục 1.2, hạng mục 2 - Rơle bảo vệ kỹ thuật số","requirement":"Bảo vệ 50, 50N, 51, 51N, 27, 59, 81, 49, 50BF, 74; lưu trữ sự cố, cảnh báo; nguồn cấp 110÷250V DC; dòng định mức 5A."},{"item":"Tủ phân phối 7,2 kV: Đồng hồ đa năng","quote":"Đo lường P, U, I, Q....: Có","reference":"Chương V, mục 1.2, hạng mục 2 - Đồng hồ đa năng","requirement":"Đo lường P, U, I, Q; nguồn cấp 220V DC."},{"item":"Tổ máy 2500kVA: Tài liệu kỹ thuật kèm theo","quote":"Cam kết thông số kỹ thuật của nhà sản xuất (hoặc đại lý được nhà sản xuất ủy quyền) đối với các thiết bị chào thầu.","reference":"Chương V, mục 1.2.a","requirement":"Giấy phép/ủy quyền bán hàng của nhà sản xuất hoặc tương đương; cam kết thông số kỹ thuật của nhà sản xuất; catalogue kèm bản dịch (hàng ngoài Việt Nam); bản vẽ chung lắp đặt và sơ đồ nguyên lý điều khiển."},{"item":"Tổ máy 2500kVA: Chạy thử","quote":"Nhiên liệu: Dầu mỡ, nhiên liệu phục vụ chạy thử thiết bị, do nhà thầu cung cấp).","reference":"Chương V, mục 3","requirement":"Chạy thử không tải và có tải; nhiên liệu, dầu mỡ phục vụ chạy thử do nhà thầu cung cấp."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:50:26.197Z"}},"IB2400335311":{"u":"2026-11-03T18:08:44.096+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V_Bảo trì máy phát điện_11092024.docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì, bảo dưỡng; văn bản chỉ nêu hãng, công suất kVA, điện áp, tần số, số pha, tốc độ vòng quay và số lượng máy. Không nêu động cơ, đầu phát, bộ điều khiển, vỏ chống ồn, bồn nhiên liệu, ATS, cáp, năm sản xuất, xuất xứ, CO/CQ hay tiêu chuẩn kỹ thuật cụ thể.","Văn bản không nêu công suất là dự phòng hay liên tục (prime/standby).","Tổng số máy theo các dòng: 1 + 2 + 1 + 1 + 3 = 8 máy."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ bảo trì, bảo dưỡng máy phát điện Bệnh viện Chợ Rẫy","notifyNo":"IB2400335311","generatorCapacity":"1 x 125 kVA; 3 x 1000 kVA (kèm 01 tủ hòa đồng bộ); 2 x 1000 kVA; 1 x 500 kVA; 1 x 584 kVA (tổng 8 máy: Himoinsa 125 kVA, Cummins 1000 kVA, Cummins 500 kVA, Teksan 584 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Mục 1 - Máy Himoinsa 125kVA: Công suất, số lượng","quote":"Máy phát điện Himoinsa 125kVA, Công suất: 125kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); Số lượng máy: 01","reference":"Chương V, mục 3.1, dòng 1","requirement":"Máy phát điện Himoinsa 125kVA, công suất 125kVA, số lượng 01 máy"},{"item":"Mục 1 - Máy Himoinsa 125kVA: Điện áp, tần số, số pha, tốc độ","quote":"điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm)","reference":"Chương V, mục 3.1, dòng 1","requirement":"Điện áp 380V-400V, 3 pha, 50 Hz, tốc độ vòng quay 1500 vòng/phút (1500 rpm)"},{"item":"Mục 2 - Máy Cummins 1000kVA: Công suất, số lượng","quote":"Máy phát điện Cummins 1000kVA, Công suất: 1000kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); Số lượng máy: 02","reference":"Chương V, mục 3.1, dòng 2","requirement":"Máy phát điện Cummins 1000kVA, công suất 1000kVA, số lượng 02 máy"},{"item":"Mục 2 - Máy Cummins 1000kVA (02 máy): Điện áp, tần số, số pha, tốc độ","quote":"điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm)","reference":"Chương V, mục 3.1, dòng 2","requirement":"Điện áp 380V-400V, 3 pha, 50 Hz, tốc độ vòng quay 1500 vòng/phút (1500 rpm)"},{"item":"Mục 3 - Máy Cummins 500kVA: Công suất, số lượng","quote":"Máy phát điện Cummins 500kVA, Công suất: 500kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); Số lượng máy: 01","reference":"Chương V, mục 3.1, dòng 3","requirement":"Máy phát điện Cummins 500kVA, công suất 500kVA, số lượng 01 máy"},{"item":"Mục 3 - Máy Cummins 500kVA: Điện áp, tần số, số pha, tốc độ","quote":"điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm)","reference":"Chương V, mục 3.1, dòng 3","requirement":"Điện áp 380V-400V, 3 pha, 50 Hz, tốc độ vòng quay 1500 vòng/phút (1500 rpm)"},{"item":"Mục 4 - Máy Teksan 584kVA: Công suất, số lượng","quote":"Máy phát điện Teksan 584kVA, Công suất: 584kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); Số lượng máy: 01","reference":"Chương V, mục 3.1, dòng 4","requirement":"Máy phát điện Teksan 584kVA, công suất 584kVA, số lượng 01 máy"},{"item":"Mục 4 - Máy Teksan 584kVA: Điện áp, tần số, số pha, tốc độ","quote":"điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm)","reference":"Chương V, mục 3.1, dòng 4","requirement":"Điện áp 380V-400V, 3 pha, 50 Hz, tốc độ vòng quay 1500 vòng/phút (1500 rpm)"},{"item":"Mục 5 - Máy Cummins 1000kVA (kèm tủ hòa đồng bộ): Công suất, số lượng, thiết bị kèm theo","quote":"Máy phát điện Cummins 1000kVA (kèm 01 tủ hòa đồng bộ): Công suất: 1000kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); Số lượng máy: 03","reference":"Chương V, mục 3.1, dòng 5","requirement":"Máy phát điện Cummins 1000kVA kèm 01 tủ hòa đồng bộ, công suất 1000kVA, số lượng 03 máy"},{"item":"Mục 5 - Máy Cummins 1000kVA (03 máy, kèm tủ hòa đồng bộ): Điện áp, tần số, số pha, tốc độ","quote":"điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm)","reference":"Chương V, mục 3.1, dòng 5","requirement":"Điện áp 380V-400V, 3 pha, 50 Hz, tốc độ vòng quay 1500 vòng/phút (1500 rpm)"},{"item":"Tủ hòa đồng bộ: Phạm vi kiểm tra bảo trì","quote":"Kiểm tra tủ hòa đồng bộ, vệ sinh vỏ tủ và các linh kiện bằng khăn lau, máy thổi khí; Kiểm tra bảng điều khiển, thông số dòng điện, điện áp, tần số, chế độ vận hành, thiết bị đóng cắt và nút dừng khẩn cấp; Kiểm tra các tiếp điểm, đầu cosse và dấu hiệu của sự ăn mòn hoặc bị hỏng","reference":"Chương V, mục 3.1, cột Nội dung công việc","requirement":"Kiểm tra tủ hòa đồng bộ, vệ sinh vỏ tủ và linh kiện; kiểm tra bảng điều khiển, thông số dòng điện, điện áp, tần số, chế độ vận hành, thiết bị đóng cắt và nút dừng khẩn cấp; kiểm tra tiếp điểm, đầu cosse và dấu hiệu ăn mòn hoặc hư hỏng"},{"item":"Phạm vi dịch vụ - Tần suất bảo trì","quote":"Tần suất bảo trì: 02 tháng/01 lần/01 máy","reference":"Chương V, mục 3.1","requirement":"02 tháng/01 lần/01 máy; số lần bảo trì: 18 (Himoinsa 125kVA), 36 (Cummins 1000kVA x 2), 18 (Cummins 500kVA), 18 (Teksan 584kVA), 54 (Cummins 1000kVA x 3 kèm tủ hòa đồng bộ)"},{"item":"Phạm vi dịch vụ - Kiểm tra tổng thể máy phát","quote":"Kiểm tra toàn bộ máy phát điện như rò rỉ nhớt, dầu, bồn chứa nhiên liệu, mức nhiên liệu, ống nhiên liệu và chất lượng nhiên liệu;","reference":"Chương V, mục 3.1, cột Nội dung công việc","requirement":"Kiểm tra rò rỉ nhớt, dầu, bồn chứa nhiên liệu, mức nhiên liệu, ống nhiên liệu, chất lượng nhiên liệu; mức nhớt, mức nước làm mát, ắc quy và hệ thống sạc, thành phần khí thải, dây đai truyền động, cửa thoát khí, ống tản nhiệt, vòng bi quạt/bơm nước, lọc không khí, nồng độ chống đóng băng và DCA, điều chỉnh tốc độ"},{"item":"Phạm vi dịch vụ - Chạy máy và kiểm tra đầu phát","quote":"Chạy máy không tải để kiểm tra tổng thế trước khi thực hiện bảo trì, kết hợp với việc kiểm tra đầu phát điện.","reference":"Chương V, mục 3.1, cột Nội dung công việc","requirement":"Chạy máy không tải để kiểm tra tổng thể trước khi bảo trì, kết hợp kiểm tra đầu phát điện; chạy thử sau bảo trì và kiểm tra không rò rỉ nhiên liệu, nhớt, nước, khí thải; kiểm tra màu khói, tiếng động, độ rung"},{"item":"Phạm vi dịch vụ - Vệ sinh, xả, vô dầu","quote":"Vô dầu: Ổ trục quạt.","reference":"Chương V, mục 3.1, cột Nội dung công việc","requirement":"Vệ sinh bên ngoài vỏ máy, đầu phát, động cơ, quạt giải nhiệt, lọc nhớt, lọc dầu, lọc gió, bảng điều khiển, bình ắc quy, bồn nhiên liệu, bơm dầu dự phòng; vô dầu ổ trục quạt; xả nước từ bộ lọc trước nhiên liệu, bẫy ngưng tụ khí thải, nước và cặn bể nhiên liệu; vệ sinh bộ xả hơi cacte, áo nước và hệ thống làm mát LTA, bộ nạp làm mát không khí (nếu được trang bị), bộ tản nhiệt, động cơ; siết khớp nối bơm, ống nhiên liệu, điều chỉnh độ căng dây đai quạt giải nhiệt bằng dụng cụ chuyên dụng"},{"item":"Phạm vi dịch vụ - Biên bản kiểm tra","quote":"Ghi biên bản kiểm tra: Thông số kỹ thuật: điện áp, dòng điện, điện trở cách điện, ghi phiếu bảo trì;","reference":"Chương V, mục 3.1, cột Nội dung công việc","requirement":"Ghi biên bản kiểm tra các thông số điện áp, dòng điện, điện trở cách điện, ghi phiếu bảo trì; đề xuất thiết bị hư hỏng hoặc dự kiến thay thế"},{"item":"Bảo hành sau bảo trì","quote":"Bảo hành sau khi bảo trì (theo chu kỳ bảo trì 02 tháng/ lần).","reference":"Chương V, mục 3.2","requirement":"Bảo hành sau khi bảo trì theo chu kỳ bảo trì 02 tháng/lần"},{"item":"Chất lượng sau bảo trì","quote":"Đảm bảo chất lượng sau khi bảo trì, bảo dưỡng: hệ thống máy phát điện hoạt động bình thường, ổn định 24/24, đáp ứng các tiêu chuẩn về bảo trì, bảo dưỡng máy phát điện của pháp luật hiện hành.","reference":"Chương V, mục 3.2","requirement":"Hệ thống máy phát điện hoạt động bình thường, ổn định 24/24, đáp ứng các tiêu chuẩn về bảo trì, bảo dưỡng máy phát điện của pháp luật hiện hành"},{"item":"Ứng cứu sự cố","quote":"Khi máy phát điện gặp sự cố, liên hệ 24/24, xử lý nhanh, khi có thông báo của bệnh viện bằng điện thoại hoặc văn bản nhà thầu phải cữ nhân viên kỹ thuật vào và có mặt không quá 1 giờ.","reference":"Chương V, mục 3.2","requirement":"Liên hệ 24/24, nhân viên kỹ thuật có mặt không quá 1 giờ kể từ khi bệnh viện thông báo"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:08:42.996Z"}},"IB2400337082":{"u":"2026-11-03T06:52:36.013+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V_Máy phát điện.pdf, Phu luc.pdf), chưa phân tích cả HSMT.","Số lượng máy không nêu trong văn bản (tham chiếu Mẫu số 01A webform trên Hệ thống, không có trong tệp).","Không nêu số xy-lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, bình nhiên liệu theo lít, ATS, cáp, CO/CQ, thời hạn bảo hành.","Bản văn bị lỗi định dạng ở bảng nên một số dòng (Stt 2, Stt 3) không có câu trích nguyên văn liền mạch (quote = null).","Tệp Phu luc.pdf chỉ là phụ lục bảng giá hợp đồng, không có thông số kỹ thuật.","Danh sách phụ kiện 'dầu nhớt', 'nước làm mát', 'bộ cao su chống rung theo máy' và các tài liệu nằm ở dòng bị ngắt trang nên quote chỉ chứa phần đầu danh sách."],"result":{"keyInfo":{"bidName":"Mua máy phát điện","notifyNo":"IB2400337082","generatorCapacity":"50 kVA liên tục (prime), 55 kVA dự phòng (standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Nhãn hiệu/loại","quote":"Máy phát điện: MAKAWA POWER\nGENERATION BY KOFO (hoặc tương đương)","reference":"Chương V, mục 2, Stt 1","requirement":"MAKAWA POWER GENERATION BY KOFO (hoặc tương đương)"},{"item":"Máy phát điện: Công suất liên tục","quote":"* Công xuất liên tục: 50KVA","reference":"Chương V, mục 2, Stt 1","requirement":"50KVA"},{"item":"Máy phát điện: Công suất dự phòng","quote":"* Công xuất dự phòng: 55KVA","reference":"Chương V, mục 2, Stt 1","requirement":"55KVA"},{"item":"Máy phát điện: Điện áp, tần số, số pha, hệ số công suất","quote":"* Điện áp 3 pha 380V, 400V, 415V, 50Hz\ncosφ=0.8\"","reference":"Chương V, mục 2, Stt 1","requirement":"3 pha 380V, 400V, 415V, 50Hz, cosφ=0.8"},{"item":"Máy phát điện: Động cơ","quote":"* Động cơ: KOFO\n* Model: N4105ZDS","reference":"Chương V, mục 2, Stt 1","requirement":"Hãng KOFO, model N4105ZDS"},{"item":"Máy phát điện: Đầu phát","quote":"* Đầu phát: HS STAMFORD\n* Model: UCI224D","reference":"Chương V, mục 2, Stt 1","requirement":"Hãng HS STAMFORD, model UCI224D"},{"item":"Máy phát điện: Xuất xứ","quote":"Châu Á","reference":"Chương V, mục 2, Stt 1","requirement":"Châu Á"},{"item":"Máy phát điện: Lắp ráp và tiêu chuẩn","quote":"TỔ MÁY ĐƯỢC LẮP RÁP - TIÊU CHUẨN : ISO\n9001, ISO 14001","reference":"Chương V, mục 2, Stt 1","requirement":"Tổ máy được lắp ráp, tiêu chuẩn ISO 9001, ISO 14001"},{"item":"Máy phát điện: Bảng điều khiển","quote":"* Bảng điều khiển: DEEP SEA (hoặc tương đương)\n* Model: DSE6020\"","reference":"Chương V, mục 2, Stt 1","requirement":"DEEP SEA (hoặc tương đương), model DSE6020"},{"item":"Máy phát điện: Phụ kiện đã bao gồm","quote":"*ĐÃ BAO GỒM:\n- MCCB bảo vệ đầu cực\n- ẮC QUY\n- Thùng dầu đáy đủ chạy trong vòng 8h\n- SILENCER\n- Mạch nạp ắc quy","reference":"Chương V, mục 2, Stt 1","requirement":"MCCB bảo vệ đầu cực; ắc quy; thùng dầu đáy đủ chạy trong vòng 8h; silencer; mạch nạp ắc quy; bộ cao su chống rung theo máy; bộ tài liệu hướng dẫn vận hành máy; bộ tài liệu kỹ thuật; dầu nhớt; nước làm mát"},{"item":"Máy phát điện: Chất lượng","quote":"* Chất lượng: Mới 100%","reference":"Chương V, mục 2, Stt 1","requirement":"Mới 100%"},{"item":"Máy phát điện: Nơi lắp ráp, hoàn thiện","quote":"* TỔ MÁY ĐƯỢC LẮP RÁP, HOÀN THIỆN BỞI\nNHÀ MÁY ĐẠT TIÊU CHUẨN CHẤT LƯỢNG\nQUỐC TẾ","reference":"Chương V, mục 2, Stt 1","requirement":"Tổ máy được lắp ráp, hoàn thiện bởi nhà máy đạt tiêu chuẩn chất lượng quốc tế"},{"item":"Tủ MCCB bảo vệ đầu cực","quote":"Tủ MCCB bảo vệ đầu cực đồng bộ theo tổ máy phát","reference":"Chương V, mục 2","requirement":"Tủ MCCB bảo vệ đầu cực đồng bộ theo tổ máy phát"},{"item":"Hệ thống tiêu âm: Vỏ máy","quote":"Vỏ máy: ĐỒNG BỘ THEO MÁY, NGUYÊN CHIẾC\nVỏ cách âm, thép CT3 dày 2mm sơn tĩnh điện và cửa\nra vào cách âm","reference":"Chương V, mục 2","requirement":"Đồng bộ theo máy, nguyên chiếc; vỏ cách âm thép CT3 dày 2mm sơn tĩnh điện và cửa ra vào cách âm"},{"item":"Hệ thống tiêu âm: Cửa quan sát","quote":"- Có các cảnh cửa và ô cửa kính thuận tiện quan sát.","reference":"Chương V, mục 2","requirement":"Có các cánh cửa và ô cửa kính thuận tiện quan sát"},{"item":"Hệ thống tiêu âm: Vật liệu cách âm","quote":"- Vật liệu cách âm: ROCK-WOOL, chống cháy, chống\nthấm nước độ bền cao.","reference":"Chương V, mục 2","requirement":"ROCK-WOOL, chống cháy, chống thấm nước độ bền cao"},{"item":"Hệ thống tiêu âm: Chống rung","quote":"- Chống rung: cao su giảm chấn, khung đế đệm chống\nrung.","reference":"Chương V, mục 2","requirement":"Cao su giảm chấn, khung đế đệm chống rung"},{"item":"Hệ thống tiêu âm: Độ ồn","quote":"- Độ ồn: Tiêu chuẩn phù hợp với khu vực đông dân cư\nvà khu vực làm việc.","reference":"Chương V, mục 2","requirement":"Tiêu chuẩn phù hợp với khu vực đông dân cư và khu vực làm việc (không nêu trị số dB)"},{"item":"Hệ thống tiêu âm: Vị trí lắp","quote":"- MÁY LẮP ĐƯỢC NGOÀI NHÀ","reference":"Chương V, mục 2","requirement":"Máy lắp được ngoài nhà"},{"item":"Dịch vụ: Vận chuyển, lắp đặt","quote":null,"reference":"Chương V, mục 2, Stt 2","requirement":"Vận chuyển, nhân công lắp đặt chạy thử (chưa bao gồm tải giả), chuyển giao công nghệ, hướng dẫn sử dụng đến Trà Vinh; máy dễ dàng được hạ và đặt vào vị trí từ xe cẩu"},{"item":"Dịch vụ: Nhiên liệu chạy thử","quote":null,"reference":"Chương V, mục 2, Stt 3","requirement":"Có hạng mục nhiên liệu chạy thử (không nêu chi tiết)"},{"item":"Năm sản xuất, tình trạng","quote":"- Nhà thầu phải cam kết hàng hóa dự thầu mới 100%, sản xuất năm 2024 trở\nvề sau.","reference":"Chương V, mục 3","requirement":"Hàng hóa mới 100%, sản xuất năm 2024 trở về sau"},{"item":"Bảo hành: Thời gian khắc phục","quote":"thời hạn nhà thầu phải tiến hành khắc phục các hư hỏng, khuyết tật sau khi\nnhận được thông báo của Chủ đầu tư là 2 giờ","reference":"Chương V, mục 3","requirement":"Nhà thầu khắc phục hư hỏng, khuyết tật trong 2 giờ sau khi nhận thông báo của Chủ đầu tư, chịu toàn bộ chi phí khắc phục (không nêu thời hạn bảo hành)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:52:35.346Z"}},"IB2400337777":{"u":"2026-11-03T18:08:45.185+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2 - Yêu cầu về kỹ thuật.pdf, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf), chưa phân tích cả HSMT.","Gói thầu là bảo trì, thay thế vật tư cho máy phát điện MTU và Volvo hiện có; văn bản không nêu thông số của tổ máy (điện áp, tần số, vỏ cách âm, bể nhiên liệu, ATS, cáp, bảo hành cụ thể, tiêu chuẩn cụ thể).","Công suất chỉ nêu cho máy Volvo (500kVA); máy MTU chỉ có model động cơ 16V4000G61 và 18V2000G63, không có công suất.","Một số dòng bảng bị ngắt dòng khi trích từ PDF (dòng 7 Phần III, dòng 15 Phần II), việc ghép mã hiệu dựa trên cách đọc hợp lý nhất.","Tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf không chứa thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Bảo trì, thay thế linh kiện, thiết bị hệ thống máy phát điện dự phòng tại Trung tâm Hội nghị Quốc gia","notifyNo":"IB2400337777","generatorCapacity":"Hệ thống gồm máy phát điện MTU 16V4000G61 (2 máy G3 và G4), MTU 18V2000G63 (1 máy) và Volvo 500kVA; gói thầu chỉ nêu công suất cho máy Volvo: 500kVA (không nêu prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tiêu chuẩn hàng hóa","quote":"Là hàng chính hãng, đạt tiêu chuẩn chất lượng, mới 100% và có\nđầy đủ chứng nhận xuất xứ (C/O), chứng nhận chất lượng hàng hóa (C/Q) đối với các hàng\nhóa nhập khẩu hoặc chứng chỉ xuất xưởng của nhà sản xuất đối với hàng hóa sản xuất trong\nnước","reference":"Chương V, mục 3.1.a","requirement":"Hàng chính hãng, đạt tiêu chuẩn chất lượng, mới 100%, có đầy đủ chứng nhận xuất xứ (C/O), chứng nhận chất lượng (C/Q) đối với hàng nhập khẩu hoặc chứng chỉ xuất xưởng của nhà sản xuất đối với hàng sản xuất trong nước; bảo hành theo tiêu chuẩn của nhà sản xuất và nhà phân phối tại đơn vị sử dụng."},{"item":"Chung - Hồ sơ cam kết cung cấp","quote":"Đối với hàng hóa nhập khẩu cần cung cấp thêm: Giấy chứng nhận xuất xứ (CO); danh\nmục đóng gói hàng hóa; tờ khai hải quan; hóa đơn tài chính.","reference":"Chương V, mục 3.1.a","requirement":"Cung cấp chứng nhận chất lượng (C/Q), phiếu bảo hành, tài liệu hướng dẫn sử dụng (có bản dịch tiếng Việt), quy trình bảo trì bảo dưỡng và bảng thông số kỹ thuật vật liệu của nhà sản xuất. Hàng nhập khẩu cung cấp thêm giấy chứng nhận xuất xứ (CO), danh mục đóng gói, tờ khai hải quan, hóa đơn tài chính."},{"item":"Chung - Hàng hóa tương đương","quote":"phải đảm bảo yêu cầu hàng hóa có tiêu chuẩn công\nnghệ, đặc tính kỹ thuật, tính năng sử dụng “tương đương” hoặc “ưu việt hơn” so với các yêu cầu\ndưới đây.","reference":"Chương V, mục 3.1.b","requirement":"Thương hiệu, mã hiệu nêu trong bảng chỉ để minh họa; nhà thầu được chào hàng hóa khác nhưng phải \"tương đương\" hoặc \"ưu việt hơn\", kèm bảng so sánh thông số kỹ thuật và tài liệu kỹ thuật chứng minh. Nếu thiết bị tương đương không tích hợp, lắp đặt được thì nhà thầu thay bằng thiết bị mới và chịu mọi chi phí."},{"item":"Phần I - Máy MTU 16V4000G61 (máy G3 và G4, 2 máy): Gioăng, phớt","quote":null,"reference":"Chương V, mục 3.1.b, Phần I, dòng 1-9","requirement":"O-Ring 700429070000 (2 cái); O-Ring 700429100001 (6 cái); Seal-Ring 0002034480 (8 cái); Gasket 8692030147 (8 cái); O-Ring 700429100000 (4 cái); O-Ring 700429120002 (2 cái); Gasket 5272030080 (2 cái); Gioăng tròn 700429085002 (12 cái); Gioăng tròn 700429072000 (02 cái); hãng MTU."},{"item":"Phần I - Máy MTU 16V4000G61 (máy G3 và G4): Lõi nhiên liệu","quote":"10 | Lõi nhiên liệu | Chiếc | 4 | 0020922101 | MTU","reference":"Chương V, mục 3.1.b, Phần I, dòng 10","requirement":"Mã 0020922101, số lượng 4 chiếc, hãng MTU."},{"item":"Phần I - Máy MTU 16V4000G61 (máy G3 và G4): Nhớt động cơ","quote":"11 | Nhớt động cơ | Lít | 1200 | 15W40 | MTU","reference":"Chương V, mục 3.1.b, Phần I, dòng 11","requirement":"15W40, 1200 lít, hãng MTU."},{"item":"Phần I - Máy MTU 16V4000G61 (máy G3 và G4): Ắc quy","quote":"12 | Ắc quy ( Bao gồm Dung môi) | Chiếc | 16 | GS N200 (12V 200AH) | GS","reference":"Chương V, mục 3.1.b, Phần I, dòng 12","requirement":"GS N200 (12V 200AH), 16 chiếc, bao gồm dung môi, hãng GS."},{"item":"Phần II - Máy MTU 18V2000G63 (1 máy): Nhớt động cơ","quote":"1 | Nhớt động cơ | Lít | 120 | 15W40 | MTU","reference":"Chương V, mục 3.1.b, Phần II, dòng 1","requirement":"15W40, 120 lít, hãng MTU."},{"item":"Phần II - Máy MTU 18V2000G63: Gioăng, đệm bơm cao áp và kim phun","quote":null,"reference":"Chương V, mục 3.1.b, Phần II, dòng 2-6, 9, 11","requirement":"Gioăng bơm cao áp (O-ring) 0239976448 và 0239976548 (mỗi loại 18 chiếc); đệm kim phun 9060170260 (18); gioăng kim phun 5419970545 (18); gioăng nắp đậy kim phun 5419970445 (18); gioăng ống lót kim phun 5419970345 (18); gioăng ống cao áp 5419970645 (18); hãng MTU."},{"item":"Phần II - Máy MTU 18V2000G63: Gioăng, đệm đường khí nạp, cổ xả, nắp máy, mặt máy","quote":null,"reference":"Chương V, mục 3.1.b, Phần II, dòng 7, 8, 10, 28","requirement":"Gioăng đường khí nạp với mặt máy 5220980080 (18); đệm cổ xả 5411420180 (18); gioăng nắp máy 5310160021 (18); gasket cylinder head - gioăng mặt máy 5410160920 (18); hãng MTU."},{"item":"Phần II - Máy MTU 18V2000G63: Turbo và đường dầu bôi trơn","quote":null,"reference":"Chương V, mục 3.1.b, Phần II, dòng 12-14, 16","requirement":"Gasket đệm ống dầu bôi trơn cấp đến turbo 4471870180 (2); gasket đệm ống dầu bôi trơn hồi về 5501871280 (2); gasket đệm cổ xả 5511421180 (2); đệm cổ xả với turbo 5381420180 (2); hãng MTU."},{"item":"Phần II - Máy MTU 18V2000G63: Keo làm kín và keo bôi đệm cổ xả","quote":null,"reference":"Chương V, mục 3.1.b, Phần II, dòng 15, 17","requirement":"Sealing paste (RTV keo làm kín) X00048307 hoặc 50546, 1 tuýp; Paste Ultra Therm MTU (keo bôi đệm cổ xả) 50547, 1 hộp; hãng MTU."},{"item":"Phần II - Máy MTU 18V2000G63: Chi tiết lắp ghép và khác","quote":null,"reference":"Chương V, mục 3.1.b, Phần II, dòng 18-22, 24-27, 29, 30","requirement":"Stud (chốt) 200939010006 (8); washer (đệm) 5509901540 (8); nut hex (ê-cu) 200934010000 (8); lamellar ring 0001426257 (8); sealing ring 23525543 (8); gasket 5611871680 (1); o-ring 700429075001 (1); seal ring 5132155 hoặc 0002034480 (3); gasket 8692030147 (3); protective sleeve - ống lót kim phun 5410170388 (04); washer A cop - đệm đồng đường dầu hồi 007603008109 (55); hãng MTU."},{"item":"Phần II - Máy MTU 18V2000G63: Nước làm mát","quote":"23 | Nước làm mát (bao gồm nước sạch pha chế 1/10) | lít | 20 | Glysacorr G93 Green | BASF","reference":"Chương V, mục 3.1.b, Phần II, dòng 23","requirement":"Glysacorr G93 Green, 20 lít, bao gồm nước sạch pha chế 1/10, hãng BASF."},{"item":"Phần II - Máy MTU 18V2000G63: Ắc quy","quote":"31 | Ắc quy ( Bao gồm Dung môi) | Chiếc | 2 | GS N200 (12V 200AH) | GS","reference":"Chương V, mục 3.1.b, Phần II, dòng 31","requirement":"GS N200 (12V 200AH), 2 chiếc, bao gồm dung môi, hãng GS."},{"item":"Phần III - Máy Volvo 500kVA: Bộ lọc","quote":null,"reference":"Chương V, mục 3.1.b, Phần III, dòng 1-4, 9","requirement":"Lọc nhiên liệu tách nước 20998367 (01 chiếc); lọc nhiên liệu 20976003 (01); lọc nhớt 21707134 (02) và 21707132 (01); lọc nước làm mát 21192875 (01); hãng Volvo."},{"item":"Phần III - Máy Volvo 500kVA: Nhớt","quote":"5 | Nhớt | Lít | 60 | MTU 15W40 | MTU","reference":"Chương V, mục 3.1.b, Phần III, dòng 5","requirement":"MTU 15W40, 60 lít, hãng MTU."},{"item":"Phần III - Máy Volvo 500kVA: Nước làm mát","quote":"6 | Nước làm mát (bao gồm nước sạch pha chế 1/10) | Lít | 10 | Glysacorr G93 Green | BASF","reference":"Chương V, mục 3.1.b, Phần III, dòng 6","requirement":"Glysacorr G93 Green, 10 lít, bao gồm nước sạch pha chế 1/10, hãng BASF."},{"item":"Phần III - Máy Volvo 500kVA: Phao báo mức dầu","quote":null,"reference":"Chương V, mục 3.1.b, Phần III, dòng 7","requirement":"Sensor điều khiển mức dầu PHD/LL70/Fozmula, 3 mức, L=1200mm, mã PHD/LL70-3-1200, 01 bộ."},{"item":"Phần III - Máy Volvo 500kVA: Ắc quy","quote":"8 | Ắc quy ( Bao gồm Dung môi) | Chiếc | 02 | GS N150 (12V 150AH) | GS","reference":"Chương V, mục 3.1.b, Phần III, dòng 8","requirement":"GS N150 (12V 150AH), 02 chiếc, bao gồm dung môi, hãng GS."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:08:44.830Z"}},"IB2400337979":{"u":"2026-11-03T18:09:24.57+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V. YEU CAU VE KY THUAT.docx), chưa phân tích cả HSMT.","Gói thầu là đại tu/sửa chữa máy phát điện Kohler hiện hữu; văn bản không nêu thông số động cơ, đầu phát, điều khiển, điện áp, tần số, vỏ cách âm, ATS, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn.","Công suất 200 KVA lấy từ tên gói thầu; văn bản ghi 'dự phòng' trong tên gói thầu."],"result":{"keyInfo":{"bidName":"Đại tu máy phát điện dự phòng 200 KVA tại Nhà khách 17 Thùy Vân","notifyNo":"IB2400337979","generatorCapacity":"200 KVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện - Công suất và hãng","quote":"Đại tu máy phát điện dự phòng 200 KVA tại Nhà khách 17 Thùy Vân","reference":"Chương V, mục 1","requirement":"Đại tu máy phát điện dự phòng 200 KVA, hiệu Kohler, tại Nhà khách 17 Thùy Vân."},{"item":"Máy phát điện - Phạm vi đại tu","quote":"Thay Lọc nhớt, Lọc dầu, Lọc gió, Nhớt động cơ, Nước giải nhiệt, Dây Curoa, Bạc đạn, Gia công xoáy, cân chỉnh xú pắp… máy phát điện Kohler","reference":"Chương V, mục 1 (Quy mô dự án)","requirement":"Thay lọc nhớt, lọc dầu, lọc gió, nhớt động cơ, nước giải nhiệt, dây curoa, bạc đạn; gia công xoáy, cân chỉnh xú pắp của máy phát điện Kohler."},{"item":"Thời gian thực hiện","quote":"Thời gian thực hiện: 15 ngày.","reference":"Chương V, mục 1","requirement":"15 ngày."},{"item":"Lọc nhớt","quote":"Thay mới vật tư thiết bị, đảm bảo thiết bị hoạt động tốt","reference":"Chương V, mục 3, bảng TT 1","requirement":"1 cái; thay mới vật tư thiết bị, đảm bảo thiết bị hoạt động tốt."},{"item":"Lọc dầu","quote":null,"reference":"Chương V, mục 3, bảng TT 2","requirement":"1 cái."},{"item":"Lọc gió","quote":null,"reference":"Chương V, mục 3, bảng TT 3","requirement":"1 cái."},{"item":"Nhớt động cơ","quote":"Nhớt động cơ (18lit/thùng)","reference":"Chương V, mục 3, bảng TT 4","requirement":"2 thùng, quy cách 18 lít/thùng."},{"item":"Nước giải nhiệt","quote":"Nước giải nhiệt 1.89lit/bình","reference":"Chương V, mục 3, bảng TT 5","requirement":"2 bình, quy cách 1.89 lít/bình."},{"item":"Cảm biến mực nước","quote":"Cảm biến mực nước","reference":"Chương V, mục 3, bảng TT 6","requirement":"1 bộ."},{"item":"Dây curoa quạt giải nhiệt","quote":"Dây Curoa quạt giải nhiệt","reference":"Chương V, mục 3, bảng TT 7","requirement":"1 bộ."},{"item":"Bạc đạn cánh quạt giải nhiệt hơi nước","quote":"Bạc đạn cánh quạt giải nhiệt hơi nước","reference":"Chương V, mục 3, bảng TT 8","requirement":"1 bộ."},{"item":"Bạc đạn căn đai","quote":"Bạc đạn căn đai","reference":"Chương V, mục 3, bảng TT 9","requirement":"1 bộ."},{"item":"Bạc đạn chổi than dynamo sạc","quote":"Bạc đạn chổi than dynamo sạc","reference":"Chương V, mục 3, bảng TT 10","requirement":"1 bộ."},{"item":"Bộ ron","quote":"Bộ ron (Ron qui láp, ron cổ hút, ron cổ thoát…","reference":"Chương V, mục 3, bảng TT 11","requirement":"1 bộ (ron qui láp, ron cổ hút, ron cổ thoát…)."},{"item":"Động cơ - Gia công xoáy, cân chỉnh xú pắp","quote":"Gia công xoáy, cân chỉnh xú pắp","reference":"Chương V, mục 3, bảng TT 12","requirement":"1 bộ; căn chỉnh."},{"item":"Động cơ - Kim phun nhiên liệu","quote":"Thay oring kim phun, cân chỉnh","reference":"Chương V, mục 3, bảng TT 13","requirement":"Dịch vụ phục hồi, cân chỉnh kim phun nhiên liệu, 1 bộ; thay oring kim phun, cân chỉnh."},{"item":"Đầu phát điện - Xông xoáy, tra vecni","quote":"Vệ sinh xông xoáy đầu phát","reference":"Chương V, mục 3, bảng TT 14","requirement":"1 lần; vệ sinh xông xoáy đầu phát."},{"item":"Đầu phát điện - Bạc đạn","quote":"Thay mới","reference":"Chương V, mục 3, bảng TT 15","requirement":"1 lần; thay mới."},{"item":"Vệ sinh, sơn lại máy phát và bồn dầu","quote":"Vệ sinh bề mặt, sơn cọ sơn máy","reference":"Chương V, mục 3, bảng TT 16","requirement":"1 bộ; vệ sinh bề mặt, sơn cọ sơn máy."},{"item":"Chổi than bộ đề","quote":"thay chổi than, vệ sinh bộ đề","reference":"Chương V, mục 3, bảng TT 17","requirement":"1 bộ; thay chổi than, vệ sinh bộ đề."},{"item":"Xe cẩu vận chuyển máy phát","quote":"Cẩu vận chuyển máy","reference":"Chương V, mục 3, bảng TT 18","requirement":"2 lượt; cẩu vận chuyển máy."},{"item":"Thử tải sau sửa chữa","quote":"Dịch vụ thử tải tại xưởng APS sau sửa chữa (bao gồm dầu chạy máy)","reference":"Chương V, mục 3, bảng TT 19","requirement":"1 gói; thử tải tại xưởng APS sau sửa chữa, bao gồm dầu chạy máy; test công suất máy sau sửa chữa."},{"item":"Vật tư phụ sửa chữa","quote":"Vật tư sửa chữa (ron, keo, giấy nhám, mỡ bò…)","reference":"Chương V, mục 3, bảng TT 20","requirement":"1 bộ (ron, keo, giấy nhám, mỡ bò…)."},{"item":"Nhân công sửa chữa","quote":"Nhân công thực hiện công việc, đảm bảo thiết bị hoạt động tốt","reference":"Chương V, mục 3, bảng TT 21","requirement":"1 gói; đảm bảo thiết bị hoạt động tốt."},{"item":"Yêu cầu chung về vật tư, thiết bị","quote":"Nhà thầu phải có nêu thương hiệu, mã hiệu và xuất xứ hàng hóa, vật tư, thiết bị rõ ràng, chất lượng tốt, đúng quy cách, chưa qua sử dụng phù hợp với máy phát điện.","reference":"Chương V, mục 3 (ghi chú dưới bảng)","requirement":"Nhà thầu nêu rõ thương hiệu, mã hiệu và xuất xứ hàng hóa, vật tư, thiết bị; chất lượng tốt, đúng quy cách, chưa qua sử dụng, phù hợp với máy phát điện."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:09:23.772Z"}},"IB2400339967":{"u":"2026-11-03T06:51:31.977+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu về kỹ thuật.pdf, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển; không nêu cáp và thời hạn bảo hành theo tháng.","Bảng thông số bị tách dòng khi trích từ PDF nên một số trích dẫn chỉ lấy một dòng của ô nhiều dòng; các mục không có quote (null) do nội dung bị ngắt qua nhiều dòng.","Điện áp nêu không thống nhất giữa các mục: 230V/400V, 230 V (đầu phát) và 220 volt (bảo vệ ngắn mạch); tiêu đề ATS không ghi rõ điện áp.","Tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG chỉ chứa mẫu bảo lãnh và giấy ủy quyền, không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện tại Petrolimex-Cửa hàng 27, 37, 43","notifyNo":"IB2400339967","generatorCapacity":"3 x 10 kVA (công suất liên tục > 10KVA, công suất dự phòng > 11 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 10 kVA: Số lượng, loại","quote":"Trang bị mới 03 máy phát điện 3 pha 10KVA cho 03 CHXD.","reference":"Chương V, mục 1.1","requirement":"Trang bị mới 03 máy phát điện 3 pha 10KVA cho 03 cửa hàng xăng dầu (CHXD)."},{"item":"Tổ máy 10 kVA: Cấu thành tổ máy","quote":"- Tổ máy phát điện bao gồm: Động cơ, đầu phát điện,","reference":"Chương V, mục 1.2, Phần II.1","requirement":"Tổ máy gồm động cơ, đầu phát điện, bảng điều khiển, khung chân đế, thùng nhiên liệu và vỏ chống ồn, nhập khẩu đồng bộ cùng nhãn hiệu."},{"item":"Tổ máy 10 kVA: Công suất liên tục","quote":"Công suất liên tục | > 10KVA","reference":"Chương V, mục 1.2, Phần II.1","requirement":"> 10KVA"},{"item":"Tổ máy 10 kVA: Công suất dự phòng","quote":"Công suất dự phòng | > 11 KVA","reference":"Chương V, mục 1.2, Phần II.1","requirement":"> 11 KVA"},{"item":"Tổ máy 10 kVA: Hệ số công suất","quote":"Hệ số công suất | Cos φ = 0,8","reference":"Chương V, mục 1.2, Phần II.1","requirement":"Cos φ = 0,8"},{"item":"Tổ máy 10 kVA: Điện áp ra","quote":"Điện áp ra | 230V/400V","reference":"Chương V, mục 1.2, Phần II.1","requirement":"230V/400V"},{"item":"Tổ máy 10 kVA: Dòng điện định mức","quote":"Dòng điện định mức | > 12.5A (230V/400V)","reference":"Chương V, mục 1.2, Phần II.1","requirement":"> 12.5A (230V/400V)"},{"item":"Tổ máy 10 kVA: Dao động điện áp đầu ra","quote":"< + 1%","reference":"Chương V, mục 1.2, Phần II.1","requirement":"< + 1%"},{"item":"Tổ máy 10 kVA: Tần số","quote":"Tần số | 50Hz","reference":"Chương V, mục 1.2, Phần I.3 và Phần II.1","requirement":"50Hz; đúng chuẩn 50HZ để tương thích hệ thống máy tính nhúng kết nối tự động hóa bể, cột bơm (Egas) tại các CHXD; khi vận hành không gây lỗi treo cột bơm."},{"item":"Tổ máy 10 kVA: Độ ồn","quote":"< 70 dB(A)/7m","reference":"Chương V, mục 1.2, Phần II.1","requirement":"< 70 dB(A) ở khoảng cách 7,0m với 100% tải"},{"item":"Tổ máy 10 kVA: Bình nhiên liệu","quote":"Bình nhiên liệu | Bằng thép, gắn liền với khung máy, dung tích > 50 lít","reference":"Chương V, mục 1.2, Phần II.1","requirement":"Bằng thép, gắn liền với khung máy, dung tích > 50 lít"},{"item":"Tổ máy 10 kVA: Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia QCVN","reference":"Chương V, mục 1.2, Phần II.1","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia QCVN 19:2009/BTNMT"},{"item":"Tổ máy 10 kVA: Điều kiện hoạt động","quote":"Phù hợp khí hậu môi trường Việt Nam nhiệt độ:","reference":"Chương V, mục 1.2, Phần II.1","requirement":"Phù hợp khí hậu môi trường Việt Nam, nhiệt độ 0÷40 độ C, độ ẩm ≤ 80%"},{"item":"Tổ máy 10 kVA: Bảng thông số máy","quote":"Làm bằng vật liệu bền, chắc chắn hoặc in trực tiếp","reference":"Chương V, mục 1.2, Phần II.1","requirement":"Làm bằng vật liệu bền hoặc in trực tiếp lên vỏ máy, tối thiểu gồm: tên máy, số serial, công suất, điện áp, tần số, hệ số công suất, kích thước, trọng lượng máy."},{"item":"Tổ máy 10 kVA: Ghi nhãn","quote":"Có ghi nhãn cho các bộ phận đấu nối điện và bộ phận","reference":"Chương V, mục 1.2, Phần II.1","requirement":"Có ghi nhãn cho các bộ phận đấu nối điện và bộ phận kết nối thiết bị khác."},{"item":"Tổ máy 10 kVA: Động cơ - kiểu","quote":"Diesel 4 thì làm mát bằng nước, 4 xy lanh thẳng hàng","reference":"Chương V, mục 1.2, Phần II.2","requirement":"Diesel 4 thì, làm mát bằng nước, 4 xy lanh thẳng hàng, phun nhiên liệu trực tiếp"},{"item":"Tổ máy 10 kVA: Động cơ - công suất liên tục","quote":"≥ 19 KWm/1500rpm","reference":"Chương V, mục 1.2, Phần II.2","requirement":"≥ 19 KWm/1500rpm"},{"item":"Tổ máy 10 kVA: Động cơ - dung tích xy lanh","quote":"Dung tích xy lanh | ≥ 2.2 lít","reference":"Chương V, mục 1.2, Phần II.2","requirement":"≥ 2.2 lít"},{"item":"Tổ máy 10 kVA: Động cơ - dung tích dầu bôi trơn","quote":"≥ 6.5-8.0L (đã bao gồm cả lọc dầu)","reference":"Chương V, mục 1.2, Phần II.2","requirement":"≥ 6.5-8.0L (đã bao gồm cả lọc dầu)"},{"item":"Tổ máy 10 kVA: Động cơ - số xy lanh","quote":"Số xy lanh | ≥ 04 thẳng hàng","reference":"Chương V, mục 1.2, Phần II.2","requirement":"≥ 04 thẳng hàng"},{"item":"Tổ máy 10 kVA: Động cơ - tốc độ vòng quay","quote":"Tốc độ vòng quay | 1500 vòng/phút.","reference":"Chương V, mục 1.2, Phần II.2","requirement":"1500 vòng/phút"},{"item":"Tổ máy 10 kVA: Động cơ - đường kính x hành trình piston","quote":"≥ 85 x 100mm","reference":"Chương V, mục 1.2, Phần II.2","requirement":"≥ 85 x 100mm"},{"item":"Tổ máy 10 kVA: Động cơ - bôi trơn","quote":"Bơm dầu kết hợp vung té, bôi trơn trực tiếp","reference":"Chương V, mục 1.2, Phần II.2","requirement":"Bơm dầu kết hợp vung té, bôi trơn trực tiếp"},{"item":"Tổ máy 10 kVA: Động cơ - làm mát","quote":"Tuần hoàn nước kết hợp quạt gió","reference":"Chương V, mục 1.2, Phần II.2","requirement":"Tuần hoàn nước kết hợp quạt gió"},{"item":"Tổ máy 10 kVA: Động cơ - tỷ số nén","quote":"Tỷ số nén | 19.0:1","reference":"Chương V, mục 1.2, Phần II.2","requirement":"19.0:1"},{"item":"Tổ máy 10 kVA: Động cơ - cảm biến","quote":"Cảm biến áp suất bôi trơn, cảm biến nhiệt độ nước","reference":"Chương V, mục 1.2, Phần II.2","requirement":"Cảm biến áp suất bôi trơn, cảm biến nhiệt độ nước"},{"item":"Tổ máy 10 kVA: Kiểu vận hành, kích từ, AVR","quote":null,"reference":"Chương V, mục 1.2, Phần II.2","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ, tự động điều chỉnh điện áp AVR."},{"item":"Tổ máy 10 kVA: Accu đề nổ","quote":"Accu kín khí, có bộ sạc accu tự động kèm theo máy","reference":"Chương V, mục 1.2, Phần II.2","requirement":"Accu kín khí, có bộ sạc accu tự động kèm theo máy; khi điện áp bình thấp tự động mở nguồn 12VDC cấp cho accu đến khi đầy thì tự ngắt; dòng sạc định mức 2Ampe, thời gian sạc 8h nếu accu hết điện hoàn toàn."},{"item":"Tổ máy 10 kVA: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong","reference":"Chương V, mục 1.2, Phần II.2","requirement":"Khởi động từ mức 0% tải lên 100% trong thời gian < 30s."},{"item":"Tổ máy 10 kVA: Khả năng quá tải","quote":"Khả năng quá tải | Có khả năng hoạt động với thời gian > 1 giờ ở chế độ","reference":"Chương V, mục 1.2, Phần II.2","requirement":"Hoạt động > 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ."},{"item":"Tổ máy 10 kVA: Nhiên liệu","quote":"Nhiên liệu | Dầu Diesel","reference":"Chương V, mục 1.2, Phần II.2","requirement":"Dầu Diesel"},{"item":"Tổ máy 10 kVA: Mức tiêu thụ nhiên liệu","quote":"< 3,5 L/h (100% tải)","reference":"Chương V, mục 1.2, Phần II.2","requirement":"< 3,5 L/h (100% tải)"},{"item":"Tổ máy 10 kVA: Đầu phát - loại, số cực","quote":"Máy phát điện 3 pha, 4 cực","reference":"Chương V, mục 1.2, Phần II.3","requirement":"Máy phát điện 3 pha, 4 cực"},{"item":"Tổ máy 10 kVA: Đầu phát - hệ số công suất","quote":"Hệ số công suất | Cos φ = 0,8","reference":"Chương V, mục 1.2, Phần II.3","requirement":"Cos φ = 0,8"},{"item":"Tổ máy 10 kVA: Đầu phát - điện áp định mức","quote":"Điện áp định mức | 230 V","reference":"Chương V, mục 1.2, Phần II.3","requirement":"230 V"},{"item":"Tổ máy 10 kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ | IP23","reference":"Chương V, mục 1.2, Phần II.3","requirement":"IP23"},{"item":"Tổ máy 10 kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện | H","reference":"Chương V, mục 1.2, Phần II.3","requirement":"Cấp H"},{"item":"Tổ máy 10 kVA: Đầu phát - dao động điện áp","quote":"Dao động điện áp | ≤ ±1%","reference":"Chương V, mục 1.2, Phần II.3","requirement":"≤ ±1%"},{"item":"Tổ máy 10 kVA: Đầu phát - số vòng quay định mức","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, Phần II.3","requirement":"1500 vòng/phút"},{"item":"Tổ máy 10 kVA: Đầu phát - kiểu kích từ, AVR","quote":"Tự kích từ không chổi than và ổn định điện áp điện","reference":"Chương V, mục 1.2, Phần II.3","requirement":"Tự kích từ không chổi than và ổn định điện áp điện tử (AVR)"},{"item":"Tổ máy 10 kVA: Đầu phát - dạng sóng TIF, THF","quote":"Dạng sóng THF (IEC) < 2%","reference":"Chương V, mục 1.2, Phần II.3","requirement":"TIF (NEMA) < 50; THF (IEC) < 2%"},{"item":"Tổ máy 10 kVA: Đầu phát - hòa âm tổng (TGH/THC)","quote":"Không tải < 1.5%,","reference":"Chương V, mục 1.2, Phần II.3","requirement":"Không tải < 1.5%; có tải < 2%"},{"item":"Tổ máy 10 kVA: Điều khiển - màn hình LCD","quote":"Có màn hình LCD hiển thị các thông số: Điện áp, tần","reference":"Chương V, mục 1.2, Phần II.4","requirement":"Có màn hình LCD hiển thị: điện áp, tần số, dòng điện, tốc độ động cơ máy phát, điện áp accu, nhiệt độ động cơ hoặc nước làm mát, áp suất nhớt, mức nhiên liệu, thời gian chạy máy."},{"item":"Tổ máy 10 kVA: Điều khiển - đèn chế độ hoạt động","quote":null,"reference":"Chương V, mục 1.2, Phần II.4","requirement":"Có đèn hiển thị chế độ hoạt động RUN, OFF, AUTO"},{"item":"Tổ máy 10 kVA: Điều khiển - nút điều khiển tay","quote":null,"reference":"Chương V, mục 1.2, Phần II.4","requirement":"Có nút điều khiển bằng tay RUN, OFF, AUTO và nút dừng máy khẩn cấp."},{"item":"Tổ máy 10 kVA: Điều khiển - kết nối ATS","quote":"Kết nối ATS | kết nối ATS.","reference":"Chương V, mục 1.2, Phần II.4","requirement":"Có kết nối ATS"},{"item":"Tổ máy 10 kVA: Bảo vệ ngắn mạch","quote":"Máy hoạt động tại 50HZ, 220 volt định mức, được","reference":"Chương V, mục 1.2, Phần II.4","requirement":"Máy hoạt động tại 50HZ, 220 volt định mức, trang bị cùng thiết bị đóng ngắt bảo vệ quá tải và ngắn mạch."},{"item":"ATS (bộ chuyển nguồn tự động)","quote":"Dòng định mức 100A, 3 pha 4 cực. Tự động chuyển","reference":"Chương V, mục 1.2, Phần II.5","requirement":"Dòng định mức 100A, 3 pha 4 cực; tự động chuyển nguồn sau 30 giây khi điện lưới mất, tự chuyển nguồn và tắt máy khi điện lưới được khôi phục."},{"item":"Tổ máy 10 kVA: Khung đế máy","quote":"Có khung đế máy chắc chắn, chịu lực, có đế cao su","reference":"Chương V, mục 1.2, Phần II.6","requirement":"Khung đế chắc chắn, chịu lực, có đế cao su giảm chấn, chống rung; vận hành êm, cân bằng."},{"item":"Tổ máy 10 kVA: Vỏ máy ngoài / vỏ chống ồn","quote":"nhập khẩu đồng bộ theo máy","reference":"Chương V, mục 1.2, Phần II.6","requirement":"Thiết kế vỏ giảm ồn, sơn tĩnh điện, đặt ngoài trời, chống tác động khí hậu nhiệt đới và nhiệt độ cao, có khóa an toàn, nhập khẩu đồng bộ theo máy."},{"item":"Tổ máy 10 kVA: Kích thước","quote":"≤ 1500 x 700 x 1000 (mm) phù hợp với phòng đặt","reference":"Chương V, mục 1.2, Phần II.6","requirement":"≤ 1500 x 700 x 1000 (mm), phù hợp với phòng đặt máy"},{"item":"Tổ máy 10 kVA: Trọng lượng","quote":"Trọng lượng | ≤ 600 (Kg)","reference":"Chương V, mục 1.2, Phần II.6","requirement":"≤ 600 (Kg)"},{"item":"Tổ máy 10 kVA: Cấp bảo vệ vỏ ngoài","quote":"thiểu là IP23.","reference":"Chương V, mục 1.2, Phần II.6","requirement":"Tối thiểu IP23, nhờ thiết kế tích hợp"},{"item":"Tổ máy 10 kVA: Năm sản xuất, tình trạng","quote":"Hàng hóa chào hàng được sản xuất năm 2024, mới","reference":"Chương V, mục 1.2, Phần I.2","requirement":"Sản xuất năm 2024, mới 100%, chưa qua sử dụng"},{"item":"Tổ máy 10 kVA: Nguồn gốc, C/O, C/Q","quote":"Nhà thầu phải là nhà sản xuất thiết bị. Nếu nhà thầu","reference":"Chương V, mục 1.2, Phần I.1","requirement":"Nhà thầu phải là nhà sản xuất hoặc nhà phân phối có giấy chứng nhận của nhà sản xuất, hoặc đơn vị thương mại có thư giới thiệu; có giấy cam kết cung cấp C/O và C/Q cho hàng hóa chào."},{"item":"Tổ máy 10 kVA: CO/CQ và catalogue khi nộp/bàn giao","quote":"- Cung cấp CO/CQ của hãng sản xuất kèm theo khi bàn giao thiết bị.","reference":"Chương V, mục 1.3.a","requirement":"Đính kèm ít nhất một trong: CO/CQ của hãng sản xuất khi bàn giao thiết bị; hoặc catalogue của NSX/NPP/đại lý thể hiện rõ thông số kỹ thuật."},{"item":"Tổ máy 10 kVA: Tài liệu kỹ thuật","quote":"- Cung cấp bản vẽ sơ đồ khối và kích thước máy.","reference":"Chương V, mục 1.2, Phần III và mục 1.3.d","requirement":"Cung cấp đầy đủ tài liệu kỹ thuật, catalogue sản phẩm bằng tiếng Anh và tiếng Việt; cung cấp bản vẽ sơ đồ khối và kích thước máy."},{"item":"Tổ máy 10 kVA: Bảo hành, dịch vụ","quote":"- Cam kết bảo hành máy trong vòng 12 giờ khi có yêu cầu của Chủ đầu tư.","reference":"Chương V, mục 1.3.d","requirement":"Có trạm bảo hành dịch vụ tại tỉnh Quảng Nam hoặc thành phố Đà Nẵng; cam kết bảo hành máy trong vòng 12 giờ khi có yêu cầu của Chủ đầu tư."},{"item":"Phạm vi lắp đặt, chạy thử","quote":"- Lắp đặt 01 máy tại Petrplimex-cửa hàng 37, vận hành thử nghiệm với cột","reference":"Chương V, mục 3 và mục 1.3.b","requirement":"Lắp đặt 01 máy tại cửa hàng 37 và vận hành thử với cột bơm và hệ thống tự động hóa để kiểm tra điện áp, tần số ổn định, không gây lỗi cột bơm, tủ tự động hóa; thời gian thử nghiệm 24 giờ. Kiểm tra chạy thử trước khi nghiệm thu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:51:31.037Z"}},"IB2400342554":{"u":"2026-11-03T06:33:25.124+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf), chưa phân tích cả HSMT.","Chương V chỉ mô tả máy phát điện ở mức: Diesel, xoay chiều, 03 pha, dự phòng 250kVA kèm ATS. Không có thông số về động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ chống ồn và độ ồn, bình nhiên liệu, dòng định mức ATS, cáp riêng cho máy phát, phạm vi lắp đặt, năm sản xuất, CO/CQ.","Số lượng máy phát điện không được nêu rõ bằng số; văn bản chỉ viết 'máy phát điện' ở số ít.","E-HSMT nêu có bản vẽ thi công và chỉ dẫn kỹ thuật đính kèm nhưng không có trong văn bản được cung cấp; thông số chi tiết của máy phát điện có thể nằm trong các tài liệu đó.","Tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf chỉ là mẫu biểu trống, không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Gói 06: Thi công xây dựng đường dây trung áp và trạm biến áp (bao gồm thiết bị trạm biến áp và máy phát điện)","notifyNo":"IB2400342554","generatorCapacity":"250 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: loại, số pha, chế độ công suất","quote":"máy phát điện Diesel xoay chiều 03 pha dự phòng","reference":"Chương V, mục I.1.1 (Mua sắm trang thiết bị)","requirement":"Máy phát điện Diesel xoay chiều 03 pha, dự phòng, công suất 250kVA, kèm ATS."},{"item":"Máy phát điện: công suất và ATS","quote":"250kVA+ATS","reference":"Chương V, mục I.1.1 và I.1.2.1","requirement":"Công suất 250kVA, đi kèm bộ chuyển nguồn ATS (không nêu dòng định mức của ATS)."},{"item":"Máy phát điện: mục đích sử dụng","quote":"250kVA+ATS để hệ thống quản lý, điều khiển hoạt động khi bị mất điện.","reference":"Chương V, mục I.1.1","requirement":"Cấp điện cho hệ thống quản lý, điều khiển hoạt động khi bị mất điện."},{"item":"Máy phát điện và ATS: phạm vi gói thầu","quote":"250kVA+ATS (theo Quyết định số 3242/QĐ-UBND ngày 10 tháng 11 năm 2021","reference":"Chương V, mục I.1.1","requirement":"Máy phát điện Diesel dự phòng 250kVA kèm ATS thuộc phần mua sắm trang thiết bị của gói thầu, theo Quyết định số 3242/QĐ-UBND ngày 10 tháng 11 năm 2021 của UBND thành phố Cần Thơ."},{"item":"Vật tư, thiết bị (áp dụng chung, gồm máy phát điện): tình trạng mới","quote":"đều mới, chưa từng qua sử dụng","reference":"Chương V, mục III (Quy định kỹ thuật)","requirement":"Tất cả hàng hóa và vật tư dùng trong công trình phải mới, chưa từng qua sử dụng, thuộc thế hệ mới nhất, đã đưa vào tất cả các cải tiến về thiết kế và vật liệu, trừ khi hợp đồng quy định khác."},{"item":"Vật tư, thiết bị (áp dụng chung, gồm máy phát điện): nguồn gốc, xuất xứ","quote":"Nhà thầu phải nêu rõ nguồn gốc, xuất xứ các chủng loại vật tư, vật liệu dùng cho","reference":"Chương V, mục III (Bảng kê các loại vật tư, thiết bị dự thầu)","requirement":"Nhà thầu phải nêu rõ nguồn gốc, xuất xứ các chủng loại vật tư, vật liệu dùng cho gói thầu và kê khai theo bảng kê vật tư, thiết bị dự thầu (bảng mẫu không có dòng riêng cho máy phát điện)."},{"item":"Thiết bị công trình (áp dụng chung, gồm máy phát điện): bảo hành","quote":"không ngắn hơn thời gian bảo hành","reference":"Chương V, mục III.H.6","requirement":"Thời hạn bảo hành thiết bị xác định theo hợp đồng, không ngắn hơn thời gian bảo hành theo quy định của nhà sản xuất, tính từ khi nghiệm thu hoàn thành công tác lắp đặt, vận hành thiết bị."},{"item":"Tiêu chuẩn, quy chuẩn (áp dụng chung cho phần điện của công trình)","quote":"QCVN 621:2015/BCT Quy chuẩn kỹ thuật quốc gia về kỹ thuật điện;","reference":"Chương V, mục III (Quy định kỹ thuật)","requirement":"Áp dụng Quy phạm trang bị điện (Quyết định số 19/2006/QĐ-BCN), QCVN 621:2015/BCT về kỹ thuật điện, TCVN 7447-5-55:2010 và các quy định kỹ thuật khác nêu trong Chương V. Không có tiêu chuẩn riêng cho máy phát điện."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:33:24.048Z"}},"IB2400344105":{"u":"2026-11-03T06:51:51.363+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.Máy phát điện.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu tên hạng mục và dẫn chiếu 'Như mục 3, Chương III. Tiêu chuẩn đánh giá E-HSDT'; các thông số chi tiết (động cơ, đầu phát, điều khiển, điện áp, tần số, vỏ cách âm, độ ồn, bình nhiên liệu, dòng định mức ATS, tiết diện cáp, tiêu chuẩn...) không có trong văn bản được cung cấp, cần đọc Chương III.","Văn bản không nêu công suất prime/standby, số lượng máy phát cụ thể ngoài '250kVA' ở tên hàng hóa, và phạm vi lắp đặt."],"result":{"keyInfo":{"bidName":"Mua máy phát điện của Bệnh viện Đa khoa thành phố Lào Cai","notifyNo":"IB2400344105","generatorCapacity":"250 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 250kVA: Số lượng/công suất","quote":"Máy phát điện 250kVA","reference":"Chương V, mục 2.b, bảng STT 1","requirement":"Máy phát điện công suất 250kVA. Thông số chi tiết được dẫn chiếu tới mục 3, Chương III. Tiêu chuẩn đánh giá E-HSDT (không có trong văn bản Chương V này). Nhà thầu có thể chào tương đương hoặc tốt hơn."},{"item":"Tủ ATS chuyển nguồn tự động","quote":"Tủ ats chuyển nguồn tự động","reference":"Chương V, mục 2.b, bảng STT 2","requirement":"Tủ ATS chuyển nguồn tự động 3 pha 4 cực. Thông số chi tiết dẫn chiếu tới mục 3, Chương III (không có trong văn bản này)."},{"item":"Tủ ATS chuyển nguồn tự động: số pha/số cực","quote":"3 pha 4 cực","reference":"Chương V, mục 2.b, bảng STT 2","requirement":"3 pha 4 cực"},{"item":"Cáp điện động lực","quote":"Cáp điện động lực kết nối","reference":"Chương V, mục 2.b, bảng STT 3","requirement":"Cáp điện động lực kết nối máy phát điện với hệ thống điện. Thông số chi tiết dẫn chiếu tới mục 3, Chương III (không có trong văn bản này)."},{"item":"Dây tín hiệu","quote":"Dây tín hiệu kết nối máy phát","reference":"Chương V, mục 2.b, bảng STT 4","requirement":"Dây tín hiệu kết nối máy phát điện với tủ ATS. Thông số chi tiết dẫn chiếu tới mục 3, Chương III (không có trong văn bản này)."},{"item":"Ống nhựa gân xoắn","quote":"Ống nhựa gân xoắn","reference":"Chương V, mục 2.b, bảng STT 5","requirement":"Có cung cấp ống nhựa gân xoắn. Thông số chi tiết dẫn chiếu tới mục 3, Chương III (không có trong văn bản này)."},{"item":"Vật tư phụ","quote":"Vật tư phụ","reference":"Chương V, mục 2.b, bảng STT 6","requirement":"Có cung cấp vật tư phụ. Thông số chi tiết dẫn chiếu tới mục 3, Chương III (không có trong văn bản này)."},{"item":"Ống thoát khói","quote":"Ống thoát khói","reference":"Chương V, mục 2.b, bảng STT 7","requirement":"Có cung cấp ống thoát khói. Thông số chi tiết dẫn chiếu tới mục 3, Chương III (không có trong văn bản này)."},{"item":"Hộp thoát nhiệt","quote":"Hộp thoát nhiệt","reference":"Chương V, mục 2.b, bảng STT 8","requirement":"Có cung cấp hộp thoát nhiệt. Thông số chi tiết dẫn chiếu tới mục 3, Chương III (không có trong văn bản này)."},{"item":"Chung: tình trạng và năm sản xuất","quote":"Hàng hóa mới 100%, sản xuất năm 2023-2024;","reference":"Chương V, mục 2.a","requirement":"Hàng hóa mới 100%, sản xuất năm 2023-2024"},{"item":"Chung: nguồn điện","quote":"Nguồn điện sử dụng phù hợp với điện áp Việt Nam;","reference":"Chương V, mục 2.a","requirement":"Nguồn điện sử dụng phù hợp với điện áp Việt Nam"},{"item":"Chung: bảo hành","quote":"Thời gian bảo hành ≥ 12 tháng kể từ khi nghiệm thu bàn giao, đưa hàng hóa\nvào sử dụng.","reference":"Chương V, mục 2.a","requirement":"Thời gian bảo hành ≥ 12 tháng kể từ khi nghiệm thu bàn giao, đưa hàng hóa vào sử dụng"},{"item":"Chung: xuất xứ hợp pháp","quote":"Tất cả các hàng hóa và dịch vụ liên quan có xuất xứ rõ ràng, hợp pháp;","reference":"Chương V, mục 3","requirement":"Tất cả hàng hóa và dịch vụ liên quan có xuất xứ rõ ràng, hợp pháp (cam kết nộp khi chủ đầu tư/bên mời thầu yêu cầu)"},{"item":"Chung: CO/CQ","quote":"Cung cấp Giấy chứng nhận xuất xứ hàng hóa (C/O), Giấy chứng nhận\nchất lượng hàng hóa (C/Q) đối với các thiết bị nhập khẩu; Tài liệu chứng nhận\nchất lượng sản phẩm hoặc tương đương đối với các thiết bị sản xuất trong nước\nkhi giao hàng;","reference":"Chương V, mục 3","requirement":"Cung cấp C/O và C/Q đối với thiết bị nhập khẩu; tài liệu chứng nhận chất lượng sản phẩm hoặc tương đương đối với thiết bị sản xuất trong nước khi giao hàng"},{"item":"Chung: phụ tùng thay thế","quote":"Cung cấp phụ tùng thay thế và vật liệu tiêu hao ít nhất trong vòng 10 năm\nsau thời hạn bảo hành;","reference":"Chương V, mục 3","requirement":"Cung cấp phụ tùng thay thế và vật liệu tiêu hao ít nhất trong vòng 10 năm sau thời hạn bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:51:50.664Z"}},"IB2400348479":{"u":"2026-11-03T18:02:11.701+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp TCKT.docx, Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Chương V không nêu thông số của tổ máy phát điện (công suất, động cơ, đầu phát, điều khiển...). Gói thầu chỉ cung cấp thiết bị đấu nối máy phát số 2 sẵn có: ATS, tủ điện, cáp và phụ kiện.","Chương V không nêu cụ thể năm sản xuất, xuất xứ hay hãng của từng hàng hóa; bảng yêu cầu chỉ ghi cấu hình 'tương đương hoặc cao hơn'."],"result":{"keyInfo":{"bidName":"Gói thầu số 03: Mua sắm thiết bị, vật tư phục vụ đấu nối, sử dụng máy phát điện số 2 đảm bảo cấp điện an toàn, ổn định cho Trung tâm THDL tỉnh","notifyNo":"IB2400348479","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"ATS - Loại và định mức","quote":"Bộ chuyển nguồn ATS 3 pha 4 cực 600A","reference":"Chương V, mục 1.2, STT 1","requirement":"Bộ chuyển nguồn ATS 3 pha 4 cực 600A, cấu hình tương đương hoặc cao hơn"},{"item":"ATS - Số lượng","quote":null,"reference":"Chương V, mục 1.2, STT 1","requirement":"01 bộ"},{"item":"ATS - Chế độ chuyển đổi","quote":"Chế độ chuyển đổi giữa 2 nguồn điện: Auto/manual","reference":"Chương V, mục 1.2, STT 1","requirement":"Chuyển đổi giữa 2 nguồn điện: Auto/manual"},{"item":"ATS - Điện áp","quote":"Điện áp hoạt động: AC 600V- Điện áp cuộn coil: AC 220V - DC 125V","reference":"Chương V, mục 1.2, STT 1","requirement":"Điện áp hoạt động AC 600V; điện áp cuộn coil AC 220V - DC 125V"},{"item":"ATS - Chuyển mạch","quote":"Chuyển mạch tuần tự: A ↔ Neutral (off) ↔ B (On-Off-On)","reference":"Chương V, mục 1.2, STT 1","requirement":"Chuyển mạch tuần tự A ↔ Neutral (off) ↔ B (On-Off-On)"},{"item":"ATS - Thời gian chuyển mạch và ngắt","quote":"Thời gian chuyển mạch ≤ 50 ms; Thời gian ngắt ≤ 30 ms","reference":"Chương V, mục 1.2, STT 1","requirement":"Thời gian chuyển mạch ≤ 50 ms; thời gian ngắt ≤ 30 ms"},{"item":"ATS - Độ bền","quote":"Độ bền cao (Điện/cơ): 5000/10000 lần","reference":"Chương V, mục 1.2, STT 1","requirement":"Độ bền điện/cơ: 5000/10000 lần"},{"item":"ATS - Kiểu đấu nối, số cực","quote":"Kiểu cực đấu nối phía trước (Front)- Số cực: 4 Pha","reference":"Chương V, mục 1.2, STT 1","requirement":"Kiểu cực đấu nối phía trước (Front); số cực: 4 Pha"},{"item":"ATS - Kích thước, trọng lượng","quote":"Kích thước: 400x278x143 (mm)- Trọng lượng: 18 kg","reference":"Chương V, mục 1.2, STT 1","requirement":"Kích thước 400x278x143 (mm); trọng lượng 18 kg"},{"item":"ATS - Tiêu chuẩn","quote":"Theo tiêu chuẩn:* IEC 60947-3 (Switches)* IEC 60947-6 (Tranfer Switching Equipements)","reference":"Chương V, mục 1.2, STT 1","requirement":"Theo tiêu chuẩn IEC 60947-3 (Switches) và IEC 60947-6 (Tranfer Switching Equipements)"},{"item":"Tủ điện - Loại tủ","quote":"Tủ điện loại gắn nổi - ngoài trời - sơn tĩnh điện","reference":"Chương V, mục 1.2, STT 2","requirement":"Tủ điện loại gắn nổi, ngoài trời, sơn tĩnh điện; số lượng 01 tủ"},{"item":"Tủ điện - Cửa, kích thước, cấp bảo vệ","quote":"Kiểu cửa: 1 lớp cánh treo tường ngoài trời, kích thước HxWxD=1000x800x400, đạt tiêu chuẩn chống bụi bẩn, chịu nước IP54","reference":"Chương V, mục 1.2, STT 2","requirement":"Cửa 1 lớp cánh treo tường ngoài trời, kích thước HxWxD=1000x800x400, chống bụi bẩn, chịu nước IP54"},{"item":"Dây cáp điện 1x300 - Cấu tạo","quote":"Dây cáp điện đồng Cu/PVC 1x300m2 (Ruột dẫn bằng đồng, số lõi 1; cáp có kết cấu nhiều sợi bện tròn/Tròn có ép nén; mặt cắt danh định 300mm2;","reference":"Chương V, mục 1.2, STT 3","requirement":"Cáp đồng Cu/PVC 1x300, ruột dẫn bằng đồng, 1 lõi, nhiều sợi bện tròn/tròn có ép nén, mặt cắt danh định 300mm2; số lượng 45 m"},{"item":"Dây cáp điện 1x300 - Điện áp, nhiệt độ","quote":"Điện áp danh định 0,6/1 kV; nhiệt độ làm việc dài hạn cho phép tối đa 70 độ C","reference":"Chương V, mục 1.2, STT 3","requirement":"Điện áp danh định 0,6/1 kV; nhiệt độ làm việc dài hạn cho phép tối đa 70 độ C"},{"item":"Dây cáp điện 1x240 - Cấu tạo","quote":"Dây cáp điện đồng Cu/PVC 1x240m2 (Ruột dẫn bằng đồng, số lõi 1; cáp có kết cấu nhiều sợi bện tròn/Tròn có ép nén; mặt cắt danh định 240mm2;","reference":"Chương V, mục 1.2, STT 4","requirement":"Cáp đồng Cu/PVC 1x240, ruột dẫn bằng đồng, 1 lõi, nhiều sợi bện tròn/tròn có ép nén, mặt cắt danh định 240mm2; số lượng 15 m"},{"item":"Dây cáp điện 1x240 - Điện áp, nhiệt độ","quote":"Điện áp danh định 0,6/1 kV; nhiệt độ làm việc dài hạn cho phép tối đa 70 độ C","reference":"Chương V, mục 1.2, STT 4","requirement":"Điện áp danh định 0,6/1 kV; nhiệt độ làm việc dài hạn cho phép tối đa 70 độ C"},{"item":"Phụ kiện","quote":"Đầu cốt, ống suncam d260/200, đinh vít,… đảm bảo việc lắp đặt, đấu nối với máy phát điện của VNPT","reference":"Chương V, mục 1.2, STT 5","requirement":"01 gói đầu cốt, ống suncam d260/200, đinh vít... đảm bảo lắp đặt, đấu nối với máy phát điện của VNPT"},{"item":"Phạm vi lắp đặt - Lắp đặt, đấu nối","quote":"Lắp đặt, cài đặt chế độ ưu tiên là Auto (tự động); đấu nối tủ điện, dây cáp điện và các vật tư, vật liệu khác phục vụ việc kết nối giữa 2 máy phát điện.","reference":"Chương V, mục 1.3","requirement":"Lắp đặt, cài đặt chế độ ưu tiên là Auto (tự động); đấu nối tủ điện, dây cáp điện và vật tư, vật liệu khác phục vụ kết nối giữa 2 máy phát điện"},{"item":"Phạm vi lắp đặt - Vận hành thử, hướng dẫn","quote":"Vận hành thử, hướng dẫn sử dụng, cấu hình, có sơ đồ cắm nối, dán nhãn, bó gọn dây cắm nối.","reference":"Chương V, mục 1.3","requirement":"Vận hành thử, hướng dẫn sử dụng, cấu hình, có sơ đồ cắm nối, dán nhãn, bó gọn dây cắm nối"},{"item":"Tình trạng hàng hóa","quote":"Tất cả các hàng hóa và vật liệu, vật tư sử dụng cho hàng hóa phải mới 100%, chưa qua sử dụng, sử dụng toàn bộ các cải tiến mới nhất về thiết kế và vật liệu.","reference":"Chương V, mục 1.3","requirement":"Hàng hóa, vật liệu, vật tư phải mới 100%, chưa qua sử dụng"},{"item":"Bảo hành","quote":"Thời gian bảo hành: ≥ 12 tháng trở lên theo tiêu chuẩn của nhà sản xuất tính từ thời điểm nhà thầu nghiệm thu bàn giao cho đơn vị quản lý vận hành.","reference":"Chương V, mục 1.3","requirement":"Bảo hành từ 12 tháng trở lên theo tiêu chuẩn nhà sản xuất, tính từ khi nghiệm thu bàn giao cho đơn vị quản lý vận hành"},{"item":"CO/CQ","quote":"Nhà thầu phải xuất trình cho Chủ đầu tư giấy chứng nhận chất lượng (CQ) đối với hàng hoá trong nước, chứng chỉ xuất xứ (C/O), chứng chỉ chất lượng (C/Q) bản sao công chứng kèm bản dịch công chứng với tất cả các thiết bị nhập khẩu.","reference":"Chương V, mục 3","requirement":"Xuất trình CQ đối với hàng trong nước; C/O, C/Q bản sao công chứng kèm bản dịch công chứng đối với thiết bị nhập khẩu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:02:10.851Z"}},"IB2400349473":{"u":"2026-11-03T22:03:37.213+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT-DANH MUC-YCKT-TCDG-2348 (1).pdf), chưa phân tích cả HSMT.","Gói chỉ gồm phụ tùng cho máy phát điện (lọc, dây cu-roa, két làm mát, kim phun, cảm biến, môđun điều khiển), không có tổ máy phát điện nên generatorCapacity là null.","Chương V thực chất nằm trong các tệp đính kèm (Yêu cầu kỹ thuật TR-03.04.15.00 và Phụ lục 1); trang 'Chương V' chỉ dẫn chiếu tới chúng.","Bảng Phụ lục 1 là bản quét OCR nhiễu: kích thước và chữ trong cột 'quote' của mục 1-24 chỉ dùng mã hiệu đọc rõ ở Danh mục. Nên đối chiếu lại số đo với PDF gốc.","Mục 4: chiều dài dây đai và mục 16: đường kính ngoài không đọc chắc chắn.","Đã loại các điều khoản hợp đồng, bảo lãnh, giao hàng và thang điểm đánh giá theo yêu cầu."],"result":{"keyInfo":{"bidName":"(VT-3248/24-XL-TTH ) Phụ tùng cho máy phát điện","notifyNo":"IB2400349473","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Toàn gói - Tình trạng hàng hóa","quote":"Hàng hóa phải đảm bảo mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 2.1","requirement":"Hàng hóa phải mới 100%, chưa qua sử dụng."},{"item":"Toàn gói - Năm sản xuất","quote":"Nhà thầu được khuyến nghị cung cấp hàng hóa sản xuất từ năm 2023 trở về sau.","reference":"Chương V, mục 2.2","requirement":"Khuyến nghị cung cấp hàng sản xuất từ năm 2023 trở về sau; nhà thầu phải chào rõ năm sản xuất cho từng mục hoặc nhóm mục."},{"item":"Toàn gói - Bảo hành","quote":"Nhà thầu phải bảo hành cho tất cả các mục hàng hóa tối thiểu 12 tháng tính từ ngày giao","reference":"Chương V, mục 2.3","requirement":"Bảo hành tất cả các mục hàng tối thiểu 12 tháng tính từ ngày giao hàng; giấy chứng nhận bảo hành của nhà cung cấp là bản gốc."},{"item":"Toàn gói - Hàng tương đương","quote":"Nếu chào phụ tùng tương đương kỹ thuật, nhà thầu phải cung cấp tài liệu để chứng minh","reference":"Chương V, mục 2.1","requirement":"Nếu chào phụ tùng tương đương kỹ thuật, phải có tài liệu chứng minh tương đương và phù hợp với thiết bị hiện có của Vietsovpetro; chào rõ tên gọi, ký mã hiệu, nhà sản xuất, xuất xứ từng mục."},{"item":"Toàn gói - Môi trường sử dụng","quote":"Phụ tùng được sử dụng trong môi trường làm việc khắc nghiệt, chịu ăn mòn lớn, gần biển,","reference":"Chương V, mục 1.2","requirement":"Phụ tùng dùng trong môi trường khắc nghiệt: ăn mòn lớn, gần biển, độ ẩm và hàm lượng muối cao, nhiệt độ làm việc trên 40°C."},{"item":"Toàn gói - Xuất xứ","quote":"Nhà thầu phải đề xuất xuất xứ cụ thể của tất cả các mục hàng hóa mà nhà thầu chào.","reference":"Chương V, mục 4.1, 4.2, 4.5","requirement":"Khuyến nghị hàng sản xuất từ EU-G7, Russia, UK, Australia, Canada, Mexico, Brazil, Hàn Quốc, Thái Lan, Malaysia, Ấn Độ, Indonesia, Qatar, UAE, Singapore, Kuwait, Đài Loan, Việt Nam; nhà thầu phải nêu xuất xứ cụ thể từng mục; không chấp nhận xuất xứ từ nước/lãnh thổ đang xung đột vũ trang, bị trừng phạt hoặc cấm vận."},{"item":"Toàn gói - Chứng chỉ CO/CQ","quote":"Chứng chỉ về nguồn gốc xuất xứ (CO): Nhà thầu được yêu cầu cung cấp như trong","reference":"Chương V, mục 9; Phụ lục 1 (cột CO, CQ)","requirement":"Hàng nhập khẩu phải có CO và CQ theo Phụ lục 1: bản gốc hoặc bản điện tử gốc có đường link kiểm tra, hoặc bản sao y có xác nhận của nhà sản xuất hoặc đại diện nhà sản xuất tại Việt Nam. Hàng sản xuất tại Việt Nam: chứng chỉ xuất xưởng và chứng chỉ chất lượng của nhà sản xuất."},{"item":"Toàn gói - Đóng gói","quote":"Hàng hóa phải được đóng gói theo đúng tiêu chuẩn của nhà sản xuất, đảm bảo thuận tiện","reference":"Chương V, mục 6.2","requirement":"Đóng gói theo tiêu chuẩn của nhà sản xuất, thuận tiện vận chuyển và bảo quản trong kho."},{"item":"Toàn gói - Số lượng và phương án chào","quote":"Nhà thầu được khuyến nghị chào 1 phương án cho từng mục phụ tùng.","reference":"Chương V, mục 6.1, mục 10","requirement":"Cung cấp đủ số lượng tất cả các mục (1 đến 24) trong Phụ lục 1; khuyến nghị chào 1 phương án cho mỗi mục."},{"item":"Mục 1 - Phin lọc nước (Cummins 6CTA8.3-G2, máy MCD-180) x 4 cái","quote":"WF 2073","reference":"Phụ lục 1, mục 1","requirement":"Mã WF 2073; OD 93.22 mm; chiều cao tổng 105.66 mm; ren 11/16-16 UN-2B. Dùng cho máy phát MCD-180, động cơ Cummins 6CTA8.3-G2, Serial 46269320, CPL: 2218."},{"item":"Mục 2 - Phin lọc nhớt (Cummins 6CTA8.3-G2, máy MCD-180) x 4 cái","quote":"LF3000","reference":"Phụ lục 1, mục 2","requirement":"Mã LF3000; OD 118.29 mm; chiều cao tổng 301.75 mm; ren 2 1/4-12 UNS-2B."},{"item":"Mục 3 - Phin lọc nhiên liệu (Cummins 6CTA8.3-G2, máy MCD-180) x 4 cái","quote":"FS1251","reference":"Phụ lục 1, mục 3","requirement":"Mã FS1251; OD 76.71 mm; chiều cao tổng 142.9 mm; ren M16 X 1.5-6H INT."},{"item":"Mục 4 - Dây cu-roa (Cummins 6CTA8.3-G2, máy MCD-180) x 4 cái","quote":"3911571-8PK1725","reference":"Phụ lục 1, mục 4","requirement":"Mã 3911571-8PK1725; số gân 8. Chiều dài ghi trong Phụ lục 1 không đọc chắc chắn từ bản quét."},{"item":"Mục 5 - Phin lọc thô nhiên liệu (Cummins 6CTA8.3-G2, máy MCD-180) x 4 cái","quote":"FF5207","reference":"Phụ lục 1, mục 5","requirement":"Mã FF5207; OD 93.12 mm; chiều cao tổng 205.49 mm; ren 1-12 UNS-2B."},{"item":"Mục 6 - Lõi lọc gió (Cummins 6CTA8.3-G2, máy MCD-180) x 2 cái","quote":"Fleetgaurd AF-947","reference":"Phụ lục 1, mục 6","requirement":"Mã Fleetgaurd AF-947; ID 121.67 mm; OD 231.14 mm; dài 434.59 mm."},{"item":"Mục 7 - Phin lọc nhớt (Caterpillar 3306, máy CAT-3306) x 2 cái","quote":"1R 0739","reference":"Phụ lục 1, mục 7","requirement":"Mã 1R 0739; OD 107 mm; chiều cao tổng 265 mm; ren 1 1/8-16. Dùng cho máy phát CAT-3306, động cơ Caterpillar serial 1CZ03127."},{"item":"Mục 8 - Phin lọc gió (Caterpillar 3306, máy CAT-3306) x 1 cái","quote":"142-1339","reference":"Phụ lục 1, mục 8","requirement":"Mã 142-1339; ID 147.9 mm; OD 281.6 mm; dài 510 mm."},{"item":"Mục 9 - Phin lọc nhiên liệu (Caterpillar 3306, máy CAT-3306) x 2 cái","quote":"1R-0750","reference":"Phụ lục 1, mục 9","requirement":"Mã 1R-0750; OD 85.7 mm; chiều cao tổng 181.5 mm; ren 1-14-2B."},{"item":"Mục 10 - Dây cu-roa (Caterpillar 3306, máy CAT-3306) x 6 cái","quote":"3S-6272 CAT F5211F5","reference":"Phụ lục 1, mục 10","requirement":"Mã 3S-6272 CAT F5211F5; dài 1359 mm."},{"item":"Mục 11 - Phin lọc nhớt (John Deere 6125HF070, máy JDM 340) x 2 cái","quote":"RE58935","reference":"Phụ lục 1, mục 11","requirement":"Mã RE58935; OD 118 mm; chiều cao tổng 297 mm; ren M52 x 1,5. Dùng cho động cơ John Deere 6125HF070, máy phát JDM 340."},{"item":"Mục 12 - Lõi lọc nhiên liệu (John Deere 6125HF070, máy JDM 340) x 2 cái","quote":"RE507284","reference":"Phụ lục 1, mục 12","requirement":"Mã RE507284; OD 137 mm; chiều cao tổng 207 mm."},{"item":"Mục 13 - Dây cu-roa (John Deere 6125HF070, máy JDM 340) x 2 cái","quote":"R134636","reference":"Phụ lục 1, mục 13","requirement":"Mã R134636; dài 1111 mm."},{"item":"Mục 14 - Dây cu-roa (John Deere 6125HF070, máy JDM 340) x 2 cái","quote":"R503312","reference":"Phụ lục 1, mục 14","requirement":"Mã R503312; dài 1825 mm."},{"item":"Mục 15 - Phin lọc khí (John Deere 6125HF070, máy JDM 340) x 1 cái","quote":"RE16808","reference":"Phụ lục 1, mục 15","requirement":"Mã RE16808; ID 250.9 mm; dài 508 mm."},{"item":"Mục 16 - Lõi lọc khí an toàn (John Deere 6125HF070, máy JDM 340) x 1 cái","quote":"RE16809","reference":"Phụ lục 1, mục 16","requirement":"Mã RE16809; dài 457.2 mm. Đường kính ngoài trong bản quét không đọc rõ."},{"item":"Mục 17 - Dung dịch pha nước làm mát động cơ (Coolant Additive) x 4 chai","quote":"217-0617","reference":"Phụ lục 1, mục 17","requirement":"Mã 217-0617 (217-0617B), chai 20L. Dùng cho máy MCD180, CAT3306, JDM340."},{"item":"Mục 18 - Két làm mát (Cummins 6CTA8.3-G2, máy MCD-180) x 1 cái","quote":"1552B2","reference":"Phụ lục 1, mục 18","requirement":"Mã 1552B2; kích thước 1120 x 880 x 230 mm."},{"item":"Mục 19 - Kim phun (Caterpillar 3306) x 6 cái","quote":"8N 8175","reference":"Phụ lục 1, mục 19","requirement":"Mã 8N 8175; áp suất làm việc 300 bar; nhiệt độ làm việc 280 độ C. Dùng cho động cơ Caterpillar CAT3306, serial 1CZ03127."},{"item":"Mục 20 - Bộ căng dây đai (Cummins 6CTA8.3-G2, máy MCD-180) x 2 cái","quote":"3922900","reference":"Phụ lục 1, mục 20","requirement":"Mã 3922900."},{"item":"Mục 21 - Két làm mát khí (Aftercooler, Cummins 6CTA8.3-G2, máy MCD-180) x 1 cái","quote":"3924731","reference":"Phụ lục 1, mục 21","requirement":"Mã 3924731; kích thước 520 x 180 x 40 mm."},{"item":"Mục 22 - Máy phát điện sạc (Generator, CAT 3306) x 1 cái","quote":"5 N5692","reference":"Phụ lục 1, mục 22","requirement":"Mã 5 N5692; 45A, 24 VDC, kèm puli và dây cu-roa. Dùng cho động cơ Caterpillar serial 1CZ03127."},{"item":"Mục 23 - Cảm biến đo tốc độ máy (Magnetic Pickup, CAT-3306) x 1 cái","quote":"3834N-010 (3967252)","reference":"Phụ lục 1, mục 23","requirement":"Mã 3834N-010 (3967252); cảm biến tốc độ động cơ, ghi DCEC 153."},{"item":"Mục 24 - Môđun điều khiển tự khởi động/mất điện lưới DSE 7320 MKII (máy JDM 340, John Deere 6125HF070) x 1 bộ","quote":"Model: DSE 7320 MKH; Configurable power-up","reference":"Phụ lục 1, mục 24","requirement":"Model DSE 7320 MKII hoặc tương đương; màn hình LCD 4 dòng có đèn nền; điều hướng 5 phím; nhiều ngôn ngữ hiển thị; trình soạn PLC nội bộ; ghi dữ liệu; tương thích mở rộng DSENet; cấu hình qua PC bằng USB, RS232, RS485; kích thước 245 x 184 x 51 mm; lỗ khoét panel 220 x 160 mm; độ dày panel tối đa 8.0 mm."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T22:03:36.626Z"}},"IB2400351142":{"u":"2026-11-03T18:07:40.037+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Chương V chỉ nêu yêu cầu dịch vụ bảo trì, bảo dưỡng máy phát điện 150KVA; không có thông số kỹ thuật chi tiết của máy (động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, bảo hành, tiêu chuẩn cụ thể...).","Chi tiết phạm vi cung cấp được dẫn chiếu tới Mẫu số 01A, không có trong văn bản được cung cấp.","Gói thầu còn có hạng mục Lò đốt rác thải y tế (không phải máy phát điện) nên không liệt kê."],"result":{"keyInfo":{"bidName":"Dịch vụ bảo trì bảo dưỡng lò đốt rác thải y tế và máy phát điện công nghiệp 150KVA năm 2024","notifyNo":"IB2400351142","generatorCapacity":"150 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện công nghiệp 150KVA: Công suất","quote":"Dịch vụ bảo trì, bảo dưỡng Lò đốt rác thải y tế và Máy phát điện công nghiệp 150KVA năm 2024","reference":"Chương V, mục 1 (Giới thiệu chung)","requirement":"Máy phát điện công nghiệp công suất 150KVA (theo tên gói thầu). Không nêu rõ chế độ chạy liên tục hay dự phòng."},{"item":"Máy phát điện công nghiệp 150KVA: Số lượng","quote":null,"reference":"Chương V, mục 3, bảng Stt 2","requirement":"01 cái"},{"item":"Máy phát điện công nghiệp 150KVA: Phạm vi dịch vụ bảo trì, bảo dưỡng","quote":"Bảo trì, bảo dưỡng theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục 3, bảng Stt 2","requirement":"Bảo trì, bảo dưỡng theo tiêu chuẩn của nhà sản xuất."},{"item":"Máy phát điện công nghiệp 150KVA: Tần suất bảo trì","quote":"thực hiện bảo trì 06 tháng/lần x 02 lần/năm","reference":"Chương V, mục 3, bảng Stt 2","requirement":"Thực hiện bảo trì 06 tháng/lần, 02 lần/năm."},{"item":"Máy phát điện công nghiệp 150KVA: Báo cáo sau mỗi lần bảo trì","quote":"sau mỗi lần bảo trì bảo dưỡng nhà thầu phải có báo cáo đánh giá chi tiết cho thiết bị đã thực hiện, có đề xuất phương án, xử lý và khắc phục kịp thời nhằm đảm bảo thiết bị được hoạt động thường xuyên liên tục","reference":"Chương V, mục 3, bảng Stt 2","requirement":"Sau mỗi lần bảo trì, bảo dưỡng nhà thầu phải có báo cáo đánh giá chi tiết cho thiết bị đã thực hiện, có đề xuất phương án, xử lý và khắc phục kịp thời nhằm đảm bảo thiết bị hoạt động thường xuyên liên tục."},{"item":"Máy phát điện công nghiệp 150KVA: Nghiệm thu sau mỗi lần bảo trì","quote":"Biên bản bàn giao nghiệm thu được thành lập thành 03 bản có giá trị pháp lý như nhau.","reference":"Chương V, mục 5","requirement":"Có biên bản hoàn thành việc bảo trì, bảo dưỡng nêu các nội dung công việc đã thực hiện; có đánh giá tình trạng thiết bị trước và sau khi bảo trì; giao nhận giữa nhà thầu và người sử dụng thiết bị; biên bản bàn giao nghiệm thu lập thành 03 bản có giá trị pháp lý như nhau."},{"item":"Máy phát điện công nghiệp 150KVA: Địa điểm và thời gian thực hiện","quote":"Thời gian thực hiện: 12 tháng","reference":"Chương V, mục 1","requirement":"Thực hiện tại Thôn Ea Duất, xã Ea Wer, huyện Buôn Đôn, tỉnh Đắk Lắk; thời gian thực hiện 12 tháng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:07:39.534Z"}},"IB2400352866":{"u":"2026-11-03T06:44:58.33+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V_E HSMT_Yeu cau ky thuat BV.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều chỗ lỗi dấu, ký hiệu (ví dụ \"<55 líUgiờ\", \"<77 /giờ\", \"Điều chính\"); các số liệu đã ghi theo đúng văn bản đọc được, nên đối chiếu lại với bản PDF gốc.","Đơn vị mức tiêu hao nhiên liệu (lít/giờ) bị lỗi OCR, cần kiểm tra lại trên bản gốc.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát điện, bộ điều khiển mới; không nêu yêu cầu CO/CQ, thời hạn bảo hành, số xi-lanh, mức khí thải.","Tủ ATS không nằm trong danh mục cung cấp: gói thầu chỉ đấu nối đến tủ ATS 03 hiện có, nên không có thông số ATS.","Các bản vẽ ở cuối tệp (Bản vẽ 01 đến 05) là hình vẽ, không trích thêm thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2400352866","generatorCapacity":"1 x 400kW/500kVA công suất chính (Prime Rated Power - PRP); cho phép trong dải từ 400kW/500kVA đến 420kW/525kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":null,"reference":"Chương V, mục 1.b, Bảng 1, STT 01","requirement":"01 tổ máy phát điện (đơn vị: cái), công suất chính kế/thiết kế định mức (PRP) theo tiêu chuẩn TCVN 9729-1 (ISO 8528-1)"},{"item":"Tổ máy phát điện: Chủng loại","quote":"Loại máy phát điện 3 pha, điện áp 220/380V,","reference":"Chương V, mục 2.1.b, phần I, dòng 1","requirement":"Máy 3 pha, điện áp 220/380V, tần số 50Hz, dùng nhiên liệu dầu diesel, có vỏ máy (vỏ cách âm, giảm ồn) và thùng nhiên liệu gắn liền với khung máy"},{"item":"Tổ máy phát điện: Công suất chính (PRP)","quote":"Trong dải từ 400kW/500kVA đến","reference":"Chương V, mục 2.1.b, phần I, dòng 2","requirement":"Trong dải từ 400kW/500kVA đến 420kW/525kVA"},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"220/380V AC hoặc 230/400V AC (cho phép cài","reference":"Chương V, mục 2.1.b, phần I, dòng 3","requirement":"220/380V AC hoặc 230/400V AC (cho phép cài đặt 220/380V AC)"},{"item":"Tổ máy phát điện: Tần số định mức","quote":"Tần số định mức 50 Hz","reference":"Chương V, mục 2.1.b, phần I, dòng 4","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất (cose) >0,8","reference":"Chương V, mục 2.1.b, phần I, dòng 5","requirement":"cosφ > 0,8"},{"item":"Tổ máy phát điện: Khả năng điều chỉnh điện áp","quote":"Khả năng điều chỉnh điện áp < + 1,0 % (ở trạng thái xác lập)","reference":"Chương V, mục 2.1.b, phần I, dòng 6","requirement":"≤ ± 1,0 % (ở trạng thái xác lập)"},{"item":"Tổ máy phát điện: Khả năng điều chỉnh tần số","quote":"Khả năng điều chỉnh tần số < + 0,5 % (ở trạng thái xác lập)","reference":"Chương V, mục 2.1.b, phần I, dòng 7","requirement":"≤ ± 0,5 % (ở trạng thái xác lập)"},{"item":"Tổ máy phát điện: Mức tiêu hao nhiên liệu ở 50% công suất chính","quote":"<55 líUgiờ","reference":"Chương V, mục 2.1.b, phần I, dòng 8","requirement":"Không quá 55 lít/giờ (văn bản quét ghi \"<55 líUgiờ\")"},{"item":"Tổ máy phát điện: Mức tiêu hao nhiên liệu ở 75% công suất chính","quote":"<77 /giờ","reference":"Chương V, mục 2.1.b, phần I, dòng 9","requirement":"Không quá 77 lít/giờ (văn bản quét ghi \"<77 /giờ\")"},{"item":"Tổ máy phát điện: Khả năng mang tải","quote":"Có khả năng đóng tải một bước từ mức 0% tải","reference":"Chương V, mục 2.1.b, phần I, dòng 10; mục 2.1.a, dòng 1","requirement":"Đóng tải một bước từ 0% lên 100% tải (100% công suất định mức) trong vòng 10 giây; nhà thầu phải có kết quả thử nghiệm của nhà sản xuất và được kiểm tra thực tế khi nghiệm thu"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"Cho phép cung cấp vượt công suất định mức","reference":"Chương V, mục 2.1.b, phần I, dòng 11","requirement":"Cho phép cung cấp vượt công suất định mức 10% trong vòng 1 giờ / chu kỳ hoạt động 12 giờ theo tiêu chuẩn ISO 3046 hoặc tương đương"},{"item":"Tổ máy phát điện: Phụ kiện kèm theo","quote":null,"reference":"Chương V, mục 2.1.b, phần I, dòng 12; Bảng 1, STT 01","requirement":"Ắc-quy khởi động, bộ nạp ắc-quy, CB bảo vệ đầu cực máy phát điện, bộ dụng cụ sửa chữa cơ bản, ..."},{"item":"Tổ máy phát điện: Tiêu chuẩn, chứng nhận","quote":"Đáp ứng các tiêu chuẩn TCVN 9729 (ISO","reference":"Chương V, mục 2.1.b, phần I, dòng 13","requirement":"Đáp ứng TCVN 9729 (ISO 8528), TCVN 7144 (ISO 3046) hoặc các tiêu chuẩn khác tương đương"},{"item":"Tổ máy phát điện: Tình trạng hàng hóa","quote":"phải mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 2.1.a, dòng 4","requirement":"Tất cả thành phần, phụ kiện phải mới 100%, chưa qua sử dụng"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"phải được sản xuất từ năm 2024 trở về","reference":"Chương V, mục 2.1.a, dòng 5","requirement":"Tổ máy phát điện và các thành phần chính (động cơ, đầu phát điện, bộ điều khiển) sản xuất từ năm 2024 trở về sau"},{"item":"Tổ máy phát điện: Tính đồng bộ, hãng sản xuất","quote":null,"reference":"Chương V, mục 2.1.a, dòng 3","requirement":"Động cơ, đầu phát điện, bộ điều khiển, vỏ máy và thùng nhiên liệu được chính hãng lắp đồng bộ trước khi xuất xưởng; động cơ, đầu phát điện, bộ điều khiển do cùng một nhà sản xuất thiết kế, sản xuất. Văn bản không nêu hãng hay model cụ thể của tổ máy mới"},{"item":"Tổ máy phát điện: Hàng nhập khẩu, phụ tùng, bảo hành, bảo trì","quote":null,"reference":"Chương V, mục 2.1.a, dòng 6","requirement":"Nếu là hàng nhập khẩu: nhà sản xuất phải có đại diện chính hãng hoặc nhà phân phối chính thức được ủy quyền tại Việt Nam, và có kho phụ tùng, cơ sở bảo hành, bảo trì tại Việt Nam"},{"item":"Tổ máy phát điện - Động cơ: Chủng loại","quote":"Động cơ sử dụng nhiên liệu dau diesel, 4 thi.","reference":"Chương V, mục 2.1.b, phần II, dòng 1","requirement":"Động cơ diesel, 4 thì"},{"item":"Tổ máy phát điện - Động cơ: Công suất (gross power)","quote":">440kW","reference":"Chương V, mục 2.1.b, phần II","requirement":"≥ 440kW, tương ứng với công suất chính kế/thiết kế định mức của tổ máy"},{"item":"Tổ máy phát điện - Động cơ: Tốc độ định mức","quote":"Tốc độ định mức 1500 vòng/phút","reference":"Chương V, mục 2.1.b, phần II, dòng 3","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện - Động cơ: Kiểu điều tốc","quote":"Kiểu điều tốc Điện tử.","reference":"Chương V, mục 2.1.b, phần II, dòng 4","requirement":"Điện tử"},{"item":"Tổ máy phát điện - Động cơ: Kiểu hút nạp khí","quote":"Tăng áp bằng turbo charger và làm mát khí nạp.","reference":"Chương V, mục 2.1.b, phần II, dòng 5","requirement":"Tăng áp bằng turbo charger và làm mát khí nạp"},{"item":"Tổ máy phát điện - Động cơ: Hệ thống làm mát","quote":"Bằng két nước làm mát kết hợp với quạt gió.","reference":"Chương V, mục 2.1.b, phần II, dòng 6","requirement":"Bằng két nước làm mát kết hợp với quạt gió"},{"item":"Tổ máy phát điện - Động cơ: Hệ thống khởi động","quote":null,"reference":"Chương V, mục 2.1.b, phần II, dòng 7","requirement":"Khởi động bằng điện"},{"item":"Tổ máy phát điện - Động cơ: Ống xả thoát khói","quote":"Có kết cầu giảm thanh (tiêu âm).","reference":"Chương V, mục 2.1.b, phần II, dòng 8","requirement":"Có kết cấu giảm thanh (tiêu âm)"},{"item":"Tổ máy phát điện - Động cơ: Nhiệt độ hoạt động","quote":"nhiệt độ môi trường đên 50°C.","reference":"Chương V, mục 2.1.b, phần II, dòng 9","requirement":"Hệ thống làm mát thiết kế cho nhiệt độ môi trường đến 50°C"},{"item":"Tổ máy phát điện - Đầu phát điện: Chủng loại","quote":"Xoay chiều, không chdi than, 03 pha, 04 dây.","reference":"Chương V, mục 2.1.b, phần III, dòng 1","requirement":"Xoay chiều, không chổi than, 03 pha, 04 dây"},{"item":"Tổ máy phát điện - Đầu phát điện: Điện áp, tần số, hệ số công suất","quote":"Tần số định mức 50Hz","reference":"Chương V, mục 2.1.b, phần III, dòng 2, 3, 5","requirement":"220/380V AC hoặc 230/400V AC; 50Hz; cosφ > 0,8"},{"item":"Tổ máy phát điện - Đầu phát điện: Công suất định mức","quote":"Công suất định mức >500kVA","reference":"Chương V, mục 2.1.b, phần III, dòng 4","requirement":"≥ 500kVA"},{"item":"Tổ máy phát điện - Đầu phát điện: Kiểu kích từ","quote":"Kiểu kích từ Tự kích từ","reference":"Chương V, mục 2.1.b, phần III, dòng 6","requirement":"Tự kích từ"},{"item":"Tổ máy phát điện - Đầu phát điện: Bộ điều chỉnh điện áp (AVR)","quote":"Điều chính điện áp tự động (điện tử).","reference":"Chương V, mục 2.1.b, phần III, dòng 7, 8","requirement":"Điều chỉnh điện áp tự động (điện tử); khả năng điều chỉnh điện áp ≤ ± 1,0%"},{"item":"Tổ máy phát điện - Đầu phát điện: Cấp cách điện","quote":"Tối thiểu cấp H","reference":"Chương V, mục 2.1.b, phần III, dòng 9","requirement":"Tối thiểu cấp H"},{"item":"Tổ máy phát điện - Đầu phát điện: Cấp bảo vệ","quote":"Tối thiều IP23","reference":"Chương V, mục 2.1.b, phần III, dòng 10","requirement":"Tối thiểu IP23"},{"item":"Tổ máy phát điện - Đầu phát điện: Độ méo hài tổng","quote":"< 5,0% (tải tuyên tính)","reference":"Chương V, mục 2.1.b, phần III, dòng 11","requirement":"< 5,0% (tải tuyến tính)"},{"item":"Tổ máy phát điện - Bộ điều khiển: Kiểu loại","quote":"Bộ điều khiến sử dụng công nghệ vi xử lý.","reference":"Chương V, mục 2.1.b, phần IV, dòng 1; mục 2.1.a, dòng 3","requirement":"Bộ điều khiển công nghệ vi xử lý, lắp đồng bộ trên tổ máy, lập trình và cài đặt thông số cơ bản trước khi xuất xưởng"},{"item":"Tổ máy phát điện - Bộ điều khiển: Giao diện","quote":"Có màn hình hiển thị LCD hoặc LED.","reference":"Chương V, mục 2.1.b, phần IV, dòng 2","requirement":"Màn hình LCD hoặc LED; chỉ báo chế độ và trạng thái hoạt động; tùy chọn tiếng Anh và biểu tượng thông dụng; phím/nút chức năng chọn chế độ, điều khiển, truy cập dữ liệu, cài đặt thông số; bảo vệ bằng mật khẩu"},{"item":"Tổ máy phát điện - Bộ điều khiển: Kết nối truyền thông","quote":null,"reference":"Chương V, mục 2.1.b, phần IV, dòng 3","requirement":"Có cổng kết nối máy tính với phần mềm chuyên dụng để cài đặt, giám sát thông số; có cổng kết nối với bộ ATS để điều khiển khởi động, dừng tổ máy"},{"item":"Tổ máy phát điện - Bộ điều khiển: Chức năng điều khiển hoạt động","quote":"Cho phép cài đặt thời gian trễ khi khởi động,","reference":"Chương V, mục 2.1.b, phần IV","requirement":"Chế độ Tự động - Nhân công - Tắt (Auto - Manual - Stop hoặc tương đương); khởi động, dừng tại chỗ và từ xa; dừng khẩn cấp tại chỗ (có nút) và từ xa; cài đặt thời gian trễ khi khởi động, dừng máy"},{"item":"Tổ máy phát điện - Bộ điều khiển: Đo lường, hiển thị","quote":"- Điện áp của ắc-quy khởi động.","reference":"Chương V, mục 2.1.b, phần IV, dòng 5","requirement":"Điện áp tổ máy (pha hoặc dây); tần số hoặc tốc độ động cơ; dòng điện tải hoặc công suất tải; áp suất dầu nhớt; nhiệt độ động cơ hoặc nước làm mát; điện áp ắc-quy khởi động; số giờ chạy"},{"item":"Tổ máy phát điện - Bộ điều khiển: Giám sát, cảnh báo, bảo vệ","quote":"- Áp suất dầu nhớt thấp.","reference":"Chương V, mục 2.1.b, phần IV","requirement":"Cảnh báo và tự động bảo vệ khi: điện áp cao/thấp; tần số cao/thấp; tốc độ động cơ cao/thấp; áp suất dầu nhớt thấp; nhiệt độ nước làm mát/động cơ cao; điện áp ắc-quy cao/thấp; quá tải, ngắn mạch; lỗi khởi động. Hiển thị trạng thái, cảnh báo, sự cố"},{"item":"Tổ máy phát điện - Vỏ máy: Thiết kế","quote":null,"reference":"Chương V, mục 2.1.b, phần V, dòng 1, 2","requirement":"Cách âm, giảm ồn, sơn tĩnh điện, hoạt động ngoài trời; gắn liền chân đế, kết cấu phù hợp cẩu và vận chuyển toàn bộ hệ thống máy phát điện dễ dàng, an toàn"},{"item":"Tổ máy phát điện - Vỏ máy: Độ ồn","quote":"<75 dBA (do tại khoảng cách 7m, mức tải 75%","reference":"Chương V, mục 2.1.b, phần V, dòng 3","requirement":"≤ 75 dBA, đo tại khoảng cách 7m, mức tải 75% công suất định mức"},{"item":"Tổ máy phát điện - Vỏ máy: Khả năng đáp ứng tải và cấp bảo vệ","quote":"Tối thiều IP 23.","reference":"Chương V, mục 2.1.b, phần V, dòng 4, 5","requirement":"Kết cấu vỏ cho phép tổ máy đạt 100% công suất định mức; cấp bảo vệ tối thiểu IP 23"},{"item":"Tổ máy phát điện - Thùng nhiên liệu gắn liền khung máy: Dung tích","quote":"Có chỉ báo mức nhiên liệu.","reference":"Chương V, mục 2.1.b, phần VI","requirement":"Đảm bảo cấp nhiên liệu cho máy hoạt động liên tục tối thiểu 08 giờ ở mức 75% tải; có chỉ báo mức nhiên liệu"},{"item":"Tổ máy phát điện: Ống xả thoát khói nối dài","quote":null,"reference":"Chương V, mục 1.b, Bảng 1, STT 01","requirement":"Thép dày > 3mm, bọc cách nhiệt, bên ngoài bọc inox 304 dày > 0.4mm, chiều dài = 3m"},{"item":"Đường ống nhiên liệu","quote":null,"reference":"Chương V, mục 1.b, Bảng 1, STT 02","requirement":"Trọn bộ 01 HT. Ống cấp dầu: ống thép (gồm co, T, van, ...) từ 02 máy bơm dầu hiện có đến thùng nhiên liệu gắn liền khung máy, dài ~ 30m. Ống dầu tràn: ống thép (gồm co, T, van, ...) từ thùng nhiên liệu đến bồn dầu ngầm, dài ~36m"},{"item":"Tủ hòa đồng bộ: Số lượng và kích thước","quote":"- Kích thước: 2200x2400x1000mm","reference":"Chương V, mục 1.b, Bảng 1, STT 03; mục 2.2 phần I, dòng 8","requirement":"01 cái; kích thước 2200x2400x1000mm (Cao x Rộng x Sâu); thanh cái chính 3P-1600A + N"},{"item":"Tủ hòa đồng bộ: Thiết bị đóng cắt và điều khiển","quote":"- 03 bộ điều khiển hòa đồng bộ.","reference":"Chương V, mục 1.b, Bảng 1, STT 03; mục 2.2 phần I, dòng 3, 4","requirement":"03 ACB 4P 800A 85kA (kèm phụ kiện điều khiển đóng cắt, bảo vệ ngõ vào máy phát điện); 03 MCCB 4P 800A 85kA (đóng cắt, bảo vệ ngõ ra phụ tải); 03 bộ điều khiển hòa đồng bộ; bo mạch giao tiếp mở rộng, biến dòng đo lường, rơ-le, cầu chì, đèn báo, đồng hồ, ..."},{"item":"Tủ hòa đồng bộ: Kiểu tủ, cấu trúc, vỏ tủ","quote":"- Có 02 lớp cửa.","reference":"Chương V, mục 2.2 phần I, dòng 1, 2, 9, 10, 12","requirement":"Tủ tự đứng, lắp trong nhà; có 02 lớp cửa; kim loại sơn, mạ hay phủ chống ăn mòn; đáp ứng hệ nguồn 3 pha 220/380V AC, 50 Hz; thép tấm sơn tĩnh điện dày > 2mm, màu xám; cáp vào ra ở mặt đỉnh và mặt đáy; cấp bảo vệ tối thiểu IP42"},{"item":"Tủ hòa đồng bộ: Cấu hình hòa đồng bộ, tương thích máy hiện có","quote":"- Kiểu loại (model) tổ máy: C550D5.","reference":"Chương V, mục 2.2 phần I, dòng 3, 5, 6","requirement":"Tương thích, hòa đồng bộ với 02 tổ máy hiện có: Cummins C550D5 (bộ điều khiển PCC2100 và PCC3210). Chế độ tự động và nhân công; chia tải, cài ngưỡng chia tải, tự khởi động/dừng máy slave theo % công suất 01 tổ máy, tự cân bằng số giờ chạy"},{"item":"Tủ hòa đồng bộ: Thông số cài đặt và thanh cái","quote":"- Bảo vệ công suất ngược.","reference":"Chương V, mục 2.2 phần I, dòng 7, 11","requirement":"Cài đặt: kiểm tra thứ tự pha, độ lệch điện áp, độ lệch tần số, góc pha và thời điểm đóng, bảo vệ công suất ngược, ngưỡng khởi động/dừng khi chia tải, thời gian trễ khởi động/dừng. Thanh cái đồng (> 99%), mật độ dòng ≤ 2A/mm2, đánh dấu pha bằng màu sắc"},{"item":"Tủ hòa đồng bộ - ACB 4P 800A 85kA","quote":"Cấp B (category B)","reference":"Chương V, mục 2.2 phần II","requirement":"3 pha, 4 cực; IEC 60947-2 hoặc tương đương; mạng 220/380V AC, 50Hz; In ≥ 800A; Ue ≥ 690VAC; Ui ≥ 1000VAC 50Hz; Uimp ≥ 12kV; Icu ≥ 85kA; Ics ≥ 85kA; chọn lọc Cấp B; độ bền cơ ≥ 25000 lần, điện ≥ 10000 lần; đủ phụ kiện điều khiển đóng cắt, bảo vệ"},{"item":"Tủ hòa đồng bộ - MCCB 4P 800A 85kA","quote":"Loại số cực MCCB hoặc ACB 3 pha, số cực: 4","reference":"Chương V, mục 2.2 phần III","requirement":"MCCB hoặc ACB 3 pha, 4 cực; IEC 60947-2 hoặc tương đương; mạng 220/380V AC, 50Hz; In ≥ 800A; Ue ≥ 690VAC; Ui ≥ 800VAC; Uimp ≥ 8kV; Icu ≥ 85kA tại 220/240VAC; Ics ≥ 50kA tại 220/240VAC; chọn lọc Cấp B; độ bền cơ ≥ 10000 lần; điện ≥ 2000 lần tại 690V AC, dòng In"},{"item":"Cáp điện 1x240mm2 - 0,6/1kV","quote":"Cấp điện áp (điện áp danh định) |0,6/1kV","reference":"Chương V, mục 1.b, Bảng 1, STT 04; mục 2.3 phần I","requirement":"Số lượng 371 mét; ruột đồng tròn xoắn ép chặt, tiết diện ≥ 240 mm2, điện trở DC ở 20°C ≤ 0,0754 Ω/km; cách điện XLPE dày ≥ 1,7 mm; băng nhôm dày ≥ 0,5 mm; vỏ PVC dày ≥ 1,8 mm; cấp điện áp 0,6/1kV; TCVN 5935-1 (IEC 60502-1), TCVN 6612 (IEC 60228) hoặc tương đương. Dùng đấu nối từ máy phát số 02 hiện có và máy phát mới đến tủ hòa đồng bộ mới, từ tủ hòa đồng bộ mới đến tủ ATS 03 hiện có"},{"item":"Cáp đất 1x120mm2","quote":"Màu vàng sọc xanh","reference":"Chương V, mục 1.b, Bảng 1, STT 05; mục 2.3 phần II","requirement":"Số lượng 24 mét; ruột đồng tiết diện ≥ 120 mm2, điện trở DC ở 20°C ≤ 0,161 Ω/km; cách điện PVC dày ≥ 1,6mm; vỏ màu vàng sọc xanh; cấp điện áp 450/750 V hoặc 0,6/1 kV; TCVN 6610-3 (IEC 60227-3) hoặc AS/NZS 5000.1 hoặc tương đương"},{"item":"Ống nhựa xoắn HDPE 200/260","quote":"Nguyên liệu HDPE","reference":"Chương V, mục 1.b, Bảng 1, STT 06; mục 2.4","requirement":"Số lượng 14 mét; ống xoắn chuyên dụng bảo vệ cáp điện, nguyên liệu HDPE; đường kính ngoài 250mm – 270mm; đường kính trong 190mm – 210mm"},{"item":"Phạm vi lắp đặt","quote":"đầu cos 240 (90 cái), ...).","reference":"Chương V, mục 1.b; mục 3","requirement":"Lắp đặt, đấu nối hoàn thiện thiết bị, vật tư; cung cấp trọn gói vật tư, phụ kiện lắp đặt gồm thang cáp 600x100mm (= 6m), cáp điều khiển các loại, đầu cos 240 (90 cái), ...; khảo sát, đề xuất phương án và các bước thi công trình chủ đầu tư phê duyệt; đảm bảo mọi thời điểm có tối thiểu 01 máy phát điện hiện có sẵn sàng hoạt động; có giải pháp mô phỏng, chạy thử hệ thống 02 máy hiện có và 01 máy mới trước khi đấu chuyển cáp"},{"item":"Nghiệm thu, thử tải","quote":"— Vận hành chạy thử không tải, có tải (25%, 50%, 75%, 100% tải định mức) của","reference":"Chương V, mục 1.b; Mục 3","requirement":"Thử tải trong vòng 5 giờ, gồm chi phí 500 lít dầu diesel và tải giả; chạy thử không tải và có tải 25%, 50%, 75%, 100% tải định mức; kiểm tra điều chỉnh điện áp, tần số, mức tiêu hao nhiên liệu, đóng tải một bước; chạy thử liên động (hòa đồng bộ, có tải) với 02 tổ máy hiện có"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:44:57.644Z"}},"IB2400355321":{"u":"2026-11-03T06:50:46.031+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu kỹ thuật.docx, Phu luc hop dong.doc), chưa phân tích cả HSMT.","Chương V không nêu số lượng tổ máy, hãng/model/xuất xứ của động cơ và đầu phát, độ ồn theo hãng, cũng như tiêu chuẩn cấp phát thải của động cơ ngoài QCVN 19:2009/BTNMT.","Tệp 'Phu luc hop dong.doc' bị lỗi mã hóa, không đọc được nội dung nên không được dùng.","Ô quote của vỏ cách âm bị ngắt ở cuối dòng trong văn bản gốc (phần 'xy hóa và được sơn tĩnh điện' nằm ở dòng kế tiếp).","Quote nhiệt độ ống xả được chép đúng như văn bản gốc ('3000C'), có thể là 300°C bị mất ký hiệu độ.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Lắp đặt, bảo hành: Ống xả, bu lông, dầu xả bôi trơn, khung đế (300)."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2400355321","generatorCapacity":"≥ 12,0 kVA / 12,0 kW liên tục (100% tải); ≥ 13,2 kVA / 13,2 kW dự phòng (số lượng tổ máy không nêu trong Chương V)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Tình trạng thiết bị","quote":"Máy phát điện mới 100%, nguyên đai, nguyên kiện không biến dạng, nguồn gốc rõ ràng kèm chứng nhận chất lượng khi giao hàng","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 1","requirement":"Mới 100%, nguyên đai, nguyên kiện, không biến dạng, nguồn gốc rõ ràng, kèm chứng nhận chất lượng khi giao hàng"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Từ năm 2024 trở về sau.","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 2","requirement":"Sản xuất từ năm 2024 trở về sau"},{"item":"Tổ máy phát điện: Công suất liên tục (100% tải)","quote":"≥ 12,0 KVA/ 12,0 KW","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 3","requirement":"≥ 12,0 kVA / 12,0 kW"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 13,2KVA/ 13,2 KW","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 4","requirement":"≥ 13,2 kVA / 13,2 kW"},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"220V, xoay chiều","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 5","requirement":"220V, xoay chiều"},{"item":"Tổ máy phát điện: Sai lệch điện áp cho phép (tải định mức)","quote":"≤ 1%","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 6","requirement":"≤ 1%"},{"item":"Tổ máy phát điện: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 7","requirement":"1 pha, 2 dây"},{"item":"Tổ máy phát điện: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 8-9","requirement":"50 Hz; sai lệch tần số cho phép (tải định mức) ≤ 1%"},{"item":"Tổ máy phát điện: Nhiên liệu sử dụng","quote":"Dầu Diesel thông dụng trên thị trường VN","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 10","requirement":"Dầu Diesel thông dụng trên thị trường Việt Nam"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Cosϕ = 1","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 11","requirement":"Cosϕ = 1"},{"item":"Tổ máy phát điện: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 12","requirement":"1.500 vòng/phút"},{"item":"Tổ máy phát điện: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 13, 16","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy; kèm bộ nạp bình ắc quy"},{"item":"Tổ máy phát điện: Cơ cấu truyền động và kết cấu","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 14-15","requirement":"Động cơ và đầu phát nối trực tiếp bằng khớp nối đồng trục, chịu chấn động cao"},{"item":"Tổ máy phát điện: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 17","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Tổ máy phát điện: Thời gian chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 18","requirement":"≥ 12 giờ"},{"item":"Tổ máy phát điện: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 19","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Tổ máy phát điện: Mức tiêu thụ nhiên liệu tại 75% tải định mức","quote":"≤ 3,0 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 20","requirement":"≤ 3,0 lít/giờ"},{"item":"Tổ máy phát điện: Mức tiêu thụ nhiên liệu tại 100% tải định mức","quote":"≤ 4.0 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 20","requirement":"≤ 4,0 lít/giờ"},{"item":"Tổ máy phát điện: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 64 dB (Mức độ ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 21","requirement":"≤ 64 dB (mức ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)"},{"item":"Tổ máy phát điện: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục, có bình nước phụ.","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 22","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục, có bình nước phụ"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"Nhiệt độ môi trường: -10oC đến +50oC","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 23","requirement":"Nhiệt đới hóa; nhiệt độ môi trường -10°C đến +50°C; độ ẩm hoạt động 80% đến 100%"},{"item":"Tổ máy phát điện: Thùng chứa nhiên liệu","quote":"≥ 50 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 24-25","requirement":"Gắn liền khung bệ máy, bằng thép xử lý hóa học chống rỉ; dung tích ≥ 50 lít, gắn trực tiếp trong máy"},{"item":"Tổ máy phát điện: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm >= 1.5mm; được xử lý bề mặt bằng hoá học để chống","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 26","requirement":"Bằng thép, dày ≥ 1,5 mm, xử lý bề mặt hóa học chống oxy hóa, sơn tĩnh điện"},{"item":"Tổ máy phát điện: Khung - đế máy","quote":"sử dụng thép chữ U, I hoặc V có độ dày ≥ 2mm","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 27","requirement":"Thép chữ U, I hoặc V dày ≥ 2 mm, xử lý hóa chất chống oxy hóa, sơn tĩnh điện"},{"item":"Tổ máy phát điện: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 28","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Tổ máy phát điện: Kích thước (D x R x C) cả vỏ","quote":"Tương đương ≤ (1500 x 770 x 970) mm","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 29","requirement":"Tương đương ≤ (1500 x 770 x 970) mm"},{"item":"Tổ máy phát điện: Trọng lượng tịnh","quote":"≤ 650 KG","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 30","requirement":"≤ 650 kg"},{"item":"Tổ máy phát điện: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 35","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ"},{"item":"Tổ máy phát điện: Tiêu chuẩn chất lượng, môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước)","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 31-32 và phần yêu cầu chung","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước); nhà sản xuất đạt ISO 9001:2015, TCVN 9729:2013, ISO 14001:2015"},{"item":"Tổ máy phát điện: Vận hành","quote":"Máy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR","reference":"Chương V, mục 1.2.1, bảng A.I, dòng 39","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than, tự động kích từ, AVR tự điều chỉnh điện áp khi tải thay đổi"},{"item":"Tổ máy phát điện: Tài liệu, catalogue, nhãn hiệu","quote":"- Có đăng ký nhãn hiệu (còn hiệu lực – bản sao chứng thực)","reference":"Chương V, mục 1.2.1, bảng A.I, phần yêu cầu chung và dòng 38","requirement":"Có catalogue máy phát điện, catalogue động cơ và đầu phát, đăng ký nhãn hiệu còn hiệu lực (bản sao chứng thực); tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt), hướng dẫn vận hành (tiếng Việt)"},{"item":"Động cơ: Tình trạng thiết bị","quote":"Chưa qua sử dụng, mới 100%, không biến dạng. Chứng nhận chất lượng và nguồn gốc rõ ràng kèm theo khi giao hàng","reference":"Chương V, bảng A.II, dòng 1","requirement":"Chưa qua sử dụng, mới 100%, không biến dạng, có chứng nhận chất lượng và nguồn gốc khi giao hàng (hãng, model, xuất xứ động cơ không nêu)"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, bảng A.II, dòng 2","requirement":"1.500 vòng/phút"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 15,5 KW","reference":"Chương V, bảng A.II, dòng 3","requirement":"≥ 15,5 kW"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 17 KW","reference":"Chương V, bảng A.II, dòng 4","requirement":"≥ 17 kW"},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"≥ 3 thẳng hàng","reference":"Chương V, bảng A.II, dòng 5","requirement":"≥ 3 xy lanh thẳng hàng"},{"item":"Động cơ: Dung tích, đường kính, hành trình xy lanh, tỉ số nén","quote":"≤1,826 lít","reference":"Chương V, bảng A.II, dòng 6-9","requirement":"Tổng dung tích xilanh ≤ 1,826 lít; đường kính xilanh ≤ 87 mm; hành trình ≥ 102,4 mm; tỉ số nén ≥ 20:1"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử bằng ECU (có kết nối cảm biến áp suất dầu bôi trơn, nhiệt độ nước)","reference":"Chương V, bảng A.II, dòng 10","requirement":"Điện tử bằng ECU, có kết nối cảm biến áp suất dầu bôi trơn, nhiệt độ nước"},{"item":"Động cơ: Bôi trơn, lọc, cảm biến, khởi động, làm mát","quote":"Bơm nhớt, bôi trơn cưỡng bức","reference":"Chương V, bảng A.II, dòng 11-15","requirement":"Bơm nhớt bôi trơn cưỡng bức; phin lọc dầu bôi trơn và nhiên liệu (lọc tinh và thô); cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu; motor khởi động điện DC có sạc ắc quy; két nước đồng kết hợp quạt gió đầu trục"},{"item":"Đầu phát: Loại đầu phát","quote":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây","reference":"Chương V, bảng A.III, dòng 1, 7","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 1 pha, 2 dây; một ổ trục, tự bôi trơn (hãng, model, xuất xứ không nêu)"},{"item":"Đầu phát: Điện áp ra / dao động điện áp","quote":"220V/1 pha","reference":"Chương V, bảng A.III, dòng 2-3","requirement":"220V/1 pha; dao động điện áp ≤ 1%"},{"item":"Đầu phát: Công suất liên tục và quá tải","quote":"≥ 12KVA/ 12 KW","reference":"Chương V, bảng A.III, dòng 4-5","requirement":"≥ 12 kVA / 12 kW; cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục"},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải","reference":"Chương V, bảng A.III, dòng 6","requirement":"Tự động điều chỉnh bằng bộ AVR, hoạt động ở nhiều mức tải"},{"item":"Đầu phát: Cấp cách điện/nhiệt","quote":"Cấp H/H","reference":"Chương V, bảng A.III, dòng 8","requirement":"Cấp H/H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiểu là IP23","reference":"Chương V, bảng A.III, dòng 9","requirement":"Tối thiểu IP23"},{"item":"Đầu phát: Hệ số công suất, tốc độ, tần số","quote":"Cosϕ = 1","reference":"Chương V, bảng A.III, dòng 10-12","requirement":"Cosϕ = 1; 1.500 vòng/phút; 50 Hz"},{"item":"Bộ điều khiển: Yêu cầu chung","quote":"Màn hình hiển thị là màn hình tinh thể lỏng (LCD).","reference":"Chương V, bảng A.IV, mục 1","requirement":"Gắn trực tiếp trên máy; màn hình LCD; công nghệ vi xử lý; nút RUN, OFF, AUTO và dừng khẩn cấp; ngôn ngữ tiếng Việt (hoặc tiếng Anh); hẹn giờ vận hành 4 lần/ngày, 7 ngày/tuần; tự khởi động khi dòng ắc quy trạm BTS thấp; lưu ≥ 500 event log"},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":"Điện áp máy phát điện, dòng cấp tải máy phát điện.","reference":"Chương V, bảng A.IV, mục 2","requirement":"Điện áp, dòng tải, tần số máy phát; điện áp ắc quy; nhiệt độ nước làm mát; áp suất dầu; mức nhiên liệu %; số giờ chạy cộng dồn; báo lỗi"},{"item":"Bộ điều khiển: Chức năng bảo vệ và tự dừng máy","quote":"Nhiệt độ nước làm mát cao.","reference":"Chương V, bảng A.IV, mục 3","requirement":"Bảo vệ điện áp, tần số cao/thấp; nhiệt độ nước cao; áp suất dầu thấp; quá tải; vượt tốc/không đạt tốc độ; mức nhiên liệu thấp; nút dừng khẩn cấp"},{"item":"Bộ điều khiển: Cài đặt thời gian trễ","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 01 giờ.","reference":"Chương V, bảng A.IV, mục 4","requirement":"Trễ khởi động máy phát 0,5-10 phút; trễ đóng điện máy phát sang lưới 0,5-5 phút; trễ đóng lưới sang máy phát 0,5-10 phút; chạy làm mát sau ngắt tải 0,5 phút tới 01 giờ"},{"item":"Bộ điều khiển: Chức năng điều khiển và mở rộng","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối USB hoặc RS-485.","reference":"Chương V, bảng A.IV, mục 5-6","requirement":"Chế độ tự động và nhân công; điều khiển van nhiên liệu, khởi động, chạy làm mát, công tắc ATS; kết nối máy tính qua USB hoặc RS-485 và phần mềm lập trình"},{"item":"Bộ chuyển nguồn ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 100A.","reference":"Chương V, bảng A.V, dòng 1","requirement":"≥ 100A"},{"item":"Bộ chuyển nguồn ATS: Chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, bảng A.V, dòng 1","requirement":"Tự khởi động máy phát khi lưới sự cố; tự chuyển tải lưới - máy phát và ngược lại; công tắc Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; điều chỉnh được thời gian chờ lưới ổn định, đóng lưới, đóng máy phát, làm nguội"},{"item":"Phụ kiện kèm máy: Ắc quy đề máy","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah.","reference":"Chương V, bảng A.VI, dòng 4","requirement":"01 bộ ắc quy kín khí 12VDC, ≥ 70Ah, kèm dây nối và đầu cọc"},{"item":"Phụ kiện kèm máy: Hệ thống xả, bộ lọc, chống rung, làm mát","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác.","reference":"Chương V, bảng A.VI, dòng 1-3, 5","requirement":"Xả gồm xả tiêu âm công nghiệp, khớp nối mềm và linh kiện cần thiết; bộ lọc nhiên liệu tháo lắp được; bộ cao su chống rung và hệ thống làm mát nước nguyên thủy theo máy"},{"item":"Phụ kiện kèm máy: Vật tư phụ trợ lắp đặt","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) phục vụ lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.","reference":"Chương V, bảng A.VI, dòng 6","requirement":"Cung cấp đầy đủ dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa… để đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu"},{"item":"Phụ kiện kèm máy: Tài liệu kỹ thuật","quote":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng máy (mỗi máy 1 bộ).","reference":"Chương V, bảng A.VI, dòng 7","requirement":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng, mỗi máy 1 bộ"},{"item":"Lắp đặt, đấu nối: Vận chuyển và lắp đặt","quote":"Máy phát điện phải được vận chuyển và lắp đặt vào đúng vị trí do Chủ đầu tư chỉ định.","reference":"Chương V, bảng B, dòng 1-2","requirement":"Vận chuyển và lắp đặt đúng vị trí Chủ đầu tư chỉ định; đặt cân bằng, an toàn, thuận tiện vận hành, bảo dưỡng, sửa chữa"},{"item":"Lắp đặt, đấu nối: Dây nguồn, dây đất, dây điều khiển","quote":"≥ 16 mm2","reference":"Chương V, bảng B, dòng 3-5","requirement":"Đi trong ống nhựa; tiết diện dây đất ≥ 16 mm2; tiết diện dây nguồn ≥ 16 mm2"},{"item":"Lắp đặt, đấu nối: Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo yêu cầu của chủ đầu tư.","reference":"Chương V, bảng B, dòng 6","requirement":"Nhà thầu cam kết chạy thử tải theo yêu cầu của chủ đầu tư"},{"item":"Lắp đặt, bảo hành: Vật tư lắp đặt trọn gói","quote":"Trọn gói bao gồm (Dây điện, dây cáp điện, ống nhựa, hộp thoát nhiệt, ống khói, cọc tiếp địa, bệ đặt máy, tải giả..).","reference":"Chương V, bảng C, mục a","requirement":"Dây điện, dây cáp điện, ống nhựa, hộp thoát nhiệt, ống khói, cọc tiếp địa, bệ đặt máy, tải giả"},{"item":"Lắp đặt, bảo hành: Ống xả, bu lông, dầu xả bôi trơn, khung đế","quote":"Sử dụng thép không gỉ hoặc sơn mạ chịu nhiệt ≥ 3000C","reference":"Chương V, bảng C, mục b-d","unverified":true,"requirement":"Ống xả và bu lông bằng thép không gỉ hoặc sơn mạ chịu nhiệt ≥ 300°C; dầu xả có ống thoát ra ngoài vỏ chống ồn kèm van/khóa hoặc có bơm tay/thiết bị hỗ trợ thay dầu; khung đế dầm thép tấm dập nguội tiết diện chữ U, hàn điện; cao su giảm chấn khử dao động cả phương đứng và ngang"},{"item":"Lắp đặt, bảo hành: Thời gian giao hàng","quote":"< 5 ngày","reference":"Chương V, bảng C, mục e","requirement":"< 5 ngày"},{"item":"Bảo hành: Thời gian và địa điểm","quote":"> 24 tháng","reference":"Chương V, bảng C, mục f; mục 1.3.vi.a","requirement":"Bảo hành > 24 tháng (tối thiểu 02 năm) tại địa điểm lắp đặt của Viễn thông Hậu Giang"},{"item":"Xuất xứ, hồ sơ chất lượng: CO, CQ","quote":"-Giấy chứng nhận xuất xứ, chất lượng (CO, CQ) (2 bản sao y công chứng)","reference":"Chương V, mục 1.3.ii và 1.3.v","requirement":"Toàn bộ hàng hóa và vật tư mới 100%, chưa qua sử dụng; nêu rõ mã hiệu, hãng, nước, năm sản xuất; hồ sơ thanh toán gồm CO, CQ (2 bản sao y công chứng) và giấy chứng nhận xuất xưởng, bảo hành, chất lượng (3 bản chính)"},{"item":"Phạm vi lắp đặt: Địa điểm","quote":"Địa điểm cung cấp và lắp đặt: tại các trạm viễn thông và BTS Hậu Giang - năm 2024","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt tại các trạm viễn thông và BTS Hậu Giang năm 2024"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:50:45.319Z"}},"IB2400355810":{"u":"2026-11-03T06:45:07.811+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YEU CAU VE KY THUAT.rar), chưa phân tích cả HSMT.","Chương V không nêu: hãng/model/xuất xứ cụ thể của động cơ và đầu phát, mức phát thải, ATS, cáp, phạm vi lắp đặt máy phát, thời hạn bảo hành, tiêu chuẩn kỹ thuật (TCVN/ISO) cho máy phát.","Bản vẽ 'BAN VE MAY PHAT DIEN.pdf' là bản vẽ mặt bằng trạm biến áp, văn bản đọc ra bị nhiễu nên không trích được thông số.","Ký hiệu '±' trong mục độ ồn bị mất khi đọc, nên dung sai '3dBA' được ghi theo đúng văn bản đọc được.","Phần thang máy (Hạng II) không thuộc thông số máy phát điện nên đã bỏ qua."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt thang máy, máy phát điện","notifyNo":"IB2400355810","generatorCapacity":"1 x 1.000 kVA (công suất dự phòng ≥ 1.100 kVA; công suất liên tục ≥ 1.000 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 1.000 kVA: Số lượng","quote":null,"reference":"Chương V, mục 1.2.b, Hạng I.1","requirement":"01 tổ máy phát điện 1.000 kVA (số lượng đọc từ bảng hạng mục)."},{"item":"Tổ máy 1.000 kVA: Điện áp, tần số, số pha","quote":"Điện áp 3 pha, 230/400V, 50Hz","reference":"Chương V, mục 1.2.b, Hạng I.1","requirement":"3 pha, 230/400V, 50Hz"},{"item":"Tổ máy 1.000 kVA: Công suất dự phòng","quote":"Công suất dự phòng: ≥ 1.100 kVA","reference":"Chương V, mục 1.2.b, Hạng I.1","requirement":"≥ 1.100 kVA"},{"item":"Tổ máy 1.000 kVA: Công suất liên tục","quote":"Công suất liên tục: ≥ 1.000 kVA","reference":"Chương V, mục 1.2.b, Hạng I.1","requirement":"≥ 1.000 kVA"},{"item":"Tổ máy 1.000 kVA: Hệ số công suất","quote":"Hệ số công suất: Cosφ ≥ 0.8.","reference":"Chương V, mục 1.2.b, Hạng I.1","requirement":"Cosφ ≥ 0.8"},{"item":"Tổ máy 1.000 kVA: Hệ thống làm mát","quote":"Hệ thống làm mát: Làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục 1.2.b, Hạng I.1","requirement":"Làm mát bằng nước, kết hợp quạt gió đầu trục."},{"item":"Tổ máy 1.000 kVA: Điều kiện làm việc","quote":"Điều kiện làm việc: Làm việc trong môi trường nhiệt độ","reference":"Chương V, mục 1.2.b, Hạng I.1","requirement":"Làm việc trong môi trường nhiệt độ 40°C (đã được nhiệt đới hóa)."},{"item":"Tổ máy 1.000 kVA: Tốc độ làm việc","quote":"Tốc độ làm việc: 1500 Vòng/ phút.","reference":"Chương V, mục 1.2.b, Hạng I.1","requirement":"1500 vòng/phút"},{"item":"Tổ máy 1.000 kVA: Hệ thống khởi động","quote":"Hệ thống khởi động: Đề nổ bằng acquy có kèm theo bộ nạp","reference":"Chương V, mục 1.2.b, Hạng I.1","requirement":"Đề nổ bằng acquy, có bộ nạp điện đồng bộ theo máy."},{"item":"Tổ máy 1.000 kVA: Hệ thống chống rung","quote":"Hệ thông chống rung: Có giảm chấn đồng bộ theo máy.","reference":"Chương V, mục 1.2.b, Hạng I.1","requirement":"Có giảm chấn đồng bộ theo máy."},{"item":"Tổ máy 1.000 kVA: Độ ồn","quote":"Độ ồn cho máy có trang bị phòng tiêu âm:","reference":"Chương V, mục 1.2.b, Hạng I.1","requirement":"Máy có trang bị phòng tiêu âm: ≤ 78 (dung sai 3) dBA ở khoảng cách 7m, đo xung quanh phòng máy ở không gian mở không vật chắn (trị số đo trung bình). Ký hiệu trước '3dBA' không đọc được rõ trong bản trích."},{"item":"Tổ máy 1.000 kVA: Kiểu máy / kích thước","quote":"Loại máy trần và có kích thước phù hợp với bản vẽ kèm","reference":"Chương V, mục 1.2.b, Hạng I.1","requirement":"Loại máy trần, kích thước phù hợp với bản vẽ kèm theo."},{"item":"Tổ máy 1.000 kVA: Động cơ - loại","quote":"Động cơ: Diesel","reference":"Chương V, mục 1.2.b, Hạng I.2","requirement":"Động cơ Diesel"},{"item":"Tổ máy 1.000 kVA: Động cơ - công suất","quote":"Công suất động cơ: ≥ 950 kWm ở chế độ dự phòng.","reference":"Chương V, mục 1.2.b, Hạng I.2","requirement":"≥ 950 kWm ở chế độ dự phòng"},{"item":"Tổ máy 1.000 kVA: Động cơ - điều tốc","quote":"Điều tốc: Điện tử","reference":"Chương V, mục 1.2.b, Hạng I.2","requirement":"Điều tốc điện tử"},{"item":"Tổ máy 1.000 kVA: Động cơ - quá tải Standby","quote":"Khả năng chạy quá tải chế độ Standby: Cho phép chạy quá","reference":"Chương V, mục 1.2.b, Hạng I.2","requirement":"Cho phép chạy quá tải 10% trong vòng 1 giờ với chu kỳ 12 giờ chạy máy."},{"item":"Tổ máy 1.000 kVA: Động cơ - tiêu hao nhiên liệu 25% tải","quote":"+ Suất tiêu hao nhiên liệu tại 25% tải: < 66 lít/giờ ở chế độ","reference":"Chương V, mục 1.2.b, Hạng I.2","requirement":"< 66 lít/giờ ở chế độ công suất liên tục"},{"item":"Tổ máy 1.000 kVA: Động cơ - tiêu hao nhiên liệu 50% tải","quote":"+ Suất tiêu hao nhiên liệu tại 50% tải: < 114 lít/giờ ở chế độ","reference":"Chương V, mục 1.2.b, Hạng I.2","requirement":"< 114 lít/giờ ở chế độ công suất liên tục"},{"item":"Tổ máy 1.000 kVA: Động cơ - tiêu hao nhiên liệu 75% tải","quote":"+ Suất tiêu hao nhiên liệu tại 75% tải: < 163 lít/giờ ở chế độ","reference":"Chương V, mục 1.2.b, Hạng I.2","requirement":"< 163 lít/giờ ở chế độ công suất liên tục"},{"item":"Tổ máy 1.000 kVA: Động cơ - tiêu hao nhiên liệu 100% tải","quote":"+ Suất tiêu hao nhiên liệu tại 100% tải: < 210 lít/giờ ở chế độ","reference":"Chương V, mục 1.2.b, Hạng I.2","requirement":"< 210 lít/giờ ở chế độ công suất liên tục"},{"item":"Tổ máy 1.000 kVA: Động cơ - tốc độ quay","quote":"Tốc độ quay: 1500 vòng/phút","reference":"Chương V, mục 1.2.b, Hạng I.2","requirement":"1500 vòng/phút"},{"item":"Tổ máy 1.000 kVA: Động cơ - quá tốc","quote":"Quá tốc: 1850 ±50 vòng/phút","reference":"Chương V, mục 1.2.b, Hạng I.2","requirement":"1850 ±50 vòng/phút"},{"item":"Tổ máy 1.000 kVA: Động cơ - tỷ số nén","quote":"Tỷ số nén: ≥ 13.9:1","reference":"Chương V, mục 1.2.b, Hạng I.2","requirement":"≥ 13.9:1"},{"item":"Tổ máy 1.000 kVA: Động cơ - dung tích dầu nhớt","quote":"Dung tích dầu nhớt: 116 L","reference":"Chương V, mục 1.2.b, Hạng I.2","requirement":"116 L"},{"item":"Tổ máy 1.000 kVA: Đầu phát - loại","quote":"Loại đầu phát: Không chổi than, 4 cực","reference":"Chương V, mục 1.2.b, Hạng I.3","requirement":"Không chổi than, 4 cực"},{"item":"Tổ máy 1.000 kVA: Đầu phát - tốc độ tối đa","quote":"Tốc độ tối đa: 2250 vòng/phút","reference":"Chương V, mục 1.2.b, Hạng I.3","requirement":"2250 vòng/phút"},{"item":"Tổ máy 1.000 kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ: IP 23","reference":"Chương V, mục 1.2.b, Hạng I.3","requirement":"IP 23"},{"item":"Tổ máy 1.000 kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện: Cấp H","reference":"Chương V, mục 1.2.b, Hạng I.3","requirement":"Cấp H"},{"item":"Tổ máy 1.000 kVA: Đầu phát - sóng hài không tải","quote":"Tổng mức sóng hài không tải < 1.5%.","reference":"Chương V, mục 1.2.b, Hạng I.3","requirement":"Tổng mức sóng hài không tải < 1.5%"},{"item":"Tổ máy 1.000 kVA: Đầu phát - méo dạng ở tải tuyến tính cân bằng","quote":"Ở tải tuyến tính cân bằng không méo dạng < 5%.","reference":"Chương V, mục 1.2.b, Hạng I.3","requirement":"< 5%"},{"item":"Tổ máy 1.000 kVA: Đầu phát - kiểu máy, AVR","quote":"Kiểu máy: Máy kiểu kín, từ trường quay không chổi than kết","reference":"Chương V, mục 1.2.b, Hạng I.3","requirement":"Máy kiểu kín, từ trường quay không chổi than kết hợp AVR; cuộn dây sơn cách điện kỹ thuật, làm việc ở môi trường hơi nước và độ ẩm cao phù hợp điều kiện Việt Nam."},{"item":"Tổ máy 1.000 kVA: Đầu phát - điều chỉnh điện áp không tải đến đầy tải","quote":"Khả năng điều chỉnh điện áp từ không tải đến đầy tải: ± 0,5%","reference":"Chương V, mục 1.2.b, Hạng I.3","requirement":"± 0,5% từ không tải đến đầy tải"},{"item":"Tổ máy 1.000 kVA: Đầu phát - đặc điểm vận hành","quote":"Đặc điểm vận hành: Độc lập hoặc hòa đồng bộ giữa các tổ","reference":"Chương V, mục 1.2.b, Hạng I.3","requirement":"Vận hành độc lập hoặc hòa đồng bộ giữa các tổ máy."},{"item":"Tổ máy 1.000 kVA: Đầu phát - độ chính xác điều chỉnh điện áp","quote":"chỉnh điện áp là ±1% điện áp định mức.","reference":"Chương V, mục 1.2.b, Hạng I.3","requirement":"Tự động điều chỉnh điện áp theo các mức tải bằng AVR; độ chính xác ±1% điện áp định mức."},{"item":"Tổ máy 1.000 kVA: Bộ điều khiển - kết nối","quote":"Chức năng kết nối: Cổng giao tiếp RS-485 với máy tính","reference":"Chương V, mục 1.2.b, Hạng I.4","requirement":"Cổng giao tiếp RS-485 với máy tính bằng phần mềm chuyên dụng."},{"item":"Tổ máy 1.000 kVA: Bộ điều khiển - hiển thị","quote":"Chức năng hiển thị: Đồng hồ đo điện áp (V); Đồng hồ đo","reference":"Chương V, mục 1.2.b, Hạng I.4","requirement":"Đồng hồ đo điện áp (V), dòng điện (A), tần số (Hz), thời gian vận hành, áp suất dầu động cơ, nhiệt độ động cơ, tốc độ động cơ; hiển thị điện áp, dòng điện, tần số, thời gian chạy máy, mức nhiên liệu tiêu thụ, công suất tiêu thụ, nhiệt độ hoạt động."},{"item":"Tổ máy 1.000 kVA: Bộ điều khiển - bảo vệ","quote":"Chức năng bảo vệ: Quá dòng, điện áp cao hoặc điện áp thấp","reference":"Chương V, mục 1.2.b, Hạng I.4","requirement":"Quá dòng, điện áp cao hoặc thấp quá, sai lệch tần số, ngắn mạch, không có điện áp…"},{"item":"Tổ máy 1.000 kVA: Bộ điều khiển - cảnh báo","quote":"Cảnh báo: Các cảnh báo dừng hoạt động máy; Các lỗi về quá","reference":"Chương V, mục 1.2.b, Hạng I.4","requirement":"Cảnh báo dừng hoạt động máy; lỗi quá tải; lỗi sự cố hiển thị."},{"item":"Tổ máy 1.000 kVA: Bộ điều khiển - lưu trữ","quote":"Chức năng lưu trữ: Lưu trữ (History) tất cả các thông số đo","reference":"Chương V, mục 1.2.b, Hạng I.4","requirement":"Lưu trữ (History) tất cả các thông số đo được."},{"item":"Tổ máy 1.000 kVA: Bộ điều khiển - chế độ chạy, reset","quote":"- Chức năng chạy ở các chế độ Run/Off/Auto hoặc tương","reference":"Chương V, mục 1.2.b, Hạng I.4","requirement":"Chạy ở các chế độ Run/Off/Auto hoặc tương đương; có chức năng Reset cảnh báo lỗi."},{"item":"Tổ máy 1.000 kVA: Bộ điều khiển - hòa đồng bộ","quote":"Bộ điều khiển có tích hợp chức năng hòa đồng bộ giữa máy","reference":"Chương V, mục 1.2.b, Hạng I.4","requirement":"Tích hợp chức năng hòa đồng bộ giữa các máy phát điện, tắt bớt hoặc gọi thêm máy phát hòa vào tùy theo phụ tải tăng hoặc giảm."},{"item":"Tổ máy 1.000 kVA: Phụ kiện kèm theo","quote":"Bình ắc quy + dây nối bình; Chân đế và bộ cao su giảm chấn;","reference":"Chương V, mục 1.2.b, Hạng I.5","requirement":"Bình ắc quy + dây nối bình; chân đế và bộ cao su giảm chấn; ống xả giảm thanh; nhớt bôi trơn; nước làm mát; hồ sơ kỹ thuật; bộ dụng cụ sửa chữa cơ bản; sổ tay vận hành bằng tiếng Việt."},{"item":"Tổ máy 1.000 kVA: Bộ tạo trễ thời gian","quote":"Có bộ tạo trễ thời gian chỉ định được (0-5s) để ngừa việc","reference":"Chương V, mục 1.2.b, Hạng I.6","requirement":"Có bộ tạo trễ thời gian chỉ định được (0-5s) để ngừa khởi động máy khi điện lưới mất giả hoặc gián đoạn thoáng qua, và ngừa tắt máy khi điện lưới có lại giả."},{"item":"Bồn dầu ngày 2000 lít: Dung tích","quote":"Bồn dầu ngày 2000","reference":"Chương V, mục 1.2.b, Hạng I.2 (bảng)","requirement":"Bồn dầu ngày 2000 lít (số lượng không nêu rõ)."},{"item":"Bồn dầu ngày 2000 lít: Vật liệu","quote":"- Loại thép: CT3","reference":"Chương V, mục 1.2.b, Hạng I.2 (bảng)","requirement":"Thép loại CT3, độ dày 3mm."},{"item":"Bồn dầu ngày 2000 lít: Sơn","quote":"- Sơn chống gỉ.","reference":"Chương V, mục 1.2.b, Hạng I.2 (bảng)","requirement":"Sơn chống gỉ."},{"item":"Hàng hóa chung: Tình trạng, năm sản xuất","quote":"Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2024 trở về sau; được cung cấp","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, sản xuất năm 2024 trở về sau."},{"item":"Hàng hóa chung: Xuất xứ, nhà sản xuất","quote":"Nhà thầu phải nêu rõ nhà sản xuất, nhãn hiệu, tên thương mại, xuất xứ, nhà cung cấp.","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu phải nêu rõ nhà sản xuất, nhãn hiệu, tên thương mại, xuất xứ, nhà cung cấp."},{"item":"Hàng hóa chung: Nhãn mác","quote":"Hàng hóa thực hiện đầy đủ các yêu cầu về nhãn mác hàng hóa theo quy định của Nghị định","reference":"Chương V, mục 1.2.a","requirement":"Thực hiện đầy đủ yêu cầu về nhãn mác hàng hóa theo Nghị định số 43/2017/NĐ-CP và Nghị định số 111/2021/NĐ-CP."},{"item":"Hàng hóa chung: CO/CQ","quote":"Đối với hàng hóa, thiết bị nhập khẩu, phải có: Văn bản cam kết cung cấp giấy chứng nhận","reference":"Chương V, mục 1.3.1.c","requirement":"Hàng nhập khẩu: cam kết cung cấp C/O và C/Q. Hàng trong nước: cam kết cung cấp CQ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:45:07.239Z"}},"IB2400355977":{"u":"2026-11-03T06:49:27.592+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Bảng phần II (Đầu phát điện) trong văn bản bỏ qua số thứ tự 6.","Cột 'Chỉ tiêu bắt buộc' đều đánh dấu X, trừ dòng 'Hệ thống kết nối điện áp ra' (phần IV, dòng 3).","Ở các dòng có nhiều ý (phần IV, dòng 1 và 2), trường quote chỉ chép một dòng đại diện của ô yêu cầu.","Công suất tối đa động cơ ghi nguyên văn '≥ 17.5Hp/13 kw'; không quy đổi hay đối chiếu.","Văn bản không nêu tiêu chuẩn kỹ thuật cụ thể (TCVN, ISO...) của máy phát điện, không có ATS, cáp hay phạm vi lắp đặt."],"result":{"keyInfo":{"bidName":"Mua máy phát điện chạy xăng 1 pha","notifyNo":"IB2400355977","generatorCapacity":"Công suất định mức ≥ 7 KVA; công suất dự phòng ≥ 7.5 KVA (31 máy phát điện xăng 1 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện xăng 1 pha: Số lượng","quote":"Máy phát điện chạy xăng 1 pha công suất tối thiểu 7KVA","reference":"Chương V, mục 1.1 (Phạm vi cung cấp hàng hóa)","requirement":"31 máy, công suất tối thiểu 7KVA, giao tại kho của Viễn thông Hải Dương"},{"item":"Tổ máy phát điện: Model/hãng sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2.1, phần I, dòng 1","requirement":"Nhà thầu tự cung cấp thông tin model/hãng sản xuất"},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất, xuất xứ","quote":"Mới 100%, sản xuất năm 2024 trở về sau. Có giấy tờ chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2.1, phần I, dòng 2","requirement":"Mới 100%, sản xuất năm 2024 trở về sau; có giấy tờ chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa khi giao hàng"},{"item":"Tổ máy phát điện: Kích thước (Dài x Rộng x Cao)","quote":"≤ 720x530x610","reference":"Chương V, mục 1.2.1, phần I, dòng 3","requirement":"≤ 720x530x610 mm"},{"item":"Tổ máy phát điện: Sơn bảo vệ khung máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2.1, phần I, dòng 4","requirement":"Sơn tĩnh điện"},{"item":"Tổ máy phát điện: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục.","reference":"Chương V, mục 1.2.1, phần I, dòng 5","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"≤ 90kg","reference":"Chương V, mục 1.2.1, phần I, dòng 6","requirement":"≤ 90kg"},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện 1 pha","reference":"Chương V, mục 1.2.1, phần I, dòng 7","requirement":"Máy phát điện 1 pha"},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"220/230 V","reference":"Chương V, mục 1.2.1, phần I, dòng 8","requirement":"220/230 V"},{"item":"Tổ máy phát điện: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2.1, phần I, dòng 9","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Công suất định mức","quote":"≥ 7 KVA","reference":"Chương V, mục 1.2.1, phần I, dòng 10","requirement":"≥ 7 KVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 7.5 KVA","reference":"Chương V, mục 1.2.1, phần I, dòng 11","requirement":"≥ 7.5 KVA"},{"item":"Tổ máy phát điện: Dung tích bình chứa nhiên liệu sẵn theo máy","quote":"≥ 25 lít","reference":"Chương V, mục 1.2.1, phần I, dòng 12","requirement":"≥ 25 lít"},{"item":"Tổ máy phát điện: Khung máy","quote":"Khung đế máy được chế tạo chắc chắn, chịu lực.","reference":"Chương V, mục 1.2.1, phần I, dòng 13","requirement":"Khung đế máy được chế tạo chắc chắn, chịu lực"},{"item":"Tổ máy phát điện: Độ ồn","quote":"≤ 79dB","reference":"Chương V, mục 1.2.1, phần I, dòng 14","requirement":"≤ 79dB ở 100% công suất định mức, trong không gian mở, khoảng cách 7m (trung bình 4 hướng đo)"},{"item":"Đầu phát điện: Hãng sản xuất/Model","quote":"Nhà thầu cung cấp thông tin . Hãng đầu phát có cùng thương hiệu với hãng sản xuất tổ máy để đảm bảo việc đồng bộ.","reference":"Chương V, mục 1.2.1, phần II, dòng 1","requirement":"Nhà thầu cung cấp thông tin; hãng đầu phát cùng thương hiệu với hãng sản xuất tổ máy để đảm bảo đồng bộ"},{"item":"Đầu phát điện: Tình trạng","quote":"Mới 100%, sản xuất năm 2024 trở về sau.","reference":"Chương V, mục 1.2.1, phần II, dòng 2","requirement":"Mới 100%, sản xuất năm 2024 trở về sau"},{"item":"Đầu phát điện: Loại đầu phát","quote":"1 Pha, 2 dây","reference":"Chương V, mục 1.2.1, phần II, dòng 3","requirement":"1 Pha, 2 dây"},{"item":"Đầu phát điện: Công suất định mức","quote":"≥ 7KVA","reference":"Chương V, mục 1.2.1, phần II, dòng 4","requirement":"≥ 7KVA"},{"item":"Đầu phát điện: Hệ số công suất","quote":"1","reference":"Chương V, mục 1.2.1, phần II, dòng 5","requirement":"1"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2.1, phần II, dòng 7","requirement":"AVR"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.1, phần II, dòng 8","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2.1, phần II, dòng 9","requirement":"≥ IP23"},{"item":"Động cơ: Hãng sản xuất/Model","quote":"Nhà thầu cung cấp thông tin . Hãng động cơ có cùng thương hiệu với hãng sản xuất tổ máy để đảm bảo việc đồng bộ.","reference":"Chương V, mục 1.2.1, phần III, dòng 1","requirement":"Nhà thầu cung cấp thông tin; hãng động cơ cùng thương hiệu với hãng sản xuất tổ máy để đảm bảo đồng bộ"},{"item":"Động cơ: Tình trạng","quote":"Mới 100%, sản xuất năm 2024 trở về sau.","reference":"Chương V, mục 1.2.1, phần III, dòng 2","requirement":"Mới 100%, sản xuất năm 2024 trở về sau"},{"item":"Động cơ: Dung tích xilanh","quote":"≥ 459cc","reference":"Chương V, mục 1.2.1, phần III, dòng 3","requirement":"≥ 459cc"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"≥ 1.1L","reference":"Chương V, mục 1.2.1, phần III, dòng 4","requirement":"≥ 1.1L"},{"item":"Động cơ: Loại động cơ","quote":"Động cơ 4 thì, kiểu OHV giải nhiệt cưỡng bức bằng gió","reference":"Chương V, mục 1.2.1, phần III, dòng 5","requirement":"Động cơ 4 thì, kiểu OHV, giải nhiệt cưỡng bức bằng gió"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Xăng","reference":"Chương V, mục 1.2.1, phần III, dòng 6","requirement":"Xăng"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 17.5Hp/13 kw","reference":"Chương V, mục 1.2.1, phần III, dòng 7","requirement":"≥ 17.5Hp/13 kw"},{"item":"Động cơ: Tốc độ quay","quote":"3000 Rpm","reference":"Chương V, mục 1.2.1, phần III, dòng 8","requirement":"3000 Rpm"},{"item":"Động cơ: Số xilanh","quote":"≥ 1","reference":"Chương V, mục 1.2.1, phần III, dòng 9","requirement":"≥ 1"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 9.4:1","reference":"Chương V, mục 1.2.1, phần III, dòng 10","requirement":"≥ 9.4:1"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 3.8 L/h","reference":"Chương V, mục 1.2.1, phần III, dòng 11","requirement":"≤ 3.8 L/h"},{"item":"Động cơ: Hình thức khởi động","quote":"Đề nổ + giật nổ","reference":"Chương V, mục 1.2.1, phần III, dòng 12","requirement":"Đề nổ + giật nổ"},{"item":"Hệ thống điều khiển và bảo vệ: Chức năng","quote":"+ Tự động dừng máy khi mức nhớt thấp","reference":"Chương V, mục 1.2.1, phần IV, dòng 1","requirement":"Công tắc đóng ngắt nguồn điện; rơle nhiệt bảo vệ quá tải; chìa khóa cấp nguồn khởi động điện; tự động dừng máy khi mức nhớt thấp"},{"item":"Hệ thống đo lường, hiển thị","quote":"+ Hiển thị bằng màn hình LED","reference":"Chương V, mục 1.2.1, phần IV, dòng 2","requirement":"Màn hình LED hiển thị các thông số: điện áp, dòng điện, tần số, công suất, số giờ vận hành"},{"item":"Hệ thống kết nối điện áp ra","quote":"Đầu cắm điện áp ra, an toàn cho người và thiết bị.","reference":"Chương V, mục 1.2.1, phần IV, dòng 3","requirement":"Đầu cắm điện áp ra, an toàn cho người và thiết bị (dòng này không đánh dấu chỉ tiêu bắt buộc)"},{"item":"Hàng hóa: Tình trạng, năm sản xuất, CO/CQ","quote":"Sản phẩm phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước hoặc nhập ngoại trong năm 2024 trở về sau. Yêu cầu phải có giấy chứng nhận chất lượng hàng hóa phù hợp với tiêu chuẩn quốc tế: CQ, CO (nếu là hàng nhập khẩu).","reference":"Chương V, mục 1.3.1","requirement":"Mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại từ năm 2024 trở về sau; có giấy chứng nhận chất lượng phù hợp tiêu chuẩn quốc tế: CQ, CO (nếu là hàng nhập khẩu)"},{"item":"Bảo hành: Thời hạn","quote":"Thời hạn bảo hành: Tối thiểu 24 tháng kể từ khi hàng hóa được bàn giao, nghiệm thu kèm theo cam kết bảo hành.","reference":"Chương V, mục 1.3.2","requirement":"Tối thiểu 24 tháng kể từ khi bàn giao, nghiệm thu, kèm cam kết bảo hành; khắc phục sự cố trong vòng 05 ngày kể từ ngày có thông báo"},{"item":"Bảo hành: Địa điểm","quote":"Địa chỉ bảo hành sản phẩm: Tại các trung tâm viễn thông thuộc Viễn thông Hải Dương.","reference":"Chương V, mục 1.3.2","requirement":"Tại các trung tâm viễn thông thuộc Viễn thông Hải Dương"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:49:27.134Z"}},"IB2400356423":{"u":"2026-11-03T06:47:41.174+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V. YEU CAU KY THUAT.pdf, PHU LUC BANG GIA HOP DONG.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ của động cơ và đầu phát, cũng không nêu mức tiêu hao nhiên liệu, dung tích bồn dầu theo lít, tiêu chuẩn phát thải của động cơ, cáp điện hay hãng bộ điều khiển; những mục này không được liệt kê.","Công suất định mức ≥ 16KVA không ghi rõ là prime hay standby; văn bản ghi riêng công suất dự phòng ≥ 17,6KVA.","Nội dung PDF bị ngắt dòng trong bảng nên một số trích dẫn là dòng đầu của ô và còn tiếp ở dòng sau (ví dụ mục I.13, II.7, III.14-15, VI.3).","Nhiệt độ hoạt động và lưu trữ của bộ nạp accu được chép đúng như văn bản (có thể thiếu dấu âm trong bản gốc).","Tệp PHU LUC BANG GIA HOP DONG.docx chỉ có phần mở đầu, không có thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 16KVA phục vụ hoạt động của Phòng Giao dịch Gio Linh","notifyNo":"IB2400356423","generatorCapacity":"01 máy, công suất định mức ≥ 16KVA, công suất dự phòng ≥ 17,6KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Cấu thành","quote":"Máy phát điện bao gồm động cơ, đầu phát, bảng điều","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Máy phát điện gồm động cơ, đầu phát, bảng điều khiển và tủ tự động chuyển nguồn ATS, đảm bảo tính đồng bộ"},{"item":"Tổ máy phát điện: Số lượng","quote":"01 máy","reference":"Chương V, mục 1.2, hạng mục I.2","requirement":"01 máy phát điện chạy dầu 16KVA"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"2024","reference":"Chương V, mục 1.2, hạng mục I.3","requirement":"Năm sản xuất 2024"},{"item":"Tổ máy phát điện: Tiêu chuẩn","quote":"Đáp ứng theo TCVN 9729:2013 hoặc ISO 8528:2005","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"Đáp ứng TCVN 9729:2013 hoặc ISO 8528:2005"},{"item":"Tổ máy phát điện: Khí thải","quote":"Đáp ứng QCVN 19:2009/BTNMT/B về khí thải","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"Đáp ứng QCVN 19:2009/BTNMT/B về khí thải"},{"item":"Tổ máy phát điện: Chứng nhận ISO","quote":"Có chứng nhận ISO về hệ thống quản lý môi trường","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"Có chứng nhận ISO về hệ thống quản lý chất lượng và chứng nhận ISO về hệ thống quản lý môi trường, đều còn thời hạn hiệu lực"},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện xoay chiều 01 pha, 02 dây","reference":"Chương V, mục 1.2, hạng mục I.5","requirement":"Máy phát điện xoay chiều 01 pha, 02 dây"},{"item":"Tổ máy phát điện: Kiểu","quote":"Máy phát điện đồng bộ, ghép đồng trục, không chổi than","reference":"Chương V, mục 1.2, hạng mục I.6","requirement":"Máy phát điện đồng bộ, ghép đồng trục, không chổi than"},{"item":"Tổ máy phát điện: Tình trạng máy","quote":"Mới 100%, chưa qua sử dụng","reference":"Chương V, mục 1.2, hạng mục I.7","requirement":"Mới 100%, chưa qua sử dụng"},{"item":"Tổ máy phát điện: Điện áp đầu ra","quote":"220VAC hoặc 230VAC","reference":"Chương V, mục 1.2, hạng mục I.8","requirement":"220VAC hoặc 230VAC"},{"item":"Tổ máy phát điện: Tần số định mức","quote":"50Hz","reference":"Chương V, mục 1.2, hạng mục I.9","requirement":"50Hz"},{"item":"Tổ máy phát điện: Công suất định mức","quote":"≥ 16KVA","reference":"Chương V, mục 1.2, hạng mục I.10","requirement":"≥ 16KVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 17,6KVA","reference":"Chương V, mục 1.2, hạng mục I.11","requirement":"≥ 17,6KVA"},{"item":"Tổ máy phát điện: Khả năng chạy quá tải","quote":"Cho phép quá tải 10% trong 1 giờ trong chu kỳ 12 giờ","reference":"Chương V, mục 1.2, hạng mục I.12","requirement":"Cho phép quá tải 10% trong 1 giờ trong chu kỳ 12 giờ hoạt động liên tục"},{"item":"Tổ máy phát điện: Bồn dầu liền đế","quote":"Đảm bảo tổ máy hoạt động liên tục tối thiểu 8 giờ với","reference":"Chương V, mục 1.2, hạng mục I.13","requirement":"Dung tích bình chứa nhiên liệu đảm bảo tổ máy hoạt động liên tục tối thiểu 8 giờ với 75% công suất định mức"},{"item":"Tổ máy phát điện: Khả năng đóng tải 1 bước sau khi chạy ổn định không tải 1 phút","quote":"≥ 65% Công suất định mức","reference":"Chương V, mục 1.2, hạng mục I.14","requirement":"≥ 65% công suất định mức"},{"item":"Tổ máy phát điện: Các chế độ hoạt động","quote":"START-STOP-MANUAL-EMERGENCY","reference":"Chương V, mục 1.2, hạng mục I.15","requirement":"START-STOP-MANUAL-EMERGENCY"},{"item":"Tổ máy phát điện: Độ ồn","quote":"65dBA ±5dB","reference":"Chương V, mục 1.2, hạng mục I.16","requirement":"Đo bên vỏ cách âm, khoảng cách 7m, khi chạy ở 75% công suất chính: 65dBA ±5dB"},{"item":"Đầu phát: Công suất định mức","quote":"≥ 16KVA","reference":"Chương V, mục 1.2, hạng mục II.1","requirement":"≥ 16KVA"},{"item":"Đầu phát: Kiểu đầu phát","quote":"Kiểu kín, 2 cặp cực","reference":"Chương V, mục 1.2, hạng mục II.2","requirement":"Kiểu kín, 2 cặp cực"},{"item":"Đầu phát: Điện áp định mức","quote":"220VAC hoặc 380VAC","reference":"Chương V, mục 1.2, hạng mục II.3","requirement":"220VAC hoặc 380VAC"},{"item":"Đầu phát: Tần số định mức","quote":"50Hz","reference":"Chương V, mục 1.2, hạng mục II.4","requirement":"50Hz"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, hạng mục II.5","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Hệ số công suất","quote":null,"reference":"Chương V, mục 1.2, hạng mục II.6","requirement":"Hệ số công suất 1"},{"item":"Đầu phát: Cho phép quá tải","quote":"Cho phép quá tải 10% trong 1 giờ trong chu kỳ 6 giờ hoạt","reference":"Chương V, mục 1.2, hạng mục II.7","requirement":"Cho phép quá tải 10% trong 1 giờ trong chu kỳ 6 giờ hoạt động liên tục"},{"item":"Đầu phát: Độ lệch điện áp","quote":"±1%","reference":"Chương V, mục 1.2, hạng mục II.8","requirement":"±1%"},{"item":"Đầu phát: Cấp cách điện cuộn dây","quote":"Tối thiểu Cấp H","reference":"Chương V, mục 1.2, hạng mục II.9","requirement":"Tối thiểu Cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2, hạng mục II.10","requirement":"≥ IP23"},{"item":"Đầu phát: Kết cấu","quote":"Một ổ trục","reference":"Chương V, mục 1.2, hạng mục II.11","requirement":"Một ổ trục"},{"item":"Đầu phát: Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, mục 1.2, hạng mục II.12","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Động cơ: Loại động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Chương V, mục 1.2, hạng mục III.1","requirement":"Động cơ diesel 4 kỳ"},{"item":"Động cơ: Số xylanh - kiểu bố trí","quote":"4 xylanh - thẳng hàng","reference":"Chương V, mục 1.2, hạng mục III.2","requirement":"4 xylanh - thẳng hàng"},{"item":"Động cơ: Tỷ số nén","quote":"17.5:1","reference":"Chương V, mục 1.2, hạng mục III.3","requirement":"17.5:1"},{"item":"Động cơ: Đường kính x khoảng chạy","quote":"89 x 92","reference":"Chương V, mục 1.2, hạng mục III.4","requirement":"89 x 92"},{"item":"Động cơ: Tổng dung tích xylanh","quote":"≥ 2,3 L","reference":"Chương V, mục 1.2, hạng mục III.5","requirement":"≥ 2,3 L"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"≥ 11,5 Lít","reference":"Chương V, mục 1.2, hạng mục III.6","requirement":"≥ 11,5 Lít"},{"item":"Động cơ: Dung tích nước làm mát (bao gồm két nước)","quote":"≥ 8,6 lít","reference":"Chương V, mục 1.2, hạng mục III.7","requirement":"≥ 8,6 lít"},{"item":"Động cơ: Tốc độ vòng quay định mức trục động cơ","quote":"≥1.500 vòng/phút","reference":"Chương V, mục 1.2, hạng mục III.8","requirement":"≥1.500 vòng/phút"},{"item":"Động cơ: Hệ thống phun nhiên liệu","quote":"Trực tiếp","reference":"Chương V, mục 1.2, hạng mục III.9","requirement":"Trực tiếp"},{"item":"Động cơ: Hệ thống làm mát","quote":"Két nước + Quạt gió đầu trục","reference":"Chương V, mục 1.2, hạng mục III.10","requirement":"Két nước + Quạt gió đầu trục"},{"item":"Động cơ: Hệ thống bơm dầu bôi trơn","quote":"Có bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc bôi trơn","reference":"Chương V, mục 1.2, hạng mục III.11","requirement":"Có bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc bôi trơn hoặc các kiểu lọc và bơm dầu bôi trơn khác tương đương"},{"item":"Động cơ: Hệ thống nạp khí (Aspiration)","quote":"Turbocharged","reference":"Chương V, mục 1.2, hạng mục III.12","requirement":"Turbocharged"},{"item":"Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Cơ hoặc điện","reference":"Chương V, mục 1.2, hạng mục III.13","requirement":"Cơ hoặc điện"},{"item":"Động cơ: Hệ thống lọc","quote":"Hệ thống lọc nhớt, lọc gió, lọc nhiên liệu tách nước, lọc","reference":"Chương V, mục 1.2, hạng mục III.14","requirement":"Lọc nhớt, lọc gió, lọc nhiên liệu tách nước, lọc nhiên liệu tinh, có thể thay thế được"},{"item":"Động cơ: Hệ thống xả dầu bôi trơn","quote":"Có ống thoáng ra ngoài vỏ chống ồn, kết hợp với van","reference":"Chương V, mục 1.2, hạng mục III.15","requirement":"Có ống thoáng ra ngoài vỏ chống ồn, kết hợp với van hoặc khóa ở bên trong, hoặc có bơm tay hoặc thiết bị hỗ trợ thay dầu"},{"item":"Động cơ: Hệ thống nhiên liệu","quote":"Điện tử","reference":"Chương V, mục 1.2, hạng mục III.16","requirement":"Điện tử"},{"item":"Động cơ: Điện áp khởi động","quote":"12V","reference":"Chương V, mục 1.2, hạng mục III.17","requirement":"12V"},{"item":"Động cơ: Độ lệch tần số","quote":"≤ 1%","reference":"Chương V, mục 1.2, hạng mục III.18","requirement":"≤ 1%"},{"item":"Động cơ: Hệ thống khởi động","quote":"Accu","reference":"Chương V, mục 1.2, hạng mục III.19","requirement":"Loại hệ thống khởi động: Accu; điện áp khởi động 12V"},{"item":"Hệ thống điều khiển: Dây tín hiệu điều khiển","quote":"Các dây tín hiệu điều khiển và cảm biến phải được đánh","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"Các dây tín hiệu điều khiển và cảm biến phải được đánh số và quy định rõ dàng có chú thích kèm theo"},{"item":"Hệ thống điều khiển: Bản vẽ sơ đồ kết nối","quote":"Có bản vẽ sơ đồ kết nối hệ thống điều khiển","reference":"Chương V, mục 1.2, hạng mục IV.2","requirement":"Có bản vẽ sơ đồ kết nối hệ thống điều khiển"},{"item":"Hệ thống điều khiển: Tính năng","quote":"- Có thể cấu hình đầy đủ qua PC bằng USB","reference":"Chương V, mục 1.2, hạng mục IV.3","requirement":"Có thể cấu hình đầy đủ qua PC bằng USB; đáp ứng các tiêu chuẩn BS EN 61000-6-2, BS EN 61000-6-2-6-4, BS EN 60068-2-1, BS EN 60068-2-2, BS EN 60068-2-6, BS EN 60068-2-30, BS EN 60068-2-78, BS EN 60068-2-27"},{"item":"Hệ thống điều khiển: Tính năng đo lường, hiển thị","quote":"- Hệ số công suất (Cosf)","reference":"Chương V, mục 1.2, hạng mục IV.4","requirement":"Sai số tối đa 5%; đo và hiển thị: điện áp pha, dây của máy phát và điện lưới (V), dòng điện từng pha (A), tần số (Hz), công suất tải tiêu thụ (kW), hệ số công suất (Cosf), số giờ vận hành máy (hr), điện áp accu khởi (Vdc), mức nhiên liệu (%), áp suất dầu bôi trơn (Bar), nhiệt độ nước làm mát (oC), trạng thái hoạt động RUN-STOP-MANUAL-EMEGENCY"},{"item":"Hệ thống điều khiển: Cảnh báo","quote":"- Tần số cao/ thấp hơn ngưỡng cho phép","reference":"Chương V, mục 1.2, hạng mục IV.5","requirement":"Cảnh báo: chỉ số dầu thấp hơn ngưỡng cài đặt; nhiệt độ cao hơn ngưỡng cho phép; điện áp cao hoặc thấp hơn ngưỡng cho phép; tần số cao/thấp hơn ngưỡng cho phép; áp lực nhớt thấp hơn mức cho phép; quá tải vượt ngưỡng cho phép; nút dừng khẩn cấp; điện áp accu khởi thấp"},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy phát điện","quote":"- Đóng tải 3 lần không thành công","reference":"Chương V, mục 1.2, hạng mục IV.6","requirement":"Dừng máy khi: nhiệt độ nước làm mát cao hơn ngưỡng cho phép; áp suất nhớt cao hoặc thấp; điện áp đầu ra cao hoặc thấp; tần số đầu ra cao hoặc thấp; quá tải hoặc ngắn mạch; mất kích từ; đóng tải 3 lần không thành công; nhiệt độ động cơ hoặc nước làm mát cao; tác động nút dừng khẩn cấp; vượt tốc hoặc thấp tốc"},{"item":"Hệ thống điều khiển: Tính năng điều khiển","quote":"- Có khả năng lưu trữ log file (≥ 50log)","reference":"Chương V, mục 1.2, hạng mục IV.7","requirement":"Start và stop từ xa bằng phần mềm do nhà sản xuất cung cấp; có khả năng lưu trữ log file (≥ 50log)"},{"item":"Hệ thống điều khiển: Các thông số màn hình","quote":"- Điện áp pha, dây, lưới (Vac)","reference":"Chương V, mục 1.2, hạng mục IV.8","requirement":"Hiển thị điện áp pha, dây, lưới (Vac), dòng điện từng pha (A), tần số (Hz), công suất tải tiêu thụ (kW), số giờ vận hành máy (hr), điện áp accu khởi (Vdc), mức nhiên liệu (%), áp suất dầu bôi trơn (Bar), nhiệt độ nước làm mát (oC), trạng thái RUN-STOP-MANUAL-EMEGENCY"},{"item":"Hệ thống nạp accu khởi động: Dải điện áp đầu vào","quote":"90VAC - 305VAC","reference":"Chương V, mục 1.2, hạng mục V.1","requirement":"90VAC - 305VAC"},{"item":"Hệ thống nạp accu khởi động: Tần số","quote":"45-65 Hz","reference":"Chương V, mục 1.2, hạng mục V.2","requirement":"45-65 Hz"},{"item":"Hệ thống nạp accu khởi động: Bảo vệ","quote":"Ngắn mạch, ngược cực.","reference":"Chương V, mục 1.2, hạng mục V.3","requirement":"Ngắn mạch, ngược cực"},{"item":"Hệ thống nạp accu khởi động: Dòng điện sạc giới hạn","quote":"5A","reference":"Chương V, mục 1.2, hạng mục V.4","requirement":"5A"},{"item":"Hệ thống nạp accu khởi động: Điện áp sạc Float điều chỉnh được","quote":"12.5V-14.5 V","reference":"Chương V, mục 1.2, hạng mục V.5","requirement":"12.5V-14.5 V"},{"item":"Hệ thống nạp accu khởi động: Tiêu chuẩn kiểm tra","quote":"BS EN 61000-6-2, BS EN 61000-6-2-6-4, BS EN","reference":"Chương V, mục 1.2, hạng mục V.6","requirement":"BS EN 61000-6-2, BS EN 61000-6-2-6-4, BS EN 60068-2-1, BS EN 60068-2-2, BS EN 60068-2-6, BS EN 60068-2-30, BS EN 60068-2-78, BS EN 60068-2-27"},{"item":"Hệ thống nạp accu khởi động: Nhiệt độ hoạt động","quote":"25oC – 55oC","reference":"Chương V, mục 1.2, hạng mục V.7","requirement":"25oC – 55oC (đúng như văn bản ghi)"},{"item":"Hệ thống nạp accu khởi động: Nhiệt độ lưu trữ","quote":"40oC – 85oC","reference":"Chương V, mục 1.2, hạng mục V.8","requirement":"40oC – 85oC (đúng như văn bản ghi)"},{"item":"Thiết bị đóng cắt bảo vệ máy phát điện: Số cực","quote":"2 cực","reference":"Chương V, mục 1.2, hạng mục VI.1","requirement":"2 cực"},{"item":"Thiết bị đóng cắt bảo vệ máy phát điện: Điện áp làm việc","quote":"220VAC hoặc 230VAC","reference":"Chương V, mục 1.2, hạng mục VI.2","requirement":"220VAC hoặc 230VAC"},{"item":"Thiết bị đóng cắt bảo vệ máy phát điện: Dòng điện định mức","quote":"Đáp ứng công suất cực đại của hệ thống máy phát (công","reference":"Chương V, mục 1.2, hạng mục VI.3","requirement":"Đáp ứng công suất cực đại của hệ thống máy phát (công suất dự phòng)"},{"item":"Thiết bị đóng cắt bảo vệ máy phát điện: ICU","quote":"≥10kA","reference":"Chương V, mục 1.2, hạng mục VI.4","requirement":"≥10kA"},{"item":"Thiết bị đóng cắt bảo vệ máy phát điện: ICS","quote":"≥50%ICU","reference":"Chương V, mục 1.2, hạng mục VI.5","requirement":"≥50%ICU"},{"item":"Thiết bị đóng cắt bảo vệ máy phát điện: Tiêu chuẩn","quote":"IEC 60947 - 2","reference":"Chương V, mục 1.2, hạng mục VI.6","requirement":"IEC 60947 - 2; có nắp đậy bảo vệ trong thùng máy"},{"item":"Tủ ATS: Kiểu tủ","quote":"Tủ treo tường đặt trong phòng","reference":"Chương V, mục 1.2, hạng mục VII.1","requirement":"Tủ treo tường đặt trong phòng"},{"item":"Tủ ATS: Chế độ vận hành","quote":"Tự động & bằng tay","reference":"Chương V, mục 1.2, hạng mục VII.2","requirement":"Tự động & bằng tay"},{"item":"Tủ ATS: Dòng điện tổng","quote":"65A","reference":"Chương V, mục 1.2, hạng mục VII.3","requirement":"65A"},{"item":"Tủ ATS: Điện áp làm việc","quote":"220V","reference":"Chương V, mục 1.2, hạng mục VII.4","requirement":"220V"},{"item":"Tủ ATS: Số pha – số dây","quote":"1 pha – 2 dây","reference":"Chương V, mục 1.2, hạng mục VII.5","requirement":"1 pha – 2 dây"},{"item":"Tủ ATS: Tần số","quote":"50Hz","reference":"Chương V, mục 1.2, hạng mục VII.6","requirement":"50Hz"},{"item":"Tủ ATS: Điện áp điều khiển","quote":"220V","reference":"Chương V, mục 1.2, hạng mục VII.7","requirement":"220V"},{"item":"Tủ ATS: Bộ điều khiển ATS","quote":"Không có","reference":"Chương V, mục 1.2, hạng mục VII.8","requirement":"Không có"},{"item":"Tủ ATS: Thiết bị đóng cắt","quote":"Contactor Fuji SC-N3","reference":"Chương V, mục 1.2, hạng mục VII.9-10","requirement":"Contactor Fuji SC-N3, 3 cực"},{"item":"Tủ ATS: Vị trí dây điện đầu vào máy phát","quote":"Vào từ đáy tủ","reference":"Chương V, mục 1.2, hạng mục VII.11","requirement":"Vào từ đáy tủ"},{"item":"Tủ ATS: Đầu ra tải","quote":"Terminal/Domino","reference":"Chương V, mục 1.2, hạng mục VII.12-13","requirement":"Kiểu kết nối Terminal/Domino; dây ra từ đáy tủ"},{"item":"Tủ ATS: Thanh đồng","quote":"Đồng đỏ, xi thiết","reference":"Chương V, mục 1.2, hạng mục VII.14","requirement":"Đồng đỏ, xi thiết"},{"item":"Tủ ATS: Ngõ ra khởi động ở chế độ tự động","quote":"Không có","reference":"Chương V, mục 1.2, hạng mục VII.15","requirement":"Không có"},{"item":"Tủ ATS: Mô tả chức năng cơ bản","quote":"- Vận hành theo các chế độ ngừng máy, vận hành bằng","reference":"Chương V, mục 1.2, hạng mục VII.16","requirement":"Vận hành theo các chế độ ngừng máy, bằng tay hoặc tự động hoàn toàn; khi lưới mất điện máy phát tự khởi động và đóng điện máy phát ra tải; khi lưới có điện lại chuyển về lưới, máy phát chạy chế độ làm mát rồi dừng"},{"item":"Lắp đặt: Hệ thống thoát khói","quote":"Tuân theo QCVN 19:2009/BTNMT/B","reference":"Chương V, mục 1.2, hạng mục VIII.1","requirement":"Tuân theo QCVN 19:2009/BTNMT/B"},{"item":"Lắp đặt: Hệ thống đế máy phát","quote":"Phải được gia cố bằng cao su hoặc các vật liệu tương","reference":"Chương V, mục 1.2, hạng mục VIII.2","requirement":"Gia cố bằng cao su hoặc vật liệu tương đương (nếu dùng vật liệu tương đương phải ghi rõ chủng loại: tên, mã hiệu, nhà sản xuất)"},{"item":"Lắp đặt: Khớp nối mềm giữa ống khói máy phát và hệ thống ống khói ra ngoài","quote":"- Chịu được nhiệt ≥ 300oC","reference":"Chương V, mục 1.2, hạng mục VIII.3","requirement":"Chịu được nhiệt ≥ 300oC; nêu thông tin chủng loại (tên, mã hiệu, nhà sản xuất)"},{"item":"Lắp đặt: Hệ thống ống xả","quote":"- Làm bằng thép chịu nhiệt ≥ 300oC","reference":"Chương V, mục 1.2, hạng mục VIII.4","requirement":"Làm bằng thép chịu nhiệt ≥ 300oC; nêu thông tin chủng loại thép (tên, mã hiệu, nhà sản xuất)"},{"item":"Lắp đặt: Ống khói thoát ra ngoài","quote":"- Có nắp chụp tránh mưa","reference":"Chương V, mục 1.2, hạng mục VIII.5","requirement":"Có nắp chụp tránh mưa"},{"item":"Lắp đặt: Hệ thống đai ống khói thoát nhiệt","quote":"- Phải được gia cố gioăng cao su giảm rung động.","reference":"Chương V, mục 1.2, hạng mục VIII.6","requirement":"Phải được gia cố gioăng cao su giảm rung động"},{"item":"Lắp đặt: Bệ máy","quote":"Có biện pháp gia cố bệ máy đảm bảo kết cấu giảm thiểu","reference":"Chương V, mục 1.2, hạng mục VIII.7","requirement":"Có biện pháp gia cố bệ máy để giảm tối đa ảnh hưởng rung lắc đến kết cấu vị trí lắp đặt"},{"item":"Lắp đặt: Danh mục vật tư, chi tiết cấu thành máy phát điện","quote":"Có tên, mã sản phẩm của từng loại","reference":"Chương V, mục 1.2, hạng mục VIII.8","requirement":"Có tên, mã sản phẩm của từng loại"},{"item":"Lắp đặt: Phương án thi công lắp đặt","quote":"- Thi công lắp đặt hoà vào mạng lưới, Chủ đầu tư nghiệm","reference":"Chương V, mục 1.2, hạng mục VIII.9","requirement":"Trước khi lắp đặt, nhà thầu có phương án khảo sát, phương án giảm thiểu rung lắc lên kết cấu bề mặt; thi công hòa vào mạng lưới, Chủ đầu tư nghiệm thu chạy thực tế"},{"item":"Lắp đặt: Kết nối hệ thống máy phát điện, tủ chuyển đổi điện, hệ thống ống khói","quote":"Thi công hoà vào mạng lưới, Chủ đầu tư nghiệm thu chạy","reference":"Chương V, mục 1.2, hạng mục VIII.10","requirement":"Thi công hòa vào mạng lưới, Chủ đầu tư nghiệm thu chạy thực tế"},{"item":"Lắp đặt: Bu lông, đai ốc, long đen dùng cho hệ thống điện","quote":"Bằng đồng hoặc đồng mạ niken.","reference":"Chương V, mục 1.2, hạng mục VIII.11","requirement":"Bằng đồng hoặc đồng mạ niken"},{"item":"Lắp đặt: An toàn cho accu","quote":"Accu có nắp chụp phân biệt cực tính","reference":"Chương V, mục 1.2, hạng mục VIII.12","requirement":"Accu có nắp chụp phân biệt cực tính"},{"item":"Lắp đặt: Tiếp địa","quote":"Yêu cầu có tiếp địa cho đầu máy phát và vỏ máy","reference":"Chương V, mục 1.2, hạng mục VIII.13","requirement":"Có tiếp địa cho đầu máy phát và vỏ máy"},{"item":"Bảo hành: Thời gian bảo hành","quote":"≥ 24 tháng hoặc 2.000 giờ kể từ khi nghiệm thu bàn giao","reference":"Chương V, mục 1.2, hạng mục IX.1","requirement":"Máy phát điện ≥ 24 tháng hoặc 2.000 giờ kể từ khi nghiệm thu bàn giao; bộ nạp, accu khởi động ≥ 12 tháng"},{"item":"Bảo trì: Hỗ trợ kỹ thuật, bảo dưỡng định kỳ, đào tạo","quote":"- Bảo trì, bảo dưỡng định kỳ 6 tháng/lần trong suốt thời","reference":"Chương V, mục 1.2, hạng mục IX.2","requirement":"Hỗ trợ kỹ thuật 24/7 và đảm bảo nhân sự làm việc trong khung giờ hành chính; bảo trì, bảo dưỡng định kỳ 6 tháng/lần trong suốt thời gian bảo hành tại địa điểm đặt máy; đào tạo vận hành, bảo trì, bảo dưỡng cho cán bộ kỹ thuật của chủ đầu tư"},{"item":"Phạm vi công việc: Cung cấp, lắp đặt","quote":"- Lắp đặt, vận hành chạy thử, nghiệm thu, bàn giao hàng hóa tại địa điểm do","reference":"Chương V, mục 1.3.a và mục 1.1","requirement":"Cung cấp, vận chuyển hàng hóa đến địa điểm theo yêu cầu của Chủ đầu tư; lắp đặt, vận hành chạy thử, nghiệm thu, bàn giao; bảo hành theo hợp đồng; đào tạo, hướng dẫn sử dụng. Địa điểm: 42 đường 2 tháng 4, thị trấn Gio Linh, huyện Gio Linh, tỉnh Quảng Trị"},{"item":"Yêu cầu chung: Tình trạng, xuất xứ, CO/CQ, catalogue","quote":"gốc xuất xứ rõ ràng (có C/O, C/Q).","reference":"Chương V, mục 1.3.b","requirement":"Toàn bộ hàng hóa vật tư mới 100%, chưa qua sử dụng, có nguồn gốc xuất xứ rõ ràng (có C/O, C/Q); cung cấp chứng chỉ về xuất xứ (mã hiệu, hãng sản xuất, năm sản xuất, nước sản xuất), thông số và đặc tính kỹ thuật; hàng hóa trong hồ sơ dự thầu phải có catalogue của nhà sản xuất"},{"item":"Kiểm tra và thử nghiệm","quote":"- Vận hành chạy thử không tải.","reference":"Chương V, mục 3","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức hàng hóa; vận hành chạy thử không tải; vận hành chạy thử có tải"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:47:40.494Z"}},"IB2400357771":{"u":"2026-11-03T18:09:46.724+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5 HSMT- May phat dien - DT.pdf, HSMT - May phat dien - DT (1).pdf), chưa phân tích cả HSMT.","Tệp là bản quét OCR, nhiều chữ lỗi (ví dụ 'day đủ', 'Toh ali', 'S30KVA'); phần trích dẫn được giữ nguyên như văn bản nhận được.","Máy Mitsubishi ghi nhất quán là 530KVA ở tên dịch vụ nhưng tiêu đề bảng ghi 'MGS-500B'; công suất 530 kVA lấy theo tên dịch vụ và hàng thuê.","Các dòng thuê máy dự phòng bị lỗi OCR ('800KVA > 530KVA', 'S30KVA > 530KVA', '300KVA > 300KVA'), không đọc chắc được công suất máy thuê.","Văn bản không nêu thông số động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS hay tiêu chuẩn sản xuất; đây là gói bảo dưỡng và cung cấp phụ tùng, không phải mua máy mới.","Mục bảo dưỡng của máy 530 kVA chỉ đọc được rõ ở trang sau; nội dung các công việc được suy từ bốn đoạn công việc trùng với máy 800 kVA nhưng không có dòng đánh số riêng."],"result":{"keyInfo":{"bidName":"Phi tư vấn cung cấp dịch vụ sự nghiệp công quản lý, vận hành và bảo trì kết cấu và thiết bị đường hầm sông Sài Gòn (Bảo dưỡng máy phát điện sau bảy năm hoạt động ở chế độ dự phòng – năm 2024)","notifyNo":"IB2400357771","generatorCapacity":"800 kVA (Mitsubishi MGS-700B), 530 kVA (Mitsubishi MGS-500B), 300 kVA (Cummins C300), 40 kVA (Cummins C40); máy hoạt động ở chế độ dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng, năm sản xuất, xuất xứ hàng hóa","quote":"Các hàng hoá tham gia chào thầu phải mới 100% có nguồn gốc xuất xứ rõ ràng, được","reference":"Chương V, mục II.1","requirement":"Hàng hóa chào thầu phải mới 100%, có nguồn gốc xuất xứ rõ ràng"},{"item":"Chung - Năm sản xuất","quote":"sản xuất từ năm 2023 trở về sau.","reference":"Chương V, mục II.1","requirement":"Hàng hóa được sản xuất từ năm 2023 trở về sau"},{"item":"Chung - Thiết bị chính hãng","quote":"Thiết bị sản xuất tại chính hãng, thông số kỹ thuật day đủ.","reference":"Chương V, mục II.1","requirement":"Thiết bị sản xuất tại chính hãng, thông số kỹ thuật đầy đủ"},{"item":"Chung - Phụ kiện","quote":"Hàng hóa phải bao gồm đầy đủ phụ kiện tiêu chuẩn kèm theo.","reference":"Chương V, mục II.1","requirement":"Hàng hóa phải bao gồm đầy đủ phụ kiện tiêu chuẩn kèm theo"},{"item":"Chung - Bảo hành","quote":"Cam kết bảo hành hàng hóa tối thiểu 12 tháng và theo tiêu chuẩn của nhà sản xuất kể","reference":"Chương V, mục II.1","requirement":"Bảo hành hàng hóa tối thiểu 12 tháng và theo tiêu chuẩn của nhà sản xuất kể từ ngày nghiệm thu đưa vào sử dụng"},{"item":"Chung - CO/CQ","quote":"Nhà thầu cam kết sẽ cung cấp chứng nhận chất lượng (CQ), chứng nhận nguồn gốc","reference":"Chương V, mục II.1","requirement":"Cung cấp chứng nhận chất lượng (CQ), chứng nhận nguồn gốc xuất xứ (CO) khi giao hàng (nếu có)"},{"item":"Chung - Quy trình áp dụng","quote":"Thực hiện theo quy trình được duyệt tại Quyết định số 1813/QĐ-UBND ngày 18 tháng","reference":"Chương V, mục I.II (Mục tiêu công việc)","requirement":"Thực hiện theo quy trình được duyệt tại Quyết định số 1813/QĐ-UBND ngày 18 tháng 4 năm 2017 của UBND TP. Hồ Chí Minh (Bộ Quy trình quản lý, vận hành và bảo trì kết cấu và thiết bị đường hầm sông Sài Gòn)"},{"item":"Máy 800 kVA (Mitsubishi MGS-700B): Phụ tùng - dây curoa thứ nhất","quote":"Cung cấp, lắp đặt dây co-roa loại 37549-06480 Cái 1","reference":"Chương V, mục II.1, bảng A.I, dòng 1","requirement":"Cung cấp, lắp đặt dây curoa loại 37549-06480, số lượng 1 cái"},{"item":"Máy 800 kVA (Mitsubishi MGS-700B): Phụ tùng - dây curoa thứ hai","quote":"Cung cấp, lắp đặt dây co-roa loại 37549-06590 Cái 1","reference":"Chương V, mục II.1, bảng A.I, dòng 2","requirement":"Cung cấp, lắp đặt dây curoa loại 37549-06590, số lượng 1 cái"},{"item":"Máy 800 kVA (Mitsubishi MGS-700B): Bảo dưỡng - dây curoa dynamo sạc, bơm nước, cánh quạt","quote":"Thay mới cân chỉnh lực căng dai dây curoa dynamo sac,","reference":"Chương V, mục II.1, bảng A.I, dòng 3","requirement":"Thay mới, cân chỉnh lực căng đai dây curoa dynamo sạc, bơm nước, cánh quạt"},{"item":"Máy 800 kVA (Mitsubishi MGS-700B): Bảo dưỡng - nắp máy, khe hở nhiệt","quote":"Tháo nắp dàn cò, thay đệm kín nắp máy, kiểm tra cân","reference":"Chương V, mục II.1, bảng A.I, dòng 3","requirement":"Tháo nắp dàn cò, thay đệm kín nắp máy, kiểm tra cân chỉnh khe hở nhiệt (khe hở súp páp)"},{"item":"Máy 800 kVA (Mitsubishi MGS-700B): Bảo dưỡng - hệ thống kim phun","quote":"cân chỉnh áp lực kim phun theo tiêu chuẩn","reference":"Chương V, mục II.1, bảng A.I, dòng 3","requirement":"Tháo rã, vệ sinh và thay một số phụ tùng hệ thống kim phun (vệ sinh, thay đầu kim phun, đệm kín, lò xo kim phun), cân chỉnh áp lực kim phun theo tiêu chuẩn"},{"item":"Máy 800 kVA (Mitsubishi MGS-700B): Bảo dưỡng - kiểm tra tổng thể","quote":"Kiểm tra toàn bộ máy phát điện, xiết lại các bu lông","reference":"Chương V, mục II.1, bảng A.I, dòng 3","requirement":"Kiểm tra toàn bộ máy phát điện, xiết lại bu lông máy phát, kiểm tra các điện đầu phát điện, kiểm tra thông số kỹ thuật màn hình điều khiển và chức năng bảo vệ động cơ; dịch vụ trọn gói, số lượng 1"},{"item":"Máy 530 kVA (Mitsubishi MGS-500B): Phụ tùng - dây curoa thứ nhất","quote":"Cung cấp, lắp đặt dây co-roa loại 37549-06670 Cái 1","reference":"Chương V, mục II.1, bảng A, dòng 4","requirement":"Cung cấp, lắp đặt dây curoa loại 37549-06670, số lượng 1 cái"},{"item":"Máy 530 kVA (Mitsubishi MGS-500B): Phụ tùng - dây curoa thứ hai","quote":"Cung cấp, lắp đặt dây co-roa loại. 37549-08590 Cái 1","reference":"Chương V, mục II.1, bảng A, dòng 5","requirement":"Cung cấp, lắp đặt dây curoa loại 37549-08590, số lượng 1 cái"},{"item":"Máy 530 kVA (Mitsubishi MGS-500B): Dịch vụ bảo dưỡng định kỳ","quote":"Dịch vụ bảo dưỡng cho máy phát điện 530KVA Tron gói 1","reference":"Chương V, mục II.1, bảng A.IV, dòng 6","requirement":"Bảo dưỡng trọn gói, số lượng 1, gồm: thay mới và cân chỉnh lực căng đai dây curoa dynamo sạc, bơm nước, cánh quạt; tháo nắp dàn cò, thay đệm kín nắp máy, kiểm tra cân chỉnh khe hở nhiệt (khe hở súp páp); tháo rã, vệ sinh, thay một số phụ tùng hệ thống kim phun và cân chỉnh áp lực kim phun theo tiêu chuẩn; kiểm tra toàn bộ máy phát điện, xiết lại bu lông, kiểm tra các điện đầu phát điện, kiểm tra thông số kỹ thuật màn hình điều khiển và chức năng bảo vệ động cơ"},{"item":"Máy 300 kVA (Cummins C300) và 40 kVA (Cummins C40): Phụ tùng - dây curoa Vbelt","quote":"Cung cấp, lắp đặt dây curoa Vbelt loại 3288497 Cái 1","reference":"Chương V, mục II.1, bảng B.I, dòng 9","requirement":"Cung cấp, lắp đặt dây curoa Vbelt loại 3288497, số lượng 1 cái"},{"item":"Máy 300 kVA (Cummins C300) và 40 kVA (Cummins C40): Phụ tùng - dây curoa","quote":"Cung cấp, lắp đặt dây curoa Vbelt loại 8PK.1450 Cái 1","reference":"Chương V, mục II.1, bảng B.I, dòng 10","requirement":"Cung cấp, lắp đặt dây curoa Vbelt loại 8PK.1450, số lượng 1 cái"},{"item":"Máy 300 kVA (Cummins C300) và 40 kVA (Cummins C40): Phụ tùng - bộ điều khiển điện áp tự động (AVR)","quote":"Cung cấp, lắp đặt bộ điều khiển điện áp tự động (AVR) Cái 1","reference":"Chương V, mục II.1, bảng B.I, dòng 11","requirement":"Cung cấp, lắp đặt bộ điều khiển điện áp tự động (AVR), số lượng 1 cái"},{"item":"Máy 300 kVA (Cummins C300) và 40 kVA (Cummins C40): Dịch vụ bảo dưỡng - tổng quát","quote":"Dịch vụ bảo dưỡng cho máy phát điện 300KVA","reference":"Chương V, mục II.1, bảng B.II, dòng 12","requirement":"Dịch vụ bảo dưỡng trọn gói cho máy 300 kVA (Cummins C300) và 40 kVA (Cummins C40), số lượng 2"},{"item":"Máy 300 kVA (Cummins C300) và 40 kVA (Cummins C40): Bảo dưỡng - hệ thống nhiên liệu","quote":"Điều chỉnh khe hở nhiệt của vòi phun và xú páp","reference":"Chương V, mục II.1, bảng B.II, dòng 12","requirement":"Điều chỉnh khe hở nhiệt của vòi phun và xú páp"},{"item":"Máy 300 kVA (Cummins C300) và 40 kVA (Cummins C40): Bảo dưỡng - hệ thống làm mát","quote":"Kiểm tra đầu cực anod kẽm bộ trao đồi nhiệt","reference":"Chương V, mục II.1, bảng B.II, dòng 12","requirement":"Kiểm tra đầu cực anod kẽm bộ trao đổi nhiệt; bơm mỡ tay đòn trục puli trung gian cánh quạt; bơm mỡ bạc đạn gối đỡ cánh quạt; làm sạch bên ngoài két nước"},{"item":"Máy 300 kVA (Cummins C300) và 40 kVA (Cummins C40): Bảo dưỡng - hệ thống khí nạp và khí xả","quote":"Thay mới lõi lọc thông hơi buồng nhớt máy","reference":"Chương V, mục II.1, bảng B.II, dòng 12","requirement":"Thay mới lõi lọc thông hơi buồng nhớt máy; kiểm tra độ nghẽn khí xả; kiểm tra lực siết vít bắt cuộn góp xả và turbo"},{"item":"Máy 300 kVA (Cummins C300) và 40 kVA (Cummins C40): Bảo dưỡng - phần liên kết động cơ và hệ thống điện","quote":"Kiểm tra hệ thống cảnh báo và an toàn","reference":"Chương V, mục II.1, bảng B.II, dòng 12","requirement":"Làm sạch động cơ; bơm mỡ giá đỡ mặt trước động cơ; làm sạch đầu cảm biến tốc độ; kiểm tra và cân chỉnh hệ thống cảnh báo và an toàn"},{"item":"Máy 300 kVA (Cummins C300) và 40 kVA (Cummins C40): Bảo dưỡng - máy phát điện chính và bộ chuyển","quote":"Kiểm tra hoạt động của bộ phận sưởi nhiệt","reference":"Chương V, mục II.1, bảng B.II, dòng 12","requirement":"Kiểm tra hoạt động của bộ phận sưởi nhiệt; bơm mỡ bạc đạn; làm sạch và sấy máy phát chính; kiểm tra công tắc chính và công tắc chuyển đổi của bộ chuyển"},{"item":"Thuê máy phát điện dự phòng trong thời gian bảo dưỡng (3 dòng: 800 kVA, 530 kVA, 300 kVA)","quote":"Chi phí thuê máy phát điện dự phòng bảo dưỡng định kỳ","reference":"Chương V, mục II.1, bảng C, dòng 1-3","requirement":"Thuê máy phát điện dự phòng khi bảo dưỡng định kỳ, gồm chi phí nhân công vận hành máy phát; mỗi dòng 2 ngày"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:09:46.041Z"}},"IB2400362458":{"u":"2026-11-03T06:48:00.054+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng tổ máy; chỉ có tên gói thầu 'Máy phát điện 60KVA'.","Chương V không nêu hãng, model động cơ và đầu phát (chỉ yêu cầu xuất xứ EU – G7), không nêu thông số ATS, cáp, mức ồn bằng dB hay thời gian bảo hành.","Một số ô bảng trong tệp bị ngắt dòng nên các trích dẫn là phần dòng đọc được."],"result":{"keyInfo":{"bidName":"Máy phát điện 60KVA","notifyNo":"IB2400362458","generatorCapacity":"≥ 60.0 KVA định mức; ≥ 66.0 KVA dự phòng (3 pha, chạy dầu)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Loại","quote":"(Máy phát điện 60 KVA, chạy dầu, 3 pha)","reference":"Chương V, Mục 1.2 b), Bảng số 02","requirement":"Máy phát điện 60 KVA, chạy dầu, 3 pha. Số lượng không được nêu trong Chương V."},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất","quote":"Hàng hóa phải có nguồn gốc, xuất xứ rõ ràng, mới 100%, năm sản xuất","reference":"Chương V, Mục 1.2 a)","requirement":"Hàng hóa có nguồn gốc, xuất xứ rõ ràng, mới 100%, năm sản xuất từ năm 2023 trở về sau."},{"item":"Tổ máy phát điện: Chứng chỉ","quote":"thiểu có: ISO9001:2015; ISO 14001: 2015;","reference":"Chương V, Bảng số 02, mục I","requirement":"Chứng chỉ của nhà sản xuất hoặc nhà thầu tối thiểu có ISO9001:2015 và ISO 14001:2015."},{"item":"Tổ máy phát điện: Khí thải","quote":"(QCVN 19:2009/BTNMT).","reference":"Chương V, Bảng số 02, mục I","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT); hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh."},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi","reference":"Chương V, Bảng số 02, mục I","requirement":"Phù hợp khí hậu Việt Nam, hoạt động được ở nhiệt độ môi trường từ 0 đến 40°C và độ ẩm môi trường ≤ 80%."},{"item":"Tổ máy phát điện: Hệ thống làm mát","quote":"- Hệ thống làm mát: yêu cầu nhà sản xuất cung","reference":"Chương V, Bảng số 02, mục I","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát."},{"item":"Tổ máy phát điện: Bảng thông số đặc trưng","quote":"- Bảng thông số đặc trưng: tất cả các máy đều","reference":"Chương V, Bảng số 02, mục 1","requirement":"Mỗi máy có bảng thông số làm bằng vật liệu đủ bền, lắp chắc chắn trên vỏ máy (hoặc in trực tiếp), dễ đọc; gồm tối thiểu tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra, điện áp, tần số, hệ số công suất."},{"item":"Tổ máy phát điện: Tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, Bảng số 02, mục 1","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)."},{"item":"Tổ máy phát điện: Công suất định mức","quote":"≥ 60.0 KVA","reference":"Chương V, Bảng số 02, mục 2","requirement":"≥ 60.0 KVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 66.0 KVA","reference":"Chương V, Bảng số 02, mục 3","requirement":"≥ 66.0 KVA"},{"item":"Tổ máy phát điện: Điện áp","quote":"220/380V","reference":"Chương V, Bảng số 02, mục 4","requirement":"220/380V"},{"item":"Tổ máy phát điện: Tần số","quote":"50Hz","reference":"Chương V, Bảng số 02, mục 5","requirement":"50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất cos Ø 0.8","reference":"Chương V, Bảng số 02, mục 6","requirement":"cos Ø 0.8"},{"item":"Tổ máy phát điện: Dao động điện áp từ không tải đến 100% tải","quote":"≤ ±1,0%","reference":"Chương V, Bảng số 02, mục 7","requirement":"≤ ±1,0%"},{"item":"Tổ máy phát điện: Catalog","quote":"Có bản gốc của hãng (có đóng dấu và ký xác","reference":"Chương V, Bảng số 02, mục 8","requirement":"Có catalog tổ máy cùng các tiêu chuẩn kỹ thuật; bản gốc của hãng có đóng dấu và ký xác nhận của hãng, kèm bản dịch tiếng Việt nếu là tiếng nước ngoài."},{"item":"Tổ máy phát điện: Độ ồn","quote":"ồn (QCVN 26:2010/BTNMT)","reference":"Chương V, Bảng số 02, mục 9","requirement":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về tiếng ồn (QCVN 26:2010/BTNMT). Không nêu giá trị dB."},{"item":"Tổ máy phát điện: Cấp bảo vệ vỏ ngoài","quote":"IP23","reference":"Chương V, Bảng số 02, mục 10","requirement":"IP23"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Đáp ứng tối thiểu: Thùng nhiên liệu bằng thép","reference":"Chương V, Bảng số 02, mục 11","requirement":"Thùng nhiên liệu bằng thép."},{"item":"Tổ máy phát điện: Dung tích thùng nhiên liệu","quote":"≥ 200 lít","reference":"Chương V, Bảng số 02, mục 12","requirement":"≥ 200 lít"},{"item":"Tổ máy phát điện: Khả năng khởi động","quote":"trong vòng 30s.","reference":"Chương V, Bảng số 02, mục 13","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s."},{"item":"Tổ máy phát điện: Khả năng hoạt động liên tục tại 100% tải/công suất định mức","quote":"≥ 12 giờ","reference":"Chương V, Bảng số 02, mục 14","requirement":"≥ 12 giờ"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"hoạt động tối thiểu 06 giờ bất kỳ.","reference":"Chương V, Bảng số 02, mục 15","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động tối thiểu 06 giờ bất kỳ."},{"item":"Tổ máy phát điện: Khung bệ máy","quote":"Độ rung: Có hệ thống giảm chấn","reference":"Chương V, Bảng số 02, mục 16","requirement":"Độ rung: có hệ thống giảm chấn."},{"item":"Tổ máy phát điện: Kích thước có vỏ chống ồn (Dài x Rộng x Cao)","quote":"Dài: ≤ 2500","reference":"Chương V, Bảng số 02, mục 17","requirement":"Dài ≤ 2500 mm; Rộng ≤ 1065 mm; Cao ≤ 1660 mm."},{"item":"Tổ máy phát điện: Trọng lượng","quote":"≤ 1430 kg","reference":"Chương V, Bảng số 02, mục 18","requirement":"≤ 1430 kg"},{"item":"Tổ máy phát điện: Sai số cho phép","quote":"- Sai số cho phép về kích thước, trọng lượng (nếu có) là ± 5%.","reference":"Chương V, Mục 1.2 b)","requirement":"Sai số cho phép về kích thước, trọng lượng (nếu có) là ± 5%."},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu","quote":"Tại 100% tải: ≤ 15.0 lít/giờ","reference":"Chương V, Bảng số 02, mục 19","requirement":"Tại 100% tải: ≤ 15.0 lít/giờ"},{"item":"Động cơ: Xuất xứ","quote":"EU – G7","reference":"Chương V, Bảng số 02, mục II.1","requirement":"EU – G7"},{"item":"Động cơ: Năm sản xuất","quote":"2023 trở đi","reference":"Chương V, Bảng số 02, mục II.2","requirement":"2023 trở đi"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, Bảng số 02, mục II.3","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: Dung tích xilanh theo công bố của nhà sản xuất động cơ","quote":"2.3 lít hoặc 4.5 lít","reference":"Chương V, Bảng số 02, mục II.4","requirement":"2.3 lít hoặc 4.5 lít"},{"item":"Động cơ: Số xilanh theo công bố của nhà sản xuất động cơ","quote":"≤ 4","reference":"Chương V, Bảng số 02, mục II.5","requirement":"≤ 4"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, Bảng số 02, mục II.6","requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Diesel","reference":"Chương V, Bảng số 02, mục II.7","requirement":"Diesel"},{"item":"Động cơ: Phun nhiên liệu","quote":"Trực tiếp (Direct)","reference":"Chương V, Bảng số 02, mục II.8","requirement":"Trực tiếp (Direct)"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Bộ tăng áp không khí nạp hoặc Turbo tăng áp","reference":"Chương V, Bảng số 02, mục II.9","requirement":"Bộ tăng áp không khí nạp hoặc Turbo tăng áp"},{"item":"Động cơ: Hình thức và hệ thống khởi động","quote":"Khởi động đề điện","reference":"Chương V, Bảng số 02, mục II.10-11","requirement":"Khởi động đề điện; hệ thống khởi động điện 12VDC."},{"item":"Động cơ: Điều tốc","quote":"Điện tử hoặc cơ khí","reference":"Chương V, Bảng số 02, mục II.12","requirement":"Điện tử hoặc cơ khí"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể","reference":"Chương V, Bảng số 02, mục II.13","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế."},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc","reference":"Chương V, Bảng số 02, mục II.14","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc."},{"item":"Động cơ: Tổng dung tích dầu bôi trơn (bao gồm cả lọc dầu bôi trơn)","quote":"≤ 15.0 Lít","reference":"Chương V, Bảng số 02, mục II.15","requirement":"≤ 15.0 Lít"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống","reference":"Chương V, Bảng số 02, mục II.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kết hợp quạt gió đầu trục."},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":"Có chứng nhận QCVN 19:2009/BTNMT. Có","reference":"Chương V, Bảng số 02, mục II.17","requirement":"Có chứng nhận QCVN 19:2009/BTNMT và chứng nhận của cơ quan môi trường Việt Nam."},{"item":"Đầu phát điện: Xuất xứ","quote":"EU – G7","reference":"Chương V, Bảng số 02, mục III.1","requirement":"EU – G7"},{"item":"Đầu phát điện: Năm sản xuất","quote":"2023 trở đi","reference":"Chương V, Bảng số 02, mục III.2","requirement":"2023 trở đi"},{"item":"Đầu phát điện: Công suất liên tục","quote":"≥ 60.0 KVA","reference":"Chương V, Bảng số 02, mục III.3","requirement":"≥ 60.0 KVA"},{"item":"Đầu phát điện: Công suất dự phòng","quote":"≥ 66.0 kVA","reference":"Chương V, Bảng số 02, mục III.4","requirement":"≥ 66.0 kVA"},{"item":"Đầu phát điện: Hệ số công suất, điện áp ra, tần số","quote":"220/380 VAC","reference":"Chương V, Bảng số 02, mục III.5, III.6, III.8","requirement":"cos Ø 0.8; điện áp ra 220/380 VAC; tần số 50 Hz."},{"item":"Đầu phát điện: Dao động điện áp đầu ra","quote":"≤ ± 1%","reference":"Chương V, Bảng số 02, mục III.7","requirement":"≤ ± 1%"},{"item":"Đầu phát điện: Khả năng quá tải","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải","reference":"Chương V, Bảng số 02, mục III.9","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ và 10% công suất liên tục trong vòng 01 giờ cho mỗi 06 giờ hoạt động."},{"item":"Đầu phát điện: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, Bảng số 02, mục III.10","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, Bảng số 02, mục III.11","requirement":"AVR"},{"item":"Đầu phát điện: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, Bảng số 02, mục III.12","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, Bảng số 02, mục III.13","requirement":"≥ IP23"},{"item":"Đầu phát điện: Hiệu suất tại 100% tải công suất liên tục (4/4) theo công bố của nhà sản xuất đầu phát","quote":"≥ 80%","reference":"Chương V, Bảng số 02, mục III.14","requirement":"≥ 80%"},{"item":"Hệ thống điều khiển: Xuất xứ","quote":"EU – G7","reference":"Chương V, Bảng số 02, mục IV.1","requirement":"EU – G7"},{"item":"Hệ thống điều khiển: Chế độ vận hành","quote":"Vận hành bằng phím mềm trên bảng điều khiển","reference":"Chương V, Bảng số 02, mục IV.2","requirement":"Vận hành bằng phím mềm trên bảng điều khiển."},{"item":"Hệ thống điều khiển: Phím nhấn điều khiển","quote":"- Auto (Khởi động tự động);","reference":"Chương V, Bảng số 02, mục IV.3","requirement":"Tối thiểu có Stop/Reset (Dừng máy/đặt lại chế độ), Auto (Khởi động tự động), Start (khởi động), phím dịch chuyển lên, xuống."},{"item":"Hệ thống điều khiển: Đèn báo trạng thái","quote":"- Có đèn LED hiển thị trạng thái:","reference":"Chương V, Bảng số 02, mục IV.4","requirement":"Đèn LED hiển thị trạng thái hoạt động chế độ Start, chế độ Auto và trạng thái dừng máy/Reset."},{"item":"Hệ thống điều khiển: Cổng kết nối PC","quote":"Có cổng USB để kết nối với PC","reference":"Chương V, Bảng số 02, mục IV.5","requirement":"Có cổng USB để kết nối với PC."},{"item":"Hệ thống điều khiển: Màn hình hiển thị","quote":"LCD","reference":"Chương V, Bảng số 02, mục IV.6","requirement":"LCD"},{"item":"Hệ thống điều khiển: Nhiệt độ hoạt động","quote":"Có phạm vi nhiệt độ hoạt động từ G - H, trong","reference":"Chương V, Bảng số 02, mục IV.7","requirement":"Phạm vi nhiệt độ hoạt động từ G - H, trong đó G ≤ -25ºC và H ≥ 70ºC."},{"item":"Hệ thống điều khiển: Điện áp cấp nguồn sử dụng liên tục","quote":"8-35V","reference":"Chương V, Bảng số 02, mục IV.8","requirement":"8-35V"},{"item":"Hệ thống điều khiển: Cấp bảo vệ","quote":"≥ IP65","reference":"Chương V, Bảng số 02, mục IV.9","requirement":"≥ IP65"},{"item":"Hệ thống điều khiển: Tính năng đo lường hiển thị trên màn hình LCD","quote":"- Công suất (kW, kVA, kVAr)","reference":"Chương V, Bảng số 02, mục IV.10","requirement":"Điện áp điện lưới (ph-ph), tần số máy phát, dòng điện máy phát, công suất (kW, kVA, kVAr), tốc độ động cơ, số giờ vận hành máy, điện áp ắcquy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu."},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy tự động, cảnh báo","quote":"- Nhiệt độ nước làm mát cao","reference":"Chương V, Bảng số 02, mục IV.11","requirement":"Lỗi khởi động, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, tốc độ động cơ cao/thấp, mức nhiên liệu thấp, điện áp máy phát cao/thấp, tần số máy phát cao/thấp, quá tải/quá dòng (kW/A), nút dừng khẩn cấp đóng."},{"item":"Hệ thống điều khiển: Giao diện kết nối bộ ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực","reference":"Chương V, Bảng số 02, mục IV.12","requirement":"Máy có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát điện. Không nêu thông số định mức của ATS."},{"item":"Xuất xứ, hồ sơ chứng từ","quote":"Cam kết cung cấp đầy đủ chứng chỉ xuất xứ, nguồn gốc, các chứng chỉ","reference":"Chương V, Mục 1.2 a)","requirement":"Cam kết cung cấp đầy đủ chứng chỉ xuất xứ, nguồn gốc, chứng chỉ chất lượng, chứng nhận hàng mới 100%, tài liệu kỹ thuật hướng dẫn vận hành, sử dụng, bảo dưỡng, sửa chữa của nhà sản xuất."},{"item":"Bảo hành, bảo trì","quote":"Cam kết cung cấp dịch vụ bảo hành sửa chữa hư hỏng, bảo trì, vật tư tiêu","reference":"Chương V, Mục 1.2 a)","requirement":"Cam kết cung cấp dịch vụ bảo hành sửa chữa hư hỏng, bảo trì, vật tư tiêu hao, phụ tùng thay thế tối thiểu 5 năm sau khi hết thời gian bảo hành. Thời gian bảo hành không được nêu trong Chương V."},{"item":"Phạm vi lắp đặt, vận hành thử","quote":"Thiết bị cung cấp phải được lắp ráp hoàn chỉnh và vận hành đồng bộ tại","reference":"Chương V, Mục 1.3 và Mục 3","requirement":"Thiết bị được lắp ráp hoàn chỉnh và vận hành đồng bộ tại nơi giao hàng; lắp đặt theo hướng dẫn của nhà sản xuất và TCVN hiện hành; nghiệm thu hai bước (tĩnh và chạy thử có tải); nhà thầu huấn luyện vận hành cho đơn vị thụ hưởng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:47:58.881Z"}},"IB2400362865":{"u":"2026-11-03T23:49:31.74+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Tệp được OCR nên có nhiều lỗi chính tả; trích dẫn được chép nguyên văn theo bản OCR, kể cả lỗi dấu.","Số lượng 02 tổ máy, ATS 200A 4P (02 tủ) và ống khí thải 12 m lấy từ bảng tổng hợp khối lượng phần thiết bị của hồ sơ thiết kế đi kèm. OCR bảng này bị đứt dòng nên không có trích dẫn nguyên văn cho số lượng tổ máy.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, dung tích bồn dầu, tiết diện cáp, thời hạn bảo hành.","Chương V nêu công suất liên tục 135 kVA, không nêu công suất dự phòng.","Phần sau của tệp là bản vẽ thiết kế nhà trạm, móng và vì kèo; không phải thông số tổ máy nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Thi công công trình Mua sắm, lắp đặt máy phát điện tại Trạm thu phí số 1&2, Quốc lộ 5","notifyNo":"IB2400362865","generatorCapacity":"2 x 135 kVA (công suất liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":null,"reference":"Bảng tổng hợp khối lượng phần thiết bị, mục I.1","requirement":"02 tổ máy phát điện công suất 135 kVA (gồm động cơ, đầu phát điện, bảng điều khiển, vỏ cách âm, khung đế), theo bảng tổng hợp khối lượng phần thiết bị của hồ sơ thiết kế đi kèm; có 2 trạm thu phí (số 1 và số 2)."},{"item":"Tổ máy phát điện: Công suất","quote":"Công suất liên tục: 135KVA","reference":"Chương V, mục 1.3 a)","requirement":"Công suất liên tục 135 kVA"},{"item":"Tổ máy phát điện: Điện áp, tần số","quote":"Điện áp, tan số: 400V / 50 Hz","reference":"Chương V, mục 1.3 a)","requirement":"400 V / 50 Hz"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn cách 7m có vỏ cách âm: 71dBA","reference":"Chương V, mục 1.3 a)","requirement":"71 dBA tại khoảng cách 7 m, có vỏ cách âm"},{"item":"Tổ máy phát điện: Kiểu điều tốc","quote":"Kiểu điều tốc: Cơ khí","reference":"Chương V, mục 1.3 a)","requirement":"Cơ khí"},{"item":"Tổ máy phát điện: Hệ thống khởi động","quote":"Hệ thống khởi động: Bằng điện","reference":"Chương V, mục 1.3 a)","requirement":"Khởi động bằng điện"},{"item":"Tổ máy phát điện: Hệ thống giải nhiệt","quote":"Hệ thống giải nhiệt: Két nước và quạt gió đầu trục","reference":"Chương V, mục 1.3 a)","requirement":"Két nước và quạt gió đầu trục"},{"item":"Tổ máy phát điện: Bồn dầu","quote":"Bồn dầu gắn đề máy: Có","reference":"Chương V, mục 1.3 a)","requirement":"Có bồn dầu gắn đế máy"},{"item":"Tổ máy phát điện: Tính đồng bộ, xuất xứ","quote":"Tính đồng bộ: Sản xuất tại các nước G7","reference":"Chương V, mục 1.3 a)","requirement":"Tổ máy gồm đầu phát, động cơ, vỏ cách âm, tủ điều khiển phải được sản xuất tại các nước thuộc khối G7."},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất","quote":"được nhập khâu mới 100%, sản xuat năm 2024","reference":"Chương V, mục 1.3 a)","requirement":"Nhập khẩu mới 100%, sản xuất năm 2024"},{"item":"Tổ máy phát điện: Mới 100%, CO/CQ","quote":"Thiết bị mới nguyên 100%, sản xuất năm 2024, không có khiếm khuyết, có chứng nhận","reference":"Chương V, mục 1.1 (Yêu cầu khác)","requirement":"Thiết bị mới nguyên 100%, sản xuất năm 2024, không có khiếm khuyết, có chứng nhận xuất xứ (CO) và chứng nhận chất lượng (CQ) hàng hóa."},{"item":"Tổ máy phát điện: Lắp ráp, thử nghiệm xuất xưởng","quote":"phải được lap ráp hoàn chỉnh va thử nghiệm xuât xưởng tai Nhà sản xuất","reference":"Chương V, mục 1.2.1 c)","requirement":"Trọn bộ tổ máy (đầu phát, động cơ, vỏ cách âm, tủ điều khiển) phải được lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại nhà sản xuất và do 01 nhà sản xuất chịu trách nhiệm."},{"item":"Tổ máy phát điện: Tiêu chuẩn","quote":"TCVN 9729 hoặc ISO 8528 hoặc tương đương","reference":"Chương V, mục 1.1 c)","requirement":"Có giấy chứng nhận của nhà sản xuất xác nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương. Hàng nhập khẩu phải có công bố của hãng trên catalogue hoặc văn bản xác nhận của hãng về thử nghiệm theo ISO 8528."},{"item":"Tổ máy phát điện: Nghiệm thu chạy thử","quote":"chạy thử liên tục 1 giờ với các chế độ tải khác nhau","reference":"Chương V, mục 1.2.5","requirement":"Chạy thử liên tục 1 giờ với các chế độ tải khác nhau trước khi tiếp nhận."},{"item":"Đầu máy phát điện: Công suất","quote":"Công suất liên tục: 135KVA","reference":"Chương V, mục 1.3 b)","requirement":"Công suất liên tục 135 kVA (đồng bộ theo máy)"},{"item":"Đầu máy phát điện: Điện áp, số pha","quote":"Điện áp: 400 VAC/ 3 pha 4 dây","reference":"Chương V, mục 1.3 b)","requirement":"400 VAC, 3 pha 4 dây"},{"item":"Đầu máy phát điện: Tần số","quote":"Tần số: 50 Hz","reference":"Chương V, mục 1.3 b)","requirement":"50 Hz"},{"item":"Đầu máy phát điện: Kiểu kích từ, AVR","quote":"Kiểu kích từ: Tự kích từ, ồn định điện áp bằng AVR","reference":"Chương V, mục 1.3 b)","requirement":"Tự kích từ, ổn định điện áp bằng AVR"},{"item":"Đầu máy phát điện: Cấp cách điện","quote":"Cấp cách điện: Cấp H","reference":"Chương V, mục 1.3 b)","requirement":"Cấp H"},{"item":"Đầu máy phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục 1.3 b)","requirement":"IP23"},{"item":"Đầu máy phát điện: Hệ số công suất","quote":"Hệ số công suất: 0,8","reference":"Chương V, mục 1.3 b)","requirement":"0,8"},{"item":"Động cơ: Kiểu động cơ","quote":"Kiểu động cơ: Động cơ 4 thì, làm mát bằng nước, phun nhiên liệu trực tiếp với Tubô tăng áp","reference":"Chương V, mục 1.3 c)","requirement":"Động cơ 4 thì, làm mát bằng nước, phun nhiên liệu trực tiếp, có tăng áp turbo (đồng bộ theo máy)"},{"item":"Động cơ: Công suất cực đại, tốc độ","quote":"Công suất cực đại động cơ/tốc độ động cơ: 135.8 KW/1500 V/phút","reference":"Chương V, mục 1.3 c)","requirement":"135.8 kW tại 1500 vòng/phút"},{"item":"Động cơ: Số xi lanh, bố trí","quote":"Số xilanh, bố trí xilanh: 06 xilanh thằng hàng","reference":"Chương V, mục 1.3 c)","requirement":"06 xi lanh thẳng hàng"},{"item":"Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh: 7.01 lít","reference":"Chương V, mục 1.3 c)","requirement":"7.01 lít"},{"item":"Động cơ: Tỷ số nén","quote":"Tỷ số nén: 18.2: 1","reference":"Chương V, mục 1.3 c)","requirement":"18.2 : 1"},{"item":"Động cơ: Loại điều tốc","quote":"Loại điều tốc: Cơ khí","reference":"Chương V, mục 1.3 c)","requirement":"Cơ khí"},{"item":"Động cơ: Bộ tản nhiệt","quote":"Bộ tản nhiệt: Két nước đi kèm","reference":"Chương V, mục 1.3 c)","requirement":"Két nước đi kèm"},{"item":"Vỏ cách âm: Kiểu, kết cấu","quote":"Khung xương gia cường, vỏ bằng tấm thép dày sơn","reference":"Chương V, mục 1.3 d)","requirement":"Nhập khẩu đồng bộ theo tổ máy; khung xương gia cường, vỏ bằng tấm thép dày sơn thẩm mỹ."},{"item":"Vỏ cách âm: Vật liệu cách âm","quote":"Vật liệu cách âm cao cấp theo tiêu chuẩn nhà sản xuất","reference":"Chương V, mục 1.3 d)","requirement":"Vật liệu cách âm cao cấp theo tiêu chuẩn nhà sản xuất"},{"item":"Tủ điều khiển: Màn hình","quote":"Màn hình LCD hiện thị, giám sát mọi thông số vận hành, cài đặt.","reference":"Chương V, mục 1.3 e)","requirement":"Màn hình LCD hiển thị, giám sát mọi thông số vận hành, cài đặt"},{"item":"Tủ điều khiển: Cảnh báo và bảo vệ","quote":"Có chức năng cảnh báo và bảo vệ máy phát điện","reference":"Chương V, mục 1.3 e)","requirement":"Có chức năng cảnh báo và bảo vệ máy phát điện; có chức năng đo lường và hiển thị các thông số cơ bản."},{"item":"Tủ điều khiển: Làm việc với ATS","quote":"Có chức năng cảm nhận sự có điện lưới","reference":"Chương V, mục 1.3 e)","requirement":"Cảm nhận sự có điện lưới; điều khiển máy phát điện và ATS theo tình trạng điện lưới."},{"item":"Trang bị đi kèm tổ máy","quote":"Trang bị đi kèm theo tổ máy: Bồn dau, Ong bô, ống nhún, Bình ắc qui, nước, nhớt ,MCCB","reference":"Chương V, mục 1.3 f)","requirement":"Bồn dầu, ống bô, ống nhún, bình ắc quy, nước, nhớt, MCCB bảo vệ quá tải và ngắn mạch; nhập khẩu đồng bộ theo máy."},{"item":"Tủ chuyển nguồn ATS: Xuất xứ","quote":"Tủ chuyển nguồn tự động ATS (xuất xứ Việt Nam)","reference":"Chương V, mục 1.3.1","requirement":"Xuất xứ Việt Nam (theo bảng khối lượng: sản xuất, lắp ráp tại Việt Nam, gồm chân giá đỡ tủ)"},{"item":"Tủ chuyển nguồn ATS: Chức năng","quote":"Tự động chuyển nguồn sang nguồn máy phát điện khi mất điện lưới và","reference":"Chương V, mục 1.3.1","requirement":"Tự động chuyển nguồn sang nguồn máy phát điện khi mất điện lưới và ngược lại"},{"item":"Tủ chuyển nguồn ATS: Dòng điện định mức","quote":"Dòng điện định mức: 200 A","reference":"Chương V, mục 1.3.1","requirement":"200 A"},{"item":"Tủ chuyển nguồn ATS: Điện áp","quote":"Điện áp: 600 V","reference":"Chương V, mục 1.3.1","requirement":"600 V"},{"item":"Tủ chuyển nguồn ATS: Số cực","quote":"Số cực: 04 cực","reference":"Chương V, mục 1.3.1","requirement":"04 cực"},{"item":"Tủ chuyển nguồn ATS: Vỏ tủ","quote":"Vỏ tủ sơn tĩnh điện, có khung xương gia cường","reference":"Chương V, mục 1.3.1","requirement":"Vỏ tủ sơn tĩnh điện, có khung xương gia cường"},{"item":"Hệ thống thoát khói: Ống dẫn khí thải","quote":"Ống khói bằng thép đen và","reference":"Chương V, mục 1.3.2","requirement":"Xuất xứ Việt Nam; ống khói bằng thép đen, phù hợp tiêu chuẩn máy, nối dài từ máy ra ngoài phòng máy. Bảng khối lượng ghi 12 m."},{"item":"Hệ thống thoát nhiệt: Hộp dẫn gió nóng, bạt nối mềm","quote":"Hộp dẫn gió nóng bằng khung tôn, bạt nối mềm chống rung và phù hợp với tiêu chuân máy.","reference":"Chương V, mục 1.3.2","requirement":"Xuất xứ Việt Nam; hộp dẫn gió nóng bằng khung tôn, bạt nối mềm chống rung, phù hợp tiêu chuẩn máy."},{"item":"Vật tư phụ hoàn thiện","quote":"Vật tư phụ hoàn thiện: Đầu Cos đồng, bọc đầu Cos, dây buộc, băng keo....","reference":"Chương V, mục 1.3.3","requirement":"Đầu cos đồng, bọc đầu cos, dây buộc, băng keo...; xuất xứ Việt Nam, phù hợp tiêu chuẩn máy."},{"item":"Phạm vi: Vận chuyển","quote":"Vận chuyển máy đến Trạm thu phí số 1","reference":"Chương V, trước mục 1.3.4 (đánh số 2.3.2.5)","requirement":"Vận chuyển máy đến Trạm thu phí số 1 (Km 18+100) và số 2 (Km82+788), Quốc lộ 5."},{"item":"Phạm vi: Đấu nối, lắp đặt, hướng dẫn, chuyển giao","quote":"Đầu nối lắp đặt, hướng dẫn sứ dụng, chuyển giao công nghệ tại công trình","reference":"Chương V, mục 1.3.4","requirement":"Đấu nối lắp đặt, hướng dẫn sử dụng, chuyển giao công nghệ tại công trình; nhà thầu tự khảo sát hiện trường và cung cấp bản vẽ chi tiết bố trí tổ máy, ATS, ống khói, thoát nhiệt."},{"item":"Bảo hành","quote":"Nhà cung cấp thiết bị có đại lý bảo hành tại Việt Nam,","reference":"Chương V, mục 1.3.4","requirement":"Nhà cung cấp thiết bị có đại lý bảo hành tại Việt Nam. Văn bản không nêu thời hạn bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:49:31.032Z"}},"IB2400365165":{"u":"2026-11-03T13:27:33.643+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp TCKT 12.5 KVA va 7.2 KVA.docx), chưa phân tích cả HSMT.","Văn bản đánh số lộn xộn ở một số dòng (ví dụ mục 'Công suất tối đa' là số 4, 'Hệ thống làm mát' là số 29, không có số 3 và 20), nên tham chiếu dòng chỉ mang tính tương đối.","Mục 'Công suất tối đa' của máy xăng, 'Công suất liên tục' của động cơ máy xăng (17.5Hp) và 'GB/T19001-2916' được ghi đúng như trong văn bản, có thể có lỗi đánh máy trong HSMT.","Văn bản không nêu thời hạn bảo hành cụ thể, không nêu hãng/model động cơ và đầu phát (nhà thầu tự khai báo).","Công suất liên tục đầu phát máy xăng (≥ 7.5 KVA) lớn hơn công suất liên tục tổ máy (≥ 7.2 KVA), ghi đúng như văn bản."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 12,5KVA và 7,2KVA","notifyNo":"IB2400365165","generatorCapacity":"60 x 12,5 kVA (diesel, 1 pha, liên tục ≥ 12.5 KVA ± 0.5) và 20 x 7,2 kVA (xăng, 1 pha, liên tục ≥ 7.2 KVA ± 0.5)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy diesel 12.5 kVA: Số lượng","quote":"Trang bị 60 máy phát điện công suất ≥ 12.5 KVA.","reference":"Chương V, Máy phát điện cố định, Quy mô","requirement":"Trang bị 60 máy phát điện công suất ≥ 12.5 KVA, cố định, vỏ cách âm, 1 pha"},{"item":"Máy diesel 12.5 kVA: Tình trạng, năm sản xuất, xuất xứ","quote":"Mới 100%, được sản xuất từ tháng 01 năm 2024 trở về sau. Hàng hóa có xuất xứ G7 hoặc Việt Nam.","reference":"Chương V, mục A.I.1","requirement":"Mới 100%, sản xuất từ tháng 01 năm 2024 trở về sau; xuất xứ G7 hoặc Việt Nam"},{"item":"Máy diesel 12.5 kVA: Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục A.I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT, cung cấp chứng nhận kiểm định của bên thứ 3; hướng xả khí thải của miệng ống xả theo chiều dọc của máy"},{"item":"Máy diesel 12.5 kVA: Điều kiện hoạt động","quote":"có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤80%.","reference":"Chương V, mục A.I.1","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 40oC, độ ẩm ≤80%"},{"item":"Máy diesel 12.5 kVA: Bảng thông số","quote":null,"reference":"Chương V, mục A.I.1","requirement":"Có bảng thông số đặc trưng gồm tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định"},{"item":"Máy diesel 12.5 kVA: Tài liệu kèm theo","quote":null,"reference":"Chương V, mục A.I.1","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)"},{"item":"Máy diesel 12.5 kVA: Công suất liên tục","quote":"≥ 12.5 KVA ± 0.5","reference":"Chương V, mục A.I.2","requirement":"≥ 12.5 KVA ± 0.5"},{"item":"Máy diesel 12.5 kVA: Công suất tối đa","quote":"≥ 13.5 kVA± 0.5","reference":"Chương V, mục A.I.4","requirement":"≥ 13.5 kVA± 0.5"},{"item":"Máy diesel 12.5 kVA: Điện áp/Tần số, số pha","quote":"220-230V/50Hz","reference":"Chương V, mục A.I.5-8","requirement":"220-230V/50Hz; 1 pha, 2 dây; dao động điện áp đầu ra + 1 %; sai lệch tần số + 2%"},{"item":"Máy diesel 12.5 kVA: Nhiên liệu, hệ số công suất, tốc độ","quote":"Dầu Diesel thông dụng trên thị trường VN","reference":"Chương V, mục A.I.9-11","requirement":"Dầu Diesel; Cosϕ = 1; 1.500 vòng/phút"},{"item":"Máy diesel 12.5 kVA: Khởi động và truyền động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục A.I.12-13","requirement":"Khởi động điện 12VDC; truyền động trực tiếp bằng khớp nối đồng trục"},{"item":"Máy diesel 12.5 kVA: Aptomat ngõ ra","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, LS, Rogy.","reference":"Chương V, mục A.I.14","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, LS, Rogy; lắp tại máy, dòng định mức phù hợp với máy phát"},{"item":"Máy diesel 12.5 kVA: Chế độ chạy và quá tải","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục A.I.15-16","requirement":"Chạy liên tục 24/24 ở 100% công suất liên tục; quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Máy diesel 12.5 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 4 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục A.I.17","requirement":"≤ 4 lít/giờ tại 75% tải định mức; ≤ 4,5 lít/giờ tại 100% tải định mức"},{"item":"Máy diesel 12.5 kVA: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 69 dB(A)","reference":"Chương V, mục A.I.18","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 69 dB(A)"},{"item":"Máy diesel 12.5 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, mục A.I (dòng đánh số 29)","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Máy diesel 12.5 kVA: Thùng nhiên liệu","quote":"≥ 70 lít","reference":"Chương V, mục A.I.21-22","requirement":"Bằng thép, sơn tĩnh điện, thiết kế cao hơn hệ thống lọc; dung tích ≥ 70 lít"},{"item":"Máy diesel 12.5 kVA: Vỏ máy","quote":null,"reference":"Chương V, mục A.I.23","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, có khóa; có móc cẩu trên nóc; ống pô giảm thanh trong vỏ; thoát nhiệt và ống khói theo chiều dọc"},{"item":"Máy diesel 12.5 kVA: Khung bệ và chống rung","quote":null,"reference":"Chương V, mục A.I.24-25","requirement":"Khung chịu lực, chống rung, có đế cao su giảm chấn, thép tấm gấp và hàn, sơn tĩnh điện; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Máy diesel 12.5 kVA: Kích thước và trọng lượng","quote":"≤ ( 1440 x 770 x 1120 mm)","reference":"Chương V, mục A.I.26-27","requirement":"≤ (1440 x 770 x 1120 mm); trọng lượng khô gồm vỏ chống ồn, ắc quy ≤ 650 KG"},{"item":"Máy diesel 12.5 kVA: Chứng nhận","quote":"CE. Chứng nhận phải kiểm tra được trên website của đơn vị cấp chứng chỉ và có thể hiện sản phẩm chào thầu (khi bàn giao hàng hóa)","reference":"Chương V, mục A.I.28-30","requirement":"ISO 9001:2015; ISO 14001:2015; CE (kiểm tra được trên website đơn vị cấp và thể hiện sản phẩm chào thầu khi bàn giao)"},{"item":"Máy diesel 12.5 kVA: Động cơ - loại, tốc độ, năm sản xuất","quote":"4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp","reference":"Chương V, mục A.II.1-4","requirement":"4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp; 1.500 vòng/phút; sản xuất từ tháng 01 năm 2024 trở về sau; xuất xứ/nhãn hiệu do nhà thầu khai báo"},{"item":"Máy diesel 12.5 kVA: Động cơ - công suất","quote":"≥ 16KW","reference":"Chương V, mục A.II.5-6","requirement":"Công suất định mức (PRP) ≥ 16KW; công suất dự phòng (ESP) ≥ 18 KW tại 1500 vòng/phút"},{"item":"Máy diesel 12.5 kVA: Động cơ - xy lanh","quote":"≥ 2300 cc","reference":"Chương V, mục A.II.7-8","requirement":"Số xy lanh ≥ 4, thẳng hàng; tỷ số nén ≤ 18:1; dung tích xilanh ≥ 2300 cc"},{"item":"Máy diesel 12.5 kVA: Động cơ - khởi động, ắc quy, điều tốc","quote":"≥ 70Ah, loại kín khí","reference":"Chương V, mục A.II.9-12","requirement":"Nhiên liệu Diesel; khởi động điện 12VDC; ắc quy khởi động ≥ 70Ah, loại kín khí; điều tốc điện tử"},{"item":"Máy diesel 12.5 kVA: Động cơ - bôi trơn, lọc, cảm biến, làm mát","quote":null,"reference":"Chương V, mục A.II.13-17","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc; bộ lọc gió, nhiên liệu, nhớt, lọc tách nước thay thế được; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu; làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, quạt gió đầu trục; dung tích nước làm mát do nhà thầu khai báo"},{"item":"Máy diesel 12.5 kVA: Đầu phát - kích từ, điện áp","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục A.III.1-5","requirement":"Tự kích từ, không chổi than; 220V/1 pha, 2 dây; dao động điện áp ± 1%; xuất xứ/nhãn hiệu do nhà thầu khai báo; sản xuất từ tháng 01 năm 2024 trở về sau"},{"item":"Máy diesel 12.5 kVA: Đầu phát - công suất","quote":"≥ 110%* công suất liên tục","reference":"Chương V, mục A.III.6-8","requirement":"Liên tục tại 40oC, Class H ≥ 12 KVA; dự phòng ≥ 110%* công suất liên tục; quá tải 110% trong 1 giờ/12 giờ bất kỳ"},{"item":"Máy diesel 12.5 kVA: Đầu phát - AVR, cách điện, bảo vệ","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải","reference":"Chương V, mục A.III.9-15","requirement":"Tự động điều chỉnh bằng bộ AVR; cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP23; Cosϕ = 1; 1.500 vòng/phút; 50 Hz; dao động tần số ± 2%"},{"item":"Máy diesel 12.5 kVA: Bộ điều khiển - chế độ vận hành","quote":"Tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.","reference":"Chương V, mục A.IV.1-6","requirement":"Có ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm; tự động khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép; có đèn LED trạng thái, đèn báo vận hành, nút dừng khẩn cấp"},{"item":"Máy diesel 12.5 kVA: Bộ điều khiển - bảng điều khiển","quote":"≥ IP65","reference":"Chương V, mục A.IV.3, 7-10","requirement":"Phím Stop, Start, Auto, Man, ON, Test, Prog, phím dịch chuyển; bảng điều khiển kỹ thuật số; nhiệt độ hoạt động -20oC đến 70oC; cấp bảo vệ ≥ IP65; điện áp cấp nguồn do nhà thầu đề xuất"},{"item":"Máy diesel 12.5 kVA: Bộ điều khiển - đo lường và bảo vệ","quote":"Lưu trữ dữ liệu và sự kiện ≥ 500 event log","reference":"Chương V, mục A.IV.11-14","requirement":"Màn hình LCD hiển thị thông số máy phát (điện áp, tần số, dòng điện, công suất, % tải, hệ số công suất, tốc độ động cơ, giờ chạy, số lần khởi động, điện áp ắc quy, nhiệt độ nước, áp suất dầu, mức nhiên liệu, THD), lưu trữ ≥ 500 event log; hiển thị thông số điện lưới khi kết nối ATS; bảo vệ dừng máy và cảnh báo (điện áp, tần số, ắc quy, tốc độ, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, dừng khẩn cấp, lỗi sạc ắc quy)"},{"item":"Máy diesel 12.5 kVA: Giao diện ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.","reference":"Chương V, mục A.IV.15","requirement":"Có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Máy diesel 12.5 kVA: ATS","quote":"Chịu được dòng liên tục: ≥ 100A","reference":"Chương V, mục A.V, 5.1","requirement":"Điều khiển trực tiếp từ bộ điều khiển hoặc nhân công; chịu dòng liên tục ≥ 100A; chuyển nguồn tự động hoặc nhân công (công tắc Auto-Man); máy cắt 3 vị trí On-Off-On"},{"item":"Máy diesel 12.5 kVA: Vỏ tủ ATS","quote":"Vỏ tủ sơn tĩnh điện, khung chắc chắn, dày ≥ 1,2 mm.","reference":"Chương V, mục A.V, 5.2","requirement":"Cửa mở dễ dàng; vỏ sơn tĩnh điện, khung chắc chắn, dày ≥ 1,2 mm; có đèn hiển thị chế độ đóng điện; treo tường hoặc có bệ lắp dưới nền"},{"item":"Máy diesel 12.5 kVA: Phụ kiện kèm theo","quote":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng máy (mỗi máy 1 bộ).","reference":"Chương V, mục A.VI.1-6","requirement":"Bộ lọc nhiên liệu tháo lắp được; hệ thống xả gồm xả tiêu âm công nghiệp, khớp nối mềm và linh kiện phụ tùng cần thiết; tài liệu kỹ thuật (catalog, sách hướng dẫn vận hành và bảo dưỡng, mỗi máy 1 bộ); cam kết chạy thử tải theo yêu cầu chủ đầu tư"},{"item":"Máy xăng 7.2 kVA: Số lượng","quote":"Trang bị 20 máy phát điện công suất ≥ 7.2 KVA.","reference":"Chương V, mục 2.1","requirement":"Trang bị 20 máy phát điện lưu động công suất ≥ 7.2 KVA, 1 pha"},{"item":"Máy xăng 7.2 kVA: Tình trạng, tài liệu, C/O, CQ","quote":"Hàng hóa nhập khẩu phải có đầy đủ C/O, CQ, hàng hóa trong nước phải có Giấy chứng nhận chất lượng Xuất xưởng","reference":"Chương V, mục 2.2 A.I.1","requirement":"Mới 100%, sản xuất từ tháng 1 năm 2024 trở về sau; hàng nhập khẩu có đầy đủ C/O, CQ, hàng trong nước có Giấy chứng nhận chất lượng xuất xưởng; tài liệu kỹ thuật của hãng bằng tiếng Anh hoặc tiếng Việt; có giấy chứng nhận đăng ký nhãn hiệu hàng hóa; tài liệu chứng minh đạt ISO9001, ISO14001, CE"},{"item":"Máy xăng 7.2 kVA: Công suất","quote":"≥ 7.2 KVA ± 0.5","reference":"Chương V, mục 2.2 A.I.2-3","requirement":"Công suất liên tục ≥ 7.2 KVA ± 0.5; công suất tối đa ≥ 8.0 kVA± 0.5"},{"item":"Máy xăng 7.2 kVA: Điện áp, tần số, dòng tải","quote":"220-230V/50Hz","reference":"Chương V, mục 2.2 A.I.4-6","requirement":"220-230V/50Hz; dòng tải liên tục 32.6A; 1 pha, 2 dây"},{"item":"Máy xăng 7.2 kVA: Nhiên liệu","quote":"≤ 4.25 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 2.2 A.I.7-9","requirement":"Bình nhiên liệu 25 lít; tiêu thụ ≤ 4.25 lít/giờ tại 75% tải định mức; chạy liên tục 50% tải ≥ 12 giờ"},{"item":"Máy xăng 7.2 kVA: Độ ồn, ắc quy, chứng nhận","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 79 dB(A)","reference":"Chương V, mục 2.2 A.I.10-13","requirement":"Độ ồn ở 7m, 75% tải ≤ 79 dB(A); ắc quy khởi động 12V ≥ 36A; GB/T19001-2916/ISO 9001:2015; GB/T29001-2916/ISO 14001:2015"},{"item":"Máy xăng 7.2 kVA: Động cơ","quote":"≥ 459 cc","reference":"Chương V, mục 2.2 A.II.1-4","requirement":"Công suất liên tục ≥ 17.5Hp; khởi động điện tử; dung tích xilanh ≥ 459 cc; dung lượng bình nhớt ≥ 1.1 lít"},{"item":"Máy xăng 7.2 kVA: Đầu phát","quote":"Blush type/AVR","reference":"Chương V, mục 2.2 A.III.1-3","requirement":"Công suất liên tục ≥ 7.5 KVA ± 0.5; Cosϕ = 1; điều chỉnh điện áp Blush type/AVR"},{"item":"Máy xăng 7.2 kVA: Kích thước và trọng lượng","quote":"≤ (687 x 540 x 555 mm)","reference":"Chương V, mục 2.2 A.IV.1-4","requirement":"Kích thước máy ≤ (687 x 540 x 555 mm); kích thước vỏ ≤ ( 710 x 560 x 590 mm); trọng lượng tịnh ≤ 92 KG; tổng trọng lượng ≤ 95 KG"},{"item":"Hỗ trợ kỹ thuật và đào tạo (cả hai loại máy)","quote":"Phải có cam kết có đội ngũ kỹ thuật hỗ trợ kỹ thuật 24/7.","reference":"Chương V, mục C","requirement":"Cam kết đội ngũ kỹ thuật hỗ trợ 24/7; đào tạo hướng dẫn sử dụng, bảo hành, bảo dưỡng cho nhân viên chủ đầu tư, cung cấp tài liệu, nhà thầu chịu toàn bộ chi phí đào tạo"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:27:32.610Z"}},"IB2400365763":{"u":"2026-11-03T06:47:29.586+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị vỡ định dạng bảng; một số ô (ví dụ cột Diễn giải/Kích thước) không đọc rõ.","Không nêu: mức tiêu thụ nhiên liệu, tiêu chuẩn khí thải, độ ồn, bình nhiên liệu, cáp, thời gian bảo hành, tiêu chuẩn cụ thể (chỉ nêu QCVN chung).","Một số trích dẫn được ghép từ các dòng bị ngắt trong bảng nên có thể lệch xuống dòng so với bản gốc."],"result":{"keyInfo":{"bidName":"Thi công lắp đặt máy phát điện cho PGD Đắk R’Lấp thuộc VCB Chi nhánh Đắk Nông","notifyNo":"IB2400365763","generatorCapacity":"20kVA/16kW liên tục; 22kVA/17.6kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":"1","reference":"Chương V, mục 1.2, bảng yêu cầu kỹ thuật","requirement":"01 bộ tổ máy phát điện (động cơ 1 bộ, đầu phát 1 bộ, tủ ATS 1 bộ)"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục | : 20kVA/16kW","reference":"Chương V, mục 1.2, phần I - Máy phát điện","requirement":"20kVA/16kW"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng | : 22kVA/17.6kW","reference":"Chương V, mục 1.2, phần I - Máy phát điện","requirement":"22kVA/17.6kW"},{"item":"Tổ máy phát điện: Phiên bản","quote":"Phiên bản máy | : Máy có vỏ giảm âm nhập đồng bộ.","reference":"Chương V, mục 1.2, phần I - Máy phát điện","requirement":"Máy có vỏ giảm âm nhập đồng bộ"},{"item":"Tổ máy phát điện: Model, xuất xứ, kích thước, trọng lượng","quote":"Xuất xứ tổ máy | : nhà thầu đề xuất","reference":"Chương V, mục 1.2, phần I - Máy phát điện","requirement":"Do nhà thầu đề xuất (model, xuất xứ tổ máy, kích thước DxRxC, trọng lượng)"},{"item":"Động cơ: Hãng/Model","quote":"Model | : Kubota/Perkins/Baudouin/tương đương","reference":"Chương V, mục 1.2, phần I - Động cơ","requirement":"Kubota/Perkins/Baudouin hoặc tương đương"},{"item":"Động cơ: Kiểu","quote":"Kiểu | : Động cơ Diesel 4 kỳ, làm mát bằng nước và gió","reference":"Chương V, mục 1.2, phần I - Động cơ","requirement":"Động cơ Diesel 4 kỳ, làm mát bằng nước và gió"},{"item":"Động cơ: Số xilanh","quote":"Số xilanh | :4","reference":"Chương V, mục 1.2, phần I - Động cơ","requirement":"4 xilanh"},{"item":"Động cơ: Công suất","quote":"Công suất động cơ | : 25 kw","reference":"Chương V, mục 1.2, phần I - Động cơ","requirement":"25 kw"},{"item":"Động cơ: Hệ thống khởi động","quote":"Hệ thống khởi động | : Đề điện","reference":"Chương V, mục 1.2, phần I - Động cơ","requirement":"Đề điện"},{"item":"Động cơ: Tình trạng, năm sản xuất","quote":"Hàng mới 100% sản xuất năm\n2023 trở về sau","reference":"Chương V, mục 1.2, bảng, dòng 1","requirement":"Hàng mới 100%, sản xuất năm 2023 trở về sau"},{"item":"Đầu phát: Hãng/Model","quote":"Model | : Denyo/Marelli/Mecc Alte/tương đương","reference":"Chương V, mục 1.2, phần I - Đầu phát","requirement":"Denyo/Marelli/Mecc Alte hoặc tương đương"},{"item":"Đầu phát: Điện áp, pha, tần số","quote":"Điện áp | : 220/380 - 230/400Volt AC, 3 pha, 4/6 dây,\n50Hz.","reference":"Chương V, mục 1.2, phần I - Đầu phát","requirement":"220/380 - 230/400Volt AC, 3 pha, 4/6 dây, 50Hz"},{"item":"Đầu phát: Cos φ","quote":"Cos  | : 0.8","reference":"Chương V, mục 1.2, phần I - Đầu phát","requirement":"0.8"},{"item":"Đầu phát: Điều chỉnh điện áp","quote":"Điều chỉnh điện áp | : AVR","reference":"Chương V, mục 1.2, phần I - Đầu phát","requirement":"AVR"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp cách điện | :H","reference":"Chương V, mục 1.2, phần I - Đầu phát","requirement":"Cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ | : IP23","reference":"Chương V, mục 1.2, phần I - Đầu phát","requirement":"IP23"},{"item":"Đầu phát: Tình trạng, năm sản xuất","quote":"Hàng mới 100% sản xuất năm\n2023 trở về sau","reference":"Chương V, mục 1.2, bảng, dòng 2","requirement":"Hàng mới 100%, sản xuất năm 2023 trở về sau"},{"item":"Tủ ATS: Dòng định mức, khởi động từ","quote":"Tủ chuyển nguồn tự động ATS–100Ampe (bộ khởi động từ Có thể là mã\nhiệu LS – Hàn Quốc hoặc tương đương)","reference":"Chương V, mục 1.2, phần I - Tủ ATS","requirement":"Tủ chuyển nguồn tự động ATS 100Ampe, bộ khởi động từ hiệu LS – Hàn Quốc hoặc tương đương"},{"item":"Tủ ATS: Số lượng, tình trạng, năm sản xuất","quote":"Hàng mới 100% sản xuất năm\n2023 trở về sau","reference":"Chương V, mục 1.2, bảng, dòng 3","requirement":"01 bộ; hàng mới 100%, sản xuất năm 2023 trở về sau"},{"item":"Bộ điều khiển: Cấu tạo và công nghệ","quote":"Bộ điều khiển và bảo vệ chuyên dùng cho máy phát điện. Gắn trực tiếp trên tổ máy.","reference":"Chương V, mục 1.3","requirement":"Bộ điều khiển và bảo vệ chuyên dùng cho máy phát điện, gắn trực tiếp trên tổ máy; công nghệ vi xử lý, lập trình theo yêu cầu sử dụng, đã lập trình và cài đặt chuẩn sẵn theo cấu hình máy"},{"item":"Bộ điều khiển: Chuyển tải tự động","quote":"nó tự động chuyển tải từ điện lưới sang máy máy trong trường hợp điện\nlưới có sự cố.","reference":"Chương V, mục 1.3","requirement":"Tự động chuyển tải từ điện lưới sang máy phát khi lưới có sự cố; phát hiện sự cố của bất kỳ pha nào của điện lưới, khởi động và chuyển tải sang máy phát"},{"item":"Bộ điều khiển: Màn hình và đo lường","quote":"Màn hình\nLCD hiển thị các tính năng sau: Đo lường các thông số vận hành của 1pha máy phát điện và 3 pha\nđiện lưới (điện áp, tần số, dòng điện, công suất, hệ số công suất..)","reference":"Chương V, mục 1.3","requirement":"Màn hình LCD; đo lường thông số vận hành của 1 pha máy phát điện và 3 pha điện lưới (điện áp, tần số, dòng điện, công suất, hệ số công suất); hiển thị lỗi cảnh báo, lưu sự kiện, cài đặt thông số, lịch làm việc theo tuần, phần mềm kết nối bản quyền miễn phí, đèn LED báo sự cố"},{"item":"Bảng điều khiển: Thiết bị và chế độ vận hành","quote":"Hai chế độ vận hành máy: - Vận hành bằng phím mềm trên bảng điều khiển hoặc - Vận hành\nbằng ổ khóa điện đề nổ khi bảng điều khiển bị lỗi","reference":"Chương V, mục 1.3","requirement":"Có bộ điều khiển, ổ khóa cấp nguồn, công tắc chuyển chế độ, ổ khóa đề, MCB bảo vệ; hai chế độ vận hành: phím mềm trên bảng điều khiển hoặc ổ khóa điện đề nổ khi bảng điều khiển bị lỗi"},{"item":"Bảng điều khiển: Nút và đèn báo","quote":"Các nút điều khiển: Test-Run-Auto-Stop; Lên; xuống; trái; phải","reference":"Chương V, mục 1.3","requirement":"Nút điều khiển Test-Run-Auto-Stop, lên, xuống, trái, phải; đèn chế độ Test-Run-Auto-Stop, điện lưới, điện máy phát; đèn báo Alarm, Warning, Service, Main, Load, Genset"},{"item":"Bộ điều khiển: Hãng, nước sản xuất, mã hiệu","quote":"Hãng sản xuất: nhà thầu đề xuất","reference":"Chương V, mục 1.3","requirement":"Do nhà thầu đề xuất"},{"item":"Phạm vi cung cấp: Vận chuyển, nhiên liệu, vận hành thử","quote":"Dầu Diesel + nhớt máy + dung dịch làm mát động cơ\n+ nhân viên đấu nối vận hành máy (chạy thử máy tối thiểu 2 giờ).","reference":"Chương V, mục 1.2, Ghi chú","requirement":"Giá bao gồm vận chuyển đến điểm đặt tại 06 Chu Văn An, TT. Kiến Đức, H. Đắk R'Lấp, T. Đắk Nông; dầu Diesel, nhớt máy, dung dịch làm mát động cơ; nhân viên đấu nối vận hành máy, chạy thử tối thiểu 2 giờ"},{"item":"Chất lượng: CO, CQ, hợp quy","quote":"Sản phẩm cung cấp có CO, CQ, packing list","reference":"Chương V, mục 1.3","requirement":"Có CO, CQ, packing list (cam kết cung cấp khi giao hàng); chứng nhận hợp quy còn hạn tại thời điểm nhập khẩu; giấy đăng ký kiểm tra nhà nước về chất lượng hàng hóa nhập khẩu phù hợp QCVN"},{"item":"Hồ sơ kỹ thuật: Catalog","quote":"cung cấp catalog của nhà sản xuất có nêu rõ các thông số kỹ thuật\ncủa\nmáy","reference":"Chương V, mục 2","requirement":"Cung cấp catalog của nhà sản xuất nêu rõ các thông số kỹ thuật của máy"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:47:28.833Z"}},"IB2400367041":{"u":"2026-11-03T06:35:44.443+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 4. Chuong V. YEU CAU KY THUAT (14.9.2023).docx), chưa phân tích cả HSMT.","Chương V không chỉ định hãng hay model cụ thể của động cơ, đầu phát, bộ điều khiển, vỏ giảm âm hay ATS; các mục này để nhà thầu 'Nêu cụ thể'.","Không có yêu cầu về tiết diện cáp và phạm vi lắp đặt tại hiện trường; chỉ nêu phụ kiện kèm theo (ắc quy kèm dây và cọc, xe kéo).","Mục C.1.c 'Có các chức năng bảo vệ tiêu chuẩn:' không liệt kê nội dung; danh sách bảo vệ lấy từ bảng đặc tính mục IV.8.","Bảng đặc tính không có mục VII (đánh số nhảy từ VI sang VIII).","Một số chỗ trong văn bản bị lỗi chính tả hoặc ký tự; phần trích dẫn giữ nguyên như bản gốc (ví dụ 'TCVN 9729-6:201', 'sơn tỉnh điện').","Công suất động cơ trong bảng (II.6 - II.7) ghi bằng kVA như trong văn bản gốc."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 500kVA","notifyNo":"IB2400367041","generatorCapacity":"1 x 500 kVA (400 kW) dự phòng; công suất liên tục ≥ 500 kVA/400kW, công suất tối đa ≥ 550 kVA/440kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng - Bộ máy phát điện","quote":"Bộ Máy phát điện công suất 500kVA","reference":"Chương V, Mục 1, Quy mô gói thầu, Stt 1","requirement":"01 bộ máy phát điện công suất 500kVA, đơn vị tính trọn bộ."},{"item":"Số lượng - Tủ ATS","quote":"Tủ chuyển đổi nguồn tự động (ATS)","reference":"Chương V, Mục 1, Quy mô gói thầu, Stt 2","requirement":"01 tủ chuyển đổi nguồn tự động (ATS)."},{"item":"Máy 500 kVA: Loại máy","quote":"Máy phát điện diesel có vỏ giảm âm, công suất 500 kVA, 03 pha","reference":"Chương V, Bảng đặc tính kỹ thuật, mục I.1","requirement":"Máy phát điện diesel có vỏ giảm âm, công suất 500 kVA, 03 pha."},{"item":"Máy 500 kVA: Xuất xứ, nhà sản xuất, mã hiệu","quote":"Nêu cụ thể","reference":"Chương V, Bảng đặc tính kỹ thuật, mục I.2 - I.4","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất và mã hiệu của tổ máy. Chương V không chỉ định hãng hay model cụ thể."},{"item":"Máy 500 kVA: Tình trạng, năm sản xuất","quote":"Mới 100%, sản xuất từ năm 2023 trở về sau","reference":"Chương V, Bảng đặc tính kỹ thuật, mục I.5","requirement":"Mới 100%, sản xuất từ năm 2023 trở về sau."},{"item":"Máy 500 kVA: Công suất liên tục","quote":"≥ 500 kVA/400kW","reference":"Chương V, Bảng đặc tính kỹ thuật, mục I.6","requirement":"≥ 500 kVA/400kW."},{"item":"Máy 500 kVA: Công suất tối đa","quote":"≥ 550 kVA/440kW","reference":"Chương V, Bảng đặc tính kỹ thuật, mục I.7","requirement":"≥ 550 kVA/440kW."},{"item":"Máy 500 kVA: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, Bảng đặc tính kỹ thuật, mục I.8","requirement":"≥ 0,8."},{"item":"Máy 500 kVA: Điện áp định mức","quote":"380 V/220 V","reference":"Chương V, Bảng đặc tính kỹ thuật, mục I.9","requirement":"380 V/220 V."},{"item":"Máy 500 kVA: Tốc độ vòng quay và tần số","quote":"≤ 1500 vòng/phút","reference":"Chương V, Bảng đặc tính kỹ thuật, mục I.10 - I.11","requirement":"Tốc độ vòng quay ≤ 1500 vòng/phút; tần số 50 Hz."},{"item":"Máy 500 kVA: Điều chỉnh công suất khi thay đổi tải","quote":"Tự động điều chỉnh","reference":"Chương V, Bảng đặc tính kỹ thuật, mục I.12","requirement":"Tự động điều chỉnh."},{"item":"Máy 500 kVA: Tiêu hao nhiên liệu 100% tải","quote":"≤ 105 lít/giờ","reference":"Chương V, Bảng đặc tính kỹ thuật, mục I.13","requirement":"≤ 105 lít/giờ."},{"item":"Máy 500 kVA: Tiêu hao nhiên liệu 50% tải","quote":"≤ 55 lít/giờ","reference":"Chương V, Bảng đặc tính kỹ thuật, mục I.14","requirement":"≤ 55 lít/giờ."},{"item":"Máy 500 kVA: Khả năng quá tải","quote":"10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục","reference":"Chương V, Bảng đặc tính kỹ thuật, mục I.15; mục B.3","requirement":"Quá tải 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục; PMax = 1,1 Pđm."},{"item":"Máy 500 kVA: Khung bệ máy","quote":"Được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tỉnh điện","reference":"Chương V, Bảng đặc tính kỹ thuật, mục I.16","requirement":"Được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tĩnh điện."},{"item":"Máy 500 kVA: Nhiên liệu và thời gian chạy","quote":"Dầu Diesel","reference":"Chương V, Bảng đặc tính kỹ thuật, mục I.17 - I.18","requirement":"Dùng dầu Diesel; thời gian chạy liên tục không hạn chế."},{"item":"Máy 500 kVA: Thùng nhiên liệu","quote":"≥ 1000 lít","reference":"Chương V, Bảng đặc tính kỹ thuật, mục I.19; mục A.8","requirement":"Dung tích bình nhiên liệu ≥ 1000 lít; thùng nhiên liệu lắp chung trên máy."},{"item":"Máy 500 kVA: Kích thước và trọng lượng","quote":"Nêu cụ thể","reference":"Chương V, Bảng đặc tính kỹ thuật, mục I.20 - I.21","requirement":"Nhà thầu nêu cụ thể kích thước (DxRxC) và trọng lượng tổ hợp máy phát điện (kg)."},{"item":"Máy 500 kVA: Khả năng đóng tải","quote":"Tổ máy điện dự phòng hạ áp có khả năng đóng tải 100% công suất định mức ngay tức thì (chỉ trong một bước).","reference":"Chương V, Mục 1, B, Yêu cầu về tổ máy phát, khoản 4","requirement":"Có khả năng đóng tải 100% công suất định mức ngay tức thì (chỉ trong một bước). Tùy nhu cầu sử dụng người mua có thể áp dụng hoặc không áp dụng quy định này."},{"item":"Máy 500 kVA: Động cơ - xuất xứ, nhà sản xuất, mã hiệu","quote":"sản xuất từ năm 2023 trở về sau","reference":"Chương V, Bảng đặc tính kỹ thuật, mục II.1 - II.5, II.11, II.13, II.14","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu động cơ, và cả số xy lanh, tỉ số nén, hành trình xilanh. Mới 100%, sản xuất từ năm 2023 trở về sau."},{"item":"Máy 500 kVA: Động cơ - loại và công suất","quote":"Diesel 4 kỳ","reference":"Chương V, Bảng đặc tính kỹ thuật, mục II.6 - II.8; mục A.1 - A.2","requirement":"Động cơ diesel 4 kỳ; công suất liên tục ≥ 500 kVA, công suất tối đa ≥ 550 kVA; công suất phù hợp với máy phát về khả năng mang tải, thay đổi tải, quá tải."},{"item":"Máy 500 kVA: Động cơ - hệ thống nhiên liệu và điều tốc","quote":"Bơm phun trực tiếp, điều khiển bằng điện tử","reference":"Chương V, Bảng đặc tính kỹ thuật, mục II.9 - II.10","requirement":"Bơm phun trực tiếp, điều khiển bằng điện tử; kiểu điều tốc điện tử."},{"item":"Máy 500 kVA: Động cơ - tốc độ quay","quote":"1500 vòng/phút","reference":"Chương V, Bảng đặc tính kỹ thuật, mục II.12; mục A.3 - A.4","requirement":"1500 vòng/phút; chế độ làm việc dài hạn."},{"item":"Máy 500 kVA: Động cơ - tiêu chuẩn khí thải","quote":"Phù hợp với điều kiện của Việt Nam","reference":"Chương V, Bảng đặc tính kỹ thuật, mục II.15","requirement":"Phù hợp với điều kiện của Việt Nam."},{"item":"Máy 500 kVA: Động cơ - nạp khí","quote":"Turbo tăng áp","reference":"Chương V, Bảng đặc tính kỹ thuật, mục II.16; mục A.5","requirement":"Turbo tăng áp (mục A.5 còn nêu thêm làm mát khí nạp)."},{"item":"Máy 500 kVA: Động cơ - hệ thống khởi động","quote":"Bằng môtơ DC khởi động, | kèm theo ắc quy","reference":"Chương V, Bảng đặc tính kỹ thuật, mục II.17; mục A.9","requirement":"Khởi động bằng môtơ DC kèm ắc quy; có bộ tự động sạc điện cho accu; accu điện áp 12 hoặc 24 vôn, dung lượng phù hợp để cấp điện tự dùng và tự khởi động tổ máy phát."},{"item":"Máy 500 kVA: Động cơ - hệ thống làm mát, bôi trơn, xả","quote":"Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió","reference":"Chương V, Bảng đặc tính kỹ thuật, mục II.18; mục A.6, A.7, A.10","requirement":"Làm mát cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió (két nước gắn trên máy, có quạt làm mát và truyền động quạt); bôi trơn cưỡng bức bằng bơm bánh răng; hệ thống xả có ống giảm thanh."},{"item":"Máy 500 kVA: Độ ồn","quote":"≤ 70±5dB","reference":"Chương V, Bảng đặc tính kỹ thuật, mục II.19, V.5; mục A.11","requirement":"Độ ồn tối đa ≤ 70±5dB tại khoảng cách 7 m, không vật chắn (áp dụng cho động cơ và vỏ giảm âm)."},{"item":"Máy 500 kVA: Đầu phát - xuất xứ, nhà sản xuất, mã hiệu","quote":"Nêu cụ thể","reference":"Chương V, Bảng đặc tính kỹ thuật, mục III.1 - III.4","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu đầu phát; mới 100%."},{"item":"Máy 500 kVA: Đầu phát - điện áp, số pha, tần số","quote":"3 pha - 4 dây","reference":"Chương V, Bảng đặc tính kỹ thuật, mục III.6, III.7, III.9, III.10, III.13","requirement":"Điện áp 380 V/220 V; 3 pha - 4 dây; công suất định mức ≥ 500 kVA; tần số định mức 50 Hz; số vòng quay 1500 vòng/phút."},{"item":"Máy 500 kVA: Đầu phát - kiểu đầu phát, AVR, kích từ","quote":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","reference":"Chương V, Bảng đặc tính kỹ thuật, mục III.8; mục B.8","requirement":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp."},{"item":"Máy 500 kVA: Đầu phát - cấp cách điện","quote":"Cấp H","reference":"Chương V, Bảng đặc tính kỹ thuật, mục III.11; mục B.6","requirement":"Cấp H."},{"item":"Máy 500 kVA: Đầu phát - dao động điện áp","quote":"< ±1,0% Uđm","reference":"Chương V, Bảng đặc tính kỹ thuật, mục III.12; mục B.8","requirement":"< ±1,0% Uđm (mục B.8 nêu dao động điện áp 1% Uđm khi chuyển đổi tải từ 0 đến 100% Pđm)."},{"item":"Máy 500 kVA: Bộ điều khiển - xuất xứ, nhà sản xuất, mã hiệu, tình trạng","quote":"Mới 100%;","reference":"Chương V, Bảng đặc tính kỹ thuật, mục IV.1 - IV.4","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu; mới 100%. Bảng điều khiển bố trí thuận lợi, dễ thấy, dễ thao tác, chỉ thị và cảnh báo rõ ràng, chính xác; thiết kế gắn trên máy phát, có đèn chiếu sáng."},{"item":"Máy 500 kVA: Bộ điều khiển - nguyên lý và chức năng điều khiển","quote":"Kỹ thuật số","reference":"Chương V, Bảng đặc tính kỹ thuật, mục IV.6 - IV.7","requirement":"Nguyên lý điều khiển kỹ thuật số. Chức năng: kết hợp được với tủ ATS; khởi động và tắt máy; dừng máy khẩn cấp; chọn chế độ làm việc, điều khiển trạng thái và lập trình; điều khiển từ xa qua cổng Internet/3G, đóng mở máy và đọc được các thông số như trên màn hình bộ điều khiển."},{"item":"Máy 500 kVA: Bộ điều khiển - đo lường và hiển thị","quote":"+ Số giờ vận hành máy.","reference":"Chương V, Bảng đặc tính kỹ thuật, mục IV.8 (1. Đo lường); mục C.2","requirement":"Thông số chung: số giờ vận hành, số lần khởi động, nhật ký lỗi. Thông số đầu phát: công suất tác dụng và biểu kiến, điện áp và dòng điện các pha, hệ số công suất, tần số. Thông số động cơ: tốc độ, nhiệt độ nước làm mát, điện áp ắc quy, nhiệt độ và áp suất bôi trơn, mức nhiên liệu trong thùng chứa. Có màn hình LCD hiển thị trạng thái/cảnh báo."},{"item":"Máy 500 kVA: Bộ điều khiển - chức năng bảo vệ","quote":"+ Phát ngược công suất.","reference":"Chương V, Bảng đặc tính kỹ thuật, mục IV.8 (2. Bảo vệ); mục C.1","requirement":"Bảo vệ: quá tải; ngắn mạch; điện áp cao/thấp; quá dòng; phát ngược công suất; nhiệt độ nước làm mát quá cao; áp lực dầu nhớt thấp; vượt tốc; tần số quá cao/quá thấp; sai lệch điện áp AC giữa các pha quá lớn; mức nhiên liệu thấp/hết nhiên liệu."},{"item":"Máy 500 kVA: Bộ điều khiển - cổng giao tiếp","quote":"+ Cổng kết nối USB.","reference":"Chương V, Bảng đặc tính kỹ thuật, mục IV.9","requirement":"Cổng kết nối với hệ thống kiểm soát từ xa; cổng USB; cổng liên kết và đọc dữ liệu trực tiếp từ động cơ."},{"item":"Máy 500 kVA: Vỏ giảm âm - xuất xứ, nhà sản xuất, mã hiệu","quote":"Nêu cụ thể","reference":"Chương V, Bảng đặc tính kỹ thuật, mục V.1 - V.3","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu vỏ giảm âm."},{"item":"Máy 500 kVA: Vỏ giảm âm - vật liệu chế tạo và sơn","quote":"Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Chương V, Bảng đặc tính kỹ thuật, mục V.6, V.9; mục D.1","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện; cách âm và che kín mưa nắng tốt, chống sét gỉ cao."},{"item":"Máy 500 kVA: Vỏ giảm âm - lỗ thông hơi, vật liệu cách âm, cửa, móc cẩu","quote":"Vật liệu chống cháy, dày 20 ÷ 50mm","reference":"Chương V, Bảng đặc tính kỹ thuật, mục V.7, V.8, V.10; mục D.2 - D.4","requirement":"Lỗ thông hơi ngăn bằng lưới chống chuột, rắn thâm nhập; vật liệu cách âm chống cháy, dày 20 ÷ 50mm; các cửa có chốt liên động và có khóa; có móc cẩu để cẩu tổ máy."},{"item":"ATS: Xuất xứ, nhà sản xuất, mã hiệu","quote":"Nêu cụ thể","reference":"Chương V, Bảng đặc tính kỹ thuật, mục VI.1, VI.2, VI.4","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu tủ ATS."},{"item":"ATS: Dòng tải định mức","quote":"≥ 800A","reference":"Chương V, Bảng đặc tính kỹ thuật, mục VI.5","requirement":"≥ 800A."},{"item":"ATS: Điện áp - tần số làm việc","quote":"220/380 V - 50 Hz","reference":"Chương V, Bảng đặc tính kỹ thuật, mục VI.6","requirement":"220/380 V - 50 Hz."},{"item":"ATS: Nguyên lý điều khiển, chế độ vận hành, cấu tạo","quote":"Tự động và bằng tay","reference":"Chương V, Bảng đặc tính kỹ thuật, mục VI.7 - VI.9; mục E.1","requirement":"Điều khiển kỹ thuật số; vận hành tự động và bằng tay (02 cấp điều khiển bằng tay tại chỗ và tự động); đặt trong hộp kim loại."},{"item":"ATS: Tính đồng bộ và chức năng tự khởi động","quote":"Bộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện và có đầu chờ để đấu nối với điện lưới và phụ tải.","reference":"Chương V, Bảng đặc tính kỹ thuật, mục VI.10 - VI.11; mục E.2 - E.3","requirement":"Đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện, có đầu chờ để đấu nối với điện lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới."},{"item":"Máy 500 kVA: Phụ kiện kèm theo máy","quote":"Xe kéo theo máy (bao gồm chi phí kiểm định)","reference":"Chương V, Bảng đặc tính kỹ thuật, mục VIII.1 - VIII.3","requirement":"Có bình ắc quy (bao gồm dây và cọc); có bộ giảm âm và bình nhiên liệu; có xe kéo theo máy (bao gồm chi phí kiểm định)."},{"item":"Máy 500 kVA: Bảng điều khiển - trang bị bắt buộc","quote":"Có aptômat tổng và cầu dao cách ly đầu cực máy phát.","reference":"Chương V, Mục 1, C.2, điểm e","requirement":"Có nút bấm khởi động, dừng máy, dừng khẩn cấp, thử các chức năng an toàn; có aptômat tổng và cầu dao cách ly đầu cực máy phát; có đèn chiếu sáng để vận hành ban đêm."},{"item":"Máy 500 kVA: Điều kiện môi trường làm việc","quote":"Máy phát điện phải đáp ứng được độ bền đối với các điều kiện về khí hậu và môi trường tại Việt Nam: được nhiệt đới hóa, phù hợp với điều kiện môi trường lắp đặt vận hành.","reference":"Chương V, Mục 1, Điều kiện môi trường làm việc; A.2","requirement":"Nhiệt độ môi trường lớn nhất 45oC, nhỏ nhất 0oC; khí hậu nhiệt đới, nóng ẩm; độ ẩm cực đại 100%; độ cao lắp đặt đến 1000 m; vận tốc gió lớn nhất 160 km/h; hệ thống 0,4 kV, 3 pha, trung tính nối đất trực tiếp, 50 Hz. Thiết bị phải được nhiệt đới hóa."},{"item":"Máy 500 kVA: Tiêu chuẩn chế tạo và thí nghiệm","quote":"Máy phát điện dự phòng hạ áp được chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","reference":"Chương V, Mục 1, B, Tiêu chuẩn chế tạo; Yêu cầu về thí nghiệm khoản 2; A.2","requirement":"Chế tạo theo TCVN 9729:2013 hoặc tiêu chuẩn tương đương; thí nghiệm xuất xưởng theo TCVN 9729-6:201, TCVN 6627-1 hoặc tiêu chuẩn tương đương (đo điện trở một chiều cuộn dây Stato và Roto, đo tổn hao không tải ở hệ số công suất bằng 1, thử nghiệm điện áp chịu thử); chi tiết thép mạ kẽm nhúng nóng theo TCVN 5408:2007."},{"item":"Máy 500 kVA: Chứng nhận tổ máy theo TCVN 9729 / ISO 8528","quote":"do tổ chức có chức năng và độc lập với nhà sản xuất ban hành","reference":"Chương V, Mục 1, A.1, điểm e","requirement":"Cung cấp giấy chứng nhận xác nhận sản phẩm tổ máy phát điện (hoặc nhà sản xuất) của nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương, do tổ chức có chức năng và độc lập với nhà sản xuất ban hành."},{"item":"Máy 500 kVA: Mới 100%, CO, CQ, nguồn gốc","quote":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ hàng hóa (CO) rõ ràng, hợp pháp và có chứng nhận chất lượng hàng hóa","reference":"Chương V, Mục 1, A.2; B (Yêu cầu về tổ máy phát) khoản 2 - 3","requirement":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có CO rõ ràng, hợp pháp và chứng nhận chất lượng hàng hóa; tổ máy lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại nhà sản xuất, do 1 nhà sản xuất chịu trách nhiệm."},{"item":"Máy 500 kVA: Máy phát điện di động","quote":"Có văn bản cam kết cung cấp máy phát điện di động được sản xuất từ năm 2023 trở về sau.","reference":"Chương V, Mục 1, 1.3 Yêu cầu khác","requirement":"Có văn bản cam kết cung cấp máy phát điện di động được sản xuất từ năm 2023 trở về sau."},{"item":"Máy 500 kVA: Chạy thử trước khi tiếp nhận","quote":"cho máy phát chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm","reference":"Chương V, Mục 1, Yêu cầu về thí nghiệm khoản 3; Mục 3","requirement":"Chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm, có đại diện bên mua chứng kiến."},{"item":"Máy 500 kVA: Phụ tùng và đồ nghề","quote":"Các nhà cung cấp phải đảm bảo cung cấp phụ tùng thay thế trong vòng 10 ngày làm việc kể từ lúc nhận được văn bản thông báo của đơn vị vận hành tổ máy phát.","reference":"Chương V, Mục 1, F.1 - F.2","requirement":"Cung cấp phụ tùng cho kỳ bảo dưỡng lần đầu, bảo đảm cung cấp phụ tùng thay thế trong vòng 10 ngày làm việc kể từ khi nhận văn bản thông báo; cung cấp đồ nghề phục vụ vận hành, sửa chữa (liệt kê cụ thể)."},{"item":"Máy 500 kVA: Bảo hành","quote":"Có cam kết thời gian bảo hành hàng hóa tối thiểu 24 tháng kể từ ngày hàng hóa được nghiệm thu, bàn giao","reference":"Chương V, Mục 3, Bảo hành","requirement":"Bảo hành hàng hóa tối thiểu 24 tháng kể từ ngày hàng hóa được nghiệm thu, bàn giao."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:35:43.453Z"}},"IB2400367398":{"u":"2026-11-03T20:29:18.211+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 1. E.HSMT -GT22.pdf), chưa phân tích cả HSMT.","Bảng ở mục 1.2 bị vỡ định dạng khi trích xuất từ PDF, một số ô (kiểu động cơ, chức năng bộ điều khiển) bị tách dòng nên trích dẫn chỉ lấy phần liền mạch.","Năm sản xuất không thống nhất: bảng mục 1.2 ghi '2024 trở về sau', mục 1.3 ghi 'từ năm 2023 trở lại đây'.","Văn bản không nêu dòng điện định mức (A) của bộ ATS.","Văn bản không nêu hãng, model của bộ ATS và của vỏ cách âm.","Mục 2 (Bản vẽ) ghi 'Theo đính kèm' và Mục 3 (Kiểm tra, thử nghiệm) ghi 'Theo quy định hiện hành', không có thông số cụ thể."],"result":{"keyInfo":{"bidName":"Gói thầu số 22: Cung cấp, lắp đặt máy phát điện 250KVA","notifyNo":"IB2400367398","generatorCapacity":"≥250KVA/200KW công suất liên tục; ≥275KVA/220KW công suất dự phòng (01 bộ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 250KVA: Tên gọi, cấu hình","quote":"Máy phát điện trọn bộ có vỏ cách âm và bộ ATS công suất 250KVA,","reference":"Chương V, mục 1.2, phần A","requirement":"Máy phát điện trọn bộ có vỏ cách âm và bộ ATS, công suất 250KVA"},{"item":"Máy phát điện 250KVA: Xuất xứ lắp ráp","quote":"lắp ráp, hoàn thiện tại Việt Nam hoặc các nước trong nhóm G20","reference":"Chương V, mục 1.2, phần A","requirement":"Lắp ráp, hoàn thiện tại Việt Nam hoặc các nước trong nhóm G20"},{"item":"Máy phát điện 250KVA: Loại máy","quote":"Máy phát điện chạy dầu diesel","reference":"Chương V, mục 1.2, phần A, dòng 1","requirement":"Máy phát điện chạy dầu diesel"},{"item":"Máy phát điện 250KVA: Số lượng","quote":"01 bộ","reference":"Chương V, mục 1.2, phần A, dòng 2","requirement":"01 bộ"},{"item":"Máy phát điện 250KVA: Năm sản xuất, tình trạng","quote":"2024 trở về sau, mới 100%","reference":"Chương V, mục 1.2, phần A, dòng 3","requirement":"Sản xuất từ năm 2024 trở về sau, mới 100% (mục 1.3 ghi sản xuất từ năm 2023 trở lại đây, hai chỗ không thống nhất)"},{"item":"Máy phát điện 250KVA: Công suất liên tục","quote":"≥250KVA/200KW","reference":"Chương V, mục 1.2, phần A, dòng 4","requirement":"≥250KVA/200KW"},{"item":"Máy phát điện 250KVA: Công suất dự phòng","quote":"≥275KVA/220KW","reference":"Chương V, mục 1.2, phần A, dòng 5","requirement":"≥275KVA/220KW"},{"item":"Máy phát điện 250KVA: Tốc độ","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, phần A, dòng 6","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 250KVA: Hệ số công suất","quote":"Cos phi = 0,8","reference":"Chương V, mục 1.2, phần A, dòng 7","requirement":"Cos phi = 0,8"},{"item":"Máy phát điện 250KVA: Tần số","quote":"50Hz","reference":"Chương V, mục 1.2, phần A, dòng 8","requirement":"50Hz"},{"item":"Máy phát điện 250KVA: Kích thước (DxRxC)","quote":"≤(3.800 x 1.400 x 2.200)mm","reference":"Chương V, mục 1.2, phần A, dòng 9","requirement":"≤(3.800 x 1.400 x 2.200)mm"},{"item":"Máy phát điện 250KVA: Động cơ - kiểu","quote":"Loại 4 kỳ phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, phần B, dòng 1","requirement":"Loại 4 kỳ phun nhiên liệu trực tiếp, sử dụng nhiên liệu diesel"},{"item":"Máy phát điện 250KVA: Động cơ - hiệu, model","quote":"Hiệu FPT_IVECO, Model: C87 TE3F hoặc tương đương","reference":"Chương V, mục 1.2, phần B, dòng 1","requirement":"Hiệu FPT_IVECO, Model C87 TE3F hoặc tương đương"},{"item":"Máy phát điện 250KVA: Động cơ - công suất liên tục","quote":"≥232KW","reference":"Chương V, mục 1.2, phần B, dòng 2","requirement":"≥232KW"},{"item":"Máy phát điện 250KVA: Động cơ - công suất dự phòng","quote":"≥256KW","reference":"Chương V, mục 1.2, phần B, dòng 3","requirement":"≥256KW"},{"item":"Máy phát điện 250KVA: Động cơ - tiêu hao nhiên liệu tại 100% tải","quote":"≤61 lít/giờ","reference":"Chương V, mục 1.2, phần B, dòng 4","requirement":"≤61 lít/giờ"},{"item":"Máy phát điện 250KVA: Động cơ - số xi lanh","quote":"06 xi lanh xếp thẳng hàng","reference":"Chương V, mục 1.2, phần B, dòng 5","requirement":"06 xi lanh xếp thẳng hàng"},{"item":"Máy phát điện 250KVA: Động cơ - hệ thống làm mát","quote":"Bằng két nước kết hợp quạt gió","reference":"Chương V, mục 1.2, phần B, dòng 6","requirement":"Bằng két nước kết hợp quạt gió"},{"item":"Máy phát điện 250KVA: Động cơ - hệ thống khởi động","quote":"Bằng máy đề sử dụng ắc quy 12/24V","reference":"Chương V, mục 1.2, phần B, dòng 7","requirement":"Bằng máy đề sử dụng ắc quy 12/24V"},{"item":"Máy phát điện 250KVA: Đầu phát - kiểu loại","quote":"Loại xoay chiều đồng bộ, 3 pha;","reference":"Chương V, mục 1.2, phần C, dòng 1","requirement":"Xoay chiều đồng bộ, 3 pha"},{"item":"Máy phát điện 250KVA: Đầu phát - hiệu, model","quote":"Hiệu Leroy-Sumer TAL A46 E hoặc tương đương","reference":"Chương V, mục 1.2, phần C, dòng 1","requirement":"Hiệu Leroy-Sumer TAL A46 E hoặc tương đương"},{"item":"Máy phát điện 250KVA: Đầu phát - điện áp","quote":"230/400V","reference":"Chương V, mục 1.2, phần C, dòng 2","requirement":"230/400V"},{"item":"Máy phát điện 250KVA: Đầu phát - cấp cách điện","quote":"Cấp H trở lên","reference":"Chương V, mục 1.2, phần C, dòng 3","requirement":"Cấp H trở lên"},{"item":"Máy phát điện 250KVA: Đầu phát - cấp bảo vệ cơ học","quote":"IP23 trở lên","reference":"Chương V, mục 1.2, phần C, dòng 4","requirement":"IP23 trở lên"},{"item":"Máy phát điện 250KVA: Đầu phát - hệ thống kích từ, AVR","quote":"Tự động kích từ, tự động điều chỉnh điện áp bằng điều áp","reference":"Chương V, mục 1.2, phần C, dòng 5","requirement":"Tự động kích từ, tự động điều chỉnh điện áp bằng điều áp điện tử AVR"},{"item":"Máy phát điện 250KVA: Bộ điều khiển - ký hiệu","quote":"Deepsea DSE 7320 hoặc tương đương","reference":"Chương V, mục 1.2, phần D, dòng 1","requirement":"Deepsea DSE 7320 hoặc tương đương"},{"item":"Máy phát điện 250KVA: Bộ điều khiển - màn hình hiển thị","quote":"- Bằng màn hình LCD","reference":"Chương V, mục 1.2, phần D, dòng 2","requirement":"Màn hình LCD, hiển thị công suất kVA, kWh và mức sử dụng nhiên liệu"},{"item":"Máy phát điện 250KVA: Bộ điều khiển - chức năng bảo vệ","quote":"+ Bảo vệ ngược pha","reference":"Chương V, mục 1.2, phần D, dòng 3","requirement":"Có chức năng bảo vệ, trong đó có bảo vệ ngược pha; đèn Led và màn hình hiển thị"},{"item":"Máy phát điện 250KVA: Bộ điều khiển - chức năng cảnh báo","quote":"+ Không cân bằng tải","reference":"Chương V, mục 1.2, phần D, dòng 4","requirement":"Cảnh báo lỗi bộ sạc, không cân bằng tải, mức nhiên liệu thấp"},{"item":"Máy phát điện 250KVA: Bộ điều khiển - chức năng khác","quote":"* Lưu trữ tối thiểu 250 sự kiện","reference":"Chương V, mục 1.2, phần D, dòng 5","requirement":"Nút dừng khẩn cấp, mật khẩu bảo vệ, lưu trữ tối thiểu 250 sự kiện"},{"item":"Máy phát điện 250KVA: Bộ điều khiển - kết nối với bộ ATS","quote":"Đảm bảo phù hợp với chức năng tự động của bộ ATS,","reference":"Chương V, mục 1.2, phần D, dòng 6","requirement":"Phù hợp với chức năng tự động của bộ ATS, đồng bộ với máy phát 250KVA; cài đặt chức năng đóng cắt tự động của ATS; cấp tín hiệu cho ATS nhận biết tình trạng, chất lượng nguồn điện lưới"},{"item":"Bộ ATS: Tiêu chuẩn, xuất xứ lắp ráp","quote":"Lắp ráp hoàn thiện tại Việt Nam","reference":"Chương V, mục 1.2, phần E, dòng 1","requirement":"Lắp ráp hoàn thiện tại Việt Nam"},{"item":"Bộ ATS: Chức năng tự động","quote":"Tự động chuyển đổi nguồn điện từ máy phát sang điện","reference":"Chương V, mục 1.2, phần E, dòng 2","requirement":"Tự động chuyển đổi nguồn điện từ máy phát sang điện lưới và ngược lại"},{"item":"Vỏ cách âm: Tiêu chuẩn, xuất xứ lắp ráp","quote":"Lắp ráp hoàn thiện tại Việt Nam","reference":"Chương V, mục 1.2, phần F, dòng 1","requirement":"Lắp ráp hoàn thiện tại Việt Nam"},{"item":"Vỏ cách âm: Độ ồn","quote":"≤ 76 dbA ± 3 ở khoảng cách 7m","reference":"Chương V, mục 1.2, phần F, dòng 2","requirement":"≤ 76 dbA ± 3 ở khoảng cách 7m"},{"item":"Phụ kiện: Ống xả giảm thanh","quote":"Được sản xuất đồng bộ theo máy","reference":"Chương V, mục 1.2, phần G, dòng 1","requirement":"Được sản xuất đồng bộ theo máy"},{"item":"Phụ kiện: Bình chứa nhiên liệu","quote":"Được chế tạo dưới chân đế, có dung tích 400 lít","reference":"Chương V, mục 1.2, phần G, dòng 2","requirement":"Được chế tạo dưới chân đế, dung tích 400 lít"},{"item":"Phụ kiện: Ắc quy và hệ thống nạp","quote":"Ắc quy và hệ thống","reference":"Chương V, mục 1.2, phần G, dòng 3","requirement":"Kèm theo máy"},{"item":"Phụ kiện: Bộ dụng cụ sửa chữa","quote":"Bộ dụng cụ sửa chữa","reference":"Chương V, mục 1.2, phần G, dòng 4","requirement":"Kèm theo máy"},{"item":"Phụ kiện: Dây cáp nối từ máy phát điện đến tủ ATS","quote":"4x240mm2+E120mm2","reference":"Chương V, mục 1.2, phần G, dòng 5","requirement":"Cáp 4x240mm2+E120mm2, số lượng 10 m"},{"item":"Phụ kiện: Tài liệu kỹ thuật, hướng dẫn sử dụng","quote":"Kèm theo máy","reference":"Chương V, mục 1.2, phần G, dòng 6","requirement":"Bằng tiếng Việt và tiếng Anh theo tiêu chuẩn của máy, kèm theo máy"},{"item":"Phạm vi lắp đặt: Vận chuyển, lắp đặt","quote":"Bao gồm chi phí vận chuyển, nhân công lắp đặt tại công trình xây dựng trụ","reference":"Chương V, mục 1.3","requirement":"Giá bao gồm chi phí vận chuyển và nhân công lắp đặt tại công trình trụ sở Chi cục Hải quan Đức Hòa (Khu công nghiệp Hạnh Phúc, xã Đức Hòa Đông, huyện Đức Hòa, tỉnh Long An)"},{"item":"Phạm vi lắp đặt: Thử tải","quote":"Bao gồm thiết bị thử tải, chi phí nhiên liệu thử tải liên tục trong 02 giờ,","reference":"Chương V, mục 1.3","requirement":"Giá bao gồm thiết bị thử tải, nhiên liệu thử tải liên tục trong 02 giờ, giấy chứng nhận, biên bản thử tải"},{"item":"Máy phát điện 250KVA: Năm sản xuất theo mục 1.3, hàng mới","quote":"Cam kết hàng hóa mới 100%, sản xuất từ năm 2023 trở lại đây","reference":"Chương V, mục 1.3","requirement":"Cam kết hàng hóa mới 100%, sản xuất từ năm 2023 trở lại đây"},{"item":"Máy phát điện 250KVA: Tiêu chuẩn đóng gói, bảo hành","quote":"được đóng gói, bảo hành theo tiêu chuẩn của nhà sản xuất,","reference":"Chương V, mục 1.3","requirement":"Đóng gói, bảo hành theo tiêu chuẩn của nhà sản xuất; khi giao hàng có phiếu bảo hành kèm theo"},{"item":"Máy phát điện 250KVA: Catalogue","quote":"cung cấp Calalogue gốc hoặc bản xác định thông số kỹ thuật","reference":"Chương V, mục 1.3","requirement":"Cung cấp catalogue gốc hoặc bản xác định thông số kỹ thuật của hãng sản xuất"},{"item":"Máy phát điện 250KVA: CO/CQ","quote":"Cung cấp giấy chứng nhận xuất xứ (C/O); giấy chứng nhận chất lượng hàng","reference":"Chương V, mục 1.3","requirement":"Cung cấp giấy chứng nhận xuất xứ (C/O), giấy chứng nhận chất lượng (C/Q) của nhà sản xuất; giấy chứng nhận hiệu chuẩn (C/C) nếu cần"},{"item":"Máy phát điện 250KVA: Thời gian bảo hành","quote":"Thời gian bảo hành: ≥ 12 tháng.","reference":"Chương V, mục 1.3","requirement":"≥ 12 tháng"},{"item":"Máy phát điện 250KVA: Giao/nhận hàng hóa bảo hành","quote":"Trong vòng 48h, sau khi Chủ đầu tư","reference":"Chương V, mục 1.3","requirement":"Trong vòng 48h sau khi chủ đầu tư gửi phiếu báo hỏng, kèm hỗ trợ sản phẩm thay thế trong thời gian bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:29:17.620Z"}},"IB2400367420":{"u":"2026-11-03T06:45:02.154+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu về kỹ thuật GT5 ngày 26.9.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị ngắt dòng và lẫn cột ở một số hàng (tiêu chuẩn chế tạo, tính đồng bộ thương hiệu, chức năng bộ điều khiển, ATS), nên một số trích dẫn chỉ là đoạn liền mạch ngắn của hàng đó.","Chương V không nêu bảo hành, CO/CQ, bình nhiên liệu, cáp, phạm vi lắp đặt, độ ồn ngoài mức đã nêu hay mức phát thải.","Công suất liên tục (prime) không được nêu; chỉ nêu công suất dự phòng ≥ 700kVA."],"result":{"keyInfo":{"bidName":"Gói thầu số 05: Mua sắm máy phát điện 3 pha, công suất dự phòng ≥ 700kVA","notifyNo":"IB2400367420","generatorCapacity":"≥ 700 kVA dự phòng, 01 máy, 3 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":"Máy phát điện 3 pha, công suất dự phòng ≥ 700kVA; SL: 01 máy.","reference":"Chương V, mục I.1.5.a","requirement":"01 máy"},{"item":"Tổ máy phát điện: Mã hiệu","quote":"Mã hiệu | Nhà thầu đề xuất","reference":"Chương V, mục II.2, STT I.1","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện: Nhãn hiệu","quote":"Nhãn hiệu | Nhà thầu đề xuất","reference":"Chương V, mục II.2, STT I.1","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện: Xuất xứ","quote":"Xuất xứ | Nhóm các nước có nền kinh tế phát triển G20","reference":"Chương V, mục II.2, STT I.1","requirement":"Nhóm các nước có nền kinh tế phát triển G20"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Năm sản xuất | 2024","reference":"Chương V, mục II.2, STT I.1","requirement":"2024"},{"item":"Tổ máy phát điện: Tình trạng cung cấp","quote":"Đồng bộ, nguyên đai nguyên kiện.","reference":"Chương V, mục II.2, STT I.1","requirement":"Đồng bộ, nguyên đai nguyên kiện"},{"item":"Tổ máy phát điện: Chất lượng","quote":"Mới 100%, đã được nhiệt đới hóa để hoạt động trong","reference":"Chương V, mục II.2, STT I.1","requirement":"Mới 100%, đã được nhiệt đới hóa để hoạt động trong điều kiện khí hậu Việt Nam"},{"item":"Tổ máy phát điện: Tính đồng bộ thương hiệu","quote":null,"reference":"Chương V, mục II.2, STT I.1","requirement":"Đồng bộ với động cơ dầu diesel, đầu phát điện và bộ điều khiển tích hợp được thiết kế, sản xuất và lắp ráp bởi một nhà sản xuất duy nhất; tổ máy lắp ráp OEM không được chấp nhận"},{"item":"Tổ máy phát điện: Tiêu chuẩn chất lượng chế tạo","quote":"ISO 3046, ISO 8528, 2006/95/EC, 2006/42/EC,","reference":"Chương V, mục II.2, STT I.1","requirement":"AS1359, NFPA37, NFPA70, NFPA99, NFPA110, IEC 60034-1, ISO 3046, ISO 8528, 2006/95/EC, 2006/42/EC, 2004/108/EC"},{"item":"Tổ máy phát điện: Khả năng đáp ứng tải","quote":"Khả năng đáp ứng tải | ISO 8528","reference":"Chương V, mục II.2, STT I.1","requirement":"ISO 8528"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng | ≥ 700kVA","reference":"Chương V, mục II.2, STT I.1","requirement":"≥ 700kVA"},{"item":"Tổ máy phát điện: Điện áp","quote":"Điện áp | 400V","reference":"Chương V, mục II.2, STT I.1","requirement":"400V"},{"item":"Tổ máy phát điện: Tần số","quote":"Tần số | 50Hz","reference":"Chương V, mục II.2, STT I.1","requirement":"50Hz"},{"item":"Tổ máy phát điện: Số pha","quote":"Số pha | 3 pha","reference":"Chương V, mục II.2, STT I.1","requirement":"3 pha"},{"item":"Tổ máy phát điện: Vòng quay","quote":"Vòng quay | ≥ 1500 vòng/ phút","reference":"Chương V, mục II.2, STT I.1","requirement":"≥ 1500 vòng/phút"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất | ≥ 0.8","reference":"Chương V, mục II.2, STT I.1","requirement":"≥ 0.8"},{"item":"Tổ máy phát điện: Biến thiên điện áp","quote":"Biến thiên điện áp | ±1% ở trạng thái ổn định","reference":"Chương V, mục II.2, STT I.1","requirement":"±1% ở trạng thái ổn định"},{"item":"Tổ máy phát điện: Biến thiên tần số","quote":"Biến thiên tần số | ±0.2 Hz (0.4%)","reference":"Chương V, mục II.2, STT I.1","requirement":"±0.2 Hz (0.4%)"},{"item":"Tổ máy phát điện: Cấp cách điện","quote":"Cấp cách điện | Cấp H trở lên","reference":"Chương V, mục II.2, STT I.1","requirement":"Cấp H trở lên"},{"item":"Tổ máy phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ | IP21 trở lên","reference":"Chương V, mục II.2, STT I.1","requirement":"IP21 trở lên"},{"item":"Tổ máy phát điện: Hệ thống giải nhiệt","quote":"Hệ thống giải nhiệt | Bằng két nước kết hợp quạt gió.","reference":"Chương V, mục II.2, STT I.1","requirement":"Bằng két nước kết hợp quạt gió"},{"item":"Tổ máy phát điện: Nhiệt độ khí xả","quote":"Nhiệt độ khí xả | ≤ 565 0C","reference":"Chương V, mục II.2, STT I.1","requirement":"≤ 565 0C"},{"item":"Tổ máy phát điện: Lưu lượng khí làm mát","quote":"Lưu lượng khí làm mát | ≥ 475m3/ phút","reference":"Chương V, mục II.2, STT I.1","requirement":"≥ 475m3/ phút"},{"item":"Tổ máy phát điện: Hệ thống giảm chấn, chống rung","quote":"Chống rung giữa thân động cơ và bệ máy","reference":"Chương V, mục II.2, STT I.1","requirement":"Chống rung giữa thân động cơ và bệ máy"},{"item":"Động cơ diesel: Hãng sản xuất","quote":"Hãng sản xuất | Đồng bộ theo Nhà sản xuất tổ máy phát điện","reference":"Chương V, mục II.2, STT I.2","requirement":"Đồng bộ theo Nhà sản xuất tổ máy phát điện"},{"item":"Động cơ diesel: Loại động cơ","quote":"Loại động cơ | Động cơ đốt trong, 4 kỳ","reference":"Chương V, mục II.2, STT I.2","requirement":"Động cơ đốt trong, 4 kỳ"},{"item":"Động cơ diesel: Số xy-lanh","quote":"Số xy-lanh | 6 xy lanh, xếp thẳng","reference":"Chương V, mục II.2, STT I.2","requirement":"6 xy lanh, xếp thẳng"},{"item":"Động cơ diesel: Đường kính xy lanh","quote":"Đường kính xy lanh | ≤ 138mm","reference":"Chương V, mục II.2, STT I.2","requirement":"≤ 138mm"},{"item":"Động cơ diesel: Khoảng chạy xy lanh","quote":"Khoảng chạy xy lanh | ≤ 172mm","reference":"Chương V, mục II.2, STT I.2","requirement":"≤ 172mm"},{"item":"Động cơ diesel: Tổng dung tích xy-lanh","quote":"Tổng dung tích xy-lanh | ≤ 15.3L","reference":"Chương V, mục II.2, STT I.2","requirement":"≤ 15.3L"},{"item":"Động cơ diesel: Tỷ số nén","quote":"Tỷ số nén | ≥ 16.1:1","reference":"Chương V, mục II.2, STT I.2","requirement":"≥ 16.1:1"},{"item":"Động cơ diesel: Bộ điều tốc","quote":"Bộ điều tốc | Điện tử","reference":"Chương V, mục II.2, STT I.2","requirement":"Điện tử"},{"item":"Động cơ diesel: Công suất động cơ","quote":"Công suất động cơ | ≥ 833 bHP","reference":"Chương V, mục II.2, STT I.2","requirement":"≥ 833 bHP"},{"item":"Động cơ diesel: Tổng dung tích nước làm mát","quote":"≤48L","reference":"Chương V, mục II.2, STT I.2","requirement":"≤48L"},{"item":"Động cơ diesel: Hệ thống phun nhiên liệu","quote":"Hệ thống phun nhiên liệu | Kim phun điện tử , Công nghệ Phun trực tiếp","reference":"Chương V, mục II.2, STT I.2","requirement":"Kim phun điện tử, công nghệ phun trực tiếp"},{"item":"Động cơ diesel: Gió nạp","quote":"Tăng áp bằng Turbo (turbocharger), có làm mát khí nạp","reference":"Chương V, mục II.2, STT I.2","requirement":"Tăng áp bằng Turbo (turbocharger), có làm mát khí nạp trước khi vào buồng đốt"},{"item":"Động cơ diesel: Tiêu hao nhiên liệu tại 100% công suất dự phòng","quote":"≤ 143 L/hr (Lít/giờ)","reference":"Chương V, mục II.2, STT I.2","requirement":"≤ 143 L/hr (Lít/giờ)"},{"item":"Động cơ diesel: Tiêu hao nhiên liệu tại 75% công suất dự phòng","quote":"≤ 107 L/hr (Lít/giờ)","reference":"Chương V, mục II.2, STT I.2","requirement":"≤ 107 L/hr (Lít/giờ)"},{"item":"Động cơ diesel: Tiêu hao nhiên liệu tại 50% công suất dự phòng","quote":"≤ 75 L/hr (Lít/giờ)","reference":"Chương V, mục II.2, STT I.2","requirement":"≤ 75 L/hr (Lít/giờ)"},{"item":"Động cơ diesel: Hệ thống khởi động","quote":"Hệ thống khởi động | Motor khởi động 24V + Bình ắc quy","reference":"Chương V, mục II.2, STT I.2","requirement":"Motor khởi động 24V + Bình ắc quy"},{"item":"Đầu phát điện: Hãng sản xuất","quote":"Hãng sản xuất | Đồng bộ theo Nhà sản xuất tổ máy phát điện","reference":"Chương V, mục II.2, STT I.3","requirement":"Đồng bộ theo Nhà sản xuất tổ máy phát điện"},{"item":"Đầu phát điện: Loại đầu phát","quote":"Loại đầu phát | Không chổi than, 4 cực, từ trường quay","reference":"Chương V, mục II.2, STT I.3","requirement":"Không chổi than, 4 cực, từ trường quay"},{"item":"Đầu phát điện: Điện áp","quote":"Điện áp | 400V","reference":"Chương V, mục II.2, STT I.3","requirement":"400V"},{"item":"Đầu phát điện: Số pha","quote":"Số pha | 3 pha","reference":"Chương V, mục II.2, STT I.3","requirement":"3 pha"},{"item":"Đầu phát điện: Tần số","quote":"Tần số | 50Hz","reference":"Chương V, mục II.2, STT I.3","requirement":"50Hz"},{"item":"Đầu phát điện: Biến thiên điện áp","quote":"≤ ±1% trạng thái ổn định và trạng thái thay đổi 3% tốc độ","reference":"Chương V, mục II.2, STT I.3","requirement":"≤ ±1% trạng thái ổn định và trạng thái thay đổi 3% tốc độ động cơ"},{"item":"Đầu phát điện: Biến thiên tần số","quote":"Biến thiên Tần số | ≤ ±0.2 Hz (0.4%)","reference":"Chương V, mục II.2, STT I.3","requirement":"≤ ±0.2 Hz (0.4%)"},{"item":"Đầu phát điện: Kiểu kích từ","quote":"Kiểu kích từ | Kích từ tự kích","reference":"Chương V, mục II.2, STT I.3","requirement":"Kích từ tự kích"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp tự động (AVR)","quote":"Bộ điều chỉnh điện áp tự động tích hợp","reference":"Chương V, mục II.2, STT I.3","requirement":"Bộ điều chỉnh điện áp tự động tích hợp"},{"item":"Đầu phát điện: Khả năng quá tốc","quote":"Khả năng quá tốc | ≥ 150%","reference":"Chương V, mục II.2, STT I.3","requirement":"≥ 150%"},{"item":"Đầu phát điện: Hệ số công suất","quote":"Hệ số công suất | ≥ 0.8","reference":"Chương V, mục II.2, STT I.3","requirement":"≥ 0.8"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Cấp cách điện | Cấp H trở lên","reference":"Chương V, mục II.2, STT I.3","requirement":"Cấp H trở lên"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ | IP21 trở lên","reference":"Chương V, mục II.2, STT I.3","requirement":"IP21 trở lên"},{"item":"Đầu phát điện: Tổng mức sóng hài","quote":"Tổng mức sóng hài | < 3%","reference":"Chương V, mục II.2, STT I.3","requirement":"< 3%"},{"item":"Bộ điều khiển: Đơn vị cung cấp","quote":"Đơn vị cung cấp | Đồng bộ thương hiệu nhà sản xuất máy phát điện","reference":"Chương V, mục II.2, STT I.4","requirement":"Đồng bộ thương hiệu nhà sản xuất máy phát điện"},{"item":"Bộ điều khiển: Chủng loại và chức năng hoạt động","quote":"hoạt động | START/ STOP/ AUTO","reference":"Chương V, mục II.2, STT I.4","requirement":"Điều khiển điện tử kỹ thuật số; START/STOP/AUTO; nút bấm dừng khẩn cấp; chạy ở các chế độ Manual/Auto hoặc tương đương; chức năng Reset xóa lỗi"},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":"- Màn hình tinh thể lỏng LCD","reference":"Chương V, mục II.2, STT I.4","requirement":"Màn hình tinh thể lỏng LCD; hiển thị điện áp, điện áp pha, dòng điện, dòng điện pha, tần số, tốc độ, điện áp ắc quy, giờ chạy máy, hệ số cos phi; ghi nhớ 50 sự kiện"},{"item":"Bộ điều khiển: Chức năng bảo vệ đầu phát","quote":"• - Công suất ngược (kW)","reference":"Chương V, mục II.2, STT I.4","requirement":"Thứ tự pha; quá/thấp áp; quá/thấp tần số; công suất ngược (kW); ngược công suất phản kháng (kVAr); quá dòng; đường cong phá hủy nhiệt"},{"item":"Bộ điều khiển: Chức năng bảo vệ động cơ","quote":"• - Quá tốc","reference":"Chương V, mục II.2, STT I.4","requirement":"Bộ điều khiển không ở trạng thái AUTO; nhiệt độ nước làm mát cao; nhiệt độ nước làm mát thấp; mực nước làm mát thấp; nhiệt độ nhớt cao; điện áp ắc quy cao, thấp và yếu; quá tốc; quá khởi động (Over crank); áp suất nhớt thấp; bảo vệ quá tải"},{"item":"Bộ điều khiển: Kết nối","quote":"Kết nối | USB/USB","reference":"Chương V, mục II.2, STT I.4","requirement":"USB/USB"},{"item":"Vỏ chống ồn: Kết cấu","quote":"Vỏ chống ồn được sơn tĩnh điện phù hợp với điều kiện","reference":"Chương V, mục II.2, STT II","requirement":"Sơn tĩnh điện phù hợp với điều kiện thời tiết Việt Nam"},{"item":"Vỏ chống ồn: Độ ồn","quote":"Độ ồn ≤ 75±3 dBA trong khoảng cách 7m tính từ tâm","reference":"Chương V, mục II.2, STT II","requirement":"≤ 75±3 dBA trong khoảng cách 7m tính từ tâm máy"},{"item":"Bộ chuyển mạch tự động (ATS): Dòng định mức","quote":"Dòng định mức 1250A, 3pha 400V.","reference":"Chương V, mục II.2, STT III","requirement":"1250A, 3 pha 400V"},{"item":"Bộ chuyển mạch tự động (ATS): Xuất xứ thương hiệu","quote":"Yêu cầu sử dụng bộ chuyển đổi và bảng điều khiển","reference":"Chương V, mục II.2, STT III","requirement":"Bộ chuyển đổi và bảng điều khiển thương hiệu từ các nước phát triển G20"},{"item":"Điều kiện làm việc","quote":"Nhiệt đới gió mùa.","reference":"Chương V, mục II.1","requirement":"Hoạt động tất cả các ngày trong năm, trong điều kiện khí hậu nhiệt đới gió mùa"},{"item":"Kiểm tra và thử nghiệm","quote":"Phương pháp thử nghiệm là thuê Bên","reference":"Chương V, mục II.6","requirement":"Trước khi giao hàng, nhà thầu cung cấp hồ sơ chứng minh thông số kỹ thuật phù hợp E-HSDT và E-HSMT; nếu không đầy đủ, chủ đầu tư có quyền đề nghị thử nghiệm bởi bên thứ 3 độc lập, chi phí do nhà thầu chi trả; hàng hóa không đạt sẽ bị từ chối tiếp nhận"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:45:01.801Z"}},"IB2400371783":{"u":"2026-11-03T06:45:15.431+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YCKT (Cap nhat).pdf), chưa phân tích cả HSMT.","Tệp là bản quét, văn bản OCR mất dấu và có nhiều lỗi ký tự (ví dụ 'Mdi 100%', 'Dien ap Vol ke', 'AYR'), nên các trích dẫn giữ nguyên theo bản OCR. Ký hiệu '>' trong bản OCR có thể là '≥'.","Mục 7 (điều tốc bằng: 'Bien tir') và một số dòng của các mục 41, 43, 44 (đầu phát) đọc không rõ hoặc bị cắt nên không đưa vào danh sách.","Số thứ tự các mục trong phần động cơ và đầu phát bị lặp (27-29) do bố cục quét; tham chiếu ghi kèm tên mục để phân biệt.","Văn bản không nêu thời hạn bảo hành, phạm vi lắp đặt chi tiết, hãng hay model động cơ/đầu phát, xuất xứ cụ thể hoặc mức khí thải.","Có điểm không thống nhất: tên gói thầu là 01 máy phát điện nhưng mục ATS nhắc 2 máy phát dự phòng 290KVA và 300KVA.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy phát điện: Tiêu chuẩn (60950, 18014001, 14001)."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt 01 máy phát điện tại Cảng hàng không Côn Đảo","notifyNo":"IB2400371783","generatorCapacity":"01 máy: > 300 KVA liên tục (Prime); > 330 KVA dự phòng (Standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng","quote":null,"reference":"Tên gói thầu","requirement":"Cung cấp và lắp đặt 01 máy phát điện (theo tên gói thầu). Riêng mục ATS lại nhắc 2 máy phát (290 KVA và 300 KVA)."},{"item":"Máy phát điện: Chất lượng","quote":"Mdi 100%","reference":"Chương V, Yêu cầu kỹ thuật chung, mục 1","requirement":"Mới 100%."},{"item":"Máy phát điện: Năm sản xuất","quote":"Nam san xuat: 2024 tra di.","reference":"Chương V, Yêu cầu kỹ thuật chung, mục 2","requirement":"Sản xuất từ năm 2024 trở đi."},{"item":"Máy phát điện: Tiêu chuẩn","quote":"ISO 9001: 2025 , ISO 8528-13:2016, ISO3046, EN60204-l:2018, NEMA","reference":"Chương V, Yêu cầu kỹ thuật chung, mục 2","unverified":true,"requirement":"Đạt các tiêu chuẩn, được cơ quan độc lập chứng nhận: ISO 9001:2025, ISO 8528-13:2016, ISO 3046, EN 60204-1:2018, NEMA MG1-32, BS5000, IEC34, BS EN 61000, BS EN 60034, AS1359, VDE0530, BS EN 60950, 18014001:2015 (theo bản OCR, có thể là ISO 14001:2015), CE."},{"item":"Máy phát điện: Tính đồng bộ","quote":"To may phat dien dong bo cung mot nha san xuat","reference":"Chương V, Yêu cầu kỹ thuật chung, mục 3","requirement":"Tổ máy gồm tổ máy, động cơ, đầu phát, bảng điều khiển kèm chương trình điều khiển, khung vỏ máy, vỏ cách âm và phụ kiện kèm theo (lọc dầu, lọc nhớt, lọc gió, sạc lưới) phải do cùng một hãng sản xuất máy phát điện sản xuất."},{"item":"Máy phát điện: Tủ điện cầu dao đi kèm","quote":"Cd tu dien cau dao dao va vat tir dau ndi kem theo may phat dien.","reference":"Chương V, Yêu cầu kỹ thuật chung, mục 4","requirement":"Có tủ điện cầu dao và vật tư đấu nối kèm theo máy phát điện."},{"item":"Máy phát điện: Chạy thử và nghiệm thu","quote":"Don vi cung cap phai cung cap kiem dinh tai, nhien lieu day binh de phuc vu cho viec","reference":"Chương V, Yêu cầu kỹ thuật chung, mục 5","requirement":"Đơn vị cung cấp phải cung cấp kiểm định tải và nhiên liệu đầy bình để chạy thử tải và nghiệm thu máy tại hiện trường hoặc nhà máy."},{"item":"Máy phát điện: CO/CQ (nhập khẩu nguyên chiếc)","quote":"- Trudng hop thiet bi chao thau dupe nhap khau nguyen chiec: Chung nhan chat","reference":"Chương V, Yêu cầu kỹ thuật chung, mục 6","requirement":"Nếu nhập khẩu nguyên chiếc: CQ của tổ máy do nhà sản xuất cấp; CO của tổ máy ghi rõ nơi sản xuất; tờ khai hải quan nhập khẩu tổ máy."},{"item":"Máy phát điện: CO/CQ (lắp ráp tại Việt Nam)","quote":"Trudng hop thiet bi chao thau dupe lap rap tai Viet Nam: Don vi lap rap may phat dien","reference":"Chương V, Yêu cầu kỹ thuật chung, mục 6-7","requirement":"Nếu lắp ráp tại Việt Nam: CQ, CO ghi rõ nơi sản xuất và tờ khai hải quan nhập khẩu của động cơ, đầu phát và bảng điều khiển. Đơn vị lắp ráp phải có giấy ủy quyền của nhà sản xuất động cơ, đầu phát và bảng điều khiển."},{"item":"Máy phát điện: Công suất liên tục (Prime)","quote":"- Cong suat d che dp chay lien tuc (Prime): > 300 KVA","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 1","requirement":"> 300 KVA"},{"item":"Máy phát điện: Công suất dự phòng (Standby)","quote":"- Cong suat d che dp chay du phdng (Standby): > 330 KVA","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 1","requirement":"> 330 KVA"},{"item":"Máy phát điện: Tần số","quote":"Tan so: 50 ± 0,5 hz.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 2","requirement":"50 ± 0,5 Hz."},{"item":"Máy phát điện: Điện áp đầu ra","quote":"Dien ap dau ra: 220/380Vac, 3 pha. 4 day, 4 cue.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 3","requirement":"220/380 Vac, 3 pha, 4 dây, 4 cực."},{"item":"Máy phát điện: Hệ số công suất","quote":"He so cong suat (cos (p): 0,8.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 4","requirement":"cos φ: 0,8."},{"item":"Máy phát điện: Điều chỉnh điện áp tự động","quote":"Dieu chinh dien ap tu dong bang dien tu: 1.5% (tu khdng tai den day tai)","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 5","requirement":"Điều chỉnh điện áp tự động bằng điện tử: 1.5% (từ không tải đến đầy tải)."},{"item":"Máy phát điện: Nhiên liệu","quote":"Nhien lieu: Dung dau Diesel - DO.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 10","requirement":"Dùng dầu Diesel - DO."},{"item":"Máy phát điện: Cơ cấu truyền động","quote":"Ca cau truyen dong: True tiep, str dung khop noi dong true, khong str dung day curoa.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 12","requirement":"Truyền động trực tiếp, dùng khớp nối đồng trục, không dùng dây curoa."},{"item":"Máy phát điện: Hệ thống khởi động","quote":"He thong khai dong: De dien 1 chieu 12VDC hoac 24VDC bang binh dien accu kem","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 13","requirement":"Khởi động bằng điện 1 chiều 12VDC hoặc 24VDC, dùng bình accu kèm theo bộ điều tiết sạc."},{"item":"Máy phát điện: Tiêu hao nhiên liệu","quote":"< 69 lit/gia a che do 100% cong suat dinh mac (prime).","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 14","requirement":"< 69 lít/giờ ở chế độ 100% công suất định mức (prime)."},{"item":"Máy phát điện: Thùng nhiên liệu","quote":"Thung nhien lieu tieu chuan che tao lien vai khung de: du dung cho > 12 gia boat dong","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 15","requirement":"Thùng nhiên liệu tiêu chuẩn chế tạo liền với khung đế, đủ dùng cho > 12 giờ hoạt động ở chế độ 100% công suất định mức."},{"item":"Máy phát điện: Độ ồn","quote":"May co trang bi vo each am dam bao do on < 75 ±3dB(A) each 7m (khong gian ma).","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 16","requirement":"Có vỏ cách âm, độ ồn < 75 ±3 dB(A) cách 7 m (không gian mở)."},{"item":"Máy phát điện: Điều kiện làm việc (nhiệt độ)","quote":"- Nhiet dp: Ttr 0°C d£n 50°C.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 17","requirement":"Nhiệt độ từ 0°C đến 50°C."},{"item":"Máy phát điện: Điều kiện làm việc (độ ẩm)","quote":"- Do am: Tuang doi 80% den 100%.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 17","requirement":"Độ ẩm tương đối 80% đến 100%."},{"item":"Động cơ: Loại động cơ","quote":"Loai dong co Diesel 4 ky, Buong dot thong nhat, phun nhien lieu true tiep co Turbo","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 20","requirement":"Diesel 4 kỳ, buồng đốt thống nhất, phun nhiên liệu trực tiếp, có turbo tăng áp (turbo charger). Đồng bộ theo máy phát điện."},{"item":"Động cơ: Kiểu động cơ","quote":"Kieu dong ca: V6, Turbo tang ap co lam mat bang khong khi","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 21","requirement":"V6, turbo tăng áp, làm mát bằng không khí."},{"item":"Động cơ: Công suất liên tục (Prime)","quote":"- Cong suat lien tuc (Prime): > 250KW a toe do 1500 vong/phut.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 22","requirement":"> 250 KW ở tốc độ 1500 vòng/phút."},{"item":"Động cơ: Công suất dự phòng (Standby)","quote":"- Cong suat du phong (Standby): > 275KW a toe do 1500 vong/phut.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 22","requirement":"> 275 KW ở tốc độ 1500 vòng/phút."},{"item":"Động cơ: Khả năng quá tốc độ","quote":"Kha nang qua toe do: > 1800 vong/phut.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 23","requirement":"> 1800 vòng/phút."},{"item":"Động cơ: Dao động tốc độ khi tải ổn định","quote":"Dao dong toe do khi tai on dinh: ± 0.5%.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 24","requirement":"± 0.5%."},{"item":"Động cơ: Cơ cấu điều tốc","quote":"Ca cau dieu toe: Dien tu","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 25","requirement":"Điện tử."},{"item":"Động cơ: Tỉ số nén","quote":"Ti so nen: 17:1","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 26","requirement":"17:1."},{"item":"Động cơ: Chế độ làm mát","quote":"Che do lam mat: Bo tan nhiet va quat","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 27","requirement":"Bộ tản nhiệt và quạt."},{"item":"Động cơ: Máy phát nạp điện (dynamo)","quote":"May phat nap dien: Dynamo theo may loai 12VDC hoac 24VDC, co trang bi bo dieu","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 28 (mục động cơ)","requirement":"Dynamo theo máy, loại 12VDC hoặc 24VDC, có trang bị bộ điều áp."},{"item":"Động cơ: Accu","quote":"Accu: 12VDC hoac 24VDC co bo dieu tiet sac tu luai dien dong bo theo may.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 29 (mục động cơ)","requirement":"12VDC hoặc 24VDC, có bộ điều tiết sạc từ lưới điện, đồng bộ theo máy."},{"item":"Đầu phát: Loại đầu phát và AVR","quote":null,"reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 27 (mục đầu phát)","requirement":"Không chổi than, tự động kích từ, từ trường quay 4 cực, tự động điều chỉnh điện thế bằng bộ AVR điện tử thế hệ mới, cho chất lượng điện tốt, độ ổn định cao, cho phép hoạt động ở nhiều mức tải. Đồng bộ theo máy phát điện."},{"item":"Đầu phát: Công suất liên tục","quote":"- Cong suat lien tuc: > 300 KVA - 3pha.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 28 (mục đầu phát)","requirement":"> 300 KVA - 3 pha."},{"item":"Đầu phát: Công suất dự phòng","quote":"- Cong suat du phong: > 330 KVA - 3pha.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 28 (mục đầu phát)","requirement":"> 330 KVA - 3 pha."},{"item":"Đầu phát: Tốc độ vòng quay","quote":"Toe do vong quay: 1500 vong/phut.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 30 (mục đầu phát)","requirement":"1500 vòng/phút."},{"item":"Đầu phát: Cách điện","quote":"Cach dien: Vat lieu loai keo epoxy, nhiet doi hoa, tham chan khong, hai lop.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 33 (mục đầu phát)","requirement":"Vật liệu loại keo epoxy, nhiệt đới hóa, thấm chân không, hai lớp."},{"item":"Đầu phát: Cấp cách điện","quote":"Cap each dien: > cap H, co kha nang chiu nhiet do tu > 125°C","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 34 (mục đầu phát)","requirement":"> cấp H, chịu nhiệt độ từ > 125°C."},{"item":"Đầu phát: Vỏ bọc bảo vệ","quote":"Vo boc bao ve dau phat: > IP 21.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 36 (mục đầu phát)","requirement":"> IP 21."},{"item":"Đầu phát: Hệ thống điều thế","quote":"He thong dieu the: Bang vi xu ly.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 37 (mục đầu phát)","requirement":"Bằng vi xử lý."},{"item":"Đầu phát: Điện áp","quote":"Dien ap: 220/380V.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 38 (mục đầu phát)","requirement":"220/380 V."},{"item":"Đầu phát: Dải điều chỉnh điện áp","quote":"- Dai dieu chinh dien ap: < 5% so vdi dien ap dinh muc.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 39 (mục đầu phát)","requirement":"< 5% so với điện áp định mức."},{"item":"Đầu phát: Độ sai lệch điện áp","quote":"- Do sai lech dien ap: < 1%.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 39 (mục đầu phát)","requirement":"< 1%."},{"item":"Đầu phát: Độ méo dạng điện áp","quote":"Do meo dang dien ap (TTID): < 5% (khi tai can bang 3 pha).","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 42 (mục đầu phát)","requirement":"< 5% (khi tải cân bằng 3 pha)."},{"item":"Đầu phát: Khả năng quá tải","quote":"May cd the dat qua tai 110% trong vong 60 phut sau moi 12 gid chay","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 45 (mục đầu phát)","requirement":"Quá tải 110% trong vòng 60 phút sau mỗi 12 giờ chạy máy."},{"item":"Đầu phát: Làm mát","quote":"Lam mat dau phat: Bang quat ly tarn thoi true tiep.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 46 (mục đầu phát)","requirement":"Bằng quạt ly tâm đồng trục trực tiếp."},{"item":"Đầu phát: Tiếp địa","quote":"Cd trang bi he thong tiep dat: day va coc tiep dia.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 47 (mục đầu phát)","requirement":"Có hệ thống tiếp đất: dây và cọc tiếp địa."},{"item":"Đầu phát: Hiệu suất","quote":"Hieu suat dau phat: > 95%.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 48 (mục đầu phát)","requirement":"> 95%."},{"item":"Bộ điều khiển: Chức năng điều khiển","quote":"- Co kha nang ket noi vai cac thiet bi dieu khien ATS hop bo.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 49","requirement":"Công tắc khởi động/dừng và công tắc dừng khẩn cấp tại máy và trên tủ điện chính; trễ thời gian tắt máy để làm nguội; điều khiển chu kỳ khởi động máy; tự kiểm tra tình trạng vận hành tổ máy; công tắc reset; có khả năng kết nối với thiết bị điều khiển ATS hợp bộ."},{"item":"Bộ điều khiển: Hệ thống hiển thị","quote":"- Ap luc nhdt (PSI & Bar)","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 50","requirement":"Hiển thị: Volt (điện áp), Ampe (dòng điện), tần số, áp lực nhớt (PSI & Bar), đếm giờ máy vận hành, tốc độ vòng quay (RPM), báo nhiệt độ nước (°C & °F), điện áp vôn kế bình ắc-quy, công tắc vận hành, dừng máy khẩn cấp."},{"item":"Bộ điều khiển: Bảo vệ máy phát","quote":"- Bao den khi may phat dang co tai","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 51","requirement":"Hiển thị bằng biểu tượng và thông báo bằng messages khi một trong các thông số kỹ thuật trên máy không đạt yêu cầu; báo đèn khi máy phát đang có tải."},{"item":"Bộ điều khiển: Báo lỗi và tự động tắt máy","quote":"- Virot toe, thap toe.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 52","requirement":"Tự động tắt máy khi: áp suất nhớt thấp; nhiệt độ động cơ cao, nhiệt độ nước làm mát cao; vượt tốc, thấp tốc; điện áp cao, điện áp thấp; tần số cao, tần số thấp; quá tải, ngắn mạch, mất kích từ; ngừng máy khẩn cấp; cường độ dòng điện cao."},{"item":"Bộ điều khiển: Báo lỗi không ngừng máy","quote":"- Khong sac binh.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 53","requirement":"Báo đèn (không ngừng máy) khi: không sạc bình; điện áp nguồn DC cao; điện áp nguồn DC thấp; khởi động quá mức. Có khả năng khởi động manual run khi hệ thống tự động bị hỏng."},{"item":"Tủ điện cầu dao đảo: Cầu dao hộp đảo chiều","quote":"Cau dao hop dao chieu 3 cue. dong dinh muc > 500A, dien ap dinh muc > 660V.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 54","requirement":"Cầu dao hộp đảo chiều 3 cực, dòng định mức > 500A, điện áp định mức > 660V."},{"item":"Cáp: Dây cáp nguồn và tín hiệu","quote":"Day cap nguon 3 pha va day cap tin hieu ung vdi may phat 300KVA: dai 50 met va cac","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 55","requirement":"Dây cáp nguồn 3 pha và dây cáp tín hiệu ứng với máy phát 300KVA, dài 50 mét, kèm các phụ kiện đấu nối."},{"item":"ATS: Chức năng","quote":"- Chuc nang chuyen ddi ngudn tu dong cho 2 may phat du phdng 290KVA va 300","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 56","requirement":"Tủ chuyển đổi nguồn tự động ATS, chức năng chuyển đổi nguồn tự động cho 2 máy phát dự phòng 290KVA và 300 KVA."},{"item":"ATS: Dòng định mức","quote":"- Dong dinh mire > 600A","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 56","requirement":"> 600A."},{"item":"ATS: Điện áp","quote":"- Dien ap > 450VAC","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 56","requirement":"> 450VAC."},{"item":"ATS: Tần số","quote":"- Tan so: 50Hz","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 56","requirement":"50Hz."},{"item":"ATS: Vật tư phụ kèm theo","quote":"• Tu dien chua bo cau dao tu dong: Tole day 2 ly son tinh dien. Mau son phu hop","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 57","requirement":"Tủ điện chứa bộ cầu dao tự động: tôle dày 2 ly, sơn tĩnh điện, màu sơn phù hợp tủ điện hiện hữu. Các nút nhấn, đèn báo, relay, contactor và phụ kiện kèm theo để lắp đặt hoàn chỉnh bộ cầu dao tự động."},{"item":"ATS: Cầu dao đảo tay","quote":"- Cau dao dao tay 3 pha 4 eye 630A","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 58","requirement":"Cầu dao đảo tay 3 pha 4 cực 630A."},{"item":"Vỏ cách âm: Vỏ giảm thanh","quote":"Rockwool/Polyurethane day 50mm giup may giam do on va nhiet do ben trong vo each","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 59","requirement":"Thép tấm 2.0mm-3.0mm, bọc một lớp cách âm bằng vật liệu Rockwool/Polyurethane dày 50mm."},{"item":"Vỏ cách âm: Khung - Đế máy","quote":"Khung - De may: Khung chiu lyc str dung sat chir V hoac chu U day tu 3-5mm.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 60","requirement":"Khung chịu lực dùng sắt chữ V hoặc chữ U dày từ 3-5mm; bề mặt vỏ giảm thanh xử lý hóa học chống rỉ sét, ăn mòn, tăng độ bám dính của sơn tĩnh điện, phù hợp môi trường khí hậu nhiệt đới gió mùa."},{"item":"Vỏ cách âm: Kết cấu cửa và buồng máy","quote":"Dugc thiet ke duai dang 5 cua","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 61-62","requirement":"Thiết kế dạng 5 cửa: một cửa bằng mi-ca dày 5mm trong suốt để theo dõi bảng điều khiển; bốn cửa bên phục vụ bảo trì, bảo dưỡng. Bên trong chia 2 buồng tách biệt (buồng máy hoạt động và buồng thoát nhiệt) kết hợp các lưới thông gió; có ngõ kiểm tra, cung cấp nhiên liệu và nước làm mát. Hệ thống thông gió chống bức xạ nhiệt."},{"item":"Phụ kiện kèm theo máy","quote":"binh dau chinh cho toi thieu 10 gid chay may d che do","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 63","requirement":"Khung dẫn khí nóng, các khớp nối mềm, ống xả gắn bộ giảm thanh, bộ giảm chấn, các bu lông cố định máy, bình accu, bình dầu chính cho tối thiểu 10 giờ chạy máy ở chế độ 100% công suất định mức, bộ sạc accu từ điện lưới đồng bộ theo máy, dây và cọc tiếp địa, bộ dụng cụ đồ nghề tiêu chuẩn theo máy."},{"item":"Phụ kiện kèm theo máy: Bộ nạp accu","quote":"Bo nap binh accu tu dong.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 64","requirement":"Bộ nạp bình accu tự động."},{"item":"Linh kiện thay thế trong thời gian bảo hành","quote":"Linh kien thay the trong thai gian bao hanh kem theo may gdm: 01 phin ioc gio, 01 phin loc nhot, 01 phin loc nhien lieu.","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 65","requirement":"Kèm theo máy: 01 phin lọc gió, 01 phin lọc nhớt, 01 phin lọc nhiên liệu."},{"item":"Tài liệu kỹ thuật","quote":"Tai lieu ky thuat, tai lieu huong dan van hanh bang tieng Viet hoac tieng Anh kem theo","reference":"Chương V, Yêu cầu kỹ thuật chi tiết, mục 66","requirement":"Tài liệu kỹ thuật, tài liệu hướng dẫn vận hành bằng tiếng Việt hoặc tiếng Anh kèm theo máy: 03 bộ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:45:14.710Z"}},"IB2400373577":{"u":"2026-11-03T18:04:43.949+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2. CHƯƠNG V. KỸ THUẬT - BẢO TRÌ, SỬA CHỮA MÁY PHÁT ĐIỆN.pdf), chưa phân tích cả HSMT.","Tệp là bản quét OCR lỗi chữ, nhiều dòng bị đứt đoạn; một số trích dẫn giữ nguyên lỗi chính tả của bản quét.","Máy 500 kVA ghi là 'S00kVA' trong bản quét; 500 kVA là cách đọc suy ra từ ngữ cảnh.","Số lượng của máy Volvo 480 kVA không đọc được (cột trống).","Dòng 'IV Bô 1 Thay mới' nằm lạc chỗ sau phần Ghi chú, không xác định được hạng mục; có thể liên quan đến máy cắt ACB.","Gói thầu là bảo trì, sửa chữa nên không có thông số động cơ, đầu phát, điện áp, tần số, độ ồn, bình nhiên liệu, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn.","Trích dẫn mục 5 có xuống dòng giữa câu, theo đúng bản gốc.","Kiểm tra tự động: 2 mục có con số không thấy trong HSMT, cần kiểm tra lại: Phạm vi chung của gói thầu (500); Máy 500 kVA Cummins: Chủng loại, công suất (500)."],"result":{"keyInfo":{"bidName":"Gói số 8: Bảo trì, sửa chữa máy phát điện","notifyNo":"IB2400373577","generatorCapacity":"350 kVA (Cummins), 480 kVA (Volvo), 500 kVA (Cummins; văn bản ghi 'S00kVA'); không nêu rõ dự phòng hay liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi chung của gói thầu","quote":"Gói số 8: Bảo trì, sửa chữa máy phát điện","reference":"Chương V, mục 1 và 3","unverified":true,"requirement":"Bảo trì, sửa chữa 3 máy phát điện: Cummins 350 kVA, Volvo 480 kVA, Cummins 500 kVA. Thời gian thực hiện 10 ngày, hợp đồng trọn gói, địa điểm tại Công an tỉnh Trà Vinh."},{"item":"Máy 350 kVA Cummins: Chủng loại, công suất","quote":"Máy phát điện cummins","reference":"Chương V, mục 3, phần I","requirement":"Máy phát điện hiệu Cummins, công suất 350 kVA."},{"item":"Máy 350 kVA Cummins: Lọc dầu","quote":"Lọc dầu Cái 2 Thay mới","reference":"Chương V, mục 3, phần I, dòng 1","requirement":"Thay mới 2 cái."},{"item":"Máy 350 kVA Cummins: Lọc nhớt","quote":"Loc nhét Cái 1 Thay mới","reference":"Chương V, mục 3, phần I, dòng 2","requirement":"Thay mới 1 cái."},{"item":"Máy 350 kVA Cummins: Lọc gió","quote":"Lọc gió Cai 1 Thay mới","reference":"Chương V, mục 3, phần I, dòng 3","requirement":"Thay mới 1 cái."},{"item":"Máy 350 kVA Cummins: Lọc nước","quote":"Lọc nước Cái 1 Thay mới","reference":"Chương V, mục 3, phần I, dòng 4","requirement":"Thay mới 1 cái."},{"item":"Máy 350 kVA Cummins: Nước làm mát động cơ","quote":"Châm mới nước làm mát Thùng 6 Thay mới","reference":"Chương V, mục 3, phần I, dòng 5","requirement":"Châm mới 6 thùng."},{"item":"Máy 350 kVA Cummins: Nhớt động cơ","quote":"Nhớt động cơ Thùng 2 Thay mới","reference":"Chương V, mục 3, phần I, dòng 6","requirement":"Thay mới 2 thùng."},{"item":"Máy 350 kVA Cummins: Dung dịch xúc rửa két nước","quote":"Dung dịch xúc rửa két Chay 5 Thay mới","reference":"Chương V, mục 3, phần I, dòng 7","requirement":"Thay mới 5 chai."},{"item":"Máy 350 kVA Cummins: Bơm áp lực nhớt, bộ tăng áp động cơ","quote":"Kiểm tra, điều chỉnh bơm","reference":"Chương V, mục 3, phần I, dòng 8","requirement":"Kiểm tra, điều chỉnh bơm áp lực nhớt và bộ tăng áp động cơ, 1 lần, phương pháp gia công."},{"item":"Máy 350 kVA Cummins: Kiểm tra, vệ sinh tổng thể","quote":"Kiểm tra, vệ sinh, xúc","reference":"Chương V, mục 3, phần I, dòng 9","requirement":"Kiểm tra, vệ sinh, xúc rửa két nước; vệ sinh bồn nhiên liệu, thùng máy cách âm; kiểm tra cụm đề khởi động, bình ắc quy, bộ phận điều khiển, màn hình hiển thị, bộ điều chỉnh điện áp; kiểm tra, vệ sinh đầu phát điện; kiểm tra bảo vệ (ngắn mạch, quá tải, chống sét, nút ấn dừng khẩn, đèn báo); kiểm tra thông số máy phát (điện áp đầu ra, tần số...). Thực hiện 1 lần. Nội dung bị đứt đoạn do chất lượng bản quét."},{"item":"Máy 480 kVA Volvo: Chủng loại, công suất","quote":"Máy phát điện Volvo","reference":"Chương V, mục 3, phần II","requirement":"Máy phát điện hiệu Volvo, công suất 480 kVA."},{"item":"Máy 480 kVA Volvo: Lọc dầu","quote":"Lọc dầu Cái Thay mới","reference":"Chương V, mục 3, phần II, dòng 1","requirement":"Thay mới (số lượng không đọc được)."},{"item":"Máy 480 kVA Volvo: Lọc nhớt","quote":"Loc nhét Cai Thay mới","reference":"Chương V, mục 3, phần II, dòng 2","requirement":"Thay mới (số lượng không đọc được)."},{"item":"Máy 480 kVA Volvo: Lọc gió","quote":"Loc gió Cái Thay mới","reference":"Chương V, mục 3, phần II, dòng 3","requirement":"Thay mới (số lượng không đọc được)."},{"item":"Máy 480 kVA Volvo: Nước làm mát động cơ","quote":"Châm mới nước làm mát Thùng Thay mới","reference":"Chương V, mục 3, phần II, dòng 4","requirement":"Châm mới (số lượng không đọc được)."},{"item":"Máy 480 kVA Volvo: Nhớt động cơ","quote":"Nhớt động cơ Thùng Thay mới","reference":"Chương V, mục 3, phần II, dòng 5","requirement":"Thay mới (số lượng không đọc được)."},{"item":"Máy 480 kVA Volvo: Dung dịch xúc rửa két nước","quote":"Dung dịch xúc rửa két Chay Thay mới","reference":"Chương V, mục 3, phần II, dòng 6","requirement":"Thay mới (số lượng không đọc được)."},{"item":"Máy 480 kVA Volvo: Turbo tăng áp, bộ AVR, bơm áp lực nhớt","quote":"Vệ sinh, phục hồi tubor","reference":"Chương V, mục 3, phần II, dòng 7","requirement":"Vệ sinh, phục hồi turbo tăng áp; kiểm tra, chỉnh bộ AVR và bơm áp lực nhớt, 1 lần, phương pháp gia công."},{"item":"Máy 480 kVA Volvo: Cụm đề khởi động","quote":"Kiểm tra, sửa chữa, thay","reference":"Chương V, mục 3, phần II, dòng 8","requirement":"Kiểm tra, sửa chữa, thay thế cụm đề khởi động máy, cọc bình ắc quy, dây dẫn khởi động máy phát."},{"item":"Máy 480 kVA Volvo: Tủ điện ATS và tủ phân phối tổng","quote":"Bảo trì tủ điện ATS và tủ","reference":"Chương V, mục 3, phần II, dòng 9","requirement":"Bảo trì tủ điện ATS và tủ điện nguồn phân phối tổng: kiểm tra vị trí đấu nối cáp động lực, đo dòng rò, kiểm tra cài đặt chỉ số bảo vệ sự cố, chỉ số dòng điện, công suất đầu phát. Không nêu rõ định mức ATS."},{"item":"Máy 480 kVA Volvo: Kiểm tra, vệ sinh tổng thể","quote":"Kiểm tra, vệ sinh, xúc","reference":"Chương V, mục 3, phần II, dòng 10","requirement":"Kiểm tra, vệ sinh, xúc rửa két nước; vệ sinh bồn nhiên liệu, thùng máy cách âm; kiểm tra, châm nước bình ắc quy, bộ phận điều khiển, màn hình hiển thị, bộ điều chỉnh điện áp, nút ấn dừng khẩn; kiểm tra, vệ sinh đầu phát điện."},{"item":"Máy 500 kVA Cummins: Chủng loại, công suất","quote":"Cummins S00kVA","reference":"Chương V, mục 3, phần III","unverified":true,"requirement":"Máy phát điện hiệu Cummins, công suất ghi là '500kVA' (bản quét đọc thành 'S00kVA')."},{"item":"Máy 500 kVA Cummins: Lọc dầu","quote":"Lọc dầu Cái 2 Thay mới","reference":"Chương V, mục 3, phần III, dòng 1","requirement":"Thay mới 2 cái."},{"item":"Máy 500 kVA Cummins: Lọc nhớt","quote":"Lọcnhớt Cái 1 Thay mới","reference":"Chương V, mục 3, phần III, dòng 2","requirement":"Thay mới 1 cái."},{"item":"Máy 500 kVA Cummins: Lọc gió","quote":"Lọc gió Cái 1 Thay mới","reference":"Chương V, mục 3, phần III, dòng 3","requirement":"Thay mới 1 cái."},{"item":"Máy 500 kVA Cummins: Lọc nước","quote":"Lọcnước Cái 1 Thay mới","reference":"Chương V, mục 3, phần III, dòng 4","requirement":"Thay mới 1 cái."},{"item":"Máy 500 kVA Cummins: Nước làm mát động cơ","quote":"Chim mới nước làm mát Thùng 6 Thay mới","reference":"Chương V, mục 3, phần III, dòng 5","requirement":"Châm mới 6 thùng."},{"item":"Máy 500 kVA Cummins: Nhớt động cơ","quote":"Nhớt động cơ Thùng 2 Thay mới","reference":"Chương V, mục 3, phần III, dòng 6","requirement":"Thay mới 2 thùng."},{"item":"Máy 500 kVA Cummins: Dung dịch xúc rửa két nước","quote":"Dung dịch xúc rửa két Chay 4 Thay mới","reference":"Chương V, mục 3, phần III, dòng 7","requirement":"Thay mới 4 chai."},{"item":"Máy 500 kVA Cummins: Bộ chuyển đổi điện áp tự động, bơm áp lực nhớt","quote":"Kiểm tra, sửa chữa, điều","reference":"Chương V, mục 3, phần III, dòng 8","requirement":"Kiểm tra, sửa chữa, điều chỉnh bộ chuyển đổi điện áp tự động và bơm áp lực nhớt, 1 bộ, phương pháp gia công."},{"item":"Máy 500 kVA Cummins: Tủ điện ATS","quote":"Bảo trì tủ điện ATS","reference":"Chương V, mục 3, phần III, dòng 9","requirement":"Bảo trì tủ điện ATS: kiểm tra vị trí đấu nối cáp động lực, đo dòng rò, kiểm tra cài đặt chỉ số bảo vệ (ngắn mạch, quá tải, chống sét, nút ấn dừng khẩn, đèn báo); kiểm tra thông số máy phát (điện áp đầu ra, tần số, dòng điện, công suất đầu phát). Không nêu rõ định mức ATS."},{"item":"Máy 500 kVA Cummins: Kiểm tra, vệ sinh tổng thể","quote":"Kiểm tra, vệ sinh, xúc","reference":"Chương V, mục 3, phần III, dòng 10","requirement":"Kiểm tra, vệ sinh, xúc rửa két nước; vệ sinh bồn nhiên liệu, thùng máy cách âm; kiểm tra cụm đề khởi động, bình ắc quy, bộ phận điều khiển, màn hình hiển thị, bộ điều chỉnh điện áp; kiểm tra, vệ sinh đầu phát điện. Thực hiện 1 lần."},{"item":"Máy 500 kVA Cummins: Tủ nguồn phân phối tổng - máy cắt ACB","quote":"Máy cắt ACB LS 1600A","reference":"Chương V, mục 3, phần III, cuối bảng","requirement":"Máy cắt ACB LS 1600A, 3 pha (tủ phân phối tổng ACB 1600A); nhân công kiểm tra, thay thế vật tư, cài đặt, vận hành thử tải máy cắt ACB 1600A 3 pha, 1 lần, phương pháp gia công."},{"item":"Hàng hóa/nhãn hiệu tương đương","quote":"Nhà thầu phải chứng minh","reference":"Chương V, mục 3, Ghi chú","requirement":"Nhãn hiệu, mã hiệu nêu trong E-HSMT chỉ mang tính tham khảo; nhà thầu có thể dự thầu hàng hãng khác nhưng phải có đặc tính kỹ thuật, tính năng tương đương hoặc tốt hơn và đảm bảo tương thích; phải chứng minh tương đương."},{"item":"Chạy thử và nghiệm thu sau bảo trì","quote":"Nhà thầu phải cho\nchạy thử, máy hoạt động bình thường","reference":"Chương V, mục 5","requirement":"Trước khi bảo trì, kiểm tra tình trạng hoạt động của máy. Sau bảo trì phải chạy thử, máy hoạt động bình thường, thông số chính xác mới bàn giao; nếu máy không hoạt động được, nhà thầu khắc phục, mọi chi phí nhà thầu chịu. Nghiệm thu, thanh toán theo thực tế danh mục máy được bảo trì."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:04:43.067Z"}},"IB2400375383":{"u":"2026-11-03T06:44:58.693+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Văn bản trích từ PDF bị vỡ cấu trúc bảng: các ô Hãng sản xuất của động cơ và đầu phát chỉ còn chữ 'phát điện' (riêng máy 300 kVA ghi 'Đồng bộ theo Nhà sản xuất tổ máy phát điện'), không có tên hãng, model hay xuất xứ cụ thể.","Mục 'Vỏ máy' (xuất xứ, chất lượng, kích thước, trọng lượng, bảo mật, tiếp cận) chỉ xuất hiện một lần, ngay sau phần máy 150 kVA nên được gán cho máy 150 kVA; chưa rõ có áp dụng cho cả máy 300 kVA hay không. Các ô xuất xứ, kích thước, trọng lượng của vỏ máy bị trống.","Chương V không nêu mức ồn, bình nhiên liệu, ATS, cáp, phạm vi lắp đặt chi tiết, CO/CQ cụ thể (chỉ nêu chung 'chứng chỉ kiểm tra chất lượng'), nên không liệt kê các mục này.","Trích dẫn ('quote') được lấy theo từng dòng đơn của văn bản vì nhiều ô bảng bị ngắt dòng; một số yêu cầu dài chỉ trích được một phần dòng đại diện."],"result":{"keyInfo":{"bidName":"Gói thầu số 05: Cung cấp thiết bị kiểm nghiệm than và 02 máy phát điện","notifyNo":"IB2400375383","generatorCapacity":"01 x 300 kVA dự phòng + 01 x 150 kVA dự phòng (máy phát điện Diesel)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Phạm vi cung cấp","quote":"điện 150 KVA, 01 máy phát điện 300 KVA. Chất lượng mới 100%, đảm bảo tiêu","reference":"Chương V, mục 1.1.2","requirement":"Cung cấp, lắp đặt, hướng dẫn sử dụng, bảo hành 01 máy phát điện 150 kVA và 01 máy phát điện 300 kVA; chất lượng mới 100%, đảm bảo tiêu chuẩn của nhà sản xuất."},{"item":"Chung - Mới 100%, năm sản xuất","quote":"sử dụng và sản xuất năm từ năm 2023 trở về đây theo đúng chủng loại, tiêu chuẩn","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất từ năm 2023 trở về đây theo đúng chủng loại, tiêu chuẩn nhà sản xuất, nước sản xuất."},{"item":"Chung - Xuất xứ, chứng chỉ chất lượng","quote":"Nhà thầu phải chỉ rõ xuất xứ của các hàng hóa mà mình cung cấp bao","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu phải chỉ rõ xuất xứ hàng hóa gồm hãng sản xuất, nước sản xuất, chứng chỉ kiểm tra chất lượng; Chủ đầu tư không chấp nhận hàng hóa có nguồn gốc không đúng quy định."},{"item":"Chung - Nhiệt đới hóa","quote":"- Hàng hóa phải nhiệt đới hoá theo điều kiện khí hậu Việt Nam.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa phải nhiệt đới hóa theo điều kiện khí hậu Việt Nam."},{"item":"Máy 300 kVA: Số lượng","quote":"Số lượng | 01 cái","reference":"Chương V, bảng thông số, STT 8 - Yêu cầu chung","requirement":"01 cái máy phát điện Diesel công suất 300 kVA."},{"item":"Máy 300 kVA: Tính đồng bộ","quote":"bộ với động cơ dầu Diesel, đầu phát","reference":"Chương V, bảng thông số, STT 8 - Yêu cầu chung","requirement":"Tổ máy phát điện đồng bộ gồm động cơ dầu Diesel, đầu phát điện và bộ điều khiển tích hợp, được thiết kế, sản xuất và lắp ráp cùng một nhà sản xuất."},{"item":"Máy 300 kVA: Tiêu chuẩn chất lượng chế tạo","quote":"AS1359, CSA C22.2 No100-04,","reference":"Chương V, bảng thông số, STT 8 - Yêu cầu chung","requirement":"AS1359, CSA C22.2 No100-04, UL142, UL489, UL869, UL2200, NFPA37, NFPA70, NFPA99, NFPA110, IBC, IEC60034-1, ISO3046, ISO8528, NEMA MG1-22, NEMA MG1-33, 2006/95/EC, 2006/42/EC, 2004/108/EC hoặc tương đương."},{"item":"Máy 300 kVA: Khả năng đáp ứng tải","quote":"Khả năng đáp ứng tải | ISO 8528 hoặc tương đương","reference":"Chương V, bảng thông số, STT 8 - Yêu cầu chung","requirement":"ISO 8528 hoặc tương đương."},{"item":"Máy 300 kVA: Công suất","quote":"Công suất dự phòng | 300 kVA","reference":"Chương V, bảng thông số, STT 8 - Yêu cầu chung","requirement":"Công suất dự phòng 300 kVA."},{"item":"Máy 300 kVA: Điện áp, tần số, số pha, vòng quay, hệ số công suất","quote":"Vòng quay | 1500 vòng/ phút","reference":"Chương V, bảng thông số, STT 8 - Yêu cầu chung","requirement":"Điện áp 400 V; tần số 50/60 Hz; 3 pha; vòng quay 1500 vòng/phút; hệ số công suất ≥ 0,8."},{"item":"Máy 300 kVA: Biến thiên điện áp và tần số","quote":"Biến thiên tần số | ≤ ±0.2 Hz (0,4%)","reference":"Chương V, bảng thông số, STT 8 - Yêu cầu chung","requirement":"Biến thiên điện áp ≤ ±1% ở trạng thái ổn định và trạng thái 3% thay đổi tốc độ động cơ; biến thiên tần số ≤ ±0.2 Hz (0,4%)."},{"item":"Máy 300 kVA: Cấp cách điện, cấp bảo vệ","quote":"Cấp cách điện | Cấp H trở lên","reference":"Chương V, bảng thông số, STT 8 - Yêu cầu chung","requirement":"Cấp cách điện Cấp H trở lên; cấp bảo vệ IP21 trở lên."},{"item":"Máy 300 kVA: Hệ thống giải nhiệt, giảm chấn","quote":"Bằng két nước kết hợp quạt gió.","reference":"Chương V, bảng thông số, STT 8 - Yêu cầu chung","requirement":"Giải nhiệt bằng két nước kết hợp quạt gió; có hệ thống giảm chấn, chống rung giữa thân động cơ và bệ máy."},{"item":"Máy 300 kVA: Động cơ - hãng, loại, xy-lanh","quote":"Số xy-lanh | 6 xy lanh, xếp thẳng","reference":"Chương V, bảng thông số, STT 8 - Động cơ DIESEL","requirement":"Hãng sản xuất đồng bộ theo nhà sản xuất tổ máy phát điện; động cơ đốt trong 4 kỳ; 6 xy lanh xếp thẳng; đường kính xy lanh ≤ 112 mm; khoảng chạy xy lanh ≤ 149 mm; tổng dung tích xy-lanh ≤ 8,8 L; tỷ số nén ≥ 16.1:1."},{"item":"Máy 300 kVA: Động cơ - điều tốc, công suất, nước làm mát","quote":"Công suất động cơ | ≥ 277 bkW","reference":"Chương V, bảng thông số, STT 8 - Động cơ DIESEL","requirement":"Bộ điều tốc điện tử; công suất động cơ ≥ 277 bkW; tổng dung tích nước làm mát ≤ 57 L."},{"item":"Máy 300 kVA: Động cơ - phun nhiên liệu, gió nạp","quote":"Kim phun điện tử EUI, Công nghệ","reference":"Chương V, bảng thông số, STT 8 - Động cơ DIESEL","requirement":"Kim phun điện tử EUI, công nghệ phun trực tiếp; tăng áp bằng Turbo, có làm mát khí nạp bằng khí trước khi vào buồng đốt."},{"item":"Máy 300 kVA: Động cơ - tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu tại 100% công","reference":"Chương V, bảng thông số, STT 8 - Động cơ DIESEL","requirement":"Tại 100% công suất dự phòng ≤ 65 L/hr; tại 75% ≤ 49 L/hr; tại 50% ≤ 35 L/hr."},{"item":"Máy 300 kVA: Động cơ - hệ thống khởi động","quote":"Hệ thống khởi động | Motor khởi động 24V + Bình ắc quy","reference":"Chương V, bảng thông số, STT 8 - Động cơ DIESEL","requirement":"Motor khởi động 24V + bình ắc quy."},{"item":"Máy 300 kVA: Đầu phát - loại, điện áp, tần số","quote":"Loại đầu phát","reference":"Chương V, bảng thông số, STT 8 - Đầu máy phát điện","requirement":"Hãng sản xuất đồng bộ theo nhà sản xuất tổ máy phát điện; không chổi than, 4 cực, từ trường quay; điện áp 400 V; 3 pha; tần số 50/60 Hz; biến thiên điện áp ≤ ±1%; biến thiên tần số ≤ ±0.2 Hz (0,4%)."},{"item":"Máy 300 kVA: Đầu phát - kích từ, AVR, quá tốc","quote":"Kiểu kích từ | Kích từ tự kích","reference":"Chương V, bảng thông số, STT 8 - Đầu máy phát điện","requirement":"Kích từ tự kích; bộ điều chỉnh điện áp tự động (AVR) tích hợp; khả năng quá tốc ≥ 150 %; hệ số công suất ≥ 0,8; cấp cách điện Cấp H trở lên; cấp bảo vệ IP21 trở lên; tổng mức sóng hài < 3%."},{"item":"Máy 300 kVA: Bộ điều khiển - đơn vị cung cấp, tiêu chuẩn","quote":"• BS 4884-1;","reference":"Chương V, bảng thông số, STT 8 - Bộ điều khiển","requirement":"Cung cấp bởi nhà sản xuất máy phát điện; tiêu chuẩn BS 4884-1, BS 4884-2, BS 4884-3, BS EN 60068-2-1, BS EN 60068-2-2, BS EN 61000-6-2, BS EN 61000-6-4, UL508 NEMA rating, IEEE C37.2 hoặc tương đương."},{"item":"Máy 300 kVA: Bộ điều khiển - chức năng","quote":"Điều khiển điện tử kỹ thuật số;","reference":"Chương V, bảng thông số, STT 8 - Bộ điều khiển","requirement":"Điều khiển điện tử kỹ thuật số; START/STOP/AUTO; nút dừng khẩn cấp; chạy chế độ Manual/Auto hoặc tương đương; reset xóa lỗi; khởi động từ xa; tự động chuyển tải."},{"item":"Máy 300 kVA: Bộ điều khiển - chức năng bảo vệ","quote":"Bảo vệ tải không cân bằng;","reference":"Chương V, bảng thông số, STT 8 - Bộ điều khiển","requirement":"Bảo vệ: quá tải, AC quá/thấp áp, AC quá/thấp tần số, AC quá dòng, áp suất nhớt thấp (tắt máy), nhiệt độ động cơ cao (tắt máy), động cơ quá tốc độ (tắt máy), tốc độ động cơ, đếm giờ chạy, tải không cân bằng, báo hiệu bảo trì động cơ, điện áp ắc quy thấp, lỗi sạc ắc quy, theo dõi điện áp ắc quy, hỗ trợ tải giả, cảnh báo nhiên liệu thấp, cảnh báo sạc dynamo lỗi, điều khiển tốc độ động cơ không tải khi khởi động và dừng máy."},{"item":"Máy 300 kVA: Bộ điều khiển - kết nối","quote":"Kết nối | USB, CAN, RS485","reference":"Chương V, bảng thông số, STT 8 - Bộ điều khiển","requirement":"USB, CAN, RS485."},{"item":"Máy 150 kVA: Số lượng","quote":"Số lượng | 01 cái","reference":"Chương V, bảng thông số, STT 9 - Yêu cầu chung","requirement":"01 cái máy phát điện Diesel công suất 150 kVA."},{"item":"Máy 150 kVA: Tính đồng bộ","quote":"bộ: Động cơ dầu điêzen, đầu phát","reference":"Chương V, bảng thông số, STT 9 - Yêu cầu chung","requirement":"Tổ máy phát điện đồng bộ gồm động cơ dầu điêzen, đầu phát điện và bộ điều khiển tích hợp, được thiết kế, sản xuất và lắp ráp bởi một nhà sản xuất duy nhất."},{"item":"Máy 150 kVA: Tiêu chuẩn chất lượng chế tạo","quote":"NFPA99, NFPA110, IEC 60034-1","reference":"Chương V, bảng thông số, STT 9 - Yêu cầu chung","requirement":"AS1359, NFPA37, NFPA70, NFPA99, NFPA110, IEC 60034-1, ISO 3046, ISO 8528, 2006/95/EC, 2006/42/EC, 2004/108/EC hoặc tương đương."},{"item":"Máy 150 kVA: Công suất","quote":"Công suất dự phòng | 150 kVA","reference":"Chương V, bảng thông số, STT 9 - Yêu cầu chung","requirement":"Công suất dự phòng 150 kVA; khả năng đáp ứng tải theo ISO 8528 hoặc tương đương."},{"item":"Máy 150 kVA: Điện áp, tần số, số pha, vòng quay, hệ số công suất","quote":"Vòng quay | 1500 vòng/ phút","reference":"Chương V, bảng thông số, STT 9 - Yêu cầu chung","requirement":"Điện áp 400 V; tần số 50 Hz; 3 pha; vòng quay 1500 vòng/phút; hệ số công suất ≥ 0,8."},{"item":"Máy 150 kVA: Biến thiên điện áp và tần số","quote":"Biến thiên tần số | ≤ ±0.2 Hz (0,4%)","reference":"Chương V, bảng thông số, STT 9 - Yêu cầu chung","requirement":"Biến thiên điện áp ≤ ±1% ở trạng thái ổn định và trạng thái 3% thay đổi tốc độ động cơ; biến thiên tần số ≤ ±0.2 Hz (0,4%)."},{"item":"Máy 150 kVA: Cấp cách điện, cấp bảo vệ, giải nhiệt, giảm chấn","quote":"Cấp cách điện | Cấp H trở lên","reference":"Chương V, bảng thông số, STT 9 - Yêu cầu chung","requirement":"Cấp cách điện Cấp H trở lên; cấp bảo vệ IP21 trở lên; giải nhiệt bằng két nước kết hợp quạt gió; có hệ thống giảm chấn, chống rung giữa thân động cơ và bệ máy."},{"item":"Máy 150 kVA: Động cơ - loại, xy-lanh","quote":"Số xy-lanh | 6 xy lanh, xếp thẳng","reference":"Chương V, bảng thông số, STT 9 - Động cơ DIESEL","requirement":"Động cơ đốt trong 4 kỳ; 6 xy lanh xếp thẳng; đường kính xy lanh ≤ 105 mm; khoảng chạy xy lanh ≤ 135 mm; tổng dung tích xy-lanh ≤ 7 L; tỷ số nén ≥ 18.2:1."},{"item":"Máy 150 kVA: Động cơ - điều tốc, công suất, nước làm mát","quote":"Công suất động cơ | ≥ 139 bkW","reference":"Chương V, bảng thông số, STT 9 - Động cơ DIESEL","requirement":"Bộ điều tốc cơ học; công suất động cơ ≥ 139 bkW; tổng dung tích nước làm mát ≤ 21 L."},{"item":"Máy 150 kVA: Động cơ - phun nhiên liệu, gió nạp","quote":"Gió nạp | Tăng áp khí nạp bằng Turbo","reference":"Chương V, bảng thông số, STT 9 - Động cơ DIESEL","requirement":"Hệ thống phun nhiên liệu thẳng hàng; tăng áp khí nạp bằng Turbo."},{"item":"Máy 150 kVA: Động cơ - tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu tại 100% công","reference":"Chương V, bảng thông số, STT 9 - Động cơ DIESEL","requirement":"Tại 100% công suất dự phòng ≤ 34 L/hr; tại 75% ≤ 25 L/hr; tại 50% ≤ 18 L/hr."},{"item":"Máy 150 kVA: Động cơ - hệ thống khởi động","quote":"Hệ thống khởi động | Motor khởi động 12V + Bình ắc quy","reference":"Chương V, bảng thông số, STT 9 - Động cơ DIESEL","requirement":"Motor khởi động 12V + bình ắc quy."},{"item":"Máy 150 kVA: Đầu phát - loại, điện áp, tần số","quote":"Loại đầu phát","reference":"Chương V, bảng thông số, STT 9 - Đầu máy phát điện","requirement":"Không chổi than, 4 cực, từ trường quay; điện áp 400 V; 3 pha; tần số 50 Hz; biến thiên điện áp ≤ ±1% trạng thái ổn định và trạng thái thay đổi 3% tốc độ động cơ."},{"item":"Máy 150 kVA: Đầu phát - kích từ, AVR, quá tốc","quote":"Kiểu kích từ | Kích từ tự kích","reference":"Chương V, bảng thông số, STT 9 - Đầu máy phát điện","requirement":"Kích từ tự kích; bộ điều chỉnh điện áp tự động (AVR) tích hợp; khả năng quá tốc ≥ 150 %; hệ số công suất ≥ 0,8; cấp cách điện Cấp H trở lên; cấp bảo vệ IP21 trở lên; tổng mức sóng hài < 3%."},{"item":"Máy 150 kVA: Bộ điều khiển - đơn vị cung cấp, tiêu chuẩn","quote":"• BS 4884-1;","reference":"Chương V, bảng thông số, STT 9 - Bộ điều khiển","requirement":"Cung cấp bởi nhà sản xuất máy phát điện; tiêu chuẩn BS 4884-1, BS 4884-2, BS 4884-3, BS EN 60068-2-1, BS EN 60068-2-2, BS EN 61000-6-2, BS EN 61000-6-4, UL508 NEMA rating, IEEE C37.2 hoặc tương đương."},{"item":"Máy 150 kVA: Bộ điều khiển - chức năng","quote":"- Điều khiển điện tử kỹ thuật số;","reference":"Chương V, bảng thông số, STT 9 - Bộ điều khiển","requirement":"Điều khiển điện tử kỹ thuật số; START/STOP/AUTO; nút dừng khẩn cấp; chạy chế độ Manual/Auto hoặc tương đương; reset xóa lỗi; khởi động từ xa; tự động chuyển tải."},{"item":"Máy 150 kVA: Bộ điều khiển - chức năng bảo vệ","quote":"- Máy phát quá dòng;","reference":"Chương V, bảng thông số, STT 9 - Bộ điều khiển","requirement":"Bảo vệ: quá tải, quá dòng máy phát, AC quá/thấp áp, AC quá/thấp tần số, AC quá dòng, áp suất nhớt thấp (tắt máy), nhiệt độ động cơ cao (tắt máy), động cơ quá tốc độ (tắt máy), tốc độ động cơ, đếm giờ chạ