y, báo hiệu bảo trì động cơ, điện áp ắc quy thấp, lỗi sạc ắc quy, theo dõi điện áp ắc quy, cảnh báo nhiên liệu thấp, cảnh báo sạc dynamo lỗi, điều khiển tốc độ động cơ không tải khi khởi động và dừng máy."},{"item":"Máy 150 kVA: Bộ điều khiển - kết nối","quote":"Kết nối | USB, CAN","reference":"Chương V, bảng thông số, STT 9 - Bộ điều khiển","requirement":"USB, CAN."},{"item":"Máy 150 kVA: Vỏ máy - chất lượng","quote":"Thép mạ kẽm; Sơn tĩnh điện;","reference":"Chương V, bảng thông số, STT 9 - Vỏ máy","requirement":"Thép mạ kẽm, sơn tĩnh điện; khung đế mở rộng ra ngoài vỏ bảo vệ để tránh hư hại khi vận chuyển; dùng bu lông mạ kẽm; mái nghiêng để ngăn đọng nước và thấm nước."},{"item":"Máy 150 kVA: Vỏ máy - bảo mật, khả năng tiếp cận","quote":"- Có van xả nước làm mát;","reference":"Chương V, bảng thông số, STT 9 - Vỏ máy","requirement":"Cửa có khóa an toàn, ngăn truy cập trái phép bảng điều khiển, đường cấp nhiên liệu và ắc quy; có nắp tháo rời để nạp nước làm mát và bộ làm mát; có van xả nước làm mát; panel đuôi có thể tháo rời; cửa thiết kế để thay các bộ phận thường xuyên bảo trì."},{"item":"Máy 300 kVA và 150 kVA: Bảo hành","quote":"9 | ≥ 12 tháng","reference":"Chương V, mục 1.2.b - Chỉ tiêu thông số bảo hành, STT 8 và 9","requirement":"Bảo hành mỗi máy phát điện ≥ 12 tháng, tính từ ngày bàn giao, nghiệm thu đưa vào sử dụng, theo quy chuẩn, tiêu chuẩn của nhà sản xuất."},{"item":"Máy 300 kVA và 150 kVA: Chạy thử khi nghiệm thu","quote":"Thời gian chạy thử không ít hơn 6 giờ liên tục. Kết quả kiểm tra chạy thử","reference":"Chương V, mục 2","requirement":"Kiểm tra chạy thử để kiểm tra thông số kỹ thuật, độ rung, tiếng ồn; thời gian chạy thử không ít hơn 6 giờ liên tục."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:44:58.113Z"}},"IB2400377239":{"u":"2026-11-03T06:39:54.275+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Chương V không nêu: hãng, model, xuất xứ, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, điện áp/tần số/số pha của tổ máy, dung tích bồn nhiên liệu cụ thể, CO/CQ và thời hạn bảo hành.","Số lượng tổ máy không ghi rõ bằng con số; chỉ có một mục 'ĐỘNG CƠ MÁY PHÁT ĐIỆN 450 KVA'.","Một số dòng trong tệp bị ngắt xuống dòng giữa câu (bồn nhiên liệu, bảng điều khiển ATS, tiêu chuẩn thử nghiệm), nên 'quote' chỉ chép phần nằm trên một dòng.","Ghi chú trong tệp cho phép nhà thầu chào hàng hóa hãng khác nếu có đặc tính kỹ thuật tương đương hoặc tốt hơn."],"result":{"keyInfo":{"bidName":"Gói thầu số 1: Mua sắm, lắp đặt máy phát điện dự phòng cho tòa nhà B2 Ký túc xá khu B ĐHQG-HCM","notifyNo":"IB2400377239","generatorCapacity":"≥ 450 kVA dự phòng; ≥ 400 kVA liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 450 kVA - Động cơ: công suất dự phòng","quote":"Công suất dự phòng: ≥ 450 kVA","reference":"Chương V, mục 2.a, khoản 1","requirement":"Công suất dự phòng tối thiểu 450 kVA"},{"item":"Tổ máy 450 kVA - Động cơ: công suất liên tục","quote":"Công suất liên tục: ≥ 400 kVA","reference":"Chương V, mục 2.a, khoản 1","requirement":"Công suất liên tục tối thiểu 400 kVA"},{"item":"Tổ máy 450 kVA - Động cơ: nhiên liệu","quote":"Động cơ dùng nhiên liệu dầu Diesel;","reference":"Chương V, mục 2.a, khoản 1","requirement":"Động cơ dùng nhiên liệu dầu Diesel"},{"item":"Tổ máy 450 kVA - Động cơ: làm mát","quote":"Làm mát bằng dung dịch và gió;","reference":"Chương V, mục 2.a, khoản 1","requirement":"Làm mát bằng dung dịch và gió"},{"item":"Tổ máy 450 kVA - Động cơ: quạt gió, két nước","quote":"Có quạt gió và két nước riêng để giải nhiệt;","reference":"Chương V, mục 2.a, khoản 1","requirement":"Có quạt gió và két nước riêng để giải nhiệt"},{"item":"Tổ máy 450 kVA - Động cơ: cảm biến","quote":"Đầy đủ các cảm biến theo động cơ;","reference":"Chương V, mục 2.a, khoản 1","requirement":"Đầy đủ các cảm biến theo động cơ"},{"item":"Tổ máy 450 kVA - Động cơ: điều tốc","quote":"Điều tốc tự động bằng điện tử;","reference":"Chương V, mục 2.a, khoản 1","requirement":"Điều tốc tự động bằng điện tử"},{"item":"Tổ máy 450 kVA - Động cơ: khả năng chịu quá tải","quote":"Khả năng chịu quá tải: ≥ 125%","reference":"Chương V, mục 2.a, khoản 1","requirement":"Khả năng chịu quá tải tối thiểu 125%"},{"item":"Tổ máy 450 kVA - Động cơ: tình trạng, năm sản xuất","quote":"Máy mới 100%, sản xuất từ năm 2023 trở về sau","reference":"Chương V, mục 2.a, khoản 1","requirement":"Máy mới 100%, sản xuất từ năm 2023 trở về sau"},{"item":"Tổ máy 450 kVA - Đầu phát điện: tình trạng, năm sản xuất","quote":"Đầu phát điện mới 100%; sản xuất từ năm 2023 trở về sau","reference":"Chương V, mục 2.a, khoản 2","requirement":"Đầu phát điện mới 100%; sản xuất từ năm 2023 trở về sau"},{"item":"Tổ máy 450 kVA - Đầu phát điện: kiểu kích từ, AVR","quote":"Loại không chổi than, tự kích từ, điều áp bằng AVR;","reference":"Chương V, mục 2.a, khoản 2","requirement":"Loại không chổi than, tự kích từ, điều áp bằng AVR"},{"item":"Tổ máy 450 kVA - Đầu phát điện: cấp cách điện, cấp bảo vệ","quote":"Cấp cách điện Class H, cấp bảo vệ IP23.","reference":"Chương V, mục 2.a, khoản 2","requirement":"Cấp cách điện Class H, cấp bảo vệ IP23"},{"item":"Tổ máy 450 kVA - Bảng điều khiển: tình trạng, năm sản xuất","quote":"Bảng điều khiển mới 100%, sản xuất từ năm 2023 trở về sau","reference":"Chương V, mục 2.a, khoản 3","requirement":"Bảng điều khiển mới 100%, sản xuất từ năm 2023 trở về sau"},{"item":"Tổ máy 450 kVA - Bảng điều khiển: kiểu khởi động","quote":"Loại Auto Start","reference":"Chương V, mục 2.a, khoản 3","requirement":"Loại Auto Start"},{"item":"Tổ máy 450 kVA - Bảng điều khiển: màn hình hiển thị","quote":"Màn hình hiển thị LCD, hiển thị đủ các thông số kỹ thuật như:","reference":"Chương V, mục 2.a, khoản 3","requirement":"Màn hình LCD hiển thị đủ các thông số kỹ thuật như: báo động quá tải (KW/KVA); sạc máy phát điện báo lỗi; tùy chọn hiển thị cảm biến nhiệt; tùy chọn hiển thị mức nhiên liệu"},{"item":"Tổ máy 450 kVA - Bảng điều khiển: áp suất dầu","quote":"Trì hoãn việc ngắt kết nối tay quay về áp suất dầu để bù dầu nguội.","reference":"Chương V, mục 2.a, khoản 3","requirement":"Trì hoãn việc ngắt kết nối tay quay về áp suất dầu để bù dầu nguội"},{"item":"Tổ máy 450 kVA - Vỏ bảo vệ: vỏ cách âm, độ ồn","quote":"Vỏ cách âm tiêu chuẩn, độ ồn từ 75-80 dB;","reference":"Chương V, mục 2.a, khoản 4","requirement":"Vỏ cách âm tiêu chuẩn, độ ồn từ 75-80 dB"},{"item":"Tổ máy 450 kVA - Vỏ bảo vệ: chống rung","quote":"Bộ cao su chống rung giữa động cơ, đầu phát và khung đế;","reference":"Chương V, mục 2.a, khoản 4","requirement":"Bộ cao su chống rung giữa động cơ, đầu phát và khung đế"},{"item":"Tổ máy 450 kVA - Vỏ bảo vệ: bồn nhiên liệu","quote":"Bồn nhiên liệu được thiết kế nằm dưới chân máy dung tích đủ cho máy hoạt","reference":"Chương V, mục 2.a, khoản 4","requirement":"Bồn nhiên liệu nằm dưới chân máy, dung tích đủ cho máy hoạt động trên 8 giờ liên tục ở mức 100% tải, có cảm biến mức nhiên liệu"},{"item":"Tổ máy 450 kVA - Vỏ bảo vệ: bô giảm âm","quote":"Bô giảm âm công nghiệp và ống nhún đàn hồi;","reference":"Chương V, mục 2.a, khoản 4","requirement":"Bô giảm âm công nghiệp và ống nhún đàn hồi"},{"item":"Tổ máy 450 kVA - Vỏ bảo vệ: MCCB","quote":"MCCB bảo vệ quá dòng, ngắn mạch ngõ ra của máy phát điện;","reference":"Chương V, mục 2.a, khoản 4","requirement":"MCCB bảo vệ quá dòng, ngắn mạch ngõ ra của máy phát điện"},{"item":"Tổ máy 450 kVA - Vỏ bảo vệ: ắc quy khởi động, cáp nối, cọc bình","quote":"Bình ắc quy khởi động;","reference":"Chương V, mục 2.a, khoản 4","requirement":"Kèm bình ắc quy khởi động, cáp nối và cọc bình"},{"item":"Tổ máy 450 kVA - Vỏ bảo vệ: bộ sạc ắc quy","quote":"Bộ sạc acquy tự động;","reference":"Chương V, mục 2.a, khoản 4","requirement":"Bộ sạc acquy tự động"},{"item":"Tổ máy 450 kVA - Vỏ bảo vệ: nhớt và nước làm mát","quote":"Nhớt và nước làm mát chuyên dụng cho động cơ Diesel.","reference":"Chương V, mục 2.a, khoản 4","requirement":"Nhớt và nước làm mát chuyên dụng cho động cơ Diesel"},{"item":"Phạm vi mua sắm, lắp đặt tổ máy","quote":"Cung cấp lắp đặt tổ máy phát điện (động cơ máy phát điện; đầu phát điện","reference":"Chương V, mục 2.a","requirement":"Cung cấp lắp đặt tổ máy phát điện gồm động cơ, đầu phát điện, bảng điều khiển, vỏ bảo vệ, kèm vật tư, thiết bị trọn bộ"},{"item":"Phạm vi lắp đặt hệ thống truyền tải điện","quote":"Cung cấp thiết bị, vật tư và lắp đặt hệ thống truyền tải điện từ tổ máy phát điện","reference":"Chương V, mục 2.b","requirement":"Cung cấp thiết bị, vật tư và lắp đặt hệ thống truyền tải điện từ tổ máy phát điện đến hệ thống điện tòa nhà B2"},{"item":"Tủ chuyển đổi nguồn ATS: định mức, tình trạng","quote":"Bộ ATS 630A mới 100%; sản xuất từ năm 2023 trở về sau","reference":"Chương V, mục 2.b - Tủ chuyển đổi nguồn điện","requirement":"Bộ ATS 630A mới 100%; sản xuất từ năm 2023 trở về sau"},{"item":"Tủ chuyển đổi nguồn ATS: số cực","quote":"Số cực: 4 (poles);","reference":"Chương V, mục 2.b - Tủ chuyển đổi nguồn điện","requirement":"4 cực (poles)"},{"item":"Tủ chuyển đổi nguồn ATS: dòng bảo vệ ngắn mạch","quote":"Dòng bảo vệ ngắn mạch 12kA;","reference":"Chương V, mục 2.b - Tủ chuyển đổi nguồn điện","requirement":"12kA"},{"item":"Tủ chuyển đổi nguồn ATS: tần số chuyển đổi","quote":"Tần số chuyển đổi 60 lần/h;","reference":"Chương V, mục 2.b - Tủ chuyển đổi nguồn điện","requirement":"60 lần/h"},{"item":"Tủ chuyển đổi nguồn ATS: điện áp hoạt động","quote":"Điện áp hoạt động 600VAC;","reference":"Chương V, mục 2.b - Tủ chuyển đổi nguồn điện","requirement":"600VAC"},{"item":"Tủ chuyển đổi nguồn ATS: bus","quote":"Có Bus riêng cho từng poles;","reference":"Chương V, mục 2.b - Tủ chuyển đổi nguồn điện","requirement":"Có Bus riêng cho từng poles"},{"item":"Tủ chuyển đổi nguồn ATS: tủ","quote":"Tủ bảo vệ hai lớp, có đèn báo pha và các chế độ hoạt động;","reference":"Chương V, mục 2.b - Tủ chuyển đổi nguồn điện","requirement":"Tủ bảo vệ hai lớp, có đèn báo pha và các chế độ hoạt động"},{"item":"Tủ chuyển đổi nguồn ATS: bảng điều khiển","quote":"Bảng điều khiển ATS mới 100%, tùy chỉnh được hai chế độ (Auto - Man), sơ","reference":"Chương V, mục 2.b - Tủ chuyển đổi nguồn điện","requirement":"Bảng điều khiển ATS mới 100%, tùy chỉnh được hai chế độ (Auto - Man), có sơ đồ hướng dẫn sử dụng"},{"item":"Tủ chuyển đổi nguồn ATS: thiết bị bảo vệ, lắp đặt","quote":"Các thiết bị bảo vệ (bảo vệ pha, cầu chì);","reference":"Chương V, mục 2.b - Tủ chuyển đổi nguồn điện","requirement":"Có các thiết bị bảo vệ (bảo vệ pha, cầu chì); nhân công lắp đặt, đấu nối"},{"item":"Máng cáp: kích thước","quote":"Chiều rộng máng: 400mm;","reference":"Chương V, mục 2.b - Máng cáp","requirement":"Cao độ > 2m; chiều dài máng 2,5m; chiều rộng 400mm; chiều cao 100mm; độ dày vật liệu 1.0mm"},{"item":"Máng cáp: vật liệu, phụ kiện, lắp đặt","quote":"Vật liệu: Tôn sơn tĩnh điện;","reference":"Chương V, mục 2.b - Máng cáp","requirement":"Tôn sơn tĩnh điện; có phụ kiện kết nối và treo máng; nhân công lắp đặt"},{"item":"Cáp điện: tiết diện, số sợi","quote":"Tiết diện danh định: 240mm2;","reference":"Chương V, mục 2.b - Cáp điện","requirement":"Cao độ >2m; tiết diện danh định 240mm2; 4 sợi"},{"item":"Cáp điện: cấu tạo","quote":"Cáp đơn, vỏ cách điện PVC, cấp bảo vệ CV;","reference":"Chương V, mục 2.b - Cáp điện","requirement":"Cáp đơn, vỏ cách điện PVC, cấp bảo vệ CV; lõi đơn, ruột đồng; có nhân công lắp đặt"},{"item":"Tiêu chuẩn thử nghiệm tổ máy phát điện","quote":"TCVN 9729 hoặc ISO 8528 hoặc tương đương hoặc tốt hơn do tổ chức có chức năng và","reference":"Chương V, mục 3 (Các yêu cầu khác), điểm d","requirement":"Giấy chứng nhận thử nghiệm tổ máy phát điện đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương hoặc tốt hơn, do tổ chức có chức năng và độc lập với nhà sản xuất ban hành"},{"item":"Chạy thử nghiệm thu tổ máy","quote":"bằng cách cho máy phát chạy thử liên tục 1h với các chế độ tải khác nhau đến Công suất định","reference":"Chương V, Mục 3. Kiểm tra và thử nghiệm","requirement":"Chạy thử liên tục 1h với các chế độ tải khác nhau đến công suất định mức, có đại diện bên mua chứng kiến"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:39:53.682Z"}},"IB2400377756":{"u":"2026-11-03T06:36:57.439+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V(2024.9.30).pdf), chưa phân tích cả HSMT.","Số lượng tổ máy phát điện không được ghi rõ; chỉ có tên hạng mục 7 là tủ hòa đồng bộ cho 2 máy phát điện.","Văn bản không nêu ATS, cáp, bảo hành, CO/CQ, hãng và xuất xứ động cơ hay đầu phát, mức khí thải.","Các hạng mục 1-5 (thang máy, thang chở rác) không phải thiết bị phát điện nên không liệt kê.","Tiêu hao nhiên liệu ghi đơn vị 'L' không kèm thời gian; đã giữ nguyên như văn bản.","Văn bản được trích từ bảng PDF nên có chỗ ngắt dòng và lỗi chính tả (ví dụ 'năng 2024'); trích dẫn giữ nguyên."],"result":{"keyInfo":{"bidName":"Gói thầu số 01TB: Cung cấp và lắp đặt thang máy và máy phát điện dự phòng","notifyNo":"IB2400377756","generatorCapacity":"800 kVA/640 kW liên tục; ≥ 880 kVA (≥ 704 kW) dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Nhiên liệu","quote":"Nhiên liệu: Dầu Diezel","reference":"Chương V, mục 1.2, hạng mục 6, phần 1","requirement":"Dầu Diezel"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Tính đồng bộ","quote":"Tổ máy phát điện phải đồng bộ từ một nhà sản xuất (bao gồm: Động cơ,","reference":"Chương V, mục 1.2, hạng mục 6, phần 1","requirement":"Tổ máy phát điện phải đồng bộ từ một nhà sản xuất, gồm động cơ, đầu phát, bộ điều khiển"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Công suất liên tục","quote":"Công suất liên tục: 800KVA/640KW","reference":"Chương V, mục 1.2, hạng mục 6, phần 1","requirement":"800 kVA / 640 kW"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Công suất dự phòng","quote":"Công suất dự phòng (kVA/kW): ≥ 880KVA (≥ 704KW).","reference":"Chương V, mục 1.2, hạng mục 6, phần 1","requirement":"≥ 880 kVA (≥ 704 kW)"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Điện áp","quote":"Điện áp: 230/400 Volt","reference":"Chương V, mục 1.2, hạng mục 6, phần 1","requirement":"230/400 Volt"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Số pha - dây","quote":"Số pha - dây: 3 – 4","reference":"Chương V, mục 1.2, hạng mục 6, phần 1","requirement":"3 pha - 4 dây"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Hệ số công suất","quote":"Cosφ: 0.8","reference":"Chương V, mục 1.2, hạng mục 6, phần 1","requirement":"Cosφ 0.8"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Tần số - vòng tua","quote":"Tần số - vòng tua: 50Hz","reference":"Chương V, mục 1.2, hạng mục 6, phần 1","requirement":"50Hz"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Khởi động","quote":"Khởi động: điện","reference":"Chương V, mục 1.2, hạng mục 6, phần 1","requirement":"Khởi động điện"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Chất lượng, năm sản xuất","quote":"Chất lượng: mới 100%, được xuất xưởng từ năng 2024 trở về sau; Máy","reference":"Chương V, mục 1.2, hạng mục 6, phần 1","requirement":"Mới 100%, xuất xưởng từ năm 2024 trở về sau; đồng bộ từ một nhà sản xuất (động cơ, đầu máy cùng một hãng)"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Động cơ - loại và tiêu chuẩn","quote":"đạt chuẩn ISO 3046 và ISO 8525 hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục 6, phần 2","requirement":"Động cơ đốt trong, phun nhiên liệu trực tiếp (Diesel), đạt chuẩn ISO 3046 và ISO 8525 hoặc tương đương"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Động cơ - công suất","quote":"Công suất động cơ: ≥ 780kw/1500rpm ở chế độ dự phòng.","reference":"Chương V, mục 1.2, hạng mục 6, phần 2","requirement":"≥ 780 kW/1500 rpm ở chế độ dự phòng"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Động cơ - tốc độ quay","quote":"Tốc độ quay: 1500 vòng/phút.","reference":"Chương V, mục 1.2, hạng mục 6, phần 2","requirement":"1500 vòng/phút"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Động cơ - tỷ số nén","quote":"Tỷ số nén: ≥ (14.6:1)","reference":"Chương V, mục 1.2, hạng mục 6, phần 2","requirement":"≥ 14.6:1"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Động cơ - số xy lanh","quote":"Số xy lanh: ≥ 16","reference":"Chương V, mục 1.2, hạng mục 6, phần 2","requirement":"≥ 16 xy lanh"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Động cơ - bố trí xy lanh","quote":"Bố trí xy lanh: hình chữ V","reference":"Chương V, mục 1.2, hạng mục 6, phần 2","requirement":"Hình chữ V"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Động cơ - tăng áp","quote":"Có turbo tăng áp và có làm mát khí nạp","reference":"Chương V, mục 1.2, hạng mục 6, phần 2","requirement":"Có turbo tăng áp và có làm mát khí nạp"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Động cơ - điều tốc","quote":"Điều tốc: điện tử","reference":"Chương V, mục 1.2, hạng mục 6, phần 2","requirement":"Điều tốc điện tử"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Động cơ - làm mát","quote":"Phương thức làm mát : làm mát bằng quạt gió kết hợp bộ tản nhiệt","reference":"Chương V, mục 1.2, hạng mục 6, phần 2","requirement":"Làm mát bằng quạt gió kết hợp bộ tản nhiệt"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Động cơ - khởi động","quote":"Phương thức khởi động: Khởi động điện 1 chiều 24V.","reference":"Chương V, mục 1.2, hạng mục 6, phần 2","requirement":"Khởi động điện 1 chiều 24V"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Động cơ - dung tích xy lanh","quote":"Dung tích xy lanh: ≤ 29.236 cc","reference":"Chương V, mục 1.2, hạng mục 6, phần 2","requirement":"≤ 29.236 cc"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Động cơ - đường kính pít tông","quote":"Đường kính pít tông: ≤ 128 mm.","reference":"Chương V, mục 1.2, hạng mục 6, phần 2","requirement":"≤ 128 mm"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Động cơ - dung tích nước làm mát","quote":"Dung tích nước làm mát (chỉ phần động cơ):≤ 26 L.","reference":"Chương V, mục 1.2, hạng mục 6, phần 2","requirement":"≤ 26 L (chỉ phần động cơ)"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Động cơ - dung tích dầu nhớt","quote":"Dung tích dầu nhớt: ≤ 78 L.","reference":"Chương V, mục 1.2, hạng mục 6, phần 2","requirement":"≤ 78 L"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Động cơ - tiêu hao nhiên liệu 100% tải","quote":"Tiêu hao nhiên liệu ở 100% tải ≤ 176.6 L.","reference":"Chương V, mục 1.2, hạng mục 6, phần 2","requirement":"≤ 176.6 L (đơn vị như văn bản ghi)"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Động cơ - tiêu hao nhiên liệu 110% tải","quote":"Tiêu hao nhiên liệu ở 110% tải ≤ 194.8 L.","reference":"Chương V, mục 1.2, hạng mục 6, phần 2","requirement":"≤ 194.8 L (đơn vị như văn bản ghi)"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Đầu phát - loại và tiêu chuẩn","quote":"Loại đầu phát: Không chổi than, tự động điều chỉnh điện áp, đáp ứng các","reference":"Chương V, mục 1.2, hạng mục 6, phần 3","requirement":"Không chổi than, tự động điều chỉnh điện áp (AVR); đáp ứng BS EN 60034, BS5000, VDE 0530, NEMA MG132, IEC34, CSA C22.1100, AS1359 hoặc tương đương"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Đầu phát - điện áp, tần số, hệ số công suất, số pha","quote":"Điện áp định mức: 400V/230V.","reference":"Chương V, mục 1.2, hạng mục 6, phần 3","requirement":"Điện áp định mức 400V/230V; tần số 50Hz; hệ số công suất 0.8; 3 pha"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ: IP 23.","reference":"Chương V, mục 1.2, hạng mục 6, phần 3","requirement":"IP 23"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện: Cấp H.","reference":"Chương V, mục 1.2, hạng mục 6, phần 3","requirement":"Cấp H"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Đầu phát - điều chỉnh điện áp","quote":"Điều chỉnh điện áp: ±0.5%","reference":"Chương V, mục 1.2, hạng mục 6, phần 3","requirement":"±0.5%"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Đầu phát - biên dạng sóng","quote":"Biên dạng sóng: Không tải < 1.5%. Ở tải tuyến tính < 5%.","reference":"Chương V, mục 1.2, hạng mục 6, phần 3","requirement":"Không tải < 1.5%; ở tải tuyến tính < 5%"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Đầu phát - THF","quote":"THF <2%","reference":"Chương V, mục 1.2, hạng mục 6, phần 3","requirement":"< 2%"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Đầu phát - tốc độ tối đa","quote":"Tốc độ tối đa: 2250Rev/Min","reference":"Chương V, mục 1.2, hạng mục 6, phần 3","requirement":"2250 Rev/Min"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Đầu phát - khả năng chịu ngắn mạch","quote":"Khả năng chịu ngắn mạch: >2.900Amps ở tần số 50Hz","reference":"Chương V, mục 1.2, hạng mục 6, phần 3","requirement":"> 2.900 Amps ở tần số 50Hz"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Đầu phát - hiệu suất","quote":"Hiệu suất: > 94.2%","reference":"Chương V, mục 1.2, hạng mục 6, phần 3","requirement":"> 94.2%"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Bộ điều khiển - hiển thị","quote":"+ Báo công suất: Có","reference":"Chương V, mục 1.2, hạng mục 6, phần 4","requirement":"Hiển thị công suất, cường độ dòng điện, tần số, điện áp các pha và trung tính, áp suất dầu bôi trơn, nhiệt độ nước làm mát, điện áp ắc quy, tốc độ vòng quay; có PIN password; đa ngôn ngữ"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Bộ điều khiển - cảnh báo và tự động tắt máy","quote":"+ Báo điện áp cao/thấp: Có","reference":"Chương V, mục 1.2, hạng mục 6, phần 4","requirement":"Cảnh báo/tự dừng khi điện áp cao/thấp, tần số cao/thấp, tốc độ quay cao/thấp, áp suất dầu thấp, nhiệt độ động cơ cao, điện áp ắc quy cao/thấp, ngắn mạch, quá tải; điều chỉnh thời gian khởi động"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Vỏ cách âm - vật liệu","quote":"- Làm bằng thép tấm dày 2 – 2.5mm, sơn tĩnh điện,","reference":"Chương V, mục 1.2, hạng mục 6, phần 5","requirement":"Thép tấm dày 2 – 2.5mm, sơn tĩnh điện; vật liệu cách âm và chống cháy loại rockwood/bông thủy tinh"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Độ ồn","quote":"Độ ồn đo ở khoảng cách 7 mét (không gian mở) 78 ±5 dB.","reference":"Chương V, mục 1.2, hạng mục 6, phần 5","requirement":"78 ±5 dB đo ở khoảng cách 7 mét (không gian mở)"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Vỏ cách âm - xuất xứ","quote":"Vỏ cách âm được chế tạo tại Việt Nam","reference":"Chương V, mục 1.2, hạng mục 6, phần 5","requirement":"Vỏ cách âm được chế tạo tại Việt Nam"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Phụ kiện theo máy","quote":"Bồn dầu theo máy","reference":"Chương V, mục 1.2, hạng mục 6, phần 6","requirement":"Bồn dầu theo máy, ống dầu, bình ắc quy, bộ sạc ắc quy, dây và giá đỡ bình, pô giảm thanh, CB chống giật, khớp nối mềm dẫn nhiên liệu"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Họng thoát gió nóng","quote":"Kích thước 1800mm x 1000mm (bao gồm lới chắn côn trùng, chuột)","reference":"Chương V, mục 1.2, hạng mục 6, phần 7","requirement":"Tôn tráng kẽm dày 0,8mm; kích thước 1800mm x 1000mm, gồm lưới chắn côn trùng, chuột"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Ống khói","quote":"Đường kính 250mm, bọc bảo ôn bằng rockwool, tỷ trọng 80kg/m3, phía","reference":"Chương V, mục 1.2, hạng mục 6, phần 8","requirement":"Thép đen sơn chịu nhiệt, đường kính 250mm, bọc bảo ôn rockwool tỷ trọng 80kg/m3, bọc ngoài Inox 304 dày 0,4mm"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Nhiên liệu chạy máy","quote":"Nhiên liệu chạy máy (dầu D.O): 1.500 lít (Cấp theo máy khi bàn giao)","reference":"Chương V, mục 1.2, hạng mục 6, phần 9","requirement":"1.500 lít dầu D.O, cấp theo máy khi bàn giao"},{"item":"Hạng mục 6 - Máy phát điện dự phòng 800 kVA: Phụ kiện đấu nối","quote":"Phụ kiện kèm theo: Đầu cos, dây rút, đầu chụp …) để đấu nối thành","reference":"Chương V, mục 1.2, hạng mục 6, phần 10","requirement":"Đầu cos, dây rút, đầu chụp... để đấu nối thành một hệ thống hoàn chỉnh"},{"item":"Hạng mục 7 - Tủ hòa đồng bộ 2 máy phát điện: Thiết bị đóng cắt - tiêu chuẩn, môi trường","quote":"Thiết bị đóng cắt phải đạt được các tiêu chuẩn IEC/EN 60947","reference":"Chương V, mục 1.2, hạng mục 7, phần 1","requirement":"Đạt tiêu chuẩn IEC/EN 60947; nhiệt độ môi trường làm việc -25°C đến 85 °C; cấp bảo vệ ≥ IP20"},{"item":"Hạng mục 7 - Tủ hòa đồng bộ 2 máy phát điện: Thiết bị đóng cắt - thông số điện","quote":"Dòng định mức: ≥ 1600A","reference":"Chương V, mục 1.2, hạng mục 7, phần 1","requirement":"Dòng định mức ≥ 1600A; điện áp chịu xung ≥ 12000VAC; điện áp cách điện ≥ 1000VAC; điện áp hoạt động ≥ 690VAC; dòng cắt (Icu) ≥ 66kA; dòng ngắn mạch ≥ 66kA"},{"item":"Hạng mục 7 - Tủ hòa đồng bộ 2 máy phát điện: Chất lượng thiết bị đóng cắt","quote":"Chất lượng: mới 100%, được xuất xưởng từ năng 2024 trở về sau;","reference":"Chương V, mục 1.2, hạng mục 7, phần 1","requirement":"Mới 100%, xuất xưởng từ năm 2024 trở về sau"},{"item":"Hạng mục 7 - Tủ hòa đồng bộ 2 máy phát điện: Bộ điều khiển hòa - chức năng","quote":"Chế độ vận hành: Tự động, dừng, thủ công.","reference":"Chương V, mục 1.2, hạng mục 7, phần 2","requirement":"Chế độ vận hành tự động, dừng, thủ công; điều khiển đóng - mở và giám sát máy cắt; điều khiển từ xa qua giao diện và đầu vào rời/analog (tốc độ, tần số, điện áp, công suất, công suất phản kháng, điểm đặt hệ số công suất); khóa liên động trung tính để chỉ một máy phát đang chạy được nối đất; bộ đếm giờ hoạt động/khởi động/bảo trì; đa ngôn ngữ"},{"item":"Hạng mục 7 - Tủ hòa đồng bộ 2 máy phát điện: Bộ điều khiển hòa - thông số điện, môi trường","quote":"Nguồn sử dụng 8 đến 40 VDC.","reference":"Chương V, mục 1.2, hạng mục 7, phần 2","requirement":"Nguồn 8 đến 40 VDC; tiêu thụ 8 đến 12 W; nhiệt độ hoạt động -20°C đến 70°C; chế độ chờ -30°C đến 80°C; độ ẩm 95%; kháng nước mặt trước IP65, mặt sau IP20"},{"item":"Hạng mục 7 - Tủ hòa đồng bộ 2 máy phát điện: Vỏ tủ","quote":"Vật liệu bằng thép, sơn tĩnh điện","reference":"Chương V, mục 1.2, hạng mục 7, phần 3","requirement":"Gia công, vật liệu thép sơn tĩnh điện, kích thước phù hợp với thực tế mặt bằng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:36:56.254Z"}},"IB2400378256":{"u":"2026-11-03T18:03:17.575+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG 5.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì, bảo dưỡng; văn bản không nêu thông số của chính tổ máy (động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, tiêu chuẩn), chỉ nêu công suất 500KVA, không nói rõ chế độ chính hay dự phòng.","Dòng 1.3 và 1.4 cùng là 'Lọc nhiên liệu' với ký hiệu khác nhau (CH10930, CH10931), giữ nguyên như văn bản.","Bảng ở mục 3.2.3 bị vỡ định dạng khi trích từ PDF nên một số trích dẫn gồm ký tự '|' và xuống dòng theo đúng văn bản đã cho."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ Bảo trì, bảo dưỡng máy phát điện 500KVA của Bệnh viện Đa khoa Phố Nối năm 2024","notifyNo":"IB2400378256","generatorCapacity":"500 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 500KVA: Phạm vi dịch vụ","quote":"Cung cấp dịch vụ Bảo trì, bảo dưỡng máy phát điện\n500KVA của Bệnh viện đa khoa Phố Nối năm 2024.","reference":"Chương V, mục 1","requirement":"Bảo trì, bảo dưỡng 01 máy phát điện 500KVA của Bệnh viện đa khoa Phố Nối năm 2024; thời gian thực hiện 15 ngày"},{"item":"Máy phát điện 500KVA: Bảo dưỡng - Lọc gió","quote":"SEV551F/4 hoặc\ntương đương","reference":"Chương V, mục 2.1 (dòng 1.1) và mục 3.2.3 (dòng 1.1)","requirement":"Thay 1 cái lọc gió, ký hiệu SEV551F/4 hoặc tương đương"},{"item":"Máy phát điện 500KVA: Bảo dưỡng - Lọc nhớt (lọc dầu bôi trơn)","quote":"CH10929 hoặc\ntương đương","reference":"Chương V, mục 2.1 (dòng 1.2) và mục 3.2.3 (dòng 1.2)","requirement":"Thay 1 cái lọc nhớt, ký hiệu CH10929 hoặc tương đương"},{"item":"Máy phát điện 500KVA: Bảo dưỡng - Lọc nhiên liệu (dòng 1.3)","quote":"CH10930 hoặc\ntương đương","reference":"Chương V, mục 2.1 (dòng 1.3) và mục 3.2.3 (dòng 1.3)","requirement":"Thay 1 cái lọc nhiên liệu, ký hiệu CH10930 hoặc tương đương"},{"item":"Máy phát điện 500KVA: Bảo dưỡng - Lọc nhiên liệu (dòng 1.4)","quote":"CH10931 hoặc\ntương đương","reference":"Chương V, mục 2.1 (dòng 1.4) và mục 3.2.3 (dòng 1.4)","requirement":"Thay 1 cái lọc nhiên liệu, ký hiệu CH10931 hoặc tương đương"},{"item":"Máy phát điện 500KVA: Bảo dưỡng - Dung dịch nước làm mát","quote":"DCA65L hoặc\ntương đương","reference":"Chương V, mục 2.1 (dòng 1.5) và mục 3.2.3 (dòng 1.5)","requirement":"1 gói dung dịch nước làm mát, ký hiệu DCA65L hoặc tương đương"},{"item":"Máy phát điện 500KVA: Bảo dưỡng - Dầu bôi trơn","quote":"15W40/CI4/CF4/TĐ\nhoặc tương đương","reference":"Chương V, mục 2.1 (dòng 1.6) và mục 3.2.3 (dòng 1.6)","requirement":"1 gói dầu bôi trơn, cấp 15W40/CI4/CF4/TĐ hoặc tương đương"},{"item":"Máy phát điện 500KVA: Bảo dưỡng - Dây đai","quote":"Dinamo (1 dây)+\n1.7 Dây đai | Cánh quạt (3 dây)\nhoặc tương đương","reference":"Chương V, mục 2.1 (dòng 1.7) và mục 3.2.3 (dòng 1.7)","requirement":"1 gói dây đai gồm Dinamo (1 dây) + Cánh quạt (3 dây) hoặc tương đương"},{"item":"Máy phát điện 500KVA: Bảo dưỡng - Nhân công","quote":"Nhân công bảo dưỡng, thay thế | máy | 1","reference":"Chương V, mục 2.1 (dòng 1.8)","requirement":"Nhân công bảo dưỡng, thay thế cho 1 máy"},{"item":"Máy phát điện 500KVA: Bộ điều khiển (thay thế bảng điều khiển)","quote":"DEEPSEA -\nDSE7320\n2.1 | Bộ điều khiển\n(DSE7320MKII)\nhoặc tương đương","reference":"Chương V, mục 2.1 (dòng 2.1) và mục 3.2.3 (dòng 2.1)","requirement":"Thay 1 bộ điều khiển DEEPSEA - DSE7320 (DSE7320MKII) hoặc tương đương"},{"item":"Máy phát điện 500KVA: Cảm biến áp lực nhớt","quote":"Tương thích với hệ\n2.2 | Cảm biến áp lực nhớt\nthống","reference":"Chương V, mục 2.1 (dòng 2.2) và mục 3.2.3 (dòng 2.2)","requirement":"Thay 1 cái, tương thích với hệ thống"},{"item":"Máy phát điện 500KVA: Cảm biến nhiệt độ","quote":"Tương thích với hệ\n2.3 | Cảm biến nhiệt độ\nthống","reference":"Chương V, mục 2.1 (dòng 2.3) và mục 3.2.3 (dòng 2.3)","requirement":"Thay 1 cái, tương thích với hệ thống"},{"item":"Máy phát điện 500KVA: Bộ điều tốc","quote":"Tương thích với hệ\n2.4 | Bộ điều tốc\nthống","reference":"Chương V, mục 2.1 (dòng 2.4) và mục 3.2.3 (dòng 2.4)","requirement":"Thay 1 bộ, tương thích với hệ thống"},{"item":"Máy phát điện 500KVA: Bộ tự động điều chỉnh điện áp (AVR)","quote":"AVR (hoặc tương\n2.5\nđiện áp | đương)","reference":"Chương V, mục 2.1 (dòng 2.5) và mục 3.2.3 (dòng 2.5)","requirement":"Thay 1 bộ AVR hoặc tương đương"},{"item":"Máy phát điện 500KVA: Nhân công thay thế bảng điều khiển","quote":"2.6 Nhân công | Gói | 1","reference":"Chương V, mục 2.1 (dòng 2.6)","requirement":"Nhân công thay thế bảng điều khiển, 1 gói"},{"item":"Máy phát điện 500KVA: Vật tư thay thế - xuất xứ, chất lượng","quote":"Vật tư thay thế là hàng chính hãng, mới 100%, Khi giao hàng phải có Giấy\nchứng nhận xuất xứ (CO), Giấy chứng nhận chất lượng (CQ) hoặc chứng từ hợp\nlệ từ nhà sản xuất, đảm bảo phù hợp và tương thích với Hệ thống máy phát điện\nhiện có.","reference":"Chương V, mục 3.2.3","requirement":"Vật tư thay thế là hàng chính hãng, mới 100%; khi giao hàng có CO, CQ hoặc chứng từ hợp lệ từ nhà sản xuất; phù hợp và tương thích với hệ thống máy phát điện hiện có"},{"item":"Máy phát điện 500KVA: Vật tư, thiết bị cung cấp","quote":"Nhà thầu cam kết: Trong quá trình thực hiện hợp đồng sẽ luôn cung cấp\nvật tư, thiết bị đúng chủng loại, chính hãng, đồng bộ với các thiết bị hiện có.","reference":"Chương V, mục 3.1","requirement":"Vật tư, thiết bị đúng chủng loại, chính hãng, đồng bộ với các thiết bị hiện có"},{"item":"Máy phát điện 500KVA: Bảo hành linh kiện thay thế","quote":"Nhà thầu có cam kết bảo hành (đối với phần thay thế linh kiện) theo tiêu\nchuẩn bảo hành của hãng sản xuất (tối thiểu ≥ 12 tháng).","reference":"Chương V, mục 3.3 (3.2.4)","requirement":"Bảo hành phần thay thế linh kiện theo tiêu chuẩn bảo hành của hãng sản xuất, tối thiểu ≥ 12 tháng"},{"item":"Máy phát điện 500KVA: Kết quả sau bảo trì","quote":"Nhà thầu cam kết sau khi bảo trì, sửa chữa phải đảm bảo Hệ thống máy\nphát điện hoạt động bình thường.","reference":"Chương V, mục 3.1 và mục 2.2","requirement":"Sau bảo trì, sửa chữa hệ thống máy phát điện hoạt động bình thường, ổn định và liên tục"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:03:16.752Z"}},"IB2400378609":{"u":"2026-11-03T06:44:32.36+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.MFD.CH87.9.2024.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể, tiêu chuẩn áp dụng, mức phát thải, AVR, cáp hay phạm vi lắp đặt; không nêu dòng định mức của ATS.","Mục 'Số lượng' không có con số trong văn bản; bảng chỉ có một dòng STT 1 'Máy phát điện'.","Các mục 'Công tắc ngắt điện AC: Có' và 'Nút dừng khẩn cấp: Có' được gộp vào dòng đèn báo vận hành; trích dẫn chỉ lấy dòng đầu.","Văn bản PDF bị ngắt dòng trong bảng nên một số trích dẫn có ký tự xuống dòng."],"result":{"keyInfo":{"bidName":"Gói thầu 08: Mua sắm máy phát điện.","notifyNo":"IB2400378609","generatorCapacity":"Công suất định mức ≥ 17 KVA; công suất dự phòng ≥ 18,7 KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng","quote":null,"reference":"Chương V, mục 1.2.2, bảng STT 1","requirement":"01 danh mục máy phát điện (STT 1); văn bản không nêu rõ số lượng máy bằng con số"},{"item":"Máy phát điện: Tình trạng, năm sản xuất","quote":"Máy phát điện cung cấp cho gói thầu phải mới 100%, được sản xuất từ năm 2024 trở\nvề sau.","reference":"Chương V, mục 1.2.1","requirement":"Mới 100%, sản xuất từ năm 2024 trở về sau"},{"item":"Máy phát điện: Bảo hành","quote":"Bảo hành 12 tháng kể từ ngày hai bên ký biên bản nghiệm thu.","reference":"Chương V, mục 1.2.1","requirement":"Bảo hành tối thiểu 12 tháng; tính từ ngày hai bên ký biên bản nghiệm thu"},{"item":"Máy phát điện: Xuất xứ, CO/CQ","quote":"Toàn bộ các hàng hóa phải có xuất xứ rõ ràng;","reference":"Chương V, mục 1.2.1","requirement":"Hàng hóa có xuất xứ rõ ràng; kiểm tra nguồn gốc, xuất xứ, chất lượng (CO, CQ) các thiết bị chính khi giao nhận"},{"item":"Máy phát điện: Môi trường lắp đặt","quote":"Thiết bị phải phù hợp lắp đặt tại môi trường nguy hiểm dễ cháy nổ như xăng, dầu,\nhóa chất, gas tại cửa hàng xăng dầu.","reference":"Chương V, mục 1.2.1","requirement":"Phù hợp lắp đặt tại môi trường nguy hiểm dễ cháy nổ như xăng, dầu, hóa chất, gas tại cửa hàng xăng dầu"},{"item":"Máy phát điện: Công suất định mức","quote":"- Công suất định mức: ≥ 17 KVA.","reference":"Chương V, mục 1.2.2, bảng STT 1, Thông tin chung","requirement":"≥ 17 KVA"},{"item":"Máy phát điện: Công suất dự phòng","quote":"- Công suất dự phòng: ≥ 18,7 KVA.","reference":"Chương V, mục 1.2.2, bảng STT 1, Thông tin chung","requirement":"≥ 18,7 KVA"},{"item":"Máy phát điện: Số pha","quote":"- Số pha: 3 pha.","reference":"Chương V, mục 1.2.2, bảng STT 1, Thông tin chung","requirement":"3 pha"},{"item":"Máy phát điện: Điện áp/Tần số/Tốc độ vòng quay","quote":"- Điện áp/ Tần số/ Tốc độ vòng quay: 380V/\n50Hz/1.500v/p.","reference":"Chương V, mục 1.2.2, bảng STT 1, Thông tin chung","requirement":"380V/50Hz/1.500v/p"},{"item":"Máy phát điện: Tiêu hao nhiên liệu 100% tải","quote":"- Tiêu hao nhiên liệu 100% tải: ≤ 3,9 lít/ giờ.","reference":"Chương V, mục 1.2.2, bảng STT 1, Thông tin chung","requirement":"≤ 3,9 lít/giờ"},{"item":"Máy phát điện: Tiêu hao nhiên liệu 75% tải","quote":"- Tiêu hao nhiên liệu 75% tải: ≤ 2,9 lít/ giờ.","reference":"Chương V, mục 1.2.2, bảng STT 1, Thông tin chung","requirement":"≤ 2,9 lít/giờ"},{"item":"Máy phát điện: Thời gian hoạt động liên tục","quote":"- Thời gian hoạt động liên tục (100% tải): ≥ 12 giờ.","reference":"Chương V, mục 1.2.2, bảng STT 1, Thông tin chung","requirement":"≥ 12 giờ (100% tải)"},{"item":"Máy phát điện: Độ ồn","quote":"- Độ ồn cách xa 7m tại 75% tải: ≤ 65 dB(A).","reference":"Chương V, mục 1.2.2, bảng STT 1, Thông tin chung","requirement":"≤ 65 dB(A) cách xa 7m tại 75% tải"},{"item":"Máy phát điện: Kích thước máy (LxWxH)","quote":"- Kích thước máy (LxWxH): ≤ 1.480 x 760 x 970","reference":"Chương V, mục 1.2.2, bảng STT 1, Thông tin chung","requirement":"≤ 1.480 x 760 x 970 mm"},{"item":"Máy phát điện: Dung tích bình nhiên liệu","quote":"- Dung tích bình nhiên liệu: ≥ 50 lít.","reference":"Chương V, mục 1.2.2, bảng STT 1, Thông tin chung","requirement":"≥ 50 lít"},{"item":"Máy phát điện: Trọng lượng","quote":"- Trọng lượng: ≤ 590 Kg.","reference":"Chương V, mục 1.2.2, bảng STT 1, Thông tin chung","requirement":"≤ 590 Kg"},{"item":"Máy phát điện - Động cơ: Kiểu động cơ","quote":"- Kiểu động cơ: 4 thì, 3 xi lanh, làm mát bằng nước\nkết hợp quạt gió.","reference":"Chương V, mục 1.2.2, bảng STT 1, Động cơ","requirement":"4 thì, 3 xi lanh, làm mát bằng nước kết hợp quạt gió"},{"item":"Máy phát điện - Động cơ: Tỷ số nén","quote":"- Tỷ số nén: ≥ 20.","reference":"Chương V, mục 1.2.2, bảng STT 1, Động cơ","requirement":"≥ 20"},{"item":"Máy phát điện - Động cơ: Đường kính x hành trình","quote":"- Đường kính x hành trình: ≥ 87 x 102 (mm).","reference":"Chương V, mục 1.2.2, bảng STT 1, Động cơ","requirement":"≥ 87 x 102 (mm)"},{"item":"Máy phát điện - Động cơ: Công suất tối đa","quote":"- Công suất tối đa động cơ: ≥ 17kW/1.500 v/p.","reference":"Chương V, mục 1.2.2, bảng STT 1, Động cơ","requirement":"≥ 17kW/1.500 v/p"},{"item":"Máy phát điện - Động cơ: Điều tốc","quote":"- Điều chỉnh tốc độ (điều tốc): Điện tử.","reference":"Chương V, mục 1.2.2, bảng STT 1, Động cơ","requirement":"Điện tử"},{"item":"Máy phát điện - Động cơ: Dung tích nhớt","quote":"- Dung tích nhớt: ≥ 7 lít.","reference":"Chương V, mục 1.2.2, bảng STT 1, Động cơ","requirement":"≥ 7 lít"},{"item":"Máy phát điện - Động cơ: Dung tích xy lanh","quote":"- Dung tích xy lanh (cc): ≤ 1830.","reference":"Chương V, mục 1.2.2, bảng STT 1, Động cơ","requirement":"≤ 1830 cc"},{"item":"Máy phát điện - Động cơ: Nhiên liệu","quote":"- Nhiên liệu: Dầu diesel.","reference":"Chương V, mục 1.2.2, bảng STT 1, Động cơ","requirement":"Dầu diesel"},{"item":"Máy phát điện - Động cơ: Kiểu khởi động","quote":"- Kiểu khởi động: Đề điện 12VDC.","reference":"Chương V, mục 1.2.2, bảng STT 1, Động cơ","requirement":"Đề điện 12VDC"},{"item":"Máy phát điện - Động cơ: Lưu lượng khí thải","quote":"- Lưu lượng khí thải lớn nhất: ≤ 4.5 m3/phút.","reference":"Chương V, mục 1.2.2, bảng STT 1, Động cơ","requirement":"Lớn nhất ≤ 4.5 m3/phút"},{"item":"Máy phát điện - Động cơ: Hệ thống lọc","quote":"- Hệ thống lọc (thay thế được): Lọc gió, lọc nhiên\nliệu, lọc nhớt.","reference":"Chương V, mục 1.2.2, bảng STT 1, Động cơ","requirement":"Lọc gió, lọc nhiên liệu, lọc nhớt (thay thế được)"},{"item":"Máy phát điện - Đầu phát điện: Loại","quote":"- Loại: Từ trường quay, tự kích từ, 04 cực, không\nchổi than.","reference":"Chương V, mục 1.2.2, bảng STT 1, Đầu phát điện","requirement":"Từ trường quay, tự kích từ, 04 cực, không chổi than"},{"item":"Máy phát điện - Đầu phát điện: Điện áp pha/dây","quote":"- Điện áp pha/dây: 220/380VAC-230/400VAC 3\npha - 4 dây.","reference":"Chương V, mục 1.2.2, bảng STT 1, Đầu phát điện","requirement":"220/380VAC-230/400VAC, 3 pha - 4 dây"},{"item":"Máy phát điện - Đầu phát điện: Công suất định mức","quote":"- Công suất định mức: ≥ 20 KVA.","reference":"Chương V, mục 1.2.2, bảng STT 1, Đầu phát điện","requirement":"≥ 20 KVA"},{"item":"Máy phát điện - Đầu phát điện: Tần số","quote":"- Tần số: 50Hz/1.500v/p.","reference":"Chương V, mục 1.2.2, bảng STT 1, Đầu phát điện","requirement":"50Hz/1.500v/p"},{"item":"Máy phát điện - Đầu phát điện: Hệ số công suất","quote":"- Hệ số công suất: 0,8.","reference":"Chương V, mục 1.2.2, bảng STT 1, Đầu phát điện","requirement":"0,8"},{"item":"Máy phát điện - Đầu phát điện: Độ ổn định điện áp","quote":"- Độ ổn định điện áp: ± 1%","reference":"Chương V, mục 1.2.2, bảng STT 1, Đầu phát điện","requirement":"± 1%"},{"item":"Máy phát điện - Đầu phát điện: Cấp cách điện","quote":"- Cấp cách điện: tối thiểu cấp H","reference":"Chương V, mục 1.2.2, bảng STT 1, Đầu phát điện","requirement":"Tối thiểu cấp H"},{"item":"Máy phát điện - Đầu phát điện: Cấp bảo vệ","quote":"- Cấp bảo vệ: tối thiểu IP23.","reference":"Chương V, mục 1.2.2, bảng STT 1, Đầu phát điện","requirement":"Tối thiểu IP23"},{"item":"Máy phát điện - Bộ điều khiển: Hiển thị","quote":"- Hiển thị thông số bằng màn hình LCD, các thông\nsố hiển thị gồm: V, A, Hz, kW, CosØ, mức nhiên\nliệu, áp lực nhớt, nhiệt độ nước.","reference":"Chương V, mục 1.2.2, bảng STT 1, Bộ điều khiển và hiển thị","requirement":"Màn hình LCD hiển thị V, A, Hz, kW, CosØ, mức nhiên liệu, áp lực nhớt, nhiệt độ nước"},{"item":"Máy phát điện - Bộ điều khiển: Cảnh báo và tự động dừng máy","quote":"- Hiển thị cảnh báo và tự động dừng máy khi: Áp lực\nnhớt thấp, nhiệt độ nước cao, quá tải, quá tốc/thấp\ntốc.","reference":"Chương V, mục 1.2.2, bảng STT 1, Bộ điều khiển và hiển thị","requirement":"Hiển thị cảnh báo và tự động dừng máy khi áp lực nhớt thấp, nhiệt độ nước cao, quá tải, quá tốc/thấp tốc"},{"item":"Máy phát điện - Bộ điều khiển: Ngõ kết nối AC","quote":"- Ngõ kết nối AC: Đấu nối bằng cực đấu nối.","reference":"Chương V, mục 1.2.2, bảng STT 1, Bộ điều khiển và hiển thị","requirement":"Đấu nối bằng cực đấu nối"},{"item":"Máy phát điện - Bộ điều khiển: Chức năng ATS (điều khiển)","quote":"- Tích hợp chức năng ATS (điều khiển): Có.","reference":"Chương V, mục 1.2.2, bảng STT 1, Bộ điều khiển và hiển thị","requirement":"Tích hợp chức năng ATS (điều khiển): Có; không nêu dòng định mức ATS"},{"item":"Máy phát điện - Bộ điều khiển: Hệ thống sạc ắc quy","quote":"- Hệ thống sạc ắc quy: Từ máy phát điện.","reference":"Chương V, mục 1.2.2, bảng STT 1, Bộ điều khiển và hiển thị","requirement":"Từ máy phát điện"},{"item":"Máy phát điện - Bộ điều khiển: Đèn báo vận hành, công tắc ngắt điện AC, nút dừng khẩn cấp","quote":"- Đèn báo vận hành: Có.","reference":"Chương V, mục 1.2.2, bảng STT 1, Bộ điều khiển và hiển thị","requirement":"Có đèn báo vận hành, công tắc ngắt điện AC và nút dừng khẩn cấp"},{"item":"Máy phát điện - Bộ điều khiển: Lưu trữ thông tin","quote":"- Có khả năng lưu trữ các thông tin và cảnh báo gần\nnhất.","reference":"Chương V, mục 1.2.2, bảng STT 1, Bộ điều khiển và hiển thị","requirement":"Có khả năng lưu trữ các thông tin và cảnh báo gần nhất"},{"item":"Máy phát điện - Chức năng mở rộng của bộ điều khiển: Vận hành theo chu trình đặt trước","quote":"- Vận hành theo chu trình đặt trước: Có.","reference":"Chương V, mục 1.2.2, bảng STT 1, Chức năng mở rộng của Bộ điều khiển","requirement":"Có"},{"item":"Máy phát điện - Chức năng mở rộng của bộ điều khiển: Khởi động dự phòng","quote":"- Có chế độ khởi động dự phòng (khởi động bằng\ntay) khi bộ điều khiển gặp sự cố/hư hỏng.","reference":"Chương V, mục 1.2.2, bảng STT 1, Chức năng mở rộng của Bộ điều khiển","requirement":"Có chế độ khởi động dự phòng (khởi động bằng tay) khi bộ điều khiển gặp sự cố/hư hỏng"},{"item":"Máy phát điện - Chức năng mở rộng của bộ điều khiển: Chế độ kiểm tra","quote":"- Có chế độ kiểm tra: Kiểm tra áp suất nhớt trước khi\nxuất tín hiệu khởi động lại.","reference":"Chương V, mục 1.2.2, bảng STT 1, Chức năng mở rộng của Bộ điều khiển","requirement":"Kiểm tra áp suất nhớt trước khi xuất tín hiệu khởi động lại"},{"item":"Máy phát điện - Chức năng mở rộng của bộ điều khiển: Chế độ tự động","quote":"- Có chế độ tự động: Tự khởi động khi có tín hiệu\nbáo động ắc quy thấp.","reference":"Chương V, mục 1.2.2, bảng STT 1, Chức năng mở rộng của Bộ điều khiển","requirement":"Tự khởi động khi có tín hiệu báo động ắc quy thấp"},{"item":"Máy phát điện - Khung bệ, vỏ chống ồn: Khung bệ","quote":"- Hệ thống khung bệ chịu lực tốt, các góc có bố trí\ncao su kỹ thuật giảm giật, chống rung lắc khi vận\nhành.","reference":"Chương V, mục 1.2.2, bảng STT 1, Khung bệ, vỏ chống ồn","requirement":"Khung bệ chịu lực tốt, các góc có bố trí cao su kỹ thuật giảm giật, chống rung lắc khi vận hành"},{"item":"Máy phát điện - Khung bệ, vỏ chống ồn: Vỏ chống ồn","quote":"- Vỏ chống ồn được làm bằng thép tấm dày ≥ 2mm,\ndễ dàng tháo rời, có khóa bảo an. Phần bảng điều\nkhiển trên máy có lắp kính trong suốt.","reference":"Chương V, mục 1.2.2, bảng STT 1, Khung bệ, vỏ chống ồn","requirement":"Thép tấm dày ≥ 2mm, dễ dàng tháo rời, có khóa bảo an; phần bảng điều khiển trên máy có lắp kính trong suốt"},{"item":"Máy phát điện - Khung bệ, vỏ chống ồn: Cách âm","quote":"- Có lớp mút cách âm đảm bảo cách âm tốt.","reference":"Chương V, mục 1.2.2, bảng STT 1, Khung bệ, vỏ chống ồn","requirement":"Có lớp mút cách âm đảm bảo cách âm tốt"},{"item":"Máy phát điện - Khung bệ, vỏ chống ồn: Bề mặt sơn","quote":"- Bề mặt sơn tĩnh điện chống oxy hóa.","reference":"Chương V, mục 1.2.2, bảng STT 1, Khung bệ, vỏ chống ồn","requirement":"Sơn tĩnh điện chống oxy hóa"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:44:31.627Z"}},"IB2400382139":{"u":"2026-11-03T06:40:19.265+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. TCKT.docx), chưa phân tích cả HSMT.","Mô tả vỏ cách âm (mục A.24) bị cắt ở cuối: \"độ bên cao\" không có phần tiếp theo.","Bộ chuyển đổi nguồn ATS ở bảng khối lượng ghi \"công suất ≥ 85\" không có đơn vị; mục B.IV.2 ghi dòng điện định mức ≥ 85 A.","Hãng sản xuất, nơi sản xuất của động cơ, đầu phát và bộ điều khiển do nhà thầu kê khai; E-HSMT không nêu hãng hay model cụ thể.","Hai trích dẫn (mục A.35 và B.IV.2 chức năng ATS) và một số dòng nhiều ý chỉ lấy câu đầu làm quote; phần còn lại nằm ở cột requirement, theo đúng nội dung văn bản.","Văn bản ghi cổng kết nối \"RS-45\" (giữ nguyên như nguồn, có thể là lỗi đánh máy của RS-485)."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện và tủ ATS","notifyNo":"IB2400382139","generatorCapacity":"5 x 12 KVA (công suất liên tục ≥ 12,5 ± 0,5 KVA; công suất dự phòng ≥ 13,2KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Khối lượng - Máy phát điện","quote":"Máy phát điện 12 KVA","reference":"Chương V, mục 1 - Khối lượng cung cấp và lắp đặt, TT 1","requirement":"Máy phát điện 12 KVA, 05 chiếc, mỗi trạm BTS lắp 01 máy (5 trạm BTS của Viễn thông Yên Bái)"},{"item":"Khối lượng - Bộ chuyển đổi nguồn ATS","quote":"Bộ chuyển đổi nguồn ATS có công suất ≥ 85","reference":"Chương V, mục 1 - Khối lượng cung cấp và lắp đặt, TT 2","requirement":"Bộ chuyển đổi nguồn ATS có công suất ≥ 85 (văn bản không ghi đơn vị), 05 chiếc"},{"item":"Tổ máy: Tình trạng máy","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục A.1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Tổ máy: Năm sản xuất","quote":"Động cơ, đầu phát, bộ điều khiển, tủ chuyển đổi nguồn tự động ATS: được sản xuất từ năm 2024 trở về sau","reference":"Chương V, mục A.2","requirement":"Động cơ, đầu phát, bộ điều khiển, tủ ATS sản xuất từ năm 2024 trở về sau; tổ máy sản xuất/lắp ráp từ năm 2024 trở về sau"},{"item":"Tổ máy: Công suất liên tục (100 % tải)","quote":"≥ 12,5 ± 0,5 KVA","reference":"Chương V, mục A.3","requirement":"≥ 12,5 ± 0,5 KVA"},{"item":"Tổ máy: Công suất dự phòng","quote":"≥ 13,2KVA.","reference":"Chương V, mục A.4","requirement":"≥ 13,2KVA"},{"item":"Tổ máy: Điện áp định mức","quote":"220V, xoay chiều.","reference":"Chương V, mục A.5","requirement":"220V, xoay chiều"},{"item":"Tổ máy: Dao động điện áp đầu ra (tải định mức, sau khi đóng tải 30s)","quote":"≤ ± 1%","reference":"Chương V, mục A.6","requirement":"≤ ± 1%"},{"item":"Tổ máy: Số pha, số dây","quote":"1 pha, 2 dây.","reference":"Chương V, mục A.7","requirement":"1 pha, 2 dây"},{"item":"Tổ máy: Tần số","quote":"50 Hz.","reference":"Chương V, mục A.8","requirement":"50 Hz"},{"item":"Tổ máy: Sai lệch tần số cho phép (tải định mức, sau khi đóng tải 30s)","quote":"≤ ± 1%","reference":"Chương V, mục A.9","requirement":"≤ ± 1%"},{"item":"Tổ máy: Hệ số công suất","quote":"Cosφ = 1.","reference":"Chương V, mục A.10","requirement":"Cosφ = 1"},{"item":"Tổ máy: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục A.11","requirement":"1.500 vòng/phút"},{"item":"Tổ máy: Nhiên liệu sử dụng","quote":"Dầu Diesel (dầu DO thông thường).","reference":"Chương V, mục A.12","requirement":"Dầu Diesel (dầu DO thông thường)"},{"item":"Tổ máy: Hệ thống khởi động","quote":"- Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động sạc điện khi chạy máy.","reference":"Chương V, mục A.13","requirement":"Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động sạc điện khi chạy máy; khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục.","reference":"Chương V, mục A.14","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Tổ máy: Bộ nạp bình ắc quy","quote":"Kèm theo máy.","reference":"Chương V, mục A.15","requirement":"Kèm theo máy"},{"item":"Tổ máy: Chạy liên tục 24/24 ở 75 % công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.","reference":"Chương V, mục A.16","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Tổ máy: Thời gian chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ.","reference":"Chương V, mục A.17","requirement":"≥ 12 giờ"},{"item":"Tổ máy: Khả năng hoạt động quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục A.18","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Tổ máy: Độ ồn khi đã đóng vỏ cách âm (75% công suất định mức, không gian mở, cách tâm máy 7m)","quote":"≤ 69 dB","reference":"Chương V, mục A.19","requirement":"≤ 69 dB"},{"item":"Tổ máy: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục.","reference":"Chương V, mục A.20","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy: Điều kiện hoạt động, vận hành","quote":"Toàn bộ các bộ phận được nhiệt đới hóa, phù hợp với điều kiện khí hậu tại Việt Nam.","reference":"Chương V, mục A.21","requirement":"Nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%"},{"item":"Tổ máy: Thùng chứa nhiên liệu","quote":"Thùng nhiên liệu dạng treo không được nằm dưới đế máy; được chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống sự rỉ sét và tăng độ bám dính của sơn.","reference":"Chương V, mục A.22","requirement":"Thùng dạng treo, không nằm dưới đế máy; chế tạo chắc chắn, bằng thép đã qua xử lý hóa học chống rỉ sét và tăng độ bám dính của sơn"},{"item":"Tổ máy: Dung tích thùng nhiên liệu","quote":"≥ 70 lít","reference":"Chương V, mục A.23","requirement":"≥ 70 lít"},{"item":"Tổ máy: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm","reference":"Chương V, mục A.24","requirement":"Vỏ thép dày ≥ 1.5mm, xử lý bề mặt hóa học chống oxy hóa, sơn tĩnh điện, có khóa an toàn, đặt được ngoài trời, có hệ thống thoát nhiệt thoát xả; phần điều khiển có cửa kính quan sát, cánh cửa có khóa an toàn và gioăng làm kín; vật liệu chống ồn là cao su non chống cháy (văn bản dừng ở \"độ bên cao\")"},{"item":"Tổ máy: Khung – đế máy","quote":"Chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng, không làm ảnh hưởng đến các thiết bị, công trình xung quanh; có đế cao su giảm chấn","reference":"Chương V, mục A.25","requirement":"Chắc chắn, chịu lực, giảm chấn, chống rung, vận hành êm, cân bằng; có đế cao su giảm chấn"},{"item":"Tổ máy: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, mục A.26","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, chịu tải và chấn động cao"},{"item":"Tổ máy: Kích thước (D x R x C) cả vỏ","quote":"Tương đương ≤ (1450 x 800 x 1150) mm ± 5%","reference":"Chương V, mục A.27","requirement":"Tương đương ≤ (1450 x 800 x 1150) mm ± 5%"},{"item":"Tổ máy: Trọng lượng tịnh","quote":"≤ 650 Kg","reference":"Chương V, mục A.28; mục 2 (sai số trọng lượng)","requirement":"≤ 650 Kg (sai số trọng lượng cho phép không quá ± 3%)"},{"item":"Tổ máy: Chứng nhận chất lượng","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước).","reference":"Chương V, mục A.29","requirement":"ISO 9001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Tổ máy: Chứng nhận môi trường","quote":"ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước).","reference":"Chương V, mục A.30","requirement":"ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Tổ máy: Chứng nhận sức khỏe và an toàn về điện","quote":"CE. Chứng nhận phải kiểm tra được trên website của đơn vị cấp chứng chỉ và có thể hiện sản phẩm chào thầu.","reference":"Chương V, mục A.31","requirement":"CE; chứng nhận kiểm tra được trên website của đơn vị cấp và có thể hiện sản phẩm chào thầu"},{"item":"Tổ máy: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT/ Euro stage II). Có xác nhận của đơn vị có chức năng","reference":"Chương V, mục A.32","requirement":"Đáp ứng QCVN 19:2009/BTNMT / Euro stage II, có xác nhận của đơn vị có chức năng"},{"item":"Tổ máy: Nối đất","quote":"Máy phát phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.","reference":"Chương V, mục A.33","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ/dây nối đất, bảo đảm nối đất an toàn"},{"item":"Tổ máy: Ghi nhãn","quote":"Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.","reference":"Chương V, mục A.34","requirement":"Ghi nhãn đầu nối nhận biết được tất cả đầu nối dây quấn và đầu nối thiết bị phụ mà người dùng tiếp cận được"},{"item":"Tổ máy: Bảng thông số đặc trưng","quote":"Tất cả các máy đều phải có bảng thông số đặc trưng;","reference":"Chương V, mục A.35","requirement":"Mỗi máy có bảng thông số bền, lắp chắc trên vỏ (hoặc in trực tiếp), dễ đọc; tối thiểu gồm: tên/thương hiệu nhà chế tạo, số serial hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy: Tài liệu kèm theo","quote":"Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt).","reference":"Chương V, mục A.36","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt)"},{"item":"Tổ máy: Tính minh bạch của sản phẩm chào thầu","quote":"Mọi số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).","reference":"Chương V, mục A.37","requirement":"Mọi số kỹ thuật phải công bố cụ thể, rõ ràng trên website nhà sản xuất; nhà thầu cung cấp địa chỉ website trong hồ sơ dự thầu"},{"item":"Tổ máy: Vận hành","quote":"Máy vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR.","reference":"Chương V, mục A.38","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi (AVR)"},{"item":"Động cơ: Hãng sản xuất, nơi sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục B.I.1-2","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất và nơi sản xuất; E-HSMT không nêu hãng, model cụ thể"},{"item":"Động cơ: Năm sản xuất","quote":"Năm 2024 trở về sau","reference":"Chương V, mục B.I.3","requirement":"Năm 2024 trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ.","reference":"Chương V, mục B.I.4","requirement":"Diesel 4 kỳ"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục B.I.5","requirement":"1.500 vòng/phút"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 16 KW.","reference":"Chương V, mục B.I.6","requirement":"≥ 16 KW"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 18 KW.","reference":"Chương V, mục B.I.7","requirement":"≥ 18 KW"},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"≥ 3 thẳng hàng.","reference":"Chương V, mục B.I.8","requirement":"≥ 3 thẳng hàng"},{"item":"Động cơ: Tổng dung tích xilanh","quote":"≥ 2,3 lít","reference":"Chương V, mục B.I.9","requirement":"≥ 2,3 lít"},{"item":"Động cơ: Đường kính xilanh","quote":"≥ 87 mm","reference":"Chương V, mục B.I.10","requirement":"≥ 87 mm"},{"item":"Động cơ: Hành trình của xilanh","quote":"≥ 100 mm","reference":"Chương V, mục B.I.11","requirement":"≥ 100 mm"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 18:1","reference":"Chương V, mục B.I.12","requirement":"≥ 18:1"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử.","reference":"Chương V, mục B.I.13","requirement":"Điện tử"},{"item":"Động cơ: Phun nhiên liệu","quote":"Trực tiếp","reference":"Chương V, mục B.I.14","requirement":"Trực tiếp"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm nhớt, bôi trơn cưỡng bức.","reference":"Chương V, mục B.I.15","requirement":"Bơm nhớt, bôi trơn cưỡng bức"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 4,5 L/h","reference":"Chương V, mục B.I.16","requirement":"≤ 4,5 L/h"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 75% định mức","quote":"≤ 3,5 L/h","reference":"Chương V, mục B.I.17","requirement":"≤ 3,5 L/h"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu ở tải 50% định mức","quote":"≤ 2,7 L/h","reference":"Chương V, mục B.I.18","requirement":"≤ 2,7 L/h"},{"item":"Động cơ: Hệ thống lọc nhiên liệu, dầu bôi trơn","quote":"Phin lọc dầu bôi trơn.","reference":"Chương V, mục B.I.19","requirement":"Phin lọc dầu bôi trơn; phin lọc nhiên liệu, màng lọc tinh và thô; có ruột thay lắp thuận tiện cho sửa chữa, thay thế, bảo dưỡng"},{"item":"Động cơ: Hệ thống cảm biến","quote":"Cảm biến áp suất dầu bôi trơn.","reference":"Chương V, mục B.I.20","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu"},{"item":"Động cơ: Hệ thống khởi động","quote":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy.","reference":"Chương V, mục B.I.21","requirement":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy"},{"item":"Động cơ: Hệ thống làm mát","quote":"Két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp với quạt gió đầu trục.","reference":"Chương V, mục B.I.22","requirement":"Két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp quạt gió đầu trục"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"≤ 6 lít","reference":"Chương V, mục B.I.23","requirement":"≤ 6 lít"},{"item":"Động cơ: Thời gian thay nhớt","quote":"≥ 500h","reference":"Chương V, mục B.I.24","requirement":"≥ 500h"},{"item":"Động cơ: Tính năng sấy","quote":"Có tính năng sấy trước khi khởi động","reference":"Chương V, mục B.I.25","requirement":"Có tính năng sấy trước khi khởi động"},{"item":"Đầu phát: Hãng sản xuất, nơi sản xuất","quote":null,"reference":"Chương V, mục B.II.1-2","requirement":"Không nêu yêu cầu cụ thể trong cột yêu cầu (để trống); nhà thầu kê khai"},{"item":"Đầu phát: Năm sản xuất","quote":"Năm 2024 trở về sau","reference":"Chương V, mục B.II.3","requirement":"Năm 2024 trở về sau"},{"item":"Đầu phát: Loại đầu phát","quote":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây.","reference":"Chương V, mục B.II.4","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 1 pha, 2 dây"},{"item":"Đầu phát: Công suất liên tục","quote":"≥ 12KVA.","reference":"Chương V, mục B.II.5","requirement":"≥ 12KVA"},{"item":"Đầu phát: Hệ số công suất","quote":"Cosφ = 1.","reference":"Chương V, mục B.II.6","requirement":"Cosφ = 1"},{"item":"Đầu phát: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục B.II.7","requirement":"1.500 vòng/phút"},{"item":"Đầu phát: Điện áp ra/Số pha - dây","quote":"220V/1 pha, 2 dây.","reference":"Chương V, mục B.II.8","requirement":"220V/1 pha, 2 dây"},{"item":"Đầu phát: Dao động điện áp ở mức tải cố định","quote":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)","reference":"Chương V, mục B.II.9","requirement":"≤ 1% (tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)"},{"item":"Đầu phát: Tần số","quote":"50 Hz.","reference":"Chương V, mục B.II.10","requirement":"50 Hz"},{"item":"Đầu phát: Cho phép chạy quá công suất","quote":"Cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục B.II.11","requirement":"110% công suất trong 1 giờ/12 giờ chạy máy liên tục"},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR, cho phép hoạt động ở nhiều mức tải.","reference":"Chương V, mục B.II.12","requirement":"Tự động điều chỉnh điện áp khi tải thay đổi (AVR), hoạt động ở nhiều mức tải"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than.","reference":"Chương V, mục B.II.13","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Cấp bảo vệ vỏ ngoài","quote":"Tối thiểu đạt IP23.","reference":"Chương V, mục B.II.14","requirement":"Tối thiểu đạt IP23"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp H/H.","reference":"Chương V, mục B.II.15","requirement":"Cấp H/H"},{"item":"Bộ điều khiển: Hãng sản xuất, nơi sản xuất, năm sản xuất","quote":"Năm 2024 trở về sau","reference":"Chương V, mục B.III.1-3","requirement":"Năm sản xuất 2024 trở về sau; hãng và nơi sản xuất không có yêu cầu cụ thể"},{"item":"Bộ điều khiển: Yêu cầu chung","quote":"Màn hình hiển thị là màn hình tinh thể lỏng (LCD).","reference":"Chương V, mục B.III.4","requirement":"Gắn trực tiếp mặt trước máy phát; màn hình LCD; công nghệ vi xử lý, lập trình theo yêu cầu; nút dừng khẩn cấp lắp bên ngoài; các nút RUN, OFF, AUTO và dừng khẩn cấp; hiển thị tiếng Việt (hoặc tiếng Anh); cài đặt cấu hình bằng phím, cài bộ định thời gian và cảnh báo (LED và LCD); có thể khởi động bằng tay bằng ổ khóa đề khi khẩn cấp; tự khởi động khi báo dòng điện tổ ắc quy của trạm BTS thấp; lưu thời gian thực, yêu cầu mật mã khi đổi cài đặt; lưu ≥ 500 event log"},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":"(1) Tổng công suất máy phát ra (Kw-h)(2) Điện áp máy phát điện (V)(3) Dòng tải máy phát điện (A)(4) Tần số máy phát điện (Hz).(5) Điện áp ắc quy (A)(6) Nhiệt độ nước làm mát (oC)(7) Áp suất dầu bôi trơn (bar)(8) Mức nhiên liệu trong thùng (%)(9) Số giờ cộng dồn máy phát điện hoạt động (h).(10) Số giờ hoạt động còn lại phải bảo trì(11) Báo lỗi máy phát.(12) Thời gian bảo trì.","reference":"Chương V, mục B.III.5","requirement":"Hiển thị 12 thông số: tổng công suất phát (Kw-h), điện áp máy phát (V), dòng tải (A), tần số (Hz), điện áp ắc quy, nhiệt độ nước làm mát (oC), áp suất dầu bôi trơn (bar), mức nhiên liệu (%), số giờ cộng dồn, số giờ còn lại phải bảo trì, báo lỗi máy phát, thời gian bảo trì"},{"item":"Bộ điều khiển: Chức năng bảo vệ và tự động dừng máy","quote":"Điện áp máy phát (U) cao/thấp.","reference":"Chương V, mục B.III.6","requirement":"Điện áp máy phát cao/thấp; tần số cao/thấp; nhiệt độ nước làm mát cao; áp suất dầu bôi trơn thấp; quá tải; vượt tốc; không đạt tốc độ; chống đề lại khi máy đang chạy khi AVR/đầu phát hỏng; mức nhiên liệu thấp hơn giới hạn cài đặt; nút dừng khẩn cấp"},{"item":"Bộ điều khiển: Chức năng cài đặt","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 01 giờ.","reference":"Chương V, mục B.III.7","requirement":"Cài đặt cấu hình bằng phím; bộ định thời gian; hẹn bảo hành/bảo trì theo ngày tháng hoặc số giờ chạy; số lần khởi động; hiển thị số giờ vận hành; trễ khởi động máy khi mất lưới 0,5-10 phút; trễ đóng điện máy phát sang lưới 0,5-5 phút; trễ đóng điện lưới sang máy phát 0,5-10 phút; chạy làm mát sau ngắt tải 0,5 phút tới 01 giờ"},{"item":"Bộ điều khiển: Chức năng điều khiển","quote":"Điều khiển công tắc chuyển mạch ATS.","reference":"Chương V, mục B.III.8","requirement":"Chế độ tự động và nhân công; điều khiển van nhiên liệu, khởi động, chạy làm mát động cơ; điều khiển chuyển mạch ATS (khi lưới sai điện áp, tần số hoặc mất pha thì khởi động động cơ rồi chuyển sang điện máy phát, khi lưới đạt thì chuyển lại)"},{"item":"Bộ điều khiển: Chức năng mở rộng","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối USB hoặc RS-45.","reference":"Chương V, mục B.III.9","requirement":"Giao diện kết nối máy tính qua cổng USB hoặc RS-45 (theo văn bản); phần mềm điều khiển và lập trình trên máy tính"},{"item":"ATS: Loại/kiểu tủ","quote":"Loại treo tường.","reference":"Chương V, mục B.IV.1","requirement":"Loại treo tường"},{"item":"ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 85 A.","reference":"Chương V, mục B.IV.2","requirement":"≥ 85 A"},{"item":"ATS: Chức năng","quote":"Tự động điều khiển khởi động máy phát khi điện lưới có sự cố.","reference":"Chương V, mục B.IV.2","requirement":"Tự động khởi động máy phát khi lưới có sự cố; tự động chuyển tải giữa lưới và máy phát khi mất/có điện; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ hoạt động; vỏ tủ sơn tĩnh điện; người dùng chỉnh được thời gian chờ lưới ổn định, thời gian đóng Contactor lưới, thời gian đóng Contactor máy phát, thời gian làm nguội máy"},{"item":"Phụ kiện: Bộ lọc nhiên liệu","quote":"Tháo lắp được, thuận tiện cho việc thay thế bảo dưỡng.","reference":"Chương V, mục B.V.1","requirement":"Tháo lắp được, thuận tiện thay thế bảo dưỡng"},{"item":"Phụ kiện: Hệ thống làm mát bằng nước","quote":"Làm mát bằng nước có pha dung dịch chống đóng cặn - Có kèm theo bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn","reference":"Chương V, mục B.V.2","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, kết hợp quạt gió đầu trục và dầu bôi trơn"},{"item":"Phụ kiện: Hệ thống xả giảm thanh","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác.","reference":"Chương V, mục B.V.3","requirement":"Xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác"},{"item":"Phụ kiện: Bình ắc quy đề máy","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah.","reference":"Chương V, mục B.V.4","requirement":"Kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah, dây nối và đầu cọc đầy đủ"},{"item":"Phụ kiện: Bộ cao su chống rung","quote":"Nguyên thủy theo máy.","reference":"Chương V, mục B.V.5","requirement":"Nguyên thủy theo máy"},{"item":"Phụ kiện: Vật tư phụ trợ lắp đặt","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) phục vụ lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.","reference":"Chương V, mục B.V.6","requirement":"Cung cấp đầy đủ dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa… để lắp đặt, đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu"},{"item":"Phụ kiện: Tài liệu kỹ thuật","quote":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng máy (mỗi máy 1 bộ).","reference":"Chương V, mục B.V.7","requirement":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng, mỗi máy 1 bộ"},{"item":"Phụ kiện: Bộ dụng cụ sửa chữa cơ bản","quote":"Mỗi máy 1 bộ (1 chìa khóa mở lọc dầu, lọc nhớt,....) đi kèm theo máy.","reference":"Chương V, mục B.V.8","requirement":"Mỗi máy 1 bộ đi kèm theo máy"},{"item":"Lắp đặt: Vận chuyển, lắp đặt, đặt máy","quote":"Máy phát điện phải được vận chuyển và lắp đặt vào đúng vị trí do Chủ đầu tư chỉ định.","reference":"Chương V, mục B.VI.1-2","requirement":"Vận chuyển và lắp đặt đúng vị trí Chủ đầu tư chỉ định; đặt cân bằng, an toàn, thuận tiện vận hành, bảo dưỡng, sửa chữa"},{"item":"Lắp đặt: Đấu nối dây","quote":"Đấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa.","reference":"Chương V, mục B.VI.3","requirement":"Dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa"},{"item":"Lắp đặt: Tiết diện dây đất","quote":"≥ 16 mm2","reference":"Chương V, mục B.VI.4","requirement":"≥ 16 mm2"},{"item":"Lắp đặt: Tiết diện dây nguồn","quote":"≥ 16 mm2","reference":"Chương V, mục B.VI.5","requirement":"≥ 16 mm2"},{"item":"Lắp đặt: Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục B.VI.6; Mục 3","requirement":"Cam kết cung cấp máy test và chạy thử tải theo yêu cầu của chủ đầu tư; chạy thử tải từng máy (tải giả) tại kho Bên mua trước khi lắp đặt, chi phí do Nhà thầu chịu"},{"item":"Chung: Chất lượng, xuất xứ, năm sản xuất","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước hoặc nhập ngoại từ năm 2024 trở về sau, có giấy chứng nhận chất lượng sản phẩm, sản phẩm phải ghi rõ tên, mã hiệu, xuất xứ.","reference":"Chương V, mục 1.3.1","requirement":"Mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại từ năm 2024 trở về sau, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ; có catalogue mô tả cấu tạo, thông số chính, hướng dẫn lắp đặt, sử dụng, vận hành, bảo dưỡng (tài liệu tiếng nước ngoài phải có bản dịch tiếng Việt)"},{"item":"Chung: Nguồn gốc, hãng chế tạo, CO/CQ","quote":"Kèm theo máy mẫu là chứng từ nhập khẩu (nếu là hàng hóa nhập khẩu) (CO; CQ; packing list) của máy mẫu","reference":"Chương V, mục 2; Mục 3","requirement":"Nhà thầu ghi rõ ký mã hiệu, chủng loại, hãng chế tạo, nguồn gốc, xuất xứ, không ghi \"hoặc tương đương\"; hàng mẫu nhập khẩu kèm CO, CQ, packing list; hàng lắp ráp trong nước kèm CO, CQ, packing list của động cơ và đầu phát"},{"item":"Chung: Bảo hành","quote":"+ Thời hạn bảo hành: ≥ 24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"≥ 24 tháng kể từ ngày bàn giao nghiệm thu, tại địa bàn tỉnh Yên Bái; bảo trì - bảo dưỡng định kỳ miễn phí 6 tháng/lần tại địa điểm lắp đặt; xử lý sự cố 24/24, có mặt trong vòng 8 giờ"},{"item":"Chung: Hàng mẫu","quote":"- Số lượng hàng mẫu: 1 máy phát điện và 1 tủ ATS.","reference":"Chương V, Mục 3","requirement":"Cung cấp hàng mẫu 1 máy phát điện và 1 tủ ATS"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:40:18.432Z"}},"IB2400384429":{"u":"2026-11-03T06:38:26.409+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; không nêu bộ điều khiển, ATS, điện áp/tần số cụ thể (chỉ ghi 'điện áp kép') và số lượng máy.","Bảng thông số bị tách dòng khi trích từ PDF nên số lượng máy phát không đọc được; dây điện không rõ chiều dài."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: Cung cấp máy phát điện","notifyNo":"IB2400384429","generatorCapacity":"5,5 KVA liên tục; 6,1 KVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Công suất","quote":"- Công suất liên tục: 5,5 KVA\n- Công suất dự phòng: 6,1 KVA","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Công suất liên tục 5,5 KVA; công suất dự phòng 6,1 KVA"},{"item":"Máy phát điện: Số pha","quote":"- Số pha: 1 pha 2 dây","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"1 pha 2 dây"},{"item":"Máy phát điện: Điện áp định mức","quote":"- Điện áp định mức: điện áp kép","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Điện áp kép"},{"item":"Máy phát điện: Hệ số công suất","quote":"- Hệ số công suất: 1,0","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"1,0"},{"item":"Máy phát điện: Ổn định điện áp","quote":"- Ổn định điện áp: ± 1,0%","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"± 1,0%"},{"item":"Máy phát điện: Kiểu máy","quote":"- Kiểu máy: vỏ cách âm đồng bộ","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Vỏ cách âm đồng bộ"},{"item":"Máy phát điện - Động cơ: Kiểu động cơ","quote":"+ Kiểu động cơ: 4 kỳ, làm mát bằng dung dịch,\nbuồng xoáy","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"4 kỳ, làm mát bằng dung dịch, buồng xoáy"},{"item":"Máy phát điện - Động cơ: Công suất động cơ","quote":"+ Công suất động cơ (Kw/rpm): 6,5/3000","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"6,5 Kw / 3000 rpm"},{"item":"Máy phát điện - Động cơ: Số xi lanh, đường kính x hành trình","quote":"+ Số xi lanh - đường kính x hành trình: 2 - 67x68","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"2 xi lanh; 67x68"},{"item":"Máy phát điện - Động cơ: Dung tích xi lanh","quote":"+ Dung tích xi lanh (L): 0,479","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"0,479 L"},{"item":"Máy phát điện - Động cơ: Nhiên liệu","quote":"+ Nhiên liệu: dầu diesel","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Dầu diesel"},{"item":"Máy phát điện - Động cơ: Tiêu hao nhiên liệu","quote":"+ Tiêu hao nhiên liệu ở 75% tải (l/h): 2,1 lít/h","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"2,1 lít/h ở 75% tải"},{"item":"Máy phát điện - Động cơ: Ắc quy","quote":"+ Ắc quy x số lượng: 12 - 35Ah x 1","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"12 - 35Ah, số lượng 1"},{"item":"Máy phát điện: Dung lượng bồn nhiên liệu","quote":"+ Dung lượng bồn nhiên liệu: 25 lít","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"25 lít"},{"item":"Máy phát điện - Đầu phát: Công suất","quote":"+ Công suất liên tục: 5,5 Kw\n+ Công suất dự phòng: 6,1 Kw","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Liên tục 5,5 Kw; dự phòng 6,1 Kw"},{"item":"Máy phát điện - Đầu phát: Số pha","quote":"+ Số pha: 1 pha 2 dây","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"1 pha 2 dây"},{"item":"Máy phát điện - Đầu phát: Điện áp định mức","quote":"+ Điện áp định mức: điện áp kép","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Điện áp kép"},{"item":"Máy phát điện - Đầu phát: Hệ số công suất","quote":"+ Hệ số công suất: 1,0","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"1,0"},{"item":"Máy phát điện - Đầu phát: Ổn định điện áp","quote":"+ Ổn định điện áp: ± 1,0%","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"± 1,0%"},{"item":"Máy phát điện - Đầu phát: Hệ thống kích từ","quote":"+ Hệ thống kích từ: Từ trường xoay, tự kích từ,\nkhông chổi than","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Từ trường xoay, tự kích từ, không chổi than"},{"item":"Máy phát điện - Đầu phát: Cấp cách điện","quote":"+ Cấp cách điện: F","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"Cấp F"},{"item":"Máy phát điện: Độ ồn","quote":"- Độ ồn cách xa 7m (Db): 61 dB","reference":"Chương V, mục 1.2.b, Stt 1","requirement":"61 dB ở khoảng cách 7m"},{"item":"Dây điện: Chủng loại, tiết diện","quote":"Cu/PVC/PVC\n2x4,0 mm2","reference":"Chương V, mục 1.2.b, Stt 2","requirement":"Cu/PVC/PVC 2x4,0 mm2"},{"item":"Dây điện: Số sợi","quote":"- Số sợi: 7","reference":"Chương V, mục 1.2.b, Stt 2","requirement":"7"},{"item":"Dây điện: Đường kính/kiểu ruột dẫn","quote":"- Đường kính/kiểu ruột dẫn: 2,55","reference":"Chương V, mục 1.2.b, Stt 2","requirement":"2,55"},{"item":"Hàng hóa: Tình trạng, năm sản xuất","quote":"Hàng hóa hợp pháp, nguyên đai, nguyên kiện, mới 100%, sản xuất năm 2024","reference":"Chương V, mục 1.2.a","requirement":"Mới 100%, sản xuất năm 2024, nguyên đai, nguyên kiện"},{"item":"Hàng hóa: Xuất xứ, chất lượng (C/O, C/Q)","quote":"Đối với hàng hóa nhập khẩu phải có cam kết cung cấp giấy chứng nhận xuất xứ\nhàng hóa (C/O) và chứng nhận chất lượng hàng hóa (C/Q) trước khi giao hàng.","reference":"Chương V, mục 1.2.a","requirement":"Hàng nhập khẩu phải có cam kết cung cấp C/O và C/Q trước khi giao hàng; hàng sản xuất trong nước: giấy chứng nhận chất lượng xuất xưởng, số đăng ký lưu hành (nếu có)"},{"item":"Hàng hóa: Lắp đặt, bảo hành, bảo trì","quote":"Giá trị Hàng hóa đã bao gồm chi phí lắp đặt, bảo hành bảo trì theo tiêu chuẩn nhà\nsản xuất.","reference":"Chương V, mục 1.2.c","requirement":"Giá trị hàng hóa đã bao gồm chi phí lắp đặt, bảo hành bảo trì theo tiêu chuẩn nhà sản xuất"},{"item":"Hàng hóa: Thời gian bảo hành","quote":"+ Thời gian bảo hành: tối thiểu 12 tháng.","reference":"Chương V, mục 1.2.c","requirement":"Tối thiểu 12 tháng; có mặt trong vòng 2 ngày kể từ khi có yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:38:25.507Z"}},"IB2400385050":{"u":"2026-11-03T05:58:09.969+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Mục 3 Yêu cầu kỹ thuật.docx, Phần 2 - Yêu cầu kỹ thuật.rar, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.docx), chưa phân tích cả HSMT.","Một số ô bảng trong tệp bị tách dòng nên không gắn được giá trị với nhãn; ở các dòng đó trường quote chỉ trích giá trị hoặc nhãn đứng riêng (đóng tải một bước, thời gian xác lập tần số/điện áp).","Mục tiêu hao nhiên liệu 50% tải ghi chế độ dự phòng (≤ 252 lít/giờ) thấp hơn chế độ liên tục (≤ 332 lít/giờ); đã giữ nguyên theo văn bản HSMT.","Nhiệt độ và độ ẩm môi trường có ký hiệu bị lỗi định dạng (ví dụ '≤ - 100C', '400C'); đã diễn giải thành °C trong phần requirement, không phải trích dẫn.","Tủ hòa đồng bộ, tủ trung thế và hệ thống cấp dầu chỉ tóm tắt các thông số chính, chưa liệt kê toàn bộ chức năng chi tiết.","Văn bản không nêu mức ồn, vỏ chống ồn, bình nhiên liệu, ATS hay tiết diện cáp cho máy phát.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy phát 2500 kVA - Đầu phát điện: Số cực, độ tăng nhiệt độ (125)."],"result":{"keyInfo":{"bidName":"Gói thầu số 81: Cung cấp, lắp đặt trạm điezen (Giai đoạn I: 03 tổ hợp máy phát điện P=2500 kVA/tổ máy)","notifyNo":"IB2400385050","generatorCapacity":"3 x 2500 kVA (công suất định mức ≥ 2500 kVA; chế độ phát liên tục ≥ 2250 kVA), 6,3 kV, 50 Hz"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Máy phát 2500 kVA","quote":"Lắp đặt mới 03 máy phát điện công suất 2500kVA, điện áp 6,3kV, tần số 50Hz.","reference":"Chương V, mục 1.1.2.1","requirement":"Lắp đặt mới 03 máy phát điện công suất 2500kVA, điện áp 6,3kV, tần số 50Hz"},{"item":"Máy phát 2500 kVA: Số lượng","quote":"Số lượng: 03 máy","reference":"Chương V, Bảng 01, hạng mục I","requirement":"03 máy"},{"item":"Máy phát 2500 kVA: Năm sản xuất, tình trạng","quote":"Sản xuất từ năm 2024 trở đi mới 100%","reference":"Chương V, Bảng 01, mục I.1","requirement":"Sản xuất từ năm 2024 trở đi, mới 100%"},{"item":"Máy phát 2500 kVA: Xuất xứ","quote":"Nhóm các nước phát triển (G7) gồm: Anh, Mỹ, Đức, Nhật bản, Pháp, Canada, Ý.","reference":"Chương V, Bảng 01, mục I.1","requirement":"Nhóm các nước phát triển G7 gồm Anh, Mỹ, Đức, Nhật Bản, Pháp, Canada, Ý"},{"item":"Máy phát 2500 kVA: Hãng sản xuất, mã hiệu","quote":"Ghi rõ","reference":"Chương V, Bảng 01, mục I.1","requirement":"Nhà thầu phải ghi rõ hãng sản xuất và mã hiệu"},{"item":"Máy phát 2500 kVA: Tiêu chuẩn sản xuất","quote":"Tương đương hoặc cao hơn TCVN 7144(ISO 3046); TCVN 9729(ISO 8528); TCVN 6627(IEC 60034-1)","reference":"Chương V, Bảng 01, mục I.1","requirement":"Tương đương hoặc cao hơn TCVN 7144 (ISO 3046); TCVN 9729 (ISO 8528); TCVN 6627 (IEC 60034-1)"},{"item":"Máy phát 2500 kVA: Tính đồng bộ","quote":"Các bộ phận của tổ máy phát điện: động cơ diezel, đầu phát điện, bộ điều khiển, bộ tăng áp động cơ, bộ lọc gió vào động cơ, … phải được thiết kế, sản xuất và lắp ráp đồng bộ từ một nhà sản xuất máy phát điện duy nhất","reference":"Chương V, Bảng 01, mục I.1","requirement":"Động cơ diezel, đầu phát điện, bộ điều khiển, bộ tăng áp, bộ lọc gió vào động cơ... phải thiết kế, sản xuất, lắp ráp đồng bộ từ một nhà sản xuất máy phát điện duy nhất"},{"item":"Máy phát 2500 kVA: Khả năng đóng tải","quote":"Khả năng đóng tải một bước 100% tải trong thời gian","reference":"Chương V, Bảng 01, mục I.1","requirement":"Đóng tải một bước 100% tải trong thời gian ≤ 10 giây"},{"item":"Máy phát 2500 kVA: Thời gian xác lập, ổn định tần số và điện áp","quote":"Thời gian xác lập, ổn định tần số và điện áp","reference":"Chương V, Bảng 01, mục I.1","requirement":"≤ 10 giây"},{"item":"Máy phát 2500 kVA: Công suất định mức","quote":"≥ 2500kVA","reference":"Chương V, Bảng 01, mục I.1","requirement":"≥ 2500 kVA"},{"item":"Máy phát 2500 kVA: Công suất định mức (chế độ phát liên tục)","quote":"≥ 2250 kVA","reference":"Chương V, Bảng 01, mục I.1","requirement":"≥ 2250 kVA"},{"item":"Máy phát 2500 kVA: Hệ số công suất cosφ tối thiểu","quote":"≥ 0,8","reference":"Chương V, Bảng 01, mục I.1","requirement":"≥ 0,8"},{"item":"Máy phát 2500 kVA: Điện áp, số pha, tần số","quote":"6,3kV ± 5%","reference":"Chương V, Bảng 01, mục I.1","requirement":"Điện áp 6,3kV ± 5%; 3 pha; tần số 50Hz"},{"item":"Máy phát 2500 kVA: Nhiên liệu","quote":"điezen","reference":"Chương V, Bảng 01, mục I.1","requirement":"Điezen"},{"item":"Máy phát 2500 kVA: Điều kiện môi trường","quote":"Đến 95%","reference":"Chương V, Bảng 01, mục I.1","requirement":"Nhiệt độ nhỏ nhất ≤ -10°C (viết trong HSMT là '≤ - 100C'), lớn nhất ≥ 40°C (viết '≥ 400C'); độ ẩm đến 95%"},{"item":"Máy phát 2500 kVA: Tiêu hao nhiên liệu tại 100% tải","quote":"Chế độ tải liên tục ≤ 456 lít/giờ","reference":"Chương V, Bảng 01, mục I.1","requirement":"Chế độ liên tục ≤ 456 lít/giờ; chế độ dự phòng ≤ 505 lít/giờ"},{"item":"Máy phát 2500 kVA: Tiêu hao nhiên liệu tại 75% tải","quote":"Chế độ tải liên tục ≤ 336 lít/giờ","reference":"Chương V, Bảng 01, mục I.1","requirement":"Chế độ liên tục ≤ 336 lít/giờ; chế độ dự phòng ≤ 370 lít/giờ"},{"item":"Máy phát 2500 kVA: Tiêu hao nhiên liệu tại 50% tải","quote":"Chế độ tải liên tục ≤ 332 lít/giờ","reference":"Chương V, Bảng 01, mục I.1","requirement":"Chế độ liên tục ≤ 332 lít/giờ; chế độ dự phòng ≤ 252 lít/giờ (theo đúng số liệu trong HSMT)"},{"item":"Máy phát 2500 kVA: Điều chỉnh điện áp, không tải đến đầy tải","quote":"±0.5% (tải ổn định)","reference":"Chương V, Bảng 01, mục I.1","requirement":"±0.5% (tải ổn định)"},{"item":"Máy phát 2500 kVA: Thay đổi tần số ngẫu nhiên","quote":"±0.25% (tải ổn định)","reference":"Chương V, Bảng 01, mục I.1","requirement":"±0.25% (tải ổn định); thay đổi điện áp ngẫu nhiên ±0.5% (tải ổn định)"},{"item":"Máy phát 2500 kVA: Hiệu suất khi vận hành có tải","quote":"Khi vận hành có tải hệ thống đảm bảo hiệu suất của máy đạt ≥85%.","reference":"Chương V, mục 1.2.1","requirement":"Hiệu suất của máy đạt ≥85%"},{"item":"Máy phát 2500 kVA: Chế độ hòa","quote":"Máy phát có thể hoạt động ở hai chế độ hoà trực tiếp và hoà qua bộ hoà tự động có thể chủ động chuyển đổi chế độ hoà khi sử dụng.","reference":"Chương V, mục 1.2.1","requirement":"Hoạt động ở hai chế độ hòa trực tiếp và hòa qua bộ hòa tự động, có thể chủ động chuyển đổi"},{"item":"Máy phát 2500 kVA - Động cơ: Hãng sản xuất, mã hiệu","quote":"Ghi rõ","reference":"Chương V, Bảng 01, mục I.1 (Động cơ Diesel)","requirement":"Ghi rõ hãng sản xuất và mã hiệu động cơ"},{"item":"Máy phát 2500 kVA - Động cơ: Kiểu động cơ","quote":"4 thì, turbo tăng áp nhiệt độ thấp sau làm mát","reference":"Chương V, Bảng 01, mục I.1 (Động cơ Diesel)","requirement":"4 thì, turbo tăng áp nhiệt độ thấp sau làm mát"},{"item":"Máy phát 2500 kVA - Động cơ: Số xy lanh, bố trí","quote":"≥16","reference":"Chương V, Bảng 01, mục I.1 (Động cơ Diesel)","requirement":"≥16 xy lanh, bố trí chữ V"},{"item":"Máy phát 2500 kVA - Động cơ: Tốc độ","quote":"1500 vòng/ phút","reference":"Chương V, Bảng 01, mục I.1 (Động cơ Diesel)","requirement":"1500 vòng/phút"},{"item":"Máy phát 2500 kVA - Động cơ: Thời gian khởi động","quote":"≤10 giây","reference":"Chương V, Bảng 01, mục I.1 (Động cơ Diesel)","requirement":"≤10 giây"},{"item":"Máy phát 2500 kVA - Động cơ: Điều tốc, hệ thống nhiên liệu","quote":"Bơm nhiên liệu đơn điều khiển điện tử","reference":"Chương V, Bảng 01, mục I.1 (Động cơ Diesel)","requirement":"Điều tốc điện tử hoặc tương đương; bơm nhiên liệu đơn điều khiển điện tử; phun trực tiếp; có lọc nhiên liệu thô/tinh và bộ làm mát nhiên liệu"},{"item":"Máy phát 2500 kVA - Động cơ: Kích thước xy lanh","quote":"≥ 155 mm","reference":"Chương V, Bảng 01, mục I.1 (Động cơ Diesel)","requirement":"Đường kính xy lanh ≥ 155 mm; hành trình piston ≥ 190 mm; dung tích xi lanh ≤ 78 lít; tỷ số nén ≤ 15.5:1"},{"item":"Máy phát 2500 kVA - Động cơ: Làm mát","quote":"Bằng két nước với quạt gió và tản nhiệt","reference":"Chương V, Bảng 01, mục I.1 (Động cơ Diesel)","requirement":"Két nước ở nhiệt độ môi trường ≤40°C; làm mát bằng két nước với quạt gió và tản nhiệt; có lồng bảo vệ két nước và quạt gió; bộ làm mát dầu"},{"item":"Máy phát 2500 kVA - Động cơ: Bộ lọc khí, nạp khí","quote":"2 cái, có chỉ thị báo bẩn","reference":"Chương V, Bảng 01, mục I.1 (Động cơ Diesel)","requirement":"2 bộ lọc khí có chỉ thị báo bẩn; nạp khí bằng tuốc bin tăng áp có làm mát khí nạp"},{"item":"Máy phát 2500 kVA - Động cơ: Khí thải, nhiệt thải (chế độ dự phòng)","quote":"≤ 443,2 m3/min","reference":"Chương V, Bảng 01, mục I.1 (Động cơ Diesel)","requirement":"Lưu lượng khí thải tại tải định mức ≤ 443,2 m3/min; tổng lượng nhiệt đẩy ra ≤79500 Btu/min"},{"item":"Máy phát 2500 kVA - Động cơ: Hệ thống khởi động","quote":"Khởi động bằng động cơ điện 24VDC, sử dụng ắc quy.","reference":"Chương V, Bảng 01, mục I.1 (Động cơ Diesel)","requirement":"Khởi động bằng động cơ điện 24VDC, sử dụng ắc quy; ắc quy 12 VDC, 4 bình, dung lượng mỗi bình ≥200 Ah"},{"item":"Máy phát 2500 kVA - Động cơ: Hệ thống bôi trơn, ống xả","quote":"Có đủ tiêu chuẩn của nhà sản xuất","reference":"Chương V, Bảng 01, mục I.1 (Động cơ Diesel)","requirement":"Bộ lọc dầu bôi trơn thô và tinh; bơm dầu loại bánh răng; hệ thống ống xả, tiêu âm đủ tiêu chuẩn của nhà sản xuất"},{"item":"Máy phát 2500 kVA - Đầu phát điện: Hãng sản xuất, mã hiệu","quote":"Ghi rõ","reference":"Chương V, Bảng 01, mục I.1 (Đầu phát điện)","requirement":"Ghi rõ hãng sản xuất và mã hiệu đầu phát"},{"item":"Máy phát 2500 kVA - Đầu phát điện: Kiểu","quote":"Loại từ trường quay, không chổi than, không thấm nước.","reference":"Chương V, Bảng 01, mục I.1 (Đầu phát điện)","requirement":"Loại từ trường quay, không chổi than, không thấm nước"},{"item":"Máy phát 2500 kVA - Đầu phát điện: Điện áp, điều chỉnh điện áp, tần số","quote":"3 pha, 6300V","reference":"Chương V, Bảng 01, mục I.1 (Đầu phát điện)","requirement":"3 pha, 6300V; khả năng điều chỉnh điện áp ±5%; tần số 50"},{"item":"Máy phát 2500 kVA - Đầu phát điện: Bộ điều chỉnh áp tự động (AVR)","quote":"Sử dụng công nghệ kỹ thuật số hoặc công nghệ điện tử vi xử lý (không chấp nhận sử dụng công nghệ analog, điều chỉnh bằng biến trở xoay)","reference":"Chương V, Bảng 01, mục I.1 (Đầu phát điện)","requirement":"Công nghệ kỹ thuật số hoặc điện tử vi xử lý; không chấp nhận công nghệ analog, điều chỉnh bằng biến trở xoay"},{"item":"Máy phát 2500 kVA - Đầu phát điện: Số vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, Bảng 01, mục I.1 (Đầu phát điện)","requirement":"1500 vòng/phút"},{"item":"Máy phát 2500 kVA - Đầu phát điện: Công suất định mức ở 6,3kV","quote":"≥2500kVA","reference":"Chương V, Bảng 01, mục I.1 (Đầu phát điện)","requirement":"≥2500kVA; chế độ liên tục ≥ 2250kVA; hệ số công suất tối thiểu ≥ 0,8"},{"item":"Máy phát 2500 kVA - Đầu phát điện: Cấp cách điện, cấp bảo vệ","quote":"≥ cấp F","reference":"Chương V, Bảng 01, mục I.1 (Đầu phát điện)","requirement":"Cấp cách điện ≥ cấp F; cấp bảo vệ ≥ IP23"},{"item":"Máy phát 2500 kVA - Đầu phát điện: Số cực, độ tăng nhiệt độ","quote":"≥4","reference":"Chương V, Bảng 01, mục I.1 (Đầu phát điện)","unverified":true,"requirement":"Số cực ≥4; độ tăng nhiệt độ tiêu chuẩn ≤ 125°C (viết '≤ 1250C')"},{"item":"Máy phát 2500 kVA - Đầu phát điện: Kích từ, quá tốc, làm mát","quote":"Nam châm vĩnh cửu","reference":"Chương V, Bảng 01, mục I.1 (Đầu phát điện)","requirement":"Hệ thống kích từ nam châm vĩnh cửu; kích từ không chổi than; khả năng quá tốc ≥120%; tự động ổn định điện áp; tự làm mát bằng quạt gió"},{"item":"Máy phát 2500 kVA - Hệ thống điều khiển chỉ thị: Hãng, mã hiệu, màn hình","quote":"Có màn hình hiển thị, có đèn nền","reference":"Chương V, Bảng 01, mục I.1 (Hệ thống điều khiển chỉ thị)","requirement":"Ghi rõ hãng sản xuất và mã hiệu; có màn hình hiển thị, có đèn nền"},{"item":"Máy phát 2500 kVA - Hệ thống điều khiển chỉ thị: Chức năng chung","quote":"+ Điều chỉnh điện áp kỹ thuật số với đầu dò 3 pha","reference":"Chương V, Bảng 01, mục I.1 (Hệ thống điều khiển chỉ thị)","requirement":"Điều chỉnh điện áp kỹ thuật số với đầu dò 3 pha; đo thông số đầu ra AC; hiển thị trạng thái và cảnh báo; tích hợp phần mềm bảo vệ đầu phát; lưu sự kiện; hiệu chỉnh thông số bằng phần mềm; điều khiển khởi động thông minh hạn chế khói đen và tăng vọt tần số; gửi tín hiệu cắt đến thiết bị bảo vệ dự phòng"},{"item":"Máy phát 2500 kVA - Hệ thống điều khiển chỉ thị: Chức năng bảo vệ cảnh báo","quote":"+ Chạm đất 1 pha và 3 pha","reference":"Chương V, Bảng 01, mục I.1 (Hệ thống điều khiển chỉ thị)","requirement":"Dừng máy do quá dòng/ngắn mạch, quá áp/thấp áp, quá/thấp tần số, công suất ngược, quá tốc, áp suất dầu thấp, nhiệt độ nước làm mát cao, thiếu nước làm mát, lỗi khởi động, thiếu nhiên liệu; cảnh báo điện áp ắc quy, nhiệt độ/mức nước làm mát, mức nhiên liệu thấp, quá dòng, quá tải, áp suất dầu thấp, lỗi cảm biến; chạm đất 1 pha và 3 pha"},{"item":"Máy phát 2500 kVA - Thiết bị kèm theo: Giảm chấn","quote":"Khung bệ máy làm bằng thép chịu lực, có bộ giảm chấn cao su đặc biệt đảm bảo chống rung","reference":"Chương V, Bảng 01, mục I.1 (Các thiết bị và tài liệu kèm theo máy)","requirement":"Khung bệ máy bằng thép chịu lực, có bộ giảm chấn cao su đặc biệt chống rung"},{"item":"Máy phát 2500 kVA - Thiết bị kèm theo: Nhiên liệu, phụ kiện, dụng cụ","quote":"Bộ lọc nhiên liệu thô, bộ tách nước trong nhiên liệu","reference":"Chương V, Bảng 01, mục I.1 (Các thiết bị và tài liệu kèm theo máy)","requirement":"Bộ lọc nhiên liệu thô, bộ tách nước trong nhiên liệu; vật tư phụ kiện, cáp điều khiển kết nối tín hiệu; bộ dụng cụ bảo trì kèm theo; có thí nghiệm hiệu chỉnh"},{"item":"Máy phát 2500 kVA - Tài liệu vận hành, bảo trì","quote":"Bằng tiếng nước ngoài và bản dịch tiếng Việt","reference":"Chương V, Bảng 01, mục I.1","requirement":"Bằng tiếng nước ngoài và bản dịch tiếng Việt"},{"item":"Hệ thống tủ nạp ắc quy tự động (01 hệ thống): Nguồn cấp, điện áp vào/ra","quote":"380 ± 10% VAC","reference":"Chương V, Bảng 01, mục I.2.1","requirement":"3 pha; điện áp đầu vào 380 ± 10% VAC; tần số 50 Hz; điện áp định mức đầu ra 110 VDC; dòng điện định mức đầu ra ≥ 80A"},{"item":"Hệ thống tủ nạp ắc quy tự động: Tiêu chuẩn, cấp bảo vệ, kiểu chỉnh lưu","quote":"Tương đương IEC 60950, IEC 60439, IEC 60146 hoặc cao hơn","reference":"Chương V, Bảng 01, mục I.2.1","requirement":"Tương đương IEC 60950, IEC 60439, IEC 60146 hoặc cao hơn; cấp bảo vệ ≥ IP 41; chỉnh lưu điều khiển Thyristor; bộ điều khiển vi xử lý; hiệu suất ≥ 0.9"},{"item":"Hệ thống tủ nạp ắc quy tự động: Bộ chuyển đổi inverter đi kèm tủ nguồn 110VDC","quote":"5 kVA /3,5kW","reference":"Chương V, Bảng 01, mục I.2.1, dòng 31","requirement":"Đầu vào 110 VDC; đầu ra công suất 5 kVA /3,5kW, 220 ±1%, 1 pha, 50 ± 0,1 Hz"},{"item":"Bộ xạc ắc quy tự động kèm cáp điện lực, tín hiệu và phụ kiện lắp đặt","quote":"220 ± 15% VAC","reference":"Chương V, Bảng 01, mục I.2.2","requirement":"Đầu vào 220 ± 15% VAC, 50 Hz; 4 đầu ra riêng biệt; dòng sạc 5A, tối đa 6A; mức bảo vệ ≥ IP20"},{"item":"Bình ắc quy 12V (09 bình)","quote":"Kín không cần bảo dưỡng (Lead Acid)","reference":"Chương V, Bảng 01, mục I.2.3","requirement":"Kín không cần bảo dưỡng (Lead Acid), 12 VDC, dung lượng ≥ 80 Ah; giá đỡ thép mạ kẽm nhúng nóng đỡ được ≥ 9 bình; cầu đấu nối tiếp 09 ắc quy, có che đầu cực"},{"item":"Tủ hòa đồng bộ máy phát điện (01 tủ): Yêu cầu chung","quote":"Tự động hoà đồng bộ máy phát (Số lượng máy phát hòa đồng bộ ≥ 7 máy)","reference":"Chương V, Bảng 01, hạng mục II","requirement":"Thích ứng và kết nối được với máy phát chào thầu; tự động hòa đồng bộ, số máy phát hòa đồng bộ ≥ 7 máy; ghi rõ mã hiệu, nhà sản xuất/tích hợp, xuất xứ"},{"item":"Tủ hòa đồng bộ máy phát điện: Chức năng chia tải, đồng bộ, bảo vệ","quote":"- Tự động sa thải máy phát (khi phụ tải thấp hơn công suất máy).","reference":"Chương V, Bảng 01, hạng mục II","requirement":"Tự động hòa đồng bộ với nguồn lưới, tự sa thải/bật thêm máy phát theo phụ tải, chọn chế độ tay/tự động/từ xa, chọn máy ưu tiên; bảo vệ quá dòng, thấp áp, dòng ngược, tần số thấp; kiểm tra đồng bộ lệch pha 0,1-20 độ, lệch tần số 0.001-0,2Hz, lệch điện áp 0.5-10%"},{"item":"Tủ trung thế 7,2kV (hệ thống): Yêu cầu chung","quote":"Tủ hợp bộ kín với hệ thống thiết bị khép kín hoặc tương đương","reference":"Chương V, Bảng 01, mục III.1","requirement":"Xuất xứ G7; tủ hợp bộ kín; tương đương IEC 62271-200 hoặc cao hơn; cấp bảo vệ ≥ IP4X; điện áp định mức ≥ 7,2kV; thanh cái ≥ 2500 A; 50 Hz; ngắn mạch chịu đựng ≥ 25 kA/3s; đỉnh ≥ 62,5kA; hồ quang nội ≥ 25 kA/1s"},{"item":"Tủ máy cắt đầu vào 7,2kV, 630A-25kA/3s (05 tủ)","quote":"300/5/5A","reference":"Chương V, Bảng 01, mục III.2.1","requirement":"Thanh cái đồng ≥ 2500 A, cách điện không khí; máy cắt chân không 3 cực, ≥ 630 A, cùng hãng với tủ, nguồn điều khiển 110 VDC; biến dòng epoxy 300/5/5A; biến điện áp epoxy; dao nối đất đóng nhanh; rơle bảo vệ ANSI 50/51, 50N/51N, 50BF, 27, 59, 81, 25, 79, 46, 86, 74; đồng hồ đa chức năng; chống sét van"},{"item":"Tủ tổng lộ ra máy cắt chân không 7,2kV, 2500A-25kA/3s (01 tủ)","quote":"≥2500/5/5A","reference":"Chương V, Bảng 01, mục III.2.2","requirement":"Thanh cái đồng ≥ 2500 A; máy cắt chân không 3 cực, dòng định mức ≥ 2500 A, cùng hãng với tủ trọn bộ, nguồn điều khiển 110VDC; biến dòng epoxy ≥2500/5/5A; rơle bảo vệ kỹ thuật số; biến dòng thứ tự không; đồng hồ kỹ thuật số đa chức năng"},{"item":"Tủ đo lường và chống sét 7,2kV (01 tủ)","quote":"6.3/√3:0,1/√3: 0,1/3kV","reference":"Chương V, Bảng 01, mục III.2.3","requirement":"Đồng bộ cùng hãng các tủ lộ vào/lộ ra; biến áp đo lường một pha epoxy, tỉ số 6.3/√3:0,1/√3: 0,1/3kV, cuộn 1: 0,5; 50 VA, cuộn 2: 3P; 50 VA; cầu chì tích hợp; đồng hồ kỹ thuật số đa chức năng"},{"item":"Máy bơm dầu (02 cái) và hệ thống cấp dầu cho 5 máy phát","quote":"Số lượng: 02 Cái","reference":"Chương V, Bảng 01, hạng mục IV","requirement":"Điện áp ≥ 220V, 50Hz, công suất ≥ 90W, lưu lượng ≥ 60 l/phút, bơm cao H ≥ 40m, cấp bảo vệ ≥ IP55; ống thép đen ≥ Ø50 và ≥ Ø34, độ dày ≥ 4mm; van, tê, cút, thép đỡ ống; thử áp lực đường ống"},{"item":"Phạm vi lắp đặt các hạng mục kèm theo máy phát","quote":"Lắp đặt trọn bộ 01 hệ thống tủ hòa đồng bộ, tủ đo lường và chống sét điện áp 7,2kV cho các máy phát điện điezen","reference":"Chương V, mục 1.1.2.1","requirement":"Lắp đặt 01 hệ thống tủ nạp ắc quy, bộ xạc 220VAC/110VDC, 09 bình ắc quy kèm cáp điện lực và tín hiệu; 01 hệ thống tủ hòa đồng bộ, tủ đo lường và chống sét 7,2kV; 05 tủ máy cắt đầu vào; 01 tủ máy cắt đầu ra"},{"item":"Hàng hóa chung: Mới 100%, năm sản xuất","quote":"Hàng hóa phải mới 100%, đồng bộ đầy đủ chi tiết, chưa qua sử dụng và được sản xuất từ năm 2024 trở đi.","reference":"Chương V, mục 1.2.1","requirement":"Hàng hóa mới 100%, đồng bộ đầy đủ chi tiết, chưa qua sử dụng, sản xuất từ năm 2024 trở đi"},{"item":"Hàng hóa chung: CO, CQ","quote":"- Thiết bị, vật tư đưa vào công trình nhà thầu phải cấp chứng nhận chất lượng CQ, chứng nhận xuất xứ CO (đối với hàng hoá nhập khẩu), phiếu kiểm tra hàng hóa trước khi xuất xưởng để làm cơ sở nghiệm thu.","reference":"Chương V, mục 1.2.1","requirement":"Phải có chứng nhận chất lượng CQ, chứng nhận xuất xứ CO (hàng nhập khẩu), phiếu kiểm tra hàng hóa trước khi xuất xưởng"},{"item":"Hàng hóa chung: Nguồn gốc, mã hiệu","quote":"Hàng hoá nêu trong E-HSDT của nhà thầu phải nêu rõ ràng nguồn gốc xuất xứ (tên nhà máy, Công ty hoặc hãng, nước sản xuất) cũng như nêu mã hiệu của thiết bị.","reference":"Chương V, mục 1.2.1","requirement":"Nêu rõ nguồn gốc xuất xứ (nhà máy/hãng, nước sản xuất) và mã hiệu thiết bị"},{"item":"Hàng hóa chung: Vật tư phụ tùng, tài liệu, dụng cụ","quote":"Vật tư phụ tùng kèm theo thiết bị: cung cấp vật tư, phụ tùng dự phòng miễn phí trong thời gian bảo hành thiết bị.","reference":"Chương V, mục 1.2.1","requirement":"Cung cấp miễn phí vật tư, phụ tùng dự phòng trong thời gian bảo hành; tài liệu hướng dẫn vận hành, bảo trì, catalogue, bản vẽ lắp đặt, dụng cụ đồ nghề theo tiêu chuẩn nhà sản xuất"},{"item":"Bảo hành","quote":"thời hạn bảo hành tối thiểu là 24 tháng","reference":"Chương V, mục 1.3.1","requirement":"Bảo hành tối thiểu 24 tháng kể từ ngày bàn giao; bộ phận thay thế, sửa chữa bảo hành 24 tháng kể từ thời điểm thay thế"},{"item":"Thí nghiệm hiệu chỉnh, kiểm định, chạy thử","quote":"Đối với các vật tư, thiết bị có yêu cầu kiểm định, thí nghiệm hiệu chỉnh phải được cơ quan có thẩm quyền cấp chứng nhận kiểm định, thí nghiệm hiệu chỉnh theo quy định.","reference":"Chương V, mục 1.2.1 và 1.2.2.6","requirement":"Thiết bị có yêu cầu kiểm định, thí nghiệm hiệu chỉnh phải có chứng nhận của cơ quan có thẩm quyền; chạy thử không tải và có tải trước khi đấu nối lưới 6kV"},{"item":"Tiêu chuẩn thi công, nghiệm thu","quote":null,"reference":"Chương V, mục 1.2.2.3, Bảng 02","requirement":"Tuân thủ QCVN 01:2008/BCT; 11TCN 18-2006, 11TCN 19-2006, 11TCN 20-2006, 11TCN 21-2006"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:58:09.267Z"}},"IB2400389666":{"u":"2026-11-03T06:36:03.163+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu về kỹ thuật G19.pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng tổ máy; chỉ có một mục 'A. Máy phát điện dự phòng'.","Chương V không nêu hãng, model động cơ và đầu phát; chỉ yêu cầu xuất xứ 'EU hoặc Châu Mỹ'.","Chương V không nêu mức ồn (dB), dung tích bình nhiên liệu, tiêu chuẩn khí thải hay tiêu chuẩn máy phát.","Bảng kỹ thuật từ PDF bị vỡ dòng ở một số ô (kích thước, bảng điều khiển, vỏ chống ồn, phụ kiện), nên một số trích dẫn chỉ là phần đầu của ô.","Hàng hóa được phép 'tương đương' với mô tả trong bảng (mục 1.2.c)."],"result":{"keyInfo":{"bidName":"Gói thầu số 19: Mua sắm, lắp đặt máy phát điện dự phòng","notifyNo":"IB2400389666","generatorCapacity":"≥300KVA công suất liên tục; ≥300KVA công suất dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng - Công suất liên tục","quote":"≥300KVA","reference":"Chương V, mục 1.2.c, bảng A.I.1","requirement":"≥300KVA"},{"item":"Máy phát điện dự phòng - Công suất dự phòng","quote":"≥300KVA","reference":"Chương V, mục 1.2.c, bảng A.I.2","requirement":"≥300KVA"},{"item":"Máy phát điện dự phòng - Điện áp","quote":"230/400V","reference":"Chương V, mục 1.2.c, bảng A.I.3","requirement":"230/400V"},{"item":"Máy phát điện dự phòng - Số pha, số cực","quote":"3 pha, 4 cực","reference":"Chương V, mục 1.2.c, bảng A.I.4","requirement":"3 pha, 4 cực"},{"item":"Máy phát điện dự phòng - Tần số","quote":"50Hz","reference":"Chương V, mục 1.2.c, bảng A.I.5","requirement":"50Hz"},{"item":"Máy phát điện dự phòng - Hệ số công suất","quote":"≥0,8","reference":"Chương V, mục 1.2.c, bảng A.I.6","requirement":"≥0,8"},{"item":"Máy phát điện dự phòng - Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2.c, bảng A.I.7","requirement":"Dầu Diesel"},{"item":"Máy phát điện dự phòng - Tiêu hao nhiên liệu","quote":"≤53 L/h (khi mức tải là 75%)","reference":"Chương V, mục 1.2.c, bảng A.I.8","requirement":"≤53 L/h khi mức tải là 75%"},{"item":"Máy phát điện dự phòng - Kích thước (máy có vỏ chống ồn)","quote":"Dài ≤3800mm x rộng ≤1500mm x cao","reference":"Chương V, mục 1.2.c, bảng A.I.9","requirement":"Dài ≤3800mm x rộng ≤1500mm x cao ≤2100mm"},{"item":"Máy phát điện dự phòng - Động cơ: xuất xứ","quote":"EU hoặc Châu Mỹ","reference":"Chương V, mục 1.2.c, bảng A.II.1","requirement":"Động cơ của EU hoặc Châu Mỹ"},{"item":"Máy phát điện dự phòng - Động cơ: điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2.c, bảng A.II.2","requirement":"Điều tốc điện tử"},{"item":"Máy phát điện dự phòng - Động cơ: số xi lanh","quote":"≥6 xi lanh","reference":"Chương V, mục 1.2.c, bảng A.II.3","requirement":"≥6 xi lanh"},{"item":"Máy phát điện dự phòng - Động cơ: kiểu động cơ","quote":"4 kỳ, tu-bô tăng áp","reference":"Chương V, mục 1.2.c, bảng A.II.4","requirement":"4 kỳ, tăng áp bằng tuabin"},{"item":"Máy phát điện dự phòng - Động cơ: kiểu làm mát","quote":"Két nước và không khí","reference":"Chương V, mục 1.2.c, bảng A.II.5","requirement":"Két nước và không khí"},{"item":"Máy phát điện dự phòng - Động cơ: điện áp khởi động","quote":"24VDC","reference":"Chương V, mục 1.2.c, bảng A.II.6","requirement":"24VDC"},{"item":"Máy phát điện dự phòng - Đầu phát: xuất xứ","quote":"EU hoặc Châu Mỹ","reference":"Chương V, mục 1.2.c, bảng A.III.1","requirement":"Đầu phát của EU hoặc Châu Mỹ"},{"item":"Máy phát điện dự phòng - Đầu phát: điện áp, tần số","quote":"230/400V, 50Hz","reference":"Chương V, mục 1.2.c, bảng A.III.2","requirement":"230/400V, 50Hz"},{"item":"Máy phát điện dự phòng - Đầu phát: kiểu đầu phát","quote":"Từ trường quay không chổi than","reference":"Chương V, mục 1.2.c, bảng A.III.3","requirement":"Từ trường quay không chổi than"},{"item":"Máy phát điện dự phòng - Đầu phát: kiểu điều chỉnh điện áp","quote":"Tự động AVR","reference":"Chương V, mục 1.2.c, bảng A.III.4","requirement":"Tự động AVR"},{"item":"Máy phát điện dự phòng - Đầu phát: hệ số công suất (cos)","quote":"0.8","reference":"Chương V, mục 1.2.c, bảng A.III.5","requirement":"0.8"},{"item":"Máy phát điện dự phòng - Đầu phát: số pha, số dây","quote":"3 pha, 4 dây","reference":"Chương V, mục 1.2.c, bảng A.III.6","requirement":"3 pha, 4 dây"},{"item":"Máy phát điện dự phòng - Đầu phát: lớp cách điện","quote":"H trở lên","reference":"Chương V, mục 1.2.c, bảng A.III.7","requirement":"H trở lên"},{"item":"Máy phát điện dự phòng - Đầu phát: cấp bảo vệ","quote":"IP23 trở lên","reference":"Chương V, mục 1.2.c, bảng A.III.8","requirement":"IP23 trở lên"},{"item":"Máy phát điện dự phòng - Bảng điều khiển","quote":"Điện tử","reference":"Chương V, mục 1.2.c, bảng A.IV.1","requirement":"Bảng điều khiển điện tử"},{"item":"Máy phát điện dự phòng - Bảng điều khiển: hệ thống điều khiển","quote":"Phím nhấn chọn các chức năng: vận hành","reference":"Chương V, mục 1.2.c, bảng A.IV.2","requirement":"Phím nhấn chọn các chức năng: vận hành bằng tay, tự động, tắt, bật, dừng khẩn cấp"},{"item":"Máy phát điện dự phòng - Bảng điều khiển: chức năng hiển thị","quote":"Màn hình LCD hiển thị các thông số chính","reference":"Chương V, mục 1.2.c, bảng A.IV.3","requirement":"Màn hình LCD hiển thị các thông số chính của máy phát như: điện áp, dòng điện, tần số, số giờ hoạt động, tốc độ động cơ, nhiệt độ nước làm mát, áp suất nhớt..."},{"item":"Máy phát điện dự phòng - Bảng điều khiển: chức năng cảnh báo và bảo vệ","quote":"Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2.c, bảng A.IV.4","requirement":"Cảnh báo và dừng hoạt động máy khi: áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; quá tải; vượt tốc"},{"item":"Máy phát điện dự phòng - Vỏ chống ồn: vật liệu chế tạo","quote":"Vỏ được làm bằng tôn thép tấm, sơn tĩnh điện, bền đẹp.","reference":"Chương V, mục 1.2.c, bảng A.V.1","requirement":"Vỏ làm bằng tôn thép tấm, sơn tĩnh điện, bền đẹp; bên trong có vật liệu cách âm, cách nhiệt, giảm tối đa tiếng ồn từ động cơ"},{"item":"Máy phát điện dự phòng - Vỏ chống ồn: thiết kế","quote":"Có các khoang tiêu âm đầu vào, đầu ra, các","reference":"Chương V, mục 1.2.c, bảng A.V.2","requirement":"Có các khoang tiêu âm đầu vào, đầu ra, các cửa mở hai bên sườn máy thuận lợi cho việc vận hành và bảo dưỡng máy"},{"item":"Máy phát điện dự phòng - Phụ kiện: khung bệ, chống rung","quote":"Máy có hệ thống khung bệ chắc chắn, và hệ","reference":"Chương V, mục 1.2.c, bảng A.VI.1","requirement":"Máy có hệ thống khung bệ chắc chắn và hệ thống chống rung, cao su giảm chấn"},{"item":"Máy phát điện dự phòng - Phụ kiện: pô giảm thanh","quote":"Pô giảm thanh công nghiệp, giảm độ ồn cho","reference":"Chương V, mục 1.2.c, bảng A.VI.2","requirement":"Pô giảm thanh công nghiệp, giảm độ ồn cho máy phát điện"},{"item":"Máy phát điện dự phòng - Phụ kiện: bình ắc-quy","quote":"02 bình 12VDC, đề khởi động máy phát","reference":"Chương V, mục 1.2.c, bảng A.VI.3","requirement":"02 bình 12VDC, đề khởi động máy phát"},{"item":"Máy phát điện dự phòng - Phụ kiện: MCCB đầu cực","quote":"Có sẵn MCCB đầu cực bảo vệ đầu ra tải,","reference":"Chương V, mục 1.2.c, bảng A.VI.4","requirement":"Có sẵn MCCB đầu cực bảo vệ đầu ra tải, phù hợp với công suất máy phát điện"},{"item":"Máy phát điện dự phòng - Phụ kiện: dầu bôi trơn và nước làm mát","quote":"Dầu bôi trơn có sẵn trong động cơ, nước","reference":"Chương V, mục 1.2.c, bảng A.VI.5","requirement":"Dầu bôi trơn có sẵn trong động cơ, nước làm mát có sẵn trong máy, sẵn sàng đưa máy vào sử dụng"},{"item":"Tủ chuyển nguồn ATS - Điện áp","quote":"≥400V","reference":"Chương V, mục 1.2.c, bảng B.1","requirement":"≥400V"},{"item":"Tủ chuyển nguồn ATS - Số pha, số cực","quote":"3 pha","reference":"Chương V, mục 1.2.c, bảng B.2","requirement":"3 pha"},{"item":"Tủ chuyển nguồn ATS - Tần số","quote":"50Hz","reference":"Chương V, mục 1.2.c, bảng B.3","requirement":"50Hz"},{"item":"Tủ chuyển nguồn ATS - Dòng điện","quote":"≥ 600A","reference":"Chương V, mục 1.2.c, bảng B.4","requirement":"≥ 600A"},{"item":"Tủ chuyển nguồn ATS - Vỏ tủ","quote":"Loại trong nhà","reference":"Chương V, mục 1.2.c, bảng B.5","requirement":"Loại trong nhà"},{"item":"Cáp điện kết nối - Tiêu chuẩn","quote":"TCVN 5935-1","reference":"Chương V, mục 1.2.c, bảng C.1","requirement":"TCVN 5935-1"},{"item":"Cáp điện kết nối - Ruột dẫn","quote":"Đồng","reference":"Chương V, mục 1.2.c, bảng C.2","requirement":"Đồng"},{"item":"Cáp điện kết nối - Cách điện","quote":"XLPE","reference":"Chương V, mục 1.2.c, bảng C.3","requirement":"XLPE"},{"item":"Cáp điện kết nối - Vỏ bọc","quote":"CXV/DSTA","reference":"Chương V, mục 1.2.c, bảng C.4","requirement":"CXV/DSTA"},{"item":"Cáp điện kết nối - Tiết diện lõi","quote":"3x240+1x150mm2","reference":"Chương V, mục 1.2.c, bảng C.5","requirement":"3x240+1x150mm2"},{"item":"Cáp điện kết nối - Điện áp danh định","quote":"0,6/1kV","reference":"Chương V, mục 1.2.c, bảng C.6","requirement":"0,6/1kV"},{"item":"Phạm vi lắp đặt","quote":"Mua sắm, lắp đặt máy phát điện dự phòng","reference":"Chương V, mục 1.1.b","requirement":"Mua sắm, lắp đặt máy phát điện dự phòng"},{"item":"Hàng hóa - Tình trạng và năm sản xuất","quote":"mới 100% và được sản xuất năm 2024","reference":"Chương V, mục 1.2.b","requirement":"Hàng hóa mới 100% và được sản xuất năm 2024"},{"item":"Hàng hóa - CO/CQ","quote":"Giấy chứng\nnhận xuất xứ hàng hóa CO, giấy chứng nhận chất lượng hàng hóa CQ (hoặc các tài liệu\nchứng minh tương đương)","reference":"Chương V, mục 1.2.b","requirement":"Hàng nhập khẩu: bàn giao CO và CQ (hoặc tài liệu tương đương) trước khi nghiệm thu; hàng sản xuất trong nước: bàn giao giấy chứng nhận chất lượng trước khi nghiệm thu"},{"item":"Hàng hóa - Bảo hành","quote":"không nhỏ hơn 24 tháng","reference":"Chương V, mục 1.2.a","requirement":"Bảo hành miễn phí, bằng thời gian bảo hành của nhà sản xuất nhưng không nhỏ hơn 24 tháng, tính từ ngày nghiệm thu bàn giao; bảo hành tại chỗ"},{"item":"Hàng hóa - Tiêu chuẩn kiểm tra, thử nghiệm","quote":"nhà sản xuất, tiêu chuẩn về nghiệm thu tương ứng của Bộ Quốc phòng","reference":"Chương V, mục 3, điểm 1.1","requirement":"Kiểm tra, thử nghiệm theo quy trình của nhà sản xuất và tiêu chuẩn nghiệm thu tương ứng của Bộ Quốc phòng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:36:02.421Z"}},"IB2400389856":{"u":"2026-11-03T06:37:26.919+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 6. Chương V. Yêu cầu về kỹ thuật- sửa đổi (1).pdf), chưa phân tích cả HSMT.","Văn bản trích từ PDF bị ngắt dòng và lặp tiêu đề bảng giữa các trang nên nhiều trích dẫn (quote) chỉ là một dòng đơn lẻ của yêu cầu dài hơn.","Văn bản không nêu mức độ ồn (dB), ATS, mức phát thải của động cơ; không nêu xuất xứ cụ thể ngoài yêu cầu CO & CQ.","Chương V nêu các thương hiệu/model chỉ mang tính minh họa, nhà thầu được chào hàng hóa tương đương hoặc tốt hơn."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Mua sắm tài sản- Máy phát điện","notifyNo":"IB2400389856","generatorCapacity":"100 kVA liên tục (80 kW), 110 kVA dự phòng (88 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 100KVA (1 máy): Chủng loại, model","quote":"Tổ máy phát điện đồng bộ AGG Power Solutions hoặc","reference":"Chương V, mục 1.2.b, bảng STT 1 - 1. Thông số chung","requirement":"Tổ máy phát điện đồng bộ AGG Power Solutions hoặc tương đương; model CU110D5 hoặc tương đương. Số lượng 1 máy."},{"item":"Máy phát điện 100KVA: Công suất","quote":"Công suất liên tục: 100kVA (80 kW)","reference":"Chương V, mục 1.2.b, bảng STT 1 - 1. Thông số chung","requirement":"Công suất liên tục 100kVA (80 kW); công suất dự phòng 110kVA (88 kW)."},{"item":"Máy phát điện 100KVA: Điện áp, tần số, số pha","quote":"Điện áp 230/400VAC, 3 pha - 4 dây; tần số 50Hz.","reference":"Chương V, mục 1.2.b, bảng STT 1 - 1. Thông số chung","requirement":"Điện áp 230/400VAC, 3 pha - 4 dây; tần số 50Hz."},{"item":"Máy phát điện 100KVA: Tình trạng, năm sản xuất, chứng từ","quote":"Tình trạng: Mới 100%, sản xuất năm 2024, có CO & CQ,","reference":"Chương V, mục 1.2.a và bảng STT 1 - 1. Thông số chung","requirement":"Mới 100%, sản xuất năm 2024, có CO & CQ, bảng kiểm tra tải của nhà máy. Hàng hóa mới 100%, chưa qua sử dụng."},{"item":"Máy phát điện 100KVA: Kiểu máy, chứng nhận OEM","quote":"Kiểu máy: Tổ máy phát điện phải được lắp ráp và","reference":"Chương V, mục 1.2.b, bảng STT 1 - 1. Thông số chung","requirement":"Tổ máy phát điện phải được lắp ráp và bảo hành bởi một nhà sản xuất duy nhất. Nhà sản xuất/lắp ráp tổ máy phải có chứng nhận OEM từ hãng sản xuất động cơ, đầu phát điện và bộ điều khiển."},{"item":"Máy phát điện 100KVA: Hệ thống làm mát","quote":"Làm mát bằng két nước kết hợp quạt gió đầu trục.","reference":"Chương V, mục 1.2.b, bảng STT 1 - 1. Thông số chung","requirement":"Làm mát bằng két nước kết hợp quạt gió đầu trục; loại két làm mát 50 oC; lưu lượng nước làm mát 120 Lít/phút; lưu lượng khí két nước 2.7 m3/s; công suất phần tản nhiệt két nước 55 kW; công suất phần tản nhiệt gió 65.5 kW."},{"item":"Máy phát điện 100KVA: Khả năng quá tải và thời gian vận hành","quote":"Không giới hạn thời gian vận hành trong 1 năm.","reference":"Chương V, mục 1.2.b, bảng STT 1 - 1. Thông số chung","requirement":"Quá tải 10% công suất liên tục trong 1 giờ trong thời gian 12 giờ cung cấp tải. Không giới hạn thời gian vận hành trong 1 năm."},{"item":"Máy phát điện 100KVA: Tiêu chuẩn sản xuất","quote":"Sản phẩm được sản xuất theo tiêu chuẩn: ISO 9001:","reference":"Chương V, mục 1.2.b, bảng STT 1 - 1. Thông số chung","requirement":"ISO 9001:2015, ISO 14001:2015, CE – CEPROM (EN ISO 12100:2010, EN ISO 8528-13:2016, EN 60204-1:2018), CE – UDEM (EN IEC 61000-6-4:2019, EN IEC 61000-6-2:2019) hoặc tương đương."},{"item":"Máy phát điện 100KVA: Bảo hành","quote":"Tối thiểu 24 tháng hoặc 1.000 giờ (chế độ dự phòng).","reference":"Chương V, mục 1.2.b, bảng STT 1 - 1. Thông số chung","requirement":"Thời hạn bảo hành tối thiểu 24 tháng hoặc 1.000 giờ (chế độ dự phòng)."},{"item":"Máy phát điện 100KVA: Kích thước, khối lượng, bồn dầu","quote":"Dài mm x Rộng mm x Cao mm: 2950 x 998 x 1250 (mm)","reference":"Chương V, mục 1.2.b, bảng STT 1 - 1. Thông số chung","requirement":"Kích thước gồm cả vỏ chống ồn (dài x rộng x cao): 2950 x 998 x 1250 (mm); khối lượng 1600 (kg); dung tích bồn dầu đồng bộ theo máy phát điện 175 (lít)."},{"item":"Máy phát điện 100KVA: Động cơ - chủng loại và công suất","quote":"2.1 Động cơ: Cummins Dongfeng 6BT5.9G2 hoặc tương","reference":"Chương V, mục 1.2.b, bảng STT 1 - mục 2.1","requirement":"Cummins Dongfeng 6BT5.9G2 hoặc tương đương; công suất liên tục 86 kW và công suất dự phòng 92 kW ở tốc độ 1500 vòng/phút."},{"item":"Máy phát điện 100KVA: Động cơ - xy lanh và kiểu động cơ","quote":"Kiểu động cơ: Nhiên liệu Diesel, 4 thì, 6 xy-lanh, thẳng","reference":"Chương V, mục 1.2.b, bảng STT 1 - mục 2.1","requirement":"Dung tích xy lanh 5.9 L, đường kính xy lanh 102 mm, hành trình xy lanh 120 mm, tỉ số nén 17.3:1; nhiên liệu Diesel, 4 thì, 6 xy-lanh, thẳng hàng; gió nạp tăng áp; phun nhiên liệu trực tiếp; tốc độ vòng quay ổn định 1500 vòng/phút."},{"item":"Máy phát điện 100KVA: Động cơ - mức tiêu hao nhiên liệu","quote":"24.2 lít/giờ tại 100% tải","reference":"Chương V, mục 1.2.b, bảng STT 1 - mục 2.1","requirement":"Ở công suất liên tục (PRIME POWER): 24.2 lít/giờ tại 100% tải; 18.2 lít/giờ tại 75% tải; 12.5 lít/giờ tại 50% tải."},{"item":"Máy phát điện 100KVA: Đầu phát điện - chủng loại và loại đầu phát","quote":"Loại đầu phát: Đồng bộ, không chổi than, 4 cực từ trường quay, kích từ tự động.","reference":"Chương V, mục 1.2.b, bảng STT 1 - mục 2.2","requirement":"Leroy Somer TAL-A44-D hoặc tương đương; loại đồng bộ, không chổi than, 4 cực từ trường quay, kích từ tự động."},{"item":"Máy phát điện 100KVA: Đầu phát điện - AVR và kích từ","quote":"Kiểu kích từ: Điện trở SHUNT hoặc AREP+/PMG.","reference":"Chương V, mục 1.2.b, bảng STT 1 - mục 2.2","requirement":"Bộ điều điện áp tự động: tự động điều chỉnh điện áp bằng AVR; kiểu kích từ điện trở SHUNT hoặc AREP+/PMG; độ ổn định điện áp ≤ ±1%."},{"item":"Máy phát điện 100KVA: Đầu phát điện - công suất, cấp cách điện, cấp bảo vệ","quote":"Cấp cách điện: Cấp H.","reference":"Chương V, mục 1.2.b, bảng STT 1 - mục 2.2","requirement":"Khả năng quá tốc độ 2250 R.P.M; công suất liên tục ≥ 100 kVA; công suất dự phòng ≥ 110 kVA; cấp cách điện cấp H; cấp bảo vệ ≥ IP23."},{"item":"Máy phát điện 100KVA: Bộ điều khiển - chủng loại và tính năng chung","quote":"+ Màn hình kỹ thuật số LCD, có hệ thống cảnh báo bằng","reference":"Chương V, mục 1.2.b, bảng STT 1 - mục 2.3","requirement":"DeepSea DSE 6120 hoặc tương đương; màn hình kỹ thuật số LCD có cảnh báo bằng đèn LED; chức năng điều khiển động cơ và đầu phát điện đáp ứng tải tự động."},{"item":"Máy phát điện 100KVA: Bộ điều khiển - chuyển nguồn tự động","quote":"đáp ứng phục hồi điện không quá 20 giây","reference":"Chương V, mục 1.2.b, bảng STT 1 - mục 2.3","requirement":"Khi mất nguồn Lưới (EVN) tự động ngắt MCCB của lưới và gọi máy phát điện tự động, đóng MCCB của máy phát điện, đáp ứng phục hồi điện không quá 20 giây; khi điện Lưới hồi phục tự động ngắt máy phát điện và chuyển MCCB sang nguồn Lưới."},{"item":"Máy phát điện 100KVA: Bộ điều khiển - thông số màn hình hiển thị","quote":"+ Màn hình LED / LCD","reference":"Chương V, mục 1.2.b, bảng STT 1 - mục 2.3","requirement":"Màn hình LED / LCD hiển thị: điện áp / dòng điện / tần số; áp suất nhớt; tốc độ vòng quay; nhiệt độ nước; điện áp máy phát, điện áp giữa các pha; dòng điện của máy phát."},{"item":"Máy phát điện 100KVA: Vỏ chống ồn","quote":"- Loại vỏ sơn tĩnh điện đủ điều kiện hoạt động ngoài trời.","reference":"Chương V, mục 1.2.b, bảng STT 1 - mục 2.4","requirement":"AGG Power Solutions hoặc tương đương; đồng bộ theo máy; loại vỏ sơn tĩnh điện đủ điều kiện hoạt động ngoài trời. Văn bản không nêu mức ồn."},{"item":"Máy phát điện 100KVA: Phụ kiện kèm theo","quote":"- Bồn dầu đáy máy 175 lít","reference":"Chương V, mục 1.2.b, bảng STT 1 - mục 2.5","requirement":"Đồng bộ theo máy: bộ ác quy khởi động, bộ xạc bù cho ác quy; bồn dầu đáy máy 175 lít; tủ bảo vệ đầu cực; po giảm thanh; dầu bôi trơn, nước làm mát."},{"item":"Cầu dao đảo chiều 150A (1 cái)","quote":"- Tình trạng: Bao gồm cả hộp, mới 100%, sản xuất năm","reference":"Chương V, mục 1.2.b, bảng STT 2","requirement":"Vinakip hoặc tương đương; dòng làm việc 150A-4P, 3 pha – 4 dây, tần số 50Hz, điện áp 660V; bao gồm cả hộp, mới 100%, sản xuất năm 2024."},{"item":"Hệ thống phụ trợ (1 hệ thống) - Ống thoát khói (2,5 m)","quote":"- Phụ kiện: nón che mưa bằng Inox","reference":"Chương V, mục 1.2.b, bảng STT 3.1","requirement":"Thép đen D114 dày 2mm, bọc bảo ôn bằng bông thủy tinh dày 50mm, tỷ trọng 80 kg/m3, lớp ngoài cùng inox dày 0.3mm; phụ kiện: nón che mưa bằng Inox."},{"item":"Hệ thống phụ trợ - Cáp nguồn, cáp treo (42 m)","quote":"- Cáp nguồn, cáp treo Cadisun CXV 3x50+1x25mm","reference":"Chương V, mục 1.2.b, bảng STT 3.2","requirement":"Cadisun CXV 3x50+1x25mm hoặc tương đương; phụ kiện cho cáp điện: đầu cos, đai thít; nhân công kéo rải cáp nguồn từ máy phát điện tới phòng kỹ thuật điện của Rạp chiếu phim Hòa Phong - Trung tâm Văn hóa - Điện ảnh."},{"item":"Hệ thống phụ trợ - Ống luồn cáp nguồn (10 m)","quote":"- Ống luồn cáp nguồn HDPE 85/65 Quốc Hưng/Sino","reference":"Chương V, mục 1.2.b, bảng STT 3.3","requirement":"Ống luồn cáp nguồn HDPE 85/65 Quốc Hưng/Sino hoặc tương đương."},{"item":"Vận hành, thử tải máy phát điện","quote":"Nhiên liệu chạy thử - dầu diesel thông thường","reference":"Chương V, mục 1.2.b, bảng STT 4","requirement":"Nhiên liệu chạy thử: dầu diesel thông thường, 100 lít."},{"item":"Vận chuyển, lắp đặt","quote":"- Chạy thử, đào tạo, hướng dẫn sử dụng","reference":"Chương V, mục 1.2.b, bảng STT 5","requirement":"Vận chuyển máy đến Trung tâm Văn hóa - Điện ảnh, Số 11 đường Quang Trung, phường Nông Trang, thành phố Việt Trì, tỉnh Phú Thọ; cẩu hạ máy, đưa vào vị trí lắp đặt tại Rạp chiếu phim Hòa Phong - Trung tâm Văn hóa - Điện ảnh; chạy thử, đào tạo, hướng dẫn sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:37:26.247Z"}},"IB2400390611":{"u":"2026-11-03T06:38:02.499+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V-YCKT goi 2.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể, số xi lanh, tốc độ, tiêu chuẩn khí thải, cấp cách điện, AVR, độ ồn, CO/CQ, tiêu chuẩn áp dụng; nên các mục này không được liệt kê.","Bảng bị vỡ định dạng khi trích xuất từ PDF: các dòng giám sát từ xa (điện thoại/Internet) nằm ở khối TT 1 nhưng có thể thuộc tủ ATS; các dòng 'Số pha' xuất hiện hai lần.","Dòng 'Tiêu thụ nhiên liệu' ghi '133 (l/h)' bị tách dòng; chưa rõ là giá trị tối đa hay chuẩn.","Các câu trích bị ngắt dòng trong tệp gốc nên một số quote chỉ là phần đầu của câu (chỉ giữ nguyên từng dòng liền nhau)."],"result":{"keyInfo":{"bidName":"Gói 2: MÁy phát điện","notifyNo":"IB2400390611","generatorCapacity":"600 kVA / 480 kW công suất liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi cung cấp: Tổ máy phát điện","quote":"Tổ máy phát điện bao gồm:","reference":"Chương V, mục 1.2","requirement":"Tổ máy phát điện bao gồm: tổ máy phát điện, tủ ATS 1000A, phụ kiện lắp đặt."},{"item":"Yêu cầu chung: Tình trạng hàng hóa","quote":"Sản phẩm mới 100%, có nêu nguồn gốc xuất xứ rõ ràng (hãng sản xuất, nước sản xuất,","reference":"Chương V, mục 1.2.a","requirement":"Sản phẩm mới 100%."},{"item":"Yêu cầu chung: Nguồn gốc xuất xứ","quote":"Trong E-HSDT đề nghị các nhà thầu phải ghi rõ nguồn gốc xuất xứ của hàng hóa.","reference":"Chương V, mục 1.2.a và Ghi chú","requirement":"Phải nêu rõ nguồn gốc xuất xứ (hãng sản xuất, nước sản xuất, xuất xứ). E-HSDT phải ghi rõ nguồn gốc xuất xứ của hàng hóa."},{"item":"Yêu cầu chung: Mức tương đương","quote":"Hàng hoá dự thầu có đặc tính kỹ thuật tương đương và không thấp hơn hàng hoá mời thầu.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa dự thầu có đặc tính kỹ thuật tương đương và không thấp hơn hàng hóa mời thầu."},{"item":"Tổ máy phát điện: Vỏ giảm thanh","quote":"Vỏ giảm thanh | Có","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"Có vỏ giảm thanh."},{"item":"Tổ máy phát điện: Động cơ","quote":"Động cơ | Có","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"Có động cơ (văn bản không nêu hãng, model, số xi lanh, tốc độ, khí thải)."},{"item":"Tổ máy phát điện: Đầu phát","quote":"Đầu phát. | Có","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"Có đầu phát (văn bản không nêu hãng, model, cấp cách điện, AVR)."},{"item":"Tổ máy phát điện: Bảng điều khiển","quote":"Bảng điều khiển. | Có","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"Có bảng điều khiển."},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục (kVA/kW) | ≥ 600/480","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"≥ 600/480 (kVA/kW), công suất liên tục."},{"item":"Tổ máy phát điện: Điện áp","quote":"Điện áp (V) | 230/400","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"230/400 V."},{"item":"Tổ máy phát điện: Số pha","quote":"Số pha | 3 pha","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"3 pha."},{"item":"Tổ máy phát điện: Tần số","quote":"Tần số | 50 Hz","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"50 Hz."},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu ở 100% tải 133","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"133 l/h ở 100% tải."},{"item":"Tổ máy phát điện: Dung tích bồn dầu","quote":"Dung tích bồn dầu | ≥ 1300L","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"≥ 1300L."},{"item":"Tổ máy phát điện: Kích thước máy","quote":"Kích thước máy (mm) | 3900x1700x3000","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"3900x1700x3000 mm."},{"item":"Tổ máy phát điện: Trọng lượng","quote":"Trọng lượng | 5.000 kg","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"5.000 kg."},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Năm sản xuất | 2023 trở về sau","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"Từ năm 2023 trở về sau."},{"item":"Tổ máy phát điện: Phụ kiện đi kèm máy","quote":"Phụ kiện: Đi kèm theo máy","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"Bình ắc quy; dây và giá đỡ bình; pô giảm thanh; MCCB theo máy."},{"item":"Tổ máy phát điện: Giám sát từ xa","quote":"- Nổ máy và tắt máy theo dõi giám sát điều chỉnh","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"Nổ máy và tắt máy, theo dõi giám sát, điều chỉnh các thông số của hệ thống điện tòa nhà và máy phát từ xa chỉ cần có điện thoại thông minh và máy tính kết nối INTERNET."},{"item":"Tủ ATS 1000A: Quy cách","quote":"Tủ ATS 1000A","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"Tủ ATS dòng định mức 1000A."},{"item":"Tủ ATS 1000A: Lưu trữ lịch sử","quote":"- Có thể lưu trữ lịch sử hoạt động của hệ thống qua","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"Có thể lưu trữ lịch sử hoạt động của hệ thống qua bộ WEBserver tại Việt Nam."},{"item":"Tủ ATS 1000A: Tài khoản người dùng","quote":"- Được cấp tài khoản người dùng trên WEB server,","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"Được cấp tài khoản người dùng trên WEB server, có thể chia sẻ, phân quyền cho nhiều người sử dụng cùng một lúc."},{"item":"Phụ kiện lắp đặt: Cáp CXV từ MSB.TBA tới MSB.1","quote":"- Cáp CXV (4C)-240mm2 từ MSB.TBA tới MSB.1:","reference":"Chương V, mục 1.2.b, bảng TT 3","requirement":"Cáp CXV (4C)-240mm2, dài 40m."},{"item":"Phụ kiện lắp đặt: Đầu cos cáp 240mm2","quote":"- Đầu cos cáp 240mm2: 32 cái","reference":"Chương V, mục 1.2.b, bảng TT 3","requirement":"32 cái."},{"item":"Phụ kiện lắp đặt: Dây CV từ MSB.TR tới MSB1","quote":"- Dây CV-185mm2 kết nối từ MSB.TR tới MSB1:","reference":"Chương V, mục 1.2.b, bảng TT 3","requirement":"Dây CV-185mm2, dài 25m."},{"item":"Phụ kiện lắp đặt: Cáp từ máy phát tới MSB","quote":"- Cáp CVX/DSTA (4C)-3x240mm2 + 1x150mm2","reference":"Chương V, mục 1.2.b, bảng TT 3","requirement":"Cáp CVX/DSTA (4C)-3x240mm2 + 1x150mm2, dài 14m."},{"item":"Phụ kiện lắp đặt: Đầu cos cáp đồng","quote":"- Đầu cos cáp đồng 150mm2-240mm2: 32 cái","reference":"Chương V, mục 1.2.b, bảng TT 3","requirement":"Đầu cos cáp đồng 150mm2-240mm2, 32 cái."},{"item":"Phụ kiện lắp đặt: Vật tư phụ","quote":"- Vật tư phụ: 01 lô","reference":"Chương V, mục 1.2.b, bảng TT 3","requirement":"01 lô."},{"item":"Phụ kiện lắp đặt: Ống xả","quote":"- Ống xả: 01 gói","reference":"Chương V, mục 1.2.b, bảng TT 3","requirement":"01 gói."},{"item":"Phụ kiện lắp đặt: Hộp thoát nhiệt","quote":"- Hộp thoát nhiệt: 01 bộ","reference":"Chương V, mục 1.2.b, bảng TT 3","requirement":"01 bộ."},{"item":"Phụ kiện lắp đặt: Bạt chống rung","quote":"- Bạt chống rung: 01 bộ","reference":"Chương V, mục 1.2.b, bảng TT 3","requirement":"01 bộ."},{"item":"Phạm vi lắp đặt: Chi phí vận chuyển và lắp đặt","quote":"- Chi phí chào thầu bao gồm chi phí vận chuyển và nhân công lắp đặt.","reference":"Chương V, mục 1.2, Ghi chú","requirement":"Chi phí chào thầu bao gồm chi phí vận chuyển và nhân công lắp đặt."},{"item":"Bảo hành","quote":"Có sản phẩm bảo hành thay thế sản phẩm lỗi trong vòng 24h tại địa điểm theo thông báo","reference":"Chương V, mục 1.3","requirement":"Bảo hành thay thế sản phẩm lỗi trong vòng 24h tại địa điểm theo thông báo của bên mời thầu, chi phí vận chuyển do nhà thầu chi trả."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:38:02.156Z"}},"IB2400391446":{"u":"2026-11-03T06:38:55.538+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cau Ky thuat.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ cải tạo, thay thế rơ le bảo vệ cho tổ máy phát 3875 kVA; Chương V không có thông số động cơ, máy phát, điều khiển, vỏ chống ồn, bình nhiên liệu, ATS hay cáp.","Công suất 3875 kVA lấy từ tên gói thầu, không phải từ bảng thông số.","Bảng PDF bị vỡ cột: các dòng chức năng bảo vệ và mã ANSI nằm lẫn cột nên không đối chiếu chính xác từng chức năng với từng mã. Có dòng 'Không xác định' không rõ nghĩa nên bỏ qua.","Dòng Model (STT 4) để trống.","Quote của mục Thử nghiệm và nghiệm thu là 'Vận hành chạy thử 72 giờ' trong mục 3, có thể không khớp từng ký tự do lỗi trích xuất PDF; cần kiểm tra lại trước khi dùng."],"result":{"keyInfo":{"bidName":"Cải tạo, thay thế Rơ le bảo vệ tổ máy phát điện 3875KVA của Nhà máy thuỷ điện Nà Lơi","notifyNo":"IB2400391446","generatorCapacity":"3875 kVA (tổ máy phát điện hiện hữu của Nhà máy thủy điện Nà Lơi, không nêu chế độ prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Rơ le bảo vệ tổ máy phát: Số lượng","quote":"Số lượng bộ rơ le: 1 bộ","reference":"Chương V, mục 1.2, STT 1","requirement":"1 bộ rơ le"},{"item":"Rơ le bảo vệ tổ máy phát: Tình trạng","quote":"Tình trạng: Nhập khẩu, mới 100%","reference":"Chương V, mục 1.2, STT 2","requirement":"Nhập khẩu, mới 100%"},{"item":"Rơ le bảo vệ tổ máy phát: Tiêu chuẩn","quote":"Tiêu chuẩn ANSI hoặc","reference":"Chương V, mục 1.2, cột Ghi chú của STT 3","requirement":"Tiêu chuẩn ANSI hoặc tương đương"},{"item":"Rơ le bảo vệ tổ máy phát: Hãng sản xuất","quote":"Hãng sản xuất: Schneider (hoặc tương đương)","reference":"Chương V, mục 1.2, STT 3","requirement":"Schneider (hoặc tương đương)"},{"item":"Rơ le bảo vệ tổ máy phát: Model","quote":"Model:","reference":"Chương V, mục 1.2, STT 4","requirement":"Có dòng Model nhưng để trống, không nêu model cụ thể"},{"item":"Rơ le bảo vệ tổ máy phát: Xuất xứ","quote":"Xuất xứ: Ấn Độ (hoặc tương đương)","reference":"Chương V, mục 1.2, STT 5","requirement":"Ấn Độ (hoặc tương đương)"},{"item":"Rơ le bảo vệ tổ máy phát - Cấu hình phần cứng: Nguồn cấp","quote":"- Nguồn cấp: 110 - 250 VDC, 100 - 240 VAC","reference":"Chương V, mục 1.2, STT 6.1","requirement":"110 - 250 VDC, 100 - 240 VAC"},{"item":"Rơ le bảo vệ tổ máy phát - Cấu hình phần cứng: Dòng điện định mức In","quote":"- In: 1/5A","reference":"Chương V, mục 1.2, STT 6.1","requirement":"In: 1/5A"},{"item":"Rơ le bảo vệ tổ máy phát - Cấu hình phần cứng: Điện áp định mức Un","quote":"- Un: 100-120VAC","reference":"Chương V, mục 1.2, STT 6.1","requirement":"Un: 100-120VAC"},{"item":"Rơ le bảo vệ tổ máy phát - Cấu hình phần cứng: Kích thước","quote":"- Kích thước: Size 60TE","reference":"Chương V, mục 1.2, STT 6.1","requirement":"Size 60TE"},{"item":"Rơ le bảo vệ tổ máy phát - Cấu hình phần cứng: Option","quote":"- Option: 64R","reference":"Chương V, mục 1.2, STT 6.1","requirement":"Option 64R"},{"item":"Rơ le bảo vệ tổ máy phát - Cấu hình phần cứng: Số đầu vào","quote":"- Số đầu vào input: 24","reference":"Chương V, mục 1.2, STT 6.1","requirement":"24 đầu vào (input)"},{"item":"Rơ le bảo vệ tổ máy phát - Cấu hình phần cứng: Số đầu ra","quote":"- Số đầu ra output: 24","reference":"Chương V, mục 1.2, STT 6.1","requirement":"24 đầu ra (output)"},{"item":"Rơ le bảo vệ tổ máy phát - Cấu hình phần cứng: Ngôn ngữ","quote":"- Ngôn ngữ: English, French, German, Spanish","reference":"Chương V, mục 1.2, STT 6.1","requirement":"English, French, German, Spanish"},{"item":"Rơ le bảo vệ tổ máy phát - Cấu hình phần cứng: Truyền thông","quote":"K-Bus","reference":"Chương V, mục 1.2, STT 6.1","requirement":"K-Bus"},{"item":"Rơ le bảo vệ tổ máy phát - Cấu hình phần cứng: Lắp đặt","quote":"- Lắp đặt: Gắn âm tủ","reference":"Chương V, mục 1.2, STT 6.1","requirement":"Gắn âm tủ"},{"item":"Rơ le bảo vệ tổ máy phát - Cấu hình phần cứng: Cổng USB","quote":"- Có cổng USB","reference":"Chương V, mục 1.2, STT 6.1","requirement":"Có cổng USB"},{"item":"Rơ le bảo vệ tổ máy phát - Chức năng bảo vệ chính","quote":"Các chức năng bảo vệ chính, ghi nhận sự kiện,","reference":"Chương V, mục 1.2, STT 6.2","requirement":"Bảo vệ so lệch; quá dòng có thời gian; quá dòng độc lập; dòng điện thứ tự nghịch; quá điện áp 2 cấp; mất kích thích không có kém áp; mất kích thích có kém áp; chạm đất rô to; chống chạm đất stator; điện kháng thấp; quá tần số; kém tần số; quá kích thích; công suất ngược"},{"item":"Rơ le bảo vệ tổ máy phát - Mã chức năng ANSI ghi ở cột Ghi chú","quote":"50/51; 50N/51N; 50G/51G;","reference":"Chương V, mục 1.2, STT 6.2, cột Ghi chú","requirement":"50/51; 50N/51N; 50G/51G; 46; 50BF; 49RMS; 38/49T; 37; 37Q/40; 37P; 27D; 27R; 27; 59; 59N; 47; 67; 67N; 64R; 67NC; 32P; 32Q/40; 12; 14; 94; 81H; 81L; 26/63; 40; 78PS; 87M; 21B; 50V/51V; 50/27; 27TN/64G2; 24; 25; 40"},{"item":"Rơ le bảo vệ tổ máy phát - Chức năng ghi nhận sự cố","quote":"Các chức năng ghi nhận sự cố","reference":"Chương V, mục 1.2, STT 7","requirement":"Ghi nhận sự kiện; đếm số sự kiện; báo trạng thái các tín hiệu; ghi nhận giá trị đo lường các thông số dòng, áp, góc pha; danh sách sự kiện; cảnh báo; ghi nhận giá trị cắt; ghi nhận dạng sóng tín hiệu"},{"item":"Rơ le bảo vệ tổ máy phát - Chức năng thời gian","quote":"- Chức năng đồng bộ thời gian thực","reference":"Chương V, mục 1.2, STT 8","requirement":"Đồng bộ thời gian thực"},{"item":"Phạm vi lắp đặt: Cấu hình và cài đặt","quote":null,"reference":"Chương V, mục 1.3, dịch vụ STT 1-2","requirement":"Cấu hình rơ le theo thông số tổ máy phát của Nhà máy thủy điện Nà Lơi và cài đặt các chức năng bảo vệ tổ máy phát điện theo yêu cầu"},{"item":"Phạm vi lắp đặt: Khảo sát, thiết kế, thi công","quote":null,"reference":"Chương V, mục 1.3, dịch vụ STT 3-7","requirement":"Lập biên bản khảo sát hiện trường; thiết kế sơ đồ mạch logic bảo vệ song song với thiết bị bảo vệ hiện hữu; lập phương án thi công; lập đăng ký cắt điện; thi công, lắp đặt, đấu nối sau khi thiết kế, phương án và đăng ký cắt điện được phê duyệt"},{"item":"Thử nghiệm và nghiệm thu","quote":"3. Vận vận hành chạy thử 72 giờ","reference":"Chương V, mục 1.3 (STT 8-11) và mục 3","requirement":"Thử nghiệm không tải; đóng điện vận hành có tải; vận hành 72 giờ có người trực giám sát; nghiệm thu, bàn giao thiết bị mới đi vào vận hành lâu dài"},{"item":"Hồ sơ hoàn công","quote":"- Sơ đồ đấu nối hoàn công","reference":"Chương V, mục 1.3, dịch vụ STT 12","requirement":"Sơ đồ đấu nối hoàn công và biên bản thí nghiệm điện (theo quy định), 5 bộ"},{"item":"Bảo hành","quote":"Cam kết bảo hành 12","reference":"Chương V, mục 1.3, dịch vụ STT 13","requirement":"Cam kết bảo hành 12 tháng"},{"item":"Bàn giao và chuyển giao","quote":"- Bàn giao, hướng dẫn vận hành, chuyển giao công","reference":"Chương V, mục 1.3, dịch vụ STT 14","requirement":"Bàn giao, hướng dẫn vận hành, chuyển giao công nghệ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:38:54.625Z"}},"IB2400393199":{"u":"2026-11-03T18:00:50.787+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5 - Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Chương V không nêu thông số của động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS hay tiêu chuẩn; gói thầu chỉ di dời, sửa chữa, đấu nối máy phát điện hiện hữu Hữu Toàn HT5D45.","Công suất 500KVA lấy từ tên gói thầu, văn bản không nêu dự phòng hay liên tục.","Bảng bị ngắt dòng khi trích từ PDF nên một số trích dẫn chỉ là đoạn nằm trên một dòng."],"result":{"keyInfo":{"bidName":"Di dời, sửa chữa và đấu nối máy phát điện 500KVA","notifyNo":"IB2400393199","generatorCapacity":"500KVA (không nêu rõ dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện cần di dời, sửa chữa, đấu nối: Nhãn hiệu, model, năm sản xuất","quote":"Model: HT5D45","reference":"Chương V, mục III, phần đầu bảng","requirement":"Máy phát điện hiện hữu của Chủ đầu tư, nhãn hiệu Hữu Toàn, model HT5D45, năm sản xuất 2007, công suất 500KVA theo tên gói thầu."},{"item":"Lọc dầu (Stt 1)","quote":"Outer Diameter: 93 mm (3.66 inch), Thread Size: M16","reference":"Chương V, mục III, Stt 1","requirement":"Số lượng 2 cái. Đường kính ngoài 93 mm (3.66 inch), ren M16 x 1.5, chiều dài 136 mm (5.35 inch)."},{"item":"Lọc nhớt (Stt 2)","quote":"Outer Diameter: 110 mm (4.33 inch), Thread Size: 1","reference":"Chương V, mục III, Stt 2","requirement":"Số lượng 2 cái. Đường kính ngoài 110 mm (4.33 inch), ren 1 1/8-16 UN, chiều dài 256 mm (10.08 inch)."},{"item":"Lọc gió (Stt 3)","quote":"Outer Diameter: 241.2 mm (9.50 inch), Inner Diameter:","reference":"Chương V, mục III, Stt 3","requirement":"Số lượng 2 cái. Đường kính ngoài 241.2 mm (9.50 inch), đường kính trong 131.6 mm (5.18 inch), chiều dài 481.4 mm (18.95 inch)."},{"item":"Nhớt 15W-40 CI-4 (Stt 4, 5)","quote":"Quy cách: 18L/bình;","reference":"Chương V, mục III, Stt 4 và 5","requirement":"Loại 18L/bình: 2 bình; loại 5L/bình: 2 bình."},{"item":"Nước giải nhiệt (Stt 6)","quote":"Dung dịch nước làm mát DCA4 - DCA65L;","reference":"Chương V, mục III, Stt 6","requirement":"Dung dịch nước làm mát DCA4 - DCA65L, quy cách 1,89 Lít/bình, số lượng 3 bình."},{"item":"Cảm biến áp lực (Stt 7)","quote":null,"reference":"Chương V, mục III, Stt 7","requirement":"Cảm biến 1 cực, 1/8\"NPTF, 0-10 Bar, số lượng 1 cái."},{"item":"Cảm biến nhiên liệu (Stt 8)","quote":null,"reference":"Chương V, mục III, Stt 8","requirement":"Cảm biến nhiên liệu CLS2-600mm-10s JKS09162 0-5V, số lượng 1 cái."},{"item":"Cảm biến nhiệt độ (Stt 9)","quote":"Thông số kỹ thuật: Range: 100° - 240°F; Match: DAL*;","reference":"Chương V, mục III, Stt 9","requirement":"Range: 100° - 240°F; Match: DAL*; Thread: 1/2\" - 14 NPTF (văn bản gốc ghi \"1Ú2\"), số lượng 1 cái."},{"item":"Relay (Stt 10)","quote":null,"reference":"Chương V, mục III, Stt 10","requirement":"RR2P-UDC24, SR2P-06B, SFA-202, 8 chân tròn, 24VDC, số lượng 1 bộ."},{"item":"MCB (Stt 11)","quote":"Thông số kỹ thuật: 1P 10A 6kA.","reference":"Chương V, mục III, Stt 11","requirement":"1P 10A 6kA, số lượng 6 cái."},{"item":"Công tắc xoay tự giữ (Stt 12)","quote":"Thông số kỹ thuật: khóa 2 vị trí, có khóa 1NO.","reference":"Chương V, mục III, Stt 12","requirement":"Khóa 2 vị trí, có khóa 1NO, số lượng 1 cái."},{"item":"Nút nhấn khẩn cấp (Stt 13)","quote":"Thông số kỹ thuật: D25mm 1NO-1NC.","reference":"Chương V, mục III, Stt 13","requirement":"D25mm 1NO-1NC, số lượng 1 cái."},{"item":"Dây cáp điện nhỏ (Stt 14, 15, 16)","quote":"Vcm 0.75 24/0.20 0.6/1kV, màu vàng.","reference":"Chương V, mục III, Stt 14-16","requirement":"Vcm 0.75 24/0.20 0.6/1kV màu vàng: 100 mét; Vcm 2.5 50/0.25 450/750V màu đỏ: 20 mét; Vcm 2.5 50/0.25 450/750V màu xanh dương: 10 mét."},{"item":"Ống khói (Stt 17)","quote":null,"reference":"Chương V, mục III, Stt 17","requirement":"Ống khói thép phi 140, dài 8 mét, bọc inox, số lượng 1 bộ."},{"item":"Ống nhún (Stt 18)","quote":null,"reference":"Chương V, mục III, Stt 18","requirement":"Ống nhún chất liệu Inox 304, đường kính 140mm, số lượng 0,6 mét."},{"item":"Mặt bích pô lửa (Stt 19)","quote":null,"reference":"Chương V, mục III, Stt 19","requirement":"Chất liệu thép, kích thước D220xT8XDN142mm, số lượng 12 cái."},{"item":"Co hàn thép (Stt 20)","quote":"kích thước D139.8xT4.5xR190.5mm.","reference":"Chương V, mục III, Stt 20","requirement":"Co hàn 90 độ bằng thép, kích thước D139.8xT4.5xR190.5mm, số lượng 2 cái."},{"item":"Nối máng cáp (Stt 21)","quote":null,"reference":"Chương V, mục III, Stt 21","requirement":"Tôn mạ kẽm, rộng 50mm, cao 100mm, dày 1.0mm, số lượng 1 bộ."},{"item":"Dây cáp điều khiển (Stt 22)","quote":"Thông số kỹ thuật: dây cáp CVV 7x1.25mm2, màu đen.","reference":"Chương V, mục III, Stt 22","requirement":"Dây cáp CVV 7x1.25mm2, màu đen, số lượng 16 mét."},{"item":"Dây cáp điện lực (Stt 23, 24)","quote":null,"reference":"Chương V, mục III, Stt 23 và 24","requirement":"Cáp CXV 120 0.6/1kV màu vàng sọc xanh: 14 mét; cáp CXV 240 0.6/1kV màu đen: 98 mét."},{"item":"Máng cáp (Stt 25)","quote":"Kích thước: T2xW300xH100mm, màu RAL 7035.","reference":"Chương V, mục III, Stt 25","requirement":"Thép mạ kẽm, kích thước T2xW300xH100mm, màu RAL 7035, số lượng 12 mét."},{"item":"Phụ kiện máng cáp (Stt 26, 27, 28)","quote":"Kích thước: T2.0xW200xH100mm, màu RAL 7035.","reference":"Chương V, mục III, Stt 26-28","requirement":"Co xuống T2.0xW200xH100mm: 2 cái; co lên T1.2xW200xH100mm: 2 cái; co ngang T1.5xW300xH100mm: 2 cái. Tất cả thép mạ kẽm, màu RAL 7035."},{"item":"Phạm vi thi công, vận chuyển, nhân công (Stt 29-33)","quote":"Sử dụng xe cẩu 8 tấn.","reference":"Chương V, mục III, Stt 29-33","requirement":"Vật tư phụ (bu lông, mũi khoan, tắc kê,…) 1 trọn gói; thuê giàn giáo 1 trọn gói; thuê xe cẩu thùng 8 tấn di dời máy phát điện 1 trọn gói; thuê xe tải 5 tấn vận chuyển vật tư, trang thiết bị 1 trọn gói; nhân công 30 công."},{"item":"Yêu cầu chung: nhãn hiệu, tương thích, vận hành","quote":null,"reference":"Chương V, mục III, phần sau bảng","requirement":"Hàng hóa phải nêu rõ mã hàng, nhãn hiệu, model, nơi sản xuất, xuất xứ; tương thích với trang thiết bị cần sửa chữa và thay thế của Chủ đầu tư; sau đấu nối thiết bị phải hoạt động bình thường và đạt yêu cầu. Thông số phải tương đương hoặc tốt hơn yêu cầu E-HSMT."},{"item":"Tình trạng hàng hóa, xuất xứ","quote":"Hàng hóa chào thầu mới 100%, chưa qua sử dụng.","reference":"Chương V, mục III, cam kết","requirement":"Hàng hóa chào thầu mới 100%, chưa qua sử dụng; xuất xứ rõ ràng và hợp pháp."},{"item":"Bảo hành","quote":null,"reference":"Chương V, mục III, cam kết","requirement":"Bảo hành tận nơi sử dụng, tối thiểu 12 tháng trở lên, không nhỏ hơn thời gian bảo hành của từng nhà sản xuất. Trong thời gian bảo hành, nhà thầu sửa chữa hoặc thay thế bộ phận có khuyết tật do vật liệu hoặc nhân công chế tạo và chịu chi phí phát sinh."},{"item":"CO/CQ","quote":null,"reference":"Chương V, mục III, cam kết","requirement":"Cung cấp bản sao y CO và CQ đối với thiết bị nhập khẩu sau khi đưa thiết bị về công trình; cung cấp bản chính để đối chiếu khi có yêu cầu."},{"item":"Phạm vi công việc","quote":"Cung cấp, sửa chữa, lắp đặt hoàn chỉnh, hướng dẫn sử dụng và vận hành","reference":"Chương V, mục III","requirement":"Cung cấp, sửa chữa, lắp đặt hoàn chỉnh, hướng dẫn sử dụng và vận hành thiết bị tại nơi sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:00:50.048Z"}},"IB2400393855":{"u":"2026-11-03T06:37:04.356+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng/model/xuất xứ động cơ và đầu phát, cấp cách điện, AVR, bộ điều khiển máy phát, suất tiêu hao nhiên liệu, khí thải, cáp, bảo hành, CO/CQ hay năm sản xuất của máy phát điện.","Tiêu chuẩn ATS ghi trong văn bản là 'IEC6037' (sao chép nguyên văn, có thể thiếu chữ số).","Trạm kios (STT 7.4) có vỏ trạm cho máy 1000kva nhưng không có MBA; các thiết bị trạm biến áp (cầu dao cách ly, chống sét van, tủ đo đếm, MBA 1000kVA) không thuộc máy phát điện nên không liệt kê.","Thông số hạ thế của tủ trạm kios (ACB 1600A...) không liệt kê vì thuộc trạm biến áp, không phải máy phát điện hay ATS."],"result":{"keyInfo":{"bidName":"Gói thầu XL-03: Thi công xây dựng và cung cấp lắp đặt Trạm biến áp, Máy phát điện","notifyNo":"IB2400393855","generatorCapacity":"1000 kVA/800 kW liên tục; 1100 kVA/880 kW dự phòng (1 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 1000kVA (cả vỏ máy): Số lượng","quote":"Máy phát điện 1000kVA (cả vỏ máy)","reference":"Chương V, mục III.11, bảng thông số thiết bị, STT 7.6","requirement":"1 máy, bao gồm cả vỏ máy"},{"item":"Máy phát điện 1000kVA: Công suất liên tục","quote":"-Công suất liên tục: 1000kVA/800kW","reference":"Chương V, mục III.11, STT 7.6","requirement":"1000kVA/800kW"},{"item":"Máy phát điện 1000kVA: Công suất dự phòng","quote":"- Công suất dự phòng: 1100kVA/880kW","reference":"Chương V, mục III.11, STT 7.6","requirement":"1100kVA/880kW"},{"item":"Máy phát điện 1000kVA: Điện áp, hệ số công suất","quote":"- Điện áp 230/400V, 3P/4W, Pf0.8","reference":"Chương V, mục III.11, STT 7.6","requirement":"Điện áp 230/400V, 3P/4W, Pf0.8"},{"item":"Máy phát điện 1000kVA: Số pha","quote":"- Số pha: 3 Pha","reference":"Chương V, mục III.11, STT 7.6","requirement":"3 pha"},{"item":"Máy phát điện 1000kVA: Tần số","quote":"-Tần số: 50Hz,","reference":"Chương V, mục III.11, STT 7.6","requirement":"50Hz"},{"item":"Máy phát điện 1000kVA: Động cơ - tốc độ vòng quay","quote":"- Tốc độ vòng quay động cơ: 1500 Vòng/phút","reference":"Chương V, mục III.11, STT 7.6","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 1000kVA: Độ ồn máy","quote":"-Độ ồn: 90±3 dB(A) @7m.","reference":"Chương V, mục III.11, STT 7.6","requirement":"90±3 dB(A) tại khoảng cách 7m"},{"item":"Máy phát điện 1000kVA: Vỏ cách âm - độ ồn","quote":"- Vỏ cách âm, độ ồn 85db ± 3 @7m","reference":"Chương V, mục III.11, STT 7.6","requirement":"Vỏ cách âm, độ ồn 85db ± 3 tại 7m"},{"item":"Máy phát điện 1000kVA: Vỏ máy - sơn, chống cháy","quote":"- Vỏ máy được sơn tĩnh điện, cách âm, chống cháy;","reference":"Chương V, mục III.11, STT 7.6","requirement":"Vỏ máy sơn tĩnh điện, cách âm, chống cháy"},{"item":"Máy phát điện 1000kVA: Thùng dầu","quote":"- Thùng dầu kèm theo dung tích: 1000L dưới đáy sắt xi","reference":"Chương V, mục III.11, STT 7.6","requirement":"Thùng dầu kèm theo, dung tích 1000L, đặt dưới đáy sắt xi"},{"item":"Tủ ATS 1600A: Số lượng","quote":"Tủ ATS 1600A","reference":"Chương V, mục III.11, STT 7.7","requirement":"1 tủ"},{"item":"Tủ ATS 1600A: Thông số điện","quote":"- Dòng điện định mức 1600A- Dòng cắt 65kA- Điện áp định mức 380-415V- Số pha 3P- Tần số nguồn điện 50-60Hz- Công suất 1000KVA- Thời gian đóng cắt 0.1-60s- Bộ điều khiển ATS","reference":"Chương V, mục III.11, STT 7.7","requirement":"Dòng điện định mức 1600A; dòng cắt 65kA; điện áp định mức 380-415V; 3P; tần số nguồn điện 50-60Hz; công suất 1000KVA; thời gian đóng cắt 0.1-60s"},{"item":"Tủ ATS 1600A: Bộ điều khiển","quote":"- Bộ điều khiển ATS","reference":"Chương V, mục III.11, STT 7.7","requirement":"Có bộ điều khiển ATS"},{"item":"Tủ ATS 1600A: Độ bền cơ khí, tiêu chuẩn, cấp bảo vệ, vỏ tủ","quote":"- Số lần đóng cắt cơ khí 10.000 lần- Tiêu chuẩn IEC6037- Cấp bảo vệ IP43- Vỏ tủ sơn tĩnh điện.","reference":"Chương V, mục III.11, STT 7.7","requirement":"Số lần đóng cắt cơ khí 10.000 lần; tiêu chuẩn IEC6037; cấp bảo vệ IP43; vỏ tủ sơn tĩnh điện"},{"item":"Thiết bị: Ghi chú về hãng, xuất xứ, model","quote":"Nhà thầu có thể chào thầu loại hàng hóa có cùng thông tin nêu trên hoặc các loại hàng hóa khác thông tin nêu trên nhưng phải đảm bảo hàng hóa dự thầu có đặc tính kỹ thuật tương đương hoặc tốt hơn hàng hóa có thông tin nêu trên và phù hợp với hồ sơ thiết kế được duyệt.","reference":"Chương V, mục III.11, Ghi chú","requirement":"Thông tin chủng loại, hãng sản xuất, xuất xứ, model nếu có nêu trong E-HSMT chỉ mang tính tham khảo; nhà thầu có thể chào hàng hóa khác nhưng phải có đặc tính kỹ thuật tương đương hoặc tốt hơn và phù hợp hồ sơ thiết kế được duyệt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:37:03.595Z"}},"IB2400398853":{"u":"2026-11-03T18:01:04.97+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT.docx), chưa phân tích cả HSMT.","Gói thầu chỉ thay thế ruột két nước (bộ tản nhiệt); Chương V không nêu thông số động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp hay tiêu chuẩn áp dụng.","Mục 2 (Bản vẽ) chỉ ghi 'Đính kèm bản vẽ', nội dung bản vẽ không có trong văn bản đọc được."],"result":{"keyInfo":{"bidName":"Gói thầu số 2: Thi công sửa chữa thay thế bộ tản nhiệt (két nước động cơ) máy phát điện Cummins 330 kVA trạm 28 – Cảng hàng không Quốc tế Phú Quốc","notifyNo":"IB2400398853","generatorCapacity":"330 kVA (máy phát điện Cummins model C330D5, không nêu rõ chế độ dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện hiện hữu: Model và công suất","quote":"Két nước Cummmins 330kVA model C330D5 cấu tạo gồm 4 module ruột két nước ghép lại bên trong khung.","reference":"Chương V, Mục 1, khoản 1","requirement":"Máy phát điện Cummins 330kVA model C330D5; két nước gồm 4 module ruột két nước ghép lại bên trong khung"},{"item":"Ruột két nước máy phát điện: Số lượng","quote":"Quy mô: cung cấp và thi công thay thế 04 module ruột két nước máy phát điện Cummins C330D5","reference":"Chương V, Mục 1, khoản 1; khoản 2.2, dòng 1","requirement":"04 cái (thay thế 04 module ruột két nước)"},{"item":"Ruột két nước máy phát điện: Dạng cấu tạo","quote":"Dạng module liền khối","reference":"Chương V, mục 2.2, dòng 1","requirement":"Dạng module liền khối"},{"item":"Ruột két nước máy phát điện: Kích thước tổng thể","quote":"Kích thước tổng thể: 1200 x 225 x 70 mm","reference":"Chương V, mục 2.2, dòng 1","requirement":"1200 x 225 x 70 mm"},{"item":"Ruột két nước máy phát điện: Đường kính ngoài ống nối","quote":"Đường kính ngoài ống nối: 57mm","reference":"Chương V, mục 2.2, dòng 1","requirement":"57mm"},{"item":"Ruột két nước máy phát điện: Vật liệu","quote":"Vật liệu: Đồng","reference":"Chương V, mục 2.2, dòng 1","requirement":"Đồng"},{"item":"Dịch vụ sửa chữa thay thế két nước: Phạm vi lắp đặt","quote":"Tháo dỡ ruột két nước cũ của máy phát điện, Lắp đặt thay thế ruột két nước mới cho máy phát điện.","reference":"Chương V, mục 2.2, dòng 2","requirement":"Tháo dỡ ruột két nước cũ của máy phát điện, lắp đặt thay thế ruột két nước mới; vận hành thử nghiệm, bàn giao đưa vào sử dụng; bao gồm vật tư phụ, nước làm mát; số lượng 01 gói"},{"item":"Dịch vụ sửa chữa thay thế két nước: Vận hành thử và vật tư","quote":"Bao gồm vật tư phụ, nước làm mát,…","reference":"Chương V, mục 2.2, dòng 2","requirement":"Vận hành thử nghiệm, bàn giao đưa vào sử dụng; bao gồm vật tư phụ, nước làm mát"},{"item":"Hàng hóa: Tình trạng mới, CO/CQ","quote":"Hàng hóa cung cấp phải mới 100%, có đầy đủ giấy chứng nhận xuất xưởng/xuất xứ, chất lượng (CO, CQ).","reference":"Chương V, mục 2.1","requirement":"Mới 100%, có đầy đủ giấy chứng nhận xuất xưởng/xuất xứ, chất lượng (CO, CQ)"},{"item":"Hàng hóa: Năm sản xuất","quote":"Sản xuất từ năm 2023 trở về sau.","reference":"Chương V, mục 2.1","requirement":"Sản xuất từ năm 2023 trở về sau"},{"item":"Hàng hóa, dịch vụ: Bảo hành","quote":"Bảo hành tất cả hàng hóa, dịch vụ tối thiểu 24 tháng.","reference":"Chương V, mục 2.1","requirement":"Tối thiểu 24 tháng cho tất cả hàng hóa, dịch vụ"},{"item":"Kiểm tra và thử nghiệm","quote":"Kiểm tra nghiệm thu tại hiện trường, vận hành thử nghiệm máy phát điện sau khi thay thế ruột két nước","reference":"Chương V, Mục 3","requirement":"Kiểm tra nghiệm thu tại hiện trường, vận hành thử nghiệm máy phát điện sau khi thay thế ruột két nước"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:01:04.136Z"}},"IB2400410218":{"u":"2026-11-03T06:35:34.258+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Bảng trích từ PDF bị lệch dòng và cột; một số dòng bị thiếu số thứ tự (ví dụ dòng 13 phần I, dòng 13-14 phần II, dòng 6 và 13-14 phần III), nên có thể thiếu thông số nằm ở các dòng này.","Văn bản không nêu hãng, model, xuất xứ cụ thể (do nhà thầu đề xuất), CO/CQ, thời gian bảo hành, tiêu chuẩn áp dụng cho tổ máy, cáp, phạm vi lắp đặt hay thông số ATS.","Mục 3 (Kiểm tra và thử nghiệm) chỉ là mẫu chưa điền; mục 1.3 chỉ yêu cầu nhà thầu kê khai nên không đưa vào danh sách.","Trong mục 'Hệ thống nạp accu' bản chép ghi 'Bảo vệ ngắn mạch' và 'Bảo vệ nhiệt độ cao'; phần requirement đã viết gọn lại."],"result":{"keyInfo":{"bidName":"Mua máy phát điện","notifyNo":"IB2400410218","generatorCapacity":"3 x 8,5 kVA, 1 pha, chạy dầu, dự phòng (công suất liên tục ≥ 8.5 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng và loại","quote":"Trang bị mới 03 máy phát điện công suất 8,5","reference":"Chương V, mục 1.1","requirement":"Trang bị mới 03 máy phát điện công suất 8,5 kVA, 1 pha, chạy dầu, dự phòng nguồn điện cho các trạm BTS Nậm Chan 2, Tìa Mùng, Nậm Tin 2"},{"item":"Tổ máy phát điện: Công suất liên tục (100% tải)","quote":"≥ 8.5KVA","reference":"Chương V, mục 1.2, phần I, dòng 3","requirement":"≥ 8.5 kVA"},{"item":"Tổ máy phát điện: Công suất tối đa","quote":"≥ 110%* Công suất liên tục.","reference":"Chương V, mục 1.2, phần I, dòng 4","requirement":"≥ 110% công suất liên tục"},{"item":"Tổ máy phát điện: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2, phần I, dòng 5","requirement":"220-230V / 50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất cos Ø","quote":null,"reference":"Chương V, mục 1.2, phần I, dòng 6","requirement":"Bằng 1"},{"item":"Tổ máy phát điện: Dao động điện áp đầu ra","quote":"≤ ±0.5%","reference":"Chương V, mục 1.2, phần I, dòng 7","requirement":"≤ ±0.5%"},{"item":"Tổ máy phát điện: Dao động tần số","quote":"≤ ± 1%","reference":"Chương V, mục 1.2, phần I, dòng 8","requirement":"≤ ± 1%"},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện chạy dầu Diezen mới 100%, có vỏ chống ồn vận","reference":"Chương V, mục 1.2, phần I, dòng 9","requirement":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn, vận hành bằng phím bấm mềm trên bảng điều khiển, không chổi than, tự động kích từ, tự động điều chỉnh điện áp khi tải thay đổi bằng AVR, có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy phát điện: Nhãn hiệu/Xuất xứ","quote":"Nhãn hiệu/ Xuất xứ nhà thầu đề xuất","reference":"Chương V, mục 1.2, phần I, dòng 2","requirement":"Do nhà thầu đề xuất"},{"item":"Tổ máy phát điện: Tính minh bạch của sản phẩm","quote":"thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).","reference":"Chương V, mục 1.2, phần I, dòng 10","requirement":"Thông số kỹ thuật phải được công bố trên website nhà sản xuất; nhà thầu cung cấp địa chỉ website trong hồ sơ dự thầu"},{"item":"Tổ máy phát điện: Tài liệu kỹ thuật","quote":"Có Catalogue tổ máy bản gốc của nhà sản xuất và được dịch sang","reference":"Chương V, mục 1.2, phần I, dòng 1 và 11","requirement":"Có catalogue tổ máy bản gốc của nhà sản xuất, dịch sang tiếng Việt nếu là tiếng nước ngoài; tài liệu kỹ thuật bằng tiếng Anh hoặc tiếng Việt; tài liệu hướng dẫn vận hành bằng tiếng Việt"},{"item":"Tổ máy phát điện: Bảng thông số trên máy","quote":"+ Công suất ra danh định","reference":"Chương V, mục 1.2, phần I, dòng 1","requirement":"Mọi máy phải có bảng thông số đặc trưng, bền, lắp chắc chắn trên vỏ hoặc in trực tiếp, dễ đọc; tối thiểu gồm tên/thương hiệu nhà sản xuất, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 68 dB(A)","reference":"Chương V, mục 1.2, phần I, dòng 12","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 68 dB(A)"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm, dễ dàng, thuận","reference":"Chương V, mục 1.2, phần I, dòng 14","requirement":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm, thuận tiện thao tác tiếp nhiên liệu"},{"item":"Tổ máy phát điện: Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu đảm bảo máy chạy tối thiểu 12h ở mức","reference":"Chương V, mục 1.2, phần I, dòng 15","requirement":"Đảm bảo máy chạy tối thiểu 12h ở mức tải 100%"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu ở 100% tải liên tục","quote":"≤ 3.2 L/h","reference":"Chương V, mục 1.2, phần I, dòng 16","requirement":"≤ 3.2 L/h"},{"item":"Tổ máy phát điện: Tiêu thụ nhiên liệu ở 75% tải liên tục","quote":"≤ 2,2 L/h","reference":"Chương V, mục 1.2, phần I, dòng 17","requirement":"≤ 2,2 L/h"},{"item":"Tổ máy phát điện: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, mục 1.2, phần I, dòng 18","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải 110%","reference":"Chương V, mục 1.2, phần I, dòng 19","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Tổ máy phát điện: Vỏ máy","quote":"Tôn dày 2 ly trở lên, chế tạo thành các","reference":"Chương V, mục 1.2, phần I, dòng 20","requirement":"Thiết kế giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, đặt ngoài trời; liên kết khung bằng cao su chống rung; tôn dày 2 ly trở lên, chế tạo theo module; vật liệu chống ồn là cao su non chống cháy; cửa có khóa an toàn và gioăng kín"},{"item":"Tổ máy phát điện: Khung bệ máy","quote":"- Khung dập & hàn tấm bằng thép tiêu chuẩn chất lượng cao","reference":"Chương V, mục 1.2, phần I, dòng 21","requirement":"Chắc chắn, chịu lực, có độ giảm chấn, có đế cao su giảm chấn; khung dập và hàn bằng thép tiêu chuẩn chất lượng cao"},{"item":"Tổ máy phát điện: Kích thước (Dài x Rộng x Cao)","quote":"≤ 1600 x 740 x 825 (mm)","reference":"Chương V, mục 1.2, phần I, dòng 22","requirement":"≤ 1600 x 740 x 825 (mm)"},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"≤ 555 Kg","reference":"Chương V, mục 1.2, phần I, dòng 23","requirement":"≤ 555 Kg"},{"item":"Động cơ: Xuất xứ/Nhãn hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2, phần II, dòng 1","requirement":"Do nhà thầu đề xuất"},{"item":"Động cơ: Năm sản xuất","quote":"2024 trở lại đây","reference":"Chương V, mục 1.2, phần II, dòng 2","requirement":"2024 trở lại đây"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, phần II, dòng 3","requirement":"4 kỳ, làm mát bằng nước"},{"item":"Động cơ: Dung tích xilanh","quote":"≥ 2.1 L","reference":"Chương V, mục 1.2, phần II, dòng 4","requirement":"≥ 2.1 L"},{"item":"Động cơ: Đường kính xilanh","quote":"≥ 85 mm","reference":"Chương V, mục 1.2, phần II, dòng 5","requirement":"≥ 85 mm"},{"item":"Động cơ: Hành trình xilanh","quote":"≥ 95 mm","reference":"Chương V, mục 1.2, phần II, dòng 6","requirement":"≥ 95 mm"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 17:1","reference":"Chương V, mục 1.2, phần II, dòng 7","requirement":"≥ 17:1"},{"item":"Động cơ: Số xilanh","quote":"≥4","reference":"Chương V, mục 1.2, phần II, dòng 8","requirement":"≥ 4"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 17 kW ở 1500 vòng/ phút","reference":"Chương V, mục 1.2, phần II, dòng 9","requirement":"≥ 17 kW ở 1500 vòng/phút"},{"item":"Động cơ: Công suất dự phòng","quote":"≥ 19 kW ở 1500 vòng/ phút","reference":"Chương V, mục 1.2, phần II, dòng 10","requirement":"≥ 19 kW ở 1500 vòng/phút"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2, phần II, dòng 11","requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Diesel","reference":"Chương V, mục 1.2, phần II, dòng 12","requirement":"Diesel"},{"item":"Động cơ: Hình thức khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2, phần II, dòng 15","requirement":"Khởi động điện, 12VDC"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 1.2, phần II, dòng 16","requirement":"≥ 60Ah, loại kín khí"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2, phần II, dòng 17","requirement":"Điện tử"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế","reference":"Chương V, mục 1.2, phần II, dòng 18","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, có thể thay thế"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc","reference":"Chương V, mục 1.2, phần II, dòng 19","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"≥ 7.8 lít","reference":"Chương V, mục 1.2, phần II, dòng 20","requirement":"≥ 7.8 lít"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước","reference":"Chương V, mục 1.2, phần II, dòng 21","requirement":"Làm mát bằng nước"},{"item":"Động cơ: Dung tích nước làm mát","quote":"≥ 4,85 lít","reference":"Chương V, mục 1.2, phần II, dòng 22","requirement":"≥ 4,85 lít"},{"item":"Đầu phát điện: Xuất xứ/Nhãn hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2, phần III, dòng 1","requirement":"Do nhà thầu đề xuất"},{"item":"Đầu phát điện: Năm sản xuất","quote":"2024 trở lại đây","reference":"Chương V, mục 1.2, phần III, dòng 2","requirement":"2024 trở lại đây"},{"item":"Đầu phát điện: Hệ số công suất cos phi","quote":null,"reference":"Chương V, mục 1.2, phần III, dòng 3","requirement":"Bằng 1"},{"item":"Đầu phát điện: Điện áp ra","quote":"220-230 VAC","reference":"Chương V, mục 1.2, phần III, dòng 4","requirement":"220-230 VAC"},{"item":"Đầu phát điện: Pha","quote":"1 pha 2 dây","reference":"Chương V, mục 1.2, phần III, dòng 5","requirement":"1 pha 2 dây"},{"item":"Đầu phát điện: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2, phần III, dòng 7","requirement":"50 Hz"},{"item":"Đầu phát điện: Công suất liên tục tại cấp H","quote":"≥ 8.5 KVA","reference":"Chương V, mục 1.2, phần III, dòng 8","requirement":"≥ 8.5 kVA"},{"item":"Đầu phát điện: Khả năng quá tải","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng","reference":"Chương V, mục 1.2, phần III, dòng 9","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Đầu phát điện: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, phần III, dòng 10","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2, phần III, dòng 11","requirement":"AVR"},{"item":"Đầu phát điện: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, phần III, dòng 12","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2, phần III, dòng 15","requirement":"≥ IP23"},{"item":"Hệ thống điều khiển: Chế độ vận hành","quote":"Vận hành bằng phím mềm trên bảng điều khiển","reference":"Chương V, mục 1.2, phần IV, dòng 1","requirement":"Vận hành bằng phím mềm trên bảng điều khiển"},{"item":"Hệ thống điều khiển: Phím điều khiển","quote":"- Auto (Khởi động tự động)","reference":"Chương V, mục 1.2, phần IV, dòng 2","requirement":"Tối thiểu các phím Stop (dừng máy), Man (khởi động bằng tay), Auto (khởi động tự động), Start/Run (khởi động), phím dịch chuyển lên, xuống"},{"item":"Hệ thống điều khiển: Đèn báo trạng thái","quote":"- Có đèn LED hiển thị trạng thái","reference":"Chương V, mục 1.2, phần IV, dòng 3","requirement":"Đèn LED hiển thị trạng thái hoạt động chế độ Auto, chế độ Man và trạng thái cảnh báo"},{"item":"Hệ thống điều khiển: Nút dừng khẩn cấp","quote":null,"reference":"Chương V, mục 1.2, phần IV, dòng 4","requirement":"Có"},{"item":"Hệ thống điều khiển: Bảng điều khiển và màn hình","quote":"Kỹ thuật số","reference":"Chương V, mục 1.2, phần IV, dòng 5 và 6","requirement":"Bảng điều khiển kỹ thuật số, màn hình hiển thị LCD"},{"item":"Hệ thống điều khiển: Cổng kết nối PC","quote":"Có cổng USB để kết nối với PC","reference":"Chương V, mục 1.2, phần IV, dòng 7","requirement":"Có cổng USB để kết nối với PC"},{"item":"Hệ thống điều khiển: Nhiệt độ hoạt động","quote":"Từ -30oC đến 70oC","reference":"Chương V, mục 1.2, phần IV, dòng 8","requirement":"Từ -30oC đến 70oC"},{"item":"Hệ thống điều khiển: Dải tần số hoạt động","quote":"3.5Hz ÷ 75Hz","reference":"Chương V, mục 1.2, phần IV, dòng 9","requirement":"3.5Hz ÷ 75Hz"},{"item":"Hệ thống điều khiển: Cấp bảo vệ, tiêu chuẩn","quote":"≥ IP65, BS EN 60529..","reference":"Chương V, mục 1.2, phần IV, dòng 10","requirement":"≥ IP65, BS EN 60529"},{"item":"Hệ thống điều khiển: Tính năng đo lường hiển thị trên LCD","quote":"- Số giờ vận hành máy","reference":"Chương V, mục 1.2, phần IV, dòng 11","requirement":"Điện áp, tần số, dòng điện, công suất máy phát, hệ số công suất, tốc độ động cơ, số giờ vận hành, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu"},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy tự động","quote":"- Quá tải/quá dòng (kW/A)","reference":"Chương V, mục 1.2, phần IV, dòng 12","requirement":"Lỗi khởi động, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, tốc độ động cơ cao/thấp, lỗi sạc ắc quy, mức nhiên liệu thấp, điện áp máy phát cao/thấp, tần số máy phát cao/thấp, quá tải/quá dòng (kW/A), nút dừng khẩn cấp đóng"},{"item":"Hệ thống điều khiển: Bảo vệ cảnh báo","quote":"- Điện áp ắc quy cao/thấp","reference":"Chương V, mục 1.2, phần IV, dòng 13","requirement":"Lỗi khởi động, lỗi sạc ắc quy, mức nhiên liệu thấp, điện áp ắc quy cao/thấp, điện áp và tần số máy phát cao/thấp, quá tải/quá dòng (kW/A), áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, tốc độ động cơ cao/thấp, nút dừng khẩn cấp đóng"},{"item":"Hệ thống điều khiển: Giao diện kết nối ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển","reference":"Chương V, mục 1.2, phần IV, dòng 14","requirement":"Máy có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa (chỉ nêu giao diện kết nối, không nêu thông số ATS)"},{"item":"Hệ thống nạp accu khởi động từ điện lưới","quote":"- Bảo vệ ngắn mạch","reference":"Chương V, mục 1.2, phần V, dòng 1","requirement":"Có hệ thống nạp accu từ điện lưới, có bảo vệ ngắn mạch và bảo bảo vệ nhiệt độ cao"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:35:33.519Z"}},"IB2400413730":{"u":"2026-11-03T18:00:11.773+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.mpđ.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất 800 kVA, số lượng và các hạng mục dịch vụ; không nêu loại công suất (dự phòng/liên tục), động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn.","Bảng danh mục bị vỡ định dạng khi trích xuất từ PDF, nên cột 'Ký mã hiệu/Hãng SX' và 'Nước SX' không đọc được; các trích dẫn 'đã qua sử' và 'Lần' là các đoạn bị ngắt dòng, cần đối chiếu lại với tệp gốc.","Phạm vi chi tiết nằm ở Mẫu số 1A, Chương IV E-HSMT, không có trong văn bản được cung cấp."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Thuê máy phát điện dự phòng đảm bảo cung cấp điện tại Nhà thi đấu đa năng phục vụ Đăng cai tổ chức Bảng nữ Giai đoạn 2, vòng chung kết, xếp hạng Giải Bóng chuyền Vô địch quốc gia Cúp Hóa chất Đức Giang của Trung tâm Huấn luyện và thi đấu thể dục thể thao tỉnh Lào Cai năm 2024","notifyNo":"IB2400413730","generatorCapacity":"800 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát 800kVA: Công suất và số lượng","quote":"Máy phát 800kVA | Máy | 1","reference":"Chương V, mục III, bảng danh mục, STT 1","requirement":"Thuê 01 máy phát điện công suất 800 kVA, đơn vị tính là máy."},{"item":"Máy phát 800kVA: Tình trạng thiết bị","quote":"Phí thuê máy phát điện đã qua sử","reference":"Chương V, mục III, bảng danh mục, STT 1","requirement":"Máy phát điện thuê là máy đã qua sử dụng; thời gian thuê 12 ngày."},{"item":"Máy phát 800kVA: Vật tư phụ kiện đấu nối","quote":"Vật tư phụ kiện đấu nối máy phát | TB | 1","reference":"Chương V, mục III, bảng danh mục, STT 1","requirement":"Cung cấp vật tư phụ kiện đấu nối máy phát, số lượng 1 bộ (đơn vị TB)."},{"item":"Cẩu vận chuyển máy phát","quote":"Lần","reference":"Chương V, mục III, bảng danh mục, STT 2","requirement":"Cẩu vận chuyển máy phát hai chiều đi và về, 2 lần."},{"item":"Nhiên liệu dùng cho máy phát","quote":"Nhiên liệu dùng cho máy phát | Lít | 400","reference":"Chương V, mục III, bảng danh mục, STT 3","requirement":"Cung cấp nhiên liệu cho máy phát, 400 lít."},{"item":"Nhân công đấu nối máy phát điện (phạm vi lắp đặt)","quote":"Nhân công đấu nối máy phát điện | TB | 1","reference":"Chương V, mục III, bảng danh mục, STT 4","requirement":"Nhân công đấu nối máy phát điện, 1 bộ (đơn vị TB)."},{"item":"Nhân công trực máy phát","quote":"Nhân công trực máy phát | Công | 12","reference":"Chương V, mục III, bảng danh mục, STT 5","requirement":"Bố trí nhân công trực máy phát, 12 công."},{"item":"Phạm vi công việc vận hành","quote":"quản lý\nvận hành máy phát điện trong suốt thời gian thực hiện hợp đồng kể từ khi lắp đặt\ncho đến khi hoàn thành giải đấu và tháo dỡ vận chuyển ra khỏi nhà thi đấu đa năng\ntỉnh Lào Cai","reference":"Chương V, mục III","requirement":"Nhà thầu quản lý vận hành máy phát điện trong suốt thời gian thực hiện hợp đồng, từ khi lắp đặt đến khi hoàn thành giải đấu, sau đó tháo dỡ và vận chuyển ra khỏi nhà thi đấu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:00:10.890Z"}},"IB2400416979":{"u":"2026-11-03T06:26:13.938+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2 Chuong 5 -YCKT.docx), chưa phân tích cả HSMT.","Chương V không nêu số lượng máy, hãng/model/xuất xứ động cơ và đầu phát, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, mức ồn, ATS, cáp hay tiêu chuẩn áp dụng.","Bảng thông số chỉ là chủng loại tham khảo (hoặc tương đương); thông số tần số/điện áp/pha lấy theo bảng.","Dòng 'Dung tích bình nhiên liệu' chỉ nêu thời gian làm việc (8-10 giờ), không nêu lít."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2400416979","generatorCapacity":"15 kVA (12 kW) liên tục; 16 kVA (13 kW) dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Thông số chung: Công suất liên tục","quote":"15KVA (12KW)","reference":"Chương V, mục 1.2, bảng I.1","requirement":"15KVA (12KW)"},{"item":"Thông số chung: Công suất dự phòng","quote":"16 KVA(13KW)","reference":"Chương V, mục 1.2, bảng I.2","requirement":"16 KVA (13KW)"},{"item":"Thông số chung: Điện áp hoạt động","quote":"380/220V","reference":"Chương V, mục 1.2, bảng I.3","requirement":"380/220V"},{"item":"Thông số chung: Hệ số công suất","quote":"Cos φ = 0,8","reference":"Chương V, mục 1.2, bảng I.4","requirement":"Cos φ = 0,8"},{"item":"Thông số chung: Kích thước","quote":"1650*740*1000mm ± 5%","reference":"Chương V, mục 1.2, bảng I.5","requirement":"1650*740*1000mm ± 5%"},{"item":"Thông số chung: Các tính năng - động cơ","quote":"Động cơ diesel làm mát bằng nước hiệu quả cao.","reference":"Chương V, mục 1.2, bảng I.6","requirement":"Động cơ diesel làm mát bằng nước hiệu quả cao."},{"item":"Thông số chung: Các tính năng - máy phát","quote":"Máy phát điện không chổi than (Loại H, có AVR.)","reference":"Chương V, mục 1.2, bảng I.6","requirement":"Máy phát điện không chổi than (Loại H, có AVR.)"},{"item":"Thông số chung: Các tính năng - giá đỡ","quote":"Giá đỡ chống rung bằng cao su chịu lực cao.","reference":"Chương V, mục 1.2, bảng I.6","requirement":"Giá đỡ chống rung bằng cao su chịu lực cao."},{"item":"Thông số chung: Các tính năng - ắc quy","quote":"Ắc quy khởi động 12/24V và cáp kết nối.","reference":"Chương V, mục 1.2, bảng I.6","requirement":"Ắc quy khởi động 12/24V và cáp kết nối."},{"item":"Động cơ: Kiểu động cơ","quote":"4 thi, loại đứng, làm mát bằng nước","reference":"Chương V, mục 1.2, bảng II.1","requirement":"4 thi, loại đứng, làm mát bằng nước"},{"item":"Động cơ: Tốc độ quay","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, bảng II.1","requirement":"1500 vòng/phút"},{"item":"Động cơ: Công suất liên tục","quote":"17KW ± 5%","reference":"Chương V, mục 1.2, bảng II.1","requirement":"17KW ± 5%"},{"item":"Động cơ: Công suất dự phòng","quote":"19KW ± 5%","reference":"Chương V, mục 1.2, bảng II.1","requirement":"19KW ± 5%"},{"item":"Động cơ: Bộ điều tốc","quote":"Điện","reference":"Chương V, mục 1.2, bảng II.1","requirement":"Điện"},{"item":"Động cơ: Phương pháp làm mát","quote":"Làm mát bằng nước cưỡng bức","reference":"Chương V, mục 1.2, bảng II.1","requirement":"Làm mát bằng nước cưỡng bức"},{"item":"Động cơ - Hệ thống nhiên liệu: Loại buồng đốt","quote":"Kim phun trực tiếp","reference":"Chương V, mục 1.2, bảng II.2.1","requirement":"Kim phun trực tiếp"},{"item":"Động cơ - Hệ thống nhiên liệu: Dung tích bình nhiên liệu","quote":"8 giờ đến 10 giờ làm việc","reference":"Chương V, mục 1.2, bảng II.2.2","requirement":"8 giờ đến 10 giờ làm việc"},{"item":"Đầu phát: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng III.1","requirement":"50 Hz"},{"item":"Đầu phát: Vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, bảng III.2","requirement":"1500 vòng/phút"},{"item":"Đầu phát: Pha","quote":"3 pha","reference":"Chương V, mục 1.2, bảng III.3","requirement":"3 pha"},{"item":"Đầu phát: Hệ số công suất","quote":"Cos φ = 0,8","reference":"Chương V, mục 1.2, bảng III.4","requirement":"Cos φ = 0,8"},{"item":"Đầu phát: Cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 1.2, bảng III.5","requirement":"IP23"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ","reference":"Chương V, mục 1.2, bảng III.6","requirement":"Tự kích từ"},{"item":"Đầu phát: Công suất liên tục","quote":"12KW/15KVA ± 5%","reference":"Chương V, mục 1.2, bảng III.7","requirement":"12KW/15KVA ± 5%"},{"item":"Đầu phát: Công suất dự phòng","quote":"13/16KVA ± 5%","reference":"Chương V, mục 1.2, bảng III.8","requirement":"13/16KVA ± 5%"},{"item":"Đầu phát: Cấp cách điện","quote":"H","reference":"Chương V, mục 1.2, bảng III.9","requirement":"H"},{"item":"Đầu phát: Dao động điện áp","quote":"≤ ±1%","reference":"Chương V, mục 1.2, bảng III.10","requirement":"≤ ±1%"},{"item":"Hệ thống điều khiển: Bảng điều khiển","quote":"Điều khiển điện tử bằng nút bấm.","reference":"Chương V, mục 1.2, bảng IV.1","requirement":"Điều khiển điện tử bằng nút bấm."},{"item":"Hệ thống điều khiển: Tính năng chính - bảo vệ quá tốc độ","quote":"Cảnh báo trước và tắt máy quá tốc độ.","reference":"Chương V, mục 1.2, bảng IV.2","requirement":"Cảnh báo trước và tắt máy quá tốc độ."},{"item":"Hệ thống điều khiển: Tính năng chính - áp suất dầu thấp","quote":"Báo động trước và tắt máy khi áp suất dầu thấp.","reference":"Chương V, mục 1.2, bảng IV.2","requirement":"Báo động trước và tắt máy khi áp suất dầu thấp."},{"item":"Hệ thống điều khiển: Tính năng chính - nhiệt độ nước làm mát cao","quote":"Báo động trước và tắt máy khi nhiệt độ nước làm mát cao.","reference":"Chương V, mục 1.2, bảng IV.2","requirement":"Báo động trước và tắt máy khi nhiệt độ nước làm mát cao."},{"item":"Hệ thống điều khiển: Tính năng chính - hiển thị thông số","quote":"Hiển thị điện áp, dòng điện, tần số, tốc độ (vòng/phút).","reference":"Chương V, mục 1.2, bảng IV.2","requirement":"Hiển thị điện áp, dòng điện, tần số, tốc độ (vòng/phút)."},{"item":"Hệ thống điều khiển: Tính năng chính - cảm biến nhiên liệu","quote":"Cảm biến nhiên liệu.","reference":"Chương V, mục 1.2, bảng IV.2","requirement":"Cảm biến nhiên liệu."},{"item":"Hệ thống điều khiển: Tính năng chính - bảng điều khiển số","quote":"Bảng điều khiển kỹ thuật số.","reference":"Chương V, mục 1.2, bảng IV.2","requirement":"Bảng điều khiển kỹ thuật số."},{"item":"Hệ thống điều khiển: Tính năng chính - báo động quá dòng","quote":"Báo động quá dòng.","reference":"Chương V, mục 1.2, bảng IV.2","requirement":"Báo động quá dòng."},{"item":"Hệ thống điều khiển: Tính năng chính - tắt máy quá dòng","quote":"Tắt máy quá dòng.","reference":"Chương V, mục 1.2, bảng IV.2","requirement":"Tắt máy quá dòng."},{"item":"Hệ thống điều khiển: Tính năng chính - chuyển đổi","quote":"Chuyển đổi mở dưới dạng tùy chọn.","reference":"Chương V, mục 1.2, bảng IV.2","requirement":"Chuyển đổi mở dưới dạng tùy chọn."},{"item":"Hệ thống điều khiển: Tính năng chính - hệ số công suất","quote":"Hiển thị hệ số công suất.","reference":"Chương V, mục 1.2, bảng IV.2","requirement":"Hiển thị hệ số công suất."},{"item":"Hệ thống điều khiển: Tính năng chính - khởi động nhanh","quote":"Khởi động nhanh.","reference":"Chương V, mục 1.2, bảng IV.2","requirement":"Khởi động nhanh."},{"item":"Hệ thống điều khiển: Tính năng chính - lịch sử lỗi","quote":"Lịch sử lỗi.","reference":"Chương V, mục 1.2, bảng IV.2","requirement":"Lịch sử lỗi."},{"item":"Vỏ chống ồn: Chất liệu","quote":"Thép tấm ≥ 2.0 mm","reference":"Chương V, mục 1.2, bảng V.1","requirement":"Thép tấm ≥ 2.0 mm"},{"item":"Chất lượng hàng hóa","quote":"Các sản phẩm nhà thầu cung cấp phải là mới 100%, chưa qua sử dụng và có nguồn gốc xuất xứ rõ ràng, được sản xuất trong vòng 12 tháng tính đến thời điểm mở thầu","reference":"Chương V, mục 1.2, yêu cầu về chất lượng","requirement":"Mới 100%, chưa qua sử dụng, nguồn gốc xuất xứ rõ ràng, sản xuất trong vòng 12 tháng tính đến thời điểm mở thầu"},{"item":"Lắp đặt","quote":"Nhà thầu phải vận chuyển, lắp đặt, thử nghiệm, bàn giao đến địa điểm cơ quan, đơn vị trực tiếp quản lý, sử dụng tài sản theo đúng yêu cầu trong E-HSMT.","reference":"Chương V, mục 1.1 và 1.2, yêu cầu về lắp đặt","requirement":"Vận chuyển, lắp đặt, thử nghiệm, bàn giao đến địa điểm đơn vị trực tiếp quản lý, sử dụng; chi phí do nhà thầu chi trả; địa điểm: các cửa hàng xăng dầu tại Đà Nẵng (cửa hàng số 2, 9, 10, 18, 19, 21, 22, 25, 30)"},{"item":"Bảo hành","quote":"Thời gian bảo hành ≥ 12 tháng, kể từ ngày bàn giao đưa vào sử dụng","reference":"Chương V, mục 1.2, yêu cầu về thời gian bảo hành","requirement":"Thời gian bảo hành ≥ 12 tháng kể từ ngày bàn giao đưa vào sử dụng, theo tiêu chuẩn của nhà sản xuất, có cam kết"},{"item":"CO/CQ hàng nhập khẩu","quote":"Đối với hàng hóa nhập khẩu phải cam kết cung cấp đầy đủ các chứng chỉ xuất xứ hàng hóa (CO), chứng chỉ chất lượng (CQ) bản gốc khi giao hàng hoặc bản sao có chứng thực khi hàng hóa nhập theo lô","reference":"Chương V, mục 1.2","requirement":"Cam kết cung cấp chứng chỉ xuất xứ (CO), chứng chỉ chất lượng (CQ) bản gốc khi giao hàng hoặc bản sao có chứng thực khi nhập theo lô; hàng nhập khẩu mới 100%"},{"item":"Chứng nhận hàng trong nước","quote":"Còn đối với hàng hóa trong nước thì nhà thầu phải cam kết sẽ cung cấp giấy chứng nhận hợp quy; giấy chứng nhận chất lượng khi bàn giao hàng hóa.","reference":"Chương V, mục 1.2","requirement":"Cam kết cung cấp giấy chứng nhận hợp quy; giấy chứng nhận chất lượng khi bàn giao"},{"item":"Chuyển giao công nghệ và chạy thử","quote":"Nhà thầu phải chuyển giao công nghệ, vận hành chạy thử trước khi nghiệm thu bàn giao sản phẩm đưa vào sử dụng.","reference":"Chương V, mục 1.2","requirement":"Chuyển giao công nghệ, vận hành chạy thử trước khi nghiệm thu bàn giao"},{"item":"Cấu hình chào thầu","quote":"Sản phẩm chào thầu phải có các thông số kỹ thuật đáp ứng với từng loại sản phẩm quy định tại bảng dưới đây hoặc có cấu hình tương đương và cao hơn.","reference":"Chương V, mục 1.2","requirement":"Sản phẩm chào thầu đáp ứng các thông số trong bảng hoặc có cấu hình tương đương và cao hơn; các thông số trong bảng là chủng loại tham khảo"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:26:13.239Z"}},"IB2400422974":{"u":"2026-11-03T18:00:20.902+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YÊU CẦU KỸ THUẬT_08MFĐ.docx), chưa phân tích cả HSMT.","Chương V không nêu công suất định mức theo chế độ prime/standby; con số 380KVA-304KW chỉ xuất hiện trong hạng mục quấn lại Stato của toa 81322, và 380S là một phần tên model BROADCROWNS 380S.","Chương V không nêu rõ hãng/model đầu phát, kiểu AVR của máy phát chính, số xi lanh, tốc độ vòng quay, tiêu hao nhiên liệu, khí thải, tiếng ồn, thùng nhiên liệu, ATS, cáp hay tiêu chuẩn chất lượng cụ thể ngoài TCVN/TCN, quy trình 491/QĐ-ĐS và nguồn gốc EU/G7.","Trong các bảng của mục II.2 đến II.8, nhiều ô 'Tên bộ phận chi tiết' và 'Danh điểm' bị trống do định dạng bảng (ô gộp hoặc mất chữ khi trích xuất), nên một số hàng chỉ còn danh điểm hoặc số lượng mà không có tên; không suy đoán tên các hàng này.","Mục II.2 (toa 81555) và II.6 (toa 81501) cùng ghi giờ vận dụng 50651 giờ nhưng khác số động cơ; có thể là sai sót trong văn bản gốc, chép nguyên văn.","Mục dây cu roa kéo máy nạp A46»V10x1200 chỉ tổng hợp ở mức gần đúng; cần đối chiếu bảng từng toa để biết toa nào có hạng mục này.","Không liệt kê tiến độ 75 ngày, địa điểm thực hiện, yêu cầu về lao động và hệ thống quản lý chất lượng vì thuộc điều kiện hợp đồng/năng lực, không phải thông số kỹ thuật thiết bị."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ sửa chữa lớn 08 tổ hợp máy phát điện","notifyNo":"IB2400422974","generatorCapacity":"380KVA-304KW (theo hạng mục quấn lại Stato MPĐ 3 pha của tổ hợp toa CV-PĐ 81322; Chương V không ghi rõ chế độ prime/standby); 08 tổ hợp BROADCROWNS 380S"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Số lượng và chủng loại tổ hợp","quote":"Cung cấp dịch vụ sửa chữa lớn 08 tổ hợp máy phát điện BROADCROWNS 380S hạ từ các toa xe CV-PĐ số 81622, 81555, 81552, 81508, 81507, 81501, 81322, 81320.","reference":"Chương V, mục I.3.1","requirement":"Sửa chữa lớn 08 tổ hợp máy phát điện BROADCROWNS 380S hạ từ các toa xe CV-PĐ số 81622, 81555, 81552, 81508, 81507, 81501, 81322, 81320."},{"item":"Tiêu chuẩn / quy trình sửa chữa","quote":"Quy trình sửa chữa lớn tổ hợp động cơ diezel máy phát điện trên đoàn tầu – Đường sắt Việt Nam ban hành tại Quyết định số 491/ QĐ-ĐS ngày 23/4/2012 của Tổng công ty Đường sắt Việt Nam","reference":"Chương V, mục I.3.2","requirement":"08 tổ hợp máy phát điện phải được sửa chữa đáp ứng Quy trình sửa chữa lớn tổ hợp động cơ diezel máy phát điện trên đoàn tầu của Đường sắt Việt Nam, ban hành tại Quyết định số 491/QĐ-ĐS ngày 23/4/2012 của Tổng công ty Đường sắt Việt Nam."},{"item":"Tiêu chuẩn vật tư, vật liệu đưa vào sửa chữa","quote":"Vật tư, vật liệu, sản phẩm cơ khí khi lắp đặt vào máy phát điện phải có chứng chỉ chất lượng của nơi sản xuất, phải được thí nghiệm đạt yêu cầu do các phòng thí nghiệm hợp chuẩn thực hiện và được cơ quan đăng kiểm kiểm tra chấp thuận.","reference":"Chương V, mục I.3.2","requirement":"Vật tư, vật liệu, sản phẩm cơ khí phải đáp ứng TCVN, TCN hiện hành, yêu cầu của quy trình sửa chữa tổ hợp động cơ diezel máy phát điện trên đoàn tàu và của Công ty CP Vận tải đường sắt Hà Nội. Khi lắp vào máy phát điện phải có chứng chỉ chất lượng của nơi sản xuất, được thí nghiệm đạt yêu cầu tại phòng thí nghiệm hợp chuẩn và được cơ quan đăng kiểm kiểm tra chấp thuận."},{"item":"Thông số nghiệm thu sau sửa chữa lớn (chế độ 75% tải) - Điện áp","quote":"U > 380V","reference":"Chương V, mục I.3.2 (bảng thông số sau SCL)","requirement":"Điện áp U > 380V ở chế độ 75% tải."},{"item":"Thông số nghiệm thu sau sửa chữa lớn (chế độ 75% tải) - Dòng điện","quote":"I = 300 ÷ 315 A","reference":"Chương V, mục I.3.2 (bảng thông số sau SCL)","requirement":"Dòng điện I = 300 ÷ 315 A ở chế độ 75% tải."},{"item":"Thông số nghiệm thu sau sửa chữa lớn (chế độ 75% tải) - Tần số","quote":"f = 50 ± 2% Hz","reference":"Chương V, mục I.3.2 (bảng thông số sau SCL)","requirement":"Tần số f = 50 ± 2% Hz ở chế độ 75% tải."},{"item":"Thông số nghiệm thu sau sửa chữa lớn (chế độ 75% tải) - Áp lực dầu bôi trơn","quote":"Pdầu bôi trơn = 60 ÷ 65 PSI","reference":"Chương V, mục I.3.2 (bảng thông số sau SCL)","requirement":"Áp lực dầu bôi trơn = 60 ÷ 65 PSI ở chế độ 75% tải."},{"item":"Thông số nghiệm thu sau sửa chữa lớn (chế độ 75% tải) - Nhiệt độ nước làm mát","quote":"Tnước làm mát > 800C","reference":"Chương V, mục I.3.2 (bảng thông số sau SCL)","requirement":"Nhiệt độ nước làm mát > 800C (theo đúng cách ghi của văn bản) ở chế độ 75% tải."},{"item":"Vật tư thay thế - Xuất xứ, CO, CQ","quote":"vật tư chính hãng, xuất xứ EU/G7, đảm bảo chất lượng (vật tư thay thế phải có đầy đủ danh điểm, giấy chứng nhận xuất xứ hàng hóa CO của nước xuất khẩu cấp, giấy chứng nhận chất lượng sản phẩm CQ của hãng sản xuất cấp)","reference":"Chương V, mục I.3.2 (Tiêu chuẩn các vật liệu chính)","requirement":"Vật tư thay thế phải là vật tư chính hãng, xuất xứ EU/G7, đảm bảo chất lượng; có đầy đủ danh điểm, giấy chứng nhận xuất xứ CO do nước xuất khẩu cấp, giấy chứng nhận chất lượng CQ do hãng sản xuất cấp."},{"item":"Bảo hành","quote":"có cam kết bảo hành tổ hợp máy phát điện , các tổ hợp phụ tùng chi tiết thay chữa theo quy định của Đường sắt Việt Nam và Công ty CP Vận tải đường sắt Hà Nội","reference":"Chương V, mục I.3.4","requirement":"Có cam kết bảo hành tổ hợp máy phát điện và các tổ hợp phụ tùng chi tiết thay chữa theo quy định của Đường sắt Việt Nam và Công ty CP Vận tải đường sắt Hà Nội (không nêu thời hạn bảo hành)."},{"item":"Toa CV-PĐ 81622 - Động cơ","quote":"Động cơ DEUTZ - Số động cơ: 9142257; Giờ vận dụng: 55493 giờ.","reference":"Chương V, mục II.1","requirement":"Động cơ DEUTZ, số động cơ 9142257, giờ vận dụng 55493 giờ."},{"item":"Toa CV-PĐ 81555 - Động cơ","quote":"Động cơ DEUTZ - Số động cơ: 9142594; Giờ vận dụng: 50651 giờ","reference":"Chương V, mục II.2","requirement":"Động cơ DEUTZ, số động cơ 9142594, giờ vận dụng 50651 giờ."},{"item":"Toa CV-PĐ 81552 - Động cơ","quote":"Động cơ DEUTZ - Số động cơ: 9142595; Giờ vận dụng: 53154 giờ.","reference":"Chương V, mục II.3","requirement":"Động cơ DEUTZ, số động cơ 9142595, giờ vận dụng 53154 giờ."},{"item":"Toa CV-PĐ 81508 - Động cơ","quote":"Động cơ DEUTZ - Số động cơ: 9140015; Giờ vận dụng: 44767 giờ.","reference":"Chương V, mục II.4","requirement":"Động cơ DEUTZ, số động cơ 9140015, giờ vận dụng 44767 giờ."},{"item":"Toa CV-PĐ 81507 - Động cơ","quote":"Động cơ DEUTZ - Số động cơ: 9142253; Giờ vận dụng: 49125 giờ.","reference":"Chương V, mục II.5","requirement":"Động cơ DEUTZ, số động cơ 9142253, giờ vận dụng 49125 giờ."},{"item":"Toa CV-PĐ 81501 - Động cơ","quote":"Động cơ DEUTZ - Số động cơ: 9140767; Giờ vận dụng: 50651 giờ.","reference":"Chương V, mục II.6","requirement":"Động cơ DEUTZ, số động cơ 9140767, giờ vận dụng 50651 giờ."},{"item":"Toa CV-PĐ 81322 - Động cơ","quote":"Động cơ DEUTZ - Số động cơ: 9142377; Giờ vận dụng: 52398 giờ.","reference":"Chương V, mục II.7","requirement":"Động cơ DEUTZ, số động cơ 9142377, giờ vận dụng 52398 giờ."},{"item":"Toa CV-PĐ 81320 - Động cơ","quote":"Động cơ DEUTZ - Số động cơ: 9140191; Giờ vận dụng: 45135 giờ.","reference":"Chương V, mục II.8","requirement":"Động cơ DEUTZ, số động cơ 9140191, giờ vận dụng 45135 giờ."},{"item":"Toa CV-PĐ 81322 - Đầu phát (Stato)","quote":"Quấn lại cuộn dây Stato MPĐ 3 pha, 380KVA-304KW-380/220VAC-50Hz","reference":"Chương V, mục II.7, bảng STT 26","requirement":"Quấn lại cuộn dây Stato máy phát điện 3 pha, 380KVA-304KW, 380/220VAC, 50Hz, số lượng 1."},{"item":"Cả 08 tổ hợp - Cụm động cơ (hạng mục thay thế chính)","quote":"04/1(seri 914)","reference":"Chương V, mục II.1 đến II.8 (STT 1 đến 22 mỗi bảng)","requirement":"Mỗi tổ hợp thay: trục khuỷu động cơ 1 cái, blog động cơ 1 cái, piston 6 quả, xi lanh 6 cái (seri 914), bạc biên 6 cặp, bạc trục 4 cặp, bạc chống dịch dọc 2 cặp, bép phun 6 cái, xupap hút 12 cái, xupap xả 12 cái, ống dẫn hướng 24 cái, bạc lót đầu và đuôi trục cơ 2 cái, phớt trước trục cơ 1 cái. Danh điểm theo từng bảng. Một số ô tên bộ phận ở các bảng toa 81555 đến 81320 bị trống nên không đọc được tên."},{"item":"Cả 08 tổ hợp - Mặt máy động cơ (số lượng khác nhau theo toa)","quote":"08/13(1-6,8-3)","reference":"Chương V, mục II.3, II.4, II.5, II.7, II.8","requirement":"Mặt máy danh điểm 08/13(1-6,8-3): toa 81552 là 1 cái, 81508 là 2 cái, 81507 là 3 cái, 81322 là 1 cái, 81320 là 2 cái. Các toa 81622, 81555, 81501 không ghi hạng mục này."},{"item":"Cả 08 tổ hợp - Dầu bôi trơn, nước làm mát, lọc","quote":"15W – 40","reference":"Chương V, mục II.1 đến II.8","requirement":"Dầu bôi trơn 15W – 40 (38 lít/tổ hợp); nước chống đóng cặn LIQUID-COOLANT (20 lít/tổ hợp); lọc nhiên liệu WK940/5 (2 cái); lọc dầu bôi trơn LF4112/W11102 (1 cái; toa 81501 ghi LF4112); lọc khí thô C30850/ 2 (1 cái)."},{"item":"Cả 08 tổ hợp - Vòng bi","quote":"6314/ 2Z/ C3","reference":"Chương V, mục II.1 đến II.8","requirement":"Vòng bi máy phát điện chính 6314/ 2Z/ C3 (1 cái); vòng bi máy nạp ắc quy SKF 6303 2RSH (1) và SKF 6201 2RSH (1)."},{"item":"Toa CV-PĐ 81622, 81501, 81322, 81320 - Bộ điều tốc điện tử","quote":"ESD 5500","reference":"Chương V, mục II.1, II.6, II.7, II.8","requirement":"Bộ điều tốc điện tử ESD 5500, số lượng 1. Ngoài ra, các toa đều có hạng mục cài đặt hộp điều tốc điện tử EMR (1)."},{"item":"Toa CV-PĐ 81622, 81555, 81508 - Bộ điều khiển máy phát điện","quote":"DSE 7320 MKII","reference":"Chương V, mục II.1, II.2, II.4","requirement":"Bộ điều khiển DSE 7320 MKII, số lượng 1. Các toa còn lại ghi hạng mục cài đặt bộ điều khiển máy phát điện 7320."},{"item":"Cả 08 tổ hợp - Biến dòng, đồng hồ, rơ le","quote":"CT 800/5A","reference":"Chương V, mục II.1 đến II.8","requirement":"Biến dòng CT 800/5A: 4 cái; đồng hồ điện áp 0-500V: 1 cái; đồng hồ tần số 620-045 (các toa 81552, 81508, 81507, 81501, 81322, 81320): 1 cái; role trung gian 24vdc: 4 bộ; cảm biến tốc độ 48/25; cảm biến áp lực dầu 51/23."},{"item":"Toa CV-PĐ 81555 - Áp tô mát","quote":"Áp tô mát 3 pha, 800A","reference":"Chương V, mục II.2, bảng STT 36","requirement":"Áp tô mát 3 pha, 800A, số lượng 1."},{"item":"Cả 08 tổ hợp - Hệ thống nạp ắc quy","quote":"AVR máy nạp ắc quy","reference":"Chương V, mục II.1, II.3, II.5, II.6, II.7, II.8","requirement":"AVR máy nạp ắc quy danh điểm 44/5 (các toa 81622, 81552, 81501, 81322, 81320, mỗi toa 1 cái); máy nạp ắc quy danh điểm 44/1(2-5) (các toa 81507, 81501, 81320, mỗi toa 1 cái)."},{"item":"Cả 08 tổ hợp - Hệ thống làm mát và khí nạp","quote":"Két khí nạp sửa chữa","reference":"Chương V, mục II.1 đến II.8","requirement":"Két nước làm mát sửa chữa danh điểm 36/48 (1 cái); két khí nạp sửa chữa danh điểm 36/47 (1 cái); tấm lưới bảo vệ két nước danh điểm 36/10,40 (1 cái). Một số ô tên hạng mục bị trống ở các bảng toa 81555 đến 81320 nên chỉ còn danh điểm."},{"item":"Cả 08 tổ hợp - Phụ kiện ống, che chắn, xả nhớt","quote":"Ống chun khí xả","reference":"Chương V, mục II.1 đến II.8","requirement":"Ống chun khí xả Æ150 (1 mét); bộ ống dầu tổ phát danh điểm 20/53,54 (1 bộ); tấm sắt che bô 2mmx2B (2 cái); tấm sắt che dây điện 2mmx2C (2 cái); van xả nhớt inox 24mm (1 cái); dây cu roa kéo máy nạp A46»V10x1200 (ghi ở các toa 81555, 81508, 81507, 81501, 81322 không có, 81552 có; xem bảng từng toa)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T18:00:19.891Z"}},"IB2400424576":{"u":"2026-11-03T06:34:52.742+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị mất định dạng bảng nên một số ô khó tách; hạng mục I không có số thứ tự 16.","HSMT có chỗ không thống nhất: điện áp tổ máy 380/220V nhưng đầu phát 3 pha 400/230V; công suất tổ máy 30/34KVA nhưng đầu phát liên tục 32kva.","Tiêu chuẩn thời gian chạy liên tục của đầu phát ghi là '8258-3' (có thể là ISO 8528-3), được giữ nguyên như văn bản.","Không nêu thời hạn bảo hành, mức tiêu hao nhiên liệu, hãng/model cụ thể của động cơ và đầu phát.","Một số quote bị ngắt dòng trong PDF nên chỉ trích phần nằm trên một dòng; chi tiết phần còn lại nằm ở trường requirement."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2400424576","generatorCapacity":"2 x 30/34KVA (công suất liên tục/dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 30/34KVA: Tình trạng, năm sản xuất","quote":"Máy phát điện mới 100%","reference":"Chương V, mục 1.1, hạng mục I.1","requirement":"Máy phát điện mới 100%, năm 2024; toàn bộ thông số phải được chứng minh bằng catalog của nhà sản xuất (dịch sang tiếng Việt nếu bằng tiếng nước ngoài)"},{"item":"Tổ máy phát điện 30/34KVA: Số lượng","quote":"02 máy","reference":"Chương V, mục 1.1, hạng mục I.2","requirement":"02 máy"},{"item":"Tổ máy phát điện 30/34KVA: Tiêu chuẩn","quote":"ISO 9001:2015, ISO 14001:2015","reference":"Chương V, mục 1.1, hạng mục I.3","requirement":"ISO 9001:2015, ISO 14001:2015"},{"item":"Tổ máy phát điện 30/34KVA: Công suất liên tục/dự phòng","quote":"30/34KVA","reference":"Chương V, mục 1.1, hạng mục I.4","requirement":"30/34KVA"},{"item":"Tổ máy phát điện 30/34KVA: Số pha, số dây","quote":"03 pha, 04 dây","reference":"Chương V, mục 1.1, hạng mục I.5","requirement":"03 pha, 04 dây"},{"item":"Tổ máy phát điện 30/34KVA: Điện áp","quote":"380/220V (+0.5%)","reference":"Chương V, mục 1.1, hạng mục I.6","requirement":"380/220V (+0.5%)"},{"item":"Tổ máy phát điện 30/34KVA: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.1, hạng mục I.7","requirement":"Dầu Diesel"},{"item":"Tổ máy phát điện 30/34KVA: Tần số","quote":"50Hz (+0.5%)","reference":"Chương V, mục 1.1, hạng mục I.8","requirement":"50Hz (+0.5%)"},{"item":"Tổ máy phát điện 30/34KVA: Hệ số công suất","quote":"0.8","reference":"Chương V, mục 1.1, hạng mục I.9","requirement":"0.8"},{"item":"Tổ máy phát điện 30/34KVA: Kiểu khởi động","quote":"Bằng điện (bình ắc quy)","reference":"Chương V, mục 1.1, hạng mục I.13","requirement":"Khởi động bằng điện (bình ắc quy)"},{"item":"Tổ máy phát điện 30/34KVA: Điều chỉnh","quote":"Tự động điều chỉnh khi có thay đổi điện áp","reference":"Chương V, mục 1.1, hạng mục I.11","requirement":"Tự động điều chỉnh khi có thay đổi điện áp"},{"item":"Tổ máy phát điện 30/34KVA: Nút dừng khẩn cấp","quote":"Nằm trên máy và trên ATS","reference":"Chương V, mục 1.1, hạng mục I.12","requirement":"Nằm trên máy và trên ATS"},{"item":"Tổ máy phát điện 30/34KVA: MCCB đầu ra","quote":"75A (4P) 4 cực, dòng cắt 50kA","reference":"Chương V, mục 1.1, hạng mục I.14","requirement":"75A (4P) 4 cực, dòng cắt 50kA"},{"item":"Tổ máy phát điện 30/34KVA: Điều kiện hoạt động","quote":"+ Nhiệt độ môi trường: 10oC=>50oC","reference":"Chương V, mục 1.1, hạng mục I.15","requirement":"Nhiệt độ môi trường 10oC đến 50oC; độ cao 1000m"},{"item":"Tổ máy phát điện 30/34KVA: Thùng nhiên liệu","quote":">60 lít","reference":"Chương V, mục 1.1, hạng mục I.17","requirement":">60 lít"},{"item":"Tổ máy phát điện 30/34KVA: Kích thước","quote":">2.200x1450x900 mm","reference":"Chương V, mục 1.1, hạng mục I.18","requirement":">2.200x1450x900 mm"},{"item":"Tổ máy phát điện 30/34KVA: Trọng lượng","quote":">1.000 KG","reference":"Chương V, mục 1.1, hạng mục I.19","requirement":">1.000 KG"},{"item":"Tổ máy phát điện 30/34KVA: Độ ồn","quote":"65Dba @ khoảng cách 1m","reference":"Chương V, mục 1.1, hạng mục I.20","requirement":"65Dba @ khoảng cách 1m"},{"item":"Tổ máy phát điện 30/34KVA: Két nước","quote":"Tiêu chuẩn 50 độ C","reference":"Chương V, mục 1.1, hạng mục I.21","requirement":"Tiêu chuẩn 50 độ C"},{"item":"Tổ máy phát điện 30/34KVA: Bộ phụ tùng động cơ","quote":"Chính hãng động cơ","reference":"Chương V, mục 1.1, hạng mục I.22","requirement":"Gồm lọc dầu, lọc nhớt, lọc gió, dianmo sạc, nước giải nhiệt; chính hãng động cơ"},{"item":"Tổ máy phát điện 30/34KVA: Bộ phụ tùng đầu phát","quote":"Chính hãng đầu phát","reference":"Chương V, mục 1.1, hạng mục I.23","requirement":"Gồm đi ốt, bộ điều chỉnh điện áp; chính hãng đầu phát"},{"item":"Động cơ: Hãng sản xuất/xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 1.1, hạng mục II.1","requirement":"Nhà sản xuất chính hãng, thương hiệu EU/G7 hoặc tương đương; chào thầu kèm catalog"},{"item":"Động cơ: Kiểu động cơ","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục 1.1, hạng mục II.2","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Động cơ: Kiểu điều tốc và kim phun","quote":null,"reference":"Chương V, mục 1.1, hạng mục II.3, II.4","requirement":"Điều tốc cơ khí; kim phun cơ khí"},{"item":"Động cơ: Tốc độ","quote":"1.500 Vòng/phút","reference":"Chương V, mục 1.1, hạng mục II.5","requirement":"1.500 Vòng/phút"},{"item":"Động cơ: Kiểu nạp khí","quote":"Tự nhiên","reference":"Chương V, mục 1.1, hạng mục II.6","requirement":"Tự nhiên"},{"item":"Động cơ: Dung tích nhớt, nước làm mát, két nước","quote":"Dung tích nước làm mát động cơ 5.7 Lít","reference":"Chương V, mục 1.1, hạng mục II.7, II.8, II.9","requirement":"Nhớt bôi trơn 6 Lít; nước làm mát động cơ 5.7 Lít; két nước 7.6 Lít"},{"item":"Động cơ: Công suất động cơ","quote":"28kW, 90%/100%","reference":"Chương V, mục 1.1, hạng mục II.10","requirement":"28kW, hiệu suất 90%/100% (liên tục/dự phòng)"},{"item":"Động cơ: Motor khởi động","quote":"3,2kW, 12V","reference":"Chương V, mục 1.1, hạng mục II.11","requirement":"3,2kW, 12V"},{"item":"Động cơ: Tiêu chuẩn","quote":"RoHS (EU 2011/65/EU), ISO 8528-5, ISO 3046","reference":"Chương V, mục 1.1, hạng mục II.12","requirement":"ISO 9001, ISO 14001, tuân thủ RoHS (EU 2011/65/EU), ISO 8528-5, ISO 3046 và SAE J1995"},{"item":"Động cơ: Khí thải","quote":"Đáp ứng tiêu chuẩn khí thải EU Stage III A và","reference":"Chương V, mục 1.1, hạng mục II.12","requirement":"Đáp ứng tiêu chuẩn khí thải EU Stage III A và EPA Tier 4"},{"item":"Đầu phát: Hãng sản xuất/xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 1.1, hạng mục III.1","requirement":"Nhà sản xuất chính hãng, EU/G7 hoặc tương đương; chào thầu kèm catalog"},{"item":"Đầu phát: Công suất liên tục/dự phòng","quote":"32kva","reference":"Chương V, mục 1.1, hạng mục III.2, III.3","requirement":"Liên tục 32kva; dự phòng 34kva"},{"item":"Đầu phát: Thời gian chạy liên tục","quote":"theo tiêu chuẩn 8258-3","reference":"Chương V, mục 1.1, hạng mục III.4","requirement":"Theo tiêu chuẩn 8258-3 (ghi đúng như HSMT)"},{"item":"Đầu phát: Loại đầu phát","quote":"Không chổi than, tự kích từ","reference":"Chương V, mục 1.1, hạng mục III.5","requirement":"Không chổi than, tự kích từ"},{"item":"Đầu phát: Số vòng quay","quote":"2.250 Vòng/phút","reference":"Chương V, mục 1.1, hạng mục III.6, III.7","requirement":"1.500 Vòng/phút; quá tốc 2.250 Vòng/phút"},{"item":"Đầu phát: Bước cuốn dây","quote":"2/3","reference":"Chương V, mục 1.1, hạng mục III.8","requirement":"2/3"},{"item":"Đầu phát: Độ cao","quote":"< 1000m","reference":"Chương V, mục 1.1, hạng mục III.9","requirement":"< 1000m"},{"item":"Đầu phát: Cấp cách điện","quote":"H","reference":"Chương V, mục 1.1, hạng mục III.10","requirement":"H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 1.1, hạng mục III.11","requirement":"IP23"},{"item":"Đầu phát: Điện áp","quote":"3 pha, 400/230V","reference":"Chương V, mục 1.1, hạng mục III.12","requirement":"3 pha, 400/230V"},{"item":"Đầu phát: Bộ điều chỉnh điện áp (AVR)","quote":"AVR có hỗ trợ PMG và AREP+","reference":"Chương V, mục 1.1, hạng mục III.13","requirement":"AVR có hỗ trợ PMG và AREP+"},{"item":"Đầu phát: Dòng khí ở tần số 50hz","quote":"0.10m 3/s","reference":"Chương V, mục 1.1, hạng mục III.14","requirement":"0.10m 3/s"},{"item":"Đầu phát: Tổng sóng hài khi không tải","quote":"Tổng sóng hài khi không tải < 2%","reference":"Chương V, mục 1.1, hạng mục III.15","requirement":"< 2%"},{"item":"Đầu phát: Ngắn mạch","quote":"5 giây","reference":"Chương V, mục 1.1, hạng mục III.16","requirement":"5 giây"},{"item":"Đầu phát: Bảo vệ cuộn dây, nhiệt độ môi trường","quote":"40 độC","reference":"Chương V, mục 1.1, hạng mục III.17, III.18","requirement":"Cuộn dây được bảo vệ trong môi trường độ ẩm < 95%; nhiệt độ môi trường 40 độC"},{"item":"Đầu phát: Số dây và hệ thống tăng cường","quote":"Cuộn dây phụ / PMG","reference":"Chương V, mục 1.1, hạng mục III.19, III.20","requirement":"12 dây; hệ thống tăng cường cuộn dây phụ / PMG"},{"item":"Đầu phát: Tiêu chuẩn","quote":"ISO 9001, ISO 14001","reference":"Chương V, mục 1.1, hạng mục III.21","requirement":"IEC 60034, NEMA MG1.32-33, ISO 8528-3, CSA C22.2 N0100-14 và UL 1446 (UL 1004), IEC 61000-6-2, IEC 61000-6-3, IEC 61000-6-4, VDE 0875G, VDE 0875N, EN 55011, ISO 9001, ISO 14001"},{"item":"Bảng điều khiển: Hãng và loại","quote":"Kỹ thuật số màn hình LCD","reference":"Chương V, mục 1.1, hạng mục IV.1","requirement":"Nhà sản xuất chính hãng, EU/G7 hoặc tương đương, chào thầu kèm catalog; kỹ thuật số màn hình LCD"},{"item":"Bảng điều khiển: Tính năng ATS và kết nối","quote":"Tích hợp tính năng kết nối ATS và kết nối máy","reference":"Chương V, mục 1.1, hạng mục IV.2, IV.7","requirement":"Tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển; kết nối mạng máy tính và điều khiển từ xa qua cổng RS-232 / RS-485 và USB"},{"item":"Bảng điều khiển: Chức năng đo và hiển thị","quote":"Số giờ chạy máy","reference":"Chương V, mục 1.1, hạng mục IV.3","requirement":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát và lưới; tần số và dòng điện các pha (L1, L2, L3); thông số động cơ (tốc độ, áp lực nhớt, nhiệt độ nước làm mát); công suất máy phát; điện áp bình accu; số giờ chạy máy; mức nhiên liệu và tiêu hao nhiên liệu"},{"item":"Bảng điều khiển: Cảnh báo (chỉ báo bằng đèn, không tắt máy)","quote":"Mức nhiên liệu thấp","reference":"Chương V, mục 1.1, hạng mục IV.4","requirement":"Điện áp bình accu quá cao hoặc quá thấp; mức nhiên liệu thấp; không sạc bình accu; áp lực nhớt quá thấp; nhiệt độ nước làm mát quá cao"},{"item":"Bảng điều khiển: Bảo vệ (báo động bằng đèn và tắt máy)","quote":"Khởi động quá số lần cho phép","reference":"Chương V, mục 1.1, hạng mục IV.5","requirement":"Điện áp máy phát quá cao hoặc quá thấp; tần số quá cao hoặc quá thấp; quá dòng, quá công suất; ngắn mạch; khởi động quá số lần cho phép"},{"item":"Bảng điều khiển: Chế độ vận hành","quote":"AUTO: Vận hành tự động","reference":"Chương V, mục 1.1, hạng mục IV.6","requirement":"OFF/RESET, MAN (bằng tay), AUTO (tự động), TEST (kiểm tra)"},{"item":"Vỏ cách âm: Yêu cầu chung","quote":"- Sơn tĩnh điện","reference":"Chương V, mục 1.1, hạng mục V.1","requirement":"Nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế kèm theo; vật liệu thép dày, sơn tĩnh điện; cửa hai bên; cách âm bằng mút cách âm và bông thủy tinh; có vách chắn gió nóng giữa két nước và đường thoát gió nóng; có móc cẩu trên nóc; tôn lưới Inox bên trong vỏ tại các cánh cửa; có chỗ đổ dầu Diesel bên ngoài"},{"item":"Vỏ cách âm: Nút dừng khẩn cấp, thùng nhiên liệu, độ ồn","quote":"-Độ ồn: 65Dba @ khoảng cách 1m","reference":"Chương V, mục 1.1, hạng mục V.1","requirement":"Nút dừng khẩn cấp trên vỏ chống ồn (cạnh bảng điều khiển); thùng nhiên liệu dời, nằm phía đầu động cơ, dễ tháo lắp (không gắn liền sắt si); độ ồn 65Dba @ khoảng cách 1m"},{"item":"Tủ ATS: Chức năng","quote":"Tự động chuyển nguồn từ điện lưới sang máy","reference":"Chương V, mục 1.1, hạng mục VI.1","requirement":"Tự động chuyển nguồn từ điện lưới sang máy phát và ngược lại; dùng bộ đóng cắt khối, có cần đảo bằng tay khi ATS có sự cố; nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế kèm theo"},{"item":"Tủ ATS: Bộ đóng cắt","quote":"100A, 4P, 400V","reference":"Chương V, mục 1.1, hạng mục VI.2","requirement":"100A, 4P, 400V; điện áp 400/230V; 4 pha/cực; điện áp cách điện định mức tối đa 1000V; định mức xung chịu được điện áp 12kA; tiêu chuẩn IEC 60947, G/T 14048.11"},{"item":"Tủ ATS: Điều kiện hoạt động","quote":"Cấp bảo vệ IP20","reference":"Chương V, mục 1.1, hạng mục VI.3","requirement":"Nhiệt độ - 5 độ C đến 40 độ C; cấp bảo vệ IP20; thời gian chuyển đổi I-II (lưới và máy phát) 0.6 giây"},{"item":"Tủ ATS: Giới hạn ngắn mạch định mức","quote":"Cầu chì bảo vệ/ngắn mạch Cb bảo vệ","reference":"Chương V, mục 1.1, hạng mục VI.4","requirement":"Cầu chì bảo vệ/ngắn mạch, Cb bảo vệ (65/120KV)"},{"item":"Tủ ATS: Bộ điều khiển","quote":"Cổng kết nối: RS485 và MODBUS","reference":"Chương V, mục 1.1, hạng mục VI.5","requirement":"Màn hình LCD; nguồn 230V; điện áp hoạt động Ac170V đến Ac 277 V; cấp bảo vệ IP55; cổng kết nối RS485 và MODBUS; môi trường hoạt động âm 20 độ C đến dương 70 độ C; tiêu chuẩn IEC 688-1992; chế độ tự động đóng lưới/đóng máy; cài đặt bảo vệ áp, dòng điện (V, A)"},{"item":"Tủ ATS: Vỏ tủ","quote":"Thiết kế (đặt ngoài trời có chân đế)","reference":"Chương V, mục 1.1, hạng mục VI.6","requirement":"Đặt ngoài trời có chân đế; 2 lớp vỏ (lớp 1 bao che, lớp 2 lắp đặt thiết bị; 2 khung vỏ và 2 cánh cửa)"},{"item":"Vật tư lắp đặt (phạm vi 50m)/1 máy: Cáp","quote":"Cáp động lực 50m (4x25)","reference":"Chương V, mục 1.1, hạng mục VII","requirement":"Cáp động lực 50m (4x25); cáp điều khiển 50M (8x1.25); ống nhựa đi dây 50M"},{"item":"Vật tư lắp đặt: Bệ đặt máy","quote":"Bệ đặt máy (dài x rộng x cao): 3.000 x 2.000x","reference":"Chương V, mục 1.1, hạng mục VII","requirement":"Dài x rộng x cao 3.000 x 2.000 x 200 mm, bê tông cốt thép mác 250, gồm mái tôn che (kiểu mái vòm), tường xây cao 1m xung quanh, cửa 2 cánh, lưới B40, cột bê tông 200x200 mm"},{"item":"Vật tư lắp đặt: Hộp thoát nhiệt, ống khói và phụ kiện","quote":"Ống khói : 06 M","reference":"Chương V, mục 1.1, hạng mục VII","requirement":"Bộ cos chụp 30 bộ; hộp thoát nhiệt tole dày 1,2mm dài 6 M; khung lá sách, lưới chắn côn trùng (400x920mm) tole tráng kẽm dày 1.5mm 01 bộ; co chuyển hướng hộp thoát nhiệt 01 cái; ống khói 06 M; co ống khói 02 cái, 01 cái co nhún; cao su giảm chấn 06 bộ; cọc tiếp địa và dây nối 01 bộ; thanh đồng đấu nối 01 bộ; bộ sạc tự động bình ắc quy 01 bộ; bộ đóng ngắt điện áp bình 01 bộ"},{"item":"Phụ kiện kèm theo máy","quote":"- Bình ắc quy khô 100AH (theo máy).","reference":"Chương V, mục 1.1, hạng mục VIII","requirement":"Pô giảm thanh; bình ắc quy khô 100AH; nhớt đổ sẵn trong động cơ; nước làm mát chính hãng đổ sẵn trong động cơ; ống dầu"},{"item":"Nghiệm thu: Thử tải","quote":"-Thời gian thử tải: 24h, trong đó: thời gian chạy","reference":"Chương V, mục 1.1, hạng mục IX","requirement":"Nhà thầu cung cấp vật tư, tải, nhiên liệu để thử tải giả; thử tải 24h, gồm chạy liên tục 8h/100% tải và thử quá tải 10%/1 giờ trong 12 giờ vận hành; có đơn vị đo lường có thẩm quyền giám sát và cấp chứng thư kiểm định (nhà thầu chịu chi phí)"},{"item":"Hồ sơ kèm theo: CO, CQ và giấy tờ","quote":"- CO (xuất xứ hàng hóa)","reference":"Chương V, mục 1.1, hạng mục IX","requirement":"CO (xuất xứ), CQ (chất lượng), PL (danh mục đóng gói), BL, thông báo lịch tàu và hàng đến, tờ khai hải quan, tem kiểm định/chứng nhận kiểm định, giám định (đối với máy phát điện); đào tạo chuyển giao công nghệ, tài liệu hướng dẫn vận hành"},{"item":"Yêu cầu chung về hàng hóa: Mới 100%, xuất xứ, kiểm định","quote":"- Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, có kèm CO,CQ, danh","reference":"Chương V, mục 1.3.2","requirement":"Toàn bộ hàng hóa và vật tư mới 100%, kèm CO, CQ, danh mục đóng gói; kiểm định xuất xứ, chất lượng, độ ồn, khí thải khói bụi của Trung tâm kiểm định khi giao hàng; có catalog của nhà sản xuất; nêu rõ mã hiệu, hãng, nước, năm sản xuất; không chấp nhận thay đổi nguồn gốc, chủng loại, quy cách kỹ thuật"},{"item":"Phạm vi công việc: Bảo hành, lắp đặt và đào tạo","quote":"- | Bảo hành hàng hóa theo hợp đồng;","reference":"Chương V, mục 1.3.1, 1.3.2","requirement":"Cung cấp, vận chuyển, thử nghiệm, nghiệm thu, bàn giao; kết nối hoạt động với hệ thống điện của đơn vị; bảo hành hàng hóa theo hợp đồng (không nêu thời hạn); đào tạo và hướng dẫn sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:34:52.231Z"}},"IB2400425513":{"u":"2026-11-03T06:30:11.829+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng/model động cơ và đầu phát riêng, không nêu xuất xứ (nước sản xuất) cụ thể, chỉ nêu NSX Hyundai cho cả tổ máy.","Bảng trích từ PDF bị ngắt dòng giữa hai trang (108/142 - 109/142); các thông số của máy phát điện được ghép từ hai phần của bảng.","Văn bản không nêu độ ồn đo ở khoảng cách bao nhiêu, không nêu năm sản xuất."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện dự phòng cho phòng máy chủ của Tổng Công ty","notifyNo":"IB2400425513","generatorCapacity":"30 kVA/24 kW liên tục (prime); 33 kVA/26.4 kW dự phòng (standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện (Mục I.1): Model, nhà sản xuất, số lượng","quote":"Máy phát điện DHY34KSE","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"Máy phát điện DHY34KSE, nhà sản xuất Hyundai, số lượng 1 bộ; chào đúng loại hoặc tương đương"},{"item":"Máy phát điện (Mục I.1): Nhà sản xuất","quote":"NSX: Hyundai","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"NSX: Hyundai, hoặc tương đương"},{"item":"Máy phát điện (Mục I.1): Công suất liên tục","quote":"Công suất liên tục: 30kVA/ 24kW","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"30kVA/ 24kW"},{"item":"Máy phát điện (Mục I.1): Công suất dự phòng","quote":"Công suất dự phòng: 33kVA/ 26.4kW","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"33kVA/ 26.4kW"},{"item":"Máy phát điện (Mục I.1): Hệ số công suất","quote":"Hệ số công suất (Cosφ): 0,8","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"Cosφ 0,8"},{"item":"Máy phát điện (Mục I.1): Nhiên liệu","quote":"Nhiên liệu: Diesel","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"Diesel"},{"item":"Máy phát điện (Mục I.1): Tần số, điện áp","quote":"Tần số: 50Hz, Điện áp: 400/230V","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"Tần số 50Hz, điện áp 400/230V"},{"item":"Máy phát điện (Mục I.1): Dòng điện định mức","quote":"Dòng điện định mức: 47,6A","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"47,6A"},{"item":"Máy phát điện (Mục I.1): Cổng kết nối ATS","quote":"Cổng kết nối ATS: Có","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"Có"},{"item":"Máy phát điện (Mục I.1): Ắc quy","quote":"Ắc quy: Bao gồm","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"Bao gồm"},{"item":"Máy phát điện (Mục I.1): Bình nhiên liệu","quote":"Dung tích bình nhiên liệu: 75L","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"Dung tích 75L"},{"item":"Máy phát điện (Mục I.1): Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu (100% CS): 8.76Lít/ Giờ","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"8.76 Lít/giờ tại 100% công suất"},{"item":"Máy phát điện (Mục I.1): Dầu bôi trơn","quote":"Dung tích dầu bôi trơn: 8.0 Lít","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"Dung tích 8.0 Lít"},{"item":"Máy phát điện (Mục I.1): Khởi động","quote":"Khởi động: Đề điện","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"Đề điện"},{"item":"Máy phát điện (Mục I.1): Động cơ - tốc độ","quote":"Tốc độ Động cơ: 1.500 Vòng/Phút","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"1.500 vòng/phút"},{"item":"Máy phát điện (Mục I.1): Động cơ - số xi lanh","quote":"Số xi lanh: 4 Xilanh","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"4 xi lanh"},{"item":"Máy phát điện (Mục I.1): Cấp cách điện, cấp bảo vệ","quote":"Cấp cách điện: H, Cấp bảo vệ: IP 23","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"Cấp cách điện H, cấp bảo vệ IP 23"},{"item":"Máy phát điện (Mục I.1): Điều chỉnh điện áp","quote":"Điều chỉnh điện áp: AVR","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"AVR"},{"item":"Máy phát điện (Mục I.1): Kích thước","quote":"Kích thước L×W×H: 2100 x 900 x 1400mm","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"L×W×H: 2100 x 900 x 1400mm"},{"item":"Máy phát điện (Mục I.1): Trọng lượng","quote":"Trọng lượng: 900Kg","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"900Kg"},{"item":"Máy phát điện (Mục I.1): Bảng điều khiển","quote":"Bảng điều khiển: COMAP/ DEEPSEA","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"COMAP/ DEEPSEA"},{"item":"Máy phát điện (Mục I.1): Vỏ cách âm và độ ồn","quote":"Bao gồm: Vỏ cách âm\nĐộ ồn: 68 dB","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"Bao gồm vỏ cách âm; độ ồn 68 dB"},{"item":"Máy phát điện (Mục I.1): Tiêu chuẩn","quote":"Tiêu chuẩn: ISO3046, ISO8525, ISO 9001-2008","reference":"Chương V, mục 1.2, Phần I, mục 1","requirement":"ISO3046, ISO8525, ISO 9001-2008"},{"item":"Tủ ATS (Mục I.2)","quote":"Tủ ATS 100A","reference":"Chương V, mục 1.2, Phần I, mục 2","requirement":"Tủ ATS 100A, số lượng 1 cái"},{"item":"Cáp (Mục I.3)","quote":"Cáp 3x16 + 10 Cu/XLPE/PVC","reference":"Chương V, mục 1.2, Phần I, mục 3","requirement":"Cáp 3x16 + 10 Cu/XLPE/PVC, số lượng 100 mét"},{"item":"Phạm vi lắp đặt (Phần II): Vận chuyển, cẩu","quote":"Vận chuyển, cẩu máy đến địa điểm lắp đặt vào vị trí (Tầng 4 văn phòng\ntòa nhà Sala);","reference":"Chương V, mục 1.2, Phần II, mục 1","requirement":"Vận chuyển, cẩu máy đến địa điểm lắp đặt vào vị trí (Tầng 4 văn phòng tòa nhà Sala)"},{"item":"Phạm vi lắp đặt (Phần II): Lắp đặt, đấu nối","quote":"Lắp đặt, đi dây cáp, đấu nối hoàn thiện hệ thống máy phát điện và tủ\nđiều khiển ATS;","reference":"Chương V, mục 1.2, Phần II, mục 1","requirement":"Lắp đặt, đi dây cáp, đấu nối hoàn thiện hệ thống máy phát điện và tủ điều khiển ATS"},{"item":"Phạm vi lắp đặt (Phần II): Thử nghiệm máy phát","quote":"Thử nghiệm máy phát: chạy không tải và có tải máy phát điện; thử\nnghiệm các chức năng bảo vệ máy phát;","reference":"Chương V, mục 1.2, Phần II, mục 1","requirement":"Chạy không tải và có tải máy phát điện; thử nghiệm các chức năng bảo vệ máy phát"},{"item":"Phạm vi lắp đặt (Phần II): Thử nghiệm ATS","quote":"Thử nghiệm hệ thống ATS: chuyển đổi hệ thống ATS bằng chế độ\nManual/ Auto khi mất nguồn điện lưới (bao gồm Máy phát chính tòa nhà\nvăn phòng Sala);","reference":"Chương V, mục 1.2, Phần II, mục 1","requirement":"Chuyển đổi hệ thống ATS bằng chế độ Manual/Auto khi mất nguồn điện lưới (bao gồm máy phát chính tòa nhà văn phòng Sala)"},{"item":"Phạm vi lắp đặt (Phần II): Tài liệu bàn giao","quote":"Cung cấp hướng dẫn sử dụng, O&M nhà sản suất; bản vẽ sơ đồ đơn\ntuyến hệ thống máy phát điện dự phòng, sơ đồ mạch nhị thứ tủ điều khiển\nATS; bản cài đặt thông số bộ điều khiển ATS;","reference":"Chương V, mục 1.2, Phần II, mục 1","requirement":"Cung cấp hướng dẫn sử dụng, O&M nhà sản xuất; bản vẽ sơ đồ đơn tuyến hệ thống máy phát điện dự phòng, sơ đồ mạch nhị thứ tủ điều khiển ATS; bản cài đặt thông số bộ điều khiển ATS"},{"item":"Phạm vi lắp đặt (Phần II): Dầu chạy thử, cáp điều khiển","quote":"Cung cấp dầu diesel chạy thử và cáp điều khiển cho tủ ATS.","reference":"Chương V, mục 1.2, Phần II, mục 1","requirement":"Cung cấp dầu diesel chạy thử và cáp điều khiển cho tủ ATS"},{"item":"Hàng tương đương","quote":"Nhà thầu có thể\nchào đúng loại hoặc tương đương hoặc tốt hơn loại yêu cầu nhưng phải đảm bảo phù\nhợp với yêu cầu sử dụng của Bên mời thầu.","reference":"Chương V, mục 1.2, Ghi chú","requirement":"Có thể chào đúng loại hoặc tương đương hoặc tốt hơn, phải đảm bảo phù hợp yêu cầu sử dụng; cung cấp tài liệu kỹ thuật, chứng chỉ cần thiết và bảng phân tích đặc tính kỹ thuật tương đương"},{"item":"Tình trạng hàng hóa","quote":"Hàng mới 100% theo tiêu chuẩn kỹ thuật của Nhà sản xuất.","reference":"Chương V, mục 1.3.1","requirement":"Hàng mới 100% theo tiêu chuẩn kỹ thuật của nhà sản xuất"},{"item":"Thử nghiệm khi giao hàng","quote":"Đảm bảo hàng hóa đã được thử nghiệm đạt yêu cầu kỹ thuật khi giao hàng cho\nBên mời thầu - áp dụng đối với mục 1, 2.","reference":"Chương V, mục 1.3.1","requirement":"Hàng hóa đã được thử nghiệm đạt yêu cầu kỹ thuật khi giao hàng (áp dụng đối với mục 1, 2)"},{"item":"Xuất xứ hàng hóa","quote":"Nhà thầu chào hàng hóa phải có nguồn gốc xuất xứ rõ ràng.","reference":"Chương V, mục 1.3.2","requirement":"Hàng chào phải có nguồn gốc xuất xứ rõ ràng (quốc gia, nhóm nước hoặc vùng lãnh thổ); nêu rõ model và nhà sản xuất"},{"item":"Chứng chỉ xuất xứ (CO)","quote":"Chứng chỉ xuất xứ do cơ quan có thẩm quyền nước sản xuất/xuất khẩu cấp nếu là\nhàng nhập khẩu:","reference":"Chương V, mục 1.3.2","requirement":"Chứng chỉ xuất xứ do cơ quan có thẩm quyền nước sản xuất/xuất khẩu cấp nếu là hàng nhập khẩu"},{"item":"Chứng chỉ chất lượng (CQ)","quote":"Chứng chỉ chất lượng (hoặc chứng chỉ khác có giá trị tương đương) do Nhà sản\nxuất/Văn phòng đại diện của Nhà sản xuất cấp:","reference":"Chương V, mục 1.3.2","requirement":"Chứng chỉ chất lượng (hoặc tương đương) do nhà sản xuất/văn phòng đại diện của nhà sản xuất cấp"},{"item":"Thử nghiệm xuất xưởng (FAT)","quote":"Thử nghiệm xuất xưởng (FAT): Bản gốc - áp dụng đối với mục 1, 2.","reference":"Chương V, mục 1.3.2","requirement":"Bản gốc thử nghiệm xuất xưởng, áp dụng đối với mục 1, 2"},{"item":"Bảo hành - phần vật tư","quote":"Phần vật tư: Tối thiểu 12 tháng kể từ ngày có Biên bản nghiệm thu hàng hóa đạt\nyêu cầu.","reference":"Chương V, mục 1.3.3","requirement":"Tối thiểu 12 tháng kể từ ngày có biên bản nghiệm thu hàng hóa đạt yêu cầu"},{"item":"Bảo hành - phần dịch vụ","quote":"Phần dịch vụ: Tối thiểu 12 tháng kể từ ngày có Biên bản nghiệm thu hoàn tất công\nviệc.","reference":"Chương V, mục 1.3.3","requirement":"Tối thiểu 12 tháng kể từ ngày có biên bản nghiệm thu hoàn tất công việc"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:30:10.777Z"}},"IB2400426562":{"u":"2026-11-03T06:22:57.687+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V- YCKT - May phat dien (FN).docx), chưa phân tích cả HSMT.","Gói chỉ có một loại máy phát điện xăng 1 pha, không có ATS, cáp hay lắp đặt.","Chương V chia yêu cầu thành bắt buộc (36 chỉ tiêu) và tùy chọn (10 chỉ tiêu). Nhà thầu phải đạt toàn bộ chỉ tiêu bắt buộc và tối thiểu 7/10 chỉ tiêu tùy chọn.","Mục nội dung bảng thông số (tùy chọn) chỉ trích dẫn một dòng; các dòng còn lại của danh sách nằm trong cùng ô của bảng.","Đã bỏ qua điều khoản thanh toán, bảo lãnh, tiến độ giao hàng, hàng mẫu và quy trình kiểm tra vì không phải thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện chạy xăng 1 pha","notifyNo":"IB2400426562","generatorCapacity":"Tối thiểu 6.5 kVA, công suất liên tục (công suất dự phòng/tối đa ≥ 110% công suất liên tục), 40 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"Máy phát điện chạy xăng 1 pha công suất tối thiểu 6.5KVA","reference":"Chương V, mục 1.1 (Phạm vi cung cấp hàng hóa)","requirement":"40 máy phát điện chạy xăng 1 pha, công suất tối thiểu 6.5 kVA"},{"item":"Model/hãng sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng I, TT 1","requirement":"Nhà thầu cung cấp thông tin model/hãng; bắt buộc đáp ứng"},{"item":"Đồng bộ thương hiệu","quote":"Tổ máy phát điện, đầu phát điện và động cơ có cùng thương hiệu hãng sản xuất để đảm bảo việc đồng bộ.","reference":"Chương V, mục 1.2, bảng I, TT 3","requirement":"Tổ máy phát điện, đầu phát điện và động cơ phải cùng thương hiệu hãng sản xuất; bắt buộc đáp ứng"},{"item":"Tình trạng tổ máy, năm sản xuất, xuất xứ","quote":"Mới 100%, sản xuất năm 2024. Có giấy tờ chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, bảng I, TT 4","requirement":"Mới 100%, sản xuất năm 2024, có giấy tờ chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa khi giao hàng; bắt buộc đáp ứng"},{"item":"Loại máy","quote":"Máy phát điện 1 pha","reference":"Chương V, mục 1.2, bảng I, TT 5","requirement":"Máy phát điện 1 pha; bắt buộc đáp ứng"},{"item":"Đầu phát: loại","quote":"1 Pha, 2 dây","reference":"Chương V, mục 1.2, bảng I, TT 6","requirement":"1 pha, 2 dây; bắt buộc đáp ứng"},{"item":"Động cơ: loại","quote":"Động cơ 4 kỳ, kiểu OHV giải nhiệt cưỡng bức bằng gió","reference":"Chương V, mục 1.2, bảng I, TT 7","requirement":"Động cơ 4 kỳ, kiểu OHV, giải nhiệt cưỡng bức bằng gió; bắt buộc đáp ứng"},{"item":"Công suất định mức (công suất liên tục)","quote":"≥ 6.5KVA","reference":"Chương V, mục 1.2, bảng I, TT 8","requirement":"≥ 6.5 kVA; bắt buộc đáp ứng"},{"item":"Công suất dự phòng (công suất tối đa)","quote":"≥ 110%*Công suất liên tục","reference":"Chương V, mục 1.2, bảng I, TT 9","requirement":"≥ 110% công suất liên tục; bắt buộc đáp ứng"},{"item":"Hệ số công suất cos φ","quote":"1","reference":"Chương V, mục 1.2, bảng I, TT 10","requirement":"cos φ = 1; bắt buộc đáp ứng"},{"item":"Điện áp định mức","quote":"220/230 V","reference":"Chương V, mục 1.2, bảng I, TT 11","requirement":"220/230 V; bắt buộc đáp ứng"},{"item":"Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng I, TT 12","requirement":"50 Hz; bắt buộc đáp ứng"},{"item":"Trọng lượng khô","quote":"≤ 90kg","reference":"Chương V, mục 1.2, bảng I, TT 13","requirement":"≤ 90 kg; bắt buộc đáp ứng, có cam kết và tài liệu kỹ thuật chứng minh"},{"item":"Sạc acqui 12V","quote":"Có bộ xạc acqui 12v kèm theo máy","reference":"Chương V, mục 1.2, bảng I, TT 14","requirement":"Có bộ sạc acqui 12V kèm theo máy; bắt buộc đáp ứng"},{"item":"Nối đất","quote":"Máy phát phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất","reference":"Chương V, mục 1.2, bảng I, TT 15","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bắt buộc đáp ứng"},{"item":"Hình thức khởi động","quote":"Đề nổ + giật nổ","reference":"Chương V, mục 1.2, bảng I, TT 16","requirement":"Đề nổ + giật nổ; bắt buộc đáp ứng"},{"item":"Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2, bảng I, TT 17","requirement":"AVR; bắt buộc đáp ứng"},{"item":"Hệ thống đo lường, hiển thị: màn hình","quote":"+ Hiển thị bằng màn hình LED","reference":"Chương V, mục 1.2, bảng I, TT 18","requirement":"Hiển thị bằng màn hình LED; bắt buộc đáp ứng"},{"item":"Hệ thống đo lường, hiển thị: thông số","quote":"+ Hiển thị các thông số: điện áp, dòng điện, tần số, công suất, số giờ vận hành..","reference":"Chương V, mục 1.2, bảng I, TT 18","requirement":"Hiển thị điện áp, dòng điện, tần số, công suất, số giờ vận hành; bắt buộc đáp ứng"},{"item":"Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đầu trục","reference":"Chương V, mục 1.2, bảng I, TT 19","requirement":"Trực tiếp bằng khớp nối đầu trục; bắt buộc đáp ứng"},{"item":"Nhiên liệu sử dụng","quote":"Xăng","reference":"Chương V, mục 1.2, bảng I, TT 20","requirement":"Xăng; bắt buộc đáp ứng"},{"item":"Dao động điện áp đầu ra","quote":"≤ ±1%","reference":"Chương V, mục 1.2, bảng I, TT 21","requirement":"≤ ±1%; bắt buộc đáp ứng"},{"item":"Động cơ: tốc độ vòng quay","quote":"3000 Rpm","reference":"Chương V, mục 1.2, bảng I, TT 22","requirement":"3000 Rpm; bắt buộc đáp ứng"},{"item":"Động cơ: công suất","quote":"≥ 17 hp (13kw)","reference":"Chương V, mục 1.2, bảng I, TT 23","requirement":"≥ 17 hp (13 kW); bắt buộc đáp ứng"},{"item":"Động cơ: số xilanh","quote":"≥ 1","reference":"Chương V, mục 1.2, bảng I, TT 24","requirement":"≥ 1; bắt buộc đáp ứng"},{"item":"Động cơ: tỷ số nén","quote":"≥ 9:1","reference":"Chương V, mục 1.2, bảng I, TT 25","requirement":"≥ 9:1; bắt buộc đáp ứng"},{"item":"Bình nhiên liệu","quote":"Bằng thép, gắn liền với khung máy, sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng I, TT 26","requirement":"Bằng thép, gắn liền với khung máy, sơn tĩnh điện; bắt buộc đáp ứng"},{"item":"Khung, vỏ máy","quote":"Khung đế máy được sơn tĩnh điện và được chế tạo chắc chắn, chịu lực, có cơ chế chống rung","reference":"Chương V, mục 1.2, bảng I, TT 27","requirement":"Khung đế sơn tĩnh điện, chế tạo chắc chắn, chịu lực, có cơ chế chống rung; bắt buộc đáp ứng"},{"item":"Cấp bảo vệ vỏ ngoài","quote":"Cấp bảo vệ bằng vỏ ngoài nhờ thiết kế tích hợp tối thiểu IP21","reference":"Chương V, mục 1.2, bảng I, TT 28","requirement":"Tối thiểu IP21; bắt buộc đáp ứng"},{"item":"Cấp cách điện","quote":"Tối thiểu cấp F","reference":"Chương V, mục 1.2, bảng I, TT 29","requirement":"Tối thiểu cấp F; bắt buộc đáp ứng"},{"item":"Hệ thống làm mát","quote":"Làm mát bằng không khí, tuân thủ TCVN 6627-6:2011","reference":"Chương V, mục 1.2, bảng I, TT 30","requirement":"Làm mát bằng không khí, tuân thủ TCVN 6627-6:2011; bắt buộc đáp ứng"},{"item":"Điều khiển và bảo vệ: công tắc nguồn","quote":"Công tắc đóng ngắt nguồn điện","reference":"Chương V, mục 1.2, bảng I, TT 31","requirement":"Công tắc đóng ngắt nguồn điện; bắt buộc đáp ứng"},{"item":"Điều khiển và bảo vệ: quá tải","quote":"Rơle nhiệt bảo vệ quá tải","reference":"Chương V, mục 1.2, bảng I, TT 32","requirement":"Rơle nhiệt bảo vệ quá tải; bắt buộc đáp ứng"},{"item":"Điều khiển và bảo vệ: khởi động điện","quote":"Chìa khóa cấp nguồn khởi động điện","reference":"Chương V, mục 1.2, bảng I, TT 33","requirement":"Chìa khóa cấp nguồn khởi động điện; bắt buộc đáp ứng"},{"item":"Điều khiển và bảo vệ: mức nhớt thấp","quote":"Tự động dừng máy khi mức nhớt thấp","reference":"Chương V, mục 1.2, bảng I, TT 34","requirement":"Tự động dừng máy khi mức nhớt thấp; bắt buộc đáp ứng"},{"item":"Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt (có thể thay thế)","reference":"Chương V, mục 1.2, bảng I, TT 35","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt (có thể thay thế); bắt buộc đáp ứng"},{"item":"Khí thải","quote":"Đáp ứng QCVN 19:2009/BTNMT)","reference":"Chương V, mục 1.2, bảng I, TT 36","requirement":"Đáp ứng QCVN 19:2009/BTNMT; cam kết và có tài liệu kỹ thuật chứng minh; bắt buộc đáp ứng"},{"item":"Hệ thống kết nối điện áp ra (tùy chọn)","quote":"Có đầu cắm điện áp ra, an toàn cho người và thiết bị.","reference":"Chương V, mục 1.2, bảng II, TT 1","requirement":"Có đầu cắm điện áp ra, an toàn cho người và thiết bị"},{"item":"Độ ồn (tùy chọn)","quote":"≤ 75dB(A)","reference":"Chương V, mục 1.2, bảng II, TT 2","requirement":"≤ 75 dB(A) ở 75% công suất định mức, không gian mở, khoảng cách 7 m (trung bình 4 hướng đo); có cam kết và tài liệu kỹ thuật chứng minh"},{"item":"Điều kiện hoạt động (tùy chọn)","quote":"Phù hợp với khí hậu Việt Nam, có khả năng hoạt động trong điều kiện nhiệt độ môi trường từ 0 đến 40 độ C và độ ẩm ≤ 80%","reference":"Chương V, mục 1.2, bảng II, TT 3","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường 0 đến 40 độ C, độ ẩm ≤ 80%; có cam kết và tài liệu kỹ thuật chứng minh"},{"item":"Ghi nhãn đầu nối (tùy chọn)","quote":"Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.","reference":"Chương V, mục 1.2, bảng II, TT 4","requirement":"Nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được; có cam kết đáp ứng"},{"item":"Bảng thông số đặc trưng (tùy chọn)","quote":"Bảng thông số đặc trưng phải làm bằng vật liệu đủ bền, được lắp chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc.","reference":"Chương V, mục 1.2, bảng II, TT 5","requirement":"Làm bằng vật liệu đủ bền, lắp chắc chắn trên vỏ máy (hoặc in trực tiếp), bố trí dễ đọc; có cam kết đáp ứng"},{"item":"Nội dung bảng thông số (tùy chọn)","quote":"+ Số seri của nhà chế tạo hoặc nhãn nhận biết","reference":"Chương V, mục 1.2, bảng II, TT 6","requirement":"Tối thiểu gồm: tên và thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng của máy phát"},{"item":"Tài liệu kèm theo (tùy chọn)","quote":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt)","reference":"Chương V, mục 1.2, bảng II, TT 7-8","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt) và tài liệu hướng dẫn vận hành (tiếng Việt); có cam kết đáp ứng"},{"item":"Mức tiêu thụ nhiên liệu (tùy chọn)","quote":"≤ 3.5 L/h","reference":"Chương V, mục 1.2, bảng II, TT 9","requirement":"≤ 3.5 L/h ở tải 100% định mức"},{"item":"Bình chứa nhiên liệu (tùy chọn)","quote":"Dung tích bình nhiên liệu đảm bảo máy chạy tối thiểu 8h ở mức 100% tải","reference":"Chương V, mục 1.2, bảng II, TT 10","requirement":"Dung tích bảo đảm máy chạy tối thiểu 8 giờ ở 100% tải"},{"item":"Bảo hành","quote":"Thời hạn bảo hành: Tối thiểu 24 tháng kể từ khi hàng hóa được bàn giao, nghiệm thu kèm theo cam kết bảo hành.","reference":"Chương V, mục 1.6.2","requirement":"Tối thiểu 24 tháng kể từ khi hàng hóa được bàn giao, nghiệm thu, kèm cam kết bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:22:56.675Z"}},"IB2400427929":{"u":"2026-11-03T06:22:20.27+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu kỹ thuật (1).docx), chưa phân tích cả HSMT.","Bảng của 4 loại máy sau (20/22, 30/33, 45/50, 60/66 kVA) mất nhiều ô tên chỉ tiêu và ô yêu cầu giống loại đầu (trong tệp chỉ còn giá trị). Các giá trị được gán theo số thứ tự hạng mục tương ứng với bảng đầy đủ của máy 8,5/9,35 kVA, nên một số nhãn (ví dụ các mức tiêu thụ nhiên liệu 75%/50%/25%, công suất động cơ liên tục/tối đa) là suy ra từ thứ tự hàng, không có nhãn gốc.","Các ô thương hiệu động cơ/đầu phát/bảng điều khiển của đa số máy ghi 'Nhà thầu đề xuất' hoặc để trống; riêng máy 20/22 kVA yêu cầu thương hiệu động cơ thuộc các nước EU, G7.","Máy 30/33 kVA ghi ATS '1 pha/ 2 dây' trong khi máy 3 pha; giữ nguyên theo văn bản, nên đối chiếu lại với HSMT gốc.","Các trường LINK Excel trong tệp là mã trường chưa cập nhật; giá trị hiển thị (ví dụ 36 tháng, số lượng 11,0) được lấy từ văn bản đi kèm.","Phần Chương V có bảng vị trí lắp đặt 17 trạm (8 kVA 1 pha, 20 kVA 1 pha, 30/45/60 kVA 3 pha) và thông tin thu hồi/vận chuyển máy cũ; chưa đưa vào danh sách vì chỉ là địa điểm, không phải thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Máy phát điện công suất cao","notifyNo":"IB2400427929","generatorCapacity":"Công suất liên tục/dự phòng: 11 x 8,5 kVA/9,35 kVA (1 pha); 3 x 20 kVA/22 kVA (1 pha); 1 x 30 kVA/33 kVA (3 pha); 1 x 45 kVA/50 kVA (3 pha); 1 x 60 kVA/66 kVA (3 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng, năm sản xuất","quote":"Tất cả hàng hóa (máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ năm 2024 trở về sau, máy phát điện mới 100% chưa qua sử dụng.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa (động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ năm 2024 trở về sau; máy phát điện mới 100%, chưa qua sử dụng."},{"item":"Chung - CO/CQ (hàng sản xuất trong nước)","quote":"Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ(đối với động cơ, đầu phát, bảng điều khiển)","reference":"Chương V, mục 1.2.a","requirement":"Có CO và CQ đối với động cơ, đầu phát, bảng điều khiển (bản gốc hoặc bản chứng thực công chứng)."},{"item":"Chung - CO/CQ (hàng nhập khẩu đồng bộ)","quote":"Giấy chứng nhận xuất xứ CO và chứng nhận chất lượng-CQ của tổ máy","reference":"Chương V, mục 1.2.a","requirement":"Hàng nhập khẩu đồng bộ nguyên máy phải có CO và CQ của tổ máy."},{"item":"Chung - Chứng chỉ nhà sản xuất/nhà thầu","quote":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015 và 45001:2018 còn hiệu lực","reference":"Chương V, mục 1.2.b, hạng mục I.1 (cả 5 loại máy)","requirement":"ISO 9001:2015, ISO 14001:2015 và 45001:2018 còn hiệu lực."},{"item":"Chung - Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ."},{"item":"Chung - Điều kiện hoạt động","quote":"có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"Hoạt động được ở nhiệt độ môi trường 0 đến 40oC và độ ẩm ≤ 80%."},{"item":"Chung - Cấu hình tổ máy","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"Máy diesel đồng bộ gồm động cơ, đầu phát, bảng điều khiển và vỏ chống ồn."},{"item":"Chung - Phạm vi cung cấp, lắp đặt","quote":"Dự án bao gồm cung cấp máy phát điện nguyên bộ, ATS, phụ kiện, dây điện và nhân công lắp đặt hoàn chỉnh tại địa điểm yêu cầu của chủ đầu tư.","reference":"Chương V, mục 1.2.a","requirement":"Cung cấp máy phát điện nguyên bộ, ATS, phụ kiện, dây điện và nhân công lắp đặt hoàn chỉnh tại địa điểm chủ đầu tư yêu cầu; kèm dịch vụ thu hồi, vận chuyển thiết bị thay thế."},{"item":"Chung - Bảo hành","quote":"36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 1.3.4","requirement":"Bảo hành tối thiểu 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao."},{"item":"Máy 8,5/9,35 kVA (SL 11 máy): Công suất","quote":"≥ 8,5kVA","reference":"Chương V, mục 1.2.b, hạng mục I.3-I.4","requirement":"Công suất liên tục ≥ 8,5 kVA; dự phòng tối đa ≥ 9,35 kVA."},{"item":"Máy 8,5/9,35 kVA: Pha, điện áp, tần số, cosφ","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.b, hạng mục I.5-I.8","requirement":"1 pha, 2 dây; 220-230V/50Hz; Cosφ = 1; dao động điện áp/tần số ≤ ±1,5%/5%."},{"item":"Máy 8,5/9,35 kVA: Loại máy, bộ sạc","quote":"không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 1.2.b, hạng mục I.9","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ, không chổi than, tự kích từ, có AVR, có bộ sạc ắc quy kèm theo, ắc quy kín khí."},{"item":"Máy 8,5/9,35 kVA: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 75 dB(A)","reference":"Chương V, mục 1.2.b, hạng mục I.12","requirement":"≤ 75 dB(A) ở 7m, 75% tải."},{"item":"Máy 8,5/9,35 kVA: Thùng nhiên liệu","quote":"≥ 55 lít","reference":"Chương V, mục 1.2.b, hạng mục I.13-I.14","requirement":"Thép, gắn bên trong vỏ cách âm, tiếp nhiên liệu trên nóc máy; dung tích ≥ 55 lít."},{"item":"Máy 8,5/9,35 kVA: Tiêu thụ nhiên liệu","quote":"≤ 3.5 L/h","reference":"Chương V, mục 1.2.b, hạng mục I.15-I.18","requirement":"≤ 3.5 L/h (100% tải liên tục); ≤ 3,2 L/h (75%); ≤ 2,5 L/h (50%); ≤ 2 L/h (25%)."},{"item":"Máy 8,5/9,35 kVA: Kích thước, trọng lượng, vỏ","quote":"≤ 1600 x 800 x 1000 mm","reference":"Chương V, mục 1.2.b, hạng mục I.21-I.24","requirement":"Kích thước ≤ 1600 x 800 x 1000 mm; trọng lượng khô ≤ 600 Kg; vỏ thép dày ≥ 2mm, cấp bảo vệ IP23."},{"item":"Máy 8,5/9,35 kVA: Động cơ","quote":"Diesel 4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2.b, hạng mục II","requirement":"Diesel 4 kỳ làm mát bằng nước, 4 xilanh, dung tích ≥ 2 lít, 1500 vòng/phút; công suất liên tục ≥ 19kW, tối đa ≥ 21kW; khởi động điện 12VDC, ắc quy ≥ 45Ah kín khí; năm sản xuất 2024 trở về sau; thương hiệu, xuất xứ/model do nhà thầu đề xuất."},{"item":"Máy 8,5/9,35 kVA: Đầu phát","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.b, hạng mục III","requirement":"1 pha 2 dây, 220 VAC, 50 Hz, cosφ 1; ≥ 10 KVA liên tục và ≥ 11 kVA dự phòng tại 40oC Class H; cấp cách nhiệt tối thiểu H; ≥ IP23; AVR; hiệu suất ≥ 84%; 1500 rpm; không chổi than; thương hiệu, xuất xứ do nhà thầu đề xuất."},{"item":"Máy 8,5/9,35 kVA: Bảng điều khiển","quote":"≥ IP65, BS EN 60529","reference":"Chương V, mục 1.2.b, hạng mục IV","requirement":"Kỹ thuật số, màn hình LCD, ≥ IP65 theo BS EN 60529, có chức năng AMF, kết nối PC, nút dừng khẩn cấp, giao diện kết nối ATS."},{"item":"Máy 8,5/9,35 kVA: Bộ nạp ắc quy từ lưới","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 1.2.b, hạng mục VI","requirement":"Switchmode flyback 65 kHz, đầu ra tự chọn 13,5 hoặc 27,0VDC, dòng ra ≥ 4.0 ADC, đầu vào 90-300 VAC, công suất ra liên tục tối đa 110W."},{"item":"Máy 8,5/9,35 kVA: ATS","quote":"Dòng điện định mức: ≥ 65 A.","reference":"Chương V, mục 1.2.b, hạng mục VII","requirement":"Loại treo tường, 1 pha/2 dây, dòng định mức ≥ 65 A, vỏ sơn tĩnh điện dày ≥ 2mm, có công tắc Auto/Gen/Man."},{"item":"Máy 8,5/9,35 kVA: Dây cáp, tiếp đất","quote":"Dây cáp dẫn điện tiết điện 16mm2 dùng đấu nối điện vào ATS","reference":"Chương V, mục 1.2.b, hạng mục VIII.5-VIII.10","requirement":"Cọc tiếp đất mạ đồng ≥ 1,2m; cáp đồng 16mm2 bọc PVC cho tiếp đất máy phát và ATS; cáp dẫn điện 16mm2 đấu nối vào ATS; cáp tín hiệu ATS - máy phát; nhiên liệu chạy thử 6 lít."},{"item":"Máy 20/22 kVA (SL 3 máy): Công suất","quote":"≥ 20kVA","reference":"Chương V, mục 1.2.b, hạng mục I.3-I.4","requirement":"Công suất liên tục ≥ 20kVA; dự phòng ≥ 22kVA."},{"item":"Máy 20/22 kVA: Pha, điện áp, tần số, cosφ","quote":"≤ ±1%/1,5%","reference":"Chương V, mục 1.2.b, hạng mục I.5-I.8","requirement":"1 pha, 2 dây; 220-230V/50Hz; Cosφ = 1; dao động ≤ ±1%/1,5%."},{"item":"Máy 20/22 kVA: Độ ồn, thùng nhiên liệu","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 70 dB(A)","reference":"Chương V, mục 1.2.b, hạng mục I.12-I.14","requirement":"Độ ồn ≤ 70 dB(A) ở 7m, 75% tải; thùng thép gắn bên trong vỏ cách âm (không gắn dưới đế máy), dung tích ≥ 85 lít."},{"item":"Máy 20/22 kVA: Tiêu thụ nhiên liệu","quote":"≤ 5,5 L/h","reference":"Chương V, mục 1.2.b, hạng mục I.15-I.16","requirement":"≤ 5,5 L/h; ≤ 4,5 L/h; ≤ 2,5 L/h; ≤ 2 L/h (các mức tải ghi theo bảng, nhãn từng mức không đọc được)."},{"item":"Máy 20/22 kVA: Kích thước, trọng lượng","quote":"≤ 1800 x 800 x 1100 mm","reference":"Chương V, mục 1.2.b, hạng mục I.23-I.24","requirement":"Kích thước ≤ 1800 x 800 x 1100 mm; trọng lượng khô ≤ 750 Kg."},{"item":"Máy 20/22 kVA: Động cơ","quote":"Thuộc các nước EU, G7","reference":"Chương V, mục 1.2.b, hạng mục II","requirement":"Thương hiệu thuộc các nước EU, G7; 4 xilanh, dung tích ≥ 2,3 lít, 1500 vòng/phút; công suất ≥ 21kW và ≥ 23kW; khởi động điện 12VDC, ắc quy ≥ 60Ah kín khí; dầu bôi trơn ≤ 25 lít; nước làm mát ≤ 8.5 lít."},{"item":"Máy 20/22 kVA: Đầu phát","quote":"≥ 85%","reference":"Chương V, mục 1.2.b, hạng mục III","requirement":"1 pha 2 dây, 220 VAC, 50 Hz; ≥ 20 KVA và ≥ 22 kVA; dao động ≤ ± 1%/ ± 5%; cấp cách nhiệt tối thiểu H; ≥ IP23; hiệu suất ≥ 85%; 1500 rpm."},{"item":"Máy 20/22 kVA: ATS","quote":"Dòng điện định mức: ≥ 65 A.","reference":"Chương V, mục 1.2.b, hạng mục VII","requirement":"1 pha/2 dây, dòng định mức ≥ 65 A, vỏ tủ sơn tĩnh điện dày 2,3mm."},{"item":"Máy 20/22 kVA: Dây cáp, nhiên liệu chạy thử","quote":"Dây cáp dẫn điện tiết điện 4x10 mm2 dùng đấu nối điện vào máy phát điện và ATS","reference":"Chương V, mục 1.2.b, hạng mục VIII.5-VIII.10","requirement":"Cáp dẫn điện 4x10 mm2 đấu nối vào máy phát và ATS; cọc đất mạ đồng >=1.2m, cáp đồng 16mm2 bọc PVC tiếp đất; nhiên liệu chạy thử 15 lít."},{"item":"Máy 30/33 kVA (SL 1 máy): Công suất","quote":"≥ 30kVA","reference":"Chương V, mục 1.2.b, hạng mục I.3-I.4","requirement":"Công suất liên tục ≥ 30kVA; dự phòng ≥ 33kVA."},{"item":"Máy 30/33 kVA: Pha, điện áp, tần số, cosφ","quote":"220-380V/50Hz","reference":"Chương V, mục 1.2.b, hạng mục I.5-I.8","requirement":"3 pha, 4 dây; 220-380V/50Hz; Cosφ = 0,8; dao động ≤ ±1%/1,5%."},{"item":"Máy 30/33 kVA: Độ ồn, thùng nhiên liệu, tiêu thụ","quote":"≤ 7,5 L/h","reference":"Chương V, mục 1.2.b, hạng mục I.12-I.18","requirement":"Độ ồn ≤ 70 dB(A) ở 7m, 75% tải; thùng nhiên liệu ≥ 100 lít; tiêu thụ ≤ 7,5; ≤ 6; ≤ 4,5; ≤ 3,5 L/h; chạy liên tục ≥ 10 giờ."},{"item":"Máy 30/33 kVA: Kích thước, trọng lượng, khung","quote":"≤ 2200 x 1000 x 1400 mm","reference":"Chương V, mục 1.2.b, hạng mục I.22-I.24","requirement":"Kích thước ≤ 2200 x 1000 x 1400 mm; trọng lượng khô ≤ 1200 Kg; khung thép dày ≥ 3mm."},{"item":"Máy 30/33 kVA: Động cơ","quote":"≥ 30kW","reference":"Chương V, mục 1.2.b, hạng mục II","requirement":"4 xilanh, dung tích ≥ 2,3 lít, 1500 vòng/phút; công suất ≥ 30kW và ≥ 33kW; khởi động 12VDC, ắc quy ≥ 60Ah kín khí; dầu bôi trơn ≤ 9,5 lít; nước làm mát ≤ 11.5 lít."},{"item":"Máy 30/33 kVA: Đầu phát","quote":"220/380 VAC","reference":"Chương V, mục 1.2.b, hạng mục III","requirement":"3 pha 4 dây, 220/380 VAC, 50 Hz, cosφ 0,8; ≥ 30 KVA và ≥ 33 kVA; cấp cách nhiệt tối thiểu H; ≥ IP23; hiệu suất ≥ 80%."},{"item":"Máy 30/33 kVA: ATS","quote":"Dòng điện định mức: ≥ 100 A.","reference":"Chương V, mục 1.2.b, hạng mục VII","requirement":"Dòng định mức ≥ 100 A; vỏ tủ dày 2,3mm. Văn bản ghi số pha/dây là 1 pha/2 dây (khác với máy 3 pha)."},{"item":"Máy 30/33 kVA: Dây cáp, nhiên liệu chạy thử","quote":"Dây cáp dẫn điện tiết điện 4x16 mm2 dùng đấu nối điện vào máy phát điện và ATS","reference":"Chương V, mục 1.2.b, hạng mục V.2, VIII.7, VIII.10","requirement":"Cáp dẫn điện 4x16 mm2 đấu nối vào máy phát và ATS; nhiên liệu chạy thử 15 lít; aptomat 3 pha."},{"item":"Máy 45/50 kVA (SL 1 máy): Công suất, pha, điện áp","quote":"≥ 45kVA","reference":"Chương V, mục 1.2.b, hạng mục I.3-I.7","requirement":"Liên tục ≥ 45kVA; dự phòng ≥ 50kVA; 3 pha 4 dây; 220-380V/50Hz; Cosφ = 0,8."},{"item":"Máy 45/50 kVA: Thùng nhiên liệu, tiêu thụ, độ ồn","quote":"≤ 12 L/h","reference":"Chương V, mục 1.2.b, hạng mục I.12-I.16","requirement":"Thùng ≥ 100 lít; tiêu thụ ≤ 12; ≤ 9; ≤ 6; ≤ 4 L/h; độ ồn ≤ 70 dB(A) ở 7m, 75% tải."},{"item":"Máy 45/50 kVA: Kích thước, trọng lượng","quote":"≤ 2300 x 1000 x 1400 mm","reference":"Chương V, mục 1.2.b, hạng mục I.23-I.24","requirement":"Kích thước ≤ 2300 x 1000 x 1400 mm; trọng lượng khô ≤ 1300 Kg."},{"item":"Máy 45/50 kVA: Động cơ","quote":"Khởi động điện, 24VDC","reference":"Chương V, mục 1.2.b, hạng mục II","requirement":"4 xilanh, dung tích ≥ 4,2 lít, đường kính ≥ 100 mm, hành trình ≤ 130 mm; công suất ≥ 42kW và ≥ 46kW; khởi động điện 24VDC, ắc quy ≥ 80Ah kín khí; mô tơ khởi động ≥ 4,5kW; dầu bôi trơn ≤ 13 lít."},{"item":"Máy 45/50 kVA: Đầu phát","quote":"≥ 45 KVA","reference":"Chương V, mục 1.2.b, hạng mục III","requirement":"3 pha 4 dây, 220/380 VAC, 50 Hz, cosφ 0,8; ≥ 45 KVA và ≥ 50 kVA; cấp H; ≥ IP23; hiệu suất ≥ 80%."},{"item":"Máy 45/50 kVA: ATS, đầu nối, cáp","quote":"Dây cáp dẫn điện tiết điện 4x25 mm2 dùng đấu nối điện vào máy phát điện và ATS","reference":"Chương V, mục 1.2.b, hạng mục V, VII, VIII","requirement":"ATS 3 pha/4 dây, dòng định mức ≥ 100 A, vỏ dày 2,3mm; đầu nối phù hợp đầu cos Ø ≥ 12; cáp dẫn điện 4x25 mm2; nhiên liệu chạy thử 15 lít."},{"item":"Máy 60/66 kVA (SL 1 máy): Công suất, pha, điện áp","quote":"≥ 60kVA","reference":"Chương V, mục 1.2.b, hạng mục I.3-I.7","requirement":"Liên tục ≥ 60kVA; dự phòng ≥ 66kVA; 3 pha 4 dây; 220-380V/50Hz; Cosφ = 0,8."},{"item":"Máy 60/66 kVA: Thùng nhiên liệu, tiêu thụ, độ ồn","quote":"≥ 120 lít","reference":"Chương V, mục 1.2.b, hạng mục I.12-I.16","requirement":"Thùng ≥ 120 lít; tiêu thụ ≤ 20; ≤ 14; ≤ 10; ≤ 5 L/h; độ ồn ≤ 70 dB(A) ở 7m, 75% tải."},{"item":"Máy 60/66 kVA: Kích thước, trọng lượng, khung","quote":"≤ 2500 x 1000 x 1400 mm","reference":"Chương V, mục 1.2.b, hạng mục I.22-I.24","requirement":"Kích thước ≤ 2500 x 1000 x 1400 mm; trọng lượng khô ≤ 1550 Kg; khung thép dày ≥3mm, sơn tĩnh điện."},{"item":"Máy 60/66 kVA: Động cơ","quote":"≥ 6 lít","reference":"Chương V, mục 1.2.b, hạng mục II","requirement":"Số xilanh ≥4, dung tích ≥ 6 lít, đường kính ≥ 100 mm, hành trình ≤ 130 mm; công suất ≥ 60kW và ≥ 66kW; khởi động 24VDC, ắc quy ≥ 80Ah kín khí; dầu bôi trơn ≤ 11 lít; nước làm mát ≤ 20,5 lít."},{"item":"Máy 60/66 kVA: Đầu phát","quote":"≥ 60 KVA","reference":"Chương V, mục 1.2.b, hạng mục III","requirement":"3 pha 4 dây, 220/380 VAC, 50 Hz, cosφ 0,8; ≥ 60 KVA và ≥ 66 kVA; cấp H; ≥ IP23; hiệu suất ≥ 80%."},{"item":"Máy 60/66 kVA: ATS, đầu nối, cáp","quote":"Dây cáp dẫn điện tiết điện 4x35 mm2 dùng đấu nối điện vào máy phát điện và ATS","reference":"Chương V, mục 1.2.b, hạng mục V, VII, VIII","requirement":"ATS 3 pha/4 dây, dòng định mức ≥ 100 A, vỏ dày >2mm; đầu nối phù hợp đầu cos Ø ≥ 12; cáp dẫn điện 4x35 mm2; nhiên liệu chạy thử 15 lít."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:22:19.577Z"}},"IB2400428063":{"u":"2026-11-03T06:24:01.184+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT Chuong V (1).pdf, E-HSMT.pdf), chưa phân tích cả HSMT.","Hai tệp (E-HSMT Chuong V (1).pdf và E-HSMT.pdf) có nội dung Chương V gần như trùng nhau; tệp thứ hai bỏ mất tiêu đề nhóm 'I' và 'II' của bảng A. Thông số lấy từ tệp thứ nhất; tham chiếu 'A-I', 'A-II' theo tệp thứ nhất.","Mục 1.3.1 yêu cầu hàng hóa 'được sản xuất trong nước trong năm 2024', trong khi bảng thông số yêu cầu năm sản xuất động cơ, đầu phát, bộ điều khiển 'Năm 2023 trở về sau'. Văn bản không nói rõ mối quan hệ giữa hai yêu cầu này.","Hãng, mã hiệu, xuất xứ động cơ và đầu phát do nhà thầu tự kê khai, HSMT không chỉ định hãng cụ thể.","Bảng PDF bị tách dòng khi trích xuất nên một số ô nhiều dòng (tính năng chung A-I.7, bảng thông số đặc trưng, chức năng tủ ATS, tiết diện dây) chỉ trích được một phần dòng; mục A-I.7 để quote null.","Không đưa vào danh sách: điều kiện hợp đồng, thanh toán, bảo đảm thực hiện hợp đồng, bảo lãnh bảo hành, tiến độ, hàng mẫu."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện 15kVA","notifyNo":"IB2400428063","generatorCapacity":"5 máy, mỗi máy ≥ 15.0 kVA công suất định mức (công suất dự phòng ≥ 16.5 kVA), 1 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 15 kVA: Số lượng và phạm vi","quote":"Trang bị mới 05 máy phát điện 15kVA-1 pha kèm tủ","reference":"Chương V, mục 1.1","requirement":"Trang bị mới 05 máy phát điện 15kVA, 1 pha, kèm tủ ATS (≥100A), lắp đặt hoàn chỉnh"},{"item":"Tổ máy 15 kVA: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha 2 dây","reference":"Chương V, mục 1.2, bảng A-II.1","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây"},{"item":"Tổ máy 15 kVA: Công suất định mức","quote":"≥ 15.0 kVA","reference":"Chương V, mục 1.2, bảng A-II.6","requirement":"≥ 15.0 kVA"},{"item":"Tổ máy 15 kVA: Công suất dự phòng","quote":"≥ 16.5 kVA","reference":"Chương V, mục 1.2, bảng A-II.7","requirement":"≥ 16.5 kVA"},{"item":"Tổ máy 15 kVA: Cấp điện áp","quote":"220V- 230V","reference":"Chương V, mục 1.2, bảng A-II.4","requirement":"220V - 230V"},{"item":"Tổ máy 15 kVA: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng A-II.5","requirement":"50 Hz"},{"item":"Tổ máy 15 kVA: Hệ số công suất","quote":"Cosϕ = 1.","reference":"Chương V, mục 1.2, bảng A-II.8","requirement":"Cosϕ = 1"},{"item":"Tổ máy 15 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục 1.2, bảng A-II.9","requirement":"1.500 vòng/phút"},{"item":"Tổ máy 15 kVA: Vận hành liên tục","quote":"≥ 12h","reference":"Chương V, mục 1.2, bảng A-II.10 và A-II.13","requirement":"≥ 12h ở 100% công suất định mức; ≥ 1h ở 110% công suất dự phòng"},{"item":"Tổ máy 15 kVA: Khả năng đóng tải 1 cấp","quote":"≥ 100 % tải định mức trong 30s","reference":"Chương V, mục 1.2, bảng A-II.14","requirement":"≥ 100 % tải định mức trong 30s"},{"item":"Tổ máy 15 kVA: Tuổi thọ hoạt động","quote":"≥ 10.000h nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng A-II.15","requirement":"≥ 10.000h, nhà thầu cung cấp thông tin chi tiết"},{"item":"Tổ máy 15 kVA: Thùng nhiên liệu","quote":"≥ 50 lít","reference":"Chương V, mục 1.2, bảng A-II.11, 12 và 3","requirement":"Dung tích ≥ 50 lít, gắn liền khung bệ máy, thép xử lý hóa học chống rỉ sét, sơn tĩnh điện"},{"item":"Tổ máy 15 kVA: Độ ồn (có vỏ cách âm)","quote":"Độ ồn lớn nhất ≤ 66dB(A) khi hoạt động","reference":"Chương V, mục 1.2, bảng A-II.16","requirement":"Độ ồn lớn nhất ≤ 66dB(A) khi hoạt động ở chế độ >75% công suất định mức, không gian mở, khoảng cách 7m"},{"item":"Tổ máy 15 kVA: Vỏ máy, cấp bảo vệ","quote":"Tối thiểu cấp bảo vệ IP23","reference":"Chương V, mục 1.2, bảng A-II.17 và A-II.23","requirement":"Vỏ hoạt động ngoài trời, tối thiểu cấp bảo vệ IP23; vỏ cách âm bằng thép dày ≥ 1.5mm, xử lý hóa học, sơn tĩnh điện"},{"item":"Tổ máy 15 kVA: Kích thước và trọng lượng","quote":"≤ (1700 x 800 x 1200) mm + 1%","reference":"Chương V, mục 1.2, bảng A-II.18 và A-II.19","requirement":"Kích thước cả vỏ ≤ (1700 x 800 x 1200) mm + 1%; trọng lượng khô ≤ 750 Kg"},{"item":"Tổ máy 15 kVA: Khung - đế máy và chống rung","quote":"sử dụng thép chữ U, I hoặc V có độ dày","reference":"Chương V, mục 1.2, bảng A-II.24 và A-II.20","requirement":"Khung dùng thép chữ U, I hoặc V dày ≥2mm, xử lý hóa chất, sơn tĩnh điện; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Tổ máy 15 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch","reference":"Chương V, mục 1.2, bảng A-II.21","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy 15 kVA: Điều kiện hoạt động","quote":"Nhiệt độ môi trường: -10oC đến","reference":"Chương V, mục 1.2, bảng A-II.22","requirement":"Nhiệt đới hóa; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%"},{"item":"Tổ máy 15 kVA: Khí thải","quote":"(QCVN19:2009/BTNMT) có chứng","reference":"Chương V, mục 1.2, bảng A-II.27","requirement":"Đáp ứng QCVN19:2009/BTNMT, có chứng nhận của đơn vị kiểm định độc lập"},{"item":"Tổ máy 15 kVA: Tính năng chung","quote":null,"reference":"Chương V, mục 1.2, bảng A-I.7","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự kích từ; tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy; ắc quy kín khí"},{"item":"Tổ máy 15 kVA: Chất lượng, năm sản xuất, xuất xứ","quote":"Mới 100%, có chứng nhận nguồn gốc","reference":"Chương V, mục 1.2, bảng A-II.2 và mục 1.3.1","requirement":"Mới 100%, có chứng nhận nguồn gốc; hàng hóa sản xuất trong nước trong năm 2024, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ"},{"item":"Tổ máy 15 kVA: Chứng nhận và tiêu chuẩn","quote":"CE hoặc ISO 8528 hoặc tương đương","reference":"Chương V, mục 1.2, bảng A-I.4, 5, 6","requirement":"CE hoặc ISO 8528 hoặc tương đương; đơn vị lắp ráp/sản xuất có ISO 9001:2015 và ISO 14001:2015"},{"item":"Tổ máy 15 kVA: Hãng sản xuất/mã hiệu/xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng A-I.1","requirement":"Nhà thầu cung cấp thông tin (hãng, mã hiệu, xuất xứ không được chỉ định)"},{"item":"Tổ máy 15 kVA: Tài liệu kỹ thuật","quote":"Nhà thầu phải cung cấp đầy đủ catalog gốc (bằng tiếng Anh) và bản dịch tiếng","reference":"Chương V, mục 1.2 và bảng A-I.29","requirement":"Catalog gốc (tiếng Anh) và bản dịch tiếng Việt cho động cơ, đầu phát, bộ điều khiển và tủ ATS; tài liệu hướng dẫn sử dụng, vận hành bằng tiếng Việt"},{"item":"Tổ máy 15 kVA: Bảng thông số đặc trưng","quote":"Tất cả các máy đều phải có bảng thông","reference":"Chương V, mục 1.2, bảng A-I.28","requirement":"Có bảng thông số bền, gắn chắc trên vỏ máy hoặc in trực tiếp, gồm tên/thương hiệu nhà chế tạo, số seri, công suất, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng, năm sản xuất"},{"item":"Tổ máy 15 kVA: Đầu phát - hãng, xuất xứ, năm sản xuất","quote":"Năm 2023 trở về sau","reference":"Chương V, mục 1.2, bảng B-1, 2, 3","requirement":"Hãng/mã hiệu và xuất xứ do nhà thầu cung cấp; năm sản xuất 2023 trở về sau"},{"item":"Tổ máy 15 kVA: Đầu phát - công suất, hệ số công suất","quote":"≥ 15 kVA","reference":"Chương V, mục 1.2, bảng B (mục 1 và 2 phần thông số)","requirement":"Công suất định mức ≥ 15 kVA; hệ số công suất 1.0"},{"item":"Tổ máy 15 kVA: Đầu phát - kích từ và AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, bảng B (mục 3 và 4 phần thông số)","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR"},{"item":"Tổ máy 15 kVA: Đầu phát - độ ổn định điện áp, tần số","quote":"≤ ±1% từ không tải đến đầy tải định mức","reference":"Chương V, mục 1.2, bảng B (mục 5 và 6 phần thông số)","requirement":"Độ ổn định điện áp và tần số ≤ ±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Tổ máy 15 kVA: Đầu phát - cấp cách nhiệt, bảo vệ, kết cấu, làm mát","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, bảng B (mục 7-10 phần thông số)","requirement":"Cách nhiệt tối thiểu cấp H; bảo vệ tối thiểu IP23; một ổ trục, tự bôi trơn; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Tổ máy 15 kVA: Động cơ - hãng, xuất xứ, năm sản xuất, nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, bảng C-1 đến C-4","requirement":"Hãng/mã hiệu và xuất xứ do nhà thầu cung cấp; năm sản xuất 2023 trở về sau; nhiên liệu dầu Diesel"},{"item":"Tổ máy 15 kVA: Động cơ - loại, công suất","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, bảng C (mục 1-3 phần thông số)","requirement":"4 kỳ làm mát bằng nước; công suất liên tục ≥ 20 kW; công suất tối đa ≥ 22 KW"},{"item":"Tổ máy 15 kVA: Động cơ - tốc độ, xilanh, tỷ số nén","quote":"≥ 3, thẳng hàng","reference":"Chương V, mục 1.2, bảng C (mục 4-6 phần thông số)","requirement":"Tốc độ 1500 vòng/phút; số xilanh ≥ 3, thẳng hàng; tỷ số nén ≥ 20:1"},{"item":"Tổ máy 15 kVA: Động cơ - điều tốc, nạp khí, phun nhiên liệu","quote":"Hút khí tự nhiên","reference":"Chương V, mục 1.2, bảng C (mục 7-9 phần thông số)","requirement":"Điều tốc điện tử có ECU kiểm soát nhiệt độ động cơ, áp lực nhớt; hút khí tự nhiên; phun trực tiếp hoặc gián tiếp"},{"item":"Tổ máy 15 kVA: Động cơ - mức tiêu thụ nhiên liệu","quote":"≤ 6 lít/giờ tại 100% tải định mức","reference":"Chương V, mục 1.2, bảng C (mục 10 phần thông số)","requirement":"≤ 6 lít/giờ tại 100% tải định mức; ≤ 5 lít/giờ tại 75% tải định mức"},{"item":"Tổ máy 15 kVA: Động cơ - khởi động, ắc quy","quote":"Khởi động điện.","reference":"Chương V, mục 1.2, bảng C (mục 12 và 13 phần thông số)","requirement":"Khởi động điện; tích hợp tiếp điểm điều khiển bật/tắt từ xa; ắc quy loại kín khí, cố định trong vỏ chống ồn, đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối)"},{"item":"Tổ máy 15 kVA: Động cơ - lọc, bôi trơn, làm mát, sấy","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt","reference":"Chương V, mục 1.2, bảng C (mục 14-17 phần thông số)","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt; bơm dầu bôi trơn, phin lọc, bầu lọc; làm mát bằng nước pha dung dịch chống đóng cặn kèm bình nước phụ; có tính năng sấy trước khi khởi động"},{"item":"Tổ máy 15 kVA: Bộ điều khiển - hiển thị","quote":"Màn hình LCD","reference":"Chương V, mục 1.2, bảng D-2, 3, 4, 10","requirement":"Năm sản xuất 2023 trở về sau; màn hình LCD; ngôn ngữ Tiếng Việt hoặc Tiếng Anh; hiển thị điện áp, dòng điện, tần số, công suất, tải, hệ số công suất, tốc độ, áp suất dầu, nhiệt độ nước, mức nhiên liệu, điện áp sạc ắc quy, trạng thái, giờ vận hành còn lại đến bảo trì"},{"item":"Tổ máy 15 kVA: Bộ điều khiển - chế độ, nút điều khiển, truyền thông","quote":"Modbus RTU RS485","reference":"Chương V, mục 1.2, bảng D-5 đến D-9 và D-13","requirement":"Chế độ TEST, RUN, AUTO, STOP; tự khởi động khi mất điện lưới; đèn LED cảnh báo lỗi; nút START, STOP, dừng khẩn cấp; truyền thông Modbus RTU RS485; điều khiển bật/tắt từ xa qua dry contact và tin nhắn SMS"},{"item":"Tổ máy 15 kVA: Bộ điều khiển - cảnh báo và tự dừng máy","quote":"- Máy phát Điện quá tải","reference":"Chương V, mục 1.2, bảng D-11 và D-12","requirement":"Cảnh báo nhiệt độ nước/động cơ cao, áp suất dầu thấp, điện áp/tần số cao-thấp, quá tải, dừng khẩn cấp, điện áp ắc quy thấp, mức nhiên liệu thấp; tự động dừng máy khi các sự cố này vượt ngưỡng"},{"item":"Tổ máy 15 kVA: Bảo vệ và đấu nối đầu ra","quote":"CB bảo vệ điện áp đầu ra 1 pha 2 cực","reference":"Chương V, mục 1.2, bảng E-1 và E-2","requirement":"CB bảo vệ điện áp đầu ra 1 pha 2 cực; đấu nối công suất đầu ra bằng cọc kết nối cố định có ren vít, đai ốc và nắp bảo vệ"},{"item":"Tủ ATS (kèm mỗi máy): Loại tủ và dòng định mức","quote":"Dòng điện định mức: ≥ 100 A, 1 pha","reference":"Chương V, mục 1.2, bảng F-1 và F-2","requirement":"Loại treo tường; dòng điện định mức ≥ 100 A, 1 pha"},{"item":"Tủ ATS (kèm mỗi máy): Chức năng","quote":"Công tắc lựa chọn chế độ:","reference":"Chương V, mục 1.2, bảng F-2","requirement":"Tự động khởi động máy phát khi lưới có sự cố; tự động chuyển tải lưới sang máy phát và ngược lại; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc qui tự động; đèn báo chế độ; vỏ tủ sơn tĩnh điện; chỉnh được thời gian chờ lưới ổn định, đóng contactor lưới, đóng contactor máy phát, làm nguội máy"},{"item":"Lắp đặt: Phạm vi và cáp","quote":"Tiết diện dây đất","reference":"Chương V, mục 1.2, bảng G-1 đến G-7","requirement":"Lắp đặt hoàn chỉnh tủ ATS và máy phát tại vị trí Chủ đầu tư chỉ định; đấu nối dây nguồn, tiếp đất, điều khiển đi trong ống nhựa; tiếp đất cho máy và tủ ATS; tiết diện dây đất ≥ 16 mm2, dây nguồn ≥ 16 mm2; có hệ thống thoát gió, thoát khói"},{"item":"Lắp đặt: Chạy thử tải","quote":"yêu cầu của chủ đầu tư.","reference":"Chương V, mục 1.2, bảng G-8 và Mục 3","requirement":"Cam kết chạy thử tải theo yêu cầu của chủ đầu tư; chạy thử tải từng máy bằng tải giả trước khi lắp đặt đưa vào sử dụng"},{"item":"Bảo hành, bảo dưỡng","quote":"+ Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Bảo hành ≥24 tháng kể từ ngày bàn giao nghiệm thu tại tỉnh Tiền Giang; bảo trì - bảo dưỡng định kỳ miễn phí 6 tháng/lần tại nơi lắp đặt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:24:00.427Z"}},"IB2400428936":{"u":"2026-11-03T06:27:55.699+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ, số xi lanh, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, bảo hành, CO/CQ hay năm sản xuất của động cơ/đầu phát; không ghi các nội dung này.","Văn bản không nêu số lượng tổ máy; chỉ có một tổ máy 80 kVA.","Dòng 'Điện áp 230/400V' của động cơ và '380/400V ÷ 400/480V' của đầu phát được chép đúng như văn bản."],"result":{"keyInfo":{"bidName":"Mua sắm hàng hóa máy phát điện Trạm Y tế Ký túc xá Khu A của Trung tâm Quản lý Ký túc xá","notifyNo":"IB2400428936","generatorCapacity":"80 kVA (dự phòng ≥ 88 kVA, liên tục ≥ 80 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi cung cấp: Tổ máy phát điện","quote":"Cung cấp lắp đặt tổ máy phát điện (động cơ máy phát điện; đầu phát điện cho máy; bảng điều khiển; vỏ bảo vệ máy phát điện), bao gồm các vật tư, thiết bị trọn bộ kèm theo.","reference":"Chương V, mục 2.a","requirement":"Cung cấp lắp đặt tổ máy phát điện gồm động cơ máy phát điện, đầu phát điện, bảng điều khiển, vỏ bảo vệ máy phát điện, kèm các vật tư, thiết bị trọn bộ."},{"item":"Máy 80 kVA - Động cơ: Loại động cơ","quote":"Loại động cơ: Diesel 4 thì có turbo tăng áp.","reference":"Chương V, mục 2.a.1","requirement":"Diesel 4 thì có turbo tăng áp."},{"item":"Máy 80 kVA - Động cơ: Công suất dự phòng","quote":"Công suất dự phòng ≥ 88 KVA.","reference":"Chương V, mục 2.a.1","requirement":"≥ 88 KVA."},{"item":"Máy 80 kVA - Động cơ: Công suất liên tục","quote":"Công suất liên tục ≥ 80 KVA.","reference":"Chương V, mục 2.a.1","requirement":"≥ 80 KVA."},{"item":"Máy 80 kVA - Động cơ: Điện áp, tần số","quote":"Điện áp, tần số: 230/400V, 3 pha – 4 dây, 50 HZ.","reference":"Chương V, mục 2.a.1","requirement":"230/400V, 3 pha – 4 dây, 50 HZ."},{"item":"Máy 80 kVA - Động cơ: Kiểu phun nhiên liệu","quote":"Kiểu phun nhiên liệu: Trực tiếp","reference":"Chương V, mục 2.a.1","requirement":"Phun trực tiếp."},{"item":"Máy 80 kVA - Động cơ: Điều tốc","quote":"Điều tốc: Điện tử","reference":"Chương V, mục 2.a.1","requirement":"Điện tử."},{"item":"Máy 80 kVA - Động cơ: Khả năng chịu quá tải","quote":"Khả năng chịu quá tải: ≥ 110%","reference":"Chương V, mục 2.a.1","requirement":"≥ 110%."},{"item":"Máy 80 kVA - Động cơ: Nhiên liệu","quote":"Động cơ dùng nhiên liệu dầu Diesel","reference":"Chương V, mục 2.a.1","requirement":"Động cơ dùng nhiên liệu dầu Diesel."},{"item":"Máy 80 kVA - Động cơ: Làm mát","quote":"Nước làm mát và gió","reference":"Chương V, mục 2.a.1","requirement":"Nước làm mát và gió."},{"item":"Máy 80 kVA - Động cơ: Két nước làm mát","quote":"Két nước làm mát: có quạt gió riêng để giải nhiệt.","reference":"Chương V, mục 2.a.1","requirement":"Có quạt gió riêng để giải nhiệt."},{"item":"Máy 80 kVA - Động cơ: Tốc độ","quote":"Tốc độ động cơ: 1500 Vòng/phút.","reference":"Chương V, mục 2.a.1","requirement":"1500 vòng/phút."},{"item":"Máy 80 kVA - Đầu phát điện: Tình trạng","quote":"Đầu phát điện mới 100%.","reference":"Chương V, mục 2.a.2","requirement":"Mới 100%."},{"item":"Máy 80 kVA - Đầu phát điện: Điện áp, tần số","quote":"Điện áp, tần số: 380/400V ÷ 400/480V, 3 pha – 4 dây, 50HZ.","reference":"Chương V, mục 2.a.2","requirement":"380/400V ÷ 400/480V, 3 pha – 4 dây, 50HZ."},{"item":"Máy 80 kVA - Đầu phát điện: Công suất tối đa 50Hz","quote":"Công suất tối đa 50Hz: 80 KVA","reference":"Chương V, mục 2.a.2","requirement":"80 KVA."},{"item":"Máy 80 kVA - Đầu phát điện: Tốc độ","quote":"Tốc độ máy phát điện: 1500 vòng/ phút.","reference":"Chương V, mục 2.a.2","requirement":"1500 vòng/phút."},{"item":"Máy 80 kVA - Đầu phát điện: Kiểu kích từ","quote":"Loại không chổi than, tự kích từ.","reference":"Chương V, mục 2.a.2","requirement":"Không chổi than, tự kích từ."},{"item":"Máy 80 kVA - Đầu phát điện: Bộ điều chỉnh điện áp","quote":"Bộ điều chỉnh điện áp: AVR","reference":"Chương V, mục 2.a.2","requirement":"AVR."},{"item":"Máy 80 kVA - Đầu phát điện: Công suất đầu ra","quote":"Đầu phát điện đảm bảo công suất đầu ra theo khả năng chịu quá tải của động\ncơ (Khả năng chịu quá tải: ≥ 110%)","reference":"Chương V, mục 2.a.2","requirement":"Đảm bảo công suất đầu ra theo khả năng chịu quá tải của động cơ (≥ 110%)."},{"item":"Máy 80 kVA - Đầu phát điện: Cấp cách điện","quote":"Cấp cách điện Class H;","reference":"Chương V, mục 2.a.2","requirement":"Class H."},{"item":"Máy 80 kVA - Đầu phát điện: Mức độ bảo vệ","quote":"Mức độ bảo vệ: IP23","reference":"Chương V, mục 2.a.2","requirement":"IP23."},{"item":"Máy 80 kVA - Đầu phát điện: Độ ổn định điện áp","quote":"Độ ổn định điện áp: ± 1%.","reference":"Chương V, mục 2.a.2","requirement":"± 1%."},{"item":"Máy 80 kVA - Bảng điều khiển: Tình trạng","quote":"Bảng điều khiển mới 100%","reference":"Chương V, mục 2.a.3","requirement":"Mới 100%."},{"item":"Máy 80 kVA - Bảng điều khiển: Loại","quote":"Loại Auto Start/Stop","reference":"Chương V, mục 2.a.3","requirement":"Auto Start/Stop."},{"item":"Máy 80 kVA - Bảng điều khiển: Màn hình","quote":"Màn hình hiển thị LCD, hiển thị đủ các thông số kỹ thuật như:","reference":"Chương V, mục 2.a.3","requirement":"Màn hình LCD, hiển thị đủ các thông số kỹ thuật."},{"item":"Máy 80 kVA - Bảng điều khiển: Chức năng hiển thị","quote":"Chức năng: Hiển thị thông số hoạt động của máy: Công suất (KVA); Điện\náp (V); Tần số (Hz), Mức nhiên liệu (%); số giờ hoạt động;….","reference":"Chương V, mục 2.a.3","requirement":"Hiển thị thông số hoạt động của máy: công suất (KVA), điện áp (V), tần số (Hz), mức nhiên liệu (%), số giờ hoạt động."},{"item":"Máy 80 kVA - Bảng điều khiển: Cảnh báo","quote":"Cảnh báo: Bộ điều khiển sẽ đưa ra các tín hiệu cảnh báo khi các thông số\nsắp vượt qua ngưỡng an toàn.","reference":"Chương V, mục 2.a.3","requirement":"Đưa ra tín hiệu cảnh báo khi các thông số sắp vượt qua ngưỡng an toàn."},{"item":"Máy 80 kVA - Bảng điều khiển: Dừng máy","quote":"Dừng máy: Để bảo vệ an toàn cho máy, bộ điều khiển sẽ ra lệnh dừng\nmáy khi các thông số hoạt động vượt qua ngưỡng cảnh báo.","reference":"Chương V, mục 2.a.3","requirement":"Ra lệnh dừng máy khi các thông số hoạt động vượt qua ngưỡng cảnh báo."},{"item":"Máy 80 kVA - Vỏ máy: Lắp ráp","quote":"Vỏ máy phát điện lắp ráp đồng bộ với tổ máy phát điện","reference":"Chương V, mục 2.a.4","requirement":"Vỏ lắp ráp đồng bộ với tổ máy phát điện."},{"item":"Máy 80 kVA - Vỏ máy: Cách âm, độ ồn","quote":"Vỏ cách âm tiêu chuẩn, độ ồn từ 75-80 dB;","reference":"Chương V, mục 2.a.4","requirement":"Vỏ cách âm tiêu chuẩn, độ ồn từ 75-80 dB."},{"item":"Máy 80 kVA - Vỏ máy: Chống rung","quote":"Bộ cao su chống rung giữa động cơ, đầu phát và khung đế.","reference":"Chương V, mục 2.a.4","requirement":"Bộ cao su chống rung giữa động cơ, đầu phát và khung đế."},{"item":"Máy 80 kVA - Vỏ máy: Bồn nhiên liệu","quote":"Bồn nhiên liệu được thiết kế nằm dưới chân máy dung tích đủ cho máy hoạt\nđộng trên 8 giờ liên tục mức 100% tải và có cảm biến mức nhiên liệu.","reference":"Chương V, mục 2.a.4","requirement":"Bồn nằm dưới chân máy, dung tích đủ cho máy hoạt động trên 8 giờ liên tục ở mức 100% tải, có cảm biến mức nhiên liệu."},{"item":"Máy 80 kVA - Vỏ máy: Giảm âm, giảm rung","quote":"Bô giảm âm công nghiệp và ống giảm rung.","reference":"Chương V, mục 2.a.4","requirement":"Bô giảm âm công nghiệp và ống giảm rung."},{"item":"Máy 80 kVA - Phụ kiện: Ắc quy khởi động","quote":"Bộ ắc quy khởi động.","reference":"Chương V, mục 2.a.4","requirement":"Bộ ắc quy khởi động."},{"item":"Máy 80 kVA - Phụ kiện: Cáp nối và cọc bình","quote":"Cáp nối và cọc bình.","reference":"Chương V, mục 2.a.4","requirement":"Cáp nối và cọc bình."},{"item":"Máy 80 kVA - Phụ kiện: Bộ sạc ắc quy","quote":"Bộ sạc ắc quy tự động nguồn 220VAC 50Hz, đầu ra DC 12V/24V.","reference":"Chương V, mục 2.a.4","requirement":"Tự động, nguồn 220VAC 50Hz, đầu ra DC 12V/24V."},{"item":"Máy 80 kVA - Phụ kiện: MCCB bảo vệ đầu phát","quote":"Thiết bị bảo vệ đầu phát (đóng cắt phụ tải) MCCB ≥160A-3P.","reference":"Chương V, mục 2.a.4","requirement":"MCCB ≥160A-3P (đóng cắt phụ tải), phải đảm bảo công suất đầu ra theo khả năng chịu quá tải của động cơ (≥ 110%)."},{"item":"Tủ ATS 160A: Thông số làm việc","quote":"Dòng làm việc 160A, 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V.","reference":"Chương V, mục 2.a.5","requirement":"Dòng làm việc 160A, 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V."},{"item":"Tủ ATS 160A: Bộ điều khiển","quote":"Bộ điều khiển ATS.","reference":"Chương V, mục 2.a.5","requirement":"Bộ điều khiển ATS."},{"item":"Tiêu chuẩn thử nghiệm tổ máy","quote":"Giấy chứng nhận xác nhận về thử nghiệm tổ máy phát điện đáp ứng tiêu\nchuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương hoặc tốt hơn do tổ chức có\nchức năng và độc lập với nhà sản xuất ban hành.","reference":"Chương V, mục 3.d","requirement":"Giấy chứng nhận thử nghiệm tổ máy phát điện đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương hoặc tốt hơn, do tổ chức có chức năng và độc lập với nhà sản xuất ban hành."},{"item":"Chạy thử nghiệm thu","quote":"cho máy phát chạy thử liên tục 1h với các chế độ tải khác nhau đến công\nsuất định mức.","reference":"Chương V, Mục 3","requirement":"Chạy thử liên tục 1h với các chế độ tải khác nhau đến công suất định mức, có sự chứng kiến của đại diện bên mua."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:27:55.208Z"}},"IB2400429380":{"u":"2026-11-03T06:29:49.417+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2. Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Văn bản có mâu thuẫn nhỏ: mục 4.1 ghi công suất động cơ ≥ 400kW, còn bảng thông số (mục 5, bảng II) ghi ≥ 400 kVA/≥ 320 kW.","Thời hạn bảo hành: bảng IX ghi tối thiểu 24 tháng từ biên bản nghiệm thu tổng thể hợp đồng, mục 8 ghi 24 tháng từ ngày nghiệm thu đưa hàng hóa vào vận hành.","Văn bản có nhiều lỗi dấu và khoảng trắng (ví dụ 'Hê ̣số', 'điêṇ áp'); các trích dẫn được giữ nguyên như trong văn bản. Một số dòng 'Năm sản xuất' trong bảng III, V, VI không có giá trị yêu cầu.","Điều kiện môi trường (nhiệt độ tối đa 45°C, độ cao lắp đặt đến 1000m) có trong mục II.1 nhưng không được liệt kê riêng vì ô giá trị bị tách dòng khỏi nhãn."],"result":{"keyInfo":{"bidName":"Gói thầu 01/MS-Mua sắm máy phát điện","notifyNo":"IB2400429380","generatorCapacity":"400 kVA / 320 kW (công suất liên tục ≥ 400 kVA, công suất tối đa ≥ 440 kVA), 01 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và phạm vi cung cấp","quote":"Mua 01 Máy phát điện công suất 400kVA. Cùng các vật tư, thiết bị trọn bộ kèm theo.","reference":"Chương V, mục I.1 (Quy mô)","requirement":"Mua 01 máy phát điện công suất 400 kVA cùng vật tư, thiết bị trọn bộ kèm theo; 70 mét cáp cao su ruột đồng mềm 3x185+1x120 mm2 Cu/NR/NR 0,6/1kV và 01 rulo cuốn cáp."},{"item":"Tổ máy 400 kVA: Loại máy","quote":"Máy phát điện diesel có vỏ giảm âm, công suất 400kVA, 03 pha","reference":"Chương V, mục 5, bảng I, dòng 1","requirement":"Máy phát điện diesel có vỏ giảm âm, công suất 400 kVA, 03 pha."},{"item":"Tổ máy 400 kVA: Cấu thành trọn bộ","quote":"Bao gồm: Động cơ, máy phát, bảng điều khiển, vỏ chống ồn, thùng bệ máy, bình nhiên liệu, tủ ATS 4P-600A và các phụ kiện khác kèm theo","reference":"Chương V, mục 5, bảng I","requirement":"Gồm động cơ, máy phát, bảng điều khiển, vỏ chống ồn, thùng bệ máy, bình nhiên liệu, tủ ATS 4P-600A và các phụ kiện kèm theo."},{"item":"Tổ máy 400 kVA: Lắp ráp, thử nghiệm xuất xưởng","quote":"phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sản xuất và được chịu trách nhiệm bởi 1 Nhà sản xuất","reference":"Chương V, mục 3.1","requirement":"Trọn bộ tổ máy (có bộ chuyển đổi nguồn tự động) phải được lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại nhà sản xuất và do 1 nhà sản xuất chịu trách nhiệm."},{"item":"Tổ máy 400 kVA: Công suất","quote":"Công suất định mức: 320kW/400kVA.","reference":"Chương V, mục 4.2; mục 5, bảng I, dòng 6-7","requirement":"Công suất định mức 320 kW/400 kVA; công suất liên tục ≥ 400 kVA; công suất tối đa ≥ 440 kVA."},{"item":"Tổ máy 400 kVA: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục 5, bảng I, dòng 8","requirement":"≥ 0,8."},{"item":"Tổ máy 400 kVA: Điện áp, tần số, số pha","quote":"380V/220V","reference":"Chương V, mục 5, bảng I, dòng 9, 11; bảng III, dòng 7","requirement":"Điện áp định mức 380V/220V; tần số 50 Hz; 3 pha - 4 dây."},{"item":"Tổ máy 400 kVA: Tốc độ vòng quay","quote":"≤ 1500 vòng/phút","reference":"Chương V, mục 5, bảng I, dòng 10","requirement":"≤ 1500 vòng/phút (mục 4.1 và 4.2 ghi số vòng quay định mức 1.500 vòng/phút)."},{"item":"Tổ máy 400 kVA: Điều chỉnh công suất khi thay đổi tải","quote":"Tự động điều chỉnh","reference":"Chương V, mục 5, bảng I, dòng 12","requirement":"Tự động điều chỉnh."},{"item":"Tổ máy 400 kVA: Tiêu hao nhiên liệu","quote":"≤ 85,5 lít/giờ","reference":"Chương V, mục 5, bảng I, dòng 13-14","requirement":"Ở 100% tải ≤ 85,5 lít/giờ; ở 50% tải ≤ 43,2 lít/giờ."},{"item":"Tổ máy 400 kVA: Khả năng quá tải","quote":"10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục","reference":"Chương V, mục 5, bảng I, dòng 15; mục 4.2","requirement":"Quá tải 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục; PMax = 1,1 Pđm."},{"item":"Tổ máy 400 kVA: Khung bệ máy","quote":"Được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tỉnh điện","reference":"Chương V, mục 5, bảng I, dòng 16","requirement":"Xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tĩnh điện."},{"item":"Tổ máy 400 kVA: Nhiên liệu và thời gian chạy","quote":"Dầu Diezel","reference":"Chương V, mục 5, bảng I, dòng 17-18","requirement":"Nhiên liệu dầu Diezel; thời gian chạy liên tục không hạn chế."},{"item":"Tổ máy 400 kVA: Bình nhiên liệu","quote":"≥ 750 lít (Đảm bảo cho 08 giờ chạy máy đầy tải)","reference":"Chương V, mục 5, bảng I, dòng 19","requirement":"Dung tích ≥ 750 lít, đảm bảo 08 giờ chạy máy đầy tải."},{"item":"Tổ máy 400 kVA: Kích thước, trọng lượng","quote":null,"reference":"Chương V, mục 5, bảng I, dòng 20-21","requirement":"Nhà thầu nêu cụ thể kích thước (DxRxC) và trọng lượng tổ hợp máy phát điện (kg); không có giá trị yêu cầu cụ thể."},{"item":"Tổ máy 400 kVA: Tình trạng, xuất xứ, CO/CQ","quote":"yêu cầu hàng hóa được nhập khẩu chính hãng, hoặc sản xuất trong nước, không nhập khẩu qua nước thứ 3","reference":"Chương V, mục 2.2 a); mục 5, bảng I, dòng 2-5","requirement":"Mới 100%, không khiếm khuyết, có CO và chứng nhận chất lượng; hàng nhập khẩu chính hãng hoặc sản xuất trong nước, không nhập khẩu qua nước thứ 3. Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu."},{"item":"Tổ máy 400 kVA: Tiêu chuẩn chế tạo","quote":"Máy phát điện dự phòng hạ áp được chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","reference":"Chương V, mục 3.5; mục 2.1 e)","requirement":"Chế tạo theo TCVN 9729:2013 hoặc tiêu chuẩn tương đương; có giấy chứng nhận sản phẩm/nhà sản xuất đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương."},{"item":"Tổ máy 400 kVA: Thí nghiệm xuất xưởng và nghiệm thu","quote":"Máy phát phải được thí nghiệm xuất xưởng theo tiêu chuẩn TCVN 9729-6:2013, TCVN 6627-1 hoặc tiêu chuẩn tương đương","reference":"Chương V, mục 3.6; Mục 3 (Kiểm tra và thử nghiệm)","requirement":"Thí nghiệm xuất xưởng theo TCVN 9729-6:2013, TCVN 6627-1 hoặc tương đương (đo điện trở một chiều cuộn dây Stato và Roto, đo tổn hao không tải, thử điện áp chịu thử); chạy thử liên tục 2h với các chế độ tải đến Pđm trước khi tiếp nhận."},{"item":"Tổ máy 400 kVA: Thử tải","quote":"Nhà thầu phải có hệ thống tải giả để thử tải trong các trường hợp sau:","reference":"Chương V, mục 5, bảng IX, dòng 5","requirement":"Nhà thầu có hệ thống tải giả; chạy đơn biến thiên tải 70%-110% và liên động 10%-110% công suất định mức."},{"item":"Tổ máy 400 kVA: Động cơ - Loại, công suất","quote":"≥ 400 kVA/≥ 320 kW","reference":"Chương V, mục 4.1; mục 5, bảng II, dòng 6-8","requirement":"Diesel 4 kỳ; công suất liên tục ≥ 400 kVA/≥ 320 kW; công suất tối đa ≥ 440 kVA/≥ 352 kW (mục 4.1 ghi công suất ≥ 400kW); chế độ làm việc dài hạn."},{"item":"Tổ máy 400 kVA: Động cơ - Nhà sản xuất, mã hiệu, năm sản xuất","quote":"Sản xuất từ năm 2023 trở về sau","reference":"Chương V, mục 5, bảng II, dòng 1-5, 14-15","requirement":"Mới 100%, sản xuất từ năm 2023 trở về sau; nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, tỉ số nén, hành trình xilanh."},{"item":"Tổ máy 400 kVA: Động cơ - Số xy lanh, tốc độ","quote":"≥ 6 xy lanh, xếp thẳng hàng","reference":"Chương V, mục 5, bảng II, dòng 12-13","requirement":"≥ 6 xy lanh xếp thẳng hàng; tốc độ quay ≤ 1500 vòng/phút."},{"item":"Tổ máy 400 kVA: Động cơ - Nhiên liệu, điều tốc","quote":"Bơm phun trực tiếp, điều khiển bằng điện tử","reference":"Chương V, mục 5, bảng II, dòng 9-11","requirement":"Bơm phun trực tiếp điều khiển bằng điện tử; điều tốc điện tử; điều chỉnh tần số ở trạng thái ổn định ≤ ± 0.5%."},{"item":"Tổ máy 400 kVA: Động cơ - Nạp khí, làm mát, bôi trơn","quote":"Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió","reference":"Chương V, mục 5, bảng II, dòng 17, 19; mục 4.1","requirement":"Turbo tăng áp (có làm mát khí nạp); làm mát cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió; bôi trơn cưỡng bức bằng bơm."},{"item":"Tổ máy 400 kVA: Động cơ - Khởi động, xả","quote":"Bằng môtơ khởi động, kèm theo ắc quy","reference":"Chương V, mục 5, bảng II, dòng 18; mục 4.1","requirement":"Khởi động bằng môtơ kèm ắc quy (điện áp 12 hoặc 24 vôn, có bộ tự động sạc); có ống giảm thanh."},{"item":"Tổ máy 400 kVA: Động cơ - Tiêu chuẩn khí thải","quote":"Phù hợp với điều kiện của Việt Nam","reference":"Chương V, mục 5, bảng II, dòng 16","requirement":"Phù hợp với điều kiện của Việt Nam."},{"item":"Tổ máy 400 kVA: Động cơ - Độ ồn","quote":"≤ 70±5dB","reference":"Chương V, mục 5, bảng II, dòng 20; mục 4.1","requirement":"≤ 70±5dB ở khoảng cách 7 mét, không vật chắn."},{"item":"Tổ máy 400 kVA: Đầu phát - Kiểu, công suất","quote":"Kích từ: không chổi than, tự động điều chỉnh điện áp, đảm bảo dao động điên áp 1% Uđm trong quá trình chuyển đổi tải từ 0 đến 100% Pđm.","reference":"Chương V, mục 4.2; mục 5, bảng III, dòng 6-13","requirement":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp; công suất liên tục ≥ 400 kVA; 3 pha - 4 dây; 380V/220V; 50 Hz; số vòng quay ≤ 1500 vòng/phút."},{"item":"Tổ máy 400 kVA: Đầu phát - Cấp cách điện, dao động điện áp","quote":"Cấp H","reference":"Chương V, mục 5, bảng III, dòng 11-12","requirement":"Cấp cách điện H; dao động điện áp ≤ ± 1% Uđm."},{"item":"Tổ máy 400 kVA: Đầu phát - Nhà sản xuất, mã hiệu, năm sản xuất","quote":null,"reference":"Chương V, mục 5, bảng III, dòng 1-5","requirement":"Mới 100%; nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu; dòng năm sản xuất không có yêu cầu."},{"item":"Tổ máy 400 kVA: Bộ điều khiển - Nguyên lý, chức năng","quote":"Kỹ thuật số","reference":"Chương V, mục 5, bảng IV, dòng 6-7; mục 4.3 a)","requirement":"Điều khiển kỹ thuật số, bộ vi xử lý có AVR và bộ điều tốc điện tử; kết hợp được với tủ ATS; khởi động/tắt máy, dừng khẩn cấp, chọn chế độ làm việc, lập trình; điều khiển từ xa qua cổng Internet/3G."},{"item":"Tổ máy 400 kVA: Bộ điều khiển - Hiển thị, đo lường","quote":"Có màn hình tinh thể lỏng (LCD) thông báo trạng thái/cảnh báo","reference":"Chương V, mục 4.3 b); mục 5, bảng IV, dòng 4, 8","requirement":"Màn hình LCD; hiển thị giờ vận hành, số lần khởi động, nhật ký lỗi, công suất tác dụng/biểu kiến, điện áp, dòng điện các pha, hệ số công suất, tần số, tốc độ động cơ, nhiệt độ nước làm mát, điện áp ắc quy, nhiệt độ và áp suất bôi trơn, mức nhiên liệu; có đèn chiếu sáng."},{"item":"Tổ máy 400 kVA: Bộ điều khiển - Bảo vệ","quote":"+ Phát ngược công suất.","reference":"Chương V, mục 5, bảng IV, dòng 8 (2. Bảo vệ); mục 4.3 a)","requirement":"Bảo vệ quá tải, ngắn mạch, điện áp cao/thấp, quá dòng, phát ngược công suất, nhiệt độ nước làm mát quá cao, áp lực dầu thấp, vượt tốc, tần số cao/thấp, mức nhiên liệu thấp/hết nhiên liệu, sai lệch điện áp AC giữa các pha."},{"item":"Tổ máy 400 kVA: Bộ điều khiển - Cổng giao tiếp","quote":"+ Cổng kết nối USB.","reference":"Chương V, mục 5, bảng IV, dòng 9","requirement":"Cổng kết nối hệ thống kiểm soát từ xa; cổng USB; cổng liên kết và đọc dữ liệu trực tiếp từ động cơ."},{"item":"Tổ máy 400 kVA: Vỏ giảm âm","quote":"Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Chương V, mục 5, bảng V; mục 4.4","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện; vật liệu cách âm chống cháy dày ≥50mm; lỗ thông hơi có lưới chống chuột, rắn; độ ồn ≤ 70±5dB cách 7 mét không vật chắn; có móc cẩu; cửa có chốt liên động và khóa."},{"item":"Tổ máy 400 kVA: Tủ ATS - Thông số điện","quote":"600A 3pha -4P -220/380V","reference":"Chương V, mục 5, bảng VI","requirement":"Tủ ATS 600A 3 pha - 4P - 220/380V; điện áp làm việc danh định Ue 600 VAC; tần số 50 Hz; Icw 12kA/1s; số lần đóng cắt tối thiểu ≥ 10.000 lần; hoạt động tự động và bằng tay."},{"item":"Tổ máy 400 kVA: Tủ ATS - Vỏ tủ, cấp bảo vệ","quote":"IP 54","reference":"Chương V, mục 5, bảng VI","requirement":"Tôn tấm sơn tĩnh điện dày > 2mm, 2 lớp cánh cửa; cấp bảo vệ IP 54; chiều cao vỏ tủ không quá 2.200 mm; điều khiển kỹ thuật số; bộ chuyển nguồn hợp bộ đầy đủ cơ cấu đóng cắt, tiếp điểm trạng thái, phụ kiện."},{"item":"Tổ máy 400 kVA: Tủ ATS - Chức năng","quote":"Bộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải.","reference":"Chương V, mục 4.5","requirement":"Đấu nối đồng bộ với phần động lực và bộ điều khiển máy phát, có đầu chờ nối lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới; 02 cấp điều khiển tại chỗ bằng tay và tự động."},{"item":"Tổ máy 400 kVA: Phụ kiện, phụ tùng, dụng cụ kèm theo","quote":"01 bộ dụng cụ tháo lắp cơ bản phù hợp với tổ máy phát phải được cung cấp đi kèm với tổ máy phát.","reference":"Chương V, mục 4.6; mục 5, bảng VII-VIII","requirement":"Bình ắc quy (gồm dây và cọc); bộ giảm âm và bồn/bình nhiên liệu; phụ tùng cho kỳ bảo dưỡng lần đầu; 01 bộ dụng cụ tháo lắp cơ bản; cung cấp phụ tùng thay thế trong vòng 10 ngày làm việc."},{"item":"Cáp 3x185+1x120 mm2: Quy cách","quote":"Mua 70 mét Cáp cao su ruột đồng mềm loại 3x185+1x120 mm2 Cu/NR/NR 0,6/1kV để đấu nối cấp điện cho phụ tải + 01 rulo cuốn cáp.","reference":"Chương V, mục I.1; mục 6 (bảng thông số cáp)","requirement":"70 mét cáp cao su ruột đồng mềm 3x185+1x120 mm2 Cu/NR/NR 0,6/1kV; 4 ruột; ruột đồng ủ mềm 99,99%; điện áp danh định 0,6/1 kV; nhiệt độ làm việc dài hạn 70°C, chịu đựng tối đa 90°C; sản xuất năm 2023 trở về sau."},{"item":"Cáp 3x185+1x120 mm2: Tiêu chuẩn","quote":"TCVN 5935-1 /IEC 60502-1, IEC 60245-6:1994.","reference":"Chương V, mục 6, dòng 5, 17","requirement":"Áp dụng TCVN 5935-1 /IEC 60502-1, IEC 60245-6:1994; có biên bản thử nghiệm điển hình do phòng thí nghiệm độc lập với nhà sản xuất chứng nhận."},{"item":"Rulo cuốn cáp","quote":"- Vật liệu: Thép mạ kẽm hoặc sơn chống gỉ.","reference":"Chương V, mục 5, bảng VIII, dòng 6","requirement":"Vật liệu thép mạ kẽm hoặc sơn chống gỉ; có móc cẩu; trục quay đỡ trên 02 vòng bi; cuốn được 70 mét cáp 3x185+1x120 mm2."},{"item":"Mạ kẽm nhúng nóng","quote":"phải theo tiêu chuẩn TCVN 5408:2007 và các tiêu chuẩn tương đương điện hành về mạ kẽm nhúng","reference":"Chương V, mục 2.2 c)","requirement":"Chi tiết thép yêu cầu mạ kẽm nhúng nóng theo TCVN 5408:2007 và tiêu chuẩn tương đương."},{"item":"Phạm vi lắp đặt","quote":"Đơn vị cung cấp phải có trách nhiệm cung cấp, vận chuyển và lắp đặt toàn bộ hàng hoá, thiết bị theo yêu cầu kỹ thuật, an toàn lao động, thẩm mỹ, vệ sinh môi trường của đơn vị đầu tư;","reference":"Chương V, mục 7","requirement":"Đơn vị cung cấp chịu trách nhiệm cung cấp, vận chuyển và lắp đặt toàn bộ hàng hoá, thiết bị theo yêu cầu kỹ thuật."},{"item":"Tài liệu, CO, CQ","quote":"Có tài liệu hướng dẫn sử dụng, vận hành CO, CQ, Phiếu xuất xưởng, Catalog của Tổ máy và các phụ kiện chính của Tổ máy (Động cơ, đầu phát, bảng điều khiển)","reference":"Chương V, mục 5, bảng IX, dòng 6; mục 2.1","requirement":"Cung cấp tài liệu hướng dẫn sử dụng, vận hành, CO, CQ, phiếu xuất xưởng, catalog của tổ máy và phụ kiện chính (động cơ, đầu phát, bảng điều khiển); bản vẽ và biên bản thí nghiệm."},{"item":"Bảo hành tổ máy","quote":"Máy phát điện được bảo hành tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu tổng thể hợp đồng.","reference":"Chương V, mục 5, bảng IX, dòng 1-3; mục 8","requirement":"Bảo hành tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu tổng thể hợp đồng; cam kết cung cấp vật tư sửa chữa sau bảo hành tối thiểu 05 năm; chuyên gia có mặt trong 03 ngày; vật tư thay thế mới 100%, sản xuất từ năm 2023 trở đi, chính hãng."},{"item":"Đào tạo vận hành","quote":"- Thời gian tối thiểu 01 ngày tại thời điểm bàn giao, vận hành thử nghiệm;","reference":"Chương V, mục 5, bảng IX, dòng 4","requirement":"Khóa đào tạo tối thiểu 01 ngày tại nơi sử dụng thiết bị, thời điểm bàn giao, vận hành thử nghiệm."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:29:48.700Z"}},"IB2400429887":{"u":"2026-11-03T06:30:15.025+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, một số chỗ lỗi/không rõ: mức độ ồn (dB), số xilanh (\"<6\"), hệ thống nạp khí, hệ thống làm mát động cơ, nhiệt độ hoạt động bộ điều khiển, hiệu suất đầu phát, giao diện ATS; cần đối chiếu bản gốc.","Nhiều mục quote để null vì văn bản OCR bị đứt dòng/nhiễu nên không thể sao chép nguyên văn chính xác.","Không có yêu cầu về ATS (định mức), cáp, phạm vi lắp đặt hay thời hạn bảo hành cụ thể trong Chương V; ghi chú nêu thương hiệu/kích thước/cân nặng chỉ mang tính tham khảo."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện, 3 pha chạy dầu","notifyNo":"IB2400429887","generatorCapacity":"250 kVA (công suất định mức ≥250 kVA; công suất dự phòng ≥275 kVA), 3 pha, chạy dầu"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 250 kVA: Loại máy, số pha, nhiên liệu","quote":"Yêu cầu thông số kỹ thuật tối thiểu của máy phát điện 3 pha, 250 KVA, chạy\ndầu cụ thể như sau:","reference":"Chương V, mục 1.2.b","requirement":"Máy phát điện 3 pha, 250 kVA, chạy dầu (yêu cầu thông số kỹ thuật tối thiểu)"},{"item":"Tổ máy 250 kVA: Tình trạng, năm lắp ráp","quote":"Mới 100%, lắp ráp năm 2023 trở vê sau trong\nnước hoặc nhập khâu.","reference":"Chương V, Phụ lục, Yêu cầu chung tổ máy phát điện","requirement":"Mới 100%, lắp ráp năm 2023 trở về sau, trong nước hoặc nhập khẩu"},{"item":"Tổ máy 250 kVA: Chứng chỉ nhà sản xuất/nhà thầu","quote":null,"reference":"Chương V, Phụ lục, Yêu cầu chung tổ máy phát điện","requirement":"Tối thiểu có ISO 9001:2015 và ISO 14001:2015"},{"item":"Tổ máy 250 kVA: Khí thải","quote":null,"reference":"Chương V, Phụ lục, Yêu cầu chung tổ máy phát điện","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT); hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy 250 kVA: Hệ thống làm mát","quote":null,"reference":"Chương V, Phụ lục, Yêu cầu chung tổ máy phát điện","requirement":"Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát"},{"item":"Tổ máy 250 kVA: Điều kiện hoạt động","quote":null,"reference":"Chương V, Phụ lục, Yêu cầu chung tổ máy phát điện","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40°C và độ ẩm môi trường < 80%"},{"item":"Tổ máy 250 kVA: Ghi nhãn và bảng thông số","quote":null,"reference":"Chương V, Phụ lục, Yêu cầu chung tổ máy phát điện","requirement":"Ghi nhãn đầu nối nhận biết được các đầu nối dây quấn và thiết bị phụ; bảng thông số bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), dễ đọc, gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra, điện áp, tần số, hệ số công suất"},{"item":"Tổ máy 250 kVA: Tài liệu kèm theo","quote":null,"reference":"Chương V, Phụ lục, Yêu cầu chung tổ máy phát điện","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt)"},{"item":"Tổ máy 250 kVA: Công suất định mức","quote":"Công suất định mức >250 KVA","reference":"Chương V, Phụ lục, mục I.2","requirement":">250 KVA"},{"item":"Tổ máy 250 kVA: Công suất dự phòng","quote":"Công suất dự phòng >275 kVA","reference":"Chương V, Phụ lục, mục I.3","requirement":">275 kVA"},{"item":"Tổ máy 250 kVA: Điện áp, tần số, hệ số công suất","quote":null,"reference":"Chương V, Phụ lục, mục I.4-6","requirement":"Điện áp 220/380V; tần số 50Hz; hệ số công suất cos Ø 0.8"},{"item":"Tổ máy 250 kVA: Dao động điện áp","quote":null,"reference":"Chương V, Phụ lục, mục I.7","requirement":"≤ ±1.0% từ không tải đến 100% tải"},{"item":"Tổ máy 250 kVA: Catalog","quote":null,"reference":"Chương V, Phụ lục, mục I.8","requirement":"Có bản gốc của hãng (có đóng dấu và ký xác nhận của hãng) và bản dịch sang tiếng Việt nếu là tiếng nước ngoài, làm cơ sở đánh giá"},{"item":"Tổ máy 250 kVA: Độ ồn","quote":null,"reference":"Chương V, Phụ lục, mục I.9","requirement":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về tiếng ồn (mức dB không đọc rõ trong văn bản)"},{"item":"Tổ máy 250 kVA: Cấp bảo vệ vỏ ngoài","quote":"IP23","reference":"Chương V, Phụ lục, mục I.10","requirement":"IP23"},{"item":"Tổ máy 250 kVA: Thùng nhiên liệu","quote":null,"reference":"Chương V, Phụ lục, mục I.11-12","requirement":"Thùng nhiên liệu bằng thép, dung tích ≥ 450 lít"},{"item":"Tổ máy 250 kVA: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100%\ntrong vòng 30s.","reference":"Chương V, Phụ lục, mục I.13","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy 250 kVA: Hoạt động liên tục","quote":null,"reference":"Chương V, Phụ lục, mục I.14","requirement":"Tại 100% tải/công suất định mức: ≥ 12 giờ"},{"item":"Tổ máy 250 kVA: Khả năng quá tải","quote":null,"reference":"Chương V, Phụ lục, mục I.15","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động tối thiểu 06 giờ bất kỳ"},{"item":"Tổ máy 250 kVA: Khung bệ máy","quote":null,"reference":"Chương V, Phụ lục, mục I.16","requirement":"Có hệ thống giảm chấn (độ rung)"},{"item":"Tổ máy 250 kVA: Kích thước có vỏ chống ồn (tham khảo)","quote":null,"reference":"Chương V, Phụ lục, mục I.17 và Ghi chú","requirement":"Dài ≤ 4000; Rộng ≤ 1300; Cao ≤ 2500 (mm). Ghi chú: kích thước, cân nặng chỉ mang tính tham khảo, nhà thầu có thể đề xuất khác theo tiêu chuẩn nhà sản xuất"},{"item":"Tổ máy 250 kVA: Trọng lượng (tham khảo)","quote":null,"reference":"Chương V, Phụ lục, mục I.18","requirement":"≤ 2700kg"},{"item":"Tổ máy 250 kVA: Tiêu thụ nhiên liệu","quote":null,"reference":"Chương V, Phụ lục, mục I.19","requirement":"Tại 100% tải: ≤ 56.9 lít/giờ"},{"item":"Tổ máy 250 kVA: Động cơ - Xuất xứ, năm sản xuất","quote":null,"reference":"Chương V, Phụ lục, mục II.1-2","requirement":"Xuất xứ EU-G7; năm sản xuất 2023 trở đi"},{"item":"Tổ máy 250 kVA: Động cơ - Loại","quote":null,"reference":"Chương V, Phụ lục, mục II.3, II.7, II.8","requirement":"4 kỳ, làm mát băng nước; nhiên liệu Diesel; phun nhiên liệu trực tiếp (Direct)"},{"item":"Tổ máy 250 kVA: Động cơ - Dung tích xilanh, số xilanh, tốc độ","quote":null,"reference":"Chương V, Phụ lục, mục II.4-6","requirement":"Dung tích xilanh theo công bố nhà sản xuất: 6.7 lít hoặc 9.726 lít; số xilanh ≤6 (theo văn bản); tốc độ vòng quay 1500 vòng/phút"},{"item":"Tổ máy 250 kVA: Động cơ - Hệ thống nạp khí","quote":null,"reference":"Chương V, Phụ lục, mục II.9","requirement":"Bộ tăng áp có tích hợp làm mát/làm lạnh khí nạp (văn bản OCR không rõ hoàn toàn, có dạng \"tăng áp và làm mát sau\")"},{"item":"Tổ máy 250 kVA: Động cơ - Khởi động","quote":null,"reference":"Chương V, Phụ lục, mục II.10-11","requirement":"Khởi động đề điện 24VDC"},{"item":"Tổ máy 250 kVA: Động cơ - Điều tốc","quote":"Điện tử hoặc ECU","reference":"Chương V, Phụ lục, mục II.12","requirement":"Điện tử hoặc ECU"},{"item":"Tổ máy 250 kVA: Động cơ - Hệ thống lọc","quote":null,"reference":"Chương V, Phụ lục, mục II.13","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế"},{"item":"Tổ máy 250 kVA: Động cơ - Hệ thống bôi trơn","quote":null,"reference":"Chương V, Phụ lục, mục II.14-15","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc; tổng dung tích dầu bôi trơn (gồm lọc dầu) ≤ 30 lít"},{"item":"Tổ máy 250 kVA: Động cơ - Làm mát","quote":null,"reference":"Chương V, Phụ lục, mục II.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kết hợp quạt gió đầu trục (văn bản OCR không rõ hoàn toàn)"},{"item":"Tổ máy 250 kVA: Động cơ - Tiêu chuẩn khí thải","quote":"Có chứng nhận QCVN 19:2009/BTNMT. Có","reference":"Chương V, Phụ lục, mục II.17","requirement":"Có chứng nhận QCVN 19:2009/BTNMT; có chứng nhận của cơ quan môi trường Việt Nam"},{"item":"Tổ máy 250 kVA: Đầu phát - Xuất xứ, năm sản xuất","quote":null,"reference":"Chương V, Phụ lục, mục III.1-2","requirement":"Xuất xứ EU-G7; năm sản xuất 2023 trở đi"},{"item":"Tổ máy 250 kVA: Đầu phát - Công suất","quote":null,"reference":"Chương V, Phụ lục, mục III.3-5","requirement":"Công suất liên tục ≥250KVA; công suất dự phòng ≥275 kVA; hệ số công suất cos Ø 0.8"},{"item":"Tổ máy 250 kVA: Đầu phát - Điện áp, dao động, tần số","quote":null,"reference":"Chương V, Phụ lục, mục III.6-8","requirement":"Điện áp ra 220/380 VAC; dao động điện áp đầu ra ≤±1%; tần số 50Hz"},{"item":"Tổ máy 250 kVA: Đầu phát - Khả năng quá tải","quote":null,"reference":"Chương V, Phụ lục, mục III.9","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ, hoặc 10% công suất liên tục trong vòng 01 giờ cho mỗi 06 giờ hoạt động"},{"item":"Tổ máy 250 kVA: Đầu phát - Kích từ, AVR","quote":null,"reference":"Chương V, Phụ lục, mục III.10-11","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR"},{"item":"Tổ máy 250 kVA: Đầu phát - Cấp cách nhiệt, cấp bảo vệ","quote":null,"reference":"Chương V, Phụ lục, mục III.12-13","requirement":"Cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ đầu phát ≥IP23"},{"item":"Tổ máy 250 kVA: Đầu phát - Hiệu suất","quote":null,"reference":"Chương V, Phụ lục, mục III.14","requirement":"Hiệu suất tại 100% tải công suất liên tục ≥ 80% theo công bố của nhà sản xuất đầu phát (con số đọc từ bản quét, cần đối chiếu)"},{"item":"Tổ máy 250 kVA: Hệ thống điều khiển - Xuất xứ, vận hành","quote":null,"reference":"Chương V, Phụ lục, mục IV.1-2","requirement":"Xuất xứ EU-G7; vận hành bằng phím mềm trên bảng điều khiển"},{"item":"Tổ máy 250 kVA: Hệ thống điều khiển - Phím điều khiển và đèn LED","quote":null,"reference":"Chương V, Phụ lục, mục IV.3-4","requirement":"Phím Stop/Reset, Auto, Start, phím dịch chuyển lên/xuống; đèn LED hiển thị trạng thái chế độ Start, chế độ Auto, dừng máy/Reset"},{"item":"Tổ máy 250 kVA: Hệ thống điều khiển - Kết nối, màn hình","quote":null,"reference":"Chương V, Phụ lục, mục IV.5-6","requirement":"Cổng USB kết nối PC; màn hình hiển thị LCD"},{"item":"Tổ máy 250 kVA: Hệ thống điều khiển - Điện áp nguồn, cấp bảo vệ","quote":null,"reference":"Chương V, Phụ lục, mục IV.7-9","requirement":"Điện áp cấp nguồn sử dụng liên tục 8-35V; cấp bảo vệ ≥IP65 (nhiệt độ hoạt động đọc không rõ)"},{"item":"Tổ máy 250 kVA: Hệ thống điều khiển - Đo lường trên LCD","quote":null,"reference":"Chương V, Phụ lục, mục IV.10","requirement":"Hiển thị: điện áp điện lưới (ph-ph), tần số máy phát, dòng điện máy phát, công suất (kW, kVA, kVAr), tốc độ động cơ, số giờ vận hành, điện áp ăcquy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu"},{"item":"Tổ máy 250 kVA: Hệ thống điều khiển - Bảo vệ, dừng máy tự động, cảnh báo","quote":null,"reference":"Chương V, Phụ lục, mục IV.11","requirement":"Lỗi khởi động; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; tốc độ động cơ cao/thấp; mức nhiên liệu thấp; điện áp máy phát cao/thấp; tần số máy phát cao/thấp; quá tải/quá dòng (kW/A); nút dừng khẩn cấp đóng"},{"item":"Tổ máy 250 kVA: Hệ thống điều khiển - Giao diện ATS","quote":null,"reference":"Chương V, Phụ lục, mục IV.12","requirement":"Có giao diện kết nối với bộ ATS để thực hiện (chức năng) bật máy phát điện (văn bản OCR không rõ hoàn toàn)"},{"item":"Tổ máy 250 kVA: Nguồn gốc xuất xứ, CO, CQ","quote":"Cung cấp giấy chứng\nnhận nguồn\ngốc CO, CQ đối với hàng hóa nhập khẩu.","reference":"Chương V, mục 1.2.a","requirement":"Cung cấp hồ sơ nguồn gốc xuất xứ, đặc tính kỹ thuật, tính năng sử dụng; cung cấp CO, CQ đối với hàng hóa nhập khẩu"},{"item":"Tổ máy 250 kVA: Bảo hành","quote":null,"reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu nêu rõ các trường hợp được bảo hành, biện pháp bảo hành và thời gian khắc phục sai lỗi; không nêu thời hạn bảo hành cụ thể"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:30:13.967Z"}},"IB2400429896":{"u":"2026-11-03T06:27:26.095+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 3. E-HSMT VT-3694-24-KT-TTH.pdf, Bia HSMT 3694_0001.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ cung cấp 01 bộ AVR (đơn vị pce) cho máy phát C18, không phải tổ máy phát điện hoàn chỉnh; văn bản không nêu công suất kVA/kW, điện áp, tần số, ATS, vỏ cách âm, bình nhiên liệu hay lắp đặt.","Số lượng cụ thể tham chiếu \"DANH MỤC - СПЕЦИФИКАЦИЯ\" của hồ sơ mời thầu; bảng Phụ lục I chỉ hiển thị đơn vị 'pce', không rõ số lượng bằng số.","Bảng Phụ lục I bị vỡ định dạng khi trích xuất từ PDF nên trích dẫn có thể bị ngắt dòng."],"result":{"keyInfo":{"bidName":"VT-3694/24-KT-TTH -Bộ AVR cho máy phát điện C18 trên giàn RC4","notifyNo":"IB2400429896","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Bộ AVR cho máy phát điện C18 - Hàng hóa","quote":"Bộ đều chỉnh điện áp (AVR) cho\nmáy phát C18- P/N: 314-7755","reference":"Chương V, Phụ lục I - Technical Specification, mục 1","requirement":"Bộ đều chỉnh điện áp (AVR) cho máy phát C18, P/N: 314-7755, được cài đặt chương trình thích hợp với động cơ Diesel Caterpillar C18, SN: 328-2409; đơn vị tính: pce (cái); số thứ tự 1."},{"item":"Bộ AVR cho máy phát điện C18 - Động cơ phối hợp","quote":"được cài đặt chương trình thích\nhợp với động cơ Diesel\nCaterpillar C18 – SN: 328-2409.","reference":"Chương V, Phụ lục I - Technical Specification, mục 1","requirement":"AVR được cài đặt chương trình thích hợp với động cơ Diesel Caterpillar C18 – SN: 328-2409."},{"item":"Bộ AVR cho máy phát điện C18 - Nhà sản xuất","quote":"4.1. Recommended Vendors List:\n- Caterpillar.","reference":"Chương V, mục 4.1, 4.2","requirement":"Danh sách nhà sản xuất khuyến nghị: Caterpillar. Xuất xứ khuyến nghị: không áp dụng."},{"item":"Bộ AVR cho máy phát điện C18 - Tình trạng hàng hóa","quote":"Hàng hóa mới 100% chưa qua sử dụng.","reference":"Chương V, mục 2.1","requirement":"Hàng hóa mới 100% chưa qua sử dụng."},{"item":"Bộ AVR cho máy phát điện C18 - Năm sản xuất","quote":"Hàng hóa được sản xuất năm 2024 hoặc sau đó.","reference":"Chương V, mục 2.2","requirement":"Hàng hóa được sản xuất năm 2024 hoặc sau đó."},{"item":"Bộ AVR cho máy phát điện C18 - Điều kiện môi trường","quote":"Hàng hóa phải phù hợp với điều kiện môi trường biển trong ngành công nghiệp\ndầu khí.","reference":"Chương V, mục 1.2","requirement":"Phù hợp với điều kiện môi trường biển trong ngành công nghiệp dầu khí."},{"item":"Bộ AVR cho máy phát điện C18 - Bảo hành","quote":"Tất cả hàng hóa được bảo hành 12 tháng kể từ ngày ký biên bản giao nhận hàng\nhóa.","reference":"Chương V, mục 2.4","requirement":"Bảo hành 12 tháng kể từ ngày ký biên bản giao nhận hàng hóa."},{"item":"Bộ AVR cho máy phát điện C18 - Tiêu chuẩn, model, xuất xứ trong E-HSDT","quote":"Trong Hồ sơ dự thầu, Hàng hoá phải chỉ rõ tên hàng hóa, mô tả/đặc tính kỹ thuật,\nModel/Part number, tên nhà sản xuất và xuất xứ, phải thể hiện các tiêu chuẩn quốc\ngia, quốc tế phù hợp mà nhà sản xuất áp dụng cho từng mục hàng hóa","reference":"Chương V, mục 2.3","requirement":"Hàng hóa phải chỉ rõ tên hàng, mô tả/đặc tính kỹ thuật, Model/Part number, nhà sản xuất và xuất xứ, thể hiện các tiêu chuẩn quốc gia, quốc tế phù hợp mà nhà sản xuất áp dụng; không chấp nhận thông tin chung chung như \"hoặc bằng\", \"hoặc tương đương\"."},{"item":"Bộ AVR cho máy phát điện C18 - CO/CQ","quote":"8.1. Chứng chỉ xuất xứ (CO) do Phòng thương mại của nước sản xuất hoặc nước\nxuất khẩu cấp","reference":"Chương V, mục 8.1, 8.2, 8.3","requirement":"Cung cấp chứng chỉ xuất xứ (CO) do Phòng thương mại của nước sản xuất hoặc nước xuất khẩu cấp; chứng chỉ số lượng, chất lượng (CQ)/chứng chỉ phù hợp (COC) do nhà sản xuất/chi nhánh nhà sản xuất phát hành; chứng chỉ bảo hành của nhà cung cấp (bản chính). Nộp trước khi giao hàng."},{"item":"Bộ AVR cho máy phát điện C18 - Kiểm tra","quote":"Hàng hóa phải được kiểm tra tại xí nghiệp cơ điện (Vietsovpetro) trước khi ký biên\nbản giao nhận.","reference":"Chương V, mục 3","requirement":"Hàng hóa phải được kiểm tra tại xí nghiệp cơ điện (Vietsovpetro) trước khi ký biên bản giao nhận."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:27:25.206Z"}},"IB2400431781":{"u":"2026-11-03T06:28:39.327+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-yeucaukythuat.pdf), chưa phân tích cả HSMT.","Số lượng máy phát điện không được nêu trong Chương V.","Chương V không nêu hãng/model/xuất xứ động cơ và đầu phát, cấp cách điện, AVR, mức ồn, thùng nhiên liệu, định mức ATS (chỉ ghi 'Cầu giao chuyển nguồn'), cáp, phạm vi lắp đặt, CO/CQ hay tiêu chuẩn áp dụng cho máy phát điện.","Tiêu hao nhiên liệu tại 100% tải ghi '7. l/h' (thiếu chữ số sau dấu chấm), giữ nguyên như văn bản.","Gói thầu còn xe tải thùng (mục 1) và xe tải ben (mục 2); đã bỏ qua vì không phải thiết bị máy phát điện.","Mục 'Tất cả hàng hóa... mới 100%' trong văn bản bị ngắt dòng sau 'Đóng gói theo tiêu chuẩn của'; phần trích dẫn chỉ lấy đến hết dòng đó, 'nhà sản xuất' nằm ở dòng kế tiếp."],"result":{"keyInfo":{"bidName":"MS-02: Mua sắm xe tải và máy phát điện","notifyNo":"IB2400431781","generatorCapacity":"40 kVA / 32 kW liên tục; 45 kVA / 36 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Công suất liên tục","quote":"Công suất liên tục: 40KVA/ 32KW","reference":"Chương V, Mục 1.2, Thông số kỹ thuật, bảng mục 3 (Máy phát điện)","requirement":"Công suất liên tục 40 KVA / 32 KW"},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: 45KVA/ 36KW","reference":"Chương V, Mục 1.2, Thông số kỹ thuật, bảng mục 3 (Máy phát điện)","requirement":"Công suất dự phòng 45 KVA / 36 KW"},{"item":"Máy phát điện: Điện áp, số pha","quote":"Điện áp: 380/220 Volt AC, 3pha, 4 dây","reference":"Chương V, Mục 1.2, Thông số kỹ thuật, bảng mục 3 (Máy phát điện)","requirement":"Điện áp 380/220 Volt AC, 3 pha, 4 dây"},{"item":"Máy phát điện: Tần số, tốc độ","quote":"Tần số 50Hz, tốc độ 1500v/p","reference":"Chương V, Mục 1.2, Thông số kỹ thuật, bảng mục 3 (Máy phát điện)","requirement":"Tần số 50Hz, tốc độ 1500 v/p"},{"item":"Máy phát điện: Hệ thống điều khiển","quote":"Hệ thống điều khiển AUTOSTART hiệu: DEEPSEA","reference":"Chương V, Mục 1.2, Thông số kỹ thuật, bảng mục 3 (Máy phát điện)","requirement":"Hệ thống điều khiển AUTOSTART hiệu DEEPSEA"},{"item":"Máy phát điện: Phụ kiện","quote":"Phụ kiện tiêu chuẩn trọn bộ theo máy","reference":"Chương V, Mục 1.2, Thông số kỹ thuật, bảng mục 3 (Máy phát điện)","requirement":"Phụ kiện tiêu chuẩn trọn bộ theo máy"},{"item":"Máy phát điện: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu: 3.6 l/h tại 50% tải; 7. l/h tại 100% tải","reference":"Chương V, Mục 1.2, Thông số kỹ thuật, bảng mục 3 (Máy phát điện)","requirement":"3.6 l/h tại 50% tải; tại 100% tải văn bản ghi \"7. l/h\" (số bị thiếu/không rõ)"},{"item":"Máy phát điện: Nhiên liệu sử dụng","quote":"Nhiên liệu sử dụng: Dầu Diesel thông dụng","reference":"Chương V, Mục 1.2, Thông số kỹ thuật, bảng mục 3 (Máy phát điện)","requirement":"Dầu Diesel thông dụng"},{"item":"Máy phát điện: Kích thước máy có cách âm","quote":"Kích thước máy có cách âm (DxRxC): 2100x950x1300mm","reference":"Chương V, Mục 1.2, Thông số kỹ thuật, bảng mục 3 (Máy phát điện)","requirement":"Kích thước (DxRxC) 2100x950x1300 mm"},{"item":"Máy phát điện: Trọng lượng máy có cách âm","quote":"Trọng lượng máy có cách âm: 980kg","reference":"Chương V, Mục 1.2, Thông số kỹ thuật, bảng mục 3 (Máy phát điện)","requirement":"Trọng lượng 980 kg"},{"item":"Máy phát điện: Chuyển nguồn","quote":"Cầu giao chuyển nguồn.","reference":"Chương V, Mục 1.2, Thông số kỹ thuật, bảng mục 3 (Máy phát điện)","requirement":"Có cầu giao chuyển nguồn (không nêu định mức)"},{"item":"Máy phát điện: Năm sản xuất","quote":"Sản xuất năm: 2023, 2024.","reference":"Chương V, Mục 1.2, Thông số kỹ thuật, bảng mục 3 (Máy phát điện)","requirement":"Sản xuất năm 2023, 2024"},{"item":"Máy phát điện: Bảo hành","quote":"Bảo hành: 12 tháng.","reference":"Chương V, Mục 1.2, Thông số kỹ thuật, bảng mục 3 (Máy phát điện)","requirement":"Bảo hành 12 tháng"},{"item":"Máy phát điện: Tình trạng hàng hóa","quote":"Tất cả hàng hóa thuộc gói thầu này đều mới 100%. Đóng gói theo tiêu chuẩn của","reference":"Chương V, Mục 1.2, Yêu cầu về kỹ thuật","requirement":"Tất cả hàng hóa thuộc gói thầu đều mới 100%, đóng gói theo tiêu chuẩn của nhà sản xuất"},{"item":"Máy phát điện: Mức yêu cầu tối thiểu","quote":"nhà thầu có thể chào hàng hóa có chỉ tiêu kỹ thuật tương đương hoặc cao hơn và chứng minh bằng tài liệu cụ thể","reference":"Chương V, Mục 1.2, Ghi chú sau bảng thông số kỹ thuật","requirement":"Thông số là yêu cầu tối thiểu; nhãn hiệu nêu trong bảng mang tính minh họa, nhà thầu có thể chào hàng hóa tương đương hoặc cao hơn và chứng minh bằng tài liệu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:28:38.868Z"}},"IB2400432065":{"u":"2026-11-03T06:14:34.185+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V_YEU CAU KY THUAT.pdf), chưa phân tích cả HSMT.","Chương V không nêu: số xy lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, mức ồn, thùng nhiên liệu, dòng định mức ATS, cáp, thời hạn bảo hành.","Điện áp ghi hai cách: 230/400V (mục 3.3) và 380V (mục 3.6).","Nhãn hiệu/model nêu trong E-HSMT chỉ mang tính tham khảo, nhà thầu có thể chào hàng hóa tương đương (mục 3.8.2, Ghi chú).","Một số trường quote bị cắt giữa câu do ngắt dòng trong văn bản gốc; riêng mục Nền móng, Mái che, Chuyển nguồn ATS chỉ trích một phần dòng."],"result":{"keyInfo":{"bidName":"Cung cấp lắp đặt máy phát điện 250KVA nhà Hiệu bộ, Hội trường và mái che","notifyNo":"IB2400432065","generatorCapacity":"250 kVA liên tục (prime), 275 kVA dự phòng (standby); 1 tổ máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 250 kVA: Số lượng","quote":"Sử dụng 1 máy phát điện có công suất là 250kVA 380V 50Hz 3 pha.","reference":"Chương V, mục 3.6","requirement":"Sử dụng 1 máy phát điện công suất 250kVA, 380V, 50Hz, 3 pha."},{"item":"Tổ máy 250 kVA: Nhãn hiệu tổ máy","quote":"Tổ máy phát điện hiệu AGG Power Solutions (sử dụng động cơ Cummins sản xuất tại","reference":"Chương V, mục 3.3","requirement":"Tổ máy phát điện hiệu AGG Power Solutions, sử dụng động cơ Cummins sản xuất tại Trung Quốc."},{"item":"Tổ máy 250 kVA: Công suất liên tục","quote":"Công suất phát điện liên tục: 250 kVA.","reference":"Chương V, mục 3.3","requirement":"Công suất phát điện liên tục 250 kVA."},{"item":"Tổ máy 250 kVA: Công suất dự phòng","quote":"Công suất phát điện dự phòng: 275 kVA.","reference":"Chương V, mục 3.3","requirement":"Công suất phát điện dự phòng 275 kVA."},{"item":"Tổ máy 250 kVA: Điện áp, pha, tần số","quote":"Điện áp 230/400V, 3 pha - 4 dây, tần số 50 Hz.","reference":"Chương V, mục 3.3","requirement":"Điện áp 230/400V, 3 pha - 4 dây, tần số 50 Hz."},{"item":"Tổ máy 250 kVA: Xuất xứ","quote":"Xuất xứ: Trung Quốc.","reference":"Chương V, mục 3.3","requirement":"Xuất xứ Trung Quốc."},{"item":"Tổ máy 250 kVA: Tiêu chuẩn","quote":"Đáp ứng tiêu chuẩn Châu Âu (CE Certificate).","reference":"Chương V, mục 3.3","requirement":"Đáp ứng tiêu chuẩn Châu Âu (CE Certificate)."},{"item":"Tổ máy 250 kVA: Động cơ","quote":"Động cơ: Cummins","reference":"Chương V, mục 3.3","requirement":"Động cơ Cummins, sản xuất tại Trung Quốc."},{"item":"Tổ máy 250 kVA: Đầu phát","quote":"Đầu phát: Stamford","reference":"Chương V, mục 3.3","requirement":"Đầu phát Stamford, sản xuất tại Trung Quốc."},{"item":"Tổ máy 250 kVA: Bảng điều khiển","quote":"Bảng điều khiển: DeepSea - Anh","reference":"Chương V, mục 3.3","requirement":"Bảng điều khiển DeepSea (Anh), model DSE7320."},{"item":"Tổ máy 250 kVA: Chuyển nguồn ATS","quote":"Máy phát sẽ tự động khởi động khi mất nguồn điện lưới và cung cấp điện cho phụ tải","reference":"Chương V, mục 3.6","requirement":"Máy tự động khởi động khi mất điện lưới và cấp điện cho phụ tải nhờ bộ tự động chuyển nguồn ATS (không nêu dòng định mức ATS). Cấp nguồn khẩn cấp cho thiết bị PCCC."},{"item":"Tổ máy 250 kVA: Tình trạng, năm sản xuất","quote":"Thiết bị được cung cấp phải mới 100%, được sản xuất năm 2024, nguyên đai nguyên","reference":"Chương V, mục 3.8.2","requirement":"Thiết bị mới 100%, sản xuất năm 2024, nguyên đai nguyên kiện, có model, hãng sản xuất, xuất xứ rõ ràng kèm thông số kỹ thuật."},{"item":"Tổ máy 250 kVA: CO/CQ và chứng từ","quote":"Nhà thầu cam kết cung cấp đầy đủ giấy chứng nhận xuất xứ (CO), chứng nhận chất","reference":"Chương V, mục 3.8.2","requirement":"Cung cấp CO, CQ, packing list, tờ khai hải quan, vận đơn (bản gốc hoặc photo công chứng tùy trường hợp) đối với hàng nhập khẩu; hàng sản xuất trong nước: phiếu xuất kho, CQ."},{"item":"Tổ máy 250 kVA: Tài liệu kỹ thuật","quote":"Cam kết cung cấp Tài liệu hướng dẫn sử dụng tiếng Anh và tiếng Việt.","reference":"Chương V, mục 3.8.2","requirement":"Hồ sơ dự thầu có catalogue hoặc tài liệu kỹ thuật tiếng Việt (bản dịch công chứng nếu không phải tiếng Việt); cung cấp hướng dẫn sử dụng tiếng Anh và tiếng Việt."},{"item":"Tổ máy 250 kVA: Bảo hành, bảo trì","quote":"Cam kết cung cấp phụ tùng, vật tư tiêu hao tối thiểu 5 năm.","reference":"Chương V, mục 3.8.2","requirement":"Có phương án bảo hành và cam kết bảo trì; khắc phục sự cố trong ≤ 03 giờ kể từ khi nhận thông báo; cung cấp phụ tùng, vật tư tiêu hao tối thiểu 5 năm. Không nêu thời hạn bảo hành."},{"item":"Tổ máy 250 kVA: Phạm vi lắp đặt","quote":"Vận chuyển, lắp đặt hoàn thiện, vận hành chạy thử tại địa điểm công trình.","reference":"Chương V, mục 3.8.2","requirement":"Vận chuyển, lắp đặt hoàn thiện, vận hành chạy thử tại công trình; đào tạo, chuyển giao công nghệ, hướng dẫn sử dụng."},{"item":"Tổ máy 250 kVA: Nền móng","quote":"hơn 150 mm.","reference":"Chương V, mục 3.2","requirement":"Bê tông đá dăm mác không nhỏ hơn 250; bệ nền dày lớn hơn 150 mm; máy đặt trên tấm cao su kỹ thuật hoặc đà gỗ để chống rung."},{"item":"Tổ máy 250 kVA: Nối đất","quote":"Kích thước thiết bị nối đất phải đủ cho dòng điện rò tức thời bằng 2-3 lần dòng điện","reference":"Chương V, mục 3.2","requirement":"Máy nối đất; thiết bị nối đất đủ cho dòng điện rò tức thời bằng 2-3 lần dòng điện lớn nhất của máy."},{"item":"Tổ máy 250 kVA: Mái che và hàng rào","quote":"hộp 40x80x1.4 và 30x60x1.4 và lợp bằng tole màu để tránh ánh nắng chiếu trực","reference":"Chương V, mục 3.2","requirement":"Đặt ngoài trời, mái che thép hộp 40x80x1.4 và 30x60x1.4, lợp tole màu; rào chắn lưới thép B40."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:14:33.263Z"}},"IB2400433961":{"u":"2026-11-03T06:21:17.827+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; không nêu số lượng từng máy (chỉ ghi đơn vị tính là Cái); không nêu CO/CQ hay tiêu chuẩn sản xuất ngoài QCVN 26:2010/BTNMT.","Bảng thông số bị vỡ định dạng khi trích từ PDF nên một số trích dẫn là phần đầu của dòng bị ngắt. Phần '3 pha 1000A' của tủ ATS bị lẫn sang cột tên hàng hóa.","Máy 1.500 kVA ghi điện áp 380V/415V ở phần chung nhưng ghi 230/400V ở đầu phát; đã giữ nguyên như văn bản.","Đã bỏ qua bình tích áp và các loại máy bơm (STT 6 đến 11) vì không phải thiết bị máy phát điện."],"result":{"keyInfo":{"bidName":"Gói thầu TB-10: Máy phát điện 600 kVA, 1.500 kVA, máy bơm các loại và bình tích áp","notifyNo":"IB2400433961","generatorCapacity":"Máy 600 kVA: liên tục 600kVA/480KW, dự phòng 660kVA/528KW; Máy 1.500 kVA: liên tục 1500kVA/1200KW, dự phòng 1650kVA/1320KW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng hàng hóa","quote":"Hàng hóa cung cấp cho gói thầu phải mới 100%, chưa qua sử dụng, được","reference":"Chương V, mục 1.2","requirement":"Hàng hóa mới 100%, chưa qua sử dụng"},{"item":"Chung - Năm sản xuất, nguồn gốc","quote":"sản xuất từ năm 2024 trở về sau, có nguồn gốc và xuất xứ rõ ràng, có catalogue","reference":"Chương V, mục 1.2","requirement":"Sản xuất từ năm 2024 trở về sau, có nguồn gốc xuất xứ rõ ràng, có catalogue kèm bản dịch tiếng Việt"},{"item":"Máy 600 kVA: Công suất liên tục","quote":"- Công suất liên tục: 600kVA/480KW","reference":"Chương V, mục 1.2, STT 1","requirement":"600kVA/480KW"},{"item":"Máy 600 kVA: Công suất dự phòng","quote":"- Công suất dự phòng: 660kVA/ 528KW","reference":"Chương V, mục 1.2, STT 1","requirement":"660kVA/528KW"},{"item":"Máy 600 kVA: Điện áp, tần số","quote":"- Điện áp: 380V/415V, Volt AC, 3 pha, 4 dây, 50 Hz/","reference":"Chương V, mục 1.2, STT 1","requirement":"380V/415V, AC, 3 pha, 4 dây, 50 Hz, 1500 v/phút, cos φ 0.8"},{"item":"Máy 600 kVA: Động cơ - tốc độ","quote":"+ Tốc độ: 1500 vòng/phút","reference":"Chương V, mục 1.2, STT 1","requirement":"1500 vòng/phút"},{"item":"Máy 600 kVA: Động cơ - loại","quote":"+ Loại cộng cơ: 4 chu kỳ, làm mát bằng nước kết hợp","reference":"Chương V, mục 1.2, STT 1","requirement":"4 chu kỳ, làm mát bằng nước kết hợp quạt gió"},{"item":"Máy 600 kVA: Động cơ - số xi lanh","quote":"+ Số xi lanh: 6 thằng hàng","reference":"Chương V, mục 1.2, STT 1","requirement":"6 xi lanh thẳng hàng"},{"item":"Máy 600 kVA: Động cơ - nạp khí/nhiên liệu","quote":"+ Kiểu bơm nhiên liệu: Turbo tăng áp","reference":"Chương V, mục 1.2, STT 1","requirement":"Turbo tăng áp (ghi ở mục kiểu bơm nhiên liệu)"},{"item":"Máy 600 kVA: Động cơ - công suất cực đại","quote":"+ Công suất cực đại động cơ: ≤ 587kW","reference":"Chương V, mục 1.2, STT 1","requirement":"≤ 587kW"},{"item":"Máy 600 kVA: Động cơ - điều tốc","quote":"+ Điều tốc: Điện tử","reference":"Chương V, mục 1.2, STT 1","requirement":"Điều tốc điện tử"},{"item":"Máy 600 kVA: Động cơ - dung tích xi lanh","quote":"+ Dung tích xi lanh: ≤ 19,6 lít","reference":"Chương V, mục 1.2, STT 1","requirement":"≤ 19,6 lít"},{"item":"Máy 600 kVA: Động cơ - tiêu hao nhiên liệu tại 50% tải (prp)","quote":"_ Tại 50% tải (prp): ≤ 63,6lits","reference":"Chương V, mục 1.2, STT 1","requirement":"≤ 63,6 lít"},{"item":"Máy 600 kVA: Động cơ - tiêu hao nhiên liệu tại 75% tải (prp)","quote":"_ Tại 75% tải (prp): ≤ 94,1 lít","reference":"Chương V, mục 1.2, STT 1","requirement":"≤ 94,1 lít"},{"item":"Máy 600 kVA: Động cơ - tiêu hao nhiên liệu tại 100% tải (esp)","quote":"_ Tại 100% tải (esp): ≤ 126,5 lít","reference":"Chương V, mục 1.2, STT 1","requirement":"≤ 126,5 lít"},{"item":"Máy 600 kVA: Động cơ - dung tích dầu nhớt","quote":"+ Dung tích dầu nhớt: ≤64 lít","reference":"Chương V, mục 1.2, STT 1","requirement":"≤ 64 lít"},{"item":"Máy 600 kVA: Động cơ - dung tích nước làm mát","quote":"+ Dung tích nước làm mát: ≤129 lít","reference":"Chương V, mục 1.2, STT 1","requirement":"≤ 129 lít"},{"item":"Máy 600 kVA: Đầu phát - cấp bảo vệ","quote":"+ Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2, STT 1","requirement":"IP23"},{"item":"Máy 600 kVA: Đầu phát - cấp cách điện","quote":"+ Cấp cách điện, nhiệt: H","reference":"Chương V, mục 1.2, STT 1","requirement":"Cấp H"},{"item":"Máy 600 kVA: Đầu phát - vượt tốc tối đa","quote":"+ Vượt tốc tối đa: 2250 vòng/phút","reference":"Chương V, mục 1.2, STT 1","requirement":"2250 vòng/phút"},{"item":"Máy 600 kVA: Đầu phát - công suất","quote":"+ Công suất (kVA): 600","reference":"Chương V, mục 1.2, STT 1","requirement":"600 kVA"},{"item":"Máy 600 kVA: Đầu phát - biến thiên điện áp","quote":"+ Biến thiên điện áp: ± 0,5 – 1,0%","reference":"Chương V, mục 1.2, STT 1","requirement":"± 0,5 – 1,0%"},{"item":"Máy 600 kVA: Đầu phát - dòng ngắn mạch","quote":"+ Dòng ngắn mạch: 2.600 Amps hoặc 300% trong 10","reference":"Chương V, mục 1.2, STT 1","requirement":"2.600 Amps hoặc 300% trong 10 giây"},{"item":"Máy 600 kVA: Bộ điều khiển - ngõ vào/ra","quote":"+ Tích hợp 9DI/8DO và 4AI, cài đặt tùy chọn;","reference":"Chương V, mục 1.2, STT 1","requirement":"Tích hợp 9DI/8DO và 4AI, cài đặt tùy chọn"},{"item":"Máy 600 kVA: Bộ điều khiển - đo lường","quote":"+ Ngõ vào dòng điện đo chỉ số Ampe và kWh;","reference":"Chương V, mục 1.2, STT 1","requirement":"Ngõ vào dòng điện đo chỉ số Ampe và kWh"},{"item":"Máy 600 kVA: Bộ điều khiển - AMF","quote":"+ Chức năng điều khiển AMF;","reference":"Chương V, mục 1.2, STT 1","requirement":"Có chức năng điều khiển AMF"},{"item":"Máy 600 kVA: Bộ điều khiển - giao tiếp","quote":"+ Chức năng giao tiếp RS485, CANBUS hoặc tương","reference":"Chương V, mục 1.2, STT 1","requirement":"RS485, CANBUS hoặc tương đương"},{"item":"Máy 600 kVA: Vỏ","quote":"- Loại máy có vỏ cách âm.","reference":"Chương V, mục 1.2, STT 1","requirement":"Loại máy có vỏ cách âm"},{"item":"Máy 600 kVA: Phụ kiện tiêu chuẩn đồng bộ","quote":"- Phụ kiện tiêu chuẩn đồng bộ đi kèm: Ắc qui khởi","reference":"Chương V, mục 1.2, STT 1","requirement":"Ắc qui khởi động máy, dây và cọc bắt ắc qui (VN); pô giảm thanh; bồn dầu đáy chạy máy; MCCB đầu cực; nhớt động cơ, nước làm mát (đổ tại Việt Nam); bồn dầu chân máy"},{"item":"Máy 1.500 kVA: Công suất liên tục","quote":"- Công suất liên tục: 1500kVA/1200KW","reference":"Chương V, mục 1.2, STT 2","requirement":"1500kVA/1200KW"},{"item":"Máy 1.500 kVA: Công suất dự phòng","quote":"- Công suất dự phòng: 1650kVA/ 1320KW","reference":"Chương V, mục 1.2, STT 2","requirement":"1650kVA/1320KW"},{"item":"Máy 1.500 kVA: Điện áp, tần số","quote":"- Điện áp: 380V/415V, Volt AC, 3 pha, 4 dây, 50 Hz/","reference":"Chương V, mục 1.2, STT 2","requirement":"380V/415V, AC, 3 pha, 4 dây, 50 Hz, 1500 v/phút, cos φ 0.8"},{"item":"Máy 1.500 kVA: Động cơ - công suất liên tục","quote":"+ Công suất liên tục: ≤ 1318 kWm","reference":"Chương V, mục 1.2, STT 2","requirement":"≤ 1318 kWm"},{"item":"Máy 1.500 kVA: Động cơ - công suất dự phòng","quote":"+ Công suất dự phòng: ≤ 1450 kWm","reference":"Chương V, mục 1.2, STT 2","requirement":"≤ 1450 kWm"},{"item":"Máy 1.500 kVA: Động cơ - kiểu nạp khí","quote":"+ Kiểu nạp khí: Tăng áp và làm mát sau tăng áp","reference":"Chương V, mục 1.2, STT 2","requirement":"Tăng áp và làm mát sau tăng áp"},{"item":"Máy 1.500 kVA: Động cơ - hệ thống làm mát","quote":"+ Hệ thống làm mát: Két nước","reference":"Chương V, mục 1.2, STT 2","requirement":"Két nước"},{"item":"Máy 1.500 kVA: Động cơ - phun nhiên liệu","quote":"+ Phun nhiên liệu: Trực tiếp với Common Rail","reference":"Chương V, mục 1.2, STT 2","requirement":"Trực tiếp với Common Rail"},{"item":"Máy 1.500 kVA: Động cơ - số xi lanh","quote":"+ Số xi lanh: 12 thẳng hàng hoặc xếp chữ V","reference":"Chương V, mục 1.2, STT 2","requirement":"12 xi lanh thẳng hàng hoặc xếp chữ V"},{"item":"Máy 1.500 kVA: Động cơ - dung tích xi lanh","quote":"+ Dung tích xi lanh: ≤ 39,2l","reference":"Chương V, mục 1.2, STT 2","requirement":"≤ 39,2l"},{"item":"Máy 1.500 kVA: Động cơ - dung tích nhớt","quote":"+ Dung tích nhớt: ≤ 160l","reference":"Chương V, mục 1.2, STT 2","requirement":"≤ 160l"},{"item":"Máy 1.500 kVA: Động cơ - lưu lượng làm mát","quote":"+ Lưu lượng làm mát: ≤ 2100","reference":"Chương V, mục 1.2, STT 2","requirement":"≤ 2100 (văn bản không ghi đơn vị)"},{"item":"Máy 1.500 kVA: Động cơ - điều tốc","quote":"+ Điều tốc: Điện tử ECU","reference":"Chương V, mục 1.2, STT 2","requirement":"Điều tốc điện tử ECU"},{"item":"Máy 1.500 kVA: Động cơ - loại","quote":"+ Số kỳ: Diesel 4 kỳ","reference":"Chương V, mục 1.2, STT 2","requirement":"Diesel 4 kỳ"},{"item":"Máy 1.500 kVA: Động cơ - tốc độ","quote":"+ Tốc độ: 1500 rpm","reference":"Chương V, mục 1.2, STT 2","requirement":"1500 rpm"},{"item":"Máy 1.500 kVA: Động cơ - tiêu hao nhiên liệu 100% PRP","quote":"_ Trên 100% PRP: ≤ 304 l/h","reference":"Chương V, mục 1.2, STT 2","requirement":"≤ 304 l/h"},{"item":"Máy 1.500 kVA: Động cơ - tiêu hao nhiên liệu 75% PRP","quote":"_ Trên 75% PRP: ≤ 228 l/h","reference":"Chương V, mục 1.2, STT 2","requirement":"≤ 228 l/h"},{"item":"Máy 1.500 kVA: Động cơ - điện áp ắc quy","quote":"+ Điện áp bình ắc quy: 24VDC","reference":"Chương V, mục 1.2, STT 2","requirement":"24VDC"},{"item":"Máy 1.500 kVA: Đầu phát - công suất","quote":"+ Công suát: 1500kVA","reference":"Chương V, mục 1.2, STT 2","requirement":"1500kVA"},{"item":"Máy 1.500 kVA: Đầu phát - điện áp, tần số","quote":"+ Điện áp, tần số: 230/400V, tần số 50Hz","reference":"Chương V, mục 1.2, STT 2","requirement":"230/400V, tần số 50Hz"},{"item":"Máy 1.500 kVA: Đầu phát - số pha, dây","quote":"+ Số pha, dây: 3 pha, 4 dây","reference":"Chương V, mục 1.2, STT 2","requirement":"3 pha, 4 dây"},{"item":"Máy 1.500 kVA: Đầu phát - độ ổn định điện áp","quote":"+ Độ ổn định điện áp: ± 1%","reference":"Chương V, mục 1.2, STT 2","requirement":"± 1%"},{"item":"Máy 1.500 kVA: Đầu phát - cấp cách điện","quote":"+ Cấp cách điện: H","reference":"Chương V, mục 1.2, STT 2","requirement":"Cấp H"},{"item":"Máy 1.500 kVA: Đầu phát - cấp bảo vệ","quote":"+ Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2, STT 2","requirement":"IP23"},{"item":"Máy 1.500 kVA: Đầu phát - tự kích từ","quote":"+ Tự kích từ (AVR): không chổi than","reference":"Chương V, mục 1.2, STT 2","requirement":"Tự kích từ (AVR), không chổi than"},{"item":"Máy 1.500 kVA: Đầu phát - bộ điều chỉnh điện áp","quote":"+ Bộ điều chỉnh điện áp: AVR R250 hoặc tương","reference":"Chương V, mục 1.2, STT 2","requirement":"AVR R250 hoặc tương đương"},{"item":"Máy 1.500 kVA: Đầu phát - cuộn dây","quote":"+ Các cuộn dây: Bằng đồng 100% hoặc tương đương","reference":"Chương V, mục 1.2, STT 2","requirement":"Bằng đồng 100% hoặc tương đương"},{"item":"Máy 1.500 kVA: Đầu phát - kiểu đấu nối, bước quấn dây","quote":"+ Kiểu đấu nối: bảng nối lai","reference":"Chương V, mục 1.2, STT 2","requirement":"Kiểu đấu nối bảng nối lai; bước quấn dây 2/3"},{"item":"Máy 1.500 kVA: Đầu phát - TIF","quote":"+ TIF (Hiệu chỉnh bù 1960): < 50","reference":"Chương V, mục 1.2, STT 2","requirement":"TIF (Hiệu chỉnh bù 1960) < 50"},{"item":"Máy 1.500 kVA: Đầu phát - hệ thống kích từ","quote":"+ Hệ thống kích từ: Mạch Shunt / Self Excited hoặc","reference":"Chương V, mục 1.2, STT 2","requirement":"Mạch Shunt / Self Excited hoặc tương đương"},{"item":"Máy 1.500 kVA: Bộ điều khiển","quote":"+ Tích hợp 9DI/8DO và 4AI, cài đặt tùy chọn;","reference":"Chương V, mục 1.2, STT 2","requirement":"Tích hợp 9DI/8DO và 4AI, cài đặt tùy chọn; ngõ vào dòng điện đo Ampe và kWh; điều khiển AMF; giao tiếp RS485, CANBUS hoặc tương đương"},{"item":"Máy 1.500 kVA: Vỏ","quote":"- Loại máy trần","reference":"Chương V, mục 1.2, STT 2","requirement":"Loại máy trần"},{"item":"Máy 1.500 kVA: Phụ kiện tiêu chuẩn đồng bộ","quote":"- Phụ kiện tiêu chuẩn đồng bộ đi kèm: Ắc qui khởi","reference":"Chương V, mục 1.2, STT 2","requirement":"Ắc qui khởi động máy, dây và cọc bắt ắc qui (VN); pô giảm thanh; bồn dầu đáy chạy máy; MCCB đầu cực; nhớt động cơ, nước làm mát (đổ tại Việt Nam); bồn dầu chân máy"},{"item":"Tủ chuyển nguồn ATS: Định mức","quote":"3 pha 1000A","reference":"Chương V, mục 1.2, STT 3","requirement":"ATS 3 pha 1000A"},{"item":"Tủ chuyển nguồn ATS: Vỏ tủ","quote":"- Vỏ tủ làm bằng thép dày ≥ 1,5 mm, sơn tĩnh điện, tủ","reference":"Chương V, mục 1.2, STT 3","requirement":"Thép dày ≥ 1,5 mm, sơn tĩnh điện, tủ đứng có chân đế"},{"item":"Tủ chuyển nguồn ATS: Phụ kiện đồng bộ","quote":"- Phụ kiện đồng bộ đi kèm: đèn báo pha, cáp, ký hiệu,","reference":"Chương V, mục 1.2, STT 3","requirement":"Đèn báo pha, cáp, ký hiệu, sạc bình tự động"},{"item":"Vỏ cách âm cho tổ máy phát điện: Vật liệu","quote":"- Vật liệu: thép dày ≥ 2mm sơn tĩnh điện","reference":"Chương V, mục 1.2, STT 4","requirement":"Thép dày ≥ 2mm sơn tĩnh điện; khung sườn khoảng từ 5 đến 10mm"},{"item":"Vỏ cách âm cho tổ máy phát điện: Vật liệu cách âm","quote":"- Cách âm bằng vật liệu cách âm chuyên dụng chống","reference":"Chương V, mục 1.2, STT 4","requirement":"Vật liệu cách âm chuyên dụng chống cháy dày ≥ 5mm"},{"item":"Vỏ cách âm cho tổ máy phát điện: Cửa gió","quote":"- Bố trí cửa gió vào và gió ra phù hợp yêu cầu hoạt","reference":"Chương V, mục 1.2, STT 4","requirement":"Bố trí cửa gió vào và gió ra phù hợp yêu cầu hoạt động bình thường của máy"},{"item":"Vỏ cách âm cho tổ máy phát điện: Độ ồn","quote":"- Độ ồn của máy khi lắp vỏ cách âm đạt: theo QCVN","reference":"Chương V, mục 1.2, STT 4","requirement":"Độ ồn khi lắp vỏ cách âm đạt theo QCVN 26:2010/BTNMT"},{"item":"Vỏ cách âm cho tổ máy phát điện: Hồ sơ độ ồn","quote":"- Cung cấp bảng tính toán độ ồn cho vỏ cách âm và","reference":"Chương V, mục 1.2, STT 4","requirement":"Cung cấp bảng tính toán độ ồn và thiết kế vỏ; kết quả đo độ ồn (đơn vị thứ 3), bảng tính toán và bản sao hợp đồng của ít nhất 1 dự án đạt QCVN 26:2010/BTNMT"},{"item":"Vật tư đi kèm máy phát điện: Ống khói","quote":"- Ống khói cho máy phát điện: làm bằng thép đen","reference":"Chương V, mục 1.2, STT 5","requirement":"Thép đen D220 x 2 ống dày ≥ 2mm sơn chống rỉ, đầy đủ phụ kiện (bát, co…)"},{"item":"Vật tư đi kèm máy phát điện: Ống thoát khí nóng","quote":"- Ống thoát khí nóng cho máy phát: làm bằng tôn mã","reference":"Chương V, mục 1.2, STT 5","requirement":"Tôn mạ kẽm dày ≥ 0,5mm, khung sườn thép kẽm V3-V5, kích thước RxC theo két nước máy phát"},{"item":"Vật tư đi kèm máy phát điện: Lam chớp cửa gió nóng","quote":"- Lam chớp cửa gió nóng thổi ra: làm bằng thép dày ≥","reference":"Chương V, mục 1.2, STT 5","requirement":"Thép dày ≥ 1,5mm sơn tĩnh điện, thoát gió nóng và che mưa, kích thước phù hợp với máy, bao gồm công và phụ kiện gắn hoàn thiện (không bao gồm xây tô)"},{"item":"Vật tư đi kèm máy phát điện: Cáp động lực","quote":"- Cáp động lực CV240mm2 đấu nối từ máy phát điện","reference":"Chương V, mục 1.2, STT 5","requirement":"CV240mm2 đấu nối từ máy phát điện đến tủ ATS"},{"item":"Vật tư đi kèm máy phát điện: Dầu nhớt, nước làm mát","quote":"- Dầu nhớt, nước làm mát lần đầu","reference":"Chương V, mục 1.2, STT 5","requirement":"Cung cấp lần đầu"},{"item":"Vật tư đi kèm máy phát điện: Chạy thử tải","quote":"- Dầu DO chạy thử tải trong phạm vi ≥ 2 giờ bằng tải","reference":"Chương V, mục 1.2, STT 5","requirement":"Dầu DO chạy thử tải ≥ 2 giờ bằng tải công trình"},{"item":"Chung - Bảo hành","quote":"Thời hạn bảo hành ≥ 24 tháng kể từ ngày Chủ đầu tư, Nhà thầu","reference":"Chương V, mục 1.3.c","requirement":"Bảo hành miễn phí ≥ 24 tháng kể từ ngày ký biên bản nghiệm thu bàn giao đưa vào sử dụng"},{"item":"Chung - Bảo trì","quote":"- Nhà thầu phải có kế hoạch, quy trình bảo trì, chu kỳ bảo trì (tối thiểu 03","reference":"Chương V, mục 1.3.c","requirement":"Có kế hoạch, quy trình, chu kỳ bảo trì tối thiểu 03 tháng/1 lần trong thời gian bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:21:17.147Z"}},"IB2400434949":{"u":"2026-11-03T06:28:31.392+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2-Chương V- Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển hay ATS; chỉ nêu các thông số tối thiểu.","Văn bản không nêu tiêu chuẩn phát thải động cơ nào ngoài QCVN 19:2009/BTNMT, và không nêu mức tiêu chuẩn ISO 8528 hay tương đương.","Các bảng trong tệp bị tách dòng khi trích xuất nên một số trích dẫn (quote) chỉ là đoạn ngắn nằm trên cùng một dòng.","Yêu cầu 'sản xuất trong nước' (mục 1.3.1) và 'đối với đơn vị thực hiện lắp ráp/sản xuất trong nước' (ISO) cùng xuất hiện; văn bản không nói rõ cách áp dụng với hàng nhập khẩu."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện 45KVA","notifyNo":"IB2400434949","generatorCapacity":"4 x 45 KVA (liên tục ≥ 45,0 KVA/36,0 KW; dự phòng ≥ 50 KVA/40 KW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng, loại","quote":"Đầu tư trang bị mới 04 máy phát điện 45KVA chạy dầu diezel 3 pha có tủ","reference":"Chương V, mục 1.1","requirement":"04 máy phát điện 45KVA mới, chạy dầu diezel, 3 pha, có tủ nguồn tự động ATS, có vỏ cách âm, lắp đặt tại 04 trạm Viễn thông Ninh Thuận"},{"item":"Tổ máy phát điện: Tình trạng thiết bị","quote":"Máy phát điện mới 100%, nguyên đai, nguyên","reference":"Chương V, mục 1.2, A.I.1","requirement":"Mới 100%, nguyên đai, nguyên kiện, không biến dạng, nguồn gốc rõ ràng, kèm chứng nhận chất lượng khi giao hàng"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Từ năm 2024 trở về sau.","reference":"Chương V, mục 1.2, A.I.2","requirement":"Từ năm 2024 trở về sau"},{"item":"Tổ máy phát điện: Xuất xứ","quote":"sản xuất trong nước từ năm 2024 trở về","reference":"Chương V, mục 1.3.1","requirement":"Hàng hóa sản xuất trong nước, từ năm 2024 trở về sau"},{"item":"Tổ máy phát điện: Công suất liên tục (100% tải)","quote":"≥ 45,0 KVA/ 36,0 KW","reference":"Chương V, mục 1.2, A.I.3","requirement":"≥ 45,0 KVA/36,0 KW"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 50 KVA/ 40 KW","reference":"Chương V, mục 1.2, A.I.4","requirement":"≥ 50 KVA/40 KW"},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"380V, xoay chiều","reference":"Chương V, mục 1.2, A.I.5","requirement":"380V, xoay chiều"},{"item":"Tổ máy phát điện: Số pha, số dây","quote":"3 pha, 4 dây","reference":"Chương V, mục 1.2, A.I.7","requirement":"3 pha, 4 dây"},{"item":"Tổ máy phát điện: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2, A.I.8","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Sai lệch điện áp và tần số cho phép (tải định mức)","quote":null,"reference":"Chương V, mục 1.2, A.I.6 và A.I.9","requirement":"Sai lệch điện áp ≤ 1%; sai lệch tần số ≤ 1%"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Cosϕ = 0,8","reference":"Chương V, mục 1.2, A.I.11","requirement":"Cosϕ = 0,8"},{"item":"Tổ máy phát điện: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, A.I.12","requirement":"1.500 vòng/phút"},{"item":"Tổ máy phát điện: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường VN","reference":"Chương V, mục 1.2, A.I.10","requirement":"Dầu Diesel thông dụng trên thị trường Việt Nam"},{"item":"Tổ máy phát điện: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự","reference":"Chương V, mục 1.2, A.I.13 và A.I.16","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy; bộ nạp bình ắc quy kèm theo máy"},{"item":"Tổ máy phát điện: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2, A.I.14-15","requirement":"Trực tiếp bằng khớp nối đồng trục; động cơ và đầu phát nối ghép bằng khớp nối đồng trục"},{"item":"Tổ máy phát điện: Chế độ chạy liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ","reference":"Chương V, mục 1.2, A.I.17-18","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy; chạy liên tục ≥ 12 giờ ở 100% công suất liên tục"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥","reference":"Chương V, mục 1.2, A.I.19","requirement":"Quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Tổ máy phát điện: Mức tiêu thụ nhiên liệu","quote":"≤ 9,0 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2, A.I.20","requirement":"≤ 9,0 lít/giờ tại 75% tải định mức; ≤ 12 lít/giờ tại 100% tải định mức"},{"item":"Tổ máy phát điện: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 75 dB (Mức độ ồn lớn nhất khi chạy ≥ 100%","reference":"Chương V, mục 1.2, A.I.21","requirement":"≤ 75 dB (mức ồn lớn nhất khi chạy ≥ 100% tải, đo cách tâm máy 7m)"},{"item":"Tổ máy phát điện: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống","reference":"Chương V, mục 1.2, A.I.22","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục, có bình nước phụ; các bộ phận nhiệt đới hóa"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"Nhiệt độ môi trường: -10oC đến +50oC","reference":"Chương V, mục 1.2, A.I.23","requirement":"Nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"≥ 100 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2, A.I.24-25","requirement":"Dung tích ≥ 100 lít, gắn trực tiếp trong máy, gắn liền khung bệ máy, bằng thép xử lý hóa học chống rỉ"},{"item":"Tổ máy phát điện: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm >= 1.5mm; được","reference":"Chương V, mục 1.2, A.I.26","requirement":"Bằng thép, độ dày ≥ 1.5mm, xử lý bề mặt hóa học chống oxy hóa, sơn tĩnh điện"},{"item":"Tổ máy phát điện: Khung - đế máy","quote":"thép chữ U, I hoặc V có độ dày ≥ 2mm; được xử","reference":"Chương V, mục 1.2, A.I.27","requirement":"Thép chữ U, I hoặc V dày ≥ 2mm, xử lý bề mặt hóa chất chống oxy hóa, sơn tĩnh điện"},{"item":"Tổ máy phát điện: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su","reference":"Chương V, mục 1.2, A.I.28","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Tổ máy phát điện: Kích thước và trọng lượng","quote":"Tương đương ≤ (2400 x 1200 x 1500) mm","reference":"Chương V, mục 1.2, A.I.29-30","requirement":"Kích thước (D x R x C) cả vỏ tương đương ≤ (2400 x 1200 x 1500) mm; trọng lượng tịnh ≤ 2000 KG"},{"item":"Tổ máy phát điện: Chứng nhận chất lượng, môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/","reference":"Chương V, mục 1.2, A.I.31-32","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Tổ máy phát điện: Khí thải","quote":"(QCVN 19:2009/BTNMT)","reference":"Chương V, mục 1.2, A.I.33-35","requirement":"Đáp ứng QCVN 19:2009/BTNMT; hệ thống thoát khí thải thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy phát điện: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương tiện khác để","reference":"Chương V, mục 1.2, A.I.34","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ/dây nối đất, bảo đảm nối đất an toàn"},{"item":"Tổ máy phát điện: Bảng thông số, tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (tiếng Việt).","reference":"Chương V, mục 1.2, A.I.37-38","requirement":"Bảng thông số ghi tên nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng; tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt), hướng dẫn vận hành (tiếng Việt)"},{"item":"Tổ máy phát điện: Vận hành","quote":"không chổi than tự động kích từ,","reference":"Chương V, mục 1.2, A.I.39","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than, tự động kích từ, tự động điều chỉnh điện áp khi tải thay đổi (AVR)"},{"item":"Động cơ: Tình trạng, tốc độ","quote":"Chưa qua sử dụng, mới 100%, không biến dạng.","reference":"Chương V, mục 1.2, A.II.1-2","requirement":"Chưa qua sử dụng, mới 100%, không biến dạng, có chứng nhận chất lượng và nguồn gốc; tốc độ 1.500 vòng/phút"},{"item":"Động cơ: Công suất","quote":"≥ 45 KW","reference":"Chương V, mục 1.2, A.II.3-4","requirement":"Công suất liên tục (prime) ≥ 45 KW; công suất tối đa (stand by) ≥ 50 KW"},{"item":"Động cơ: Xy lanh","quote":"≥ 4 thẳng hàng","reference":"Chương V, mục 1.2, A.II.5-9","requirement":"Số xy lanh ≥ 4 thẳng hàng; tổng dung tích ≥ 4,5 lít; đường kính ≤ 104 mm; hành trình ≥ 132 mm; tỉ số nén ≥ 17.5:1"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử hoặc cơ khí","reference":"Chương V, mục 1.2, A.II.10","requirement":"Điện tử hoặc cơ khí"},{"item":"Động cơ: Bôi trơn, lọc, cảm biến, khởi động, làm mát","quote":"Bơm nhớt, bôi trơn cưỡng bức","reference":"Chương V, mục 1.2, A.II.11-15","requirement":"Bơm nhớt bôi trơn cưỡng bức; phin lọc dầu và nhiên liệu; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu; motor khởi động điện DC; két nước giàn tản nhiệt bằng đồng kết hợp quạt gió đầu trục"},{"item":"Đầu phát: Loại","quote":"Kích từ tự động, không chổi than, kín không bị","reference":"Chương V, mục 1.2, A.III.1, 7","requirement":"Kích từ tự động, không chổi than, kín không bị thấm nước, 3 pha, 4 dây; một ổ trục, tự bôi trơn"},{"item":"Đầu phát: Điện áp, công suất, tần số","quote":"≥ 45 KVA","reference":"Chương V, mục 1.2, A.III.2-5, 10-12","requirement":"380V/3 pha; dao động điện áp ≤ 1%; công suất liên tục ≥ 45 KVA; Cosϕ = 0,8; 1.500 vòng/phút; 50 Hz; cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy liên tục"},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt","reference":"Chương V, mục 1.2, A.III.6","requirement":"Tự động điều chỉnh bằng bộ AVR, hoạt động ở nhiều mức tải"},{"item":"Đầu phát: Cấp cách điện/nhiệt, cấp bảo vệ","quote":"Cấp H/H","reference":"Chương V, mục 1.2, A.III.8-9","requirement":"Cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP23"},{"item":"Bộ điều khiển: Yêu cầu chung","quote":"≥ 500 event log","reference":"Chương V, mục 1.2, A.IV.1","requirement":"Gắn trực tiếp trên máy phát; màn hình LCD; công nghệ vi xử lý; nút RUN, OFF, AUTO và dừng khẩn cấp; hiển thị tiếng Việt (hoặc tiếng Anh); khởi động bằng tay bằng ổ khóa đề khi khẩn cấp; hẹn giờ 4 lần/ngày và 7 ngày/tuần; tự khởi động khi dòng điện tổ ắc quy BTS thấp; ≥ 500 event log"},{"item":"Bộ điều khiển: Hiển thị và bảo vệ","quote":"Áp suất dầu bôi trơn thấp.","reference":"Chương V, mục 1.2, A.IV.2-3","requirement":"Hiển thị điện áp, dòng tải, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu %, số giờ hoạt động; bảo vệ và tự dừng khi điện áp/tần số cao/thấp, nhiệt độ nước cao, áp suất dầu thấp, quá tải, quá tốc, không đạt tốc độ, mức nhiên liệu thấp, nhấn dừng khẩn cấp"},{"item":"Bộ điều khiển: Cài đặt, điều khiển, kết nối","quote":"thông qua cổng kết nối USB hoặc RS-485.","reference":"Chương V, mục 1.2, A.IV.4-6","requirement":"Trễ khởi động máy phát từ 0,5 đến 10 phút; trễ đóng máy phát sang lưới 0,5 đến 5 phút; trễ đóng lưới sang máy phát 0,5 đến 10 phút; chạy làm mát sau ngắt tải từ 0,5 phút tới 01 giờ; điều khiển ATS; kết nối máy tính qua USB hoặc RS-485"},{"item":"Bộ tự động chuyển nguồn ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 100A.","reference":"Chương V, mục 1.2, A.V.1","requirement":"≥ 100A"},{"item":"Bộ tự động chuyển nguồn ATS: Chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 1.2, A.V.1","requirement":"Tự động khởi động máy phát khi lưới sự cố; tự chuyển tải giữa lưới và máy phát; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; chỉnh được các thời gian chờ lưới, đóng lưới, đóng máy phát, làm nguội"},{"item":"Phụ kiện kèm máy: Ắc quy","quote":"12VDC, ≥ 90Ah.","reference":"Chương V, mục 1.2, A.VI.4","requirement":"01 bộ ắc quy kín khí 12VDC, ≥ 90Ah, kèm dây nối và đầu cọc đầy đủ"},{"item":"Phụ kiện kèm máy: Hệ thống xả, bộ lọc, cao su chống rung","quote":"Hệ thống xả bao gồm xả tiêu âm công","reference":"Chương V, mục 1.2, A.VI.1-5","requirement":"Hệ thống xả gồm xả tiêu âm công nghiệp, khớp nối mềm và linh kiện cần thiết; bộ lọc nhiên liệu tháo lắp được; bộ cao su chống rung nguyên thủy theo máy"},{"item":"Phạm vi lắp đặt: Vận chuyển, lắp đặt, vật tư (mỗi trạm)","quote":"+ Dây cáp điện Cux PVC 4x35mm2 (8m);","reference":"Chương V, mục 1.1 (bảng danh mục hàng hóa, STT 2)","requirement":"Vận chuyển lắp đặt tại 04 trạm; mỗi trạm gồm cáp điện Cux PVC 4x35mm2 (8m), cáp đất Cux M35 mm2 (6m), cáp sạc bù 2x2.5mm2 (3m), ống thoát khí thải 2m, phụ kiện lắp đặt hoàn chỉnh; kiểm tra, chạy thử, nghiệm thu bàn giao"},{"item":"Phạm vi lắp đặt: Cáp sạc bù và ống thoát khí thải","quote":"+ Dây cáp điện sạc bù: 2x2.5mm2 (3m);","reference":"Chương V, mục 1.1 (bảng danh mục hàng hóa, STT 2)","requirement":"Cáp điện sạc bù 2x2.5mm2 (3m); ống thoát khí thải 2m"},{"item":"Lắp đặt, đấu nối: Tiết diện dây","quote":"≥ 35 mm2","reference":"Chương V, mục 1.2, B.3-5","requirement":"Tiết diện dây đất ≥ 35 mm2; tiết diện dây nguồn ≥ 35 mm2; đấu nối dây nguồn, tiếp đất, điều khiển đi trong ống nhựa"},{"item":"Chứng từ chất lượng, CO/CQ","quote":"Giấy chứng nhận chất lượng sản phẩm, sản phẩm phải ghi rõ tên, mã hiệu, xuất xứ.","reference":"Chương V, mục 1.3.1; mục 1.2, A.VI.7","requirement":"Giấy chứng nhận chất lượng sản phẩm; sản phẩm ghi rõ tên, mã hiệu, xuất xứ; catalogue mô tả cấu tạo, thông số chính, hướng dẫn lắp đặt, vận hành, bảo dưỡng; mỗi máy 1 bộ tài liệu"},{"item":"Bảo hành, bảo trì","quote":"+ Thời hạn bảo hành: ≥36 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.4.1","requirement":"Bảo hành ≥ 36 tháng kể từ ngày bàn giao nghiệm thu; bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt trong thời gian bảo hành"},{"item":"Kiểm tra, thử nghiệm","quote":"Chạy thử tải từ 30-50% máy tại kho của","reference":"Chương V, Mục 3","requirement":"Chạy thử tải từ 30-50% máy tại kho của Bên mua trước khi lắp đặt, có Bên bán và Bên mua chứng kiến; hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật sau nghiệm thu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:28:30.671Z"}},"IB2400436205":{"u":"2026-11-03T17:58:00.07+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V bảo trì.docx), chưa phân tích cả HSMT.","Gói thầu là bảo trì 06 máy phát điện Diesel (gồm máy CAT 3615B và các máy Cummins), không nêu công suất kVA/kW, điện áp, tần số hay thông số động cơ/đầu phát nên generatorCapacity là null.","Văn bản không nêu hãng, model, xuất xứ, cấp cách điện, ATS, cáp, vỏ chống ồn, bình nhiên liệu, CO/CQ của máy phát.","Các bảng trong tệp bị mất định dạng cột nên cột 'Ghi chú' và phần nội dung của một số dòng có thể không đầy đủ."],"result":{"keyInfo":{"bidName":"Thuê bảo trì hệ thống máy phát điện Diesel dự phòng mặt bằng +75","notifyNo":"IB2400436205","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng máy phát điện bảo trì","quote":"Vật tư 06 máy","reference":"Chương V, mục 3.2 và 3.3","requirement":"Bảo trì 06 máy phát điện Diesel (số lượng 06 hệ thống/bộ cho mỗi hạng mục động cơ, đầu phát, vận hành và chạy thử). Hệ thống gồm máy CAT 3615B và các máy Cummins."},{"item":"Động cơ Diesel (06 máy): Hệ thống phân phối khí","quote":"- Tháo, vệ sinh, kiểm tra, bảo dưỡng.","reference":"Chương V, mục 3.2, phần I, mục 1","requirement":"Tháo, vệ sinh, kiểm tra, bảo dưỡng; sửa chữa, thay thế các chi tiết đến hạn hoặc không đạt yêu cầu kỹ thuật; lắp lại hoàn chỉnh với các hệ thống. Số lượng 06 hệ thống."},{"item":"Động cơ Diesel (06 máy): Các hệ thống khác","quote":"Lắp ráp, cân chỉnh hoàn thiện phần động cơ Diesel","reference":"Chương V, mục 3.2, phần I, mục 2-7","requirement":"Bảo trì hệ thống cung cấp nhiên liệu, hệ thống bôi trơn, hệ thống làm mát, hệ thống khởi động bằng tay, hệ thống khởi động bằng điện; lắp ráp, cân chỉnh hoàn thiện phần động cơ Diesel. Mỗi hạng mục 06 hệ thống."},{"item":"Đầu phát điện xoay chiều (06 máy): Rotor, stator","quote":"Vệ sinh, kiểm tra, bảo dưỡng, hiệu chỉnh điện áp DC, AC","reference":"Chương V, mục 3.2, phần II, mục 1","requirement":"Vệ sinh, kiểm tra, bảo dưỡng, hiệu chỉnh điện áp DC, AC. Số lượng 06 bộ."},{"item":"Đầu phát điện xoay chiều (06 máy): Tủ điều khiển, bảng điện, mạch kích từ và điều khiển","quote":"Tủ điều khiển, bảng điện, mạch điện kích từ và điều khiển","reference":"Chương V, mục 3.2, phần II, mục 2","requirement":"Bảo trì tủ điều khiển, bảng điện, mạch điện kích từ và điều khiển. Số lượng 06 hệ thống."},{"item":"Tủ hòa đồng bộ - Bộ điều khiển AGC4 (máy CAT 3615B)","quote":"đảm bảo việc chia tải giữa các máy cân bằng và sai lệch ko quá 1% giữa các máy phát trong hệ thống.","reference":"Chương V, mục 3.2, phần III, mục 1","requirement":"Kiểm tra, vệ sinh dây đấu nối tín hiệu từ tủ AGC tới máy phát CAT và bộ điều khiển DMC300; kiểm tra, bảo dưỡng rơ le, cầu chì điều khiển trong tủ AGC; kết nối máy tính cài đặt AGC điều chỉnh thông số GOV và AVR, đảm bảo tín hiệu GOV không bị điều chỉnh mức 100%; hiệu chỉnh bộ đo lường điện áp từ tủ đo lường 72kV về máy phát; cài đặt thông số trên DMC300 liên động điều khiển truyền thông tới AGC4; cài đặt, hiệu chỉnh chia tải giữa các máy phát về dòng điện (A), điện áp (VolAC), công suất (kW), sai lệch không quá 1%; bảo dưỡng bộ điều tốc máy phát CAT. Số lượng 01 tủ."},{"item":"Tủ hòa đồng bộ - Tủ DMC-300","quote":"công suất (kW) và công suất biểu kiến (kVAR) được cân bằng mức ≤ 1%","reference":"Chương V, mục 3.2, phần III, mục 2","requirement":"Vệ sinh, kiểm tra, bảo dưỡng bộ điều khiển trung tâm, rơ le điều khiển, cầu chì; kiểm tra dây đấu nối và cầu đấu tín hiệu, kết nối máy tính kiểm tra lỗi; cài đặt, điều chỉnh để tủ AGC và DMC liên động, chia tải khi hòa đồng bộ, cân bằng dòng điện (A), điện áp (VAC), công suất (kW) và công suất biểu kiến (kVAR) ở mức ≤ 1%. Số lượng 01 tủ."},{"item":"Vận hành và chạy thử - Không tải (06 hệ thống)","quote":"khả năng hòa đồng bộ (< 1 phút)","reference":"Chương V, mục 3.2, phần IV, mục 1","requirement":"Hiệu chỉnh điện áp DC, AC, tần số Hz; hòa đồng bộ lần lượt giữa máy Cummins và máy CAT, giữa các máy Cummins, và toàn bộ các máy Cummins với máy CAT; ghi nhận thời gian khởi động, khả năng hòa đồng bộ (< 1 phút), khả năng duy trì hòa và các giá trị (nhiệt độ, áp suất, tốc độ, điện áp, tần số); kiểm tra, ghi lại điện áp, dòng điện, công suất (kW), kVAR; kiểm tra cân bằng tải giữa các pha."},{"item":"Vận hành và chạy thử - Có tải (06 hệ thống)","quote":null,"reference":"Chương V, mục 3.2, phần IV, mục 2","requirement":"Chạy thử có tải, số lượng 06 hệ thống (không nêu chi tiết nội dung)."},{"item":"Vật tư thay mới: Lọc nhiên liệu","quote":"FS 1006 hoặc tương đương","reference":"Chương V, mục 3.3, TT 1","requirement":"FS 1006 hoặc tương đương, 18 cái."},{"item":"Vật tư thay mới: Lọc nhớt","quote":"LF9050 hoặc tương đương","reference":"Chương V, mục 3.3, TT 2","requirement":"LF9050 hoặc tương đương, 24 cái."},{"item":"Vật tư thay mới: Lọc gió","quote":"AF25708M hoặc tương đương","reference":"Chương V, mục 3.3, TT 3","requirement":"AF25708M hoặc tương đương, 24 cái."},{"item":"Vật tư thay mới: Phụ gia nước làm mát","quote":"DCA65l hoặc tương đương","reference":"Chương V, mục 3.3, TT 4","requirement":"DCA65l hoặc tương đương, 168 bình, 1.8 lít/bình."},{"item":"Vật tư thay mới: Lọc nước làm mát","quote":"WF 2075 hoặc tương đương","reference":"Chương V, mục 3.3, TT 5","requirement":"WF 2075 hoặc tương đương, 12 cái."},{"item":"Vật tư, phụ tùng thay thế: tình trạng và xuất xứ","quote":"Các vật tư, phụ tùng mới dùng để thay thế phải đảm bảo mới 100%, chưa qua sử dụng, có nguồn gốc xuất xứ rõ ràng, đảm bảo quy cách, chất lượng và phù hợp với thiết bị cần bảo trì.","reference":"Chương V, mục 3.1","requirement":"Vật tư, phụ tùng thay thế mới 100%, chưa qua sử dụng, có nguồn gốc xuất xứ rõ ràng, đảm bảo quy cách, chất lượng và phù hợp với thiết bị cần bảo trì."},{"item":"Bảo hành","quote":"Bảo hành tại bên mời thầu tối thiểu 6 tháng kể từ ngày nghiệm thu, bàn giao thiết bị sau bảo dưỡng, bảo trì.","reference":"Chương V, mục 3.1","requirement":"Bảo hành tại bên mời thầu tối thiểu 6 tháng kể từ ngày nghiệm thu, bàn giao thiết bị sau bảo dưỡng, bảo trì. Trong thời gian bảo hành, sau 2 ngày kể từ khi bên mời thầu thông báo mà nhà thầu không cử người đến thì bên mời thầu lập biên bản và tổ chức bảo dưỡng lại, nhà thầu thanh toán toàn bộ chi phí."},{"item":"Tiêu chuẩn, quy định áp dụng","quote":"Việc bảo trì, bảo dưỡng, phục hồi thiết bị phải đảm bảo theo các quy định hiện hành của nhà nước và của Tập đoàn Công nghiệp Than Khoáng sản Việt Nam.","reference":"Chương V, mục 3.1","requirement":"Bảo trì, bảo dưỡng, phục hồi thiết bị theo các quy định hiện hành của nhà nước và của Tập đoàn Công nghiệp Than Khoáng sản Việt Nam; tuân thủ yêu cầu kỹ thuật, chỉ dẫn kỹ thuật trên quy trình kỹ thuật."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:57:59.597Z"}},"IB2400436624":{"u":"2026-11-03T17:58:46.803+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu kỹ thuật 24.10.pdf, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf), chưa phân tích cả HSMT.","Chương V chỉ là danh mục vật tư thay thế (gioăng, lọc, nhớt, ắc quy...) cho máy MTU và Volvo hiện có; không nêu thông số máy phát (công suất MTU, alternator, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, tiêu chuẩn áp dụng, thời hạn bảo hành).","Bảng trong tệp PDF bị vỡ dòng ở một số hàng (mục I và II STT 10, 13, 17, 21; mục III STT 7), nên mã hiệu của các hàng này được ghép từ văn bản gốc và có thể chưa chính xác tuyệt đối.","Tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.pdf chỉ có phần mở đầu, không chứa thông số kỹ thuật.","Thời gian thực hiện 150 ngày và loại hợp đồng trọn gói thuộc điều kiện hợp đồng nên không đưa vào danh sách thông số."],"result":{"keyInfo":{"bidName":"Bảo trì, thay thế linh kiện, thiết bị hệ thống máy phát điện dự phòng tại Trung tâm Hội nghị Quốc gia","notifyNo":"IB2400436624","generatorCapacity":"500 kVA (máy Volvo); các máy MTU 16V4000G61 và 18V2000G63 không nêu công suất, không nêu prime/standby"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tiêu chuẩn hàng hóa","quote":"Là hàng chính hãng, đạt tiêu chuẩn chất lượng, mới 100% và có","reference":"Chương V, mục 3.1.a","requirement":"Hàng chính hãng, đạt tiêu chuẩn chất lượng, mới 100%, có đầy đủ C/O, C/Q đối với hàng nhập khẩu hoặc chứng chỉ xuất xưởng của nhà sản xuất đối với hàng sản xuất trong nước; bảo hành theo tiêu chuẩn của nhà sản xuất và nhà phân phối tại đơn vị sử dụng."},{"item":"Chung - Hồ sơ cam kết cung cấp","quote":"Bảng thông số kỹ thuật vật liệu của nhà sản xuất.","reference":"Chương V, mục 3.1.a","requirement":"Cung cấp C/Q, phiếu bảo hành, tài liệu hướng dẫn sử dụng (có bản dịch tiếng Việt), quy trình bảo trì bảo dưỡng và bảng thông số kỹ thuật vật liệu của nhà sản xuất. Hàng nhập khẩu cung cấp thêm CO, danh mục đóng gói, tờ khai hải quan, hóa đơn tài chính."},{"item":"Chung - Hàng hóa tương đương","quote":null,"reference":"Chương V, mục 3.1.b","requirement":"Thương hiệu, mã hiệu trong bảng chỉ để minh họa. Nhà thầu được chào hàng khác nhưng phải \"tương đương\" hoặc \"ưu việt hơn\", kèm bảng so sánh thông số và tài liệu kỹ thuật chứng minh. Nếu thiết bị tương đương không tích hợp, lắp đặt được thì nhà thầu thay bằng thiết bị mới và chịu mọi chi phí."},{"item":"Phạm vi - Máy phát điện hệ thống","quote":"của hãng MTU và Volvo.","reference":"Chương V, mục 2","requirement":"Hệ thống máy phát điện dự phòng gồm máy hãng MTU và Volvo; gói thầu gồm bảo trì, thay thế linh kiện, thiết bị."},{"item":"Phần I - Máy MTU Model 16V4000G61 (máy G3 và G4): Gioăng, O-ring, seal","quote":"Máy phát điện loại Model: 16V4000G61 - 2","reference":"Chương V, mục 3.1.b, bảng mục I, dòng 1-9","requirement":"Hãng MTU, mã hiệu và số lượng: O-Ring 700429070000 (2 cái); O-Ring 700429100001 (6); Seal-Ring 0002034480 (8); Gasket 8692030147 (8); O-Ring 700429100000 (4); O-Ring 700429120002 (2); Gasket 5272030080 (2); Gioăng tròn 700429085002 (12); Gioăng tròn 700429072000 (02)."},{"item":"Phần I - Máy MTU Model 16V4000G61 (máy G3 và G4): Lõi nhiên liệu","quote":"10 | Lõi nhiên liệu | Chiếc | 4 | 0020922101 | MTU","reference":"Chương V, mục 3.1.b, bảng mục I, dòng 10","requirement":"Lõi nhiên liệu, mã hiệu 0020922101, hãng MTU, số lượng 4 chiếc."},{"item":"Phần I - Máy MTU Model 16V4000G61 (máy G3 và G4): Nhớt động cơ","quote":"11 | Nhớt động cơ | Lít | 1200 | 15W40 | MTU","reference":"Chương V, mục 3.1.b, bảng mục I, dòng 11","requirement":"Nhớt động cơ 15W40, hãng MTU, 1200 lít."},{"item":"Phần I - Máy MTU Model 16V4000G61 (máy G3 và G4): Ắc quy","quote":"12 | Ắc quy ( Bao gồm Dung môi) | Chiếc | 16 | GS N200 (12V 200AH) | GS","reference":"Chương V, mục 3.1.b, bảng mục I, dòng 12","requirement":"Ắc quy GS N200 (12V 200AH), hãng GS, 16 chiếc, bao gồm dung môi."},{"item":"Phần II - Máy MTU Model 18V2000G63 (1 máy): Nhớt động cơ","quote":"1 | Nhớt động cơ | Lít | 120 | 15W40 | MTU","reference":"Chương V, mục 3.1.b, bảng mục II, dòng 1","requirement":"Nhớt động cơ 15W40, hãng MTU, 120 lít."},{"item":"Phần II - Máy MTU Model 18V2000G63 (1 máy): Bơm cao áp, kim phun","quote":"2 | Gioăng bơm cao áp (Oring) | Chiếc | 18 | 0239976448 | MTU","reference":"Chương V, mục 3.1.b, bảng mục II, dòng 2-6, 9, 11, 29","requirement":"Hãng MTU: gioăng bơm cao áp (O-ring) 0239976448 và 0239976548 (mỗi loại 18 chiếc); đệm kim phun 9060170260 (18); gioăng kim phun 5419970545 (18); gioăng nắp đậy kim phun 5419970445 (18); gioăng ống lót kim phun 5419970345 (18); gioăng ống cao áp 5419970645 (18); ống lót kim phun (protective sleeve) 5410170388 (04 cái)."},{"item":"Phần II - Máy MTU Model 18V2000G63 (1 máy): Nắp máy, đường nạp, đường xả, turbo","quote":"7 | Gioăng đường khí nạp với mặt máy (GASKET)) | Chiếc | 18 | 5220980080 | MTU","reference":"Chương V, mục 3.1.b, bảng mục II, dòng 7, 8, 10, 12-14, 16, 28","requirement":"Hãng MTU: gioăng đường khí nạp với mặt máy 5220980080 (18); đệm cổ xả 5411420180 (18); gioăng nắp máy 5310160021 (18); gioăng mặt máy 5410160920 (18); đệm ống dầu bôi trơn cấp đến turbo 4471870180 (2); đệm ống dầu hồi về từ turbo 5501871280 (2); đệm cổ xả 5511421180 (2); đệm cổ xả với turbo 5381420180 (2)."},{"item":"Phần II - Máy MTU Model 18V2000G63 (1 máy): Keo, chốt, ê-cu, đệm, vòng, gioăng khác","quote":"15 | SEALING PASTE (RTV keo làm kín) | Tuýp | 1 | X00048307 | MTU","reference":"Chương V, mục 3.1.b, bảng mục II, dòng 15, 17-22, 24-27, 30","requirement":"Hãng MTU: RTV keo làm kín X00048307 (1 tuýp); keo bôi đệm cổ xả PASTE ULTRA THERM 50547 (1 hộp); stud 200939010006 (8); washer 5509901540 (8); nut hex 200934010000 (8); lamellar ring 0001426257 (8); sealing ring 23525543 (8); gasket 5611871680 (1); O-ring 700429075001 (1); seal ring 5132155 (3); gasket 8692030147 (3); đệm đồng đường dầu hồi 007603008109 (55)."},{"item":"Phần II - Máy MTU Model 18V2000G63 (1 máy): Nước làm mát","quote":"23 | Nước làm mát (bao gồm nước sạch pha chế 1/10) | lít | 20 | Glysacorr G93 Green | BASF","reference":"Chương V, mục 3.1.b, bảng mục II, dòng 23","requirement":"Nước làm mát Glysacorr G93 Green, hãng BASF, 20 lít, bao gồm nước sạch pha chế 1/10."},{"item":"Phần II - Máy MTU Model 18V2000G63 (1 máy): Ắc quy","quote":"31 | Ắc quy ( Bao gồm Dung môi) | Chiếc | 2 | GS N200 (12V 200AH) | GS","reference":"Chương V, mục 3.1.b, bảng mục II, dòng 31","requirement":"Ắc quy GS N200 (12V 200AH), hãng GS, 2 chiếc, bao gồm dung môi."},{"item":"Phần III - Máy Volvo 500kVA: Công suất","quote":"III Máy phát điện loại Volvo 500kVA","reference":"Chương V, mục 3.1.b, bảng mục III","requirement":"Máy phát điện loại Volvo công suất 500 kVA (không nêu prime/standby)."},{"item":"Phần III - Máy Volvo 500kVA: Lọc nhiên liệu, lọc nhớt, lọc nước làm mát","quote":"1 | Lọc nhiên liệu tách nước | Chiếc | 01 | 20998367 | Volvo","reference":"Chương V, mục 3.1.b, bảng mục III, dòng 1-4, 9","requirement":"Hãng Volvo: lọc nhiên liệu tách nước 20998367 (01); lọc nhiên liệu 20976003 (01); lọc nhớt 21707134 (02); lọc nước làm mát 21192875 (01); lọc nhớt 21707132 (01)."},{"item":"Phần III - Máy Volvo 500kVA: Nhớt và nước làm mát","quote":"5 | Nhớt | Lít | 60 | MTU 15W40 | MTU","reference":"Chương V, mục 3.1.b, bảng mục III, dòng 5-6","requirement":"Nhớt MTU 15W40, 60 lít; nước làm mát Glysacorr G93 Green, hãng BASF, 10 lít, bao gồm nước sạch pha chế 1/10."},{"item":"Phần III - Máy Volvo 500kVA: Phao báo mức dầu","quote":"Phao báo mức dầu (Sensor Điều khiển mức dầu.)","reference":"Chương V, mục 3.1.b, bảng mục III, dòng 7","requirement":"Phao báo mức dầu (sensor điều khiển mức dầu), 01 bộ, mã PHD/LL70-3-1200 (PHD/LL70-3 mức fozmula, L=1200mm), hãng Fozmula."},{"item":"Phần III - Máy Volvo 500kVA: Ắc quy","quote":"8 | Ắc quy ( Bao gồm Dung môi) | Chiếc | 02 | GS N150 (12V 150AH) | GS","reference":"Chương V, mục 3.1.b, bảng mục III, dòng 8","requirement":"Ắc quy GS N150 (12V 150AH), hãng GS, 02 chiếc, bao gồm dung môi."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:58:45.947Z"}},"IB2400437426":{"u":"2026-11-03T17:58:56.066+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo dưỡng máy phát điện và tủ điện hiện có, không cung cấp máy mới; văn bản không nêu công suất prime/standby chi tiết ngoài 'dự phòng', không nêu thông số động cơ, đầu phát, điện áp, tần số, tiêu chuẩn, bảo hành, xuất xứ, CO/CQ.","Các số lượng vật tư ở bảng được ghi theo đơn vị của văn bản (cái, can, ống, công).","Dòng 'Nước làm mát' ghi 'chai 1,8 lít' nhưng đơn vị tính là 'Can', được giữ nguyên như văn bản."],"result":{"keyInfo":{"bidName":"Bảo dưỡng máy phát điện, tủ điện tổng khu Trung tâm Hành chính - Chính trị tỉnh Lai Châu năm 2024","notifyNo":"IB2400437426","generatorCapacity":"990 kVA và 500 kVA (máy phát điện dự phòng hợp khối, hiệu Cummins)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần I - MPĐ Cummins 990KVA: Công suất","quote":"Bảo dưỡng máy phát điện dự phòng hợp khối các cơ quan","reference":"Chương V, mục 3, phần I","requirement":"Máy phát điện dự phòng hợp khối các cơ quan, hiệu Cummins, công suất 990 kVA (gói thầu chỉ bảo dưỡng, không cung cấp máy mới)"},{"item":"Phần I - MPĐ Cummins 990KVA: Lọc dầu thô","quote":"Lọc dầu thô LF777 hoặc tương đương - MPĐ Cummins 990KVA","reference":"Chương V, mục 3, phần I","requirement":"Lọc dầu thô LF777 hoặc tương đương, số lượng 4 cái"},{"item":"Phần I - MPĐ Cummins 990KVA: Lọc dầu tinh","quote":"Lọc dầu tinh LF670 hoặc tương đương - MPĐ Cummins 990KVA","reference":"Chương V, mục 3, phần I","requirement":"Lọc dầu tinh LF670 hoặc tương đương, số lượng 5 cái"},{"item":"Phần I - MPĐ Cummins 990KVA: Lọc nhiên liệu","quote":"Lọc nhiên liệu FF202 hoặc tương đương - MPĐ Cummins 990KVA","reference":"Chương V, mục 3, phần I","requirement":"Lọc nhiên liệu FF202 hoặc tương đương, số lượng 4 cái"},{"item":"Phần I - MPĐ Cummins 990KVA: Lọc nước","quote":"Lọc nước WF2075 hoặc tương đương - MPĐ Cummins 990KVA","reference":"Chương V, mục 3, phần I","requirement":"Lọc nước WF2075 hoặc tương đương, số lượng 6 cái"},{"item":"Phần I - MPĐ Cummins 990KVA: Lọc khí (gió)","quote":"Lọc khí (gió) AF 872 hoặc tương đương -Cummins 990KVA","reference":"Chương V, mục 3, phần I","requirement":"Lọc khí (gió) AF 872 hoặc tương đương, số lượng 4 cái"},{"item":"Phần I - MPĐ Cummins 990KVA: Nước làm mát","quote":"Nước làm mát (chai 1,8 lít)","reference":"Chương V, mục 3, phần I","requirement":"Nước làm mát loại chai 1,8 lít, số lượng 8 can"},{"item":"Phần I - MPĐ Cummins 990KVA: Dầu máy","quote":"Dầu máy 15W-30 - MPĐ Cummins 990KVA (loại can 18 lít)","reference":"Chương V, mục 3, phần I","requirement":"Dầu máy 15W-30, loại can 18 lít, số lượng 16 can"},{"item":"Phần I - MPĐ Cummins 990KVA: Cầu chì","quote":"Cầu chì ống 6A","reference":"Chương V, mục 3, phần I","requirement":"Cầu chì ống 6A, số lượng 6 ống"},{"item":"Phần I - MPĐ Cummins 990KVA: Nhân công","quote":null,"reference":"Chương V, mục 3, phần I","requirement":"25 công"},{"item":"Phần II - MPĐ Cummins 500KVA: Công suất","quote":"Bảo dưỡng máy phát điện dự phòng hợp khối các đơn vị sự nghiệp","reference":"Chương V, mục 3, phần II","requirement":"Máy phát điện dự phòng hợp khối các đơn vị sự nghiệp, hiệu Cummins, công suất 500 kVA (chỉ bảo dưỡng)"},{"item":"Phần II - MPĐ Cummins 500KVA: Lọc dầu thô","quote":"Lọc dầu thô LFF5687 hoặc tương đương- MPĐ Cummins 500KVA","reference":"Chương V, mục 3, phần II","requirement":"Lọc dầu thô LFF5687 hoặc tương đương, số lượng 1 cái"},{"item":"Phần II - MPĐ Cummins 500KVA: Lọc dầu tinh","quote":"Lọc dầu tinh LS36260 hoặc tương đương - MPĐ Cummins 500KVA","reference":"Chương V, mục 3, phần II","requirement":"Lọc dầu tinh LS36260 hoặc tương đương, số lượng 1 cái"},{"item":"Phần II - MPĐ Cummins 500KVA: Lọc nhiên liệu","quote":"Lọc nhiên liệu LF9080 hoặc tương đương - MPĐ Cummins 500KVA","reference":"Chương V, mục 3, phần II","requirement":"Lọc nhiên liệu LF9080 hoặc tương đương, số lượng 1 cái"},{"item":"Phần II - MPĐ Cummins 500KVA: Lọc khí (gió)","quote":"Lọc khí (gió) AF 26433 hoặc tương đương -Cummins 500KVA","reference":"Chương V, mục 3, phần II","requirement":"Lọc khí (gió) AF 26433 hoặc tương đương, số lượng 2 cái"},{"item":"Phần II - MPĐ Cummins 500KVA: Nước làm mát","quote":"Nước làm mát (chai 1,8 lít)","reference":"Chương V, mục 3, phần II","requirement":"Nước làm mát loại chai 1,8 lít, số lượng 4 can"},{"item":"Phần II - MPĐ Cummins 500KVA: Dầu máy","quote":"Dầu máy 15W-40 - MPĐ Cummins 500KVA (loại can 18 lít)","reference":"Chương V, mục 3, phần II","requirement":"Dầu máy 15W-40, loại can 18 lít, số lượng 6 can"},{"item":"Phần II - MPĐ Cummins 500KVA: Nhân công","quote":null,"reference":"Chương V, mục 3, phần II","requirement":"5 công"},{"item":"Phần III - Tủ điện tổng nhà A - B (2 tủ): Thiết bị","quote":"02 AT 500A; 02 AT 400A; 02 AT 100A; 04 AT 75A; 16 AT 40A; 02 AT 50A; 04 AT 20A; 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; 02 hệ thống tiếp địa","reference":"Chương V, mục 3, phần III","requirement":"02 AT 500A; 02 AT 400A; 02 AT 100A; 04 AT 75A; 16 AT 40A; 02 AT 50A; 04 AT 20A; 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; 02 hệ thống tiếp địa"},{"item":"Phần III - Tủ điện tổng nhà C - D - E - F (4 tủ): Thiết bị","quote":"04 AT 500A; 08 AT 100A; 04 AT 60A; 32 AT 50A; 04 AT 30A;04 đồng hồ vôn; 16 đồng hồ ampe; 04 khóa chuyển mạch; 04 hệ thống tiếp địa","reference":"Chương V, mục 3, phần III","requirement":"04 AT 500A; 08 AT 100A; 04 AT 60A; 32 AT 50A; 04 AT 30A; 04 đồng hồ vôn; 16 đồng hồ ampe; 04 khóa chuyển mạch; 04 hệ thống tiếp địa"},{"item":"Phần III - Tủ bù công suất phản kháng nhà G (LV1, LV7) (2 tủ): Thiết bị","quote":"Bao gồm các thiết bị: 02 AT 600A; 06 AT 100A; 18 AT 50A; 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; 01 hệ thống tiếp địa","reference":"Chương V, mục 3, phần III","requirement":"02 AT 600A; 06 AT 100A; 18 AT 50A; 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; 01 hệ thống tiếp địa"},{"item":"Phần III - Tủ đo đếm và phân phối nhà G (LV2, LV6) (2 tủ): Thiết bị","quote":"Bao gồm các thiết bị: 01 AT 1000A; 01 AT 800A; 01 AT 500A; 01 AT 400A 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch","reference":"Chương V, mục 3, phần III","requirement":"01 AT 1000A; 01 AT 800A; 01 AT 500A; 01 AT 400A; 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch"},{"item":"Phần III - Tủ chuyển nguồn tự động nhà G (LV3, LV5) (2 tủ): Thiết bị","quote":"Bao gồm các thiết bị: 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; các đầu cốt và hệ thống dây dẫn nguồn","reference":"Chương V, mục 3, phần III","requirement":"02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; các đầu cốt và hệ thống dây dẫn nguồn (văn bản không nêu dòng định mức ATS)"},{"item":"Phần III - Tủ đo đếm và phân phối tủ điện sự cố nhà G (LV8, LV9) (2 tủ): Thiết bị","quote":"Bao gồm các thiết bị: 02 AT 500A; 04 AT 400A; 02 AT 75A; 01 AT 60A; 01 AT 50A; 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; 01 hệ thống tiếp địa","reference":"Chương V, mục 3, phần III","requirement":"02 AT 500A; 04 AT 400A; 02 AT 75A; 01 AT 60A; 01 AT 50A; 02 đồng hồ vôn; 06 đồng hồ ampe; 02 khóa chuyển mạch; 01 hệ thống tiếp địa"},{"item":"Phần III - Các tủ điện (phạm vi bảo dưỡng chung)","quote":"Vận hành tủ đảm bảo hoạt động bình thường, hệ thống tiếp địa đảm bảo hoạt động an toàn","reference":"Chương V, mục 3, phần III","requirement":"Tháo hệ thống atomat và vệ sinh toàn bộ hệ thống điện, dây dẫn; kiểm tra thử tải bằng ampe kìm (với các tủ có nêu); cân bằng phase hệ thống 3 pha; thay thế, đấu nối lại dây kém chất lượng hoặc bị côn trùng cắn; kiểm tra tải atomat; siết lại đấu nối, bu lông, ốc vít; băng dính cách điện; đo thí nghiệm hiệu chỉnh hệ thống tiếp địa; vận hành tủ đảm bảo hoạt động bình thường"},{"item":"Phần IV - Tủ điện tổng tòa nhà số 1, số 2 (2 tủ): Thiết bị","quote":"02 AT 500A; 14 AT 100A; 02 AT 200A; 02AT 250A;02 đồng hồ vôn; 8 đồng hồ ampe; 02 khóa chuyển mạch; 02 hệ thống tiếp địa","reference":"Chương V, mục 3, phần IV","requirement":"02 AT 500A; 14 AT 100A; 02 AT 200A; 02 AT 250A; 02 đồng hồ vôn; 8 đồng hồ ampe; 02 khóa chuyển mạch; 02 hệ thống tiếp địa"},{"item":"Phần IV - Tủ bù công suất phản kháng (1 tủ): Thiết bị","quote":"Bao gồm các thiết bị: 06 AT 125A; 02 đồng hồ vôn; 02 đồng hồ ampe; 1 khóa chuyển mạch; 01 hệ thống tiếp địa","reference":"Chương V, mục 3, phần IV","requirement":"06 AT 125A; 02 đồng hồ vôn; 02 đồng hồ ampe; 1 khóa chuyển mạch; 01 hệ thống tiếp địa"},{"item":"Phần IV - Tủ đo đếm và phân phối (1 tủ): Thiết bị","quote":"Bao gồm các thiết bị: 01 AT 1200A; 02 AT 500A, 01 đồng hồ vôn; 02 đồng hồ ampe; 01 khóa chuyển mạch","reference":"Chương V, mục 3, phần IV","requirement":"01 AT 1200A; 02 AT 500A; 01 đồng hồ vôn; 02 đồng hồ ampe; 01 khóa chuyển mạch"},{"item":"Phần IV - Tủ chuyển nguồn tự động (ATS) (1 tủ): Thiết bị","quote":"Bao gồm các thiết bị: 01 AT 1200A; 02 AT 500A, 01 AT 150A, 01 AT 80A, 01 đồng hồ vôn; 02 đồng hồ ampe; 01 khóa chuyển mạch; các đầu cốt và hệ thống dây dẫn nguồn","reference":"Chương V, mục 3, phần IV","requirement":"01 AT 1200A; 02 AT 500A; 01 AT 150A; 01 AT 80A; 01 đồng hồ vôn; 02 đồng hồ ampe; 01 khóa chuyển mạch; các đầu cốt và hệ thống dây dẫn nguồn"},{"item":"Phần IV - Các tủ điện (phạm vi bảo dưỡng chung)","quote":"Vận hành tủ đảm bảo hoạt động bình thường, hệ thống tiếp địa đảm bảo hoạt động an toàn","reference":"Chương V, mục 3, phần IV","requirement":"Tháo hệ thống atomat và vệ sinh (trừ tủ chuyển nguồn tự động chỉ vệ sinh); cân bằng phase hệ thống 3 pha; thay thế, đấu nối lại dây kém chất lượng hoặc bị côn trùng cắn; kiểm tra tải; siết lại đấu nối, bu lông, ốc vít; băng dính cách điện; đo thí nghiệm hiệu chỉnh hệ thống tiếp địa; vận hành tủ đảm bảo hoạt động bình thường"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:58:54.978Z"}},"IB2400438227":{"u":"2026-11-03T06:18:24.787+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V va ban ve.rar), chưa phân tích cả HSMT.","Bản vẽ là bản scan, văn bản OCR bị nhiễu; các thông số ATS (4P-320A) và cáp CXV/DSTA (3X240+1X120)MM2 lấy từ OCR bản vẽ Đ-13 nên cần đối chiếu lại bản gốc.","Bản vẽ Đ-07 ghi máy phát 65/72KVA, khác với 80kVA/96kVA ở bảng thông số Chương V và bản vẽ Đ-32; cần làm rõ với bên mời thầu.","Số lượng tổ máy không được nêu rõ bằng chữ trong Chương V; các bản vẽ chỉ thể hiện một vị trí đặt máy phát.","Chương V không nêu rõ hãng, model động cơ và đầu phát, xuất xứ yêu cầu cụ thể, kích thước dây cáp, hay thời gian chạy liên tục; các mục này để nhà thầu 'Nêu rõ'. Mục 3 'Kiểm tra và thử nghiệm' còn để trống mẫu '[ghi danh sách các kiểm tra và thử nghiệm]'."],"result":{"keyInfo":{"bidName":"PC3I-TSLV-G07: Cung cấp và lắp đặt máy phát điện dự phòng","notifyNo":"IB2400438227","generatorCapacity":"80 kVA liên tục / 96 kVA dự phòng (1 tổ máy phát điện đồng bộ, 80kVA/96kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 80kVA/96kVA: Loại","quote":"Loại: Tổ máy phát điện đồng bộ, công suất 80kVA/96kVA","reference":"Chương V, mục 1.2.b, bảng I.3","requirement":"Tổ máy phát điện đồng bộ, công suất 80kVA/96kVA"},{"item":"Tổ máy 80kVA/96kVA: Nhà sản xuất, mã hiệu","quote":"Nhà sản xuất/nước sản xuất: Nêu rõ","reference":"Chương V, mục 1.2.b, bảng I.1-I.2","requirement":"Nhà nước sản xuất/nhà sản xuất và mã hiệu do nhà thầu nêu rõ"},{"item":"Tổ máy 80kVA/96kVA: Tiêu chuẩn sản xuất, thí nghiệm","quote":"Tiêu chuẩn sản xuất, thí nghiệm: là phiên bản mới nhất của TCVN 9729 hoặc ISO 8528 hoặc tương đương","reference":"Chương V, mục 1.2.b, bảng I.4","requirement":"Phiên bản mới nhất của TCVN 9729 hoặc ISO 8528 hoặc tương đương"},{"item":"Tổ máy 80kVA/96kVA: Công suất liên tục","quote":"Công suất liên tục: ≥ 80 kVA","reference":"Chương V, mục 1.2.b, bảng I.5","requirement":"≥ 80 kVA"},{"item":"Tổ máy 80kVA/96kVA: Công suất dự phòng","quote":"Công suất dự phòng: ≥ 96 kVA","reference":"Chương V, mục 1.2.b, bảng I.6","requirement":"≥ 96 kVA"},{"item":"Tổ máy 80kVA/96kVA: Hệ số công suất","quote":"Hệ số công suất: ≥ 0,8","reference":"Chương V, mục 1.2.b, bảng I.7","requirement":"≥ 0,8"},{"item":"Tổ máy 80kVA/96kVA: Điện áp định mức","quote":"Điện áp định mức: 380V/220V","reference":"Chương V, mục 1.2.b, bảng I.8","requirement":"380V/220V"},{"item":"Tổ máy 80kVA/96kVA: Tốc độ vòng quay","quote":"Tốc độ vòng quay: 1500 vòng/phút","reference":"Chương V, mục 1.2.b, bảng I.9","requirement":"1500 vòng/phút"},{"item":"Tổ máy 80kVA/96kVA: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2.b, bảng I.10","requirement":"50Hz"},{"item":"Tổ máy 80kVA/96kVA: Điều chỉnh công suất khi thay đổi tải","quote":"Điều chỉnh công suất khi thay đổi tải: Tự động điều chỉnh","reference":"Chương V, mục 1.2.b, bảng I.11","requirement":"Tự động điều chỉnh"},{"item":"Tổ máy 80kVA/96kVA: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu ở mức 100% tải: Nêu rõ","reference":"Chương V, mục 1.2.b, bảng I.12-I.13","requirement":"Nhà thầu nêu rõ mức tiêu hao ở 100% tải và ở 50% tải"},{"item":"Tổ máy 80kVA/96kVA: Khả năng quá tải","quote":"Khả năng quá tải: Nêu rõ","reference":"Chương V, mục 1.2.b, bảng I.14","requirement":"Nhà thầu nêu rõ"},{"item":"Tổ máy 80kVA/96kVA: Khung bệ máy","quote":"Khung bệ máy: bằng thép chịu lực cao, được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tỉnh điện","reference":"Chương V, mục 1.2.b, bảng I.15","requirement":"Thép chịu lực cao, xử lý bề mặt bằng hóa chất chống ôxy hóa và sơn tỉnh điện"},{"item":"Tổ máy 80kVA/96kVA: Nhiên liệu sử dụng","quote":"Nhiên liệu sử dụng: Dầu Diezel","reference":"Chương V, mục 1.2.b, bảng I.16","requirement":"Dầu Diezel"},{"item":"Tổ máy 80kVA/96kVA: Thời gian chạy liên tục, dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu: Nêu rõ","reference":"Chương V, mục 1.2.b, bảng I.17-I.18","requirement":"Nhà thầu nêu rõ thời gian chạy liên tục và dung tích bình nhiên liệu"},{"item":"Tổ máy 80kVA/96kVA: Kích thước và trọng lượng","quote":"Trọng lượng tổ máy phát điện (kg): Nêu rõ","reference":"Chương V, mục 1.2.b, bảng I.19-I.20","requirement":"Nhà thầu nêu rõ kích thước (DxRxC) và trọng lượng tổ máy (kg)"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - loại","quote":"Loại động cơ: Diesel 4 kỳ","reference":"Chương V, mục 1.2.b, bảng II.3","requirement":"Diesel 4 kỳ"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - mã hiệu, xuất xứ, số xy lanh","quote":"Số xy lanh: Nêu rõ","reference":"Chương V, mục 1.2.b, bảng II.2, II.6","requirement":"Nhà thầu nêu rõ mã hiệu và số xy lanh"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - hệ thống nhiên liệu","quote":"Hệ thống nhiên liệu: Bơm phun trực tiếp","reference":"Chương V, mục 1.2.b, bảng II.4","requirement":"Bơm phun trực tiếp"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - kiểu điều tốc","quote":"Kiểu điều tốc: Điện tử","reference":"Chương V, mục 1.2.b, bảng II.5","requirement":"Điện tử"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - tốc độ quay","quote":"Tốc độ quay: 1500 vòng / phút","reference":"Chương V, mục 1.2.b, bảng II.7","requirement":"1500 vòng / phút"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - tỉ số nén, hành trình xilanh","quote":"Tỉ số nén: Nêu cụ thể","reference":"Chương V, mục 1.2.b, bảng II.8-II.9","requirement":"Nhà thầu nêu cụ thể"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - tiêu chuẩn khí thải","quote":"Tiêu chuẩn khí thải: Phù hợp với điều kiện của Việt Nam","reference":"Chương V, mục 1.2.b, bảng II.10","requirement":"Phù hợp với điều kiện của Việt Nam"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - hệ thống nạp khí","quote":"Hệ thống nạp khí: Tăng áp khí nạp","reference":"Chương V, mục 1.2.b, bảng II.11","requirement":"Tăng áp khí nạp"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - điều tốc điện tử","quote":"Điều tốc điện tử: Đáp ứng","reference":"Chương V, mục 1.2.b, bảng II.12","requirement":"Đáp ứng"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - hệ thống làm mát","quote":"Hệ thống làm mát: Làm mát bằng két nước kết hợp quạt gió đầu trục","reference":"Chương V, mục 1.2.b, bảng II.13","requirement":"Làm mát bằng két nước kết hợp quạt gió đầu trục"},{"item":"Tổ máy 80kVA/96kVA: Động cơ - độ ồn","quote":"Độ ồn cách 7 mét (không vật chắn): ≤ 70±5dB","reference":"Chương V, mục 1.2.b, bảng II.14","requirement":"≤ 70±5dB cách 7 mét, không vật chắn"},{"item":"Tổ máy 80kVA/96kVA: Đầu phát - mã hiệu","quote":"Mã hiệu: Nêu rõ","reference":"Chương V, mục 1.2.b, bảng III.2","requirement":"Nhà thầu nêu rõ"},{"item":"Tổ máy 80kVA/96kVA: Đầu phát - chủng loại","quote":"Chủng loại: Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","reference":"Chương V, mục 1.2.b, bảng III.3","requirement":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Tổ máy 80kVA/96kVA: Đầu phát - điện áp","quote":"Điện áp: 380V/220V","reference":"Chương V, mục 1.2.b, bảng III.4","requirement":"380V/220V"},{"item":"Tổ máy 80kVA/96kVA: Đầu phát - số pha, số dây","quote":"Số pha - số dây: 3 pha - 4 dây","reference":"Chương V, mục 1.2.b, bảng III.5","requirement":"3 pha - 4 dây"},{"item":"Tổ máy 80kVA/96kVA: Đầu phát - tần số định mức","quote":"Tần số định mức: 50 Hz","reference":"Chương V, mục 1.2.b, bảng III.6","requirement":"50 Hz"},{"item":"Tổ máy 80kVA/96kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện: H","reference":"Chương V, mục 1.2.b, bảng III.7","requirement":"Cấp H"},{"item":"Tổ máy 80kVA/96kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2.b, bảng III.8","requirement":"IP23"},{"item":"Tổ máy 80kVA/96kVA: Đầu phát - điều áp điện tử (AVR)","quote":"Điều áp điện tử: Đáp ứng","reference":"Chương V, mục 1.2.b, bảng III.9","requirement":"Đáp ứng"},{"item":"Tổ máy 80kVA/96kVA: Bộ điều khiển - chủng loại","quote":"Chủng loại: Loại kỹ thuật số, màn hình LCD","reference":"Chương V, mục 1.2.b, bảng IV.2-IV.3","requirement":"Loại kỹ thuật số, màn hình LCD; mã hiệu nhà thầu nêu rõ"},{"item":"Tổ máy 80kVA/96kVA: Bộ điều khiển - chức năng điều khiển","quote":"- Kết nối với tủ chuyển nguồn tự động ATS.","reference":"Chương V, mục 1.2.b, bảng IV.4","requirement":"Kết nối tủ ATS; khởi động và tắt máy; dừng khẩn cấp; chọn chế độ làm việc, điều khiển trạng thái và lập trình; điều khiển từ xa, đóng mở máy và đọc thông số như trên màn hình bộ điều khiển"},{"item":"Tổ máy 80kVA/96kVA: Bộ điều khiển - đo lường và bảo vệ","quote":"- Bảo vệ quá tải, Bảo vệ điện áp cao/ thấp, Bảo vệ tần số cao/ thấp","reference":"Chương V, mục 1.2.b, bảng IV.5","requirement":"Hiển thị giờ vận hành, nhật ký lỗi, thông số đầu phát và động cơ; bảo vệ quá tải, điện áp cao/thấp, tần số cao/thấp; cảnh báo nhiệt độ nước làm mát quá cao, áp lực dầu nhớt thấp, mức nhiên liệu thấp/hết"},{"item":"Tổ máy 80kVA/96kVA: Bộ điều khiển - cổng giao tiếp","quote":"- Cổng kết nối USB.","reference":"Chương V, mục 1.2.b, bảng IV.6","requirement":"Cổng kết nối hệ thống kiểm soát từ xa và cổng USB"},{"item":"Tổ máy 80kVA/96kVA: Vỏ máy giảm âm - vật liệu","quote":"Vật liệu chế tạo: Vỏ máy làm bằng thép tấm chịu lực dày ≥ 2mm, được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tỉnh điện","reference":"Chương V, mục 1.2.b, bảng V.3","requirement":"Thép tấm chịu lực dày ≥ 2mm, xử lý bề mặt bằng hóa chất chống ôxy hóa và sơn tỉnh điện"},{"item":"Tổ máy 80kVA/96kVA: Vỏ máy giảm âm - độ ồn","quote":"Độ ồn cách 7m không vật chắn: ≤ 70±5dB","reference":"Chương V, mục 1.2.b, bảng V.4","requirement":"≤ 70±5dB cách 7m, không vật chắn"},{"item":"Tổ máy 80kVA/96kVA: Vỏ máy giảm âm - lỗ thông hơi","quote":"Các lỗ thông hơi: Được ngăn bằng lưới để chống chuột, rắn v.v. thâm nhập vào thùng máy","reference":"Chương V, mục 1.2.b, bảng V.5","requirement":"Có lưới ngăn chuột, rắn thâm nhập vào thùng máy"},{"item":"Tổ máy 80kVA/96kVA: Vỏ máy giảm âm - vật liệu cách âm","quote":"Vật liệu cách âm: Vật liệu chống cháy, dày 20 ÷ 50mm","reference":"Chương V, mục 1.2.b, bảng V.6","requirement":"Vật liệu chống cháy, dày 20 ÷ 50mm"},{"item":"Tổ máy 80kVA/96kVA: Vỏ máy giảm âm - móc cẩu","quote":"Móc cẩu để cẩu tổ máy: Đáp ứng","reference":"Chương V, mục 1.2.b, bảng V.7 và VI.8","requirement":"Đáp ứng"},{"item":"Tổ máy 80kVA/96kVA: Phụ kiện, phụ tùng đi kèm","quote":"Ắc-quy kèm dây và cọc bình: Đáp ứng","reference":"Chương V, mục 1.2.b, bảng VI.1-VI.8","requirement":"Ắc-quy kèm dây và cọc bình; cao su chống rung; bồn dầu chân đế máy; ống khói; cảm biến nhiệt độ, áp suất nhớt, mức nhiên liệu; bình chữa cháy cầm tay; bộ đồ nghề cơ bản; móc cẩu"},{"item":"Tổ máy 80kVA/96kVA: Phụ kiện kèm theo thiết bị","quote":"Phụ kiện kèm theo thiết bị: trọn bộ đầy đủ theo tiêu chuẩn của Nhà sản xuất để thực hiện đầy đủ các chức năng đã nêu.","reference":"Chương V, mục 1.2.b","requirement":"Trọn bộ đầy đủ theo tiêu chuẩn của nhà sản xuất để thực hiện đầy đủ các chức năng đã nêu"},{"item":"Tổ máy 80kVA/96kVA: Tình trạng, năm sản xuất","quote":"Hàng hóa chào thầu phải là mới nguyên 100%, sản xuất từ năm 2023 trở về sau, không có khiếm khuyết, chất lượng đảm bảo tốt, có nguồn gốc xuất xứ rõ ràng, hợp pháp;","reference":"Chương V, mục 1.2.a.2","requirement":"Hàng mới nguyên 100%, sản xuất từ năm 2023 trở về sau, không khiếm khuyết, nguồn gốc xuất xứ rõ ràng, hợp pháp"},{"item":"Tổ máy 80kVA/96kVA: Điều kiện môi trường","quote":"được nhiệt đới hóa, phù hợp với điều kiện môi trường lắp đặt vận hành","reference":"Chương V, mục 1.2.a.2","requirement":"Nhiệt đới hóa, phù hợp điều kiện môi trường lắp đặt vận hành"},{"item":"Tổ máy 80kVA/96kVA: Xuất xứ, chế tạo trọn bộ","quote":"Trọn bộ tổ máy phát điện dự phòng phải được thiết kế, chế tạo, lắp ráp, thí nghiệm xuất xưởng trọn bộ bởi một nhà sản xuất có xuất xứ yêu cầu nêu trên và được đóng gói theo tiêu chuẩn của nhà sản xuất.","reference":"Chương V, mục 1.2.a.3","requirement":"Trọn bộ tổ máy được thiết kế, chế tạo, lắp ráp, thí nghiệm xuất xưởng bởi một nhà sản xuất; kê khai ký mã hiệu, nhãn mác, nguồn gốc xuất xứ"},{"item":"Tổ máy 80kVA/96kVA: Chứng từ CO/CQ","quote":"+ Chứng nhận xuất xứ hàng hoá (C/O) đối với hàng hoá nhập khẩu;","reference":"Chương V, mục 1.2.a.4","requirement":"Khi cấp hàng cung cấp C/Q của nhà sản xuất, C/O đối với hàng nhập khẩu, biên bản thử nghiệm xuất xưởng, kiểm định theo quy định pháp luật; catalogue và công bố hợp quy"},{"item":"Tổ máy 80kVA/96kVA: Thí nghiệm xuất xưởng","quote":"Tổ máy phát phải được thí nghiệm xuất xưởng theo tiêu chuẩn TCVN 9729-6, TCVN 6627-1 hoặc tiêu chuẩn tương đương","reference":"Chương V, mục 3.1","requirement":"Theo TCVN 9729-6, TCVN 6627-1 hoặc tương đương: đo điện trở một chiều cuộn dây Stato và Roto; đo tổn hao không tải ở hệ số công suất bằng 1; thử nghiệm điện áp chịu thử"},{"item":"Phạm vi cung cấp và lắp đặt","quote":"+ Cung cấp, lắp đặt toàn bộ các vật tư thiết bị thuộc phạm vi cung cấp bao gồm kết nối hệ thống cấp nguồn, hệ thống tiếp địa của công trình để hoàn thiện và đưa vào vận hành.","reference":"Chương V, mục 1.1.a","requirement":"Cung cấp, lắp đặt toàn bộ vật tư thiết bị, kết nối hệ thống cấp nguồn và hệ thống tiếp địa của công trình; kiểm tra, đào tạo vận hành, thí nghiệm hiệu chỉnh, chạy thử, kiểm định an toàn; vận chuyển, bảo hiểm vận chuyển"},{"item":"Phạm vi lắp đặt: Hạng mục phụ trợ","quote":"bệ đở máy, mương thu dầu, hồ ga thu dầu…","reference":"Chương V, mục 1.1.a (Ghi chú)","requirement":"Nhà thầu phối hợp, đề xuất kích thước bệ đỡ máy, mương thu dầu, hồ ga thu dầu"},{"item":"Bảo hành","quote":"Nhà thầu cam kết bảo hành thời gian tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng.","reference":"Chương V, mục 1.3.c","requirement":"Tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng"},{"item":"Tủ ATS (theo bản vẽ)","quote":"ATS 4P-320A","reference":"Bản vẽ Đ-13 (Sơ đồ nguyên lý cấp nguồn tủ)","requirement":"ATS 4P-320A"},{"item":"Cáp cấp nguồn máy phát đến tủ ATS (theo bản vẽ)","quote":"CAP CXV/DSTA (3X240+1X120)MM2","reference":"Bản vẽ Đ-13 (Sơ đồ nguyên lý cấp nguồn tủ)","requirement":"Cáp CXV/DSTA (3X240+1X120)MM2"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:18:24.160Z"}},"IB2400439995":{"u":"2026-11-03T06:25:36.376+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. tiêu chuẩn kỹ thuật.bổ sung (22.10).docx), chưa phân tích cả HSMT.","Chương V không nêu hãng/model/xuất xứ cụ thể của động cơ và đầu phát, không nêu tiêu chuẩn khí thải, thời gian bảo hành, yêu cầu CO/CQ, dòng định mức của ATS và tiết diện cáp.","Số lượng tổ máy không ghi rõ bằng số trong Chương V; chỉ có tên gói thầu 'công suất 250kVA' và các phụ kiện '01 Bộ...'.","Văn bản ghi 'TCVN 9729-6:201' (thiếu một chữ số) ở mục I.6; đã chép nguyên văn.","Một số mục dạng bảng (ví dụ danh sách thông số hiển thị, danh sách cảnh báo/dừng máy) được tóm lược trong 'requirement'; 'quote' chỉ chép một dòng đại diện vì bảng tách thành nhiều dòng."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện công suất 250kVA","notifyNo":"IB2400439995","generatorCapacity":"250 kVA (liên tục ≥ 250 kVA / 200 kW; dự phòng ≥ 275 kVA / 220 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát 250 kVA: Loại máy","quote":"Máy phát Diezel có vỏ cách âm, công suất 250kVA, 03 pha","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Máy phát Diezel có vỏ cách âm, công suất 250kVA, 03 pha"},{"item":"Tổ máy phát 250 kVA: Công suất liên tục","quote":"≥ 250 kVA / 200 kW","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"≥ 250 kVA / 200 kW"},{"item":"Tổ máy phát 250 kVA: Công suất dự phòng","quote":"≥ 275 kVA / 220 kW","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"≥ 275 kVA / 220 kW"},{"item":"Tổ máy phát 250 kVA: Tốc độ","quote":"≤ 1500vòng/ phút","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"≤ 1500 vòng/phút"},{"item":"Tổ máy phát 250 kVA: Tần số","quote":"50Hz","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"50Hz"},{"item":"Tổ máy phát 250 kVA: Điện áp","quote":"400/230 V","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"400/230 V"},{"item":"Tổ máy phát 250 kVA: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"≥ 0,8"},{"item":"Tổ máy phát 250 kVA: Số pha","quote":"Xoay chiều, 3pha – 4 dây, tự động kích từ, tự động điều chỉnh điện áp","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Xoay chiều, 3 pha – 4 dây, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Tổ máy phát 250 kVA: Hệ thống xả","quote":"Có bố trí ống giảm thanh","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Có bố trí ống giảm thanh"},{"item":"Tổ máy phát 250 kVA: Độ ồn","quote":"≤ 75dB với khoảng cách 7m không vật chắn.","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"≤ 75dB với khoảng cách 7m không vật chắn"},{"item":"Tổ máy phát 250 kVA: Hệ thống nhiên liệu","quote":"Hệ thống bơm nhiên liệu kiểu bơm cao áp điện tử. Thùng nhiên liệu lắp chung trên máy.","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Bơm nhiên liệu kiểu bơm cao áp điện tử; thùng nhiên liệu lắp chung trên máy"},{"item":"Tổ máy phát 250 kVA: Hệ thống khởi động","quote":"Khởi động bằng mô tơ điện 1 chiều. Có bộ tự động sạc điện cho Acquy. Acquy có điện áp 12v or 24v, có dung lượng phù hợp đảm bảo cấp điện tự dùng và tự khởi động tổ máy phát.","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Khởi động bằng mô tơ điện 1 chiều; có bộ tự động sạc điện cho ắc quy; ắc quy 12V hoặc 24V, dung lượng phù hợp để cấp điện tự dùng và tự khởi động tổ máy"},{"item":"Tổ máy phát 250 kVA: Khả năng quá tải","quote":"10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục"},{"item":"Tổ máy phát 250 kVA: Khung bệ máy","quote":"Thép sơn tĩnh điện được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tĩnh điện, vật liệu cách âm bằng mút tiêu âm.","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Thép sơn tĩnh điện, xử lý bề mặt bằng hóa chất chống ôxy hóa; vật liệu cách âm bằng mút tiêu âm"},{"item":"Tổ máy phát 250 kVA: Thời gian chạy liên tục","quote":"Không hạn chế","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Không hạn chế"},{"item":"Tổ máy phát 250 kVA: Nhiên liệu sử dụng","quote":"Dầu Diezel","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"Dầu Diezel"},{"item":"Tổ máy phát 250 kVA: Dung tích bình nhiên liệu","quote":"≥ 500 lít","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"≥ 500 lít"},{"item":"Tổ máy phát 250 kVA: Tiêu chuẩn quản lý chất lượng của nhà sản xuất","quote":"ISO 9001:2015; ISO14001:2015","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"ISO 9001:2015; ISO14001:2015"},{"item":"Tổ máy phát 250 kVA: Tiêu chuẩn sản xuất","quote":"TCVN 9729-1:2013 và TCVN 9729-5:2013","reference":"Chương V, mục II, Thông số kỹ thuật tổ máy phát điện","requirement":"TCVN 9729-1:2013 và TCVN 9729-5:2013"},{"item":"Tổ máy phát 250 kVA: Tiêu chuẩn chế tạo","quote":"Máy phát điện dự phòng hạ áp được chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","reference":"Chương V, mục I.5","requirement":"Chế tạo theo TCVN 9729:2013 hoặc các tiêu chuẩn tương đương"},{"item":"Tổ máy phát 250 kVA: Tình trạng, xuất xứ","quote":"được sản xuất mới nguyên 100%, chất lượng đảm bảo tốt, có nguồn gốc xuất xứ rõ ràng, hợp pháp.","reference":"Chương V, mục I.1, khoản 2","requirement":"Sản xuất mới nguyên 100%, chất lượng đảm bảo tốt, có nguồn gốc xuất xứ rõ ràng, hợp pháp; tổ máy gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển"},{"item":"Tổ máy phát 250 kVA: Cấu hình trọn bộ","quote":"phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sản xuất và được chịu trách nhiệm bởi 1 Nhà sản xuất.","reference":"Chương V, mục I.1, khoản 3","requirement":"Trọn bộ gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, có bộ chuyển đổi nguồn tự động; lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại nhà sản xuất và do 1 nhà sản xuất chịu trách nhiệm"},{"item":"Tổ máy phát 250 kVA: Khả năng đóng tải","quote":"Tổ máy điện dự phòng hạ áp có khả năng đóng tải 100% công suất định mức ngay tức thì (chỉ trong một bước).","reference":"Chương V, mục I.1, khoản 4","requirement":"Có khả năng đóng tải 100% công suất định mức ngay tức thì (chỉ trong một bước); người mua có thể áp dụng hoặc không áp dụng quy định này"},{"item":"Tổ máy phát 250 kVA: Thí nghiệm xuất xưởng","quote":"Máy phát phải được thí nghiệm xuất xưởng theo tiêu chuẩn TCVN 9729-6:201, TCVN 6627-1 hoặc tiêu chuẩn tương đương gồm các hạng mục chính sau:","reference":"Chương V, mục I.6, khoản 1-2","requirement":"Khi giao hàng kèm biên bản thí nghiệm xuất xưởng; thí nghiệm theo TCVN 9729-6:201, TCVN 6627-1 hoặc tương đương: đo điện trở một chiều cuộn dây Stato và Roto, đo tổn hao không tải ở hệ số công suất bằng 1, thử nghiệm điện áp chịu thử"},{"item":"Tổ máy phát 250 kVA: Chạy thử nghiệm thu sơ bộ","quote":"cho máy phát chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm","reference":"Chương V, mục I.6, khoản 3","requirement":"Trước khi tiếp nhận, chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm, có đại diện bên mua chứng kiến"},{"item":"Động cơ: Tốc độ","quote":"≤ 1500 vòng/ phút","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"≤ 1500 vòng/phút"},{"item":"Động cơ: Chủng loại","quote":"Động cơ Diezel 4 kỳ, bơm phun trực tiếp, điều khiển bằng điện tử, có turbo tăng áp, làm mát khí nạp, 6 Cylinders xếp thẳng hàng.","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"Động cơ Diezel 4 kỳ, bơm phun trực tiếp, điều khiển bằng điện tử, có turbo tăng áp, làm mát khí nạp, 6 xi lanh xếp thẳng hàng"},{"item":"Động cơ: Số xi lanh, kiểu xếp","quote":"6 xy lanh, xếp trên 1 đường thẳng","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"6 xi lanh, xếp trên 1 đường thẳng"},{"item":"Động cơ: Điều tốc","quote":"Điện tử","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"Điện tử"},{"item":"Động cơ: Đường kính xi lanh (Bore)","quote":"123 mm","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"123 mm"},{"item":"Động cơ: Hành trình piston (Stroke)","quote":"155 mm","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"155 mm"},{"item":"Động cơ: Dung tích xi lanh","quote":"11.051 L","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"11.051 L"},{"item":"Động cơ: Tỷ số nén","quote":"17,1:1","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"17,1:1"},{"item":"Động cơ: Công suất liên tục","quote":"241 kW","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"241 kW"},{"item":"Động cơ: Công suất dự phòng","quote":"272 kW","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"272 kW"},{"item":"Động cơ: Khả năng quá tải","quote":"Khả năng quá tải (trong một giờ với mỗi 12 giờ chạy máy)","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"10% (trong một giờ với mỗi 12 giờ chạy máy)"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc dầu bôi trơn, có thể thay thế","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"Có bộ lọc khí, bộ lọc nhiên liệu, bộ lọc dầu bôi trơn, đều có thể thay thế"},{"item":"Động cơ: Chế độ làm việc","quote":"Dài hạn","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"Dài hạn"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Turbo tăng áp và làm mát bằng khí nạp","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"Turbo tăng áp và làm mát bằng khí nạp"},{"item":"Động cơ: Hệ thống đốt","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"Phun nhiên liệu trực tiếp"},{"item":"Động cơ: Hệ thống làm mát","quote":"Két nước kết hợp với quạt gió","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"Két nước kết hợp với quạt gió"},{"item":"Động cơ: Hệ thống khởi động","quote":"Bằng động cơ điện dùng nguồn điện ắc quy 24V (2 bình 12V)","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"Bằng động cơ điện dùng nguồn ắc quy 24V (2 bình 12V)"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Cưỡng bức bằng bơm bánh răng","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"Cưỡng bức bằng bơm bánh răng"},{"item":"Động cơ: Mức tiêu hao nhiên liệu ở 100% công suất định mức","quote":"58.1 lít/giờ","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"58.1 lít/giờ"},{"item":"Động cơ: Mức tiêu hao nhiên liệu ở 75% công suất định mức","quote":"43.6 lít/giờ","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"43.6 lít/giờ"},{"item":"Động cơ: Mức tiêu hao nhiên liệu ở 50% công suất định mức","quote":"30.0 lít/giờ","reference":"Chương V, mục II.2, Thông số kỹ thuật động cơ","requirement":"30.0 lít/giờ"},{"item":"Đầu phát điện: Kiểu","quote":"4 cực, tự kích từ, kích từ không chổi than, đảm bảo dao động điện áp 1% Uđm trong quá trình chuyển đổi tải từ 0 đến 100% Pđm.","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"4 cực, tự kích từ, kích từ không chổi than, dao động điện áp 1% Uđm khi chuyển tải từ 0 đến 100% Pđm"},{"item":"Đầu phát điện: Công suất liên tục","quote":"250 kVA","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"250 kVA"},{"item":"Đầu phát điện: Điện áp, tần số","quote":"400/230 V","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"Điện áp 400/230 V; tần số 50Hz"},{"item":"Đầu phát điện: Số vòng quay","quote":"≤1500vòng/ phút (tương ứng số vòng quay của động cơ diesel)","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"≤ 1500 vòng/phút (tương ứng số vòng quay của động cơ diesel)"},{"item":"Đầu phát điện: Hệ số công suất cos","quote":"≥0,8","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"≥ 0,8"},{"item":"Đầu phát điện: Số pha","quote":"3 pha 4 dây","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"3 pha 4 dây"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"IP23","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"IP23"},{"item":"Đầu phát điện: Độ ổn định điện áp","quote":"≤ ± 1% Udm","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"≤ ± 1% Udm"},{"item":"Đầu phát điện: Cấp cách điện","quote":"H","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"Cấp H"},{"item":"Đầu phát điện: Điều chỉnh điện áp","quote":"Điều áp, tự động điều chỉnh điện áp bằng bộ AVR.","reference":"Chương V, mục II.3, Thông số kỹ thuật đầu phát điện","requirement":"Tự động điều chỉnh điện áp bằng bộ AVR"},{"item":"Bảng điều khiển: Màn hình","quote":"Loại màn hình: Màn hình hiển thị kỹ thuật số LCD kết hợp với đèn diot phát quang (LED) để hiện thị các biểu tượng cảnh báo:","reference":"Chương V, mục II.4, Thông số kỹ thuật bảng điều khiển","requirement":"Màn hình hiển thị kỹ thuật số LCD kết hợp đèn LED hiển thị biểu tượng cảnh báo"},{"item":"Bảng điều khiển: Thông số hiển thị","quote":"Số giờ vận hành máy (hour)","reference":"Chương V, mục II.4, Thông số kỹ thuật bảng điều khiển","requirement":"Điện áp 3 pha và dây, dòng điện, công suất kVA/kW, hệ số công suất pf, tần số, số giờ vận hành, áp suất bôi trơn, nhiệt độ nước làm mát; thông số động cơ: nhiệt độ nước làm mát, tốc độ động cơ, điện áp ắc quy, số giờ hoạt động, số lần khởi động"},{"item":"Bảng điều khiển: Cơ chế điều khiển","quote":"Cơ chế điều khiển: Có công tắc chọn chế độ làm việc: OFF/MANUAL/AUTO (dừng máy/chạy nhân công/chạy tự động)","reference":"Chương V, mục II.4, Thông số kỹ thuật bảng điều khiển","requirement":"Có công tắc chọn chế độ OFF/MANUAL/AUTO và công tắc dừng khẩn cấp"},{"item":"Bảng điều khiển: Truyền thông","quote":"Cho phép kết nối điều khiển và hiển thị các thông số máy phát thông qua cổng truyền thông Modbus (RS-485).","reference":"Chương V, mục II.4, Thông số kỹ thuật bảng điều khiển","requirement":"Cổng truyền thông Modbus (RS-485); cổng giao tiếp máy tính bằng phần mềm chuyên dụng để cài đặt, cân chỉnh, lưu thông số; có thể kết nối BMS và giám sát từ xa"},{"item":"Bảng điều khiển: Cảnh báo, dừng máy khi sự cố","quote":"Tạm dừng máy khi có sự cố:","reference":"Chương V, mục II.4, Thông số kỹ thuật bảng điều khiển","requirement":"Cảnh báo khi quá dòng, quá tải, điện áp ắc quy thấp, cảnh báo bằng mã số; dừng máy khi không đề được, điện áp AC cao/thấp, nhiệt độ nước làm mát cao, áp lực nhớt thấp, đề quá nhiều lần, quá dòng, vượt tốc, ngắn mạch, tần số quá thấp"},{"item":"Hệ thống đo lường bảo vệ: Điều khiển - bảo vệ tổ hợp","quote":"Có hệ thống khởi động thông minh: kết hợp điều khiển phun nhiên liệu và điều khiển kích từ để giảm tối đa độ vượt quá điện áp và tần số, hạn chế khói đen.","reference":"Chương V, mục II.5","requirement":"Bộ kiểm tra, đo lường và điều khiển kết hợp bộ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý; hệ thống khởi động thông minh hạn chế vượt điện áp, tần số và khói đen"},{"item":"Hệ thống đo lường bảo vệ: Chức năng bảo vệ tiêu chuẩn","quote":"Có các chức năng bảo vệ tiêu chuẩn:","reference":"Chương V, mục II.5","requirement":"Cảnh báo (nhiệt độ nước làm mát cao, áp lực dầu thấp, mức nhiên liệu thấp, accu yếu, quá dòng, cắt tải khi quá tải...) và dừng máy (nhiệt độ cao, mức nước làm mát thấp, áp lực dầu thấp, điện áp AC cao/thấp, bộ kích từ hỏng, quá dòng, ngắn mạch, lệch pha, tần số quá cao/thấp, vượt tốc, dừng khẩn cấp)"},{"item":"Hệ thống đo lường bảo vệ: Trang bị bảng điều khiển bắt buộc","quote":"e. Có áptômát tổng và cầu dao cách ly đầu cực máy phát.","reference":"Chương V, mục II.5","requirement":"Màn hình LCD; hiển thị thông số cơ và điện; nút khởi động, dừng máy, dừng khẩn cấp, thử chức năng an toàn; có áptômát tổng và cầu dao cách ly đầu cực máy phát; có đèn chiếu sáng vận hành ban đêm"},{"item":"Thùng cách âm","quote":"Có tính năng cách âm và che kín (mưa, nắng) tốt. Được sơn tĩnh điện, chống sét gỉ cao.","reference":"Chương V, mục II.6","requirement":"Cách âm và che kín mưa nắng tốt; sơn tĩnh điện chống rỉ cao; có lỗ thông hơi, cửa mở mọi phía; các cửa có chốt liên động và khóa; có móc cẩu"},{"item":"Tủ chuyển đổi nguồn tự động (ATS)","quote":"Tủ chuyển đổi nguồn tự động sử dụng hệ thống điều khiển bằng kỹ thuật số, có 02 cấp điều khiển bằng tay tại chổ và tự động.","reference":"Chương V, mục II.7","requirement":"Điều khiển kỹ thuật số, 02 cấp điều khiển bằng tay tại chỗ và tự động; đấu nối đồng bộ với phần động lực và bộ điều khiển máy phát, có đầu chờ nối lưới và phụ tải; tự khởi động máy phát và đóng điện cấp tải khi mất điện lưới (không nêu dòng định mức)"},{"item":"Phụ kiện tiêu chuẩn kèm theo máy","quote":"01 Bộ bình ắc quy 2x12V","reference":"Chương V, mục II.8","requirement":"01 bảng điều khiển kỹ thuật số; 01 bộ cao su giảm chấn chống rung; 01 bộ dây cáp nối bình ắc quy; 01 bộ bình ắc quy 2x12V; 01 bộ pô giảm thanh; 01 bộ tài liệu kỹ thuật; 01 thùng nhiên liệu đáy máy"},{"item":"Xuất xứ, chất lượng hàng hóa","quote":"Hàng hóa phải có xuất xứ rõ ràng bao gồm: Tên hãng sản xuất, Tên nước sản xuất, tên và mã hiệu của thiết bị, năm sản xuất.","reference":"Chương V, mục III","requirement":"Nêu rõ tên hãng sản xuất, nước sản xuất, tên và mã hiệu thiết bị, năm sản xuất; mỗi danh mục chỉ đề xuất 01 xuất xứ; gửi kèm catalog của nhà sản xuất hoặc tài liệu tương đương"},{"item":"Phạm vi cung cấp, lắp đặt","quote":"Hàng hóa mua sắm đã bao gồm chi phí hàng hóa, vận chuyển, lắp đặt, các loại thuế, phí theo quy định và hướng dẫn sử dụng, các chi phí khác để thực hiện mua sắm.","reference":"Chương V, mục III","requirement":"Giá hàng hóa đã bao gồm chi phí hàng hóa, vận chuyển, lắp đặt, thuế phí và hướng dẫn sử dụng; nhà thầu trình bày nội dung đào tạo, hướng dẫn sử dụng thiết bị"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T06:25:35.275Z"}},"IB2400440222":{"u":"2026-11-03T06:24:35.834+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong V va BV.rar), chưa phân tích cả HSMT.","Tệp 'TM Minh 19.9.doc' bị lỗi mã hóa, không đọc được nên không dùng.","Bảng 5.4 (điều khiển) và 5.5 (vỏ chống ồn) trong PDF bị vỡ định dạng, một số dòng chỉ diễn giải lại được, không trích nguyên văn.","Văn bản không nêu số lượng tổ máy, mức ồn (dB), thùng nhiên liệu, cáp, tiêu chuẩn phát thải hay tiêu chuẩn áp dụng riêng cho máy phát; không nêu CO/CQ.","Thời gian bảo hành nằm ở Chương III, không có trong văn bản.","Máy biến áp 400 kVA, tủ RMU 22kV, trụ đỡ trạm và tủ hạ thế tổng không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu TB-01: Cung cấp, lắp đặt trạm biến áp và máy phát điện","notifyNo":"IB2400440222","generatorCapacity":"125 KVA/100 KW công suất liên tục; 137.5 KVA/110 KW công suất dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện dự phòng: Loại và phạm vi","quote":"Máy phát điện dự phòng công suất 125 kVA, động cơ Diesel có vỏ chống ồn","reference":"Chương V, mục 1.2.b(5)","requirement":"Máy phát điện dự phòng công suất 125 kVA, động cơ Diesel, có vỏ chống ồn, kèm tủ ATS 250A"},{"item":"Tổ máy phát điện: Model","quote":"AS138C","reference":"Chương V, mục 1.2.b(5), bảng 5.1, dòng 1","requirement":"AS138C (hoặc tương đương)"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"125KVA/100KW","reference":"Chương V, mục 1.2.b(5), bảng 5.1, dòng 2","requirement":"125KVA/100KW"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"137.5KVA/110KW","reference":"Chương V, mục 1.2.b(5), bảng 5.1, dòng 3","requirement":"137.5KVA/110KW"},{"item":"Tổ máy phát điện: Điện áp, số pha","quote":"230/400V, 3 pha","reference":"Chương V, mục 1.2.b(5), bảng 5.1, dòng 4","requirement":"230/400V, 3 pha"},{"item":"Tổ máy phát điện: Tần số, tốc độ động cơ","quote":"50Hz, 1500 vòng/phút","reference":"Chương V, mục 1.2.b(5), bảng 5.1, dòng 5","requirement":"50Hz, 1500 vòng/phút"},{"item":"Tổ máy phát điện: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2.b(5), bảng 5.1, dòng 6","requirement":"Dầu Diesel"},{"item":"Tổ máy phát điện: Kích thước/trọng lượng (máy có vỏ chống ồn)","quote":null,"reference":"Chương V, mục 1.2.b(5), bảng 5.1, dòng 7","requirement":"2880x1060x1550mm / 1550 kg"},{"item":"Động cơ: Model","quote":"6BTA5.9-G2","reference":"Chương V, mục 1.2.b(5), bảng 5.2, dòng 1","requirement":"6BTA5.9-G2 (hoặc tương đương)"},{"item":"Động cơ: Kiểu","quote":"4 kỳ, tu-bô tăng áp","reference":"Chương V, mục 1.2.b(5), bảng 5.2, dòng 2","requirement":"4 kỳ, tu-bô tăng áp"},{"item":"Động cơ: Số xi lanh","quote":"6 xi lanh","reference":"Chương V, mục 1.2.b(5), bảng 5.2, dòng 3","requirement":"6 xi lanh"},{"item":"Động cơ: Tổng dung tích xy lanh","quote":"5.9 Lít","reference":"Chương V, mục 1.2.b(5), bảng 5.2, dòng 4","requirement":"5.9 Lít"},{"item":"Động cơ: Đường kính & hành trình","quote":"102x120 mm","reference":"Chương V, mục 1.2.b(5), bảng 5.2, dòng 5","requirement":"102x120 mm"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"16.3 Lít","reference":"Chương V, mục 1.2.b(5), bảng 5.2, dòng 6","requirement":"16.3 Lít"},{"item":"Động cơ: Tiêu hao nhiên liệu","quote":"20 L/h ( tại 75% công","reference":"Chương V, mục 1.2.b(5), bảng 5.2, dòng 7","requirement":"20 L/h tại 75% công suất"},{"item":"Đầu phát điện: Model","quote":"SP125","reference":"Chương V, mục 1.2.b(5), bảng 5.3, dòng 1","requirement":"SP125 (hoặc tương đương)"},{"item":"Đầu phát điện: Kiểu","quote":null,"reference":"Chương V, mục 1.2.b(5), bảng 5.3, dòng 2","requirement":"Từ trường quay, không chổi than"},{"item":"Đầu phát điện: Điện áp, số pha, tần số","quote":"230/400V, 50Hz","reference":"Chương V, mục 1.2.b(5), bảng 5.3, dòng 3","requirement":"230/400V, 50Hz"},{"item":"Đầu phát điện: Kiểu điều chỉnh điện áp (AVR)","quote":"Tự động AVR","reference":"Chương V, mục 1.2.b(5), bảng 5.3, dòng 4","requirement":"Tự động AVR"},{"item":"Đầu phát điện: Số pha, số dây","quote":"3 pha, 4 dây","reference":"Chương V, mục 1.2.b(5), bảng 5.3, dòng 5","requirement":"3 pha, 4 dây"},{"item":"Đầu phát điện: Hệ số công suất","quote":"0,8","reference":"Chương V, mục 1.2.b(5), bảng 5.3, dòng 6","requirement":"0,8"},{"item":"Đầu phát điện: Lớp cách điện","quote":null,"reference":"Chương V, mục 1.2.b(5), bảng 5.3, dòng 7","requirement":"H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 1.2.b(5), bảng 5.3, dòng 8","requirement":"IP23"},{"item":"Hệ thống điều khiển: Phím chức năng","quote":null,"reference":"Chương V, mục 1.2.b(5), bảng 5.4, dòng 1","requirement":"Phím nhấn chọn các chức năng vận hành: bằng tay, tự động, tắt, bật, dừng khẩn cấp"},{"item":"Hệ thống điều khiển: Chức năng hiển thị","quote":"Số giờ chạy máy (h)","reference":"Chương V, mục 1.2.b(5), bảng 5.4, dòng 2","requirement":"Hiển thị điện áp (V), tần số (Hz), dòng điện (A), áp suất dầu (Bar), nhiệ