ence":"Chương V, mục II.10","requirement":"38kW, hiệu suất liên tục/dự phòng 90%/100%"},{"item":"Máy phát điện 40/44KVA - Động cơ: Motor khởi động","quote":"3,2kW, 12V","reference":"Chương V, mục II.11","requirement":"3,2kW, 12V"},{"item":"Máy phát điện 40/44KVA - Động cơ: Tiêu chuẩn và khí thải","quote":"Đáp ứng tiêu chuẩn khí thải EU Stage III A và EPA Tier 4","reference":"Chương V, mục II.12","requirement":"ISO 9001, ISO 14001, RoHS (EU 2011/65/EU), ISO 8528-5, ISO 3046, SAE J1995; đáp ứng khí thải EU Stage III A và EPA Tier 4"},{"item":"Máy phát điện 40/44KVA - Đầu phát: Hãng/xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục III.1","requirement":"Nhà sản xuất chính hãng; thương hiệu/xuất xứ EU/G7 hoặc tương đương"},{"item":"Máy phát điện 40/44KVA - Đầu phát: Công suất","quote":">44kva","reference":"Chương V, mục III.2","requirement":"Lớn hơn 44kva"},{"item":"Máy phát điện 40/44KVA - Đầu phát: Thời gian chạy liên tục","quote":"theo tiêu chuẩn 8258-3","reference":"Chương V, mục III.3","requirement":"Theo tiêu chuẩn 8258-3"},{"item":"Máy phát điện 40/44KVA - Đầu phát: Loại","quote":"Không chổi than, tự kích từ","reference":"Chương V, mục III.4","requirement":"Không chổi than, tự kích từ"},{"item":"Máy phát điện 40/44KVA - Đầu phát: Số vòng quay","quote":"2.250 Vòng/phút","reference":"Chương V, mục III.5, III.6","requirement":"1.500 vòng/phút; quá tốc 2.250 vòng/phút"},{"item":"Máy phát điện 40/44KVA - Đầu phát: Bước cuốn dây","quote":"2/3","reference":"Chương V, mục III.7","requirement":"2/3"},{"item":"Máy phát điện 40/44KVA - Đầu phát: Cấp cách điện","quote":"H","reference":"Chương V, mục III.9","requirement":"Cấp H"},{"item":"Máy phát điện 40/44KVA - Đầu phát: Cấp bảo vệ","quote":"IP23","reference":"Chương V, mục III.10","requirement":"IP23"},{"item":"Máy phát điện 40/44KVA - Đầu phát: Điện áp","quote":"3 pha, 400/230V","reference":"Chương V, mục III.11","requirement":"3 pha, 400/230V"},{"item":"Máy phát điện 40/44KVA - Đầu phát: Bộ điều chỉnh điện áp (AVR)","quote":"AVR có hỗ trợ PMG và AREP+","reference":"Chương V, mục III.12","requirement":"AVR có hỗ trợ PMG và AREP+"},{"item":"Máy phát điện 40/44KVA - Đầu phát: Thông số khác","quote":"Cuộn dây phụ / PMG","reference":"Chương V, mục III.13-III.19","requirement":"Dòng khí ở 50Hz 0.10m 3/s; tổng sóng hài khi không tải < 2%; ngắn mạch 5 giây; độ ẩm < 95%; nhiệt độ môi trường 40 độC; 12 dây; hệ thống tăng cường cuộn dây phụ / PMG"},{"item":"Máy phát điện 40/44KVA - Đầu phát: Tiêu chuẩn","quote":"VDE 0875G, VDE 0875N, EN 55011","reference":"Chương V, mục III.20","requirement":"IEC 60034, NEMA MG1.32-33, ISO 8528-3, CSA C22.2 N0100-14 và UL 1446 (UL 1004), IEC 61000-6-2, IEC 61000-6-3, IEC 61000-6-4, VDE 0875G, VDE 0875N, EN 55011, ISO 9001, ISO 14001"},{"item":"Máy phát điện 40/44KVA - Bảng điều khiển: Hãng/loại","quote":"Kỹ thuật số màn hình LCD","reference":"Chương V, mục IV.1-IV.3","requirement":"Nhà sản xuất chính hãng, EU/G7 hoặc tương đương; kỹ thuật số màn hình LCD; tích hợp kết nối ATS và kết nối máy tính điều khiển"},{"item":"Máy phát điện 40/44KVA - Bảng điều khiển: Đo và hiển thị","quote":"Mức nhiên liệu, và tiêu hao nhiên liệu","reference":"Chương V, mục IV.4","requirement":"Điện áp dây/pha máy phát và lưới; tần số và dòng điện 3 pha; thông số động cơ (tốc độ, áp lực nhớt, nhiệt độ nước làm mát); công suất; điện áp bình accu; số giờ chạy; mức và tiêu hao nhiên liệu"},{"item":"Máy phát điện 40/44KVA - Bảng điều khiển: Cảnh báo","quote":"Số đèn báo led: 4","reference":"Chương V, mục IV.5","requirement":"Cảnh báo bằng đèn không tắt máy: điện áp bình accu quá cao/thấp, mức nhiên liệu thấp, không sạc bình accu, 4 đèn led"},{"item":"Máy phát điện 40/44KVA - Bảng điều khiển: Bảo vệ","quote":"Khởi động quá số lần cho phép","reference":"Chương V, mục IV.6","requirement":"Báo động bằng đèn và tắt máy: áp lực nhớt quá thấp, nhiệt độ nước làm mát quá cao, điện áp và tần số quá cao/thấp, quá dòng, quá công suất, ngắn mạch, khởi động quá số lần cho phép"},{"item":"Máy phát điện 40/44KVA - Bảng điều khiển: Chế độ vận hành","quote":"AUTO: Vận hành tự động","reference":"Chương V, mục IV.7","requirement":"OFF/RESET, MAN, AUTO, TEST"},{"item":"Máy phát điện 40/44KVA - Bảng điều khiển: Kết nối và chức năng khác","quote":"Có chức năng hòa đồng bộ từ 2 tổ máy trở lên","reference":"Chương V, mục IV.8-IV.10","requirement":"Kết nối mạng máy tính, điều khiển từ xa qua RS-232 / RS-485, USB, Canbus; cài đặt thời gian bảo trì; hòa đồng bộ từ 2 tổ máy trở lên; cổng Ethernet (10/100Mb); tin nhắn SMS, e-Email"},{"item":"Máy phát điện 40/44KVA - Vỏ cách âm: Cấu tạo","quote":"-Thùng nhiên liệu rời, nằm phía đầu động cơ, dễ dàng tháo lắp (không gắn liền sắt si)","reference":"Chương V, mục V.1","requirement":"Nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế; vỏ thép dày, sơn tĩnh điện, cửa hai bên; cách âm bằng mút và bông thủy tinh; vách chắn gió nóng giữa két nước và đường thoát gió nóng; móc cẩu trên nóc; tôn lưới Inox bên trong cánh cửa; chỗ đổ dầu Diesel bên ngoài; nút dừng khẩn cấp cạnh bảng điều khiển; thùng nhiên liệu rời phía đầu động cơ, dễ tháo lắp"},{"item":"Máy phát điện 40/44KVA - Vỏ cách âm: Độ ồn","quote":"-Độ ồn: 65Dba @ khoảng cách 1m","reference":"Chương V, mục V.1","requirement":"65Dba tại khoảng cách 1m"},{"item":"Tủ chuyển nguồn tự động ATS: Chức năng","quote":"Tự động chuyển nguồn từ điện lưới sang máy phát và ngược lại","reference":"Chương V, mục VI.1","requirement":"Nhà sản xuất chính hãng, có catalog và bản vẽ; tự động chuyển nguồn từ điện lưới sang máy phát và ngược lại; dùng bộ đóng cắt khối, có cần đảo bằng tay khi có sự cố, có nút chuyển đổi trên bộ đóng cắt"},{"item":"Tủ chuyển nguồn tự động ATS: Bộ đóng cắt","quote":"100A, 4P, 400V","reference":"Chương V, mục VI.2","requirement":"100A, 4P, 400/230V; điện áp cách điện định mức tối đa 1000V; định mức xung chịu được điện áp 12kA; tiêu chuẩn IEC 60947, G/T 14048.11"},{"item":"Tủ chuyển nguồn tự động ATS: Điều kiện hoạt động","quote":"Thời gian chuyển đổi I-II (lưới và máy phát): 0.6 giây","reference":"Chương V, mục VI.3","requirement":"Nhiệt độ -5 độ C đến 40 độ C (chịu tối đa thêm 35 độ C); IP20; thời gian chuyển đổi lưới/máy phát 0.6 giây"},{"item":"Tủ chuyển nguồn tự động ATS: Giới hạn ngắn mạch định mức","quote":"Cầu chì bảo vệ/ngắn mạch Cb bảo vệ (65/120KV)","reference":"Chương V, mục VI.4","requirement":"Cầu chì bảo vệ/ngắn mạch Cb bảo vệ (65/120KV)"},{"item":"Tủ chuyển nguồn tự động ATS: Bộ điều khiển","quote":"Cổng kết nối: RS485 và MODBUS","reference":"Chương V, mục VI.5","requirement":"Màn hình LCD; nguồn 230V, dải điện áp Ac170V đến Ac 277 V; IP55; cổng RS485 và MODBUS; môi trường hoạt động âm 20 độ C đến dương 70 độ C; tiêu chuẩn IEC 688-1992; chế độ tự động, chế độ đóng lưới/đóng máy, cài đặt bảo vệ áp và dòng điện"},{"item":"Tủ chuyển nguồn tự động ATS: Vỏ tủ","quote":"Thiết kế (đặt ngoài trời có chân đế)","reference":"Chương V, mục VI.6","requirement":"Đặt ngoài trời có chân đế; 2 lớp vỏ (lớp 1 bao che, lớp 2 lắp đặt thiết bị), 2 khung vỏ và 2 cánh cửa"},{"item":"Vật tư lắp đặt (phạm vi 50m/1 máy): Cáp","quote":"Cáp động lực 50m (4x25)","reference":"Chương V, mục VII","requirement":"Cáp động lực 50m (4x25); cáp điều khiển 50M (8x1.25); ống nhựa đi dây 50M"},{"item":"Vật tư lắp đặt (phạm vi 50m/1 máy): Bệ đặt máy","quote":"Bệ đặt máy (dài x rộng x cao): 3.000 x 2.000x 200 mm) bê tông cốt thép, mác 250","reference":"Chương V, mục VII","requirement":"Bệ 3.000 x 2.000 x 200 mm bê tông cốt thép mác 250, gồm mái tôn che 8 rem (kiểu mái vòm), tường xây cao 1m xung quanh, cửa 2 cánh, lưới B40, cột bê tông 200x200 mm"},{"item":"Vật tư lắp đặt (phạm vi 50m/1 máy): Hộp thoát nhiệt, ống khói và phụ kiện","quote":"Ống khói : 06 M","reference":"Chương V, mục VII","requirement":"Hộp thoát nhiệt tole dày 1,2mm + phụ kiện, 6 M; khung lá sách, lưới chắn côn trùng 400x920mm tole tráng kẽm dày 1.5mm, 01 bộ; co chuyển hướng hộp thoát nhiệt 01 cái; ống khói 06 M; co ống khói 02 cái (01 cái co nhún); cao su giảm chấn 06 bộ"},{"item":"Vật tư lắp đặt (phạm vi 50m/1 máy): Phụ kiện điện","quote":"Bộ sạc tự động bình ắc quy : 01 Bộ","reference":"Chương V, mục VII","requirement":"Bộ cos chụp 30 bộ; cọc tiếp địa và dây nối 01 bộ; thanh đồng đấu nối 01 bộ; bộ sạc tự động bình ắc quy 01 bộ; bộ đóng ngắt điện áp bình 01 bộ"},{"item":"Máy phát điện 40/44KVA - Phụ kiện kèm theo","quote":"- Bình ắc quy khô 100AH (theo máy).","reference":"Chương V, mục VIII","requirement":"Pô giảm thanh theo máy; bình ắc quy khô 100AH theo máy; nhớt và nước làm mát chính hãng đổ sẵn trong động cơ; ống dầu"},{"item":"Nghiệm thu: Thử tải","quote":"-Thời gian thử tải: 24h, trong đó: thời gian chạy liên tục 8h/100% tải và thử chế độ quá tải 10%/1 giờ trong 12 giờ vận hành","reference":"Chương V, mục X","requirement":"Thử tải giả 24h, gồm chạy liên tục 8h/100% tải và quá tải 10%/1 giờ trong 12 giờ vận hành; nhà thầu cấp vật tư, tải, nhiên liệu; có đơn vị đo lường có thẩm quyền giám sát và cấp chứng thư kiểm định"},{"item":"Hàng hóa chung: Năm sản xuất, tình trạng, giấy tờ","quote":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, năm 2024 chưa qua sử dụng, có kèm CO,CQ, danh mục đóng gói hàng hóa","reference":"Chương V, mục 1.3 ii","requirement":"Toàn bộ hàng hóa mới 100%, năm 2024, chưa qua sử dụng; kèm CO, CQ, danh mục đóng gói; kiểm định xuất xứ, chất lượng, độ ồn, khí thải khói bụi của Trung tâm kiểm định khi giao hàng; có catalog nhà sản xuất"},{"item":"Hàng hóa chung: Kết nối hệ thống điện","quote":"Kết nối hoạt động với hệ thống điện của đơn vị","reference":"Chương V, mục 1.3 ii","requirement":"Kết nối hoạt động với hệ thống điện của đơn vị"},{"item":"Kiểm tra và thử nghiệm","quote":"- Chạy thử thiết bị liên động không tải.","reference":"Chương V, Mục 3","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức; chạy thử đơn động không tải; chạy thử liên động không tải; chạy thử có tải"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:53:51.186Z"}},"IB2400540865":{"u":"2026-11-03T17:53:45.39+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp phan 2- thong so ky thuat bidv ca mau.pdf), chưa phân tích cả HSMT.","Chương V không nêu rõ thời hạn bảo hành của tổ máy, chỉ ghi 'Bảo hành hàng hóa theo hợp đồng'.","Chương V không nêu rõ mức tiêu hao nhiên liệu của động cơ, tên hãng hoặc model động cơ và đầu phát (chỉ ghi 'EU/G7 hoặc tương đương').","Văn bản có số liệu không thống nhất, được giữ nguyên như ghi: điện áp tổ máy 380/220V nhưng đầu phát 400/230V; độ cao hoạt động tổ máy 1000m, đầu phát dưới 1000m, động cơ tối đa 3000 m; tiêu chuẩn đầu phát ghi '8258-3' ở mục thời gian chạy liên tục nhưng ghi 'ISO 8528-3' ở mục tiêu chuẩn.","Văn bản PDF bị ngắt dòng và thiếu một số dòng ở phần tiêu đề các hạng mục III, IV, V, VI (nhiều dòng bị cắt); số thứ tự mục 16 và 20 của hạng mục I không có trong văn bản.","Đã bỏ qua các thiết bị phòng cháy chữa cháy (bình bột ABC, bình CO2, vòi, lăng phun, quần áo, mũ, ủng chữa cháy) vì không thuộc tổ máy phát điện và thiết bị liên quan."],"result":{"keyInfo":{"bidName":"Mua máy phát điện và vật tư thiết bị phòng cháy chữa cháy","notifyNo":"IB2400540865","generatorCapacity":"30/34KVA (liên tục/dự phòng), 01 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 30/34KVA: Tình trạng, năm sản xuất","quote":"Máy phát điện mới 100%","reference":"Chương V, mục 2, hạng mục I.1","requirement":"Máy phát điện mới 100%, công suất 30/34KVA, năm 2024. Toàn bộ thông số phải có catalog nhà sản xuất (dịch sang tiếng Việt nếu là tiếng nước ngoài) và trang website hoặc tài liệu của nhà sản xuất chứng minh."},{"item":"Tổ máy phát điện 30/34KVA: Số lượng","quote":"01 máy","reference":"Chương V, mục 2, hạng mục I.2","requirement":"01 máy"},{"item":"Tổ máy phát điện 30/34KVA: Tiêu chuẩn của tổ máy","quote":"ISO 9001:2015, ISO 14001:2015","reference":"Chương V, mục 2, hạng mục I.3","requirement":"ISO 9001:2015, ISO 14001:2015"},{"item":"Tổ máy phát điện 30/34KVA: Công suất liên tục/dự phòng","quote":"Công suất liên tục/dự phòng | 30/34KVA","reference":"Chương V, mục 2, hạng mục I.4","requirement":"30/34KVA"},{"item":"Tổ máy phát điện 30/34KVA: Số pha, số dây","quote":"03 pha, 04 dây","reference":"Chương V, mục 2, hạng mục I.5","requirement":"03 pha, 04 dây"},{"item":"Tổ máy phát điện 30/34KVA: Điện áp","quote":"380/220V (+1%)","reference":"Chương V, mục 2, hạng mục I.6","requirement":"380/220V (+1%)"},{"item":"Tổ máy phát điện 30/34KVA: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 2, hạng mục I.7","requirement":"Dầu Diesel"},{"item":"Tổ máy phát điện 30/34KVA: Tần số","quote":"50Hz (+1%)","reference":"Chương V, mục 2, hạng mục I.8","requirement":"50Hz (+1%)"},{"item":"Tổ máy phát điện 30/34KVA: Hệ số công suất","quote":"Hệ số công suất | 0.8","reference":"Chương V, mục 2, hạng mục I.9","requirement":"0.8"},{"item":"Tổ máy phát điện 30/34KVA: Điện áp khởi động","quote":"Điện áp khởi động | Điện","reference":"Chương V, mục 2, hạng mục I.10","requirement":"Điện"},{"item":"Tổ máy phát điện 30/34KVA: Điều chỉnh công suất","quote":"Tự động điều chỉnh khi có thay đổi điện","reference":"Chương V, mục 2, hạng mục I.11","requirement":"Tự động điều chỉnh khi có thay đổi điện áp"},{"item":"Tổ máy phát điện 30/34KVA: Nút dừng khẩn cấp","quote":"Nằm trên máy và trên ATS","reference":"Chương V, mục 2, hạng mục I.12","requirement":"Nằm trên máy và trên ATS"},{"item":"Tổ máy phát điện 30/34KVA: Kiểu khởi động","quote":"Bằng điện (bình ắc quy)","reference":"Chương V, mục 2, hạng mục I.13","requirement":"Bằng điện (bình ắc quy)"},{"item":"Tổ máy phát điện 30/34KVA: MCCB đầu ra máy phát điện","quote":"75A (4P) 4 cực, dòng cắt 50kA","reference":"Chương V, mục 2, hạng mục I.14","requirement":"75A (4P) 4 cực, dòng cắt 50kA"},{"item":"Tổ máy phát điện 30/34KVA: Điều kiện hoạt động - nhiệt độ môi trường","quote":"+ Nhiệt độ môi trường: 10oC=>50oC","reference":"Chương V, mục 2, hạng mục I.15","requirement":"10oC => 50oC"},{"item":"Tổ máy phát điện 30/34KVA: Điều kiện hoạt động - độ cao","quote":"+ Độ cao: 1000m","reference":"Chương V, mục 2, hạng mục I.15","requirement":"1000m"},{"item":"Tổ máy phát điện 30/34KVA: Thùng nhiên liệu","quote":">60 lít","reference":"Chương V, mục 2, hạng mục I.17","requirement":"Lớn hơn 60 lít"},{"item":"Tổ máy phát điện 30/34KVA: Kích thước","quote":">2.200x1450x900 mm","reference":"Chương V, mục 2, hạng mục I.18","requirement":"Lớn hơn 2.200x1450x900 mm"},{"item":"Tổ máy phát điện 30/34KVA: Độ ồn","quote":"65Dba @ khoảng cách 1m","reference":"Chương V, mục 2, hạng mục I.19","requirement":"65Dba tại khoảng cách 1m"},{"item":"Tổ máy phát điện 30/34KVA: Két nước","quote":"Tiêu chuẩn 50 độ C","reference":"Chương V, mục 2, hạng mục I.21","requirement":"Tiêu chuẩn 50 độ C"},{"item":"Tổ máy phát điện 30/34KVA: Bộ phụ tùng động cơ","quote":"Chính hãng động cơ","reference":"Chương V, mục 2, hạng mục I.22","requirement":"Gồm lọc dầu, lọc nhớt, lọc gió, dianmo sạc, nước giải nhiệt; chính hãng động cơ"},{"item":"Tổ máy phát điện 30/34KVA: Bộ phụ tùng đầu phát","quote":"Chính hãng đầu phát","reference":"Chương V, mục 2, hạng mục I.23","requirement":"Gồm đi ốt, bộ điều chỉnh điện áp; chính hãng đầu phát"},{"item":"Động cơ: Nhà sản xuất","quote":"Nhà sản xuất chính hãng","reference":"Chương V, mục 2, hạng mục II","requirement":"Nhà sản xuất chính hãng; toàn bộ thông số phải có catalog (dịch sang tiếng Việt nếu là tiếng nước ngoài) và trang website hoặc tài liệu của nhà sản xuất chứng minh"},{"item":"Động cơ: Thương hiệu / hãng sản xuất / xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 2, hạng mục II.1","requirement":"EU/G7 hoặc tương đương"},{"item":"Động cơ: Kiểu động cơ","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục 2, hạng mục II.2","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Động cơ: Hệ thống làm mát - giảm nhiệt động cơ","quote":"1029BTU/phút","reference":"Chương V, mục 2, hạng mục II.3","requirement":"1029BTU/phút"},{"item":"Động cơ: Hệ thống làm mát - dòng nước làm mát","quote":"91 lít/phút","reference":"Chương V, mục 2, hạng mục II.3","requirement":"91 lít/phút"},{"item":"Động cơ: Hệ thống làm mát - bộ van nhiệt bắt đầu mở","quote":"82 độ C","reference":"Chương V, mục 2, hạng mục II.3","requirement":"82 độ C"},{"item":"Động cơ: Hệ thống làm mát - bộ van nhiệt mở 100%","quote":"94 độ C","reference":"Chương V, mục 2, hạng mục II.3","requirement":"94 độ C"},{"item":"Động cơ: Hệ thống làm mát - nhiệt độ thùng dầu tối đa","quote":"105 độ C","reference":"Chương V, mục 2, hạng mục II.3","requirement":"105 độ C"},{"item":"Động cơ: Kim phun","quote":"Kim phun | Cơ khí","reference":"Chương V, mục 2, hạng mục II.4","requirement":"Cơ khí"},{"item":"Động cơ: Tốc độ động cơ","quote":"Tốc độ động cơ | 1.500 Vòng/phút","reference":"Chương V, mục 2, hạng mục II.5","requirement":"1.500 vòng/phút"},{"item":"Động cơ: Kiểu nạp khí","quote":"Turbo (trục bô)","reference":"Chương V, mục 2, hạng mục II.6","requirement":"Turbo (trục bô)"},{"item":"Động cơ: Dung tích nhớt bôi trơn","quote":"6 Lít","reference":"Chương V, mục 2, hạng mục II.7","requirement":"6 lít"},{"item":"Động cơ: Dung tích nước làm mát động cơ","quote":"Dung tích nước làm mát động cơ 5.7 Lít","reference":"Chương V, mục 2, hạng mục II.8","requirement":"5.7 lít"},{"item":"Động cơ: Dung tích két nước","quote":"7.6 Lít","reference":"Chương V, mục 2, hạng mục II.9","requirement":"7.6 lít"},{"item":"Động cơ: Công suất động cơ, hiệu suất liên tục/dự phòng","quote":"28kW, 90%/100%","reference":"Chương V, mục 2, hạng mục II.10","requirement":"28kW, 90%/100%"},{"item":"Động cơ: Motor khởi động","quote":"3,2kW, 12V","reference":"Chương V, mục 2, hạng mục II.11","requirement":"3,2kW, 12V"},{"item":"Động cơ: Dòng khí thải","quote":"6.3 m3/lít","reference":"Chương V, mục 2, hạng mục II.12","requirement":"6.3 m3/lít"},{"item":"Động cơ: Nhiệt độ khí thải","quote":"575 độ C","reference":"Chương V, mục 2, hạng mục II.13","requirement":"575 độ C"},{"item":"Động cơ: Áp suất nhớt ở tốc độ định mức","quote":"328kPa","reference":"Chương V, mục 2, hạng mục II.14","requirement":"328kPa"},{"item":"Động cơ: Công suất liên tục/dự phòng","quote":"28/31kw","reference":"Chương V, mục 2, hạng mục II.15","requirement":"28/31kw"},{"item":"Động cơ: Độ cao hoạt động (tối đa)","quote":"3000 m","reference":"Chương V, mục 2, hạng mục II.16","requirement":"3000 m"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1.500V/Phút","reference":"Chương V, mục 2, hạng mục II.17","requirement":"1.500V/Phút"},{"item":"Động cơ: Tiêu chuẩn đáp ứng","quote":"RoHS (EU 2011/65/EU), ISO 8528-5, ISO","reference":"Chương V, mục 2, hạng mục II.18","requirement":"ISO 9001, ISO 14001, tuân thủ RoHS (EU 2011/65/EU), ISO 8528-5, ISO 3046 và SAE J1995"},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":"Đáp ứng tiêu chuẩn khí thải EU Stage III","reference":"Chương V, mục 2, hạng mục II.18","requirement":"Đáp ứng tiêu chuẩn khí thải EU Stage III A và EPA Tier 4"},{"item":"Đầu phát: Nhà sản xuất","quote":"Nhà sản xuất chính hãng","reference":"Chương V, mục 2, hạng mục III","requirement":"Nhà sản xuất chính hãng; toàn bộ thông số phải có catalog (dịch sang tiếng Việt nếu là tiếng nước ngoài) và trang website hoặc tài liệu của nhà sản xuất chứng minh"},{"item":"Đầu phát: Thương hiệu / hãng sản xuất / xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 2, hạng mục III.1","requirement":"EU/G7 hoặc tương đương"},{"item":"Đầu phát: Công suất liên tục","quote":"32kva","reference":"Chương V, mục 2, hạng mục III.2","requirement":"32kva"},{"item":"Đầu phát: Công suất dự phòng","quote":"34kva","reference":"Chương V, mục 2, hạng mục III.3","requirement":"34kva"},{"item":"Đầu phát: Thời gian chạy liên tục","quote":"theo tiêu chuẩn 8258-3","reference":"Chương V, mục 2, hạng mục III.4","requirement":"Theo tiêu chuẩn 8258-3 (ghi đúng như văn bản)"},{"item":"Đầu phát: Loại đầu phát","quote":"Không chổi than, tự kích từ","reference":"Chương V, mục 2, hạng mục III.5","requirement":"Không chổi than, tự kích từ"},{"item":"Đầu phát: Số vòng quay","quote":"Số vòng quay của đầu phát | 1.500 Vòng/phút","reference":"Chương V, mục 2, hạng mục III.6","requirement":"1.500 vòng/phút"},{"item":"Đầu phát: Số vòng quay quá tốc","quote":"2.250 Vòng/phút","reference":"Chương V, mục 2, hạng mục III.7","requirement":"2.250 vòng/phút"},{"item":"Đầu phát: Bước cuốn dây","quote":"Bước cuốn dây | 2/3","reference":"Chương V, mục 2, hạng mục III.8","requirement":"2/3"},{"item":"Đầu phát: Độ cao","quote":"Độ cao | < 1000m","reference":"Chương V, mục 2, hạng mục III.9","requirement":"Dưới 1000m"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp cách điện | H","reference":"Chương V, mục 2, hạng mục III.10","requirement":"H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ | IP23","reference":"Chương V, mục 2, hạng mục III.11","requirement":"IP23"},{"item":"Đầu phát: Điện áp","quote":"3 pha, 400/230V","reference":"Chương V, mục 2, hạng mục III.12","requirement":"3 pha, 400/230V"},{"item":"Đầu phát: Bộ điều chỉnh điện áp (AVR)","quote":"AVR có hỗ trợ PMG và AREP+","reference":"Chương V, mục 2, hạng mục III.13","requirement":"AVR có hỗ trợ PMG và AREP+"},{"item":"Đầu phát: Dòng khí ở tần số 50hz","quote":"0.10m 3/s","reference":"Chương V, mục 2, hạng mục III.14","requirement":"0.10m 3/s"},{"item":"Đầu phát: Tổng sóng hài khi không tải","quote":"Tổng sóng hài khi không tải < 2%","reference":"Chương V, mục 2, hạng mục III.15","requirement":"Dưới 2%"},{"item":"Đầu phát: Ngắn mạch","quote":"Ngắn mạch | 5 giây","reference":"Chương V, mục 2, hạng mục III.16","requirement":"5 giây"},{"item":"Đầu phát: Bảo vệ cuộn dây","quote":"độ ẩm < 95%","reference":"Chương V, mục 2, hạng mục III.17","requirement":"Cuộn dây được bảo vệ trong môi trường độ ẩm dưới 95%"},{"item":"Đầu phát: Nhiệt độ môi trường","quote":"40 độC","reference":"Chương V, mục 2, hạng mục III.18","requirement":"40 độ C"},{"item":"Đầu phát: Số dây","quote":"Số dây | 12","reference":"Chương V, mục 2, hạng mục III.19","requirement":"12"},{"item":"Đầu phát: Hệ thống tăng cường","quote":"Cuộn dây phụ / PMG","reference":"Chương V, mục 2, hạng mục III.20","requirement":"Cuộn dây phụ / PMG"},{"item":"Đầu phát: Tiêu chuẩn đáp ứng","quote":"VDE 0875G, VDE 0875N, EN 55011","reference":"Chương V, mục 2, hạng mục III.21","requirement":"IEC 60034, NEMA MG1.32-33, ISO 8528-3, CSA C22.2 N0100-14 và UL 1446 (UL 1004), IEC 61000-6-2, IEC 61000-6-3, IEC 61000-6-4, VDE 0875G, VDE 0875N, EN 55011, ISO 9001, ISO 14001"},{"item":"Bảng điều khiển máy phát điện: Nhà sản xuất","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 2, hạng mục IV","requirement":"Nhà sản xuất chính hãng, thương hiệu EU/G7 hoặc tương đương; thông số phải có catalog và tài liệu của nhà sản xuất chứng minh"},{"item":"Bảng điều khiển máy phát điện: Loại bảng điều khiển","quote":"Kỹ thuật số màn hình LCD","reference":"Chương V, mục 2, hạng mục IV.1","requirement":"Kỹ thuật số, màn hình LCD"},{"item":"Bảng điều khiển máy phát điện: Tích hợp ATS","quote":"Tích hợp tính năng kết nối ATS và kết nối","reference":"Chương V, mục 2, hạng mục IV.2","requirement":"Tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển"},{"item":"Bảng điều khiển máy phát điện: Chức năng đo và hiển thị","quote":"Điện áp dây (L-L), điện áp pha (L-N) của","reference":"Chương V, mục 2, hạng mục IV.3","requirement":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát điện và điện lưới; tần số và cường độ dòng điện các pha (L1, L2, L3); thông số động cơ (tốc độ, áp lực nhớt, nhiệt độ nước làm mát); công suất máy phát; điện áp bình accu; số giờ chạy máy; mức nhiên liệu và tiêu hao nhiên liệu; lịch sử hoạt động (nổ máy và tắt máy)"},{"item":"Bảng điều khiển máy phát điện: Chức năng cảnh báo (chỉ báo bằng đèn, không tắt máy)","quote":"Số đèn báo led: 4","reference":"Chương V, mục 2, hạng mục IV.4","requirement":"Điện áp bình accu quá cao hoặc quá thấp; mức nhiên liệu thấp; không sạc bình accu; áp lực nhớt quá thấp; nhiệt độ nước làm mát quá cao; số đèn báo led: 4"},{"item":"Bảng điều khiển máy phát điện: Chức năng bảo vệ (báo bằng đèn và tắt máy)","quote":"Quá dòng, quá công suất","reference":"Chương V, mục 2, hạng mục IV.5","requirement":"Điện áp máy phát quá cao hoặc quá thấp; tần số quá cao hoặc quá thấp; quá dòng, quá công suất; ngắn mạch; khởi động quá số lần cho phép; mực nước giải nhiệt thấp"},{"item":"Bảng điều khiển máy phát điện: Chế độ vận hành","quote":"AUTO: Vận hành tự động","reference":"Chương V, mục 2, hạng mục IV.6","requirement":"OFF/RESET (tắt và cài đặt lại), MAN (bằng tay), AUTO (tự động), TEST (kiểm tra)"},{"item":"Bảng điều khiển máy phát điện: Chức năng khác","quote":"Cài đặt thời gian bảo trì bảo dưỡng","reference":"Chương V, mục 2, hạng mục IV.7","requirement":"Kết nối mạng máy tính và điều khiển từ xa qua cổng RS-232 / RS-485, USB và Canbus; cài đặt thời gian bảo trì bảo dưỡng"},{"item":"Bảng điều khiển máy phát điện: Chức năng đặc biệt","quote":"Có chức năng hòa đồng bộ từ 2 tổ máy trở","reference":"Chương V, mục 2, hạng mục IV.8","requirement":"Có chức năng hòa đồng bộ từ 2 tổ máy trở lên"},{"item":"Bảng điều khiển máy phát điện: Chức năng kết nối","quote":"Cổng Ethernet (10/100Mb)","reference":"Chương V, mục 2, hạng mục IV.9","requirement":"Cổng Ethernet (10/100Mb); tin nhắn SMS, e-Email"},{"item":"Vỏ cách âm theo máy: Yêu cầu chung","quote":"Nhà sản xuất chính hãng, có catalog và bản","reference":"Chương V, mục 2, hạng mục V","requirement":"Nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế kèm theo"},{"item":"Vỏ cách âm theo máy: Vật liệu, sơn","quote":"- Vật liệu chế tạo: bằng thép dày 2,5mm","reference":"Chương V, mục 2, hạng mục V.1","requirement":"Thép dày 2,5mm; sơn tĩnh điện"},{"item":"Vỏ cách âm theo máy: Cửa","quote":"- Cánh cửa bố trí hai bên thuận tiện cho việc","reference":"Chương V, mục 2, hạng mục V.1","requirement":"Cánh cửa bố trí hai bên thuận tiện cho việc vận hành"},{"item":"Vỏ cách âm theo máy: Vật liệu cách âm","quote":"Vật liệu cách âm: bằng mút cách âm và","reference":"Chương V, mục 2, hạng mục V.1","requirement":"Mút cách âm và bông thủy tinh"},{"item":"Vỏ cách âm theo máy: Cấu tạo khác","quote":"- Có móc cẩu máy trên nóc máy","reference":"Chương V, mục 2, hạng mục V.1","requirement":"Có vách chắn gió nóng giữa két nước và đường thoát gió nóng; có móc cẩu máy trên nóc máy; tôn lưới Inox bên trong vỏ tại các cánh cửa; có chỗ đổ dầu Diesel bên ngoài"},{"item":"Vỏ cách âm theo máy: Nút dừng khẩn cấp","quote":"-Nút dừng khẩn cấp trên vỏ chống ồn (cạnh","reference":"Chương V, mục 2, hạng mục V.1","requirement":"Trên vỏ chống ồn, cạnh bảng điều khiển"},{"item":"Vỏ cách âm theo máy: Thùng nhiên liệu","quote":"-Thùng nhiên liệu dời, nằm phía đầu động","reference":"Chương V, mục 2, hạng mục V.1","requirement":"Thùng nhiên liệu rời, nằm phía đầu động cơ, dễ tháo lắp (không gắn liền sắt si)"},{"item":"Vỏ cách âm theo máy: Độ ồn","quote":"-Độ ồn: 65Dba @ khoảng cách 1m","reference":"Chương V, mục 2, hạng mục V.1","requirement":"65Dba tại khoảng cách 1m"},{"item":"Tủ chuyển nguồn tự động ATS: Yêu cầu chung","quote":"Nhà sản xuất chính hãng, có catalog và bản","reference":"Chương V, mục 2, hạng mục VI","requirement":"Nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế kèm theo"},{"item":"Tủ ATS: Chức năng","quote":"Tự động chuyển nguồn từ điện lưới sang","reference":"Chương V, mục 2, hạng mục VI.1","requirement":"Tự động chuyển nguồn từ điện lưới sang máy phát và ngược lại; dùng bộ đóng cắt khối, có cần đảo bằng tay khi có sự cố ATS, có nút chuyển đổi trên bộ đóng cắt ATS"},{"item":"Tủ ATS: Bộ đóng cắt - định mức","quote":"100A, 4P, 400V","reference":"Chương V, mục 2, hạng mục VI.2","requirement":"100A, 4P, 400V; dòng điện 100A; điện áp 400/230V; số pha/cực 4"},{"item":"Tủ ATS: Bộ đóng cắt - điện áp cách điện, xung, tiêu chuẩn","quote":"Định mức xung chịu được điện áp: 12kA","reference":"Chương V, mục 2, hạng mục VI.2","requirement":"Điện áp cách điện định mức tối đa 1000V; định mức xung chịu được điện áp 12kA; tiêu chuẩn IEC 60947, G/T 14048.11"},{"item":"Tủ ATS: Điều kiện hoạt động","quote":"Cấp bảo vệ IP20","reference":"Chương V, mục 2, hạng mục VI.3","requirement":"Nhiệt độ -5 độ C đến 40 độ C (có thể chịu đựng tối đa thêm 35 độ C); cấp bảo vệ IP20; thời gian chuyển đổi I-II (lưới và máy phát) 0.6 giây"},{"item":"Tủ ATS: Giới hạn ngắn mạch / bảo vệ","quote":"Giới hạn ngắn mạch định mức","reference":"Chương V, mục 2, hạng mục VI.4","requirement":"Cầu chì bảo vệ/ngắn mạch, Cb bảo vệ; giới hạn ngắn mạch định mức (65/120KV) (ghi đúng như văn bản)"},{"item":"Tủ ATS: Bộ điều khiển ATS","quote":"Cổng kết nối: RS485 và MODBUS","reference":"Chương V, mục 2, hạng mục VI.5","requirement":"Màn hình LCD; nguồn 230V; điện áp hoạt động Ac170V đến Ac 277 V; cấp bảo vệ IP55; cổng kết nối RS485 và MODBUS; hoạt động từ âm 20 độ C đến dương 70 độ C; tiêu chuẩn IEC 688-1992; hiển thị chế độ tự động, đóng lưới (tắt máy phát), đóng máy (tắt lưới); cài đặt bảo vệ áp, dòng điện (V, A)"},{"item":"Tủ ATS: Vỏ tủ","quote":"Thiết kế (đặt ngoài trời có chân đế)","reference":"Chương V, mục 2, hạng mục VI.6","requirement":"Thiết kế đặt ngoài trời có chân đế; cấu tạo 2 lớp vỏ (lớp 1 bao che, lớp 2 lắp đặt thiết bị; 2 khung vỏ và 2 cánh cửa)"},{"item":"Vật tư lắp đặt (phạm vi 50m)/1 máy: Cáp động lực","quote":"Cáp động lực 50m (4x25)","reference":"Chương V, mục 2, hạng mục VII","requirement":"Cáp động lực 50m (4x25)"},{"item":"Vật tư lắp đặt (phạm vi 50m)/1 máy: Cáp điều khiển","quote":"Cáp điều khiển 50M (8x1.25)","reference":"Chương V, mục 2, hạng mục VII","requirement":"Cáp điều khiển 50M (8x1.25)"},{"item":"Vật tư lắp đặt (phạm vi 50m)/1 máy: Bệ đặt máy","quote":"Bệ đặt máy (dài x rộng x cao): 3.000 x","reference":"Chương V, mục 2, hạng mục VII","requirement":"Kích thước (dài x rộng x cao) 3.000 x 2.000 x 200 mm, bê tông cốt thép mác 250, gồm mái tôn che 8 zem (kiểu mái vòm), tường xây cao 1m xung quanh, cửa 2 cánh, lưới B40, cột bê tông 200x200 mm"},{"item":"Vật tư lắp đặt (phạm vi 50m)/1 máy: Bộ cos chụp","quote":"Bộ cos chụp 30 Bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"30 bộ"},{"item":"Vật tư lắp đặt (phạm vi 50m)/1 máy: Hộp thoát nhiệt","quote":"tole dày 1,2mm+ phụ kiện (cùm, ty treo,co;","reference":"Chương V, mục 2, hạng mục VII","requirement":"Kiểu chạy mí-ép mí tôn, tole dày 1,2mm kèm phụ kiện (cùm, ty treo, co, lơi, vật tư phụ…), dự kiến đưa gió nóng ra khỏi phòng đặt máy: 6 M"},{"item":"Vật tư lắp đặt (phạm vi 50m)/1 máy: Khung lá sách, lưới chắn côn trùng","quote":"Khung lá sách, lưới chắn côn trùng","reference":"Chương V, mục 2, hạng mục VII","requirement":"400x920mm, tole tráng kẽm dày 1.5mm: 01 bộ"},{"item":"Vật tư lắp đặt (phạm vi 50m)/1 máy: Co chuyển hướng hộp thoát nhiệt","quote":"Co chuyển hướng hộp thoát nhiệt : 01 Cái","reference":"Chương V, mục 2, hạng mục VII","requirement":"01 cái"},{"item":"Vật tư lắp đặt (phạm vi 50m)/1 máy: Ống khói","quote":"Ống khói : 06 M","reference":"Chương V, mục 2, hạng mục VII","requirement":"06 M"},{"item":"Vật tư lắp đặt (phạm vi 50m)/1 máy: Co ống khói","quote":"Co ống khói : 02 cái, 01 cái co nhún","reference":"Chương V, mục 2, hạng mục VII","requirement":"02 cái, trong đó 01 cái co nhún"},{"item":"Vật tư lắp đặt (phạm vi 50m)/1 máy: Ống nhựa đi dây","quote":"Ống nhựa đi dây : 50M","reference":"Chương V, mục 2, hạng mục VII","requirement":"50M"},{"item":"Vật tư lắp đặt (phạm vi 50m)/1 máy: Cao su giảm chấn","quote":"Cao su giảm chấn : 06 bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"06 bộ"},{"item":"Vật tư lắp đặt (phạm vi 50m)/1 máy: Cọc tiếp địa và dây nối","quote":"Cọc tiếp địa và dây nối : 01 Bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"01 bộ"},{"item":"Vật tư lắp đặt (phạm vi 50m)/1 máy: Thanh đồng đấu nối","quote":"Thanh đồng đấu nối : 01 Bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"01 bộ"},{"item":"Vật tư lắp đặt (phạm vi 50m)/1 máy: Bộ sạc tự động bình ắc quy","quote":"Bộ sạc tự động bình ắc quy : 01 Bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"01 bộ"},{"item":"Vật tư lắp đặt (phạm vi 50m)/1 máy: Bộ đóng ngắt điện áp bình","quote":"Bộ đóng ngắt điện áp bình : 01 Bộ","reference":"Chương V, mục 2, hạng mục VII","requirement":"01 bộ"},{"item":"Phụ kiện kèm theo: Pô giảm thanh","quote":"- Pô giảm thanh (theo máy).","reference":"Chương V, mục 2, hạng mục VIII","requirement":"Theo máy"},{"item":"Phụ kiện kèm theo: Bình ắc quy","quote":"- Bình ắc quy khô 100AH (theo máy).","reference":"Chương V, mục 2, hạng mục VIII","requirement":"Bình ắc quy khô 100AH, theo máy"},{"item":"Phụ kiện kèm theo: Nhớt và nước làm mát","quote":"- Nhớt (đổ sẵn trong động cơ).","reference":"Chương V, mục 2, hạng mục VIII","requirement":"Nhớt đổ sẵn trong động cơ; nước làm mát chính hãng đổ sẵn trong động cơ"},{"item":"Phụ kiện kèm theo: Ống dầu","quote":"- Ống dầu.","reference":"Chương V, mục 2, hạng mục VIII","requirement":"Kèm theo máy"},{"item":"Nghiệm thu, thử tải tổ máy","quote":"-Thời gian thử tải: 24h, trong đó: thời gian","reference":"Chương V, mục 2, hạng mục X","requirement":"Nhà thầu cung cấp vật tư, tải, nhiên liệu để thử tải; thời gian thử tải 24h, trong đó chạy liên tục 8h ở 100% tải và thử quá tải 10%/1 giờ trong 12 giờ vận hành; có đơn vị kiểm tra đo lường có thẩm quyền giám sát và cấp chứng thư kiểm định (nhà thầu chịu chi phí)"},{"item":"Hàng hóa: Tình trạng, năm sản xuất, kiểm định khi giao hàng","quote":"dụng, có kèm CO,CQ, danh mục đóng gói hàng hóa, kiểm định kiểm định: xuất xứ,","reference":"Chương V, mục 1.3.ii","requirement":"Toàn bộ hàng hóa và vật tư mới 100%, năm 2024, chưa qua sử dụng; kèm CO, CQ, danh mục đóng gói; kiểm định xuất xứ, chất lượng, độ ồn, khí thải khói bụi của Trung tâm kiểm định khi giao hàng"},{"item":"Hồ sơ tài liệu kèm theo: CO, CQ và giấy tờ liên quan","quote":"- CO (xuất xứ hàng hóa)","reference":"Chương V, mục 2, hạng mục X","requirement":"CO (xuất xứ hàng hóa), CQ (chất lượng hàng hóa), PL (danh mục đóng gói), BL, thông báo lịch tàu và hàng đến, tờ khai hải quan; tem kiểm định, chứng nhận kiểm định, giám định đối với máy phát điện"},{"item":"Hàng hóa: Catalog nhà sản xuất","quote":"Toàn bộ các hàng hóa trong hồ sơ dự thầu phải có Cataloge đính kèm của Nhà","reference":"Chương V, mục 1.3.ii","requirement":"Toàn bộ hàng hóa trong hồ sơ dự thầu phải có catalog đính kèm của nhà sản xuất; hàng hóa giao đến nơi kiểm định phải ở dạng đóng gói của nhà sản xuất, không được thay đổi nguồn gốc, chủng loại, quy cách kỹ thuật"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:53:44.682Z"}},"IB2400541628":{"u":"2026-11-03T05:42:20.445+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V Yeu cau ky thuat.docx), chưa phân tích cả HSMT.","Văn bản nêu cả 'Công suất liên tục/dự phòng 750kVA/825 kVA' lẫn 'Công suất động cơ dự phòng (Net) >705 kWm'; không ghi rõ giá trị nào là liên tục, giá trị nào là dự phòng.","Mục 'Tiêu chuẩn sản xuất và quản lý' của động cơ liệt kê thêm các tiêu chuẩn CE (2006/42/EC, 2006/95/EC, EN 60204-1: 2006+A1: 2009, EN ISO 12100: 2010, EN ISO 13849-1: 2008, EN 12601 : 2010) và IEC 60034 ở các dòng riêng; trường quote chỉ trích một dòng liên tục nên không gồm các dòng này.","Văn bản không nêu mức ồn (dB), tiêu hao nhiên liệu, số xi lanh, mẫu/model động cơ hay đầu phát, dòng định mức ATS hay cáp; chỉ có yêu cầu kiểm định độ ồn, khí thải bởi Vinacontrol.","Một số mục trong văn bản (nhắc 'bệnh viện', 'rèm') có vẻ sao chép từ mẫu khác, không liên quan đến thiết bị máy phát điện nên không đưa vào danh sách.","Văn bản ghi 'Theo tiêu chuẩn 8258-3' (có thể là lỗi đánh máy của ISO 8528-3); đã chép nguyên văn.","Thời gian thực hiện hợp đồng (90 ngày) và các điều khoản hợp đồng không được liệt kê vì không phải thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện dự phòng tại tòa nhà A, trụ sở số 1 Liễu Giai, Ba Đình, Hà Nội","notifyNo":"IB2400541628","generatorCapacity":"750kVA/825 kVA (liên tục/dự phòng), 01 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 750kVA/825 kVA: Tình trạng, năm sản xuất","quote":"Máy phát điện công suất 750kVA/825 kVA năm 2024","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Máy phát điện mới 100%, công suất 750kVA/825 kVA, năm 2024; toàn bộ thông số phải được cung cấp rõ ràng trong hồ sơ chào thầu bằng catalog nhà sản xuất (dịch tiếng Việt nếu bằng tiếng nước ngoài), có trang website hoặc tài liệu liên quan từ nhà sản xuất chứng minh"},{"item":"Tổ máy 750kVA/825 kVA: Số lượng","quote":"01 máy","reference":"Chương V, mục 1.2, hạng mục I.2","requirement":"01 máy"},{"item":"Tổ máy 750kVA/825 kVA: Tiêu chuẩn đáp ứng","quote":"ISO 9001:2015","reference":"Chương V, mục 1.2, hạng mục I.3","requirement":"ISO 9001:2015; ISO 14001:2015; CE CERTIFICATE"},{"item":"Tổ máy 750kVA/825 kVA: Công suất liên tục/dự phòng","quote":"750kVA/825 kVA","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"750kVA/825 kVA"},{"item":"Tổ máy 750kVA/825 kVA: Số pha, số dây","quote":"03 pha, 04 dây","reference":"Chương V, mục 1.2, hạng mục I.5","requirement":"03 pha, 04 dây"},{"item":"Tổ máy 750kVA/825 kVA: Điện áp","quote":"400/230V (+1%)","reference":"Chương V, mục 1.2, hạng mục I.6","requirement":"400/230V (+1%)"},{"item":"Tổ máy 750kVA/825 kVA: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, hạng mục I.7","requirement":"Dầu Diesel"},{"item":"Tổ máy 750kVA/825 kVA: Tần số","quote":"50Hz (+1%)","reference":"Chương V, mục 1.2, hạng mục I.8","requirement":"50Hz (+1%)"},{"item":"Tổ máy 750kVA/825 kVA: Hệ số công suất","quote":"0.8","reference":"Chương V, mục 1.2, hạng mục I.9","requirement":"0.8"},{"item":"Tổ máy 750kVA/825 kVA: Điện áp khởi động","quote":"24V DC","reference":"Chương V, mục 1.2, hạng mục I.10","requirement":"24V DC"},{"item":"Tổ máy 750kVA/825 kVA: Điều chỉnh công suất","quote":"Tự động điều chỉnh khi có thay đổi điện áp","reference":"Chương V, mục 1.2, hạng mục I.11","requirement":"Tự động điều chỉnh khi có thay đổi điện áp"},{"item":"Tổ máy 750kVA/825 kVA: Nút dừng khẩn cấp","quote":"Nằm trên máy","reference":"Chương V, mục 1.2, hạng mục I.12","requirement":"Nằm trên máy"},{"item":"Tổ máy 750kVA/825 kVA: Kiểu khởi động","quote":"Bằng điện (bình ắc quy)","reference":"Chương V, mục 1.2, hạng mục I.13","requirement":"Bằng điện (bình ắc quy)"},{"item":"Tổ máy 750kVA/825 kVA: MCCB đầu ra máy phát điện","quote":"1250A 3P","reference":"Chương V, mục 1.2, hạng mục I.14","requirement":"1250A 3P"},{"item":"Tổ máy 750kVA/825 kVA: Điều kiện hoạt động","quote":"+ Nhiệt độ môi trường: 10oC=>50oC","reference":"Chương V, mục 1.2, hạng mục I.15","requirement":"Nhiệt độ môi trường 10oC=>50oC"},{"item":"Tổ máy 750kVA/825 kVA: Khả năng quá tải","quote":"Có khả năng quá tải 10% trên 1 giờ trong 12 giờ vận hành","reference":"Chương V, mục 1.2, hạng mục I.16","requirement":"Có khả năng quá tải 10% trên 1 giờ trong 12 giờ vận hành"},{"item":"Tổ máy 750kVA/825 kVA: Động cơ - nhà sản xuất","quote":"Nhà sản xuất chính hãng (toàn bộ thông số cung cấp rõ ràng trong hồ sơ chào thầu bằng catalog (có dịch thuật ra tiếng Việt nếu bằng tiếng nước ngoài) nhà sản xuất, có trang website rõ ràng chứng minh hay tài liệu liên quan từ nhà sản xuất)","reference":"Chương V, mục 1.2, hạng mục II","requirement":"Nhà sản xuất chính hãng; toàn bộ thông số cung cấp rõ ràng trong hồ sơ chào thầu bằng catalog nhà sản xuất (dịch tiếng Việt nếu bằng tiếng nước ngoài), có trang website hoặc tài liệu liên quan chứng minh"},{"item":"Tổ máy 750kVA/825 kVA: Động cơ - thương hiệu/xuất xứ","quote":"G7/EU hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục II","requirement":"G7/EU hoặc tương đương"},{"item":"Tổ máy 750kVA/825 kVA: Động cơ - kiểu động cơ","quote":"4 kỳ, làm mát bằng nước, kết hợp quạt gió","reference":"Chương V, mục 1.2, hạng mục II","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Tổ máy 750kVA/825 kVA: Động cơ - kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2, hạng mục II","requirement":"Điện tử"},{"item":"Tổ máy 750kVA/825 kVA: Động cơ - kim phun","quote":"Trực tiếp","reference":"Chương V, mục 1.2, hạng mục II","requirement":"Trực tiếp"},{"item":"Tổ máy 750kVA/825 kVA: Động cơ - tốc độ","quote":"1.500 Vòng/phút","reference":"Chương V, mục 1.2, hạng mục II","requirement":"1.500 Vòng/phút"},{"item":"Tổ máy 750kVA/825 kVA: Động cơ - kiểu nạp khí","quote":"Tự nhiên","reference":"Chương V, mục 1.2, hạng mục II","requirement":"Tự nhiên"},{"item":"Tổ máy 750kVA/825 kVA: Động cơ - dung tích nhớt bôi trơn","quote":">83 Lít","reference":"Chương V, mục 1.2, hạng mục II","requirement":">83 Lít"},{"item":"Tổ máy 750kVA/825 kVA: Động cơ - dung tích nước làm mát","quote":"> 80 Lít","reference":"Chương V, mục 1.2, hạng mục II","requirement":"> 80 Lít"},{"item":"Tổ máy 750kVA/825 kVA: Động cơ - công suất chế độ dự phòng (Net)","quote":">705 kWm","reference":"Chương V, mục 1.2, hạng mục II","requirement":">705 kWm"},{"item":"Tổ máy 750kVA/825 kVA: Động cơ - tiêu chuẩn sản xuất và quản lý","quote":"Tiêu chuẩn ISO 8528\nISO 8528-1: 2018\nISO 8528-3; ISO 8528-5\nISO 9001\nISO 14001\nQCVN19:2009/BTNMT\nQCVN26:2010/BTNMT","reference":"Chương V, mục 1.2, hạng mục II","requirement":"ISO 8528 (ISO 8528-1: 2018; ISO 8528-3; ISO 8528-5); ISO 9001; ISO 14001; QCVN19:2009/BTNMT; QCVN26:2010/BTNMT; CE (2006/42/EC Machinery safety; 2006/95/EC Low voltage; EN 60204-1: 2006+A1: 2009; EN ISO 12100: 2010; EN ISO 13849-1: 2008; EN 12601 : 2010); IEC 60034"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - nhà sản xuất","quote":"Nhà sản xuất chính hãng (toàn bộ thông số cung cấp rõ ràng trong hồ sơ chào thầu bằng catalog (có dịch thuật ra tiếng Việt nếu bằng tiếng nước ngoài) nhà sản xuất, có trang wedsite rõ ràng chứng minh hay tài liệu liên quan từ nhà sản xuất)","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Nhà sản xuất chính hãng; toàn bộ thông số cung cấp rõ ràng trong hồ sơ chào thầu bằng catalog nhà sản xuất (dịch tiếng Việt nếu bằng tiếng nước ngoài), có trang website hoặc tài liệu liên quan chứng minh"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - thương hiệu/xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục III.1","requirement":"EU/G7 hoặc tương đương"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - công suất liên tục","quote":">750kVA","reference":"Chương V, mục 1.2, hạng mục III.2","requirement":">750kVA"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - thời gian chạy liên tục","quote":"Theo tiêu chuẩn 8258-3","reference":"Chương V, mục 1.2, hạng mục III.3","requirement":"Theo tiêu chuẩn 8258-3"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - loại","quote":"Không chổi than, tự kích từ","reference":"Chương V, mục 1.2, hạng mục III.4","requirement":"Không chổi than, tự kích từ"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - số vòng quay","quote":"1.500 Vòng/phút","reference":"Chương V, mục 1.2, hạng mục III.5","requirement":"1.500 Vòng/phút"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - số vòng quay quá tốc","quote":"2.250 Vòng/phút","reference":"Chương V, mục 1.2, hạng mục III.6","requirement":"2.250 Vòng/phút"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - bước cuốn dây","quote":"2/3","reference":"Chương V, mục 1.2, hạng mục III.7","requirement":"2/3"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - cấp cách điện","quote":"H","reference":"Chương V, mục 1.2, hạng mục III.8","requirement":"H"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 1.2, hạng mục III.9","requirement":"IP23"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - điện áp","quote":"3 pha, 400/230V","reference":"Chương V, mục 1.2, hạng mục III.10","requirement":"3 pha, 400/230V"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - bộ điều chỉnh điện áp (AVR)","quote":"AVR có hỗ trợ PMG và AREP+","reference":"Chương V, mục 1.2, hạng mục III.11","requirement":"AVR có hỗ trợ PMG và AREP+"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - dòng khí ở tần số 50hz","quote":"1m 3/s","reference":"Chương V, mục 1.2, hạng mục III.12","requirement":"1m 3/s"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - tổng sóng hài khi không tải","quote":"< 3,5%","reference":"Chương V, mục 1.2, hạng mục III.13","requirement":"< 3,5%"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - ngắn mạch","quote":"2,7 lần dòng định mức trong 5 giây","reference":"Chương V, mục 1.2, hạng mục III.14","requirement":"2,7 lần dòng định mức trong 5 giây"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - bảo vệ","quote":"Cuộn dây được bảo vệ trong môi trường độ ẩm < 95%","reference":"Chương V, mục 1.2, hạng mục III.15","requirement":"Cuộn dây được bảo vệ trong môi trường độ ẩm < 95%"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - nhiệt độ môi trường","quote":"40 độC","reference":"Chương V, mục 1.2, hạng mục III.16","requirement":"40 độC"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - số dây","quote":"6 hoặc 12","reference":"Chương V, mục 1.2, hạng mục III.17","requirement":"6 hoặc 12"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - hệ thống tăng cường","quote":"Cuộn dây phụ / PMG","reference":"Chương V, mục 1.2, hạng mục III.18","requirement":"Cuộn dây phụ / PMG"},{"item":"Tổ máy 750kVA/825 kVA: Đầu phát - tiêu chuẩn đáp ứng","quote":"IEC 60034","reference":"Chương V, mục 1.2, hạng mục III.19","requirement":"IEC 60034; ISO 9001; ISO 14001"},{"item":"Tổ máy 750kVA/825 kVA: Bảng điều khiển - nhà sản xuất","quote":"Nhà sản xuất chính hãng (toàn bộ thông số cung cấp rõ ràng trong hồ sơ chào thầu bằng catalog (có dịch thuật ra tiếng Việt nếu bằng tiếng nước ngoài) nhà sản xuất, có trang website rõ ràng chứng minh hay tài liệu liên quan từ nhà sản xuất)","reference":"Chương V, mục 1.2, hạng mục IV","requirement":"Nhà sản xuất chính hãng; toàn bộ thông số cung cấp rõ ràng trong hồ sơ chào thầu bằng catalog nhà sản xuất (dịch tiếng Việt nếu bằng tiếng nước ngoài), có trang website hoặc tài liệu liên quan chứng minh"},{"item":"Tổ máy 750kVA/825 kVA: Bảng điều khiển - thương hiệu/xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục IV.1","requirement":"EU/G7 hoặc tương đương"},{"item":"Tổ máy 750kVA/825 kVA: Bảng điều khiển - loại","quote":"Kỹ thuật số màn hình LCD","reference":"Chương V, mục 1.2, hạng mục IV.2","requirement":"Kỹ thuật số màn hình LCD"},{"item":"Tổ máy 750kVA/825 kVA: Bảng điều khiển - tích hợp ATS","quote":"Tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển","reference":"Chương V, mục 1.2, hạng mục IV.3","requirement":"Tích hợp tính năng kết nối ATS và kết nối máy tính điều khiển"},{"item":"Tổ máy 750kVA/825 kVA: Bảng điều khiển - chức năng đo và hiển thị","quote":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát điện và điện lưới","reference":"Chương V, mục 1.2, hạng mục IV.4","requirement":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát điện và điện lưới; tần số và cường độ dòng điện các pha của máy phát điện (L1, L2, L3); các thông số động cơ (tốc độ động cơ, áp lực nhớt, nhiệt độ nước làm mát); công suất của máy phát điện; điện áp bình acquy; số giờ chạy máy; mức nhiên liệu"},{"item":"Tổ máy 750kVA/825 kVA: Bảng điều khiển - chức năng cảnh báo (chỉ báo động bằng đèn, không tắt máy)","quote":"Mức nhiên liệu thấp, Không sạc bình acquy, Số đèn báo led: 4","reference":"Chương V, mục 1.2, hạng mục IV.5","requirement":"Điện áp bình acquy quá cao hoặc quá thấp; mức nhiên liệu thấp; không sạc bình acquy; số đèn báo led: 4"},{"item":"Tổ máy 750kVA/825 kVA: Bảng điều khiển - chức năng cảnh báo bảo vệ (báo động bằng đèn và tắt máy)","quote":"Tần số quá cao hoặc quá thấp, Quá dòng, quá công suất Ngắn mạch","reference":"Chương V, mục 1.2, hạng mục IV.6","requirement":"Áp lực nhớt quá thấp; nhiệt độ nước làm mát quá cao; điện áp máy phát quá cao hoặc quá thấp; tần số quá cao hoặc quá thấp; quá dòng; quá công suất; ngắn mạch; khởi động quá số lần cho phép"},{"item":"Tổ máy 750kVA/825 kVA: Bảng điều khiển - chế độ vận hành","quote":"OFF/RESET: Tắt và cài đặt lại","reference":"Chương V, mục 1.2, hạng mục IV.7","requirement":"OFF/RESET: tắt và cài đặt lại; MAN: vận hành bằng tay; AUTO: vận hành tự động"},{"item":"Tổ máy 750kVA/825 kVA: Bảng điều khiển - chức năng khác","quote":"Khả năng kết nối với mạng máy tính và điều khiển từ xa thông qua các cổng RS- 232/RS-485 và USB và Canbus","reference":"Chương V, mục 1.2, hạng mục IV.8","requirement":"Khả năng kết nối với mạng máy tính và điều khiển từ xa qua cổng RS-232/RS-485, USB và Canbus; cài đặt thời gian bảo trì bảo dưỡng"},{"item":"Tổ máy 750kVA/825 kVA: Bảng điều khiển - chức năng kết nối","quote":"Truyền thông Ethernet (thông qua mô-đun DSE855), cung cấp khả năng giám sát từ xa tiên tiến","reference":"Chương V, mục 1.2, hạng mục IV.9","requirement":"Truyền thông Ethernet (thông qua mô-đun DSE855), cung cấp khả năng giám sát từ xa tiên tiến"},{"item":"Tổ máy 750kVA/825 kVA: Phụ kiện - vỏ cách âm chống ồn","quote":"Bằng thép dầy 2mm sơn tĩnh điện","reference":"Chương V, mục 1.2, hạng mục V.1","requirement":"Vỏ cách âm chống ồn cho máy 750/825kVA, bằng thép dày 2mm sơn tĩnh điện, kích thước DxRxC: 5000x2400x2600mm"},{"item":"Tổ máy 750kVA/825 kVA: Phụ kiện - thùng dầu","quote":"Thùng dầu dưới đế máy 1000 lít","reference":"Chương V, mục 1.2, hạng mục V.1","requirement":"Thùng dầu dưới đế máy 1000 lít"},{"item":"Tổ máy 750kVA/825 kVA: Kiểm định độ ồn, khí thải","quote":"Kiểm định Vinacontrol: Độ ồn, khí thải.","reference":"Chương V, mục 1.2, hạng mục V.2","requirement":"Kiểm định Vinacontrol về độ ồn, khí thải"},{"item":"Tổ máy 750kVA/825 kVA: Thử tải nghiệm thu","quote":"Thử tải giả nghiệm thu máy dưới sự chứng kiến của các bên tại kho bên bán (trước khi lấy máy đi lắp đặt)","reference":"Chương V, mục 1.2, hạng mục V.3","requirement":"Thử tải giả nghiệm thu máy dưới sự chứng kiến của các bên tại kho bên bán (trước khi lấy máy đi lắp đặt); không cần thử tải giả tại dự án mà kết nối thẳng vào tải dự án nổ máy nghiệm thu đưa vào sử dụng"},{"item":"Tổ máy 750kVA/825 kVA: Phạm vi cung cấp, lắp đặt","quote":"Cung cấp và lắp máy phát điện dự phòng tại tòa nhà A, trụ sở số 1 Liễu Giai, Ba Đình, Hà Nội","reference":"Chương V, mục 1.1 và 1.3.1","requirement":"Cung cấp và lắp máy phát điện dự phòng tại tòa nhà A, trụ sở số 1 Liễu Giai, Ba Đình, Hà Nội; nhà thầu cung cấp đầy đủ vật tư, vật liệu, linh kiện, thiết bị phục vụ lắp đặt"},{"item":"Tổ máy 750kVA/825 kVA: Bảo hành","quote":"Thời hạn bảo hành ≥ 24 tháng kể từ ngày Chủ đầu tư, Nhà thầu và các bên liên quan ký biên bản nghiệm thu bàn giao hàng hóa cung cấp","reference":"Chương V, mục 1.3.2","requirement":"Thời hạn bảo hành ≥ 24 tháng kể từ ngày ký biên bản nghiệm thu bàn giao hàng hóa; có mặt tại hiện trường trong vòng 48 giờ kể từ khi nhận thông báo; sửa chữa, khắc phục không quá 05 ngày"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:42:19.427Z"}},"IB2400542354":{"u":"2026-11-03T05:50:21.939+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp C5.YCKT-14125.docx), chưa phân tích cả HSMT.","Chương V không nêu rõ thời hạn bảo hành, CO/CQ, tiêu chuẩn cáp, phạm vi thi công lắp đặt chi tiết hay hãng/model động cơ và đầu phát (nhà thầu tự khai báo).","Bảng đánh số không liên tục (thiếu mục 3 và 19–20, có dòng đánh số 29 ở vị trí mục làm mát); mục tham chiếu theo số thứ tự in trong văn bản.","Công suất liên tục của đầu phát (≥ 12 KVA) thấp hơn công suất liên tục của tổ máy (≥ 12.5 KVA ± 0.5) theo đúng văn bản; mục 'Chịu được dòng liên tục ≥ 100A' của ATS không nêu điện áp.","Các mục 'Tần số điện lưới (V)' và 'Mức tiêu thụ nhiên liệu' được sao chép nguyên văn từ tài liệu, kể cả đơn vị có vẻ nhầm lẫn."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2400542354","generatorCapacity":"14 x 12,5 kVA chạy dầu Diesel, 1 pha (công suất liên tục ≥ 12.5 KVA ± 0.5; công suất tối đa ≥ 13.5 kVA± 0.5)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và phạm vi","quote":"Quy mô gói thầu: Trang bị 14 máy phát điện 12,5 KVA chạy dầu Diesel cho các trạm BTS Vinaphone.","reference":"Chương V, mục 1","requirement":"14 máy phát điện 12,5 kVA chạy dầu Diesel cho các trạm BTS Vinaphone, mỗi vị trí lắp đặt 1 máy (14 vị trí thuộc các Trung tâm Viễn thông Cư Jút, Đắk Mil, Đắk R'lấp - Tuy Đức, Đắk Song, Gia Nghĩa - Đắk Glong, Krông Nô)."},{"item":"Máy phát điện 12.5 kVA: Tình trạng, năm sản xuất, xuất xứ","quote":"Mới 100%, được sản xuất từ tháng 01 năm 2024 trở về sau. Hàng hóa có xuất xứ G7 hoặc Việt Nam.","reference":"Chương V, mục 2, A.I.1","requirement":"Mới 100%, sản xuất từ tháng 01 năm 2024 trở về sau, xuất xứ G7 hoặc Việt Nam."},{"item":"Máy phát điện 12.5 kVA: Khí thải","quote":"Cung cấp chứng nhận kiểm định của bên thứ 3 cho hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT.","reference":"Chương V, mục 2, A.I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT, cung cấp chứng nhận kiểm định của bên thứ 3 cho hàng hóa chào thầu; hệ thống thoát khí thải thông thoáng; hướng xả theo chiều dọc của máy."},{"item":"Máy phát điện 12.5 kVA: Điều kiện hoạt động","quote":"có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤80%.","reference":"Chương V, mục 2, A.I.1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường 0 đến 40oC và độ ẩm ≤80%."},{"item":"Máy phát điện 12.5 kVA: Bảng thông số đặc trưng","quote":"tất cả các máy đều phải có bảng thông số đặc trưng","reference":"Chương V, mục 2, A.I.1","requirement":"Mọi máy có bảng thông số bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định."},{"item":"Máy phát điện 12.5 kVA: Tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 2, A.I.1","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)."},{"item":"Máy phát điện 12.5 kVA: Công suất liên tục","quote":"≥ 12.5 KVA ± 0.5","reference":"Chương V, mục 2, A.I.2","requirement":"≥ 12.5 KVA ± 0.5"},{"item":"Máy phát điện 12.5 kVA: Công suất tối đa","quote":"≥ 13.5 kVA± 0.5","reference":"Chương V, mục 2, A.I.4","requirement":"≥ 13.5 kVA± 0.5"},{"item":"Máy phát điện 12.5 kVA: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 2, A.I.5","requirement":"220-230V/50Hz"},{"item":"Máy phát điện 12.5 kVA: Dao động điện áp đầu ra","quote":"+ 1 %","reference":"Chương V, mục 2, A.I.6","requirement":"+ 1 %"},{"item":"Máy phát điện 12.5 kVA: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 2, A.I.7","requirement":"1 pha, 2 dây"},{"item":"Máy phát điện 12.5 kVA: Sai lệch tần số cho phép","quote":"+2%","reference":"Chương V, mục 2, A.I.8","requirement":"+2% (tải định mức)"},{"item":"Máy phát điện 12.5 kVA: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường VN","reference":"Chương V, mục 2, A.I.9","requirement":"Dầu Diesel thông dụng trên thị trường VN"},{"item":"Máy phát điện 12.5 kVA: Hệ số công suất","quote":"Cosϕ = 1","reference":"Chương V, mục 2, A.I.10","requirement":"Cosϕ = 1"},{"item":"Máy phát điện 12.5 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 2, A.I.11","requirement":"1.500 vòng/phút"},{"item":"Máy phát điện 12.5 kVA: Hệ thống khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 2, A.I.12","requirement":"Khởi động điện, 12VDC"},{"item":"Máy phát điện 12.5 kVA: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 2, A.I.13","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Máy phát điện 12.5 kVA: Aptomat (CB) tại ngõ ra","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, LS, Rogy.","reference":"Chương V, mục 2, A.I.14","requirement":"CB chất lượng tương đương sản phẩm các hãng Mitsubishi, Schneider, Clipsal, LS, Rogy; lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy phát."},{"item":"Máy phát điện 12.5 kVA: Chạy liên tục","quote":"Máy chạy liên tục 24/24 ở 100 % công suất liên tục của máy","reference":"Chương V, mục 2, A.I.15","requirement":"Chạy liên tục 24/24 ở 100% công suất liên tục của máy."},{"item":"Máy phát điện 12.5 kVA: Khả năng quá tải","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 2, A.I.16","requirement":"Quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục."},{"item":"Máy phát điện 12.5 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 4 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 2, A.I.17","requirement":"≤ 4 lít/giờ tại 75% tải định mức; ≤ 4,5 lít/giờ tại 100% tải định mức."},{"item":"Máy phát điện 12.5 kVA: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 69 dB(A)","reference":"Chương V, mục 2, A.I.18","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 69 dB(A)"},{"item":"Máy phát điện 12.5 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, mục 2, A.I (dòng đánh số 29)","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục."},{"item":"Máy phát điện 12.5 kVA: Thùng nhiên liệu","quote":"Bằng thép, sơn tĩnh điện, được thiết kế cao hơn hệ thống lọc đảm bảo nhiên liệu được cấp dễ dàng vào bơm cao áp.","reference":"Chương V, mục 2, A.I.21","requirement":"Bằng thép, sơn tĩnh điện, thiết kế cao hơn hệ thống lọc để nhiên liệu cấp dễ dàng vào bơm cao áp."},{"item":"Máy phát điện 12.5 kVA: Dung tích thùng nhiên liệu","quote":"≥ 70 lít","reference":"Chương V, mục 2, A.I.22","requirement":"≥ 70 lít"},{"item":"Máy phát điện 12.5 kVA: Vỏ máy cách âm","quote":"Ống pô giảm thanh nằm bên trong vỏ máy","reference":"Chương V, mục 2, A.I.23","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chống tác động khí hậu nhiệt đới và nhiệt độ cao, có khóa an toàn; có móc cẩu trên nóc; ống pô giảm thanh nằm bên trong vỏ; thoát nhiệt nóng và ống khói theo chiều dọc của máy."},{"item":"Máy phát điện 12.5 kVA: Khung bệ máy","quote":"Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện","reference":"Chương V, mục 2, A.I.24","requirement":"Khung chắc chắn, chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; khung gấp và hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện."},{"item":"Máy phát điện 12.5 kVA: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, mục 2, A.I.25","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao."},{"item":"Máy phát điện 12.5 kVA: Kích thước (D x R x C)","quote":"≤ ( 1440 x 770 x 1120 mm)","reference":"Chương V, mục 2, A.I.26","requirement":"≤ ( 1440 x 770 x 1120 mm)"},{"item":"Máy phát điện 12.5 kVA: Trọng lượng khô (gồm vỏ chống ồn, ắc quy)","quote":"≤ 650 KG","reference":"Chương V, mục 2, A.I.27","requirement":"≤ 650 KG"},{"item":"Máy phát điện 12.5 kVA: Chứng nhận chất lượng","quote":"ISO 9001:2015","reference":"Chương V, mục 2, A.I.28","requirement":"ISO 9001:2015"},{"item":"Máy phát điện 12.5 kVA: Chứng nhận môi trường","quote":"ISO 14001:2015","reference":"Chương V, mục 2, A.I.29","requirement":"ISO 14001:2015"},{"item":"Máy phát điện 12.5 kVA: Chứng nhận sức khỏe và an toàn","quote":"CE. Chứng nhận phải kiểm tra được trên website của đơn vị cấp chứng chỉ và có thể hiện sản phẩm chào thầu (khi bàn giao hàng hóa)","reference":"Chương V, mục 2, A.I.30","requirement":"CE; chứng nhận kiểm tra được trên website của đơn vị cấp và có thể hiện sản phẩm chào thầu (khi bàn giao hàng hóa)."},{"item":"Máy phát điện 12.5 kVA: Động cơ - Xuất xứ/Nhãn hiệu","quote":"Nhà thầu khai báo thông tin","reference":"Chương V, mục 2, A.II.1","requirement":"Nhà thầu khai báo thông tin."},{"item":"Máy phát điện 12.5 kVA: Động cơ - Năm sản xuất","quote":"Từ tháng 01 năm 2024 trở về sau","reference":"Chương V, mục 2, A.II.2","requirement":"Từ tháng 01 năm 2024 trở về sau"},{"item":"Máy phát điện 12.5 kVA: Động cơ - Loại động cơ","quote":"4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp","reference":"Chương V, mục 2, A.II.3","requirement":"4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp"},{"item":"Máy phát điện 12.5 kVA: Động cơ - Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 2, A.II.4","requirement":"1.500 vòng/phút"},{"item":"Máy phát điện 12.5 kVA: Động cơ - Công suất định mức (PRP)","quote":"≥ 16KW","reference":"Chương V, mục 2, A.II.5","requirement":"≥ 16KW tại 1500 vòng/phút"},{"item":"Máy phát điện 12.5 kVA: Động cơ - Công suất dự phòng (ESP)","quote":"≥ 18 KW","reference":"Chương V, mục 2, A.II.6","requirement":"≥ 18 KW tại 1500 vòng/phút"},{"item":"Máy phát điện 12.5 kVA: Động cơ - Số xy lanh, kiểu bố trí","quote":"≥ 4, thẳng hàng","reference":"Chương V, mục 2, A.II.7","requirement":"≥ 4, thẳng hàng"},{"item":"Máy phát điện 12.5 kVA: Động cơ - Tỷ số nén","quote":"≤ 18:1","reference":"Chương V, mục 2, A.II.7","requirement":"≤ 18:1"},{"item":"Máy phát điện 12.5 kVA: Động cơ - Dung tích xilanh","quote":"≥ 2300 cc","reference":"Chương V, mục 2, A.II.8","requirement":"≥ 2300 cc"},{"item":"Máy phát điện 12.5 kVA: Động cơ - Nhiên liệu","quote":"Diesel","reference":"Chương V, mục 2, A.II.9","requirement":"Diesel"},{"item":"Máy phát điện 12.5 kVA: Động cơ - Hình thức khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 2, A.II.10","requirement":"Khởi động điện, 12VDC"},{"item":"Máy phát điện 12.5 kVA: Động cơ - Ắc quy khởi động","quote":"≥ 70Ah, loại kín khí","reference":"Chương V, mục 2, A.II.11","requirement":"≥ 70Ah, loại kín khí"},{"item":"Máy phát điện 12.5 kVA: Động cơ - Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 2, A.II.12","requirement":"Điện tử"},{"item":"Máy phát điện 12.5 kVA: Động cơ - Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc","reference":"Chương V, mục 2, A.II.13","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc"},{"item":"Máy phát điện 12.5 kVA: Động cơ - Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc tách nước và có thể thay thế","reference":"Chương V, mục 2, A.II.14","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc tách nước và có thể thay thế."},{"item":"Máy phát điện 12.5 kVA: Động cơ - Cảm biến","quote":"Cảm biến áp suất dầu bôi trơn","reference":"Chương V, mục 2, A.II.15","requirement":"Cảm biến áp suất dầu bôi trơn, cảm biến nhiệt độ nước, cảm biến mức nhiên liệu."},{"item":"Máy phát điện 12.5 kVA: Động cơ - Dung tích nước làm mát","quote":"Nhà thầu khai báo thông tin","reference":"Chương V, mục 2, A.II.16","requirement":"Nhà thầu khai báo thông tin."},{"item":"Máy phát điện 12.5 kVA: Động cơ - Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đóng cặn - Có kèm theo bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn","reference":"Chương V, mục 2, A.II.17","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, kết hợp quạt gió đầu trục và dầu bôi trơn."},{"item":"Máy phát điện 12.5 kVA: Đầu phát - Xuất xứ/Nhãn hiệu","quote":"Nhà thầu khai báo thông tin","reference":"Chương V, mục 2, A.III.1","requirement":"Nhà thầu khai báo thông tin."},{"item":"Máy phát điện 12.5 kVA: Đầu phát - Năm sản xuất","quote":"Từ tháng 01 năm 2024 trở về sau","reference":"Chương V, mục 2, A.III.2","requirement":"Từ tháng 01 năm 2024 trở về sau"},{"item":"Máy phát điện 12.5 kVA: Đầu phát - Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 2, A.III.3","requirement":"Tự kích từ, không chổi than"},{"item":"Máy phát điện 12.5 kVA: Đầu phát - Điện áp ra/Số pha - dây","quote":"220V/1 pha, 2 dây","reference":"Chương V, mục 2, A.III.4","requirement":"220V/1 pha, 2 dây"},{"item":"Máy phát điện 12.5 kVA: Đầu phát - Dao động điện áp đầu ra","quote":"± 1%","reference":"Chương V, mục 2, A.III.5","requirement":"± 1%"},{"item":"Máy phát điện 12.5 kVA: Đầu phát - Công suất liên tục tại 40oC, Class H","quote":"≥ 12 KVA","reference":"Chương V, mục 2, A.III.6","requirement":"≥ 12 KVA"},{"item":"Máy phát điện 12.5 kVA: Đầu phát - Công suất dự phòng tại 40oC, Class H","quote":"≥ 110%* công suất liên tục","reference":"Chương V, mục 2, A.III.7","requirement":"≥ 110%* công suất liên tục"},{"item":"Máy phát điện 12.5 kVA: Đầu phát - Khả năng quá tải","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ","reference":"Chương V, mục 2, A.III.8","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ."},{"item":"Máy phát điện 12.5 kVA: Đầu phát - Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải","reference":"Chương V, mục 2, A.III.9","requirement":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải."},{"item":"Máy phát điện 12.5 kVA: Đầu phát - Cấp cách điện/nhiệt","quote":"Cấp H/H","reference":"Chương V, mục 2, A.III.10","requirement":"Cấp H/H"},{"item":"Máy phát điện 12.5 kVA: Đầu phát - Cấp bảo vệ","quote":"Tối thiểu là IP23","reference":"Chương V, mục 2, A.III.11","requirement":"Tối thiểu là IP23"},{"item":"Máy phát điện 12.5 kVA: Đầu phát - Hệ số công suất","quote":"Cosϕ = 1","reference":"Chương V, mục 2, A.III.12","requirement":"Cosϕ = 1"},{"item":"Máy phát điện 12.5 kVA: Đầu phát - Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 2, A.III.13","requirement":"1.500 vòng/phút"},{"item":"Máy phát điện 12.5 kVA: Đầu phát - Tần số","quote":"50 Hz","reference":"Chương V, mục 2, A.III.14","requirement":"50 Hz"},{"item":"Máy phát điện 12.5 kVA: Đầu phát - Dao động tần số đầu ra","quote":"± 2%","reference":"Chương V, mục 2, A.III.15","requirement":"± 2%"},{"item":"Máy phát điện 12.5 kVA: Bộ điều khiển - Ổ khóa cấp nguồn khởi động","quote":"Có","reference":"Chương V, mục 2, A.IV.1","requirement":"Có"},{"item":"Máy phát điện 12.5 kVA: Bộ điều khiển - Chế độ vận hành","quote":"Vận hành bằng phím mềm trên bảng điều khiển.","reference":"Chương V, mục 2, A.IV.2","requirement":"Vận hành bằng phím mềm trên bảng điều khiển; tự động khởi động khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép, máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS."},{"item":"Máy phát điện 12.5 kVA: Bộ điều khiển - Phím nhấn điều khiển","quote":"Phím dịch chuyển lên, xuống, trái, phải.","reference":"Chương V, mục 2, A.IV.3","requirement":"Các phím: Stop, Start, Auto, Man, ON (đóng/mở nguồn điện ATS), Test, Prog và phím dịch chuyển lên, xuống, trái, phải."},{"item":"Máy phát điện 12.5 kVA: Bộ điều khiển - Đèn báo trạng thái","quote":"Có đèn LED hiển thị trạng thái:","reference":"Chương V, mục 2, A.IV.4","requirement":"Có đèn LED hiển thị trạng thái: bảng điều khiển, Stop, Auto, ON, Manual, Test, Shutdown, warning, Maintenance."},{"item":"Máy phát điện 12.5 kVA: Bộ điều khiển - Đèn báo máy phát vận hành","quote":"Có","reference":"Chương V, mục 2, A.IV.5","requirement":"Có"},{"item":"Máy phát điện 12.5 kVA: Bộ điều khiển - Nút dừng khẩn cấp","quote":"Có","reference":"Chương V, mục 2, A.IV.6","requirement":"Có"},{"item":"Máy phát điện 12.5 kVA: Bộ điều khiển - Loại bảng điều khiển","quote":"Kỹ thuật số","reference":"Chương V, mục 2, A.IV.7","requirement":"Kỹ thuật số"},{"item":"Máy phát điện 12.5 kVA: Bộ điều khiển - Nhiệt độ hoạt động","quote":"Từ -20oC đến 70oC","reference":"Chương V, mục 2, A.IV.8","requirement":"Từ -20oC đến 70oC"},{"item":"Máy phát điện 12.5 kVA: Bộ điều khiển - Điện áp cấp nguồn sử dụng liên tục","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 2, A.IV.9","requirement":"Nhà thầu đề xuất."},{"item":"Máy phát điện 12.5 kVA: Bộ điều khiển - Cấp bảo vệ","quote":"≥ IP65","reference":"Chương V, mục 2, A.IV.10","requirement":"≥ IP65"},{"item":"Máy phát điện 12.5 kVA: Bộ điều khiển - Đo lường hiển thị thông số máy phát (LCD)","quote":"- Lưu trữ dữ liệu và sự kiện ≥ 500 event log","reference":"Chương V, mục 2, A.IV.11","requirement":"Hiển thị điện áp, tần số, dòng điện, công suất (kW, kVA, KVAr, kWh), % tải, trình tự pha, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc ắc quy, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu; lưu trữ dữ liệu và sự kiện ≥ 500 event log; hiển thị sóng hài (THD) bằng đồ thị và %."},{"item":"Máy phát điện 12.5 kVA: Bộ điều khiển - Đo lường thông số điện lưới khi kết nối ATS (LCD)","quote":"- Điện áp điện lưới (V)- Tần số điện lưới (V) - Trình tự pha","reference":"Chương V, mục 2, A.IV.12","requirement":"Hiển thị điện áp điện lưới, tần số điện lưới, trình tự pha."},{"item":"Máy phát điện 12.5 kVA: Bộ điều khiển - Bảo vệ dừng máy tự động","quote":"- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Điện áp ắc quy cao/thấp- Tốc độ động cơ cao/thấp- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng- Lỗi sạc ác quy","reference":"Chương V, mục 2, A.IV.13","requirement":"Điện áp máy phát cao/thấp, tần số máy phát cao/thấp, điện áp ắc quy cao/thấp, tốc độ động cơ cao/thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, mức nhiên liệu thấp, nút dừng khẩn cấp đóng, lỗi sạc ắc quy."},{"item":"Máy phát điện 12.5 kVA: Bộ điều khiển - Bảo vệ cảnh báo","quote":"- Điện áp máy phát cao/thấp- Tần số máy phát cao/thấp- Điện áp ắc quy cao/thấp- Tốc độ động cơ cao/thấp- Quá tải/quá dòng/ngắn mạch- Áp suất dầu bôi trơn thấp- Nhiệt độ nước làm mát cao- Mức nhiên liệu thấp- Nút dừng khẩn cấp đóng- Lỗi sạc ác quy","reference":"Chương V, mục 2, A.IV.14","requirement":"Cảnh báo cùng các hạng mục như bảo vệ dừng máy tự động (điện áp, tần số, điện áp ắc quy, tốc độ động cơ, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, nút dừng khẩn cấp, lỗi sạc ắc quy)."},{"item":"Máy phát điện 12.5 kVA: Bộ điều khiển - Giao diện kết nối ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.","reference":"Chương V, mục 2, A.IV.15","requirement":"Có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa."},{"item":"ATS: Yêu cầu chung","quote":"- Chịu được dòng liên tục: ≥ 100A","reference":"Chương V, mục 2, A.V","requirement":"Điều khiển trực tiếp từ bộ điều khiển hoặc nhân công; chịu dòng liên tục ≥ 100A."},{"item":"ATS: Chức năng tủ chuyển nguồn","quote":"Máy cắt loại 3 vị trí On-Off-On.","reference":"Chương V, mục 2, A.V, mục 5.1","requirement":"Chuyển đổi tự động hoặc nhân công nguồn từ điện lưới sang máy phát khi có sự cố lưới và ngược lại; đảo nguồn tự động (tín hiệu từ bộ điều khiển) hoặc nhân công (công tắc chọn chế độ Auto-Man); máy cắt loại 3 vị trí On-Off-On."},{"item":"ATS: Vỏ tủ","quote":"Vỏ tủ sơn tĩnh điện, khung chắc chắn, dày ≥ 1,2 mm.","reference":"Chương V, mục 2, A.V, mục 5.2","requirement":"Cửa mở dễ dàng; vỏ sơn tĩnh điện, khung chắc chắn, dày ≥ 1,2 mm; có đèn hiển thị các chế độ đóng điện; thiết kế rộng rãi, dễ đấu nối dây nguồn; treo tường hoặc có bệ lắp dưới nền."},{"item":"Máy phát điện 12.5 kVA: Bộ lọc nhiên liệu","quote":"Tháo lắp được, thuận tiện cho việc thay thế bảo dưỡng.","reference":"Chương V, mục 2, A.VI.1","requirement":"Tháo lắp được, thuận tiện cho việc thay thế bảo dưỡng."},{"item":"Máy phát điện 12.5 kVA: Hệ thống làm mát bằng nước (yêu cầu kèm theo)","quote":"Nguyên thủy theo máy.","reference":"Chương V, mục 2, A.VI.2","requirement":"Nguyên thủy theo máy."},{"item":"Máy phát điện 12.5 kVA: Hệ thống xả giảm thanh","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác.","reference":"Chương V, mục 2, A.VI.3","requirement":"Gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác."},{"item":"Máy phát điện 12.5 kVA: Bộ cao su chống rung","quote":"Nguyên thủy theo máy.","reference":"Chương V, mục 2, A.VI.4","requirement":"Nguyên thủy theo máy."},{"item":"Máy phát điện 12.5 kVA: Tài liệu kỹ thuật kèm máy","quote":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng máy (mỗi máy 1 bộ).","reference":"Chương V, mục 2, A.VI.5","requirement":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng, mỗi máy 1 bộ."},{"item":"Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục 2, A.VI.6","requirement":"Nhà thầu cam kết chạy thử tải theo yêu cầu của chủ đầu tư."},{"item":"Tiến độ cung cấp và lắp đặt","quote":"Tiến độ thực hiện: 15 ngày","reference":"Chương V, mục 1","requirement":"Thời gian thực hiện 15 ngày; lắp đặt tại 14 vị trí trạm thuộc VNPT Đắk Nông."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:50:20.724Z"}},"IB2400545050":{"u":"2026-11-03T05:47:32.649+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản PDF bị vỡ bố cục bảng nên một số dòng bị cắt (ví dụ \"Hệ số\" và \"Cho phép ít nhất\" nằm ở dòng khác); các trích dẫn được giữ nguyên theo đoạn đọc được.","Văn bản ghi \"Tại @50 tải\", \"@75 tải\", \"@100 tải\" (thiếu ký hiệu %), đã giữ nguyên trong trích dẫn.","Dung tích xi lanh ghi \"≤ 8.7\" không có đơn vị.","Văn bản không nêu rõ số lượng máy bằng chữ; số lượng 1 suy từ STT 1 và tên gói thầu.","Không có thông tin về dung tích bình nhiên liệu, mức ồn, CO/CQ, năm sản xuất hay tiêu chuẩn áp dụng trong văn bản."],"result":{"keyInfo":{"bidName":"Máy phát điện dự phòng của Nhà xuất bản Chính trị quốc gia Sự thật","notifyNo":"IB2400545050","generatorCapacity":"300 kVA/240 kW liên tục (prime); 330 kVA/264 kW dự phòng; số lượng 1 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 300kVA: Kiểu máy, hãng, số lượng","quote":"Máy kèm vỏ cách âm nhập khẩu","reference":"Chương V, mục 2.1, STT 1","requirement":"Máy phát điện 300kVA, 3P, 50Hz, Prime, hãng GREEN POWER; kiểu máy kèm vỏ cách âm, nhập khẩu; số lượng 1 (theo STT 1)"},{"item":"Máy phát điện 300kVA: Công suất liên tục","quote":"Công suất liên tục: 300KVA/240KW","reference":"Chương V, mục 2.1, STT 1","requirement":"300KVA/240KW"},{"item":"Máy phát điện 300kVA: Công suất dự phòng","quote":"Công suất dự phòng: 330KVA/264KW","reference":"Chương V, mục 2.1, STT 1","requirement":"330KVA/264KW"},{"item":"Máy phát điện 300kVA: Điện áp, tần số, pha, hệ số công suất, vòng quay","quote":"Điện áp tiêu chuẩn: 230/400V – 3 pha – 50Hz - Hệ số","reference":"Chương V, mục 2.1, STT 1","requirement":"Điện áp tiêu chuẩn 230/400V, 3 pha, 50Hz, hệ số công suất Cos φ 0,8, vòng quay 1500 vòng/phút"},{"item":"Máy phát điện 300kVA: Kích thước máy có vỏ cách âm","quote":"+ Chiều dài: ≤ 3800","reference":"Chương V, mục 2.1, STT 1","requirement":"Chiều dài ≤ 3800 mm; chiều rộng ≤ 1200 mm; chiều cao ≤ 1950 mm"},{"item":"Máy phát điện 300kVA: Trọng lượng","quote":"- Trọng lượng (kg): ≤ 3150","reference":"Chương V, mục 2.1, STT 1","requirement":"≤ 3150 kg"},{"item":"Máy phát điện 300kVA: Tiêu thụ nhiên liệu","quote":"+ Tại @100 tải: ≤ 67 lít/giờ","reference":"Chương V, mục 2.1, STT 1","requirement":"Tại 50% tải ≤ 38 lít/giờ; tại 75% tải ≤ 53 lít/giờ; tại 100% tải ≤ 67 lít/giờ (văn bản ghi \"@50 tải\", \"@75 tải\", \"@100 tải\")"},{"item":"Máy phát điện 300kVA: Khả năng quá tải","quote":"Cho phép ít nhất","reference":"Chương V, mục 2.1, STT 1","requirement":"Cho phép ít nhất 1 giờ trong mỗi 12 giờ vận hành"},{"item":"Máy phát điện 300kVA: Động cơ - hãng, loại","quote":"Động cơ hiệu: FPT_IVECO","reference":"Chương V, mục 2.1, STT 1","requirement":"Động cơ hiệu FPT_IVECO; 4 kỳ, làm mát bằng nước"},{"item":"Máy phát điện 300kVA: Động cơ - công suất","quote":"- Công suất động cơ (CSLT) : ≥ 280 kWm","reference":"Chương V, mục 2.1, STT 1","requirement":"CSLT ≥ 280 kWm; CSDP ≥ 300 kWm"},{"item":"Máy phát điện 300kVA: Động cơ - xi lanh","quote":"- Số xi lanh: ≤ 6","reference":"Chương V, mục 2.1, STT 1","requirement":"Số xi lanh ≤ 6; dung tích xi lanh ≤ 8.7; tỷ số nén ≥ 15.9:1; đường kính pít tông ≥ 117 mm; hành trình pít tông ≥ 135 mm"},{"item":"Máy phát điện 300kVA: Động cơ - dầu bôi trơn, nước làm mát","quote":"- Dung tích dầu bôi trơn (bao gồm bộ lọc): ≤ 28 lít","reference":"Chương V, mục 2.1, STT 1","requirement":"Dung tích dầu bôi trơn (gồm bộ lọc) ≤ 28 lít; dung tích nước làm mát ≤ 43 lít"},{"item":"Máy phát điện 300kVA: Động cơ - phun nhiên liệu, nạp khí","quote":"- Phun nhiên liệu: Trực tiếp","reference":"Chương V, mục 2.1, STT 1","requirement":"Phun nhiên liệu trực tiếp; kiểu nạp khí Turbocharged"},{"item":"Máy phát điện 300kVA: Đầu phát - hãng, công suất","quote":"Đầu phát hiệu: LEROY_SOMER","reference":"Chương V, mục 2.1, STT 1","requirement":"Đầu phát hiệu LEROY_SOMER; công suất (CSLT) 300kVA"},{"item":"Máy phát điện 300kVA: Đầu phát - điều chỉnh điện áp, cách điện, bảo vệ","quote":"- Cấp cách điện: H","reference":"Chương V, mục 2.1, STT 1","requirement":"Điều chỉnh điện áp ± 1%; cấp cách điện H; cấp bảo vệ IP23"},{"item":"Máy phát điện 300kVA: Đầu phát - chất lượng sóng, kích từ","quote":"- Hệ thống kích từ: Mạch Shunt","reference":"Chương V, mục 2.1, STT 1","requirement":"Hệ số TIF < 50; THF < 2%; THD không tải < 2.5%; THD có tải < 5%; hệ thống kích từ mạch Shunt"},{"item":"Máy phát điện 300kVA: Bảng điều khiển","quote":"- Bảng điều khiển COMAP","reference":"Chương V, mục 2.1, STT 1","requirement":"Bảng điều khiển COMAP; vận hành bằng phím mềm trên bảng điều khiển; khởi động và dừng máy tự động hoặc bằng tay; hiển thị công suất kW/kWh/KVA; bảo vệ điện áp, tần số quá cao/quá thấp, quá dòng, quá tải,...; cổng kết nối RS232; cấp bảo vệ IP65"},{"item":"Tủ chuyển nguồn tự động ATS 630A - 3P","quote":"Dòng làm việc 630A-3P, 3 pha - 4 dây, tần số 50 Hz,","reference":"Chương V, mục 2.1, STT 2","requirement":"Dòng làm việc 630A-3P, 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V"},{"item":"Hệ thống thoát khói - thoát gió: Ống và cút thoát khói","quote":"- Ống thoát khói - thép đen D160 dày 2mm. Ống được","reference":"Chương V, mục 2.1, STT 3","requirement":"Thép đen D160 dày 2mm, bọc bảo ôn bông thủy tinh dày 50mm, tỷ trọng 80 kg/m3, lớp ngoài cùng inox dày 0.3mm"},{"item":"Hệ thống thoát khói - thoát gió: Hộp dẫn gió nóng","quote":"- Hộp dẫn gió nóng ra khỏi phòng - làm từ tôn mạ kẽm","reference":"Chương V, mục 2.1, STT 3","requirement":"Tôn mạ kẽm dày 0.8mm, khung thép hộp, gồm lưới chống côn trùng"},{"item":"Hệ thống thoát khói - thoát gió: Nhiên liệu và phụ kiện","quote":"- Nhiên liệu chạy máy","reference":"Chương V, mục 2.1, STT 3","requirement":"Nhiên liệu chạy máy; phụ kiện gồm giá đỡ ống thoát khói, giá đỡ hộp thoát gió, nón che mưa đầu ống khói"},{"item":"Phần cáp điện: Cáp động lực","quote":"- Cáp điện chống cháy FRN-CXV 4x120mm2 Từ máy","reference":"Chương V, mục 2.1, STT 4","requirement":"Cáp điện chống cháy FRN-CXV 4x120mm2 từ máy phát đến tủ ATS đặt tại tầng hầm phòng kỹ thuật điện, dùng 1 sợi cáp/1pha x 4 pha"},{"item":"Phần cáp điện: Dây điều khiển, cáp tiếp địa","quote":"- Dây điều khiển Cu/PVC 4x1,5mm2 từ máy phát đến","reference":"Chương V, mục 2.1, STT 4","requirement":"Dây điều khiển Cu/PVC 4x1,5mm2 từ máy phát đến tủ ATS; cáp tiếp địa Cu/PVC 1x35mm2 từ máy phát đến điểm đấu tiếp địa tại tủ điện tổng"},{"item":"Phần cáp điện: Phụ kiện và nhân công","quote":"- Phụ kiện đấu nối: Đầu Cos đồng 120, đầu bọt, băng","reference":"Chương V, mục 2.1, STT 4","requirement":"Phụ kiện đấu nối: đầu cos đồng 120, đầu bọt, băng dính, đai thít; nhân công kéo rải cáp, đấu nối cáp cho máy và tủ điện; phụ kiện lắp đặt phụ (mặt bích, giá đỡ, đầu cos dây tiếp địa, đầu chụp màu, băng dính, dây rút)"},{"item":"Vận chuyển và lắp đặt","quote":"- Vận chuyển máy đến chân công trình tại Hà Nội.","reference":"Chương V, mục 2.1, STT 5","requirement":"Vận chuyển máy đến chân công trình tại Hà Nội (container từ cảng Hải Phòng, cắt kẹp chì); thuê cẩu tự hành 100 tấn hạ máy, di chuyển vào vị trí, lắp đặt, kiểm tra tổng thể, đấu nối; thuê tải giả chạy thử; đi cáp từ máy đến tủ ATS; nghiệm thu bàn giao, hướng dẫn vận hành"},{"item":"Cải tạo mặt bằng","quote":"+ Bê tông mác M200","reference":"Chương V, mục 2.1, STT 6","requirement":"Tháo dỡ, phá dỡ phần nhà kho hiện tại không sử dụng và vận chuyển phế thải; đổ lại bệ bê tông đặt máy mác M200; tháo vỏ máy cũ, bẩy máy hiện trạng ra ngoài và lắp lại hoàn trả; hoàn trả mặt bằng kho và nhà WC cũ, không gồm chi phí xây dựng lại nhà"},{"item":"Bảo hành","quote":"tối thiểu là 12 tháng kể từ ngày","reference":"Chương V, mục 2.2","requirement":"Tối thiểu 12 tháng kể từ ngày nghiệm thu hoàn thành, bàn giao đưa vào sử dụng tất cả hàng hóa thuộc gói thầu"},{"item":"Xuất xứ hàng hóa","quote":"Toàn bộ vật tư, hàng hoá có nguồn gốc xuất xứ rõ ràng, có đầy đủ tài liệu chứng minh","reference":"Chương V, mục 2.2","requirement":"Vật tư, hàng hóa có nguồn gốc xuất xứ rõ ràng, có đầy đủ tài liệu chứng minh nguồn gốc, xuất xứ hợp pháp"},{"item":"Kiểm tra và thử nghiệm","quote":"phải được kiểm tra, thử","reference":"Chương V, mục 3","requirement":"Hàng hóa phải được kiểm tra, thử nghiệm trước khi bàn giao; hàng không đạt phải thay thế trong tối đa 24 giờ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:47:31.773Z"}},"IB2400546306":{"u":"2026-11-03T23:48:29.915+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy; chỉ có một dòng hàng hóa 'Tổ máy phát điện' nên có thể hiểu là 1 tổ, nhưng không được ghi rõ.","Văn bản không nêu hãng/model cụ thể của động cơ và đầu phát ngoài 'thương hiệu G7 hoặc tương đương'; không nêu xuất xứ, cấp cách điện, AVR, mức ồn, mức tiêu thụ nhiên liệu, khí thải, ATS, cáp.","Dòng 'Công suất định mức kVA (hp): ≥ 158' được chép nguyên văn.","Một số quote ghi nhiều dòng được giữ nguyên ngắt dòng của bản PDF.","Các dòng 'Tổ máy phát điện' lặp lại giữa các mục Đầu phát là do ngắt trang của PDF.","Cam kết xử lý sự cố trong 12 giờ và thay mới 100% khi không khắc phục được trong bảo hành thuộc điều kiện bảo hành/dịch vụ, chỉ nêu trong ghi chú này."],"result":{"keyInfo":{"bidName":"Mua máy phát điện phục vụ sinh hoạt, học tập, các hoạt động học sinh nội trú năm 2024","notifyNo":"IB2400546306","generatorCapacity":"125 kVA/100 kW liên tục (prime); 138 kVA/110 kW dự phòng (standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục: 125kVA/ 100kW","reference":"Chương V, mục 1.2.b","requirement":"125kVA/ 100kW"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: 138kVA/ 110kkW","reference":"Chương V, mục 1.2.b","requirement":"138kVA/ 110kkW (nguyên văn trong HSMT ghi \"110kkW\")"},{"item":"Tổ máy phát điện: Điện áp, số pha, số cực","quote":"Điện áp, tần số: 415V, 3 pha, 4 cực","reference":"Chương V, mục 1.2.b","requirement":"415V, 3 pha, 4 cực"},{"item":"Tổ máy phát điện: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2.b","requirement":"50Hz"},{"item":"Động cơ: Thương hiệu","quote":"Động cơ thương hiệu G7 hoặc tương đương","reference":"Chương V, mục 1.2.b","requirement":"Thương hiệu G7 hoặc tương đương"},{"item":"Động cơ: Công suất theo tiêu chuẩn MoEF","quote":"Công suất theo tiêu chuẩn MoEF (hp): ≥ 159","reference":"Chương V, mục 1.2.b","requirement":"≥ 159 hp"},{"item":"Động cơ: Công suất định mức","quote":"Công suất định mức kVA (hp): ≥ 158","reference":"Chương V, mục 1.2.b","requirement":"≥ 158 (kVA (hp))"},{"item":"Động cơ: Số xy lanh - kiểu bố trí","quote":"Số xy lanh - kiểu bố trí: 6, In-line","reference":"Chương V, mục 1.2.b","requirement":"6 xy lanh, In-line"},{"item":"Động cơ: Đường kính x hành trình piston","quote":"Đường kính x Hành trình piston (mm): 102 x 120","reference":"Chương V, mục 1.2.b","requirement":"102 x 120 mm"},{"item":"Động cơ: Tỉ số nén","quote":"Tỉ số nén: 16.5:1","reference":"Chương V, mục 1.2.b","requirement":"16.5:1"},{"item":"Động cơ: Dung tích xy lanh","quote":"Dung tích xy lanh (lít): 5.9","reference":"Chương V, mục 1.2.b","requirement":"5.9 lít"},{"item":"Động cơ: Dung tích nhớt bôi trơn","quote":"Dung tích nhớt bôi trơn, Mức Cao-thấp (Lít): 19.9-14.9","reference":"Chương V, mục 1.2.b","requirement":"Mức cao - thấp: 19.9 - 14.9 lít"},{"item":"Đầu phát: Thương hiệu","quote":"Đầu phát thương hiệu G7 hoặc tương đương","reference":"Chương V, mục 1.2.b","requirement":"Thương hiệu G7 hoặc tương đương"},{"item":"Đầu phát: Biến thiên điện áp","quote":"Biến thiên điện áp (Max.): ±1%","reference":"Chương V, mục 1.2.b","requirement":"Tối đa ±1%"},{"item":"Đầu phát: Dạng sóng/biến dạng sóng hài","quote":"Dạng sóng/ Biến dạng sóng Hài: Không tải < 1.5%, Tải\ntrọng tuyến tính cân bằng không < 5%","reference":"Chương V, mục 1.2.b","requirement":"Không tải < 1.5%; tải trọng tuyến tính cân bằng không < 5%"},{"item":"Đầu phát: Cân bằng tải tối đa qua các bước","quote":"Cân bằng tải tối đa qua các bước: ≤ 25%","reference":"Chương V, mục 1.2.b","requirement":"≤ 25%"},{"item":"Đầu phát: Hệ số tác động sóng điện thoại","quote":"Hệ số tác động sóng điện thoại: < 2%","reference":"Chương V, mục 1.2.b","requirement":"< 2%"},{"item":"Bảng điều khiển: Thương hiệu và chức năng AMF","quote":"Bảng điều khiển thương hiệu G7 hoặc tương đương","reference":"Chương V, mục 1.2.b","requirement":"Thương hiệu G7 hoặc tương đương; có chức năng AMF"},{"item":"Bảng điều khiển: Chức năng AMF","quote":"Chức năng AMF","reference":"Chương V, mục 1.2.b","requirement":"Chức năng AMF"},{"item":"Bảng điều khiển: Giao diện vận hành","quote":"Giao diện người vận hành trực quan bao gồm màn hình đồ\nhọa 128X64 pixel có đèn nền LED dễ thao tháo. Các nút bấm\nthuận tiện, đèn trạng thái tiện ích.","reference":"Chương V, mục 1.2.b","requirement":"Màn hình đồ họa 128X64 pixel có đèn nền LED; nút bấm thuận tiện, đèn trạng thái tiện ích"},{"item":"Bảng điều khiển: Điều khiển từ xa","quote":"Điều khiển tắt và dừng máy từ xa","reference":"Chương V, mục 1.2.b","requirement":"Điều khiển tắt và dừng máy từ xa"},{"item":"Bảng điều khiển: Hiển thị thông số động cơ","quote":"Hiển thị thông số động cơ: Áp suất dầu, nhiệt độ động cơ,\nđiện áp ắc quy, số giờ vận hành.","reference":"Chương V, mục 1.2.b","requirement":"Áp suất dầu, nhiệt độ động cơ, điện áp ắc quy, số giờ vận hành"},{"item":"Bảng điều khiển: Hiển thị thông số đầu phát điện","quote":"Thông số đầu phát điện: Điện áp pha, dòng điện, công suất\nkVA, KW, Tần số, hệ số công suất,","reference":"Chương V, mục 1.2.b","requirement":"Điện áp pha, dòng điện, công suất kVA, KW, tần số, hệ số công suất"},{"item":"Bảng điều khiển: Bảo vệ động cơ","quote":"Bảo vệ động cơ: Áp suất nhớt thấp, Nhiệt độ nước làm mát\ncao/ thấp, điện áp ắc quy Thấp/yếu/cao, Lỗi vẫn khởi động,\ncảm biến, mức nhiên liệu thấp.","reference":"Chương V, mục 1.2.b","requirement":"Áp suất nhớt thấp, nhiệt độ nước làm mát cao/thấp, điện áp ắc quy thấp/yếu/cao, lỗi vẫn khởi động, cảm biến, mức nhiên liệu thấp"},{"item":"Bảng điều khiển: Bảo vệ đầu phát điện","quote":"Bảo vệ đầu phát điện: Điện áp Cao/Thấp, tần số cao/thấp,\nmất cảm biến.","reference":"Chương V, mục 1.2.b","requirement":"Điện áp cao/thấp, tần số cao/thấp, mất cảm biến"},{"item":"Bảng điều khiển: Ghi nhật ký dữ liệu","quote":"Ghi nhật ký dữ liệu: Giờ làm việc của động cơ, Giờ kiểm\nsoát và ghi lại tối đa 5 mã lỗi gần nhất.","reference":"Chương V, mục 1.2.b","requirement":"Giờ làm việc của động cơ, giờ kiểm soát và ghi lại tối đa 5 mã lỗi gần nhất"},{"item":"Bảng điều khiển: Bugi sấy nóng","quote":"Có thể cài đặt chế độ Bugi sấy nóng","reference":"Chương V, mục 1.2.b","requirement":"Có thể cài đặt chế độ bugi sấy nóng"},{"item":"Bảng điều khiển: Điện áp ắc quy","quote":"Điện áp ắc quy 12/24 Volt DC","reference":"Chương V, mục 1.2.b","requirement":"12/24 Volt DC"},{"item":"Bảng điều khiển: Chế độ ngủ","quote":"Chế độ ngủ “Sleep mode”","reference":"Chương V, mục 1.2.b","requirement":"Chế độ ngủ \"Sleep mode\""},{"item":"Bảng điều khiển: Giao diện modul","quote":"Giao diện Modul (RS485 RTU)","reference":"Chương V, mục 1.2.b","requirement":"RS485 RTU"},{"item":"Bảng điều khiển: Kết nối máy tính","quote":"Tương thích kết nối máy tính","reference":"Chương V, mục 1.2.b","requirement":"Tương thích kết nối máy tính"},{"item":"Bảng điều khiển: Chứng nhận tiêu chuẩn","quote":"Chứng nhận tiêu chuẩn ISO, EN","reference":"Chương V, mục 1.2.b","requirement":"Chứng nhận tiêu chuẩn ISO, EN; tiêu chuẩn Mil Std và CE"},{"item":"Bảng điều khiển: Tiêu chuẩn Mil Std và CE","quote":"Tiêu chuẩn Mil Std và CE","reference":"Chương V, mục 1.2.b","requirement":"Tiêu chuẩn Mil Std và CE"},{"item":"Bảng điều khiển: Báo thời gian bảo trì","quote":"Báo thời gian bảo trì của động cơ","reference":"Chương V, mục 1.2.b","requirement":"Báo thời gian bảo trì của động cơ"},{"item":"Bảng điều khiển: Khởi động theo lịch trình","quote":"Cài đặt khởi động theo lịch trình","reference":"Chương V, mục 1.2.b","requirement":"Cài đặt khởi động theo lịch trình"},{"item":"Bảng điều khiển: Tín hiệu đầu vào","quote":"Tín hiệu đầu vào 4-20mA tích hợp với cảm biến áp suất dầu\nvà cảm biến mức nhiên liệu.","reference":"Chương V, mục 1.2.b","requirement":"Tín hiệu đầu vào 4-20mA tích hợp với cảm biến áp suất dầu và cảm biến mức nhiên liệu"},{"item":"Tổ máy phát điện: Vỏ chống ồn","quote":"Vỏ chống ồn đồng bộ","reference":"Chương V, mục 1.2.b","requirement":"Vỏ chống ồn đồng bộ (văn bản không nêu mức ồn)"},{"item":"Tổ máy phát điện: Đồng bộ thương hiệu","quote":"Động cơ, đầu phát, bảng điều khiển đồng bộ cùng một\nthương hiệu sản xuất","reference":"Chương V, mục 1.2.b","requirement":"Động cơ, đầu phát, bảng điều khiển đồng bộ cùng một thương hiệu sản xuất"},{"item":"Trang bị kèm: MCCB","quote":"MCCB bảo vệ đầu cực;","reference":"Chương V, mục 1.2.b","requirement":"MCCB bảo vệ đầu cực"},{"item":"Trang bị kèm: Thùng dầu","quote":"Thùng dầu đáy đủ chạy trong vòng 8h;","reference":"Chương V, mục 1.2.b","requirement":"Thùng dầu đáy đủ chạy trong vòng 8h"},{"item":"Trang bị kèm: Pô tiêu âm","quote":"Pô tiêu âm trong khoang máy;","reference":"Chương V, mục 1.2.b","requirement":"Pô tiêu âm trong khoang máy"},{"item":"Trang bị kèm: Ắc quy, sạc ắc quy","quote":"Ắc quy, Sạc ắc quy;","reference":"Chương V, mục 1.2.b","requirement":"Ắc quy, sạc ắc quy"},{"item":"Trang bị kèm: Cao su chống rung","quote":"Cao su chống rung;","reference":"Chương V, mục 1.2.b","requirement":"Cao su chống rung"},{"item":"Trang bị kèm: Tài liệu","quote":"Tài liệu hướng dẫn vận hành;","reference":"Chương V, mục 1.2.b","requirement":"Tài liệu hướng dẫn vận hành; bộ tài liệu kỹ thuật máy"},{"item":"Trang bị kèm: Bộ tài liệu kỹ thuật máy","quote":"Bộ tài liệu kỹ thuật máy.","reference":"Chương V, mục 1.2.b","requirement":"Bộ tài liệu kỹ thuật máy"},{"item":"Phạm vi lắp đặt: Vận chuyển, cẩu","quote":"Vận chuyển, cẩu đưa máy đến vị trí đặt","reference":"Chương V, mục 1.2.b","requirement":"Vận chuyển, cẩu đưa máy đến vị trí đặt"},{"item":"Phạm vi lắp đặt: Lắp đặt, vận hành, hướng dẫn","quote":"Lắp đặt vận hành, hướng dẫn sử dụng, nhiên liệu thử.","reference":"Chương V, mục 1.2.b","requirement":"Lắp đặt vận hành, hướng dẫn sử dụng, nhiên liệu thử"},{"item":"Hàng hóa: Tình trạng và năm sản xuất","quote":"Cam kết hàng hóa chính hãng, mới 100% sản xuất 2023 trở về sau và đáp\nứng yêu cầu tại phần b) Yêu cầu về kỹ thuật cụ thể.","reference":"Chương V, mục 1.2.a","requirement":"Chính hãng, mới 100%, sản xuất 2023 trở về sau"},{"item":"Hàng hóa: Xuất xứ, CO/CQ (hàng nhập khẩu)","quote":"Đối với hàng hóa nhập khẩu: Nhà thầu phải cam kết cung cấp đầy đủ các\nchứng từ nhập khẩu bao gồm: Giấy chứng nhận nguồn gốc, xuất xứ (CO), Giấy\nchứng nhận chất lượng (CQ), khi giao hàng.","reference":"Chương V, mục 1.2.a","requirement":"Với hàng nhập khẩu, cung cấp đầy đủ chứng từ nhập khẩu gồm CO và CQ khi giao hàng"},{"item":"Hàng hóa: Bảo hành","quote":"Chế độ bảo hành: Theo tiêu chuẩn của nhà sản xuất (thời gian bảo hành hàng\nhóa phải lớn hơn hoặc bằng thời gian bảo hành của nhà sản xuất) và đáp ứng yêu\ncầu của E-HSMT.","reference":"Chương V, mục 1.3","requirement":"Thời gian bảo hành lớn hơn hoặc bằng thời gian bảo hành của nhà sản xuất; nếu hư hỏng do lỗi nhà sản xuất mà không khắc phục được thì thay mới 100%"},{"item":"Hàng hóa: Đồng bộ, mới","quote":"Toàn bộ hàng hóa thiết bị cung cấp cho gói thầu phải đảm bảo tính đồng bộ\nvà mới 100% chưa qua sử dụng.","reference":"Chương V, mục 1.3","requirement":"Toàn bộ hàng hóa thiết bị phải đồng bộ và mới 100% chưa qua sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:48:29.173Z"}},"IB2400548089":{"u":"2026-11-03T22:01:42.457+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2. Chuong III - Tieu chuan xac dinh gia ky thuat.pdf, 3. Chuong III - Tieu chuan xac dinh gia danh gia.pdf), chưa phân tích cả HSMT.","Văn bản được cung cấp là Chương III (tiêu chuẩn đánh giá), không có nội dung Chương V. Các điểm 3.1 (đặc tính kỹ thuật), 3.2 (tiến độ), 3.3 (dịch vụ sau bán hàng) và 4 (lắp đặt, nghiệm thu) chỉ được dẫn chiếu, không có nội dung.","Chưa có thông số về động cơ (hãng, model, xuất xứ), đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, năm sản xuất, CO/CQ hay tiêu chuẩn.","Số lượng máy không được nêu (chỉ có ký hiệu SL trong công thức).","Mức tiêu thụ nhiên liệu tại 2000kW là dữ liệu nhà thầu kê khai để tính giá đánh giá, không phải ngưỡng kỹ thuật cố định.","Cần bổ sung tệp Chương V (Yêu cầu về kỹ thuật) để trích đầy đủ thông số."],"result":{"keyInfo":{"bidName":"Gói thầu số 19-2024-Codien Cung cấp, lắp đặt vật tư, thiết bị hệ thống máy phát điện công suất liên tục 2.000kW","notifyNo":"IB2400548089","generatorCapacity":"2.000 kW liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất","quote":null,"reference":"Tên gói thầu IB2400548089","unverified":true,"requirement":"Hệ thống máy phát điện có công suất liên tục 2.000kW (theo tên gói thầu)."},{"item":"Tổ máy phát điện: Mức tiêu thụ nhiên liệu","quote":"NL là mức tiêu thụ nhiên liệu ở mức công suất 2000kW (lít/","reference":"Chương III, Mục 4, công thức ONL","requirement":"Nhà thầu phải nêu mức tiêu thụ nhiên liệu (lít/giờ/máy) ở mức công suất 2000kW để tính giá đánh giá. Tỷ trọng dầu Diesel là 840kg/m3. Văn bản không nêu giá trị tối đa."},{"item":"Động cơ: Nhiên liệu","quote":"Chi phí tiêu hao dầu Diesel/ năm:","reference":"Chương III, Mục 4","requirement":"Dùng dầu Diesel 0,05S-II (loại dầu dùng để tính chi phí vận hành)."},{"item":"Toàn bộ hàng hóa: Bảo hành","quote":"Thời gian bảo hành của toàn bộ hàng hóa: Tối thiểu 730","reference":"Chương III, Mục 3, tiêu chí 4","requirement":"Thời gian bảo hành tối thiểu 730 ngày cho toàn bộ hàng hóa."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T22:01:41.532Z"}},"IB2400550271":{"u":"2026-11-03T22:01:20.878+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 4. 25_Chuong III - Tieu chuan xac dinh gia danh gia.pdf), chưa phân tích cả HSMT.","Tệp được cung cấp là Chương III (tiêu chuẩn đánh giá về giá), không phải Chương V (yêu cầu về kỹ thuật). Văn bản không có bảng thông số kỹ thuật của động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, bảo hành, xuất xứ hay tiêu chuẩn.","Văn bản không nêu số lượng máy. Chỉ có ký hiệu SL là số lượng máy mời thầu.","Chỉ có thông tin về công suất liên tục và cách tính nhiên liệu cho đánh giá giá. Cần đọc tệp Chương V thực sự để lấy đủ thông số."],"result":{"keyInfo":{"bidName":"Gói thầu số 25-2024-Codien Cung cấp, lắp đặt vật tư, thiết bị hệ thống máy phát điện công suất liên tục 1.800kW và 2.400kW","notifyNo":"IB2400550271","generatorCapacity":"1.800kW và 2.400kW công suất liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy công suất 1.800kW: Công suất","quote":"1800kW với máy công suất liên tục 1800kW, ở mức công suất","reference":"Chương III, Mục 4, Bước 2 (công thức ONL)","requirement":"Máy phát điện có công suất liên tục 1.800kW."},{"item":"Máy công suất 2.400kW: Công suất","quote":"2400kW với máy công suất liên tục 2400kW ứng với dầu Diesel","reference":"Chương III, Mục 4, Bước 2 (công thức ONL)","requirement":"Máy phát điện có công suất liên tục 2.400kW."},{"item":"Mỗi máy (1.800kW và 2.400kW): Nhiên liệu","quote":"tỷ trọng 840kg/m3.","reference":"Chương III, Mục 4, Bước 2 (công thức ONL)","requirement":"Dùng dầu Diesel. Mức tiêu thụ nhiên liệu (lít/giờ/máy) do nhà thầu chào, tính ở mức công suất 1800kW với máy 1800kW và ở mức công suất 2400kW với máy 2400kW, ứng với dầu Diesel tỷ trọng 840kg/m3. Văn bản không nêu giá trị tiêu thụ cụ thể."},{"item":"Phạm vi gói thầu","quote":null,"reference":"Tên gói thầu","unverified":true,"requirement":"Cung cấp, lắp đặt vật tư, thiết bị hệ thống máy phát điện công suất liên tục 1.800kW và 2.400kW."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T22:01:20.117Z"}},"IB2400550289":{"u":"2026-11-03T22:01:44.686+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 3. 21_Chuong III - Tieu chuan xac dinh gia ky thuat.pdf, 4. 21_Chuong III - Tieu chuan xac dinh gia danh gia.pdf), chưa phân tích cả HSMT.","Văn bản cung cấp là Chương III (Tiêu chuẩn đánh giá E-HSDT), không phải nội dung Chương V. Điểm 3.1 (yêu cầu kỹ thuật của hàng hóa), 2.2 (tài liệu kỹ thuật), 3.2 (tiến độ), 3.3 (dịch vụ sau bán hàng) và 4 (trách nhiệm triển khai) của Chương V chỉ được dẫn chiếu, không có nội dung.","Vì vậy chưa có thông số về động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ chống ồn, bình nhiên liệu, ATS, cáp, xuất xứ/năm sản xuất, CO/CQ và tiêu chuẩn áp dụng. Cần lấy đúng tệp Chương V để đọc các thông số này.","Mục dự phòng/liên tục chỉ lấy từ tên gói thầu. Số lượng máy không được nêu (công thức dùng ký hiệu SL)."],"result":{"keyInfo":{"bidName":"Gói thầu số 21-2024-Codien Cung cấp, lắp đặt vật tư, thiết bị hệ thống máy phát điện công suất liên tục 1.200kW","notifyNo":"IB2400550289","generatorCapacity":"1.200kW công suất liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất","quote":null,"reference":"Tên gói thầu IB2400550289","unverified":true,"requirement":"Hệ thống máy phát điện công suất liên tục 1.200kW (theo tên gói thầu; văn bản không nêu số lượng máy)."},{"item":"Tổ máy phát điện: Mức tiêu thụ nhiên liệu","quote":"mức tiêu thụ nhiên liệu ở mức công suất 1.200kW","reference":"Chương III, Mục 4 (Tiêu chuẩn đánh giá về giá), công thức ONL","requirement":"Mức tiêu thụ nhiên liệu (lít/giờ/máy) được tính ở mức công suất 1.200kW với nhiên liệu dầu Diesel, tỷ trọng 840kg/m3, để quy đổi chi phí vòng đời. Văn bản không nêu trị số tiêu thụ tối đa."},{"item":"Bảo hành: Thời gian bảo hành toàn bộ hàng hóa","quote":"Thời gian bảo hành của toàn bộ hàng hóa: ≥ 730 ngày","reference":"Chương III, Mục 3, tiêu chí 4 (Bảo hành và hỗ trợ kỹ thuật)","requirement":"Tối thiểu 730 ngày hoặc 1000 giờ cho toàn bộ hàng hóa, tùy điều kiện nào đến trước, tính từ ngày Chủ đầu tư phát hành Chứng nhận nghiệm thu kỹ thuật (TAC)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T22:01:44.017Z"}},"IB2400551129":{"u":"2026-11-03T05:35:14.891+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ, số xi lanh, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, dung tích bồn nhiên liệu cụ thể, tiết diện cáp, CO/CQ, năm sản xuất hay thời gian bảo hành cho tổ máy.","Công suất 80 kVA ở mục 2.a.1 gắn với công suất liên tục; công suất dự phòng ≥ 88 kVA.","Văn bản có dấu ngắt trang (các ký hiệu '|') ở giữa mục 2.a.2 và 3; nội dung được đọc liền mạch."],"result":{"keyInfo":{"bidName":"Mua sắm hàng hóa máy phát điện Trạm Y tế Ký túc xá Khu A của Trung tâm Quản lý Ký túc xá","notifyNo":"IB2400551129","generatorCapacity":"80 kVA liên tục (dự phòng ≥ 88 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi cung cấp: Tổ máy phát điện","quote":"Cung cấp lắp đặt tổ máy phát điện (động cơ máy phát điện; đầu phát điện cho máy; bảng điều khiển; vỏ bảo vệ máy phát điện), bao gồm các vật tư,\nthiết bị trọn bộ kèm theo.","reference":"Chương V, mục 2.a","requirement":"Cung cấp lắp đặt tổ máy phát điện gồm động cơ máy phát điện, đầu phát điện, bảng điều khiển, vỏ bảo vệ máy phát điện, kèm các vật tư, thiết bị trọn bộ."},{"item":"Máy 80 kVA: Động cơ - loại động cơ","quote":"Loại động cơ: Diesel 4 thì có turbo tăng áp.","reference":"Chương V, mục 2.a.1","requirement":"Diesel 4 thì có turbo tăng áp."},{"item":"Máy 80 kVA: Động cơ - công suất dự phòng","quote":"Công suất dự phòng ≥ 88 KVA.","reference":"Chương V, mục 2.a.1","requirement":"Công suất dự phòng ≥ 88 KVA."},{"item":"Máy 80 kVA: Động cơ - công suất liên tục","quote":"Công suất liên tục ≥ 80 KVA.","reference":"Chương V, mục 2.a.1","requirement":"Công suất liên tục ≥ 80 KVA."},{"item":"Máy 80 kVA: Động cơ - điện áp, tần số","quote":"Điện áp, tần số: 230/400V, 3 pha – 4 dây, 50 HZ.","reference":"Chương V, mục 2.a.1","requirement":"230/400V, 3 pha – 4 dây, 50 HZ."},{"item":"Máy 80 kVA: Động cơ - kiểu phun nhiên liệu","quote":"Kiểu phun nhiên liệu: Trực tiếp","reference":"Chương V, mục 2.a.1","requirement":"Phun trực tiếp."},{"item":"Máy 80 kVA: Động cơ - điều tốc","quote":"Điều tốc: Điện tử","reference":"Chương V, mục 2.a.1","requirement":"Điều tốc điện tử."},{"item":"Máy 80 kVA: Động cơ - khả năng chịu quá tải","quote":"Khả năng chịu quá tải: ≥ 110%","reference":"Chương V, mục 2.a.1","requirement":"≥ 110%."},{"item":"Máy 80 kVA: Động cơ - nhiên liệu","quote":"Động cơ dùng nhiên liệu dầu Diesel","reference":"Chương V, mục 2.a.1","requirement":"Dùng nhiên liệu dầu Diesel."},{"item":"Máy 80 kVA: Động cơ - làm mát","quote":"Nước làm mát và gió","reference":"Chương V, mục 2.a.1","requirement":"Làm mát bằng nước và gió; két nước làm mát có quạt gió riêng để giải nhiệt."},{"item":"Máy 80 kVA: Động cơ - két nước làm mát","quote":"Két nước làm mát: có quạt gió riêng để giải nhiệt.","reference":"Chương V, mục 2.a.1","requirement":"Có quạt gió riêng để giải nhiệt."},{"item":"Máy 80 kVA: Động cơ - tốc độ","quote":"Tốc độ động cơ: 1500 Vòng/phút.","reference":"Chương V, mục 2.a.1","requirement":"1500 vòng/phút."},{"item":"Máy 80 kVA: Đầu phát điện - tình trạng","quote":"Đầu phát điện mới 100%.","reference":"Chương V, mục 2.a.2","requirement":"Mới 100%."},{"item":"Máy 80 kVA: Đầu phát điện - điện áp, tần số","quote":"Điện áp, tần số: 380/400V ÷ 400/480V, 3 pha – 4 dây, 50HZ.","reference":"Chương V, mục 2.a.2","requirement":"380/400V ÷ 400/480V, 3 pha – 4 dây, 50HZ."},{"item":"Máy 80 kVA: Đầu phát điện - công suất tối đa","quote":"Công suất tối đa 50Hz: 80 KVA","reference":"Chương V, mục 2.a.2","requirement":"80 KVA ở 50Hz."},{"item":"Máy 80 kVA: Đầu phát điện - tốc độ","quote":"Tốc độ máy phát điện: 1500 vòng/ phút.","reference":"Chương V, mục 2.a.2","requirement":"1500 vòng/phút."},{"item":"Máy 80 kVA: Đầu phát điện - kiểu","quote":"Loại không chổi than, tự kích từ.","reference":"Chương V, mục 2.a.2","requirement":"Loại không chổi than, tự kích từ."},{"item":"Máy 80 kVA: Đầu phát điện - bộ điều chỉnh điện áp","quote":"Bộ điều chỉnh điện áp: AVR","reference":"Chương V, mục 2.a.2","requirement":"AVR."},{"item":"Máy 80 kVA: Đầu phát điện - công suất đầu ra","quote":"Đầu phát điện đảm bảo công suất đầu ra theo khả năng chịu quá tải của động\ncơ (Khả năng chịu quá tải: ≥ 110%)","reference":"Chương V, mục 2.a.2","requirement":"Đảm bảo công suất đầu ra theo khả năng chịu quá tải của động cơ (≥ 110%)."},{"item":"Máy 80 kVA: Đầu phát điện - cấp cách điện","quote":"Cấp cách điện Class H;","reference":"Chương V, mục 2.a.2","requirement":"Class H."},{"item":"Máy 80 kVA: Đầu phát điện - mức độ bảo vệ","quote":"Mức độ bảo vệ: IP23","reference":"Chương V, mục 2.a.2","requirement":"IP23."},{"item":"Máy 80 kVA: Đầu phát điện - độ ổn định điện áp","quote":"Độ ổn định điện áp: ± 1%.","reference":"Chương V, mục 2.a.2","requirement":"± 1%."},{"item":"Máy 80 kVA: Bảng điều khiển - tình trạng","quote":"Bảng điều khiển mới 100%","reference":"Chương V, mục 2.a.3","requirement":"Mới 100%."},{"item":"Máy 80 kVA: Bảng điều khiển - loại","quote":"Loại Auto Start/Stop","reference":"Chương V, mục 2.a.3","requirement":"Auto Start/Stop."},{"item":"Máy 80 kVA: Bảng điều khiển - màn hình","quote":"Màn hình hiển thị LCD, hiển thị đủ các thông số kỹ thuật như:","reference":"Chương V, mục 2.a.3","requirement":"Màn hình LCD hiển thị đủ các thông số kỹ thuật."},{"item":"Máy 80 kVA: Bảng điều khiển - chức năng hiển thị","quote":"Hiển thị thông số hoạt động của máy: Công suất (KVA); Điện\náp (V); Tần số (Hz), Mức nhiên liệu (%); số giờ hoạt động;….","reference":"Chương V, mục 2.a.3","requirement":"Hiển thị thông số hoạt động của máy: công suất (KVA), điện áp (V), tần số (Hz), mức nhiên liệu (%), số giờ hoạt động."},{"item":"Máy 80 kVA: Bảng điều khiển - cảnh báo","quote":"Bộ điều khiển sẽ đưa ra các tín hiệu cảnh báo khi các thông số\nsắp vượt qua ngưỡng an toàn.","reference":"Chương V, mục 2.a.3","requirement":"Đưa ra tín hiệu cảnh báo khi các thông số sắp vượt qua ngưỡng an toàn."},{"item":"Máy 80 kVA: Bảng điều khiển - dừng máy","quote":"bộ điều khiển sẽ ra lệnh dừng\nmáy khi các thông số hoạt động vượt qua ngưỡng cảnh báo.","reference":"Chương V, mục 2.a.3","requirement":"Ra lệnh dừng máy khi các thông số hoạt động vượt qua ngưỡng cảnh báo."},{"item":"Máy 80 kVA: Vỏ máy - lắp ráp","quote":"Vỏ máy phát điện lắp ráp đồng bộ với tổ máy phát điện","reference":"Chương V, mục 2.a.4","requirement":"Lắp ráp đồng bộ với tổ máy phát điện."},{"item":"Máy 80 kVA: Vỏ máy - cách âm, độ ồn","quote":"Vỏ cách âm tiêu chuẩn, độ ồn từ 75-80 dB;","reference":"Chương V, mục 2.a.4","requirement":"Vỏ cách âm tiêu chuẩn, độ ồn từ 75-80 dB."},{"item":"Máy 80 kVA: Vỏ máy - chống rung","quote":"Bộ cao su chống rung giữa động cơ, đầu phát và khung đế.","reference":"Chương V, mục 2.a.4","requirement":"Bộ cao su chống rung giữa động cơ, đầu phát và khung đế."},{"item":"Máy 80 kVA: Vỏ máy - bồn nhiên liệu","quote":"Bồn nhiên liệu được thiết kế nằm dưới chân máy dung tích đủ cho máy hoạt\nđộng trên 8 giờ liên tục mức 100% tải và có cảm biến mức nhiên liệu.","reference":"Chương V, mục 2.a.4","requirement":"Bồn nhiên liệu nằm dưới chân máy, dung tích đủ cho máy hoạt động trên 8 giờ liên tục ở mức 100% tải, có cảm biến mức nhiên liệu."},{"item":"Máy 80 kVA: Vỏ máy - giảm âm","quote":"Bô giảm âm công nghiệp và ống giảm rung.","reference":"Chương V, mục 2.a.4","requirement":"Bô giảm âm công nghiệp và ống giảm rung."},{"item":"Máy 80 kVA: Phụ kiện - ắc quy khởi động","quote":"Bộ ắc quy khởi động.","reference":"Chương V, mục 2.a.4","requirement":"Bộ ắc quy khởi động."},{"item":"Máy 80 kVA: Phụ kiện - cáp nối và cọc bình","quote":"Cáp nối và cọc bình.","reference":"Chương V, mục 2.a.4","requirement":"Cáp nối và cọc bình."},{"item":"Máy 80 kVA: Phụ kiện - bộ sạc ắc quy","quote":"Bộ sạc ắc quy tự động nguồn 220VAC 50Hz, đầu ra DC 12V/24V.","reference":"Chương V, mục 2.a.4","requirement":"Bộ sạc ắc quy tự động nguồn 220VAC 50Hz, đầu ra DC 12V/24V."},{"item":"Máy 80 kVA: Phụ kiện - thiết bị bảo vệ đầu phát","quote":"Thiết bị bảo vệ đầu phát (đóng cắt phụ tải) MCCB ≥160A-3P.","reference":"Chương V, mục 2.a.4","requirement":"MCCB ≥160A-3P, phải đảm bảo công suất đầu ra theo khả năng chịu quá tải của động cơ (≥ 110%)."},{"item":"Tủ ATS 160A: Thông số làm việc","quote":"Dòng làm việc 160A, 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V.","reference":"Chương V, mục 2.a.5","requirement":"Dòng làm việc 160A, 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V."},{"item":"Tủ ATS 160A: Bộ điều khiển","quote":"Bộ điều khiển ATS.","reference":"Chương V, mục 2.a.5","requirement":"Có bộ điều khiển ATS."},{"item":"Tiêu chuẩn thử nghiệm tổ máy phát điện","quote":"Giấy chứng nhận xác nhận về thử nghiệm tổ máy phát điện đáp ứng tiêu\nchuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương hoặc tốt hơn do tổ chức có\nchức năng và độc lập với nhà sản xuất ban hành.","reference":"Chương V, mục 3.d","requirement":"Giấy chứng nhận thử nghiệm tổ máy phát điện đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương hoặc tốt hơn, do tổ chức có chức năng và độc lập với nhà sản xuất ban hành."},{"item":"Hồ sơ kỹ thuật bàn giao","quote":"Bản vẽ mô tả cấu trúc chung của thiết bị","reference":"Chương V, mục 3.a-c","requirement":"Bản vẽ mô tả cấu trúc chung của thiết bị; tài liệu hướng dẫn lắp đặt, vận hành, sửa chữa và bảo dưỡng thiết bị, phụ kiện; giấy chứng nhận quản lý chất lượng."},{"item":"Chạy thử nghiệm thu","quote":"cho máy phát chạy thử liên tục 1h với các chế độ tải khác nhau đến công\nsuất định mức","reference":"Chương V, Mục 3 (Kiểm tra và thử nghiệm)","requirement":"Chạy thử liên tục 1h với các chế độ tải khác nhau đến công suất định mức, có chứng kiến của đại diện bên mua."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:35:14.228Z"}},"IB2400552580":{"u":"2026-11-03T17:51:25.823+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu cauve ky thuat.pdf), chưa phân tích cả HSMT.","Chương V không nêu thông số chi tiết của động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm/độ ồn, bình nhiên liệu, ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn.","Không nêu máy phát là công suất dự phòng (standby) hay liên tục (prime); công suất chỉ ghi bằng KVA.","Khối lượng theo Quyết định số 2826/QĐ-PCCL ngày 26/11/2024 (dự toán chi phí thuê máy phát) không có trong văn bản được cung cấp.","Các yêu cầu về nhà thầu chứng minh số lượng máy thuộc sở hữu hoặc có khả năng huy động, trách nhiệm bồi thường thiệt hại, thời hạn 360 ngày là điều khoản năng lực/hợp đồng nên không liệt kê."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện của Công ty Điện lực Chợ Lớn năm 2025","notifyNo":"IB2400552580","generatorCapacity":"38 máy 80 KVA; 15 máy 500 KVA; 10 máy 600 KVA (không nêu rõ prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 80KVA: Công suất và số lượng","quote":"1 Máy phát điện 80KVA | Máy | 38","reference":"Chương V, mục II, bảng quy mô chính, STT 1","requirement":"Máy phát điện 80KVA, đơn vị tính Máy, số lượng 38 máy (thuê)."},{"item":"Máy phát điện 500KVA: Công suất và số lượng","quote":"2 Máy phát điện 500KVA | Máy | 15","reference":"Chương V, mục II, bảng quy mô chính, STT 2","requirement":"Máy phát điện 500KVA, đơn vị tính Máy, số lượng 15 máy (thuê)."},{"item":"Máy phát điện 600KVA: Công suất và số lượng","quote":"3 Máy phát điện 600KVA | Máy | 10","reference":"Chương V, mục II, bảng quy mô chính, STT 3","requirement":"Máy phát điện 600KVA, đơn vị tính Máy, số lượng 10 máy (thuê)."},{"item":"Tất cả các máy: Khởi động","quote":"Máy khởi động nhanh chỉ bằng nút nhấn hoặc khóa đề, thời gian khởi động\ntối đa 5 phút.","reference":"Chương V, mục III; bảng tóm tắt STT 2","requirement":"Máy khởi động nhanh chỉ bằng nút nhấn hoặc khóa đề, thời gian khởi động tối đa 5 phút."},{"item":"Tất cả các máy: Độ ổn định vận hành","quote":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường xảy\nra trong quá trình vận hành.","reference":"Chương V, mục III; bảng tóm tắt STT 3","requirement":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường xảy ra trong quá trình vận hành."},{"item":"Tất cả các máy: Phạm vi vận chuyển, lắp đặt, vận hành","quote":"Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 30 phút\ntrước khi cắt điện","reference":"Chương V, mục III; bảng tóm tắt STT 4","requirement":"Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 30 phút trước khi cắt điện."},{"item":"Tất cả các máy: Xử lý sự cố","quote":"Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy không\nquá 10 phút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư.","reference":"Chương V, mục III; bảng tóm tắt STT 5","requirement":"Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy không quá 10 phút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư."},{"item":"Tất cả các máy: Vận chuyển","quote":"Nhà thầu chứng minh có khả năng vận chuyển mát phát điện (các loại công suất) từ kho nhà thầu đến vị trí lắp đặt.","reference":"Chương V, mục III; bảng tóm tắt STT 8","requirement":"Nhà thầu chứng minh có khả năng vận chuyển máy phát điện (các loại công suất) từ kho nhà thầu đến vị trí lắp đặt."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:51:25.293Z"}},"IB2400554981":{"u":"2026-11-03T05:46:55.505+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2. Yêu cầu về kỹ thuật_ATS.docx), chưa phân tích cả HSMT.","Gói thầu chỉ cung cấp thiết bị ATS cho máy phát điện đã có sẵn; văn bản không nêu công suất, động cơ, đầu phát, vỏ chống ồn hay bình nhiên liệu của máy phát nên generatorCapacity là null.","Văn bản không nêu yêu cầu CO/CQ hay xuất xứ hàng hóa; tiêu chuẩn duy nhất được nêu là IEC 60947-6-1."],"result":{"keyInfo":{"bidName":"Trang bị bổ sung Smart ATS cho các trạm viễn thông hiện hữu đã có máy phát điện năm 2024- VNPT Đắk Nông","notifyNo":"IB2400554981","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"ATS 3 pha 100A: Chủng loại và số lượng","quote":"Thiết bị ATS 3 pha 100A có khả năng điều khiển, giám sát từ xa (bao gồm lắp đặt, cấu hình hoàn thiện tại trạm).","reference":"Chương V, mục 1.1, Quy mô gói thầu, mục A.1","requirement":"Thiết bị ATS 3 pha 100A có khả năng điều khiển, giám sát từ xa, bao gồm lắp đặt và cấu hình hoàn thiện tại trạm. Số lượng 03 tủ (các trạm TAM-THANG_DNO, DAK-SONG_DNO, KRONG-NO_DNO)."},{"item":"ATS 1 pha 100A: Chủng loại và số lượng","quote":"Thiết bị ATS 1 pha 100A có khả năng điều khiển, giám sát từ xa (bao gồm lắp đặt, cấu hình hoàn thiện tại trạm).","reference":"Chương V, mục 1.1, Quy mô gói thầu, mục A.2","requirement":"Thiết bị ATS 1 pha 100A có khả năng điều khiển, giám sát từ xa, bao gồm lắp đặt và cấu hình hoàn thiện tại trạm. Số lượng 17 tủ."},{"item":"ATS: Nguồn điện trạm và dòng tải","quote":"+ Dòng tải trạm: 100A mỗi pha;","reference":"Chương V, mục 1.2, phần B.I.5","requirement":"Nguồn điện 3 pha 4 dây, dùng cho 1 pha hoặc 3 pha tùy loại. Dòng tải trạm 100A mỗi pha. Điện áp AC 160VAC - 280VAC (pha - trung tính)."},{"item":"ATS - Bộ phối nguồn: Tiêu chuẩn và thông số","quote":"+ Đáp ứng tiêu chuẩn IEC 60947-6-1;","reference":"Chương V, mục 1.2, phần B.I.5","requirement":"Đáp ứng tiêu chuẩn IEC 60947-6-1. Máy cắt phối nguồn 3 vị trí (Nguồn lưới / Nguồn máy phát điện / Ngắt các nguồn), đóng ngắt cho các pha và trung tính. Ue ≥ 690V; Ui ≥ 1000V; Uimp ≥ 6000V; In ≥ 100A; 4 cực đấu nối; điều khiển điện / điều khiển cơ."},{"item":"ATS - Bộ phối nguồn: Điện áp và dòng định mức","quote":"+ Điện áp hoạt động Ue: ≥ 690V;","reference":"Chương V, mục 1.2, phần B.I.5","requirement":"Điện áp hoạt động Ue ≥ 690V; điện áp cách điện định mức Ui ≥ 1000V; điện áp chịu xung định mức Uimp ≥ 6000V; dòng điện In ≥ 100A; 4 cực đấu nối."},{"item":"ATS - Sạc ắc quy máy phát điện","quote":"Công suất 5A(max). Nguồn cấp 220VAC, nguồn sạc: 12VDC/24VDC.","reference":"Chương V, mục 1.2, phần B.I.5","requirement":"Sạc ắc quy máy phát điện thường xuyên, có chế độ sạc nổi và sạc thúc. Công suất 5A (max). Nguồn cấp 220VAC, nguồn sạc 12VDC/24VDC."},{"item":"ATS - Chống sét nguồn AC","quote":"Dòng thoát sét tối đa 40kA mỗi pha;","reference":"Chương V, mục 1.2, phần B.I.5","requirement":"Chống sét cho điện lưới 1 pha hoặc 3 pha (theo lựa chọn), dòng thoát sét tối đa 40kA mỗi pha. Thiết bị chống sét và cầu chì thiết kế riêng biệt, thay thế độc lập."},{"item":"ATS - Cầu đấu nguồn AC","quote":"Không đấu nối nguồn vào thẳng máy cắt.","reference":"Chương V, mục 1.2, phần B.I.5","requirement":"Cầu đấu nguồn AC riêng biệt cho nguồn lưới, nguồn tải trạm và nguồn máy phát điện, chỉ thị rõ ràng. Không đấu nguồn vào thẳng máy cắt."},{"item":"ATS - Bộ điều khiển: Dải đo nguồn AC","quote":"Dải dòng điện: 0 - 100A mỗi pha;","reference":"Chương V, mục 1.2, phần B.I.4","requirement":"Đo dòng 1 pha hoặc 3 pha, dải 0 - 100A mỗi pha. Đo điện áp 1 pha hoặc 3 pha, dải 0 ~ 280 VAC. Đo tần số, dải 0 ~ 100 Hz. Đo công suất tiêu thụ kWh của nguồn lưới và nguồn máy phát điện."},{"item":"ATS - Bộ điều khiển: Dải đo nguồn DC và ắc quy máy phát","quote":"Đo ắc quy máy phát điện: Đo điện áp: Dải điện áp: 0 ~ 36VDC;","reference":"Chương V, mục 1.2, phần B.I.4","requirement":"Đo 2 nguồn DC từ 2 tủ nguồn, dải điện áp 0 ~ 68VDC. Đo điện áp ắc quy máy phát điện, dải 0 ~ 36VDC."},{"item":"ATS - Nguồn cấp cho thiết bị","quote":"Ngưỡng hoạt động cho phép: 9 ~ 36VDC.","reference":"Chương V, mục 1.2, phần B.I.7","requirement":"Tự động online từ 3 nguồn: Tủ nguồn 1, Tủ nguồn 2, Ắc quy máy phát điện. Ngưỡng hoạt động cho phép 9 ~ 36VDC."},{"item":"ATS - Môi trường hoạt động","quote":"0oC ~ 75oC, 0%RH ~ 80%RH.","reference":"Chương V, mục 1.2, phần B.I.8","requirement":"Nhiệt độ 0oC ~ 75oC, độ ẩm 0%RH ~ 80%RH."},{"item":"ATS - Cấu trúc thiết bị","quote":"Thiết bị phải được thiết kế cấu trúc module có thể thay thế, sửa chữa, bảo dưỡng độc lập:","reference":"Chương V, mục 1.2, phần B.I.1","requirement":"Thiết kế dạng module thay thế, sửa chữa, bảo dưỡng độc lập: module giám sát và điều khiển nguồn điện và máy phát điện (bộ điều khiển ATS); module đấu nối, phối nguồn, chấp hành điều khiển; module kết nối mạng."},{"item":"ATS - Giao diện điều khiển, giám sát tại trạm","quote":"Tại trạm: Màn hình màu graphics cảm ứng; LED trạng thái, Nút nhấn, Công tắc","reference":"Chương V, mục 1.2, phần B.I.3","requirement":"Tại trạm: màn hình màu graphics cảm ứng, LED trạng thái, nút nhấn, công tắc. Từ xa: truy cập trên máy tính, smartphone qua giao diện web."},{"item":"ATS - Kết nối","quote":"Kết nối ngoại vi với các thiết bị khác: Modbus 485.","reference":"Chương V, mục 1.2, phần A.4","requirement":"Kết nối phần mềm quản lý tập trung bằng Sim data 4G hoặc Ethernet. Kết nối ngoại vi với thiết bị khác qua Modbus 485."},{"item":"ATS - Kết cấu vỏ và vận hành","quote":"Thiết bị ATS thiết kế kín, vận hành hoàn toàn bên ngoài mà không phải mở thiết bị khi vận hành tại trạm nếu không cần thiết.","reference":"Chương V, mục 1.2, phần B.II.1.9","requirement":"Thiết bị ATS thiết kế kín, vận hành hoàn toàn bên ngoài mà không phải mở thiết bị khi vận hành tại trạm nếu không cần thiết."},{"item":"ATS - Tương thích máy phát điện hiện hữu","quote":"Máy phát điện Diesel, có đề bằng điện, tắt bằng điện,","reference":"Chương V, mục 1.2, phần B.II.1.2","requirement":"Máy phát điện là loại Diesel, đề bằng điện, tắt bằng điện. ATS điều khiển được máy phát có bộ điều khiển tự động (có nút nhấn và màn hình) và máy phát điều khiển bằng ổ khóa. Công suất máy phát điện không được nêu trong văn bản."},{"item":"ATS - Tín hiệu điều khiển máy phát điện","quote":"Các tín hiệu điều khiển máy phát điện phải cung cấp: Remote start, Bật (Fuel), Sấy (Heat), Đề (Crank), Tắt (OFF)","reference":"Chương V, mục 1.2, phần B.II.1.2","requirement":"Phải cung cấp các tín hiệu: Remote start, Bật (Fuel), Sấy (Heat), Đề (Crank), Tắt (OFF)."},{"item":"ATS - Điều kiện lắp đặt","quote":"Thiết kế và lắp đặt treo tường trong trạm hoặc trong nhà máy phát điện,","reference":"Chương V, mục 1.2, phần B.I.6","requirement":"Thiết kế và lắp đặt treo tường trong trạm hoặc trong nhà máy phát điện. Kết nối với tủ nguồn trạm bằng cáp đồng tới 40m, trong đó có thể có 3m ngoài trời nếu cần. Đấu tiếp đất chống sét vào bảng tiếp đất tại nhà trạm."},{"item":"ATS - Cáp kết nối tủ nguồn trạm","quote":"Điều kiện cho phép kết nối với tủ nguồn trạm bằng cáp đồng: Tới 40m, trong đó có thể có điều kiện ngoài trời 3m nếu cần.","reference":"Chương V, mục 1.2, phần B.I.6","requirement":"Kết nối với tủ nguồn trạm bằng cáp đồng, chiều dài tới 40m, có thể có 3m điều kiện ngoài trời nếu cần."},{"item":"ATS - Phạm vi lắp đặt, cấu hình","quote":"Phụ kiện lắp đặt (không bao gồm cáp nguồn AC), nhân công lắp đặt, cài đặt tích hợp hệ thống, thiết lập, phân quyền.","reference":"Chương V, mục 1.2, phần D.1","requirement":"Lắp đặt ATS kết nối điều khiển máy phát điện động cơ diesel có bộ điều khiển tự động. Phụ kiện lắp đặt không bao gồm cáp nguồn AC. Gồm nhân công lắp đặt, cài đặt tích hợp hệ thống, thiết lập, phân quyền."},{"item":"ATS - Phần mềm quản lý tập trung: Nơi lưu dữ liệu","quote":"Phần mềm đồng bộ chức năng và lưu trữ toàn bộ dữ liệu tại server nhà cung cấp thiết bị đặt tại Việt Nam, không kết nối và sử dụng dữ liệu từ server bên thứ ba nào khác.","reference":"Chương V, mục 1.2, phần A.6","requirement":"Dữ liệu lưu tại server của nhà cung cấp thiết bị đặt tại Việt Nam, không kết nối và sử dụng dữ liệu từ server bên thứ ba. Truy cập trên máy tính và smartphone."},{"item":"Năm sản xuất của hàng hóa","quote":"Từ năm 2024 trở về sau.","reference":"Chương V, mục 1.2, Yêu cầu năm sản xuất, bảo hành, mục 1","requirement":"Sản xuất từ năm 2024 trở về sau."},{"item":"Bảo hành","quote":"Thời gian sửa chữa bảo hành ≤ 05 ngày.","reference":"Chương V, mục 1.2, Yêu cầu năm sản xuất, bảo hành, mục 2 và 3","requirement":"Thời gian bảo hành ≥ 24 tháng. Hỗ trợ kỹ thuật 24/24h, có mặt xử lý trong vòng 8 giờ khi nhận yêu cầu. Thời gian sửa chữa bảo hành ≤ 05 ngày."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:46:55.169Z"}},"IB2400557793":{"u":"2026-11-03T05:40:38.122+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Chương V chỉ nêu danh mục vật tư thay thế định kỳ cho hai máy phát điện, không nêu công suất kVA/kW của máy 2000 REOZM, động cơ, đầu phát, điện áp, tần số, vỏ cách âm, ATS, CO/CQ, bảo hành hay tiêu chuẩn.","Tên máy \"2000 REOZM\" ghi nguyên văn; văn bản không nêu rõ công suất hay hãng của máy này (các vật tư ghi hãng Kohler).","Mục II.1 ghi \"Dầu nhiên liệu Donalson\" với đơn vị \"Cái\"; có thể là lọc nhiên liệu nhưng văn bản không nói rõ.","Thời gian thực hiện 30 ngày thuộc điều khoản dịch vụ, không đưa vào thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Thay thế định kỳ máy phát điện năm 2024 tại toà nhà Trung tâm giao dịch công nghệ thường xuyên - Khu liên cơ Võ Chí Công","notifyNo":"IB2400557793","generatorCapacity":"1 x máy phát điện 2000 REOZM (Kohler); 1 x 65 KVA DENYO"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 2000 REOZM - Lọc nhiên liệu","quote":"Lọc nhiên liệu Kohler","reference":"Chương V, mục 3.1, mục I.1","requirement":"Lọc nhiên liệu Kohler, thay thế, số lượng 4 cái, tần suất 1 lần/năm"},{"item":"Máy phát điện 2000 REOZM - Lọc dầu nhớt tinh","quote":"Lọc dầu nhớt tinh Kohler","reference":"Chương V, mục 3.1, mục I.2","requirement":"Lọc dầu nhớt tinh Kohler, thay thế, số lượng 4 cái, tần suất 1 lần/năm"},{"item":"Máy phát điện 2000 REOZM - Lọc dầu nhớt thô","quote":"Lọc dầu nhớt thô Kohler","reference":"Chương V, mục 3.1, mục I.3","requirement":"Lọc dầu nhớt thô Kohler, thay thế, số lượng 1 cái, tần suất 1 lần/năm"},{"item":"Máy phát điện 2000 REOZM - Lọc gió","quote":"Lọc gió Kohler","reference":"Chương V, mục 3.1, mục I.4","requirement":"Lọc gió Kohler, thay thế, số lượng 4 cái, tần suất 1 lần/năm"},{"item":"Máy phát điện 2000 REOZM - Nước làm mát động cơ","quote":"Nước làm mát động cơ DCA65L","reference":"Chương V, mục 3.1, mục I.5","requirement":"Nước làm mát động cơ DCA65L, thay thế, số lượng 12 bình, tần suất 1 lần/năm"},{"item":"Máy phát điện 2000 REOZM - Dầu nhớt động cơ","quote":"Dầu nhớt động cơ 15W40","reference":"Chương V, mục 3.1, mục I.6","requirement":"Dầu nhớt động cơ 15W40, thay thế, số lượng 230 lít, tần suất 1 lần/năm"},{"item":"Máy phát điện 2000 REOZM - Nước cất","quote":"Nước cất","reference":"Chương V, mục 3.1, mục I.7","requirement":"Nước cất, thay thế, số lượng 400 lít, tần suất 1 lần/năm"},{"item":"Máy phát điện 2000 REOZM - Nhân công thay thế vật tư","quote":"Nhân công thay thế vật tư","reference":"Chương V, mục 3.1, mục I.8","requirement":"Nhân công thay thế vật tư, 6 công, tần suất 1 lần/năm"},{"item":"Máy phát điện 65 KVA DENYO - Lọc nhiên liệu","quote":"Dầu nhiên liệu Donalson","reference":"Chương V, mục 3.1, mục II.1","requirement":"Nhiên liệu Donalson (nguyên văn \"Dầu nhiên liệu Donalson\"), thay thế, số lượng 1 cái, tần suất 1 lần/năm"},{"item":"Máy phát điện 65 KVA DENYO - Lọc dầu nhớt","quote":"Lọc dầu nhớt Donalson","reference":"Chương V, mục 3.1, mục II.2","requirement":"Lọc dầu nhớt Donalson, thay thế, số lượng 1 cái, tần suất 1 lần/năm"},{"item":"Máy phát điện 65 KVA DENYO - Lọc gió","quote":"Lọc gió Donalson","reference":"Chương V, mục 3.1, mục II.3","requirement":"Lọc gió Donalson, thay thế, số lượng 1 cái, tần suất 1 lần/năm"},{"item":"Máy phát điện 65 KVA DENYO - Dầu nhớt động cơ","quote":"Dầu nhớt động cơ 15W40","reference":"Chương V, mục 3.1, mục II.4","requirement":"Dầu nhớt động cơ 15W40, thay thế, số lượng 36 lít, tần suất 1 lần/năm"},{"item":"Máy phát điện 65 KVA DENYO - Nước làm mát động cơ","quote":"Nước làm mát động cơ DCA65L","reference":"Chương V, mục 3.1, mục II.5","requirement":"Nước làm mát động cơ DCA65L, thay thế, số lượng 2 bình, tần suất 1 lần/năm"},{"item":"Máy phát điện 65 KVA DENYO - Nước cất","quote":"Nước cất","reference":"Chương V, mục 3.1, mục II.6","requirement":"Nước cất, thay thế, số lượng 40 lít, tần suất 1 lần/năm"},{"item":"Máy phát điện 65 KVA DENYO - Nhân công thay thế vật tư","quote":"Nhân công thay thế vật tư","reference":"Chương V, mục 3.1, mục II.7","requirement":"Nhân công thay thế vật tư, 3 công, tần suất 1 lần/năm"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:40:37.622Z"}},"IB2400558775":{"u":"2026-11-03T05:45:03.956+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp BÁO CÁO LẬP E-HSMT MÁY PHÁT ĐIỆN.pdf, CHƯƠNG V E-HSMT MÁY PHÁT ĐIỆN.pdf, MỤC 3 CHƯƠNG E E-HSMT MÁY PHÁT ĐIỆN.pdf), chưa phân tích cả HSMT.","Tệp \"BÁO CÁO LẬP E-HSMT MÁY PHÁT ĐIỆN.pdf\" là báo cáo lập E-HSMT, quyết định thành lập tổ chuyên gia và bản cam kết; nhiều trang là bản quét nhiễu, không đọc được và không chứa thông số kỹ thuật.","E-HSMT không nêu số lượng tổ máy rõ ràng; mô tả một tổ máy 150KVA/120KW.","Không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; không nêu mức tiêu hao nhiên liệu, dung tích bồn nhiên liệu, tiết diện cáp và dòng định mức của MCCB/ATS tổng.","Công suất dự phòng ghi \"165VA/132KW\" (có thể là lỗi đánh máy của 165kVA), được giữ nguyên như E-HSMT.","Năm sản xuất của tổ máy, động cơ, đầu phát, bộ điều khiển là 2022 trở về sau, còn vỏ giảm âm và tủ ATS là 2024 trở về sau.","Một số dòng trích dẫn bị ngắt dòng trong tệp nguồn nên chỉ trích phần nằm trên cùng một dòng (hoặc ghép bằng dấu cách); các tiêu chuẩn như QCVN 19:2009/BTNMT và CA TB117-2013 chỉ được nêu theo văn bản."],"result":{"keyInfo":{"bidName":"Mua sắm Máy phát điện","notifyNo":"IB2400558775","generatorCapacity":"150KVA/120KW liên tục (prime); 165VA/132KW dự phòng (standby) - 01 tổ máy phát điện"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Năm sản xuất: 2022 trở về sau","reference":"Chương V, mục 1, phần I","requirement":"Năm sản xuất 2022 trở về sau"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục: 150KVA/120KW","reference":"Chương V, mục 1, phần I","requirement":"150KVA/120KW"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng của máy phát (stanby): 165VA/132KW","reference":"Chương V, mục 1, phần I","requirement":"165VA/132KW (ghi đúng như E-HSMT)"},{"item":"Tổ máy phát điện: Thời gian chuyển đổi nguồn","quote":"(có thể định chỉnh): ≤ 10s","reference":"Chương V, mục 1, phần I","requirement":"Khi nguồn chính hoặc nguồn dự phòng đạt yêu cầu, thời gian chuyển đổi (có thể chỉnh định) ≤ 10s"},{"item":"Tổ máy phát điện: Thời gian phục hồi tần số, điện áp","quote":"tải: ≤ 1s","reference":"Chương V, mục 1, phần I","requirement":"Khi vào tải một bước cho chế độ đầy tải: ≤ 1s"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất: ≥ 0,8","reference":"Chương V, mục 1, phần I","requirement":"≥ 0,8"},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"Điện áp định mức: 220/380VAC hoặc 230/400VAC","reference":"Chương V, mục 1, phần I","requirement":"220/380VAC hoặc 230/400VAC"},{"item":"Tổ máy phát điện: Biến thiên điện áp","quote":"Biến thiên điện áp từ không tải đến đầy tải: ± 1%","reference":"Chương V, mục 1, phần I","requirement":"Từ không tải đến đầy tải: ± 1%"},{"item":"Tổ máy phát điện: Số pha, số dây","quote":"Số pha, số dây: 3 pha, 4 dây","reference":"Chương V, mục 1, phần I","requirement":"3 pha, 4 dây"},{"item":"Tổ máy phát điện: Tần số danh định","quote":"Tần số danh định: 50Hz","reference":"Chương V, mục 1, phần I","requirement":"50Hz"},{"item":"Tổ máy phát điện: Chạy công suất dài hạn (prime)","quote":"Thời gian chạy 100% công suất dài hạn (prime): Không giới hạn thời gian","reference":"Chương V, mục 1, phần I","requirement":"Chạy 100% công suất dài hạn tại các mức tải, không giới hạn thời gian"},{"item":"Động cơ: Năm sản xuất","quote":"Năm sản xuất: 2022 trở về sau","reference":"Chương V, mục 1, phần II","requirement":"2022 trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"Loại động cơ: Động cơ đốt trong, phun nhiên liệu trực tiếp, Diesel, 4 kỳ","reference":"Chương V, mục 1, phần II","requirement":"Động cơ đốt trong, phun nhiên liệu trực tiếp, Diesel, 4 kỳ"},{"item":"Động cơ: Nhiên liệu","quote":"Nhiên liệu sử dụng: Dầu diesel thông dụng, làm mát dầu hồi trước khi về","reference":"Chương V, mục 1, phần II","requirement":"Dầu diesel thông dụng, làm mát dầu hồi trước khi về bồn"},{"item":"Động cơ: Công suất liên tục (Prime Power)","quote":"Công suất liên tục động cơ (chế độ Prime Power): 120 KW/ 161HP","reference":"Chương V, mục 1, phần II","requirement":"120 KW/ 161HP"},{"item":"Động cơ: Công suất dự phòng (Standby Power)","quote":"Công suất dự phòng động cơ (chế độ Standby Power): 132 KW/ 176HP","reference":"Chương V, mục 1, phần II","requirement":"132 KW/ 176HP"},{"item":"Động cơ: Số xi lanh","quote":"Số lượng xi lanh: 6 xi lanh xếp thẳng hàng","reference":"Chương V, mục 1, phần II","requirement":"6 xi lanh xếp thẳng hàng"},{"item":"Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh: 5.9 lít","reference":"Chương V, mục 1, phần II","requirement":"5.9 lít"},{"item":"Động cơ: Tốc độ","quote":"Tốc độ động cơ: 1500 vòng/ phút","reference":"Chương V, mục 1, phần II","requirement":"1500 vòng/ phút"},{"item":"Động cơ: Hệ thống đốt","quote":"Hệ thống đốt: Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1, phần II","requirement":"Phun nhiên liệu trực tiếp"},{"item":"Động cơ: Hệ thống khởi động","quote":"Hệ thống Khởi động: Đề điện, motor khởi động DC24V, bình ắc quy","reference":"Chương V, mục 1, phần II","requirement":"Đề điện, motor khởi động DC24V, bình ắc quy DC 24V có bộ điều tiết sạc"},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":"Tiêu chuẩn khí thải: Đạt theo QCVN 19:2009/BTNMT","reference":"Chương V, mục 1, phần II","requirement":"Đạt theo QCVN 19:2009/BTNMT"},{"item":"Đầu phát điện: Năm sản xuất","quote":"Năm sản xuất: 2022 trở về sau","reference":"Chương V, mục 1, phần III","requirement":"2022 trở về sau"},{"item":"Đầu phát điện: Công suất liên tục (Prime Power)","quote":"Công suất liên tục đầu phát (chế độ Prime Power): 150 kVA","reference":"Chương V, mục 1, phần III","requirement":"150 kVA"},{"item":"Đầu phát điện: Công suất dự phòng (Standby Power)","quote":"Công suất dự phòng đầu phát (chế độ Standby Power): 165 kVA","reference":"Chương V, mục 1, phần III","requirement":"165 kVA"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Cấp cách điện: Cấp H","reference":"Chương V, mục 1, phần III","requirement":"Cấp H"},{"item":"Đầu phát điện: Điện áp","quote":"Điện áp: 220/380VAC hoặc 230/400VAC, 3 pha, 4 dây","reference":"Chương V, mục 1, phần III","requirement":"220/380VAC hoặc 230/400VAC, 3 pha, 4 dây"},{"item":"Đầu phát điện: Bộ dao động điện áp","quote":"Bộ dao động điện áp: ≤ 0.5%","reference":"Chương V, mục 1, phần III","requirement":"≤ 0.5%"},{"item":"Đầu phát điện: Loại đầu phát","quote":"Loại đầu phát: Xoay chiều, 4 cực, không chổi than, tự động kích từ, một","reference":"Chương V, mục 1, phần III","requirement":"Xoay chiều, 4 cực, không chổi than, tự động kích từ, một ổ đỡ loại kín"},{"item":"Đầu phát điện: Cấp bảo vệ cơ học","quote":"Cấp bảo vệ cơ học: ≥ IP23","reference":"Chương V, mục 1, phần III","requirement":"≥ IP23"},{"item":"Đầu phát điện: Bộ điều chỉnh điện thế (AVR)","quote":"Bộ điều chỉnh điện thế: Dùng bộ điều áp điện tử tự động AVR","reference":"Chương V, mục 1, phần III","requirement":"Dùng bộ điều áp điện tử tự động AVR"},{"item":"Đầu phát điện: Khả năng chịu dòng ngắn mạch","quote":"Khả năng chịu dòng ngắn mạch: ≥ 300% trong vòng ≥ 10 giây","reference":"Chương V, mục 1, phần III","requirement":"≥ 300% trong vòng ≥ 10 giây"},{"item":"Đầu phát điện: Đặc điểm vận hành","quote":"Đặc điểm vận hành: Vận hành với tải dao động, trong các chế độ làm việc","reference":"Chương V, mục 1, phần III","requirement":"Vận hành với tải dao động, ở chế độ làm việc độc lập hoặc hòa đồng bộ giữa các tổ máy"},{"item":"Đầu phát điện: Tốc độ vòng quay","quote":"Tốc độ vòng quay (rpm): 1500 vòng/phút","reference":"Chương V, mục 1, phần III","requirement":"1500 vòng/phút"},{"item":"Đầu phát điện: Khả năng vượt tốc","quote":"Khả năng vượt tốc: ≥ 2250 vòng/phút","reference":"Chương V, mục 1, phần III","requirement":"≥ 2250 vòng/phút"},{"item":"Đầu phát điện: Tổng mức sóng hài","quote":"Tổng mức sóng hài: THD <4%","reference":"Chương V, mục 1, phần III","requirement":"THD <4%"},{"item":"Đầu phát điện: Hệ số nhiễu","quote":"Hệ số nhiễu : TIF < 50, THF<2 (không ảnh hưởng đến các thiết bị khác)","reference":"Chương V, mục 1, phần III","requirement":"TIF < 50, THF<2 (không ảnh hưởng đến các thiết bị khác)"},{"item":"Đầu phát điện: Hệ thống kích từ","quote":"Hệ thống kích từ : Kích từ tự động","reference":"Chương V, mục 1, phần III","requirement":"Kích từ tự động"},{"item":"Bộ điều khiển: Năm sản xuất","quote":"Năm sản xuất: 2022 trở về sau","reference":"Chương V, mục 1, phần IV","requirement":"2022 trở về sau"},{"item":"Bộ điều khiển: Công nghệ và chức năng chung","quote":"Bộ điều khiển: Dựa trên công nghệ vi xử lý - Kỹ thuật số. Các chức","reference":"Chương V, mục 1, phần IV","requirement":"Dựa trên công nghệ vi xử lý - kỹ thuật số; có điều tốc điện tử, điều chỉnh điện áp tự động, giám sát điện lưới và kết nối ATS, đóng cắt, chạy các chế độ Run/Off/Auto, dừng khẩn cấp (nút dừng khẩn cấp và từ xa), điều chỉnh qua màn hình LCD và phần mềm, cài đặt thông số bảo vệ, bảng điều khiển có màn hình số và đèn chiếu sáng, điều khiển độc lập toàn bộ hoạt động của máy"},{"item":"Bộ điều khiển: Cổng giao tiếp máy tính","quote":"Có cổng giao tiếp với máy tính bằng phần mềm chuyên dụng của hãng","reference":"Chương V, mục 1, phần IV","requirement":"Có cổng giao tiếp với máy tính bằng phần mềm chuyên dụng của hãng Deepsea để cài đặt, cân chỉnh và lưu toàn bộ thông số cài đặt"},{"item":"Bộ điều khiển: Chức năng hiển thị (màn hình LCD)","quote":"Chức năng hiển thị: Màn hình LCD hiển thị các thông số:","reference":"Chương V, mục 1, phần IV","requirement":"Hiển thị điện áp ba pha, dòng điện ba pha, tần số/vòng quay, số giờ vận hành, trạng thái hoạt động, áp suất dầu bôi trơn, nhiệt độ máy, trạng thái sự cố/vận hành, công suất KW/KVA, điện năng KWh/KVah, điện áp DC, hệ số công suất, điện áp điện lưới, tần số điện lưới"},{"item":"Bộ điều khiển: Điều khiển nguồn tự động và nhật ký","quote":"Tự động khởi động khi điện lưới ngắt.","reference":"Chương V, mục 1, phần IV","requirement":"Tự động khởi động khi điện lưới ngắt; cài đặt thời gian chạy máy và dừng máy; lưu số giờ vận hành và số lần khởi động; khởi động và dừng từ xa"},{"item":"Bộ điều khiển: Chức năng bảo vệ","quote":"Nhiệt độ máy cao: Dừng máy và báo động","reference":"Chương V, mục 1, phần IV","requirement":"Tự động dừng máy và báo động khi nhiệt độ máy cao, áp suất nhớt thấp, động cơ vượt tốc, tần số quá cao/quá thấp, điện áp quá cao/quá thấp, quá tải/ngắn mạch, tắt khẩn cấp; báo động khi hư khởi động, không nạp bình, bình yếu/không nạp"},{"item":"Bộ điều khiển: Cổng kết nối BMS","quote":"Có cổng kết nối bậc cao với BMS: Có cổng giao tiếp USB","reference":"Chương V, mục 1, phần IV","requirement":"Có cổng kết nối bậc cao với BMS: có cổng giao tiếp USB"},{"item":"Vỏ giảm âm: Năm sản xuất","quote":"Năm sản xuất: 2024 trở về sau","reference":"Chương V, mục 1, phần V","requirement":"2024 trở về sau"},{"item":"Vỏ giảm âm: Vật liệu chế tạo","quote":"Vật liệu chế tạo: Vỏ giảm âm được làm bằng thép tấm dầy 2mm sơntĩnh","reference":"Chương V, mục 1, phần V","requirement":"Thép tấm dày 2mm sơn tĩnh điện, khung đế bằng thép U 200"},{"item":"Vỏ giảm âm: Lỗ thông hơi","quote":"Các lỗ thông hơi: Được ngăn bằng lưới để chống chuột, rắn v.v. thâm","reference":"Chương V, mục 1, phần V","requirement":"Được ngăn bằng lưới để chống chuột, rắn thâm nhập vào thùng máy"},{"item":"Vỏ giảm âm: Vật liệu cách âm","quote":"gai có tỷ trọng 25kg/m³ dầy 50mm loại chống cháy theo tiêu chuẩn Mỹ","reference":"Chương V, mục 1, phần V","requirement":"Vật liệu mouse cắt gai tỷ trọng 25kg/m³, dày 50mm, loại chống cháy theo tiêu chuẩn Mỹ CA TB117-2013"},{"item":"Vỏ giảm âm: Sơn","quote":"Sơn thùng cách âm: Sơn tĩnh diện","reference":"Chương V, mục 1, phần V","requirement":"Sơn tĩnh điện"},{"item":"Vỏ giảm âm: Cửa thao tác","quote":"Cửa thao tác: Vỏ giảm âm được bố trí 04 cửa tại hai bên hông thuận tiện","reference":"Chương V, mục 1, phần V","requirement":"04 cửa tại hai bên hông, thuận tiện bảo trì bảo dưỡng"},{"item":"Vỏ giảm âm: Độ ồn","quote":"Độ ồn: 70±3 dBA tại khoảng cách 7m trong môi trường mở không có tạp","reference":"Chương V, mục 1, phần V","requirement":"70±3 dBA tại khoảng cách 7m trong môi trường mở không có tạp âm"},{"item":"Tủ ATS (tủ điện hạ áp, loại tủ điện xoay chiều 3 pha): Năm sản xuất","quote":"Năm sản xuất: 2024 trở về sau","reference":"Chương V, mục 2","requirement":"2024 trở về sau"},{"item":"Tủ ATS: Dòng tải định mức","quote":"Dòng tải định mức: 250A","reference":"Chương V, mục 2","requirement":"250A"},{"item":"Tủ ATS: Điện áp - tần số làm việc","quote":"Điện áp - tần số làm việc: 220/380V - 50 Hz","reference":"Chương V, mục 2","requirement":"220/380V - 50 Hz"},{"item":"Tủ ATS: Nguyên lý điều khiển và cấu tạo","quote":"Nguyên lý điều khiển: Kỹ thuật số","reference":"Chương V, mục 2","requirement":"Điều khiển kỹ thuật số; đặt trong hộp kim loại"},{"item":"Tủ ATS: Thời gian chuyển đổi nguồn","quote":"(có thể định chỉnh): ≤ 10s","reference":"Chương V, mục 2","requirement":"Khi nguồn chính hoặc nguồn dự phòng đạt yêu cầu, thời gian chuyển đổi (có thể chỉnh định) ≤ 10s"},{"item":"Tủ ATS: Tính đồng bộ và chức năng tự khởi động","quote":"Tính đồng bộ: Bộ ATS phải được đấu nối đồng bộ với phần động lực và","reference":"Chương V, mục 2","requirement":"Bộ ATS đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát, có đầu chờ đấu nối điện lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới"},{"item":"Tủ điện phân phối hạ áp (tủ cầu dao đảo): Vỏ tủ","quote":"Là loại tủ sắt sơn tĩnh điện tôn dày 2mm.","reference":"Chương V, mục 3, phần I","requirement":"Tủ sắt sơn tĩnh điện, tôn dày 2mm; chống ẩm ướt, kín nước, bụi; loại tủ có 2 lớp cửa, có khóa"},{"item":"Tủ điện phân phối hạ áp: Thanh cái","quote":"Có bọc cách điện và phân biệt màu giữa các pha để tránh nhầm lẫn","reference":"Chương V, mục 3, phần I","requirement":"Thanh cái đồng có tiết diện tương ứng với dòng điện tổng của MCCB, ATS tổng; có bọc cách điện và phân biệt màu giữa các pha"},{"item":"Cáp điện cấp nguồn, điều khiển","quote":"Sử dụng cáp Cu/PVC/PVC cho các tủ cấp nguồn chính.","reference":"Chương V, mục 4","requirement":"Cáp điện hạ thế; sử dụng cáp Cu/PVC/PVC cho các tủ cấp nguồn chính"},{"item":"Hệ thống PCCC","quote":"Bình cầu chữa cháy tự động bột ABC 6kg","reference":"Chương V, mục 5","requirement":"Bình cầu chữa cháy tự động bột ABC 6kg; bình chữa cháy CO2-3kg xách tay; bình chữa cháy bột ABC-6kg xách tay"},{"item":"Chạy thử thiết bị","quote":"Hoạt động chạy thử ổn định trước khi nghiệm thu.","reference":"Chương V, mục 6 và mục 1.3 a)","requirement":"Chi phí chạy thử thiết bị theo yêu cầu kỹ thuật: đáp ứng các quy định hiện hành; hoạt động chạy thử ổn định trước khi nghiệm thu"},{"item":"Phạm vi lắp đặt","quote":"Về lắp đặt thiết bị: Nhà thầu phải lắp đặt hoàn chỉnh theo tiêu chuẩn của nhà sản","reference":"Chương V, mục 1.3 a)","requirement":"Nhà thầu lắp đặt hoàn chỉnh theo tiêu chuẩn của nhà sản xuất tại các điểm sử dụng theo yêu cầu của chủ đầu tư, hoàn chỉnh và chắc chắn; tự tính khối lượng vật tư, phụ kiện lắp đặt"},{"item":"Hàng hóa: Mới 100% và tài liệu chứng minh","quote":"phải mới 100%","reference":"Mục 3 Chương E (tiêu chuẩn đánh giá về kỹ thuật), tiêu chí 1","requirement":"Tất cả hàng hóa cung cấp phải mới 100%, có tài liệu chứng minh đáp ứng đặc tính, thông số kỹ thuật, tiêu chuẩn sản xuất, tiêu chuẩn chế tạo và công nghệ nêu trong Chương V"},{"item":"Hàng hóa: Nhãn mác, nhà sản xuất, xuất xứ","quote":"Hàng hóa chào thầu phải đảm bảo và nêu rõ ký mã hiệu (nhãn mác sản phẩm), tên nhà","reference":"Chương V, Ghi chú","requirement":"Hàng hóa chào thầu phải nêu rõ ký mã hiệu (nhãn mác), tên nhà sản xuất, nguồn gốc xuất xứ; nhãn hiệu nêu trong E-HSMT chỉ mang tính tham khảo, hàng hãng khác phải tương đương hoặc tốt hơn"},{"item":"Hàng hóa: Giấy tờ chứng nhận xuất xưởng/chất lượng, ủy quyền","quote":"giấy tờ chứng nhận xuất xưởng/chứng nhận chất lượng đối với hàng hóa sản xuất trong nước","reference":"Chương V, Mục 3 (Kiểm tra và thử nghiệm)","requirement":"Cung cấp giấy chứng nhận xuất xưởng/chứng nhận chất lượng đối với hàng sản xuất trong nước; cung cấp giấy ủy quyền/giấy cam kết bảo hành và hỗ trợ kỹ thuật của hãng sản xuất, đại lý phân phối hoặc giấy chứng nhận quan hệ đối tác (E-HSMT không nêu cụ thể CO/CQ)"},{"item":"Bảo hành","quote":"Thời gian bảo hành: Thời gian bảo hành sản phẩm theo tiêu chuẩn nhà sản xuất","reference":"Chương V, mục 1.3 b); Mục 3 Chương E, tiêu chí 5","requirement":"Thời gian bảo hành theo tiêu chuẩn nhà sản xuất; tiêu chí đánh giá yêu cầu bảo hành 1 năm tính từ ngày bàn giao, tại địa điểm lắp đặt; sản phẩm hư hỏng do lỗi nhà thầu hoặc nhà sản xuất phải được thay mới 100% có thông số bằng hoặc cao hơn trong vòng không quá 48 giờ kể từ khi nhận thông báo"},{"item":"Tiến độ cung cấp, lắp đặt","quote":"Thời gian thực hiện hợp đồng: 15 ngày kể từ ngày hợp đồng có hiệu lực.","reference":"Chương V, mục 1.4","requirement":"Thời gian thực hiện hợp đồng 15 ngày kể từ ngày hợp đồng có hiệu lực"},{"item":"Tiêu chuẩn khí thải (tiêu chí đánh giá)","quote":"Hàng hóa đáp ứng các tiêu chuẩn về","reference":"Mục 3 Chương E, tiêu chí 4.3","requirement":"Hàng hóa phải đáp ứng các tiêu chuẩn về khí thải hiện hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:45:03.257Z"}},"IB2400560277":{"u":"2026-11-03T05:36:25.875+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể, tiêu chuẩn áp dụng hay mức khí thải; các nội dung này nhà thầu tự kê khai.","Số lượng máy không được nêu rõ; chỉ có 'Máy phát điện 200KVA' và ATS '01 Bộ'. Địa điểm giao hàng theo kế hoạch phân bổ của Chủ đầu tư.","Chương V tham chiếu Mục 3 Chương III cho yêu cầu kỹ thuật nhưng nội dung đó không có trong văn bản được cung cấp."],"result":{"keyInfo":{"bidName":"Gói thầu mua sắm hàng hóa số 01: Cung cấp, lắp đặt thiết bị máy phát điện dự phòng, công suất 200KVA","notifyNo":"IB2400560277","generatorCapacity":"≥ 200KVA công suất liên tục, ≥ 230KVA công suất dự phòng (1 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 200KVA: Tên hàng hóa","quote":"Tên hàng hoá: Máy phát điện 200KVA","reference":"Chương V, mục 1.2, Biểu, I.1","requirement":"Máy phát điện 200KVA, hàng hóa nhập khẩu"},{"item":"Máy phát điện 200KVA: Năm sản xuất","quote":"Năm sản xuất: Từ 2024 trở về sau","reference":"Chương V, mục 1.2, Biểu, I.1","requirement":"Từ 2024 trở về sau"},{"item":"Máy phát điện 200KVA: Công suất liên tục","quote":"≥ 200KVA","reference":"Chương V, mục 1.2, Biểu, I.1","requirement":"≥ 200KVA"},{"item":"Máy phát điện 200KVA: Công suất dự phòng","quote":"≥ 230KVA","reference":"Chương V, mục 1.2, Biểu, I.1","requirement":"≥ 230KVA"},{"item":"Máy phát điện 200KVA: Điện áp","quote":"400/230V","reference":"Chương V, mục 1.2, Biểu, I.1","requirement":"400/230V"},{"item":"Máy phát điện 200KVA: Số pha","quote":"3 pha","reference":"Chương V, mục 1.2, Biểu, I.1","requirement":"3 pha"},{"item":"Máy phát điện 200KVA: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục 1.2, Biểu, I.1","requirement":"≥ 0,8"},{"item":"Máy phát điện 200KVA: Tần số","quote":"50Hz","reference":"Chương V, mục 1.2, Biểu, I.1","requirement":"50Hz"},{"item":"Máy phát điện 200KVA: Nhiên liệu","quote":"Dầu diesel","reference":"Chương V, mục 1.2, Biểu, I.1","requirement":"Dầu diesel"},{"item":"Máy phát điện 200KVA: Dung tích nhiên liệu","quote":"≥ 350 lít","reference":"Chương V, mục 1.2, Biểu, I.1","requirement":"≥ 350 lít"},{"item":"Máy phát điện 200KVA: Tính đồng bộ","quote":"Máy phát điện, động cơ, đầu phát, bảng điều khiển đồng bộ bởi cùng một thương hiệu, một hãng sản xuất","reference":"Chương V, mục 1.2, Biểu, I.1","requirement":"Máy phát điện, động cơ, đầu phát, bảng điều khiển đồng bộ bởi cùng một thương hiệu, một hãng sản xuất"},{"item":"Máy phát điện 200KVA: Động cơ - công suất liên tục","quote":"≥ 193 kW","reference":"Chương V, mục 1.2, Biểu, I.2","requirement":"≥ 193 kW"},{"item":"Máy phát điện 200KVA: Động cơ - công suất dự phòng","quote":"≥ 216 kW","reference":"Chương V, mục 1.2, Biểu, I.2","requirement":"≥ 216 kW"},{"item":"Máy phát điện 200KVA: Động cơ - số xylanh","quote":"≥ 6","reference":"Chương V, mục 1.2, Biểu, I.2","requirement":"≥ 6"},{"item":"Máy phát điện 200KVA: Động cơ - dung tích xylanh","quote":"≥ 8,8 lít","reference":"Chương V, mục 1.2, Biểu, I.2","requirement":"≥ 8,8 lít"},{"item":"Máy phát điện 200KVA: Động cơ - tốc độ danh định","quote":"≥ 1500 vòng/ phút","reference":"Chương V, mục 1.2, Biểu, I.2","requirement":"≥ 1500 vòng/ phút"},{"item":"Máy phát điện 200KVA: Động cơ - kiểu nạp khí","quote":"Tu bô tăng áp","reference":"Chương V, mục 1.2, Biểu, I.2","requirement":"Tu bô tăng áp"},{"item":"Máy phát điện 200KVA: Động cơ - loại điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2, Biểu, I.2","requirement":"Điện tử"},{"item":"Máy phát điện 200KVA: Động cơ - nhiên liệu","quote":"Diesel","reference":"Chương V, mục 1.2, Biểu, I.2","requirement":"Diesel"},{"item":"Máy phát điện 200KVA: Động cơ - hệ thống làm mát","quote":"Bằng nước làm mát hoặc tương đương","reference":"Chương V, mục 1.2, Biểu, I.2","requirement":"Bằng nước làm mát hoặc tương đương"},{"item":"Máy phát điện 200KVA: Động cơ - tiêu hao nhiên liệu tại công suất liên tục","quote":"- Mức 100% tải: ≤ 49,5 lít/giờ\n- Mức 75% tải: ≤38,6 lít/giờ\n- Mức 50% tải: ≤26,7 lít/giờ","reference":"Chương V, mục 1.2, Biểu, I.2","requirement":"100% tải: ≤ 49,5 lít/giờ; 75% tải: ≤38,6 lít/giờ; 50% tải: ≤26,7 lít/giờ"},{"item":"Máy phát điện 200KVA: Động cơ - hệ thống khởi động","quote":"Hệ thống khởi động đề điện bằng ắc quy\n24V","reference":"Chương V, mục 1.2, Biểu, I.2","requirement":"Đề điện bằng ắc quy 24V"},{"item":"Máy phát điện 200KVA: Đầu phát - công suất liên tục","quote":"≥ 205KVA","reference":"Chương V, mục 1.2, Biểu, I.3","requirement":"≥ 205KVA"},{"item":"Máy phát điện 200KVA: Đầu phát - công suất dự phòng","quote":"≥ 230KVA","reference":"Chương V, mục 1.2, Biểu, I.3","requirement":"≥ 230KVA"},{"item":"Máy phát điện 200KVA: Đầu phát - điện áp","quote":"400/230V","reference":"Chương V, mục 1.2, Biểu, I.3","requirement":"400/230V"},{"item":"Máy phát điện 200KVA: Đầu phát - số pha","quote":"3 pha","reference":"Chương V, mục 1.2, Biểu, I.3","requirement":"3 pha"},{"item":"Máy phát điện 200KVA: Đầu phát - số cực","quote":"4 cực","reference":"Chương V, mục 1.2, Biểu, I.3","requirement":"4 cực"},{"item":"Máy phát điện 200KVA: Đầu phát - hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục 1.2, Biểu, I.3","requirement":"≥ 0,8"},{"item":"Máy phát điện 200KVA: Đầu phát - điều chỉnh điện áp","quote":"Bằng AVR","reference":"Chương V, mục 1.2, Biểu, I.3","requirement":"Bằng AVR"},{"item":"Máy phát điện 200KVA: Đầu phát - độ dao động điện áp","quote":"≤± 1%","reference":"Chương V, mục 1.2, Biểu, I.3","requirement":"≤± 1%"},{"item":"Máy phát điện 200KVA: Đầu phát - cấp cách điện","quote":"≥ Cấp H","reference":"Chương V, mục 1.2, Biểu, I.3","requirement":"≥ Cấp H"},{"item":"Máy phát điện 200KVA: Đầu phát - cấp bảo vệ cơ học","quote":"≥ IP23","reference":"Chương V, mục 1.2, Biểu, I.3","requirement":"≥ IP23"},{"item":"Máy phát điện 200KVA: Bảng điều khiển - màn hình hiển thị","quote":"Màn hình LCD hoặc tương đương","reference":"Chương V, mục 1.2, Biểu, I.4","requirement":"Màn hình LCD hoặc tương đương"},{"item":"Máy phát điện 200KVA: Vỏ chống ồn - đồng bộ","quote":"Đồng bộ với máy phát điện","reference":"Chương V, mục 1.2, Biểu, I.5","requirement":"Đồng bộ với máy phát điện"},{"item":"Máy phát điện 200KVA: Vỏ chống ồn - độ ồn tại 75% công suất liên tục","quote":"Khoảng cách 7m.\nĐộ ồn: ≤ 71,8dB(A)","reference":"Chương V, mục 1.2, Biểu, I.5","requirement":"Khoảng cách 7m, độ ồn ≤ 71,8dB(A)"},{"item":"Bộ chuyển đổi nguồn tự động (ATS)","quote":"01 Bộ chuyển đổi nguồn tự động (ats):\nKèm theo phù hợp với công suất của máy phát điện.","reference":"Chương V, mục 1.2, Biểu, I.6","requirement":"01 bộ ATS kèm theo, phù hợp với công suất của máy phát điện"},{"item":"Vật tư lắp đặt: Cáp điện","quote":"0.6/1kV Cu/XLPE/PVC 3x95+1x70 hoặc tương đương","reference":"Chương V, mục 1.2, Biểu, II.1","requirement":"0.6/1kV Cu/XLPE/PVC 3x95+1x70 hoặc tương đương"},{"item":"Vật tư lắp đặt: Cáp điều khiển","quote":"Cu/PVC/PVC 12x1.5 hoặc tương đương","reference":"Chương V, mục 1.2, Biểu, II.2","requirement":"Cu/PVC/PVC 12x1.5 hoặc tương đương"},{"item":"Vật tư lắp đặt: Cáp tiếp địa","quote":"0.6/1kV Cu/PVC 1x50 hoặc tương đương","reference":"Chương V, mục 1.2, Biểu, II.3","requirement":"0.6/1kV Cu/PVC 1x50 hoặc tương đương"},{"item":"Vật tư lắp đặt: Vật tư phụ","quote":"Đầu cos, cọc tiếp địa, vít, nở, băng dính điện, bu lông, dây thít…","reference":"Chương V, mục 1.2, Biểu, II.4","requirement":"Đầu cos, cọc tiếp địa, vít, nở, băng dính điện, bu lông, dây thít…"},{"item":"Máy phát điện 200KVA: Hồ sơ kỹ thuật và thành phần chính","quote":"Nhà thầu phải nêu đầy đủ ký mã hiệu, model, thương hiệu, hãng sản xuất, xuất xứ của máy phát điện và các thành phần chính cấu thành lên máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển, vỏ chống ồn, bộ chuyển đổi nguồn tự động (ATS).","reference":"Chương V, mục 1.2","requirement":"Nêu đầy đủ ký mã hiệu, model, thương hiệu, hãng sản xuất, xuất xứ của máy phát điện và các thành phần chính: động cơ, đầu phát, bảng điều khiển, vỏ chống ồn, ATS; nộp catalogue hoặc tài liệu kỹ thuật có xác nhận chữ ký, con dấu của nhà sản xuất"},{"item":"Máy phát điện 200KVA: Giấy tờ xuất xứ, chất lượng (nghiệm thu)","quote":"Giấy chứng nhận xuất xứ hàng hóa do cơ quan có thẩm quyền cấp C/O (đối với hàng hóa nhập khẩu - bản gốc).","reference":"Chương V, mục 3, Bước 1","requirement":"Hàng nhập khẩu kiểm tra C/O và C/Q của nhà sản xuất (bản gốc)"},{"item":"Máy phát điện 200KVA: Bảo hành","quote":"Thời gian bảo hành: ≥12 tháng, theo tiêu chuẩn của hãng, có giấy bảo hành của nhà sản xuất kèm theo.","reference":"Chương V, mục 1.3, khoản 2","requirement":"≥12 tháng theo tiêu chuẩn của hãng, có giấy bảo hành của nhà sản xuất"},{"item":"Máy phát điện 200KVA: Lắp đặt và bảo trì","quote":"Trong thời gian bảo hành định kỳ 6 tháng một lần bắt đầu từ ngày nghiệm thu bàn giao đưa vào sử dụng, nhà thầu có trách nhiệm kiểm tra, bảo trì, duy tu, bảo dưỡng, sửa chữa thiết bị (nếu có).","reference":"Chương V, mục 1.3, khoản 3","requirement":"Lắp đặt tại các trại giam trên toàn quốc; bảo trì định kỳ 6 tháng một lần trong thời gian bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:36:24.805Z"}},"IB2400560854":{"u":"2026-11-03T05:44:18.835+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V-G14-6.12.pdf), chưa phân tích cả HSMT.","Các bản vẽ ở Mục 2 là ảnh quét, nội dung OCR rất nhiễu nên không dùng làm thông số. Ghi nhận rời rạc: bản vẽ ghi cáp Cu/XLPE/PVC-4x70mm2 khoảng 70m và máy phát hiện có 30kVA bị thay thế.","Nhiều thông số máy phát, động cơ, đầu phát, bộ điều khiển, vỏ, ATS và cáp chỉ yêu cầu \"Nêu cụ thể\" (nhà sản xuất, nước sản xuất, mã hiệu, năm sản xuất, số xy lanh...), nên E-HSMT không ấn định hãng hay model cụ thể.","Bảng ở mục 2.2 ghi \"TCVN 9729-6:201\" (thiếu chữ số); đã giữ nguyên theo văn bản.","Mục 3 (Kiểm tra và thử nghiệm) còn dòng mẫu chưa điền: \"[ghi danh sách các kiểm tra và thử nghiệm]\"."],"result":{"keyInfo":{"bidName":"Gói thầu 14: Cung cấp, lắp đặt máy phát điện","notifyNo":"IB2400560854","generatorCapacity":"100 kVA (công suất liên tục ≥ 100 kVA; công suất tối đa ≥ 110 kVA), 1 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 100 kVA: Số lượng và phạm vi cung cấp","quote":"Máy phát điện 100kVA","reference":"Chương V, Mục 1, A.II.1 (Danh mục hàng hóa)","requirement":"Cung cấp 1 bộ máy phát điện trọn bộ gồm: 1 máy phát điện 100kVA, 1 bộ chuyển đổi nguồn ATS ≥ 250A, 70 mét cáp đồng CVV 4x70mm2 đấu nối từ máy phát đến ATS, 1 trọn bộ phụ kiện lắp đặt."},{"item":"Tổ máy phát điện 100 kVA: Loại máy","quote":"Máy phát điện diesel có vỏ giảm âm, công suất","reference":"Chương V, Mục 1, II.2 (Thông số kỹ thuật máy phát), mục I.1","requirement":"Máy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha."},{"item":"Tổ máy phát điện 100 kVA: Công suất","quote":"Công suất tối đa | ≥ 110 kVA","reference":"Chương V, Mục 1, II.2, mục I.6–I.8; II.1, mục 3.2","requirement":"Công suất liên tục ≥ 100 kVA; công suất tối đa ≥ 110 kVA; khả năng quá tải PMax = 1,1 Pđm; hệ số công suất ≥ 0,8."},{"item":"Tổ máy phát điện 100 kVA: Điện áp, tần số, tốc độ","quote":"Điện áp định mức | 380V/220V","reference":"Chương V, Mục 1, II.2, mục I.9–I.12","requirement":"Điện áp định mức 380V/220V; tần số 50Hz; tốc độ vòng quay ≤ 1500 vòng/phút; tự động điều chỉnh công suất khi thay đổi tải."},{"item":"Tổ máy phát điện 100 kVA: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu ở mức 100% tải | ≤ 24 lít/giờ","reference":"Chương V, Mục 1, II.2, mục I.13–I.14","requirement":"Tiêu hao nhiên liệu ở mức 100% tải ≤ 24 lít/giờ; ở mức 50% tải ≤ 12.5 lít/giờ."},{"item":"Tổ máy phát điện 100 kVA: Nhiên liệu và bình nhiên liệu","quote":"Dung tích bình nhiên liệu | ≥ 150 lít","reference":"Chương V, Mục 1, II.2, mục I.17–I.19","requirement":"Nhiên liệu sử dụng là dầu diesel; thời gian chạy liên tục không hạn chế; dung tích bình nhiên liệu ≥ 150 lít."},{"item":"Tổ máy phát điện 100 kVA: Khung bệ máy","quote":null,"reference":"Chương V, Mục 1, II.2, mục I.16","requirement":"Khung bệ máy được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tĩnh điện."},{"item":"Tổ máy phát điện 100 kVA: Nước sản xuất, nhà sản xuất, mã hiệu, kích thước, trọng lượng, khả năng quá tải","quote":"Tình trạng | Mới 100%","reference":"Chương V, Mục 1, II.2, mục I.2–I.5, I.15, I.20–I.21","requirement":"Nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, khả năng quá tải, kích thước (DxRxC) và trọng lượng tổ máy. Tình trạng yêu cầu mới 100%. E-HSMT không ấn định giá trị cụ thể cho các nội dung này."},{"item":"Tổ máy phát điện 100 kVA: Tình trạng, năm sản xuất, xuất xứ, chứng từ","quote":"Hàng hóa chào thầu phải là mới nguyên 100%, sản xuất từ năm 2024 trở về sau","reference":"Chương V, Mục 1, B.I.4.1","requirement":"Hàng hóa mới nguyên 100%, sản xuất từ năm 2024 trở về sau; có xuất xứ hợp pháp. Khi cấp hàng phải có chứng nhận chất lượng của nhà sản xuất (C/Q), chứng nhận xuất xứ (C/O) đối với hàng nhập khẩu, biên bản thử nghiệm xuất xưởng và kiểm định theo quy định. Trọn bộ tổ máy phải do một nhà sản xuất thiết kế, chế tạo, lắp ráp, thí nghiệm xuất xưởng."},{"item":"Tổ máy phát điện 100 kVA: Động cơ - loại, tốc độ, công suất","quote":"Công suất liên tục | ≥ 100 kVA/80kW","reference":"Chương V, Mục 1, II.2, mục II.6–II.8, II.12","requirement":"Động cơ diesel 4 kỳ; tốc độ quay ≤ 1500 vòng/phút; công suất liên tục ≥ 100 kVA/80kW; công suất tối đa ≥ 110 kVA/88kW."},{"item":"Tổ máy phát điện 100 kVA: Động cơ - nhiên liệu, điều tốc, nạp khí, khởi động, làm mát","quote":"Kiểu điều tốc | Điện tử","reference":"Chương V, Mục 1, II.2, mục II.9–II.10, II.16–II.18; II.1, mục 3.1","requirement":"Bơm phun trực tiếp điều khiển bằng điện tử; điều tốc điện tử; nạp khí turbo tăng áp; khởi động bằng môtơ khởi động kèm ắc quy; làm mát cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió. Ắc quy điện áp 12 hoặc 24 vôn, có bộ tự động sạc."},{"item":"Tổ máy phát điện 100 kVA: Động cơ - xuất xứ, mã hiệu, khí thải","quote":"Tiêu chuẩn khí thải | Phù hợp với điều kiện của Việt Nam","reference":"Chương V, Mục 1, II.2, mục II.1–II.5, II.11, II.13–II.15","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh; tình trạng mới 100%. Tiêu chuẩn khí thải phù hợp với điều kiện của Việt Nam."},{"item":"Tổ máy phát điện 100 kVA: Đầu phát điện (alternator)","quote":"Cấp cách điện | Cấp H","reference":"Chương V, Mục 1, II.2, mục III.1–III.13; II.1, mục 3.2","requirement":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp (AVR); 3 pha - 4 dây; điện áp 380V/220V; công suất liên tục ≥ 100 kVA; tần số 50 Hz; cấp cách điện H; dao động điện áp ≤ ± 1% Uđm; tốc độ ≤ 1500 vòng/phút. Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất; tình trạng mới 100%."},{"item":"Tổ máy phát điện 100 kVA: Bộ điều khiển","quote":"Nguyên lý điều khiển | Kỹ thuật số","reference":"Chương V, Mục 1, II.2, mục IV.1–IV.9","requirement":"Nguyên lý điều khiển kỹ thuật số, gắn trên máy phát, có đèn chiếu sáng; kết hợp được với tủ ATS; khởi động/tắt máy, dừng khẩn cấp, chọn chế độ làm việc, lập trình. Đo lường và hiển thị: số giờ vận hành, số lần khởi động, nhật ký lỗi, công suất tác dụng và biểu kiến, điện áp, dòng điện các pha, hệ số công suất, tần số, tốc độ động cơ, nhiệt độ nước làm mát, điện áp ắc quy, nhiệt độ và áp suất bôi trơn, mức nhiên liệu. Có cổng kết nối hệ thống kiểm soát từ xa, cổng USB, cổng đọc dữ liệu trực tiếp từ động cơ. Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất."},{"item":"Tổ máy phát điện 100 kVA: Bảo vệ của bộ điều khiển","quote":"+ Phát ngược công suất.","reference":"Chương V, Mục 1, II.2, mục IV.8 (2. Bảo vệ); II.1, mục 3.3","requirement":"Bảo vệ: quá tải, ngắn mạch, điện áp cao/thấp, quá dòng, phát ngược công suất, nhiệt độ nước làm mát quá cao, áp lực dầu nhớt thấp, vượt tốc, tần số quá cao/thấp, mức nhiên liệu thấp/hết nhiên liệu, sai lệch điện áp AC giữa các pha quá lớn."},{"item":"Tổ máy phát điện 100 kVA: Bảng điều khiển và tủ đo lường","quote":"Có áptômát tổng và cầu dao cách ly đầu cực máy phát.","reference":"Chương V, Mục 1, II.1, mục 3.3","requirement":"Có màn hình LCD hiển thị trạng thái/cảnh báo và thông số vận hành; nút bấm khởi động, dừng máy, dừng khẩn cấp, thử chức năng an toàn; có áptômát tổng và cầu dao cách ly đầu cực máy phát; có đèn chiếu sáng vận hành ban đêm; bộ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý."},{"item":"Tổ máy phát điện 100 kVA: Vỏ giảm âm và độ ồn","quote":"Độ ồn cách 7 mét (không vật chắn) | ≤ 70±5dB","reference":"Chương V, Mục 1, II.2, mục II.19 và mục V.1–V.9; II.1, mục 3.1, 3.3","requirement":"Vỏ giảm âm bằng thép dày ≥ 2mm, sơn tĩnh điện; vật liệu cách âm chống cháy dày 20 ÷ 50mm; lỗ thông hơi có lưới chống chuột, rắn; có móc cẩu; cửa có chốt liên động và khóa. Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB. Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất vỏ."},{"item":"Bộ chuyển đổi nguồn tự động (ATS) - 1 bộ","quote":"Dòng tải định mức | ≥ 250A","reference":"Chương V, Mục 1, II.2, mục VI.1–VI.11; II.1, mục 4","requirement":"Dòng tải định mức ≥ 250A; điện áp - tần số làm việc 220/380V - 50 Hz; điều khiển kỹ thuật số; vận hành tự động hoặc bằng tay; đặt trong hộp kim loại; đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát, có đầu chờ nối điện lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới. Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, năm sản xuất, mã hiệu."},{"item":"Cáp đấu nối máy phát - ATS: Cáp đồng CVV 4x70mm2, 70 mét","quote":"Mã hiệu | CVV4x70","reference":"Chương V, Mục 1, II.2, mục VIII (Dây điện đấu nối máy phát và ATS), 1–17","requirement":"Mã hiệu CVV4x70; tiết diện danh định 70; dẫn điện bằng đồng, lõi tròn, số sợi tối thiểu 19; cách điện PVC dày danh định 1,4; điện áp chịu đựng tần số 50Hz-5 phút 3,5; điện trở 1 chiều ở 20oC ≤ 0,268; suất kéo đứt nhỏ nhất 200-280; tiêu chuẩn áp dụng TCVN 6612:2007, TCVN 5935:2013, TCVN 6610:2014 hoặc tương đương; có tài liệu hướng dẫn vận hành. Nhà thầu nêu cụ thể nhà sản xuất, nước sản xuất, đường kính lõi, dòng điện liên tục cho phép, tuổi thọ."},{"item":"Tổ máy phát điện 100 kVA: Phụ kiện kèm theo","quote":"Bộ giảm âm và bồn nhiên liệu | Có","reference":"Chương V, Mục 1, II.2, mục VII.1–VII.2; II.1, mục 5","requirement":"Kèm bình ắc quy (bao gồm dây và cọc), bộ giảm âm và bồn nhiên liệu. Phụ kiện lắp đặt 01 bộ. Phụ tùng cho kỳ bảo dưỡng lần đầu và đồ nghề vận hành, sửa chữa; cung cấp phụ tùng thay thế trong vòng 10 ngày làm việc kể từ khi nhận văn bản thông báo."},{"item":"Tổ máy phát điện 100 kVA: Phạm vi lắp đặt","quote":"Lắp đặt máy phát vào vị trí Máy phát 30kVA","reference":"Chương V, Mục 1, II.2, mục VIII (Thi công lắp đặt trọn gói)","requirement":"Lắp đặt máy phát vào vị trí máy phát 30kVA hiện hữu; thi công lắp đặt dây mới và thu hồi dây ABC 4x35 hiện hữu; đấu nối ATS hoàn thiện hệ thống; vận chuyển, nhân công lắp đặt, cài đặt, đo độ ồn, khí thải, thông số tải của máy; đào tạo hướng dẫn vận hành và chuyển giao công nghệ. Dây CVV4x70mm2 dài 70m và phụ kiện lắp đặt 01 bộ."},{"item":"Tổ máy phát điện 100 kVA: Bảo hành","quote":"Nhà thầu cam kết bảo hành thời gian tối thiểu 12 tháng kể từ ngày nghiệm thu","reference":"Chương V, Mục 1, II.2, mục IX; III.c","requirement":"Dịch vụ bảo hành, hỗ trợ kỹ thuật từ nhà sản xuất ≥ 1 năm; nhà thầu cam kết bảo hành tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng."},{"item":"Tổ máy phát điện 100 kVA: Tiêu chuẩn chế tạo và thí nghiệm","quote":"Máy phát điện dự phòng hạ áp được chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương.","reference":"Chương V, Mục 1, II.1, mục 1, 2.2, 2.3; cuối Mục 1; Mục 3.1","requirement":"Chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc tương đương. Thí nghiệm xuất xưởng theo TCVN 9729-6:201, TCVN 6627-1 hoặc tương đương (đo điện trở một chiều cuộn dây Stato và Roto, đo tổn hao không tải ở hệ số công suất bằng 1, thử nghiệm điện áp chịu thử). Trước khi tiếp nhận, chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm. Bổ sung giấy chứng nhận tổ máy hoặc nhà sản xuất đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương do tổ chức độc lập với nhà sản xuất ban hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:44:18.186Z"}},"IB2400560982":{"u":"2026-11-03T05:46:50.593+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu kỹ thuật_FN v2-1.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy rõ ràng; chỉ có tên dự án 'Trang bị máy nổ 80kVA' và một địa điểm lắp đặt (Trung tâm Viễn thông U Minh), nên hiểu là 1 tổ máy.","Bảng thông số bị ngắt trang và định dạng bảng PDF bị xô lệch; một số trích dẫn là đoạn ngắn nằm trên cùng một dòng nên không đủ ý đầy đủ của yêu cầu.","Bảng đánh số hạng mục nhảy từ VI (ATS) sang VIII (vật tư, lắp đặt), không có hạng mục VII trong văn bản.","Các mục model, xuất xứ, dung tích xi lanh, dung tích dầu bôi trơn, kích thước, trọng lượng khô và mức tiêu thụ nhiên liệu 25% tải ghi 'Nhà thầu đề xuất', không có giá trị cụ thể."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2400560982","generatorCapacity":"80kVA liên tục (100% tải) / 88kVA dự phòng, 3 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 80/88 kVA: Công suất liên tục","quote":"≥ 80kVA","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.3","requirement":"Công suất liên tục (100% tải) ≥ 80kVA"},{"item":"Tổ máy 80/88 kVA: Công suất dự phòng","quote":"≥ 88kVA","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.4","requirement":"Công suất dự phòng tối đa ≥ 88kVA"},{"item":"Tổ máy 80/88 kVA: Số pha, số dây","quote":"3 pha, 4 dây.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.5","requirement":"3 pha, 4 dây"},{"item":"Tổ máy 80/88 kVA: Điện áp/tần số danh định","quote":"220/380V/50Hz","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.6","requirement":"220/380V, 50Hz"},{"item":"Tổ máy 80/88 kVA: Hệ số công suất","quote":"Cosφ = 0,8","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.7","requirement":"Cosφ = 0,8"},{"item":"Tổ máy 80/88 kVA: Dao động điện áp/tần số đầu ra (không tải đến 100% tải)","quote":"≤ ±1%/1,5%","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.8","requirement":"≤ ±1% điện áp / 1,5% tần số"},{"item":"Tổ máy 80/88 kVA: Tình trạng hàng hóa, năm sản xuất","quote":"- Mới 100%, sản xuất từ năm 2024 trở về sau.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.1 và I.2; mục 1.3.1","requirement":"Mới 100%, sản xuất từ năm 2024 trở về sau (năm sản xuất: 2024)"},{"item":"Tổ máy 80/88 kVA: Chứng chỉ","quote":"ISO9001:2015; ISO 14001: 2015 còn hiệu lực","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.1","requirement":"Nhà sản xuất hoặc nhà thầu có chứng chỉ ISO9001:2015 và ISO 14001:2015 còn hiệu lực"},{"item":"Tổ máy 80/88 kVA: Cấu hình đồng bộ","quote":null,"reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.1","requirement":"Máy phát điện diesel đồng bộ gồm động cơ, đầu phát, bảng điều khiển và vỏ chống ồn; thông tin này có trên website nhà sản xuất tổ máy"},{"item":"Tổ máy 80/88 kVA: Khí thải","quote":"+ Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về bụi và các chất vô cơ; hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy 80/88 kVA: Điều kiện hoạt động","quote":"- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm ≤ 80%"},{"item":"Tổ máy 80/88 kVA: Bảng thông số đặc trưng","quote":"- Bảng thông số đặc trưng: tất cả các máy đều phải có","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.1","requirement":"Mọi máy có bảng thông số bền, gắn chắc trên vỏ (hoặc in trực tiếp), dễ đọc, tối thiểu gồm: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy 80/88 kVA: Tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.1","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt)"},{"item":"Tổ máy 80/88 kVA: Thương hiệu/Nhãn hiệu, xuất xứ, năm sản xuất","quote":"- Năm sản xuất: 2024.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.2","requirement":"Hàng sản xuất trong nước: thương hiệu/nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ; xuất xứ do nhà thầu đề xuất; năm sản xuất 2024"},{"item":"Tổ máy 80/88 kVA: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.9","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ; tự điều chỉnh điện áp bằng AVR khi tải thay đổi; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy 80/88 kVA: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 75 dB(A)","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.10","requirement":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 75 dB(A)"},{"item":"Tổ máy 80/88 kVA: Thùng nhiên liệu","quote":"≥ 200 lít","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.11, I.12","requirement":"Bằng thép sơn tĩnh điện, dung tích ≥ 200 lít"},{"item":"Tổ máy 80/88 kVA: Tiêu thụ nhiên liệu 100% tải liên tục","quote":"≤ 18±0.5 lít/giờ, dòng điện ≥121.8A±0.5","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.13","requirement":"≤ 18±0.5 lít/giờ, dòng điện ≥121.8A±0.5"},{"item":"Tổ máy 80/88 kVA: Tiêu thụ nhiên liệu 75% tải liên tục","quote":"≤ 14±0.5 lít/giờ, dòng điện ≥91.4A±0.5","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.14","requirement":"≤ 14±0.5 lít/giờ, dòng điện ≥91.4A±0.5"},{"item":"Tổ máy 80/88 kVA: Tiêu thụ nhiên liệu 50% tải liên tục","quote":"≤ 9.5±0.5 lít/giờ, dòng điện ≥60.9A±0.5","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.15","requirement":"≤ 9.5±0.5 lít/giờ, dòng điện ≥60.9A±0.5"},{"item":"Tổ máy 80/88 kVA: Tiêu thụ nhiên liệu 25% tải liên tục","quote":null,"reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.16","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy 80/88 kVA: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.17","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Tổ máy 80/88 kVA: Thời gian chạy liên tục ở 100% công suất liên tục","quote":"≥ 10 giờ.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.18","requirement":"≥ 10 giờ"},{"item":"Tổ máy 80/88 kVA: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.19","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng, trong khoảng thời gian hoạt động 06 giờ chạy máy liên tục"},{"item":"Tổ máy 80/88 kVA: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.20","requirement":"Khởi động từ 0% tải lên 100% trong vòng ≤30s"},{"item":"Tổ máy 80/88 kVA: Vỏ máy cách âm","quote":"- Cấp bảo vệ vỏ ngoài: IP23","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.21","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chịu khí hậu nhiệt đới và nhiệt độ cao, đặt ngoài trời; máy liên kết với khung bằng cao su chống rung; vỏ thép dày ≥ 2mm, chế tạo dạng module tháo lắp dễ; vật liệu chống ồn là cao su non chống cháy hoặc mút giảm âm; cửa điều khiển có kính quan sát, cửa có khóa an toàn và gioăng kín; cấp bảo vệ vỏ ngoài IP23"},{"item":"Tổ máy 80/88 kVA: Khung bệ máy","quote":"hoặc V có độ dày ≥5mm chất lượng cao, được sơn tĩnh","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.22","requirement":"Khung chắc chắn, chịu lực, chống rung, có đế cao su giảm chấn; khung dập và hàn tấm bằng thép chữ U, I hoặc V dày ≥5mm, sơn tĩnh điện; giữa khung bệ với chân động cơ và đầu phát có cao su giảm chấn"},{"item":"Tổ máy 80/88 kVA: Kích thước (Dài x Rộng x Cao) và trọng lượng khô","quote":null,"reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.23, I.24","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy 80/88 kVA: Két nước","quote":"Bằng đồng.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.25","requirement":"Bằng đồng"},{"item":"Tổ máy 80/88 kVA: Động cơ - Thương hiệu/Model, xuất xứ","quote":"- Thương hiệu có xuất xứ từ nhóm các nước G7.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.1, II.2","requirement":"Thương hiệu có xuất xứ từ nhóm các nước G7; model và xuất xứ do nhà thầu đề xuất"},{"item":"Tổ máy 80/88 kVA: Động cơ - Năm sản xuất","quote":"Năm 2023 trở về sau","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.3","requirement":"Năm 2023 trở về sau"},{"item":"Tổ máy 80/88 kVA: Động cơ - Loại động cơ","quote":"Diesel 4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.4, II.8, II.9","requirement":"Diesel 4 kỳ làm mát bằng nước; nhiên liệu Diesel; phun nhiên liệu trực tiếp"},{"item":"Tổ máy 80/88 kVA: Động cơ - Số xilanh, dung tích xi lanh","quote":"≥4","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.5, II.6","requirement":"Số xilanh ≥4; dung tích xi lanh do nhà thầu đề xuất"},{"item":"Tổ máy 80/88 kVA: Động cơ - Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.7","requirement":"1500 vòng/phút"},{"item":"Tổ máy 80/88 kVA: Động cơ - Khởi động và ắc quy","quote":"Khởi động điện, 24VDC","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.10, II.11, II.12","requirement":"Khởi động điện 24VDC; ắc quy khởi động ≥ 100Ah, loại kín khí; có sấy động cơ"},{"item":"Tổ máy 80/88 kVA: Động cơ - Kiểu điều tốc","quote":"Điện tử hoặc Cơ khí","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.13","requirement":"Điện tử hoặc cơ khí"},{"item":"Tổ máy 80/88 kVA: Động cơ - Hệ thống lọc, bôi trơn, làm mát","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.14-II.17","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt thay thế được; bôi trơn bằng bơm dầu, phin lọc, bầu lọc (dung tích dầu bôi trơn do nhà thầu đề xuất); làm mát bằng nước có dung dịch chống đóng cặn, có bình nước phụ, quạt gió đầu trục"},{"item":"Tổ máy 80/88 kVA: Động cơ - Cảm biến và truyền động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.18, II.19","requirement":"Cảm biến áp suất dầu bôi trơn, cảm biến nhiệt độ nước; truyền động trực tiếp bằng khớp nối đồng trục"},{"item":"Tổ máy 80/88 kVA: Đầu phát - Thương hiệu/Model, xuất xứ, năm sản xuất","quote":"2023 trở về sau","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục III.1-III.3","requirement":"Thương hiệu có xuất xứ từ nhóm các nước G7; model và xuất xứ do nhà thầu đề xuất; năm sản xuất 2023 trở về sau"},{"item":"Tổ máy 80/88 kVA: Đầu phát - Điện áp, pha, tần số, hệ số công suất","quote":"220/380 VAC","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục III.4-III.8","requirement":"Cos phi 0,8; điện áp ra 220/380 VAC; 3 pha 4 dây; tần số 50 Hz; dao động điện áp/tần số ≤ ± 1%/± 1.5%"},{"item":"Tổ máy 80/88 kVA: Đầu phát - Công suất tại 40oC, Class H","quote":"≥ 88 kVA","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục III.9, III.10","requirement":"Liên tục ≥ 80 KVA; dự phòng ≥ 88 kVA"},{"item":"Tổ máy 80/88 kVA: Đầu phát - Kích từ và AVR","quote":"AVR, tự động điều chỉnh khi tải thay đổi","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục III.12, III.13","requirement":"Tự kích từ, không chổi than, từ trường quay đồng bộ; AVR tự động điều chỉnh khi tải thay đổi"},{"item":"Tổ máy 80/88 kVA: Đầu phát - Cấp cách nhiệt, cấp bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục III.14, III.15","requirement":"Tối thiểu cấp H; cấp bảo vệ đầu phát ≥ IP23"},{"item":"Tổ máy 80/88 kVA: Đầu phát - Hiệu suất, quá tải, quá tốc độ","quote":"≥ 88%","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục III.11, III.16, III.17","requirement":"Hiệu suất tại 100% tải công suất liên tục (4/4) ≥ 88%; quá tải 110% công suất định mức trong 1 giờ cho mỗi 6 giờ hoạt động; khả năng quá tốc độ ≥ 2250 vòng"},{"item":"Tổ máy 80/88 kVA: Đầu phát - Kết cấu, làm mát, tốc độ","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục III.18-III.20","requirement":"Một ổ trục, tự bôi trơn; làm mát trực tiếp bằng quạt li tâm; tốc độ quay 1500 rpm"},{"item":"Tổ máy 80/88 kVA: Bộ điều khiển - Thương hiệu/Model, xuất xứ, năm sản xuất","quote":"- Thương hiệu có xuất xứ từ nhóm các nước G7.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục IV.1-IV.3","requirement":"Thương hiệu có xuất xứ từ nhóm các nước G7; model và xuất xứ do nhà thầu đề xuất; năm sản xuất năm 2023 trở về sau"},{"item":"Tổ máy 80/88 kVA: Bộ điều khiển - Loại bảng điều khiển","quote":"Từ -30oC đến 70oC","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục IV.4, IV.7-IV.11","requirement":"Kỹ thuật số, màn hình LCD, nhiệt độ hoạt động từ -30oC đến 70oC, cấp bảo vệ ≥ IP65, có ổ khóa cấp nguồn khởi động, có đèn báo máy phát"},{"item":"Tổ máy 80/88 kVA: Bộ điều khiển - Chế độ vận hành và chức năng","quote":"- Chức năng AMF","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục IV.5, IV.6","requirement":"Vận hành bằng phím mềm hoặc ổ khóa đề khi bảng điều khiển sự cố; có nút RUN/START, OFF/STOP, AUTO, chuyển trang, đèn LED cảnh báo lỗi/bảo dưỡng/trạng thái, kết nối PC, chức năng AMF, nút dừng khẩn cấp"},{"item":"Tổ máy 80/88 kVA: Bộ điều khiển - Đo lường, hiển thị","quote":"- Lịch sử vận hàng (100 sự kiện gần nhất)","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục IV.12, IV.13","requirement":"Hiển thị đồng thời trên LCD: điện áp, tần số, dòng điện, công suất (kW), cosφ; tốc độ động cơ, điện áp ắc quy, nhiệt độ nước làm mát, điện áp bộ sạc, mức nhiên liệu; các trang khác gồm danh sách cảnh báo, số giờ hoạt động, giờ còn lại đến bảo trì, tổng số lần đề máy, lịch sử vận hành 100 sự kiện gần nhất"},{"item":"Tổ máy 80/88 kVA: Bộ điều khiển - Bảo vệ dừng máy tự động và cảnh báo","quote":"- Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục IV.14, IV.15","requirement":"Dừng máy tự động khi: quá tải/quá dòng/ngắn mạch, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, mức nhiên liệu thấp, nút dừng khẩn cấp đóng, lỗi sạc ắc quy, điện áp/tần số máy phát cao/thấp, điện áp ắc quy cao/thấp, tốc độ động cơ cao/thấp; có bảo vệ cảnh báo tương ứng"},{"item":"Tổ máy 80/88 kVA: Bộ điều khiển - Giao diện ATS và tài liệu","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục IV.16, IV.17","requirement":"Có giao diện kết nối bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới; cam kết có catalogue bảng điều khiển, sơ đồ kết nối hệ thống điều khiển bản gốc hoặc bản sao y chứng thực của chính hãng khi giao hàng"},{"item":"Tổ máy 80/88 kVA: Hệ thống kết nối điện áp ra và nạp ắc quy","quote":"Có nạp ắc quy gắn trên máy phát điện","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục V.1-V.3","requirement":"Cực đấu cấp nguồn cho phụ tải dùng cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 12, có nắp bảo vệ; dùng Aptomat 3 pha phù hợp công suất máy, bảo vệ quá tải và ngắn mạch; có nạp ắc quy gắn trên máy phát điện"},{"item":"ATS: Thương hiệu/Model, xuất xứ, năm sản xuất","quote":"Từ năm 2023 trở về sau","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục VI.1-VI.3","requirement":"Thương hiệu/model và xuất xứ do nhà thầu đề xuất; năm sản xuất từ năm 2023 trở về sau"},{"item":"ATS: Loại/kiểu tủ, số pha","quote":"3 pha/4 dây","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục VI.4, VI.5","requirement":"Loại treo tường, dạng khối chuyển đổi/đóng ngắt bằng motorised chuyên dụng; 3 pha/4 dây"},{"item":"ATS: Dòng điện định mức","quote":"- Dòng điện định mức: ≥ 150 A.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục VI.6","requirement":"≥ 150 A"},{"item":"ATS: Chức năng","quote":"- Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục VI.6","requirement":"Tự động khởi động máy phát khi lưới sự cố; tự động chuyển tải lưới sang máy phát và ngược lại; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; vỏ tủ sơn tĩnh điện dày >2mm; người dùng chỉnh được thời gian chờ lưới ổn định, thời gian đóng contactor lưới, contactor máy phát, thời gian làm nguội máy"},{"item":"Lắp đặt: Vận chuyển, lắp đặt, đấu nối, chạy thử","quote":"Cam kết đáp ứng","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục VIII.1-VIII.4","requirement":"Cam kết vận chuyển, lắp đặt đúng vị trí Chủ đầu tư chỉ định, đặt cân bằng an toàn; dây nguồn, tiếp đất, điều khiển đi trong ống nhựa; chạy thử tải và hướng dẫn vận hành có biên bản hai bên xác nhận"},{"item":"Lắp đặt: Tiếp đất","quote":null,"reference":"Chương V, mục 1.2.b, bảng 1, hạng mục VIII.5, VIII.6","requirement":"Trọn gói cọc đất mạ đồng >=1.2m và dây tiếp đất cho máy phát (cáp đồng 16mm2 bọc PVC); dây tiếp đất cho ATS (cáp đồng 16mm2 bọc PVC)"},{"item":"Lắp đặt: Cáp điện và cáp tín hiệu","quote":null,"reference":"Chương V, mục 1.2.b, bảng 1, hạng mục VIII.7, VIII.8","requirement":"Trọn gói dây cáp dẫn điện tiết diện 4x50 mm2 đấu nối vào máy phát và ATS; dây cáp tín hiệu đấu nối ATS với máy phát"},{"item":"Lắp đặt: Ống thoát khói và hệ thống thoát hơi nóng","quote":"Tối thiểu 1.5m.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục VIII.9, VIII.11","requirement":"Ống thoát khói ra khỏi phòng máy tối thiểu 1.5m; hệ thống thoát hơi nóng bằng tôn tráng kẽm dày ít nhất 1.2mm, có che mưa, chắn côn trùng, trọn gói (tùy theo trạm)"},{"item":"Lắp đặt: Nhiên liệu chạy thử, nhớt máy, nước giải nhiệt","quote":"50 lít","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục VIII.10, VIII.12, VIII.13","requirement":"Nhiên liệu chạy thử máy trong khoảng 2 giờ: 50 lít; nhớt máy và nước giải nhiệt đầy đủ theo máy"},{"item":"Chứng nhận xuất xứ, chất lượng (CO/CQ)","quote":"+ Đối với hàng hóa nhập khẩu đồng bộ nguyên máy: Giấy chứng nhận xuất xứ CO","reference":"Chương V, mục 1.2.a","requirement":"Hàng nhập khẩu đồng bộ nguyên máy: CO và CQ của tổ máy (bản gốc hoặc chứng thực công chứng). Hàng sản xuất/lắp ráp trong nước: ISO9001:2015, ISO 14001:2015, giấy chứng nhận xuất xưởng, CO và CQ cho động cơ, đầu phát, bảng điều khiển"},{"item":"Chất lượng hàng hóa","quote":null,"reference":"Chương V, mục 1.3.1","requirement":"Mới 100%, chưa sử dụng, sản xuất hoặc lắp ráp hoàn thiện từ năm 2024 trở về sau, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ"},{"item":"Bảo hành","quote":"- Địa điểm bảo hành: tại địa điểm lắp đặt.","reference":"Chương V, mục 1.3.4","requirement":"Tối thiểu 730 ngày kể từ ngày ký biên bản nghiệm thu đưa vào sử dụng, bảo hành tại địa điểm lắp đặt"},{"item":"Tiêu chuẩn viện dẫn","quote":"- TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.","reference":"Chương V, mục 1, phần tài liệu viện dẫn","requirement":"QCVN 19:2009/BTNMT/B (khí thải công nghiệp); TCVN 9729:2013 hoặc ISO 8528:2005 (tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông); TCVN 6627-9:2011 (IEC 60034-9:2007) (giới hạn mức ồn)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:46:49.596Z"}},"IB2400560998":{"u":"2026-11-03T05:44:07.377+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất 320kVA (dự phòng) và việc dùng ATS; không có thông số về động cơ, đầu phát, bộ điều khiển, điện áp/tần số/số pha, vỏ cách âm và độ ồn, bình nhiên liệu, dòng định mức ATS, cáp, năm sản xuất, CO/CQ riêng cho máy phát, bảo hành riêng hay tiêu chuẩn riêng.","Danh mục vật tư chính (mục III.3.b) không có máy phát điện hay ATS; chỉ có 'Tủ điện tổng' với quy cách 'Theo HSTK'. Thông số chi tiết nằm trong hồ sơ thiết kế bản vẽ thi công đính kèm E-HSMT, chưa có trong văn bản được cung cấp.","Gói thầu chủ yếu là thi công xây dựng; máy phát điện chỉ xuất hiện như một hạng mục trong phạm vi công trình."],"result":{"keyInfo":{"bidName":"Gói thầu số 12: Thi công xây dựng công trình phụ trợ (nhà trực ban, trạm bơm..., bể ngầm trạm xử lý nước thải..., trạm biến áp, nhà đặt máy phát điện), xây dựng hạ tầng kỹ thuật (trừ hệ thống điện ngoài nhà), hệ thống xử lý nước thải","notifyNo":"IB2400560998","generatorCapacity":"320 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng: Công suất và số lượng","quote":"bố trí 01 trạm biến áp công suất 560kVA và 01 máy phát điện dự phòng công suất 320kVA","reference":"Chương V, mục I.1.b (Nhà đặt máy phát điện dự phòng, trạm biến áp)","requirement":"01 máy phát điện dự phòng công suất 320kVA, bố trí trong nhà đặt máy phát điện cùng 01 trạm biến áp công suất 560kVA."},{"item":"Máy phát điện dự phòng: Nguồn điện cấp mạng ngoài","quote":"Sử dụng nguồn điện từ trạm biến áp xây mới\n560kVA và máy phát điện dự phòng có công suất 320kVA","reference":"Chương V, mục I.1.e (Cấp điện, chiếu sáng mạng ngoài)","requirement":"Sử dụng nguồn điện từ trạm biến áp xây mới 560kVA và máy phát điện dự phòng có công suất 320kVA."},{"item":"ATS: Chuyển đổi nguồn","quote":"việc chuyển đổi giữa 2\nnguồn điện được thực hiện bằng bộ tự động chuyển nguồn ATS","reference":"Chương V, mục I.1.e (Cấp điện, chiếu sáng mạng ngoài)","requirement":"Việc chuyển đổi giữa 2 nguồn điện (trạm biến áp và máy phát điện) được thực hiện bằng bộ tự động chuyển nguồn ATS. Văn bản không nêu dòng định mức của ATS."},{"item":"Máy phát điện dự phòng: Hạng mục xây dựng chứa máy","quote":"Nhà 01 tầng, diện tích sàn xây dựng 36,9m2; gồm 02 gian,\nbước gian 3,6m, nhịp 3,6m","reference":"Chương V, mục I.1.b","requirement":"Nhà 01 tầng, diện tích sàn xây dựng 36,9m2, gồm 02 gian, bước gian 3,6m, nhịp 3,6m; nền láng vữa xi măng mác 75 tạo phẳng; cửa kỹ thuật sử dụng cửa thép."},{"item":"Máy phát điện và thiết bị: Chất lượng, xuất xứ","quote":"Về chất lượng: là hàng mới 100%, đảm bảo theo đúng thiết kế","reference":"Chương V, mục III.3.a","requirement":"Vật tư, thiết bị là hàng mới 100%, đúng thiết kế, tuân thủ chủng loại, nhãn hiệu, xuất xứ theo hồ sơ yêu cầu; nhà thầu cung cấp hồ sơ, chứng chỉ chứng minh nguồn gốc, xuất xứ, chất lượng, chứng nhận bảo hành. Áp dụng chung cho thiết bị đưa vào công trình, không riêng máy phát điện."},{"item":"Máy phát điện và thiết bị: Chạy thử nghiệm thu","quote":"Nghiệm thu chạy thử không tải;\n+ Nghiệm thu chạy thử có tải.","reference":"Chương V, mục III.5","requirement":"Hệ thống điện phải chạy thử đơn động, liên động theo quy định pháp luật và được nghiệm thu chạy thử không tải và có tải."},{"item":"Máy phát điện và thiết bị: Thông số kỹ thuật theo thiết kế","quote":"đáp ứng đầy đủ đặc tính/thông số kỹ thuật theo thiết kế","reference":"Chương V, mục III.3.a và IV","requirement":"Thiết bị phải đáp ứng đầy đủ đặc tính/thông số kỹ thuật theo hồ sơ thiết kế được phê duyệt. Chương V không liệt kê máy phát điện, ATS hay tủ điện của máy phát trong danh mục vật tư chính; các thông số chi tiết (động cơ, đầu phát, tủ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, cáp, bảo hành, tiêu chuẩn) nằm trong hồ sơ thiết kế đính kèm, không có trong văn bản này."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:44:06.425Z"}},"IB2400561834":{"u":"2026-11-03T05:45:22.526+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - máy 20 kva-1 pha_FN v1.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu rõ bằng con số; văn bản chỉ liệt kê 4 địa điểm lắp đặt (TVT014, TVT052, DDO026, UMI032), nên có thể là 4 máy nhưng chưa xác nhận được.","Bảng thông số bị vỡ định dạng khi trích từ PDF, nên một số dòng quote chỉ là phần của câu nằm trên một dòng (xuất xứ G7 hoặc Việt Nam, khí thải, tốc độ khởi động, quá tải đầu phát).","Dòng nhiên liệu chạy thử ghi 'trong khoảng 2 60 lít' (có thể là 2 giờ, 60 lít); mục VII không xuất hiện trong bảng (đánh số nhảy từ VI sang VIII).","Các mục 'Nhà thầu đề xuất' (model, xuất xứ, dung tích xi lanh, kích thước, trọng lượng, dung tích dầu và nước làm mát) chưa có giá trị cụ thể trong hồ sơ."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2400561834","generatorCapacity":"20kVA liên tục (100% tải) / 22kVA dự phòng, 1 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 20kVA - Tổ máy: Công suất liên tục","quote":"≥ 20kVA","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.5","requirement":"Công suất liên tục (100% tải) ≥ 20kVA"},{"item":"Máy 20kVA - Tổ máy: Công suất dự phòng","quote":"≥ 22kVA","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.6","requirement":"Công suất dự phòng tối đa ≥ 22kVA"},{"item":"Máy 20kVA - Tổ máy: Số pha, số dây","quote":"1 pha, 2 dây.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.7","requirement":"1 pha, 2 dây"},{"item":"Máy 20kVA - Tổ máy: Điện áp/tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.8","requirement":"220-230V / 50Hz"},{"item":"Máy 20kVA - Tổ máy: Hệ số công suất","quote":"Cosφ = 1","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.9","requirement":"Cosφ = 1"},{"item":"Máy 20kVA - Tổ máy: Dao động điện áp/tần số đầu ra (không tải đến 100% tải)","quote":"≤ ±1%/1,5%","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.10","requirement":"≤ ±1% / 1,5%"},{"item":"Máy 20kVA - Tổ máy: Tình trạng và năm sản xuất","quote":"Mới 100%, sản xuất từ năm 2024 trở về sau.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.1 và I.4; mục 1.3.1","requirement":"Mới 100%, sản xuất từ năm 2024 trở về sau"},{"item":"Máy 20kVA - Tổ máy: Xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm nước G7 hoặc Việt","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.3","requirement":"Hàng hóa có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam"},{"item":"Máy 20kVA - Tổ máy: Thương hiệu (hàng sản xuất tại Việt Nam)","quote":null,"reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.2","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực"},{"item":"Máy 20kVA - Tổ máy: Chứng chỉ nhà sản xuất hoặc nhà thầu","quote":"ISO9001:2015; ISO 14001: 2015 còn hiệu lực","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.1","requirement":"ISO9001:2015; ISO 14001:2015 còn hiệu lực"},{"item":"Máy 20kVA - Tổ máy: Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT đối với bụi và các chất vô cơ; hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Máy 20kVA - Tổ máy: Điều kiện hoạt động","quote":"từ 0 đến 40oC và độ ẩm môi trường ≤ 80%","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%"},{"item":"Máy 20kVA - Tổ máy: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.11","requirement":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ; AVR tự điều chỉnh điện áp khi tải thay đổi; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy 20kVA - Tổ máy: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 68 dB(A)","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.12","requirement":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 68 dB(A)"},{"item":"Máy 20kVA - Tổ máy: Thùng nhiên liệu","quote":"≥ 85 lít","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.13-14","requirement":"Bằng thép sơn tĩnh điện, dung tích ≥ 85 lít"},{"item":"Máy 20kVA - Tổ máy: Tiêu thụ nhiên liệu 100% tải liên tục","quote":"≤ 7.5±0.5 lít/giờ, dòng điện ≥91A±0.5","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.15","requirement":"≤ 7.5±0.5 lít/giờ, dòng điện ≥91A±0.5"},{"item":"Máy 20kVA - Tổ máy: Tiêu thụ nhiên liệu 75% tải liên tục","quote":"≤ 5.4±0.5 lít/giờ, dòng điện ≥68A±0.5","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.16","requirement":"≤ 5.4±0.5 lít/giờ, dòng điện ≥68A±0.5"},{"item":"Máy 20kVA - Tổ máy: Tiêu thụ nhiên liệu 50% tải liên tục","quote":"≤ 4.2±0.5 lít/giờ, dòng điện ≥45.5A±0.5","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.17","requirement":"≤ 4.2±0.5 lít/giờ, dòng điện ≥45.5A±0.5"},{"item":"Máy 20kVA - Tổ máy: Tiêu thụ nhiên liệu 25% tải liên tục","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.18","requirement":"Nhà thầu đề xuất"},{"item":"Máy 20kVA - Tổ máy: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.19","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Máy 20kVA - Tổ máy: Thời gian chạy liên tục ở 100% công suất liên tục","quote":"≥ 10 giờ.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.20","requirement":"≥ 10 giờ"},{"item":"Máy 20kVA - Tổ máy: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.21","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng, trong khoảng thời gian hoạt động 06 giờ chạy máy liên tục"},{"item":"Máy 20kVA - Tổ máy: Khả năng khởi động","quote":"vòng ≤30s.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.22","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng ≤30s"},{"item":"Máy 20kVA - Vỏ cách âm","quote":"≥ 2mm, chế tạo thành các module, tháo lắp dễ dàng,","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.23","requirement":"Vỏ thép sơn tĩnh điện, đặt ngoài trời, độ dày vỏ cách âm ≥ 2mm, chế tạo thành các module; vật liệu chống ồn là cao su non chống cháy hoặc mút giảm âm chống cháy; máy liên kết với khung bằng cao su chống rung; phần điều khiển có cửa kính, cánh cửa có khóa an toàn và gioăng làm kín"},{"item":"Máy 20kVA - Vỏ cách âm: Cấp bảo vệ vỏ ngoài","quote":"Cấp bảo vệ vỏ ngoài: IP23 (Cung cấp chứng nhận","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.23","requirement":"IP23, có chứng nhận kiểm định của bên thứ 3 cho model chào thầu đáp ứng tiêu chuẩn ≥IP23"},{"item":"Máy 20kVA - Khung bệ máy","quote":"có độ dày ≥3mm chất lượng cao, được sơn tĩnh điện.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.24","requirement":"Khung dập và hàn bằng thép chữ U, I hoặc V dày ≥3mm, sơn tĩnh điện; có đế cao su giảm chấn, cao su giảm chấn giữa khung với chân động cơ và đầu phát"},{"item":"Máy 20kVA - Tổ máy: Kích thước (Dài x Rộng x Cao) và trọng lượng khô (gồm vỏ máy, ắc quy)","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.25-26","requirement":"Nhà thầu đề xuất, phải phù hợp phòng máy và công tác vận chuyển, lắp đặt"},{"item":"Máy 20kVA - Tổ máy: Két nước","quote":"Bằng đồng","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.27","requirement":"Bằng đồng"},{"item":"Máy 20kVA - Tổ máy: Bảng thông số đặc trưng và tài liệu kèm theo","quote":null,"reference":"Chương V, mục 1.2.b, bảng 1, hạng mục I.1","requirement":"Mỗi máy có bảng thông số gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng; kèm tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt) và hướng dẫn vận hành (Tiếng Việt)"},{"item":"Máy 20kVA - Động cơ: Thương hiệu/Model","quote":"Thương hiệu có xuất xứ từ các nước G7.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.1","requirement":"Thương hiệu có xuất xứ từ các nước G7; model nhà thầu đề xuất"},{"item":"Máy 20kVA - Động cơ: Xuất xứ, năm sản xuất","quote":"Năm 2023 trở về sau","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.2-3","requirement":"Xuất xứ nhà thầu đề xuất; năm sản xuất 2023 trở về sau"},{"item":"Máy 20kVA - Động cơ: Loại động cơ","quote":"Diesel 4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.4, II.11","requirement":"Diesel 4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp"},{"item":"Máy 20kVA - Động cơ: Số xi lanh, dung tích xi lanh","quote":"≥4","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.5-6","requirement":"Số xi lanh ≥4; dung tích xi lanh nhà thầu đề xuất"},{"item":"Máy 20kVA - Động cơ: Công suất định mức Net tại 1500 vòng/phút","quote":"≥ 28kW","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.7","requirement":"≥ 28kW"},{"item":"Máy 20kVA - Động cơ: Công suất dự phòng Net tại 1500 vòng/phút","quote":"≥ 32kW","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.8","requirement":"≥ 32kW"},{"item":"Máy 20kVA - Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.9","requirement":"1500 vòng/phút"},{"item":"Máy 20kVA - Động cơ: Khởi động và ắc quy","quote":"≥ 70Ah, loại kín khí","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.12-13","requirement":"Khởi động điện 12VDC; ắc quy khởi động ≥ 70Ah, loại kín khí"},{"item":"Máy 20kVA - Động cơ: Điều tốc, sấy động cơ","quote":"Điện tử hoặc Cơ khí","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.14-15","requirement":"Điều tốc điện tử hoặc cơ khí; có sấy động cơ"},{"item":"Máy 20kVA - Động cơ: Hệ thống lọc, bôi trơn, làm mát","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.16-20","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế; bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc; làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, quạt gió đầu trục; dung tích dầu bôi trơn và nước làm mát nhà thầu đề xuất"},{"item":"Máy 20kVA - Động cơ: Cảm biến và cơ cấu chuyển động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục II.21-22","requirement":"Cảm biến áp suất dầu bôi trơn, cảm biến nhiệt độ nước; truyền động trực tiếp bằng khớp nối đồng trục"},{"item":"Máy 20kVA - Đầu phát: Thương hiệu/Model, xuất xứ, năm sản xuất","quote":"Thương hiệu có xuất xứ từ nhóm các nước G7.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục III.1-3","requirement":"Thương hiệu có xuất xứ từ nhóm các nước G7; model và xuất xứ nhà thầu đề xuất; năm sản xuất 2023 trở về sau"},{"item":"Máy 20kVA - Đầu phát: Điện áp, pha, tần số, hệ số công suất","quote":"220-230 VAC","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục III.4-6, III.8","requirement":"Điện áp ra 220-230 VAC, 1 pha 2 dây, 50 Hz, cos phi 1"},{"item":"Máy 20kVA - Đầu phát: Dao động điện áp/tần số đầu ra","quote":"≤ ± 1%/ ± 1.5%","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục III.7","requirement":"≤ ± 1% / ± 1.5%"},{"item":"Máy 20kVA - Đầu phát: Công suất liên tục tại 40oC, Class H","quote":"≥ 20 KVA","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục III.9","requirement":"≥ 20 KVA"},{"item":"Máy 20kVA - Đầu phát: Công suất dự phòng tại 40oC, Class H","quote":"≥ 21.5 kVA","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục III.10","requirement":"≥ 21.5 kVA"},{"item":"Máy 20kVA - Đầu phát: Khả năng quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục III.11","requirement":"≥ 2250 vòng"},{"item":"Máy 20kVA - Đầu phát: Kích từ và AVR","quote":"Tự kích từ, không chổi than, từ trường quay đồng bộ","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục III.12-13","requirement":"Tự kích từ, không chổi than, từ trường quay đồng bộ; AVR tự động điều chỉnh khi tải thay đổi"},{"item":"Máy 20kVA - Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục III.14","requirement":"Tối thiểu cấp H"},{"item":"Máy 20kVA - Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục III.15","requirement":"≥ IP23"},{"item":"Máy 20kVA - Đầu phát: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 88%","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục III.16","requirement":"≥ 88%"},{"item":"Máy 20kVA - Đầu phát: Khả năng quá tải","quote":"110% công suất định mức trong vòng 1 giờ cho mỗi 6","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục III.17","requirement":"110% công suất định mức trong vòng 1 giờ cho mỗi 6 giờ hoạt động"},{"item":"Máy 20kVA - Đầu phát: Kết cấu, làm mát, tốc độ","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục III.18-20","requirement":"Một ổ trục, tự bôi trơn; làm mát trực tiếp bằng quạt li tâm; tốc độ quay 1500 rpm"},{"item":"Máy 20kVA - Bộ điều khiển: Thương hiệu/Model, xuất xứ, năm sản xuất","quote":"Thương hiệu có xuất xứ từ nhóm các nước G7.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục IV.1-3","requirement":"Thương hiệu có xuất xứ từ nhóm các nước G7; model và xuất xứ nhà thầu đề xuất; năm sản xuất 2023 trở về sau"},{"item":"Máy 20kVA - Bộ điều khiển: Loại bảng điều khiển, màn hình, nhiệt độ hoạt động, cấp bảo vệ","quote":"≥ IP65","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục IV.8-11","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD, nhiệt độ hoạt động từ -30oC đến 70oC, cấp bảo vệ ≥ IP65"},{"item":"Máy 20kVA - Bộ điều khiển: Chế độ vận hành và khởi động","quote":"Chức năng AMF","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục IV.4-7","requirement":"Có ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm trên bảng điều khiển hoặc ổ khóa đề khi bảng điều khiển sự cố; có nút RUN/START, OFF/STOP, AUTO, chuyển trang, đèn LED trạng thái, kết nối PC, chức năng AMF, nút dừng khẩn cấp; có đèn báo máy phát"},{"item":"Máy 20kVA - Bộ điều khiển: Đo lường hiển thị trên màn hình LCD","quote":null,"reference":"Chương V, mục 1.2.b, bảng 1, hạng mục IV.12","requirement":"Phát điện: điện áp, tần số, dòng điện, công suất (kW), hệ số công suất; động cơ: tốc độ, điện áp ắc quy, nhiệt độ nước làm mát, điện áp bộ sạc ắc quy, mức nhiên liệu (%)"},{"item":"Máy 20kVA - Bộ điều khiển: Bảo vệ dừng máy tự động và cảnh báo","quote":null,"reference":"Chương V, mục 1.2.b, bảng 1, hạng mục IV.13-15","requirement":"Bảo vệ dừng máy và cảnh báo gồm áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, lỗi khởi động, tốc độ động cơ cao/thấp, lỗi sạc ắc quy, điện ắc quy cao/thấp, điện áp và tần số máy phát cao/thấp, quá tải/quá dòng/ngắn mạch, mức nhiên liệu thấp, nút dừng khẩn cấp đóng"},{"item":"Máy 20kVA - Bộ điều khiển: Giao diện kết nối bộ ATS và catalogue","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục IV.16-17","requirement":"Máy có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới; cam kết có bản gốc hoặc bản sao y chứng thực của chính hãng catalogue bảng điều khiển, sơ đồ kết nối hệ thống điều khiển khi giao hàng"},{"item":"Máy 20kVA - Kết nối điện áp ra và nạp ắc quy","quote":"Có nạp ắc quy gắn trên máy phát điện","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục V.1-3","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; dùng Aptomat 1 pha dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch; có nạp ắc quy gắn trên máy phát điện"},{"item":"Máy 20kVA - ATS: Thương hiệu/Model, xuất xứ, năm sản xuất","quote":"Từ năm 2023 trở về sau","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục VI.1-3","requirement":"Thương hiệu/model và xuất xứ nhà thầu đề xuất; năm sản xuất từ năm 2023 trở về sau"},{"item":"Máy 20kVA - ATS: Loại/kiểu tủ, số pha/dây","quote":"Loại treo tường.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục VI.4-5","requirement":"Loại treo tường, dạng khối chuyển đổi/đóng ngắt bằng motorised chuyên dụng; 1 pha/2 dây"},{"item":"Máy 20kVA - ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 100 A.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục VI.6","requirement":"≥ 100 A"},{"item":"Máy 20kVA - ATS: Chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục VI.6","requirement":"Tự động khởi động máy phát khi điện lưới có sự cố; tự động chuyển tải giữa điện lưới và máy phát khi mất/có điện; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ hoạt động; chỉnh được thời gian chờ điện lưới ổn định, thời gian đóng contactor điện lưới, thời gian đóng contactor máy phát, thời gian làm nguội máy"},{"item":"Máy 20kVA - ATS: Vỏ tủ","quote":"dày >2mm","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục VI.6","requirement":"Sơn tĩnh điện, khung chắc chắn, dày >2mm"},{"item":"Máy 20kVA - Lắp đặt: Tiếp đất","quote":"Cọc đất mạ đồng","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục VIII.5-6","requirement":"Cọc đất mạ đồng ≥1.2m; dây tiếp đất cho máy phát và cho ATS là cáp đồng 16mm2 bọc PVC; trọn gói"},{"item":"Máy 20kVA - Lắp đặt: Cáp nguồn và cáp tín hiệu","quote":"2x25 mm2","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục VIII.3, VIII.7-8","requirement":"Dây cáp dẫn điện tiết diện 2x25 mm2 đấu nối điện vào máy phát và ATS; dây cáp tín hiệu đấu nối ATS với máy phát; trọn gói; đấu nối dây nguồn, tiếp đất, điều khiển đi trong ống nhựa"},{"item":"Máy 20kVA - Lắp đặt: Ống thoát khói và thoát hơi nóng","quote":"Tối thiểu 1.5m.","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục VIII.9, VIII.11","requirement":"Ống thoát khói ra khỏi phòng máy tối thiểu 1.5m; hệ thống thoát hơi nóng bằng tôn tráng kẽm dày ít nhất 1.2mm, có che mưa, chắn côn trùng, trọn gói (tùy theo trạm)"},{"item":"Máy 20kVA - Lắp đặt: Vận chuyển, đặt máy, chạy thử, vật tư kèm theo","quote":"60 lít","reference":"Chương V, mục 1.2.b, bảng 1, hạng mục VIII.1-4, VIII.10, VIII.12-13","requirement":"Vận chuyển và lắp đặt đúng vị trí Chủ đầu tư chỉ định, đặt cân bằng an toàn; nhiên liệu chạy thử khoảng 2 giờ là 60 lít; nhớt máy và nước giải nhiệt đầy đủ theo máy; chạy thử tải và hướng dẫn vận hành có biên bản xác nhận của nhân viên kỹ thuật hai bên"},{"item":"Máy 20kVA - Tài liệu xuất xứ, chất lượng: CO/CQ","quote":"Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ","reference":"Chương V, mục 1.2.a","requirement":"Hàng sản xuất trong nước (nhà thầu là nhà sản xuất hoặc lắp ráp): ISO9001:2015, ISO 14001:2015, giấy chứng nhận xuất xưởng, CO và CQ cho động cơ, đầu phát, bảng điều khiển; hàng nhập khẩu đồng bộ nguyên máy: CO và CQ của tổ máy"},{"item":"Máy 20kVA - Tiêu chuẩn áp dụng","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động","reference":"Chương V, mục 1.1 (Tài liệu viện dẫn, tham chiếu)","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông; TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn; QCVN 19:2009/BTNMT về khí thải công nghiệp"},{"item":"Máy 20kVA - Bảo hành","quote":"sản phẩm được bảo hành tối thiểu 730 ngày kể từ ngày","reference":"Chương V, mục 1.3.4","requirement":"Bảo hành hàng hóa tối thiểu 730 ngày kể từ ngày ký biên bản nghiệm thu đưa vào sử dụng, tại địa điểm lắp đặt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:45:21.937Z"}},"IB2400562787":{"u":"2026-11-03T23:50:00.447+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - TTVHTC.pdf, Yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản là bản OCR nên có nhiều lỗi chính tả. Các trích dẫn được giữ nguyên theo văn bản.","Số lượng tổ máy phát điện không được nêu rõ. Dòng 'Máy phat điện ba | 1 pha 50KVA/55 kVA' bị lỗi OCR nên không xác định được số lượng và mặc định coi là 1 tổ máy.","Các nội dung không được nêu: hãng và xuất xứ động cơ, mức ồn dB, dung tích bồn dầu, tiêu chuẩn khí thải. Hạng mục số 5 (giá tải trọng di động) bị lỗi bố cục, không chắc gắn với tổ máy phát điện.","Các nhóm thiết bị âm thanh, ánh sáng, bộ truyền tín hiệu, bàn trộn, màn hình... không phải máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"gói thầu số 01: Mua sắm thiết bị âm thanh, sánh sáng, máy phát điện, thiết bị chuyên dùng phục vụ cho công tác tuyên truyền các hoạt động chào mừng kỷ niệm 70 năm thành lập Đảng bộ huyện (28/9/1955-28/9/2025) và thành lập huyện Tủa Chùa (18/10/1955-18/10/2025)","notifyNo":"IB2400562787","generatorCapacity":"50/55 kVA (liên tục/dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 50/55 kVA: Công suất","quote":"Công suất liên tục/dự phòng 50/55 kVA","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"Công suất liên tục 50 kVA, dự phòng 55 kVA. Công suất tối đa (standby) 56 kW."},{"item":"Tổ máy phát điện 50/55 kVA: Công suất tối đa (standby)","quote":"Công suất tối da (standby) 56kw","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"56 kW"},{"item":"Tổ máy phát điện 50/55 kVA: Tiêu chuẩn","quote":"Tiêu chuẩn ISO 9001:2015, CE Certificate","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"ISO 9001:2015, CE Certificate"},{"item":"Tổ máy phát điện 50/55 kVA: Điện áp","quote":"Điện áp 230/400","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"230/400 V, 3 pha - 4 dây"},{"item":"Tổ máy phát điện 50/55 kVA: Tần số, vòng quay","quote":"Tần số, vòng quay 50Hz/ 1500(vg/ph)","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"50 Hz, 1500 vòng/phút"},{"item":"Tổ máy phát điện 50/55 kVA: Hệ số công suất","quote":"Hệ số công suất 0.8","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"0.8"},{"item":"Tổ máy phát điện 50/55 kVA: Độ ổn định điện áp","quote":"Độ ồn định điện áp <1%","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"Nhỏ hơn 1% (phần đầu phát ghi ±1%)"},{"item":"Tổ máy phát điện 50/55 kVA: Mức tiêu hao nhiên liệu","quote":"Mức tiêu hao nhiên liệu (lít/giờ)","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"Lít/giờ: 6.4 ở 50% tải, 9.6 ở 75% tải, 12.8 ở 100% tải"},{"item":"Tổ máy phát điện 50/55 kVA: Kích thước máy có vỏ","quote":"Kích thước máy vỏ DxRxC = 2400x930x1450 mm","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"DxRxC = 2400x930x1450 mm"},{"item":"Tổ máy phát điện 50/55 kVA: Trọng lượng","quote":"Trọng lượng máy 930 kg","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"930 kg"},{"item":"Tổ máy phát điện 50/55 kVA: Vỏ chống ồn","quote":"Vỏ chống ồn: Nhập khẩu đồng bộ theo máy.","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"Vỏ chống ồn nhập khẩu đồng bộ theo máy. Mức ồn (dB) không được nêu."},{"item":"Tổ máy phát điện 50/55 kVA: Loại vỏ","quote":"Loại vỏ sơn tĩnh điện đủ điều kiện hoạt động ngoài trời.","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"Vỏ sơn tĩnh điện, đủ điều kiện hoạt động ngoài trời"},{"item":"Tổ máy phát điện 50/55 kVA: Động cơ - chủng loại","quote":"Chung loại động cơ Động co Diesel 4 thì JE493ZLDC-02 làm mát","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"Động cơ Diesel 4 thì, model JE493ZLDC-02, làm mát bằng két nước kết hợp quạt gió đầu trục. Hãng và xuất xứ động cơ không được nêu."},{"item":"Tổ máy phát điện 50/55 kVA: Động cơ - vòng quay","quote":"Vòng quay 1500 vø/ph","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện 50/55 kVA: Động cơ - nạp gió","quote":"Nạp gió Turbo tăng áp","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"Turbo tăng áp"},{"item":"Tổ máy phát điện 50/55 kVA: Động cơ - phun nhiên liệu","quote":"Phun nhién liéu Bom két hop kim phun","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"Bơm kết hợp kim phun"},{"item":"Tổ máy phát điện 50/55 kVA: Động cơ - số xy lanh","quote":"Số xy lanh 4 xy lanh, xếp thing hàng","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"4 xy lanh, xếp thẳng hàng"},{"item":"Tổ máy phát điện 50/55 kVA: Động cơ - dung tích xy lanh","quote":"Dung tích xy lanh (lit) 2,771","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"2,771 lít"},{"item":"Tổ máy phát điện 50/55 kVA: Động cơ - đường kính xy lanh x hành trình piston","quote":"Đường kính xy lanh x hành trình Piston 93 x 102 mm","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"93 x 102 mm"},{"item":"Tổ máy phát điện 50/55 kVA: Động cơ - tỷ số nén","quote":"Tỷ số nén 18.2:1","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"18.2:1"},{"item":"Tổ máy phát điện 50/55 kVA: Động cơ - điều tốc","quote":"Điều tốc Cơ khí","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"Cơ khí"},{"item":"Tổ máy phát điện 50/55 kVA: Động cơ - quá tốc độ","quote":"Quá tốc độ 2250 RPM","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"2250 RPM"},{"item":"Tổ máy phát điện 50/55 kVA: Động cơ - hệ thống khởi động","quote":"Hệ thống khởi động Motor khởi động 12/24V","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"Motor khởi động 12/24V"},{"item":"Tổ máy phát điện 50/55 kVA: Đầu phát - hãng, xuất xứ","quote":"Đầu phát: Hiệu Leroy Somer - Pháp, sản xuất tại nhà máy Leroy","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"Hiệu Leroy Somer - Pháp, sản xuất tại nhà máy Leroy Somer - China. Hãng sản xuất Leroy Somer."},{"item":"Tổ máy phát điện 50/55 kVA: Đầu phát - kiểu và AVR","quote":"Kiểu đầu phát Tự động kích từ, không chồi than, tự động điều","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"Tự động kích từ, không chổi than, tự động điều chỉnh điện áp"},{"item":"Tổ máy phát điện 50/55 kVA: Đầu phát - điện áp","quote":"Điện áp 230/400V","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"230/400V"},{"item":"Tổ máy phát điện 50/55 kVA: Đầu phát - số pha, dây","quote":"Số pha - Dây 3 pha - 4 dây","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"3 pha - 4 dây"},{"item":"Tổ máy phát điện 50/55 kVA: Đầu phát - tần số","quote":"Tần số dòng điện 50 Hz","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"50 Hz"},{"item":"Tổ máy phát điện 50/55 kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện H","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"Cấp H"},{"item":"Tổ máy phát điện 50/55 kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ IP23","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"IP23"},{"item":"Tổ máy phát điện 50/55 kVA: Phụ kiện kèm theo - ắc quy","quote":"Bộ ắc quy khởi động, bộ xạc bù cho ắc quy","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"Bộ ắc quy khởi động, bộ xạc bù cho ắc quy"},{"item":"Tổ máy phát điện 50/55 kVA: Bồn dầu","quote":"Bồn dầu đáy máy","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"Bồn dầu đáy máy. Dung tích không được nêu."},{"item":"Tổ máy phát điện 50/55 kVA: Tủ bảo vệ đầu cực","quote":"Tủ bảo vệ đâu cực","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"Có tủ bảo vệ đầu cực"},{"item":"Tổ máy phát điện 50/55 kVA: Bộ giảm thanh","quote":"Po giảm thanh","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện","requirement":"Có bộ giảm thanh"},{"item":"Tổ máy phát điện 50/55 kVA: Bộ điều khiển","quote":"Chung loại hệ thống điều khiến :Kỹ thuật số, màn hình hiền thị","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện, mục 2 Bộ điều khiển","requirement":"Hệ thống điều khiển kỹ thuật số, màn hình hiển thị LCD"},{"item":"Tổ máy phát điện 50/55 kVA: Bộ điều khiển - thông số hiển thị","quote":"Hiển thị thông số : Điện áp (V) Dòng điện (A) 3 pha","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện, mục 2 Bộ điều khiển","requirement":"Điện áp (V), dòng điện (A) 3 pha, hệ số công suất 3 pha, số giờ vận hành (h), áp suất dầu bôi trơn, mức nhiên liệu, nhiệt độ nước làm mát động cơ, công suất kW, kVA, kWh, lịch sử cảnh báo (lưu các cảnh báo bảo vệ), điện áp ắc quy"},{"item":"Tổ máy phát điện 50/55 kVA: Bộ điều khiển - chức năng cảnh báo","quote":"Chức năng cảnh báo : Vượt tốc","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện, mục 2 Bộ điều khiển","requirement":"Vượt tốc, nhiệt độ nước làm mát cao, áp suất dầu bôi trơn thấp, tần số cao/thấp, mức nhiên liệu thấp, nút dừng khẩn cấp đóng, điện áp cao/thấp, quá tải"},{"item":"Tổ máy phát điện 50/55 kVA: ATS - dòng làm việc","quote":"Dòng làm việc 65A-3P, 3 pha - 4 dây, tân số 50 Hz, điện áp","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện, mục 3 Tủ ATS","requirement":"Contactor (MC) hoặc bộ chuyển nguồn ATS: dòng làm việc 65A-3P, 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V"},{"item":"Tổ máy phát điện 50/55 kVA: ATS - bộ chuyển nguồn","quote":"Bộ tự động chuyền nguồn dùng 2 bộ khởi động từ (Contactor) hãng","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện, mục 3 Tủ ATS","requirement":"Bộ tự động chuyển nguồn dùng 2 bộ khởi động từ (Contactor) hãng LS Hàn Quốc, MC-65a 2a2b"},{"item":"Tổ máy phát điện 50/55 kVA: ATS - dòng điện định mức","quote":"Dòng điện định mức : 65A","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện, mục 3 Tủ ATS","requirement":"65A. Điện áp hoạt động 380V/50Hz. Số cực 3P 4P. Điện áp điều khiển 220 VAC. Có tiếp điểm phụ."},{"item":"Tổ máy phát điện 50/55 kVA: ATS - chức năng chuyển nguồn","quote":"Tự động chuyên sang nguồn dự phòng khi mat hoac lỗi nguồn","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện, mục 3 Tủ ATS","requirement":"Tự động chuyển sang nguồn dự phòng khi mất hoặc lỗi nguồn chính. Tự động chuyển về nguồn chính khi nguồn chính phục hồi và phát tín hiệu tắt máy phát điện."},{"item":"Tổ máy phát điện 50/55 kVA: ATS - bảo vệ","quote":"Bảo vệ thấp áp, cao áp, mat pha, ngược pha, mất trung tính, sai tin","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện, mục 3 Tủ ATS","requirement":"Bảo vệ thấp áp, cao áp, mất pha, ngược pha, mất trung tính, sai tần số"},{"item":"Tổ máy phát điện 50/55 kVA: ATS - vỏ tủ và bộ sạc","quote":"Bộ sạc ắc quy tự động 12V/24V; tự động ngắt khi bình day","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện, mục 3 Tủ ATS","requirement":"Vỏ thép sơn tĩnh điện, khóa bật, mẫu ghi, sàn, 1 hoặc 2 lớp cánh. Bộ sạc ắc quy tự động 12V/24V, tự động ngắt khi bình đầy."},{"item":"Tổ máy phát điện 50/55 kVA: Dây cáp nguồn chuyên dụng","quote":"Dây cáp nguồn 3x16 +1x10 có ruột dẫn được bện vặn xoắn từ","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện, mục 4 Dây cáp nguồn","requirement":"Cáp 3x16 + 1x10, 4 lõi (1 lõi trung tính nhỏ hơn), ruột đồng bện xoắn ủ mềm khí trơ, cách điện XLPE chịu nhiệt 90 độ C, vỏ PVC chịu nhiệt 60 độ C"},{"item":"Tổ máy phát điện 50/55 kVA: Dây cáp nguồn - tiêu chuẩn","quote":"TCVN 5935 — 1995","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện, mục 4 Dây cáp nguồn","requirement":"TCVN 5935 — 1995"},{"item":"Tổ máy phát điện 50/55 kVA: Dây cáp nguồn - bảo hành","quote":"Bảo hành: 12 tháng","reference":"Chương V, mục 1.2.2, nhóm I - Máy phát điện, mục 4 Dây cáp nguồn","requirement":"12 tháng"},{"item":"Giá tải trọng di động chuyên dụng (chưa rõ có gắn với tổ máy phát điện): Tải trọng","quote":null,"reference":"Chương V, mục 1.2.2, nhóm I, mục 5","unverified":true,"requirement":"1500 kg, bánh chịu lực, có đai khóa, có móc kéo, thép gia cường sơn tĩnh điện"},{"item":"Giá tải trọng di động chuyên dụng (chưa rõ có gắn với tổ máy phát điện): Kích thước","quote":"Kích thước : DxRxC 2500x1200x1700 mm","reference":"Chương V, mục 1.2.2, nhóm I, mục 5","requirement":"DxRxC 2500x1200x1700 mm"},{"item":"Tổ máy phát điện: Phạm vi lắp đặt","quote":"Chi phí Cau hạ máy, đưa vào vi trí lắp đặt (máy đề ngoài trời) đối với","reference":"Chương V, mục 1.2.2, nhóm VI - Vận chuyển lắp đặt, setup, chuyển giao hệ thống","requirement":"Chi phí cẩu hạ máy, đưa vào vị trí lắp đặt (máy để ngoài trời) đối với tổ máy phát"},{"item":"Hàng hóa chung (gồm tổ máy phát điện): Mới và năm sản xuất","quote":"Đảm bảo mới 100% và được sản","reference":"Chương V, mục 1.2.1","requirement":"Mới 100%, sản xuất từ năm 2023 trở lại đây"},{"item":"Hàng hóa chung (gồm tổ máy phát điện): CO/CQ","quote":"chứng nhận chất lượng (C/Q) đối với hàng hóa nhập khẩu và phiếu xuất xưởng của nhà sản","reference":"Chương V, mục 1.2.1","requirement":"Có C/O, C/Q đối với hàng nhập khẩu; phiếu xuất xưởng của nhà sản xuất đối với hàng trong nước"},{"item":"Hàng hóa chung (gồm tổ máy phát điện): Bảo hành","quote":"tối thiểu 12 tháng kể từ ngày nghiệm thu đưa","reference":"Yeu cau ky thuat.pdf, Mục 3, tiêu chí 3","requirement":"Bảo hành theo tiêu chuẩn nhà sản xuất, tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:49:59.439Z"}},"IB2400563426":{"u":"2026-11-03T05:43:58.71+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5.Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Hãng, mã hiệu và xuất xứ của động cơ, đầu phát, bộ điều khiển do nhà thầu đề xuất (cột 'Mã hiệu / Xuất xứ nhà thầu đề xuất'), văn bản không nêu cụ thể.","Văn bản không nêu dung tích bình nhiên liệu của máy 70 KVA bằng lít, chỉ yêu cầu chạy tối thiểu 8h ở tải 100%.","Phần A.III bảng đánh số hai dòng '15' (thiếu số 14); đã ghi tham chiếu theo thứ tự xuất hiện.","Văn bản không nêu thông số cấp ATS cho máy 8,5 KVA ngoài khả năng kết nối."],"result":{"keyInfo":{"bidName":"Mua máy phát điện","notifyNo":"IB2400563426","generatorCapacity":"10 x 8,5 KVA (1 pha) và 1 x 70 KVA (3 pha), chạy dầu diesel"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng, loại máy (chung)","quote":"Trang bị mới 10 máy phát điện công suất 8,5 KVA - 1pha chạy dầu diesel và 01 máy phát điện 70KVA – 3 pha chạy dầu diesel","reference":"Chương V, Mục 1 (Giới thiệu chung)","requirement":"Trang bị mới 10 máy phát điện 8,5 KVA 1 pha và 01 máy phát điện 70 KVA 3 pha, chạy dầu diesel"},{"item":"Phần A - Máy 8,5 KVA: Cấu hình tổ máy","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, hệ thống điều khiển và vỏ chống ồn","reference":"Chương V, mục 1.2.3, A.I.2","requirement":"Tổ máy diesel đồng bộ gồm động cơ, đầu phát, hệ thống điều khiển và vỏ chống ồn; thông tin phải có trên website hãng sản xuất tổ máy"},{"item":"Phần A - Máy 8,5 KVA: Tình trạng máy","quote":"Máy mới 100%, có chứng nhận nguồn gốc và chất lượng khi giao hàng","reference":"Chương V, mục 1.2.3, A.I.3","requirement":"Máy mới 100%, có chứng nhận nguồn gốc và chất lượng khi giao hàng"},{"item":"Phần A - Máy 8,5 KVA: Năm sản xuất","quote":"Năm 2024","reference":"Chương V, mục 1.2.3, A.I.4","requirement":"Năm 2024"},{"item":"Phần A - Máy 8,5 KVA: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ","reference":"Chương V, mục 1.2.3, A.II.1","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ, vận hành bằng phím bấm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ, điều chỉnh điện áp tự động bằng AVR; kèm bộ sạc ắc quy, ắc quy kín khí"},{"item":"Phần A - Máy 8,5 KVA: Công suất định mức","quote":"≥ 8,5kW / 8,5KVA","reference":"Chương V, mục 1.2.3, A.II.6","requirement":"≥ 8,5kW / 8,5KVA"},{"item":"Phần A - Máy 8,5 KVA: Công suất tối đa","quote":"≥ 9,35kW / 9,35KVA","reference":"Chương V, mục 1.2.3, A.II.7","requirement":"≥ 9,35kW / 9,35KVA"},{"item":"Phần A - Máy 8,5 KVA: Hệ số công suất","quote":"Hệ số công suất (Cos φ)","reference":"Chương V, mục 1.2.3, A.II.5","requirement":"Cos φ bằng 1"},{"item":"Phần A - Máy 8,5 KVA: Điện áp, số pha, tần số","quote":"220-230V","reference":"Chương V, mục 1.2.3, A.II.8-10","requirement":"Điện áp định mức 220-230V, 1 pha, tần số 50Hz"},{"item":"Phần A - Máy 8,5 KVA: Nhiên liệu, bình nhiên liệu","quote":"≥ 40 lít","reference":"Chương V, mục 1.2.3, A.II.11-13","requirement":"Nhiên liệu diesel; dung tích bình nhiên liệu ≥ 40 lít; vận hành liên tục tại 100% tải định mức ≥ 12 giờ"},{"item":"Phần A - Máy 8,5 KVA: Kích thước, trọng lượng","quote":"≤ 1600 x 740 x 825 mm","reference":"Chương V, mục 1.2.3, A.II.14-15","requirement":"Kích thước (dài x rộng x cao) ≤ 1600 x 740 x 825 mm; trọng lượng (gồm ắc quy, dầu bôi trơn, nước làm mát) ≤ 600 kg"},{"item":"Phần A - Máy 8,5 KVA: Khởi động, quá tải","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s","reference":"Chương V, mục 1.2.3, A.II.4, A.II.16-17","requirement":"Khởi động điện; khởi động từ 0% tải lên 100% trong vòng 30s; chạy 1 giờ ở chế độ công suất dự phòng trong 12 giờ hoạt động bất kỳ"},{"item":"Phần A - Máy 8,5 KVA: Độ ồn","quote":"≤ 68 dB(A).","reference":"Chương V, mục 1.2.3, A.II.18","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 68 dB(A)"},{"item":"Phần A - Máy 8,5 KVA: Vỏ máy và khung bệ","quote":"Máy có bố trí móc cẩu trên nóc vỏ máy","reference":"Chương V, mục 1.2.3, A.II.2-3","requirement":"Vỏ giảm ồn, sơn tĩnh điện, đặt ngoài trời, có khóa, móc cẩu trên nóc, ống pô giảm thanh trong vỏ, nắp tháo nhanh đổ nước làm mát, ống dẫn dầu thải ra ngoài vỏ; khung chịu lực, chống rung, có đế cao su giảm chấn"},{"item":"Phần A - Máy 8,5 KVA: Động cơ - kiểu, cấu tạo","quote":"Diesel 4 thì","reference":"Chương V, mục 1.2.3, A.III.2-6, 9","requirement":"Diesel 4 thì, phun nhiên liệu trực tiếp, tỷ số nén ≥ 18:1, số xi lanh ≥ 3, dung tích xi lanh ≥ 1.532 lít, làm mát bằng nước"},{"item":"Phần A - Máy 8,5 KVA: Động cơ - tốc độ, tiêu thụ nhiên liệu","quote":"Tại 100% tải: ≤ 3,2 lít/giờ","reference":"Chương V, mục 1.2.3, A.III.8, 10","requirement":"Tốc độ 1500 vòng/phút; mức tiêu thụ ở công suất liên tục 8,5kW: 100% tải ≤ 3,2 lít/giờ, 75% tải ≤ 2,2 lít/giờ"},{"item":"Phần A - Máy 8,5 KVA: Động cơ - khởi động, ắc quy, điều tốc","quote":"Khởi động đề điện bằng ắc quy 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 1.2.3, A.III.12-14","requirement":"Khởi động đề điện bằng ắc quy 12V, tự sạc khi chạy máy; ắc quy ≥ 60Ah loại kín khí; điều tốc điện tử"},{"item":"Phần A - Máy 8,5 KVA: Động cơ - lọc, bôi trơn","quote":"Làm mát bằng nước có pha dung dịch chống đóng cặn","reference":"Chương V, mục 1.2.3, A.III.15-17","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt thay thế được; bơm dầu bôi trơn, phin lọc, bầu lọc; làm mát bằng nước có pha dung dịch chống đóng cặn"},{"item":"Phần A - Máy 8,5 KVA: Đầu phát","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.3, A.IV.1-8","requirement":"1 pha 2 dây, 50Hz, 220-230 VAC; kiểu kín, từ trường không chổi than, kết hợp AVR, kích từ điều chỉnh điện áp bằng AVR; cấp cách điện tối thiểu cấp H; cấp bảo vệ ≥ IP23; aptomat bảo vệ quá tải, ngắn mạch; AVR bảo vệ quá kích thích điện áp"},{"item":"Phần A - Máy 8,5 KVA: Hệ thống điều khiển","quote":"Có cổng USB để kết nối với PC","reference":"Chương V, mục 1.2.3, A.V.1-12","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD, cổng USB kết nối PC, nút dừng khẩn cấp, đèn LED trạng thái; nhiệt độ hoạt động từ -30oC đến 70oC; dải tần số 3.5Hz ÷ 75Hz; cấp bảo vệ ≥ IP65, BS EN 60529; có đo lường hiển thị, bảo vệ dừng máy và cảnh báo tự động"},{"item":"Phần A - Máy 8,5 KVA: Kết nối ATS","quote":"Máy có khả năng kết nối với tủ ATS đóng ngắt tự động","reference":"Chương V, mục 1.2.3, A.VI","requirement":"Máy có khả năng kết nối tủ ATS đóng ngắt tự động; có các cực đấu điện ra phụ tải và aptomat bảo vệ quá tải, ngắn mạch"},{"item":"Phần B - Máy 70 KVA: Cấu hình, tình trạng, năm sản xuất","quote":"Máy mới 100%, có chứng nhận nguồn gốc và chất lượng khi giao hàng","reference":"Chương V, mục 1.2.3, B.I.2-4","requirement":"Tổ máy diesel đồng bộ gồm động cơ, đầu phát, hệ thống điều khiển và vỏ chống ồn; máy mới 100%, có chứng nhận nguồn gốc và chất lượng; năm sản xuất 2024"},{"item":"Phần B - Máy 70 KVA: Công suất","quote":"≥ 65KVA","reference":"Chương V, mục 1.2.3, B.II.1-2","requirement":"Công suất liên tục (100% tải) ≥ 65KVA; công suất tối đa ≥ 72KVA"},{"item":"Phần B - Máy 70 KVA: Điện áp, tần số, hệ số công suất","quote":"400/230V/50Hz","reference":"Chương V, mục 1.2.3, B.II.3-6","requirement":"Điện áp/tần số danh định 400/230V/50Hz; cos Ø 0.8; dao động điện áp đầu ra ≤ ±0.5%; dao động tần số ≤ ± 1%"},{"item":"Phần B - Máy 70 KVA: Loại máy","quote":"không chổi than, tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR","reference":"Chương V, mục 1.2.3, B.II.7","requirement":"Diesel mới 100%, có vỏ chống ồn, vận hành bằng phím bấm mềm trên bảng điều khiển, không chổi than, tự động kích từ, AVR, kèm bộ sạc ắc quy, ắc quy kín khí"},{"item":"Phần B - Máy 70 KVA: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 72 dB(A)","reference":"Chương V, mục 1.2.3, B.II.10","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 72 dB(A)"},{"item":"Phần B - Máy 70 KVA: Thùng nhiên liệu","quote":"≤ 16,2 L/h","reference":"Chương V, mục 1.2.3, B.II.11-13","requirement":"Thùng bằng thép, gắn bên trong vỏ cách âm, dễ tiếp nhiên liệu; dung tích đảm bảo máy chạy tối thiểu 8h ở tải 100%; tiêu thụ nhiên liệu ở 100% tải liên tục ≤ 16,2 L/h"},{"item":"Phần B - Máy 70 KVA: Khởi động, quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ.","reference":"Chương V, mục 1.2.3, B.II.14-15","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s; chạy 1 giờ ở chế độ quá tải 110% trong 12 giờ hoạt động bất kỳ"},{"item":"Phần B - Máy 70 KVA: Vỏ máy, khung bệ","quote":"Tôn dày 2 ly trở lên","reference":"Chương V, mục 1.2.3, B.II.16-17","requirement":"Vỏ giảm ồn, sơn tĩnh điện, đặt ngoài trời; máy liên kết khung bằng cao su chống rung; tôn dày 2 ly trở lên, chế tạo dạng module; vật liệu chống ồn cao su non chống cháy; cửa có khóa an toàn và gioăng; khung chịu lực, có đế cao su giảm chấn"},{"item":"Phần B - Máy 70 KVA: Kích thước, trọng lượng","quote":"≤ 2670 x 1080 x 1450 (mm)","reference":"Chương V, mục 1.2.3, B.II.18-19","requirement":"Kích thước (Dài x Rộng x Cao) ≤ 2670 x 1080 x 1450 mm; trọng lượng khô ≤ 1400 Kg"},{"item":"Phần B - Máy 70 KVA: Động cơ - cấu tạo","quote":"4 thì làm mát bằng nước","reference":"Chương V, mục 1.2.3, B.III.2-7, 9","requirement":"4 thì làm mát bằng nước; dung tích xilanh ≥4.1 L; đường kính xilanh ≥ 105 mm; hành trình ≤ 118 mm; tỉ số nén ≥ 18.0:1; số xilanh ≥ 4, xếp thẳng hàng"},{"item":"Phần B - Máy 70 KVA: Động cơ - công suất, tốc độ, nhiên liệu","quote":"≥ 65 kW ở 1500 vòng/ phút","reference":"Chương V, mục 1.2.3, B.III.1, 8, 10-11","requirement":"Công suất liên tục ≥ 65 kW ở 1500 vòng/phút; tốc độ 1500 vòng/phút; nhiên liệu diesel; năm sản xuất 2024"},{"item":"Phần B - Máy 70 KVA: Động cơ - khởi động, ắc quy, điều tốc","quote":"Khởi động điện, 24VDC","reference":"Chương V, mục 1.2.3, B.III.12-14","requirement":"Khởi động điện 24VDC; ắc quy ≥ 2x60Ah loại kín khí; điều tốc điện tử"},{"item":"Phần B - Máy 70 KVA: Động cơ - lọc, bôi trơn, làm mát","quote":"≥ 13.8 lít","reference":"Chương V, mục 1.2.3, B.III.15-19","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt thay thế được; dung tích dầu bôi trơn ≥ 10 lít; làm mát bằng nước, dung tích nước làm mát ≥ 13.8 lít"},{"item":"Phần B - Máy 70 KVA: Đầu phát","quote":"≥ 65 KVA","reference":"Chương V, mục 1.2.3, B.IV.1-11","requirement":"3 pha, 400/230V, 50 Hz, cos phi 0.8; công suất liên tục tại cấp H ≥ 65 KVA; quá tải 110% trong 1 giờ/12 giờ; tự kích từ không chổi than; AVR; cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; năm sản xuất 2024"},{"item":"Phần B - Máy 70 KVA: Hệ thống điều khiển","quote":"Từ -30oC đến 50oC","reference":"Chương V, mục 1.2.3, B.V.1-13","requirement":"Vận hành bằng phím mềm; bảng điều khiển kỹ thuật số, màn hình LCD, cổng USB, nút dừng khẩn cấp, đèn LED trạng thái; nhiệt độ hoạt động từ -30oC đến 50oC; dải tần số 3.5Hz ÷ 75Hz; cấp bảo vệ ≥ IP65, BS EN 60529; có đo lường hiển thị, bảo vệ dừng máy và cảnh báo"},{"item":"Phần B - Máy 70 KVA: Giao diện kết nối ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.","reference":"Chương V, mục 1.2.3, B.V.14","requirement":"Máy có giao diện kết nối ATS để tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Phần B - Máy 70 KVA: Hệ thống nạp accu từ điện lưới","quote":"+ Có Bảo vệ ngắn mạch","reference":"Chương V, mục 1.2.3, B.VI.1","requirement":"Có hệ thống nạp accu khởi động từ điện lưới, có bảo vệ ngắn mạch và bảo vệ nhiệt độ cao"},{"item":"Phần B - Máy 70 KVA: Bộ ATS","quote":"Dòng điện định mức: ≥ 160A. Tương thích với máy phát điện","reference":"Chương V, mục 1.2.3, B.VII.1-2","requirement":"Dòng điện định mức ≥ 160A, tương thích máy phát; tự động khởi động máy phát khi lưới sự cố; tự động chuyển tải lưới/máy phát; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; thông số thời gian chỉnh được (chờ điện lưới ổn định, đóng điện lưới, đóng máy phát, làm nguội máy)"},{"item":"Chung - Cáp điện, vật tư lắp đặt, nhiên liệu chạy thử","quote":"Dây cáp điện bọc đồng 2x10mm2 ; ống khí thải. Vật tư phụ lắp đặt hoàn chỉnh ATS cho máy 70KVA.","reference":"Chương V, mục 1.2.3, C.9","requirement":"Nhà thầu cung cấp toàn bộ vật tư đấu nối: dây cáp điện bọc đồng 2x10mm2, ống khí thải, vật tư phụ lắp đặt hoàn chỉnh ATS cho máy 70KVA; dầu diesel chạy thử 10 lít/máy 8,5KVA và 40 lít/máy 70KVA"},{"item":"Chung - Phạm vi lắp đặt","quote":"Nhà thầu có Cam kết lắp đặt và bàn giao máy phát điện tại 11 trạm BTS","reference":"Chương V, mục 1.2.3, C.11","requirement":"Vận chuyển, lắp đặt và bàn giao máy phát điện tại 11 trạm BTS/NodeB theo danh sách đã nêu"},{"item":"Chung - Bảo hành","quote":"≥ 24 tháng","reference":"Chương V, mục 1.2.3, C.3, C.10","requirement":"Thời gian bảo hành ≥ 24 tháng; vật tư, linh kiện sửa chữa, thay thế được bảo hành thêm 180 ngày kể từ ngày sửa chữa, thay thế"},{"item":"Chung - Xuất xứ, CO/CQ","quote":"Giấy chứng nhận chất lượng hàng hóa phù hợp với tiêu chuẩn quốc tế: CO, CQ (nếu là hàng nhập khẩu).","reference":"Chương V, mục 1.2.3, C.1, C.5","requirement":"Khi giao hàng cung cấp CO, CQ (hàng nhập khẩu) hoặc CQ và giấy chứng nhận xuất xưởng (hàng trong nước); máy mẫu kèm chứng từ nhập khẩu (CO; CQ; packing list)"},{"item":"Chung - Tiêu chuẩn áp dụng","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông.","reference":"Chương V, mục 1.2.2; 1.2.3, A.I.7","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 (tổ máy phát điện); QCVN 19:2009/BTNMT/B (khí thải); TCVN 7916-1:2008 (acquy khởi động); TCVN 6627-9: 2011 (IEC 60034-9: 2007) (mức ồn); hệ thống làm mát theo TCVN 6627- 6:2011"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:43:58.062Z"}},"IB2400564384":{"u":"2026-11-03T05:34:45.163+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Bảng trong tệp PDF bị tách dòng nên một số ô ghép theo thứ tự đọc; các trích dẫn chỉ lấy trong cùng một dòng văn bản.","Năm sản xuất ghi không thống nhất: tổ hợp máy phát là '2024 trở đi', còn động cơ và đầu phát là '2024 trở về sau'. Đã ghi đúng như văn bản.","Nguồn DC khởi động ghi không thống nhất: hạng mục 2.11 là 'DC 24V', hạng mục III.1 là 'DC 12/ 24V'.","Ký hiệu so sánh trước tỷ số nén '13,5 : 1' không đọc được.","Chương V không có yêu cầu thông số riêng cho tủ ATS (chỉ nhắc tín hiệu mất điện lưới lấy từ tủ ATS). Cũng không nêu mức ồn cụ thể (dB), tiết diện, số lõi cáp ngoài 'CXV 240mm2', mức khí thải, số xi lanh, hãng hoặc model.","Hạng mục 'VII' bị đánh số trùng (hệ thống nhiên liệu và phụ tùng đi kèm); hạng mục 'VI' không có."],"result":{"keyInfo":{"bidName":"Mua máy phát điện 500kVA cho cảng Tân cảng Cát Lái","notifyNo":"IB2400564384","generatorCapacity":"≥ 500 kVA (prime - công suất liên tục), 1 tổ máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 500 kVA - Tiêu chuẩn áp dụng: hệ thống chất lượng","quote":"- ISO 9001:2015","reference":"Chương V, mục 1.2, hạng mục I.1.1","requirement":"Áp dụng ISO 9001:2015"},{"item":"Máy 500 kVA - Tiêu chuẩn áp dụng cho động cơ, đầu phát điện, bộ điều khiển","quote":"- NEMA MG1-32 hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục I.1.1","requirement":"Áp dụng ISO 15550 hoặc ISO 3046; ISO 8528; ISO 3046-1; BS 5514; IEC 60034 hoặc IEC34; BS EN 60950; BS EN 61006 hoặc BS EN 61000; NEMA MG1-32 hoặc tương đương"},{"item":"Máy 500 kVA - Chủng loại máy phát điện","quote":"Máy phát điện xoay chiều, ba pha, tự","reference":"Chương V, mục 1.2, hạng mục I.1.2","requirement":"Máy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Máy 500 kVA - Hãng sản xuất, model, xuất xứ tổ hợp máy phát điện","quote":"Nhà thầu cung cấp thông tin chi tiết.","reference":"Chương V, mục 1.2, hạng mục I.1.3","requirement":"Nhà thầu cung cấp thông tin chi tiết (không nêu hãng hoặc model cụ thể)"},{"item":"Máy 500 kVA - Chất lượng tổ hợp máy phát điện","quote":"năm sản xuất: 2024 trở đi.","reference":"Chương V, mục 1.2, hạng mục I.1.4","requirement":"Mới 100%, năm sản xuất từ 2024 trở đi"},{"item":"Máy 500 kVA - Công suất định mức (prime)","quote":"≥ 500KVA","reference":"Chương V, mục 1.2, hạng mục I.1.5","requirement":"≥ 500 kVA (prime)"},{"item":"Máy 500 kVA - Tiêu hao nhiên liệu tại 100% công suất liên tục","quote":"(lít/giờ) ≤ 105","reference":"Chương V, mục 1.2, hạng mục I.1.6","requirement":"≤ 105 lít/giờ"},{"item":"Máy 500 kVA - Tiêu hao nhiên liệu tại 75% công suất liên tục","quote":"(lít/giờ) ≤ 76","reference":"Chương V, mục 1.2, hạng mục I.1.7","requirement":"≤ 76 lít/giờ"},{"item":"Máy 500 kVA - Hệ số công suất","quote":"Cos phi ≥ 0.8","reference":"Chương V, mục 1.2, hạng mục I.1.8","requirement":"Cos phi ≥ 0.8"},{"item":"Máy 500 kVA - MCCB/ACB đầu cực máy phát","quote":"≥ 800A","reference":"Chương V, mục 1.2, hạng mục I.1.9","requirement":"≥ 800A"},{"item":"Máy 500 kVA: Động cơ - Hãng sản xuất, model, xuất xứ","quote":"Đồng bộ với thương hiệu đầu phát điện,","reference":"Chương V, mục 1.2, hạng mục I.2.1","requirement":"Đồng bộ với thương hiệu đầu phát điện, đảm bảo máy hoạt động với độ tin cậy cao nhất"},{"item":"Máy 500 kVA: Động cơ - Chất lượng","quote":"mới 100%, năm sản xuất: 2024 trở về","reference":"Chương V, mục 1.2, hạng mục I.2.2","requirement":"Mới 100%, năm sản xuất: 2024 trở về sau"},{"item":"Máy 500 kVA: Động cơ - Tốc độ","quote":"1.500 rpm","reference":"Chương V, mục 1.2, hạng mục I.2.3","requirement":"1.500 rpm"},{"item":"Máy 500 kVA: Động cơ - Kiểu động cơ","quote":"Động cơ đốt trong, 4 kỳ, có tăng áp và","reference":"Chương V, mục 1.2, hạng mục I.2.4","requirement":"Động cơ đốt trong, 4 kỳ, có tăng áp và làm mát khí nạp"},{"item":"Máy 500 kVA: Động cơ - Dung tích xi lanh","quote":"< 20 lít","reference":"Chương V, mục 1.2, hạng mục I.2.5","requirement":"< 20 lít"},{"item":"Máy 500 kVA: Động cơ - Tỷ số nén","quote":"13,5 : 1","reference":"Chương V, mục 1.2, hạng mục I.2.6","requirement":"13,5 : 1 (ký hiệu so sánh trước giá trị không đọc được trong văn bản)"},{"item":"Máy 500 kVA: Động cơ - Nhiên liệu sử dụng","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, hạng mục I.2.7","requirement":"Dầu Diesel"},{"item":"Máy 500 kVA: Động cơ - Hệ thống phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, hạng mục I.2.8","requirement":"Phun nhiên liệu trực tiếp"},{"item":"Máy 500 kVA: Động cơ - Loại điều tốc","quote":"ECU/EMS/ĐIỆN","reference":"Chương V, mục 1.2, hạng mục I.2.9","requirement":"ECU/EMS/ĐIỆN"},{"item":"Máy 500 kVA: Động cơ - Hệ thống lọc khí, nhiên liệu, dầu bôi trơn","quote":"Có hệ thống lọc, yêu cầu có thể thay","reference":"Chương V, mục 1.2, hạng mục I.2.10","requirement":"Có hệ thống lọc, yêu cầu có thể thay thế"},{"item":"Máy 500 kVA: Động cơ - Hệ thống khởi động","quote":"Sử dụng động cơ, nguồn DC 24V.","reference":"Chương V, mục 1.2, hạng mục I.2.11","requirement":"Sử dụng động cơ, nguồn DC 24V"},{"item":"Máy 500 kVA: Động cơ - Loại lọc khí (air cleaner)","quote":"Loại khô (dry), có thể thay thế","reference":"Chương V, mục 1.2, hạng mục I.2.12","requirement":"Loại khô (dry), có thể thay thế"},{"item":"Máy 500 kVA: Động cơ - Hệ thống làm mát","quote":"Máy làm mát bằng két nước có quạt","reference":"Chương V, mục 1.2, hạng mục I.2.13","requirement":"Làm mát bằng két nước có quạt gió tản nhiệt"},{"item":"Máy 500 kVA: Đầu phát điện - Tên loại, hãng sản xuất, model, xuất xứ","quote":"Đồng bộ với thương hiệu động cơ , đảm","reference":"Chương V, mục 1.2, hạng mục I.3.1","requirement":"Đồng bộ với thương hiệu động cơ, đảm bảo máy hoạt động với độ tin cậy cao nhất"},{"item":"Máy 500 kVA: Đầu phát điện - Chất lượng","quote":"mới 100%, năm sản xuất: 2024 trở về","reference":"Chương V, mục 1.2, hạng mục I.3.2","requirement":"Mới 100%, năm sản xuất: 2024 trở về sau"},{"item":"Máy 500 kVA: Đầu phát điện - Điện áp, số pha, tần số","quote":"380/220 VAC ± 5%, 3 pha, 4 dây,","reference":"Chương V, mục 1.2, hạng mục I.3.3","requirement":"380/220 VAC ± 5%, 3 pha, 4 dây, 50Hz"},{"item":"Máy 500 kVA: Đầu phát điện - Bộ điều chỉnh điện áp tự động (AVR)","quote":"Có","reference":"Chương V, mục 1.2, hạng mục I.3.4","requirement":"Có"},{"item":"Máy 500 kVA: Đầu phát điện - Độ ổn định điện áp","quote":"≤ ± 0.5% trong điều kiện ổn định","reference":"Chương V, mục 1.2, hạng mục I.3.5","requirement":"≤ ± 0.5% trong điều kiện ổn định"},{"item":"Máy 500 kVA: Đầu phát điện - Độ ổn định tần số","quote":"≤ ± 0,5%","reference":"Chương V, mục 1.2, hạng mục I.3.6","requirement":"≤ ± 0,5%"},{"item":"Máy 500 kVA: Đầu phát điện - Cấp cách điện","quote":"Từ cấp H trở lên","reference":"Chương V, mục 1.2, hạng mục I.3.7","requirement":"Từ cấp H trở lên"},{"item":"Máy 500 kVA: Đầu phát điện - Cấp bảo vệ","quote":"IP23 trở lên","reference":"Chương V, mục 1.2, hạng mục I.3.8","requirement":"IP23 trở lên"},{"item":"Máy 500 kVA: Hệ thống điều khiển - Chủng loại, hãng, model, xuất xứ","quote":"Điều khiển điện tử vi xử lý kỹ thuật số.","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"Điều khiển điện tử vi xử lý kỹ thuật số; nhà thầu cung cấp thông tin chi tiết và nêu rõ model bộ điều khiển sử dụng"},{"item":"Máy 500 kVA: Hệ thống điều khiển - Chức năng điều khiển, cài đặt","quote":"- Công tắc dừng khẩn cấp tại chỗ","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"Nút nhấn tại chỗ Start/Stop, chuyển chế độ Auto/Man/Off/Reset; công tắc dừng khẩn cấp tại chỗ; mọi điều chỉnh qua màn hình LCD/phần mềm; cho phép cài đặt thông số bảo vệ; khi mất điện lưới hoạt động ở 2 chế độ Automatic/Manual; tự động khởi động trong 1-5s khi có tín hiệu mất điện lưới (tín hiệu lấy từ tủ ATS) và tự động dừng theo thời gian cài đặt khi điện lưới trở lại"},{"item":"Máy 500 kVA: Hệ thống điều khiển - Chức năng giám sát, đo lường","quote":"- Công suất: KW, KVA","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"Hiển thị điện áp máy phát (L1-N, L2-N, L3-N, L1-L2, L2-L3, L3-L1), dòng điện L1, L2, L3, công suất kW và kVA, tần số, điện áp bình ắc quy, áp suất dầu nhớt, nhiệt độ nước giải nhiệt, số vòng quay động cơ, trạng thái có điện máy phát, động cơ chạy, động cơ nghỉ"},{"item":"Máy 500 kVA: Hệ thống điều khiển - Chức năng cảnh báo và bảo vệ","quote":"- Động cơ: điện áp ắc quy quá cao hoặc","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"Máy phát: tần số cao/thấp, điện áp cao/thấp, mất kích từ, thứ tự pha, quá dòng tức thời, điện áp không cân bằng, bảo vệ chạm đất. Động cơ: điện áp ắc quy quá cao hoặc quá thấp, áp suất nhớt thấp, nhiệt độ nước làm mát, quá tốc độ, dừng khẩn cấp"},{"item":"Máy 500 kVA: Hệ thống điều khiển - Lưu sự kiện","quote":"Có tính năng lưu lại các dữ liệu, sự kiện","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"Lưu dữ liệu, sự kiện của hệ thống máy phát: số lần khởi động, thời gian vận hành, lịch sử lỗi"},{"item":"Máy 500 kVA: Hệ thống điều khiển - Giao tiếp, kết nối","quote":"- Đảm bảo có các cổng kết nối:","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"Có cổng kết nối USB/RS232/RS485; bộ điều khiển giao tiếp với hệ thống giám sát/máy tính tại trung tâm điều khiển qua giao thức Modbus RTU/Modbus TCP/USB/RS232/RS485"},{"item":"Máy 500 kVA: Vỏ giảm âm - Chất lượng và độ ồn","quote":"Theo QCVN 26: 2010/BTNMT","reference":"Chương V, mục 1.2, hạng mục II.1","requirement":"Vỏ giảm âm mới 100%; độ ồn của tổ máy sau khi lắp vỏ giảm âm theo QCVN 26: 2010/BTNMT (không nêu mức dB cụ thể)"},{"item":"Máy 500 kVA: Vỏ giảm âm - Cao su giảm chấn","quote":"Theo máy, mới 100%","reference":"Chương V, mục 1.2, hạng mục II.2","requirement":"Theo máy, mới 100%"},{"item":"Máy 500 kVA: Thiết bị khởi động","quote":"Sử dụng nguồn DC 12/ 24V.","reference":"Chương V, mục 1.2, hạng mục III.1","requirement":"Sử dụng nguồn DC 12/ 24V"},{"item":"Máy 500 kVA: Bộ sạc (Alternator charger)","quote":"Cho phép sạc ắc qui từ cả 2 nguồn: điện","reference":"Chương V, mục 1.2, hạng mục III.2","requirement":"Cho phép sạc ắc quy từ cả 2 nguồn: điện lưới khi điện lưới ổn định và từ máy phát điện khi máy phát hoạt động"},{"item":"Máy 500 kVA: Ắc quy khởi động","quote":"Đáp ứng dòng khởi động cho động cơ","reference":"Chương V, mục 1.2, hạng mục III.3","requirement":"Mới 100%, đáp ứng dòng khởi động cho động cơ"},{"item":"Máy 500 kVA: Cáp điện CXV 240mm2","quote":"TCVN 5935","reference":"Chương V, mục 1.2, hạng mục IV","requirement":"Cáp CXV 240mm2, theo ISO 9001:2015, TCVN 5935 hoặc tương đương"},{"item":"Máy 500 kVA: Thang máng cáp","quote":"Thang cáp mạ kẽm nhúng nóng độ","reference":"Chương V, mục 1.2, hạng mục V","requirement":"Mới 100%, thang cáp mạ kẽm nhúng nóng độ dày ≥ 1.5mm"},{"item":"Máy 500 kVA: Hệ thống nhiên liệu - Bồn dầu","quote":"Theo thùng máy","reference":"Chương V, mục 1.2, hạng mục VII.1 (hệ thống nhiên liệu)","requirement":"Bồn dầu dung tích 1000 lít, theo thùng máy"},{"item":"Máy 500 kVA: Hệ thống nhiên liệu - Đường ống dầu cấp, dầu hồi, ống thở, van khóa","quote":"Sử dụng ống kim loại chuyên dụng,","reference":"Chương V, mục 1.2, hạng mục VII.2 (hệ thống nhiên liệu)","requirement":"Mới 100%; dùng ống kim loại chuyên dụng, không ảnh hưởng chất lượng dầu hoặc làm biến chất dầu trong quá trình sử dụng"},{"item":"Máy 500 kVA: Hệ thống xả","quote":"- Ống xả cho máy","reference":"Chương V, mục 1.2, hạng mục VII.3 (hệ thống nhiên liệu)","requirement":"Mới 100%; gồm ống xả bọc cách nhiệt, bọc inox; hộp thoát gió nóng; giá đỡ ống; pô giảm âm (silencer); giá đỡ pô giảm âm kèm lò xo; nón che mưa"},{"item":"Máy 500 kVA: Phụ tùng đi kèm máy","quote":"- Các phụ tùng đi","reference":"Chương V, mục 1.2, hạng mục VII (phụ tùng đi kèm)","requirement":"Lọc dầu, lọc nhớt, phụ gia nước làm mát, accu khởi động + dây nối + bộ sạc accu, bầu tiêu âm; nhà thầu nêu rõ chi tiết và mở rộng nếu có"},{"item":"Máy 500 kVA: Phụ tùng dự phòng","quote":"- Phụ tùng dự phòng","reference":"Chương V, mục 1.2, hạng mục VII (phụ tùng đi kèm)","requirement":"Phụ tùng dự phòng cho 500 giờ chạy máy"},{"item":"Máy 500 kVA: Nhiên liệu thử máy","quote":"- Nhiên liệu thử","reference":"Chương V, mục 1.2, hạng mục VII (phụ tùng đi kèm)","requirement":"Dầu nhớt, nước làm mát, dầu Diezel"},{"item":"Máy 500 kVA: Tài liệu kỹ thuật, catalogue, C/O, CQ","quote":"- Catalogue, C/O,","reference":"Chương V, mục 1.2, hạng mục VII (phụ tùng đi kèm)","requirement":"Tài liệu kỹ thuật, hoàn công, hướng dẫn vận hành và bảo dưỡng (Anh/Việt); catalogue, C/O, CQ"},{"item":"Máy 500 kVA: Phạm vi cung cấp và lắp đặt","quote":"- Vận chuyển tới hiện trường, lắp đặt, kiểm tra chạy thử…","reference":"Chương V, mục 1.3, điểm f","requirement":"Vận chuyển tới hiện trường, lắp đặt, kiểm tra chạy thử; huấn luyện, chỉ dẫn người vận hành và bảo dưỡng; cung cấp tài liệu kỹ thuật; nêu rõ kế hoạch bảo dưỡng định kỳ"},{"item":"Máy 500 kVA: Bảo hành","quote":"bảo hành toàn bộ thiết bị trong vòng tối thiểu 12 tháng","reference":"Chương V, mục 1.3, điểm g","requirement":"Bảo hành toàn bộ thiết bị tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; bảo trì định kỳ 12 tháng 1 lần tại địa điểm lắp đặt; có mặt khắc phục hư hỏng trong vòng 24h sau thông báo; hỗ trợ kỹ thuật 36 tháng"},{"item":"Máy 500 kVA: Kiểm tra, chạy thử","quote":"Trong qúa trình chạy thử, nhà thầu phải bố trí tải để kiểm tra công suất máy.","reference":"Chương V, mục 3, điểm d","requirement":"Trong quá trình chạy thử, nhà thầu bố trí tải để kiểm tra công suất máy và có thiết bị kiểm tra hệ thống điều khiển, bảo vệ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:34:44.030Z"}},"IB2400566322":{"u":"2026-11-03T20:24:34.446+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 3. YEU CAU KT XL-02.pdf), chưa phân tích cả HSMT.","Chương V không nêu thông số chi tiết của máy phát điện (chế độ chạy chính/dự phòng, số lượng, động cơ, đầu phát, điện áp, vỏ chống ồn, bình nhiên liệu, ATS, bảo hành...). Các thông số này nằm trong TKBVTC/chỉ dẫn kỹ thuật đính kèm và Mẫu số 01 (Webform trên hệ thống), không có trong văn bản được cung cấp.","Công suất 150kVA chỉ được nêu ở mục 1.7.2 và bảng vật liệu; không rõ là công suất dự phòng hay liên tục.","Bảng danh mục bản vẽ ở cuối Chương V để trống."],"result":{"keyInfo":{"bidName":"Gói thầu XL-02: Thi công xây dựng hạng mục hạ tầng kỹ thuật (bao gồm thiết bị trạm biến áp; máy phát điện; máy bơm nước)","notifyNo":"IB2400566322","generatorCapacity":"150 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 150kVA: Công suất và số lượng","quote":"Thiết bị điện: Máy phát điện 150kVA; máy biến áp 250kVA; tủ trung thế, tủ hạ thế, tụ bù, cầu dao cách ly.","reference":"Chương V, mục I.1.7.2","requirement":"Thiết bị điện gồm máy phát điện 150kVA (không nêu số lượng, không nêu chế độ chạy chính/dự phòng)."},{"item":"Máy phát điện 150kVA: Thông số kỹ thuật chi tiết","quote":"Đảm bảo theo TKBVTC và chỉ dẫn kỹ thuật đã được phê duyệt","reference":"Chương V, mục III.2, bảng vật liệu, phần điện, STT 9","requirement":"Phải đảm bảo theo thiết kế bản vẽ thi công (TKBVTC) và chỉ dẫn kỹ thuật đã được phê duyệt; nhà thầu đề xuất nguồn gốc và xuất xứ. Thông số chi tiết không có trong Chương V."},{"item":"Máy phát điện 150kVA: Thông số theo Webform","quote":"Đáp ứng các yêu cầu về thông số kỹ thuật như nội dung nêu tại Mẫu số 01 (Webform trên hệ thống) và nhà thầu có thể đề xuất các sản phẩm có chất lượng tương đương hoặc tốt hơn.","reference":"Chương V, mục III.3","requirement":"Thiết bị/cụm thiết bị phải đáp ứng thông số kỹ thuật nêu tại Mẫu số 01 (Webform trên hệ thống); nhà thầu có thể đề xuất sản phẩm có chất lượng tương đương hoặc tốt hơn."},{"item":"Máy phát điện 150kVA: Tình trạng và năm sản xuất","quote":"Vật liệu, vật tư, thiết bị/cụm thiết bị phải mới 100%, được sản xuất từ năm 2024 đến tại thời điểm chuẩn bị lắp đặt và phải được sử dụng rộng rãi trên thị trường Việt Nam","reference":"Chương V, mục III.1.7","requirement":"Vật tư, thiết bị/cụm thiết bị phải mới 100%, sản xuất từ năm 2024 đến thời điểm chuẩn bị lắp đặt, được sử dụng rộng rãi trên thị trường Việt Nam."},{"item":"Máy phát điện 150kVA: CO/CQ","quote":"có giấy chứng nhận xuất xứ (CO) và chất lượng hàng hóa (CQ) của nhà sản xuất, tờ khai hải quan đối với thiết bị nhập khẩu","reference":"Chương V, mục III.1.7","requirement":"Có giấy chứng nhận xuất xứ (CO) và chất lượng hàng hóa (CQ) của nhà sản xuất; có tờ khai hải quan đối với thiết bị nhập khẩu."},{"item":"Máy phát điện 150kVA: Phụ kiện","quote":"Phụ kiện phải đồng bộ với vật tư, thiết bị chính, đáp ứng yêu cầu của hồ sơ TKBVTC và yêu cầu của E-HSMT.","reference":"Chương V, mục III.1.8","requirement":"Phụ kiện phải đồng bộ với vật tư, thiết bị chính, đáp ứng hồ sơ TKBVTC và E-HSMT."},{"item":"Máy phát điện 150kVA: Tiêu chuẩn, chứng nhận và kiểm tra chất lượng","quote":"Vật tư, máy móc, thiết bị, cấu kiện xây dựng sử dụng cho công trình phải đảm bảo chất lượng theo tiêu chuẩn được công bố áp dụng và các quy chuẩn, tiêu chuẩn kỹ thuật quốc gia tương ứng, đáp ứng được yêu cầu của thiết kế.","reference":"Chương V, mục III.1.1 và III.1.3","requirement":"Phải đạt chất lượng theo tiêu chuẩn công bố áp dụng và quy chuẩn, tiêu chuẩn kỹ thuật quốc gia tương ứng; nếu không có thì theo tiêu chuẩn quốc tế tương đương do nhà thầu đề xuất và được chủ đầu tư, cơ quan thiết kế chấp thuận. Nhà thầu thực hiện chứng nhận hợp quy, hợp chuẩn và cung cấp chứng chỉ thí nghiệm của phòng thí nghiệm hợp chuẩn."},{"item":"Máy phát điện 150kVA: Vận hành thử nghiệm","quote":"Nhà thầu phải tiến hành vận hành thử nghiệm, an toàn khi các thiết bị, cấu kiện được lắp đặt hoàn thành;","reference":"Chương V, mục V","requirement":"Nhà thầu phải vận hành thử nghiệm, an toàn khi thiết bị được lắp đặt hoàn thành; thông báo chủ đầu tư không muộn hơn 03 ngày trước ngày sẵn sàng thử nghiệm."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:24:33.438Z"}},"IB2400569060":{"u":"2026-11-03T17:50:52.133+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT MPĐ.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ, năm sản xuất, CO/CQ, bảo hành, tiêu chuẩn áp dụng cụ thể, cấp cách điện, tần số, cáp điện, và không nêu rõ chạy liên tục hay dự phòng cho công suất 220 KVA.","Ô 'Chức năng điều khiển', 'hiển thị', 'bảo vệ', 'cảnh báo', 'kết nối' gồm nhiều dòng; trường quote chỉ trích dòng đầu của ô, các dòng còn lại được tổng hợp trong requirement."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện tại Bệnh viện Đại học Quốc gia Hà Nội năm 2025-2026","notifyNo":"IB2400569060","generatorCapacity":"220 KVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Thông tin chung: Tên sản phẩm","quote":"Máy phát điện","reference":"Chương V, mục 3.2, I. Thông tin chung","requirement":"Máy phát điện"},{"item":"Thông tin chung: Số lượng","quote":"01 Tổ máy","reference":"Chương V, mục 3.2, I. Thông tin chung","requirement":"01 tổ máy"},{"item":"Thông tin chung: Tình trạng","quote":"Hoạt động tốt","reference":"Chương V, mục 3.2, I. Thông tin chung","requirement":"Hoạt động tốt"},{"item":"Thông tin chung: Công suất định mức","quote":"220 KVA","reference":"Chương V, mục 3.2, I. Thông tin chung","requirement":"220 KVA"},{"item":"Thông tin chung: Vỏ máy","quote":"Vỏ máy chống ồn đồng bộ","reference":"Chương V, mục 3.2, I. Thông tin chung","requirement":"Vỏ máy chống ồn đồng bộ"},{"item":"Thông tin chung: Độ ồn cách xa 7m","quote":"≤ 80 dB","reference":"Chương V, mục 3.2, I. Thông tin chung","requirement":"≤ 80 dB"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ, phun nhiên liệu trực tiếp","reference":"Chương V, mục 3.2, II. Động cơ","requirement":"4 kỳ, phun nhiên liệu trực tiếp"},{"item":"Động cơ: Số xylanh","quote":"6 xylanh","reference":"Chương V, mục 3.2, II. Động cơ","requirement":"6 xylanh"},{"item":"Động cơ: Tổng dung tích","quote":"11,945 lít","reference":"Chương V, mục 3.2, II. Động cơ","requirement":"11,945 lít"},{"item":"Động cơ: Nhiên liệu","quote":"Dầu Diesel ASTM 2 hoặc tương đương","reference":"Chương V, mục 3.2, II. Động cơ","requirement":"Dầu Diesel ASTM 2 hoặc tương đương"},{"item":"Động cơ: Nhiên liệu tiêu hao","quote":"Tối đa 50 lít/giờ","reference":"Chương V, mục 3.2, II. Động cơ","requirement":"Tối đa 50 lít/giờ"},{"item":"Động cơ: Số lượng ắc quy","quote":"02 chiếc; điện áp 24V","reference":"Chương V, mục 3.2, II. Động cơ","requirement":"02 chiếc; điện áp 24V"},{"item":"Động cơ: Dung tích bình nhiên liệu","quote":"120 lít","reference":"Chương V, mục 3.2, II. Động cơ","requirement":"120 lít"},{"item":"Động cơ: Thời gian ổn định tần số và điện áp","quote":"Tối đa 15s từ lúc khởi động","reference":"Chương V, mục 3.2, II. Động cơ","requirement":"Tối đa 15s từ lúc khởi động"},{"item":"Động cơ: Chế độ vận hành","quote":"Tự động và bằng tay","reference":"Chương V, mục 3.2, II. Động cơ","requirement":"Tự động và bằng tay"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước kết hợp quạt gió đầu trục","reference":"Chương V, mục 3.2, II. Động cơ","requirement":"Làm mát bằng nước kết hợp quạt gió đầu trục"},{"item":"Đầu máy phát: Công suất định mức","quote":"220 KVA","reference":"Chương V, mục 3.2, III. Đầu máy phát","requirement":"220 KVA"},{"item":"Đầu máy phát: Số pha","quote":"3 pha 4 dây","reference":"Chương V, mục 3.2, III. Đầu máy phát","requirement":"3 pha 4 dây"},{"item":"Đầu máy phát: Điện áp định mức","quote":"220/380V","reference":"Chương V, mục 3.2, III. Đầu máy phát","requirement":"220/380V"},{"item":"Đầu máy phát: Hệ số công suất","quote":"0.8","reference":"Chương V, mục 3.2, III. Đầu máy phát","requirement":"0.8"},{"item":"Đầu máy phát: Hệ thống kích từ","quote":"Không chổi than kích từ xoay (AVR)","reference":"Chương V, mục 3.2, III. Đầu máy phát","requirement":"Không chổi than kích từ xoay (AVR)"},{"item":"Bộ điều khiển: Chức năng điều khiển","quote":"Màn hình hiển thị LCD","reference":"Chương V, mục 3.2, IV. Bộ điều khiển","requirement":"Màn hình hiển thị LCD; các chế độ Stop - Start - Auto/Off - On - Auto; có nút dừng khẩn cấp"},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":"Điện áp xoay chiều/Dòng điện xoay chiều","reference":"Chương V, mục 3.2, IV. Bộ điều khiển","requirement":"Điện áp xoay chiều/dòng điện xoay chiều; tốc độ động cơ/hệ số công suất; công suất (kW)/điện áp bình ắc quy; nhiệt độ nước làm mát; thời gian chạy máy/số lần khởi động; tình trạng máy, nội dung lỗi; áp suất nhớt bôi trơn"},{"item":"Bộ điều khiển: Chức năng bảo vệ","quote":"Quá tốc độ/Dưới tốc độ","reference":"Chương V, mục 3.2, IV. Bộ điều khiển","requirement":"Quá tốc độ/dưới tốc độ; quá điện áp/điện áp thấp; quá tần số/tần số thấp; điện áp ắc quy cao/thấp"},{"item":"Bộ điều khiển: Chức năng cảnh báo","quote":"Báo lỗi áp suất nhớt bôi trơn/Lỗi khởi động","reference":"Chương V, mục 3.2, IV. Bộ điều khiển","requirement":"Báo lỗi áp suất nhớt bôi trơn/lỗi khởi động; báo nhiệt độ nước làm mát/quá tải; báo thời gian bảo trì"},{"item":"Bộ điều khiển: Chức năng kết nối","quote":"Cổng Ethernet","reference":"Chương V, mục 3.2, IV. Bộ điều khiển","requirement":"Cổng Ethernet; có cổng USB"},{"item":"ATS: Chế độ vận hành","quote":"Tự động và bằng tay","reference":"Chương V, mục 3.2, V. Bộ chuyển đổi nguồn tự động (ATS)","requirement":"Tự động và bằng tay"},{"item":"ATS: Số pha","quote":"3 pha","reference":"Chương V, mục 3.2, V. Bộ chuyển đổi nguồn tự động (ATS)","requirement":"3 pha"},{"item":"ATS: Dòng điện định mức","quote":"400A","reference":"Chương V, mục 3.2, V. Bộ chuyển đổi nguồn tự động (ATS)","requirement":"400A"},{"item":"Phạm vi vận chuyển, lắp đặt","quote":"Nhà thầu chịu trách nhiệm vận chuyển, lắp đặt toàn bộ tổ máy phát điện tại địa điểm yêu cầu của Chủ đầu tư. Nhà thầu vận chuyển, lắp đặt theo đúng tiêu chuẩn, hướng dẫn của nhà sản xuất và chịu toàn bộ chi phí liên quan đến vận chuyển, lắp đặt.","reference":"Chương V, mục 3.1, Yêu cầu về vận chuyển, lắp đặt","requirement":"Nhà thầu vận chuyển, lắp đặt toàn bộ tổ máy phát điện tại địa điểm yêu cầu của Chủ đầu tư, theo đúng tiêu chuẩn, hướng dẫn của nhà sản xuất; khảo sát vị trí lắp đặt và hệ thống điện của Chủ đầu tư trước khi lắp đặt, vận hành"},{"item":"Bảo trì, bảo dưỡng","quote":"Nhà thầu cam kết bảo trì, bảo dưỡng định kỳ theo tiêu chuẩn, hướng dẫn của nhà sản xuất và chịu toàn bộ chi phí bảo trì, bảo dưỡng.","reference":"Chương V, mục 3.1, Yêu cầu về bảo trì, bảo dưỡng","requirement":"Bảo trì, bảo dưỡng định kỳ theo tiêu chuẩn, hướng dẫn của nhà sản xuất, nhà thầu chịu toàn bộ chi phí"},{"item":"Vận hành","quote":"Nhà thầu cam kết chịu trách nhiệm vận hành máy phát điện và cử cán bộ có chuyên môn kỹ thuật trực vận hành máy phát điện 24/24 giờ tại 182 Lương Thế Vinh, Thanh Xuân, Hà Nội và chịu toàn bộ chi phí liên quan.","reference":"Chương V, mục 3.1, Yêu cầu về bảo quản, vận hành máy phát điện","requirement":"Nhà thầu vận hành máy phát điện và cử cán bộ chuyên môn kỹ thuật trực vận hành 24/24 giờ tại 182 Lương Thế Vinh, Thanh Xuân, Hà Nội"},{"item":"Tự động cấp điện khi mất điện lưới và máy dự phòng","quote":"Nhà thầu cam kết khi xảy ra mất điện lưới thì máy phát điện sẽ tự động hoạt động và cấp điện.","reference":"Chương V, mục 3.1, Yêu cầu về chất lượng của hàng hóa, dịch vụ","requirement":"Khi mất điện lưới, máy phát điện tự động hoạt động và cấp điện; nếu không hoạt động thì trong vòng 60 phút nhà thầu phải bố trí máy phát điện khác có công suất tương đương"},{"item":"Thông số kỹ thuật tương đương","quote":"Nhà thầu có thể đưa ra thông số kỹ thuật khác nhưng phải chứng minh các tiêu chuẩn, thông số kỹ thuật tương đương hoặc cao hơn tiêu chuẩn do Chủ đầu tư, Bên mời thầu yêu cầu.","reference":"Chương V, mục 3.2, Ghi chú","requirement":"Nhà thầu có thể đưa ra thông số kỹ thuật khác nhưng phải chứng minh tiêu chuẩn, thông số kỹ thuật tương đương hoặc cao hơn yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:50:51.450Z"}},"IB2400573523":{"u":"2026-11-03T05:40:13.194+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Bản quét (OCR) bị nhiễu: nhiều ký tự và dấu bị sai nên các trích dẫn được giữ nguyên như trong văn bản.","Không đọc được: công suất động cơ (kW) ở dòng 10 phần B; dung tích bình nhiên liệu (\"2 800\", không rõ đơn vị); đơn vị mức tiêu hao nhiên liệu ở 100% tải (\"<887\"); chiều dài tổ máy; cách bố trí xy lanh; khả năng chịu vượt tốc của đầu phát.","Dung tích xy lanh ghi \">146L\" và tỷ số nén \">14.6:1\"; có thể dung tích thực là 14,6 L nhưng chưa xác nhận được từ văn bản.","Dung sai độ ồn ghi \"dB+3\", có thể là \"±3\"; cần đối chiếu với tệp gốc."],"result":{"keyInfo":{"bidName":"Gói thầu số 03: Mua sắm 01 Máy phát điện 400KVA phục vụ công tác chuyên môn tại Trung tâm Y tế huyện Yên Lập","notifyNo":"IB2400573523","generatorCapacity":"400 KVA liên tục (dự phòng ≥ 440 KVA), 01 tổ máy diesel"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 400 kVA: Số lượng và loại máy","quote":"TỔ máy phát điện chạy dâu Diesel sử dụng Động cơ, đâu phát, bảng điều khiển cùng nhãn hiệu với nhà sản xuất.","reference":"Chương V, mục 1.1 và 1.2.2, phần A, dòng 1","requirement":"Mua sắm 01 tổ máy phát điện 400 kVA chạy dầu diesel; động cơ, đầu phát và bảng điều khiển cùng nhãn hiệu với nhà sản xuất."},{"item":"Tổ máy 400 kVA: Nhãn hiệu, model, xuất xứ","quote":"Model hàng hóa Nhà thâu đề xuât","reference":"Chương V, mục 1.2.2, phần A, dòng 2-4","requirement":"Do nhà thầu đề xuất."},{"item":"Tổ máy 400 kVA: Năm sản xuất, tình trạng","quote":"Tất cả các hàng hoá mới 100% được sản xuất từ năm 2024 trở lại đây.","reference":"Chương V, mục 1.2.1 b)","requirement":"Hàng mới 100%, sản xuất từ năm 2024 trở lại đây."},{"item":"Tổ máy 400 kVA: Công suất liên tục","quote":">400 KVA","reference":"Chương V, mục 1.2.2, phần A, dòng 6","requirement":"≥ 400 KVA"},{"item":"Tổ máy 400 kVA: Công suất dự phòng","quote":"> 440 KVA","reference":"Chương V, mục 1.2.2, phần A, dòng 7","requirement":"≥ 440 KVA"},{"item":"Tổ máy 400 kVA: Điện áp","quote":"230/400V hoặc 220/380V","reference":"Chương V, mục 1.2.2, phần A, dòng 8","requirement":"230/400V hoặc 220/380V"},{"item":"Tổ máy 400 kVA: Tần số, số pha, tốc độ","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2.2, phần A, dòng 9-11","requirement":"Tần số 50 Hz, 3 pha, tốc độ làm việc 1500 vòng/phút."},{"item":"Tổ máy 400 kVA: Độ ồn","quote":"độ on < 75 dB+3 ở","reference":"Chương V, mục 1.2.2, phần A dòng 12 và phần E dòng 1","requirement":"Độ ồn < 75 dB (có ghi dung sai, bản quét đọc là \"dB+3\") đo ở khoảng cách 7 m, không gian mở, tải 100%."},{"item":"Tổ máy 400 kVA: Bình nhiên liệu","quote":"Đảm bảo thời gian chạy liên tục ở 100% tải trong thời gian > 8 giờ","reference":"Chương V, mục 1.2.2, phần A, dòng 13","requirement":"Bình nhiên liệu đảm bảo chạy liên tục ở 100% tải trong thời gian > 8 giờ. Dung tích ghi \"2 800\", không đọc rõ đơn vị."},{"item":"Tổ máy 400 kVA: Thời gian chạy ở công suất liên tục","quote":"Không giới hạn","reference":"Chương V, mục 1.2.2, phần A, dòng 14","requirement":"Không giới hạn."},{"item":"Tổ máy 400 kVA: Cơ cấu truyền động","quote":"Trực tiệp băng khớp nôi đông trục","reference":"Chương V, mục 1.2.2, phần A, dòng 15","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục."},{"item":"Tổ máy 400 kVA: Khả năng quá tải","quote":">1 giờ","reference":"Chương V, mục 1.2.2, phần A, dòng 16","requirement":"Quá tải 10% sau mỗi 12 giờ chạy, thời gian ≥ 1 giờ (theo bản quét)."},{"item":"Tổ máy 400 kVA: Mức tiêu hao nhiên liệu","quote":"< 65,11 lit/gio tại 75% tải","reference":"Chương V, mục 1.2.2, phần A, dòng 17","requirement":"≤ 65,11 lít/giờ tại 75% tải; tại 100% tải ghi \"<887\", đơn vị không đọc rõ."},{"item":"Tổ máy 400 kVA: Tiêu chuẩn nhà máy sản xuất","quote":"Nhà máy san xuất đáp ứng tiêu chuẩn Iso:9001, Iso 14001,","reference":"Chương V, mục 1.2.2, phần A, dòng 18","requirement":"Nhà máy sản xuất đáp ứng tiêu chuẩn ISO 9001, ISO 14001 và TCVN 9729 (theo bản quét)."},{"item":"Tổ máy 400 kVA: Hệ thống giảm chấn","quote":"Có bộ giảm chân cho cụm động cơ và dau phát điện","reference":"Chương V, mục 1.2.2, phần A, dòng 19","requirement":"Có bộ giảm chấn cho cụm động cơ và đầu phát điện."},{"item":"Tổ máy 400 kVA: Kích thước tổ máy","quote":"x 1600 x 2000","reference":"Chương V, mục 1.2.2, phần A, dòng 20","requirement":"Rộng 1600, cao 2000 (mm); chiều dài không đọc rõ."},{"item":"Tổ máy 400 kVA: Động cơ - Loại động cơ","quote":"Động cơ Diesel 4 thì","reference":"Chương V, mục 1.2.2, phần B, dòng 5","requirement":"Động cơ diesel 4 thì."},{"item":"Tổ máy 400 kVA: Động cơ - Nhãn hiệu, model, xuất xứ, năm sản xuất","quote":null,"reference":"Chương V, mục 1.2.2, phần B, dòng 1-4","requirement":"Nhãn hiệu, model, xuất xứ do nhà thầu đề xuất; mới 100%, sản xuất năm 2024 trở lại đây."},{"item":"Tổ máy 400 kVA: Động cơ - Số xy lanh","quote":"> 8 xy lanh","reference":"Chương V, mục 1.2.2, phần B, dòng 6","requirement":"≥ 8 xy lanh (cách bố trí không đọc rõ)."},{"item":"Tổ máy 400 kVA: Động cơ - Đường kính và hành trình xy lanh","quote":"> 142","reference":"Chương V, mục 1.2.2, phần B, dòng 7-8","requirement":"Đường kính xy lanh > 128 mm; hành trình xy lanh > 142 mm."},{"item":"Tổ máy 400 kVA: Động cơ - Dung tích xy lanh","quote":">146L","reference":"Chương V, mục 1.2.2, phần B, dòng 9","requirement":">146L (theo bản quét)"},{"item":"Tổ máy 400 kVA: Động cơ - Kiểu nạp khí","quote":"Turbo tăng áp","reference":"Chương V, mục 1.2.2, phần B, dòng 11","requirement":"Turbo tăng áp."},{"item":"Tổ máy 400 kVA: Động cơ - Tỷ số nén","quote":">14.6:1","reference":"Chương V, mục 1.2.2, phần B, dòng 12","requirement":"≥ 14.6:1"},{"item":"Tổ máy 400 kVA: Động cơ - Hệ thống làm mát","quote":"Làm mat băng nước/dung dich kêt hợp quạt gió dau trục","reference":"Chương V, mục 1.2.2, phần B, dòng 14-15","requirement":"Làm mát bằng nước/dung dịch, kết hợp quạt gió đầu trục; dung tích làm mát trong động cơ ≥ 20 L."},{"item":"Tổ máy 400 kVA: Động cơ - Hệ thống khởi động","quote":"Băng moto khởi động kèm theo Acquy chi: 24 DC","reference":"Chương V, mục 1.2.2, phần B, dòng 16","requirement":"Khởi động bằng mô tơ khởi động kèm ắc quy, điện áp 24 V DC."},{"item":"Tổ máy 400 kVA: Động cơ - Tốc độ, nhiên liệu, dung tích nhớt","quote":"<27L","reference":"Chương V, mục 1.2.2, phần B, dòng 17-19","requirement":"Tốc độ 1500 vòng/phút; nhiên liệu dầu diesel; tổng dung tích nhớt ≤ 27 L."},{"item":"Tổ máy 400 kVA: Đầu phát - Nhãn hiệu, model, xuất xứ, năm sản xuất","quote":null,"reference":"Chương V, mục 1.2.2, phần C, dòng 1-4","requirement":"Nhãn hiệu, model, xuất xứ do nhà thầu đề xuất; mới 100%, sản xuất năm 2024 trở lại đây."},{"item":"Tổ máy 400 kVA: Đầu phát - Số pha, kiểu kích từ","quote":"Không chối than , tự kích từ","reference":"Chương V, mục 1.2.2, phần C, dòng 5-6","requirement":"3 pha; không chổi than, tự kích từ."},{"item":"Tổ máy 400 kVA: Đầu phát - Điều chỉnh điện áp (AVR)","quote":"nự đồng điều chính điện áp bằng bộ AVR","reference":"Chương V, mục 1.2.2, phần C, dòng 7","requirement":"Tự động điều chỉnh điện áp bằng bộ AVR (dòng bản quét bị nhiễu)."},{"item":"Tổ máy 400 kVA: Đầu phát - Công suất","quote":">440KVA","reference":"Chương V, mục 1.2.2, phần C, dòng 8-9","requirement":"Liên tục ≥ 400 KVA; dự phòng ≥ 440 KVA."},{"item":"Tổ máy 400 kVA: Đầu phát - Hệ số công suất","quote":"Cos o=0,8","reference":"Chương V, mục 1.2.2, phần C, dòng 10","requirement":"Cos φ = 0,8."},{"item":"Tổ máy 400 kVA: Đầu phát - Điện áp ra, tần số","quote":"230/400V hoặc 220/380V","reference":"Chương V, mục 1.2.2, phần C, dòng 11-12","requirement":"230/400V hoặc 220/380V; tần số định mức 50 Hz."},{"item":"Tổ máy 400 kVA: Đầu phát - Cấp cách điện","quote":"Cap H","reference":"Chương V, mục 1.2.2, phần C, dòng 13","requirement":"Cấp H."},{"item":"Tổ máy 400 kVA: Đầu phát - Cấp bảo vệ cơ học","quote":">IP23","reference":"Chương V, mục 1.2.2, phần C, dòng 14","requirement":"≥ IP23"},{"item":"Tổ máy 400 kVA: Đầu phát - Độ dao động điện áp","quote":"+ 1%","reference":"Chương V, mục 1.2.2, phần C, dòng 15","requirement":"± 1%"},{"item":"Tổ máy 400 kVA: Bảng điều khiển - Nhãn hiệu, model, xuất xứ, năm sản xuất","quote":null,"reference":"Chương V, mục 1.2.2, phần D, dòng 1-4","requirement":"Nhãn hiệu, model, xuất xứ do nhà thầu đề xuất; mới 100%, sản xuất năm 2024 trở lại đây."},{"item":"Tổ máy 400 kVA: Bảng điều khiển - Loại và chức năng AMF","quote":"Bảng điều khiên kỹ thuật sô, hiền thị băng màn hình LCD,","reference":"Chương V, mục 1.2.2, phần D, dòng 5","requirement":"Bảng điều khiển kỹ thuật số, hiển thị bằng màn hình LCD, có chức năng AMF tự động khởi động máy phát khi mất điện lưới; có đèn LED hiển thị trạng thái."},{"item":"Tổ máy 400 kVA: Bảng điều khiển - Chế độ vận hành","quote":"- Chê độ tự động: Auto","reference":"Chương V, mục 1.2.2, phần D, dòng 6","requirement":"Chế độ tự động (Auto), nhân công (Manual), dừng (Stop); khởi động và dừng theo tín hiệu điều khiển."},{"item":"Tổ máy 400 kVA: Bảng điều khiển - Chức năng tự khởi động","quote":"- Máy phát điện tự khởi dong khi điện lưới mat hoặc bi lôi,","reference":"Chương V, mục 1.2.2, phần D, dòng 7","requirement":"Máy phát tự khởi động khi điện lưới mất hoặc bị lỗi, và tạm dừng khi có điện lưới trở lại."},{"item":"Tổ máy 400 kVA: Bảng điều khiển - Điện áp và môi trường làm việc","quote":"- Độ âm: 20% + 90%","reference":"Chương V, mục 1.2.2, phần D, dòng 8-9","requirement":"Điện áp làm việc 8 ÷ 36 VDC (theo bản quét); nhiệt độ -25°C đến 70°C; độ ẩm 20% đến 90%."},{"item":"Tổ máy 400 kVA: Bảng điều khiển - Đo lường hiển thị","quote":"- Nhiệt độ nước làm mát động cơ","reference":"Chương V, mục 1.2.2, phần D, dòng 10","requirement":"Hiển thị: điện áp ắc quy, điện áp lưới 3 pha, điện áp máy phát 3 pha, dòng điện, công suất KVA/KW, cos phi, tần số, nhiệt độ nước làm mát, giờ chạy, số vòng tua động cơ, số lần khởi động."},{"item":"Tổ máy 400 kVA: Bảng điều khiển - Các chế độ bảo vệ","quote":"- Máy phát bị quá tải","reference":"Chương V, mục 1.2.2, phần D, dòng 11","requirement":"Cảnh báo và bảo vệ: nhiệt độ động cơ cao, lỗi cảm biến nhiệt độ, điện áp ắc quy cao/thấp, lỗi ắc quy hoặc nguồn nạp, lỗi tín hiệu báo sạc, tốc độ động cơ thấp/cao, khởi động lỗi, dừng khẩn cấp, không dừng được máy, tần số và điện áp máy phát thấp/cao, quá tải."},{"item":"Tổ máy 400 kVA: Vỏ giảm âm - Tiêu chuẩn","quote":"khoảng cach 7m không gian mở.","reference":"Chương V, mục 1.2.2, phần E, dòng 1","requirement":"Độ ồn < 75 dB (ghi thêm dung sai \"+3\") ở khoảng cách 7 m, không gian mở."},{"item":"Tổ máy 400 kVA: Vỏ giảm âm - Vật liệu và kết cấu","quote":"Làm băng thép tâm có độ dày > 2mm","reference":"Chương V, mục 1.2.2, phần E, dòng 2-4","requirement":"Thép tấm dày ≥ 2 mm, có vật liệu cách âm, cách nhiệt; khung dùng thép hình chữ U, I hoặc V; thép tấm xử lý oxy hóa và sơn tĩnh điện; chịu mưa nắng, đặt ngoài trời."},{"item":"Tổ máy 400 kVA: Vỏ giảm âm - Bố trí vỏ máy","quote":"Phần bảng điều khiển phải có cửa lắp kính mica","reference":"Chương V, mục 1.2.2, phần E, dòng 5","requirement":"Kết cấu dạng khối module, tháo dời dễ dàng, cửa thao tác rộng; phần bảng điều khiển có cửa lắp kính mica để kiểm tra vận hành."},{"item":"Tủ ATS 630A 4P: Nhãn hiệu, model, xuất xứ, năm sản xuất","quote":null,"reference":"Chương V, mục 1.2.2, phần Tủ chuyển nguồn tự động, dòng 1-4","requirement":"Nhãn hiệu, model, xuất xứ do nhà thầu đề xuất; mới 100%, sản xuất năm 2024 trở lại đây."},{"item":"Tủ ATS 630A 4P: Công suất, thiết bị đóng cắt","quote":"Thiết bị đóng cat công suất 630A 3 pha 4 cực","reference":"Chương V, mục 1.2.2, phần Tủ chuyển nguồn tự động, dòng 5","requirement":"Tủ chuyển nguồn tự động ATS 630A 4P; thiết bị đóng cắt công suất 630A, 3 pha 4 cực."},{"item":"Tủ ATS 630A 4P: Vỏ tủ, phụ kiện, kích thước","quote":"Kích thước (dự kiến) H2000*W800*D700","reference":"Chương V, mục 1.2.2, phần Tủ chuyển nguồn tự động, dòng 5","requirement":"Vỏ tủ tiêu chuẩn 1 lớp cánh trong, sơn tĩnh điện; có rơle, đèn báo đồng bộ; kích thước dự kiến H2000*W800*D700."},{"item":"Cáp điện từ máy phát đến tủ ATS","quote":"Cáp điện CU/XLPE/PVC 1x240mm2 0,6/1kv từ máy phát","reference":"Chương V, mục 1.2.2, Các dịch vụ liên quan, dòng I","requirement":"Cáp CU/XLPE/PVC 1x240mm2 0,6/1kV, sản xuất trong nước, đáp ứng tiêu chuẩn ngành điện (Cadisun, LS, Cadivi hoặc tương đương do nhà thầu đề xuất)."},{"item":"Phạm vi lắp đặt: Thi công bệ máy, mương cáp, bệ tủ","quote":"Thi công bệ đỡ máy , mương cáp, bệ đỡ tủ điện","reference":"Chương V, mục 1.2.2, Các dịch vụ liên quan, dòng II","requirement":"Thi công bệ đỡ máy, mương cáp, bệ đỡ tủ điện, tháo tôn, mái lợp lại."},{"item":"Phạm vi lắp đặt: Vật tư phụ, vận chuyển, lắp đặt, chạy thử, đào tạo","quote":"Đảm bảo theo đúng yêu cầu kỹ thuật trong HSMT","reference":"Chương V, mục 1.2.2, Các dịch vụ liên quan, dòng III-V","requirement":"Vật tư phụ và vận chuyển do nhà thầu đề xuất; lắp đặt, chạy thử, bàn giao, đào tạo hướng dẫn vận hành, chuyển giao công nghệ, đảm bảo đúng yêu cầu kỹ thuật trong HSMT."},{"item":"Toàn bộ hàng hóa: Giấy tờ xuất xứ, chất lượng (CO/CQ)","quote":"Nhà thầu phải cung cấp đầy đủ chứng chỉ xuất xứ, nguồn gc, các chứng chỉ chất lượng, chứng nhận hàng mới 100%","reference":"Chương V, mục 1.2.1 b)","requirement":"Cung cấp đầy đủ chứng chỉ xuất xứ, nguồn gốc, chứng chỉ chất lượng, chứng nhận hàng mới 100% và tài liệu kỹ thuật hướng dẫn vận hành, sử dụng, bảo dưỡng, sửa chữa của nhà sản xuất."},{"item":"Toàn bộ hàng hóa: Bảo hành","quote":"Thời gian bảo hành: 12 tháng và theo nhà sản xuất.","reference":"Chương V, mục 1.2.1 c)","requirement":"Bảo hành 12 tháng và theo nhà sản xuất; có mặt trong vòng 4 giờ khi có yêu cầu bảo hành, sửa chữa."},{"item":"Toàn bộ hàng hóa: Phụ tùng thay thế","quote":"Nhà thầu có bản cam kết cung cấp phụ tùng thay thế chính hãng với thời gian tối thiều là 10 năm","reference":"Chương V, mục 1.2.1 d)","requirement":"Cam kết cung cấp phụ tùng thay thế chính hãng tối thiểu 10 năm sau thời gian bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:40:12.475Z"}},"IB2400573714":{"u":"2026-11-03T05:34:31.749+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.docx, PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng/model/số xi lanh/tốc độ/tiêu hao nhiên liệu/khí thải của động cơ, cấp cách điện/AVR của đầu phát, mức ồn, dung tích bồn dầu, cáp, CO/CQ cho máy phát điện.","Gói thầu còn Hạng mục I (thiết bị PCCC: bình bột, bơm bù áp, bơm diesel, bơm điện, bơm chìm) không thuộc máy phát điện nên không liệt kê.","Tệp PHỤ LỤC BẢNG GIÁ HỢP ĐỒNG không chứa thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Số 3: Thiết bị PCCC + chống sét + máy phát điện","notifyNo":"IB2400573714","generatorCapacity":"325 kVA liên tục / 358 kVA dự phòng (1 máy, ghi là máy phát điện 320kVA, 3P/380V/50Hz)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 320kVA: Công suất liên tục","quote":"- Công suất phát điện LIÊN TỤC: 325 kVA.","reference":"Chương V, mục 1.2, Hạng mục II - Máy phát điện 320kVA","requirement":"Công suất phát điện liên tục 325 kVA"},{"item":"Máy phát điện 320kVA: Công suất dự phòng","quote":"- Công suất phát điện DỰ PHÒNG: 358 kVA.","reference":"Chương V, mục 1.2, Hạng mục II - Máy phát điện 320kVA","requirement":"Công suất phát điện dự phòng 358 kVA"},{"item":"Máy phát điện 320kVA: Tên/cấu hình danh định","quote":"Máy phát điện 320kVA, 3P/380V/50Hz","reference":"Chương V, mục 1.2, Hạng mục II","requirement":"Máy phát điện 320kVA, 3 pha, 380V, 50Hz"},{"item":"Máy phát điện 320kVA: Điện áp, tần số, số pha","quote":"- Điện áp 230/400V, 3 pha - 4 dây, tần số 50 Hz.","reference":"Chương V, mục 1.2, Hạng mục II - Máy phát điện 320kVA","requirement":"Điện áp 230/400V, 3 pha - 4 dây, tần số 50 Hz"},{"item":"Máy phát điện 320kVA: Tình trạng, năm sản xuất, nhập khẩu","quote":"- Tình trạng: Mới 100%, sản xuất 2024, nhập khẩu nguyên chiếc (máy trần).","reference":"Chương V, mục 1.2, Hạng mục II - Máy phát điện 320kVA","requirement":"Mới 100%, sản xuất 2024, nhập khẩu nguyên chiếc (máy trần)"},{"item":"Máy phát điện 320kVA: Tiêu chuẩn","quote":"- Đáp ứng tiêu chuẩn Châu Âu (CE Certificate).","reference":"Chương V, mục 1.2, Hạng mục II - Máy phát điện 320kVA","requirement":"Đáp ứng tiêu chuẩn Châu Âu (CE Certificate)"},{"item":"Máy phát điện 320kVA: Động cơ","quote":"- Động cơ:\n+ Xuất xứ: Châu Á","reference":"Chương V, mục 1.2, Hạng mục II - Máy phát điện 320kVA","requirement":"Xuất xứ Châu Á (văn bản không nêu hãng, model, số xi lanh, tốc độ, tiêu hao nhiên liệu, khí thải)"},{"item":"Máy phát điện 320kVA: Đầu phát","quote":"- Đầu phát:\n+ Xuất xứ: Châu Á","reference":"Chương V, mục 1.2, Hạng mục II - Máy phát điện 320kVA","requirement":"Xuất xứ Châu Á (văn bản không nêu hãng, model, cấp cách điện, AVR)"},{"item":"Máy phát điện 320kVA: Bộ điều khiển","quote":"- Bộ điều khiển:\n+ Xuất xứ: Châu Âu","reference":"Chương V, mục 1.2, Hạng mục II - Máy phát điện 320kVA","requirement":"Xuất xứ Châu Âu"},{"item":"Máy phát điện 320kVA: Vỏ chống ồn - xuất xứ, năm sản xuất","quote":"+ Xuất xứ: Châu Á\n+ Năm sản xuất: 2024, mới 100%.","reference":"Chương V, mục 1.2, Hạng mục II - Máy phát điện 320kVA, Vỏ chống ồn","requirement":"Xuất xứ Châu Á; năm sản xuất 2024, mới 100%"},{"item":"Máy phát điện 320kVA: Vỏ chống ồn - kết cấu","quote":"+ Loại vỏ dày 2mm, sơn tĩnh điện và đủ điều kiện hoạt động ngoài trời.","reference":"Chương V, mục 1.2, Hạng mục II - Máy phát điện 320kVA, Vỏ chống ồn","requirement":"Vỏ dày 2mm, sơn tĩnh điện, đủ điều kiện hoạt động ngoài trời"},{"item":"Máy phát điện 320kVA: Vỏ chống ồn - vật liệu tiêu âm","quote":"+ Vật liệu tiêu âm bằng bông thủy tinh tỷ trọng 80kg/m3 dày 50mm.","reference":"Chương V, mục 1.2, Hạng mục II - Máy phát điện 320kVA, Vỏ chống ồn","requirement":"Bông thủy tinh tỷ trọng 80kg/m3, dày 50mm"},{"item":"Máy phát điện 320kVA: Vỏ chống ồn - kích thước","quote":"+ Kích thước: ~ Dài 3600 - Rộng 1370 - Cao 2100 mm.","reference":"Chương V, mục 1.2, Hạng mục II - Máy phát điện 320kVA, Vỏ chống ồn","requirement":"Khoảng Dài 3600 - Rộng 1370 - Cao 2100 mm"},{"item":"Máy phát điện 320kVA: Phụ kiện đồng bộ","quote":"+ Bộ ắc quy khởi động, bộ sạc bù cho ắc quy.\n+ Bồn dầu đáy máy.\n+ Tủ bảo vệ đầu cực.\n+ Po giảm thanh.\n+ Dầu bôi trơn, nước làm mát.","reference":"Chương V, mục 1.2, Hạng mục II - Máy phát điện 320kVA, Phụ kiện kèm theo","requirement":"Bộ ắc quy khởi động, bộ sạc bù cho ắc quy; bồn dầu đáy máy; tủ bảo vệ đầu cực; po giảm thanh; dầu bôi trơn, nước làm mát"},{"item":"Máy phát điện 320kVA: Nhiên liệu chạy thử","quote":"+ Nhiên liệu chạy thử - dầu diesel thông thường 100 lit.","reference":"Chương V, mục 1.2, Hạng mục II - Máy phát điện 320kVA, Bao gồm chi phí","requirement":"Bao gồm dầu diesel thông thường 100 lít để chạy thử"},{"item":"Máy phát điện 320kVA: Vận chuyển, cẩu hạ","quote":"+ Chi phí vận chuyển máy đến chân công trình tại Khánh Hoà.\n+ Cẩu hạ máy, đưa vào vị trí lắp đặt (máy để ngoài trời).","reference":"Chương V, mục 1.2, Hạng mục II - Máy phát điện 320kVA, Bao gồm chi phí","requirement":"Vận chuyển máy đến chân công trình tại Khánh Hòa; cẩu hạ máy, đưa vào vị trí lắp đặt (máy để ngoài trời)"},{"item":"Máy phát điện 320kVA: Phạm vi lắp đặt","quote":"+ Chi phí trọn gói lắp đặt (bao gồm lắp đặt đấu nối từ tủ ATS đến tủ MSB), chạy thử (bao gồm tải giả), giám định thiết bị, hướng dẫn vận hành và nghiệm thu bàn giao đưa vào sử dụng.","reference":"Chương V, mục 1.2, Hạng mục II - Máy phát điện 320kVA, Bao gồm chi phí","requirement":"Trọn gói lắp đặt (gồm đấu nối từ tủ ATS đến tủ MSB), chạy thử (gồm tải giả), giám định thiết bị, hướng dẫn vận hành, nghiệm thu bàn giao đưa vào sử dụng"},{"item":"Tủ chuyển nguồn tự động ATS: Định mức, xuất xứ, năm sản xuất","quote":"Tủ tự động chuyển nguồn ATS 630A.\n- Xuất xứ: Châu Á\n- Năm sản xuất: 2024, mới 100%.","reference":"Chương V, mục 1.2, Hạng mục II - Tủ chuyển nguồn tự động","requirement":"Tủ tự động chuyển nguồn ATS 630A; xuất xứ Châu Á; năm sản xuất 2024, mới 100%"},{"item":"Tủ chuyển nguồn tự động ATS: Kích thước","quote":"- Kích thước: RxCxS: 600x1300x400 mm.","reference":"Chương V, mục 1.2, Hạng mục II - Tủ chuyển nguồn tự động","requirement":"RxCxS: 600x1300x400 mm"},{"item":"Tủ chuyển nguồn tự động ATS: Dòng, điện áp, tần số","quote":"- Dòng làm việc 630A-4P, 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V.","reference":"Chương V, mục 1.2, Hạng mục II - Tủ chuyển nguồn tự động","requirement":"Dòng làm việc 630A-4P, 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V"},{"item":"Tủ chuyển nguồn tự động ATS: Bộ chuyển nguồn","quote":"- Loại fix, 4 cực.","reference":"Chương V, mục 1.2, Hạng mục II - Tủ chuyển nguồn tự động, Bộ tự động chuyển nguồn","requirement":"Loại fix, 4 cực"},{"item":"Tủ chuyển nguồn tự động ATS: Phụ kiện","quote":"- Phụ kiện: Vỏ tủ, đồng thanh cái, rơ-le, đèn báo… hoàn thiện đầy đủ theo tủ","reference":"Chương V, mục 1.2, Hạng mục II - Tủ chuyển nguồn tự động","requirement":"Vỏ tủ, đồng thanh cái, rơ-le, đèn báo… hoàn thiện đầy đủ theo tủ"},{"item":"Máy phát điện và ATS: Bảo hành","quote":"- Thời gian bảo hành ≥ 12 tháng hoặc theo thời gian bảo hành của nhà sản xuất nếu có (lấy thời gian nào lớn hơn).","reference":"Chương V, mục 1.3","requirement":"Thời gian bảo hành ≥ 12 tháng hoặc theo thời gian bảo hành của nhà sản xuất nếu có (lấy thời gian nào lớn hơn)"},{"item":"Máy phát điện và ATS: Nguồn gốc, bảo hành chính hãng","quote":"- Hàng hoá cung cấp phải có nguồn gốc, xuất xứ, nhãn hiệu (nếu có) rõ ràng và được bảo hành chính hãng theo quy định của nhà sản xuất.","reference":"Chương V, mục 1.3","requirement":"Hàng hóa phải có nguồn gốc, xuất xứ, nhãn hiệu (nếu có) rõ ràng và được bảo hành chính hãng theo quy định của nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:34:30.636Z"}},"IB2400577658":{"u":"2026-11-03T05:38:54.672+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp BMHĐ E-HSMT Goi mua may phat dien.pdf, Chuong V E-HSMT Goi mua may phat dien.pdf, Muc 3 E-HSMT Goi mua may phat dien.pdf), chưa phân tích cả HSMT.","Văn bản là bản OCR có nhiều lỗi chính tả và ký tự; các trích dẫn được chép nguyên văn theo bản OCR, một số dòng bị ngắt giữa chừng.","Chương V ghi hai mức điện áp khác nhau: tổ máy 230/400 Volts, còn đầu phát điện 220/380 Volts; giữ nguyên cả hai.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển; cũng không nêu dòng định mức của tủ ATS, thời gian bảo hành riêng ngoài Mục 3.","Chương V yêu cầu thông số ở mức tối thiểu và cho phép hàng hóa tương đương hoặc ưu việt hơn."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: Mua sắm tổ máy phát điện phục vụ khám và điều trị bệnh cho CBCS tại Bệnh xá Công an tỉnh","notifyNo":"IB2400577658","generatorCapacity":"1 tổ máy: dự phòng (Standby) >110 kW/138 kVA; liên tục (Prime) >100 kW/125 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1.1 - Tổ máy phát điện: Số lượng","quote":"1.1. Tô máy pháy điện: 1 máy","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"01 tổ máy phát điện"},{"item":"Hạng mục 1.1 - Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng (Standby): >110","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Công suất dự phòng (Standby) >110 kW/138 kVA"},{"item":"Hạng mục 1.1 - Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục (Prime): >100","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Công suất liên tục (Prime) >100 kW/125 kVA"},{"item":"Hạng mục 1.1 - Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất (p.f): 0,8 P.f","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Hệ số công suất 0,8"},{"item":"Hạng mục 1.1 - Tổ máy phát điện: Điện áp, số pha","quote":"Điện áp: 230/400Volts, 3 pha, 4 dây","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"230/400 Volts, 3 pha, 4 dây"},{"item":"Hạng mục 1.1 - Tổ máy phát điện: Tần số, vòng quay","quote":"Tần số/vòng quay: 50Hz, 1500vòng/phút","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"50 Hz, 1500 vòng/phút"},{"item":"Hạng mục 1.1 - Tổ máy phát điện: Cấu hình tổ máy","quote":"- Tổ máy phát điện có vỏ đồng bộ bao gồm máy","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Tổ máy có vỏ đồng bộ gồm máy diesel, đầu phát điện, tủ điều khiển, MCCB đầu ra, thùng nhiên liệu và tất cả thiết bị phụ trợ, mới 100%"},{"item":"Hạng mục 1.1 - Tổ máy phát điện: Tiêu chuẩn thiết kế, chế tạo","quote":"IEC 60034, NEMA MG-1.22, BS5000, ISO 3406,","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Thiết kế và chế tạo theo các tiêu chuẩn IEC 60034, NEMA MG-1.22, BS5000, ISO 3406, VDE0530; đạt chứng nhận quản lý chất lượng ISO 9001"},{"item":"Hạng mục 1.1 - Tổ máy phát điện: Kích thước máy có vỏ","quote":"khoảng 3200 mm x 1080 mm x 2000 mm","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Dài x Rộng x Cao khoảng 3200 mm x 1080 mm x 2000 mm"},{"item":"Hạng mục 1.1 - Tổ máy phát điện: Trọng lượng có vỏ","quote":"Khoảng 1650 kg","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Khoảng 1650 kg (có vỏ, kèm dầu bôi trơn)"},{"item":"Hạng mục 1.1 - Tổ máy phát điện: Bồn dầu chân đế","quote":"Bồn dầu chân đề: > 300 lít","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Dung tích > 300 lít"},{"item":"Hạng mục 1.1 - Động cơ diesel: Loại động cơ","quote":"Loại động cơ diesel: Động cơ điện tử, 4","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Động cơ điện tử, 4 thì, turbo tăng áp, làm mát bằng quạt gió và két nước"},{"item":"Hạng mục 1.1 - Động cơ diesel: Tốc độ vòng quay","quote":"Tốc độ vòng quay: khoảng 1500rpm","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Khoảng 1500 rpm"},{"item":"Hạng mục 1.1 - Động cơ diesel: Hệ thống điều tốc","quote":"Hệ thống điều tốc: Điện tử tự động theo","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Điện tử, tự động theo phụ tải"},{"item":"Hạng mục 1.1 - Động cơ diesel: Số xy-lanh, bố trí","quote":"Số xy-lanh / Bố trí: 06 xy lanh xếp thắng","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"06 xy-lanh xếp thẳng hàng"},{"item":"Hạng mục 1.1 - Động cơ diesel: Hệ thống khởi động","quote":"Hệ thống khởi động: Động cơ điện 1 chiều","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Động cơ điện 1 chiều 24 VDC, bình ắc-quy axít chì, bộ dynamo sạc bình"},{"item":"Hạng mục 1.1 - Động cơ diesel: Nhiên liệu","quote":"Nhiên liệu sử dụng: Dầu diesel","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Dầu diesel"},{"item":"Hạng mục 1.1 - Động cơ diesel: Mức tiêu hao nhiên liệu","quote":"Mức tiêu hao nhiên liệu: < 30 lít/giờ (","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"< 30 lít/giờ (100% tải liên tục - 125 kVA)"},{"item":"Hạng mục 1.1 - Đầu phát điện: Điện áp, hệ số công suất, tần số","quote":"220/380Volts / 0,8Pf/ 50Hz","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"220/380 Volts, 0,8 Pf, 50 Hz"},{"item":"Hạng mục 1.1 - Đầu phát điện: Kiểu kích từ","quote":"Kiéu kích tir: Kích từ đầu trục không choi","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Kích từ đầu trục, không chổi than"},{"item":"Hạng mục 1.1 - Đầu phát điện: Hệ thống ổn định điện áp (AVR)","quote":"Hệ thống ôn định điện áp: Tự động AVR","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Tự động AVR"},{"item":"Hạng mục 1.1 - Đầu phát điện: Độ biến thiên điện áp","quote":"Độ biến thiên điện áp: + 0.5% từ không tải","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"± 0,5% từ không tải đến 100% tải"},{"item":"Hạng mục 1.1 - Đầu phát điện: Cấp cách điện","quote":"Cấp cách điện: Class H","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Class H"},{"item":"Hạng mục 1.1 - Đầu phát điện: Tiêu chuẩn nhiệt đới hóa","quote":"Tiêu chuẩn nhiệt đới hóa: IP 23","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"IP 23"},{"item":"Hạng mục 1.1 - Hệ thống điều khiển: Hiển thị","quote":"- Hệ thống hiển thi: Màn hình LCD kỹ","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Màn hình LCD kỹ thuật số lập trình PLC; hiển thị điện áp 3 pha, dòng điện 3 pha, tần số, điện áp ắc quy, nhiệt độ máy, áp suất dầu nhớt, số giờ hoạt động, trạng thái hoạt động/sự cố, kVAh, kWh; có hệ thống báo sự cố, nút Reset, Run, Start, Auto, 01 nút tắt khẩn cấp, 01 đèn và còi báo động sự cố"},{"item":"Hạng mục 1.1 - Hệ thống bảo vệ và tự động dừng máy","quote":"- Hệ thống bảo vệ và tự động dừng máy:","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Nhiệt độ máy cao, áp suất nhớt thấp, động cơ vượt tốc, tần số quá thấp, tần số quá cao, mực nước thấp: dừng máy và báo động; quá tải, ngắn mạch: cắt điện, dừng máy; không nạp bình, hư khởi động, báo mức nhiên liệu: báo động"},{"item":"Hạng mục 1.1 - Khung bệ máy","quote":"* Hệ thống khung bệ máy: Khung bệ","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Khung bệ gọn nhẹ, chắc chắn, cơ động để vận chuyển; có bộ giảm chấn đặt giữa động cơ, đầu phát và bệ máy; có thiết kế lỗ bắt xuống nền móng"},{"item":"Hạng mục 1.1 - Vỏ cách âm: Cấu tạo","quote":"* Vỏ cách âm: Vỏ được làm bằng thép tấm, bề","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Vỏ bằng thép tấm, bề mặt xử lý chống rỉ sét, ăn mòn, sơn phủ lớp sơn bền cao, chịu nhiệt, chống ẩm; có cửa kính để kiểm soát tủ điều khiển; có cửa lấy gió và thoát khí nóng hợp lý để máy không bị nóng khi hoạt động dài hạn; phù hợp với khí hậu Việt Nam"},{"item":"Hạng mục 1.1 - Vỏ cách âm: Độ ồn","quote":"< 75dB(A). Phù hợp với khí hậu Việt Nam","reference":"Chương V, mục 1.2, hạng mục 1.1","requirement":"Độ ồn cách xa 7 m khi máy hoạt động ở chế độ 100% tải < 75 dB(A)"},{"item":"Hạng mục 1.1 - Phụ kiện đi kèm: Tủ MCCB","quote":"- Tủ MCCB 200A, đầu cực ra.","reference":"Chương V, mục 1.2, hạng mục 1.1 (Phụ kiện đi kèm)","requirement":"Tủ MCCB 200A, đầu cực ra"},{"item":"Hạng mục 1.1 - Phụ kiện đi kèm: Bộ sạc điện lưới","quote":"- Bộ sạc điện lưới tự động.","reference":"Chương V, mục 1.2, hạng mục 1.1 (Phụ kiện đi kèm)","requirement":"Bộ sạc điện lưới tự động"},{"item":"Hạng mục 1.1 - Phụ kiện đi kèm: Pô giảm thanh","quote":"- Pô giảm thanh, ống nhúng đàn hồi.","reference":"Chương V, mục 1.2, hạng mục 1.1 (Phụ kiện đi kèm)","requirement":"Pô giảm thanh, ống nhún đàn hồi"},{"item":"Hạng mục 1.1 - Phụ kiện đi kèm: Vỏ cách âm nhập khẩu","quote":"- Vỏ cách âm nhập khâu đồng bộ theo máy.","reference":"Chương V, mục 1.2, hạng mục 1.1 (Phụ kiện đi kèm)","requirement":"Vỏ cách âm nhập khẩu đồng bộ theo máy"},{"item":"Hạng mục 1.2 - Tủ chuyển nguồn tự động ATS","quote":"1.2. Tủ chuyển nguồn tự động ATS lắp","reference":"Chương V, mục 1.2, hạng mục 1.2","requirement":"01 tủ ATS, lắp ráp hoàn thiện tại Việt Nam (không nêu dòng định mức)"},{"item":"Hạng mục 1.3 - Dầu diesel chạy thử","quote":"1.3. Dầu diesel đổ vào bồn dầu chạy thir","reference":"Chương V, mục 1.2, hạng mục 1.3","requirement":"100 lít dầu diesel đổ vào bồn dầu để chạy thử máy"},{"item":"Hạng mục 1.4 - Phạm vi lắp đặt, đấu nối","quote":"1.4. Chí phí nhân công đấu nối từ tủ","reference":"Chương V, mục 1.2, hạng mục 1.4","requirement":"Nhân công đấu nối từ tủ ATS đến MCCB hiện hữu: 01 máy"},{"item":"Hạng mục 1.5 - Cáp điện","quote":"1.5. Cáp CXV 70mm2 0,6/1kV: 70 mét.","reference":"Chương V, mục 1.2, hạng mục 1.5","requirement":"Cáp CXV 70 mm2 0,6/1 kV: 70 mét"},{"item":"Hạng mục 1.6 - Đầu cos","quote":"1.6. Đầu coss 70mm2 + chụp: 16 bộ.","reference":"Chương V, mục 1.2, hạng mục 1.6","requirement":"Đầu cos 70 mm2 kèm chụp: 16 bộ"},{"item":"Chung - Tình trạng, năm sản xuất","quote":"hàng hóa phải mới 100% sản xuất năm 2023,","reference":"Chương V, mục 1.2, yêu cầu kỹ thuật chung, điểm a","requirement":"Hàng hóa mới 100%, sản xuất năm 2023, chưa qua sử dụng, nguồn gốc rõ ràng, hợp pháp"},{"item":"Chung - Chứng nhận xuất xứ (hàng nhập khẩu)","quote":"+ Chứng nhận xuất xứ (Certificate of Origin - CO)","reference":"Chương V, mục 1.3","requirement":"Cam kết cung cấp chứng nhận xuất xứ (CO) khi giao hàng đối với hàng hóa nhập khẩu"},{"item":"Chung - Chứng nhận chất lượng","quote":"+ Chứng nhận chất lượng (Certificate of Quality - CQ).","reference":"Chương V, mục 1.3","requirement":"Cam kết cung cấp chứng nhận chất lượng (CQ) khi giao hàng đối với hàng hóa nhập khẩu; hàng sản xuất trong nước cung cấp CQ hoặc giấy chứng nhận xuất xưởng"},{"item":"Chung - Phạm vi vận chuyển, lắp đặt","quote":"Nhà thầu có trách nhiệm vận chuyên, giao nhận, lắp đặt (nếu có) đối với tất cả","reference":"Chương V, mục 1.3","requirement":"Nhà thầu chịu trách nhiệm vận chuyển, giao nhận, lắp đặt tất cả hàng hóa trong phạm vi cung cấp"},{"item":"Chung - Bảo hành","quote":"Thời gian Bảo hành >= 12 tháng và không","reference":"Mục 3 E-HSMT (Tiêu chuẩn đánh giá về kỹ thuật), tiêu chí 4","requirement":"Thời gian bảo hành >= 12 tháng và không ngắn hơn thời gian bảo hành theo tiêu chuẩn của nhà sản xuất, tính từ khi hàng hóa được bàn giao, nghiệm thu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:38:53.429Z"}},"IB2400584038":{"u":"2026-11-03T05:39:13.79+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chg5.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu thông số ở mức tổng quát: không có thông tin về động cơ, đầu phát, bộ điều khiển, tần số, vỏ cách âm/độ ồn, bình nhiên liệu, ATS, cáp, bảo hành, tiêu chuẩn.","Số lượng máy không được ghi rõ trong bảng (không có cột số lượng); chỉ có một dòng hàng hóa TT 1.","Công suất '72.5kva/80kva' không nói rõ đâu là liên tục (prime), đâu là dự phòng (standby)."],"result":{"keyInfo":{"bidName":"Mua máy phát điện","notifyNo":"IB2400584038","generatorCapacity":"72.5 kVA / 80 kVA (máy phát điện 75 kVA, 3 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 75 kVA: Loại và cấu hình","quote":"Máy phát điện 75KVA, 3 pha\nLoại: Máy phát điện công nghiệp","reference":"Chương V, mục 1.3, bảng TT 1","requirement":"Máy phát điện 75KVA, 3 pha; loại máy phát điện công nghiệp; máy đồng bộ nguyên chiếc, chính hãng."},{"item":"Máy phát điện 75 kVA: Công suất","quote":"Công suất: 72.5kva/80kva","reference":"Chương V, mục 1.3, bảng TT 1","requirement":"72.5kva/80kva (văn bản không ghi rõ công suất liên tục hay dự phòng)."},{"item":"Máy phát điện 75 kVA: Số pha, điện áp","quote":"Số pha: 3 Pha, 380V","reference":"Chương V, mục 1.3, bảng TT 1","requirement":"3 pha, 380V."},{"item":"Máy phát điện 75 kVA: Tính đồng bộ, chính hãng","quote":"Máy đồng bộ nguyên chiếc, chính hãng","reference":"Chương V, mục 1.3, bảng TT 1","requirement":"Máy đồng bộ nguyên chiếc, chính hãng."},{"item":"Máy phát điện 75 kVA: Sản phẩm tham chiếu","quote":"Tương đương sản phẩm: Máy phát điện Hyundai\nDHY85KSE","reference":"Chương V, mục 1.3, bảng TT 1","requirement":"Tương đương sản phẩm Máy phát điện Hyundai DHY85KSE; nhà thầu có thể chào hàng hóa tương đương hoặc tốt hơn về đặc tính kỹ thuật."},{"item":"Máy phát điện: Tình trạng và năm sản xuất","quote":"Hàng hóa thuộc gói thầu phải mới 100%, chưa qua sử dụng được sản xuất\nnăm 2024 trở lại đây, có nguồn gốc xuất xứ rõ ràng","reference":"Chương V, mục 1.2","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất năm 2024 trở lại đây, có nguồn gốc xuất xứ rõ ràng."},{"item":"Máy phát điện: Phạm vi cung cấp, lắp đặt","quote":"Đã bao gồm đầy đủ các vật tư, phụ\nkiện, dịch vụ kỹ thuật kèm theo để bàn giao, lắp đặt theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục 1.2","requirement":"Đã bao gồm đầy đủ vật tư, phụ kiện, dịch vụ kỹ thuật kèm theo để bàn giao, lắp đặt theo yêu cầu của chủ đầu tư; nhà thầu cử cán bộ và thiết bị để bàn giao, lắp đặt, hướng dẫn sử dụng tại nơi cung cấp."},{"item":"Máy phát điện: CO/CQ","quote":"Giấy chứng nhận xuất xứ hàng hóa (CO) và Giấy chứng nhận chất lượng\nhàng hóa (CQ) bản gốc hoặc bản sao y công chứng đối với hàng hóa nhập khẩu;","reference":"Chương V, mục 1.2","requirement":"Hàng nhập khẩu: CO và CQ bản gốc hoặc bản sao y công chứng; hàng sản xuất trong nước: phiếu xuất xưởng và giấy chứng nhận chất lượng bản gốc (nếu có). Tài liệu bằng tiếng Việt hoặc kèm bản dịch có xác nhận."},{"item":"Máy phát điện: Đóng gói, tài liệu bàn giao","quote":"Hàng hóa được đóng gói theo tiêu chuẩn của nhà sản xuất, bàn giao nguyên\nđai, nguyên kiện, phiếu bảo hành, tài liệu hướng dẫn sử dụng chính hãng (nếu có);","reference":"Chương V, mục 1.2","requirement":"Đóng gói theo tiêu chuẩn nhà sản xuất, bàn giao nguyên đai nguyên kiện, kèm phiếu bảo hành, tài liệu hướng dẫn sử dụng chính hãng (nếu có)."},{"item":"Máy phát điện: Hồ sơ kỹ thuật nhà thầu phải nộp","quote":"Nhà thầu phải đính kèm Catalogue hoặc tài liệu kỹ thuật của hàng hóa\ntrong E-HSDT.","reference":"Chương V, mục 1.4","requirement":"Bảng đề xuất thông số kỹ thuật nêu rõ xuất xứ, model/mã sản phẩm, nơi sản xuất; đính kèm catalogue hoặc tài liệu kỹ thuật trong E-HSDT."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:39:12.462Z"}},"IB2400587900":{"u":"2026-11-03T05:37:12.29+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 3.Chương V.docx), chưa phân tích cả HSMT.","E-HSMT không nêu hãng, model, xuất xứ, tiêu chuẩn, mức ồn, thùng nhiên liệu của máy phát điện.","Dòng ATS 3P ghi '(…A) công suất theo bảng', không nêu rõ trị số; chỉ tiêu đề mục ghi ATS 100A.","Thông số 'Dao động điện áp không tải: 95% ≤ 105%' được chép nguyên văn như trong văn bản.","Các thông số được ghi là 'yêu cầu tối thiểu (hoặc tương đương)'; nhà thầu có thể chào hàng tương đương kèm tài liệu chứng minh."],"result":{"keyInfo":{"bidName":"Gói thầu số 03: Thay thế, lắp đặt máy phát điện và hệ thống đường dây điện đảm bảo an toàn PCCC","notifyNo":"IB2400587900","generatorCapacity":"50 kVA liên tục (40 kW); 55 kVA dự phòng (44 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 50 kVA (1 cái): Loại máy, số lượng","quote":"Máy phát điện công suất 50KVA máy có vỏ cách âm","reference":"Chương V, mục 2.2, mục I.1","requirement":"Máy phát điện công suất 50KVA, máy có vỏ cách âm, số lượng 1 cái"},{"item":"Máy phát điện 50 kVA: Công suất tổ máy (kW)","quote":"Liên tục:40Dự phòng: 44","reference":"Chương V, mục 2.2, mục I.1","requirement":"Liên tục: 40; Dự phòng: 44"},{"item":"Máy phát điện 50 kVA: Công suất tổ máy (kVA)","quote":"Liên tục: 50Dự phòng: 55","reference":"Chương V, mục 2.2, mục I.1","requirement":"Liên tục: 50; Dự phòng: 55"},{"item":"Máy phát điện 50 kVA: Động cơ - công suất tối đa/vòng phút","quote":"45/1500","reference":"Chương V, mục 2.2, mục I.1","requirement":"Công suất động cơ tối đa (KW)/vòng phút: 45/1500"},{"item":"Máy phát điện 50 kVA: Động cơ - kết cấu","quote":"4 thì, 4 xilanh thẳng hàng","reference":"Chương V, mục 2.2, mục I.1","requirement":"4 thì, 4 xilanh thẳng hàng"},{"item":"Máy phát điện 50 kVA: Động cơ - phương thức làm lạnh","quote":"Nắp bảo vệ an toàn đai quạt gió, quạt gió làm lạnh dây curoa truyền, bộ tản nhiệt két nước đáp ứng nhiệt độ môi trường 40oC","reference":"Chương V, mục 2.2, mục I.1","requirement":"Nắp bảo vệ an toàn đai quạt gió, quạt gió làm lạnh dây curoa truyền, bộ tản nhiệt két nước đáp ứng nhiệt độ môi trường 40oC"},{"item":"Máy phát điện 50 kVA: Động cơ - phương thức khởi động","quote":"Khởi động điện 1 chiều 24V, có đầu phát nạp điện ắc-quy","reference":"Chương V, mục 2.2, mục I.1","requirement":"Khởi động điện 1 chiều 24V, có đầu phát nạp điện ắc-quy"},{"item":"Máy phát điện 50 kVA: Động cơ - hệ thống lọc","quote":"Bộ lọc dầu máy, bộ lọc nhiên liệu, bộ lọc không khí kiểu khô","reference":"Chương V, mục 2.2, mục I.1","requirement":"Bộ lọc dầu máy, bộ lọc nhiên liệu, bộ lọc không khí kiểu khô"},{"item":"Máy phát điện 50 kVA: Động cơ - dung tích xilanh (cc)","quote":"3.61","reference":"Chương V, mục 2.2, mục I.1","requirement":"3.61"},{"item":"Máy phát điện 50 kVA: Động cơ - tỷ số nén","quote":"17.0:1","reference":"Chương V, mục 2.2, mục I.1","requirement":"17.0:1"},{"item":"Máy phát điện 50 kVA: Động cơ - tốc độ vòng quay","quote":"1500 rpm","reference":"Chương V, mục 2.2, mục I.1","requirement":"1500 rpm"},{"item":"Máy phát điện 50 kVA: Động cơ - đường kính xilanh x khoảng chạy (mm)","quote":"100x115","reference":"Chương V, mục 2.2, mục I.1","requirement":"100x115"},{"item":"Máy phát điện 50 kVA: Động cơ - lượng tiêu hao nhiên liệu (100% tải) (L/h)","quote":"Liên tục: 9,3Dự phòng: 10,3","reference":"Chương V, mục 2.2, mục I.1","requirement":"Liên tục: 9,3; Dự phòng: 10,3"},{"item":"Máy phát điện 50 kVA: Đầu phát - mạch bảo vệ","quote":"Công tắc không khí MCCB","reference":"Chương V, mục 2.2, mục I.1","requirement":"Công tắc không khí MCCB"},{"item":"Máy phát điện 50 kVA: Đầu phát - điện áp định mức/tần số/hệ số công suất","quote":"3 pha 4 dây, 380V/230V, 50Hz, 0.8","reference":"Chương V, mục 2.2, mục I.1","requirement":"3 pha 4 dây, 380V/230V, 50Hz, 0.8"},{"item":"Máy phát điện 50 kVA: Đầu phát - dao động tần số","quote":"< 5%","reference":"Chương V, mục 2.2, mục I.1","requirement":"< 5%"},{"item":"Máy phát điện 50 kVA: Đầu phát - dao động điện áp không tải","quote":"95% ≤ 105%","reference":"Chương V, mục 2.2, mục I.1","requirement":"95% ≤ 105%"},{"item":"Máy phát điện 50 kVA: Đầu phát - dao động điện áp có tải","quote":"< ±1%","reference":"Chương V, mục 2.2, mục I.1","requirement":"< ±1%"},{"item":"Máy phát điện 50 kVA: Đầu phát - kiểu kích từ","quote":"Không dùng chổi than, tự động điều chỉnh điện áp","reference":"Chương V, mục 2.2, mục I.1","requirement":"Không dùng chổi than, tự động điều chỉnh điện áp"},{"item":"Máy phát điện 50 kVA: Đầu phát - cấp cách điện/cấp bảo vệ","quote":"Cấp H/IP23","reference":"Chương V, mục 2.2, mục I.1","requirement":"Cấp H/IP23"},{"item":"Máy phát điện 50 kVA: Đầu phát - ảnh hưởng sóng","quote":"TIF<50/THF<2%","reference":"Chương V, mục 2.2, mục I.1","requirement":"TIF<50/THF<2%"},{"item":"Máy phát điện 50 kVA: Phụ kiện kèm theo","quote":"Bình acquy, dây acquy, ống mềm, ống giảm chấn động lằn gợn, mặt bích, tấm lót giảm chấn động.","reference":"Chương V, mục 2.2, mục I.1","requirement":"Bình acquy, dây acquy, ống mềm, ống giảm chấn động lằn gợn, mặt bích, tấm lót giảm chấn động"},{"item":"Máy phát điện 50 kVA: Bộ điều khiển - tự động tắt máy khi","quote":"Nhiệt độ nước cao, áp lực nhớt thấp, tốc độ động cơ cao, mực dầu thấp, lỗi khởi động","reference":"Chương V, mục 2.2, mục I.1","requirement":"Nhiệt độ nước cao, áp lực nhớt thấp, tốc độ động cơ cao, mực dầu thấp, lỗi khởi động"},{"item":"Máy phát điện 50 kVA: Bộ điều khiển - chức năng hiển thị","quote":"Điện áp, điện thế, tổng số giờ hoạt động, tần số, mức dầu, nhiệt độ động cơ, điện áp xạc bình","reference":"Chương V, mục 2.2, mục I.1","requirement":"Điện áp, điện thế, tổng số giờ hoạt động, tần số, mức dầu, nhiệt độ động cơ, điện áp xạc bình"},{"item":"Máy phát điện 50 kVA: Bộ điều khiển - thông báo lỗi","quote":"Điện áp thấp, điện áp cao, nhiệt độ động cơ cao, không xạc bình","reference":"Chương V, mục 2.2, mục I.1","requirement":"Điện áp thấp, điện áp cao, nhiệt độ động cơ cao, không xạc bình"},{"item":"ATS 100A (1 cái): Loại và chức năng","quote":"ATS: hệ thống chuyển đổi điện năng từ lưới điện chính, khi xảy ra sự cố sẽ cung cấp cho phụ tải từ máy phát điện.Khi điện lưới có trở lại, tủ điện ATS có nhiệm vụ kế nối phụ tải với nguồn điện chính và ngắt máy phát điện dự phòng.","reference":"Chương V, mục 2.2, mục I.2","requirement":"ATS 100A, bộ chuyển mạch tự động thay người vận hành; chuyển điện từ lưới chính sang máy phát khi sự cố; khi điện lưới có lại thì nối phụ tải với nguồn chính và ngắt máy phát dự phòng"},{"item":"ATS 100A: Vỏ tủ điện","quote":"Vỏ tủ điện bằng kim loại kích thước mặt đứng có gắn đèn, bộ điều khiển ATS, công tắc chuyển mạch ATS","reference":"Chương V, mục 2.2, mục I.2.1","requirement":"Vỏ tủ điện bằng kim loại kích thước mặt đứng có gắn đèn, bộ điều khiển ATS, công tắc chuyển mạch ATS; 1 bộ"},{"item":"ATS 100A: Bộ điều khiển ATS","quote":"Bộ Điều khiển ATS","reference":"Chương V, mục 2.2, mục I.2.2","requirement":"1 bộ"},{"item":"ATS 100A: Bộ điều khiển động cơ máy phát điện","quote":"Bộ điều khiển động cơ máy phát điện","reference":"Chương V, mục 2.2, mục I.2.3","requirement":"1 bộ"},{"item":"ATS 100A: Bộ điều khiển sạc tự động","quote":"Bộ điều khiển sạc tự động","reference":"Chương V, mục 2.2, mục I.2.4","requirement":"1 bộ"},{"item":"ATS 100A: ATS Switch","quote":"ATS Switch","reference":"Chương V, mục 2.2, mục I.2.5","requirement":"1 cái"},{"item":"ATS 100A: ATS 3P","quote":"ATS 3P (…A) công suất theo bảng","reference":"Chương V, mục 2.2, mục I.2.6","requirement":"ATS 3P (…A) công suất theo bảng; 1 bộ"},{"item":"ATS 100A: Thanh đồng N, E","quote":"Thanh đồng N, E","reference":"Chương V, mục 2.2, mục I.2.7","requirement":"2 thanh"},{"item":"ATS 100A: Cầu chì","quote":"Cầu chì","reference":"Chương V, mục 2.2, mục I.2.8","requirement":"9 bộ"},{"item":"ATS 100A: Đèn báo pha","quote":"Đèn báo pha màu xanh và đỏ đường kính phi 22mm","reference":"Chương V, mục 2.2, mục I.2.9","requirement":"Màu xanh và đỏ, đường kính phi 22mm; 9 cái"},{"item":"ATS 100A: Cáp điện cho tủ","quote":"Cáp điện cho tủ","reference":"Chương V, mục 2.2, mục I.2.10","requirement":"1 lô"},{"item":"ATS 100A: Nhân công lắp tủ, vật tư phụ","quote":"Nhân công lắp tủ, vật tư phụ","reference":"Chương V, mục 2.2, mục I.2.11","requirement":"1 lô"},{"item":"Hệ thống đường ống chống cháy nổ: Ống cứng, khớp nối, kẹp","quote":"Ống cứng 320N P16 dài 2,920 mm","reference":"Chương V, mục 2.2, mục II.1-9","requirement":"Nhựa chống cháy: ống cứng 320N P16 dài 2,920 mm (850 cây), khớp nối P16 (1000 cái), kẹp P16 (1000 cái); ống cứng 302N P20 dài 2,920 mm (210 cây), khớp nối P0 (550 cái), kẹp 20 (600 cái); ống cứng 320 P32 dài 2,920 mm (100 cây), khớp nối P32 (200 cái), kẹp P32 (200 cái)"},{"item":"Hệ thống đường dây điện: Dây điện 2x2,5 (500 mét)","quote":"Lớp cách điện tốt bằng cao su 2 lớp, mật độ cao su cách điện đều đảm bảo an toàn cho người sử dụng.","reference":"Chương V, mục 2.2, mục II.10","requirement":"Tốc độ dẫn điện tốt, ít hao tổn điện năng; độ bền cao, khả năng bị gập gãy rất thấp, không gây hiện tượng đứt ngầm; lớp cách điện bằng cao su 2 lớp, mật độ cao su cách điện đều"},{"item":"Hệ thống đường dây điện: Dây điện 2x1,5 (500 mét)","quote":"Lớp cách điện tốt bằng cao su 2 lớp, mật độ cao su cách điện đều đảm bảo an toàn cho người sử dụng.","reference":"Chương V, mục 2.2, mục II.11","requirement":"Tốc độ dẫn điện tốt, ít hao tổn điện năng; độ bền cao, khả năng bị gập gãy rất thấp, không gây hiện tượng đứt ngầm; lớp cách điện bằng cao su 2 lớp, mật độ cao su cách điện đều"},{"item":"Vật tư phụ: Băng keo (10 cuộn)","quote":"Chống cháy: Lớp băng dính bên ngoài rất khó bắt lửa, chịu được nguồn điện 600V, không bị nóng chảy bởi dây điện bên trong, không bị nứt gãy khi gặp môi trường lạnh.","reference":"Chương V, mục 2.2, mục II.12","requirement":"Co giãn lên tới 200%; chống cháy, chịu được nguồn điện 600V; chịu lực, chống mài mòn"},{"item":"Vật tư phụ: Đinh bắn gỗ","quote":"Đinh bắn gỗ","reference":"Chương V, mục 2.2, mục II.13","requirement":"01 kg"},{"item":"Phạm vi lắp đặt: Công thay thế","quote":"Chi phí nhân công thay thế lắp đặt, hoàn thiện","reference":"Chương V, mục 2.2, mục II.14","requirement":"Chi phí nhân công thay thế lắp đặt, hoàn thiện, trọn gói"},{"item":"Toàn gói: Tình trạng hàng hóa","quote":"Hàng hóa mới 100% đáp ứng yêu cầu của E-HSMT.","reference":"Chương V, mục 3","requirement":"Hàng hóa mới 100%"},{"item":"Toàn gói: Bảo hành","quote":"Đối với sản phẩm bảo hành 24 tháng theo quy định bảo hành của nhà sản xuất thời gian bảo hành kể từ ngày nghiệm thu bàn giao.","reference":"Chương V, mục 3","requirement":"Sản phẩm bảo hành 24 tháng (kiểm tra, bảo dưỡng định kỳ 12 tháng/lần) hoặc 12 tháng (định kỳ 06 tháng/lần) theo quy định của nhà sản xuất, tính từ ngày nghiệm thu bàn giao; thay mới 100% nếu hư hỏng do lỗi nhà sản xuất mà không khắc phục được"},{"item":"Toàn gói: Giấy tờ CO/CQ","quote":"Giấy chứng nhận nguồn gốc xuất xứ hàng hóa (C/O) bản gốc hoặc bản sao;","reference":"Chương V, mục 3.2.c","requirement":"Giấy chứng nhận nguồn gốc xuất xứ (C/O) và giấy chứng nhận chất lượng (C/Q) bản gốc hoặc bản sao; phiếu bảo hành; tài liệu hướng dẫn sử dụng và bảo trì"},{"item":"Toàn gói: Phụ tùng thay thế","quote":"Nhà thầu cam kết có sẵn phụ tùng thay thế khi chủ đầu tư có nhu cầu mua sắm phụ tùng thay thế cho các máy móc thiết bị đã mua trong vòng 05 năm.","reference":"Chương V, mục 3","requirement":"Có sẵn phụ tùng thay thế trong vòng 05 năm"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:37:11.390Z"}},"IB2400588970":{"u":"2026-11-03T05:31:21.666+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật + bản vẽ.rar), chưa phân tích cả HSMT.","Tệp Bản vẽ kỹ thuật.pdf là bản scan, văn bản đọc ra bị lỗi, không trích được thông số nào từ bản vẽ.","Yêu cầu có điểm không thống nhất: ACB đầu cực của máy ghi loại Fixed (mục IV.2) còn ACB trong tủ hòa đồng bộ ghi loại drawout (mục I.1.14).","Bảng phạm vi cung cấp ghi hạng mục STT 4 là dây điện đơn CXV 300mm2 dài 1232 m, trong khi mục 1.2 chỉ mô tả chi tiết cáp nguồn CXV 300mm² mà không ghi chiều dài riêng.","Trong mục 1.2 có hai mục đánh số IV và đoạn mô tả hòa đồng bộ nhắc 04 máy phát; số lượng cung cấp của gói thầu này là 01 tổ máy.","Không có thông số riêng về bồn nhiên liệu của tổ máy và về tủ ATS; ATS chỉ được nhắc là nơi đấu nối cáp nguồn."],"result":{"keyInfo":{"bidName":"Trang bị thay thế máy phát điện cho tổng đài C30","notifyNo":"IB2400588970","generatorCapacity":"1 tổ máy, công suất liên tục (Prime) ≥ 1500 kVA / 1200 kW; dự phòng (Standby) ≥ 1650 kVA / 1320 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng, cấu thành","quote":"Tổ máy phát điện công suất liên tục ≥ 1.500kVA (gồm động cơ, đầu phát, hệ thống hiển thị và điều khiển,tủ đầu cực ACB 2500A 4P lắp sẵn trên máy)","reference":"Chương V, mục 1.1 (bảng phạm vi cung cấp, STT 1)","requirement":"01 tổ máy, công suất liên tục ≥ 1.500kVA, gồm động cơ, đầu phát, hệ thống hiển thị và điều khiển, tủ đầu cực ACB 2500A 4P lắp sẵn trên máy"},{"item":"Tổ máy phát điện: Xuất xứ","quote":"Các nước G7","reference":"Chương V, mục 1.1 (bảng phạm vi cung cấp, STT 1)","requirement":"Hàng hóa có xuất xứ các nước G7"},{"item":"Tổ máy phát điện: Tiêu chuẩn áp dụng","quote":"ISO 8528, ISO 3046, IEC 60034, ISO-9001, ISO 14001","reference":"Chương V, mục 1.2, I.1.1","requirement":"Động cơ, đầu phát điện, bộ điều khiển theo ISO 8528, ISO 3046, IEC 60034, ISO-9001, ISO 14001"},{"item":"Tổ máy phát điện: Chủng loại","quote":"Máy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp.","reference":"Chương V, mục 1.2, I.1.2","requirement":"Máy phát điện xoay chiều, ba pha, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Tổ máy phát điện: Nhà sản xuất, xuất xứ","quote":"Nhà sản xuất của tổ máy phát điện phải được thành lập tối thiểu 50 năm tính đến thời điểm mở thầu. Tổ máy phát điện được lắp ráp, nhập khẩu nguyên chiếc máy trần từ các nước G7.","reference":"Chương V, mục 1.2, I.1.3","requirement":"Nhà sản xuất được thành lập tối thiểu 50 năm tính đến thời điểm mở thầu; tổ máy lắp ráp, nhập khẩu nguyên chiếc máy trần từ các nước G7"},{"item":"Tổ máy phát điện: Chất lượng, năm sản xuất","quote":"năm sản xuất: 2024 trở về sau","reference":"Chương V, mục 1.2, I.1.4 và mục 1.3.3","requirement":"Mới 100%, sản xuất năm 2024 trở về sau"},{"item":"Tổ máy phát điện: Công suất liên tục (Prime)","quote":"≥ 1500/1200","reference":"Chương V, mục 1.2, I.1.5","requirement":"≥ 1500/1200 (kVA/kW)"},{"item":"Tổ máy phát điện: Công suất dự phòng (Standby)","quote":"≥ 1650/1320","reference":"Chương V, mục 1.2, I.1.6","requirement":"≥ 1650/1320 (kVA/kW)"},{"item":"Tổ máy phát điện: Điện áp, số pha, tần số","quote":"230/400V, 220/380V, 3 phase 4 dây, 50Hz","reference":"Chương V, mục 1.2, I.1.7","requirement":"230/400V, 220/380V, 3 pha 4 dây, 50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục 1.2, I.1.8","requirement":"≥ 0,8"},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu 100% công suất liên tục","quote":"(lít/giờ) ≤ 320","reference":"Chương V, mục 1.2, I.1.9","requirement":"≤ 320 lít/giờ"},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu 75% công suất liên tục","quote":"(lít/giờ) ≤ 240","reference":"Chương V, mục 1.2, I.1.10","requirement":"≤ 240 lít/giờ"},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu 50% công suất liên tục","quote":"lít/giờ) ≤ 160","reference":"Chương V, mục 1.2, I.1.11","requirement":"≤ 160 lít/giờ"},{"item":"Tổ máy phát điện: Kích thước (gồm vỏ chống ồn)","quote":"Dài ≤ 10,0m","reference":"Chương V, mục 1.2, I.1.12","requirement":"Dài ≤ 10,0m; rộng ≤ 2,7m; cao ≤ 3,5m"},{"item":"Tổ máy phát điện: Hệ thống bảo vệ","quote":"Máy đã bao gồm ACB bảo vệ đầu cực loại 2500A – 4 cực, nhập khẩu đồng bộ theo máy.","reference":"Chương V, mục 1.2, I.1.13","requirement":"Đã bao gồm ACB bảo vệ đầu cực loại 2500A – 4 cực, nhập khẩu đồng bộ theo máy"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"1 giờ","reference":"Chương V, mục 1.2, I.1.15","requirement":"Chạy quá tải 110% trong 1 giờ"},{"item":"Tổ máy phát điện: Bảo hành","quote":"Bảo hành ≥ 36 tháng","reference":"Chương V, mục 1.2, I.1.16","requirement":"Bảo hành ≥ 36 tháng"},{"item":"Tủ hòa đồng bộ 2 máy phát (SL 01 tủ): Yêu cầu chung","quote":"Có tủ hòa đồng bộ 02 máy phát điện có cùng công suất ≥ 1.500kVA.","reference":"Chương V, mục 1.2, I.1.14","requirement":"Tủ hòa đồng bộ 02 máy phát điện cùng công suất ≥ 1.500kVA"},{"item":"Tủ hòa đồng bộ: Kích thước, vỏ tủ","quote":"- Kích thước: Cao ≤ 2,215m, rộng ≤ 1m, sâu ≤1m","reference":"Chương V, mục 1.2, I.1.14","requirement":"Cao ≤ 2,215m, rộng ≤ 1m, sâu ≤ 1m; vỏ tủ thép dày ≥ 2mm, sơn tĩnh điện"},{"item":"Tủ hòa đồng bộ: Vỏ tủ","quote":"- Vỏ tủ bằng thép dày ≥ 2mm, sơn tĩnh điện.","reference":"Chương V, mục 1.2, I.1.14","requirement":"Vỏ tủ bằng thép dày ≥ 2mm, sơn tĩnh điện"},{"item":"Tủ hòa đồng bộ: Máy cắt ACB","quote":"+ Máy cắt ACB 2500A, 4 cực, loại drawout, dòng cắt 100kA.","reference":"Chương V, mục 1.2, I.1.14","requirement":"ACB 2500A, 4 cực, loại drawout, dòng cắt 100kA"},{"item":"Tủ hòa đồng bộ: Bộ điều khiển hòa và thiết bị khác","quote":"+ Đồng hồ đa năng kỹ thuật số: Schneider hoặc tương đương.","reference":"Chương V, mục 1.2, I.1.14","requirement":"Có bộ điều khiển hòa; đồng hồ đa năng kỹ thuật số Schneider hoặc tương đương; phụ kiện khác: hệ thống đồng thanh cái, đèn báo, cầu chì,…"},{"item":"Động cơ: Hãng, model, xuất xứ","quote":"-Model: ghi rõ dòng sản phẩm.","reference":"Chương V, mục 1.2, I.2.1","requirement":"Ghi rõ thương hiệu hãng sản xuất động cơ, website nhà sản xuất có thể tải thông số động cơ; ghi rõ model (dòng sản phẩm)"},{"item":"Động cơ: Chất lượng","quote":"mới 100%, sản xuất từ năm 2024 trở về sau","reference":"Chương V, mục 1.2, I.2.2","requirement":"Mới 100%, sản xuất từ năm 2024 trở về sau"},{"item":"Động cơ: Tốc độ","quote":"1500 rpm","reference":"Chương V, mục 1.2, I.2.3","requirement":"1500 rpm"},{"item":"Động cơ: Kiểu động cơ","quote":"Động cơ đốt trong, 4 kỳ, có tăng áp và làm mát khí nạp","reference":"Chương V, mục 1.2, I.2.4","requirement":"Động cơ đốt trong, 4 kỳ, có tăng áp và làm mát khí nạp"},{"item":"Động cơ: Nhiên liệu, phun nhiên liệu, điều tốc","quote":"Phun trực tiếp","reference":"Chương V, mục 1.2, I.2.5 - I.2.7","requirement":"Dầu Diesel; phun trực tiếp; điều tốc điện tử (Electronic)"},{"item":"Động cơ: Hệ thống lọc","quote":"Loại khô (dry), có thể thay thế","reference":"Chương V, mục 1.2, I.2.8, I.2.10","requirement":"Có hệ thống lọc khí, nhiên liệu, dầu bôi trơn, có thể thay thế; lọc khí loại khô (dry), có thể thay thế"},{"item":"Động cơ: Hệ thống khởi động","quote":"Sử dụng động cơ, nguồn DC 24V.","reference":"Chương V, mục 1.2, I.2.9","requirement":"Khởi động bằng động cơ (mô tơ đề), nguồn DC 24V"},{"item":"Động cơ: Hệ thống làm mát","quote":"Máy làm mát bằng két nước có quạt gió tản nhiệt.","reference":"Chương V, mục 1.2, I.2.11","requirement":"Làm mát bằng két nước có quạt gió tản nhiệt"},{"item":"Động cơ: Dung tích xi lanh","quote":"≤ 49,5 Lít","reference":"Chương V, mục 1.2, I.2.12","requirement":"≤ 49,5 lít"},{"item":"Động cơ: Số xi lanh, kiểu xi lanh","quote":"≥12 xy lanh, kiểu V","reference":"Chương V, mục 1.2, I.2.13","requirement":"≥ 12 xi lanh, kiểu V"},{"item":"Động cơ: Tỷ số nén","quote":"≤ 13.5:1","reference":"Chương V, mục 1.2, I.2.14","requirement":"≤ 13.5:1"},{"item":"Đầu phát điện: Hãng, model, xuất xứ","quote":"- Model: ghi rõ dòng sản phẩm.","reference":"Chương V, mục 1.2, I.3.1","requirement":"Ghi rõ thương hiệu hãng sản xuất đầu phát, website nhà sản xuất có thể tải thông số; ghi rõ model (dòng sản phẩm)"},{"item":"Đầu phát điện: Chất lượng","quote":"mới 100%","reference":"Chương V, mục 1.2, I.3.2","requirement":"Mới 100%"},{"item":"Đầu phát điện: Điện áp, số pha, tần số","quote":"400/230V, 380V/220V - 3 pha, 4 dây, 50Hz","reference":"Chương V, mục 1.2, I.3.3","requirement":"400/230V, 380V/220V - 3 pha, 4 dây, 50Hz"},{"item":"Đầu phát điện: AVR, kích từ","quote":"Có","reference":"Chương V, mục 1.2, I.3.4","requirement":"Có bộ điều chỉnh điện áp tự động (AVR), kích từ không chổi than"},{"item":"Đầu phát điện: Độ ổn định điện áp","quote":"≤ ± 0.5% trong điều kiện ổn định","reference":"Chương V, mục 1.2, I.3.5","requirement":"≤ ± 0.5% trong điều kiện ổn định"},{"item":"Đầu phát điện: Độ ổn định tần số","quote":"≤ ± 0,5%","reference":"Chương V, mục 1.2, I.3.6","requirement":"≤ ± 0,5%"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Từ cấp H trở lên","reference":"Chương V, mục 1.2, I.3.7","requirement":"Từ cấp H trở lên"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"IP23 trở lên","reference":"Chương V, mục 1.2, I.3.8","requirement":"IP23 trở lên"},{"item":"Hệ thống điều khiển, hiển thị: Hãng, model, xuất xứ","quote":"Hãng sản xuất: phải thể hiện cụ thể hãng sản xuất hệ thống điều khiển, hiển thị.","reference":"Chương V, mục 1.2, I.4.1","requirement":"Thể hiện cụ thể hãng sản xuất hệ thống điều khiển, hiển thị; ghi rõ model (dòng sản phẩm)"},{"item":"Hệ thống điều khiển: Chủng loại","quote":"Điều khiển điện tử vi xử lý kỹ thuật số. Nêu rõ model bộ điều khiển sử dụng.","reference":"Chương V, mục 1.2, I.4.2","requirement":"Điều khiển điện tử vi xử lý kỹ thuật số, nêu rõ model bộ điều khiển"},{"item":"Hệ thống điều khiển: Chức năng điều khiển, cài đặt","quote":"- Điều khiển bằng tay và tự động.","reference":"Chương V, mục 1.2, I.4.3","requirement":"Điều khiển bằng tay và tự động; khóa cấp nguồn điều khiển; nút STOP/RESET MANUAL-AUTO-START; dừng máy khi có lỗi và dừng khẩn cấp bằng tay; báo lỗi, tắt máy và lưu lỗi; ghi dữ liệu hoạt động"},{"item":"Hệ thống điều khiển: Chức năng giám sát, đo lường","quote":"Điện áp máy phát: trị hiệu dụng L1-N, L2-N, L3-N, L1-L2, L2-L3, L3-L1","reference":"Chương V, mục 1.2, I.4.4","requirement":"Hiển thị điện áp máy phát (L1-N, L2-N, L3-N, L1-L2, L2-L3, L3-L1), dòng điện L1, L2, L3, công suất kW, kVA, tần số, điện áp ắc quy, áp suất dầu nhớt, nhiệt độ nước giải nhiệt, số vòng quay, trạng thái có điện máy phát/động cơ chạy/động cơ nghỉ"},{"item":"Hệ thống điều khiển: Cảnh báo và bảo vệ","quote":"Động cơ: điện áp ắc quy quá cao hoặc quá thấp, áp suất nhớt thấp, nhiệt độ động cơ cao, quá tốc độ, dừng khẩn cấp.","reference":"Chương V, mục 1.2, I.4.5","requirement":"Máy phát: tần số cao/thấp, điện áp cao/thấp, mất kích từ, thứ tự pha, quá dòng tức thời, điện áp không cân bằng. Động cơ: điện áp ắc quy quá cao/thấp, áp suất nhớt thấp, nhiệt độ cao, quá tốc độ, dừng khẩn cấp"},{"item":"Hệ thống điều khiển: Lưu sự kiện","quote":"Có tính năng lưu lại các dữ liệu, sự kiện xảy ra đối với hệ thống máy phát: số lần khởi động, thời gian vận hành, lịch sử lỗi, …","reference":"Chương V, mục 1.2, I.4.6","requirement":"Lưu dữ liệu, sự kiện: số lần khởi động, thời gian vận hành, lịch sử lỗi,…"},{"item":"Hệ thống điều khiển: Giao tiếp, kết nối","quote":"- Đảm bảo có các cổng kết nối: USB/RS232/RS485/Ethernet","reference":"Chương V, mục 1.2, I.4.7","requirement":"Có cổng USB/RS232/RS485/Ethernet; giao tiếp với hệ thống giám sát/máy tính tại trung tâm điều khiển qua Modbus RTU/Modbus TCP/USB/RS232/RS485/Ethernet"},{"item":"Hệ thống kết nối với phụ tải","quote":"- Có Aptomat bảo vệ.","reference":"Chương V, mục 1.2, I.5","requirement":"Có các cực đấu điện; có Aptomat bảo vệ"},{"item":"Khung bệ máy","quote":"- Giảm chấn đặt giữa bệ máy động cơ và đầu phát điện.","reference":"Chương V, mục 1.2, I.6","requirement":"Khung máy thép hình chắc chắn có giảm chấn; bệ máy thép hình; giảm chấn đặt giữa bệ máy động cơ và đầu phát điện"},{"item":"Vỏ chống ồn (SL 01 vỏ, đặt ngoài trời): Chất lượng, chức năng","quote":"Vỏ có chức năng chống ồn, bảo vệ động cơ, đầu phát và tủ đấu nối khỏi mưa nắng, đảm bảo máy phát điện vận hành bình thường ở điều kiện ngoài trời","reference":"Chương V, mục 1.2, II.1, II.2","requirement":"Mới 100%; chống ồn, bảo vệ động cơ, đầu phát và tủ đấu nối khỏi mưa nắng, máy vận hành bình thường ngoài trời"},{"item":"Vỏ chống ồn: Lớp ngoài vỏ","quote":"Làm bằng thép tấm dày ≥ 2mm xử lý chống ăn mòn, sơn tĩnh điện theo tiêu chuẩn đảm bảo sử dụng trong môi trường tự nhiên ngoài trời.","reference":"Chương V, mục 1.2, II.3","requirement":"Thép tấm dày ≥ 2mm xử lý chống ăn mòn, sơn tĩnh điện theo tiêu chuẩn, dùng được ngoài trời"},{"item":"Vỏ chống ồn: Lớp cách âm","quote":"- Lớp trong cùng: được ốp bằng tôn mạ kẽm đục lỗ. Trong vỏ cách âm bố trí thêm các Pô tiêu âm sơ cấp và thứ cấp giúp cho việc cách âm tốt hơn.","reference":"Chương V, mục 1.2, II.4","requirement":"Lớp giữa vật liệu cách âm (bông khoáng rockwool, mút,…), ốp vải chống cháy, tiêu âm, cao su lưu hóa; lớp trong cùng tôn mạ kẽm đục lỗ; bố trí thêm pô tiêu âm sơ cấp và thứ cấp"},{"item":"Vỏ chống ồn: Thiết kế cơ bản","quote":"- Vỏ có 5 cửa mở thuận tiện cho việc bảo dưỡng sửa chữa và thay thế phụ tùng. Có lắp khóa an toàn.","reference":"Chương V, mục 1.2, II.5","requirement":"Vỏ có 5 cửa mở, có khóa an toàn; cửa panel điều khiển gắn mê ca hoặc kính để quan sát thông số"},{"item":"Vỏ chống ồn: Độ ồn","quote":"Vỏ chống ồn đáp ứng yêu cầu ở khoảng cách 7m tính từ tâm máy khi đang hoạt động là 75 dB (A) ± 5 đo ở không gian mở tại 75% công suất máy","reference":"Chương V, mục 1.2, II.6","requirement":"75 dB(A) ± 5 ở khoảng cách 7m tính từ tâm máy, đo ở không gian mở tại 75% công suất máy"},{"item":"Khởi động và bộ sạc: Thiết bị khởi động","quote":"Sử dụng nguồn DC 24V.","reference":"Chương V, mục 1.2, III.1","requirement":"Nguồn DC 24V"},{"item":"Khởi động và bộ sạc: Bộ sạc","quote":"Cho phép sạc ắc qui từ cả 2 nguồn: điện lưới (khi điện lưới ổn định) và từ máy phát điện (khi máy phát điện hoạt động)","reference":"Chương V, mục 1.2, III.2, III.4","requirement":"Sạc ắc quy từ cả điện lưới (khi ổn định) và máy phát điện (khi hoạt động); bộ sạc ắc quy tự động từ điện lưới đồng bộ theo máy"},{"item":"Khởi động và bộ sạc: Ắc quy khởi động","quote":"Đáp ứng dòng khởi động cho động cơ","reference":"Chương V, mục 1.2, III.3","requirement":"Mới 100%, đáp ứng dòng khởi động cho động cơ"},{"item":"ACB đầu cực máy phát: Hãng, model","quote":"Hãng sản xuất: phải thể hiện cụ thể hãng sản xuất.","reference":"Chương V, mục 1.2, IV.1 (máy cắt ACB)","requirement":"Thể hiện cụ thể hãng sản xuất; ghi rõ model (dòng sản phẩm)"},{"item":"ACB đầu cực máy phát: Chủng loại","quote":"Loại máy cắt ACB, dòng điện 2500A - 4 cực, loại Fixed","reference":"Chương V, mục 1.2, IV.2 (máy cắt ACB)","requirement":"ACB 2500A, 4 cực, loại Fixed"},{"item":"ACB đầu cực máy phát: Chất lượng","quote":"Mới 100%, sản xuất 2024 và được nhập khẩu đồng bộ theo máy phát điện.","reference":"Chương V, mục 1.2, IV.3 (máy cắt ACB)","requirement":"Mới 100%, sản xuất 2024, nhập khẩu đồng bộ theo máy phát điện"},{"item":"Phụ tùng, tài liệu đi kèm máy phát điện","quote":"- Phụ tùng dự phòng cho 500 giờ chạy máy.","reference":"Chương V, mục 1.2, mục \"Phụ tùng đi kèm với máy phát điện\", dòng 1","requirement":"Gồm lọc dầu, lọc nhớt, phụ gia nước làm mát, accu khởi động + dây nối + bộ sạc, bầu tiêu âm; phụ tùng dự phòng cho 500 giờ chạy máy; nhiên liệu thử máy (dầu nhớt, nước làm mát, dầu Diezel); tài liệu kỹ thuật, hoàn công, hướng dẫn vận hành và bảo dưỡng (Anh/Việt); catalogue, C/O, CQ"},{"item":"Đường ống dầu cấp, dầu hồi, ống thở, van khóa","quote":"Sử dụng ống kim loại chuyên dụng, không gây ảnh hưởng tới chất lượng dầu, hoặc biến chất trong quá trình sử dụng.","reference":"Chương V, mục 1.2, mục \"Phụ tùng đi kèm với máy phát điện\", dòng 2","requirement":"Mới 100%; dùng ống kim loại chuyên dụng, không ảnh hưởng chất lượng dầu hoặc làm biến chất dầu"},{"item":"Hệ thống ống xả và giảm âm","quote":"- Ống xả cho máy phải bọc cách nhiệt, bọc inox.","reference":"Chương V, mục 1.2, mục \"Phụ tùng đi kèm với máy phát điện\", dòng 3","requirement":"Ống xả bọc cách nhiệt, bọc inox; hộp thoát gió nóng; giá đỡ ống; pô giảm âm (silencer); giá đỡ pô giảm âm kèm lò xo; mới 100%"},{"item":"Cáp nguồn đấu nối máy phát mới đến tủ ATS (SL 1232 m, dây điện đơn CXV 300mm2)","quote":"Cáp điện lực hạ thế - 0,6kV theo TCVN 5934-1 (01 lõi, ruột đồng, cách điện XLPE, vỏ PVC). CADIVI hoặc tương đương.","reference":"Chương V, mục 1.2, mục \"Cáp nguồn, vật tư\", dòng 1; mục 1.1 STT 4","requirement":"CXV - 300mm² - (0,6/1kV), cáp điện lực hạ thế 0,6kV theo TCVN 5934-1, 01 lõi, ruột đồng, cách điện XLPE, vỏ PVC; CADIVI hoặc tương đương"},{"item":"Cáp tiếp đất CVV 150mm2","quote":"Cáp điện lực hạ thế - 0,6kV theo TCVN 5935-1 (01 lõi, ruột đồng, cách điện PVC, vỏ PVC). CADIVI hoặc tương đương.","reference":"Chương V, mục 1.2, mục \"Cáp nguồn, vật tư\", dòng 2","requirement":"Cáp điện lực hạ thế 0,6kV theo TCVN 5935-1, 01 lõi, ruột đồng, cách điện PVC, vỏ PVC; CADIVI hoặc tương đương"},{"item":"Cáp điều khiển","quote":"Cáp nhiều sợi, ruột đồng: CADIVI hoặc tương đương.","reference":"Chương V, mục 1.2, mục \"Cáp nguồn, vật tư\", dòng 3","requirement":"Cáp nhiều sợi, ruột đồng; CADIVI hoặc tương đương"},{"item":"Đầu cos điện 300mm²","quote":"Làm bằng đồng đỏ nguyên chất, đục 1 lỗ để bắt vít","reference":"Chương V, mục 1.2, mục \"Cáp nguồn, vật tư\", dòng 4","requirement":"Đầu cos đồng đỏ 1 lỗ 300mm², đồng đỏ nguyên chất, đục 1 lỗ để bắt vít"},{"item":"Vật tư lắp đặt (các loại cáp): Thông tin hàng hóa","quote":"Nhà thầu phải nêu rõ các thông tin mã hiệu sản phẩm, nhãn hiệu, tên hãng sản xuất, xuất xứ trong E-HSDT.","reference":"Chương V, mục 1.2, ghi chú cuối bảng","requirement":"Nhà thầu nêu rõ mã hiệu, nhãn hiệu, hãng sản xuất, xuất xứ trong E-HSDT, nếu không nêu rõ sẽ bị đánh giá không đạt"},{"item":"Phạm vi lắp đặt: Tháo dỡ, lắp đặt, hòa đồng bộ","quote":"Lắp đặt máy phát điện hoàn chỉnh (bao gồm phụ kiện)","reference":"Chương V, mục 1.1 (bảng dịch vụ liên quan)","requirement":"Tháo dỡ và vận chuyển máy phát điện cũ nhập kho (01 gói); lắp đặt máy phát điện hoàn chỉnh gồm phụ kiện (01 gói); hòa đồng bộ máy phát điện gồm nhân công, nhiên liệu công tác hòa đồng bộ, cáp điều khiển hòa đồng bộ, tải giả (01 gói)"},{"item":"Phạm vi lắp đặt: Công việc bổ sung","quote":"Nhà thầu chịu trách nhiệm nạo vét mương cáp và vệ sinh hai bồn chứa nhiên liệu.","reference":"Chương V, mục 1.3.5 (Yêu cầu về triển khai lắp đặt)","requirement":"Nhà thầu nạo vét mương cáp và vệ sinh hai bồn chứa nhiên liệu; vật tư, vật liệu phụ lắp đặt (dây nguồn, dây điều khiển, ống nhựa bảo vệ dây dẫn, ống thoát nhiệt,…) trọn gói"},{"item":"Thử tải","quote":"Thử tải máy trước khi giao đến vị trí lắp đặt.","reference":"Chương V, mục 1.3.5 (Thử tải)","requirement":"Thử tải máy trước khi giao đến vị trí lắp đặt; thử tải đơn động không tải và có tải bằng tải điện trở ở 25%, 50%, 75%, 100% (30/30/60/60 phút) và 110% (10 phút); nhiên liệu chạy thử do nhà thầu chuẩn bị"},{"item":"Hòa đồng bộ","quote":"Tại tòa nhà C30, sẽ thực hiện hòa đồng bộ 02 máy phát điện thành 01 nguồn, 04 máy phát điện sẽ cấp 02 nguồn tải.","reference":"Chương V, mục 1.3.5 (Hòa đồng bộ)","requirement":"Hòa đồng bộ 02 máy phát điện thành 01 nguồn, theo dõi thứ tự pha, điện áp, tần số, góc lệch tần số khi chạy thử"},{"item":"C/O, C/Q và hồ sơ chất lượng","quote":"Nếu thiết bị (tổ máy phát điện) là hàng nhập khẩu thì phải có Chứng nhận xuất xứ (C/O) và Chứng nhận chất lượng (C/Q) kèm theo thiết bị.","reference":"Chương V, mục 1.3.3 và 1.3.5","requirement":"Hàng nhập khẩu phải có C/O và C/Q kèm theo; máy có động cơ, đầu phát, bảng điều khiển do một hãng sản xuất và lắp ráp đồng bộ thì cung cấp CO, CQ của nhà sản xuất; trường hợp còn lại cung cấp CO, CQ từng thành phần chính và của cả tổ máy; có giấy tờ hoàn thành thủ tục hải quan (hàng nhập khẩu); có chứng nhận chất lượng khi xuất xưởng"},{"item":"Bảo hành toàn bộ thiết bị","quote":"Thời hạn bảo hành miễn phí: Tối thiểu 36 tháng cho toàn bộ các thiết bị kể từ ngày ký biên bản nghiệm thu.","reference":"Chương V, mục 1.3.1 và 1.3.3","requirement":"Tối thiểu 36 tháng; hỗ trợ kỹ thuật 24/7; khắc phục hư hỏng trong vòng 12 giờ kể từ khi nhận yêu cầu; nhân viên kỹ thuật có mặt tại C30 trong vòng 02 giờ; thay thế miễn phí hư hỏng do lỗi lắp đặt hoặc nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:31:20.857Z"}},"IB2400589278":{"u":"2026-11-03T05:32:05.634+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - sửa đổi.docx, Chương V - sửa đổi.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng từng hạng mục; mỗi hạng mục được hiểu là một tổ máy theo cách trình bày bảng, nhưng điều này không được ghi rõ.","Văn bản không nêu hãng, model, xuất xứ của động cơ và đầu phát, không nêu thời gian bảo hành, ATS, cáp hay phạm vi lắp đặt.","Bảng ở hạng mục 1 có thêm dòng 'Áp suất khi điều chỉnh tốc độ: 270 kPa' mà hạng mục 2 và 3 không có.","Điện áp được ghi hai lần trong mỗi hạng mục (230/400V và 3 pha, 4 dây); tần số 50Hz cũng được ghi hai lần.","Hai tệp (docx và pdf) có nội dung trùng nhau; trích dẫn lấy từ bản docx."],"result":{"keyInfo":{"bidName":"Mua máy phát điện","notifyNo":"IB2400589278","generatorCapacity":"Hạng mục 1: 300KVA liên tục - 330KVA dự phòng; Hạng mục 2: 400KVA liên tục - 440KVA dự phòng; Hạng mục 3: 450KVA liên tục - 500KVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Máy 300KVA: Công suất","quote":"- Công suất liên tục: 300KVA;","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Công suất liên tục 300KVA; công suất dự phòng 330KVA"},{"item":"Hạng mục 1 - Máy 300KVA: Tình trạng, năm sản xuất","quote":"- Mới 100%, sản xuất từ năm 2023 trở về sau;","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Mới 100%, sản xuất từ năm 2023 trở về sau"},{"item":"Hạng mục 1 - Máy 300KVA: Điện áp, pha, tần số","quote":"- Điện áp: 3 Pha, 4 dây, Tần số 50Hz;","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Điện áp 230/400V; 3 pha, 4 dây; tần số 50Hz"},{"item":"Hạng mục 1 - Máy 300KVA: Tốc độ, kiểm soát tốc độ","quote":"- Tốc độ max: 1500rpm;","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Tốc độ max 1500rpm; loại kiểm soát tốc độ ECU"},{"item":"Hạng mục 1 - Máy 300KVA: Hệ thống khởi động","quote":"- Hệ thống khởi động: Acquy điện một chiều 24V;","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Acquy điện một chiều 24V"},{"item":"Hạng mục 1 - Máy 300KVA: Tiêu chuẩn","quote":"- Tiêu chuẩn: ISO 9001 hoặc DIN 6271 hoặc BS 5514 hoặc ISO-3046 hoặc ISO 8528-1 hoặc BS EN 60034 hoặc BS 5000 hoặc VDE 0530 hoặc NEMA MG1-32 hoặc IEC34 hoặc CSA C22.2 hoặc AS 1359;","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Đáp ứng một trong các tiêu chuẩn: ISO 9001, DIN 6271, BS 5514, ISO-3046, ISO 8528-1, BS EN 60034, BS 5000, VDE 0530, NEMA MG1-32, IEC34, CSA C22.2, AS 1359"},{"item":"Hạng mục 1 - Máy 300KVA: Động cơ - kiểu","quote":"+ Kiểu: 6 xylanh, 4 thì;","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"6 xylanh, 4 thì"},{"item":"Hạng mục 1 - Máy 300KVA: Động cơ - hệ thống bôi trơn","quote":". Áp suất khi không tải: 69 kPa;","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Áp suất khi không tải 69 kPa; áp suất khi điều chỉnh tốc độ 270 kPa; nhiệt độ dầu bể chứa 121℃"},{"item":"Hạng mục 1 - Máy 300KVA: Động cơ - ống xả","quote":"+ Hệ thống ống xả: Áp suất ngược max: 10kPa;","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Áp suất ngược max 10kPa"},{"item":"Hạng mục 1 - Máy 300KVA: Động cơ - nhiên liệu tiêu thụ","quote":"+ Nhiên liệu tiêu thụ max khi tải 100%: 70 lít/giờ.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Tối đa 70 lít/giờ khi tải 100%"},{"item":"Hạng mục 1 - Máy 300KVA: Đầu phát - cấp cách điện, cấp bảo vệ","quote":"+ Cấp cách điện: H","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Cấp cách điện H; cấp bảo vệ IP23"},{"item":"Hạng mục 1 - Máy 300KVA: Đầu phát - điều áp, AVR","quote":"+ Hệ thống điều áp: Không chổi than, tự động điều chỉnh điện áp, kết hợp mạch AVR;","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Không chổi than, tự động điều chỉnh điện áp, kết hợp mạch AVR"},{"item":"Hạng mục 1 - Máy 300KVA: Đầu phát - khớp nối, giá đỡ, lớp phủ","quote":"+ Hệ thống khớp nối: Đĩa linh hoạt;","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Khớp nối đĩa linh hoạt; giá đỡ ổ trục đơn; lớp phủ tiêu chuẩn (tẩm chân không)"},{"item":"Hạng mục 1 - Máy 300KVA: Bộ điều khiển","quote":"+ Bộ điều khiển kỹ thuật số: màn hình LCD có đầy đủ chức năng: Điều khiển, Bảo vệ, Hiển thị, Cảnh bảo, Kết nối.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Bộ điều khiển kỹ thuật số, màn hình LCD đầy đủ chức năng: điều khiển, bảo vệ, hiển thị, cảnh báo, kết nối"},{"item":"Hạng mục 1 - Máy 300KVA: Bộ chống ồn","quote":"+ Tiếng ồn max: 70dBA (theo quy định tại thông tư số 39/2010/TT-BTNMT ngày 16 tháng 12 năm 2010 của Bộ Tài nguyện và Môi trường;","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Đồng bộ theo máy; tiếng ồn tối đa 70dBA (theo thông tư 39/2010/TT-BTNMT)"},{"item":"Hạng mục 1 - Máy 300KVA: Bồn dầu","quote":"- Bồn dầu đồng bộ theo máy, dung tích đủ để máy chạy trong vòng 8-12 giờ.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Đồng bộ theo máy, dung tích đủ chạy 8-12 giờ"},{"item":"Hạng mục 1 - Máy 300KVA: Tủ bảo vệ đầu cực MCCB","quote":"- Tủ bảo vệ đầu cực MCCB: Đồng bộ theo máy; thiết kế gắn nguyên khối theo máy phát điện.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Đồng bộ theo máy; thiết kế gắn nguyên khối theo máy phát điện"},{"item":"Hạng mục 1 - Máy 300KVA: Giao hàng","quote":"- Vận chuyển giao hàng: Vận chuyển giao hàng tại nhà máy nước Tân Hào, xã Tân Hào, huyện Giồng Trôm, tỉnh Bến Tre.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Vận chuyển giao hàng tại nhà máy nước Tân Hào, xã Tân Hào, huyện Giồng Trôm, tỉnh Bến Tre"},{"item":"Hạng mục 2 - Máy 400KVA: Công suất","quote":"- Công suất liên tục: 400KVA;","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Công suất liên tục 400KVA; công suất dự phòng 440KVA"},{"item":"Hạng mục 2 - Máy 400KVA: Tình trạng, năm sản xuất","quote":"- Mới 100%, sản xuất từ năm 2023 trở về sau;","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Mới 100%, sản xuất từ năm 2023 trở về sau"},{"item":"Hạng mục 2 - Máy 400KVA: Điện áp, pha, tần số","quote":"- Điện áp: 3 Pha, 4 dây, Tần số 50Hz;","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Điện áp 230/400V; 3 pha, 4 dây; tần số 50Hz"},{"item":"Hạng mục 2 - Máy 400KVA: Tốc độ, kiểm soát tốc độ","quote":"- Tốc độ max: 1500rpm;","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Tốc độ max 1500rpm; loại kiểm soát tốc độ ECU"},{"item":"Hạng mục 2 - Máy 400KVA: Hệ thống khởi động","quote":"- Hệ thống khởi động: Acquy điện một chiều 24V;","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Acquy điện một chiều 24V"},{"item":"Hạng mục 2 - Máy 400KVA: Tiêu chuẩn","quote":"- Tiêu chuẩn: ISO 9001 hoặc DIN 6271 hoặc BS 5514 hoặc ISO-3046 hoặc ISO 8528-1 hoặc BS EN 60034 hoặc BS 5000 hoặc VDE 0530 hoặc NEMA MG1-32 hoặc IEC34 hoặc CSA C22.2 hoặc AS 1359;","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Đáp ứng một trong các tiêu chuẩn: ISO 9001, DIN 6271, BS 5514, ISO-3046, ISO 8528-1, BS EN 60034, BS 5000, VDE 0530, NEMA MG1-32, IEC34, CSA C22.2, AS 1359"},{"item":"Hạng mục 2 - Máy 400KVA: Động cơ - kiểu","quote":"+ Kiểu: 6 xylanh, 4 thì;","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"6 xylanh, 4 thì"},{"item":"Hạng mục 2 - Máy 400KVA: Động cơ - hệ thống bôi trơn","quote":". Áp suất khi không tải: 82,7 kPa;","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Áp suất khi không tải 82,7 kPa; nhiệt độ dầu bể chứa 121℃"},{"item":"Hạng mục 2 - Máy 400KVA: Động cơ - ống xả","quote":"+ Hệ thống ống xả: Áp suất ngược max: 13kPa;","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Áp suất ngược max 13kPa"},{"item":"Hạng mục 2 - Máy 400KVA: Động cơ - nhiên liệu tiêu thụ","quote":"+ Nhiên liệu tiêu thụ max khi tải 100%: 89,1 lít/giờ.","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Tối đa 89,1 lít/giờ khi tải 100%"},{"item":"Hạng mục 2 - Máy 400KVA: Đầu phát - cấp cách điện, cấp bảo vệ","quote":"+ Cấp cách điện: H","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Cấp cách điện H; cấp bảo vệ IP23"},{"item":"Hạng mục 2 - Máy 400KVA: Đầu phát - điều áp, AVR","quote":"+ Hệ thống điều áp: Không chổi than, tự động điều chỉnh điện áp, kết hợp mạch AVR;","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Không chổi than, tự động điều chỉnh điện áp, kết hợp mạch AVR"},{"item":"Hạng mục 2 - Máy 400KVA: Đầu phát - khớp nối, giá đỡ, lớp phủ","quote":"+ Hệ thống khớp nối: Đĩa linh hoạt;","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Khớp nối đĩa linh hoạt; giá đỡ ổ trục đơn; lớp phủ tiêu chuẩn (tẩm chân không)"},{"item":"Hạng mục 2 - Máy 400KVA: Bộ điều khiển","quote":"+ Bộ điều khiển kỹ thuật số: màn hình LCD có đầy đủ chức năng: Điều khiển, Bảo vệ, Hiển thị, Cảnh bảo, Kết nối.","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Bộ điều khiển kỹ thuật số, màn hình LCD đầy đủ chức năng: điều khiển, bảo vệ, hiển thị, cảnh báo, kết nối"},{"item":"Hạng mục 2 - Máy 400KVA: Bộ chống ồn","quote":"+ Tiếng ồn max: 70dBA (theo quy định tại thông tư số 39/2010/TT-BTNMT ngày 16 tháng 12 năm 2010 của Bộ Tài nguyện và Môi trường;","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Đồng bộ theo máy; tiếng ồn tối đa 70dBA (theo thông tư 39/2010/TT-BTNMT)"},{"item":"Hạng mục 2 - Máy 400KVA: Bồn dầu","quote":"- Bồn dầu đồng bộ theo máy, dung tích đủ để máy chạy trong vòng 8-12 giờ.","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Đồng bộ theo máy, dung tích đủ chạy 8-12 giờ"},{"item":"Hạng mục 2 - Máy 400KVA: Tủ bảo vệ đầu cực MCCB","quote":"- Tủ bảo vệ đầu cực MCCB: Đồng bộ theo máy; thiết kế gắn nguyên khối theo máy phát điện.","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Đồng bộ theo máy; thiết kế gắn nguyên khối theo máy phát điện"},{"item":"Hạng mục 2 - Máy 400KVA: Giao hàng","quote":"- Vận chuyển giao hàng: Vận chuyển giao hàng tại nhà máy nước Tân Mỹ, xã Tân Mỹ, huyện Ba Tri, tỉnh Bến Tre.","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Vận chuyển giao hàng tại nhà máy nước Tân Mỹ, xã Tân Mỹ, huyện Ba Tri, tỉnh Bến Tre"},{"item":"Hạng mục 3 - Máy 450KVA: Công suất","quote":"- Công suất liên tục: 450KVA;","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Công suất liên tục 450KVA; công suất dự phòng 500KVA"},{"item":"Hạng mục 3 - Máy 450KVA: Tình trạng, năm sản xuất","quote":"- Mới 100%, sản xuất từ năm 2023 trở về sau;","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Mới 100%, sản xuất từ năm 2023 trở về sau"},{"item":"Hạng mục 3 - Máy 450KVA: Điện áp, pha, tần số","quote":"- Điện áp: 3 Pha, 4 dây, Tần số 50Hz;","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Điện áp 230/400V; 3 pha, 4 dây; tần số 50Hz"},{"item":"Hạng mục 3 - Máy 450KVA: Tốc độ, kiểm soát tốc độ","quote":"- Tốc độ max: 1500rpm;","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Tốc độ max 1500rpm; loại kiểm soát tốc độ ECU"},{"item":"Hạng mục 3 - Máy 450KVA: Hệ thống khởi động","quote":"- Hệ thống khởi động: Acquy điện một chiều 24V;","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Acquy điện một chiều 24V"},{"item":"Hạng mục 3 - Máy 450KVA: Tiêu chuẩn","quote":"- Tiêu chuẩn: ISO 9001 hoặc DIN 6271 hoặc BS 5514 hoặc ISO-3046 hoặc ISO 8528-1 hoặc BS EN 60034 hoặc BS 5000 hoặc VDE 0530 hoặc NEMA MG1-32 hoặc IEC34 hoặc CSA C22.2 hoặc AS 1359;","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Đáp ứng một trong các tiêu chuẩn: ISO 9001, DIN 6271, BS 5514, ISO-3046, ISO 8528-1, BS EN 60034, BS 5000, VDE 0530, NEMA MG1-32, IEC34, CSA C22.2, AS 1359"},{"item":"Hạng mục 3 - Máy 450KVA: Động cơ - kiểu","quote":"+ Kiểu: 6 xylanh, 4 thì;","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"6 xylanh, 4 thì"},{"item":"Hạng mục 3 - Máy 450KVA: Động cơ - hệ thống bôi trơn","quote":". Áp suất khi không tải: 82,7 kPa;","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Áp suất khi không tải 82,7 kPa; nhiệt độ dầu bể chứa 121℃"},{"item":"Hạng mục 3 - Máy 450KVA: Động cơ - ống xả","quote":"+ Hệ thống ống xả: Áp suất ngược max: 13kPa;","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Áp suất ngược max 13kPa"},{"item":"Hạng mục 3 - Máy 450KVA: Động cơ - nhiên liệu tiêu thụ","quote":"+ Nhiên liệu tiêu thụ max khi tải 100%: 89,1 lít/giờ.","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Tối đa 89,1 lít/giờ khi tải 100%"},{"item":"Hạng mục 3 - Máy 450KVA: Đầu phát - cấp cách điện, cấp bảo vệ","quote":"+ Cấp cách điện: H","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Cấp cách điện H; cấp bảo vệ IP23"},{"item":"Hạng mục 3 - Máy 450KVA: Đầu phát - điều áp, AVR","quote":"+ Hệ thống điều áp: Không chổi than, tự động điều chỉnh điện áp, kết hợp mạch AVR;","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Không chổi than, tự động điều chỉnh điện áp, kết hợp mạch AVR"},{"item":"Hạng mục 3 - Máy 450KVA: Đầu phát - khớp nối, giá đỡ, lớp phủ","quote":"+ Hệ thống khớp nối: Đĩa linh hoạt;","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Khớp nối đĩa linh hoạt; giá đỡ ổ trục đơn; lớp phủ tiêu chuẩn (tẩm chân không)"},{"item":"Hạng mục 3 - Máy 450KVA: Bộ điều khiển","quote":"+ Bộ điều khiển kỹ thuật số: màn hình LCD có đầy đủ chức năng: Điều khiển, Bảo vệ, Hiển thị, Cảnh bảo, Kết nối.","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Bộ điều khiển kỹ thuật số, màn hình LCD đầy đủ chức năng: điều khiển, bảo vệ, hiển thị, cảnh báo, kết nối"},{"item":"Hạng mục 3 - Máy 450KVA: Bộ chống ồn","quote":"+ Tiếng ồn max: 70dBA (theo quy định tại thông tư số 39/2010/TT-BTNMT ngày 16 tháng 12 năm 2010 của Bộ Tài nguyện và Môi trường;","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Đồng bộ theo máy; tiếng ồn tối đa 70dBA (theo thông tư 39/2010/TT-BTNMT)"},{"item":"Hạng mục 3 - Máy 450KVA: Bồn dầu","quote":"- Bồn dầu đồng bộ theo máy, dung tích đủ để máy chạy trong vòng 8-12 giờ.","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Đồng bộ theo máy, dung tích đủ chạy 8-12 giờ"},{"item":"Hạng mục 3 - Máy 450KVA: Tủ bảo vệ đầu cực MCCB","quote":"- Tủ bảo vệ đầu cực MCCB: Đồng bộ theo máy; thiết kế gắn nguyên khối theo máy phát điện.","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Đồng bộ theo máy; thiết kế gắn nguyên khối theo máy phát điện"},{"item":"Hạng mục 3 - Máy 450KVA: Giao hàng","quote":"- Vận chuyển giao hàng: Vận chuyển giao hàng tại nhà máy nước Thạnh Phú, thị trấn Thạnh Phú, huyện Thạnh Phú, tỉnh Bến Tre.","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Vận chuyển giao hàng tại nhà máy nước Thạnh Phú, thị trấn Thạnh Phú, huyện Thạnh Phú, tỉnh Bến Tre"},{"item":"Chung (cả 3 hạng mục): Mức chấp nhận thông số","quote":"hàng hóa phải có thông số kỹ thuật và các tiêu chuẩn tương đương (hoặc cao hơn) các thông số kỹ thuật và các tiêu chuẩn dưới đây:","reference":"Chương V, mục 1.2","requirement":"Hàng hóa phải có thông số kỹ thuật và tiêu chuẩn tương đương hoặc cao hơn các thông số nêu trên"},{"item":"Chung (cả 3 hạng mục): Tiêu chuẩn hiện hành, nghiệm thu","quote":"Tất cả các hàng hóa phải đáp ứng các tiêu chuẩn hiện hành có liên quan và phải được nghiệm thu.","reference":"Chương V, mục 1.3","requirement":"Hàng hóa phải đáp ứng các tiêu chuẩn hiện hành có liên quan và phải được nghiệm thu"},{"item":"Chung (cả 3 hạng mục): Hàng sản xuất trong nước","quote":"Trường hợp nhà thầu chào hàng hóa được sản xuất trong nước thì hàng hoá đó phải có giấy chứng nhận xuất xưởng và giấy chứng nhận đăng ký nhãn hiệu hàng hoá của đơn vị sản xuất.","reference":"Chương V, mục 1.3","requirement":"Phải có giấy chứng nhận xuất xưởng và giấy chứng nhận đăng ký nhãn hiệu hàng hoá của đơn vị sản xuất"},{"item":"Chung (cả 3 hạng mục): Hàng nhập khẩu - CO/CQ","quote":"Đối với hàng hoá nhập khẩu nhà thầu phải cung cấp cho Chủ đầu tư Giấy chứng nhận xuất xứ (CO) và Giấy chứng nhận chất lượng (CQ) khi giao hàng.","reference":"Chương V, mục 1.3","requirement":"Cung cấp cho Chủ đầu tư Giấy chứng nhận xuất xứ (CO) và Giấy chứng nhận chất lượng (CQ) khi giao hàng; tài liệu tiếng nước ngoài phải có bản dịch tiếng Việt của đơn vị có tư cách pháp nhân trong dịch thuật"},{"item":"Chung (cả 3 hạng mục): Kiểm tra, thử nghiệm","quote":"Các kiểm tra và thử nghiệm cần tiến hành gồm có: kiểm tra hàng hóa trên phương tiện vận chuyển trước khi bốc dở, kiểm tra sau khi tập kết đến nơi cần được sử dụng và chạy thử tải trước khi nghiệm thu bàn giao.","reference":"Chương V, mục 3","requirement":"Kiểm tra hàng trên phương tiện vận chuyển trước khi bốc dỡ, kiểm tra sau khi tập kết đến nơi sử dụng và chạy thử tải trước khi nghiệm thu bàn giao"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:32:04.639Z"}},"IB2400589702":{"u":"2026-11-03T17:50:05.528+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 04. Chuong V Yeu cau ky thuat PTV Thue may phat 2025.docx), chưa phân tích cả HSMT.","Bảng thông số liệt kê thêm các cỡ 150, 500, 600 kVA nhưng phạm vi cung cấp chỉ có 80, 250, 400 kVA; chỉ ghi các cỡ thuộc phạm vi cung cấp.","Yêu cầu màn hình LCD áp dụng cho máy > 400kVA nên không áp dụng cho các cỡ trong gói thầu này (cỡ lớn nhất là 400 kVA).","Có chỗ không thống nhất giữa mục III.2.c và bảng tóm tắc: Cos Ø > 0,8 và ≥ 0,8; đóng tải ≥ 75% và > 75%; quá tải 1,1 Pđm và ≥ 1,1*Pđm.","Bảng suất tiêu hao dầu và dòng phát bị tách dòng trong tệp nên không có trích dẫn nguyên văn một dòng cho từng giá trị; số liệu được đối chiếu theo cột của từng cỡ máy.","Chương V không nêu: hãng/model/xuất xứ động cơ và đầu phát, số xi lanh, cấp cách điện, bình dầu, ATS, năm sản xuất, mới 100%, CO/CQ, bảo hành, tiêu chuẩn khác ngoài QCVN 22:2009/BTNMT.","Tiêu chí kinh nghiệm nhà cung cấp (≥ 3 năm) và thuế GTGT không được liệt kê vì không phải thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ thuê máy phát điện phục vụ hoạt động sản xuất kinh doanh năm 2025","notifyNo":"IB2400589702","generatorCapacity":"16 x 80 kVA 3P, 8 x 250 kVA 3P, 6 x 400 kVA 3P (máy phát điện lưu động cấp điện dự phòng, thuê theo máy/ngày)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi dịch vụ - Máy 80 kVA","quote":"Thuê máy phát điện 80 KVA 3P","reference":"Chương V, mục I.1.c, dòng 1","requirement":"Thuê máy phát điện 80 kVA 3 pha, số lượng 16 máy/ngày, thực hiện tại Quận Tân Bình, 324 ngày."},{"item":"Phạm vi dịch vụ - Máy 250 kVA","quote":"Thuê máy phát điện 250 KVA 3P","reference":"Chương V, mục I.1.c, dòng 1.1","requirement":"Thuê máy phát điện 250 kVA 3 pha, số lượng 8 máy/ngày, thực hiện tại Quận Tân Bình, 324 ngày."},{"item":"Phạm vi dịch vụ - Máy 400 kVA","quote":"Thuê máy phát điện 400 KVA 3P","reference":"Chương V, mục I.1.c, dòng 1.2","requirement":"Thuê máy phát điện 400 kVA 3 pha, số lượng 6 máy/ngày, thực hiện tại Quận Tân Bình, 324 ngày."},{"item":"Chung (mọi máy): Số pha","quote":"Số pha: 3 pha.","reference":"Chương V, mục III.2.c","requirement":"3 pha."},{"item":"Chung (mọi máy): Số dây","quote":"Số dây: 4 dây.","reference":"Chương V, mục III.2.c","requirement":"4 dây."},{"item":"Chung (mọi máy): Điện áp","quote":"Điện áp danh định: 220/380 VAC.","reference":"Chương V, mục III.2.c","requirement":"Điện áp danh định 220/380 VAC."},{"item":"Chung (mọi máy): Tần số","quote":"Tần số danh định: 50Hz.","reference":"Chương V, mục III.2.c","requirement":"Tần số danh định 50Hz."},{"item":"Chung (mọi máy): Chức năng bảo vệ","quote":"Quá tải, ngắn mạch, điện áp cao/thấp, tần số quá cao/quá thấp cho phép.","reference":"Chương V, mục III.4, phần II dòng 5","requirement":"Có bảo vệ quá tải, ngắn mạch, điện áp cao/thấp, tần số quá cao/quá thấp cho phép."},{"item":"Máy 80 kVA: Dòng phát","quote":"≥ 100A","reference":"Chương V, mục III.2.c và mục III.4, phần III","requirement":"Dòng phát tương ứng ≥ 100 A."},{"item":"Máy 250 kVA: Dòng phát","quote":"≥ 350A","reference":"Chương V, mục III.2.c và mục III.4, phần III","requirement":"Dòng phát tương ứng ≥ 350 A."},{"item":"Máy 400 kVA: Dòng phát","quote":"≥ 580A","reference":"Chương V, mục III.2.c và mục III.4, phần III","requirement":"Dòng phát tương ứng ≥ 580 A."},{"item":"Chung (mọi máy): Khả năng quá tải","quote":"Khả năng quá tải: 1,1 Pđm.","reference":"Chương V, mục III.2.c; mục III.4, phần III dòng 2","requirement":"Quá tải 1,1 Pđm (bảng tóm tắc ghi ≥ 1,1*Pđm)."},{"item":"Chung (mọi máy): Hệ số công suất","quote":"Cos Ø: > 0,8.","reference":"Chương V, mục III.2.c; mục III.4, phần III dòng 3","requirement":"Cos Ø > 0,8 (bảng tóm tắc ghi ≥ 0,8)."},{"item":"Chung (mọi máy): Độ ồn","quote":"Độ ồn của thiết bị khi vận hành: ≤ 85 dBA ở khoảng cách 7m.","reference":"Chương V, mục III.2.c","requirement":"Độ ồn khi vận hành ≤ 85 dBA ở khoảng cách 7m."},{"item":"Chung (mọi máy): Khả năng đóng tải","quote":"Tổ máy phát điện dự phòng hạ áp, có khả năng đóng tải >75% công suất định mức ngay tức thì (chỉ trong một bước).","reference":"Chương V, mục III.4, phần III dòng 5; mục III.2.c","requirement":"Tổ máy phát điện dự phòng hạ áp, đóng tải > 75% công suất định mức ngay tức thì, chỉ trong một bước (mục 2.c ghi ≥ 75%)."},{"item":"Máy 80 kVA: Suất tiêu hao dầu","quote":null,"reference":"Chương V, mục III.2.c và mục III.4, phần III dòng 6","requirement":"Suất tiêu hao dầu tối đa 22 lít/giờ."},{"item":"Máy 250 kVA: Suất tiêu hao dầu","quote":null,"reference":"Chương V, mục III.2.c và mục III.4, phần III dòng 6","requirement":"Suất tiêu hao dầu tối đa 59 lít/giờ."},{"item":"Máy 400 kVA: Suất tiêu hao dầu","quote":null,"reference":"Chương V, mục III.2.c và mục III.4, phần III dòng 6","requirement":"Suất tiêu hao dầu tối đa 88,5 lít/giờ."},{"item":"Chung (mọi máy): Bộ điều khiển và AVR","quote":"Có bộ kiểm tra máy phát điện, đo lường và hệ thống điều khiển kết họp bộ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý, cho phép máy hoạt động với độ tin cậy cao và đặc tính máy được tối ưu.","reference":"Chương V, mục III.4, phần III dòng 7","requirement":"Có bộ kiểm tra máy phát điện, đo lường và hệ thống điều khiển kết hợp bộ điều tốc và điều áp (AVR) điện tử kỹ thuật số dựa trên bộ vi xử lý, cho phép máy hoạt động với độ tin cậy cao và đặc tính máy được tối ưu."},{"item":"Chung (mọi máy): Buồng cách âm, chịu thời tiết","quote":"Máy có buồng cách âm, chịu được nắng mưa, an toàn cho người vận hành khi sử dụng.","reference":"Chương V, mục III.4, phần I dòng 2; mục III.2","requirement":"Máy có buồng cách âm, chịu được nắng mưa, an toàn cho người vận hành."},{"item":"Chung (mọi máy): Điều kiện vận hành","quote":"Phù hợp vận hành ở môi trường Thành phố Hồ Chí Minh","reference":"Chương V, mục III.4, phần I dòng 3","requirement":"Phù hợp vận hành ở môi trường Thành phố Hồ Chí Minh."},{"item":"Chung (mọi máy): Khí thải","quote":"Theo quy chuẩn kỹ thuật Quốc gia về khí thải công nghiệp nhiệt điện QCVN 22: 2009/BTNMT.","reference":"Chương V, mục III.4, phần I dòng 4","requirement":"Theo quy chuẩn kỹ thuật quốc gia QCVN 22: 2009/BTNMT."},{"item":"Chung (mọi máy): Phụ kiện và cáp điện","quote":"Cung cấp đầy đủ phụ kiện (cáp điện phù hợp công suất máy, bulon,...) để đấu nối cấp điện ra phụ tải trong bán kính 20m mà người sử dụng dịch vụ không phải trang bị thêm bất kỳ phụ kiện nào","reference":"Chương V, mục III.4, phần III (Phụ kiện); mục III.2.d","requirement":"Cung cấp đầy đủ phụ kiện (cáp điện phù hợp công suất máy, bulon,...) để đấu nối cấp điện ra phụ tải trong bán kính 20m, người sử dụng không phải trang bị thêm phụ kiện nào."},{"item":"Chung (mọi máy): Bảo trì","quote":"Máy phát điện cung cấp cho dịch vụ phải được bảo trì định kỳ theo quy định (có giấy xác nhận)","reference":"Chương V, mục III.4, phần IV dòng 1","requirement":"Máy phải được bảo trì định kỳ theo quy định, có giấy xác nhận."},{"item":"Chung (mọi máy): Nhân viên trực vận hành","quote":null,"reference":"Chương V, mục III.4, phần IV dòng 2","requirement":"Nhân viên trực vận hành máy phát phải được đào tạo và có giấy xác nhận."},{"item":"Chung (mọi máy): Cấp điện liên tục","quote":"Đảm bảo cung cấp điện liên tục trong thời gian mất điện lưới","reference":"Chương V, mục III.4, phần IV dòng 3","requirement":"Đảm bảo cung cấp điện liên tục trong thời gian mất điện lưới."},{"item":"Chung (mọi máy): Cam kết công suất","quote":"yêu cầu kỹ thuật và có khả năng phát điện 100% công suất định mức của máy phát.","reference":"Chương V, mục III.2.f","requirement":"Có văn bản cam kết chất lượng máy đáp ứng yêu cầu kỹ thuật và có khả năng phát điện 100% công suất định mức."},{"item":"Chung (mọi máy): Thử nghiệm khả năng đáp ứng tải","quote":"Biên bản thử nghiệm khả năng đáp ứng tải của máy phát điện tham gia cung cấp dịch vụ","reference":"Chương V, mục III.4, phần VI dòng 1; mục III.3","requirement":"Có biên bản thử nghiệm khả năng đáp ứng tải của máy phát điện tham gia cung cấp dịch vụ."},{"item":"Chung (mọi máy): Thử nghiệm độ ồn","quote":"Biên bản thử nghiệm độ ồn của máy phát điện tham gia cung cấp dịch vụ","reference":"Chương V, mục III.4, phần VI dòng 2; mục III.3","requirement":"Có biên bản thử nghiệm độ ồn của máy phát điện tham gia cung cấp dịch vụ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:50:04.458Z"}},"IB2400592848":{"u":"2026-11-03T05:36:52.335+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-Yêu cầu về kỹ thuật MFĐ.docx, Phụ lục bảng giá hợp đồng.docx), chưa phân tích cả HSMT.","Số lượng máy của từng phần không được nêu trong Chương V; Phụ lục bảng giá hợp đồng chỉ là biểu mẫu trống, không có thông số kỹ thuật.","Không có yêu cầu về bảo hành, ATS rời (dòng định mức), cáp, phạm vi lắp đặt hay tiêu chuẩn khác ngoài QCVN 19:2009/BTNMT.","Mục 'Năm sản xuất' của đầu phát (Phần A, B) và của máy, động cơ (Phần B) để trống trong văn bản.","Phần B mục động cơ ghi 'Diesel 4 kỳ, làm mát bằng gió' trong khi máy chạy xăng; đây là nguyên văn của HSMT, có thể là lỗi cần làm rõ.","Phần A mục điều khiển có nội dung gắn với trạm BTS (tự khởi động khi điện áp ắc quy trạm thấp, hiển thị điện áp ắc quy trạm BTS), chỉ liệt kê các mục chính ở trên.","Danh sách rút gọn các dòng phụ (ghi nhãn, bảng thông số, tài liệu kèm theo, khung bệ, chống rung, nối đất, các thông số chi tiết của bộ sạc ắc quy) để giữ gọn; nội dung đầy đủ nằm trong Chương V."],"result":{"keyInfo":{"bidName":"Cung cấp máy phát điện 8,5KVA chạy nhiên liệu xăng và chạy nhiên liệu dầu diesel","notifyNo":"IB2400592848","generatorCapacity":"Phần A (diesel): ≥ 8,5 KVA/8,5 kW liên tục, ≥ 10,0 KVA/10,0 kW dự phòng; Phần B (xăng): ≥ 8,5 KVA/8,5 kW liên tục, ≥ 8,8 KVA/8,8 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần A - Máy diesel 8,5 kVA: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục A.I - Tình trạng thiết bị","requirement":"Máy mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có chứng chỉ nguồn gốc và chất lượng (CO/CQ) khi giao hàng"},{"item":"Phần A - Máy diesel 8,5 kVA: Năm sản xuất","quote":"Từ năm 2023 trở về sau","reference":"Chương V, mục A.I - Năm sản xuất","requirement":"Sản xuất từ năm 2023 trở về sau"},{"item":"Phần A - Máy diesel 8,5 kVA: Loại máy","quote":"Máy phát điện chạy nhiên liệu dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục A.I - Loại máy","requirement":"Máy phát điện diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím mềm hoặc ổ khóa điện đề nổ khi bảng điều khiển lỗi, không chổi than, tự kích từ, có AVR, kèm bộ sạc ắc quy, ắc quy kín khí"},{"item":"Phần A - Máy diesel 8,5 kVA: Công suất liên tục (100% tải)","quote":"≥ 8,5 KVA/8,5 kW","reference":"Chương V, mục A.I - Công suất liên tục","requirement":"≥ 8,5 kVA/8,5 kW"},{"item":"Phần A - Máy diesel 8,5 kVA: Công suất dự phòng","quote":"≥ 10,0 KVA/10,0 kW","reference":"Chương V, mục A.I - Công suất dư phòng","requirement":"≥ 10,0 kVA/10,0 kW"},{"item":"Phần A - Máy diesel 8,5 kVA: Điện áp định mức","quote":"220÷230V, ±1,5%, xoay chiều","reference":"Chương V, mục A.I - Điện áp định mức","requirement":"220÷230 V, ±1,5%, xoay chiều; dao động điện áp từ không tải đến 100% tải ≤ ±1,5%"},{"item":"Phần A - Máy diesel 8,5 kVA: Số pha, hệ số công suất","quote":"1 pha, 2 dây","reference":"Chương V, mục A.I - Số pha, số dây; Hệ số công suất","requirement":"1 pha, 2 dây; cos ϕ = 1"},{"item":"Phần A - Máy diesel 8,5 kVA: Tần số","quote":"50 Hz, ±5%","reference":"Chương V, mục A.I - Tần số","requirement":"50 Hz, ±5%; dao động tần số từ không tải đến 100% tải ≤ ±5%"},{"item":"Phần A - Máy diesel 8,5 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút ±5%","reference":"Chương V, mục A.I - Tốc độ vòng quay","requirement":"1.500 vòng/phút ±5%"},{"item":"Phần A - Máy diesel 8,5 kVA: Mức tiêu thụ nhiên liệu (75% tải)","quote":"≤ 2,9 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục A.I - Mức tiêu thụ nhiên liệu","requirement":"≤ 2,9 lít/giờ tại 75% tải định mức"},{"item":"Phần A - Máy diesel 8,5 kVA: Mức tiêu thụ nhiên liệu (100% tải)","quote":"≤ 3,5 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục A.I - Mức tiêu thụ nhiên liệu","requirement":"≤ 3,5 lít/giờ tại 100% tải định mức"},{"item":"Phần A - Máy diesel 8,5 kVA: Độ ồn khi đóng vỏ cách âm","quote":"≤ 68 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, mục A.I - Độ ồn của máy","requirement":"≤ 68 dB (độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7 m)"},{"item":"Phần A - Máy diesel 8,5 kVA: Thời gian chạy liên tục 100% công suất","quote":"≥ 12 giờ","reference":"Chương V, mục A.I","requirement":"≥ 12 giờ"},{"item":"Phần A - Máy diesel 8,5 kVA: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục A.I","requirement":"Chạy quá tải 110% trong ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Phần A - Máy diesel 8,5 kVA: Thùng nhiên liệu","quote":"≥ 60 lít","reference":"Chương V, mục A.I - Thùng nhiên liệu; Dung tích thùng nhiên liệu","requirement":"Thùng thép gắn bên trong vỏ cách âm; dung tích ≥ 60 lít"},{"item":"Phần A - Máy diesel 8,5 kVA: Vỏ chống ồn","quote":"Cấp bảo vệ bằng vỏ ngoài: ≥ IP23","reference":"Chương V, mục A.I - Vỏ chống ồn","requirement":"Cấp bảo vệ vỏ ngoài ≥ IP23; sơn tĩnh điện, đặt ngoài trời được, có khóa"},{"item":"Phần A - Máy diesel 8,5 kVA: Kích thước và khối lượng","quote":"≤ 1730 x 805 x 1010 mm","reference":"Chương V, mục A.I - Kích thước máy; Trọng lượng khô","requirement":"Kích thước (D x R x C) ≤ 1730 x 805 x 1010 mm; trọng lượng khô (gồm vỏ, ắc quy) ≤ 680 kg"},{"item":"Phần A - Máy diesel 8,5 kVA: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục A.I - Khí thải","requirement":"Đáp ứng QCVN 19:2009/BTNMT"},{"item":"Phần A - Máy diesel 8,5 kVA: Aptomat ngõ ra","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS","reference":"Chương V, mục A.I - Aptomat tại ngõ ra của máy","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS; lắp tại máy, dòng định mức phù hợp"},{"item":"Phần A - Máy diesel 8,5 kVA: Catalogue","quote":"Có bản gốc của hãng và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.","reference":"Chương V, mục A.I - Catalogue","requirement":"Có bản gốc của hãng, có bản dịch tiếng Việt nếu là tiếng nước ngoài"},{"item":"Phần A - Máy diesel 8,5 kVA: Động cơ - hãng sản xuất, xuất xứ","quote":"Thuộc các nước G7","reference":"Chương V, mục A.II - Hãng sản xuất; Xuất xứ","requirement":"Hãng sản xuất và xuất xứ thuộc các nước G7"},{"item":"Phần A - Máy diesel 8,5 kVA: Động cơ - năm sản xuất","quote":"Từ năm 2023 trở lại đây","reference":"Chương V, mục A.II - Năm sản xuất","requirement":"Từ năm 2023 trở lại đây"},{"item":"Phần A - Máy diesel 8,5 kVA: Động cơ - loại","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục A.II - Loại động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước; tốc độ định mức 1.500 vòng/phút ±5%; hút khí tự nhiên"},{"item":"Phần A - Máy diesel 8,5 kVA: Động cơ - số xy lanh, dung tích","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục A.II - Số xy lanh, kiểu bố trí","requirement":"≥ 3 xy lanh thẳng hàng; tổng dung tích ≥ 1,64 lít; đường kính ≥ 78 mm; hành trình ≤ 92,5 mm; tỉ số nén ≥ 22:1"},{"item":"Phần A - Máy diesel 8,5 kVA: Động cơ - công suất Net","quote":"≥ 12,8 kW","reference":"Chương V, mục A.II - Công suất định mức đầu ra Net","requirement":"Công suất định mức Net ≥ 12,8 kW; công suất dự phòng (ESP) Net ≥ 15,0 kW tại 1500 vòng/phút"},{"item":"Phần A - Máy diesel 8,5 kVA: Động cơ - ắc quy và khởi động","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục A.II - Ắc quy khởi động","requirement":"Motor đề điện 12 VDC; ắc quy khởi động ≥ 60 Ah, loại kín khí"},{"item":"Phần A - Máy diesel 8,5 kVA: Đầu phát - hãng, xuất xứ","quote":"Thuộc các nước G7 hoặc G20","reference":"Chương V, mục A.III - Hãng sản xuất; Xuất xứ","requirement":"Hãng sản xuất thuộc các nước G7; xuất xứ thuộc các nước G7 hoặc G20"},{"item":"Phần A - Máy diesel 8,5 kVA: Đầu phát - công suất, điện áp","quote":"≥ 12,5 KVA","reference":"Chương V, mục A.III - Công suất định mức","requirement":"Công suất định mức ≥ 12,5 kVA; 220÷230 VAC, 1 pha 2 dây; dao động điện áp ≤ ±1%; 50 Hz ± 5%"},{"item":"Phần A - Máy diesel 8,5 kVA: Đầu phát - kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục A.III - Kích từ; Bộ điều chỉnh điện áp","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR"},{"item":"Phần A - Máy diesel 8,5 kVA: Đầu phát - cấp cách nhiệt, cấp bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, mục A.III - Cấp cách nhiệt; Cấp bảo vệ đầu phát","requirement":"Cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23"},{"item":"Phần A - Máy diesel 8,5 kVA: Đầu phát - THD, hiệu suất, kết cấu","quote":"≤ 4,5%","reference":"Chương V, mục A.III","requirement":"THD điện áp tại 100% tải ≤ 4,5%; hiệu suất tại 100% tải ≥ 80,8%; một ổ trục; quạt đầu trục thổi trực tiếp"},{"item":"Phần A - Máy diesel 8,5 kVA: Bộ điều khiển","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục A.IV - Màn hình hiển thị","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128 x 64 LCD, cấp bảo vệ ≥ IP65, nhiệt độ hoạt động -25°C ÷ 70°C, nguồn cấp 08 ÷ 35 V"},{"item":"Phần A - Máy diesel 8,5 kVA: Bộ điều khiển - truyền thông và ATS","quote":"Modbus RS485","reference":"Chương V, mục A.IV - Chuẩn truyền thông; Giao diện kết nối bộ ATS","requirement":"Chuẩn Modbus RS485; kết nối máy tính qua cổng USB; điều khiển và hiển thị đóng cắt được 2 ATS (không nêu dòng định mức ATS)"},{"item":"Phần A - Máy diesel 8,5 kVA: Bộ điều khiển - bảo vệ","quote":"Quá tải/quá dòng/ngắn mạch","reference":"Chương V, mục A.IV - Bảo vệ dừng máy tự động; Bảo vệ cảnh báo","requirement":"Bảo vệ dừng máy và cảnh báo: điện áp, tần số, tốc độ động cơ cao/thấp; quá tải/quá dòng/ngắn mạch; áp suất dầu thấp; nhiệt độ nước cao; mức nhiên liệu thấp; nút dừng khẩn cấp"},{"item":"Phần A - Máy diesel 8,5 kVA: Bộ nạp ắc quy từ điện lưới","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục A.VI - Công nghệ","requirement":"Switchmode flyback 65 kHz; tự chọn ắc quy 12 VDC hoặc 24 VDC; dòng ra ≥ 5,0 ADC liên tục; điện áp vào 170÷300 VAC; IP ≥ IP20"},{"item":"Phần A - Máy diesel 8,5 kVA: Vật tư kèm theo","quote":"15 lít","reference":"Chương V, mục A.VII","requirement":"Nhiên liệu chạy máy 15 lít; nhớt máy và nước giải nhiệt đầy đủ theo máy"},{"item":"Phần B - Máy xăng 8,5 kVA: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục B.I - Tình trạng thiết bị","requirement":"Máy mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có chứng chỉ nguồn gốc và chất lượng (CO/CQ) khi giao hàng"},{"item":"Phần B - Máy xăng 8,5 kVA: Loại máy","quote":"Máy phát điện chạy xăng mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát hoặc ổ khóa điện đề nổ; có chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; ắc quy kín khí.","reference":"Chương V, mục B.I - Loại máy","requirement":"Máy chạy xăng mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím mềm hoặc ổ khóa điện đề nổ; có chổi than, tự kích từ, có AVR; ắc quy kín khí"},{"item":"Phần B - Máy xăng 8,5 kVA: Công suất liên tục (100% tải)","quote":"≥ 8,5 KVA/8,5 kW","reference":"Chương V, mục B.I - Công suất liên tục","requirement":"≥ 8,5 kVA/8,5 kW"},{"item":"Phần B - Máy xăng 8,5 kVA: Công suất dự phòng","quote":"≥ 8,8 KVA/8,8 kW","reference":"Chương V, mục B.I - Công suất dư phòng","requirement":"≥ 8,8 kVA/8,8 kW"},{"item":"Phần B - Máy xăng 8,5 kVA: Điện áp định mức","quote":"220÷230V, ±2,5%, xoay chiều","reference":"Chương V, mục B.I - Điện áp định mức","requirement":"220÷230 V, ±2,5%, xoay chiều; dao động điện áp từ không tải đến 100% tải ≤ ±2,5%"},{"item":"Phần B - Máy xăng 8,5 kVA: Số pha, hệ số công suất","quote":"1 pha, 2 dây","reference":"Chương V, mục B.I - Số pha, số dây; Hệ số công suất","requirement":"1 pha, 2 dây; cos ϕ = 1"},{"item":"Phần B - Máy xăng 8,5 kVA: Tần số","quote":"50 Hz, ±7%","reference":"Chương V, mục B.I - Tần số","requirement":"50 Hz, ±7%; dao động tần số từ không tải đến 100% tải ≤ ±7%"},{"item":"Phần B - Máy xăng 8,5 kVA: Tốc độ vòng quay","quote":"3000 vòng/phút ±7%","reference":"Chương V, mục B.I - Tốc độ vòng quay","requirement":"3000 vòng/phút ±7%"},{"item":"Phần B - Máy xăng 8,5 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 5,5 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục B.I - Mức tiêu thụ nhiên liệu","requirement":"≤ 5,5 lít/giờ tại 100% tải định mức"},{"item":"Phần B - Máy xăng 8,5 kVA: Độ ồn khi đóng vỏ cách âm","quote":"≤ 72 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, mục B.I - Độ ồn của máy","requirement":"≤ 72 dB (độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7 m)"},{"item":"Phần B - Máy xăng 8,5 kVA: Thời gian chạy liên tục 100% công suất","quote":"≥ 8 giờ","reference":"Chương V, mục B.I","requirement":"≥ 8 giờ"},{"item":"Phần B - Máy xăng 8,5 kVA: Hệ thống làm mát","quote":"Làm mát bằng gió","reference":"Chương V, mục B.I - Hệ thống làm mát","requirement":"Làm mát bằng gió"},{"item":"Phần B - Máy xăng 8,5 kVA: Thùng nhiên liệu","quote":"≥ 30 lít","reference":"Chương V, mục B.I - Thùng nhiên liệu; Dung tích thùng nhiên liệu","requirement":"Thùng thép gắn bên trong vỏ cách âm; dung tích ≥ 30 lít"},{"item":"Phần B - Máy xăng 8,5 kVA: Kích thước và khối lượng","quote":"≤ 1370 x 770 x 850 mm","reference":"Chương V, mục B.I - Kích thước máy; Trọng lượng khô","requirement":"Kích thước (D x R x C) ≤ 1370 x 770 x 850 mm; trọng lượng khô (gồm vỏ, ắc quy) ≤ 255 kg"},{"item":"Phần B - Máy xăng 8,5 kVA: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục B.I - Khí thải","requirement":"Đáp ứng QCVN 19:2009/BTNMT"},{"item":"Phần B - Máy xăng 8,5 kVA: Động cơ - hãng, xuất xứ","quote":"Thuộc các nước G7 hoặc G20","reference":"Chương V, mục B.II - Xuất xứ","requirement":"Hãng sản xuất do nhà thầu cung cấp thông tin; thương hiệu cùng với thương hiệu đầu phát; xuất xứ thuộc các nước G7 hoặc G20"},{"item":"Phần B - Máy xăng 8,5 kVA: Động cơ - loại","quote":"Diesel 4 kỳ, làm mát bằng gió","reference":"Chương V, mục B.II - Loại động cơ","requirement":"Diesel 4 kỳ, làm mát bằng gió; tốc độ định mức 3000 vòng/phút ±7%; nhiên liệu xăng thông dụng"},{"item":"Phần B - Máy xăng 8,5 kVA: Động cơ - xy lanh, dung tích","quote":"≥ 2, bố trí hình chữ V","reference":"Chương V, mục B.II - Số xy lanh, kiểu bố trí","requirement":"≥ 2 xy lanh bố trí hình chữ V; tổng dung tích ≥ 688 cc; đường kính ≥ 78 mm; hành trình ≥ 72 mm; tỉ số nén ≥ 9,3:1"},{"item":"Phần B - Máy xăng 8,5 kVA: Động cơ - công suất","quote":"≥ 12 kW","reference":"Chương V, mục B.II - Công suất liên tục của động cơ","requirement":"Công suất liên tục của động cơ tại 3600 vòng/phút ≥ 12 kW"},{"item":"Phần B - Máy xăng 8,5 kVA: Động cơ - ắc quy khởi động","quote":"≥ 32Ah, loại kín khí","reference":"Chương V, mục B.II - Ắc quy khởi động","requirement":"Motor đề điện 12 VDC; ắc quy ≥ 32 Ah, loại kín khí"},{"item":"Phần B - Máy xăng 8,5 kVA: Đầu phát - hãng, xuất xứ","quote":"Thuộc các nước G7 hoặc G20","reference":"Chương V, mục B.III - Xuất xứ","requirement":"Hãng sản xuất do nhà thầu cung cấp thông tin; thương hiệu cùng với thương hiệu tổ máy; xuất xứ thuộc các nước G7 hoặc G20"},{"item":"Phần B - Máy xăng 8,5 kVA: Đầu phát - công suất, điện áp","quote":"≥ 10 KVA","reference":"Chương V, mục B.III - Công suất định mức","requirement":"Công suất định mức ≥ 10 kVA; 220÷230 VAC, 1 pha 2 dây; dao động điện áp ≤ ±2,5%; 50 Hz ± 7%"},{"item":"Phần B - Máy xăng 8,5 kVA: Đầu phát - kích từ, AVR","quote":"Tự kích từ, có chổi than","reference":"Chương V, mục B.III - Kích từ; Bộ điều chỉnh điện áp","requirement":"Tự kích từ, có chổi than; bộ điều chỉnh điện áp AVR"},{"item":"Phần B - Máy xăng 8,5 kVA: Đầu phát - cấp cách nhiệt, cấp bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, mục B.III - Cấp cách nhiệt; Cấp bảo vệ đầu phát","requirement":"Cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23"},{"item":"Phần B - Máy xăng 8,5 kVA: Đầu phát - THD, hiệu suất","quote":"≤ 5%","reference":"Chương V, mục B.III","requirement":"THD điện áp tại 100% tải ≤ 5%; hiệu suất tại 100% tải ≥ 80%; một ổ trục"},{"item":"Phần B - Máy xăng 8,5 kVA: Hệ thống điều khiển","quote":"Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề Off/On/Start","reference":"Chương V, mục B.IV","requirement":"Vận hành bằng phím mềm trên bảng điều khiển hoặc ổ khóa đề Off/On/Start; hiển thị điện áp, tần số, số giờ vận hành; bảo vệ dừng máy khi mức nhớt thấp"},{"item":"Phần B - Máy xăng 8,5 kVA: Hệ thống kết nối điện áp ra","quote":"03 ổ cắm cấp nguồn cho phụ tải","reference":"Chương V, mục B.V","requirement":"03 ổ cắm cấp nguồn cho phụ tải; cọc nối có ren vít, cách điện, Ø ≥ 8; cọc nối cấp nguồn sạc ắc quy 12V/8,3A; dùng Aptomat bảo vệ quá tải và ngắn mạch"},{"item":"Phần B - Máy xăng 8,5 kVA: Vật tư kèm theo","quote":"15 lít","reference":"Chương V, mục B.VI","requirement":"Nhiên liệu chạy máy 15 lít; nhớt máy và nước giải nhiệt đầy đủ theo máy"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:36:51.255Z"}},"IB2400595350":{"u":"2026-11-03T05:35:52.717+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp C5.YCKT-50.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ của động cơ và đầu phát điện; không nêu cấp cách điện.","Chương V không nêu năm sản xuất, mới 100%, CO/CQ, thời hạn bảo hành, cáp điện và phạm vi lắp đặt máy phát điện (chỉ có phạm vi lắp đặt cho ATS).","Phần B (ATS) chỉ liệt kê các thông số phần cứng và yêu cầu điều khiển chính; các yêu cầu về phần mềm trung tâm, báo cáo, phân quyền, SMS không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Cung cấp máy phát điện 50KVA","notifyNo":"IB2400595350","generatorCapacity":"50 kVA công suất liên tục (công suất dự phòng > 55 kVA), 01 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng / quy mô","quote":"Trang bị 01 máy phát điện 50KVA tại trạm Viễn thông Nhân Cơ.","reference":"Chương V, mục 1","requirement":"Trang bị 01 máy phát điện 50KVA tại trạm Viễn thông Nhân Cơ (Đắk Nông)"},{"item":"Tổ máy: Loại máy","quote":"Kiểu: Máy có vỏ cách âm đồng bộ theo máy","reference":"Chương V, mục 2, phần A.1","requirement":"Máy có vỏ cách âm đồng bộ theo máy, công suất liên tục 50 kVA"},{"item":"Tổ máy: Tiêu chuẩn sản xuất","quote":"Iso 9001: JQA-0581","reference":"Chương V, mục 2, phần A.1","requirement":"Nhà thầu cam kết cung cấp theo tiêu chuẩn ISO 9001: JQA-0581"},{"item":"Tổ máy: Tiêu chuẩn sản xuất","quote":"Iso 14001: JQA-EM4670","reference":"Chương V, mục 2, phần A.1","requirement":"Nhà thầu cam kết cung cấp theo tiêu chuẩn ISO 14001: JQA-EM4670"},{"item":"Tổ máy: Tiêu chuẩn khí thải","quote":"Tiêu chuẩn khí thải: đáp ứng JPN Stage 2 trở lên","reference":"Chương V, mục 2, phần A.1","requirement":"Đáp ứng JPN Stage 2 trở lên"},{"item":"Tổ máy: Độ ồn","quote":"Độ ồn cách 7m | < 59dB","reference":"Chương V, mục 2, phần A.1","requirement":"Độ ồn cách 7m nhỏ hơn 59dB"},{"item":"Đầu phát điện: Công suất liên tục","quote":"Công suất liên tục: > 50 KVA.","reference":"Chương V, mục 2, phần A.1 (Đầu phát điện)","requirement":"Lớn hơn 50 kVA"},{"item":"Đầu phát điện: Công suất dự phòng","quote":"Công suất dự phòng: > 55 KVA.","reference":"Chương V, mục 2, phần A.1 (Đầu phát điện)","requirement":"Lớn hơn 55 kVA"},{"item":"Đầu phát điện: Kiểu điện áp","quote":"Kiểu : 2 cấp điện áp 3 pha 400 VAC hoặc 3 pha 200VAC","reference":"Chương V, mục 2, phần A.1 (Đầu phát điện)","requirement":"2 cấp điện áp: 3 pha 400 VAC hoặc 3 pha 200 VAC"},{"item":"Đầu phát điện: Điện áp hoạt động","quote":"Điện áp hoạt động: 400VAC 3 pha - 4 dây.","reference":"Chương V, mục 2, phần A.1 (Đầu phát điện)","requirement":"400 VAC, 3 pha, 4 dây"},{"item":"Đầu phát điện: Tần số","quote":"Tần số: | 50Hz.","reference":"Chương V, mục 2, phần A.1 (Đầu phát điện)","requirement":"50Hz"},{"item":"Đầu phát điện: Hệ số công suất","quote":"Hệ số công suất: | 0.8","reference":"Chương V, mục 2, phần A.1 (Đầu phát điện)","requirement":"0.8"},{"item":"Đầu phát điện: Ổn định điện áp","quote":"Ổn định điện áp: | < ± 0.5%.","reference":"Chương V, mục 2, phần A.1 (Đầu phát điện)","requirement":"Nhỏ hơn ± 0.5%"},{"item":"Đầu phát điện: Ổn áp (AVR)","quote":"Ổn áp: | AVR.","reference":"Chương V, mục 2, phần A.1 (Đầu phát điện)","requirement":"Có AVR"},{"item":"Đầu phát điện: Kích từ","quote":"Kích từ: | Không chổi than, từ trường quay","reference":"Chương V, mục 2, phần A.1 (Đầu phát điện)","requirement":"Không chổi than, từ trường quay"},{"item":"Động cơ: Kiểu động cơ","quote":"Kiểu động cơ: Làm mát bằng nước, 4 thì, phun nhiên liệu trực tiếp, Turbo tăng áp.","reference":"Chương V, mục 2, phần A.1 (Động cơ)","requirement":"Làm mát bằng nước, 4 thì, phun nhiên liệu trực tiếp, Turbo tăng áp"},{"item":"Động cơ: Công suất ra định mức","quote":"Công suất ra định mức: > 48.1 KW","reference":"Chương V, mục 2, phần A.1 (Động cơ)","requirement":"Lớn hơn 48.1 KW"},{"item":"Động cơ: Tốc độ","quote":"Tốc độ động cơ : | 1500V/phút","reference":"Chương V, mục 2, phần A.1 (Động cơ)","requirement":"1500V/phút"},{"item":"Động cơ: Số xi lanh","quote":"Số xi lanh: | 4 xi lanh thẳng hàng","reference":"Chương V, mục 2, phần A.1 (Động cơ)","requirement":"4 xi lanh thẳng hàng"},{"item":"Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh: | > 4.329 L","reference":"Chương V, mục 2, phần A.1 (Động cơ)","requirement":"Lớn hơn 4.329 L"},{"item":"Động cơ: Nhiên liệu","quote":"Nhiên liệu: | Dầu Diesel","reference":"Chương V, mục 2, phần A.1 (Động cơ)","requirement":"Dầu Diesel"},{"item":"Động cơ: Tiêu hao nhiên liệu ở 50% tải","quote":"Tiêu hao nhiên liệu ở 50% tải < 5.9 L/h.","reference":"Chương V, mục 2, phần A.1 (Động cơ)","requirement":"Nhỏ hơn 5.9 L/h"},{"item":"Động cơ: Tiêu hao nhiên liệu ở 75% tải","quote":"ở 75% tải < 8.9 L/h","reference":"Chương V, mục 2, phần A.1 (Động cơ)","requirement":"Nhỏ hơn 8.9 L/h"},{"item":"Động cơ: Dung tích nhớt","quote":"Dung tích nhớt | > 14.0 L","reference":"Chương V, mục 2, phần A.1 (Động cơ)","requirement":"Lớn hơn 14.0 L"},{"item":"Động cơ: Dung tích nước làm mát","quote":"Dung tích nước làm mát | > 15.0 L","reference":"Chương V, mục 2, phần A.1 (Động cơ)","requirement":"Lớn hơn 15.0 L"},{"item":"Động cơ: Bình ắc quy","quote":"Số lượng bình ắc quy: | > 85D26R x 01.","reference":"Chương V, mục 2, phần A.1 (Động cơ)","requirement":"Bình ắc quy loại 85D26R, số lượng 01"},{"item":"Tủ điều khiển: Vị trí và khởi động","quote":"Khởi động: Bằng chìa khóa","reference":"Chương V, mục 2, phần A.1 (Tủ điều khiển)","requirement":"Tủ điều khiển nằm trên máy phát điện; khởi động bằng chìa khóa"},{"item":"Tủ điều khiển: Hiển thị","quote":"Hiển thị : Đồng hồ báo điện áp, Dòng điện, Tần số","reference":"Chương V, mục 2, phần A.1 (Tủ điều khiển)","requirement":"Đồng hồ báo điện áp, dòng điện, tần số; chuyển mạch dòng điện; đồng hồ báo mức nhiên liệu, nhiệt độ nước, số giờ chạy"},{"item":"Tủ điều khiển: Bảo vệ dòng rò","quote":"Bảo vệ an toàn cho người vận hành với Rơ le dòng rò ( nếu dòng rò ra vỏ quá 30mA MCCB tổng sẽ ngắt)","reference":"Chương V, mục 2, phần A.1 (Tủ điều khiển)","requirement":"Có rơ le dòng rò; nếu dòng rò ra vỏ quá 30mA thì MCCB tổng ngắt"},{"item":"Tủ điều khiển: Cảnh báo lỗi","quote":"Cảnh báo các lỗi sau:","reference":"Chương V, mục 2, phần A.1 (Tủ điều khiển)","requirement":"Cảnh báo: áp suất nhớt thấp, nhiệt độ nước làm mát cao, quá tốc, tắc lọc khí động cơ, dòng rò, lỗi sạc ắc qui"},{"item":"Tủ điều khiển: Dừng máy","quote":"Dừng máy khi","reference":"Chương V, mục 2, phần A.1 (Tủ điều khiển)","requirement":"Dừng máy khi áp suất nhớt thấp, nhiệt độ nước làm mát cao, quá tốc"},{"item":"Tủ điều khiển: MCCB đầu cực","quote":"MCCB đầu cực ngắt khi","reference":"Chương V, mục 2, phần A.1 (Tủ điều khiển)","requirement":"MCCB đầu cực ngắt khi áp suất nhớt thấp, nhiệt độ nước làm mát cao, quá tốc, dòng rò, quá dòng"},{"item":"Tủ điều khiển: Trang bị đầu ra","quote":"+ MCCB bảo vệ quá tải và ngắn mạch đầu ra 3 pha","reference":"Chương V, mục 2, phần A.1 (Tủ điều khiển)","requirement":"MCCB bảo vệ quá tải và ngắn mạch đầu ra 3 pha; đèn báo đầu ra điện áp 200 hay 400V 3 pha"},{"item":"Vỏ cách âm: Loại vỏ","quote":"Vỏ cách âm: Đồng bộ theo máy.","reference":"Chương V, mục 2, phần A.1","requirement":"Vỏ cách âm đồng bộ theo máy"},{"item":"Vỏ cách âm: Độ ồn","quote":"Độ ồn < 59dB ( cách 7m ở 0% tải tần số 50Hz)","reference":"Chương V, mục 2, phần A.1","requirement":"Nhỏ hơn 59dB (cách 7m, ở 0% tải, tần số 50Hz)"},{"item":"Thùng nhiên liệu: Dung tích","quote":"Dung tích thùng dầu theo máy: > 135L.","reference":"Chương V, mục 2, phần A.1","requirement":"Thùng dầu theo máy, lớn hơn 135L"},{"item":"Thùng nhiên liệu: Khóa nắp","quote":"Trang bị khóa nắp bồn dầu bên ngoài ( bảo vệ bồn dầu )","reference":"Chương V, mục 2, phần A.1","requirement":"Trang bị khóa nắp bồn dầu bên ngoài để bảo vệ bồn dầu"},{"item":"Kích thước","quote":"Kích thước: < D 2090 x R 860 x C1220 mm.","reference":"Chương V, mục 2, phần A.1","requirement":"Nhỏ hơn D 2090 x R 860 x C 1220 mm"},{"item":"Trọng lượng khô","quote":"Trọng lượng khô: > 1120 kg.","reference":"Chương V, mục 2, phần A.1","requirement":"Lớn hơn 1120 kg"},{"item":"Trọng lượng hoạt động","quote":"Trọng lượng hoạt động > 1260 kg","reference":"Chương V, mục 2, phần A.1","requirement":"Lớn hơn 1260 kg"},{"item":"ATS 3 pha: Phạm vi cung cấp","quote":"Thiết thiết bị điều khiển, giám sát, cảnh báo nguồn điện trạm viễn thông - (ATS 3 Pha)","reference":"Chương V, mục 2, phần B","requirement":"Thiết bị điều khiển, giám sát, cảnh báo nguồn điện trạm viễn thông (ATS 3 pha), kết nối và đồng bộ dữ liệu với phần mềm trung tâm"},{"item":"ATS 3 pha: Đáp ứng nguồn điện trạm","quote":"+ Dòng tải trạm: 100A mỗi pha;","reference":"Chương V, mục 2, phần B.II.5","requirement":"3 pha 4 dây (dùng tùy theo 1 pha hoặc 3 pha); dòng tải trạm 100A mỗi pha; điện áp AC 160VAC - 280VAC (pha - trung tính)"},{"item":"ATS 3 pha: Máy cắt phối nguồn","quote":"+ Máy cắt phối nguồn 3 vị trí: Nguồn Lưới/Nguồn Máy phát điện/ Ngắt các nguồn, đảm bảo đóng ngắt cho các pha và trung tính;","reference":"Chương V, mục 2, phần B.II.5","requirement":"Máy cắt phối nguồn 3 vị trí (Nguồn lưới / Nguồn máy phát điện / Ngắt các nguồn), đóng ngắt cho các pha và trung tính; 4 cực; điều khiển điện/điều khiển cơ"},{"item":"ATS 3 pha: Thông số điện của máy cắt","quote":"+ Dòng điện In: ≥ 100A;","reference":"Chương V, mục 2, phần B.II.5","requirement":"Ue ≥ 690V; Ui ≥ 1000V; Uimp ≥ 6000V; In ≥ 100A; 4 cực đấu nối"},{"item":"ATS 3 pha: Sạc ắc quy máy phát","quote":"Công xuất 5A(max). Nguồn cấp 220VAC, nguồn xạc: 12VDC/24VDC.","reference":"Chương V, mục 2, phần B.II.5","requirement":"Sạc ắc quy máy phát điện thường xuyên, chế độ sạc nổi/sạc thúc; công suất 5A (max); nguồn cấp 220VAC; nguồn sạc 12VDC/24VDC"},{"item":"ATS 3 pha: Chống sét","quote":"Dòng thoát sét tối đa 40kA mỗi pha;","reference":"Chương V, mục 2, phần B.II.5","requirement":"Chống sét cho điện lưới 1 pha hoặc 3 pha (theo lựa chọn), dòng thoát sét tối đa 40kA mỗi pha; thiết bị chống sét và cầu chì thiết kế riêng biệt, thay thế độc lập"},{"item":"ATS 3 pha: Dải đo","quote":"Dải điện áp: 0 ~ 280 VAC;","reference":"Chương V, mục 2, phần B.II.4","requirement":"Đo dòng AC dải 0 - 100A mỗi pha; đo điện áp AC dải 0 ~ 280 VAC; đo tần số dải 0 ~ 100 Hz; đo DC trạm dải 0 ~ 68VDC; đo ắc quy máy phát điện dải 0 ~ 36VDC"},{"item":"ATS 3 pha: Nguồn cấp cho thiết bị","quote":"Ngưỡng hoạt động cho phép: 9 ~ 68VDC.","reference":"Chương V, mục 2, phần B.II.7","requirement":"Tự động online từ 3 nguồn (Tủ nguồn 1, Tủ nguồn 2, Ắc quy máy phát điện); 12VDC, 24VDC, 48VDC; ngưỡng hoạt động 9 ~ 68VDC"},{"item":"ATS 3 pha: Môi trường hoạt động","quote":"0oC ~ 75oC, 0%RH ~ 80%RH.","reference":"Chương V, mục 2, phần B.II.8","requirement":"0oC ~ 75oC, 0%RH ~ 80%RH"},{"item":"ATS 3 pha: Kết nối","quote":"Kết nối ngoại vi với các thiết bị khác: Modbus 485.","reference":"Chương V, mục 2, phần B.I.3","requirement":"Kết nối phần mềm trung tâm qua Sim data 4G, Ethernet hoặc Gateway; kết nối ngoại vi Modbus 485"},{"item":"ATS 3 pha: Giao diện tại trạm","quote":"Tại trạm: Màn hình mầu graphics cảm ứng; LED trạng thái, Nút nhấn, Công tắc","reference":"Chương V, mục 2, phần B.II.3","requirement":"Màn hình màu graphics cảm ứng; LED trạng thái, nút nhấn, công tắc"},{"item":"ATS 3 pha: Điều kiện và phạm vi lắp đặt","quote":"Thiết bị được lắp đặt, cấu hình, đồng bộ phần mềm trung tâm trọn gói tại các trạm viễn thông.","reference":"Chương V, mục 2, phần B.II.6","requirement":"Lắp trong trạm hoặc nhà máy phát điện, treo tường; lắp đặt, cấu hình, đồng bộ phần mềm trung tâm trọn gói tại trạm viễn thông; kết nối tủ nguồn trạm bằng cáp đồng tới 40m (có thể có 3m ngoài trời)"},{"item":"ATS 3 pha: Tương thích điều khiển máy phát","quote":"Các tín hiệu điều khiển máy phát điện phải cung cấp: Remote start, Bật (Fuel), Xấy (Heat), Đề (Crank), Tắt (OFF)","reference":"Chương V, mục 2, phần B.III.1.2","requirement":"Điều khiển được máy phát điện có bộ điều khiển tự động và máy phát điều khiển bằng ổ khóa; cung cấp các tín hiệu Remote start, Bật (Fuel), Xấy (Heat), Đề (Crank), Tắt (OFF)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:35:52.360Z"}},"IB2400596787":{"u":"2026-11-03T05:31:12.412+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Bảng thông số trong PDF bị vỡ định dạng ở một số dòng (ví dụ dòng tiêu hao nhiên liệu, kiểu đầu phát, đặc điểm vỏ giảm thanh), nên một số trích dẫn chỉ là phần dòng đọc được rõ.","Chương V không nêu điều kiện về tiêu chuẩn khí thải, công suất ATS ngoài 1000A, hay phạm vi lắp đặt chi tiết ngoài danh mục vật tư.","Mục 3 (Kiểm tra và thử nghiệm) chỉ ghi 'Theo quy định', không có yêu cầu kỹ thuật cụ thể."],"result":{"keyInfo":{"bidName":"Máy phát điện dự phòng 630KVA","notifyNo":"IB2400596787","generatorCapacity":"≥630 kVA / 504 kW định mức; ≥700 kVA / 560 kW dự phòng (1 hệ thống)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng 630KVA: Số lượng","quote":"Máy phát điện dự phòng 630KVA | Hệ thống | 1","reference":"Chương V, mục 1.1, quy mô gói thầu, mục I.1","requirement":"1 hệ thống máy phát điện dự phòng 630kVA"},{"item":"Máy phát điện: Công suất định mức","quote":"Công suất định mức | kVA/kW | ≥630 /504","reference":"Chương V, mục 1.2, Thông số động cơ - Máy phát điện","requirement":"≥630 kVA / 504 kW"},{"item":"Máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng | kVA/ kW | ≥700 /560","reference":"Chương V, mục 1.2, Thông số động cơ - Máy phát điện","requirement":"≥700 kVA / 560 kW"},{"item":"Máy phát điện: Điện áp, số pha, số dây, số cực","quote":"380V/220V-3Pha-4Dây–4Cực","reference":"Chương V, mục 1.2, Thông số động cơ - Máy phát điện","requirement":"380V/220V, 3 pha, 4 dây, 4 cực"},{"item":"Máy phát điện: Hệ số công suất","quote":"Hệ số công suất | Cos phi | ≥ 0.8","reference":"Chương V, mục 1.2, Thông số động cơ - Máy phát điện","requirement":"Cos phi ≥ 0.8"},{"item":"Máy phát điện: Tần số","quote":"Tần số | Hz | 50","reference":"Chương V, mục 1.2, Thông số động cơ - Máy phát điện","requirement":"50 Hz"},{"item":"Máy phát điện: Độ ồn","quote":"Độ ồn (máy có vỏ giảm âm) | <80dB, cách 7m không gian mở","reference":"Chương V, mục 1.2, Thông số động cơ - Máy phát điện","requirement":"Máy có vỏ giảm âm, độ ồn <80dB, cách 7m không gian mở"},{"item":"Máy phát điện: Tiêu chuẩn chất lượng","quote":"ISO9001:2015, tiêu chuẩn bảo vệ","reference":"Chương V, mục 1.2, Thông số động cơ - Máy phát điện","requirement":"Đạt tiêu chuẩn chất lượng ISO9001:2015 và tiêu chuẩn bảo vệ môi trường ISO14001:2015"},{"item":"Máy phát điện: Tình trạng máy","quote":"Tình trạng máy | Máy mới 100%","reference":"Chương V, mục 1.2, Thông số động cơ - Máy phát điện","requirement":"Máy mới 100%"},{"item":"Máy phát điện: Năm sản xuất","quote":"Năm sản xuất | 2024","reference":"Chương V, mục 1.2, Thông số động cơ - Máy phát điện","requirement":"Sản xuất năm 2024"},{"item":"Máy phát điện: Hãng, model, xuất xứ tổ máy","quote":"Xuất sứ tổ máy | Nhà thầu đề xuất","reference":"Chương V, mục 1.2, Thông số động cơ - Máy phát điện","requirement":"Nhà thầu đề xuất hãng sản xuất, model và xuất xứ tổ máy; E-HSDT phải nêu rõ nguồn gốc, xuất xứ nước sản xuất và ký mã hiệu của thiết bị"},{"item":"Động cơ: Hãng, model, xuất xứ","quote":"Xuất sứ động cơ | Nhà thầu đề xuất","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"Nhà thầu đề xuất hãng (hiệu), model và xuất xứ động cơ"},{"item":"Động cơ: Kiểu động cơ","quote":"Kiểu động cơ | Động cơ Diesel4 thì, giải nhiệt bằng","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"Động cơ Diesel 4 thì, giải nhiệt bằng nước"},{"item":"Động cơ: Công suất định mức","quote":"Công suất định mức | kW | ≥ 565","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"≥ 565 kW"},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"Số xy lanh -Kiểu bố trí | 12 -V","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"12 xy lanh, bố trí chữ V"},{"item":"Động cơ: Đường kính x hành trình piston","quote":"Đường kính x Hành trình mm | 135x155","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"135 x 155 mm"},{"item":"Động cơ: Tổng dung tích xy lanh","quote":"Tổng dung tích xy lanh | Lít | ≥26.6","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"≥ 26.6 lít"},{"item":"Động cơ: Tỉ số nén","quote":"Tỉ số nén | ≥16:1","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"≥ 16:1"},{"item":"Động cơ: Tốc độ quay","quote":"Tốc độ quay | rpm | 1500","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"1500 rpm"},{"item":"Động cơ: Loại điều tốc","quote":"Loại điều tốc | Điện tử","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"Điện tử"},{"item":"Động cơ: Hệ thống khí nạp","quote":"Hệ thống khí nạp | Turbocharged-ChargeAirCooled","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"Turbocharged - Charge Air Cooled"},{"item":"Động cơ: Hệ thống bơm nhiên liệu","quote":"Bơm cao áp phun trựctiếp","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"Bơm cao áp phun trực tiếp"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn | Lít | ≥ 55~65","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"≥ 55~65 lít"},{"item":"Động cơ: Tiêu hao nhiên liệu ở 50% tải","quote":"≤ 70","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"≤ 70 L/h"},{"item":"Động cơ: Tiêu hao nhiên liệu ở 75% tải","quote":"≤ 105","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"≤ 105 L/h"},{"item":"Động cơ: Tiêu hao nhiên liệu ở 100% tải","quote":"≤ 135","reference":"Chương V, mục 1.2, Thông số động cơ","requirement":"≤ 135 L/h"},{"item":"Đầu phát: Hãng, model, xuất xứ","quote":"Xuất sứ đầu phát | Nhà thầu đề xuất","reference":"Chương V, mục 1.2, Thông số đầu phát điện","requirement":"Nhà thầu đề xuất hãng (hiệu), model và xuất xứ đầu phát"},{"item":"Đầu phát: Kiểu đầu phát","quote":"Loại không chổi thanh,tự kích từ, 1 ổ","reference":"Chương V, mục 1.2, Thông số đầu phát điện","requirement":"Loại không chổi than, tự kích từ, 1 ổ đỡ, 4 cực"},{"item":"Đầu phát: Điện áp, số pha, hệ số công suất","quote":"Điện áp–Số pha–Hệ số công | 380V/220V-3-0,8","reference":"Chương V, mục 1.2, Thông số đầu phát điện","requirement":"380V/220V, 3 pha, hệ số công suất 0,8"},{"item":"Đầu phát: Tốc độ quay","quote":"Tốc độ quay | rpm | 1500","reference":"Chương V, mục 1.2, Thông số đầu phát điện","requirement":"1500 rpm"},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Điều chỉnh điện áp | Tự động AVR","reference":"Chương V, mục 1.2, Thông số đầu phát điện","requirement":"Tự động AVR"},{"item":"Đầu phát: Khả năng quá tải","quote":"Khả năng quá tải | 10% dòng định mức,1h trong mỗi 12h","reference":"Chương V, mục 1.2, Thông số đầu phát điện","requirement":"10% dòng định mức, 1h trong mỗi 12h liên tục"},{"item":"Đầu phát: Điều chỉnh tần số","quote":"Điều chỉnh tần số | ±0.5%","reference":"Chương V, mục 1.2, Thông số đầu phát điện","requirement":"±0.5%"},{"item":"Đầu phát: Hệ thống làm mát","quote":"Làm mát bằng gió đầu trục(IC01)","reference":"Chương V, mục 1.2, Thông số đầu phát điện","requirement":"Làm mát bằng gió đầu trục (IC01)"},{"item":"Đầu phát: Bộ ổn định điện áp","quote":"Bộ ổn định điện áp | DSR1±1%","reference":"Chương V, mục 1.2, Thông số đầu phát điện","requirement":"DSR1 ±1%"},{"item":"Đầu phát: Cấp cách điện / cấp cách nhiệt","quote":"Cấp cách điện/Cấp cách nhiệt | ≥ H/H","reference":"Chương V, mục 1.2, Thông số đầu phát điện","requirement":"≥ H/H"},{"item":"Đầu phát: Cấp bảo vệ cơ học","quote":"Cấp bảo vệ cơ học | ≥ IP23","reference":"Chương V, mục 1.2, Thông số đầu phát điện","requirement":"≥ IP23"},{"item":"Hệ thống điều khiển: Hãng, model, xuất xứ","quote":"Xuất xứ | Nhà thầu đề xuất","reference":"Chương V, mục 1.2, Hệ thống điều khiển máy phát điện","requirement":"Nhà thầu đề xuất hãng sản xuất, model và xuất xứ bộ điều khiển"},{"item":"Hệ thống điều khiển: Kiểu","quote":"Kiểu | Bảng điều khiển kỹ thuật số,màn hình LCD","reference":"Chương V, mục 1.2, Hệ thống điều khiển máy phát điện","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD"},{"item":"Hệ thống điều khiển: Chức năng đo lường hiển thị","quote":"Các thông số động cơ (tốc độ động cơ,áp lực","reference":"Chương V, mục 1.2, Hệ thống điều khiển máy phát điện","requirement":"Hiển thị điện áp dây (L-L), điện áp pha (L-N) của máy phát điện và điện lưới; tần số và cường độ dòng điện các pha (L1, L2, L3); thông số động cơ (tốc độ, áp lực nhớt, nhiệt độ nước làm mát); công suất (kVA, kW, kVAr, kWh, kVAh, kVArh); điện áp bình ắc quy; số giờ hoạt động; hệ số công suất; mức nhiên liệu"},{"item":"Hệ thống điều khiển: Các hiển thị khác","quote":"Logo hãng","reference":"Chương V, mục 1.2, Hệ thống điều khiển máy phát điện","requirement":"Logo hãng, danh sách cảnh báo, phiên bản phần mềm, lịch sử vận hành, báo lỗi máy phát"},{"item":"Hệ thống điều khiển: Chức năng cảnh báo (không dừng máy)","quote":"Mất cân bằng pha","reference":"Chương V, mục 1.2, Hệ thống điều khiển máy phát điện","requirement":"Điện áp bình ắc quy quá cao/quá thấp; mất cân bằng pha; không sạc bình ắc quy; mức nhiên liệu thấp; tốc độ động cơ quá cao/quá thấp; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao"},{"item":"Hệ thống điều khiển: Chức năng cảnh báo và dừng máy","quote":"Khởi động quá số lần cho phép","reference":"Chương V, mục 1.2, Hệ thống điều khiển máy phát điện","requirement":"Điện áp máy phát quá cao/quá thấp; tần số quá cao/quá thấp; quá tải, ngắn mạch; khởi động quá số lần cho phép"},{"item":"Hệ thống điều khiển: Tính năng khác","quote":"Khả năng kết nối với mạng máy tính và điều khiển","reference":"Chương V, mục 1.2, Hệ thống điều khiển máy phát điện","requirement":"Khả năng kết nối với mạng máy tính và điều khiển từ xa thông qua cổng RS232/485, USB"},{"item":"Vỏ giảm thanh: Vật liệu vỏ và bề mặt","quote":"Vỏ giảm thanh được chế tạo thép tấmchất lượng","reference":"Chương V, mục 1.2, Các thiết bị khác kèm theo máy","requirement":"Vỏ chế tạo bằng thép tấm chất lượng cao dày từ 2mm; bề mặt xử lý hóa học chống rỉ sét, ăn mòn, tăng độ bám dính của sơn tĩnh điện, phù hợp điều kiện nhiệt đới gió mùa"},{"item":"Vỏ giảm thanh: Khung, đế máy","quote":"Có bộ cao su giảm","reference":"Chương V, mục 1.2, Các thiết bị khác kèm theo máy","requirement":"Khung chịu lực dùng sắt chữ V hoặc chữ U dày từ 3 mm trở lên, hàn điện; có bộ cao su giảm chấn, chống rung"},{"item":"Vỏ giảm thanh: Vật liệu cách âm và kết cấu","quote":"Các cánh cửa đều sử dụng khóa chất lượng cao","reference":"Chương V, mục 1.2, Các thiết bị khác kèm theo máy","requirement":"Vật liệu cách âm bằng mút chống cháy chất lượng cao; bên trong thiết kế 2 buồng tách biệt (buồng máy hoạt động và buồng thoát nhiệt) kết hợp lưới thông gió; cửa dùng khóa chất lượng cao"},{"item":"Vỏ giảm thanh: Móc cẩu và nút dừng khẩn cấp","quote":"Có trang bị móc cẩu để có thể chuyển dịch máy dễ","reference":"Chương V, mục 1.2, Các thiết bị khác kèm theo máy","requirement":"Có móc cẩu để chuyển dịch máy; nút dừng khẩn cấp đặt bên ngoài vỏ giảm âm"},{"item":"Thùng nhiên liệu","quote":"Đặt dưới đế máy ,hoạt động liên tục được trên 8","reference":"Chương V, mục 1.2, Các thiết bị khác kèm theo máy","requirement":"Đặt dưới đế máy, hoạt động liên tục trên 8 tiếng"},{"item":"Phụ kiện kèm theo máy","quote":"Pô giảm thanh | Kèm theo máy","reference":"Chương V, mục 1.2, Các thiết bị khác kèm theo máy","requirement":"Kèm theo máy: bộ lọc gió, lọc nhớt, lọc nhiên liệu; pô giảm thanh; bình ắc quy và bộ sạc; MCB/MCCB bảo vệ máy; tài liệu hướng dẫn vận hành"},{"item":"Vật tư lắp đặt: Dầu và bộ tải giả chạy nghiệm thu","quote":"Dầu + bộ tải giả phục vụ cho việc chạy nghiệm","reference":"Chương V, mục 1.1, quy mô gói thầu, mục II.1","requirement":"Dầu và bộ tải giả phục vụ chạy nghiệm thu máy tại công trình, 1 trọn gói"},{"item":"Vật tư lắp đặt: Thoát nhiệt hộp","quote":"Thoát nhiệt hộp 1200x600mm | m | 7","reference":"Chương V, mục 1.1, quy mô gói thầu, mục II.2","requirement":"Thoát nhiệt hộp 1200x600mm, 7 m"},{"item":"Vật tư lắp đặt: Thoát ống khói","quote":"Thoát ống khói phi 140 | m | 7","reference":"Chương V, mục 1.1, quy mô gói thầu, mục II.3","requirement":"Ống khói phi 140, 7 m"},{"item":"Tủ ATS","quote":"Tủ ATS điều khiển tự động 1000A | Tủ | 1","reference":"Chương V, mục 1.1, quy mô gói thầu, mục II.4","requirement":"Tủ ATS điều khiển tự động 1000A, 1 tủ"},{"item":"Vật tư lắp đặt: Cáp","quote":"Cáp CVV 1x240mm2 | m | 40","reference":"Chương V, mục 1.1, quy mô gói thầu, mục II.5","requirement":"Cáp CVV 1x240mm2, 40 m"},{"item":"Vật tư lắp đặt: Cosse ép","quote":"Cosse ép Cu cỡ 240mm2 | cái | 12","reference":"Chương V, mục 1.1, quy mô gói thầu, mục II.6","requirement":"Cosse ép Cu cỡ 240mm2, 12 cái"},{"item":"Vật tư lắp đặt: Thang cáp","quote":"Thang cáp 100 x 200 | m | 7","reference":"Chương V, mục 1.1, quy mô gói thầu, mục II.7","requirement":"Thang cáp 100 x 200, 7 m"},{"item":"Hàng hóa: Tình trạng, năm sản