 xuất, đồng bộ","quote":"100%, phải đồng bộ, chưa qua sử dụng, đảm bảo theo tiêu chuẩn của nhà sản xuất, phải","reference":"Chương V, mục 1.2","requirement":"Tất cả hàng hóa, thiết bị và phụ kiện còn mới nguyên 100%, đồng bộ, chưa qua sử dụng, theo tiêu chuẩn nhà sản xuất, sản xuất từ năm 2024, kèm đầy đủ vật tư, phụ tùng"},{"item":"Hàng hóa: CO, CQ, phiếu xuất xưởng","quote":"+ Đối với hàng hóa nhập khẩu phải có giấy chứng nhận xuất xứ của hàng hóa (CO);","reference":"Chương V, mục 1.2","requirement":"Hàng nhập khẩu phải có CO và CQ; hàng sản xuất trong nước phải có phiếu xuất xưởng và giấy chứng nhận chất lượng, khi trúng thầu và được trao hợp đồng"},{"item":"Hàng hóa: Bảo hành","quote":"tối thiểu 12 tháng kể từ ngày nghiệm thu hàng hóa đưa vào vận hành","reference":"Chương V, mục 1.2","requirement":"Bảo hành theo tiêu chuẩn nhà sản xuất, tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào vận hành, không thấp hơn thời gian bảo hành tiêu chuẩn của nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:31:11.640Z"}},"IB2400602840":{"u":"2026-11-03T05:29:08.59+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT (ĐIỀU CHỈNH).pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ của động cơ và đầu phát điện; không nêu tiêu chuẩn cụ thể (ISO, IEC...) cho máy phát điện, không nêu số tháng bảo hành.","Số lượng tổ máy không được ghi rõ trong Chương V (tham chiếu Mẫu số 01A Chương IV); bảng gốc chỉ có số thứ tự hạng mục.","Theo Ghi chú cuối chương, kích thước, trọng lượng, model, nhãn hiệu chỉ mang tính tham khảo, nhà thầu được chào hàng tương đương cơ bản hoặc cao hơn.","Đã bỏ qua máy biến áp, tủ trung thế RMU, chì ống và vỏ điện đo đếm vì không phải thiết bị máy phát điện."],"result":{"keyInfo":{"bidName":"Gói thầu số 09 (cung cấp hàng hoá): Cung cấp và lắp đặt thiết bị Máy phát điện dự phòng, máy biến áp tủ trung thế.","notifyNo":"IB2400602840","generatorCapacity":"160 kVA và 800 kVA (công suất liên tục - Prime 128 kW/160 kVA và 640 kW/800 kVA; dự phòng - Standby 141 kW/176 kVA và 704 kW/880 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng, năm sản xuất","quote":"Các thiết bị mới 100%, sản xuất từ năm 2024 trở lại đây.","reference":"Chương V, mục 1.2.a","requirement":"Thiết bị mới 100%, sản xuất từ năm 2024 trở lại đây."},{"item":"Chung - CO/CQ","quote":"Hàng hóa cung cấp phải có Giấy chứng nhận xuất xứ","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa phải có Giấy chứng nhận xuất xứ (CO) và Giấy chứng nhận chất lượng (CQ) đối với hàng nhập khẩu; hàng trong nước phải có Giấy chứng nhận chất lượng và Giấy xuất xưởng."},{"item":"Chung - Tiêu chuẩn","quote":"Cam kết các thiết bị phải tuân thủ theo các tiêu chuẩn, quy chuẩn về an toàn","reference":"Chương V, mục 1.2.a","requirement":"Thiết bị phải tuân thủ các tiêu chuẩn, quy chuẩn về an toàn môi trường và người sử dụng (không nêu tiêu chuẩn cụ thể cho máy phát điện)."},{"item":"Chung - Bảo hành","quote":"Cam kết bảo hành, cung cấp hàng hóa, phụ tùng thay thế, dịch vụ sau bán","reference":"Chương V, mục 1.2.a","requirement":"Cam kết bảo hành, cung cấp hàng hóa, phụ tùng thay thế, dịch vụ sau bán hàng đảm bảo thời gian sử dụng tối thiểu nêu trong E-HSMT (văn bản này không nêu số tháng bảo hành)."},{"item":"Tổ máy 160 kVA: Năm sản xuất","quote":"Năm sản xuất: Mới 100%, sản xuất năm 2024","reference":"Chương V, mục 1.2.b, phần II, Stt 1","requirement":"Mới 100%, sản xuất năm 2024"},{"item":"Tổ máy 160 kVA: Công suất","quote":"Công suất dự phòng (Standby): 141 kW/176 kVA","reference":"Chương V, mục 1.2.b, phần II, Stt 1","requirement":"Dự phòng (Standby) 141 kW/176 kVA; liên tục (Prime) 128 kW/160 kVA"},{"item":"Tổ máy 160 kVA: Công suất liên tục","quote":"Công suất liên tục (Prime): 128 kW/160 kVA","reference":"Chương V, mục 1.2.b, phần II, Stt 1","requirement":"Công suất liên tục (Prime) 128 kW/160 kVA"},{"item":"Tổ máy 160 kVA: Hệ số công suất, điện áp, tần số","quote":"Điện áp: 230/400Volts, 3 pha, 4 dây","reference":"Chương V, mục 1.2.b, phần II, Stt 1","requirement":"Hệ số công suất 0,8; điện áp 230/400 V, 3 pha, 4 dây; tần số 50Hz, 1500 vòng/phút"},{"item":"Tổ máy 160 kVA: Tủ MCCB đầu ra","quote":"Tủ MCCB đầu ra cực ra: 400 A","reference":"Chương V, mục 1.2.b, phần II, Stt 1","requirement":"400 A"},{"item":"Tổ máy 160 kVA: Khả năng đáp ứng tải","quote":"Khả năng đáp ứng tải: Class G2","reference":"Chương V, mục 1.2.b, phần II, Stt 1","requirement":"Class G2; đáp ứng tải 1 bước trong vòng 10s: 55% tải"},{"item":"Tổ máy 160 kVA: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu 25%/50%/ 75%/100%: 9.2 L /17.4","reference":"Chương V, mục 1.2.b, phần II, Stt 1","requirement":"Tại 25%/50%/75%/100% tải: 9.2 L / 17.4 L / 25.5 L / 33.7 L"},{"item":"Tổ máy 160 kVA: Kích thước, trọng lượng (có vỏ)","quote":"Trọng lượng máy có vỏ (+ Dầu bôi trơn): 2575 kg","reference":"Chương V, mục 1.2.b, phần II, Stt 1 và Ghi chú","requirement":"3800 mm x 1200 mm x 2255 mm; 2575 kg (+ dầu bôi trơn). Chỉ mang tính tham khảo theo Ghi chú."},{"item":"Tổ máy 160 kVA: Động cơ - loại, công suất cực đại","quote":"Công suất cực đại của động cơ (kW): 152kW","reference":"Chương V, mục 1.2.b, phần II, Stt 1","requirement":"Động cơ diesel điện tử, 4 thì, turbo tăng áp, làm mát bằng quạt gió, két nước; công suất cực đại 152 kW (không nêu hãng, model, xuất xứ)"},{"item":"Tổ máy 160 kVA: Động cơ - xi lanh","quote":"Số xy-lanh / Bố trí: 6 xy lanh xếp thẳng hàng","reference":"Chương V, mục 1.2.b, phần II, Stt 1","requirement":"6 xy lanh xếp thẳng hàng; dung tích 8.071 L; đường kính xi lanh 111 x 139 mm; tỉ số nén 16.7:1"},{"item":"Tổ máy 160 kVA: Động cơ - tốc độ, điều tốc, tần số","quote":"Tốc độ vòng quay: 1500rpm","reference":"Chương V, mục 1.2.b, phần II, Stt 1","requirement":"Tốc độ 1500 rpm; điều tốc điện tử tự động theo phụ tải; biến thiên tần số trạng thái xác lập ≤ +/-0.5%"},{"item":"Tổ máy 160 kVA: Động cơ - khởi động, nhiên liệu, dung tích","quote":"Nhiên liệu sử dụng: Dầu diesel","reference":"Chương V, mục 1.2.b, phần II, Stt 1","requirement":"Khởi động động cơ điện 1 chiều 12/24 VDC, ắc-quy axít chì, dynamo sạc bình; nhiên liệu dầu diesel; dầu bôi trơn 15.5 lít; nước giải nhiệt 44 lít; lọc dầu/nhớt/gió dạng lõi giấy; tắt máy bằng tay & tự động"},{"item":"Tổ máy 160 kVA: Đầu phát điện","quote":"Hệ thống ổn định điện áp: Tự động AVR","reference":"Chương V, mục 1.2.b, phần II, Stt 1","requirement":"220/380 V, 0,8 Pf, 50Hz; kích từ đầu trục không chổi than; ổn định điện áp tự động AVR; biến thiên điện áp ± 0.5% từ không tải đến 100% tải; cấp cách điện Class H; IP 23 (không nêu hãng, model, xuất xứ)"},{"item":"Tổ máy 160 kVA: Cấp cách điện đầu phát","quote":"Cấp cách điện: Class H","reference":"Chương V, mục 1.2.b, phần II, Stt 1","requirement":"Class H"},{"item":"Tổ máy 160 kVA: Bảng điều khiển","quote":"Màng hình LCD kỹ thuật số lập trình PLC, Điện áp 3 pha.","reference":"Chương V, mục 1.2.b, phần II, Stt 1","requirement":"Màn hình LCD kỹ thuật số lập trình PLC hiển thị điện áp, dòng điện 3 pha, tần số, điện áp ắc quy, nhiệt độ, áp suất dầu, số giờ chạy, trạng thái/sự cố, kVAh, kWh; nút Reset/Run/Start/Auto, 01 nút dừng khẩn cấp, 01 đèn còi báo sự cố; bảo vệ và tự dừng khi nhiệt độ cao, áp suất nhớt thấp, vượt tốc, tần số quá thấp/cao, mực nước thấp, quá tải/ngắn mạch; báo động không nạp bình, hư khởi động"},{"item":"Tổ máy 160 kVA: Vỏ chống ồn","quote":"khi máy hoạt động ở chế độ 100% tải ≤ 75dB(A).","reference":"Chương V, mục 1.2.b, phần II, Stt 1","requirement":"Vỏ thép tấm xử lý chống rỉ, sơn bền, có cửa kính quan sát tủ điều khiển, cửa lấy gió và thoát khí nóng; độ ồn cách 7m ở 100% tải ≤ 75dB(A); hệ thống giảm chấn, giảm rung cao su (hoặc tương đương) lõi thép"},{"item":"Tổ máy 160 kVA: Bồn dầu","quote":"Thép đen sơn hoàn thiện: Dày 4mm","reference":"Chương V, mục 1.2.b, phần II, Stt 1","requirement":"Dung tích 1000 lít nằm dưới chân đế, hoạt động liên tục 8 giờ; thép đen dày 4mm; khung tăng cường V5; có ống thoát hơi, ống vô máy và hồi về, đồng hồ mức dầu, nắp tiếp dầu, van xả đáy"},{"item":"Tổ máy 160 kVA: Tủ ATS","quote":"Thông số kỹ thuật: Hệ chuyển 400A, 64WN,","reference":"Chương V, mục 1.2.b, phần II, Stt 1","requirement":"Hệ chuyển 400A, 64WN; vỏ sơn tĩnh điện kèm chân đế dày 1,5mm"},{"item":"Tổ máy 160 kVA: Phạm vi lắp đặt","quote":"Lắp đặt máy phát điện vào vị trí bằng thủ công","reference":"Chương V, mục 1.2.b, phần II, Stt 2","requirement":"Nhân công lắp đặt vào vị trí, vận hành chạy thử, hướng dẫn đào tạo chuyển giao công nghệ; lắp đặt thủ công; xe cẩu vận chuyển, máy khoan bê tông, con đội kích thủy lực + rùa"},{"item":"Tổ máy 800 kVA: Phạm vi bao gồm","quote":"vỏ đồng bộ","reference":"Chương V, mục 1.2.b, phần II, Stt 3","requirement":"Gồm vỏ đồng bộ, kiểm định độc lập (trạm biến áp 1600kVA)"},{"item":"Tổ máy 800 kVA: Năm sản xuất","quote":"Năm sản xuất: Mới 100%, sản xuất năm 2024","reference":"Chương V, mục 1.2.b, phần II, Stt 3","requirement":"Mới 100%, sản xuất năm 2024"},{"item":"Tổ máy 800 kVA: Công suất","quote":"Công suất dự phòng (Standby): 704 kW/880 kVA","reference":"Chương V, mục 1.2.b, phần II, Stt 3","requirement":"Dự phòng (Standby) 704 kW/880 kVA; liên tục (Prime) 640 kW/800 kVA"},{"item":"Tổ máy 800 kVA: Công suất liên tục","quote":"Công suất liên tục (Prime): 640 kW/800 kVA","reference":"Chương V, mục 1.2.b, phần II, Stt 3","requirement":"Công suất liên tục (Prime) 640 kW/800 kVA"},{"item":"Tổ máy 800 kVA: Hệ số công suất, điện áp, tần số","quote":"Điện áp: 230/400Volts, 3 pha, 4 dây","reference":"Chương V, mục 1.2.b, phần II, Stt 3","requirement":"Hệ số công suất 0,8; điện áp 230/400 V, 3 pha, 4 dây; tần số 50Hz, 1500 vòng/phút"},{"item":"Tổ máy 800 kVA: Tủ MCCB đầu ra","quote":"Tủ MCCB đầu ra cực ra: 1600 A","reference":"Chương V, mục 1.2.b, phần II, Stt 3","requirement":"1600 A"},{"item":"Tổ máy 800 kVA: Khả năng đáp ứng tải","quote":"Khả năng đáp ứng tải: Class G2","reference":"Chương V, mục 1.2.b, phần II, Stt 3","requirement":"Class G2; đáp ứng tải 1 bước trong vòng 10s: 55% tải"},{"item":"Tổ máy 800 kVA: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu 25%/50% /75% /100%: 50 L/ 93 L","reference":"Chương V, mục 1.2.b, phần II, Stt 3","requirement":"Tại 25%/50%/75%/100% tải: 50 L / 93 L / 127 L / 168 L"},{"item":"Tổ máy 800 kVA: Kích thước, trọng lượng (có vỏ)","quote":"Trọng lượng máy có vỏ (+ Dầu bôi trơn): 6749 kg","reference":"Chương V, mục 1.2.b, phần II, Stt 3 và Ghi chú","requirement":"5112 mm x 2000 mm x 2533 mm; 6749 kg (+ dầu bôi trơn). Chỉ mang tính tham khảo theo Ghi chú."},{"item":"Tổ máy 800 kVA: Động cơ - loại, công suất cực đại","quote":"Công suất cực đại của động cơ (kW): 790kW","reference":"Chương V, mục 1.2.b, phần II, Stt 3","requirement":"Động cơ diesel điện tử, 4 thì, turbo tăng áp, làm mát bằng quạt gió, két nước; công suất cực đại 790 kW (không nêu hãng, model, xuất xứ)"},{"item":"Tổ máy 800 kVA: Động cơ - xi lanh","quote":"Số xy-lanh/Bố trí: 12 xy lanh xếp hình chữ V","reference":"Chương V, mục 1.2.b, phần II, Stt 3","requirement":"12 xy lanh xếp hình chữ V; dung tích 21.927 L; đường kính xi lanh 128 x 142 mm; tỉ số nén 15:1"},{"item":"Tổ máy 800 kVA: Động cơ - tốc độ, điều tốc, tần số","quote":"Tốc độ vòng quay: 1500rpm","reference":"Chương V, mục 1.2.b, phần II, Stt 3","requirement":"Tốc độ 1500 rpm; điều tốc điện tử tự động theo phụ tải; biến thiên tần số trạng thái xác lập ≤ +/-0.5%"},{"item":"Tổ máy 800 kVA: Động cơ - khởi động, nhiên liệu, dung tích","quote":"Dung tích nhớt bôi trơn: 75 lít","reference":"Chương V, mục 1.2.b, phần II, Stt 3","requirement":"Khởi động động cơ điện 1 chiều 12/24 VDC, ắc-quy axít chì, dynamo sạc bình; nhiên liệu dầu diesel; dầu bôi trơn 75 lít; nước giải nhiệt 90 lít; lọc dầu/nhớt/gió dạng lõi giấy; tắt máy bằng tay & tự động"},{"item":"Tổ máy 800 kVA: Đầu phát điện","quote":"Hệ thống ổn định điện áp: Tự động AVR","reference":"Chương V, mục 1.2.b, phần II, Stt 3","requirement":"220/380 V, 0,8 Pf, 50Hz; kích từ đầu trục không chổi than; ổn định điện áp tự động AVR; biến thiên điện áp ± 0.5% từ không tải đến 100% tải; cấp cách điện Class H; IP 23 (không nêu hãng, model, xuất xứ)"},{"item":"Tổ máy 800 kVA: Cấp cách điện đầu phát","quote":"Cấp cách điện: Class H","reference":"Chương V, mục 1.2.b, phần II, Stt 3","requirement":"Class H"},{"item":"Tổ máy 800 kVA: Bảng điều khiển","quote":"Màn hình LCD kỹ thuật số lập trình PLC, Điện áp 3 pha.","reference":"Chương V, mục 1.2.b, phần II, Stt 3","requirement":"Màn hình LCD kỹ thuật số lập trình PLC hiển thị điện áp, dòng điện 3 pha, tần số, điện áp ắc quy, nhiệt độ, áp suất dầu, số giờ chạy, trạng thái/sự cố, kVAh, kWh; nút Reset/Run/Start/Auto, 01 nút dừng khẩn cấp, 01 đèn còi báo sự cố; bảo vệ và tự dừng khi nhiệt độ cao, áp suất nhớt thấp, vượt tốc, tần số quá thấp/cao, mực nước thấp, quá tải/ngắn mạch; báo động không nạp bình, hư khởi động"},{"item":"Tổ máy 800 kVA: Vỏ chống ồn","quote":"Độ ồn cách xa 7m khi máy hoạt động ở chế độ 100%","reference":"Chương V, mục 1.2.b, phần II, Stt 3","requirement":"Vỏ thép tấm xử lý chống rỉ, sơn bền, có cửa kính quan sát tủ điều khiển, cửa lấy gió và thoát khí nóng; độ ồn cách 7m ở 100% tải ≤ 75dB(A); hệ thống giảm chấn, giảm rung cao su (hoặc tương đương) lõi thép"},{"item":"Tổ máy 800 kVA: Bồn dầu","quote":"Thép đen sơn hoàn thiện: Dày 4mm","reference":"Chương V, mục 1.2.b, phần II, Stt 3","requirement":"Dung tích 2000 lít nằm dưới chân đế, hoạt động liên tục 8 giờ; thép đen dày 4mm; khung tăng cường V5; có ống thoát hơi, ống vô máy và hồi về, đồng hồ mức dầu, nắp tiếp dầu, van xả đáy"},{"item":"Tổ máy 800 kVA: Tủ ATS","quote":"Thông số kỹ thuật: Hệ chuyển 1600A, 616WN","reference":"Chương V, mục 1.2.b, phần II, Stt 3","requirement":"Hệ chuyển 1600A, 616WN; vỏ sơn tĩnh điện kèm chân đế dày 1,5mm"},{"item":"Tổ máy 800 kVA: Phạm vi lắp đặt","quote":"Lắp đặt máy phát điện vào vị trí bằng thủ công","reference":"Chương V, mục 1.2.b, phần II, Stt 4","requirement":"Nhân công lắp đặt vào vị trí, vận hành chạy thử, hướng dẫn đào tạo chuyển giao công nghệ; lắp đặt thủ công; xe cẩu vận chuyển, máy khoan bê tông, con đội kích thủy lực + rùa"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:29:07.524Z"}},"IB2400606080":{"u":"2026-11-03T05:32:07.476+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 20241225_1977_Bao cao lap E HSMT may phat dien.pdf, E08_Chuong V_E HSMT MPD_20241231_V7_Fin.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét có lỗi nhận dạng chữ (OCR). Một số trích dẫn cắt theo dòng của văn bản nên có thể dừng giữa câu.","Chương V không nêu hãng, model, xuất xứ, CO/CQ của động cơ, đầu phát, bộ điều khiển hay tủ ATS; không nêu cáp.","Bản vẽ bố trí có ghi nhãn '40KVA' ở vị trí máy phát điện hiện hữu, khác với máy mới 50KVA; thông tin này không dùng làm thông số.","Thời gian bảo hành lấy từ Báo cáo lập E-HSMT, không phải từ Chương V."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện 50KVA và ATS","notifyNo":"IB2400606080","generatorCapacity":"1 x 50 kVA, công suất chính (Prime) ≥ 40kW/50kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Máy phát điện 3 pha 50KVA","quote":"Máy phát điện 3 pha; 50KVA | Chiếc | 1","reference":"Chương V, mục 1.a, bảng quy mô gói thầu","requirement":"Cung cấp và lắp đặt 01 máy phát điện 3 pha 50KVA, số lượng 1 chiếc, tại Trạm Viễn thông Lao Bảo"},{"item":"Phạm vi - Tủ ATS 3P/200A","quote":"Tủ ATS 3P/200A | Tủ | 1","reference":"Chương V, mục 1.a, bảng quy mô gói thầu","requirement":"Cung cấp và lắp đặt 01 tủ ATS 3P/200A, số lượng 1 tủ"},{"item":"Máy phát điện 50KVA - Tổ máy: Chủng loại","quote":"Loại máy phát điện 3 pha, điện áp 220/380V,","reference":"Chương V, mục 1.b, A.I.1","requirement":"Máy phát điện 3 pha, điện áp 220/380V, tần số 50Hz, dùng nhiên liệu dầu diesel, có vỏ máy (vỏ cách âm, giảm ồn) và bồn nhiên liệu gắn liền với khung máy"},{"item":"Máy phát điện 50KVA - Tổ máy: Năm sản xuất","quote":"- Sản xuất từ 2024 về sau.","reference":"Chương V, mục 1.b, A.I.2","requirement":"Sản xuất từ 2024 về sau"},{"item":"Máy phát điện 50KVA - Tổ máy: Tình trạng, lập trình","quote":"- Tất cả các thành phần, phụ kiện của tổ máy","reference":"Chương V, mục 1.b, A.I.2","requirement":"Tất cả thành phần, phụ kiện của tổ máy phải mới 100% và được nhà sản xuất tổ máy lập trình, cài đặt các thông số hoạt động cơ bản trước khi xuất xưởng"},{"item":"Máy phát điện 50KVA - Tổ máy: Tính đồng bộ","quote":"- Các thành phần chính là động cơ và đầu phát","reference":"Chương V, mục 1.b, A.I.2","requirement":"Các thành phần chính là động cơ và đầu phát được sản xuất đồng bộ bởi 01 nhà sản xuất"},{"item":"Máy phát điện 50KVA - Tổ máy: Thoát khí nóng, khói","quote":"- Có hộp dẫn thoát khi nóng, khói từ máy ra","reference":"Chương V, mục 1.b, A.I.2","requirement":"Có hộp dẫn thoát khí nóng, khói từ máy ra ngoài phòng máy phát điện"},{"item":"Máy phát điện 50KVA - Tổ máy: Tài liệu kỹ thuật","quote":"- Tài liệu kỹ thuật của tổ máy phát điện do nhà","reference":"Chương V, mục 1.b, A.I.2","requirement":"Tài liệu kỹ thuật do nhà sản xuất tổ máy công bố trên website và cung cấp, chỉ rõ kiểu loại (model) của động cơ, đầu phát điện, bộ điều khiển"},{"item":"Máy phát điện 50KVA - Tổ máy: Công suất chính","quote":"≥ 40kW/50kVA","reference":"Chương V, mục 1.b, A.I.3","requirement":"Công suất chính/thiết kế định mức (Prime Rated Power - PRP) ≥ 40kW/50kVA"},{"item":"Máy phát điện 50KVA - Tổ máy: Điện áp định mức","quote":"220/380V AC hoặc 230/400V AC (cho phép","reference":"Chương V, mục 1.b, A.I.4","requirement":"220/380V AC hoặc 230/400V AC (cho phép cài đặt 220/380V AC)"},{"item":"Máy phát điện 50KVA - Tổ máy: Tần số định mức","quote":"Tần số định mức | 50 Hz","reference":"Chương V, mục 1.b, A.I.5","requirement":"50 Hz"},{"item":"Máy phát điện 50KVA - Tổ máy: Hệ số công suất","quote":"Hệ số công suất (cos) | ≥ 0.8","reference":"Chương V, mục 1.b, A.I.6","requirement":"cos ≥ 0.8"},{"item":"Máy phát điện 50KVA - Tổ máy: Khả năng điều chỉnh điện áp","quote":"Khả năng điều chỉnh điện áp | ≤  1.0 %","reference":"Chương V, mục 1.b, A.I.7","requirement":"≤ 1.0 %"},{"item":"Máy phát điện 50KVA - Tổ máy: Khả năng điều chỉnh tần số","quote":"Khả năng điều chỉnh tần số | ≤  0.5 %","reference":"Chương V, mục 1.b, A.I.8","requirement":"≤ 0.5 %"},{"item":"Máy phát điện 50KVA - Tổ máy: Tiêu hao nhiên liệu tải 50%","quote":"50% công suất thiết kế định mức ≤ 8 lít/giờ","reference":"Chương V, mục 1.b, A.I.9","requirement":"≤ 8 lít/giờ ở mức tải 50% công suất thiết kế định mức"},{"item":"Máy phát điện 50KVA - Tổ máy: Tiêu hao nhiên liệu tải 75%","quote":"75% công suất thiết kế định mức ≤ 11 lít/giờ","reference":"Chương V, mục 1.b, A.I.10","requirement":"≤ 11 lít/giờ ở mức tải 75% công suất thiết kế định mức"},{"item":"Máy phát điện 50KVA - Tổ máy: Tiêu hao nhiên liệu tải 100%","quote":"100% công suất thiết kế định mức ≤ 15 lít/giờ","reference":"Chương V, mục 1.b, A.I.11","requirement":"≤ 15 lít/giờ ở mức tải 100% công suất thiết kế định mức"},{"item":"Máy phát điện 50KVA - Tổ máy: Khả năng quá tải","quote":"Cho phép cung cấp vượt công suất định mức","reference":"Chương V, mục 1.b, A.I.12","requirement":"Cho phép cung cấp vượt công suất định mức 10% theo tiêu chuẩn ISO 3046 hoặc tương đương (trong vòng 1 giờ/chu kỳ hoạt động 12 giờ)"},{"item":"Máy phát điện 50KVA - Tổ máy: Phụ kiện kèm theo","quote":"Ắc-quy khởi động, bộ nạp ắc-quy, CB bảo vệ","reference":"Chương V, mục 1.b, A.I.13","requirement":"Ắc-quy khởi động, bộ nạp ắc-quy, CB bảo vệ đầu cực máy phát điện, bộ dụng cụ sửa chữa cơ bản, …"},{"item":"Máy phát điện 50KVA - Tổ máy: Tiêu chuẩn, chứng nhận","quote":"Đáp ứng các tiêu chuẩn TCVN 9729, ISO","reference":"Chương V, mục 1.b, A.I.14","requirement":"Đáp ứng các tiêu chuẩn TCVN 9729, ISO 8528, ISO 3046 hoặc tương đương"},{"item":"Máy phát điện 50KVA - Động cơ: Chủng loại","quote":"Động cơ sử dụng nhiên liệu dầu diesel, 4 thì.","reference":"Chương V, mục 1.b, A.II.1","requirement":"Động cơ sử dụng nhiên liệu dầu diesel, 4 thì"},{"item":"Máy phát điện 50KVA - Động cơ: Công suất đầu ra","quote":"≥ 55kW","reference":"Chương V, mục 1.b, A.II.2","requirement":"≥ 55kW (tương ứng với công suất thiết kế định mức của tổ máy phát điện)"},{"item":"Máy phát điện 50KVA - Động cơ: Tốc độ định mức","quote":"Tốc độ định mức | 1500 vòng/phút","reference":"Chương V, mục 1.b, A.II.3","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 50KVA - Động cơ: Kiểu điều tốc","quote":"Kiểu điều tốc | Điện tử.","reference":"Chương V, mục 1.b, A.II.4","requirement":"Điện tử"},{"item":"Máy phát điện 50KVA - Động cơ: Kiểu hút nạp khí","quote":"Tăng áp bằng turbo charger và làm mát khí","reference":"Chương V, mục 1.b, A.II.5","requirement":"Tăng áp bằng turbo charger và làm mát khí nạp"},{"item":"Máy phát điện 50KVA - Động cơ: Hệ thống làm mát","quote":"Bằng két nước làm mát kết hợp với quạt gió.","reference":"Chương V, mục 1.b, A.II.6","requirement":"Bằng két nước làm mát kết hợp với quạt gió"},{"item":"Máy phát điện 50KVA - Động cơ: Hệ thống khởi động","quote":"Hệ thống khởi động | Bằng điện.","reference":"Chương V, mục 1.b, A.II.7","requirement":"Bằng điện"},{"item":"Máy phát điện 50KVA - Động cơ: Ống xả thoát khói","quote":"Có kết cấu giảm thanh (tiêu âm).","reference":"Chương V, mục 1.b, A.II.8","requirement":"Có kết cấu giảm thanh (tiêu âm)"},{"item":"Máy phát điện 50KVA - Động cơ: Nhiệt độ tối đa nước làm mát (top tank)","quote":null,"reference":"Chương V, mục 1.b, A.II.9","unverified":true,"requirement":"Chế độ dự phòng (Standby) ≥ 104C; chế độ liên tục (Prime) ≥ 100C"},{"item":"Máy phát điện 50KVA - Đầu phát điện: Chủng loại","quote":"Xoay chiều, không chổi than, 03 pha, 04 dây.","reference":"Chương V, mục 1.b, A.III.1","requirement":"Xoay chiều, không chổi than, 03 pha, 04 dây"},{"item":"Máy phát điện 50KVA - Đầu phát điện: Điện áp, tần số","quote":"Tần số định mức | 50Hz","reference":"Chương V, mục 1.b, A.III.2-3","requirement":"220/380V AC hoặc 230/400V AC (cho phép cài đặt 220/380V AC); tần số định mức 50Hz"},{"item":"Máy phát điện 50KVA - Đầu phát điện: Công suất","quote":"Công suất | ≥ 50kVA","reference":"Chương V, mục 1.b, A.III.4","requirement":"≥ 50kVA"},{"item":"Máy phát điện 50KVA - Đầu phát điện: Hệ số công suất","quote":"Hệ số công suất (cos) | ≥ 0.8","reference":"Chương V, mục 1.b, A.III.5","requirement":"cos ≥ 0.8"},{"item":"Máy phát điện 50KVA - Đầu phát điện: Kiểu kích từ","quote":"Kiểu kích từ | Tự kích từ","reference":"Chương V, mục 1.b, A.III.6","requirement":"Tự kích từ"},{"item":"Máy phát điện 50KVA - Đầu phát điện: Bộ điều chỉnh điện áp (AVR)","quote":"Điều chỉnh điện áp tự động (điện tử).","reference":"Chương V, mục 1.b, A.III.7","requirement":"Điều chỉnh điện áp tự động (điện tử)"},{"item":"Máy phát điện 50KVA - Đầu phát điện: Cấp cách điện","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.b, A.III.8","requirement":"Tối thiểu cấp H"},{"item":"Máy phát điện 50KVA - Đầu phát điện: Cấp bảo vệ","quote":"Tối thiểu IP23","reference":"Chương V, mục 1.b, A.III.9","requirement":"Tối thiểu IP23"},{"item":"Máy phát điện 50KVA - Bộ điều khiển: Kiểu loại","quote":"Bộ điều khiển sử dụng công nghệ vi xử lý.","reference":"Chương V, mục 1.b, A.IV.1","requirement":"Bộ điều khiển sử dụng công nghệ vi xử lý"},{"item":"Máy phát điện 50KVA - Bộ điều khiển: Giao diện","quote":"Có màn hình hiển thị LCD hay LED.","reference":"Chương V, mục 1.b, A.IV.2","requirement":"Có màn hình hiển thị LCD hay LED; có chỉ báo chế độ, trạng thái hoạt động; có tùy chọn tiếng Anh và các biểu tượng thông dụng; có phím/nút ấn chức năng chọn chế độ, điều khiển, truy cập dữ liệu, cài đặt thông số; có chế độ tiết kiệm năng lượng (Power save mode)"},{"item":"Máy phát điện 50KVA - Bộ điều khiển: Kết nối truyền thông","quote":"Có cổng kết nối với bộ ATS để thực hiện điều","reference":"Chương V, mục 1.b, A.IV.3","requirement":"Có cổng kết nối với máy tính, dùng phần mềm chuyên dụng để cài đặt, giám sát thông số; có cổng kết nối với bộ ATS để điều khiển khởi động, dừng tổ máy phát điện"},{"item":"Máy phát điện 50KVA - Bộ điều khiển: Chức năng điều khiển","quote":"- Có các chế độ hoạt động: Tự động - Nhân","reference":"Chương V, mục 1.b, A.IV.4","requirement":"Có các chế độ Tự động - Nhân công - Tắt (Auto - Manual - Stop hoặc tương đương); điều khiển khởi động, dừng máy tại chỗ và từ xa; dừng khẩn cấp tại chỗ (có nút dừng khẩn cấp) và từ xa; cho phép cài đặt thời gian trễ khi khởi động, dừng máy"},{"item":"Máy phát điện 50KVA - Bộ điều khiển: Đo lường, hiển thị","quote":"Có chức năng đo lường, hiển thị các thông số","reference":"Chương V, mục 1.b, A.IV.5","requirement":"Đo và hiển thị: điện áp tổ máy (pha hoặc dây), tần số/tốc độ động cơ, dòng điện tải/công suất tải, áp suất dầu nhớt bôi trơn, nhiệt độ động cơ/nước làm mát, điện áp ắc-quy khởi động, số giờ chạy"},{"item":"Máy phát điện 50KVA - Bộ điều khiển: Giám sát, cảnh báo, bảo vệ","quote":"Có chức năng cảnh báo, tự động bảo vệ tổ","reference":"Chương V, mục 1.b, A.IV.6","requirement":"Cảnh báo, tự động bảo vệ khi: điện áp cao/thấp, tần số cao/thấp, tốc độ động cơ cao/thấp, áp suất dầu nhớt thấp, nhiệt độ nước làm mát/động cơ cao, điện áp ắc-quy cao/thấp, quá tải, ngắn mạch, lỗi khởi động; hiển thị, chỉ báo trạng thái, cảnh báo, sự cố; lưu lại sự kiện, cảnh báo, số giờ chạy máy"},{"item":"Máy phát điện 50KVA - Vỏ máy: Thiết kế","quote":"Cách âm, giảm ồn, được sơn tĩnh điện, có thể","reference":"Chương V, mục 1.b, A.V.1","requirement":"Cách âm, giảm ồn, sơn tĩnh điện, có thể hoạt động ngoài trời"},{"item":"Máy phát điện 50KVA - Vỏ máy: Cấu tạo","quote":"Vỏ máy gắn liền với chân đế, có các móc treo","reference":"Chương V, mục 1.b, A.V.2","requirement":"Vỏ máy gắn liền với chân đế, có các móc treo giúp cẩu và vận chuyển toàn bộ hệ thống dễ dàng và an toàn"},{"item":"Máy phát điện 50KVA - Vỏ máy: Độ ồn","quote":"≤ 75 dBA (đo tại khoảng cách 7m, mức tải","reference":"Chương V, mục 1.b, A.V.3","requirement":"≤ 75 dBA (đo tại khoảng cách 7m, mức tải 75% công suất định mức, không gian mở)"},{"item":"Máy phát điện 50KVA - Vỏ máy: Khả năng đáp ứng tải","quote":"Kết cấu vỏ máy cho phép tổ máy phát điện đạt","reference":"Chương V, mục 1.b, A.V.4","requirement":"Kết cấu vỏ máy cho phép tổ máy phát điện đạt 100% công suất định mức"},{"item":"Máy phát điện 50KVA - Vỏ máy: Cấp bảo vệ","quote":"Tối thiểu IP 23.","reference":"Chương V, mục 1.b, A.V.5","requirement":"Tối thiểu IP 23"},{"item":"Máy phát điện 50KVA - Bồn nhiên liệu: Dung tích","quote":"Dung tích bình nhiên liệu đảm bảo máy chạy","reference":"Chương V, mục 1.b, A.VI.1","requirement":"Bồn nhiên liệu gắn liền khung máy; dung tích đảm bảo máy chạy tối thiểu 07 giờ ở mức 75% tải"},{"item":"Máy phát điện 50KVA - Bồn nhiên liệu: Chỉ báo mức","quote":"Có chỉ báo mức nhiên liệu.","reference":"Chương V, mục 1.b, A.VI.2","requirement":"Có chỉ báo mức nhiên liệu"},{"item":"Tủ ATS 3P/200A: Chức năng, tình trạng, đồng bộ","quote":"- Mới 100%.","reference":"Chương V, mục 1.b, B.1","requirement":"Dùng để chuyển nguồn điện tự động; mới 100%; thiết bị chuyển mạch và bộ điều khiển được sản xuất, lắp đặt đồng bộ, hoàn chỉnh trước khi xuất xưởng"},{"item":"Tủ ATS 3P/200A: Điện áp làm việc","quote":"Điện áp làm việc | 220/380V AC","reference":"Chương V, mục 1.b, B.2","requirement":"220/380V AC"},{"item":"Tủ ATS 3P/200A: Tần số làm việc","quote":"Tần số làm việc | 50 Hz","reference":"Chương V, mục 1.b, B.3","requirement":"50 Hz"},{"item":"Tủ ATS 3P/200A: Dòng điện định mức","quote":"Dòng điện định mức | ≥ 200 A","reference":"Chương V, mục 1.b, B.4","requirement":"≥ 200 A"},{"item":"Tủ ATS 3P/200A: Số pha, cực","quote":"Số pha, cực | 03 pha, 04 cực.","reference":"Chương V, mục 1.b, B.5","requirement":"03 pha, 04 cực"},{"item":"Tủ ATS 3P/200A: Điện áp cách điện định mức","quote":"Điện áp cách điện định mức | ≥ 660V","reference":"Chương V, mục 1.b, B.6","requirement":"≥ 660V"},{"item":"Tủ ATS 3P/200A: Các tính năng chính","quote":"- Giám sát nguồn điện lưới và máy phát điện","reference":"Chương V, mục 1.b, B.7","requirement":"Giám sát nguồn điện lưới và máy phát điện dự phòng; có LED chỉ báo tình trạng nguồn lưới, nguồn máy phát và trạng thái kết nối (vị trí chuyển mạch); phát tín hiệu điều khiển khởi động/dừng máy phát và chuyển tải từ lưới sang máy phát dự phòng và ngược lại; có chế độ hoạt động Tự động - Nhân công"},{"item":"Phạm vi lắp đặt: Bản vẽ và địa điểm","quote":"2. Bản vẽ: 01 bản vẽ bố trí máy phát điện và tủ ATS mới tại trạm Viễn thông Lao","reference":"Chương V, mục 2","requirement":"01 bản vẽ bố trí máy phát điện và tủ ATS mới tại trạm Viễn thông Lao Bảo"},{"item":"Máy phát điện và ATS: Kiểm tra và thử nghiệm","quote":"- Chạy thử tải qua tải giả trong vòng 06 giờ ở các chế độ không tải, có tải với 50%,","reference":"Chương V, mục 3","requirement":"Chạy thử tải qua tải giả trong vòng 06 giờ ở các chế độ không tải, có tải 50%, 75%, 100% và quá tải công suất thiết kế định mức để đánh giá đáp ứng yêu cầu kỹ thuật đối với máy phát điện và tủ ATS (ở chế độ Auto và manual)"},{"item":"Máy phát điện và ATS: Thời gian bảo hành","quote":null,"reference":"Báo cáo lập E-HSMT, mục II.1.a (không nằm trong Chương V)","unverified":true,"requirement":"Tối thiểu 24 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:32:06.910Z"}},"IB2400607862":{"u":"2026-11-03T05:31:58.021+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ của động cơ và đầu phát riêng; chỉ nêu NSX Hyundai cho cả tổ máy.","Không nêu thông số định mức (A, cực) của ATS ngoài 100A; không nêu năm sản xuất.","Văn bản PDF bị ngắt dòng ở bảng, một số dòng quote trong mục thử nghiệm máy phát bị cắt giữa câu do ngắt bảng."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện dự phòng cho phòng máy chủ của Tổng Công ty","notifyNo":"IB2400607862","generatorCapacity":"30 kVA/24 kW liên tục; 33 kVA/26.4 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện DHY34KSE: Số lượng","quote":"Máy phát điện DHY34KSE","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"01 bộ máy phát điện DHY34KSE"},{"item":"Máy phát điện DHY34KSE: Công suất liên tục","quote":"Công suất liên tục: 30kVA/ 24kW","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Công suất liên tục: 30kVA/ 24kW"},{"item":"Máy phát điện DHY34KSE: Công suất dự phòng","quote":"Công suất dự phòng: 33kVA/ 26.4kW","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Công suất dự phòng: 33kVA/ 26.4kW"},{"item":"Máy phát điện DHY34KSE: Hệ số công suất","quote":"Hệ số công suất (Cosφ): 0,8","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Hệ số công suất (Cosφ): 0,8"},{"item":"Máy phát điện DHY34KSE: Nhiên liệu","quote":"Nhiên liệu: Diesel","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Nhiên liệu: Diesel"},{"item":"Máy phát điện DHY34KSE: Tần số, điện áp","quote":"Tần số: 50Hz, Điện áp: 400/230V","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Tần số: 50Hz, Điện áp: 400/230V"},{"item":"Máy phát điện DHY34KSE: Dòng điện định mức","quote":"Dòng điện định mức: 47,6A","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Dòng điện định mức: 47,6A"},{"item":"Máy phát điện DHY34KSE: Cổng kết nối ATS","quote":"Cổng kết nối ATS: Có","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Cổng kết nối ATS: Có"},{"item":"Máy phát điện DHY34KSE: Ắc quy","quote":"Ắc quy: Bao gồm","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Ắc quy: Bao gồm"},{"item":"Máy phát điện DHY34KSE: Bình nhiên liệu","quote":"Dung tích bình nhiên liệu: 75L","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Dung tích bình nhiên liệu: 75L"},{"item":"Máy phát điện DHY34KSE: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu (100% CS): 8.76Lít/ Giờ","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Tiêu hao nhiên liệu (100% CS): 8.76Lít/ Giờ"},{"item":"Máy phát điện DHY34KSE: Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn: 8.0 Lít","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Dung tích dầu bôi trơn: 8.0 Lít"},{"item":"Máy phát điện DHY34KSE: Khởi động","quote":"Khởi động: Đề điện","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Khởi động: Đề điện"},{"item":"Máy phát điện DHY34KSE: Động cơ - tốc độ","quote":"Tốc độ Động cơ: 1.500 Vòng/Phút","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Tốc độ động cơ: 1.500 Vòng/Phút"},{"item":"Máy phát điện DHY34KSE: Động cơ - số xi lanh","quote":"Số xi lanh: 4 Xilanh","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Số xi lanh: 4 xi lanh"},{"item":"Máy phát điện DHY34KSE: Đầu phát - cấp cách điện, cấp bảo vệ","quote":"Cấp cách điện: H, Cấp bảo vệ: IP 23","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Cấp cách điện: H, cấp bảo vệ: IP 23"},{"item":"Máy phát điện DHY34KSE: Đầu phát - điều chỉnh điện áp","quote":"Điều chỉnh điện áp: AVR","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Điều chỉnh điện áp: AVR"},{"item":"Máy phát điện DHY34KSE: Kích thước","quote":"Kích thước L×W×H: 2100 x 900 x 1400mm","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Kích thước L×W×H: 2100 x 900 x 1400mm"},{"item":"Máy phát điện DHY34KSE: Trọng lượng","quote":"Trọng lượng: 900Kg","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Trọng lượng: 900Kg"},{"item":"Máy phát điện DHY34KSE: Bộ điều khiển","quote":"Bảng điều khiển: COMAP/ DEEPSEA","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Bảng điều khiển: COMAP/ DEEPSEA"},{"item":"Máy phát điện DHY34KSE: Vỏ cách âm","quote":"Bao gồm: Vỏ cách âm","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Bao gồm vỏ cách âm"},{"item":"Máy phát điện DHY34KSE: Độ ồn","quote":"Độ ồn: 68 dB","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Độ ồn: 68 dB"},{"item":"Máy phát điện DHY34KSE: Tiêu chuẩn","quote":"Tiêu chuẩn: ISO3046, ISO8525, ISO 9001-2008","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Tiêu chuẩn: ISO3046, ISO8525, ISO 9001-2008"},{"item":"Máy phát điện DHY34KSE: Nhà sản xuất","quote":"NSX: Hyundai","reference":"Chương V, mục 1.2, phần I, mục 1","requirement":"Nhà sản xuất: Hyundai, hoặc tương đương"},{"item":"Tủ ATS 100A","quote":"Tủ ATS 100A | Cái | 1","reference":"Chương V, mục 1.2, phần I, mục 2","requirement":"01 cái tủ ATS 100A"},{"item":"Cáp","quote":"Cáp 3x16 + 10 Cu/XLPE/PVC | Mét | 100","reference":"Chương V, mục 1.2, phần I, mục 3","requirement":"Cáp 3x16 + 10 Cu/XLPE/PVC, số lượng 100 mét"},{"item":"Dịch vụ lắp đặt: Vận chuyển, cẩu máy","quote":"Vận chuyển, cẩu máy đến địa điểm lắp đặt vào vị trí (Tầng 4 văn phòng\ntòa nhà Sala);","reference":"Chương V, mục 1.2, phần II, mục 1","requirement":"Vận chuyển, cẩu máy đến địa điểm lắp đặt vào vị trí (Tầng 4 văn phòng tòa nhà Sala)"},{"item":"Dịch vụ lắp đặt: Lắp đặt, đấu nối","quote":"Lắp đặt, đi dây cáp, đấu nối hoàn thiện hệ thống máy phát điện và tủ\nđiều khiển ATS;","reference":"Chương V, mục 1.2, phần II, mục 1","requirement":"Lắp đặt, đi dây cáp, đấu nối hoàn thiện hệ thống máy phát điện và tủ điều khiển ATS"},{"item":"Dịch vụ lắp đặt: Thử nghiệm máy phát","quote":"Thử nghiệm máy phát: chạy không tải và có tải máy phát điện; thử","reference":"Chương V, mục 1.2, phần II, mục 1","requirement":"Thử nghiệm máy phát: chạy không tải và có tải; thử nghiệm các chức năng bảo vệ máy phát"},{"item":"Dịch vụ lắp đặt: Thử nghiệm hệ thống ATS","quote":"Thử nghiệm hệ thống ATS: chuyển đổi hệ thống ATS bằng chế độ\nManual/ Auto khi mất nguồn điện lưới (bao gồm Máy phát chính tòa nhà\nvăn phòng Sala);","reference":"Chương V, mục 1.2, phần II, mục 1","requirement":"Chuyển đổi hệ thống ATS bằng chế độ Manual/Auto khi mất nguồn điện lưới (bao gồm máy phát chính tòa nhà văn phòng Sala)"},{"item":"Dịch vụ lắp đặt: Tài liệu bàn giao","quote":"Cung cấp hướng dẫn sử dụng, O&M nhà sản suất; bản vẽ sơ đồ đơn\ntuyến hệ thống máy phát điện dự phòng, sơ đồ mạch nhị thứ tủ điều khiển\nATS; bản cài đặt thông số bộ điều khiển ATS;","reference":"Chương V, mục 1.2, phần II, mục 1","requirement":"Cung cấp hướng dẫn sử dụng, O&M nhà sản xuất; bản vẽ sơ đồ đơn tuyến hệ thống máy phát điện dự phòng, sơ đồ mạch nhị thứ tủ điều khiển ATS; bản cài đặt thông số bộ điều khiển ATS"},{"item":"Dịch vụ lắp đặt: Dầu diesel chạy thử, cáp điều khiển","quote":"Cung cấp dầu diesel chạy thử và cáp điều khiển cho tủ ATS.","reference":"Chương V, mục 1.2, phần II, mục 1","requirement":"Cung cấp dầu diesel chạy thử và cáp điều khiển cho tủ ATS"},{"item":"Hàng hóa tương đương","quote":"Nhà thầu có thể\nchào đúng loại hoặc tương đương hoặc tốt hơn loại yêu cầu nhưng phải đảm bảo phù\nhợp với yêu cầu sử dụng của Bên mời thầu.","reference":"Chương V, mục 1.2, Ghi chú","requirement":"Được chào đúng loại, tương đương hoặc tốt hơn, phải phù hợp yêu cầu sử dụng; kèm tài liệu kỹ thuật, chứng chỉ cần thiết và bảng phân tích đặc tính kỹ thuật tương đương"},{"item":"Tình trạng hàng hóa","quote":"Hàng mới 100% theo tiêu chuẩn kỹ thuật của Nhà sản xuất.","reference":"Chương V, mục 1.3.1","requirement":"Hàng mới 100% theo tiêu chuẩn kỹ thuật của nhà sản xuất"},{"item":"Thử nghiệm khi giao hàng","quote":"Đảm bảo hàng hóa đã được thử nghiệm đạt yêu cầu kỹ thuật khi giao hàng cho\nBên mời thầu - áp dụng đối với mục 1, 2.","reference":"Chương V, mục 1.3.1","requirement":"Hàng hóa đã được thử nghiệm đạt yêu cầu kỹ thuật khi giao hàng, áp dụng đối với mục 1, 2"},{"item":"Xuất xứ hàng hóa","quote":"Nhà thầu chào hàng hóa phải có nguồn gốc xuất xứ rõ ràng.","reference":"Chương V, mục 1.3.2","requirement":"Hàng hóa phải có nguồn gốc xuất xứ rõ ràng (quốc gia, nhóm nước hoặc vùng lãnh thổ); nêu rõ model và nhà sản xuất"},{"item":"Chứng chỉ xuất xứ (CO)","quote":"Chứng chỉ xuất xứ do cơ quan có thẩm quyền nước sản xuất/xuất khẩu cấp nếu là\nhàng nhập khẩu:","reference":"Chương V, mục 1.3.2","requirement":"Chứng chỉ xuất xứ do cơ quan có thẩm quyền nước sản xuất/xuất khẩu cấp nếu là hàng nhập khẩu"},{"item":"Chứng chỉ chất lượng (CQ)","quote":"Chứng chỉ chất lượng (hoặc chứng chỉ khác có giá trị tương đương) do Nhà sản\nxuất/Văn phòng đại diện của Nhà sản xuất cấp:","reference":"Chương V, mục 1.3.2","requirement":"Chứng chỉ chất lượng (hoặc tương đương) do nhà sản xuất/văn phòng đại diện của nhà sản xuất cấp"},{"item":"Thử nghiệm xuất xưởng (FAT)","quote":"Thử nghiệm xuất xưởng (FAT): Bản gốc - áp dụng đối với mục 1, 2.","reference":"Chương V, mục 1.3.2","requirement":"Thử nghiệm xuất xưởng (FAT), bản gốc, áp dụng đối với mục 1, 2"},{"item":"Bảo hành phần vật tư","quote":"Phần vật tư: Tối thiểu 12 tháng kể từ ngày có Biên bản nghiệm thu hàng hóa đạt\nyêu cầu.","reference":"Chương V, mục 1.3.3","requirement":"Tối thiểu 12 tháng kể từ ngày có biên bản nghiệm thu hàng hóa đạt yêu cầu"},{"item":"Bảo hành phần dịch vụ","quote":"Phần dịch vụ: Tối thiểu 12 tháng kể từ ngày có Biên bản nghiệm thu hoàn tất công\nviệc.","reference":"Chương V, mục 1.3.3","requirement":"Tối thiểu 12 tháng kể từ ngày có biên bản nghiệm thu hoàn tất công việc"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:31:57.653Z"}},"IB2400614433":{"u":"2026-11-03T04:57:58.356+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 26122024 Phu luc ban giao hang hoa.docx), chưa phân tích cả HSMT.","Tệp này là Phụ lục hợp đồng (bảng giá và địa điểm bàn giao), không phải nội dung Chương V đầy đủ. Văn bản chỉ nêu loại nhiên liệu, công suất KVA, số pha và số lượng.","Văn bản không nêu động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, độ ồn, bình nhiên liệu, ATS, cáp, phạm vi lắp đặt, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn.","Một số dòng ghi công suất dạng '10KVA' hoặc '12KVA' (không có dấu cách) và thứ tự 'chạy xăng/chạy dầu' khác nhau giữa các dòng; các mục trên đã gộp theo cùng loại, công suất và số pha.","Các mục gộp được tính lại từ bảng; tổng chạy dầu là 38 chiếc, chạy xăng là 14 chiếc, cộng 52 chiếc khớp với dòng Tổng cộng."],"result":{"keyInfo":{"bidName":"Mua máy phát điện cho VCB","notifyNo":"IB2400614433","generatorCapacity":"52 chiếc máy phát điện, công suất từ 10 KVA đến 250 KVA (chạy dầu và chạy xăng, 1 pha và 3 pha); văn bản không nêu công suất liên tục (prime) hay dự phòng (standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng số lượng","quote":"Tổng cộng\n52 chiếc","reference":"Phụ lục 2 - Địa điểm bàn giao hàng hóa, dòng Tổng cộng","requirement":"Tổng cộng 52 chiếc máy phát điện, bàn giao cho các chi nhánh. Danh sách phân bổ có thể được VCB điều chỉnh theo thực tế khi triển khai hợp đồng."},{"item":"Máy chạy dầu 10 KVA, 3 pha","quote":"Máy phát điện chạy dầu 10 KVA, 3 pha","reference":"Phụ lục 2, STT 9 và 10","requirement":"9 chiếc: Ninh Bình 1 chiếc, Hải Dương 8 chiếc."},{"item":"Máy chạy dầu 13 KVA, 3 pha","quote":"Máy phát điện chạy dầu 13 KVA, 3 pha","reference":"Phụ lục 2, STT 5 và 6","requirement":"2 chiếc: Bắc Bình Dương 1 chiếc, Tân Định 1 chiếc."},{"item":"Máy chạy dầu 15 KVA, 1 pha","quote":"Máy phát điện chạy dầu 15 KVA, 1 pha","reference":"Phụ lục 2, STT 1","requirement":"1 chiếc: Phú Yên."},{"item":"Máy chạy dầu 15 KVA, 3 pha","quote":"Máy phát điện chạy dầu 15 KVA, 3 pha","reference":"Phụ lục 2, STT 7","requirement":"2 chiếc: Tân Định."},{"item":"Máy chạy dầu 20 KVA, 3 pha","quote":"Máy phát điện chạy dầu 20 KVA, 3 pha","reference":"Phụ lục 2, STT 11, 25, 26, 27, 28","requirement":"5 chiếc: Đông Bình Dương 1, Biên Hòa 1, Hưng Yên 1, Bạc Liêu 2."},{"item":"Máy chạy dầu 23 KVA, 3 pha","quote":"Máy phát điện chạy dầu 23 KVA, 3 pha","reference":"Phụ lục 2, STT 2","requirement":"1 chiếc: Hà Tĩnh."},{"item":"Máy chạy dầu 25 KVA, 3 pha","quote":"Máy phát điện 25KVA, 3 pha, chạy dầu","reference":"Phụ lục 2, STT 29, 30, 31","requirement":"3 chiếc: Cần Thơ 2, Quảng Bình 1."},{"item":"Máy chạy dầu 30 KVA, 3 pha","quote":"Máy phát điện chạy dầu 30 KVA, 3 pha","reference":"Phụ lục 2, STT 3","requirement":"1 chiếc: Quảng Bình."},{"item":"Máy chạy dầu 50 KVA, 3 pha","quote":"Máy phát điện chạy dầu 50 KVA, 3 pha","reference":"Phụ lục 2, STT 12","requirement":"1 chiếc: Bắc Hà Tĩnh."},{"item":"Máy chạy dầu 60 KVA, 3 pha","quote":"Máy phát điện chạy dầu 60 KVA, 3 pha","reference":"Phụ lục 2, STT 13","requirement":"1 chiếc: Bình Thuận."},{"item":"Máy chạy dầu 100 KVA, 3 pha","quote":"Máy phát điện 100 KVA, 3 pha, chạy dầu","reference":"Phụ lục 2, STT 34 và 35","requirement":"10 chiếc: 5 chiếc cho các chi nhánh mới thành lập năm 2022 và 5 chiếc cho các chi nhánh mới thành lập năm 2023 (TSC 5)."},{"item":"Máy chạy dầu 130 KVA, 3 pha","quote":"Máy phát điện 130KVA, 3 pha, chạy dầu","reference":"Phụ lục 2, STT 32","requirement":"1 chiếc: Sài Thành."},{"item":"Máy chạy dầu 250 KVA, 3 pha","quote":"Máy phát điện 250 KVA, 3 pha, chạy dầu","reference":"Phụ lục 2, STT 33","requirement":"1 chiếc: Bà Rịa."},{"item":"Máy chạy xăng 10 KVA, 1 pha","quote":"Máy phát điện chạy xăng 10 KVA, 1 pha","reference":"Phụ lục 2, STT 4, 17, 18, 19, 20","requirement":"6 chiếc: Phú Yên 2, Khánh Hòa 1, Bắc Hà Nội 2, Tây Cần Thơ 1."},{"item":"Máy chạy xăng 10 KVA, 3 pha","quote":"Máy phát điện chạy xăng 10 KVA, 3 pha","reference":"Phụ lục 2, STT 8, 14, 15, 21","requirement":"4 chiếc: Tây Ninh 1, Bắc Giang 3."},{"item":"Máy chạy xăng 12 KVA, 3 pha","quote":"Máy phát điện chạy xăng 12 KVA, 3 pha","reference":"Phụ lục 2, STT 16, 22, 23, 24","requirement":"4 chiếc: Trà Vinh 1, Tân Sài Gòn 1, Đà Nẵng 2."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:57:57.671Z"}},"IB2400615261":{"u":"2026-11-03T17:48:18.767+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Đây là gói bảo trì, không phải mua sắm máy mới. Chương V không nêu công suất (kVA/kW), điện áp, tần số, số pha, hãng và model động cơ hay đầu phát, mức ồn, dung tích bồn, dòng ATS, tiêu chuẩn, CO/CQ hay năm sản xuất.","Chỉ nêu model Cummins C2250D5 như trong văn bản; không suy ra công suất từ model.","Phần dữ liệu có dấu hiệu lỗi định dạng khi trích từ PDF (ví dụ bảng 3.3.1, dòng 'Bổ sung dung dịch chống đông cặn' bị tách dòng), nên một số trích dẫn là phần dòng đọc được."],"result":{"keyInfo":{"bidName":"Bảo trì hệ thống máy phát điện tòa nhà Cục Viễn thông","notifyNo":"IB2400615261","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng máy phát điện","quote":"Hệ thống máy phát điện dự phòng của toà nhà gồm 03 máy","reference":"Chương V, mục 1 (Khối lượng công việc)","requirement":"Hệ thống máy phát điện dự phòng của tòa nhà gồm 03 máy cần bảo trì."},{"item":"Nhãn hiệu, model máy phát điện","quote":"nhãn hiệu Cummins C2250D5 cần phải bảo trì.","reference":"Chương V, mục 1 (Khối lượng công việc)","requirement":"Cummins C2250D5."},{"item":"Động cơ: loại nhiên liệu","quote":"III Kiểm tra phần máy nổ Diesel","reference":"Chương V, mục 3.3.2, phần III","requirement":"Động cơ diesel (phần bảo trì máy nổ Diesel)."},{"item":"Vật tư thay thế - Dầu bôi trơn (03 máy)","quote":"280 lít/1 máy x 3 máy","reference":"Chương V, mục 3.3.1, STT 1","requirement":"Dầu bôi trơn Shell Rimula hoặc tương đương, cho động cơ công nghiệp 15W-40 hoặc 20W-50; 280 lít/máy x 3 máy, tổng 840 lít, tần suất 1 lần."},{"item":"Vật tư thay thế - Lọc dầu bôi trơn (03 máy)","quote":"4 cái/1 máy x 3 máy","reference":"Chương V, mục 3.3.1, STT 2","requirement":"Lọc dầu bôi trơn Fleetguar (hoặc tương đương); 4 cái/máy x 3 máy, tổng 12 cái, tần suất 1 lần."},{"item":"Vật tư thay thế - Lọc nhiên liệu (03 máy)","quote":"3 cái/1 máy x 3 máy","reference":"Chương V, mục 3.3.1, STT 3","requirement":"Lọc nhiên liệu Fleetguard (hoặc tương đương); 3 cái/máy x 3 máy, tổng 9 cái, tần suất 1 lần."},{"item":"Vật tư thay thế - Lọc nước làm mát (03 máy)","quote":"2 cái/1 máy x 3 máy","reference":"Chương V, mục 3.3.1, STT 4","requirement":"Lọc nước làm mát Fleetguard (hoặc tương đương) cho hệ thống nước làm mát; 2 cái/máy x 3 máy, tổng 6 cái, tần suất 1 lần."},{"item":"Vật tư thay thế - Dung dịch chống đông cặn (03 máy)","quote":"bình/1 máy x 3 máy (1.89 lít/bình)","reference":"Chương V, mục 3.3.1, STT 5","requirement":"Bổ sung dung dịch chống đông cặn Fleetguard (hoặc tương đương) cho hệ thống nước làm mát; 6 bình/máy x 3 máy, tổng 18 bình, 1,89 lít/bình, tần suất 1 lần."},{"item":"Vật tư thay thế - Lọc gió (03 máy)","quote":"4 cái/1 máy x 3 máy (mỗi máy 04 lọc gió)","reference":"Chương V, mục 3.3.1, STT 6","requirement":"Thay lọc gió; 4 cái/máy x 3 máy, tổng 12 cái, tần suất 1 lần."},{"item":"Nguồn gốc, bảo hành linh kiện thay thế","quote":"Thiết bị, linh kiện thay thể phải là chính hãng và phải được Nhà thầu bảo","reference":"Chương V, mục 3.1, STT 5","requirement":"Thiết bị, linh kiện thay thế phải là chính hãng và được nhà thầu bảo hành theo quy định của hãng sản xuất."},{"item":"Máy phát (đầu phát): AVR","quote":"Kiểm tra và hiệu chỉnh hệ số kích từ của bộ AVR","reference":"Chương V, mục 3.3.2, phần II, STT 4","requirement":"Kiểm tra và hiệu chỉnh hệ số kích từ của bộ AVR, 2 lần/năm (01 lần/6 tháng) cho 3 máy."},{"item":"Hệ thống ATS và hòa đồng bộ","quote":"Hiệu chỉnh tổng thời gian khởi động máy phát – hòa đồng bộ - chuyển đổi ATS","reference":"Chương V, mục 3.1, STT 1","requirement":"Hiệu chỉnh tổng thời gian khởi động máy phát, hòa đồng bộ và chuyển đổi ATS cho phù hợp, tránh trễ kéo dài khi mất nguồn điện chính. Thông số ATS (dòng định mức) không được nêu."},{"item":"Cáp điện từ máy phát ra tủ hòa đồng bộ","quote":"Kiểm tra cáp điện cấp ra tải và đấu nối từ máy phát","reference":"Chương V, mục 3.3.2, phần II, STT 8","requirement":"Kiểm tra cáp điện cấp ra tải và đấu nối từ máy phát ra tủ hòa đồng bộ, xiết chặt khi cần thiết, 2 lần/năm. Chủng loại, tiết diện cáp không được nêu."},{"item":"Buồng máy, hệ thống tiêu âm","quote":"Kiểm tra hệ thống tiêu âm (vách và ống xả)/ chiếu","reference":"Chương V, mục 3.3.2, phần I, STT 2","requirement":"Kiểm tra hệ thống tiêu âm (vách và ống xả) và chiếu sáng buồng máy, 4 lần/năm (01 lần/quý) cho 3 máy. Mức ồn cụ thể không được nêu."},{"item":"Bồn chứa nhiên liệu","quote":"Kiểm tra tình trạng bồn chứa nhiên liệu (mức dầu/","reference":"Chương V, mục 3.3.2, phần I, STT 3","requirement":"Kiểm tra tình trạng bồn chứa nhiên liệu (mức dầu, rò rỉ, an toàn cháy nổ, biển cảnh báo), 12 lần/năm (01 lần/tháng) cho 3 máy. Dung tích bồn không được nêu."},{"item":"Bộ sạc và ắc quy khởi động","quote":"Kiểm tra bộ sạc accu","reference":"Chương V, mục 3.3.2, phần I, STT 8-9","requirement":"Kiểm tra bộ sạc accu và bộ động cơ khởi động (starter), mỗi hạng mục 2 lần/năm cho 3 máy."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:48:17.948Z"}},"IB2400616997":{"u":"2026-11-03T17:49:22+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Mục 5, chương 5 ( sửa).docx), chưa phân tích cả HSMT.","Văn bản trích từ tệp .docx bị mất nhiều ô: ở các mục II, IV, V, VI, XII–XVII nhiều tên hạng mục bị trống (chỉ còn đơn vị và số lượng), nên các hạng mục đó chỉ ghi theo số lượng, không suy đoán tên.","Gói thầu là sửa chữa, bảo dưỡng; văn bản không nêu công suất prime/standby, điện áp, tần số, động cơ, đầu phát, tủ ATS, vỏ chống ồn, thùng nhiên liệu hay tiêu chuẩn cụ thể. Công suất chỉ lấy từ tên máy (kVA).","Honda 75, Honda 60DH và Elemax SH6500EX trong văn bản không ghi đơn vị công suất.","Số máy trong generatorCapacity được đếm từ các mục của Bảng 1."],"result":{"keyInfo":{"bidName":"Sửa chữa, bảo dưỡng máy phát điện tại các đơn vị trực thuộc Ban Quản lý vịnh Hạ Long","notifyNo":"IB2400616997","generatorCapacity":"Nhiều máy: Honda 75 (x3: Đầu Gỗ, Thiên Cung, Hang Cỏ), Honda 60DH (x2: Thiên Cung, Tiên Ông), Toyo 30KVA (x1), Elemax SH6500EX (x4), Cummins 55KVA (x2), Cummins 110KVA (x2), Kubota 10kVA (x1), Hyundai DHY12500 LE/SE (x2), Benzen Power 80KVA (x1)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi công việc - Gói thầu sửa chữa, bảo dưỡng máy phát điện","quote":"Sửa chữa, bảo dưỡng máy phát điện tại các đơn vị trực thuộc Ban Quản lý vịnh Hạ Long","reference":"Chương V, mục 1.1","requirement":"Gói thầu sửa chữa, bảo dưỡng các máy phát điện tại các điểm công tác thuộc Ban Quản lý vịnh Hạ Long, gồm 18 nhóm máy (I–XVIII) và nhóm chi phí khác (XIX)."},{"item":"Mục I - Máy phát Honda 75 (Đầu Gỗ, Hang Đầu Gỗ)","quote":"Bảo dưỡng củ phát điện 3 pha, 380V","reference":"Chương V, mục 2, Bảng 1, mục I","requirement":"Vật tư: kim phun nhiên liệu (liên doanh) 6 cái; cân chỉnh cụm bơm cao áp 1 cụm; cân chỉnh vòi phun nhiên liệu 6 cái; dung dịch nước làm mát 10 lít. Nhân công: bảo dưỡng củ phát điện 3 pha, 380V (12 công); kiểm tra bảo dưỡng động cơ lai, thay gioăng đệm dò rỉ dầu, căn chỉnh khe hở nhiệt (10 công); bảo dưỡng vệ sinh hệ thống làm mát (10 công); bảo dưỡng hệ thống điện một chiều, kiểm tra thông mạch điện đến bảng Tapplo (4 công); lắp ráp, chạy thử, bảo hành (4 công)."},{"item":"Mục II - Máy phát điện Honda 75 (Thiên Cung, Động Thiên Cung)","quote":"MÁY PHÁT ĐIỆN HONDA75 (THIÊN CUNG)","reference":"Chương V, mục 2, Bảng 1, mục II","requirement":"Vật tư: kim phun nhiên liệu (liên doanh) 6 cái, cùng các hạng mục bơm cao áp 1 cụm, 6 cái, 10 lít (theo số lượng bảng, tên hạng mục để trống trong văn bản). Nhân công: 12, 10, 10, 4, 4 công."},{"item":"Mục III - Máy phát Honda 75 (Hang Cỏ)","quote":"Tháo rã động cơ lai, thay thế vật tư, linh kiện máy","reference":"Chương V, mục 2, Bảng 1, mục III","requirement":"Vật tư (liên doanh): séc măng 6 bộ; bạc biên 6 bộ; bạc trục cơ 6 bộ; phớt ghít supap 12 cái; gioăng thép mặt quy lát 1 cái; bộ gioăng amiang toàn máy 1 bộ; kim phun nhiên liệu 6 cái; phớt đầu trục cơ 1 cái; phớt đuôi trục cơ 1 cái; dây curoa lai cánh quạt gió 1 cái; nước làm mát 10 lít. Nhân công: tháo rã động cơ lai, thay vật tư (10 công); thay phớt ghít xu páp, rà xu páp (8 công); tháo trục cơ, thay phớt đầu/đuôi (10 công); vệ sinh két nước làm mát, thay nước làm mát (10 công); bảo dưỡng, sửa chữa thông mạch điện đến bảng Tapplo (4 công)."},{"item":"Mục IV - Máy phát điện Honda 60DH (Thiên Cung)","quote":"MÁY PHÁT ĐIỆN HONDA 60DH (THIÊN CUNG)","reference":"Chương V, mục 2, Bảng 1, mục IV","requirement":"Vật tư (liên doanh): kim phun nhiên liệu 6 cái; cụm bơm cao áp 1 cụm; 6 cái; 10 lít. Nhân công: 12, 10, 10, 4, 4 công."},{"item":"Mục V - Máy phát điện 60DH (Tiên Ông)","quote":"MÁY PHÁT ĐIỆN 60DH (TIÊN ÔNG)","reference":"Chương V, mục 2, Bảng 1, mục V","requirement":"Vật tư (liên doanh): kim phun nhiên liệu 6 cái; cụm 1; cái 6; lít 10. Nhân công: 12, 10, 10, 4, 4 công."},{"item":"Mục VI - Máy phát điện Toyo 30KVA (Động Mê Cung)","quote":"MÁY PHÁT ĐIỆN TOYO 30KVA (ĐỘNG MÊ CUNG)","reference":"Chương V, mục 2, Bảng 1, mục VI","requirement":"Công suất 30KVA. Vật tư (liên doanh): kim phun nhiên liệu 6 cái; cụm 1; cái 6; lít 10. Nhân công: 12, 10, 10, 4, 4 công."},{"item":"Mục VII–X - Máy phát động cơ xăng Elemax SH6500EX (Hang Luồn, Hang Trống, Động Mê Cung, Cửa Vạn) - mỗi máy","quote":"Thay mới bộ hơi gồm: pít tông, séc măng, bạc biên, bạc trục…","reference":"Chương V, mục 2, Bảng 1, mục VII–X","requirement":"Động cơ xăng. Mỗi máy: thay mới bộ hơi (pít tông, séc măng, bạc biên, bạc trục…) 1 bộ; thay mới buri 1 cái; thay mới chế hòa khí 1 bộ; nhân công tháo, thay vật tư, bảo dưỡng động cơ lai 4 công; bảo dưỡng, vệ sinh củ phát điện 2 công."},{"item":"Mục XI - Máy phát điện Cummins 55KVA (Sửng Sốt - Máy 01)","quote":"CASTROL CRB TURBOMAX; 15W40; API CK-4 (can 18lit)","reference":"Chương V, mục 2, Bảng 1, mục XI","requirement":"Nhớt các te: CASTROL CRB TURBOMAX; 15W40; API CK-4 (can 18lit), 1 can; phụ tùng Cummins: phớt đầu trục cơ 1 cái, bộ phớt bơm nước làm mát 1 bộ, vòng bi bơm nước làm mát 2 cái, phớt đuôi trục cơ 1 cái, cụm 1, cái 4. Nhân công: 12, 10, 2 (cân chỉnh khe hở nhiệt), 10, 2 (bảo dưỡng củ phát, củ đề), 4, 4 (sửa chữa bơm làm mát, khắc phục hao nước làm mát)."},{"item":"Mục XII - Máy phát điện Cummins 55KVA (Sửng Sốt - Máy 02)","quote":"MÁY PHÁT ĐIỆN CUMMINS 55KVA (SỬNG SỐT - MÁY 02)","reference":"Chương V, mục 2, Bảng 1, mục XII","requirement":"Nhớt các te 1 can; phụ tùng Cummins: cụm 1, cái 4, phớt đầu trục cơ 1 cái, phớt đuôi trục cơ 1 cái. Nhân công: 12, 10, 2, 10, 2, 4 công."},{"item":"Mục XIII, XIV - Máy phát điện Cummins 110KVA (Đầu Gỗ - Máy 01 và Máy 02) - mỗi máy","quote":"Cảm biến áp suất dầu nhờn","reference":"Chương V, mục 2, Bảng 1, mục XIII–XIV","requirement":"Nhớt các te 1 can; phụ tùng Cummins: cảm biến áp suất dầu nhờn 1 cái, cảm biến nhiệt độ nước làm mát 1 cái, cảm biến vòng tua máy 1 cái, cụm 1, cái 4, phớt đầu trục cơ 1 cái, phớt đuôi trục cơ 1 cái. Nhân công: 12, 10, 2, 10, 2, 4 công."},{"item":"Mục XV - Máy phát điện Kubota 10kVA (Hang Cỏ)","quote":"Vòng bi Roto củ phát 3 pha","reference":"Chương V, mục 2, Bảng 1, mục XV","requirement":"Vật tư: vòng bi roto củ phát 3 pha 2 cái; bộ gioăng toàn máy 1 bộ; sơ mi xy lanh 3 bộ; séc măng 3 bộ; pít tông 3 quả; bạc biên 3 bộ; bạc trục cơ 4 bộ; căn chỉnh cụm bơm cao áp 1 cụm; căn chỉnh vòi phun nhiên liệu 3 cái; phớt ghít supap 6 cái. Nhân công: 10, 10, 2, 10, 2, 4 công."},{"item":"Mục XVI - Máy phát điện Huyndai DHY12500 LE (Vung Viêng)","quote":"MÁY PHÁT ĐIỆN HUYNDAI DHY12500 LE (VUNG VIÊNG)","reference":"Chương V, mục 2, Bảng 1, mục XVI","requirement":"Vật tư: vòng bi roto củ phát 3 pha 2 cái; bộ gioăng toàn máy 1 bộ; căn chỉnh cụm bơm cao áp 1 cụm; căn chỉnh vòi phun nhiên liệu 2 cái. Nhân công: 10, 10, 2, 10, 2, 4 công."},{"item":"Mục XVII - Máy phát điện Huyndai DHY12500 SE (Vung Viêng)","quote":"MÁY PHÁT ĐIỆN HUYNDAI DHY12500 SE (VUNG VIÊNG)","reference":"Chương V, mục 2, Bảng 1, mục XVII","requirement":"Vật tư: vòng bi roto củ phát 3 pha 2 cái; bộ gioăng toàn máy 1 bộ; sơ mi xy lanh 2 bộ; séc măng 2 bộ; pít tông 2 quả; bạc biên 2 bộ; bạc trục cơ 3 bộ; căn chỉnh cụm bơm cao áp 1 cụm; căn chỉnh vòi phun nhiên liệu 2 cái. Nhân công: 12, 10, 2, 10, 2, 4 công."},{"item":"Mục XVIII - Máy Benzen Power 80KVA (Trụ sở số 369, Trần Quốc Nghiễn, Hạ Long)","quote":"MÁY BENZEN POWER 80KVA (TRỤ SỞ SỐ 369, TRẦN QUỐC NGHIỄN, HẠ LONG, QUẢNG NINH)","reference":"Chương V, mục 2, Bảng 1, mục XVIII","requirement":"Vật tư (liên doanh): lọc gió 1 cái; lọc nhiên liệu 1 cái; lọc dầu nhờn 1 cái; nhớt các te 1 can. Nhân công: bảo dưỡng, thay vật tư động cơ lai 6 công; bảo dưỡng động cơ điện 3 pha 4 công."},{"item":"Mục XIX - Chi phí khác","quote":"Vật tư phụ các loại: Mỡ bò, rẻ lau, cát rà, băng dính cách điện, sơn cách điện, hóa chất tẩy rửa…","reference":"Chương V, mục 2, Bảng 1, mục XIX","requirement":"Vật tư phụ các loại (mỡ bò, rẻ lau, cát rà, băng dính cách điện, sơn cách điện, hóa chất tẩy rửa…) khoán 1 khoản; phương tiện di chuyển giữa các điểm đặt máy (tàu, xuồng thuê ngoài) khoán 1 khoản."},{"item":"Nguồn gốc xuất xứ và tương đương vật tư","quote":"phải đảm bảo có thông số kỹ thuật tương đương (hoặc cao hơn) và đồng bộ với từng chủng loại Máy phát điện","reference":"Chương V, mục 2, Ghi chú Bảng 1","requirement":"Vật tư có xuất xứ như Bảng 1 hoặc chủng loại khác nhưng có thông số kỹ thuật tương đương hoặc cao hơn và đồng bộ với từng chủng loại máy phát điện."},{"item":"Vật tư thay thế: mới 100%","quote":"phải là linh kiện, vật tư, thiết bị được cung cấp mới 100%, chưa qua sử dụng và đảm bảo phù hợp với từng loại máy phát điện","reference":"Chương V, mục 3.2","requirement":"Linh kiện, vật tư, thiết bị thay thế phải mới 100%, chưa qua sử dụng, phù hợp từng loại máy phát điện."},{"item":"Vật tư thay thế: thông số và tiêu chuẩn nhà sản xuất","quote":"Hàng hóa cung cấp phục vụ sửa chữa, thay thế phải có thông số kỹ thuật đáp ứng yêu cầu phù hợp với chủng loại máy phát điện hiện đang sử dụng, đáp ứng tiêu chuẩn của nhà sản xuất;","reference":"Chương V, mục 3.2","requirement":"Hàng hóa có thông số kỹ thuật phù hợp chủng loại máy phát điện đang sử dụng, đáp ứng tiêu chuẩn của nhà sản xuất."},{"item":"Vật tư thay thế: xuất xứ, tài liệu kỹ thuật","quote":"Hàng hóa phải có xuất xứ rõ ràng (tên hãng, nước sản xuất), có tài liệu kỹ thuật kèm theo.","reference":"Chương V, mục 3.2","requirement":"Hàng hóa có xuất xứ rõ ràng (tên hãng, nước sản xuất) và có tài liệu kỹ thuật kèm theo."},{"item":"Quy trình bảo dưỡng theo nhà sản xuất","quote":"Được thực hiện theo đúng yêu cầu kỹ thuật của các hãng động cơ do các chuyên viên được đào tạo chính hãng thực hiện, thực hiện dịch vụ đúng và đủ các bước theo tiêu chuẩn của hãng.","reference":"Chương V, mục 3.3.b","requirement":"Bảo dưỡng theo yêu cầu kỹ thuật của hãng động cơ, do chuyên viên được đào tạo chính hãng thực hiện, đúng và đủ các bước theo tiêu chuẩn của hãng; đáp ứng các thông số kỹ thuật của nhà sản xuất."},{"item":"Bảo hành","quote":"Thời hạn bảo hành là 06 (sáu) tháng kể từ ngày bàn giao, nghiệm thu.","reference":"Chương V, mục 3.4","requirement":"Hàng hóa có thời gian bảo hành của nhà sản xuất: theo nhà sản xuất; hàng hóa, dịch vụ không quy định: 06 tháng kể từ ngày bàn giao, nghiệm thu. Cử nhân sự đến bảo hành trong 06 giờ kể từ khi nhận thông báo."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:49:20.896Z"}},"IB2400617546":{"u":"2026-11-03T05:39:06.225+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V + bản vẽ.rar), chưa phân tích cả HSMT.","Văn bản OCR lỗi dấu và vỡ dòng nhiều chỗ, các trích dẫn giữ nguyên như bản đọc được.","Chương V không nêu số lượng tổ máy phát điện (không có cột số lượng ở hạng mục 1); tên hạng mục chỉ ghi 'Tổ máy phát điện công suất liên tục 630KVA'.","Bản vẽ May phat dien.pdf có tiêu đề dường như là 'MÁY PHÁT ĐIỆN 2 (LẮP MỚI)' và 'MÁY PHÁT ĐIỆN 1 (CẢI TẠO)', nhưng chữ quét không rõ; chưa xác định được quan hệ giữa máy cải tạo 630 kVA và tổ máy ở hạng mục 1 trong bảng thông số.","Một số dòng của bảng bị mất chữ do OCR (ví dụ các dòng thông số tủ ATS, tiêu hao nhiên liệu chỉ đọc được đủ ở mức tải 100%/75%/50%/25% theo bản đọc được); bản vẽ CNTT và thang máy không liên quan đến máy phát điện nên không đưa vào."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt thiết bị thang máy, máy phát điện, hệ thống công nghệ thông tin","notifyNo":"IB2400617546","generatorCapacity":"Công suất liên tục >630 KVA; công suất dự phòng > 700 KVA (1 tổ máy theo hạng mục 1)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 630 kVA: Tình trạng, năm sản xuất","quote":"mới 100%, sản xuất năm 2024 trở về sau","reference":"Chương V, mục 2.1.a","requirement":"Mới 100%, sản xuất năm 2024 trở về sau"},{"item":"Tổ máy phát điện 630 kVA: Công suất liên tục","quote":"Công suất liên tục >630 KVA","reference":"Chương V, mục 2.1.b, hạng mục 1, I","requirement":"Công suất liên tục > 630 kVA"},{"item":"Tổ máy phát điện 630 kVA: Công suất dự phòng","quote":"Công suất đự phòng > 700 KVA","reference":"Chương V, mục 2.1.b, hạng mục 1, I","requirement":"Công suất dự phòng > 700 kVA"},{"item":"Tổ máy phát điện 630 kVA: Hệ số công suất","quote":"Hệ số công suất Cosg > 0.8","reference":"Chương V, mục 2.1.b, hạng mục 1, I","requirement":"Cos φ > 0,8"},{"item":"Tổ máy phát điện 630 kVA: Tốc độ, tần số làm việc","quote":"1500 vòng/ phút, 50Hz","reference":"Chương V, mục 2.1.b, hạng mục 1, I","requirement":"1500 vòng/phút, 50 Hz"},{"item":"Tổ máy phát điện 630 kVA: Điện áp","quote":"Điện áp 230/400VAC","reference":"Chương V, mục 2.1.b, hạng mục 1, I","requirement":"230/400 VAC"},{"item":"Tổ máy phát điện 630 kVA: Số pha, số dây, số cực","quote":"3 pha, 4 dây, 4 cực","reference":"Chương V, mục 2.1.b, hạng mục 1, I","requirement":"3 pha, 4 dây, 4 cực"},{"item":"Tổ máy phát điện 630 kVA: Môi trường làm việc","quote":"Phù hợp khí hậu nhiệt đới tại Việt","reference":"Chương V, mục 2.1.b, hạng mục 1, I","requirement":"Phù hợp khí hậu nhiệt đới tại Việt Nam"},{"item":"Tổ máy phát điện 630 kVA: Xuất xứ thương hiệu","quote":"Nhóm các nước G7","reference":"Chương V, mục 2.1.b, hạng mục 1, I","requirement":"Nhóm các nước G7"},{"item":"Tổ máy phát điện 630 kVA: Xuất xứ hàng hóa","quote":"Nhóm các nước G20","reference":"Chương V, mục 2.1.b, hạng mục 1, I","requirement":"Nhóm các nước G20"},{"item":"Tổ máy phát điện 630 kVA: Động cơ - loại","quote":"Động co Diesel, 4 chu ky.","reference":"Chương V, mục 2.1.b, hạng mục 1, II","requirement":"Động cơ Diesel, 4 chu kỳ"},{"item":"Tổ máy phát điện 630 kVA: Động cơ - tốc độ quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 2.1.b, hạng mục 1, II","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện 630 kVA: Động cơ - công suất chế độ dự phòng","quote":"> 560kWm ở chế độ dự phòng","reference":"Chương V, mục 2.1.b, hạng mục 1, II","requirement":"> 560 kWm ở chế độ dự phòng"},{"item":"Tổ máy phát điện 630 kVA: Động cơ - công suất chế độ liên tục","quote":"> 504kWm ở chê độ liên tục","reference":"Chương V, mục 2.1.b, hạng mục 1, II","requirement":"> 504 kWm ở chế độ liên tục"},{"item":"Tổ máy phát điện 630 kVA: Động cơ - khả năng chạy quá tải","quote":"Cho phép chạy quá tải 10% trong","reference":"Chương V, mục 2.1.b, hạng mục 1, II","requirement":"Cho phép chạy quá tải 10% trong vòng 1 giờ với chu kỳ 12 giờ chạy máy"},{"item":"Tổ máy phát điện 630 kVA: Động cơ - mức tiêu hao nhiên liệu","quote":"Tại 100% tải < 150 lít/h","reference":"Chương V, mục 2.1.b, hạng mục 1, II","requirement":"Tại 100% tải < 150 lít/h; tại 75% tải < 112 lít/h; tại 50% tải < 75 lít/h; tại 25% tải < 45 lít/h"},{"item":"Tổ máy phát điện 630 kVA: Động cơ - số xi lanh","quote":"> 12 xi lanh","reference":"Chương V, mục 2.1.b, hạng mục 1, II","requirement":"> 12 xi lanh"},{"item":"Tổ máy phát điện 630 kVA: Động cơ - tỷ số nén","quote":">13:1","reference":"Chương V, mục 2.1.b, hạng mục 1, II","requirement":"> 13:1"},{"item":"Tổ máy phát điện 630 kVA: Động cơ - kiểu nạp khí","quote":"Tăng áp khí nap và làm mát sau","reference":"Chương V, mục 2.1.b, hạng mục 1, II","requirement":"Tăng áp khí nạp và làm mát sau tăng áp"},{"item":"Tổ máy phát điện 630 kVA: Động cơ - kiểu làm mát","quote":"Làm mát bằng két nước kết hợp","reference":"Chương V, mục 2.1.b, hạng mục 1, II","requirement":"Làm mát bằng két nước kết hợp quạt gió đầu trục"},{"item":"Tổ máy phát điện 630 kVA: Động cơ - kiểu khởi động","quote":"Khởi động bằng điện","reference":"Chương V, mục 2.1.b, hạng mục 1, II","requirement":"Khởi động bằng điện"},{"item":"Tổ máy phát điện 630 kVA: Động cơ - kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 2.1.b, hạng mục 1, II","requirement":"Điện tử"},{"item":"Tổ máy phát điện 630 kVA: Đầu phát - loại","quote":"3 pha, 4 cực, từ trường quay, không","reference":"Chương V, mục 2.1.b, hạng mục 1, III","requirement":"3 pha, 4 cực, từ trường quay, không chổi than, tự kích từ, điều áp điện tử (AVR)"},{"item":"Tổ máy phát điện 630 kVA: Đầu phát - tốc độ tối đa","quote":"1500 vòng/ phút","reference":"Chương V, mục 2.1.b, hạng mục 1, III","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện 630 kVA: Đầu phát - cấp bảo vệ","quote":">IP23","reference":"Chương V, mục 2.1.b, hạng mục 1, III","requirement":"> IP23"},{"item":"Tổ máy phát điện 630 kVA: Đầu phát - cấp cách điện (có nhiệt đới hóa)","quote":">H","reference":"Chương V, mục 2.1.b, hạng mục 1, III","requirement":"> H"},{"item":"Tổ máy phát điện 630 kVA: Đầu phát - tổng mức sóng hài (THDV) không tải","quote":"<1,5%","reference":"Chương V, mục 2.1.b, hạng mục 1, III","requirement":"< 1,5%"},{"item":"Tổ máy phát điện 630 kVA: Đầu phát - THDV ở tải tuyến tính cân bằng không méo dạng","quote":"< 5%","reference":"Chương V, mục 2.1.b, hạng mục 1, III","requirement":"< 5%"},{"item":"Tổ máy phát điện 630 kVA: Đầu phát - tần số danh định","quote":"50Hz","reference":"Chương V, mục 2.1.b, hạng mục 1, III","requirement":"50 Hz"},{"item":"Tổ máy phát điện 630 kVA: Đầu phát - tăng nhiệt","quote":"150°C ở chế độ dự phòng","reference":"Chương V, mục 2.1.b, hạng mục 1, III","requirement":"150°C ở chế độ dự phòng"},{"item":"Tổ máy phát điện 630 kVA: Đầu phát - khả năng điều chỉnh điện áp","quote":"+ 0,5% ở bất kỳ chế độ tải nào từ","reference":"Chương V, mục 2.1.b, hạng mục 1, III","requirement":"± 0,5% ở bất kỳ chế độ tải nào từ không tải đến đầy tải"},{"item":"Tổ máy phát điện 630 kVA: Đầu phát - đặc điểm vận hành","quote":"Độc lập hoặc hòa đồng bộ giữa các","reference":"Chương V, mục 2.1.b, hạng mục 1, III","requirement":"Độc lập hoặc hòa đồng bộ giữa các tổ máy"},{"item":"Tổ máy phát điện 630 kVA: Đầu phát - dòng ngắn mạch duy trì","quote":"> 300% trong vòng 10 giây","reference":"Chương V, mục 2.1.b, hạng mục 1, III","requirement":"> 300% trong vòng 10 giây"},{"item":"Tổ máy phát điện 630 kVA: Hệ thống điều khiển - kiểu loại","quote":"Bảng điều khiển loại kỹ thuật số,","reference":"Chương V, mục 2.1.b, hạng mục 1, IV","requirement":"Bảng điều khiển loại kỹ thuật số, AMF, màn hình LCD kết hợp đèn LED báo trạng thái, có tích hợp phần mềm bảo vệ"},{"item":"Tổ máy phát điện 630 kVA: Hệ thống điều khiển - giám sát, hiển thị","quote":"- Điện áp (Máy phát & Điện lưới)","reference":"Chương V, mục 2.1.b, hạng mục 1, IV","requirement":"Điện áp và tần số (máy phát & điện lưới), dòng điện máy phát, hệ số công suất, công suất kW/kVA, áp suất nhớt, nhiệt độ nước làm mát, mức nhiên liệu, điện áp ắc quy, tốc độ động cơ, điện năng kWh, số giờ vận hành, lưu trữ sự kiện"},{"item":"Tổ máy phát điện 630 kVA: Hệ thống điều khiển - bộ tạo trễ thời gian","quote":"Có bộ tạo trễ thời gian chỉ định","reference":"Chương V, mục 2.1.b, hạng mục 1, IV","requirement":"Có bộ tạo trễ thời gian chỉ định được (0-5s) để ngừa khởi động máy phát khi điện lưới mất giả hoặc gián đoạn thoáng qua, và ngừa tắt máy phát khi điện lưới có lại giả"},{"item":"Tổ máy phát điện 630 kVA: Hệ thống điều khiển - chức năng bảo vệ (cảnh báo/tắt máy)","quote":"- Điện áp máy phát cao/ thấp,","reference":"Chương V, mục 2.1.b, hạng mục 1, IV","requirement":"Điện áp, tần số máy phát cao/thấp; quá dòng/quá tải; tốc độ quá cao/quá thấp; điện áp ắc quy thấp; áp suất nhớt thấp; nhiệt độ nước làm mát cao; mức nhiên liệu thấp; dừng khẩn cấp"},{"item":"Tổ máy phát điện 630 kVA: Phụ kiện - vỏ cách âm, độ ồn","quote":"Vỏ cách âm, độ ồn đạt < 75dB ở","reference":"Chương V, mục 2.1.b, hạng mục 1, V","requirement":"Vỏ cách âm, độ ồn đạt < 75 dB ở khoảng cách 7 m đo xung quanh máy ở không gian mở không vật chắn (trị số đo trung bình)"},{"item":"Tổ máy phát điện 630 kVA: Phụ kiện - ắc quy","quote":"- Ắc quy, dây & cọc bình, cắt mát","reference":"Chương V, mục 2.1.b, hạng mục 1, V","requirement":"Ắc quy, dây và cọc bình, cắt mát"},{"item":"Tổ máy phát điện 630 kVA: Phụ kiện - lọc dầu, lọc nhớt, lọc gió","quote":"- Lọc đầu, lọc nhớt, lọc gió đồng bộ","reference":"Chương V, mục 2.1.b, hạng mục 1, V","requirement":"Đồng bộ cùng hãng sản xuất động cơ"},{"item":"Tổ máy phát điện 630 kVA: Phụ kiện - MCCB đầu cực","quote":"- MCCB đầu cực 3 pha, 4 cực,","reference":"Chương V, mục 2.1.b, hạng mục 1, V","requirement":"MCCB đầu cực 3 pha, 4 cực, ≥ 1250A, đồng bộ hãng sản xuất máy phát điện"},{"item":"Tổ máy phát điện 630 kVA: Phụ kiện - bồn dầu","quote":"- Bồn dầu > 1000 lít đồng bộ hãng","reference":"Chương V, mục 2.1.b, hạng mục 1, V","requirement":"Bồn dầu > 1000 lít, đồng bộ hãng sản xuất máy phát điện, tích hợp vào khung đế hoặc lắp rời"},{"item":"Tổ máy phát điện 630 kVA: Phụ kiện khác theo máy","quote":"- Cảm biến mức nhiên liệu","reference":"Chương V, mục 2.1.b, hạng mục 1, V","requirement":"Bộ sạc ắc quy tự động, pô giảm thanh đặt trong vỏ máy (đồng bộ hãng máy phát), rèm chắn côn trùng tại hộp ra điện, cảm biến mức nhiên liệu, bộ dụng cụ sửa chữa cơ bản"},{"item":"Tổ máy phát điện 630 kVA: Vật tư theo máy","quote":"- Nước làm mát","reference":"Chương V, mục 2.1.b, hạng mục 1, V","requirement":"Nước làm mát, nhớt máy"},{"item":"Tổ máy phát điện 630 kVA: Tài liệu theo máy","quote":"- Test xuất xưởng","reference":"Chương V, mục 2.1.b, hạng mục 1, V","requirement":"Test xuất xưởng; bản vẽ bố trí vỏ máy; bản vẽ đấu nối điện; sách hướng dẫn cài đặt, vận hành (tiếng Anh, kèm bản dịch tiếng Việt)"},{"item":"Tủ hòa đồng bộ: Tình trạng","quote":"mới 100%, sản xuất năm 2024 trở về sau","reference":"Chương V, mục 2.1.b, hạng mục 8","requirement":"Mới 100%, sản xuất năm 2024 trở về sau"},{"item":"Tủ hòa đồng bộ: Vỏ tủ","quote":"Vỏ tủ điện trong nhà dạng khung,","reference":"Chương V, mục 2.1.b, hạng mục 8","requirement":"Vỏ tủ điện trong nhà dạng khung, Form 3B, sơn tĩnh điện, kích thước H2200xW3000xD1000x2mm, 2 lớp cửa"},{"item":"Tủ hòa đồng bộ: Thiết bị chính lộ vào","quote":"- ACB 4P 2000A 100KA","reference":"Chương V, mục 2.1.b, hạng mục 8","requirement":"ACB 4P 2000A 100kA; ACB 3P 2000A 100kA; cuộn đóng, cuộn cắt, motor nạp, tiếp điểm phụ, khóa liên động 2 ACB; MCT 2000/5A; PCT 2000/5A bảo vệ; rơ le bảo vệ điện áp; rơ le bảo vệ quá dòng + chạm đất; đồng hồ đa năng; MCCB 3P 125A 30kA; chống sét lan truyền 3P+N+PE, TYPE 1+2"},{"item":"Tủ hòa đồng bộ: Thiết bị chính lộ ra","quote":"- MCCB 3P 1600A 85kA","reference":"Chương V, mục 2.1.b, hạng mục 8","requirement":"MCCB 3P 1600A 85kA; 400A, 350A, 300A 36kA; 250A 25kA; 125A, 80A, 40A 30kA; MCB 2P 20A và 10A 10kA; hệ đồng thanh cái + dây đấu nối"},{"item":"Tủ hòa đồng bộ: Chức năng phân chia tải","quote":"Tủ hòa đồng bộ phải có","reference":"Chương V, mục 2.1.b, hạng mục 8","requirement":"Phải có chức năng phân chia tải và giám sát quá trình phân chia tải"},{"item":"Tủ hòa đồng bộ: Xuất xứ hàng hóa","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 2.1.b, hạng mục 8","requirement":"Nhà thầu đề xuất"},{"item":"Tủ ATS 2000A: Tình trạng","quote":"mới 100%, sản xuất năm 2024 trở về sau","reference":"Chương V, mục 2.1.b, hạng mục 9","requirement":"Mới 100%, sản xuất năm 2024 trở về sau"},{"item":"Tủ ATS 2000A: Thông số kỹ thuật chung","quote":"- Tủ 3 pha, 4 cực, vỏ tủ thanh cái,","reference":"Chương V, mục 2.1.b, hạng mục 9","requirement":"Tủ 3 pha, 4 cực, vỏ tủ thanh cái, sạc ắc quy từ điện lưới; bộ chuyển mạch Osung; đảm bảo chức năng vận hành"},{"item":"Tủ ATS 2000A: Xuất xứ hàng hóa","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 2.1.b, hạng mục 9","requirement":"Nhà thầu đề xuất"},{"item":"Phụ kiện tổ máy phát điện: Ống khói, ống xả, tiêu âm, khoang gió nóng","quote":"Ong khói DN250 thép đen dày","reference":"Chương V, mục 2.1.b, hạng mục 10","requirement":"Ống khói DN250 thép đen dày 2,5 mm; bộ ống xả, bọc bảo ôn trong nhà ống xả và bộ tiêu âm, khoang gió nóng; xuất xứ do nhà thầu đề xuất"},{"item":"Máy phát điện hiện trạng 630 kVA (bản vẽ cải tạo): Thay màn hình giám sát, điều khiển","quote":"THAY MỚI MAN HÌNH GIAM SÁT VÀ ĐIÊU KHIỂN PHAT ĐIỆN","reference":"Bản vẽ May phat dien.pdf, nội dung cải tạo","requirement":"Thay mới màn hình giám sát và điều khiển phát điện"},{"item":"Máy phát điện hiện trạng 630 kVA (bản vẽ cải tạo): Thay bộ điều hòa điện áp AVR","quote":"THAY MỚI BỘ DIEU HÒA ĐIỆN ÁP TỰ BONG AVR.","reference":"Bản vẽ May phat dien.pdf, nội dung cải tạo","requirement":"Thay mới bộ điều hòa điện áp tự động AVR"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:39:02.324Z"}},"IB2400622321":{"u":"2026-11-03T17:50:05.928+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V-YEU CAU KY THUAT MPD.pdf), chưa phân tích cả HSMT.","Văn bản không nêu thông số động cơ, đầu phát, bộ điều khiển, ATS, vỏ cách âm, bồn dầu, cáp của các tổ máy; gói thầu chủ yếu là bảo trì và thay thế phụ tùng/hệ thống bơm dầu.","Công suất máy 1000KVA tại nhà C, D, E không ghi hãng ở mục phạm vi; mã GCW1120 chỉ xuất hiện trong Bảng 01 (PRAMAC 1000KVA).","Bảng 01 trong PDF bị vỡ cột nên một số thông số của TT 1-2 và TT 5-9 được ghép theo thứ tự đọc; nên đối chiếu lại với bản gốc.","Không có thông tin CO/CQ, số lượng từng hàng hóa trong Chương V (nằm ở Mẫu số 01A)."],"result":{"keyInfo":{"bidName":"Gói thầu số 04: “Bảo trì, sửa chữa hệ thống máy phát điện trụ sở Bộ Công an tại 47 Phạm Văn Đồng và Nhà công vụ Hoàng Cầu”","notifyNo":"IB2400622321","generatorCapacity":"Hiện trạng cần bảo trì: 2 x 2000 kVA (PRAMAC GCW2270), 1000 kVA (GCW1120, 0,4kV), 400 kVA (Denyo 400SP), 100 kVA (Jonhdree, 0,4kV)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Thiết bị thay thế: Xuất xứ, nhãn mác","quote":"Tất cả hàng hóa, thiết bị được cung cấp phải có xuất xứ rõ ràng bao gồm: Tên hãng sản xuất, Tên nước sản xuất, Tên và mã hiệu, nhãn hiệu (nếu có) của thiết bị, năm sản xuất.","reference":"Chương V, mục 3.1","requirement":"Hàng hóa, thiết bị cung cấp phải có xuất xứ rõ ràng gồm tên hãng sản xuất, tên nước sản xuất, tên và mã hiệu, nhãn hiệu (nếu có), năm sản xuất."},{"item":"Chung - Thiết bị thay thế: Tình trạng, năm sản xuất","quote":"Thiết bị mua sắm phải là thiết bị mới 100%, đảm bảo tính đồng bộ, tương thích với hệ thống cũ được thay thế, lắp đặt thiết bị. Sản xuất năm 2023 trở lại đây.","reference":"Chương V, mục 3.1","requirement":"Thiết bị mới 100%, đồng bộ, tương thích với hệ thống cũ được thay thế; sản xuất từ năm 2023 trở lại đây."},{"item":"Chung - Thiết bị thay thế: Mức độ yêu cầu","quote":"Yêu cầu thông số kỹ thuật quy định trong mục này là tối thiểu","reference":"Chương V, mục 3.1, Ghi chú","requirement":"Thông số nêu là tối thiểu; nhà thầu được chào hàng tương đương hoặc tốt hơn nhưng phải giải trình, chứng minh; mỗi danh mục chỉ đề xuất 01 xuất xứ."},{"item":"Hàng hóa 1 - Bơm dầu diesel: Xuất xứ","quote":"Xuất xứ: EU hoặc G7","reference":"Chương V, Bảng 01, TT 1","requirement":"Xuất xứ EU hoặc G7."},{"item":"Hàng hóa 1 - Bơm dầu diesel: Kiểu loại","quote":"Kiểu loại: Bơm diesel","reference":"Chương V, Bảng 01, TT 1","requirement":"Bơm diesel."},{"item":"Hàng hóa 1 - Bơm dầu diesel: Điện áp, tần số","quote":"Điện áp làm việc: 3 pha, ≥380VAC,","reference":"Chương V, Bảng 01, TT 1","requirement":"3 pha, ≥380VAC, tần số 50Hz."},{"item":"Hàng hóa 1 - Bơm dầu diesel: Lưu lượng","quote":"Lưu lượng: Q>=30l/min,","reference":"Chương V, Bảng 01, TT 1","requirement":"Q>=30l/min."},{"item":"Hàng hóa 1 - Bơm dầu diesel: Cột áp","quote":"Cột áp: H>=15m,","reference":"Chương V, Bảng 01, TT 1","requirement":"H>=15m."},{"item":"Hàng hóa 2 - Tủ điều khiển bơm dầu 2 bơm: Kiểu loại, đồng bộ","quote":"Kiểu loại: Tủ hạ thế","reference":"Chương V, Bảng 01, TT 2","requirement":"Tủ hạ thế, đồng bộ với đường tín hiệu hiện trạng."},{"item":"Hàng hóa 2 - Tủ điều khiển bơm dầu 2 bơm: Điện áp, tần số","quote":"Điện áp làm việc định mức: ≥415V","reference":"Chương V, Bảng 01, TT 2","requirement":"Điện áp làm việc định mức ≥415V; điện áp cách điện định mức ≥500V; tần số 50Hz; điện áp xung ≥6kV."},{"item":"Hàng hóa 2 - Tủ điều khiển bơm dầu 2 bơm: Kết cấu, chịu va đập","quote":"Khả năng chịu va đập cơ khí: ≥20J","reference":"Chương V, Bảng 01, TT 2","requirement":"Tôn tấm mạ kẽm hoặc tôn sơn tĩnh điện; chịu va đập cơ khí ≥20J."},{"item":"Hàng hóa 2 - Tủ điều khiển bơm dầu 2 bơm: Bản vẽ, số bơm","quote":"Nhà thầu đề xuất bản vẽ chế tạo phần tủ bơm đảm bảo yêu cầu kỹ thuật cho 03 bơm dầu diesel tại mục 1 bảng này","reference":"Chương V, Bảng 01, TT 2","requirement":"Nhà thầu đề xuất bản vẽ chế tạo phần tủ bơm, đảm bảo yêu cầu kỹ thuật cho 03 bơm dầu diesel tại mục 1 bảng này, kèm bản vẽ, sơ đồ chi tiết."},{"item":"Hàng hóa 3 - Lọc nhớt","quote":"Hiệu quả 99%: ≤ 25 micron","reference":"Chương V, Bảng 01, TT 3","requirement":"Lắp đặt tương thích cho máy phát PRAMAC 2000KVA GCW2270, PRAMAC 1000KVA GCW1120, Denyo 400KVA 400SP, Jonhdree 100KVA; hiệu quả 99%: ≤ 25 micron; đáp ứng TCVN hiện hành."},{"item":"Hàng hóa 4 - Lọc nhiên liệu","quote":"Hiệu quả 99%: ≤ 20 micron","reference":"Chương V, Bảng 01, TT 4","requirement":"Lắp đặt tương thích cho máy phát 1000KVA GCW1120, Denyo 400KVA 400SP, Jonhdree 100KVA; hiệu quả 99%: ≤ 20 micron; đáp ứng TCVN hiện hành."},{"item":"Hàng hóa 5 - Dây curoa","quote":"Đáp ứng TCVN hiện hành.","reference":"Chương V, Bảng 01, TT 5","requirement":"Lắp đặt tương thích cho máy phát 1000KVA GCW1120, Denyo 400KVA 400SP; đáp ứng TCVN hiện hành."},{"item":"Hàng hóa 6 - Dây curoa máy phát sạc","quote":"Đáp ứng TCVN hiện hành","reference":"Chương V, Bảng 01, TT 6","requirement":"Lắp đặt tương thích cho máy phát 1000KVA GCW1120, Denyo 400KVA 400SP; đáp ứng TCVN hiện hành."},{"item":"Hàng hóa 7 - Bộ cảm biến tốc độ động cơ máy phát điện 2000KVA","quote":"Tần số đo: 50-5000Hz","reference":"Chương V, Bảng 01, TT 7","requirement":"Lắp đặt tương thích cho máy phát PRAMAC 2000KVA GCW2270; tần số đo 50-5000Hz; đáp ứng TCVN hiện hành."},{"item":"Hàng hóa 8 - Bình ắc quy","quote":"12V 200Ah","reference":"Chương V, Bảng 01, TT 8","requirement":"Lắp đặt tương thích cho máy phát 1000KVA GCW1120, Denyo 400KVA 400SP, Jonhdree 100KVA; 12V 200Ah; đáp ứng TCVN hiện hành."},{"item":"Hàng hóa 9 - Dầu nhớt động cơ cao cấp","quote":"15W - 40","reference":"Chương V, Bảng 01, TT 9","requirement":"Thay thế tương thích cho máy phát PRAMAC 2000KVA GCW2270, PRAMAC 1000KVA GCW1120, Denyo 400KVA 400SP, Jonhdree 100KVA; độ nhớt 15W - 40; đáp ứng TCVN hiện hành."},{"item":"Phạm vi công việc: Bảo trì máy phát điện 47 Phạm Văn Đồng","quote":"Công tác bảo trì máy phát điện khu thể thao (Máy phát điện diesel Denyo\n400KVA 400SP )","reference":"Chương V, mục 1.2","requirement":"Bảo trì máy phát nhà A01 và A02 (diesel PRAMAC 2000KVA model GCW2270), nhà C, D, E (diesel 1000KVA - 0,4kV), khu thể thao (diesel Denyo 400KVA 400SP)."},{"item":"Phạm vi công việc: Nhà công vụ Hoàng Cầu","quote":"Máy phát điện diesel Jonhdree\n100KVA - 0,4kV","reference":"Chương V, mục 1.2","requirement":"Bảo trì máy phát điện diesel Jonhdree 100KVA - 0,4kV."},{"item":"Phạm vi công việc: Hệ thống bơm dầu sự cố","quote":"Thay thế hệ thống bơm dầu sự cố nhà A01, A02, C, D, E","reference":"Chương V, mục 1.2","requirement":"Di chuyển hệ thống tủ điều khiển bơm dầu, ống cấp dầu nhà A01, A02, C, D, E; thay thế hệ thống bơm dầu sự cố nhà A01, A02, C, D, E."},{"item":"Quy trình bảo trì","quote":"Cam kết về Bảo trì, bảo dưỡng phải theo đúng quy trình, hướng dẫn kỹ thuật\ncủa nhà sản xuất và quy định về bảo trì máy phát điện theo quy chuẩn, tiêu chuẩn\nhiện hành quy định.","reference":"Chương V, mục 3.6","requirement":"Bảo trì, bảo dưỡng theo quy trình, hướng dẫn kỹ thuật của nhà sản xuất và quy định, quy chuẩn, tiêu chuẩn hiện hành; phát hiện hư hỏng phải khắc phục sửa chữa."},{"item":"Lắp đặt tủ điều khiển bơm dầu, bơm dầu, ống cấp dầu, cáp tín hiệu","quote":"Biện pháp/Quy trình lắp đặt tủ điều khiển bơm dầu, bơm dầu, hệ thống ống\ncấp dầu, cáp tín hiệu điều khiển","reference":"Chương V, mục 3.2.b","requirement":"Nhà thầu thuyết minh biện pháp/quy trình lắp đặt tủ điều khiển bơm dầu, bơm dầu, hệ thống ống cấp dầu, cáp tín hiệu điều khiển."},{"item":"Bảo hành","quote":"Thời gian bảo hành: tối thiểu 12 tháng trở lên hoặc theo tiêu chuẩn bảo hành\ncủa nhà sản xuất đối với hàng hóa, thiết bị cung cấp cho gói thầu.","reference":"Chương V, mục 3.4","requirement":"Tối thiểu 12 tháng hoặc theo tiêu chuẩn bảo hành của nhà sản xuất; cử chuyên gia đến xử lý không chậm quá 05 giờ kể từ khi nhận yêu cầu; khắc phục không quá 01 ngày làm việc."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:50:05.258Z"}},"IB2500001240":{"u":"2026-11-03T05:00:43.644+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V (Yêu cầu về kỹ thuật).pdf), chưa phân tích cả HSMT.","Chương V không nêu thông số động cơ, đầu phát, bộ điều khiển máy phát, độ ồn, bình nhiên liệu, ATS hay năm sản xuất của máy phát điện; máy phát là thiết bị hiện hữu được di dời, gói thầu chủ yếu là hệ thống hòa đồng bộ, busway và cáp điều khiển.","Số lượng máy phát không được nêu rõ; chỉ có 3 nhóm hòa (Nhóm 01, 02, 03) và mỗi máy phát là 1000kVA; không rõ công suất chính hay dự phòng.","Cáp điều khiển ghi 3x1C-2.5mm2 ở mục III.1.5.a nhưng bảng vật tư ghi 2C-2.5mm2 (mục III.6, phần B); hai chỗ không thống nhất.","Các bảng trong PDF bị vỡ định dạng (nhiều dòng bị tách), nên một số dòng bảng vật tư có thể chưa đọc được trọn vẹn; nội dung chi tiết còn nằm trong Thuyết minh thiết kế và bản vẽ đính kèm E-HSMT."],"result":{"keyInfo":{"bidName":"Gói thầu số 1: Thi công xây lắp - Công trình: Di dời các máy phát điện từ Trạm phát điện số 2, số 6 và số 1 về Trạm phát điện 1.1 xây dựng mới (XDM) - Hạng mục: Xây dựng hệ thống hòa đồng bộ trạm phát điện 1.1","notifyNo":"IB2500001240","generatorCapacity":"1000 kVA (mỗi máy phát điện; công suất chính/dự phòng không nêu)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện (di dời từ các trạm số 1, 2, 6): Công suất","quote":"Từ mỗi máy phát điện 1000kVA kết nối đến cụm tủ hoà tương ứng bằng","reference":"Chương V, mục III.1.4.a","requirement":"Mỗi máy phát điện 1000kVA được kết nối đến cụm tủ hòa tương ứng. Máy phát hiện hữu được di dời, không phải cung cấp mới. Số lượng máy không được nêu rõ, chỉ có 3 nhóm hòa."},{"item":"Nhóm hòa 01 (từ trạm số 1): Bộ điều khiển hòa đồng bộ","quote":"ON-BOARD đi theo máy phát điện Cummins.","reference":"Chương V, mục III.1.1","requirement":"Giữ lại bộ điều khiển hòa đồng bộ ON-BOARD đi theo máy phát điện Cummins; giữ lại máy cắt máy phát ACB 4P 1600A và máy cắt cấp nguồn ra máy biến áp ACB 4P 5000A."},{"item":"Nhóm hòa 02 (từ trạm số 2): Bộ điều khiển hòa đồng bộ","quote":"hiệu Deep Sea.","reference":"Chương V, mục III.1.2","requirement":"Giữ lại bộ điều khiển hòa đồng bộ hiệu Deep Sea; giữ lại máy cắt máy phát ACB 4P 1600A và máy cắt cấp nguồn ra máy biến áp ACB 4P 5000A."},{"item":"Nhóm hòa 03 (từ trạm số 6): Bộ điều khiển hòa đồng bộ","quote":"hiệu DEIF.","reference":"Chương V, mục III.1.3","requirement":"Giữ lại bộ điều khiển hòa đồng bộ hiệu DEIF; giữ lại máy cắt máy phát ACB 4P 1600A và máy cắt cấp nguồn ra máy biến áp ACB 4P 5000A."},{"item":"Máy cắt máy phát (mỗi nhóm hòa)","quote":"máy cắt máy phát (ACB 4P 1600A)","reference":"Chương V, mục III.1.1 - 1.3","requirement":"Máy cắt máy phát ACB 4P 1600A (giữ lại)."},{"item":"Đường dẫn hạ thế: Busway từ máy phát đến tủ hòa","quote":"thanh dẫn điện busway nhôm 1600A/pha","reference":"Chương V, mục III.1.4.a","requirement":"Thanh dẫn điện busway nhôm 1600A/pha."},{"item":"Đường dẫn hạ thế: Busway từ tủ hòa đến máy biến áp nâng áp 0.4/22kV","quote":"thanh dẫn điện busway nhôm 5000A/pha","reference":"Chương V, mục III.1.4.b","requirement":"Thanh dẫn điện busway nhôm 5000A/pha."},{"item":"Busway: Cấu hình thanh cái","quote":"sandwich 3 pha 4 dây","reference":"Chương V, mục III.2.1.1","requirement":"Thiết kế dạng sandwich 3 pha 4 dây; thanh trung tính có tiết diện bằng 100% thanh pha; dùng vỏ làm dây nối đất."},{"item":"Busway: Cấp bảo vệ","quote":"vệ IP65.","reference":"Chương V, mục III.2.1.1","requirement":"Busway sử dụng trong nhà phải có cấp bảo vệ IP65."},{"item":"Busway: Điện áp cách điện","quote":"điện áp cách điện định mức là 1000V.","reference":"Chương V, mục III.2.1.1","requirement":"Điện áp cách điện định mức là 1000V."},{"item":"Busway: Vật liệu thanh dẫn nhôm","quote":"Thanh dẫn Nhôm được làm bằng nhôm có độ tinh khiết không ít hơn 98.5%.","reference":"Chương V, mục III.2.1.1","requirement":"Nhôm có độ tinh khiết không ít hơn 98.5%."},{"item":"Busway: Độ bền cơ khí","quote":"Độ bền cơ khí (theo IEC 62262) yêu cầu phải ≥ IK10","reference":"Chương V, mục III.2.1.2","requirement":"Độ bền cơ khí theo IEC 62262 yêu cầu ≥ IK10."},{"item":"Busway: Cách điện","quote":"Lớp cách điện được sử dụng là Mylar có cấp độ B.","reference":"Chương V, mục III.2.1.2","requirement":"Lớp cách điện là Mylar cấp độ B; khi cháy nổ hoặc nhiệt độ cao không phát khí độc và tự dập lửa."},{"item":"Busway: Sơn vỏ","quote":"Vỏ hộp thanh dẫn được sơn tĩnh điện màu xám theo tiêu chuẩn ANSI.","reference":"Chương V, mục III.2.1.2","requirement":"Vỏ hộp thanh dẫn sơn tĩnh điện màu xám theo tiêu chuẩn ANSI."},{"item":"Busway: Khớp nối","quote":"bulông có mômen siết lên đến 80Nm theo","reference":"Chương V, mục III.2.1.3","requirement":"Khớp nối siết bằng bulông có mômen siết lên đến 80Nm theo tiêu chuẩn."},{"item":"Busway: Bảo hành","quote":"Bảo hành 5 năm kể từ ngày giao hàng, hoặc từ khi công tác lắp đặt được","reference":"Chương V, mục III.2.1.1 và III.2.1.4","requirement":"Bảo hành 5 năm kể từ ngày giao hàng hoặc từ khi lắp đặt; các thanh đồng kết nối cũng bảo hành 5 năm cùng hệ busway."},{"item":"Cáp điều khiển từ mỗi máy phát đến cụm tủ hòa","quote":"3 sợi cáp điều khiển 3x1C-2.5mm2, loại chống nhiễu","reference":"Chương V, mục III.1.5.a","requirement":"3 sợi cáp điều khiển 3x1C-2.5mm2, loại chống nhiễu."},{"item":"Khay cáp điều khiển: Trục chính","quote":"khay cáp trục chính có kích thước 200X100 (WxH)","reference":"Chương V, mục III.1.5.b","requirement":"Khay cáp trục chính kích thước 200X100 (WxH)."},{"item":"Khay cáp điều khiển: Nhánh rẽ","quote":"rẽ nhánh có khích thước 100X100 (WxH) treo trần để đi cáp điều khiển như đã","reference":"Chương V, mục III.1.5.b","requirement":"Khay cáp rẽ nhánh kích thước 100X100 (WxH), treo trần."},{"item":"Tủ điện hòa đồng bộ: Vỏ tủ","quote":"Form tủ 3b tuân thủ theo tiêu chuẩn IEC","reference":"Chương V, mục III.3, bảng STT 2","requirement":"Form tủ 3b theo tiêu chuẩn IEC 61439, kích thước theo bản vẽ thiết kế."},{"item":"Tủ điện hòa đồng bộ: Vật liệu vỏ, cửa, cấp bảo vệ","quote":"Tole dày 2,0 (mm), sơn tĩnh điện","reference":"Chương V, mục III.3, bảng STT 3 - 5","requirement":"Tole dày 2,0 mm, sơn tĩnh điện; 02 lớp cửa; cấp bảo vệ từ IP 43 trở lên."},{"item":"Tủ điện hòa đồng bộ: Đồng hồ đa năng (Multi Meter)","quote":"Multi Meter PM5330, 0.5s, Modbus","reference":"Chương V, mục III.3, bảng STT 6 và mục III.6, phần A, mục 15","requirement":"Hiển thị kỹ thuật số, màn hình LCD, có cổng Ethernet (SNMP hoặc Modbus TCP/IP); đo V, A, Hz, Pf, kW, kVA, kVAr và năng lượng kWh, kVAh, kVArh. Vật tư tương đương Multi Meter PM5330, 0.5s, Modbus RS485, 31st harmonics, 2 Relays (Schneider, Siemens, EMIC, AZE…)."},{"item":"Tủ điện hòa đồng bộ: Biến dòng điện","quote":"MCT (5000/5A) CL.1.0, 40VA (Busbar","reference":"Chương V, mục III.3, bảng STT 7","requirement":"MCT (5000/5A) CL.1.0, 40VA (Busbar Type) và MCT (1600/5A) CL.1.0, 40VA (Busbar Type)."},{"item":"Tủ điện hòa đồng bộ: Đèn báo pha","quote":"Có đèn báo 03 phase đỏ, vàng, xanh","reference":"Chương V, mục III.3, bảng STT 8","requirement":"Có đèn báo 03 phase đỏ, vàng, xanh (đèn báo pha 220V)."},{"item":"Tủ điện hòa đồng bộ: Chương trình hòa đồng bộ - chế độ hòa","quote":"Có chế độ hòa đồng bộ tự động","reference":"Chương V, mục III.3, bảng STT 9","requirement":"Có chế độ hòa đồng bộ tự động (đóng tải tự động và đóng tải bằng tay); các máy hòa đồng bộ theo tiêu chuẩn của hãng máy phát: điện áp, dòng điện, tần số, góc lệch pha."},{"item":"Tủ điện hòa đồng bộ: Chương trình hòa đồng bộ - chuyển nguồn","quote":"Hệ thống phải tự động chuyển khi","reference":"Chương V, mục III.3, bảng STT 9","requirement":"Hệ thống tự động chuyển khi mất điện; khi có điện lại dưới 3 phút thì vẫn chạy máy phát điện, quá 3 phút mới chuyển điện lưới tự động."},{"item":"Tủ điện hòa đồng bộ: Chương trình hòa đồng bộ - bảo vệ và chia tải","quote":"Bảo vệ được máy phát và hệ","reference":"Chương V, mục III.3, bảng STT 9","requirement":"Bảo vệ máy phát và hệ thống (quá dòng và chống công suất ngược); điều khiển phân chia tải giữa các máy phát điện."},{"item":"Tủ hòa đồng bộ: Ắc quy","quote":"Battery 12vdc 70ah","reference":"Chương V, mục III.6, phần A, mục 1","requirement":"Battery 12vdc 70ah, chất lượng tương đương EMIC, HUYNDAI, SOCOMEC, GREENTECH…."},{"item":"Tủ hòa đồng bộ: Bộ sạc ắc quy","quote":"Battery charger 24vac 10a","reference":"Chương V, mục III.6, phần A, mục 2","requirement":"Battery charger 24vac 10a, chất lượng tương đương EMIC, HUYNDAI, SOCOMEC, GREENTECH…."},{"item":"Tủ hòa đồng bộ: Busbar chính","quote":"Busbar chính 5000A, mạ Thiếc","reference":"Chương V, mục III.6, phần A, mục 3 - 4","requirement":"Busbar chính 5000A, mạ thiếc (P=N=125x10x4mm2, E=P/4), tương đương ORIENTAL, LUVATA, NGOHAN, KCT-BUSBAR, GREENTECH."},{"item":"Vật liệu: Chứng chỉ, nguồn gốc xuất xứ","quote":"chứng nhận nguồn gốc xuất xứ đối với hàng nhập khẩu (CO) do cơ quan có thẩm quyền cấp (bản gốc","reference":"Chương V, mục III.6","requirement":"Vật liệu trước khi thi công phải có chứng chỉ chất lượng của nhà sản xuất, phiếu chứng nhận xuất xưởng, kết quả thí nghiệm, và CO đối với hàng nhập khẩu (bản gốc hoặc sao y công chứng)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:00:42.963Z"}},"IB2500001551":{"u":"2026-11-03T23:16:34.128+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Chỉ liệt kê máy phát điện (phần V) và yêu cầu chung về chất lượng, bảo hành. Máy chính, hộp số và vật tư phụ tùng dự trữ máy chính (phần I-IV) là thiết bị khác nên không đưa vào.","Văn bản không nêu số lượng máy phát điện cho từng tàu (chỉ có tên gói thầu là 02 tàu), không nêu hãng, model, chế độ chính/dự phòng, vỏ cách âm, độ ồn, bình nhiên liệu, ATS, cáp và tiêu chuẩn áp dụng cho máy phát điện.","Phần Bản vẽ (Mục 2) để trống trong văn bản.","Bảng bị vỡ định dạng ở một số dòng nên trích dẫn được lấy theo từng dòng văn bản gốc."],"result":{"keyInfo":{"bidName":"MS - Mua sắm máy chính và máy phát điện 02 tàu đưa đón hoa tiêu (Gói số 11)","notifyNo":"IB2500001551","generatorCapacity":"≥ 20Kw (công suất định mức máy phát điện; không nêu rõ chính hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện - Chủng loại máy","quote":"Máy phát điện thủy, xoay chiều 3 pha","reference":"Chương V, mục 1.2.b, phần V.A, dòng 1","requirement":"Máy phát điện thủy, xoay chiều 3 pha 4 dây, tự động kích từ, không chổi than, đồng bộ hãng sản xuất với máy chính. Mức đáp ứng: bắt buộc."},{"item":"Máy phát điện - Tình trạng máy","quote":"Máy mới 100%, có CO, CQ, Giấy","reference":"Chương V, mục 1.2.b, phần V.A, dòng 2","requirement":"Máy mới 100%, có CO, CQ, Giấy chứng nhận sản phẩm công nghiệp do Đăng kiểm Việt Nam cấp khi giao hàng. Mức đáp ứng: bắt buộc."},{"item":"Máy phát điện - Năm sản xuất","quote":"sản xuất từ năm 2024 trở lại","reference":"Chương V, mục 1.2.b, phần V.A, dòng 2","requirement":"Sản xuất từ năm 2024 trở lại đây."},{"item":"Máy phát điện - Xuất xứ","quote":"Xuất xứ từ các nước thuộc nhóm G7.","reference":"Chương V, mục 1.2.b, phần V.A, dòng 2","requirement":"Xuất xứ từ các nước thuộc nhóm G7."},{"item":"Máy phát điện - Công suất định mức","quote":"≥ 20Kw","reference":"Chương V, mục 1.2.b, phần V.A, dòng 3","requirement":"≥ 20Kw"},{"item":"Máy phát điện - Điện áp","quote":"220/ 380V","reference":"Chương V, mục 1.2.b, phần V.A, dòng 4","requirement":"220/ 380V"},{"item":"Máy phát điện - Tần số","quote":"50Hz","reference":"Chương V, mục 1.2.b, phần V.A, dòng 5","requirement":"50Hz"},{"item":"Máy phát điện - Hệ số công suất","quote":"≥ 0.8","reference":"Chương V, mục 1.2.b, phần V.A, dòng 6","requirement":"≥ 0.8"},{"item":"Máy phát điện - Động cơ: Thông số động cơ","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, phần V.B","requirement":"Nhà thầu đề xuất (không nêu hãng, model, xuất xứ cụ thể)."},{"item":"Máy phát điện - Động cơ: Động cơ diesel lai","quote":"Động cơ thủy","reference":"Chương V, mục 1.2.b, phần V.B, dòng 7","requirement":"Động cơ thủy."},{"item":"Máy phát điện - Động cơ: Điều tốc","quote":"Cơ khí, đồng bộ hãng sản xuất với","reference":"Chương V, mục 1.2.b, phần V.B, dòng 8","requirement":"Cơ khí, đồng bộ hãng sản xuất với máy chính."},{"item":"Máy phát điện - Động cơ: Loại","quote":"Động cơ diesel 4 kỳ, làm mát bằng","reference":"Chương V, mục 1.2.b, phần V.B, dòng 9","requirement":"Động cơ diesel 4 kỳ, làm mát bằng nước, hút khí tự nhiên."},{"item":"Máy phát điện - Động cơ: Số xi lanh","quote":"≥4","reference":"Chương V, mục 1.2.b, phần V.B, dòng 10","requirement":"≥4"},{"item":"Máy phát điện - Động cơ: Điện áp khởi động","quote":"24VDC","reference":"Chương V, mục 1.2.b, phần V.B, dòng 11","requirement":"24VDC"},{"item":"Máy phát điện - Động cơ: Công suất định mức","quote":"≥ 27 Kw","reference":"Chương V, mục 1.2.b, phần V.B, dòng 12","requirement":"≥ 27 Kw"},{"item":"Máy phát điện - Động cơ: Vòng quay động cơ","quote":"1500 V/P","reference":"Chương V, mục 1.2.b, phần V.B, dòng 13","requirement":"1500 V/P"},{"item":"Máy phát điện - Động cơ: Suất tiêu hao nhiên liệu ở vòng quay định mức","quote":"230÷232 g/kWh","reference":"Chương V, mục 1.2.b, phần V.B, dòng 14","requirement":"230÷232 g/kWh"},{"item":"Máy phát điện - Động cơ: Trọng lượng khô","quote":"500÷550 kg","reference":"Chương V, mục 1.2.b, phần V.B, dòng 15","requirement":"500÷550 kg"},{"item":"Máy phát điện - Động cơ: Kích thước (Dài x Rộng x Cao)","quote":"≤ 920 x 950 x 1170","reference":"Chương V, mục 1.2.b, phần V.B, dòng 16","requirement":"≤ 920 x 950 x 1170 (văn bản không ghi đơn vị)"},{"item":"Máy phát điện - Đầu phát: Thông số đầu phát","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, phần V.C","requirement":"Nhà thầu đề xuất (không nêu hãng, model, xuất xứ cụ thể)."},{"item":"Máy phát điện - Đầu phát: Đầu phát","quote":"Đầu phát điện thủy, nối đồng trục với","reference":"Chương V, mục 1.2.b, phần V.C, dòng 1","requirement":"Đầu phát điện thủy, nối đồng trục với động cơ diesel lai."},{"item":"Máy phát điện - Đầu phát: Điện áp, tần số","quote":"220/ 380V, 50Hz","reference":"Chương V, mục 1.2.b, phần V.C, dòng 2","requirement":"220/ 380V, 50Hz"},{"item":"Máy phát điện - Đầu phát: Kiểu đầu phát","quote":"Từ trường quay không chổi than","reference":"Chương V, mục 1.2.b, phần V.C, dòng 3","requirement":"Từ trường quay không chổi than"},{"item":"Máy phát điện - Đầu phát: Kiểu điều chỉnh điện áp","quote":"Tự động AVR","reference":"Chương V, mục 1.2.b, phần V.C, dòng 4","requirement":"Tự động AVR"},{"item":"Máy phát điện - Đầu phát: Hệ số công suất (cos)","quote":"≥ 0.8","reference":"Chương V, mục 1.2.b, phần V.C, dòng 5","requirement":"≥ 0.8"},{"item":"Máy phát điện - Đầu phát: Số pha, số dây","quote":"3 pha, 4 dây","reference":"Chương V, mục 1.2.b, phần V.C, dòng 6","requirement":"3 pha, 4 dây"},{"item":"Máy phát điện - Đầu phát: Lớp cách điện","quote":"H trở lên","reference":"Chương V, mục 1.2.b, phần V.C, dòng 7","requirement":"H trở lên"},{"item":"Máy phát điện - Đầu phát: Cấp bảo vệ","quote":"IP23 trở lên","reference":"Chương V, mục 1.2.b, phần V.C, dòng 8","requirement":"IP23 trở lên"},{"item":"Chung - Chất lượng hàng hóa","quote":"Các sản phẩm nhà thầu cung cấp phải là mới","reference":"Chương V, mục 1.2.a","requirement":"Sản phẩm phải mới 100%, chưa qua sử dụng, có nguồn gốc, xuất xứ rõ ràng, đúng chủng loại."},{"item":"Chung - Bảo hành","quote":"Thời gian bảo hành ≥ 12 tháng hoặc ≥","reference":"Chương V, mục 1.2.a","requirement":"Thời gian bảo hành ≥ 12 tháng hoặc ≥ 3000 giờ hoạt động kể từ khi nghiệm thu bàn giao tàu đưa vào sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:16:33.751Z"}},"IB2500008885":{"u":"2026-11-03T05:04:05.678+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Yêu cầu kỹ thuật tổ máy phát điện.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng/model động cơ và đầu phát, xuất xứ cụ thể, suất tiêu hao nhiên liệu, thể tích bồn dầu, cáp điện, phạm vi lắp đặt, thời hạn bảo hành hay tiêu chuẩn áp dụng cụ thể; mục 1.3 chỉ nêu chung chung. Số lượng không ghi rõ trong bảng.","Giao hàng tại kho Bên mua (TP Lào Cai), thời gian thực hiện 60 ngày thuộc điều khoản hợp đồng nên không liệt kê."],"result":{"keyInfo":{"bidName":"Cung cấp tổ máy phát điện 650kVA 3 pha","notifyNo":"IB2500008885","generatorCapacity":"Công suất liên tục ≥ 590kVA; công suất dự phòng ≥ 650kVA (1 tổ máy phát điện Diesel 650kVA, 3 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng hàng hóa, xuất xứ, CO/CQ","quote":"Hàng hóa mới 100% chưa qua sử dụng, có nguồn gốc xuất xứ và tiêu chuẩn kỹ thuật rõ ràng, có chứng nhận xuất xưởng nếu là hàng hóa sản xuất trong nước hoặc có đầy đủ CO + CQ nếu là hàng hóa nhập khẩu.","reference":"Chương V, mục 1.2","requirement":"Hàng hóa mới 100% chưa qua sử dụng, có nguồn gốc xuất xứ và tiêu chuẩn kỹ thuật rõ ràng, có chứng nhận xuất xưởng nếu là hàng hóa sản xuất trong nước hoặc có đầy đủ CO + CQ nếu là hàng hóa nhập khẩu."},{"item":"Tổ máy 650kVA: Công suất","quote":"Công suất liên tục ≥ 590kVA","reference":"Chương V, mục 1.2, STT 1","requirement":"Công suất liên tục ≥ 590kVA; công suất dự phòng ≥ 650kVA"},{"item":"Tổ máy 650kVA: Công suất dự phòng","quote":"Công suất dự phòng ≥ 650kVA","reference":"Chương V, mục 1.2, STT 1","requirement":"Công suất dự phòng ≥ 650kVA"},{"item":"Tổ máy 650kVA: Số lượng","quote":"Tổ máy phát điện 650kVA","reference":"Chương V, mục 1.2, STT 1","requirement":"01 tổ máy phát điện 650kVA 3 pha chạy dầu Diesel (STT 1); bảng không ghi số lượng cụ thể, số lượng 1 suy ra từ tên gói thầu và tên hàng hóa"},{"item":"Tổ máy 650kVA: Điện áp, tần số, số pha","quote":"Điện áp: 230/400VAC, 3P/4W, 50Hz","reference":"Chương V, mục 1.2, STT 1","requirement":"230/400VAC, 3P/4W, 50Hz"},{"item":"Tổ máy 650kVA: Động cơ - Loại","quote":"Loại động cơ : Động cơ đốt trong, phun nhiên liệu kiểu trực tiếp, 4 kỳ, 06 xy lanh, có tăng áp và làm mát sau","reference":"Chương V, mục 1.2, STT 1 - Động cơ Diesel","requirement":"Động cơ đốt trong, phun nhiên liệu kiểu trực tiếp, 4 kỳ, 06 xy lanh, có tăng áp và làm mát sau"},{"item":"Tổ máy 650kVA: Động cơ - Nhiên liệu","quote":"Nhiên liệu sử dụng: Dầu DO","reference":"Chương V, mục 1.2, STT 1 - Động cơ Diesel","requirement":"Dầu DO"},{"item":"Tổ máy 650kVA: Động cơ - Dung tích xy-lanh","quote":"Tổng Dung tích xy-lanh\t19.0 lít","reference":"Chương V, mục 1.2, STT 1 - Động cơ Diesel","requirement":"19.0 lít"},{"item":"Tổ máy 650kVA: Động cơ - Hệ thống điều tốc","quote":"Hệ thống điều tốc\t: Động cơ được điều khiển bằng hệ thống điều tốc điện tử","reference":"Chương V, mục 1.2, STT 1 - Động cơ Diesel","requirement":"Điều khiển bằng hệ thống điều tốc điện tử"},{"item":"Tổ máy 650kVA: Động cơ - Đường kính và hành trình","quote":"Đường kính và hành trình: 159 x 159 (mm)","reference":"Chương V, mục 1.2, STT 1 - Động cơ Diesel","requirement":"159 x 159 (mm)"},{"item":"Tổ máy 650kVA: Động cơ - Công suất dự phòng","quote":"Công suất động cơ dự phòng: 575 kW","reference":"Chương V, mục 1.2, STT 1 - Động cơ Diesel","requirement":"575 kW"},{"item":"Tổ máy 650kVA: Động cơ - Tỉ số nén","quote":"Tỉ số nén: 13.9:1","reference":"Chương V, mục 1.2, STT 1 - Động cơ Diesel","requirement":"13.9:1"},{"item":"Tổ máy 650kVA: Động cơ - Tốc độ vòng quay","quote":"Tốc độ vòng quay động cơ: 1500 vòng/phút","reference":"Chương V, mục 1.2, STT 1 - Động cơ Diesel","requirement":"1500 vòng/phút"},{"item":"Tổ máy 650kVA: Động cơ - Hệ thống khởi động","quote":"Hệ thống khởi động: Bằng động cơ điện, sử dụng Ắc quy chì","reference":"Chương V, mục 1.2, STT 1 - Động cơ Diesel","requirement":"Bằng động cơ điện, sử dụng Ắc quy chì"},{"item":"Tổ máy 650kVA: Động cơ - Hệ thống làm mát","quote":"Hệ thống làm mát: Bộ tản nhiệt, két nước và quạt làm mát","reference":"Chương V, mục 1.2, STT 1 - Động cơ Diesel","requirement":"Bộ tản nhiệt, két nước và quạt làm mát"},{"item":"Tổ máy 650kVA: Động cơ - Thiết bị phụ","quote":"Động cơ diesel phải được trang bị đầy đủ các thiết bị phụ sau: Bộ cao su để giảm chấn, Bộ giảm thanh và ống thổi, Bộ lọc gió có bộ hiển thị báo nghẹt lọc, Bơm nước tuần hoàn, Bơm dầu làm trơn, Máy nạp cho Ắc Quy, Động cơ khởi động.","reference":"Chương V, mục 1.2, STT 1 - Động cơ Diesel","requirement":"Phải trang bị đầy đủ: bộ cao su giảm chấn, bộ giảm thanh và ống thổi, bộ lọc gió có bộ hiển thị báo nghẹt lọc, bơm nước tuần hoàn, bơm dầu làm trơn, máy nạp cho ắc quy, động cơ khởi động"},{"item":"Tổ máy 650kVA: Bệ máy và bồn dầu","quote":"Bệ máy: Bằng thép, chống rung bằng các gối đỡ cao su, bao gồm bồn dầu đáy có đồng hồ mức nhiên liệu","reference":"Chương V, mục 1.2, STT 1","requirement":"Bệ máy bằng thép, chống rung bằng các gối đỡ cao su, bao gồm bồn dầu đáy có đồng hồ mức nhiên liệu"},{"item":"Tổ máy 650kVA: Đầu phát - Loại","quote":"Loại đầu phát : không chổi than, tự kích từ, 4 cực, 3 pha, 4 dây, từ trường xoay","reference":"Chương V, mục 1.2, STT 1 - Đầu phát","requirement":"Không chổi than, tự kích từ, 4 cực, 3 pha, 4 dây, từ trường xoay"},{"item":"Tổ máy 650kVA: Đầu phát - Kích từ","quote":"Dạng kích từ : kích từ độc lập loại nam châm vĩnh cữu (PMG)","reference":"Chương V, mục 1.2, STT 1 - Đầu phát","requirement":"Kích từ độc lập loại nam châm vĩnh cữu (PMG)"},{"item":"Tổ máy 650kVA: Đầu phát - AVR","quote":"Bộ điều thế tự động (AVR) : Điều chỉnh tự động bằng mạch điện","reference":"Chương V, mục 1.2, STT 1 - Đầu phát","requirement":"Bộ điều thế tự động (AVR) điều chỉnh tự động bằng mạch điện"},{"item":"Tổ máy 650kVA: Đầu phát - Cuộn dây Stator","quote":"Cuộn dây Stator: Cuộn dây hai lớp","reference":"Chương V, mục 1.2, STT 1 - Đầu phát","requirement":"Cuộn dây hai lớp"},{"item":"Tổ máy 650kVA: Đầu phát - Điều tiết điện áp","quote":"Khả năng điều tiết điện áp từ không tải đến đầy tải: ± 0.5 % ở bất kỳ chế độ tải nào từ không tải đến đầy tải","reference":"Chương V, mục 1.2, STT 1 - Đầu phát","requirement":"± 0.5 % ở bất kỳ chế độ tải nào từ không tải đến đầy tải"},{"item":"Tổ máy 650kVA: Đầu phát - Cấp cách điện","quote":"Cấp cách điện: Cấp H (theo IEC)","reference":"Chương V, mục 1.2, STT 1 - Đầu phát","requirement":"Cấp H (theo IEC)"},{"item":"Tổ máy 650kVA: Đầu phát - Cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2, STT 1 - Đầu phát","requirement":"IP23"},{"item":"Tổ máy 650kVA: Bộ điều khiển - Nút dừng khẩn cấp","quote":"có nút nhấn dừng khẩn cấp","reference":"Chương V, mục 1.2, STT 1 - Bộ điều khiển","requirement":"Có nút nhấn dừng khẩn cấp; có chức năng dừng máy khẩn cấp thông qua nút dừng khẩn cấp"},{"item":"Tổ máy 650kVA: Bộ điều khiển - Kết nối ATS","quote":"Có tính năng kết nối với ATS","reference":"Chương V, mục 1.2, STT 1 - Bộ điều khiển","requirement":"Có tính năng kết nối với ATS"},{"item":"Tổ máy 650kVA: Bộ điều khiển - Chức năng báo động","quote":"Chức năng báo động: Tốc độ trên/dưới, điện áp máy phát điện trên/dưới, áp suất dầu thấp…","reference":"Chương V, mục 1.2, STT 1 - Bộ điều khiển","requirement":"Tốc độ trên/dưới, điện áp máy phát điện trên/dưới, áp suất dầu thấp…"},{"item":"Tổ máy 650kVA: Bộ điều khiển - Thao tác và cài đặt","quote":"Tất cả mọi thao tác điều chỉnh đều thực hiện thông qua màn hình hiển thị LCD","reference":"Chương V, mục 1.2, STT 1 - Bộ điều khiển","requirement":"Mọi thao tác điều chỉnh thực hiện qua màn hình hiển thị LCD; cho phép cài đặt thông số bảo vệ cho tổ máy phát trên bảng màn hình điều khiển"},{"item":"Tổ máy 650kVA: Bộ điều khiển - Chịu rung","quote":"Tất cả các thiết bị, thành phần của hệ thống điều khiển được thiết kế để chịu đựng được độ rung vận hành của cả máy phát điện.","reference":"Chương V, mục 1.2, STT 1 - Bộ điều khiển","requirement":"Các thiết bị, thành phần của hệ thống điều khiển được thiết kế chịu được độ rung vận hành của máy phát điện"},{"item":"Tổ máy 650kVA: Bộ điều khiển - Màn hình","quote":"Bảng điều khiển có màn hình hiển thị LCD và có đèn chiếu sáng nền","reference":"Chương V, mục 1.2, STT 1 - Bộ điều khiển","requirement":"Màn hình hiển thị LCD và có đèn chiếu sáng nền"},{"item":"Tổ máy 650kVA: Bộ điều khiển - Chức năng hiển thị","quote":"chức năng hiển thị : Tần số, Số giờ động cơ\nNhiệt độ nước làm mát, Áp suất nhớt động cơ, Điện áp bình acquy, Suất tiêu hao nhiên liệu, Thông tin công suất định mức của máy phát (Kw, Kva, A), Áp suất nhớt động cơ, Nhiệt độ động cơ, Tốc độ động cơ","reference":"Chương V, mục 1.2, STT 1 - Bộ điều khiển","requirement":"Tần số, số giờ động cơ, nhiệt độ nước làm mát, áp suất nhớt động cơ, điện áp bình acquy, suất tiêu hao nhiên liệu, thông tin công suất định mức của máy phát (Kw, Kva, A), nhiệt độ động cơ, tốc độ động cơ"},{"item":"Tổ máy 650kVA: Bộ điều khiển - Nhật ký hoạt động","quote":"Chức năng lưu nhật ký hoạt động : Giờ vận hành máy, Số lần khởi động máy, Điện năng sử dụng kWh, Dữ liệu tải","reference":"Chương V, mục 1.2, STT 1 - Bộ điều khiển","requirement":"Lưu giờ vận hành máy, số lần khởi động máy, điện năng sử dụng kWh, dữ liệu tải"},{"item":"Tổ máy 650kVA: Vỏ cách âm - Cấu tạo","quote":"được sơn tĩnh điện, có lớp cách âm dày tối thiểu 5mm.","reference":"Chương V, mục 1.2, STT 1 - Vỏ cách âm","requirement":"Sơn tĩnh điện, có lớp cách âm dày tối thiểu 5mm"},{"item":"Tổ máy 650kVA: Vỏ cách âm - Độ ồn","quote":"Vỏ cách âm đạt độ ồn 75dB ±5dB đo tại khoảng cách 7m không vật chắn","reference":"Chương V, mục 1.2, STT 1 - Vỏ cách âm","requirement":"75dB ±5dB đo tại khoảng cách 7m không vật chắn"},{"item":"Tổ máy 650kVA: Vật tư kèm theo","quote":"Dầu nhớt, nước làm mát lần đầu\nPhụ kiện, dụng cụ theo máy.\nPô giảm thanh và ống giảm rung\nTủ đóng cắt đầu cực theo máy (MCCB)\nBồn chứa dầu nhiên liệu đế máy\nẮc quy, cáp ắc quy kết nối","reference":"Chương V, mục 1.2, STT 1 - Vật tư kèm theo","requirement":"Dầu nhớt, nước làm mát lần đầu; phụ kiện, dụng cụ theo máy; pô giảm thanh và ống giảm rung; tủ đóng cắt đầu cực theo máy (MCCB); bồn chứa dầu nhiên liệu đế máy; ắc quy, cáp ắc quy kết nối"},{"item":"Tổ máy 650kVA: Nhà sản xuất các bộ phận chính","quote":"Các bộ phận chính: động cơ diesel, đầu phát điện, bảng điều khiển cùng một nhà sản xuất để đảm bảo tính vận hành đồng bộ.","reference":"Chương V, mục 1.2, STT 1","requirement":"Động cơ diesel, đầu phát điện, bảng điều khiển cùng một nhà sản xuất để đảm bảo tính vận hành đồng bộ"},{"item":"Tổ máy 650kVA: Catalogue","quote":"Hàng hóa có catalogue của hàng hoá (kèm theo bản dịch thuật công chứng sang tiếng Việt nếu tài liệu bằng tiếng nước ngoài), thông số kỹ thuật của hàng hóa trong catalogue phải đáp ứng yêu cầu của E-HSMT.","reference":"Chương V, mục 1.2, STT 1","requirement":"Hàng hóa có catalogue (kèm bản dịch thuật công chứng sang tiếng Việt nếu bằng tiếng nước ngoài); thông số trong catalogue phải đáp ứng yêu cầu E-HSMT"},{"item":"Tủ ATS chuyển nguồn tự động: Loại","quote":"Loại 3 pha 4 cực","reference":"Chương V, mục 1.2, STT 2","requirement":"Loại 3 pha 4 cực"},{"item":"Tủ ATS chuyển nguồn tự động: Công suất","quote":"Công suất ≥1250A","reference":"Chương V, mục 1.2, STT 2","requirement":"≥1250A"},{"item":"Tủ ATS chuyển nguồn tự động: Catalogue","quote":"Hàng hóa có catalogue của hàng hoá (kèm theo bản dịch thuật công chứng sang tiếng Việt nếu tài liệu bằng tiếng nước ngoài), thông số kỹ thuật của hàng hóa trong catalogue phải đáp ứng yêu cầu của E-HSMT.","reference":"Chương V, mục 1.2, STT 2","requirement":"Hàng hóa có catalogue (kèm bản dịch thuật công chứng sang tiếng Việt nếu bằng tiếng nước ngoài); thông số trong catalogue phải đáp ứng yêu cầu E-HSMT"},{"item":"Chung - Chứng minh thông số","quote":"Không có hoặc không đảm bảo một trong số các đặc tính,thông số kỹ thuật như trên thì không đạt. Nhà thầu phải cung cấp tài liệu của nhà sản xuất để chứng minh các thông số kỹ thuật trên đáp ứng yêu cầu.","reference":"Chương V, mục 1.2, Ghi chú","requirement":"Không có hoặc không đảm bảo một trong các đặc tính, thông số kỹ thuật thì không đạt; nhà thầu phải cung cấp tài liệu của nhà sản xuất để chứng minh"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:04:04.974Z"}},"IB2500009615":{"u":"2026-11-03T17:48:15.119+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2.5 Chương V_Yêu cầu về kỹ thuật (May phat dien).pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất (KVA), số pha, số lượng và số ngày thuê; không nêu động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm/độ ồn, thùng nhiên liệu, ATS, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn.","Văn bản dẫn chiếu Phương án kỹ thuật số 3394/PA-PCGĐ ngày 25/11/2024 đính kèm HSMT; tệp này không có trong văn bản được cung cấp nên có thể còn thông số chi tiết hơn ở đó.","Các điều khoản về nhà thầu chứng minh số lượng máy thuộc sở hữu/huy động được và trách nhiệm bồi thường thiệt hại là điều kiện hợp đồng/năng lực nên không liệt kê."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện phục vụ hoạt động sản xuất kinh doanh tại Công ty Điện lực Gia Định năm 2025","notifyNo":"IB2500009615","generatorCapacity":"Thuê máy phát điện 3 pha: 15 máy 80 KVA, 10 máy 250 KVA, 02 máy 600 KVA, 02 máy 700 KVA, 02 máy 800 KVA (không nêu rõ chế độ prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 80 KVA 3P","quote":"Thuê máy phát 80 KVA 3P | máy | 15 | 2","reference":"Chương V, mục 2 - Quy mô gói thầu, STT 1","requirement":"Thuê máy phát 80 KVA 3 pha, số lượng 15 máy, số ngày thuê 2"},{"item":"Máy 250 KVA 3P","quote":"Thuê máy phát 250 KVA 3P | máy | 10 | 2","reference":"Chương V, mục 2 - Quy mô gói thầu, STT 2","requirement":"Thuê máy phát 250 KVA 3 pha, số lượng 10 máy, số ngày thuê 2"},{"item":"Máy 600 KVA 3P","quote":"Thuê máy phát 600 KVA 3P | máy | 02 | 1","reference":"Chương V, mục 2 - Quy mô gói thầu, STT 3","requirement":"Thuê máy phát 600 KVA 3 pha, số lượng 02 máy, số ngày thuê 1"},{"item":"Máy 700 KVA 3P","quote":"Thuê máy phát 700 KVA 3P | máy | 02 | 1","reference":"Chương V, mục 2 - Quy mô gói thầu, STT 4","requirement":"Thuê máy phát 700 KVA 3 pha, số lượng 02 máy, số ngày thuê 1"},{"item":"Máy 800 KVA 3P","quote":"Thuê máy phát 800 KVA 3P | máy | 02 | 1","reference":"Chương V, mục 2 - Quy mô gói thầu, STT 5","requirement":"Thuê máy phát 800 KVA 3 pha, số lượng 02 máy, số ngày thuê 1"},{"item":"Tất cả các máy: Dây đấu nối","quote":"dây đấu nối máy\nphát (tối thiểu 10m / máy)","reference":"Chương V, mục 2 - Lưu ý","requirement":"Chi phí bao gồm dây đấu nối máy phát, tối thiểu 10m cho mỗi máy"},{"item":"Tất cả các máy: Phạm vi lắp đặt, vận hành","quote":"Chi phí bao gồm: vận chuyển lắp đặt, nhân lực vận hành máy","reference":"Chương V, mục 2 - Lưu ý","requirement":"Chi phí bao gồm vận chuyển lắp đặt và nhân lực vận hành máy"},{"item":"Tất cả các máy: Nhiên liệu","quote":"Tiêu hao nhiên liệu của 1 máy / 1 giờ hoạt động: theo tiêu chuẩn kỹ thuật của máy\ndo nhà sản xuất ban hành hoặc theo nội dung thương thảo hợp đồng.","reference":"Chương V, mục 2 - Lưu ý","requirement":"Chi phí bao gồm nhiên liệu vận hành máy phát trong vòng 1 giờ; tiêu hao nhiên liệu của 1 máy/1 giờ theo tiêu chuẩn kỹ thuật của nhà sản xuất hoặc theo nội dung thương thảo hợp đồng; nhà thầu phải đảm bảo cung cấp nhiên liệu trong vòng 1 giờ nếu có sự cố vận hành máy phát"},{"item":"Tất cả các máy: Vận hành","quote":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường xảy ra trong\nquá trình vận hành.","reference":"Chương V, mục 3.a và 3.b, STT 1","requirement":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường trong quá trình vận hành"},{"item":"Tất cả các máy: Nhân sự lắp đặt, vận hành","quote":"Cử nhân sự phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện tối\nthiểu 60 phút trước khi cắt điện.","reference":"Chương V, mục 3.a và 3.b, STT 2","requirement":"Cử nhân sự phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện tối thiểu 60 phút trước khi cắt điện"},{"item":"Tất cả các máy: Xử lý sự cố","quote":"Khi có sự cố về máy phát điện phối hợp Chủ đầu tư sửa chữa hoặc thay thế máy\nphát điện khác.","reference":"Chương V, mục 3.a và 3.b, STT 3","requirement":"Khi có sự cố về máy phát điện, phối hợp Chủ đầu tư sửa chữa hoặc thay thế máy phát điện khác"},{"item":"Tiến độ cung cấp","quote":"Nhà thầu đảm bảo cung cấp dịch vụ trong thời gian 1 ngày hoặc khi có sự\ncố cần gấp thì trong thời gian 2 giờ khi nhận được yêu cầu của chủ đầu tư qua mail, điện\nthoại hoặc bằng văn bản.","reference":"Chương V, mục 2 - Tiến độ","requirement":"Cung cấp dịch vụ trong 1 ngày, hoặc trong 2 giờ khi có sự cố cần gấp, kể từ khi nhận yêu cầu của chủ đầu tư qua mail, điện thoại hoặc văn bản"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:48:13.962Z"}},"IB2500015269":{"u":"2026-11-03T20:29:47.234+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2. MUC 5. YEU CAU KT XL-02.pdf), chưa phân tích cả HSMT.","Văn bản chỉ nêu máy phát điện 150kVA; không có động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, độ ồn, bình nhiên liệu, ATS, cáp, bảo hành hay tiêu chuẩn riêng cho máy phát. Các thông số này nằm trong TKBVTC, chỉ dẫn kỹ thuật và Mẫu số 01 (Webform), chưa được cung cấp.","Không nêu số lượng máy phát và không nêu công suất liên tục hay dự phòng.","Máy biến áp 250kVA, tủ trung thế RMU, tủ hạ thế... có trong gói thầu nhưng không phải thiết bị của tổ máy phát nên không liệt kê.","Bản văn bản bị lỗi nhận dạng ký tự (OCR), nhiều chữ sai dấu hoặc sai ký tự (ví dụ \"dược san xuất\", \"Dim bảo\"). Các trích dẫn được chép nguyên văn từ bản OCR, và một số chỗ xuống dòng đã được giữ lại bằng ký tự xuống dòng."],"result":{"keyInfo":{"bidName":"Gói thầu XL-02: Thi công xây dựng hạng mục hạ tầng kỹ thuật (bao gồm thiết bị trạm biến áp; máy phát điện; máy bơm nước)","notifyNo":"IB2500015269","generatorCapacity":"150 kVA (không nêu rõ công suất liên tục hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 150kVA: Công suất","quote":"Máy phát điện 150kVA","reference":"Chương V, mục I.1.7.2 (Thiết bị, doanh cụ - Thiết bị điện)","requirement":"Máy phát điện công suất 150kVA thuộc hạng mục thiết bị điện của gói thầu. Văn bản không nêu công suất liên tục hay dự phòng, và không nêu số lượng."},{"item":"Máy phát điện 150kVA: Chủng loại, thông số kỹ thuật chi tiết","quote":null,"reference":"Chương V, mục III.2, bảng vật liệu - Phần điện, dòng máy phát điện 150kVA","requirement":"Bảng kê vật liệu, thiết bị chỉ ghi máy phát điện 150kVA \"đảm bảo theo TKBVTC và chỉ dẫn kỹ thuật đã được phê duyệt\". Thông số chi tiết nằm ở TKBVTC/chỉ dẫn kỹ thuật và Mẫu số 01 (Webform), không có trong văn bản này."},{"item":"Thiết bị lắp đặt (gồm máy phát điện): Thông số theo Mẫu số 01","quote":"Đáp ứng các\nyêu cầu về thông số kỹ thuật như nội dung nêu tại Mẫu số 01 (Webform trên hệ thống)","reference":"Chương V, mục III.3 (Yêu cầu về thiết bị/cụm thiết bị lắp đặt cho công trình)","requirement":"Thiết bị phải đáp ứng các yêu cầu về thông số kỹ thuật nêu tại Mẫu số 01 (Webform trên hệ thống). Nhà thầu có thể đề xuất sản phẩm có chất lượng tương đương hoặc tốt hơn."},{"item":"Vật tư, thiết bị (gồm máy phát điện): Tình trạng và năm sản xuất","quote":"Vật liệu, vật tư phải mới 100%, chưa qua sử dụng, dược san xuất trong\nnăm 2024","reference":"Chương V, mục II.10 (Yêu cầu về chủng loại, chất lượng vật tư, máy móc, thiết bị)","requirement":"Vật liệu, vật tư phải mới 100%, chưa qua sử dụng, sản xuất trong năm 2024 và được sử dụng rộng rãi trên thị trường Việt Nam."},{"item":"Vật tư, máy móc, thiết bị (gồm máy phát điện): Xuất xứ, hồ sơ chất lượng","quote":null,"reference":"Chương V, mục II.10 và mục III.1.2, III.3 (Ghi chú)","requirement":"Phải có xuất xứ rõ ràng, đầy đủ thông tin và tài liệu về sản phẩm. Hàng nhập khẩu hoặc mua trên thị trường phải kèm tài liệu chứng minh tiêu chuẩn sản phẩm (catalogue, chứng chỉ chất lượng, công bố tiêu chuẩn). Nhà thầu nêu rõ chủng loại, mã hiệu, nguồn gốc, xuất xứ/chứng nhận xuất xưởng và không được ghi \"hoặc tương đương\". Văn bản không chỉ định hãng hay nước sản xuất."},{"item":"Vật tư, máy móc, thiết bị (gồm máy phát điện): Chứng nhận hợp quy, hợp chuẩn và thí nghiệm","quote":null,"reference":"Chương V, mục III.1.3","requirement":"Nhà thầu thực hiện chứng nhận hợp quy, hợp chuẩn theo quy định pháp luật và thí nghiệm kiểm tra chất lượng theo hợp đồng. Phải cung cấp đầy đủ chứng chỉ thí nghiệm và kết quả kiểm tra của phòng thí nghiệm hợp chuẩn. Không có tiêu chuẩn kỹ thuật riêng cho máy phát điện."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:29:46.156Z"}},"IB2500017038":{"u":"2026-11-03T05:02:40.643+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật_09.01.2025.docx), chưa phân tích cả HSMT.","Gói thầu 60 máy 200KVA, không chia lô; tất cả thông số áp dụng cho từng máy.","Văn bản không nêu hãng, model động cơ/đầu phát/bộ điều khiển, tiêu chuẩn phát thải, giá trị dòng định mức của ATS.","Một số dòng trong bảng (số pha, tần số, nhiên liệu, điều tốc, ắc quy 24V) được trích từ ô giá trị riêng; trường quote chỉ ghi một đoạn trích chính của mỗi mục."],"result":{"keyInfo":{"bidName":"Gói thầu mua sắm hàng hóa số 01: Cung cấp, lắp đặt thiết bị máy phát điện dự phòng, công suất 200KVA","notifyNo":"IB2500017038","generatorCapacity":"≥ 200KVA công suất liên tục, ≥ 230KVA công suất dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Chủng loại và số lượng","quote":"- Chủng loại: Máy phát điện ≥200KVA","reference":"Chương V, mục 1.2, Biểu hạng mục I; mục 1.1","requirement":"Máy phát điện ≥200KVA; mua sắm trang bị mới 60 máy phát điện công suất 200KVA"},{"item":"Chung: Tính đồng bộ","quote":"- Tính đồng bộ: Máy phát điện, động cơ, đầu phát, bảng điều khiển, vỏ chống ồn đồng bộ bởi cùng một thương hiệu, một hãng sản xuất.","reference":"Chương V, mục 1.2, Biểu hạng mục I","requirement":"Máy phát điện, động cơ, đầu phát, bảng điều khiển, vỏ chống ồn đồng bộ bởi cùng một thương hiệu, một hãng sản xuất"},{"item":"Chung: Năm sản xuất","quote":"- Năm sản xuất: Từ 2024 trở về sau","reference":"Chương V, mục 1.2, Biểu hạng mục I","requirement":"Từ 2024 trở về sau"},{"item":"Chung: Xuất xứ","quote":"- Xuất xứ: Các nước thuộc nhóm G7","reference":"Chương V, mục 1.2, Biểu hạng mục I","requirement":"Hàng nhập khẩu, xuất xứ các nước thuộc nhóm G7"},{"item":"Chung: Thông tin chào thầu và catalog","quote":"Nhà thầu phải chào đầy đủ thông tin về ký mã hiệu hàng hóa, thương hiệu, hãng sản xuất, xuất xứ, năm sản xuất của từng thành phần của thiết bị, hàng hóa chào thầu.","reference":"Chương V, mục 1.2","requirement":"Chào đầy đủ ký mã hiệu, thương hiệu, hãng sản xuất, xuất xứ, năm sản xuất của từng thành phần thiết bị. Hàng nhập khẩu: thông số chào thầu phải thể hiện trên Catalog hoặc tài liệu kỹ thuật có chữ ký, đóng dấu xác nhận của nhà sản xuất (bản gốc)"},{"item":"Máy phát điện: Công suất liên tục","quote":"≥ 200KVA","reference":"Chương V, mục 1.2, Biểu mục I.1","requirement":"≥ 200KVA"},{"item":"Máy phát điện: Công suất dự phòng","quote":"≥ 230KVA","reference":"Chương V, mục 1.2, Biểu mục I.1","requirement":"≥ 230KVA"},{"item":"Máy phát điện: Điện áp, số pha, tần số","quote":"400/230V","reference":"Chương V, mục 1.2, Biểu mục I.1","requirement":"Điện áp 400/230V, 3 pha, tần số 50Hz"},{"item":"Máy phát điện: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục 1.2, Biểu mục I.1","requirement":"≥ 0,8"},{"item":"Máy phát điện: Nhiên liệu và dung tích nhiên liệu","quote":"≥ 350 lít","reference":"Chương V, mục 1.2, Biểu mục I.1","requirement":"Dầu diesel; dung tích nhiên liệu ≥ 350 lít"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 193 kW","reference":"Chương V, mục 1.2, Biểu mục I.2","requirement":"≥ 193 kW"},{"item":"Động cơ: Công suất dự phòng","quote":"≥ 216 kW","reference":"Chương V, mục 1.2, Biểu mục I.2","requirement":"≥ 216 kW"},{"item":"Động cơ: Số xylanh và dung tích xylanh","quote":"≥ 8,8 lít","reference":"Chương V, mục 1.2, Biểu mục I.2","requirement":"Số xylanh ≥ 6; dung tích xylanh ≥ 8,8 lít"},{"item":"Động cơ: Tốc độ danh định","quote":"≥ 1500 vòng/ phút","reference":"Chương V, mục 1.2, Biểu mục I.2","requirement":"≥ 1500 vòng/ phút"},{"item":"Động cơ: Kiểu nạp khí, điều tốc, nhiên liệu","quote":"Tu bô tăng áp","reference":"Chương V, mục 1.2, Biểu mục I.2","requirement":"Tu bô tăng áp; điều tốc điện tử; nhiên liệu diesel"},{"item":"Động cơ: Hệ thống làm mát","quote":"Bằng nước làm mát hoặc tương đương","reference":"Chương V, mục 1.2, Biểu mục I.2","requirement":"Bằng nước làm mát hoặc tương đương"},{"item":"Động cơ: Tiêu hao nhiên liệu tại công suất liên tục","quote":"- Mức 100% tải: ≤ 49,5 lít/giờ\n- Mức 75% tải: ≤38,6 lít/giờ\n- Mức 50% tải: ≤26,7 lít/giờ","reference":"Chương V, mục 1.2, Biểu mục I.2","requirement":"100% tải ≤ 49,5 lít/giờ; 75% tải ≤38,6 lít/giờ; 50% tải ≤26,7 lít/giờ"},{"item":"Động cơ: Hệ thống khởi động","quote":"Hệ thống khởi động đề điện bằng ắc quy","reference":"Chương V, mục 1.2, Biểu mục I.2","requirement":"Khởi động đề điện bằng ắc quy 24V"},{"item":"Đầu phát: Công suất","quote":"≥ 205KVA","reference":"Chương V, mục 1.2, Biểu mục I.3","requirement":"Liên tục ≥ 205KVA; dự phòng ≥ 230KVA"},{"item":"Đầu phát: Điện áp, số pha, số cực, hệ số công suất","quote":"4 cực","reference":"Chương V, mục 1.2, Biểu mục I.3","requirement":"400/230V; 3 pha; 4 cực; hệ số công suất ≥ 0,8"},{"item":"Đầu phát: Điều chỉnh điện áp (AVR) và độ dao động điện áp","quote":"≤± 1%","reference":"Chương V, mục 1.2, Biểu mục I.3","requirement":"Điều chỉnh điện áp bằng AVR; độ dao động điện áp ≤± 1%"},{"item":"Đầu phát: Cấp cách điện và cấp bảo vệ cơ học","quote":"≥ Cấp H","reference":"Chương V, mục 1.2, Biểu mục I.3","requirement":"Cấp cách điện ≥ Cấp H; cấp bảo vệ cơ học ≥ IP23"},{"item":"Bảng điều khiển: Màn hình hiển thị","quote":"Màn hình LCD hoặc tương đương","reference":"Chương V, mục 1.2, Biểu mục I.4","requirement":"Màn hình LCD hoặc tương đương"},{"item":"Vỏ chống ồn: Đồng bộ","quote":"Đồng bộ với máy phát điện","reference":"Chương V, mục 1.2, Biểu mục I.5","requirement":"Đồng bộ với máy phát điện"},{"item":"Vỏ chống ồn: Độ ồn","quote":"Khoảng cách 7m.\nĐộ ồn: ≤ 71,8dB(A)","reference":"Chương V, mục 1.2, Biểu mục I.5","requirement":"Tại 75% công suất liên tục, khoảng cách 7m: ≤ 71,8dB(A)"},{"item":"ATS","quote":"01 Bộ chuyển đổi nguồn tự động (ATS):\nKèm theo phù hợp với công suất của máy phát điện.","reference":"Chương V, mục 1.2, Biểu mục I.6","requirement":"01 bộ chuyển đổi nguồn tự động (ATS) kèm theo, phù hợp với công suất của máy phát điện"},{"item":"Vật tư lắp đặt: Cáp điện","quote":"0.6/1kV Cu/XLPE/PVC 3x95+1x70 hoặc tương đương","reference":"Chương V, mục 1.2, Biểu mục II.1","requirement":"0.6/1kV Cu/XLPE/PVC 3x95+1x70 hoặc tương đương"},{"item":"Vật tư lắp đặt: Cáp điều khiển","quote":"Cu/PVC/PVC 12x1.5 hoặc tương đương","reference":"Chương V, mục 1.2, Biểu mục II.2","requirement":"Cu/PVC/PVC 12x1.5 hoặc tương đương"},{"item":"Vật tư lắp đặt: Cáp tiếp địa","quote":"0.6/1kV Cu/PVC 1x50 hoặc tương đương","reference":"Chương V, mục 1.2, Biểu mục II.3","requirement":"0.6/1kV Cu/PVC 1x50 hoặc tương đương"},{"item":"Vật tư lắp đặt: Vật tư phụ","quote":"Đầu cos, cọc tiếp địa, vít, nở, băng dính điện, bu lông, dây thít…","reference":"Chương V, mục 1.2, Biểu mục II.4","requirement":"Đầu cos, cọc tiếp địa, vít, nở, băng dính điện, bu lông, dây thít…"},{"item":"Phạm vi: Cung cấp và lắp đặt","quote":"Địa điểm giao hàng, lắp đặt: trên phạm vi toàn quốc, tại các trại giam trực thuộc Cục Cảnh sát quản lý trại giam, cơ sở giáo dục bắt buộc, trường giáo dưỡng (theo kế hoạch phân bổ, trang bị của Chủ đầu tư).","reference":"Chương V, mục 1.1","requirement":"Cung cấp, lắp đặt thiết bị máy phát điện dự phòng; giao hàng, lắp đặt trên phạm vi toàn quốc tại các trại giam trực thuộc chủ đầu tư"},{"item":"Thời hạn sử dụng hàng hóa","quote":"c. Thời hạn sử dụng hàng hóa: ≥ 05 năm","reference":"Chương V, mục 1.3.c","requirement":"≥ 05 năm"},{"item":"Bảo hành","quote":"- Thời gian bảo hành: ≥12 tháng, theo tiêu chuẩn của hãng, có giấy bảo hành của nhà sản xuất kèm theo.","reference":"Chương V, mục 1.3.g","requirement":"≥12 tháng, theo tiêu chuẩn của hãng, có giấy bảo hành của nhà sản xuất kèm theo"},{"item":"Bảo trì","quote":"- Trong thời gian bảo hành định kỳ 6 tháng một lần bắt đầu từ ngày nghiệm thu bàn giao đưa vào sử dụng, nhà thầu có trách nhiệm kiểm tra, bảo trì, duy tu, bảo dưỡng, sửa chữa thiết bị (nếu có).","reference":"Chương V, mục 1.3.g (Cam kết bảo trì)","requirement":"Trong thời gian bảo hành, định kỳ 6 tháng một lần kiểm tra, bảo trì, duy tu, bảo dưỡng, sửa chữa thiết bị"},{"item":"CO/CQ và hồ sơ hàng hóa","quote":"- Giấy chứng nhận xuất xứ hàng hóa do cơ quan có thẩm quyền cấp C/O (đối với hàng hóa nhập khẩu - bản gốc).","reference":"Chương V, mục 3, Bước 1","requirement":"Khi nghiệm thu cần C/O bản gốc, C/Q của nhà sản xuất bản gốc, catalog gốc, hướng dẫn sử dụng, bảo quản, sửa chữa"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:02:39.980Z"}},"IB2500020231":{"u":"2026-11-03T17:45:50.344+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V E-HSMT gói thầu TB1.pdf, Dự thảo Hợp_đồng kèm HSMT_TB1 5TC.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu rõ trong Chương V; mục 3.6 chỉ mô tả một tổ máy 400 kVA.","Chương V không nêu thông số ATS (dòng định mức), bồn nhiên liệu, cáp, thời hạn bảo hành cụ thể hay tiêu chuẩn chế tạo riêng cho máy phát điện.","Bảng mục 3.6 đánh số không liên tục (thiếu dòng 2 ở phần I; phần III có hai dòng số 4 và 5), có thể do lỗi trích xuất từ PDF.","Mục 'Vỏ cách âm' có nội dung trải dài qua nhiều trang và dòng, nên trường quote cho mục này chỉ là một đoạn ngắn không đầy đủ."],"result":{"keyInfo":{"bidName":"Gói thầu TB1: Cung cấp và lắp đặt thiết bị công trình: Nhà văn phòng làm việc và căn hộ cho thuê (bao gồm: Trạm biến áp, máy phát điện dự phòng, PCCC, thang máy, thông gió, thiết bị bể xử lý nước thải)","notifyNo":"IB2500020231","generatorCapacity":"400 kVA (công suất liên tục ≥ 400 kVA; công suất dự phòng ≥ 440 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện dự phòng 400 kVA: Chủng loại máy","quote":"Máy phát điện xoay chiều, 3 pha, tự động","reference":"Chương V, mục 3.6, phần I, dòng 1","requirement":"Máy phát điện xoay chiều, 3 pha, tự động kích từ, tự động điều chỉnh điện áp."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Chất lượng","quote":"Mới 100%, chưa qua sử dụng","reference":"Chương V, mục 3.6, phần I, dòng 3","requirement":"Mới 100%, chưa qua sử dụng."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Công suất liên tục","quote":"≥ 400 KVA","reference":"Chương V, mục 3.6, phần I, dòng 4","requirement":"≥ 400 kVA."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Công suất dự phòng","quote":"≥ 440 KVA","reference":"Chương V, mục 3.6, phần I, dòng 5","requirement":"≥ 440 kVA."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Điện áp","quote":"400V, 3 pha – 4 dây","reference":"Chương V, mục 3.6, phần I, dòng 6","requirement":"400V, 3 pha – 4 dây."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Tần số","quote":"50 Hz","reference":"Chương V, mục 3.6, phần I, dòng 7","requirement":"50 Hz."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Tiêu hao nhiên liệu tại 100% công suất","quote":"≤ 85 lít/ giờ","reference":"Chương V, mục 3.6, phần I, dòng 8","requirement":"≤ 85 lít/giờ."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Động cơ - Model, hãng sản xuất, xuất xứ","quote":"Nhà thầu nêu rõ","reference":"Chương V, mục 3.6, phần II, dòng 1","requirement":"Nhà thầu nêu rõ model, hãng sản xuất, xuất xứ."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Động cơ - Loại động cơ","quote":"Diesel 4 kỳ","reference":"Chương V, mục 3.6, phần II, dòng 2","requirement":"Diesel 4 kỳ."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Động cơ - Số xi lanh","quote":"≥ 6 Xi lanh","reference":"Chương V, mục 3.6, phần II, dòng 3","requirement":"≥ 6 xi lanh."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Động cơ - Dung tích xy lanh","quote":"≤ 12.5 lít","reference":"Chương V, mục 3.6, phần II, dòng 4","requirement":"≤ 12.5 lít."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Động cơ - Tỷ số nén","quote":"≥ 16.3:1","reference":"Chương V, mục 3.6, phần II, dòng 5","requirement":"≥ 16.3:1."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Động cơ - Công suất động cơ","quote":"≥ 413 kW","reference":"Chương V, mục 3.6, phần II, dòng 6","requirement":"≥ 413 kW."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Động cơ - Số vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 3.6, phần II, dòng 7","requirement":"1500 vòng/phút."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Động cơ - Hệ thống làm mát","quote":"Làm mát bằng két nước kết hợp quạt gió","reference":"Chương V, mục 3.6, phần II, dòng 8","requirement":"Làm mát bằng két nước kết hợp quạt gió."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Đầu phát điện - Model, hãng sản xuất, xuất xứ","quote":"Nhà thầu nêu rõ","reference":"Chương V, mục 3.6, phần III, dòng 1","requirement":"Nhà thầu nêu rõ model, hãng sản xuất, xuất xứ."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Đầu phát điện - Chủng loại","quote":"4 cực, tự kích từ, kích từ không chổi than","reference":"Chương V, mục 3.6, phần III, dòng 2","requirement":"4 cực, tự kích từ, kích từ không chổi than."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Đầu phát điện - Kiểu kích từ","quote":"Nam châm vĩnh cửu","reference":"Chương V, mục 3.6, phần III, dòng 3","requirement":"Nam châm vĩnh cửu."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Đầu phát điện - Độ dao động điện áp","quote":"≤ ±0.5%","reference":"Chương V, mục 3.6, phần III, dòng 4","requirement":"≤ ±0.5%."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Đầu phát điện - Độ nhiễu sóng hài cho phép","quote":"< 1.5%","reference":"Chương V, mục 3.6, phần III, dòng 5","requirement":"< 1.5%."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Đầu phát điện - Công suất liên tục","quote":"400 kVA","reference":"Chương V, mục 3.6, phần III (dòng đánh số 4 thứ hai)","requirement":"400 kVA."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Đầu phát điện - Cấp cách điện","quote":"Cấp cách điện | H","reference":"Chương V, mục 3.6, phần III (dòng đánh số 5 thứ hai)","requirement":"Cấp H."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Đầu phát điện - Cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 3.6, phần III (dòng đánh số 6)","requirement":"IP23."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Bộ điều khiển - Chủng loại hệ thống điều khiển","quote":"Điều khiển điện tử, vi xử lý kỹ thuật số,","reference":"Chương V, mục 3.6, phần IV, dòng 1","requirement":"Điều khiển điện tử, vi xử lý kỹ thuật số, màn hình LCD."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Bộ điều khiển - Chức năng điều khiển","quote":"- Điểu khiển chuyển nguồn tự động ATS.","reference":"Chương V, mục 3.6, phần IV, dòng 2","requirement":"Có công tắc chọn chế độ làm việc OFF/MANUAL/AUTO (dừng máy/chạy nhân công/chạy tự động); điều khiển chuyển nguồn tự động ATS."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Bộ điều khiển - Chức năng đo lường, hiển thị các thông số máy","quote":"- Điện áp, cường độ, tần số dòng điện","reference":"Chương V, mục 3.6, phần IV, dòng 3","requirement":"Hiển thị điện áp, cường độ, tần số dòng điện; số giờ vận hành; áp suất dầu bôi trơn; dòng nạp ắc quy."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Bộ điều khiển - Chức năng cảnh báo","quote":"- Mức nhiên liệu thấp","reference":"Chương V, mục 3.6, phần IV, dòng 4","requirement":"Cảnh báo: quá dòng; mức nhiên liệu thấp; thông gió không đảm bảo; cảnh báo bằng mã, số; sự cố không đề được; hiệu điện thế AC cao; hiệu điện thế AC thấp."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Bộ điều khiển - Dừng máy khi","quote":"- Vượt tốc","reference":"Chương V, mục 3.6, phần IV, dòng 5","requirement":"Dừng máy khi: nhiệt độ nước làm mát cao; mức nước làm mát thấp; áp suất dầu bôi trơn thấp; bộ kích từ hỏng; đề quá nhiều lần; quá dòng; vượt tốc; ngắn mạch; tần số quá thấp."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Vỏ và khung bệ - Khung bệ máy","quote":"- Khung bệ máy được sản xuất từ tôn/thép","reference":"Chương V, mục 3.6, phần V, dòng 1","requirement":"Khung bệ sản xuất từ tôn/thép dày 4-6 mm, sơn chống gỉ và sơn màu, kết cấu chắc để gắn động cơ, đầu phát, bộ điều khiển, vỏ chống ồn trực tiếp lên khung bệ. Liên kết giữa khung bệ với chân động cơ và đầu phát phải có cao su giảm chấn để giảm rung động từ động cơ và đầu phát sang khung bệ."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Vỏ và khung bệ - Vỏ cách âm","quote":"điện. ","reference":"Chương V, mục 3.6, phần V, dòng 2","requirement":"Vỏ chống ồn có cửa thao tác có khóa phục vụ bảo trì bảo dưỡng động cơ, đầu phát, tiếp nhiên liệu, đổ nước làm mát. Tại vị trí màn hình điều khiển có 1 cửa thao tác để quan sát màn hình khi cửa đóng. Vỏ máy bằng tôn dày tối thiểu 1.8 mm, sơn chống gỉ và sơn tĩnh điện. Pô giảm thanh đặt trong vỏ máy hoặc nóc máy, có ống nối mềm giữa cổ xả của động cơ. Vỏ có vị trí móc cẩu."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Vỏ và khung bệ - Độ ồn","quote":"- Độ ồn đo tại khoảng cách 7m không vật","reference":"Chương V, mục 3.6, phần V, dòng 2","requirement":"Độ ồn đo tại khoảng cách 7m, không vật chắn, ≤ 75 dB."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Vật liệu chống ồn","quote":"- Vật liệu tiêu âm: Bằng mút tiêu âm","reference":"Chương V, mục 3.6, phần V, dòng 3","requirement":"Vật liệu tiêu âm bằng mút tiêu âm chuyên dụng hoặc vật liệu tiêu âm tương đương."},{"item":"Tổ máy phát điện dự phòng 400 kVA: Sai số cho phép","quote":"Cho phép sai số về kích thước, trọng lượng và tiêu thụ điện là ±10%","reference":"Chương V, mục 3.6 (dòng cuối)","requirement":"Cho phép sai số về kích thước, trọng lượng và tiêu thụ điện là ±10%."},{"item":"Yêu cầu chung cho thiết bị (gồm máy phát điện): Năm sản xuất, chất lượng","quote":"được sản xuất từ năm 2023 trở lại đây","reference":"Chương V, mục III.3, phần \"Yêu cầu cụ thể đối với một số loại hàng hóa thiết bị\"","requirement":"Cam kết hàng hóa, thiết bị cung cấp mới 100%, chưa qua sử dụng, sản xuất từ năm 2023 trở lại đây."},{"item":"Yêu cầu chung cho thiết bị (gồm máy phát điện): C/O, C/Q","quote":"Giấy chứng nhận xuất xứ hàng hóa (C/O)","reference":"Chương V, mục III.3, phần \"Yêu cầu cụ thể đối với một số loại hàng hóa thiết bị\"","requirement":"Cam kết cung cấp Giấy chứng nhận xuất xứ hàng hóa (C/O) và Giấy chứng nhận chất lượng hàng hóa (C/Q) đối với thiết bị nhập khẩu khi giao hàng."},{"item":"Yêu cầu chung cho thiết bị (gồm máy phát điện): Nêu rõ chủng loại, xuất xứ","quote":"xuất xứ rõ ràng, đơn vị sản xuất hợp pháp.","reference":"Chương V, mục III.3","requirement":"Tất cả hàng hóa, thiết bị phải nêu rõ tên, thông số kỹ thuật, năm sản xuất, model (nếu có), xuất xứ rõ ràng, đơn vị sản xuất hợp pháp. Trong E-HSDT phải định rõ chủng loại, mã hiệu, nguồn gốc, xuất xứ, không được ghi \"hoặc tương đương\"."},{"item":"Phạm vi lắp đặt (gói thầu, gồm máy phát điện)","quote":"+ Bảo quản, lắp đặt, thử nghiệm, vận hành thử, nghiệm thu, bàn giao thiết bị;","reference":"Chương V, mục I.2.a","requirement":"Bảo quản, lắp đặt, thử nghiệm, vận hành thử, nghiệm thu, bàn giao thiết bị; bảo trì, bảo hành thiết bị theo luật định; hướng dẫn sử dụng vận hành, hướng dẫn bảo trì."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:45:49.219Z"}},"IB2500021409":{"u":"2026-11-03T05:27:33.361+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeucauvekythuat G12-TVHNT (lan 2).rar), chưa phân tích cả HSMT.","Các mục Động cơ và Bảng điều khiển của máy phát điện chỉ có tiêu đề, không có thông số chi tiết trong văn bản (có thể bị mất khi trích xuất PDF hoặc nằm ở bản vẽ/chỉ dẫn kỹ thuật đính kèm).","Văn bản không nêu hãng/model/xuất xứ động cơ và đầu phát, cấp cách điện, AVR, bình nhiên liệu, cáp, CO/CQ, năm sản xuất hay tiêu chuẩn áp dụng cho máy phát điện.","Dòng ghi phụ kiện và 'Sách hướng dẫn vận vận hành' bị ngắt dòng trong văn bản; trích dẫn dừng ở 'Sách'.","Phần máy biến áp, tủ RMU, MCCB, tủ tụ bù thuộc trạm biến áp nên không liệt kê như thiết bị máy phát điện."],"result":{"keyInfo":{"bidName":"Gói thầu số 12 (xây dựng và mua sắm hàng hóa) Xây dựng và cung cấp, lắp đặt thiết bị trạm biến áp, máy phát điện, tủ điện ATS","notifyNo":"IB2500021409","generatorCapacity":"100 kVA liên tục (80 kW); 110 kVA dự phòng (88 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 100kVA - máy trần: Số lượng","quote":"01 cái máy phát điện 100kVA;","reference":"Chương V, mục 2.2, STT 5.2 và 6.2","requirement":"01 cái máy phát điện 100kVA (theo mục thí nghiệm hiệu chỉnh và lắp đặt thiết bị trạm biến áp + máy phát điện)."},{"item":"Máy phát điện 100kVA - máy trần: Công suất liên tục","quote":"Công suất liên tục: 100kVA/ 80kW","reference":"Chương V, mục 2.2, II./ STT 7","requirement":"100kVA/ 80kW"},{"item":"Máy phát điện 100kVA - máy trần: Công suất dự phòng","quote":"Công suất dự phòng: 110kVA/ 88kW","reference":"Chương V, mục 2.2, II./ STT 7","requirement":"110kVA/ 88kW"},{"item":"Máy phát điện 100kVA - máy trần: Điện áp, tần số","quote":"Điện áp, tần số 230/400V, 50 Hz","reference":"Chương V, mục 2.2, II./ STT 7","requirement":"230/400V, 50 Hz"},{"item":"Máy phát điện 100kVA - máy trần: Động cơ","quote":"1. Động cơ:","reference":"Chương V, mục 2.2, II./ STT 7","requirement":"Có mục Động cơ nhưng văn bản không nêu thông số cụ thể (hãng, model, xuất xứ, số xi lanh, tốc độ, tiêu hao nhiên liệu, khí thải)."},{"item":"Máy phát điện 100kVA - máy trần: Đầu máy phát","quote":"2. Đầu máy phát: Cấp bảo vệ IP23","reference":"Chương V, mục 2.2, II./ STT 7","requirement":"Cấp bảo vệ IP23"},{"item":"Máy phát điện 100kVA - máy trần: Bảng điều khiển","quote":"3. Bảng điểu khiển:","reference":"Chương V, mục 2.2, II./ STT 7","requirement":"Có mục Bảng điều khiển nhưng văn bản không nêu thông số cụ thể."},{"item":"Máy phát điện 100kVA - máy trần: Vỏ máy và độ ồn","quote":"Vỏ máy phát có cấp bảo vệ từ IP30 đến IP54, chống ồn đạt 75±3 dBA cách 7 mét không gian mở.","reference":"Chương V, mục 2.2, II./ STT 7","requirement":"Vỏ máy phát có cấp bảo vệ từ IP30 đến IP54, chống ồn đạt 75±3 dBA cách 7 mét không gian mở."},{"item":"Máy phát điện 100kVA - máy trần: Phụ kiện đi kèm","quote":"Phụ kiện đi kèm: Ống xả, bình tiêu âm ống xả; Bình ắc quy; Bộ bát chống rung theo máy; Sạc ắc quy tự động; Sách","reference":"Chương V, mục 2.2, II./ STT 7","requirement":"Ống xả, bình tiêu âm ống xả; bình ắc quy; bộ bát chống rung theo máy; sạc ắc quy tự động; sách hướng dẫn vận hành."},{"item":"Máy phát điện 100kVA: Móng máy","quote":"Bê tông cốt thép, đá 1x2, mác 200, PCB40","reference":"Chương V, mục 2.2, II./ Móng máy","requirement":"Bê tông cốt thép, đá 1x2, mác 200, PCB40; kích thước 3.140 x 1.140 x 400mm."},{"item":"Tủ điện ATS 200A: Kích thước và điều khiển","quote":"Kích thước: 800 x 600 x 300 (mm)","reference":"Chương V, mục 2.2, III./ STT 8","requirement":"Kích thước 800 x 600 x 300 (mm); rơle điều khiển, lấy tín hiệu từ máy phát điện."},{"item":"Tủ điện ATS 200A: Vỏ tủ","quote":"- Vỏ tủ: Thép tấm dày 2mm sơn tĩnh điện, có cấp bảo vệ IP 54.","reference":"Chương V, mục 2.2, III./ STT 8","requirement":"Thép tấm dày 2mm sơn tĩnh điện, cấp bảo vệ IP 54."},{"item":"Tủ điện ATS 200A: Điện áp làm việc định mức","quote":"- Điện áp làm việc định mức của thiết bị (Ue): 380/400 VAC","reference":"Chương V, mục 2.2, III./ STT 8","requirement":"Ue 380/400 VAC"},{"item":"Tủ điện ATS 200A: Dòng điện định mức","quote":"- Dòng điện làm việc liên tục định mức (In): 200A","reference":"Chương V, mục 2.2, III./ STT 8","requirement":"In 200A"},{"item":"Tủ điện ATS 200A: Thời gian chuyển mạch","quote":"- Thời gian chuyển mạch: 5 ÷ 10s","reference":"Chương V, mục 2.2, III./ STT 8","requirement":"5 ÷ 10s"},{"item":"Máy phát điện 100kVA: Phạm vi lắp đặt, thí nghiệm","quote":"Bao gồm vận chuyển, lắp đặt, bảo hành, hướng dẫn sử dụng","reference":"Chương V, mục 1.2 và mục 2.2 (STT 5.2, 6.2)","requirement":"Gồm thí nghiệm hiệu chỉnh và lắp đặt máy phát điện 100kVA cùng thiết bị trạm biến áp; phần thiết bị bao gồm vận chuyển, lắp đặt, bảo hành, hướng dẫn sử dụng."},{"item":"Máy phát điện và thiết bị: Chất lượng, bảo hành","quote":"Hàng hóa chính hãng, mới 100%, chưa qua sử dụng, còn nguyên đai, nguyên kiện, được bảo hành tối thiểu 01 năm và","reference":"Chương V, mục 2.2","requirement":"Hàng hóa chính hãng, mới 100%, chưa qua sử dụng, còn nguyên đai, nguyên kiện; bảo hành tối thiểu 01 năm và theo tiêu chuẩn của nhà sản xuất. Nhãn hiệu, tiêu chuẩn nêu chỉ để tham khảo, nhà thầu có thể đề xuất tương đương hoặc tốt hơn."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:27:32.685Z"}},"IB2500025236":{"u":"2026-11-03T17:46:53.22+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp signed VT 0155 25_HSMT (full) (1).pdf), chưa phân tích cả HSMT.","Gói thầu chỉ là vật tư (cáp tín hiệu, cáp nguồn biến tần, máng cáp) cho nâng cấp hệ thống điều khiển máy phát điện Solar TG-A; văn bản không nêu công suất, động cơ, đầu phát, bộ điều khiển, ATS hay phạm vi lắp đặt, nên generatorCapacity là null.","Chương V chỉ dẫn sang Phần 4 (các phụ lục); các thông số trên lấy từ Danh mục - Đặc tính kỹ thuật và Yêu cầu kỹ thuật trong phụ lục.","Bảng danh mục bị xáo trộn khi trích xuất văn bản (một số dòng đầu của mục 1, 2, 3, 5, 6, 7 bị mất hoặc lẫn sang ô khác), nên các thông số của những mục này có thể chưa đầy đủ so với bản gốc."],"result":{"keyInfo":{"bidName":"Vật tư Offskid cho nâng cấp hệ thống điều khiển máy phát điện Solar TG-A trên GNTT (VT-0155/25-KHI-TTH)","notifyNo":"IB2500025236","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng và năm sản xuất","quote":"2.1. Hàng hóa mới 100%, chưa qua sử dụng, chính hãng sản xuất, thời hạn sản xuất","reference":"Phần 4, Yêu cầu kỹ thuật, mục 2.1","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, chính hãng sản xuất, sản xuất không trước năm 2024 hoặc muộn hơn."},{"item":"Chung - Mức tương đương kỹ thuật","quote":"3.1. Các hàng hóa chào phải có đặc tính kỹ thuật tương đương hoặc tốt hơn so với các","reference":"Phần 4, Yêu cầu kỹ thuật, mục 3.1","requirement":"Hàng chào phải có đặc tính kỹ thuật tương đương hoặc tốt hơn so với yêu cầu trong danh mục hàng hóa."},{"item":"Chung - Bảo hành","quote":"2.3. Thời hạn bảo hành: 12 tháng kể từ ngày ký biên bản nghiệm thu hàng hóa.","reference":"Phần 4, Yêu cầu kỹ thuật, mục 2.3 và 8.3","requirement":"Bảo hành 12 tháng kể từ ngày ký biên bản nghiệm thu hàng hóa; có giấy chứng nhận bảo hành của nhà cung cấp (bản gốc) cho tất cả các mục hàng."},{"item":"Chung - Xuất xứ, CO, CQ","quote":"4.2. Xuất xứ được khuyến cáo: EU/G7/BRICS/ASEAN","reference":"Phần 4, Yêu cầu kỹ thuật, mục 4.2, 8.1, 8.2","requirement":"Xuất xứ được khuyến cáo: EU/G7/BRICS/ASEAN. Cung cấp CO do cơ quan có thẩm quyền của nước sản xuất hoặc nước xuất khẩu cấp (01 bản sao hoặc bản điện tử có đường link kiểm tra) và CQ do nhà sản xuất cấp (01 bản sao hoặc bản điện tử có đường link kiểm tra)."},{"item":"Chung - Nhà sản xuất được khuyến cáo (cáp điều khiển, mục 1; 2; 3; 5; 6)","quote":"- Đối với cáp điều khiển (mục 1; 2; 3; 5; 6): Draka, General cable, Lapp Kabel, LS","reference":"Phần 4, Yêu cầu kỹ thuật, mục 4.1 và 2.2","requirement":"Draka, General cable, Lapp Kabel, LS cable, TMC, Untel. Mỗi mục hàng chào một ký mã hiệu, một nhà sản xuất và xuất xứ cụ thể."},{"item":"Chung - Nhà sản xuất được khuyến cáo (cáp điện mục 7; máng cáp mục 4)","quote":"- Đối với cáp điện (mục 7): Draka, Cables International, Nexans, General Cable,","reference":"Phần 4, Yêu cầu kỹ thuật, mục 4.1","requirement":"Cáp điện (mục 7): Draka, Cables International, Nexans, General Cable, Prysmian, AmerCables. Máng cáp (mục 4): Ogleand, Ackron, B-line (Eaton), GK, Kensteel, M*Rak (Tristar), Sang Tao."},{"item":"Chung - Tài liệu kỹ thuật","quote":"7.2. Các tài liệu kỹ thuật: catalog, datasheet.","reference":"Phần 4, Yêu cầu kỹ thuật, mục 7.1, 7.2","requirement":"Hồ sơ chào kèm danh mục vật tư đủ thông tin nhà sản xuất, xuất xứ, mã hiệu (model, part number), đặc tính kỹ thuật, số lượng; kèm catalog, datasheet."},{"item":"Mục 1 (Nhóm 1) - Cáp tín hiệu 2C x 2,5 mm2: quy cách","quote":"CÁP TÍN HIỆU ĐIỀU KHIỂN 2C x 2,5 mm2","reference":"Phần 4, Danh mục, STT 1","requirement":"Số lượng 200,00 m (mã 00.012.010.00469). Cáp loại BFOU, điện áp định mức 150/250V (300), cách điện cao su EP theo IEC 60092-360, vỏ trong LSZH theo IEC 60092-360, chống cháy IEC 60332-3 Cat. A, phát thải khói thấp IEC 61034, không chứa halogen IEC 60754-1, phù hợp điều kiện biển và nhiệt đới IEC 60092-3, NEK606; ruột đồng thiếc mềm bện theo IEC 60228 Class 2; lưới đồng thiếc bện; màu vỏ xám."},{"item":"Mục 2 (Nhóm 1) - Cáp tín hiệu 2C x 1,5 mm2: quy cách","quote":"CÁP TÍN HIỆU ĐIỀU KHIỂN 2C x 1,5 mm2","reference":"Phần 4, Danh mục, STT 2","requirement":"Số lượng 200,00 m (mã 00.012.010.00844). Cùng cấu tạo và tiêu chuẩn như mục 1: loại BFOU, 150/250V (300), cách điện cao su EP theo IEC 60092-360, vỏ trong LSZH, chống cháy IEC 60332-3 Cat. A, IEC 61034, IEC 60754-1, IEC 60092-3, NEK606, ruột IEC 60228 Class 2, lưới đồng thiếc bện, màu vỏ xám."},{"item":"Mục 3 (Nhóm 1) - Cáp tín hiệu 2P x 1.5mm2: quy cách","quote":"CÁP TÍN HIỆU ĐIỀU KHIỂN 2P x 1.5mm2","reference":"Phần 4, Danh mục, STT 3","requirement":"Số lượng 100,00 m (mã 00.012.010.00701). Điện áp định mức 150/250V (300), chống cháy IEC-60332-3A, chống ăn mòn, ruột đồng thiếc bọc mềm theo IEC 60228 Class 2, cách điện EPR theo IEC 60092-360, có màn chắn riêng biệt và màn chắn cặp (băng polyester nhôm, lõi thoát đồng bện), vỏ trong LSZH theo IEC 60092-360 và IEC 61034, lớp bọc đồng thiếc bện, vỏ ngoài SHF2, màu vỏ xám."},{"item":"Mục 4 (Nhóm 1) - Máng cáp có đục lỗ 100x100x3000 mm","quote":"- Kích thước: 100x100x3000 mm.","reference":"Phần 4, Danh mục, STT 4","requirement":"Số lượng 10,00 pce (mã 00.070.008.01734). Máng có lỗ đầy đủ ở 2 mặt bên và đáy, vật liệu 316SSL, dày 1.5mm; kèm nắp đậy dày 1mm, kẹp nắp (kèm vít, đai ốc, vòng đệm), thanh nối máng; vít, đai ốc, vòng đệm loại tự khóa, vật liệu SS316; kích thước 100x100x3000 mm."},{"item":"Mục 5 (Nhóm 2) - Cáp tín hiệu nhiều lõi 24C x 1.5mm2: quy cách","quote":"CÁP TÍN HIỆU ĐIỀU KHIỂN 24C x 1.5mm2","reference":"Phần 4, Danh mục, STT 5","requirement":"Số lượng 300,00 m (mã 00.012.003.00828). Loại BFOU, điện áp định mức 150/250V (300), thiết kế theo IEC-60092-376, ruột đồng thiếc bện mềm theo IEC 60228 Class 2, cách điện cao su EP theo IEC 60092-360, vỏ trong LSZH theo IEC 60092-360, lớp bảo vệ lưới đồng thiếc bện, vỏ ngoài chống cháy IEC 60332-3 Cat A, IEC 60331A, màu vỏ xám."},{"item":"Mục 6 (Nhóm 2) - Cáp tín hiệu nhiều cặp 12P x1.5mm2: quy cách","quote":"CÁP TÍN HIỆU ĐIỀU KHIỂN 12P x1.5mm2","reference":"Phần 4, Danh mục, STT 6","requirement":"Số lượng 150,00 m (mã 00.012.010.00870). Loại RFOU, điện áp định mức 150/250V (300), thiết kế theo IEC-60092-376, ruột đồng thiếc bện mềm theo IEC 60228 Class 2, cách điện cao su EP theo IEC 60092-360, lõi là các cặp dây xoắn có màu phân biệt, màn chắn chống nhiễu riêng biệt/toàn bộ bằng băng polyester lót nhôm và dây đồng bện xả nhiễu, vỏ trong LSZH theo IEC 60092-360, vỏ ngoài chống cháy IEC 60332-3 Cat A, màu vỏ xám."},{"item":"Mục 7 (Nhóm 3) - Cáp nguồn biến tần 3Cx50mm2 + 1Ex35mm2 0.6/1kV: quy cách","quote":"CÁP NGUỒN BIẾN TẦN 3Cx50мм2 +","reference":"Phần 4, Danh mục, STT 7","requirement":"Số lượng 150,00 m (mã 00.012.003.01364, mục mới). Loại RFOU, nhiệt độ hoạt động 90°C, điện áp hoạt động 0.6/1 kV, chống cháy IEC-332-3A, không chứa halogen IEC-60754-1, mật độ khói IEC 61034-1, ruột đồng thiếc bện hoặc đồng (Class 2) theo IEC 60228, vỏ trong LSZH theo IEC 60092-360, lớp chống nhiễu bằng dây đồng thiếc bện và băng polyester nhôm phủ 100%, màu vỏ đen."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:46:52.140Z"}},"IB2500025912":{"u":"2026-11-03T05:24:19.26+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2.4.20. Bao cao lap E-HSMT goi thau MPD (sua doi).pdf, Chuong V_E-HSMT_YCKT_ MPD-BV.pdf), chưa phân tích cả HSMT.","Chỉ có tệp Báo cáo lập E-HSMT (bản quét, chữ OCR nhiều lỗi); nội dung tệp Chương V (Chuong V_E-HSMT_YCKT_ MPD-BV.pdf) không có trong văn bản được cung cấp, nên chưa có thông số đầy đủ về động cơ, đầu phát, bộ điều khiển, ATS, vỏ cách âm, bảo hành, tiêu chuẩn...","Báo cáo chỉ nêu các nội dung được điều chỉnh, không nêu công suất danh định (kVA) của tổ máy nên generatorCapacity để null; số liệu 2000 kVA trong tiêu chí kinh nghiệm không phải thông số yêu cầu của tổ máy.","Bảng điều chỉnh bị OCR lẫn cột nên không chắc chắn: ký hiệu ≤/≥ bị đọc thành '<', '>', '+'; cột 'trước/sau điều chỉnh' của kích thước (6400/2800/2900 so với 6200/2300/2600) được suy ra từ thứ tự trong văn bản, trong khi cột lý do ghi 'sửa đổi mở rộng theo yêu cầu kỹ thuật của TKCS và TKBVTC'; nên đối chiếu lại với bản gốc.","Dòng 'Kích thước' (số 20) bị lẫn vị trí trong bảng, chưa xác định được thuộc phần Tổ máy phát điện hay Động cơ."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt hệ thống máy phát điện và phụ trợ","notifyNo":"IB2500025912","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Dải tần số ở chế độ xác lập","quote":"<+0,5%","reference":"Báo cáo lập E-HSMT, mục II.1.e, bảng nội dung điều chỉnh, phần II (Tổ máy phát điện), dòng 10","requirement":"Sau điều chỉnh: ≤ ±0,5% (trước điều chỉnh: ≤ ±0,25%)."},{"item":"Tổ máy phát điện (máy trần): Kích thước - chiều dài","quote":"Chiều dài: < 6200mm.","reference":"Báo cáo lập E-HSMT, mục II.1.e, bảng nội dung điều chỉnh, dòng 20 (Kích thước)","requirement":"Sau điều chỉnh: chiều dài ≤ 6200 mm (trước điều chỉnh: ≤ 6400 mm). Kích thước phải phù hợp để di chuyển tổ máy vào vị trí lắp đặt mà không phải tháo dỡ các công trình hiện có."},{"item":"Tổ máy phát điện (máy trần): Kích thước - chiều rộng","quote":"Chiều rộng: < 2300mm.","reference":"Báo cáo lập E-HSMT, mục II.1.e, bảng nội dung điều chỉnh, dòng 20 (Kích thước)","requirement":"Sau điều chỉnh: chiều rộng ≤ 2300 mm (trước điều chỉnh: ≤ 2800 mm)."},{"item":"Tổ máy phát điện (máy trần): Kích thước - chiều cao","quote":"Chiều cao: <2600mm.","reference":"Báo cáo lập E-HSMT, mục II.1.e, bảng nội dung điều chỉnh, dòng 20 (Kích thước)","requirement":"Sau điều chỉnh: chiều cao ≤ 2600 mm (trước điều chỉnh: ≤ 2900 mm)."},{"item":"Động cơ: Công suất động cơ (gross power) tương ứng với công suất chính kể/thiết kế danh định của tổ máy phát điện mời thầu","quote":"> 1710 kW","reference":"Báo cáo lập E-HSMT, mục II.1.e, bảng nội dung điều chỉnh, phần III (Động cơ), dòng 2","requirement":"Sau điều chỉnh: ≥ 1710 kW (trước điều chỉnh: ≥ 1780 kW)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:24:18.792Z"}},"IB2500027056":{"u":"2026-11-03T17:43:27.692+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Văn bản không nêu: hãng/model/xuất xứ đầu phát điện, cấp cách điện, AVR, bộ điều khiển, tần số, vỏ cách âm/độ ồn, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, ATS, CO/CQ, bảo hành, tiêu chuẩn áp dụng cụ thể.","Văn bản có điểm không thống nhất: tiêu đề nêu máy phát 6,3kV (điện áp 6.300V) nhưng mô tả động cơ/máy nêu điện áp 6.600V; mục cáp ghi 'trạm phát điện Diesel 3 x 2.500kVA - 6kV' trong khi gói thầu là 4 x 2.500kVA; téc dầu ghi '10.000 m3' nhưng kích thước 1.840 x 3.860 mm. Đã chép nguyên văn, cần đối chiếu với bên mời thầu.","Văn bản không nêu rõ ý nghĩa 'công suất tối đa' và 'công suất liên tục' là dự phòng hay chính; đã giữ nguyên cách ghi."],"result":{"keyInfo":{"bidName":"Thuê tổ hợp máy phát điện Diesel dự phòng 4x2500kVA đáp ứng nhu cầu cung cấp điện khu Khe Chàm Công ty than Hạ Long - TKV","notifyNo":"IB2500027056","generatorCapacity":"4 x 2.500kVA - 6,3kV (tổng 10.000kVA); công suất tối đa 2.500kVA/2.000kW, công suất liên tục 2.250kVA/1.800kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ hợp máy phát điện: Tổng công suất và số lượng","quote":"Tổng công suất tổ hợp máy phát điện diesel dự phòng: 10.000kVA, bao gồm 04 máy phát điện 2500kVA- 6,3kV hòa đồng bộ khi hoạt động.","reference":"Chương V, mục 2 (Mục tiêu công việc)","requirement":"Tổng công suất tổ hợp máy phát điện diesel dự phòng 10.000kVA, gồm 04 máy phát điện 2500kVA - 6,3kV hòa đồng bộ khi hoạt động."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3 kV (04 máy): Số lượng, kiểu sản xuất","quote":"Máy phát điện Diesel 2.500kVA - 6,3 kV (được sản xuất đồng bộ hoặc lắp ráp)","reference":"Chương V, Bảng thông số kỹ thuật, mục I.1","requirement":"Số lượng 04 máy; được sản xuất đồng bộ hoặc lắp ráp."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3 kV: Công suất tối đa","quote":"- Công suất tối đa: 2.500kVA/2.000kW.","reference":"Chương V, Bảng thông số kỹ thuật, mục I.1","requirement":"Công suất tối đa 2.500kVA/2.000kW."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3 kV: Công suất liên tục","quote":"- Công suất liên tục: 2.250kVA/1.800kW.","reference":"Chương V, Bảng thông số kỹ thuật, mục I.1","requirement":"Công suất liên tục 2.250kVA/1.800kW."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3 kV: Hệ số công suất","quote":"- Hệ số công suất: Cosφ = 0,8.","reference":"Chương V, Bảng thông số kỹ thuật, mục I.1","requirement":"Cosφ = 0,8."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3 kV: Điện áp, số pha","quote":"- Điện áp 6.300V- 3 pha","reference":"Chương V, Bảng thông số kỹ thuật, mục I.1","requirement":"Điện áp 6.300V, 3 pha."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3 kV: Hệ thống khởi động","quote":"- Hệ thống khởi động: bằng bình ắc quy 24V- 254Ah.","reference":"Chương V, Bảng thông số kỹ thuật, mục I.1","requirement":"Khởi động bằng bình ắc quy 24V - 254Ah."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3 kV: Động cơ","quote":"- Động cơ Cummins hoặc tương đương.","reference":"Chương V, Bảng thông số kỹ thuật, mục I.1","requirement":"Động cơ Cummins hoặc tương đương."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3 kV: Công suất, điện áp (theo mô tả động cơ/máy)","quote":"- Công suất 2.500kVA, điện áp 6.600V; máy đảm bảo công suất, chất lượng điện năng.","reference":"Chương V, Bảng thông số kỹ thuật, mục I.1","requirement":"Công suất 2.500kVA, điện áp 6.600V; máy đảm bảo công suất, chất lượng điện năng."},{"item":"Máy phát điện Diesel 2.500kVA - 6,3 kV: Năm sản xuất","quote":"Máy phát điện sản xuất hoặc lắp ráp năm 2016÷2024 (trường hợp máy phát điện lắp ráp yêu cầu động cơ và đầu phát điện sản xuất năm 2016÷2025).","reference":"Chương V, Bảng thông số kỹ thuật, mục I.1","requirement":"Máy phát điện sản xuất hoặc lắp ráp năm 2016÷2024; trường hợp lắp ráp yêu cầu động cơ và đầu phát điện sản xuất năm 2016÷2025."},{"item":"Tủ máy cắt đầu vào 7,2 kV - 630A (04 cái)","quote":"Máy cắt kéo ra, kéo vào, buồng dập chân không, 7,2kV - 630A 25kA/3s kèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact; Năm sản xuất: 2023÷2025.","reference":"Chương V, Bảng thông số kỹ thuật, mục I.2","requirement":"Máy cắt kéo ra, kéo vào, buồng dập chân không, 7,2kV - 630A 25kA/3s kèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact; năm sản xuất 2023÷2025."},{"item":"Tủ lộ ra máy cắt chân không 7,2 kV - 2.500A (01 cái)","quote":"Máy cắt kéo ra kéo vào, buồng dập chân không, 7,2kV 2.500A 25kA/3s kèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact; Năm sản xuất: 2023÷2025.","reference":"Chương V, Bảng thông số kỹ thuật, mục I.3","requirement":"Máy cắt kéo ra kéo vào, buồng dập chân không, 7,2kV 2.500A 25kA/3s kèm cuộn đóng cuộn cắt 220VDC, điện áp cho motor nạp 220VDC, AUX contact; năm sản xuất 2023÷2025."},{"item":"Tủ đo lường (01 cái)","quote":"Vỏ tủ kích thước dự kiến H2350xW800xD1650 mm, tôn 1.5mm-2mm, cấp bảo vệ IP41; Năm sản xuất: 2023÷2025.","reference":"Chương V, Bảng thông số kỹ thuật, mục I.4","requirement":"Vỏ tủ kích thước dự kiến H2350xW800xD1650 mm, tôn 1.5mm-2mm, cấp bảo vệ IP41; năm sản xuất 2023÷2025."},{"item":"Tủ hòa đồng bộ (01 cái)","quote":"Bộ relay hòa đồng bộ 04 cái cho 04 máy phát điện: chức năng hòa đồng bộ, điều khiển tự động- bằng tay, hiển thị các thông số vận hành, chức năng điều chỉnh phụ tải; Năm sản xuất: 2023÷2025.","reference":"Chương V, Bảng thông số kỹ thuật, mục I.5","requirement":"Bộ relay hòa đồng bộ 04 cái cho 04 máy phát điện: chức năng hòa đồng bộ, điều khiển tự động - bằng tay, hiển thị các thông số vận hành, chức năng điều chỉnh phụ tải; năm sản xuất 2023÷2025."},{"item":"Tủ thanh cái (01 cái)","quote":"Thanh cái 2.500A cho 3 pha (10x100) cấp cách điện 7,2 kV; Năm sản xuất: 2023÷2025.","reference":"Chương V, Bảng thông số kỹ thuật, mục I.6","requirement":"Thanh cái 2.500A cho 3 pha (10x100), cấp cách điện 7,2 kV; năm sản xuất 2023÷2025."},{"item":"Cáp điện động lực cho trạm phát điện Diesel 3 x 2.500kVA - 6kV (300 mét)","quote":"Cáp trung thế có màn chắn bằnng đồng dày 1,27mm; Cu/XLPE/PVC 3x185 spmm 3.6/6(7.2)kV; Năm sản xuất: 2023÷2025.","reference":"Chương V, Bảng thông số kỹ thuật, mục II.1","requirement":"Cáp trung thế có màn chắn bằng đồng dày 1,27mm; Cu/XLPE/PVC 3x185 spmm 3.6/6(7.2)kV; năm sản xuất 2023÷2025."},{"item":"Cáp điều khiển và phụ kiện cho trạm phát điện (250 mét)","quote":"Cáp điều khiển hạ thế 0,6/1 kV CU/PVC/PVC. Dây chia tải Load Share có chống nhiễu; Năm sản xuất: 2023÷2025.","reference":"Chương V, Bảng thông số kỹ thuật, mục II.2","requirement":"Cáp điều khiển hạ thế 0,6/1 kV CU/PVC/PVC; dây chia tải Load Share có chống nhiễu; năm sản xuất 2023÷2025."},{"item":"Téc dầu Diesel đặt nổi (01 cái), kèm hệ thống đường ống cấp dầu, van khóa cấp cho 4 máy và tủ điều khiển bơm dầu","quote":"Mặt trong để mộc, mặt ngoài sơn chống gỉ, sơn màu; 01 ống nhập Φ 90, ống xuất Φ 49; Thước thủy đo mức chứa. Kích thước, 1.840 x 3.860 mm","reference":"Chương V, Bảng thông số kỹ thuật, mục II.3","requirement":"Téc dầu Diesel 10.000 m3 đặt nổi; mặt trong để mộc, mặt ngoài sơn chống gỉ, sơn màu; 01 ống nhập Φ 90, ống xuất Φ 49; thước thủy đo mức chứa; kích thước 1.840 x 3.860 mm."},{"item":"Phạm vi lắp đặt: Thi công lắp đặt tổ hợp máy phát điện","quote":"Thi công lắp đặt tổ hợp máy phát điện Diesel: Xong trước ngày 26/5/2025, từ ngày 27/5/2025 tiến hành hòa đồng bộ nghiệm thu","reference":"Chương V, mục 3.1.1.11","requirement":"Thi công lắp đặt tổ hợp máy phát điện Diesel tại mặt bằng +35 khu vực Khe Chàm, Công ty than Hạ Long – TKV; hoàn thành trước ngày 26/5/2025, hòa đồng bộ nghiệm thu từ ngày 27/5/2025."},{"item":"Vận hành: Đáp ứng phụ tải","quote":"- Đảm bảo đáp ứng đủ công suất và khởi động của thiết bị phụ tải.","reference":"Chương V, mục 3.1.2 (Yêu cầu về kỹ thuật, khoản 2)","requirement":"Đảm bảo đáp ứng đủ công suất và khởi động của thiết bị phụ tải."},{"item":"Nghiệm thu: Thử có tải, không tải","quote":"d) Nghiệm thu tổng thể, giai đoạn có tải không tải vận hành thiết bị","reference":"Chương V, mục III.6, khoản 2d","requirement":"Nghiệm thu tổng thể, giai đoạn có tải không tải vận hành thiết bị."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:43:26.754Z"}},"IB2500031588":{"u":"2026-11-03T05:01:03.622+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5.YCKT_GT01-HH-MFD (1).pdf), chưa phân tích cả HSMT.","Máy 50 kVA ghi công suất dự phòng ≥ 50 kVA nhưng công suất định mức ≥ 55 kVA (định mức cao hơn dự phòng, ngược với máy 25 kVA); đã chép nguyên văn, cần đối chiếu E-HSMT gốc.","Không nêu công suất/dòng định mức của ATS, không nêu CO/CQ cụ thể, thời hạn bảo hành (chỉ dẫn chiếu E-ĐKC 23.3 Chương VII) và cấp tiêu chuẩn khí thải.","Một số dòng 'Tiêu chuẩn chế tạo' của động cơ, đầu phát, bộ điều khiển, vỏ giảm âm trong bản đọc bị mất nội dung, chỉ còn 'hoặc tương đương'/'tương đương'.","Mục 'Thử nghiệm xuất xưởng máy phát' có quote bị ngắt dòng trong bản đọc (TCVN 9729-6:201 viết đúng như văn bản gốc, có thể thiếu ký tự); các trường 'Khẳng định rõ' là yêu cầu nhà thầu nêu giá trị, không phải giá trị cố định."],"result":{"keyInfo":{"bidName":"Gói thầu 01/HH-MFĐ:Cung cấp và lắpđặt máy phát điện diesel","notifyNo":"IB2500031588","generatorCapacity":"1 x 25 kVA (dự phòng ≥ 27,5 kVA, định mức ≥ 25 kVA) và 1 x 50 kVA (dự phòng ≥ 50 kVA, định mức ≥ 55 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng","quote":"Máy phát điện Diesel 25kVA | Cái | 01","reference":"Chương V, mục A.II.1","requirement":"Máy phát điện Diesel 25kVA: 01 cái; Máy phát điện Diesel 50kVA: 01 cái"},{"item":"Chung - Phạm vi lắp đặt","quote":"Cung cấp phụ kiện, lắp đặt và thử nghiệm chạy","reference":"Chương V, mục A.II.2","requirement":"Cung cấp phụ kiện, lắp đặt và thử nghiệm chạy thử tại vị trí lắp đặt, trọn gói"},{"item":"Chung - Điều kiện môi trường","quote":"Độ cao so với mực nước biển | ≤ 1.000m","reference":"Chương V, mục B.I.1","requirement":"Nhiệt độ môi trường lớn nhất 45°C (ghi 450C), nhỏ nhất 0°C (ghi 00 C), khí hậu nhiệt đới nóng ẩm, độ ẩm lớn nhất 100%, độ cao ≤ 1.000m, vận tốc gió lớn nhất 160 km/h"},{"item":"Chung - Lưới điện","quote":"Trung tính nối đất trực tiếp","reference":"Chương V, mục B.I.2","requirement":"Điện áp danh định 0,4 kV, 3 pha, trung tính nối đất trực tiếp, tần số 50 Hz"},{"item":"Chung - Tiêu chuẩn thiết kế, chế tạo, thí nghiệm","quote":"Thiết kế, chế tạo và thí nghiệm phù hợp với Tiêu chuẩn Việt Nam, IEC,","reference":"Chương V, mục B.I.4.1","requirement":"Phù hợp Tiêu chuẩn Việt Nam, IEC, IEEE, ANSI hoặc tương đương; nhiệt đới hóa"},{"item":"Chung - Hàng mới","quote":"Tất cả các hàng hóa và vật liệu, vật tư sử dụng cho gói thầu phải mới, chưa","reference":"Chương V, mục B.I.4.1","requirement":"Hàng hóa, vật liệu, vật tư phải mới, chưa qua sử dụng"},{"item":"Chung - Biên bản thử nghiệm","quote":"TCVN 9729:2013, TCVN 6627-1, ISO 8528 hoặc tiêu chuẩn tương đương","reference":"Chương V, mục B.I.4.2","requirement":"Có biên bản thử nghiệm theo TCVN 9729:2013, TCVN 6627-1, ISO 8528 hoặc tương đương; khi chào thầu đính kèm biên bản thử nghiệm xuất xưởng hoặc điển hình từ phòng thử nghiệm độc lập ở Việt Nam; khi giao hàng cung cấp biên bản thử nghiệm xuất xưởng"},{"item":"Chung - Chứng nhận chất lượng, bảo hành của nhà sản xuất","quote":"chứng nhận bảo hành của nhà sản xuất","reference":"Chương V, mục B.I.5","requirement":"Thiết bị phải có giấy chứng nhận chất lượng, chứng nhận bảo hành của nhà sản xuất, bàn giao khi giao hàng"},{"item":"Chung - Bảo hành","quote":"Yêu cầu về bảo hành: Đáp ứng các quy định tại E-ĐKC 23.3 Chương VII của","reference":"Chương V, mục B.I.3","requirement":"Đáp ứng quy định tại E-ĐKC 23.3 Chương VII của E-HSMT (thời hạn không nêu trong Chương V)"},{"item":"Chung - Tài liệu kỹ thuật","quote":"lắp đặt vận hành và bảo dưỡng thiết bị bằng tiếng Anh hoặc bằng tiếng Việt.","reference":"Chương V, mục B.I.5","requirement":"Bàn giao tài liệu kỹ thuật, hướng dẫn lắp đặt, vận hành, bảo dưỡng bằng tiếng Anh hoặc tiếng Việt"},{"item":"Chung - Cấu hình tổ máy","quote":"Trọn bộ Tổ máy phát điện dự phòng hạ áp","reference":"Chương V, mục B.II.1, khoản 1","requirement":"Trọn bộ tổ máy phát điện dự phòng hạ áp gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, bộ chuyển đổi nguồn tự động; lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại nhà sản xuất và do 1 nhà sản xuất chịu trách nhiệm. Công suất ATS không nêu"},{"item":"Chung - Thử nghiệm xuất xưởng máy phát","quote":"TCVN 9729-\n6:201","reference":"Chương V, mục B.II.1, khoản 2","requirement":"Theo TCVN 9729-6:201, TCVN 6627-1 hoặc tương đương: đo điện trở một chiều cuộn dây Stato và Roto; đo tổn hao không tải ở hệ số công suất bằng 1; thử nghiệm điện áp chịu thử"},{"item":"Chung - Nghiệm thu sơ bộ","quote":"cho máy phát chạy thử liên tục 2h với các chế độ tải khác nhau","reference":"Chương V, mục B.II.1, khoản 3","requirement":"Chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm, có đại diện bên mua chứng kiến"},{"item":"Máy 25 kVA: Tổ máy - Nước sản xuất, nhà sản xuất, mã hiệu, kích thước, trọng lượng","quote":"Nước sản xuất | Khẳng định rõ","reference":"Chương V, mục B.II.2.1, bảng I, dòng 1-4, 24-25","requirement":"Nhà thầu phải khẳng định rõ nước sản xuất, nhà sản xuất, mã hiệu, kích thước (DxRxC), trọng lượng tổ máy"},{"item":"Máy 25 kVA: Tổ máy - Chủng loại, năm sản xuất","quote":"Máy phát điện 03 pha, có vỏ giảm âm","reference":"Chương V, mục B.II.2.1, bảng I, dòng 3, 5","requirement":"Máy phát điện 03 pha, có vỏ giảm âm; sản xuất từ năm 2024 trở về sau"},{"item":"Máy 25 kVA: Tổ máy - Công suất","quote":"Công suất dự phòng | ≥ 27,5 kVA","reference":"Chương V, mục B.II.2.1, bảng I, dòng 6-8","requirement":"Công suất dự phòng ≥ 27,5 kVA; công suất định mức ≥ 25 kVA; hệ số công suất ≥ 0,8"},{"item":"Máy 25 kVA: Tổ máy - Điện áp, tốc độ, tần số","quote":"Điện áp định mức | 380V/220V","reference":"Chương V, mục B.II.2.1, bảng I, dòng 9-11","requirement":"Điện áp định mức 380V/220V; tốc độ vòng quay ≤ 1500 vòng/phút; tần số 50Hz"},{"item":"Máy 25 kVA: Tổ máy - Điều chỉnh điện áp, tần số","quote":"Điều chỉnh điện áp ổn định | ≤ ± 0,5% Uđm","reference":"Chương V, mục B.II.2.1, bảng I, dòng 12-16","requirement":"Điều chỉnh điện áp ổn định ≤ ± 0,5% Uđm, thời gian ổn định ≤ 2 giây; điều chỉnh tần số ổn định ≤ ± 1% Fđm, thời gian ổn định ≤ 3 giây; tự động điều chỉnh công suất khi thay đổi tải"},{"item":"Máy 25 kVA: Tổ máy - Khả năng quá tải","quote":"110% tải trong vòng 01 giờ cho mỗi 24","reference":"Chương V, mục B.II.2.1, bảng I, dòng 17","requirement":"110% tải trong vòng 01 giờ cho mỗi 24 giờ chạy liên tục"},{"item":"Máy 25 kVA: Tổ máy - Độ ồn","quote":"Âm thanh vận hành trong vòng 7m | ≤ 70±5dB","reference":"Chương V, mục B.II.2.1, bảng I, dòng 18","requirement":"Âm thanh vận hành trong vòng 7m ≤ 70±5dB"},{"item":"Máy 25 kVA: Tổ máy - Nhiên liệu, thùng nhiên liệu","quote":"Tiêu hao nhiên liệu ở mức 100% tải | ≤ 7,4 lít/h","reference":"Chương V, mục B.II.2.1, bảng I, dòng 19, 21-23","requirement":"Dầu Diesel; tiêu hao ở 100% tải ≤ 7,4 lít/h; chạy liên tục ở 70% tải ≥ 14 giờ; dung tích bình nhiên liệu ≥ 78 lít"},{"item":"Máy 25 kVA: Tổ máy - Khung bệ","quote":"Toàn bộ khung làm bằng sắt chữ U, I,","reference":"Chương V, mục B.II.2.1, bảng I, dòng 20","requirement":"Khung bằng sắt chữ U, I, thép tấm dày 1.8 đến 2mm, xử lý bề mặt bằng hóa chất chống ôxy hóa và sơn tĩnh điện"},{"item":"Máy 25 kVA: Tổ máy - Tiêu chuẩn chế tạo","quote":"ISO 9001:2008, ISO 3046, ISO 8528","reference":"Chương V, mục B.II.2.1, bảng I, dòng 26","requirement":"ISO 9001:2008, ISO 3046, ISO 8528 hoặc tương đương"},{"item":"Máy 25 kVA: Động cơ - Nhà sản xuất, mã hiệu, nước sản xuất, số xilanh, tỷ số nén, đường kính xi lanh, hành trình piston, dung tích xi lanh","quote":"Số xilanh | Khẳng định rõ","reference":"Chương V, mục B.II.2.1, bảng II, dòng 1-5, 10-14","requirement":"Nhà thầu phải khẳng định rõ các thông số này; năm sản xuất từ 2024 trở về sau"},{"item":"Máy 25 kVA: Động cơ - Chủng loại, công suất","quote":"Công suất định mức | ≥ 27 kW","reference":"Chương V, mục B.II.2.1, bảng II, dòng 3, 6-7","requirement":"Động cơ Diesel 4 kỳ, giải nhiệt bằng két nước kết hợp quạt gió; công suất định mức ≥ 27 kW"},{"item":"Máy 25 kVA: Động cơ - Nhiên liệu, dầu bôi trơn","quote":"Tiêu hao dầu bôi trơn | ≤ 0,039 lít/h","reference":"Chương V, mục B.II.2.1, bảng II, dòng 8","requirement":"Bơm phun trực tiếp, điều khiển bằng điện tử; tiêu hao nhiên liệu ≤ 7,4 lít/h; tiêu hao dầu bôi trơn ≤ 0,039 lít/h; dung tích dầu bôi trơn ≥ 6 lít"},{"item":"Máy 25 kVA: Động cơ - Điều tốc, nạp khí, khởi động, làm mát","quote":"Turbo tăng áp, điều khiển điện tử","reference":"Chương V, mục B.II.2.1, bảng II, dòng 9, 15-17","requirement":"Điều tốc điện tử; nạp khí turbo tăng áp, điều khiển điện tử; khởi động điện; làm mát bằng nước"},{"item":"Máy 25 kVA: Động cơ - Tiêu chuẩn khí thải","quote":"Tiêu chuẩn khí thải | Phù hợp với điều kiện của Việt Nam","reference":"Chương V, mục B.II.2.1, bảng II, dòng 18","requirement":"Phù hợp với điều kiện của Việt Nam (không nêu cấp cụ thể)"},{"item":"Máy 25 kVA: Đầu phát - Nhà sản xuất, mã hiệu, nước sản xuất","quote":"Nhà sản xuất | Khẳng định rõ","reference":"Chương V, mục B.II.2.1, bảng III, dòng 1-3, 5","requirement":"Nhà thầu phải khẳng định rõ; năm sản xuất từ 2024 trở về sau"},{"item":"Máy 25 kVA: Đầu phát - Kiểu, AVR","quote":"Loại không chổi than","reference":"Chương V, mục B.II.2.1, bảng III, dòng 4, 8","requirement":"Loại không chổi than; xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Máy 25 kVA: Đầu phát - Điện, công suất","quote":"Công suất định mức | ≥ 27,5 kVA","reference":"Chương V, mục B.II.2.1, bảng III, dòng 6-7, 9-11","requirement":"Điện áp 380V/220V; 3 pha - 4 dây; công suất định mức ≥ 27,5 kVA; tần số 50Hz; tốc độ ≤ 1500 vòng/phút"},{"item":"Máy 25 kVA: Đầu phát - Cấp cách điện, cấp bảo vệ","quote":"Cấp cách điện | Cấp H","reference":"Chương V, mục B.II.2.1, bảng III, dòng 12-13","requirement":"Cấp cách điện cấp H; cấp bảo vệ ≥ IP23"},{"item":"Máy 25 kVA: Bộ điều khiển - Chủng loại, nguyên lý","quote":"Nguyên lý điều khiển | Kỹ thuật số","reference":"Chương V, mục B.II.2.1, bảng IV, dòng 1-7","requirement":"Bảng điều khiển kỹ thuật số màn hình LCD; nguyên lý điều khiển kỹ thuật số; nhà sản xuất, nước sản xuất, mã hiệu phải khẳng định rõ; năm sản xuất từ 2024 trở về sau"},{"item":"Máy 25 kVA: Bộ điều khiển - Chức năng","quote":"Kết hợp được với tủ ATS","reference":"Chương V, mục B.II.2.1, bảng IV, dòng 8","requirement":"Kết hợp được với tủ ATS; khởi động và tắt máy; dừng máy khẩn cấp; chọn chế độ làm việc, điều khiển trạng thái và lập trình"},{"item":"Máy 25 kVA: Bộ điều khiển - Thông số đo","quote":"Số lần khởi động máy","reference":"Chương V, mục B.II.2.1, bảng IV, dòng 9-10","requirement":"Hiển thị dòng điện, điện áp, tần số, điện áp ắc quy, công suất (kVA, kW), điện áp và tần số lưới, áp lực nhớt, đếm giờ vận hành, tốc độ vòng quay, nhiệt độ nước, mức nhiên liệu, danh sách sự cố/nhật ký lỗi, số lần khởi động"},{"item":"Máy 25 kVA: Vỏ giảm âm - Độ ồn, vật liệu","quote":"Độ ồn cách 7 mét (không vật chắn) | ≤ 70±5dB","reference":"Chương V, mục B.II.2.1, bảng V, dòng 1-9","requirement":"Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB; thép dày ≥ 2mm, sơn tĩnh điện; vật liệu cách âm chống cháy dày 20÷50mm; lỗ thông hơi ngăn bằng lưới chống chuột, rắn; kích thước nêu cụ thể; nhà sản xuất, nước sản xuất, mã hiệu khẳng định rõ"},{"item":"Máy 25 kVA: Phụ kiện - Cáp, máng cáp","quote":"Dây cáp điện CXV 3x16+1x10 -0.6/1kV | 30 mét","reference":"Chương V, mục B.II.2.1, bảng VI, dòng 4-5","requirement":"Dây cáp điện CXV 3x16+1x10 -0.6/1kV: 30 mét; máng cáp sơn tĩnh điện (100x100)mm: 30 mét"},{"item":"Máy 25 kVA: Phụ kiện - Khác","quote":"Theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục B.II.2.1, bảng VI, dòng 1-3, 6","requirement":"Bình ắc quy khởi động (gồm dây và cọc); tài liệu hướng dẫn vận hành, bảo trì; CB hoặc MCCB phù hợp dòng điện máy phát; bộ đồ nghề theo tiêu chuẩn nhà sản xuất"},{"item":"Máy 50 kVA: Tổ máy - Nước sản xuất, nhà sản xuất, mã hiệu, kích thước, trọng lượng","quote":"Nước sản xuất | Khẳng định rõ","reference":"Chương V, mục B.II.2.2, bảng I, dòng 1-4, 24-25","requirement":"Nhà thầu phải khẳng định rõ nước sản xuất, nhà sản xuất, mã hiệu, kích thước (DxRxC), trọng lượng tổ máy"},{"item":"Máy 50 kVA: Tổ máy - Chủng loại, năm sản xuất","quote":"Máy phát điện 03 pha, có vỏ giảm âm","reference":"Chương V, mục B.II.2.2, bảng I, dòng 3, 5","requirement":"Máy phát điện 03 pha, có vỏ giảm âm; sản xuất từ năm 2024 trở về sau"},{"item":"Máy 50 kVA: Tổ máy - Công suất","quote":"Công suất dự phòng | ≥ 50 kVA","reference":"Chương V, mục B.II.2.2, bảng I, dòng 6-8","requirement":"Công suất dự phòng ≥ 50 kVA; công suất định mức ≥ 55 kVA; hệ số công suất ≥ 0,8"},{"item":"Máy 50 kVA: Tổ máy - Điện áp, tốc độ, tần số","quote":"Điện áp định mức | 380V/220V","reference":"Chương V, mục B.II.2.2, bảng I, dòng 9-11","requirement":"Điện áp định mức 380V/220V; tốc độ vòng quay ≤ 1500 vòng/phút; tần số 50Hz"},{"item":"Máy 50 kVA: Tổ máy - Điều chỉnh điện áp, tần số","quote":"Điều chỉnh tần số ổn định | ≤ ± 1% Fđm","reference":"Chương V, mục B.II.2.2, bảng I, dòng 12-16","requirement":"Điều chỉnh điện áp ổn định ≤ ± 0,5% Uđm, thời gian ổn định ≤ 2 giây; điều chỉnh tần số ổn định ≤ ± 1% Fđm, thời gian ổn định ≤ 3 giây; tự động điều chỉnh công suất khi thay đổi tải"},{"item":"Máy 50 kVA: Tổ máy - Khả năng quá tải","quote":"110% tải trong vòng 01 giờ cho mỗi 24","reference":"Chương V, mục B.II.2.2, bảng I, dòng 17","requirement":"110% tải trong vòng 01 giờ cho mỗi 24 giờ chạy liên tục"},{"item":"Máy 50 kVA: Tổ máy - Độ ồn","quote":"Âm thanh vận hành trong vòng 7m | ≤ 70±5dB","reference":"Chương V, mục B.II.2.2, bảng I, dòng 18","requirement":"Âm thanh vận hành trong vòng 7m ≤ 70±5dB"},{"item":"Máy 50 kVA: Tổ máy - Nhiên liệu, thùng nhiên liệu","quote":"Tiêu hao nhiên liệu ở mức 100% tải | ≤ 12,3 lít/h","reference":"Chương V, mục B.II.2.2, bảng I, dòng 19, 21-23","requirement":"Dầu Diesel; tiêu hao ở 100% tải ≤ 12,3 lít/h; chạy liên tục ở 70% tải ≥ 13 giờ; dung tích bình nhiên liệu ≥ 131 lít"},{"item":"Máy 50 kVA: Tổ máy - Khung bệ","quote":"Toàn bộ khung làm bằng sắt chữ U, I,","reference":"Chương V, mục B.II.2.2, bảng I, dòng 20","requirement":"Khung bằng sắt chữ U, I, thép tấm dày 1.8 đến 2mm, xử lý bề mặt bằng hóa chất chống ôxy hóa và sơn tĩnh điện"},{"item":"Máy 50 kVA: Tổ máy - Tiêu chuẩn chế tạo","quote":"ISO 9001:2008, ISO 3046, ISO 8528 hoặc","reference":"Chương V, mục B.II.2.2, bảng I, dòng 26","requirement":"ISO 9001:2008, ISO 3046, ISO 8528 hoặc tương đương"},{"item":"Máy 50 kVA: Động cơ - Nhà sản xuất, mã hiệu, nước sản xuất, số xilanh, tỷ số nén, đường kính xi lanh, hành trình piston, dung tích xi lanh","quote":"Số xilanh | Khẳng định rõ","reference":"Chương V, mục B.II.2.2, bảng II, dòng 1-5, 10-14","requirement":"Nhà thầu phải khẳng định rõ các thông số này; năm sản xuất từ 2024 trở về sau"},{"item":"Máy 50 kVA: Động cơ - Chủng loại, công suất","quote":"Công suất định mức | ≥ 49 kW","reference":"Chương V, mục B.II.2.2, bảng II, dòng 3, 6-7","requirement":"Động cơ Diesel 4 kỳ, giải nhiệt bằng két nước kết hợp quạt gió; công suất định mức ≥ 49 kW"},{"item":"Máy 50 kVA: Động cơ - Nhiên liệu, dầu bôi trơn","quote":"Tiêu hao dầu bôi trơn | ≤ 0,054 lít/h","reference":"Chương V, mục B.II.2.2, bảng II, dòng 8","requirement":"Bơm phun trực tiếp; tiêu hao nhiên liệu ≤ 12,3 lít/h; tiêu hao dầu bôi trơn ≤ 0,054 lít/h; dung tích dầu bôi trơn 6 lít (văn bản không có dấu so sánh)"},{"item":"Máy 50 kVA: Động cơ - Điều tốc, nạp khí, khởi động, làm mát","quote":"Hệ thống làm mát | Làm mát bằng nước","reference":"Chương V, mục B.II.2.2, bảng II, dòng 9, 15-17","requirement":"Điều tốc điện tử; nạp khí turbo tăng áp, điều khiển điện tử; khởi động điện; làm mát bằng nước"},{"item":"Máy 50 kVA: Động cơ - Tiêu chuẩn khí thải","quote":"Tiêu chuẩn khí thải | Phù hợp với điều kiện của Việt Nam","reference":"Chương V, mục B.II.2.2, bảng II, dòng 18","requirement":"Phù hợp với điều kiện của Việt Nam (không nêu cấp cụ thể)"},{"item":"Máy 50 kVA: Đầu phát - Nhà sản xuất, mã hiệu, nước sản xuất","quote":"Mã hiệu | Khẳng định rõ","reference":"Chương V, mục B.II.2.2, bảng III, dòng 1-3, 5","requirement":"Nhà thầu phải khẳng định rõ; năm sản xuất từ 2024 trở về sau"},{"item":"Máy 50 kVA: Đầu phát - Kiểu, AVR","quote":"Loại không chổi than","reference":"Chương V, mục B.II.2.2, bảng III, dòng 4, 8","requirement":"Loại không chổi than; xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Máy 50 kVA: Đầu phát - Điện, công suất","quote":"Công suất định mức | ≥ 50 kVA","reference":"Chương V, mục B.II.2.2, bảng III, dòng 6-7, 9-11","requirement":"Điện áp 380V/220V; 3 pha - 4 dây; công suất định mức ≥ 50 kVA; tần số 50Hz; tốc độ ≤ 1500 vòng/phút"},{"item":"Máy 50 kVA: Đầu phát - Cấp cách điện, cấp bảo vệ","quote":"Cấp cách điện | Cấp H","reference":"Chương V, mục B.II.2.2, bảng III, dòng 12-13","requirement":"Cấp cách điện cấp H; cấp bảo vệ IP23"},{"item":"Máy 50 kVA: Bộ điều khiển - Chủng loại, nguyên lý","quote":"Nguyên lý điều khiển | Kỹ thuật số","reference":"Chương V, mục B.II.2.2, bảng IV, dòng 1-7","requirement":"Bảng điều khiển kỹ thuật số màn hình LCD; nguyên lý điều khiển kỹ thuật số; nhà sản xuất, nước sản xuất, mã hiệu phải khẳng định rõ; năm sản xuất từ 2024 trở về sau"},{"item":"Máy 50 kVA: Bộ điều khiển - Chức năng","quote":"Kết hợp được với tủ ATS","reference":"Chương V, mục B.II.2.2, bảng IV, dòng 8","requirement":"Kết hợp được với tủ ATS; khởi động và tắt máy; dừng máy khẩn cấp; chọn chế độ làm việc, điều khiển trạng thái và lập trình"},{"item":"Máy 50 kVA: Bộ điều khiển - Thông số đo","quote":"Số lần khởi động máy","reference":"Chương V, mục B.II.2.2, bảng IV, dòng 9-10","requirement":"Hiển thị dòng điện, điện áp, tần số, điện áp ắc quy, công suất (kVA, kW), điện áp và tần số lưới, áp lực nhớt, đếm giờ vận hành, tốc độ vòng quay, nhiệt độ nước, mức nhiên liệu, danh sách sự cố/nhật ký lỗi, số lần khởi động"},{"item":"Máy 50 kVA: Vỏ giảm âm - Độ ồn, vật liệu","quote":"Độ ồn cách 7 mét (không vật chắn) | ≤ 70±5dB","reference":"Chương V, mục B.II.2.2, bảng V, dòng 1-9","requirement":"Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB; thép dày ≥ 2mm, sơn tĩnh điện; vật liệu cách âm chống cháy dày 20÷50mm; lỗ thông hơi ngăn bằng lưới chống chuột, rắn; kích thước khẳng định rõ; nhà sản xuất, nước sản xuất, mã hiệu khẳng định rõ"},{"item":"Máy 50 kVA: Phụ kiện","quote":"Theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục B.II.2.2, bảng VI, dòng 1-4","requirement":"Bình ắc quy khởi động (gồm dây và cọc); tài liệu hướng dẫn vận hành, bảo trì; CB hoặc MCCB phù hợp dòng điện máy phát; bộ đồ nghề theo tiêu chuẩn nhà sản xuất. Không có dòng cáp và máng cáp như máy 25 kVA"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:01:02.817Z"}},"IB2500039385":{"u":"2026-11-03T17:45:26.924+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V (1).docx), chưa phân tích cả HSMT.","Gói thầu là mua vật tư/phụ tùng thay thế cho máy hiện có, không phải mua tổ máy phát điện mới; công suất 175 kW là của máy phát điện Hyundai GM6AC được sửa chữa.","Chương V không nêu thông số về động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, CO/CQ hay tiêu chuẩn áp dụng.","Các máy Yanmar 6EY-26W (1800 kW), Yanmar 4JH3-HTZAY (80HP) và Huydai D616L (73 kW) là máy chính/máy xuồng/máy sự cố hiện có, chỉ nêu để xác định phụ tùng tương thích."],"result":{"keyInfo":{"bidName":"Mua vật tư phục vụ sửa chữa máy chính Yanmar 6EY-26W, máy phát điện Hyundai GM6AC, Máy xuồng Yanmar 4JH3-HTZAY và Máy sự cố Huydai D616L","notifyNo":"IB2500039385","generatorCapacity":"1 x 175 kW (288 HP), 1500 v/p (máy phát điện Hyundai GM6AC hiện có, không phải thiết bị chào thầu mới)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Mục 1 - Bộ điều chỉnh áp lực khí nén điều khiển máy chính Yanmar 6EY-26W","quote":"Dùng cho máy Yanmar 6EY-26W, 2448 HP (1800 KW), 750 v/p","reference":"Chương V, Mục 2, TT 1","requirement":"Dùng cho máy Yanmar 6EY-26W, 2448 HP (1800 KW), 750 v/p; đơn vị tính: Bộ; số lượng: 6"},{"item":"Mục 2 - Bộ tự động hòa đồng bộ, tự động phân chia tải COMAP InteliGen 200 (bộ điều khiển)","quote":"Dùng cho Máy phát điện Hyundai GM6AC 288 HP (175kw), 1500 v/p","reference":"Chương V, Mục 2, TT 2","requirement":"Model COMAP InteliGen 200, dùng cho máy phát điện Hyundai GM6AC 288 HP (175kw), 1500 v/p; đơn vị tính: Bộ; số lượng: 6"},{"item":"Mục 3 - Lọc dầu cháy Máy xuồng Yanmar 4JH3-HTZAY","quote":"Dùng cho Máy xuồng Yanmar 4JH3-HTZAY, 80HP, 3.600 v/p","reference":"Chương V, Mục 2, TT 3","requirement":"Dùng cho máy xuồng Yanmar 4JH3-HTZAY, 80HP, 3.600 v/p; đơn vị tính: Cái; số lượng: 12"},{"item":"Mục 4 - Lọc dầu nhờn Máy xuồng Yanmar 4JH3-HTZAY","quote":"Dùng cho Máy xuồng Yanmar 4JH3-HTZAY, 80HP, 3.600 v/p","reference":"Chương V, Mục 2, TT 4","requirement":"Dùng cho máy xuồng Yanmar 4JH3-HTZAY, 80HP, 3.600 v/p; đơn vị tính: Cái; số lượng: 12"},{"item":"Mục 5 - Cánh bơm nước biển Máy xuồng Yanmar 4JH3-HTZAY","quote":"Dùng cho Máy xuồng Yanmar 4JH3-HTZAY, 80HP, 3.600 v/p","reference":"Chương V, Mục 2, TT 5","requirement":"Dùng cho máy xuồng Yanmar 4JH3-HTZAY, 80HP, 3.600 v/p; đơn vị tính: Cái; số lượng: 12"},{"item":"Mục 6 - Sinh hàn nước Máy sự cố Huydai D616L","quote":"Dùng cho Máy sự cố Huydai D616L 99HP(73Kw), 1500V/p","reference":"Chương V, Mục 2, TT 6","requirement":"Dùng cho máy sự cố Huydai D616L 99HP(73Kw), 1500V/p; đơn vị tính: Cái; số lượng: 3"},{"item":"Chung - Tình trạng và năm sản xuất","quote":"Yêu cầu đảm bảo mới 100%, sản xuất từ năm 2023 trở lại, chính hãng.","reference":"Chương V, Mục 3","requirement":"Hàng hóa mới 100%, sản xuất từ năm 2023 trở lại, chính hãng"},{"item":"Chung - Bảo hành","quote":"Yêu cầu về bảo hành: Theo quy định nhà sản xuất từ khi hàng hóa được bàn giao, nghiệm thu.","reference":"Chương V, Mục 3","requirement":"Bảo hành theo quy định của nhà sản xuất kể từ khi hàng hóa được bàn giao, nghiệm thu; khi bàn giao phải có phiếu bảo hành của nhà sản xuất"},{"item":"Chung - Dịch vụ liên quan","quote":"Nhà thầu giám sát, theo dõi, hướng dẫn đơn vị lắp đặt phụ tùng trên vào trang bị dưới tàu, thời gian 20 ngày kể từ ngày nghiệm thu, bàn giao hàng hóa","reference":"Chương V, Mục 3","requirement":"Nhà thầu giám sát, theo dõi, hướng dẫn đơn vị lắp đặt phụ tùng vào trang bị dưới tàu, thời gian 20 ngày kể từ ngày nghiệm thu, bàn giao hàng hóa"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:45:25.973Z"}},"IB2500039578":{"u":"2026-11-03T04:57:44.99+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V (1).pdf), chưa phân tích cả HSMT.","Ký hiệu so sánh (≤/≥) bị mất ở dòng thời gian đóng tải và thời gian xác lập ổn định tần số, điện áp 10 giây của máy 2500 kVA; chưa xác định được là tối đa hay tối thiểu.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển; chỉ yêu cầu xuất xứ G7 cho máy 2500 kVA và tương thích với Cummins C2500D5A hiện hữu.","Máy 550 kVA không có yêu cầu xuất xứ riêng; phần nhà che/vỏ cách âm chỉ nhắc ở quy mô, không có thông số.","Bản vẽ đính kèm (mục IV) không có trong văn bản đã đọc.","Một số ô bảng bị vỡ định dạng nên có thể lệch dòng; nhiệt độ môi trường '400C' và '1250C' được giữ nguyên như văn bản."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Thi công xây dựng và cung cấp lắp đặt hệ thống máy phát điện Diesel","notifyNo":"IB2500039578","generatorCapacity":"1 x 2500 kVA dự phòng (2000 kW) và 1 x 550 kVA dự phòng (440 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Phạm vi, số lượng","quote":"01 Máy phát điện Diesel công suất 2500 kVA - 6,3 kV cùng thiết bị phụ trợ và hệ","reference":"Chương V, mục I.1.c","requirement":"Thi công xây dựng và cung cấp lắp đặt 02 danh mục hệ thống thiết bị: 01 máy phát điện diesel 2500 kVA - 6,3 kV và 01 máy phát điện diesel 550 kVA - 0,4 kV, cùng thiết bị phụ trợ và hệ thống nhà che."},{"item":"Chung - Tình trạng thiết bị","quote":"Thiết bị, vật tư cung cấp phải mới 100%, trọn bộ đầy đủ chi tiết, chưa qua sử dụng","reference":"Chương V, mục III.1.1.a","requirement":"Thiết bị, vật tư phải mới 100%, trọn bộ, đầy đủ chi tiết, chưa qua sử dụng, sản xuất từ năm 2024-2025."},{"item":"Chung - Tương thích hệ thống hiện hữu","quote":"máy phát điện Cummins, model C2500D5A","reference":"Chương V, mục III.1.1.a; bảng thông số mục I.1","requirement":"Tổ máy phát điện mới phải tương thích và hòa đồng bộ được với máy phát điện hiện hữu của Công ty than Dương Huy - TKV là Cummins, model C2500D5A."},{"item":"Chung - Vận hành sau lắp đặt","quote":"hướng dẫn vận hành hệ thống máy phát điện diesel đảm bảo khi lắp đặt xong hệ thống thiết bị","reference":"Chương V, mục III.1.1.a","requirement":"Nhà thầu cung cấp, lắp đặt trọn bộ, hướng dẫn vận hành; lắp đặt xong phải vận hành ngay, chủ đầu tư không phải bổ sung chi tiết nào."},{"item":"Chung - Tiêu chuẩn hóa","quote":"các chi tiết của thiết bị phải đồng nhất về hình dáng, cấu","reference":"Chương V, mục III.1.1.b","requirement":"Các chi tiết thiết bị có số lượng từ 2 trở lên và cùng đặc tính công suất phải đồng nhất về hình dáng, cấu tạo, kiểu cỡ để lắp lẫn cho nhau."},{"item":"Chung - CO/CQ","quote":"Giấy chứng nhận chất lượng sản phẩm (CQ); Giấy chứng nhận xuất xứ (C/O)","reference":"Chương V, mục III.3","requirement":"Thiết bị, vật tư sản xuất ở nước ngoài phải có CQ và C/O dịch ra tiếng Việt (công chứng/tư pháp), kèm tờ khai hàng hóa nhập khẩu; hàng sản xuất trong nước có giấy chứng nhận chất lượng."},{"item":"Chung - Bảo hành","quote":"Yêu cầu về thời gian bảo hành toàn bộ công trình: 12 tháng kể từ ngày nghiệm","reference":"Chương V, mục III.11 và bảng thông số bảo hành","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao đưa hệ thống vào sử dụng, áp dụng cho cả phần xây lắp (C) và hàng hóa (P). Bảng yêu cầu ghi \"> 12 tháng\"."},{"item":"Phần I - Máy 2500 kVA: Xuất xứ","quote":"G7","reference":"Chương V, mục I.1 - Thông số yêu cầu chung","requirement":"Xuất xứ G7."},{"item":"Phần I - Máy 2500 kVA: Năm sản xuất","quote":"2024 trở về sau","reference":"Chương V, mục I.1 - Thông số yêu cầu chung","requirement":"2024 trở về sau."},{"item":"Phần I - Máy 2500 kVA: Tiêu chuẩn sản xuất","quote":"AS 2789, ISO 8528, ISO 3046, DIN 2671, BS","reference":"Chương V, mục I.1 - Thông số yêu cầu chung","requirement":"Tương đương các tiêu chuẩn AS 2789, ISO 8528, ISO 3046, DIN 2671, BS 5514, IEC EN 60034-1, BS 5000, VDE 0530, NEMA MG1-32, AS 1359, CSA C22.2, UL, CE hoặc tương đương."},{"item":"Phần I - Máy 2500 kVA: Tính đồng bộ","quote":"và lắp ráp đồng bộ từ một nhà sản xuất.","reference":"Chương V, mục I.1 - Thông số yêu cầu chung","requirement":"Động cơ diesel, đầu phát, bộ điều khiển, bộ tăng áp, bộ lọc gió vào động cơ... được thiết kế, sản xuất, lắp ráp đồng bộ từ một nhà sản xuất."},{"item":"Phần I - Máy 2500 kVA: Vận hành","quote":"theo tiêu chuẩn NFPA cho hệ","reference":"Chương V, mục I.1 - Thông số yêu cầu chung","requirement":"Đóng tải một bước 100% tải theo tiêu chuẩn NFPA cho hệ thống Level 1; có yêu cầu về thời gian đóng tải và thời gian xác lập ổn định tần số, điện áp là 10 giây (ký hiệu so sánh bị mất trong văn bản)."},{"item":"Phần I - Máy 2500 kVA: Tần số, nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục I.1 - Thông số yêu cầu chung","requirement":"Tần số 50Hz; nhiên liệu dầu Diesel."},{"item":"Phần I - Máy 2500 kVA: Công suất dự phòng","quote":"≥ 2500 kVA/2000 kW","reference":"Chương V, mục I.1 - Thông số yêu cầu chung","requirement":"≥ 2500 kVA/2000 kW."},{"item":"Phần I - Máy 2500 kVA: Công suất liên tục","quote":"≥ 2250 kVA/1800 kW","reference":"Chương V, mục I.1 - Thông số yêu cầu chung","requirement":"≥ 2250 kVA/1800 kW."},{"item":"Phần I - Máy 2500 kVA: Tiêu thụ nhiên liệu 100% tải","quote":"- Chế độ liên tục: ≤ 446 L/hr (lit/giờ)","reference":"Chương V, mục I.1 - Thông số yêu cầu chung","requirement":"Chế độ liên tục ≤ 446 L/hr; chế độ dự phòng ≤ 500 L/hr."},{"item":"Phần I - Máy 2500 kVA: Tiêu thụ nhiên liệu 75% tải","quote":"- Chế độ liên tục: ≤ 336 L/hr","reference":"Chương V, mục I.1 - Thông số yêu cầu chung","requirement":"Chế độ liên tục ≤ 336 L/hr; chế độ dự phòng ≤ 368 L/hr."},{"item":"Phần I - Máy 2500 kVA: Tiêu thụ nhiên liệu 50% tải","quote":"- Chế độ liên tục: ≤ 232 L/hr","reference":"Chương V, mục I.1 - Thông số yêu cầu chung","requirement":"Chế độ liên tục ≤ 232 L/hr; chế độ dự phòng ≤ 252 L/hr."},{"item":"Phần I - Máy 2500 kVA: Điện áp ra, hệ số công suất","quote":"6300 V","reference":"Chương V, mục I.1 - Thông số yêu cầu chung","requirement":"Điện áp ra 6300 V; cos φ 0,8."},{"item":"Phần I - Máy 2500 kVA: Độ ổn định điện áp, tần số","quote":"±0,25% (tải ổn định)","reference":"Chương V, mục I.1 - Thông số yêu cầu chung","requirement":"Điều chỉnh điện áp không tải đến đầy tải ±0,5% (tải ổn định); thay đổi điện áp ngẫu nhiên ±0,5%; thay đổi tần số ngẫu nhiên ±0,25% (tải ổn định)."},{"item":"Phần I - Máy 2500 kVA: Điều kiện khí hậu","quote":"Nhiệt độ môi trường từ -10°C đến 40°C; Độ ẩm","reference":"Chương V, mục I.1 - Thông số yêu cầu chung","requirement":"Nhiệt độ môi trường từ -10°C đến 40°C; độ ẩm đến 95%."},{"item":"Phần I - Máy 2500 kVA: Động cơ - kiểu","quote":"4 thì, 16 xilanh xếp hình chữ V, turbo tăng áp","reference":"Chương V, mục I.1 - mục 2 Động cơ","requirement":"4 thì, 16 xilanh xếp hình chữ V, turbo tăng áp nhiệt độ thấp sau làm mát; phun trực tiếp; nạp khí bằng tuốc bin tăng áp có làm mát khí nạp; điều tốc điện tử."},{"item":"Phần I - Máy 2500 kVA: Động cơ - tốc độ, tỉ số nén","quote":"1725 +/- 50 Vòng/phút","reference":"Chương V, mục I.1 - mục 2 Động cơ","requirement":"Tốc độ quay định mức 1500 vòng/phút; tốc độ giới hạn 1725 +/- 50 vòng/phút; tỉ số nén 14,5 : 1."},{"item":"Phần I - Máy 2500 kVA: Động cơ - công suất, dung tích","quote":"≤ 60,2 lít (3673 in3)","reference":"Chương V, mục I.1 - mục 2 Động cơ","requirement":"Công suất động cơ ở chế độ dự phòng 2145 kWm; dung tích xi lanh ≤ 60,2 lít (3673 in3); lưu lượng khí thải tại tải định mức chế độ dự phòng ≤ 379 m3/min."},{"item":"Phần I - Máy 2500 kVA: Động cơ - khởi động, ắc quy","quote":"Dung lượng bình ắc quy 200Ah/bình ; Số bình ắc","reference":"Chương V, mục I.1 - mục 2 Động cơ","requirement":"Điện áp khởi động 24VDC; ắc quy 12VDC, 200Ah/bình, 4 chiếc."},{"item":"Phần I - Máy 2500 kVA: Động cơ - làm mát","quote":"Bằng két nước, quạt gió và tản nhiệt","reference":"Chương V, mục I.1 - mục 2 Động cơ","requirement":"Làm mát bằng két nước, quạt gió và tản nhiệt; hệ thống làm mát tiêu chuẩn ở nhiệt độ môi trường 104°F (40°C)."},{"item":"Phần I - Máy 2500 kVA: Đầu phát - loại","quote":"Dây cuốn bằng Đồng","reference":"Chương V, mục I.1 - mục 3 Đầu phát điện","requirement":"04 cực, từ trường quay, không chổi than, không thấm nước; dây cuốn bằng đồng."},{"item":"Phần I - Máy 2500 kVA: Đầu phát - điện áp, AVR","quote":"3 pha, 6300V; ±5%","reference":"Chương V, mục I.1 - mục 3 Đầu phát điện","requirement":"3 pha, 6300V; ±5%. AVR dùng công nghệ kỹ thuật số hoặc vi xử lý điện tử."},{"item":"Phần I - Máy 2500 kVA: Đầu phát - công suất","quote":"≥2573kVA/2058kW","reference":"Chương V, mục I.1 - mục 3 Đầu phát điện","requirement":"Công suất dự phòng ở 6,3kV ≥2573kVA/2058kW; công suất liên tục ở 6,3kV ≥2405kVA/1924kW."},{"item":"Phần I - Máy 2500 kVA: Đầu phát - nhiệt, kích từ, cách điện, bảo vệ","quote":"Nam châm vĩnh cửu (PMG)","reference":"Chương V, mục I.1 - mục 3 Đầu phát điện","requirement":"Độ tăng nhiệt độ ≥ 125oC chế độ liên tục và ≥ 150oC chế độ dự phòng; kích từ nam châm vĩnh cửu (PMG); cấp cách điện H; cấp bảo vệ IP 23."},{"item":"Phần I - Máy 2500 kVA: Bộ điều khiển","quote":"+ Tích hợp phần mềm AmpSentry bảo vệ đầu phát","reference":"Chương V, mục I.1 - mục 4 Bộ điều khiển","requirement":"Điều chỉnh điện áp kỹ thuật số với đầu dò 3 pha; đo thông số AC; hiển thị trạng thái và cảnh báo; tích hợp phần mềm AmpSentry bảo vệ đầu phát (không chấp nhận máy cắt đầu cực); lưu 32 lỗi; kết nối Modbus, RS-485, SAE-J1939 CAN; có công cụ phần mềm chỉnh định; hòa song song kỹ thuật số (hòa đồng bộ, chia tải) với thanh cái."},{"item":"Phần I - Máy 2500 kVA: Chức năng bảo vệ, cảnh báo","quote":"+ Dừng máy do công suất ngược","reference":"Chương V, mục I.1 - mục 4 Bộ điều khiển","requirement":"Bảo vệ/cảnh báo gồm quá dòng và ngắn mạch, chạm đất, quá/thấp áp, quá/thấp tần số, quá tải, công suất ngược, điện áp ắc quy, quá tốc, áp suất dầu thấp, nhiệt độ và mức nước làm mát, lỗi khởi động, lỗi cảm biến, mức nhiên liệu thấp."},{"item":"Phần I.2 - Tủ phân phối 6kV","quote":"Tủ phân phối phải có giấy chứng nhận thử nghiệm điển","reference":"Chương V, mục I.2","requirement":"Tủ đầu vào Uđm >7,2kV; Iđm > 630A; Ic > 25kA/3s; năm sản xuất 2024 trở về sau; có giấy chứng nhận thử nghiệm điển hình theo IEC62271-200."},{"item":"Phần I.2 - Tủ 6kV: Máy cắt","quote":"3 pha, chân không","reference":"Chương V, mục I.2 - mục 1","requirement":"Trong nhà, kiểu ngăn kéo, 3 pha chân không; ≥ 7,2 kV; ≥ 630 A; ngắn mạch ≥ 25 kA, ≥ 3s; truyền động cơ khí căng lò xo (tay + động cơ); chịu 50Hz 1 phút ≥ 20 kV; xung sét ≥ 60 kV; đóng ngắn mạch đỉnh ≥ 63 kA; chu kỳ 0-0,3s-CO-15s-CO; nguồn tự dùng 220 VAC."},{"item":"Phần I.2 - Tủ 6kV: Biến dòng, biến điện áp","quote":"6.3 kV /√3: 0,1/√3: 0,1/3kV","reference":"Chương V, mục I.2 - mục 2, 3","requirement":"Biến dòng 1 pha kiểu kín ≥ 7,2 kV, tỉ số ≥ 300/5A, cuộn 1-2: 0,5; ≥ 15VA, cuộn 3: 5P20; ≥ 15VA. Biến điện áp 1 pha kiểu kín ≥ 7,2 kV, tỉ số 6.3 kV /√3: 0,1/√3: 0,1/3kV, cuộn 1: 0,5; ≥ 20VA, cuộn 2: 3P; ≥ 20VA."},{"item":"Phần I.2 - Tủ 6kV: Cầu chì, rơ le, đồng hồ, tiếp địa","quote":"+Bảo vệ chống hư hỏng máy cắt (50BF);","reference":"Chương V, mục I.2 - mục 4 đến 7","requirement":"Cầu chì 03 cái ≥ 7,2 kV. Rơ le kỹ thuật số 5A, nguồn 220 VAC, bảo vệ 50/51, 50N/51N, 50BF, truyền thông RS-485/Ethernet/Modbus-RTU. Đồng hồ đa chức năng màn hình LCD. Tiếp địa đóng nhanh ≥ 25 kA, có liên động điện và cơ."},{"item":"Phần I - Cáp điện lực máy 2500 kVA","quote":"Chiều dài L = 770m","reference":"Chương V, mục I.2 - mục 8; mục III.3 bảng vật tư","requirement":"Cáp Cu/XLPE/PVC 6/10kV (3x95) mm2, dài 20m; cáp Cu/XLPE/PVC/DSTA/PVC 6/10kV (3x185) mm2, dài 770m (bảng vật tư ghi \"Tương đương loại\")."},{"item":"Phần II - Máy 550 kVA: Năm sản xuất, công suất","quote":"≥550kVA/440kW","reference":"Chương V, mục II.1 - Yêu cầu chung","requirement":"Năm sản xuất 2024 trở về sau; công suất dự phòng ≥550kVA/440kW; liên tục ≥500kVA/400kW; cosφ ≥0,8."},{"item":"Phần II - Máy 550 kVA: Điện áp, tần số, tải, môi trường","quote":"380÷415V","reference":"Chương V, mục II.1 - Yêu cầu chung","requirement":"Điện áp 3 pha 380÷415V; tần số 50Hz; mang tải 100% dưới 10 giây; nhiệt độ môi trường lên tới 400C (ghi như văn bản); độ ẩm ≥90%."},{"item":"Phần II - Máy 550 kVA: Độ ồn, tiêu hao nhiên liệu","quote":"≤75dB","reference":"Chương V, mục II.1 - Yêu cầu chung","requirement":"Độ ồn ≤75dB; suất tiêu hao nhiên liệu tại 100% tải ≤104,2 lít/giờ."},{"item":"Phần II - Máy 550 kVA: Động cơ","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục II.1 - Động cơ Diesel","requirement":"Diesel 4 kỳ, làm mát bằng nước; ≥6 xy lanh thẳng hàng; 1500 vòng/phút; khởi động ≤10 giây; điều tốc điện tử; phun trực tiếp, bơm điều khiển điện tử; đường kính xy lanh ≥130 mm; hành trình piston ≥163 mm; dung tích buồng đốt ≥13 lít; tỷ số nén ≥17:1; nạp khí bằng tuốc bin tăng áp có làm mát khí nạp; khởi động điện 24V; két nước và quạt gió có lồng bảo vệ."},{"item":"Phần II - Máy 550 kVA: Lọc","quote":"2 cái, có chỉ thị báo bẩn","reference":"Chương V, mục II.1 - Động cơ Diesel","requirement":"Lọc nhiên liệu thô/tinh có; bộ làm mát nhiên liệu có; bộ lọc khí 2 cái có chỉ thị báo bẩn; lọc dầu bôi trơn thô và tinh có."},{"item":"Phần II - Máy 550 kVA: Đầu phát","quote":"Cấp H, nhiệt đới hóa chống mài mòn","reference":"Chương V, mục II.1 - Đầu phát","requirement":"Không chổi than; 380÷415V; 50Hz; dây cuốn đồng; 1500 vòng/phút; công suất dự phòng ≥550kVA/440kW, liên tục ≥500kVA/400kW; hệ số công suất ≥0,8; cấp cách điện H, nhiệt đới hóa chống mài mòn (≥H); số cực ≥4; cấp bảo vệ ≥IP23; giới hạn tăng nhiệt độ ≥1250C (ghi như văn bản)."},{"item":"Phần II - Máy 550 kVA: Bộ điều khiển","quote":"- Bảo vệ quá tải, quá áp, thấp áp…","reference":"Chương V, mục II.1 - Bộ điều khiển","requirement":"Theo dõi, giám sát, hiển thị tình trạng vận hành; màn hình số và bàn phím; kết nối máy tính/hệ thống qua modem; đo điện áp 3 pha; hiển thị kW, kVA, A, V, Cosφ; bảo vệ quá tải, quá áp, thấp áp, tốc độ động cơ; ghi số giờ hoạt động; giám sát điện áp ắc quy."},{"item":"Phần II.2 - Máy 550 kVA: Tủ ATS","quote":"≥ 52,5 kA","reference":"Chương V, mục II.2","requirement":"ATS ≥ 1000A, 01 tủ 2 lớp cánh, tôn dày 2mm, sơn tĩnh điện; năm sản xuất 2024 trở về sau; điều khiển tự động/bằng tay; đóng cắt bằng điện, cơ; ≥ 400 V AC; ≥ 1000 A; 50 Hz; 3P; chịu ngắn mạch ≥ 25 kA (1 giây); đóng ngắn mạch ≥ 52,5 kA; ≥ 60 lần/giờ; điện áp vận hành 200/240 V AC; dòng vận hành 15/30 A; thời gian chuyển đổi ≤ 120 ms; thời gian mở ≤ 90 ms."},{"item":"Phần II.3 - Máy 550 kVA: Hệ thống pô giảm thanh","quote":"Số lượng 01 Bộ, Yêu cầu đồng bộ theo máy","reference":"Chương V, mục II.3","requirement":"01 bộ pô giảm thanh và phụ kiện lắp đặt trọn bộ, đồng bộ theo máy phát điện."},{"item":"Phần II.4 - Máy 550 kVA: Tủ phân phối","quote":"Áp tô mát tổng 3P, 50Hz","reference":"Chương V, mục II.4","requirement":"Tủ phân phối ≥ 1000A, 01 tủ 2 lớp cánh, tôn dày 2mm, sơn tĩnh điện; năm sản xuất 2024 trở về sau; ≥ 400 V AC; ≥ 1000 A; 50 Hz; 3P; có đèn báo pha, đồng hồ đo dòng, áp; áp tô mát tổng 3P ≥1000A (01 cái); áp tô mát 3P ≥630A (3 cái), ≥100A (1 cái), ≥30A (1 cái)."},{"item":"Phần II.5 - Cáp điện lực máy 550 kVA","quote":"Chiều dài L = 60m","reference":"Chương V, mục II.5","requirement":"Cáp Cu/XLPE/PVC 0,6/1kV, tiết diện (3x240+1x120) mm2, dài L = 60m."},{"item":"Hệ thống nhiên liệu - Téc dầu (bồn chứa)","quote":"Vật liệu bằng thép SS400","reference":"Chương V, mục III.3 bảng vật tư, dòng 4","requirement":"Téc dầu nằm ngang, dung tích 10m3, thép SS400, áp suất thiết kế 0,3kg/m2, áp suất kiểm tra 0,4kg/m2, theo TCVN 4162-85, trọn bộ gồm cổ lẩu, ống nhập, mặt bích, ống xuất, lỗ đo, van thở, bệ đỡ. Văn bản không nêu téc thuộc máy nào."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:57:44.266Z"}},"IB2500042107":{"u":"2026-11-03T04:57:54.564+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 04. Phan 2-Chuong V-YEU CAU VE KT.pdf), chưa phân tích cả HSMT.","Chương V không nêu thời hạn bảo hành, phạm vi lắp đặt, cáp, hãng/model cụ thể hay số xy lanh; nhiều dòng chỉ ghi 'Nêu cụ thể' để nhà thầu tự chào.","Có chỗ không thống nhất trong văn bản: tốc độ vòng quay ghi '< 1500', '≤ 1500' và '1500' vòng/phút ở các mục khác nhau; hệ số công suất ghi '> 0,8' ở bảng và '≥ 0,8' ở mục II.1.","Văn bản PDF bị ngắt dòng và vỡ bảng nên một số trích dẫn chỉ là đoạn ngắn của yêu cầu đầy đủ; mục 'II.1.3.1.c Có các chức năng bảo vệ tiêu chuẩn:' không có nội dung liệt kê. Bảng thông số không có mục VII.","Phần Chương V về thời gian giao hàng, thuế GTGT và điều kiện kiểm tra/thanh toán không phải thông số kỹ thuật nên không được liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu 07: Cung cấp máy phát điện 500kVA","notifyNo":"IB2500042107","generatorCapacity":"1 x 500 kVA (công suất liên tục ≥ 500 kVA/400kW; công suất tối đa ≥ 550 kVA/440kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 500 kVA: Số lượng","quote":"1 | Máy phát điện 500kVA | Máy | 01","reference":"Chương V, mục A.II.3","requirement":"Máy phát điện 500kVA, đơn vị tính là máy, khối lượng 01."},{"item":"Máy 500 kVA: Loại máy","quote":"Máy phát điện diesel có vỏ","reference":"Chương V, mục II.2, bảng I, dòng 1","requirement":"Máy phát điện diesel có vỏ giảm âm, công suất 500 kVA, 03 pha."},{"item":"Máy 500 kVA: Xuất xứ, nhà sản xuất, mã hiệu","quote":"Nước sản xuất | Nêu cụ thể","reference":"Chương V, mục II.2, bảng I, dòng 2-4","requirement":"Nhà thầu phải nêu cụ thể nước sản xuất, nhà sản xuất và mã hiệu của tổ máy. Yêu cầu không chỉ định hãng hay model."},{"item":"Máy 500 kVA: Tình trạng","quote":"5 | Tình trạng | Mới 100%","reference":"Chương V, mục II.2, bảng I, dòng 5; mục B.I.2.2.a","requirement":"Mới 100%; thiết bị mới nguyên 100%, không có khiếm khuyết."},{"item":"Máy 500 kVA: Công suất liên tục","quote":"6 | Công suất liên tục | ≥ 500 kVA/400kW","reference":"Chương V, mục II.2, bảng I, dòng 6","requirement":"≥ 500 kVA/400kW."},{"item":"Máy 500 kVA: Công suất tối đa","quote":"7 | Công suất tối đa | ≥ 550 kVA/440kW","reference":"Chương V, mục II.2, bảng I, dòng 7","requirement":"≥ 550 kVA/440kW."},{"item":"Máy 500 kVA: Khả năng quá tải","quote":"Khả năng quá tải: PMax = 1,1 Pđm.","reference":"Chương V, mục II.1 phần 2 điểm 3; mục II.2, bảng I, dòng 15","requirement":"Mục II.1 ghi PMax = 1,1 Pđm. Bảng thông số ghi 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục."},{"item":"Máy 500 kVA: Hệ số công suất","quote":"8 | Hệ số công suất | > 0,8","reference":"Chương V, mục II.2, bảng I, dòng 8; mục II.1 phần 2 điểm 7","requirement":"Bảng thông số ghi > 0,8; mục II.1 ghi Cosđm ≥ 0,8."},{"item":"Máy 500 kVA: Điện áp, tần số, số pha","quote":"9 | Điện áp định mức | 380V/220 V","reference":"Chương V, mục II.2, bảng I, dòng 9, 11; mục B.I.1.2","requirement":"Điện áp định mức 380V/220 V (mục II.1 ghi 220/380V), tần số 50 Hz, 3 pha. Hệ thống điện 0,4 kV, trung tính nối đất trực tiếp."},{"item":"Máy 500 kVA: Tốc độ vòng quay","quote":"10 | Tốc độ vòng quay | < 1500 vòng/phút","reference":"Chương V, mục II.2, bảng I, dòng 10; mục II.1 phần 2 điểm 4","requirement":"Bảng I ghi < 1500 vòng/phút; mục II.1 ghi 1500 vòng/phút (1500 v/p, tương ứng số vòng quay của động cơ diesel)."},{"item":"Máy 500 kVA: Điều chỉnh công suất khi thay đổi tải","quote":"Tự động điều chỉnh","reference":"Chương V, mục II.2, bảng I, dòng 12","requirement":"Tự động điều chỉnh."},{"item":"Máy 500 kVA: Tiêu hao nhiên liệu ở mức 100% tải","quote":"≤ 105 lít/giờ","reference":"Chương V, mục II.2, bảng I, dòng 13","requirement":"≤ 105 lít/giờ."},{"item":"Máy 500 kVA: Tiêu hao nhiên liệu ở mức 50% tải","quote":"≤ 55 lít/giờ","reference":"Chương V, mục II.2, bảng I, dòng 14","requirement":"≤ 55 lít/giờ."},{"item":"Máy 500 kVA: Khung bệ máy","quote":"Được xử lý bề mặt bằng hóa","reference":"Chương V, mục II.2, bảng I, dòng 16","requirement":"Được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tĩnh điện."},{"item":"Máy 500 kVA: Nhiên liệu, thời gian chạy liên tục","quote":"17 | Nhiên liệu sử dụng | Dầu Diezel","reference":"Chương V, mục II.2, bảng I, dòng 17-18","requirement":"Nhiên liệu sử dụng là dầu Diezel; thời gian chạy liên tục không hạn chế."},{"item":"Máy 500 kVA: Bình nhiên liệu","quote":"19 | Dung tích bình nhiên liệu | ≥ 1000 lít","reference":"Chương V, mục II.2, bảng I, dòng 19; mục II.1 phần 1 điểm 8","requirement":"Dung tích ≥ 1000 lít; thùng nhiên liệu lắp chung trên máy."},{"item":"Máy 500 kVA: Kích thước và trọng lượng","quote":"20 | Kích thước (DxRxC) | Nêu cụ thể","reference":"Chương V, mục II.2, bảng I, dòng 20-21","requirement":"Nhà thầu nêu cụ thể kích thước (DxRxC) và trọng lượng tổ hợp máy phát điện (kg)."},{"item":"Máy 500 kVA: Đóng tải","quote":"Tổ máy điện dự phòng hạ áp có khả năng đóng tải 100% công suất định mức","reference":"Chương V, mục B.I.4.1.1 điểm 4","requirement":"Tổ máy có khả năng đóng tải 100% công suất định mức ngay tức thì (chỉ trong một bước)."},{"item":"Máy 500 kVA: Cấu thành và sản xuất tổ máy","quote":"được chịu trách\nnhiệm bởi 1 Nhà sản xuất","reference":"Chương V, mục B.I.4.1.1 điểm 2-3","requirement":"Tổ máy gồm máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, có bộ chuyển đổi nguồn tự động. Tổ máy phải lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại nhà sản xuất và do 1 nhà sản xuất chịu trách nhiệm."},{"item":"Máy 500 kVA: Động cơ - Loại, tốc độ, chế độ làm việc","quote":"1. Loại động cơ: Diesel 4 kỳ.","reference":"Chương V, mục II.1 phần 1 điểm 1-4; mục II.2, bảng II, dòng 8, 12","requirement":"Động cơ diesel 4 kỳ; số vòng quay 1500 vòng/phút (bảng II ghi ≤ 1500 vòng/phút); chế độ làm việc dài hạn; công suất phù hợp với máy phát về khả năng mang tải, thay đổi tải, quá tải."},{"item":"Máy 500 kVA: Động cơ - Xuất xứ, nhà sản xuất, mã hiệu, năm sản xuất","quote":"5 | Năm sản xuất | Nêu cụ thể","reference":"Chương V, mục II.2, bảng II, dòng 1-5","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu và năm sản xuất của động cơ; tình trạng mới 100%."},{"item":"Máy 500 kVA: Động cơ - Công suất","quote":"6 | Công suất liên tục | ≥ 500 kVA/400kW","reference":"Chương V, mục II.2, bảng II, dòng 6-7","requirement":"Công suất liên tục ≥ 500 kVA/400kW; công suất tối đa ≥ 550 kVA/440kW."},{"item":"Máy 500 kVA: Động cơ - Số xy lanh, tỉ số nén, hành trình xilanh","quote":"11 | Số xy lanh | Nêu cụ thể","reference":"Chương V, mục II.2, bảng II, dòng 11, 13, 14","requirement":"Nhà thầu nêu cụ thể số xy lanh, tỉ số nén và hành trình xilanh."},{"item":"Máy 500 kVA: Động cơ - Hệ thống nhiên liệu, điều tốc","quote":"10 | Kiểu điều tốc | Điện tử","reference":"Chương V, mục II.2, bảng II, dòng 9-10; mục II.1 phần 1 điểm 8","requirement":"Bơm phun trực tiếp, điều khiển bằng điện tử; kiểu điều tốc điện tử (mục II.1: bơm cao áp điện tử)."},{"item":"Máy 500 kVA: Động cơ - Tiêu chuẩn khí thải","quote":"Phù hợp với điều kiện của","reference":"Chương V, mục II.2, bảng II, dòng 15","requirement":"Phù hợp với điều kiện của Việt Nam."},{"item":"Máy 500 kVA: Động cơ - Hệ thống nạp khí","quote":"16 | Hệ thống nạp khí | Turbo tăng áp","reference":"Chương V, mục II.2, bảng II, dòng 16; mục II.1 phần 1 điểm 5","requirement":"Turbo tăng áp (mục II.1: có turbo tăng áp và làm mát khí nạp)."},{"item":"Máy 500 kVA: Động cơ - Hệ thống khởi động","quote":"Accu có điện áp 12 hoặc 24 vôn","reference":"Chương V, mục II.1 phần 1 điểm 9; mục II.2, bảng II, dòng 17","requirement":"Khởi động bằng môtơ DC kèm ắc quy; có bộ tự động sạc điện cho accu; accu 12 hoặc 24 vôn, dung lượng phù hợp để cấp điện tự dùng và tự khởi động tổ máy."},{"item":"Máy 500 kVA: Động cơ - Hệ thống làm mát","quote":"6. Hệ thống làm mát: bằng nước (có két nước gắn trên máy). Có quạt làm mát và","reference":"Chương V, mục II.1 phần 1 điểm 6; mục II.2, bảng II, dòng 18","requirement":"Làm mát cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió; két nước gắn trên máy, có quạt làm mát và truyền động quạt."},{"item":"Máy 500 kVA: Động cơ - Hệ thống bôi trơn, hệ thống xả","quote":"7. Hệ thống bôi trơn: cưỡng bức bằng bơm bánh răng.","reference":"Chương V, mục II.1 phần 1 điểm 7, 10","requirement":"Bôi trơn cưỡng bức bằng bơm bánh răng; hệ thống xả có bố trí ống giảm thanh."},{"item":"Máy 500 kVA: Độ ồn","quote":"≤ 70±5dB","reference":"Chương V, mục II.1 phần 1 điểm 11; mục II.2, bảng II dòng 19 và bảng V dòng 5","requirement":"Độ ồn tối đa ≤ 70±5dB tại khoảng cách 7 m, không vật chắn."},{"item":"Máy 500 kVA: Máy phát - Loại, công suất, tần số, điện áp","quote":"2. Công suất định mức: 400kW/500kVA.","reference":"Chương V, mục II.1 phần 2 điểm 1-7","requirement":"Máy phát 3 pha, công suất định mức 400kW/500kVA, tần số 50 Hz, điện áp định mức 220/380V, cấp cách điện H, hệ số công suất Cosđm ≥ 0,8."},{"item":"Máy 500 kVA: Đầu phát - Xuất xứ, nhà sản xuất, mã hiệu, năm sản xuất","quote":"5 | Năm sản xuất | Nêu cụ thể","reference":"Chương V, mục II.2, bảng III, dòng 1-5","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu và năm sản xuất của đầu phát; tình trạng mới 100%."},{"item":"Máy 500 kVA: Đầu phát - Điện áp, số pha, số dây, tần số, công suất","quote":"7 | Số pha - số dây | 3 pha - 4 dây","reference":"Chương V, mục II.2, bảng III, dòng 6, 7, 9, 10","requirement":"Điện áp 380V/220V; 3 pha - 4 dây; công suất định mức ≥ 500 kVA; tần số định mức 50 Hz."},{"item":"Máy 500 kVA: Đầu phát - Kiểu đầu phát, kích từ, AVR","quote":"8 | Kiểu đầu phát | không chổi than, tự động kích","reference":"Chương V, mục II.2, bảng III, dòng 8, 12; mục II.1 phần 2 điểm 8","requirement":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp; dao động điện áp < ±1,0% Uđm (mục II.1: dao động điện áp 1% Uđm khi chuyển tải từ 0 đến 100% Pđm)."},{"item":"Máy 500 kVA: Đầu phát - Cấp cách điện, số vòng quay","quote":"11 | Cấp cách điện | Cấp H","reference":"Chương V, mục II.2, bảng III, dòng 11, 14","requirement":"Cấp cách điện cấp H; số vòng quay < 1500 vòng/phút."},{"item":"Máy 500 kVA: Bộ điều khiển - Xuất xứ, nhà sản xuất, mã hiệu, năm sản xuất","quote":"3 | Mã hiệu | Nêu cụ thể","reference":"Chương V, mục II.2, bảng IV, dòng 1-3, 5","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu và năm sản xuất của bộ điều khiển."},{"item":"Máy 500 kVA: Bộ điều khiển - Nguyên lý, chức năng điều khiển","quote":"6 | Nguyên lý điều khiển | Kỹ thuật số","reference":"Chương V, mục II.2, bảng IV, dòng 6-7; mục II.1 phần 3 điểm 1.a","requirement":"Nguyên lý điều khiển kỹ thuật số, có bộ AVR và bộ điều tốc điện tử dựa trên bộ vi xử lý. Chức năng: kết hợp được với tủ ATS; khởi động và tắt máy; dừng máy khẩn cấp; chọn chế độ làm việc, điều khiển trạng thái và lập trình; điều khiển từ xa qua cổng Internet/3G, đóng mở máy và đọc được các thông số như trên màn hình bộ điều khiển."},{"item":"Máy 500 kVA: Bộ điều khiển - Đo lường, hiển thị","quote":"+ Số giờ vận hành máy.","reference":"Chương V, mục II.2, bảng IV, dòng 8; mục II.1 phần 3 điểm 2","requirement":"Hiển thị số giờ vận hành, số lần khởi động, nhật ký lỗi; công suất tác dụng, công suất biểu kiến, điện áp các pha, dòng điện các pha, hệ số công suất, tần số; tốc độ động cơ, nhiệt độ nước làm mát, điện áp ắc quy, nhiệt độ và áp suất bôi trơn, mức nhiên liệu trong thùng chứa. Có màn hình LCD."},{"item":"Máy 500 kVA: Bộ điều khiển - Bảo vệ","quote":"+ Phát ngược công suất.","reference":"Chương V, mục II.2, bảng IV, dòng 8 (phần 2. Bảo vệ); mục II.1 phần 3 điểm 1.c-e","requirement":"Bảo vệ: quá tải, ngắn mạch, điện áp cao/thấp, quá dòng, phát ngược công suất, nhiệt độ nước làm mát quá cao/thấp, áp lực dầu nhớt thấp, vượt tốc, tần số quá cao/quá thấp, mức nhiên liệu thấp/hết nhiên liệu, sai lệch điện áp AC giữa các pha quá lớn."},{"item":"Máy 500 kVA: Bộ điều khiển - Cổng giao tiếp","quote":"+ Cổng kết nối USB.","reference":"Chương V, mục II.2, bảng IV, dòng 9","requirement":"Cổng kết nối với hệ thống kiểm soát từ xa; cổng USB; cổng liên kết và đọc dữ liệu trực tiếp từ động cơ."},{"item":"Máy 500 kVA: Bảng điều khiển - Trang bị","quote":"e. Có áptômát tổng và cầu dao cách ly đầu cực máy phát.","reference":"Chương V, mục II.1 phần 3 điểm 2; mục II.2, bảng IV, dòng 4","requirement":"Gắn trên máy phát, có đèn chiếu sáng; có nút bấm khởi động, dừng máy, dừng khẩn cấp, thử các chức năng an toàn; có áptômát tổng và cầu dao cách ly đầu cực máy phát."},{"item":"Máy 500 kVA: Vỏ giảm âm - Xuất xứ, nhà sản xuất, mã hiệu, năm sản xuất","quote":"4 | Năm sản xuất | Nêu cụ thể","reference":"Chương V, mục II.2, bảng V, dòng 1-4","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu và năm sản xuất của vỏ giảm âm."},{"item":"Máy 500 kVA: Vỏ giảm âm - Vật liệu, sơn, thông hơi, cách âm","quote":"8 | Vật liệu cách âm","reference":"Chương V, mục II.2, bảng V, dòng 6-10","requirement":"Thép dày > 2mm, sơn tĩnh điện; lỗ thông hơi được ngăn bằng lưới chống chuột, rắn; vật liệu cách âm chống cháy, dày 20 ÷ 50mm; có móc cẩu để cẩu tổ máy."},{"item":"Máy 500 kVA: Thùng cách âm - Yêu cầu chung","quote":"3. Các cửa đều phải có chốt liên động và có khóa.","reference":"Chương V, mục II.1 phần 4","requirement":"Cách âm và che kín mưa nắng tốt, sơn tĩnh điện chống gỉ cao; có lỗ thông hơi và cửa mở về mọi phía để vận hành, sửa chữa; các cửa đều có chốt liên động và có khóa; có móc cẩu."},{"item":"Máy 500 kVA: Tủ ATS - Xuất xứ, nhà sản xuất, mã hiệu, năm sản xuất","quote":"4 | Mã hiệu | Nêu cụ thể","reference":"Chương V, mục II.2, bảng VI, dòng 1-4","requirement":"Nhà thầu nêu cụ thể nước sản xuất, nhà sản xuất, năm sản xuất và mã hiệu của tủ ATS."},{"item":"Máy 500 kVA: Tủ ATS - Dòng tải, điện áp, tần số","quote":"5 | Dòng tải định mức | ≥ 800A","reference":"Chương V, mục II.2, bảng VI, dòng 5-6","requirement":"Dòng tải định mức ≥ 800A; điện áp - tần số làm việc 220/380 V - 50 Hz."},{"item":"Máy 500 kVA: Tủ ATS - Điều khiển, vận hành, cấu tạo","quote":"8 | Chế độ vận hành | Tự động và bằng tay","reference":"Chương V, mục II.2, bảng VI, dòng 7-9; mục II.1 phần 5 điểm 1","requirement":"Điều khiển kỹ thuật số; vận hành tự động và bằng tay (02 cấp điều khiển bằng tay tại chổ và tự động); đặt trong hộp kim loại."},{"item":"Máy 500 kVA: Tủ ATS - Đấu nối và chức năng","quote":"3. Bộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong","reference":"Chương V, mục II.1 phần 5 điểm 2-3; mục II.2, bảng VI, dòng 10-11","requirement":"ATS đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát, có đầu chờ để đấu nối với điện lưới và phụ tải; có chức năng tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới."},{"item":"Máy 500 kVA: Phụ kiện kèm theo máy","quote":"1 | Bình ắc quy (bao gồm dây và cọc) | Có","reference":"Chương V, mục II.2, bảng VIII","requirement":"Bình ắc quy (bao gồm dây và cọc); bộ giảm âm và bình nhiên liệu; sách hướng dẫn vận hành (tiếng việt)."},{"item":"Máy 500 kVA: Phụ tùng và đồ nghề","quote":"10 ngày làm việc kể từ lúc nhận được văn bản thông báo của đơn vị vận hành tổ máy","reference":"Chương V, mục II.1 phần 6","requirement":"Có phụ tùng cho kỳ bảo dưỡng lần đầu; nhà cung cấp đảm bảo cung cấp phụ tùng thay thế trong vòng 10 ngày làm việc kể từ khi nhận văn bản thông báo của đơn vị vận hành. Có đồ nghề phục vụ vận hành, sửa chữa (liệt kê cụ thể)."},{"item":"Máy 500 kVA: Xuất xứ, CO, chất lượng","quote":"có chứng nhận nguồn gốc\nxuất xứ hàng hóa (CO) rõ ràng, hợp pháp","reference":"Chương V, mục B.I.2.2.a","requirement":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ hàng hóa (CO) rõ ràng, hợp pháp và có chứng nhận chất lượng hàng hóa."},{"item":"Máy 500 kVA: Điều kiện môi trường làm việc","quote":"Nhiệt độ môi trường lớn nhất | 45oC","reference":"Chương V, mục B.I.1.1; mục B.I.2.2.b","requirement":"Nhiệt độ môi trường lớn nhất 45oC, nhỏ nhất 0oC; khí hậu nhiệt đới, nóng ẩm; độ ẩm cực đại 100%; độ cao lắp đặt đến 1000 m; vận tốc gió lớn nhất 160 km/h; máy được nhiệt đới hóa."},{"item":"Máy 500 kVA: Tiêu chuẩn chế tạo và chứng nhận","quote":"TCVN 9729:2013 hoặc các tiêu chuẩn tương đương","reference":"Chương V, mục B.I.4.1.5; mục B.I.2.1.e; mục B.I.2.2.c","requirement":"Chế tạo theo TCVN 9729:2013 hoặc tiêu chuẩn tương đương. Cung cấp giấy chứng nhận sản phẩm tổ máy hoặc nhà sản xuất đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương, do tổ chức có chức năng và độc lập với nhà sản xuất ban hành. Chi tiết thép mạ kẽm nhúng nóng theo TCVN 5408:2007 hoặc tiêu chuẩn tương đương."},{"item":"Máy 500 kVA: Thí nghiệm xuất xưởng và nghiệm thu","quote":"cho máy phát chạy thử liên tục 2h với các chế độ tải khác nhau","reference":"Chương V, mục B.I.4.1.6; mục B.I.4.2","requirement":"Khi giao hàng kèm biên bản thí nghiệm xuất xưởng. Thí nghiệm theo TCVN 9729-6, TCVN 6627-1 hoặc tương đương: đo điện trở một chiều cuộn dây Stato và Roto, đo tổn hao không tải ở hệ số công suất bằng 1, thử điện áp chịu thử. Trước khi tiếp nhận, chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm, có đại diện bên mua chứng kiến."},{"item":"Máy 500 kVA: Tài liệu kỹ thuật kèm theo","quote":"c. Tài liệu hướng dẫn lắp đặt, vận hành, sửa chữa và bảo dưỡng thiết bị, phụ kiện.","reference":"Chương V, mục B.I.2.1; mục B.I.4.3","requirement":"Cung cấp bản vẽ mô tả cấu trúc chung, bản vẽ và tài liệu hướng dẫn lắp đặt, vận hành, sửa chữa, bảo dưỡng, biên bản thí nghiệm và giấy chứng nhận quản lý chất lượng. Hồ sơ dự thầu cần tài liệu kỹ thuật (bản vẽ, catalogue), giấy chứng nhận kiểm định, xác nhận của đơn vị sử dụng cuối cùng (chấp nhận với máy ≥ 250kVA)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:57:53.423Z"}},"IB2500046731":{"u":"2026-11-03T17:43:54.35+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V. YEU CAU KY THUAT.docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì và thay thế vật tư cho 2 máy phát điện hiện hữu, không phải cung cấp máy mới; các thông số máy là của thiết bị đang sử dụng.","Văn bản không nêu điện áp, tần số, số pha, tiêu hao nhiên liệu, độ ồn, ATS, xuất xứ, CO/CQ hay tiêu chuẩn của máy phát điện.","Không nêu rõ chế độ công suất (dự phòng hay liên tục) của máy 2000kVA."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ bảo trì và thay thế vật tư cho máy phát điện khu A","notifyNo":"IB2500046731","generatorCapacity":"2 x 2000 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện Mitsubishi (hiện hữu): Số lượng","quote":"Số lượng: 2 máy","reference":"Chương V, Giới thiệu chung, bảng STT 1","requirement":"2 máy"},{"item":"Máy phát điện Mitsubishi (hiện hữu): Công suất định mức","quote":"Công suất định mức: 2000kVA","reference":"Chương V, Giới thiệu chung, bảng STT 1","requirement":"2000kVA (mỗi máy)"},{"item":"Máy phát điện Mitsubishi (hiện hữu): Động cơ","quote":"Động cơ: Mitsubishi","reference":"Chương V, Giới thiệu chung, bảng STT 1","requirement":"Động cơ hãng Mitsubishi"},{"item":"Máy phát điện Mitsubishi (hiện hữu): Đầu phát điện","quote":"Đầu phát điện: Kato","reference":"Chương V, Giới thiệu chung, bảng STT 1","requirement":"Đầu phát điện hãng Kato"},{"item":"Máy phát điện Mitsubishi (hiện hữu): Bộ điều khiển","quote":"Bộ điều khiển: DSE 7310","reference":"Chương V, Giới thiệu chung, bảng STT 1","requirement":"Bộ điều khiển DSE 7310"},{"item":"Máy phát điện Mitsubishi (hiện hữu): Năm đưa vào sử dụng","quote":"Năm đưa vào sử dụng: 2015","reference":"Chương V, Giới thiệu chung, bảng STT 1","requirement":"Năm 2015"},{"item":"Hệ thống hòa đồng bộ 2 máy","quote":"2 máy phát điện được hòa đồng bộ thông qua bộ điều khiển hòa comAp InteliVision 8","reference":"Chương V, Giới thiệu chung","requirement":"2 máy phát điện được hòa đồng bộ thông qua bộ điều khiển hòa comAp InteliVision 8"},{"item":"Ắc quy khởi động (vật tư thay thế, 2 máy): Loại và thông số","quote":"Loại bình : nước Acid","reference":"Chương V, Yêu cầu về vật tư thay thế, mục A","requirement":"Loại bình nước Acid, điện áp định mức 12VDC, dung lượng 200Ah, ứng dụng khởi động máy phát điện; 6 bình/máy, tổng 12 bình"},{"item":"Ắc quy khởi động: Điện áp kiểm tra khi bảo trì","quote":"Kiểm tra điện áp ắc quy (điện áp ắc quy khoảng 25~28V), dòng ngõ ra sạc.","reference":"Chương V, Nội dung công việc, mục 1.4","requirement":"Điện áp ắc quy khoảng 25~28V; tỷ trọng khoảng 1.22~1.28"},{"item":"Lọc nhớt FILTER,CARTRIDG (vật tư thay thế)","quote":"Sản phẩm có mã 37540-02100A hoặc tương đương","reference":"Chương V, Yêu cầu về vật tư thay thế, mục B.1","requirement":"Mã 37540-02100A hoặc tương đương, 2 cái"},{"item":"Lọc nhớt ELEMENT OIL (vật tư thay thế)","quote":"Sản phẩm có mã 37540-11100A hoặc tương đương","reference":"Chương V, Yêu cầu về vật tư thay thế, mục B.2","requirement":"Mã 37540-11100A hoặc tương đương, 8 cái"},{"item":"Lọc nhiên liệu ELEMENT (vật tư thay thế)","quote":"Sản phẩm có mã 32562-70300 hoặc tương đương","reference":"Chương V, Yêu cầu về vật tư thay thế, mục B.3","requirement":"Mã 32562-70300 hoặc tương đương, 8 cái"},{"item":"Vòng đệm WASHER (NIPP) JDD (vật tư thay thế)","quote":"Sản phẩm có mã 05946-00801 hoặc tương đương","reference":"Chương V, Yêu cầu về vật tư thay thế, mục B.4","requirement":"Mã 05946-00801 hoặc tương đương, 8 cái"},{"item":"Dầu nhớt bôi trơn (vật tư thay thế)","quote":"Chất lượng nhớt: tối thiểu đạt API CH-4","reference":"Chương V, Yêu cầu về vật tư thay thế, mục B.5","requirement":"Cấp độ nhớt SAE 15W40, chất lượng tối thiểu đạt API CH-4; 26 can 18L (468 lít)"},{"item":"Nước làm mát (kiểm tra khi bảo trì)","quote":"Kiểm tra mức nước làm mát và nồng độ ( nồng độ xấp xỉ 30~35%).","reference":"Chương V, Nội dung công việc, mục 1.5","requirement":"Nồng độ xấp xỉ 30~35%"},{"item":"Phạm vi dịch vụ bảo trì","quote":"Bảo trì cấp B (thay nhớt, lọc nhớt, lọc nhiên liệu vào đợt bảo trì lần thứ 2. Thay bình ắc quy vào đợt bảo trì lần thứ 4) hoặc khi có hư hỏng/cảnh báo không đáp ứng tùy vào điều kiện nào tới trước.","reference":"Chương V, Yêu cầu về dịch vụ bảo trì - Tần suất, STT 3","requirement":"Bảo trì động cơ, đầu phát và bảo trì cấp B (thay nhớt, lọc nhớt, lọc nhiên liệu vào lần 2; thay bình ắc quy vào lần 4) cho 2 máy phát điện, thực hiện 4 lần trong 12 tháng dịch vụ"},{"item":"Phần mềm bộ điều khiển","quote":"Có phần mềm kết nối với bộ điều khiển DSE 7310 để kiểm tra lỗi và cài đặt thông số cho máy phát điện","reference":"Chương V, mục Phần mềm","requirement":"Có phần mềm kết nối với bộ điều khiển DSE 7310 để kiểm tra lỗi và cài đặt thông số cho máy phát điện"},{"item":"Bảo hành vật tư thay thế","quote":"Các vật tư thay thế phải được bảo hành tối thiểu 6 tháng kể từ ngày nghiệm thu đưa vào sử dụng","reference":"Chương V, Yêu cầu về vật tư thay thế, Bảo hành","requirement":"Bảo hành tối thiểu 6 tháng kể từ ngày nghiệm thu đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:43:53.305Z"}},"IB2500050932":{"u":"2026-11-03T17:44:04.309+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5.pdf), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất, số pha/dây, điện áp, tần số của hai máy phát (bảo trì, không phải cung cấp mới). Không có thông số về động cơ, đầu phát, bộ điều khiển, vỏ cách âm, bình nhiên liệu, ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành.","Chi tiết kỹ thuật được dẫn chiếu sang hồ sơ thiết kế đính kèm (mục IV: Các bản vẽ), không có trong văn bản được cung cấp.","Số lượng mỗi loại không nêu rõ; mỗi công suất được nhắc một lần."],"result":{"keyInfo":{"bidName":"Bảo trì hệ thống bơm, đường ống của trạm nước ngầm; hệ thống bơm, lọc, bể chứa của hệ thống trạm nước mặt; trạm cấp nước theo trục đường; hệ thống PCCC; thiết bị, hệ thống đèn chiếu sáng; máy phát điện 110KVA, máy phát điện 330KVA và hệ thống điện","notifyNo":"IB2500050932","generatorCapacity":"330 kVA dự phòng và 110 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 330KVA: Công suất, loại và phạm vi công việc","quote":"Bảo trì máy phát điện dự phòng 3 pha 4 dây 380/220V - 50Hz - 330KVA.","reference":"Chương V, mục I.2 Quy mô đầu tư xây dựng","requirement":"Bảo trì máy phát điện dự phòng 3 pha 4 dây, điện áp 380/220V, tần số 50Hz, công suất 330KVA."},{"item":"Máy phát điện 110KVA: Công suất, loại và phạm vi công việc","quote":"Bảo trì máy phát điện dự phòng 3 pha 4 dây 380/220V - 50Hz - 110KVA.","reference":"Chương V, mục I.2 Quy mô đầu tư xây dựng","requirement":"Bảo trì máy phát điện dự phòng 3 pha 4 dây, điện áp 380/220V, tần số 50Hz, công suất 110KVA."},{"item":"Hai máy phát điện (330KVA và 110KVA): Tiêu chuẩn, quy chuẩn áp dụng","quote":"Áp dụng các Quy chuẩn, TCVN, TCN được nêu trong tập Hồ sơ thiết kế bản vẽ thi công, Chỉ dẫn kỹ thuật phát hành cho nhà thầu.","reference":"Chương V, mục III.1","requirement":"Áp dụng các quy chuẩn, TCVN, TCN nêu trong hồ sơ thiết kế bản vẽ thi công và chỉ dẫn kỹ thuật phát hành cho nhà thầu; chi tiết kỹ thuật căn cứ hồ sơ thiết kế (chương V không nêu số hiệu tiêu chuẩn cụ thể)."},{"item":"Hai máy phát điện (330KVA và 110KVA): Chủng loại vật tư, thiết bị thay thế","quote":"Nhà thầu phải chào theo đúng mẫu, đúng theo danh mục vật tư, thiết bị như trong hồ sơ thiết kế.","reference":"Chương V, mục III.3","requirement":"Nhà thầu chào đúng mẫu, đúng danh mục vật tư, thiết bị trong hồ sơ thiết kế; nếu muốn đề xuất vật tư, thiết bị thay thế thì chào trong bảng chào riêng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:44:03.820Z"}},"IB2500054838":{"u":"2026-11-03T17:42:25.393+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 19. Chuong V - Yeu cau ve ky thuat MPD 2025.doc), chưa phân tích cả HSMT.","Chương V không nêu thông số chi tiết của động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, độ ồn, bình nhiên liệu, ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn.","Không nêu rõ công suất là liên tục (prime) hay dự phòng (standby); tên dự án chỉ ghi chung là máy phát điện dự phòng.","Bảng khối lượng vận chuyển 20kVA bị dính chữ trong văn bản gốc ('Chuyến 212'); đã hiểu là STT 1, khối lượng 21 (STT 2 liền sau là 'Vận chuyển máy phát điện 50kVA Chuyến 1'). Tương tự, khối lượng thuê 20kVA 'MPD_20...63' đọc là 63. Nên đối chiếu với tệp gốc.","Mục 'Quy mô chính của công trình' để trống trong văn bản."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện 2025","notifyNo":"IB2500054838","generatorCapacity":"63 x 20 kVA; 3 x 50 kVA; 2 x 100 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 20 kVA (MPD_20): Chủng loại và công suất","quote":null,"reference":"Chương V, mục 1.b (Phần thuê lắp đặt máy phát điện), STT 1","unverified":true,"requirement":"Thuê máy phát điện 20kVA, đơn vị tính máy/ngày = 12 giờ, khối lượng 63."},{"item":"Máy 50 kVA (MPD_50): Chủng loại và công suất","quote":null,"reference":"Chương V, mục 1.b (Phần thuê lắp đặt máy phát điện), STT 2","unverified":true,"requirement":"Thuê máy phát điện 50kVA, đơn vị tính máy/ngày = 12 giờ, khối lượng 3."},{"item":"Máy 100 kVA (MPD_100): Chủng loại và công suất","quote":null,"reference":"Chương V, mục 1.b (Phần thuê lắp đặt máy phát điện), STT 3","unverified":true,"requirement":"Thuê máy phát điện 100kVA, đơn vị tính máy/ngày = 12 giờ, khối lượng 2."},{"item":"Máy 20 kVA: Vận chuyển","quote":"Vận chuyển máy phát điện 20kVA Chuyến 21","reference":"Chương V, mục 1.c (Phần vận chuyển máy phát), STT 1","requirement":"Vận chuyển máy phát điện 20kVA, đơn vị chuyến, khối lượng 21."},{"item":"Máy 50 kVA: Vận chuyển","quote":"Vận chuyển máy phát điện 50kVA Chuyến 1","reference":"Chương V, mục 1.c (Phần vận chuyển máy phát), STT 2","requirement":"Vận chuyển máy phát điện 50kVA, đơn vị chuyến, khối lượng 1."},{"item":"Máy 100 kVA: Vận chuyển","quote":"Vận chuyển máy phát điện 100kVA Chuyến 1","reference":"Chương V, mục 1.c (Phần vận chuyển máy phát), STT 3","requirement":"Vận chuyển máy phát điện 100kVA, đơn vị chuyến, khối lượng 1."},{"item":"Tất cả các máy: Khởi động","quote":"Máy khởi động nhanh chỉ bằng nút nhấn hoặc khóa đề, thời gian khởi động tối đa 5 phút.","reference":"Chương V, mục 2 - Yêu cầu về kỹ thuật; Bảng tóm tắt, TT 2","requirement":"Máy khởi động nhanh chỉ bằng nút nhấn hoặc khóa đề, thời gian khởi động tối đa 5 phút."},{"item":"Tất cả các máy: Vận hành","quote":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường xảy ra trong quá trình vận hành.","reference":"Chương V, mục 2 - Yêu cầu về kỹ thuật; Bảng tóm tắt, TT 3","requirement":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường xảy ra trong quá trình vận hành."},{"item":"Tất cả các máy: Phạm vi lắp đặt, vận hành","quote":"Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 30 phút trước khi cắt điện","reference":"Chương V, mục 2 - Yêu cầu về kỹ thuật; Bảng tóm tắt, TT 4","requirement":"Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 30 phút trước khi cắt điện."},{"item":"Tất cả các máy: Xử lý sự cố","quote":"Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy không quá 10 phút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư.","reference":"Chương V, mục 2 - Yêu cầu về kỹ thuật; Bảng tóm tắt, TT 5","requirement":"Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy không quá 10 phút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư."},{"item":"Tất cả các máy: Thời gian thuê","quote":"Máy/ngày = 12 giờ","reference":"Chương V, mục 1.b (Phần thuê lắp đặt máy phát điện)","requirement":"Đơn vị thuê tính theo máy/ngày, mỗi ngày bằng 12 giờ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:42:24.327Z"}},"IB2500056085":{"u":"2026-11-03T04:57:44.254+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển; cũng không nêu bồn dầu, mức ồn (dB) hay tiêu chuẩn khí thải bằng trị số.","Các cột điểm (Đáp ứng: x điểm) là tiêu chí chấm điểm, không đưa vào danh sách.","Bảng hàng hóa mục 1.1 ghi ống tiêu âm bằng tole dày 1,5mm, còn mục 1.2.2 ghi khung thép góc mạ kẽm và tấm inox 304 dày 1,5mm; nên đối chiếu khi chào hàng.","Mục 4.1.2 đề 'ACB 800A/4P' nhưng nội dung ghi 'ACB 3 pha, 3 cực'; mục 4.2.5 'MCCB 80A/3p' ghi dòng định mức 150A. Văn bản gốc mâu thuẫn, đã giữ nguyên.","Mục 1.2.3 cho phép thời gian thực hiện tối đa 150 ngày, còn các mục khác ghi 70 ngày; đây là điều khoản hợp đồng, không đưa vào danh sách.","Phần bản vẽ cuối tệp là ảnh quét, nội dung OCR bị lỗi, không đọc được thông số."],"result":{"keyInfo":{"bidName":"Trang bị hệ thống máy phát điện cho trạm Cáp biển Vũng Tàu","notifyNo":"IB2500056085","generatorCapacity":"2 x 500 kVA dự phòng (standby), ≥ 500kVA/400kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 500 kVA: Số lượng, phạm vi","quote":"Trang bị và lắp đặt 02 tổ máy phát điện công suất 500kVA mới","reference":"Chương V, mục 1.1 (Quy mô gói thầu)","requirement":"02 tổ máy phát điện công suất 500kVA mới, kèm phụ kiện (acquy khởi động, bộ nạp điện, ống xả khí, cáp điện, ống gió tiêu âm...)"},{"item":"Tổ máy phát điện 500 kVA: Công suất","quote":"≥ 500kVA/400kW","reference":"Chương V, mục 1.2.2, hạng mục 1.1.1","requirement":"Công suất dự phòng (standby) ≥ 500kVA/400kW, theo định nghĩa của TCVN 9729:2013 hoặc ISO 8528:2005"},{"item":"Tổ máy phát điện 500 kVA: Điện áp/tần số","quote":"3 pha - 4 dây - 220/380V - 50Hz","reference":"Chương V, mục 1.2.2, hạng mục 1.1.2","requirement":"3 pha - 4 dây - 220/380V - 50Hz, có thể đặt được điện áp 230/400V"},{"item":"Tổ máy phát điện 500 kVA: Hệ số công suất","quote":"50Hz-P.F0.8","reference":"Chương V, mục 1.1, bảng hàng hóa, STT 1","requirement":"P.F 0,8 (bảng hàng hóa mục 1.1)"},{"item":"Tổ máy phát điện 500 kVA: Tình trạng, năm sản xuất","quote":"tổ máy được sản xuất từ năm 2024 trở về sau","reference":"Chương V, mục 1.2.2, hạng mục 1.1.13","requirement":"Hàng mới 100%, chưa qua sử dụng; tổ máy sản xuất từ năm 2024 trở về sau"},{"item":"Toàn bộ hàng hóa: Mới 100%","quote":"hàng hóa mới 100%, chưa qua sử dụng","reference":"Chương V, mục 1.1","requirement":"Hàng hóa mới 100%, chưa qua sử dụng"},{"item":"Tổ máy phát điện 500 kVA: Xuất xứ, CO/CQ","quote":"Thiết bị chào thầu phải nêu rõ Nước sản xuất, hãng sản xuất, có chứng nhận xuất xứ","reference":"Chương V, mục 1.2.1","requirement":"Thiết bị chào thầu nêu rõ nước sản xuất, hãng sản xuất, có chứng nhận xuất xứ và chất lượng sản phẩm"},{"item":"Tổ máy phát điện 500 kVA: Kiểu lắp đặt","quote":"Động cơ và đầu phát điện lắp trên cùng một khung","reference":"Chương V, mục 1.2.2, hạng mục 1.1.6","requirement":"Động cơ và đầu phát lắp trên cùng khung đế, không có bồn dầu phụ, không có vỏ cách âm, đặt trong phòng có cách âm"},{"item":"Tổ máy phát điện 500 kVA: Điều kiện hoạt động","quote":"lên đến 45°C","reference":"Chương V, mục 1.2.2, hạng mục 1.1.7","requirement":"Môi trường nhiệt đới, nhiệt độ môi trường có thể lên đến 45°C"},{"item":"Tổ máy phát điện 500 kVA: Chất lượng hoạt động","quote":"Performance Class G2 trở lên theo ISO 8528","reference":"Chương V, mục 1.2.2, hạng mục 1.1.8","requirement":"Performance Class G2 trở lên theo ISO 8528"},{"item":"Tổ máy phát điện 500 kVA: Tiêu chuẩn sản xuất","quote":"Đáp ứng tiêu chuẩn TCVN 9729:2013 hoặc ISO 8528","reference":"Chương V, mục 1.2.2, hạng mục 1.1.5","requirement":"Đáp ứng TCVN 9729:2013 hoặc ISO 8528"},{"item":"Tổ máy phát điện 500 kVA: Tiêu chuẩn quản lý chất lượng","quote":"ISO 9001:2015 hoặc tương đương.","reference":"Chương V, mục 1.2.2, hạng mục 1.1.4","requirement":"ISO 9001:2015 hoặc tương đương"},{"item":"Tổ máy phát điện 500 kVA: Tính đồng bộ","quote":"lắp ráp bởi 01 hãng duy nhất.","reference":"Chương V, mục 1.2.2, hạng mục 1.1.9","requirement":"Động cơ, đầu phát, bộ điều khiển do 01 hãng duy nhất thiết kế, sản xuất, lắp ráp"},{"item":"Tổ máy phát điện 500 kVA: Kích thước","quote":"dài ≤ 3.600 mm , Chiều rộng ≤ 1.600mm","reference":"Chương V, mục 1.2.2, hạng mục 1.1.10","requirement":"Phù hợp phòng máy hiện hữu: chiều dài ≤ 3.600 mm, chiều rộng ≤ 1.600mm"},{"item":"Tổ máy phát điện 500 kVA: Phụ kiện kèm theo","quote":"24V-20A kiểu switching","reference":"Chương V, mục 1.2.2, hạng mục 1.1.11","requirement":"MCCB 3p-800A bảo vệ đầu cực; khung đế; ống pô giảm âm; accu khởi động 24V-150Ah; bộ sạc accu 24V-20A kiểu switching; ống dầu mềm; gối cao su hoặc lò xo giảm chấn; hệ phin lọc; nhớt máy và nước giải nhiệt"},{"item":"Tổ máy phát điện 500 kVA: Ký mã hiệu, kiểm chứng","quote":"bộ điều khiển phải kiểm","reference":"Chương V, mục 1.2.2, hạng mục 1.1.14","requirement":"Ký mã hiệu, model của tổ máy, động cơ, đầu phát, bộ điều khiển phải tra cứu, download được trên website nhà sản xuất"},{"item":"Tổ máy phát điện 500 kVA - Động cơ: Loại","quote":"Động cơ đốt trong loại 4 thì, sử dụng nhiên liệu Diesel","reference":"Chương V, mục 1.2.2, hạng mục 1.2.1","requirement":"Động cơ đốt trong 4 thì, nhiên liệu Diesel thông dụng tại thị trường Việt Nam"},{"item":"Tổ máy phát điện 500 kVA - Động cơ: Điều tốc","quote":"Hoàn toàn bằng điện tử","reference":"Chương V, mục 1.2.2, hạng mục 1.2.2","requirement":"Hoàn toàn bằng điện tử"},{"item":"Tổ máy phát điện 500 kVA - Động cơ: Tốc độ","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2.2, hạng mục 1.2.3","requirement":"Tốc độ vòng quay định mức 1500 vòng/phút"},{"item":"Tổ máy phát điện 500 kVA - Động cơ: Làm mát, nạp khí","quote":"Bằng két nước tuần hoàn kín kết hợp quạt gió.","reference":"Chương V, mục 1.2.2, hạng mục 1.2.4","requirement":"Két nước tuần hoàn kín kết hợp quạt gió; nạp khí bằng turbo tăng áp"},{"item":"Tổ máy phát điện 500 kVA - Động cơ: Khởi động","quote":"Motor khởi động điện, dùng acquy điện áp 24V","reference":"Chương V, mục 1.2.2, hạng mục 1.2.5","requirement":"Motor khởi động điện, dùng acquy 24V"},{"item":"Tổ máy phát điện 500 kVA - Động cơ: Hệ thống lọc","quote":"Có bộ lọc khí, bộ lọc nhiên liệu (có lọc tách nước)","reference":"Chương V, mục 1.2.2, hạng mục 1.2.6","requirement":"Có bộ lọc khí, bộ lọc nhiên liệu (có lọc tách nước), bộ lọc dầu bôi trơn thay thế được"},{"item":"Tổ máy phát điện 500 kVA - Động cơ: Bơm chuyển tiếp nhiên liệu","quote":"Sử dụng bơm cơ hoặc bơm điện chuyển tiếp nhiên","reference":"Chương V, mục 1.2.2, hạng mục 1.2.7","requirement":"Bơm cơ hoặc bơm điện chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Tổ máy phát điện 500 kVA - Động cơ: Tiêu hao nhiên liệu 50% tải","quote":"ở 50% tải ≤53 lit/h","reference":"Chương V, mục 1.2.2, hạng mục 1.2.8","requirement":"Công suất dự phòng, ở 50% tải ≤ 53 lit/h"},{"item":"Tổ máy phát điện 500 kVA - Động cơ: Tiêu hao nhiên liệu 100% tải","quote":"ở 100% tải ≤ 111 lit/h","reference":"Chương V, mục 1.2.2, hạng mục 1.2.9","requirement":"Công suất dự phòng, ở 100% tải ≤ 111 lit/h"},{"item":"Tổ máy phát điện 500 kVA - Động cơ: Khả năng vượt tốc","quote":"≥ 150% tốc độ định mức, đạt 40 điểm","reference":"Chương V, mục 1.2.2, hạng mục 1.2.10","requirement":"≥ 150% tốc độ định mức (đạt 40 điểm); ≥ 120% (10 điểm); < 120% (0 điểm)"},{"item":"Tổ máy phát điện 500 kVA - Động cơ: Bộ sạc acquy khởi động","quote":"Bộ sạc ắc quy tự động sạc từ nguồn điện lưới, đủ","reference":"Chương V, mục 1.2.2, hạng mục 1.2.11","requirement":"Tự động sạc từ nguồn điện lưới, đủ công suất cho các tổ ắc quy khởi động"},{"item":"Tổ máy phát điện 500 kVA - Động cơ: Hiệu suất tối đa","quote":"≥ 95%","reference":"Chương V, mục 1.2.2, hạng mục 1.2.12","requirement":"Hiệu suất tối đa với hệ số công suất 0,8: ≥ 95%"},{"item":"Tổ máy phát điện 500 kVA - Đầu phát: Kiểu kích từ","quote":"không chổi than, kích từ tự động","reference":"Chương V, mục 1.2.2, hạng mục 1.3.1","requirement":"Không chổi than, kích từ tự động"},{"item":"Tổ máy phát điện 500 kVA - Đầu phát: Điện áp","quote":"3 pha - 4 dây - 230/400V","reference":"Chương V, mục 1.2.2, hạng mục 1.3.2","requirement":"3 pha - 4 dây - 230/400V"},{"item":"Tổ máy phát điện 500 kVA - Đầu phát: Công suất, tần số, hệ số công suất","quote":"≥ 500 kVA","reference":"Chương V, mục 1.2.2, hạng mục 1.3.3 - 1.3.5","requirement":"Công suất định mức (standby, 230/400V) ≥ 500 kVA; tần số 50 Hz; hệ số công suất ≥ 0,8"},{"item":"Tổ máy phát điện 500 kVA - Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Tự động bằng điện tử bởi bộ điều chỉnh điện áp tự","reference":"Chương V, mục 1.2.2, hạng mục 1.3.6","requirement":"Tự động bằng điện tử bởi bộ điều chỉnh điện áp tự động AVR"},{"item":"Tổ máy phát điện 500 kVA - Đầu phát: Cấp cách điện","quote":"Cấp H hoặc tốt hơn","reference":"Chương V, mục 1.2.2, hạng mục 1.3.7","requirement":"Cấp H hoặc tốt hơn"},{"item":"Tổ máy phát điện 500 kVA - Đầu phát: Cấp bảo vệ","quote":"IP23 hoặc tốt hơn","reference":"Chương V, mục 1.2.2, hạng mục 1.3.8","requirement":"IP23 hoặc tốt hơn"},{"item":"Tổ máy phát điện 500 kVA - Đầu phát: Trạm đấu dây, nhà sản xuất","quote":"Được sản xuất bởi nhà sản xuất tổ máy phát điện","reference":"Chương V, mục 1.2.2, hạng mục 1.3.9 - 1.3.10","requirement":"Đủ trạm đấu dây 3 pha, trung tính (N), nối đất bảo vệ (PE); do nhà sản xuất tổ máy sản xuất"},{"item":"Tổ máy phát điện 500 kVA - Bộ điều khiển: Màn hình, hiển thị","quote":"Bằng màn hình kỹ thuật số","reference":"Chương V, mục 1.2.2, hạng mục 1.4.1 - 1.4.2","requirement":"Màn hình kỹ thuật số; hiển thị điện áp pha-trung tính, giữa các pha, dòng điện, tần số, hệ số công suất, mức nhiên liệu, áp suất nhớt, nhiệt độ nước làm mát, điện áp ắc quy, tốc độ vòng quay, số giờ vận hành"},{"item":"Tổ máy phát điện 500 kVA - Bộ điều khiển: Cảnh báo, bảo vệ","quote":"- Quá tốc / Thấp tốc","reference":"Chương V, mục 1.2.2, hạng mục 1.4.3 - 1.4.4","requirement":"Cảnh báo: nhiệt độ nước cao, áp suất nhớt thấp, mức nhiên liệu thấp, điện áp acquy bất thường, điện áp/tần số cao/thấp, mất cân pha. Bảo vệ: nhiệt độ nước cao, áp suất nhớt thấp, mức nhiên liệu, quá tốc/thấp tốc, nút dừng khẩn cấp, điện áp/tần số cao/thấp, lỗi khởi động"},{"item":"Tổ máy phát điện 500 kVA - Bộ điều khiển: Kết nối ATS, Modbus, chế độ vận hành","quote":"Đảm bảo phù hợp với chức năng tự động của bộ ATS","reference":"Chương V, mục 1.2.2, hạng mục 1.4.5 - 1.4.7","requirement":"Phù hợp chức năng tự động của bộ ATS; kết nối giám sát, điều khiển qua Modbus; chế độ START, STOP, AUTO, EMERGENCY"},{"item":"Tổ máy phát điện 500 kVA - Bộ điều khiển: Cài đặt","quote":"- Lưu lại các dữ liệu hoạt động và sự cố","reference":"Chương V, mục 1.2.2, hạng mục 1.4.8","requirement":"Cài đặt thông số bảo vệ, hiển thị trị số động cơ, lưu dữ liệu hoạt động và sự cố, tắt máy khẩn cấp từ xa, kết nối máy tính để cài đặt"},{"item":"Hệ ống khói thải (02 hệ thống): Quy cách","quote":"Ống thép D200, dày 3mm, cách nhiệt rockwool tỷ","reference":"Chương V, mục 1.2.2, hạng mục 2.1","requirement":"Ống thép D200, dày 3mm, cách nhiệt rockwool 80kg/m3, bọc inox 304 dày 0,4mm, có nón chụp chống mưa và hệ lò xo treo chống rung"},{"item":"Hệ ống khói thải: Pô giảm âm sơ cấp, chiều cao","quote":"≥ D600*L1250mm","reference":"Chương V, mục 1.2.2, hạng mục 2.2 - 2.3","requirement":"Pô giảm âm sơ cấp ≥ D600*L1250mm; điểm kết thúc nón chụp có cao độ 6m"},{"item":"Ống tiêu âm, vách tiêu âm: Vật liệu","quote":"Làm bằng thép góc mạ kẽm và tấm inox 304 dày","reference":"Chương V, mục 1.2.2, hạng mục 3.1 - 3.3","requirement":"Khung thép góc mạ kẽm và tấm inox 304 dày 1,5mm; cách âm bông khoáng rockwool 80kg/m3 dày 100mm và tole soi lỗ; có louver và lưới chắn côn trùng"},{"item":"Ống tiêu âm lấy gió vào (02 cái)","quote":"≥ 2200x1200x1200 mm","reference":"Chương V, mục 1.2.2, hạng mục 3.4","requirement":"Kích thước ≥ 2200x1200x1200 mm"},{"item":"Ống tiêu âm thoát gió (02 cái)","quote":"≥ 2200x2200x2000 mm","reference":"Chương V, mục 1.2.2, hạng mục 3.5","requirement":"Kích thước ≥ 2200x2200x2000 mm"},{"item":"Tủ ATS 3p-800A (02 tủ): Cấu hình, kiểu tủ","quote":"Loại tủ điện tự đứng, lắp đặt trong nhà, Form 3b","reference":"Chương V, mục 1.2.2, hạng mục 4.1.1 (STT 2 - 4)","requirement":"Tủ tự đứng, lắp trong nhà, Form 3b; type test IEC 61439-1 và 2 cho 3p-400V-800A hoặc lớn hơn; dạng module 03 khối tủ 600x800 cao 2200 (hoặc 02 tủ tương đương)"},{"item":"Tủ ATS 3p-800A: Thông số điện","quote":"IP 54","reference":"Chương V, mục 1.2.2, hạng mục 4.1.1 (STT 5 - 9)","requirement":"Điện áp định mức 230/400V; dòng điện định mức ≥ 800A; độ bảo vệ IP 54; cáp vào ra mặt đáy; busbar đồng, bus N bằng bus Phase, bus PE bằng 1/2 bus N"},{"item":"Tủ ATS 3p-800A: ACB","quote":"3 cái ACB 800A/3p, yêu cầu kỹ thuật của ACB 3P-","reference":"Chương V, mục 1.2.2, hạng mục 4.1.1 (STT 11) và 4.1.2","requirement":"3 cái ACB 800A/3p mỗi tủ; 3 pha 3 cực, tích hợp tiếp điểm phụ, truyền thông modbus; 230/400V AC 50Hz; Uimp 12kV; Icu 85kA; Ics 100% Icu; loại có thể rút được; IEC 60947-2 hoặc tương đương"},{"item":"Tủ ATS 3p-800A: Bộ điều khiển ATS, PLC, chức năng","quote":"trong ba (03) nguồn điện AC để cấp điện phụ tải.","reference":"Chương V, mục 1.2.2, hạng mục 4.1.1 (STT 12 - 14)","requirement":"PLC có Modbus TCP/IP hoặc RTU; bộ điều khiển ATS có LCD, USB, RS232/RS485, EN 61000-6, 60068-2 hoặc tương đương; chọn 1 trong 3 nguồn AC, chế độ Auto/Man, ưu tiên và phân bổ tuần tự máy phát, khóa liên động điện và cơ, lưu ≥100 sự kiện"},{"item":"Tủ PPAC 3p-800A (02 tủ)","quote":"02 bộ MCCB 3p-400A, 36kA","reference":"Chương V, mục 1.2.2, hạng mục 4.2","requirement":"Tự đứng, trong nhà, Form 3b, 230/400V, ≥ 800A, cáp vào ra mặt đáy, kích thước tương đương 600x800 cao 2200, liên kết tủ ATS bằng bus-bar; gồm 02 bộ MCCB 3p-400A 36kA, 04 bộ MCCB 3p-250A 25kA, 02 bộ MCCB 3p-150A 25kA, 02 bộ MCCB 3p-80A 25kA; MCCB theo IEC 60947-2 hoặc tương đương"},{"item":"Tủ điều khiển giám sát từ xa (01 tủ)","quote":"01 màn hình HMI cảm ứng 10","reference":"Chương V, mục 1.2.2, hạng mục 4.3","requirement":"Treo tường 500x700x200mm hoặc tương đương, thép sơn tĩnh điện ≥ 1,5mm, 2 lớp cửa, 01 HMI cảm ứng 10 inches, 01 PLC; kết nối 02 tủ ATS qua cáp có giáp 2x0,75mm2 để giám sát, ON/OFF máy phát, OPEN/CLOSE ACB"},{"item":"Tủ tụ bù 200kVAr (01 tủ)","quote":"10 tụ bù 20KVAr / 440V (hoặc tương đương bảo","reference":"Chương V, mục 1.2.2, hạng mục 5.1","requirement":"Tự đứng Form 3b, 230/400V, bộ điều khiển ≥ 10 cấp, 10 tụ bù 20KVAr/440V, 01 MCCB tổng 400A 50kA, 10 MCCB nhánh ≥50A 25kA, 10 contactor ≥ 50A/400V"},{"item":"Tủ tụ bù: Tụ bù","quote":"Loại tụ bù khô, có khả năng chống nổ","reference":"Chương V, mục 1.2.2, hạng mục 5.5","requirement":"Tụ bù khô, chống nổ, 440V AC 50Hz, ≥ 20KVAr, tổn thất < 0,35W/kVAr, IEC 60831-1 và 60831-2"},{"item":"Cáp điện giữa máy phát và tủ ATS (300 m)","quote":"Cáp điện cách điện CXV 1x240mm2","reference":"Chương V, mục 1.1 (STT 10) và 1.2.2, hạng mục 6","requirement":"Cáp CXV 1x240mm2, Cu/XLPE/PVC, 0,6/1 kV, cách điện và vỏ ≥ 1,7mm, khối lượng ≥ 2338 kg/km; TCVN 5935-1/IEC 60502-1, TCVN 6612/IEC 60228 hoặc tương đương"},{"item":"Cáp điều khiển (150 m)","quote":"Cáp điều khiển 2x0,75mm2 có giáp đi trong","reference":"Chương V, mục 1.1, bảng hàng hóa, STT 9","requirement":"Cáp điều khiển 2x0,75mm2 có giáp, đi trong ống PVC 20"},{"item":"Phạm vi lắp đặt: Hạng mục xây dựng phòng máy","quote":"Sơn Epoxy sàn phòng máy","reference":"Chương V, mục 1.1, bảng hàng hóa, STT 11 - 13","requirement":"Sơn Epoxy sàn 90 m2; xây tường gạch 30 m2; dán cách âm tường rockwool 80kg/m3 dày 100 và tole soi lỗ 35 m2"},{"item":"Phạm vi lắp đặt: Nhân công, dịch vụ kỹ thuật","quote":"Chi phí nhân công, dịch vụ kỹ thuật (tháo dỡ,","reference":"Chương V, mục 1.1, bảng hàng hóa, STT 14 - 16","requirement":"Tháo dỡ, lắp đặt, vận chuyển, đo kiểm, thử tải, đấu nối hoàn chỉnh; vật tư phụ kiện lắp đặt trọn bộ; bảo đảm an toàn nguồn điện khi chuyển nguồn"},{"item":"Kiểm tra, thử tải sau lắp đặt","quote":"Bank load (tải giả) phải đảm bảo 100% công suất của hệ thống máy phát","reference":"Chương V, mục 1.2.3, mục 4.1 - 4.6","requirement":"FAT tại nhà máy; thử Full load và Over load bằng tải giả 100% công suất; các bước tải 25%, 50%, 75%, 100% (100% trong 04 giờ)"},{"item":"Độ ồn và khí thải","quote":"nồng độ khí thải... theo quy định của pháp luật","reference":"Chương V, mục 1.2.3, mục 4.7","requirement":"Trước nghiệm thu phải kiểm định và có chứng nhận đáp ứng yêu cầu về độ ồn, nồng độ khí thải theo quy định của pháp luật (không nêu trị số)"},{"item":"Bảo hành, bảo trì","quote":"Thời hạn bảo hành, bảo trì miễn phí: tối thiểu 36 (ba mươi sáu)","reference":"Chương V, mục 1.2.3, mục 7.1 - 7.2","requirement":"Bảo hành, bảo trì miễn phí tối thiểu 36 tháng kể từ ngày nghiệm thu bàn giao, toàn bộ hệ thống; bảo trì định kỳ 03 tháng một lần"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:57:43.124Z"}},"IB2500057816":{"u":"2026-11-03T05:27:27.048+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V và hồ sơ thiết kế.rar), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ động cơ và đầu phát; không nêu cấp cách điện, AVR, bộ điều khiển, ATS, cáp, mức phát thải, tiêu chuẩn cụ thể của máy phát.","Chương V không nêu số lượng máy phát; chỉ có một bảng 100 kVA. Bản vẽ điện (EE2) có ký hiệu máy phát điện và ATS nhưng văn bản đọc được không có thông số, nên không đưa vào.","Phần bản vẽ thiết kế bị lỗi font/OCR và bị cắt ở sơ đồ cấp điện nên không đọc được hết.","Thông số dòng 'Công suất liên tục | 100kVA' có tiêu đề bảng 'Máy phát điện 3 pha – 100kVA'; mục C.1 của Đầu phát không có trong văn bản."],"result":{"keyInfo":{"bidName":"Gói thầu MS-13: Mua sắm lắp đặt thiết bị công trình gồm: âm thanh, ánh sáng; cơ khí sân khấu; phông rèm thảm, bàn ghế hội trường; thiết bị điều hòa, điện nhẹ, máy phát điện (trừ PCCC).","notifyNo":"IB2500057816","generatorCapacity":"100 kVA liên tục (110 kVA dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 100 kVA (Hệ thống điều hòa, mục 9): Công suất","quote":"Công suất: 100KVA","reference":"Chương V, Mục 1.2.b, Hệ thống điều hòa, hạng mục 9","requirement":"Công suất 100 kVA"},{"item":"Máy phát điện 100 kVA (Hệ thống điều hòa, mục 9): Số pha","quote":"Số pha: 3 pha","reference":"Chương V, Mục 1.2.b, Hệ thống điều hòa, hạng mục 9","requirement":"3 pha"},{"item":"Máy phát điện 100 kVA (Hệ thống điều hòa, mục 9): Nhiên liệu","quote":"Nhiên liệu: Dầu Diesel","reference":"Chương V, Mục 1.2.b, Hệ thống điều hòa, hạng mục 9","requirement":"Dầu Diesel"},{"item":"Máy phát điện 100 kVA (Hệ thống điều hòa, mục 9): Điện áp","quote":"Điện áp: 220-380V","reference":"Chương V, Mục 1.2.b, Hệ thống điều hòa, hạng mục 9","requirement":"220-380V"},{"item":"Máy phát điện 3 pha 100 kVA: Công suất liên tục","quote":"Công suất liên tục | 100kVA","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục A.1","requirement":"100 kVA"},{"item":"Máy phát điện 3 pha 100 kVA: Công suất dự phòng","quote":"Công suất dự phòng | 110kVA","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục A.2","requirement":"110 kVA"},{"item":"Máy phát điện 3 pha 100 kVA: Số pha","quote":"Số pha | 3 pha","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục A.3","requirement":"3 pha"},{"item":"Máy phát điện 3 pha 100 kVA: Điện áp/tần số","quote":"Điện áp/tần số | 220/380V-50Hz","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục A.4","requirement":"220/380V-50Hz"},{"item":"Máy phát điện 3 pha 100 kVA: Tốc độ vòng quay","quote":"Tốc độ vòng quay | 1500 rpm","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục A.5","requirement":"1500 rpm"},{"item":"Máy phát điện 3 pha 100 kVA: Tiêu hao nhiên liệu 100% tải","quote":"Tiêu hao nhiên liệu 100% tải | ≤ 22 lít/h","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục A.6","requirement":"≤ 22 lít/h"},{"item":"Máy phát điện 3 pha 100 kVA: Độ ồn","quote":"Độ ồn | ≤ 70 dB(A)","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục A.7","requirement":"≤ 70 dB(A)"},{"item":"Máy phát điện 3 pha 100 kVA: Bình nhiên liệu","quote":"Bình nhiên liệu | 200 lít","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục A.8","requirement":"200 lít"},{"item":"Máy phát điện 3 pha 100 kVA: Động cơ - công suất liên tục","quote":"Công suất liên tục | 86kW","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục B.1","requirement":"86 kW"},{"item":"Máy phát điện 3 pha 100 kVA: Động cơ - số xilanh","quote":"Số xilanh | 6","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục B.2","requirement":"6 xi lanh"},{"item":"Máy phát điện 3 pha 100 kVA: Động cơ - điều chỉnh tốc độ","quote":"Cơ khí / Điện tử – tự động theo phụ tải","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục B.3","requirement":"Cơ khí / Điện tử – tự động theo tải"},{"item":"Máy phát điện 3 pha 100 kVA: Động cơ - kiểu làm mát","quote":"Bằng nước kết hợp quạt gió đầu trục","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục B.4","requirement":"Bằng nước kết hợp quạt gió đầu trục"},{"item":"Máy phát điện 3 pha 100 kVA: Động cơ - dung tích xi lanh","quote":"Dung tích xi lanh | 5.9 lít","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục B.5","requirement":"5.9 lít"},{"item":"Máy phát điện 3 pha 100 kVA: Đầu phát - công suất liên tục/dự phòng","quote":"Công suất liên tục/dự phòng | 100/110 kVA","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục C.2","requirement":"100/110 kVA"},{"item":"Máy phát điện 3 pha 100 kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ | IP 23","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục C.3","requirement":"IP 23"},{"item":"Máy phát điện 3 pha 100 kVA: Đầu phát - kiểu kết nối","quote":"Kiểu kết nối | 3 pha, 4 dây","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục C.4","requirement":"3 pha, 4 dây"},{"item":"Máy phát điện 3 pha 100 kVA: Khung bệ","quote":"Hệ thống khung bệ dày chịu lực\ntốt, không bị rung lắc khi\nvận hành.","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục D.1","requirement":"Hệ thống khung bệ dày chịu lực tốt, không bị rung lắc khi vận hành"},{"item":"Máy phát điện 3 pha 100 kVA: Chống rung","quote":"Các góc bố trí cao su kỹ thuật\ngiảm giật","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục D.2","requirement":"Các góc bố trí cao su kỹ thuật giảm giật"},{"item":"Máy phát điện 3 pha 100 kVA: Vỏ chống ồn","quote":"Vỏ chống ồn đạt các tiêu chuẩn\nquốc tế và giảm thanh.","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục D.3","requirement":"Vỏ chống ồn đạt các tiêu chuẩn quốc tế và giảm thanh"},{"item":"Máy phát điện 3 pha 100 kVA: Bề mặt","quote":"Bề mặt phủ hóa chất và sơn tĩnh\nđiện chống oxy hóa.","reference":"Chương V, bảng Máy phát điện 3 pha – 100kVA, mục D.4","requirement":"Bề mặt phủ hóa chất và sơn tĩnh điện chống oxy hóa"},{"item":"Máy phát điện 100 kVA: Tình trạng và năm sản xuất","quote":"Nhà thầu phải cung cấp hàng hóa mới 100%, sản xuất từ năm 2024 trở về sau còn\nnguyên đai, nguyên kiện theo quy định của nhà suất và đầy đủ model, ký mã hiệu, hãng\nsản xuất.","reference":"Chương V, Mục 1.2.a","requirement":"Hàng hóa mới 100%, sản xuất từ năm 2024 trở về sau, còn nguyên đai nguyên kiện, đầy đủ model, ký mã hiệu, hãng sản xuất"},{"item":"Máy phát điện 100 kVA: Bảo hành","quote":"Hàng hóa chào thầu phải được bảo hành tối thiểu 12 tháng đối chiếu với thời gian\nbảo hành theo quy định của Hãng để Chủ đầu tư sẽ chọn mức thời gian bảo hành dài\nnhất.","reference":"Chương V, Mục 1.2.a","requirement":"Bảo hành tối thiểu 12 tháng, đối chiếu với thời gian bảo hành của Hãng, Chủ đầu tư chọn mức dài nhất"},{"item":"Máy phát điện 100 kVA: CO, CQ","quote":"Các hàng hóa, thiết bị được vận chuyển lắp đặt hoàn thiện tại địa điểm theo yêu\ncầu của Chủ đầu tư, được bảo hành, bảo trì theo tiêu chuẩn của nhà sản xuất, có đầy đủ\nCO, CQ theo quy định.","reference":"Chương V, Mục 1.2.b, Ghi chú","requirement":"Hàng hóa có đầy đủ CO, CQ theo quy định; được vận chuyển lắp đặt hoàn thiện tại địa điểm theo yêu cầu của Chủ đầu tư"},{"item":"Máy phát điện 100 kVA: Vận hành thử","quote":"Tất cả các thiết bị sau khi lắp đặt phải được vận hành thử nghiệm đúng quy định,\nđược giám sát của Chủ đầu tư xác nhận đạt chất lượng vận hành thử nghiệm đúng thông\nsố kỹ thuật trước khi nghiệm thu bàn giao.","reference":"Chương V, Mục 1.3.3","requirement":"Thiết bị sau lắp đặt phải được vận hành thử nghiệm đúng quy định, đạt đúng thông số kỹ thuật trước khi nghiệm thu bàn giao"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:27:26.365Z"}},"IB2500061368":{"u":"2026-11-03T05:25:27.436+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp C5 + Ban ve.rar), chưa phân tích cả HSMT.","Văn bản là bản quét OCR nên nhiều chữ và ký hiệu bị lỗi (ví dụ dấu ≥ hiển thị là >, 'mm2' thành 'mm?'); các giá trị được chép theo đúng chữ trong văn bản và nên đối chiếu lại với bản gốc.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; không nêu số xi lanh, tiêu chuẩn phát thải cụ thể ngoài 'tiêu chuẩn về khí thải của Việt Nam'.","Phần cuối tệp (bảng phụ lục địa điểm) bị lỗi OCR không đọc được; bản vẽ đính kèm không có trong nội dung cung cấp.","Số lượng theo địa điểm suy ra từ mục 2.3.3: 250kVA tại Huế, Quảng Nam, Bình Định; 150kVA tại Khánh Hoà, Gia Lai."],"result":{"keyInfo":{"bidName":"Thay thế, bổ sung máy phát điện cố định cho các Tòa nhà chi nhánh vận hành khai thác tại Trung tâm Mạng lưới MobiFone miền Trung","notifyNo":"IB2500061368","generatorCapacity":"02 tổ 150 kVA và 03 tổ 250 kVA (công suất liên tục Prime ≥ 150 kVA và ≥ 250 kVA tương ứng, kèm ATS)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 150 kVA: Số lượng, cấu hình","quote":"Trang bị 02 tổ máy phát điện xoay chiều 3 pha","reference":"Chương V, mục 1","requirement":"02 tổ máy phát điện xoay chiều 3 pha, nhiên liệu diesel, nguyên đai nguyên kiện gồm động cơ, đầu phát, tủ điều khiển, khung bệ, bồn dầu và vỏ giảm âm, kèm tủ ATS, công suất 150kVA"},{"item":"Tổ máy 250 kVA: Số lượng, cấu hình","quote":"Trang bị 03 tổ máy phát điện xoay chiều 3 pha","reference":"Chương V, mục 1","requirement":"03 tổ máy phát điện xoay chiều 3 pha, nhiên liệu diesel, nguyên đai nguyên kiện gồm động cơ, đầu phát, tủ điều khiển, khung bệ, bồn dầu và vỏ giảm âm, kèm tủ ATS, công suất 250kVA"},{"item":"Tổ máy 150 kVA: Năm sản xuất, tình trạng","quote":"Mới 100%, chưa qua sử dụng","reference":"Chương V, mục 2.1.1, bảng I, dòng 2-3","requirement":"Năm sản xuất 2024 trở về sau; mới 100%, chưa qua sử dụng"},{"item":"Tổ máy 150 kVA: Công suất","quote":"Công suất liên tục (Prime) > 150kVA","reference":"Chương V, mục 2.1.1, bảng I, dòng 4","requirement":"Công suất liên tục (Prime) > 150kVA"},{"item":"Tổ máy 150 kVA: Công suất dự phòng","quote":"(Standby) > 165kVA","reference":"Chương V, mục 2.1.1, bảng I, dòng 5","requirement":"Công suất tối đa (Standby) > 165kVA"},{"item":"Tổ máy 150 kVA: Hệ số công suất, điện áp, tần số, tốc độ","quote":"380V/220V hoặc 400V/230V","reference":"Chương V, mục 2.1.1, bảng I, dòng 6-9","requirement":"cosφ > 0,8; điện áp 380V/220V hoặc 400V/230V; tần số 50Hz; tốc độ vòng quay 1500 vòng/phút"},{"item":"Tổ máy 150 kVA: Mức tiêu hao nhiên liệu","quote":"Mức 100% tải <36,6 lít/giờ","reference":"Chương V, mục 2.1.1, bảng I, dòng 10","requirement":"100% tải < 36,6 lít/giờ; 75% tải < 30,6 lít/giờ; 50% tải < 20 lít/giờ; 25% tải < 12,1 lít/giờ"},{"item":"Tổ máy 150 kVA: Bình nhiên liệu","quote":"> 400 lít, gắn liền thân máy phát điện","reference":"Chương V, mục 2.1.1, bảng I, dòng 11-12","requirement":"Nhiên liệu Diesel; dung tích > 400 lít, gắn liền thân máy phát điện"},{"item":"Tổ máy 150 kVA: Kích thước (gồm vỏ cách âm)","quote":"Dài (D): <3.500mm","reference":"Chương V, mục 2.1.1, bảng I, dòng 13","requirement":"Dài ≤ 3.500mm; rộng ≤ 1.300mm; cao ≤ 2.100mm"},{"item":"Tổ máy 150 kVA: Động cơ","quote":"Diesel 4 kỳ","reference":"Chương V, mục 2.1.1, bảng II","requirement":"Công suất tối đa (Standby) > 155kW; diesel 4 kỳ; bơm phun trực tiếp; điều tốc điện tử/cơ khí; 1500 vòng/phút; tỉ số nén > 16,5:1; turbo tăng áp; khởi động điện kèm ắc quy; làm mát bằng nước kết hợp quạt gió"},{"item":"Tổ máy 150 kVA: Đầu phát điện","quote":"3 pha - 4 dây","reference":"Chương V, mục 2.1.1, bảng III","requirement":"380V/220V hoặc 400V/230V; 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự kích từ, tự động điều chỉnh điện áp (AVR); Prime > 155kVA; 50Hz; cách điện tối thiểu cấp H; bảo vệ tối thiểu IP23; dao động điện áp ≤ ±1% Udm"},{"item":"Tổ máy 150 kVA: Tủ điều khiển","quote":"Bằng màn hình LCD hoặc TFT dé hiển thị","reference":"Chương V, mục 2.1.1, bảng IV","requirement":"Điều khiển kỹ thuật số, bộ vi xử lý; màn hình LCD hoặc TFT; kết hợp được với ATS; khởi động/tắt máy, dừng khẩn cấp; đo điện áp, dòng điện, công suất, tần số, điện áp accu, nhiệt độ, số giờ vận hành; bảo vệ quá tải, quá dòng, vượt tốc, áp lực dầu thấp, nhiệt độ nước cao...; cổng USB và tối thiểu 01 cổng RS232 hoặc RS485; cổng kết nối giám sát từ xa và đọc dữ liệu động cơ"},{"item":"Tổ máy 150 kVA: Vỏ giảm âm","quote":"Thép dày > 2mm, sơn tĩnh điện","reference":"Chương V, mục 2.1.1, bảng V","requirement":"Thép dày > 2mm, sơn tĩnh điện; lỗ thông hơi có lưới chống chuột, rắn; vật liệu cách âm chống cháy dày > 20mm; có vị trí móc cẩu"},{"item":"Tổ máy 150 kVA: Tủ ATS","quote":">400A","reference":"Chương V, mục 2.1.1, bảng VI","requirement":"Dòng tải định mức > 400A; 220V/380V hoặc 230/400V; 50Hz; điều khiển kỹ thuật số; vận hành tự động hoặc bằng tay; đặt trong hộp kim loại có khoá, có đèn báo nguồn lưới - máy phát - tải, màn hình LCD; kết nối đồng bộ với tổ máy; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới"},{"item":"Tổ máy 150 kVA: Phụ kiện","quote":"Bình ắc quy (bao gồm dây và coc)","reference":"Chương V, mục 2.1.1, bảng VII","requirement":"Kèm bình ắc quy (gồm dây và cọc)"},{"item":"Tổ máy 250 kVA: Năm sản xuất, tình trạng","quote":"Năm 2024 trở về sau","reference":"Chương V, mục 2.1.2, bảng I, dòng 2-3","requirement":"Năm sản xuất 2024 trở về sau; mới 100%, chưa qua sử dụng"},{"item":"Tổ máy 250 kVA: Công suất","quote":">275kVA","reference":"Chương V, mục 2.1.2, bảng I, dòng 4-5","requirement":"Công suất liên tục (Prime) > 250kVA; công suất tối đa (Standby) > 275kVA"},{"item":"Tổ máy 250 kVA: Hệ số công suất, điện áp, tần số, tốc độ","quote":"380V/220V hoặc 400V/230V","reference":"Chương V, mục 2.1.2, bảng I, dòng 6-9","requirement":"cosφ > 0,8; điện áp 380V/220V hoặc 400V/230V; tần số 50Hz; tốc độ vòng quay 1500 vòng/phút"},{"item":"Tổ máy 250 kVA: Mức tiêu hao nhiên liệu","quote":"Mức 100% tải < 54 lít/giờ","reference":"Chương V, mục 2.1.2, bảng I, dòng 10","requirement":"100% tải < 54 lít/giờ; 75% tải < 48 lít/giờ; 50% tải < 30 lít/giờ; 25% tải < 18 lít/giờ"},{"item":"Tổ máy 250 kVA: Bình nhiên liệu","quote":"> 500 lít, gắn liền thân máy phát điện","reference":"Chương V, mục 2.1.2, bảng I, dòng 11-12","requirement":"Nhiên liệu Diesel; dung tích > 500 lít, gắn liền thân máy phát điện"},{"item":"Tổ máy 250 kVA: Kích thước (gồm vỏ cách âm)","quote":"Dài (D): <3800mm","reference":"Chương V, mục 2.1.2, bảng I, dòng 13","requirement":"Dài ≤ 3800mm; rộng ≤ 1500mm; cao ≤ 2300mm"},{"item":"Tổ máy 250 kVA: Động cơ","quote":">240kW","reference":"Chương V, mục 2.1.2, bảng II","requirement":"Công suất tối đa (Standby) > 240kW; diesel 4 kỳ; điều tốc điện tử/cơ khí; 1500 vòng/phút; tỉ số nén > 15,9:1; turbo tăng áp; khởi động điện kèm ắc quy; làm mát bằng nước kết hợp quạt gió"},{"item":"Tổ máy 250 kVA: Đầu phát điện","quote":"Cấp H","reference":"Chương V, mục 2.1.2, bảng III","requirement":"380V/220V hoặc 400V/230V; 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự kích từ, tự động điều chỉnh điện áp (AVR); Prime > 250kVA; 50Hz; cách điện tối thiểu cấp H; bảo vệ tối thiểu IP23; dao động điện áp ≤ ±1% Udm"},{"item":"Tổ máy 250 kVA: Tủ điều khiển","quote":"Kết hợp được với tủ ATS.","reference":"Chương V, mục 2.1.2, bảng IV","requirement":"Điều khiển kỹ thuật số, bộ vi xử lý; màn hình LCD hoặc TFT; kết hợp được với ATS; khởi động/tắt máy, dừng khẩn cấp; đo lường và bảo vệ như tổ máy 150 kVA; cổng USB và tối thiểu 01 cổng RS232 hoặc RS485; cổng kết nối giám sát từ xa và đọc dữ liệu động cơ"},{"item":"Tổ máy 250 kVA: Vỏ giảm âm","quote":"Thép dày > 2mm, sơn tĩnh điện","reference":"Chương V, mục 2.1.2, bảng V","requirement":"Thép dày > 2mm, sơn tĩnh điện; lỗ thông hơi có lưới chống chuột, rắn; vật liệu cách âm chống cháy dày > 20mm; có vị trí móc cẩu"},{"item":"Tổ máy 250 kVA: Tủ ATS","quote":"> 600A","reference":"Chương V, mục 2.1.2, bảng VI","requirement":"Dòng tải định mức > 600A; 220V/380V hoặc 230V/400V; 50Hz; điều khiển kỹ thuật số; vận hành tự động hoặc bằng tay; đặt trong tủ kim loại có khoá, có đèn báo nguồn lưới - máy phát - tải, màn hình LCD; kết nối đồng bộ với tổ máy; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới"},{"item":"Tổ máy 250 kVA: Phụ kiện","quote":"Bình ắc quy (bao gdm dây và cọc)","reference":"Chương V, mục 2.1.2, bảng VII","requirement":"Kèm bình ắc quy (gồm dây và cọc)"},{"item":"Chung các tổ máy: Độ ồn","quote":"< 70 + 5dB","reference":"Chương V, mục 2.8; mục 2.4","requirement":"Độ ồn cách 7 mét (không vật chắn) ở mức tải 75% Pđm: < 70 + 5dB; độ ồn và khí thải phải được đơn vị kiểm định được cấp phép xác nhận"},{"item":"Chung các tổ máy: Khí thải, cấp bảo vệ","quote":"Tổ máy phát điện phải đáp ứng các tiêu chuẩn về khí thải của Việt Nam.","reference":"Chương V, mục 2.8","requirement":"Đáp ứng tiêu chuẩn khí thải của Việt Nam; cấp bảo vệ tối thiểu IP23"},{"item":"Chung các tổ máy: Năng lực vận hành","quote":"Tổ máy phát điện có khả năng đáp ứng tải từ 0% đến 100% tải trong thời gian <12 giây.","reference":"Chương V, mục 2.8","requirement":"Hoạt động liên tục không hạn chế; đáp ứng tải 0% đến 100% trong thời gian ≤ 12 giây; tự động điều chỉnh công suất khi tải thay đổi; quá tải 110% công suất liên tục 01 giờ cho mỗi 12 giờ vận hành liên tục"},{"item":"Chung các tổ máy: Bảo vệ, khung bệ","quote":"Tổ máy phát điện phải được trang bị MCCB bảo vệ quá dòng đầu cực.","reference":"Chương V, mục 2.8","requirement":"Trang bị MCCB bảo vệ quá dòng đầu cực; khung bệ xử lý bề mặt bằng hóa chất chống oxy hóa và sơn tĩnh điện"},{"item":"Chung các tổ máy: Xuất xứ, CO/CQ","quote":"chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng (CQ)","reference":"Chương V, mục 2.8","requirement":"Mới 100%, sản xuất và lắp ráp hoàn chỉnh từ năm 2024 trở về sau; ghi rõ nhãn hiệu, hãng, xuất xứ; thiết bị nhập khẩu phải có tờ khai hải quan, CO, CQ; các thành phần tổ máy lắp ráp hoàn chỉnh, thử nghiệm trước khi xuất xưởng, do một nhà sản xuất chịu trách nhiệm"},{"item":"Chung các tổ máy: Bảo hành, bảo trì","quote":"Thời hạn bảo hành: > 24 tháng","reference":"Chương V, mục 2.5","requirement":"Bảo hành ≥ 24 tháng tại nơi lắp đặt; khắc phục sự cố trong 48 giờ, hỗ trợ kỹ thuật 24h/24, 7 ngày/tuần; bảo trì 6 tháng/lần trong thời gian bảo hành"},{"item":"Vật tư: Cáp đồng CV 1x50mm2","quote":"Tiêu chuẩn: AS/ NZS 5000.1","reference":"Chương V, mục 2.2, dòng 1","requirement":"0,6/1kV, 1 lõi, ruột đồng, 50mm2, cách điện PVC, chịu nhiệt 70°C, màu vàng xanh, tiêu chuẩn AS/NZS 5000.1"},{"item":"Vật tư: Cáp đồng CXV 3x150+1x95mm2","quote":"Tiết diện danh định: 3x150+1x95mm?","reference":"Chương V, mục 2.2, dòng 2","requirement":"0,6/1kV, 3 lõi pha + 1 lõi trung tính, ruột đồng, cách điện XLPE, vỏ PVC, chịu nhiệt 90°C, TCVN 5935-1/IEC 60502-1"},{"item":"Vật tư: Cáp đồng CXV 3x240+1x150mm2","quote":"Tiết diện danh định: 3x240+1x150mm2","reference":"Chương V, mục 2.2, dòng 3","requirement":"0,6/1kV, 3 lõi pha + 1 lõi trung tính, ruột đồng, cách điện XLPE, vỏ PVC, chịu nhiệt 90°C, TCVN 5935-1/IEC 60502-1"},{"item":"Vật tư: Cáp đồng CXV 1x150mm2 và CXV 1x240mm2","quote":"Tiết diện danh định: 240mm?","reference":"Chương V, mục 2.2, dòng 4-5","requirement":"0,6/1kV, 1 lõi, ruột đồng, cách điện XLPE, vỏ PVC, chịu nhiệt 90°C, TCVN 5935-1/IEC 60502-1"},{"item":"Vật tư: Cáp điều khiển DVV 7x1,5mm2","quote":null,"reference":"Chương V, mục 2.2, dòng 6","requirement":"0,6/1kV, 7 lõi, ruột đồng, cách điện PVC, vỏ PVC, chịu nhiệt 70°C"},{"item":"Vật tư: Cầu dao hộp 4P 400A","quote":"Cầu dao hộp 4P 400A","reference":"Chương V, mục 2.2, dòng 7","requirement":"Cầu dao hộp 3 pha 4 cực đảo chiều, dòng định mức ≥ 400A, tiêu chuẩn TCVN 6592-3 (IEC 60947-3)"},{"item":"Phạm vi lắp đặt: Phần Huế (HUHU1K)","quote":null,"reference":"Chương V, mục 2.3.3","requirement":"Tháo dỡ phòng máy phát, thu hồi tổ máy 500KVA cũ và ATS cũ về kho Đà Nẵng; lắp tổ máy mới 250KVA, ATS mới, cáp nguồn, cáp tiếp đất; kiểm tra điểm nối, đo cách điện, kiểm tra thứ tự pha; hoàn trả phòng máy (tấm bảo ôn cấp mới)"},{"item":"Phạm vi lắp đặt: Phần Quảng Nam (QATK7I)","quote":null,"reference":"Chương V, mục 2.3.3","requirement":"Thu hồi tổ máy 50KVA cũ và ATS cũ về kho Quảng Nam; lắp tổ máy mới 250KVA, ATS mới, cáp nguồn và cáp tiếp đất"},{"item":"Phạm vi lắp đặt: Phần Bình Định (BDQN31)","quote":null,"reference":"Chương V, mục 2.3.3","requirement":"Thu hồi tổ máy 150KVA cũ và ATS cũ về kho Đà Nẵng; lắp tổ máy mới 250KVA, ATS mới, cáp nguồn trong ống HDPE 130/100 cấp mới, cáp tiếp đất"},{"item":"Phạm vi lắp đặt: Phần Khánh Hoà (KHNT24)","quote":null,"reference":"Chương V, mục 2.3.3","requirement":"Thu hồi tổ máy 150KVA cũ và ATS cũ về kho Đà Nẵng; lắp tổ máy mới 150KVA, cầu dao đảo 3 pha 4 cực mới, ATS mới, cáp nguồn và cáp tiếp đất"},{"item":"Phạm vi lắp đặt: Phần Gia Lai (GLPK63)","quote":"Lắp đặt tổ máy phát điện mới 150KVA vào vị trí đã chờ sẵn.","reference":"Chương V, mục 2.3.3","requirement":"Thu hồi thiết bị phụ trợ, cáp động lực không dùng lại về kho Đà Nẵng; lắp tổ máy mới 150KVA vào vị trí chờ sẵn, ATS mới, cáp nguồn trong ống HDPE 130/100 cấp mới, cáp tiếp đất trong ống HDPE 32/25"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:25:26.305Z"}},"IB2500065864":{"u":"2026-11-03T23:12:44.543+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (danh mục hàng hóa trong kết quả lựa chọn nhà thầu, không phải Chương V), chưa phân tích cả HSMT.","Văn bản đưa vào là danh mục hàng hóa trong kết quả lựa chọn nhà thầu, không phải Chương V nên không có thông số chi tiết của động cơ, đầu phát, bộ điều khiển, điện áp, tần số, số pha, mức ồn, ATS, bảo hành, tiêu chuẩn, CO/CQ.","Số lượng máy phát không được nêu trực tiếp; chỉ có cụm 'cài đặt hòa cho 2 máy mới' ở mục hòa đồng bộ.","Chế độ công suất (dự phòng hay liên tục) của máy 1500kVA không được nêu trong danh mục; chỉ có tên gói thầu ghi 'máy phát điện dự phòng'.","Các hạng mục cửa cuốn chống cháy EI 90, modul điều khiển, dây tín hiệu 2x1,5mm và ống nhựa D20 không thuộc thiết bị máy phát nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 3: Cung cấp và lắp đặt máy phát điện dự phòng, cửa cuốn chống cháy","notifyNo":"IB2500065864","generatorCapacity":"1500kVA (văn bản không nêu rõ chế độ dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 1500kVA: công suất, ký mã hiệu, hãng, xuất xứ","quote":"Cung cấp máy phát điện 1500kVA | ký mã hiệu DE1500GC | nhãn hiệu CAT | hãng Caterpillar | xuất xứ Ấn Độ | năm 2024 trở lại đây","reference":"Danh mục hàng hóa, dòng 1","requirement":"Cung cấp máy phát điện 1500kVA, ký mã hiệu DE1500GC, nhãn hiệu CAT, hãng Caterpillar, xuất xứ Ấn Độ, năm 2024 trở lại đây"},{"item":"Chụp thoát gió nóng","quote":"Chụp thoát gió nóng, khung bằng V40 dày 3mm, bao quanh bằng tôn kẽm dày 0,95mm","reference":"Danh mục hàng hóa, dòng 2","requirement":"Khung bằng V40 dày 3mm, bao quanh bằng tôn kẽm dày 0,95mm; nhãn hiệu Thuận Bình, xuất xứ Việt Nam, năm 2024 trở lại đây"},{"item":"Bồn dầu 1m3","quote":"Bồn dầu 1m3, tôn dày 2,95mm dạng hình chữ nhật, sơn 1 lớp chổng rỉ và 2 lớp màu, có van thở, van cấp, báo mức dầu, thang lên bồn","reference":"Danh mục hàng hóa, dòng 3","requirement":"Bồn dầu 1m3, tôn dày 2,95mm dạng hình chữ nhật, sơn 1 lớp chống rỉ và 2 lớp màu, có van thở, van cấp, báo mức dầu, thang lên bồn; nhãn hiệu Thuận Bình, xuất xứ Việt Nam, năm 2024 trở lại đây"},{"item":"Ống xả D400","quote":"Ống xả D400 dày 2,95mm tôn tấm lốc hàn","reference":"Danh mục hàng hóa, dòng 4","requirement":"Ống xả D400 dày 2,95mm, tôn tấm lốc hàn; nhãn hiệu Thuận Bình, xuất xứ Việt Nam, năm 2024 trở lại đây"},{"item":"Cút ống xả D400","quote":"Cút Ống xả D400 dày 2,95mm tôn tấm lốc hàn","reference":"Danh mục hàng hóa, dòng 5","requirement":"Cút ống xả D400 dày 2,95mm, tôn tấm lốc hàn; nhãn hiệu Thuận Bình, xuất xứ Việt Nam, năm 2024 trở lại đây"},{"item":"Bình tiêu âm máy phát","quote":"Bình tiêu âm máy phát","reference":"Danh mục hàng hóa, dòng 6","requirement":"Bình tiêu âm máy phát; nhãn hiệu Thuận Bình, xuất xứ Việt Nam, năm 2024 trở lại đây"},{"item":"Nón che mưa","quote":"Nón che mưa, inox 304 dày 1,95mm","reference":"Danh mục hàng hóa, dòng 7","requirement":"Nón che mưa bằng inox 304 dày 1,95mm; nhãn hiệu Thuận Bình, xuất xứ Việt Nam, năm 2024 trở lại đây"},{"item":"Hệ thống ống dầu DN25","quote":"Hệ thống ống dầu DN25 (gồm ống, van , cút ,bích) bồn dầu dặt trong phòng","reference":"Danh mục hàng hóa, dòng 8","requirement":"Hệ thống ống dầu DN25 gồm ống, van, cút, bích, bồn dầu đặt trong phòng; ống thép đen DN25 Hòa Phát, van khóa đồng dạng nối ren Kitz; xuất xứ Việt Nam, Thái Lan; năm 2024 trở lại đây"},{"item":"Chớp gió vào","quote":"Chớp gió vào","reference":"Danh mục hàng hóa, dòng 9","requirement":"Chớp gió vào; nhãn hiệu Thuận Bình, xuất xứ Việt Nam, năm 2024 trở lại đây"},{"item":"Bơm dầu","quote":"Bơm dầu lưu lượng 72 lít/ phút - 230VAC công suất 750W phụ kiện bao gồm van 1 chiều, van khóa, giá đỡ…","reference":"Danh mục hàng hóa, dòng 10","requirement":"Bơm dầu lưu lượng 72 lít/phút, 230VAC, công suất 750W, phụ kiện gồm van 1 chiều, van khóa, giá đỡ; ký mã hiệu Panther72, nhãn hiệu Piusi, xuất xứ Italia, năm 2024 trở lại đây"},{"item":"Cảm biến mức dầu","quote":"Cảm biến mức dầu để điều khiển bơm dầu","reference":"Danh mục hàng hóa, dòng 11","requirement":"Cảm biến mức dầu để điều khiển bơm dầu; nhãn hiệu Thuận Bình, xuất xứ Việt Nam, năm 2024 trở lại đây"},{"item":"Tủ điều khiển bơm dầu","quote":"Tủ điều khiển bơm dầu, màn hình LCD, thiết bị đóng cắt vỏ tủ tôn dầy 2mm sơn tĩnh điện, kích thước rộng x cao x sâu = 300 x 400 x 200mm","reference":"Danh mục hàng hóa, dòng 12","requirement":"Có màn hình LCD, thiết bị đóng cắt, vỏ tủ tôn dày 2mm sơn tĩnh điện, kích thước rộng x cao x sâu = 300 x 400 x 200mm; nhãn hiệu Thuận Bình, xuất xứ Việt Nam, năm 2024 trở lại đây"},{"item":"Cáp điện kết nối","quote":"Dây cáp điện kết nối Cu/XLPE/PVC 4x300mm2","reference":"Danh mục hàng hóa, dòng 13","requirement":"Dây cáp điện kết nối Cu/XLPE/PVC 4x300mm2; nhãn hiệu Cadivi, hãng Công ty Cổ phần Dây cáp điện Việt Nam, xuất xứ Việt Nam, năm 2024 trở lại đây"},{"item":"Cáp tín hiệu điều khiển hòa đồng bộ","quote":"Dây cáp tín hiệu điều khiển hòa đồng bộ 4x1,5mm2","reference":"Danh mục hàng hóa, dòng 14","requirement":"Dây cáp tín hiệu điều khiển hòa đồng bộ 4x1,5mm2; nhãn hiệu Cadisun, Cadivi; xuất xứ Việt Nam, năm 2024 trở lại đây"},{"item":"Bảo ôn ống xả D400","quote":"Bảo ôn ống xả D400 dày 50mm bằng bông khoáng tỷ trọng 80kg/m3 , bên ngoài bọc inôx 304 dày 0,4mm","reference":"Danh mục hàng hóa, dòng 15","requirement":"Dày 50mm bằng bông khoáng tỷ trọng 80kg/m3, bên ngoài bọc inox 304 dày 0,4mm; vật tư Inox Posco, bông khoáng Hòa Phát; nhãn hiệu Meeco, xuất xứ Việt Nam, năm 2024 trở lại đây"},{"item":"Bảo ôn bình tiêu âm","quote":"Bảo ôn bình tiêu âm dày 50mm bằng bông khoáng tỷ trọng 80kg/m3 , bên ngoài bọc inox 304 dày 0,4mm","reference":"Danh mục hàng hóa, dòng 16 và dòng 18","requirement":"Dày 50mm bằng bông khoáng tỷ trọng 80kg/m3, bên ngoài bọc inox 304 dày 0,4mm; nhãn hiệu Meeco, xuất xứ Việt Nam, năm 2024 trở lại đây (danh mục có hai dòng bảo ôn bình tiêu âm cùng quy cách)"},{"item":"Bảo ôn cút ống xả D400","quote":"Bảo ôn cút ống xả D400 dày 50mm bằng bông khoáng tỷ trọng 80kg/m3 , bên ngoài bọc inox 304 dày 0,4mm","reference":"Danh mục hàng hóa, dòng 17","requirement":"Dày 50mm bằng bông khoáng tỷ trọng 80kg/m3, bên ngoài bọc inox 304 dày 0,4mm; nhãn hiệu Meeco, xuất xứ Việt Nam, năm 2024 trở lại đây"},{"item":"Hòa đồng bộ","quote":"Chi phí hòa đồng bộ: bao gồm kết nối cáp điều khiển, cài đặt hòa cho 2 máy mới","reference":"Danh mục hàng hóa, dòng 19","requirement":"Chi phí hòa đồng bộ gồm kết nối cáp điều khiển, cài đặt hòa cho 2 máy mới; nhãn hiệu Meeco, xuất xứ Việt Nam, năm 2024 trở lại đây"},{"item":"Dầu chạy thử","quote":"Dầu chạy thử","reference":"Danh mục hàng hóa, dòng 20","requirement":"Dầu chạy thử loại Diesel 0,05; nhãn hiệu Petrolimex, xuất xứ Việt Nam, năm 2024 trở lại đây"},{"item":"Thí nghiệm độ ồn khí thải","quote":"Thí nghiệm độ ồn khí thải","reference":"Danh mục hàng hóa, dòng 21","requirement":"Thí nghiệm độ ồn khí thải do Trung tâm Quan trắc Môi trường thực hiện (không nêu mức ồn yêu cầu)"},{"item":"Thử tải, chạy thử liên động, hướng dẫn vận hành","quote":"Thử tải bằng tải giả","reference":"Danh mục hàng hóa, dòng 22 đến 24","requirement":"Thử tải bằng tải giả; chạy thử liên động hệ thống bằng tải dự án; hướng dẫn vận hành chạy thử (Meeco, xuất xứ Việt Nam)"},{"item":"Phạm vi lắp đặt: đục phá tường, tháo dỡ tường cách âm","quote":"Tháo dỡ tường cách âm, đục phá tường dài x rộng 3000x3000","reference":"Danh mục hàng hóa, dòng cuối","requirement":"Đục phá tường mở lỗ gió vào; tháo dỡ tường cách âm, đục phá tường dài x rộng 3000x3000"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:12:43.484Z"}},"IB2500067386":{"u":"2026-11-03T17:40:37.766+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 10032025 chương V.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì, bảo dưỡng; Chương V không nêu thông số của tổ máy mới (động cơ, đầu phát, vỏ chống ồn, bình nhiên liệu, bảo hành, CO/CQ...), chỉ nêu thông số của các máy hiện hữu và phạm vi bảo dưỡng.","Mục 3.1.4 ghi 'FGWilson model P1000P1, động cơ Perkins: 2x1000kVa' mà không nêu rõ công suất dự phòng hay liên tục.","Các hạng mục máy biến áp, tủ dao cách ly, tủ điện hạ thế không phải thông số máy phát nên chỉ nêu tủ ATS-1, ATS-2 liên quan trực tiếp."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ bảo trì, bảo dưỡng trạm biến áp 35/22/0,4kV/2x2000kVA, Trạm phân phối điện hạ thế (Tầng 2 trạm biến áp) cơ sở Tân Triều và các tủ điện trong nhà và Bảo dưỡng máy phát điện cơ sở Tam Hiệp, cơ sở Tân Triều","notifyNo":"IB2500067386","generatorCapacity":"Cơ sở Tân Triều: 2 x 1000 kVA; cơ sở Tam Hiệp: 1 x 300 kVA và 1 x 75 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Cơ sở Tân Triều - Máy phát điện 2x1000kVA: Chủng loại, công suất","quote":"máy FGWilson model:P1000P1 động cơ\nPerkins : 2x1000kVa","reference":"Chương V, mục 3.1.4","requirement":"Bảo dưỡng máy phát điện hãng FGWilson model P1000P1, động cơ Perkins, công suất 2 x 1000 kVA"},{"item":"Cơ sở Tân Triều - Máy phát điện 2x1000kVA: Phạm vi bảo dưỡng lọc","quote":"Kiểm tra, thay thế các phin lọc của dầu bôi trơn, phin lọc nhiên liệu","reference":"Chương V, mục 3.1.4","requirement":"Kiểm tra, thay thế các phin lọc dầu bôi trơn và phin lọc nhiên liệu"},{"item":"Cơ sở Tân Triều - Máy phát điện 2x1000kVA: Hệ thống xả khí","quote":"Bảo dưỡng và sơn chống gỉ bộ phận xả khí bằng ống dẫn kim loại.","reference":"Chương V, mục 3.1.4","requirement":"Bảo dưỡng và sơn chống gỉ bộ phận xả khí bằng ống dẫn kim loại"},{"item":"Cơ sở Tân Triều - Máy phát điện 2x1000kVA: Bộ điều khiển và điều tốc","quote":"Kiểm\ntra bảo dưỡng bộ điều khiển và cơ cấu điều tốc bằng ga tự động. Kiểm tra, siết lại\ncác bulong, ốc vít.","reference":"Chương V, mục 3.1.4","requirement":"Kiểm tra bảo dưỡng bộ điều khiển và cơ cấu điều tốc bằng ga tự động; kiểm tra, siết lại các bulong, ốc vít"},{"item":"Cơ sở Tân Triều - Máy phát điện 2x1000kVA: Nạp ắc quy và khởi động","quote":"Kiểm tra bảo dưỡng bộ nạp ắc quy (nguồn lưới và nguồn máy\nphát), bảo dưỡng hệ thống khởi động motor đề","reference":"Chương V, mục 3.1.4","requirement":"Kiểm tra bảo dưỡng bộ nạp ắc quy (nguồn lưới và nguồn máy phát) và hệ thống khởi động motor đề"},{"item":"Cơ sở Tân Triều - Tủ ATS-1, ATS-2: Phạm vi bảo dưỡng","quote":"Bảo dưỡng Tủ ATS -1, ATS-2: Kiểm tra vệ sinh, xử lý tiếp xúc, sửa lại chỗ\nbắt, lắp đặt đấu nối hoàn chỉnh aptoMat nhánh ≤ 1000A, Máy cắt tổng","reference":"Chương V, mục 3.1.2","requirement":"Kiểm tra vệ sinh, xử lý tiếp xúc, sửa lại chỗ bắt, lắp đặt đấu nối hoàn chỉnh aptomat nhánh ≤ 1000A, máy cắt tổng, đồng hồ Vôn+ampe hạ thế, biến dòng hạ thế; lau chùi vệ sinh hệ thống thanh cái hạ thế"},{"item":"Cơ sở Tam Hiệp - Máy Hyundai HD400SP: Chủng loại, công suất, điện áp","quote":"máy Hyundai HD400SP công suất 300kVA , 380/230v\n50hz Imax 280A","reference":"Chương V, mục 3.2","requirement":"Máy Hyundai HD400SP công suất 300 kVA, 380/230V, 50Hz, Imax 280A"},{"item":"Cơ sở Tam Hiệp - Máy Trường Lộc 75kVA: Chủng loại, công suất, điện áp","quote":"máy phát Trường Lộc 75kVA 380/230v, 50hz Imax68A)","reference":"Chương V, mục 3.2","requirement":"Máy phát Trường Lộc 75 kVA, 380/230V, 50Hz, Imax 68A"},{"item":"Cơ sở Tam Hiệp - Máy phát điện: Dầu bôi trơn, lọc dầu, lọc nhiên liệu, lọc khí","quote":"Thay thế dầu bôi trơn động cơ, hệ thống lõi lọc dầu bôi trơn, hệ thống lõi\nlọc dầu nhiên liệu. Thay thế, vệ sinh bộ lọc khí.","reference":"Chương V, mục 3.2","requirement":"Thay thế dầu bôi trơn động cơ, lõi lọc dầu bôi trơn, lõi lọc dầu nhiên liệu; thay thế, vệ sinh bộ lọc khí"},{"item":"Cơ sở Tam Hiệp - Máy phát điện: Hệ thống làm mát","quote":"Bổ sung dung dịch nước làm mát\nchống đóng cặn. Kiểm tra và siết chặt đai kẹp ống làm mát. Bảo dưỡng các bộ\ncảm biến nhiệt độ nước làm mát.","reference":"Chương V, mục 3.2","requirement":"Thay thế, căn chỉnh hệ thống dây curoa quạt gió làm mát và máy phát nạp ắc quy; bổ sung dung dịch nước làm mát chống đóng cặn; kiểm tra và siết chặt đai kẹp ống làm mát; bảo dưỡng các bộ cảm biến nhiệt độ nước làm mát"},{"item":"Cơ sở Tam Hiệp - Máy phát điện: Bôi trơn, khởi động, xả khí, điều khiển","quote":"Kiểm tra áp suất dầu bôi trơn. Kiểm tra hệ thống\nbôi trơn turbochange.","reference":"Chương V, mục 3.2","requirement":"Vệ sinh đầu bọp và cáp dẫn motor đề; kiểm tra áp suất dầu bôi trơn; kiểm tra hệ thống bôi trơn turbochange; bảo dưỡng và sơn chống gỉ bộ phận xả khí; kiểm tra bảo dưỡng bộ điều khiển, cơ cấu điều tốc bằng ga tự động; kiểm tra bộ nạp ắc quy và hệ thống khởi động motor đề"},{"item":"Nghiệm thu máy phát điện sau bảo dưỡng","quote":"Sau khi nhà thầu thực hiện xong công tác bảo trì, bảo dưỡng xong bên nhà\nthầu cho thiết bị chạy thử trong vòng 03 giờ.","reference":"Chương V, mục 5.2","requirement":"Trước bảo dưỡng phải cho khởi chạy thiết bị và xác nhận tình trạng với chủ đầu tư; sau bảo dưỡng chạy thử trong vòng 03 giờ, chạy ổn định, không lỗi thì ký biên bản nghiệm thu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:40:37.347Z"}},"IB2500067556":{"u":"2026-11-03T04:48:09.382+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Tổng số máy 17 + 03 + 08 = 28, khớp với quy mô nêu ở mục 1.1.","Chương V không nêu công suất liên tục hay dự phòng, hãng/model động cơ hay đầu phát (chỉ phần A yêu cầu nhà thầu nêu rõ model động cơ), cấp cách điện, AVR, bộ điều khiển, mức ồn, vỏ chống ồn, ATS, cáp, phạm vi lắp đặt, thời hạn bảo hành, tiêu chuẩn áp dụng và suất tiêu hao nhiên liệu.","Kích thước lớn nhất ở các dòng 5-7 mỗi phần được gộp vào một mục; trường quote chỉ trích giá trị chiều dài, các giá trị chiều rộng và chiều cao nằm ở các dòng riêng liền sau.","Mục 'Trong lượng đầu phát điện' được ghi theo đúng chính tả của HSMT."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện cho các trạm đèn, trạm luồng","notifyNo":"IB2500067556","generatorCapacity":"17 máy 1 pha diesel ≥ 6,5 kVA (6,5 kW); 03 máy 3 pha diesel ≥ 12,5 kVA (10kW); 08 máy 1 pha xăng ≥ 6,0 kVA (tổng 28 máy; HSMT không nêu rõ chế độ liên tục hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần A - Máy 1 pha diesel (17 máy): Số lượng","quote":"17 máy","reference":"Chương V, mục 1.2, phần A","requirement":"17 máy phát điện 1 pha"},{"item":"Phần A - Máy 1 pha diesel: Chủng loại","quote":"Máy phát điện chạy bằng dầu diesel","reference":"Chương V, mục 1.2, phần A, mục 1","requirement":"Máy phát điện chạy bằng dầu diesel"},{"item":"Phần A - Máy 1 pha diesel: Tình trạng, năm sản xuất, xuất xứ, CO/CQ","quote":"Máy mới 100%, có CO, CQ, sản xuất từ năm 2024 trở lại đây tại EU, G7, ASEAN hoặc tương đương.","reference":"Chương V, mục 1.2, phần A, mục 2","requirement":"Máy mới 100%, có CO, CQ, sản xuất từ năm 2024 trở lại đây tại EU, G7, ASEAN hoặc tương đương"},{"item":"Phần A - Máy 1 pha diesel: Động cơ lai - model","quote":"Nhà thầu nêu rõ model","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"Nhà thầu nêu rõ model động cơ lai"},{"item":"Phần A - Máy 1 pha diesel: Động cơ lai - công suất định mức","quote":"≥12 Hp","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"≥12 Hp"},{"item":"Phần A - Máy 1 pha diesel: Động cơ lai - số thì","quote":"4 thì","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"4 thì"},{"item":"Phần A - Máy 1 pha diesel: Động cơ lai - số xilanh","quote":"01 xilanh","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"01 xilanh"},{"item":"Phần A - Máy 1 pha diesel: Động cơ lai - vòng quay định mức","quote":"2.300 – 2.400 vòng/phút","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"2.300 – 2.400 vòng/phút"},{"item":"Phần A - Máy 1 pha diesel: Động cơ lai - đường kính xilanh","quote":"90 ÷ 93 mm","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"90 ÷ 93 mm"},{"item":"Phần A - Máy 1 pha diesel: Động cơ lai - hành trình piston","quote":"95 ÷ 98 mm","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"95 ÷ 98 mm"},{"item":"Phần A - Máy 1 pha diesel: Động cơ lai - hệ thống khởi động","quote":"Bằng điện","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"Bằng điện"},{"item":"Phần A - Máy 1 pha diesel: Động cơ lai - làm mát","quote":"Bộ tản nhiệt","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"Bộ tản nhiệt"},{"item":"Phần A - Máy 1 pha diesel: Động cơ lai - nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"Dầu Diesel"},{"item":"Phần A - Máy 1 pha diesel: Dung tích két nhiên liệu","quote":"≥ 10 lít","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"≥ 10 lít"},{"item":"Phần A - Máy 1 pha diesel: Đầu phát - công suất","quote":"≥ 6,5 kVA (6,5 kW)","reference":"Chương V, mục 1.2, phần A, mục 4","requirement":"≥ 6,5 kVA (6,5 kW)"},{"item":"Phần A - Máy 1 pha diesel: Đầu phát - hệ số cos","quote":"1,0","reference":"Chương V, mục 1.2, phần A, mục 4","requirement":"1,0"},{"item":"Phần A - Máy 1 pha diesel: Đầu phát - số pha","quote":"1 pha","reference":"Chương V, mục 1.2, phần A, mục 4","requirement":"1 pha"},{"item":"Phần A - Máy 1 pha diesel: Đầu phát - điện áp","quote":"220V","reference":"Chương V, mục 1.2, phần A, mục 4","requirement":"220V"},{"item":"Phần A - Máy 1 pha diesel: Đầu phát - tần số","quote":"50Hz","reference":"Chương V, mục 1.2, phần A, mục 4","requirement":"50Hz"},{"item":"Phần A - Máy 1 pha diesel: Đầu phát - trọng lượng","quote":"50 kg ÷ 55 kg","reference":"Chương V, mục 1.2, phần A, mục 4","requirement":"50 kg ÷ 55 kg"},{"item":"Phần A - Máy 1 pha diesel: Kích thước lớn nhất (đã gồm đầu phát)","quote":"1.230 mm","reference":"Chương V, mục 1.2, phần A, mục 5-7","requirement":"Dài 1.230 mm; rộng 560 mm; cao 690 mm"},{"item":"Phần A - Máy 1 pha diesel: Trọng lượng tổ máy","quote":"170 ÷ 185 kg","reference":"Chương V, mục 1.2, phần A, mục 8","requirement":"170 ÷ 185 kg"},{"item":"Phần A - Máy 1 pha diesel: Di chuyển","quote":"Máy phát điện được đặt trên giá đỡ và có bánh xe để di chuyển","reference":"Chương V, mục 1.2, phần A, mục 9","requirement":"Đặt trên giá đỡ và có bánh xe để di chuyển"},{"item":"Phần B - Máy 3 pha diesel (03 máy): Số lượng","quote":"03 máy","reference":"Chương V, mục 1.2, phần B","requirement":"03 máy phát điện 3 pha"},{"item":"Phần B - Máy 3 pha diesel: Chủng loại","quote":"Máy phát điện chạy bằng dầu diesel","reference":"Chương V, mục 1.2, phần B, mục 1","requirement":"Máy phát điện chạy bằng dầu diesel"},{"item":"Phần B - Máy 3 pha diesel: Tình trạng, năm sản xuất, xuất xứ, CO/CQ","quote":"Máy mới 100%, có CO, CQ, sản xuất từ năm 2024 trở lại đây tại EU, G7, ASEAN hoặc tương đương.","reference":"Chương V, mục 1.2, phần B, mục 2","requirement":"Máy mới 100%, có CO, CQ, sản xuất từ năm 2024 trở lại đây tại EU, G7, ASEAN hoặc tương đương"},{"item":"Phần B - Máy 3 pha diesel: Động cơ lai - công suất định mức","quote":"≥ 16 Hp (11.8kW)","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"≥ 16 Hp (11.8kW)"},{"item":"Phần B - Máy 3 pha diesel: Động cơ lai - số thì","quote":"4 thì","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"4 thì"},{"item":"Phần B - Máy 3 pha diesel: Động cơ lai - số xilanh","quote":"01 xilanh","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"01 xilanh"},{"item":"Phần B - Máy 3 pha diesel: Động cơ lai - vòng quay định mức","quote":"2.300 ÷ 2.400 vòng/phút","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"2.300 ÷ 2.400 vòng/phút"},{"item":"Phần B - Máy 3 pha diesel: Động cơ lai - đường kính xilanh","quote":"100 ÷ 105mm","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"100 ÷ 105mm"},{"item":"Phần B - Máy 3 pha diesel: Động cơ lai - hành trình piston","quote":"100 ÷ 105mm","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"100 ÷ 105mm"},{"item":"Phần B - Máy 3 pha diesel: Động cơ lai - hệ thống khởi động","quote":"Bằng điện/ Bằng tay","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"Bằng điện/ Bằng tay"},{"item":"Phần B - Máy 3 pha diesel: Động cơ lai - làm mát","quote":"Làm mát trong bằng nước có sẵn theo máy và quạt gió","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"Làm mát trong bằng nước có sẵn theo máy và quạt gió"},{"item":"Phần B - Máy 3 pha diesel: Động cơ lai - nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"Dầu Diesel"},{"item":"Phần B - Máy 3 pha diesel: Dung tích két nhiên liệu","quote":"≥ 14 lít","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"≥ 14 lít"},{"item":"Phần B - Máy 3 pha diesel: Đầu phát - công suất","quote":"≥ 12,5 kVA (10kW)","reference":"Chương V, mục 1.2, phần B, mục 4","requirement":"≥ 12,5 kVA (10kW)"},{"item":"Phần B - Máy 3 pha diesel: Đầu phát - hệ số cos","quote":"0.8","reference":"Chương V, mục 1.2, phần B, mục 4","requirement":"0.8"},{"item":"Phần B - Máy 3 pha diesel: Đầu phát - số pha","quote":"3 pha","reference":"Chương V, mục 1.2, phần B, mục 4","requirement":"3 pha"},{"item":"Phần B - Máy 3 pha diesel: Đầu phát - điện áp","quote":"220/380V","reference":"Chương V, mục 1.2, phần B, mục 4","requirement":"220/380V"},{"item":"Phần B - Máy 3 pha diesel: Đầu phát - tần số","quote":"50Hz","reference":"Chương V, mục 1.2, phần B, mục 4","requirement":"50Hz"},{"item":"Phần B - Máy 3 pha diesel: Đầu phát - trọng lượng","quote":"65 ÷ 70 kg","reference":"Chương V, mục 1.2, phần B, mục 4","requirement":"65 ÷ 70 kg"},{"item":"Phần B - Máy 3 pha diesel: Kích thước lớn nhất (đã gồm đầu phát)","quote":"1.350 mm","reference":"Chương V, mục 1.2, phần B, mục 5-7","requirement":"Dài 1.350 mm; rộng 600 mm; cao 710 mm"},{"item":"Phần B - Máy 3 pha diesel: Trọng lượng tổ máy","quote":"310 ÷ 320 kg","reference":"Chương V, mục 1.2, phần B, mục 8","requirement":"310 ÷ 320 kg"},{"item":"Phần B - Máy 3 pha diesel: Di chuyển","quote":"Máy phát điện được đặt trên giá đỡ và có bánh xe để di chuyển","reference":"Chương V, mục 1.2, phần B, mục 9","requirement":"Đặt trên giá đỡ và có bánh xe để di chuyển"},{"item":"Phần C - Máy 1 pha xăng (08 máy): Số lượng","quote":"08 máy","reference":"Chương V, mục 1.2, phần C","requirement":"08 máy phát điện 1 pha"},{"item":"Phần C - Máy 1 pha xăng: Chủng loại","quote":"Máy phát điện chạy bằng xăng","reference":"Chương V, mục 1.2, phần C, mục 1","requirement":"Máy phát điện chạy bằng xăng"},{"item":"Phần C - Máy 1 pha xăng: Tình trạng, năm sản xuất, xuất xứ, CO/CQ","quote":"Máy mới 100%, có CO, CQ, sản xuất từ năm 2024 trở lại đây tại EU, G7, ASEAN hoặc tương đương.","reference":"Chương V, mục 1.2, phần C, mục 2 và mục 4","requirement":"Máy mới 100%, có CO, CQ, sản xuất từ năm 2024 trở lại đây tại EU, G7, ASEAN hoặc tương đương (nêu ở mục 2 và lặp lại ở phần Đầu phát điện)"},{"item":"Phần C - Máy 1 pha xăng: Động cơ lai - công suất định mức","quote":"≥ 12 Hp","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"≥ 12 Hp"},{"item":"Phần C - Máy 1 pha xăng: Động cơ lai - số thì","quote":"4 thì","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"4 thì"},{"item":"Phần C - Máy 1 pha xăng: Động cơ lai - số xilanh","quote":"01 xilanh","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"01 xilanh"},{"item":"Phần C - Máy 1 pha xăng: Động cơ lai - vòng quay định mức","quote":"3.500 ÷ 3.600vòng/phút","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"3.500 ÷ 3.600 vòng/phút"},{"item":"Phần C - Máy 1 pha xăng: Động cơ lai - đường kính xilanh","quote":"85 ÷ 90 mm","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"85 ÷ 90 mm"},{"item":"Phần C - Máy 1 pha xăng: Động cơ lai - hành trình piston","quote":"60 ÷ 65 mm","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"60 ÷ 65 mm"},{"item":"Phần C - Máy 1 pha xăng: Động cơ lai - hệ thống khởi động","quote":"Bằng điện/Giật tay","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"Bằng điện/Giật tay"},{"item":"Phần C - Máy 1 pha xăng: Động cơ lai - làm mát","quote":"Làm mát trong bằng nước có sẵn theo máy và quạt gió","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"Làm mát trong bằng nước có sẵn theo máy và quạt gió"},{"item":"Phần C - Máy 1 pha xăng: Động cơ lai - nhiên liệu","quote":"Xăng","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"Xăng"},{"item":"Phần C - Máy 1 pha xăng: Dung tích két nhiên liệu","quote":"≥ 16 lít","reference":"Chương V, mục 1.2, phần C, mục 3","requirement":"≥ 16 lít"},{"item":"Phần C - Máy 1 pha xăng: Đầu phát - công suất","quote":"≥ 6,0 kVA","reference":"Chương V, mục 1.2, phần C, mục 4","requirement":"≥ 6,0 kVA"},{"item":"Phần C - Máy 1 pha xăng: Đầu phát - hệ số cos","quote":"1,0","reference":"Chương V, mục 1.2, phần C, mục 4","requirement":"1,0"},{"item":"Phần C - Máy 1 pha xăng: Đầu phát - số pha","quote":"1 pha","reference":"Chương V, mục 1.2, phần C, mục 4","requirement":"1 pha"},{"item":"Phần C - Máy 1 pha xăng: Đầu phát - điện áp","quote":"220V","reference":"Chương V, mục 1.2, phần C, mục 4","requirement":"220V"},{"item":"Phần C - Máy 1 pha xăng: Đầu phát - tần số","quote":"50Hz","reference":"Chương V, mục 1.2, phần C, mục 4","requirement":"50Hz"},{"item":"Phần C - Máy 1 pha xăng: Đầu phát - trọng lượng","quote":"25 ÷ 28 kg","reference":"Chương V, mục 1.2, phần C, mục 4","requirement":"25 ÷ 28 kg"},{"item":"Phần C - Máy 1 pha xăng: Kích thước lớn nhất (đã gồm đầu phát)","quote":"700 mm","reference":"Chương V, mục 1.2, phần C, mục 5-7","requirement":"Dài 700 mm; rộng 530 mm; cao 530 mm"},{"item":"Phần C - Máy 1 pha xăng: Trọng lượng tổ máy","quote":"80 ÷ 85 kg","reference":"Chương V, mục 1.2, phần C, mục 8","requirement":"80 ÷ 85 kg"},{"item":"Phần C - Máy 1 pha xăng: Di chuyển","quote":"Máy phát điện được đặt trên giá đỡ và có bánh xe để di chuyển","reference":"Chương V, mục 1.2, phần C, mục 9","requirement":"Đặt trên giá đỡ và có bánh xe để di chuyển"},{"item":"Chung - Tài liệu kỹ thuật kèm theo","quote":"Có cam kết đáp ứng","reference":"Chương V, mục 1.2, phần D, mục 3","requirement":"Có cam kết đáp ứng hướng dẫn vận hành và quy trình bảo hành, bảo dưỡng"},{"item":"Chung - Kiểm tra và thử nghiệm","quote":"Các kiểm tra và thử nghiệm cần tiến hành gồm có: Máy phát điện và các thiết bị kèm theo.","reference":"Chương V, mục 3","requirement":"Kiểm tra và thử nghiệm máy phát điện và các thiết bị kèm theo"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:48:08.456Z"}},"IB2500068145":{"u":"2026-11-03T04:46:50.691+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Một số ô trong bảng bị tách dòng do chuyển đổi PDF, nên một số trích dẫn chỉ là đoạn ngắn của ô.","Điện thế danh định của tổ máy là 380/220V, còn đầu phát ghi 400V; văn bản không giải thích sự khác nhau.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát; không có ATS, tủ hòa đồng bộ riêng, cáp động lực riêng cho máy phát (chỉ có dây CXV 240mm2, 240m).","Ký hiệu ± trong độ ồn (80 ± 5 dB(A)) bị mất trong văn bản nguồn nên đã suy đọc.","Không nêu thời hạn bảo hành; chỉ yêu cầu trung tâm bảo hành tại Vĩnh Long hoặc tỉnh lân cận.","Các mục về thiết bị thi công tối thiểu (mục 1.3 f) không phải thông số kỹ thuật của tổ máy nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói số 4: Máy phát điện dự phòng và phụ kiện kèm theo","notifyNo":"IB2500068145","generatorCapacity":"1 tổ máy: công suất liên tục (100%) ≥ 1850kVA; công suất dự phòng (110%) ≥ 2030kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":"Tổ máy | 1","reference":"Chương V, mục 1.2, hạng mục I","requirement":"01 tổ máy phát điện (đơn vị tính: Tổ máy)"},{"item":"Tổ máy phát điện: Tính đồng bộ","quote":"Tổ máy phát điện đồng bộ cùng","reference":"Chương V, mục 1.2, hạng mục I","requirement":"Tổ máy đồng bộ cùng một nhà sản xuất, gồm động cơ, đầu phát, bộ điều khiển, pô thoát khói, do nhà sản xuất máy phát điện sản xuất đồng bộ"},{"item":"Tổ máy phát điện: Yêu cầu chung","quote":"Sản phẩm mới 100%, có nêu nguồn gốc xuất xứ rõ ràng","reference":"Chương V, mục 1.2, Yêu cầu chung","requirement":"Sản phẩm mới 100%, nêu rõ nguồn gốc xuất xứ (hãng sản xuất, nước sản xuất, xuất xứ); đặc tính kỹ thuật tương đương và không thấp hơn hàng hóa mời thầu; tham khảo Catalogue"},{"item":"Tổ máy phát điện: Khả năng đáp ứng tải","quote":"100% tải ổn định điện áp, tần số","reference":"Chương V, mục 1.2, hạng mục I, dòng 1","requirement":"Đáp ứng 100% tải, ổn định điện áp và tần số trong vòng 30 giây"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"2024 trở về sau","reference":"Chương V, mục 1.2, hạng mục I, dòng 2","requirement":"Năm sản xuất tổ máy từ 2024 trở về sau"},{"item":"Tổ máy phát điện: Thương hiệu","quote":"Nhóm các nước G7","reference":"Chương V, mục 1.2, hạng mục I, dòng 3","requirement":"Tham khảo catalogue thương hiệu; thương hiệu thuộc nhóm các nước G7"},{"item":"Tổ máy phát điện: Tiêu chuẩn và chứng nhận","quote":"ISO 8528-13:2016, ISO3046,","reference":"Chương V, mục 1.2, hạng mục I, dòng 4","requirement":"CE; ISO 8528-13:2016, ISO3046, NEMA MG1-32, BS5000"},{"item":"Tổ máy phát điện: Chất lượng","quote":"Mới 100%, chưa qua sử dụng","reference":"Chương V, mục 1.2, hạng mục I, dòng 5","requirement":"Mới 100%, chưa qua sử dụng"},{"item":"Tổ máy phát điện: Tiêu chuẩn quản lý chất lượng và môi trường","quote":"ISO 9001:2015","reference":"Chương V, mục 1.2, hạng mục I, dòng 6-7","requirement":"ISO 9001:2015; ISO 14001:2015"},{"item":"Tổ máy phát điện: Khí xả","quote":"QCVN 19:2009/BTNMT","reference":"Chương V, mục 1.2, hạng mục I, dòng 8","requirement":"Đáp ứng tiêu chuẩn khí xả QCVN 19:2009/BTNMT"},{"item":"Tổ máy phát điện: Kích thước","quote":"≤ DxRxC 7600x2800x4500mm","reference":"Chương V, mục 1.2, hạng mục I, dòng 10","requirement":"≤ D x R x C 7600 x 2800 x 4500 mm"},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"Theo đề xuất nhà thầu","reference":"Chương V, mục 1.2, hạng mục I, dòng 11","requirement":"Theo đề xuất nhà thầu"},{"item":"Tổ máy phát điện: Điện thế danh định","quote":"380/220V","reference":"Chương V, mục 1.2, hạng mục I, dòng 12","requirement":"380/220V"},{"item":"Tổ máy phát điện: Tần số danh định","quote":"50 Hz","reference":"Chương V, mục 1.2, hạng mục I, dòng 13","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, hạng mục I, dòng 14","requirement":"1500 vòng/phút"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"0.8","reference":"Chương V, mục 1.2, hạng mục I, dòng 15","requirement":"0.8"},{"item":"Tổ máy phát điện: Điều chỉnh điện áp","quote":"≤ 1%","reference":"Chương V, mục 1.2, hạng mục I, dòng 16","requirement":"≤ 1%"},{"item":"Tổ máy phát điện: Công suất liên tục 100%","quote":"≥ 1850kVA","reference":"Chương V, mục 1.2, hạng mục I, dòng 17","requirement":"≥ 1850kVA"},{"item":"Tổ máy phát điện: Công suất dự phòng 110%","quote":"≥ 2030kVA","reference":"Chương V, mục 1.2, hạng mục I, dòng 18","requirement":"≥ 2030kVA"},{"item":"Tổ máy phát điện: Giảm chấn, chống rung","quote":"Cao su giảm chấn chống rung khi","reference":"Chương V, mục 1.2, hạng mục I, dòng 19","requirement":"Cao su giảm chấn chống rung khi máy hoạt động"},{"item":"Tổ máy phát điện: Cấp cách điện","quote":"≥ Cấp H (125oC)","reference":"Chương V, mục 1.2, hạng mục I, dòng 20","requirement":"≥ Cấp H (125oC)"},{"item":"Tổ máy phát điện: Cấp bảo vệ","quote":"≥ IP 23","reference":"Chương V, mục 1.2, hạng mục I, dòng 21","requirement":"≥ IP 23"},{"item":"Tổ máy phát điện: Kiểu điều tốc","quote":"Hoàn toàn điện tử","reference":"Chương V, mục 1.2, hạng mục I, dòng 22","requirement":"Hoàn toàn điện tử"},{"item":"Tổ máy phát điện: Điều chỉnh điện áp (AVR)","quote":"AVR","reference":"Chương V, mục 1.2, hạng mục I, dòng 23","requirement":"AVR"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"phù hợp với khí hậu Việt Nam.","reference":"Chương V, mục 1.2, hạng mục I, dòng 24","requirement":"Điều kiện hoạt động nhiệt đới, phù hợp với khí hậu Việt Nam"},{"item":"Tổ máy phát điện: Cơ cấu truyền động","quote":"Trực tiếp sử dụng khớp nối trục","reference":"Chương V, mục 1.2, hạng mục I, dòng 25","requirement":"Trực tiếp sử dụng khớp nối trục"},{"item":"Tổ máy phát điện: Hệ thống giải nhiệt","quote":"Bằng két nước kết hợp quạt gió","reference":"Chương V, mục 1.2, hạng mục I, dòng 26","requirement":"Bằng két nước kết hợp quạt gió đầu trục"},{"item":"Tổ máy phát điện: Nhiên liệu sử dụng","quote":"Dầu D.O thông dụng trên thị","reference":"Chương V, mục 1.2, hạng mục I, dòng 27","requirement":"Dầu D.O thông dụng trên thị trường Việt Nam"},{"item":"Động cơ diesel: Loại động cơ","quote":"Động cơ diesel, 4 kỳ, đồng bộ","reference":"Chương V, mục 1.2, hạng mục I, Động cơ diesel, dòng 1","requirement":"Động cơ diesel 4 kỳ, đồng bộ cùng hãng sản xuất máy phát điện"},{"item":"Động cơ diesel: Loại nhớt bôi trơn","quote":"SAE 15W-40","reference":"Chương V, mục 1.2, hạng mục I, Động cơ diesel, dòng 2","requirement":"SAE 15W-40"},{"item":"Động cơ diesel: Số xy-lanh và cách bố trí","quote":"≥ 12 xy-lanh","reference":"Chương V, mục 1.2, hạng mục I, Động cơ diesel, dòng 3-4","requirement":"≥ 12 xy-lanh, xếp hình chữ V"},{"item":"Động cơ diesel: Khoảng trượt (Bore and Stroke)","quote":"Theo đề xuất nhà thầu","reference":"Chương V, mục 1.2, hạng mục I, Động cơ diesel, dòng 5","requirement":"Theo đề xuất nhà thầu"},{"item":"Động cơ diesel: Công suất động cơ liên tục 100%","quote":"≥ 1810kW","reference":"Chương V, mục 1.2, hạng mục I, Động cơ diesel, dòng 6","requirement":"≥ 1810kW"},{"item":"Động cơ diesel: Công suất động cơ dự phòng 110%","quote":"≥ 1988kW","reference":"Chương V, mục 1.2, hạng mục I, Động cơ diesel, dòng 7","requirement":"≥ 1988kW"},{"item":"Động cơ diesel: Tốc độ vòng quay","quote":"≥ 1500 vòng / phút","reference":"Chương V, mục 1.2, hạng mục I, Động cơ diesel, dòng 8","requirement":"≥ 1500 vòng / phút"},{"item":"Động cơ diesel: Dung tích xilanh","quote":"≥ 60 lít","reference":"Chương V, mục 1.2, hạng mục I, Động cơ diesel, dòng 9","requirement":"≥ 60 lít"},{"item":"Động cơ diesel: Tỷ số nén","quote":"≥ 15:1","reference":"Chương V, mục 1.2, hạng mục I, Động cơ diesel, dòng 10","requirement":"≥ 15:1"},{"item":"Động cơ diesel: Tiêu hao nhiên liệu tại 100% tải","quote":"≤ 405 lít/giờ","reference":"Chương V, mục 1.2, hạng mục I, Động cơ diesel, dòng 11","requirement":"≤ 405 lít/giờ"},{"item":"Động cơ diesel: Tiêu hao nhiên liệu tại 75% tải","quote":"≤ 300 lít/giờ","reference":"Chương V, mục 1.2, hạng mục I, Động cơ diesel, dòng 12","requirement":"≤ 300 lít/giờ"},{"item":"Động cơ diesel: Tiêu hao nhiên liệu tại 50% tải","quote":"≤ 215 lít/giờ","reference":"Chương V, mục 1.2, hạng mục I, Động cơ diesel, dòng 13","requirement":"≤ 215 lít/giờ"},{"item":"Động cơ diesel: Kiểu điều tốc và điều chỉnh tốc độ","quote":"Hoàn toàn Điện tử","reference":"Chương V, mục 1.2, hạng mục I, Động cơ diesel, dòng 14-15","requirement":"Điều tốc hoàn toàn điện tử; điều chỉnh tốc độ ± 1%"},{"item":"Động cơ diesel: Hệ thống giải nhiệt","quote":"Két nước và quạt gió","reference":"Chương V, mục 1.2, hạng mục I, Động cơ diesel, dòng 16","requirement":"Két nước và quạt gió"},{"item":"Động cơ diesel: Công suất dầu hoạt động / dung tích nước làm mát","quote":"≥ 180 L","reference":"Chương V, mục 1.2, hạng mục I, Động cơ diesel, dòng 17-18","requirement":"Dầu hoạt động ≥ 180 L; nước làm mát ≥ 100 L"},{"item":"Động cơ diesel: Hệ thống khởi động, sạc và ắc quy","quote":"Motor khởi động 24V","reference":"Chương V, mục 1.2, hạng mục I, Động cơ diesel, dòng 19-21","requirement":"Motor khởi động 24V; bộ sạc ắc quy bằng dynamo đồng bộ theo máy; bình ắc quy 24VDC"},{"item":"Động cơ diesel: Nhiệt độ và môi trường hoạt động","quote":"Việt Nam","reference":"Chương V, mục 1.2, hạng mục I, Động cơ diesel, dòng 22","requirement":"Nhiệt đới hóa phù hợp với khí hậu Việt Nam"},{"item":"Động cơ diesel: Khí thải","quote":"EU STAGE II","reference":"Chương V, mục 1.2, hạng mục I, Động cơ diesel, dòng 23","requirement":"EU STAGE II"},{"item":"Đầu phát điện xoay chiều: Loại đầu phát","quote":"Không chổi than, tự động kích từ,","reference":"Chương V, mục 1.2, hạng mục I, Đầu phát, dòng 1 và 9","requirement":"Đồng bộ cùng hãng sản xuất máy phát điện; không chổi than, tự động kích từ, từ trường quay 4 cực, tự động điều chỉnh điện thế bằng bộ AVR"},{"item":"Đầu phát điện xoay chiều: Hệ số công suất, điện áp, số pha, tần số","quote":"3 pha, 4 dây","reference":"Chương V, mục 1.2, hạng mục I, Đầu phát, dòng 2-5","requirement":"Hệ số công suất 0.8; điện áp 400V; 3 pha 4 dây; tần số 50Hz"},{"item":"Đầu phát điện xoay chiều: Kiểu kích từ và bộ điều áp","quote":"Tự động bằng điện tử AVR","reference":"Chương V, mục 1.2, hạng mục I, Đầu phát, dòng 6-7","requirement":"Kích từ bằng nam châm vĩnh cữu, không chổi than; bộ điều áp tự động bằng điện tử AVR"},{"item":"Đầu phát điện xoay chiều: Tốc độ vòng quay, điều chỉnh điện áp","quote":"≤ ±1%","reference":"Chương V, mục 1.2, hạng mục I, Đầu phát, dòng 8 và 10","requirement":"Tốc độ 1500 vòng/phút; điều chỉnh điện áp ≤ ±1%"},{"item":"Đầu phát điện xoay chiều: Cấp cách điện và cấp bảo vệ","quote":"≥ Cấp H","reference":"Chương V, mục 1.2, hạng mục I, Đầu phát, dòng 11-12","requirement":"Cấp cách điện ≥ Cấp H; cấp bảo vệ IP23"},{"item":"Đầu phát điện xoay chiều: Biến dạng sóng, THF, vượt tốc","quote":"2250 Rpm","reference":"Chương V, mục 1.2, hạng mục I, Đầu phát, dòng 13-15","requirement":"Không tải < 1,5 %, tải tuyến tính cần bằng không biến dạng < 5,0 %; THF < 2; vượt tốc cho phép 2250 Rpm"},{"item":"Bộ điều khiển kỹ thuật số đồng bộ (có chức năng hòa đồng bộ): Cấu tạo và vị trí","quote":"Màn","reference":"Chương V, mục 1.2, hạng mục I, Bộ điều khiển, dòng 1","requirement":"Lắp tích hợp trên tổ máy; màn hình LCD, công nghệ vi xử lý, lập trình ngôn ngữ PLC, nút dừng khẩn cấp lắp bên ngoài; chế độ vận hành START – STOP – MAN - AUTO"},{"item":"Bộ điều khiển: Hiển thị thông số","quote":"Thực hiện Canbus với động cơ để","reference":"Chương V, mục 1.2, hạng mục I, Bộ điều khiển, dòng 2","requirement":"Hiển thị điện áp, dòng điện, tần số, áp lực nhớt, số giờ vận hành, tốc độ vòng quay, nhiệt độ nước, điện áp ắc quy, điện áp lưới, tần số lưới, ampere máy phát, điện áp giữa các pha, % phụ tải, kW/h, các sự cố; kết nối Canbus với động cơ để hiển thị thông số động cơ"},{"item":"Bộ điều khiển: Đèn LED báo trạng thái và công tắc dừng khẩn cấp","quote":"Run-auto-stop-shutdown-warning","reference":"Chương V, mục 1.2, hạng mục I, Bộ điều khiển, dòng 3-4","requirement":"Đèn LED báo Run-auto-stop-shutdown-warning; công tắc EMERGENCY STOP"},{"item":"Bộ điều khiển: Chức năng bảo vệ","quote":"+ Áp suất nhớt thấp","reference":"Chương V, mục 1.2, hạng mục I, Bộ điều khiển, dòng 5","requirement":"Báo lỗi và tự động dừng máy khi: áp suất nhớt thấp, nhiệt độ động cơ cao, nhiệt độ nước làm mát cao, vượt tốc, thấp tốc, điện áp cao/thấp, tần số cao/thấp, quá tải, ngắn mạch, mất kích từ, ngừng máy khẩn cấp, cường độ dòng điện cao; chỉ báo lỗi không ngừng máy khi không sạc bình, điện áp nguồn DC cao/thấp"},{"item":"Bộ điều khiển: Cài đặt, giám sát và điều khiển","quote":"cổng RS485)","reference":"Chương V, mục 1.2, hạng mục I, Bộ điều khiển, dòng 6-7","requirement":"Cài đặt tự động hẹn chế độ bảo hành, bảo trì theo ngày tháng hoặc số giờ chạy máy; cài đặt thông số bảo vệ; giám sát điều khiển từ xa qua máy tính; kiểm tra thông số động cơ qua cổng RS232 hoặc RS485; lưu dữ liệu hoạt động"},{"item":"Bộ điều khiển: Giám sát từ xa","quote":"Giám sát điều khiển từ xa qua","reference":"Chương V, mục 1.2, hạng mục I, Bộ điều khiển, dòng 8","requirement":"Tủ điều khiển tích hợp mô đun 4G cùng hãng sản xuất máy phát điện; giám sát điều khiển từ xa qua mạng 4G"},{"item":"Vỏ giảm thanh máy phát điện: Số lượng","quote":"Bộ | 1","reference":"Chương V, mục 1.2, hạng mục II","requirement":"01 bộ"},{"item":"Vỏ giảm thanh: Nhà sản xuất, nước sản xuất","quote":"Khai báo bởi nhà thầu","reference":"Chương V, mục 1.2, hạng mục II, dòng 1-2","requirement":"Do nhà thầu khai báo"},{"item":"Vỏ giảm thanh: Tiêu chuẩn quản lý","quote":"ISO 45001:2018","reference":"Chương V, mục 1.2, hạng mục II, dòng 3-5","requirement":"ISO 9001:2015; ISO 14001:2015; ISO 45001:2018"},{"item":"Vỏ giảm thanh: Độ ồn","quote":"tâm máy","reference":"Chương V, mục 1.2, hạng mục II, dòng 6","requirement":"80 ± 5 dB(A) tại khoảng cách 10m từ tâm máy (ký hiệu ± đọc từ văn bản bị lỗi)"},{"item":"Vỏ giảm thanh: Quạt gió thải và hướng thổi","quote":"2 quạt hướng trục","reference":"Chương V, mục 1.2, hạng mục II, dòng 7-8","requirement":"2 quạt hướng trục cưỡng bức gió thải; hướng thổi lên phía trên"},{"item":"Vỏ giảm thanh: Kích thước vỏ cách âm (D x R x C)","quote":"≤ 7.600 (mm) x 2.800 (mm) x","reference":"Chương V, mục 1.2, hạng mục II, dòng 9","requirement":"≤ 7.600 (mm) x 2.800 (mm) x 4.500 (mm)"},{"item":"Vỏ giảm thanh: Cửa bảo trì","quote":"4 cửa có khoá","reference":"Chương V, mục 1.2, hạng mục II, dòng 10","requirement":"4 cửa có khoá"},{"item":"Vỏ giảm thanh: Vật liệu cách âm","quote":"Roockwool dày 350mm, tỷ trọng","reference":"Chương V, mục 1.2, hạng mục II, dòng 11","requirement":"Roockwool dày 350mm, tỷ trọng 100kg/m3, vải cách nhiệt chuyên dụng"},{"item":"Vỏ giảm thanh: Vật liệu khung đế, thân, sơn","quote":"Tole dày 3mm – 5mm","reference":"Chương V, mục 1.2, hạng mục II, dòng 12-14","requirement":"Tole dày 3mm – 5mm; sơn tĩnh điện màu xanh"},{"item":"Vỏ giảm thanh: Louver giải nhiệt gió thải làm mát động cơ","quote":"Lưới chắn côn trùng, chống mưa","reference":"Chương V, mục 1.2, hạng mục II, dòng 15","requirement":"Tole tráng kẽm dày 1.5mm sơn màu xanh; giảm chấn chống rung tiêu chuẩn; lưới chắn côn trùng, chống mưa"},{"item":"Hệ thống cấp nhiên liệu: Số lượng","quote":"Bộ | 1","reference":"Chương V, mục 1.2, hạng mục III","requirement":"01 bộ"},{"item":"Hệ thống cấp nhiên liệu: Nhà sản xuất, nước sản xuất, tiêu chuẩn quản lý","quote":"Khai báo bởi nhà thầu","reference":"Chương V, mục 1.2, hạng mục III, dòng 1-5","requirement":"Nhà sản xuất, nước sản xuất do nhà thầu khai báo; ISO 9001:2015, ISO 14001:2015, ISO 45001:2018"},{"item":"Hệ thống cấp nhiên liệu: Bồn dầu - thể tích và kích thước","quote":"≥ 2.000 (lít)","reference":"Chương V, mục 1.2, hạng mục III, dòng 6-7","requirement":"Thể tích ≥ 2.000 lít; kích thước (D x R x C) ≥ 1.250 x 1.250 x 2.300 (mm)"},{"item":"Hệ thống cấp nhiên liệu: Kiểu bồn","quote":"CT3, hoặc ASTM A36 dày 5mm,","reference":"Chương V, mục 1.2, hạng mục III, dòng 8","requirement":"Bồn hình trụ làm bằng thép tấm CT3 hoặc ASTM A36 dày 5mm, được sơn bên ngoài"},{"item":"Hệ thống cấp nhiên liệu: Phương pháp sản xuất","quote":"Mặt trong đánh rỉ, để trần, không","reference":"Chương V, mục 1.2, hạng mục III, dòng 9","requirement":"Thép cắt bằng máy cắt; đánh rỉ trước khi sơn phủ; mặt ngoài sơn chống rỉ và bọc bảo ôn bằng nhựa đường và vải thủy tinh; mặt trong đánh rỉ, để trần, không sơn"},{"item":"Hệ thống cấp nhiên liệu: Phương pháp thử bồn","quote":"Thời gian thử 24 giờ.","reference":"Chương V, mục 1.2, hạng mục III, dòng 10","requirement":"Thử tải bằng nước 24 giờ; thử kín bằng khí nén, áp suất 0,4 kg/cm2, thời gian 30 phút"},{"item":"Hệ thống cấp nhiên liệu: Tủ họng cấp dầu","quote":"Xuất xứ: Việt Nam","reference":"Chương V, mục 1.2, hạng mục III, dòng 11","requirement":"Tủ họng cấp dầu và họng cấp dầu DN50 dày 2.0mm, gồm họng tiếp dầu, van khóa, bộ hiển thị mức dầu; xuất xứ Việt Nam"},{"item":"Hệ thống cấp nhiên liệu: Ống dầu cấp và hồi, phụ kiện đường ống","quote":"Thép tròn fi 21- 27 – 34, tráng","reference":"Chương V, mục 1.2, hạng mục III, dòng 12-13","requirement":"Cung cấp, lắp đặt ống dầu cấp và hồi (xuất xứ Việt Nam); phụ kiện đường ống (co, tê, giảm, mặt bích) thép tròn fi 21- 27 – 34, tráng kẽm chuyên dụng, xuất xứ Việt Nam"},{"item":"Hệ thống cấp nhiên liệu: Tiếp địa bồn dầu","quote":"Hệ thống tiếp địa bồn dầu","reference":"Chương V, mục 1.2, hạng mục III, dòng 14","requirement":"Có hệ thống tiếp địa bồn dầu"},{"item":"Hệ thống thoát khói: Số lượng, nhà sản xuất","quote":"Gói 1","reference":"Chương V, mục 1.2, hạng mục IV, dòng 1-2","requirement":"01 gói; nhà sản xuất và nước sản xuất do nhà thầu khai báo"},{"item":"Hệ thống thoát khói: Pô giảm thanh sơ cấp","quote":"Sản xuất đồng bộ bởi nhà sản","reference":"Chương V, mục 1.2, hạng mục IV, dòng 3","requirement":"Đồng bộ theo máy, sản xuất đồng bộ bởi nhà sản xuất máy phát điện"},{"item":"Hệ thống thoát khói: Pô tiêu âm thứ cấp","quote":"Tôn dày 3mm D600 x L1500mm","reference":"Chương V, mục 1.2, hạng mục IV, dòng 4","requirement":"Đồng bộ theo máy, sản xuất bởi nhà sản xuất máy phát điện; tôn dày 3mm D600 x L1500mm, cách nhiệt, bọc Inox sus 304"},{"item":"Hệ thống thoát khói: Ống xả khói + giá đỡ","quote":"Thép SS400, dày 3mm, giá đở,","reference":"Chương V, mục 1.2, hạng mục IV, dòng 5","requirement":"Thép SS400, dày 3mm, giá đở, cách nhiệt, bọc inox SUS 304; tiêu chuẩn ISO 9001:2015, ISO 14001:2015, ISO 45001:2018"},{"item":"Hệ thống thoát khói: Co ống khói","quote":"Thép SS400, D400, dày 3mm, 90","reference":"Chương V, mục 1.2, hạng mục IV, dòng 6","requirement":"Thép SS400, D400, dày 3mm, 90 độ, cách nhiệt, bọc inox SUS 304; tiêu chuẩn ISO 9001:2015, ISO 14001:2015, ISO 45001:2018"},{"item":"Hệ thống thoát khói: Vật tư phụ","quote":"Vật tư phụ: Giá đỡ thép","reference":"Chương V, mục 1.2, hạng mục IV, dòng 7","requirement":"Giá đỡ thép U100x4mm, keo silicon, bulong, đai ốc, long đen, nở đóng, đai giữ ống, que hàn, giẻ lau, keo bọt, gioăng; xuất xứ Việt Nam"},{"item":"Hệ thống thoát khói: Ống nhúng D400","quote":"Ống nhúng kín, D400, cách","reference":"Chương V, mục 1.2, hạng mục IV, dòng 8","requirement":"Ống nhúng kín, D400, cách nhiệt, inox sus 304; tiêu chuẩn ISO 9001:2015, ISO 14001:2015, ISO 45001:2018"},{"item":"Phạm vi lắp đặt/nghiệm thu: Thử tải máy phát","quote":"Tải giả nghiệm thu máy tại","reference":"Chương V, mục 1.2, hạng mục IV, dòng 9","requirement":"Thử tải máy phát với tải giả thuần trở, gồm cáp kết nối (khoảng cách 15m), nghiệm thu tại công trình; xuất xứ Việt Nam"},{"item":"Phạm vi lắp đặt/nghiệm thu: Dầu thử tải, giám định khí xả và độ ồn, nhớt và nước làm mát","quote":"Dầu thử tải 1 máy phát","reference":"Chương V, mục 1.2, hạng mục IV, dòng 10-12","requirement":"Dầu thử tải 1 máy phát (2000lit); giám định khí xả, độ ồn và ra chứng chỉ cơ quan có chức năng; nhớt bôi trơn và nước làm mát chuyên dụng; xuất xứ Việt Nam"},{"item":"Máy cắt điện hạ áp cách điện không khí (ACB 3200A): Số lượng, nhà sản xuất","quote":"- ACB 3200A | Số lượng 02 bộ","reference":"Chương V, mục 1.2, hạng mục V, dòng 1-3","requirement":"02 cái (ACB 3200A, 02 bộ); nhà sản xuất, nước sản xuất, mã hiệu do nhà thầu khai báo"},{"item":"ACB 3200A: Tiêu chuẩn","quote":"IEC 60947-2 hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục V, dòng 4-5","requirement":"ISO 9001; IEC 60947-2 hoặc tương đương"},{"item":"ACB 3200A: Loại, số cực","quote":"có đấu nối phía sau (*)","reference":"Chương V, mục 1.2, hạng mục V, dòng 6-7","requirement":"Bảo vệ bằng nhiệt-từ, điện tử kiểu lắp đặt cố định hoặc kéo ra được, có đấu nối phía sau; số cực trang bị phần tử bảo vệ: 4"},{"item":"ACB 3200A: Điện áp và dòng điện định mức","quote":"- ACB 3200A | ≥ 3200","reference":"Chương V, mục 1.2, hạng mục V, dòng 8-11","requirement":"Điện áp cách điện định mức 1000 V; điện áp làm việc định mức ≥ 400 V; dòng điện định mức In ≥ 3200 A; tần số 50 Hz"},{"item":"ACB 3200A: Kích thước, chức năng bảo vệ, khoảng điều chỉnh","quote":"Bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 1.2, hạng mục V, dòng 12-14","requirement":"Kích thước H×W×D ≥ 410×475×290; bảo vệ quá tải và ngắn mạch; khoảng điều chỉnh định mức > (0,6 đến 1 x In)"},{"item":"ACB 3200A: Khả năng cắt ngắn mạch","quote":"Ics/Icu=100%","reference":"Chương V, mục 1.2, hạng mục V, dòng 15-17","requirement":"Icu ở 380/415V-50Hz: 85 kA; Ics/Icu=100%; dòng điện ngắn hạn định mức trong 1 giây: 75 kA"},{"item":"ACB 3200A: Độ bền, cách điện xung, môi trường","quote":"- ACB 3200A | ≥ 8.000 / 1.000","reference":"Chương V, mục 1.2, hạng mục V, dòng 18-21","requirement":"Số chu kỳ thao tác không cần bảo trì không tải / có tải ≥ 8.000 / 1.000; mức cách điện xung định mức 10 kVp; nhiệt độ môi trường cực đại 50 độ C; độ ẩm tương đối cực đại 90%"},{"item":"ACB 3200A: Phụ kiện, chức năng tùy chọn, bao gói, ghi nhãn","quote":"Theo IEC 60947-2","reference":"Chương V, mục 1.2, hạng mục V, dòng 22-25","requirement":"Bao gồm đầu cực đấu dây loại bảng đồng kèm bulong, nút nhấn ngắt khẩn cấp màu đỏ, cần thao tác căng lò xo bằng tay, tài liệu hướng dẫn lắp đặt vận hành; tùy chọn: động cơ căng lò xo điện áp nguồn 24/48/110VDc, rơ-le bảo vệ thấp áp/quá áp; đóng gói hộp carton; ghi nhãn theo IEC 60947-2"},{"item":"Dây đồng cách điện PVC hạ thế 0,6/1kV [CXV]: Khối lượng, nguồn gốc","quote":"Khối lượng (m) | 240m","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"240m, 01 gói; xuất xứ, nhà sản xuất, mã hiệu do nhà thầu khai báo"},{"item":"Dây CXV: Tiêu chuẩn","quote":"IEC 60502-1, IEC 60228","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"ISO 9001; TCVN 5064-1994 - 5064/SĐ1: 1995, IEC 60502-1, IEC 60228"},{"item":"Dây CXV: Loại dây dẫn và ruột dẫn","quote":"Ruột dẫn đồng mềm, xoắn đồng","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Dây đồng cách điện XLPE, vỏ PVC hạ thế, lắp đặt ở ngoài trời, ký hiệu [CXV]; ruột dẫn đồng mềm, xoắn đồng tâm"},{"item":"Dây CXV: Điện áp, tiết diện, ruột dẫn","quote":"61 / 2,25; Hoặc:","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Điện áp định mức 0,6/1 kV; tiết diện danh định CXV 240 mm2; số sợi/đường kính sợi 61 / 2,25 hoặc 37/CC; ruột dẫn tròn xoắn ép chặt; điện trở một chiều lớn nhất ở 200C: 0,0754"},{"item":"Dây CXV: Cách điện và nhiệt độ","quote":"PVC bền với tia tử ngoại, bề dày","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Vật liệu cách điện PVC bền với tia tử ngoại; bề dày cách điện nhỏ nhất (IEC 60502-1) ≥ 1,7; nhiệt độ dây dẫn tối đa vận hành bình thường ≥ 70 độ C, ngắn mạch không quá 5 giây 140 (mặt cắt > 300mm2) / 160 (mặt cắt ≤ 300mm2)"},{"item":"Dây CXV: Điện áp thử nghiệm và môi trường","quote":"Điện áp thử nghiệm tần số","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"Thử tần số công nghiệp 5 phút: 3,5 kV; 4 giờ: 2,4 kV; nhiệt độ môi trường cực đại 50 độ C; độ ẩm tương đối cực đại 90%"},{"item":"Dây CXV: Đánh dấu và thử nghiệm","quote":"NSX 2024-CXV240-","reference":"Chương V, mục 1.2, hạng mục VI","requirement":"In mực không phai cách 1m: nhà sản xuất, năm sản xuất, loại CXV, tiết diện, điện áp 0,6/1 kV, số mét dài (ví dụ NSX 2024-CXV240-0,6/1kV-5m); biên bản thử nghiệm theo IEC 60502-1, IEC 60228: thử điển hình (phòng thử nghiệm độc lập), thường xuyên (nhà sản xuất), nghiệm thu (Tổng công ty Điện lực miền Nam)"},{"item":"Yêu cầu chung: Bảo hành","quote":"Nhà thầu phải có trung tâm bảo hành, bảo trì, khắc phục sự cố tại Vĩnh","reference":"Chương V, mục 1.3, điểm c","requirement":"Hàng hóa mới, chưa sử dụng, đảm bảo chất lượng theo tiêu chuẩn chế tạo, không có khuyết tật; nhà thầu có trung tâm bảo hành, bảo trì, khắc phục sự cố tại Vĩnh Long hoặc các tỉnh lân cận (có tài liệu chứng minh). Văn bản không nêu thời hạn bảo hành"},{"item":"Yêu cầu chung: Catalogue/tài liệu kỹ thuật","quote":"Có catalogue hoặc tài liệu kỹ thuật của nhà sản xuất máy phát điện","reference":"Chương V, mục 1.3, điểm e","requirement":"Có catalogue hoặc tài liệu kỹ thuật của nhà sản xuất máy phát điện, vỏ cách âm (bản gốc và bản dịch có đóng dấu) nêu ký mã hiệu, nhãn mác, tên nhà sản xuất, thông số kỹ thuật, quy cách; highlight nội dung chứng minh đáp ứng"},{"item":"Yêu cầu chung: Kiểm tra, nghiệm thu","quote":"Kiểm tra chủng loại, số lượng, tình trạng hàng hóa","reference":"Chương V, mục 3","requirement":"Kiểm tra chủng loại, số lượng, tình trạng hàng hóa (nguyên đai, nguyên kiện, mới 100%, đúng mã hiệu catalogue, đúng thông số E-HSMT và E-HSDT) tại Bệnh viện đa khoa Vĩnh Long"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:46:49.553Z"}},"IB2500068327":{"u":"2026-11-03T04:45:53.451+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp KC01-24-Chuong V.Yeu cau ky thuat (up he thong)-TT22.docx), chưa phân tích cả HSMT.","Gói thầu chỉ thay két nước làm mát cho máy phát điện Cummins số 3 (1675kVA); văn bản không nêu thông số động cơ, đầu phát, bộ điều khiển, điện áp, tần số, ATS, cáp, tiêu chuẩn, CO/CQ.","Công suất 1675kVA không ghi rõ dự phòng hay liên tục.","Mục 2 Bản vẽ để trống trong văn bản."],"result":{"keyInfo":{"bidName":"KC01-24: Thay két nước máy phát điện số 3","notifyNo":"IB2500068327","generatorCapacity":"1675 kVA (máy phát điện Cummins số 3; công suất không nêu prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Két nước làm mát máy phát điện Cummins 1675kVA: Vật liệu","quote":"- Vật liệu: Khung bao bằng thép sơn tĩnh điện, lá giải nhiệt bằng đồng, ống dẫn nước giải nhiệt bằng đồng","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"Khung bao bằng thép sơn tĩnh điện, lá giải nhiệt bằng đồng, ống dẫn nước giải nhiệt bằng đồng"},{"item":"Hạng mục 1 - Két nước làm mát máy phát điện Cummins 1675kVA: Hình dạng","quote":"- Hình dạng: Hình hộp chữ nhật","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"Hình hộp chữ nhật"},{"item":"Hạng mục 1 - Két nước làm mát máy phát điện Cummins 1675kVA: Kích thước","quote":"-Kích thước: chiều cao (2295mm - 2300mm) – chiều rộng (1404mm - 1410mm) – chiều dài 1900mm","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"Chiều cao (2295mm - 2300mm), chiều rộng (1404mm - 1410mm), chiều dài 1900mm"},{"item":"Hạng mục 1 - Két nước làm mát máy phát điện Cummins 1675kVA: Áp suất làm việc","quote":"-Làm việc ở áp suất: từ 110 Kpa (15.95 PSI), đến 150Kpa (21.75 PSI).","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"Từ 110 Kpa (15.95 PSI) đến 150Kpa (21.75 PSI)"},{"item":"Hạng mục 1 - Két nước làm mát máy phát điện Cummins 1675kVA: Dung tích","quote":"-Dung tích 200 lít.","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"200 lít"},{"item":"Hạng mục 1 - Két nước làm mát máy phát điện Cummins 1675kVA: Trọng lượng khô","quote":"-Trọng lượng khô: từ 500kg đến 550kg","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"Từ 500kg đến 550kg"},{"item":"Hạng mục 1 - Két nước làm mát máy phát điện Cummins 1675kVA: Trọng lượng khi châm đầy nước","quote":"-Trọng lượng khi châm nước đầy két: từ 700kg đến 750kg .","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"Từ 700kg đến 750kg"},{"item":"Hạng mục 1 - Két nước làm mát máy phát điện Cummins 1675kVA: Tính năng tương đương","quote":"*Tính năng kỹ thuật tương đương két nước giải nhiệt cho động cơ máy phát điện Cummins mã hàng: KTA50G8 của hãng Cummins","reference":"Chương V, mục 1.2.b, hạng mục I.1","requirement":"Tính năng kỹ thuật tương đương két nước giải nhiệt cho động cơ máy phát điện Cummins mã hàng KTA50G8 của hãng Cummins"},{"item":"Hạng mục 2 - Nước làm mát máy phát điện Cummins (1,89 Lít/bình)","quote":"Nước làm mát phải đảm bảo nồng độ hóa học luôn nằm trong ngưỡng từ 2÷3 UPG (đơn vị Per Gallon).","reference":"Chương V, mục 1.2.b, hạng mục I.2","requirement":"Nồng độ hóa học luôn nằm trong ngưỡng từ 2÷3 UPG (đơn vị Per Gallon); tính năng kỹ thuật tương đương nước làm mát DCA65 (DCA4) của hãng Cummins"},{"item":"Hạng mục 3 - Tháo két nước cũ, lắp đặt két nước mới: Két cũ","quote":"-Két nước cũ phải được xả hết nước làm mát và đặt tại vị trí do chủ đầu tư chỉ định.","reference":"Chương V, mục 1.2.b, hạng mục I.3","requirement":"Két nước cũ phải được xả hết nước làm mát và đặt tại vị trí do chủ đầu tư chỉ định"},{"item":"Hạng mục 3 - Tháo két nước cũ, lắp đặt két nước mới: Két mới sau lắp","quote":"-Két nước mới sau khi lắp không bị trầy xước, móp méo trên các lá tản nhiệt.","reference":"Chương V, mục 1.2.b, hạng mục I.3","requirement":"Không trầy xước, móp méo trên các lá tản nhiệt"},{"item":"Hạng mục 3 - Tháo két nước cũ, lắp đặt két nước mới: Châm nước làm mát","quote":"-Sau khi lắp đặt xong, két nước mới phải được châm đủ số lượng nước làm mát trước khi tiến hành chạy thử nghiệm.","reference":"Chương V, mục 1.2.b, hạng mục I.3","requirement":"Két nước mới phải được châm đủ nước làm mát trước khi chạy thử nghiệm"},{"item":"Điều kiện môi trường","quote":"-Hàng hóa được cung cấp hoàn toàn thích ứng về địa lý với điều kiện khí hậu Việt Nam.","reference":"Chương V, mục 1.2.b, hạng mục II","requirement":"Hàng hóa hoàn toàn thích ứng về địa lý với điều kiện khí hậu Việt Nam"},{"item":"Năm sản xuất két nước","quote":"- Két nước cung cấp trong gói thầu được sản xuất từ năm 2025 trở về sau.","reference":"Chương V, mục 1.3, hạng mục I.1","requirement":"Sản xuất từ năm 2025 trở về sau"},{"item":"Phạm vi lắp đặt","quote":"- Nhà thầu phải thực hiện lắp đặt két nước tại địa điểm theo yêu cầu của E-HSMT và của Chủ đầu tư.","reference":"Chương V, mục 1.3, hạng mục I.1","requirement":"Nhà thầu lắp đặt két nước tại địa điểm theo yêu cầu của E-HSMT và Chủ đầu tư; tính toán khối lượng vật tư phụ kiện để lắp đặt, cài đặt hoàn chỉnh"},{"item":"Chạy thử tải sau thay két","quote":"- Máy phát điện sau khi thay két nước mới phải được thử tải từ 1-2 giờ để đánh giá mức độ giải nhiệt của két nước. Ngày thực hiện thử tải sẽ do chủ đầu tư quyết định (không quá 1 tuần từ khi lắp đặt xong).","reference":"Chương V, mục 1.3, hạng mục I.2","requirement":"Máy phát điện sau khi thay két nước mới phải được thử tải từ 1-2 giờ để đánh giá mức độ giải nhiệt; ngày thử tải do chủ đầu tư quyết định, không quá 1 tuần từ khi lắp đặt xong"},{"item":"Bảo hành","quote":"Thời gian bảo hành > 24 tháng","reference":"Chương V, mục 1.3, hạng mục II.1 và II.2","requirement":"Thời gian bảo hành > 24 tháng; bảo hành toàn bộ hàng hóa theo tiêu chuẩn nhà sản xuất, tính từ ngày ký biên bản nghiệm thu đưa vào sử dụng"},{"item":"Hỗ trợ kỹ thuật trong bảo hành","quote":"Nhà thầu cung cấp đường dây nóng hỗ trợ kỹ thuật 24/7, cam kết có hỗ trợ kỹ thuật trực tuyến (online) hoặc hỗ trợ kỹ thuật trực tiếp tại địa điểm lắp đặt thiết bị trong thời gian 48 giờ kể từ khi nhận được phát sinh yêu cầu hỗ trợ từ người sử dụng.","reference":"Chương V, mục 1.3, hạng mục II.2","requirement":"Đường dây nóng 24/7; hỗ trợ trực tuyến hoặc trực tiếp tại nơi lắp đặt trong 48 giờ kể từ khi nhận yêu cầu"},{"item":"Hướng dẫn sử dụng","quote":"- Nội dung hướng dẫn sử dụng: hướng dẫn cách kiểm tra và khắc phục sự cố.","reference":"Chương V, mục 1.3, hạng mục III","requirement":"Hướng dẫn trực tiếp cách kiểm tra và khắc phục sự cố cho kỹ sư quản lý, vận hành, trong khi chạy thử để đưa vào nghiệm thu"},{"item":"Thời gian cung cấp hàng hóa","quote":"≤ 3,5 tháng","reference":"Chương V, mục 1.3, hạng mục IV","requirement":"Cung cấp hàng hóa ≤ 3,5 tháng; toàn bộ gói thầu ≤ 04 tháng"},{"item":"Kiểm tra, thử nghiệm áp suất và rò rỉ","quote":"- Nhà thầu phải thực hiện test áp suất và rò rỉ của két nước trước khi bàn giao dưới sự giám sát của đại diện chủ đầu tư (nếu chủ đầu tư yêu cầu) và thiết bị test kiểm tra phải có chứng nhận của trung tâm kiểm định.","reference":"Chương V, Mục 3","requirement":"Test áp suất và rò rỉ két nước trước khi bàn giao dưới sự giám sát của đại diện chủ đầu tư (nếu được yêu cầu); thiết bị test phải có chứng nhận của trung tâm kiểm định"},{"item":"Nhiệt độ nước làm mát khi thử tải","quote":"- Nhiệt độ nước làm mát của két phải được duy trì ở nhiệt độ 85°C khi tiến hành thử tải sau lắp đặt.","reference":"Chương V, Mục 3","requirement":"Duy trì ở 85°C khi thử tải sau lắp đặt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:45:52.613Z"}},"IB2500073242":{"u":"2026-11-03T04:50:38.18+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong 5 diẹn.pdf), chưa phân tích cả HSMT.","Chương V không nêu thông số về ATS, tủ hòa đồng bộ, bình nhiên liệu, mức ồn (dB), tiêu chuẩn khí thải, CO/CQ hay thời hạn bảo hành riêng cho máy phát điện.","Văn bản trích từ PDF bị ngắt dòng trong bảng, nên một số trích dẫn (quote) chỉ là phần dòng đầu của ô và không đầy đủ.","Các thông số của trạm biến áp, tủ RMU, tủ hạ thế, cáp trung thế/hạ thế không thuộc máy phát điện nên không liệt kê.","Mục VII.C.3 (kiểu đầu phát) bị tách dòng trong bảng nên quote để null."],"result":{"keyInfo":{"bidName":"Gói thầu XL-02: Xây dựng hệ thống cấp điện, chiếu sáng; cung cấp, lắp đặt trạm biến áp 400kVA, máy phát điện 125kVA","notifyNo":"IB2500073242","generatorCapacity":"125 kVA (công suất liên tục ≥125KVA; công suất dự phòng ≥125KVA), 01 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 125 kVA: Số lượng, phạm vi","quote":"01 máy phát điện 125kVA.","reference":"Chương V, mục I.1.c","requirement":"01 máy phát điện 125kVA thuộc gói thầu; máy phát điện 3 pha Diesel 125KVA-380V"},{"item":"Máy phát điện 125 kVA: Công suất liên tục","quote":"Công suất liên tục | ≥125KVA","reference":"Chương V, Bảng 1, mục VII.A.1","requirement":"≥125KVA"},{"item":"Máy phát điện 125 kVA: Công suất dự phòng","quote":"Công suất dự phòng | ≥125KVA","reference":"Chương V, Bảng 1, mục VII.A.2","requirement":"≥125KVA"},{"item":"Máy phát điện 125 kVA: Điện áp","quote":"Điện áp | 230/400V","reference":"Chương V, Bảng 1, mục VII.A.3","requirement":"230/400V"},{"item":"Máy phát điện 125 kVA: Số pha, số cực","quote":"Số pha, số cực | 3 pha, 4 cực","reference":"Chương V, Bảng 1, mục VII.A.4","requirement":"3 pha, 4 cực"},{"item":"Máy phát điện 125 kVA: Tần số","quote":"Tần số | 50Hz","reference":"Chương V, Bảng 1, mục VII.A.5","requirement":"50Hz"},{"item":"Máy phát điện 125 kVA: Hệ số công suất","quote":"Hệ số công suất | ≥0,8","reference":"Chương V, Bảng 1, mục VII.A.6","requirement":"≥0,8"},{"item":"Máy phát điện 125 kVA: Nhiên liệu","quote":"Nhiên liệu | Dầu Diesel","reference":"Chương V, Bảng 1, mục VII.A.7","requirement":"Dầu Diesel"},{"item":"Máy phát điện 125 kVA: Tiêu hao nhiên liệu","quote":"≤23 L/h (khi mức tải là","reference":"Chương V, Bảng 1, mục VII.A.8","requirement":"≤23 L/h khi mức tải là 75%"},{"item":"Máy phát điện 125 kVA: Kích thước (máy có vỏ chống ồn)","quote":"Dài ≤3100mm x rộng","reference":"Chương V, Bảng 1, mục VII.A.9","requirement":"Dài ≤3100mm x rộng ≤1300mm x cao ≤1900mm"},{"item":"Máy phát điện 125 kVA: Động cơ (hãng/xuất xứ)","quote":"Động cơ | EU, G7 hoặc G20","reference":"Chương V, Bảng 1, mục VII.B.1","requirement":"EU, G7 hoặc G20"},{"item":"Máy phát điện 125 kVA: Động cơ - số xi lanh","quote":"Số xi lanh | ≥4 xi lanh","reference":"Chương V, Bảng 1, mục VII.B.2","requirement":"≥4 xi lanh"},{"item":"Máy phát điện 125 kVA: Động cơ - tổng dung tích xilanh","quote":"Tổng dung tích xilanh | ≤5,9 Lít","reference":"Chương V, Bảng 1, mục VII.B.3","requirement":"≤5,9 Lít"},{"item":"Máy phát điện 125 kVA: Động cơ - đường kính và hành trình","quote":"Đường kính và hành trình ≤102mm và ≤ 120mm","reference":"Chương V, Bảng 1, mục VII.B.4","requirement":"≤102mm và ≤ 120mm"},{"item":"Máy phát điện 125 kVA: Động cơ - kiểu động cơ","quote":"Kiểu động cơ | 4 kỳ, tu-bô tăng áp","reference":"Chương V, Bảng 1, mục VII.B.5","requirement":"4 kỳ, tu-bô tăng áp"},{"item":"Máy phát điện 125 kVA: Động cơ - kiểu làm mát","quote":"Kiểu làm mát | Két nước và quạt gió","reference":"Chương V, Bảng 1, mục VII.B.6","requirement":"Két nước và quạt gió"},{"item":"Máy phát điện 125 kVA: Đầu phát (hãng/xuất xứ)","quote":"Đầu phát | EU, G7 hoặc G20","reference":"Chương V, Bảng 1, mục VII.C.1","requirement":"EU, G7 hoặc G20"},{"item":"Máy phát điện 125 kVA: Đầu phát - điện áp, tần số","quote":"Điện áp, tần số | 230/400V, 50Hz","reference":"Chương V, Bảng 1, mục VII.C.2","requirement":"230/400V, 50Hz"},{"item":"Máy phát điện 125 kVA: Đầu phát - kiểu","quote":null,"reference":"Chương V, Bảng 1, mục VII.C.3","requirement":"Từ trường quay không chổi than"},{"item":"Máy phát điện 125 kVA: Đầu phát - điều chỉnh điện áp (AVR)","quote":"Kiểu điều chỉnh điện áp | Tự động AVR","reference":"Chương V, Bảng 1, mục VII.C.4","requirement":"Tự động AVR"},{"item":"Máy phát điện 125 kVA: Đầu phát - hệ số công suất","quote":"Hệ số công suất (cos) | 0.8","reference":"Chương V, Bảng 1, mục VII.C.5","requirement":"cos 0.8"},{"item":"Máy phát điện 125 kVA: Đầu phát - số pha, số dây","quote":"Số pha, số dây | 3 pha, 4 dây","reference":"Chương V, Bảng 1, mục VII.C.6","requirement":"3 pha, 4 dây"},{"item":"Máy phát điện 125 kVA: Đầu phát - lớp cách điện","quote":"Lớp cách điện | H trở lên","reference":"Chương V, Bảng 1, mục VII.C.7","requirement":"H trở lên"},{"item":"Máy phát điện 125 kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ | IP23 trở lên","reference":"Chương V, Bảng 1, mục VII.C.8","requirement":"IP23 trở lên"},{"item":"Máy phát điện 125 kVA: Bảng điều khiển","quote":"Bảng điều khiển | Điện tử","reference":"Chương V, Bảng 1, mục VII.D.1","requirement":"Loại điện tử"},{"item":"Máy phát điện 125 kVA: Hệ thống điều khiển","quote":"Phím nhấn chọn các","reference":"Chương V, Bảng 1, mục VII.D.2","requirement":"Phím nhấn chọn các chức năng: vận hành bằng tay, tự động, tắt, bật, dừng khẩn cấp"},{"item":"Máy phát điện 125 kVA: Chức năng hiển thị","quote":"Màn hình LCD hiển thị","reference":"Chương V, Bảng 1, mục VII.D.3","requirement":"Màn hình LCD hiển thị các thông số chính: Điện áp, Dòng điện, Tần số, Số giờ hoạt động, Nhiệt độ nước làm mát, Áp suất nhớt, Điện áp sạc ắc quy..."},{"item":"Máy phát điện 125 kVA: Chức năng cảnh báo và bảo vệ","quote":"- Áp suất dầu bôi trơn","reference":"Chương V, Bảng 1, mục VII.D.4","requirement":"Cảnh báo và dừng hoạt động máy khi: áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, quá tải, vượt tốc"},{"item":"Máy phát điện 125 kVA: Vỏ chống ồn - vật liệu","quote":"Vỏ được làm bằng tôn","reference":"Chương V, Bảng 1, mục VII.E.1","requirement":"Vỏ bằng tôn thép tấm, sơn tĩnh điện; bên trong có vật liệu cách âm, cách nhiệt, giảm tối đa tiếng ồn từ động cơ"},{"item":"Máy phát điện 125 kVA: Vỏ chống ồn - thiết kế","quote":"Có các khoang tiêu âm","reference":"Chương V, Bảng 1, mục VII.E.2","requirement":"Có các khoang tiêu âm đầu vào, đầu ra, các cửa mở hai bên sườn máy thuận lợi cho vận hành và bảo dưỡng"},{"item":"Thiết bị (chung): Năm sản xuất, tình trạng, xuất xứ","quote":"xuất xứ rõ ràng, sản xuất từ năm 2024 trở về đây, mới 100%","reference":"Chương V, mục III.13","requirement":"Thiết bị phải có xuất xứ rõ ràng, sản xuất từ năm 2024 trở về đây, mới 100%; chào rõ mã hiệu thiết bị, vật tư chính"},{"item":"Thiết bị (chung): Hợp chuẩn, catalogue","quote":"Các hàng hóa do nhà thầu chào phải bảo đảm hợp chuẩn, đáp ứng các quy chuẩn kỹ thuật hiện hành và có catalogue của hàng hóa;","reference":"Chương V, mục III.13","requirement":"Hàng hóa phải bảo đảm hợp chuẩn, đáp ứng các quy chuẩn kỹ thuật hiện hành và có catalogue"},{"item":"Thiết bị (chung): Thông số tối thiểu, tương đương","quote":null,"reference":"Chương V, Ghi chú sau Bảng 1","requirement":"Thông số kỹ thuật là tối thiểu; nhà thầu có thể chào hàng tương đương hoặc ưu việt hơn, phải giải trình và có bảng so sánh thông số với catalogue"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:50:37.165Z"}},"IB2500076938":{"u":"2026-11-03T04:56:29.315+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chuong 5-03072025080015.pdf), chưa phân tích cả HSMT.","Bản văn bản là OCR từ PDF, nhiều ô bị lỗi ký tự; các chỉ tiêu sau không đọc chắc chắn nên không đưa vào hoặc chỉ ghi như đọc được: công suất liên tục và dự phòng Net của động cơ (đọc ra '=12skw' và '>150kẹy'), công suất máy phát sạc ắc quy của động cơ ('35kW'), dung tích dầu bôi trơn ('<7.01t'), dung tích nước làm mát ('821 ks'), dung tích thùng nhiên liệu ('2400'), công suất liên tục của đầu phát ('>107 KVA'), dao động tần số của đầu phát ('<s%'), điện áp cấp nguồn của bảng điều khiển ('3V'), trọng lượng máy ('<456 Kg').","Mức tiêu thụ nhiên liệu tại tải 75% bị lỗi OCR (đọc ra '25% tải: <2,60 lí/giờ'), nên không đưa vào.","Công suất đầu phát có thể là 10,7 kVA thay vì 107 kVA; cần đối chiếu bản PDF gốc trước khi dùng.","Khóa điện dự phòng: bảng tổ máy phát điện ghi '5 khóa' hoặc '6 khóa' ở nơi OCR khác nhau; chưa xác định được số khóa.","Yêu cầu bảo hành không thống nhất: ATS ≥ 36 tháng, máy phát điện ≥ 48 tháng.","Phần Chương V mục 2.3 (nếu có) không có trong văn bản; mục 2.4 chỉ đọc được phần bảo hành."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện và thiết bị giám sát nhà trạm","notifyNo":"IB2500076938","generatorCapacity":"12 x 8,5 kVA (công suất liên tục >8.5KVA, công suất tối đa >9.0kVA), diesel, 1 pha, 220V, 50Hz"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng, loại","quote":"8,5 KVA, 1 pha, điện áp 220V, tần số 50Hz và 6 bộ ATS","reference":"Chương V, mục I.4","requirement":"12 máy phát điện động cơ diesel, công suất 8,5 KVA, 1 pha, điện áp 220V, tần số 50Hz; kèm 6 bộ ATS cho các trạm BTS tại Tuyên Quang"},{"item":"Máy phát điện: Công suất liên tục","quote":">8.5KVA","reference":"Chương V, mục 2.2.b, bảng tổ máy phát điện, dòng 3","requirement":"≥ 8.5 kVA"},{"item":"Máy phát điện: Công suất tối đa","quote":">9.0kVA","reference":"Chương V, mục 2.2.b, bảng tổ máy phát điện, dòng 4","requirement":"≥ 9.0 kVA"},{"item":"Máy phát điện: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 2.2.b, bảng tổ máy phát điện, dòng 5","requirement":"220-230V / 50Hz"},{"item":"Máy phát điện: Hệ số công suất cos φ","quote":null,"reference":"Chương V, mục 2.2.b, bảng tổ máy phát điện, dòng 6","requirement":"cos φ = 1"},{"item":"Máy phát điện: Dao động điện áp/tần số (từ không tải đến 100% tải)","quote":"<+1,5%/5%","reference":"Chương V, mục 2.2.b, bảng tổ máy phát điện, dòng 7","requirement":"<±1,5% (điện áp) / 5% (tần số)"},{"item":"Máy phát điện: Cấu hình chung","quote":null,"reference":"Chương V, mục 2.2.b, bảng tổ máy phát điện, dòng 8","requirement":"Chạy dầu diesel, có vỏ chống ồn đồng bộ; vận hành bằng phím bấm trên bảng điều khiển và có 5 khóa điện dự phòng khi bảng điều khiển lỗi; không chổi than, tự kích từ, tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy phát điện: Tình trạng, năm sản xuất","quote":"sản xuất từ năm 2024 trở về sau, máy phát điện mới 100% chưa qua sử dụng.","reference":"Chương V, mục 2.2.a","requirement":"Mới 100% chưa qua sử dụng; động cơ, đầu phát, bảng điều khiển sản xuất từ năm 2024 trở về sau; sản xuất/lắp ráp trong nước hoặc nhập khẩu"},{"item":"Máy phát điện: Xuất xứ, CO/CQ, chứng chỉ","quote":null,"reference":"Chương V, mục 2.2.a","requirement":"Hàng sản xuất trong nước: CO và CQ cho động cơ, đầu phát, bảng điều khiển, giấy chứng nhận xuất xưởng; nhà thầu là nhà sản xuất/lắp ráp phải có ISO 9001:2015 và ISO 14001:2015. Hàng nhập khẩu đồng bộ nguyên máy: CO và CQ của tổ máy"},{"item":"Máy phát điện: Tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005","reference":"Chương V, mục 2.1","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005; QCVN 19:2009/BTNMT về khí thải; TCVN 7916-1:2008 về ắc quy khởi động chì-axit; TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn"},{"item":"Máy phát điện: Khí thải","quote":null,"reference":"Chương V, mục 2.2.b, bảng tổ máy phát điện, dòng 1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về bụi và chất vô cơ, kèm chứng nhận kiểm định của bên thứ 3; hướng xả theo chiều dọc của máy, ống xả không cao hơn nóc máy"},{"item":"Máy phát điện: Điều kiện hoạt động","quote":null,"reference":"Chương V, mục 2.2.b, bảng tổ máy phát điện, dòng 1","requirement":"Nhiệt độ môi trường 0 đến 40°C, độ ẩm môi trường < 80%; hệ thống làm mát tuân thủ TCVN 6627-6:2011"},{"item":"Máy phát điện: Độ ồn","quote":"75% tải: < 70 dB(A)","reference":"Chương V, mục 2.2.b, bảng tổ máy phát điện, dòng 11","requirement":"Độ ồn trung bình đo tại 4 hướng, khoảng cách 7m, 75% tải: < 70 dB(A)"},{"item":"Máy phát điện: Cấp bảo vệ vỏ ngoài","quote":">IP23","reference":"Chương V, mục 2.2.b, bảng tổ máy phát điện, dòng 12 và 18","requirement":"≥ IP23, kèm chứng nhận kiểm định của bên thứ 3 cho model chào thầu"},{"item":"Máy phát điện: Thùng nhiên liệu","quote":null,"reference":"Chương V, mục 2.2.b, bảng tổ máy phát điện, dòng 13","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); cửa tiếp nhiên liệu trên nóc máy; nắp bình có khóa"},{"item":"Máy phát điện: Thời gian vận hành liên tục tại 100% tải định mức","quote":"> 10 giờ","reference":"Chương V, mục 2.2.b, bảng tổ máy phát điện, dòng 15","requirement":"≥ 10 giờ"},{"item":"Máy phát điện: Khả năng khởi động tải","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng","reference":"Chương V, mục 2.2.b, bảng tổ máy phát điện, dòng 16","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Máy phát điện: Khả năng quá tải","quote":null,"reference":"Chương V, mục 2.2.b, bảng tổ máy phát điện, dòng 17","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Máy phát điện: Vỏ máy","quote":null,"reference":"Chương V, mục 2.2.b, bảng tổ máy phát điện, dòng 18","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chịu khí hậu nhiệt đới và nhiệt độ cao, đặt ngoài trời, có khóa; có móc cẩu trên nóc; ống giảm thanh bên trong vỏ; thoát nhiệt và ống khói theo chiều dọc của máy; nắp tháo lắp nhanh kiểm tra và đổ nước làm mát trên nóc; có ống dẫn dầu thải ra ngoài vỏ"},{"item":"Máy phát điện: Khung bệ máy","quote":null,"reference":"Chương V, mục 2.2.b, bảng tổ máy phát điện, dòng 19","requirement":"Khung chắc chắn, chịu lực, có độ giảm chấn, chống rung; gấp và hàn bằng thép tấm chất lượng cao, sơn tĩnh điện"},{"item":"Máy phát điện: Kích thước (Dài x Rộng x Cao)","quote":"< 1450x700x880 mm","reference":"Chương V, mục 2.2.b, bảng tổ máy phát điện, dòng 20","requirement":"≤ 1450x700x880 mm"},{"item":"Máy phát điện: Trọng lượng (gồm ắc quy, dầu bôi trơn, nước làm mát)","quote":"<456 Kg","reference":"Chương V, mục 2.2.b, bảng tổ máy phát điện, dòng 21","requirement":"≤ 456 Kg (theo văn bản đọc được)"},{"item":"Máy phát điện: Bản vẽ kèm theo khi chào thầu","quote":null,"reference":"Chương V, mục 2.2.b, bảng tổ máy phát điện, dòng 22","requirement":"Bản vẽ 2D, 3D về cấu tạo máy; sơ đồ chỉ dẫn các cụm chi tiết và sơ đồ lắp ráp tổng thể; bản vẽ sơ đồ kết nối hệ thống điều khiển"},{"item":"Máy phát điện - Động cơ: Nhãn hiệu, năm sản xuất","quote":null,"reference":"Chương V, mục 2.2.b, bảng, phần II dòng 1-3","requirement":"Cùng nhãn hiệu với đầu phát; tra cứu được model, số serial, thông số kỹ thuật, ngày tháng năm sản xuất trên website hãng; sản xuất năm 2024"},{"item":"Máy phát điện - Động cơ: Loại động cơ","quote":"4 kỳ làm mát băng nước, phun nhiêu liệu trực tiếp","reference":"Chương V, mục 2.2.b, bảng, phần II dòng 4","requirement":"4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp"},{"item":"Máy phát điện - Động cơ: Dung tích xi lanh","quote":">1.645 lít","reference":"Chương V, mục 2.2.b, bảng, phần II dòng 5","requirement":"≥ 1.645 lít"},{"item":"Máy phát điện - Động cơ: Đường kính xi lanh","quote":">87 mm","reference":"Chương V, mục 2.2.b, bảng, phần II dòng 6","requirement":"≥ 87 mm"},{"item":"Máy phát điện - Động cơ: Hành trình xi lanh","quote":"> 90.4 mm","reference":"Chương V, mục 2.2.b, bảng, phần II dòng 7","requirement":"≥ 90.4 mm"},{"item":"Máy phát điện - Động cơ: Tỉ số nén","quote":">19:1","reference":"Chương V, mục 2.2.b, bảng, phần II dòng 8","requirement":"≥ 19:1"},{"item":"Máy phát điện - Động cơ: Số xi lanh","quote":">3","reference":"Chương V, mục 2.2.b, bảng, phần II dòng 9","requirement":"≥ 3"},{"item":"Máy phát điện - Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 2.2.b, bảng, phần II dòng 12","requirement":"1500 vòng/phút"},{"item":"Máy phát điện - Động cơ: Nhiên liệu","quote":"Diesel","reference":"Chương V, mục 2.2.b, bảng, phần II dòng 13","requirement":"Diesel"},{"item":"Máy phát điện - Động cơ: Hình thức khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 2.2.b, bảng, phần II dòng 14","requirement":"Khởi động điện, 12VDC"},{"item":"Máy phát điện - Động cơ: Ắc quy khởi động","quote":"> 45Ah, loại kín khí","reference":"Chương V, mục 2.2.b, bảng, phần II dòng 15","requirement":"≥ 45Ah, loại kín khí"},{"item":"Máy phát điện - Động cơ: Công suất mô tơ khởi động","quote":">12V-2,5kW","reference":"Chương V, mục 2.2.b, bảng, phần II dòng 16","requirement":"≥ 12V-2,5kW"},{"item":"Máy phát điện - Động cơ: Hệ thống làm mát","quote":null,"reference":"Chương V, mục 2.2.b, bảng, phần II dòng 22","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, kết hợp quạt gió đầu trục"},{"item":"Máy phát điện - Động cơ: Hệ thống lọc, bôi trơn, điều tốc","quote":null,"reference":"Chương V, mục 2.2.b, bảng, phần II dòng 18-20, 24","requirement":"Điều tốc cơ khí hoặc điện tử; có lọc gió, lọc nhiên liệu, lọc nhớt, thay thế được; bôi trơn bằng bơm dầu, phin lọc, bầu lọc; có hệ thống tự động xả air"},{"item":"Máy phát điện - Động cơ: Mức tiêu thụ nhiên liệu theo công bố nhà sản xuất (máy 8.5kW)","quote":null,"reference":"Chương V, mục 2.2.b, bảng, phần II dòng 25","requirement":"Tại 100% tải ≤ 3,18 lít/giờ; tại 50% tải ≤ 2,05 lít/giờ; tại 25% tải ≤ 1,65 lít/giờ"},{"item":"Máy phát điện - Đầu phát: Nhãn hiệu, năm sản xuất","quote":null,"reference":"Chương V, mục 2.2.b, bảng, phần III dòng 1-3","requirement":"Cùng nhãn hiệu với động cơ; tra cứu được model, số serial, thông số, ngày sản xuất trên website hãng; sản xuất từ 2024 trở lại đây"},{"item":"Máy phát điện - Đầu phát: Điện áp ra, số pha","quote":"1 pha, 2 dây","reference":"Chương V, mục 2.2.b, bảng, phần III dòng 4-8","requirement":"220-230 VAC; 1 pha, 2 dây; cos φ = 1; tần số 50Hz"},{"item":"Máy phát điện - Đầu phát: Dao động điện áp đầu ra","quote":"<+1%","reference":"Chương V, mục 2.2.b, bảng, phần III dòng 7","requirement":"<±1%"},{"item":"Máy phát điện - Đầu phát: Kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 2.2.b, bảng, phần III dòng 14-15","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR"},{"item":"Máy phát điện - Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 2.2.b, bảng, phần III dòng 10, 11, 16","requirement":"Tối thiểu cấp H (công suất tại 40°C, Class H)"},{"item":"Máy phát điện - Đầu phát: Quá tải, quá tốc","quote":"> 2250 vòng","reference":"Chương V, mục 2.2.b, bảng, phần III dòng 12-13","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ; chịu quá tốc độ > 2250 vòng"},{"item":"Máy phát điện - Đầu phát: Cấp bảo vệ và hiệu suất","quote":">84,2%","reference":"Chương V, mục 2.2.b, bảng, phần III dòng 17-18","requirement":"Cấp bảo vệ ≥ IP23; hiệu suất tại 100% tải công suất liên tục > 84,2%"},{"item":"Máy phát điện - Hệ thống điều khiển: Chế độ vận hành, phím nhấn","quote":null,"reference":"Chương V, mục 2.2.b, bảng, phần IV dòng 1-6","requirement":"Có ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm hoặc 5 khóa khi bảng điều khiển sự cố; tự động khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng; có các phím Stop, Start, Auto, Manual, C/O, Set, lên/xuống; đèn LED trạng thái; đèn báo máy phát; nút dừng khẩn cấp"},{"item":"Máy phát điện - Hệ thống điều khiển: Bảng điều khiển","quote":"> 128x64 LCD","reference":"Chương V, mục 2.2.b, bảng, phần IV dòng 7-11","requirement":"Kỹ thuật số; màn hình LCD ≥ 128x64; nhiệt độ hoạt động từ -25°C đến 70°C; cấp bảo vệ ≥ IP65"},{"item":"Máy phát điện - Hệ thống điều khiển: Đo lường hiển thị trên LCD","quote":null,"reference":"Chương V, mục 2.2.b, bảng, phần IV dòng 12-13","requirement":"Điện áp, tần số, dòng điện máy phát; công suất (kW, kVA, kVAr, kWh); điện áp ắc quy trạm BTS; hệ số công suất; tốc độ động cơ; số giờ vận hành; số lần khởi động; điện áp sạc và điện áp ắc quy; nhiệt độ nước làm mát; áp suất dầu bôi trơn; mức nhiên liệu; đo điện áp, tần số, trình tự pha điện lưới"},{"item":"Máy phát điện - Hệ thống điều khiển: Bảo vệ, cảnh báo","quote":null,"reference":"Chương V, mục 2.2.b, bảng, phần IV dòng 14-15","requirement":"Điện áp và tần số máy phát cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá tải/quá dòng/ngắn mạch; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nhiên liệu thấp; nút dừng khẩn cấp đóng; lỗi sạc ắc quy"},{"item":"Máy phát điện - Hệ thống điều khiển: Giao diện kết nối","quote":"RS232; RS485","reference":"Chương V, mục 2.2.b, bảng, phần IV dòng 16-17","requirement":"Có giao diện kết nối bộ ATS để tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa; cổng USB kết nối máy tính; cổng RS232, RS485 để giám sát vận hành từ xa; phần mềm cho tải miễn phí từ website nhà sản xuất"},{"item":"Máy phát điện - Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công","reference":"Chương V, mục 2.2.b, bảng, phần V dòng 1-2","requirement":"Cọc kết nối cố định, đầu nối có ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø > 8, có nắp bảo vệ; bảo vệ quá tải và ngắn mạch bằng Aptomat 1 pha, 2 cực"},{"item":"Máy phát điện - Bộ nạp ắc quy khởi động từ điện lưới: Công nghệ, đầu ra","quote":"Switchmode, flyback 65 kHz","reference":"Chương V, mục 2.2.b, bảng, phần VI dòng 1-3, 10","requirement":"Switchmode, flyback 65 kHz; điện áp ra tự động chọn 13.5 hoặc 27.0VDC; dòng ra ≥ 4.0 ADC liên tục; công suất ra liên tục tối đa 108 W"},{"item":"Máy phát điện - Bộ nạp ắc quy: Đầu vào, môi trường, bảo vệ","quote":null,"reference":"Chương V, mục 2.2.b, bảng, phần VI dòng 4-16","requirement":"Điện áp vào 170-300 VAC; dòng vào tối đa 1.7 A; tần số vào 45-68 Hz; làm mát đối lưu tự nhiên; công suất vào tối đa < 125 W; hiệu suất cao nhất > 92%; nhiệt độ hoạt động -30°C đến +80°C; độ ẩm > 95% (không ngưng tụ); mức bảo vệ ≥ IP20; vỏ ABS/PC chống cháy UL94-V0; bảo vệ quá tải, ngắn mạch, nhiệt độ cao"},{"item":"Máy phát điện - Vật tư kèm theo mỗi máy","quote":"> 8 lit.","reference":"Chương V, mục 2.2.b, bảng, phần VIII dòng 2-9","requirement":"Dây tiếp đất cáp đồng 10mm² bọc PVC vàng sọc xanh, trung bình 10 m/máy; cáp điện đấu nối cáp đồng bọc PVC, trung bình 10 m/máy; cáp điều khiển 7x1.5 mm², trung bình 10 m/máy; ống nhựa gân xoắn HDPE 40/30, trung bình 10 m/máy; ống thoát khói ra ngoài phòng máy; nhiên liệu chạy thử ≥ 8 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Máy phát điện - Lắp đặt, vận chuyển","quote":null,"reference":"Chương V, mục 2.2.b, bảng, phần IX dòng 1-2","requirement":"Có giải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật; có phương án vận chuyển, bảo quản an toàn từ nhà máy sản xuất đến kho tập kết tới chân công trình theo điều kiện từng trạm"},{"item":"Máy phát điện - Bảo hành","quote":"> 48 tháng","reference":"Chương V, mục 2.2.b, bảng, phần VII dòng 1; mục 2.4, Mục 1","requirement":"Bảo hành tối thiểu 48 tháng (04 năm) kể từ ngày ký biên bản nghiệm thu, bàn giao; địa điểm tại các trạm BTS của VNPT Tuyên Quang; hàng sửa chữa, thay thế được bảo hành thêm 180 ngày hoặc đến hết bảo hành, tùy trường hợp nào đến sau"},{"item":"Tủ ATS: Số lượng, cấu trúc","quote":null,"reference":"Chương V, mục I.4; mục II.1, A.1","requirement":"6 bộ ATS; thiết kế module (giám sát và điều khiển nguồn điện và máy phát; chấp hành điều khiển; kết nối mạng qua SIM data 3G và 4G), thay thế/sửa chữa độc lập; điều khiển máy phát trên ATS, giữ nguyên chức năng điều khiển độc lập của máy phát"},{"item":"Tủ ATS: Đo nguồn AC, DC","quote":null,"reference":"Chương V, mục II.1, A.2","requirement":"Đo dòng 1 pha dải 0-100A; điện áp 1 pha dải 0~275 VAC; tần số dải 0~100 Hz; công suất tiêu thụ kWh; điện áp DC trạm 0~70VDC; điện áp ắc quy máy phát 0~36VDC"},{"item":"Tủ ATS: Máy cắt phối nguồn","quote":"Dòng điện In: > 85A;","reference":"Chương V, mục II.1, A.3","requirement":"3 pha 4 dây, 3 vị trí (Lưới / Máy phát / Ngắt); Ue > 690V; Ui > 1000V; Uimp > 6000V; In > 85A; 4 cực; điều khiển điện/cơ; dòng tải trạm 100A mỗi pha; điện áp AC 160-280VAC (pha-trung tính)"},{"item":"Tủ ATS: Sạc ắc quy máy phát, chống sét","quote":"Chống sét cho điện lưới: 40kA (Max);","reference":"Chương V, mục II.1, A.3","requirement":"Sạc ắc quy máy phát thường xuyên, chế độ sạc nổi/sạc thúc, công suất 4A (max), nguồn cấp 220VAC, sạc 12VDC/24VDC; chống sét điện lưới 40kA (Max), cầu chì và chống sét thiết kế riêng, thay thế độc lập"},{"item":"Tủ ATS: Lắp đặt, nguồn cấp, môi trường","quote":null,"reference":"Chương V, mục II.1, A.4-6","requirement":"Lắp đặt trong trạm hoặc trong nhà máy phát điện, treo tường; lắp đặt, cấu hình, đồng bộ phần mềm trung tâm trọn gói tại các trạm; nguồn sử dụng 12VDC, 24VDC, 48VDC, ngưỡng 9~70VDC; môi trường 10°C~75°C, 0%RH~85%RH"},{"item":"Tủ ATS: Chức năng điều khiển, giám sát, kết nối","quote":null,"reference":"Chương V, mục II.1, B, C, D","requirement":"Điều khiển tự động, nhân công tại chỗ và từ xa (máy tính, smartphone); tự khởi động máy phát khi mất điện lưới, tự đóng tải khi máy phát ổn định, chuyển về lưới khi có điện; tự bảo dưỡng định kỳ máy phát; kiểm tra máy phát và phóng kiểm tra ắc quy từ xa; giám sát tại chỗ bằng LED/LCD và từ xa; cảnh báo SMS; kết nối SIM 4G và dịch vụ SMS do chủ đầu tư cung cấp; đồng bộ phần mềm trên Server của Viễn thông Tuyên Quang"},{"item":"Tủ ATS: Chất lượng, bảo hành","quote":"> 36 tháng","reference":"Chương V, mục II.1, D.1 và D.3","requirement":"Mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập khẩu năm 2024, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ, kèm catalog; bảo hành ≥ 36 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:56:28.616Z"}},"IB2500079613":{"u":"2026-11-03T17:41:56.06+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 7. Yêu cầu kỹ thuật – Технические требования.pdf), chưa phân tích cả HSMT.","Bảng ở mục 2 bị vỡ định dạng khi trích xuất; số lượng và thời gian thuê của STT 1.1, 1.2, 3.1, 3.2 được suy ra từ thứ tự cột, khớp với thời gian thuê ở mục 3 (CPP-KNT: 25/04/2025-25/07/2025; WHP-KTN: 01/05/2025-31/05/2025).","Số lượng bồn dầu diesel (STT 2.1, 2.2) ghi là \"0\", có thể bị cắt chữ số trong bản trích xuất, nên không kết luận được số lượng.","Văn bản không nêu hãng, model, xuất xứ cụ thể, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải của động cơ; không nêu hãng, model của đầu phát hay AVR; không nêu bộ điều khiển cụ thể, vỏ cách âm, độ ồn, ATS, tiêu chuẩn áp dụng cho máy.","Không nêu chế độ công suất prime hay standby."],"result":{"keyInfo":{"bidName":"Dịch vụ thuê máy phát điện - Dự án xây dựng phát triển mỏ Kình Ngư Trắng - Kình Trắng Nam","notifyNo":"IB2500079613","generatorCapacity":"2 x 250 kVA (giàn CPP-KNT) và 2 x 150 kVA (giàn WHP-KTN); văn bản không nêu rõ chế độ prime/standby"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 250 kVA (giàn CPP-KNT): Công suất và số lượng","quote":"Công suất ngõ ra: 250 KVA, Điện","reference":"Chương V, mục 2, STT 1.1","requirement":"Công suất ngõ ra 250 kVA; số lượng 02 bộ; thời gian thuê dự kiến 03 tháng; phục vụ HUC cho giàn CPP-KNT."},{"item":"Máy 250 kVA (giàn CPP-KNT): Điện áp, pha, dây","quote":"áp: 220VAC, 400VAC, 3P, 4W,","reference":"Chương V, mục 2, STT 1.1","requirement":"Điện áp 220VAC, 400VAC, 3 pha 4 dây."},{"item":"Máy 250 kVA (giàn CPP-KNT): Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 2, STT 1.1","requirement":"Tần số 50Hz."},{"item":"Máy 250 kVA (giàn CPP-KNT): Hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, mục 2, STT 1.1","requirement":"Hệ số công suất 0.8."},{"item":"Máy 250 kVA (giàn CPP-KNT): Kích từ","quote":"Kích từ: không chổi than","reference":"Chương V, mục 2, STT 1.1","requirement":"Kích từ không chổi than."},{"item":"Máy 250 kVA (giàn CPP-KNT): Cấp cách điện","quote":"Tiêu chuẩn cách ly: F","reference":"Chương V, mục 2, STT 1.1","requirement":"Tiêu chuẩn cách ly cấp F."},{"item":"Máy 250 kVA (giàn CPP-KNT): Nhiên liệu","quote":"Nguyên liệu: Diesel 0.05%S","reference":"Chương V, mục 2, STT 1.1","requirement":"Chạy dầu diesel 0.05%S."},{"item":"Máy 250 kVA (giàn CPP-KNT): Khung máy","quote":"Khung máy: có đầy đủ bộ lifting","reference":"Chương V, mục 2, STT 1.1","requirement":"Khung máy có đầy đủ bộ lifting gear có chứng chỉ, load test có bên thứ 3 chứng kiến còn hiệu lực, có 02 lỗ phía dưới để di chuyển bằng xe nâng, tích hợp máng hứng dầu chảy."},{"item":"Máy 250 kVA (giàn CPP-KNT): Cáp tiếp địa","quote":"Cáp tiếp địa cho thiết bị: 70-","reference":"Chương V, mục 2, STT 1.1","requirement":"Cáp tiếp địa cho thiết bị 70-95mm2."},{"item":"Máy 250 kVA (giàn CPP-KNT): Hệ thống nhiên liệu","quote":"đầy tải 18 giờ, và các thiết bị phụ","reference":"Chương V, mục 2, STT 1.1","requirement":"Có bình dầu diesel cỡ lớn cho động cơ chạy đầy tải 18 giờ, cùng thiết bị phụ trợ: bơm cấp nhiên liệu, bộ lọc, đường ống dẫn nhiên liệu kết nối van, dụng cụ và phụ kiện giữa thùng chứa hằng ngày và động cơ diesel, van ngắt nhiên liệu với động cơ, kết nối máng hứng dầu thải."},{"item":"Máy 250 kVA (giàn CPP-KNT): Hệ thống khởi động","quote":"Hệ thống khởi động điện sơ cấp bao","reference":"Chương V, mục 2, STT 1.1","requirement":"Hệ thống khởi động điện sơ cấp gồm 2 bình ắc quy 100%, bộ sạc ắc quy, motor khởi động."},{"item":"Máy 250 kVA (giàn CPP-KNT): Làm mát và bôi trơn","quote":"Hệ thống nước làm mát động cơ, hệ","reference":"Chương V, mục 2, STT 1.1","requirement":"Có hệ thống nước làm mát động cơ và hệ thống dầu bôi trơn động cơ."},{"item":"Máy 250 kVA (giàn CPP-KNT): Chế độ bảo vệ dừng khẩn cấp","quote":"Chế độ bảo vệ dừng khẩn cấp: bảo","reference":"Chương V, mục 2, STT 1.1","requirement":"Bảo vệ so lệch dọc máy phát, so lệch ngang, chống điện áp máy phát tăng cao, chống chạm đất một điểm cuộn dây stator, chống chạm đất mạch kích từ, chống ngắn mạch ngoài và quá tải."},{"item":"Máy 250 kVA (giàn CPP-KNT): Chế độ cảnh báo","quote":"Chế độ cảnh báo: tốc độ động cơ,","reference":"Chương V, mục 2, STT 1.1","requirement":"Cảnh báo tốc độ động cơ, quá tải, áp suất dầu, nhiệt độ động cơ, …"},{"item":"Máy 250 kVA (giàn CPP-KNT): Bảng đo nội bộ/điều khiển","quote":"Bảng đo nội bộ của động cơ với các","reference":"Chương V, mục 2, STT 1.1","requirement":"Bảng đo nội bộ của động cơ với các thiết bị cần thiết, cung cấp dạng bộ phận riêng biệt hoặc tích hợp vào LCD (hiển thị đầy đủ các phép đo lường, chỉ báo, điều khiển và thiết bị đo đạc)."},{"item":"Máy 150 kVA (giàn WHP-KTN): Công suất và số lượng","quote":"Công suất ngõ ra: 150 KVA, Điện","reference":"Chương V, mục 2, STT 1.2","requirement":"Công suất ngõ ra 150 kVA; số lượng 02 bộ; thời gian thuê dự kiến 01 tháng; phục vụ HUC cho giàn WHP-KTN."},{"item":"Máy 150 kVA (giàn WHP-KTN): Điện áp, pha, dây, tần số","quote":"áp: 220VAC, 400VAC, 3P, 4W,","reference":"Chương V, mục 2, STT 1.2","requirement":"Điện áp 220VAC, 400VAC, 3 pha 4 dây; tần số 50Hz."},{"item":"Máy 150 kVA (giàn WHP-KTN): Hệ số công suất, kích từ, cấp cách điện, nhiên liệu","quote":"Hệ số công suất: 0.8","reference":"Chương V, mục 2, STT 1.2","requirement":"Hệ số công suất 0.8; kích từ không chổi than; tiêu chuẩn cách ly F; nhiên liệu diesel 0.05%S."},{"item":"Máy 150 kVA (giàn WHP-KTN): Khung máy, cáp tiếp địa, hệ thống nhiên liệu, khởi động, làm mát, bảo vệ, cảnh báo, bảng đo","quote":"Hệ thống khởi động điện sơ cấp","reference":"Chương V, mục 2, STT 1.2","requirement":"Yêu cầu giống máy 250 kVA: khung máy có lifting gear có chứng chỉ, load test còn hiệu lực, 02 lỗ cho xe nâng, máng hứng dầu; cáp tiếp địa 70-95mm2; bình dầu diesel cho động cơ chạy đầy tải 18 giờ cùng thiết bị phụ trợ; khởi động điện với 2 ắc quy 100%, bộ sạc, motor khởi động; hệ thống nước làm mát và dầu bôi trơn; các chế độ bảo vệ dừng khẩn cấp và cảnh báo như trên; bảng đo nội bộ riêng hoặc tích hợp LCD."},{"item":"Bồn dầu diesel (phục vụ máy 250 kVA tại CPP-KNT và máy 150 kVA tại WHP-KTN)","quote":"Diesel tank 1,4-3m3","reference":"Chương V, mục 2, STT 2, 2.1, 2.2","requirement":"Bồn dầu diesel dung tích 1,4-3m3; có đầy đủ bộ lifting gear có chứng chỉ, load test có bên thứ 3 chứng kiến còn hiệu lực; có bộ ống mềm cấp/tiếp nhiên liệu dài 20-25m và phụ kiện kết nối nhanh. Cột số lượng trong bảng ghi \"0\" cho cả STT 2.1 và 2.2."},{"item":"Bơm màng chuyển tiếp dầu diesel (top-up cho bồn nhiên liệu của máy phát)","quote":"Bơm màng để bơm chuyển tiếp","reference":"Chương V, mục 2, STT 3, 3.1, 3.2","requirement":"Công suất bơm 100 lít/phút, vận hành bằng khí nén, kèm ống mềm; số lượng 01 bộ cho mỗi máy (250 kVA tại CPP-KNT: thuê 03 tháng; 150 kVA tại WHP-KTN: thuê 01 tháng)."},{"item":"Mức tiêu hao nhiên liệu","quote":"Nhà thầu cung cấp biểu đồ","reference":"Chương V, mục 2, STT 4","requirement":"Nhà thầu cung cấp biểu đồ thông tin mức tiêu hao nhiên liệu của máy phát điện; nhiên liệu diesel 0.05%S do VSP cấp."},{"item":"Điều kiện môi trường sử dụng (áp dụng cho các máy)","quote":"đới, nhiệt độ môi trường làm việc 16 - 45 độ C. Độ ẩm 30-90%.","reference":"Chương V, mục 1","requirement":"Sử dụng trên công trình biển, môi trường ẩm, ăn mòn biển nhiệt đới; nhiệt độ làm việc 16 - 45 độ C; độ ẩm 30-90%."},{"item":"Chất lượng thiết bị: nhiên liệu vận hành","quote":"Máy phát điện vận hành phù hợp với nhiên liệu dầu diesel 0.05%S","reference":"Chương V, mục 3","requirement":"Máy phát điện vận hành phù hợp với nhiên liệu dầu diesel 0.05%S."},{"item":"Chất lượng thiết bị: phòng cháy chữa cháy","quote":"Trang bị đầy đủ các phương tiên phòng cháy và chữa cháy","reference":"Chương V, mục 3","requirement":"Trang bị đầy đủ các phương tiện phòng cháy và chữa cháy."},{"item":"Xuất xứ","quote":"Nhà thầu được khuyến nghị xuất xứ hàng hóa theo các nước gồm: Korea, Singapore,","reference":"Chương V, mục 4","requirement":"Khuyến nghị xuất xứ từ Korea, Singapore, Australia, EU/G7…; trong hồ sơ phải nêu rõ tên Model, nhà sản xuất và xuất xứ của máy móc, thiết bị."},{"item":"Năm sản xuất","quote":"Khuyến nghị nhà thầu cung cấp Máy phát điện sản xuất không trước năm 2019 và đang","reference":"Chương V, mục 5","requirement":"Khuyến nghị máy phát điện sản xuất không trước năm 2019, đang trong tình trạng vận hành tốt, đảm bảo an toàn theo các quy chuẩn - tiêu chuẩn kỹ thuật được công nhận tại Việt Nam."},{"item":"Bảo hành/bảo dưỡng và thay máy dự phòng","quote":"Nhà thầu phải tiến hành thay máy dự phòng có đặc tính kỹ thuật tương đương.","reference":"Chương V, mục 7","requirement":"Nhà thầu sửa chữa, khắc phục sự cố và bảo dưỡng trong suốt thời gian cho thuê; nếu sau 24 giờ chưa khắc phục được sự cố thì phải thay máy dự phòng có đặc tính kỹ thuật tương đương."},{"item":"Chứng chỉ","quote":"Các chứng chỉ (CO & CQ, load test của bộ lifting gear.","reference":"Chương V, mục 8","requirement":"Chứng chỉ/hồ sơ đăng kiểm, kiểm định còn hạn trong suốt thời gian thuê; chứng chỉ CO & CQ và load test của bộ lifting gear."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:41:55.651Z"}},"IB2500084609":{"u":"2026-11-03T04:50:53.675+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5. CHƯƠNG V_YÊU CẦU VỀ KỸ THUẬT.docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng máy cho từng phần (I và II) cũng như từng cửa hàng; chỉ liệt kê 4 địa điểm giao hàng (Cửa hàng 11, 18, 28, 29).","Văn bản không nêu bảo hành, CO/CQ cụ thể, ATS, cáp, phạm vi lắp đặt; chỉ yêu cầu chung là nhà thầu cung cấp giấy tờ nguồn gốc xuất xứ và catalogue.","Phần I: đầu phát yêu cầu ≥ 20 kVA trong khi tổ máy yêu cầu 15 kVA/16.5 kVA; Phần II dùng 'Công suất tối đa' cho động cơ thay vì 'dự phòng'. Đã chép đúng như văn bản.","Số thứ tự một số dòng trong bảng bị trùng hoặc thiếu (ví dụ dòng 16 và 11 trùng, I.2 thiếu dòng 4); tham chiếu dòng chỉ mang tính gần đúng.","Các danh mục thông số hiển thị, cảnh báo và tự động dừng của bộ điều khiển được tóm tắt, không liệt kê từng mục."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện tại Petrolimex - Cửa hàng 11, 18, 28 và 29","notifyNo":"IB2500084609","generatorCapacity":"Phần I: 15 kVA liên tục (Prime) / 16.5 kVA dự phòng (Standby), 3 pha; Phần II: 15 kVA liên tục (Prime) / 16.5 kVA dự phòng (Standby), 1 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Chủng loại","quote":"Máy phát điện xoay chiều 3 pha, 4 dây. Máy mới 100%, máy phát điện đồng bộ, ghép đồng trục, không chổi than.","reference":"Chương V, mục 1.2, bảng I.1 dòng 1","requirement":"Máy phát điện xoay chiều 3 pha, 4 dây, mới 100%, đồng bộ, ghép đồng trục, không chổi than. Động cơ, đầu phát, bộ điều khiển, bộ đóng cắt tự động đồng bộ theo tiêu chuẩn nhà sản xuất. Có thể là máy nhập khẩu nguyên chiếc hoặc liên kết lắp ráp trong nước."},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Công suất liên tục (Prime)","quote":"≥ 15kVA /12 kW","reference":"Chương V, mục 1.2, bảng I.1 dòng 2","requirement":"≥ 15kVA /12 kW"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Công suất dự phòng (Standby)","quote":"≥ 16.5 kVA /13.2 kW","reference":"Chương V, mục 1.2, bảng I.1 dòng 3","requirement":"≥ 16.5 kVA /13.2 kW"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Điện áp ngõ ra","quote":"220V/380V 3 pha","reference":"Chương V, mục 1.2, bảng I.1 dòng 4","requirement":"220V/380V 3 pha"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Tần số","quote":"50Hz","reference":"Chương V, mục 1.2, bảng I.1 dòng 5","requirement":"50Hz"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 24 giờ","reference":"Chương V, mục 1.2, bảng I.1 dòng 6","requirement":"≥ 24 giờ (khi có đủ nhiên liệu)"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Thời gian hoạt động liên tục ở 100% công suất dự phòng","quote":"≥ 1 giờ","reference":"Chương V, mục 1.2, bảng I.1 dòng 7","requirement":"≥ 1 giờ"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Bình nhiên liệu","quote":"Đảm bảo chạy 12 giờ liên tục ở tối thiểu 100% công suất định mức","reference":"Chương V, mục 1.2, bảng I.1 dòng 8-9","requirement":"Gắn liền với bệ máy; dung tích đảm bảo chạy 12 giờ liên tục ở tối thiểu 100% công suất định mức"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Khả năng đóng tải 1 cấp","quote":"≥ 65% công suất định mức","reference":"Chương V, mục 1.2, bảng I.1 dòng 10","requirement":"≥ 65% công suất định mức sau khi chạy ổn định không tải 1 phút"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Độ ồn","quote":"≤ 65 dB","reference":"Chương V, mục 1.2, bảng I.1 dòng 11","requirement":"≤ 65 dB ở 100% công suất định mức, không gian mở, cách 7m (yêu cầu nâng cao)"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Cấp bảo vệ vỏ máy","quote":"IP23","reference":"Chương V, mục 1.2, bảng I.1 dòng 12","requirement":"Tối thiểu IP23"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Môi trường, nhiệt độ, độ ẩm","quote":"Phù hợp điều kiện khí hậu Việt Nam, hoạt động bình thường ngoài trời, không có mái che","reference":"Chương V, mục 1.2, bảng I.1 dòng 13-14","requirement":"Hoạt động bình thường ngoài trời, không có mái che; 0 – 50 độ C, độ ẩm tới 95%"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Kích thước và trọng lượng","quote":"≤ 1500 x 800 x 960","reference":"Chương V, mục 1.2, bảng I.1 dòng 15-16","requirement":"Kích thước gồm vỏ chống ồn ≤ 1500 x 800 x 960 (D x R x C, mm); trọng lượng gồm vỏ giảm âm ≤ 600 Kg"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Sơn và sạc ắc quy","quote":"Có hệ thống máy sạc ắc quy tự động tích hợp sẵn","reference":"Chương V, mục 1.2, bảng I.1 dòng 16-17","requirement":"Sơn tĩnh điện cho khung vỏ máy và thùng nhiên liệu; có hệ thống sạc ắc quy tự động tích hợp sẵn"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Năm sản xuất","quote":"Máy mới được sản xuất năm 2025","reference":"Chương V, mục 1.2, bảng I.1 dòng 18","requirement":"Máy mới được sản xuất năm 2025"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Đầu phát - thương hiệu, chủng loại","quote":"Tự kích từ, không dùng chổi than, tự động điều chỉnh điện áp bằng AVR điện tử","reference":"Chương V, mục 1.2, bảng I.2 dòng 1-3","requirement":"Thương hiệu G7; tự kích từ, không chổi than, AVR điện tử; nhà thầu cung cấp thông tin đầu phát"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Đầu phát - công suất, hệ số công suất","quote":"≥ 20 kVA","reference":"Chương V, mục 1.2, bảng I.2 dòng 5-6","requirement":"Công suất định mức (Prime) ≥ 20 kVA; hệ số công suất 0.8"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Đầu phát - độ ổn định điện áp, tần số","quote":"Sau khi đóng tải 30 giây, điện áp nằm trong dải điện áp định mức ± 1%","reference":"Chương V, mục 1.2, bảng I.2 dòng 7-8","requirement":"Điện áp: sau đóng tải 30 giây nằm trong định mức ± 1% (yêu cầu nâng cao); tần số: sau đóng tải 30 giây nằm trong định mức ± 5%"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Đầu phát - kết cấu, cấp bảo vệ, cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, bảng I.2 dòng 9-12","requirement":"Một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp; cấp bảo vệ cơ học tối thiểu IP 23; cấp cách nhiệt cuộn dây tối thiểu cấp H"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Đầu phát - quá tải, hiệu suất","quote":"≥ 83.6%","reference":"Chương V, mục 1.2, bảng I.2 dòng 13-14","requirement":"Làm việc ở tải 110% tải định mức trong tối thiểu 1 giờ (sau mỗi khoảng thời gian 6 giờ); hiệu suất tại 100% công suất định mức ≥ 83.6%"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Động cơ - hãng, thương hiệu, xuất xứ","quote":"Khối các nước ASEAN","reference":"Chương V, mục 1.2, bảng I.3 dòng 1-3","requirement":"Chọn hãng động cơ phù hợp công suất, ưu tiên Kubota, Yanmar, Perkin…; thương hiệu G7; xuất xứ khối các nước ASEAN"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Động cơ - kiểu, số xi lanh, tốc độ","quote":"Diesel 4 kỳ, 3 xilanh làm mát bằng nước kết hợp quạt gió","reference":"Chương V, mục 1.2, bảng I.3 dòng 4, 7-9","requirement":"Diesel 4 kỳ, 3 xilanh làm mát bằng nước kết hợp quạt gió; số xi lanh ≥ 03; bố trí thẳng hàng; tốc độ 1500 vòng/phút"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Động cơ - công suất","quote":"≥ 15.6 kW","reference":"Chương V, mục 1.2, bảng I.3 dòng 5-6","requirement":"Liên tục ở 1500 vòng/phút ≥ 15.6 kW; dự phòng ở 1500 vòng/phút ≥ 16.9kW"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Động cơ - kích thước xi lanh, tỷ số nén","quote":"≤ 1.830","reference":"Chương V, mục 1.2, bảng I.3 dòng 10-12","requirement":"Đường kính ≤ 88 mm; hành trình ≥ 100 mm; dung tích xi lanh ≤ 1.830 lít; tỷ số nén ≥ 20.1"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Động cơ - nạp khí, phun nhiên liệu, điều tốc","quote":"Nạp khí tự nhiên hoặc bằng Turbo tăng áp","reference":"Chương V, mục 1.2, bảng I.3 dòng 13, 15, 17","requirement":"Nạp khí tự nhiên hoặc Turbo tăng áp; phun trực tiếp; điều tốc điện tử bằng ECU"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Động cơ - tiêu hao nhiên liệu","quote":"- Ở chế độ 100% tải liên tục: ≤ 3.9 lít/giờ","reference":"Chương V, mục 1.2, bảng I.3 dòng 16","requirement":"100% tải liên tục ≤ 3.9 lít/giờ; 75% tải liên tục ≤ 2.9 lít/giờ (khối lượng riêng dầu diesel theo TCVN 5689:2005)"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Động cơ - ắc quy khởi động","quote":"Ắc quy được cố định hoàn toàn bên trong vỏ chống ồn, gồm đầy đủ các phụ kiện (giá đỡ, đầu cốt, cáp đấu nối)","reference":"Chương V, mục 1.2, bảng I.3 dòng 14","requirement":"Ắc quy cố định hoàn toàn bên trong vỏ chống ồn, đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối)"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Động cơ - lọc, bôi trơn, làm mát, bơm nhiên liệu, sấy","quote":"Yêu cầu tối thiểu phải có các loại lọc: Lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt và có thể thay thế được","reference":"Chương V, mục 1.2, bảng I.3 dòng 18-22","requirement":"Tối thiểu có lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt, thay thế được; có dầu bôi trơn, phin lọc, bầu lọc; làm mát bằng nước pha dung dịch chống đóng cặn kèm bình nước phụ; bơm cơ + bơm điện chuyển tiếp nhiên liệu; có sấy khi khởi động"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Động cơ - khí thải","quote":"Đạt tiêu chuẩn khí thải VN - QCVN 19:2009/BTNMT hoặc tương đương hoặc tốt hơn","reference":"Chương V, mục 1.2, bảng I.3 dòng 23","requirement":"Đạt QCVN 19:2009/BTNMT hoặc tương đương hoặc tốt hơn"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Vỏ chống ồn","quote":"Vỏ giảm thanh giúp cho độ ồn của máy nổ ở khoảng cách 7m tính từ tâm máy khi đang hoạt động là ≤ 65 dBA","reference":"Chương V, mục 1.2, bảng I.4 dòng 1-3","requirement":"Thép tấm, dễ tháo rời, có khóa bảo an, bảng điều khiển có kính trong suốt che chắn; bảo vệ động cơ, đầu phát, thùng dầu khỏi mưa nắng; độ ồn ở 7m từ tâm máy ≤ 65 dBA"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Bộ điều khiển","quote":"AMF - 12/24VDC, Depsea hoặc tương đương","reference":"Chương V, mục 1.2, bảng I.5 dòng 1-13","requirement":"AMF - 12/24VDC, Depsea hoặc tương đương; màn hình LCD, tiếng Anh; chế độ TEST/RUN/AUTO/STOP; tự động khởi động khi mất điện lưới; đèn LED cảnh báo lỗi; nút START, STOP, dừng khẩn cấp; truyền thông Modbus RTU RS485; điều khiển từ xa bật/tắt qua dry contact; có hiển thị thông số, cảnh báo và tự động dừng máy theo danh mục nêu trong bảng I.5"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Kết nối điện áp ra","quote":"3 pha 4 cực","reference":"Chương V, mục 1.2, bảng I.6 dòng 1-2","requirement":"CB bảo vệ đầu ra 3 pha 4 cực; dùng cọc kết nối cố định có ren vít và đai ốc, có nắp bảo vệ"},{"item":"Phần I - Máy 15kVA/16.5kVA 3 pha: Yêu cầu khác","quote":"Theo chiều dọc máy và hướng về phía sau máy","reference":"Chương V, mục 1.2, bảng I.7 dòng 1-3","requirement":"Ống xả, bu lông lắp ghép bằng thép không gỉ hoặc sơn mạ chịu nhiệt ≥ 3000C; ống thoát dầu bôi trơn ra ngoài vỏ chống ồn kết hợp van/khóa bên trong hoặc có bơm tay/thiết bị hỗ trợ thay dầu; xả khí thải theo chiều dọc máy, hướng về phía sau máy"},{"item":"Phần II - Máy 15kVA 1 pha: Chủng loại","quote":"Máy phát điện xoay chiều 1 pha, 2 dây. Máy mới 100%, máy phát điện đồng bộ, ghép đồng trục, không chổi than.","reference":"Chương V, mục 1.2, bảng II.1 dòng 1","requirement":"Máy phát điện xoay chiều 1 pha, 2 dây, mới 100%, đồng bộ, ghép đồng trục, không chổi than. Động cơ, đầu phát, bộ điều khiển, bộ đóng cắt tự động đồng bộ theo tiêu chuẩn nhà sản xuất. Có thể nhập khẩu nguyên chiếc hoặc liên kết lắp ráp trong nước."},{"item":"Phần II - Máy 15kVA 1 pha: Công suất liên tục (Prime)","quote":"≥ 15kVA /15 kW","reference":"Chương V, mục 1.2, bảng II.1 dòng 2","requirement":"≥ 15kVA /15 kW"},{"item":"Phần II - Máy 15kVA 1 pha: Công suất dự phòng (Standby)","quote":"≥ 16.5 kVA /16.5 kW","reference":"Chương V, mục 1.2, bảng II.1 dòng 3","requirement":"≥ 16.5 kVA /16.5 kW"},{"item":"Phần II - Máy 15kVA 1 pha: Điện áp, tần số","quote":"220V 1 pha","reference":"Chương V, mục 1.2, bảng II.1 dòng 4-5","requirement":"220V 1 pha; 50Hz"},{"item":"Phần II - Máy 15kVA 1 pha: Thời gian vận hành","quote":"≥ 24 giờ","reference":"Chương V, mục 1.2, bảng II.1 dòng 6-7","requirement":"Liên tục ở 100% công suất định mức ≥ 24 giờ (khi có đủ nhiên liệu); liên tục ở 100% công suất dự phòng ≥ 1 giờ"},{"item":"Phần II - Máy 15kVA 1 pha: Bình nhiên liệu","quote":"Đảm bảo chạy 12 giờ liên tục ở tối thiểu 100% công suất định mức","reference":"Chương V, mục 1.2, bảng II.1 dòng 8-9","requirement":"Gắn liền với bệ máy; dung tích đảm bảo chạy 12 giờ liên tục ở tối thiểu 100% công suất định mức"},{"item":"Phần II - Máy 15kVA 1 pha: Khả năng đóng tải, độ ồn, cấp bảo vệ","quote":"≤ 65 dB","reference":"Chương V, mục 1.2, bảng II.1 dòng 10-12","requirement":"Đóng tải 1 cấp ≥ 65% công suất định mức sau khi chạy không tải 1 phút; độ ồn ở 7m ≤ 65 dB (yêu cầu nâng cao); vỏ máy tối thiểu IP23"},{"item":"Phần II - Máy 15kVA 1 pha: Môi trường, kích thước, trọng lượng","quote":"≤ 1630 x 750 x 980","reference":"Chương V, mục 1.2, bảng II.1 dòng 13-16","requirement":"Hoạt động ngoài trời không mái che, 0 – 50 độ C, độ ẩm tới 95%; kích thước gồm vỏ chống ồn ≤ 1630 x 750 x 980 (D x R x C, mm); trọng lượng gồm vỏ ≤ 720 Kgs"},{"item":"Phần II - Máy 15kVA 1 pha: Sơn và sạc ắc quy","quote":"Có hệ thống máy sạc ắc quy tự động tích hợp sẵn","reference":"Chương V, mục 1.2, bảng II.1 dòng 17-18","requirement":"Sơn tĩnh điện khung vỏ máy và thùng nhiên liệu; có hệ thống sạc ắc quy tự động tích hợp sẵn"},{"item":"Phần II - Máy 15kVA 1 pha: Đầu phát","quote":"Tự kích từ, không dùng chổi than, tự động điều chỉnh điện áp bằng AVR điện tử","reference":"Chương V, mục 1.2, bảng II.2 dòng 1-10","requirement":"Thương hiệu G7; tự kích từ, không chổi than, AVR điện tử; điện áp sau đóng tải 30 giây trong định mức ± 1% (yêu cầu nâng cao), tần số ± 5%; một ổ trục; quạt đầu trục thổi trực tiếp; bảo vệ cơ học tối thiểu IP 23; cách nhiệt tối thiểu cấp H; làm việc ở tải 110% tối thiểu 1 giờ (sau mỗi 6 giờ)"},{"item":"Phần II - Máy 15kVA 1 pha: Động cơ - hãng, thương hiệu, xuất xứ","quote":"Khối các nước ASEAN","reference":"Chương V, mục 1.2, bảng II.3 dòng 1-4","requirement":"Chọn hãng động cơ phù hợp công suất, ưu tiên Kubota, Yanmar, Perkin…; thương hiệu G7; xuất xứ khối các nước ASEAN"},{"item":"Phần II - Máy 15kVA 1 pha: Động cơ - kiểu, số xi lanh, tốc độ","quote":"Diesel 4 kỳ, 4 xilanh làm mát bằng nước kết hợp quạt gió","reference":"Chương V, mục 1.2, bảng II.3 dòng 4, 7-9","requirement":"Diesel 4 kỳ, 4 xilanh làm mát bằng nước kết hợp quạt gió; số xi lanh ≥ 04; thẳng hàng; 1500 vòng/phút"},{"item":"Phần II - Máy 15kVA 1 pha: Động cơ - công suất","quote":"≥ 20.8kW","reference":"Chương V, mục 1.2, bảng II.3 dòng 5-6","requirement":"Liên tục ở 1500 vòng/phút ≥ 20.8kW; tối đa ở 1500 vòng/phút ≥ 22.2kW"},{"item":"Phần II - Máy 15kVA 1 pha: Động cơ - kích thước xi lanh, tỷ số nén","quote":"≥ 2.430","reference":"Chương V, mục 1.2, bảng II.3 dòng 10-12","requirement":"Dung tích xi lanh ≥ 2.430 lít; đường kính ≥ 86 mm; hành trình ≥ 102 mm; tỷ số nén ≥ 20.1"},{"item":"Phần II - Máy 15kVA 1 pha: Động cơ - nạp khí, phun nhiên liệu, điều tốc, ắc quy","quote":"Điều tốc điện tử bằng ECU","reference":"Chương V, mục 1.2, bảng II.3 dòng 13-15, 17","requirement":"Nạp khí tự nhiên hoặc Turbo tăng áp; phun trực tiếp; điều tốc điện tử bằng ECU; ắc quy cố định hoàn toàn bên trong vỏ chống ồn, đầy đủ phụ kiện"},{"item":"Phần II - Máy 15kVA 1 pha: Động cơ - tiêu hao nhiên liệu","quote":"- Ở chế độ 100% tải liên tục: ≤ 5.8 lít/giờ","reference":"Chương V, mục 1.2, bảng II.3 dòng 16","requirement":"100% tải liên tục ≤ 5.8 lít/giờ; 70% tải liên tục ≤ 4.4 lít/giờ (khối lượng riêng dầu diesel theo TCVN 5689:2005)"},{"item":"Phần II - Máy 15kVA 1 pha: Động cơ - lọc, bôi trơn, làm mát, bơm nhiên liệu, sấy","quote":"Yêu cầu tối thiểu phải có các loại lọc: Lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt và có thể thay thế được","reference":"Chương V, mục 1.2, bảng II.3 dòng 18-22","requirement":"Tối thiểu có lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt, thay thế được; có dầu bôi trơn, phin lọc, bầu lọc; làm mát bằng nước pha dung dịch chống đóng cặn kèm bình nước phụ; bơm cơ + bơm điện chuyển tiếp nhiên liệu; có sấy khi khởi động"},{"item":"Phần II - Máy 15kVA 1 pha: Động cơ - khí thải","quote":"Đạt tiêu chuẩn khí thải VN - QCVN 19:2009/BTNMT hoặc tương đương hoặc tốt hơn","reference":"Chương V, mục 1.2, bảng II.3 dòng 23","requirement":"Đạt QCVN 19:2009/BTNMT hoặc tương đương hoặc tốt hơn"},{"item":"Phần II - Máy 15kVA 1 pha: Vỏ chống ồn","quote":"Vỏ giảm thanh giúp cho độ ồn của máy nổ ở khoảng cách 7m tính từ tâm máy khi đang hoạt động là ≤ 65 dBA","reference":"Chương V, mục 1.2, bảng II.4 dòng 1-3","requirement":"Thép tấm, dễ tháo rời, có khóa bảo an, bảng điều khiển có kính trong suốt che chắn; độ ồn ở 7m từ tâm máy ≤ 65 dBA"},{"item":"Phần II - Máy 15kVA 1 pha: Bộ điều khiển","quote":"AMF - 12/24VDC, Depsea hoặc tương đương","reference":"Chương V, mục 1.2, bảng II.5 dòng 1-13","requirement":"AMF - 12/24VDC, Depsea hoặc tương đương; màn hình LCD, tiếng Anh; chế độ TEST/RUN/AUTO/STOP; tự động khởi động khi mất điện lưới; truyền thông Modbus RTU RS485; điều khiển từ xa bật/tắt qua dry contact; hiển thị thông số, cảnh báo và tự động dừng máy theo danh mục nêu trong bảng II.5"},{"item":"Phần II - Máy 15kVA 1 pha: Kết nối điện áp ra","quote":"1 pha 4 cực","reference":"Chương V, mục 1.2, bảng II.6 dòng 1-2","requirement":"CB bảo vệ đầu ra 1 pha 4 cực; dùng cọc kết nối cố định có ren vít và đai ốc, có nắp bảo vệ"},{"item":"Phần II - Máy 15kVA 1 pha: Yêu cầu khác","quote":"Theo chiều dọc máy và hướng về phía sau máy","reference":"Chương V, mục 1.2, bảng II.7 dòng 1-3","requirement":"Ống xả, bu lông lắp ghép bằng thép không gỉ hoặc sơn mạ chịu nhiệt ≥ 3000C; ống thoát dầu bôi trơn ra ngoài vỏ chống ồn kết hợp van/khóa hoặc có bơm tay/thiết bị hỗ trợ thay dầu; xả khí thải theo chiều dọc máy, hướng về phía sau máy"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:50:52.903Z"}},"IB2500085435":{"u":"2026-11-03T17:41:35.539+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp VT 0595 25_EHSMT_signed (1).pdf), chưa phân tích cả HSMT.","Gói thầu là vật tư offskid (cáp, máng cáp, đầu vào cáp) cho nâng cấp hệ thống điều khiển máy phát điện Solar TG-B; văn bản không nêu công suất, động cơ, đầu phát, bộ điều khiển hay ATS của tổ máy nên generatorCapacity để null.","Hàng hóa chào phải đúng, tương đương hoặc tốt hơn yêu cầu; nhà sản xuất và xuất xứ chỉ ở mức khuyến cáo (EU/G7/BRICS/ASEAN).","Một số dòng đầu của mục 1, 2, 3, 4, 5, 6 bị mất chữ do trích xuất PDF (ví dụ dòng 'Chống cháy IEC 60332-3 Cat. A, Phát thải khói thấp IEC' ở mục 2 đến 6), nên các quote chỉ lấy các dòng đọc được đầy đủ.","Kiểm tra tự động: 2 mục có con số không thấy trong HSMT, cần kiểm tra lại: Mục 1 - Cáp tín hiệu 2C x 2,5 mm2 (200 m) (200); Mục 2 - Cáp tín hiệu 2C x 1,5 mm2 (200 m) (200)."],"result":{"keyInfo":{"bidName":"Vật tư Offskid cho nâng cấp hệ thống điều khiển máy phát điện Solar TG-B trên GNTT (VT-0595/25-KHI-TTH)","notifyNo":"IB2500085435","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng, năm sản xuất, hãng sản xuất","quote":"Hàng hóa mới 100%, chưa qua sử dụng, chính hãng sản xuất, thời hạn sản xuất không trước năm 2024 hoặc muộn hơn.","reference":"Chương V, mục 2.1","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, chính hãng sản xuất, năm sản xuất không trước năm 2024."},{"item":"Chung - Bảo hành","quote":"Thời hạn bảo hành: 12 tháng kể từ ngày ký biên bản nghiệm thu hàng hóa.","reference":"Chương V, mục 2.3","requirement":"Bảo hành 12 tháng kể từ ngày ký biên bản nghiệm thu hàng hóa."},{"item":"Chung - Chứng chỉ xuất xứ (CO)","quote":"Chứng chỉ xuất xứ (CO) do cơ quan có thẩm quyền của nước sản xuất hoặc nước xuất khẩu cấp: 01 bản sao/ bản điện tử có đường link để kiểm tra.","reference":"Chương V, mục 8.1","requirement":"CO do cơ quan có thẩm quyền của nước sản xuất hoặc nước xuất khẩu cấp: 01 bản sao hoặc bản điện tử có đường link để kiểm tra."},{"item":"Chung - Chứng chỉ chất lượng (CQ)","quote":"Chứng chỉ chất lượng (CQ) do nhà sản xuất cấp: 01 bản sao/ bản điện tử có đường link để kiểm tra.","reference":"Chương V, mục 8.2","requirement":"CQ do nhà sản xuất cấp: 01 bản sao hoặc bản điện tử có đường link để kiểm tra."},{"item":"Mục 1 - Cáp tín hiệu 2C x 2,5 mm2 (200 m)","quote":"Cách điện: Cao su EP theo IEC 60092-360;","reference":"Chương V, Danh mục, mục 1 (Group 1)","unverified":true,"requirement":"Cáp tín hiệu loại BFOU, 150/250V, ruột đồng thiếc mềm Class 2 theo IEC 60228, cách điện cao su EP theo IEC 60092-360, vỏ trong LSZH, lớp bọc lưới đồng thiếc bện, vỏ ngoài SHF2 màu xám, chống cháy IEC 60332-3 Cat A. Số lượng 200 m."},{"item":"Mục 2 - Cáp tín hiệu 2C x 1,5 mm2 (200 m)","quote":"Điện áp định mức: 150/250V (300);","reference":"Chương V, Danh mục, mục 2 (Group 1)","unverified":true,"requirement":"Cáp tín hiệu loại BFOU, 150/250V, ruột đồng thiếc mềm Class 2 theo IEC 60228, cách điện cao su EP theo IEC 60092-360, vỏ trong LSZH, lớp bọc lưới đồng thiếc bện, vỏ ngoài SHF2 màu xám, không chứa halogen IEC 60754-1. Số lượng 200 m."},{"item":"Mục 3 - Cáp tín hiệu 2P x 1.5mm2 (100 m)","quote":"Cách điện EPR theo IEC 60092-360;","reference":"Chương V, Danh mục, mục 3 (Group 1)","requirement":"Cáp tín hiệu loại BFOU, 150/250V, ruột đồng thiếc bọc mềm Class 2 theo IEC 60228, cách điện EPR theo IEC 60092-360, có màn chắn riêng biệt và màn chắn cặp, vỏ trong LSZH, vỏ ngoài SHF2 màu xám, chống cháy IEC-60332-3A. Số lượng 100 m."},{"item":"Mục 4 - Cáp tín hiệu 24C x 1.5mm2 (300 m)","quote":"Cấu tạo: Dây đồng thiếc bện mềm theo IEC 60228, Class","reference":"Chương V, Danh mục, mục 4 (Group 2)","requirement":"Cáp tín hiệu nhiều lõi loại BFOU, 150/250V, ruột đồng thiếc bện mềm Class 2 theo IEC 60228, cách điện cao su EP theo IEC 60092-360, vỏ trong LSZH, lớp bảo vệ lưới đồng thiếc bện, vỏ ngoài SHF2 màu xám, IEC 60332-3A, IEC 60331A. Số lượng 300 m."},{"item":"Mục 5 - Cáp tín hiệu 12P x1.5mm2 (150 m)","quote":"Lõi: Các cặp dây xoắn có màu dây phân biệt;","reference":"Chương V, Danh mục, mục 5 (Group 2)","requirement":"Cáp tín hiệu nhiều cặp, 150/250V, ruột đồng thiếc bện mềm Class 2, cách điện cao su EP theo IEC 60092-360, cặp dây xoắn có màu phân biệt, màn chắn chống nhiễu riêng biệt/toàn bộ bằng băng polyester có lớp lót nhôm và dây đồng bện xả nhiễu, vỏ trong LSZH, vỏ ngoài SHF màu xám, loại RFOU. Số lượng 150 m."},{"item":"Mục 6 - Cáp nguồn biến tần 3Cx50mm2 + 1Ex35mm2 0.6/1kV (150 m)","quote":"Điện áp hoạt động: 0.6/1 kV","reference":"Chương V, Danh mục, mục 6 (Group 3)","requirement":"Cáp điện loại RFOU, điện áp 0.6/1 kV, nhiệt độ hoạt động 90°C, không chứa halogen theo IEC-60754-1, mật độ khói theo IEC 61034-1, dây dẫn đồng thiếc bện hoặc đồng (Class 2) theo IEC 60228, có lớp chống nhiễu độ che phủ 100%, vỏ màu đen. Số lượng 150 m."},{"item":"Mục 7 - Máng cáp có đục lỗ 100x100x3000mm (4 pce)","quote":"Kích thước: 100x100x3000 mm.","reference":"Chương V, Danh mục, mục 7 (Group 4)","requirement":"Máng cáp có lỗ đầy đủ ở 2 mặt bên và đáy, vật liệu 316SSL, dày 1.5mm, kèm nắp đậy dày 1mm, kẹp nắp, thanh nối, vít/đai ốc/vòng đệm tự khóa SS316. Kích thước 100x100x3000 mm. Số lượng 4 pce."},{"item":"Mục 8 - Đầu vào cáp M40 Type 'B' (10 pce)","quote":"Bảo vệ xâm nhập: tối thiểu IP66","reference":"Chương V, Danh mục, mục 8 (Group 4)","requirement":"Đầu vào cáp M40, double compression, vật liệu đồng mạ niken, bảo vệ xâm nhập tối thiểu IP66, phù hợp cáp mục 4, 5, 6, tiêu chuẩn IECEx, ATEX. Số lượng 10 pce."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:41:34.858Z"}},"IB2500088417":{"u":"2026-11-03T17:38:01.973+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2. CHUONG V. YEU CAU KY THUAT BẢO TRÌ MÁY PHÁT ĐIỆN.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì máy hiện hữu nên văn bản không nêu điện áp, tần số, vỏ cách âm, độ ồn, bồn nhiên liệu, cáp, tiêu chuẩn, CO/CQ hay xuất xứ của tổ máy.","Văn bản không nêu model động cơ, suất tiêu hao nhiên liệu hay cấp cách điện; không nêu công suất ATS (chỉ nêu tính năng).","Bảng vật tư bị tách dòng khi trích từ PDF nên một số trích dẫn là phần đọc được của ô bảng; việc gán tên sản phẩm với model dựa vào thứ tự các dòng STT.","Công suất 1133 kVA không ghi rõ chế độ prime/standby; tên gói thầu chỉ ghi 'dự phòng'."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ bảo trì và thay thế vật tư cho máy phát điện dự phòng 3 pha Cummins1133 KVA của Bệnh viện tỉnh","notifyNo":"IB2500088417","generatorCapacity":"1133 kVA (1 máy, 3 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện Cummins 1133 kVA: Số lượng","quote":"Số lượng: 1 máy","reference":"Chương V, mục I, bảng thông số STT 1","requirement":"01 máy"},{"item":"Máy phát điện Cummins 1133 kVA: Công suất định mức","quote":"Công suất định mức: 1133kVA","reference":"Chương V, mục I, bảng thông số STT 1","requirement":"1133 kVA (máy phát điện dự phòng 3 pha)"},{"item":"Máy phát điện Cummins 1133 kVA: Động cơ","quote":"Động cơ: Cummins","reference":"Chương V, mục I, bảng thông số STT 1","requirement":"Hãng Cummins"},{"item":"Máy phát điện Cummins 1133 kVA: Đầu phát điện","quote":"Đầu phát điện: MAGNAMAX","reference":"Chương V, mục I, bảng thông số STT 1","requirement":"Hãng/loại MAGNAMAX"},{"item":"Máy phát điện Cummins 1133 kVA: Bộ điều khiển","quote":"Bộ điều khiển: DSE 7320","reference":"Chương V, mục I, bảng thông số STT 1","requirement":"DSE 7320"},{"item":"Máy phát điện Cummins 1133 kVA: Năm đưa vào sử dụng","quote":"Năm đưa vào sử dụng: 2012","reference":"Chương V, mục I, bảng thông số STT 1","requirement":"Máy hiện hữu, đưa vào sử dụng năm 2012"},{"item":"Hệ thống khởi động: Điện áp ắc quy","quote":"điện áp ắc quy khoảng 25~28V","reference":"Chương V, mục III.1.b, nội dung 1.4","requirement":"Điện áp ắc quy khoảng 25~28V"},{"item":"Hệ thống khởi động: Tỷ trọng dung dịch ắc quy","quote":"tỷ trọng khoảng 1.22~1.28","reference":"Chương V, mục III.1.b, nội dung 1.4","requirement":"Tỷ trọng khoảng 1.22~1.28"},{"item":"Hệ thống làm mát: Nồng độ nước làm mát","quote":"nồng độ xấp xỉ 30~35%","reference":"Chương V, mục III.1.b, nội dung 1.5","requirement":"Nồng độ xấp xỉ 30~35%"},{"item":"Bộ điều khiển DSE 7320: Phần mềm","quote":"Có phần mềm kết nối với bộ điều khiển DSE 7320 để kiểm tra lỗi và cài đặt thông số cho máy phát điện","reference":"Chương V, mục III.3","requirement":"Có phần mềm kết nối với bộ điều khiển DSE 7320 để kiểm tra lỗi và cài đặt thông số cho máy phát điện"},{"item":"ATS: Thay mới bộ điều khiển đóng ngắt tự động tại tủ điện trung tâm","quote":"Thay mới bộ điều khiển đóng ngắt tự dộng ATS tại tủ điện trung tâm","reference":"Chương V, mục III.1.b, nội dung 3","requirement":"Thay mới bộ điều khiển ATS, kiểm tra bộ điều khiển đang có nguồn điện đang hoạt động và kiểm tra sau khi thay thế"},{"item":"Vật tư thay thế 07 - Bộ điều khiển nguồn tự động (ATS): Tính năng, số lượng","quote":"Tự động chuyển đổi giữa các nguồn cung cấp.","reference":"Chương V, mục III.6.a, STT 07","requirement":"Tự động chuyển đổi giữa các nguồn cung cấp; số lượng 01 cái"},{"item":"Vật tư thay thế 01 - Nước làm mát","quote":"DCA4 hoặc tương đương","reference":"Chương V, mục III.6.a, STT 01","requirement":"DCA4 hoặc tương đương; 1.89 lít/bình ~ 0.5 Gal; số lượng 20 lít"},{"item":"Vật tư thay thế 02 - Nhớt động cơ","quote":"Độ nhớt : 15W – 40 hoặc","reference":"Chương V, mục III.6.a, STT 02","requirement":"Độ nhớt 15W – 40 hoặc tương đương; thể tích 18 lít/thùng; số lượng 162 lít"},{"item":"Vật tư thay thế 03 - Lọc nhớt","quote":"Model : LF777 hoặc tương","reference":"Chương V, mục III.6.a, STT 03","requirement":"Model LF777 hoặc tương đương; số lượng 02 cái"},{"item":"Vật tư thay thế 04 - Lọc nhớt","quote":"Model : LF670 hoặc tương","reference":"Chương V, mục III.6.a, STT 04","requirement":"Model LF670 hoặc tương đương; số lượng 04 cái"},{"item":"Vật tư thay thế 05 - Lọc dầu","quote":"Model: FF202 hoặc tương","reference":"Chương V, mục III.6.a, STT 05","requirement":"Model FF202 hoặc tương đương; số lượng 02 cái"},{"item":"Vật tư thay thế 06 - Lọc nước","quote":"Model: WF2075 hoặc","reference":"Chương V, mục III.6.a, STT 06","requirement":"Model WF2075 hoặc tương đương; số lượng 04 cái"},{"item":"Vật tư thay thế: Bảo hành","quote":"Các vật tư thay thế phải được bảo hành tối thiểu 06 tháng kể từ ngày nghiệm thu đưa vào sử dụng.","reference":"Chương V, mục III.6.b","requirement":"Bảo hành tối thiểu 06 tháng kể từ ngày nghiệm thu đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:38:01.540Z"}},"IB2500089757":{"u":"2026-11-03T04:44:38.43+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp C5 MPĐ.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model động cơ và đầu phát; chỉ yêu cầu xuất xứ G7, Châu Âu, Hàn Quốc, Ấn Độ.","Chương V không nêu tiêu chuẩn phát thải động cơ ngoài QCVN19:2009/BTNMT.","Các dòng đã gộp nhiều thông số có quote null vì các giá trị nằm ở nhiều ô bảng riêng.","Văn bản gốc ghi 'điệp áp' (có thể là 'điện áp'); đã giữ nguyên trong phần trích.","Phụ lục địa điểm bàn giao bị vỡ định dạng bảng nên không tách được số lượng và cáp theo từng đơn vị; chỉ dùng tổng cộng 36 máy/1.407 m, 23 máy/932 m, 3 máy/115 m."],"result":{"keyInfo":{"bidName":"Cung cấp máy phát điện năm 2024 cho Agribank","notifyNo":"IB2500089757","generatorCapacity":"36 x 30 kVA (liên tục ≥ 30 kVA, dự phòng ≥ 33 kVA); 23 x 100 kVA (liên tục ≥ 100 kVA, dự phòng ≥ 110 kVA); 3 x 200 kVA (liên tục ≥ 200 kVA, dự phòng ≥ 220 kVA); tổng 62 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng","quote":"Trang bị 62 máy phát điện (bao gồm cả cáp nguồn) cho các đơn vị trực thuộc Agribank,","reference":"Chương V, mục 1.1","requirement":"Trang bị 62 máy phát điện kèm cáp nguồn: 36 máy 30 kVA (cáp 1.407 m), 23 máy 100 kVA (cáp 932 m), 3 máy 200 kVA (cáp 115 m)."},{"item":"Chung - Tình trạng, năm sản xuất","quote":"Toàn bộ các máy phát điện được cung cấp phải mới 100%, nguyên đai, nguyên kiện, được sản xuất từ năm 2024","reference":"Chương V, mục 1.2.a","requirement":"Mới 100%, nguyên đai, nguyên kiện, sản xuất từ năm 2024 trở đi."},{"item":"Chung - CO/CQ","quote":"chứng nhận xuất xưởng của nhà sản xuất. Các thiết bị chính của máy phát điện như: Động cơ, đầu phát, bảng điều khiển","reference":"Chương V, mục 1.2.a","requirement":"Thiết bị chính (động cơ, đầu phát, bảng điều khiển) phải có CO do cơ quan có thẩm quyền cấp và CQ của nhà sản xuất; hàng hóa có giấy chứng nhận xuất xưởng của nhà sản xuất."},{"item":"Chung - Xuất xứ","quote":"Máy phát điện và các bộ phận chính bao gồm động cơ, đầu phát phải có xuất xứ G7, Châu Âu, Hàn Quốc, Ấn Độ.","reference":"Chương V, mục 1.2.a","requirement":"Máy phát điện và các bộ phận chính gồm động cơ, đầu phát có xuất xứ G7, Châu Âu, Hàn Quốc, Ấn Độ."},{"item":"Chung - Khí thải","quote":"QCVN19:2009/BTNMT ngày 16/11/2009.","reference":"Chương V, mục 1.2.a","requirement":"Đáp ứng quy chuẩn QCVN19:2009/BTNMT ngày 16/11/2009 về khí thải công nghiệp đối với bụi và các chất vô cơ."},{"item":"Chung - Tiêu chuẩn sản xuất","quote":"Máy phát điện đáp ứng các tiêu chuẩn sản xuất và chế tạo: TCVN 9729 (ISO 8528), TCVN 7144 (ISO 3046)","reference":"Chương V, mục 1.2.a","requirement":"Đáp ứng TCVN 9729 (ISO 8528), TCVN 7144 (ISO 3046) hoặc tiêu chuẩn tương đương."},{"item":"Chung - Tiêu chuẩn nhà sản xuất","quote":"Nhà sản xuất máy phát điện: Đáp ứng các tiêu chuẩn ISO 9001, ISO 14001, hoặc các tiêu chuẩn tương đương","reference":"Chương V, mục 1.2.a","requirement":"Nhà sản xuất máy phát điện đáp ứng ISO 9001, ISO 14001 hoặc tiêu chuẩn tương đương."},{"item":"Chung - Điều kiện vận hành","quote":"Nhiệt độ lên đến 40 độ C, độ ẩm lên tới 95%","reference":"Chương V, mục 1.2.a","requirement":"Nhiệt độ lên đến 40 độ C, độ ẩm lên tới 95% không ngưng tụ."},{"item":"Chung - Phạm vi lắp đặt","quote":"Bảo quản, lắp đặt, thử nghiệm, vận hành thử, nghiệm thu, bàn giao thiết bị;","reference":"Chương V, mục 1.1","requirement":"Cung cấp, vận chuyển, lắp đặt theo vị trí chủ đầu tư yêu cầu, thử nghiệm, vận hành thử, nghiệm thu, bàn giao; hướng dẫn sử dụng, vận hành, bảo trì."},{"item":"Chung - Bảo hành","quote":"a) Thời gian bảo hành: Tất cả thiết bị phải được bảo hành tối thiểu 24 tháng kể từ ngày ký Biên bản nghiệm thu tổng","reference":"Chương V, mục 1.3.a, 1.3.e","requirement":"Bảo hành tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu tổng thể hợp đồng; vật tư, linh kiện thay thế mới 100%, sản xuất từ 2024, chính hãng."},{"item":"Máy 30 kVA (36 máy) - Loại máy","quote":"Tổ máy phát điện chạy dầu Diesel thông dụng, không chổi than, tự kích","reference":"Chương V, mục 1.2.b1, A.1","requirement":"Tổ máy phát điện diesel thông dụng, không chổi than, tự kích từ, tự động điều chỉnh điện áp, có vỏ cách âm đồng bộ theo máy."},{"item":"Máy 30 kVA - Công suất liên tục","quote":"≥ 30 kVA","reference":"Chương V, mục 1.2.b1, A.2","requirement":"≥ 30 kVA"},{"item":"Máy 30 kVA - Công suất dự phòng","quote":"≥ 33 kVA","reference":"Chương V, mục 1.2.b1, A.3","requirement":"≥ 33 kVA"},{"item":"Máy 30 kVA - Điện áp, tần số, pha","quote":null,"reference":"Chương V, mục 1.2.b1, A.4-A.8","requirement":"220/380V; ổn định điện áp ±1%; 50Hz; 3 pha 4 dây; tốc độ quay 1.500 vòng/phút."},{"item":"Máy 30 kVA - Bình nhiên liệu","quote":"≥ 75 lít","reference":"Chương V, mục 1.2.b1, A.9","requirement":"≥ 75 lít"},{"item":"Máy 30 kVA - Độ ồn","quote":"≤ 68dB","reference":"Chương V, mục 1.2.b1, A.10","requirement":"≤ 68dB, đo cách 7m ở 100% tải, không gian mở."},{"item":"Máy 30 kVA - Tiêu hao nhiên liệu","quote":"≤ 9,5 lít/giờ","reference":"Chương V, mục 1.2.b1, A.11","requirement":"≤ 9,5 lít/giờ ở 100% tải."},{"item":"Máy 30 kVA - Khởi động","quote":"Đề điện","reference":"Chương V, mục 1.2.b1, A.12","requirement":"Đề điện"},{"item":"Máy 30 kVA - Động cơ: kiểu","quote":"4 thì, sử dụng nhiên liệu diesel, làm mát bằng nước.","reference":"Chương V, mục 1.2.b1, B.1","requirement":"4 thì, nhiên liệu diesel, làm mát bằng nước."},{"item":"Máy 30 kVA - Động cơ: công suất liên tục","quote":"≥ 28,3 Kw","reference":"Chương V, mục 1.2.b1, B.2","requirement":"≥ 28,3 Kw"},{"item":"Máy 30 kVA - Động cơ: xilanh","quote":"≥ 4 xilanh, thẳng hàng","reference":"Chương V, mục 1.2.b1, B.3-B.5","requirement":"≥ 4 xilanh, thẳng hàng; dung tích ≥ 2,54 lít; tỷ số nén ≥ 17:1."},{"item":"Máy 30 kVA - Động cơ: điều tốc, phun nhiên liệu, nạp khí, tốc độ","quote":"Điện tử hoặc cơ khí","reference":"Chương V, mục 1.2.b1, B.6-B.9","requirement":"Bộ điều tốc điện tử hoặc cơ khí; phun trực tiếp; turbo tăng áp; 1.500 vòng/phút."},{"item":"Máy 30 kVA - Đầu phát: kiểu, AVR","quote":"Đồng bộ, tự kích từ, không chổi than","reference":"Chương V, mục 1.2.b1, C.1-C.2","requirement":"Đồng bộ, tự kích từ, không chổi than; hệ thống điều chỉnh điện áp AVR."},{"item":"Máy 30 kVA - Đầu phát: công suất","quote":null,"reference":"Chương V, mục 1.2.b1, C.3-C.5","requirement":"Định mức ≥ 30 kVA; dự phòng ≥ 33 kVA; hệ số công suất ≥ 0,8."},{"item":"Máy 30 kVA - Đầu phát: điện áp, tần số, cách điện, bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2.b1, C.6-C.9","requirement":"220/380V; 50Hz; cấp cách điện H; cấp bảo vệ ≥ IP23."},{"item":"Máy 30 kVA - Bộ điều khiển","quote":"Quá tải; quá dòng; quá tốc,...","reference":"Chương V, mục 1.2.b1, D","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD; đo dòng điện, điện áp, tần số, thời gian chạy, công suất; cảnh báo/bảo vệ quá tải, quá dòng, quá tốc."},