{"item":"Máy 30 kVA - ATS","quote":"Dòng điện định mức 100A, 3 pha.","reference":"Chương V, mục 1.2.b1, E","requirement":"Dòng điện định mức 100A, 3 pha; tự động đóng/cắt tải, tắt/mở máy phát, bảo vệ sự cố điện lưới/máy phát; đèn báo; công tắc chế độ Tự động - Thủ công."},{"item":"Máy 30 kVA - Vỏ chống ồn","quote":"Thép dày ≥ 2mm, sơn tĩnh điện, chống bụi thích hợp để ngoài trời.","reference":"Chương V, mục 1.2.b1, F","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện, chống bụi, thích hợp để ngoài trời."},{"item":"Máy 30 kVA - Cáp nguồn","quote":"Loại CU/XLPE/PVC 3x16mm2 +1x10mm2","reference":"Chương V, mục 1.2.b1, G","requirement":"CU/XLPE/PVC 3x16mm2 +1x10mm2; tổng 1.407 m."},{"item":"Máy 100 kVA (23 máy) - Loại máy","quote":"Tổ máy phát điện chạy dầu Diesel thông dụng, không chổi than, tự kích","reference":"Chương V, mục 1.2.b2, A.1","requirement":"Tổ máy phát điện diesel thông dụng, không chổi than, tự kích từ, tự động điều chỉnh điện áp, có vỏ giảm âm đồng bộ theo máy."},{"item":"Máy 100 kVA - Công suất liên tục","quote":"≥ 100 kVA","reference":"Chương V, mục 1.2.b2, A.2","requirement":"≥ 100 kVA"},{"item":"Máy 100 kVA - Công suất dự phòng","quote":"≥ 110 kVA","reference":"Chương V, mục 1.2.b2, A.3","requirement":"≥ 110 kVA"},{"item":"Máy 100 kVA - Điện áp, tần số, pha","quote":null,"reference":"Chương V, mục 1.2.b2, A.4-A.8","requirement":"220/380V; ổn định điện áp ±1%; 50Hz; 3 pha 4 dây; tốc độ quay 1.500 vòng/phút."},{"item":"Máy 100 kVA - Độ ồn","quote":"≤ 69dB","reference":"Chương V, mục 1.2.b2, A.9","requirement":"≤ 69dB, đo cách 7m ở 100% tải, không gian mở."},{"item":"Máy 100 kVA - Bình nhiên liệu","quote":"≥ 150 lít","reference":"Chương V, mục 1.2.b2, A.10","requirement":"≥ 150 lít"},{"item":"Máy 100 kVA - Tiêu hao nhiên liệu","quote":"≤ 28,3 lít/giờ","reference":"Chương V, mục 1.2.b2, A.11","requirement":"≤ 28,3 lít/giờ ở 100% tải."},{"item":"Máy 100 kVA - Khởi động","quote":"Đề điện","reference":"Chương V, mục 1.2.b2, A.12","requirement":"Đề điện"},{"item":"Máy 100 kVA - Động cơ: kiểu","quote":"4 thì, sử dụng nhiên liệu diesel, làm mát bằng nước.","reference":"Chương V, mục 1.2.b2, B.1","requirement":"4 thì, nhiên liệu diesel, làm mát bằng nước."},{"item":"Máy 100 kVA - Động cơ: công suất liên tục","quote":"≥ 81,6 Kw","reference":"Chương V, mục 1.2.b2, B.2","requirement":"≥ 81,6 Kw"},{"item":"Máy 100 kVA - Động cơ: xilanh","quote":"≥ 4,837 lít","reference":"Chương V, mục 1.2.b2, B.3-B.5","requirement":"≥ 4 xilanh, thẳng hàng; dung tích ≥ 4,837 lít; tỷ số nén ≥ 17:1."},{"item":"Máy 100 kVA - Động cơ: điều tốc, phun nhiên liệu, nạp khí, tốc độ","quote":"Turbo tăng áp sau khi làm mát","reference":"Chương V, mục 1.2.b2, B.6-B.9","requirement":"Bộ điều tốc điện tử hoặc ly tâm cơ khí; phun trực tiếp; turbo tăng áp sau khi làm mát; 1.500 vòng/phút."},{"item":"Máy 100 kVA - Đầu phát: kiểu, AVR","quote":"Đồng bộ, tự kích từ, không chổi than.","reference":"Chương V, mục 1.2.b2, C.1-C.2","requirement":"Đồng bộ, tự kích từ, không chổi than; hệ thống điều chỉnh điện áp AVR."},{"item":"Máy 100 kVA - Đầu phát: công suất","quote":null,"reference":"Chương V, mục 1.2.b2, C.3-C.5","requirement":"Liên tục ≥ 100 kVA; dự phòng ≥ 110 kVA; hệ số công suất ≥ 0,8."},{"item":"Máy 100 kVA - Đầu phát: điện áp, tần số, cách điện, bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2.b2, C.6-C.9","requirement":"220/380V; 50Hz; cấp cách điện H; cấp bảo vệ ≥ IP23."},{"item":"Máy 100 kVA - Bộ điều khiển","quote":"Quá tải; quá dòng; quá tốc,...","reference":"Chương V, mục 1.2.b2, D","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD; đo dòng điện, điện áp, tần số, thời gian chạy, công suất; cảnh báo/bảo vệ quá tải, quá dòng, quá tốc."},{"item":"Máy 100 kVA - ATS","quote":"Dòng điện định mức 200A, 3 pha.","reference":"Chương V, mục 1.2.b2, E","requirement":"Dòng điện định mức 200A, 3 pha; tự động đóng/cắt tải, tắt/mở máy phát, bảo vệ sự cố điện lưới/máy phát; đèn báo; công tắc chế độ Tự động – Thủ công."},{"item":"Máy 100 kVA - Vỏ chống ồn","quote":"Thép dày ≥ 2mm, sơn tĩnh điện, chống bụi thích hợp để ngoài trời.","reference":"Chương V, mục 1.2.b2, F","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện, chống bụi, thích hợp để ngoài trời."},{"item":"Máy 100 kVA - Cáp nguồn","quote":"Loại CU/XLPE/PVC 3x50mm2 +1x25mm2","reference":"Chương V, mục 1.2.b2, G","requirement":"CU/XLPE/PVC 3x50mm2 +1x25mm2; tổng 932 m."},{"item":"Máy 200 kVA (3 máy) - Loại máy","quote":"Tổ máy phát điện chạy dầu Diesel thông dụng, không chổi than, tự kích","reference":"Chương V, mục 1.2.b3, A.1","requirement":"Tổ máy phát điện diesel thông dụng, không chổi than, tự kích từ, tự động điều chỉnh điện áp, có vỏ cách âm đồng bộ theo máy."},{"item":"Máy 200 kVA - Công suất liên tục","quote":"≥ 200 kVA","reference":"Chương V, mục 1.2.b3, A.2","requirement":"≥ 200 kVA"},{"item":"Máy 200 kVA - Công suất dự phòng","quote":"≥ 220 kVA","reference":"Chương V, mục 1.2.b3, A.3","requirement":"≥ 220 kVA"},{"item":"Máy 200 kVA - Điện áp, tần số, pha","quote":null,"reference":"Chương V, mục 1.2.b3, A.4-A.8","requirement":"220/380V; ổn định điện áp ±1%; 50Hz; 3 pha 4 dây; tốc độ quay 1.500 vòng/phút."},{"item":"Máy 200 kVA - Bình nhiên liệu","quote":"≥ 400 lít","reference":"Chương V, mục 1.2.b3, A.9","requirement":"≥ 400 lít"},{"item":"Máy 200 kVA - Độ ồn","quote":"≤ 69dB","reference":"Chương V, mục 1.2.b3, A.10","requirement":"≤ 69dB, đo cách 7m ở 100% tải, không gian mở."},{"item":"Máy 200 kVA - Tiêu hao nhiên liệu","quote":"≤ 47,1 lít/giờ","reference":"Chương V, mục 1.2.b3, A.11","requirement":"≤ 47,1 lít/giờ tại 100% tải."},{"item":"Máy 200 kVA - Khởi động","quote":"Đề điện","reference":"Chương V, mục 1.2.b3, A.12","requirement":"Đề điện"},{"item":"Máy 200 kVA - Động cơ: kiểu","quote":"Động cơ Diesel 4 thì làm mát bằng nước.","reference":"Chương V, mục 1.2.b3, B.1","requirement":"Động cơ diesel 4 thì làm mát bằng nước."},{"item":"Máy 200 kVA - Động cơ: công suất liên tục","quote":"≥ 185 Kw","reference":"Chương V, mục 1.2.b3, B.2","requirement":"≥ 185 Kw"},{"item":"Máy 200 kVA - Động cơ: xilanh","quote":"≥ 6 xy lanh, thẳng hàng","reference":"Chương V, mục 1.2.b3, B.3-B.5","requirement":"≥ 6 xilanh, thẳng hàng; dung tích ≥ 7,255 lít; tỷ số nén ≥ 17:1."},{"item":"Máy 200 kVA - Động cơ: điều tốc, phun nhiên liệu, nạp khí, tốc độ","quote":"Turbo tăng áp sau khi làm mát","reference":"Chương V, mục 1.2.b3, B.6-B.9","requirement":"Bộ điều tốc điện tử; phun trực tiếp; turbo tăng áp sau khi làm mát; 1.500 vòng/phút."},{"item":"Máy 200 kVA - Đầu phát: kiểu, AVR","quote":"Đồng bộ, tự kích từ, không chổi than","reference":"Chương V, mục 1.2.b3, C.1-C.2","requirement":"Đồng bộ, tự kích từ, không chổi than; hệ thống điều chỉnh điện áp AVR."},{"item":"Máy 200 kVA - Đầu phát: công suất","quote":null,"reference":"Chương V, mục 1.2.b3, C.3-C.5","requirement":"Liên tục ≥ 200 KVA; dự phòng ≥ 220 KVA; hệ số công suất ≥ 0,8."},{"item":"Máy 200 kVA - Đầu phát: điện áp, tần số, cách điện, bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2.b3, C.6-C.9","requirement":"220/380V; 50Hz; cấp cách điện H; cấp bảo vệ ≥ IP23."},{"item":"Máy 200 kVA - Bộ điều khiển","quote":"Quá tải; quá dòng; quá tốc,...","reference":"Chương V, mục 1.2.b3, D","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD; đo dòng điện, điện áp, tần số, thời gian chạy, công suất; cảnh báo/bảo vệ quá tải, quá dòng, quá tốc."},{"item":"Máy 200 kVA - ATS","quote":"Dòng điện định mức 400A, 3 pha.","reference":"Chương V, mục 1.2.b3, E","requirement":"Dòng điện định mức 400A, 3 pha; tự động đóng/cắt tải, tắt/mở máy phát, bảo vệ sự cố điện lưới/máy phát; đèn báo; công tắc chế độ Tự động – Thủ công."},{"item":"Máy 200 kVA - Vỏ chống ồn","quote":"Thép dày ≥ 2mm, sơn tĩnh điện, chống bụi thích hợp để ngoài trời.","reference":"Chương V, mục 1.2.b3, F","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện, chống bụi, thích hợp để ngoài trời."},{"item":"Máy 200 kVA - Cáp nguồn","quote":"Loại CU/XLPE/PVC 3x95mm2 +1x50mm2","reference":"Chương V, mục 1.2.b3, G","requirement":"CU/XLPE/PVC 3x95mm2 +1x50mm2; tổng 115 m."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:44:37.265Z"}},"IB2500092506":{"u":"2026-11-03T04:45:01.81+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật gói 02.MP 2500kvA.pdf), chưa phân tích cả HSMT.","Một số ký hiệu so sánh (≤, ≥) và ký hiệu độ (°) bị mất khi trích xuất từ PDF nên các dòng liên quan ghi quote là null hoặc giữ nguyên cách viết gốc.","Một số dòng bảng bị ngắt giữa nhiều dòng; phần quote chỉ lấy đoạn nguyên văn liền mạch.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ/đầu phát, mức ồn, ATS hay thời hạn bảo hành cụ thể; chỉ ghi bảo hành theo E-HSMT.","Phần đầu Chương V (tên gói thầu 'quan trắc khí mỏ') không khớp với tên gói thầu máy phát điện 2500kvA; cần kiểm tra lại tệp nguồn.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy phát điện 2500kvA: Điều kiện môi trường (40)."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: Cung cấp, lắp đặt máy phát điện 2500kvA","notifyNo":"IB2500092506","generatorCapacity":"2500 kVA (cosφ 0,8); đầu phát: dự phòng tối đa 2573 kVA/2058 kW, liên tục tối đa 2405 kVA/1924 kW tại 6,3 kV"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 2500kvA: Số lượng","quote":"Số lượng | 01 cái","reference":"Chương V, mục I","requirement":"01 cái"},{"item":"Máy phát điện 2500kvA: Xuất xứ","quote":"Xuất xứ | Các nước G7","reference":"Chương V, mục I","requirement":"Các nước G7"},{"item":"Máy phát điện 2500kvA: Năm sản xuất","quote":"Năm sản xuất | 2025 trở về sau","reference":"Chương V, mục I","requirement":"2025 trở về sau"},{"item":"Máy phát điện 2500kvA: Hàng hóa mới, chứng từ","quote":"Hàng hóa phải mới 100%, đầy đủ chi tiết chưa qua sử dụng và được sản xuất năm 2025, có chứng chỉ xuất xứ hàng hóa, chứng nhận chất lượng.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất năm 2025, có chứng chỉ xuất xứ hàng hóa, chứng nhận chất lượng"},{"item":"Máy phát điện 2500kvA: Hệ số công suất","quote":"Hệ số công suất Cosφ | 0,8","reference":"Chương V, mục I","requirement":"Cosφ 0,8"},{"item":"Máy phát điện 2500kvA: Điện áp đầu ra","quote":"Điện áp đầu ra | 6300 V","reference":"Chương V, mục I","requirement":"6300 V"},{"item":"Máy phát điện 2500kvA: Số pha","quote":"Số pha | 3 pha","reference":"Chương V, mục I","requirement":"3 pha"},{"item":"Máy phát điện 2500kvA: Tần số","quote":"Tần số | 50 Hz","reference":"Chương V, mục I","requirement":"50 Hz"},{"item":"Máy phát điện 2500kvA: Nhiên liệu","quote":"Nhiên liệu | Diezel","reference":"Chương V, mục I","requirement":"Diezel"},{"item":"Máy phát điện 2500kvA: Mức tiêu hao nhiên liệu 100% tải","quote":"+ Chế độ liên tục |  446 lít/ giờ","reference":"Chương V, mục I","requirement":"Chế độ liên tục 446 lít/giờ; chế độ dự phòng 500 lít/giờ"},{"item":"Máy phát điện 2500kvA: Mức tiêu hao nhiên liệu 75% tải","quote":"Mức tiêu hao nhiên liệu 75% tải | Chế độ liên tục  336 lít/ giờ","reference":"Chương V, mục I","requirement":"Chế độ liên tục 336 lít/giờ"},{"item":"Máy phát điện 2500kvA: Mức tiêu hao nhiên liệu 50% tải","quote":"Mức tiêu hao nhiên liệu 50% tải | Chế độ liên tục  232 lít/ giờ","reference":"Chương V, mục I","requirement":"Chế độ liên tục 232 lít/giờ"},{"item":"Máy phát điện 2500kvA: Điều chỉnh điện áp, thay đổi điện áp và tần số","quote":"Thay đổi điện áp ngẫu nhiên | ± 0.5% ( tải ổn định)","reference":"Chương V, mục I","requirement":"Điều chỉnh điện áp không tải đến đầy tải ± 0.5% (tải ổn định); thay đổi điện áp ngẫu nhiên ± 0.5% (tải ổn định); thay đổi tần số ngẫu nhiên ± 0.25% (tải ổn định)"},{"item":"Máy phát điện 2500kvA: Điều kiện môi trường","quote":"Độ ẩm | Đến 95%","reference":"Chương V, mục I","unverified":true,"requirement":"Nhiệt độ môi trường làm việc -10 đến 40°C (ghi trong văn bản là \"-10  400C\"); độ ẩm đến 95%"},{"item":"Máy phát điện 2500kvA: Thời gian xác lập, ổn định tần số và điện áp","quote":null,"reference":"Chương V, mục I","requirement":"10 giây (ký hiệu so sánh không đọc rõ trong văn bản)"},{"item":"Máy phát điện 2500kvA: Khả năng đóng tải một bước 100% tải","quote":null,"reference":"Chương V, mục I","requirement":"Trong thời gian 10 giây (ký hiệu so sánh không đọc rõ trong văn bản)"},{"item":"Máy phát điện 2500kvA: Tính đồng bộ","quote":"Các bộ phận chính của tổ máy phát điện: Động","reference":"Chương V, mục I","requirement":"Động cơ diezel, đầu phát điện sản xuất và lắp ráp đồng bộ từ một nhà sản xuất"},{"item":"Máy phát điện 2500kvA - Động cơ: Kiểu động cơ","quote":"4 thì, 16 xilanh xếp hình chữ V, turbo tăng áp","reference":"Chương V, mục I.1","requirement":"4 thì, 16 xilanh xếp hình chữ V, turbo tăng áp nhiệt độ thấp sau làm mát"},{"item":"Máy phát điện 2500kvA - Động cơ: Tốc độ quay định mức","quote":"Tốc độ quay định mức | 1.500 rpm","reference":"Chương V, mục I.1","requirement":"1.500 rpm"},{"item":"Máy phát điện 2500kvA - Động cơ: Tốc độ giới hạn","quote":"Tốc độ giới hạn | 1.725 +/- 50 rpm","reference":"Chương V, mục I.1","requirement":"1.725 +/- 50 rpm"},{"item":"Máy phát điện 2500kvA - Động cơ: Tỷ số nén","quote":"Tỷ số nén | 14.5:1","reference":"Chương V, mục I.1","requirement":"14.5:1"},{"item":"Máy phát điện 2500kvA - Động cơ: Bộ điều tốc","quote":"Kiểu bộ điều tốc | Điện tử","reference":"Chương V, mục I.1","requirement":"Điện tử"},{"item":"Máy phát điện 2500kvA - Động cơ: Công suất ở chế độ dự phòng","quote":"2.145 kWm","reference":"Chương V, mục I.1","requirement":"2.145 kWm"},{"item":"Máy phát điện 2500kvA - Động cơ: Hệ thống khởi động","quote":"Bằng động cơ điện, sử dụng ắc quy 24 VDC","reference":"Chương V, mục I.1","requirement":"Bằng động cơ điện, sử dụng ắc quy 24 VDC"},{"item":"Máy phát điện 2500kvA - Động cơ: Ắc quy","quote":"+ Số bình ắc quy | 4 bình","reference":"Chương V, mục I.1","requirement":"Điện áp 12 VDC; 4 bình; dung lượng 200 Ah"},{"item":"Máy phát điện 2500kvA - Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh | 60,2 lít","reference":"Chương V, mục I.1","requirement":"60,2 lít"},{"item":"Máy phát điện 2500kvA - Động cơ: Hệ thống làm mát","quote":"Bằng két nước, quạt gió và tản nhiệt","reference":"Chương V, mục I.1","requirement":"Két nước ở nhiệt độ môi trường 1040F (400C); bằng két nước, quạt gió và tản nhiệt"},{"item":"Máy phát điện 2500kvA - Động cơ: Lưu lượng khí thải tại tải định mức ở chế độ dự phòng","quote":null,"reference":"Chương V, mục I.1","requirement":"379 m3/min (ký hiệu so sánh không đọc rõ trong văn bản)"},{"item":"Máy phát điện 2500kvA - Động cơ: Nạp khí","quote":"Bằng tuốc bin tăng áp, có làm mát khí nạp","reference":"Chương V, mục I.1","requirement":"Bằng tuốc bin tăng áp, có làm mát khí nạp"},{"item":"Máy phát điện 2500kvA - Động cơ: Hệ thống nhiên liệu","quote":"Hệ thống nhiên liệu | Phun trực tiếp","reference":"Chương V, mục I.1","requirement":"Phun trực tiếp"},{"item":"Máy phát điện 2500kvA - Động cơ: Tổng lượng nhiệt đẩy ra ở chế độ dự phòng","quote":"66.000 Btu/phút","reference":"Chương V, mục I.1","requirement":"66.000 Btu/phút"},{"item":"Máy phát điện 2500kvA - Động cơ: Hệ thống ống xả tiêu âm","quote":"Có đủ tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục I.1","requirement":"Có đủ tiêu chuẩn của nhà sản xuất"},{"item":"Máy phát điện 2500kvA - Đầu phát điện: Điện áp danh định","quote":"U=6.300 V± 5%","reference":"Chương V, mục I.2","requirement":"U=6.300 V± 5%"},{"item":"Máy phát điện 2500kvA - Đầu phát điện: Công suất dự phòng tối đa (6,3kV)","quote":"2573 kVA/ 2058 kW","reference":"Chương V, mục I.2","requirement":"2573 kVA/2058 kW"},{"item":"Máy phát điện 2500kvA - Đầu phát điện: Công suất liên tục tối đa (6,3kV)","quote":"2405 kVA/ 1924 kW","reference":"Chương V, mục I.2","requirement":"2405 kVA/1924 kW"},{"item":"Máy phát điện 2500kvA - Đầu phát điện: Số pha","quote":"Số pha | 03 pha","reference":"Chương V, mục I.2","requirement":"03 pha"},{"item":"Máy phát điện 2500kvA - Đầu phát điện: Loại","quote":"04 cực là loại từ trường quay không chổi than,","reference":"Chương V, mục I.2","requirement":"04 cực, từ trường quay không chổi than, không thấm nước"},{"item":"Máy phát điện 2500kvA - Đầu phát điện: Bộ điều chỉnh điện áp tự động (AVR)","quote":"Sử dụng công nghệ điện tử kỹ thuật số (không","reference":"Chương V, mục I.2","requirement":"Sử dụng công nghệ điện tử kỹ thuật số, không sử dụng công nghệ analog điều chỉnh bằng biến trở xoay"},{"item":"Máy phát điện 2500kvA - Đầu phát điện: Độ tăng nhiệt tiêu chuẩn","quote":null,"reference":"Chương V, mục I.2","requirement":"125°C (ký hiệu so sánh không đọc rõ trong văn bản)"},{"item":"Máy phát điện 2500kvA - Đầu phát điện: Loại kích từ","quote":"Loại kích từ | Nam châm vĩnh cửu","reference":"Chương V, mục I.2","requirement":"Nam châm vĩnh cửu"},{"item":"Máy phát điện 2500kvA - Đầu phát điện: Cấp cách điện","quote":"Cấp cách điện : |  Cấp F","reference":"Chương V, mục I.2","requirement":"Cấp F"},{"item":"Máy phát điện 2500kvA - Đầu phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ |  IP23","reference":"Chương V, mục I.2","requirement":"IP23"},{"item":"Máy phát điện 2500kvA - Bộ điều khiển: Đo lường, hiển thị","quote":"Điều chỉnh điện áp kỹ thuật số với đầu dò 3 pha","reference":"Chương V, mục I.3","requirement":"Điều chỉnh điện áp kỹ thuật số với đầu dò 3 pha; đo các thông số đầu ra AC bằng tín hiệu số và tín hiệu tương tự; hiển thị thông tin trạng thái và cảnh báo; hiển thị trạng thái các chức năng quan trọng của động cơ và đầu phát"},{"item":"Máy phát điện 2500kvA - Bộ điều khiển: Bảo vệ đầu phát","quote":"Tích hợp phần mềm bảo vệ đầu phát (không chấp","reference":"Chương V, mục I.3","requirement":"Tích hợp phần mềm bảo vệ đầu phát, không chấp nhận máy cắt đầu cực để bảo vệ"},{"item":"Máy phát điện 2500kvA - Bộ điều khiển: Lưu sự kiện","quote":"máy phát 32 lỗi","reference":"Chương V, mục I.3","requirement":"Lưu lại các sự kiện xảy ra đối với máy phát, 32 lỗi"},{"item":"Máy phát điện 2500kvA - Bộ điều khiển: Giao tiếp","quote":"Kết nối thiết bị của khách hàng thông qua giao","reference":"Chương V, mục I.3","requirement":"Kết nối thiết bị của khách hàng qua giao thức Modbus, kết nối đến main control board hoặc PC qua cổng RS-485; truyền dữ liệu giữa máy phát và bộ điều khiển động cơ qua giao tiếp truyền thông; có khả năng dùng phần mềm để sửa chữa, chỉnh định các thông số kỹ thuật của máy"},{"item":"Máy phát điện 2500kvA - Bộ điều khiển: Khởi động thông minh","quote":"Hệ thống điều khiển khởi động thông minh tích","reference":"Chương V, mục I.3","requirement":"Hệ thống điều khiển khởi động thông minh tích hợp khống chế nhiên liệu nhằm hạn chế khói đen và độ tăng vọt tần số"},{"item":"Máy phát điện 2500kvA - Bộ điều khiển: Hòa song song kỹ thuật số","quote":"Chức năng điều khiển hòa song song kỹ thuật","reference":"Chương V, mục I.3","requirement":"Gồm hòa đồng bộ máy phát, chia tải, điều khiển xuất nhập dữ liệu để hòa thanh cái; hòa đồng bộ kỹ thuật số (theo pha và điện áp) với thanh cái hệ thống; thiết kế để hoạt động tốt ngay cả khi độ méo dạng sóng điện áp thanh cái lớn"},{"item":"Máy phát điện 2500kvA - Bộ điều khiển: Chức năng bảo vệ, cảnh báo","quote":"Dừng máy do quá dòng và ngắn mạch","reference":"Chương V, mục I.3","requirement":"Gửi tín hiệu cắt đến thiết bị bảo vệ dự phòng; dừng máy do quá dòng và ngắn mạch, quá áp và thấp áp, quá tần số và thấp tần số, công suất ngược, quá tốc, áp suất dầu thấp, nhiệt độ nước làm mát cao, thiếu nước làm mát, lỗi khởi động, thiếu nhiên liệu; cảnh báo quá dòng, quá tải, điện áp ắc quy thấp/cao, áp suất dầu thấp, nhiệt độ nước làm mát cao/thấp, mức nước làm mát thấp, mức nhiên liệu thấp; chạm đất 1 pha và 3 pha; tín hiệu lỗi cảm biến"},{"item":"Phụ kiện lắp đặt, đấu nối: Cáp 6.3KV","quote":"Cáp 6.3KV | Số lượng: 100 m","reference":"Chương V, mục II","requirement":"Số lượng 100 m"},{"item":"Phụ kiện lắp đặt, đấu nối: Cáp điều khiển","quote":"Cáp điều khiển | Số lượng: 110 m","reference":"Chương V, mục II","requirement":"Số lượng 110 m"},{"item":"Phụ kiện lắp đặt, đấu nối: Cáp đo lường","quote":"Cáp đo lường | Số lượng: 120 m","reference":"Chương V, mục II","requirement":"Số lượng 120 m"},{"item":"Phụ kiện lắp đặt, đấu nối: Cáp nguồn","quote":"Cáp nguồn | Số lượng: 110 m","reference":"Chương V, mục II","requirement":"Số lượng 110 m"},{"item":"Phụ kiện lắp đặt, đấu nối: Cáp điều khiển 4 lõi có chống nhiễu","quote":"Cáp điều khiển 4 lõi có chống nhiễu","reference":"Chương V, mục II","requirement":"Tiết diện 1 mm2, số lượng 120 m"},{"item":"Phụ kiện lắp đặt, đấu nối: Cáp điều khiển 2 lõi có chống nhiễu","quote":"Cáp điều khiển 2 lõi có chống nhiễu","reference":"Chương V, mục II","requirement":"Tiết diện 1 mm2, số lượng 100 m"},{"item":"Phụ kiện lắp đặt, đấu nối: Đầu cáp co ngót lạnh 3 pha trong nhà 6.3 Kv","quote":"Đầu cáp co ngót lạnh 3 pha trong nhà","reference":"Chương V, mục II","requirement":"Kèm theo đầu cốt 3x150 mm2, số lượng 02 bộ"},{"item":"Phụ kiện lắp đặt, đấu nối: Hệ thống ống khói và giá đỡ","quote":"Hệ thống ống khói và giá đỡ | Số lượng: 01 HT","reference":"Chương V, mục II","requirement":"Số lượng 01 hệ thống"},{"item":"Phụ kiện lắp đặt, đấu nối: Thùng nhiên liệu dự phòng 4 m3","quote":"Thùng nhiên liệu dự phòng  4 m3 | Số lượng: 01 cái","reference":"Chương V, mục II","requirement":"Số lượng 01 cái"},{"item":"Máy phát điện 2500kvA: Tài liệu, dụng cụ, bảo hành","quote":"Bảo hành thiết bị theo quy định của E-HSMT.","reference":"Chương V, mục 3","requirement":"Cung cấp catalogue và tài liệu kỹ thuật (dịch sang tiếng Việt nếu là tiếng nước ngoài); cung cấp dụng cụ đồ nghề sửa chữa đầy đủ theo tiêu chuẩn nhà sản xuất (nếu có); bảo hành theo quy định của E-HSMT"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:45:01.127Z"}},"IB2500100004":{"u":"2026-11-03T17:40:22.644+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp V.YCKT.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì, bảo dưỡng; Chương V không nêu thông số kỹ thuật chi tiết của tổ máy như công suất prime/standby, động cơ (hãng, model, xuất xứ), đầu phát, điện áp, tần số, mức ồn, dung tích bồn dầu, công suất ATS, năm sản xuất, CO/CQ hay tiêu chuẩn.","Văn bản chỉ nêu công suất 2000KVA và 2500 KVA, ghi chung là máy phát điện dự phòng.","Các yêu cầu về thời gian có mặt (60–150 phút), nhân sự, tiến độ và cam kết hợp đồng không được liệt kê vì không phải thông số kỹ thuật của thiết bị."],"result":{"keyInfo":{"bidName":"Bảo trì bảo dưỡng 04 máy phát điện dự phòng FG Wilson của Văn phòng Chính phủ năm 2025","notifyNo":"IB2500100004","generatorCapacity":"03 máy 2000KVA và 01 máy 2500 KVA (FG Wilson, dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và chủng loại máy phát điện được bảo trì","quote":"Bảo trì, bảo dưỡng hệ thống máy phát điện dự phòng FG Wilson (03 máy phát điện Wilson 2000KVA và 01 máy 2500 KVA)","reference":"Chương V, mục 2 (bảng danh mục dịch vụ, mục I)","requirement":"04 máy phát điện dự phòng FG Wilson, gồm 03 máy Wilson 2000KVA và 01 máy 2500 KVA"},{"item":"Tần suất bảo trì","quote":"Tần suất dịch vụ 2 lần (định kì 6 tháng/lần) và hỗ trợ trực, vận hành máy phát phục vụ các cuộc họp, xử lý sự cố khẩn cấp 24/24","reference":"Chương V, mục 2","requirement":"Bảo trì định kỳ 2 lần (6 tháng/lần) và hỗ trợ trực, vận hành máy phát phục vụ các cuộc họp, xử lý sự cố khẩn cấp 24/24"},{"item":"Yêu cầu chung: thông số kỹ thuật sau bảo trì","quote":"Đảm bảo sau khi thực hiện công tác bảo trì các máy phát điện hoạt động bình thường, đảm bảo các thông số kỹ thuật của nhà sản xuất.","reference":"Chương V, mục 3.1","requirement":"Sau bảo trì các máy phát điện hoạt động bình thường, đảm bảo các thông số kỹ thuật của nhà sản xuất"},{"item":"Quy trình bảo trì theo dòng máy","quote":"Nhà thầu có quy trình bảo trì dòng Máy phát điện 2000KVA và 2500 KVA.","reference":"Chương V, mục 3.1","requirement":"Nhà thầu có quy trình bảo trì dòng máy phát điện 2000KVA và 2500 KVA"},{"item":"Bộ điều khiển (bảng điều khiển máy phát)","quote":"Phần điện bảng điều khiển máy phát: Power Wizard","reference":"Chương V, mục 3.3, A.I.1","requirement":"Bảng điều khiển Power Wizard: kiểm tra, vệ sinh cầu chì, giắc cắm, rơle, điểm tiếp xúc, phím bấm, màn hình LCD; hiệu chỉnh thông số điện áp, nhiệt độ nước, áp suất dầu; kiểm tra hiệu chỉnh thông số hòa đồng bộ nếu có"},{"item":"Phần điện động cơ","quote":"Kiểm tra, vệ sinh hiệu chỉnh sửa chữa bộ nạp ắc quy...( Không bao gồm vật tư..)","reference":"Chương V, mục 3.3, A.I.2","requirement":"Kiểm tra vệ sinh, bổ sung nước, xiết cực tiếp xúc, nạp ắc quy; căn chỉnh hệ thống khởi động, rơle, motor đề; căn chỉnh cảm biến (nhiệt độ nước, áp suất dầu bôi trơn, nhiệt độ nhiên liệu, dầu bôi trơn, khí xả); căn chỉnh hệ thống điều tốc; bộ nạp ắc quy (không bao gồm vật tư)"},{"item":"Đầu phát (alternator) và AVR","quote":"Kiểm tra, vệ sinh hiệu chỉnh điện áp (AVR) đầu ra của máy phát điện….","reference":"Chương V, mục 3.3, A.I.3","requirement":"Kiểm tra, vệ sinh cầu chì, giắc cắm, điểm tiếp xúc; hệ thống máy phát kích từ; hiệu chỉnh điện áp (AVR) đầu ra; hệ thống điện động lực, thiết bị đóng cắt (MCB, MCCB, ACB)"},{"item":"Tủ chuyển đổi nguồn tự động (ATS) nếu có","quote":"Phần tủ chuyển đổi nguồn tự động (ATS) nếu có:","reference":"Chương V, mục 3.3, A.I.4","requirement":"Kiểm tra, vệ sinh cầu chì, giắc cắm, rơle trung gian, rơle thời gian, tín hiệu điện áp về ATS; hiệu chỉnh thông số thời gian, điện áp; kiểm tra hệ thống điện động lực; kiểm tra chế độ Auto/Men, phím bấm, nút nhấn, đèn báo. Không nêu công suất ATS"},{"item":"Hệ thống khí nạp, khí xả","quote":"Kiểm tra vệ sinh hệ thống Turbo tăng áp, van gió…","reference":"Chương V, mục 3.3, A.II.1","requirement":"Kiểm tra vệ sinh phin lọc không khí, cảnh báo nghẹt khí, két làm mát khí nạp, ống góp, dây curoa, hệ thống Turbo tăng áp, van gió; xiết chặt đường ống khí xả"},{"item":"Hệ thống nước làm mát động cơ","quote":"Kiểm tra bổ sung nước làm mát nếu cần (Khách hàng cung cấp).","reference":"Chương V, mục 3.3, A.II.2","requirement":"Kiểm tra bổ sung nước làm mát nếu cần (khách hàng cung cấp); van hằng nhiệt; cảm biến mức nước; két làm mát, dây curoa, puly, cánh quạt; bơm nước làm mát; xiết chặt các điểm nối mềm két mát và động cơ"},{"item":"Hệ thống dầu bôi trơn","quote":"Kiểm tra mức dầu nhớt động cơ bổ sung nếu cần (khách hàng cung cấp dầu động cơ).","reference":"Chương V, mục 3.3, A.II.3","requirement":"Kiểm tra mức dầu nhớt, bổ sung nếu cần (khách hàng cung cấp dầu động cơ); căn chỉnh bơm dầu bôi trơn; hiệu chỉnh cảm biến áp lực dầu; xiết chặt điểm nối"},{"item":"Hệ thống nhiên liệu","quote":"Kiểm tra căn chỉnh hệ thống nhiên liệu cao áp như bơm, ống dẫn, van, vòi phun...","reference":"Chương V, mục 3.3, A.II.4","requirement":"Kiểm tra mức nhiên liệu trong thùng chứa, đồng hồ báo mức; cảm biến nhiên liệu; đường nhiên liệu thấp áp (bơm tay, phin lọc, đường ống); hệ thống cao áp (bơm, ống dẫn, van, vòi phun)"},{"item":"Hệ thống cơ khí động cơ","quote":"Kiểm tra xiết chặt các cơ cấu phối khí...","reference":"Chương V, mục 3.3, A.II.5","requirement":"Kiểm tra tiếng động lạ, xiết chặt cơ cấu phối khí, bánh đà, bánh răng đề, bu lông; bơm mỡ vòng bi, puly cánh quạt; độ căng dây curoa; tình trạng cánh quạt"},{"item":"Phòng, vỏ chống ồn","quote":"Kiểm tra các hệ thống tiêu âm đầu vào, đầu ra...","reference":"Chương V, mục 3.3, A.III.1","requirement":"Kiểm tra điện chiếu sáng, thông gió trong phòng/vỏ chống ồn; hệ thống tiêu âm đầu vào, đầu ra; vách cách âm tường, trần, vỏ. Không nêu mức ồn"},{"item":"Bồn nhiên liệu và hệ thống bơm dầu","quote":"Kiểm tra rò rỉ nhiên liệu bồn chứa, đường ống, van vòi, báo mức thông hơi...","reference":"Chương V, mục 3.3, A.III.2","requirement":"Kiểm tra mức nhiên liệu trong bồn; rò rỉ bồn chứa, đường ống, van vòi, báo mức, thông hơi; vệ sinh bơm cấp, tủ điều khiển bơm. Không nêu dung tích"},{"item":"Chạy thử không tải sau bảo trì","quote":"Kiểm tra các thông số xoay chiều như điện áp dây, điện áp pha, tần số, công suất....","reference":"Chương V, mục 3.3, B.1","requirement":"Ghi lại thông số điện một chiều (điện áp nạp ắc quy, nhiệt độ nước, áp suất dầu bôi trơn, màn hình, thời gian hoạt động) và thông số xoay chiều (điện áp dây, điện áp pha, tần số, công suất); xác định tình trạng thiết bị"},{"item":"Chạy thử có tải sau bảo trì","quote":"Báo cáo kết quả công tác bảo trì, bảo dưỡng và đưa ra khuyến cáo cho Chủ đầu tư","reference":"Chương V, mục 3.3, B.2 và B.3","requirement":"Ghi lại thông số điện một chiều và xoay chiều như chạy không tải; xác định tình trạng thiết bị; báo cáo kết quả bảo trì và khuyến cáo cho Chủ đầu tư"},{"item":"Công cụ và phần mềm chuyên dụng của hãng","quote":"Nhà thầu phải có Tools và phần mềm chuyên dụng của hãng máy phát điện hiện trạng của chủ đầu tư","reference":"Chương V, mục 3.4","requirement":"Nhà thầu phải có Tools và phần mềm chuyên dụng của hãng máy phát điện hiện trạng để kiểm tra hiệu chỉnh cài đặt khi có sự cố và chạy thử sau bảo trì (có xác nhận của hãng cung cấp)"},{"item":"Linh kiện thay thế chính hãng","quote":"Nhà thầu phải có cam kết đáp ứng sẵn sàng linh kiện thay thế đột xuất chính hãng, kịp thời và hỗ trợ sẵn sàng linh kiện chính hãng cho mượn để thay thế đột xuất, kịp thời đáp ứng yêu cầu vận hành;","reference":"Chương V, mục 3.6","requirement":"Cam kết sẵn sàng linh kiện thay thế đột xuất chính hãng và linh kiện chính hãng cho mượn để thay thế khi hệ thống lỗi hoặc sự cố"},{"item":"Thời gian khắc phục trong bảo hành","quote":"Nhà thầu phải có cam kết thời gian sửa chữa, khắc phục các hư hỏng, sai sót trong quá trình bảo hành kể từ khi nhận được yêu cầu của Chủ đầu tư tối đa trong vòng 07 ngày.","reference":"Chương V, mục 3.5","requirement":"Sửa chữa, khắc phục hư hỏng, sai sót trong quá trình bảo hành tối đa trong vòng 07 ngày kể từ khi nhận yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:40:21.764Z"}},"IB2500102600":{"u":"2026-11-03T13:24:09.664+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V sửa đổi.rar), chưa phân tích cả HSMT.","Văn bản không nêu hãng/model/xuất xứ cụ thể của động cơ và đầu phát mới (chỉ nêu hãng Cummins của các máy hiện có), nên không ghi.","Văn bản không nêu vỏ cách âm, mức ồn, thùng nhiên liệu, ATS, bảo hành hay quy cách cáp điện; chỉ nhắc 'kèm cáp điện cùng thiết bị phụ trợ'.","Văn bản không ghi đơn vị tính của '24192 Dầu Diesel'.","Văn bản ghi hạng mục 2 là tủ máy cắt đầu vào Iđm = 630 A và hạng mục 3 là tủ đầu ra Iđm = 1600 A; một số dòng trong bảng tủ phân phối có ký tự tab nên phần trích dẫn chỉ lấy các dòng không chứa tab.","Các mục tổng hợp (ví dụ bộ điều khiển - bảo vệ, tủ đầu ra) gộp nhiều dòng; trường quote chỉ lấy một dòng tiêu biểu, phần còn lại có trong mục tương ứng của Chương V.","Bảng đính kèm các bản vẽ (VMMC-MPĐDP-1ĐTĐ-00 đến 03) không có trong văn bản nên không đọc được."],"result":{"keyInfo":{"bidName":"Gói thầu số 3: Cung cấp và lắp đặt hệ thống máy phát điện dự phòng","notifyNo":"IB2500102600","generatorCapacity":"01 tổ máy phát điện diesel 2500 kVA; dự phòng > 2500 kVA / 2000 kW; liên tục > 2250 kVA / 1800 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi cung cấp và lắp đặt","quote":"Cung cấp và lắp đặt: 01 Tổ máy phát điện diesel 2500kVA; 01 Tủ phân phối 6kV (loại tủ đầu vào); 01 tủ phân phối 6kV( Loại tủ đầu ra); 01 tủ hòa đồng bộ 08 máy phát; lắp đặt hệ thống điện máy phát; 24192 Dầu Diesel","reference":"Chương V, mục 1.1.2","requirement":"Cung cấp và lắp đặt 01 tổ máy phát điện diesel 2500kVA, 01 tủ phân phối 6kV loại tủ đầu vào, 01 tủ phân phối 6kV loại tủ đầu ra, 01 tủ hòa đồng bộ 08 máy phát, lắp đặt hệ thống điện máy phát và 24192 dầu diesel (văn bản không ghi đơn vị tính của dầu diesel). Thời hạn cung cấp và lắp đặt tối đa 300 ngày kể từ ngày hợp đồng có hiệu lực."},{"item":"Quy mô hệ thống máy phát dự phòng","quote":"Đầu tư 01 hệ thống máy phát điện dự phòng gồm: 01 tổ máy phát điện Diesel công suất 2500 kVA – 6,0 kV; 01 tủ phân phối 6kV loại tủ máy cắt đầu vào Iđm = 630 A; 01 tủ phân phối 6kV loại tủ máy cắt đầu ra Iđm = 1600 A; 01 tủ hòa đồng bộ hòa được tối đa 8 máy phát kèm cáp điện cùng thiết bị phụ trợ.","reference":"Chương V, mục 1.1.1.g","requirement":"01 hệ thống gồm 01 tổ máy diesel 2500 kVA – 6,0 kV; 01 tủ phân phối 6kV đầu vào Iđm = 630 A; 01 tủ phân phối 6kV đầu ra Iđm = 1600 A; 01 tủ hòa đồng bộ hòa được tối đa 8 máy phát, kèm cáp điện và thiết bị phụ trợ."},{"item":"Yêu cầu chung: năm sản xuất, tình trạng, chứng nhận, xuất xứ","quote":"Thiết bị phải được sản xuất từ năm 2025 trở về đây, mới 100%, chưa qua sử dụng, có chứng nhận chất lượng của nhà sản xuất và có chứng chỉ xuất xứ (đối với hàng hoá nhập khẩu);","reference":"Chương V, mục 1.2.a","requirement":"Thiết bị sản xuất từ năm 2025 trở về đây, mới 100%, chưa qua sử dụng, có chứng nhận chất lượng của nhà sản xuất và chứng chỉ xuất xứ (với hàng nhập khẩu)."},{"item":"Yêu cầu chung: sơn và nhiệt đới hóa","quote":"Thiết bị phải được nhiệt đới hoá theo điều kiện môi trường Việt Nam.","reference":"Chương V, mục 1.2.a","requirement":"Mọi chi tiết thiết bị được sơn lót, sơn phủ hoàn chỉnh (kể cả bulông chân máy) theo tiêu chuẩn nhà sản xuất, nước sản xuất; thiết bị được nhiệt đới hóa theo điều kiện môi trường Việt Nam."},{"item":"Yêu cầu chung: tài liệu kỹ thuật","quote":"Cam kết thông số kỹ thuật của nhà sản xuất (hoặc đại lý được nhà sản xuất ủy quyền) đối với các thiết bị chào thầu.","reference":"Chương V, mục 1.2.a","requirement":"Có cam kết thông số kỹ thuật của nhà sản xuất (hoặc đại lý được ủy quyền); catalogue kèm bản dịch và hình ảnh (hàng sản xuất ngoài Việt Nam) hoặc thuyết minh tính năng kỹ thuật và hình ảnh (hàng sản xuất trong nước); bản vẽ chung lắp đặt và sơ đồ nguyên lý điều khiển phù hợp bản vẽ lắp đặt máy phát do bên mời thầu cấp; tài liệu nước ngoài kèm bản dịch tiếng Việt của đơn vị dịch thuật có ký tên, đóng dấu."},{"item":"Tổ máy 2500kVA: Tính đồng bộ","quote":"Các bộ phận của tổ máy phát điện: động cơ diesel, đầu phát điện, bộ điều khiển, … phải được thiết kế, sản xuất và lắp ráp đồng bộ từ một nhà sản xuất máy phát điện duy nhất.","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Động cơ diesel, đầu phát điện, bộ điều khiển... được thiết kế, sản xuất và lắp ráp đồng bộ từ một nhà sản xuất máy phát điện duy nhất."},{"item":"Tổ máy 2500kVA: Hòa đồng bộ với hệ thống hiện có","quote":"Tổ máy phát điện mới phải đảm bảo tính tương thích và phải hòa đồng bộ được với hệ thống máy phát điện hiện có của Công ty than Nam Mẫu-TKV đang sử dụng máy phát điện Cummins Power Generation, model: C3000D5, C2500D5A & C1675D5A.","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Tổ máy mới phải tương thích và hòa đồng bộ được với hệ thống máy phát hiện có của Công ty than Nam Mẫu-TKV đang dùng máy Cummins Power Generation, model C3000D5, C2500D5A và C1675D5A."},{"item":"Tổ máy 2500kVA: Khả năng đóng tải","quote":"Khả năng đóng tải một bước 100% tải trong thời gian 10 giây (9.1 giây), theo tiêu chuẩn NFPA cho hệ thống Level 1. Thời gian xác lập, ổn định tần số và điện áp 10 giây (9.7 giây).","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Đóng tải một bước 100% tải trong 10 giây (9.1 giây) theo tiêu chuẩn NFPA hệ thống Level 1; thời gian xác lập, ổn định tần số và điện áp 10 giây (9.7 giây)."},{"item":"Tổ máy 2500kVA: Tần số, nhiên liệu","quote":"Tần số hoạt động: 50Hz","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Tần số 50Hz; nhiên liệu diesel."},{"item":"Tổ máy 2500kVA: Công suất dự phòng","quote":"Công suất dự phòng: > 2500 kVA / 2000 kW","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"> 2500 kVA / 2000 kW"},{"item":"Tổ máy 2500kVA: Công suất liên tục","quote":"Công suất liên tục: > 2250 kVA / 1800 kW","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"> 2250 kVA / 1800 kW"},{"item":"Tổ máy 2500kVA: Mức tiêu thụ nhiên liệu","quote":"Mức tiêu thụ nhiên liệu tại 100% tải: Chế độ liên tục: < 446 l/h; Chế độ dự phòng: < 500 l/h","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Tại 100% tải: chế độ liên tục < 446 l/h, chế độ dự phòng < 500 l/h; tại 75% tải chế độ liên tục < 336 l/h; tại 50% tải chế độ liên tục < 232 l/h."},{"item":"Tổ máy 2500kVA: Điện áp ra và hệ số công suất","quote":"Điện áp ra: 6,3 kV","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Điện áp ra 6,3 kV; hệ số công suất 0,8."},{"item":"Tổ máy 2500kVA: Độ ổn định điện áp, tần số","quote":"Điều chỉnh điện áp, không tải đến đầy tải: ±0,5% (tải ổn định)","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Điều chỉnh điện áp không tải đến đầy tải ±0,5% (tải ổn định); thay đổi điện áp ngẫu nhiên ±0,5%; thay đổi tần số ngẫu nhiên ±0,25% (tải ổn định)."},{"item":"Tổ máy 2500kVA: Điều kiện môi trường làm việc","quote":"Nhiệt độ môi trường làm việc của máy: -10 -:- 40 độ C","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Nhiệt độ môi trường làm việc -10 -:- 40 độ C; độ ẩm 95%."},{"item":"Tổ máy 2500kVA: Tiêu chuẩn sản xuất","quote":"Đáp ứng các tiêu chuẩn sản xuất: AS 2789, ISO 8528, ISO 3046, DIN 6271, BS 5514, IEC EN 60034-1, BS 5000, VDE 0530, NEMA MG1-32, AS 1359, CSA C22.2, UL, CE hoặc tốt hơn.","reference":"Chương V, mục 1.2, hạng mục 1 - Thông số chung","requirement":"Đáp ứng AS 2789, ISO 8528, ISO 3046, DIN 6271, BS 5514, IEC EN 60034-1, BS 5000, VDE 0530, NEMA MG1-32, AS 1359, CSA C22.2, UL, CE hoặc tốt hơn."},{"item":"Tổ máy 2500kVA: Động cơ - kiểu động cơ","quote":"Kiểu động cơ: 4 thì, 16 xilanh xếp hình chữ V, turbo tăng áp nhiệt độ thấp sau làm mát","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"4 thì, 16 xilanh xếp hình chữ V, turbo tăng áp nhiệt độ thấp sau làm mát."},{"item":"Tổ máy 2500kVA: Động cơ - tốc độ quay","quote":"Tốc độ quay định mức < 1500 vòng/Phút","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"Tốc độ quay định mức < 1500 vòng/phút; tốc độ giới hạn 1725 +/- 50 vòng/phút."},{"item":"Tổ máy 2500kVA: Động cơ - tỉ số nén, bộ điều tốc, công suất","quote":"Tỉ số nén > 14,5 : 1","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"Tỉ số nén > 14,5 : 1; bộ điều tốc điện tử; công suất động cơ chế độ dự phòng > 2.145kWm."},{"item":"Tổ máy 2500kVA: Động cơ - khởi động và ắc quy","quote":"Ắc quy: Điện áp 12VDC; Số bình ắc quy 4 cái; Dung lượng bình ắc quy > 150Ah;","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"Điện áp khởi động 24VDC; ắc quy 12VDC, 4 bình, dung lượng > 150Ah."},{"item":"Tổ máy 2500kVA: Động cơ - dung tích xi lanh, làm mát, nạp khí, nhiên liệu","quote":"Dung tích xi lanh: 60,2 lít (3673 in3)","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"Dung tích xi lanh 60,2 lít (3673 in3); làm mát bằng két nước, quạt gió và tản nhiệt (két nước ở môi trường 104°F/40°C); nạp khí bằng tuốc bin tăng áp có làm mát khí nạp; phun nhiên liệu trực tiếp; lưu lượng khí thải ở chế độ dự phòng < 379m3/phút; tổng lượng nhiệt đẩy ra ở chế độ dự phòng 66.000Btu/phút."},{"item":"Tổ máy 2500kVA: Động cơ - ống xả, tiêu âm","quote":"Hệ thống ống xả, tiêu âm: Có đủ tiêu chuẩn của nhà sản xuất.","reference":"Chương V, mục 1.2, hạng mục 1 - Động cơ","requirement":"Hệ thống ống xả, tiêu âm đủ tiêu chuẩn của nhà sản xuất."},{"item":"Tổ máy 2500kVA: Đầu phát - loại","quote":"Loại: 04 cực, là loại từ trường quay, không chổi than, không thấm nước","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát điện","requirement":"04 cực, từ trường quay, không chổi than, không thấm nước; kích từ nam châm vĩnh cửu (PMG)."},{"item":"Tổ máy 2500kVA: Đầu phát - công suất định mức","quote":"Công suất định mức đầu phát (dự phòng): > 2573 kVA / 2058 kW","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát điện","requirement":"Dự phòng > 2573 kVA / 2058 kW; liên tục > 2405 kVA / 1924 kW."},{"item":"Tổ máy 2500kVA: Đầu phát - điện áp","quote":"Điện áp: 3 pha, 6,3kV","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát điện","requirement":"3 pha, 6,3kV."},{"item":"Tổ máy 2500kVA: Đầu phát - AVR","quote":"Bộ điều chỉnh điện áp tự động (AVR): Sử dụng công nghệ kỹ thuật số/ công nghệ điện tử vi xử lý (không chấp nhận sử dụng công nghệ analog, điều chỉnh bằng biến trở xoay)","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát điện","requirement":"Công nghệ kỹ thuật số/vi xử lý; không chấp nhận analog, điều chỉnh bằng biến trở xoay; điều chỉnh điện áp +/- 0.25%."},{"item":"Tổ máy 2500kVA: Đầu phát - cách điện, bảo vệ, hiệu suất","quote":"Cấp cách điện: Cấp H trở lên","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát điện","requirement":"Cấp cách điện H trở lên; cấp bảo vệ IP23 trở lên; hiệu suất > 96%; độ tăng nhiệt độ tiêu chuẩn > 150 độ C; chịu dòng ngắn mạch > 300% dòng định mức trong 10 giây."},{"item":"Tổ máy 2500kVA: Đầu phát - sóng hài, nhiễu","quote":"Độ méo dạng sóng hài: < 1.5% (không tải); < 5% (tải tuyến tính cân bằng không méo dạng).","reference":"Chương V, mục 1.2, hạng mục 1 - Đầu phát điện","requirement":"Độ méo dạng sóng hài < 1.5% (không tải), < 5% (tải tuyến tính cân bằng không méo dạng); độ nhiễu sóng điện thoại THF < 2%."},{"item":"Tổ máy 2500kVA: Bộ điều khiển - chức năng chung","quote":"Tích hợp phần mềm AmpSentry bảo vệ đầu phát (không chấp nhận sử dụng máy cắt đầu cực để bảo vệ).","reference":"Chương V, mục 1.2, hạng mục 1 - Bộ điều khiển","requirement":"Điều chỉnh điện áp kỹ thuật số đầu dò 3 pha; đo thông số AC số và tương tự; hiển thị trạng thái, cảnh báo; tích hợp phần mềm AmpSentry bảo vệ đầu phát (không chấp nhận máy cắt đầu cực); lưu > 32 lỗi; kết nối Modbus, RS-485, SAE-J1939 CAN hoặc tương đương; có software service tool; khởi động thông minh hạn chế khói đen và vọt tần số; có hòa đồng bộ tại máy."},{"item":"Tổ máy 2500kVA: Bộ điều khiển - hòa song song kỹ thuật số","quote":"Chức năng điều khiển hòa song song kỹ thuật số: Bao gồm chức năng hòa đồng bộ máy phát, chia tải, điều khiển xuất nhập dữ liệu để hòa với thanh cái.","reference":"Chương V, mục 1.2, hạng mục 1 - Bộ điều khiển","requirement":"Gồm hòa đồng bộ máy phát, chia tải, điều khiển xuất nhập dữ liệu để hòa với thanh cái; hòa đồng bộ theo pha và điện áp; hoạt động tốt khi méo dạng sóng điện áp thanh cái lớn."},{"item":"Tổ máy 2500kVA: Bộ điều khiển - chức năng bảo vệ, cảnh báo","quote":"Dừng máy do công suất nguợc","reference":"Chương V, mục 1.2, hạng mục 1 - Bộ điều khiển","requirement":"Dừng máy/cảnh báo: quá dòng và ngắn mạch, chạm đất 1 pha và 3 pha, quá/thấp áp, quá/thấp tần số, quá tải, công suất ngược, điện áp ắc quy thấp/cao, quá tốc, áp suất dầu thấp, nhiệt độ nước làm mát cao/thấp, mức nước làm mát thấp, lỗi khởi động, lỗi cảm biến, mức nhiên liệu thấp."},{"item":"Tủ phân phối 6kV đầu vào (hạng mục 2): An toàn, thanh cái","quote":"Dòng điện định mức thanh cái ≥1600A.","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Có giấy chứng nhận thử nghiệm điển hình theo IEC62271-200 do cơ quan, tổ chức có chức năng thử nghiệm cấp; dòng định mức thanh cái ≥1600A."},{"item":"Tủ phân phối 6kV đầu vào (hạng mục 2): Máy cắt","quote":"Điện áp định mức ≥ 7,2kV","reference":"Chương V, mục 1.2, hạng mục 2 - mục 1","requirement":"Trong nhà, kiểu ngăn kéo, 3 pha, chân không; Uđm ≥ 7,2kV; Iđm ≥ 630A; dòng ngắn mạch định mức ≥ 25kA, chịu ≥ 4s; truyền động căng lò xo (tay + động cơ); chịu 50Hz/1 phút ≥ 42kV; xung sét ≥ 75kV; dòng đóng đỉnh ≥ 63kA; chu kỳ 0-0,3s-CO-15s-CO; nguồn tự dùng 220 VAC; có cuộn liên động cơ khí."},{"item":"Tủ phân phối 6kV đầu vào (hạng mục 2): Biến dòng","quote":"Tỉ số: 300/5/5A","reference":"Chương V, mục 1.2, hạng mục 2 - mục 2","requirement":"Một pha, kiểu kín; Uđm ≥ 7,2 kV; chịu quá dòng ≥ 120%; ngắn mạch ≥ 25 kA/1s; tỉ số 300/5/5A; cuộn 1: 0,5, 15VA; cuộn 2: 5P20, 15VA."},{"item":"Tủ phân phối 6kV đầu vào (hạng mục 2): Biến điện áp","quote":"Cuộn 2: 3P; 50VA","reference":"Chương V, mục 1.2, hạng mục 2 - mục 3","requirement":"Một pha, kiểu kín; Uđm ≥ 7,2 kV; chịu 50Hz/1 phút ≥ 20kV; xung sét ≥ 60 kV; tỉ số 6.3 kV /√3: 0,1/√3: 0,1/3kV; cuộn 1: 0,5, 50VA; cuộn 2: 3P, 50VA."},{"item":"Tủ phân phối 6kV đầu vào (hạng mục 2): Rơ le bảo vệ","quote":"Bảo vệ phát hiện hồ quang (50AFD)","reference":"Chương V, mục 1.2, hạng mục 2 - mục 4","requirement":"Kỹ thuật số; dòng định mức 1A hoặc 5A (cài đặt); nguồn 230 VAC; bảo vệ 50/51, 50N/51N, 50BF, 74TC, 46/46BC/46NPS, 50AFD, 50SEF; giao thức Modbus-RTU/DNP3/IEC 60870-5-103; ≥10 đèn led; ≥1000 event; ≥15 lưu sự cố; ≥04 nhóm cài đặt bảo vệ."},{"item":"Tủ phân phối 6kV đầu vào (hạng mục 2): Đồng hồ đa chức năng","quote":"Giao thức truyền thông: Modbus-RTU","reference":"Chương V, mục 1.2, hạng mục 2 - mục 5","requirement":"Kỹ thuật số đo dòng điện, điện áp, công suất, cosφ, tần số; nguồn 100÷250VAC; màn hình LCD; Modbus-RTU; độ chính xác: điện áp ±0.2%, dòng ±0.2%, công suất tác dụng ±0.5%, phản kháng ±1%, hệ số công suất ±0,5%."},{"item":"Tủ phân phối 6kV đầu vào (hạng mục 2): Tiếp địa và tính đồng bộ","quote":"Tính đồng bộ: tủ trung thế, máy cắt, relay bảo vệ, đồng hồ cùng hãng sản xuất","reference":"Chương V, mục 1.2, hạng mục 2 - mục 6, 7","requirement":"Tiếp địa đóng nhanh, ngắn mạch định mức ≥25 kA, có liên động điện và cơ; tủ trung thế, máy cắt, relay bảo vệ, đồng hồ cùng hãng sản xuất; ghép nối được với hệ thống hiện có (4 tủ Simens 7,2kV-630A và 1 tủ Simens 7,2kV tổng), nâng cấp hệ thống điều khiển, bảo vệ cho phù hợp."},{"item":"Tủ phân phối 6kV đầu ra (hạng mục 3): An toàn, thanh cái","quote":"-Yêu cầu về an toàn: Tủ phân phối phải có giấy chứng nhận thử nghiệm điển hình theo tiêu chuẩn IEC62271-200 do các cơ quan, tổ chức có chức năng thử nghiệm cấp.","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Có giấy chứng nhận thử nghiệm điển hình theo IEC62271-200; dòng định mức thanh cái ≥1600A."},{"item":"Tủ phân phối 6kV đầu ra (hạng mục 3): Máy cắt","quote":"- Dòng định mức ≥ 1600A","reference":"Chương V, mục 1.2, hạng mục 3 - mục 1","requirement":"Trong nhà, kiểu ngăn kéo, 3 pha, chân không; Uđm ≥ 7,2kV; Iđm ≥ 1600A; ngắn mạch ≥ 25kA, chịu ≥ 4s; truyền động căng lò xo (tay + động cơ); chịu 50Hz/1 phút ≥ 42kV; xung sét ≥ 75kV; dòng đóng đỉnh ≥ 63kA; chu kỳ 0-0,3s-CO-15s-CO; nguồn tự dùng 220 VAC."},{"item":"Tủ phân phối 6kV đầu ra (hạng mục 3): Biến dòng","quote":"- Tỉ số: 1600/5/5A","reference":"Chương V, mục 1.2, hạng mục 3 - mục 2","requirement":"Một pha, kiểu kín; Uđm ≥ 7,2 kV; chịu quá dòng ≥ 120%; ngắn mạch ≥ 25 kA/1s; tỉ số 1600/5/5A; cuộn 1: 0,5, 15VA; cuộn 2: 5P20, 15VA."},{"item":"Tủ phân phối 6kV đầu ra (hạng mục 3): Rơ le, đồng hồ, tiếp địa","quote":"6. Tính đồng bộ: tủ trung thế, máy cắt, relay bảo vệ, đồng hồ cùng hãng sản xuất","reference":"Chương V, mục 1.2, hạng mục 3 - mục 3 đến 6","requirement":"Rơ le bảo vệ kỹ thuật số và đồng hồ đa chức năng (Modbus-RTU, LCD) như tủ đầu vào; tiếp địa đóng nhanh ≥25 kA có liên động điện và cơ; thiết bị cùng hãng; ghép nối với hệ thống Simens hiện có, nâng cấp thanh cái, hệ thống điều khiển, bảo vệ và hòa đồng bộ cho phù hợp."},{"item":"Tủ hòa đồng bộ: Khả năng kết nối, số máy","quote":"Có thể hòa đồng bộ ≥ 8 máy phát điện.","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Thích ứng, kết nối với các tổ máy hiện có (C3000D5, C2500D5A, C1675D5A, C2500D5A); hòa đồng bộ 01 máy mới với hệ thống 4 máy cũ hoặc chạy độc lập từng máy; hòa đồng bộ ≥ 8 máy phát điện."},{"item":"Tủ hòa đồng bộ: Chức năng đồng bộ","quote":"Tự động sa thải máy phát (Khi phụ tải thấp hơn công suất máy).","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Tự động hòa đồng bộ; tự động sa thải máy khi phụ tải thấp hơn công suất; tự động bật thêm máy khi phụ tải cao hơn; đặt công suất cho từng máy và toàn hệ thống; chọn máy chủ; chọn chế độ bằng tay/tự động/từ xa."},{"item":"Tủ hòa đồng bộ: Giao tiếp BMS và bảng điều khiển HMI","quote":"Bảng điều khiển giao diện HMI, màn hình cảm ứng 7-inch, hiển thị màu, độ phân giải tối thiểu 800x480 pixel, 16 bit đồ họa màu","reference":"Chương V, mục 1.2, hạng mục 4 - Bảng điều khiển","requirement":"Giao tiếp BMS qua Modbus TC/IP (theo văn bản); HMI cảm ứng 7-inch, màu, độ phân giải tối thiểu 800x480 pixel, 16 bit đồ họa màu."},{"item":"Tủ hòa đồng bộ: Đo lường thanh cái AC","quote":"Đo lường các thông số xoay chiều của thanh cái, máy phát, trị số thực tất cả các chức năng;","reference":"Chương V, mục 1.2, hạng mục 4 - Đo lường thanh cái AC","requirement":"Đo điện áp 3 pha (L-L và L-N), dòng điện, tần số, thứ tự pha, kW, kVar, kVA, cos φ, kWh dương và âm, kVARh, kVAh."},{"item":"Tủ hòa đồng bộ: Thông số đồng bộ và kiểm tra đồng bộ","quote":"Các dải tiêu chuẩn điều chỉnh là: Lệch pha từ 0.1 – 20 độ, lệch tần số từ 0,001 – 1Hz, Lệch điện áp từ 0,5 – 10%, và thời gian dừng từ 0,5-5 giây.","reference":"Chương V, mục 1.2, hạng mục 4 - Chức năng đồng bộ / kiểm tra đồng bộ","requirement":"Độ lệch dải tần số ra + 1.5 Hz tới + 3.0 Hz; độ lệch điện áp ra + 10%; đồng bộ theo pha hoặc tần số trượt. Kiểm tra đồng bộ: lệch pha 0.1 – 20 độ, lệch tần số 0,001 – 1Hz, lệch điện áp 0,5 – 10%, thời gian dừng 0,5-5 giây."},{"item":"Tủ hòa đồng bộ: Kết nối điện áp, dòng điện","quote":"Đo lường Dòng điện với dòng thứ cấp 5 và 1A và Dòng điện Sơ cấp lên đến 25.000A","reference":"Chương V, mục 1.2, hạng mục 4 - Kết nối điện áp","requirement":"Kết nối 3 dây hoặc 4 dây qua máy biến áp đo lường, điện áp 480V đến 35kV; đo dòng thứ cấp 5 và 1A, dòng sơ cấp lên đến 25.000A."},{"item":"Tủ hòa đồng bộ: Ghép nối điều khiển máy cắt","quote":"Ghép nối toàn bộ máy cắt cho cả các máy cắt chính máy phát và nguồn lưới.","reference":"Chương V, mục 1.2, hạng mục 4 - Ghép nối với điều khiển máy cắt","requirement":"Ghép nối toàn bộ máy cắt chính máy phát và nguồn lưới; điều khiển đóng/mở; chẩn đoán lỗi máy cắt; đầu vào vị trí trạng thái; thời gian trễ nạp motor điều chỉnh được; đầu vào khóa liên động."},{"item":"Tủ hòa đồng bộ: Đồng hồ thời gian thực và nhu cầu tải","quote":"Hỗ trợ từ 02 đến 08 máy phát.","reference":"Chương V, mục 1.2, hạng mục 4 - Đồng hồ thời gian thực; Phương thức nhu cầu tải","requirement":"Tối đa 12 chương trình cho ngày trong tuần, thời gian trong ngày; nhu cầu tải hỗ trợ từ 02 đến 08 máy phát; độ trễ khởi động 1-60 phút; độ trễ tắt máy 1-60 phút; ngưỡng khởi động lại 20-100% công suất trực tuyến."},{"item":"Tủ hòa đồng bộ: Bộ phận chuyển mạch giữa tủ hòa cũ và mới","quote":"Sử dụng cả 2 tủ hòa đồng bộ: tủ hòa cũ chạy hòa đồng bộ cho ≥ 2 máy phát điện 6,3kV và tủ hòa mới chạy hòa đồng bộ cho ≥ 3 máy phát điện 6,3kV","reference":"Chương V, mục 1.2, hạng mục 4 - Bộ phận chuyển mạch","requirement":"Chạy bằng tủ hòa cũ tối đa ≥ 4 máy 6,3kV khi tủ mới lỗi; chạy bằng tủ hòa mới tối đa ≥ 8 máy 6,3kV khi tủ cũ lỗi; dùng cả hai tủ: tủ cũ ≥ 2 máy, tủ mới ≥ 3 máy 6,3kV."},{"item":"Tủ hòa đồng bộ: Bo truyền thông cho máy hiện có","quote":"Bo truyền thông cho 2 máy phát điện mã hiệu C2500D5A & C1675D5A hiện có để kết nối với tủ hòa đồng bộ mới, để hiển thị thông số của máy trên bộ điều khiển tủ hòa mới.","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Cung cấp bo truyền thông cho 2 máy phát hiện có mã hiệu C2500D5A và C1675D5A để kết nối tủ hòa mới và hiển thị thông số máy trên bộ điều khiển tủ hòa mới."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:24:05.142Z"}},"IB2500105058":{"u":"2026-11-03T17:36:12.033+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2. Chương V.Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ động cơ/đầu phát, số xi lanh, cấp cách điện, ATS, bình nhiên liệu, năm sản xuất, CO/CQ, bảo hành.","Bảng quy mô (mục 1) không liệt kê máy 250 kVA và có cột 'Thời gian thuê (ngày)' bị lẫn khi trích xuất; số '1' cuối mỗi dòng có thể là thời gian thuê, chưa chắc chắn. Mục 3.3 liệt kê thêm 250 kVA nhưng không có số lượng.","Địa điểm nêu Quận 10, Quận 11, TP.HCM trong khi tên gói thầu là Công ty Điện lực Phú Thọ; giữ nguyên theo văn bản.","Bảng suất tiêu hao dầu bị vỡ định dạng khi trích xuất nên không có trích dẫn nguyên văn từng ô; giá trị theo thứ tự cột 80, 150, 250, 400, 500, 600 kVA.","Một số trích dẫn có ngắt dòng do định dạng PDF."],"result":{"keyInfo":{"bidName":"25S06MP: Thuê máy phát điện dự phòng phục vụ các kỳ thi, sự kiện, thử nghiệm vật tư thiết bị đang vận hành và xử lý sự cố năm 2025 trên địa bàn Công ty Điện lực Phú Thọ","notifyNo":"IB2500105058","generatorCapacity":"80 kVA, 150 kVA, 250 kVA, 400 kVA, 500 kVA, 600 kVA (bảng quy mô nêu 80, 150, 400, 500, 600 kVA; mục 3.3 còn nêu 250 kVA); số lượng: 32 máy 80 kVA, 28 máy 150 kVA, 1 máy 400 kVA, 1 máy 500 kVA, 1 máy 600 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Quy mô - Máy phát điện 80 kVA","quote":"Máy phát điện 80kVA | Máy | 32 | 1","reference":"Chương V, mục 1 (Quy mô của dự án)","requirement":"Số lượng 32 máy"},{"item":"Quy mô - Máy phát điện 150 kVA","quote":"Máy phát điện 150kVA | Máy | 28 | 1","reference":"Chương V, mục 1 (Quy mô của dự án)","requirement":"Số lượng 28 máy"},{"item":"Quy mô - Máy phát điện 400 kVA","quote":"Máy phát điện 400kVA | Máy | 1 | 1","reference":"Chương V, mục 1 (Quy mô của dự án)","requirement":"Số lượng 1 máy"},{"item":"Quy mô - Máy phát điện 500 kVA","quote":"Máy phát điện 500kVA | Máy | 1 | 1","reference":"Chương V, mục 1 (Quy mô của dự án)","requirement":"Số lượng 1 máy"},{"item":"Quy mô - Máy phát điện 600 kVA","quote":"Máy phát điện 600kVA | Máy | 1 | 1","reference":"Chương V, mục 1 (Quy mô của dự án)","requirement":"Số lượng 1 máy"},{"item":"Phạm vi cung cấp dịch vụ - Lắp đặt","quote":"chịu trách nhiệm vận chuyển đi và về (phạm vi lắp đặt máy phát trên địa bàn Quận 10, Quận 11 , TP.Hồ Chí Minh), cung cấp phụ kiện đấu nối và nhân công thực hiện lắp đặt, hướng dẫn vận hành và trực vận hành máy phát điện.","reference":"Chương V, mục 1","requirement":"Nhà thầu vận chuyển đi và về (phạm vi lắp đặt trên địa bàn Quận 10, Quận 11, TP.HCM), cung cấp phụ kiện đấu nối và nhân công lắp đặt, hướng dẫn vận hành và trực vận hành máy phát điện. Chủ đầu tư chịu chi phí nhiên liệu."},{"item":"Điều kiện vận hành","quote":"Phù hợp vận hành ở môi trường Thành phố Hồ Chí Minh.","reference":"Chương V, mục 3.1","requirement":"Phù hợp vận hành ở môi trường Thành phố Hồ Chí Minh"},{"item":"Khí thải","quote":"Theo quy chuẩn kỹ thuật Quốc gia về khí thải công nghiệp nhiệt điện\nQCVN 22: 2009/BTNMT.","reference":"Chương V, mục 3.2","requirement":"Theo quy chuẩn kỹ thuật Quốc gia về khí thải công nghiệp nhiệt điện QCVN 22: 2009/BTNMT"},{"item":"Số pha","quote":"Số pha: 3 pha.","reference":"Chương V, mục 3.3","requirement":"3 pha"},{"item":"Số dây","quote":"Số dây: 4 dây.","reference":"Chương V, mục 3.3","requirement":"4 dây"},{"item":"Điện áp danh định","quote":"Điện áp danh định: 220/380 VAC.","reference":"Chương V, mục 3.3","requirement":"220/380 VAC"},{"item":"Tần số danh định","quote":"Tần số danh định: 50Hz.","reference":"Chương V, mục 3.3","requirement":"50Hz"},{"item":"Chức năng bảo vệ","quote":"Có chức năng bảo vệ: quá tải, ngắn mạch, điện áp cao/thấp, tần số quá\ncao/quá thấp cho phép.","reference":"Chương V, mục 3.3","requirement":"Quá tải, ngắn mạch, điện áp cao/thấp, tần số quá cao/quá thấp cho phép"},{"item":"Công suất","quote":"Công suất: 80kVA, 150kVA, 250kVA, 400kVA, 500kVA, 600kVA.","reference":"Chương V, mục 3.3","requirement":"80kVA, 150kVA, 250kVA, 400kVA, 500kVA, 600kVA"},{"item":"Dòng phát - Máy 80 kVA","quote":"80 | ≥ 100","reference":"Chương V, mục 3.3 (bảng dòng phát)","requirement":"≥ 100 A"},{"item":"Dòng phát - Máy 150 kVA","quote":"150 | ≥200","reference":"Chương V, mục 3.3 (bảng dòng phát)","requirement":"≥ 200 A"},{"item":"Dòng phát - Máy 250 kVA","quote":"250 | ≥ 350","reference":"Chương V, mục 3.3 (bảng dòng phát)","requirement":"≥ 350 A"},{"item":"Dòng phát - Máy 400 kVA","quote":"400 | ≥ 580","reference":"Chương V, mục 3.3 (bảng dòng phát)","requirement":"≥ 580 A"},{"item":"Dòng phát - Máy 500 kVA","quote":"500 | ≥ 680","reference":"Chương V, mục 3.3 (bảng dòng phát)","requirement":"≥ 680 A"},{"item":"Dòng phát - Máy 600 kVA","quote":"600 | ≥ 810","reference":"Chương V, mục 3.3 (bảng dòng phát)","requirement":"≥ 810 A"},{"item":"Khả năng quá tải","quote":"Khả năng quá tải: 1,1Pđm.","reference":"Chương V, mục 3.3","requirement":"1,1Pđm"},{"item":"Cosφ","quote":"Cosφ: ≥ 0,8.","reference":"Chương V, mục 3.3","requirement":"≥ 0,8"},{"item":"Độ ồn","quote":"Độ ồn của thiết bị khi vận hành: ≤ 85 dBA ở khoảng cách 7m.","reference":"Chương V, mục 3.3","requirement":"≤ 85 dBA ở khoảng cách 7m"},{"item":"Khả năng đóng tải","quote":"Tổ máy phát điện dự phòng hạ áp, có khả năng đóng tải ≥ 75% công suất\nđịnh mức ngay tức thì (chỉ trong một bước).","reference":"Chương V, mục 3.3","requirement":"Tổ máy phát điện dự phòng hạ áp, đóng tải ≥ 75% công suất định mức ngay tức thì (chỉ trong một bước)"},{"item":"Suất tiêu hao dầu tối đa - Máy 80 kVA","quote":null,"reference":"Chương V, mục 3.3 (bảng suất tiêu hao dầu)","requirement":"22 lít/giờ"},{"item":"Suất tiêu hao dầu tối đa - Máy 150 kVA","quote":null,"reference":"Chương V, mục 3.3 (bảng suất tiêu hao dầu)","requirement":"35 lít/giờ"},{"item":"Suất tiêu hao dầu tối đa - Máy 250 kVA","quote":null,"reference":"Chương V, mục 3.3 (bảng suất tiêu hao dầu)","requirement":"59 lít/giờ"},{"item":"Suất tiêu hao dầu tối đa - Máy 400 kVA","quote":null,"reference":"Chương V, mục 3.3 (bảng suất tiêu hao dầu)","requirement":"88,5 lít/giờ"},{"item":"Suất tiêu hao dầu tối đa - Máy 500 kVA","quote":null,"reference":"Chương V, mục 3.3 (bảng suất tiêu hao dầu)","requirement":"104,5 lít/giờ"},{"item":"Suất tiêu hao dầu tối đa - Máy 600 kVA","quote":null,"reference":"Chương V, mục 3.3 (bảng suất tiêu hao dầu)","requirement":"140 lít/giờ"},{"item":"Bộ điều khiển, đo lường, điều tốc và AVR","quote":"Có bộ kiểm tra máy phát điện, đo lường và hệ thống điều khiển kết hợp bộ\nđiều tốc và điều áp (AVR) cho phép máy hoạt động với độ tin cậy cao và đặc tính\nmáy được tối ưu.","reference":"Chương V, mục 3.3 và bảng tóm tắt mục II.III.7","requirement":"Có bộ kiểm tra máy phát điện, đo lường và hệ thống điều khiển kết hợp bộ điều tốc và điều áp (AVR); bảng tóm tắt nêu AVR điện tử kỹ thuật số dựa trên bộ vi xử lý"},{"item":"Màn hình LCD (máy ≥ 400 kVA)","quote":"Đối với máy phát có công suất ≥ 400kVA thì phải có màn hình tinh thể\nlỏng (LCD) để theo dõi các thông số vận hành.","reference":"Chương V, mục 3.3","requirement":"Máy phát có công suất ≥ 400kVA phải có màn hình tinh thể lỏng (LCD) để theo dõi các thông số vận hành"},{"item":"Buồng cách âm, an toàn","quote":"Máy có buồng cách âm, chịu được nắng mưa, an\ntoàn cho người vận hành khi sử dụng.","reference":"Chương V, bảng tóm tắt mục I.2","requirement":"Máy có buồng cách âm, chịu được nắng mưa, an toàn cho người vận hành khi sử dụng"},{"item":"Phụ kiện đấu nối (cáp điện)","quote":"Cung cấp đầy đủ phụ kiện (cáp điện phù hợp công suất máy, bulon, ...) để\nđấu nối cấp điện ra phụ tải trong bán kính 20m mà người sử dụng dịch vụ không phải\ntrang bị thêm bất kỳ phụ kiện nào.","reference":"Chương V, mục 3.4","requirement":"Cung cấp đầy đủ phụ kiện (cáp điện phù hợp công suất máy, bulon, ...) để đấu nối cấp điện ra phụ tải trong bán kính 20m, người sử dụng không phải trang bị thêm"},{"item":"Công suất phát 100% công suất định mức","quote":"có khả năng phát điện 100% công suất\nđịnh mức của máy\nphát.","reference":"Chương V, mục 3.6","requirement":"Có văn bản cam kết máy phát có khả năng phát điện 100% công suất định mức"},{"item":"Bảo trì định kỳ","quote":"Máy phát điện cung cấp cho dịch vụ phải được\nbảo trì định kỳ theo quy định (có giấy xác nhận)","reference":"Chương V, mục 3.5 và bảng tóm tắt mục IV.1","requirement":"Máy phát điện được bảo trì định kỳ theo quy định (có giấy xác nhận)"},{"item":"Cung cấp điện liên tục","quote":"Đảm bảo cung cấp điện liên tục trong thời gian mất điện lưới.","reference":"Chương V, mục 3.5","requirement":"Đảm bảo cung cấp điện liên tục trong thời gian mất điện lưới"},{"item":"Thử nghiệm khả năng đáp ứng tải","quote":"Biên bản thử nghiệm khả năng đáp ứng tải của máy phát điện tham gia\ncung cấp dịch vụ.","reference":"Chương V, mục I (Thử nghiệm)","requirement":"Có biên bản thử nghiệm khả năng đáp ứng tải của máy phát điện"},{"item":"Thử nghiệm độ ồn","quote":"Biên bản thử nghiệm độ ồn của máy phát điện tham gia cung cấp\ndịch vụ.","reference":"Chương V, mục I (Thử nghiệm)","requirement":"Có biên bản thử nghiệm độ ồn của máy phát điện"},{"item":"Tiến độ cung cấp - Xử lý sự cố","quote":"Trong vòng 02 giờ kể từ khi nhận được yêu cầu của Bên mời thầu (Chủ đầu\ntư) nhà thầu phải cung cấp đầy đủ máy phát điện đến địa điểm theo thông báo của\nChủ đầu tư","reference":"Chương V, mục 3.7.a","requirement":"Trong vòng 02 giờ kể từ khi nhận yêu cầu, nhà thầu cung cấp đầy đủ máy phát điện đến địa điểm theo thông báo"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:36:11.333Z"}},"IB2500110812":{"u":"2026-11-03T17:38:15.088+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ve KT 04-2025-Codien.rar), chưa phân tích cả HSMT.","Tiêu đề Phần 1 trong Phụ lục 1 ghi nhầm là '24.00kW'; các chỉ tiêu bên dưới và Chương V đều là 2.400 kW.","Văn bản không có yêu cầu riêng về ATS hay tủ hòa đồng bộ ngoài tính năng hòa đồng bộ tích hợp trên bộ điều khiển, không nêu hãng/model cụ thể và không nêu cấu hình cáp động lực; tủ đầu cực và cáp nối loại trừ khỏi phạm vi.","Các bảng bị ngắt dòng khi trích từ PDF nên một số 'quote' là đoạn ngắn trong một ô. Bản vẽ thiết kế nhiều chữ lặp do dấu chữ ký số, chỉ đọc được các ghi chú ở bản vẽ mặt bằng tầng 1.","Thiếu đơn vị công suất liên tục theo kVA cho tổ máy: văn bản chỉ nêu DCP/DCCP ≥ 2.400 kW / 3.000 kVA, không nêu rõ prime/standby ngoài công suất động cơ Standby ≥ 2.590 kW."],"result":{"keyInfo":{"bidName":"Gói thầu số 04-2025-Codien: Cung cấp, lắp đặt vật tư, thiết bị hệ thống máy phát điện công suất liên tục 2.400kW","notifyNo":"IB2500110812","generatorCapacity":"2.400 kW công suất liên tục (DCP/DCCP, tương đương 3.000 kVA): Phần 1 là 3 hệ thống lắp trong nhà, Phần 2 là 6 hệ thống lắp ngoài trời"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1: Số lượng","quote":"Cung cấp 03 hệ thống máy phát điện công suất liên tục","reference":"Chương V, Mục 1, điểm 1 (Phạm vi cung cấp)","requirement":"Cung cấp, lắp đặt 03 hệ thống máy phát điện công suất liên tục 2.400kW, loại lắp đặt trong nhà."},{"item":"Phần 2: Số lượng","quote":"06 hệ thống máy phát điện","reference":"Chương V, Mục 1, điểm 1 (Phạm vi cung cấp)","requirement":"Cung cấp, lắp đặt 06 hệ thống máy phát điện công suất liên tục 2.400kW, loại lắp đặt ngoài trời."},{"item":"Phần 1 & Phần 2 - Tổ máy: Công suất đầu ra DCP/DCCP","quote":"2.400 kW /3.000 kVA","reference":"Phụ lục 1, mục I.7 (Phần 1 và Phần 2)","requirement":"DCP/DCCP (định nghĩa theo ISO 8528-1:2018) ≥ 2.400 kW / 3.000 kVA. Catalogue tổ máy phải thể hiện công suất DCP/DCCP, phù hợp cho trung tâm dữ liệu đạt chuẩn Uptime Tier IV."},{"item":"Phần 1 & Phần 2 - Tổ máy: Công suất DCP/DCCP ở 45 độ C, độ cao ≤100m","quote":"≥ 2.400 kW","reference":"Phụ lục 1, mục I.8","requirement":"≥ 2.400 kW."},{"item":"Phần 1 & Phần 2 - Tổ máy: Loại máy","quote":"Máy phát điện xoay chiều, ba pha","reference":"Phụ lục 1, mục I.4","requirement":"Máy phát điện xoay chiều, ba pha."},{"item":"Phần 1 & Phần 2 - Tổ máy: Điện áp danh định","quote":"220/380V hoặc 230/400V","reference":"Phụ lục 1, mục I.5","requirement":"220/380V hoặc 230/400V."},{"item":"Phần 1 & Phần 2 - Tổ máy: Tần số danh định","quote":"50Hz","reference":"Phụ lục 1, mục I.6","requirement":"50Hz."},{"item":"Phần 1 & Phần 2 - Tổ máy: Tình trạng","quote":"Mới 100%","reference":"Phụ lục 1, mục I.3","requirement":"Mới 100%."},{"item":"Phần 1 & Phần 2 - Tổ máy: Năm sản xuất","quote":"Không quá 1 năm trước thời điểm phát thầu","reference":"Phụ lục 1, mục I.2","requirement":"Không quá 1 năm trước thời điểm phát thầu."},{"item":"Phần 1 & Phần 2 - Tổ máy: Nhà sản xuất, mã hiệu, xuất xứ","quote":null,"reference":"Phụ lục 1, mục I.1","requirement":"Nhà thầu nêu nhà sản xuất, mã hiệu, xuất xứ của tổ máy phát điện, kèm tài liệu. Văn bản không nêu hãng hay model cụ thể."},{"item":"Phần 1 & Phần 2 - Tổ máy: Khả năng đóng tải 1 cấp (sau khi khởi động thành công 10s)","quote":"≥ 100% công suất","reference":"Phụ lục 1, mục I.9","requirement":"≥ 100% công suất DCP/DCCP của tổ máy chào thầu."},{"item":"Phần 1 & Phần 2 - Tổ máy: Tổng biến dạng sóng hài điện áp (THD)","quote":"≤ 5%","reference":"Phụ lục 1, mục I.10","requirement":"≤ 5%."},{"item":"Phần 1 & Phần 2 - Tổ máy: Độ ổn định điện áp","quote":"điện áp định mức ± 1%","reference":"Phụ lục 1, mục I.11","requirement":"Khi tải thay đổi từ không tải đến tải định mức DCP/DCCP, trong vòng 30 giây sau đó điện áp thuộc dải điện áp định mức ± 1%."},{"item":"Phần 1 & Phần 2 - Tổ máy: Độ ổn định tần số","quote":"số định mức ± 1%","reference":"Phụ lục 1, mục I.12","requirement":"Khi tải thay đổi từ không tải đến tải định mức DCP/DCCP, trong vòng 30 giây sau đó tần số thuộc dải tần số định mức ± 1%."},{"item":"Phần 1 & Phần 2 - Tổ máy: Tiêu thụ nhiên liệu","quote":"≤ 613 l/h (tại 2.400 kW","reference":"Phụ lục 1, mục I.13 và mục 3 (Cách đánh giá mức tiêu thụ nhiên liệu)","requirement":"≤ 613 l/h tại 2.400 kW với dầu diesel tỷ trọng 840 kg/m3. Nếu hãng công bố ở mức công suất hoặc tỷ trọng khác thì quy đổi theo công thức tại mục 3 Phụ lục 1."},{"item":"Phần 1 & Phần 2 - Tổ máy: Bảng tiêu thụ nhiên liệu","quote":"50%, 75% Công suất","reference":"Phụ lục 1, mục I.14","requirement":"Có bảng tiêu thụ nhiên liệu ở các mức tải 25%, 50%, 75% công suất DCP/DCCP của máy phát điện."},{"item":"Phần 1 & Phần 2 - Đầu phát: Nhà sản xuất, mã hiệu, xuất xứ","quote":null,"reference":"Phụ lục 1, mục II.1","requirement":"Nhà thầu nêu thông tin nhà sản xuất, mã hiệu, xuất xứ của đầu phát điện, kèm tài liệu. Văn bản không nêu hãng hay model cụ thể."},{"item":"Phần 1 & Phần 2 - Đầu phát: Công suất định mức","quote":"≥ 3.000 kVA","reference":"Phụ lục 1, mục II.3","requirement":"≥ 3.000 kVA."},{"item":"Phần 1 & Phần 2 - Đầu phát: Điện áp, tần số","quote":"220/380V hoặc 230/400V","reference":"Phụ lục 1, mục II.4, II.6","requirement":"Điện áp danh định 220/380V hoặc 230/400V; tần số danh định 50Hz."},{"item":"Phần 1 & Phần 2 - Đầu phát: Số pha, số cực","quote":"03 pha 4 cực","reference":"Phụ lục 1, mục II.5","requirement":"03 pha 4 cực."},{"item":"Phần 1 & Phần 2 - Đầu phát: Hệ số công suất","quote":"Hệ số công suất ≥ 0,8","reference":"Phụ lục 1, mục II.7","requirement":"≥ 0,8."},{"item":"Phần 1 & Phần 2 - Đầu phát: Kích từ","quote":"Tự kích từ, không chổi","reference":"Phụ lục 1, mục II.8","requirement":"Tự kích từ, không chổi than."},{"item":"Phần 1 & Phần 2 - Đầu phát: Bộ điều chỉnh điện áp tự động (AVR)","quote":"Thông tin chi tiết mã","reference":"Phụ lục 1, mục II.9","requirement":"Nhà thầu nêu thông tin chi tiết mã hiệu bộ AVR."},{"item":"Phần 1 & Phần 2 - Đầu phát: Cấp cách điện cuộn dây","quote":"Từ cấp H trở lên","reference":"Phụ lục 1, mục II.10","requirement":"Từ cấp H trở lên."},{"item":"Phần 1 & Phần 2 - Đầu phát: Điện trở cách điện (tiêu chí không cơ bản)","quote":"≥1.000Ω/1V (theo","reference":"Phụ lục 1, mục II.11","requirement":"Điện trở cách điện pha – pha, pha – đất ≥ 1.000Ω/1V (theo TCVN 7994-1 hoặc tương đương)."},{"item":"Phần 1 & Phần 2 - Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Phụ lục 1, mục II.12","requirement":"≥ IP23."},{"item":"Phần 1 & Phần 2 - Động cơ: Nhà sản xuất, mã hiệu, xuất xứ","quote":null,"reference":"Phụ lục 1, mục III.1","requirement":"Nhà thầu nêu nhà sản xuất, mã hiệu, xuất xứ của động cơ, kèm tài liệu. Văn bản không nêu hãng hay model cụ thể."},{"item":"Phần 1 & Phần 2 - Động cơ: Chủng loại","quote":"Động cơ diesel, 4 kỳ","reference":"Phụ lục 1, mục III.3","requirement":"Động cơ diesel, 4 kỳ."},{"item":"Phần 1 & Phần 2 - Động cơ: Số xi lanh, kiểu bố trí, dung tích","quote":"Số xi lanh, kiểu bố trí","reference":"Phụ lục 1, mục III.4","requirement":"Nhà thầu nêu số xi lanh, kiểu bố trí xi lanh, tổng dung tích xi lanh (không quy định giá trị cụ thể)."},{"item":"Phần 1 & Phần 2 - Động cơ: Tỷ số nén","quote":"≥ 15,5:1","reference":"Phụ lục 1, mục III.5","requirement":"≥ 15,5:1."},{"item":"Phần 1 & Phần 2 - Động cơ: Nhiên liệu sử dụng","quote":"Dầu diesel theo tiêu","reference":"Phụ lục 1, mục III.6","requirement":"Dầu diesel theo tiêu chuẩn Việt Nam."},{"item":"Phần 1 & Phần 2 - Động cơ: Tốc độ danh định","quote":"1.500 RPM","reference":"Phụ lục 1, mục III.7","requirement":"1.500 RPM."},{"item":"Phần 1 & Phần 2 - Động cơ: Dung tích dầu bôi trơn và nước làm mát","quote":"Dung lích dầu bôi trơn","reference":"Phụ lục 1, mục III.8, III.9","requirement":"Nêu dung tích dầu bôi trơn (bao gồm và không gồm lọc dầu) và tổng dung tích nước làm mát (không quy định giá trị cụ thể)."},{"item":"Phần 1 & Phần 2 - Động cơ: Công suất tối đa (Standby Power)","quote":"≥ 2.590 kW (3.472HP)","reference":"Phụ lục 1, mục III.10","requirement":"≥ 2.590 kW (3.472HP) tại 1.500 vòng/phút."},{"item":"Phần 1 & Phần 2 - Động cơ: Hệ thống nạp khí đầu vào","quote":"Có hỗ trợ Turbo tăng","reference":"Phụ lục 1, mục III.11","requirement":"Có hỗ trợ Turbo tăng áp."},{"item":"Phần 1 & Phần 2 - Động cơ: Bơm chuyển tiếp nhiên liệu","quote":"Sử dụng bơm cơ hoặc","reference":"Phụ lục 1, mục III.12","requirement":"Sử dụng bơm cơ hoặc bơm điện chuyển tiếp nhiên liệu."},{"item":"Phần 1 & Phần 2 - Động cơ: Hệ thống phun nhiên liệu","quote":"Thông tin chi tiết áp","reference":"Phụ lục 1, mục III.13","requirement":"Nêu thông tin chi tiết có áp dụng công nghệ Common-Rail hay không."},{"item":"Phần 1 & Phần 2 - Động cơ: Hệ thống lọc","quote":"Có bộ lọc khí, bộ lọc","reference":"Phụ lục 1, mục III.14","requirement":"Có bộ lọc khí, bộ lọc nhiên liệu (có lọc tách nước), bộ lọc dầu bôi trơn có thể thay thế."},{"item":"Phần 1 & Phần 2 - Động cơ: Hệ thống khởi động","quote":"Bằng động cơ điện sử","reference":"Phụ lục 1, mục III.15","requirement":"Khởi động bằng động cơ điện nguồn DC 24V. Ắc quy khởi động cố định hoàn toàn bên trong máy, đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối)."},{"item":"Phần 1 & Phần 2 - Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước","reference":"Phụ lục 1, mục III.16","requirement":"Làm mát bằng nước pha dung dịch; nhà thầu nêu rõ thông tin về giải pháp làm mát."},{"item":"Phần 1 & Phần 2 - Động cơ: Điều tốc","quote":"Điều tốc điện tử","reference":"Phụ lục 1, mục III.17","requirement":"Điều tốc điện tử (Electronic governor)."},{"item":"Phần 1 & Phần 2 - Động cơ: Tiêu chuẩn khí thải","quote":"≤ 800 (mg/Nm3), NOx","reference":"Phụ lục 1, mục III.18; Chương V Mục 1, điểm 2.2; Phụ lục 2, mục III.18","requirement":"CO ≤ 800 mg/Nm3, NOx ≤ 680 mg/Nm3, SO2 ≤ 400 mg/Nm3, bụi PM ≤ 160 mg/Nm3, đáp ứng QCVN 19:2009/BTNMT hoặc tương đương. Cần test report của hãng hoặc kiểm định của bên thứ 3 cho model máy/động cơ chào thầu; khi nghiệm thu đo kiểm bởi bên thứ 3 tại nơi lắp đặt."},{"item":"Phần 1 & Phần 2 - Động cơ: Sấy động cơ","quote":"Có sấy nước làm mát","reference":"Phụ lục 1, mục III.19","requirement":"Có sấy nước làm mát toàn bộ động cơ."},{"item":"Phần 1 & Phần 2 - Động cơ: Hoạt động ở nhiệt độ môi trường < 5oC","quote":"trường < 5oC không","reference":"Phụ lục 1, mục III.20","requirement":"Nêu giải pháp đảm bảo hoạt động của tổ máy khi nhiệt độ môi trường < 5oC mà không làm thay đổi kết cấu tổ máy."},{"item":"Phần 1 & Phần 2 - Bộ điều khiển: Chủng loại và nhà sản xuất","quote":"Điều khiển điện tử, vi","reference":"Phụ lục 1, mục IV.1, IV.3","requirement":"Điều khiển điện tử, vi xử lý kỹ thuật số. Nhà thầu nêu nhà sản xuất, mã hiệu, xuất xứ bộ điều khiển."},{"item":"Phần 1 & Phần 2 - Bộ điều khiển: Cấp bảo vệ và môi trường hoạt động","quote":"≥ IP54 (đi kèm phụ","reference":"Phụ lục 1, mục IV.4, IV.5","requirement":"Bảng điều khiển ≥ IP54 (đi kèm phụ kiện); nhiệt độ hoạt động 0oC đến +55°C hoặc bao dải trên."},{"item":"Phần 1 & Phần 2 - Bộ điều khiển: Chức năng điều khiển","quote":"OFF/MANUAL/AUTO","reference":"Phụ lục 1, mục IV.6","requirement":"Có công tắc/phím chọn chế độ OFF/MANUAL/AUTO, công tắc dừng máy khẩn cấp, cài đặt được điện áp và tần số đầu ra."},{"item":"Phần 1 & Phần 2 - Bộ điều khiển: Hiển thị","quote":"Sai số cho phép ±5%","reference":"Phụ lục 1, mục IV.7","requirement":"Hiển thị điện áp, tần số, dòng điện, tốc độ động cơ, điện áp ắc quy và điện áp nạp, phụ tải và hệ số công suất, số giờ vận hành, mức nhiên liệu, áp suất dầu bôi trơn, nhiệt độ nước làm mát; sai số cho phép ±5%."},{"item":"Phần 1 & Phần 2 - Bộ điều khiển: Cảnh báo bảo vệ","quote":"Quá tải, Quá dòng","reference":"Phụ lục 1, mục IV.8","requirement":"Cảnh báo quá tải/quá dòng, không cân đối pha, điện áp cao/thấp, tần số cao/thấp, ngắn mạch, nhiệt độ nước làm mát cao, áp suất dầu bôi trơn thấp, điện áp ắc quy thấp/bộ sạc hỏng, dừng khẩn cấp."},{"item":"Phần 1 & Phần 2 - Bộ điều khiển: Lưu sự kiện","quote":"Có tính năng lưu lại","reference":"Phụ lục 1, mục IV.9","requirement":"Lưu lịch sử tối thiểu 100 sự kiện gần nhất."},{"item":"Phần 1 & Phần 2 - Bộ điều khiển: Giao diện và truyền thông","quote":"Modbus TCP/IP","reference":"Phụ lục 1, mục IV.10, IV.11","requirement":"Có giao diện kết nối máy tính (phần mềm và cáp kết nối); chuẩn truyền thông Modbus TCP/IP, có bảng địa chỉ thanh ghi, giám sát tối thiểu các thông số/sự kiện ở mục Hiển thị và Cảnh báo bảo vệ."},{"item":"Phần 1 & Phần 2 - Bộ điều khiển: Hòa đồng bộ","quote":"hòa đồng bộ tối thiểu 4","reference":"Phụ lục 1, mục IV.12","requirement":"Tính năng hòa đồng bộ tích hợp sẵn trên bảng điều khiển, cho phép hòa đồng bộ tối thiểu 4 máy."},{"item":"Phần 1 - Phụ kiện: Bồn chứa nhiên liệu (tiêu chí không cơ bản)","quote":"Dung tích ≥ 2.000 lít","reference":"Phụ lục 1, mục V.1 (Phần 1)","requirement":"Dung tích ≥ 2.000 lít (theo thiết kế); hiển thị mức theo vạch mỗi bước 100 lít, có sensor kết nối bộ điều khiển sai số ≤1%; kèm bản vẽ thiết kế bồn dầu."},{"item":"Phần 2 - Phụ kiện: Bồn chứa nhiên liệu (tiêu chí không cơ bản)","quote":"Dung tích ≥ 2.000 lít","reference":"Phụ lục 1, mục V.2 (Phần 2)","requirement":"Dung tích ≥ 2.000 lít (theo thiết kế); hiển thị mức theo vạch mỗi bước 100 lít, có sensor kết nối bộ điều khiển sai số ≤1%; kèm bản vẽ thiết kế bồn dầu."},{"item":"Phần 1 & Phần 2 - Phụ kiện: Ắc quy khởi động (tiêu chí không cơ bản)","quote":"Cung cấp 4 bình theo","reference":"Phụ lục 1, mục V.2 (Phần 1), V.3 (Phần 2)","requirement":"Ắc quy khô EFB/AGM, 12V/bình, dung lượng ≥ 200Ah/bình; cung cấp 4 bình theo máy, ghép thành 2 tổ 2*12V, trọn bộ phụ kiện (giá đỡ, cầu đấu, đầu bóp, cáp đấu nối); dòng CCA khi nạp đầy ≥ 80% danh định sau 2 năm sử dụng (cho phép cam kết); nêu nhà sản xuất, mã hiệu, xuất xứ."},{"item":"Phần 1 & Phần 2 - Phụ kiện: Bộ nạp bù ắc quy bằng điện lưới (tiêu chí không cơ bản)","quote":"Loại điện áp 24V,","reference":"Phụ lục 1, mục V.3 (Phần 1), V.4 (Phần 2)","requirement":"Điện áp 24V, dòng điện max ≥ 10A; có đèn led chỉ thị, 2 chế độ nạp ổn dòng và ổn áp, bảo vệ đấu ngược cực, quá áp, quá tải; kèm theo máy cùng phụ kiện đấu nối; nêu nhà sản xuất, mã hiệu, xuất xứ."},{"item":"Phần 1 & Phần 2 - Phụ kiện: Bộ giảm chấn (tiêu chí không cơ bản)","quote":"được cấu tạo từ lò xo;","reference":"Phụ lục 1, mục V.4 (Phần 1), V.5 (Phần 2)","requirement":"Cấu tạo từ lò xo, cao su hoặc vật liệu tương đương."},{"item":"Phần 1 & Phần 2 - Phụ kiện: Hệ thống khí xả (tiêu chí không cơ bản)","quote":"ốp inox","reference":"Phụ lục 1, mục V.5 (Phần 1), V.6 (Phần 2)","requirement":"Ống xả bọc cách nhiệt bằng bông thủy tinh, vải thủy tinh, ốp inox ngoài."},{"item":"Phần 1 & Phần 2 - Phụ kiện: Vật tư bảo dưỡng dự phòng (tiêu chí không cơ bản)","quote":"Lọc gió, lọc dầu bôi","reference":"Phụ lục 1, mục V.6 (Phần 1), V.7 (Phần 2)","requirement":"Kèm bộ lọc gió, lọc dầu bôi trơn, lọc nhiên liệu dự phòng thay thế cho 1 lần bảo dưỡng máy."},{"item":"Phần 2 - Vỏ máy (lắp ngoài trời)","quote":"đảm bảo độ ồn ≤ 85dB (ở","reference":"Phụ lục 1, mục V.1 (Phần 2)","requirement":"Vỏ ngoài thép dày ≥ 2mm, sơn tĩnh điện chống ăn mòn và gỉ sét; hoạt động ngoài trời không mái che, cấp bảo vệ vỏ ≥ IP23; có bản vẽ thiết kế sơ bộ vỏ cách âm; độ ồn ≤ 85dB (ở 75% công suất DCP/DCCP, đo tại khoảng cách 1m)."},{"item":"Phần 1 & Phần 2 - Bảo hành","quote":"Tối thiểu 1.825 ngày (5 năm) hoặc 1000 giờ vận hành","reference":"Chương V, Mục 1, điểm 3.3.a","requirement":"Tối thiểu 1.825 ngày (5 năm) hoặc 1000 giờ vận hành, tùy điều kiện nào đến trước, cho toàn bộ hàng hóa kể từ ngày chủ đầu tư phát hành Chứng nhận nghiệm thu kỹ thuật (TAC)."},{"item":"Phần 1 & Phần 2 - Phạm vi lắp đặt","quote":"Hoàn thành lắp đặt hàng hóa (bao gồm cả phụ kiện lắp đặt liên quan) theo","reference":"Chương V, Mục 1, điểm 4","requirement":"Nhà thầu khảo sát hiện trường, hoàn thiện shop drawing, lắp đặt hàng hóa kèm phụ kiện theo thiết kế đã duyệt, tự chịu chi phí đo kiểm thông số kỹ thuật (nhiên liệu, tải giả, dụng cụ đo, nhân công) và hướng dẫn vận hành."},{"item":"Phần 1 & Phần 2 - Chứng chỉ ISO 9001 và CO, CQ","quote":"Chứng chỉ ISO 9001","reference":"Phụ lục 1, mục VI.1, VI.2; Chương V Mục 1, điểm 2.2","requirement":"Chứng chỉ ISO 9001 của nhà máy sản xuất còn hạn đến thời điểm đóng thầu; có CO, CQ của hàng hóa."},{"item":"Phần 1 & Phần 2 - Thư công bố của hãng và Uptime","quote":"Uptime Tier IV.","reference":"Phụ lục 1, mục VI.3, VI.4; Chương V Mục 1, điểm 2.2","requirement":"Thư công bố tổ máy có DCP/DCCP ≥ 2.400 kW/3.000 kVA ở độ cao 100m, 45°C, phù hợp trung tâm dữ liệu Uptime Tier IV, do nhân sự kỹ thuật của hãng được Uptime chấp thuận ký (hoặc cam kết nộp khi bàn giao). Kèm thư xác nhận hoặc test report của Uptime phù hợp Tier III hoặc Tier IV."},{"item":"Phần 1 & Phần 2 - Tiêu chuẩn tham chiếu","quote":"ISO 8528-1:2018","reference":"Phụ lục 1, mục I.7, II.11, III.18","requirement":"ISO 8528-1:2018 (định nghĩa DCP/DCCP); QCVN 19:2009/BTNMT hoặc tương đương (khí thải); TCVN 7994-1 hoặc tương đương (điện trở cách điện)."},{"item":"Phần 1 & Phần 2 - Phạm vi cung cấp theo bản vẽ","quote":"Đối với máy đặt trong nhà: Cung cấp bô giảm âm, tiêu âm gió ra và vật tư phụ kiện đi kèm.","reference":"Bản vẽ thiết kế MPĐ, ghi chú 1 và 2 (mặt bằng tầng 1)","requirement":"Nhà thầu cung cấp, lắp đặt cáp nguồn cho bộ sạc bù ắc quy, bộ sấy, cáp tiếp địa vỏ và bồn dầu ngày kèm vật tư kết nối. Máy đặt trong nhà cung cấp thêm bô giảm âm, tiêu âm gió ra. Tủ đầu cực, tủ phụ kiện và cáp kết nối từ máy phát tới tủ đầu cực không thuộc phạm vi gói thầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:38:14.012Z"}},"IB2500110816":{"u":"2026-11-03T17:35:48.617+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ve ky thuat 08-2025-Codien.rar), chưa phân tích cả HSMT.","Bảng Phụ lục 1 là văn bản trích xuất từ PDF nên cột bị xáo trộn; một số trích dẫn có ngắt dòng theo bản gốc.","Nhà sản xuất, mã hiệu, xuất xứ (tổ máy, động cơ, đầu phát, bộ điều khiển) do nhà thầu kê khai, HSMT không quy định hãng cụ thể.","Mục 3 Phụ lục 1 và đoạn tiêu đề phần Phạm vi cung cấp có chỗ ghi Phần 3 lắp 'trong nhà tại tầng 1', mâu thuẫn với các mục khác (ngoài trời, tầng mái); đã lấy theo ngoài trời.","Tiêu đề Phụ lục 1 mục 1 ghi 'công suất liên tục 24.00kW', nhiều khả năng lỗi đánh máy của 2.400kW; đã lấy 2.400 kW theo các chỉ tiêu chi tiết.","Bản vẽ EE2-02-101/102/108 chủ yếu là khung tên và ghi chú; không đọc được thông số kỹ thuật bổ sung."],"result":{"keyInfo":{"bidName":"Gói thầu số 08-2025-Codien: Cung cấp, lắp đặt vật tư, thiết bị hệ thống máy phát điện công suất liên tục 2.400kW","notifyNo":"IB2500110816","generatorCapacity":"2.400 kW liên tục (DCP/DCCP, tương đương 3.000 kVA); Phần 1: 08 hệ thống, Phần 2: 10 hệ thống, Phần 3: 03 hệ thống (tổng 21 hệ thống)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1, 2, 3 - Phạm vi: Số lượng hệ thống","quote":"Cung cấp, lắp đặt vật tư, thiết bị 21 hệ thống máy phát điện công suất liên tục 2.400kW tại tổng trạm An Khánh.","reference":"Chương V, Mục 1, khoản 1 (Phạm vi cung cấp)","requirement":"Phần 1: 08 hệ thống (lắp trong nhà, tầng 1); Phần 2: 10 hệ thống (lắp trong nhà, tầng 2); Phần 3: 03 hệ thống (lắp ngoài trời, tầng mái); tổng 21 hệ thống máy phát điện công suất liên tục 2.400kW tại Tổng trạm An Khánh, Hà Nội"},{"item":"Phần 1, 2 - Tổ máy: Nhà sản xuất, mã hiệu, xuất xứ","quote":"Nhà sản xuất, mã hiệu, xuất xứ của tổ máy phát điện, kèm tài liệu","reference":"Phụ lục 1, mục 1, bảng I.1","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ của tổ máy phát điện, kèm tài liệu"},{"item":"Phần 1, 2, 3 - Tổ máy: Năm sản xuất","quote":"Không quá 1 năm trước thời điểm phát thầu","reference":"Phụ lục 1, bảng I.2","requirement":"Không quá 1 năm trước thời điểm phát thầu"},{"item":"Phần 1, 2, 3 - Tổ máy: Tình trạng","quote":"Mới 100%","reference":"Phụ lục 1, bảng I.3","requirement":"Mới 100%"},{"item":"Phần 1, 2, 3 - Tổ máy: Chủng loại","quote":"Máy phát điện xoay chiều, ba pha","reference":"Phụ lục 1, bảng I.4","requirement":"Máy phát điện xoay chiều, ba pha"},{"item":"Phần 1, 2, 3 - Tổ máy: Điện áp danh định","quote":"220/380V hoặc 230/400V","reference":"Phụ lục 1, bảng I.5","requirement":"220/380V hoặc 230/400V"},{"item":"Phần 1, 2, 3 - Tổ máy: Tần số danh định","quote":"50Hz","reference":"Phụ lục 1, bảng I.6","requirement":"50Hz"},{"item":"Phần 1, 2, 3 - Tổ máy: Công suất đầu ra DCP/DCCP (ISO 8528-1:2018)","quote":"Công suất DCP/DCCP ≥ 2.400 kW /3.000 kVA (Catalogue tổ máy phải thể hiện công suất DCP/DCCP, phù hợp cho trung tâm dữ liệu đạt chuẩn Uptime Tier IV)","reference":"Phụ lục 1, bảng I.7","requirement":"Công suất DCP/DCCP ≥ 2.400 kW / 3.000 kVA; catalogue tổ máy phải thể hiện công suất DCP/DCCP, phù hợp cho trung tâm dữ liệu đạt chuẩn Uptime Tier IV"},{"item":"Phần 1, 2, 3 - Tổ máy: Công suất DCP/DCCP ở 45 độ C, độ cao ≤100m","quote":"≥ 2.400 kW","reference":"Phụ lục 1, bảng I.8","requirement":"≥ 2.400 kW"},{"item":"Phần 1, 2, 3 - Tổ máy: Khả năng đóng tải 1 cấp (sau khi khởi động thành công 10s)","quote":"≥ 100% công suất DCP/DCCP của tổ máy chào thầu","reference":"Phụ lục 1, bảng I.9","requirement":"≥ 100% công suất DCP/DCCP của tổ máy chào thầu"},{"item":"Phần 1, 2, 3 - Tổ máy: Tổng biến dạng sóng hài điện áp (THD)","quote":"≤ 5%","reference":"Phụ lục 1, bảng I.10","requirement":"≤ 5%"},{"item":"Phần 1, 2, 3 - Tổ máy: Độ ổn định điện áp","quote":"Khi tải thay đổi từ không tải đến tải định mức DCP/DCCP, trong vòng 30 giây sau đó giá trị điện áp thuộc dải điện áp định mức ± 1%","reference":"Phụ lục 1, bảng I.11","requirement":"Khi tải thay đổi từ không tải đến tải định mức DCP/DCCP, trong vòng 30 giây sau đó điện áp thuộc dải điện áp định mức ± 1%"},{"item":"Phần 1, 2, 3 - Tổ máy: Độ ổn định tần số","quote":"Khi tải thay đổi từ không tải đến tải định mức DCP/DCCP, trong vòng 30 giây sau đó giá trị tần số thuộc dải tần số định mức ± 1%","reference":"Phụ lục 1, bảng I.12","requirement":"Khi tải thay đổi từ không tải đến tải định mức DCP/DCCP, trong vòng 30 giây sau đó tần số thuộc dải tần số định mức ± 1%"},{"item":"Phần 1, 2, 3 - Tổ máy: Tiêu thụ nhiên liệu","quote":"≤ 613 l/h (tại 2.400 kW với dầu diesel tỷ trọng 840 kg/m3) (*)","reference":"Phụ lục 1, bảng I.13 và mục 3","requirement":"≤ 613 l/h tại 2.400 kW với dầu diesel tỷ trọng 840 kg/m3; đánh giá quy đổi theo công thức tại mục 3 Phụ lục 1"},{"item":"Phần 1, 2, 3 - Tổ máy: Bảng tiêu thụ nhiên liệu","quote":"Bảng tiêu thụ nhiên liệu ở các mức tải 25%, 50%, 75% Công suất DCP/DCCP của máy phát điện","reference":"Phụ lục 1, bảng I.14","requirement":"Bảng tiêu thụ nhiên liệu ở các mức tải 25%, 50%, 75% công suất DCP/DCCP của máy phát điện"},{"item":"Phần 1, 2, 3 - Đầu phát: Nhà sản xuất, mã hiệu, xuất xứ","quote":"xuất xứ của đầu phát điện, kèm tài liệu","reference":"Phụ lục 1, bảng II.1","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ của đầu phát điện, kèm tài liệu"},{"item":"Phần 1, 2, 3 - Đầu phát: Công suất định mức","quote":"≥ 3.000 kVA","reference":"Phụ lục 1, bảng II.3","requirement":"≥ 3.000 kVA"},{"item":"Phần 1, 2, 3 - Đầu phát: Điện áp, số pha, số cực, tần số","quote":"03 pha 4 cực","reference":"Phụ lục 1, bảng II.4-II.6","requirement":"220/380V hoặc 230/400V; 03 pha 4 cực; 50Hz"},{"item":"Phần 1, 2, 3 - Đầu phát: Hệ số công suất","quote":"≥ 0,8","reference":"Phụ lục 1, bảng II.7","requirement":"≥ 0,8"},{"item":"Phần 1, 2, 3 - Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Phụ lục 1, bảng II.8","requirement":"Tự kích từ, không chổi than"},{"item":"Phần 1, 2, 3 - Đầu phát: Bộ điều chỉnh điện áp tự động (AVR)","quote":"Thông tin chi tiết mã hiệu bộ AVR","reference":"Phụ lục 1, bảng II.9","requirement":"Nêu thông tin chi tiết mã hiệu bộ AVR"},{"item":"Phần 1, 2, 3 - Đầu phát: Cấp cách điện cuộn dây","quote":"Từ cấp H trở lên","reference":"Phụ lục 1, bảng II.10","requirement":"Từ cấp H trở lên"},{"item":"Phần 1, 2, 3 - Đầu phát: Điện trở cách điện (không cơ bản)","quote":"Điện trở cách điện pha – pha, pha – đất ≥1.000Ω/1V (theo TCVN 7994-1 hoặc tương đương)","reference":"Phụ lục 1, bảng II.11","requirement":"Pha – pha, pha – đất ≥1.000Ω/1V (theo TCVN 7994-1 hoặc tương đương)"},{"item":"Phần 1, 2, 3 - Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Phụ lục 1, bảng II.12","requirement":"≥ IP23"},{"item":"Phần 1, 2, 3 - Động cơ: Thông tin chung","quote":"Động cơ diesel, 4 kỳ","reference":"Phụ lục 1, bảng III.1-III.4","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ của động cơ; động cơ diesel, 4 kỳ; nêu số xi lanh, kiểu bố trí xi lanh, tổng dung tích xilanh"},{"item":"Phần 1, 2, 3 - Động cơ: Tỷ số nén","quote":"≥ 15,5:1","reference":"Phụ lục 1, bảng III.5","requirement":"≥ 15,5:1"},{"item":"Phần 1, 2, 3 - Động cơ: Nhiên liệu sử dụng","quote":"Dầu diesel theo tiêu chuẩn Việt Nam","reference":"Phụ lục 1, bảng III.6","requirement":"Dầu diesel theo tiêu chuẩn Việt Nam"},{"item":"Phần 1, 2, 3 - Động cơ: Tốc độ danh định","quote":"1.500 RPM","reference":"Phụ lục 1, bảng III.7","requirement":"1.500 RPM"},{"item":"Phần 1, 2, 3 - Động cơ: Dung tích dầu bôi trơn và nước làm mát","quote":"Thông tin tổng dung tích nước làm mát","reference":"Phụ lục 1, bảng III.8-III.9","requirement":"Nêu dung tích dầu bôi trơn (bao gồm và không gồm lọc dầu) và tổng dung tích nước làm mát"},{"item":"Phần 1, 2, 3 - Động cơ: Công suất tối đa (Standby Power)","quote":"≥ 2.590 kW (3.472HP) tại 1.500 vòng/phút","reference":"Phụ lục 1, bảng III.10","requirement":"≥ 2.590 kW (3.472HP) tại 1.500 vòng/phút"},{"item":"Phần 1, 2, 3 - Động cơ: Nạp khí, bơm nhiên liệu, phun nhiên liệu","quote":"Có hỗ trợ Turbo tăng áp","reference":"Phụ lục 1, bảng III.11-III.13","requirement":"Có hỗ trợ Turbo tăng áp; bơm cơ hoặc bơm điện chuyển tiếp nhiên liệu; nêu rõ có hay không áp dụng công nghệ Common-Rail"},{"item":"Phần 1, 2, 3 - Động cơ: Hệ thống lọc","quote":"Có bộ lọc khí, bộ lọc nhiên liệu (có lọc tách nước), bộ lọc dầu bôi trơn có thể thay thế","reference":"Phụ lục 1, bảng III.14","requirement":"Có bộ lọc khí, bộ lọc nhiên liệu (có lọc tách nước), bộ lọc dầu bôi trơn có thể thay thế"},{"item":"Phần 1, 2, 3 - Động cơ: Hệ thống khởi động","quote":"Bằng động cơ điện sử dụng nguồn DC 24V.","reference":"Phụ lục 1, bảng III.15","requirement":"Bằng động cơ điện sử dụng nguồn DC 24V; ắc quy khởi động cố định hoàn toàn bên trong máy, gồm đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối)"},{"item":"Phần 1, 2, 3 - Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước pha dung dịch.","reference":"Phụ lục 1, bảng III.16","requirement":"Làm mát bằng nước pha dung dịch; nhà thầu nêu rõ thông tin về giải pháp làm mát"},{"item":"Phần 1, 2, 3 - Động cơ: Điều tốc","quote":"Điều tốc điện tử (Electronic governor)","reference":"Phụ lục 1, bảng III.17","requirement":"Điều tốc điện tử (Electronic governor)"},{"item":"Phần 1, 2, 3 - Động cơ: Tiêu chuẩn khí thải","quote":"QCVN\n19:2009/BTNMT hoặc\ntương đương)","reference":"Phụ lục 1, bảng III.18; Mục 2.2","requirement":"CO ≤ 800 mg/Nm3, NOx ≤ 680 mg/Nm3, SO2 ≤ 400 mg/Nm3, bụi PM ≤ 160 mg/Nm3 (đáp ứng QCVN 19:2009/BTNMT hoặc tương đương); có test report của hãng hoặc kiểm định bên thứ 3 cho model máy/động cơ chào thầu"},{"item":"Phần 1, 2, 3 - Động cơ: Sấy và hoạt động ở nhiệt độ thấp","quote":"Có sấy nước làm mát","reference":"Phụ lục 1, bảng III.19-III.20","requirement":"Có sấy nước làm mát; có giải pháp đảm bảo hoạt động của tổ máy trong điều kiện nhiệt độ môi trường < 5oC không làm thay đổi kết cấu tổ máy"},{"item":"Phần 1, 2, 3 - Tủ điều khiển: Chủng loại, cấp bảo vệ, môi trường","quote":"≥ IP54 (đi kèm phụ kiện)","reference":"Phụ lục 1, bảng IV.3-IV.5","requirement":"Điều khiển điện tử, vi xử lý kỹ thuật số; cấp bảo vệ bảng điều khiển ≥ IP54 (đi kèm phụ kiện); nhiệt độ hoạt động 0oC đến +55°C hoặc bao dải trên"},{"item":"Phần 1, 2, 3 - Tủ điều khiển: Chức năng điều khiển","quote":"-Có công tắc/Phím bấm\nchọn chế độ làm việc:\nOFF/MANUAL/AUTO","reference":"Phụ lục 1, bảng IV.6","requirement":"Công tắc/phím chọn chế độ OFF/MANUAL/AUTO; công tắc dừng máy khẩn cấp; cài đặt được điện áp, tần số đầu ra"},{"item":"Phần 1, 2, 3 - Tủ điều khiển: Hiển thị và cảnh báo bảo vệ","quote":"- Sai số cho phép ±5%","reference":"Phụ lục 1, bảng IV.7-IV.8","requirement":"Hiển thị điện áp, tần số, dòng điện, tốc độ động cơ, điện áp ắc quy, điện áp nạp, phụ tải, hệ số công suất, số giờ vận hành, mức nhiên liệu, áp suất dầu bôi trơn, nhiệt độ nước làm mát, sai số ±5%; cảnh báo quá tải/quá dòng, không cân đối pha, điện áp/tần số cao thấp, ngắn mạch, nhiệt độ nước cao, áp suất dầu thấp, điện áp ắc quy thấp/bộ sạc hỏng, dừng khẩn cấp"},{"item":"Phần 1, 2, 3 - Tủ điều khiển: Lưu sự kiện, giao diện, truyền thông","quote":"- Chuẩn truyền thông:\nModbus TCP/IP","reference":"Phụ lục 1, bảng IV.9-IV.11","requirement":"Lưu lịch sử tối thiểu 100 sự kiện gần nhất; giao diện kết nối máy tính qua phần mềm và cáp; chuẩn truyền thông Modbus TCP/IP, có bảng địa chỉ thanh ghi"},{"item":"Phần 1, 2, 3 - Tủ điều khiển: Hòa đồng bộ","quote":"Tính năng hòa đồng bộ\ntích hợp sẵn trên bảng\nđiều khiển, cho phép\nhòa đồng bộ tối thiểu 4\nmáy","reference":"Phụ lục 1, bảng IV.12","requirement":"Tính năng hòa đồng bộ tích hợp sẵn trên bảng điều khiển, cho phép hòa đồng bộ tối thiểu 4 máy"},{"item":"Phần 1, 2, 3 - Bồn chứa nhiên liệu","quote":"Dung tích ≥ 2.000 lít","reference":"Phụ lục 1, bảng V.1 (Phần 1, 2) / V.2 (Phần 3)","requirement":"Dung tích ≥ 2.000 lít (theo thiết kế); hiển thị mức theo vạch mỗi bước 100 lít, có sensor kết nối bộ điều khiển sai số ≤1%; có bản vẽ thiết kế bồn dầu (không cơ bản)"},{"item":"Phần 1, 2, 3 - Ắc quy khởi động","quote":"- Cung cấp 4 bình theo\nmáy, ghép thành 2 tổ\n2*12V","reference":"Phụ lục 1, bảng V.2 (Phần 1, 2) / V.3 (Phần 3)","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ; 12V/bình, ≥ 200Ah/bình; ắc quy khô EFB/AGM; 4 bình theo máy, ghép 2 tổ 2*12V, đi kèm giá đỡ, cầu đấu, đầu bóp, cáp đấu nối; dòng CCA khi nạp đầy ≥ 80% danh định sau 2 năm sử dụng (cho phép cam kết)"},{"item":"Phần 1, 2, 3 - Bộ nạp bù ắc quy bằng điện lưới","quote":"- Loại điện áp 24V,\ndòng điện max ≥ 10A","reference":"Phụ lục 1, bảng V.3 (Phần 1, 2) / V.4 (Phần 3)","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ; điện áp 24V, dòng max ≥ 10A; có đèn led chỉ thị, 2 chế độ nạp ổn dòng và ổn áp, bảo vệ đấu ngược cực, quá áp, quá tải; kèm phụ kiện đấu nối đầy đủ"},{"item":"Phần 1, 2, 3 - Bộ giảm chấn","quote":"Bộ giảm chấn phải\nđược cấu tạo từ lò xo;\ncao su hoặc các vật liệu\ntương đương","reference":"Phụ lục 1, bảng V.4 (Phần 1, 2) / V.5 (Phần 3)","requirement":"Cấu tạo từ lò xo, cao su hoặc vật liệu tương đương"},{"item":"Phần 1, 2, 3 - Hệ thống khí xả","quote":"bông thủy tỉnh, vải\nthủy tinh, ốp inox\nngoài","reference":"Phụ lục 1, bảng V.5 (Phần 1, 2) / V.6 (Phần 3)","requirement":"Ống xả bọc cách nhiệt bằng bông thủy tinh, vải thủy tinh, ốp inox ngoài"},{"item":"Phần 1, 2, 3 - Vật tư bảo dưỡng dự phòng","quote":"Lọc gió, lọc dầu bôi\ntrơn, lọc nhiên liệu để\ndự phòng thay thế cho\n1 lần bảo dưỡng máy","reference":"Phụ lục 1, bảng V.6 (Phần 1, 2) / V.7 (Phần 3)","requirement":"Kèm bộ lọc gió, lọc dầu bôi trơn, lọc nhiên liệu dự phòng thay thế cho 1 lần bảo dưỡng máy"},{"item":"Phần 3 - Vỏ máy (lắp ngoài trời)","quote":"độ ồn ≤ 85dB (ở 75% công suất\nDCP/DCCP yêu cầu,\nđo tại khoảng cách 1m)","reference":"Phụ lục 1, mục 2, bảng V.1","requirement":"Có bản vẽ thiết kế sơ bộ vỏ cách âm; vỏ thép dày ≥ 2mm, sơn tĩnh điện chống ăn mòn, gỉ sét; hoạt động ngoài trời không mái che, cấp bảo vệ vỏ ≥ IP23; độ ồn ≤ 85dB (ở 75% công suất DCP/DCCP yêu cầu, đo tại khoảng cách 1m)"},{"item":"Phần 1, 2, 3 - Chứng chỉ, CO/CQ","quote":"Chứng chỉ ISO 9001\ncòn hạn đến thời điểm\nđóng thầu","reference":"Phụ lục 1, bảng VI.1-VI.2","requirement":"Chứng chỉ ISO 9001 của nhà máy sản xuất còn hạn đến thời điểm đóng thầu; CO, CQ"},{"item":"Phần 1, 2, 3 - Thư công bố của hãng và thư xác nhận Uptime","quote":"Có thư xác nhận hoặc\ntest report của Uptime","reference":"Phụ lục 1, bảng VI.3-VI.4; Mục 2.2","requirement":"Thư công bố tổ máy có DCP/DCCP ≥ 2.400 kW/3.000 kVA ở độ cao 100m, 45°C, phù hợp Uptime Tier IV, ký bởi nhân sự kỹ thuật hãng được Uptime chấp thuận (hoặc cam kết nộp khi bàn giao); thư xác nhận hoặc test report của Uptime phù hợp Tier III hoặc IV"},{"item":"Phần 1, 2, 3 - Bảo hành","quote":"Tối thiểu 1.825 ngày (5 năm) hoặc 1000 giờ vận hành\ntùy điều kiện nào đến trước đối với toàn bộ hàng hóa kể từ ngày Chủ đầu tư\nphát hành Chứng nhận nghiệm thu kỹ thuật (TAC).","reference":"Chương V, Mục 1, khoản 3.3.a","requirement":"Tối thiểu 1.825 ngày (5 năm) hoặc 1000 giờ vận hành tùy điều kiện nào đến trước, đối với toàn bộ hàng hóa kể từ ngày Chủ đầu tư phát hành Chứng nhận nghiệm thu kỹ thuật (TAC)"},{"item":"Phần 1, 2, 3 - Phạm vi lắp đặt","quote":"Khảo sát hiện trường, hoàn thiện bản vẽ shop drawing.","reference":"Chương V, Mục 1, khoản 4 và 3.2","requirement":"Nhà thầu khảo sát hiện trường, hoàn thiện shop drawing, lắp đặt hàng hóa (gồm phụ kiện) theo thiết kế được phê duyệt, đo kiểm thông số kỹ thuật (nhiên liệu, tải giả, dụng cụ đo, nhân công do nhà thầu chịu), hướng dẫn vận hành; thời gian lắp đặt tối đa 45 ngày"},{"item":"Phần 1, 2, 3 - Phạm vi cung cấp theo bản vẽ","quote":null,"reference":"Bản vẽ EE2-02-101, ghi chú 1-2","requirement":"Nhà thầu cung cấp, lắp đặt cáp nguồn cho bộ sạc bù ắc quy, bộ sấy, cáp tiếp địa vỏ MPĐ và bồn dầu ngày, bồn dầu ngày cùng vật tư kết nối; máy trong nhà: bô giảm âm, tiêu âm gió ra; tủ đầu cực MPĐ (GEN), tủ phụ kiện (DG.AUX) và cáp nối từ MPĐ tới tủ đầu cực không thuộc phạm vi gói thầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:35:47.889Z"}},"IB2500114642":{"u":"2026-11-03T04:43:50.19+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.Yêu cầu kỹ thuật_mua máy phát điện.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng cụ thể từng hạng mục; generatorCapacity ghi 1 máy mỗi hạng mục theo số thứ tự hạng mục, cần đối chiếu Chương IV/biểu giá.","Hạng mục 3 không nêu model động cơ/đầu phát, mức nhiên liệu tiêu hao, tiêu chuẩn khí thải, dòng định mức ATS, cáp, thời hạn bảo hành.","Hạng mục 3 ghi 'Turbo tăng áp và làm mát bằng gió' đúng như nguyên văn; không nêu rõ prime hay standby cho công suất 250KVA/200KW.","Hạng mục 2 trong văn bản có dòng 'Công suất tối đa' lặp hai lần (chỉ tính một).","Nguyên văn trích dẫn có lỗi chính tả của bản gốc (ví dụ 'tư đồng', 'tỉnh điện', 'Nhiện liệu')."],"result":{"keyInfo":{"bidName":"số 03: Mua máy phát điện","notifyNo":"IB2500114642","generatorCapacity":"1 x 8,3 kVA (1 pha); 1 x 10,4 kVA (3 pha); 1 x 250 kVA/200 kW (3 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Máy 8,3 kVA 1 pha: Loại máy","quote":"Máy phát điện động cơ diesel loại có đề + Đầu phát điện (8,3KVA) 1 pha","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Máy phát điện động cơ diesel loại có đề + đầu phát điện (8,3 kVA) 1 pha"},{"item":"Hạng mục 1 - Máy 8,3 kVA 1 pha: Động cơ diesel có đề","quote":"-Loại động cơ 4 thì, 1 xylanh","reference":"Chương V, mục 1.2, hạng mục 1, khoản 1","requirement":"Động cơ 4 thì, 1 xylanh; dung tích xylanh 769cm3; công suất tối đa 15,5/2400 (mã lực/vòng/phút); công suất định mức 13,5/2400 (mã lực/vòng/phút); tỷ số nén 18:1"},{"item":"Hạng mục 1 - Máy 8,3 kVA 1 pha: Nhiên liệu, bôi trơn, làm mát, khởi động","quote":"-Suất tiêu hao nhiên liệu: 173,6 g/mã lực/giờ","reference":"Chương V, mục 1.2, hạng mục 1, khoản 1","requirement":"Thùng nhiên liệu 11 lít; suất tiêu hao nhiên liệu 173,6 g/mã lực/giờ; dầu bôi trơn nhớt 30, thể tích 2,8 lít; làm mát bằng két nước; khởi động bằng đề và tay quay; có bình điện"},{"item":"Hạng mục 1 - Máy 8,3 kVA 1 pha: Đầu phát điện","quote":"2. Đầu phát điện Hữu Toàn hoặc tương đương:","reference":"Chương V, mục 1.2, hạng mục 1, khoản 2","requirement":"Đầu phát Hữu Toàn hoặc tương đương; dây đồng nguyên chất; 1 pha, 50 Hz, 1500 vòng/phút, điện áp 230V; công suất định mức 8,3 kVA; công suất dự phòng 9,0 kVA"},{"item":"Hạng mục 1 - Máy 8,3 kVA 1 pha: Kích thước, khung","quote":"-Kích thước (D*R*C): 530*290*418 (mm)","reference":"Chương V, mục 1.2, hạng mục 1, khoản 2","requirement":"Kích thước (D*R*C) 530*290*418 (mm); trọng lượng 76kg; động cơ và dynamo lắp trên một bộ khung có bánh xe để di chuyển"},{"item":"Hạng mục 2 - Máy 10,4 kVA 3 pha: Loại máy","quote":"Máy phát điện động cơ diesel loại có đề + Đầu phát điện (10,4KVA) 3 pha","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Máy phát điện động cơ diesel loại có đề + đầu phát điện (10,4 kVA) 3 pha"},{"item":"Hạng mục 2 - Máy 10,4 kVA 3 pha: Động cơ diesel có đề","quote":"-Loại động cơ 4 thì, 1 xylanh","reference":"Chương V, mục 1.2, hạng mục 2, khoản 1","requirement":"Động cơ 4 thì, 1 xylanh; dung tích xylanh 769cm3; công suất tối đa 15,5/2400 (mã lực/vòng/phút); công suất định mức 13,5/2400 (mã lực/vòng/phút); tỷ số nén 18:1"},{"item":"Hạng mục 2 - Máy 10,4 kVA 3 pha: Nhiên liệu, bôi trơn, làm mát, khởi động","quote":"-Thể tích thùng nhiên liệu: 11 lít","reference":"Chương V, mục 1.2, hạng mục 2, khoản 1","requirement":"Thùng nhiên liệu 11 lít; suất tiêu hao nhiên liệu 173,6 g/mã lực/giờ; dầu bôi trơn nhớt 30, thể tích 2,8 lít; làm mát bằng két nước; khởi động bằng đề và tay quay; có bình điện"},{"item":"Hạng mục 2 - Máy 10,4 kVA 3 pha: Đầu phát điện","quote":"-3 pha, 50 Hz, tốc độ 1500 vòng/phút, điện áp\n220/380 V","reference":"Chương V, mục 1.2, hạng mục 2, khoản 2","requirement":"Đầu phát Hữu Toàn hoặc tương đương; dây đồng nguyên chất; 3 pha, 50 Hz, 1500 vòng/phút, điện áp 220/380 V; công suất định mức 10,4 kVA; công suất dự phòng 11,3 kVA"},{"item":"Hạng mục 2 - Máy 10,4 kVA 3 pha: Kích thước, khung","quote":"-Trọng lượng 76kg","reference":"Chương V, mục 1.2, hạng mục 2, khoản 2","requirement":"Kích thước (D*R*C) 530*290*418 (mm); trọng lượng 76kg; động cơ và dynamo lắp trên một bộ khung có bánh xe để di chuyển"},{"item":"Hạng mục 3 - Máy 250 kVA/200 kW: Công suất, điện áp","quote":"- Công suất định mức 250KVA/200KW","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Máy phát điện 3 pha; công suất định mức 250KVA/200KW; điện áp 230/400V, 50Hz"},{"item":"Hạng mục 3 - Máy 250 kVA/200 kW: Động cơ","quote":"1. Động cơ: CUMMINS hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục 3, khoản 1","requirement":"Động cơ CUMMINS hoặc tương đương; diesel 4 kỳ nối đầu phát bằng khớp nối trục; 6 xylanh; tần số 50HZ; 1500 vòng/phút; cos phi 0.8; turbo tăng áp, làm mát bằng gió; nhiên liệu dầu Diesel; làm mát bằng nước kết hợp quạt gió đầu trục; điều tốc điện tử; khởi động động cơ DC 24V; tắt máy bằng tay và tự động"},{"item":"Hạng mục 3 - Máy 250 kVA/200 kW: Đầu phát điện","quote":"- Cấp cách điện: cấp H","reference":"Chương V, mục 1.2, hạng mục 3, khoản 2","requirement":"Leroy Somer hoặc tương đương; kích từ không chổi than, 3 pha, 4 dây, 4 cực, 50Hz; hệ số công suất 0,8; cấp cách điện H; 1500 vòng/phút; cấp bảo vệ IP 23; có AVR; bộ kích từ loại tự kích"},{"item":"Hạng mục 3 - Máy 250 kVA/200 kW: Bảng điều khiển","quote":"3. Bảng điều khiển Deepsea hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục 3, khoản 3","requirement":"Deepsea hoặc tương đương; tự động điều khiển và báo lỗi (có bộ nạp ắc quy, nút dừng khẩn cấp); đo lường hiển thị trên màn hình LED (điện áp máy phát, áp lực dầu nhớt, nhiệt độ động cơ, thời gian chạy, điện áp lưới, phần trăm công suất, công suất phát, hệ số công suất); cảnh báo các sự cố (vượt/thấp tốc độ, điện áp ắc quy, lỗi khởi động/dừng máy, lỗi nạp ắc quy, quá dòng, điện áp thấp/quá áp, áp lực nhớt thấp, dừng khẩn cấp, nhiệt độ động cơ cao); hệ thống đèn chỉ báo (có điện lưới, điện phía máy phát, tải đóng bên lưới, tải đóng bên máy phát)"},{"item":"Hạng mục 3 - Máy 250 kVA/200 kW: ATS","quote":"4. Bộ chuyển nguồn tự động (ATS): Có thể vận\nhành 02 chế độ: chế độ tự động và thủ công, có cầu\nchì bảo vệ, Chuyển đổi: Nguồn điện lưới - máy\nphát","reference":"Chương V, mục 1.2, hạng mục 3, khoản 4","requirement":"Bộ chuyển nguồn tự động vận hành 02 chế độ tự động và thủ công, có cầu chì bảo vệ, chuyển đổi nguồn điện lưới - máy phát (không nêu dòng định mức)"},{"item":"Hạng mục 3 - Máy 250 kVA/200 kW: Vỏ chống ồn","quote":"- Thiết kế bằng thép tấm không gỉ dày ≥2mm, mạ\nkẽm, sơn tỉnh điện, chịu nhiệt, chống ẩm và chống\ność mòn","reference":"Chương V, mục 1.2, hạng mục 3, khoản 5","requirement":"Thép tấm không gỉ dày ≥2mm, mạ kẽm, sơn tĩnh điện, chịu nhiệt, chống ẩm, chống ăn mòn; để ngoài trời, chống mưa, chống tác động khí hậu nhiệt đới (không giảm công suất); mút giảm âm chống cháy; cửa thép không gỉ có chìa khoá; hệ thống giảm chấn, giảm rung bằng cao su (hoặc tương đương) lõi thép; chân đế sơn tĩnh điện"},{"item":"Hạng mục 3 - Máy 250 kVA/200 kW: Độ ồn","quote":"- Độ ồn tiêu chuẩn: Độ ồn tiêu chuẩn 75dB khoảng\ncách 7m","reference":"Chương V, mục 1.2, hạng mục 3, khoản 5","requirement":"Độ ồn tiêu chuẩn 75dB ở khoảng cách 7m"},{"item":"Hạng mục 3 - Máy 250 kVA/200 kW: Phụ kiện và thùng nhiên liệu","quote":"- Bình chứa nhiên liệu chạy đủ 8h hoạt động liên\ntục ở mức 100% tải","reference":"Chương V, mục 1.2, hạng mục 3, khoản 6","requirement":"Ống xả, bình tiêu âm ống xả; bình chứa nhiên liệu chạy đủ 8h liên tục ở 100% tải; bình ắc quy; sạc ắc quy tự động; sách hướng dẫn vận hành"},{"item":"Hạng mục 3 - Máy 250 kVA/200 kW: Chế độ hoạt động liên tục","quote":"- Cho phép cung cấp vượt công suất định mức 10%\ntrong vòng 1 giờ/chu kỳ làm việc 12 giờ (ở công suất\nliên tục)","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Chế độ liên tục không hạn chế số giờ chạy trong năm; cho phép vượt công suất định mức 10% trong 1 giờ/chu kỳ làm việc 12 giờ (ở công suất liên tục)"},{"item":"Chung - Tình trạng, năm sản xuất","quote":"Tất cả bộ máy phát điện (động cơ và đầu phát điện) là hàng mới 100%, sản\nxuất từ năm 2024 trở về sau.","reference":"Chương V, mục 1.2, Ghi chú","requirement":"Tất cả bộ máy phát điện (động cơ và đầu phát) là hàng mới 100%, sản xuất từ năm 2024 trở về sau"},{"item":"Chung - Chứng từ CO/CQ","quote":"Cung cấp giấy chứng nhận xuất xứ(C/O); giấy chứng\nnhận chất lượng hàng hóa của nhà sản xuất (C/Q); giấy chứng nhận hiệu chuẩn (C/C)","reference":"Chương V, mục 1.2, Ghi chú","requirement":"Cung cấp C/O, C/Q của nhà sản xuất, giấy chứng nhận hiệu chuẩn C/C (nếu cần); catalogue gốc hoặc bản xác định thông số kỹ thuật của hãng sản xuất"},{"item":"Chung - Bảo hành","quote":"Nhà thầu phải có\nnhân viên kỹ thuật được đào tạo chuyên môn và phải hỗ trợ kỹ thuật kịp thời khi có\nyêu cầu của chủ đầu tư trong vòng 4 giờ.","reference":"Chương V, mục 1.3","requirement":"Trong thời gian bảo hành, đổi trả và cung cấp hàng thay thế mới 100% khi hàng bị lỗi; hỗ trợ kỹ thuật trong vòng 4 giờ khi có yêu cầu (không nêu thời hạn bảo hành)"},{"item":"Chung - Phạm vi lắp đặt, thử tải, hướng dẫn","quote":"- Giá mua sắm máy phát điện và phụ kiện đã bao gồm các chi phí như: vận\nchuyển, lắp đặt sử dụng, thiết bị thử tải, chi phí nhiên liệu thử tải liên tục trong 01\ngiờ hoạt động.","reference":"Chương V, mục 1.3","requirement":"Giá đã gồm vận chuyển, lắp đặt, thiết bị thử tải, nhiên liệu thử tải liên tục 01 giờ; hướng dẫn cán bộ vận hành sử dụng thành thục"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:43:49.114Z"}},"IB2500118115":{"u":"2026-11-03T04:46:18.902+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Văn bản quét (OCR) có nhiều lỗi ký tự, các trích dẫn được giữ nguyên như bản quét.","Dấu '>' trong bảng thông số có thể là '≥' nhưng được giữ như bản quét.","Không đọc được: giá trị dòng điện định mức, mức tiêu thụ nhiên liệu (L/h), số vòng quay định mức của đầu phát (chỉ còn '5 vòng/phút'), hãng/mã hiệu/xuất xứ động cơ và đầu phát.","Chương V không nêu thông số ATS, dây cáp và thời hạn bảo hành cụ thể.","Điện áp ghi không thống nhất: 230V/400V, 230 V và 220 volt định mức.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Động cơ: Dung tích dầu bôi trơn (65)."],"result":{"keyInfo":{"bidName":"Gói thầu mua sắm hàng hóa: Trang bị máy phát điện tại Petrolimex-Cửa hàng 06, 24, 31, 32, 41","notifyNo":"IB2500118115","generatorCapacity":"5 x 10 kVA, 3 pha (công suất liên tục > 10KVA, công suất dự phòng > 11 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và loại máy","quote":"Trang bị 05 máy phát điện 03 pha 10KVA tại 05 CHXD trục thuộc Công ty.","reference":"Chương V, mục 1.1 (Quy mô đầu tư)","requirement":"05 máy phát điện 03 pha 10KVA, lắp tại 05 cửa hàng xăng dầu trục"},{"item":"Năm sản xuất, tình trạng","quote":"Hàng hóa chào hàng được sản xuất năm 2024, mới","reference":"Chương V, mục 1.2.2, I.2","requirement":"Sản xuất năm 2024, mới 100%, chưa qua sử dụng. Mục 1.2.1 ghi sản xuất từ năm 2024 trở đi"},{"item":"Nguồn gốc, CO/CQ","quote":"Phải có giấy cam kết cung cấp chứng nhận xuất xứ","reference":"Chương V, mục 1.2.2, I.1","requirement":"Có giấy cam kết cung cấp chứng nhận xuất xứ (C/O) và chứng nhận chất lượng (C/Q) cho hàng hóa chào hàng"},{"item":"Tương thích hệ thống tự động hóa (Egas)","quote":"Máy phát điện phải đảm bảo tầng số, điện áp đúng","reference":"Chương V, mục 1.2.2, I.3","requirement":"Tần số, điện áp đúng chuẩn, tương thích với hệ thống máy tính nhúng kết nối tự động hóa bể, cột bơm tại các cửa hàng xăng dầu Petrolimex. Khi vận hành không gây lỗi treo cột bơm"},{"item":"Cấu thành tổ máy","quote":"Tổ máy phát điện bao gồm: Động cơ, đầu phát","reference":"Chương V, mục 1.2.2, II (Kiểu máy phát điện)","requirement":"Gồm động cơ, đầu phát điện, bảng điều khiển, khung chân đế, thùng nhiên liệu và vỏ chống ồn nhập khẩu đồng bộ (hoặc tương đương)"},{"item":"Hệ thống khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia QCVN","reference":"Chương V, mục 1.2.2, II (Hệ thống khí thải)","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia QCVN 19:2009/BTNMT"},{"item":"Điều kiện hoạt động","quote":"0-40 độ C; độ ẩm < 80%","reference":"Chương V, mục 1.2.2, II","requirement":"Phù hợp khí hậu môi trường Việt Nam, nhiệt độ 0-40 độ C, độ ẩm < 80%"},{"item":"Ghi nhãn","quote":null,"reference":"Chương V, mục 1.2.2, II (Bảng thông số máy, Ghi nhãn)","requirement":"Bảng thông số làm bằng vật liệu bền, chắc chắn hoặc in trực tiếp lên vỏ máy, tối thiểu gồm: tên máy, số serial, công suất, điện áp, tần số, hệ số công suất, kích thước, trọng lượng. Có ghi nhãn cho các bộ phận đấu nối điện và bộ phận kết nối thiết bị khác"},{"item":"Tổ máy: Công suất liên tục","quote":"Công suất liên tục | > 10KVA","reference":"Chương V, mục 1.2.2, II (Bảng thông số máy)","requirement":"> 10KVA"},{"item":"Tổ máy: Công suất dự phòng","quote":"> 11 KVA","reference":"Chương V, mục 1.2.2, II (Bảng thông số máy)","requirement":"> 11 KVA"},{"item":"Tổ máy: Hệ số công suất","quote":"Coseo=0,8","reference":"Chương V, mục 1.2.2, II (Bảng thông số máy)","requirement":"Cosφ = 0,8"},{"item":"Tổ máy: Điện áp ra","quote":"230V/400V","reference":"Chương V, mục 1.2.2, II (Bảng thông số máy)","requirement":"230V/400V"},{"item":"Tổ máy: Dòng điện định mức","quote":null,"reference":"Chương V, mục 1.2.2, II (Bảng thông số máy)","requirement":"Có dòng điện định mức tại 230V/400V, giá trị chữ số bị nhiễu khi quét nên không đọc chắc được"},{"item":"Tổ máy: Dao động điện áp đầu ra","quote":"<+1%","reference":"Chương V, mục 1.2.2, II (Bảng thông số máy)","requirement":"<±1%"},{"item":"Tổ máy: Tần số","quote":"50Hz","reference":"Chương V, mục 1.2.2, II (Bảng thông số máy)","requirement":"50Hz"},{"item":"Tổ máy: Độ ồn","quote":"< 70 dB(A)/7m","reference":"Chương V, mục 1.2.2, II (Bảng thông số máy)","requirement":"< 70 dB(A) tại khoảng cách 7m, với 100% tải"},{"item":"Bình nhiên liệu","quote":"Bảng thép, gắn liên với khung máy, dung tích > 50","reference":"Chương V, mục 1.2.2, II","requirement":"Bằng thép, gắn liền với khung máy, dung tích > 50 lít"},{"item":"Động cơ: Kiểu động cơ","quote":"Diesel - 4 thì, phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2.2, II (Động cơ)","requirement":"Diesel, 4 thì, phun nhiên liệu trực tiếp"},{"item":"Động cơ: Công suất liên tục","quote":"> 14KWm/1500rpm","reference":"Chương V, mục 1.2.2, II (Động cơ)","requirement":"> 14KWm/1500rpm"},{"item":"Động cơ: Dung tích xy lanh","quote":"Dung tích xy lanh |>2.0]1ít","reference":"Chương V, mục 1.2.2, II (Động cơ)","requirement":"> 2.0 lít"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":">6.51it","reference":"Chương V, mục 1.2.2, II (Động cơ)","unverified":true,"requirement":"> 6.5 lít"},{"item":"Động cơ: Số xy lanh","quote":"> 04 thắng hàng","reference":"Chương V, mục 1.2.2, II (Động cơ)","requirement":"> 04, thẳng hàng"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/phút.","reference":"Chương V, mục 1.2.2, II (Động cơ)","requirement":"1500 vòng/phút"},{"item":"Động cơ: Đường kính x hành trình piston","quote":"> 80x 90mm","reference":"Chương V, mục 1.2.2, II (Động cơ)","requirement":"> 80 x 90mm"},{"item":"Động cơ: Phương pháp bôi trơn","quote":"Bom dau két hợp vung té, bôi tron trực tiếp","reference":"Chương V, mục 1.2.2, II (Động cơ)","requirement":"Bơm dầu kết hợp vung té, bôi trơn trực tiếp"},{"item":"Động cơ: Phương pháp làm mát","quote":"Tuần hoàn nước kết hợp quạt gió","reference":"Chương V, mục 1.2.2, II (Động cơ)","requirement":"Tuần hoàn nước kết hợp quạt gió"},{"item":"Động cơ: Tỷ số nén","quote":"19.0:1","reference":"Chương V, mục 1.2.2, II (Động cơ)","requirement":"19.0:1"},{"item":"Động cơ: Cảm biến","quote":"Cảm biên áp suất bôi trơn, cảm biên nhiệt độ nước","reference":"Chương V, mục 1.2.2, II (Động cơ)","requirement":"Cảm biến áp suất bôi trơn, cảm biến nhiệt độ nước"},{"item":"Động cơ: Kiểu vận hành","quote":"Vận hành bằng khóa điện dé nd hoặc phím bấm","reference":"Chương V, mục 1.2.2, II (Động cơ)","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm"},{"item":"Động cơ: Accu đề nổ","quote":"Accu kín khí, có bộ sạc accu tự động kèm theo máy","reference":"Chương V, mục 1.2.2, II (Động cơ)","requirement":"Accu 12VDC kín khí, có bộ sạc accu tự động kèm theo máy, dòng sạc định mức 2 Ampe, thời gian sạc 8h nếu accu hết điện hoàn toàn"},{"item":"Động cơ: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong","reference":"Chương V, mục 1.2.2, II (Động cơ)","requirement":"Khởi động từ mức 0% tải lên 100% tải trong thời gian < 30s"},{"item":"Động cơ: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian > 1 giờ ở chế","reference":"Chương V, mục 1.2.2, II (Động cơ)","requirement":"Hoạt động > 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Động cơ: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2.2, II (Động cơ)","requirement":"Dầu Diesel"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu tại 100% tải","quote":null,"reference":"Chương V, mục 1.2.2, II (Động cơ)","requirement":"Có quy định mức tiêu thụ (L/h) tại 100% tải, giá trị số không đọc được"},{"item":"Đầu phát: Loại","quote":"Máy phát điện 3 pha, 4 cực","reference":"Chương V, mục 1.2.2, II (Đầu phát điện)","requirement":"Máy phát điện 3 pha, 4 cực; số cực từ 04"},{"item":"Đầu phát: Hệ số công suất","quote":"Cos 9 =0,8","reference":"Chương V, mục 1.2.2, II (Đầu phát điện)","requirement":"Cosφ = 0,8"},{"item":"Đầu phát: Điện áp định mức","quote":"Điện áp định mức | 230 V","reference":"Chương V, mục 1.2.2, II (Đầu phát điện)","requirement":"230 V"},{"item":"Đầu phát: Cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 1.2.2, II (Đầu phát điện)","requirement":"IP23"},{"item":"Đầu phát: Cấp cách điện","quote":"Cap cách điện H","reference":"Chương V, mục 1.2.2, II (Đầu phát điện)","requirement":"Cấp H"},{"item":"Đầu phát: Dao động điện áp","quote":"<+1%","reference":"Chương V, mục 1.2.2, II (Đầu phát điện)","requirement":"<±1%"},{"item":"Đầu phát: Kiểu kích từ, AVR","quote":"Tự kích từ không chéi than và ổn định điện áp điện","reference":"Chương V, mục 1.2.2, II (Đầu phát điện)","requirement":"Tự kích từ, không chổi than, ổn định điện áp điện tử (AVR)"},{"item":"Đầu phát: Dạng sóng TIF (NEMA) và THF (IEC)","quote":null,"reference":"Chương V, mục 1.2.2, II (Đầu phát điện)","requirement":"TIF (NEMA) < 50; THF (IEC) < 2%"},{"item":"Đầu phát: Hòa âm tổng TGH/THC","quote":"Không tai < 1.5%,","reference":"Chương V, mục 1.2.2, II (Đầu phát điện)","requirement":"Không tải < 1.5%, có tải < 2%"},{"item":"Hệ thống điều khiển: Màn hình LCD","quote":"C6 màn hình LCD hiền thị các thông số: Điện áp,","reference":"Chương V, mục 1.2.2, II (Hệ thống điều khiển)","requirement":"Có màn hình LCD hiển thị điện áp, tần số, dòng điện, tốc độ động cơ, điện áp accu, nhiệt độ động cơ hoặc nước làm mát, áp suất nhớt, mức nhiên liệu, thời gian chạy máy"},{"item":"Hệ thống điều khiển: Đèn chế độ hoạt động","quote":"Có đèn hiền thị chế độ hoạt động của máy: RUN,","reference":"Chương V, mục 1.2.2, II (Hệ thống điều khiển)","requirement":"Có đèn hiển thị chế độ hoạt động RUN, OFF, AUTO"},{"item":"Hệ thống điều khiển: Nút điều khiển tay","quote":"Có nút điều khiến băng tay RUN, OFF, AUTO va","reference":"Chương V, mục 1.2.2, II (Hệ thống điều khiển)","requirement":"Có nút điều khiển bằng tay RUN, OFF, AUTO và nút dừng máy khẩn cấp"},{"item":"Hệ thống điều khiển: Kết nối ATS","quote":"Kết nối ATS","reference":"Chương V, mục 1.2.2, II (Hệ thống điều khiển)","requirement":"Có kết nối ATS (không nêu thông số ATS)"},{"item":"Hệ thống điều khiển: Bảo vệ ngắn mạch","quote":"Máy hoạt động tại 50HZ, 220 volt định mức, được","reference":"Chương V, mục 1.2.2, II (Hệ thống điều khiển)","requirement":"Máy hoạt động tại 50HZ, 220 volt định mức, trang bị thiết bị đóng ngắt bảo vệ quá tải và ngắn mạch"},{"item":"Khung đế máy","quote":"Có khung dé may chắc chan, chịu lực, có dé cao su","reference":"Chương V, mục 1.2.2, II (Vỏ, Khung đế máy)","requirement":"Chắc chắn, chịu lực, có đế cao su giảm chấn, chống rung để máy vận hành êm, cân bằng, không ảnh hưởng thiết bị và công trình xung quanh"},{"item":"Vỏ máy","quote":"Có thiết kế vỏ giảm ồn, sơn tĩnh điện, có thé đặt","reference":"Chương V, mục 1.2.2, II (Vỏ máy ngoài)","requirement":"Thiết kế vỏ giảm ồn, sơn tĩnh điện, đặt ngoài trời, chống tác động khí hậu nhiệt đới và nhiệt độ cao, có khóa an toàn, nhập khẩu đồng bộ theo máy"},{"item":"Kích thước máy","quote":"< 1500 x 700 x 1000 (mm) phù hợp với phòng đặt","reference":"Chương V, mục 1.2.2, II","requirement":"< 1500 x 700 x 1000 (mm), phù hợp với phòng đặt"},{"item":"Trọng lượng","quote":"<650 (Kg)","reference":"Chương V, mục 1.2.2, II","requirement":"< 650 (Kg)"},{"item":"Cấp bảo vệ bằng vỏ ngoài","quote":"Cấp bảo vệ băng vỏ ngoài nhờ thiết kế tích hợp, tối","reference":"Chương V, mục 1.2.2, II","requirement":"Tối thiểu IP23"},{"item":"Phạm vi lắp đặt","quote":"Bảo quản, lắp đặt, nghiệm thu, bàn giao thiết bị;","reference":"Chương V, mục 1.2.1.a","requirement":"Cung cấp, vận chuyển; bảo quản, lắp đặt, nghiệm thu, bàn giao thiết bị; lắp đúng vị trí và yêu cầu của Chủ đầu tư"},{"item":"Bảo hành, bảo trì","quote":"Theo dõi vận hành, bảo trì, bảo hành thiết bị theo luật định;","reference":"Chương V, mục 1.2.1.a","requirement":"Theo dõi vận hành, bảo trì, bảo hành thiết bị theo luật định. Thời hạn bảo hành cụ thể không nêu"},{"item":"Kiểm tra và thử nghiệm","quote":"Chạy thử","reference":"Chương V, mục 3","requirement":"Chạy thử"},{"item":"Tài liệu kỹ thuật kèm theo","quote":"Cung cấp đây đủ tài liệu kỹ thuật, catalogue sản","reference":"Chương V, mục 1.2.2, III","requirement":"Tài liệu kỹ thuật, catalogue của hãng sản xuất bằng tiếng Anh và tiếng Việt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:46:18.455Z"}},"IB2500118275":{"u":"2026-11-03T04:41:19.034+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-YCKT-12kVA đợt 3 đăng tải.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy; chỉ có bảng 73 địa điểm lắp đặt.","Năm sản xuất không thống nhất trong văn bản: mục 1.2.a và các bảng động cơ, đầu phát, ATS ghi 2024 trở về sau, còn bảng yêu cầu chung tổ máy ghi năm 2025 trở về sau.","Chạy thử 1 giờ: mục 1.2.a ghi ở 100% công suất dự phòng, mục 3.1 ghi ở 110% công suất.","Một số ô trong bảng bị lệch dòng do trích xuất PDF (cột Đạt/Không đạt xen lẫn nội dung). Các giá trị 'Nhà thầu đề xuất' nghĩa là văn bản không đặt mức yêu cầu cụ thể."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2500118275","generatorCapacity":"≥ 12 kVA công suất liên tục; ≥ 13,2 kVA công suất tối đa (tổ máy diesel 1 pha, 220-230V/50Hz)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":null,"reference":"Chương V, mục 1.1 (bảng địa điểm lắp đặt)","requirement":"Văn bản không nêu số lượng tổ máy. Chỉ có bảng 73 địa điểm lắp đặt (CSHT) và yêu cầu chạy thử 5% tổng số máy."},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất","quote":"Mới 100%, năm 2025 trở về sau.","reference":"Chương V, mục 1.2.b, I - Yêu cầu chung","requirement":"Mới 100%, sản xuất năm 2025 trở về sau (mục 1.2.a ghi toàn bộ động cơ, đầu phát, bảng điều khiển, ATS sản xuất từ 2024 trở về sau)."},{"item":"Tổ máy phát điện: Xuất xứ","quote":"xuất xứ thuộc nhóm nước G7 hoặc","reference":"Chương V, mục 1.2.b, I - Yêu cầu chung","requirement":"Hàng hóa xuất xứ nhóm nước G7 hoặc Việt Nam."},{"item":"Tổ máy phát điện: Khí thải","quote":"QCVN 19:2009/BTNMT","reference":"Chương V, mục 1.2.b, I - Yêu cầu chung","requirement":"Đáp ứng quy chuẩn khí thải công nghiệp QCVN 19:2009/BTNMT; cung cấp chứng nhận kiểm định của bên thứ 3 cho hàng hóa chào thầu; hệ thống thoát khí thải thông thoáng."},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2.b, I - Yêu cầu chung","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường 0 đến 40oC, độ ẩm ≤ 80%."},{"item":"Tổ máy phát điện: Bảng thông số đặc trưng","quote":"Công suất ra danh định.","reference":"Chương V, mục 1.2.b, I - Yêu cầu chung","requirement":"Mọi máy có bảng thông số bền, gắn chắc, dễ đọc, tối thiểu gồm: nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng."},{"item":"Tổ máy phát điện: Tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (Tiếng","reference":"Chương V, mục 1.2.b, I - Yêu cầu chung","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt)."},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"≥ 12 KVA","reference":"Chương V, mục 1.2.b, I - Công suất liên tục","requirement":"≥ 12 kVA"},{"item":"Tổ máy phát điện: Công suất tối đa","quote":"≥ 13,2 kVA","reference":"Chương V, mục 1.2.b, I - Công suất tối đa","requirement":"≥ 13,2 kVA"},{"item":"Tổ máy phát điện: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.b, I","requirement":"220-230V / 50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":null,"reference":"Chương V, mục 1.2.b, I","requirement":"cos φ = 1"},{"item":"Tổ máy phát điện: Dao động điện áp/tần số (không tải đến 100% tải)","quote":"≤ ±1,5%/2%","reference":"Chương V, mục 1.2.b, I","requirement":"≤ ±1,5% (điện áp) / 2% (tần số)"},{"item":"Tổ máy phát điện: Loại máy","quote":"ATS 1 pha, ≥85A kèm theo máy","reference":"Chương V, mục 1.2.b, I - Loại máy","requirement":"Diesel mới 100%, có vỏ chống ồn, vận hành bằng phím bấm trên bảng điều khiển và có phương án backup đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ, điều chỉnh điện áp tự động bằng AVR; kèm ắc quy kín khí, bộ sạc điện lưới và tủ ATS 1 pha ≥ 85A."},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 100% tải: ≤ 68","reference":"Chương V, mục 1.2.b, I - Độ ồn máy phát điện","requirement":"≤ 68 dB(A) ở khoảng cách 7m, 100% tải."},{"item":"Tổ máy phát điện: Cấp bảo vệ vỏ ngoài","quote":"≥ IP23 (Cung cấp chứng nhận kiểm định","reference":"Chương V, mục 1.2.b, I - Cấp bảo vệ bằng vỏ ngoài","requirement":"≥ IP23; cung cấp chứng nhận kiểm định của bên thứ 3 cho model chào thầu."},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, sơn tĩnh điện, được thiết kế","reference":"Chương V, mục 1.2.b, I - Thùng nhiên liệu","requirement":"Bằng thép, sơn tĩnh điện, thiết kế cao hơn hệ thống lọc để nhiên liệu cấp dễ dàng vào bơm cao áp; dung tích do nhà thầu đề xuất."},{"item":"Tổ máy phát điện: Thời gian vận hành liên tục","quote":"≥15 giờ","reference":"Chương V, mục 1.2.b, I","requirement":"≥ 15 giờ tại 100% tải định mức không tiếp nhiên liệu."},{"item":"Tổ máy phát điện: Khả năng khởi động","quote":"100% trong vòng 30s.","reference":"Chương V, mục 1.2.b, I","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s."},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"khoảng thời gian hoạt động 06 giờ bất kỳ.","reference":"Chương V, mục 1.2.b, I","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ."},{"item":"Tổ máy phát điện: Vỏ máy","quote":"Máy có bố trí móc cẩu trên nóc vỏ máy","reference":"Chương V, mục 1.2.b, I - Vỏ máy","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, có khóa an toàn, độ dày ≥ 1.5mm; có móc cẩu trên nóc; ống pô giảm thanh bên trong vỏ; nắp tháo lắp nhanh đổ nước làm mát trên nóc; có ống dẫn dầu thải ra ngoài vỏ; cấp bảo vệ ≥ IP23."},{"item":"Tổ máy phát điện: Khung bệ máy","quote":"có độ dày ≥ 3mm","reference":"Chương V, mục 1.2.b, I - Khung bệ máy","requirement":"Chắc chắn, chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; thép tấm gấp và hàn, sơn tĩnh điện, độ dày ≥ 3mm."},{"item":"Tổ máy phát điện: Kích thước máy (D x R x C)","quote":"≤ (1500 x 800 x 1400 mm)","reference":"Chương V, mục 1.2.b, I","requirement":"≤ 1500 x 800 x 1400 mm, gồm vỏ chống ồn, không gồm ATS."},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, I","requirement":"Nhà thầu đề xuất (gồm vỏ chống ồn, ắc quy, không gồm tủ ATS)."},{"item":"Tổ máy phát điện: Sơ đồ, bản vẽ","quote":"Có bản vẽ 2D, 3D về cấu tạo máy phát","reference":"Chương V, mục 1.2.b, I","requirement":"Có bản vẽ 2D, 3D cấu tạo máy; sơ đồ chỉ dẫn các cụm chi tiết và sơ đồ lắp ráp tổng thể; bản vẽ sơ đồ kết nối hệ thống điều khiển."},{"item":"Tổ máy phát điện: Chứng nhận","quote":"ISO 9001:2015 còn hiệu lực (chỉ yêu cầu","reference":"Chương V, mục 1.2.b, I (mục 22-24)","requirement":"ISO 9001:2015 và ISO 14001:2015 còn hiệu lực (chỉ yêu cầu nhà thầu là nhà sản xuất); CE còn thời hạn đối với hàng Việt Nam, tra cứu được trên website đơn vị cấp."},{"item":"Tổ máy phát điện: CO, CQ, chứng nhận xuất xưởng","quote":"Giấy chứng nhận xuất xưởng của tổ máy và Yêu cầu về CO, CQ:","reference":"Chương V, mục 1.2.a và mục 3.1","requirement":"Cung cấp CO, CQ cho động cơ, đầu phát, bảng điều khiển (bản gốc hoặc chứng thực) và bản gốc giấy chứng nhận xuất xưởng của tổ máy; hàng G7 cam kết CO, CQ cho tổ máy và bảng điều khiển khi giao hàng."},{"item":"Động cơ: Xuất xứ/Nhãn hiệu, năm sản xuất","quote":"2024 trở về sau","reference":"Chương V, mục 1.2.b, II","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; sản xuất từ 2024 trở về sau."},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước, phun nhiên liệu","reference":"Chương V, mục 1.2.b, II","requirement":"4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp; dung tích xilanh và tỉ số nén do nhà thầu đề xuất."},{"item":"Động cơ: Số xilanh","quote":"≥3","reference":"Chương V, mục 1.2.b, II","requirement":"≥ 3"},{"item":"Động cơ: Công suất định mức (PRP) Net tại 1500 vòng/phút","quote":"≥ 16 kW","reference":"Chương V, mục 1.2.b, II","requirement":"≥ 16 kW"},{"item":"Động cơ: Công suất dự phòng (ESP) Net tại 1500 vòng/phút","quote":"≥ 18 kW","reference":"Chương V, mục 1.2.b, II","requirement":"≥ 18 kW"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.b, II","requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu","quote":"Diesel(dầu)","reference":"Chương V, mục 1.2.b, II","requirement":"Diesel (dầu)"},{"item":"Động cơ: Khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2.b, II","requirement":"Khởi động điện 12VDC; ắc quy khởi động ≥ 70Ah, loại kín khí; mô tơ khởi động ≥ 12V - 3,0kW; máy phát sạc ắc quy ≥ 14V - 35A."},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2.b, II","requirement":"Điện tử"},{"item":"Động cơ: Hệ thống lọc, bôi trơn, làm mát","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt,","reference":"Chương V, mục 1.2.b, II","requirement":"Có lọc gió, lọc nhiên liệu, lọc nhớt, lọc tách nước thay thế được; bơm dầu bôi trơn, phin lọc, bầu lọc; làm mát bằng nước pha dung dịch chống đóng cặn, kèm bình nước phụ, quạt gió đầu trục; có bơm điện tự động xả Air. Dung tích dầu bôi trơn và nước làm mát do nhà thầu đề xuất."},{"item":"Động cơ: Tiêu thụ nhiên liệu","quote":"Tại 100% tải: ≤ 4,2 lít/giờ và dòng tải","reference":"Chương V, mục 1.2.b, II - Tiêu thụ nhiên liệu","requirement":"110% tải: ≤ 4,5 lít/giờ, dòng tải ≥57,2A±2%; 100% tải: ≤ 4,2 lít/giờ, ≥52A±2%; 75% tải: ≤ 3,2 lít/giờ, ≥39A±2%; 50% tải: ≤ 2,5 lít/giờ, ≥26A±2%; 25% tải: ≤ 2,2 lít/giờ, ≥13A±2%."},{"item":"Đầu phát điện: Xuất xứ/Nhãn hiệu, năm sản xuất","quote":"2024 trở về sau","reference":"Chương V, mục 1.2.b, III","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; sản xuất từ 2024 trở về sau."},{"item":"Đầu phát điện: Điện áp, pha, tần số","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2.b, III","requirement":"Điện áp ra 220-230 VAC; 1 pha, 2 dây; tần số 50 Hz; cos φ = 1; dao động điện áp ≤ ± 1%, dao động tần số ≤ ± 1%."},{"item":"Đầu phát điện: Công suất","quote":"≥ 110%* công suất liên tục","reference":"Chương V, mục 1.2.b, III","requirement":"Liên tục tại 40oC, Class H: ≥ 12 kVA; dự phòng tại 40oC, Class H: ≥ 110% công suất liên tục."},{"item":"Đầu phát điện: Quá tải, quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 1.2.b, III","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong 12 giờ chạy máy liên tục; chịu quá tốc độ ≥ 2250 vòng."},{"item":"Đầu phát điện: Kích từ, AVR, cách nhiệt, bảo vệ, hiệu suất","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.b, III","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR; cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; hiệu suất tại 100% tải công suất liên tục (4/4) ≥ 85%."},{"item":"Hệ thống điều khiển: Bảng điều khiển và màn hình","quote":"≥ 128x64 LCD","reference":"Chương V, mục 1.2.b, IV","requirement":"Kỹ thuật số, màn hình ≥ 128x64 LCD, cấp bảo vệ ≥ IP65, nhiệt độ hoạt động từ -20oC đến 70oC, có ổ khóa cấp nguồn khởi động, đèn báo máy vận hành, nút dừng khẩn cấp; điện áp cấp nguồn do nhà thầu đề xuất."},{"item":"Hệ thống điều khiển: Chế độ vận hành, phím và đèn báo","quote":"- Vận hành bằng phím mềm trên bảng","reference":"Chương V, mục 1.2.b, IV","requirement":"Vận hành bằng phím mềm; tự động khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép; các phím Stop, Start, Auto, Man, ON, Test, Prog và phím dịch chuyển; đèn LED báo trạng thái hoạt động, các chế độ, Shutdown, warning, Maintenance."},{"item":"Hệ thống điều khiển: Đo lường hiển thị trên LCD","quote":"- Lưu trữ dữ liệu và sự kiện ≥ 500 event","reference":"Chương V, mục 1.2.b, IV","requirement":"Hiển thị điện áp, tần số, dòng điện, công suất (kW, kVA, KVAr, kWh), % tải, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc và điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu; lưu trữ ≥ 500 event log; hiển thị sóng hài (THD); hiển thị điện áp, tần số điện lưới khi kết nối ATS."},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy và cảnh báo","quote":"- Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2.b, IV","requirement":"Bảo vệ dừng máy và cảnh báo khi: điện áp, tần số máy phát cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá tải/quá dòng/ngắn mạch; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nhiên liệu thấp; nút dừng khẩn cấp đóng; lỗi sạc ắc quy."},{"item":"Hệ thống điều khiển: Giao diện ATS và kết nối","quote":"- Có cổng RS485 hoặc thêm cổng RS232","reference":"Chương V, mục 1.2.b, IV","requirement":"Có giao diện kết nối bộ ATS để tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa; giao diện kết nối máy tính qua cổng USB; có cổng RS485 hoặc thêm cổng RS232 để giám sát từ xa."},{"item":"Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1 pha, 2 cực, dòng điện","reference":"Chương V, mục 1.2.b, V","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; dùng Aptomat 1 pha, 2 cực, dòng phù hợp công suất máy, bảo vệ quá tải và ngắn mạch."},{"item":"Bộ nạp ắc quy khởi động từ điện lưới","quote":"13.8 VDC ± 1%","reference":"Chương V, mục 1.2.b, VI","requirement":"Điện áp ra 13.8 VDC ± 1%; dòng ra ≥ 3 ADC ± 5% (liên tục); dải điện áp vào 95-280 VAC ± 3%; hiệu suất cao nhất ≥ 90%; nhiệt độ hoạt động -30ºC đến +60 ºC; độ ẩm ≥ 95% (không ngưng tụ); bảo vệ ≥ IP20; bảo vệ quá tải, ngắn mạch, nhiệt độ cao, đấu ngược cực, quá áp đầu vào."},{"item":"Tủ ATS: Thiết bị đóng cắt","quote":"- Dòng điện định mức (A): ≥ 85A.","reference":"Chương V, mục 1.2.b, D - Thiết bị đóng cắt","requirement":"Loại chuyên dụng chuyển mạch tuần tự A-B (On-On) hoặc A-O-B (On-OFF-On), chất lượng tương đương Mitsubishi, Schneider, Clipsal, LS, Vitzroem (loại A-O-B có thêm CNC); dòng định mức ≥ 85A; điện áp định mức 220 VAC; điện áp cách điện ≥ 300 VAC; điện áp xung ≥ 4 kV; số cực 2; chịu ngắn mạch 1s: 5 kA; độ bền điện 5000 cycles, độ bền cơ 10000 cycles; thời gian chuyển mạch và thời gian mở ≤ 2.5 sec."},{"item":"Tủ ATS: Chức năng, đèn, vỏ tủ","quote":"Sử dụng chức năng AMF (Automatic","reference":"Chương V, mục 1.2.b, D","requirement":"Hai chế độ AUTO-MANUAL có công tắc chuyển MAIN-GEN; chức năng AMF: mất điện thì đề nổ máy phát và tự chuyển nguồn, có điện thì chuyển về lưới và tắt máy; có đèn báo trạng thái dùng điện lưới hay máy phát; vỏ sơn tĩnh điện, có khóa an toàn, lắp được trong nhà hoặc ngoài trời. Xuất xứ/nhãn hiệu do nhà thầu đề xuất, sản xuất từ 2024 trở về sau."},{"item":"Vật tư kèm theo máy","quote":"Trung bình 6m/máy","reference":"Chương V, mục 1.2.b, VIII","requirement":"Mỗi máy: dây tiếp đất cáp đồng 16mm2 bọc PVC vàng sọc xanh trung bình 3m; cáp đấu nối đồng 2x16 mm2 bọc PVC trung bình 6m; cáp điều khiển 7x1.5 mm2 trung bình 6m; ống thoát khói 01m; ống nhựa gân xoắn HDPE 40/30 hoặc ống nhựa Bình Minh trung bình 6m; cọc tiếp địa D16-2.4m mạ đồng 1 cọc; nhớt và nước xanh giải nhiệt đầy đủ theo máy; nhà thầu bổ sung vật tư còn thiếu không tính thêm chi phí."},{"item":"Phạm vi lắp đặt: Hệ thống thoát khí, khí xả nóng","quote":null,"reference":"Chương V, mục 1.2.b, VIII (mục 10) và IX","requirement":"Nhà thầu cung cấp vật tư và nhân công dẫn gió nóng, khí xả ra khỏi phòng máy (làm bao gió nóng) và thi công lắp đặt theo yêu cầu của Chủ đầu tư; có giải pháp lắp đặt, vận hành chạy thử và phương án vận chuyển, bảo quản đáp ứng thực tế từng trạm."},{"item":"Bảo hành, hậu mãi","quote":"≥ 1095 ngày","reference":"Chương V, mục 1.2.b, VII và mục 1.3","requirement":"Bảo hành ≥ 1095 ngày kể từ ngày ký biên bản nghiệm thu, bàn giao, tại địa điểm lắp đặt; khắc phục sự cố ≤ 24 giờ; cam kết hỗ trợ cung cấp phụ tùng thay thế trong 05 năm sau khi hết bảo hành."},{"item":"Tiêu chuẩn viện dẫn","quote":"TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.","reference":"Chương V, mục 1, phần tài liệu viện dẫn","requirement":"QCVN 19:2009/BTNMT (khí thải công nghiệp); TCVN 9729:2013 hoặc ISO 8528:2005 (tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong); TCVN 7916-1:2008 (ắc quy khởi động chì-axit); TCVN 6627-9: 2011 (IEC 60034-9: 2007) (giới hạn mức ồn)."},{"item":"Chạy thử và kiểm tra","quote":"+ Đo điện áp và tần số, dòng điện đầu ra của tổ máy phát điện;","reference":"Chương V, mục 1.2.a, mục 3.1 và 3.2","requirement":"Chạy liên tục 12 giờ ở 100% công suất định mức; đo điện áp, tần số, dòng điện; đo tiêu hao nhiên liệu thực tế; đo độ ồn ở 7m, 75% công suất. Hàng mẫu 01 máy 12kVA nộp trong 05 ngày làm việc sau đóng thầu; trước lắp đặt bốc ngẫu nhiên 5% số lượng để chạy thử; sau lắp đặt kiểm tra điện áp, dòng điện, tần số và tính năng tủ ATS."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:41:18.262Z"}},"IB2500118283":{"u":"2026-11-03T04:42:18.749+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-YCKT-12kVA đợt 2 đăng tải.pdf), chưa phân tích cả HSMT.","Văn bản không nêu rõ số lượng tổ máy; chỉ có bảng 73 địa điểm lắp đặt (mục 1.1) và các vật tư tính theo '/máy'.","Năm sản xuất không thống nhất: bảng yêu cầu chung ghi 'năm 2025 trở về sau', còn mục 1.2.a, phần động cơ, đầu phát và ATS ghi '2024 trở về sau'.","Chạy thử có chỗ chưa thống nhất: mục 1.2.a ghi 1 giờ ở 100% công suất dự phòng, mục 3.1 ghi 1 giờ ở 110% công suất.","Bảng trong PDF bị vỡ định dạng nên một số ô khó gắn đúng dòng (hệ số công suất, bộ điều chỉnh AVR); các trường nhà thầu đề xuất (hãng, model, dung tích, trọng lượng) không có số liệu cụ thể."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2500118283","generatorCapacity":"Công suất liên tục ≥ 12 KVA; công suất tối đa ≥ 13,2 kVA (tổ máy diesel 1 pha, 220-230V/50Hz)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 12 kVA: Công suất liên tục","quote":"≥ 12 KVA","reference":"Chương V, mục 1.2.b, phần I","requirement":"≥ 12 KVA"},{"item":"Tổ máy 12 kVA: Công suất tối đa","quote":"≥ 13,2 kVA","reference":"Chương V, mục 1.2.b, phần I","requirement":"≥ 13,2 kVA"},{"item":"Tổ máy 12 kVA: Điện áp/tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.b, phần I","requirement":"220-230V/50Hz"},{"item":"Tổ máy 12 kVA: Hệ số công suất cos φ","quote":null,"reference":"Chương V, mục 1.2.b, phần I","requirement":"cos φ = 1"},{"item":"Tổ máy 12 kVA: Dao động điện áp/tần số (không tải đến 100% tải)","quote":"≤ ±1,5%/2%","reference":"Chương V, mục 1.2.b, phần I","requirement":"≤ ±1,5%/2%"},{"item":"Tổ máy 12 kVA: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới","reference":"Chương V, mục 1.2.b, phần I","requirement":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn, vận hành bằng phím bấm trên bảng điều khiển và có phương án backup đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; kèm ắc quy kín khí, bộ sạc điện lưới, tủ ATS 1 pha ≥85A kèm theo máy"},{"item":"Tổ máy 12 kVA: Mới 100%, năm sản xuất, xuất xứ","quote":"- Mới 100%, năm 2025 trở về sau. Hàng","reference":"Chương V, mục 1.2.b, phần I (Yêu cầu chung)","requirement":"Mới 100%, năm 2025 trở về sau; hàng hóa có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam"},{"item":"Tổ máy 12 kVA: Khí thải","quote":"+ Đáp ứng quy chuẩn kỹ thuật quốc gia","reference":"Chương V, mục 1.2.b, phần I (Yêu cầu chung)","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ; cung cấp chứng nhận kiểm định của bên thứ 3 cho hàng hóa chào thầu; hệ thống thoát khí thải thiết kế đảm bảo thông thoáng"},{"item":"Tổ máy 12 kVA: Điều kiện hoạt động","quote":"0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2.b, phần I (Yêu cầu chung)","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%"},{"item":"Tổ máy 12 kVA: Bảng thông số đặc trưng","quote":"+ Công suất ra danh định.","reference":"Chương V, mục 1.2.b, phần I (Yêu cầu chung)","requirement":"Gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy 12 kVA: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 100% tải: ≤ 68","reference":"Chương V, mục 1.2.b, phần I","requirement":"Ở khoảng cách 7m, 100% tải: ≤ 68 dB(A)"},{"item":"Tổ máy 12 kVA: Cấp bảo vệ vỏ ngoài","quote":"≥ IP23 (Cung cấp chứng nhận kiểm định","reference":"Chương V, mục 1.2.b, phần I","requirement":"≥ IP23, cung cấp chứng nhận kiểm định của bên thứ 3 cho model chào thầu"},{"item":"Tổ máy 12 kVA: Thùng nhiên liệu","quote":"Bằng thép, sơn tĩnh điện, được thiết kế","reference":"Chương V, mục 1.2.b, phần I","requirement":"Bằng thép, sơn tĩnh điện, thiết kế cao hơn hệ thống lọc để nhiên liệu cấp dễ dàng vào bơm cao áp; dung tích do nhà thầu đề xuất"},{"item":"Tổ máy 12 kVA: Thời gian vận hành liên tục tại 100% tải định mức không tiếp nhiên liệu","quote":"≥15 giờ","reference":"Chương V, mục 1.2.b, phần I","requirement":"≥15 giờ"},{"item":"Tổ máy 12 kVA: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên","reference":"Chương V, mục 1.2.b, phần I","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy 12 kVA: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1","reference":"Chương V, mục 1.2.b, phần I","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Tổ máy 12 kVA: Vỏ máy","quote":"- Máy có bố trí móc cẩu trên nóc vỏ máy","reference":"Chương V, mục 1.2.b, phần I (Vỏ máy)","requirement":"Thiết kế giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, có khóa an toàn, độ dày ≥ 1.5mm; có móc cẩu trên nóc; ống pô giảm thanh nằm trong vỏ; thoát nhiệt nóng và ống khói theo chiều dọc; có nắp tháo lắp nhanh đổ nước làm mát trên nóc; có ống dẫn dầu thải ra ngoài vỏ; cấp bảo vệ ≥IP23"},{"item":"Tổ máy 12 kVA: Khung bệ máy","quote":"có độ dày ≥ 3mm","reference":"Chương V, mục 1.2.b, phần I (Khung bệ máy)","requirement":"Khung chắc chắn, chịu lực, chống rung, có đế cao su giảm chấn; gấp & hàn bằng thép tấm chất lượng cao, sơn tĩnh điện, độ dày ≥ 3mm"},{"item":"Tổ máy 12 kVA: Kích thước máy (D x R x C)","quote":"≤ (1500 x 800 x 1400 mm)","reference":"Chương V, mục 1.2.b, phần I","requirement":"≤ 1500 x 800 x 1400 mm, bao gồm vỏ chống ồn, không bao gồm ATS"},{"item":"Tổ máy 12 kVA: Trọng lượng khô","quote":null,"reference":"Chương V, mục 1.2.b, phần I","requirement":"Nhà thầu đề xuất (bao gồm vỏ chống ồn, ắc quy, không bao gồm tủ ATS)"},{"item":"Tổ máy 12 kVA: Chứng nhận và tài liệu","quote":"ISO 9001:2015 còn hiệu lực (chỉ yêu cầu","reference":"Chương V, mục 1.2.b, phần I","requirement":"ISO 9001:2015, ISO 14001:2015 còn hiệu lực (chỉ với nhà thầu là nhà sản xuất); CE còn thời hạn đối với hàng Việt Nam; catalog bản gốc của hãng khi giao hàng; bản vẽ 2D, 3D và sơ đồ cấu tạo, lắp ráp, sơ đồ kết nối hệ thống điều khiển; tài liệu kỹ thuật Tiếng Anh hoặc Tiếng Việt, hướng dẫn vận hành Tiếng Việt"},{"item":"Tổ máy 12 kVA: Tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động","reference":"Chương V, mục 1, tài liệu viện dẫn","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005; QCVN 19:2009/BTNMT; TCVN 7916-1:2008 (ắc quy khởi động chì-axit); TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn"},{"item":"Tổ máy 12 kVA: Xuất xứ, CO/CQ, năm sản xuất","quote":"xuất từ năm 2024 trở về sau, máy phát điện mới 100% chưa qua sử dụng.","reference":"Chương V, mục 1.2.a","requirement":"Tất cả hàng hóa (động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ năm 2024 trở về sau, mới 100% chưa qua sử dụng; CO và CQ cho động cơ, đầu phát, bảng điều khiển; giấy chứng nhận xuất xưởng bản gốc"},{"item":"Tổ máy 12 kVA: Chạy thử","quote":"+ Đo mức tiêu hao nhiên liệu thực tế của tổ máy phát điện;","reference":"Chương V, mục 1.2.a và mục 3.1","requirement":"Chạy thử liên tục 12 giờ ở 100% công suất định mức; đo điện áp, tần số, dòng điện, tiêu hao nhiên liệu thực tế; đo độ ồn ở 7m với 75% công suất"},{"item":"Động cơ: Xuất xứ/nhãn hiệu, năm sản xuất","quote":"2024 trở về sau","reference":"Chương V, mục 1.2.b, phần II","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2024 trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước, phun nhiên liệu","reference":"Chương V, mục 1.2.b, phần II","requirement":"4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp; dung tích xilanh và tỉ số nén do nhà thầu đề xuất"},{"item":"Động cơ: Số xilanh","quote":"≥3","reference":"Chương V, mục 1.2.b, phần II","requirement":"≥3"},{"item":"Động cơ: Công suất định mức (PRP) Net tại 1500 vòng/phút","quote":"≥ 16 kW","reference":"Chương V, mục 1.2.b, phần II","requirement":"≥ 16 kW"},{"item":"Động cơ: Công suất dự phòng (ESP) Net tại 1500 vòng/phút","quote":"≥ 18 kW","reference":"Chương V, mục 1.2.b, phần II","requirement":"≥ 18 kW"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.b, phần II","requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu","quote":"Diesel(dầu)","reference":"Chương V, mục 1.2.b, phần II","requirement":"Diesel (dầu)"},{"item":"Động cơ: Khởi động, ắc quy, mô tơ đề, máy sạc ắc quy","quote":"≥ 70Ah, loại kín khí","reference":"Chương V, mục 1.2.b, phần II","requirement":"Khởi động điện 12VDC; ắc quy khởi động ≥ 70Ah loại kín khí; mô tơ khởi động ≥ 12V - 3,0kW; máy phát sạc ắc quy ≥ 14V - 35A"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2.b, phần II","requirement":"Điện tử"},{"item":"Động cơ: Hệ thống lọc, bôi trơn, làm mát","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu","reference":"Chương V, mục 1.2.b, phần II","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc tách nước thay thế được; bơm dầu bôi trơn, phin lọc, bầu lọc; làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ, quạt gió đầu trục; dung tích dầu bôi trơn và nước làm mát do nhà thầu đề xuất; có bơm điện tự động xả Air"},{"item":"Động cơ: Tiêu thụ nhiên liệu","quote":"- Tại 100% tải: ≤ 4,2 lít/giờ và dòng tải","reference":"Chương V, mục 1.2.b, phần II","requirement":"110% tải: ≤ 4,5 lít/giờ, dòng ≥57,2A±2%; 100% tải: ≤ 4,2 lít/giờ, dòng ≥52A±2%; 75% tải: ≤ 3,2 lít/giờ, dòng ≥39A±2%; 50% tải: ≤ 2,5 lít/giờ, dòng ≥26A±2%; 25% tải: ≤ 2,2 lít/giờ, dòng ≥13A±2%"},{"item":"Đầu phát: Xuất xứ/nhãn hiệu, năm sản xuất","quote":"2024 trở về sau","reference":"Chương V, mục 1.2.b, phần III","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2024 trở về sau"},{"item":"Đầu phát: Điện áp ra, số pha, tần số, hệ số công suất","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2.b, phần III","requirement":"220-230 VAC; 1 pha, 2 dây; 50 Hz; cos φ 1"},{"item":"Đầu phát: Dao động điện áp và tần số đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 1.2.b, phần III","requirement":"≤ ± 1% (cả điện áp và tần số)"},{"item":"Đầu phát: Công suất liên tục và dự phòng tại 40oC, Class H","quote":"≥ 110%* công suất liên tục","reference":"Chương V, mục 1.2.b, phần III","requirement":"Liên tục ≥ 12 KVA; dự phòng ≥ 110%* công suất liên tục"},{"item":"Đầu phát: Khả năng quá tải, quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 1.2.b, phần III","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong 12 giờ chạy máy liên tục; quá tốc độ ≥ 2250 vòng"},{"item":"Đầu phát: Kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.b, phần III","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR"},{"item":"Đầu phát: Cấp cách nhiệt, cấp bảo vệ, hiệu suất","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.b, phần III","requirement":"Cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; hiệu suất tại 100% tải công suất liên tục (4/4) ≥ 85%"},{"item":"Bộ điều khiển: Loại, màn hình, môi trường","quote":"≥ 128x64 LCD","reference":"Chương V, mục 1.2.b, phần IV","requirement":"Bảng điều khiển kỹ thuật số; màn hình ≥ 128x64 LCD; nhiệt độ hoạt động từ -20oC đến 70oC; cấp bảo vệ ≥ IP65; điện áp cấp nguồn sử dụng liên tục do nhà thầu đề xuất"},{"item":"Bộ điều khiển: Chế độ vận hành và phím điều khiển","quote":"- Vận hành bằng phím mềm trên bảng","reference":"Chương V, mục 1.2.b, phần IV","requirement":"Vận hành bằng phím mềm; tự động khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép; có ổ khóa cấp nguồn khởi động, nút dừng khẩn cấp, đèn báo máy vận hành; các phím Stop, Start, Auto, Man, ON, Test, Prog và phím dịch chuyển; đèn LED báo trạng thái"},{"item":"Bộ điều khiển: Đo lường hiển thị","quote":"- Lưu trữ dữ liệu và sự kiện ≥ 500 event","reference":"Chương V, mục 1.2.b, phần IV","requirement":"Hiển thị điện áp, tần số, dòng điện, công suất (kW, kVA, KVAr; kWh), % tải, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc và điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu; lưu trữ dữ liệu và sự kiện ≥ 500 event log; hiển thị sóng hài (THD); điện áp và tần số điện lưới khi kết nối ATS"},{"item":"Bộ điều khiển: Bảo vệ dừng máy và cảnh báo","quote":"- Nhiệt độ nước làm mát cao","reference":"Chương V, mục 1.2.b, phần IV","requirement":"Bảo vệ dừng máy và cảnh báo: điện áp máy phát cao/thấp, tần số cao/thấp, điện áp ắc quy cao/thấp, tốc độ động cơ cao/thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước làm mát cao, mức nhiên liệu thấp, nút dừng khẩn cấp đóng, lỗi sạc ắc quy"},{"item":"Bộ điều khiển: Giao diện kết nối và chức năng mở rộng","quote":"- Có cổng RS485 hoặc thêm cổng RS232 tương thích để kết nối với thiết bị giám","reference":"Chương V, mục 1.2.b, phần IV","requirement":"Giao diện kết nối bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa; giao diện máy tính qua cổng USB; có cổng RS485 hoặc thêm cổng RS232 để kết nối giám sát từ xa; catalogue bảng điều khiển bản gốc chính hãng khi giao hàng"},{"item":"Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1 pha, 2 cực, dòng điện","reference":"Chương V, mục 1.2.b, phần V","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; dùng Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Bộ nạp ắc quy từ điện lưới","quote":"13.8 VDC ± 1%","reference":"Chương V, mục 1.2.b, phần VI","requirement":"Điện áp ra 13.8 VDC ± 1%; dòng ra ≥ 3 ADC ± 5% (liên tục); dải điện áp vào 95-280 VAC ± 3%; hiệu suất cao nhất ≥ 90%; nhiệt độ hoạt động -30ºC đến +60 ºC; độ ẩm tương đối tối đa ≥ 95% (không ngưng tụ); bảo vệ ≥ IP20; bảo vệ quá tải, ngắn mạch, nhiệt độ cao, đấu ngược cực, quá áp đầu vào; catalog bản gốc của hãng khi giao hàng"},{"item":"ATS: Thiết bị đóng cắt","quote":"- Dòng điện định mức (A): ≥ 85A.","reference":"Chương V, mục 1.2.b, phần D (Tủ ATS)","requirement":"Loại chuyên dụng chuyển mạch tuần tự A-B (On-On) hoặc A-O-B (On-OFF-On), chất lượng tương đương hãng Mitsubishi, Schneider, Clipsal, LS, Vitzroem (loại A-O-B có thêm CNC); dòng định mức ≥ 85A; 220 VAC; điện áp cách điện ≥ 300 VAC; điện áp xung ≥4 kV; 2 cực; chịu ngắn mạch (1S) 5 kA; độ bền điện 5000 cycles; độ bền cơ 10000 cycles; thời gian chuyển mạch ≤ 2.5 sec; thời gian mở ≤ 2.5 sec"},{"item":"ATS: Chức năng và vỏ tủ","quote":"Sử dụng chức năng AMF (Automatic","reference":"Chương V, mục 1.2.b, phần D (Tủ ATS)","requirement":"Hai chế độ AUTO-MANUAL có công tắc chuyển MAIN-GEN; chức năng AMF: mất điện thì điều khiển máy phát đề nổ và tự chuyển nguồn, có điện thì chuyển về lưới và tắt máy; có đèn hiển thị trạng thái; vỏ tủ sơn tĩnh điện, có khóa an toàn, lắp được trong nhà hoặc ngoài trời; xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2024 trở về sau; ISO 9001:2015 và ISO 14001:2015 (chỉ nếu nhà thầu là nhà sản xuất)"},{"item":"Vật tư kèm theo: Cáp và ống","quote":"Trung bình 3m/máy","reference":"Chương V, mục 1.2.b, phần VIII","requirement":"Dây tiếp đất cáp đồng 16mm2 bọc PVC vàng sọc xanh trung bình 3m/máy; cáp đấu nối đồng 2x16 mm2 bọc PVC trung bình 6m/máy; cáp điều khiển 7x1.5 mm2 trung bình 6m/máy; ống thoát khói 01m/máy; ống nhựa gân xoắn HDPE 40/30 hoặc ống nhựa Bình Minh trung bình 6m/máy; cọc tiếp địa D16-2.4m mạ đồng 1 cọc/máy"},{"item":"Vật tư kèm theo: Nhớt, nước giải nhiệt, nhiên liệu chạy thử","quote":"Đầy đủ theo máy","reference":"Chương V, mục 1.2.b, phần VIII","requirement":"Nhớt máy và nước xanh giải nhiệt đầy đủ theo máy; nhiên liệu chạy thử do nhà thầu cung cấp theo thực tế"},{"item":"Phạm vi lắp đặt: Hệ thống thoát khí nóng, khí xả","quote":"Nhà thầu cam kết cung cấp toàn bộ vật tư","reference":"Chương V, mục 1.2.b, phần VIII","requirement":"Nhà thầu cung cấp toàn bộ vật tư và nhân công dẫn gió nóng thoát ra khỏi phòng máy (làm bao gió nóng) và thi công lắp đặt theo yêu cầu của Chủ đầu tư; bổ sung vật tư thiếu theo mục VIII để hoàn thiện lắp đặt, không tính thêm chi phí"},{"item":"Phạm vi lắp đặt: Giải pháp lắp đặt, vận chuyển","quote":"Có giải pháp cụ thể, đáp ứng yêu cầu","reference":"Chương V, mục 1.2.b, phần IX","requirement":"Có giải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật và phương án vận chuyển, bảo quản an toàn từ nhà máy đến kho tập kết và tới chân công trình theo điều kiện thực tế từng trạm"},{"item":"Bảo hành và hỗ trợ","quote":"≥ 1095 ngày","reference":"Chương V, mục 1.2.b, phần VII và mục 1.3","requirement":"Bảo hành ≥ 1095 ngày kể từ ngày ký biên bản nghiệm thu, bàn giao, tại địa điểm lắp đặt; khắc phục sự cố ≤ 24 giờ; cam kết cung cấp phụ tùng thay thế trong 05 năm sau khi hết bảo hành"},{"item":"Kiểm tra sau lắp đặt","quote":"- Kiểm tra tính năng của tủ ATS.","reference":"Chương V, mục 3.2","requirement":"Đo kiểm điện áp, dòng điện, tần số theo tải thực tế của nhà trạm và kiểm tra tính năng của tủ ATS"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:42:18.251Z"}},"IB2500118294":{"u":"2026-11-03T04:42:01.868+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-YCKT-12kVA đợt 1 đăng tải.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy; chỉ có bảng 73 địa điểm lắp đặt (CSHT), nên không suy ra số lượng.","Mâu thuẫn trong văn bản: bảng thông số tổ máy ghi 'năm 2025 trở về sau', còn yêu cầu chung, động cơ, đầu phát, ATS ghi 'từ năm 2024 trở về sau'.","Mâu thuẫn trong văn bản: mục 1.2.a chạy thử 1 giờ ở 100% công suất dự phòng, mục 3.1 ghi chạy thử 1 giờ ở 110% công suất.","Các chỉ tiêu 'Nhà thầu đề xuất' (dung tích thùng nhiên liệu, dung tích xilanh, tỉ số nén, dung tích dầu bôi trơn và nước làm mát, trọng lượng khô, hãng động cơ/đầu phát) không có giá trị cụ thể.","Bảng PDF bị vỡ cột nên một số trích dẫn chỉ lấy một dòng liền mạch của ô tương ứng; hệ số cos φ = 1 không có đoạn trích riêng."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2500118294","generatorCapacity":"≥ 12 kVA liên tục (PRP); công suất tối đa ≥ 13,2 kVA; số lượng tổ máy không nêu"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất liên tục","quote":"≥ 12 KVA","reference":"Chương V, mục 1.2.b, phần I","requirement":"≥ 12 kVA"},{"item":"Tổ máy phát điện: Công suất tối đa","quote":"≥ 13,2 kVA","reference":"Chương V, mục 1.2.b, phần I","requirement":"≥ 13,2 kVA"},{"item":"Tổ máy phát điện: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.b, phần I","requirement":"220-230V/50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":null,"reference":"Chương V, mục 1.2.b, phần I","requirement":"cos φ = 1"},{"item":"Tổ máy phát điện: Dao động điện áp/tần số (từ không tải đến 100% tải)","quote":"≤ ±1,5%/2%","reference":"Chương V, mục 1.2.b, phần I","requirement":"≤ ±1,5%/2%"},{"item":"Tổ máy phát điện: Loại máy","quote":"có vỏ chống ồn","reference":"Chương V, mục 1.2.b, phần I","requirement":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn, vận hành bằng phím bấm trên bảng điều khiển và có phương án backup đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; ắc quy kín khí kèm theo máy; có bộ sạc điện lưới; tủ ATS 1 pha, ≥ 85A kèm theo máy"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 100% tải: ≤ 68","reference":"Chương V, mục 1.2.b, phần I","requirement":"≤ 68 dB(A) tại khoảng cách 7m, 100% tải"},{"item":"Tổ máy phát điện: Cấp bảo vệ vỏ ngoài","quote":"≥ IP23 (Cung cấp chứng nhận kiểm định","reference":"Chương V, mục 1.2.b, phần I","requirement":"≥ IP23, kèm chứng nhận kiểm định của bên thứ 3 cho model chào thầu"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, sơn tĩnh điện, được thiết kế","reference":"Chương V, mục 1.2.b, phần I","requirement":"Bằng thép, sơn tĩnh điện, đặt cao hơn hệ thống lọc để nhiên liệu cấp dễ dàng vào bơm cao áp; dung tích do nhà thầu đề xuất"},{"item":"Tổ máy phát điện: Thời gian vận hành liên tục tại 100% tải định mức không tiếp nhiên liệu","quote":"≥15 giờ","reference":"Chương V, mục 1.2.b, phần I","requirement":"≥ 15 giờ"},{"item":"Tổ máy phát điện: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên","reference":"Chương V, mục 1.2.b, phần I","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"giờ ở chế độ công suất dự phòng trong","reference":"Chương V, mục 1.2.b, phần I","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Tổ máy phát điện: Vỏ máy","quote":"Vỏ máy được thiết kế giảm ồn, được","reference":"Chương V, mục 1.2.b, phần I","requirement":"Thiết kế giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, có khóa, độ dày ≥ 1.5mm; móc cẩu trên nóc; ống pô giảm thanh bên trong vỏ; thoát nhiệt và ống khói theo chiều dọc; nắp tháo lắp nhanh trên nóc để kiểm tra và đổ nước làm mát; ống dẫn dầu thải ra ngoài vỏ; cấp bảo vệ ≥ IP23"},{"item":"Tổ máy phát điện: Khung bệ máy","quote":"có độ dày ≥ 3mm","reference":"Chương V, mục 1.2.b, phần I","requirement":"Chắc chắn, chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; khung gấp và hàn bằng thép tấm chất lượng cao, sơn tĩnh điện, độ dày ≥ 3mm"},{"item":"Tổ máy phát điện: Kích thước máy (D x R x C)","quote":"≤ (1500 x 800 x 1400 mm)","reference":"Chương V, mục 1.2.b, phần I","requirement":"≤ 1500 x 800 x 1400 mm, gồm vỏ chống ồn, không gồm ATS"},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":null,"reference":"Chương V, mục 1.2.b, phần I","requirement":"Nhà thầu đề xuất (gồm vỏ chống ồn, ắc quy; không gồm tủ ATS)"},{"item":"Tổ máy phát điện: Khí thải","quote":"QCVN 19:2009/BTNMT","reference":"Chương V, mục 1.2.b, phần I (Yêu cầu chung)","requirement":"Đáp ứng QCVN 19:2009/BTNMT về bụi và chất vô cơ; cung cấp chứng nhận kiểm định của bên thứ 3 cho hàng hóa chào thầu"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2.b, phần I (Yêu cầu chung)","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 40oC, độ ẩm ≤ 80%"},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất, xuất xứ","quote":"Mới 100%, năm 2025 trở về sau.","reference":"Chương V, mục 1.2.b, phần I (Yêu cầu chung)","requirement":"Mới 100%, năm 2025 trở về sau; xuất xứ nhóm nước G7 hoặc Việt Nam"},{"item":"Tổ máy phát điện: Tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005","reference":"Chương V, mục 1, tài liệu viện dẫn","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005; TCVN 7916-1:2008 (ắc quy khởi động); TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn"},{"item":"Tổ máy phát điện: Chứng nhận chất lượng/môi trường/CE","quote":"ISO 9001:2015 còn hiệu lực (chỉ yêu cầu","reference":"Chương V, mục 1.2.b, phần I, dòng 22-24","requirement":"ISO 9001:2015 và ISO 14001:2015 còn hiệu lực (chỉ yêu cầu nhà thầu là nhà sản xuất); CE còn thời hạn đối với hàng Việt Nam, tra cứu được trên website đơn vị cấp"},{"item":"Tổ máy phát điện: CO, CQ, xuất xưởng","quote":"Giấy chứng nhận xuất xưởng(bản gốc)","reference":"Chương V, mục 1.2.a","requirement":"Hàng Việt Nam: CO và CQ cho động cơ, đầu phát, bảng điều khiển, giấy chứng nhận xuất xưởng bản gốc; hàng G7: cam kết CO, CQ cho tổ máy và bảng điều khiển khi giao hàng"},{"item":"Động cơ: Xuất xứ/Nhãn hiệu","quote":null,"reference":"Chương V, mục 1.2.b, phần II","requirement":"Nhà thầu đề xuất"},{"item":"Động cơ: Năm sản xuất","quote":"2024 trở về sau","reference":"Chương V, mục 1.2.b, phần II","requirement":"2024 trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước, phun nhiên liệu","reference":"Chương V, mục 1.2.b, phần II","requirement":"4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp"},{"item":"Động cơ: Số xilanh","quote":"≥3","reference":"Chương V, mục 1.2.b, phần II","requirement":"≥ 3; dung tích xilanh do nhà thầu đề xuất"},{"item":"Động cơ: Công suất định mức (PRP) đầu ra Net tại 1500 vòng/phút","quote":"≥ 16 kW","reference":"Chương V, mục 1.2.b, phần II","requirement":"≥ 16 kW"},{"item":"Động cơ: Công suất dự phòng (ESP) đầu ra Net tại 1500 vòng/phút","quote":"≥ 18 kW","reference":"Chương V, mục 1.2.b, phần II","requirement":"≥ 18 kW"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.b, phần II","requirement":"1500 vòng/phút"},{"item":"Động cơ: Nhiên liệu","quote":"Diesel(dầu)","reference":"Chương V, mục 1.2.b, phần II","requirement":"Diesel (dầu)"},{"item":"Động cơ: Khởi động, ắc quy, mô tơ đề, máy sạc ắc quy","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2.b, phần II","requirement":"Khởi động điện 12VDC; ắc quy ≥ 70Ah loại kín khí; mô tơ khởi động ≥ 12V - 3,0kW; máy phát sạc ắc quy ≥ 14V - 35A"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2.b, phần II","requirement":"Điện tử"},{"item":"Động cơ: Hệ thống lọc, bôi trơn, làm mát","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt,","reference":"Chương V, mục 1.2.b, phần II","requirement":"Có lọc gió, lọc nhiên liệu, lọc nhớt, lọc tách nước thay thế được; bơm dầu bôi trơn, phin lọc, bầu lọc; làm mát bằng nước pha dung dịch chống đóng cặn, có bình nước phụ, quạt gió đầu trục; có bơm điện tự động xả Air; tỉ số nén, dung tích dầu bôi trơn, dung tích nước làm mát do nhà thầu đề xuất"},{"item":"Động cơ: Tiêu thụ nhiên liệu","quote":"Tại 100% tải: ≤ 4,2 lít/giờ và dòng tải","reference":"Chương V, mục 1.2.b, phần II","requirement":"110% tải ≤ 4,5 lít/giờ, dòng tải ≥ 57,2A±2%; 100% tải ≤ 4,2 lít/giờ, ≥ 52A±2%; 75% tải ≤ 3,2 lít/giờ, ≥ 39A±2%; 50% tải ≤ 2,5 lít/giờ, ≥ 26A±2%; 25% tải ≤ 2,2 lít/giờ, ≥ 13A±2%"},{"item":"Đầu phát: Xuất xứ/Nhãn hiệu và năm sản xuất","quote":null,"reference":"Chương V, mục 1.2.b, phần III","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; sản xuất từ 2024 trở về sau"},{"item":"Đầu phát: Điện áp ra, số pha, tần số","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2.b, phần III","requirement":"220-230 VAC, 1 pha 2 dây, 50 Hz, cos φ = 1"},{"item":"Đầu phát: Dao động điện áp và tần số đầu ra","quote":"≤ ± 1%","reference":"Chương V, mục 1.2.b, phần III","requirement":"Điện áp ≤ ± 1%; tần số ≤ ± 1%"},{"item":"Đầu phát: Công suất liên tục tại 40oC, Class H","quote":"≥ 12 KVA","reference":"Chương V, mục 1.2.b, phần III","requirement":"≥ 12 kVA"},{"item":"Đầu phát: Công suất dự phòng tại 40oC, Class H","quote":"≥ 110%* công suất liên tục","reference":"Chương V, mục 1.2.b, phần III","requirement":"≥ 110% công suất liên tục"},{"item":"Đầu phát: Khả năng quá tải, quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 1.2.b, phần III","requirement":"Hoạt động 1 giờ ở quá tải 110% trong 12 giờ chạy liên tục; quá tốc độ ≥ 2250 vòng"},{"item":"Đầu phát: Kích từ và AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.b, phần III","requirement":"Tự kích từ, không chổi than, có bộ điều chỉnh điện áp AVR"},{"item":"Đầu phát: Cấp cách nhiệt, cấp bảo vệ, hiệu suất","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.b, phần III","requirement":"Tối thiểu cấp H; ≥ IP23; hiệu suất ≥ 85% tại 100% tải công suất liên tục (4/4)"},{"item":"Bảng điều khiển: Loại và màn hình","quote":"≥ 128x64 LCD","reference":"Chương V, mục 1.2.b, phần IV","requirement":"Kỹ thuật số, màn hình ≥ 128x64 LCD, cấp bảo vệ ≥ IP65, nhiệt độ hoạt động từ -20oC đến 70oC; có ổ khóa cấp nguồn khởi động, nút dừng khẩn cấp, đèn báo máy vận hành"},{"item":"Bảng điều khiển: Chế độ vận hành, phím và đèn báo","quote":"Vận hành bằng phím mềm trên bảng","reference":"Chương V, mục 1.2.b, phần IV","requirement":"Vận hành bằng phím mềm; tự khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng; phím Stop, Start, Auto, Man, ON, Test, Prog, phím dịch chuyển; đèn LED báo trạng thái"},{"item":"Bảng điều khiển: Đo lường hiển thị","quote":"≥ 500 event","reference":"Chương V, mục 1.2.b, phần IV","requirement":"Hiển thị điện áp, tần số, dòng điện, công suất (kW, kVA, kVAr, kWh), % tải, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc và ắc quy, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu; lưu trữ ≥ 500 event log; hiển thị sóng hài THD; hiển thị điện áp và tần số điện lưới khi kết nối ATS"},{"item":"Bảng điều khiển: Bảo vệ dừng máy và cảnh báo","quote":"Quá tải/quá dòng/ngắn mạch","reference":"Chương V, mục 1.2.b, phần IV","requirement":"Dừng máy và cảnh báo khi: điện áp, tần số, điện áp ắc quy, tốc độ động cơ cao/thấp; quá tải/quá dòng/ngắn mạch; áp suất dầu thấp; nhiệt độ nước cao; mức nhiên liệu thấp; nút dừng khẩn cấp đóng; lỗi sạc ắc quy"},{"item":"Bảng điều khiển: Giao diện kết nối ATS và mở rộng","quote":"Có cổng RS485 hoặc thêm cổng RS232","reference":"Chương V, mục 1.2.b, phần IV","requirement":"Có giao diện kết nối ATS điều khiển tắt/bật máy phát; kết nối máy tính qua cổng USB; có cổng RS485 hoặc thêm cổng RS232 để giám sát từ xa"},{"item":"Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1 pha, 2 cực, dòng điện","reference":"Chương V, mục 1.2.b, phần V","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; dùng Aptomat 1 pha 2 cực, bảo vệ quá tải và ngắn mạch"},{"item":"Bộ nạp ắc quy khởi động từ điện lưới","quote":"13.8 VDC ± 1%","reference":"Chương V, mục 1.2.b, phần VI","requirement":"Điện áp ra 13.8 VDC ± 1%; dòng ra ≥ 3 ADC ± 5% (liên tục); dải vào 95-280 VAC ± 3%; hiệu suất cao nhất ≥ 90%; nhiệt độ -30ºC đến +60ºC; độ ẩm ≥ 95% không ngưng tụ; ≥ IP20; bảo vệ quá tải, ngắn mạch, nhiệt độ cao, đấu ngược cực, quá áp đầu vào"},{"item":"Bảo hành và hậu mãi","quote":"≥ 1095 ngày","reference":"Chương V, mục 1.2.b, phần VII; mục 1.3","requirement":"Bảo hành ≥ 1095 ngày; khắc phục sự cố ≤ 24 giờ; cam kết cung cấp phụ tùng thay thế 05 năm sau bảo hành"},{"item":"Vật tư kèm theo máy","quote":"Trung bình 3m/máy","reference":"Chương V, mục 1.2.b, phần VIII","requirement":"Dây tiếp đất cáp đồng 16mm2 bọc PVC trung bình 3m/máy; cáp đấu nối đồng 2x16 mm2 6m/máy; cáp điều khiển 7x1.5 mm2 6m/máy; ống thoát khói 01m/máy; ống HDPE 40/30 hoặc ống nhựa Bình Minh 6m/máy; cọc tiếp địa D16-2.4m mạ đồng 1 cọc/máy; nhớt máy và nước giải nhiệt đầy đủ; nhiên liệu chạy thử do nhà thầu cung cấp"},{"item":"Phạm vi lắp đặt: Hệ thống thoát khí nóng, khí xả","quote":null,"reference":"Chương V, mục 1.2.b, phần VIII và IX","requirement":"Nhà thầu cung cấp vật tư và nhân công dẫn gió nóng thoát ra khỏi phòng máy (làm bao gió nóng), thi công lắp đặt theo yêu cầu Chủ đầu tư; bổ sung vật tư thiếu không tính thêm chi phí; có giải pháp lắp đặt, vận hành chạy thử, phương án vận chuyển, bảo quản đến từng trạm"},{"item":"ATS: Thiết bị đóng cắt","quote":"Dòng điện định mức (A): ≥ 85A.","reference":"Chương V, mục 1.2.b, phần D (ATS)","requirement":"Chuyển mạch tuần tự A-B (On-On) hoặc A-O-B (On-Off-On), chất lượng tương đương Mitsubishi, Schneider, Clipsal, LS, Vitzroem (loại A-O-B có thêm CNC); dòng định mức ≥ 85A; điện áp 220 VAC; điện áp cách điện ≥ 300 VAC; điện áp xung ≥ 4 kV; 2 cực; chịu ngắn mạch 1s: 5 kA; độ bền điện 5000 chu kỳ, độ bền cơ 10000 chu kỳ; thời gian chuyển mạch ≤ 2.5 sec, thời gian mở ≤ 2.5 sec"},{"item":"ATS: Chức năng, đèn báo, vỏ tủ","quote":"Sử dụng chức năng AMF (Automatic","reference":"Chương V, mục 1.2.b, phần D (ATS)","requirement":"Hai chế độ AUTO-MANUAL có công tắc MAIN-GEN; chức năng AMF: mất điện thì điều khiển máy phát đề nổ và chuyển nguồn, có điện thì chuyển về lưới và tắt máy; thông số cài đặt chỉnh trên máy phát; đèn báo đang dùng lưới hay máy phát, đóng tải hay không tải; vỏ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời"},{"item":"ATS: Xuất xứ, năm sản xuất, chứng nhận","quote":"ISO 9001:2015 và ISO 14001:2015 (chỉ","reference":"Chương V, mục 1.2.b, phần D (ATS)","requirement":"Xuất xứ/nhãn hiệu nhà thầu đề xuất; sản xuất từ 2024 trở về sau; ISO 9001:2015 và ISO 14001:2015 nếu nhà thầu là nhà sản xuất"},{"item":"Thử nghiệm: Chạy thử máy mẫu 12kVA và thử trước lắp đặt","quote":"nhà thầu phải cung cấp 01 máy phát điện loại 12kVA có các thông số kỹ thuật","reference":"Chương V, mục 1.2.a; mục 1.3 (Mục 3)","requirement":"Nhà thầu cung cấp 01 máy 12kVA chạy thử: liên tục 12 giờ ở 100% công suất định mức, đo điện áp, tần số, dòng điện, tiêu hao nhiên liệu, độ ồn ở 7m với 75% công suất; trước lắp đặt bốc ngẫu nhiên 5% số máy chạy thử, kiểm tra ATS sau lắp đặt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:42:01.215Z"}},"IB2500124299":{"u":"2026-11-03T04:43:13.278+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5.pdf), chưa phân tích cả HSMT.","Bảng thông số bị dàn phẳng khi trích từ PDF nên một số ô bị ngắt dòng; các trích dẫn lấy trong phạm vi một dòng.","Giữ nguyên các giá trị như văn bản ghi: tốc độ '1500V/ph', dung tích xi lanh '≤ 7.01' (không có đơn vị), bố trí xi lanh 'kiểu l' (có thể bị cắt chữ).","E-HSMT không nêu: hãng/model động cơ, đầu phát và bộ điều khiển (để nhà thầu đề xuất), AVR, mức ồn, dung tích bình nhiên liệu, tiêu chuẩn khí thải, tiêu chuẩn áp dụng khác.","Mục 'Xuất xứ' chỉ ghi 'G20 hoặc tương đương', không nêu rõ nước hay hãng."],"result":{"keyInfo":{"bidName":"Mua máy phát điện 151 kVA","notifyNo":"IB2500124299","generatorCapacity":"≥ 151 kkVA liên tục; ≥ 165 kVA dự phòng (1 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 151 kVA: Số lượng","quote":"Máy phát điện 151kVA | Cái | 1","reference":"Chương V, mục 2.1, STT 1.1","requirement":"1 cái máy phát điện 151kVA"},{"item":"Máy phát điện: Xuất xứ","quote":"G20 hoặc tương đương","reference":"Chương V, mục 3.2.3, phần I, STT 1","requirement":"G20 hoặc tương đương"},{"item":"Máy phát điện: Tình trạng máy","quote":"100%, sản xuất năm 2025","reference":"Chương V, mục 3.2.3, phần I, STT 2","requirement":"Tổ hợp máy phát điện (động cơ diesel, đầu phát điện AC, bảng điều khiển…) nhập khẩu mới 100%, sản xuất năm 2025"},{"item":"Máy phát điện: Công suất liên tục","quote":"≥ 151 kVA","reference":"Chương V, mục 3.2.3, phần I, STT 3","requirement":"≥ 151 kVA"},{"item":"Máy phát điện: Công suất dự phòng","quote":"≥ 165 kVA","reference":"Chương V, mục 3.2.3, phần I, STT 4","requirement":"≥ 165 kVA"},{"item":"Máy phát điện: Điện áp làm việc","quote":"230V/400V- 3 pha, 4 dây","reference":"Chương V, mục 3.2.3, phần I, STT 5","requirement":"230V/400V, 3 pha, 4 dây"},{"item":"Máy phát điện: Tốc độ động cơ","quote":"1500V/ph","reference":"Chương V, mục 3.2.3, phần I, STT 6","requirement":"1500V/ph (như văn bản ghi)"},{"item":"Máy phát điện: Tần số","quote":"50Hz","reference":"Chương V, mục 3.2.3, phần I, STT 7","requirement":"50Hz"},{"item":"Máy phát điện: Hệ thống khởi động","quote":"Điện acquy 24 VDC","reference":"Chương V, mục 3.2.3, phần I, STT 8","requirement":"Điện acquy 24 VDC"},{"item":"Máy phát điện: Hệ thống giải nhiệt","quote":"Két nước và quạt gió làm mát","reference":"Chương V, mục 3.2.3, phần I, STT 9","requirement":"Két nước và quạt gió làm mát"},{"item":"Động cơ: Ký hiệu (model) và nước sản xuất","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 3.2.3, phần II, STT 1-2","requirement":"Do nhà thầu đề xuất, E-HSMT không quy định hãng, model, xuất xứ động cơ"},{"item":"Động cơ: Loại động cơ","quote":"Động cơ đốt trong, 4 kỳ, có tăng áp","reference":"Chương V, mục 3.2.3, phần II, STT 3","requirement":"Động cơ đốt trong, 4 kỳ, có tăng áp và làm mát khí nạp"},{"item":"Động cơ: Số xi lanh và bố trí","quote":"≥ 6 xy lanh, kiểu l","reference":"Chương V, mục 3.2.3, phần II, STT 4","requirement":"≥ 6 xy lanh, kiểu l (như văn bản ghi)"},{"item":"Động cơ: Đường kính xi lanh và khoảng chạy","quote":"≥ 105x135 mm","reference":"Chương V, mục 3.2.3, phần II, STT 5","requirement":"≥ 105x135 mm"},{"item":"Động cơ: Dung tích xi lanh","quote":"≤ 7.01","reference":"Chương V, mục 3.2.3, phần II, STT 6","requirement":"≤ 7.01 (như văn bản ghi, không có đơn vị)"},{"item":"Động cơ: Tỷ số nén","quote":"≤ 16:1","reference":"Chương V, mục 3.2.3, phần II, STT 7","requirement":"≤ 16:1"},{"item":"Động cơ: Tiêu hao nhiên liệu ở 25% tải","quote":"25% tải | ≤ 9.1 lít/ giờ","reference":"Chương V, mục 3.2.3, phần II, STT 8","requirement":"≤ 9.1 lít/giờ"},{"item":"Động cơ: Tiêu hao nhiên liệu ở 50% tải","quote":"50% tải | ≤ 16.4 lít/ giờ","reference":"Chương V, mục 3.2.3, phần II, STT 8","requirement":"≤ 16.4 lít/giờ"},{"item":"Động cơ: Tiêu hao nhiên liệu ở 75% tải","quote":"75% tải | ≤ 24.7 lít/ giờ","reference":"Chương V, mục 3.2.3, phần II, STT 8","requirement":"≤ 24.7 lít/giờ"},{"item":"Động cơ: Tiêu hao nhiên liệu ở 100% tải","quote":"100% tải | ≤ 33.4 lít/ giờ","reference":"Chương V, mục 3.2.3, phần II, STT 8","requirement":"≤ 33.4 lít/giờ"},{"item":"Đầu phát điện: Ký hiệu và nước sản xuất","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 3.2.3, phần III, STT 1-2","requirement":"Do nhà thầu đề xuất, E-HSMT không quy định hãng, model, xuất xứ đầu phát"},{"item":"Đầu phát điện: Điện áp danh định","quote":"230/400V","reference":"Chương V, mục 3.2.3, phần III, STT 3","requirement":"230/400V"},{"item":"Đầu phát điện: Tần số","quote":"50Hz","reference":"Chương V, mục 3.2.3, phần III, STT 4","requirement":"50Hz"},{"item":"Đầu phát điện: Công suất liên tục","quote":"≥ 151 kVA","reference":"Chương V, mục 3.2.3, phần III, STT 5","requirement":"≥ 151 kVA"},{"item":"Đầu phát điện: Cấp cách điện","quote":"Cấp H","reference":"Chương V, mục 3.2.3, phần III, STT 6","requirement":"Cấp H"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 3.2.3, phần III, STT 7","requirement":"IP23"},{"item":"Bảng điều khiển: Ký hiệu và nước sản xuất","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 3.2.3, phần IV, STT 1-2","requirement":"Do nhà thầu đề xuất, E-HSMT không quy định hãng, model bộ điều khiển"},{"item":"Bảng điều khiển: Hệ thống nút ấn vận hành","quote":"Hệ thống nút ấn vận hành : Tự động ;","reference":"Chương V, mục 3.2.3, phần IV, STT 3","requirement":"Nút ấn vận hành: Tự động, Tắt, Bật, Reset, nút dừng khẩn cấp bằng tay…"},{"item":"Bảng điều khiển: Màn hình hiển thị","quote":"Màn hình LED/LCD hiển thị , thể","reference":"Chương V, mục 3.2.3, phần IV, STT 3","requirement":"Màn hình LED/LCD hiển thị tốc độ động cơ (rpm); kVA, kW, kVAR (tổng và từng pha); kVAh (tổng); điện áp pha-pha, pha-trung tính; dòng điện các pha (A); tần số (Hz); hệ số công suất (trung bình và từng pha); số giờ chạy; áp suất dầu (Bar); nhiệt độ nước làm mát…"},{"item":"Vỏ cách âm","quote":"Nhập đồng bộ theo máy (G20)","reference":"Chương V, mục 3.2.3, phần V","requirement":"Nhập đồng bộ theo máy (G20). Không nêu mức ồn"},{"item":"Tủ ATS: Số lượng và định mức","quote":"Tủ ATS - 400A - 4P","reference":"Chương V, mục 2.1 (STT 1.2) và mục 3.2.3, phần VI","requirement":"1 tủ ATS - 400A, loại 4P"},{"item":"Tủ ATS: Chất lượng","quote":"- Chất lượng mới 100%","reference":"Chương V, mục 3.2.3, phần VI","requirement":"Mới 100%"},{"item":"Tủ ATS: Bảo hành","quote":"- Bảo hành theo tiêu chuẩn nhà sản","reference":"Chương V, mục 3.2.3, phần VI","requirement":"Bảo hành theo tiêu chuẩn nhà sản xuất"},{"item":"Tủ ATS: Linh kiện chính","quote":"Quốc, Model: OSS-64TN","reference":"Chương V, mục 3.2.3, phần VI","requirement":"OSUNG - Hàn Quốc, Model: OSS-64TN"},{"item":"Tủ ATS: MCCB 400A","quote":"- MCCB/3P/ 400A (01 Cái)","reference":"Chương V, mục 3.2.3, phần VI","requirement":"MCCB 3P 400A, 01 cái"},{"item":"Tủ ATS: MCCB 225A","quote":"- MCCB/3P/ 225A (03 Cái)","reference":"Chương V, mục 3.2.3, phần VI","requirement":"MCCB 3P 225A, 03 cái"},{"item":"Tủ ATS: Vật tư phụ","quote":"- Vật tư phụ lắp đặt kèm theo","reference":"Chương V, mục 3.2.3, phần VI","requirement":"Kèm vật tư phụ lắp đặt"},{"item":"Tủ ATS: Kích thước và vỏ tủ","quote":"Chế tạo tôn dày 2mm, sơn tĩnh điện, 2","reference":"Chương V, mục 3.2.3, phần VI","requirement":"Kích thước H2000 x W800 x D500 mm; chế tạo tôn dày 2mm, sơn tĩnh điện, 2 lớp cánh"},{"item":"Cáp điện: CXV","quote":"CXV 3x150 + 1x95 mm²","reference":"Chương V, mục 3.2.3, phần VII","requirement":"CXV 3x150 + 1x95 mm², chiều dài ≤ 20 mét"},{"item":"Cáp điện: DSTA 3x120 + 1x70","quote":"DSTA 3x120 + 1x70 mm²","reference":"Chương V, mục 3.2.3, phần VII","requirement":"DSTA 3x120 + 1x70 mm², chiều dài ≤ 25 mét"},{"item":"Cáp điện: DSTA 3x150 + 1x95","quote":"DSTA 3x150 + 1x95 mm²","reference":"Chương V, mục 3.2.3, phần VII","requirement":"DSTA 3x150 + 1x95 mm², chiều dài ≤ 25 mét"},{"item":"Cáp điện: Hãng sản xuất","quote":"Cadivi/Cadisun/Panapon/Goldcup","reference":"Chương V, mục 3.2.3, phần VII","requirement":"Cadivi/Cadisun/Panapon/Goldcup hoặc tương đương"},{"item":"Cáp điện: Chất lượng và bảo hành","quote":"- Chất lượng mới 100%","reference":"Chương V, mục 3.2.3, phần VII","requirement":"Mới 100%; bảo hành theo tiêu chuẩn nhà sản xuất"},{"item":"Hộp thoát nhiệt, thoát xả: Hộp thoát gió nóng","quote":"mạ kẽm dày 0,6mm, Chiều dài","reference":"Chương V, mục 3.2.3, phần VIII","requirement":"Tôn mạ kẽm dày 0,6mm, chiều dài hộp ≤ 5m; gia công hộp tôn dẫn gió nóng"},{"item":"Hộp thoát nhiệt, thoát xả: Ống thoát khói","quote":"+ Ống thoát khói: dày 2mm,","reference":"Chương V, mục 3.2.3, phần VIII","requirement":"Dày 2mm, chiều dài ≤ 10m"},{"item":"Hộp thoát nhiệt, thoát xả: Bạt chống rung","quote":"+ Bạt chống rung nối máy phát","reference":"Chương V, mục 3.2.3, phần VIII","requirement":"Bạt chống rung nối máy phát và hộp thoát gió nóng"},{"item":"Hộp thoát nhiệt, thoát xả: Khung hộp","quote":"Khung hộp thoát gió nóng: Thép hộp","reference":"Chương V, mục 3.2.3, phần VIII","requirement":"Khung hộp thoát gió nóng bằng thép hộp 20x20x1,4mm"},{"item":"Phạm vi cung cấp: Vận chuyển, nhân công","quote":"1.4 | Vận chuyển | Gói | 1","reference":"Chương V, mục 2.1, STT 1.4 và 1.6","requirement":"Gồm 1 gói vận chuyển và 1 gói nhân công"},{"item":"Lắp đặt, chạy thử","quote":"3.2.2. Quy trình kiểm tra: Xây dựng quy trình kiểm tra chạy thử máy phát","reference":"Chương V, mục 3.2.1-3.2.2","requirement":"Nhà thầu xây dựng quy trình kiểm tra chạy thử máy phát điện; tự đưa ra danh mục bộ phận, thiết bị cần lắp đặt"},{"item":"Hàng hóa chính: Chính hãng, mới 100%","quote":"Vật tư thiết bị chính là hàng chính hãng, mới 100%, Khi giao hàng phải có Giấy","reference":"Chương V, mục 3.2.3 (đoạn cuối bảng)","requirement":"Vật tư thiết bị chính là hàng chính hãng, mới 100%"},{"item":"Giấy tờ CO/CQ","quote":"Giấy chứng nhận chất lượng (CQ) hoặc chứng từ hợp lệ từ nhà sản xuất.","reference":"Chương V, mục 3.2.3 (đoạn cuối bảng)","requirement":"Khi giao hàng phải có CO thể hiện thông số kỹ thuật máy nhập khẩu như công suất…, và CQ hoặc chứng từ hợp lệ từ nhà sản xuất"},{"item":"Bảo hành","quote":"bảo hành của hãng sản xuất (tối thiểu ≥ 12 tháng).","reference":"Chương V, mục 3.3 (3.2.4)","requirement":"Bảo hành (phần thay thế linh kiện) theo tiêu chuẩn của hãng sản xuất, tối thiểu ≥ 12 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:43:12.691Z"}},"IB2500125567":{"u":"2026-11-03T17:29:53.984+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.docx), chưa phân tích cả HSMT.","Chương V không nêu nhà sản xuất, mã hiệu, xuất xứ, năm sản xuất của động cơ, đầu phát, tủ ATS và xe; các mục này ghi 'Nhà thầu chào cụ thể'.","Chương V không nêu số xi lanh, tiêu chuẩn khí thải động cơ cụ thể (chỉ nêu QCVN 19:2009/BTNMT cho khí thải ống xả), dòng định mức ATS ngoài MCCB 4P 800A, cáp điện và bộ AVR cụ thể.","Tiêu chuẩn thử nghiệm xuất xưởng được viết 'TCVN 9729-6:201' trong tài liệu gốc, có thể là lỗi đánh máy của chủ đầu tư.","Các mục khối lượng, kích thước ghi 'Nhà thầu chào cụ thể' trong Bảng đáp ứng; số liệu giới hạn lấy từ phần Quy cách kỹ thuật.","Mục 'Chương V, Quy cách kỹ thuật, ...' dùng tiêu đề trong văn bản vì tài liệu không đánh số rõ từng điều khoản."],"result":{"keyInfo":{"bidName":"Gói thầu số 39/2025 “Mua sắm các các vật tư, thiết bị, phụ kiện và xe để lắp đặt thành hệ thống máy phát điện lưu động”","notifyNo":"IB2500125567","generatorCapacity":"1 x 400 kVA liên tục (≥ 400kVA/320kW); công suất tối đa ≥ 440kVA/352kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 400 kVA: Số lượng","quote":"Tổ máy phát điện công suất 400kVA liên tục","reference":"Chương V, Mục 1, bảng danh mục hàng hóa, dòng 1.1","requirement":"01 tổ máy phát điện công suất 400kVA liên tục, nằm trong 01 bộ hệ thống máy phát điện lưu động (đã gồm vận chuyển, lắp đặt, đào tạo), kèm 01 xe tải chuyên dụng."},{"item":"Tổ máy phát điện 400 kVA: Công suất liên tục","quote":"Công suất liên tục: ≥ 400kVA/320kW.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Công suất liên tục ≥ 400kVA/320kW."},{"item":"Tổ máy phát điện 400 kVA: Công suất tối đa","quote":"Công suất tối đa: ≥ 440kVA/352kW.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Công suất tối đa ≥ 440kVA/352kW."},{"item":"Tổ máy phát điện 400 kVA: Hệ số công suất","quote":"Hệ số công suất: Cosđm ≥ 0.8.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Cosđm ≥ 0.8."},{"item":"Tổ máy phát điện 400 kVA: Điện áp, tần số, số pha","quote":"Điện áp định mức: 220/380V, 50Hz.","reference":"Chương V, Bảng đáp ứng kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Điện áp định mức 220/380V, tần số 50Hz, 3 pha - 4 dây."},{"item":"Tổ máy phát điện 400 kVA: Số pha - số dây","quote":"Số pha - Số dây: 3 pha - 4 dây.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"3 pha - 4 dây."},{"item":"Tổ máy phát điện 400 kVA: Chế độ làm việc và quá tải","quote":"Khả năng quá tải: 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Chế độ làm việc dài hạn; khả năng quá tải 10% tải trong 01 giờ cho mỗi 24 giờ vận hành liên tục."},{"item":"Tổ máy phát điện 400 kVA: Tính năng loại G3","quote":"Tổ máy phát điện có tính năng loại G3","reference":"Chương V, Quy cách kỹ thuật, Mô tả đặc tính kỹ thuật - Yêu cầu chung","requirement":"Tổ máy phát điện có tính năng loại G3."},{"item":"Tổ máy phát điện 400 kVA: Động cơ - nhà sản xuất, nước sản xuất, mã hiệu, năm sản xuất","quote":"Nhà sản xuất, nước sản xuất, mã hiệu, năm sản xuất","reference":"Chương V, Bảng đáp ứng kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Không quy định cụ thể; nhà thầu tự chào nhà sản xuất, nước sản xuất, mã hiệu, năm sản xuất."},{"item":"Tổ máy phát điện 400 kVA: Động cơ - nhiên liệu","quote":"Nhiên liệu sử dụng: Dầu Diezel.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Động cơ diesel, nhiên liệu dầu Diezel."},{"item":"Tổ máy phát điện 400 kVA: Động cơ - số vòng quay","quote":"Số vòng quay: ≤ 1500 vòng/phút.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Số vòng quay ≤ 1500 vòng/phút."},{"item":"Tổ máy phát điện 400 kVA: Động cơ - suất tiêu hao nhiên liệu","quote":"Suất tiêu hao nhiên liệu khi chạy ổn định với công suất chính kế: ≤ 88.5 lít/giờ.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Suất tiêu hao nhiên liệu khi chạy ổn định ≤ 88.5 lít/giờ."},{"item":"Tổ máy phát điện 400 kVA: Động cơ - hệ thống nạp khí","quote":"Hệ thống nạp khí: Có turbo tăng áp và làm mát khí nạp.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Có turbo tăng áp và làm mát khí nạp."},{"item":"Tổ máy phát điện 400 kVA: Động cơ - điều tốc","quote":"Kiểu điều tốc: Điện tử.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Kiểu điều tốc điện tử."},{"item":"Tổ máy phát điện 400 kVA: Động cơ - hệ thống nhiên liệu","quote":"Hệ thống nhiên liệu: Bơm phun trực tiếp, điều khiển bằng điện tử. Ngoài ra, thùng nhiên liệu lắp chung trên hệ thống. Đề xuất lắp đặt bộ lọc nhiên liệu: nhà thầu chào cụ thế.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Bơm phun trực tiếp, điều khiển điện tử; thùng nhiên liệu lắp chung trên hệ thống; bộ lọc nhiên liệu do nhà thầu chào cụ thể."},{"item":"Tổ máy phát điện 400 kVA: Động cơ - làm mát và thông gió","quote":"Hệ thống làm mát và thông gió: Bằng nước và có quạt làm mát và bộ lọc không khí (nếu có) để đảm bảo không khí làm mát hệ thống phải sạch để tăng hiệu suất và tuổi thọ động cơ.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Làm mát bằng nước, có quạt làm mát và bộ lọc không khí (nếu có)."},{"item":"Tổ máy phát điện 400 kVA: Động cơ - hệ thống khởi động và ắc quy","quote":"Hệ thống khởi động: Bằng motor DC khởi động, Có bộ tự động sạc điện cho accu","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Khởi động bằng motor DC, có bộ tự động sạc điện cho accu; ắc quy 12 hoặc 24 vôn, đặt gần máy phát, có thể tháo lắp."},{"item":"Tổ máy phát điện 400 kVA: Động cơ - khí thải và ống xả","quote":"Hệ thống ống xả và bộ phận giảm âm thanh: Giảm tiếng ồn từ ống xả và khí thải từ ống xả phải được kiểm định bởi đơn vị kiểm định độc lập đáp ứng theo Quy chuẩn QCVN 19:2009/BTNMT.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Có ống xả và bộ giảm âm; khí thải ống xả được kiểm định bởi đơn vị kiểm định độc lập, đáp ứng QCVN 19:2009/BTNMT."},{"item":"Tổ máy phát điện 400 kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện: cấp H.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Cấp cách điện cấp H."},{"item":"Tổ máy phát điện 400 kVA: Đầu phát - kiểu đầu phát","quote":"Kiểu đầu phát: Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","reference":"Chương V, Bảng đáp ứng kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp."},{"item":"Tổ máy phát điện 400 kVA: Đầu phát - kích từ và dao động điện áp (AVR)","quote":"Hệ thống kích từ: không chổi than, tự động điều chỉnh điện áp, đảm bảo dao động điện áp ≤ 1% Uđm trong quá trình chuyển đổi tải từ 0 đến 100% Pđm.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Kích từ không chổi than, tự động điều chỉnh điện áp; dao động điện áp ≤ ± 1% Uđm, đảm bảo ≤ 1% Uđm khi chuyển tải từ 0 đến 100% Pđm."},{"item":"Tổ máy phát điện 400 kVA: Điều chỉnh công suất khi thay đổi tải","quote":"Điều chỉnh công suất khi thay đổi tải: Tự động điều chỉnh.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Tự động điều chỉnh."},{"item":"Tổ máy phát điện 400 kVA: Thùng nhiên liệu","quote":"Dung tích bình nhiên liệu: Đảm bảo cho máy phát điện hoạt động liên tục 5h với 100% tải. Có trang bị cửa cấp nhiên liệu bổ sung trong quá trình vận hành.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Dung tích đủ cho máy chạy liên tục 5h ở 100% tải; có cửa cấp nhiên liệu bổ sung khi vận hành."},{"item":"Tổ máy phát điện 400 kVA: Độ ồn","quote":"Độ ồn tối đa: ≤ 70±5dB với khoảng cách 7m không vật chắn","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Độ ồn tối đa ≤ 70±5dB tại khoảng cách 7m không vật chắn; hồ sơ minh chứng theo QCVN 26:2010/BTNMT đối với khu vực đặc biệt."},{"item":"Tổ máy phát điện 400 kVA: Vỏ giảm âm","quote":"Vỏ giảm âm có tính năng cách âm và che kín (mưa, nắng) tốt và được sơn tĩnh điện, chống gỉ cao, được thiết kế đảm bảo hệ thống thông gió giải nhiệt cho tổ máy phát đảm bảo hoạt động tại 100% công suất định mức mà không xuất hiện cảnh báo.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Xe chuyên dùng (Thùng xe)","requirement":"Vỏ giảm âm cách âm, che kín mưa nắng, sơn tĩnh điện chống gỉ cao, thông gió giải nhiệt để chạy 100% công suất định mức không báo cảnh báo; lớp cách âm bằng vật liệu chống cháy; cố định chắc chắn bằng khóa chốt."},{"item":"Tổ máy phát điện 400 kVA: Khung cơ sở","quote":"Khung cơ sở: Bằng thép đúng chuẩn có tính toán động, tĩnh, và rung cần thiết nhằm đảm bảo khả năng chống chịu cao.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống máy phát điện lưu động","requirement":"Khung bằng thép đúng chuẩn, có tính toán động, tĩnh và rung."},{"item":"Tổ máy phát điện 400 kVA: Bộ điều khiển - chức năng chung","quote":"Có màn hình tinh thể lỏng (LCD) thông báo trạng thái/cảnh báo: cho biết các thông tin về toàn bộ thông số vận hành của tổ máy.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống điều khiển","requirement":"Kết hợp với tủ ATS; khởi động/tắt máy; vận hành thủ công và tự động; dừng máy khi sự cố và dừng khẩn cấp bằng tay; có đèn chiếu sáng ban đêm; màn hình LCD thông báo trạng thái/cảnh báo; có áptômát tổng và cầu dao cách ly đầu cực máy phát."},{"item":"Tổ máy phát điện 400 kVA: Bộ điều khiển - đo đạc, hiển thị","quote":"Hiển thị nhiệt độ, điện áp giữa các pha, tần số, hệ số công suất, mức nhiên liệu, áp suất nhớt, nhiệt độ nước làm mát, điện áp ắc quy, tốc độ vòng quay động cơ, số giờ vận hành máy.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống điều khiển","requirement":"Đo, hiển thị, lưu trữ điện áp, dòng điện, tần số đầu vào/đầu ra; hiển thị nhiệt độ, điện áp giữa các pha, tần số, hệ số công suất, mức nhiên liệu, áp suất nhớt, nhiệt độ nước làm mát, điện áp ắc quy, tốc độ vòng quay, số giờ vận hành."},{"item":"Tổ máy phát điện 400 kVA: Bộ điều khiển - cảnh báo và bảo vệ","quote":"Quá tốc/ Thấp tốc.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống điều khiển (chức năng cảnh báo, chức năng bảo vệ)","requirement":"Cảnh báo: nhiệt độ nước làm mát cao, áp suất nhớt thấp, mức nhiên liệu thấp, điện áp ắc quy bất thường, điện áp cao/thấp, tần số cao/thấp. Bảo vệ: quá tải, ngắn mạch, nhiệt độ nước làm mát cao, áp suất nhớt thấp, mức nhiên liệu, quá tốc/thấp tốc, nút dừng khẩn cấp, điện áp cao/thấp, tần số cao/thấp."},{"item":"Tổ máy phát điện 400 kVA: Bộ điều khiển - cổng giao tiếp","quote":"Cổng kết nối với hệ thống kiểm soát từ xa.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống điều khiển (Các cổng giao tiếp)","requirement":"Cổng kết nối hệ thống kiểm soát từ xa; cổng USB; cổng liên kết và đọc dữ liệu trực tiếp từ bảng điều khiển."},{"item":"Tổ máy phát điện 400 kVA: Hệ thống giám sát","quote":"Có chức năng tự động cảnh báo các ngưỡng trên hệ thống điều khiển","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống giám sát","requirement":"Giám sát thông số tổ máy, bộ chuyển đổi nguồn, từng cảm biến nhiệt độ, hiển thị trên hệ thống điều khiển; tự động cảnh báo theo ngưỡng; người dùng thiết lập được ngưỡng cảnh báo và hành động khi vượt ngưỡng."},{"item":"Tổ máy phát điện 400 kVA: Cấu hình, khối lượng và kích thước","quote":"Tổng khối lượng của tổ máy phát điện, không bao gồm xe: ≤ 3.800 kg.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Các thông số kỹ thuật khác","requirement":"Trọn bộ tổ máy (máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển) lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại nhà sản xuất, do 1 nhà sản xuất chịu trách nhiệm. Khối lượng tổ máy (không gồm xe) ≤ 3.800 kg; tổ máy + ATS + bình nhiên liệu + khoang đấu nối (không gồm xe) ≤ 8000 kg; chiều cao thùng xe (không gồm xe) ≤ 3.000 mm; kích thước phù hợp để đặt trong thùng xe."},{"item":"Tổ máy phát điện 400 kVA: Xuất xứ, năm sản xuất, tình trạng","quote":"Hệ thống máy phát điện lưu động (bao gồm hệ thống máy phát và xe chuyên dụng) được sản xuất mới nguyên 100%, chất lượng đảm bảo tốt, có nguồn gốc xuất xứ rõ ràng, hợp pháp.","reference":"Chương V, Quy cách kỹ thuật, Mô tả đặc tính kỹ thuật - Yêu cầu chung","requirement":"Hệ thống (gồm máy phát và xe chuyên dụng) sản xuất mới nguyên 100%, nguồn gốc xuất xứ rõ ràng, hợp pháp. Nhà sản xuất, nước sản xuất, mã hiệu, năm sản xuất do nhà thầu chào cụ thể. CO/CQ: chỉ yêu cầu nguồn gốc xuất xứ rõ ràng, hợp pháp; tài liệu khi giao hàng gồm giấy chứng nhận chất lượng và số lượng."},{"item":"Tổ máy phát điện 400 kVA: Tiêu chuẩn sản xuất và thử nghiệm","quote":"Máy phát điện phải đáp ứng tiêu chuẩn TCVN 9729:2013 (tương đương với ISO 8528:2005), TCVN 6627-1:2014 – Máy phát điện quay (tương đương IEC 60034-1:2010) hoặc các tiêu chuẩn khác được công nhận.","reference":"Chương V, Quy cách kỹ thuật, Tiêu chuẩn sản xuất và thử nghiệm","requirement":"Đáp ứng TCVN 9729:2013 (tương đương ISO 8528:2005), TCVN 6627-1:2014 (tương đương IEC 60034-1:2010) hoặc tiêu chuẩn được công nhận khác; thí nghiệm xuất xưởng theo TCVN 9729-6, TCVN 6627-1 hoặc tương đương (đo điện trở một chiều cuộn dây Stato và Roto, đo tổn hao không tải ở hệ số công suất bằng 1, thử điện áp chịu thử); chạy thử liên tục 2h với các chế độ tải đến Pđm trước khi tiếp nhận; chi tiết thép mạ kẽm nhúng nóng theo TCVN 5408:2007."},{"item":"Tổ máy phát điện 400 kVA: Điều kiện môi trường và hệ thống điện","quote":"Máy phát điện phải đáp ứng được độ bền đối với các điều kiện về khí hậu và môi trường tại Việt Nam: được nhiệt đới hóa, phù hợp với điều kiện môi trường lắp đặt vận hành.","reference":"Chương V, Quy cách kỹ thuật, Điều kiện chung và Mô tả đặc tính kỹ thuật - Yêu cầu chung","requirement":"Nhiệt độ môi trường 0oC đến 45oC, khí hậu nhiệt đới nóng ẩm, độ ẩm cực đại 100%, độ cao lắp đặt đến 1000 m, vận tốc gió lớn nhất 160 km/h; hệ thống điện 0,4 kV, 3 pha, trung tính nối đất trực tiếp, tần số 50 Hz; thiết bị được nhiệt đới hóa."},{"item":"Tủ ATS: Cấu tạo, vỏ tủ, MCCB tổng","quote":"Tủ được trang bị ít nhất 01 MCCB 4P 800A tổng tại ngõ ra bảo vệ cấp nguồn cho tải (tiếp điểm phụ đi kèm, có khả năng điều chỉnh dòng định mức)","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Tủ điện ATS; Bảng đáp ứng kỹ thuật - Tủ điện ATS","requirement":"Tủ indoor đặt đứng trên sàn, thiết kế dạng cố định; ít nhất 01 MCCB 4P 800A tổng ở ngõ ra, có tiếp điểm phụ và điều chỉnh được dòng định mức; vỏ thép sơn tĩnh điện, IP54, Form 2b chuẩn IEC60439 / IEC 61439 hoặc tốt hơn; đèn báo pha RYB; nguyên lý điều khiển kỹ thuật số; vận hành tự động và bằng tay. Nhà sản xuất, nước sản xuất, mã hiệu, năm sản xuất và công nghệ chuyển đổi nguồn do nhà thầu chào cụ thể."},{"item":"Tủ ATS: Chức năng và thời gian chuyển đổi","quote":"Thời gian chuyển đổi trạng thái ATS đáp ứng khả năng cấp điện liên tục: ≤ 0.5 giây (trong điều kiện máy phát đang vận hành ổn định) và ≤ 15 giây (từ khi hệ thống máy phát khởi động đến khi vận hành ổn định).","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Tủ điện ATS","requirement":"Đấu nối đồng bộ với phần động lực và bộ điều khiển máy phát, có đầu chờ nối điện lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới; thời gian chuyển đổi ≤ 0.5 giây (máy phát đã ổn định) và ≤ 15 giây (từ khi khởi động đến khi ổn định)."},{"item":"Hệ thống phòng cháy chữa cháy trên xe","quote":"Trang bị hệ thống PCCC (ít nhất 4 bình) đảm bảo an toàn cho tất cả các thiết bị trên xe khi xảy ra sự cố.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Hệ thống phòng cháy chữa cháy (PCCC)","requirement":"Trang bị ít nhất 4 bình PCCC; có đầu báo khói và cảnh báo nhiệt độ kèm còi đèn báo cháy."},{"item":"Xe chuyên dùng: Yêu cầu chung","quote":"Xe chuyên dụng có tải trọng cho phép chở phù hợp để vận chuyển toàn bộ hệ thống cấp điện và tối thiểu 3 người.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Xe chuyên dùng","requirement":"01 xe tải chuyên dụng, tải trọng phù hợp chở toàn bộ hệ thống cấp điện và tối thiểu 3 người; máy lạnh buồng lái; camera an ninh (buồng lái, buồng máy phát hoặc vị trí thích hợp) có kết nối và theo dõi từ xa; tiêu chuẩn khí thải theo thông tư 36/2023/TT-BGTVT; theo công bố của nhà sản xuất và đáp ứng Quy chuẩn 09:2015/BGTVT hoặc quy chuẩn hiện hành mới nhất; cửa thùng xe khóa thẻ từ và mật mã. Nhà sản xuất, nước sản xuất, mã hiệu, năm sản xuất do nhà thầu chào cụ thể."},{"item":"Xe chuyên dùng: Phụ kiện","quote":"01 thiết bị đội thủy lực di động (con đội) để thay bánh xe.","reference":"Chương V, Quy cách kỹ thuật, Thông số kỹ thuật - Xe chuyên dùng (Phụ kiện)","requirement":"01 bánh xe dự phòng; 01 bộ đồ nghề dự phòng theo chuẩn thay bánh xe; 01 bộ đồ nghề sửa chữa xe khẩn cấp; 01 con đội thủy lực di động; 01 thùng đựng dụng cụ bằng thép không gỉ hoặc thép sơn tĩnh điện."},{"item":"Phạm vi lắp đặt, chạy thử, đào tạo","quote":"Nhà thầu phối hợp với Chủ đầu tư thiết kế, bố trí và lắp đặt hệ thống trên xe.","reference":"Chương V, Bảng đáp ứng kỹ thuật - Dịch vụ và phụ kiện; Mục 3","requirement":"Nhà thầu phối hợp Chủ đầu tư thiết kế, bố trí và lắp đặt hoàn chỉnh hệ thống trên xe; vận hành thử đầy đủ tính năng chính sau lắp đặt; đào tạo vận hành, bảo trì và cấp chứng chỉ; làm thủ tục đăng kiểm và giấy phép lưu thông 24/7 trong TP.HCM; xe và thùng xe sơn màu, logo theo yêu cầu Chủ đầu tư."},{"item":"Bảo hành, bảo trì","quote":"Bảo hành về lỗi, hư hỏng tối thiểu 36 tháng (3 năm) đối với tất cả thiết bị của hệ thống, bao gồm xe chuyên dùng.","reference":"Chương V, Bảng đáp ứng kỹ thuật - Bảo hành; Mục 3","requirement":"Bảo hành tối thiểu 36 tháng (3 năm) cho tất cả thiết bị của hệ thống; xe chuyên dụng tối thiểu 36 tháng hoặc 100.000km kể từ ngày nghiệm thu, tùy điều kiện nào đến trước; bảo trì, bảo dưỡng 06 tháng/lần trong thời gian bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:29:53.254Z"}},"IB2500127205":{"u":"2026-11-03T17:35:49.011+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-YCKT.pdf, Đánh giá TCKT.pdf), chưa phân tích cả HSMT.","Tệp Chương V-YCKT.pdf bị lỗi mã hóa phông chữ, chỉ còn ký tự rác nên không đọc được thông số của Chương V (động cơ, đầu phát, ATS, bảo hành, tiêu chuẩn, phạm vi bảo dưỡng).","Các thông số trên lấy từ bảng vật tư thay thế trong tệp Đánh giá TCKT.pdf; đây là vật tư bảo dưỡng (lọc nhớt, lọc dầu, lọc gió, nhớt, nước làm mát), không phải cấu hình máy phát.","Bảng bị vỡ bố cục khi trích xuất nên việc gán dòng số 4 - 5 và 8 - 11 cho từng máy có thể lệch; số lượng máy và loại công suất (dự phòng/liên tục) không được nêu.","Nhiều quote trong bảng bị ngắt dòng giữa các ô, nên chỉ trích được phần đọc liền mạch."],"result":{"keyInfo":{"bidName":"Bảo dưỡng điều hòa không khí và máy phát điện năm 2025","notifyNo":"IB2500127205","generatorCapacity":"Nhiều tổ máy, công suất 8 kVA, 8,5 kVA, 13 – 13,5 kVA, 16 kVA, 20 kVA, 30 kVA, 40 kVA, 50 kVA, 55 kVA, 60 kVA, 75 kVA, 110 kVA, 250 kVA, 500 kVA (văn bản không nêu dự phòng hay liên tục, không nêu số lượng từng loại)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Dòng 1 - Máy 8KVA (EX10KSE / EKB, Kubota 1505): Lọc nhớt","quote":"Thread Size:M20X1.5-6H","reference":"Đánh giá TCKT, bảng Đánh giá vật tư thay thế khi bảo dưỡng máy phát điện, dòng 1","requirement":"Lọc nhớt có ren M20X1.5-6H, phải đáp ứng theo catalog chi tiết của sản phẩm."},{"item":"Dòng 1 - Máy 8KVA (EX10KSE / EKB, Kubota 1505): Lọc gió","quote":"H 1 (mm):264","reference":"Đánh giá TCKT, bảng vật tư thay thế, dòng 1","requirement":"Lọc gió có chiều cao H 1 264 mm, H 2 251 mm, đường kính ngoài OD 1 131.5 mm, OD 2 148 mm."},{"item":"Dòng 1 - Máy 8KVA (EX10KSE / EKB, Kubota 1505): Nhớt","quote":"Chỉ số độ nhớt: 137.","reference":"Đánh giá TCKT, bảng vật tư thay thế, dòng 1","requirement":"Nhớt có độ nhớt ở 40°C là 105mm²/s, ở 100°C là 14.3mm²/s, chỉ số độ nhớt 137."},{"item":"Dòng 1 - Máy 8KVA (EX10KSE / EKB, Kubota 1505): Nước làm mát","quote":"Dung tích: 0,5 gallon","reference":"Đánh giá TCKT, bảng vật tư thay thế, dòng 1","requirement":"Nước làm mát dung tích 0,5 gallon (~ 1,89 lít), khối lượng ~ 2kg."},{"item":"Dòng 2 - Máy 8,5KVA Honda (xăng): Lọc gió","quote":"130x54x190 mm","reference":"Đánh giá TCKT, bảng vật tư thay thế, dòng 2","requirement":"Lọc gió kích thước 130x54x190 mm."},{"item":"Dòng 2 - Máy 8,5KVA Honda (xăng): Lọc dầu","quote":"Hình Dạng: Bắt 2 Đầu","reference":"Đánh giá TCKT, bảng vật tư thay thế, dòng 2","requirement":"Lọc dầu bằng thép hợp kim, giấy lọc polypropylene, dạng bắt 2 đầu ống dầu 8mm, thẳng; cân nặng 300g, kích thước 8.5 x 6.5 cm."},{"item":"Dòng 3 - Máy 8,5KVA (EKB12D-KBI, Kohler 1603): Lọc nhớt, lọc dầu, lọc gió","quote":"Thread Size:M16X1.5-6H","reference":"Đánh giá TCKT, bảng vật tư thay thế, dòng 3","requirement":"Lọc nhớt có đường kính ngoài 76 mm, đường kính ngoài gioăng 71.7 mm, đường kính trong gioăng 62.2 mm; lọc dầu ren M16X1.5-6H; lọc gió đường kính ngoài 105.5 mm, đường kính trong 60.1 mm, chiều dài 290.5 mm."},{"item":"Dòng 5 - Máy 13 – 13,5KVA (EX15KLE, Kubota 2203): Lọc gió","quote":"Chiều dài 470 mm","reference":"Đánh giá TCKT, bảng vật tư thay thế, dòng 4/5 (bố cục bảng bị lệch)","requirement":"Lọc gió có đường kính ngoài 237 mm, đường kính bên trong 131 mm, chiều dài 470 mm."},{"item":"Dòng 6 - Máy 16KVA (AMAN): Lọc nhớt, lọc gió, lọc dầu","quote":"Hình Dạng: Bắt 2 Đầu","reference":"Đánh giá TCKT, bảng vật tư thay thế, dòng 5","requirement":"Lọc nhớt đường kính ngoài 76 mm, gioăng ngoài 71.7 mm, gioăng trong 62.2 mm; lọc gió OD 57.15 mm, Body OD 165 mm, Body H 127 mm; lọc dầu dạng bắt 2 đầu ống dầu 8mm, thẳng."},{"item":"Dòng 7 - Máy 20KVA (EX25KLE): Lọc nhớt, lọc dầu, lọc gió","quote":"Length 321.8 mm","reference":"Đánh giá TCKT, bảng vật tư thay thế, dòng 6","requirement":"Lọc nhớt H 1 130 mm, ren 3/4-16 UNF-2B; lọc dầu H 1 87 mm, OD 1 80 mm; lọc gió đường kính ngoài 138.2 mm, đường kính trong 81.3 mm, chiều dài 321.8 mm."},{"item":"Dòng 8 - Máy 30KVA (EXT 35 KME-DKB30D-TAKASI): Lọc gió","quote":"Outer Diameter","reference":"Đánh giá TCKT, bảng vật tư thay thế, dòng 7","requirement":"Lọc gió đường kính ngoài 138.2 mm, đường kính trong 81.3 mm, chiều dài 321.8 mm."},{"item":"Dòng 8 - Máy 40KVA Isuzu: Lọc nhớt, lọc dầu, lọc gió","quote":"Chiều cao 100 mm","reference":"Đánh giá TCKT, bảng vật tư thay thế, dòng 8","requirement":"Lọc nhớt đường kính ngoài 90 mm, cao 100 mm; lọc dầu đường kính ngoài 80 mm, cao 87 mm, ren 3/4-16 unf 2b; lọc gió đường kính ngoài 157 mm, đường kính trong 98 mm, dài 356 mm."},{"item":"Dòng 8 - Máy 40KVA Iveco: Lọc nhớt, lọc dầu, lọc gió","quote":"130x280x85/18","reference":"Đánh giá TCKT, bảng vật tư thay thế (dòng sau Isuzu 40KVA; bố cục bảng bị lệch)","requirement":"Lọc nhớt H 1 130 mm, OD 1 93 mm, ren 3/4-16 UNF-2B; lọc dầu H 1 71 mm, OD 1 84 mm; lọc gió kích thước 130x280x85/18."},{"item":"Dòng 9 - Máy 50KVA (EX60ILE): Lọc nhớt, lọc dầu, lọc gió","quote":"Thread Size:M27X2-","reference":"Đánh giá TCKT, bảng vật tư thay thế, dòng 9","requirement":"Lọc nhớt H 1 172 mm, OD 1 93.5 mm, ren M27X2-6H; lọc dầu đường kính ngoài 80 mm, dài 196.3 mm; lọc gió H1 356 mm, H2 347 mm, OD1 163.5 mm, OD2 163,5 mm, ID1 91 mm."},{"item":"Dòng 10 - Máy 55KVA (EXT60IME): Lọc gió, lọc nhớt, lọc dầu","quote":"35x130x210 mm","reference":"Đánh giá TCKT, bảng vật tư thay thế, dòng 10","requirement":"Lọc gió H1 331 mm, H2 322 mm, OD1 138 mm, OD2 138 mm, ID1 81 mm; lọc nhớt kích thước 30x110x200 mm; lọc dầu kích thước 35x130x210 mm."},{"item":"Dòng 11 - Máy 60KVA Iveco: Lọc nhớt, lọc dầu, lọc gió","quote":"H 1 (mm):71","reference":"Đánh giá TCKT, bảng vật tư thay thế, dòng 11","requirement":"Lọc nhớt H 1 130 mm, OD 1 93 mm, ren 3/4-16 UNF-2B; lọc dầu H 1 71 mm, OD 1 84 mm; lọc gió H1 356, H2 347, OD1 163.5, OD2 163,5, ID1 91."},{"item":"Dòng 12 - Máy 75KVA Iveco: Lọc nhớt, lọc dầu, lọc gió","quote":"Chiều cao: 356mm","reference":"Đánh giá TCKT, bảng vật tư thay thế, dòng 12","requirement":"Lọc nhớt đường kính ngoài 93 mm, ren M27 x 2, dài 175 mm, gioăng OD 72 mm, ID 62 mm; lọc dầu đường kính ngoài 80 mm, dài 196.3 mm; lọc gió cao 356mm, đường kính ngoài 163.5mm, đường kính trong 91mm."},{"item":"Dòng 13 - Máy 110KVA Deutz: Lọc nhớt, lọc dầu, lọc gió","quote":"Chiều cao: 358mm","reference":"Đánh giá TCKT, bảng vật tư thay thế, dòng 13","requirement":"Lọc nhớt cao 206 mm, đường kính thân 93mm, roang ngoài 70,5mm, roang trong 62.1 mm; lọc dầu H 1 115 mm, OD 1 76 mm, ren M16X1.5-6H; lọc gió cao 358mm, đường kính ngoài 172mm, đường kính trong 99mm."},{"item":"Dòng 14 - Máy 110KVA Iveco: Lọc gió","quote":"Chiều cao: 360","reference":"Đánh giá TCKT, bảng vật tư thay thế, dòng 14","requirement":"Lọc gió cao 360 mm, đường kính ngoài 171mm, đường kính trong 71mm; lọc nhớt và lọc dầu cùng thông số như dòng 13 (cao 206 mm; H 1 115 mm, OD 1 76 mm)."},{"item":"Dòng 15 - Máy 250KVA POWERPAC: Lọc gió","quote":"Chiều cao: 362mm","reference":"Đánh giá TCKT, bảng vật tư thay thế, dòng 15","requirement":"Lọc gió cao 362mm, đường kính ngoài 167mm, đường kính trong 97mm; lọc nhớt cao 206 mm, lọc dầu H 1 115 mm, OD 1 76 mm, ren M16X1.5-6H."},{"item":"Dòng 16 - Máy 500KVA Mitsubishi: Lọc gió, lọc nhớt thô, lọc nhớt tinh, lọc dầu","quote":"H1(mm) 521","reference":"Đánh giá TCKT, bảng vật tư thay thế, dòng 16","requirement":"Lọc gió H1 521 mm, H2 508 mm, OD1 276 mm, OD2 271 mm, ID1 165 mm; lọc nhớt thô H 1 246,5 mm, OD 1 115 mm; lọc nhớt tinh H 1 166 mm, OD 1 108 mm; lọc dầu H 1 172 mm, OD 1 93 mm; nước làm mát ~ 1,89 lít."},{"item":"Tất cả các máy: Cách kiểm tra vật tư thay thế","quote":null,"reference":"Đánh giá TCKT, bảng vật tư thay thế","requirement":"Vật tư thay thế được kiểm tra theo chi tiết catalog sản phẩm; hồ sơ phải đáp ứng toàn bộ giá trị cần đạt, nếu không đáp ứng là không đạt."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:35:48.178Z"}},"IB2500129189":{"u":"2026-11-03T23:16:54.166+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model và xuất xứ cụ thể của động cơ, đầu phát; phần Ghi chú cho biết thương hiệu, mã hiệu (nếu có) chỉ mang tính minh họa, cho phép chào hàng tương đương hoặc ưu việt hơn.","Văn bản không nêu số lượng cụ thể của từng hạng mục (chỉ ghi chung 'máy phát điện 250KVA' và tham chiếu bảng phạm vi cung cấp hàng hóa của E-HSMT, không có trong phần được cung cấp).","Không có thông số về bình nhiên liệu, phạm vi lắp đặt, thời hạn bảo hành cụ thể (chỉ yêu cầu chung phải nêu biện pháp bảo hành) và chiều dài cáp nguồn.","Dòng của hạng mục ATS trong bảng bị lẫn dòng khi trích từ PDF nên nội dung được ghép từ các ô liền kề."],"result":{"keyInfo":{"bidName":"Gói thầu số 1: Cung cấp máy phát điện 250KVA 3 pha chạy dầu","notifyNo":"IB2500129189","generatorCapacity":"250 kVA liên tục (Prime); 275 kVA dự phòng (Standby); 3 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng - Yêu cầu chung: Năm sản xuất","quote":"Năm sản xuất: Từ năm 2024 trở về sau","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"Từ năm 2024 trở về sau"},{"item":"Máy phát điện dự phòng - Yêu cầu chung: Tiêu chuẩn khí thải","quote":"Tiêu chuẩn khí thải: Đáp ứng quy chuẩn kỹ thuật","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT)"},{"item":"Máy phát điện dự phòng - Yêu cầu chung: Điều kiện hoạt động","quote":"Hoạt động: Phù hợp khí hậu Việt Nam có khả","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"Phù hợp khí hậu Việt Nam, có khả năng hoạt động ở 0-40 độ C, độ ẩm môi trường ≤80%"},{"item":"Máy phát điện dự phòng - Yêu cầu chung: Tiêu chuẩn sản xuất, quản lý chất lượng","quote":"Đáp ứng/tương đương tiêu chuẩn: ISO 9001; ISO","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"Nhà sản xuất lắp ráp có chứng chỉ bởi đơn vị độc lập, đáp ứng/tương đương ISO 9001; ISO 14001, ISO 9729"},{"item":"Máy phát điện dự phòng - Công suất định mức/liên tục (Prime)","quote":"Công suất định mức/liên tục (Prime): 250 KVA","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"250 KVA"},{"item":"Máy phát điện dự phòng - Công suất dự phòng (Standby)","quote":"Công suất dự phòng (Standby): 275 KVA","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"275 KVA"},{"item":"Máy phát điện dự phòng - Số pha","quote":"Số pha: 3 pha, 4 dây","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"3 pha, 4 dây"},{"item":"Máy phát điện dự phòng - Điện áp","quote":"Điện áp: 220V/380V hoặc 230V/400V","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"220V/380V hoặc 230V/400V"},{"item":"Máy phát điện dự phòng - Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"50Hz"},{"item":"Máy phát điện dự phòng - Hệ số công suất","quote":"Hệ số công suất: 0,8","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"0,8"},{"item":"Máy phát điện dự phòng - Chế độ vận hành","quote":"Chế độ vận hành: Máy có chế độ tự động vận","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"Có chế độ tự động vận hành và dừng máy, dừng khẩn cấp khi cần"},{"item":"Máy phát điện dự phòng - Độ ồn","quote":"Độ ồn (cách 7m, không gian mở, ở 100% tải, có","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"75 dB (cách 7m, không gian mở, ở 100% tải, có vỏ giảm thanh), theo QCVN 26:2010/BTNMT"},{"item":"Máy phát điện dự phòng - Nguồn khởi động","quote":"Nguồn khởi động: Nguồn điện 1 chiều 12/24","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"Nguồn điện 1 chiều 12/24 VDC, kèm bộ điều tiết sạc ắc quy, bộ nạp ắc quy từ điện lưới đồng bộ"},{"item":"Máy phát điện dự phòng - Vỏ máy","quote":"Vỏ máy: Được sơn tĩnh điện, có lớp cách âm và","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"Sơn tĩnh điện, có lớp cách âm và khóa"},{"item":"Máy phát điện dự phòng - Ống xả khói","quote":"Ống xả khói làm bằng thép bọc vật liệu chịu","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"Làm bằng thép bọc vật liệu chịu nhiệt, cách âm"},{"item":"Máy phát điện dự phòng - Bộ sạc ắc quy","quote":"Bộ sạc, tiết chế nạp điện cho ắc quy từ điện lưới;","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"Bộ sạc, tiết chế nạp điện cho ắc quy từ điện lưới"},{"item":"Máy phát điện dự phòng - Chống rung","quote":"Có hệ thống chống rung, giảm chấn.","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"Có hệ thống chống rung, giảm chấn"},{"item":"Máy phát điện dự phòng - MCCB đầu ra","quote":"MCCB đầu ra: Gắn trên khung máy phát điện,","reference":"Chương V, mục 1.2.b, bảng TT 1","requirement":"Gắn trên khung máy phát điện, đóng cắt, lắp đặt đồng bộ bởi hãng sản xuất máy phát điện; cáp vào bằng cáp mềm (cáp lụa) kết nối với đầu ra của máy phát điện"},{"item":"Động cơ - Năm sản xuất","quote":"Năm sản xuất: Từ năm 2024 trở về sau","reference":"Chương V, mục 1.2.b, bảng TT 1 (Động cơ)","requirement":"Từ năm 2024 trở về sau"},{"item":"Động cơ - Kiểu loại","quote":"Kiểu loại: Động cơ Diesel 4 thì, turbo tăng áp,","reference":"Chương V, mục 1.2.b, bảng TT 1 (Động cơ)","requirement":"Động cơ Diesel 4 thì, turbo tăng áp, tự làm mát khi sau tăng áp"},{"item":"Động cơ - Công suất dự phòng (Standby Power)","quote":"Công suất dự phòng (Standby Power): 244 kW","reference":"Chương V, mục 1.2.b, bảng TT 1 (Động cơ)","requirement":"244 kW tại tốc độ 1500 vòng/phút"},{"item":"Động cơ - Tốc độ vòng quay","quote":"Tốc độ vòng quay: 1500 vòng/phút","reference":"Chương V, mục 1.2.b, bảng TT 1 (Động cơ)","requirement":"1500 vòng/phút"},{"item":"Động cơ - Tỷ số nén","quote":"Tỷ số nén: 16,5:1","reference":"Chương V, mục 1.2.b, bảng TT 1 (Động cơ)","requirement":"16,5:1"},{"item":"Động cơ - Dung tích xilanh","quote":"Dung tích xilanh: 6,7 lít","reference":"Chương V, mục 1.2.b, bảng TT 1 (Động cơ)","requirement":"6,7 lít"},{"item":"Động cơ - Đường kính x Hành trình xilanh","quote":"Đường kính x Hành trình xilanh: 104 x 132 mm","reference":"Chương V, mục 1.2.b, bảng TT 1 (Động cơ)","requirement":"104 x 132 mm"},{"item":"Động cơ - Số xilanh","quote":"Số xilanh: 6 xilanh – thẳng hàng","reference":"Chương V, mục 1.2.b, bảng TT 1 (Động cơ)","requirement":"6 xilanh – thẳng hàng"},{"item":"Động cơ - Nhiên liệu","quote":"Nhiên liệu: Dầu diesel thông thường","reference":"Chương V, mục 1.2.b, bảng TT 1 (Động cơ)","requirement":"Dầu diesel thông thường"},{"item":"Động cơ - Mức tiêu thụ nhiên liệu","quote":"Mức tiêu thụ nhiên liệu (mức 100% tải, chế độ","reference":"Chương V, mục 1.2.b, bảng TT 1 (Động cơ)","requirement":"47 Lít/giờ - 198g/kwh (mức 100% tải, chế độ liên tục)"},{"item":"Động cơ - Kiểu phun nhiên liệu","quote":"Kiểu phun nhiên liệu: Phun trực tiếp","reference":"Chương V, mục 1.2.b, bảng TT 1 (Động cơ)","requirement":"Phun trực tiếp"},{"item":"Động cơ - Bộ điều tốc","quote":"Bộ điều tốc động cơ: cơ khí/ điện tử","reference":"Chương V, mục 1.2.b, bảng TT 1 (Động cơ)","requirement":"Cơ khí/ điện tử"},{"item":"Động cơ - Khởi động","quote":"- Nguồn khởi động: Khởi động bằng nguồn điện","reference":"Chương V, mục 1.2.b, bảng TT 1 (Động cơ)","requirement":"Khởi động bằng nguồn điện 1 chiều 12/24 VDC"},{"item":"Động cơ - Phương pháp làm mát","quote":"Phương pháp làm mát: Làm mát cưỡng bức bằng","reference":"Chương V, mục 1.2.b, bảng TT 1 (Động cơ)","requirement":"Làm mát cưỡng bức bằng nước tuần hoàn"},{"item":"Đầu phát - Năm sản xuất","quote":"Năm sản xuất: Từ năm 2024 trở về sau","reference":"Chương V, mục 1.2.b, bảng TT 1 (Đầu phát)","requirement":"Từ năm 2024 trở về sau"},{"item":"Đầu phát - Kiểu loại","quote":"Kiểu loại: Không chổi than, tự động kích từ, tự","reference":"Chương V, mục 1.2.b, bảng TT 1 (Đầu phát)","requirement":"Không chổi than, tự động kích từ, tự động điều chỉnh điện áp AVR"},{"item":"Đầu phát - Công suất liên tục/dự phòng","quote":"Công suất liên tục/ dự phòng: 250kva/275kva","reference":"Chương V, mục 1.2.b, bảng TT 1 (Đầu phát)","requirement":"250kva/275kva"},{"item":"Đầu phát - Điện áp","quote":"Điện áp: 220V/380V","reference":"Chương V, mục 1.2.b, bảng TT 1 (Đầu phát)","requirement":"220V/380V"},{"item":"Đầu phát - Dao động điện áp","quote":"Giao động điện áp: 1%","reference":"Chương V, mục 1.2.b, bảng TT 1 (Đầu phát)","requirement":"1%"},{"item":"Đầu phát - Cấp cách điện","quote":"Cấp cách điện: H","reference":"Chương V, mục 1.2.b, bảng TT 1 (Đầu phát)","requirement":"Cấp H"},{"item":"Đầu phát - Cấp bảo vệ","quote":"Cấp bảo vệ: IP 23","reference":"Chương V, mục 1.2.b, bảng TT 1 (Đầu phát)","requirement":"IP 23"},{"item":"Đầu phát - Khả năng quá tải","quote":"Khả năng quá tải: 110% tải 1 h trong 6h","reference":"Chương V, mục 1.2.b, bảng TT 1 (Đầu phát)","requirement":"110% tải 1 h trong 6h"},{"item":"Đầu phát - Hiệu suất tại 100% tải","quote":"Hiệu suất tại 100% tải: 93.3%","reference":"Chương V, mục 1.2.b, bảng TT 1 (Đầu phát)","requirement":"93.3%"},{"item":"Đầu phát - Tần số","quote":"Tần số: 50 Hz","reference":"Chương V, mục 1.2.b, bảng TT 1 (Đầu phát)","requirement":"50 Hz"},{"item":"Đầu phát - Số pha","quote":"Số pha: 3 pha, 4 dây","reference":"Chương V, mục 1.2.b, bảng TT 1 (Đầu phát)","requirement":"3 pha, 4 dây"},{"item":"Đầu phát - Hệ số công suất","quote":"Hệ số công suất: 0,8","reference":"Chương V, mục 1.2.b, bảng TT 1 (Đầu phát)","requirement":"0,8"},{"item":"Đầu phát - Bộ điều chỉnh điện áp tự động (AVR)","quote":"Bộ điều chỉnh điện áp tự động (AVR): Loại bán","reference":"Chương V, mục 1.2.b, bảng TT 1 (Đầu phát)","requirement":"Loại bán dẫn, cảm biến trên tất cả các pha, bảo vệ quá tải gắn kèm, bảo vệ điện áp thoáng qua"},{"item":"Bộ điều khiển - Năm sản xuất","quote":"Năm sản xuất: Từ năm 2024 trở về sau","reference":"Chương V, mục 1.2.b, bảng TT 1 (Bộ điều khiển)","requirement":"Từ năm 2024 trở về sau"},{"item":"Bộ điều khiển - Chức năng cơ bản","quote":"Chức năng cơ bản: Hệ thống điều khiển, giám","reference":"Chương V, mục 1.2.b, bảng TT 1 (Bộ điều khiển)","requirement":"Hệ thống điều khiển, giám sát và đo đạc các thông số máy phát điện dựa trên kỹ thuật vi xử lý; dùng công nghệ kỹ thuật số + mạch vi xử lý để điều khiển hoạt động của máy phát và ghi nhận các thông số của hệ thống"},{"item":"Bộ điều khiển - Các chế độ vận hành trên màn hình","quote":"Các chế độ vận hành trên màn hình:","reference":"Chương V, mục 1.2.b, bảng TT 1 (Bộ điều khiển)","requirement":"Dừng máy khẩn cấp; khởi động/dừng máy có hiển thị đèn LED; vận hành bằng tay; tự động vận hành; nút hiển thị tất cả các thông số động cơ; kiểm tra"},{"item":"Bộ điều khiển - Thông số đo lường và hiển thị cơ bản","quote":"Các thông số đo lường và hiển thị cơ bản:","reference":"Chương V, mục 1.2.b, bảng TT 1 (Bộ điều khiển)","requirement":"Điện áp (V); dòng điện tiêu thụ (A); tần số (Hz); thời gian chạy máy (hour); mức nhiên liệu (%); áp suất dầu nhớt bôi trơn (bar); nhiệt độ nước làm mát (0C)"},{"item":"Bộ điều khiển - Chức năng bảo vệ","quote":"Chức năng bảo vệ:","reference":"Chương V, mục 1.2.b, bảng TT 1 (Bộ điều khiển)","requirement":"Quá dòng; ngắn mạch máy phát; mức nhiên liệu thấp; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nước làm mát thấp; điện áp máy phát cao/thấp; điện ắc quy cao/thấp; tần số máy phát cao/thấp; vượt tốc độ động cơ hoặc dưới tốc độ cho phép; lỗi khởi động"},{"item":"Tủ chuyển nguồn tự động ATS - Thông số định mức","quote":"dòng định mức ≥ 400A; 4P","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"Tự động chuyển đổi nguồn 3 pha, 220V/380V, 400A-4P; dòng định mức ≥ 400A; 4P"},{"item":"Tủ chuyển nguồn tự động ATS - Chế độ hoạt động","quote":"Chế độ hoạt động tự động, bằng tay","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"Tự động, bằng tay"},{"item":"Tủ chuyển nguồn tự động ATS - Hiển thị","quote":"Hiển thị các thông số kỹ thuật cơ bản","reference":"Chương V, mục 1.2.b, bảng TT 2","requirement":"Hiển thị các thông số kỹ thuật cơ bản"},{"item":"Cáp nguồn","quote":"Cáp nguồn CU/PVC/XLPE 4x 120 mm2","reference":"Chương V, mục 1.2.b, bảng TT 3","requirement":"Cáp nguồn CU/PVC/XLPE 4x 120 mm2"},{"item":"Chung - Xuất xứ, CO, CQ","quote":"gốc CO, CQ đối với hàng hóa nhập khẩu.","reference":"Chương V, mục 1.2.a","requirement":"Cung cấp hồ sơ giấy tờ về nguồn gốc xuất xứ, đặc tính kỹ thuật, tính năng sử dụng cơ bản của hàng hóa; cung cấp giấy chứng nhận CO, CQ đối với hàng hóa nhập khẩu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:16:53.110Z"}},"IB2500129768":{"u":"2026-11-03T17:38:13.843+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Gói thầu là bảo trì 03 máy Cummins C2250D5 đang vận hành; Chương V không nêu công suất (kVA/kW), điện áp, tần số, thông số động cơ và đầu phát, vỏ cách âm, mức ồn, thùng nhiên liệu, định mức ATS, năm sản xuất, CO/CQ, bảo hành thiết bị mới hay tiêu chuẩn áp dụng, nên generatorCapacity là null.","Không đưa vào các điều khoản về nhân sự, thời gian xử lý sự cố, trách nhiệm bồi thường và hợp đồng vì không phải thông số kỹ thuật của máy phát."],"result":{"keyInfo":{"bidName":"Bảo trì hệ thống máy phát điện tòa nhà Cục Viễn thông","notifyNo":"IB2500129768","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hệ thống máy phát điện: số lượng và nhãn hiệu","quote":"Hệ thống máy phát điện dự phòng của toà nhà gồm 03 máy","reference":"Chương V, mục 1 (Khối lượng công việc)","requirement":"Hệ thống máy phát điện dự phòng của tòa nhà gồm 03 máy nhãn hiệu Cummins C2250D5 cần bảo trì."},{"item":"Máy phát điện Cummins C2250D5: loại động cơ","quote":"III Kiểm tra phần máy nổ Diesel","reference":"Chương V, mục 3.3.2, phần III","requirement":"Có phần máy nổ Diesel (động cơ diesel) trong hạng mục bảo trì."},{"item":"Cả 03 máy - Vật tư thay thế: dầu bôi trơn","quote":"Dầu bôi trơn Shell Rimula (hoặc tương đương)","reference":"Chương V, mục 3.3.1, STT 1","requirement":"Dầu bôi trơn Shell Rimula (hoặc tương đương) cho động cơ công nghiệp 15W-40 hoặc 20W-50; 280 lít/máy x 3 máy, tổng 840 lít, tần suất 1."},{"item":"Cả 03 máy - Vật tư thay thế: lọc dầu bôi trơn","quote":"Lọc dầu bôi trơn Fleetguar (hoặc tương đương).","reference":"Chương V, mục 3.3.1, STT 2","requirement":"Lọc dầu bôi trơn Fleetguar (hoặc tương đương); 4 cái/máy x 3 máy, tổng 12 cái, tần suất 1."},{"item":"Cả 03 máy - Vật tư thay thế: lọc nhiên liệu","quote":"Lọc nhiên liệu Fleetguard (hoặc tương đương).","reference":"Chương V, mục 3.3.1, STT 3","requirement":"Lọc nhiên liệu Fleetguard (hoặc tương đương); 3 cái/máy x 3 máy, tổng 9 cái, tần suất 1."},{"item":"Cả 03 máy - Vật tư thay thế: lọc nước làm mát","quote":"Lọc nước làm mát Fleetguard (hoặc tương đương)","reference":"Chương V, mục 3.3.1, STT 4","requirement":"Lọc nước làm mát Fleetguard (hoặc tương đương) cho hệ thống nước làm mát; 2 cái/máy x 3 máy, tổng 6 cái, tần suất 1."},{"item":"Cả 03 máy - Vật tư thay thế: dung dịch chống đông cặn cho nước làm mát","quote":"bình/1 máy x 3 máy (1.89 lít/bình)","reference":"Chương V, mục 3.3.1, STT 5","requirement":"Bổ sung dung dịch chống đông cặn Fleetguard (hoặc tương đương) cho hệ thống nước làm mát; 6 bình/máy x 3 máy, tổng 18 bình (1.89 lít/bình), tần suất 1."},{"item":"Cả 03 máy - Vật tư thay thế: lọc gió","quote":"4 cái/1 máy x 3 máy (mỗi máy 04 lọc gió)","reference":"Chương V, mục 3.3.1, STT 6","requirement":"Thay lọc gió; 4 cái/máy x 3 máy, tổng 12 cái, tần suất 1."},{"item":"Cả 03 máy - Linh kiện thay thế khi hỏng","quote":"Thiết bị, linh kiện thay thể phải là chính hãng","reference":"Chương V, mục 3.1, STT 5","requirement":"Thiết bị, linh kiện thay thế phải là chính hãng và được nhà thầu bảo hành theo quy định của hãng sản xuất."},{"item":"Cả 03 máy - Hệ thống hòa đồng bộ và ATS","quote":"Hiệu chỉnh tổng thời gian khởi động máy phát – hòa đồng bộ - chuyển đổi ATS","reference":"Chương V, mục 3.1, STT 1","requirement":"Hiệu chỉnh tổng thời gian khởi động máy phát, hòa đồng bộ và chuyển đổi ATS phù hợp yêu cầu đổi nguồn điện khi nguồn chính mất đột ngột, tránh thời gian trễ kéo dài cấp điện cho hệ thống điện của tòa nhà. Có tủ hòa đồng bộ nhận cáp từ máy phát."},{"item":"Cả 03 máy - Cáp điện cấp ra tải","quote":null,"reference":"Chương V, mục 3.3.2, phần II, STT 8","requirement":"Kiểm tra cáp điện cấp ra tải và đấu nối từ máy phát ra tủ hòa đồng bộ, xiết chặt khi cần thiết (01 lần/6 tháng, 3 máy)."},{"item":"Cả 03 máy - Đầu phát (alternator): bộ AVR","quote":"Kiểm tra và hiệu chỉnh hệ số kích từ của bộ AVR","reference":"Chương V, mục 3.3.2, phần II, STT 3 và 4","requirement":"Kiểm tra đấu nối mạch điều khiển AVR/Over speed/Load pick up/Voltage phase balance; kiểm tra và hiệu chỉnh hệ số kích từ của bộ AVR (01 lần/6 tháng)."},{"item":"Cả 03 máy - Đầu phát: bộ kích từ, chổi than, diode nắn dòng","quote":null,"reference":"Chương V, mục 3.3.2, phần II, STT 2","requirement":"Kiểm tra bộ kích từ, chổi than, diode nắn dòng, dây dẫn (01 lần/6 tháng)."},{"item":"Cả 03 máy - Bộ điều khiển và màn hình hiển thị","quote":null,"reference":"Chương V, mục 3.3.2, phần II, STT 6 và 7","requirement":"Kiểm tra tủ màn hình điều khiển, đèn báo tín hiệu (áp lực nhớt, nhiệt độ nhớt, nhiệt độ nước làm mát, dòng sạc accu, nút chỉnh điện thế, đèn báo sấy dầu); kiểm tra hệ số chỉ định đồng hồ Volt, Ampe, tần số, dầu, nhớt, nước, tốc độ vòng quay (01 lần/6 tháng)."},{"item":"Cả 03 máy - Hệ thống bảo vệ","quote":null,"reference":"Chương V, mục 3.3.2, phần II, STT 5","requirement":"Kiểm tra và hiệu chỉnh hệ thống bảo vệ (AC, DC) (01 lần/6 tháng)."},{"item":"Cả 03 máy - Nối đất","quote":null,"reference":"Chương V, mục 3.3.2, phần II, STT 9","requirement":"Kiểm tra đấu nối cáp tiếp địa của máy phát và vỏ máy với hệ thống tiếp địa tòa nhà (01 lần/6 tháng)."},{"item":"Cả 03 máy - Bình ắc quy và bộ sạc accu","quote":"Kiểm tra mức độ phóng-nạp điện của bình ắc quy và độ điện phân.","reference":"Chương V, mục 3.1, STT 1; mục 3.3.2, phần I, STT 8 và 9","requirement":"Kiểm tra mức phóng-nạp và độ điện phân của bình ắc quy; kiểm tra bộ sạc accu và bộ động cơ khởi động (starter) (01 lần/6 tháng)."},{"item":"Cả 03 máy - Buồng máy: thông gió, làm mát, tiêu âm","quote":"Kiểm tra hệ thống thông gió, làm mát buồng máy","reference":"Chương V, mục 3.3.2, phần I, STT 1 và 2; mục 3.1, STT 1","requirement":"Kiểm tra hệ thống thông gió, làm mát buồng máy và hệ thống tiêu âm (vách và ống xả)/chiếu sáng buồng máy (01 lần/quý); đo kiểm độ ồn của động cơ và chất lượng khí thải khi vận hành."},{"item":"Cả 03 máy - Bồn chứa nhiên liệu, bơm tiếp nhiên liệu và đường ống","quote":null,"reference":"Chương V, mục 3.3.2, phần I, STT 3 và 4; phần III, STT 5, 8, 9","requirement":"Kiểm tra bồn chứa nhiên liệu (mức dầu, rò rỉ, an toàn cháy nổ, biển cảnh báo), tank chứa nhiên liệu, bơm tiếp nhiên liệu, đường ống - van, tủ điều khiển bơm nhiên liệu (01 lần/tháng); xả đáy tank, kiểm tra hệ thống tiếp và hồi nhiên liệu (01 lần/6 tháng)."},{"item":"Cả 03 máy - Hệ thống chữa cháy, báo cháy khu vực máy phát","quote":null,"reference":"Chương V, mục 3.3.2, phần I, STT 5","requirement":"Kiểm tra hệ thống chữa cháy, báo động cháy cho khu vực máy phát, bể chứa dầu (01 lần/tháng)."},{"item":"Cả 03 máy - Động cơ: làm mát, bôi trơn, nhiên liệu, đai và cơ khí","quote":"Kiểm tra tình trạng các filter lọc (nước làm mát/","reference":"Chương V, mục 3.3.2, phần III, STT 2, 4, 6, 7, 10, 13, 15","requirement":"Kiểm tra hệ thống làm mát (két nước, quạt, bơm), bôi trơn (áp suất, nhiệt độ, chất lượng nhớt), phun nhiên liệu cao áp, tăng áp/turbo, độ căng dây đai V-belt bánh đà - puli, buồng đốt xi lanh - piston - trục khuỷu, ống xả, giảm chấn, bệ máy; thay các filter (nước làm mát, dầu diesel, nhớt, khí cấp) theo quy định (01 lần/12 tháng)."},{"item":"Cả 03 máy - Chạy thử","quote":"Kiểm tra sơ bộ và vận hành chạy không tải máy","reference":"Chương V, mục 3.3.2, phần III, STT 12; phần II, STT 10","requirement":"Kiểm tra sơ bộ và vận hành chạy không tải máy phát điện trong 15 phút (01 lần/6 tháng); đo và đối chiếu thông số điện với không tải, 1/2 tải, đầy tải (01 lần/6 tháng)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:38:13.182Z"}},"IB2500137071":{"u":"2026-11-03T17:30:27.099+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V. YEU CAU KY THUAT.docx, PHỤ LỤC GIẢM TRỪ THANH TOÁN.doc, PHỤ LỤC GIẢM TRỪ THANH TOÁN.pdf), chưa phân tích cả HSMT.","Văn bản không nêu điện áp, tần số, số pha, vỏ cách âm và độ ồn, bồn nhiên liệu, ATS, cáp, mới 100%, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn của tổ máy; đây là gói bảo trì và thay thế vật tư cho thiết bị hiện hữu.","Tên máy bơm Iveco ghi không thống nhất trong văn bản: 'N45 NSF40.10', 'N45 MNSF40.1' và 'N45 MNSF40.10'.","Phần hình ảnh của danh mục dụng cụ bảo trì không đọc được.","Phụ lục giảm trừ thanh toán là điều khoản hợp đồng, không phải thông số kỹ thuật nên không được liệt kê."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ bảo trì và thay thế vật tư cho máy phát điện khu B, máy bơm chữa cháy (diesel, xăng) năm 2025-2026","notifyNo":"IB2500137071","generatorCapacity":"1 máy 500kVA (Kohler) và 1 máy 196kVA (Denyo), công suất định mức; văn bản không nêu rõ liên tục hay dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 1 - Máy phát điện Kohler 500kVA: Công suất và số lượng","quote":"Công suất định mức: 500kVA","reference":"Chương V, Giới thiệu chung, bảng thông số, STT 1","requirement":"Công suất định mức 500kVA, số lượng 1 máy."},{"item":"Máy 1 - Máy phát điện Kohler 500kVA: Động cơ","quote":"Động cơ: Volvo","reference":"Chương V, Giới thiệu chung, bảng thông số, STT 1","requirement":"Động cơ hiệu Volvo (không nêu model, xuất xứ, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải)."},{"item":"Máy 1 - Máy phát điện Kohler 500kVA: Đầu phát điện","quote":"Đầu phát điện: Kohler","reference":"Chương V, Giới thiệu chung, bảng thông số, STT 1","requirement":"Đầu phát điện hiệu Kohler (không nêu model, cấp cách điện, AVR)."},{"item":"Máy 1 - Máy phát điện Kohler 500kVA: Bộ điều khiển","quote":"Bộ điều khiển: DSE 7320","reference":"Chương V, Giới thiệu chung, bảng thông số, STT 1","requirement":"Bộ điều khiển DSE 7320."},{"item":"Máy 1 - Máy phát điện Kohler 500kVA: Năm đưa vào sử dụng","quote":"Năm đưa vào sử dụng: 2006","reference":"Chương V, Giới thiệu chung, bảng thông số, STT 1","requirement":"Máy hiện hữu, đưa vào sử dụng năm 2006."},{"item":"Máy 2 - Máy phát điện Denyo 196kVA: Công suất","quote":"Công suất định mức: 196kVA","reference":"Chương V, Giới thiệu chung, bảng thông số, STT 2","requirement":"Công suất định mức 196kVA, số lượng 1 máy."},{"item":"Máy 2 - Máy phát điện Denyo 196kVA: Động cơ","quote":"Động cơ: Komatsu","reference":"Chương V, Giới thiệu chung, bảng thông số, STT 2","requirement":"Động cơ hiệu Komatsu (không nêu model, xuất xứ)."},{"item":"Máy 2 - Máy phát điện Denyo 196kVA: Đầu phát điện","quote":"Đầu phát điện: Denyo","reference":"Chương V, Giới thiệu chung, bảng thông số, STT 2","requirement":"Đầu phát điện hiệu Denyo."},{"item":"Máy 2 - Máy phát điện Denyo 196kVA: Năm đưa vào sử dụng","quote":"Năm đưa vào sử dụng: 2000","reference":"Chương V, Giới thiệu chung, bảng thông số, STT 2","requirement":"Máy hiện hữu, đưa vào sử dụng năm 2000."},{"item":"Máy bơm chữa cháy Tohatsu VC52AS: Thông số","quote":"Công suất định mức: 30kW","reference":"Chương V, Giới thiệu chung, bảng thông số, STT 3","requirement":"Động cơ Tohatsu, nhiên liệu xăng, công suất định mức 30kW, số lượng 1 máy, đưa vào sử dụng năm 2010."},{"item":"Máy bơm chữa cháy Iveco N45 NSF40.10: Thông số","quote":"Công suất định mức: 109kW","reference":"Chương V, Giới thiệu chung, bảng thông số, STT 4","requirement":"Động cơ Iveco, nhiên liệu diesel, công suất định mức 109kW, số lượng 1 máy, đưa vào sử dụng năm 2015."},{"item":"Máy 1 - Kohler 500kVA: Phần mềm kết nối bộ điều khiển","quote":"Có phần mềm kết nối với bộ điều khiển DSE 7320 để kiểm tra lỗi và cài đặt thông số cho máy phát điện","reference":"Chương V, mục Phần mềm","requirement":"Nhà thầu phải có phần mềm kết nối với bộ điều khiển DSE 7320 để kiểm tra lỗi và cài đặt thông số."},{"item":"Máy phát điện Kohler 500kVA và Denyo 196kVA: Hệ thống khởi động (điện áp ắc quy)","quote":"Kiểm tra điện áp ắc quy (điện áp ắc quy khoảng 25~28V), dòng ngõ ra sạc","reference":"Chương V, Nội dung công việc thực hiện bảo trì, mục 1.4","requirement":"Khi bảo trì kiểm tra điện áp ắc quy khoảng 25~28V và dòng ngõ ra sạc."},{"item":"Máy 1 - Kohler 500kVA (động cơ Volvo): Vật tư thay thế - lọc nhiên liệu thứ cấp","quote":"Phù hợp lắp đặt cho động cơ Volvo có mã sản phẩm P550529 hoặc tương đương","reference":"Chương V, Danh mục vật tư, mục A.1","requirement":"1 cái, đường kính ngoài 107,5mm, chiều dài 262mm, phù hợp động cơ Volvo, mã P550529 hoặc tương đương."},{"item":"Máy 1 - Kohler 500kVA (động cơ Volvo): Vật tư thay thế - lọc nhiên liệu sơ cấp","quote":"Phù hợp lắp đặt cho động cơ Volvo có mã sản phẩm P505982 hoặc tương đương","reference":"Chương V, Danh mục vật tư, mục A.2","requirement":"1 cái, đường kính ngoài 96mm, chiều dài 140mm, mã P505982 hoặc tương đương."},{"item":"Máy 1 - Kohler 500kVA (động cơ Volvo): Vật tư thay thế - lọc nước","quote":"Phù hợp lắp đặt cho động cơ Volvo có mã sản phẩm P552096 hoặc tương đương","reference":"Chương V, Danh mục vật tư, mục A.3","requirement":"1 cái, đường kính ngoài 93mm, chiều dài 136mm, mã P552096 hoặc tương đương."},{"item":"Máy 1 - Kohler 500kVA (động cơ Volvo): Vật tư thay thế - lọc nhớt","quote":"Phù hợp lắp đặt cho động cơ Volvo có mã sản phẩm P554004 hoặc tương đương","reference":"Chương V, Danh mục vật tư, mục A.4","requirement":"3 cái, đường kính ngoài 108mm, chiều dài 262mm, mã P554004 hoặc tương đương."},{"item":"Máy 1 - Kohler 500kVA (động cơ Volvo): Vật tư thay thế - lọc gió","quote":"Phù hợp lắp đặt cho động cơ Volvo có mã sản phẩm A3046 hoặc tương đương","reference":"Chương V, Danh mục vật tư, mục A.5","requirement":"1 cái, đường kính ngoài 300mm, chiều dài 460mm, đường kính lỗ nhỏ 25mm, mã A3046 hoặc tương đương."},{"item":"Máy 1 - Kohler 500kVA: Vật tư thay thế - nhớt động cơ","quote":"Nhớt dùng cho động cơ Diesel thỏa tiêu chuẩn SAE 15W40 CI4/SL","reference":"Chương V, Danh mục vật tư, mục A.6","requirement":"3 bình (18 lít/bình), nhớt động cơ diesel đạt tiêu chuẩn SAE 15W40 CI4/SL."},{"item":"Máy 1 - Kohler 500kVA: Vật tư thay thế - dung dịch nước giải nhiệt","quote":"Tỷ lệ pha với nước: 1/20 (1 lít hóa chất pha với 20 lít nước)","reference":"Chương V, Danh mục vật tư, mục A.7","requirement":"4 bình (1 lít/bình), có khả năng chống ăn mòn kim loại, tỷ lệ pha với nước 1/20."},{"item":"Máy 2 - Denyo 196kVA (động cơ Komatsu): Vật tư thay thế - lọc nước","quote":"Phù hợp lắp đặt cho động cơ Komatsu có mã sản phẩm P554075 hoặc tương đương","reference":"Chương V, Danh mục vật tư, mục B.1","requirement":"1 cái, đường kính ngoài 93mm, chiều dài 136mm, mã P554075 hoặc tương đương."},{"item":"Máy 2 - Denyo 196kVA (động cơ Komatsu): Vật tư thay thế - lọc nhiên liệu","quote":"Phù hợp lắp đặt cho động cơ Komatsu có mã sản phẩm P550106 hoặc tương đương","reference":"Chương V, Danh mục vật tư, mục B.2","requirement":"2 cái, đường kính ngoài 93mm, chiều dài 188mm, mã P550106 hoặc tương đương."},{"item":"Máy 2 - Denyo 196kVA (động cơ Komatsu): Vật tư thay thế - lọc nhớt","quote":"Phù hợp lắp đặt cho động cơ Komatsu có mã sản phẩm P551670 hoặc tương đương","reference":"Chương V, Danh mục vật tư, mục B.3","requirement":"1 cái, đường kính ngoài 118mm, chiều dài 260mm, mã P551670 hoặc tương đương."},{"item":"Máy 2 - Denyo 196kVA (động cơ Komatsu): Vật tư thay thế - lọc gió","quote":"Phù hợp lắp đặt cho động cơ Komatsu có mã sản phầm K2640 hoặc tương đương","reference":"Chương V, Danh mục vật tư, mục B.4","requirement":"1 cái, đường kính ngoài 258mm, dài 400/410mm, mã K2640 hoặc tương đương."},{"item":"Máy 2 - Denyo 196kVA: Vật tư thay thế - nhớt động cơ và nước giải nhiệt","quote":"Nhớt dùng cho động cơ Diesel thỏa tiêu chuẩn SAE 15W40 CI4/SL","reference":"Chương V, Danh mục vật tư, mục B.5, B.6","requirement":"Nhớt động cơ diesel SAE 15W40 CI4/SL: 2 bình (18 lít/bình). Dung dịch nước giải nhiệt: 2 bình (1 lít/bình), tỷ lệ pha 1/20."},{"item":"Máy 2 - Denyo 196kVA: Vật tư thay thế - bình ắc quy","quote":"Công suất bình: 120 ~ 150Ah","reference":"Chương V, Danh mục vật tư, mục B.7","requirement":"2 bình ắc quy 12VDC, 120 ~ 150Ah, loại acid chì."},{"item":"Máy bơm Tohatsu VC52AS: Vật tư thay thế","quote":"Phù hợp lắp đặt cho máy bơm chữa cháy Tohatsu VC52AS có mã sản phẩm 16910-KFM-902 hoặc tương đương","reference":"Chương V, Danh mục vật tư, mục C.1 - C.3","requirement":"Lọc nhiên liệu mã 16910-KFM-902 hoặc tương đương (1 cái); nhớt động cơ 2 thì SAE 15W40 CI4/SL (1 bình 2 lít); bình ắc quy 12V, 12Ah ~ 20Ah, acid chì (1 bình)."},{"item":"Máy bơm Iveco N45 MNSF40.10: Vật tư thay thế","quote":"Phù hợp lắp đặt cho máy bơm chữa cháy Iveco N45 MNSF40.10 có mã sản phẩm P550520 hoặc tương đương","reference":"Chương V, Danh mục vật tư, mục D.1 - D.5","requirement":"Lọc nhớt mã P550520 (1 cái); lọc nhiên liệu mã P550588 (1 cái); lọc gió mã P777638 (1 cái), đều hoặc tương đương; 2 bình ắc quy 12V 120Ah ~ 150Ah và 1 bình ắc quy 12V 35Ah ~ 45Ah, loại acid chì."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:30:26.733Z"}},"IB2500141185":{"u":"2026-11-03T17:37:33.153+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT Phi tư vấn 1 túi_BD Đài HP_điều chỉnh_phat hanh.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo dưỡng, không phải cung cấp máy phát điện. Chương V không nêu công suất kVA/kW cụ thể, hãng/model động cơ và đầu phát, điện áp, tần số, mức ồn, dung tích bình nhiên liệu, dòng định mức ATS, CO/CQ, năm sản xuất hay bảo hành, nên generatorCapacity để null.","Bảng số lượng bảo dưỡng ở mục 1 bị lỗi định dạng khi trích xuất (các cột tỉnh/khu vực lẫn lộn). Không đọc chắc chắn được số lượng máy phát điện (MFĐ) theo từng khu vực nên không đưa vào danh sách.","Mục 3.1.3.a ghi \"Đài viễn thông Hà Nội 2\" trong khi gói thầu là Đài viễn thông Hải Phòng. Có thể là lỗi sao chép trong HSMT."],"result":{"keyInfo":{"bidName":"Bảo dưỡng hệ thống nguồn site cấp 2, cột anten, điều hòa, máy phát điện tại Đài viễn thông Hải Phòng năm 2025","notifyNo":"IB2500141185","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Số lần bảo dưỡng máy phát điện","quote":"Bảo dưỡng máy phát điện : 1 lần/năm.","reference":"Chương V, mục 1 (Phạm vi cung cấp)","requirement":"Bảo dưỡng máy phát điện 1 lần/năm (theo phạm vi cung cấp của gói thầu)."},{"item":"Chu kỳ bảo dưỡng - Máy phát điện dự phòng site cấp 1, 2","quote":"Máy phát điện dự phòng tại site cấp 1,2 chu kỳ: 06 tháng/ 1 lần.","reference":"Chương V, mục 3.1.3.a","requirement":"Chu kỳ bảo dưỡng 06 tháng/1 lần."},{"item":"Chu kỳ bảo dưỡng - Máy phát điện dự phòng site cấp 3","quote":"Máy phát điện dự phòng tại site cấp 3 chu kỳ: 12 tháng/ lần","reference":"Chương V, mục 3.1.3.a","requirement":"Chu kỳ 12 tháng/lần; nếu máy chạy quá 200h giữa 2 chu kỳ bảo dưỡng thì bảo dưỡng thêm 1 lần."},{"item":"Phân loại máy - Động cơ xăng, công suất P ≤ 15kVA","quote":"Bảo dưỡng MFĐ động cơ xăng công suất P ≤ 15kVA:","reference":"Chương V, mục 3.1.3.b","requirement":"Bảo dưỡng theo quy trình riêng cho MFĐ động cơ xăng công suất P ≤ 15kVA (gồm hệ thống nhiên liệu, bộ chế hòa khí, hệ thống đánh lửa, đầu phát có chổi than/cổ góp, AVR, chạy thử có tải và không tải)."},{"item":"Phân loại máy - Động cơ diesel, công suất P ≤ 15kVA","quote":"Bảo dưỡng MFĐ động cơ diesel P ≤ 15kVA","reference":"Chương V, mục 3.1.3.b","requirement":"Bảo dưỡng theo quy trình riêng cho MFĐ động cơ diesel P ≤ 15kVA, gồm cả máy làm mát bằng gió và làm mát bằng nước, vỏ chống ồn, hệ thống điều khiển (khởi động/dừng bằng tay, chạy tự động, dừng khẩn cấp, cảnh báo) và hệ thống chuyển đổi nguồn ATS."},{"item":"Phân loại máy - Công suất lớn P > 15 kVA","quote":"Bảo dưỡng MFĐ có công suất lớn P>15 KVA","reference":"Chương V, mục 3.1.3.b","requirement":"Bảo dưỡng theo quy trình riêng cho MFĐ có công suất lớn P > 15 kVA, sử dụng dầu diesel khi chạy thử. Gồm: acquy, lọc gió, hệ thống làm mát, nhiên liệu, dầu bôi trơn, xả khí, điện điều khiển, chức năng bảo vệ, độ cách điện đầu phát, bồn chứa dầu, ATS."},{"item":"Máy P ≤ 15kVA diesel - Làm mát","quote":"Kiểm tra, vệ sinh hệ thống làm mát bằng gió","reference":"Chương V, mục 3.1.3.b (MFĐ diesel P ≤ 15kVA)","requirement":"Có cả hai loại làm mát: bằng gió và bằng nước. Cần kiểm tra, vệ sinh từng hệ thống."},{"item":"Máy P ≤ 15kVA diesel - Vỏ chống ồn","quote":"Kiểm tra, vệ sinh vỏ chống ồn.","reference":"Chương V, mục 3.1.3.b (MFĐ diesel P ≤ 15kVA)","requirement":"Kiểm tra, vệ sinh vỏ chống ồn (không nêu mức ồn cụ thể)."},{"item":"Đầu phát và AVR","quote":"Kiểm tra bộ kích từ AVR:","reference":"Chương V, mục 3.1.3.b","requirement":"Kiểm tra bộ kích từ AVR: đo điện áp kích, dòng kích (không nêu hãng, model, cấp cách điện)."},{"item":"Máy P > 15 kVA - Đầu phát","quote":"Đo và kiểm tra độ cách điện của đầu phát","reference":"Chương V, mục 3.1.3.b (MFĐ P > 15 kVA)","requirement":"Đo và kiểm tra độ cách điện của đầu phát (từng pha với vỏ và từng pha với nhau) bằng đồng hồ đo điện trở cách điện."},{"item":"Máy P > 15 kVA - Bồn chứa dầu","quote":"Bảo dưỡng bồn chứa dầu","reference":"Chương V, mục 3.1.3.b (MFĐ P > 15 kVA)","requirement":"Bảo dưỡng bồn chứa dầu: kiểm tra hệ thống dẫn dầu, van vòi, hệ thống bơm dầu; mở van xả đáy bình chứa nhiên liệu của động cơ (không nêu dung tích)."},{"item":"ATS","quote":"Bảo dưỡng thiết bị ATS","reference":"Chương V, mục 3.1.3.b (MFĐ P > 15 kVA)","requirement":"Bảo dưỡng thiết bị ATS: đo điện áp vào/ra, dòng từng pha, vệ sinh tủ, siết đầu nối, kiểm tra đóng ngắt tự động và bằng tay (không nêu dòng định mức)."},{"item":"Yêu cầu vật tư thay thế","quote":"Các vật tư thay thế (nếu có) phải đảm bảo theo đúng chủng loại và chất","reference":"Chương V, mục 3.1.3.c","requirement":"Vật tư thay thế (nếu có) phải đúng chủng loại và chất lượng yêu cầu (không nêu hãng, xuất xứ hay tiêu chuẩn cụ thể)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:37:32.254Z"}},"IB2500141253":{"u":"2026-11-03T17:34:17.103+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ve ky thuat - May phat dien.pdf), chưa phân tích cả HSMT.","Chương V không nêu thông số về động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm/độ ồn, bình nhiên liệu, ATS, cáp, năm sản xuất/xuất xứ/CO/CQ, bảo hành hay tiêu chuẩn; đây là gói thuê máy.","Một số trích dẫn xuống dòng do bảng PDF bị tách dòng khi trích xuất văn bản; nội dung giữ nguyên theo văn bản gốc.","Bảng tiêu chí đánh giá kỹ thuật 'Mục 3 đính kèm' (mục II.3) không có trong văn bản được cung cấp.","Địa điểm thực tế có thể thay đổi theo yêu cầu của Sở Giáo dục và Đào tạo TP.HCM."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện để phục vụ công tác giữ điện cho kỳ thi vào lớp 10, THPT Quốc gia trong năm 2025","notifyNo":"IB2500141253","generatorCapacity":"80 kVA/máy (công suất phát đầu ra, 3 pha); tổng 11 máy (7 máy cho kỳ thi lớp 10 và 4 máy cho kỳ thi THPT Quốc gia)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Công suất máy phát điện","quote":"dự trữ nhiên liệu chạy máy phát điện 3 pha công suất\nphát đầu ra là 80 kVA/01 máy phát điện","reference":"Chương V, mục I","requirement":"Máy phát điện 3 pha, công suất phát đầu ra 80 kVA/01 máy phát điện."},{"item":"Số pha","quote":"máy phát điện 3 pha công suất","reference":"Chương V, mục I","requirement":"Máy phát điện 3 pha."},{"item":"Kỳ thi tuyển sinh lớp 10 - Số lượng và thời gian thuê","quote":"Mỗi máy phát điện đặt\ntại 01 trường học khác\n1 | Chi phí thuê máy ngày đầu | 7 | 1 | nhau trên địa bàn\nQuận 12, TP.HCM","reference":"Chương V, mục I (bảng) và mục II.5, phần I","requirement":"7 máy, công suất 80 kVA/máy, thời gian thuê 02 ngày; mỗi máy đặt tại 01 trường học khác nhau trên địa bàn Quận 12, TP.HCM."},{"item":"Kỳ thi THPT Quốc gia - Số lượng và thời gian thuê","quote":"Mỗi máy phát điện đặt\ntại 01 trường học khác\n1 | Chi phí thuê máy ngày đầu | 4 | 1 | nhau trên địa bàn\nQuận 12, TP.HCM","reference":"Chương V, mục I (bảng) và mục II.5, phần II","requirement":"4 máy, công suất 80 kVA/máy, thời gian thuê 03 ngày; mỗi máy đặt tại 01 trường học khác nhau trên địa bàn Quận 12, TP.HCM."},{"item":"Phạm vi lắp đặt và vận hành","quote":"vận chuyển đi, về, lắp đặt, dây\nđấu vào phụ tải, vận hành, dự trữ nhiên liệu chạy máy phát điện","reference":"Chương V, mục I","requirement":"Vận chuyển đi, về, lắp đặt, dây đấu vào phụ tải, vận hành, dự trữ nhiên liệu chạy máy phát điện; chi phí thuê đã bao gồm vận chuyển đi về, lắp đặt, dây đấu vào phụ tải, vận hành máy."},{"item":"Nhiên liệu chạy máy","quote":"Chi phí nhiên liệu chạy\nmáy phát điện - tạm tính 80\ngiờ chạy máy phát điện cho\ncả kỳ thi","reference":"Chương V, mục II.5","requirement":"Nhiên liệu tạm tính 80 giờ chạy máy phát điện cho cả kỳ thi; thanh toán theo số giờ chạy máy thực tế tại hiện trường."},{"item":"Thiết bị đo điện, dụng cụ, vật tư dự phòng","quote":"Nhà thầu cung cấp bản cam kết có đầy đủ thiết bị đo điện, dụng cụ, vật\ntư chính dự phòng đảm bảo máy phát điện vận hành liên tục theo yêu cầu.","reference":"Chương V, mục II.1","requirement":"Nhà thầu cung cấp bản cam kết có đầy đủ thiết bị đo điện, dụng cụ, vật tư chính dự phòng đảm bảo máy phát điện vận hành liên tục theo yêu cầu."},{"item":"Nhân sự vận hành","quote":"Nhà thầu cam kết cung cấp đủ nhân sự đảm bảo vận hành máy phát\nđiện liên tục theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục II.2","requirement":"Nhà thầu cam kết cung cấp đủ nhân sự đảm bảo vận hành máy phát điện liên tục theo yêu cầu của chủ đầu tư."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:34:16.168Z"}},"IB2500143055":{"u":"2026-11-03T04:37:45.317+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, mã hiệu, xuất xứ, số xi lanh, tốc độ, mức khí thải của động cơ; không nêu hãng, mã hiệu, cấp cách điện, AVR của đầu phát; không nêu bộ điều khiển, dung tích bình dầu, cáp.","Số lượng máy phát điện và ATS không được nêu rõ trong Chương V; bảng thiết bị chỉ liệt kê mỗi loại một dòng.","Không có thời hạn bảo hành riêng cho máy phát điện hoặc ATS; Chương V chỉ yêu cầu cung cấp phiếu bảo hành.","Không có tiêu chuẩn riêng cho máy phát điện; chỉ có danh mục QCVN/TCVN chung của công trình.","Tên dòng thiết bị bị ngắt dòng trong bảng nên không trích nguyên văn được các thông tin '3 pha', 'chạy dầu' (quote để null nếu có).","Mục III.1.a yêu cầu thiết bị sản xuất từ năm 2024 trở đi, nhưng mục III.3.a (vật tư, vật liệu) lại ghi 'được sản xuất trong năm 2022'. Hai yêu cầu mâu thuẫn nhau, nên làm rõ với bên mời thầu.","Phạm vi gói thầu có hạng mục 'Nhà để máy phát điện' (xây dựng), nhưng Chương V không mô tả phạm vi lắp đặt máy phát điện.","Bảng thông số có dấu trừ liền sau giá trị (ví dụ '500- Công suất dự phòng') do định dạng PDF; các giá trị được đọc theo đúng thứ tự trong văn bản."],"result":{"keyInfo":{"bidName":"Gói thầu số 09: Thi công xây dựng và lắp đặt thiết bị, bao gồm: Xây mới Trung tâm hội nghị kết hợp nhà ăn; Nhà phụ trợ 1, 2 bể bơi; Cổng, hàng rào bể bơi; Nhà để máy phát điện; Điện ngoài nhà; Trạm biến áp + Chi phí dự phòng","notifyNo":"IB2500143055","generatorCapacity":"500 kVA liên tục, 550 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 500kVA: Công suất","quote":"Công suất liên tục (KVA): 500- Công suất dự phòng (KVA): 550","reference":"Chương V, mục III.3.b, dòng Máy phát điện có vỏ hợp bộ 500kVA chạy dầu 3 pha công nghiệp","requirement":"Công suất liên tục 500 kVA; công suất dự phòng 550 kVA."},{"item":"Máy phát điện 500kVA: Điện áp, tần số, số pha","quote":"Tần số (Hz): 50- Điện thế (V): 230/400","reference":"Chương V, mục III.3.b, dòng Máy phát điện có vỏ hợp bộ 500kVA chạy dầu 3 pha công nghiệp","requirement":"Tần số 50 Hz; điện thế 230/400 V; loại 3 pha chạy dầu (theo tên thiết bị trong bảng)."},{"item":"Máy phát điện 500kVA: Ắc quy","quote":"Ắc quy: 240 Ah","reference":"Chương V, mục III.3.b, dòng Máy phát điện có vỏ hợp bộ 500kVA chạy dầu 3 pha công nghiệp","requirement":"Ắc quy 240 Ah."},{"item":"Máy phát điện 500kVA: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu (100% CS): 132 L/h","reference":"Chương V, mục III.3.b, dòng Máy phát điện có vỏ hợp bộ 500kVA chạy dầu 3 pha công nghiệp","requirement":"Tiêu hao nhiên liệu ở 100% công suất là 132 L/h."},{"item":"Máy phát điện 500kVA: Độ ồn","quote":"Độ ồn cách 7m (dBA): 90","reference":"Chương V, mục III.3.b, dòng Máy phát điện có vỏ hợp bộ 500kVA chạy dầu 3 pha công nghiệp","requirement":"Độ ồn tại khoảng cách 7 m là 90 dBA."},{"item":"Máy phát điện 500kVA: Trọng lượng","quote":"Trọng lượng toàn bộ (kg): 7100","reference":"Chương V, mục III.3.b, dòng Máy phát điện có vỏ hợp bộ 500kVA chạy dầu 3 pha công nghiệp","requirement":"Trọng lượng toàn bộ 7100 kg."},{"item":"Máy phát điện 500kVA: Vỏ, bình dầu, két nước","quote":"Máy có vỏ hợp bộ, tích hợp bình dầu, két nước làm mát","reference":"Chương V, mục III.3.b, dòng Máy phát điện có vỏ hợp bộ 500kVA chạy dầu 3 pha công nghiệp","requirement":"Máy có vỏ hợp bộ, tích hợp bình dầu và két nước làm mát."},{"item":"Máy phát điện 500kVA: Phụ kiện đi kèm tiêu chuẩn","quote":"Ống xả, bình tiêu âm ống xả","reference":"Chương V, mục III.3.b, dòng Máy phát điện có vỏ hợp bộ 500kVA chạy dầu 3 pha công nghiệp","requirement":"Kèm ống xả và bình tiêu âm ống xả."},{"item":"Máy phát điện 500kVA: Phụ kiện đi kèm tiêu chuẩn (máy cắt)","quote":"Máy cắt đầu cực","reference":"Chương V, mục III.3.b, dòng Máy phát điện có vỏ hợp bộ 500kVA chạy dầu 3 pha công nghiệp","requirement":"Kèm máy cắt đầu cực."},{"item":"Máy phát điện 500kVA: Phụ kiện đi kèm tiêu chuẩn (tài liệu)","quote":"Sách hướng dẫn, chứng từ máy","reference":"Chương V, mục III.3.b, dòng Máy phát điện có vỏ hợp bộ 500kVA chạy dầu 3 pha công nghiệp","requirement":"Kèm sách hướng dẫn và chứng từ máy."},{"item":"Máy phát điện 500kVA: Xuất xứ hàng hóa","quote":"Xuất xứ hàng hóa: Nhà thầu đề xuất","reference":"Chương V, mục III.3.b, dòng Máy phát điện có vỏ hợp bộ 500kVA chạy dầu 3 pha công nghiệp","requirement":"Xuất xứ hàng hóa do nhà thầu đề xuất; xuất xứ thương hiệu cũng do nhà thầu đề xuất."},{"item":"Tủ chuyển nguồn tự động ATS: Định mức","quote":"ATS 1000A 3 pha 4 cực","reference":"Chương V, mục III.3.b, dòng Tủ chuyển nguồn tự động ATS 1000A 3 pha 4 cực","requirement":"ATS 1000A, 3 pha, 4 cực."},{"item":"Tủ chuyển nguồn tự động ATS: Điều khiển","quote":"Rơley và phụ kiện điều khiển","reference":"Chương V, mục III.3.b, dòng Tủ chuyển nguồn tự động ATS 1000A 3 pha 4 cực","requirement":"Có rơley và phụ kiện điều khiển."},{"item":"Tủ chuyển nguồn tự động ATS: Vỏ tủ","quote":"Vò tủ: Loại trong nhà","reference":"Chương V, mục III.3.b, dòng Tủ chuyển nguồn tự động ATS 1000A 3 pha 4 cực","requirement":"Vỏ tủ loại trong nhà."},{"item":"Tủ chuyển nguồn tự động ATS: Lắp ráp","quote":"Lắp ráp Hoàn thiện","reference":"Chương V, mục III.3.b, dòng Tủ chuyển nguồn tự động ATS 1000A 3 pha 4 cực","requirement":"Lắp ráp hoàn thiện."},{"item":"Thiết bị chung (áp dụng cho máy phát điện và ATS): Năm sản xuất","quote":"sản xuất từ năm 2024 hoặc mới hơn","reference":"Chương V, mục III.1.a","requirement":"Tất cả thiết bị nhà thầu cung cấp phải được sản xuất từ năm 2024 hoặc mới hơn."},{"item":"Thiết bị chung (áp dụng cho máy phát điện và ATS): Tình trạng hàng hóa","quote":"hàng hóa mới 100%","reference":"Chương V, mục III.1.a","requirement":"Cam kết cung cấp hàng hóa mới 100% và chưa qua sử dụng."},{"item":"Thiết bị chung (áp dụng cho máy phát điện và ATS): Chứng từ chất lượng","quote":"Giấy chứng nhận chất lượng (CQ)","reference":"Chương V, mục III.1.a","requirement":"Cam kết cung cấp bản gốc hoặc bản sao chứng thực giấy chứng nhận chất lượng (CQ), phiếu bảo hành, tài liệu hướng dẫn sử dụng, quy trình bảo trì bảo dưỡng của thiết bị."},{"item":"Thiết bị chung (áp dụng cho máy phát điện và ATS): Chứng từ xuất xứ hàng nhập khẩu","quote":"Giấy chứng nhận xuất xứ (CO)","reference":"Chương V, mục III.1.a","requirement":"Hàng hóa nhập khẩu phải cung cấp thêm giấy chứng nhận xuất xứ (CO), packing list, tờ khai hải quan và chứng thư kiểm định (vinacontrol) về xuất xứ, chất lượng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:37:44.847Z"}},"IB2500144659":{"u":"2026-11-03T04:40:58.891+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 3 Yeu cau ve ky thuat (1).pdf), chưa phân tích cả HSMT.","Bảng thông số trong tệp PDF bị vỡ định dạng khi trích xuất, nhiều ô bị tách dòng nên một số trích dẫn chỉ là đoạn ngắn của ô; các giá trị nhiệt độ (-200 tới 700 C, -400 tới 800 C) được chép nguyên văn, có thể đã mất ký hiệu độ.","Văn bản không nêu: hãng, model, xuất xứ cụ thể của động cơ và đầu phát; cấp cách điện; mức ồn; loại bộ điều khiển của máy phát ngoài việc tủ ATS kết hợp Smartgen HGM4020; tiết diện cáp; tiêu chuẩn khí thải; chế độ công suất dự phòng hay liên tục.","Chương V ghi hàng hóa sản xuất 'trong năm 2023' dù gói thầu thuộc năm 2025, đúng như văn bản gốc.","Văn bản có ghi số liệu cho cả 1 pha và 3 pha (ví dụ 230/400 V, 6.0/7.5 kVA), không nói rõ cấu hình nào áp dụng cho gói thầu."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện 6.5KVA","notifyNo":"IB2500144659","generatorCapacity":"40 x 6.5 kVA (đầu phát: công suất 6.0/7.5 kVA, công suất tối đa 6.5/8.1 kVA; không nêu rõ chế độ dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi và số lượng: Máy phát điện 6.5KVA kèm tủ ATS","quote":"Trang bị mới 40 máy phát điện 6.5KVA kèm tủ ATS và lắp đặt hoàn","reference":"Chương V, mục 1.1","requirement":"Trang bị mới 40 máy phát điện 6.5KVA kèm tủ ATS và lắp đặt hoàn chỉnh"},{"item":"Máy phát điện: Kiểu máy","quote":"Model máy điện có vỏ giảm âm","reference":"Chương V, mục 1.2, A.I.1","requirement":"Model máy điện có vỏ giảm âm"},{"item":"Máy phát điện: Tình trạng máy, chứng nhận","quote":"Tình trạng máy: Máy mới 100%, có chứng chỉ","reference":"Chương V, mục 1.2, A.I.2","requirement":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Máy phát điện: Tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành bằng tiếng Việt","reference":"Chương V, mục 1.2, A.I.3","requirement":"Catalog máy; tài liệu hướng dẫn vận hành bằng tiếng Việt"},{"item":"Máy phát điện: Catalog theo từng bộ phận","quote":"Nhà thầu phải cung cấp đầy đủ catalog gốc (bằng tiếng Anh) và bản dịch tiếng Việt của nhà","reference":"Chương V, mục 1.2","requirement":"Nhà thầu phải cung cấp catalog gốc (tiếng Anh) và bản dịch tiếng Việt của nhà sản xuất cho từng bộ phận: động cơ, đầu phát, bộ điều khiển và tủ ATS"},{"item":"Máy phát điện - Đầu phát: Tần số","quote":"Tần số (Hz) | 50","reference":"Chương V, mục 1.2, A.II.1","requirement":"50 Hz"},{"item":"Máy phát điện - Đầu phát: Công suất","quote":"Công suất (kVA) | 6.0/7.5","reference":"Chương V, mục 1.2, A.II.1","requirement":"6.0/7.5 kVA"},{"item":"Máy phát điện - Đầu phát: Công suất tối đa","quote":"Công suất tối đa (kVA) 6.5/8.1","reference":"Chương V, mục 1.2, A.II.1","requirement":"6.5/8.1 kVA"},{"item":"Máy phát điện - Đầu phát: Điện áp","quote":"Điện áp (V) | 230/400","reference":"Chương V, mục 1.2, A.II.1","requirement":"230/400 V"},{"item":"Máy phát điện - Đầu phát: Dòng điện","quote":"Dòng điện (A) | 26.1/10.8","reference":"Chương V, mục 1.2, A.II.1","requirement":"26.1/10.8 A"},{"item":"Máy phát điện - Đầu phát: Tốc độ","quote":"Tốc độ (vòng/phút) | 3000","reference":"Chương V, mục 1.2, A.II.1","requirement":"3000 vòng/phút"},{"item":"Máy phát điện - Đầu phát: Số pha","quote":"Số pha | 1 pha/3 pha","reference":"Chương V, mục 1.2, A.II.1","requirement":"1 pha/3 pha"},{"item":"Máy phát điện - Đầu phát: Hệ số cos φ","quote":"Hệ số cos φ | 1.0/0.8","reference":"Chương V, mục 1.2, A.II.1","requirement":"1.0/0.8"},{"item":"Máy phát điện - Đầu phát: Kiểu kích từ, AVR","quote":"Kiểu kích từ | Tự kích từ, tự động","reference":"Chương V, mục 1.2, A.II.1","requirement":"Tự kích từ, tự động điều chỉnh điện áp (AVR)"},{"item":"Máy phát điện - Đầu phát: Thời gian làm việc","quote":"Thời gian làm việc | 12 giờ hoạt động liên","reference":"Chương V, mục 1.2, A.II.1","requirement":"12 giờ hoạt động liên tục"},{"item":"Máy phát điện - Đầu phát: Kiểu kết nối","quote":"Kiểu kết nối | Trục côn, bu lông","reference":"Chương V, mục 1.2, A.II.1","requirement":"Trục côn, bu lông"},{"item":"Máy phát điện - Đầu phát: Khối lượng","quote":"Khối lượng (Kg) | ≤ 175kg","reference":"Chương V, mục 1.2, A.II.1","requirement":"≤ 175 kg"},{"item":"Máy phát điện - Đầu phát: Kích thước","quote":"Kích thước (mm) | ≤ 920*535*845","reference":"Chương V, mục 1.2, A.II.1","requirement":"≤ 920*535*845 mm"},{"item":"Máy phát điện - Động cơ: Kiểu động cơ","quote":"Kiểu động cơ | 1 xi lanh, 4 kỳ, làm","reference":"Chương V, mục 1.2, A.II.2","requirement":"1 xi lanh, 4 kỳ, làm mát bằng gió, trục đứng"},{"item":"Máy phát điện - Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh (mL) | 499","reference":"Chương V, mục 1.2, A.II.2","requirement":"499 mL"},{"item":"Máy phát điện - Động cơ: Đường kính × hành trình pittông","quote":"92×75","reference":"Chương V, mục 1.2, A.II.2","requirement":"92×75 mm"},{"item":"Máy phát điện - Động cơ: Nhiên liệu","quote":"Kiểu nhiên liệu | Dầu","reference":"Chương V, mục 1.2, A.II.2","requirement":"Dầu Diesel: 0# (mùa hè); -10# (mùa đông); -35# (vùng lạnh)"},{"item":"Máy phát điện - Động cơ: Mức tiêu hao nhiên liệu","quote":"Mức tiêu hao nhiên liệu ≤ 275 （ 3000rpm ）","reference":"Chương V, mục 1.2, A.II.2","requirement":"≤ 275 g/kW.h (3000 rpm) / ≤ 280 g/kW.h (3600 rpm)"},{"item":"Máy phát điện - Động cơ: Tỷ số nén","quote":"Tỷ số nén | 19.5:1","reference":"Chương V, mục 1.2, A.II.2","requirement":"19.5:1"},{"item":"Máy phát điện - Động cơ: Loại dầu bôi trơn","quote":"Loại dầu bôi trơn | CD hoặc SAE10W-30","reference":"Chương V, mục 1.2, A.II.2","requirement":"CD hoặc SAE10W-30 hoặc 15W-40"},{"item":"Máy phát điện - Động cơ: Dung tích bình nhiên liệu","quote":"≥30","reference":"Chương V, mục 1.2, A.II.2","requirement":"≥ 30 L"},{"item":"Tủ ATS: Dòng định mức","quote":"Dòng định mức | 65A","reference":"Chương V, mục 1.2, B","requirement":"65A"},{"item":"Tủ ATS: Điện áp định mức","quote":"Điện áp định mức | 220-400","reference":"Chương V, mục 1.2, B","requirement":"220-400"},{"item":"Tủ ATS: Tần số","quote":"Tần số | 50/60Hz","reference":"Chương V, mục 1.2, B","requirement":"50/60Hz"},{"item":"Tủ ATS: Bộ điều khiển","quote":"Smartgen HGM4020","reference":"Chương V, mục 1.2, B","requirement":"Kết hợp với bộ điều khiển máy phát Smartgen HGM4020"},{"item":"Tủ ATS: Hình thức lắp đặt","quote":"Không đồng bộ cùng","reference":"Chương V, mục 1.2, B","requirement":"Không đồng bộ cùng vỏ máy phát"},{"item":"Tủ ATS: Số cực","quote":"Số cực | 3","reference":"Chương V, mục 1.2, B","requirement":"3"},{"item":"Tủ ATS: Điện áp chịu xung (Uimp) mạch chính","quote":"6KV","reference":"Chương V, mục 1.2, B","requirement":"6KV"},{"item":"Tủ ATS: Điện áp chịu xung (Uimp) mạch điều khiển (RTSE/ATSE)","quote":"4 (RTSE)/2.5 (ATSE)","reference":"Chương V, mục 1.2, B","requirement":"4 (RTSE)/2.5 (ATSE)"},{"item":"Tủ ATS: Dòng điện hoạt động theo tiêu chuẩn IEC 60947-6-1","quote":"100A/65A","reference":"Chương V, mục 1.2, B","requirement":"100A/65A"},{"item":"Tủ ATS: Dòng điện hoạt động theo tiêu chuẩn IEC 60947-3 (công tắc chuyển tải)","quote":"1A/65A","reference":"Chương V, mục 1.2, B","requirement":"1A/65A"},{"item":"Tủ ATS: Dòng điện theo tiêu chuẩn IEC 60947-1 và IEC 60947-3 (công tắc chuyển tải)","quote":"12KA","reference":"Chương V, mục 1.2, B","requirement":"12KA (cả dòng điện hoạt động theo IEC 60947-1 và dòng điện ngắn mạch theo IEC 60947-3)"},{"item":"Tủ ATS: Thời gian chuyển I-O và II-O","quote":"2s có thể thay đổi","reference":"Chương V, mục 1.2, B","requirement":"2s, có thể thay đổi"},{"item":"Tủ ATS: Thời gian chuyển giao I-O-II và II-O-I","quote":"3s có thể thay đổi","reference":"Chương V, mục 1.2, B","requirement":"3s, có thể thay đổi"},{"item":"Tủ ATS: Thời gian chuyển giao I-O-II và II-O-I không/có giám sát","quote":"0.18/0.14","reference":"Chương V, mục 1.2, B","requirement":"0.18/0.14"},{"item":"Tủ ATS: Giám sát từ xa","quote":"Giám sát từ xa trên địa chỉ Web","reference":"Chương V, mục 1.2, B","requirement":"Giám sát từ xa trên địa chỉ Web; hiển thị trạng thái nguồn cấp từ lưới điện/máy phát"},{"item":"Tủ ATS: Núm chuyển chế độ làm việc","quote":"việc | đóng điện bằng tay,","reference":"Chương V, mục 1.2, B","requirement":"Núm chuyển chế độ làm việc GEN/OFF/MAIN: đóng điện bằng tay, chọn điện lưới hoặc máy phát"},{"item":"Tủ ATS: Bộ sạc ắc quy tự động","quote":"Có (gắn trên máy phát","reference":"Chương V, mục 1.2, B","requirement":"Có, gắn trên máy phát điện và tủ ATS"},{"item":"Tủ ATS: Hiển thị trạng thái nguồn cấp cho phụ tải","quote":"Hiển thị trạng thái cấp","reference":"Chương V, mục 1.2, B","requirement":"Hiển thị trạng thái cấp nguồn cho phụ tải từ nguồn lưới hay máy phát trên bộ điều khiển; đèn báo trạng thái nguồn"},{"item":"Tủ ATS: Thời gian chờ giữa hai lần khởi động","quote":"10 giây, và có thể điều","reference":"Chương V, mục 1.2, B","requirement":"10 giây, có thể điều chỉnh được"},{"item":"Tủ ATS: Thời gian chờ khi có điện lưới trở lại","quote":"5 giây ,và có thể chỉnh","reference":"Chương V, mục 1.2, B","requirement":"5 giây, có thể chỉnh định được"},{"item":"Tủ ATS: Thời gian chạy không tải dừng máy","quote":"180 giây, và có thể","reference":"Chương V, mục 1.2, B","requirement":"180 giây, có thể chỉnh định được"},{"item":"Tủ ATS: Thời gian chuyển nguồn điện lưới và điện máy phát","quote":"5 giây và có thể chỉnh","reference":"Chương V, mục 1.2, B","requirement":"Mỗi loại 5 giây, có thể chỉnh định được"},{"item":"Tủ ATS: Nhiệt độ làm việc","quote":"Nhiệt độ làm việc | -200 tới 700 C","reference":"Chương V, mục 1.2, B","requirement":"-200 tới 700 C (nguyên văn trong văn bản)"},{"item":"Tủ ATS: Nhiệt độ chịu đựng","quote":"Nhiệt độ chịu đựng | -400 tới 800 C","reference":"Chương V, mục 1.2, B","requirement":"-400 tới 800 C (nguyên văn trong văn bản)"},{"item":"Tủ ATS: Các trường hợp báo lỗi","quote":"Lỗi khởi động | Lỗi khởi động","reference":"Chương V, mục 1.2, B","requirement":"Báo lỗi khi: động cơ chạy quá tốc độ; điện áp lưới cao hoặc thấp; điện áp máy phát cao hoặc thấp; quá tốc; lỗi khởi động"},{"item":"Tủ ATS: Đèn báo và núm chuyển tự động/không tự động","quote":"Có núm chuyển trạng","reference":"Chương V, mục 1.2, B","requirement":"Đèn báo hiển thị có điện áp lưới hay máy phát; có núm chuyển trạng thái của tủ là tự động hoặc không tự động"},{"item":"Tủ ATS: Mô tả vận hành","quote":"Nhà thầu mô tả cách thức vận hành của tủ ATS","reference":"Chương V, mục 1.2, B","requirement":"Nhà thầu mô tả cách thức vận hành của tủ ATS"},{"item":"Phạm vi lắp đặt: Lắp đặt hoàn chỉnh","quote":"Toàn bộ máy phát điện phải được lắp đặt hoàn chỉnh, đảm bảo các yêu cầu về chất lượng, an","reference":"Chương V, mục 1.2","requirement":"Toàn bộ máy phát điện phải được lắp đặt hoàn chỉnh, đảm bảo chất lượng, an toàn, thẩm mỹ, vận hành liên tục và đạt công suất tối đa; đầu nối dây chắc chắn, có đầu code, băng keo, đánh dấu rõ ràng; ống bảo vệ liên tục, cố định chắc chắn trên nền, tường"},{"item":"Phạm vi lắp đặt: Hệ thống thoát gió, thoát khói","quote":"thoát khói, có thể phải tô trát bê tông hoàn chỉnh, xử lý các phát sinh trong quá trình lắp đặt hệ thống","reference":"Chương V, mục 1.2","requirement":"Máy phát điện và hệ thống thoát gió phải chắc chắn, đảm bảo luồng gió nóng và khí thải thoát ra ngoài hoàn toàn; có thể phải khoan cắt tường hoặc bê tông và tô trát hoàn chỉnh khi lắp đặt hệ thống thoát gió"},{"item":"Chất lượng, năm sản xuất, xuất xứ","quote":"được sản xuất trong nước hoặc nhập ngoại trong năm 2023","reference":"Chương V, mục 1.3.1","requirement":"Hàng hóa mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại trong năm 2023, có giấy chứng nhận chất lượng sản phẩm, ghi rõ tên, mã hiệu, xuất xứ"},{"item":"Tài liệu kỹ thuật của nhà sản xuất","quote":"Sản phẩm phải phù hợp mục đích sử dụng theo điều kiện môi trường địa","reference":"Chương V, mục 1.3.1","requirement":"Có đầy đủ catalogue mô tả cấu tạo, thông số chính, hướng dẫn lắp đặt, sử dụng, vận hành, bảo dưỡng của nhà sản xuất; tài liệu tiếng nước ngoài phải có bản dịch tiếng Việt"},{"item":"Bảo hành","quote":"Thời hạn bảo hành: Tối thiểu 24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Tối thiểu 24 tháng kể từ ngày bàn giao nghiệm thu, tại nơi lắp đặt máy trên địa bàn tỉnh Vĩnh Long"},{"item":"Kiểm tra và thử nghiệm: Chạy thử tải","quote":"Chạy thử tải từng máy (tải giả) tại điểm","reference":"Chương V, mục 3","requirement":"Chạy thử tải từng máy (tải giả) tại điểm lắp đặt hoặc theo yêu cầu của Chủ đầu tư trước khi lắp đặt đưa vào sử dụng; hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật ngay sau nghiệm thu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:40:58.185Z"}},"IB2500147632":{"u":"2026-11-03T17:36:32.745+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT Phi tư vấn 1 túi_BD Đài VP_Phat hanh.pdf), chưa phân tích cả HSMT.","Đây là gói thầu bảo dưỡng, không phải mua sắm: văn bản không nêu công suất định mức cụ thể của từng máy, hãng, model, xuất xứ, điện áp/tần số, cấp cách điện, mức ồn, dung tích bồn dầu, định mức ATS, cáp, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn.","Công suất chỉ được nêu theo nhóm phân loại bảo dưỡng (P ≤ 15kVA động cơ xăng; P ≤ 15kVA động cơ diesel; P>15 KVA), không phải công suất định mức của từng tổ máy.","Bảng số lượng theo tỉnh trong mục 1 bị lỗi định dạng khi trích xuất nên chỉ lấy tổng số 972 máy phát điện được ghi ở phần Trong đó."],"result":{"keyInfo":{"bidName":"Bảo dưỡng cột anten, điều hòa, máy phát điện tại Đài viễn thông Vĩnh Phúc năm 2025","notifyNo":"IB2500147632","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện - Số lượng và chu kỳ bảo dưỡng","quote":"Bảo dưỡng máy phát điện (1 lần/năm): 972 máy phát điện.","reference":"Chương V, mục 1","requirement":"Bảo dưỡng 972 máy phát điện, 1 lần/năm, tại Đài viễn thông Vĩnh Phúc."},{"item":"Máy phát điện dự phòng site cấp 1, 2 - Chu kỳ bảo dưỡng","quote":"Máy phát điện dự phòng tại site cấp 1,2 chu kỳ: 06 tháng/ 1 lần.","reference":"Chương V, mục 3.1.3.a","requirement":"Máy phát điện dự phòng tại site cấp 1, 2 bảo dưỡng 06 tháng/lần."},{"item":"Máy phát điện dự phòng site cấp 3 - Chu kỳ bảo dưỡng","quote":"Máy phát điện dự phòng tại site cấp 3 chu kỳ: 12 tháng/ lần","reference":"Chương V, mục 3.1.3.a","requirement":"Máy phát điện dự phòng tại site cấp 3 bảo dưỡng 12 tháng/lần; nếu máy chạy quá 200h giữa 2 chu kỳ bảo dưỡng thì bảo dưỡng thêm 1 lần."},{"item":"Máy phát điện động cơ xăng - Phân loại công suất","quote":"Bảo dưỡng MFĐ động cơ xăng công suất P ≤ 15kVA","reference":"Chương V, mục 3.1.3.b","requirement":"Máy phát điện động cơ xăng công suất P ≤ 15kVA. Có kiểm tra bình chứa nhiên liệu, bộ chế hòa khí, bơm xăng, hệ thống đánh lửa (bugi, mobin), chổi than, cổ góp."},{"item":"Máy phát điện động cơ diesel - Phân loại công suất","quote":"Bảo dưỡng MFĐ động cơ diesel P ≤ 15kVA","reference":"Chương V, mục 3.1.3.b","requirement":"Máy phát điện động cơ diesel công suất P ≤ 15kVA."},{"item":"Máy phát điện công suất lớn - Phân loại công suất","quote":"Bảo dưỡng MFĐ có công suất lớn P>15 KVA","reference":"Chương V, mục 3.1.3.b","requirement":"Máy phát điện công suất lớn P>15 KVA (công việc có dùng dầu diesel khi chạy thử)."},{"item":"Máy phát điện diesel P ≤ 15kVA - Làm mát","quote":"Kiểm tra, vệ sinh hệ thống làm mát bằng gió","reference":"Chương V, mục 3.1.3.b","requirement":"Có cả hệ thống làm mát bằng gió và làm mát bằng nước."},{"item":"Máy phát điện diesel P ≤ 15kVA - Vỏ chống ồn","quote":"Kiểm tra, vệ sinh vỏ chống ồn.","reference":"Chương V, mục 3.1.3.b","requirement":"Có vỏ chống ồn cần kiểm tra, vệ sinh."},{"item":"Đầu phát (alternator) và AVR","quote":"Kiểm tra bộ kích từ AVR:","reference":"Chương V, mục 3.1.3.b","requirement":"Đo kiểm cuộn dây đầu phát (thông mạch, độ cách điện); kiểm tra bộ kích từ AVR (điện áp kích, dòng kích)."},{"item":"Hệ thống điều khiển và bảo vệ","quote":"Kiểm tra, vận hành chức năng chạy tự động.","reference":"Chương V, mục 3.1.3.b (MFĐ diesel P ≤ 15kVA)","requirement":"Có chức năng khởi động/dừng bằng tay, chạy tự động, dừng khẩn cấp, cảnh báo áp lực nhớt thấp, nhiệt độ nước làm mát cao, điện áp cao/thấp."},{"item":"Máy phát điện công suất lớn P>15 KVA - Chức năng bảo vệ","quote":"Kiểm tra chức năng “low oil press shutdown”","reference":"Chương V, mục 3.1.3.b (MFĐ P>15 KVA)","requirement":"Kiểm tra chức năng dừng khẩn cấp, dừng khi áp suất dầu thấp, dừng khi nhiệt độ cao."},{"item":"Ắc quy khởi động","quote":"Kiểm tra bình ắc quy:","reference":"Chương V, mục 3.1.3.b","requirement":"Có ắc quy khởi động và bộ nạp; kiểm tra điện áp, nội trở, dòng khởi động, dòng sạc, mực nước (đối với ắc quy nước)."},{"item":"Bồn chứa dầu (máy phát điện công suất lớn P>15 KVA)","quote":"Bảo dưỡng bồn chứa dầu","reference":"Chương V, mục 3.1.3.b","requirement":"Có bồn chứa dầu với hệ thống dẫn dầu, van vòi, bơm dầu và van xả đáy cần bảo dưỡng."},{"item":"Tủ chuyển đổi nguồn ATS (MFĐ diesel P ≤ 15kVA)","quote":"Kiểm tra hệ thống chuyển đổi nguồn ATS","reference":"Chương V, mục 3.1.3.b","requirement":"Có ATS: kiểm tra chức năng đóng cắt bằng tay và tự động, tín hiệu điều khiển máy phát điện, đèn báo pha, bộ sạc tự động. Chưa nêu định mức ATS."},{"item":"Tủ chuyển đổi nguồn ATS (MFĐ công suất lớn P>15 KVA)","quote":"Bảo dưỡng thiết bị ATS","reference":"Chương V, mục 3.1.3.b","requirement":"Bảo dưỡng thiết bị ATS: đo điện áp vào/ra, dòng từng pha, kiểm tra đóng ngắt tự động và bằng tay. Chưa nêu định mức ATS."},{"item":"Vật tư thay thế","quote":"Các vật tư thay thế (nếu có) phải đảm bảo theo đúng chủng loại và chất","reference":"Chương V, mục 3.1.3.c","requirement":"Vật tư thay thế (nếu có) phải đúng chủng loại và chất lượng yêu cầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:36:32.174Z"}},"IB2500152619":{"u":"2026-11-03T17:31:44.954+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V. YEU CAU KY THUAT.docx), chưa phân tích cả HSMT.","Văn bản không nêu model động cơ, xuất xứ, điện áp, tần số, tiêu hao nhiên liệu, cấp cách điện, AVR, ATS, bảo hành, CO/CQ hay tiêu chuẩn.","Bản vẽ ống khói được ghi là đính kèm nhưng không có trong văn bản đã cho.","Gói thầu là dịch vụ bảo dưỡng, bảo trì máy phát điện hiện hữu, không phải cung cấp máy mới."],"result":{"keyInfo":{"bidName":"Gói thầu số 08/2025/DV: Dịch vụ bảo dưỡng, bảo trì máy phát điện dự phòng","notifyNo":"IB2500152619","generatorCapacity":"1400 KVA (1 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện Mitsubishi 1400KVA: Số lượng","quote":"Số lượng: 1 máy","reference":"Chương V, mục A.1, bảng hệ thống máy phát điện, STT 1","requirement":"1 máy"},{"item":"Máy phát điện Mitsubishi 1400KVA: Công suất định mức","quote":"Công suất định mức: 1400KVA","reference":"Chương V, mục A.1, bảng hệ thống máy phát điện, STT 1","requirement":"1400KVA (văn bản không nêu rõ chế độ dự phòng hay liên tục cho thông số này; tên gói thầu ghi máy phát điện dự phòng)"},{"item":"Máy phát điện Mitsubishi 1400KVA: Động cơ","quote":"Động cơ: Mitsubishi","reference":"Chương V, mục A.1, bảng hệ thống máy phát điện, STT 1","requirement":"Động cơ hiệu Mitsubishi"},{"item":"Máy phát điện Mitsubishi 1400KVA: Đầu phát điện","quote":"Đầu phát điện: Stamford","reference":"Chương V, mục A.1, bảng hệ thống máy phát điện, STT 1","requirement":"Đầu phát điện hiệu Stamford"},{"item":"Máy phát điện Mitsubishi 1400KVA: Bộ điều khiển","quote":"Bộ điều khiển: DSE 5220","reference":"Chương V, mục A.1, bảng hệ thống máy phát điện, STT 1","requirement":"Bộ điều khiển DSE 5220"},{"item":"Máy phát điện Mitsubishi 1400KVA: Năm đưa vào sử dụng","quote":"Năm đưa vào sử dụng: 2010","reference":"Chương V, mục A.1, bảng hệ thống máy phát điện, STT 1","requirement":"Năm 2010"},{"item":"Ống khói thay thế: Số lượng","quote":"1 cái","reference":"Chương V, mục B, bảng vật tư ống khói, STT 1","requirement":"1 cái"},{"item":"Ống khói thay thế: Chất liệu","quote":"Chất liệu: Tôn cuốn, dày ≥3mm, sơn bạc chịu nhiệt","reference":"Chương V, mục B, bảng vật tư ống khói, STT 1","requirement":"Tôn cuốn, dày ≥3mm, sơn bạc chịu nhiệt"},{"item":"Ống khói thay thế: Ống khói","quote":"+ 01 Ống khói: dài ≥ 9.791 mm, đường kính 400mm.","reference":"Chương V, mục B, bảng vật tư ống khói, STT 1","requirement":"01 ống khói, dài ≥ 9.791 mm, đường kính 400mm"},{"item":"Ống khói thay thế: Ống chống giá đỡ","quote":"+ 01 Ống chống giá đỡ ống khói: dài ≥ 1.200 mm, đường kính 114mm.","reference":"Chương V, mục B, bảng vật tư ống khói, STT 1","requirement":"01 ống chống giá đỡ ống khói, dài ≥ 1.200 mm, đường kính 114mm"},{"item":"Ống khói thay thế: Mái che","quote":"+ 01 mái che ống khói: cao ≥ 275mm, rộng ≥ 600mm","reference":"Chương V, mục B, bảng vật tư ống khói, STT 1","requirement":"01 mái che ống khói, cao ≥ 275mm, rộng ≥ 600mm"},{"item":"Ống khói thay thế: Phụ kiện và lắp đặt","quote":"+ Phụ kiện: ốc, vít… và nhân công lắp đặt đi kèm.","reference":"Chương V, mục B, bảng vật tư ống khói, STT 1","requirement":"Gồm phụ kiện (ốc, vít…) và nhân công lắp đặt đi kèm"},{"item":"Phạm vi bảo dưỡng: Hệ thống giải nhiệt","quote":"Xịt rửa dàn giải nhiệt và vệ sinh bên ngoài két nước.","reference":"Chương V, mục B, bảng nội dung bảo dưỡng, STT 1","requirement":"Xịt rửa dàn giải nhiệt, vệ sinh bên ngoài két nước; kiểm tra rò rỉ, ống khớp nối nước làm mát, dây curoa, cánh quạt và hệ thống làm mát bằng gió, cảm biến nhiệt độ, nước giải nhiệt"},{"item":"Phạm vi bảo dưỡng: Hệ thống bôi trơn","quote":"Kiểm tra áp lực dầu.","reference":"Chương V, mục B, bảng nội dung bảo dưỡng, STT 2","requirement":"Kiểm tra nhớt, lọc nhớt, lọc dầu, rò rỉ trên động cơ, áp lực dầu"},{"item":"Phạm vi bảo dưỡng: Hệ thống nhiên liệu","quote":"Kiểm tra tổng thể hệ thống nhiên liệu.","reference":"Chương V, mục B, bảng nội dung bảo dưỡng, STT 3","requirement":"Kiểm tra tổng thể hệ thống nhiên liệu và lọc nhiên liệu"},{"item":"Phạm vi bảo dưỡng: Hệ thống khí nạp","quote":"Vệ sinh lọc gió.","reference":"Chương V, mục B, bảng nội dung bảo dưỡng, STT 4","requirement":"Kiểm tra hệ thống khí nạp; vệ sinh lọc gió"},{"item":"Phạm vi bảo dưỡng: Hệ thống khởi động","quote":"Đo điện áp acquy.","reference":"Chương V, mục B, bảng nội dung bảo dưỡng, STT 5","requirement":"Kiểm tra sạc acquy, đo điện áp acquy, kiểm tra độ sụt áp acquy khi đề máy"},{"item":"Phạm vi bảo dưỡng: Động cơ","quote":"Kiểm tra tổng thể trong quá trình chạy máy.","reference":"Chương V, mục B, bảng nội dung bảo dưỡng, STT 6","requirement":"Kiểm tra tổng thể trước và trong quá trình chạy máy"},{"item":"Phạm vi bảo dưỡng: Đầu phát điện","quote":"Kiểm tra tiếp xúc cáp động lực.","reference":"Chương V, mục B, bảng nội dung bảo dưỡng, STT 7","requirement":"Kiểm tra tiếp xúc cáp động lực, hệ thống làm mát đầu phát; vệ sinh xung quanh đầu phát điện"},{"item":"Phạm vi bảo dưỡng: Bảng điều khiển","quote":"Kiểm tra tổng thể bảng điều khiển, kết nối dây, các phím bấm, thông số hiển thị.","reference":"Chương V, mục B, bảng nội dung bảo dưỡng, STT 8","requirement":"Kiểm tra tổng thể bảng điều khiển, kết nối dây, phím bấm, thông số hiển thị và các trạng thái cảnh báo"},{"item":"Phạm vi bảo dưỡng: Sơn dặm","quote":"Sơn dặm lại các vị trí bulon bị rỉ sét.","reference":"Chương V, mục B, bảng nội dung bảo dưỡng, STT 9","requirement":"Sơn dặm lại các vị trí bulon bị rỉ sét"},{"item":"Kiểm tra, nghiệm thu: Ống khói","quote":"Kiểm tra thông tin, nguồn gốc xuất xứ, cấu hình cung cấp, thông số kỹ thuật của ống khói phù hợp với gói thầu.","reference":"Chương V, mục 3","requirement":"Kiểm tra thông tin, nguồn gốc xuất xứ, cấu hình cung cấp, thông số kỹ thuật của ống khói phù hợp với gói thầu; lắp đặt, vận hành chạy thử, kiểm tra sau bảo dưỡng, bảo trì"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:31:44.466Z"}},"IB2500152724":{"u":"2026-11-03T04:39:56.952+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp May phat dien Petrolimex - Chuong V - Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng từng loại máy; chỉ có danh sách 55 cửa hàng xăng dầu làm địa điểm giao hàng, không nói rõ mỗi nơi nhận máy nào.","Không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát, cấp cách điện, tiêu chuẩn áp dụng, thông số ATS, cáp, phạm vi lắp đặt hay thời hạn bảo hành.","Bảng thông số bị tách dòng khi trích từ PDF; mục 'Phụ kiện đi kèm' của hạng mục 1 bị ngắt dòng giữa 'ống pô giảm' và 'thanh', nên trích dẫn chỉ lấy phần liền một dòng."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện năm 2025","notifyNo":"IB2500152724","generatorCapacity":"Máy phát điện 3 pha: 12.5kVA/10kW liên tục, 13.75kVA dự phòng; Máy phát điện 1 pha: 5kW liên tục, 5.8kW dự phòng (số lượng không nêu)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Máy phát điện 3 pha: Công suất liên tục","quote":"Công suất liên tục: 12.5kVA/10kW","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"12.5kVA/10kW"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Công suất dự phòng","quote":"Công suất dự phòng: 13.75kVA","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"13.75kVA"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"50Hz"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Điện thế","quote":"Điện thế: 220/380V","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"220/380V"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Dòng điện","quote":"Dòng điện: 19 A","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"19 A"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Số pha","quote":"Số pha: 3 pha","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"3 pha"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Kết nối ATS","quote":"Cổng kết nối ATS","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Có cổng kết nối ATS (không nêu thông số định mức ATS)"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Bình nhiên liệu","quote":"Bình nhiên liệu: 60 lít","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"60 lít"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu tại 100% tải: 4.83 lít/giờ","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"4.83 lít/giờ tại 100% tải"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Thời gian chạy","quote":"Thời gian chạy 100% tải: 12 giờ","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"12 giờ ở 100% tải"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Bình ắc quy","quote":"Bình ắc quy: 12V/36Ah","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"12V/36Ah"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Độ ồn","quote":"Độ ồn: 76dBA","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"76dBA"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Màn hình hiển thị","quote":"Màn hình hiển thị: Led 5","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Led 5"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Trọng lượng","quote":"Trọng lượng: ≤ 295 kg","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"≤ 295 kg"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Kích thước","quote":"Kích thước: 1160 x 675 x 945 (LxWxH)mm hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"1160 x 675 x 945 (LxWxH)mm hoặc tương đương"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Động cơ - loại","quote":"Loại động cơ: Dầu diesel","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Dầu diesel"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Động cơ - công suất","quote":"Công suất động cơ: 22HP","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"22HP"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Động cơ - khởi động","quote":"Khởi động: đề điện","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Đề điện"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Động cơ - dung tích","quote":"Dung tích động cơ: 836cc","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"836cc"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Động cơ - dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn: 1.7 lít","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"1.7 lít"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Đầu phát - công suất liên tục","quote":"Công suất liên tục: 13kVA","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"13kVA"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Đầu phát - hệ số công suất","quote":"Hệ số Công suất: 0.8","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"0.8"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Đầu phát - điều chỉnh điện áp","quote":"Điều chỉnh điện áp: Brush/AVR","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Brush/AVR"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Vỏ cách âm","quote":"Đồng bộ, đảm bảo hiệu quả cách âm tốt","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Đồng bộ, đảm bảo hiệu quả cách âm tốt"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Phụ kiện đi kèm","quote":"Ắc quy, bộ xạc điện, bộ lọc gió, lọc nhớt, lọc nhiên liệu, ống pô giảm","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Ắc quy, bộ xạc điện, bộ lọc gió, lọc nhớt, lọc nhiên liệu, ống pô giảm thanh"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Năm sản xuất","quote":"Sản xuất từ năm 2025 trở đi","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Sản xuất từ năm 2025 trở đi"},{"item":"Hạng mục 1 - Máy phát điện 3 pha: Tình trạng","quote":"Tình trạng: mới 100%","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Mới 100%"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Công suất liên tục","quote":"Công suất liên tục: 5kW","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"5kW"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Công suất dự phòng","quote":"Công suất dự phòng: 5.8kW","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"5.8kW"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"50Hz"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Điện thế","quote":"Điện thế: 220V","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"220V"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Dòng điện","quote":"Dòng điện: 26.4A","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"26.4A"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Ổ cắm","quote":"Ổ cắm: 1x16A / 1x32A","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"1x16A / 1x32A"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Màn hình","quote":"Màn hình: LED5","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"LED5"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Bình nhiên liệu","quote":"Bình nhiên liệu: 15 lít","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"15 lít"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu tại 100% tải: 2 lít/giờ","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"2 lít/giờ tại 100% tải"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Bình ắc quy","quote":"Bình ắc quy: 12V x 30Ah","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"12V x 30Ah"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Độ ồn","quote":"Độ ồn: 72dBA","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"72dBA"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Đầu ra DC","quote":"Đầu ra DC(V/A): 12/8.3","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"12/8.3 (V/A)"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Pin","quote":"Pin: 30Ah","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"30Ah"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Kích thước","quote":"Kích thước: 900 x 520 x 700 (LxWxH)mm hoặc tương đương","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"900 x 520 x 700 (LxWxH)mm hoặc tương đương"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Trọng lượng","quote":"Trọng lượng: ≤ 154 kg","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"≤ 154 kg"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Động cơ - loại","quote":"Loại động cơ: Dầu diesel","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Dầu diesel"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Động cơ - công suất","quote":"Công suất động cơ: 11HP","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"11HP"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Động cơ - khởi động","quote":"Khởi động: đề điện","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Đề điện"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Động cơ - dung tích","quote":"Dung tích động cơ: 456cc","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"456cc"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Động cơ - dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn: 1.65 lít","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"1.65 lít"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Đầu phát - công suất liên tục","quote":"Công suất liên tục: 6kW","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"6kW"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Đầu phát - hệ số công suất","quote":"Hệ số Công suất: 1","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"1"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Đầu phát - điều chỉnh điện áp","quote":"Điều chỉnh điện áp: AVR","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"AVR"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Hệ thống đo lường - màn hình hiển thị","quote":"Màn hình hiển thị: có","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Có"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Hệ thống đo lường - bảo vệ quá tải","quote":"Bảo vệ quá tải: có","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Có"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Hệ thống đo lường - khóa khởi động","quote":"Khóa khởi động: có","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Có"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Vỏ cách âm","quote":"Đồng bộ, đảm bảo hiệu quả cách âm tốt","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Đồng bộ, đảm bảo hiệu quả cách âm tốt"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Năm sản xuất","quote":"Sản xuất từ năm 2025 trở đi","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Sản xuất từ năm 2025 trở đi"},{"item":"Hạng mục 2 - Máy phát điện 1 pha: Tình trạng","quote":"Tình trạng: mới 100%","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Mới 100%"},{"item":"Chung - Nguồn gốc, xuất xứ, thương hiệu","quote":"Nhà thầu phải nêu rõ nguồn gốc, xuất xứ, thương hiệu của hàng hóa dự thầu.","reference":"Chương V, mục 1.2","requirement":"Nhà thầu phải nêu rõ nguồn gốc, xuất xứ, thương hiệu của hàng hóa dự thầu"},{"item":"Chung - Tình trạng hàng hóa, CO/CQ và kiểm định","quote":"Toàn bộ hàng hóa và vật tư cung cấp phải mới 100%, năm 2025 chưa qua sử dụng, có kèm CO,CQ,","reference":"Chương V, mục 1.3.2","requirement":"Hàng hóa và vật tư mới 100%, năm 2025 chưa qua sử dụng, kèm CO, CQ, danh mục đóng gói, tờ khai; kiểm định xuất xứ, chất lượng, độ ồn của Trung tâm kiểm định khi giao hàng"},{"item":"Chung - Chứng chỉ và catalogue","quote":"Toàn bộ các hàng hóa trong hồ sơ dự thầu phải có Cataloge đính kèm của Nhà sản xuất.","reference":"Chương V, mục 1.3.2","requirement":"Cung cấp chứng chỉ về nguồn gốc xuất xứ (mã hiệu, hãng, nước, năm sản xuất), thông số và đặc tính kỹ thuật; hàng hóa trong hồ sơ dự thầu phải có catalogue của nhà sản xuất"},{"item":"Chung - Bảo hành, đào tạo","quote":"Bảo hành hàng hóa theo hợp đồng;","reference":"Chương V, mục 1.3.1","requirement":"Bảo hành hàng hóa theo hợp đồng (không nêu thời hạn); đào tạo và hướng dẫn sử dụng hàng hóa"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:39:56.291Z"}},"IB2500153389":{"u":"2026-11-03T17:33:31.41+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.Yêu cầu về kỹ thuật_BẢO TRÌ MÁY PHÁT ĐIỆN.docx), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì, bảo dưỡng; văn bản không nêu thông số về động cơ, đầu phát, ATS, vỏ chống ồn, bồn dầu, cáp, tiêu chuẩn, năm sản xuất hay xuất xứ.","Công suất không ghi rõ chế độ liên tục (prime) hay dự phòng (standby).","Nội dung công việc chi tiết chỉ nêu ở mục 1 (Himoinsa 125kVA); các mục 2-6 không có mô tả công việc riêng trong văn bản.","Văn bản lặp lại bảng kỹ thuật trong mẫu cam kết; chỉ ghi một lần."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ bảo trì, bảo dưỡng máy phát điện Bệnh viện Chợ Rẫy","notifyNo":"IB2500153389","generatorCapacity":"Himoinsa 125 kVA (1 máy); Cummins 1000 kVA (2 máy, và 3 máy kèm 01 tủ hòa đồng bộ); Cummins 500 kVA (1 máy); Teksan 584 kVA (1 máy); KPS 182 kVA (1 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Mục 1 - Máy Himoinsa 125kVA: Công suất, điện áp, tốc độ, số lượng","quote":"Máy phát điện Himoinsa, Công suất: 125kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); Số lượng máy: 01","reference":"Chương V, mục 3, bảng yêu cầu kỹ thuật, STT 1","requirement":"Máy phát điện Himoinsa, công suất 125kVA, điện áp 380V-400V/3 pha/50 Hz, tốc độ vòng quay 1500 vòng/phút (1500 rpm), số lượng 01 máy."},{"item":"Mục 1 - Máy Himoinsa 125kVA: Phạm vi bảo trì","quote":"- Tần suất bảo trì: 02 tháng/01 lần/01 máy","reference":"Chương V, mục 3, bảng yêu cầu kỹ thuật, STT 1, cột Nội dung công việc","requirement":"Tần suất bảo trì 02 tháng/01 lần/01 máy; 18 lần cho gói. Kiểm tra toàn bộ máy (rò rỉ nhớt, dầu, bồn và ống nhiên liệu, chất lượng nhiên liệu, mức nhớt, nước làm mát, ắc quy và hệ thống sạc, khí thải, dây đai, cửa thoát khí, ống tản nhiệt, vòng bi quạt/bơm nước, lọc không khí, chống đóng băng và DCA, điều chỉnh tốc độ); chạy không tải kiểm tra trước bảo trì; vệ sinh bên ngoài; vô dầu ổ trục quạt; xả nước và cặn; vệ sinh bộ xả hơi cacte, hệ thống làm mát, tản nhiệt; siết khớp nối, chỉnh độ căng dây đai; chạy thử sau bảo trì; kiểm tra màu khói, tiếng động, độ rung."},{"item":"Mục 1 - Máy Himoinsa 125kVA: Tủ hòa đồng bộ và bảng điều khiển","quote":"Kiểm tra tủ hòa đồng bộ, vệ sinh vỏ tủ và các linh kiện bằng khăn lau, máy thổi khí; Kiểm tra bảng điều khiển, thông số dòng điện, điện áp, tần số, chế độ vận hành, thiết bị đóng cắt và nút dừng khẩn cấp; Kiểm tra các tiếp điểm, đầu cosse và dấu hiệu của sự ăn mòn hoặc bị hỏng","reference":"Chương V, mục 3, bảng yêu cầu kỹ thuật, STT 1, cột Nội dung công việc","requirement":"Kiểm tra tủ hòa đồng bộ, vệ sinh vỏ tủ và linh kiện; kiểm tra bảng điều khiển, thông số dòng điện, điện áp, tần số, chế độ vận hành, thiết bị đóng cắt, nút dừng khẩn cấp; kiểm tra tiếp điểm, đầu cosse, dấu hiệu ăn mòn hoặc hư hỏng."},{"item":"Mục 1 - Máy Himoinsa 125kVA: Biên bản kiểm tra","quote":"Ghi biên bản kiểm tra: Thông số kỹ thuật: điện áp, dòng điện, điện trở cách điện, ghi phiếu bảo trì; Đề xuất các thiết bị hư hỏng hoặc dự kiến thay thế báo cáo chủ đầu tư biết.","reference":"Chương V, mục 3, bảng yêu cầu kỹ thuật, STT 1, cột Nội dung công việc","requirement":"Ghi biên bản kiểm tra thông số kỹ thuật: điện áp, dòng điện, điện trở cách điện, ghi phiếu bảo trì; đề xuất thiết bị hư hỏng hoặc dự kiến thay thế báo cáo chủ đầu tư."},{"item":"Mục 2 - Máy Cummins 1000kVA: Công suất, điện áp, tốc độ, số lượng","quote":"Máy phát điện Cummins, Công suất: 1000kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); Số lượng máy: 02","reference":"Chương V, mục 3, bảng yêu cầu kỹ thuật, STT 2","requirement":"Máy phát điện Cummins, công suất 1000kVA, điện áp 380V-400V/3 pha/50 Hz, tốc độ vòng quay 1500 vòng/phút (1500 rpm), số lượng 02 máy; 36 lần bảo trì."},{"item":"Mục 3 - Máy Cummins 500kVA: Công suất, điện áp, tốc độ, số lượng","quote":"Máy phát điện Cummins, Công suất: 500kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); Số lượng máy: 01","reference":"Chương V, mục 3, bảng yêu cầu kỹ thuật, STT 3","requirement":"Máy phát điện Cummins, công suất 500kVA, điện áp 380V-400V/3 pha/50 Hz, tốc độ vòng quay 1500 vòng/phút (1500 rpm), số lượng 01 máy; 18 lần bảo trì."},{"item":"Mục 4 - Máy Teksan 584kVA: Công suất, điện áp, tốc độ, số lượng","quote":"Máy phát điện Teksan, Công suất: 584kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); Số lượng máy: 01","reference":"Chương V, mục 3, bảng yêu cầu kỹ thuật, STT 4","requirement":"Máy phát điện Teksan, công suất 584kVA, điện áp 380V-400V/3 pha/50 Hz, tốc độ vòng quay 1500 vòng/phút (1500 rpm), số lượng 01 máy; 18 lần bảo trì."},{"item":"Mục 5 - Máy Cummins 1000kVA kèm tủ hòa đồng bộ: Công suất, điện áp, tốc độ, số lượng","quote":"Máy phát điện Cummins, Công suất: 1000kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút (1500 rpm); (Số lượng máy: 03 và kèm 01 tủ hòa đồng bộ)","reference":"Chương V, mục 3, bảng yêu cầu kỹ thuật, STT 5","requirement":"Máy phát điện Cummins, công suất 1000kVA, điện áp 380V-400V/3 pha/50 Hz, tốc độ vòng quay 1500 vòng/phút (1500 rpm), số lượng 03 máy và kèm 01 tủ hòa đồng bộ; 54 lần bảo trì."},{"item":"Mục 6 - Máy KPS 182kVA: Công suất, điện áp, tốc độ, số lượng","quote":"Máy phát điện KPS, Công suất: 182kVA, điện áp: 380V-400V/3 pha/50 Hz, tốc độ vòng quay: 1500 vòng/phút; Số lượng máy: 01","reference":"Chương V, mục 3, bảng yêu cầu kỹ thuật, STT 6","requirement":"Máy phát điện KPS, công suất 182kVA, điện áp 380V-400V/3 pha/50 Hz, tốc độ vòng quay 1500 vòng/phút, số lượng 01 máy; 18 lần bảo trì."},{"item":"Chung - Xử lý sự cố","quote":"Khi máy phát điện gặp sự cố, liên hệ 24/24, xử lý nhanh, khi có thông báo của bệnh viện bằng điện thoại hoặc văn bản nhà thầu phải cử nhân viên kỹ thuật vào và có mặt không quá 1 giờ.","reference":"Chương V, mục 3, sau bảng yêu cầu kỹ thuật","requirement":"Liên hệ 24/24; khi bệnh viện thông báo bằng điện thoại hoặc văn bản, nhà thầu cử nhân viên kỹ thuật có mặt không quá 1 giờ."},{"item":"Chung - Bảo hành sau bảo trì","quote":"Bảo hành sau khi bảo trì (theo chu kỳ bảo trì 02 tháng/ lần)","reference":"Chương V, mục 3, sau bảng yêu cầu kỹ thuật","requirement":"Bảo hành sau khi bảo trì theo chu kỳ bảo trì 02 tháng/lần."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:33:30.306Z"}},"IB2500156054":{"u":"2026-11-03T21:57:07.235+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu về kỹ thuật (phê duyệt).doc), chưa phân tích cả HSMT.","Đây là gói dịch vụ bảo trì, bảo dưỡng máy phát điện hiện hữu, không phải cung cấp máy mới; văn bản không nêu điện áp, tần số, số pha, dự phòng/liên tục, công suất kW, mức tiêu thụ nhiên liệu, khí thải, độ ồn, ATS, cáp, CO/CQ, thời hạn bảo hành hay tiêu chuẩn của máy.","Dòng 4 (bộ lọc gió) trong bảng có mâu thuẫn: ghi mỗi năm thay 02 cái, tổng ghi '02 cái x 02 năm = 2 cái' nhưng khối lượng là 4,00.","Phần thang máy nhà A và nhà B không thuộc thiết bị máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"PTV-03: Cung cấp dịch vụ bảo trì, bảo dưỡng hệ thống thang máy và máy phát điện","notifyNo":"IB2500156054","generatorCapacity":"500 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 3 - Máy phát điện: Thiết bị được bảo trì","quote":"01 Máy phát điện D-ECO Energy (Hàn Quốc), Model: DJG500. Động cơ Doosan, công suất 500 kVA.","reference":"Chương V, mục I.5 và mục III.2.3","requirement":"01 Máy phát điện D-ECO Energy (Hàn Quốc), Model DJG500, động cơ Doosan, công suất 500 kVA"},{"item":"Phần 3 - Máy phát điện: Số lần bảo trì, bảo dưỡng","quote":"Bảo trì, bảo dưỡng 01 máy phát điện, mỗi năm bảo trì, bảo dưỡng 01 lần, trong vòng 02 năm (24 tháng). Tổng số: 01 máy phát x 02 năm = 02 lần","reference":"Chương V, mục III.2.3, dòng 1","requirement":"Bảo trì, bảo dưỡng hoàn chỉnh 01 máy phát điện, mỗi năm 01 lần, trong 02 năm (24 tháng), tổng 02 lần"},{"item":"Phần 3 - Máy phát điện: Bộ lọc dầu nhớt","quote":"Bộ lọc dầu nhớt hiệu Welfare hoặc tương đương (loại dùng cho động cơ Doosan).","reference":"Chương V, mục III.2.3, dòng 2","requirement":"Hiệu Welfare hoặc tương đương, loại dùng cho động cơ Doosan; mỗi năm thay 01 cái, tổng 02 cái trong 24 tháng"},{"item":"Phần 3 - Máy phát điện: Bộ lọc dầu Diesel","quote":"Bộ lọc dầu Diesel hiệu Welfare hoặc tương đương (loại dùng cho động cơ Doosan)","reference":"Chương V, mục III.2.3, dòng 3","requirement":"Hiệu Welfare hoặc tương đương, loại dùng cho động cơ Doosan; mỗi năm thay 01 cái, tổng 02 cái trong 24 tháng"},{"item":"Phần 3 - Máy phát điện: Bộ lọc gió","quote":"Bộ lọc gió hiệu Welfare hoặc tương đương (loại dùng cho động cơ Doosan)","reference":"Chương V, mục III.2.3, dòng 4","requirement":"Hiệu Welfare hoặc tương đương, loại dùng cho động cơ Doosan; mỗi năm thay 02 cái, khối lượng ghi trong bảng là 4 cái trong 24 tháng (phần ghi chú trong ngoặc ghi tổng 2 cái, không khớp với khối lượng 4,00)"},{"item":"Phần 3 - Máy phát điện: Dầu bôi trơn động cơ","quote":"Dầu bôi trơn động cơ, dầu nhờn hiệu Caltex CX Super Oil (18LP), loại dùng cho động cơ Diesel 4 thì.","reference":"Chương V, mục III.2.3, dòng 5","requirement":"Dầu nhờn hiệu Caltex CX Super Oil (18LP), loại dùng cho động cơ Diesel 4 thì; mỗi năm thay 54 lít, tổng 108 lít trong 24 tháng"},{"item":"Phần 3 - Máy phát điện: Nước làm mát","quote":"Nước làm mát chống đông, chống cặn hiệu Gly coolant formula-4L","reference":"Chương V, mục III.2.3, dòng 6","requirement":"Nước làm mát chống đông, chống cặn hiệu Gly coolant formula-4L; mỗi năm thay 24 lít, tổng 48 lít trong 24 tháng"},{"item":"Phần 3 - Máy phát điện: Vật tư, vật liệu phụ","quote":"Vật tư, vật liệu phụ. (Mỗi năm thay thế 01 gói, trong vòng 02 năm (24 tháng). Tổng số: 01 gói x 02 năm = 02 gói)","reference":"Chương V, mục III.2.3, dòng 7","requirement":"Mỗi năm thay 01 gói, tổng 02 gói trong 24 tháng"},{"item":"Phần 3 - Máy phát điện: Bình ắc quy","quote":"Bình ắc quy khô, hiệu Platinum N150-150AH. Điện áp 12V.","reference":"Chương V, mục III.2.3, dòng 8 và ghi chú","requirement":"Bình ắc quy khô hiệu Platinum N150-150AH, điện áp 12V; 02 năm thay 01 lần, mỗi lần 02 bình, tổng 02 bình; thay ở lần 1 (tháng số 01 kể từ ngày bắt đầu hợp đồng)"},{"item":"Phần 3 - Máy phát điện: Vật tư chính hãng","quote":"Cam kết cung cấp vật tư vật liệu chính hãng đáp ứng yêu cầu tại 2.1 Phạm vi cung cấp dịch vụ phần/lô Cung cấp dịch vụ bảo trì, bảo dưỡng máy phát điện","reference":"Chương V, mục III.4, khoản 8","requirement":"Nhà thầu cam kết cung cấp vật tư, vật liệu chính hãng đáp ứng yêu cầu phạm vi cung cấp dịch vụ phần máy phát điện"},{"item":"Phần 3 - Máy phát điện: Vỏ máy","quote":"Kiểm tra tình trạng vỏ máy phát điện, vệ sinh toàn bộ vỏ máy phát điện;","reference":"Chương V, mục III.3.1.2, hạng mục 2","requirement":"Kiểm tra tình trạng và vệ sinh toàn bộ vỏ máy; kiểm tra, siết chặt bu lông chân máy, ốc bị lỏng; căn chỉnh hệ thống giảm chấn"},{"item":"Phần 3 - Máy phát điện: Hệ thống khởi động","quote":"Kiểm tra tình trạng hoạt động của bộ starter;","reference":"Chương V, mục III.3.1.2, hạng mục 3","requirement":"Kiểm tra hoạt động bộ starter; kiểm tra bình ắc quy (đo điện áp, mức nước axit, cực ắc quy), đề xuất thay nếu hỏng; kiểm tra hệ thống sạc bình"},{"item":"Phần 3 - Máy phát điện: Hệ thống làm mát bằng nước","quote":"Vệ sinh két nước và thay thế nước giải nhiệt;","reference":"Chương V, mục III.3.1.2, hạng mục 4.1","requirement":"Kiểm tra rò rỉ ống dẫn và két nước; kiểm tra nước làm mát và cảm biến nhiệt độ; vệ sinh két nước, thay nước giải nhiệt; kiểm tra, điều chỉnh độ căng dây curoa, cánh quạt, puli; kiểm tra bơm nước"},{"item":"Phần 3 - Máy phát điện: Hệ thống làm mát bằng gió","quote":"Kiểm tra tình trạng hoạt động của hệ thống quạt và tiếng động khi quạt làm việc;","reference":"Chương V, mục III.3.1.2, hạng mục 4.2","requirement":"Kiểm tra hoạt động của hệ thống quạt và tiếng động khi quạt làm việc"},{"item":"Phần 3 - Máy phát điện: Hệ thống nhiên liệu","quote":"Thay lọc nhiên liệu, thay lọc tách nước;","reference":"Chương V, mục III.3.1.2, hạng mục 5","requirement":"Kiểm tra bình chứa và mực nhiên liệu, đường ống và lọc nhiên liệu, bộ cấp nhiên liệu (bơm cao áp, bộ chia, bộ phun), hệ thống làm mát nhiên liệu (nếu có); thay lọc nhiên liệu, lọc tách nước"},{"item":"Phần 3 - Máy phát điện: Hệ thống bôi trơn","quote":"Thay dầu nhớt bôi trơn mới, lọc nhớt mới;","reference":"Chương V, mục III.3.1.2, hạng mục 6","requirement":"Kiểm tra đường ống nhớt, mực và tình trạng nhớt, lọc nhớt, bơm nhớt; thay dầu nhớt bôi trơn mới, lọc nhớt mới"},{"item":"Phần 3 - Máy phát điện: Hệ thống khí nạp","quote":"Thay lọc gió;","reference":"Chương V, mục III.3.1.2, hạng mục 7","requirement":"Kiểm tra rò rỉ, khớp nối, trạng thái khí nạp (đo áp suất khí nạp - tùy từng máy), lọc thông hơi Catte, nhiệt độ khí nạp; thay lọc gió"},{"item":"Phần 3 - Máy phát điện: Hệ thống khí thải","quote":"Thay thế lọc khói máy phát điện;","reference":"Chương V, mục III.3.1.2, hạng mục 8","requirement":"Kiểm tra rò rỉ hệ thống thoát khói, màu khí thải, hệ thống lọc khói (tùy từng hệ thống mới có); thay thế lọc khói máy phát điện"},{"item":"Phần 3 - Máy phát điện: Động cơ","quote":"Căn chỉnh cài đặt các thông số về theo chuẩn máy phát điện;","reference":"Chương V, mục III.3.1.2, hạng mục 9","requirement":"Kiểm tra tổng thể trước và trong khi chạy máy, tiếng động lạ, độ rung; kiểm tra các chỉ số trên bảng điều khiển (áp suất nhớt, nhiệt độ nước làm mát, điện áp bình acquy, tần số, điện áp); căn chỉnh cài đặt thông số theo chuẩn máy phát điện"},{"item":"Phần 3 - Máy phát điện: Đầu phát điện","quote":"Đo độ cách điện cuộn dây;","reference":"Chương V, mục III.3.1.2, hạng mục 10","requirement":"Kiểm tra kết nối tiếp xúc cáp động lực; kiểm tra hệ thống làm mát của đầu phát; đo độ cách điện cuộn dây"},{"item":"Phần 3 - Máy phát điện: Hệ thống điều khiển","quote":"Kiểm tra lại lịch sử các lỗi ECU;","reference":"Chương V, mục III.3.1.2, hạng mục 11","requirement":"Kiểm tra tổng thể bảng điều khiển, kết nối dây, phím bấm, thông số hiển thị; kiểm tra lịch sử lỗi ECU; kiểm tra các trạng thái cảnh báo"},{"item":"Phần 3 - Máy phát điện: Vận hành chạy thử, kết thúc","quote":"Chế độ thử Manual / Auto;","reference":"Chương V, mục III.3.1.2, hạng mục 13","requirement":"Kiểm tra tiếng động lạ; chế độ thử Manual / Auto; kiểm tra số giờ vận hành; kiểm tra tốc độ, tần số, điện áp, dòng điện, áp suất, nhiệt độ, công suất; vệ sinh tổng thể (máy phát điện + phòng máy)"},{"item":"Phần 3 - Máy phát điện: Thay thế vật tư, vật liệu","quote":"Thay thế đầy đủ vật tư, vật liệu cần thiết cho máy phát đảm bảo yêu cầu.","reference":"Chương V, mục III.3.1.2, hạng mục 12","requirement":"Thay thế đầy đủ vật tư, vật liệu cần thiết cho máy phát đảm bảo yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T21:57:06.516Z"}},"IB2500159012":{"u":"2026-11-03T04:30:24.989+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 01_(d)_E-HSMT_Chương V_YCKT.2025.03.10.docx.docx), chưa phân tích cả HSMT.","Một số quote của các mục có nhiều dòng liệt kê (thiết bị bảo vệ động cơ, chế độ vận hành, chức năng bảo vệ, vỏ máy – phụ kiện) chỉ trích dòng đầu; phần còn lại nằm trong mục requirement theo đúng văn bản.","Văn bản không nêu hãng/model động cơ, đầu phát, số xi lanh, dung tích bình nhiên liệu, cáp, hay CO/CQ; không ghi các thông tin này.","Điều kiện bảo trì (mục g) không đưa vào vì không phải thông số kỹ thuật thiết bị."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt hạng mục máy phát điện 500KVA","notifyNo":"IB2500159012","generatorCapacity":"500 kVA liên tục (Prime), dự phòng (Standby) ≥ 550 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Yêu cầu chung: Tình trạng hàng hóa","quote":"Hàng hóa cung cấp cho gói thầu mới 100% và được sản xuất từ năm 2024 trở về sau, có nguồn gốc xuất xứ rõ ràng, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, sản xuất từ năm 2024 trở về sau, có nguồn gốc xuất xứ rõ ràng, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất"},{"item":"Yêu cầu chung: Lắp ráp/nhập khẩu","quote":"Máy phát điện (gồm động cơ, đầu phát, bộ điều khiển, ATS, bệ - vỏ máy, phụ kiện trong máy) được lắp ráp tại Việt Nam hoặc nhập khẩu nguyên chiếc.","reference":"Chương V, mục 1.2.a","requirement":"Máy phát điện (gồm động cơ, đầu phát, bộ điều khiển, ATS, bệ - vỏ máy, phụ kiện trong máy) được lắp ráp tại Việt Nam hoặc nhập khẩu nguyên chiếc"},{"item":"Yêu cầu chung: Xuất xứ","quote":"+ Máy phát điện: EU/G7/Việt Nam.\n+ Trong đó, Động cơ, Đầu phát, Bộ điều khiển: EU/G7.","reference":"Chương V, mục 1.2.a","requirement":"Máy phát điện: EU/G7/Việt Nam; trong đó Động cơ, Đầu phát, Bộ điều khiển: EU/G7"},{"item":"Yêu cầu chung: Catalogue","quote":"phải kèm theo Catalogue do nhà sản xuất công bố và có trên trang web chính thức của nhà sản xuất (có đường dẫn đính kèm)","reference":"Chương V, mục 1.2.a","requirement":"Thông số kỹ thuật, tính năng đáp ứng E-HSMT, kèm Catalogue do nhà sản xuất công bố và có trên trang web chính thức của nhà sản xuất (có đường dẫn đính kèm)"},{"item":"Máy phát điện 500 kVA: Tiêu chuẩn sản xuất, quản lý chất lượng","quote":"Đáp ứng/tương đương tiêu chuẩn: ISO 9001; ISO 14001","reference":"Chương V, Bảng 01, mục A.I.1","requirement":"Đáp ứng/tương đương tiêu chuẩn ISO 9001; ISO 14001"},{"item":"Máy phát điện 500 kVA: Công suất định mức/liên tục (Prime)","quote":"≥ 500 KVA","reference":"Chương V, Bảng 01, mục A.I.2","requirement":"≥ 500 KVA"},{"item":"Máy phát điện 500 kVA: Công suất dự phòng (Standby)","quote":"≥ 550 KVA","reference":"Chương V, Bảng 01, mục A.I.3","requirement":"≥ 550 KVA"},{"item":"Máy phát điện 500 kVA: Số pha","quote":"3 pha, 4 dây","reference":"Chương V, Bảng 01, mục A.I.4","requirement":"3 pha, 4 dây"},{"item":"Máy phát điện 500 kVA: Điện áp","quote":"220V/380V hoặc 230V/400V","reference":"Chương V, Bảng 01, mục A.I.5","requirement":"220V/380V hoặc 230V/400V"},{"item":"Máy phát điện 500 kVA: Tần số","quote":"50Hz","reference":"Chương V, Bảng 01, mục A.I.6","requirement":"50Hz"},{"item":"Máy phát điện 500 kVA: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, Bảng 01, mục A.I.7","requirement":"≥ 0,8"},{"item":"Máy phát điện 500 kVA: Chế độ vận hành","quote":"Máy có chế độ tự động vận hành và dừng máy, dừng khẩn cấp khi cần.","reference":"Chương V, Bảng 01, mục A.I.8","requirement":"Có chế độ tự động vận hành và dừng máy, dừng khẩn cấp khi cần"},{"item":"Máy phát điện 500 kVA: Độ ồn","quote":"≤ 75 dB","reference":"Chương V, Bảng 01, mục A.I.9","requirement":"≤ 75 dB (cách 7m, không gian mở, ở 100% tải, có vỏ giảm thanh)"},{"item":"Máy phát điện 500 kVA: Nguồn khởi động","quote":"- Nguồn điện 1 chiều 12/24 VDC, kèm bộ điều tiết sạc ắc quy, bộ nạp ắc quy từ điện lưới đồng bộ.","reference":"Chương V, Bảng 01, mục A.I.10","requirement":"Nguồn điện 1 chiều 12/24 VDC, kèm bộ điều tiết sạc ắc quy, bộ nạp ắc quy từ điện lưới đồng bộ"},{"item":"Máy phát điện 500 kVA: Vỏ máy – Phụ kiện","quote":"- Vỏ máy: Nhập khẩu hoặc lắp ráp trong nước, được sơn tĩnh điện, có lớp cách âm và khóa - Ống xả khói làm bằng thép bọc vật liệu chịu nhiệt, cách âm.","reference":"Chương V, Bảng 01, mục A.I.11","requirement":"Vỏ máy nhập khẩu hoặc lắp ráp trong nước, sơn tĩnh điện, có lớp cách âm và khóa; ống xả khói bằng thép bọc vật liệu chịu nhiệt, cách âm; bộ sạc, tiết chế nạp điện cho ắc quy từ điện lưới; hệ thống chống rung, giảm chấn; MCCB đầu ra gắn trên khung máy phát, đóng cắt, lắp đồng bộ bởi hãng sản xuất máy phát điện; cáp vào bằng cáp mềm (cáp lụa) kết nối với đầu ra của máy phát điện"},{"item":"Máy phát điện 500 kVA - Động cơ: Tiêu chuẩn sản xuất","quote":"Đáp ứng/tương đương tiêu chuẩn: ISO 8528; ISO 3046; BS5514 hoặc BS5000","reference":"Chương V, Bảng 01, mục A.II.1","requirement":"Đáp ứng/tương đương tiêu chuẩn ISO 8528; ISO 3046; BS5514 hoặc BS5000"},{"item":"Máy phát điện 500 kVA - Động cơ: Kiểu loại","quote":"Động cơ Diesel 4 thì, turbo tăng áp, tự làm mát khi sau tăng áp.","reference":"Chương V, Bảng 01, mục A.II.2","requirement":"Động cơ Diesel 4 thì, turbo tăng áp, tự làm mát khi sau tăng áp"},{"item":"Máy phát điện 500 kVA - Động cơ: Công suất dự phòng (Standby Power)","quote":"≥ 440 kW tại tốc độ 1500 vòng/phút","reference":"Chương V, Bảng 01, mục A.II.3","requirement":"≥ 440 kW tại tốc độ 1500 vòng/phút"},{"item":"Máy phát điện 500 kVA - Động cơ: Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, Bảng 01, mục A.II.4","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 500 kVA - Động cơ: Tỷ số nén","quote":"≥ 15:1","reference":"Chương V, Bảng 01, mục A.II.5","requirement":"≥ 15:1"},{"item":"Máy phát điện 500 kVA - Động cơ: Nhiên liệu","quote":"Dầu diesel thông thường","reference":"Chương V, Bảng 01, mục A.II.6","requirement":"Dầu diesel thông thường"},{"item":"Máy phát điện 500 kVA - Động cơ: Mức tiêu thụ nhiên liệu","quote":"≤ 110 Lít/giờ.","reference":"Chương V, Bảng 01, mục A.II.7","requirement":"≤ 110 Lít/giờ (mức 100% tải, chế độ liên tục)"},{"item":"Máy phát điện 500 kVA - Động cơ: Kiểu phun nhiên liệu","quote":"Điện tử, phun trực tiếp","reference":"Chương V, Bảng 01, mục A.II.8","requirement":"Điện tử, phun trực tiếp"},{"item":"Máy phát điện 500 kVA - Động cơ: Bộ điều tốc","quote":"Loại điện tử","reference":"Chương V, Bảng 01, mục A.II.9","requirement":"Loại điện tử"},{"item":"Máy phát điện 500 kVA - Động cơ: Thiết bị bảo vệ","quote":"Động cơ phải được cung cấp cùng với các thiết bị để báo động và tắt máy tự động.","reference":"Chương V, Bảng 01, mục A.II.10","requirement":"Có thiết bị báo động và tắt máy tự động khi: áp suất dầu thấp; quá tốc độ; nhiệt độ nước làm mát quá cao; bảo vệ mức nhiên liệu. Dự phòng 10% công suất động cơ cho điều chỉnh tốc độ (quá độ và tải đóng đột biến)"},{"item":"Máy phát điện 500 kVA - Động cơ: Nguồn khởi động","quote":"Khởi động bằng nguồn điện 1 chiều 12/24 VDC.","reference":"Chương V, Bảng 01, mục A.II.11","requirement":"Khởi động bằng nguồn điện 1 chiều 12/24 VDC"},{"item":"Máy phát điện 500 kVA - Động cơ: Phương pháp làm mát","quote":"Làm mát cưỡng bức bằng nước tuần hoàn.","reference":"Chương V, Bảng 01, mục A.II.12","requirement":"Làm mát cưỡng bức bằng nước tuần hoàn"},{"item":"Máy phát điện 500 kVA - Đầu phát: Tiêu chuẩn sản xuất","quote":"Đáp ứng/tương đương các tiêu chuẩn: IEC60034; ISO8528; VDE0875.","reference":"Chương V, Bảng 01, mục A.III.1","requirement":"Đáp ứng/tương đương IEC60034; ISO8528; VDE0875"},{"item":"Máy phát điện 500 kVA - Đầu phát: Kiểu loại","quote":"Không chổi than, tự động kích từ, tự động điều chỉnh điện áp.","reference":"Chương V, Bảng 01, mục A.III.2","requirement":"Không chổi than, tự động kích từ, tự động điều chỉnh điện áp"},{"item":"Máy phát điện 500 kVA - Đầu phát: Điện áp","quote":"220V/380V hoặc 230V/400V","reference":"Chương V, Bảng 01, mục A.III.3","requirement":"220V/380V hoặc 230V/400V"},{"item":"Máy phát điện 500 kVA - Đầu phát: Tần số","quote":"50 Hz","reference":"Chương V, Bảng 01, mục A.III.4","requirement":"50 Hz"},{"item":"Máy phát điện 500 kVA - Đầu phát: Số pha","quote":"3 pha, 4 dây","reference":"Chương V, Bảng 01, mục A.III.5","requirement":"3 pha, 4 dây"},{"item":"Máy phát điện 500 kVA - Đầu phát: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, Bảng 01, mục A.III.6","requirement":"≥ 0,8"},{"item":"Máy phát điện 500 kVA - Đầu phát: Cấp cách điện","quote":"≥ H","reference":"Chương V, Bảng 01, mục A.III.7","requirement":"≥ H"},{"item":"Máy phát điện 500 kVA - Đầu phát: AVR","quote":"Loại bán dẫn, cảm biến trên tất cả các pha, bảo vệ quá tải gắn kèm, bảo vệ điện áp thoáng qua","reference":"Chương V, Bảng 01, mục A.III.8","requirement":"Loại bán dẫn, cảm biến trên tất cả các pha, bảo vệ quá tải gắn kèm, bảo vệ điện áp thoáng qua"},{"item":"Máy phát điện 500 kVA - Bộ điều khiển: Tiêu chuẩn sản xuất","quote":"Đáp ứng/tương đương các tiêu chuẩn: BS EN 61000-6-2; BS EN 61000-6-4; BS EN 60951","reference":"Chương V, Bảng 01, mục A.IV.1","requirement":"Đáp ứng/tương đương BS EN 61000-6-2; BS EN 61000-6-4; BS EN 60951"},{"item":"Máy phát điện 500 kVA - Bộ điều khiển: Chức năng cơ bản","quote":"Hệ thống điều khiển, giám sát và đo đạc các thông số máy phát điện dựa trên kỹ thuật vi xử lý.","reference":"Chương V, Bảng 01, mục A.IV.2","requirement":"Hệ thống điều khiển, giám sát và đo đạc các thông số máy phát điện dựa trên kỹ thuật vi xử lý; công nghệ kỹ thuật số + mạch vi xử lý để điều khiển hoạt động và ghi nhận các thông số của hệ thống"},{"item":"Máy phát điện 500 kVA - Bộ điều khiển: Chế độ vận hành trên màn hình","quote":"+ Dừng máy khẩn cấp;","reference":"Chương V, Bảng 01, mục A.IV.3","requirement":"Dừng máy khẩn cấp; khởi động/dừng máy có hiển thị đèn LED; vận hành bằng tay; tự động vận hành; nút hiển thị tất cả các thông số động cơ; kiểm tra"},{"item":"Máy phát điện 500 kVA - Bộ điều khiển: Thông số đo lường và hiển thị","quote":"+ Điện áp (V);+ Dòng điện tiêu thụ (A);+ Tần số (Hz);+ Thời gian chạy máy (hour);+ Mức nhiên liệu (%);+ Áp suất dầu nhớt bôi trơn (bar);+ Nhiệt độ nước làm mát (0C).","reference":"Chương V, Bảng 01, mục A.IV.4","requirement":"Điện áp (V); dòng điện tiêu thụ (A); tần số (Hz); thời gian chạy máy (hour); mức nhiên liệu (%); áp suất dầu nhớt bôi trơn (bar); nhiệt độ nước làm mát (0C)"},{"item":"Máy phát điện 500 kVA - Bộ điều khiển: Chức năng bảo vệ","quote":"+ Quá dòng;","reference":"Chương V, Bảng 01, mục A.IV.5","requirement":"Quá dòng; ngắn mạch máy phát; mức nhiên liệu thấp; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nước làm mát thấp; điện áp máy phát cao/thấp; điện ắc quy cao/thấp; tần số máy phát cao/thấp; vượt tốc độ động cơ hoặc dưới tốc độ cho phép; lỗi khởi động"},{"item":"Bộ ATS","quote":"Tự động chuyển đổi nguồn 3 pha, 220V/380V, dòng định mức ≥ 800A; 3 pha – 04 dây:- Thiết bị đóng cắt loại dòng định mức ≥ 800A và ≤ 850A;- Chế độ hoạt động tự động, bằng tay","reference":"Chương V, Bảng 01, mục B","requirement":"Tự động chuyển đổi nguồn 3 pha, 220V/380V, dòng định mức ≥ 800A; 3 pha – 04 dây; thiết bị đóng cắt dòng định mức ≥ 800A và ≤ 850A; chế độ hoạt động tự động, bằng tay; kèm catalogue"},{"item":"Ống thoát khói","quote":"- Được làm bằng thép thép đen dày ≥1,8mm, sơn chịu nhiệt; bọc bảo ôn Rockwool dày ≥ 50mm; bọc ngoài cùng bằng inox 304 (chiều dày ≥ 0.4 mm); có lưới chắn côn trùng.","reference":"Chương V, Bảng 01, mục C","requirement":"Thoát khói từ phòng máy qua mái nhà đặt máy phát điện; thép đen dày ≥ 1,8mm, sơn chịu nhiệt; bọc bảo ôn Rockwool dày ≥ 50mm; bọc ngoài cùng inox 304 (dày ≥ 0.4 mm); có lưới chắn côn trùng"},{"item":"Phạm vi lắp đặt","quote":"Nhà thầu bố trí đặt bộ ATS trong tủ điện tổng sau đó kết nối Máy phát điện với hệ thống điện tòa nhà hoàn chỉnh trước khi nghiệm thu bàn giao.","reference":"Chương V, mục 2","requirement":"Máy phát điện 500 kVA đặt cùng phòng với tủ điện tổng; nhà thầu bố trí đặt bộ ATS trong tủ điện tổng, kết nối máy phát điện với hệ thống điện tòa nhà hoàn chỉnh trước khi nghiệm thu bàn giao"},{"item":"Bảo hành","quote":"Thời hạn bảo hành tối thiểu 12 tháng kể từ ngày Chủ đầu tư, Nhà thầu và các bên liên quan ký Biên bản nghiệm thu bàn giao đưa vào sử dụng;","reference":"Chương V, mục 1.3.b","requirement":"Thời hạn bảo hành tối thiểu 12 tháng kể từ ngày ký Biên bản nghiệm thu bàn giao đưa vào sử dụng; sửa chữa, khắc phục trong tối đa 48 giờ kể từ khi nhận thông báo bằng văn bản; cử cán bộ kỹ thuật có mặt trong vòng 24 giờ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:30:23.887Z"}},"IB2500161081":{"u":"2026-11-03T17:34:27.633+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT Phi tư vấn 1 túi_BD Đài ND_Phat hanh.pdf), chưa phân tích cả HSMT.","Đây là gói bảo dưỡng, không phải mua sắm: Chương V không nêu công suất cụ thể, hãng, model, xuất xứ, động cơ, đầu phát, mức ồn, cáp, CO/CQ, bảo hành hay tiêu chuẩn của tổ máy phát điện nên generatorCapacity là null.","Bảng số lượng ở mục 1 bị vỡ định dạng khi trích văn bản, chỉ đọc chắc được tổng 477 máy phát điện (số theo từng khu vực Hòa Bình, Hà Nam, Ninh Bình, Nam Định không tách rõ).","Văn bản không cho biết có bao nhiêu máy thuộc từng nhóm công suất (P ≤ 15kVA xăng, P ≤ 15kVA diesel, P>15 kVA)."],"result":{"keyInfo":{"bidName":"Bảo dưỡng cột anten, điều hòa, máy phát điện tại Đài viễn thông Nam Định năm 2025","notifyNo":"IB2500161081","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện - Số lượng bảo dưỡng","quote":"Bảo dưỡng máy phát điện (1 lần/năm): 477 máy phát điện.","reference":"Chương V, mục 1","requirement":"Bảo dưỡng 477 máy phát điện, 1 lần/năm (số lượng theo từng khu vực nằm trong bảng ở mục 1)."},{"item":"Máy phát điện - Chu kỳ bảo dưỡng site cấp 1, 2","quote":"Máy phát điện dự phòng tại site cấp 1,2 chu kỳ: 06 tháng/ 1 lần.","reference":"Chương V, mục 3.3.a","requirement":"Máy phát điện dự phòng tại site cấp 1, 2: chu kỳ 06 tháng/lần."},{"item":"Máy phát điện - Chu kỳ bảo dưỡng site cấp 3","quote":"Máy phát điện dự phòng tại site cấp 3 chu kỳ: 12 tháng/ lần (máy chạy quá 200h giữa 2 chu kỳ bảo dưỡng thì bảo dưỡng thêm 1 lần).","reference":"Chương V, mục 3.3.a","requirement":"Máy phát điện dự phòng tại site cấp 3: chu kỳ 12 tháng/lần; nếu máy chạy quá 200h giữa 2 chu kỳ thì bảo dưỡng thêm 1 lần."},{"item":"Nhóm máy động cơ xăng P ≤ 15kVA: Công suất, loại động cơ","quote":"Bảo dưỡng MFĐ động cơ xăng công suất P ≤ 15kVA:","reference":"Chương V, mục 3.3.b","requirement":"Máy phát điện động cơ xăng, công suất P ≤ 15kVA (không nêu công suất cụ thể từng máy)."},{"item":"Nhóm máy động cơ xăng P ≤ 15kVA: Đầu phát","quote":"Kiểm tra bộ kích từ AVR:","reference":"Chương V, mục 3.3.b (Kiểm tra đầu phát)","requirement":"Đầu phát có chổi than, cổ góp và bộ kích từ AVR (kiểm tra độ mòn chổi than, cổ góp; đo điện áp kích, dòng kích)."},{"item":"Nhóm máy động cơ diesel P ≤ 15kVA: Công suất, loại động cơ","quote":"Bảo dưỡng MFĐ động cơ diesel P ≤ 15kVA","reference":"Chương V, mục 3.3.b","requirement":"Máy phát điện động cơ diesel, công suất P ≤ 15kVA (không nêu công suất cụ thể từng máy)."},{"item":"Nhóm máy động cơ diesel P ≤ 15kVA: Làm mát","quote":"Kiểm tra, vệ sinh hệ thống làm mát bằng gió:","reference":"Chương V, mục 3.3.b","requirement":"Có máy làm mát bằng gió và máy làm mát bằng nước (không nêu máy nào thuộc loại nào)."},{"item":"Nhóm máy động cơ diesel P ≤ 15kVA: Vỏ chống ồn","quote":"Kiểm tra, vệ sinh vỏ chống ồn.","reference":"Chương V, mục 3.3.b","requirement":"Có vỏ chống ồn (chỉ nêu việc kiểm tra, vệ sinh; không nêu mức ồn)."},{"item":"Nhóm máy động cơ diesel P ≤ 15kVA: Bộ điều khiển","quote":"Kiểm tra chức năng hệ thống điều khiển:","reference":"Chương V, mục 3.3.b","requirement":"Hệ thống điều khiển có khởi động/dừng bằng tay, chạy tự động, hiển thị điện áp, dòng điện, tần số, điện áp ắc quy, mức nhiên liệu, áp suất nhớt, nhiệt độ nước làm mát; có dừng khẩn cấp và cảnh báo áp lực nhớt thấp, nhiệt độ nước làm mát cao, điện áp cao/thấp."},{"item":"Nhóm máy động cơ diesel P ≤ 15kVA: ATS","quote":"Kiểm tra hệ thống chuyển đổi nguồn ATS:","reference":"Chương V, mục 3.3.b","requirement":"Có hệ thống chuyển đổi nguồn ATS, đóng cắt bằng tay và tự động, có bộ sạc tự động (không nêu dòng định mức)."},{"item":"Nhóm máy công suất lớn P>15 KVA: Công suất","quote":"Bảo dưỡng MFĐ có công suất lớn P>15 KVA","reference":"Chương V, mục 3.3.b","requirement":"Máy phát điện công suất lớn P>15 KVA (không nêu công suất cụ thể từng máy)."},{"item":"Nhóm máy công suất lớn P>15 KVA: Nhiên liệu","quote":"Vật liệu, nhiên liệu, năng lượng tiêu thụ: Dầu diesel.","reference":"Chương V, mục 3.3.b","requirement":"Sử dụng nhiên liệu diesel."},{"item":"Nhóm máy công suất lớn P>15 KVA: Bồn chứa dầu","quote":"Bảo dưỡng bồn chứa dầu:","reference":"Chương V, mục 3.3.b","requirement":"Có bồn chứa dầu với hệ thống dẫn dầu, van vòi và hệ thống bơm dầu (không nêu dung tích)."},{"item":"Nhóm máy công suất lớn P>15 KVA: ATS","quote":"Bảo dưỡng thiết bị ATS:","reference":"Chương V, mục 3.3.b","requirement":"Có thiết bị ATS đóng ngắt tự động và bằng tay (không nêu dòng định mức)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:34:26.936Z"}},"IB2500161148":{"u":"2026-11-03T17:32:51.253+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT Phi tư vấn 1 túi_BD Đài NA.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo dưỡng, không phải mua sắm máy phát điện. Chương V không nêu công suất định mức (kVA/kW) của từng máy cụ thể, hãng, model, xuất xứ, động cơ, đầu phát, điện áp, tần số, vỏ chống ồn (mức ồn), bình nhiên liệu, định mức ATS, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn.","Chỉ có các nhóm công suất phân loại quy trình bảo dưỡng (P ≤ 15kVA động cơ xăng, P ≤ 15kVA động cơ diesel, P > 15 KVA) nên generatorCapacity để null.","Phần bảo dưỡng cột anten và điều hòa không thuộc thiết bị phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Bảo dưỡng cột anten, điều hòa, máy phát điện tại Đài viễn thông Nghệ An năm 2025","notifyNo":"IB2500161148","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Số lượng cần bảo dưỡng","quote":"Bảo dưỡng máy phát điện (1 lần/năm): 1101 máy phát điện.","reference":"Chương V, mục 1","requirement":"Bảo dưỡng 1101 máy phát điện, 1 lần/năm."},{"item":"Máy phát điện: Phân bổ số lượng theo tỉnh","quote":"1 máy | 379 | 198 | 178 | 346 | 1101","reference":"Chương V, mục 1 (bảng số lượng, dòng Bảo dưỡng MFĐ)","requirement":"Nghệ An 379 máy, Hà Tĩnh 198 máy, Quảng Bình 178 máy, Thanh Hóa 346 máy, tổng 1101 máy."},{"item":"Máy phát điện dự phòng site cấp 1, 2: Chu kỳ bảo dưỡng","quote":"Máy phát điện dự phòng tại site cấp 1,2 chu kỳ: 06 tháng/ 1 lần.","reference":"Chương V, mục 3.1.3.a","requirement":"Bảo dưỡng 06 tháng/1 lần."},{"item":"Máy phát điện dự phòng site cấp 3: Chu kỳ bảo dưỡng","quote":"Máy phát điện dự phòng tại site cấp 3 chu kỳ: 12 tháng/ lần","reference":"Chương V, mục 3.1.3.a","requirement":"Bảo dưỡng 12 tháng/lần. Máy chạy quá 200h giữa 2 chu kỳ bảo dưỡng thì bảo dưỡng thêm 1 lần."},{"item":"Máy phát điện động cơ xăng, P ≤ 15kVA: Nhóm công suất và loại nhiên liệu","quote":"Bảo dưỡng MFĐ động cơ xăng công suất P ≤ 15kVA","reference":"Chương V, mục 3.1.3.b","requirement":"Nhóm máy động cơ xăng, công suất P ≤ 15kVA. Quy trình gồm hệ thống nhiên liệu (bộ chế hòa khí, lọc xăng, bơm xăng), hệ thống đánh lửa (bugi, mobin), đầu phát (chổi than, cổ góp, bộ kích từ AVR)."},{"item":"Máy phát điện động cơ diesel, P ≤ 15kVA: Nhóm công suất và loại nhiên liệu","quote":"Bảo dưỡng MFĐ động cơ diesel P ≤ 15kVA","reference":"Chương V, mục 3.1.3.b","requirement":"Nhóm máy động cơ diesel, công suất P ≤ 15kVA. Quy trình gồm hệ thống nhiên liệu (bơm cao áp, bơm tay, lọc tách nước), đầu phát và bộ kích từ AVR, hệ thống điều khiển, ATS."},{"item":"Máy phát điện diesel P ≤ 15kVA: Hệ thống làm mát","quote":"Kiểm tra, vệ sinh hệ thống làm mát bằng gió","reference":"Chương V, mục 3.1.3.b (MFĐ diesel P ≤ 15kVA)","requirement":"Quy trình bảo dưỡng nêu cả hệ thống làm mát bằng gió và làm mát bằng nước."},{"item":"Máy phát điện diesel P ≤ 15kVA: Vỏ chống ồn","quote":"Kiểm tra, vệ sinh vỏ chống ồn.","reference":"Chương V, mục 3.1.3.b (MFĐ diesel P ≤ 15kVA)","requirement":"Có hạng mục kiểm tra, vệ sinh vỏ chống ồn. Không nêu mức ồn."},{"item":"Máy phát điện công suất lớn, P > 15 kVA: Nhóm công suất","quote":"Bảo dưỡng MFĐ có công suất lớn P>15 KVA","reference":"Chương V, mục 3.1.3.b","requirement":"Nhóm máy công suất lớn P > 15 kVA. Quy trình gồm động cơ, hệ thống làm mát, nhiên liệu, dầu bôi trơn, xả khí, bảng điều khiển, đầu phát, bồn chứa dầu."},{"item":"Máy phát điện P > 15 kVA: Chức năng bảo vệ cần kiểm tra","quote":"Kiểm tra chức năng “Emergency stop”","reference":"Chương V, mục 3.1.3.b (MFĐ P>15 KVA)","requirement":"Kiểm tra các chức năng dừng khẩn cấp, dừng khi áp lực dầu thấp, dừng khi nhiệt độ cao."},{"item":"Máy phát điện P > 15 kVA: Bồn chứa dầu","quote":"Bảo dưỡng bồn chứa dầu","reference":"Chương V, mục 3.1.3.b (MFĐ P>15 KVA)","requirement":"Bảo dưỡng bồn chứa dầu (hệ thống dẫn dầu, van vòi, hệ thống bơm dầu). Không nêu dung tích."},{"item":"Máy phát điện P > 15 kVA: Tủ ATS","quote":"Bảo dưỡng thiết bị ATS","reference":"Chương V, mục 3.1.3.b (MFĐ P>15 KVA)","requirement":"Bảo dưỡng thiết bị ATS: đo điện áp vào/ra, dòng điện từng pha, vệ sinh đầu nối cáp, kiểm tra đóng ngắt tự động và bằng tay. Không nêu định mức ATS."},{"item":"Máy phát điện: Yêu cầu về vật tư thay thế","quote":"Các vật tư thay thế (nếu có) phải đảm bảo theo đúng chủng loại và chất","reference":"Chương V, mục 3.1.3.c","requirement":"Vật tư thay thế (nếu có) phải đúng chủng loại và chất lượng yêu cầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:32:50.205Z"}},"IB2500173287":{"u":"2026-11-03T04:37:52.984+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Bảng trong tệp bị vỡ định dạng nên một số dòng bị tách, quote chỉ lấy đoạn liền nhau.","Văn bản không nêu công suất kVA/kW, chế độ prime/standby của 04 máy XS2200F 16V4000G61.","Công suất 350 kVA (Cummin) và 500 kVA (Volvo) chỉ xuất hiện trong tiêu đề danh mục phụ tùng.","Văn bản không nêu thông số động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm/độ ồn, bồn nhiên liệu ngày, ATS, cáp, tiêu chuẩn áp dụng.","Gói thầu chủ yếu là thay thế linh kiện, vật tư và bảo trì cho hệ thống máy phát điện hiện có, không phải cung cấp tổ máy mới."],"result":{"keyInfo":{"bidName":"Thay thế linh kiện, thiết bị hệ thống máy phát điện dự phòng","notifyNo":"IB2500173287","generatorCapacity":"Không nêu công suất kVA/kW và chế độ prime/standby cho 04 máy Model XS2200F: 16V4000G61; có danh mục phụ tùng cho tổ 350 kVA (Cummin) và 500 kVA (Volvo)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Chất lượng hàng hóa","quote":"mới 100%, chưa qua sử dụng","reference":"Chương V, mục 1.2","requirement":"Hàng mới 100%, chưa qua sử dụng."},{"item":"Chung - Năm sản xuất","quote":"được sản xuất từ đầu năm 2024 trở lại đây","reference":"Chương V, mục 1.2","requirement":"Hàng hóa được sản xuất từ đầu năm 2024 trở lại đây."},{"item":"Chung - Tài liệu C/O, C/Q","quote":"Tài liệu chứng minh nguồn gốc xuất xứ của hàng hóa, thiết bị do cơ quan có thẩm","reference":"Chương V, mục 1.2","requirement":"Cung cấp tài liệu chứng minh nguồn gốc xuất xứ (C/O) và chứng nhận chất lượng/chứng nhận xuất xưởng (C/Q) trước khi bàn giao, nghiệm thu. Không bắt buộc với linh kiện, phụ kiện kèm theo."},{"item":"Chung - Tương đương","quote":"phải có bảng so sánh,","reference":"Chương V, mục 1.2 (sau bảng dịch vụ liên quan)","requirement":"Phải chào đúng mã hiệu, chủng loại và thông số kỹ thuật đã nêu. Nếu chào hàng tương đương thì phải có bảng so sánh, đánh giá chi tiết và cam kết lắp đặt, tích hợp đồng bộ với hệ thống hiện có."},{"item":"Máy XS2200F 16V4000G61 (04 máy) - Đối tượng thay thế","quote":"XS2200F: 16V4000G61 (04 máy)","reference":"Chương V, mục 1.2, bảng A.I","requirement":"Danh mục vật tư thay thế cho 04 máy phát điện Model XS2200F: 16V4000G61, ESN: 527102022, 527102024, 527102084, 527102274."},{"item":"Máy XS2200F - Nước làm mát (Coolant)","quote":"Coolant (Nước làm mát)","reference":"Chương V, mục 1.2, bảng A.I, mục 1.1","requirement":"BASF, xuất xứ Đức, Glysacorr G93 green, gồm nước sạch pha tỷ lệ 1/10, 260 lít."},{"item":"Máy XS2200F - Oil separator diaphragm (lọc thông hơi các te - màng cao su, lò xo)","quote":"5410180233","reference":"Chương V, mục 1.2, bảng A.I, mục 1.2","requirement":"MTU, Đức, mã 5410180233, 16 cái."},{"item":"Máy XS2200F - Oil separator insert (lọc thông hơi các te - lõi lọc)","quote":"5410100080","reference":"Chương V, mục 1.2, bảng A.I, mục 1.3","requirement":"MTU, Đức, mã 5410100080 hoặc 5200180035, 16 cái."},{"item":"Máy XS2200F - Oil separator gasket (lọc thông hơi các te - gioăng)","quote":"0000180680","reference":"Chương V, mục 1.2, bảng A.I, mục 1.4","requirement":"MTU, Đức, mã 0000180680, 16 cái."},{"item":"Máy XS2200F - Nắp bộ lọc thô nhiên liệu","quote":"Nắp bộ lọc thô nhiên liệu","reference":"Chương V, mục 1.2, bảng A.I, mục 1.5","requirement":"MTU, Đức, mã 8690920046, 1 cái."},{"item":"Máy XS2200F - Gioăng nắp lọc thô","quote":"Gioăng nắp lọc thô","reference":"Chương V, mục 1.2, bảng A.I, mục 1.6","requirement":"MTU, Đức, mã 8690920032, 1 cái."},{"item":"Máy XS2200F - Phao báo mức cho bồn dầu phụ 3m3","quote":"Phao báo mức cho bồn dầu 5 mức","reference":"Chương V, mục 1.2, bảng A.I, mục 2.1","requirement":"Phao 5 mức, PowerComp, Singapore, mã PHD/LL70-5-1280, 2 bộ."},{"item":"Máy XS2200F - Phao báo mức cho bồn dầu tổng","quote":"Phao báo mức cho bồn dầu tổng","reference":"Chương V, mục 1.2, bảng A.I, mục 2.2","requirement":"Piusi, Italy, mã F0075510D, 4 bộ."},{"item":"Máy XS2200F - Lọc tách nước nhiên liệu","quote":"Lọc tách nước nhiên liệu","reference":"Chương V, mục 1.2, bảng A.I, mục 2.3","requirement":"Parker Racor, USA, mã FBO 60356, 4 cái."},{"item":"Máy XS2200F - Bơm cánh gạt","quote":"DETP0777","reference":"Chương V, mục 1.2, bảng A.I, mục 2.4","requirement":"TO.ME.S, Italy, mã DETP0777, 4 cái."},{"item":"Máy XS2200F - Union (ống nối ống thông hơi)","quote":"735211008001","reference":"Chương V, mục 1.2, bảng A.I, mục 3.1","requirement":"MTU, Đức, mã 735211008001, 4 cái."},{"item":"Máy XS2200F - Seal ring (gioăng đồng)","quote":"007603014102","reference":"Chương V, mục 1.2, bảng A.I, mục 3.2","requirement":"MTU, Đức, mã 007603014102, 4 cái."},{"item":"Máy XS2200F - Bộ sạc Battery charger","quote":"X59436100009","reference":"Chương V, mục 1.2, bảng A.I, mục 4.1","requirement":"MTU, Đức, mã X59436100009, 2 bộ."},{"item":"Tổ 350 kVA Cummin - Nước làm mát","quote":"Danh mục phụ tùng thay thế 350","reference":"Chương V, mục 1.2, bảng A.II, mục 1","requirement":"BASF, Đức, Glysacorr G93 green, gồm nước sạch pha tỷ lệ 1/10, 10 lít."},{"item":"Tổ 350 kVA Cummin - Sạc ắc quy (Battery charger)","quote":"Battery chargers Sạc ắc quy","reference":"Chương V, mục 1.2, bảng A.II, mục 2","requirement":"Comap, Séc, mã Comap ICHG-240 24 24V 10A, 1 cái."},{"item":"Tổ 500 kVA Volvo - Nước làm mát","quote":"Danh mục phụ tùng bảo dưỡng","reference":"Chương V, mục 1.2, bảng B, mục 1","requirement":"BASF, Đức, Glysacorr G93 green, gồm nước sạch pha tỷ lệ 1/10, 10 lít."},{"item":"Tổ 500 kVA Volvo - Sạc ắc quy (Battery charger)","quote":"Battery chargers Sạc ắc quy","reference":"Chương V, mục 1.2, bảng B, mục 2","requirement":"Comap, Séc, mã Comap ICHG-240 24 24V 10A, 1 cái."},{"item":"Tổ 500 kVA Volvo - Bơm chìm tích hợp phao","quote":"Bơm chìm tích hợp phao (bao gồm","reference":"Chương V, mục 1.2, bảng B, mục 3","requirement":"Pentax, Italy, mã DP 100G, 1 cái, gồm phụ kiện lắp đặt hoàn thiện."},{"item":"Máy XS2200F - Dịch vụ vệ sinh bồn dầu tổng 30 m3","quote":"Vệ sinh bồn dầu tổng 30 m3","reference":"Chương V, mục 1.2, bảng Dịch vụ liên quan, A.I.1","requirement":"Vệ sinh bồn dầu tổng 30 m3 cho 4 bồn (bơm luân chuyển dầu, hút cặn, thông gió, vệ sinh đáy/thành/đỉnh bồn, lọc dầu tận dụng, lắp lại cửa thăm). Kiểm tra khí H2S, CO, O2 trước khi cho công nhân vào bồn."},{"item":"Máy XS2200F - Dịch vụ vệ sinh bồn dầu phụ","quote":"Vệ sinh bồn dầu phụ","reference":"Chương V, mục 1.2, bảng Dịch vụ liên quan, A.I.3","requirement":"Vệ sinh 4 bồn dầu phụ: xả và rút dầu, mở nắp thăm, thông gió, vệ sinh lòng bồn, sơn nắp thăm, thay toàn bộ gioăng và bulong, bơm lại dầu sạch."},{"item":"Máy XS2200F - Dịch vụ sơn nắp bồn dầu tổng","quote":"Sơn chống rỉ epoxy","reference":"Chương V, mục 1.2, bảng Dịch vụ liên quan, A.I.5","requirement":"Sơn 01 lớp chống rỉ epoxy và 02 lớp sơn phủ epoxy cho nắp thăm bồn dầu và hệ đường ống công nghệ gắn trên nắp, 4 cái."},{"item":"Máy XS2200F - Dịch vụ thay ống làm mát két nước to","quote":"Ống cao su, 4\", NAFTA/17 10N","reference":"Chương V, mục 1.2, bảng Dịch vụ liên quan, A.II.2.1-2.4","requirement":"4 loại ống cao su 4\", NAFTA/17 10N 102X 123, có cọng lò xo chống móp; dài lần lượt 1.52 m, 0.85 m, 0.84 m, 0.9 m; mỗi loại 4 sợi."},{"item":"Máy XS2200F - Dịch vụ thay ống làm mát két nước nhỏ","quote":"Ống hút dầu, 3\", NAFTA/17 10N","reference":"Chương V, mục 1.2, bảng Dịch vụ liên quan, A.II.2.5-2.8","requirement":"4 loại ống hút dầu 3\", NAFTA/17 10N 76X 93, có cọng lò xo chống móp; dài lần lượt 5.7 m, 4.7 m, 0.2 m, 0.55 m; mỗi loại 4 sợi."},{"item":"Máy XS2200F - Dịch vụ thay ống thông hơi","quote":"Ống thủy lực FLEXOR 2SN-MT,","reference":"Chương V, mục 1.2, bảng Dịch vụ liên quan, A.II.2.9-2.12","requirement":"4 loại ống thủy lực FLEXOR 2SN-MT, 3/8\" 10x18; dài lần lượt 1.6 m, 1.6 m, 4 m, 5.2 m; mỗi loại 4 sợi."},{"item":"Máy XS2200F - Dịch vụ thay ống bù nước két nước to/nhỏ","quote":"3/4\" - 215bar, 1002472 Bấm 2 đầu","reference":"Chương V, mục 1.2, bảng Dịch vụ liên quan, A.II.2.13-2.14","requirement":"Ống thủy lực FLEXOR 2SN-MT, 3/4\" - 215bar, 1002472, bấm 2 đầu thẳng; két to L=1.8 m, két nhỏ L=2.8 m; mỗi loại 4 sợi."},{"item":"Chung - Bảo hành","quote":"thời gian tối thiểu 12 tháng kể từ ngày","reference":"Chương V, mục 1.2, Yêu cầu về bảo hành","requirement":"Bảo hành theo tiêu chuẩn nhà sản xuất, tối thiểu 12 tháng kể từ ngày bàn giao thiết bị. Hot-line 24/24 trong thời gian bảo hành."},{"item":"Chung - Lắp đặt, chạy thử","quote":"Hoạt động chạy thử ổn định trước khi nghiệm thu.","reference":"Chương V, mục 1.2, Yêu cầu về lắp đặt, bàn giao, nghiệm thu hàng hoá","requirement":"Lắp đặt thiết bị hoàn chỉnh theo tiêu chuẩn nhà sản xuất và thực tế hiện trường, đồng bộ; chạy thử ổn định toàn bộ hệ thống trước khi nghiệm thu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:37:52.485Z"}},"IB2500173388":{"u":"2026-11-03T17:32:33.168+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT Phi tư vấn 1 túi_BD Đài HN1_phat hanh.pdf), chưa phân tích cả HSMT.","Đây là gói thầu bảo dưỡng, không phải mua sắm máy phát điện mới. Chương V không nêu công suất định mức của từng máy (chỉ phân nhóm P ≤ 15kVA và P>15 KVA), nên generatorCapacity để null.","Chương V không nêu hãng, model, xuất xứ, điện áp, tần số, số pha, mức ồn, dung tích bồn, tiêu chuẩn hay bảo hành của máy phát điện.","Phần cột anten và điều hòa không có thông số máy phát điện nên không đưa vào danh sách.","Văn bản có chỗ ghi 'Đài Viễn thông Nam Định' trong khi tên gói thầu là Đài Viễn thông Hà Nội 1; giữ nguyên theo văn bản gốc."],"result":{"keyInfo":{"bidName":"Bảo dưỡng cột anten, điều hòa, máy phát điện tại Đài viễn thông Hà Nội 1 năm 2025","notifyNo":"IB2500173388","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng máy phát điện cần bảo dưỡng","quote":"+ Bảo dưỡng máy phát điện (1 lần/năm): 229 máy phát điện.","reference":"Chương V, mục 1","requirement":"229 máy phát điện, bảo dưỡng 1 lần/năm (Vùng 1 khu vực 1: 152 máy; khu vực 2: 77 máy)"},{"item":"Máy phát điện động cơ xăng: công suất","quote":"Bảo dưỡng MFĐ động cơ xăng công suất P ≤ 15kVA:","reference":"Chương V, mục 3.3.b","requirement":"Nhóm máy động cơ xăng công suất P ≤ 15kVA"},{"item":"Máy phát điện động cơ diesel: công suất","quote":"Bảo dưỡng MFĐ động cơ diesel P ≤ 15kVA","reference":"Chương V, mục 3.3.b","requirement":"Nhóm máy động cơ diesel P ≤ 15kVA"},{"item":"Máy phát điện công suất lớn: công suất","quote":"Bảo dưỡng MFĐ có công suất lớn P>15 KVA","reference":"Chương V, mục 3.3.b","requirement":"Nhóm máy công suất lớn P>15 KVA (dùng dầu diesel)"},{"item":"Máy ≤ 15kVA diesel: hệ thống làm mát","quote":"- Kiểm tra, vệ sinh hệ thống làm mát bằng gió:","reference":"Chương V, mục 3.3.b (MFĐ diesel P ≤ 15kVA)","requirement":"Có máy làm mát bằng gió và có máy làm mát bằng nước (két nước, dàn làm mát, quạt, bơm nước, van hằng nhiệt)"},{"item":"Máy ≤ 15kVA diesel: hệ thống làm mát bằng nước","quote":"- Kiểm tra, vệ sinh hệ thống làm mát bằng nước:","reference":"Chương V, mục 3.3.b (MFĐ diesel P ≤ 15kVA)","requirement":"Có máy làm mát bằng nước, phải kiểm tra và vệ sinh"},{"item":"Máy ≤ 15kVA diesel: vỏ chống ồn","quote":"Kiểm tra, vệ sinh vỏ chống ồn.","reference":"Chương V, mục 3.3.b (MFĐ diesel P ≤ 15kVA)","requirement":"Có vỏ chống ồn, phải kiểm tra và vệ sinh (không nêu mức ồn)"},{"item":"Máy xăng ≤ 15kVA: đầu phát","quote":"+ Kiểm tra chổi than, cổ góp:","reference":"Chương V, mục 3.3.b (MFĐ động cơ xăng P ≤ 15kVA)","requirement":"Đầu phát có chổi than, cổ góp và bộ kích từ AVR"},{"item":"Máy diesel ≤ 15kVA: đầu phát và bộ kích từ","quote":"+ Kiểm tra bộ kích từ AVR:","reference":"Chương V, mục 3.3.b (MFĐ diesel P ≤ 15kVA)","requirement":"Đầu phát có bộ kích từ AVR, đo điện áp kích và dòng kích"},{"item":"Máy diesel ≤ 15kVA: bộ điều khiển","quote":"- Kiểm tra chức năng hệ thống điều khiển:","reference":"Chương V, mục 3.3.b (MFĐ diesel P ≤ 15kVA)","requirement":"Bảng điều khiển có khởi động/dừng bằng tay, chạy tự động, hiển thị điện áp, dòng điện, tần số, điện áp ắc quy, mức nhiên liệu, áp suất nhớt, nhiệt độ nước làm mát; bảo vệ dừng khẩn cấp, áp lực nhớt thấp, nhiệt độ nước làm mát cao, điện áp cao/thấp"},{"item":"Máy diesel ≤ 15kVA: ATS","quote":"- Kiểm tra hệ thống chuyển đổi nguồn ATS:","reference":"Chương V, mục 3.3.b (MFĐ diesel P ≤ 15kVA)","requirement":"Có hệ thống chuyển đổi nguồn ATS: đóng cắt bằng tay và tự động, tín hiệu điều khiển máy phát, đèn báo pha, bộ sạc tự động (không nêu dòng định mức)"},{"item":"Máy > 15kVA: ATS","quote":"- Bảo dưỡng thiết bị ATS:","reference":"Chương V, mục 3.3.b (MFĐ P>15 KVA)","requirement":"Có tủ ATS, bảo dưỡng gồm đo điện áp vào/ra, dòng từng pha, vệ sinh đầu nối cáp, kiểm tra đóng ngắt tự động và bằng tay"},{"item":"Máy > 15kVA: bồn chứa dầu","quote":"- Bảo dưỡng bồn chứa dầu:","reference":"Chương V, mục 3.3.b (MFĐ P>15 KVA)","requirement":"Có bồn chứa dầu cùng hệ thống dẫn dầu, van vòi và bơm dầu (không nêu dung tích)"},{"item":"Máy > 15kVA: chức năng bảo vệ","quote":"- Kiểm tra các chức năng bảo vệ của máy:","reference":"Chương V, mục 3.3.b (MFĐ P>15 KVA)","requirement":"Phải kiểm tra các chức năng bảo vệ: Emergency stop, low oil press shutdown, high temp shutdown"},{"item":"Máy phát điện dự phòng: chu kỳ bảo dưỡng","quote":"+ Máy phát điện dự phòng tại site cấp 1,2 chu kỳ: 06 tháng/ 1 lần.","reference":"Chương V, mục 3.3.a","requirement":"Site cấp 1,2: 06 tháng/lần; site cấp 3: 12 tháng/lần, bảo dưỡng thêm 1 lần nếu máy chạy quá 200h giữa 2 chu kỳ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:32:32.165Z"}},"IB2500177469":{"u":"2026-11-03T04:19:24.181+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. TCKT.pdf), chưa phân tích cả HSMT.","Văn bản là OCR lỗi dấu và ký tự, nhiều chỗ bị vỡ; các trích dẫn được chép nguyên văn theo bản OCR nên có thể sai chính tả so với bản gốc.","Số lượng máy 8,5 kVA đọc là '-06' (OCR), suy ra 06 máy từ tổng số ATS là 07; nên đối chiếu lại với bản PDF.","Các dấu 'Z', '?', '$', 'St', '>3' trong bản OCR có thể là ký hiệu '≥', '≤' hoặc '±'; đã diễn giải theo ngữ cảnh (ví dụ công suất tối thiểu, mức tiêu thụ tối đa).","Văn bản không nêu hãng, model, xuất xứ động cơ và alternator, độ ồn, dung tích bình nhiên liệu cụ thể, CO/CQ, năm sản xuất cụ thể ngoài 'trong vòng 01 năm kể từ thời điểm ra quyết định mua sắm'; không nêu công suất dự phòng/prime.","Mục 'Tình trạng máy và chất lượng khi giao hàng' và 'Máy phát phải có...' bị vỡ chữ nên không trích được nội dung chắc chắn.","Chương V mục 2 (Bản vẽ) và mục 3 (Kiểm tra và thử nghiệm) ghi 'Không có'."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện cho các trạm BTS hiện hữu năm 2025","notifyNo":"IB2500177469","generatorCapacity":"6 x 8,5 ± 0,5 kVA (1 pha) và 1 x 12,5 ± 0,5 kVA (1 pha); chưa nêu rõ công suất dự phòng hay liên tục ở mức danh định, riêng \"công suất liên tục (100% tải)\" được nêu"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng hợp - Máy phát điện Diesel 8,5 kVA","quote":"May phat di&n Diesel 8,5 t 0,5 KVA/1 lha | -06","reference":"Chương V, mục 1.1","requirement":"Số lượng 06 máy (số liệu OCR '-06', suy ra từ tổng ATS 07)"},{"item":"Tổng hợp - Máy phát điện Diesel 12,5 kVA","quote":"May phat dien Diesel 12,5 # 0,5 KVA/1 lha | 01","reference":"Chương V, mục 1.1","requirement":"Số lượng 01 máy"},{"item":"Tổng hợp - Bộ chuyển đổi nguồn tự động ATS","quote":"BQ chuy6n d8i ngu8n tv deng ATS | 07","reference":"Chương V, mục 1.1","requirement":"Số lượng 07 bộ"},{"item":"Máy 8,5 kVA: Công suất liên tục (100% tải)","quote":"Z 8.5 kVAI 0.5","reference":"Chương V, mục 1.2, phần A, mục 3","requirement":"Tối thiểu 8,5 kVA, sai số ± 0,5; bắt buộc"},{"item":"Máy 8,5 kVA: Công suất tối đa","quote":"Z 9.35 kVA£ 0.5","reference":"Chương V, mục 1.2, phần A, mục 4","requirement":"Tối thiểu 9,35 kVA, sai số ± 0,5 (bằng 110% + công suất liên tục); bắt buộc"},{"item":"Máy 8,5 kVA: Loại máy / alternator","quote":"kh6ng chai than, tv deng Heh ttl","reference":"Chương V, mục 1.2, phần A, mục 1","requirement":"Không chổi than, tự động kích từ, tự động điều chỉnh điện áp khi thay đổi tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy 8,5 kVA: Số pha","quote":"1 pha, 2 day","reference":"Chương V, mục 1.2, phần A, mục 2","requirement":"1 pha, 2 dây"},{"item":"Máy 8,5 kVA: Kiểu động cơ","quote":"Diesel, 4 thi","reference":"Chương V, mục 1.2, phần A, mục 2","requirement":"Diesel, 4 thì"},{"item":"Máy 8,5 kVA: Hệ số công suất","quote":"He s6 c6ng suit 1","reference":"Chương V, mục 1.2, phần A, mục 5","requirement":"Cos φ = 1"},{"item":"Máy 8,5 kVA: Điện áp ra","quote":"220V","reference":"Chương V, mục 1.2, phần A, mục 6","requirement":"220V"},{"item":"Máy 8,5 kVA: Dao động điện áp đầu ra","quote":"St 1 %","reference":"Chương V, mục 1.2, phần A, mục 7","requirement":"Không quá 1 % (OCR 'St 1 %')"},{"item":"Máy 8,5 kVA: Tần số hoạt động","quote":"50Hz","reference":"Chương V, mục 1.2, phần A, mục 8","requirement":"50Hz"},{"item":"Máy 8,5 kVA: Tốc độ vòng quay","quote":"1500 vdng/ phat","reference":"Chương V, mục 1.2, phần A, mục 9","requirement":"1500 vòng/phút"},{"item":"Máy 8,5 kVA: Số xi lanh","quote":">3","reference":"Chương V, mục 1.2, phần A, mục 10","requirement":"Từ 3 xi lanh trở lên (OCR '>3')"},{"item":"Máy 8,5 kVA: Khả năng khởi động","quote":"C6 kha nang kh6i d6ng ttl mac 0% tai 16n","reference":"Chương V, mục 1.2, phần A, mục 11","requirement":"Khởi động được từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Máy 8,5 kVA: Khả năng quá tải","quote":"qua tai 110% trong khoang thai gian","reference":"Chương V, mục 1.2, phần A, mục 12","requirement":"Hoạt động chế độ quá tải 110% trong khoảng thời gian 1 giờ trong 12 giờ hoạt động (OCR không rõ hoàn toàn)"},{"item":"Máy 8,5 kVA: Mức tiêu thụ nhiên liệu","quote":"M(rc ti6u thu nhi6n lieu(l00%) tai: $ 3,5 1it","reference":"Chương V, mục 1.2, phần A, mục 13","requirement":"Tại 100% tải: không quá 3,5 lít (OCR '$ 3,5 1it')"},{"item":"Máy 8,5 kVA: Bình nhiên liệu","quote":"tich binh nhi6n lieu dam bao may ch By t6i","reference":"Chương V, mục 1.2, phần A, mục 14","requirement":"Bằng thép, gắn liền với khung máy; dung tích đảm bảo máy chạy tối thiểu 10h ở mức 100% tải"},{"item":"Máy 8,5 kVA: Bộ điều khiển - màn hình","quote":"Man hinh hi6n thi (LCD)","reference":"Chương V, mục 1.2, phần A, mục 15","requirement":"Màn hình LCD hiển thị điện áp, tần số, dòng điện, tốc độ động cơ, điện áp ắc quy, nhiệt độ động cơ hoặc nước làm mát, áp suất nhớt, mức nhiên liệu, thời gian chạy máy"},{"item":"Máy 8,5 kVA: Bộ điều khiển - nút điều khiển và chế độ","quote":"Nat diau khi8n: khdi dOng bing tay(RUN)","reference":"Chương V, mục 1.2, phần A, mục 15","requirement":"Chế độ RUN, OFF, AUTO; nút khởi động bằng tay (RUN), dừng bằng tay (OFF), chạy tự động (AUTO) và nút dừng khẩn cấp"},{"item":"Máy 8,5 kVA: Bộ điều khiển - cảnh báo và bảo vệ","quote":"C6 chao nang canh bao va bao ve: dien ap","reference":"Chương V, mục 1.2, phần A, mục 15","requirement":"Cảnh báo và bảo vệ: điện áp cao/thấp, tần số cao/thấp, điện áp ắc quy cao/thấp, tốc độ động cơ cao/thấp, quá dòng/ngắn mạch, áp suất nhớt thấp, nhiệt độ động cơ hoặc nước làm mát cao, mức nhiên liệu thấp, dừng khẩn cấp, lỗi không thể khởi động và không thể dừng"},{"item":"Máy 8,5 kVA: Giao tiếp ATS","quote":"cuang brIC ttl xa","reference":"Chương V, mục 1.2, phần A, mục 15","requirement":"Có giao tiếp kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Máy 8,5 kVA: Vỏ máy và khung máy","quote":"T6i thi6u la IP23","reference":"Chương V, mục 1.2, phần A, mục 16","requirement":"Vỏ máy thiết kế giảm ồn, sơn tĩnh điện, chống tác động khí hậu nhiệt đới và nhiệt độ cao, đặt được ngoài trời, có khóa; cấp bảo vệ vỏ tối thiểu IP23; khung chắc chắn, chống rung, có đế cao su giảm chấn"},{"item":"Máy 8,5 kVA: Cấp cách điện","quote":"T6i thi6u cip H","reference":"Chương V, mục 1.2, phần A, mục 17","requirement":"Tối thiểu cấp H"},{"item":"Máy 8,5 kVA: Hệ thống làm mát","quote":"IGc k6t hqyp qu4t gi6","reference":"Chương V, mục 1.2, phần A, mục 18","requirement":"Làm mát kết hợp quạt gió"},{"item":"Máy 8,5 kVA: Khí thải và làm mát - tiêu chuẩn","quote":"OCVN 19:2009/BTNMT","reference":"Chương V, mục 1.2, phần A, mục 4","requirement":"Khí thải công nghiệp đối với bụi và các chất vô cơ theo QCVN 19:2009/BTNMT; hệ thống làm mát tuân theo TCVN 6627-6:2011"},{"item":"Máy 8,5 kVA: Điều kiện hoạt động","quote":"ttl 0 d&r 40 de C","reference":"Chương V, mục 1.2, phần A, mục 5","requirement":"Phù hợp khí hậu Việt Nam, hoạt động trong điều kiện nhiệt độ môi trường từ 0 đến 40 độ C và độ ẩm môi trường <= 80%"},{"item":"Máy 8,5 kVA: Năm sản xuất","quote":"Trong v6ng 01 nam ki ttl thai diam ra","reference":"Chương V, mục 1.2, phần A, mục 2","requirement":"Trong vòng 01 năm kể từ thời điểm ra quyết định mua sắm"},{"item":"Máy 8,5 kVA: Bảng thông số đặc trưng và tài liệu","quote":"Tai lieu huang dan v8n hanh (Ti6ng viet)","reference":"Chương V, mục 1.2, phần A, mục 7-8","requirement":"Có bảng thông số đặc trưng gắn chắc trên vỏ máy hoặc in trực tiếp (tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng); tài liệu kỹ thuật bằng tiếng Anh hoặc tiếng Việt, tài liệu hướng dẫn vận hành bằng tiếng Việt"},{"item":"Máy 12,5 kVA: Công suất liên tục (100% tải)","quote":"? 12.5 kVAI 0.5","reference":"Chương V, mục 1.2, phần B, mục 3","requirement":"Tối thiểu 12,5 kVA, sai số ± 0,5; bắt buộc"},{"item":"Máy 12,5 kVA: Công suất tối đa","quote":"? 13.75 kVA£ 0.5","reference":"Chương V, mục 1.2, phần B, mục 4","requirement":"Tối thiểu 13,75 kVA, sai số ± 0,5 (bằng 110% + công suất liên tục); bắt buộc"},{"item":"Máy 12,5 kVA: Loại máy / alternator","quote":"mam; kh6ng ch6i than, tv dOng kich ttl","reference":"Chương V, mục 1.2, phần B, mục 1","requirement":"Không chổi than, tự động kích từ, tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy 12,5 kVA: Số pha","quote":"1 pha, 2 day","reference":"Chương V, mục 1.2, phần B, mục 2","requirement":"1 pha, 2 dây"},{"item":"Máy 12,5 kVA: Kiểu động cơ","quote":"Diesel, 4 thi","reference":"Chương V, mục 1.2, phần B, mục 2","requirement":"Diesel, 4 thì"},{"item":"Máy 12,5 kVA: Điện áp ra","quote":"220V","reference":"Chương V, mục 1.2, phần B, mục 5-8","requirement":"220V; tần số 50Hz; cos φ = 1; dao động điện áp đầu ra không quá 1 %"},{"item":"Máy 12,5 kVA: Tốc độ vòng quay","quote":"1500 vdng/ phat","reference":"Chương V, mục 1.2, phần B, mục 9","requirement":"1500 vòng/phút"},{"item":"Máy 12,5 kVA: Số xi lanh","quote":">3","reference":"Chương V, mục 1.2, phần B, mục 10","requirement":"Từ 3 xi lanh trở lên (OCR '>3')"},{"item":"Máy 12,5 kVA: Khả năng khởi động","quote":"C6 kha nang kh6i deng ttl mac 0% tai 16n","reference":"Chương V, mục 1.2, phần B, mục 11","requirement":"Khởi động được từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Máy 12,5 kVA: Khả năng quá tải","quote":"ch6 d6 qua tai 110% trong khoang thai gian","reference":"Chương V, mục 1.2, phần B, mục 12","requirement":"Chế độ quá tải 110% trong khoảng thời gian 1 giờ trong 12 giờ hoạt động (OCR không rõ hoàn toàn)"},{"item":"Máy 12,5 kVA: Mức tiêu thụ nhiên liệu","quote":"Mac ti6u thu nhi6n lieu(l00%) tai: $ 5 1it","reference":"Chương V, mục 1.2, phần B, mục 13","requirement":"Tại 100% tải: không quá 5 lít (OCR '$ 5 1it')"},{"item":"Máy 12,5 kVA: Bình nhiên liệu","quote":"tfch binh nhi6n lieu dam bao may chgy t6i","reference":"Chương V, mục 1.2, phần B, mục 14","requirement":"Gắn liền với khung máy; dung tích đảm bảo máy chạy tối thiểu 10h ở mức 100% tải"},{"item":"Máy 12,5 kVA: Bộ điều khiển","quote":"Nat digu khi6n: khdi dOng bang tay(RUN)","reference":"Chương V, mục 1.2, phần B, mục 15","requirement":"Màn hình hiển thị điện áp, tần số, dòng điện, tốc độ động cơ, điện áp ắc quy, nhiệt độ, áp suất nhớt, mức nhiên liệu, thời gian chạy máy; chế độ RUN, OFF, AUTO, nút dừng khẩn cấp; cảnh báo và bảo vệ như máy 8,5 kVA; giao tiếp với bộ ATS"},{"item":"Máy 12,5 kVA: Vỏ máy, khung máy","quote":"T6i thi6u la IP23","reference":"Chương V, mục 1.2, phần B, mục 16","requirement":"Thiết kế giảm ồn, sơn tĩnh điện, đặt được ngoài trời, có khóa; cấp bảo vệ vỏ tối thiểu IP23; đế cao su giảm chấn"},{"item":"Máy 12,5 kVA: Cấp cách điện","quote":"T6i thi6u cap H","reference":"Chương V, mục 1.2, phần B, mục 17","requirement":"Tối thiểu cấp H"},{"item":"Máy 12,5 kVA: Khí thải, làm mát, điều kiện hoạt động, năm sản xuất","quote":"TCVN 6627 6:2011.","reference":"Chương V, mục 1.2, phần B, mục 2, 4-5","requirement":"Khí thải theo QCVN 19:2009/BTNMT; làm mát theo TCVN 6627-6:2011; nhiệt độ từ 0 đến 40 độ C, độ ẩm <= 80%; năm sản xuất trong vòng 01 năm kể từ thời điểm ra quyết định mua sắm"},{"item":"ATS (cho cả 2 loại máy): Dòng điện","quote":"Z 85A","reference":"Chương V, mục 1.2, phần A-III và B-III, mục 2","requirement":"Chịu được dòng liên tục từ 85A trở lên"},{"item":"ATS: Điều khiển và chuyển nguồn","quote":"Dao ngu8n bang ch6 dQ tv dOng (tin hieu","reference":"Chương V, mục 1.2, phần B-III, mục 3","requirement":"Được điều khiển từ bộ điều khiển hoặc nhân công; chuyển đổi tự động hoặc nhân công nguồn từ điện lưới sang máy phát khi có sự cố lưới điện và ngược lại; đảo nguồn bằng chế độ tự động (tín hiệu từ bộ điều khiển) và chế độ nhân công"},{"item":"ATS: Vỏ tủ","quote":"? 1,2 mm.","reference":"Chương V, mục 1.2, phần B-III, mục 4","requirement":"Tủ ATS có cửa mở dễ dàng; vỏ tủ sơn tĩnh điện, khung chắc chắn, dày từ 1,2 mm trở lên; có hiển thị các chế độ dòng điện; thiết kế rộng rãi để đấu nối dây nguồn; cho phép treo tường hoặc có thể lắp dưới nền (OCR không rõ)"},{"item":"Vật tư đi kèm mỗi máy: Dây cáp nguồn cho máy phát","quote":"dang CVV 2x16mm2 bQC PVC","reference":"Chương V, mục 1.1 và mục 1.2, phần III-C","requirement":"Cáp dạng CVV 2x16mm2 bọc PVC, trọn gói, dài trung bình khoảng 5m"},{"item":"Vật tư đi kèm mỗi máy: Dây tiếp đất cho ATS và cho máy phát","quote":"lx16mm2 bQC PVC","reference":"Chương V, mục 1.1 và mục 1.2, phần III-C","requirement":"Dây cáp dạng 1x16mm2 bọc PVC, trọn gói, dài trung bình khoảng 5m (mỗi loại)"},{"item":"Vật tư đi kèm mỗi máy: Dây cáp tín hiệu nối ATS với máy phát","quote":"Day cap tin hieu d£u n6i ATS vai may phat","reference":"Chương V, mục 1.2, phần III-C","requirement":"Trọn gói, dài trung bình khoảng 5m"},{"item":"Vật tư đi kèm mỗi máy: Ống thoát khói","quote":"ang thoat kh6i ra kh6i phdng may c6 Km","reference":"Chương V, mục 1.2, phần III-C","requirement":"Ống thoát khói ra khỏi phòng máy kèm ống giảm rung, trọn gói, dài trung bình khoảng 4m"},{"item":"Vật tư đi kèm mỗi máy: Nhiên liệu chạy thử","quote":"khoang 2 gia : 06 lit.","reference":"Chương V, mục 1.2, phần III-C","requirement":"Nhiên liệu chạy thử máy phát điện trong khoảng 2 giờ: 06 lít"},{"item":"Vật tư đi kèm mỗi máy: Hệ thống thoát hơi nóng","quote":"He th6ng thoat hoi n6ng Iam bing tan tring","reference":"Chương V, mục 1.2, phần III-C","requirement":"Làm bằng tôn tráng kẽm dày ít nhất 1,2mm, có che mưa, trọn gói, dài trung bình khoảng 2m"},{"item":"Vật tư đi kèm mỗi máy: Nhớt máy và nước giải nhiệt","quote":"Nh(yt may : day dtI theo may.","reference":"Chương V, mục 1.2, phần III-C","requirement":"Nhớt máy và nước giải nhiệt đầy đủ theo máy"},{"item":"Phạm vi lắp đặt (cả 2 loại máy)","quote":"TO cac trBm BTS tr6n","reference":"Chương V, mục 1.2, phần D, mục 1","requirement":"Giao hàng và lắp đặt tại các trạm BTS trên địa bàn Thành phố Phú Mỹ và Thành phố Bà Rịa; địa điểm bàn giao tại Tổ kho Viễn thông Bà Rịa - Vũng Tàu"},{"item":"Tình trạng hàng hóa (cả 2 loại máy)","quote":"1100% chua qua s& d tIng","reference":"Chương V, mục 1.3","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, đảm bảo chất lượng và yêu cầu kỹ thuật nêu trong E-HSMT"},{"item":"Bảo hành (cả 2 loại máy)","quote":"Bao hanh Z 03 nam h04c 3.600 gia chpy","reference":"Chương V, mục 1.2, phần D, mục 2-3","requirement":"Bảo hành từ 03 năm hoặc 3.600 giờ chạy máy (tùy điều kiện nào đến trước); có tem bảo hành dán cho từng máy phát điện"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:19:23.179Z"}},"IB2500177769":{"u":"2026-11-03T04:37:55.422+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy phát điện không được nêu trong Chương V; chỉ có một dòng thiết bị 'Tổ máy phát điện đồng bộ'.","Các dòng 2, 3, 8 của bảng A và các mục 1.7, 1.14, 1.17, 2.x, 3.5 của bảng B không có trong văn bản (bị thiếu hoặc không đọc được).","Mục 1.12 'Tiêu chuẩn khí thải' để trống, không nêu tiêu chuẩn cụ thể.","Chương V không nêu mức ồn, vỏ chống ồn (chỉ có kích thước và trọng lượng máy có vỏ), bình nhiên liệu, ATS, cáp, tủ hòa đồng bộ.","Nhãn hiệu, model và xuất xứ cụ thể của động cơ và đầu phát không được nêu; nhà thầu tự đề xuất.","Bảng được trích từ PDF nên một số dòng bị ngắt giữa chừng; các trích dẫn được lấy theo từng dòng của văn bản."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt nội thất, máy phát điện","notifyNo":"IB2500177769","generatorCapacity":"Liên tục ≥ 320kVA (256kW); dự phòng ≥ 350kVA (280kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục: ≥ 320kVA (256kW)","reference":"Chương V, mục 3.2, bảng A, dòng 1","requirement":"≥ 320kVA (256kW)"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: ≥ 350kVA (280kW)","reference":"Chương V, mục 3.2, bảng A, dòng 1","requirement":"≥ 350kVA (280kW)"},{"item":"Tổ máy phát điện: Điện áp, pha, tần số","quote":"Điện áp 400VAC, 3 pha 4 dây; tần số 50Hz","reference":"Chương V, mục 3.2, bảng A, dòng 1","requirement":"Điện áp 400VAC, 3 pha 4 dây; tần số 50Hz"},{"item":"Tổ máy phát điện: Thời gian sản xuất, tình trạng, chứng từ","quote":"Từ 2024. Mới 100%, có CO & CQ, bảng kiểm tra","reference":"Chương V, mục 3.2, bảng A, dòng 4","requirement":"Sản xuất từ 2024, mới 100%, có CO & CQ, có bảng kiểm tra tải của nhà máy"},{"item":"Tổ máy phát điện: Tính đồng bộ","quote":"bảng điều khiển ... phải được thiết kế, sản xuất và","reference":"Chương V, mục 3.2, bảng A, dòng 5","requirement":"Động cơ, đầu phát, bảng điều khiển... phải được thiết kế, sản xuất và bảo hành bởi một nhà sản xuất duy nhất"},{"item":"Tổ máy phát điện: Tính hợp lệ, truy xuất số Serial","quote":"của tổ máy phải tra cứu được công khai trên hệ","reference":"Chương V, mục 3.2, bảng A, dòng 5","requirement":"Có giấy tờ chứng nhận của hãng sản xuất (nếu nhà thầu không phải nhà sản xuất phải có giấy ủy quyền bán hàng); số Serial (S/N) của tổ máy phải tra cứu được công khai trên website của nhà sản xuất, thể hiện xuất xứ, nhà máy chính hãng sản xuất, thông tin bảo hành"},{"item":"Tổ máy phát điện: Khả năng đáp ứng tải","quote":"Đóng tải trong 1 bước đạt 100% tải.","reference":"Chương V, mục 3.2, bảng A, dòng 6","requirement":"Đóng tải trong 1 bước đạt 100% tải"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"10% công suất liên tục 1 giờ trong thời gian 12 giờ","reference":"Chương V, mục 3.2, bảng A, dòng 7","requirement":"Quá tải 10% công suất liên tục trong 1 giờ, trong thời gian 12 giờ cung cấp tải"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"Nhiệt độ môi trường lên đến 40ºC.","reference":"Chương V, mục 3.2, bảng A, dòng 9","requirement":"Nhiệt độ môi trường lên đến 40ºC"},{"item":"Tổ máy phát điện: Tiêu chuẩn sản xuất","quote":"ISO 8528","reference":"Chương V, mục 3.2, bảng A, dòng 10","requirement":"ISO 8528, ISO 3046, ISO 9001"},{"item":"Tổ máy phát điện: Thời hạn bảo hành","quote":"Tối thiểu 24 Tháng hoặc 1.000 giờ (chế độ dự","reference":"Chương V, mục 3.2, bảng A, dòng 11","requirement":"Tối thiểu 24 tháng hoặc 1.000 giờ (chế độ dự phòng)"},{"item":"Tổ máy phát điện: Kích thước máy có vỏ (dài x rộng x cao)","quote":"≤ 4256 x1424 x 2216 mm","reference":"Chương V, mục 3.2, bảng A, dòng 12","requirement":"≤ 4256 x1424 x 2216 mm"},{"item":"Tổ máy phát điện: Trọng lượng máy có vỏ","quote":"≤ 3937","reference":"Chương V, mục 3.2, bảng A, dòng 13","requirement":"≤ 3937 kg"},{"item":"Động cơ: Thương hiệu","quote":"Hãng sản xuất động cơ đồng bộ cùng 1 hãng với","reference":"Chương V, mục 3.2, bảng B, mục 1.1","requirement":"Hãng sản xuất động cơ cùng một hãng với hãng sản xuất tổ máy phát điện"},{"item":"Động cơ: Công suất dự phòng","quote":"≥320 kWm ở tốc độ 1500 vòng/phút","reference":"Chương V, mục 3.2, bảng B, mục 1.2","requirement":"≥ 320 kWm ở tốc độ 1500 vòng/phút"},{"item":"Động cơ: Kiểu động cơ","quote":"Nhiên liệu Diesel, ≥ 06 xy-lanh, xếp thẳng hàng","reference":"Chương V, mục 3.2, bảng B, mục 1.3","requirement":"Nhiên liệu Diesel, ≥ 06 xy-lanh, xếp thẳng hàng"},{"item":"Động cơ: Dung tích xy lanh","quote":"≥ 9.5 L","reference":"Chương V, mục 3.2, bảng B, mục 1.3","requirement":"≥ 9.5 L"},{"item":"Động cơ: Đường kính xylanh","quote":"≥ 116.5 mm","reference":"Chương V, mục 3.2, bảng B, mục 1.4","requirement":"≥ 116.5 mm"},{"item":"Động cơ: Hành trình xylanh","quote":"≥ 148 mm","reference":"Chương V, mục 3.2, bảng B, mục 1.4","requirement":"≥ 148 mm"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 16.6:1","reference":"Chương V, mục 3.2, bảng B, mục 1.5","requirement":"≥ 16.6:1"},{"item":"Động cơ: Tốc độ piston","quote":"≥ 7.4 m/giây","reference":"Chương V, mục 3.2, bảng B, mục 1.6","requirement":"≥ 7.4 m/giây"},{"item":"Động cơ: Gió nạp","quote":"Tăng áp turbo, giải nhiệt cho khí nạp bằng chất","reference":"Chương V, mục 3.2, bảng B, mục 1.8","requirement":"Tăng áp turbo, giải nhiệt cho khí nạp bằng chất lỏng"},{"item":"Động cơ: Hệ thống phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp áp suất cao","reference":"Chương V, mục 3.2, bảng B, mục 1.9","requirement":"Phun nhiên liệu trực tiếp áp suất cao"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 3.2, bảng B, mục 1.10","requirement":"Điện tử"},{"item":"Động cơ: Mức tiêu hao nhiên liệu (ở công suất liên tục)","quote":"≤ 70 lít/giờ tại 100% tải;","reference":"Chương V, mục 3.2, bảng B, mục 1.11","requirement":"≤ 70 lít/giờ tại 100% tải; ≤ 52 lít/giờ tại 75% tải; ≤ 35 lít/giờ tại 50% tải"},{"item":"Động cơ: Tốc độ vòng quay ổn định","quote":"1500 vòng / phút","reference":"Chương V, mục 3.2, bảng B, mục 1.13","requirement":"1500 vòng/phút"},{"item":"Động cơ: Biến thiên tần số","quote":"≤ ± 0.25% ở tốc độ định mức","reference":"Chương V, mục 3.2, bảng B, mục 1.15","requirement":"≤ ± 0.25% ở tốc độ định mức"},{"item":"Động cơ: Biến thiên điện áp","quote":"≤ ± 1% ở tốc độ định mức","reference":"Chương V, mục 3.2, bảng B, mục 1.16","requirement":"≤ ± 1% ở tốc độ định mức"},{"item":"Động cơ: Dung tích nhớt bôi trơn","quote":"≥ 28.1 lít","reference":"Chương V, mục 3.2, bảng B, mục 1.18","requirement":"≥ 28.1 lít"},{"item":"Động cơ: Dung tích nước làm mát","quote":"≥ 55.5 lít","reference":"Chương V, mục 3.2, bảng B, mục 1.19","requirement":"≥ 55.5 lít"},{"item":"Đầu phát: Thương hiệu","quote":"Hãng sản xuất đầu phát đồng bộ cùng 1 hãng với","reference":"Chương V, mục 3.2, bảng B, mục 2.1","requirement":"Hãng sản xuất đầu phát cùng một hãng với hãng sản xuất tổ máy phát điện"},{"item":"Đầu phát: Loại đầu phát","quote":"Đầu phát điện xoay chiều, không chổi than, giải","reference":"Chương V, mục 3.2, bảng B, mục 2.2","requirement":"Đầu phát điện xoay chiều, không chổi than, giải nhiệt gió bằng quạt ly tâm"},{"item":"Đầu phát: Tiêu chuẩn sản xuất","quote":"0530, NEMA MG1-32, IEC60034, CSA C22.2-","reference":"Chương V, mục 3.2, bảng B, mục 2.3","requirement":"ISO 9001, BS5000, VDE 0530, NEMA MG1-32, IEC60034, CSA C22.2-100, AS60034"},{"item":"Đầu phát: Công suất liên tục","quote":"≥ 360 KVA","reference":"Chương V, mục 3.2, bảng B, mục 2.4","requirement":"≥ 360 KVA"},{"item":"Đầu phát: Kiểu kích từ","quote":"Kích từ tự động – Loại tự kích từ","reference":"Chương V, mục 3.2, bảng B, mục 2.5","requirement":"Kích từ tự động – Loại tự kích từ"},{"item":"Đầu phát: Độ ổn định điện áp","quote":"≤ ±1%","reference":"Chương V, mục 3.2, bảng B, mục 2.6","requirement":"≤ ±1%"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp H","reference":"Chương V, mục 3.2, bảng B, mục 2.7","requirement":"Cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 3.2, bảng B, mục 2.8","requirement":"≥ IP23"},{"item":"Đầu phát: Hiệu suất","quote":"≥ 93.3%","reference":"Chương V, mục 3.2, bảng B, mục 2.9","requirement":"≥ 93.3%"},{"item":"Bộ điều khiển: Thương hiệu","quote":"Hãng sản xuất bảng điều khiển đồng bộ cùng 1","reference":"Chương V, mục 3.2, bảng B, mục 3.1","requirement":"Hãng sản xuất bảng điều khiển cùng một hãng với hãng sản xuất tổ máy phát điện"},{"item":"Bộ điều khiển: Tính năng chung","quote":"Điều khiển kỹ thuật số, có chức năng setup các","reference":"Chương V, mục 3.2, bảng B, mục 3.2","requirement":"Điều khiển kỹ thuật số, setup thông số trực tiếp trên màn hình, remote control; điều khiển Động cơ và Bộ phát điện đáp ứng tải tự động; điều khiển gọi máy phát điện tự động khi điện mất"},{"item":"Bộ điều khiển: Thông số màn hình hiển thị","quote":"- Màn hình LED/LCD","reference":"Chương V, mục 3.2, bảng B, mục 3.3","requirement":"Màn hình LED/LCD; điện áp/dòng điện/tần số; áp lực nhớt; nhiệt độ động cơ; điện áp ắc quy; điện áp máy phát, điện áp giữa các pha; dòng điện máy phát; số giờ vận hành máy; hiển thị mã lỗi và nguyên nhân lỗi"},{"item":"Bộ điều khiển: Chức năng bảo vệ","quote":"+ Áp suất nhớt thấp","reference":"Chương V, mục 3.2, bảng B, mục 3.4","requirement":"Báo lỗi và tự động dừng máy khi: áp suất nhớt thấp, nhiệt độ nhớt cao, nhiệt độ nước làm mát cao, điện áp cao/thấp, tần số cao/thấp, ngừng máy khẩn cấp. Báo lỗi nhưng không ngừng máy khi: bình ắc quy yếu, điện áp ắc quy cao/thấp. Cài đặt các thông số bảo vệ như công suất, điện áp, dòng điện"},{"item":"Bộ điều khiển: Lưu giữ sự kiện","quote":"- Có tính năng lưu lại các sự kiện xảy ra đối với hệ","reference":"Chương V, mục 3.2, bảng B, mục 3.6","requirement":"Lưu lại các sự kiện xảy ra đối với hệ thống máy phát; số giờ máy chạy, số giờ máy trạng thái chờ"},{"item":"Bảo hành chính hãng","quote":"Bảo hành 24 tháng hoặc 1000 giờ tùy điều kiện","reference":"Chương V, mục 3.2, bảng B, mục 3.7","requirement":"Bảo hành 24 tháng hoặc 1000 giờ tùy điều kiện nào đến trước, do đại diện hãng tại Việt Nam thực hiện và có thư cam kết bảo hành"},{"item":"Phạm vi cung cấp, lắp đặt máy phát điện","quote":"Máy phát điện 3 pha ( đã bao gồm thiết bị, vận chuyển, lắp đặt hoàn thiện và chuyển","reference":"Chương V, mục III.2.1","requirement":"Máy phát điện 3 pha, đã bao gồm thiết bị, vận chuyển, lắp đặt hoàn thiện và chuyển giao công nghệ; nhà thầu đính kèm catalogue hoặc công bố chất lượng của nhà cung cấp"},{"item":"Đề xuất thiết bị: model, nhãn hiệu, xuất xứ","quote":"- Nhà thầu có bảng đề xuất với đầy đủ thông tin về về model, nhãn hiệu, xuất xứ,","reference":"Chương V, mục 3.2","requirement":"Nhà thầu có bảng đề xuất đầy đủ thông tin về model, nhãn hiệu, xuất xứ, thông số kỹ thuật của thiết bị lắp đặt cho công trình"},{"item":"Chứng từ khi giao hàng","quote":"- Nhà thầu có cam kết cung cấp các chứng từ nhập khẩu, CQ, CQ khi giao hàng.","reference":"Chương V, mục 3.2","requirement":"Nhà thầu cam kết cung cấp chứng từ nhập khẩu, CQ khi giao hàng (văn bản ghi \"CQ, CQ\")"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:37:54.744Z"}},"IB2500178487":{"u":"2026-11-03T17:28:31.068+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 19. Chuong V - Yeu cau ve ky thuat MPD 2025 (1).doc), chưa phân tích cả HSMT.","Chương V không nêu thông số chi tiết về động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, độ ồn, bình nhiên liệu, ATS, cáp, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn; chỉ có công suất kVA, số lượng và các yêu cầu vận hành.","Văn bản không nêu rõ máy là công suất dự phòng (standby) hay liên tục (prime); tên dự án chỉ ghi chung là máy phát điện dự phòng.","Số liệu bảng bị dính chữ khi trích xuất (ví dụ '20kVA Chuyến 212'), nên khối lượng vận chuyển máy 20 kVA được đọc là 21 chuyến, 50 kVA là 1 chuyến, 100 kVA là 1 chuyến; nên đối chiếu lại bản gốc.","Phần cuối văn bản (giải pháp và phương pháp luận, kế hoạch công tác) là yêu cầu hồ sơ, không phải thông số kỹ thuật nên không liệt kê."],"result":{"keyInfo":{"bidName":"Thuê máy phát điện 2025","notifyNo":"IB2500178487","generatorCapacity":"63 máy 20 kVA; 3 máy 50 kVA; 2 máy 100 kVA (thuê theo máy/ngày = 12 giờ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 20 kVA: Số lượng thuê","quote":null,"reference":"Chương V, mục 1.b (Phần thuê lắp đặt máy phát điện), STT 1","unverified":true,"requirement":"Thuê máy phát điện 20kVA, đơn vị máy/ngày = 12 giờ, khối lượng 63 (danh pháp MPD_20)."},{"item":"Máy 50 kVA: Số lượng thuê","quote":null,"reference":"Chương V, mục 1.b (Phần thuê lắp đặt máy phát điện), STT 2","unverified":true,"requirement":"Thuê máy phát điện 50kVA, đơn vị máy/ngày = 12 giờ, khối lượng 3 (danh pháp MPD_50)."},{"item":"Máy 100 kVA: Số lượng thuê","quote":null,"reference":"Chương V, mục 1.b (Phần thuê lắp đặt máy phát điện), STT 3","unverified":true,"requirement":"Thuê máy phát điện 100kVA, đơn vị máy/ngày = 12 giờ, khối lượng 2 (danh pháp MPD_100)."},{"item":"Máy 20 kVA: Vận chuyển","quote":"Vận chuyển máy phát điện 20kVA Chuyến 21","reference":"Chương V, mục 1.c (Phần vận chuyển máy phát), STT 1","requirement":"Vận chuyển máy phát điện 20kVA, khối lượng 21 chuyến."},{"item":"Máy 50 kVA: Vận chuyển","quote":"Vận chuyển máy phát điện 50kVA Chuyến 1","reference":"Chương V, mục 1.c (Phần vận chuyển máy phát), STT 2","requirement":"Vận chuyển máy phát điện 50kVA, khối lượng 1 chuyến."},{"item":"Máy 100 kVA: Vận chuyển","quote":"Vận chuyển máy phát điện 100kVA Chuyến 1","reference":"Chương V, mục 1.c (Phần vận chuyển máy phát), STT 3","requirement":"Vận chuyển máy phát điện 100kVA, khối lượng 1 chuyến."},{"item":"Tất cả các máy: Khởi động","quote":"Máy khởi động nhanh chỉ bằng nút nhấn hoặc khóa đề, thời gian khởi động tối đa 5 phút.","reference":"Chương V, mục 2 (Yêu cầu về kỹ thuật); bảng tóm tắt, TT 2","requirement":"Máy khởi động nhanh chỉ bằng nút nhấn hoặc khóa đề, thời gian khởi động tối đa 5 phút."},{"item":"Tất cả các máy: Vận hành","quote":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường xảy ra trong quá trình vận hành.","reference":"Chương V, mục 2 (Yêu cầu về kỹ thuật); bảng tóm tắt, TT 3","requirement":"Máy hoạt động ổn định, vận hành liên tục, không có sự cố bất thường xảy ra trong quá trình vận hành."},{"item":"Tất cả các máy: Phạm vi lắp đặt, vận hành","quote":"Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 30 phút trước khi cắt điện","reference":"Chương V, mục 2 (Yêu cầu về kỹ thuật); bảng tóm tắt, TT 4","requirement":"Phối hợp chủ đầu tư vận chuyển, lắp đặt, vận hành máy phát điện 30 phút trước khi cắt điện."},{"item":"Tất cả các máy: Xử lý sự cố","quote":"Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy không quá 10 phút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư.","reference":"Chương V, mục 2 (Yêu cầu về kỹ thuật); bảng tóm tắt, TT 5","requirement":"Khi có sự cố về máy phát điện, cử nhân lực phối hợp vận hành máy không quá 10 phút kể từ khi nhận được yêu cầu từ đại diện của Chủ đầu tư."},{"item":"Tất cả các máy: Khả năng huy động và vận chuyển","quote":"Nhà thầu chứng minh số lượng máy phát điện theo yêu cầu HSMT là tài sản thuộc nhà thầu hoặc có khả năng huy động.","reference":"Chương V, mục 2 (Yêu cầu về kỹ thuật); bảng tóm tắt, TT 7 và TT 8","requirement":"Nhà thầu chứng minh số lượng máy phát điện theo yêu cầu HSMT là tài sản thuộc nhà thầu hoặc có khả năng huy động; chứng minh có khả năng vận chuyển máy phát điện (các loại công suất) từ kho nhà thầu đến vị trí lắp đặt."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:28:30.128Z"}},"IB2500182452":{"u":"2026-11-03T17:30:24.721+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT.docx), chưa phân tích cả HSMT.","Chương V không nêu công suất kVA/kW của các máy phát điện (chỉ nêu model động cơ Caterpillar 3512B và 3516B), nên generatorCapacity là null.","Gói thầu là thay thế két nước làm mát và phụ tùng; không có thông số về động cơ, đầu phát, bộ điều khiển, ATS, vỏ cách âm, tiêu chuẩn áp dụng."],"result":{"keyInfo":{"bidName":"Cung cấp hàng hóa và dịch vụ sửa chữa thay thế 03 két nước làm mát máy phát điện","notifyNo":"IB2500182452","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu - Máy phát điện hiện hữu","quote":"Thay thế 03 két nước làm mát của 03 máy phát điện hiệu Caterpillar (02 x 3516B và 01 x 3512B)","reference":"Chương V, mục 1.1","requirement":"Thay thế 03 két nước làm mát của 03 máy phát điện hiệu Caterpillar (02 x 3516B và 01 x 3512B)."},{"item":"Hạng mục 1 - Máy 3512B: Lõi két nước","quote":"Part number: 566-4742\nVật liệu: hợp kim đồng thau (Alloy Brass)\nQuy cách: liền thân (1 khối)\nLắp đặt tương thích cho máy phát điện Caterpillar 3512B","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Part number 566-4742; vật liệu hợp kim đồng thau (Alloy Brass); quy cách liền thân (1 khối); lắp đặt tương thích cho máy phát điện Caterpillar 3512B."},{"item":"Hạng mục 2 - Máy 3512B: Đệm (Gasket header)","quote":"Part number: 246-8650","reference":"Chương V, mục 1.2, hạng mục 2","requirement":"Part number 246-8650; lắp đặt tương thích cho két nước làm mát máy phát điện Caterpillar 3512B."},{"item":"Hạng mục 3 - Máy 3512B: Đệm (Gasket header)","quote":"Part number: 246-8651\nĐộ dày: 1,5mm","reference":"Chương V, mục 1.2, hạng mục 3","requirement":"Part number 246-8651; độ dày 1,5mm; lắp đặt tương thích cho két nước làm mát máy phát điện Caterpillar 3512B."},{"item":"Hạng mục 4 - Máy 3512B, 3516B: Nắp két nước","quote":"Part number: 294-9052","reference":"Chương V, mục 1.2, hạng mục 4","requirement":"Part number 294-9052; lắp đặt tương thích cho két nước làm mát máy phát điện Caterpillar 3512B, 3516B."},{"item":"Hạng mục 5 - Máy 3512B, 3516B: Thước đo nước","quote":"Part number: 247-1076","reference":"Chương V, mục 1.2, hạng mục 5","requirement":"Part number 247-1076; lắp đặt tương thích cho két nước làm mát máy phát điện Caterpillar 3512B, 3516B."},{"item":"Hạng mục 6 - Máy 3512B, 3516B: Gioăng trục khuỷu sau","quote":"Part number: 569-7729","reference":"Chương V, mục 1.2, hạng mục 6","requirement":"Part number 569-7729; lắp đặt tương thích cho két nước làm mát máy phát điện Caterpillar 3512B, 3516B."},{"item":"Hạng mục 7 - Máy 3516B: Lõi két nước","quote":"Part number: 566-4743\nVật liệu: hợp kim đồng thau (Alloy Brass)\nLắp đặt tương thích cho máy phát điện Caterpillar 3516B","reference":"Chương V, mục 1.2, hạng mục 7","requirement":"Part number 566-4743; vật liệu hợp kim đồng thau (Alloy Brass); lắp đặt tương thích cho máy phát điện Caterpillar 3516B."},{"item":"Hạng mục 8 - Máy 3516B: Đệm (Gasket header)","quote":"Part number: 247-7094","reference":"Chương V, mục 1.2, hạng mục 8","requirement":"Part number 247-7094; lắp đặt tương thích cho két nước làm mát máy phát điện Caterpillar 3516B."},{"item":"Hạng mục 9 - Máy 3516B: Đệm (Gasket header)","quote":"Part number: 247-7095","reference":"Chương V, mục 1.2, hạng mục 9","requirement":"Part number 247-7095; lắp đặt tương thích cho két nước làm mát máy phát điện Caterpillar 3516B."},{"item":"Hạng mục 10 - Phạm vi lắp đặt, dịch vụ sửa chữa","quote":"Sửa chữa thay thế 3 lõi két nước làm mát (tháo dỡ 3 ruột két nước cũ, lắp đặt 3 ruột két nước mới, thay thế các gioăng đệm,…bao gồm vật tư phụ )","reference":"Chương V, mục 1.2, hạng mục 10","requirement":"Sửa chữa thay thế 3 lõi két nước làm mát (tháo dỡ 3 ruột két nước cũ, lắp đặt 3 ruột két nước mới, thay thế các gioăng đệm, bao gồm vật tư phụ); thay thế gioăng trục khuỷu sau 3 máy phát điện; vận hành thử nghiệm, nghiệm thu bàn giao; lập báo cáo kỹ thuật."},{"item":"Bảo hành","quote":"Bảo hành toàn bộ hàng hóa, dịch vụ tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng.","reference":"Chương V, mục 1.3","requirement":"Bảo hành toàn bộ hàng hóa, dịch vụ tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng."},{"item":"Tình trạng hàng hóa, xuất xứ, chất lượng","quote":"Các hàng hóa mới 100%, có đầy đủ giấy chứng nhận xuất xứ, chất lượng (CO, CQ).","reference":"Chương V, mục 1.3","requirement":"Hàng hóa mới 100%, có đầy đủ giấy chứng nhận xuất xứ, chất lượng (CO, CQ)."},{"item":"Kiểm tra và thử nghiệm sau sửa chữa","quote":"Các máy phát điện sau khi sửa chữa sẽ được kiểm tra thử rò rỉ, tình trạng hoạt động, vận hành thử nghiệm máy phát điện để đánh giá hiệu quả giải nhiệt đáp ứng công suất định mức của máy.","reference":"Chương V, mục 3","requirement":"Kiểm tra thử rò rỉ, tình trạng hoạt động, vận hành thử nghiệm máy phát điện để đánh giá hiệu quả giải nhiệt đáp ứng công suất định mức của máy."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:30:23.781Z"}},"IB2500187868":{"u":"2026-11-03T04:37:26.023+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR có lỗi chính tả/ký tự (ví dụ 'thing hàng', 'chối than', 'Cosg', '+ 1%'); các dòng có quote null được diễn giải lại theo ngữ cảnh vì không chép nguyên văn chắc chắn.","Số lượng tổ máy không được nêu trong Chương V.","Tên hãng, model, xuất xứ động cơ/đầu phát, mức ồn, ATS, cáp, CO/CQ không được nêu."],"result":{"keyInfo":{"bidName":"Mua máy phát điện","notifyNo":"IB2500187868","generatorCapacity":"Công suất liên tục > 78KVA/62,4KW; công suất dự phòng > 86KVA/68,8KW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Tiêu chuẩn quản lý chất lượng và khí thải","quote":"Tiêu chuẩn quản lý chất lượng của Nhà sản xuất: GB/T 19001-\n2016/ISO 9001:2015; Tiêu chuẩn khí thải: Đạt theo TCVN\n19:2009/BTNMT hoặc tương đương.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Tiêu chuẩn quản lý chất lượng của nhà sản xuất GB/T 19001-2016/ISO 9001:2015; tiêu chuẩn khí thải đạt theo TCVN 19:2009/BTNMT hoặc tương đương"},{"item":"Tổ máy phát điện: Loại máy","quote":"Loại máy: Tổ Máy phát điện xoay chiều 3 pha, dùng nhiên liệu\ndầu DO thông dụng.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Tổ máy phát điện xoay chiều 3 pha, dùng nhiên liệu dầu DO thông dụng"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục: > 78KVA/62,4K W.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"> 78KVA/62,4KW"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: > 86KVA/68,8KW.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"> 86KVA/68,8KW"},{"item":"Tổ máy phát điện: Số pha","quote":"Số pha: 03 pha, 04 dây.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"03 pha, 04 dây"},{"item":"Tổ máy phát điện: Điện áp","quote":"Điện áp: 220/380V hoặc 230/400V.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"220/380V hoặc 230/400V"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất: 0,8","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"0,8"},{"item":"Tổ máy phát điện: Tần số","quote":"Tần số: 50Hz.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"50Hz"},{"item":"Tổ máy phát điện: Chất lượng","quote":"Chất lượng: Mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Mới 100%, chưa qua sử dụng"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Năm sản xuất: 2025.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"2025"},{"item":"Tổ máy phát điện: Vỏ cách âm","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Đồng bộ, có vị trí móc cầu"},{"item":"Động cơ: Công suất","quote":"Công suất: > 80Kw.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"> 80Kw"},{"item":"Động cơ: Số xi lanh, loại","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"04 xi lanh, xếp thẳng hàng"},{"item":"Động cơ: Kiểu động cơ","quote":"Kiểu động cơ: 04 kỳ, Diesel.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"04 kỳ, Diesel"},{"item":"Động cơ: Tốc độ vòng quay","quote":"Tốc độ vòng quay: > 1.500 vòng/phút.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"> 1.500 vòng/phút"},{"item":"Động cơ: Dung tích xi lanh","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"> 3,9 Lít"},{"item":"Động cơ: Khởi động","quote":"Khởi động: Điện.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Điện"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Hệ thống nạp khí: Turbo tăng áp, làm mát liên tục.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Turbo tăng áp, làm mát liên tục"},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Đạt theo QCVN 19:2009/BTNMT hoặc tương đương"},{"item":"Đầu phát: Công suất định mức","quote":"Công suất định mức (KVA): > 85 KVA.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"> 85 KVA"},{"item":"Đầu phát: Loại kết nối","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"03 pha, 04 dây"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"Loại điều chỉnh điện áp: AVR tự động.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"AVR tự động"},{"item":"Đầu phát: Điện áp","quote":"Điện áp: 220/380VAC hoặc 230/400VAC, 03 pha, 04 dây.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"220/380VAC hoặc 230/400VAC, 03 pha, 04 dây"},{"item":"Đầu phát: Loại đầu phát","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Xoay chiều, 04 cực, không chổi than, tự động kích từ"},{"item":"Đầu phát: Hệ số công suất (Cosφ)","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"0,8"},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp cách điện: > H.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"> H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ: > IP23.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"> IP23"},{"item":"Đầu phát: Biến thiên điện áp","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"± 1%"},{"item":"Đầu phát: Tốc độ vòng quay","quote":"Tốc độ vòng quay (rpm): > 1.500 vòng/phút.","reference":"Chương V, mục 1.2, hạng mục 1","requirement":"> 1.500 vòng/phút"},{"item":"Bộ điều khiển: Đo lường và hiển thị","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Điện áp, dòng điện, tần số, công suất (kW), công suất dự phòng (kW), công suất biểu kiến (kVA), điện áp ắc quy, hệ số công suất, số lần khởi động, số giờ hoạt động, năng lượng tiêu thụ (kWh), nhiệt độ, áp suất"},{"item":"Bộ điều khiển: Bảo vệ và cảnh báo","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Dừng khẩn cấp, nhiệt độ nước cao, áp suất nhớt thấp, động cơ vượt tốc, động cơ thấp tốc, mất tín hiệu tốc độ động cơ, tần số cao, tần số thấp, điện áp cao, điện áp thấp, máy phát điện quá dòng, lỗi khởi động, lỗi tín hiệu đầu vào và phụ trợ"},{"item":"Phụ kiện đi kèm","quote":null,"reference":"Chương V, mục 1.2, hạng mục 1","requirement":"Ống xả, bình tiêu âm ống xả; aptomat đầu cực; bình ắc quy; sạc tự động ắc quy; bình chứa nhiên liệu tiêu chuẩn; sách hướng dẫn vận hành bằng tiếng Việt"},{"item":"Thử tải","quote":null,"reference":"Chương V, mục 1.3 b)","requirement":"Cam kết kiểm tra thử nghiệm, thử tải cho tổ máy đáp ứng 100% công suất thiết kế trong thời gian tối thiểu 08 giờ liên tục"},{"item":"Bảo hành","quote":"Thời gian bảo hành: > 12 tháng.","reference":"Chương V, mục 1.3 d)","requirement":"Thời gian bảo hành > 12 tháng; khắc phục, sửa chữa không tính phí trong tối đa 03 ngày làm việc kể từ khi nhận thông báo, quá 03 ngày phải có hàng hóa thay thế"},{"item":"Phạm vi cung cấp, lắp đặt","quote":null,"reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt tại xã An Thái, xã Phước Sang huyện Phú Giáo; xã Định Thành, xã Minh Hòa huyện Dầu Tiếng; số lượng tổ máy không nêu trong văn bản"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:37:24.930Z"}},"IB2500189560":{"u":"2026-11-03T04:31:44.78+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YÊU CẦU VỀ KỸ THUẬT - Final.docx), chưa phân tích cả HSMT.","Hãng và model động cơ, đầu phát không được nêu; văn bản ghi 'Nhà thầu cung cấp thông tin'.","Đầu phát yêu cầu ≥ 15.0 KVA liên tục, khác với tổ máy ≥ 12.5 kVA; giữ nguyên như văn bản.","Các hàng 'Hệ số công suất Cos ϕ = 1' và 'Số cực 2 cực' không có cột đánh giá đi kèm trong bảng.","Mục 1 nêu '12KVA', bảng chi tiết nêu 12.5 kVA; giữ nguyên theo từng chỗ.","Văn bản không nêu hãng cáp, tiết diện cáp, phạm vi lắp đặt tại trạm hay tiêu chuẩn riêng cho cáp."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 12.5KVA chạy dầu Diesel, Tủ chuyển nguồn tự động ATS - 100A và shelter phòng máy cho máy phát điện","notifyNo":"IB2500189560","generatorCapacity":"18 x 12.5 kVA liên tục (≥ 12.5 kVA± 0.5KVA), dự phòng ≥ 13,8 kVA, 1 pha, diesel"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và phạm vi","quote":"Mua sắm 18 máy phát điện 12KVA chạy dầu Diesel, 18 tủ chuyển nguồn tự động ATS – 100A và 02 shelter phòng máy cho máy phát điện","reference":"Chương V, Mục 1, khoản 1","requirement":"Mua sắm 18 máy phát điện 12KVA chạy dầu Diesel, 18 tủ ATS 100A và 02 shelter phòng máy cho máy phát điện"},{"item":"Tổ máy: Tình trạng, năm sản xuất","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, Mục 1, 2.b, bảng A.I, Tình trạng thiết bị","requirement":"Máy mới 100%, chưa qua sử dụng, có chứng chỉ nguồn gốc và chất lượng khi giao hàng; sản xuất từ tháng 10-2024 trở về sau"},{"item":"Tổ máy: Năm sản xuất","quote":"Từ tháng 10-2024 trở về sau","reference":"Chương V, Mục 1, 2.b, bảng A.I, Năm sản xuất","requirement":"Từ tháng 10-2024 trở về sau"},{"item":"Tổ máy: Xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm nước EU; G7","reference":"Chương V, Mục 1, 2.b, bảng A.I, Xuất xứ","requirement":"Hàng hóa có xuất xứ thuộc nhóm nước EU; G7"},{"item":"Tổ máy: Nhãn hiệu","quote":"Đối với hàng hóa sản suất tại Việt Nam. Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực","reference":"Chương V, Mục 1, 2.b, bảng A.I, Nhãn hiệu","requirement":"Hàng sản xuất tại Việt Nam thì nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ còn hiệu lực"},{"item":"Tổ máy: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, Mục 1, 2.b, bảng A.I, Loại máy","requirement":"Diesel mới 100%, vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm hoặc ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ, AVR; kèm bộ sạc ắc quy, ắc quy kín khí"},{"item":"Tổ máy: Công suất liên tục (100% tải)","quote":"≥ 12.5 kVA± 0.5KVA","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"≥ 12.5 kVA± 0.5KVA"},{"item":"Tổ máy: Công suất dự phòng","quote":"≥ 13,8 kVA","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"≥ 13,8 kVA"},{"item":"Tổ máy: Điện áp, số pha, tần số, hệ số công suất","quote":"220-230V, ±1,5%, xoay chiều","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"Điện áp 220-230V ±1,5% xoay chiều; dao động điện áp ≤ ±1,5%; 1 pha 2 dây; tần số 50 Hz ±5%, dao động tần số ≤ ±5%; Cos ϕ = 1"},{"item":"Tổ máy: Nhiên liệu, tốc độ, khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, Mục 1, 2.b, bảng A.I, Hệ thống khởi động","requirement":"Dầu Diesel thông dụng; 1.500 vòng/phút ±5%; khởi động đề điện bằng ắc quy kín khí 12V, tự sạc khi chạy máy; khởi động từ 0% lên 100% tải trong 30s"},{"item":"Tổ máy: Khả năng vận hành","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, nghỉ 1 lần ≤ 30 phút mỗi 12 giờ; chạy liên tục 100% công suất ≥ 12 giờ; quá tải 110% ≥ 01 giờ/12 giờ"},{"item":"Tổ máy: Mức tiêu thụ nhiên liệu","quote":"≤ 4.5 lít/giờ tại (100 %) tải định mức","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"≤ 4.5 lít/giờ tại 100% tải định mức"},{"item":"Tổ máy: Độ ồn khi đóng vỏ","quote":"≤ 73 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"≤ 73 dB (lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)"},{"item":"Tổ máy: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT). Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ của hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1).","reference":"Chương V, Mục 1, 2.b, bảng A.I, Khí thải","requirement":"Đáp ứng QCVN 19:2009/BTNMT; cung cấp chứng nhận kiểm định bên thứ 3 cho model máy/động cơ chào thầu (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1)"},{"item":"Tổ máy: Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm môi trường ≤ 80%","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"Nhiệt độ môi trường 0 đến 50oC, độ ẩm ≤ 80%"},{"item":"Tổ máy: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, Mục 1, 2.b, bảng A.I; 2.a","requirement":"Làm mát bằng nước (pha dung dịch chống đông) kết hợp quạt gió đầu trục; thông tin phương pháp làm mát tuân thủ TCVN 6627-6:2011"},{"item":"Tổ máy: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình nhiên liệu có khóa để đảm bảo an toàn","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"Bằng thép, gắn bên trong vỏ cách âm, cửa tiếp nhiên liệu trên nóc máy, nắp có khóa; dung tích ≥ 65 lít"},{"item":"Tổ máy: Vỏ chống ồn","quote":"Bằng thép, độ dày ≥ 1.5mm và được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, máy có thể đặt ngoài trời, có khóa đảm bảo an toàn cho vỏ máy.","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"Thép dày ≥ 1.5mm sơn tĩnh điện, đặt ngoài trời, có khóa; vật liệu chống ồn cao su non; cấp bảo vệ ≥IP23 (kèm chứng nhận kiểm định bên thứ 3)"},{"item":"Tổ máy: Kích thước và trọng lượng","quote":"≤ 1425 x 725 x 950 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"Kích thước ≤ 1425 x 725 x 950 mm (kèm bản vẽ chi tiết); trọng lượng khô (gồm vỏ, ắc quy) ≤ 670 KG"},{"item":"Tổ máy: Aptomat ngõ ra","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS; dòng định mức phù hợp máy phát, lắp tại máy"},{"item":"Tổ máy: Khung bệ, chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"Khung thép tấm gấp và hàn, sơn tĩnh điện, đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung; nối khớp đồng trục"},{"item":"Tổ máy: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"Có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ/dây nối đất"},{"item":"Tổ máy: Tài liệu","quote":"Mọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).","reference":"Chương V, Mục 1, 2.b, bảng A.I","requirement":"Tài liệu kỹ thuật (Anh hoặc Việt), hướng dẫn vận hành (Việt); catalogue bản gốc của hãng kèm bản dịch; bản vẽ 2D, 3D và sơ đồ lắp ráp, sơ đồ kết nối điều khiển; công bố thông số trên website nhà sản xuất"},{"item":"Tổ máy: Chứng chỉ chất lượng","quote":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO14001:2015; ISO45001:2018;","reference":"Chương V, Mục 1, 2.a","requirement":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO14001:2015; ISO45001:2018"},{"item":"Động cơ: Hãng, xuất xứ, năm sản xuất","quote":"Hàng hóa có thương hiệu xuất xứ thuộc nhóm nước EU; G7","reference":"Chương V, Mục 1, 2.b, bảng A.II","requirement":"Hãng do nhà thầu cung cấp; xuất xứ thương hiệu thuộc nhóm nước EU; G7; sản xuất từ tháng 10 năm 2024"},{"item":"Động cơ: Loại, tốc độ","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, Mục 1, 2.b, bảng A.II","requirement":"Diesel 4 kỳ, làm mát bằng nước; 1.500 vòng/phút ±5%"},{"item":"Động cơ: Xy lanh","quote":"≥ 3 thẳng hàng","reference":"Chương V, Mục 1, 2.b, bảng A.II","requirement":"≥ 3 thẳng hàng; tổng dung tích ≥ 2.3 lít; đường kính ≥ 87 mm; hành trình ≤ 103 mm; tỉ số nén ≥ 17.5:1"},{"item":"Động cơ: Công suất","quote":"≥ 17.0 kW","reference":"Chương V, Mục 1, 2.b, bảng A.II","requirement":"PRP Net tại 1500 vòng/phút ≥ 17.0 kW; ESP Net ≥ 19.0 kW"},{"item":"Động cơ: Điều tốc, phun, nạp khí","quote":"Trực tiếp (Direct)","reference":"Chương V, Mục 1, 2.b, bảng A.II","requirement":"Điều tốc điện tử hoặc cơ khí; phun trực tiếp (Direct); nạp khí tự nhiên"},{"item":"Động cơ: Bôi trơn, lọc, cảm biến","quote":"≤ 10 lít","reference":"Chương V, Mục 1, 2.b, bảng A.II","requirement":"Dung tích dầu bôi trơn (gồm lọc dầu) ≤ 10 lít; có lọc gió, lọc nhiên liệu, lọc nhớt; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu"},{"item":"Động cơ: Khởi động, ắc quy, sạc","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, Mục 1, 2.b, bảng A.II","requirement":"Motor đề 12VDC; ắc quy ≥ 45Ah kín khí; công suất mô tơ khởi động ≥ 3,0 kW; máy phát sạc ắc quy ≥ 35A"},{"item":"Động cơ: Làm mát, tiêu thụ nhiên liệu","quote":"Tại 100% tải: ≤ 4,5 lít/giờ","reference":"Chương V, Mục 1, 2.b, bảng A.II","requirement":"Làm mát nước có dung dịch chống đóng cặn, quạt đầu trục, kèm bình nước phụ; dung tích nước làm mát ≤ 8.2 lít; tiêu thụ tại 100% tải ≤ 4,5 lít/giờ"},{"item":"Đầu phát: Hãng, xuất xứ, nhãn hiệu, năm sản xuất","quote":"Nhãn hiệu cùng với nhãn hiệu tổ máy","reference":"Chương V, Mục 1, 2.b, bảng A.III","requirement":"Hãng và xuất xứ do nhà thầu cung cấp; nhãn hiệu cùng nhãn hiệu tổ máy; sản xuất từ tháng 10 năm 2024"},{"item":"Đầu phát: Điện áp, pha, tần số","quote":"220-230 VAC","reference":"Chương V, Mục 1, 2.b, bảng A.III","requirement":"Cos 1; 220-230 VAC; 1 pha 2 dây; dao động điện áp ≤ ± 1,5%; dao động tần số ≤ ± 5%; 50 Hz"},{"item":"Đầu phát: Công suất","quote":"≥ 15.0 KVA","reference":"Chương V, Mục 1, 2.b, bảng A.III","requirement":"Liên tục tại 40oC, Class H ≥ 15.0 KVA; dự phòng ≥ 110% công suất liên tục"},{"item":"Đầu phát: Quá tải, quá tốc","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ","reference":"Chương V, Mục 1, 2.b, bảng A.III","requirement":"Hoạt động 1 giờ ở quá tải 110% trong 06 giờ bất kỳ; quá tốc độ ≥ 2250 vòng"},{"item":"Đầu phát: Kích từ, AVR, cách nhiệt, bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, Mục 1, 2.b, bảng A.III","requirement":"Tự kích từ, không chổi than; AVR; cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23"},{"item":"Đầu phát: Hiệu suất, kết cấu, làm mát","quote":"≥ 88.4%","reference":"Chương V, Mục 1, 2.b, bảng A.III","requirement":"Hiệu suất tại 100% tải ≥ 88.4%; một ổ trục; làm mát cánh quạt đầu trục thổi trực tiếp"},{"item":"Bộ điều khiển: Loại, màn hình, môi trường","quote":"≥ 128 x 64 LCD","reference":"Chương V, Mục 1, 2.b, bảng A.IV","requirement":"Bảng điều khiển kỹ thuật số; màn hình ≥ 128 x 64 LCD; nhiệt độ hoạt động -25oC đến 70oC; nguồn 8-35V; cấp bảo vệ ≥ IP65"},{"item":"Bộ điều khiển: Chức năng vận hành","quote":"Bảng điều khiển có chức năng tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.","reference":"Chương V, Mục 1, 2.b, bảng A.IV","requirement":"Vận hành bằng phím mềm hoặc ổ khóa đề; tự khởi động máy khi điện áp ắc quy trạm BTS thấp hơn ngưỡng; có nút dừng khẩn cấp; các phím Stop, Start, Auto, Manual, C/O, Set, lên/xuống; đèn LED trạng thái"},{"item":"Bộ điều khiển: Bảo vệ","quote":null,"reference":"Chương V, Mục 1, 2.b, bảng A.IV, Bảo vệ dừng máy tự động; Bảo vệ cảnh báo","requirement":"Có bảo vệ dừng máy tự động và bảo vệ cảnh báo (điện áp, tần số, tốc độ, ắc quy, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, dừng khẩn cấp, lỗi sạc ắc quy)"},{"item":"Bộ điều khiển: Giao diện ATS, truyền thông","quote":"Chuẩn Modbus RTU; cổng RS485","reference":"Chương V, Mục 1, 2.b, bảng A.IV","requirement":"Có giao diện kết nối ATS, điều khiển và hiển thị đóng cắt được 2 ATS; Modbus RTU cổng RS485; kết nối máy tính qua USB; mở rộng giám sát từ xa qua Internet; phần mềm tải miễn phí từ website nhà sản xuất"},{"item":"Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, Mục 1, 2.b, bảng A.V","requirement":"Cọc đấu cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; Aptomat 1pha, 2 cực, bảo vệ quá tải và ngắn mạch"},{"item":"Bộ nạp ắc quy từ điện lưới","quote":"90 ~ 280 VAC","reference":"Chương V, Mục 1, 2.b, bảng A.VI","requirement":"Đầu vào 90 ~ 280 VAC, 50/60Hz; hiệu suất ≥ 85%; sạc hai giai đoạn; đầu ra 4 ~ 6A, 13.8VDC / 7.5VCD, tối đa 85W; hoạt động -30 ºC đến +55 ºC; bảo vệ ngắn mạch và ngược cực; catalogue bản gốc"},{"item":"ATS: Thông số điện","quote":"chuyên dụng 2 vị trí ON-ON- AC 250V-100A, 10KA -2P","reference":"Chương V, Mục 1, 2.b, bảng A.VII","requirement":"Năm sản xuất 2025 trở về sau; dòng định mức ≥ 100A; 220/230V; 1 pha; 2 cực; thiết bị đóng cắt 2 vị trí ON-ON AC 250V-100A, 10KA, 2P"},{"item":"ATS: Chức năng, đèn, vỏ tủ","quote":"Sơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ có thể lắp đặt trong nhà hoặc ngoài trời","reference":"Chương V, Mục 1, 2.b, bảng A.VII","requirement":"Hai chế độ AUTO-MANUAL, có công tắc MAN-GEN; chức năng AMF với máy phát; đèn hiển thị trạng thái; vỏ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời"},{"item":"Shelter phòng máy (02 shelter): Kích thước","quote":"Dài x Rộng x Cao (mm): 2.340x1.160x1.790 (mm). Tấm PU3 lớp, thép mạ kẽm nhúng nóng với các chi tiết khung, chớp.","reference":"Chương V, Mục 1, 2.b, bảng A.VIII, mục 1","requirement":"Bao ngoài 2.340x1.160x1.790 mm, tấm PU 3 lớp, thép mạ kẽm nhúng nóng; hữu dụng 2.220x1.020x1.700 mm"},{"item":"Shelter phòng máy: Cách âm, cửa","quote":"Xốp cách âm chuyên dụng bằng PU (polyurethane) dày 50 mm","reference":"Chương V, Mục 1, 2.b, bảng A.VIII","requirement":"Xốp PU cách âm dày 50 mm; cánh cửa ba lớp dày 50 (+_3%), tôn mạ màu 2 mặt dày 0.5-0.6mm; cửa trước và sau cánh đôi 2x (1488x930x50)"},{"item":"Shelter phòng máy: Cửa chớp, lỗ khí thải, quạt","quote":"Hai bên hông có vị trí bắt quạt hút gió AC phía góc trên kích thước 300mmx300mm, Lắp sẵn 01 quạt lưu lượng gió ≥300 m3/h.","reference":"Chương V, Mục 1, 2.b, bảng A.VIII","requirement":"Cửa chớp 2 bên hông 1558x1030x45, khe gió cách nhau 100mm, lưới thép mắt < 18mm; lỗ chờ Ø90 cho ống khí thải; lắp sẵn 01 quạt hút gió AC lưu lượng ≥300 m3/h"},{"item":"Shelter phòng máy: Môi trường, an toàn, độ bền","quote":"Độ bền sử dụng tối thiểu 20 năm","reference":"Chương V, Mục 1, 2.b, bảng A.VIII","requirement":"Chịu nhiệt độ -100C đến 600C (như văn bản ghi), độ ẩm 5% đến 98%; không bắt lửa, chống cháy lan; chống tháo từ bên ngoài; mạ kẽm nhúng nóng chống rỉ; độ bền tối thiểu 20 năm; khóa số 4 số; nhà sản xuất có ISO 9001:2015; ISO14001:2015 hoặc tương đương"},{"item":"Bảo hành","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, Mục 1, 2.b, bảng A.IX; khoản 1.3.4","requirement":"≥ 36 tháng kể từ ngày bàn giao nghiệm thu; bảo trì định kỳ miễn phí ≥ 03 lần tại nơi lắp đặt; cam kết phụ tùng thay thế 10 năm sau bảo hành"},{"item":"Vật tư kèm theo","quote":"Đầy đủ theo máy","reference":"Chương V, Mục 1, 2.b, bảng A.X","requirement":"Nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"CO/CQ và nhập khẩu","quote":"Đối với hàng hóa có xuất xứ thuộc nhóm nước EU; G7: Cam kết cung cấp Giấy chứng nhận xuất xứ (CO) và chứng nhận chất lượng (CQ) đối với tổ máy và bảng điều khiển)","reference":"Chương V, Mục 1, khoản 1.3.1","requirement":"Động cơ và đầu phát nhập ngoại từ tháng 10 năm 2024 trở về sau; hàng xuất xứ EU/G7 cung cấp CO, CQ cho tổ máy và bảng điều khiển; hàng Việt Nam cung cấp giấy chứng nhận xuất xưởng, CO, CQ cho động cơ, đầu phát, bảng điều khiển"},{"item":"Thử nghiệm","quote":"tại các mức công suất: 75%, 100% và 110% công suất liên tục","reference":"Chương V, Mục 3","requirement":"Thử nghiệm máy phát tại các mức công suất 75%, 100% và 110% công suất liên tục"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:31:43.776Z"}},"IB2500189675":{"u":"2026-11-03T05:24:46.206+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HCM02.02-MPĐ-Ho so dang tai-sau sua doi-20250527.rar), chưa phân tích cả HSMT.","Không có ATS, tủ hòa đồng bộ, suất tiêu hao nhiên liệu, mức ồn bằng dB hay yêu cầu CO/CQ trong văn bản được cung cấp.","Quyết định sửa đổi (PDF) là bản scan có lỗi OCR; chỉ dùng để đối chiếu số lượng, kích thước và nội dung FAT. Số ắc quy (06) và bộ sạc (02) đọc từ bản này, cần kiểm tra lại với bản gốc.","Kích thước container không thống nhất: PL01 ghi tối đa 12.000x3.200x3.500mm, BOQ ghi L12000 x W3000 x H3100 (mm).","Hãng và model động cơ, đầu phát, bộ điều khiển không được nêu, nhà thầu tự ghi rõ."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt hệ thống máy phát điện và bồn dầu","notifyNo":"IB2500189675","generatorCapacity":"1 x 2250 kVA/1800 kW + 2 x 2500 kVA/2000 kW, công suất liên tục DCP (ISO 8528-1:2018)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Loại máy/chế độ công suất","quote":"Chạy liên tục 100% tải không giới hạn thời gian Datacenter Continuous Power (DCP) theo tiêu chuẩn ISO 8528-1:2018 hoặc tương đương","reference":"PL01_TBVT, A.I.1 Yêu cầu chung - Loại máy","requirement":"Chạy liên tục 100% tải không giới hạn thời gian, Datacenter Continuous Power (DCP) theo ISO 8528-1:2018 hoặc tương đương"},{"item":"Máy 2250 kVA: Công suất","quote":"2250KVA/ 1800kW","reference":"PL01_TBVT, A.I.1 - Công suất ra tải liên tục","requirement":"2250 kVA / 1800 kW liên tục theo ISO 8528-1:2018"},{"item":"Máy 2500 kVA: Công suất","quote":"2500KVA/ 2000kW","reference":"PL01_TBVT, A.I.1 - Công suất ra tải liên tục","requirement":"2500 kVA / 2000 kW liên tục theo ISO 8528-1:2018"},{"item":"Máy 2250 kVA: Số lượng và cấu hình","quote":"Máy phát điện 3P-4W-50Hz-0.4kV 2250kVA DCP, Diesel, 4 Cycle, 1500 vòng/ phút, giải nhiệt bằng nước, điều chỉnh điện áp tự động AVR","reference":"PL03 BOQ, mục I.1","requirement":"01 máy 3P-4W-50Hz-0.4kV, 2250 kVA DCP, Diesel 4 Cycle, 1500 vòng/phút, giải nhiệt bằng nước, AVR; kèm két nước, lò xo giảm chấn, ắc quy khởi động, cáp nối, bộ sạc tự động, nhớt, nước làm mát, tài liệu hướng dẫn, tủ cấp nguồn quạt giải nhiệt container, tủ cấp nguồn đèn chiếu sáng, tủ cấp nguồn quạt két nước"},{"item":"Máy 2500 kVA: Số lượng và cấu hình","quote":"Máy phát điện 3P-4W-50Hz-0.4kV 2500kVA DCP, Diesel, 4 Cycle, 1500 vòng/ phút, giải nhiệt bằng nước, điều chỉnh điện áp tự động