ch 7m, 75% tải"},{"item":"Phần 1 - Máy dầu 25KVA: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm, dễ dàng, thuận tiện thao tác tiếp nhiên liệu","reference":"Chương V, mục 1.2.1, phần II, dòng 8","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm, dễ dàng, thuận tiện thao tác tiếp nhiên liệu"},{"item":"Phần 1 - Máy dầu 25KVA: Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu đảm bảo máy chạy tối thiểu 10h ở mức tải 100%","reference":"Chương V, mục 1.2.1, phần II, dòng 9","requirement":"Đảm bảo máy chạy tối thiểu 10h ở mức tải 100%"},{"item":"Phần 1 - Máy dầu 25KVA: Tiêu thụ nhiên liệu 100% tải liên tục","quote":"≤ 7.6 L/h","reference":"Chương V, mục 1.2.1, phần II, dòng 10","requirement":"≤ 7.6 L/h"},{"item":"Phần 1 - Máy dầu 25KVA: Tiêu thụ nhiên liệu 75% tải liên tục","quote":"≤ 5.7 L/h","reference":"Chương V, mục 1.2.1, phần II, dòng 11","requirement":"≤ 5.7 L/h"},{"item":"Phần 1 - Máy dầu 25KVA: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, mục 1.2.1, phần II, dòng 12","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Phần 1 - Máy dầu 25KVA: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ","reference":"Chương V, mục 1.2.1, phần II, dòng 13","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Phần 1 - Máy dầu 25KVA: Sơn khung vỏ máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2.1, phần II, dòng 14","requirement":"Sơn tĩnh điện"},{"item":"Phần 1 - Máy dầu 25KVA: Hệ thống sạc acquy","quote":"Có hệ thống máy sạc acquy tự động tích hợp sẵn","reference":"Chương V, mục 1.2.1, phần II, dòng 15","requirement":"Có máy sạc acquy tự động tích hợp sẵn"},{"item":"Phần 1 - Máy dầu 25KVA: Kích thước","quote":"≤ 2250 x 990 x 1250 (mm)","reference":"Chương V, mục 1.2.1, phần II, dòng 16","requirement":"≤ 2250 x 990 x 1250 (mm) (Dài x Rộng x Cao)"},{"item":"Phần 1 - Máy dầu 25KVA: Trọng lượng khô","quote":"≤ 1160 Kg","reference":"Chương V, mục 1.2.1, phần II, dòng 17","requirement":"≤ 1160 Kg"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - xuất xứ/nhãn hiệu, năm sản xuất","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.1, phần III, dòng 1-2","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2024 trở lại đây"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - loại","quote":"Diesel 4 kỳ, làm mát bằng nước kết hợp quạt gió","reference":"Chương V, mục 1.2.1, phần III, dòng 3","requirement":"Diesel 4 kỳ, làm mát bằng nước kết hợp quạt gió"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - công suất liên tục","quote":"≥ 27 kW ở 1500 vòng/ phút","reference":"Chương V, mục 1.2.1, phần III, dòng 4","requirement":"≥ 27 kW ở 1500 vòng/phút"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - công suất dự phòng","quote":"≥ 30 kW ở 1500 vòng/ phút","reference":"Chương V, mục 1.2.1, phần III, dòng 5","requirement":"≥ 30 kW ở 1500 vòng/phút"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - số xilanh","quote":"≥ 4, thẳng hàng","reference":"Chương V, mục 1.2.1, phần III, dòng 6","requirement":"≥ 4, thẳng hàng"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.1, phần III, dòng 7","requirement":"1500 vòng/phút"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - dung tích, đường kính, hành trình xilanh, tỉ số nén","quote":"≥ 17.5:1","reference":"Chương V, mục 1.2.1, phần III, dòng 8-11","requirement":"Dung tích xilanh ≥ 2.3 L; đường kính ≥ 88 mm; hành trình ≥ 90 mm; tỉ số nén ≥ 17.5:1"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - nhiên liệu, khởi động, ắc quy","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 1.2.1, phần III, dòng 12-14","requirement":"Nhiên liệu Diesel; khởi động điện 12VDC; ắc quy khởi động ≥ 60Ah, loại kín khí"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - điều tốc, nạp khí","quote":"Turbo tăng áp","reference":"Chương V, mục 1.2.1, phần III, dòng 15-16","requirement":"Điều tốc điện tử; nạp khí Turbo tăng áp"},{"item":"Phần 1 - Máy dầu 25KVA: Động cơ - hệ thống lọc, bôi trơn, dung tích dầu và nước làm mát","quote":"≥ 5.75 lít","reference":"Chương V, mục 1.2.1, phần III, dòng 17-20","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế; bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc; dung tích dầu bôi trơn ≥ 6 lít; dung tích nước làm mát ≥ 5.75 lít"},{"item":"Phần 1 - Máy dầu 25KVA: Đầu phát - xuất xứ/nhãn hiệu, năm sản xuất","quote":"2024 trở lại đây","reference":"Chương V, mục 1.2.1, phần IV, dòng 1-2","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2024 trở lại đây"},{"item":"Phần 1 - Máy dầu 25KVA: Đầu phát - chủng loại, AVR","quote":"Tự kích từ, không chổi than, tự động điều chỉnh điện áp bằng AVR điện tử","reference":"Chương V, mục 1.2.1, phần IV, dòng 3","requirement":"Tự kích từ, không chổi than, tự động điều chỉnh điện áp bằng AVR điện tử"},{"item":"Phần 1 - Máy dầu 25KVA: Đầu phát - công suất liên tục, hệ số công suất","quote":"≥ 25 KVA","reference":"Chương V, mục 1.2.1, phần IV, dòng 4-5","requirement":"Công suất liên tục tại cấp H ≥ 25 KVA; hệ số công suất 0,8"},{"item":"Phần 1 - Máy dầu 25KVA: Đầu phát - dao động điện áp, tần số","quote":"≤ ±0.5%","reference":"Chương V, mục 1.2.1, phần IV, dòng 6-7","requirement":"Dao động điện áp đầu ra ≤ ±0.5%; dao động tần số ≤ ± 1%"},{"item":"Phần 1 - Máy dầu 25KVA: Đầu phát - quá tải","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ","reference":"Chương V, mục 1.2.1, phần IV, dòng 8","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Phần 1 - Máy dầu 25KVA: Đầu phát - kiểu, làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, mục 1.2.1, phần IV, dòng 9-10","requirement":"Một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Phần 1 - Máy dầu 25KVA: Đầu phát - cấp cách nhiệt cuộn dây","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.1, phần IV, dòng 11","requirement":"Tối thiểu cấp H"},{"item":"Phần 1 - Máy dầu 25KVA: Đầu phát - cấp bảo vệ cơ học","quote":"≥ IP23","reference":"Chương V, mục 1.2.1, phần IV, dòng 12","requirement":"≥ IP23"},{"item":"Phần 1 - Máy dầu 25KVA: Bảng điều khiển - loại, vận hành, màn hình","quote":"Vận hành bằng phím mềm trên bảng điều khiển","reference":"Chương V, mục 1.2.1, phần V, dòng 1-2, 6","requirement":"Loại kỹ thuật số, vận hành bằng phím mềm trên bảng điều khiển, màn hình LCD"},{"item":"Phần 1 - Máy dầu 25KVA: Bảng điều khiển - phím điều khiển, đèn LED, dừng khẩn cấp","quote":"- Phím dịch chuyển lên, xuống","reference":"Chương V, mục 1.2.1, phần V, dòng 3-5","requirement":"Phím Stop, Man, Auto, Start/Run, phím dịch chuyển lên xuống; đèn LED trạng thái Auto, Man, cảnh báo; có nút dừng khẩn cấp"},{"item":"Phần 1 - Máy dầu 25KVA: Bảng điều khiển - cổng PC, nhiệt độ, tần số, cấp bảo vệ","quote":"Từ -30oC đến 70oC","reference":"Chương V, mục 1.2.1, phần V, dòng 7-10","requirement":"Có cổng USB kết nối PC; nhiệt độ hoạt động từ -30oC đến 70oC; dải tần số hoạt động 3.5Hz ÷ 75Hz; cấp bảo vệ ≥ IP23"},{"item":"Phần 1 - Máy dầu 25KVA: Bảng điều khiển - đo lường hiển thị","quote":"- Áp suất dầu bôi trơn","reference":"Chương V, mục 1.2.1, phần V, dòng 11","requirement":"Hiển thị điện áp, tần số, dòng điện, công suất máy phát, hệ số công suất, tốc độ động cơ, số giờ vận hành, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn"},{"item":"Phần 1 - Máy dầu 25KVA: Bảng điều khiển - bảo vệ dừng máy tự động","quote":"- Nút dừng khẩn cấp đóng","reference":"Chương V, mục 1.2.1, phần V, dòng 12","requirement":"Lỗi khởi động; áp suất dầu thấp; nhiệt độ nước làm mát cao; tốc độ động cơ cao/thấp; lỗi sạc ắc quy; mức nhiên liệu thấp; điện áp, tần số máy phát cao/thấp; quá tải/quá dòng (kW/A); nút dừng khẩn cấp đóng"},{"item":"Phần 1 - Máy dầu 25KVA: Bảng điều khiển - giao diện kết nối ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.","reference":"Chương V, mục 1.2.1, phần V, dòng 13","requirement":"Có giao diện kết nối ATS để tắt/bật máy khi mất điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Phần 1 - Máy dầu 25KVA: ATS - xuất xứ/nhãn hiệu, năm sản xuất","quote":"Năm 2024 trở lại đây","reference":"Chương V, mục 1.2.1, phần VI, dòng 1-2","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2024 trở lại đây"},{"item":"Phần 1 - Máy dầu 25KVA: ATS - dòng điện định mức","quote":"≥ 100A","reference":"Chương V, mục 1.2.1, phần VI, dòng 3","requirement":"≥ 100A"},{"item":"Phần 1 - Máy dầu 25KVA: ATS - thông số hoạt động","quote":"3 pha 4 cực. Điện áp 220/380VAC, 50Hz","reference":"Chương V, mục 1.2.1, phần VI, dòng 4","requirement":"3 pha 4 cực, điện áp 220/380VAC, 50Hz"},{"item":"Phần 1 - Máy dầu 25KVA: ATS - chức năng chính","quote":"- Hai chế độ vận hành: tự động và bằng tay","reference":"Chương V, mục 1.2.1, phần VI, dòng 5","requirement":"Hai chế độ tự động và bằng tay; chức năng AMF; khi mất điện cho khởi động máy trong 0-60 giây, sau khi máy ổn định trong 0-120 giây chuyển tải sang máy phát; khi có điện chuyển về lưới, cho máy chạy không tải làm mát 0-30 phút; thông số cài đặt điều chỉnh dễ dàng trên máy phát"},{"item":"Phần 1 - Máy dầu 25KVA: ATS - đèn hiển thị, vỏ tủ","quote":"Vỏ tủ sơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ có thể lắp đặt trong nhà hoặc ngoài trời","reference":"Chương V, mục 1.2.1, phần VI, dòng 6-7","requirement":"Có đèn hiển thị trạng thái dùng điện lưới hay máy phát, đóng tải hay không tải; vỏ tủ sơn tĩnh điện, có khóa an toàn, lắp được trong nhà hoặc ngoài trời"},{"item":"Phần 1 - Máy dầu 25KVA: Vỏ chống ồn","quote":"- Công nghệ chế tạo vỏ: Tôn dày 2 ly trở lên, chế tạo thành các module, tháo lắp dễ dàng, thuận tiện cho bảo trì bảo dưỡng","reference":"Chương V, mục 1.2.1, phần VII","requirement":"Thiết kế giảm ồn, sơn tĩnh điện, chịu khí hậu nhiệt đới và nhiệt độ cao, đặt ngoài trời; máy liên kết khung bằng cao su chống rung; tôn dày 2 ly trở lên, chế tạo dạng module; vật liệu chống ồn là cao su non; cửa có khóa an toàn và gioăng kín khít"},{"item":"Phần 2 - Máy xăng 10KVA: Tình trạng, năm sản xuất","quote":"- Máy mới 100% sản xuất từ năm 2024 trở lại đây.","reference":"Chương V, mục 1.2.2, phần I","requirement":"Máy mới 100%, sản xuất từ năm 2024 trở lại đây"},{"item":"Phần 2 - Máy xăng 10KVA: Thương hiệu động cơ","quote":"+ Động cơ có thương hiệu của các nước thuộc khối G7","reference":"Chương V, mục 1.2.2, phần I","requirement":"Động cơ cùng thương hiệu với tổ máy hoặc động cơ thương hiệu các nước G7"},{"item":"Phần 2 - Máy xăng 10KVA: CO, CQ","quote":"- Cam kết cung cấp CO, CQ động cơ, đầu phát, tổ máy được cấp bởi chính hãng sản xuất khi giao hàng","reference":"Chương V, mục 1.2.2, phần I","requirement":"Cam kết cung cấp CO, CQ của động cơ, đầu phát, tổ máy do chính hãng sản xuất cấp khi giao hàng"},{"item":"Phần 2 - Máy xăng 10KVA: Phạm vi cung cấp","quote":"- Máy phát điện chạy xăng bao gồm động cơ, đầu phát, bảng điều khiển","reference":"Chương V, mục 1.2.2, phần I","requirement":"Gồm động cơ, đầu phát, bảng điều khiển"},{"item":"Phần 2 - Máy xăng 10KVA: Công bố thông số","quote":"- Thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).","reference":"Chương V, mục 1.2.2, phần I","requirement":"Thông số kỹ thuật phải được công bố trên website nhà sản xuất; nhà thầu cung cấp địa chỉ website trong hồ sơ dự thầu"},{"item":"Phần 2 - Máy xăng 10KVA: Chủng loại","quote":"Máy phát điện xoay chiều 1 pha 2 dây","reference":"Chương V, mục 1.2.2, phần II, dòng 1","requirement":"Máy phát điện xoay chiều 1 pha 2 dây"},{"item":"Phần 2 - Máy xăng 10KVA: Công suất liên tục","quote":"≥ 10 KVA","reference":"Chương V, mục 1.2.2, phần II, dòng 2","requirement":"≥ 10 KVA"},{"item":"Phần 2 - Máy xăng 10KVA: Công suất dự phòng","quote":"≥ 11 KVA","reference":"Chương V, mục 1.2.2, phần II, dòng 3","requirement":"≥ 11 KVA"},{"item":"Phần 2 - Máy xăng 10KVA: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục 1.2.2, phần II, dòng 4","requirement":"≥ 0,8"},{"item":"Phần 2 - Máy xăng 10KVA: Điện áp định mức","quote":"220/230 V","reference":"Chương V, mục 1.2.2, phần II, dòng 5","requirement":"220/230 V"},{"item":"Phần 2 - Máy xăng 10KVA: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2.2, phần II, dòng 6","requirement":"50 Hz"},{"item":"Phần 2 - Máy xăng 10KVA: Hình thức khởi động","quote":"Đề điện","reference":"Chương V, mục 1.2.2, phần II, dòng 7","requirement":"Đề điện"},{"item":"Phần 2 - Máy xăng 10KVA: Bảo vệ","quote":"Có Aptomat bảo vệ điện áp đầu ra","reference":"Chương V, mục 1.2.2, phần II, dòng 8","requirement":"Có Aptomat bảo vệ điện áp đầu ra"},{"item":"Phần 2 - Máy xăng 10KVA: Sơn khung máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2.2, phần II, dòng 9","requirement":"Sơn tĩnh điện"},{"item":"Phần 2 - Máy xăng 10KVA: Dung tích bình nhiên liệu","quote":"≥ 25 lít","reference":"Chương V, mục 1.2.2, phần II, dòng 10","requirement":"≥ 25 lít, sẵn theo máy"},{"item":"Phần 2 - Máy xăng 10KVA: Độ ồn","quote":"≤ 80dB","reference":"Chương V, mục 1.2.2, phần II, dòng 11","requirement":"≤ 80dB ở 100% công suất định mức trong không gian mở, khoảng cách 7m (trung bình 4 hướng đo)"},{"item":"Phần 2 - Máy xăng 10KVA: Kích thước","quote":"≤ 960 x 630 x 710","reference":"Chương V, mục 1.2.2, phần II, dòng 12","requirement":"≤ 960 x 630 x 710 mm (Dài x Rộng x Cao)"},{"item":"Phần 2 - Máy xăng 10KVA: Trọng lượng khô","quote":"≤ 180kg","reference":"Chương V, mục 1.2.2, phần II, dòng 13","requirement":"≤ 180kg"},{"item":"Phần 2 - Máy xăng 10KVA: Động cơ - hãng/model, tình trạng","quote":"Mới 100%, sản xuất năm 2024 trở lại đây","reference":"Chương V, mục 1.2.2, phần III, dòng 1-2","requirement":"Hãng/model do nhà thầu đề xuất; mới 100%, sản xuất năm 2024 trở lại đây"},{"item":"Phần 2 - Máy xăng 10KVA: Động cơ - xilanh","quote":"≥ 2 (dạng V-twin)","reference":"Chương V, mục 1.2.2, phần III, dòng 3-5, 11-12","requirement":"Dung tích ≥ 688 cc; đường kính ≥ 78 mm; hành trình ≥ 72 mm; số xilanh ≥ 2 (dạng V-twin); tỷ số nén ≥ 9.3:1"},{"item":"Phần 2 - Máy xăng 10KVA: Động cơ - loại, nhiên liệu","quote":"Động cơ 4 thì","reference":"Chương V, mục 1.2.2, phần III, dòng 7-8","requirement":"Động cơ 4 thì, nhiên liệu xăng"},{"item":"Phần 2 - Máy xăng 10KVA: Động cơ - công suất tối đa, tốc độ quay","quote":"≥15 kw","reference":"Chương V, mục 1.2.2, phần III, dòng 9-10","requirement":"Công suất tối đa ≥15 kw; tốc độ quay 3000 Rpm"},{"item":"Phần 2 - Máy xăng 10KVA: Động cơ - dầu bôi trơn, tiêu thụ nhiên liệu","quote":"≤ 6.4 L/h","reference":"Chương V, mục 1.2.2, phần III, dòng 6, 13","requirement":"Dung tích dầu bôi trơn ≥ 1.1L; tiêu thụ nhiên liệu ở tải 100% định mức ≤ 6.4 L/h"},{"item":"Phần 2 - Máy xăng 10KVA: Đầu phát - hãng/model, tình trạng, công suất","quote":"≥ 10 KVA","reference":"Chương V, mục 1.2.2, phần IV, dòng 1-2, 4","requirement":"Hãng/model do nhà thầu đề xuất; mới 100%, sản xuất năm 2024 trở lại đây; công suất liên tục ≥ 10 KVA"},{"item":"Phần 2 - Máy xăng 10KVA: Đầu phát - AVR, cấp cách nhiệt, cấp bảo vệ","quote":"Tự động điều chỉnh điên áp bằng AVR","reference":"Chương V, mục 1.2.2, phần IV, dòng 7-9","requirement":"Tự động điều chỉnh điện áp bằng AVR; cuộn dây cấp cách nhiệt H; cấp bảo vệ cơ học ≥ IP23"},{"item":"Phần 2 - Máy xăng 10KVA: Hệ thống điều khiển và bảo vệ","quote":"- Tự động dừng máy khi mức nhớt thấp","reference":"Chương V, mục 1.2.2, phần V, dòng 1","requirement":"Công tắc đóng ngắt nguồn điện; bảo vệ quá tải; chìa khóa cấp nguồn khởi động điện; tự động dừng máy khi mức nhớt thấp"},{"item":"Phần 2 - Máy xăng 10KVA: Đo lường, hiển thị và đầu ra","quote":"- Hiển thị các thông số: điện áp, dòng điện, tần số, công suất, số giờ vận hành","reference":"Chương V, mục 1.2.2, phần V, dòng 2-3","requirement":"Hiển thị bằng màn hình LED các thông số điện áp, dòng điện, tần số, công suất, số giờ vận hành; có đầu cắm điện áp ra an toàn cho người và thiết bị"},{"item":"Cả hai phần: Tài liệu kỹ thuật","quote":"- Nhà thầu phải cung cấp đầy đủ tài liệu kỹ thuật, catalogue sản phẩm.","reference":"Chương V, mục 1.3","requirement":"Nhà thầu cung cấp đầy đủ tài liệu kỹ thuật, catalogue sản phẩm; yêu cầu kỹ thuật phải được chỉ dẫn đến tài liệu, catalogue của hãng để đánh giá"},{"item":"Cả hai phần: Kiểm tra và thử nghiệm","quote":"Nhà thầu phải cung cấp các bài đo kiểm và nghiệm thu","reference":"Chương V, mục 3","requirement":"Nhà thầu phải cung cấp các bài đo kiểm và nghiệm thu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:13:32.247Z"}},"IB2500291421":{"u":"2026-11-03T04:12:34.076+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V NB.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model động cơ và đầu phát, xuất xứ cụ thể, CO/CQ, bảo hành, tiêu chuẩn khí thải hay tiêu chuẩn áp dụng cho máy phát.","Công suất dự phòng được ghi là \"605KVA/484KVA\" (đơn vị thứ hai có thể là kW), được chép nguyên văn.","Một số dòng quote có lỗi chính tả từ văn bản gốc (ví dụ \"Công xuất liên tuc\", \"đẩy đủ\") và được giữ nguyên.","Dòng cuối của bảo vệ/dừng khẩn cấp ở STT 1.4 trong văn bản gốc kết thúc bằng \"cho máy phát.\" nên quote tương ứng cần đối chiếu lại với tệp gốc.","Một số phụ kiện (gói phụ kiện STT 1.6, phụ kiện ATS STT 2.1, khung bệ/giảm chấn/sơn STT 1.5) gồm nhiều dòng; quote chỉ lấy một dòng đại diện."],"result":{"keyInfo":{"bidName":"Gói thầu số 03: Mua sắm hệ thống máy phát điện","notifyNo":"IB2500291421","generatorCapacity":"550KVA/440KW công suất liên tục; 605KVA/484KVA công suất dự phòng (1 bộ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Năm sản xuất, tình trạng, nguồn gốc","quote":"Hàng hóa sản xuất năm 2025, mới 100 %; có nguồn gốc xuất xứ rõ ràng, hợp pháp.","reference":"Chương V, mục 1.2 a)","requirement":"Hàng hóa sản xuất năm 2025, mới 100%; có nguồn gốc xuất xứ rõ ràng, hợp pháp."},{"item":"Máy 550 kVA: Số lượng, cấu hình","quote":"Máy phát điện công suất 550KVA, 3 pha - 4 dây, bao gồm:","reference":"Chương V, mục 1.2 b), STT 1","requirement":"Máy phát điện công suất 550KVA, 3 pha - 4 dây, số lượng 1 bộ."},{"item":"Máy 550 kVA: Tổ máy phát điện - công suất liên tục","quote":"- Công suất liên tục: 550KVA/440KW","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"Công suất liên tục 550KVA/440KW."},{"item":"Máy 550 kVA: Tổ máy phát điện - công suất dự phòng","quote":"- Công suất dự phòng: 605KVA/484KVA","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"Công suất dự phòng 605KVA/484KVA (theo đúng văn bản)."},{"item":"Máy 550 kVA: Tổ máy phát điện - số pha","quote":"- Số pha: 3 Pha – 4 Dây","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"3 pha, 4 dây."},{"item":"Máy 550 kVA: Tổ máy phát điện - điện áp, tần số","quote":"- Điện áp; tần số: 230/400V; 50Hz","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"Điện áp 230/400V; tần số 50Hz."},{"item":"Máy 550 kVA: Tổ máy phát điện - tốc độ vòng quay","quote":"- Tốc độ vòng quay: 1500 Vòng/Phút","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"1500 vòng/phút."},{"item":"Máy 550 kVA: Tổ máy phát điện - độ ổn định điện áp","quote":"- Độ ổn định điện áp: ±1%","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"±1%."},{"item":"Máy 550 kVA: Tổ máy phát điện - tiêu thụ nhiên liệu","quote":"- Tiêu thụ nhiên liệu ( 100% tải): 81.8 L/h","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"81.8 L/h ở 100% tải."},{"item":"Máy 550 kVA: Tổ máy phát điện - độ ồn","quote":"- Độ ồn (cách 7m): 67 dB","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"67 dB ở khoảng cách 7m."},{"item":"Máy 550 kVA: Tổ máy phát điện - bình dầu diesel","quote":"- Dung tích bình dầu diesel: 490 L","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"Dung tích 490 L."},{"item":"Máy 550 kVA: Tổ máy phát điện - kích thước","quote":"- Kích thước ( dài x rộng x cao): 5580 x 1650 x 2400 mm","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"Dài x rộng x cao: 5580 x 1650 x 2400 mm."},{"item":"Máy 550 kVA: Tổ máy phát điện - trọng lượng","quote":"- Trọng lượng: 8860 kg","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"8860 kg."},{"item":"Máy 550 kVA: Tổ máy phát điện - chế độ vận hành","quote":"- Chế độ vận hành: Tự Động(Auto)/ Bấm Nút bằng tay (Manual)","reference":"Chương V, mục 1.2 b), STT 1.1","requirement":"Tự động (Auto) hoặc bấm nút bằng tay (Manual)."},{"item":"Máy 550 kVA: Động cơ - công suất","quote":"- Công suất liên tục/cực đại: 470 / 517 KW","reference":"Chương V, mục 1.2 b), STT 1.2","requirement":"Công suất liên tục/cực đại: 470 / 517 KW; số lượng 1 cái."},{"item":"Máy 550 kVA: Động cơ - loại động cơ","quote":"- Loại động cơ: Diesel 4 thì, có turbo tăng áp","reference":"Chương V, mục 1.2 b), STT 1.2","requirement":"Diesel 4 thì, có turbo tăng áp."},{"item":"Máy 550 kVA: Động cơ - số xilanh","quote":"- Số xilanh: 6 xilanh xếp thẳng hàng","reference":"Chương V, mục 1.2 b), STT 1.2","requirement":"6 xilanh xếp thẳng hàng."},{"item":"Máy 550 kVA: Động cơ - dung tích xilanh","quote":"- Dung tích xilanh: 23.150 L","reference":"Chương V, mục 1.2 b), STT 1.2","requirement":"23.150 L."},{"item":"Máy 550 kVA: Động cơ - đường kính xilanh x hành trình piston","quote":"- Đường kính xilanh x hành trình piston: 170 x 170 mm","reference":"Chương V, mục 1.2 b), STT 1.2","requirement":"170 x 170 mm."},{"item":"Máy 550 kVA: Động cơ - điều tốc","quote":"- Điều tốc: Điện tử","reference":"Chương V, mục 1.2 b), STT 1.2","requirement":"Điều tốc điện tử."},{"item":"Máy 550 kVA: Động cơ - dung tích nước làm mát","quote":"- Dung tích nước làm mát: 112 L","reference":"Chương V, mục 1.2 b), STT 1.2","requirement":"112 L."},{"item":"Máy 550 kVA: Động cơ - dung tích nhớt","quote":"- Dung tích nhớt động cơ: 119 L","reference":"Chương V, mục 1.2 b), STT 1.2","requirement":"119 L."},{"item":"Máy 550 kVA: Đầu phát - công suất","quote":"- Công xuất liên tuc: 550 KVA","reference":"Chương V, mục 1.2 b), STT 1.3","requirement":"Công suất liên tục 550 KVA; số lượng 1 cái."},{"item":"Máy 550 kVA: Đầu phát - hệ số công suất","quote":"- Hệ số công suất: 0.8","reference":"Chương V, mục 1.2 b), STT 1.3","requirement":"0.8."},{"item":"Máy 550 kVA: Đầu phát - loại đầu phát","quote":"- Loại đầu phát: Tự động kích từ, không chổi than","reference":"Chương V, mục 1.2 b), STT 1.3","requirement":"Tự động kích từ, không chổi than."},{"item":"Máy 550 kVA: Đầu phát - điều chỉnh điện áp","quote":"- Điều chỉnh điện áp: AVR","reference":"Chương V, mục 1.2 b), STT 1.3","requirement":"AVR."},{"item":"Máy 550 kVA: Đầu phát - cấp cách điện","quote":"- Cấp cách điện: Cấp F","reference":"Chương V, mục 1.2 b), STT 1.3","requirement":"Cấp F."},{"item":"Máy 550 kVA: Đầu phát - cấp bảo vệ","quote":"- Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2 b), STT 1.3","requirement":"IP23."},{"item":"Máy 550 kVA: Đầu phát - số pha, dây","quote":"- Số pha, dây: 03 Pha – 04 Dây","reference":"Chương V, mục 1.2 b), STT 1.3","requirement":"03 pha, 04 dây."},{"item":"Máy 550 kVA: Bảng điều khiển - loại","quote":"- Là bảng điều khiển cơ.","reference":"Chương V, mục 1.2 b), STT 1.4","requirement":"Là bảng điều khiển cơ; số lượng 1 cái."},{"item":"Máy 550 kVA: Bảng điều khiển - hiển thị","quote":"- Hiển thị đẩy đủ thông số của máy phát: công suất (kva), điện áp (V) tần số ( Hz), mức nhiên liệu ( %), số giờ hoạt động…","reference":"Chương V, mục 1.2 b), STT 1.4","requirement":"Hiển thị đầy đủ thông số của máy phát: công suất (kVA), điện áp (V), tần số (Hz), mức nhiên liệu (%), số giờ hoạt động..."},{"item":"Máy 550 kVA: Bảng điều khiển - cảnh báo","quote":"- Cảnh báo vượt ngưỡng an toàn, tốc độ động cơ quá tải, áp suất nhớt, nhiệt độ nước…","reference":"Chương V, mục 1.2 b), STT 1.4","requirement":"Cảnh báo vượt ngưỡng an toàn, tốc độ động cơ quá tải, áp suất nhớt, nhiệt độ nước..."},{"item":"Máy 550 kVA: Bảng điều khiển - bảo vệ, dừng khẩn cấp","quote":"- Chế độ bảo vệ, dừng khẩn cấp – khi các thông số vượt ngưỡng cảnh báo, bộ điều khiển sẽ ra lệnh cho máy dừng hoạt động để bảo vệ an toàn cho máy phát điện.","reference":"Chương V, mục 1.2 b), STT 1.4","requirement":"Khi các thông số vượt ngưỡng cảnh báo, bộ điều khiển ra lệnh cho máy dừng hoạt động để bảo vệ máy phát."},{"item":"Máy 550 kVA: Vỏ chống ồn - xuất xứ","quote":"- Vỏ máy (vỏ chống ồn) nhập khẩu đồng bộ theo máy.","reference":"Chương V, mục 1.2 b), STT 1.5","requirement":"Vỏ chống ồn nhập khẩu, đồng bộ theo máy; số lượng 1 cái."},{"item":"Máy 550 kVA: Vỏ chống ồn - vật liệu","quote":"- Vỏ máy được sản xuất bằng thép dầy dặn, các vật liệu cách âm tốt.","reference":"Chương V, mục 1.2 b), STT 1.5","requirement":"Vỏ bằng thép dày dặn, vật liệu cách âm tốt."},{"item":"Máy 550 kVA: Vỏ chống ồn - khung bệ, giảm chấn, sơn","quote":"- Hệ thống khung bệ dày và chắc chắn, chịu lực tốt, không bị rung lắc khi máy vận hành","reference":"Chương V, mục 1.2 b), STT 1.5","requirement":"Khung bệ dày, chắc chắn, chịu lực tốt, không rung lắc khi vận hành; giảm chấn ở các góc chống rung, chống giật; bề mặt sơn tĩnh điện chống oxy hóa."},{"item":"Máy 550 kVA: Vỏ chống ồn - cửa, nút dừng khẩn cấp, vị trí tiếp nhiên liệu","quote":"- Thiết kế thuận tiện cho người sử dụng; Nút dừng khẩn cấp, vị trí tiếp nhiên liệu, bố trí các cánh cửa máy phát phù hợp tiêu chuẩn kỹ thuật và thuận tiện cho công tác lắp đặt, bảo trì bảo dưỡng…","reference":"Chương V, mục 1.2 b), STT 1.5","requirement":"Khóa cánh cửa, bản lề, nắp đậy ống xả chắc chắn, an toàn; nút dừng khẩn cấp, vị trí tiếp nhiên liệu, bố trí cửa phù hợp tiêu chuẩn kỹ thuật và thuận tiện cho lắp đặt, bảo trì bảo dưỡng."},{"item":"Máy 550 kVA: Gói phụ kiện theo máy","quote":"- Bình ắc-quy khởi động máy: loại ắc-quy khô.","reference":"Chương V, mục 1.2 b), STT 1.6","requirement":"Gồm ắc-quy khởi động loại khô; bộ sạc ắc-quy tự động cùng bộ điều khiển, giám sát; ống xả, pô giảm thanh đồng bộ theo máy; cao su giảm chấn; nước giải nhiệt + nhớt chạy máy; bộ lọc; tủ bảo vệ đầu cực MCCB; bình dầu diesel theo máy. Số lượng 1 gói."},{"item":"Vật tư lắp đặt: Tủ chuyển đổi điện tự động (ATS) - thông số","quote":"Tủ chuyển đổi điện tự động (ATS) 1250A – 4P (ngoài trời)","reference":"Chương V, mục 1.2 b), STT 2.1","requirement":"ATS 1250A - 4P (ngoài trời), dòng đóng cắt 1250A, thiết bị đóng cắt là máy cắt 1250A, 4 cực, điện áp - tần số hoạt động 220V/380V - 50hz; số lượng 1 tủ."},{"item":"Vật tư lắp đặt: Tủ ATS - vỏ tủ","quote":"+ Vỏ tủ 2 lớp cánh, dầy 1.5mm, sơn tĩnh điện. Kích thước: 600 x 800 x 250mm.","reference":"Chương V, mục 1.2 b), STT 2.1","requirement":"Vỏ tủ 2 lớp cánh, dày 1.5mm, sơn tĩnh điện, kích thước 600 x 800 x 250mm."},{"item":"Vật tư lắp đặt: Tủ ATS - phụ kiện đồng bộ","quote":"+ Công tắc chuyển mạch 3 vị trí","reference":"Chương V, mục 1.2 b), STT 2.1","requirement":"Đèn báo pha tải và máy phát điện; bảng điều khiển, bộ sạc acquy tự động; công tắc chuyển mạch 3 vị trí; rơ le, cầu chì bảo vệ."},{"item":"Vật tư lắp đặt: Dây cáp điện","quote":"Dây cáp điện Cadivi hoặc tương đương","reference":"Chương V, mục 1.2 b), STT 2.2","requirement":"Dây cáp điện Cadivi hoặc tương đương, 4x240mm2, 10 m."},{"item":"Vật tư lắp đặt: Dây tín hiệu điều khiển","quote":"7x1.5mm2","reference":"Chương V, mục 1.2 b), STT 2.3","requirement":"7x1.5mm2, 10 m."},{"item":"Vật tư lắp đặt: Ống khói","quote":"Chất liệu bằng thép đen, đường kính phù hợp với ống xả, pô giảm thanh của máy phát điện. Dài tối thiểu 01m; độ dày 2ly.","reference":"Chương V, mục 1.2 b), STT 2.4","requirement":"Thép đen, đường kính phù hợp với ống xả, pô giảm thanh của máy phát; dài tối thiểu 01m, độ dày 2ly; số lượng 1 m."},{"item":"Vật tư lắp đặt: Nhớt động cơ","quote":"Đủ khối lượng, chất lượng theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục 1.2 b), STT 2.5","requirement":"Đủ khối lượng, chất lượng theo tiêu chuẩn của nhà sản xuất; 120 lít."},{"item":"Vật tư lắp đặt: Dầu diezen chạy thử","quote":"Đủ khối lượng để chạy thử máy tối thiểu 30 phút","reference":"Chương V, mục 1.2 b), STT 2.6","requirement":"Đủ khối lượng để chạy thử máy tối thiểu 30 phút; 100 lít."},{"item":"Vật tư lắp đặt: Bệ đỡ máy phát điện","quote":"Chất liệu bằng bê tông, kích thước phù hợp với khung máy phát điện (chiều cao tối thiểu 50cm)","reference":"Chương V, mục 1.2 b), STT 2.7","requirement":"Bê tông, kích thước phù hợp với khung máy phát điện, chiều cao tối thiểu 50cm; 1 gói."},{"item":"Phạm vi lắp đặt: Vận chuyển, bốc xếp, lắp đặt","quote":"Vận chuyển, bốc xếp, lắp đặt hoàn chỉnh máy phát điện và tủ ATS tại đơn vị sử dụng","reference":"Chương V, mục 1.2 b), STT 2.8","requirement":"Vận chuyển, bốc xếp, lắp đặt hoàn chỉnh máy phát điện và tủ ATS tại đơn vị sử dụng; 1 gói."},{"item":"Chung: Thương hiệu, hàng hóa tương đương","quote":"Bất cứ thương hiệu, nhãn hiệu, mã hiệu nào nếu có trong bảng yêu cầu về kỹ thuật đều mang tính minh họa các tiêu chuẩn chất lượng, tính năng kỹ thuật yêu cầu.","reference":"Chương V, mục 1.2 b) (đoạn sau bảng)","requirement":"Thương hiệu, nhãn hiệu, mã hiệu trong bảng chỉ mang tính minh họa; nhà thầu được chào hàng hóa tương đương hoặc tốt hơn về tiêu chuẩn, thông số kỹ thuật, chức năng và phải có tài liệu chứng minh kèm bảng so sánh thông số."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T04:12:33.024Z"}},"IB2500302333":{"u":"2026-11-03T22:20:35.693+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HO SO YEU CAU.PDF.PDF), chưa phân tích cả HSMT.","Văn bản là bản OCR bị lỗi nặng về dấu và ký tự; các số liệu đã chép theo bản OCR, riêng '16OKVA' hiểu là 160 kVA.","Số xylanh của động cơ không đọc rõ (chỉ có ký tự '6' lệch dòng), nên không đưa vào danh sách.","Dòng định mức của MCCB đầu ra và của ATS không đọc được.","Cấp cách điện đầu phát ('I-I') có thể là cấp H, số dây đầu phát và THD/THF không có quote chính xác do OCR lỗi.","Kích thước, tiết diện và số lượng cáp, ống nhún và vật liệu cách âm của vỏ chống ồn bị lỗi OCR, cần đối chiếu bản gốc PDF.","Chương này không nêu tải trọng cụ thể của bình nhiên liệu (két dầu) hay mức tiêu chuẩn khí thải.","Kiểm tra tự động: 4 mục có con số không thấy trong HSMT, cần kiểm tra lại: Máy phát điện: tình trạng, nhãn hiệu, năm sản xuất (160); Máy phát điện: công suất (160); Máy phát điện: kích thước và trọng lượng (3100, 1185); Phụ kiện kèm theo: hộp thoát nhiệt, ống khói, ống nhún (114, 114)."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2500302333","generatorCapacity":"160 kVA công suất liên tục (01 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: tình trạng, nhãn hiệu, năm sản xuất","quote":"May phát din m&i 100%, nhp khu nguyen chi& (nhãn hiu","reference":"Chương V, mục 1.2, hạng mục I (Tổ máy)","unverified":true,"requirement":"Máy mới 100%, nhập khẩu nguyên chiếc, nhãn hiệu GRUPEL hoặc tương đương; công suất 160 kVA, năm sản xuất 2024 trở về sau. Thông số phải được chứng minh bằng catalog hoặc tài liệu của nhà sản xuất."},{"item":"Máy phát điện: xuất xứ","quote":"Châu Au","reference":"Chương V, mục 1.2, hạng mục I","requirement":"Xuất xứ Châu Âu"},{"item":"Máy phát điện: số lượng","quote":"01 may","reference":"Chương V, mục 1.2, hạng mục I","requirement":"01 máy"},{"item":"Máy phát điện: công suất","quote":"Cong sut liOn t'ic | 16OKVA","reference":"Chương V, mục 1.2, hạng mục I","unverified":true,"requirement":"Công suất liên tục 160 kVA (OCR ghi \"16OKVA\")"},{"item":"Máy phát điện: số pha, số dây","quote":"03 pha, 04 day","reference":"Chương V, mục 1.2, hạng mục I","requirement":"03 pha, 04 dây"},{"item":"Máy phát điện: điện áp","quote":"380/220V(±1%)","reference":"Chương V, mục 1.2, hạng mục I","requirement":"380/220V (±1%)"},{"item":"Máy phát điện: nhiên liệu","quote":"Du Diesel","reference":"Chương V, mục 1.2, hạng mục I","requirement":"Dầu Diesel"},{"item":"Máy phát điện: tần số","quote":"50Hz(±1%)","reference":"Chương V, mục 1.2, hạng mục I","requirement":"50Hz (±1%)"},{"item":"Máy phát điện: hệ số công suất","quote":"iscôngsut | 0.8","reference":"Chương V, mục 1.2, hạng mục I","requirement":"0.8"},{"item":"Máy phát điện: kiểu khởi động","quote":"Bang din (bInh àc quy)","reference":"Chương V, mục 1.2, hạng mục I","requirement":"Bằng điện (bình ắc quy)"},{"item":"Máy phát điện: nút dừng khẩn cấp","quote":"NAm trOn may và trOn ATS","reference":"Chương V, mục 1.2, hạng mục I","requirement":"Nằm trên máy và trên ATS"},{"item":"Máy phát điện: điều kiện hoạt động","quote":"Nhit dO mOi trung: 10°C=>50°C","reference":"Chương V, mục 1.2, hạng mục I","requirement":"Nhiệt độ môi trường 10°C đến 50°C; độ cao 1000 m (OCR ghi \"l000m\")"},{"item":"Máy phát điện: tiêu hao nhiên liệu","quote":"<33.1 lIt/h","reference":"Chương V, mục 1.2, hạng mục I, dòng 16","requirement":"Tại 100% tải: < 33.1 lít/giờ"},{"item":"Máy phát điện: tiêu chuẩn đáp ứng","quote":"ISO 8528, Iso 12100, ISO 13849,","reference":"Chương V, mục 1.2, hạng mục I, dòng 17","requirement":"ISO 8528, ISO 12100, ISO 13849, EN12601, GB12786, GB/T2820, T1060034, IEC60204, CE, RETIE (chép theo bản OCR)"},{"item":"Máy phát điện: kích thước và trọng lượng","quote":null,"reference":"Chương V, mục 1.2, hạng mục I, dòng 18-19","unverified":true,"requirement":"Kích thước (Dài x Rộng x Cao) 3100x1185x1800 mm (OCR ghi \"31 00x1 185x1800mmm\"); trọng lượng 2282 kg"},{"item":"Động cơ: tình trạng, xuất xứ","quote":"Mâi 100%; (toàn b thôngs cung cAp","reference":"Chương V, mục 1.2, hạng mục II (Động cơ)","requirement":"Mới 100%; xuất xứ Châu Âu; thông số phải được chứng minh bằng catalog (có dịch tiếng Việt nếu bằng tiếng nước ngoài) của nhà sản xuất"},{"item":"Động cơ: kiểu","quote":"4 ks', lam mat bang mxâc, k& hgp quat","reference":"Chương V, mục 1.2, hạng mục II, dòng 2","requirement":"4 kỳ, làm mát bằng nước, kết hợp quạt gió"},{"item":"Động cơ: tốc độ","quote":"1.500 VôngIpht","reference":"Chương V, mục 1.2, hạng mục II, dòng 3","requirement":"1.500 vòng/phút"},{"item":"Động cơ: kiểu nạp khí","quote":"Tubor tang áp và lam mat khI nap","reference":"Chương V, mục 1.2, hạng mục II, dòng 4","requirement":"Turbo tăng áp và làm mát khí nạp"},{"item":"Động cơ: dung tích nhớt bôi trơn","quote":"17.5 LIt","reference":"Chương V, mục 1.2, hạng mục II, dòng 6","requirement":"17.5 lít"},{"item":"Động cơ: dung tích nước làm mát két nước","quote":"33.8 LIt","reference":"Chương V, mục 1.2, hạng mục II, dòng 7","requirement":"33.8 lít"},{"item":"Động cơ: công suất liên tục/dự phòng","quote":"144/155kw","reference":"Chương V, mục 1.2, hạng mục II, dòng 8","requirement":"144/155 kW"},{"item":"Đầu phát: tình trạng, xuất xứ","quote":"Mói 100%; Nba san xuAt chInh hang","reference":"Chương V, mục 1.2, hạng mục III (Đầu phát)","requirement":"Mới 100%, nhà sản xuất chính hãng; xuất xứ Châu Âu; thông số phải được chứng minh bằng catalog của nhà sản xuất"},{"item":"Đầu phát: loại","quote":"Không chi than, tr kIch tr","reference":"Chương V, mục 1.2, hạng mục III, dòng 2","requirement":"Không chổi than, tự kích từ"},{"item":"Đầu phát: tốc độ quay","quote":"2.250 Vông/phüt quátôc","reference":"Chương V, mục 1.2, hạng mục III, dòng 3-4","requirement":"1.500 vòng/phút; quá tốc 2.250 vòng/phút"},{"item":"Đầu phát: cấp cách điện","quote":null,"reference":"Chương V, mục 1.2, hạng mục III, dòng 5","requirement":"Cấp H (OCR ghi \"I-I\")"},{"item":"Đầu phát: cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 1.2, hạng mục III, dòng 6","requirement":"IP23"},{"item":"Đầu phát: điện áp","quote":"3phà,400/230V","reference":"Chương V, mục 1.2, hạng mục III, dòng 7","requirement":"3 pha, 400/230V"},{"item":"Đầu phát: bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2, hạng mục III, dòng 8","requirement":"AVR"},{"item":"Đầu phát: hệ thống làm mát","quote":"ICOl","reference":"Chương V, mục 1.2, hạng mục III, dòng 9","requirement":"IC01"},{"item":"Đầu phát: nhiệt độ môi trường","quote":"40 dO C","reference":"Chương V, mục 1.2, hạng mục III, dòng 10","requirement":"40 độ C"},{"item":"Đầu phát: số dây","quote":null,"reference":"Chương V, mục 1.2, hạng mục III, dòng 11","requirement":"12 dây"},{"item":"Đầu phát: hiệu suất","quote":"95.6%","reference":"Chương V, mục 1.2, hạng mục III, dòng 12-13","requirement":"92% tại 100% tải, cos phi 0,8; 95.6% tại 50% tải, cos phi 1"},{"item":"Đầu phát: THD/THF","quote":null,"reference":"Chương V, mục 1.2, hạng mục III, dòng 14","requirement":"Thông thường THD < 2% khi không tải; THF < 2%"},{"item":"Đầu phát: đáp ứng quá tải","quote":"30% trong4 phiit/ 50% trong 2 phüt","reference":"Chương V, mục 1.2, hạng mục III, dòng 15","requirement":"10% trong 1 giờ; 15% trong 10 phút; 30% trong 4 phút; 50% trong 2 phút"},{"item":"Đầu phát: hệ thống tăng cường","quote":"CuOn day phi / PMG","reference":"Chương V, mục 1.2, hạng mục III","requirement":"Cuộn dây phụ / PMG"},{"item":"Đầu phát: tiêu chuẩn đáp ứng","quote":"1004-4, C22.2 No. 100","reference":"Chương V, mục 1.2, hạng mục III, dòng 16","requirement":"IEC 60034-1; BS 4999-5000; NEMA MG 1.32; UL 1004-1, UL 1004-4, C22.2 No. 100 (chép theo bản OCR)"},{"item":"Vỏ chống ồn: độ ồn","quote":"100%côngsut","reference":"Chương V, mục 1.2, hạng mục IV (Vỏ chống ồn)","requirement":"Không quá 75 dBA tại khoảng cách 7 m, ở 100% công suất; mới 100%, nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế kèm theo"},{"item":"Vỏ chống ồn: tính năng chính","quote":"Son tinh din","reference":"Chương V, mục 1.2, hạng mục IV","requirement":"Vật liệu chế tạo bằng thép dày; sơn tĩnh điện; cánh cửa mở hai bên thuận tiện cho vận hành; có vật liệu cách âm (tên vật liệu không đọc rõ)"},{"item":"Bảng điều khiển: chung","quote":null,"reference":"Chương V, mục 1.2, hạng mục V (Bảng điều khiển), dòng 1","requirement":"Mới 100%; xuất xứ Châu Âu; kỹ thuật số, màn hình LCD"},{"item":"Bảng điều khiển: tích hợp ATS","quote":null,"reference":"Chương V, mục 1.2, hạng mục V, dòng 2","requirement":"Tích hợp tính năng kết nối mạng (OCR ghi \"NI'S\", có thể là mạng) và kết nối máy tính điều khiển"},{"item":"Bảng điều khiển: chức năng đo và hiển thị","quote":"Din áp day (L-L), din áp pha (L-N) cüa","reference":"Chương V, mục 1.2, hạng mục V, dòng 3","requirement":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát và điện lưới; tần số và cường độ dòng điện các pha máy phát (L1, L2, L3); thông số động cơ (tốc độ, áp lực nhớt, nhiệt độ nước làm mát); công suất máy phát; điện áp bình ắc quy; số giờ chạy máy; mức nhiên liệu và tiêu hao nhiên liệu; lịch sử hoạt động máy (nổ máy và tắt máy)"},{"item":"Bảng điều khiển: chức năng cảnh báo","quote":"Mirc nixàc giãi nhit thp (mirc nuâc","reference":"Chương V, mục 1.2, hạng mục V, dòng 4-5","requirement":"Cảnh báo bằng đèn nhưng không tắt máy: mức nhiên liệu thấp, không sạc bình ắc quy, điện áp bình ắc quy quá cao hoặc quá thấp. Cảnh báo bằng đèn và tắt máy: áp lực nhớt quá thấp, nhiệt độ nước làm mát quá cao, điện áp máy phát quá cao hoặc quá thấp, tần số quá cao hoặc quá thấp, quá dòng, quá công suất, ngắn mạch, khởi động quá số lần cho phép, mức nước giải nhiệt thấp"},{"item":"Bảng điều khiển: chế độ vận hành","quote":"OFF/RESET: TAt vã cài dat lai","reference":"Chương V, mục 1.2, hạng mục V, dòng 6","requirement":"OFF/RESET: tắt và cài đặt lại; MAN: vận hành bằng tay; AUTO: vận hành tự động; TEST: kiểm tra"},{"item":"ATS: chung","quote":"Tu chuyen nguon tu' dorig","reference":"Chương V, mục 1.2, hạng mục VI (ATS)","requirement":"Tủ chuyển nguồn tự động, mới 100%, nhà sản xuất chính hãng, có catalog và bản vẽ thiết kế kèm theo; lắp ráp ở Việt Nam hoặc tương đương"},{"item":"ATS: chức năng","quote":null,"reference":"Chương V, mục 1.2, hạng mục VI, dòng 1","requirement":"Tự động chuyển đổi nguồn điện từ nguồn chính của lưới điện sang nguồn điện từ máy phát điện và ngược lại"},{"item":"ATS: bộ đóng cắt","quote":null,"reference":"Chương V, mục 1.2, hạng mục VI, dòng 2","requirement":"Sử dụng bộ đóng cắt khối, có cần đảo bằng tay khi có sự cố ATS"},{"item":"MCCB đầu ra máy phát điện","quote":"MCCB dAu ra may phát din","reference":"Chương V, mục 1.2, hạng mục I, dòng 14","requirement":"Có MCCB đầu ra máy phát điện; dòng định mức không đọc rõ trong bản OCR"},{"item":"Vật tư lắp đặt: cáp","quote":null,"reference":"Chương V, mục 1.2, hạng mục IX (Vật tư lắp đặt)","requirement":"Cáp động lực (cáp đồng 16 mm x 4, OCR ghi \"16mx4\"); cáp thu nối (cáp đồng 10 mm x 4); cáp điều khiển 20 (đơn vị và tiết diện không đọc rõ). Bản OCR còn ghi thêm cáp tiếp địa CV và cọc đồng tiếp địa 2,4 m kèm phụ kiện"},{"item":"Phụ kiện kèm theo: hộp thoát nhiệt, ống khói, ống nhún","quote":"Khung Ia sách, hrâi chãn con trüng","reference":"Chương V, mục 1.2, hạng mục X (Phụ kiện kèm theo)","unverified":true,"requirement":"Hộp thoát nhiệt 400x1000x1,2 mm cuộn mạ bằng tôn tráng kẽm kèm phụ kiện; cô 90° chuyển hướng hộp thoát nhiệt 400x1000x1,2 mm; khớp nối mềm 400x1000x300 mm; khung lưới chắn côn trùng (400x1000 mm) bằng tôn tráng kẽm dày 1.5 mm; ống khói sắt tráng kẽm Φ114 có nón che mưa hoặc co thổi ngang 90° kèm phụ kiện; cổ bầu hoặc ống nhún inox Φ114 mm x 2 mm (OCR không rõ)"},{"item":"Phụ kiện kèm theo: khác","quote":"Cao su dém chân may","reference":"Chương V, mục 1.2, hạng mục X và mục Vận chuyển, lắp đặt","requirement":"Cao su đệm chân máy; ống nhựa đi dây; bộ sạc tự động bình ắc quy; phụ kiện lắp đặt (băng keo, silicon, dây rút, ty treo cáp, bát, tắc kê, ốc vít...); bộ đóng ngắt điện áp bình; pô giảm thanh (theo máy); bình ắc quy (theo máy); nhớt (đổ sẵn trong động cơ); nước làm mát (nước xanh, đổ sẵn trong động cơ)"},{"item":"Lắp đặt, vận chuyển, nghiệm thu","quote":"Kt ni hot dng voni h thng din ciia don vj","reference":"Chương V, mục 1.2 và mục 1.3","requirement":"Nhà thầu cung cấp, vận chuyển hàng hóa đến địa điểm, lắp đặt, bảo quản, thử nghiệm, nghiệm thu, bàn giao, hướng dẫn sử dụng; đào tạo chuyển giao công nghệ; kết nối hoạt động với hệ thống điện của đơn vị"},{"item":"Thử tải khi nghiệm thu","quote":null,"reference":"Chương V, mục 1.2, phần Nghiệm thu, bàn giao","requirement":"Nhà thầu chịu trách nhiệm cung cấp tải, nhiên liệu chạy máy để thử tải; thời gian thử tải 24 giờ, gồm 8 giờ chạy liên tục ở 100% tải và thử chế độ quá tải 10% trong 1 giờ trong 12 giờ vận hành; có đơn vị kiểm định có thẩm quyền giám sát và cấp chứng thư kiểm định (nhà thầu chịu chi phí)"},{"item":"Kiểm tra và thử nghiệm","quote":"Chy thr thi& bj don dng không tái.","reference":"Chương V, mục 3","requirement":"Kiểm tra kiểu dáng, nhãn mác, hình thức hàng hóa; chạy thử thiết bị đơn động không tải; chạy thử thiết bị liên động không tải; chạy thử thiết bị có tải"},{"item":"Chất lượng và xuất xứ hàng hóa","quote":"Toàn b hang hóa va v.t tu cung cp phâi mâi 100%, näm 2024 tron v sau,","reference":"Chương V, mục 1.3, phần ii","requirement":"Toàn bộ hàng hóa và vật tư mới 100%, năm 2024 trở về sau, chưa qua sử dụng; kèm chứng nhận xuất xứ (CO), chứng nhận chất lượng (CQ), danh mục đóng gói, kiểm định xuất xứ, chất lượng, độ ồn, khí thải khói bụi của trung tâm kiểm định khi giao hàng; có catalog đính kèm của nhà sản xuất; không chấp nhận thay đổi nguồn gốc, chủng loại, quy cách kỹ thuật"},{"item":"Bảo hành","quote":"Thai gian báo hành | 12 tháng","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Thời gian bảo hành 12 tháng; có giấy chứng nhận bảo hành của nhà thầu hoặc nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T22:20:34.823Z"}},"IB2500305519":{"u":"2026-11-03T17:18:41.146+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp MẪU E-HSMT PHI TƯ VẤN DIEZEN 1 2 SCL2025.docx), chưa phân tích cả HSMT.","Gói thầu là đại tu máy phát Diezen hiện hữu, không phải mua mới tổ máy; các thông số động cơ, máy phát là hiện trạng thiết bị, không phải yêu cầu chào hàng.","Nhiều ô tên hàng và thông số trong các bảng vật tư/thiết bị bị trống trong tệp (mất nội dung), nên không đọc được đầy đủ.","Văn bản không nêu công suất prime/standby, ATS, cáp, mức ồn, dung tích bể nhiên liệu, tiêu hao nhiên liệu, khí thải, tiêu chuẩn áp dụng cụ thể.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Diezen 1 và 2 - Vật tư (mỗi máy) (165)."],"result":{"keyInfo":{"bidName":"Đại tu Đại tu Máy phát Diezen số 1 và số 2 - Kế hoạch sửa chữa lớn năm 2025 Công ty Cổ phần Nhiệt điện Phả Lại","notifyNo":"IB2500305519","generatorCapacity":"2 x 850 kVA (mỗi máy phát DG1/DG2 công suất định mức 850 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát Diezen 1 và 2 (DG1/DG2) - Công suất, tần số, tốc độ","quote":"Công suất định mức mỗi máy phát là 850 KVA, tần số 50 Hz ,tốc độ vòng quay 1500 v/p.","reference":"Chương V, Mục I, 1.11.1 và 1.11.3","requirement":"Công suất định mức mỗi máy phát là 850 KVA, tần số 50 Hz, tốc độ vòng quay 1500 v/p. Nhiệt độ môi trường tối đa 40°C."},{"item":"Máy phát Diezen 1 và 2 - Thông số chung (hiện trạng)","quote":"- Kiểu: SPC 850/38","reference":"Chương V, Mục I, 1.11.1.a và 1.11.3.a","requirement":"Nhà sản xuất Lindenberg; kiểu SPC 850/38; công suất 850 KVA; tốc độ 1500 v/ph; nhiệt độ môi trường max 40°C."},{"item":"Máy phát Diezen 1 và 2 - Cụm máy phát (alternator, hiện trạng)","quote":"- Kiểu: DSG 74 M1-4","reference":"Chương V, Mục I, 1.11.1.b và 1.11.3.b","requirement":"NSX AVK Deutschland GmbH&CoKG; kiểu DSG 74 M1-4; công suất 850 KVA; điện áp 400V; dòng điện 1227A; tốc độ 1500 v/ph; tần số 50Hz; hệ số Cosφ 0,8; dây nối 3 pha 4 dây; kích từ 21,8VDC, Ikt 3A; IP 23; cấp cách điện H; năm sản xuất 5-1999."},{"item":"Máy phát Diezen 1 và 2 - Cụm động cơ Diesel (hiện trạng)","quote":"- Kiểu: KTA-38-G3","reference":"Chương V, Mục I, 1.11.1.c và 1.11.3.c","requirement":"NSX Cummin; kiểu KTA-38-G3; công suất 806kW±10% (1200HP); dung tích 2300 cm3; 4 chu kỳ, 12 cylanh, 60 độ, cùng chiều; tỷ số nén 13.9:1; dầu bôi trơn 114l; két nước làm mát 304l."},{"item":"Máy phát Diezen 1 và 2 - Tủ điều khiển, máy cắt đầu cực (hiện trạng)","quote":"+ Ngăn thứ nhất (Ngăn nhất thứ) chứa máy cắt đầu cực 0.4 kV loại M12N1 bộ điều khiển máy cắt là STR 38S và hệ thống cáp lực;","reference":"Chương V, Mục I, 1.11.2.b; Mục 2.B.8 (mục 1.2.1.1)","requirement":"Tủ điều khiển và bảo vệ chia hai ngăn: ngăn nhất thứ chứa máy cắt đầu cực 0.4 kV loại M12N1, bộ điều khiển máy cắt STR 38S và hệ thống cáp lực; ngăn nhị thứ gồm các rơle bảo vệ kỹ thuật số, thiết bị giám sát, điều khiển và tín hiệu. Máy cắt M12N1 dòng 1250A."},{"item":"Máy phát Diezen 1 và 2 - Bể nhiên liệu, bộ giảm thanh","quote":"Các phần chính của máy phát DG2 gồm có máy phát và động cơ Điêzen; Bể chứa nhiên liệu ; Tủ điều khiển; Máy cắt đầu ra.","reference":"Chương V, Mục I, 1.11.3 và 1.11.4.a","requirement":"Các phần chính gồm máy phát và động cơ Điêzen, bể chứa nhiên liệu, tủ điều khiển, máy cắt đầu ra; có bộ phận giảm thanh. Không nêu dung tích bể hay mức ồn."},{"item":"Hàng hóa - Xuất xứ, hãng sản xuất","quote":"Hàng hóa dự thầu phải mới 100% chưa qua sử dụng, có xuất xứ,hãng sản xuất rõ ràng.","reference":"Chương V, Mục 2.A.1.1","requirement":"Hàng hóa dự thầu phải mới 100% chưa qua sử dụng, có xuất xứ, hãng sản xuất rõ ràng; nhà thầu nêu cụ thể tên hãng sản xuất và tên nước (vùng lãnh thổ)."},{"item":"Hàng hóa - Đặc tính, tương đương","quote":"Đặc tính, thông số kỹ thuật đáp ứng yêu cầu của E-Hồ sơ mời thầu hoặc tương đương hoặc tốt hơn.","reference":"Chương V, Mục 2.A.1.2 và Ghi chú bảng 2","requirement":"Hàng hóa có nhãn mác, mã hiệu rõ ràng; thông số đáp ứng E-HSMT hoặc tương đương hoặc tốt hơn; hàng tương đương phải có tài liệu kỹ thuật của nhà sản xuất và bảng so sánh. Mã hiệu nêu trong bảng là của thiết bị đang sử dụng để tham khảo."},{"item":"Hàng hóa - CO/CQ, chứng chỉ","quote":"Nhà thầu phải cam kết cấp đầy đủ các chứng chỉ nguồn gốc xuất xứ hàng hoá (CO), chứng chỉ chất lượng hàng hoá (CQ) và tờ khai hải quan.","reference":"Chương V, Mục 2.A.1.7; Bảng 2","requirement":"Hàng nhập khẩu phải có CO, CQ và tờ khai hải quan; hàng sản xuất trong nước có chứng chỉ chất lượng; hàng được sản xuất tại cơ sở có chứng chỉ hệ thống quản lý chất lượng. Một số thiết bị trong bảng yêu cầu CO/CQ."},{"item":"Hàng hóa - Số lượng, tiến độ cấp hàng","quote":"Nhỏ hơn hoặc bằng (≤) 90 ngày liên tục, kể từ ngày hợp đồng có hiệu lực","reference":"Chương V, Mục 2.A.1.4 và 1.5","requirement":"Hàng hóa phải đủ số lượng theo E-HSMT; tiến độ cấp hàng ≤ 90 ngày liên tục kể từ ngày hợp đồng có hiệu lực."},{"item":"Hàng hóa - Bảo hành vật tư, thiết bị","quote":"tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao sau sửa chữa","reference":"Chương V, Mục 2.A.1.6","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao sau sửa chữa."},{"item":"Diezen 1 - Thiết bị cần cung cấp","quote":"Input:230/400V 50Hz 600W; Ouput:12-33V; 15A; Div:26,6V/15A","reference":"Chương V, Mục 2.A.2 (Diezen 1, Phần II) và Bảng thiết bị Diezen 1","requirement":"Bộ nạp ac quy Type AL1524-G001 (Input 230/400V 50Hz 600W; Output 12-33V; 15A; Div 26,6V/15A), yêu cầu CO/CQ; phin lọc khí AF 872 (469.7x351.3x240.8mm); các phin lọc kích thước 249.2x116.08x116.08x111.38x103.17mm, 249.2x116.08x118.62x111.38x98.17mm, 137.21x93.22x94.49x71.88x62.48mm. Máy biến dòng SASK 61.10 (4 cái) và ASK 61.4 (3 cái); bộ điều khiển chính và module mở rộng NP2-2-9-24/EP2-8 (1 bộ); phin lọc nhiên liệu PN: FS1006 (mã cũ FF202) 2 cái; rơ le hòa đồng bộ SYN 6-2 (nguồn 24VDC; input 12V, 8mA; output 230V/50Hz/2A) 1 bộ."},{"item":"Diezen 2 - Thiết bị cần cung cấp","quote":"Tụ điện: Tesla TD240 JS MKP 50nF(+-10%); 850 VAC; 1120VDC; HPF560-12","reference":"Chương V, Mục 2.A.2 (Diezen 2, Phần II) và Bảng thiết bị Diezen 2","requirement":"Bộ bảo vệ nhiệt độ dầu bôi trơn kiểu GWL 2 (nguồn 24VDC; input 4-20mA; CO/CQ); bộ nạp ac quy AL1524-G001 (CO/CQ); dây cu roa két nước PN: 16PK2100; dây cu roa máy phát nạp P/N:5PK890; đồng hồ áp lực dầu bôi trơn VDO 0-10 bar; phin lọc khí AF 872; tụ điện Tesla TD240 JS MKP 50nF(+-10%), 850 VAC, 1120VDC, HPF560-12 (6 cái, CO/CQ); rơ le bảo vệ so lệch DSW-1."},{"item":"Diezen 1 và 2 - Vật tư (mỗi máy)","quote":"SAE 15W 40","reference":"Chương V, Mục 2.A.2 (Phần I) và Bảng Vật tư mục 8.1","unverified":true,"requirement":"Gồm bàn chải bụi r2.002 (3 cái), bàn chải sắt Φ 60mm (5), băng dính cách điện Nano 18mm x20y (4 cuộn), băng tan 17mm x 17m (10), cồn công nghiệp 90% (6,49 lít), dầu chống rỉ RP7 (4 bình), dầu SAE 15W 40 (165 lít), giấy nhám P600 khổ 600 mm (10 tờ), keo đỏ 85,2 g/tuýp (10), nước làm mát DCA 65L 1,89l/can (8 can), xăng A92 (0,40 lít) và các vật tư phụ khác."},{"item":"Diezen 1 và 2 - Phạm vi đại tu động cơ","quote":null,"reference":"Chương V, Mục 2.B.8.1, mục 1.1.1","requirement":"Đại tu hệ thống quạt làm mát, động cơ đề, nước làm mát, dầu bôi trơn, hút-xả khí (turbo tăng áp), nhiên liệu; thay phin lọc, thay dầu bôi trơn và dung dịch nước làm mát."},{"item":"Diezen 1 và 2 - Phạm vi đại tu máy phát, điều khiển bảo vệ","quote":"Đại tu máy cắt 0,4kv (loại M12N1) dòng 1250A","reference":"Chương V, Mục 2.B.8.1, mục 1.1.2 và 1.2","requirement":"Đại tu bản thể máy phát, động cơ quạt hút khí, bộ ác quy khởi động; thí nghiệm máy phát; đại tu máy cắt 0,4kV loại M12N1 dòng 1250A; bảo dưỡng, thí nghiệm các rơle DSW-1, PHW-3.3R, M200-RP1, XI1-S, SYN-6; PM100, PMU350, SFW-6.2, UVR-6.2, XRS1, Cosimat N; thay khối điều khiển chính NP2 và EP2; thay 7 máy biến dòng; 6 tụ lọc; 15 át tô mát cấp nguồn."},{"item":"Diezen 1 và 2 - Chạy thử, nghiệm thu","quote":"chạy thử tổng hợp trong 72 giờ khởi động 03 lần thành công","reference":"Chương V, Mục 2.B.7.4","requirement":"Chạy thử tổng hợp 72 giờ khởi động 03 lần thành công, mỗi lần ≥01 giờ; vận hành thử thách 30 ngày khởi động 04 lần thành công, mỗi lần ≥30 phút."},{"item":"Diezen 1 và 2 - Bảo hành công trình","quote":"2160 giờ vận hành thực tế nhưng không quá 180 ngày","reference":"Chương V, Mục 2.B.6.1","requirement":"Bảo hành 2160 giờ vận hành thực tế nhưng không quá 180 ngày kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:18:40.478Z"}},"IB2500306469":{"u":"2026-11-03T03:51:46.916+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 10.7.2025. E-HSMT gói 1 cải tạo đầu máy D13E - 721 ( Phát hành).docx), chưa phân tích cả HSMT.","Đây là gói gia công, cải tạo máy phát điện chính và động cơ MTU 396 lắp trên đầu máy D13E-721, không phải gói cung cấp tổ máy phát điện; vì vậy không có công suất (kVA/kW), điện áp, tần số, ATS, vỏ chống ồn, bình nhiên liệu hay CO/CQ.","Chương V không nêu hãng, model, xuất xứ, số xi lanh, tốc độ, mức tiêu hao nhiên liệu hay khí thải của động cơ; các thông số kỹ thuật chi tiết nằm trong 47 bản vẽ đính kèm (không có trong văn bản đã đọc).","Các dòng vật tư gia công như thép, dao, taro, bu lông là danh mục vật liệu, không đưa vào danh sách thông số."],"result":{"keyInfo":{"bidName":"Gói thầu số 1: Gia công cải tạo máy phát điện chính, chế tạo khớp lai, bích đuôi động cơ. Gia công chế tạo hộp giảm tốc dẫn động bơm gió và thiết bị phụ đầu máy D13E-721","notifyNo":"IB2500306469","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi chung - Động cơ","quote":"Gia công, cải tạo lắp động cơ MTU396 lên đầu máy D13E-721","reference":"Chương V, Mục 1, phần I, khoản 1","requirement":"Gia công, cải tạo lắp động cơ MTU396 lên đầu máy D13E-721."},{"item":"Phạm vi chung - Động cơ","quote":"Bảo dưỡng sửa chữa động cơ MTU 396","reference":"Chương V, Mục 1, phần I, khoản 6.b","requirement":"Bảo dưỡng sửa chữa động cơ MTU 396."},{"item":"Phạm vi chung - Máy phát điện chính","quote":"Cải tạo Máy phát điện chính.","reference":"Chương V, Mục 1, phần I, khoản 6.b","requirement":"Cải tạo máy phát điện chính."},{"item":"Máy phát điện chính: Khối lượng","quote":"Trọng lượng 5,5 tấn","reference":"Chương V, Mục 1, khoản 1.7.b, dòng 116","requirement":"Máy phát điện chính có trọng lượng 5,5 tấn (nêu trong hạng mục vận chuyển đi và về)."},{"item":"Máy phát điện chính: Ổ bi (gối bi)","quote":"Vòng bi SKF NJ330 EC4","reference":"Chương V, Mục 1, khoản 1.7.a, dòng 28; dòng 54; Mục 2 (bản vẽ DS-D13E-02.01.06)","requirement":"Dùng vòng bi SKF NJ330 EC4, số lượng 1 vòng. Hạng mục stator có hàn bích gối bi NU330. Bản vẽ gối bi ghi NU330EC4."},{"item":"Máy phát điện chính: Rô to","quote":"Cân bằng động rô to máy phát điện chính sau cải tạo theo tiêu chuẩn ISO 1940","reference":"Chương V, Mục 1, khoản 1.3","requirement":"Cân bằng động rô to máy phát điện chính sau cải tạo theo tiêu chuẩn ISO 1940."},{"item":"Máy phát điện chính: Cách điện","quote":"Tẩm sấy cách điện cuộn dây STATOR","reference":"Chương V, Mục 1, khoản 1.7.a, dòng 43 và dòng 56","requirement":"Sơn tẩm sấy cách điện rô to và tẩm sấy cách điện cuộn dây stator. Văn bản không nêu cấp cách điện."},{"item":"Máy phát điện chính: Kiểm tra thông số","quote":"Kiểm tra các thông số kỹ thuật của máy phát D13E","reference":"Chương V, Mục 1, khoản 1.7.a, dòng 58","requirement":"Kiểm tra các thông số kỹ thuật của máy phát D13E sau khi lắp ráp hoàn chỉnh. Văn bản không nêu giá trị thông số cụ thể."},{"item":"Khớp lai động cơ - máy phát điện chính","quote":"Thép hợp kim SNCM420 gia công mặt bích liên kết với máy phát điện chính.","reference":"Chương V, Mục 1, khoản 1.7.b, dòng 81 và dòng 115","requirement":"Chế tạo mới cụm khớp lai động cơ và máy phát điện chính; mặt bích liên kết với máy phát điện chính gia công từ thép hợp kim SNCM420; cân bằng động cụm khớp lai."},{"item":"Hộp giảm tốc dẫn động bơm gió (thiết bị phụ)","quote":"Ổ bi NJ2314 EC3 (70x150x51)","reference":"Chương V, Mục 1, khoản 1.7.c, dòng 134-138","requirement":"Gia công chế tạo hộp giảm tốc; dầu bôi trơn SAE90, 20 lít; ổ bi NJ2314 EC3 (70x150x51) 2 ổ, ổ bi tự lựa 22314 EC3 (70x150x51) 4 ổ, ổ bi cầu 6409 EC3 (45x120x29) 2 ổ; phớt chặn dầu HMS A10RG (110x140x12) 2 cái."},{"item":"Hàng hóa: Tình trạng, xuất xứ vật tư","quote":"Hàng hóa gia công chế tạo mới 100%","reference":"Chương V, Mục 1, khoản 1.2 và 1.4","requirement":"Hàng hóa gia công chế tạo mới 100%, đúng kích thước và tiêu chuẩn kỹ thuật theo bản vẽ được phê duyệt; vật tư, phụ tùng đúng chủng loại quy định trong Mục 2 Chương V và biểu mẫu 1A."},{"item":"Bảo hành","quote":"Thời hạn bảo hành là: 365 ngày kể từ khi công trình nghiệm thu, bàn giao và đưa vào sử dụng","reference":"Chương V, Mục 1, khoản 1.6","requirement":"Thời hạn bảo hành 365 ngày kể từ khi nghiệm thu, bàn giao và đưa vào sử dụng."},{"item":"Tiêu chuẩn áp dụng","quote":"QCVN16:2023/BGTVT","reference":"Chương V, Mục 1, phần II, bảng tiêu chuẩn, TT 1-15","requirement":"Áp dụng QCVN15:2023/BGTVT, QCVN16:2023/BGTVT, QCVN08:2018/BGTVT, quy trình sửa chữa các cấp đầu máy D13E (Quyết định số 149/QĐ-ĐS ngày 16/02/2012) và các TCVN về kết cấu thép, mối hàn, thép, bu lông."},{"item":"Lắp đặt, thử nghiệm","quote":"Láp ráp hoàn chỉnh đầu máy, kiểm tra, thử không tải, có tải, nghiệm thu bàn giao đầu máy đưa vào sử dụng","reference":"Chương V, Mục 1, phần I, khoản 6.b; Mục 3","requirement":"Lắp ráp hoàn chỉnh đầu máy, kiểm tra, thử không tải, có tải, nghiệm thu bàn giao đưa vào sử dụng; sau lắp ráp, chủ đầu tư, nhà thầu và cơ quan chức năng kiểm tra, vận hành, chạy thử tải, đăng kiểm."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:51:46.080Z"}},"IB2500310648":{"u":"2026-11-04T02:40:22.237+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Gói thầu là sửa chữa máy phát điện (thay vật tư, quấn lại roto/stato, sửa củ đề...), không phải mua mới tổ máy; chương V không nêu thông số của một tổ máy cụ thể (động cơ, đầu phát, tiếng ồn, bình nhiên liệu...). Chỉ liệt kê được thông số vật tư thay thế và ATS.","Bảng số lượng máy theo đơn vị ở mục 1.a bị OCR lỗi nặng (ký tự rác), không đọc được số liệu theo từng đơn vị.","Văn bản bị cắt ở bảng kê khai vật tư (dừng ở mục 19 của máy BRUNO 15 KVA); chưa có các máy và vật tư còn lại.","Một số mục vật vư (19 Chổi than, 22 Đầu bọc ắc quy, 24 Dây curoa, 27-31, 34-35, 43...) đọc được nhưng không đưa vào để gọn; số liệu OCR có thể sai ký tự (ví dụ 12V/24VDOC, SKVA, K.VA).","Không tìm thấy yêu cầu về thời hạn bảo hành, CO/CQ hay tiêu chuẩn áp dụng trong phần đọc được."],"result":{"keyInfo":{"bidName":"Sửa chữa máy phát điện","notifyNo":"IB2500310648","generatorCapacity":"Từ 5 kVA đến 30 kVA (sửa chữa dự kiến 102 máy phát điện; không nêu rõ chạy liên tục hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Công suất máy phát điện sửa chữa","quote":"công suất máy từ SKVA đến 30K.VA","reference":"Chương V, mục 2","requirement":"Công suất máy từ 5 kVA đến 30 kVA (theo bản OCR: SKVA đến 30K.VA), phát sinh hư hỏng tại 816 trạm thuộc các trung tâm trực thuộc Viễn thông Thanh Hóa."},{"item":"Phạm vi - Số lượng máy","quote":"Sửa chữa dự kiến 102 máy phát điện, thay thế","reference":"Chương V, mục 2","requirement":"Sửa chữa dự kiến 102 máy phát điện, thay thế 458 vật tư các loại."},{"item":"Vật tư thay thế - Nguồn gốc xuất xứ","quote":"Các thiết bị vật tư thay thế đảm bảo rõ nguồn gốc xuất xứ, đảm bảo máy hoạt","reference":"Chương V, mục 3.1","requirement":"Thiết bị vật tư thay thế phải rõ nguồn gốc xuất xứ, đảm bảo máy hoạt động tốt sau khi thay."},{"item":"Vật tư thay thế - Chủng loại, tiêu chí kỹ thuật, mới 100%","quote":"Vật tư thay thế đảm bảo đúng loại, đúng tiêu chí kỹ thuật của nhà sản xuất,","reference":"Chương V, mục 3.1","requirement":"Vật tư thay thế đúng loại, đúng tiêu chí kỹ thuật của nhà sản xuất, còn mới 100%."},{"item":"Vật tư thay thế - Mới 100%","quote":"còn mới 100%.","reference":"Chương V, mục 3.1","requirement":"Vật tư còn mới 100%."},{"item":"Vật tư thay thế - Bảo hành","quote":"Thiết bị vật tư phải được dán tem bảo hành hoặc có giấy bảo hành chính hãng","reference":"Chương V, mục 3.1","requirement":"Vật tư phải được dán tem bảo hành hoặc có giấy bảo hành chính hãng đúng Serial Number của vật tư. Thời hạn bảo hành không được nêu trong phần đọc được."},{"item":"Bi củ phát (vật tư 1)","quote":"- Loại bi cầu hoặc đũa, tốc độ quay max > 6000","reference":"Chương V, mục 3.1, bảng TT 1","requirement":"Loại bi cầu hoặc đũa, tốc độ quay tối đa > 6000 rpm; chịu nhiệt, kín bụi, kháng nước; tương thích chủng loại máy phát điện hiện hữu."},{"item":"Bình ắc quy khởi động (vật tư 3)","quote":"- Điện áp 12V, dung lượng 50-200Ah. Dòng khởi","reference":"Chương V, mục 3.1, bảng TT 3","requirement":"Điện áp 12V, dung lượng 50-200Ah, dòng khởi động > 400A; loại kín khí, miễn bảo dưỡng; tương thích công suất máy phát điện hiện hữu."},{"item":"Bộ cao áp (vật tư 4)","quote":"- Gồm bobin + dây + bugi, điện áp ra 15-25kV.","reference":"Chương V, mục 3.1, bảng TT 4","requirement":"Gồm bobin + dây + bugi, điện áp ra 15-25kV; dẫn điện tốt, chống ẩm, chống nhiễu."},{"item":"Bộ chế hòa khí xăng (vật tư 5)","quote":"- Chế hoà khí kiểu cơ hoặc điện tử.","reference":"Chương V, mục 3.1, bảng TT 5","requirement":"Chế hòa khí kiểu cơ hoặc điện tử; điều chỉnh lượng nhiên liệu chuẩn, tránh dư xăng hoặc khói đen."},{"item":"Bộ điều khiển trung tâm của ATS (vật tư 6)","quote":"- Có màn hình LCD/LED, điều khiến tự động","reference":"Chương V, mục 3.1, bảng TT 6","requirement":"Có màn hình LCD/LED, điều khiển tự động chuyển nguồn, nguồn vào 12/24VDC; tương thích thiết bị ATS hiện hữu và App/webserver giám sát hiện có."},{"item":"App/webserver giám sát ATS hiện có","quote":"- App có tên DGSC Smart Generator, sử dụng được cho các hệ điều hành Android va 10S.","reference":"Chương V, mục 3.1, chú thích (*) bảng vật tư","requirement":"Bộ điều khiển ATS phải tương thích App DGSC Smart Generator (Android và iOS) và webserver mayphatdien.dgt-iot.com.vn: có đăng nhập, phân quyền, điều khiển và giám sát thông số máy phát và điện lưới, cảnh báo, xuất báo cáo Excel, nhắc lịch bảo dưỡng."},{"item":"Bộ điều tốc điện tử (vật tư 7)","quote":"- Tín hiệu điều khiển analog/digital, tốc độ 1500-","reference":"Chương V, mục 3.1, bảng TT 7","requirement":"Tín hiệu điều khiển analog/digital, tốc độ 1500-1800 rpm; đồng bộ tốt với cảm biến tốc độ và ECU; tương thích chủng loại máy hiện hữu."},{"item":"Bộ gioăng phớt đại tu (vật tư 8)","quote":"- Loại chịu nhiệt, chịu dầu, đúng kích thước động","reference":"Chương V, mục 3.1, bảng TT 8","requirement":"Gồm gioăng nắp máy, đáy cacte, phớt trục, ống nước...; loại chịu nhiệt, chịu dầu, đúng kích thước động cơ."},{"item":"Bộ nạp ắc quy tự động (vật tư 9)","quote":"- Điện áp ra 12/24VDC, dòng 5-15A.","reference":"Chương V, mục 3.1, bảng TT 9","requirement":"Điện áp ra 12/24VDC, dòng 5-15A; có chế độ ngắt khi đầy, bảo vệ ngắn mạch; tương thích chủng loại ắc quy hiện hữu."},{"item":"Bộ ổn áp kích từ AVR (vật tư 10)","quote":"- Tự động điều chỉnh điện áp, dòng kích 2-6A.","reference":"Chương V, mục 3.1, bảng TT 10","requirement":"Tự động điều chỉnh điện áp, dòng kích 2-6A; đúng model đầu phát, chống nhiễu tốt."},{"item":"Bộ ống nước cấp và hồi các loại (vật tư 11)","quote":"-Ông cao su chịu nhiệt, cỡ 16-40mm.","reference":"Chương V, mục 3.1, bảng TT 11","requirement":"Ống cao su chịu nhiệt, cỡ 16-40mm; chịu áp lực, không lão hóa khi dùng lâu."},{"item":"Bơm nhiên liệu điện (vật tư 12)","quote":"- Điện áp 12V/24VDOC, lưu lượng phù hợp 30-60","reference":"Chương V, mục 3.1, bảng TT 12","requirement":"Điện áp 12V/24VDC, lưu lượng phù hợp 30-60 L/h; lắp gần bình nhiên liệu, tránh xung khí."},{"item":"Bugi (vật tư 13)","quote":"- Dùng cho động cơ xăng, ren M10-M14, khoảng","reference":"Chương V, mục 3.1, bảng TT 13","requirement":"Dùng cho động cơ xăng, ren M10-M14, khoảng cách đánh lửa chuẩn 0.7-0.9mm; chống muội than, chịu nhiệt."},{"item":"Cảm biến báo áp suất nhớt VDO (vật tư 14)","quote":"- Áp suất làm việc 0-10 bar, tín hiệu analog.","reference":"Chương V, mục 3.1, bảng TT 14","requirement":"Áp suất làm việc 0-10 bar, tín hiệu analog; dùng đúng loại cho bảng điều khiển."},{"item":"Cảm biến báo nhiệt độ VDO (vật tư 15)","quote":"- Dải đo 40-120°C, điện trở đâu ra thay đôi.","reference":"Chương V, mục 3.1, bảng TT 15","requirement":"Dải đo 40-120°C, điện trở đầu ra thay đổi; đặt đúng vị trí đo trên thân máy."},{"item":"Cảm biến tốc độ (Pickup) (vật tư 16)","quote":"- Cảm biến từ hoặc quang học, dải đo 0-6000","reference":"Chương V, mục 3.1, bảng TT 16","requirement":"Cảm biến từ hoặc quang học, dải đo 0-6000 rpm; khoảng hở cảm biến phải chuẩn xác."},{"item":"Cánh quạt gió (vật tư 17)","quote":"- Số cánh từ 5-9, chất liệu nhựa chịu nhiệt hoặc","reference":"Chương V, mục 3.1, bảng TT 17","requirement":"Số cánh từ 5-9, chất liệu nhựa chịu nhiệt hoặc kim loại; quay đúng chiều, gắn chắc chắn."},{"item":"Cầu chì (vật tư 18)","quote":"- Dòng định mức 1A-10A.","reference":"Chương V, mục 3.1, bảng TT 18","requirement":"Dòng định mức 1A-10A; đúng dòng tải, không vượt định mức."},{"item":"Cọc đấu điện (vật tư 20)","quote":"- Đồng hoặc hợp kim đồng, chịu dòng 30-100A.","reference":"Chương V, mục 3.1, bảng TT 20","requirement":"Đồng hoặc hợp kim đồng, chịu dòng 30-100A."},{"item":"Củ đề (vật tư 21)","quote":"- Điện áp 12V/24V, công suất 1.5-3kW.","reference":"Chương V, mục 3.1, bảng TT 21","requirement":"Điện áp 12V/24V, công suất 1.5-3kW; khớp răng đề phải đồng bộ với bánh đà."},{"item":"Dầu nhớt (vật tư 23)","quote":"SAE 15W40 hoặc 20W50, cấp API CF trở lên.","reference":"Chương V, mục 3.1, bảng TT 23","requirement":"SAE 15W40 hoặc 20W50, cấp API CF trở lên."},{"item":"Dây điều khiển ATS (vật tư 25)","quote":"- Bộ 10-14 sợi, tiết diện 0.5-1.0 mm?, cách điện","reference":"Chương V, mục 3.1, bảng TT 25","requirement":"Bộ 10-14 sợi, tiết diện 0.5-1.0 mm², cách điện PVC; chịu nhiệt, không rối."},{"item":"Hệ thống ống xả (vật tư 26)","quote":"- Ông thép chịu nhiệt, cách âm, có bầu giảm","reference":"Chương V, mục 3.1, bảng TT 26","requirement":"Ống thép chịu nhiệt, cách âm, có bầu giảm thanh; tương thích chủng loại máy hiện hữu."},{"item":"Nắp két nước (vật tư 33)","quote":"- Áp suất mở 0.9-1.1 bar, gioăng kín hơi.","reference":"Chương V, mục 3.1, bảng TT 33","requirement":"Áp suất mở 0.9-1.1 bar, gioăng kín hơi; không biến dạng, giữ áp tốt."},{"item":"Máy cắt ATS (3P4C-100A) (vật tư 32)","quote":"- Loại MCCB, điện áp 220/380VAC, dòng định","reference":"Chương V, mục 3.1, bảng TT 32","requirement":"Loại MCCB, điện áp 220/380VAC, dòng định mức 100A; phối hợp tốt với ATS và bảo vệ ngắn mạch; tương thích thiết bị ATS hiện hữu."},{"item":"Solenoid tắt mở máy (vật tư 36)","quote":"- Điện áp 12/24VDC, hành trình 20-40mm. Lưu","reference":"Chương V, mục 3.1, bảng TT 36","requirement":"Điện áp 12/24VDC, hành trình 20-40mm; phản hồi nhanh, chịu rung tốt."},{"item":"Thay thế bộ hơi (vật tư 37)","quote":"- Gồm xylanh, piston, bạc, séc măng.","reference":"Chương V, mục 3.1, bảng TT 37","requirement":"Gồm xylanh, piston, bạc, séc măng; kích thước đồng bộ, kiểm tra khe hở vòng, lắp đúng kỹ thuật."},{"item":"Thiết bị chuyển đổi nguồn tự động (ATS) (vật tư 38)","quote":"- Điện áp 220/380VAC, dong tải 30-100A.","reference":"Chương V, mục 3.1, bảng TT 38","requirement":"Điện áp 220/380VAC, dòng tải 30-100A; hoạt động ổn định, chống nhiễu tốt, cài đặt thời gian chuyển mạch hợp lý."},{"item":"Tụ kích từ (vật tư 39)","quote":"- Dung lượng 25-1000nF/250VAC, loại khô.","reference":"Chương V, mục 3.1, bảng TT 39","requirement":"Dung lượng 25-1000nF/250VAC, loại khô; lắp đúng cực, thay khi phồng hoặc rò điện."},{"item":"Tuy-ô dầu chống cháy (vật tư 40)","quote":"- Lõi thép hoặc sợi bố, chịu nhiệt > 150°C.","reference":"Chương V, mục 3.1, bảng TT 40","requirement":"Lõi thép hoặc sợi bố, chịu nhiệt > 150°C; không rò rỉ, không gấp khúc."},{"item":"Tuy-ô thủy lực (vật tư 41)","quote":"- Áp suất làm việc 10-300 bar, lõi thép.","reference":"Chương V, mục 3.1, bảng TT 41","requirement":"Áp suất làm việc 10-300 bar, lõi thép; chịu uốn, không rạn nứt, thay sau 1000h."},{"item":"Vải amiăng (vật tư 42)","quote":"- Dạng cuộn, chịu nhiệt > 600°C.","reference":"Chương V, mục 3.1, bảng TT 42","requirement":"Dạng cuộn, chịu nhiệt > 600°C."},{"item":"Chủng loại máy phát điện dự kiến sửa chữa","quote":null,"reference":"Chương V, mục 1.b","requirement":"Gồm các hãng/model: ELEMAX 5,6 kVA; KIBII EX10KSE 8,5 kVA; CUMMINS 8,4 kVA; RED POWER 8 kVA; VIETGEN 5 kVA; TOYO 8 kVA; KING POWER 10 kVA; BGG 6,5 kVA; TOYO 8,4 kVA; RUNDA M-M9 9 kVA; CKV Power 8,5 kVA; NIKI Power DKBT-9S 8,5 kVA; LISTER PETTER 12 kVA; TOYO 12 kVA; RUNDA M-M14 11 kVA; KIBII EX15KLE 12,5 kVA; BRUNO 15 kVA; CUMMINS 15 kVA và 30 kVA; KING POWER 16,5 kVA; CKV Power 10,5 kVA; BRUNO 30 kVA; DEUTZ 17 kVA; SBM POWER 20 kVA; LISTER 30 kVA; CAPO 11,5 kVA; BRUNO 20 kVA. Tổng 816 máy hiện có, dự kiến 102 lượt hỏng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T02:40:21.139Z"}},"IB2500311404":{"u":"2026-11-03T21:56:04.492+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Hồ sơ mời thầu phát hành VT-2400-25-CĐ-TTH.pdf), chưa phân tích cả HSMT.","Gói thầu là vật tư cho cải tạo tổ hợp máy phát điện MTU, không phải cung cấp nguyên tổ máy. Văn bản không nêu công suất kVA/kW, điện áp, tần số, vỏ cách âm, bồn dầu, ATS hay tiêu chuẩn của cả tổ máy, nên generatorCapacity là null.","Thông tin động cơ và đầu phát chỉ xuất hiện qua mã hiệu ở mục 13 (MTU570C-OS 1500 vòng/phút, MJV400MA4); văn bản không nêu hãng, xuất xứ, số xi lanh hay cấp cách điện.","Các mục Nhóm II (khay cáp, đầu nối cáp, vòng bi, mỡ, dung môi, sơn cách điện, đầu cốt, băng keo...) là vật tư cơ khí, tiêu hao nên không liệt kê chi tiết.","Một số dòng trong tệp bị ngắt dòng khi trích xuất (ví dụ model DCU, thông số AVR), nên trích dẫn chỉ lấy từng dòng đầy đủ.","Hồ sơ mời thầu phát hành bởi Liên doanh Việt-Nga Vietsovpetro."],"result":{"keyInfo":{"bidName":"Vật tư cho cải tạo tổ hợp máy phát điện MTU-2025 (VT-2400/25-CĐ-TTH)","notifyNo":"IB2500311404","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Mục 13 - Bộ màn hình kết nối: Động cơ diesel","quote":"Sử dụng cho đầu Diesel: MTU570C-OS","reference":"Phần 4, Danh mục, Nhóm I, mục 13","requirement":"Dùng cho đầu diesel MTU570C-OS (S/N 167010018760), tốc độ 1500 vòng/phút. Mã tham khảo X00E50200176 hoặc tương đương."},{"item":"Mục 13 - Bộ màn hình kết nối: Tốc độ động cơ","quote":"(S/N167010018760); 1500rpm","reference":"Phần 4, Danh mục, Nhóm I, mục 13","requirement":"Động cơ diesel MTU570C-OS (S/N 167010018760) chạy 1500 vòng/phút."},{"item":"Mục 13 - Bộ màn hình kết nối: Đầu phát (alternator)","quote":"Sử dụng cho đầu máy phát: MJV400MA4 (S/N:","reference":"Phần 4, Danh mục, Nhóm I, mục 13","requirement":"Dùng cho đầu máy phát MJV400MA4 (S/N MY27999). Đầu nối cuối là module SAM 1-02, phần mềm OHNE, khối lượng khoảng 1,343 kg."},{"item":"Mục 9 - Bộ điều khiển (controller) DCU: Model","quote":"Phiên bản phần cứng: 1.0.1-TO","reference":"Phần 4, Danh mục, Nhóm I, mục 9","requirement":"InteliDrive DCU Marine ID-DCU Marine của ComAp, phiên bản phần cứng 1.0.1-TO, số lượng 1 bộ."},{"item":"Mục 9 - Bộ điều khiển DCU: Nguồn cấp","quote":"Phạm vi nguồn cấp: 8-36 V DC","reference":"Phần 4, Danh mục, Nhóm I, mục 9","requirement":"Nguồn cấp 8-36 V DC."},{"item":"Mục 9 - Bộ điều khiển DCU: Cấp bảo vệ mặt trước","quote":"Mặt trước đạt chuẩn kín IP65","reference":"Phần 4, Danh mục, Nhóm I, mục 9","requirement":"Mặt trước đạt chuẩn kín IP65."},{"item":"Mục 9 - Bộ điều khiển DCU: Chứng nhận","quote":"Chứng nhận EN, UL, CSA, NFPA","reference":"Phần 4, Danh mục, Nhóm I, mục 9","requirement":"Chứng nhận EN, UL, CSA, NFPA."},{"item":"Mục 9 - Bộ điều khiển DCU: Giao tiếp với động cơ","quote":null,"reference":"Phần 4, Danh mục, Nhóm I, mục 9","requirement":"Kết nối đến động cơ qua bus chính J1939 và bus dự phòng J1587. Điều khiển tốc độ/tải qua bus J1939/J1587, Modbus, tín hiệu nhị phân và analog. Có đồng hồ giờ chạy, bộ đếm số lần khởi động, giao tiếp RS232, Modem, Modbus, Internet."},{"item":"Mục 12 - AVR (bộ điều chỉnh điện áp máy phát): Model và giám sát","quote":"AVR số: MEC-100DM. Giám sát điện áp: 3 pha.","reference":"Phần 4, Danh mục, Nhóm I, mục 12","requirement":"AVR MEC-100DM, giám sát điện áp 3 pha. Mã tham khảo M71FA320A MARELLI ENERGY CONTROLLER hoặc tương đương."},{"item":"Mục 12 - AVR: Nguồn đầu vào","quote":"Nguồn đầu vào: 50 đến 277Vac (@ 50 đến 400Hz).","reference":"Phần 4, Danh mục, Nhóm I, mục 12","requirement":"Nguồn đầu vào 50 đến 277Vac (tại 50 đến 400Hz)."},{"item":"Mục 12 - AVR: Điện áp và dòng định mức","quote":"Điện áp định mức: 100 đến 5 00Vac. Dòng định mức:","reference":"Phần 4, Danh mục, Nhóm I, mục 12","requirement":"Điện áp định mức 100 đến 500Vac (văn bản ghi \"5 00Vac\"), dòng định mức 1A/5A."},{"item":"Mục 12 - AVR: Ngõ ra kích từ","quote":"1A/ 5A. Dòng ra kích từ:: 0-10 Adc. Điện áp ra kích","reference":"Phần 4, Danh mục, Nhóm I, mục 12","requirement":"Dòng ra kích từ 0-10 Adc, điện áp ra kích từ 250Vdc."},{"item":"Mục 12 - AVR: Chức năng bảo vệ","quote":null,"reference":"Phần 4, Danh mục, Nhóm I, mục 12","requirement":"Bảo vệ tần số thấp, quá kích từ, kém kích từ, quá áp, kém áp, quá dòng, mất kích từ của máy phát và diode giám sát."},{"item":"Mục 14 - Ắc quy khởi động động cơ","quote":"12V; 200Ah; CCA 1000A; Kích thước 510 x 275 x","reference":"Phần 4, Danh mục, Nhóm I, mục 14","requirement":"Ắc quy axit chì kín, không cần bảo trì, 12V; 200Ah; CCA 1000A; kích thước 510 x 275 x 238mm; tuổi thọ từ 4 năm trở lên; số lượng 2. Tham khảo Delkor N200 hoặc tương đương."},{"item":"Mục 15 - Bộ sạc ắc quy tự động Lioa","quote":"Output voltage: 12V - 24V DC","reference":"Phần 4, Danh mục, Nhóm I, mục 15","requirement":"Sạc tự động 24V 30A, vào 220VAC, ra 12V-24V DC, công suất 30A. Nhiệt độ làm việc 0 đến 40°C. Có hiển thị cường độ dòng sạc, bảo vệ quá tải và quá dòng. Số lượng 1 bộ."},{"item":"Mục 10 - Rơ le an toàn 24VDC SIL 3","quote":null,"reference":"Phần 4, Danh mục, Nhóm I, mục 10","requirement":"Rơ le công suất loại RR, 3PDT (3 tiếp điểm chuyển đổi), đầu nối blade, 3 cực, cuộn dây 24VDC, có đèn LED báo trạng thái. Số lượng 1."},{"item":"Mục 11 - Còi báo 24 VDC","quote":null,"reference":"Phần 4, Danh mục, Nhóm I, mục 11","requirement":"Điện áp 24VDC, vỏ PA66, chứng nhận CE, kích thước lỗ lắp đặt 20-30 mm. Tham khảo AD116-22D/M, AD116-22B/M hoặc tương đương. Số lượng 1."},{"item":"Mục 4 - Tủ điện inox","quote":"Kích thước: Rộng x Cao x Sâu = 500 x 500 x 210 mm.","reference":"Phần 4, Danh mục, Nhóm I, mục 4","requirement":"Tủ thép không gỉ 1.4301, IP66, IK08, kích thước 500 x 500 x 210 mm, 1 cửa, 2 khóa cam. Tham khảo mã AE 1007.600 hoặc tương đương. Số lượng 1."},{"item":"Mục 5 - Cáp điện hạ thế XLPE/PVC","quote":"IEC 60502-1 / TCVN 6610 / AS/NZS 5000.1","reference":"Phần 4, Danh mục, Nhóm I, mục 5","requirement":"3 lõi pha 2.5 mm² + 1 lõi tiếp địa 1.5 mm², 0.6/1 kV, tiêu chuẩn IEC 60502-1 / TCVN 6610 / AS/NZS 5000.1, dài 60 m."},{"item":"Mục 6 - Cáp mềm điều khiển/cấp nguồn có lưới chống nhiễu, chịu dầu","quote":"Lõi: 3 lõi × 1.5 mm² (màu lõi: đen + đánh số, hoặc","reference":"Phần 4, Danh mục, Nhóm I, mục 6","requirement":"3 lõi x 1.5 mm², ruột đồng mềm cấp 5 theo IEC 60228, điện áp 300/500V hoặc 0.6/1kV, tiêu chuẩn IEC 60228, VDE 0281/0282, TCVN 6610, dài 100 m."},{"item":"Mục 8 - Cáp mềm vỏ cao su 4Cx95 mm²","quote":"Cáp mềm cách điện cao su 4 lõi x 95 mm² với vỏ bọc","reference":"Phần 4, Danh mục, Nhóm I, mục 8","requirement":"Cách điện EPR 0.6/1kV theo VDE 0207 phần 20, vỏ cao su chất lượng EM2 màu đen, nhiệt độ môi trường -20 đến +50°C, tính cháy IEC 60332-1-2, dài 12 m."},{"item":"Tình trạng hàng hóa, năm sản xuất","quote":"2.2. Hàng mới 100%, chưa qua sử dụng, sản xuất không trước năm 2024.","reference":"Chương V, mục 2.2","requirement":"Hàng mới 100%, chưa qua sử dụng, sản xuất không trước năm 2024. Riêng các mục 21, 22, 23, 24, 26, 27, 29, 30 (Nhóm II) phải sản xuất trong năm 2025."},{"item":"Bảo hành","quote":"2.3. Thời hạn bảo hành: Hàng hóa được bảo hành 12 tháng kể từ ngày biên bản giao nhận hàng hóa được","reference":"Chương V, mục 2.3","requirement":"Bảo hành 12 tháng kể từ ngày biên bản giao nhận hàng hóa được Lãnh đạo Xí nghiệp đặt hàng phê duyệt."},{"item":"Mức tương đương kỹ thuật","quote":"Đặc tính kỹ thuật của hàng hóa tương đương hoặc tốt hơn so với đặc tính kỹ thuật của từng mục hàng","reference":"Chương V, mục 3","requirement":"Đặc tính kỹ thuật tương đương hoặc tốt hơn từng mục hàng trong Danh mục. Nếu đổi tên gọi, ký mã hiệu hoặc hãng sản xuất thì phải kèm tài liệu kỹ thuật chứng minh tương đương hoặc tốt hơn."},{"item":"Kiểm tra, thử nghiệm mục 9, 12, 13 (DCU, AVR, bộ màn hình kết nối)","quote":"- Đối với các mục 9, 12, 13: Trước khi ký biên bản giao nhận, cần được kiểm tra, thử nghiệm tại","reference":"Chương V, mục 4","requirement":"Phải kiểm tra, thử nghiệm tại XN Cơ điện trước sự chứng kiến của đại diện nhà thầu. Chỉ ký biên bản giao nhận khi kết quả đạt yêu cầu."},{"item":"Chứng chỉ xuất xứ CO","quote":"- Chứng chỉ xuất xứ CO yêu cầu cung cấp chứng chỉ xuất xứ hàng hóa từ cơ quan có thẩm quyền của","reference":"Chương V, mục 8","requirement":"Nhóm I (mục 1-15) phải có CO do cơ quan có thẩm quyền của nước sản xuất hoặc nước xuất khẩu cấp. Bản gốc với hàng nhập khẩu trực tiếp; với hàng không nhập khẩu trực tiếp thì bản sao có xác nhận của nhà nhập khẩu hoặc bản copy công chứng."},{"item":"Chứng chỉ chất lượng CQ và giấy bảo hành","quote":"- Chứng chỉ chất lượng CQ do hãng sản xuất cấp:","reference":"Chương V, mục 8","requirement":"CQ do hãng sản xuất cấp (bản gốc hoặc bản điện tử truy xuất được với hàng nhập khẩu trực tiếp). Giấy chứng nhận bảo hành của nhà cung cấp là bản gốc cho tất cả các mục hàng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T21:56:03.322Z"}},"IB2500312373":{"u":"2026-11-03T03:49:08.22+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT 16-2025-Codien.rar), chưa phân tích cả HSMT.","Văn bản được cung cấp chỉ gồm phần giới thiệu, yêu cầu chung và quy định đánh giá; thông số kỹ thuật chi tiết nằm ở 'Phụ lục 1 kèm theo' (mục 3.1) nhưng không có trong nội dung này, nên chưa đọc được động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ chống ồn, bình nhiên liệu, bảo hành, tiêu chuẩn, v.v.","Bảng địa điểm giao hàng ở cuối mục 3.2 bị cắt, chỉ còn tiêu đề cột."],"result":{"keyInfo":{"bidName":"16-2025-Codien: Cung cấp máy phát điện dầu 20kVA","notifyNo":"IB2500312373","generatorCapacity":"20 kVA (Phần 1: 725 tổ; Phần 2: 290 tổ; Phần 3: 437 tổ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần 1 - Máy phát điện dầu 20kVA: Số lượng và địa điểm giao","quote":"Phần 1: Cung cấp 725 tổ máy phát điện dầu 20kVA.","reference":"Chương V, mục 1 (Phạm vi cung cấp)","requirement":"Cung cấp 725 tổ máy phát điện dầu 20kVA, giao tại kho khu vực 1."},{"item":"Phần 2 - Máy phát điện dầu 20kVA: Số lượng và địa điểm giao","quote":"Phần 2: Cung cấp 290 tổ máy phát điện dầu 20kVA.","reference":"Chương V, mục 1 (Phạm vi cung cấp)","requirement":"Cung cấp 290 tổ máy phát điện dầu 20kVA, giao tại kho khu vực 2."},{"item":"Phần 3 - Máy phát điện dầu 20kVA: Số lượng và địa điểm giao","quote":"Phần 3: Cung cấp 437 tổ máy phát điện dầu 20kVA.","reference":"Chương V, mục 1 (Phạm vi cung cấp)","requirement":"Cung cấp 437 tổ máy phát điện dầu 20kVA, giao tại kho khu vực 3."},{"item":"Chung các phần: Loại nhiên liệu và công suất","quote":"Tên gói thầu: 16-2025-Codien: Cung cấp máy phát điện dầu 20kVA.","reference":"Chương V, mục 1","requirement":"Máy phát điện dầu, công suất 20kVA (văn bản không nêu rõ chế độ prime hay standby)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:49:07.505Z"}},"IB2500314001":{"u":"2026-11-03T03:55:02.194+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 8.5kVA_YÊU CẦU VỀ KỸ THUẬT MPĐ 2025- Final.pdf), chưa phân tích cả HSMT.","Bảng thông số kỹ thuật chi tiết bị gộp dòng khi trích xuất từ PDF; các cột Đánh giá (Đạt/Không đạt) đã bỏ qua vì không phải yêu cầu kỹ thuật.","Mục 1 nêu ATS-100A cho 03 máy; bảng chi tiết nêu ATS dòng định mức ≥ 100A.","Bảng có hai mục đánh số IX (vật tư kèm theo và vận chuyển, lắp đặt); mục tiêu thụ nhiên liệu nêu 3.3 lít/giờ ở cả mức tổ máy và động cơ.","Văn bản không nêu hãng, model cụ thể của động cơ, đầu phát hay bảng điều khiển (nhà thầu tự cung cấp thông tin)."],"result":{"keyInfo":{"bidName":"Trang bị 03 máy phát điện diesel 8,5KVA (bao gồm ATS, vận chuyển lắp đặt tại các trạm)","notifyNo":"IB2500314001","generatorCapacity":"3 x 8,5 kVA (liên tục ≥ 8.5 kVA ± 0.5KVA; dự phòng ≥ 9.0 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 8,5 kVA 1 pha: Số lượng và phạm vi cung cấp","quote":"Quy mô dự án: Trang bị 03 máy phát điện diesel 8,5KVA (bao gồm bộ chuyển","reference":"Chương V, mục 1","requirement":"Trang bị 03 máy phát điện diesel 8,5KVA, kèm bộ chuyển nguồn tự động ATS-100A, vỏ cách âm."},{"item":"Máy phát điện 8,5 kVA: Phạm vi lắp đặt","quote":"nhân công và vật tư lắp đặt tại 03 trạm, di dời máy cũ về trung tâm).","reference":"Chương V, mục 1","requirement":"Gồm vận chuyển, cẩu, nhân công đưa máy vào trạm, nhân công và vật tư lắp đặt tại 03 trạm, di dời máy cũ về trung tâm."},{"item":"Máy phát điện 8,5 kVA: Tình trạng thiết bị","quote":"Tình trạng: máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng","reference":"Chương V, mục 2.a và bảng A.I, STT 1","requirement":"Máy mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng."},{"item":"Máy phát điện 8,5 kVA: Năm sản xuất","quote":"- Năm sản xuất: Năm 2025 trở về sau.","reference":"Chương V, mục 2.a và bảng A.I, STT 3","requirement":"Năm 2025 trở về sau."},{"item":"Máy phát điện 8,5 kVA: Xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm","reference":"Bảng A.I, STT 4","requirement":"Hàng hóa có xuất xứ thuộc nhóm nước EU; G7."},{"item":"Máy phát điện 8,5 kVA: Nhãn hiệu","quote":"Đối với hàng hóa sản suất tại Việt","reference":"Bảng A.I, STT 2","requirement":"Với hàng sản xuất tại Việt Nam, nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ còn hiệu lực do cơ quan có thẩm quyền tại Việt Nam cấp."},{"item":"Máy phát điện 8,5 kVA: Công suất liên tục (100% tải)","quote":"≥ 8.5 kVA± 0.5KVA","reference":"Bảng A.I, STT 11","requirement":"≥ 8.5 kVA ± 0.5KVA"},{"item":"Máy phát điện 8,5 kVA: Công suất dự phòng","quote":"≥ 9.0 kVA","reference":"Bảng A.I, STT 12","requirement":"≥ 9.0 kVA"},{"item":"Máy phát điện 8,5 kVA: Điện áp định mức","quote":"220-230V, ±1,5%, xoay chiều","reference":"Bảng A.I, STT 13-14","requirement":"220-230V, ±1,5%, xoay chiều; dao động điện áp từ không tải đến 100% tải ≤ ±1,5%."},{"item":"Máy phát điện 8,5 kVA: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Bảng A.I, STT 15","requirement":"1 pha, 2 dây."},{"item":"Máy phát điện 8,5 kVA: Hệ số công suất","quote":"Cos ϕ = 1","reference":"Bảng A.I, STT 16","requirement":"Cos ϕ = 1"},{"item":"Máy phát điện 8,5 kVA: Tần số","quote":"50 Hz, ±5%","reference":"Bảng A.I, STT 17-18","requirement":"50 Hz, ±5%; dao động tần số từ không tải đến 100% tải ≤ ±5%."},{"item":"Máy phát điện 8,5 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút ±5%","reference":"Bảng A.I, STT 20","requirement":"1.500 vòng/phút ±5%"},{"item":"Máy phát điện 8,5 kVA: Loại máy và vận hành","quote":"Máy phát điện chạy dầu Diesel mới","reference":"Bảng A.I, STT 10 và 41","requirement":"Chạy dầu Diesel, vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm hoặc ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; điều chỉnh điện áp tự động bằng AVR; có bộ sạc ắc quy kèm theo, ắc quy kín khí."},{"item":"Máy phát điện 8,5 kVA: Khởi động","quote":"Có khả năng khởi động từ mức 0%","reference":"Bảng A.I, STT 21 và 26","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy; khả năng khởi động từ 0% lên 100% tải trong vòng 30s."},{"item":"Máy phát điện 8,5 kVA: Chế độ chạy liên tục và quá tải","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho","reference":"Bảng A.I, STT 27-29","requirement":"Chạy 24/24 ở 75% công suất liên tục, nghỉ 1 lần ≤ 30 phút cho mỗi 12 giờ chạy; chạy liên tục 100% công suất liên tục ≥ 10 giờ; quá tải 110% ≥ 01 giờ/12 giờ chạy máy liên tục."},{"item":"Máy phát điện 8,5 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 3.3 lít/giờ tại (100 %) tải định mức","reference":"Bảng A.I, STT 30","requirement":"≤ 3.3 lít/giờ tại 100% tải định mức."},{"item":"Máy phát điện 8,5 kVA: Độ ồn","quote":"≤ 73 dB (Mức độ ồn lớn nhất khi","reference":"Bảng A.I, STT 31","requirement":"≤ 73 dB (mức ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m, đã đóng vỏ cách âm)."},{"item":"Máy phát điện 8,5 kVA: Làm mát","quote":"-Hệ thống làm mát: yêu cầu thông tin đầy đủ về phương pháp làm mát (tuân thủ","reference":"Chương V, mục 2.a và bảng A.I, STT 32","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục; phương pháp làm mát tuân thủ TCVN 6627-6:2011."},{"item":"Máy phát điện 8,5 kVA: Thùng nhiên liệu","quote":"≥ 50 lít","reference":"Bảng A.I, STT 33-34","requirement":"Bằng thép, gắn bên trong vỏ cách âm; dung tích ≥ 50 lít; vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp có khóa."},{"item":"Máy phát điện 8,5 kVA: Vỏ chống ồn","quote":"- Cấp bảo vệ bằng vỏ ngoài: ≥IP23","reference":"Bảng A.I, STT 35","requirement":"Thép dày ≥ 1.5mm, sơn tĩnh điện, đặt được ngoài trời, có khóa; ống pô giảm thanh bên trong vỏ; cấp bảo vệ vỏ ≥IP23 (kèm chứng nhận kiểm định bên thứ 3 cho model chào thầu); vật liệu chống ồn là cao su non cách nhiệt, cách âm, chống cháy."},{"item":"Máy phát điện 8,5 kVA: Khung bệ và chống rung","quote":"- Khung được gấp & hàn bằng thép","reference":"Bảng A.I, STT 36-37","requirement":"Khung thép tấm sơn tĩnh điện, có đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung."},{"item":"Máy phát điện 8,5 kVA: Kích thước và trọng lượng","quote":"≤ 1450 x 705 x 880 mm (Cung cấp","reference":"Bảng A.I, STT 38-39","requirement":"Kích thước (D x R x C) ≤ 1450 x 705 x 880 mm (kèm bản vẽ chi tiết); trọng lượng khô (gồm vỏ máy, ắc quy) ≤ 460 KG."},{"item":"Máy phát điện 8,5 kVA: Aptomat ngõ ra","quote":"- CB tại ngõ ra của máy, được lắp tại","reference":"Bảng A.I, STT 25","requirement":"CB lắp tại máy, dòng định mức phù hợp dòng máy phát, chất lượng tương đương hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS."},{"item":"Máy phát điện 8,5 kVA: Khí thải","quote":"+ Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và","reference":"Chương V, mục 2.a và bảng A.I, STT 5","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1), cung cấp chứng nhận kiểm định bên thứ 3 cho model máy/động cơ chào thầu; hệ thống thoát khí thải thông thoáng."},{"item":"Máy phát điện 8,5 kVA: Điều kiện hoạt động","quote":"- Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động","reference":"Chương V, mục 2.a","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 50 độ C và độ ẩm ≤ 80%."},{"item":"Máy phát điện 8,5 kVA: Chứng chỉ nhà sản xuất hoặc nhà thầu","quote":"- Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO14001:2015;","reference":"Chương V, mục 2.a","requirement":"ISO9001:2015; ISO14001:2015; ISO45001:2018."},{"item":"Máy phát điện 8,5 kVA: Bảng thông số đặc trưng và ghi nhãn","quote":"+ Công suất ra định danh;","reference":"Chương V, mục 2.a và bảng A.I, STT 7-8","requirement":"Có bảng thông số bền, gắn chắc trên vỏ, tối thiểu gồm: nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng; ghi nhãn đầu nối dây quấn và thiết bị phụ."},{"item":"Máy phát điện 8,5 kVA: Tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 2.a và bảng A.I, STT 9, 43-44","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt); catalogue bản gốc của hãng, có bản dịch tiếng Việt nếu là tiếng nước ngoài."},{"item":"Máy phát điện 8,5 kVA: Nối đất","quote":"- Nối đất: Máy phát phải có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ","reference":"Chương V, mục 2.a và bảng A.I, STT 40","requirement":"Có đầu nối đất hoặc phương tiện khác để nối dây bảo vệ hoặc dây nối đất, bảo đảm nối đất an toàn."},{"item":"Máy phát điện 8,5 kVA - Động cơ: Loại động cơ","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Bảng A.II, STT 5, 6, 14, 16, 17","requirement":"Diesel 4 kỳ, làm mát bằng nước; phun nhiên liệu trực tiếp; nạp khí tự nhiên; điều tốc điện tử hoặc cơ khí; tốc độ định mức 1.500 vòng/phút ±5%."},{"item":"Máy phát điện 8,5 kVA - Động cơ: Hãng, xuất xứ, nhãn hiệu, năm sản xuất","quote":"Nhãn hiệu cùng với nhãn hiệu tổ máy","reference":"Bảng A.II, STT 1-4","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất và xuất xứ; nhãn hiệu cùng nhãn hiệu tổ máy; năm sản xuất 2025 trở lại đây."},{"item":"Máy phát điện 8,5 kVA - Động cơ: Số xy lanh và dung tích","quote":"≥ 3 thẳng hàng","reference":"Bảng A.II, STT 7-10, 13","requirement":"Số xy lanh ≥ 3 thẳng hàng; tổng dung tích ≥ 1.6 lít; đường kính xilanh ≥ 87.0 mm; hành trình ≥ 90.4 mm; tỉ số nén ≥ 19.0:1."},{"item":"Máy phát điện 8,5 kVA - Động cơ: Công suất động cơ tại 1500 vòng/phút","quote":"≥ 12.8 kW","reference":"Bảng A.II, STT 11-12","requirement":"Công suất định mức (PRP) Net ≥ 12.8 kW; công suất dự phòng (ESP) Net ≥ 15.0 kW."},{"item":"Máy phát điện 8,5 kVA - Động cơ: Tiêu thụ nhiên liệu theo công bố nhà sản xuất động cơ","quote":"- Tại 75% tải: ≤ 2.8 lít/giờ","reference":"Bảng A.II, STT 28","requirement":"Tại 100% tải ≤ 3.3 lít/giờ; tại 75% tải ≤ 2.8 lít/giờ; tại 50% tải ≤ 2.1 lít/giờ."},{"item":"Máy phát điện 8,5 kVA - Động cơ: Bôi trơn, lọc, cảm biến","quote":"≤ 7.0 lít","reference":"Bảng A.II, STT 18-21","requirement":"Dung tích dầu bôi trơn (gồm lọc dầu) ≤ 7.0 lít; có bộ lọc gió, lọc nhiên liệu, lọc nhớt thay thế được; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu."},{"item":"Máy phát điện 8,5 kVA - Động cơ: Khởi động và ắc quy","quote":"≥ 45Ah, loại kín khí","reference":"Bảng A.II, STT 22-25","requirement":"Motor khởi động 12VDC, công suất ≥ 2.5 kW; ắc quy khởi động ≥ 45Ah, loại kín khí; máy phát sạc ắc quy ≥ 0.35kW."},{"item":"Máy phát điện 8,5 kVA - Động cơ: Hệ thống làm mát","quote":"≤ 8.2 lít","reference":"Bảng A.II, STT 26-27","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, quạt gió đầu trục, có bình nước phụ; dung tích nước làm mát (gồm két nước và đường ống) ≤ 8.2 lít."},{"item":"Máy phát điện 8,5 kVA - Đầu phát: Hãng, xuất xứ, nhãn hiệu, năm sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Bảng A.III, STT 1-4","requirement":"Nhà thầu cung cấp thông tin hãng và xuất xứ; nhãn hiệu cùng nhãn hiệu tổ máy; năm sản xuất 2025 trở lại đây."},{"item":"Máy phát điện 8,5 kVA - Đầu phát: Công suất","quote":"≥ 10.7 KVA","reference":"Bảng A.III, STT 11-14","requirement":"Công suất liên tục tại 40oC, Class H ≥ 10.7 KVA; công suất dự phòng ≥ 110% công suất liên tục; hoạt động quá tải 110% trong 1 giờ trên 06 giờ bất kỳ; quá tốc độ ≥ 2250 vòng."},{"item":"Máy phát điện 8,5 kVA - Đầu phát: Điện áp, pha, tần số","quote":"220-230 VAC","reference":"Bảng A.III, STT 5-10","requirement":"Cos ϕ = 1; điện áp ra 220-230 VAC; 1 pha 2 dây; dao động điện áp ≤ ± 1,5%; dao động tần số ≤ ± 5%; tần số 50 Hz."},{"item":"Máy phát điện 8,5 kVA - Đầu phát: Kích từ, AVR, cách điện","quote":"Tối thiểu cấp H","reference":"Bảng A.III, STT 15-18","requirement":"Tự kích từ, không chổi than; có bộ điều chỉnh điện áp AVR; cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23."},{"item":"Máy phát điện 8,5 kVA - Đầu phát: Hiệu suất, kết cấu, làm mát","quote":"≥ 84%","reference":"Bảng A.III, STT 19-21","requirement":"Hiệu suất tại 100% tải công suất liên tục ≥ 84%; kết cấu một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp."},{"item":"Máy phát điện 8,5 kVA - Bảng điều khiển: Kiểu và màn hình","quote":"≥ 128 x 64 LCD","reference":"Bảng A.IV, STT 1, 5-11","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128 x 64 LCD, cấp bảo vệ ≥ IP65, nhiệt độ hoạt động từ -25oC đến 70oC, điện áp cấp nguồn liên tục 8-35V, có ổ khóa cấp nguồn khởi động, đèn báo máy phát, nút dừng khẩn cấp."},{"item":"Máy phát điện 8,5 kVA - Bảng điều khiển: Chế độ vận hành và phím điều khiển","quote":"- Auto (Khởi động tự động);","reference":"Bảng A.IV, STT 2-4","requirement":"Tự động khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép; có các phím Stop, Start, Auto, Manual, C/O, Set, phím lên xuống; có đèn LED báo trạng thái."},{"item":"Máy phát điện 8,5 kVA - Bảng điều khiển: Đo lường, bảo vệ","quote":"- Quá tải/quá dòng/ngắn mạch","reference":"Bảng A.IV, STT 12-15","requirement":"Hiển thị điện áp, tần số, dòng điện, công suất, hệ số công suất, tốc độ động cơ, số giờ vận hành, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu và thông số điện lưới khi kết nối ATS; có bảo vệ dừng máy và cảnh báo (điện áp, tần số, tốc độ, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, lỗi sạc ắc quy)."},{"item":"Máy phát điện 8,5 kVA - Bảng điều khiển: Giao tiếp","quote":"Chuẩn Modbus RTU; cổng RS485","reference":"Bảng A.IV, STT 16-21","requirement":"Giao diện kết nối ATS (điều khiển và hiển thị đóng cắt được 2 ATS); chuẩn Modbus RTU, cổng RS485; kết nối máy tính qua cổng USB; phần mềm điều khiển tải miễn phí từ website nhà sản xuất; mở rộng giám sát từ xa qua Internet và ứng dụng smartphone; catalogue bản gốc chính hãng."},{"item":"Máy phát điện 8,5 kVA - Đấu nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng","reference":"Bảng A.V, STT 1-2","requirement":"Cực đấu có ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; dùng aptomat 1 pha, 2 cực bảo vệ quá tải và ngắn mạch."},{"item":"Máy phát điện 8,5 kVA - Bộ nạp ắc quy từ điện lưới","quote":"90 ~ 280 VAC","reference":"Bảng A.VI, STT 1-12","requirement":"Điện áp đầu vào 90 ~ 280 VAC, 50/60Hz; hiệu suất cao nhất ≥ 85%; sạc hai giai đoạn; dòng ra 4 ~ 6A; điện áp ra 13.8VDC / 7.5VCD; công suất ra tối đa 85W; bảo vệ ngắn mạch và ngược cực; catalogue bản gốc chính hãng."},{"item":"Máy phát điện 8,5 kVA - ATS: Thông số điện","quote":"≥ 100A","reference":"Bảng A.VII, STT 1-6","requirement":"Năm sản xuất 2025 trở về sau; dòng định mức ≥ 100A; điện áp định mức 220/230V; 1 pha; 2 cực; thiết bị đóng cắt chuyên dụng 2 vị trí ON-ON, AC 250V-100A, 10KA -2P."},{"item":"Máy phát điện 8,5 kVA - ATS: Chức năng, đèn báo, vỏ tủ","quote":"- Sử dụng chức năng AMF","reference":"Bảng A.VII, STT 7-9","requirement":"Hai chế độ AUTO-MANUAL, có công tắc chuyển MAN-GEN; chức năng AMF (mất điện thì đề nổ máy phát và chuyển nguồn, có điện thì chuyển về lưới và tắt máy); đèn hiển thị trạng thái lưới/máy phát, đóng tải/không tải; vỏ tủ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời."},{"item":"Máy phát điện 8,5 kVA - Vật tư kèm theo: Cáp và ống","quote":"Trung bình 10 m/máy","reference":"Bảng A.IX (vật tư kèm theo), STT 1-4, 6","requirement":"Mỗi máy: dây tiếp đất cáp đồng 10mm2 bọc PVC vàng sọc xanh trung bình 10 m; cáp đấu nối đồng 2x10 mm2 bọc PVC trung bình 10 m; cáp điều khiển 7x1.5 mm2 trung bình 10 m; ống nhựa gân xoắn HDPE 40/30 trung bình 10 m; ống thoát khói ra khỏi phòng máy 01 m."},{"item":"Máy phát điện 8,5 kVA - Vật tư kèm theo: Nhiên liệu, nhớt, nước giải nhiệt","quote":"≥ 8 lít.","reference":"Bảng A.IX (vật tư kèm theo), STT 5, 7-8","requirement":"Nhiên liệu chạy thử ≥ 8 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy."},{"item":"Máy phát điện 8,5 kVA - Vận chuyển, lắp đặt","quote":"Có giải pháp cụ thể, đáp ứng yêu","reference":"Bảng A.IX (vận chuyển, lắp đặt), STT 1-2","requirement":"Có giải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật và phương án vận chuyển, bảo quản an toàn từ nhà máy đến kho tập kết và tới chân công trình theo điều kiện từng trạm."},{"item":"Máy phát điện 8,5 kVA - CO/CQ","quote":"+ Đối với hàng hóa có xuất xứ thuộc nhóm nước EU; G7: Cam kết cung cấp","reference":"Chương V, mục 1.3.1","requirement":"Hàng xuất xứ Việt Nam: giấy chứng nhận xuất xưởng (bản gốc), CO và CQ đối với động cơ, đầu phát, bảng điều khiển; hàng xuất xứ EU, G7: CO và CQ đối với tổ máy và bảng điều khiển; nộp khi giao hàng. Động cơ và đầu phát nhập ngoại từ năm 2025 trở về sau."},{"item":"Máy phát điện 8,5 kVA - Bảo hành","quote":"+ Thời hạn bảo hành: ≥ 36 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4 và bảng A.VIII, STT 1-2","requirement":"Thời hạn bảo hành ≥ 36 tháng kể từ ngày bàn giao nghiệm thu, tại tỉnh Phú Yên; bảo trì, bảo dưỡng định kỳ miễn phí ≥ 03 lần; có mặt xử lý sự cố trong 8 giờ; cam kết cung cấp phụ tùng thay thế 10 năm sau bảo hành."},{"item":"Máy phát điện 8,5 kVA - Thử nghiệm","quote":"để tiến hành thử nghiệm thiết bị máy phát điện tại các mức công suất: 75%,","reference":"Chương V, Mục 3","requirement":"Nhà thầu thử nghiệm máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:55:01.405Z"}},"IB2500314401":{"u":"2026-11-03T03:53:12.549+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2025.07.09 - E-HSMT - Máy phát điện - sửa.pdf, 2025.07.09 - E-HSMT - Máy phát điện - đính kèm.pdf), chưa phân tích cả HSMT.","Hai tệp (\"sửa\" và \"đính kèm\") có nội dung khác nhau ở quy trình chạy thử nghiệm thu: tệp \"sửa\" ghi 1h không tải, 1h 25%, 2h 50%, 2h 75%, 2h 100%, 10 phút 110% tải; tệp \"đính kèm\" ghi 72 giờ (02 giờ không tải, 32 giờ tải giả, 38 giờ có tải thực tế) và yêu cầu bảo dưỡng sau chạy thử. Cần xác nhận bản nào có hiệu lực.","Câu 'cùng nhãn hiệu với nhà sản xuất tổ máy phát điện' chỉ có đủ ở tệp \"sửa\"; tệp \"đính kèm\" ghi 'cùng nhãn hiệu với sản xuất tổ máy phát điện'.","Văn bản không nêu hãng, model, xuất xứ cụ thể, ATS, cáp hay công suất dự phòng (standby); công suất chỉ ghi là công suất liên tục.","Một số dòng bị ngắt giữa chừng do định dạng PDF (ví dụ tỷ số nén '≥' xuống dòng '17:1', piston '≥ 118 x' xuống dòng '150'), nên trường quote chỉ trích phần nằm trên một dòng."],"result":{"keyInfo":{"bidName":"Cung cấp 01 máy phát điện 350 KVA tại Trường ĐHHN","notifyNo":"IB2500314401","generatorCapacity":"01 tổ máy ≥ 350 KVA công suất liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"Gói thầu: Cung cấp 01 máy phát điện 350 KVA tại Trường ĐHHN.","reference":"Chương V, mục 1.1","requirement":"01 máy phát điện 350 KVA"},{"item":"Máy phát điện đồng bộ - Đồng bộ nhãn hiệu","quote":"Máy phát điện sử dụng Động cơ, đầu phát, bảng điều khiển cùng nhãn hiệu","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"Động cơ, đầu phát, bảng điều khiển cùng nhãn hiệu (với nhà sản xuất tổ máy phát điện; hai tệp ghi hơi khác nhau ở cụm từ này)"},{"item":"Máy phát điện đồng bộ - Tiêu chuẩn","quote":"Thiết bị đạt tiêu chuẩn: Iso:9001, Iso 14001, TCVN 9729.","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"Thiết bị đạt tiêu chuẩn ISO 9001, ISO 14001, TCVN 9729"},{"item":"Máy phát điện đồng bộ - Nhiên liệu","quote":"Nhiên liệu: Diesel.","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"Diesel"},{"item":"Máy phát điện đồng bộ - Công suất tổ máy","quote":"Công suất liên tục tổ máy: ≥ 350 KVA.","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"Công suất liên tục tổ máy ≥ 350 KVA"},{"item":"Máy phát điện đồng bộ - Điện áp đầu ra","quote":"220/380V, 50Hz","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"Tối thiểu có 220/380V, 50Hz"},{"item":"Máy phát điện đồng bộ - Tần số, số pha","quote":"Tần số: 50Hz. Số pha: 3 pha.","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"Tần số 50Hz; 3 pha"},{"item":"Máy phát điện đồng bộ - Tốc độ làm việc","quote":"Tốc độ làm việc: ≥ 1500 vòng/phút.","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"≥ 1500 vòng/phút"},{"item":"Máy phát điện đồng bộ - Độ ồn","quote":"Độ ồn khoảng cách ≤ 7m không gian mở ở 100% tải: ≤ 75 ± 5dB (A)","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"Ở khoảng cách ≤ 7m, không gian mở, 100% tải: ≤ 75 ± 5dB (A)"},{"item":"Máy phát điện đồng bộ - Bình nhiên liệu","quote":"Bình nhiên liệu: ≥ 600L.","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"≥ 600L"},{"item":"Máy phát điện đồng bộ - Mức tiêu hao nhiên liệu","quote":"Mức tiêu hao nhiên liệu: ≤ 53.5 lít/giờ tại 75% tải và","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"≤ 53.5 lít/giờ tại 75% tải và ≤ 70.6 lít/giờ tại 100% tải"},{"item":"Máy phát điện đồng bộ - Thời gian chạy ở công suất liên tục","quote":"Thời gian máy chạy ở công suất liên tục: ≥ 8 giờ","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"≥ 8 giờ"},{"item":"Máy phát điện đồng bộ - Khả năng quá tải","quote":"Khả năng hoạt động quá tải 10% sau mỗi 12 giờ chạy máy ≥ 1 giờ","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"Hoạt động quá tải 10% sau mỗi 12 giờ chạy máy ≥ 1 giờ"},{"item":"Máy phát điện đồng bộ - Giảm chấn","quote":"Tối thiểu có bộ giảm chấn cho cụm động cơ và đầu phát điện","reference":"Chương V, mục 1.2, TT 1 - Yêu cầu chung","requirement":"Tối thiểu có bộ giảm chấn cho cụm động cơ và đầu phát điện"},{"item":"Động cơ - Loại động cơ","quote":"Loại động cơ: động cơ Diesel 4 thì trở lên","reference":"Chương V, mục 1.2, TT 1 - Tính năng kỹ thuật, 1. Động cơ","requirement":"Động cơ Diesel 4 thì trở lên"},{"item":"Động cơ - Bộ điều tốc","quote":"Bộ điều tốc: ECM","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"ECM"},{"item":"Động cơ - Số xy lanh","quote":"Số xy lanh: 6 xy lanh thẳng hàng.","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"6 xy lanh thẳng hàng"},{"item":"Động cơ - Dung tích xy lanh","quote":"Dung tích xy lanh: ≤ 9.84 L.","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"≤ 9.84 L"},{"item":"Động cơ - Đường kính x hành trình piston","quote":"Đường kính x Hành trình piston (mm): ≥ 118 x","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"≥ 118 x 150 (mm)"},{"item":"Động cơ - Tổng dung tích nhớt","quote":"Tổng dung tích nhớt: ≥ 34.5L","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"≥ 34.5L"},{"item":"Động cơ - Công suất tối đa","quote":"Công suất tối đa (KW) ở tốc độ 1500 vòng/phút: ≥ 325 KW.","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"≥ 325 KW ở tốc độ 1500 vòng/phút"},{"item":"Động cơ - Tỷ số nén","quote":"17:1","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"≥ 17:1"},{"item":"Động cơ - Kiểu nạp khí","quote":"Kiểu nạp khí: Tối thiểu loại Turbo tăng áp và làm mát khí nạp","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"Tối thiểu loại Turbo tăng áp và làm mát khí nạp"},{"item":"Động cơ - Dung tích làm mát","quote":"Dung tích làm mát: ≥ 42L","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"≥ 42L"},{"item":"Động cơ - Hệ thống khởi động","quote":"Hệ thống khởi động bằng môtơ kèm theo Ắcquy chì 24 DC","reference":"Chương V, mục 1.2, TT 1 - 1. Động cơ","requirement":"Khởi động bằng môtơ kèm theo ắc quy chì 24 DC"},{"item":"Đầu phát - Số pha, loại","quote":"Số pha: 3 pha. Loại Không chổi than, tự kích từ","reference":"Chương V, mục 1.2, TT 1 - 2. Đầu phát","requirement":"3 pha; không chổi than, tự kích từ"},{"item":"Đầu phát - Điều chỉnh điện áp (AVR)","quote":"Hệ thống điều chỉnh điện áp: Tối thiểu điện tử, tự động điều chỉnh điện áp","reference":"Chương V, mục 1.2, TT 1 - 2. Đầu phát","requirement":"Tối thiểu điện tử, tự động điều chỉnh điện áp bằng bộ AVR"},{"item":"Đầu phát - Công suất liên tục","quote":"Công suất liên tục: ≥ 350KVA.","reference":"Chương V, mục 1.2, TT 1 - 2. Đầu phát","requirement":"≥ 350KVA"},{"item":"Đầu phát - Điện áp đầu ra","quote":"Điện áp đầu ra tối thiểu 220/380V","reference":"Chương V, mục 1.2, TT 1 - 2. Đầu phát","requirement":"Tối thiểu 220/380V"},{"item":"Đầu phát - Cấp cách điện, cấp bảo vệ","quote":"Cấp cách điện: Cấp H. Cấp bảo vệ cơ học: ≥ IP23.","reference":"Chương V, mục 1.2, TT 1 - 2. Đầu phát","requirement":"Cấp cách điện cấp H; cấp bảo vệ cơ học ≥ IP23"},{"item":"Đầu phát - Hiệu suất","quote":"Hiệu suất sử dụng đầu phát tối đa (%): ≥ 96 (%)","reference":"Chương V, mục 1.2, TT 1 - 2. Đầu phát","requirement":"Hiệu suất sử dụng đầu phát tối đa ≥ 96 %"},{"item":"Bảng điều khiển - Loại, chức năng","quote":"Bảng điều khiển kỹ thuật số, hiển thị bằng màn hình LCD, có chức năng tự","reference":"Chương V, mục 1.2, TT 1 - 3. Bảng điều khiển","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD, tự động khởi động máy phát khi có sự cố điện lưới, có khả năng kết nối với PC, có đèn LED hiển thị trạng thái"},{"item":"Bảng điều khiển - Thông số hiển thị","quote":"động khởi động máy phát khi có sự cố điện lưới, có khả năng kết nối với PC,","reference":"Chương V, mục 1.2, TT 1 - 3. Bảng điều khiển","requirement":"Tối thiểu hiển thị: điện áp, dòng điện, công suất, tốc độ, tần số, áp suất nhớt, nhiệt độ nước làm mát, mức nhiên liệu"},{"item":"Bảng điều khiển - Giao tiếp giám sát","quote":"mức nhiên liệu, có giao diện kết nối RS485 với hệ thống giám sát từ xa Thu","reference":"Chương V, mục 1.2, TT 1 - 3. Bảng điều khiển","requirement":"Có giao diện kết nối RS485 với hệ thống giám sát từ xa; thu thập và hiển thị các thông số như nguồn điện, nguồn điện lưới, pha, pha thiếu, thứ tự pha"},{"item":"Vỏ giảm âm - Tiêu chuẩn","quote":"Tiêu chuẩn Iso:9001, Iso 14001, TCVN 9729.","reference":"Chương V, mục 1.2, TT 1 - 4. Vỏ giảm âm","requirement":"ISO 9001, ISO 14001, TCVN 9729"},{"item":"Vỏ giảm âm - Vật liệu","quote":"Vỏ tối thiểu làm bằng thép tấm dày ≥ 2mm và được xử lý Oxy hóa và sơn","reference":"Chương V, mục 1.2, TT 1 - 4. Vỏ giảm âm","requirement":"Tối thiểu thép tấm dày ≥ 2mm, xử lý oxy hóa và sơn tĩnh điện, có cách âm"},{"item":"Vỏ giảm âm - Độ ồn","quote":"Độ ồn: ≤ 75 dB ± 5dB ở khoảng cách 7m không gian mở.","reference":"Chương V, mục 1.2, TT 1 - 4. Vỏ giảm âm","requirement":"≤ 75 dB ± 5dB ở khoảng cách 7m không gian mở"},{"item":"Giám định chất lượng","quote":"Vinacontrol","reference":"Chương V, mục 1.2, TT 2","requirement":"Giám định chất lượng bởi Vinacontrol"},{"item":"Thử tải trở tại công trình - Thời gian","quote":"* Thử tải trở trong vòng 8 giờ tại công trình","reference":"Chương V, mục 1.2, TT 3","requirement":"Thử tải trở trong vòng 8 giờ tại công trình"},{"item":"Thử tải trở tại công trình - Nhiên liệu","quote":"* Dầu Diesel chạy thử tải máy và đổ đầy sau khi thử tải","reference":"Chương V, mục 1.2, TT 3","requirement":"Dầu Diesel chạy thử tải máy và đổ đầy sau khi thử tải"},{"item":"Thử tải trở tại công trình - Bảo dưỡng sau thử tải","quote":"* Chi phí bảo dưỡng máy thay dầu, thay lọc sau khi thử tải","reference":"Chương V, mục 1.2, TT 3","requirement":"Chi phí bảo dưỡng máy, thay dầu, thay lọc sau khi thử tải"},{"item":"Vận chuyển, lắp đặt","quote":"* Vận chuyển đưa máy vào vị trí ấn định đặc thù tại tầng 1 nhà để xe","reference":"Chương V, mục 1.2, TT 4","requirement":"Vận chuyển đưa máy vào vị trí ấn định đặc thù tại tầng 1 nhà để xe"},{"item":"Tình trạng hàng hóa, năm sản xuất","quote":"Nhà thầu có văn bản cam kết cung cấp hàng hóa mới 100%, nguyên đai nguyên kiện,","reference":"Chương V, mục 1.3","requirement":"Hàng hóa mới 100%, nguyên đai nguyên kiện, đóng gói theo tiêu chuẩn nhà sản xuất, sản xuất từ năm 2024 trở lại đây"},{"item":"Xuất xứ, chất lượng (CO/CQ)","quote":"- Cam kết cung cấp Giấy chứng nhận xuất xứ (CO), Giấy","reference":"Chương V, tiêu chuẩn đánh giá, mục 2","requirement":"Cung cấp CO, CQ đối với hàng nhập khẩu và phiếu xuất xưởng đối với hàng sản xuất trong nước khi giao hàng"},{"item":"Bảo hành","quote":"Thời gian bảo hành≥ 12 tháng","reference":"Chương V, mục 1.3, bảng hạng mục 1","requirement":"Thời gian bảo hành ≥ 12 tháng, tại đơn vị sử dụng"},{"item":"Chạy thử nghiệm thu (tệp 'đính kèm')","quote":"+ 02 giờ chạy không tải;","reference":"Chương V, mục 3 (tệp 'đính kèm')","requirement":"72 giờ: 02 giờ không tải; 32 giờ tải giả thuần trở (8 giờ mỗi mức 25%, 50%, 75%, 100%); 38 giờ có tải theo công suất vận hành thực tế; đo kiểm 03 lần; sau đó bảo dưỡng máy (thay phụ kiện, lọc dầu, lọc nhớt, lọc gió và nhớt bôi trơn)"},{"item":"Chạy thử nghiệm thu (tệp 'sửa')","quote":"+ 10 phút chạy 110% tải định mức","reference":"Chương V, mục 3 (tệp 'sửa')","requirement":"1 giờ không tải; 1 giờ 25% tải; 2 giờ 50% tải; 2 giờ 75% tải; 2 giờ 100% tải; 10 phút 110% tải định mức"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:53:11.876Z"}},"IB2500318194":{"u":"2026-11-03T03:51:05.94+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT gói di chuyển hệ thống 2025.pdf), chưa phân tích cả HSMT.","Chương V không nêu công suất, số lượng, động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, năm sản xuất, xuất xứ, CO/CQ, bảo hành hay tiêu chuẩn của máy phát điện. Máy phát điện chỉ là thiết bị hiện hữu cần tháo dỡ, di chuyển và lắp đặt lại.","Các thông số trên là của thiết bị liên quan (ATS, tủ điện, cáp) nên chưa dùng được để so sánh giá theo cấu hình máy phát điện.","Văn bản nêu 'khoảng 60 mét' ở mục 3.b.1.1 và '60m' ở bảng yêu cầu; mục 3.b.1.3 ghi MCCB đầu ra 3P 50A/20A, bảng STT 3 ghi 01 MCCB 3P 50A và 03 MCB 2P 20A. Ở đây ưu tiên số liệu trong bảng yêu cầu kỹ thuật."],"result":{"keyInfo":{"bidName":"Tháo dỡ, di chuyển Hệ thống Trung tâm tích hợp dữ liệu tỉnh, máy phát điện sau hợp nhất của Sở Khoa học và Công nghệ","notifyNo":"IB2500318194","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện hiện hữu (phạm vi di chuyển): Phạm vi công việc","quote":"tâm), máy phát điện đang được đặt tại trụ sở Sở Thông tin và Truyền thông (trước hợp","reference":"Chương V, mục 2","requirement":"Tháo dỡ và di chuyển máy phát điện đang đặt tại trụ sở Sở Thông tin và Truyền thông (trước hợp nhất) để lắp đặt tại Trung tâm Khoa học công nghệ và Đổi mới sáng tạo. Văn bản không nêu công suất, động cơ, đầu phát hay thông số kỹ thuật nào của máy phát điện."},{"item":"Tủ ATS: Phạm vi cung cấp","quote":"triển khai cung cấp mới một tủ ATS (Automatic Transfer Switch) công suất phù hợp,","reference":"Chương V, mục 3.a","requirement":"Cung cấp mới một tủ ATS (Automatic Transfer Switch) công suất phù hợp, đảm bảo nguồn điện liên tục khi mất điện lưới."},{"item":"Tủ ATS: Loại và dòng định mức","quote":"Loại ATS sử dụng là loại 4P 100A, đáp ứng công suất tải thực tế của TTDL.","reference":"Chương V, mục 3.b.1.2","requirement":"ATS loại 4P 100A."},{"item":"Tủ ATS: Cấu hình tủ","quote":"Cấu hình tủ: 01 ATS 4P 100A; 02 MCCB đầu","reference":"Chương V, mục 3.b.1.8, bảng STT 2","requirement":"01 ATS 4P 100A và 02 MCCB đầu ra 100A."},{"item":"Tủ ATS: Thiết bị đóng cắt đi kèm","quote":"Thiết bị đóng cắt đi kèm gồm MCCB 3P 100A thương hiệu Schneider (CVS","reference":"Chương V, mục 3.b.1.2; mục 3.b.1.8, bảng STT 2","requirement":"MCCB 3P 100A thương hiệu Schneider (CVS series) ở đầu vào và đầu ra. Bảng yêu cầu cho phép thiết bị đóng cắt thuộc hãng Schneider/ABB/Siemens."},{"item":"Cáp nguồn từ trạm biến áp đến TTDL: Cáp điện lực","quote":"XLPE/PVC/DSTA 4Cx25mm², với chiều dài khoảng 60 mét, đảm bảo truyền tải","reference":"Chương V, mục 3.b.1.1; mục 3.b.1.8, bảng STT 1","requirement":"Cáp điện lực bọc cách điện XLPE/PVC/DSTA 4Cx25mm², chiều dài khoảng 60 mét (bảng ghi 60m)."},{"item":"Cáp nguồn từ trạm biến áp đến TTDL: Cáp tiếp địa","quote":"Cu/PVC 1Cx25mm² cũng được thi công song song, đảm bảo hệ thống có nối đất an","reference":"Chương V, mục 3.b.1.1","requirement":"Tuyến cáp tiếp địa riêng loại Cu/PVC 1Cx25mm², thi công song song với cáp điện lực."},{"item":"Cáp nguồn từ trạm biến áp đến TTDL: Ống bảo vệ cáp","quote":"HDPE D40/50 để bảo vệ cáp","reference":"Chương V, mục 3.b.1.8, bảng STT 1","requirement":"Cáp ưu tiên chôn ngầm, sử dụng ống gân xoắn HDPE D40/50 để bảo vệ cáp."},{"item":"Tủ MDB: Cấu hình tủ","quote":"MCCB 3P 50A đầu ra ; 03 MCB 2P 20A đầu ra","reference":"Chương V, mục 3.b.1.8, bảng STT 3","requirement":"01 MCCB 3P 100A đầu vào; 01 MCCB 3P 50A đầu ra; 03 MCB 2P 20A đầu ra. Thiết bị đóng cắt thuộc hãng Schneider/ABB/Siemens, có đồng hồ đo đếm và đèn báo phase."},{"item":"Tủ UPS-DB: Cấu hình tủ","quote":"Gồm 02 tủ UPS-DB, cấu hình tủ: 01 MCCB","reference":"Chương V, mục 3.b.1.8, bảng STT 4","requirement":"02 tủ UPS-DB, mỗi tủ gồm 01 MCCB 3P 50A đầu vào và 08 MCB 1P 16A đầu ra. Thiết bị đóng cắt thuộc hãng Schneider/ABB/Siemens, có đồng hồ đo đếm và đèn báo phase."},{"item":"Thang máng cáp: Kích thước","quote":"hợp với hiện trạng, loại thang cáp 300x100mm,","reference":"Chương V, mục 3.b.1.8, bảng STT 5","requirement":"Thang cáp 300x100mm, dày 1,2mm, tổng chiều dài 15m, bố trí phù hợp với hiện trạng."},{"item":"Cáp điện từ MDB đến UPS và từ UPS đến Rack","quote":"Cáp điện từ MDB -> UPS : Cu/XLPE/PVC","reference":"Chương V, mục 3.b.1.8, bảng STT 5","requirement":"MDB -> UPS: cáp điện Cu/XLPE/PVC 4Cx16mm2, cáp tiếp địa Cu/PVC 1Cx16mm2. UPS -> Rack: cáp điện Cu/XLPE/PVC 3Cx6mm2, cáp tiếp địa Cu/PVC 1Cx6mm2."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:51:05.281Z"}},"IB2500320544":{"u":"2026-11-03T03:45:13.493+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Ban ve, tai lieu dinh kem HSMT NM2-05.B.rar), chưa phân tích cả HSMT.","Số lượng tổ máy phát điện cần cung cấp không được nêu rõ trong Chương V; chỉ có một bảng thông số (Bảng 01) cho máy phát điện dự phòng. Máy G1 là máy hiện trạng do Chủ đầu tư đã lắp đặt.","Mục 4 (Yêu cầu đối với vỏ chống ồn) xuất hiện hai lần với nội dung khác nhau: lần đầu thép ≥ 2mm, đáp ứng QCVN 26: 2010/BTNMT, xuất xứ chính hãng hoặc gia công trong nước; lần sau thép 2mm, độ ồn ≤80 dBA, xuất xứ chính hãng. Nên làm rõ với bên mời thầu.","Ô cấp cách điện của đầu phát ghi 'Cấp H/ IP23' (trộn lẫn cấp cách điện và cấp bảo vệ), được chép nguyên văn.","Bảng thông số không nêu hãng/model động cơ và đầu phát, tủ ATS (dòng định mức), mức ồn bằng dBA cho phiên bản vỏ thứ nhất; các nội dung này không có trong văn bản.","Với danh sách lỗi cảnh báo, máy biến áp và cáp, chỉ tóm tắt các mục chính; chi tiết đầy đủ nằm trong Chương V.","Các mục thử tại công trường (công suất liên tục, cấp cách điện, tần số...) chỉ là danh mục thông tin ghi nhận, không có giá trị yêu cầu."],"result":{"keyInfo":{"bidName":"NM2-05.B: Cung cấp và lắp đặt máy phát điện dự phòng, trạm biến áp","notifyNo":"IB2500320544","generatorCapacity":"Liên tục ≥ 1250/1000 kVA/kW; dự phòng ≥ 1375/1100 kVA/kW (số lượng tổ máy không nêu rõ trong Chương V)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Máy phát điện dự phòng: Cung cấp, lắp đặt","quote":"Cung cấp lắp đặt máy phát điện dự phòng (bao gồm thử tải và thử nghiệm);","reference":"Chương V, Mục 1, Phạm vi công việc của gói thầu","requirement":"Cung cấp lắp đặt máy phát điện dự phòng, bao gồm thử tải và thử nghiệm."},{"item":"Phạm vi - Máy phát điện dự phòng: Cáp nối từ tủ hòa đồng bộ","quote":"Cung cấp và lắp đặt cáp nối từ tủ hòa đồng bộ đến máy phát điện sẽ lắp đặt;","reference":"Chương V, Mục 1, Phạm vi công việc của gói thầu","requirement":"Cung cấp và lắp đặt cáp nối từ tủ hòa đồng bộ đến máy phát điện sẽ lắp đặt."},{"item":"Phạm vi - Máy phát điện G1 hiện trạng: Kéo lại cáp","quote":"Kéo lại cáp hiện trạng từ máy phát điện G1 đến tủ hòa đồng bộ (Máy phát điện G1 đã được Chủ đầu tư lắp đặt và vận hành).","reference":"Chương V, Mục 1, Phạm vi công việc của gói thầu","requirement":"Kéo lại cáp hiện trạng từ máy phát điện G1 đến tủ hòa đồng bộ. Máy G1 đã được Chủ đầu tư lắp đặt và vận hành."},{"item":"Yêu cầu chung - Toàn bộ thiết bị: Tình trạng, năm sản xuất","quote":"Toàn bộ thiết bị phải đồng bộ mới 100%, sản xuất từ năm 2024 trở về sau.","reference":"Chương V, Mục 1, Yêu cầu về kỹ thuật chung","requirement":"Thiết bị đồng bộ, mới 100%, sản xuất từ năm 2024 trở về sau."},{"item":"Yêu cầu chung - Toàn bộ thiết bị: Nguồn gốc xuất xứ","quote":"Hàng hóa cung cấp phải có nguồn gốc xuất xứ rõ ràng, nguyên đai, nguyên kiện, có đầy đủ giấy tờ kèm theo hàng hóa theo quy định.","reference":"Chương V, Mục 1, Yêu cầu về kỹ thuật chung","requirement":"Có nguồn gốc xuất xứ rõ ràng, nguyên đai, nguyên kiện, đầy đủ giấy tờ kèm theo."},{"item":"Máy phát điện dự phòng: Xuất xứ cả tổ máy","quote":"Nhập khẩu nguyên chiếc hoặc lắp ráp đồng bộ trong nước","reference":"Chương V, Bảng 01, mục 1","requirement":"Nhập khẩu nguyên chiếc hoặc lắp ráp đồng bộ trong nước."},{"item":"Máy phát điện dự phòng: Tình trạng máy và năm sản xuất","quote":"Máy mới 100%, sản xuất năm 2024 trở về sau","reference":"Chương V, Bảng 01, mục 1","requirement":"Máy mới 100%, sản xuất năm 2024 trở về sau."},{"item":"Máy phát điện dự phòng: Công suất liên tục tổ máy (kVA/kW)","quote":"≥ 1250/1000","reference":"Chương V, Bảng 01, mục 1","requirement":"≥ 1250/1000 (kVA/kW)."},{"item":"Máy phát điện dự phòng: Công suất dự phòng tổ máy (kVA/kW)","quote":"≥ 1375/1100","reference":"Chương V, Bảng 01, mục 1","requirement":"≥ 1375/1100 (kVA/kW)."},{"item":"Máy phát điện dự phòng: Điện áp ra (V)","quote":"230/400","reference":"Chương V, Bảng 01, mục 1","requirement":"230/400 V."},{"item":"Máy phát điện dự phòng: Tần số (Hz)","quote":"50","reference":"Chương V, Bảng 01, mục 1","requirement":"50 Hz."},{"item":"Máy phát điện dự phòng: Số pha","quote":"3","reference":"Chương V, Bảng 01, mục 1","requirement":"3 pha."},{"item":"Máy phát điện dự phòng: Tiêu chuẩn","quote":"Tương đương hoặc cao hơn TCVN 7144(ISO 3046/1); DIN6271; BS5514","reference":"Chương V, Bảng 01, mục 1","requirement":"Tương đương hoặc cao hơn TCVN 7144 (ISO 3046/1); DIN6271; BS5514."},{"item":"Máy phát điện dự phòng: Tài liệu liên quan","quote":"Tài liệu kỹ thuật (Tiếng Anh, Tiếng Việt), tài liệu hướng dẫn vận hành và bảo dưỡng (Tiếng Việt)","reference":"Chương V, Bảng 01, mục 1","requirement":"Tài liệu kỹ thuật bằng tiếng Anh và tiếng Việt; tài liệu hướng dẫn vận hành và bảo dưỡng bằng tiếng Việt."},{"item":"Máy phát điện dự phòng: Bình nhiên liệu (phụ kiện đồng bộ)","quote":"Bình nhiên liệu 2800 lít hoặc tối thiểu 8h ở 100% tải","reference":"Chương V, Bảng 01, mục 1 (Phụ kiện tiêu chuẩn đồng bộ đi kèm theo máy)","requirement":"Bình nhiên liệu 2800 lít hoặc tối thiểu 8h ở 100% tải. Phụ kiện đồng bộ khác kèm máy: bảng điều khiển kỹ thuật số, bình ắc quy, bộ xạc ắc quy tự động, dây và cọc bình ắc quy, pô giảm thanh, khớp nối ống xả, bộ cao su chống rung máy."},{"item":"Máy phát điện dự phòng - Động cơ: Loại động cơ","quote":"Động cơ diesel, 4 thì, làm mát bằng nước","reference":"Chương V, Bảng 01, mục 2","requirement":"Động cơ diesel, 4 thì, làm mát bằng nước."},{"item":"Máy phát điện dự phòng - Động cơ: Bộ điều tốc","quote":"Điện tử","reference":"Chương V, Bảng 01, mục 2","requirement":"Điện tử."},{"item":"Máy phát điện dự phòng - Động cơ: Hệ thống làm mát","quote":"Bộ tản nhiệt nước kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi ở chế độ đầy tải 100%.","reference":"Chương V, Bảng 01, mục 2","requirement":"Bộ tản nhiệt nước kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi đầy tải 100%."},{"item":"Máy phát điện dự phòng - Động cơ: Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, Bảng 01, mục 2","requirement":"1500 vòng/phút."},{"item":"Máy phát điện dự phòng - Động cơ: Số xy lanh và cách bố trí","quote":"12 xilanh, bố trí hình V","reference":"Chương V, Bảng 01, mục 2","requirement":"12 xilanh, bố trí hình V."},{"item":"Máy phát điện dự phòng - Động cơ: Hệ thống nhiên liệu","quote":"Diesel","reference":"Chương V, Bảng 01, mục 2","requirement":"Diesel."},{"item":"Máy phát điện dự phòng - Động cơ: Tiêu hao nhiên liệu (100% tải)","quote":"<=300 l/h","reference":"Chương V, Bảng 01, mục 2","requirement":"<= 300 l/h."},{"item":"Máy phát điện dự phòng - Động cơ: Tiêu chuẩn khí thải","quote":"Đáp ứng QCVN22:2009/BTNMT","reference":"Chương V, Bảng 01, mục 2","requirement":"Đáp ứng QCVN22:2009/BTNMT."},{"item":"Máy phát điện dự phòng - Đầu phát: Loại đầu phát","quote":"Không chổi than, kích từ nam châm vĩnh cửu, 4 cực, từ trường xoay","reference":"Chương V, Bảng 01, mục 3","requirement":"Không chổi than, kích từ nam châm vĩnh cửu, 4 cực, từ trường xoay."},{"item":"Máy phát điện dự phòng - Đầu phát: Tiêu chuẩn sản xuất","quote":"BS5000, VDE0530, NEMA MG1-32, IEC34, CSA C22.2-100, AS1359","reference":"Chương V, Bảng 01, mục 3","requirement":"BS5000, VDE0530, NEMA MG1-32, IEC34, CSA C22.2-100, AS1359."},{"item":"Máy phát điện dự phòng - Đầu phát: Khả năng chịu quá dòng","quote":"Hệ thống kích từ cho phép đầu phát có thể chịu quá dòng đến 30% trong 10 giây","reference":"Chương V, Bảng 01, mục 3","requirement":"Hệ thống kích từ cho phép đầu phát chịu quá dòng đến 30% trong 10 giây."},{"item":"Máy phát điện dự phòng - Đầu phát: Điện áp, tần số/vòng quay, pha","quote":"400/230V","reference":"Chương V, Bảng 01, mục 3","requirement":"Điện áp 400/230V; tần số/vòng quay 50Hz/1500v/p; 3 pha - 4 cực từ."},{"item":"Máy phát điện dự phòng - Đầu phát: Hệ số công suất","quote":"0.8","reference":"Chương V, Bảng 01, mục 3","requirement":"0.8."},{"item":"Máy phát điện dự phòng - Đầu phát: Cấp bảo vệ","quote":"IP 23","reference":"Chương V, Bảng 01, mục 3","requirement":"IP 23."},{"item":"Máy phát điện dự phòng - Đầu phát: Biến thiên điện áp ở chế độ xác lập","quote":"<= ±1%","reference":"Chương V, Bảng 01, mục 3","requirement":"<= ±1%."},{"item":"Máy phát điện dự phòng - Đầu phát: Kiểu kích từ","quote":"Đồng bộ, tự kích từ, không chổi than","reference":"Chương V, Bảng 01, mục 3","requirement":"Đồng bộ, tự kích từ, không chổi than."},{"item":"Máy phát điện dự phòng - Đầu phát: Cấp cách điện","quote":"Cấp H/ IP23","reference":"Chương V, Bảng 01, mục 3","requirement":"Cấp H/ IP23 (theo đúng cách ghi trong bảng)."},{"item":"Máy phát điện dự phòng - Đầu phát: Hiệu suất","quote":"≥ 92.30%","reference":"Chương V, Bảng 01, mục 3","requirement":"≥ 92.30%."},{"item":"Máy phát điện dự phòng - Đầu phát: Bộ điều thế tự động kỹ thuật số (DVR/AVR)","quote":"Điều chỉnh tự động bằng mạch điện (tích hợp trong bảng điều khiển)","reference":"Chương V, Bảng 01, mục 3","requirement":"Điều chỉnh tự động bằng mạch điện, tích hợp trong bảng điều khiển."},{"item":"Máy phát điện dự phòng - Vỏ chống ồn: Cấu trúc, độ ồn (phiên bản thứ nhất của mục 4)","quote":"Vỏ dạng container đặt ngoài trời. Độ ồn ồn của máy khi lắp vỏ cách âm đáp ứng QCVN 26: 2010/BTNMT","reference":"Chương V, Bảng 01, mục 4 (lần xuất hiện thứ nhất)","requirement":"Vỏ dạng container đặt ngoài trời; độ ồn của máy khi lắp vỏ cách âm đáp ứng QCVN 26: 2010/BTNMT."},{"item":"Máy phát điện dự phòng - Vỏ chống ồn: Xuất xứ (phiên bản thứ nhất)","quote":"Được sản xuất đồng bộ chính hãng hoặc gia công sản xuất trong nước","reference":"Chương V, Bảng 01, mục 4 (lần xuất hiện thứ nhất)","requirement":"Sản xuất đồng bộ chính hãng hoặc gia công sản xuất trong nước."},{"item":"Máy phát điện dự phòng - Vỏ chống ồn: Vật liệu chế tạo (phiên bản thứ nhất)","quote":"Được chế tạo bằng thép độ dày ≥ 2mm, sơn phủ bằng sơn tĩnh điện, cách âm bằng vật liệu cách âm chuyên dụng chống cháy","reference":"Chương V, Bảng 01, mục 4 (lần xuất hiện thứ nhất)","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện, cách âm bằng vật liệu cách âm chuyên dụng chống cháy."},{"item":"Máy phát điện dự phòng - Vỏ chống ồn: Cửa","quote":"Có cửa đóng mở để dễ quan sát, điều khiển, tháo lắp dễ dàng, thuận lợi cho việc bảo dưỡng, sửa chữa","reference":"Chương V, Bảng 01, mục 4","requirement":"Có cửa đóng mở để dễ quan sát, điều khiển, tháo lắp, thuận lợi cho bảo dưỡng, sửa chữa."},{"item":"Máy phát điện dự phòng - Vỏ chống ồn: Hệ thống giảm rung","quote":"Có hệ thống giảm chấn, giảm rung được chế tạo bằng cao su (hoặc tương đương) lõi thép giúp cân bằng, chống rung, vận hành an toàn","reference":"Chương V, Bảng 01, mục 4 (lần xuất hiện thứ nhất)","requirement":"Hệ thống giảm chấn, giảm rung chế tạo bằng cao su (hoặc tương đương) lõi thép."},{"item":"Máy phát điện dự phòng - Vỏ chống ồn: Kích thước","quote":"Chiều dài tối đa: 7.5m","reference":"Chương V, Bảng 01, mục 4","requirement":"Chiều dài tối đa 7.5m."},{"item":"Máy phát điện dự phòng - Vỏ chống ồn: Cấu trúc, độ ồn (phiên bản thứ hai của mục 4)","quote":"Vỏ dạng container đặt ngoài trời - độ ồn ≤80 dBA","reference":"Chương V, Bảng 01, mục 4 (lần xuất hiện thứ hai, sau mục 7 Yêu cầu khác)","requirement":"Vỏ dạng container đặt ngoài trời, độ ồn ≤ 80 dBA."},{"item":"Máy phát điện dự phòng - Vỏ chống ồn: Xuất xứ, vật liệu (phiên bản thứ hai)","quote":"Được chế tạo bằng thép độ dày 2mm, sơn phủ bằng sơn tĩnh điện","reference":"Chương V, Bảng 01, mục 4 (lần xuất hiện thứ hai)","requirement":"Sản xuất đồng bộ bởi chính hãng; thép dày 2mm, sơn tĩnh điện."},{"item":"Máy phát điện dự phòng - Hệ thống điều khiển: Xuất xứ bảng điều khiển","quote":"Bảng điều khiển của máy phát điện được sản xuất tại các nước G7/Asia","reference":"Chương V, Bảng 01, mục 5","requirement":"Bảng điều khiển sản xuất tại các nước G7/Asia."},{"item":"Máy phát điện dự phòng - Hệ thống điều khiển: Công nghệ","quote":"Dựa trên công nghệ vi xử lý – kỹ thuật số. Hệ thống điều khiển và bảo vệ ứng dụng công nghệ mới nhất, bao gồm:","reference":"Chương V, Bảng 01, mục 5","requirement":"Dựa trên công nghệ vi xử lý - kỹ thuật số; thiết kế gắn trên máy phát; có chức năng điều tốc điện tử và điều chỉnh điện thế tự động kỹ thuật số."},{"item":"Máy phát điện dự phòng - Hệ thống điều khiển: Kết nối ATS","quote":"Có tính năng kết nối với ATS (Khởi động, tắt máy từ xa)","reference":"Chương V, Bảng 01, mục 5","requirement":"Có tính năng kết nối với ATS (khởi động, tắt máy từ xa)."},{"item":"Máy phát điện dự phòng - Hệ thống điều khiển: Cổng giao tiếp BMS/RS485","quote":"Có cổng kết nối với hệ thống quản lý tòa nhà (BMS) + giám sát máy phát từ xa qua mạng internet thông qua cổng RS485.","reference":"Chương V, Bảng 01, mục 5","requirement":"Có cổng giao tiếp với máy tính bằng phần mềm chuyên dụng để cài đặt, cân chỉnh và lưu thông số; có cổng kết nối BMS và giám sát từ xa qua internet thông qua cổng RS485."},{"item":"Máy phát điện dự phòng - Hệ thống điều khiển: Chế độ chạy","quote":"Có chức năng chạy ở các chế độ Run/Off/Auto hoặc tương đương, chức năng Reset cảnh báo lỗi","reference":"Chương V, Bảng 01, mục 5","requirement":"Có chế độ Run/Off/Auto hoặc tương đương và chức năng Reset cảnh báo lỗi."},{"item":"Máy phát điện dự phòng - Hệ thống điều khiển: Điều kiện môi trường","quote":"Bộ điều khiển được thiết kế vận hành bình thường từ nhiệt độ môi trường từ -40oC ~ 70oC, độ ẩm tương đối lên tới 95%","reference":"Chương V, Bảng 01, mục 5","requirement":"Vận hành bình thường ở -40oC ~ 70oC, độ ẩm tương đối lên tới 95%."},{"item":"Máy phát điện dự phòng - Hệ thống điều khiển: Cài đặt thông số","quote":"Tất cả các chức năng điều chỉnh điện áp, tần số và cài đặt thông số đều phải thực hiện điều chỉnh trên màn hình bằng phím nhấn (không dùng chức năng điều chỉnh bằng biến trở xoay","reference":"Chương V, Bảng 01, mục 5","requirement":"Điều chỉnh điện áp, tần số và cài đặt thông số bằng phím nhấn trên màn hình, không dùng biến trở xoay."},{"item":"Máy phát điện dự phòng - Hệ thống điều khiển: Hiển thị khi hòa đồng bộ","quote":"Chức năng hiển thị điện áp, tần số, công suất, hệ số công suất trên bus khi hòa đồng bộ.","reference":"Chương V, Bảng 01, mục 5","requirement":"Hiển thị điện áp, tần số, công suất, hệ số công suất trên bus khi hòa đồng bộ; góc đồng bộ hoặc % đồng bộ."},{"item":"Máy phát điện dự phòng - Hệ thống điều khiển: Hiển thị lỗi cảnh báo và dừng máy","quote":"Chức năng hiển thị lỗi cảnh báo và dừng máy bằng màn hình LCD","reference":"Chương V, Bảng 01, mục 5","requirement":"Hiển thị lỗi cảnh báo và dừng máy bằng màn hình LCD, gồm các lỗi như nhiệt độ động cơ cao, áp suất dầu thấp, mức nhiên liệu thấp, điện áp ắc quy, tốc độ động cơ, tần số và điện áp máy phát, ngắn mạch, quá tải, sai thứ tự pha."},{"item":"Máy phát điện dự phòng - Lắp đặt: Bệ máy","quote":"Máy phát điện phải được lắp đặt chắc chắn, được đặt trên bệ máy cao tối thiểu 500mm so với sàn hoàn thiện","reference":"Chương V, Bảng 01, mục 5 (Lắp đặt máy phát điện)","requirement":"Lắp đặt chắc chắn, đặt trên bệ máy cao tối thiểu 500mm so với sàn hoàn thiện."},{"item":"Máy phát điện dự phòng - Lắp đặt: Ống xả khói","quote":"Ống xả khói máy phát được xả lên phía trên của vỏ máy và phải có thiết bị chống nước mưa hắt vào hệ thống ống xả này","reference":"Chương V, Bảng 01, mục 5 (Lắp đặt máy phát điện)","requirement":"Ống xả xả lên phía trên vỏ máy và có thiết bị chống nước mưa hắt vào."},{"item":"Máy phát điện dự phòng - Bảo hành: Thời gian bảo hành","quote":"Thời gian bảo hành: ≥ 18 tháng hoặc 1000 giờ sử dụng tùy điều kiện nào đến trước","reference":"Chương V, Bảng 01, mục 6","requirement":"≥ 18 tháng hoặc 1000 giờ sử dụng, tùy điều kiện nào đến trước."},{"item":"Máy phát điện dự phòng - Bảo hành: Hỗ trợ 24/7","quote":"Tư vấn đường dây nóng 24/7 khi nhận được thông tin báo hỏng. Có mặt ở hiện trường trong vòng 12 giờ kể từ khi tư vấn qua đường dây nóng không thành công.","reference":"Chương V, Bảng 01, mục 6","requirement":"Tư vấn đường dây nóng 24/7; có mặt tại hiện trường trong vòng 12 giờ khi tư vấn qua đường dây nóng không thành công."},{"item":"Máy phát điện dự phòng - Thử nghiệm: Thử tải","quote":"Đủ tải – 1 giờ","reference":"Chương V, Bảng 01, mục 7 (Thử tải máy phát điện)","requirement":"Thử tải theo các mức: 25% trong 0.5 giờ; 50% trong 0.5 giờ; đủ tải trong 1 giờ; 110% trong 0.5 giờ. Các thử nghiệm kèm theo gồm biến thiên điện áp, mức tiêu thụ nhiên liệu ở đủ tải, điều chỉnh tốc độ, thiết bị an toàn, điện trở cách điện."},{"item":"Máy phát điện dự phòng - Hồ sơ hàng hóa: C/O, C/Q","quote":"Giấy chứng nhận xuất xứ C/O, giấy chứng nhận chất lượng C/Q (đối với hàng hóa nhập khẩu) hoặc chứng nhận xuất xưởng, chứng chỉ chất lượng (đối với hàng sản xuất trong nước);","reference":"Chương V, Mục 1, Hồ sơ kèm theo hàng hoá","requirement":"Cung cấp C/O, C/Q (hàng nhập khẩu) hoặc chứng nhận xuất xưởng, chứng chỉ chất lượng (hàng trong nước); giấy chứng nhận bảo hành của nhà sản xuất; hướng dẫn sử dụng, tài liệu kỹ thuật."},{"item":"Máy biến áp (thiết bị liên quan): Công suất, điện áp","quote":"1600kVA","reference":"Chương V, Bảng 02, mục 3","requirement":"Công suất danh định 1600kVA; điện áp cao thế/hạ thế không tải 22/0.4 kV; 3 pha, 50 Hz."},{"item":"Máy biến áp (thiết bị liên quan): Loại MBA và tiêu chuẩn","quote":"Máy BA 3 pha đặt trong nhà, kiểu kín, nạp dầu hoàn chỉnh, ruột máy ngâm trong dầu, làm mát bằng gió tự nhiên (ONAN)","reference":"Chương V, Bảng 02, mục 1-2","requirement":"Máy 3 pha đặt trong nhà, kiểu kín, nạp dầu hoàn chỉnh, làm mát ONAN; thiết kế, chế tạo, thử nghiệm theo TCVN 8525: 2015 hoặc tương đương."},{"item":"Máy biến áp (thiết bị liên quan): Tổn hao, tổ đấu dây, ồn","quote":"D/Yo-11","reference":"Chương V, Bảng 02, mục 3","requirement":"Tổn hao không tải Po <=1305 W; tổn hao ngắn mạch ở 75°c Pk <= 13680 W; tổ đấu dây D/Yo-11; Uk 4.0-6.0 %; vật liệu dây dẫn đồng; mức ồn trung bình không vượt quá 70dB."},{"item":"Cáp điện hạ thế (thiết bị liên quan): Loại cáp","quote":"Cáp là loại 600/1000V, lõi đồng, bọc lớp cách điện XLPE và vỏ bọc PVC.","reference":"Chương V, Bảng 02, Cáp điện hạ thế","requirement":"Cáp 600/1000V, lõi đồng, cách điện XLPE và vỏ PVC (Cu/XLPE/PVC) hoặc PVC/PVC, đáp ứng IEC 60502-1 / TCVN 5935-1; cáp cho phụ tải PCCC dùng loại chống cháy theo IEC 60331."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:45:12.753Z"}},"IB2500323621":{"u":"2026-11-03T03:46:42.098+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp VNPT Yên Bái_HSMT gói thầu Mua sắm máy phát điện-1.pdf), chưa phân tích cả HSMT.","Văn bản có một số chỗ không nhất quán: tiến độ ghi 07 trạm BTS (bảng C.II) trong khi địa điểm là 12 trạm; không có thông tin hãng/model cụ thể của động cơ, đầu phát, bộ điều khiển (nhà thầu tự kê khai).","Một số mục gộp nhiều dòng STT nên trường quote chỉ trích một dòng tiêu biểu hoặc null."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2500323621","generatorCapacity":"12 KVA (công suất liên tục ≥ 12,5 ± 0,5 KVA; dự phòng ≥ 13,2KVA), số lượng 12 chiếc"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng thể - Số lượng máy phát điện","quote":"Máy phát điện 12 KVA | Chiếc | 12","reference":"Chương V, mục 1 - Khối lượng cung cấp và lắp đặt, TT 1","requirement":"Máy phát điện 12 KVA, 12 chiếc, lắp tại 12 trạm BTS (mỗi trạm 01 chiếc)"},{"item":"Tổng thể - Số lượng bộ chuyển đổi nguồn ATS","quote":"Bộ chuyển đổi nguồn ATS có công suất ≥ 85A | Chiếc | 12","reference":"Chương V, mục 1 - Khối lượng cung cấp và lắp đặt, TT 2","requirement":"Bộ chuyển đổi nguồn ATS có công suất ≥ 85A, 12 chiếc"},{"item":"Tổ máy phát điện: Yêu cầu chung (mới, năm sản xuất, xuất xứ)","quote":"Mới 100%, tháng 7 năm 2024 trở về sau. Hàng\nhóa có xuất xứ thuộc nhóm nước G7 hoặc Việt\nNam.","reference":"Chương V, mục 2, bảng A, STT 1","requirement":"Mới 100%, từ tháng 7 năm 2024 trở về sau; hàng hóa xuất xứ nhóm nước G7 hoặc Việt Nam; hàng xuất xứ Việt Nam nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ còn hiệu lực"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt\nNam và có khả năng hoạt động ở trong điều kiện\nnhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi\ntrường ≤ 80%.","reference":"Chương V, mục 2, bảng A, STT 1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC, độ ẩm ≤ 80%"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Tổ máy phát điện được sản xuất/lắp ráp từ\ntháng 7 năm 2024 trở về sau","reference":"Chương V, mục 2, bảng A, STT 2","requirement":"Động cơ, đầu phát, bộ điều khiển, tủ ATS sản xuất từ năm 2024 trở về sau; tổ máy sản xuất/lắp ráp từ tháng 7 năm 2024 trở về sau"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục (100 % tải) ≥ 12,5 ± 0,5 KVA","reference":"Chương V, mục 2, bảng A, STT 3","requirement":"≥ 12,5 ± 0,5 KVA (100% tải)"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng | ≥ 13,2KVA.","reference":"Chương V, mục 2, bảng A, STT 4","requirement":"≥ 13,2KVA"},{"item":"Tổ máy phát điện: Điện áp, số pha, tần số, hệ số công suất","quote":"220V, xoay chiều.","reference":"Chương V, mục 2, bảng A, STT 5, 7, 8, 10","requirement":"220V xoay chiều; 1 pha, 2 dây; 50 Hz; Cosφ = 1"},{"item":"Tổ máy phát điện: Dao động điện áp và sai lệch tần số","quote":"≤ ± 1%","reference":"Chương V, mục 2, bảng A, STT 6, 9","requirement":"Dao động điện áp đầu ra (tải định mức) sau khi đóng tải 30s ≤ ± 1%; sai lệch tần số (tải định mức) sau khi đóng tải 30s ≤ ± 1%"},{"item":"Tổ máy phát điện: Tốc độ vòng quay và nhiên liệu","quote":"Dầu Diesel (dầu DO thông thường).","reference":"Chương V, mục 2, bảng A, STT 11, 12","requirement":"1.500 vòng/phút; nhiên liệu dầu Diesel (dầu DO thông thường)"},{"item":"Tổ máy phát điện: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí\n12VDC, tự động sạc điện khi chạy máy.","reference":"Chương V, mục 2, bảng A, STT 13","requirement":"Khởi động đề điện bằng ắc quy kín khí 12VDC, tự động sạc điện khi chạy máy; khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy phát điện: Cơ cấu truyền động, bộ nạp ắc quy","quote":"Trực tiếp bằng khớp nối đồng trục.","reference":"Chương V, mục 2, bảng A, STT 14, 15","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục; bộ nạp bình ắc quy kèm theo máy"},{"item":"Tổ máy phát điện: Chế độ chạy liên tục, quá tải","quote":"Có thể hoạt động quá tải 110% trong thời gian\n≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 2, bảng A, STT 16, 17, 18","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần ≤ 30 phút cho mỗi 12 giờ chạy; chạy liên tục ≥ 12 giờ ở 100% công suất liên tục; quá tải 110% ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Tổ máy phát điện: Độ ồn","quote":"≤ 64 dB","reference":"Chương V, mục 2, bảng A, STT 19","requirement":"≤ 64 dB khi đã đóng vỏ cách âm (100% công suất định mức, không gian mở, đo cách tâm máy 7m)"},{"item":"Tổ máy phát điện: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống\nđông) kết hợp quạt gió đầu trục.","reference":"Chương V, mục 2, bảng A, STT 20","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy phát điện: Điều kiện vận hành","quote":"Nhiệt độ môi trường: -10oC đến +50oC\nĐộ ẩm hoạt động: 80% đến 100%","reference":"Chương V, mục 2, bảng A, STT 21","requirement":"Toàn bộ bộ phận được nhiệt đới hóa; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"≥ 50 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 2, bảng A, STT 22, 23","requirement":"Thùng nhiên liệu dạng treo không nằm dưới đế máy, thép xử lý hóa học chống rỉ sét; dung tích ≥ 50 lít (gắn trực tiếp trong máy)"},{"item":"Tổ máy phát điện: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm;","reference":"Chương V, mục 2, bảng A, STT 24","requirement":"Bằng thép, độ dày ≥ 1.5mm; xử lý bề mặt hóa học, sơn tĩnh điện, có khóa; đặt ngoài trời, có hệ thống thoát nhiệt; phần điều khiển có cửa kính; cánh cửa có khóa và gioăng; vật liệu chống ồn cao su non chống cháy"},{"item":"Tổ máy phát điện: Khung đế, chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống\ncao su chống rung, đảm bảo khả năng chịu tải\nvà chấn động cao","reference":"Chương V, mục 2, bảng A, STT 25, 26","requirement":"Khung đế chắc chắn, chịu lực, giảm chấn, có đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Tổ máy phát điện: Kích thước và trọng lượng","quote":"Tương đương ≤ (1500 x 770 x 970) mm","reference":"Chương V, mục 2, bảng A, STT 27, 28","requirement":"Kích thước (D x R x C) cả vỏ tương đương ≤ (1500 x 770 x 970) mm; trọng lượng tịnh ≤ 650 Kg"},{"item":"Tổ máy phát điện: Chứng nhận và tiêu chuẩn","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải\ncông nghiệp đối với bụi và các chất vô cơ\n(QCVN 19:2009/BTNMT/ Euro stage II).","reference":"Chương V, mục 2, bảng A, STT 29-32","requirement":"ISO 9001:2015 và ISO 14001:2015 (đơn vị lắp ráp/sản xuất trong nước); CE còn thời hạn (hàng xuất xứ Việt Nam), kiểm tra được trên website đơn vị cấp; khí thải đáp ứng QCVN 19:2009/BTNMT / Euro stage II, có chứng nhận kiểm định bên thứ 3"},{"item":"Tổ máy phát điện: Nối đất, ghi nhãn, bảng thông số","quote":null,"reference":"Chương V, mục 2, bảng A, STT 33-35","requirement":"Có đầu nối đất; ghi nhãn đầu nối; bảng thông số đặc trưng gồm tên nhà chế tạo, số serial, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy phát điện: Tài liệu kèm theo","quote":"Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 2, bảng A, STT 36-37","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt); thông số công bố trên website nhà sản xuất"},{"item":"Tổ máy phát điện: Vận hành","quote":"Máy vận hành bằng khóa điện đề nổ hoặc phím\nbấm mềm; không chổi than, tự động kích từ; tự","reference":"Chương V, mục 2, bảng A, STT 38","requirement":"Khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi thay đổi tải (AVR)"},{"item":"Động cơ: Hãng, nơi sản xuất, năm sản xuất","quote":"Hãng sản xuất động cơ thuộc nhóm nước G7","reference":"Chương V, mục 2, bảng B.I, STT 1-3","requirement":"Hãng sản xuất động cơ thuộc nhóm nước G7; nơi sản xuất do nhà thầu cung cấp thông tin; năm 2024 trở về sau"},{"item":"Động cơ: Loại, tốc độ, công suất","quote":"Diesel 4 kỳ.","reference":"Chương V, mục 2, bảng B.I, STT 4-7","requirement":"Diesel 4 kỳ; 1.500 vòng/phút; công suất liên tục ≥ 15,5KW; công suất tối đa ≥ 17KW"},{"item":"Động cơ: Xy lanh","quote":"≥ 3 thẳng hàng.","reference":"Chương V, mục 2, bảng B.I, STT 8-12","requirement":"Số xy lanh ≥ 3 thẳng hàng; tổng dung tích ≤ 1,826 lít; đường kính ≥ 87 mm; hành trình ≥ 102,4 mm; tỉ số nén ≥ 20:1"},{"item":"Động cơ: Điều tốc, bôi trơn","quote":"Điện tử bằng ECU","reference":"Chương V, mục 2, bảng B.I, STT 13-14","requirement":"Điều tốc điện tử bằng ECU; bơm nhớt, bôi trơn cưỡng bức"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu","quote":"≤ 4,0 L/h","reference":"Chương V, mục 2, bảng B.I, STT 15-16","requirement":"≤ 4,0 L/h ở tải 100% định mức; ≤ 3,0 L/h ở tải 75% định mức"},{"item":"Động cơ: Lọc, cảm biến, khởi động, làm mát, sấy","quote":"Có tính năng sấy trước khi khởi động","reference":"Chương V, mục 2, bảng B.I, STT 17-21","requirement":"Phin lọc dầu bôi trơn và nhiên liệu (lọc tinh và thô), có ruột thay; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu; motor khởi động điện DC có sạc ắc quy; két nước đồng kết hợp quạt gió đầu trục; có tính năng sấy trước khi khởi động"},{"item":"Đầu phát: Hãng, nơi sản xuất, năm sản xuất","quote":"Năm 2024 trở về sau","reference":"Chương V, mục 2, bảng B.II, STT 1-3","requirement":"Hãng và nơi sản xuất do nhà thầu cung cấp thông tin; năm 2024 trở về sau"},{"item":"Đầu phát: Loại, công suất, điện áp","quote":"Kích từ tự động, không chổi than, kín không bị\nthấm nước, 1 pha, 2 dây.","reference":"Chương V, mục 2, bảng B.II, STT 4-8, 10","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 1 pha 2 dây; công suất liên tục ≥ 12KVA; Cosφ = 1; 1.500 vòng/phút; 220V/1 pha, 2 dây; 50 Hz"},{"item":"Đầu phát: Dao động điện áp, quá tải, AVR","quote":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến\n+5%, hệ số công suất từ 0,8 đến 1)","reference":"Chương V, mục 2, bảng B.II, STT 9, 11-13","requirement":"Dao động điện áp ở tải cố định ≤ 1% (tốc độ thay đổi -2% đến +5%, hệ số công suất 0,8 đến 1); cho phép chạy 110% công suất trong 1 giờ/12 giờ; tự động điều chỉnh điện áp AVR; tự kích từ không chổi than"},{"item":"Đầu phát: Cấp bảo vệ, cấp cách điện","quote":"Tối thiểu đạt IP23.","reference":"Chương V, mục 2, bảng B.II, STT 14-15","requirement":"Tối thiểu IP23; cấp cách điện H/H"},{"item":"Bộ điều khiển: Hãng, nơi, năm sản xuất","quote":"Năm 2024 trở về sau","reference":"Chương V, mục 2, bảng B.III, STT 1-3","requirement":"Hãng và nơi sản xuất do nhà thầu cung cấp thông tin; năm 2024 trở về sau"},{"item":"Bộ điều khiển: Yêu cầu chung","quote":"Lưu sự kiện ≥ 500 event log","reference":"Chương V, mục 2, bảng B.III, STT 4","requirement":"Gắn mặt trước máy; màn hình LCD; công nghệ vi xử lý, có nút dừng khẩn cấp bên ngoài; nút RUN/OFF/AUTO và dừng khẩn cấp; ngôn ngữ tiếng Việt (hoặc tiếng Anh); cài đặt bằng phím, bộ định thời, cảnh báo LED và LCD; chuyển khởi động bằng tay (ổ khóa đề) khi khẩn cấp; tự khởi động khi tổ ắc quy trạm BTS thấp; lưu thời gian thực, mật mã khi đổi cài đặt; lưu sự kiện ≥ 500 event log"},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":null,"reference":"Chương V, mục 2, bảng B.III, STT 5","requirement":"Hiển thị: tổng công suất (Kw-h), điện áp, dòng tải, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu, số giờ cộng dồn, số giờ còn lại phải bảo trì, báo lỗi, thời gian bảo trì"},{"item":"Bộ điều khiển: Bảo vệ và tự động dừng máy","quote":"Nhiệt độ nước làm mát cao.\nÁp suất dầu bôi trơn thấp.\nQuá tải.","reference":"Chương V, mục 2, bảng B.III, STT 6","requirement":"Điện áp cao/thấp; tần số cao/thấp; nhiệt độ nước làm mát cao; áp suất dầu thấp; quá tải; vượt tốc; không đạt tốc độ; bảo vệ không đề lại khi máy đang chạy; mức nhiên liệu thấp; nút dừng khẩn cấp"},{"item":"Bộ điều khiển: Chức năng cài đặt","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ\n0,5 phút tới 01 giờ.","reference":"Chương V, mục 2, bảng B.III, STT 7","requirement":"Trễ khởi động máy phát khi mất lưới 0,5-10 phút; trễ đóng điện máy phát sang lưới 0,5-5 phút; trễ đóng lưới sang máy phát 0,5-10 phút; chạy làm mát sau ngắt tải 0,5 phút tới 01 giờ; hẹn bảo hành, bảo trì theo ngày hoặc số giờ chạy; cài đặt số lần khởi động"},{"item":"Bộ điều khiển: Chức năng điều khiển và mở rộng","quote":"Bộ điều khiển có giao diện kết nối máy tính\nthông qua cổng kết nối USB hoặc RS-45.","reference":"Chương V, mục 2, bảng B.III, STT 8-9","requirement":"Điều khiển chế độ tự động/nhân công, van nhiên liệu, khởi động, chạy làm mát, công tắc chuyển mạch ATS (khi lưới lỗi điện áp, tần số hoặc mất pha thì khởi động máy và chuyển sang điện máy phát); giao diện máy tính qua cổng USB hoặc RS-45, kèm phần mềm điều khiển"},{"item":"ATS: Loại tủ và dòng định mức","quote":"Dòng điện định mức: ≥ 85 A.","reference":"Chương V, mục 2, bảng B.IV, STT 1-2","requirement":"Loại treo tường; dòng điện định mức ≥ 85 A"},{"item":"ATS: Chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 2, bảng B.IV, STT 2","requirement":"Tự động khởi động máy phát khi lưới sự cố; tự chuyển tải lưới/máy phát; công tắc Auto/Gen/Man; bộ sạc ắc qui tự động; đèn báo chế độ; vỏ tủ sơn tĩnh điện; thông số chỉnh được: thời gian chờ lưới ổn định, thời gian đóng Contactor lưới, thời gian đóng Contactor máy phát, thời gian làm nguội máy"},{"item":"Phụ kiện kèm theo: Lọc, làm mát, xả","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp,\nkhớp nối mềm và các linh kiện phụ tùng cần thiết khác.","reference":"Chương V, mục 2, bảng B.V, STT 1-3","requirement":"Bộ lọc nhiên liệu tháo lắp được; làm mát bằng nước có pha dung dịch chống đóng cặn kèm bình nước phụ, quạt gió đầu trục; hệ thống xả gồm xả tiêu âm công nghiệp, khớp nối mềm và linh kiện cần thiết"},{"item":"Phụ kiện kèm theo: Ắc quy, cao su, vật tư, tài liệu, dụng cụ","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí\n12VDC, ≥ 70Ah.","reference":"Chương V, mục 2, bảng B.V, STT 4-8","requirement":"Kèm 01 bộ ắc quy kín khí 12VDC, ≥ 70Ah, dây nối và đầu cọc; bộ cao su chống rung nguyên thủy theo máy; vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa...) lắp đặt đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu; catalog, sách hướng dẫn vận hành và bảo dưỡng mỗi máy 1 bộ; bộ dụng cụ sửa chữa cơ bản mỗi máy 1 bộ"},{"item":"Lắp đặt, đấu nối, chạy thử tải","quote":"Tiết diện dây đất. | ≥ 16 mm2","reference":"Chương V, mục 2, bảng B.VI, STT 1-6","requirement":"Vận chuyển, lắp đặt đúng vị trí chủ đầu tư chỉ định; đặt cân bằng, an toàn; dây nguồn, đất, điều khiển đi trong ống nhựa; tiết diện dây đất ≥ 16 mm2; tiết diện dây nguồn ≥ 25 mm2; cam kết chạy thử tải theo yêu cầu chủ đầu tư"},{"item":"Bảo hành, bảo trì","quote":"Nhà thầu cam kết bảo hành hàng hóa do nhà\nthầu cung cấp tối thiểu là ≥ 2 năm (24 tháng)","reference":"Chương V, mục 2, bảng C.I, STT 1-3; mục 1.3.4","requirement":"Bảo hành tối thiểu ≥ 2 năm (24 tháng) kể từ ngày bàn giao nghiệm thu; sửa chữa/thay thế không quá 03 ngày; bảo trì, bảo dưỡng miễn phí 6 tháng/lần tại địa điểm lắp đặt"},{"item":"Chất lượng hàng hóa, CO/CQ","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước hoặc\nnhập ngoại từ tháng 7 năm 2024 trở về sau","reference":"Chương V, mục 1.3.1; bảng C.II, STT 2","requirement":"Hàng mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại từ tháng 7 năm 2024 trở về sau, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ; hàng mẫu kèm chứng từ CO, CQ, packing list (hàng nhập khẩu, hoặc của động cơ và đầu phát nếu lắp ráp trong nước)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:46:40.927Z"}},"IB2500327119":{"u":"2026-11-03T03:43:11.84+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu kỹ thuật ct 5 máy phát điện.docx), chưa phân tích cả HSMT.","Mục 4 (máy 125 kVA) ghi công suất liên tục ≥ 100kVA, không khớp tiêu đề và phạm vi công việc là 125 kVA; động cơ ≥ 159hp và bình nhiên liệu ≥ 280 lít giống mục 3 (máy 100 kVA).","Số lượng tủ ATS 630A, ATS 200A và chiều dài, tiết diện cáp không được nêu trong Chương V; bảng đánh số nhảy từ mục 6 sang mục 9 (không có mục 7, 8). Không rõ tủ ATS nào dùng cho máy nào.","Tủ ATS và bảng cáp không nêu thông số bảo hành riêng; áp dụng chung điều khoản bảo hành tối thiểu 12 tháng.","Chương V chỉ nêu mức công suất liên tục (Prime); không nêu công suất dự phòng (standby), không nêu mức khí thải."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Thi công lắp đặt Máy phát điện tại Liên Hòa, Khe mai, XNN Miền Đông","notifyNo":"IB2500327119","generatorCapacity":"5 tổ máy diesel, công suất liên tục: 2 x 82.5 kVA, 1 x 100 kVA, 1 x 125 kVA, 1 x 320 kVA (320 kVA ghi \"Liên tục (Prime)\")"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Số lượng tổ máy","quote":"+ Đầu tư mới 01 máy phát điện 320kVA tại KXL.","reference":"Chương V, mục I.1","requirement":"Đầu tư mới 5 máy phát điện: NMN Liên Hòa 82.5 kVA (trạm bơm nước thô) và 100 kVA (KXL); NMN Khe Mai 82.5 kVA (trạm bơm nước thô) và 320 kVA (KXL); Trạm Tiên Yên 125 kVA (trạm bơm nước thô); mỗi vị trí 01 máy."},{"item":"Phạm vi - Xây dựng","quote":"- Đổ bệ bê tông, xây dựng nhà đặt máy phát điện để bảo vệ thiết bị khỏi tác động của môi trường và đảm bảo vận hành an toàn.","reference":"Chương V, mục I.1","requirement":"Đổ bệ bê tông, xây dựng nhà đặt máy phát điện để bảo vệ thiết bị và đảm bảo vận hành an toàn."},{"item":"Máy 320 kVA: Công suất, điện áp, tần số","quote":"- Công suất liên tục (100% tải) ≥ 320kVA","reference":"Chương V, mục 3.2, bảng TT 1 - 1.1","requirement":"Chế độ liên tục (Prime), công suất liên tục (100% tải) ≥ 320 kVA; 3 pha 4 dây; 400/415 V, 50 Hz; hệ số công suất 0.8; tốc độ 1500 vòng/phút."},{"item":"Máy 320 kVA: Hãng, năm sản xuất, tiêu chuẩn tổ máy","quote":"- Mới 100%, Sản xuất từ năm 2024 trở lại đây.","reference":"Chương V, mục 3.2, bảng TT 1 - 1.1","requirement":"Hãng và model do nhà thầu đề xuất; mới 100%, sản xuất từ năm 2024 trở lại đây; tiêu chuẩn IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460; động cơ, đầu phát, bảng điều khiển, ắc quy và vỏ chống ồn cùng một nhà sản xuất (thông tin có trên website hãng, nhà thầu trích dẫn đường link); hoạt động ngoài trời không cần mái che."},{"item":"Máy 320 kVA: Vỏ chống ồn, bình nhiên liệu","quote":"- Dung tích bình nhiên liệu ≥ 480 lít, bố trí nạp nhiên liệu bên trong vỏ có khóa cửa.","reference":"Chương V, mục 3.2, bảng TT 1 - 1.1","requirement":"Vỏ chống bụi, độ ồn 75 dBA @ 1m ở tải 75% trong điều kiện trường tự do; vật liệu cách âm Rockwool theo IS 8183; bình nhiên liệu ≥ 480 lít, nạp nhiên liệu bên trong vỏ có khóa cửa; ắc quy kín khí, có bộ sạc ắc quy kèm theo."},{"item":"Máy 320 kVA: Động cơ","quote":"- Mức tiêu thụ nhiên liệu tại 100% tải ≤ 72 Lít/giờ","reference":"Chương V, mục 3.2, bảng TT 1 - 1.2","requirement":"Hãng và xuất xứ cùng tổ máy, model nhà thầu đề xuất; diesel 4 kỳ, phun trực tiếp, 1500 vòng/phút, hệ thống nhiên liệu Bosch HPCR với bộ điều khiển điện tử hạng A1; công suất ≥ 399bhp tại 1500 vòng/phút; làm mát bằng quạt gió và két nước, thiết kế thử nghiệm ở 50°C; tăng áp, làm mát khí nạp bằng két gió; điều tốc điện tử; ≥ 6 xi lanh thẳng hàng; tỷ số nén ≤ 16.5:1; dung tích ≤ 8.9 lít; tiêu thụ nhiên liệu tại 100% tải ≤ 72 Lít/giờ; khởi động điện 24 V DC; nhiệt độ khí thải ≤ 532°C."},{"item":"Máy 320 kVA: Đầu phát","quote":"- Dao động điện áp (Tối đa): ± 1%","reference":"Chương V, mục 3.2, bảng TT 1 - 1.3","requirement":"Hãng và xuất xứ cùng tổ máy, model nhà thầu đề xuất; tiêu chuẩn BS EN 60034, BS5000, VDE 0530, NEMA MG1-32, IEC60034, CSA C22.2-100, AS1359; cấp bảo vệ ≥ IP 23; dao động điện áp tối đa ± 1%; cấp cách điện H; bước quấn 2/3; stato quấn 2 lớp; rôto cân bằng động; méo dạng sóng không tải < 1.5%, tải tuyến tính cân bằng < 5%; méo sóng hài < 2%; không chổi than, tự kích từ, AVR."},{"item":"Máy 320 kVA: Bộ điều khiển","quote":"Bảng điều khiển: Kỹ thuật số màn hình hiển thị, độ phân giải tối thiểu LCD 128 x 64 pixels, có chức năng nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS.","reference":"Chương V, mục 3.2, bảng TT 1 - 1.4","requirement":"Hãng, model nhà thầu đề xuất; vận hành bằng phím mềm; nút RUN, OFF/STOP, AUTO, chuyển trang, đèn LED cảnh báo, chức năng AMF, nút dừng khẩn cấp; công tơ kWh độc lập; màn hình LCD tối thiểu 128 x 64 pixels, nhận biết và báo lỗi điện lưới, tín hiệu đóng động lực ATS; có giao diện kết nối ATS để điều khiển tắt/bật máy phát."},{"item":"Máy 320 kVA: Bộ sạc ắc quy","quote":"Điện áp đầu ra định mức:\t24VDC","reference":"Chương V, mục 3.2, bảng TT 1 - 1.5","requirement":"Đầu ra 24VDC, dòng tối đa ≥ 3A; đầu vào AC 95V ÷ 280V hoặc bao dải trên; hiệu suất ≥ 85%; tối thiểu 2 chế độ nạp Boost và Float; hiển thị LED; bảo vệ quá áp đầu vào, ngược cực, quá tải, ngắn mạch đầu ra; nhiệt độ -30 ÷ 55℃, độ ẩm 0÷95%RH không đọng sương; lắp bên trong máy phát; nhà sản xuất, mã hiệu, xuất xứ đính kèm trong E-HSDT."},{"item":"Máy 82,5 kVA (2 máy: Liên Hòa, Khe Mai): Công suất, điện áp, tần số","quote":"- Công suất liên tục (100% tải) ≥ 82.5kVA","reference":"Chương V, mục 3.2, bảng TT 2 - 2.1","requirement":"Chế độ liên tục, công suất liên tục (100% tải) ≥ 82.5 kVA; 3 pha 4 dây; 400/415 V, 50 Hz; hệ số công suất 0.8; tốc độ 1500 vòng/phút."},{"item":"Máy 82,5 kVA: Hãng, năm sản xuất, tiêu chuẩn tổ máy","quote":"- Mới 100%, Sản xuất từ năm 2024 trở lại đây.","reference":"Chương V, mục 3.2, bảng TT 2 - 2.1","requirement":"Hãng và model do nhà thầu đề xuất; mới 100%, sản xuất từ năm 2024 trở lại đây; tiêu chuẩn IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460; động cơ, đầu phát, bảng điều khiển, ắc quy, vỏ chống ồn cùng một nhà sản xuất; hoạt động ngoài trời không cần mái che."},{"item":"Máy 82,5 kVA: Vỏ chống ồn, bình nhiên liệu","quote":"- Dung tích bình nhiên liệu ≥ 140 lít, bố trí nạp nhiên liệu bên trong vỏ có khóa cửa.","reference":"Chương V, mục 3.2, bảng TT 2 - 2.1","requirement":"Vỏ chống bụi, độ ồn 75 dBA @ 1m ở tải 75% trong điều kiện trường tự do; cách âm Rockwool theo IS 8183; bình nhiên liệu ≥ 140 lít, nạp nhiên liệu bên trong vỏ có khóa cửa."},{"item":"Máy 82,5 kVA: Động cơ","quote":"- Mức tiêu thụ nhiên liệu tại 100% tải ≤ 21 Lít/giờ","reference":"Chương V, mục 3.2, bảng TT 2 - 2.2","requirement":"Hãng và xuất xứ cùng tổ máy, model nhà thầu đề xuất; diesel 4 kỳ, phun trực tiếp, 1500 vòng/phút; công suất ≥ 110hp tại 1500 vòng/phút; làm mát bằng quạt gió và két nước, thiết kế thử nghiệm ở 50°C; tăng áp, làm mát khí nạp bằng két gió; điều tốc cơ khí; ≥ 4 xi lanh thẳng hàng; tỷ số nén ≤ 18:1; dung tích ≤ 3.9 lít; tiêu thụ nhiên liệu tại 100% tải ≤ 21 Lít/giờ; khởi động điện 12 V DC; nhiệt độ khí thải ≤ 450°C."},{"item":"Máy 82,5 kVA: Đầu phát","quote":"- Dao động điện áp (Tối đa): ± 0.5%","reference":"Chương V, mục 3.2, bảng TT 2 - 2.3","requirement":"Hãng và xuất xứ cùng tổ máy, model nhà thầu đề xuất; tiêu chuẩn BS EN 60034, BS5000, VDE 0530, NEMA MG1-32, IEC60034, CSA C22.2-100, AS1359; ≥ IP 23; dao động điện áp tối đa ± 0.5%; cấp cách điện H; bước quấn 2/3; stato quấn 2 lớp; rôto cân bằng động; méo dạng sóng không tải < 2%, tải tuyến tính cân bằng < 5%; méo sóng hài < 2%."},{"item":"Máy 82,5 kVA: Bộ điều khiển","quote":"Bảng điều khiển: Kỹ thuật số màn hình hiển thị, độ phân giải tối thiểu LCD 128 x 64 pixels, có chức năng nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS.","reference":"Chương V, mục 3.2, bảng TT 2 - 2.4","requirement":"Model nhà thầu đề xuất; vận hành bằng phím mềm; nút RUN, OFF/STOP, AUTO, chức năng AMF, nút dừng khẩn cấp; công tơ kWh độc lập; màn hình LCD tối thiểu 128 x 64 pixels, báo lỗi điện lưới và tín hiệu đóng động lực ATS; giao diện kết nối ATS."},{"item":"Máy 82,5 kVA: Bộ sạc ắc quy","quote":"Điện áp đầu ra định mức:\t12VDC","reference":"Chương V, mục 3.2, bảng TT 2 - 2.5","requirement":"Đầu ra 12VDC, dòng tối đa ≥ 5A; đầu vào AC 95V ÷ 280V hoặc bao dải trên; hiệu suất ≥ 85%; tối thiểu 2 chế độ nạp Boost và Float; hiển thị LED; các bảo vệ vào/ra; nhiệt độ -30 ÷ 55℃, độ ẩm 0÷95%RH; lắp bên trong máy phát."},{"item":"Máy 100 kVA: Công suất, điện áp, tần số","quote":"- Công suất liên tục (100% tải) ≥ 100kVA","reference":"Chương V, mục 3.2, bảng TT 3 - 3.1","requirement":"Chế độ liên tục, công suất liên tục (100% tải) ≥ 100 kVA; 3 pha 4 dây; 400/415 V, 50 Hz; hệ số công suất 0.8; tốc độ 1500 vòng/phút."},{"item":"Máy 100 kVA: Hãng, năm sản xuất, tiêu chuẩn tổ máy","quote":"- Mới 100%, Sản xuất từ năm 2024 trở lại đây.","reference":"Chương V, mục 3.2, bảng TT 3 - 3.1","requirement":"Hãng và model do nhà thầu đề xuất; mới 100%, sản xuất từ năm 2024 trở lại đây; tiêu chuẩn IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460; các bộ phận cùng một nhà sản xuất; hoạt động ngoài trời không cần mái che."},{"item":"Máy 100 kVA: Vỏ chống ồn, bình nhiên liệu","quote":"- Dung tích bình nhiên liệu ≥ 280 lít, bố trí nạp nhiên liệu bên trong vỏ có khóa cửa.","reference":"Chương V, mục 3.2, bảng TT 3 - 3.1","requirement":"Vỏ chống bụi, độ ồn 75 dBA @ 1m ở tải 75% trong điều kiện trường tự do; cách âm Rockwool theo IS 8183; bình nhiên liệu ≥ 280 lít, nạp nhiên liệu bên trong vỏ có khóa cửa."},{"item":"Máy 100 kVA: Động cơ","quote":"- Mức tiêu thụ nhiên liệu tại 100% tải ≤ 32 Lít/giờ","reference":"Chương V, mục 3.2, bảng TT 3 - 3.2","requirement":"Hãng và xuất xứ cùng tổ máy, model nhà thầu đề xuất; diesel 4 kỳ, phun trực tiếp, 1500 vòng/phút; công suất ≥ 159hp tại 1500 vòng/phút; làm mát bằng quạt gió và két nước, thiết kế thử nghiệm ở 50°C; tăng áp, làm mát khí nạp bằng két gió; điều tốc cơ khí; ≥ 6 xi lanh thẳng hàng; tỷ số nén ≤ 17:1; dung tích ≤ 6.0 lít; tiêu thụ nhiên liệu tại 100% tải ≤ 32 Lít/giờ; khởi động điện 12 V DC; nhiệt độ khí thải ≤ 553°C."},{"item":"Máy 100 kVA: Đầu phát","quote":"- Cấp cách điện: H Class","reference":"Chương V, mục 3.2, bảng TT 3 - 3.3","requirement":"Hãng và xuất xứ cùng tổ máy, model nhà thầu đề xuất; tiêu chuẩn BS EN 60034, BS5000, VDE 0530, NEMA MG1-32, IEC60034, CSA C22.2-100, AS1359; ≥ IP 23; dao động điện áp tối đa ± 0.5%; cấp cách điện H; bước quấn 2/3; stato quấn 2 lớp; rôto cân bằng động; méo dạng sóng không tải < 2%, tải tuyến tính cân bằng < 5%; méo sóng hài < 2%."},{"item":"Máy 100 kVA: Bộ điều khiển","quote":"Bảng điều khiển: Kỹ thuật số màn hình hiển thị, độ phân giải tối thiểu LCD 128 x 64 pixels, có chức năng nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS.","reference":"Chương V, mục 3.2, bảng TT 3 - 3.4","requirement":"Model nhà thầu đề xuất; vận hành bằng phím mềm; nút RUN, OFF/STOP, AUTO, chức năng AMF, nút dừng khẩn cấp; công tơ kWh độc lập; màn hình LCD tối thiểu 128 x 64 pixels, báo lỗi điện lưới và tín hiệu đóng động lực ATS; giao diện kết nối ATS."},{"item":"Máy 100 kVA: Bộ sạc ắc quy","quote":"Điện áp đầu ra định mức:\t12VDC","reference":"Chương V, mục 3.2, bảng TT 3 - 3.5","requirement":"Đầu ra 12VDC, dòng tối đa ≥ 5A; đầu vào AC 95V ÷ 280V hoặc bao dải trên; hiệu suất ≥ 85%; tối thiểu 2 chế độ nạp Boost và Float; hiển thị LED; các bảo vệ vào/ra; nhiệt độ -30 ÷ 55℃, độ ẩm 0÷95%RH; lắp bên trong máy phát."},{"item":"Máy 125 kVA: Công suất, điện áp, tần số","quote":"- Công suất liên tục (100% tải) ≥ 100kVA","reference":"Chương V, mục 3.2, bảng TT 4 - 4.1","requirement":"Chế độ liên tục; công suất liên tục (100% tải) ghi trong bảng là ≥ 100kVA (khác với tiêu đề bảng và phạm vi công việc là 125 kVA); 3 pha 4 dây; 400/415 V, 50 Hz; hệ số công suất 0.8; tốc độ 1500 vòng/phút."},{"item":"Máy 125 kVA: Hãng, năm sản xuất, tiêu chuẩn tổ máy","quote":"- Mới 100%, Sản xuất từ năm 2024 trở lại đây.","reference":"Chương V, mục 3.2, bảng TT 4 - 4.1","requirement":"Hãng và model do nhà thầu đề xuất; mới 100%, sản xuất từ năm 2024 trở lại đây; tiêu chuẩn IS/IEC 60034-1, ISO 3046, ISO 9001, ISO 8528, IS 13018, IS 1460; các bộ phận cùng một nhà sản xuất; hoạt động ngoài trời không cần mái che."},{"item":"Máy 125 kVA: Vỏ chống ồn, bình nhiên liệu","quote":"- Dung tích bình nhiên liệu ≥ 280 lít, bố trí nạp nhiên liệu bên trong vỏ có khóa cửa.","reference":"Chương V, mục 3.2, bảng TT 4 - 4.1","requirement":"Vỏ chống bụi, độ ồn 75 dBA @ 1m ở tải 75% trong điều kiện trường tự do; cách âm Rockwool theo IS 8183; bình nhiên liệu ≥ 280 lít, nạp nhiên liệu bên trong vỏ có khóa cửa."},{"item":"Máy 125 kVA: Động cơ","quote":"- Mức tiêu thụ nhiên liệu tại 100% tải ≤ 32 Lít/giờ","reference":"Chương V, mục 3.2, bảng TT 4 - 4.2","requirement":"Hãng và xuất xứ cùng tổ máy, model nhà thầu đề xuất; diesel 4 kỳ, phun trực tiếp, 1500 vòng/phút; công suất ≥ 159hp tại 1500 vòng/phút; làm mát bằng quạt gió và két nước, thiết kế thử nghiệm ở 50°C; tăng áp, làm mát khí nạp bằng két gió; điều tốc cơ khí; ≥ 6 xi lanh thẳng hàng; tỷ số nén ≤ 17:1; dung tích ≤ 6.0 lít; tiêu thụ nhiên liệu tại 100% tải ≤ 32 Lít/giờ; khởi động điện 12 V DC; nhiệt độ khí thải ≤ 553°C."},{"item":"Máy 125 kVA: Đầu phát","quote":"- Cấp cách điện: H Class","reference":"Chương V, mục 3.2, bảng TT 4 - 4.3","requirement":"Hãng và xuất xứ cùng tổ máy, model nhà thầu đề xuất; tiêu chuẩn BS EN 60034, BS5000, VDE 0530, NEMA MG1-32, IEC60034, CSA C22.2-100, AS1359; ≥ IP 23; dao động điện áp tối đa ± 0.5%; cấp cách điện H; bước quấn 2/3; stato quấn 2 lớp; rôto cân bằng động; méo dạng sóng không tải < 2%, tải tuyến tính cân bằng < 5%; méo sóng hài < 2%."},{"item":"Máy 125 kVA: Bộ điều khiển","quote":"Bảng điều khiển: Kỹ thuật số màn hình hiển thị, độ phân giải tối thiểu LCD 128 x 64 pixels, có chức năng nhận biết và báo lỗi điện lưới và tín hiệu đóng động lực ATS.","reference":"Chương V, mục 3.2, bảng TT 4 - 4.4","requirement":"Model nhà thầu đề xuất; vận hành bằng phím mềm; nút RUN, OFF/STOP, AUTO, chức năng AMF, nút dừng khẩn cấp; công tơ kWh độc lập; màn hình LCD tối thiểu 128 x 64 pixels, báo lỗi điện lưới và tín hiệu đóng động lực ATS; giao diện kết nối ATS."},{"item":"Máy 125 kVA: Bộ sạc ắc quy","quote":"Điện áp đầu ra định mức:\t12VDC","reference":"Chương V, mục 3.2, bảng TT 4 - 4.5","requirement":"Đầu ra 12VDC, dòng tối đa ≥ 5A; đầu vào AC 95V ÷ 280V hoặc bao dải trên; hiệu suất ≥ 85%; tối thiểu 2 chế độ nạp Boost và Float; hiển thị LED; các bảo vệ vào/ra; nhiệt độ -30 ÷ 55℃, độ ẩm 0÷95%RH; lắp bên trong máy phát."},{"item":"Tủ ATS 630A trọn bộ: Cấu hình, năm sản xuất","quote":"Năm sản xuất: 2025 trở về sau","reference":"Chương V, mục 3.2, bảng TT 5","requirement":"Gồm bộ ATS 630A, vỏ tủ điện ngoài trời 2 lớp cánh KT 800x600x400, đế và linh kiện kết nối; xuất xứ nhà thầu đề xuất; năm sản xuất 2025 trở về sau; 2 chế độ tự động hoặc bằng tay; tự động chuyển tải lưới/máy phát khi mất/có điện."},{"item":"Tủ ATS 630A trọn bộ: Thiết bị đóng cắt","quote":"Sử dụng thiết bị đóng cắt chuyên dụng 3 vị trí ON-OFF-ON, dòng định mức ≥ 630A, 4 cực.","reference":"Chương V, mục 3.2, bảng TT 5","requirement":"Thiết bị đóng cắt chuyên dụng 3 vị trí ON-OFF-ON, dòng định mức ≥ 630A, 4 cực; nhà thầu cung cấp link website trong E-HSDT."},{"item":"Tủ ATS 630A trọn bộ: Bộ điều khiển","quote":"Có bộ điều khiển đo lường và điều khiển tự động và màn hình LCD 2,8 Inch, có giao diện kết nối RS485 với hệ thống giám sát từ xa","reference":"Chương V, mục 3.2, bảng TT 5","requirement":"Bộ điều khiển đo lường và điều khiển tự động, màn hình LCD 2,8 Inch, giao diện RS485 kết nối giám sát từ xa, giao diện USB; hiển thị trạng thái điện áp, tần số lưới và máy phát, trạng thái đóng công tắc, đầu vào/ra, thời gian bật nguồn tích lũy, đồng hồ thời gian thực."},{"item":"Tủ ATS 630A trọn bộ: Bộ sạc ắc quy tích hợp","quote":"nguồn điện đầu vào chịu được phạm vi từ 90VAC-305VAC","reference":"Chương V, mục 3.2, bảng TT 5","requirement":"Công suất đầu ra 144W, điện áp sạc trung bình 28,8V, đầu vào chịu được 90VAC-305VAC."},{"item":"Tủ ATS 630A trọn bộ: Vỏ tủ","quote":"Vỏ tủ ngoài trời 2 lớp cánh làm bằng thép sơn tĩnh điện, độ dày tôn thép từ 1-2mm.","reference":"Chương V, mục 3.2, bảng TT 5","requirement":"Vỏ tủ ngoài trời 2 lớp cánh thép sơn tĩnh điện, độ dày tôn 1-2mm; phù hợp IEC 61439-1&2 hoặc TCVN 4255:2008 (IEC 60529 : 2001) hoặc TCVN 7994-1 hoặc IEC-60947-2 hoặc IEC-60529."},{"item":"Tủ ATS 200A trọn bộ: Cấu hình, năm sản xuất, đóng cắt","quote":"Sử dụng thiết bị đóng cắt chuyên dụng 3 vị trí ON-OFF-ON, dòng định mức ≥ 200A, 4 cực.","reference":"Chương V, mục 3.2, bảng TT 6","requirement":"Gồm bộ ATS 200A, vỏ tủ điện ngoài trời 2 lớp cánh KT 800x600x400, đế và linh kiện kết nối; xuất xứ nhà thầu đề xuất; năm sản xuất 2025 trở về sau; 2 chế độ tự động hoặc bằng tay; thiết bị đóng cắt 3 vị trí ON-OFF-ON, dòng định mức ≥ 200A, 4 cực."},{"item":"Tủ ATS 200A trọn bộ: Bộ điều khiển, bộ sạc, vỏ tủ","quote":"Bộ sạc tự động ắc quy được tích hợp trong tủ ATS, là loại sạc công suất đầu ra 144W, điện áp sạc trung bình 28,8V","reference":"Chương V, mục 3.2, bảng TT 6","requirement":"Bộ điều khiển LCD 2,8 Inch, RS485, USB, hiển thị các thông số như tủ ATS 630A; bộ sạc tích hợp 144W, 28,8V, đầu vào 90VAC-305VAC; vỏ tủ ngoài trời 2 lớp cánh thép sơn tĩnh điện dày 1-2mm, phù hợp IEC 61439-1&2 hoặc TCVN 4255:2008 (IEC 60529 : 2001) hoặc TCVN 7994-1 hoặc IEC-60947-2 hoặc IEC-60529."},{"item":"Cáp điện CU/XLPE/PVC/DSTA/PVC","quote":"Điện áp danh định: 0.6/1kV","reference":"Chương V, mục 3.2, bảng TT 9","requirement":"Ruột đồng cấp 1 hoặc 2 theo IEC 60228; cách điện XLPE; lớp bọc lót PVC; giáp băng thép phẳng (DSTA); vỏ ngoài PVC màu đen; điện áp danh định 0.6/1kV; tiêu chuẩn TCVN 5935-1 / IEC 60502-1."},{"item":"Cáp điện Cu/XLPE/PVC","quote":"Tiêu chuẩn áp dụng: TCVN 5935-1 / IEC 60502-1","reference":"Chương V, mục 3.2, bảng TT 10","requirement":"Ruột đồng cấp 1 hoặc 2 theo IEC 60228; cách điện XLPE; vỏ bọc ngoài PVC màu đen; điện áp danh định 0.6/1kV; tiêu chuẩn TCVN 5935-1 / IEC 60502-1."},{"item":"Tiêu chuẩn áp dụng cho tổ máy phát điện","quote":"TCVN 9729-1:2013 (ISO 8528-1:2005)","reference":"Chương V, mục III.1, dòng 10","requirement":"Áp dụng TCVN 9729-1:2013 (ISO 8528-1:2005) về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông."},{"item":"Hàng hóa mới, xuất xứ, chứng từ","quote":"Chứng nhận xuất xứ - (CO –","reference":"Chương V, mục III.3.2 và mục Kiểm tra và thử nghiệm","requirement":"Hàng hóa, vật tư đều mới, chưa qua sử dụng; có chứng từ chứng minh nguồn gốc xuất xứ, chứng chỉ chất lượng; nhà thầu đề xuất đầy đủ chủng loại, xuất xứ; hàng nhập khẩu kèm CO, CQ, chứng thư giám định, Test Report/giấy kiểm tra xuất xưởng."},{"item":"Điều kiện lắp đặt máy phát điện","quote":"- Độ dày tối thiểu của nền nhà phải từ 8cm","reference":"Chương V, mục 3.3.1","requirement":"Đặt máy nơi khô ráo, thoáng mát, hạn chế nắng trực tiếp; nền phẳng, chịu lực tốt, dày tối thiểu 8cm; khu vực không rung lắc, địa chấn; có mái che khi thời tiết không ổn định."},{"item":"Phạm vi lắp đặt, chạy thử","quote":"- Tiến hành chạy thử không tải, có tải và ghi lại các thông số cần thiết trong quá trình chạy.","reference":"Chương V, mục 4.1.2, 4.1.3","requirement":"Vận chuyển, nâng đặt máy; lắp thùng nhiên liệu; lắp ống khói; thông gió, cách âm phòng máy (nếu có); đấu nối cáp điện; kiểm tra ắc quy, chức năng điều khiển, thông mạch, cách điện cáp, thanh cái, CB đầu nguồn; chạy thử không tải và có tải."},{"item":"Thi công cáp ngầm","quote":"- Tại chỗ cáp đổi hướng bán kính cong lượn của cáp phải đảm bảo yêu cầu kỹ thuật > 0,6 m.","reference":"Chương V, mục 3.3.3","requirement":"Cáp đặt trong ống HDPE; bán kính cong của cáp > 0,6 m; khoảng cách cáp tới đường ống nước > 0,5m; khoảng cách ngang tới công trình xây dựng > 1m."},{"item":"Bảo hành, bảo trì","quote":"nhưng tối thiểu 12 tháng kể từ khi được bàn giao, nghiệm thu kèm theo phiếu bảo hành","reference":"Chương V, mục 4.2","requirement":"Bảo hành theo tiêu chuẩn nhà sản xuất, tối thiểu 12 tháng kể từ khi bàn giao, nghiệm thu, kèm phiếu bảo hành; khắc phục sự cố trong thời gian quy định; bảo trì, bảo dưỡng trong thời gian bảo hành; khuyến khích tăng thời gian bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:43:11.171Z"}},"IB2500330002":{"u":"2026-11-03T03:41:07.586+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT gói 20.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy phát điện; chỉ có một dòng hàng máy phát điện 300 kVA.","Văn bản không nêu hãng, model, xuất xứ cụ thể (chỉ ghi \"G20 hoặc tương đương\") của động cơ và đầu phát, số xi lanh, mức tiêu hao nhiên liệu, cấp khí thải, cấp cách điện, AVR, bộ điều khiển, dung tích bồn dầu, cáp.","Phần ghi chú của Chương V nêu thông số và xuất xứ chỉ mang tính tham khảo, nhà thầu được chào thiết bị tương đương hoặc tốt hơn."],"result":{"keyInfo":{"bidName":"Gói thầu số 20: Mua sắm thiết bị thang máy, máy phát điện và thiết bị trạm biến áp","notifyNo":"IB2500330002","generatorCapacity":"300 kVA dự phòng (công suất liên tục ≥ 300 KVA; công suất dự phòng ≥ 330 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng Diesel 300 kVA: Loại tổ máy","quote":"Tổ máy phát điện sử dụng động cơ chạy Diesel","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Tổ máy phát điện sử dụng động cơ chạy Diesel, 3 pha, 380/220V, loại tự động điều chỉnh điện áp, tự động điều chỉnh tốc độ quay. Văn bản không nêu số lượng tổ máy."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Lắp ráp, tình trạng","quote":"lắp ráp chính hãng, hàng mới 100%.","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Lắp ráp chính hãng, hàng mới 100%."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Điều chỉnh điện áp","quote":"Loại: tự động điều chỉnh điện áp","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Loại tự động điều chỉnh điện áp."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Công suất liên tục","quote":"Công suất liên tục: ≥ 300 KVA","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Công suất liên tục ≥ 300 KVA."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Công suất dự phòng","quote":"Công suất dự phòng: ≥ 330 KVA","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Công suất dự phòng ≥ 330 KVA."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Điện áp, tần số, hệ số công suất","quote":"Đầu ra: 220/380 hoặc 230/400V, 50Hz, cosphi","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Đầu ra 220/380 hoặc 230/400V, 50Hz, cosphi 0.8."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Tốc độ vòng quay","quote":"Tốc độ vòng quay: 1500 rpm","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Tốc độ vòng quay 1500 rpm."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Tiêu chuẩn sản xuất","quote":"Tiêu chuẩn sản xuất: ISO 9001, ISO 1400, ISO","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"ISO 9001, ISO 1400, ISO 9001: 2015, ISO 14001: 2015, CE standard (ISO 8528-13:2016, EN 60204-1:2018, EN ISO 12100: 2010, EN IEC 61000-6-4:2019, EN IEC 61000-6-2:2019; EMC 2014/30/EU)."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Phụ kiện - ắc quy","quote":"Bộ ắc quy khởi động, bộ xạc bù cho ắc quy.","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Kèm bộ ắc quy khởi động và bộ xạc bù cho ắc quy."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Phụ kiện - bộ giảm thanh","quote":"Po giảm thanh.","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Kèm bộ giảm thanh (văn bản ghi \"Po giảm thanh\")."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Phụ kiện - bồn dầu","quote":"Bồn dầu đáy máy","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Kèm bồn dầu đáy máy. Văn bản không nêu dung tích."},{"item":"Máy phát điện dự phòng Diesel 300 kVA: Xuất xứ","quote":"Xuất xứ: G20 hoặc tương đương","reference":"Chương V, mục 1.2.b, phần B, STT 1","requirement":"Xuất xứ G20 hoặc tương đương."},{"item":"Vỏ chống ồn máy phát điện: Độ ồn","quote":null,"reference":"Chương V, mục 1.2.b, phần B, STT 2","requirement":"Vỏ chống ồn trọn bộ, độ ồn < 70dB tại khoảng cách 7m; mô tả chi tiết ghi 70dB±5dB tại 7m, đo trong môi trường tĩnh lặng không lẫn tạp âm."},{"item":"Vỏ chống ồn máy phát điện: Sản xuất, tình trạng","quote":"Sản xuất tại Việt Nam, mới 100%.","reference":"Chương V, mục 1.2.b, phần B, STT 2","requirement":"Sản xuất tại Việt Nam, mới 100%."},{"item":"Vỏ chống ồn máy phát điện: Kết cấu","quote":"Loại vỏ dày 2mm, sơn tĩnh điện và đủ điều kiện","reference":"Chương V, mục 1.2.b, phần B, STT 2","requirement":"Vỏ dày 2mm, sơn tĩnh điện, đủ điều kiện hoạt động ngoài trời; vật liệu tiêu âm bằng bông thủy tinh tỷ trọng 80kg/m3 dày 50mm."},{"item":"Vỏ chống ồn máy phát điện: Xuất xứ","quote":"Xuất xứ: G20 hoặc tương đương","reference":"Chương V, mục 1.2.b, phần B, STT 2","requirement":"Xuất xứ G20 hoặc tương đương."},{"item":"Tủ điện điều khiển đầu cực máy phát điện 630A","quote":"Loại: MCCB-3P-500A-50KA","reference":"Chương V, mục 1.2.b, phần B, STT 3","requirement":"Tủ 2 lớp cánh, sơn tĩnh điện, đặt trong vỏ chống ồn và đồng bộ theo máy; thiết bị đóng cắt MCCB-3P-500A-50KA."},{"item":"Tủ điện MF 3P-630A-50kA: Vỏ tủ và thiết bị đo","quote":null,"reference":"Chương V, mục 1.2.b, phần B, STT 4","requirement":"Vỏ tôn dày 2 ly, sơn tĩnh điện loại 2 lớp cánh; gồm 09 đèn báo pha, 09 cầu chì 2A-220V, 01 chuyển mạch vôn, 01 đồng hồ volt 0-500V, 03 đồng hồ ampe 0-500A, 03 biến dòng 500/5A."},{"item":"Tủ điện MF 3P-630A-50kA: Bộ chuyển nguồn ATS","quote":"01 bộ ATS 3P-630A","reference":"Chương V, mục 1.2.b, phần B, STT 4","requirement":"01 bộ ATS 3P-630A."},{"item":"Tủ điện MF 3P-630A-50kA: Thiết bị đóng cắt, chống sét, thanh cái","quote":null,"reference":"Chương V, mục 1.2.b, phần B, STT 4","requirement":"01 MCCB-3P-500A-45KA, 01 MCCB-3P-300A-42KA, 01 MCCB-3P-250A-30KA, 01 MCCB-3P-40A-18KA, 01 MCB-2P-20A-18KA, 01 bộ chống sét lan truyền GZ-500, hệ thống thanh cái đồng 500A."},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Tình trạng, năm sản xuất","quote":"100%; sản xuất từ năm 2024 thoả mãn với tiêu chuẩn Việt Nam;","reference":"Chương V, mục 1.2.a","requirement":"Cam kết toàn bộ thiết bị và phụ kiện mới 100%, sản xuất từ năm 2024, thỏa mãn tiêu chuẩn Việt Nam."},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Bảo hành","quote":"Bảo hành tối thiểu 12 tháng.","reference":"Chương V, mục 1.3","requirement":"Bảo hành tối thiểu 12 tháng, tính từ khi bàn giao, nghiệm thu chính thức và đưa vào sử dụng."},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Chứng nhận xuất xứ, chất lượng","quote":"Giấy chứng nhận nguồn gốc xuất xứ hàng hóa hoặc tài liệu khác tương đương;","reference":"Chương V, mục 5.2.c","requirement":"Khi kiểm tra cần có giấy chứng nhận nguồn gốc xuất xứ hàng hóa (CO) và giấy chứng nhận chất lượng hàng hóa (CQ), hoặc tài liệu tương đương."},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Phạm vi cung cấp, lắp đặt","quote":"Giao nhận, lắp đặt thiết bị theo đúng vị trí và yêu cầu của Chủ đầu tư;","reference":"Chương V, mục 1.2.a (Các bước tiến hành cung cấp)","requirement":"Cung cấp, vận chuyển tới địa điểm lắp đặt; bảo quản, chạy thử, nghiệm thu, bàn giao; lắp đặt đúng vị trí và yêu cầu của Chủ đầu tư; bảo hành; đào tạo, hướng dẫn sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:41:06.727Z"}},"IB2500335504":{"u":"2026-11-03T17:17:55.87+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp E-HSMT gói thầu DVN-VT-2739-25-KT-DA-TTH.pdf), chưa phân tích cả HSMT.","Chương V chỉ dẫn sang Phần 4 (các phụ lục); thông số lấy từ Phụ lục 1 và Phụ lục 2.","Gói thầu là vật tư thay thế cho máy phát điện tua-bin khí (GTGs) và hệ thống an toàn trên tàu FPSO, không phải tổ máy phát điện nguyên chiếc. Văn bản không nêu công suất kVA/kW, động cơ, đầu phát, ATS hay mức ồn nên generatorCapacity để null.","Không liệt kê các mục không thuộc máy phát điện: ắc quy máy bơm cứu hỏa, xuồng cứu sinh/cứu hộ, hệ thống radio/Inergen (Nhóm I, mục 2-4) và cánh quạt quạt thông gió buồng máy (Nhóm III, mục 6)."],"result":{"keyInfo":{"bidName":"DVN-VT-2739/25-KT-DA-TTH -Vật tư cho các máy phát điện GTGs và hệ thống an toàn trên tàu FPSO-TGT-1","notifyNo":"IB2500335504","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Nhóm I - Mục 1 (ắc quy cho máy phát điện diesel khẩn cấp EDG): Hãng sản xuất","quote":"Manufacturer: CAT or Equivalent type","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 1","requirement":"Hãng CAT hoặc loại tương đương"},{"item":"Nhóm I - Mục 1 (ắc quy cho máy phát điện diesel khẩn cấp EDG): Chủng loại và điện áp/dung lượng","quote":"Type: CAT 153-5710; 12V-200Ah","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 1","requirement":"Loại CAT 153-5710; 12V-200Ah"},{"item":"Nhóm I - Mục 1 (ắc quy cho máy phát điện diesel khẩn cấp EDG): Kích thước","quote":"(Length: 520 mm; Width: 218 mm; Height: 248 mm)\"","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 1","requirement":"Dài 520 mm; rộng 218 mm; cao 248 mm"},{"item":"Nhóm I - Mục 1 (ắc quy cho máy phát điện diesel khẩn cấp EDG): Số lượng","quote":"Pcs 4","reference":"Phụ lục 1 (Phạm vi cung cấp), STT 1","requirement":"4 cái"},{"item":"Nhóm I - Mục 1 (ắc quy cho máy phát điện diesel khẩn cấp EDG): CO, CQ","quote":"CO, CQ: bản sao y nhà","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 1; mục 6","requirement":"CO, CQ là bản sao y của nhà nhập khẩu"},{"item":"Nhóm II - Mục 5 (bộ điều khiển máy phát CGCM cho GTGs): Mã hàng","quote":"Solar P/N: 1046415-77 (New P/N) or A-B Cat no.: 1407-CGCM","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 5","requirement":"Solar P/N 1046415-77 (mã mới) hoặc A-B Cat no. 1407-CGCM"},{"item":"Nhóm II - Mục 5 (bộ điều khiển máy phát CGCM cho GTGs): Phiên bản","quote":"Ser: C; Rev: F or later","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 5","requirement":"Ser: C; Rev: F hoặc mới hơn, thay thế mã cũ 1046415-74"},{"item":"Nhóm II - Mục 5 (bộ điều khiển máy phát CGCM cho GTGs): Firmware và tương thích","quote":"4.9/1.11 be configured, same form, fit and functions","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 5","requirement":"Firmware 4.9/1.11 được cấu hình, cùng hình dạng, kích thước lắp ráp và chức năng với mã thay thế"},{"item":"Nhóm II - Mục 5 (bộ điều khiển máy phát CGCM cho GTGs): Chứng nhận phòng nổ","quote":"certificate for zone 2 gr. C provided as bidding and delivering.","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 5","requirement":"Có chứng nhận ATEX - IECEx cho vùng 2 nhóm C, cung cấp khi dự thầu và khi giao hàng"},{"item":"Nhóm II - Mục 5 (bộ điều khiển máy phát CGCM cho GTGs): Số lượng","quote":"SET 2","reference":"Phụ lục 1 (Phạm vi cung cấp), STT 5","requirement":"2 bộ"},{"item":"Nhóm II - Mục 5 (bộ điều khiển máy phát CGCM cho GTGs): Xuất xứ","quote":"Solar / EU-G7","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 5","requirement":"Solar / EU-G7"},{"item":"Nhóm II - Mục 5 (bộ điều khiển máy phát CGCM cho GTGs): CO, CQ","quote":"CO, CQ: bản gốc","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2, STT 5; mục 6","requirement":"CO, CQ là bản gốc"},{"item":"Chung (Nhóm I, II, III): Tình trạng và năm sản xuất","quote":"Vật tư hàng hóa phải chính hiệu, mới 100% chưa qua sử dụng, được sản xuất không trước năm 2025 cho nhóm I,","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 3.2","requirement":"Chính hiệu, mới 100%, chưa qua sử dụng; sản xuất không trước năm 2025 cho nhóm I, không trước năm 2024 cho nhóm II và III"},{"item":"Chung (Nhóm I, II, III): Bảo hành","quote":"Nhà thầu cam kết bảo hành 12 tháng từ ngày ký biên bản giao nhận hàng hóa.","reference":"Phụ lục 2 (Yêu cầu kỹ thuật), mục 2.1","requirement":"Bảo hành 12 tháng kể từ ngày ký biên bản giao nhận hàng hóa"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:17:55.028Z"}},"IB2500336823":{"u":"2026-11-03T03:40:30.613+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V TIEU CHUAN KY THUAT.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ của động cơ và đầu phát; chỉ nêu các chỉ tiêu kỹ thuật.","Không nêu kích thước hay tiết diện cáp và phạm vi lắp đặt tại hiện trường; hàng giao tại kho Viễn Thông Đồng Tháp."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện chạy dầu 1 pha, công suất 12KVA","notifyNo":"IB2500336823","generatorCapacity":"12 kVA liên tục (≥ 12,0 KVA/ 12,0 KW); dự phòng ≥ 13,2 KVA/ 13,2 KW; số lượng 12 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 12 kVA: Số lượng, phạm vi cung cấp","quote":"Mua 12 máy phát điện chạy dầu 1 pha/12KVA, vỏ cách âm và ATS 100A-1P.","reference":"Chương V, mục 1.1","requirement":"Mua 12 máy phát điện chạy dầu 1 pha/12KVA, kèm vỏ cách âm và ATS 100A-1P"},{"item":"Máy 12 kVA: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có giấy chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, bảng A.I.1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có giấy chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Máy 12 kVA: Năm sản xuất","quote":"Từ năm 2024 trở về sau.","reference":"Chương V, mục 1.2, bảng A.I.2","requirement":"Từ năm 2024 trở về sau"},{"item":"Máy 12 kVA: Công suất liên tục (100% tải)","quote":"≥ 12,0 KVA/ 12,0 KW","reference":"Chương V, mục 1.2, bảng A.I.3","requirement":"≥ 12,0 KVA/ 12,0 KW"},{"item":"Máy 12 kVA: Công suất dự phòng","quote":"≥ 13,2KVA/ 13,2 KW","reference":"Chương V, mục 1.2, bảng A.I.4","requirement":"≥ 13,2 KVA/ 13,2 KW"},{"item":"Máy 12 kVA: Điện áp định mức","quote":"220V, xoay chiều","reference":"Chương V, mục 1.2, bảng A.I.5","requirement":"220V, xoay chiều"},{"item":"Máy 12 kVA: Sai lệch điện áp cho phép (tải định mức)","quote":"≤ 1%","reference":"Chương V, mục 1.2, bảng A.I.6","requirement":"≤ 1%"},{"item":"Máy 12 kVA: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2, bảng A.I.7","requirement":"1 pha, 2 dây"},{"item":"Máy 12 kVA: Tần số và sai lệch tần số","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng A.I.8-9","requirement":"Tần số 50 Hz; sai lệch tần số cho phép (tải định mức) ≤ 1%"},{"item":"Máy 12 kVA: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường VN","reference":"Chương V, mục 1.2, bảng A.I.10","requirement":"Dầu Diesel thông dụng trên thị trường VN"},{"item":"Máy 12 kVA: Hệ số công suất","quote":"Cosϕ = 1","reference":"Chương V, mục 1.2, bảng A.I.11","requirement":"Cosϕ = 1"},{"item":"Máy 12 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, bảng A.I.12","requirement":"1.500 vòng/phút"},{"item":"Máy 12 kVA: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 1.2, bảng A.I.13","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy"},{"item":"Máy 12 kVA: Cơ cấu truyền động và kết cấu","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2, bảng A.I.14-15","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục; động cơ và đầu phát nối ghép bằng khớp nối đồng trục, chịu chấn động cao"},{"item":"Máy 12 kVA: Bộ nạp bình ắc quy","quote":"Kèm theo máy","reference":"Chương V, mục 1.2, bảng A.I.16","requirement":"Kèm theo máy"},{"item":"Máy 12 kVA: Aptomat (CB) tại ngõ ra của máy","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, LS, Rogy.","reference":"Chương V, mục 1.2, bảng A.I.17","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, LS, Rogy; lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy phát"},{"item":"Máy 12 kVA: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy","reference":"Chương V, mục 1.2, bảng A.I.18","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Máy 12 kVA: Thời gian chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ","reference":"Chương V, mục 1.2, bảng A.I.19","requirement":"≥ 12 giờ"},{"item":"Máy 12 kVA: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2, bảng A.I.20","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Máy 12 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 3,0 lít/giờ tại 75 % tải định mức","reference":"Chương V, mục 1.2, bảng A.I.21","requirement":"≤ 3,0 lít/giờ tại 75 % tải định mức; ≤ 4.0 lít/giờ tại 100 % tải định mức"},{"item":"Máy 12 kVA: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 65 dB (Mức độ ồn lớn nhất khi chạy ≥100% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2, bảng A.I.22","requirement":"≤ 65 dB (mức ồn lớn nhất khi chạy ≥100% tải, đo cách tâm máy 7m)"},{"item":"Máy 12 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, mục 1.2, bảng A.I.23","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Máy 12 kVA: Điều kiện hoạt động, vận hành","quote":"Nhiệt độ môi trường: -10oC đến +50oC","reference":"Chương V, mục 1.2, bảng A.I.24","requirement":"Nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%"},{"item":"Máy 12 kVA: Thùng chứa nhiên liệu","quote":"Gắn liền với khung bệ máy; được chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống sự rỉ sét và tăng độ bám dính của sơn.","reference":"Chương V, mục 1.2, bảng A.I.25","requirement":"Gắn liền khung bệ máy; chế tạo chắc chắn bằng thép đã xử lý hóa học chống rỉ sét và tăng độ bám dính của sơn"},{"item":"Máy 12 kVA: Dung tích thùng nhiên liệu","quote":"≥ 50 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục 1.2, bảng A.I.26","requirement":"≥ 50 lít, gắn trực tiếp trong máy"},{"item":"Máy 12 kVA: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1,5mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng A.I.27","requirement":"Bằng thép, độ dày ≥ 1,5mm; xử lý bề mặt hóa học chống oxy hóa và sơn tĩnh điện"},{"item":"Máy 12 kVA: Khung – đế máy","quote":"Được thiết kế chắc chắn, chịu lực cao; sử dụng thép chữ U, I hoặc V có độ dày ≥ 2mm; được xử lý bề mặt bằng hoá chất để chống oxy hóa và được sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng A.I.28","requirement":"Thép chữ U, I hoặc V dày ≥ 2mm; xử lý bề mặt hóa chất chống oxy hóa và sơn tĩnh điện"},{"item":"Máy 12 kVA: Kích thước cả vỏ","quote":"≤ (1500 x 800 x 1000) mm","reference":"Chương V, mục 1.2, bảng A.I.29","requirement":"≤ (1500 x 800 x 1000) mm"},{"item":"Máy 12 kVA: Trọng lượng khô","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2, bảng A.I.30","requirement":"≤ 650 Kg"},{"item":"Máy 12 kVA: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, mục 1.2, bảng A.I.31","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, chịu tải và chấn động cao"},{"item":"Máy 12 kVA: Chứng nhận chất lượng, môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước)","reference":"Chương V, mục 1.2, bảng A.I.32-33","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước)"},{"item":"Máy 12 kVA: Chứng nhận sức khỏe và an toàn","quote":"CE (European Conformity). Chứng nhận phải kiểm tra được trên website của đơn vị cấp chứng chỉ và có thể hiện sản phẩm chào thầu (khi bàn giao hàng hóa)","reference":"Chương V, mục 1.2, bảng A.I.34","requirement":"CE (European Conformity); kiểm tra được trên website đơn vị cấp và thể hiện sản phẩm chào thầu (khi bàn giao hàng hóa)"},{"item":"Máy 12 kVA: Hệ thống thoát khí thải và khí thải","quote":"- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, bảng A.I.35, 37","requirement":"Thoát khí thải thông thoáng; đáp ứng QCVN 19:2009/BTNMT"},{"item":"Máy 12 kVA: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.","reference":"Chương V, mục 1.2, bảng A.I.36","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ/dây nối đất; bảo đảm nối đất an toàn"},{"item":"Máy 12 kVA: Ghi nhãn và bảng thông số đặc trưng","quote":"Ghi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.","reference":"Chương V, mục 1.2, bảng A.I.38-39","requirement":"Ghi nhãn đầu nối; bảng thông số bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), gồm tên/thương hiệu nhà chế tạo, số seri, công suất, điện áp, tần số, hệ số công suất danh định, kích thước, khối lượng tổng"},{"item":"Máy 12 kVA: Tài liệu kèm theo","quote":"- Tài liệu hướng dẫn vận hành (tiếng Việt).","reference":"Chương V, mục 1.2, bảng A.I.40","requirement":"Tài liệu kỹ thuật, catalog gốc (tiếng Anh), đường link/website nhà sản xuất cho động cơ, đầu phát, bộ điều khiển và tủ ATS; tài liệu hướng dẫn vận hành tiếng Việt"},{"item":"Máy 12 kVA: Vận hành","quote":"Máy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than, tự động kích từ, tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR","reference":"Chương V, mục 1.2, bảng A.I.41","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than, tự động kích từ, tự động điều chỉnh điện áp (AVR) khi tải thay đổi"},{"item":"Máy 12 kVA: Động cơ - tình trạng, tốc độ","quote":"Toàn bộ động cơ mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có giấy chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, bảng A.II.1-2","requirement":"Động cơ mới 100%, chưa qua sử dụng; tốc độ 1.500 vòng/phút"},{"item":"Máy 12 kVA: Động cơ - công suất","quote":"≥ 15,5 KW","reference":"Chương V, mục 1.2, bảng A.II.3-4","requirement":"Công suất liên tục ≥ 15,5 KW; công suất tối đa ≥ 17 KW"},{"item":"Máy 12 kVA: Động cơ - số xy lanh, dung tích, tỉ số nén","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 1.2, bảng A.II.5-7","requirement":"≥ 3 xy lanh thẳng hàng; tổng dung tích ≥ 1,8 lít; tỉ số nén ≥ 20:1"},{"item":"Máy 12 kVA: Động cơ - kiểu điều tốc","quote":"Điện tử có ECU","reference":"Chương V, mục 1.2, bảng A.II.8","requirement":"Điện tử có ECU"},{"item":"Máy 12 kVA: Động cơ - hệ thống bôi trơn, lọc","quote":"Bơm nhớt, bôi trơn cưỡng bức","reference":"Chương V, mục 1.2, bảng A.II.9-10","requirement":"Bơm nhớt, bôi trơn cưỡng bức; phin lọc dầu bôi trơn; phin lọc nhiên liệu (lọc tinh và thô), có ruột thay lắp thuận tiện"},{"item":"Máy 12 kVA: Động cơ - cảm biến","quote":"Cảm biến áp suất dầu bôi trơn","reference":"Chương V, mục 1.2, bảng A.II.11","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu"},{"item":"Máy 12 kVA: Động cơ - khởi động, làm mát","quote":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy","reference":"Chương V, mục 1.2, bảng A.II.12-13","requirement":"Motor khởi động điện DC, có sạc ắc quy khi chạy máy; két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp quạt gió đầu trục"},{"item":"Máy 12 kVA: Đầu phát - tình trạng, loại","quote":"Kích từ tự động, không chổi than, kín, không bị thấm nước, 1 pha, 2 dây","reference":"Chương V, mục 1.2, bảng A.III.1-2","requirement":"Mới 100%; kích từ tự động, không chổi than, kín, không thấm nước, 1 pha, 2 dây"},{"item":"Máy 12 kVA: Đầu phát - điện áp, dao động điện áp","quote":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)","reference":"Chương V, mục 1.2, bảng A.III.3-4","requirement":"220V/1 pha; dao động điện áp ≤ 1% (tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)"},{"item":"Máy 12 kVA: Đầu phát - công suất, quá tải","quote":"≥ 12KVA/ 12 KW","reference":"Chương V, mục 1.2, bảng A.III.5-6","requirement":"Công suất liên tục ≥ 12KVA/ 12 KW; chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục"},{"item":"Máy 12 kVA: Đầu phát - AVR, kết cấu","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải","reference":"Chương V, mục 1.2, bảng A.III.7-8","requirement":"Tự động điều chỉnh bằng bộ AVR, hoạt động ở nhiều mức tải; một ổ trục, tự bôi trơn"},{"item":"Máy 12 kVA: Đầu phát - cấp cách điện, cấp bảo vệ","quote":"Cấp H/H","reference":"Chương V, mục 1.2, bảng A.III.9-10","requirement":"Cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP23"},{"item":"Máy 12 kVA: Đầu phát - hệ số công suất, tốc độ, tần số","quote":"Cosϕ = 1","reference":"Chương V, mục 1.2, bảng A.III.11-13","requirement":"Cosϕ = 1; 1.500 vòng/phút; 50 Hz"},{"item":"Máy 12 kVA: Bộ điều khiển - yêu cầu chung","quote":"Màn hình hiển thị là màn hình tinh thể lỏng (LCD).","reference":"Chương V, mục 1.2, bảng A.IV.1","requirement":"Gắn trực tiếp trên máy; màn hình LCD; công nghệ vi xử lý, có nút dừng khẩn cấp ngoài; nút RUN, OFF, AUTO, dừng khẩn cấp; ngôn ngữ tiếng Việt (hoặc tiếng Anh); chuyển được sang khởi động bằng ổ khóa đề khi khẩn cấp; vận hành theo thời gian biểu 4 lần/ngày và 7 ngày/tuần; lưu ≥ 500 event log"},{"item":"Máy 12 kVA: Bộ điều khiển - chức năng hiển thị","quote":"Mức nhiên liệu trong thùng %.","reference":"Chương V, mục 1.2, bảng A.IV.2","requirement":"Hiển thị điện áp, dòng cấp tải, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu %, số giờ cộng dồn, báo lỗi"},{"item":"Máy 12 kVA: Bộ điều khiển - bảo vệ và tự động dừng máy","quote":"Quá tải.","reference":"Chương V, mục 1.2, bảng A.IV.3","requirement":"Bảo vệ điện áp cao/thấp, tần số cao/thấp, nhiệt độ nước cao, áp suất dầu thấp, quá tải, vượt tốc, không đạt tốc độ, mức nhiên liệu thấp, nút dừng khẩn cấp"},{"item":"Máy 12 kVA: Bộ điều khiển - cài đặt thời gian trễ","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 01 giờ.","reference":"Chương V, mục 1.2, bảng A.IV.4","requirement":"Trễ khởi động máy phát 0,5–10 phút; trễ đóng điện máy phát sang lưới 0,5–5 phút; trễ đóng lưới sang máy phát 0,5–10 phút; chạy làm mát sau ngắt tải 0,5 phút tới 01 giờ"},{"item":"Máy 12 kVA: Bộ điều khiển - chức năng điều khiển","quote":"Điều khiển chế độ tự động.","reference":"Chương V, mục 1.2, bảng A.IV.5","requirement":"Điều khiển chế độ tự động và nhân công, van nhiên liệu, khởi động và chạy làm mát động cơ, công tắc chuyển mạch ATS"},{"item":"Máy 12 kVA: ATS - dòng điện định mức","quote":"Dòng điện định mức: ≥ 100A.","reference":"Chương V, mục 1.2, bảng A.V.1","requirement":"≥ 100A (ATS 100A-1P)"},{"item":"Máy 12 kVA: ATS - chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 1.2, bảng A.V.1","requirement":"Tự động khởi động máy phát khi lưới sự cố; tự động chuyển tải lưới/máy phát; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ; chỉnh được thời gian chờ lưới ổn định, đóng contactor lưới, đóng contactor máy phát, làm nguội máy"},{"item":"Máy 12 kVA: CB bảo vệ điện áp đầu ra","quote":"1 pha 2 cực","reference":"Chương V, mục 1.2, bảng B.1","requirement":"1 pha 2 cực"},{"item":"Máy 12 kVA: Hệ thống kết nối điện động lực đầu ra","quote":"Dùng cọc kết nối cố định, cọc kết nối có ren vít và đai ốc, có nắp bảo vệ","reference":"Chương V, mục 1.2, bảng B.2","requirement":"Cọc kết nối cố định, có ren vít và đai ốc, có nắp bảo vệ"},{"item":"Máy 12 kVA: Bình ắc quy đề máy","quote":"Có kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah.","reference":"Chương V, mục 1.2, bảng B.3","requirement":"Kèm theo máy 01 bộ, ắc quy kín khí 12VDC, ≥ 70Ah, dây nối và đầu cọc đầy đủ"},{"item":"Máy 12 kVA: Chất lượng, xuất xứ, catalogue","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất từ năm 2024 trở về sau","reference":"Chương V, mục 1.3.1","requirement":"Mới nguyên 100%, sản xuất từ năm 2024 trở về sau; có giấy chứng nhận chất lượng (sản xuất trong nước) hoặc giấy chứng nhận xuất xứ và chất lượng (nhập khẩu); ghi rõ tên, mã hiệu, xuất xứ; có đầy đủ catalogue của nhà sản xuất"},{"item":"Máy 12 kVA: Bảo hành","quote":"+ Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Thời hạn bảo hành ≥24 tháng kể từ ngày bàn giao nghiệm thu, tại vị trí lắp đặt trên địa bàn tỉnh Đồng Tháp; bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt"},{"item":"Máy 12 kVA: Kiểm tra, thử nghiệm","quote":"- Hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật ngay sau nghiệm thu","reference":"Chương V, Mục 3","requirement":"Chạy thử tải tại nhà máy hoặc tại kho Bên mua trước khi bàn giao, có Bên bán và Bên mua chứng kiến; hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật ngay sau nghiệm thu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:40:29.645Z"}},"IB2500337345":{"u":"2026-11-03T03:34:56.084+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu kỹ thuật.rar), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều chỗ lỗi dấu/mờ; các dòng 14-17 của bảng thông số máy phát (tiêu hao nhiên liệu, khả năng quá tải) và đường kính ngoài ống HDPE không đọc chắc chắn.","Hồ sơ không nêu thời hạn bảo hành cụ thể.","Trường quote để null ở hầu hết mục do văn bản OCR sai chính tả nên không thể sao chép nguyên văn chính xác; riêng hai quote còn lại lấy từ chữ đọc được.","Danh mục bản vẽ BV-04/BV-05 ghi chiều dài cáp (30m + 48m) khớp 78 mét trong bảng quy mô."],"result":{"keyInfo":{"bidName":"Cung cấp máy phát điện 250kVA","notifyNo":"IB2500337345","generatorCapacity":"250 kVA liên tục (200 kW), công suất tối đa ≥ 275 kVA; 1 bộ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 250kVA: Số lượng, loại","quote":"Máy phát điện diesel công suât liên tục","reference":"Chương V, Mục 1, mục 1 (Quy mô dự toán mua sắm), STT 1","requirement":"Máy phát điện diesel công suất liên tục 250kVA có vỏ chống ồn, điện 4p 220/380V, 3 pha - 4 dây, tần số 50 Hz; số lượng 1 bộ"},{"item":"Máy phát điện 250kVA: Tình trạng","quote":"Hàng hóa được cung cấp đảm bảo mới 100% chưa qua sử dụng.","reference":"Chương V, mục 2.1 và 2.2.2.1.a","requirement":"Hàng hóa mới 100% chưa qua sử dụng; máy phát điện (máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển) sản xuất mới nguyên 100%, có nguồn gốc xuất xứ rõ ràng, hợp pháp"},{"item":"Máy phát điện 250kVA: Chứng từ, xuất xứ","quote":null,"reference":"Chương V, mục 2.1","requirement":"Hàng hóa giao kèm đầy đủ bộ chứng từ bản gốc: chứng chỉ xuất xứ nguồn gốc do nước sản xuất cung cấp; catalog hàng hóa; sách hướng dẫn sử dụng; giấy/phiếu bảo hành; license phần mềm (nếu có)"},{"item":"Máy phát điện 250kVA: Tiêu chuẩn kỹ thuật áp dụng","quote":null,"reference":"Chương V, mục 2.2.1","requirement":"Theo quyết định số 113/QĐ-HĐTV của Tập đoàn điện lực Việt Nam ngày 21/9/2021 (Tiêu chuẩn kỹ thuật máy phát điện dự phòng hạ áp) và quyết định số 847/QD-EVNHANOI ngày 28/1/2022"},{"item":"Máy phát điện 250kVA: Tiêu chuẩn chế tạo","quote":null,"reference":"Chương V, mục 2.2.2.4","requirement":"Chế tạo theo tiêu chuẩn TCVN 9729:2013 hoặc các tiêu chuẩn tương đương"},{"item":"Máy phát điện 250kVA: Tiêu chuẩn sản xuất (bảng thông số)","quote":null,"reference":"Chương V, mục 2.3.5 (Bảng thông số), mục I, dòng 6","requirement":"ISO 9001 and CE standard; ISO8528; 2006/42/EC Machinery safety; 2006/95/EC Low voltage; EN 60204-1: 2006+A1: 2009, EN ISO 12100: 2010, EN ISO 13849-1: 2008, EN 12601: 2010"},{"item":"Máy phát điện 250kVA: Lắp ráp, thử nghiệm trọn bộ","quote":null,"reference":"Chương V, mục 2.2.2.1.b","requirement":"Trọn bộ máy phát điện (máy phát, động cơ diesel, thùng nhiên liệu, két nước làm mát, tủ bảng điều khiển, bộ chuyển đổi nguồn tự động) lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại Nhà sản xuất, do 1 Nhà sản xuất chịu trách nhiệm"},{"item":"Máy phát điện 250kVA: Khả năng đóng tải","quote":null,"reference":"Chương V, mục 2.2.2.1.c","requirement":"Có khả năng đóng tải 100% công suất định mức ngay tức thì (chỉ trong một bước)"},{"item":"Máy phát điện 250kVA: Nước sản xuất, nhà sản xuất, mã hiệu","quote":null,"reference":"Chương V, mục 2.3.5 (Bảng thông số), mục I, dòng 2-4","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu (hồ sơ không chỉ định hãng/model)"},{"item":"Máy phát điện 250kVA: Công suất","quote":null,"reference":"Chương V, mục 2.3.2 và bảng thông số mục I, dòng 7-8","requirement":"Công suất liên tục ≥ 250 kVA; công suất tối đa ≥ 275 kVA; công suất định mức 200 kW/250 kVA; khả năng quá tải PMax = 1,1 Pdm"},{"item":"Máy phát điện 250kVA: Điện áp, tần số, hệ số công suất, tốc độ","quote":null,"reference":"Chương V, bảng thông số mục I, dòng 9-12","requirement":"Hệ số công suất ≥ 0,8; điện áp định mức 380V/220V; tốc độ vòng quay ≤ 1500 vòng/phút; tần số 50Hz"},{"item":"Máy phát điện 250kVA: Điều chỉnh công suất khi thay đổi tải, tiêu hao nhiên liệu","quote":null,"reference":"Chương V, bảng thông số mục I, dòng 13-15","requirement":"Tự động điều chỉnh khi thay đổi tải; tiêu hao nhiên liệu ở mức tải 100% ≤ 60 lít/giờ (các dòng 14-15 trong bản quét bị mờ, dòng 15 đọc được ≤ 36 lít/giờ ở một mức tải khác chưa rõ)"},{"item":"Máy phát điện 250kVA: Nhiên liệu, thời gian chạy, thùng nhiên liệu","quote":null,"reference":"Chương V, bảng thông số mục I, dòng 18-20","requirement":"Nhiên liệu dầu Diezel; thời gian chạy liên tục không hạn chế; dung tích bình nhiên liệu ≥ 500 lít"},{"item":"Máy phát điện 250kVA: Kích thước tổ máy","quote":null,"reference":"Chương V, bảng thông số mục I, dòng 21","requirement":"Kích thước (DxRxC) ≤ 3800 x 1200 x 2200 (mm)"},{"item":"Máy phát điện 250kVA: Thí nghiệm xuất xưởng","quote":null,"reference":"Chương V, mục 2.2.2.5.a-b và Mục 3","requirement":"Kèm biên bản thí nghiệm xuất xưởng; thí nghiệm theo TCVN 9729-6:201, TCVN 6627-1 hoặc tương đương: đo điện trở một chiều cuộn dây Stato và Roto, đo tổn hao không tải ở hệ số công suất bằng 1, thử nghiệm điện áp chịu thử theo TCVN 9729-6:2013"},{"item":"Máy phát điện 250kVA: Chạy thử nghiệm thu sơ bộ","quote":null,"reference":"Chương V, mục 2.2.2.5.c","requirement":"Chứng kiến chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm, có đại diện bên mua chứng kiến"},{"item":"Máy phát điện 250kVA: Kiểm định tiếng ồn và khí thải","quote":null,"reference":"Chương V, Mục 3 và Mục 1 (STT 12)","requirement":"Phải được kiểm định về tiếng ồn và khí thải bởi tổ chức kiểm định độc lập; kèm chứng thư giám định Vinacontrol cho máy phát điện"},{"item":"Máy phát điện 250kVA: Động cơ - loại, tốc độ, chế độ","quote":null,"reference":"Chương V, mục 2.3.1, điểm 1-4","requirement":"Diesel 4 kỳ; số vòng quay ≤ 1500 vòng/phút; chế độ làm việc dài hạn; công suất phù hợp với máy phát về khả năng mang tải, thay đổi tải, quá tải"},{"item":"Máy phát điện 250kVA: Động cơ - nước/nhà sản xuất, mã hiệu, năm sản xuất, số xy lanh","quote":null,"reference":"Chương V, bảng thông số mục II, dòng 1-5, 11","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, số xylanh; tình trạng mới 100%; năm sản xuất từ 2024 trở lại đây"},{"item":"Máy phát điện 250kVA: Động cơ - công suất","quote":null,"reference":"Chương V, bảng thông số mục II, dòng 6-7","requirement":"Công suất liên tục ≥ 250 kVA/200kW; công suất tối đa ≥ 275 kVA/220kW"},{"item":"Máy phát điện 250kVA: Động cơ - hệ thống","quote":null,"reference":"Chương V, mục 2.3.1 điểm 5-10 và bảng thông số mục II, dòng 9-10, 16-18","requirement":"Nạp khí turbo tăng áp và làm mát khí nạp; làm mát bằng nước (két nước gắn trên máy), có quạt làm mát; bôi trơn cưỡng bức bằng bơm bánh răng; thùng nhiên liệu lắp chung trên máy, bơm cao áp điện tử; khởi động bằng môtơ điện một chiều, có bộ tự động sạc accu, accu 12 hoặc 24 vôn; hệ xả có ống giảm thanh; kiểu điều tốc điện tử"},{"item":"Máy phát điện 250kVA: Động cơ - thông số cơ khí, khí thải","quote":null,"reference":"Chương V, bảng thông số mục II, dòng 13-15","requirement":"Tỉ số nén ≥ 16.5:1; hành trình xilanh ≥ 140mm; tiêu chuẩn khí thải phù hợp với điều kiện của Việt Nam"},{"item":"Máy phát điện 250kVA: Độ ồn","quote":null,"reference":"Chương V, mục 2.3.1 điểm 11 và bảng thông số mục II, dòng 19","requirement":"Độ ồn tối đa < 70±5dB tại khoảng cách 7m, không vật chắn"},{"item":"Máy phát điện 250kVA: Đầu phát - loại, số pha","quote":null,"reference":"Chương V, mục 2.3.2 điểm 1, 8 và bảng thông số mục III, dòng 7-8","requirement":"Máy phát 3 pha - 4 dây; xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp (AVR)"},{"item":"Máy phát điện 250kVA: Đầu phát - thông số điện","quote":null,"reference":"Chương V, mục 2.3.2 và bảng thông số mục III, dòng 6, 9-13","requirement":"Điện áp 380V/220V; công suất liên tục ≥ 250 kVA; tần số định mức 50Hz; cấp cách điện H; dao động điện áp ≤ ±1% Udm khi chuyển tải từ 0 đến 100% Pđm; số vòng quay ≤ 1500 vòng/phút"},{"item":"Máy phát điện 250kVA: Đầu phát - nước/nhà sản xuất, mã hiệu, năm sản xuất","quote":null,"reference":"Chương V, bảng thông số mục III, dòng 1-5","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất; tình trạng mới 100%"},{"item":"Máy phát điện 250kVA: Bộ điều khiển - chung","quote":null,"reference":"Chương V, mục 2.3.3 và bảng thông số mục IV, dòng 1-6","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu; mới 100%; năm sản xuất từ 2024 trở lại đây; nguyên lý điều khiển kỹ thuật số, bộ điều tốc và AVR điện tử vi xử lý; bảng điều khiển gắn trên máy phát, có đèn chiếu sáng"},{"item":"Máy phát điện 250kVA: Bộ điều khiển - chức năng","quote":null,"reference":"Chương V, bảng thông số mục IV, dòng 7 và mục 2.3.3.b","requirement":"Kết hợp được với tủ ATS; khởi động và tắt máy; dừng khẩn cấp; chọn chế độ làm việc, điều khiển trạng thái và lập trình; điều khiển từ xa qua cổng Internet/3G, đóng mở máy và đọc thông số như trên màn hình; hệ thống khởi động thông minh hạn chế khói đen"},{"item":"Máy phát điện 250kVA: Bộ điều khiển - đo lường, hiển thị","quote":null,"reference":"Chương V, mục 2.3.3 và bảng thông số mục IV, dòng 8","requirement":"Màn hình LCD hiển thị: số giờ vận hành, số lần khởi động, nhật ký lỗi; công suất tác dụng, công suất biểu kiến, điện áp, dòng điện các pha, hệ số công suất, tần số; tốc độ động cơ, nhiệt độ nước làm mát, điện áp ắc quy, nhiệt độ và áp suất bôi trơn, mức nhiên liệu trong thùng"},{"item":"Máy phát điện 250kVA: Bộ điều khiển - bảo vệ","quote":null,"reference":"Chương V, bảng thông số mục IV, dòng 8 (Bảo vệ)","requirement":"Quá tải; ngắn mạch; điện áp cao/thấp; quá dòng; phát ngược công suất; nhiệt độ nước làm mát quá cao; áp lực dầu nhớt thấp; vượt tốc; tần số quá cao/thấp; mức nhiên liệu thấp/hết nhiên liệu; sai lệch điện áp AC giữa các pha quá lớn"},{"item":"Máy phát điện 250kVA: Bảng điều khiển - trang bị bắt buộc","quote":null,"reference":"Chương V, mục 2.3.3, mục 1 điểm d-f","requirement":"Nút bấm khởi động, dừng máy, dừng khẩn cấp, thử chức năng an toàn; áptômát tổng và cầu dao cách ly đầu cực máy phát; đèn chiếu sáng vận hành ban đêm"},{"item":"Máy phát điện 250kVA: Bộ điều khiển - cổng giao tiếp","quote":null,"reference":"Chương V, bảng thông số mục IV, dòng 9","requirement":"Cổng kết nối với hệ thống kiểm soát từ xa; cổng kết nối USB; cổng liên kết và đọc dữ liệu trực tiếp từ động cơ"},{"item":"Máy phát điện 250kVA: Vỏ giảm âm","quote":null,"reference":"Chương V, mục 2.3.4 và bảng thông số mục V","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu; năm sản xuất từ 2024 trở lại đây; thép dày ≥ 2mm, sơn tĩnh điện; lỗ thông hơi có lưới chống chuột; vật liệu cách âm chống cháy, dày 20 ÷ 50mm; có móc cẩu; cửa có chốt liên động và khóa, mở về mọi phía"},{"item":"Tủ ATS: Thông số","quote":null,"reference":"Chương V, mục 2.3.5 và bảng thông số mục VI, dòng 1-11","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, năm sản xuất, mã hiệu; dòng tải định mức ≥ 400A; điện áp - tần số 220/380V - 50 Hz; điều khiển kỹ thuật số; vận hành tự động hoặc bằng tay; đặt trong hộp kim loại; đấu nối đồng bộ với điện lưới và phụ tải; tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới"},{"item":"Cáp điện CXV 4x120 mm2","quote":null,"reference":"Chương V, Mục 1 STT 2 và mục 2 (Cáp điện CXV 4x120 mm2)","requirement":"Số lượng 78 mét; ruột đồng; tiết diện 4x120 mm2; số sợi lõi ≥ 18 sợi; đường kính lõi 12,3-13,5 mm; băng giãn nở chống thấm nước trong lõi; cách điện XLPE/EPR dày danh định 12.6 mm; vỏ bọc PVC/PE; nhiệt độ tối đa lõi dẫn 90°C; điện trở 1 chiều lõi dẫn ở 20°C là 0.153"},{"item":"Dây cáp tín hiệu 4x1.5 mm2","quote":null,"reference":"Chương V, Mục 1 STT 3 và mục 3","requirement":"Số lượng 78 mét; ruột đồng; cách điện PVC; 4 lõi tiết diện 1.5 mm2"},{"item":"Dây cáp tiếp địa 1x35 mm2","quote":null,"reference":"Chương V, Mục 1 STT 4 và mục 4","requirement":"Số lượng 20 mét; 01 sợi, tiết diện 35mm2, điện áp 600V(1kV), tiêu chuẩn IEC 60502-1, cách điện PVC, loại cáp DSTA, chất liệu đồng"},{"item":"Ống gân xoắn HDPE 130/100","quote":null,"reference":"Chương V, Mục 1 STT 5 và mục 5","requirement":"Số lượng 30 mét; đường kính trong 100 ± 4,0 mm; bước ren 30 ± 1,0 mm; độ dày thành ống 2,3 ± 0,4 mm (đường kính ngoài in mờ trong bản quét)"},{"item":"Dây cáp sạc ắc quy 2x6 mm2","quote":null,"reference":"Chương V, Mục 1 STT 6 và mục 6","requirement":"Số lượng 78 mét; tiết diện 6mm2, điện áp 600V(1kV), tiêu chuẩn IEC 60502-1, cách điện PVC, 02 lõi, loại cáp DSTA-2x6-600V"},{"item":"Ống thoát khói và cút chuyển hướng","quote":null,"reference":"Chương V, Mục 1 STT 7-8 và mục 7-8","requirement":"Ống thoát khói 2 mét và 2 cút chuyển hướng: thép đen D160 dày 2mm, bọc bảo ôn bông thủy tinh dày 50mm, tỷ trọng 80 kg/m3, lớp ngoài cùng inox dày 0.3mm"},{"item":"Lò xo giảm chấn","quote":null,"reference":"Chương V, Mục 1 STT 9 và mục 9","requirement":"Số lượng 8; chống rung hiệu suất cao với lò xo và miếng đệm ma sát; lò xo thép; nắp lò xo trên gang; nắp lò xo dưới gang với cao su dày > 0.8mm; khả năng chịu tải > 800kg"},{"item":"Mái tôn che mưa cho máy phát","quote":null,"reference":"Chương V, Mục 1 STT 10 và mục 10, BV-03","requirement":"1 gói, 4 cột thép ống: tôn sóng, độ dày từ 2-3.3mm; dài 4m, rộng 1.5m; cột thép mạ kẽm phi 12.7"},{"item":"Nhiên liệu chạy thử","quote":null,"reference":"Chương V, Mục 1 STT 11 và mục 11","requirement":"200 lít dầu diesel thông thường"},{"item":"Phạm vi dịch vụ, lắp đặt","quote":null,"reference":"Chương V, Mục 1 STT 12 và mục 2.3.5 bảng thông số mục VII","requirement":"Tháo dỡ, nâng mái tôn, di chuyển cột đèn đường, cột chống mái, thảm lại mặt bằng; tải giả chạy thử tại kho bên bán (tải 400A thuần trở, gồm cáp nối, vận chuyển, đấu nối, vận hành); kiểm định độ ồn và khí thải; chứng thư giám định Vinacontrol; cẩu và vận chuyển tới chân công trình; đào tạo và chuyển giao công nghệ; lắp đặt theo bản vẽ thiết kế: đo điện trở cách điện và thông mạch cáp, đấu nối cáp động lực, lắp đặt, cài đặt, chạy thử, hiệu chỉnh; kết nối giám sát dữ liệu về Trung tâm điều hành tầng 13 tòa nhà EVN - 11 Cửa Bắc, Ba Đình, Hà Nội; hoàn công"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:34:54.965Z"}},"IB2500337925":{"u":"2026-11-03T03:38:28.462+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V-YEU CAU VE KY THUAT-MUA SAM MAY PHAT DIEN TRAM MANE - BTS-2025-fn.pdf), chưa phân tích cả HSMT.","Văn bản là bản scan có nhiều lỗi nhận dạng ký tự (ví dụ ký hiệu ≥ đọc thành '>', cos φ đọc thành 'Cosd'), nên các ô có quote null là do chữ không đọc chắc chắn.","Mức tiêu thụ nhiên liệu của máy 30 kVA, tỉ số nén của máy 30 kVA ('226:1'), dung tích xilanh '>33lít' và tiết diện dây nguồn '35 mm?' đọc không rõ, cần đối chiếu bản gốc.","Các phần chạy thử tải, nghiệm thu (mục 3) và điều khoản hợp đồng, thanh toán không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện các loại","notifyNo":"IB2500337925","generatorCapacity":"05 máy 30 kVA/3 pha (liên tục ≥ 30,0 kVA/24 kW; dự phòng ≥ 33 kVA/26,4 kW) và 07 máy 12,5 kVA/1 pha (liên tục ≥ 12,5 kVA/12,5 kW; dự phòng ≥ 13,8 kVA/13,8 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu","quote":"05 máy phát điện 30 kVA/3 pha","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt 05 máy phát điện 30 kVA/3 pha, 07 máy phát điện 12,5 kVA/1 pha, 05 bộ ATS 100A/3 pha và 07 bộ ATS 100A/1 pha"},{"item":"Máy 30 kVA/3 pha: Công suất liên tục","quote":"30,0 KVA/24 KW","reference":"Chương V, mục 1.2, bảng 1, mục I.4","requirement":"≥ 30,0 kVA/24 kW (100% tải)"},{"item":"Máy 30 kVA/3 pha: Công suất dự phòng","quote":"33 KVA/ 26,4 KW","reference":"Chương V, mục 1.2, bảng 1, mục I.5","requirement":"≥ 33 kVA/26,4 kW"},{"item":"Máy 30 kVA/3 pha: Điện áp, số pha, tần số","quote":"3 pha, 4 dây","reference":"Chương V, mục 1.2, bảng 1, mục I.6-I.13","requirement":"380V xoay chiều, 3 pha 4 dây, tần số 50Hz, cos φ = 0,8, tốc độ 1.500 vòng/phút"},{"item":"Máy 30 kVA/3 pha: Tình trạng, năm sản xuất","quote":"từ năm 2024 trở về sau","reference":"Chương V, mục 1.2, bảng 1, mục I.2-I.3","requirement":"Mới 100%, nguyên đai, nguyên kiện, nguồn gốc rõ ràng kèm chứng nhận chất lượng; sản xuất/lắp ráp từ năm 2024 trở về sau"},{"item":"Máy 30 kVA/3 pha: Hệ thống khởi động","quote":"Khởi động đề điện băng ắc quy 12V","reference":"Chương V, mục 1.2, bảng 1, mục I.14","requirement":"Khởi động đề điện bằng ắc quy 12V"},{"item":"Máy 30 kVA/3 pha: Chế độ vận hành","quote":null,"reference":"Chương V, mục 1.2, bảng 1, mục I.17-I.19","requirement":"Chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần khoảng ≤ 30 phút mỗi 12 giờ chạy; chạy liên tục ≥ 12 giờ ở 100% công suất liên tục; quá tải 110% trong ≥ 01 giờ/12 giờ chạy"},{"item":"Máy 30 kVA/3 pha: Mức tiêu thụ nhiên liệu","quote":null,"reference":"Chương V, mục 1.2, bảng 1, mục I.20","requirement":"Có yêu cầu mức tiêu thụ nhiên liệu tại 75% và 100% tải định mức (dạng ≤ lít/giờ); văn bản scan khó đọc, nên kiểm tra lại số liệu trên bản gốc"},{"item":"Máy 30 kVA/3 pha: Độ ồn","quote":"68 dB","reference":"Chương V, mục 1.2, bảng 1, mục I.21","requirement":"≤ 68 dB khi đã đóng vỏ, chạy ≥ 100% tải, đo cách tâm máy 7m"},{"item":"Máy 30 kVA/3 pha: Làm mát và điều kiện vận hành","quote":"-10°C đến +50°C","reference":"Chương V, mục 1.2, bảng 1, mục I.22-I.23","requirement":"Làm mát bằng nước (pha dung dịch chống đông) kết hợp quạt gió đầu trục; nhiệt đới hóa; nhiệt độ môi trường -10°C đến +50°C; độ ẩm 80% đến 100%"},{"item":"Máy 30 kVA/3 pha: Thùng nhiên liệu","quote":"98 lít","reference":"Chương V, mục 1.2, bảng 1, mục I.24-I.25","requirement":"Gắn liền khung bệ máy, bằng thép xử lý hóa học chống rỉ sét; dung tích ≥ 98 lít, gắn trực tiếp trong máy"},{"item":"Máy 30 kVA/3 pha: Vỏ cách âm","quote":"1.5mm","reference":"Chương V, mục 1.2, bảng 1, mục I.26","requirement":"Bằng thép, dày ≥ 1.5mm, xử lý bề mặt hóa học chống oxy hóa, sơn tĩnh điện; vật liệu chống ồn chống cháy, độ bền cao"},{"item":"Máy 30 kVA/3 pha: Kích thước, trọng lượng","quote":"(2000 x 900 x 1400)","reference":"Chương V, mục 1.2, bảng 1, mục I.29-I.30","requirement":"Kích thước (D x R x C) cả vỏ tương đương ≤ 2000 x 900 x 1400 mm; trọng lượng tịnh ≤ 1100 kg"},{"item":"Máy 30 kVA/3 pha: Chống rung, khung đế","quote":null,"reference":"Chương V, mục 1.2, bảng 1, mục I.27-I.28","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung; khung đế chắc chắn, có độ giảm chấn"},{"item":"Máy 30 kVA/3 pha: Chứng nhận, khí thải","quote":"QCVN 19:2024/BTNMT","reference":"Chương V, mục 1.2, bảng 1, mục I.31, I.32, I.35","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước); khí thải đáp ứng QCVN 19:2024/BTNMT"},{"item":"Máy 30 kVA/3 pha: Động cơ","quote":"Động cơ Diesel 4 kỳ","reference":"Chương V, mục 1.2, bảng 1, mục II","requirement":"Diesel 4 kỳ, 1.500 vòng/phút; công suất liên tục ≥ 26 kW, tối đa ≥ 28 kW; ≥ 4 xilanh thẳng hàng; dung tích xilanh ≥ 33 lít; đường kính xilanh ≥ 98mm; hành trình ≥ 110mm; tỉ số nén theo bản gốc (bản scan đọc thành '226:1', cần kiểm tra); điều tốc điện tử hoặc cơ khí; bôi trơn cưỡng bức; làm mát bằng két nước kết hợp quạt gió đầu trục; motor đề DC có sạc ắc quy khi chạy máy"},{"item":"Máy 30 kVA/3 pha: Đầu phát","quote":"Tối thiều là IP23","reference":"Chương V, mục 1.2, bảng 1, mục III","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 3 pha 4 dây, 380V; công suất liên tục ≥ 30 kVA; dao động điện áp ≤ 1%; chạy 110% công suất trong 1 giờ/12 giờ; tự động điều chỉnh bằng AVR; một ổ trục; cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP23; cos φ = 0,8; 1.500 vòng/phút; 50 Hz"},{"item":"Máy 30 kVA/3 pha: Bộ điều khiển","quote":"RS-485","reference":"Chương V, mục 1.2, bảng 1, mục IV","requirement":"Có thông tin nhà sản xuất, mã hiệu, xuất xứ kèm tài liệu; gắn trên máy, màn hình LCD, vi xử lý, nút dừng khẩn cấp; chế độ RUN/OFF/AUTO; hiển thị tiếng Việt hoặc tiếng Anh; lưu ≥ 5000 system log; cổng USB và RS-485; có thể khởi động bằng ổ khóa đề khi LCD sự cố; chạy theo thời gian biểu 4 lần/ngày và 7 ngày/tuần; tự khởi động khi tín hiệu dòng điện ắc quy trạm BTS thấp"},{"item":"Máy 30 kVA/3 pha: ATS","quote":null,"reference":"Chương V, mục 1.2, bảng 1, mục V","requirement":"Dòng điện định mức ≥ 100A, 3 pha 4 dây; tự động khởi động máy phát khi lưới sự cố, tự chuyển tải sang máy phát và ngược lại; công tắc chọn chế độ Auto/Gen/Man; đèn báo chế độ; thông số thời gian điều chỉnh được"},{"item":"Máy 30 kVA/3 pha: Bộ sạc ắc quy và phụ kiện","quote":"12VDC","reference":"Chương V, mục 1.2, bảng 1, mục VI","requirement":"Bộ sạc ắc quy có thông tin nhà sản xuất, mã hiệu, xuất xứ; điện áp ra 12VDC; đầu vào AC 95V-280V hoặc rộng hơn; hiệu suất ≥ 85%; ≥ 2 chế độ nạp (Boost, Float); ống xả giảm thanh công nghiệp, khớp nối mềm; bình ắc quy, dây nối, đầu cọc đầy đủ; bộ cao su chống rung"},{"item":"Máy 30 kVA/3 pha: Lắp đặt, đấu nối","quote":null,"reference":"Chương V, mục 1.2, bảng 1, mục B","requirement":"Vận chuyển và lắp đặt đúng vị trí chủ đầu tư chỉ định; dây nguồn, dây đất, dây điều khiển đi trong ống nhựa; tiết diện dây đất ≥ 16 mm², dây nguồn ≥ 35 mm² (bản scan đọc đơn vị là '35 mm?', cần kiểm tra); chạy thử tải theo yêu cầu chủ đầu tư"},{"item":"Máy 30 kVA/3 pha: Bảo hành","quote":"36 tháng","reference":"Chương V, mục 1.2, bảng 1, mục C","requirement":"Thời gian bảo hành ≥ 36 tháng"},{"item":"Máy 12,5 kVA/1 pha: Công suất","quote":"12,5 KVA/ 12,5 KW","reference":"Chương V, mục 1.2, bảng 2, mục I.4-I.5","requirement":"Liên tục ≥ 12,5 kVA/12,5 kW; dự phòng ≥ 13,8 kVA/13,8 kW"},{"item":"Máy 12,5 kVA/1 pha: Điện áp, số pha, tần số","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2, bảng 2, mục I.6-I.13","requirement":"220V xoay chiều, 1 pha 2 dây, 50 Hz, cos φ = 1, 1.500 vòng/phút"},{"item":"Máy 12,5 kVA/1 pha: Tình trạng, năm sản xuất","quote":"từ năm 2024 trở về","reference":"Chương V, mục 1.2, bảng 2, mục I.2-I.3","requirement":"Mới 100%, nguyên đai, nguyên kiện, nguồn gốc rõ ràng kèm chứng nhận chất lượng; sản xuất/lắp ráp từ năm 2024 trở về sau"},{"item":"Máy 12,5 kVA/1 pha: Độ ồn","quote":"67 dB","reference":"Chương V, mục 1.2, bảng 2, mục I.21","requirement":"≤ 67 dB khi đã đóng vỏ, chạy ≥ 100% tải, đo cách tâm máy 7m"},{"item":"Máy 12,5 kVA/1 pha: Mức tiêu thụ nhiên liệu","quote":"4,3 lít/giờ","reference":"Chương V, mục 1.2, bảng 2, mục I.20","requirement":"Tại 100% tải định mức ≤ 4,3 lít/giờ; mức tại 75% tải bản scan không đọc rõ"},{"item":"Máy 12,5 kVA/1 pha: Thùng nhiên liệu","quote":"70 lít","reference":"Chương V, mục 1.2, bảng 2, mục I.24-I.25","requirement":"Dung tích ≥ 70 lít, gắn trực tiếp trong máy; bằng thép xử lý hóa học chống rỉ sét"},{"item":"Máy 12,5 kVA/1 pha: Vỏ cách âm, kích thước, trọng lượng","quote":"1.5mm","reference":"Chương V, mục 1.2, bảng 2, mục I.26-I.30","requirement":"Vỏ thép dày ≥ 1.5mm, sơn tĩnh điện; kích thước cả vỏ tương đương ≤ 1800 x 800 x 1400 mm; trọng lượng tịnh ≤ 650 kg; có đế cao su giảm chấn"},{"item":"Máy 12,5 kVA/1 pha: Chứng nhận, khí thải","quote":"QCVN 19:2024/BTNMT","reference":"Chương V, mục 1.2, bảng 2, mục I.31, I.32, I.35","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước); khí thải đáp ứng QCVN 19:2024/BTNMT"},{"item":"Máy 12,5 kVA/1 pha: Động cơ","quote":"Diesel 4 kỳ","reference":"Chương V, mục 1.2, bảng 2, mục II","requirement":"Diesel 4 kỳ, 1.500 vòng/phút; công suất liên tục ≥ 22 kW, tối đa ≥ 24 kW; ≥ 4 xilanh thẳng hàng; dung tích xilanh ≥ 32,6 lít; đường kính xilanh ≥ 90mm; hành trình ≥ 105mm; tỉ số nén ≥ 18.5:1; điều tốc điện tử hoặc cơ khí; bôi trơn cưỡng bức; két nước (giàn tản nhiệt hoàn bằng đồng) kết hợp quạt gió đầu trục"},{"item":"Máy 12,5 kVA/1 pha: Đầu phát","quote":"Tối thiéu là IP23","reference":"Chương V, mục 1.2, bảng 2, mục III","requirement":"Kích từ tự động, không chổi than, kín không thấm nước, 1 pha 2 dây, 220V; công suất liên tục ≥ 12.5 kVA/12.5 kW; dao động điện áp ≤ 1%; chạy 110% công suất trong 1 giờ/12 giờ; AVR; một ổ trục; cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP23; cos φ = 1"},{"item":"Máy 12,5 kVA/1 pha: Bộ điều khiển","quote":"USB và RS-485","reference":"Chương V, mục 1.2, bảng 2, mục IV","requirement":"Màn hình hiển thị; lập trình qua máy tính hoặc phím bấm mềm; ngôn ngữ tiếng Việt hoặc tiếng Anh; lưu ≥ 5000 lịch sử sự cố; hiển thị điện áp, dòng điện, tần số, công suất, hệ số công suất, điện năng, điện áp ắc quy, nhiệt độ nước, áp suất dầu, mức nhiên liệu, số giờ hoạt động; độ chính xác điện áp ±1%, dòng điện ±2%, tần số ±1%, công suất ±2%; bảo vệ và tự dừng máy khi sự cố; cổng USB và RS-485"},{"item":"Máy 12,5 kVA/1 pha: ATS","quote":">100A","reference":"Chương V, mục 1.2, bảng 2, mục V","requirement":"Dòng điện ≥ 100A; đèn báo chế độ hoạt động; vỏ tủ sơn tĩnh điện; tự duy trì vị trí làm việc không cần nguồn; có thể chuyển mạch cưỡng bức bằng tay khi hệ thống điều khiển hư hỏng"},{"item":"Máy 12,5 kVA/1 pha: Phụ kiện, lắp đặt, đấu nối","quote":null,"reference":"Chương V, mục 1.2, bảng 2, mục VI và B","requirement":"Bộ lọc nhiên liệu tháo lắp được; hệ thống xả giảm thanh công nghiệp, khớp nối mềm; bình ắc quy, dây nối, đầu cọc đầy đủ; bộ cao su chống rung; vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa...) để đấu nối vào hệ thống điện AC hiện hữu; tiết diện dây đất ≥ 16 mm², dây nguồn ≥ 16 mm²; chạy thử tải theo yêu cầu chủ đầu tư"},{"item":"Máy 12,5 kVA/1 pha: Bảo hành","quote":"36 háng tại địa điểm lắp đặt","reference":"Chương V, mục 1.2, bảng 2, mục C","requirement":"36 tháng tại địa điểm lắp đặt"},{"item":"Chung: Hàng hóa, xuất xứ, CO/CQ","quote":"cung cấp tài liệu chứng nhận xuất xứ hàng hóa","reference":"Chương V, mục 1.3","requirement":"Hàng mới 100%, nguyên đai, nguyên kiện, sản xuất từ năm 2024 trở về sau; hàng nhập khẩu cung cấp tài liệu chứng nhận xuất xứ và chứng nhận chất lượng của nhà sản xuất; hàng trong nước cung cấp giấy chứng nhận chất lượng và kết quả kiểm tra tại nhà máy"},{"item":"Chung: Bảo hành","quote":null,"reference":"Chương V, mục 1.3","requirement":"Tối thiểu 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:38:27.769Z"}},"IB2500340280":{"u":"2026-11-03T17:16:48.546+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.Yêu cầu kỹ thuật_BDMF T1, T2.pdf), chưa phân tích cả HSMT.","Gói thầu là cung cấp vật tư và bảo dưỡng máy phát điện hiện hữu; Chương V không nêu công suất prime/standby, thông số động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp hay tiêu chuẩn sản xuất của máy phát.","Số lượng máy theo hạng mục B ghi 4 máy 3512B-1600kVA tại T2, 1 máy 3406-320kVA tại ST4, 4 máy 3512-1275kVA và 1 máy 3512B-1600kVA tại T1; mục 2.2.a ghi nhân công cho 04 máy 3512B-1600kVA tại T2, nhưng cùng mục cũng nhắc 3512-1275kVA.","Tệp PDF đọc được dạng văn bản; bảng bị ngắt dòng nên một số trích dẫn chỉ là một phần của ô bảng."],"result":{"keyInfo":{"bidName":"Cung cấp vật tư và bảo dưỡng cấp độ 1 năm hệ thống máy phát điện dự phòng trạm điện T1, T2","notifyNo":"IB2500340280","generatorCapacity":"T2: 4 x 3512B-1600kVA; ST4: 1 x 3406-320kVA; T1: 4 x 3512-1275kVA và 1 x 3512B-1600kVA (máy phát điện dự phòng CAT, không nêu rõ prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng, năm sản xuất vật tư","quote":"Cam kết cung cấp hàng hóa mới 100%, sản xuất năm 2024 trở về sau.","reference":"Chương V, mục 2.1, phần A, hạng mục 2","requirement":"Cam kết cung cấp hàng hóa mới 100%, sản xuất năm 2024 trở về sau."},{"item":"Chung - Xuất xứ, chất lượng (C/O, CQ)","quote":"Giấy chứng nhận xuất xứ (C/O)","reference":"Chương V, mục 2.1, phần A, hạng mục 1","requirement":"Nhà thầu cam kết cung cấp C/O và CQ (bản gốc hoặc bản sao công chứng) đối với hàng nhập khẩu, hoặc giấy chứng nhận chất lượng đối với hàng sản xuất trong nước, khi bàn giao hàng hóa."},{"item":"Chung - Tương thích với máy phát hiện hữu","quote":"Cam kết về tính tương thích của linh","reference":"Chương V, mục 2.1, phần A, hạng mục 2","requirement":"Cam kết về tính tương thích của linh kiện đã chào với các máy phát điện hiện hữu."},{"item":"Chung - Bảo hành","quote":"thời gian bảo hành tối thiểu 12 tháng tính từ","reference":"Chương V, mục 3.6","requirement":"Bảo hành toàn bộ hàng hóa và công việc bảo dưỡng, sửa chữa tối thiểu 12 tháng, tính từ ngày hai bên ký nghiệm thu hoàn thành, bàn giao đưa vào sử dụng. Có mặt kiểm tra sự cố trong 48 giờ; sửa chữa/thay mới trong 01 tuần, tổng thời gian khắc phục không quá 02 tuần; hàng sửa hoặc thay mới được bảo hành tiếp 12 tháng."},{"item":"Trạm T2 - 4 máy CAT 3512B-1600kVA: Phin lọc dầu động cơ","quote":"Mã hiệu 1R-0726 của hãng Caterpillar","reference":"Chương V, mục 2.1, phần B, I.1","requirement":"Mã hiệu 1R-0726 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm T2 - 4 máy CAT 3512B-1600kVA: Phin lọc tinh nhiên liệu","quote":"Mã hiệu 1R-0756 của hãng Caterpillar","reference":"Chương V, mục 2.1, phần B, I.2","requirement":"Mã hiệu 1R-0756 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm T2 - 4 máy CAT 3512B-1600kVA: Phin lọc tách nước","quote":"Mã hiệu 513-4493 của hãng Caterpillar","reference":"Chương V, mục 2.1, phần B, I.3","requirement":"Mã hiệu 513-4493 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm T2 - 4 máy CAT 3512B-1600kVA: Dung dịch nước làm mát","quote":"Đáp ứng tiêu chuẩn CAT EC-1.","reference":"Chương V, mục 2.1, phần B, I.4","requirement":"Đáp ứng tiêu chuẩn CAT EC-1."},{"item":"Trạm T2 - 4 máy CAT 3512B-1600kVA: Dầu động cơ","quote":"Mã hiệu 15W40CI4/SL hoặc loại có","reference":"Chương V, mục 2.1, phần B, I.5","requirement":"Mã hiệu 15W40CI4/SL hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm ST4 - 1 máy CAT 3406-320kVA: Phin lọc dầu động cơ","quote":"Mã hiệu 1R-1808 của hãng Caterpillar","reference":"Chương V, mục 2.1, phần B, II.1","requirement":"Mã hiệu 1R-1808 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm ST4 - 1 máy CAT 3406-320kVA: Phin lọc tinh nhiên liệu","quote":"Mã hiệu 1R-0749 của hãng Caterpillar","reference":"Chương V, mục 2.1, phần B, II.2","requirement":"Mã hiệu 1R-0749 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm ST4 - 1 máy CAT 3406-320kVA: Phin lọc tách nước","quote":"Mã hiệu 513-4490 của hãng Caterpillar","reference":"Chương V, mục 2.1, phần B, II.3","requirement":"Mã hiệu 513-4490 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm ST4 - 1 máy CAT 3406-320kVA: Dung dịch nước làm mát","quote":"Đáp ứng tiêu chuẩn CAT EC-1.","reference":"Chương V, mục 2.1, phần B, II.4","requirement":"Đáp ứng tiêu chuẩn CAT EC-1."},{"item":"Trạm ST4 - 1 máy CAT 3406-320kVA: Dầu động cơ","quote":"Mã hiệu 15W40CI4/SL hoặc loại có","reference":"Chương V, mục 2.1, phần B, II.5","requirement":"Mã hiệu 15W40CI4/SL hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm T1 - 4 máy CAT 3512-1275kVA và 1 máy CAT 3512B-1600kVA: Phin lọc dầu động cơ","quote":"Mã hiệu 1R-0726 của hãng Caterpillar","reference":"Chương V, mục 2.1, phần B, III.1","requirement":"Mã hiệu 1R-0726 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm T1 - 4 máy CAT 3512-1275kVA và 1 máy CAT 3512B-1600kVA: Phin lọc tinh nhiên liệu","quote":"Mã hiệu 1R-0756 của hãng Caterpillar","reference":"Chương V, mục 2.1, phần B, III.2","requirement":"Mã hiệu 1R-0756 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm T1 - 4 máy CAT 3512-1275kVA và 1 máy CAT 3512B-1600kVA: Phin lọc tách nước","quote":"Mã hiệu 513-4493 của hãng Caterpillar","reference":"Chương V, mục 2.1, phần B, III.3","requirement":"Mã hiệu 513-4493 của hãng Caterpillar hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm T1 - 4 máy CAT 3512-1275kVA và 1 máy CAT 3512B-1600kVA: Dung dịch nước làm mát","quote":"Đáp ứng tiêu chuẩn CAT EC-1.","reference":"Chương V, mục 2.1, phần B, III.4","requirement":"Đáp ứng tiêu chuẩn CAT EC-1."},{"item":"Trạm T1 - 4 máy CAT 3512-1275kVA và 1 máy CAT 3512B-1600kVA: Dầu động cơ","quote":"Mã hiệu 15W40CI4/SL hoặc loại có","reference":"Chương V, mục 2.1, phần B, III.5; mục 2.2","requirement":"Mã hiệu 15W40CI4/SL hoặc loại có thông số kỹ thuật tương đương; dầu bôi trơn nêu ở mục 2.2 là 15W40-CI4 CAT."},{"item":"Dịch vụ liên quan - Nhân sự và quy trình","quote":"Nhân sự thực hiện dịch vụ phải có","reference":"Chương V, mục 2.1, phần C, hạng mục 1","requirement":"Nhân sự thực hiện dịch vụ phải có chứng chỉ đào tạo của hãng sản xuất. Thay vật tư, phụ tùng, sửa chữa, bảo dưỡng, hiệu chỉnh theo đúng quy trình, quy định của nhà sản xuất máy phát điện."},{"item":"Dịch vụ liên quan - Kiểm tra, hiệu chỉnh bằng phần mềm","quote":null,"reference":"Chương V, mục 2.1, phần C, hạng mục 1","requirement":"Kiểm tra, hiệu chỉnh thông số hoạt động máy phát điện bằng phần mềm chuyên dụng của hãng sản xuất."},{"item":"Trạm T2 - 4 máy CAT 3512B-1600kVA: Phạm vi bảo dưỡng cấp độ 1 năm","quote":null,"reference":"Chương V, mục 2.2.a","requirement":"Thay phin lọc dầu, phin lọc tinh nhiên liệu, phin lọc tách nước, bổ sung dung dịch nước làm mát, dầu bôi trơn 15W40-CI4 CAT. Bảo dưỡng hệ thống làm mát, bôi trơn, nạp điện - khởi động, khí nạp xả, nhiên liệu, các bộ phận khác (đai ốc, cao su giảm chấn chân máy) và đầu máy phát (thanh cái, đầu nối cáp động lực, bulong, cách điện)."},{"item":"Trạm T2 - 4 máy CAT 3512B-1600kVA: Kiểm tra, thử nghiệm, hiệu chỉnh chức năng","quote":null,"reference":"Chương V, mục 2.2.a","requirement":"Dùng thiết bị và phần mềm chuyên dụng kiểm tra: áp lực dầu bôi trơn thấp, nhiệt độ nước làm mát tăng cao, vượt tốc, hở/ngắn mạch điốt và Varistor, cách điện Stator và Rotor máy phát chính và máy kích từ, nguồn cấp bộ điều áp, biến áp - biến dòng nối đến bộ EMCP, mối nối biến áp - biến dòng (độ xiết chặt, đúng cực tính), chân giắc cắm bộ AVR và EMCP, thanh cái và đầu nối cáp động lực, bộ sông sấy máy phát."},{"item":"Trạm ST4 - 1 máy CAT 3406-320kVA: Phạm vi bảo dưỡng và thử nghiệm","quote":null,"reference":"Chương V, mục 2.2.b","requirement":"Thay vật tư (phin lọc dầu, tinh nhiên liệu, tách nước, dung dịch làm mát, dầu bôi trơn 15W40-CI4 CAT); bảo dưỡng cấp độ 1 năm các hệ thống như trạm T2; kiểm tra, thử nghiệm, hiệu chỉnh các chức năng (gồm AVR, EMCP, cách điện Stator/Rotor, điốt, Varistor) bằng thiết bị và phần mềm chuyên dụng."},{"item":"Trạm T1 - 4 máy CAT 3512-1275kVA và 1 máy CAT 3512B-1600kVA: Phạm vi bảo dưỡng và thử nghiệm","quote":null,"reference":"Chương V, mục 2.2.c","requirement":"Thay vật tư (phin lọc dầu, tinh nhiên liệu, tách nước, dung dịch làm mát, dầu bôi trơn 15W40-CI4 CAT); bảo dưỡng cấp độ 1 năm các hệ thống như trạm T2; kiểm tra, thử nghiệm, hiệu chỉnh các chức năng bằng thiết bị và phần mềm chuyên dụng."},{"item":"Trạm T1 - Motor khởi động máy 3512-1275kVA và 3512B-1600kVA","quote":"+ Nhân công bảo dưỡng motor khởi động máy phát CAT 3512-1275kVA","reference":"Chương V, mục 2.2.c","requirement":"Bảo dưỡng motor khởi động máy phát CAT 3512-1275kVA số 1, số 3, số 4 và CAT 3512B-1600kVA số 5; sửa chữa motor khởi động máy phát CAT 3512-1275kVA số 2."},{"item":"Chạy thử toàn hệ thống (đồng bộ)","quote":"hòa đồng bộ được theo đúng quy trình đã định của đơn vị quản lý vận hành.","reference":"Chương V, mục 3.2","requirement":"Sau khi lắp đặt, cài đặt, hiệu chỉnh, chạy thử thiết bị và hệ thống đảm bảo khả năng ổn định điện áp và hòa đồng bộ theo đúng quy trình đã định của đơn vị quản lý vận hành."},{"item":"Kiểm tra và thử nghiệm sau bảo dưỡng","quote":"- Kiểm tra chạy thử hệ thống máy phát điện không tải sau khi bảo dưỡng.","reference":"Chương V, Mục 3","requirement":"Chạy thử hệ thống máy phát điện không tải sau khi bảo dưỡng; sau đó chạy thử liên động có tải khi chạy không tải đạt yêu cầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:16:47.406Z"}},"IB2500342833":{"u":"2026-11-03T03:38:15.981+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. YÊU CẦU VỀ KỸ THUẬT (1).docx), chưa phân tích cả HSMT.","Nhiều ô trong tệp là trường liên kết Excel (LINK Excel.Sheet.12); chỉ đọc được giá trị hiển thị ở cuối mỗi trường (ví dụ 720 ngày, 30 ngày).","Chương V không nêu thông số ATS (chỉ có giao diện kết nối ATS), không nêu thông số cáp, không nêu model hay hãng cụ thể của động cơ, đầu phát, bộ điều khiển.","Hạng mục II của động cơ đánh số trùng hai mục 25 trong văn bản gốc; đã giữ nguyên theo nội dung.","Một số quote ở các dòng gộp nhiều thông số chỉ trích một phần nội dung của dòng đó."],"result":{"keyInfo":{"bidName":"Máy phát điện 60kVA","notifyNo":"IB2500342833","generatorCapacity":"1 máy 60 kVA liên tục / 66 kVA dự phòng, 3 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Quy mô - Tổ máy phát điện","quote":"Máy phát điện chạy dầu công suất liên tục/dự phòng 60kVA/66kVA 3 pha","reference":"Chương V, mục 1.1 (Quy mô gói thầu, STT 1)","requirement":"Máy phát điện chạy dầu, công suất liên tục/dự phòng 60kVA/66kVA, 3 pha, số lượng 1 máy"},{"item":"Quy mô - Xe kéo","quote":"Xe kéo lưu động cho máy phát điện 60kVA","reference":"Chương V, mục 1.1 (Quy mô gói thầu, STT 2)","requirement":"Xe kéo lưu động cho máy phát điện 60kVA, số lượng 1 cái"},{"item":"Tổ máy: Tình trạng, năm sản xuất","quote":"Mới 100%, các thành phần, cấu kiện phải được sản xuất và lắp ráp trong nước hoặc nhập khẩu từ năm 2025 về sau.","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Mới 100%; các thành phần, cấu kiện sản xuất và lắp ráp trong nước hoặc nhập khẩu từ năm 2025 về sau"},{"item":"Tổ máy: Chứng chỉ","quote":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015 và 45001:2018 còn hiệu lực","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Chứng chỉ của nhà sản xuất hoặc nhà thầu: ISO9001:2015; ISO 14001: 2015 và 45001:2018 còn hiệu lực"},{"item":"Tổ máy: Cấu hình","quote":"Máy phát điện chạy dầu diesel bao gồm đồng bộ động cơ, đầu phát, bảng điều khiển và vỏ chống ồn","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Máy phát điện diesel đồng bộ gồm động cơ, đầu phát, bảng điều khiển và vỏ chống ồn"},{"item":"Tổ máy: Khí thải","quote":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Đáp ứng QCVN 19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ"},{"item":"Tổ máy: Điều kiện hoạt động","quote":"có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2, hạng mục I.1","requirement":"Hoạt động được ở nhiệt độ môi trường từ 0 đến 40oC, độ ẩm môi trường ≤ 80%"},{"item":"Tổ máy: Nhãn hiệu/Xuất xứ","quote":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ/ Xuất xứ nhà thầu tự đề xuất.","reference":"Chương V, mục 1.2, hạng mục I.2","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ; xuất xứ do nhà thầu tự đề xuất"},{"item":"Tổ máy: Công suất liên tục (100% tải)","quote":"≥ 60kVA","reference":"Chương V, mục 1.2, hạng mục I.3","requirement":"≥ 60kVA"},{"item":"Tổ máy: Công suất dự phòng tối đa","quote":"≥ 66kVA","reference":"Chương V, mục 1.2, hạng mục I.4","requirement":"≥ 66kVA"},{"item":"Tổ máy: Số pha, số dây","quote":"3 pha, 4 dây.","reference":"Chương V, mục 1.2, hạng mục I.5","requirement":"3 pha, 4 dây"},{"item":"Tổ máy: Điện áp/Tần số danh định","quote":"220-380V/50Hz","reference":"Chương V, mục 1.2, hạng mục I.6","requirement":"220-380V/50Hz"},{"item":"Tổ máy: Hệ số công suất","quote":"Cosφ = 0,8","reference":"Chương V, mục 1.2, hạng mục I.7","requirement":"Cosφ = 0,8"},{"item":"Tổ máy: Dao động điện áp/tần số (không tải đến 100% tải)","quote":"≤ ±1%/1,5%","reference":"Chương V, mục 1.2, hạng mục I.8","requirement":"≤ ±1%/1,5%"},{"item":"Tổ máy: Loại máy","quote":"không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 1.2, hạng mục I.9","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ; tự điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải : ≤ 70 dB(A)","reference":"Chương V, mục 1.2, hạng mục I.12","requirement":"Ở khoảng cách 7m, 75% tải: ≤ 70 dB(A)"},{"item":"Tổ máy: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; lắp bình nhiên liệu có khóa để đảm bảo an toàn","reference":"Chương V, mục 1.2, hạng mục I.13","requirement":"Bằng thép, gắn bên trong vỏ cách âm (không gắn dưới đế máy); cửa tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; có khóa"},{"item":"Tổ máy: Dung tích thùng nhiên liệu","quote":"≥ 200 lít","reference":"Chương V, mục 1.2, hạng mục I.14","requirement":"≥ 200 lít"},{"item":"Tổ máy: Tiêu thụ nhiên liệu 100% tải liên tục","quote":"≤ 18 L/h","reference":"Chương V, mục 1.2, hạng mục I.15","requirement":"≤ 18 L/h"},{"item":"Tổ máy: Tiêu thụ nhiên liệu 75% tải liên tục","quote":"≤ 15 L/h","reference":"Chương V, mục 1.2, hạng mục I.16","requirement":"≤ 15 L/h"},{"item":"Tổ máy: Tiêu thụ nhiên liệu 50% tải liên tục","quote":"≤ 10 L/h","reference":"Chương V, mục 1.2, hạng mục I.16","requirement":"≤ 10 L/h"},{"item":"Tổ máy: Tiêu thụ nhiên liệu 25% tải liên tục","quote":"≤ 5 L/h","reference":"Chương V, mục 1.2, hạng mục I.16","requirement":"≤ 5 L/h"},{"item":"Tổ máy: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 6 giờ chạy.","reference":"Chương V, mục 1.2, hạng mục I.17","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 6 giờ chạy"},{"item":"Tổ máy: Chạy liên tục ở 100% công suất liên tục","quote":"≥ 10 giờ.","reference":"Chương V, mục 1.2, hạng mục I.18","requirement":"≥ 10 giờ"},{"item":"Tổ máy: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ ở chế độ công suất dự phòng trong khoản thời gian hoạt động 12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2, hạng mục I.19","requirement":"Hoạt động quá tải 110% trong ≥ 01 giờ ở chế độ công suất dự phòng, trong khoảng 12 giờ chạy máy liên tục"},{"item":"Tổ máy: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng <=30s.","reference":"Chương V, mục 1.2, hạng mục I.20","requirement":"Khởi động từ 0% tải lên 100% trong vòng <=30s"},{"item":"Tổ máy: Vỏ cách âm - cấp bảo vệ","quote":"Cấp bảo vệ vỏ ngoài: IP23","reference":"Chương V, mục 1.2, hạng mục I.21","requirement":"IP23"},{"item":"Tổ máy: Vỏ cách âm - vật liệu, độ dày","quote":"Bằng thép, độ dày vỏ cách âm ≥ 2mm, chế tạo thành các module, tháo lắp dễ dàng, thuận tiện cho bảo trì bảo dưỡng.","reference":"Chương V, mục 1.2, hạng mục I.21","requirement":"Vỏ thép, độ dày ≥ 2mm, dạng module, sơn tĩnh điện, đặt ngoài trời được"},{"item":"Tổ máy: Khung bệ máy","quote":"Khung dập & hàn tấm bằng thép tiêu chuẩn chữ U, I hoặc V có độ dày ≥2mm chất lượng cao, được sơn tĩnh điện.","reference":"Chương V, mục 1.2, hạng mục I.22","requirement":"Thép chữ U, I hoặc V dày ≥2mm, sơn tĩnh điện, có cao su giảm chấn"},{"item":"Tổ máy: Kích thước (Dài x Rộng x Cao)","quote":"≤ 2500 x 1000 x 1500 mm","reference":"Chương V, mục 1.2, hạng mục I.23","requirement":"≤ 2500 x 1000 x 1500 mm"},{"item":"Tổ máy: Trọng lượng khô","quote":"≤ 1550 Kg","reference":"Chương V, mục 1.2, hạng mục I.24","requirement":"≤ 1550 Kg"},{"item":"Động cơ: Thương hiệu, xuất xứ/model, năm sản xuất","quote":"Thuộc các nước EU, G7","reference":"Chương V, mục 1.2, hạng mục II.1-3","requirement":"Thương hiệu thuộc các nước EU, G7; xuất xứ/model nhà thầu đề xuất; năm sản xuất 2025 trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, hạng mục II.4","requirement":"Diesel 4 kỳ làm mát bằng nước"},{"item":"Động cơ: Xilanh","quote":"≥ 17.5:1","reference":"Chương V, mục 1.2, hạng mục II.5-9","requirement":"Dung tích ≥ 4 lít; đường kính ≥ 100 mm; hành trình ≤ 120 mm; tỉ số nén ≥ 17.5:1; số xilanh ≥ 4"},{"item":"Động cơ: Công suất (1500rpm)","quote":"≥ 60kW","reference":"Chương V, mục 1.2, hạng mục II.10-11","requirement":"Liên tục ≥ 60kW; tối đa ≥ 66kW"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2, hạng mục II.12","requirement":"1500 vòng/ phút"},{"item":"Động cơ: Nhiên liệu, phun nhiên liệu","quote":"Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2, hạng mục II.13-14","requirement":"Diesel; phun nhiên liệu trực tiếp"},{"item":"Động cơ: Khởi động, ắc quy, sạc","quote":"≥ 80Ah, loại kín khí","reference":"Chương V, mục 1.2, hạng mục II.15-19","requirement":"Khởi động điện; ắc quy khởi động ≥ 80Ah loại kín khí; mô tơ khởi động ≥ 3,5kW; máy phát sạc ắc quy ≥ 80A; có sấy động cơ"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử/Cơ khí","reference":"Chương V, mục 1.2, hạng mục II.20","requirement":"Điện tử/Cơ khí"},{"item":"Động cơ: Bôi trơn và làm mát","quote":"≤ 15 lít","reference":"Chương V, mục 1.2, hạng mục II.22-25","requirement":"Dung tích dầu bôi trơn (gồm lọc dầu) ≤ 15 lít; làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ; dung tích nước làm mát ≤ 10 lít"},{"item":"Động cơ: Hệ thống lọc, cảm biến, truyền động","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế","reference":"Chương V, mục 1.2, hạng mục II.21, 25, 26","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt thay thế được; cảm biến áp suất dầu bôi trơn, nhiệt độ nước; nối trực tiếp bằng khớp nối đồng trục"},{"item":"Đầu phát: Thương hiệu, xuất xứ, năm sản xuất","quote":"2024 trở về sau","reference":"Chương V, mục 1.2, hạng mục III.1-3","requirement":"Thương hiệu thuộc các nước EU, G7; xuất xứ nhà thầu đề xuất; năm sản xuất 2024 trở về sau"},{"item":"Đầu phát: Điện áp, pha, tần số, cos phi","quote":"220/380 VAC","reference":"Chương V, mục 1.2, hạng mục III.4-8","requirement":"220/380 VAC, 3 pha 4 dây, 50 Hz, cos phi 0,8; dao động điện áp/tần số ≤ ± 1%/ ± 1.5%"},{"item":"Đầu phát: Công suất tại 40oC, Class H","quote":"≥ 60 KVA","reference":"Chương V, mục 1.2, hạng mục III.9-10","requirement":"Liên tục ≥ 60 KVA; dự phòng ≥ 66 kVA"},{"item":"Đầu phát: Kích từ, AVR","quote":"Tự kích từ, không chổi than, từ trường quay đồng bộ","reference":"Chương V, mục 1.2, hạng mục III.12-13","requirement":"Tự kích từ, không chổi than, từ trường quay đồng bộ; AVR tự động điều chỉnh khi tải thay đổi"},{"item":"Đầu phát: Cấp cách nhiệt, cấp bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, hạng mục III.14-15","requirement":"Tối thiểu cấp H; ≥ IP23"},{"item":"Đầu phát: Hiệu suất, quá tải, quá tốc độ","quote":"110% công suất định mức trong vòng 1 giờ cho mỗi 12 giờ hoạt động","reference":"Chương V, mục 1.2, hạng mục III.11, 16, 17","requirement":"Hiệu suất tại 100% tải ≥ 80%; quá tải 110% trong 1 giờ cho mỗi 12 giờ hoạt động; chịu quá tốc độ ≥ 2250 vòng"},{"item":"Đầu phát: Kết cấu, làm mát, tốc độ","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2, hạng mục III.18-20","requirement":"Một ổ trục, tự bôi trơn; làm mát trực tiếp bằng quạt li tâm; 1500 rpm"},{"item":"Điều khiển: Xuất xứ, kiểu, màn hình","quote":"Kỹ thuật số","reference":"Chương V, mục 1.2, hạng mục IV.1, 6, 7","requirement":"Xuất xứ/thương hiệu/model nhà thầu đề xuất; bảng điều khiển kỹ thuật số, màn hình LCD"},{"item":"Điều khiển: Chế độ vận hành","quote":"Vận hành bằng phím mềm trên bảng điều khiển hoặc bằng ổ khóa đề trong trường hợp bảng điều khiển bị sự cố","reference":"Chương V, mục 1.2, hạng mục IV.2-3","requirement":"Có ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm hoặc ổ khóa đề khi bảng điều khiển sự cố"},{"item":"Điều khiển: Chức năng khởi động, điều khiển","quote":"Chức năng AMF","reference":"Chương V, mục 1.2, hạng mục IV.4","requirement":"Nút RUN, OFF/STOP, AUTO, chuyển trang, đèn LED cảnh báo lỗi/bảo dưỡng/trạng thái, kết nối PC, chức năng AMF, nút dừng khẩn cấp"},{"item":"Điều khiển: Nhiệt độ hoạt động, cấp bảo vệ","quote":"≥ IP65, BS EN 60529","reference":"Chương V, mục 1.2, hạng mục IV.8-9","requirement":"Từ -30oC đến 70oC; ≥ IP65, BS EN 60529"},{"item":"Điều khiển: Đo lường hiển thị","quote":"Mức nhiên liệu (%)","reference":"Chương V, mục 1.2, hạng mục IV.10","requirement":"Phát điện: điện áp, tần số, dòng điện, công suất kW, cos; động cơ: tốc độ, điện áp ắc quy, nhiệt độ nước làm mát, điện áp bộ sạc, mức nhiên liệu"},{"item":"Điều khiển: Bảo vệ dừng máy tự động và cảnh báo","quote":"Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2, hạng mục IV.12-13","requirement":"Dừng máy khi điện áp/tần số/tốc độ/điện áp ắc quy cao-thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, dừng khẩn cấp, lỗi sạc ắc quy; có bảo vệ cảnh báo tương ứng"},{"item":"Điều khiển: Giao diện kết nối ATS","quote":"Máy có giao diện kết nối với bộ ATS để thực hiện điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa.","reference":"Chương V, mục 1.2, hạng mục IV.14","requirement":"Có giao diện kết nối bộ ATS để điều khiển tắt/bật máy khi mất điện lưới hoặc điều khiển cưỡng bức từ xa (không nêu thông số ATS)"},{"item":"Kết nối điện áp ra: Cực đấu và bảo vệ","quote":"Sử dụng Aptomat 3pha, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 1.2, hạng mục V.1-2","requirement":"Đầu nối có ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 12, có nắp bảo vệ; dùng Aptomat 3 pha bảo vệ quá tải và ngắn mạch"},{"item":"Lắp đặt: Phạm vi","quote":"Đấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa.","reference":"Chương V, mục 1.2, hạng mục VI.1-7","requirement":"Vận chuyển, lắp đặt đúng vị trí chủ đầu tư chỉ định, đặt cân bằng; dây nguồn, tiếp đất, điều khiển đi trong ống nhựa; chạy thử tải và đào tạo vận hành; nhiên liệu chạy thử khoảng 2 giờ: 15 lít; nhớt và nước giải nhiệt đầy đủ theo máy"},{"item":"Xe kéo máy phát 60kVA","quote":"Các mặt bích đỡ và bích kết nối gia công bằng thép SS40 dầy 10mm","reference":"Chương V, mục 1.2, hạng mục VII","requirement":"Xuất xứ nhà thầu đề xuất; khung U đúc ≥ 180 x 74 x 5.1 (mm); mặt bích thép SS40 dày 10mm; sơn 1 lớp chống rỉ và 2 lớp sơn dầu; bánh xe quay điều hướng và chân cố định, ổ đũa gang chịu tải tĩnh và động; có chân chống, phanh hãm qua dây cáp"},{"item":"Hàng hóa: Chất lượng, CO/CQ","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước hoặc nhập ngoại từ năm 2025 trở về sau.","reference":"Chương V, mục 1.3.1","requirement":"Mới nguyên 100% chưa qua sử dụng, sản xuất trong nước hoặc nhập ngoại từ năm 2025 trở về sau; có CO, CQ nếu nhập khẩu hoặc giấy chứng nhận xuất xưởng nếu sản xuất trong nước"},{"item":"Bảo hành","quote":"720 ngày kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Thời hạn bảo hành 720 ngày kể từ ngày bàn giao nghiệm thu; bảo trì - bảo dưỡng định kỳ miễn phí ≥ 02 lần tại địa điểm lắp đặt"},{"item":"Thử nghiệm","quote":"tại các mức công suất: 75%, 100% và 110% công suất liên tục.","reference":"Chương V, Mục 3","requirement":"Thử nghiệm máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:38:15.034Z"}},"IB2500344109":{"u":"2026-11-03T17:14:40.039+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Sửa đổi Phần 2 Chương V yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Gói thầu là đại tu máy phát tuabin hơi của nhà máy nhiệt điện (ТВФ-120-2Т3, 120.000 kW) cùng thiết bị điện sau máy phát và tự dùng, không phải tổ máy phát diesel/gas; văn bản không có thông số động cơ, nhiên liệu, vỏ cách âm, bình nhiên liệu, ATS, tủ hòa đồng bộ hay mức ồn.","Công suất ghi 120.000 kW ở mục 2.1 nhưng hạng mục 1.36 và 1.3 ghi \"110MW\"; giữ nguyên cả hai như văn bản.","Cột STT của các bảng bị mất khi trích xuất nên không đối chiếu chắc chắn được các mục số 3, 6, 7, 8, 18, 19, 24, 25, 34, 35 (xuất xứ G8) và mục 1, 3, 35 (cho phép chào tương đương) với từng hàng hóa cụ thể.","Một số dòng trong bảng vật tư bị mất tên hàng hóa (chỉ còn đơn vị và số lượng); các dòng này không được liệt kê.","Chỉ liệt kê thiết bị chính, các thông số kỹ thuật cụ thể và các điều khoản về hàng hóa. Vật tư phụ như sơn, keo, giẻ lau, xăng, bu lông, ổ bi không có thông số kỹ thuật riêng nên không đưa vào."],"result":{"keyInfo":{"bidName":"Đại tu máy phát điện số 1, thiết bị điện sau máy phát số 1, tự dùng trung thế chính khối 1, hạ thế khối 1 – Kế hoạch sửa chữa lớn năm 2025 Công ty Cổ phần Nhiệt điện Phả Lại","notifyNo":"IB2500344109","generatorCapacity":"141.200 kVA (công suất toàn phần), 120.000 kW (công suất hữu công); 1 máy phát điện ТВФ-120-2Т3 (Chương V cũng ghi \"110MW\" ở hạng mục đại tu máy phát)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện ТВФ-120-2Т3: Số lượng và phạm vi","quote":"Đại tu Máy phát điện đồng bộ công suất 110MW (Nhiệt điện)","reference":"Chương V, mục 3.2.8.1, hạng mục 1.36","requirement":"Đại tu 01 hệ thống máy phát điện ТВФ-120-2Т3, gồm cả đại tu máy phát điện đồng bộ công suất 110MW (nhiệt điện)."},{"item":"Máy phát điện ТВФ-120-2Т3: Công suất toàn phần","quote":"Công suất toàn phần (KVA) | 141.200","reference":"Chương V, mục 2.1","requirement":"141.200 kVA"},{"item":"Máy phát điện ТВФ-120-2Т3: Công suất hữu công","quote":"Công suất hữu công (KW) | 120.000","reference":"Chương V, mục 2.1","requirement":"120.000 kW"},{"item":"Máy phát điện ТВФ-120-2Т3: Điện áp đầu cực Stator","quote":"Điện áp đầu cực Stator (V) | 10.500 525","reference":"Chương V, mục 2.1","requirement":"10.500 525 V (ghi đúng như văn bản)"},{"item":"Máy phát điện ТВФ-120-2Т3: Dòng điện Stator","quote":"Dòng điện Stator (A) | 7760","reference":"Chương V, mục 2.1","requirement":"7760 A"},{"item":"Máy phát điện ТВФ-120-2Т3: Dòng điện Rotor","quote":"Dòng điện Rotor (A) | 1830","reference":"Chương V, mục 2.1","requirement":"1830 A"},{"item":"Máy phát điện ТВФ-120-2Т3: Hệ số công suất","quote":"Hệ số công suất (Cos ) | 0,85","reference":"Chương V, mục 2.1","requirement":"Cos = 0,85"},{"item":"Máy phát điện ТВФ-120-2Т3: Hiệu suất","quote":"Hiệu suất (%) | 98,4%","reference":"Chương V, mục 2.1","requirement":"98,4%"},{"item":"Máy phát điện ТВФ-120-2Т3: Đấu nối cuộn dây Stator","quote":"Đấu nối pha cuộn dây Stator | Hình sao kép","reference":"Chương V, mục 2.1","requirement":"Đấu hình sao kép"},{"item":"Máy phát điện ТВФ-120-2Т3: Số đầu cực ra cuộn dây Stator","quote":"Số đầu cực ra của cuộn dây Stator 9","reference":"Chương V, mục 2.1","requirement":"9 đầu cực"},{"item":"Máy phát điện ТВФ-120-2Т3: Tần số","quote":"Tần số (Hz) | 50","reference":"Chương V, mục 2.1","requirement":"50 Hz"},{"item":"Máy phát điện ТВФ-120-2Т3: Tốc độ quay","quote":"Tốc độ quay (vòng /phút) | 3000","reference":"Chương V, mục 2.1","requirement":"3000 vòng/phút"},{"item":"Hệ thống kích thích máy phát ВТД-490-3000Т3","quote":"Hệ thống kích thích máy phát ВТД-490-3000Т3","reference":"Chương V, mục 3.2.8.1, hạng mục 2","requirement":"Đại tu 01 hệ thống kích thích, gồm máy phát kích thích chính, máy phát kích thích phụ, hệ thống làm mát máy phát kích thích chính, mạch chỉnh lưu và các áp tô mát, khởi động từ, cầu dao mạch kích thích."},{"item":"Máy phát điện ТВФ-120-2Т3: Chổi than (cấp B, 81 cái)","quote":"Model 634; P/N: 22-48AH1343-B;","reference":"Chương V, mục 3.2.1 (bảng 3.2.1) và 3.2.8.9.1","requirement":"Chổi than Morgan 634 kích thước 22x30x60, model 634, P/N 22-48AH1343-B; mật độ 1.28 g/cm3; tốc độ bề mặt tối đa thông thường 81 m/s; áp lực khuyến nghị 100-140 g/cm2; dây nối đồng mềm 2 sợi phi 3,5x115; yêu cầu CO, CQ; số lượng 81 cái."},{"item":"Máy phát điện ТВФ-120-2Т3: Giàn làm mát (cấp B, 2 bộ)","quote":"Type: ГО-258/5175-M2-T4; kích thước 5590x540x320 (54 ống đồng Ф19x1,25 hợp kim ống loại КВСП làm bằng vật liệu МНЖМц30-1-1; Tản nhiệt dạng cánh vật liệu: АД1); sử dụng loại nước nhóm M2.","reference":"Chương V, mục 3.2.1 (bảng 3.2.1) và 3.2.8.9.1","requirement":"Type ГО-258/5175-M2-T4, kích thước 5590x540x320; 54 ống đồng Ф19x1,25 hợp kim ống loại КВСП vật liệu МНЖМц30-1-1; tản nhiệt dạng cánh vật liệu АД1; dùng loại nước nhóm M2; yêu cầu CO, CQ, bản vẽ; số lượng 2 bộ."},{"item":"Máy phát điện ТВФ-120-2Т3: Gioăng cao su bộ làm mát (12 cái)","quote":"Kích thước 680x450x10; Chịu dầu, nhiệt, áp suất, theo thông số giàn làm mát ΓO-258/5175-M2-T4","reference":"Chương V, mục 3.2.1 (bảng 3.2.1)","requirement":"Kích thước 680x450x10; chịu dầu, nhiệt, áp suất, theo thông số giàn làm mát ΓO-258/5175-M2-T4; yêu cầu CO, CQ."},{"item":"Máy phát điện ТВФ-120-2Т3: Gioăng trụ cực (8 cái)","quote":"Kích thước 8x15; chịu hydro, chịu nhiệt (-30 ÷ 140)oC; tiêu chuẩn GOST 6467-79","reference":"Chương V, mục 3.2.1 (bảng 3.2.1)","requirement":"Kích thước 8x15; chịu hydro, chịu nhiệt (-30 ÷ 140)oC; tiêu chuẩn GOST 6467-79; yêu cầu CO, CQ."},{"item":"Máy phát điện ТВФ-120-2Т3: Dây cao su đặc phi 10 (35 mét)","quote":"Phi 10, chịu dầu, chịu hydro, chịu nhiệt (-30 ÷ +140)oC; màu trắng; tiêu chuẩn GOST 6467-79","reference":"Chương V, mục 3.2.1 (bảng 3.2.1)","requirement":"Phi 10, chịu dầu, chịu hydro, chịu nhiệt (-30 ÷ +140)oC, màu trắng, tiêu chuẩn GOST 6467-79; yêu cầu CO, CQ."},{"item":"Máy phát điện ТВФ-120-2Т3: Sensor nhiệt độ PT100 (cuộn dây, 5 cái)","quote":"Kiểu PT100 (Model: WZPT-105, phi 5mm, L20mm, dây nối teflon 5m)","reference":"Chương V, mục 3.2.1 (bảng 3.2.1)","requirement":"Kiểu PT100, model WZPT-105, phi 5mm, L20mm, dây nối teflon 5m; yêu cầu CO, CQ."},{"item":"Máy phát điện ТВФ-120-2Т3: Sensor nhiệt độ PT100 L=100 (5 bộ)","quote":"PT100 L=100mm. phi 8, 0÷100OC","reference":"Chương V, mục 3.2.1 (bảng 3.2.1)","requirement":"PT100 L=100mm, phi 8, dải 0÷100OC; yêu cầu CO, CQ."},{"item":"Máy phát điện ТВФ-120-2Т3: Van Dy25Py10-16Ty225 (2 cái)","quote":"Dy25Py10-16Ty225; áp lực 10bar, môi chất làm việc khí Hydro, kiểu kết nối hàn","reference":"Chương V, mục 3.2.1 (bảng 3.2.1)","requirement":"Áp lực 10bar, môi chất làm việc khí Hydro, kiểu kết nối hàn; yêu cầu CO, CQ."},{"item":"Máy phát điện ТВФ-120-2Т3: Van Dy50Py10 (18 cái)","quote":"Dy50Py10; áp lực 10bar, môi chất làm việc khí Hydro, kiểu kết nối hàn","reference":"Chương V, mục 3.2.1 (bảng 3.2.1)","requirement":"Áp lực 10bar, môi chất làm việc khí Hydro, kiểu kết nối hàn; yêu cầu CO, CQ."},{"item":"Máy phát điện ТВФ-120-2Т3: Đồng hồ áp suất MP4 (5 cái)","quote":"Đồng hồ áp suất MP4, 0÷6 kg/cm2","reference":"Chương V, mục 3.2.1 (bảng 3.2.1)","requirement":"Đồng hồ áp suất MP4, dải 0÷6 kg/cm2 (thay MTP); yêu cầu CO, CQ."},{"item":"Máy phát điện ТВФ-120-2Т3: Băng thủy tinh cao áp (10 cuộn)","quote":"Kích thước 25x0,2x30; chịu nhiệt ≥200oC","reference":"Chương V, mục 3.2.1 (bảng 3.2.1)","requirement":"Kích thước 25x0,2x30; chịu nhiệt ≥200oC."},{"item":"Máy phát điện ТВФ-120-2Т3: Sơn cách điện máy phát và sơn băng đa Rôto","quote":"Sơn cách điện máy phát GF 92 (màu đỏ gạch)","reference":"Chương V, mục 3.2.1 (bảng 3.2.1) và 3.2.8.9.1","requirement":"Sơn cách điện máy phát GF 92 (màu đỏ gạch), 20 kg; sơn băng đa Rôto KO-855M, 5 kg; cả hai yêu cầu CO, CQ."},{"item":"Thiết bị sau máy phát số 1: Máy biến áp khối AT1","quote":"Đại tu máy biến thế truyền tải 3 pha 220kV pha công suất 250.000kVA","reference":"Chương V, mục 3.2.8.2, hạng mục 3.2","requirement":"Đại tu và thí nghiệm 01 máy biến thế truyền tải 3 pha 220kV, công suất 250.000kVA."},{"item":"Thiết bị sau máy phát số 1: Quạt làm mát máy biến áp AT (3 bộ)","quote":"P=2,2kW, U=380V, tốc độ 700v/p, tiêu chuẩn IE2, IP65, cánh quạt >700mm, phi 820mm","reference":"Chương V, mục 3.2.2 (bảng 3.2.2) và 3.2.8.9.2","requirement":"Động cơ 2,2kW, U=380V, tốc độ 700v/p, tiêu chuẩn IE2, IP65, cánh quạt >700mm, phi 820mm; yêu cầu CO, CQ."},{"item":"Tự dùng hạ thế chính khối 1: Máy biến áp hạ thế 630kVA","quote":"Đại tu máy biến áp hạ thế chính công suất 630kVA","reference":"Chương V, mục 3.2.8.4, hạng mục 1.6","requirement":"Đại tu 02 máy biến áp hạ thế chính công suất 630kVA."},{"item":"Máy phát điện ТВФ-120-2Т3: Phạm vi thử nghiệm sau đại tu","quote":"sau đó tiến hành chạy thử tổng hợp 72 giờ liên tục để xác định các thông số kỹ thuật sau sửa chữa.","reference":"Chương V, mục 3.2.7.5; 3.2.8.1 hạng mục 1.24","requirement":"Chạy thử từng phần, sau đó chạy thử tổng hợp 72 giờ liên tục; vận hành thử thách độ tin cậy 30 ngày. Có lấy đặc tuyến không tải của máy phát sau đại tu."},{"item":"Vật tư, thiết bị cung cấp: Mới 100%","quote":"Hàng hóa dự thầu phải mới 100% chưa qua sử dụng, có xuất xứ rõ ràng.","reference":"Chương V, mục 3.1.1","requirement":"Hàng hóa dự thầu phải mới 100%, chưa qua sử dụng, có xuất xứ rõ ràng; nhà thầu nêu cụ thể tên hãng sản xuất và tên nước (vùng lãnh thổ)."},{"item":"Vật tư, thiết bị cung cấp: Xuất xứ G8","quote":"Xuất xứ hàng hóa từ nhóm các nền kinh tế lớn G8 (G7+Nga) với các mục hàng hóa số (3,6,7,8,18,19,24,25,34,35)","reference":"Chương V, mục 3.1.1","requirement":"Các mục hàng hóa số 3, 6, 7, 8, 18, 19, 24, 25, 34, 35 trong bảng 3.2.1 (Đại tu máy phát điện số 1) phải có xuất xứ từ nhóm G8 (G7 + Nga)."},{"item":"Vật tư, thiết bị cung cấp: Năm sản xuất","quote":"Hàng hóa phải được sản xuất từ năm 2024 trở lại đây","reference":"Chương V, mục 3.1.2","requirement":"Hàng hóa phải được sản xuất từ năm 2024 trở lại đây."},{"item":"Vật tư, thiết bị cung cấp: Đồng bộ với thiết bị hiện có","quote":"đảm bảo tính đồng bộ, tương thích về công nghệ và kích thước với các thiết bị tương ứng đang sử dụng tại Công ty Cổ phần Nhiệt điện Phả Lại.","reference":"Chương V, mục 3.1.2","requirement":"Vật tư, thiết bị phải đồng bộ, tương thích về công nghệ và kích thước với thiết bị đang sử dụng tại Công ty Cổ phần Nhiệt điện Phả Lại."},{"item":"Vật tư, thiết bị cung cấp: CO, CQ hàng nhập khẩu","quote":"Nhà thầu phải cam kết cấp đầy đủ các chứng chỉ nguồn gốc xuất xứ hàng hoá (CO)","reference":"Chương V, mục 3.1.7","requirement":"Hàng nhập khẩu phải có CO, CQ và tờ khai hải quan cho các mục hàng hóa yêu cầu cấp CO, CQ trong bảng thông số. Hàng sản xuất trong nước phải có CQ hoặc tương đương."},{"item":"Vật tư, thiết bị cung cấp: Bảo hành","quote":"Nhà thầu có trách nhiệm bảo hành đối với phần vật tư, thiết bị do mình cung cấp tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao sau sửa chữa","reference":"Chương V, mục 3.1.6","requirement":"Bảo hành vật tư, thiết bị do nhà thầu cung cấp tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao sau sửa chữa (hoặc ngày bàn giao vào kho Chủ đầu tư nếu chưa đưa vào sử dụng ngay)."},{"item":"Công trình đại tu: Bảo hành","quote":"Nhà thầu có trách nhiệm bảo hành công trình là 2160 giờ vận hành thực tế nhưng không quá 180 ngày kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng (vận hành thương mại)","reference":"Chương V, mục 3.2.6","requirement":"Bảo hành công trình 2160 giờ vận hành thực tế nhưng không quá 180 ngày kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng (vận hành thương mại), tùy điều kiện nào đến trước."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:14:38.935Z"}},"IB2500344166":{"u":"2026-11-03T17:15:44.152+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V. YEU CAU KY THUAT (UP).doc), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì, bảo dưỡng định kỳ, không phải mua mới: văn bản không nêu động cơ (model, xuất xứ, số xy lanh, tốc độ, suất tiêu hao, khí thải), đầu phát (hãng, cấp cách điện, AVR), bộ điều khiển, điện áp/tần số/số pha của máy phát, vỏ chống ồn/độ ồn, cáp, năm sản xuất, mới 100%, CO/CQ, bảo hành, tiêu chuẩn của các máy phát điện.","Không nêu máy phát ở chế độ dự phòng (standby) hay liên tục (prime) ngoài từ 'dự phòng' trong tên máy.","Các Phần I, II, V (cửa tự động, máy nước nóng năng lượng mặt trời, máy nước uống) không liên quan đến máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Bảo trì, bảo dưỡng định kỳ máy phát điện và các thiết bị khác năm 2025 và năm 2026","notifyNo":"IB2500344166","generatorCapacity":"5 máy phát điện dự phòng: 1 x 1000 kVA Caterpillar (MF1), 1 x 1000 kVA Mitsubishi (MF3), 1 x 1000 kVA FG Wilson (MF4), 2 x 1500 kVA FG Wilson (MF5, MF6)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần III - Máy MF1: Công suất, hãng","quote":"Bảo trì 01 máy phát điện dự phòng (MF1) hiệu Caterpillar, công suất (CS) 1000KVA thuộc trạm điện Phụ Sản 1 (PS1)","reference":"Chương V, mục 3.2, Phần III, I/1.1","requirement":"Máy phát điện dự phòng hiệu Caterpillar, công suất 1000KVA, thuộc trạm điện Phụ Sản 1 (PS1)"},{"item":"Phần III - Máy MF1: Bồn nhiên liệu","quote":"01 bồn chứa nhiên liệu nổi dung tích 1000 lít","reference":"Chương V, mục 3.2, Phần III, I/1.1","requirement":"01 bồn chứa nhiên liệu nổi dung tích 1000 lít"},{"item":"Phần III - Máy MF1: ATS","quote":"01 tủ điện chuyển đổi nguồn tự động (ATS,CS1600A) từ nguồn lưới điện lực qua máy phát điện MF1 và 06 tủ đóng ngắt nguồn MSB(1.2, 1.3,2.2,2.1,PS1,PS2)","reference":"Chương V, mục 3.2, Phần III, I/1.1","requirement":"01 tủ chuyển đổi nguồn tự động ATS 1600A từ lưới điện lực qua máy phát MF1; kèm 06 tủ đóng ngắt nguồn MSB (1.2, 1.3, 2.2, 2.1, PS1, PS2)"},{"item":"Phần III - Máy MF3: Công suất, hãng","quote":"Bảo trì 01 máy phát điện dự phòng (MF3) hiệu Mitsubishi, công suất (CS) 1000KVA thuộc trạm điện Phụ Sản 3 (PS3)","reference":"Chương V, mục 3.2, Phần III, I/1.2","requirement":"Máy phát điện dự phòng hiệu Mitsubishi, công suất 1000KVA, thuộc trạm điện Phụ Sản 3 (PS3)"},{"item":"Phần III - Máy MF3: Bồn nhiên liệu","quote":"01 bồn chứa nhiên liệu nổi dung tích 2000 lít","reference":"Chương V, mục 3.2, Phần III, I/1.2","requirement":"01 bồn chứa nhiên liệu nổi dung tích 2000 lít"},{"item":"Phần III - Máy MF3: ATS","quote":"01 tủ điện chuyển đổi nguồn tự động (ATS,CS1600A) từ nguồn lưới điện lực qua máy phát điện MF3 + 06 tủ đóng ngắt (MSB 3.1; MSB 3.2; MSB 3.3; MSB 4.4; MF4; PS3)","reference":"Chương V, mục 3.2, Phần III, I/1.2","requirement":"01 tủ chuyển đổi nguồn tự động ATS 1600A từ lưới điện lực qua máy phát MF3; kèm 06 tủ đóng ngắt (MSB 3.1; MSB 3.2; MSB 3.3; MSB 4.4; MF4; PS3)"},{"item":"Phần III - Máy MF4: Công suất, hãng","quote":"Bảo trì 01 máy phát điện dự phòng hiệu FG Wilson dự phòng (MF4 dùng cho khu 1/2 khu B và toàn bộ chiếu sáng khu M, M1 riêng động lực khu M là máy lạnh hệ thống không có), công suất (CS) 1000KVA thuộc trạm điện Phụ Sản 4 (PS4)","reference":"Chương V, mục 3.2, Phần III, I/1.3","requirement":"Máy phát điện dự phòng hiệu FG Wilson, công suất 1000KVA, thuộc trạm điện Phụ Sản 4 (PS4); dùng cho 1/2 khu B và toàn bộ chiếu sáng khu M, M1"},{"item":"Phần III - Máy MF4: Bồn nhiên liệu, bơm dầu","quote":"01 bồn chứa nhiên liệu nổi dung tích 2000 lít + 01 máy bơm dầu dự trữ","reference":"Chương V, mục 3.2, Phần III, I/1.3","requirement":"01 bồn chứa nhiên liệu nổi dung tích 2000 lít; 01 máy bơm dầu dự trữ"},{"item":"Phần III - Máy MF4: ATS","quote":"01 tủ điện chuyển đổi nguồn tự động (ATS1600A) từ nguồn lưới điện lực qua máy phát điện MF4 + 06 tủ đóng ngắt (MSB 4.1; MSB 4.2; MSB 4.3; MSB 4.4; MF4; PS4)","reference":"Chương V, mục 3.2, Phần III, I/1.3","requirement":"01 tủ chuyển đổi nguồn tự động ATS 1600A từ lưới điện lực qua máy phát MF4; kèm 06 tủ đóng ngắt (MSB 4.1; MSB 4.2; MSB 4.3; MSB 4.4; MF4; PS4)"},{"item":"Phần III - Máy MF5, MF6: Công suất, hãng","quote":"Bảo trì 02 máy phát điện dự phòng (MF5 dùng cho khu B và MF6 dùng cho khu N) hiệu FG Wilson, công suất (CS) 1500KVA thuộc trạm điện Phụ Sản 5 (PS5) và Phụ Sản 6 (PS6)","reference":"Chương V, mục 3.2, Phần III, I/1.4","requirement":"02 máy phát điện dự phòng hiệu FG Wilson, công suất 1500KVA mỗi máy (MF5 dùng cho khu B, MF6 dùng cho khu N), thuộc trạm điện Phụ Sản 5 (PS5) và Phụ Sản 6 (PS6)"},{"item":"Phần III - Máy MF5, MF6: Bồn nhiên liệu, bơm dầu","quote":"01 bồn chứa nhiên liệu nổi dung tích 2000 lít + 01 bồn chứa nhiên liệu âm dung tích 5000 lít + 01 tủ điều khiển bơm dầu tự động + 02 máy bơm dầu 1hp","reference":"Chương V, mục 3.2, Phần III, I/1.4","requirement":"01 bồn chứa nhiên liệu nổi dung tích 2000 lít; 01 bồn chứa nhiên liệu âm dung tích 5000 lít; 01 tủ điều khiển bơm dầu tự động; 02 máy bơm dầu 1hp"},{"item":"Phần III - Máy MF5, MF6: ATS","quote":"02 tủ điện chuyển đổi nguồn tự động (ATS,CS2500A) từ nguồn lưới điện lực qua máy phát điện MF5 - MF6 và 02 tủ MSB đóng ngắt (MP1, MP2)","reference":"Chương V, mục 3.2, Phần III, I/1.4","requirement":"02 tủ chuyển đổi nguồn tự động ATS 2500A từ lưới điện lực qua máy phát MF5 - MF6; kèm 02 tủ MSB đóng ngắt (MP1, MP2)"},{"item":"Phần III - Chung: Phạm vi bảo trì","quote":"Định kỳ 01 tháng vào bảo trì 01 lần.","reference":"Chương V, mục 3.2, Phần III, I/2","requirement":"Bảo trì 05 máy phát điện dự phòng và hệ thống điều khiển các tủ điện nguồn (MSB), định kỳ 01 tháng 01 lần, 24 lần trong 24 tháng"},{"item":"Phần III - Chung: Dụng cụ, nhân sự","quote":"Công ty phải có đầy đủ dụng cụ chuyên dụng về sửa chữa máy phát điện chính hãng.","reference":"Chương V, mục 3.2, Phần III, I/7-8","requirement":"Công ty có đầy đủ dụng cụ chuyên dụng về sửa chữa máy phát điện chính hãng; đội ngũ kỹ thuật có giấy chứng nhận đào tạo chuyên môn"},{"item":"Phần III - Chung: Vật tư phát sinh","quote":"Những vật tư thiết bị phát sinh hư hỏng sẽ báo giá (sử dụng phụ tùng chính hãng).","reference":"Chương V, mục 3.2, Phần III, III/1","requirement":"Vật tư thiết bị phát sinh hư hỏng sẽ báo giá, sử dụng phụ tùng chính hãng"},{"item":"Phần III - Chung: Động cơ","quote":"Ghi lại thông số giờ máy phát chạy.","reference":"Chương V, mục 3.2, Phần III, II/2","requirement":"Ghi giờ chạy, áp suất dầu bôi trơn, nhiệt độ nước, độ rung bất thường; xiết khung giá đỡ; vệ sinh đầu trục, cánh quạt, ống thông hơi, động cơ và buồng máy"},{"item":"Phần III - Chung: Dầu bôi trơn, làm mát, gió, nhiên liệu, xả","quote":"Kiểm tra mức dầu trong máy (khi máy dừng).","reference":"Chương V, mục 3.2, Phần III, II/3-7","requirement":"Kiểm tra rò rỉ, mức dầu, thay phin lọc và nhớt (nếu cần); kiểm tra hệ thống làm mát (mức nước, đóng cặn, dây curoa); hệ thống gió (thay phin lọc gió nếu cần); bồn và hệ thống nhiên liệu (thay phin lọc nhiên liệu nếu cần); hệ thống xả (turbo, độ rung)"},{"item":"Phần III - Chung: Phần điện, đầu phát","quote":"Kiểm tra bộ phát điện 24V - cân chỉnh dây cua roa.","reference":"Chương V, mục 3.2, Phần III, II/8-9","requirement":"Kiểm tra bộ phát điện 24V, ắc quy và bộ nạp, đo điện áp ắc quy khi máy không chạy và khi khởi động, bộ cảm biến tốc độ; vệ sinh đầu phát, kiểm tra bộ điều chỉnh điện áp"},{"item":"Phần III - Chung: Tủ điều khiển, máy cắt, thu thập số liệu","quote":"Kiểm tra chức năng chuyển đổi nguồn tự động.","reference":"Chương V, mục 3.2, Phần III, II/10-12","requirement":"Kiểm tra đồng hồ, bảng điều khiển, chức năng tắt/dừng khẩn cấp, bộ tự động điều chỉnh điện áp; xiết đầu nối máy cắt đầu ra; kiểm tra chuyển đổi nguồn tự động, đo điện áp, dòng điện, tần số, áp suất dầu, nhiệt độ nước khi máy hoạt động"},{"item":"Phần III - Chung: Tủ phân phối ACB, ATS","quote":"Kiểm tra thời gian đóng ngắt ACB, ATS (kiểm tra cài đặt trên thiết bị, timer, ATS Control Divice,..).","reference":"Chương V, mục 3.2, Phần III, II/13","requirement":"Kiểm tra chi tiết điều khiển ACB, ATS (voltage relay, timer, contactor, đèn tín hiệu, cầu chì ống), đầu cos và mối nối, thời gian đóng ngắt; vệ sinh công nghiệp tủ điện và phòng"},{"item":"Phần IV - UPS của máy MRI: Công suất, điện áp, hãng","quote":"01 máy UPS thuộc máy MRI có công suất 160KVA/128KW (03 pha, 380/415 VAC,50Hz), hiệu AROS, model SENTRY MPS 160","reference":"Chương V, mục 3.2, Phần IV, I","requirement":"01 máy UPS công suất 160KVA/128KW, 03 pha, 380/415 VAC, 50Hz, hiệu AROS, model SENTRY MPS 160; năm sử dụng 2010"},{"item":"Phần IV - UPS của máy MRI: Ắc quy","quote":"01 tủ Batterry (Ắc qui) : 33 cái Ắc Qui loại 12V120AH, năm sử dụng 2010","reference":"Chương V, mục 3.2, Phần IV, I","requirement":"01 tủ ắc quy gồm 33 cái ắc quy loại 12V120AH, năm sử dụng 2010"},{"item":"Phần IV - UPS của máy MRI: Phạm vi bảo trì","quote":"Công ty phải có đầy đủ dụng cụ chuyên dụng về UPS chính hãng.","reference":"Chương V, mục 3.2, Phần IV, I và II","requirement":"Định kỳ 01 tháng 01 lần (24 lần); kiểm tra điện áp vào/ra, rectifier, inverter, charger, quạt, tụ điện, đo nội trở toàn bộ pin, kiểm tra thông số bằng phần mềm; dụng cụ chuyên dụng về UPS chính hãng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:15:43.583Z"}},"IB2500344346":{"u":"2026-11-03T03:38:32.926+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 1. E-HSMT NM2-05B Mẫu số 4A TT79 (Von khac).pdf, Dinh kem HSMT NM2-05.B.rar), chưa phân tích cả HSMT.","Văn bản không nêu hãng/model động cơ, đầu phát, bộ điều khiển; không nêu số lượng tổ máy bằng con số và không có yêu cầu ATS.","Mục 'Vỏ chống ồn' xuất hiện hai lần với nội dung hơi khác (≥ 2mm và QCVN 26 so với 2mm và ≤80 dBA); đã ghi cả hai.","Một số quote cho các mục gộp chỉ dẫn một dòng đại diện; Bảng 01 mục 'Tiêu chuẩn quản lý chất lượng' bị lặp hai lần trong văn bản gốc."],"result":{"keyInfo":{"bidName":"NM2-05.B: Cung cấp và lắp đặt máy phát điện dự phòng, trạm biến áp","notifyNo":"IB2500344346","generatorCapacity":"≥ 1250 kVA / 1000 kW liên tục; ≥ 1375 kVA / 1100 kW dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng, năm sản xuất","quote":"Toàn bộ thiết bị phải đồng bộ mới 100%, sản xuất từ năm 2024 trở về sau.","reference":"Chương V, Mục 1, III.1","requirement":"Toàn bộ thiết bị đồng bộ, mới 100%, sản xuất từ năm 2024 trở về sau"},{"item":"Chung - Xuất xứ, giấy tờ","quote":"Hàng hóa cung cấp phải có nguồn gốc xuất xứ rõ ràng, nguyên đai, nguyên kiện, có đầy đủ giấy tờ kèm theo hàng hóa theo quy định.","reference":"Chương V, Mục 1, III.1","requirement":"Hàng hóa có nguồn gốc xuất xứ rõ ràng, nguyên đai, nguyên kiện, đầy đủ giấy tờ kèm theo; cung cấp đầy đủ phụ kiện"},{"item":"Chung - Tài liệu chứng minh","quote":"Cung cấp catalogue, tài liệu kỹ thuật chứng minh thông số kỹ thuật thiết bị chào thầu (Bảng dịch thuật sang tiếng Việt nếu bản gốc là tiếng nước ngoài);","reference":"Chương V, Mục 1, III.1","requirement":"Cung cấp catalogue, tài liệu kỹ thuật chứng minh thông số thiết bị chào thầu (có bản dịch tiếng Việt nếu bản gốc tiếng nước ngoài)"},{"item":"Máy phát điện - Phạm vi công việc","quote":"Cung cấp và lắp đặt cáp nối từ tủ hòa đồng bộ đến máy phát điện sẽ lắp đặt;","reference":"Chương V, Mục 1, I","requirement":"Cung cấp lắp đặt máy phát điện dự phòng (gồm thử tải, thử nghiệm); cung cấp và lắp đặt cáp nối từ tủ hòa đồng bộ đến máy phát sẽ lắp đặt; kéo lại cáp hiện trạng từ máy phát G1 đến tủ hòa đồng bộ (G1 đã được Chủ đầu tư lắp đặt và vận hành). Số lượng tổ máy không nêu rõ bằng con số"},{"item":"Máy phát điện - Xuất xứ cả tổ máy","quote":"Nhập khẩu nguyên chiếc hoặc lắp ráp đồng bộ trong nước","reference":"Chương V, mục 2.1, Bảng 01, 1","requirement":"Nhập khẩu nguyên chiếc hoặc lắp ráp đồng bộ trong nước"},{"item":"Máy phát điện - Tình trạng máy và năm sản xuất","quote":"Máy mới 100%, sản xuất năm 2024 trở về sau","reference":"Chương V, mục 2.1, Bảng 01, 1","requirement":"Máy mới 100%, sản xuất năm 2024 trở về sau"},{"item":"Máy phát điện - Công suất liên tục","quote":"≥ 1250/1000","reference":"Chương V, mục 2.1, Bảng 01, 1","requirement":"≥ 1250 kVA / 1000 kW"},{"item":"Máy phát điện - Công suất dự phòng","quote":"≥ 1375/1100","reference":"Chương V, mục 2.1, Bảng 01, 1","requirement":"≥ 1375 kVA / 1100 kW"},{"item":"Máy phát điện - Điện áp, tần số, số pha","quote":"230/400","reference":"Chương V, mục 2.1, Bảng 01, 1","requirement":"Điện áp ra 230/400 V; tần số 50 Hz; 3 pha"},{"item":"Máy phát điện - Tiêu chuẩn","quote":"Tương đương hoặc cao hơn TCVN 7144(ISO 3046/1); DIN6271; BS5514","reference":"Chương V, mục 2.1, Bảng 01, 1","requirement":"Tương đương hoặc cao hơn TCVN 7144 (ISO 3046/1); DIN6271; BS5514"},{"item":"Máy phát điện - Tài liệu liên quan","quote":"Tài liệu kỹ thuật (Tiếng Anh, Tiếng Việt), tài liệu hướng dẫn vận hành và bảo dưỡng (Tiếng Việt)","reference":"Chương V, mục 2.1, Bảng 01, 1","requirement":"Tài liệu kỹ thuật (tiếng Anh, tiếng Việt), tài liệu hướng dẫn vận hành và bảo dưỡng (tiếng Việt)"},{"item":"Máy phát điện - Phụ kiện tiêu chuẩn đi kèm","quote":"- Bộ xạc ắc quy tự động","reference":"Chương V, mục 2.1, Bảng 01, 1","requirement":"Bảng điều khiển kỹ thuật số; bình ắc quy; bộ xạc ắc quy tự động; dây và cọc bình ắc quy; pô giảm thanh; khớp nối ống xả; bộ cao su chống rung máy"},{"item":"Máy phát điện - Bình nhiên liệu","quote":"- Bình nhiên liệu 2800 lít hoặc tối thiểu 8h ở 100% tải","reference":"Chương V, mục 2.1, Bảng 01, 1","requirement":"2800 lít hoặc tối thiểu 8h ở 100% tải"},{"item":"Máy phát điện: Động cơ - Loại","quote":"Động cơ diesel, 4 thì, làm mát bằng nước","reference":"Chương V, mục 2.1, Bảng 01, 2","requirement":"Động cơ diesel, 4 thì, làm mát bằng nước"},{"item":"Máy phát điện: Động cơ - Bộ điều tốc","quote":"Điện tử","reference":"Chương V, mục 2.1, Bảng 01, 2","requirement":"Điện tử"},{"item":"Máy phát điện: Động cơ - Hệ thống làm mát","quote":"Bộ tản nhiệt nước kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi ở chế độ đầy tải 100%.","reference":"Chương V, mục 2.1, Bảng 01, 2","requirement":"Bộ tản nhiệt nước kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả ở chế độ đầy tải 100%"},{"item":"Máy phát điện: Động cơ - Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 2.1, Bảng 01, 2","requirement":"1500 vòng/phút"},{"item":"Máy phát điện: Động cơ - Số xy lanh","quote":"12 xilanh, bố trí hình V","reference":"Chương V, mục 2.1, Bảng 01, 2","requirement":"12 xilanh, bố trí hình V"},{"item":"Máy phát điện: Động cơ - Nhiên liệu và tiêu hao","quote":"<=300 l/h","reference":"Chương V, mục 2.1, Bảng 01, 2","requirement":"Nhiên liệu diesel; tiêu hao nhiên liệu (100% tải) <= 300 l/h"},{"item":"Máy phát điện: Động cơ - Tiêu chuẩn khí thải","quote":"Đáp ứng QCVN22:2009/BTNMT","reference":"Chương V, mục 2.1, Bảng 01, 2","requirement":"Đáp ứng QCVN22:2009/BTNMT"},{"item":"Máy phát điện: Đầu phát - Loại","quote":"Không chổi than, kích từ nam châm vĩnh cửu, 4 cực, từ trường xoay","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"Không chổi than, kích từ nam châm vĩnh cửu, 4 cực, từ trường xoay"},{"item":"Máy phát điện: Đầu phát - Tiêu chuẩn sản xuất","quote":"BS5000, VDE0530, NEMA MG1-32, IEC34, CSA C22.2-100, AS1359","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"BS5000, VDE0530, NEMA MG1-32, IEC34, CSA C22.2-100, AS1359"},{"item":"Máy phát điện: Đầu phát - Khả năng chịu quá dòng","quote":"Hệ thống kích từ cho phép đầu phát có thể chịu quá dòng đến 30% trong 10 giây","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"Chịu quá dòng đến 30% trong 10 giây"},{"item":"Máy phát điện: Đầu phát - Điện áp, tần số/vòng quay, pha","quote":"50Hz/1500v/p","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"400/230 V; 50 Hz/1500 v/p; 3 pha - 4 cực từ"},{"item":"Máy phát điện: Đầu phát - Hệ số công suất","quote":"0.8","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"0.8"},{"item":"Máy phát điện: Đầu phát - Cấp bảo vệ","quote":"IP 23","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"IP 23"},{"item":"Máy phát điện: Đầu phát - Biến thiên điện áp xác lập","quote":"<= ±1%","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"<= ±1%"},{"item":"Máy phát điện: Đầu phát - Kiểu kích từ","quote":"Đồng bộ, tự kích từ, không chổi than","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"Đồng bộ, tự kích từ, không chổi than"},{"item":"Máy phát điện: Đầu phát - Cấp cách điện","quote":"Cấp H/ IP23","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"Cấp H/ IP23"},{"item":"Máy phát điện: Đầu phát - Hiệu suất","quote":"≥ 92.30%","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"≥ 92.30%"},{"item":"Máy phát điện: Đầu phát - Bộ điều thế tự động (DVR)","quote":"Điều chỉnh tự động bằng mạch điện (tích hợp trong bảng điều khiển)","reference":"Chương V, mục 2.1, Bảng 01, 3","requirement":"Điều chỉnh tự động bằng mạch điện (tích hợp trong bảng điều khiển)"},{"item":"Máy phát điện: Vỏ chống ồn - Xuất xứ","quote":"Được sản xuất đồng bộ chính hãng hoặc gia công sản xuất trong nước","reference":"Chương V, mục 2.1, Bảng 01, 4","requirement":"Sản xuất đồng bộ chính hãng hoặc gia công sản xuất trong nước (bản lặp lại ở trang 139 ghi: sản xuất đồng bộ bởi chính hãng)"},{"item":"Máy phát điện: Vỏ chống ồn - Cấu trúc, độ ồn","quote":"Vỏ dạng container đặt ngoài trời - độ ồn ≤80 dBA","reference":"Chương V, mục 2.1, Bảng 01, 4","requirement":"Vỏ dạng container đặt ngoài trời. Độ ồn của máy khi lắp vỏ cách âm đáp ứng QCVN 26: 2010/BTNMT. Bản lặp lại cuối mục ghi độ ồn ≤80 dBA"},{"item":"Máy phát điện: Vỏ chống ồn - Vật liệu","quote":"Được chế tạo bằng thép độ dày ≥ 2mm, sơn phủ bằng sơn tĩnh điện, cách âm bằng vật liệu cách âm chuyên dụng chống cháy","reference":"Chương V, mục 2.1, Bảng 01, 4","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện, cách âm bằng vật liệu cách âm chuyên dụng chống cháy (bản lặp lại ghi thép dày 2mm, sơn tĩnh điện)"},{"item":"Máy phát điện: Vỏ chống ồn - Cửa, giảm rung, kích thước","quote":"Chiều dài tối đa: 7.5m","reference":"Chương V, mục 2.1, Bảng 01, 4","requirement":"Có cửa đóng mở dễ quan sát, điều khiển, tháo lắp; hệ thống giảm chấn, giảm rung bằng cao su (hoặc tương đương) lõi thép; chiều dài tối đa 7.5m"},{"item":"Máy phát điện: Điều khiển - Xuất xứ bảng điều khiển","quote":"Bảng điều khiển của máy phát điện được sản xuất tại các nước G7/Asia","reference":"Chương V, mục 2.1, Bảng 01, 5","requirement":"Sản xuất tại các nước G7/Asia"},{"item":"Máy phát điện: Điều khiển - Chức năng cơ bản","quote":"Có tính năng kết nối với ATS (Khởi động, tắt máy từ xa)","reference":"Chương V, mục 2.1, Bảng 01, 5","requirement":"Vi xử lý - kỹ thuật số, gắn trên máy phát; điều tốc điện tử; điều chỉnh điện thế tự động kỹ thuật số; kết nối ATS (khởi động, tắt máy từ xa); cổng giao tiếp máy tính; cổng BMS + giám sát từ xa qua RS485; chế độ Run/Off/Auto; vận hành -40oC ~ 70oC, độ ẩm đến 95%"},{"item":"Máy phát điện: Điều khiển - Chức năng tiêu chuẩn và hiển thị","quote":"Chức năng hiển thị điện áp, tần số, công suất, hệ số công suất trên bus khi hòa đồng bộ.","reference":"Chương V, mục 2.1, Bảng 01, 5","requirement":"Hiển thị số, dừng khẩn cấp, chạy cầm chừng (idle), khởi động từ xa, phím Stop-Start-Man-Auto; chỉnh điện áp/tần số bằng phím nhấn, không dùng biến trở xoay; hiển thị điện áp dây/pha, dòng điện, kWh, hệ số công suất, kW/kvar/kVA, giờ chạy, áp suất nhớt, điện áp bình, suất tiêu hao nhiên liệu; hiển thị thông số bus khi hòa đồng bộ"},{"item":"Máy phát điện: Điều khiển - Cảnh báo và dừng máy (LCD)","quote":"Chức năng hiển thị lỗi cảnh báo và dừng máy bằng màn hình LCD","reference":"Chương V, mục 2.1, Bảng 01, 5","requirement":"Báo lỗi: nhiệt độ động cơ cao, áp suất dầu thấp, mức nhiên liệu, điện áp ắc quy, tốc độ, tần số, điện áp máy phát, ngắn mạch, quá tải, thứ tự pha, lỗi CB máy phát/lưới, đến kỳ bảo trì,..."},{"item":"Máy phát điện - Lắp đặt","quote":"Máy phát điện phải được lắp đặt chắc chắn, được đặt trên bệ máy cao tối thiểu 500mm so với sàn hoàn thiện","reference":"Chương V, mục 2.1, Bảng 01, 5","requirement":"Lắp đặt chắc chắn, đặt trên bệ máy cao tối thiểu 500mm so với sàn hoàn thiện; ống xả xả lên phía trên vỏ máy, có thiết bị chống nước mưa hắt vào"},{"item":"Máy phát điện - Bảo hành, bảo trì","quote":"- Thời gian bảo hành: ≥ 18 tháng hoặc 1000 giờ sử dụng tùy điều kiện nào đến trước","reference":"Chương V, mục 2.1, Bảng 01, 6","requirement":"Bảo hành ≥ 18 tháng hoặc 1000 giờ sử dụng tùy điều kiện nào đến trước; đường dây nóng 24/7; có mặt hiện trường trong 12 giờ"},{"item":"Máy phát điện - Thử tải","quote":"110 % - 0.5 giờ","reference":"Chương V, mục 2.1, Bảng 01, 7","requirement":"Thử tải 25% - 0.5 giờ; 50% - 0.5 giờ; đủ tải - 1 giờ; 110% - 0.5 giờ; kèm các thử nghiệm biến thiên điện áp, tiêu thụ nhiên liệu, thiết bị an toàn, cách điện..."},{"item":"Máy biến áp (thuộc gói thầu) - Công suất, điện áp","quote":"1600kVA","reference":"Chương V, mục 2.2, Bảng 02","requirement":"MBA 3 pha 1600kVA, 22/0.4 kV, 3 pha/50 Hz, đặt trong nhà, kiểu kín, ngâm dầu, làm mát ONAN"},{"item":"Máy biến áp - Thông số khác","quote":"D/Yo-11","reference":"Chương V, mục 2.2, Bảng 02","requirement":"Tổn hao không tải Po <=1305 W; tổn hao ngắn mạch Pk <= 13680 W; tổ đấu dây D/Yo-11; Uk 4.0-6.0 %; ồn trung bình không vượt quá 70dB; tiêu chuẩn TCVN 8525: 2015 hoặc tương đương"},{"item":"Cáp điện hạ thế","quote":"Đáp ứng tiêu chuẩn IEC 60502-1 / TCVN 5935-1","reference":"Chương V, mục 2.3","requirement":"Cáp Cu/XLPE/PVC và Cu/PVC/PVC theo IEC 60502-1 / TCVN 5935-1, 600/1000V, lõi đồng; cáp chống cháy IEC 60331 cho phụ tải PCCC, Cu/MICA/XLPE/FR-PVC, tiết diện theo sơ đồ nguyên lý"},{"item":"Cáp ngầm hạ thế","quote":"Điện áp hệ thống danh định: 0.4kV","reference":"Chương V, mục 2.4","requirement":"Ruột đồng 1, 2, 4 lõi, cách điện XLPE hoặc EPR; 0.4kV, cấp cách điện 0.6/1/1.2kV; 3 pha 4 dây; 50Hz; ruột theo TCVN 6612 (IEC 60228) class 2; giáp băng thép mạ kẽm/nhôm"},{"item":"Hồ sơ kèm hàng hóa (CO/CQ, bảo hành)","quote":"Giấy chứng nhận xuất xứ C/O, giấy chứng nhận chất lượng C/Q (đối với hàng hóa nhập khẩu) hoặc chứng nhận xuất xưởng, chứng chỉ chất lượng (đối với hàng sản xuất trong nước);","reference":"Chương V, Mục 1, 3.6","requirement":"C/O, C/Q (hàng nhập khẩu) hoặc chứng nhận xuất xưởng, chứng chỉ chất lượng (hàng trong nước); giấy chứng nhận bảo hành của nhà sản xuất; hướng dẫn sử dụng, tài liệu kỹ thuật"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:38:31.905Z"}},"IB2500344394":{"u":"2026-11-03T17:15:14.602+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.Yêu cầu kỹ thuật_BDMF khu bay 2025.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ cung cấp vật tư và bảo dưỡng cho máy phát điện hiện hữu. Chương V không nêu thông số động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ chống ồn, bình nhiên liệu, ATS hay tiêu chuẩn của tổ máy.","Công suất từng máy lấy từ tên hạng mục. Chương V chỉ ghi chung 'máy phát điện dự phòng', không ghi rõ prime hay standby.","Bản trích từ PDF bị mất một số tên hàng hóa (SS4 mục 3 và mục 5, SS5/SS6 mục 3 và mục 6, SS3 mục 3, mục 4 (không có trong văn bản) và mục 6, BOSS mục 2 và mục 3, Kohler mục 2 và mục 3). Thứ tự dòng ở bảng cũng bị xáo trộn nên tên hàng có thể ghép lệch mã hiệu. Cần đối chiếu lại với file PDF gốc.","Mục 2.2 ghi 'phin lọc nhiên liệu thô và tinh' trong khi bảng 2.1 ghi 'phin lọc tách nước' và 'phin lọc tinh'. Đã giữ tên theo bảng 2.1."],"result":{"keyInfo":{"bidName":"Cung cấp vật tư và bảo dưỡng định kỳ cấp độ 1 năm cho máy phát điện tại các trạm điện trong khu bay","notifyNo":"IB2500344394","generatorCapacity":"2 x 200 kVA (Cummins WCS200) + 2 x 200 kVA (Cummins C220D5E) + 4 x 300 kVA (FG Wilson P300P1) + 1 x 100 kVA (Cummins C110D5) + 1 x 10 kVA (Kubota ER1400-N) + 1 x 23 kVA (BOSS BS-FW23) + 1 x 80 kVA (Kohler KD88); máy phát điện dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Giấy tờ C/O, CQ","quote":"Giấy chứng nhận xuất xứ (C/O)","reference":"Chương V, mục 2.1, Phần A, hạng mục 1","requirement":"Cung cấp C/O và CQ (bản gốc hoặc bản sao công chứng) đối với hàng nhập khẩu, hoặc giấy chứng nhận chất lượng đối với hàng sản xuất trong nước. Nhà thầu cam kết cung cấp khi bàn giao hàng hóa."},{"item":"Chung - Tình trạng và năm sản xuất","quote":"100%, sản xuất năm 2024 trở về sau.","reference":"Chương V, mục 2.1, Phần A, hạng mục 2","requirement":"Cam kết cung cấp hàng hóa mới 100%, sản xuất năm 2024 trở về sau."},{"item":"Chung - Tính tương thích","quote":"- Cam kết về tính tương thích của hàng","reference":"Chương V, mục 2.1, Phần A, hạng mục 2","requirement":"Cam kết về tính tương thích của hàng hóa đã chào với các máy phát điện hiện hữu."},{"item":"Chung - Bảo hành","quote":"thời gian bảo hành tối thiểu 12 tháng tính từ ngày hai","reference":"Chương V, mục 2.1 (Phần A) và mục 3.6","requirement":"Cam kết bảo hành toàn bộ hàng hóa và công việc bảo dưỡng tối thiểu 12 tháng, tính từ ngày hai bên ký nghiệm thu hoàn thành, bàn giao đưa vào sử dụng. Hàng hóa được sửa chữa hoặc thay mới tiếp tục được bảo hành 12 tháng."},{"item":"Trạm điện SS2 - 02 máy Cummins WCS200 200 kVA: Phin lọc tinh nhiên liệu","quote":"Mã hiệu: FF5612 của hãng Fleetguard","reference":"Chương V, mục 2.1, Phần B, hạng mục I.1","requirement":"Mã hiệu FF5612 hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương, gồm gioăng cao su chịu dầu."},{"item":"Trạm điện SS2 - 02 máy Cummins WCS200 200 kVA: Phin lọc tách nước nhiên liệu","quote":"Mã hiệu: FS19732 của hãng Fleetguard","reference":"Chương V, mục 2.1, Phần B, hạng mục I.2","requirement":"Mã hiệu FS19732 hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương, gồm gioăng cao su chịu dầu."},{"item":"Trạm điện SS2 - 02 máy Cummins WCS200 200 kVA: Phin lọc dầu động cơ","quote":"Mã hiệu: LF3970 của hãng Fleetguard","reference":"Chương V, mục 2.1, Phần B, hạng mục I.3","requirement":"Mã hiệu LF3970 hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương, gồm gioăng cao su chịu dầu."},{"item":"Trạm điện SS2 - 02 máy Cummins WCS200 200 kVA: Dung dịch nước làm mát","quote":"Mã hiệu: DCA4/DC65L của hãng","reference":"Chương V, mục 2.1, Phần B, hạng mục I.4","requirement":"Mã hiệu DCA4/DC65L hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện SS2 - 02 máy Cummins WCS200 200 kVA: Dầu động cơ","quote":"Mã hiệu SAE 15w-40, API: CI hoặc","reference":"Chương V, mục 2.1, Phần B, hạng mục I.5; mục 2.2.a","requirement":"SAE 15w-40, API: CI hoặc loại có thông số kỹ thuật tương đương (mục 2.2 ghi SAE 15w-40/CH4)."},{"item":"Trạm điện SS4 - 02 máy Cummins C220D5E 200 kVA: Phin lọc tinh nhiên liệu","quote":"Mã hiệu: FF5421 của hãng Fleetguard","reference":"Chương V, mục 2.1, Phần B, hạng mục II.1","requirement":"Mã hiệu FF5421 hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện SS4 - 02 máy Cummins C220D5E 200 kVA: Phin lọc tách nước nhiên liệu","quote":"Mã hiệu: FS1003 của hãng Fleetguard","reference":"Chương V, mục 2.1, Phần B, hạng mục II.2","requirement":"Mã hiệu FS1003 hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương, gồm gioăng cao su chịu dầu."},{"item":"Trạm điện SS4 - 02 máy Cummins C220D5E 200 kVA: Hạng mục 3 (tên hàng không đọc được, nhiều khả năng là phin lọc dầu động cơ)","quote":"Mã hiệu: LF16015 của hãng Fleetguard","reference":"Chương V, mục 2.1, Phần B, hạng mục II.3","requirement":"Mã hiệu LF16015 hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện SS4 - 02 máy Cummins C220D5E 200 kVA: Dung dịch nước làm mát","quote":"Mã hiệu: DCA4/DC65L của hãng","reference":"Chương V, mục 2.1, Phần B, hạng mục II.4","requirement":"Mã hiệu DCA4/DC65L hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện SS5 và SS6 - 04 máy FG Wilson P300P1 300 kVA: Phin lọc tách nước nhiên liệu","quote":"Mã hiệu 10000-59653 của hãng Fg","reference":"Chương V, mục 2.1, Phần B, hạng mục III.1","requirement":"Mã hiệu 10000-59653 hãng Fg Wilson hoặc loại có thông số kỹ thuật tương đương, gồm gioăng cao su chịu dầu."},{"item":"Trạm điện SS5 và SS6 - 04 máy FG Wilson P300P1 300 kVA: Phin lọc tinh nhiên liệu","quote":"Mã hiệu 10000-59652 của hãng Fg","reference":"Chương V, mục 2.1, Phần B, hạng mục III.2","requirement":"Mã hiệu 10000-59652 hãng Fg Wilson hoặc loại có thông số kỹ thuật tương đương, gồm gioăng cao su chịu dầu."},{"item":"Trạm điện SS5 và SS6 - 04 máy FG Wilson P300P1 300 kVA: Hạng mục 3 (tên hàng không đọc được, nhiều khả năng là phin lọc dầu động cơ)","quote":"Mã hiệu 10000-59645 của hãng Fg","reference":"Chương V, mục 2.1, Phần B, hạng mục III.3","requirement":"Mã hiệu 10000-59645 hãng Fg Wilson hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện SS5 và SS6 - 04 máy FG Wilson P300P1 300 kVA: Cảm biến tốc độ, vị trí trục cam","quote":"Mã hiệu: 997-281 (10000-17089) của","reference":"Chương V, mục 2.1, Phần B, hạng mục III.4","requirement":"Mã hiệu 997-281 (10000-17089) hãng Fg Wilson hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện SS5 và SS6 - 04 máy FG Wilson P300P1 300 kVA: Dung dịch nước làm mát","quote":"Mã hiệu: DCA4/DC65L của hãng","reference":"Chương V, mục 2.1, Phần B, hạng mục III.5","requirement":"Mã hiệu DCA4/DC65L hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện SS5 và SS6 - 04 máy FG Wilson P300P1 300 kVA: Dầu động cơ","quote":null,"reference":"Chương V, mục 2.2.f","requirement":"Dầu động cơ SAE 15w-40/CH4."},{"item":"Trạm điện SS3 (đài K1 cũ) - 01 máy Cummins C110D5 100 kVA: Phin lọc tách nước nhiên liệu","quote":"Mã hiệu: FF42000 của hãng Fleetguard","reference":"Chương V, mục 2.1, Phần B, hạng mục IV.1","requirement":"Mã hiệu FF42000 hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương, gồm gioăng cao su chịu dầu."},{"item":"Trạm điện SS3 (đài K1 cũ) - 01 máy Cummins C110D5 100 kVA: Phin lọc tinh nhiên liệu","quote":"Mã hiệu: FS1280 của hãng Fleetguard","reference":"Chương V, mục 2.1, Phần B, hạng mục IV.2","requirement":"Mã hiệu FS1280 hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện SS3 (đài K1 cũ) - 01 máy Cummins C110D5 100 kVA: Hạng mục 3 (tên hàng không đọc được, nhiều khả năng là phin lọc dầu động cơ)","quote":"Mã hiệu: LF3349 của hãng Fleetguard","reference":"Chương V, mục 2.1, Phần B, hạng mục IV.3","requirement":"Mã hiệu LF3349 hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện SS3 (đài K1 cũ) - 01 máy Cummins C110D5 100 kVA: Dung dịch nước làm mát","quote":"Mã hiệu: DCA4/DC65L của hãng","reference":"Chương V, mục 2.1, Phần B, hạng mục IV.5","requirement":"Mã hiệu DCA4/DC65L hãng Fleetguard hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm điện đài K2 - 01 máy Kubota ER1400-N 10 kVA: Phin lọc nhiên liệu","quote":"Tương thích với máy phát điện Kubota","reference":"Chương V, mục 2.1, Phần B, hạng mục V.1.1","requirement":"Tương thích với máy phát điện Kubota ER1400-N."},{"item":"Trạm điện đài K2 - 01 máy Kubota ER1400-N 10 kVA: Dầu động cơ","quote":null,"reference":"Chương V, mục 2.2.e","requirement":"Dầu động cơ SAE 15w-40/CH4."},{"item":"Trạm điện đài K2 - 01 máy BOSS BS-FW23 23 kVA: Phin lọc nhiên liệu","quote":"Mã hiệu: P555095 của hãng Donaldson","reference":"Chương V, mục 2.1, Phần B, hạng mục V.2.1","requirement":"Mã hiệu P555095 hãng Donaldson hoặc loại có thông số kỹ thuật tương đương, gồm gioăng cao su chịu dầu."},{"item":"Trạm điện đài K2 - 01 máy BOSS BS-FW23 23 kVA: Hạng mục 2 (tên hàng không đọc được)","quote":"Mã hiệu: P550934 của hãng Donaldson","reference":"Chương V, mục 2.1, Phần B, hạng mục V.2.2","requirement":"Mã hiệu P550934 hãng Donaldson hoặc loại có thông số kỹ thuật tương đương."},{"item":"Trạm Radar thời tiết - 01 máy Kohler KD88 80 kVA: Phin lọc nhiên liệu","quote":"Mã hiệu: P551429 của hãng Donaldson","reference":"Chương V, mục 2.1, Phần B, hạng mục VI.1","requirement":"Mã hiệu P551429 hãng Donaldson hoặc loại có thông số kỹ thuật tương đương, gồm gioăng cao su chịu dầu."},{"item":"Trạm Radar thời tiết - 01 máy Kohler KD88 80 kVA: Hạng mục 2 (tên hàng không đọc được)","quote":"Mã hiệu: P550779 của hãng Donaldson","reference":"Chương V, mục 2.1, Phần B, hạng mục VI.2","requirement":"Mã hiệu P550779 hãng Donaldson hoặc loại có thông số kỹ thuật tương đương."},{"item":"Tất cả các trạm - Phạm vi bảo dưỡng","quote":"Thay vật tư, phụ tùng, bảo dưỡng, hiệu chỉnh theo đúng quy","reference":"Chương V, mục 2.1, Phần C và mục 2.2","requirement":"Thay vật tư, phụ tùng, bảo dưỡng, hiệu chỉnh, chạy thử máy phát điện theo đúng quy trình, quy định của nhà sản xuất. Công việc gồm loại bỏ nước và cặn trong bình nhiên liệu, kiểm tra rò rỉ hệ thống cấp nhiên liệu, chuẩn đoán điện tử, chỉnh định thông số làm việc, vệ sinh hệ thống khí nạp, khí xả, xiết chặt cơ cấu phối khí, vệ sinh két nước và két làm nguội khí nạp, kiểm tra hệ thống tiêu âm. Riêng máy SS4, SS3, SS5/SS6 có thêm bảo dưỡng motor khởi động. Riêng Radar, Kubota, BOSS có thêm kiểm tra dung dịch bình ắc quy."},{"item":"Tất cả các trạm - Chạy thử và nghiệm thu","quote":"- Kiểm tra chạy thử hệ thống máy phát điện không tải sau khi bảo dưỡng.","reference":"Chương V, mục 3.2 và Mục 3 (Kiểm tra và thử nghiệm)","requirement":"Sau khi bảo dưỡng, hiệu chỉnh phải chạy thử đảm bảo ổn định điện áp và hòa đồng bộ theo quy trình của đơn vị quản lý vận hành. Kiểm tra chạy thử không tải, sau đó chạy thử liên động có tải."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:15:13.626Z"}},"IB2500344830":{"u":"2026-11-03T03:38:26.311+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật dang mang final.docx), chưa phân tích cả HSMT.","Gói thầu không mua máy phát điện mới. Với máy phát, chỉ có hạng mục thay ắc quy 200Ah cho tổ máy Kohler 1500REOZM hiện hữu; văn bản không nêu động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bồn nhiên liệu hay ATS.","Không liệt kê các hạng mục không liên quan đến máy phát: chữa cháy khí FM200, báo cháy, bình chữa cháy xách tay, bình tích áp trạm bơm PCCC.","Văn bản không nêu số lượng bình ắc quy 200Ah và không nêu chế độ prime/standby cho công suất 1500 kVA."],"result":{"keyInfo":{"bidName":"Hàng hóa – Mua sắm, lắp đặt thiết bị PCCC và ac quy hệ thống máy phát điện 1500KVA","notifyNo":"IB2500344830","generatorCapacity":"1500 kVA (tổ máy phát điện Kohler 1500REOZM hiện hữu; văn bản không nêu chế độ prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện hiện hữu 1500 kVA: Model và xuất xứ","quote":"THAY THẾ ACQUY HỆ THỐNG MÁY PHÁT ĐIỆN 1500KVA KOHLER (USA) 1500REOZM","reference":"Chương V, mục 2, bảng danh mục, phần V","requirement":"Hạng mục thay thế ắc quy cho hệ thống máy phát điện 1500 kVA hiệu Kohler (USA), model 1500REOZM. Gói thầu không cung cấp máy phát điện mới."},{"item":"Máy phát điện 1500 kVA - Ắc quy thay thế: Phạm vi công việc","quote":"Cung cấp và lắp đặt thay thế Acquy 200Ah","reference":"Chương V, mục 2, bảng danh mục, phần V, dòng 1","requirement":"Cung cấp và lắp đặt thay thế ắc quy 200Ah. Văn bản không nêu số lượng bình."},{"item":"Máy phát điện 1500 kVA - Ắc quy thay thế: Dung lượng","quote":"Dung lượng: 200 Ah","reference":"Chương V, mục 2, bảng danh mục, phần V, dòng 1","requirement":"Dung lượng 200 Ah"},{"item":"Máy phát điện 1500 kVA - Ắc quy thay thế: Kích thước","quote":"Kích thước: 518x276x214","reference":"Chương V, mục 2, bảng danh mục, phần V, dòng 1","requirement":"Kích thước 518x276x214 (văn bản không ghi đơn vị)"},{"item":"Máy phát điện 1500 kVA - Ắc quy thay thế: Dung tích","quote":"Dung tích: 16.5 L","reference":"Chương V, mục 2, bảng danh mục, phần V, dòng 1","requirement":"Dung tích 16.5 L"},{"item":"Máy phát điện 1500 kVA - Ắc quy thay thế: Loại cọc bình","quote":"Loại cọc bình: T2","reference":"Chương V, mục 2, bảng danh mục, phần V, dòng 1","requirement":"Loại cọc bình T2"},{"item":"Máy phát điện 1500 kVA - Ắc quy thay thế: Xuất xứ","quote":"VN","reference":"Chương V, mục 2, bảng danh mục, phần V, dòng 1","requirement":"Cột thương hiệu, xuất xứ ghi \"VN\" (Việt Nam)"},{"item":"Yêu cầu chung: Tình trạng hàng hóa","quote":"Các sản phẩm nhà thầu cung cấp phải là loại mới 100%, theo đúng các yêu cầu kỹ thuật như trong E-HSMT.","reference":"Chương V, mục 2, Yêu cầu chung","requirement":"Sản phẩm cung cấp phải mới 100%, đúng yêu cầu kỹ thuật trong E-HSMT"},{"item":"Yêu cầu chung: Bảo hành","quote":"Thời gian bảo hành cho toàn bộ thiết bị ≥ 12 tháng kể từ ngày vận hành đưa vào sử dụng","reference":"Chương V, mục 3, Các yêu cầu khác","requirement":"Bảo hành toàn bộ thiết bị tối thiểu 12 tháng kể từ ngày vận hành đưa vào sử dụng"},{"item":"Yêu cầu chung: CO/CQ thiết bị nhập khẩu","quote":"Các thiết bị nhập khẩu phải có chứng nhận xuất xứ (CO); chứng nhận chất lượng (CQ) khi giao hàng.","reference":"Chương V, mục 3, Các yêu cầu khác","requirement":"Thiết bị nhập khẩu phải có chứng nhận xuất xứ (CO) và chứng nhận chất lượng (CQ) khi giao hàng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:38:25.261Z"}},"IB2500344870":{"u":"2026-11-03T03:38:14.469+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V_Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Gói thầu là dịch vụ tháo, lắp rotor và thí nghiệm tổ máy thủy điện 32 MW hiện hữu, không phải cung cấp tổ máy phát điện diesel/gas mới; các thông số ở mục 4.2 là thông số thiết kế của thiết bị hiện hữu.","Chương V không nêu ATS, tủ hòa đồng bộ cho tổ máy diesel/gas, động cơ đốt trong, bình nhiên liệu, độ ồn, vỏ chống ồn, CO/CQ, năm sản xuất hay mới 100%.","Một số ô bảng bị tách dòng khi trích từ PDF nên một số trích dẫn chỉ lấy phần đọc được liền mạch.","Kiểm tra tự động: 1 mục có con số không thấy trong HSMT, cần kiểm tra lại: Tổ máy số 1 - Phạm vi: Gia công vành đỡ roăng chèn khí hình cơ (02)."],"result":{"keyInfo":{"bidName":"Gói thầu PTV-11: Tháo, lắp Rotor, thí nghiệm tổ máy phát điện 32MW số 1","notifyNo":"IB2500344870","generatorCapacity":"32 MW hữu công định mức; 37,65 MVA biểu kiến định mức (1 tổ máy phát thủy điện số 1)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy số 1 - Phạm vi: số lượng, địa điểm","quote":"Quy mô: Tháo, lắp Rotor, thí nghiệm tổ máy phát điện 32MW số 1 nhà máy","reference":"Chương V, mục 1","requirement":"Tháo, lắp Rotor và thí nghiệm 01 tổ máy phát điện 32MW số 1 của Nhà máy Thủy điện Quảng Trị, theo Phương án kỹ thuật – Dự toán được duyệt. Đây là dịch vụ sửa chữa, thí nghiệm thiết bị hiện hữu, không phải cung cấp tổ máy mới."},{"item":"Tổ máy số 1 - Máy phát: Kiểu","quote":"- Kiểu : | SF-J32-8/3660","reference":"Chương V, mục 4.2.a","requirement":"Kiểu máy phát SF-J32-8/3660"},{"item":"Tổ máy số 1 - Máy phát: Công suất hữu công","quote":"- Công suất hữu công định mức: 32 MW","reference":"Chương V, mục 4.2.a","requirement":"Công suất hữu công định mức 32 MW"},{"item":"Tổ máy số 1 - Máy phát: Công suất biểu kiến","quote":"- Công suất biểu kiến định mức: 37,65 MVA","reference":"Chương V, mục 4.2.a","requirement":"Công suất biểu kiến định mức 37,65 MVA"},{"item":"Tổ máy số 1 - Máy phát: Điện áp","quote":"- Điện áp định mức: | 10,5 kV","reference":"Chương V, mục 4.2.a","requirement":"Điện áp định mức 10,5 kV"},{"item":"Tổ máy số 1 - Máy phát: Tần số","quote":"- Tần số: | 50 Hz","reference":"Chương V, mục 4.2.a","requirement":"Tần số 50 Hz"},{"item":"Tổ máy số 1 - Máy phát: Hệ số công suất","quote":"- Hệ số công suất (cos ): | 0,85","reference":"Chương V, mục 4.2.a","requirement":"Hệ số công suất (cos) 0,85"},{"item":"Tổ máy số 1 - Máy phát: Dòng điện định mức","quote":"- Dòng điện định mức : | 2070 A","reference":"Chương V, mục 4.2.a","requirement":"Dòng điện định mức 2070 A"},{"item":"Tổ máy số 1 - Máy phát: Số cực từ","quote":"- Số cực từ: | 8","reference":"Chương V, mục 4.2.a","requirement":"Số cực từ 8"},{"item":"Tổ máy số 1 - Máy phát: Mô men quán tính","quote":"- Mô men quán tính : | 160 tấn.m2","reference":"Chương V, mục 4.2.a","requirement":"Mô men quán tính 160 tấn.m2"},{"item":"Tổ máy số 1 - Máy phát: Số pha, cách đấu dây","quote":"- Số pha: | 3","reference":"Chương V, mục 4.2.a","requirement":"3 pha, đấu dây hình Y"},{"item":"Tổ máy số 1 - Máy phát: Cách đấu dây","quote":"- Cách đấu dây: | Y","reference":"Chương V, mục 4.2.a","requirement":"Đấu dây kiểu Y"},{"item":"Tổ máy số 1 - Máy phát: Hệ thống cách điện","quote":"- Hệ thống cách điện: | F/F","reference":"Chương V, mục 4.2.a","requirement":"Cấp cách điện F/F"},{"item":"Tổ máy số 1 - Máy phát: Hiệu suất","quote":"- Hiệu suất định mức: | 97,7%","reference":"Chương V, mục 4.2.a","requirement":"Hiệu suất định mức 97,7%"},{"item":"Tổ máy số 1 - Máy phát: Kích thích","quote":"- Điện áp kích thích định mức: | 50V","reference":"Chương V, mục 4.2.a","requirement":"Điện áp kích thích định mức 50V; dòng điện kích thích định mức 1514A"},{"item":"Tổ máy số 1 - Máy phát: Dòng điện kích thích","quote":"- Dòng điện kích thích định mức: 1514A","reference":"Chương V, mục 4.2.a","requirement":"Dòng điện kích thích định mức 1514A"},{"item":"Tổ máy số 1 - Máy phát: Làm mát","quote":"- Phương pháp làm mát máy phát: làm mát gián tiếp bằng không khí tuần hoàn","reference":"Chương V, mục 4.2.a","requirement":"Làm mát gián tiếp bằng không khí tuần hoàn kín"},{"item":"Tổ máy số 1 - Turbine: Loại và kiểu","quote":"- Loại turbine : | FRANCIS","reference":"Chương V, mục 4.2.b","requirement":"Turbine Francis, trục đứng, kiểu HL(F)-LJ-155A"},{"item":"Tổ máy số 1 - Turbine: Kiểu","quote":"- Kiểu: | Trục đứng HL(F)-LJ-155A","reference":"Chương V, mục 4.2.b","requirement":"Trục đứng HL(F)-LJ-155A"},{"item":"Tổ máy số 1 - Turbine: Công suất","quote":"- Công suất định mức: | 33 MW","reference":"Chương V, mục 4.2.b","requirement":"Công suất định mức 33 MW"},{"item":"Tổ máy số 1 - Turbine: Cánh hướng nước","quote":"- Số cánh hướng nước động: | 24 cánh","reference":"Chương V, mục 4.2.b","requirement":"24 cánh hướng nước động"},{"item":"Tổ máy số 1 - Turbine: Tốc độ","quote":"- Số vòng quay định mức: | 750 vòng/phút","reference":"Chương V, mục 4.2.b","requirement":"Số vòng quay định mức 750 vòng/phút; tốc độ lồng tốc cơ khí 1280 vòng/phút"},{"item":"Tổ máy số 1 - Turbine: Tốc độ lồng tốc cơ khí","quote":"- Tốc độ lồng tốc cơ khí: | 1280 vòng/phút","reference":"Chương V, mục 4.2.b","requirement":"1280 vòng/phút"},{"item":"Tổ máy số 1 - Turbine: Lưu lượng và cột nước","quote":"- Lưu lượng nước thiết kế: | 10,8 m3/s","reference":"Chương V, mục 4.2.b","requirement":"Lưu lượng nước thiết kế 10,8 m3/s; cột nước thiết kế 334,12 m; lớn nhất 376, 24 m; nhỏ nhất 324,12 m"},{"item":"Tổ máy số 1 - Turbine: Thủy lực dọc trục và chiều cao cột hút","quote":"- Thủy lực dọc trục lớn nhất: | 590 KN","reference":"Chương V, mục 4.2.b","requirement":"Thủy lực dọc trục lớn nhất 590 KN; chiều cao cột hút (Hs) - 6,03 m"},{"item":"Tổ máy số 1 - Hệ thống điều tốc: Bình dầu áp lực","quote":"+ Dung tích bình : | 2.450 lít","reference":"Chương V, mục 4.2.c","requirement":"Áp suất thiết kế và áp lực làm việc 40 bar; áp lực thử thủy lực 50 bar; áp lực mở van an toàn 44 bar; dung tích bình 2.450 lít"},{"item":"Tổ máy số 1 - Hệ thống điều tốc: Tủ điều tốc","quote":"+ Hệ thống PLC: | Schneider TSXP57","reference":"Chương V, mục 4.2.c","requirement":"Tủ điều tốc kiểu BWT-PLC-80, hệ thống PLC Schneider TSXP57"},{"item":"Tổ máy số 1 - Hệ thống điều tốc: Ngăn kéo chính","quote":"- Đường kính piston van trượt chính: | 60-80 mm","reference":"Chương V, mục 4.2.c","requirement":"Áp lực làm việc cho phép 2,5 – 6,3 Mpa; đường kính piston van trượt chính 60-80 mm; hành trình van dẫn hướng ± 10mm; góc làm việc ± 216o"},{"item":"Tổ máy số 1 - Phạm vi lắp đặt: Rotor","quote":"- Rút rotor máy phát để phục vụ kiểm tra, bảo dưỡng, xử lý khiếm khuyết,","reference":"Chương V, mục 2.1","requirement":"Rút rotor máy phát để kiểm tra, bảo dưỡng, xử lý khiếm khuyết của rotor và thiết bị liên quan; lắp hoàn thiện tổ máy, thí nghiệm tổng hợp đưa tổ máy trở lại vận hành. Tiến độ ≤ 25 ngày."},{"item":"Tổ máy số 1 - Phạm vi: Gia công vành đỡ roăng chèn khí hình cơ","quote":"Gia công vành đỡ roăng chèn khí hình cơ | Cái | 2","reference":"Chương V, mục 2.2.2, mục II.1","unverified":true,"requirement":"Gia công hàn bù và mạ crôm khoang chứa roăng chèn khí hình cơ, 02 cái (chi tiết 5 và 7 bản vẽ QT0801-B1-1-30)"},{"item":"Tổ máy số 1 - Phạm vi: Xử lý cách điện stator, rotor","quote":"- Sơn lại một số vị trí bị bong tróc lớp sơn cách điện của rotor-stator.","reference":"Chương V, mục 2.1","requirement":"Vệ sinh bề mặt cách điện cổ thanh dẫn phía trên và dưới stator, sấy khô, tẩm keo cách điện, sấy keo, sơn cách điện và sấy lại; sơn lại vị trí bong tróc lớp sơn cách điện của rotor-stator; kiểm tra, siết lại gu dông gông từ stator"},{"item":"Tổ máy số 1 - Vật tư chính do nhà thầu cung cấp","quote":"Sơn cách điện cao áp 9130 | kg | 18","reference":"Chương V, mục 2.2.2, mục I","requirement":"Sơn cách điện cao áp 9130: 18 kg; dung môi pha sơn Xylenne: 10 lít; keo HDJ-16: 8 kg; sơn chống rỉ màu ghi: 2 kg"},{"item":"Tổ máy số 1 - Thí nghiệm máy phát đồng bộ","quote":"Thí nghiệm máy phát điện đồng bộ công suất tổ máy 32","reference":"Chương V, mục 2.2.1, phần C.I","requirement":"Thí nghiệm máy phát điện đồng bộ công suất tổ máy 32 MW, 1 máy; thí nghiệm kiểm tra phần điện máy phát trước khi bảo dưỡng, 1 lần"},{"item":"Tổ máy số 1 - Thí nghiệm không tải và chạy thử","quote":"Thí nghiệm kiểm tra hiệu chỉnh tổ máy chạy thử 72h","reference":"Chương V, mục 2.2.1, phần D.2 và D.4","requirement":"Thí nghiệm không tải máy phát, tăng dần điện áp đầu cực từ 10% đến 100%Uđm, xây dựng đặc tính không tải; thí nghiệm kiểm tra hiệu chỉnh tổ máy chạy thử 72h"},{"item":"Tổ máy số 1 - Rơ le bảo vệ máy phát cần thí nghiệm","quote":"Thí nghiệm rơ le bảo vệ máy phát G60:","reference":"Chương V, mục 2.2.1, phần C.II","requirement":"Thí nghiệm rơ le bảo vệ máy phát G60 (so lệch, khoảng cách, mất đồng bộ, mất kích thích, quá/kém điện áp stator, quá kích thích, công suất ngược, chạm đất 100% và 95% stator, quá dòng thứ tự nghịch, ghi sự cố); rơ le F650, G650, HRACIC, XR1; hệ thống hòa đồng bộ tự động và bằng tay"},{"item":"Tổ máy số 1 - Bảo hành","quote":"- Thời gian bảo hành tối thiểu là 12 tháng kể từ ngày tổ máy H1 được nghiệm","reference":"Chương V, mục 4.5.9.i","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày tổ máy H1 được nghiệm thu bàn giao đưa vào vận hành thương mại chính thức; bắt đầu sửa chữa trong vòng 48h kể từ khi phát hiện hoặc được thông báo"},{"item":"Tổ máy số 1 - Tiêu chuẩn áp dụng","quote":"+ IEC 60-1,2: Tiêu chuẩn về kỹ thuật thí nghiệm cao áp.","reference":"Chương V, mục 4.4.b và 4.5.1.i","requirement":"Thí nghiệm, sửa chữa theo tiêu chuẩn Việt Nam hiện hành, các tiêu chuẩn IEC/VDE/ASTM liệt kê trong mục 4.4.b, quy chuẩn QCVN 01:2008/BCT, QCVN QTĐ-5:2008/BCT, TCVN 4055-85, 11 TCN-18-2006, IEC 60-1,2, TCVN 2287-78, TCVN 4091-85 và tiêu chuẩn của nhà sản xuất"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:38:13.550Z"}},"IB2500351271":{"u":"2026-11-03T03:34:28.53+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Trạm BA Lào.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ, số xi lanh, khí thải của động cơ; không nêu thông số đầu phát (cấp cách điện, AVR), bộ điều khiển, điện áp, số pha, vỏ cách âm, ATS, cáp của máy phát; không nêu số lượng (chỉ ngụ ý 01 máy). Chi tiết có thể nằm trong Mẫu số 01A và hồ sơ thiết kế/chỉ dẫn kỹ thuật kèm theo, không có trong văn bản này.","Bảng 11.2.2 là cột 'tối thiểu'; nguồn không ghi rõ công suất 800kVA là liên tục hay dự phòng ở mục 11.1.4 (mục này ghi 'Máy phát điện dự phòng'), trong khi bảng ghi liên tục 800kVA và dự phòng 880kVA."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy biến áp, máy phát điện của dự án và đường dây.","notifyNo":"IB2500351271","generatorCapacity":"800 kVA dự phòng (máy phát điện dự phòng công suất 800kVA); bảng thông số: công suất liên tục 800kVA/640kW, công suất dự phòng 880kVA/704kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 800kVA: Công suất","quote":"11.1.4. Máy phát điện dự phòng: Máy có công suất 800kVA.","reference":"Chương V, mục III.11.1.4","requirement":"Máy phát điện dự phòng có công suất 800kVA."},{"item":"Máy phát điện 800kVA: Công suất liên tục","quote":"Công suất liên tục | 800kVA/640kW","reference":"Chương V, mục 11.2.2, STT 1","requirement":"Tối thiểu 800kVA/640kW."},{"item":"Máy phát điện 800kVA: Công suất dự phòng","quote":"Công suất dự phòng | 880kVA/704kW","reference":"Chương V, mục 11.2.2, STT 2","requirement":"Tối thiểu 880kVA/704kW."},{"item":"Máy phát điện 800kVA: Tần số định mức","quote":"Tần số định mức | 50 Hz","reference":"Chương V, mục 11.2.2, STT 3","requirement":"50 Hz."},{"item":"Máy phát điện 800kVA: Tốc độ vòng quay","quote":"Tốc độ vòng quay | ≤ 1.500 vòng/phút","reference":"Chương V, mục 11.2.2, STT 4","requirement":"≤ 1.500 vòng/phút."},{"item":"Máy phát điện 800kVA: Dung tích bình dầu","quote":"Dung tích bình dầu | 1.200 lít","reference":"Chương V, mục 11.2.2, STT 5","requirement":"1.200 lít."},{"item":"Máy phát điện 800kVA: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu 100% tải | ≤ 180 lít/h","reference":"Chương V, mục 11.2.2, STT 6","requirement":"Ở 100% tải ≤ 180 lít/h."},{"item":"Máy phát điện 800kVA: Độ ồn","quote":"Độ ồn cách 7m | ≤ 75 dB(A)","reference":"Chương V, mục 11.2.2, STT 7; mục 11.1.4","requirement":"≤ 75 dB(A) ở khoảng cách 7m."},{"item":"Máy phát điện 800kVA: Kích thước và vị trí đặt","quote":"Máy phát điện được đặt trong nhà kỹ thuật đã được xây dựng của dự án.","reference":"Chương V, mục 11.1.4; mục 11.2.2, STT 8","requirement":"Kích thước máy không tính vỏ (LxWxh) phù hợp với kích thước nhà trạm có sẵn 4(m)x6,3(m); máy được đặt trong nhà kỹ thuật đã được xây dựng của dự án."},{"item":"Máy phát điện 800kVA: Phạm vi cung cấp và lắp đặt","quote":"Cung cấp và lắp đặt máy biến áp, máy phát điện của dự án và đường dây thuộc dự án Xây dựng Học viện Kinh tế - Tài chính Đông Khăm Xạng giai đoạn 3 tại CHDCND Lào.","reference":"Chương V, mục I.2.a","requirement":"Gói thầu gồm cung cấp và lắp đặt máy phát điện của dự án (cùng máy biến áp và đường dây) tại Học viện Kinh tế - Tài chính Đông Khăm Xạng, Viêng Chăn, CHDCND Lào."},{"item":"Thiết bị: Tình trạng mới","quote":"Cam kết vật tư, thiết bị mới 100%, chưa qua sử dụng.","reference":"Chương V, mục III.1.2.a","requirement":"Vật tư, thiết bị mới 100%, chưa qua sử dụng."},{"item":"Thiết bị: Xuất xứ, CO/CQ","quote":"Đối với vật tư, thiết bị nhập khẩu: Có cam kết xuất trình đầy đủ bản gốc hoặc bản chụp được chứng thực các giấy tờ liên quan như: CO (Giấy chứng nhận nguồn gốc xuất xứ); CQ (Giấy chứng nhận chất lượng của hãng sản xuất); Packing List (Danh mục đóng gói sản phẩm); Vận đơn; Chứng thư giám định về số lượng, tình trạng, xuất xứ và tính đồng bộ của hàng hóa.","reference":"Chương V, mục III.1.2.a","requirement":"Thiết bị nhập khẩu cam kết xuất trình bản gốc hoặc bản chụp chứng thực CO, CQ, Packing List, vận đơn, chứng thư giám định về số lượng, tình trạng, xuất xứ và tính đồng bộ."},{"item":"Thiết bị: Catalogue","quote":"Thiết bị chính phải có catalogue hoặc tài liệu kỹ thuật kèm theo thể hiện các nội dung đáp ứng về kỹ thuật theo yêu cầu của E-HSMT và hồ sơ thiết kế","reference":"Chương V, mục III.1.2.a","requirement":"Thiết bị chính phải có catalogue hoặc tài liệu kỹ thuật thể hiện đáp ứng yêu cầu kỹ thuật."},{"item":"Máy phát điện: Chạy thử","quote":"Toàn bộ hệ thống phải chạy thử không tải và có tải","reference":"Chương V, mục III.7","requirement":"Toàn bộ hệ thống phải chạy thử không tải và có tải; nhà thầu lập quy trình chạy thử trình Bên mời thầu phê duyệt."},{"item":"Máy phát điện: Bảo hành","quote":"Các quy định bảo hành tuân thủ Luật Xây dựng, các quy định hiện hành.","reference":"Chương V, mục III.12.3","requirement":"Quy định bảo hành tuân thủ Luật Xây dựng và các quy định hiện hành (không nêu thời hạn cụ thể)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:34:27.795Z"}},"IB2500360231":{"u":"2026-11-03T03:30:22.883+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V va TKBVTC.rar), chưa phân tích cả HSMT.","Văn bản là bản OCR, nhiều chỗ nhiễu dấu và ký hiệu so sánh (≤, ≥, ±) bị đọc thành \"=\", \"+\" hoặc \"<\"/\">\"; các giá trị trên giữ đúng như đọc được, cần đối chiếu bản PDF gốc.","Các dòng OCR nhiễu nên để quote = null: kiểu động cơ, lưu lượng khí thải tại tải định mức chế độ dự phòng, cấp bảo vệ IP, tiêu hao nhiên liệu dự phòng tại 75% tải.","Chương V không nêu: vỏ chống ồn và độ ồn, bình nhiên liệu, ATS, cáp điện lực, tiêu chuẩn khí thải. Tủ hòa đồng bộ, máy cắt chỉ được nhắc ở phần giai đoạn I, không thuộc phạm vi gói thầu này.","Chương V không ghi rõ công suất 2500 kVA là dự phòng hay liên tục; bảng chỉ nêu công suất định mức >2500kVA, công suất liên tục >2230 kVA và tiêu hao nhiên liệu cho cả hai chế độ."],"result":{"keyInfo":{"bidName":"Gói thầu số 83: Cung cấp, lắp đặt thiết bị trạm điezen (Giai đoạn II: 02 tổ máy phát điện diezen P=2500 kVA/tổ máy)","notifyNo":"IB2500360231","generatorCapacity":"2 x 2500 kkVA, 6,3 kV, 50 Hz (công suất định mức >2500kVA; chế độ phát liên tục >2230 kVA; có cả chế độ tải dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 2500 kVA: Số lượng","quote":"Số lượng: 02 máy","reference":"Chương V, mục 1.2.2.1, Bảng số 01, hạng mục I","requirement":"02 máy (02 tổ máy phát điện diezen 2500 kVA, điện áp 6,3 kV, tần số 50 Hz, lắp mới)"},{"item":"Tổ máy phát điện: Phạm vi lắp đặt","quote":"Lắp đặt mới 02 tổ máy phát điện công suất 2500kVA,","reference":"Chương V, mục 1.1.2.1","requirement":"Lắp đặt mới 02 tổ máy phát điện công suất 2500kVA, điện áp 6,3kV, tần số 50Hz; hệ thống hòa đồng bộ có khả năng tự động điều chỉnh công suất theo phụ tải"},{"item":"Tổ máy phát điện: Năm sản xuất / tình trạng","quote":"Sản xuất từ năm 2025 trở đi mới 100%","reference":"Chương V, Bảng số 01; mục 1.2.1","requirement":"Sản xuất từ năm 2025 trở đi, mới 100%, chưa qua sử dụng, đồng bộ đầy đủ"},{"item":"Tổ máy phát điện: Hãng sản xuất, mã hiệu","quote":"Ghi rõ","reference":"Chương V, Bảng số 01; mục 1.2.1","requirement":"Nhà thầu phải ghi rõ hãng sản xuất và mã hiệu; E-HSDT phải nêu rõ nguồn gốc xuất xứ (nhà máy/hãng, nước sản xuất) và mã hiệu thiết bị"},{"item":"Tổ máy phát điện: Xuất xứ","quote":"Nhóm các nước phát triển (G7) gôm: Anh,","reference":"Chương V, Bảng số 01","requirement":"Nhóm các nước phát triển G7: Anh, Mỹ, Đức, Nhật Bản, Pháp, Canada, Ý"},{"item":"Tổ máy phát điện: Tiêu chuẩn sản xuất","quote":"6627(IEC 60034-1)","reference":"Chương V, Bảng số 01","requirement":"Tương đương hoặc cao hơn TCVN 7144 (ISO 3046), TCVN 9729 (ISO 8528), TCVN 6627 (IEC 60034-1)"},{"item":"Tổ máy phát điện: Tính đồng bộ","quote":"phải được thiết kế, sản xuất và lắp ráp","reference":"Chương V, Bảng số 01","requirement":"Động cơ diezel, đầu phát điện, bộ điều khiển, bộ tăng áp động cơ, bộ lọc gió vào động cơ phải được thiết kế, sản xuất và lắp ráp đồng bộ từ một nhà sản xuất máy phát điện duy nhất"},{"item":"Tổ máy phát điện: Hòa đồng bộ với hệ thống hiện hữu","quote":"model C2500D5A","reference":"Chương V, Bảng số 01","requirement":"Phải tương thích và hòa đồng bộ được với máy phát và tủ hòa đồng bộ hiện hữu của Công ty than Mạo Khê – TKV (giai đoạn I): máy phát Cummins model C2500D5A, tủ hòa Cummins mã hiệu DMC 2000"},{"item":"Tổ máy phát điện: Chế độ hòa","quote":"Máy phát có thể hoạt động ở hai chế độ hoà trực tiếp và hoà qua bộ hoà tự động","reference":"Chương V, mục 1.2.1","requirement":"Hoạt động ở hai chế độ hòa trực tiếp và hòa qua bộ hòa tự động, có thể chủ động chuyển đổi chế độ khi sử dụng"},{"item":"Tổ máy phát điện: Hiệu suất","quote":"Khi vận hành có tải hệ thống đảm bảo hiệu suất của","reference":"Chương V, mục 1.2.1","requirement":"Khi vận hành có tải, hiệu suất của máy đạt >85%"},{"item":"Tổ máy phát điện: Khả năng đóng tải một bước","quote":"100% tải trong thời gian = 10 giây","reference":"Chương V, Bảng số 01","requirement":"100% tải trong thời gian 10 giây (ký hiệu so sánh bị lỗi OCR, đọc thành \"=\")"},{"item":"Tổ máy phát điện: Thời gian xác lập, ổn định tần số và điện áp","quote":"< 10 giây","reference":"Chương V, Bảng số 01","requirement":"< 10 giây"},{"item":"Tổ máy phát điện: Công suất định mức","quote":"Công suất định mức >2500kVA","reference":"Chương V, Bảng số 01","requirement":">2500kVA"},{"item":"Tổ máy phát điện: Công suất định mức (chế độ phát liên tục)","quote":">2230 kVA","reference":"Chương V, Bảng số 01","requirement":">2230 kVA"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất cos tối thiêu >0,8","reference":"Chương V, Bảng số 01","requirement":"cos φ tối thiểu >0,8"},{"item":"Tổ máy phát điện: Điện áp","quote":"Điện áp 6,3kV = 5%","reference":"Chương V, Bảng số 01","requirement":"6,3 kV, dung sai 5% (ký hiệu trước 5% bị lỗi OCR, đọc thành \"=\")"},{"item":"Tổ máy phát điện: Số pha, tần số","quote":"Tan sô 50Hz","reference":"Chương V, Bảng số 01","requirement":"3 pha, 50 Hz"},{"item":"Tổ máy phát điện: Nhiên liệu","quote":"Nhiên liệu điezen","reference":"Chương V, Bảng số 01","requirement":"Diezen"},{"item":"Tổ máy phát điện: Điều kiện môi trường","quote":"Đên 95%","reference":"Chương V, Bảng số 01","requirement":"Nhiệt độ môi trường nhỏ nhất < -10°C, lớn nhất > 40°C (OCR \"400C\"); độ ẩm đến 95%"},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu tại 100% tải","quote":"Chế độ tải liên tục < 456 lít/giờ","reference":"Chương V, Bảng số 01","requirement":"Tải liên tục < 456 lít/giờ; tải dự phòng < 505 lít/giờ"},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu tại 75% tải","quote":"Chế độ tải liên tục < 336 lít/giờ","reference":"Chương V, Bảng số 01","requirement":"Tải liên tục < 336 lít/giờ; tải dự phòng < 370 lít/giờ"},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu tại 50% tải","quote":"Chế độ tải liên tục < 232 lít/giờ","reference":"Chương V, Bảng số 01","requirement":"Tải liên tục < 232 lít/giờ; tải dự phòng < 252 lít/giờ"},{"item":"Tổ máy phát điện: Điều chỉnh điện áp, không tải đến đầy tải","quote":"+0.5% (tải ổn định)","reference":"Chương V, Bảng số 01","requirement":"+0.5% (tải ổn định)"},{"item":"Tổ máy phát điện: Thay đổi điện áp ngẫu nhiên","quote":"Thay đổi điện áp ngẫu nhiên","reference":"Chương V, Bảng số 01","requirement":"+0.5% (tải ổn định)"},{"item":"Tổ máy phát điện: Thay đổi tần số ngẫu nhiên","quote":"Thay đổi tần số ngẫu nhiên","reference":"Chương V, Bảng số 01","requirement":"+0.25% (tải ổn định)"},{"item":"Động cơ diesel: Hãng sản xuất, mã hiệu","quote":"Ghi rõ","reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"Ghi rõ hãng sản xuất và mã hiệu"},{"item":"Động cơ diesel: Kiểu động cơ","quote":null,"reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"4 thì, turbo tăng áp, nhiệt độ thấp sau làm mát (dòng OCR nhiễu)"},{"item":"Động cơ diesel: Số xy lanh, bố trí","quote":"Số xy lanh >16","reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"Số xy lanh >16; bố trí chữ V"},{"item":"Động cơ diesel: Tốc độ","quote":"Toc độ động cơ 1500 vòng/ phút","reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"1500 vòng/phút"},{"item":"Động cơ diesel: Thời gian khởi động","quote":"Thời gian khởi động <10 giây","reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"<10 giây"},{"item":"Động cơ diesel: Cơ cấu điều tốc","quote":"Điện tử hoặc tương đương","reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"Điện tử hoặc tương đương"},{"item":"Động cơ diesel: Hệ thống nhiên liệu","quote":null,"reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"Bơm nhiên liệu đơn điều khiển điện tử; phun trực tiếp, bơm nhiên liệu điều khiển điện tử; có lọc nhiên liệu thô/tinh; có bộ làm mát nhiên liệu"},{"item":"Động cơ diesel: Dung tích xi lanh, tỷ số nén","quote":"Tỷ sô nén <15.5:1","reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"Dung tích xi lanh <78 lít; tỷ số nén <15.5:1"},{"item":"Động cơ diesel: Hệ thống làm mát","quote":"Bảng két nước với quạt gió và tản nhiệt","reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"Két nước ở nhiệt độ môi trường <40°C; làm mát bằng két nước với quạt gió và tản nhiệt; có lồng bảo vệ két nước và lồng bảo vệ quạt gió"},{"item":"Động cơ diesel: Bộ lọc khí, nạp khí","quote":null,"reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"Bộ lọc khí ≥2 cái, có chỉ thị báo bẩn; nạp khí bằng tuốc bin tăng áp có làm mát khí nạp"},{"item":"Động cơ diesel: Tổng lượng nhiệt đẩy ra ở chế độ dự phòng","quote":"< 79500 Btu/min","reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"< 79500 Btu/min"},{"item":"Động cơ diesel: Hệ thống khởi động","quote":"+ Dung lượng bình ắc quy > 200 Ah","reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"Khởi động bằng động cơ điện 24VDC, sử dụng ắc quy; điện áp 12 VDC, 4 bình, dung lượng mỗi bình > 200 Ah"},{"item":"Động cơ diesel: Hệ thống bôi trơn, xả","quote":null,"reference":"Chương V, Bảng số 01, mục Động cơ Diesel","requirement":"Có bộ lọc dầu bôi trơn thô và tinh; có bộ làm mát dầu; bơm dầu loại bánh răng; hệ thống ống xả, tiêu âm đủ tiêu chuẩn của nhà sản xuất"},{"item":"Đầu phát điện: Hãng sản xuất, mã hiệu","quote":"Ghi rõ","reference":"Chương V, Bảng số 01, mục Đầu phát điện","requirement":"Ghi rõ hãng sản xuất và mã hiệu"},{"item":"Đầu phát điện: Kiểu","quote":"Loại từ trường quay, không chối than,","reference":"Chương V, Bảng số 01, mục Đầu phát điện","requirement":"Loại từ trường quay, không chổi than, không thấm nước"},{"item":"Đầu phát điện: Điện áp, tần số, tốc độ","quote":"Số vòng quay 1500 vòng/ phút","reference":"Chương V, Bảng số 01, mục Đầu phát điện","requirement":"3 pha, 6300V; khả năng điều chỉnh điện áp +5%; 50 Hz; 1500 vòng/phút"},{"item":"Đầu phát điện: Bộ điều chỉnh điện áp tự động (AVR)","quote":"Sử dụng công nghệ kỹ thuật số hoặc","reference":"Chương V, Bảng số 01, mục Đầu phát điện","requirement":"Sử dụng công nghệ kỹ thuật số hoặc công nghệ điện tử vi xử lý; không chấp nhận công nghệ analog, điều chỉnh bằng biến trở xoay"},{"item":"Đầu phát điện: Công suất định mức","quote":"Công suất định mức ở điện áp >2500kVA","reference":"Chương V, Bảng số 01, mục Đầu phát điện","requirement":">2500kVA ở điện áp 6,3 kV; hệ số công suất tối thiểu >0,8"},{"item":"Đầu phát điện: Cấp cách điện, số cực","quote":"Cấp cách điện > cấp F","reference":"Chương V, Bảng số 01, mục Đầu phát điện","requirement":"Cấp cách điện ≥ cấp F; số cực ≥4"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":null,"reference":"Chương V, Bảng số 01, mục Đầu phát điện","requirement":"≥ IP23 (dòng OCR nhiễu, đọc thành \"[P23\")"},{"item":"Đầu phát điện: Độ tăng nhiệt độ tiêu chuẩn","quote":"Độ tăng nhiệt độ tiêu chuẩn > 125°C","reference":"Chương V, Bảng số 01, mục Đầu phát điện","requirement":"> 125°C"},{"item":"Đầu phát điện: Hệ thống kích từ, quá tốc, làm mát","quote":"Khả năng quá tốc > 120%","reference":"Chương V, Bảng số 01, mục Đầu phát điện","requirement":"Kích từ nam châm vĩnh cửu; khả năng quá tốc > 120%; kích từ không chổi than; tự động ổn định điện áp; tự làm mát bằng quạt gió"},{"item":"Hệ thống điều khiển chỉ thị: Hãng sản xuất, mã hiệu","quote":"Ghi rõ","reference":"Chương V, Bảng số 01, mục Hệ thống điều khiển chỉ thị","requirement":"Ghi rõ hãng sản xuất và mã hiệu"},{"item":"Hệ thống điều khiển chỉ thị: Màn hình","quote":"Có màn hình hiền thị, có đèn nên","reference":"Chương V, Bảng số 01, mục Hệ thống điều khiển chỉ thị","requirement":"Có màn hình hiển thị, có đèn nền"},{"item":"Hệ thống điều khiển chỉ thị: Chức năng chung","quote":"Bộ điều khiển có chức năng hoà đồng","reference":"Chương V, Bảng số 01, mục Hệ thống điều khiển chỉ thị","requirement":"Điều chỉnh điện áp kỹ thuật số với đầu dò 3 pha; đo thông số đầu ra AC bằng tín hiệu số và tương tự; hiển thị trạng thái, cảnh báo và các chức năng quan trọng của động cơ và đầu phát; tích hợp phần mềm bảo vệ đầu phát; lưu sự kiện; có công cụ phần mềm chỉnh định thông số; điều khiển khởi động thông minh hạn chế khói đen và độ tăng vọt tần số; gửi tín hiệu cắt đến thiết bị bảo vệ dự phòng; có chức năng hòa đồng bộ tại máy"},{"item":"Hệ thống điều khiển chỉ thị: Bảo vệ dừng máy","quote":"Dừng máy do quá dòng và ngắn mạch","reference":"Chương V, Bảng số 01, mục Hệ thống điều khiển chỉ thị","requirement":"Dừng máy do: quá dòng và ngắn mạch; quá áp và thấp áp; quá tần số và thấp tần số; công suất ngược; quá tốc; áp suất dầu thấp; nhiệt độ nước làm mát cao; thiếu nước làm mát; lỗi khởi động; thiếu nhiên liệu"},{"item":"Hệ thống điều khiển chỉ thị: Cảnh báo","quote":"+ Cảnh báo mức nhiên liệu thấp","reference":"Chương V, Bảng số 01, mục Hệ thống điều khiển chỉ thị","requirement":"Điện áp bình ắc quy thấp/cao; nhiệt độ nước làm mát cao/thấp; tín hiệu lỗi cảm biến; mức nước làm mát thấp; mức nhiên liệu thấp; quá dòng; quá tải; áp suất dầu thấp; chạm đất 1 pha và 3 pha"},{"item":"Thiết bị kèm theo máy: Khung bệ, giảm chấn","quote":"Khung bệ máy làm bằng thép chịu lực,","reference":"Chương V, Bảng số 01","requirement":"Khung bệ máy bằng thép chịu lực, có bộ giảm chấn cao su đặc biệt chống rung"},{"item":"Thiết bị kèm theo máy: Bộ sạc ắc quy","quote":"Bộ xạp ắc quy tự động kèm hệ","reference":"Chương V, Bảng số 01","requirement":"Bộ sạc ắc quy tự động kèm hệ thống cáp điện lực, tín hiệu và phụ kiện lắp đặt"},{"item":"Thiết bị kèm theo máy: Lọc nhiên liệu, vật tư phụ kiện, dụng cụ","quote":"Bộ lọc nhiên liệu thô, bộ tách nước trong","reference":"Chương V, Bảng số 01","requirement":"Bộ lọc nhiên liệu thô, bộ tách nước trong nhiên liệu; vật tư phụ kiện, cáp điều khiển kết nối tín hiệu đi kèm; bộ dụng cụ bảo trì kèm theo; có thí nghiệm hiệu chỉnh"},{"item":"Thiết bị kèm theo máy: Tài liệu hướng dẫn vận hành, bảo trì","quote":"Băng tiếng nước ngoài và bản dịch tiếng","reference":"Chương V, Bảng số 01; mục 1.3.1","requirement":"Bằng tiếng nước ngoài kèm bản dịch tiếng Việt; bàn giao 01 bản tiếng Anh và 01 bản tiếng Việt"},{"item":"Hàng hóa: CO/CQ","quote":"chứng nhận xuất xứ CO (đối với hàng hoá nhập khẩu)","reference":"Chương V, mục 1.2.1","requirement":"Thiết bị, vật tư phải có chứng nhận chất lượng CQ, chứng nhận xuất xứ CO (đối với hàng nhập khẩu), phiếu kiểm tra hàng hóa trước khi xuất xưởng"},{"item":"Hàng hóa: Mới 100%","quote":"Hàng hóa phải mới 100%","reference":"Chương V, mục 1.2.1","requirement":"Hàng hóa mới 100%, đồng bộ đầy đủ, chưa qua sử dụng, sản xuất từ năm 2025 trở đi"},{"item":"Bảo hành","quote":"thời hạn bảo hành tối thiéu là 24 tháng","reference":"Chương V, mục 1.3.1; mục 1.2.1","requirement":"Thời hạn bảo hành tối thiểu 24 tháng kể từ ngày bàn giao; bộ phận thay thế, sửa chữa được bảo hành 24 tháng; cung cấp vật tư, phụ tùng dự phòng miễn phí trong thời gian bảo hành"},{"item":"Phạm vi lắp đặt, thử nghiệm","quote":null,"reference":"Chương V, mục 1.2.2.1 (ghi chú), 1.2.2.6, 1.3.3","requirement":"Cung cấp trọn bộ, vận chuyển đến vị trí lắp đặt, lắp đặt, thí nghiệm hiệu chỉnh, kiểm định, chạy thử không tải và có tải; hướng dẫn lắp đặt, vận hành, bảo trì; đào tạo chuyển giao cho CBCNV chủ đầu tư"},{"item":"Quy chuẩn, tiêu chuẩn thi công, nghiệm thu","quote":"QCVN 01:2008/BCT","reference":"Chương V, mục 1.2.2.3, Bảng 02","requirement":"QCVN 01:2008/BCT; 11TCN 18-2006; 11TCN 19-2006; 11TCN 20-2004 (OCR \"HITCN\"); 11TCN 21-2006"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:30:21.783Z"}},"IB2500360458":{"u":"2026-11-03T23:10:40.46+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Văn bản là OCR, nhiều chỗ lỗi dấu và ký tự; các 'quote' được chép nguyên văn theo bản OCR, kể cả lỗi.","Bảng 2.1 bị mất định dạng cột: dòng công suất định mức/dự phòng (2000 kVA / 2200 kVA) và dòng 5 (công suất dự phòng) chỉ đọc được một phần.","Khả năng đóng tải 1 bước (dòng 16) bị lỗi OCR ở phần thời gian ổn định ('10 2s').","Quy cách dây cáp pha/trung tính (mục VII.1) bị OCR lỗi ở phần sau 'CXV-'.","Văn bản không nêu tiêu chuẩn áp dụng (ISO, IEC...), cấp cách điện đầu phát, mã hiệu cụ thể của động cơ/đầu phát, hay mức phát thải."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt Máy phát điện 2000kVa","notifyNo":"IB2500360458","generatorCapacity":"1 x 2000 kVA định mức (≥2000kVA/1600kW); công suất dự phòng 2200 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện diesel: Số lượng","quote":"Đầu tư 01 máy phát điện dự phòng công","reference":"Chương V, mục 1","requirement":"Đầu tư 01 máy phát điện dự phòng công suất 2000kVA, cung cấp và lắp đặt."},{"item":"Tổ máy phát điện diesel: Công suất định mức/dự phòng","quote":"Công suất định mức/dụ phòng: 2000 kva","reference":"Chương V, mục 2.1, yêu cầu chung","requirement":"Công suất định mức/dự phòng ghi 2000 kVA; dòng tiếp theo ghi 2200 kVA."},{"item":"Tổ máy phát điện diesel: Công suất định mức tổ máy","quote":">2000kVA/1600kW","reference":"Chương V, mục 2.1, dòng 4","requirement":"Không nhỏ hơn 2000 kVA / 1600 kW."},{"item":"Tổ máy phát điện diesel: Công suất dự phòng","quote":"2200 kva","reference":"Chương V, mục 2.1, dòng 5","requirement":"Công suất dự phòng 2200 kVA / 1760 kW (dòng 5 bị OCR lỗi, chỉ đọc được phần '…vA/1760kW')."},{"item":"Tổ máy phát điện diesel: Thương hiệu động cơ","quote":"Động cơ diesel: thương hiệu G7","reference":"Chương V, mục 2.1, yêu cầu chung","requirement":"Động cơ diesel thương hiệu G7."},{"item":"Tổ máy phát điện diesel: Thương hiệu đầu phát","quote":"Đầu phát: thương hiệu G7","reference":"Chương V, mục 2.1, yêu cầu chung","requirement":"Đầu phát thương hiệu G7."},{"item":"Tổ máy phát điện diesel: Thương hiệu bộ điều khiển","quote":"Bộ điều khiển: thương hiệu G7","reference":"Chương V, mục 2.1, yêu cầu chung","requirement":"Bộ điều khiển thương hiệu G7."},{"item":"Tổ máy phát điện diesel: Kiểu máy","quote":"Máy phát gôm động cơ, đầu phát, bộ điều","reference":"Chương V, mục 2.1, dòng 1","requirement":"Động cơ, đầu phát, bộ điều khiển và két nước làm mát đặt trên cùng một khung đế máy. Động cơ, đầu phát và hệ thống điều khiển nhập khẩu, có thể lắp ráp đồng bộ tại Việt Nam."},{"item":"Tổ máy phát điện diesel: Xuất xứ tổ máy","quote":"Việt Nam hoặc nhập khâu","reference":"Chương V, mục 2.1, dòng 2","requirement":"Việt Nam hoặc nhập khẩu."},{"item":"Tổ máy phát điện diesel: Tình trạng máy và năm sản xuất","quote":"Máy mới 100%, sản xuât từ 2025 vê sau","reference":"Chương V, mục 2.1, dòng 3","requirement":"Máy mới 100%, sản xuất từ 2025 về sau."},{"item":"Tổ máy phát điện diesel: Điện áp ra","quote":"220/380","reference":"Chương V, mục 2.1, dòng 6","requirement":"220/380 V."},{"item":"Tổ máy phát điện diesel: Tần số","quote":"Tần số (Hz) 50","reference":"Chương V, mục 2.1, dòng 7","requirement":"50 Hz."},{"item":"Tổ máy phát điện diesel: Số pha","quote":"3 pha, 4 day","reference":"Chương V, mục 2.1, dòng 8","requirement":"3 pha, 4 dây."},{"item":"Tổ máy phát điện diesel: Hệ số công suất","quote":"Hệ số công suất (Cosq) 0.8","reference":"Chương V, mục 2.1, dòng 9","requirement":"Cosφ = 0,8."},{"item":"Tổ máy phát điện diesel: Hệ thống khởi động","quote":"Đề, 24VDC, có sac tự động ắc quy 24VDC","reference":"Chương V, mục 2.1, dòng 10","requirement":"Khởi động bằng đề, 24VDC, có sạc tự động ắc quy 24VDC."},{"item":"Tổ máy phát điện diesel: Ắc quy","quote":"Kèm theo máy.","reference":"Chương V, mục 2.1, dòng 11","requirement":"Kèm theo máy."},{"item":"Tổ máy phát điện diesel: Hệ thống làm mát","quote":"Bằng két nước, kết hop với quạt gió đầu trục","reference":"Chương V, mục 2.1, dòng 12","requirement":"Bằng két nước, kết hợp với quạt gió đầu trục."},{"item":"Tổ máy phát điện diesel: Tiêu hao nhiên liệu 50% tải (công suất chính)","quote":"<225 lit/giờ","reference":"Chương V, mục 2.1, dòng 13","requirement":"Không quá 225 lít/giờ."},{"item":"Tổ máy phát điện diesel: Tiêu hao nhiên liệu 75% tải (công suất chính)","quote":"<335lí/giờ","reference":"Chương V, mục 2.1, dòng 14","requirement":"Không quá 335 lít/giờ."},{"item":"Tổ máy phát điện diesel: Tiêu hao nhiên liệu 100% tải (công suất chính)","quote":"<445 lít/giờ","reference":"Chương V, mục 2.1, dòng 15","requirement":"Không quá 445 lít/giờ."},{"item":"Tổ máy phát điện diesel: Khả năng đóng tải 1 bước","quote":"Tô máy phát điện có khả năng đóng 75% tải","reference":"Chương V, mục 2.1, dòng 16","requirement":"Có khả năng đóng 75% tải trong 1 bước (phần thời gian ổn định bị OCR lỗi, chỉ đọc được '10 2s')."},{"item":"Tổ máy phát điện diesel: Số vòng quay trục chính","quote":"1,500 vòng / phút","reference":"Chương V, mục 2.1, dòng 17","requirement":"1.500 vòng/phút."},{"item":"Tổ máy phát điện diesel: Cơ cấu truyền động","quote":"Đông trục, truyền động trực tiếp","reference":"Chương V, mục 2.1, dòng 18","requirement":"Đồng trục, truyền động trực tiếp."},{"item":"Động cơ: Thương hiệu và xuất xứ","quote":"Thương hiệu các nước G7, xuất xứ G20","reference":"Chương V, mục 2.1, A.1","requirement":"Thương hiệu các nước G7, xuất xứ G20."},{"item":"Động cơ: Kiểu động cơ","quote":"Động co diesel, 4 thi, làm mát băng nước, có","reference":"Chương V, mục 2.1, A.2","requirement":"Động cơ diesel 4 thì, làm mát bằng nước, có hệ thống tăng áp khí nạp."},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Dâu Diesel thông dụng","reference":"Chương V, mục 2.1, A.3","requirement":"Dầu diesel thông dụng."},{"item":"Động cơ: Số xy lanh và cách bố trí","quote":"16—Chữ V","reference":"Chương V, mục 2.1, A.4","requirement":"16 xy lanh, chữ V."},{"item":"Động cơ: Kiểu nạp khí","quote":"Hệ thống tăng áp khí nạp có làm mát bằng","reference":"Chương V, mục 2.1, A.5","requirement":"Hệ thống tăng áp khí nạp có làm mát bằng nước."},{"item":"Động cơ: Tỉ số nén","quote":"~14:1","reference":"Chương V, mục 2.1, A.6","requirement":"Khoảng 14:1."},{"item":"Động cơ: Mô tơ khởi động","quote":"24V.DC","reference":"Chương V, mục 2.1, A.7","requirement":"24 V DC."},{"item":"Động cơ: Hệ thống điều tốc","quote":"Điện tử (ECU)","reference":"Chương V, mục 2.1, A.8","requirement":"Điện tử (ECU)."},{"item":"Động cơ: Số vòng quay định mức","quote":"1.500 Vòng/phút","reference":"Chương V, mục 2.1, A.9","requirement":"1.500 vòng/phút."},{"item":"Động cơ: Hệ thống làm mát","quote":"hợp với quạt gió dau trục","reference":"Chương V, mục 2.1, A.10","requirement":"Làm mát bằng nước, kiểu tuần hoàn kín, kết hợp với quạt gió đầu trục."},{"item":"Đầu phát: Thương hiệu và xuất xứ","quote":"Thương hiệu các nước G7, xuất xứ G20","reference":"Chương V, mục 2.1, B.1","requirement":"Thương hiệu các nước G7, xuất xứ G20."},{"item":"Đầu phát: Kiểu đầu phát","quote":"Đâu phát điện loại tự kích từ không chối","reference":"Chương V, mục 2.1, B.2","requirement":"Loại tự kích từ không chổi than, một ổ đỡ, từ trường quay, 4 cực từ."},{"item":"Đầu phát: Điện áp định mức","quote":"230/400","reference":"Chương V, mục 2.1, B.3","requirement":"230/400 V."},{"item":"Đầu phát: Số pha - số cực từ","quote":"3 pha - 4 cực từ","reference":"Chương V, mục 2.1, B.4","requirement":"3 pha - 4 cực từ."},{"item":"Đầu phát: Tần số","quote":"Tân sô (Hz) 50","reference":"Chương V, mục 2.1, B.5","requirement":"50 Hz."},{"item":"Đầu phát: Điều chỉnh điện áp","quote":"Bằng AVR","reference":"Chương V, mục 2.1, B.6","requirement":"Bằng AVR."},{"item":"Đầu phát: Bộ kích từ","quote":"Tự kích từ","reference":"Chương V, mục 2.1, B.7","requirement":"Tự kích từ."},{"item":"Đầu phát: Hệ số công suất","quote":null,"reference":"Chương V, mục 2.1, B.8","requirement":"Cosφ = 0,8."},{"item":"Đầu phát: Cấp bảo vệ","quote":"IP 23","reference":"Chương V, mục 2.1, B.9","requirement":"IP 23."},{"item":"Đầu phát: Biến thiên điện áp","quote":"<+1% từ không tai tới đây tải","reference":"Chương V, mục 2.1, B.10","requirement":"Không quá ±1% từ không tải tới đầy tải (OCR lỗi ở chữ 'tải')."},{"item":"Bộ điều khiển: Công nghệ","quote":"Dựa trên công nghệ vi xử lý — kỹ thuật sô.","reference":"Chương V, mục 2.1, C.1","requirement":"Dựa trên công nghệ vi xử lý, kỹ thuật số; hệ thống điều khiển và bảo vệ ứng dụng công nghệ mới nhất."},{"item":"Bộ điều khiển: Kết nối ATS","quote":"Có tính năng kết nối với ATS.","reference":"Chương V, mục 2.1, C.1","requirement":"Có tính năng kết nối với ATS."},{"item":"Bộ điều khiển: Cổng giao tiếp máy tính","quote":null,"reference":"Chương V, mục 2.1, C.1","requirement":"Có cổng giao tiếp với máy tính bằng phần mềm chuyên dụng để cài đặt, cân chỉnh và lưu lại tất cả thông số cài đặt cho máy phát."},{"item":"Bộ điều khiển: Chế độ vận hành","quote":"Stop/Auto/Start hoặc tương đương","reference":"Chương V, mục 2.1, C.1","requirement":"Có các chế độ Stop/Auto/Start hoặc tương đương và chức năng Reset cảnh báo lỗi."},{"item":"Bộ điều khiển: Dừng khẩn cấp","quote":null,"reference":"Chương V, mục 2.1, C.1","requirement":"Có chức năng dừng máy khẩn cấp bằng nút dừng khẩn cấp tại máy và từ xa."},{"item":"Bộ điều khiển: Cách điều chỉnh","quote":null,"reference":"Chương V, mục 2.1, C.1","requirement":"Mọi điều chỉnh thực hiện qua màn hình điều khiển và phần mềm, không dùng biến trở xoay hay nút điều chỉnh."},{"item":"Bộ điều khiển: Điều kiện môi trường","quote":"độ ẩm tương đối lên tới 95%","reference":"Chương V, mục 2.1, C.1","requirement":"Vận hành bình thường ở nhiệt độ môi trường từ -30°C đến 70°C, độ ẩm tương đối tới 95%. Thiết bị, thành phần chịu được độ rung vận hành của tổ máy."},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":"Công suất thực máy phát ( Kw ) từng pha","reference":"Chương V, mục 2.1, C.2 - C.3","requirement":"Hiển thị điện thế từng pha L1-N, L2-N, L3-N; công suất thực từng pha L1, L2, L3 (kW) và công suất tổng (Total kW); áp suất nhớt, nhiệt độ nước làm mát và tốc độ động cơ."},{"item":"Bộ điều khiển: Chức năng cảnh báo, bảo vệ, tắt máy","quote":"Nhiệt độ nước làm mát cao","reference":"Chương V, mục 2.1, C.4","requirement":"Cảnh báo và bảo vệ khi: quá dòng, ngắn mạch bám theo đường đặc tính phá hủy nhiệt của đầu phát; vượt tốc; áp lực nhớt thấp; nhiệt độ nước làm mát cao; mức nhiên liệu thấp; sự cố không đề được; tần số quá thấp; tần số quá cao."},{"item":"Bộ điều khiển: Cài đặt bảo hành, bảo trì và vận hành","quote":"Cài đặt tự động hẹn chế độ bảo hành, bảo trì","reference":"Chương V, mục 2.1, C.5","requirement":"Cài đặt tự động hẹn chế độ bảo hành, bảo trì theo ngày tháng hoặc số giờ chạy máy; hiển thị đầy đủ số giờ vận hành và lưu thời gian, ngày tháng hoạt động."},{"item":"Bộ điều khiển: Cài đặt thời gian trễ","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải từ","reference":"Chương V, mục 2.1, C.5","requirement":"Trễ khởi động máy phát ít nhất 0,5 - 10 phút; trễ đóng điện máy phát sang lưới ít nhất 0,5 - 5 phút; trễ đóng điện lưới sang máy phát ít nhất 0,5 - 10 phút (đều điều chỉnh được); chạy làm mát sau khi ngắt tải từ 0,5 phút tới 1 giờ."},{"item":"Tủ đóng cắt ACB: Dòng định mức và thanh cái","quote":"Hệ thanh busbar: Băng đông nguyên chat, 03-04","reference":"Chương V, mục 2.1, mục III","requirement":"Tủ ACB bảo vệ máy phát và hệ thống điện hiện hữu, dòng định mức 3200A; thanh busbar bằng đồng nguyên chất, 03-04 cực, 3200A."},{"item":"Tủ đóng cắt ACB: Vỏ tủ","quote":null,"reference":"Chương V, mục 2.1, mục III","requirement":"Vỏ bằng thép dày 2 - 3 mm, dập CNC, xử lý oxi hóa, sơn tĩnh điện."},{"item":"Tủ ATS: Xuất xứ","quote":null,"reference":"Chương V, mục 2.1, mục IV.1","requirement":"Nhập khẩu hoặc lắp ráp tại Việt Nam."},{"item":"Tủ ATS: Dòng điện tổng","quote":">3200A","reference":"Chương V, mục 2.1, mục IV.2","requirement":"Không nhỏ hơn 3200A."},{"item":"Tủ ATS: Số pha - số dây","quote":null,"reference":"Chương V, mục 2.1, mục IV.3","requirement":"3 pha - 4 dây."},{"item":"Tủ ATS: Điện áp làm việc","quote":"220/380VAC","reference":"Chương V, mục 2.1, mục IV.4","requirement":"220/380 VAC."},{"item":"Tủ ATS: Trang bị","quote":"-Bộ nạp bình ắc quy tự động từ điện lưới.","reference":"Chương V, mục 2.1, mục IV.5","requirement":"Bộ đèn báo nguồn (máy phát, máy phát sẵn sàng, điện lưới, điện lưới sẵn sàng); khóa chọn chế độ ưu tiên Máy phát/Điện lưới/Tắt; công tắc chọn chế độ Auto/Gen/Man; bộ nạp bình ắc quy tự động từ điện lưới; vỏ tủ đứng trong nhà bằng thép dày ≥1,5 mm, sơn tĩnh điện, có cửa và khóa bảo vệ."},{"item":"Tủ ATS: Chức năng chuyển nguồn","quote":"Auto Standby","reference":"Chương V, mục 2.1, mục IV.6","requirement":"Khi lưới mất điện, quá cao, quá thấp hoặc mất pha, bộ điều khiển máy phát tự khởi động máy và điều khiển ATS chuyển tải sang máy phát. Thời gian chuyển từ lưới sang máy phát từ 1 giây đến 10 phút (điều chỉnh được). Khi lưới phục hồi, tự chuyển tải về lưới, máy phát chạy không tải làm mát 1 - 3 phút (điều chỉnh được) rồi tắt, chuyển sang Auto Standby."},{"item":"Tủ ATS / Máy phát: Giám sát từ xa (IOT)","quote":"Có hệ thống giám sát, chuẩn đoán lỗi từ xa","reference":"Chương V, mục 2.1, sau mục IV.6","requirement":"Có hệ thống giám sát, chẩn đoán lỗi từ xa qua IOT."},{"item":"Vỏ cách âm: Xuất xứ","quote":"Nhập khâu hoặc sản xuất tại Việt Nam","reference":"Chương V, mục 2.1, mục V.1","requirement":"Nhập khẩu hoặc sản xuất tại Việt Nam."},{"item":"Vỏ cách âm: Độ ồn","quote":"< 85dB(A) tại khoảng cách 7m từ tâm máy,","reference":"Chương V, mục 2.1, mục V.2","requirement":"Không quá 85 dB(A) tại khoảng cách 7 m từ tâm máy, không gian mở."},{"item":"Vỏ cách âm: Thiết kế","quote":null,"reference":"Chương V, mục 2.1, mục V.3","requirement":"Thiết kế tích hợp đồng bộ tổ hợp máy phát 2000kVA, tủ điều khiển ACB, hệ thống cấp nhiên liệu, hệ thống chuyển đổi ATS, hệ thống tiêu âm, thoát nhiệt, thoát khói. Yêu cầu cung cấp thiết kế bố trí thiết bị trong thùng cách âm bảo vệ."},{"item":"Vỏ cách âm: Cấu tạo","quote":"Vỏ cách âm, bảo vệ kiểu Container 40ft, có","reference":"Chương V, mục 2.1, mục V.4","requirement":"Vỏ cách âm, bảo vệ kiểu Container 40ft, có các khoang chứa hệ thống tiêu âm thoát nhiệt và khoang chứa tủ ACB, tủ ATS, di chuyển được bằng xe nâng container; có cửa mở để vận hành, bảo trì; vỏ chắc chắn, không mục rỉ, không biến dạng, sơn chống rỉ, có gia cố và roăng kín chống thấm nước; có logo Cảng, thông tin tổ hợp máy phát, thông tin liên lạc đơn vị cung cấp; bố trí bình chữa cháy ở vị trí thuận tiện."},{"item":"Bồn chứa dầu: Xuất xứ","quote":null,"reference":"Chương V, mục 2.1, mục VI.1","requirement":"Nhập khẩu hoặc lắp ráp tại Việt Nam."},{"item":"Bồn chứa dầu: Dung tích","quote":">3000 lit","reference":"Chương V, mục 2.1, mục VI.2","requirement":"Không nhỏ hơn 3000 lít."},{"item":"Bồn chứa dầu: Vật liệu chế tạo","quote":"Thép day 3mm, được hoàn thiện va sơn bảo","reference":"Chương V, mục 2.1, mục VI.3","requirement":"Thép dày 3 mm, hoàn thiện và sơn bảo vệ chống gỉ."},{"item":"Bồn chứa dầu: Phụ kiện và kết nối","quote":null,"reference":"Chương V, mục 2.1, mục VI.4 - VI.5","requirement":"Kèm van, cửa cấp dầu, ống xem mức dầu, hệ ống cấp và hồi dầu; kết nối đồng bộ với tổ máy phát để cấp nhiên liệu cho máy hoạt động liên tục."},{"item":"Hệ thống điện đấu nối: Dây cáp pha và trung tính","quote":"3x(8xCXV-300)+1x(4xCXV-","reference":"Chương V, mục 2.1, mục VII.1","requirement":"Thương hiệu Cadivi (dòng thương hiệu bị OCR lỗi). Quy cách 3x(8xCXV-300)+1x(4xCXV-… (phần sau bị OCR lỗi). Khoảng cách từ máy phát 2000kVA đến tủ ATS dự kiến khoảng 20 m."},{"item":"Hệ thống điện đấu nối: Dây tiếp địa","quote":"CV-150-0,6/1kV","reference":"Chương V, mục 2.1, mục VII.2","requirement":"Thương hiệu Cadivi; quy cách CV-150-0,6/1kV; khoảng cách từ máy phát đến tủ ATS dự kiến khoảng 20 m."},{"item":"Hệ thống điện đấu nối: Ống nhựa xoắn HDPE","quote":"Ongnhuaxoin HDPE","reference":"Chương V, mục 2.1, mục VII.3","requirement":"Ống nhựa xoắn HDPE; khoảng cách từ máy phát 2000kVA đến tủ ATS dự kiến khoảng 20 m."},{"item":"Phạm vi lắp đặt","quote":"Lắp đặt máy, nguồn hoàn thiện trước khi bàn giao cho chủ đầu tư.","reference":"Chương V, mục 2","requirement":"Lắp đặt máy, nguồn hoàn thiện trước khi bàn giao cho chủ đầu tư."},{"item":"Dụng cụ, phụ tùng","quote":"Cam kết cung cấp phụ tùng thay thế trong 05 năm.","reference":"Chương V, mục 2","requirement":"Cung cấp dụng cụ, đồ nghề, phụ tùng vật tư theo tiêu chuẩn nhà sản xuất; cam kết cung cấp phụ tùng thay thế trong 05 năm."},{"item":"Giấy chứng nhận xuất xứ (CO)","quote":"Certificate of Origin — CO","reference":"Chương V, mục 2","requirement":"Cam kết cung cấp bản chứng thực CO của động cơ, đầu phát, bộ điều khiển do cơ quan thẩm quyền của nước xuất khẩu cấp."},{"item":"Giấy chứng nhận chất lượng (CQ)","quote":"Certificate of Quality — CQ","reference":"Chương V, mục 2","requirement":"Cam kết cung cấp bản chứng thực CQ của động cơ, đầu phát, bộ điều khiển do cơ quan thẩm quyền của nước xuất khẩu cấp."},{"item":"Chứng từ vận chuyển","quote":"Bill of Lading","reference":"Chương V, mục 2","requirement":"Bản chứng thực vận đơn (Bill of Lading) và danh mục vật tư nhập ngoại (Packing list) của động cơ, đầu phát, bộ điều khiển."},{"item":"Tài liệu hướng dẫn","quote":"hướng dẫn sử dụng ( tiếng Việt )","reference":"Chương V, mục 2","requirement":"Cam kết cung cấp đầy đủ tài liệu, hướng dẫn sử dụng bằng tiếng Việt."},{"item":"Vật liệu chống ăn mòn","quote":"Cam kết vật liệu chóng ăn mòn như: vỏ, bulong, ốc vít...","reference":"Chương V, mục 2","requirement":"Cam kết vật liệu chống ăn mòn như vỏ, bulong, ốc vít."},{"item":"Thương hiệu và xuất xứ cụm thành phần chính: Động cơ","quote":"Cummins, Mitsubishi","reference":"Chương V, mục 2.2, dòng 1","requirement":"Thương hiệu Cummins, Mitsubishi; xuất xứ thương hiệu G7."},{"item":"Thương hiệu và xuất xứ cụm thành phần chính: Đầu phát","quote":"Mecc Alte, Leroy","reference":"Chương V, mục 2.2, dòng 2","requirement":"Thương hiệu Mecc Alte, Leroy Somer, Stamford; xuất xứ thương hiệu G7."},{"item":"Thương hiệu và xuất xứ cụm thành phần chính: Bộ điều khiển","quote":"Deep sea, sices","reference":"Chương V, mục 2.2, dòng 3","requirement":"Thương hiệu Deep sea, sices (ghi theo OCR); xuất xứ thương hiệu G7."},{"item":"Bảo hành: Thời gian","quote":"Thời gian bảo hành 24 tháng hoặc 2000 giờ","reference":"Chương V, mục 2.1, mục VIII và mục 2","requirement":"Bảo hành 24 tháng hoặc 2000 giờ, tùy điều kiện nào tới trước, tính từ khi ký biên bản nghiệm thu đưa vào vận hành. Mục 2 cũng ghi thời gian bảo hành >24 tháng."},{"item":"Bảo hành: Trung tâm bảo hành","quote":"Hãng cung cấp cần phải có trung tâm bảo","reference":"Chương V, mục 2.1, mục VIII","requirement":"Hãng cung cấp phải có trung tâm bảo hành hoặc ủy quyền chính thức một đơn vị tại Việt Nam thực hiện bảo hành sản phẩm."},{"item":"Bảo hành: Xử lý sự cố và hỗ trợ","quote":"Có cam kết xử lý sự cb trong vòng 08h ké từ","reference":"Chương V, mục 2.1, mục VIII","requirement":"Cam kết xử lý sự cố trong vòng 08 giờ kể từ khi tiếp nhận thông tin; có số điện thoại hotline 24/7 và tư vấn qua điện thoại trong trường hợp khẩn cấp."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:10:39.347Z"}},"IB2500363177":{"u":"2026-11-03T03:23:40.338+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5-EHSMT.pdf), chưa phân tích cả HSMT.","Bảng thông số trong tệp bị tách dòng khi trích xuất, một số ô bị lẫn, nên nhiều trích dẫn chỉ lấy một dòng liền mạch của ô tương ứng.","Chương V không nêu mức phát thải động cơ, hãng/model cụ thể của động cơ và đầu phát (nhà thầu tự cung cấp), cũng không nêu CO/CQ mà chỉ yêu cầu chứng nhận nguồn gốc và giấy chứng nhận chất lượng.","Chương V không nêu rõ máy dự phòng hay liên tục cho mức 12 kVA; chỉ nêu công suất định mức ≥ 12.0 kVA và công suất dự phòng ≥ 13.2 kVA."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện 12kVA","notifyNo":"IB2500363177","generatorCapacity":"11 máy x 12 kVA (định mức ≥ 12.0 kVA, dự phòng ≥ 13.2 kVA), 1 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi và số lượng","quote":"Trang bị mới 11 máy phát điện 12kVA 1pha kèm tủ ATS","reference":"Chương V, mục 1.1","requirement":"Trang bị mới 11 máy phát điện 12kVA 1 pha kèm tủ ATS (≥ 100A), lắp đặt hoàn chỉnh tại 11 trạm BTS thuộc Viễn thông Tiền Giang"},{"item":"Tổ máy: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha 2 dây","reference":"Chương V, mục 1.2, bảng A.II.1","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây"},{"item":"Tổ máy: Chất lượng","quote":"Mới 100%, có chứng nhận nguồn gốc","reference":"Chương V, mục 1.2, bảng A.II.2","requirement":"Mới 100%, có chứng nhận nguồn gốc"},{"item":"Tổ máy: Xuất xứ, năm sản xuất","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước","reference":"Chương V, mục 1.3.1","requirement":"Hàng mới nguyên 100%, chưa qua sử dụng, sản xuất trong nước trong năm 2025, có giấy chứng nhận chất lượng sản phẩm, ghi rõ tên, mã hiệu, xuất xứ"},{"item":"Tổ máy: Hãng sản xuất/Mã hiệu/Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng A.I.1","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Tổ máy: Điện áp","quote":"220V- 230V","reference":"Chương V, mục 1.2, bảng A.II.4","requirement":"220V - 230V"},{"item":"Tổ máy: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng A.II.5","requirement":"50 Hz"},{"item":"Tổ máy: Công suất định mức","quote":"≥ 12.0 kVA","reference":"Chương V, mục 1.2, bảng A.II.6","requirement":"≥ 12.0 kVA"},{"item":"Tổ máy: Công suất dự phòng","quote":"≥ 13.2 kVA","reference":"Chương V, mục 1.2, bảng A.II.7","requirement":"≥ 13.2 kVA"},{"item":"Tổ máy: Hệ số công suất","quote":"Cosϕ = 1.","reference":"Chương V, mục 1.2, bảng A.II.8","requirement":"Cosϕ = 1"},{"item":"Tổ máy: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục 1.2, bảng A.II.9","requirement":"1.500 vòng/phút"},{"item":"Tổ máy: Vận hành liên tục ở 100% công suất định mức","quote":"≥ 12h","reference":"Chương V, mục 1.2, bảng A.II.10","requirement":"≥ 12h"},{"item":"Tổ máy: Vận hành liên tục ở 110% công suất dự phòng","quote":"≥ 1h","reference":"Chương V, mục 1.2, bảng A.II.13","requirement":"≥ 1h"},{"item":"Tổ máy: Khả năng đóng tải 1 cấp","quote":"≥ 100 % tải định mức trong 30s","reference":"Chương V, mục 1.2, bảng A.II.14","requirement":"≥ 100 % tải định mức trong 30s"},{"item":"Tổ máy: Tuổi thọ hoạt động","quote":"≥ 10.000h nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng A.II.15","requirement":"≥ 10.000h theo hướng dẫn của nhà nhà sản xuất (đến khi phải mở máy làm lại hơi, trục cơ hoặc bạc cổ trục...); nhà thầu cung cấp thông tin"},{"item":"Tổ máy: Khởi động, kích từ, điều áp, sạc ắc quy","quote":"Máy vận hành bằng khóa","reference":"Chương V, mục 1.2, bảng A.I.6","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy: Dung tích bình chứa nhiên liệu kèm máy","quote":"≥ 50 lít","reference":"Chương V, mục 1.2, bảng A.II.11","requirement":"≥ 50 lít"},{"item":"Tổ máy: Thùng chứa nhiên liệu","quote":"Gắn liền với khung bệ máy; được chế tạo","reference":"Chương V, mục 1.2, bảng A.II.12","requirement":"Gắn liền với khung bệ máy; chế tạo chắc chắn, bằng thép đã xử lý hóa học để chống rỉ sét và tăng độ bám dính của sơn"},{"item":"Tổ máy: Sơn bảo vệ khung vỏ máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2, bảng A.II.3","requirement":"Sơn tĩnh điện"},{"item":"Tổ máy: Độ ồn (khi có vỏ cách âm)","quote":"Độ ồn lớn nhất ≤ 65dB(A) khi hoạt động","reference":"Chương V, mục 1.2, bảng A.II.16","requirement":"Độ ồn lớn nhất ≤ 65dB(A) khi hoạt động ở chế độ >75% công suất định mức trong không gian mở ở khoảng cách 7m"},{"item":"Tổ máy: Vỏ máy hoạt động ngoài trời","quote":"Tối thiểu cấp bảo vệ IP23","reference":"Chương V, mục 1.2, bảng A.II.17","requirement":"Tối thiểu cấp bảo vệ IP23"},{"item":"Tổ máy: Kích thước cả vỏ","quote":"≤ (1500 x 800 x 1100) mm + 1%","reference":"Chương V, mục 1.2, bảng A.II.18","requirement":"≤ (1500 x 800 x 1100) mm + 1%"},{"item":"Tổ máy: Trọng lượng khô","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2, bảng A.II.19","requirement":"≤ 650 Kg"},{"item":"Tổ máy: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ","reference":"Chương V, mục 1.2, bảng A.II.20","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao"},{"item":"Tổ máy: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch","reference":"Chương V, mục 1.2, bảng A.II.21","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy: Điều kiện hoạt động, vận hành","quote":"Toàn bộ các bộ phận được nhiệt đới hóa,","reference":"Chương V, mục 1.2, bảng A.II.22","requirement":"Nhiệt đới hóa toàn bộ các bộ phận, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%"},{"item":"Tổ máy: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm;","reference":"Chương V, mục 1.2, bảng A.II.23","requirement":"Bằng thép, độ dày ≥ 1.5mm; xử lý bề mặt bằng hóa học chống oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy: Khung - đế máy","quote":"sử dụng thép chữ U, I hoặc V có độ dày","reference":"Chương V, mục 1.2, bảng A.II.24","requirement":"Thiết kế chắc chắn, chịu lực cao; thép chữ U, I hoặc V dày ≥2mm; xử lý bề mặt bằng hóa chất chống oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy: Hệ thống thoát khí thải","quote":"Hệ thống thoát khí thải được thiết kế","reference":"Chương V, mục 1.2, bảng A.II.25 và A.II.27","requirement":"Thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương","reference":"Chương V, mục 1.2, bảng A.II.26","requirement":"Máy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn"},{"item":"Tổ máy: Bảng thông số đặc trưng","quote":"- Công suất ra danh định;","reference":"Chương V, mục 1.2, bảng A.II.28","requirement":"Có bảng thông số bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), dễ đọc; tối thiểu gồm tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước, khối lượng tổng, trọng lượng, năm sản xuất"},{"item":"Tổ máy: Tài liệu hướng dẫn sử dụng, vận hành","quote":"Tiếng Việt","reference":"Chương V, mục 1.2, bảng A.II.29","requirement":"Tiếng Việt (bao gồm tài liệu chẩn đoán sự cố)"},{"item":"Tổ máy: Chứng nhận chất lượng, môi trường","quote":"ISO 9001:2015","reference":"Chương V, mục 1.2, bảng A.I.4 và A.I.5","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất)"},{"item":"Tổ máy: Catalog và tài liệu","quote":"Nhà thầu phải cung cấp đầy đủ catalog gốc (bằng tiếng Anh) và bản dịch tiếng","reference":"Chương V, mục 1.2","requirement":"Catalog gốc (tiếng Anh) và bản dịch tiếng Việt của nhà sản xuất cho từng bộ phận: động cơ, đầu phát, bộ điều khiển, tủ ATS; có sơ đồ cấu tạo, sơ đồ lắp ráp tổng thể và danh sách chi tiết vật tư linh kiện kèm mã sản phẩm"},{"item":"Đầu phát: Hãng sản xuất/Mã hiệu, xuất xứ","quote":"Nhà thầu cung cấp","reference":"Chương V, mục 1.2, bảng B.I.1 và B.I.2","requirement":"Nhà thầu cung cấp"},{"item":"Đầu phát: Năm sản xuất","quote":"Năm 2025","reference":"Chương V, mục 1.2, bảng B.I.3","requirement":"Năm 2025"},{"item":"Đầu phát: Công suất định mức","quote":"≥ 12 kVA","reference":"Chương V, mục 1.2, bảng B.II.1","requirement":"≥ 12 kVA"},{"item":"Đầu phát: Hệ số công suất","quote":"1.0","reference":"Chương V, mục 1.2, bảng B.II.2","requirement":"1.0"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, bảng B.II.3","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2, bảng B.II.4","requirement":"AVR"},{"item":"Đầu phát: Độ ổn định điện áp","quote":"≤ ±1% từ không tải đến đầy tải định mức","reference":"Chương V, mục 1.2, bảng B.II.5","requirement":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát: Độ ổn định tần số","quote":"≤ ±1% từ không tải đến đầy tải định mức","reference":"Chương V, mục 1.2, bảng B.II.6","requirement":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, bảng B.II.7","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiểu IP23","reference":"Chương V, mục 1.2, bảng B.II.8","requirement":"Tối thiểu IP23"},{"item":"Đầu phát: Kết cấu","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2, bảng B.II.9","requirement":"Một ổ trục, tự bôi trơn"},{"item":"Đầu phát: Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, mục 1.2, bảng B.II.10","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Động cơ: Hãng sản xuất/Mã hiệu, xuất xứ","quote":"Nhà thầu cung cấp","reference":"Chương V, mục 1.2, bảng C.I.1 và C.I.2","requirement":"Nhà thầu cung cấp"},{"item":"Động cơ: Năm sản xuất","quote":"Năm 2025","reference":"Chương V, mục 1.2, bảng C.I.3","requirement":"Năm 2025"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, bảng C.I.4","requirement":"Dầu Diesel"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, bảng C.II.1","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 15,5 kW.","reference":"Chương V, mục 1.2, bảng C.II.2","requirement":"≥ 15,5 kW"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 17 KW","reference":"Chương V, mục 1.2, bảng C.II.3","requirement":"≥ 17 KW"},{"item":"Động cơ: Tốc độ vòng quay trục cơ","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, bảng C.II.4","requirement":"1500 vòng/phút"},{"item":"Động cơ: Số xilanh, kiểu bố trí","quote":"≥ 3, thẳng hàng","reference":"Chương V, mục 1.2, bảng C.II.5","requirement":"≥ 3, thẳng hàng"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 20:1","reference":"Chương V, mục 1.2, bảng C.II.6","requirement":"≥ 20:1"},{"item":"Động cơ: Cơ cấu điều tốc","quote":"Điện tử có ECU hoặc công nghệ tương","reference":"Chương V, mục 1.2, bảng C.II.7","requirement":"Điện tử có ECU hoặc công nghệ tương đương, kiểm soát nhiệt độ động cơ, áp lực nhớt"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Hút khí tự nhiên","reference":"Chương V, mục 1.2, bảng C.II.8","requirement":"Hút khí tự nhiên"},{"item":"Động cơ: Kiểu phun nhiên liệu","quote":"Trực tiếp hoặc gián tiếp","reference":"Chương V, mục 1.2, bảng C.II.9","requirement":"Trực tiếp hoặc gián tiếp"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu","quote":"≤ 4 lít/giờ tại 100% tải định mức","reference":"Chương V, mục 1.2, bảng C.II.10","requirement":"≤ 4 lít/giờ tại 100% tải định mức; ≤ 3 lít/giờ tại 75% tải định mức"},{"item":"Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm cơ và bơm điện kết hợp bơm tay để","reference":"Chương V, mục 1.2, bảng C.II.11","requirement":"Bơm cơ và bơm điện kết hợp bơm tay để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Động cơ: Hệ thống khởi động","quote":"Khởi động điện.","reference":"Chương V, mục 1.2, bảng C.II.12","requirement":"Khởi động điện; tích hợp tiếp điểm điều khiển máy phát (bật/tắt) từ xa theo quy trình của máy thông qua các cặp tiếp điểm"},{"item":"Động cơ: Nguồn khởi động","quote":"Ắc quy được cố định hoàn toàn bên","reference":"Chương V, mục 1.2, bảng C.II.13","requirement":"Ắc quy cố định hoàn toàn bên trong vỏ chống ồn, đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối), loại kín khí"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt","reference":"Chương V, mục 1.2, bảng C.II.14","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu","reference":"Chương V, mục 1.2, bảng C.II.15","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc"},{"item":"Động cơ: Hệ thống làm mát","quote":"- Làm mát bằng nước có pha dung dịch","reference":"Chương V, mục 1.2, bảng C.II.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn; có bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn"},{"item":"Động cơ: Tính năng sấy","quote":"Có tính năng sấy trước khi khởi động","reference":"Chương V, mục 1.2, bảng C.II.17","requirement":"Có tính năng sấy trước khi khởi động"},{"item":"Bộ điều khiển: Hãng sản xuất/Mã hiệu/Xuất xứ, năm sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, bảng D.1 và D.2","requirement":"Nhà thầu cung cấp thông tin; năm sản xuất 2025"},{"item":"Bộ điều khiển: Màn hình, ngôn ngữ hiển thị","quote":"Màn hình LCD","reference":"Chương V, mục 1.2, bảng D.3 và D.4","requirement":"Màn hình LCD; ngôn ngữ Tiếng Việt hoặc Tiếng Anh"},{"item":"Bộ điều khiển: Chế độ vận hành","quote":"- AUTO (Vận hành tự động);","reference":"Chương V, mục 1.2, bảng D.5","requirement":"TEST, RUN, AUTO, STOP; các phím chuyển chế độ hiển thị lên, xuống, trái, phải; khởi động bằng tay (ổ khóa đề)"},{"item":"Bộ điều khiển: Tự khởi động, đèn LED, nút điều khiển","quote":"- Nút khởi động bằng tay START","reference":"Chương V, mục 1.2, bảng D.6, D.7 và D.8","requirement":"Có chức năng tự động khởi động khi có sự cố điện lưới; có đèn LED cảnh báo lỗi; có nút START bằng tay, nút STOP bằng tay và nút dừng máy khẩn cấp"},{"item":"Bộ điều khiển: Chuẩn truyền thông","quote":"Modbus RTU RS485","reference":"Chương V, mục 1.2, bảng D.9","requirement":"Modbus RTU RS485"},{"item":"Bộ điều khiển: Thông số hiển thị trên LCD","quote":"- Điện áp (V)","reference":"Chương V, mục 1.2, bảng D.10","requirement":"Điện áp, dòng điện, tần số, công suất (kW), tải (%), hệ số công suất, tốc độ động cơ, áp suất dầu bôi trơn, nhiệt độ nước làm mát, mức nhiên liệu, điện áp sạc ắc quy, trạng thái chạy/dừng, số giờ còn lại đến bảo trì, hiển thị và phân tích điện áp dạng đồ thị"},{"item":"Bộ điều khiển: Tính năng cảnh báo","quote":"- Máy phát Điện quá tải","reference":"Chương V, mục 1.2, bảng D.11","requirement":"Cảnh báo nhiệt độ nước làm mát/động cơ cao, áp suất dầu thấp, điện áp và tần số ra cao/thấp, quá tải, tác động nút dừng khẩn cấp, điện áp ắc quy khởi động thấp, mức nhiên liệu thấp (ngưỡng cài đặt thay đổi được)"},{"item":"Bộ điều khiển: Tự động dừng máy khi","quote":"- Tác động nút dừng khẩn cấp","reference":"Chương V, mục 1.2, bảng D.12","requirement":"Nhiệt độ nước làm mát/động cơ cao, áp suất dầu thấp, điện áp và tần số ra cao/thấp (cài đặt được), quá tải, nút dừng khẩn cấp, mức nhiên liệu thấp (cài đặt được)"},{"item":"Bộ điều khiển: Điều khiển từ xa","quote":"Điều khiển bật/tắt từ xa qua dry contact","reference":"Chương V, mục 1.2, bảng D.13","requirement":"Điều khiển bật/tắt từ xa qua dry contact và tin nhắn SMS"},{"item":"Bảo vệ: CB đầu ra","quote":"CB bảo vệ điện áp đầu ra 1 pha 2 cực","reference":"Chương V, mục 1.2, bảng E.1","requirement":"CB bảo vệ điện áp đầu ra 1 pha 2 cực"},{"item":"Bảo vệ: Kết nối điện động lực đầu ra","quote":"Dùng cọc kết nối cố định, cọc kết nối có","reference":"Chương V, mục 1.2, bảng E.2","requirement":"Dùng cọc kết nối cố định, có ren vít và đai ốc, có nắp bảo vệ"},{"item":"Tủ ATS: Loại/kiểu tủ","quote":"Loại treo tường","reference":"Chương V, mục 1.2, bảng F.1","requirement":"Loại treo tường"},{"item":"Tủ ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 100 A, 1 pha","reference":"Chương V, mục 1.2, bảng F.2","requirement":"≥ 100 A, 1 pha"},{"item":"Tủ ATS: Chức năng","quote":"Công tắc lựa chọn chế độ:","reference":"Chương V, mục 1.2, bảng F.2","requirement":"Tự động điều khiển khởi động máy phát khi lưới có sự cố; tự động chuyển tải giữa lưới và máy phát khi mất/có điện; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ hoạt động; vỏ tủ sơn tĩnh điện"},{"item":"Tủ ATS: Thông số người dùng điều chỉnh được","quote":"sử dụng: Thời gian chờ điện lưới ổn","reference":"Chương V, mục 1.2, bảng F.2","requirement":"Thời gian chờ điện lưới ổn định, thời gian đóng Contactor điện lưới, thời gian đóng Contactor máy phát điện, thời gian làm nguội máy"},{"item":"Lắp đặt: Phạm vi lắp đặt","quote":"Toàn bộ máy phát điện phải được lắp đặt hoàn chỉnh, đảm bảo các yêu cầu về","reference":"Chương V, mục 1.2","requirement":"Lắp đặt hoàn chỉnh, vận hành liên tục, đạt công suất tối đa; đầu nối dây chắc chắn, đủ đầu cos, băng keo, đánh dấu rõ ràng; ống bảo vệ liên tục, cố định chắc chắn; hệ thống thoát gió, thoát khói chắc chắn, có thể phải khoan cắt tường/bê tông và tô trát hoàn chỉnh"},{"item":"Lắp đặt: Vị trí, cân bằng, đi dây","quote":"Cam kết đáp ứng.","reference":"Chương V, mục 1.2, bảng G.1, G.2 và G.3","requirement":"Vận chuyển và lắp đặt đúng vị trí Chủ đầu tư chỉ định; đặt cân bằng, an toàn, thuận tiện vận hành, bảo dưỡng, sửa chữa; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa (cam kết đáp ứng)"},{"item":"Lắp đặt: Cáp - tiết diện dây đất","quote":"≥ 16 mm2.","reference":"Chương V, mục 1.2, bảng G.4","requirement":"≥ 16 mm2"},{"item":"Lắp đặt: Cáp - tiết diện dây nguồn","quote":"≥ 16 mm2.","reference":"Chương V, mục 1.2, bảng G.5","requirement":"≥ 16 mm2"},{"item":"Lắp đặt: Chạy thử tải","quote":"Nhà thầu có cam kết chạy thử tải theo","reference":"Chương V, mục 1.2, bảng G.6; mục 3","requirement":"Nhà thầu cam kết chạy thử tải theo yêu cầu của chủ đầu tư; chạy thử tải từng máy (tải giả) tại kho hoặc theo yêu cầu của Chủ đầu tư trước khi lắp đặt, chi phí do nhà thầu chịu"},{"item":"Bảo hành: Thời hạn","quote":"Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"≥ 24 tháng kể từ ngày bàn giao nghiệm thu, bảo hành tại vị trí lắp đặt máy phát điện"},{"item":"Bảo hành: Bảo trì - bảo dưỡng định kỳ","quote":"định kỳ miễn phí 6 tháng/lần tại địa điểm lắp đặt máy phát điện.","reference":"Chương V, mục 1.3.4","requirement":"Miễn phí 6 tháng/lần tại địa điểm lắp đặt máy phát điện trong thời gian bảo hành"},{"item":"Hàng mẫu và hướng dẫn vận hành","quote":"- Số lượng hàng mẫu: 1 máy phát điện và 1 tủ ATS.","reference":"Chương V, mục 3","requirement":"Hàng mẫu gồm 1 máy phát điện và 1 tủ ATS; hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật ngay sau nghiệm thu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:23:39.397Z"}},"IB2500363403":{"u":"2026-11-03T03:29:52.844+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V (1).pdf), chưa phân tích cả HSMT.","Mục \"* Động cơ:\" ở mục III.1.2 bị cắt, không có nội dung phía sau, nên không có thông tin về hãng, model, xuất xứ, số xy lanh, khí thải của động cơ.","Văn bản không nêu rõ số lượng máy; phạm vi nêu máy 150KVA tại 4 kho (Chu Lai, Pleiku, Phù Cát, Tuy Hòa), mỗi kho có mục lắp đặt máy phát điện riêng.","Không có thông tin về bảo hành thiết bị, năm sản xuất/mới 100%, vỏ chống ồn (enclosure), dung tích bình nhiên liệu hay dòng định mức của ATS và áp tô mát chính.","Văn bản có lỗi chính tả (\"Ở đỡ đơn\", \"nắp đồ\", \"lơi lọc\"); phần quote giữ nguyên như nguồn."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện cho kho NLHK SB Chu Lai, Pleiku, Phù Cát, Tuy Hòa","notifyNo":"IB2500363403","generatorCapacity":"150KVA công suất liên tục (PRP), 165KVA công suất dự phòng (ESP) cho mỗi máy; máy phát điện 3 pha (cung cấp và lắp đặt tại 4 kho: Chu Lai, Pleiku, Phù Cát, Tuy Hòa)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Kho Chu Lai: Máy phát điện","quote":"CCLD máy phát điện 3 pha 150KVA","reference":"Chương V, mục I.1.6 a/","requirement":"Cung cấp và lắp đặt máy phát điện 3 pha 150KVA."},{"item":"Phạm vi - Các kho Pleiku, Phù Cát, Tuy Hòa: Máy phát điện","quote":"CCLD máy phát điện 3 pha 150KVA","reference":"Chương V, mục I.1.6 b/","requirement":"Cung cấp và lắp đặt máy phát điện 3 pha 150KVA."},{"item":"Phạm vi - Kho Chu Lai: Tủ điện ATS","quote":"CCLD tủ điện ATS, chiều cao lắp đặt <2m","reference":"Chương V, mục I.1.6 a/","requirement":"Cung cấp và lắp đặt tủ điện ATS, chiều cao lắp đặt <2m. Văn bản không nêu dòng điện/định mức của ATS."},{"item":"Phạm vi - Các kho Pleiku, Phù Cát, Tuy Hòa: Tủ điện ATS","quote":"CCLD tủ điện ATS, chiều cao lắp đặt <2m","reference":"Chương V, mục I.1.6 b/","requirement":"Cung cấp và lắp đặt tủ điện ATS, chiều cao lắp đặt <2m. Văn bản không nêu dòng điện/định mức của ATS."},{"item":"Phạm vi - Kho Chu Lai: Dây cáp điện","quote":"Lắp đặt dây Dây điện CU/XLPE/DSTA/PVC 3×25+1x16","reference":"Chương V, mục I.1.6 a/","requirement":"Lắp đặt dây điện CU/XLPE/DSTA/PVC 3×25+1x16."},{"item":"Phạm vi - Các kho Pleiku, Phù Cát, Tuy Hòa: Dây cáp điện","quote":"Lắp đặt dây Dây điện CU/XLPE/DSTA/PVC 3×25+1x16","reference":"Chương V, mục I.1.6 b/","requirement":"Lắp đặt dây điện CU/XLPE/DSTA/PVC 3×25+1x16."},{"item":"Phạm vi - Kho Chu Lai: Ống bảo hộ dây dẫn","quote":"Lắp đặt ống kim loại chìm bảo hộ dây dẫn - Đường kính D60X2,5mm","reference":"Chương V, mục I.1.6 a/","requirement":"Lắp đặt ống kim loại chìm bảo hộ dây dẫn, đường kính D60X2,5mm."},{"item":"Phạm vi - Các kho Pleiku, Phù Cát, Tuy Hòa: Ống bảo hộ dây dẫn","quote":"Lắp đặt ống kim loại chìm bảo hộ dây dẫn - Đường kính D49X2,5mm","reference":"Chương V, mục I.1.6 b/","requirement":"Lắp đặt ống kim loại chìm bảo hộ dây dẫn, đường kính D49X2,5mm."},{"item":"Máy phát điện (mỗi máy): Số pha","quote":"Máy phát điện 3 pha.","reference":"Chương V, mục III.1.2 - Thông số chính","requirement":"Máy phát điện 3 pha."},{"item":"Máy phát điện (mỗi máy): Điện áp và công suất liên tục (PRP)","quote":"Điện áp 380/220V, Công suất liên tục (PRP) 150KVA, công suất dự phòng (ESP)","reference":"Chương V, mục III.1.2 - Thông số chính","requirement":"Điện áp 380/220V; công suất liên tục (PRP) 150KVA."},{"item":"Máy phát điện (mỗi máy): Công suất dự phòng (ESP)","quote":"công suất dự phòng (ESP)\n165KVA.","reference":"Chương V, mục III.1.2 - Thông số chính","requirement":"Công suất dự phòng (ESP) 165KVA."},{"item":"Máy phát điện (mỗi máy): Tần số","quote":"Tần số: 50Hz.","reference":"Chương V, mục III.1.2 - Thông số chính","requirement":"Tần số 50Hz."},{"item":"Máy phát điện (mỗi máy): Tốc độ vòng quay","quote":"Tốc độ vòng quay: 1500 vòng/phút.","reference":"Chương V, mục III.1.2 - Thông số chính","requirement":"Tốc độ vòng quay 1500 vòng/phút."},{"item":"Máy phát điện (mỗi máy): Hệ số công suất","quote":"Hệ số công suất Cos=0.8.","reference":"Chương V, mục III.1.2 - Thông số chính","requirement":"Hệ số công suất Cos=0.8."},{"item":"Máy phát điện (mỗi máy): Mức tiêu thụ nhiên liệu","quote":"Mức tiêu thụ nhiên liệu (100% tải): ≤ 34L/h.","reference":"Chương V, mục III.1.2 - Thông số chính","requirement":"Mức tiêu thụ nhiên liệu ở 100% tải không quá 34L/h."},{"item":"Máy phát điện (mỗi máy): Độ ồn","quote":"Độ ồn: 75dB@7m","reference":"Chương V, mục III.1.2 - Thông số chính","requirement":"Độ ồn 75dB@7m."},{"item":"Máy phát điện (mỗi máy): Bộ điều khiển","quote":"Bộ điều khiển: Smartgen 6120 hoặc Deepsea 6120MKII","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Bộ điều khiển Smartgen 6120 hoặc Deepsea 6120MKII."},{"item":"Máy phát điện (mỗi máy): Đầu phát (alternator)","quote":"Ở đỡ đơn với máy phát điện không chổi than (cấp cách điện H, có AVR).","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Ổ đỡ đơn, máy phát điện không chổi than, cấp cách điện H, có AVR."},{"item":"Máy phát điện (mỗi máy): Két nước tản nhiệt","quote":"Két nước tản nhiệt có nắp áp suất và điểm xả.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Két nước tản nhiệt có nắp áp suất và điểm xả."},{"item":"Máy phát điện (mỗi máy): Quạt làm mát","quote":"Quạt làm mát động cơ có che chắn hoàn toàn.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Quạt làm mát động cơ có che chắn hoàn toàn."},{"item":"Máy phát điện (mỗi máy): Đế máy","quote":"Đế thép hàn kín có gắn lỗ nâng và chân nâng bằng càng nâng.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Đế thép hàn kín có gắn lỗ nâng và chân nâng bằng càng nâng."},{"item":"Máy phát điện (mỗi máy): Bình nhiên liệu","quote":"Bình nhiên liệu tích hợp với nắp đồ và đồng hồ đo.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Bình nhiên liệu tích hợp với nắp và đồng hồ đo. Văn bản không nêu dung tích."},{"item":"Máy phát điện (mỗi máy): Chân chống rung","quote":"Chân cao su chống rung chịu tải nặng.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Chân cao su chống rung chịu tải nặng."},{"item":"Máy phát điện (mỗi máy): Ắc quy khởi động","quote":"Ắc quy khởi động 12V hoặc 24V và cáp kết nối.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Ắc quy khởi động 12V hoặc 24V và cáp kết nối."},{"item":"Máy phát điện (mỗi máy): Bộ lọc dầu và nhiên liệu","quote":"Bộ lọc dầu và bộ lọc nhiên liệu kiểu khô, kèm lơi lọc.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Bộ lọc dầu và bộ lọc nhiên liệu kiểu khô, kèm lõi lọc."},{"item":"Máy phát điện (mỗi máy): Ống giảm thanh","quote":"Ống giảm thanh công nghiệp (giảm 15dBA) cung cấp rời.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Ống giảm thanh công nghiệp (giảm 15dBA) cung cấp rời."},{"item":"Máy phát điện (mỗi máy): Hệ thống khởi động","quote":"Hệ thống khởi động tự động với màn hình LCD.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Hệ thống khởi động tự động với màn hình LCD."},{"item":"Máy phát điện (mỗi máy): Bộ sạc ắc quy","quote":"Bộ sạc ắc quy đi kèm.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Bộ sạc ắc quy đi kèm."},{"item":"Máy phát điện (mỗi máy): Áp tô mát chính","quote":"Áp tô mát chính 3P.","reference":"Chương V, mục III.1.2 - Tính năng chính","requirement":"Áp tô mát chính 3P. Văn bản không nêu dòng định mức."},{"item":"Vật tư, thiết bị: Xuất xứ, chứng nhận chất lượng","quote":"phải có chứng nhận xuất xứ, chứng nhận chất lượng","reference":"Chương V, mục III.1.1","requirement":"Vật tư, vật liệu phải có chứng nhận xuất xứ và chứng nhận chất lượng."},{"item":"Vật tư, thiết bị: Bảng đề xuất vật tư","quote":"Nhà thầu phải đính kèm bảng đề xuất vật tư trong đó nêu rõ Tên, Chủng loại, xuất xứ,","reference":"Chương V, mục III.1.1","requirement":"Nhà thầu phải đính kèm bảng đề xuất vật tư nêu rõ tên, chủng loại, xuất xứ, nguồn cung cấp (không được ghi tương đương) và mô tả thông số kỹ thuật."},{"item":"Tiêu chuẩn áp dụng: nguồn điện dự phòng của kho","quote":"theo TCVN 5307:2009 cần phải có hai nguồn cung","reference":"Chương V, mục I.1.5","requirement":"Theo TCVN 5307:2009, kho cần có hai nguồn cấp điện độc lập: lưới điện Quốc gia và nguồn điện tự phát của kho."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:29:52.370Z"}},"IB2500364714":{"u":"2026-11-03T03:16:16.264+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V GT3 xuất bản.docx), chưa phân tích cả HSMT.","Chỉ liệt kê thông số của máy phát điện (mục I); các hạng mục cột điện chiếu sáng, trạm biến áp 400 KVA và thang máy văn phòng không thuộc tổ máy phát điện nên không đưa vào.","Một số dòng quote gộp nhiều gạch đầu dòng chỉ trích dòng đầu tiên (bộ điều khiển: chức năng chính, giao diện và công tắc, hiển thị thông số); nội dung đầy đủ nằm ở phần requirement.","Chương V không nêu: ATS, cáp của máy phát, bình nhiên liệu, mức ồn của vỏ cách âm, tiêu chuẩn áp dụng cho máy phát, CO/CQ, hãng/model động cơ và đầu phát.","Công suất đầu phát (≥ 550 kva) cao hơn công suất tổ máy (≥ 500Kva); đã ghi đúng như tệp.","Tệp có một số lỗi chính tả hoặc đánh máy (ví dụ '≥ 00 C', '≤ 3 6 lít'); đã giữ nguyên theo bản gốc."],"result":{"keyInfo":{"bidName":"Gói thầu số 03: Cung cấp Máy phát điện, Cột điện chiếu sáng, Trạm biến áp 400 KVA, Thang máy văn phòng.","notifyNo":"IB2500364714","generatorCapacity":"≥ 500Kva công suất hoạt động liên tục (01 máy phát điện 3 pha, loại máy thủy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 01 tổ máy: Hàng hóa cung cấp","quote":"Máy phát điện 3 pha (loại máy thủy)","reference":"Chương V, mục I.1 Thông số chung","requirement":"Máy phát điện 3 pha (loại máy thủy)"},{"item":"Máy phát điện: Số lượng","quote":"01 máy","reference":"Chương V, mục I.1 Thông số chung","requirement":"01 máy"},{"item":"Máy phát điện: Tình trạng thiết bị","quote":"Các thiết bị cung cấp còn mới 100%","reference":"Chương V, mục 2 Yêu cầu về kỹ thuật","requirement":"Các thiết bị cung cấp còn mới 100%"},{"item":"Máy phát điện: Xuất xứ","quote":"Có xuất xứ rõ ràng","reference":"Chương V, mục I.1 Thông số chung","requirement":"Có xuất xứ rõ ràng"},{"item":"Máy phát điện: Năm sản xuất","quote":"Năm 2025","reference":"Chương V, mục I.1 Thông số chung","requirement":"Năm 2025"},{"item":"Máy phát điện: Công suất hoạt động liên tục","quote":"≥ 500Kva","reference":"Chương V, mục I.1 Thông số chung","requirement":"≥ 500Kva"},{"item":"Máy phát điện: Khả năng quá tải","quote":"≥ 110%","reference":"Chương V, mục I.1 Thông số chung","requirement":"≥ 110%"},{"item":"Máy phát điện: Vòng quay định mức","quote":"1.500 vòng/phút","reference":"Chương V, mục I.1 Thông số chung","requirement":"1.500 vòng/phút"},{"item":"Máy phát điện: Pha/dây","quote":"3/3","reference":"Chương V, mục I.1 Thông số chung","requirement":"3/3"},{"item":"Máy phát điện: Thời gian ổn định tần số","quote":"≤ 5 giây","reference":"Chương V, mục I.1 Thông số chung","requirement":"≤ 5 giây"},{"item":"Máy phát điện: Độ ổn định tần số","quote":"± 1%","reference":"Chương V, mục I.1 Thông số chung","requirement":"± 1%"},{"item":"Máy phát điện: Độ ổn định điện áp","quote":"≤ 2,5%","reference":"Chương V, mục I.1 Thông số chung","requirement":"≤ 2,5%"},{"item":"Máy phát điện: Thời gian ổn định điện áp","quote":"≤ 1,5 giây","reference":"Chương V, mục I.1 Thông số chung","requirement":"≤ 1,5 giây"},{"item":"Máy phát điện: Điện áp","quote":"400V (3 pha – 3 dây)","reference":"Chương V, mục I.1 Thông số chung","requirement":"400V (3 pha – 3 dây)"},{"item":"Máy phát điện: Tần số","quote":"50hz","reference":"Chương V, mục I.1 Thông số chung","requirement":"50hz"},{"item":"Máy phát điện: Hệ số công suất","quote":"≥ 0.8","reference":"Chương V, mục I.1 Thông số chung","requirement":"≥ 0.8"},{"item":"Máy phát điện: Khả năng quá tải (theo thời gian)","quote":"Máy phát có khả năng quá tải 10% với thời gian 1 giờ trong khoảng mỗi 12 giờ đồng hồ hoặc tốt hơn","reference":"Chương V, mục I.1 Thông số chung","requirement":"Quá tải 10% trong 1 giờ trong khoảng mỗi 12 giờ đồng hồ hoặc tốt hơn"},{"item":"Máy phát điện: Thời gian đáp ứng 100% tải","quote":"Khởi động máy phát điện trong vòng tối đa 10s phải đạt 100% tải hoặc tốt hơn","reference":"Chương V, mục I.1 Thông số chung","requirement":"Khởi động trong tối đa 10s phải đạt 100% tải hoặc tốt hơn"},{"item":"Máy phát điện: Khả năng khởi động","quote":"Máy phát điện có thể khỏi động khi nhiệt độ ≥ 00 C mà không cần sấy nước làm mắt hoặc nhớt bôi trơn","reference":"Chương V, mục I.1 Thông số chung","requirement":"Khởi động được khi nhiệt độ ≥ 00 C (như ghi trong tệp) mà không cần sấy nước làm mát hoặc nhớt bôi trơn"},{"item":"Máy phát điện - Động cơ lai: Kiểu loại động cơ","quote":"Động cơ Diesel 4 chu kỳ, 6 xi lanh thẳng hàng, có Tuabin tăng áp, làm mát khí nạp; Động cơ phải đồng bộ do cùng nhà sản xuất máy phát điện sản xuất.","reference":"Chương V, mục I.2.1","requirement":"Diesel 4 chu kỳ, 6 xi lanh thẳng hàng, có tuabin tăng áp, làm mát khí nạp; đồng bộ do cùng nhà sản xuất máy phát điện sản xuất"},{"item":"Máy phát điện - Động cơ lai: Đường kính xi lanh","quote":"≥ 159 mm","reference":"Chương V, mục I.2.1","requirement":"≥ 159 mm"},{"item":"Máy phát điện - Động cơ lai: Hành trình piston","quote":"≤ 160 mm","reference":"Chương V, mục I.2.1","requirement":"≤ 160 mm"},{"item":"Máy phát điện - Động cơ lai: Dung tích xy lanh","quote":"≥ 18,8 lít","reference":"Chương V, mục I.2.1","requirement":"≥ 18,8 lít"},{"item":"Máy phát điện - Động cơ lai: Tốc độ quay","quote":"1.500 vòng/phút","reference":"Chương V, mục I.2.1","requirement":"1.500 vòng/phút"},{"item":"Máy phát điện - Động cơ lai: Tỉ số nén","quote":"≥ 13,9:1","reference":"Chương V, mục I.2.1","requirement":"≥ 13,9:1"},{"item":"Máy phát điện - Động cơ lai: Số răng bánh đà","quote":"≥ 142","reference":"Chương V, mục I.2.1","requirement":"≥ 142"},{"item":"Máy phát điện - Động cơ lai: Dung tích dầu bôi trơn","quote":"≤ 50 Lít","reference":"Chương V, mục I.2.1","requirement":"≤ 50 Lít"},{"item":"Máy phát điện - Động cơ lai: Công suất động cơ liên tục","quote":"≥ 440 kW","reference":"Chương V, mục I.2.1","requirement":"≥ 440 kW"},{"item":"Máy phát điện - Động cơ lai: Vòng quay định mức","quote":"1.500 vòng/phút","reference":"Chương V, mục I.2.1","requirement":"1.500 vòng/phút"},{"item":"Máy phát điện - Động cơ lai, hệ thống khí xả: Kiểu khí xả","quote":"Kiểu xả khô hoặc tốt hơn","reference":"Chương V, mục I.2.1","requirement":"Kiểu xả khô hoặc tốt hơn"},{"item":"Máy phát điện - Động cơ lai, hệ thống khí xả: Áp suất khí xả lớn nhất cho phép","quote":"≤ 10 Kpa","reference":"Chương V, mục I.2.1","requirement":"≤ 10 Kpa"},{"item":"Máy phát điện - Động cơ lai, hệ thống khí xả: Nhiệt độ khí xả lớn nhất cho phép","quote":"600 độ C","reference":"Chương V, mục I.2.1","requirement":"600 độ C"},{"item":"Máy phát điện - Động cơ lai, hệ thống khí xả: Lưu lượng khí xả","quote":"≤ 1490 lít/giây","reference":"Chương V, mục I.2.1","requirement":"≤ 1490 lít/giây"},{"item":"Máy phát điện - Động cơ lai, hệ thống khí xả: Nhiệt lượng tỏa ra do khí xả","quote":"≤ 322 kW","reference":"Chương V, mục I.2.1","requirement":"≤ 322 kW"},{"item":"Máy phát điện - Động cơ lai, hệ thống làm mát: Dung tích nước làm mát","quote":"≤ 3 6 lít","reference":"Chương V, mục I.2.1","requirement":"≤ 3 6 lít (như ghi trong tệp)"},{"item":"Máy phát điện - Động cơ lai, hệ thống làm mát: Van hằng nhiệt mạch nhiệt độ cao","quote":"82-95 độ C hoặc tốt hơn","reference":"Chương V, mục I.2.1","requirement":"Dải hoạt động 82-95 độ C hoặc tốt hơn"},{"item":"Máy phát điện - Động cơ lai, hệ thống làm mát: Nhiệt lượng tỏa ra mạch nhiệt độ cao","quote":"≤ 170 kW","reference":"Chương V, mục I.2.1","requirement":"≤ 170 kW"},{"item":"Máy phát điện - Động cơ lai, hệ thống làm mát: Van hằng nhiệt mạch nhiệt độ thấp","quote":"69-78 độ C hoặc tốt hơn","reference":"Chương V, mục I.2.1","requirement":"Dải hoạt động 69-78 độ C hoặc tốt hơn"},{"item":"Máy phát điện - Động cơ lai, hệ thống làm mát: Nhiệt lượng tỏa ra mạch nhiệt độ thấp","quote":"≤ 95 kW","reference":"Chương V, mục I.2.1","requirement":"≤ 95 kW"},{"item":"Máy phát điện - Động cơ lai, hệ thống bôi trơn: Dung tích nhớt","quote":"≤ 50 lít","reference":"Chương V, mục I.2.1","requirement":"≤ 50 lít"},{"item":"Máy phát điện - Động cơ lai, hệ thống bôi trơn: Nhiệt độ nhớt lớn nhất cho phép","quote":"120 độ C","reference":"Chương V, mục I.2.1","requirement":"120 độ C"},{"item":"Máy phát điện - Động cơ lai, hệ thống bôi trơn: Áp suất nhớt khi chạy không tải","quote":"≤ 140 kpa","reference":"Chương V, mục I.2.1","requirement":"≤ 140 kpa"},{"item":"Máy phát điện - Động cơ lai, hệ thống bôi trơn: Áp suất nhớt ở vòng quay định mức","quote":"345 - 517 kpa","reference":"Chương V, mục I.2.1","requirement":"345 - 517 kpa"},{"item":"Máy phát điện - Động cơ lai, hệ thống nhiên liệu: Kiểu hệ thống nhiên liệu","quote":"Đồng bộ của nhà sản xuất","reference":"Chương V, mục I.2.1","requirement":"Đồng bộ của nhà sản xuất"},{"item":"Máy phát điện - Động cơ lai, hệ thống nhiên liệu: Nhiệt độ nhiên liệu lớn nhất cho phép","quote":"≤ 71 độ C","reference":"Chương V, mục I.2.1","requirement":"≤ 71 độ C"},{"item":"Máy phát điện - Động cơ lai, hệ thống nhiên liệu: Suất tiêu hao nhiên liệu ở chế độ định mức","quote":"≤ 205 g/kWh","reference":"Chương V, mục I.2.1","requirement":"≤ 205 g/kWh"},{"item":"Máy phát điện - Động cơ lai, hệ thống nhiên liệu: Lưu lượng dầu đến bơm nhiên liệu","quote":"≤ 450 lít/giờ ở 100% tải","reference":"Chương V, mục I.2.1","requirement":"≤ 450 lít/giờ ở 100% tải"},{"item":"Máy phát điện - Động cơ lai, khí nạp: Kiểu khí nạp","quote":"Turbo tăng áp","reference":"Chương V, mục I.2.1","requirement":"Turbo tăng áp"},{"item":"Máy phát điện - Động cơ lai, khí nạp: Lưu lượng khí nạp","quote":"≤ 530 lít/giây","reference":"Chương V, mục I.2.1","requirement":"≤ 530 lít/giây"},{"item":"Máy phát điện - Động cơ lai, khí nạp: Nhiệt lượng tỏa ra do khí nạp","quote":"≤ 45kW","reference":"Chương V, mục I.2.1","requirement":"≤ 45kW"},{"item":"Máy phát điện - Động cơ lai: Chứng chỉ khí xả Nox","quote":"IMO II (máy thủy)","reference":"Chương V, mục I.2.1","requirement":"IMO II (máy thủy)"},{"item":"Máy phát điện - Động cơ lai: Phụ kiện kèm theo","quote":"Bầu tiêu âm, ống giãn nở khí xả, bộ lọc nhiên liệu tách nước","reference":"Chương V, mục I.2.1","requirement":"Bầu tiêu âm, ống giãn nở khí xả, bộ lọc nhiên liệu tách nước"},{"item":"Máy phát điện - Đầu phát: Đặc tính","quote":"Đầu phát điện loại tự kích từ không chổi than hoặc tốt hơn, một ổ đỡ loại kín, từ trường quay, 4 cực từ, cách điện cấp H. độ tăng nhiệt độ cấp H. Đầu phát điện phải đồng bộ do cùng nhà sản xuất máy phát điện sản xuất.","reference":"Chương V, mục I.2.2","requirement":"Tự kích từ không chổi than hoặc tốt hơn, một ổ đỡ loại kín, từ trường quay, 4 cực từ, cách điện cấp H, độ tăng nhiệt độ cấp H; đồng bộ do cùng nhà sản xuất máy phát điện sản xuất"},{"item":"Máy phát điện - Đầu phát: Công suất liên tục","quote":"≥ 550 kva","reference":"Chương V, mục I.2.2","requirement":"≥ 550 kva"},{"item":"Máy phát điện - Đầu phát: Chủng loại","quote":"Đầu phát điện xoay chiều 3 pha – 3 dây","reference":"Chương V, mục I.2.2","requirement":"Đầu phát điện xoay chiều 3 pha – 3 dây"},{"item":"Máy phát điện - Đầu phát: Bước dây quấn","quote":"2/3","reference":"Chương V, mục I.2.2","requirement":"2/3"},{"item":"Máy phát điện - Đầu phát: Kiểu quấn dây","quote":"311","reference":"Chương V, mục I.2.2","requirement":"311"},{"item":"Máy phát điện - Đầu phát: Số đầu dây","quote":"12","reference":"Chương V, mục I.2.2","requirement":"12"},{"item":"Máy phát điện - Đầu phát: Điện áp danh định","quote":"400V","reference":"Chương V, mục I.2.2","requirement":"400V"},{"item":"Máy phát điện - Đầu phát: Tần số","quote":"50 Hz","reference":"Chương V, mục I.2.2","requirement":"50 Hz"},{"item":"Máy phát điện - Đầu phát: Liên kết với động cơ","quote":"khớp nối mềm","reference":"Chương V, mục I.2.2","requirement":"Khớp nối mềm"},{"item":"Máy phát điện - Đầu phát: Kích từ","quote":"Tự kích từ bằng nam châm vĩnh cữu (PMG)","reference":"Chương V, mục I.2.2","requirement":"Tự kích từ bằng nam châm vĩnh cữu (PMG)"},{"item":"Máy phát điện - Đầu phát: Thứ tự pha","quote":"A (U), B (V), C (W)","reference":"Chương V, mục I.2.2","requirement":"A (U), B (V), C (W)"},{"item":"Máy phát điện - Đầu phát: Làm mát đầu phát","quote":"Quạt thổi gắn trực tiếp","reference":"Chương V, mục I.2.2","requirement":"Quạt thổi gắn trực tiếp"},{"item":"Máy phát điện - Đầu phát: Biến thiên điện áp","quote":"+/- 1%","reference":"Chương V, mục I.2.2","requirement":"+/- 1%"},{"item":"Máy phát điện - Đầu phát: Cấp bảo vệ","quote":"IP 23 hoặc tốt hơn","reference":"Chương V, mục I.2.2","requirement":"IP 23 hoặc tốt hơn"},{"item":"Máy phát điện - Đầu phát: Hiệu suất","quote":"≥ 95%","reference":"Chương V, mục I.2.2","requirement":"≥ 95%"},{"item":"Máy phát điện - Đầu phát: Lưu lượng gió làm mát đầu phát","quote":"≥ 1m3/giây","reference":"Chương V, mục I.2.2","requirement":"≥ 1m3/giây"},{"item":"Máy phát điện - Đầu phát: Cấp cách điện","quote":"Cấp H","reference":"Chương V, mục I.2.2","requirement":"Cấp H"},{"item":"Máy phát điện - Đầu phát: Điều chỉnh điện áp","quote":"Tự động, AVR","reference":"Chương V, mục I.2.2","requirement":"Tự động, AVR"},{"item":"Máy phát điện - Bộ điều khiển: Yêu cầu chung","quote":"Bộ điều khiển có chức năng điều khiển và hiển thị các thông số làm việc của động cơ, chức năng cảnh báo và bảo vệ động cơ.\nChiết áp để điều chỉnh điện áp được cấp rời để khách hàng lắp lên tủ điện chính của tàu.","reference":"Chương V, mục I.2.3","requirement":"Điều khiển và hiển thị thông số làm việc của động cơ, có chức năng cảnh báo và bảo vệ động cơ; chiết áp điều chỉnh điện áp được cấp rời để khách hàng lắp lên tủ điện chính của tàu"},{"item":"Máy phát điện - Bộ điều khiển: Các chức năng chính","quote":"- Bảng điều khiển với độ kín nước IP44","reference":"Chương V, mục I.2.3","requirement":"Bảng điều khiển kín nước IP44; hiển thị điện áp ắc-quy và cảnh báo điện áp thấp; điều khiển khởi động từ xa; giao diện RS485 (Modbus), tín hiệu đầu ra lấy từ tiếp điểm; cài đặt ngay trên màn hình; đáp ứng yêu cầu của đăng kiểm tàu biển; hỗ trợ đa ngôn ngữ"},{"item":"Máy phát điện - Bộ điều khiển: Giao diện và các công tắc chính","quote":"- Màn hình tinh thể lỏng","reference":"Chương V, mục I.2.3","requirement":"Màn hình tinh thể lỏng; công tắc chuyển chế độ Tự động, vận hành tay, khởi động, dừng máy, xóa lỗi và kiểm tra đèn; bảng hiển thị thông số làm việc; đèn LED hiển thị máy phát đang chạy"},{"item":"Máy phát điện - Bộ điều khiển: Hiển thị thông số","quote":"- Điện áp DC.","reference":"Chương V, mục I.2.3","requirement":"Động cơ: điện áp DC, tốc độ động cơ, áp lực và nhiệt độ dầu bôi trơn, nhiệt độ nước làm mát. Khác: số lần khởi động, thời gian hoạt động, nhật ký lỗi, lưu trữ dữ liệu cài đặt"},{"item":"Máy phát điện - Vỏ máy phát điện","quote":"Vỏ cách âm theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục I.2.4","requirement":"Vỏ cách âm theo tiêu chuẩn của nhà sản xuất"},{"item":"Máy phát điện - Chứng chỉ cho động cơ máy phát thủy","quote":"Giấy chứng nhận sản phẩm công nghiệp sử dụng cho phương tiện thủy nội địa cho tổ máy phát điện","reference":"Chương V, mục I.2.5","requirement":"Giấy chứng nhận sản phẩm công nghiệp sử dụng cho phương tiện thủy nội địa cho tổ máy phát điện"},{"item":"Máy phát điện - Bộ dụng cụ đồ nghề","quote":"Theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, mục I.2.6","requirement":"Theo tiêu chuẩn của nhà sản xuất"},{"item":"Máy phát điện - Bảo hành","quote":"Bảo hành 01 năm không giới hạn số giờ hoạt động bởi chính hãng tại Việt Nam.","reference":"Chương V, mục I.2.6","requirement":"Bảo hành 01 năm không giới hạn số giờ hoạt động bởi chính hãng tại Việt Nam"},{"item":"Máy phát điện - Phạm vi lắp đặt","quote":"+ Máy phát điện thủy: Lắp đặt tại Ponton cẩu nổi Hòn Nét 01, Phường Cửa Ông, tỉnh Quảng Ninh","reference":"Chương V, mục 1 (Phạm vi công việc của gói thầu)","requirement":"Cung cấp, hướng dẫn vận hành, bàn giao đưa vào sử dụng và bảo hành 01 máy phát điện thủy; lắp đặt tại Ponton cẩu nổi Hòn Nét 01, Phường Cửa Ông, tỉnh Quảng Ninh"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:16:15.423Z"}},"IB2500371475":{"u":"2026-11-03T03:26:58.697+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V. YCKT.rar), chưa phân tích cả HSMT.","Tệp bản vẽ 'Mặt bằng tổng thể Trạm kỹ thuật điện.pdf' là bản vẽ xây dựng đã quét (OCR lỗi nhiều), không có thông số kỹ thuật của tổ máy phát điện nên không được dùng.","Văn bản không nêu thông số ATS (dòng định mức), cáp, mức ồn bằng dB, số xi lanh, tốc độ vòng quay, tiêu chuẩn khí thải, AVR; hãng, model và xuất xứ động cơ/đầu phát do nhà thầu đề xuất.","Một số ô bảng bị ngắt dòng khi trích xuất; các trường 'quote' được ghép từ các dòng liền kề, riêng các mục nhiều gạch đầu dòng (màn hình hiển thị, chức năng bảo vệ, truyền thông, phụ kiện) chỉ dẫn một dòng đại diện."],"result":{"keyInfo":{"bidName":"Gói thầu số 34: Cung cấp và lắp đặt máy phát điện 500KVA","notifyNo":"IB2500371475","generatorCapacity":"1 tổ 500 kVA / 400KW (định mức); 550 kVA / 440kW (dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 500kVA: Tình trạng","quote":"Mới 100% chưa qua sử dụng.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Mới 100% chưa qua sử dụng"},{"item":"Tổ máy phát điện 500kVA: Năm sản xuất","quote":"Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2024 trở về sau","reference":"Chương V, mục 2.1","requirement":"Hàng hóa mới 100%, sản xuất năm 2024 trở về sau"},{"item":"Tổ máy phát điện 500kVA: Tiêu chuẩn quản lý chất lượng","quote":"ISO 9001:2015.","reference":"Chương V, mục 2.2.a, phần I","requirement":"ISO 9001:2015"},{"item":"Tổ máy phát điện 500kVA: Công suất định mức","quote":"500 kVA / 400KW.","reference":"Chương V, mục 2.2.a, phần I","requirement":"500 kVA / 400KW"},{"item":"Tổ máy phát điện 500kVA: Công suất dự phòng","quote":"550 kVA / 440kW.","reference":"Chương V, mục 2.2.a, phần I","requirement":"550 kVA / 440kW"},{"item":"Tổ máy phát điện 500kVA: Điện áp ngõ ra danh định","quote":"380/220 VAC hoặc 400/230 VAC.","reference":"Chương V, mục 2.2.a, phần I","requirement":"380/220 VAC hoặc 400/230 VAC"},{"item":"Tổ máy phát điện 500kVA: Số pha ngõ ra","quote":"3 pha - 4 dây.","reference":"Chương V, mục 2.2.a, phần I","requirement":"3 pha - 4 dây"},{"item":"Tổ máy phát điện 500kVA: Tần số","quote":"50 Hz.","reference":"Chương V, mục 2.2.a, phần I","requirement":"50 Hz"},{"item":"Tổ máy phát điện 500kVA: Hệ thống chống rung","quote":"Có hệ thống chống rung bằng đệm cao su.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Có hệ thống chống rung bằng đệm cao su"},{"item":"Tổ máy phát điện 500kVA: Điều chỉnh công suất khi tải thay đổi","quote":"Tự động điều chỉnh.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Tự động điều chỉnh"},{"item":"Tổ máy phát điện 500kVA: Khung bệ máy","quote":"Được xử lý bề mặt bằng hóa chất để tránh oxy hóa và được sơn tĩnh điện.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Xử lý bề mặt bằng hóa chất để tránh oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy phát điện 500kVA: Nhiên liệu sử dụng","quote":"Dầu diesel thông dụng.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Dầu diesel thông dụng"},{"item":"Tổ máy phát điện 500kVA: Suất tiêu hao nhiên liệu tối đa tại 100% tải","quote":"Tối đa 101 (± 10%) lít/giờ.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Tối đa 101 (± 10%) lít/giờ"},{"item":"Tổ máy phát điện 500kVA: Động cơ - thương hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 2.2.a, phần II","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện 500kVA: Động cơ - nguồn gốc xuất xứ của thương hiệu","quote":"G7","reference":"Chương V, mục 2.2.a, phần II","requirement":"G7"},{"item":"Tổ máy phát điện 500kVA: Động cơ - xuất xứ","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 2.2.a, phần II","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện 500kVA: Động cơ - tình trạng","quote":"Mới 100% chưa qua sử dụng.","reference":"Chương V, mục 2.2.a, phần II","requirement":"Mới 100% chưa qua sử dụng"},{"item":"Tổ máy phát điện 500kVA: Động cơ - loại động cơ","quote":"Diesel 4 thì, loại chuyên dụng cho máy phát điện, làm mát bằng nước.","reference":"Chương V, mục 2.2.a, phần II","requirement":"Diesel 4 thì, loại chuyên dụng cho máy phát điện, làm mát bằng nước"},{"item":"Tổ máy phát điện 500kVA: Động cơ - hệ thống nạp gió","quote":"Tăng áp bằng Turbo (Turbocharge), có làm mát gió.","reference":"Chương V, mục 2.2.a, phần II","requirement":"Tăng áp bằng Turbo (Turbocharge), có làm mát gió"},{"item":"Tổ máy phát điện 500kVA: Động cơ - công suất định mức / dự phòng","quote":"450 / 470 kWm.","reference":"Chương V, mục 2.2.a, phần II","requirement":"450 / 470 kWm"},{"item":"Tổ máy phát điện 500kVA: Động cơ - nhiên liệu sử dụng","quote":"Dầu diesel thông dụng.","reference":"Chương V, mục 2.2.a, phần II","requirement":"Dầu diesel thông dụng"},{"item":"Tổ máy phát điện 500kVA: Động cơ - hệ thống giải nhiệt làm mát","quote":"Bộ tản nhiệt nước (dàn giải nhiệt tuần hoàn bằng thép không rỉ hoặc đồng) kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi ở chế độ quá tải.","reference":"Chương V, mục 2.2.a, phần II","requirement":"Bộ tản nhiệt nước (dàn giải nhiệt tuần hoàn bằng thép không rỉ hoặc đồng) kết hợp quạt gió đầu trục, đảm bảo máy hoạt động ổn định ngay cả khi ở chế độ quá tải"},{"item":"Tổ máy phát điện 500kVA: Động cơ - thiết bị phụ trang bị","quote":"Và linh kiện, phụ kiện vận hành đồng bộ kèm theo.","reference":"Chương V, mục 2.2.a, phần II","requirement":"Bộ cao su giảm chấn; bộ lọc gió; ống góp gió vào; ống thoát; bơm nước tuần hoàn; bộ lọc nước và chất chóng ăn mòn; bơm dầu làm trơn; máy nạp ắc-qui 12 ÷ 24VDC; động cơ khởi động 12 ÷ 24 VDC; bộ tản nhiệt và quạt; cùng linh kiện, phụ kiện vận hành đồng bộ"},{"item":"Tổ máy phát điện 500kVA: Đầu phát - thương hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 2.2.a, phần III","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện 500kVA: Đầu phát - nguồn gốc xuất xứ của thương hiệu","quote":"G7","reference":"Chương V, mục 2.2.a, phần III","requirement":"G7"},{"item":"Tổ máy phát điện 500kVA: Đầu phát - xuất xứ","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 2.2.a, phần III","requirement":"Nhà thầu đề xuất"},{"item":"Tổ máy phát điện 500kVA: Đầu phát - tình trạng","quote":"Mới 100% chưa qua sử dụng.","reference":"Chương V, mục 2.2.a, phần III","requirement":"Mới 100% chưa qua sử dụng"},{"item":"Tổ máy phát điện 500kVA: Đầu phát - loại","quote":"4 cực,