uirement":"Công suất liên tục ≥ 22 KW; công suất tối đa ≥ 24 KW."},{"item":"Động cơ: Số xy lanh và kích thước xy lanh","quote":"≥ 4 thẳng hàng","reference":"Chương V, mục I.1, phần II, dòng 8-12","requirement":"≥ 4 xy lanh thẳng hàng; tổng dung tích xilanh ≥ 2,67 lít; đường kính xilanh ≥ 90 mm; hành trình xilanh ≥ 105 mm; tỉ số nén ≥ 18.5:1."},{"item":"Động cơ: Kiểu điều tốc, bôi trơn và lọc","quote":"Bơm nhớt, bôi trơn cưỡng bức","reference":"Chương V, mục I.1, phần II, dòng 13-15","requirement":"Điều tốc điện tử; bôi trơn cưỡng bức bằng bơm nhớt; phin lọc dầu bôi trơn, phin lọc nhiên liệu, màng lọc nhiên liệu tinh và thô, có ruột thay lắp thuận tiện cho sửa chữa, thay thế, bảo dưỡng."},{"item":"Động cơ: Hệ thống cảm biến","quote":"Cảm biến mức nhiên liệu","reference":"Chương V, mục I.1, phần II, dòng 16","requirement":"Cảm biến áp suất dầu bôi trơn, cảm biến nhiệt độ nước, cảm biến mức nhiên liệu."},{"item":"Động cơ: Hệ thống khởi động và làm mát","quote":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi","reference":"Chương V, mục I.1, phần II, dòng 17-18","requirement":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy; két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp quạt gió đầu trục."},{"item":"Đầu phát: Hãng sản xuất, mã hiệu, xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục I.1, phần III, dòng 1-3","requirement":"Nhà thầu cung cấp thông tin về hãng sản xuất, mã hiệu và xuất xứ đầu phát."},{"item":"Đầu phát: Loại đầu phát và kết nối với động cơ","quote":"Đồng trục bằng đĩa đàn hồi","reference":"Chương V, mục I.1, phần III, dòng 4-5, 13","requirement":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây; kết nối đồng trục với động cơ bằng đĩa đàn hồi; kết cấu một ổ trục."},{"item":"Đầu phát: Điện áp, tần số, tốc độ, hệ số công suất","quote":"220V/1 pha","reference":"Chương V, mục I.1, phần III, dòng 6, 16-18","requirement":"Điện áp ra 220V/1 pha; tần số 50 Hz; tốc độ 1.500 vòng/phút; Cosϕ = 1."},{"item":"Đầu phát: Dao động điện áp","quote":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất","reference":"Chương V, mục I.1, phần III, dòng 7","requirement":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)."},{"item":"Đầu phát: Công suất và hiệu suất","quote":"≥ 13 KVA/ 13 KW","reference":"Chương V, mục I.1, phần III, dòng 8-11","requirement":"Công suất liên tục ≥ 13 KVA/ 13 KW; công suất dự phòng ≥ 14 KVA/ 14 KW; hiệu suất ≥ 81.6%; cho phép chạy 110% công suất trong 6 giờ/12 giờ chạy máy liên tục."},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức","reference":"Chương V, mục I.1, phần III, dòng 12","requirement":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải."},{"item":"Đầu phát: Cấp cách điện và cấp bảo vệ","quote":"Cấp H/H","reference":"Chương V, mục I.1, phần III, dòng 14-15","requirement":"Cấp cách điện/nhiệt: Cấp H/H; cấp bảo vệ tối thiểu IP23."},{"item":"Bộ điều khiển: Hãng sản xuất, mã hiệu, xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục I.1, phần IV, dòng 1-2","requirement":"Nhà thầu cung cấp thông tin về hãng sản xuất, mã hiệu và xuất xứ bộ điều khiển."},{"item":"Bộ điều khiển: Yêu cầu chung","quote":"Màn hình hiển thị là màn hình ≥ 3.0 inch LCD","reference":"Chương V, mục I.1, phần IV, dòng 3","requirement":"Màn hình LCD ≥ 3.0 inch; lập trình qua máy tính hoặc phím bấm mềm trên bộ điều khiển; ngôn ngữ hiển thị tiếng Việt hoặc tiếng Anh; tự động chạy bảo trì theo thời gian biểu cài đặt trước; lưu lịch sử sự cố theo thời gian."},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":"Số giờ còn lại đến hạn bảo trì","reference":"Chương V, mục I.1, phần IV, dòng 4","requirement":"Hiển thị: điện áp máy phát, điện áp lưới, tần số, dòng điện, công suất, hệ số công suất, điện năng máy phát, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu trong thùng, số giờ hoạt động, số giờ còn lại đến hạn bảo trì, báo lỗi máy phát. Độ chính xác: điện áp ± 1%, dòng điện ± 2%, tần số ± 1%, công suất ± 2%, hệ số công suất ± 1%, số giờ vận hành ± 1%, điện áp ắc quy đề ± 1%, mức nhiên liệu ± 2%; nhà thầu cung cấp bản kết quả giám định hoặc xác nhận của hãng sản xuất."},{"item":"Bộ điều khiển: Chức năng bảo vệ và tự động dừng máy","quote":"Nhấn nút dừng khẩn cấp.","reference":"Chương V, mục I.1, phần IV, dòng 5","requirement":"Dừng máy khi: điện áp máy phát cao/thấp, tần số cao/thấp, quá dòng theo thời gian, nhiệt độ nước làm mát cao, áp suất dầu bôi trơn thấp, mức nhiên liệu thấp, nhấn nút dừng khẩn cấp."},{"item":"Bộ điều khiển: Chức năng cài đặt","quote":"Cài đặt được thời gian trễ khởi động máy phát điện: ít nhất từ 0,0","reference":"Chương V, mục I.1, phần IV, dòng 6","requirement":"Cài đặt đồng hồ; tự động hẹn thời gian bảo trì và tự động chạy máy bảo trì theo lịch định trước; thời gian trễ khởi động từ 0,0 giây đến ≥ 100 phút; trễ đóng điện máy phát sang lưới và lưới sang máy phát từ 0,0 giây đến ≥ 60 phút; chạy làm mát sau khi ngắt tải từ 0,0 giây tới ≥ 60 phút."},{"item":"Bộ điều khiển: Chức năng điều khiển và mở rộng","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối","reference":"Chương V, mục I.1, phần IV, dòng 8-9","requirement":"Chế độ tự động (Auto), bằng tay (Man), khởi động bằng tay (Start), tắt máy bằng tay (Stop); có giao diện kết nối máy tính qua cổng USB; kết hợp phần mềm điều khiển máy phát điện và lập trình trên máy vi tính."},{"item":"ATS: Dòng định mức","quote":"≥ 100 A","reference":"Chương V, mục I.1, phần V","requirement":"Bộ tự động chuyển nguồn ATS ≥ 100 A."},{"item":"ATS: Chức năng","quote":"Chuyển tải từ lưới qua máy phát điện: Tủ ATS","reference":"Chương V, mục I.1, phần V, dòng 1","requirement":"Đèn báo chế độ hoạt động (lưới có điện, lưới gánh tải, máy phát có điện, máy phát gánh tải); phát hiện sự cố lưới khi điện áp hoặc tần số cao/thấp hơn mức cho phép; tự động khởi động máy phát sau thời gian trễ, với số chu kỳ khởi động tối đa định trước, báo lỗi START FAIL nếu không khởi động được; chuyển tải từ lưới sang máy phát và ngược lại sau thời gian trễ khi lưới phục hồi; máy phát chạy không tải tự làm mát rồi tự động dừng, trở về trạng thái chờ sự cố."},{"item":"Phụ kiện: Bộ lọc nhiên liệu, hệ thống làm mát, bộ cao su chống rung","quote":"Tháo lắp được, thuận tiện cho việc thay thế bảo dưỡng.","reference":"Chương V, mục I.1, phần VI, dòng 1, 2, 5","requirement":"Bộ lọc nhiên liệu tháo lắp được, thuận tiện thay thế bảo dưỡng; hệ thống làm mát bằng nước và bộ cao su chống rung là loại nguyên thủy theo máy."},{"item":"Phụ kiện: Hệ thống xả giảm thanh","quote":"Hệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và","reference":"Chương V, mục I.1, phần VI, dòng 3","requirement":"Gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác."},{"item":"Phụ kiện: Pin lithium khởi động","quote":"Pin Lithium Khởi Động loại LFP","reference":"Chương V, mục I.1, phần VI, dòng 4","requirement":"Pin Lithium khởi động loại LFP; điện áp danh nghĩa 12.8V; dải điện áp làm việc 9.2 – 13.6V; dòng khởi động danh nghĩa ≥ 350A; dòng khởi động tức thời ≥ 750A; công suất khởi động lớn nhất ≥ 4.48KW; điện áp sạc max 15.2V; dải điện áp sạc 13.6 – 15.2V; dòng sạc max ≥ 50A; dung lượng ≥ 16Ah; tự ngắt xả khi điện áp xuống dưới ngưỡng cho phép và tự ngắt nạp khi điện áp vượt ngưỡng cho phép."},{"item":"Phạm vi lắp đặt: Vật tư phụ trợ và tài liệu","quote":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng","reference":"Chương V, mục I.1, phần VI, dòng 6-7","requirement":"Cung cấp đầy đủ vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) để lắp đặt, đấu nối hoàn chỉnh máy vào hệ thống điện AC hiện hữu; cung cấp catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng, mỗi máy 1 bộ."},{"item":"Phạm vi lắp đặt: Vị trí, lắp đặt và đấu nối","quote":"Đấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống","reference":"Chương V, mục I.1, phần VII, dòng 1-3","requirement":"Vận chuyển và lắp đặt đúng vị trí do Chủ đầu tư chỉ định; đặt cân bằng, an toàn, thuận tiện vận hành, bảo dưỡng, sửa chữa; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa."},{"item":"Phạm vi lắp đặt: Tiết diện dây đất","quote":"≥ 16 mm2","reference":"Chương V, mục I.1, phần VII, dòng 4","requirement":"≥ 16 mm2"},{"item":"Phạm vi lắp đặt: Tiết diện dây nguồn","quote":"≥ 16 mm2","reference":"Chương V, mục I.1, phần VII, dòng 5","requirement":"≥ 16 mm2"},{"item":"Bảo hành","quote":"≥ 48 tháng tại địa điểm lắp đặt","reference":"Chương V, mục I.1, phần VII, dòng 7-8","requirement":"Máy phát điện bảo hành ≥ 24 tháng tại địa điểm lắp đặt; đầu phát điện và bộ điều khiển bảo hành ≥ 48 tháng tại địa điểm lắp đặt."},{"item":"Chạy thử tải khi kiểm tra, nghiệm thu","quote":"+ Chạy thử tải 100% công suất liên tục trong thời gian 1 giờ.","reference":"Chương V, mục 3.1","requirement":"Chạy thử tải tất cả máy phát điện của gói thầu: 50% công suất liên tục trong 4 giờ; 75% trong 2 giờ; 100% trong 1 giờ; quá tải 10% công suất liên tục trong 10 phút."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:02:21.941Z"}},"IB2500445635":{"u":"2026-11-03T03:01:56.054+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Văn bản không nêu mức ồn (dB), tủ ATS, cáp, bảo hành (thời hạn) hay tiêu chuẩn chế tạo cụ thể ngoài ISO 9001:2015 và ISO 14001:2015; các mục này không được liệt kê.","Các thương hiệu (Hyundai, Stamford, Deepsea) chỉ mang tính minh họa; nhà thầu có thể chào hàng tương đương hoặc tốt hơn, kèm tài liệu chứng minh (mục Ghi chú, Chương V).","Bảng đáp ứng kỹ thuật và bảng yêu cầu tối thiểu bị vỡ định dạng khi trích từ PDF; một số trích dẫn bị cắt ở cuối dòng. Mục 1.2.1 và 1.2.2 chỉ nêu mẫu bảng đáp ứng, không có thêm thông số.","Đầu phát ghi công suất dạng '≤' (400/320 và 440/352 kVA/kW) đúng như văn bản; không có công suất tổ máy riêng ngoài các số liệu này."],"result":{"keyInfo":{"bidName":"Mua sắm Máy phát điện 3 pha","notifyNo":"IB2500445635","generatorCapacity":"01 máy phát điện 3 pha; đầu phát công suất liên tục ≤ 400/320 (kVA/kW), dự phòng ≤ 440/352 (kVA/kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng","quote":"Quy mô gói thầu: mua sắm 01 máy phát điện 3 pha","reference":"Chương V, mục 1.1","requirement":"Mua sắm 01 máy phát điện 3 pha"},{"item":"Tình trạng hàng hóa","quote":"Thiết bị mới 100%","reference":"Chương V, mục 1.2.2, bảng I.2","requirement":"Thiết bị mới 100%"},{"item":"Năm sản xuất","quote":"Sản xuất từ năm 2025 trở đi","reference":"Chương V, mục 1.2.2, bảng I.1","requirement":"Sản xuất từ năm 2025 trở đi"},{"item":"Chứng nhận quản lý chất lượng, môi trường","quote":"tiêu chuẩn ISO 9001:2015 hoặc tương","reference":"Chương V, mục 1.2.2, bảng I.3","requirement":"Giấy chứng nhận quản lý chất lượng ISO 9001:2015 hoặc tương đương, hệ thống quản lý môi trường ISO 14001:2015 hoặc tương đương"},{"item":"Chứng từ CO/CQ, bảo hành, tài liệu","quote":"Giấy chứng nhận chất lượng (CQ); Giấy chứng nhận xuất xứ (CO); Phiếu","reference":"Chương V, mục 1.2.1","requirement":"Cung cấp Giấy chứng nhận chất lượng (CQ), Giấy chứng nhận xuất xứ (CO), phiếu bảo hành, tài liệu hướng dẫn sử dụng, quy trình bảo trì bảo dưỡng"},{"item":"Cấu hình: hệ thống máy phát điện","quote":null,"reference":"Chương V, mục 1.2.2, bảng II.1","requirement":"01 hệ thống máy phát điện kèm phụ kiện"},{"item":"Cấu hình: ắc quy","quote":"+ Bình ăc-quy, sạc ăc quy: 01 bộ","reference":"Chương V, mục 1.2.2, bảng II.1","requirement":"Bình ắc quy, sạc ắc quy: 01 bộ"},{"item":"Cấu hình: ống giảm thanh","quote":"+ Ống giảm thanh, bình tiêu âm ống xả:","reference":"Chương V, mục 1.2.2, bảng II.1","requirement":"Ống giảm thanh, bình tiêu âm ống xả: 01 bộ"},{"item":"Cấu hình: bình chứa nhiên liệu","quote":"+ Bình chứa nhiên liệu: 01 bộ","reference":"Chương V, mục 1.2.2, bảng II.1","requirement":"Bình chứa nhiên liệu: 01 bộ"},{"item":"Cấu hình: bảo vệ đầu cực","quote":"+ Bảo vệ đầu cực: 01 bộ","reference":"Chương V, mục 1.2.2, bảng II.1","requirement":"Bảo vệ đầu cực: 01 bộ"},{"item":"Cấu hình: động cơ, đầu phát, bộ điều khiển","quote":"Động cơ: 01 bộ","reference":"Chương V, mục 1.2.2, bảng II.2–II.4","requirement":"Động cơ 01 bộ; đầu phát điện 01 bộ; bộ điều khiển 01 bộ"},{"item":"Cấu hình: dầu nhớt, nước làm mát","quote":"Dầu nhớt bôi trơn, nước làm mát: 01 gói","reference":"Chương V, mục 1.2.2, bảng II.5","requirement":"Dầu nhớt bôi trơn, nước làm mát: 01 gói"},{"item":"Cấu hình: tài liệu hướng dẫn sử dụng","quote":"Tài liệu hướng dẫn sử dụng: 01 bộ","reference":"Chương V, mục 1.2.2, bảng II.6","requirement":"Tài liệu hướng dẫn sử dụng: 01 bộ"},{"item":"Cấu hình: vật tư phụ","quote":"Vật tư phụ: Dây điều khiển, đầu cos, đầu","reference":"Chương V, mục 1.2.2, bảng II.7","requirement":"Vật tư phụ gồm dây điều khiển, đầu cos, đầu bọp, que hàn, lại thít…: 01 gói"},{"item":"Phạm vi lắp đặt, vận hành","quote":"Chi phí đầu nối, vận hành và hướng dẫn","reference":"Chương V, mục 1.2.2, bảng II.8","requirement":"Chi phí đầu nối, vận hành và hướng dẫn chuyển giao công nghệ: 01 gói"},{"item":"Động cơ: nhãn hiệu","quote":"Động cơ diezen Hyundai","reference":"Chương V, mục 1.2.2, bảng III.1","requirement":"Động cơ diezen Hyundai"},{"item":"Động cơ: công suất","quote":"414 KW/ ≤ 555 HP","reference":"Chương V, mục 1.2.2, bảng III.1.1","requirement":"Công suất động cơ tại tốc độ định mức: ≤ 414 KW/ ≤ 555 HP"},{"item":"Động cơ: hút khí và làm mát","quote":"Hút và làm mát: Tubo sạc và làm mát","reference":"Chương V, mục 1.2.2, bảng III.1.2","requirement":"Tubo sạc và làm mát bằng khí nạp"},{"item":"Động cơ: số xi lanh","quote":"Số lượng xi lanh và kiểu bố trí: 8 xi lanh","reference":"Chương V, mục 1.2.2, bảng III.1.3","requirement":"8 xi lanh, kiểu chữ V"},{"item":"Động cơ: tốc độ","quote":"Tốc độ động cơ: ≤ 1.500 v/ph","reference":"Chương V, mục 1.2.2, bảng III.1.4","requirement":"Tốc độ động cơ ≤ 1.500 v/ph"},{"item":"Động cơ: bộ điều tốc","quote":"Bộ điều tốc: Điều khiển điện tử","reference":"Chương V, mục 1.2.2, bảng III.1.5","requirement":"Điều khiển điện tử"},{"item":"Động cơ: tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu ở mức đầy tải: ≤ 89,3","reference":"Chương V, mục 1.2.2, bảng III.1.6","requirement":"Tiêu thụ nhiên liệu ở mức đầy tải ≤ 89,3 lít/giờ"},{"item":"Bình nhiên liệu: dung tích","quote":"Dung tích bình nhiên liệu: ≥ 700 lít","reference":"Chương V, mục 1.2.2, bảng III.1.7","requirement":"Dung tích bình nhiên liệu ≥ 700 lít"},{"item":"Động cơ: nước làm mát","quote":"Dung tích nước làm mát: ≥ 80 lít","reference":"Chương V, mục 1.2.2, bảng III.1.8","requirement":"Dung tích nước làm mát ≥ 80 lít"},{"item":"Đầu phát: nhãn hiệu, xuất xứ","quote":"Stamford (Anh quốc)","reference":"Chương V, mục 1.2.2, bảng III.2","requirement":"Thương hiệu Stamford (Anh quốc)"},{"item":"Đầu phát: thiết kế","quote":"Thiết kế: Không chổi than, một vòng bi,","reference":"Chương V, mục 1.2.2, bảng III.2.1","requirement":"Không chổi than, một vòng bi, từ trường quay"},{"item":"Đầu phát: stator","quote":"Stator: Bước răng 2/3","reference":"Chương V, mục 1.2.2, bảng III.2.2","requirement":"Bước răng 2/3"},{"item":"Đầu phát: rotor","quote":"Rotor: Một vòng bi, đĩa mềm","reference":"Chương V, mục 1.2.2, bảng III.2.3","requirement":"Một vòng bi, đĩa mềm"},{"item":"Đầu phát: công suất liên tục","quote":"Công suất liên tục: ≤ 400/320 (kVA/kW)","reference":"Chương V, mục 1.2.2, bảng III.2.4","requirement":"≤ 400/320 (kVA/kW)"},{"item":"Đầu phát: công suất dự phòng","quote":"dự phòng: ≤ 440/352","reference":"Chương V, mục 1.2.2, bảng III.2.5","requirement":"≤ 440/352 (kVA/kW)"},{"item":"Đầu phát: điện áp","quote":"Điện áp: (400/230) Vôn","reference":"Chương V, mục 1.2.2, bảng III.2.6","requirement":"(400/230) Vôn"},{"item":"Đầu phát: tần số","quote":"Tần số: 50 Hz","reference":"Chương V, mục 1.2.2, bảng III.2.7","requirement":"50 Hz"},{"item":"Đầu phát: cấp cách điện","quote":"Cách điện: Cấp H","reference":"Chương V, mục 1.2.2, bảng III.2.8","requirement":"Cấp H"},{"item":"Đầu phát: cấp bảo vệ","quote":"Cấp bảo vệ: ≥ IP21","reference":"Chương V, mục 1.2.2, bảng III.2.9","requirement":"≥ IP21"},{"item":"Đầu phát: kích từ","quote":"Loại kích từ tự kích: Có","reference":"Chương V, mục 1.2.2, bảng III.2.10","requirement":"Loại kích từ tự kích: Có"},{"item":"Đầu phát: AVR","quote":"Bộ điều chỉnh điện áp tự động: Có","reference":"Chương V, mục 1.2.2, bảng III.2.11","requirement":"Có bộ điều chỉnh điện áp tự động"},{"item":"Đầu phát: nhiệt độ tăng","quote":"Nhiệt độ tăng tiêu chuẩn: 125 - 163 0C","reference":"Chương V, mục 1.2.2, bảng III.2.12","requirement":"Nhiệt độ tăng tiêu chuẩn 125 - 163 0C (hoạt động liên tục)"},{"item":"Bộ điều khiển: nhãn hiệu, xuất xứ","quote":"Deepsea (Anh Quốc)","reference":"Chương V, mục 1.2.2, bảng III.3","requirement":"Module điều khiển thương hiệu Deepsea (Anh Quốc)"},{"item":"Bộ điều khiển: đặc điểm","quote":"Giám sát nguồn điện lưới và khởi động/tắt","reference":"Chương V, mục 1.2.2, bảng III.3.1","requirement":"Giám sát nguồn điện lưới và khởi động/tắt máy phát; điều khiển tự động tiếp điểm máy phát và lưới; giám sát hiệu suất động cơ và công suất máy phát; báo động bằng LED"},{"item":"Bộ điều khiển: hiển thị LCD","quote":"3.2.1 Điện áp máy phát (L-L/L-N)","reference":"Chương V, mục 1.2.2, bảng III.3.2","requirement":"Hiển thị: điện áp máy phát (L-L/L-N), áp suất dầu động cơ (PSI/Bar), dòng điện máy phát (L1,L2,L3), nhiệt độ động cơ (oC & oF), tần số máy phát (Hz), % công suất định mức, hệ số công suất cosφ, điện áp ắc quy, tổng thời gian chạy, điện áp lưới (Pha-Pha-N) kVA, KWh"},{"item":"Bộ điều khiển: cảnh báo","quote":"3.3.9 Quá tải kW","reference":"Chương V, mục 1.2.2, bảng III.3.3","requirement":"Cảnh báo: tốc độ quá cao/thấp, điện ắc quy cao/thấp, lỗi khởi động/dừng, lỗi sạc quá dòng, điện áp máy phát cao/thấp, áp suất dầu thấp, dừng khẩn cấp, nhiệt độ cao, quá tải kW, tải không cân bằng, lỗi chạm đất độc lập"},{"item":"Bộ điều khiển: đèn LED chỉ thị","quote":"3.4.3 Tải đang dùng điện lưới","reference":"Chương V, mục 1.2.2, bảng III.3.4","requirement":"Đèn LED chỉ thị: có điện lưới, có điện máy phát, tải đang dùng điện lưới, tải đang dùng điện máy phát"},{"item":"Vỏ máy","quote":"Vỏ chế tạo bằng thép dập nguội 2-","reference":"Chương V, mục 1.2.2, bảng III.4","requirement":"Vỏ chế tạo bằng thép dập nguội 2-5mm, sơn tĩnh điện, vật liệu cách âm tiêu chuẩn"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:01:54.989Z"}},"IB2500447006":{"u":"2026-11-03T03:02:11.249+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.MFD.PetrolimexHP.10.2025.pdf), chưa phân tích cả HSMT.","Số lượng máy phát điện không được nêu trong Chương V (chỉ nêu 5 cửa hàng giao hàng); số lượng có thể nằm ở Chương IV hoặc bảng phạm vi cung cấp.","Chương V không có yêu cầu về ATS, cáp, tủ hòa đồng bộ, bảo hành, tiêu chuẩn áp dụng, hay phạm vi lắp đặt chi tiết.","Bản quét có lỗi nhận dạng ký tự; các mục không đọc rõ đã để quote là null: số giờ hoạt động liên tục 100% tải, số giờ quá tải 110% tải, chiều dài máy, công suất dự phòng động cơ, mức tiêu hao nhiên liệu ở 75% tải (chỉ đọc được gần đúng 2,9 lít/giờ).","Các dấu so sánh (≥, ≤) được suy từ ký tự '>' và '<' trong văn bản và tiêu đề cột 'Thông số kỹ thuật tối thiểu yêu cầu đáp ứng'; dao động điện áp và tần số được ghi '+ 1%' trong văn bản.","Văn bản nêu thương hiệu, nhãn hiệu chỉ mang tính minh họa; nhà thầu được chào hàng tương đương hoặc tốt hơn."],"result":{"keyInfo":{"bidName":"Gói thầu 02: Mua sắm và lắp đặt máy phát điện thay thế cho máy phát điện của cửa hàng xăng dầu năm 2025.","notifyNo":"IB2500447006","generatorCapacity":"Tối thiểu 17 kVA liên tục (prime); tối thiểu 18,7 kVA dự phòng (standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Hàng hóa","quote":"Hàng hóa được cung cấp phải là hàng hóa mới 100%, chưa qua sử dụng, sản xuất","reference":"Chương V, mục 1.2.1","requirement":"Hàng mới 100%, chưa qua sử dụng, sản xuất năm 2025, chính hãng"},{"item":"Chung - Môi trường lắp đặt","quote":"Thiết bị phải phù hợp lắp đặt tại môi trường nguy hiểm dễ cháy nổ như xăng, dầu,","reference":"Chương V, mục 1.2.1","requirement":"Thiết bị phải phù hợp lắp đặt tại môi trường nguy hiểm dễ cháy nổ (xăng, dầu, hóa chất, gas) tại cửa hàng xăng dầu"},{"item":"Chung - Giấy tờ CO/CQ","quote":"xuất xứ (CO), Giấy chứng nhận chất lượng sản phẩm của nhà sản xuất (CQ) và các giấy tờ","reference":"Chương V, mục 1.2.1","requirement":"Hàng nhập khẩu: bàn giao bản gốc hoặc bản công chứng CO, CQ của nhà sản xuất và các giấy tờ liên quan. Hàng sản xuất trong nước: giấy chứng nhận xuất xưởng, hóa đơn bán hàng, giấy bảo hành của nhà sản xuất hoặc đại lý (nếu có)"},{"item":"Chung - Phạm vi cung cấp","quote":"Mua sắm và lắp đặt máy phát điện thay thế cho máy phát điện của","reference":"Chương V, mục 1.1","requirement":"Mua sắm và lắp đặt máy phát điện thay thế máy phát điện của cửa hàng xăng dầu, tại 5 cửa hàng (08, 22, 35, 76, 81) của Petrolimex Hải Phòng. Chương V không mô tả chi tiết phạm vi lắp đặt"},{"item":"Yêu cầu chung - Chủng loại","quote":"Máy phát điện xoay chiều từ trường quay, tự kích từ, 04 cực,","reference":"Chương V, mục 1.2.2, bảng phần I, mục 1","requirement":"Máy phát điện xoay chiều từ trường quay, tự kích từ, 04 cực, không dùng chổi than"},{"item":"Yêu cầu chung - Xuất xứ","quote":"Được sản xuất, lắp ráp tại Việt Nam hoặc nhập khẩu từ các","reference":"Chương V, mục 1.2.2, bảng phần I, mục 1","requirement":"Sản xuất, lắp ráp tại Việt Nam hoặc nhập khẩu từ các nước G7"},{"item":"Yêu cầu chung - Tình trạng và năm sản xuất","quote":"Máy mới 100%, sản xuất năm 2025.","reference":"Chương V, mục 1.2.2, bảng phần I, mục 1","requirement":"Máy mới 100%, sản xuất năm 2025"},{"item":"Yêu cầu chung - Công suất định mức (liên tục)","quote":">17kVA","reference":"Chương V, mục 1.2.2, bảng phần I, mục 2","requirement":"≥ 17 kVA"},{"item":"Yêu cầu chung - Công suất dự phòng","quote":"> 18,7kVA","reference":"Chương V, mục 1.2.2, bảng phần I, mục 3","requirement":"≥ 18,7 kVA"},{"item":"Yêu cầu chung - Hệ số công suất","quote":"Hệ số công suất 0,8","reference":"Chương V, mục 1.2.2, bảng phần I, mục 4","requirement":"0,8"},{"item":"Yêu cầu chung - Thời gian hoạt động liên tục (100% tải)","quote":null,"reference":"Chương V, mục 1.2.2, bảng phần I, mục 5","requirement":"Có yêu cầu thời gian hoạt động liên tục ở 100% tải nhưng số giờ không đọc rõ trong bản quét"},{"item":"Yêu cầu chung - Thời gian hoạt động quá tải (110% tải)","quote":null,"reference":"Chương V, mục 1.2.2, bảng phần I, mục 6","requirement":"Quá tải 110% tải, sau mỗi khoảng thời gian 6 giờ; số giờ quá tải không đọc rõ"},{"item":"Yêu cầu chung - Khả năng đóng tải cấp 1","quote":"> 75%","reference":"Chương V, mục 1.2.2, bảng phần I, mục 7","requirement":"> 75%"},{"item":"Yêu cầu chung - Kiểu ổn áp","quote":"Kiêu ôn áp AVR","reference":"Chương V, mục 1.2.2, bảng phần I, mục 8","requirement":"AVR"},{"item":"Yêu cầu chung - Điện áp/pha/dây","quote":"220/380VAC hoặc 230/400VAC - 03 pha/04 dây","reference":"Chương V, mục 1.2.2, bảng phần I, mục 8 (thứ hai)","requirement":"220/380VAC hoặc 230/400VAC, 03 pha/04 dây"},{"item":"Yêu cầu chung - Dao động điện áp","quote":"Dao động diện áp + 1%","reference":"Chương V, mục 1.2.2, bảng phần I, mục 9","requirement":"± 1% (văn bản ghi \"+ 1%\")"},{"item":"Yêu cầu chung - Tần số","quote":"50Hz/1.500v/p","reference":"Chương V, mục 1.2.2, bảng phần I, mục 10","requirement":"50Hz/1.500v/p"},{"item":"Yêu cầu chung - Dao động tần số","quote":"Dao động tân sô + 1%","reference":"Chương V, mục 1.2.2, bảng phần I, mục 11","requirement":"± 1% (văn bản ghi \"+ 1%\")"},{"item":"Yêu cầu chung - Bình nhiên liệu","quote":"> 50 lít","reference":"Chương V, mục 1.2.2, bảng phần I, mục 12","requirement":"≥ 50 lít"},{"item":"Yêu cầu chung - Mức tiêu hao nhiên liệu tại 100% tải","quote":"<3,9 lít/giờ","reference":"Chương V, mục 1.2.2, bảng phần I, mục 13","requirement":"≤ 3,9 lít/giờ"},{"item":"Yêu cầu chung - Mức tiêu hao nhiên liệu tại 75% tải","quote":null,"reference":"Chương V, mục 1.2.2, bảng phần I, mục 14","requirement":"≤ 2,9 lít/giờ"},{"item":"Yêu cầu chung - Kích thước (gồm cả vỏ giảm ồn): rộng","quote":"Rộng < 800 mm","reference":"Chương V, mục 1.2.2, bảng phần I, mục 15","requirement":"Rộng ≤ 800 mm"},{"item":"Yêu cầu chung - Kích thước (gồm cả vỏ giảm ồn): cao","quote":"Cao < 960 mm","reference":"Chương V, mục 1.2.2, bảng phần I, mục 15","requirement":"Cao ≤ 960 mm"},{"item":"Yêu cầu chung - Kích thước (gồm cả vỏ giảm ồn): dài","quote":null,"reference":"Chương V, mục 1.2.2, bảng phần I, mục 15","requirement":"Có giới hạn chiều dài nhưng số liệu không đọc rõ trong bản quét (có thể là 1470 mm)"},{"item":"Yêu cầu chung - Khối lượng (gồm cả vỏ giảm ồn)","quote":"< 600 Kg","reference":"Chương V, mục 1.2.2, bảng phần I, mục 16","requirement":"≤ 600 kg"},{"item":"Yêu cầu chung - Vật liệu vỏ máy","quote":"Thép dày > 2mm, sơn tĩnh điện","reference":"Chương V, mục 1.2.2, bảng phần I, mục 17","requirement":"Thép dày ≥ 2 mm, sơn tĩnh điện"},{"item":"Yêu cầu chung - Môi trường hoạt động","quote":"> -5°C; < 50°C","reference":"Chương V, mục 1.2.2, bảng phần I, mục 18","requirement":"Từ -5°C đến 50°C"},{"item":"Yêu cầu chung - Độ ồn tại 75% công suất định mức","quote":"75% công suất định mức <65 dB(A)","reference":"Chương V, mục 1.2.2, bảng phần I, mục 19","requirement":"≤ 65 dB(A)"},{"item":"Yêu cầu chung - Hệ thống sạc","quote":"Từ máy phát điện","reference":"Chương V, mục 1.2.2, bảng phần I, mục 20","requirement":"Sạc từ máy phát điện"},{"item":"Phần đầu phát điện - Chủng loại","quote":"Tự kích từ, không dùng chồi than","reference":"Chương V, mục 1.2.2, bảng phần II, mục 1","requirement":"Tự kích từ, không dùng chổi than"},{"item":"Phần đầu phát điện - Công suất định mức","quote":">20kVA","reference":"Chương V, mục 1.2.2, bảng phần II, mục 2","requirement":"≥ 20 kVA"},{"item":"Phần đầu phát điện - Kiểu đầu phát","quote":"Một ồ trục","reference":"Chương V, mục 1.2.2, bảng phần II, mục 3","requirement":"Một ổ trục"},{"item":"Phần đầu phát điện - Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, mục 1.2.2, bảng phần II, mục 4","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Phần đầu phát điện - Cấp cách điện","quote":"Tối thiều cấp H","reference":"Chương V, mục 1.2.2, bảng phần II, mục 5","requirement":"Tối thiểu cấp H"},{"item":"Phần đầu phát điện - Cấp bảo vệ chống thâm nhập","quote":"Tôi thiều IP 23","reference":"Chương V, mục 1.2.2, bảng phần II, mục 6","requirement":"Tối thiểu IP 23"},{"item":"Phần đầu phát điện - Hiệu suất tại 100% công suất định mức","quote":"> 83.6%","reference":"Chương V, mục 1.2.2, bảng phần II, mục 7","requirement":"≥ 83.6%"},{"item":"Phần đầu phát điện - Độ méo sóng hài THD ở chế độ không tải","quote":"<3.5%","reference":"Chương V, mục 1.2.2, bảng phần II, mục 8","requirement":"≤ 3.5%"},{"item":"Phần đầu phát điện - Độ méo sóng hài THD ở chế độ tải tuyến tính","quote":"<5%","reference":"Chương V, mục 1.2.2, bảng phần II, mục 9","requirement":"≤ 5%"},{"item":"Phần đầu phát điện - Lưu lượng khí tại 50Hz","quote":"> 0,08 ms","reference":"Chương V, mục 1.2.2, bảng phần II, mục 10","requirement":"≥ 0,08 (đơn vị m³/s theo tiêu đề cột; văn bản đọc là \"ms\")"},{"item":"Phần động cơ - Kiểu động cơ","quote":"Diesel 4 kỳ, 3 xilanh làm mát bằng nước kết hợp quạt gió","reference":"Chương V, mục 1.2.2, bảng phần III, mục 1","requirement":"Diesel 4 kỳ, 3 xilanh, làm mát bằng nước kết hợp quạt gió"},{"item":"Phần động cơ - Tốc độ vòng quay","quote":"> 1500 vòng/phút","reference":"Chương V, mục 1.2.2, bảng phần III, mục 2","requirement":"≥ 1500 vòng/phút"},{"item":"Phần động cơ - Công suất liên tục ở 1500 vòng/phút","quote":"> 15.6 kW","reference":"Chương V, mục 1.2.2, bảng phần III, mục 3","requirement":"≥ 15.6 kW"},{"item":"Phần động cơ - Công suất dự phòng ở 1500 vòng/phút","quote":null,"reference":"Chương V, mục 1.2.2, bảng phần III, mục 4","requirement":"Có yêu cầu (kW) nhưng số liệu không đọc rõ trong bản quét"},{"item":"Phần động cơ - Số xi lanh","quote":"> 03 xy lanh","reference":"Chương V, mục 1.2.2, bảng phần III, mục 5","requirement":"≥ 03 xi lanh"},{"item":"Phần động cơ - Bố trí xi lanh","quote":"Thắng hang","reference":"Chương V, mục 1.2.2, bảng phần III, mục 6","requirement":"Thẳng hàng"},{"item":"Phần động cơ - Đường kính xi lanh","quote":"<88 mm","reference":"Chương V, mục 1.2.2, bảng phần III, mục 7","requirement":"≤ 88 mm"},{"item":"Phần động cơ - Hành trình","quote":"> 100mm","reference":"Chương V, mục 1.2.2, bảng phần III, mục 8","requirement":"≥ 100 mm"},{"item":"Phần động cơ - Dung tích xi lanh (lít)","quote":"< 1,830","reference":"Chương V, mục 1.2.2, bảng phần III, mục 9","requirement":"≤ 1,830"},{"item":"Phần động cơ - Tỷ số nén","quote":"> 20,2","reference":"Chương V, mục 1.2.2, bảng phần III, mục 10","requirement":"≥ 20,2"},{"item":"Phần động cơ - Kiểu nạp khí","quote":"Nạp khí tự nhiên hoặc băng Turbo tăng áp","reference":"Chương V, mục 1.2.2, bảng phần III, mục 11","requirement":"Nạp khí tự nhiên hoặc bằng Turbo tăng áp"},{"item":"Phần động cơ - Phun nhiên liệu","quote":"Phun trực tiếp","reference":"Chương V, mục 1.2.2, bảng phần III, mục 12","requirement":"Phun trực tiếp"},{"item":"Phần động cơ - Kiểu điều tốc","quote":"Điều tốc điện tử","reference":"Chương V, mục 1.2.2, bảng phần III, mục 13","requirement":"Điều tốc điện tử"},{"item":"Phần động cơ - Dung tích nhớt (lít)","quote":"<7,0","reference":"Chương V, mục 1.2.2, bảng phần III, mục 14","requirement":"≤ 7,0"},{"item":"Phần động cơ - Hệ thống lọc (lọc gió, lọc nhiên liệu, lọc nhớt)","quote":"Thay thể được","reference":"Chương V, mục 1.2.2, bảng phần III, mục 15","requirement":"Thay thế được"},{"item":"Phần điều khiển - Bộ điều khiển","quote":"AMF - 12/24VDC","reference":"Chương V, mục 1.2.2, bảng phần IV, mục 1","requirement":"AMF, 12/24VDC"},{"item":"Phần điều khiển - Màn hình hiển thị","quote":"Man hình LCD","reference":"Chương V, mục 1.2.2, bảng phần IV, mục 2","requirement":"Màn hình LCD"},{"item":"Phần điều khiển - Ngôn ngữ hiển thị","quote":"Tiếng Việt hoặc tiếng Anh","reference":"Chương V, mục 1.2.2, bảng phần IV, mục 3","requirement":"Tiếng Việt hoặc tiếng Anh"},{"item":"Phần điều khiển - Chế độ vận hành","quote":"- AUTO (Vận hành tự động):","reference":"Chương V, mục 1.2.2, bảng phần IV, mục 4","requirement":"TEST (Kiểm tra); RUN (Vận hành); AUTO (Vận hành tự động); STOP (tắt); các phím chuyển chế độ hiển thị: lên, xuống, trái, phải"},{"item":"Phần điều khiển - Tự động khởi động khi mất điện lưới","quote":null,"reference":"Chương V, mục 1.2.2, bảng phần IV, mục 5","requirement":"Có chức năng tự động khởi động máy phát khi có sự cố điện lưới"},{"item":"Phần điều khiển - Đèn LED cảnh báo lỗi","quote":null,"reference":"Chương V, mục 1.2.2, bảng phần IV, mục 6","requirement":"Có"},{"item":"Phần điều khiển - Nút điều khiển","quote":"- Nút khởi động bằng tay START","reference":"Chương V, mục 1.2.2, bảng phần IV, mục 7","requirement":"Nút khởi động tay START, nút dừng tay STOP, nút dừng khẩn cấp"},{"item":"Phần điều khiển - Kết nối","quote":"RS-485","reference":"Chương V, mục 1.2.2, bảng phần IV, mục 8","requirement":"RS-485"},{"item":"Phần điều khiển - Thông số hiển thị trên màn hình LCD","quote":"- Tân số (Hz)","reference":"Chương V, mục 1.2.2, bảng phần IV, mục 9","requirement":"Điện áp các pha (V); dòng điện các pha (A); tần số (Hz); công suất máy phát (kW); tải máy phát (%); hệ số công suất; tốc độ động cơ (rpm); áp suất dầu bôi trơn (Bar); nhiệt độ nước làm mát (°C); mức nhiên liệu (% hoặc lít); điện áp sạc ắc quy (VDC); trạng thái hoạt động (chạy/dừng); số giờ hoạt động; số giờ hoạt động còn lại đến bảo trì; hiển thị và phân tích điện áp dạng đồ thị"},{"item":"Phần điều khiển - Tính năng cảnh báo","quote":"- Máy phát Điện quá tải","reference":"Chương V, mục 1.2.2, bảng phần IV, mục 10","requirement":"Cảnh báo: nhiệt độ nước làm mát hoặc nhiệt độ động cơ cao; áp suất dầu bôi trơn thấp; điện áp đầu ra cao/thấp; tần số đầu ra cao/thấp; máy phát quá tải; tác động nút dừng khẩn cấp; điện áp ắc quy khởi động thấp; mức nhiên liệu thấp hơn ngưỡng cài đặt (thay đổi được ngưỡng)"},{"item":"Phần điều khiển - Tự động dừng máy phát điện","quote":"- Tần số cao/thấp hơn ngưỡng cho phép (cài đặt được trên bộ","reference":"Chương V, mục 1.2.2, bảng phần IV, mục 11","requirement":"Tự dừng khi: nhiệt độ nước làm mát cao; nhiệt độ động cơ cao; áp suất dầu bôi trơn thấp (ngưỡng mặc định của nhà sản xuất); điện áp ra cao/thấp và tần số cao/thấp (cài đặt được trên bộ điều khiển); quá tải vượt ngưỡng (mặc định nhà sản xuất); tác động nút dừng khẩn cấp; mức nhiên liệu thấp (cài đặt được trên bộ điều khiển)"},{"item":"Phần điều khiển - Đèn LED hiển thị trạng thái","quote":"Có đèn Led riêng biệt hiển thị","reference":"Chương V, mục 1.2.2, bảng phần IV, mục 12","requirement":"Có đèn LED riêng biệt hiển thị các trạng thái: bảng điều khiển, Stop, Auto, ON, Manual, Test, Shutdown, Warning, Maintenance"},{"item":"Phần điều khiển - Khả năng lưu trữ thông tin","quote":"> 500 Event log (Nhật ký sự kiện)","reference":"Chương V, mục 1.2.2, bảng phần IV, mục 13","requirement":"≥ 500 Event log (Nhật ký sự kiện)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:02:10.040Z"}},"IB2500448140":{"u":"2026-11-03T03:01:07.813+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều chữ sai dấu và ký tự; các trích dẫn được giữ nguyên như đọc được.","Số lượng tổ máy không được nêu rõ; chỉ có một dòng 'Tổ máy phát điện đồng bộ' trong bảng.","Dòng tiêu chuẩn khí thải (Động cơ 1.12) không đọc được giá trị.","Mức tiêu hao nhiên liệu tại 100% tải bị mất dấu so sánh (ghi '=82'), nên chưa rõ là ≤ 82 lít/giờ hay đúng 82 lít/giờ.","Đơn vị trọng lượng máy trần và các dấu so sánh (<, >, ±) ở một số dòng đọc không chắc chắn.","Không có thông tin về độ ồn, vỏ chống ồn (enclosure), bình nhiên liệu hay tiết diện cáp trong phần văn bản đọc được."],"result":{"keyInfo":{"bidName":"Thi công \"Lắp đặt hệ thống máy phát điện tại khu B\"","notifyNo":"IB2500448140","generatorCapacity":"Liên tục > 410kVA (328kW); dự phòng > 450kVA (360kW), 1 tổ máy (số lượng không nêu rõ trong văn bản)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tuc: > 410kVA","reference":"Chương V, mục 3.b, Phần II.A, Thông số chung","requirement":"Công suất liên tục > 410kVA (328kW)"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suât dự phòng: > 450kVA","reference":"Chương V, mục 3.b, Phần II.A, Thông số chung","requirement":"Công suất dự phòng > 450kVA (360kW)"},{"item":"Tổ máy phát điện: Điện áp, tần số, số pha","quote":"Điện áp 400VAC, 3 pha 4 dây; tan số","reference":"Chương V, mục 3.b, Phần II.A, Thông số chung","requirement":"400VAC, 3 pha 4 dây, tần số 50Hz"},{"item":"Tổ máy phát điện: Thương hiệu","quote":"Cummins hoặc tương đương","reference":"Chương V, mục 3.b, Phần II.A, dòng 1.2","requirement":"Cummins hoặc tương đương"},{"item":"Tổ máy phát điện: Xuất xứ","quote":"Có xuât xứ rõ ràng từ năm 2024 trở","reference":"Chương V, mục 3.b, Phần II.A, dòng 1.3","requirement":"Có xuất xứ rõ ràng từ năm 2024 trở lên"},{"item":"Tổ máy phát điện: Thời gian sản xuất, tình trạng, CO/CQ","quote":"Từ 2024. Mới 100%, có CO & CQ,","reference":"Chương V, mục 3.b, Phần II.A, dòng 1.4","requirement":"Sản xuất từ 2024, mới 100%, có CO và CQ; có bảng kiểm tra tải của nhà máy"},{"item":"Hàng hóa chung: Mới 100%, năm sản xuất","quote":"Có cam kết cung cấp hàng hóa mới 100% và sản xuất từ năm","reference":"Chương V, mục 3.a (Yêu cầu chung)","requirement":"Cam kết cung cấp hàng hóa mới 100% và sản xuất từ năm 2024 trở về sau"},{"item":"Tổ máy phát điện: Tính đồng bộ","quote":"bởi một nhà sản xuất duy nhất nhằm","reference":"Chương V, mục 3.b, Phần II.A, dòng 1.5","requirement":"Động cơ, đầu phát, bảng điều khiển phải được thiết kế, sản xuất và bảo hành bởi một nhà sản xuất duy nhất"},{"item":"Tổ máy phát điện: Số Serial (S/N)","quote":"Số Serial (S/N) của tổ máy phải tra","reference":"Chương V, mục 3.b, Phần II.A, dòng 1.5","requirement":"Số Serial của tổ máy phải tra cứu được công khai trên website của nhà sản xuất, thể hiện đầy đủ thông tin như xuất xứ, nhà máy chính hãng sản xuất, thông tin bảo hành"},{"item":"Tổ máy phát điện: Khả năng đáp ứng tải","quote":"Đóng tải trong 1 bước đạt 100% tải có","reference":"Chương V, mục 3.b, Phần II.A, dòng 1.6","requirement":"Đóng tải trong 1 bước đạt 100% tải, có bản prototype test kèm theo"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"10% công suất liên tục 1 giờ trong","reference":"Chương V, mục 3.b, Phần II.A, dòng 1.7","requirement":"Quá tải 10% công suất liên tục trong 1 giờ trong thời gian 12 giờ cung cấp tải"},{"item":"Tổ máy phát điện: Số giờ vận hành tối đa trong 1 năm","quote":"Không giới hạn thời gian vận hành","reference":"Chương V, mục 3.b, Phần II.A, dòng 1.8","requirement":"Không giới hạn thời gian vận hành trong 1 năm"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"Nhiệt độ môi trường lên đến 40°C.","reference":"Chương V, mục 3.b, Phần II.A, dòng 1.9","requirement":"Nhiệt độ môi trường lên đến 40°C"},{"item":"Tổ máy phát điện: Tiêu chuẩn sản xuất","quote":"ISO 8528","reference":"Chương V, mục 3.b, Phần II.A, dòng 1.10","requirement":"ISO 8528, ISO 3046, ISO 9001"},{"item":"Tổ máy phát điện: Tiêu chuẩn sản xuất (ISO 3046)","quote":"1SO 3046","reference":"Chương V, mục 3.b, Phần II.A, dòng 1.10","requirement":"ISO 3046 (văn bản quét ghi \"1SO 3046\")"},{"item":"Tổ máy phát điện: Thời hạn bảo hành (chế độ dự phòng)","quote":"Tối thiểu 24 Tháng hoặc 1.000 giờ","reference":"Chương V, mục 3.b, Phần II.A, dòng 1.11","requirement":"Tối thiểu 24 tháng hoặc 1.000 giờ"},{"item":"Tổ máy phát điện: Kích thước tiêu chuẩn máy trần (dài x rộng x cao)","quote":"< 5095 x1500x 2252mm","reference":"Chương V, mục 3.b, Phần II.A, dòng 1.12","requirement":"< 5095 x 1500 x 2252mm"},{"item":"Tổ máy phát điện: Trọng lượng máy trần","quote":"<5097","reference":"Chương V, mục 3.b, Phần II.A, dòng 1.13","requirement":"< 5097 (đơn vị đọc không rõ trong bản quét)"},{"item":"Động cơ: Thương hiệu","quote":"Hãng sản xuất động cơ là hãng sản","reference":"Chương V, mục 3.b, Phần II.A, Thông số chi tiết, 1.1","requirement":"Hãng sản xuất động cơ là hãng sản xuất tổ máy phát điện"},{"item":"Động cơ: Công suất liên tục","quote":">372 kWm (498 bhp) ở tốc độ 1500","reference":"Chương V, mục 3.b, Phần II.A, Động cơ, 1.2","requirement":"> 372 kWm (498 bhp) ở tốc độ 1500 vòng/phút"},{"item":"Động cơ: Kiểu động cơ","quote":"Nhiên liệu Diesel, > 06 xy-lanh, xêp","reference":"Chương V, mục 3.b, Phần II.A, Động cơ, 1.3","requirement":"Nhiên liệu Diesel, > 06 xy-lanh, xếp thẳng hàng"},{"item":"Động cơ: Dung tích xy lanh","quote":">11.8L","reference":"Chương V, mục 3.b, Phần II.A, Động cơ, 1.4","requirement":"> 11.8L"},{"item":"Động cơ: Đường kính xylanh","quote":"Đường kính xylanh <132mm","reference":"Chương V, mục 3.b, Phần II.A, Động cơ, 1.4","requirement":"< 132mm"},{"item":"Động cơ: Hành trình xylanh","quote":"Hành trình xylanh > 144mm","reference":"Chương V, mục 3.b, Phần II.A, Động cơ, 1.4","requirement":"> 144mm"},{"item":"Động cơ: Tỉ số nén","quote":">17:1","reference":"Chương V, mục 3.b, Phần II.A, Động cơ, 1.5","requirement":"> 17:1"},{"item":"Động cơ: Tốc độ piston","quote":"> 7.2 m/giây","reference":"Chương V, mục 3.b, Phần II.A, Động cơ, 1.6","requirement":"> 7.2 m/giây"},{"item":"Động cơ: Gió nạp","quote":"Tăng áp turbo, charge air cooled","reference":"Chương V, mục 3.b, Phần II.A, Động cơ, 1.8","requirement":"Tăng áp turbo, charge air cooled"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điều tốc bằng vi mạch điện tử","reference":"Chương V, mục 3.b, Phần II.A, Động cơ, 1.10","requirement":"Điều tốc bằng vi mạch điện tử"},{"item":"Động cơ: Mức tiêu hao nhiên liệu tại 100% tải (công suất liên tục)","quote":"=82lit/gio tại 100% tải;","reference":"Chương V, mục 3.b, Phần II.A, Động cơ, 1.11","requirement":"82 lít/giờ tại 100% tải (dấu so sánh đọc không rõ, bản quét ghi \"=82\")"},{"item":"Động cơ: Mức tiêu hao nhiên liệu tại 75% tải","quote":"< 60 lít/giờ tại 75% tai;","reference":"Chương V, mục 3.b, Phần II.A, Động cơ, 1.11","requirement":"< 60 lít/giờ tại 75% tải"},{"item":"Động cơ: Mức tiêu hao nhiên liệu tại 50% tải","quote":"< 41 lit/gio tại 50% tai;","reference":"Chương V, mục 3.b, Phần II.A, Động cơ, 1.11","requirement":"< 41 lít/giờ tại 50% tải"},{"item":"Động cơ: Tốc độ vòng quay ổn định","quote":"định 1500 vòng / phút","reference":"Chương V, mục 3.b, Phần II.A, Động cơ, 1.13","requirement":"1500 vòng/phút"},{"item":"Động cơ: Biến thiên tần số","quote":"< 0.25% ở tốc độ định mức","reference":"Chương V, mục 3.b, Phần II.A, Động cơ, 1.15","requirement":"< 0.25% ở tốc độ định mức"},{"item":"Động cơ: Biến thiên điện áp","quote":"< + 1% ở tốc độ định mức","reference":"Chương V, mục 3.b, Phần II.A, Động cơ, 1.16","requirement":"< ± 1% ở tốc độ định mức (bản quét ghi \"< + 1%\")"},{"item":"Động cơ: Hệ thống quản lý, giám sát động cơ","quote":"liệu trong thùng nhiên liệu.","reference":"Chương V, mục 3.b, Phần II.A, Động cơ, 1.17","requirement":"Có RTU giám sát toàn bộ lỗi của máy phát, bao gồm cả mức nhiên liệu trong thùng nhiên liệu"},{"item":"Động cơ: Dung tích nhớt bôi trơn","quote":"< 34.1 lit","reference":"Chương V, mục 3.b, Phần II.A, Động cơ, 1.18","requirement":"< 34.1 lít"},{"item":"Động cơ: Dung tích nước làm mát","quote":"< 48 lít","reference":"Chương V, mục 3.b, Phần II.A, Động cơ, 1.19","requirement":"< 48 lít"},{"item":"Đầu phát điện xoay chiều: Thương hiệu","quote":"Hãng sản xuất đầu phát là hãng sản","reference":"Chương V, mục 3.b, Phần II.A, Đầu phát, 2.1","requirement":"Hãng sản xuất đầu phát là hãng sản xuất tổ máy phát điện"},{"item":"Đầu phát điện xoay chiều: Loại đầu phát","quote":"Đồng bộ, không chổi than, 4 cực từ","reference":"Chương V, mục 3.b, Phần II.A, Đầu phát, 2.2","requirement":"Đồng bộ, không chổi than, 4 cực từ trường quay, kích từ tự động"},{"item":"Đầu phát điện xoay chiều: Bộ điều khiển điện áp tự động (AVR)","quote":"Kiểu kỹ thuật số, được tích hợp đồng","reference":"Chương V, mục 3.b, Phần II.A, Đầu phát, 2.3","requirement":"Kiểu kỹ thuật số, được tích hợp đồng bộ trên bộ điều khiển"},{"item":"Đầu phát điện xoay chiều: Kiểu kích từ","quote":"Kích từ tự động","reference":"Chương V, mục 3.b, Phần II.A, Đầu phát, 2.4","requirement":"Kích từ tự động"},{"item":"Đầu phát điện xoay chiều: Độ ổn định điện áp","quote":"<+1%","reference":"Chương V, mục 3.b, Phần II.A, Đầu phát, 2.5","requirement":"< ± 1% (bản quét ghi \"<+1%\")"},{"item":"Đầu phát điện xoay chiều: Cấp cách điện","quote":"CấpH","reference":"Chương V, mục 3.b, Phần II.A, Đầu phát, 2.7","requirement":"Cấp H"},{"item":"Đầu phát điện xoay chiều: Cấp bảo vệ","quote":">IP23","reference":"Chương V, mục 3.b, Phần II.A, Đầu phát, 2.8","requirement":">= IP23 (bản quét ghi \">IP23\")"},{"item":"Bộ điều khiển và màn hình giám sát: Thương hiệu","quote":"Hãng sản xuất bộ điều khién là hãng","reference":"Chương V, mục 3.b, Phần II.A, Bộ điều khiển, 3.1","requirement":"Hãng sản xuất bộ điều khiển là hãng sản xuất tổ máy phát điện"},{"item":"Bộ điều khiển và màn hình giám sát: Tính năng chung","quote":"LED 128x128 pixels","reference":"Chương V, mục 3.b, Phần II.A, Bộ điều khiển, 3.2","requirement":"Điều khiển kỹ thuật số, màn hình LED 128x128 pixels"},{"item":"Bộ điều khiển và màn hình giám sát: Cổng truyền thông","quote":"Cổng truyền thong ©Modbus","reference":"Chương V, mục 3.b, Phần II.A, Bộ điều khiển, 3.2","requirement":"Modbus RTU/RS485"},{"item":"Bộ điều khiển và màn hình giám sát: Điều chỉnh điện áp tự động","quote":"Có tích hợp tính năng điều chỉnh điện","reference":"Chương V, mục 3.b, Phần II.A, Bộ điều khiển, 3.2","requirement":"Có tích hợp tính năng điều chỉnh điện áp tự động"},{"item":"Bộ điều khiển và màn hình giám sát: Bảo vệ đầu phát","quote":"Có tích hợp tính năng bảo vệ đầu phát","reference":"Chương V, mục 3.b, Phần II.A, Bộ điều khiển, 3.2","requirement":"Có tích hợp tính năng bảo vệ đầu phát bằng cách nhúng đường đặc tính phá hủy nhiệt đầu phát vào bộ điều khiển; khi vượt quá đường đặc tính, bộ điều khiển ngắt kích từ để bảo vệ đầu phát"},{"item":"Bộ điều khiển và màn hình giám sát: Gọi máy tự động","quote":"Chức năng điều khiển gọi máy phát","reference":"Chương V, mục 3.b, Phần II.A, Bộ điều khiển, 3.2","requirement":"Chức năng điều khiển gọi máy phát điện tự động khi mất điện"},{"item":"Bộ điều khiển và màn hình giám sát: Thông số màn hình hiển thị","quote":"- Màn hình LED/LCD","reference":"Chương V, mục 3.b, Phần II.A, Bộ điều khiển, 3.3","requirement":"Màn hình LED/LCD hiển thị điện áp/dòng điện/tần số, áp lực nhớt, nhiệt độ động cơ, điện áp ắc quy, điện áp máy phát và điện áp giữa các pha, dòng điện máy phát, số giờ vận hành, mã lỗi và nguyên nhân lỗi"},{"item":"Bộ điều khiển và màn hình giám sát: Chức năng báo lỗi và tự động dừng","quote":"+ Áp suất nhớt thấp","reference":"Chương V, mục 3.b, Phần II.A, Bộ điều khiển, 3.4","requirement":"Tự động dừng máy khi áp suất nhớt thấp, nhiệt độ nhớt cao, nhiệt độ nước làm mát cao, điện áp cao/thấp, tần số cao/thấp, mất kích từ, ngừng máy khẩn cấp; chỉ báo lỗi nhưng không ngừng máy khi ắc quy yếu, điện áp ắc quy cao/thấp; cài đặt được các thông số bảo vệ như công suất, điện áp, dòng điện"},{"item":"Bộ điều khiển và màn hình giám sát: Lưu giữ sự kiện","quote":"- Có tính năng lưu lại các sự kiện xảy","reference":"Chương V, mục 3.b, Phần II.A, Bộ điều khiển, 3.6","requirement":"Lưu lại các sự kiện xảy ra với hệ thống máy phát; số giờ máy chạy, số giờ máy ở trạng thái chờ"},{"item":"Bộ điều khiển và màn hình giám sát: Bảo hành chính hãng tại Việt Nam","quote":"Bảo hành 24 tháng hoặc 1000 giờ tùy","reference":"Chương V, mục 3.b, Phần II.A, Bộ điều khiển, 3.7","requirement":"Bảo hành 24 tháng hoặc 1000 giờ tùy điều kiện nào đến trước, do đại diện hãng tại Việt Nam thực hiện và có thư cam kết bảo hành"},{"item":"Tổ máy phát điện: Phụ kiện đi kèm - cao su giảm chấn","quote":"- Cao su giảm chin","reference":"Chương V, mục 3.b, Phần II.A, Phụ kiện đi kèm","requirement":"Cao su giảm chấn"},{"item":"Tổ máy phát điện: Phụ kiện đi kèm - ắc quy, dây cọc","quote":"- Ác quy, dây coc","reference":"Chương V, mục 3.b, Phần II.A, Phụ kiện đi kèm","requirement":"Ắc quy, dây cọc"},{"item":"Tổ máy phát điện: Phụ kiện đi kèm - bộ sạc ắc quy","quote":"- Bộ sạc ắc quy tự động","reference":"Chương V, mục 3.b, Phần II.A, Phụ kiện đi kèm","requirement":"Bộ sạc ắc quy tự động"},{"item":"Tổ máy phát điện: Phụ kiện đi kèm - ACB đầu cực","quote":"- ACB đầu cực","reference":"Chương V, mục 3.b, Phần II.A, Phụ kiện đi kèm","requirement":"ACB đầu cực"},{"item":"Tổ máy phát điện: Phụ kiện đi kèm - nhớt, nước giải nhiệt","quote":"- Nhot, nước giải nhiệt","reference":"Chương V, mục 3.b, Phần II.A, Phụ kiện đi kèm","requirement":"Nhớt, nước giải nhiệt"},{"item":"Tổ máy phát điện: Phụ kiện đi kèm - sách hướng dẫn","quote":"- Sách hướng dẫn vận hành","reference":"Chương V, mục 3.b, Phần II.A, Phụ kiện đi kèm","requirement":"Sách hướng dẫn vận hành"},{"item":"Tủ ATS: Thông số","quote":"(bao gôm Bộ ATS 800A","reference":"Chương V, mục 3.b, Phần II.B","requirement":"Tủ ATS 800A trọn bộ, gồm bộ ATS 800A 4P 50kA, vỏ tủ CxRxS 1600x1200x1000, tôn dày 1.5mm, sơn tĩnh điện, dây đấu nối phụ kiện đấu nối; phù hợp hồ sơ thiết kế và tiêu chuẩn Việt Nam hiện hành"},{"item":"MCCB","quote":"MCCB 800A 3P 50kA","reference":"Chương V, mục 3.b, Phần II.C","requirement":"MCCB 800A 3P 50kA; phù hợp hồ sơ thiết kế và tiêu chuẩn Việt Nam hiện hành"},{"item":"Ống khói","quote":"Ong khói D250 sơn tĩnh","reference":"Chương V, mục 3.b, Phần II.D","requirement":"Ống khói D250 sơn tĩnh điện, bọc cách nhiệt amiang; phù hợp hồ sơ thiết kế và tiêu chuẩn Việt Nam hiện hành"},{"item":"Cáp điện các loại","quote":"Cap dién các loại Phù hợp theo hỗ sơ thiết kế và tiêu","reference":"Chương V, mục 3.b, Phần I.6","requirement":"Phù hợp theo hồ sơ thiết kế và tiêu chuẩn Việt Nam hiện hành (không nêu tiết diện, số lõi)"},{"item":"Phạm vi lắp đặt: Bệ đặt máy phát điện","quote":"Tiến hành thi công bệ đặt máy phát điện.","reference":"Chương V, mục 2.3","requirement":"Tiến hành thi công bệ đặt máy phát điện"},{"item":"Phạm vi lắp đặt: Mái tôn bảo vệ máy phát điện","quote":"Lắp dựng mái tôn bảo vệ máy phát điện.","reference":"Chương V, mục 2.3 và mục 3.b, Phần I.5","requirement":"Lắp dựng mái tôn bảo vệ máy phát điện; tôn sóng vuông dày 0,45mm"},{"item":"Phạm vi lắp đặt: Nền đặt máy phát điện","quote":"Cải tạo lại nền đặt máy phát điện: Nền, gờ chắn, thoát nước...","reference":"Chương V, mục 2.3","requirement":"Cải tạo lại nền đặt máy phát điện: nền, gờ chắn, thoát nước"},{"item":"Phạm vi lắp đặt: Mương cáp điện","quote":"băng cảnh báo cáp ngầm, ký hiệu tuyến cáp.","reference":"Chương V, mục 2.3","requirement":"Cắt đường, đào đất, lắp đặt, hoàn trả nền đường; mương cáp điện có băng cảnh báo cáp ngầm, ký hiệu tuyến cáp"},{"item":"Chứng từ: CQ và tài liệu","quote":"Giấy chứng nhận chất lượng","reference":"Chương V, mục 3.a","requirement":"Cam kết cung cấp Giấy chứng nhận chất lượng (CQ), phiếu bảo hành, tài liệu hướng dẫn sử dụng, quy trình bảo trì bảo dưỡng"},{"item":"Chứng từ: Hàng nhập khẩu","quote":"Giấy chứng nhận xuất xứ (CO); danh mục đóng gói hàng hóa (Packing List);","reference":"Chương V, mục 3.a","requirement":"Hàng nhập khẩu cung cấp thêm Giấy chứng nhận xuất xứ (CO), Packing List, tờ khai hải quan, hóa đơn tài chính"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T03:01:07.258Z"}},"IB2500456429":{"u":"2026-11-03T00:25:20.738+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng từng hạng mục (có thể nằm ở Mẫu số 01A, Chương IV, không thuộc phần được cung cấp).","Văn bản không nêu chế độ prime/standby; công suất ghi theo đơn vị ekW/bkW/kW như nguyên văn.","Không có thông tin về bộ AVR, mức ồn, thùng nhiên liệu, ATS, cáp, phạm vi lắp đặt, tiêu hao nhiên liệu hay khí thải trong văn bản."],"result":{"keyInfo":{"bidName":"Gói thầu MS-04: Mua sắm các tổ hợp máy phát điện cho tàu thủy","notifyNo":"IB2500456429","generatorCapacity":"250 ekW và 50 ekW (2 hạng mục: tổ hợp máy phát điện thủy 250ekW và 50ekW; số lượng không nêu trong văn bản)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Xuất xứ hàng hóa","quote":"Hàng hóa cung cấp phải có xuất xứ rõ ràng, hợp pháp bao gồm: Tên hãng sản xuất, tên nước sản xuất, tên và mã ký hiệu của hàng hóa, năm sản xuất, tài liệu kèm theo; mỗi danh mục hàng hóa trong phạm vi cung cấp của gói thầu, nhà thầu chỉ được đề xuất 01 xuất xứ hàng hóa tương ứng;","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa phải có xuất xứ rõ ràng, hợp pháp gồm tên hãng sản xuất, tên nước sản xuất, tên và mã ký hiệu, năm sản xuất, tài liệu kèm theo; mỗi danh mục chỉ được đề xuất 01 xuất xứ."},{"item":"Chung - Tình trạng hàng hóa","quote":"100% hàng hóa cung cấp là hàng hóa mới, chưa qua sử dụng;","reference":"Chương V, mục 1.2.a","requirement":"100% hàng hóa là hàng mới, chưa qua sử dụng."},{"item":"Chung - Bảo hành","quote":"Thời gian bảo hành: ≥ 24 tháng kể từ ngày nghiệm thu, bàn giao (theo qui định của Bộ Quốc phòng).","reference":"Chương V, mục 1.2.a","requirement":"Thời gian bảo hành ≥ 24 tháng kể từ ngày nghiệm thu, bàn giao (theo quy định của Bộ Quốc phòng)."},{"item":"Chung - Chứng từ CO, CQ, test report","quote":"Hàng hóa phải có đầy đủ tài liệu chứng minh nguồn gốc xuất xứ (CO) và chất lượng (CQ), giấy chứng nhận xuất xưởng (test report),...","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa phải có đầy đủ tài liệu chứng minh nguồn gốc xuất xứ (CO), chất lượng (CQ), giấy chứng nhận xuất xưởng (test report)."},{"item":"Chung - Hàng nhập khẩu: giấy chứng nhận và ISO","quote":"Hàng hoá phải có giấy chứng nhận xuất xứ (CO), giấy chứng nhận chất lượng (CQ), giấy chứng nhận xuất xưởng (test report) của nhà sản xuất, giấy chứng nhận kiểu của động cơ diesel, máy phát điện hoặc giấy chứng nhận sản phẩm công nghiệp một tổ chức Đăng kiểm cho tổ hợp máy phát điện đồng bộ, động cơ diesel, đầu phát điện; cung cấp chứng chỉ ISO 9001: 2015 trở lên của nhà sản xuất","reference":"Chương V, mục 1.2.b","requirement":"Hàng nhập khẩu phải có CO, CQ, test report của nhà sản xuất, giấy chứng nhận kiểu của động cơ diesel, máy phát điện hoặc giấy chứng nhận sản phẩm công nghiệp của một tổ chức Đăng kiểm cho tổ hợp máy phát điện đồng bộ, động cơ diesel, đầu phát điện; chứng chỉ ISO 9001:2015 trở lên của nhà sản xuất."},{"item":"Chung - Hàng hóa tương đương","quote":"Đối với hàng hóa cung cấp tương đươngthì yêu cầu nhà thầu phải có tài liệu chứng minh (tài liệu do nhà sản xuất ra tổ máy phát điện thủy hoặc cơ quan có tư cách pháp nhân, có chức năng quản lý ban hành) thông số kỹ thuật nhà thầu đề xuất bảo đảm sự tương đương hoặc đáp ứng cao hơn yêu cầu kỹ thuật thuộc E-HSMT.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa chào tương đương phải có tài liệu chứng minh thông số tương đương hoặc cao hơn, do nhà sản xuất hoặc cơ quan có tư cách pháp nhân, có chức năng quản lý ban hành."},{"item":"Hạng mục 1 - Tổ hợp 250ekW: Loại và mẫu tương đương","quote":"Tổ hợp máy phát điện thủy 250ekW (tương đương với tổ hợp máy phát điện Caterpillar C9.3)","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Tổ hợp máy phát điện thủy 250ekW, tương đương tổ hợp máy phát điện Caterpillar C9.3."},{"item":"Hạng mục 1 - Tổ hợp 250ekW: Công suất","quote":"- Công suất ≥ 250ekW;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Công suất ≥ 250ekW."},{"item":"Hạng mục 1 - Tổ hợp 250ekW: Điện áp, tần số","quote":"- Điện áp: 400V/50HZ;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"400V/50HZ."},{"item":"Hạng mục 1 - Tổ hợp 250ekW: Hệ thống điều khiển","quote":"- Hệ thống điều khiển, giám sát, bảo vệ đồng bộ kèm theo;","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Có hệ thống điều khiển, giám sát, bảo vệ đồng bộ kèm theo; động cơ lai và máy phát điện kết nối đồng bộ thành tổ hợp."},{"item":"Hạng mục 1 - Tổ hợp 250ekW: Kích thước","quote":"- Kích thước của tổ hợp (DxRxC): Tương đương 2280 x 1279 x 1437 mm, (Cho phép dung sai theo tiêu chuẩn của nhà sản xuất);","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Kích thước (DxRxC) tương đương 2280 x 1279 x 1437 mm, cho phép dung sai theo tiêu chuẩn của nhà sản xuất."},{"item":"Hạng mục 1 - Tổ hợp 250ekW: Khối lượng","quote":"- Khối lượng: Khoảng 2495 kg (Cho phép dung sai theo tiêu chuẩn của nhà sản xuất);","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Khoảng 2495 kg, cho phép dung sai theo tiêu chuẩn của nhà sản xuất."},{"item":"Hạng mục 1 - Tổ hợp 250ekW: Năm sản xuất","quote":"- Năm sản xuất: không trước năm 2025.","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Không trước năm 2025."},{"item":"Hạng mục 1 - Tổ hợp 250ekW: Động cơ lai","quote":"-Động cơ lai: Công suất định mức: 270bkW; Vòng quay định mức: 1500 vòng/phút; Kết cấu động cơ: 6 xilanh thẳng hàng; Đường kính xi lanh/hành trình pit tông: 115/149mm; Dung tích xi lanh: 9.3 lit; Loại nhiên liệu sử dụng: Diesel; Khởi động: Điện 24V; Phương pháp làm mát: Bộ trao đổi nhiệt; Điều khiển động cơ: Điện tử đơn.","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Công suất định mức 270bkW; vòng quay định mức 1500 vòng/phút; 6 xilanh thẳng hàng; đường kính xi lanh/hành trình pit tông 115/149mm; dung tích xi lanh 9.3 lít; nhiên liệu Diesel; khởi động điện 24V; làm mát bằng bộ trao đổi nhiệt; điều khiển động cơ điện tử đơn."},{"item":"Hạng mục 1 - Tổ hợp 250ekW: Đầu phát điện","quote":"- Đầu phát điện:Công suất ≥ 250ekW; Điện áp: 400V/50HZ/3 pha; Số cực từ: 4; Hệ số công suất cosφ: ≥ 0,8; Cấp độ cách điện: Cấp H trở lên; Cấp bảo vệ: IP23 trở lên.","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Công suất ≥ 250ekW; điện áp 400V/50HZ/3 pha; 4 cực từ; hệ số công suất cosφ ≥ 0,8; cấp cách điện H trở lên; cấp bảo vệ IP23 trở lên."},{"item":"Hạng mục 2 - Tổ hợp 50ekW: Loại và mẫu tương đương","quote":"Tổ hợp máy phát điện thủy 50ekW(tương đương với tổ hợp máy phát điện Nantong Penghui Power Equipment Co.,LtdCCFJ50J-W)","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Tổ hợp máy phát điện thủy 50ekW, tương đương tổ hợp máy phát điện Nantong Penghui Power Equipment Co.,Ltd CCFJ50J-W."},{"item":"Hạng mục 2 - Tổ hợp 50ekW: Công suất","quote":"- Công suất ≥ 50ekW;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Công suất ≥ 50ekW."},{"item":"Hạng mục 2 - Tổ hợp 50ekW: Điện áp, tần số","quote":"- Điện áp: 400V/50HZ;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"400V/50HZ."},{"item":"Hạng mục 2 - Tổ hợp 50ekW: Hệ thống điều khiển","quote":"- Hệ thống điều khiển, giám sát, bảo vệ đồng bộ kèm theo;","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Có hệ thống điều khiển, giám sát, bảo vệ đồng bộ kèm theo; động cơ lai và máy phát điện kết nối đồng bộ thành tổ hợp."},{"item":"Hạng mục 2 - Tổ hợp 50ekW: Kích thước","quote":"- Kích thước của tổ hợp (DxRxC): Tương đương 1500 x 980 x 1176.6mm, (Cho phép dung sai theo tiêu chuẩn của nhà sản xuất);","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Kích thước (DxRxC) tương đương 1500 x 980 x 1176.6mm, cho phép dung sai theo tiêu chuẩn của nhà sản xuất."},{"item":"Hạng mục 2 - Tổ hợp 50ekW: Khối lượng","quote":"- Khối lượng: Khoảng 850 kg (Cho phép dung sai theo tiêu chuẩn của nhà sản xuất);","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Khoảng 850 kg, cho phép dung sai theo tiêu chuẩn của nhà sản xuất."},{"item":"Hạng mục 2 - Tổ hợp 50ekW: Năm sản xuất","quote":"- Năm sản xuất: không trước năm 2024.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Không trước năm 2024."},{"item":"Hạng mục 2 - Tổ hợp 50ekW: Động cơ diesel lai","quote":"-Động cơ diesel lai: Công suất động cơ lai, 62kW; Vòng quay, 1500 vòng/phút; Đường kính xi lanh, 105mm; Hành trình piston, 124mm; Dung tích xi lanh 4,3 lít; Motor khởi động DC24V; Kiểu làm mát: Heat exchanger; Loại điều tốc: Điều tốc điện tử.","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Công suất động cơ lai 62kW; vòng quay 1500 vòng/phút; đường kính xi lanh 105mm; hành trình piston 124mm; dung tích xi lanh 4,3 lít; motor khởi động DC24V; làm mát Heat exchanger; điều tốc điện tử."},{"item":"Hạng mục 2 - Tổ hợp 50ekW: Đầu phát điện","quote":"- Đầu phát điện:Công suất ≥ 50kW; Điện áp 400V/50Hz/3pha; Cấp bảo vệ: IP23 trở lên.; Cấp cách điện: Cấp H trở lên","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Công suất ≥ 50kW; điện áp 400V/50Hz/3 pha; cấp bảo vệ IP23 trở lên; cấp cách điện H trở lên."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:25:20.051Z"}},"IB2500457653":{"u":"2026-11-03T17:12:14.158+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 1.1.2 Yêu cầu kỹ thuật E-HSMT SC MÁY PHÁT 2025.docx), chưa phân tích cả HSMT.","Gói thầu là sửa chữa máy phát 250kVA-380/220V hiện hữu; văn bản không nêu hãng, model, xuất xứ động cơ/đầu phát, số xylanh, tốc độ, mức tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, bộ điều khiển, độ ồn, dung tích thùng dầu hay thời gian bảo hành.","Bảng kê khai nhãn hiệu, xuất xứ (mục 3.2) chỉ có tiêu đề cột, nhà thầu tự điền.","Văn bản ghi ATS 600A ở bảng yêu cầu kỹ thuật nhưng ghi ATS 630A ở bảng vật tư; để nguyên cả hai.","Bảng cáp 3x150+1x95 bị vỡ định dạng khi trích; các giá trị theo lõi 95/150 mm2 được đọc theo thứ tự cột, riêng dòng 'Số sợi đồng' có giá trị 95/150 lặp lại có thể là lỗi trích, chỉ lấy 19 sợi."],"result":{"keyInfo":{"bidName":"Sửa chữa máy phát điện 250kVA-380/220V của Công ty Điện lực Lạng Sơn năm 2025","notifyNo":"IB2500457653","generatorCapacity":"250 kVA, 380/220V (máy phát điện hiện hữu cần sửa chữa, không nêu rõ dự phòng/liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Vỏ thùng cách âm","quote":"Tháo bỏ, thu hồi phần vỏ thùng cách âm cũ; gia công 01 vỏ thùng mới, đồng thời gia côngnối thêm ống thoát khói cho vỏ tủ mới. Vỏ tủ được gia công tại Việt Nam (Tận dụng bô thoát khói, chân đế cũ).","reference":"Chương V, mục 1 - Quy mô dự án","requirement":"Tháo bỏ, thu hồi vỏ thùng cách âm cũ; gia công 01 vỏ thùng mới tại Việt Nam, nối thêm ống thoát khói cho vỏ mới; tận dụng bô thoát khói, chân đế cũ."},{"item":"Vỏ thùng cách âm","quote":"Vỏ thùng cách âm: Được gia công bằng tôn có độ dầy 1,5-2mm, sơn tĩnh điện, tấm mút xốp cách âm, cách nhiệt. Gia công nối thêm ống thoát khói bằng tôn có độ dầy 1,5-2mm, sơn tĩnh điện toàn bộ ống thoát khói.","reference":"Chương V, mục 3.2 - Yêu cầu kỹ thuật","requirement":"Gia công bằng tôn dày 1,5-2mm, sơn tĩnh điện, có tấm mút xốp cách âm, cách nhiệt. Ống thoát khói nối thêm bằng tôn dày 1,5-2mm, sơn tĩnh điện toàn bộ."},{"item":"Bảo dưỡng máy phát","quote":"Bảo dưỡng toàn bộ máy, vệ sinh thay thế lọc dầu, lọc gió,nước làm mát, Bơm dầu, ống thăm dầu.","reference":"Chương V, mục 1 - Quy mô dự án","requirement":"Vệ sinh thân máy; sơn tỉa các khu vực han rỉ; bảo dưỡng toàn bộ máy, vệ sinh và thay lọc dầu, lọc gió, nước làm mát, bơm dầu, ống thăm dầu; kiểm tra, đi lại hệ thống dây điện điều khiển nếu không đảm bảo an toàn."},{"item":"Thùng dầu","quote":"Vệ sinh lại thùng đựng dầu, và Van xả dầu, thay ống chỉ thị dầu mới.","reference":"Chương V, mục 1 - Quy mô dự án","requirement":"Vệ sinh thùng đựng dầu và van xả dầu, thay ống chỉ thị dầu mới."},{"item":"Vận chuyển","quote":null,"reference":"Chương V, mục 3.2 - Bảng tổng hợp vật tư đưa vào sử dụng, STT 4 và 6","requirement":"Cẩu chuyển máy phát từ Lạng Sơn đi sửa, cẩu vỏ thùng cách âm khi thay thế (1 chuyến); cẩu chuyển máy phát về Lạng Sơn sau khi sửa (1 chuyến)."},{"item":"Tủ chuyển nguồn ATS - cấu hình","quote":"Tủ chuyển nguồn 3P 600A (MCCB 600A) cài đặt được 03 chế độ làm việc:","reference":"Chương V, mục 3.2 - Bảng tổng hợp vật tư đưa vào sử dụng, STT 5","requirement":"Tủ chuyển nguồn 3P 600A (MCCB 600A), số lượng 1 tủ, cài đặt được 03 chế độ: chuyển nguồn bằng tay; tự động chuyển nguồn và tự động khởi động máy phát (dự phòng nguội); tự động chuyển nguồn với máy phát đang vận hành song song với điện lưới (dự phòng nóng)."},{"item":"ATS","quote":"ATS 630A","reference":"Chương V, mục 3.2 - Bảng tổng hợp vật tư đưa vào sử dụng, STT 7","requirement":"ATS 630A, số lượng 1 tủ. Thay bộ ATS hỏng bằng bộ ATS mới, kết nối tủ chuyển nguồn tự động và chạy thử."},{"item":"ATS 600A - Dòng và điện áp","quote":null,"reference":"Chương V, mục 3.2 - Yêu cầu kỹ thuật bộ ATS 600A","requirement":"Dòng định mức 600A; dòng điện ngắn mạch định mức 15kA; điện áp chịu xung định mức 8kV; điện áp định mức AC 600V, 50HZ; điện áp cuộn điều khiển AC 220V, 50HZ; điện áp cách điện định mức AC 800V; 3 pha."},{"item":"ATS 600A - Cơ cấu chuyển mạch","quote":null,"reference":"Chương V, mục 3.2 - Yêu cầu kỹ thuật bộ ATS 600A","requirement":"Kiểu cực đấu nối phía trước; chuyển mạch tuần tự A ↔ B ; A ↔ off ↔ B; thời gian chuyển mạch ≤ 50 ms; thời gian ngắt ≤ 30 ms; độ bền cơ học 10.000 lần; độ bền điện 5.000 lần."},{"item":"ATS 600A - Chế độ làm việc","quote":"Có thể vận hành tự động hoặc bằng tay thông qua bảng điều khiển; Cho phép cài đặt làm việc 03 chế độ:","reference":"Chương V, mục 3.2 - Yêu cầu kỹ thuật bộ ATS 600A","requirement":"Vận hành tự động hoặc bằng tay thông qua bảng điều khiển; cho phép cài đặt 03 chế độ: chuyển nguồn bằng tay; tự động chuyển nguồn và tự động khởi động máy phát (dự phòng nguội); tự động chuyển nguồn với máy phát đang vận hành song song với điện lưới (dự phòng nóng)."},{"item":"Cáp đấu nối máy phát - tủ ATS CXV 1x240","quote":"Thay dây đấu nối từ máy phát ra tủ ATS bằng cáp đồng 0,6/1kv CXV 1x240 dài 10m (4 sợi, mỗi sợi 2,5m).","reference":"Chương V, mục 1 - Quy mô dự án","requirement":"Thay dây đấu nối từ máy phát ra tủ ATS bằng cáp đồng 0,6/1kv CXV 1x240 (Cu/XLPE/PVC), dài 10m (4 sợi, mỗi sợi 2,5m)."},{"item":"Cáp CXV 1x240 - đặc tính","quote":null,"reference":"Chương V, mục 3.2 - Yêu cầu kỹ thuật dây cáp 0,6/1kv CXV 1x240","requirement":"Ruột dẫn đồng bện tròn hoặc nén tròn ép chặt; cách điện trong XLPE; vỏ ngoài PVC; tiết diện 240mm²; 37 sợi đồng; đường kính ruột dẫn 17,6÷19,2 mm; điện trở một chiều tối đa tại 20°C ≤0,0754 ohm/km; độ dày vỏ PVC 2,2 mm; điện áp 0.6/1kV."},{"item":"Cáp CXV 1x240 - cơ tính vỏ bọc","quote":null,"reference":"Chương V, mục 3.2 - Cơ tính của vỏ bọc","requirement":"Suất kéo đứt trước lão hóa ≥12,5 N/mm2; độ biến đổi suất kéo đứt ± 25%; độ giãn dài trước lão hóa ≥ 150%; độ biến đổi độ giãn dài ± 25%; điện áp AC 50Hz 2,4 kV/4h."},{"item":"Cáp đồng mềm 3x150+1x95 - phạm vi","quote":"Thay bằng cáp đồng mềm Cu/XLPE/PVC 3x150+1x95 (có dòng định mức tương đương tổng các đoạn cáp cũ là 360A) chiều dài 100m.","reference":"Chương V, mục 1 - Quy mô dự án","requirement":"Thay cáp nối từ máy phát đến phụ tải bằng cáp đồng mềm Cu/XLPE/PVC 3x150+1x95 (bọc cao su), dài 100m, dòng định mức tương đương tổng các đoạn cáp cũ là 360A."},{"item":"Cáp 3x150+1x95 - hồ sơ, năm sản xuất, tiêu chuẩn","quote":"TCVN 5935-1:2013; TCVN 6612(IEC 60228)","reference":"Chương V, mục 3.2 - Bảng cáp 3x150+1x95, dòng 1-5 và 16","requirement":"Nêu rõ tên sản phẩm, nhà sản xuất/xuất xứ, mã hiệu; năm sản xuất trong vòng 1 năm kể từ thời điểm mở thầu; tiêu chuẩn chế tạo, thử nghiệm TCVN 5935-1:2013; TCVN 6612 (IEC 60228); có đầy đủ biên bản thí nghiệm điển hình và thường xuyên."},{"item":"Cáp 3x150+1x95 - ruột dẫn","quote":null,"reference":"Chương V, mục 3.2 - Bảng cáp 3x150+1x95, dòng 6-12","requirement":"Lõi đồng bện tròn hoặc nén tròn ép chặt. Lõi 150 mm2: 19 sợi, đường kính ruột dẫn 13,7÷15,0 mm, điện trở 1 chiều tại 20°C ≤0,124 Ω/km, cách điện XLPE dày danh nghĩa 1,4 mm. Lõi 95 mm2: 19 sợi, đường kính ruột dẫn 11,0÷12,0 mm, điện trở ≤0,193 Ω/km, cách điện XLPE dày danh nghĩa 1,1 mm. Vỏ bọc PVC dày danh nghĩa 2,4 mm."},{"item":"Cáp 3x150+1x95 - cơ tính","quote":null,"reference":"Chương V, mục 3.2 - Bảng cáp 3x150+1x95, dòng 13-15","requirement":"Cách điện: suất kéo đứt trước lão hóa ≥12,5 N/mm2, biến đổi ± 25%, độ giãn dài ≥ 200%, biến đổi ± 25%. Vỏ bọc: suất kéo đứt ≥12,5 N/mm2, biến đổi ± 25%, độ giãn dài ≥ 150%, biến đổi ± 25%. Điện áp AC 50Hz 2,4 kV/4h."},{"item":"Yêu cầu chung - chất lượng, CO/CQ, tiêu chuẩn","quote":"Tất cả các vật tư, thiết bị cung cấp cho Dự án phải là sản phẩm của các nhà sản xuất có chứng chỉ chất lượng đạt theo tiêu chuẩn Việt Nam, tiêu chuẩn Quốc tế IEC hoặc tương tương.","reference":"Chương V, mục 3.1","requirement":"Vật tư, thiết bị phải của nhà sản xuất có chứng chỉ chất lượng theo tiêu chuẩn Việt Nam, tiêu chuẩn quốc tế IEC hoặc tương đương. Nộp chứng chỉ chất lượng với hàng sản xuất trong nước, CO và CQ với hàng nhập khẩu; vật tư thiết bị chính kèm tài liệu kỹ thuật, thông số bảo hành và catalog."},{"item":"Nghiệm thu","quote":"Sản phẩm cần được nghiệm thu kỹ thuật, chạy thử đảm bảo kỹ thuật theo quy định của chủ đầu tư trước khi bàn giao đưa vào sử dụng.","reference":"Chương V, mục 5","requirement":"Sản phẩm được nghiệm thu kỹ thuật, chạy thử đảm bảo kỹ thuật theo quy định của chủ đầu tư trước khi bàn giao đưa vào sử dụng."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:12:12.814Z"}},"IB2500458863":{"u":"2026-11-03T17:11:30.465+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu về kỹ thuật.docx), chưa phân tích cả HSMT.","Gói thầu là bảo trì định kỳ, không phải mua sắm máy mới; văn bản không nêu thông số động cơ, đầu phát, điện áp, tần số, vỏ chống ồn, bình nhiên liệu, ATS, năm sản xuất, CO/CQ hay bảo hành.","Văn bản chỉ nêu công suất (kVA) của 4 model, không nói rõ số máy của từng model nên tổng 45 máy chưa được phân chia theo model; cũng không nêu prime/standby.","Bảng nội dung bảo trì trong tệp bị tách cột (cột QĐ 636 và cột theo hướng dẫn nhà sản xuất lẫn vào nhau), nên phần liệt kê theo mốc giờ được tóm tắt và có thể chưa phân biệt đầy đủ hai nguồn."],"result":{"keyInfo":{"bidName":"Bảo trì định kỳ 45 máy phát điện","notifyNo":"IB2500458863","generatorCapacity":"Các máy phát điện 3 pha công suất 5 kVA, 10 kVA, 11 kVA, 13 kVA (tổng 45 máy, không nêu rõ prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng máy phát điện cần bảo trì","quote":"Bảo trì định kỳ 45 máy phát điện.","reference":"Chương V, mục 1.1","requirement":"45 máy phát điện tại các cửa hàng xăng dầu trực thuộc Công ty TNHH MTV Petrolimex Quảng Ninh, tỉnh Quảng Ninh"},{"item":"Máy Kipor KDE 6500T3 - Công suất","quote":"Lọc dầu nhớt Máy phát điện 3 pha Kipor KDE 6500T3/ 5KVA","reference":"Chương V, mục 1.1, bảng nội dung dự toán, mục I.4","requirement":"Máy phát điện 3 pha Kipor KDE 6500T3, 5 kVA; lọc dầu nhớt thay thế: 02 cái"},{"item":"Máy Kipor KDE 12STA3 - Công suất","quote":"Lọc dầu nhớt Máy phát điện 3 pha Kipor KDE 12STA3/ 10KVA","reference":"Chương V, mục 1.1, bảng nội dung dự toán, mục I.5","requirement":"Máy phát điện 3 pha Kipor KDE 12STA3, 10 kVA; lọc dầu nhớt thay thế: 01 cái"},{"item":"Máy Nenjo HJI2T-3D - Công suất","quote":"Lọc dầu nhớt Máy phát điện 3 pha Nenjo HJI2T-3D/ 11KVA","reference":"Chương V, mục 1.1, bảng nội dung dự toán, mục I.6","requirement":"Máy phát điện 3 pha Nenjo HJI2T-3D, 11 kVA; lọc dầu nhớt thay thế: 02 cái"},{"item":"Máy Techplus 16000Q(-3) - Công suất","quote":"Lọc dầu nhớt Máy phát điện 3 pha Techplus 16000Q(-3)/ 13KVA","reference":"Chương V, mục 1.1, bảng nội dung dự toán, mục I.7","requirement":"Máy phát điện 3 pha Techplus 16000Q(-3), 13 kVA; lọc dầu nhớt thay thế: 01 cái"},{"item":"Vật tư thay thế - Nhiên liệu/làm mát/dầu","quote":"Dầu Động cơ 15W40","reference":"Chương V, mục 1.1, bảng nội dung dự toán, mục I.1-I.3","requirement":"Lọc nhiên liệu diesel: 13 cái; dung dịch nước làm mát: 51 lít; dầu động cơ 15W40: 35 lít"},{"item":"Phạm vi bảo trì theo số giờ vận hành","quote":"Nhân công bảo trì cho máy phát điện vận hành sau 250h (gồm công bảo trì và thay thế vật tư, ca xe vận chuyển)","reference":"Chương V, mục 1.1, bảng nội dung dự toán, mục II.1-II.4","requirement":"Nhân công bảo trì (gồm công bảo trì, thay thế vật tư, ca xe vận chuyển): 04 máy sau 50h; 23 máy sau 250h; 16 máy sau 500h; 02 máy sau 1000h"},{"item":"Nội dung bảo trì sau 50 giờ","quote":"- Kiểm tra các ống xả, độ ồn, sự rung động","reference":"Chương V, mục 2","requirement":"Kiểm tra mức nước làm mát; đai ốc, bu lông; ống xả, độ ồn, rung động; dây curoa; kiểm tra thay dầu động cơ; kiểm tra thay lõi lọc dầu động cơ"},{"item":"Nội dung bảo trì sau 250 giờ","quote":"- Đo điện trở cách điện của máy phát","reference":"Chương V, mục 2","requirement":"Ngoài các mục kiểm tra cơ bản: kiểm tra thay dầu động cơ, thay lõi lọc dầu, làm sạch lõi lọc gió, đo điện trở cách điện của máy phát"},{"item":"Nội dung bảo trì sau 500 giờ","quote":"- Kiểm tra Bảo dưỡng hệ thống phun nhiên liệu","reference":"Chương V, mục 2","requirement":"Ngoài các mục của 250 giờ: kiểm tra thay lọc nhiên liệu, làm sạch bộ tản nhiệt, kiểm tra bảo dưỡng hệ thống phun nhiên liệu, kiểm tra các cực đấu điện, kiểm tra nồng độ dung dịch nước làm mát"},{"item":"Nội dung bảo trì sau 1.000 giờ","quote":"- Điều chỉnh lại thời gian phun nhiên liệu","reference":"Chương V, mục 2","requirement":"Ngoài các mục của 500 giờ: vệ sinh bên trong bình nhiên liệu, điều chỉnh lại thời gian phun nhiên liệu, kiểm tra bộ giảm chấn, kiểm tra các đường ống, kiểm tra vỏ bọc, kiểm tra hệ thống bảo vệ động cơ"},{"item":"Tiêu chuẩn, quy định áp dụng","quote":"Bảo trì định kỳ 45 máy phát điện đảm bảo tuân thủ theo quy định của hãng sản xuất và các tiêu chuẩn, quy chuẩn kỹ thuật hiện hành và Quy định QĐ-KTĐT.98 ban hành theo Quyết định số 636/PLXB12-QĐ ngày 23/6/2021","reference":"Chương V, mục 3","requirement":"Bảo trì tuân thủ quy định của hãng sản xuất, tiêu chuẩn, quy chuẩn kỹ thuật hiện hành và Quy định QĐ-KTĐT.98 ban hành theo Quyết định số 636/PLXB12-QĐ ngày 23/6/2021"},{"item":"Yêu cầu đầu ra - máy sau bảo trì","quote":"Máy phát điện sau khi bảo trì phải được vệ sinh sạch sẽ, các thiết bị trong máy phải lắp đặt gọn gàng, chắc chắn. Máy phát điện phải vận hành ổn định.","reference":"Chương V, mục 3 và mục 5","requirement":"Máy hoạt động bình thường, đáp ứng yêu cầu kỹ thuật; được vệ sinh sạch sẽ, thiết bị lắp đặt gọn gàng, chắc chắn; vận hành ổn định"},{"item":"Yêu cầu đầu ra - vật tư","quote":"Toàn bộ vật tư máy phát điện phải được thay thế đảm bảo đáp ứng yêu cầu kỹ thuật.","reference":"Chương V, mục 5","requirement":"Toàn bộ vật tư máy phát điện phải được thay thế đảm bảo đáp ứng yêu cầu kỹ thuật"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:11:29.968Z"}},"IB2500459891":{"u":"2026-11-03T02:13:10.652+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp chương v- yêu cầu kỹ thuật (2).docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy cụ thể, không nêu hãng/model động cơ và đầu phát (chỉ yêu cầu thương hiệu G7/G20), không nêu thể tích bình nhiên liệu và không nêu tiêu chuẩn khí thải của động cơ.","Điện áp ATS ghi 220/380 V trong khi máy phát ghi 230/400V AC; đầu phát cho phép 220/380VAC hoặc 230/400VAC.","Thời gian cung cấp phụ tùng ghi 20 năm ở mục IV dòng 7 nhưng ghi tối thiểu 10 năm ở mục 1.4; thời gian xử lý sự cố ghi 24 giờ ở mục IV dòng 2 và mục 1.4, nhưng 03 ngày ở mục IV dòng 8.","Các quote giữ nguyên lỗi chính tả của văn bản gốc (ví dụ 'máy tự kính từ', 'mát điện', 'lắpđặt')."],"result":{"keyInfo":{"bidName":"Mua sắm, lắp đặt máy phát điện dự phòng","notifyNo":"IB2500459891","generatorCapacity":"Công suất dự phòng ≥440kVA (350kW); công suất liên tục ≥ 400kVA (320kW); số lượng tổ máy không nêu rõ (văn bản chỉ nói 'tổ máy')"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Kiểu máy","quote":"Kiểu máy: Máy có vỏ giảm âm","reference":"Chương V, mục 1.3, phần I","requirement":"Máy có vỏ giảm âm"},{"item":"Máy phát điện: Công suất dự phòng","quote":"≥440kVA (350kW)","reference":"Chương V, mục 1.3, I.1 dòng 1","requirement":"Công suất dự phòng của tổ máy ≥440kVA (350kW)"},{"item":"Máy phát điện: Công suất liên tục","quote":"≥ 400kVA (320kW)","reference":"Chương V, mục 1.3, I.1 dòng 2","requirement":"Công suất liên tục của tổ máy ≥ 400kVA (320kW)"},{"item":"Máy phát điện: Tiêu chuẩn nhà sản xuất lắp ráp","quote":"Hàng hóa đạt chứng chỉ xuất khẩu Châu Âu, CE Mark, ISO8528","reference":"Chương V, mục 1.3, I.1 dòng 3","requirement":"Hàng hóa đạt chứng chỉ xuất khẩu Châu Âu, CE Mark, ISO8528; nhà sản xuất có ISO 9001:2015, ISO 14001:2015, ISO 45001:2018, ISO 18001:2007, ISO 17025:2005"},{"item":"Máy phát điện: Chủng loại","quote":"Máy phát điện xoay chiều 3 pha, máy tự kính từ, không sử dụng chổi than, tự động điều chỉnh điện áp khi tải thay đổi","reference":"Chương V, mục 1.3, I.1 dòng 4","requirement":"Máy phát điện xoay chiều 3 pha, tự kích từ, không dùng chổi than, tự động điều chỉnh điện áp khi tải thay đổi"},{"item":"Máy phát điện: Tính đồng bộ","quote":"Tổ máy phát Diesel là loại đồng bộ: bao gồm động cơ, đầu phát, bảng điều khiển, vỏ giảm âm do cùng 01 thương hiệu sản xuất và lắp ráp đồng bộ tại nhà máy chính hãng của nhà sản xuất máy phát điện","reference":"Chương V, mục 1.3, I.1 dòng 5","requirement":"Tổ máy diesel đồng bộ gồm động cơ, đầu phát, bảng điều khiển, vỏ giảm âm do cùng 01 thương hiệu sản xuất và lắp ráp đồng bộ tại nhà máy chính hãng"},{"item":"Máy phát điện: Yêu cầu vận hành","quote":"Máy có chế độ tự động vận hành và thủ công, chế độ dừng khẩn cấp khi cần thiết","reference":"Chương V, mục 1.3, I.1 dòng 6","requirement":"Có chế độ tự động và thủ công, có chế độ dừng khẩn cấp"},{"item":"Máy phát điện: Xuất xứ, mới 100%, năm sản xuất, CO/CQ","quote":"Thiết bị cung cấp phải mới 100%, sản xuất từ năm 2025 trở về sau, thương hiệu từ các nước G20, có xuất xứ từ các nước thuộc nhóm G20, không được phép quá cảnh cảng thứ ba,cung cấp đầy đủ giấy chứng nhận xuất xứ (CO), giấy chứng nhận chất lượng (CQ)","reference":"Chương V, mục 1.3, I.1 dòng 7","requirement":"Mới 100%, sản xuất từ năm 2025 trở về sau, thương hiệu và xuất xứ từ các nước G20, không quá cảnh cảng thứ ba, có đầy đủ CO và CQ; CO kiểm tra được thông tin tổ máy, động cơ, ngày cấp bằng mã vạch hoặc website của phòng thương mại nước sở tại"},{"item":"Máy phát điện: Xác nhận chính hãng","quote":"Máy phát cung cấp phải được xác nhận chính hãng từ đại diện hợp pháp của đại diện nhà sản xuất/phân phối độc quyền tại Việt Nam","reference":"Chương V, mục 1.3, I.1 dòng 7","requirement":"Phải được xác nhận chính hãng từ đại diện hợp pháp của nhà sản xuất/phân phối độc quyền tại Việt Nam"},{"item":"Máy phát điện: Catalog","quote":"Catalog của Tổ máy phát điện, động cơ, đầu phát, bộ điều khiển, vỏ giảm âm do nhà sản xuất phát hành, được công bố trên website của nhà sản xuất, thể hiện thông số kỹ thuật/tính năng hoàn toàn phù hợp đáp ứng yêu cầu của hồ sơ mời thầu","reference":"Chương V, mục 1.3, I.1 dòng 7","requirement":"Catalog của tổ máy, động cơ, đầu phát, bộ điều khiển, vỏ giảm âm do nhà sản xuất phát hành, công bố trên website nhà sản xuất, thể hiện thông số phù hợp yêu cầu HSMT"},{"item":"Máy phát điện: Biến thiên điện áp ở chế độ xác lập","quote":"Trong dải từ -1% đến +1%","reference":"Chương V, mục 1.3, I.1 dòng 8","requirement":"Trong dải từ -1% đến +1%"},{"item":"Máy phát điện: Nhiệt độ môi trường hoạt động","quote":"có thể hoạt động bình thường và liên tục trong điều kiện nhiệt độ môi trường lên đến 50oC, độ ẩm lên đến 95%.","reference":"Chương V, mục 1.3, I.1 dòng 9","requirement":"Hoạt động bình thường, liên tục ở nhiệt độ môi trường đến 50oC, độ ẩm đến 95%"},{"item":"Máy phát điện: Hệ số công suất","quote":"Cos phi = 0.8","reference":"Chương V, mục 1.3, I.1 dòng 10","requirement":"Cos phi = 0.8"},{"item":"Máy phát điện: Tần số danh định","quote":"50 Hz","reference":"Chương V, mục 1.3, I.1 dòng 11","requirement":"50 Hz"},{"item":"Máy phát điện: Điện thế danh định","quote":"230/400V AC, 3 pha, 4 dây, 4 cực","reference":"Chương V, mục 1.3, I.1 dòng 12","requirement":"230/400V AC, 3 pha, 4 dây, 4 cực"},{"item":"Máy phát điện: Chất lượng điện ra theo ISO 8528-5","quote":"Performance Class G2","reference":"Chương V, mục 1.3, I.1 dòng 13","requirement":"Performance Class G2"},{"item":"Máy phát điện: Độ ồn","quote":"≤ 75 ± 2 (dBA @ 7m)","reference":"Chương V, mục 1.3, I.1 dòng 14","requirement":"≤ 75 ± 2 dBA tại 7m"},{"item":"Máy phát điện: Kích thước, trọng lượng","quote":"≤ 4450mm x 1400mm x 2200mm, 3800 kg","reference":"Chương V, mục 1.3, I.1 dòng 15","requirement":"≤ 4450mm x 1400mm x 2200mm, 3800 kg"},{"item":"Động cơ: Chủng loại","quote":"Động cơ đốt trong, phun nhiên liệu kiểu trực tiếp, 4 kỳ, 6 xy lanh thẳng hàng, có tăng áp và làm mát khí nạp","reference":"Chương V, mục 1.3, I.2 dòng 1","requirement":"Động cơ đốt trong, phun nhiên liệu trực tiếp, 4 kỳ, 6 xy lanh thẳng hàng, có tăng áp và làm mát khí nạp"},{"item":"Động cơ: Thương hiệu","quote":"Từ các nước G7","reference":"Chương V, mục 1.3, I.2 dòng 2","requirement":"Thương hiệu từ các nước G7"},{"item":"Động cơ: Nhà sản xuất","quote":"Cùng hãng sản xuất tổ máy phát điện. Nhà sản xuất động cơ đồng thời là nhà sản xuất máy phát điện","reference":"Chương V, mục 1.3, I.2 dòng 3","requirement":"Cùng hãng sản xuất tổ máy phát điện; nhà sản xuất động cơ đồng thời là nhà sản xuất máy phát điện"},{"item":"Động cơ: Nhiên liệu","quote":"Dầu DO trên thị trường Việt Nam","reference":"Chương V, mục 1.3, I.2 dòng 4","requirement":"Dầu DO trên thị trường Việt Nam"},{"item":"Động cơ: Hệ thống điều khiển","quote":"Động cơ được điều khiển bằng hệ thống điều tốc điện tử (electronic governor )","reference":"Chương V, mục 1.3, I.2 dòng 5","requirement":"Điều khiển bằng hệ thống điều tốc điện tử (electronic governor)"},{"item":"Động cơ: Khởi động và nạp ắc quy","quote":"Máy có thiết bị nạp ắc quy tự động đồng bộ theo máy mát điện.","reference":"Chương V, mục 1.3, I.2 dòng 6","requirement":"Khởi động bằng điện ắc quy; có thiết bị nạp ắc quy tự động đồng bộ theo máy"},{"item":"Động cơ: Công suất dự phòng tối đa (gross output)","quote":"≥ 405KW","reference":"Chương V, mục 1.3, I.2 dòng 7","requirement":"≥ 405KW"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 1.3, I.2 dòng 8","requirement":"1500 vòng/phút"},{"item":"Động cơ: Đường kính x hành trình piston","quote":"≤ 127x165(mm)","reference":"Chương V, mục 1.3, I.2 dòng 9","requirement":"≤ 127x165 mm"},{"item":"Động cơ: Kiểu phun nhiên liệu","quote":"Điện tử hoặc trực tiếp","reference":"Chương V, mục 1.3, I.2 dòng 10","requirement":"Điện tử hoặc trực tiếp"},{"item":"Động cơ: Dung tích xylanh","quote":"≤ 12,54 lít","reference":"Chương V, mục 1.3, I.2 dòng 11","requirement":"≤ 12,54 lít"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 16:1 lít","reference":"Chương V, mục 1.3, I.2 dòng 12","requirement":"≥ 16:1 (văn bản ghi kèm đơn vị 'lít')"},{"item":"Động cơ: Dung tích nước làm mát (gồm két nước)","quote":"≤ 47 lít","reference":"Chương V, mục 1.3, I.2 dòng 13","requirement":"≤ 47 lít"},{"item":"Động cơ: Tiêu hao nhiên liệu 25% tải liên tục","quote":"25% tải liên tục ≤ 24 lít/giờ","reference":"Chương V, mục 1.3, I.2 dòng 14","requirement":"≤ 24 lít/giờ"},{"item":"Động cơ: Tiêu hao nhiên liệu 50% tải liên tục","quote":"50% tải liên tục ≤ 44 lít/giờ","reference":"Chương V, mục 1.3, I.2 dòng 14","requirement":"≤ 44 lít/giờ"},{"item":"Động cơ: Tiêu hao nhiên liệu 75% tải liên tục","quote":"75% tải liên tục ≤ 64 lít/giờ","reference":"Chương V, mục 1.3, I.2 dòng 14","requirement":"≤ 64 lít/giờ"},{"item":"Động cơ: Tiêu hao nhiên liệu 100% tải liên tục","quote":"100% tải liên tục ≤ 86 lít/giờ","reference":"Chương V, mục 1.3, I.2 dòng 14","requirement":"≤ 86 lít/giờ"},{"item":"Động cơ: Hệ thống khởi động","quote":"Bằng động cơ điện, sử dụng accu chì, 24 VDC","reference":"Chương V, mục 1.3, I.2 dòng 15","requirement":"Động cơ điện, dùng accu chì, 24 VDC"},{"item":"Động cơ: Hệ thống làm mát","quote":"Nước được làm mát bởi bộ tản nhiệt (radiator) và quạt","reference":"Chương V, mục 1.3, I.2 dòng 16","requirement":"Nước được làm mát bởi bộ tản nhiệt (radiator) và quạt"},{"item":"Động cơ: Hệ thống đi kèm","quote":"Hệ thống làm mát bằng nước, hệ thống lọc, hệ thống lọc khí, hệ thống ống xả đồng bộ theo máy","reference":"Chương V, mục 1.3, I.2 dòng 17","requirement":"Hệ thống làm mát bằng nước, lọc, lọc khí, ống xả đồng bộ theo máy"},{"item":"Động cơ: Khả năng quá tải","quote":"Khả năng chịu quá tải ≥ 110% trong vòng 1 giờ đối với mỗi chu kỳ 12 giờ","reference":"Chương V, mục 1.3, I.2 dòng 18","requirement":"Chịu quá tải ≥ 110% trong 1 giờ đối với mỗi chu kỳ 12 giờ"},{"item":"Đầu phát: Thương hiệu","quote":"Cùng thương hiệu với hãng sản xuất lắp ráp tổ máy phát điện","reference":"Chương V, mục 1.3, I.3 dòng 1","requirement":"Cùng thương hiệu với hãng sản xuất lắp ráp tổ máy phát điện"},{"item":"Đầu phát: Điện áp ra định mức","quote":"220/380VAC hoặc 230/400VAC","reference":"Chương V, mục 1.3, I.3 dòng 2","requirement":"220/380VAC hoặc 230/400VAC"},{"item":"Đầu phát: Tần số ra định mức","quote":"50Hz","reference":"Chương V, mục 1.3, I.3 dòng 3","requirement":"50Hz"},{"item":"Đầu phát: Hệ số công suất","quote":"Cos phi ≥ 0,8","reference":"Chương V, mục 1.3, I.3 dòng 4","requirement":"Cos phi ≥ 0,8"},{"item":"Đầu phát: Cấp cách điện","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.3, I.3 dòng 5","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiểu IP23","reference":"Chương V, mục 1.3, I.3 dòng 6","requirement":"Tối thiểu IP23"},{"item":"Đầu phát: Hiệu suất tại cấp cách điện H, độ tăng nhiệt 125/40 oC","quote":"≥ 92 %","reference":"Chương V, mục 1.3, I.3 dòng 7","requirement":"≥ 92 %"},{"item":"Đầu phát: Khả năng chịu ngắn mạch","quote":"Tối thiểu 2.5 lần định mức","reference":"Chương V, mục 1.3, I.3 dòng 8","requirement":"Tối thiểu 2.5 lần định mức"},{"item":"Đầu phát: Độ dao động điện áp","quote":"≤ ± 1 %","reference":"Chương V, mục 1.3, I.3 dòng 9","requirement":"≤ ± 1 %"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"Tự động (AVR)","reference":"Chương V, mục 1.3, I.3 dòng 10","requirement":"Tự động (AVR)"},{"item":"Đầu phát: Khả năng chịu quá tốc độ","quote":"≤ 2250 RPM trong 2 phút","reference":"Chương V, mục 1.3, I.3 dòng 11","requirement":"≤ 2250 RPM trong 2 phút"},{"item":"Đầu phát: Làm mát","quote":"Bằng quạt gió đồng trục gắn trên đầu phát.","reference":"Chương V, mục 1.3, I.3 dòng 12","requirement":"Bằng quạt gió đồng trục gắn trên đầu phát"},{"item":"Bộ điều khiển: Thương hiệu","quote":"Cùng thương hiệu với hãng sản xuất lắp ráp tổ máy phát điện","reference":"Chương V, mục 1.3, I.4 dòng 1","requirement":"Cùng thương hiệu với hãng sản xuất lắp ráp tổ máy phát điện"},{"item":"Bộ điều khiển: Tiêu chuẩn sản xuất","quote":"Phải có tiêu chuẩn phù hợp hoặc tương đương với ấn bản mới nhất của các tiêu chuẩn:BS EN 61000-6-2: tiêu chuẩn miễn trừ cho Môi trường công nghiệpBS EN 61000-6-4: tiêu chuẩn khí thải đối với Môi trường công nghiệpBS EN 60950: An toàn các thiết bị công nghệ thông tin.","reference":"Chương V, mục 1.3, I.4 dòng 2","requirement":"Phù hợp hoặc tương đương ấn bản mới nhất của BS EN 61000-6-2, BS EN 61000-6-4, BS EN 60950"},{"item":"Bộ điều khiển: Cấp bảo vệ","quote":"IP 55","reference":"Chương V, mục 1.3, I.4 dòng 3","requirement":"IP 55"},{"item":"Bộ điều khiển: Màn hình hiển thị","quote":"Màn hình LCD","reference":"Chương V, mục 1.3, I.4 dòng 4","requirement":"Màn hình LCD"},{"item":"Bộ điều khiển: Nút ấn vận hành","quote":"Dừng/ bằng tay/ tự động/ Reset/ Khởi động","reference":"Chương V, mục 1.3, I.4 dòng 5","requirement":"Dừng/ bằng tay/ tự động/ Reset/ Khởi động"},{"item":"Bộ điều khiển: Nút dừng khẩn cấp và nút kiểm tra đèn LED","quote":"Nút kiểm tra hoạt động của đèn LED hiển thị","reference":"Chương V, mục 1.3, I.4 dòng 6-7","requirement":"Có nút dừng khẩn cấp; có nút kiểm tra hoạt động của đèn LED hiển thị"},{"item":"Bộ điều khiển: Bảo vệ chỉnh định được","quote":"Bảo vệ có thể chỉnh định được","reference":"Chương V, mục 1.3, I.4 dòng 8","requirement":"Thấp áp, quá áp, quá dòng, tần số thấp"},{"item":"Bộ điều khiển: Thông số hiển thị trên LCD","quote":"Màn hình hiển thị LCD Thể hiện được các thông số sau:","reference":"Chương V, mục 1.3, I.4 dòng 9","requirement":"Tốc độ động cơ (rpm), công suất (kVA), công suất (kW), điện áp pha-pha và pha-trung tính, dòng điện (A), tần số (Hz), hệ số công suất, số giờ chạy, áp suất dầu, nhiệt độ động cơ, điện áp ắc quy"},{"item":"Bộ điều khiển: Báo lỗi và tự dừng máy","quote":"Báo lỗi bằng hiển thị và tự động dừng máy trong các trường hợp sau:","reference":"Chương V, mục 1.3, I.4 dòng 10","requirement":"Báo lỗi bằng hiển thị và tự dừng khi: tốc độ thấp/cao, điện áp ắc quy thấp/cao, lỗi khởi động, quá dòng, điện áp thấp/cao, áp suất dầu thấp, dừng khẩn cấp, nhiệt độ động cơ cao"},{"item":"Bộ điều khiển: Cấu hình, giám sát từ xa","quote":"Có khả năng cấu hình hiệu chỉnh, giám sát từ xa thiết bị qua phần mềm PC software thông qua cổng USB, cổng RS485","reference":"Chương V, mục 1.3, I.4 dòng 11","requirement":"Cấu hình hiệu chỉnh, giám sát từ xa qua phần mềm PC software thông qua cổng USB, cổng RS485"},{"item":"Tủ ATS 4P - 630A: Nước sản xuất, nhà sản xuất, mã hiệu","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.3, II dòng 1-3","requirement":"Do nhà thầu đề xuất"},{"item":"Tủ ATS 4P - 630A: Năm sản xuất","quote":"Sản xuất từ năm 2025 trở về sau","reference":"Chương V, mục 1.3, II dòng 4","requirement":"Sản xuất từ năm 2025 trở về sau"},{"item":"Tủ ATS 4P - 630A: Dòng tải định mức","quote":"≥ 630A","reference":"Chương V, mục 1.3, II dòng 5","requirement":"≥ 630A"},{"item":"Tủ ATS 4P - 630A: Điện áp - tần số làm việc","quote":"220/380 V - 50 Hz","reference":"Chương V, mục 1.3, II dòng 6","requirement":"220/380 V - 50 Hz"},{"item":"Tủ ATS 4P - 630A: Nguyên lý điều khiển và chế độ vận hành","quote":"Tự động và bằng tay","reference":"Chương V, mục 1.3, II dòng 7-8","requirement":"Điều khiển kỹ thuật số; vận hành tự động và bằng tay"},{"item":"Tủ ATS 4P - 630A: Cấu tạo","quote":"Đặt trong hộp kim loại. Thép sơn tĩnh điện, độ dầy > 2mmđể được ngoài trời chịu được nắng mưa","reference":"Chương V, mục 1.3, II dòng 9","requirement":"Đặt trong hộp kim loại, thép sơn tĩnh điện, độ dày > 2mm, đặt được ngoài trời chịu nắng mưa"},{"item":"Tủ ATS 4P - 630A: Tính đồng bộ","quote":"Bộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện và có đầu chờ để đấu nối với điện lưới và phụ tải.","reference":"Chương V, mục 1.3, II dòng 10","requirement":"Đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát; có đầu chờ đấu nối với điện lưới và phụ tải"},{"item":"Tủ ATS 4P - 630A: Chức năng","quote":"Bộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải","reference":"Chương V, mục 1.3, II dòng 11","requirement":"Tự động khởi động máy phát và đóng điện cấp tải khi mất điện lưới (nhà thầu đề xuất)"},{"item":"Vật tư lắp đặt: Bệ đặt máy","quote":"Bệ đặt máy, KT 5.1mx2.6mx0.15m bê tông M250 thép D12@200, đan 1 lớp","reference":"Chương V, mục 1.3, III dòng 4","requirement":"KT 5.1m x 2.6m x 0.15m, bê tông M250, thép D12@200, đan 1 lớp"},{"item":"Vật tư lắp đặt: Ống thoát khói","quote":"Ống thoát khói bằng Thép đen dày 2mm Φ 168","reference":"Chương V, mục 1.3, III dòng 5-6","requirement":"Thép đen dày 2mm Φ 168; co hàn sắt dày 2mm Φ168"},{"item":"Vật tư lắp đặt: Luvo thoát nhiệt","quote":"Luvo thoát nhiệt KT: 1m x 1m","reference":"Chương V, mục 1.3, III dòng 7","requirement":"KT 1m x 1m"},{"item":"Vật tư lắp đặt: Nhà đặt máy phát điện","quote":"Nhà đặt máy phát điện bằng tôn dày 0.5mmcó mái che KT: 5,1m x 2,2m.Thép hộp dày 1.4mm, bao gồm cửa khoá","reference":"Chương V, mục 1.3, III dòng 8","requirement":"Tôn dày 0.5mm có mái che, KT 5,1m x 2,2m, thép hộp dày 1.4mm, có cửa khóa"},{"item":"Vật tư lắp đặt: Cáp tín hiệu","quote":"Dây cáp tín hiệu 7 x 1mm2","reference":"Chương V, mục 1.3, III dòng 9","requirement":"Dây cáp tín hiệu 7 x 1mm2"},{"item":"Vật tư lắp đặt: Cáp nguồn","quote":"Dây cáp nguồn CXV 1 x 150mm2","reference":"Chương V, mục 1.3, III dòng 10","requirement":"Dây cáp nguồn CXV 1 x 150mm2"},{"item":"Vật tư lắp đặt: Ống ruột gà","quote":"Ống ruột gà màu cam Φ90","reference":"Chương V, mục 1.3, III dòng 11","requirement":"Màu cam Φ90"},{"item":"Vật tư lắp đặt: Dung dịch làm mát, dầu Diesel chạy máy, nhớt","quote":"Nhớt 15W40","reference":"Chương V, mục 1.3, III dòng 1-3","requirement":"Dung dịch nước làm mát (nhà thầu đề xuất); dầu Diesel chạy máy; nhớt 15W40"},{"item":"Phạm vi lắp đặt","quote":"Nhân công lắp đặt trọn gói(đấu nối hệ thống ống khói, thoát nhiệt, nhà đặt máy….)","reference":"Chương V, mục 1.3, III dòng 12","requirement":"Nhân công lắp đặt trọn gói, gồm đấu nối hệ thống ống khói, thoát nhiệt, nhà đặt máy"},{"item":"Thử tải","quote":"Nhà thầu phải có hệ thống tải giả để thử tải trong các trường hợp sau:- Đơn động: Thử tải chạy đơn biến thiên tải từ 70% đến 110% công suất định mức của máy phát điện;- Liên động: Biến thiên tải từ 10% đến 110% công suất định mức của máy phát điện.","reference":"Chương V, mục 1.3, IV dòng 5","requirement":"Nhà thầu có hệ thống tải giả; chạy đơn biến thiên tải 70% đến 110% công suất định mức; liên động biến thiên tải 10% đến 110% công suất định mức"},{"item":"Bảo hành","quote":"2 năm hoặc 4000h kể từ ngày bàn giao hoặc 3 năm kể từ ngày sản xuất, tùy điều kiện nào tới trước","reference":"Chương V, mục 1.3, IV dòng 4; mục 1.4","requirement":"2 năm hoặc 4000h kể từ ngày bàn giao hoặc 3 năm kể từ ngày sản xuất, tùy điều kiện nào tới trước; mục 1.4 ghi bảo hành ≥ 24 tháng"},{"item":"Kiểm định độ ồn, khí thải","quote":"Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận hành và bảo hành hệ thống máy phát điện","reference":"Chương V, mục 1.4","requirement":"Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận hành; cấp phiếu kiểm định đồng bộ khi giao hàng"},{"item":"Hàng hóa chung: Mới 100%, năm sản xuất","quote":"Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2025 trở về sau","reference":"Chương V, mục 1.4","requirement":"Hàng hóa mới 100%, sản xuất năm 2025 trở về sau"},{"item":"Bộ chứng từ nhập khẩu thiết bị","quote":"Chứng nhận xuất xứ hàng hóa (CO); chứng nhận chất lượng hàng hóa (CQ); chứng thư giám định về số lượng, tình trạng, đồng bộ và xuất xứ; tờ khai hải quan; vận đơn vận chuyển; danh mục đóng gói hàng hóa (Packing list)","reference":"Chương V, mục 1.4","requirement":"Thiết bị nhập khẩu có cam kết cung cấp CO, CQ, chứng thư giám định về số lượng, tình trạng, đồng bộ và xuất xứ, tờ khai hải quan, vận đơn, packing list và giấy tờ liên quan"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T02:13:09.463Z"}},"IB2500460613":{"u":"2026-11-03T02:12:28.841+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5.Chương V-YÊU CẦU KỸ THUẬT - Mua may phat dien- nam 2025.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model hay xuất xứ cụ thể của động cơ, đầu phát, bảng điều khiển; các dòng \"Hãng sản xuất\", \"Năm sản xuất\" của động cơ và đầu phát để trống hoặc ghi \"Nhà thầu cung cấp thông tin\".","Mâu thuẫn trong văn bản: bảng quy mô ghi nhiên liệu chạy thử 10 lít/máy cho máy 12.5 kVA nhưng mục B.VII ghi 15 lít/máy; cáp nguồn máy 12.5 kVA là 2x16 mm2 ở bảng quy mô nhưng 2x10 mm2 ở mục B.VII; ống HDPE ghi 40/50 ở bảng quy mô và 40/30 ở mục VII; ống khói ghi 1.5m/máy ở bảng quy mô và 01 m/máy ở mục VII.","Tủ ATS: phần Module giám sát ghi nguồn 1 pha 3 dây, nhưng máy cắt phối nguồn là 3 pha 4 dây, 4 cực.","Mục 1.3 d) ghi nghiệm thu tại các trạm BTS tỉnh Ninh Bình, trong khi địa điểm cung cấp ở mục 1 là tỉnh Hưng Yên.","Dòng Hệ số công suất (Cos ϕ = 1) của tổ máy không có ô đánh giá Đạt/Không đạt trong văn bản gốc.","Chỉ liệt kê các thông số kỹ thuật chính của tủ ATS; các chức năng giám sát, báo cáo, cấu hình của phần mềm trung tâm không liệt kê hết."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2500460613","generatorCapacity":"40 máy 8.5 kVA 1 pha (liên tục ≥ 8.5 kVA, dự phòng ≥ 10 kVA) và 17 máy 12.5 kVA 1 pha (liên tục ≥ 12.5 ±0.5 kVA, dự phòng ≥ 13.2 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 8.5 kVA: Số lượng","quote":"Máy phát điện chạy dầu diesel 8.5KVA- 1 pha","reference":"Chương V, mục 1, bảng quy mô dự toán, phần I","requirement":"Máy phát điện diesel 8.5 kVA, 1 pha: 40 máy"},{"item":"Máy 12.5 kVA: Số lượng","quote":"Máy phát điện chạy dầu diesel 12.5KVA- 1 pha","reference":"Chương V, mục 1, bảng quy mô dự toán, phần II","requirement":"Máy phát điện diesel 12.5 kVA, 1 pha: 17 máy"},{"item":"Tủ ATS 1 pha: Số lượng","quote":"Tủ ATS- 1 pha","reference":"Chương V, mục 1, bảng quy mô dự toán, phần III","requirement":"Tủ ATS 1 pha: 57 bộ (đơn vị tính trong bảng là \"Máy\")"},{"item":"Chung: Tình trạng thiết bị, năm sản xuất","quote":"Tất cả hàng hóa (máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ tháng 1 năm 2025 trở về sau, máy phát điện mới 100% chưa qua sử dụng.","reference":"Chương V, mục 2, 1.1)","requirement":"Hàng hóa (động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ tháng 1/2025 trở về sau; máy phát điện mới 100%, chưa qua sử dụng"},{"item":"Chung: Xuất xứ tổ máy","quote":"Hàng hóa có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam","reference":"Chương V, mục 1.2 a), A.I và B.I","requirement":"Xuất xứ thuộc nhóm nước G7 hoặc Việt Nam"},{"item":"Chung: Chứng từ xuất xứ, chất lượng","quote":"Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ (đối với động cơ, đầu phát, bảng điều khiển)","reference":"Chương V, mục 2, 1.1)","requirement":"Hàng Việt Nam: ISO 9001:2015, ISO 14001:2015, ISO 45001:2018, CE, giấy chứng nhận xuất xưởng, CO và CQ (động cơ, đầu phát, bảng điều khiển) khi giao hàng. Hàng G7: ISO 9001, ISO 14001, ISO 45001 và cam kết cung cấp CO, CQ (tổ máy, bảng điều khiển) khi giao hàng"},{"item":"Chung: Tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông.","reference":"Chương V, mục 1, tài liệu viện dẫn","requirement":"Tổ máy phát điện theo TCVN 9729:2013 hoặc ISO 8528:2005"},{"item":"Chung: Tiêu chuẩn viện dẫn (khí thải, ắc quy, độ ồn)","quote":"TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.","reference":"Chương V, mục 1, tài liệu viện dẫn","requirement":"Viện dẫn QCVN 19:2009/BTNMT (khí thải), TCVN 7916-1:2008 (ắc quy khởi động chì-axit), TCVN 6627-9:2011 (IEC 60034-9:2007) (giới hạn mức ồn)"},{"item":"Chung: Khí thải","quote":"Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ của hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1).","reference":"Chương V, mục 1.2 a), A.I và B.I","requirement":"Đáp ứng QCVN 9:2009/BTNMT; cung cấp chứng nhận kiểm định bên thứ 3 cho model máy/động cơ chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv=0,8; Kp=1 hoặc Kv=1; Kp=1)"},{"item":"Chung: Điều kiện hoạt động","quote":"nhiệt độ môi trường từ 0 đến 50oC và độ ẩm môi trường ≤ 80%","reference":"Chương V, mục 1.2 a), A.I và B.I","requirement":"Hoạt động ở nhiệt độ môi trường 0 đến 50°C, độ ẩm ≤ 80%"},{"item":"Chung: Chứng chỉ nhà máy sản xuất","quote":"Chứng nhận ISO 45001:2018 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu","reference":"Chương V, mục 1.2 a), A.I và B.I","requirement":"ISO 9001, ISO 14001, ISO 45001:2018 của nhà máy sản xuất còn hạn đến thời điểm đóng thầu; CE còn thời hạn (hàng xuất xứ Việt Nam)"},{"item":"Phần A - Máy 8.5 kVA: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 1.2 a), A.I","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím mềm hoặc ổ khóa điện đề nổ, không chổi than, tự kích từ, có AVR, kèm bộ sạc ắc quy và ắc quy kín khí"},{"item":"Phần A - Máy 8.5 kVA: Công suất liên tục","quote":"≥ 8.5 kVA","reference":"Chương V, mục 1.2 a), A.I","requirement":"≥ 8.5 kVA (100% tải)"},{"item":"Phần A - Máy 8.5 kVA: Công suất dự phòng","quote":"≥ 10 kVA","reference":"Chương V, mục 1.2 a), A.I","requirement":"≥ 10 kVA"},{"item":"Phần A - Máy 8.5 kVA: Điện áp, pha, tần số, hệ số công suất","quote":"220-230V, ±1,5%, xoay chiều","reference":"Chương V, mục 1.2 a), A.I","requirement":"Điện áp 220-230V ±1,5% xoay chiều, dao động ≤ ±1,5%; 1 pha 2 dây; tần số 50 Hz ±1,5%, dao động ≤ ±1,5%; Cos ϕ = 1"},{"item":"Phần A - Máy 8.5 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút ±1,5%","reference":"Chương V, mục 1.2 a), A.I","requirement":"1.500 vòng/phút ±1,5%"},{"item":"Phần A - Máy 8.5 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 3,2 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2 a), A.I","requirement":"≤ 3,2 lít/giờ tại 75% tải; ≤ 3,5 lít/giờ tại 100% tải"},{"item":"Phần A - Máy 8.5 kVA: Độ ồn","quote":"≤ 72 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2 a), A.I","requirement":"≤ 72 dB khi đã đóng vỏ cách âm (75% tải, đo cách tâm máy 7m)"},{"item":"Phần A - Máy 8.5 kVA: Thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 1.2 a), A.I","requirement":"Thùng thép đặt trong vỏ cách âm, dung tích ≥ 65 lít, nắp có khóa"},{"item":"Phần A - Máy 8.5 kVA: Vỏ chống ồn","quote":"Cấp bảo vệ bằng vỏ ngoài: ≥IP23","reference":"Chương V, mục 1.2 a), A.I","requirement":"Sơn tĩnh điện, đặt ngoài trời được, cấp bảo vệ vỏ ≥ IP23 (có chứng nhận kiểm định bên thứ 3)"},{"item":"Phần A - Máy 8.5 kVA: Kích thước, khối lượng","quote":"≤ 1425 x 725 x 950 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)","reference":"Chương V, mục 1.2 a), A.I","requirement":"Kích thước (D x R x C) ≤ 1425 x 725 x 950 mm; khối lượng khô (gồm vỏ, ắc quy) ≤ 670 kg"},{"item":"Phần A - Máy 8.5 kVA: Aptomat ngõ ra","quote":"CB tại ngõ ra của máy, được lắp tại máy phát điện, dòng điện định mức của CB phù hợp với dòng điện của máy phát điện","reference":"Chương V, mục 1.2 a), A.I","requirement":"CB chất lượng tương đương Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS, lắp tại máy, dòng định mức phù hợp máy"},{"item":"Phần A - Máy 8.5 kVA: Khả năng vận hành","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2 a), A.I","requirement":"Khởi động 0% lên 100% tải trong 30s; chạy liên tục 24/24 ở 75% công suất liên tục (nghỉ 1 lần ≤ 30 phút mỗi 12 giờ); chạy 100% liên tục ≥ 12 giờ; quá tải 110% ≥ 1 giờ/12 giờ"},{"item":"Phần A - Máy 8.5 kVA: Động cơ","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 1.2 a), A.II","requirement":"Diesel 4 kỳ, làm mát bằng nước, 1.500 vòng/phút ±5%, ≥ 3 xi lanh thẳng hàng, dung tích ≥ 1.8 lít, đường kính ≥ 87 mm, hành trình ≥ 90 mm, tỉ số nén ≥ 19:1, nạp khí tự nhiên; xuất xứ thương hiệu nhóm EU; G7"},{"item":"Phần A - Máy 8.5 kVA: Công suất động cơ","quote":"≥ 13.0 kW","reference":"Chương V, mục 1.2 a), A.II","requirement":"PRP Net tại 1500 vòng/phút ≥ 13.0 kW; ESP Net ≥ 15.0 kW"},{"item":"Phần A - Máy 8.5 kVA: Động cơ - ắc quy, khởi động, sạc, dầu, nước làm mát","quote":"≥ 25 A","reference":"Chương V, mục 1.2 a), A.II","requirement":"Ắc quy ≥ 45Ah kín khí; mô tơ khởi động ≥ 1,4 kW 12VDC; máy phát sạc ắc quy ≥ 25 A; dầu bôi trơn ≤ 11.5 lít; nước làm mát ≤ 9.5 lít"},{"item":"Phần A - Máy 8.5 kVA: Đầu phát","quote":"≥ 10.0 KVA","reference":"Chương V, mục 1.2 a), A.III","requirement":"Công suất liên tục tại 40°C Class H ≥ 10.0 kVA, dự phòng ≥ 110% công suất liên tục; cách nhiệt tối thiểu cấp H; AVR; tự kích từ không chổi than; IP ≥ 23; hiệu suất ≥ 88.6%; quá tốc ≥ 2250 vòng; một ổ trục; điện áp ra 220-230 VAC, 1 pha 2 dây, 50 Hz"},{"item":"Phần A - Máy 8.5 kVA: Bộ điều khiển","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 1.2 a), A.IV","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128 x 64 LCD, cấp bảo vệ ≥ IP65, nguồn 8-35V, Modbus RTU/RS485, cổng USB, điều khiển và hiển thị đóng cắt được 2 ATS, nút dừng khẩn cấp"},{"item":"Phần A - Máy 8.5 kVA: Bộ nạp ắc quy từ điện lưới","quote":"90 ~ 280 VAC","reference":"Chương V, mục 1.2 a), A.VI","requirement":"Dải điện áp vào 90 ~ 280 VAC, dòng ra 4 ~ 6A, công suất ra tối đa ≥ 85W, hiệu suất cao nhất ≥ 85%, sạc hai giai đoạn"},{"item":"Phần A - Máy 8.5 kVA: Cáp và vật tư lắp đặt","quote":"Cáp nguồn Cu 2 x 10 mm2 (8m/máy)","reference":"Chương V, mục 1, bảng quy mô dự toán, phần I.3; mục 1.2 a), A.VII","requirement":"Cáp nguồn Cu 2 x 10 mm2 (8m/máy), cáp tiếp địa Cu 1x16mm2 bọc PVC vàng xanh (8m/máy), cáp điều khiển ATS 7x1,5mm2 (8m/máy) (mỗi loại 320 m); nhiên liệu chạy thử 10 lít/máy, nhớt và nước giải nhiệt đầy đủ theo máy; ống khói; ống nhựa gân xoắn HDPE; vận chuyển, nhân công lắp đặt hoàn thiện"},{"item":"Phần A - Máy 8.5 kVA: Bảo hành","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 1.2 a), A.VIII","requirement":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; cam kết cung cấp phụ tùng thay thế 10 năm sau bảo hành"},{"item":"Phần B - Máy 12.5 kVA: Công suất liên tục","quote":"≥ 12.5 ±0.5 kVA","reference":"Chương V, mục 1.2 a), B.I","requirement":"≥ 12.5 ±0.5 kVA (100% tải)"},{"item":"Phần B - Máy 12.5 kVA: Công suất dự phòng","quote":"≥ 13.2 kVA","reference":"Chương V, mục 1.2 a), B.I","requirement":"≥ 13.2 kVA"},{"item":"Phần B - Máy 12.5 kVA: Loại máy và thông số điện","quote":"220-230V, ±1,5%, xoay chiều","reference":"Chương V, mục 1.2 a), B.I","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ, không chổi than, AVR; 220-230V ±1,5%, 1 pha 2 dây, 50 Hz ±1,5%, Cos ϕ = 1, 1.500 vòng/phút ±1,5%"},{"item":"Phần B - Máy 12.5 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 3,6 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2 a), B.I","requirement":"≤ 3,6 lít/giờ tại 75% tải; ≤ 4,8 lít/giờ tại 100% tải"},{"item":"Phần B - Máy 12.5 kVA: Độ ồn, thùng nhiên liệu, vỏ","quote":"≤ 72 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2 a), B.I","requirement":"Độ ồn ≤ 72 dB (75% tải, cách tâm máy 7m); thùng nhiên liệu ≥ 65 lít; vỏ ≥ IP23"},{"item":"Phần B - Máy 12.5 kVA: Kích thước, khối lượng","quote":"≤ 680 KG","reference":"Chương V, mục 1.2 a), B.I","requirement":"Kích thước ≤ 1425 x 725 x 950 mm; khối lượng khô ≤ 680 kg"},{"item":"Phần B - Máy 12.5 kVA: Động cơ","quote":"≥ 4 thẳng hàng","reference":"Chương V, mục 1.2 a), B.II","requirement":"Diesel 4 kỳ làm mát bằng nước, 1.500 vòng/phút ±5%, ≥ 4 xi lanh thẳng hàng, dung tích ≥ 2.3 lít, đường kính ≥ 87 mm, hành trình ≥ 100 mm, tỉ số nén ≥ 19:1, nạp khí tự nhiên; xuất xứ thương hiệu nhóm EU; G7"},{"item":"Phần B - Máy 12.5 kVA: Công suất động cơ","quote":"≥ 17.0 kW","reference":"Chương V, mục 1.2 a), B.II","requirement":"PRP Net tại 1500 vòng/phút ≥ 17.0 kW; ESP Net ≥ 18.5 kW"},{"item":"Phần B - Máy 12.5 kVA: Động cơ - ắc quy, khởi động, sạc, dầu, nước làm mát","quote":"≥ 35 A","reference":"Chương V, mục 1.2 a), B.II","requirement":"Ắc quy ≥ 45Ah kín khí; mô tơ khởi động ≥ 1,4 kW 12VDC; máy phát sạc ắc quy ≥ 35 A; dầu bôi trơn ≤ 11.5 lít; nước làm mát ≤ 9.5 lít"},{"item":"Phần B - Máy 12.5 kVA: Đầu phát","quote":"≥ 15.0 KVA","reference":"Chương V, mục 1.2 a), B.III","requirement":"Công suất liên tục tại 40°C Class H ≥ 15.0 kVA, dự phòng ≥ 110% công suất liên tục; cách nhiệt tối thiểu cấp H; AVR; IP ≥ 23; hiệu suất ≥ 89%; quá tốc ≥ 2250 vòng; một ổ trục"},{"item":"Phần B - Máy 12.5 kVA: Bộ điều khiển và bộ nạp ắc quy","quote":"Chuẩn Modbus RTU; cổng RS485","reference":"Chương V, mục 1.2 a), B.IV và B.VI","requirement":"Giống máy 8.5 kVA: màn hình ≥ 128 x 64 LCD, ≥ IP65, Modbus RTU/RS485, USB, điều khiển 2 ATS; bộ nạp 90 ~ 280 VAC, 4 ~ 6A"},{"item":"Phần B - Máy 12.5 kVA: Cáp và vật tư lắp đặt","quote":"Cáp nguồn Cu 2 x 16 mm2 (8m/máy)","reference":"Chương V, mục 1, bảng quy mô dự toán, phần II.3","requirement":"Cáp nguồn Cu 2 x 16 mm2 (8m/máy) 136 m; cáp tiếp địa Cu 1x16mm2 (8m/máy) 136 m; cáp điều khiển ATS 7x1,5mm2 (8m/máy) 136 m; nhiên liệu chạy thử, nhớt, nước giải nhiệt, ống khói, ống HDPE, vận chuyển và lắp đặt hoàn thiện"},{"item":"Phần B - Máy 12.5 kVA: Bảo hành","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 1.2 a), B.VIII","requirement":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; cam kết phụ tùng thay thế 10 năm sau bảo hành"},{"item":"Tủ ATS 1 pha: Máy cắt phối nguồn","quote":"Dòng điện In: ≥ 100A;","reference":"Chương V, mục 1.2 b), II - Module đấu nối, phối nguồn, chấp hành điều khiển","requirement":"Máy cắt 3 pha 4 dây, 3 vị trí (Lưới/Máy phát/Ngắt), 4 cực, Ue ≥ 690V, Ui ≥ 1000V, Uimp ≥ 6000V, In ≥ 100A, điều khiển điện/cơ"},{"item":"Tủ ATS 1 pha: Nguồn điện trạm sử dụng","quote":"Điện áp AC: 160VAC - 280VAC.","reference":"Chương V, mục 1.2 b), II - Module đấu nối, phối nguồn, chấp hành điều khiển","requirement":"1 pha, 3 dây; dòng tải trạm 100A; điện áp AC 160VAC - 280VAC"},{"item":"Tủ ATS 1 pha: Sạc ắc quy máy phát và chống sét","quote":"Dòng thoát sét tối đa 40kA mỗi pha","reference":"Chương V, mục 1.2 b), II - Module đấu nối, phối nguồn, chấp hành điều khiển","requirement":"Sạc 3 chế độ, 6A (max), nguồn cấp 220VAC, nguồn sạc 12VDC; chống sét lưới 1 pha hoặc 3 pha, dòng thoát sét tối đa 40kA mỗi pha"},{"item":"Tủ ATS 1 pha: Module đo lường","quote":"Đo dòng 1pha: Dải dòng điện: 0 - 100A;","reference":"Chương V, mục 1.2 b), II - Module giám sát và điều khiển nguồn điện và máy phát điện","requirement":"Đo dòng 1 pha 0 - 100A; điện áp 0 ~ 380 VAC; tần số 0 ~ 100 Hz; đo kWh; đo DC trạm 0 ~ 70VDC; đo ắc quy máy phát 0 ~ 36VDC"},{"item":"Tủ ATS 1 pha: Nguồn cấp và môi trường hoạt động","quote":"0oC ~ 75oC, 0%RH ~ 85%RH.","reference":"Chương V, mục 1.2 b), II","requirement":"Ngưỡng hoạt động 9 ~ 70VDC (12VDC, 24VDC, 48VDC); môi trường 0°C ~ 75°C, 0%RH ~ 85%RH; treo tường"},{"item":"Tủ ATS 1 pha: Kết nối và phần mềm trung tâm","quote":"Thiết bị được lắp đặt, cấu hình, đồng bộ phần mềm trung tâm trọn gói tại các trạm viễn thông.","reference":"Chương V, mục 1.2 b), I, II và IV","requirement":"Kết nối Sim data 4G hoặc Ethernet, cổng Modbus 485; phần mềm trung tâm cài trên Server của Viễn thông Hưng Yên, quản lý tới 1.000 trạm, giao diện web, OTP; lắp đặt, cấu hình, đồng bộ phần mềm trọn gói tại các trạm"},{"item":"Phạm vi: Giao hàng, lắp đặt, thời gian","quote":"Thời gian bảo hành sản phẩm: ≥ 36 tháng (1.095 ngày).","reference":"Chương V, mục 1","requirement":"Hợp đồng trọn gói; thực hiện 30 ngày; bảo hành ≥ 36 tháng; giao tại các trung tâm viễn thông khu vực trong tỉnh Hưng Yên"},{"item":"Phạm vi: Thử nghiệm khi giao nhận","quote":"tại các mức công suất: 75%, 100% và 110% công suất liên tục.","reference":"Chương V, mục 1.3 d)","requirement":"Thử nghiệm máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục; nhà thầu hướng dẫn vận hành, bảo dưỡng cho nhân viên kỹ thuật sau nghiệm thu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T02:12:27.686Z"}},"IB2500461166":{"u":"2026-11-03T17:09:24.144+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V_YÊU CẦU VỀ KỸ THUẬT_VẬT TƯ MÁY PHÁT ĐIỆN.docx), chưa phân tích cả HSMT.","Gói thầu chỉ cung cấp và lắp đặt vật tư, linh kiện sửa chữa (ắc quy, lọc, nhớt, nước giải nhiệt, rơ le đề), không cung cấp tổ máy phát điện nên generatorCapacity để null.","Các máy hiện hữu được nêu chỉ để xác định tính tương thích của vật tư: Cummins 1000 kVA, Cummins 500 kVA, Teksan 584 kVA, KPS 182 kVA, Himoinsa 125 kVA.","STT 13 ghi chiều dài 'từ 226 mm đến 330 mm', có thể là lỗi đánh máy trong HSMT; đã chép nguyên văn.","Không có thông số về động cơ, đầu phát, bộ điều khiển, ATS, cáp hay tiêu chuẩn thiết bị phát điện trong chương này; Mục 2 (Bản vẽ) ghi 'Không có'."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt vật tư, linh kiện sửa chữa máy phát điện Bệnh viện Chợ Rẫy","notifyNo":"IB2500461166","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng hàng hóa","quote":"Hàng hóa mới 100%, chưa qua sử dụng, được sản xuất năm 2024 trở về sau.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất từ năm 2024 trở về sau; xuất xứ rõ ràng, hợp pháp."},{"item":"Chung - Chứng nhận xuất xứ, chất lượng","quote":"Tại thời điểm giao hàng, cung cấp chứng nhận xuất xưởng hoặc hoặc giấy chứng nhận chất lượng của hàng hóa sản xuất trong nước và Giấy chứng nhận xuất xứ hàng hoá (C/O), Giấy chứng nhận chất lượng hàng hoá (C/Q) của hàng hóa nhập khẩu.","reference":"Chương V, mục 1.2.a","requirement":"Khi giao hàng cung cấp chứng nhận xuất xưởng hoặc giấy chứng nhận chất lượng (hàng sản xuất trong nước); C/O và C/Q (hàng nhập khẩu)."},{"item":"Chung - Tiêu chuẩn nhà sản xuất","quote":"Đối với nhà thầu là nhà sản xuất: Cung cấp tài liệu chứng nhận tiêu chuẩn của nhà sản xuất ISO 9001 còn hiệu lực.","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu là nhà sản xuất cung cấp tài liệu chứng nhận ISO 9001 còn hiệu lực."},{"item":"Chung - Bảo hành","quote":"≥ 12 tháng.","reference":"Chương V, mục 1.2.a","requirement":"Bảo hành ≥ 12 tháng, tính từ thời điểm nghiệm thu bàn giao hàng hóa."},{"item":"Chung - Phạm vi lắp đặt và tiến độ","quote":"Lắp đặt, vận hành, chạy thử trong vòng 10 ngày kể từ ngày giao hàng.","reference":"Chương V, mục 1.2.a","requirement":"Lắp đặt, vận hành, chạy thử trong vòng 10 ngày kể từ ngày giao hàng; giao hàng trong vòng 70-80 ngày kể từ ngày hợp đồng có hiệu lực."},{"item":"Chung - Xử lý sự cố","quote":"Phản hồi, kiểm tra các lỗi kỹ thuật, sự cố trong vòng 01 giờ sau khi nhận được thông báo của chủ đầu tư.","reference":"Chương V, mục 1.2.a","requirement":"Phản hồi, kiểm tra lỗi kỹ thuật trong 01 giờ; hệ thống máy phát điện hoạt động trở lại tối đa 04 giờ; đổi trả hàng không đạt trong 24 giờ."},{"item":"STT 1 - Ắc quy 12V, loại 1 (12 cái)","quote":"Kiểu ắc quy nước, điện áp: 12V, dung lượng: ≥ 200 Ah, vỏ: nhựa ABS, kích thước tối đa: (D526 x R283 x C275) mm","reference":"Chương V, mục 1.2.b, STT 1","requirement":"Ắc quy nước, 12V, dung lượng ≥ 200 Ah, vỏ nhựa ABS, kích thước tối đa D526 x R283 x C275 mm; gồm công tháo dỡ, lắp đặt, vận chuyển bình cũ về bãi tập kết tại bệnh viện."},{"item":"STT 2 - Ắc quy 12V, loại 2 (2 cái)","quote":"Kiểu ắc quy nước, điện áp: 12V, dung lượng: ≥ 120 Ah, vỏ: nhựa ABS, kích thước tối đa: (D509 x R187 x C262) mm","reference":"Chương V, mục 1.2.b, STT 2","requirement":"Ắc quy nước, 12V, dung lượng ≥ 120 Ah, vỏ nhựa ABS, kích thước tối đa D509 x R187 x C262 mm; gồm công tháo dỡ, lắp đặt, vận chuyển bình cũ."},{"item":"STT 3 - Ắc quy 12V, loại 3 (4 cái)","quote":"Kiểu ắc quy kín khí, không cần bảo dưỡng, điện áp: 12 V, dung lượng: ≥ 80 Ah, vỏ: nhựa ABS, kích thước tối đa: (D320 x R180 x C195) mm","reference":"Chương V, mục 1.2.b, STT 3","requirement":"Ắc quy kín khí, không cần bảo dưỡng, 12 V, dung lượng ≥ 80 Ah, vỏ nhựa ABS, kích thước tối đa D320 x R180 x C195 mm; gồm công tháo dỡ, lắp đặt, vận chuyển bình cũ."},{"item":"STT 4 - Lọc dầu (loại 1), máy Cummins 1000 kVA (2 cái)","quote":"Lọc dầu, đường kính ngoài từ 114 mm đến 118 mm, chiều dài từ 285 mm đến 289 mm, hiệu suất: ≥ 96 %, cấp lọc: ≤ 20 micron, sử dụng phù hợp máy phát điện Cummins 1000 kVA","reference":"Chương V, mục 1.2.b, STT 4","requirement":"Đường kính ngoài 114-118 mm, dài 285-289 mm, hiệu suất ≥ 96 %, cấp lọc ≤ 20 micron; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 5 - Lọc dầu (loại 2), máy Teksan 584 kVA (1 cái)","quote":"Lọc dầu, đường kính ngoài từ 91 mm đến 95 mm, chiều dài từ 191 mm đến 195 mm, hiệu suất: ≥ 99 %, cấp lọc: ≤ 15 micron, sử dụng phù hợp máy phát điện Teksan 584 kVA","reference":"Chương V, mục 1.2.b, STT 5","requirement":"Đường kính ngoài 91-95 mm, dài 191-195 mm, hiệu suất ≥ 99 %, cấp lọc ≤ 15 micron; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 6 - Lọc dầu tách nước, máy KPS 182 kVA (1 cái)","quote":"Lọc dầu tách nước, đường kính ngoài từ 91 mm đến 95 mm, chiều dài từ 199 mm đến 203 mm, hiệu suất: ≥ 96 %, cấp lọc: ≤ 20 micron, sử dụng phù hợp cho máy phát điện KPS 182 kVA","reference":"Chương V, mục 1.2.b, STT 6","requirement":"Đường kính ngoài 91-95 mm, dài 199-203 mm, hiệu suất ≥ 96 %, cấp lọc ≤ 20 micron; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 7 - Lõi lọc dầu tách nước, máy Cummins 1000 kVA (5 cái)","quote":"Lõi lọc dầu tách nước, đường kính ngoài từ 117 mm đến 121 mm, chiều cao từ 242 mm đến 246 mm, cấp lọc: ≤ 30 micron, sử dụng phù hợp máy phát điện Cummins 1000 kVA","reference":"Chương V, mục 1.2.b, STT 7","requirement":"Đường kính ngoài 117-121 mm, cao 242-246 mm, cấp lọc ≤ 30 micron; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 8 - Lọc dầu thô (loại 1), máy Cummins 500 kVA (1 cái)","quote":"Lọc dầu thô, đường kính ngoài từ 105 mm đến 109 mm, chiều dài từ 261 mm đến 265 mm, hiệu suất: ≥ 99 %, cấp lọc: ≤ 20 micron, có 02 chân kết nối tín hiệu điện, sử dụng phù hợp máy phát điện Cummins 500 kVA","reference":"Chương V, mục 1.2.b, STT 8","requirement":"Đường kính ngoài 105-109 mm, dài 261-265 mm, hiệu suất ≥ 99 %, cấp lọc ≤ 20 micron, có 02 chân kết nối tín hiệu điện; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 9 - Lọc dầu thô (loại 2), máy Himoinsa 125 kVA (2 cái)","quote":"Lọc dầu thô, đường kính ngoài từ 86 mm đến 90 mm, chiều dài từ 69 mm đến 73 mm, hiệu suất: ≥ 99 %, cấp lọc: ≤ 14 micron, sử dụng phù hợp cho máy phát điện Himoinsa 125 kVA","reference":"Chương V, mục 1.2.b, STT 9","requirement":"Đường kính ngoài 86-90 mm, dài 69-73 mm, hiệu suất ≥ 99 %, cấp lọc ≤ 14 micron; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 10 - Lọc dầu thô (loại 3), máy Cummins 1000 kVA (4 cái)","quote":"Lọc dầu thô, đường kính ngoài từ 91 mm đến 95 mm, chiều dài từ 144 mm đến 148 mm, hiệu suất: ≥ 96 %, cấp lọc: ≤ 140 micron, sử dụng phù hợp máy phát điện Cummins 1000 kVA","reference":"Chương V, mục 1.2.b, STT 10","requirement":"Đường kính ngoài 91-95 mm, dài 144-148 mm, hiệu suất ≥ 96 %, cấp lọc ≤ 140 micron; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 11 - Lọc dầu thô (loại 4), máy KPS 182 kVA (1 cái)","quote":"Lọc dầu thô, đường kính ngoài từ 91 mm đến 95 mm, chiều dài từ 162 mm đến 166 mm, hiệu suất: ≥ 96 %, cấp lọc: ≤ 17,30 micron, sử dụng phù hợp cho máy phát điện KPS 182 kVA","reference":"Chương V, mục 1.2.b, STT 11","requirement":"Đường kính ngoài 91-95 mm, dài 162-166 mm, hiệu suất ≥ 96 %, cấp lọc ≤ 17,30 micron; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 12 - Lọc dầu tinh (loại 1), máy Cummins 1000 kVA (4 cái)","quote":"Lọc dầu tinh, đường kính ngoài từ 114 mm đến 118 mm, chiều dài từ 312 mm đến 316 mm, hiệu suất: ≥ 96 %, cấp lọc: ≤ 17,3 micron, sử dụng phù hợp máy phát điện Cummins 1000 kVA","reference":"Chương V, mục 1.2.b, STT 12","requirement":"Đường kính ngoài 114-118 mm, dài 312-316 mm, hiệu suất ≥ 96 %, cấp lọc ≤ 17,3 micron; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 13 - Lọc dầu tinh (loại 2), máy Cummins 500 kVA (1 cái)","quote":"Lọc dầu tinh, đường kính ngoài từ 89 mm đến 93 mm, chiều dài từ 226 mm đến 330 mm, hiệu suất: ≥ 99 %, cấp lọc: ≤ 8 micron, sử dụng phù hợp cho máy phát điện Cummins 500 kVA","reference":"Chương V, mục 1.2.b, STT 13","requirement":"Đường kính ngoài 89-93 mm, dài 226-330 mm (đúng như văn bản ghi), hiệu suất ≥ 99 %, cấp lọc ≤ 8 micron; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 14 - Lọc dầu tinh (loại 3), máy KPS 182 kVA (1 cái)","quote":"Lọc dầu tinh, đường kính ngoài từ 74 mm đến 78 mm, chiều dài từ 114 mm đến 118 mm, hiệu suất: ≥ 96 %, cấp lọc: ≤ 17 micron, sử dụng phù hợp cho máy phát điện KPS 182 kVA","reference":"Chương V, mục 1.2.b, STT 14","requirement":"Đường kính ngoài 74-78 mm, dài 114-118 mm, hiệu suất ≥ 96 %, cấp lọc ≤ 17 micron; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 15 - Lọc gió (loại 1), máy Cummins 500 kVA (1 cái)","quote":"Lọc gió (sơ cấp), đường kính ngoài từ 321 mm đến 325 mm, chiều dài từ 621 mm đến 625 mm, sử dụng phù hợp cho máy phát điện Cummins 500 kVA","reference":"Chương V, mục 1.2.b, STT 15","requirement":"Lọc gió sơ cấp, đường kính ngoài 321-325 mm, dài 621-625 mm; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 16 - Lọc gió (loại 2), máy Teksan 584 kVA (2 cái)","quote":"Lọc gió, đường kính ngoài từ 222 mm đến 226 mm, chiều dài từ 416 mm đến 420 mm, sử dụng phù hợp máy phát điện Teksan 584 kVA","reference":"Chương V, mục 1.2.b, STT 16","requirement":"Đường kính ngoài 222-226 mm, dài 416-420 mm; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 17 - Lọc gió (loại 3), máy Cummins 1000 kVA (2 cái)","quote":"Lọc gió, đường kính ngoài từ 349 mm đến 353 mm, chiều cao từ 467 mm đến 471 mm, sử dụng phù hợp máy phát điện Cummins 1000 kVA","reference":"Chương V, mục 1.2.b, STT 17","requirement":"Đường kính ngoài 349-353 mm, cao 467-471 mm; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 18 - Lọc gió (loại 4), máy Cummins 1000 kVA (8 cái)","quote":"Lọc gió, đường kính ngoài từ 340 mm đến 344 mm, chiều dài từ 651 mm đến 655 mm, sử dụng phù hợp máy phát điện Cummins 1000 kVA","reference":"Chương V, mục 1.2.b, STT 18","requirement":"Đường kính ngoài 340-344 mm, dài 651-655 mm; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 19 - Lọc gió (loại 5), máy Himoinsa 125 kVA (1 cái)","quote":"Lọc gió, đường kính ngoài từ 152 mm đến 156 mm, chiều dài từ 379 mm đến 383 mm, sử dụng phù hợp cho máy phát điện Himoinsa 125 kVA","reference":"Chương V, mục 1.2.b, STT 19","requirement":"Đường kính ngoài 152-156 mm, dài 379-383 mm; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 20 - Lọc gió (loại 6), máy KPS 182 kVA (1 cái)","quote":"Lọc gió, kiểu hình côn (đầu lớn và đầu nhỏ): đường kính ngoài đầu lớn từ 176 mm đến 180 mm, đường kính ngoài đầu nhỏ từ 152 mm đến 156 mm, chiều dài từ 388 mm đến 392 mm, sử dụng phù hợp cho máy phát điện KPS 182 kVA","reference":"Chương V, mục 1.2.b, STT 20","requirement":"Kiểu hình côn: đường kính ngoài đầu lớn 176-180 mm, đầu nhỏ 152-156 mm, dài 388-392 mm; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 21 - Lọc nhớt (loại 1), máy Himoinsa 125 kVA (2 cái)","quote":"Lọc nhớt, đường kính ngoài từ 106 mm đến 110 mm, chiều dài từ 146 mm đến 150 mm, hiệu suất: ≥ 99 %, cấp lọc: ≤ 40 micron, sử dụng phù hợp cho máy phát điện Himoinsa 125 kVA","reference":"Chương V, mục 1.2.b, STT 21","requirement":"Đường kính ngoài 106-110 mm, dài 146-150 mm, hiệu suất ≥ 99 %, cấp lọc ≤ 40 micron; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 22 - Lọc nhớt (loại 2), máy Teksan 584 kVA (1 cái)","quote":"Lọc nhớt, đường kính ngoài từ 113 mm đến 117 mm, chiều dài từ 245 mm đến 249 mm, hiệu suất: ≥ 99 %, cấp lọc: ≤ 39 micron, sử dụng phù hợp máy phát điện Teksan 584 kVA","reference":"Chương V, mục 1.2.b, STT 22","requirement":"Đường kính ngoài 113-117 mm, dài 245-249 mm, hiệu suất ≥ 99 %, cấp lọc ≤ 39 micron; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 23 - Lọc nhớt (loại 3), máy Cummins 1000 kVA (4 cái)","quote":"Lọc nhớt, đường kính ngoài từ 118 mm đến 122 mm, chiều dài từ 247 mm đến 251 mm, hiệu suất: ≥ 95 %, cấp lọc: ≤ 24,6 micron, sử dụng phù hợp máy phát điện Cummins 1000 kVA","reference":"Chương V, mục 1.2.b, STT 23","requirement":"Đường kính ngoài 118-122 mm, dài 247-251 mm, hiệu suất ≥ 95 %, cấp lọc ≤ 24,6 micron; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 24 - Lọc nhớt (loại 4), máy Cummins 1000 kVA (13 cái)","quote":"Lọc nhớt, đường kính ngoài từ 116 mm đến 120 mm, chiều dài từ 292 mm đến 296 mm, hiệu suất: ≥ 98,7 %, cấp lọc: ≤ 30 micron, sử dụng phù hợp cho máy phát điện Cummins 1000 kVA","reference":"Chương V, mục 1.2.b, STT 24","requirement":"Đường kính ngoài 116-120 mm, dài 292-296 mm, hiệu suất ≥ 98,7 %, cấp lọc ≤ 30 micron; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 25 - Lọc nhớt (loại 5), máy Cummins 1000 kVA (2 cái)","quote":"Lọc nhớt, kiểu: Bypass, đường kính ngoài từ 114 mm đến 118 mm, chiều dài từ 247 mm đến 251 mm, hiệu suất: ≥ 99 %, cấp lọc: ≤ 30 micron, sử dụng phù hợp cho máy phát điện Cummins 1000 kVA","reference":"Chương V, mục 1.2.b, STT 25","requirement":"Kiểu Bypass, đường kính ngoài 114-118 mm, dài 247-251 mm, hiệu suất ≥ 99 %, cấp lọc ≤ 30 micron; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 26 - Lọc nhớt (loại 6), máy KPS 182 kVA (1 cái)","quote":"Lọc nhớt, đường kính ngoài từ 116 mm đến 120 mm, chiều dài từ 299 mm đến 303 mm, hiệu suất: ≥ 98,7 %, cấp lọc: ≤ 30 micron, sử dụng phù hợp cho máy phát điện KPS 182 kVA","reference":"Chương V, mục 1.2.b, STT 26","requirement":"Đường kính ngoài 116-120 mm, dài 299-303 mm, hiệu suất ≥ 98,7 %, cấp lọc ≤ 30 micron; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 27 - Lọc nước (loại 1), máy Cummins 500 kVA (1 cái)","quote":"Lọc nước, đường kính ngoài từ 91 mm đến 95 mm, chiều dài từ 145 mm đến 149 mm, sử dụng phù hợp cho máy phát điện Cummins 500 kVA","reference":"Chương V, mục 1.2.b, STT 27","requirement":"Đường kính ngoài 91-95 mm, dài 145-149 mm; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 28 - Lọc nước (loại 2), máy Cummins 1000 kVA (10 cái)","quote":"Lọc nước, đường kính ngoài từ 90 mm đến 94 mm, chiều dài từ 135 mm đến 139 mm, sử dụng phù hợp máy phát điện Cummins 1000 kVA","reference":"Chương V, mục 1.2.b, STT 28","requirement":"Đường kính ngoài 90-94 mm, dài 135-139 mm; gồm công tháo dỡ, lắp đặt, vận chuyển lọc cũ."},{"item":"STT 29 - Nhớt máy (840 lít)","quote":"Nhớt 15W-40, tiêu chuẩn API CI-4, sử dụng phù hợp cho máy phát điện động cơ diesel","reference":"Chương V, mục 1.2.b, STT 29","requirement":"Nhớt 15W-40, tiêu chuẩn API CI-4, dùng cho máy phát điện động cơ diesel; gồm công xả nhớt cũ, thay nhớt, vận chuyển nhớt cũ về bãi tập kết tại bệnh viện."},{"item":"STT 30 - Dung dịch nước giải nhiệt (64 lít)","quote":"Dung dịch nước giải nhiệt, sử dụng phù hợp cho máy phát điện động cơ diesel","reference":"Chương V, mục 1.2.b, STT 30","requirement":"Dung dịch nước giải nhiệt dùng cho máy phát điện động cơ diesel; gồm công thay nước giải nhiệt."},{"item":"STT 31 - Rơ le đề điện (3 cái)","quote":"Điện áp cuộn hút (điện áp làm việc): 24 VDC, dòng điện ≥ 200 A, số chân: 4, sử dụng phù hợp cho máy phát điện","reference":"Chương V, mục 1.2.b, STT 31","requirement":"Điện áp cuộn hút 24 VDC, dòng điện ≥ 200 A, 4 chân, dùng cho máy phát điện; gồm công tháo dỡ, lắp đặt."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:09:23.041Z"}},"IB2500462306":{"u":"2026-11-03T02:07:40.639+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Mục 2.1 ghi động cơ 'làm mát bằng không khí' nhưng mục 2.13 ghi 'làm mát bởi két nước, quạt làm mát': hai yêu cầu mâu thuẫn, cần làm rõ với bên mời thầu.","Văn bản không nêu model/hãng cụ thể của động cơ, đầu phát, bộ điều khiển; không nêu tiêu chuẩn khí thải, tiết diện cáp, phạm vi lắp đặt chi tiết hay thời hạn bảo hành.","Một số quote bị cắt ở cuối dòng do văn bản PDF xuống dòng giữa câu."],"result":{"keyInfo":{"bidName":"Cung cấp lắp đặt máy phát điện công suất 440kVA","notifyNo":"IB2500462306","generatorCapacity":"440kVA (352kW) dự phòng, 400kVA (320kW) liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 440kVA: Số lượng và phạm vi","quote":"Cung cấp lắp đặt máy phát điện công suất 440kVA","reference":"Chương V, mục 1.1","requirement":"Gói thầu cung cấp lắp đặt máy phát điện công suất 440kVA (1 tổ máy theo mục I); số lượng không nêu riêng bằng con số. Địa điểm: Học viện Ngân hàng."},{"item":"Tổ máy 440kVA: Công suất dự phòng","quote":"440kVA (352kW)","reference":"Chương V, mục 1.2","requirement":"Công suất dự phòng của tổ máy phải đạt 440kVA (352kW)"},{"item":"Tổ máy 440kVA: Công suất liên tục","quote":"400kVA (320kW)","reference":"Chương V, mục 1.3","requirement":"Công suất liên tục của tổ máy phải đạt 400kVA (320kW)"},{"item":"Tổ máy 440kVA: Năm sản xuất","quote":"Sản xuất năm 2025 trở về sau","reference":"Chương V, mục 1.1 (bảng)","requirement":"Sản xuất năm 2025 trở về sau"},{"item":"Tổ máy 440kVA: Tiêu chuẩn quản lý chất lượng của nhà sản xuất","quote":"ISO 9001:2015, hệ thống quản lý môi","reference":"Chương V, mục 1.4","requirement":"Nhà sản xuất lắp ráp đạt ISO 9001:2015 (quản lý chất lượng) và ISO 14001:2015 (quản lý môi trường)"},{"item":"Tổ máy 440kVA: Tình trạng và xuất xứ","quote":"Tổ máy phát điện phải mới 100%, sản xuất từ năm","reference":"Chương V, mục 1.5","requirement":"Mới 100%, sản xuất từ năm 2025 trở về sau; hãng sản xuất/lắp ráp tại các nước thuộc G7 hoặc Việt Nam"},{"item":"Tổ máy 440kVA: CO/CQ","quote":"chứng nhận chất lượng (CQ), Packinglist nếu là","reference":"Chương V, mục 1.5","requirement":"Hàng nhập khẩu: cung cấp CO, CQ, Packinglist. Hàng trong nước: cung cấp CQ của tổ máy phát điện"},{"item":"Tổ máy 440kVA: Nhãn hiệu","quote":"Có Giấy chứng nhận đăng ký nhãn hiệu, không","reference":"Chương V, mục 1.6","requirement":"Có giấy chứng nhận đăng ký nhãn hiệu, không tranh chấp hoặc nhái các nhãn hiệu khác"},{"item":"Tổ máy 440kVA: Tài liệu kỹ thuật nhà sản xuất","quote":"rõ kiểu loại (model) của động cơ, đầu phát","reference":"Chương V, mục 1.7","requirement":"Tài liệu kỹ thuật do nhà sản xuất/lắp ráp công bố trên website, chỉ rõ model của động cơ, đầu phát điện, bộ điều khiển; toàn bộ thông số công bố đáp ứng E-HSMT; nhà thầu cung cấp website/đường link tra cứu"},{"item":"Tổ máy 440kVA: Hoàn thiện","quote":"được lắp đặt hoàn chỉnh sẵn trên một khung đế","reference":"Chương V, mục 1.8","requirement":"Tất cả bộ phận, linh kiện, phụ kiện, phụ tùng mới 100% và lắp đặt hoàn chỉnh sẵn trên một khung đế chung"},{"item":"Tổ máy 440kVA: Yêu cầu vận hành","quote":"Máy có chế độ tự động vận hành bằng tay, dừng","reference":"Chương V, mục 1.9","requirement":"Có chế độ vận hành bằng tay, dừng máy, tự động, dừng khẩn cấp"},{"item":"Tổ máy 440kVA: Khả năng quá tải","quote":"Cho phép cung cấp vượt công suất định mức","reference":"Chương V, mục 1.10","requirement":"Cho phép cung cấp vượt công suất định mức 10% trong vòng 1 giờ/chu kỳ hoạt động 12 giờ"},{"item":"Tổ máy 440kVA: Hệ số công suất","quote":"Cosφ 0.8","reference":"Chương V, mục 1.11","requirement":"Cosφ 0.8"},{"item":"Tổ máy 440kVA: Tần số danh định","quote":"50 Hz","reference":"Chương V, mục 1.12","requirement":"50 Hz"},{"item":"Tổ máy 440kVA: Điện thế danh định","quote":"230/400V, 3 pha, 4 dây, 4 cực","reference":"Chương V, mục 1.13","requirement":"230/400V, 3 pha, 4 dây, 4 cực"},{"item":"Tổ máy 440kVA: Vỏ cách âm","quote":"Vỏ cách âm làm từ thép tấm dày ≥2mm, được xử lý oxi hóa bề mặt và sơn tĩnh","reference":"Chương V, mục 1.14","requirement":"Vỏ dạng chụp, thép tấm dày ≥2mm, xử lý oxi hóa bề mặt và sơn tĩnh điện; lớp cách âm bông khoáng/cao su non dày ≥50mm"},{"item":"Tổ máy 440kVA: Độ ồn","quote":"ứng độ ồn ≤75 dB đo tại khoảng cách 7m không","reference":"Chương V, mục 1.14","requirement":"≤75 dB đo tại khoảng cách 7m không vật chắn"},{"item":"Tổ máy 440kVA: Khung đế","quote":"Khung thân chính được làm từ thép dày ≥5mm, có","reference":"Chương V, mục 1.15","requirement":"Khung thân chính thép dày ≥5mm, có vị trí lỗ cẩu, sơn 2 lớp chống gỉ"},{"item":"Tổ máy 440kVA: Tiêu hao nhiên liệu tại 100% công suất định mức","quote":"Tiêu hao nhiên liệu tại 100% ≤90lít/giờ","reference":"Chương V, mục 1.16","requirement":"≤90 lít/giờ"},{"item":"Tổ máy 440kVA: Tiêu hao nhiên liệu tại 75% công suất định mức","quote":"Tiêu hao nhiên liệu tại 75% ≤75lít/giờ","reference":"Chương V, mục 1.17","requirement":"≤75 lít/giờ"},{"item":"Tổ máy 440kVA: Bình nhiên liệu","quote":"Bình chứa nhiên liệu chạy trong 8h liên tiếp","reference":"Chương V, mục 1.18","requirement":"Bình chứa nhiên liệu chạy 8h liên tiếp (≥750 lít), có van xả dầu"},{"item":"Tổ máy 440kVA: Phụ kiện kèm theo","quote":"Bình ắc quy, sạc ắc quy tự động","reference":"Chương V, mục 1.18","requirement":"Ống xả, bình tiêu âm ống xả; bình ắc quy, sạc ắc quy tự động; tủ điều khiển, MCCB bảo vệ đầu cực; nhớt động cơ, nước làm mát; sách hướng dẫn vận hành"},{"item":"Tổ máy 440kVA: Động cơ - xuất xứ, thương hiệu","quote":"Cùng thương hiệu với đầu phát.","reference":"Chương V, mục 2","requirement":"Hãng sản xuất có xuất xứ G7 hoặc Việt Nam; cùng thương hiệu với đầu phát"},{"item":"Tổ máy 440kVA: Động cơ - loại","quote":"4 kỳ, 6 xy lanh, có tăng áp, làm mát bằng không","reference":"Chương V, mục 2.1","requirement":"Động cơ đốt trong, phun nhiên liệu trực tiếp, 4 kỳ, 6 xy lanh, có tăng áp, làm mát bằng không khí"},{"item":"Tổ máy 440kVA: Động cơ - nhiên liệu","quote":"Dầu DO trên thị trường Việt Nam","reference":"Chương V, mục 2.2","requirement":"Dầu DO trên thị trường Việt Nam"},{"item":"Tổ máy 440kVA: Động cơ - dung tích xy-lanh","quote":"≤ 13,2 lít","reference":"Chương V, mục 2.3","requirement":"≤ 13,2 lít"},{"item":"Tổ máy 440kVA: Động cơ - điều tốc","quote":"điều tốc điện tử (electronic governor) tối ưu tính năng hoạt","reference":"Chương V, mục 2.4","requirement":"Điều khiển bằng hệ thống điều tốc điện tử (electronic governor)"},{"item":"Tổ máy 440kVA: Động cơ - đường kính xy-lanh","quote":"≥ 125 mm","reference":"Chương V, mục 2.5","requirement":"≥ 125 mm"},{"item":"Tổ máy 440kVA: Động cơ - hành trình piton","quote":"≤170 mm","reference":"Chương V, mục 2.6","requirement":"≤170 mm"},{"item":"Tổ máy 440kVA: Động cơ - công suất","quote":"≥355 kW tại vòng tua máy định mức","reference":"Chương V, mục 2.7","requirement":"≥355 kW tại vòng tua máy định mức"},{"item":"Tổ máy 440kVA: Động cơ - tỉ số nén","quote":"≤ 17:1","reference":"Chương V, mục 2.8","requirement":"≤ 17:1"},{"item":"Tổ máy 440kVA: Động cơ - dung tích nhớt","quote":"≥75 lít","reference":"Chương V, mục 2.9","requirement":"≥75 lít"},{"item":"Tổ máy 440kVA: Động cơ - dung tích nước làm mát","quote":"Dung tích nước làm mát ≤65 lít","reference":"Chương V, mục 2.10","requirement":"≤65 lít, không bao gồm két nước"},{"item":"Tổ máy 440kVA: Động cơ - tốc độ vòng quay","quote":"1500 vòng/phút","reference":"Chương V, mục 2.11","requirement":"1500 vòng/phút"},{"item":"Tổ máy 440kVA: Động cơ - hệ thống khởi động","quote":"Bằng motor đề.","reference":"Chương V, mục 2.12","requirement":"Bằng motor đề"},{"item":"Tổ máy 440kVA: Động cơ - hệ thống làm mát","quote":"Được làm mát bởi két nước, quạt làm mát","reference":"Chương V, mục 2.13","requirement":"Làm mát bởi két nước, quạt làm mát"},{"item":"Tổ máy 440kVA: Động cơ - thiết bị phụ","quote":"Bộ lọc gió, lọc nhớt, lọc nhiên liệu.","reference":"Chương V, mục 2.14","requirement":"Bộ cao su giảm chấn; bộ giảm thanh và ống thổi; bộ lọc gió, lọc nhớt, lọc nhiên liệu; bơm nước, bơm dầu"},{"item":"Tổ máy 440kVA: Đầu phát - xuất xứ, thương hiệu","quote":"Cùng thương hiệu với động cơ.","reference":"Chương V, mục 3","requirement":"Hãng sản xuất có xuất xứ G7 hoặc Việt Nam; cùng thương hiệu với động cơ"},{"item":"Tổ máy 440kVA: Đầu phát - loại","quote":"Không chổi than; kích từ nam châm vĩnh cửu, 4","reference":"Chương V, mục 3.1","requirement":"Không chổi than; kích từ nam châm vĩnh cửu, 4 cực, 3 pha, 4 dây, từ trường xoay"},{"item":"Tổ máy 440kVA: Đầu phát - dạng kích từ","quote":"Máy phát kích từ độc lập loại nam châm vĩnh cữu","reference":"Chương V, mục 3.2","requirement":"Kích từ độc lập loại nam châm vĩnh cữu (PMG)"},{"item":"Tổ máy 440kVA: Đầu phát - AVR","quote":"Điều chỉnh tự động bằng mạch điện (tích hợp cùng","reference":"Chương V, mục 3.3","requirement":"Điều chỉnh tự động bằng mạch điện, tích hợp cùng bảng điều khiển"},{"item":"Tổ máy 440kVA: Đầu phát - cuộn dây stator","quote":"Cuộn dây hai lớp","reference":"Chương V, mục 3.4 - 3.6","requirement":"Cuộn dây hai lớp; rãnh cuốn 2/3; cuộn dây dẫn ≥6"},{"item":"Tổ máy 440kVA: Đầu phát - điều tiết điện áp","quote":"Khả năng điều tiết điện áp từ ± 0.5 % ở bất kỳ chế độ tải nào từ không tải đến","reference":"Chương V, mục 3.7","requirement":"± 0.5 % ở bất kỳ chế độ tải nào từ không tải đến đầy tải"},{"item":"Tổ máy 440kVA: Đầu phát - đặc điểm vận hành","quote":"Vận hành với tải dao động trong đó có chế độ làm","reference":"Chương V, mục 3.8","requirement":"Vận hành với tải dao động, làm việc độc lập hoặc hòa đồng bộ giữa các tổ máy hoặc giữa máy phát với lưới"},{"item":"Tổ máy 440kVA: Đầu phát - cấp cách điện","quote":"Cấp H (theo IEC)","reference":"Chương V, mục 3.9","requirement":"Cấp H (theo IEC)"},{"item":"Tổ máy 440kVA: Đầu phát - cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 3.10","requirement":"≥ IP23"},{"item":"Tổ máy 440kVA: Đầu phát - sóng hài và nhiễu","quote":"Không tải < 1.5%,","reference":"Chương V, mục 3.11 - 3.12","requirement":"Tổng mức sóng hài không tải < 1.5%, tải tuyến tính cân bằng không méo dạng < 5%; nhiễu sóng < 2%"},{"item":"Tổ máy 440kVA: Đầu phát - bảo vệ quá dòng và khả năng vượt công suất","quote":"Bằng mạch điều khiển kỹ thuật số.","reference":"Chương V, mục 3.13 - 3.14","requirement":"Bảo vệ quá dòng bằng mạch điều khiển kỹ thuật số; vượt công suất 10% trong 1 giờ ở chế độ liên tục"},{"item":"Tổ máy 440kVA: Bộ điều khiển - xuất xứ và công nghệ","quote":"Điều khiển bằng mô-đun AMF","reference":"Chương V, mục 4","requirement":"Hãng sản xuất xuất xứ G7 hoặc Việt Nam; công nghệ vi xử lý - kỹ thuật số; điều khiển bằng mô-đun AMF; nút dừng khẩn cấp; kết nối ATS (khởi động, tắt máy từ xa); điều khiển CB; bảo vệ quá dòng, ngắn mạch"},{"item":"Tổ máy 440kVA: Bộ điều khiển - tiêu chuẩn môi trường","quote":"- Mức độ bảo vệ: IP65","reference":"Chương V, mục 4.1","requirement":"BS EN 61000-6-2, BS EN 61000-6-4; BS EN 60950; BS EN 60068-2-1, BS EN 60068-2-2; BS EN 60068-2-6; BS EN 60068-2-30, BS EN 60068-2-78; mức bảo vệ IP65"},{"item":"Tổ máy 440kVA: Bộ điều khiển - chức năng vận hành","quote":"Có chức năng chạy ở các chế độ Run/Off/Auto","reference":"Chương V, mục 4.1","requirement":"Báo động tốc độ trên/dưới, điện áp trên/dưới, áp suất dầu thấp; chế độ Run/Off/Auto hoặc tương đương; reset cảnh báo lỗi; dừng khẩn cấp; mọi chỉnh định qua màn hình LCD và phần mềm, không dùng biến trở xoay; khởi động thông minh tăng tốc từ 0 đến 1500 vòng theo thời gian cài đặt"},{"item":"Tổ máy 440kVA: Bộ điều khiển - hiển thị","quote":"Hiển thị được tối thiểu 250 sự kiện hoạt động của","reference":"Chương V, mục 4.2","requirement":"Màn hình LCD có đèn nền hiển thị điện áp, dòng điện, kW, kVA, hệ số công suất, tần số, giờ chạy, nhiệt độ nước làm mát, áp suất nhớt, điện áp bình ắc quy, suất tiêu hao nhiên liệu, góc/% đồng bộ; lưu tối thiểu 250 sự kiện"},{"item":"Tổ máy 440kVA: Bộ điều khiển - chức năng điều chỉnh","quote":"Thời gian trì hoãn khởi động từ 0 đến 300 giây","reference":"Chương V, mục 4.3","requirement":"Điều chỉnh điện áp, tần số; trì hoãn khởi động từ 0 đến 300 giây hay lớn hơn; trì hoãn ngừng máy từ 0 đến 600 giây hay lớn hơn"},{"item":"Tổ máy 440kVA: Bộ điều khiển - nhật ký hoạt động","quote":"Số lần khởi động máy","reference":"Chương V, mục 4.4","requirement":"Lưu giờ vận hành, số lần khởi động, điện năng kWh; sao lưu nhật ký lỗi, hiển thị lỗi thời gian thực (Warning & Shutdown)"},{"item":"Tổ máy 440kVA: Bộ điều khiển - chức năng điều khiển, hòa đồng bộ","quote":"Tự động chia tải khi hòa đồng bộ","reference":"Chương V, mục 4.5","requirement":"Khởi động/dừng từ xa; điều khiển đóng/cắt máy cắt ACB và báo lỗi; tự động chuyển nguồn máy phát - lưới (thay bộ điều khiển ATS); hòa đồng bộ với máy phát hoặc lưới; điều chỉnh công suất thực và phản kháng; tự động chia tải; cài lịch chạy/dừng; giảm tải từ xa qua Modbus; tự động khởi động thêm/tắt bớt máy (chọn thêm)"},{"item":"Tủ ATS 630A: Chức năng và thông số điện","quote":"- Dòng điện định mức: 630 A","reference":"Chương V, mục II","requirement":"Chuyển đổi nguồn tự động giữa hai nguồn điện; điện áp 230V/400V 3P 4N; tần số 50 Hz; dòng điện định mức 630 A; vận hành tự động hoặc bằng tay"},{"item":"Tủ ATS 630A: Vỏ tủ, xuất xứ, phụ kiện","quote":"- Phụ kiện đi kèm khác: Chân đỡ, giá đỡ","reference":"Chương V, mục II","requirement":"Vỏ thép tấm dày ≥ 2mm, sơn tĩnh điện; toàn bộ tủ (thiết bị, phụ kiện, vỏ tủ) sản xuất, lắp ráp hoàn thiện tại Việt Nam; phụ kiện đi kèm: chân đỡ, giá đỡ"},{"item":"Chung: Hàng chính hãng, mới 100%","quote":"Cam kết hàng hóa chính hãng, mới 100% đáp ứng yêu cầu tại phần b) Yêu","reference":"Chương V, mục 1.2","requirement":"Cam kết hàng hóa chính hãng, mới 100%"},{"item":"Chung: Xử lý sự cố","quote":"Cam kết có mặt xử lý sự cố trong vòng 12 giờ khi được thông báo của Chủ","reference":"Chương V, mục 1.2","requirement":"Có mặt xử lý sự cố trong vòng 12 giờ khi được Chủ đầu tư thông báo (cung cấp tài liệu chứng minh)"},{"item":"Chung: CO/CQ hàng nhập khẩu","quote":"chứng từ nhập khẩu bao gồm: Giấy chứng nhận nguồn gốc, xuất xứ (CO), Giấy","reference":"Chương V, mục 1.2","requirement":"Hàng nhập khẩu: cung cấp CO, CQ khi giao hàng"},{"item":"Chung: Bảo hành","quote":"Cam kết trong thời gian bảo hành nếu thiết bị hư hỏng do lỗi của nhà sản xuất","reference":"Chương V, mục 1.2","requirement":"Trong thời gian bảo hành, thiết bị hư hỏng do lỗi nhà sản xuất mà không khắc phục được thì nhà thầu phải thay mới 100%. Thời hạn bảo hành không được nêu."},{"item":"Chung: Thời gian thực hiện","quote":"Thời gian thực hiện hợp đồng: 30 ngày kể từ ngày hợp đồng có hiệu lực.","reference":"Chương V, mục 1.1","requirement":"30 ngày kể từ ngày hợp đồng có hiệu lực"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T02:07:39.504Z"}},"IB2500464050":{"u":"2026-11-03T02:56:06.933+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.MFD.750.PetrolimexHP.10.2025.pdf), chưa phân tích cả HSMT.","Bản quét có nhiều lỗi nhận dạng ký tự; các dấu '>', '<', '+' (có thể là '≥', '≤', '±') và mục 3.4 (kiểu ổ đỡ) chưa chắc chắn.","Bảng không nêu hãng, model, xuất xứ động cơ và đầu phát; không nêu vỏ cách âm, bình nhiên liệu, ATS (dòng định mức), cáp; chỉ nêu bộ điều khiển và chức năng làm việc với ATS.","Một số quote trong bảng bị ngắt dòng do bố cục bảng quét nên chỉ trích được phần đọc rõ; các mục để quote null là do nội dung nằm trên nhiều dòng rời rạc.","Cột 'Mục 1.2.2' ghi rõ thương hiệu/nhãn hiệu chỉ mang tính minh họa, nhà thầu được chào hàng tương đương hoặc tốt hơn."],"result":{"keyInfo":{"bidName":"Gói thầu 02: Mua sắm và lắp đặt máy phát điện 750KVA thay thế cho máy phát điện 500KVA của Tổng kho xăng dầu Thượng Lý","notifyNo":"IB2500464050","generatorCapacity":"750 kVA liên tục (prime) ± 5%"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 750 kVA: Tiêu chuẩn áp dụng","quote":"Đáp ứng theo tiêu chuẩn ISO 9001:2015;","reference":"Chương V, mục 1.2.2, bảng yêu cầu kỹ thuật chi tiết","requirement":"Đáp ứng tiêu chuẩn ISO 9001:2015; TCVN 9729-5:2013"},{"item":"Máy phát điện 750 kVA: Công suất liên tục","quote":"Công suất liên tục 750KVA + 5%","reference":"Chương V, mục 1.2.2, bảng mục 1.1","requirement":"750 KVA ± 5%"},{"item":"Máy phát điện 750 kVA: Điện áp - số pha","quote":"Điện áp — số pha 230/400V, 3 pha","reference":"Chương V, mục 1.2.2, bảng mục 1.2","requirement":"230/400V, 3 pha"},{"item":"Máy phát điện 750 kVA: Tần số","quote":"Tần số 50 Hz","reference":"Chương V, mục 1.2.2, bảng mục 1.3","requirement":"50 Hz"},{"item":"Máy phát điện 750 kVA: Động cơ - dung tích nước làm mát","quote":"255L","reference":"Chương V, mục 1.2.2, bảng mục 2.1","requirement":"255 L"},{"item":"Máy phát điện 750 kVA: Động cơ - số vòng quay định mức","quote":"Số vòng quay định mức 1500 vòng/phút + 1%","reference":"Chương V, mục 1.2.2, bảng mục 2.2","requirement":"1500 vòng/phút ± 1%"},{"item":"Máy phát điện 750 kVA: Động cơ - công suất định mức tại 1500 vòng/phút","quote":"1500p > 645 kWm","reference":"Chương V, mục 1.2.2, bảng mục 2.3","requirement":"≥ 645 kWm (bản quét ghi không rõ, có thể là '> 645 kWm')"},{"item":"Máy phát điện 750 kVA: Động cơ - công suất dự phòng","quote":"dự phòng tới 710 kWm","reference":"Chương V, mục 1.2.2, bảng mục 2.4","requirement":"tới 710 kWm"},{"item":"Máy phát điện 750 kVA: Động cơ - phương pháp điều tốc","quote":"Phương pháp điều tốc Điện tử","reference":"Chương V, mục 1.2.2, bảng mục 2.5","requirement":"Điện tử"},{"item":"Máy phát điện 750 kVA: Động cơ - đường kính xilanh x hành trình piston","quote":"> 170 x 220 mm","reference":"Chương V, mục 1.2.2, bảng mục 2.6","requirement":"≥ 170 x 220 mm"},{"item":"Máy phát điện 750 kVA: Động cơ - dung tích xilanh","quote":"Dung tích xilanh 30L + 1%","reference":"Chương V, mục 1.2.2, bảng mục 2.7","requirement":"30 L ± 1%"},{"item":"Máy phát điện 750 kVA: Động cơ - số xilanh, cách bố trí","quote":"> 6, thắng hàng","reference":"Chương V, mục 1.2.2, bảng mục 2.8","requirement":"≥ 6, thẳng hàng"},{"item":"Máy phát điện 750 kVA: Động cơ - tỷ số nén","quote":"Tỷ số nén >14:1","reference":"Chương V, mục 1.2.2, bảng mục 2.9","requirement":"≥ 14:1"},{"item":"Máy phát điện 750 kVA: Động cơ - dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn 90L + 5%","reference":"Chương V, mục 1.2.2, bảng mục 2.10","requirement":"90 L ± 5%"},{"item":"Máy phát điện 750 kVA: Động cơ - phương pháp làm mát","quote":"Phương pháp làm mát Bằng nước kết hợp quạt gió","reference":"Chương V, mục 1.2.2, bảng mục 2.11","requirement":"Bằng nước kết hợp quạt gió"},{"item":"Máy phát điện 750 kVA: Động cơ - khả năng chịu quá tải","quote":"Khả năng chịu quá tải > 110%","reference":"Chương V, mục 1.2.2, bảng mục 2.12","requirement":"≥ 110%"},{"item":"Máy phát điện 750 kVA: Động cơ - nhiên liệu","quote":"Nhiên liệu Dầu DO 0,001S-V","reference":"Chương V, mục 1.2.2, bảng mục 2.13","requirement":"Dầu DO 0,001S-V"},{"item":"Máy phát điện 750 kVA: Độ ồn","quote":"<110 dB","reference":"Chương V, mục 1.2.2, bảng mục 2.14","requirement":"≤ 110 dB tại khoảng cách 7 m, tải 100% (bản quét ghi không rõ)"},{"item":"Máy phát điện 750 kVA: Đầu phát - kiểu kích từ","quote":"Tự kích từ không chồi than","reference":"Chương V, mục 1.2.2, bảng mục 3.1","requirement":"Tự kích từ không chổi than"},{"item":"Máy phát điện 750 kVA: Đầu phát - số cực từ","quote":"Số cực từ 04","reference":"Chương V, mục 1.2.2, bảng mục 3.2","requirement":"04"},{"item":"Máy phát điện 750 kVA: Đầu phát - số pha","quote":"Số pha 03","reference":"Chương V, mục 1.2.2, bảng mục 3.3","requirement":"03"},{"item":"Máy phát điện 750 kVA: Đầu phát - kiểu ổ đỡ","quote":"Kiểu 6 đỡ 016 đỡ","reference":"Chương V, mục 1.2.2, bảng mục 3.4","requirement":"01 ổ đỡ (bản quét ghi '016 đỡ', chưa rõ)"},{"item":"Máy phát điện 750 kVA: Đầu phát - hệ số công suất","quote":"Hệ số công suất 0,8","reference":"Chương V, mục 1.2.2, bảng mục 3.5","requirement":"0,8"},{"item":"Máy phát điện 750 kVA: Đầu phát - điện áp định mức","quote":"Điện áp định mức 230/400V","reference":"Chương V, mục 1.2.2, bảng mục 3.6","requirement":"230/400V"},{"item":"Máy phát điện 750 kVA: Đầu phát - dao động điện áp","quote":"Dao động điện áp + 1%","reference":"Chương V, mục 1.2.2, bảng mục 3.7","requirement":"± 1%"},{"item":"Máy phát điện 750 kVA: Đầu phát - điều chỉnh điện áp","quote":"Điều chỉnh điện áp Tự động AVR","reference":"Chương V, mục 1.2.2, bảng mục 3.8","requirement":"Tự động AVR"},{"item":"Máy phát điện 750 kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện H","reference":"Chương V, mục 1.2.2, bảng mục 3.9","requirement":"H"},{"item":"Máy phát điện 750 kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ >IP23","reference":"Chương V, mục 1.2.2, bảng mục 3.10","requirement":"≥ IP23"},{"item":"Máy phát điện 750 kVA: Bộ điều khiển - kiểu dáng, ngôn ngữ","quote":"Ngôn ngữ tiếng Việt","reference":"Chương V, mục 1.2.2, bảng mục 4.1","requirement":"Màn hình LCD, bảng điều khiển kỹ thuật số, ngôn ngữ tiếng Việt"},{"item":"Máy phát điện 750 kVA: Bộ điều khiển - hiển thị thông số máy phát","quote":null,"reference":"Chương V, mục 1.2.2, bảng mục 4.2","requirement":"Hiển thị điện áp, tần số, dòng điện, áp suất dầu, nhiệt độ nước, điện áp ắc quy, thời gian vận hành máy, mức nhiên liệu trong bình, các lỗi của máy"},{"item":"Máy phát điện 750 kVA: Bộ điều khiển - hiển thị thông số điện lưới","quote":null,"reference":"Chương V, mục 1.2.2, bảng mục 4.2","requirement":"Hiển thị điện áp 1 pha, 3 pha của điện lưới kết nối"},{"item":"Máy phát điện 750 kVA: Bộ điều khiển - điều khiển từ xa","quote":null,"reference":"Chương V, mục 1.2.2, bảng mục 4.2","requirement":"Điều khiển từ xa qua cổng Internet/4G: đóng mở máy, dừng máy khẩn cấp, chọn chế độ làm việc, điều khiển trạng thái và lập trình, đọc thông số trên màn hình, định vị Googlemap, gửi dữ liệu lên Server của hãng tại Việt Nam"},{"item":"Máy phát điện 750 kVA: Bộ điều khiển - thống kê và điều khiển qua Webserver/APP","quote":null,"reference":"Chương V, mục 1.2.2, bảng mục 4.2","requirement":"Thống kê công suất tiêu thụ kWh của máy phát, lưới điện; điều khiển nổ máy, tắt máy, chuyển chế độ, đóng tải, cắt tải, xóa lỗi từ xa, cài đặt lại thông số qua giao diện Webserver hoặc APP điện thoại"},{"item":"Máy phát điện 750 kVA: Bộ điều khiển - chế độ vận hành","quote":null,"reference":"Chương V, mục 1.2.2, bảng mục 4.2","requirement":"Đầy đủ chế độ dừng, khởi động bằng tay, tự động, kiểm tra"},{"item":"Máy phát điện 750 kVA: Bộ điều khiển - kết nối SIM","quote":null,"reference":"Chương V, mục 1.2.2, bảng mục 4.2","requirement":"Kết nối với sim điện thoại ≥ 4G để quản lý, vận hành từ xa"},{"item":"Máy phát điện 750 kVA: Bộ điều khiển - phần mềm, kiểu kết nối và cài đặt","quote":null,"reference":"Chương V, mục 1.2.2, bảng mục 4.3","requirement":"Phần mềm cài trên máy tính Windows và điện thoại iOS/Android, tiếng Việt, giám sát Scada qua cổng USB; có phân quyền người dùng; tự động giám sát điện lưới, giám sát điều khiển bảo vệ máy, tự động khởi động máy và điều khiển ATS khi điện lưới lỗi; kết nối PC với bảng điều khiển"},{"item":"Máy phát điện 750 kVA: Bộ điều khiển - cảnh báo","quote":null,"reference":"Chương V, mục 1.2.2, bảng mục 4.3","requirement":"Cảnh báo bằng màn hình và đèn LED: áp suất dầu thấp, nhiệt độ động cơ cao, điện áp cao/thấp, tần số cao/thấp, vượt tốc độ hoặc dưới tốc độ cho phép, hết nhiên liệu, quá dòng, quá tải, lỗi thiếu điều kiện tiêu chuẩn để hoạt động"},{"item":"Máy phát điện 750 kVA: Bộ điều khiển - chức năng bảo vệ","quote":null,"reference":"Chương V, mục 1.2.2, bảng mục 4.4","requirement":"Dừng khẩn cấp và bảo vệ máy khi thông số thấp/vượt giới hạn: dầu bôi trơn thấp, nhiệt độ động cơ cao, điện áp cao/thấp, quá tải/ngắn mạch, vượt tốc độ hoặc dưới tốc độ định mức, điện áp ắc quy thấp/cao, tần số thấp/cao, lỗi khởi động, dừng khẩn cấp"},{"item":"Máy phát điện 750 kVA: Bộ điều khiển - phương pháp vận hành","quote":"Phương pháp vận hành Phím bấm","reference":"Chương V, mục 1.2.2, bảng mục 4.5","requirement":"Phím bấm"},{"item":"Máy phát điện 750 kVA: Chức năng làm việc với bộ chuyển nguồn ATS","quote":null,"reference":"Chương V, mục 1.2.2, bảng mục 4.6","requirement":"Tự động phát hiện điện lưới lỗi để chạy máy tự động và tự động chuyển nguồn ATS bằng tay hoặc tự động"},{"item":"Máy phát điện 750 kVA: Bộ điều khiển - chức năng lưu trữ","quote":null,"reference":"Chương V, mục 1.2.2, bảng mục 4.7","requirement":"≥ 80 sự kiện lịch sử theo thời gian chạy, theo số giờ máy chạy"},{"item":"Máy phát điện 750 kVA: Phụ kiện đi kèm","quote":null,"reference":"Chương V, mục 1.2.2, bảng mục 5.1-5.6","requirement":"Bình ắc quy axit chì; dây và giá đỡ bình ắc quy; bộ sạc bình ắc quy; nhớt và nước giải nhiệt làm mát; tài liệu hướng dẫn vận hành; dụng cụ lắp ráp - sửa chữa"},{"item":"Hàng hóa: Tình trạng, năm sản xuất, chính hãng","quote":"Hàng hóa được cung cấp phải là hàng hóa mới 100%, chưa qua sử dung, sản xuất năm 2025 và phải là hàng hóa chính hãng.","reference":"Chương V, mục 1.2.1","requirement":"Mới 100%, chưa qua sử dụng, sản xuất năm 2025, chính hãng"},{"item":"Hàng hóa: Môi trường lắp đặt","quote":"Thiết bị phải phù hợp lắp đặt tại môi trường nguy hiểm dễ cháy nổ như xăng, dầu, hóa chất, gas tại cửa hàng xăng dầu.","reference":"Chương V, mục 1.2.1","requirement":"Phù hợp lắp đặt tại môi trường nguy hiểm dễ cháy nổ như xăng, dầu, hóa chất, gas tại cửa hàng xăng dầu"},{"item":"Hàng hóa: Xuất xứ, nhãn hiệu, giấy tờ CO/CQ","quote":null,"reference":"Chương V, mục 1.2.1","requirement":"Nhà thầu đề xuất cụ thể ký mã hiệu, nhãn hiệu, xuất xứ, hãng sản xuất. Hàng nhập khẩu bàn giao bản gốc hoặc công chứng CO, CQ; hàng trong nước bàn giao giấy chứng nhận xuất xưởng, hóa đơn bán hàng, giấy bảo hành"},{"item":"Phạm vi lắp đặt","quote":"Nhà thầu chịu trách nhiệm vận chuyền máy phát điện lên công trình, lắp đặt kết nối với hệ thống hiện tại và tiến hành chạy thử máy.","reference":"Chương V, mục 1.3","requirement":"Vận chuyển máy phát điện lên công trình, lắp đặt kết nối với hệ thống hiện tại và chạy thử máy"},{"item":"Bảo hành","quote":"Bảo hành tối thiểu 24 tháng hoặc 1000 giờ chạy máy (Tuy theo điều kiện nào đến","reference":"Chương V, mục 1.3","requirement":"Tối thiểu 24 tháng hoặc 1000 giờ chạy máy (điều kiện nào đến trước) kể từ ngày bàn giao đưa vào sử dụng"},{"item":"Bảo trì sau bảo hành","quote":null,"reference":"Chương V, mục 1.3","requirement":"Bảo trì định kỳ 1 năm/lần sau khi kết thúc bảo hành"},{"item":"Đào tạo, chuyển giao","quote":null,"reference":"Chương V, mục 1.3","requirement":"Hãng sản xuất/nhà cung cấp đào tạo, hướng dẫn cho 02 cán bộ kỹ thuật, dự kiến 01 buổi/ngày trong 01 đến 02 ngày"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T02:56:06.256Z"}},"IB2500465111":{"u":"2026-11-03T02:56:41.815+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V E-HSMT.pdf), chưa phân tích cả HSMT.","Bảng thông số trong tệp PDF bị tách dòng khi trích xuất, nhiều ô bị cắt ngang câu nên một số trích dẫn (quote) chỉ là phần đầu của ô; các ô quote = null là do giá trị không nằm gọn trên một dòng.","Mục 'Hệ thống thoát khí thải' (A.II.25) và 'Khí thải' (A.II.27) có nội dung trùng nhau, đã gộp thành một dòng.","Chương V không nêu hãng/mã hiệu/xuất xứ cụ thể (nhà thầu tự cung cấp); mục 1.3.1 yêu cầu sản xuất trong nước, năm 2025.","Chương V không nêu tiêu chuẩn áp dụng (ngoài ISO 9001:2015 và ISO 14001:2015), tiết diện cáp hay phạm vi lắp đặt tại trạm; gói thầu giao hàng tại kho Viễn thông Đồng Tháp."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện chạy dầu 1 pha, công suất 12KVA","notifyNo":"IB2500465111","generatorCapacity":"64 máy, mỗi máy ≥ 12.0 kVA công suất định mức, ≥ 13.2 kVA công suất dự phòng (1 pha)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và phạm vi cung cấp","quote":"Mua 64 máy phát điện chạy dầu 1 pha/12KVA, vỏ cách","reference":"Chương V, mục 1.1","requirement":"64 máy phát điện chạy dầu 1 pha 12 kVA, có vỏ cách âm, kèm ATS 100A-1P"},{"item":"Tổ máy: Hãng sản xuất/Mã hiệu/Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, phần A.I.1","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Tổ máy: Chứng nhận chất lượng (đơn vị lắp ráp/sản xuất)","quote":"ISO 9001:2015","reference":"Chương V, mục 1.2, phần A.I.4","requirement":"ISO 9001:2015"},{"item":"Tổ máy: Chứng nhận môi trường (đơn vị lắp ráp/sản xuất)","quote":"ISO 14001:2015","reference":"Chương V, mục 1.2, phần A.I.5","requirement":"ISO 14001:2015"},{"item":"Tổ máy: Cách vận hành, kích từ, AVR, sạc ắc quy","quote":"Máy vận hành bằng khóa","reference":"Chương V, mục 1.2, phần A.I.6","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha 2 dây","reference":"Chương V, mục 1.2, phần A.II.1","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây"},{"item":"Tổ máy: Chất lượng","quote":"Mới 100%, có chứng nhận nguồn gốc","reference":"Chương V, mục 1.2, phần A.II.2","requirement":"Mới 100%, có chứng nhận nguồn gốc"},{"item":"Tổ máy: Sơn bảo vệ khung vỏ máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, mục 1.2, phần A.II.3","requirement":"Sơn tĩnh điện"},{"item":"Tổ máy: Cấp điện áp","quote":"220V- 230V","reference":"Chương V, mục 1.2, phần A.II.4","requirement":"220V- 230V"},{"item":"Tổ máy: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, phần A.II.5","requirement":"50 Hz"},{"item":"Tổ máy: Công suất định mức","quote":"≥ 12.0 kVA","reference":"Chương V, mục 1.2, phần A.II.6","requirement":"≥ 12.0 kVA"},{"item":"Tổ máy: Công suất dự phòng","quote":"≥ 13.2 kVA","reference":"Chương V, mục 1.2, phần A.II.7","requirement":"≥ 13.2 kVA"},{"item":"Tổ máy: Hệ số công suất","quote":"Cosϕ = 1.","reference":"Chương V, mục 1.2, phần A.II.8","requirement":"Cosϕ = 1"},{"item":"Tổ máy: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, mục 1.2, phần A.II.9","requirement":"1.500 vòng/phút"},{"item":"Tổ máy: Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 12h","reference":"Chương V, mục 1.2, phần A.II.10","requirement":"≥ 12h"},{"item":"Tổ máy: Dung tích bình chứa nhiên liệu kèm theo máy","quote":"≥ 50 lít","reference":"Chương V, mục 1.2, phần A.II.11","requirement":"≥ 50 lít"},{"item":"Tổ máy: Thùng chứa nhiên liệu","quote":"Gắn liền với khung bệ máy; được chế tạo","reference":"Chương V, mục 1.2, phần A.II.12","requirement":"Gắn liền với khung bệ máy; chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống rỉ sét và tăng độ bám dính của sơn"},{"item":"Tổ máy: Thời gian vận hành liên tục ở 110% công suất dự phòng","quote":"≥ 1h","reference":"Chương V, mục 1.2, phần A.II.13","requirement":"≥ 1h"},{"item":"Tổ máy: Khả năng đóng tải 1 cấp","quote":"≥ 100 % tải định mức trong 30s","reference":"Chương V, mục 1.2, phần A.II.14","requirement":"≥ 100 % tải định mức trong 30s"},{"item":"Tổ máy: Tuổi thọ hoạt động theo hướng dẫn của nhà sản xuất","quote":"≥ 10.000h nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, phần A.II.15","requirement":"≥ 10.000h, nhà thầu cung cấp thông tin chi tiết"},{"item":"Tổ máy: Độ ồn (khi có vỏ cách âm)","quote":"Độ ồn lớn nhất ≤ 65dB(A) khi hoạt động","reference":"Chương V, mục 1.2, phần A.II.16","requirement":"Độ ồn lớn nhất ≤ 65dB(A) khi hoạt động ở chế độ >75% công suất định mức trong không gian mở ở khoảng cách 7m"},{"item":"Tổ máy: Cấp bảo vệ vỏ máy (hoạt động ngoài trời)","quote":"Tối thiểu cấp bảo vệ IP23","reference":"Chương V, mục 1.2, phần A.II.17","requirement":"Tối thiểu cấp bảo vệ IP23"},{"item":"Tổ máy: Kích thước cả vỏ","quote":"≤ (1500 x 800 x 1100) mm + 1%","reference":"Chương V, mục 1.2, phần A.II.18","requirement":"≤ (1500 x 800 x 1100) mm + 1%"},{"item":"Tổ máy: Trọng lượng khô","quote":"≤ 650 Kg","reference":"Chương V, mục 1.2, phần A.II.19","requirement":"≤ 650 Kg"},{"item":"Tổ máy: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ","reference":"Chương V, mục 1.2, phần A.II.20","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao"},{"item":"Tổ máy: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch","reference":"Chương V, mục 1.2, phần A.II.21","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy: Điều kiện hoạt động, vận hành","quote":"Nam. Nhiệt độ môi trường: -10oC đến","reference":"Chương V, mục 1.2, phần A.II.22","requirement":"Nhiệt đới hóa toàn bộ các bộ phận, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%"},{"item":"Tổ máy: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm;","reference":"Chương V, mục 1.2, phần A.II.23","requirement":"Bằng thép, độ dày ≥ 1.5mm; xử lý bề mặt bằng hoá chất chống oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy: Khung – đế máy","quote":"≥2mm; được xử lý bề mặt bằng hoá chất","reference":"Chương V, mục 1.2, phần A.II.24","requirement":"Thiết kế chắc chắn, chịu lực cao; dùng thép chữ U, I hoặc V dày ≥2mm; xử lý bề mặt bằng hoá chất chống oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy: Hệ thống thoát khí thải","quote":"Hệ thống thoát khí thải được thiết kế","reference":"Chương V, mục 1.2, phần A.II.25 và A.II.27","requirement":"Thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương","reference":"Chương V, mục 1.2, phần A.II.26","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn"},{"item":"Tổ máy: Bảng thông số đặc trưng","quote":"- Công suất ra danh định;","reference":"Chương V, mục 1.2, phần A.II.28","requirement":"Mỗi máy có bảng thông số bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), dễ đọc; tối thiểu gồm: tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước, khối lượng tổng, trọng lượng, năm sản xuất"},{"item":"Tổ máy: Tài liệu hướng dẫn sử dụng, vận hành","quote":"Tiếng Việt","reference":"Chương V, mục 1.2, phần A.II.29","requirement":"Bằng Tiếng Việt, gồm cả tài liệu chuẩn đoán sự cố"},{"item":"Đầu phát: Hãng sản xuất/Mã hiệu và Xuất xứ","quote":"Nhà thầu cung cấp","reference":"Chương V, mục 1.2, phần B.I.1 và B.I.2","requirement":"Nhà thầu cung cấp"},{"item":"Đầu phát: Năm sản xuất","quote":"Năm 2025","reference":"Chương V, mục 1.2, phần B.I.3","requirement":"Năm 2025"},{"item":"Đầu phát: Công suất định mức","quote":"≥ 12 kVA","reference":"Chương V, mục 1.2, phần B.II.1","requirement":"≥ 12 kVA"},{"item":"Đầu phát: Hệ số công suất","quote":null,"reference":"Chương V, mục 1.2, phần B.II.2","requirement":"1.0"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, phần B.II.3","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":null,"reference":"Chương V, mục 1.2, phần B.II.4","requirement":"AVR"},{"item":"Đầu phát: Độ ổn định điện áp","quote":"≤ ±1% từ không tải đến đầy tải định mức","reference":"Chương V, mục 1.2, phần B.II.5","requirement":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát: Độ ổn định tần số","quote":"≤ ±1% từ không tải đến đầy tải định mức","reference":"Chương V, mục 1.2, phần B.II.6","requirement":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, phần B.II.7","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiểu IP23","reference":"Chương V, mục 1.2, phần B.II.8","requirement":"Tối thiểu IP23"},{"item":"Đầu phát: Kết cấu","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2, phần B.II.9","requirement":"Một ổ trục, tự bôi trơn"},{"item":"Đầu phát: Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, mục 1.2, phần B.II.10","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Động cơ: Hãng sản xuất/Mã hiệu và Xuất xứ","quote":"Nhà thầu cung cấp","reference":"Chương V, mục 1.2, phần C.I.1 và C.I.2","requirement":"Nhà thầu cung cấp"},{"item":"Động cơ: Năm sản xuất","quote":"Năm 2025","reference":"Chương V, mục 1.2, phần C.I.3","requirement":"Năm 2025"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, phần C.I.4","requirement":"Dầu Diesel"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, mục 1.2, phần C.II.1","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 15,5 kW.","reference":"Chương V, mục 1.2, phần C.II.2","requirement":"≥ 15,5 kW"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 17 KW","reference":"Chương V, mục 1.2, phần C.II.3","requirement":"≥ 17 KW"},{"item":"Động cơ: Tốc độ vòng quay trục cơ định mức","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, phần C.II.4","requirement":"1500 vòng/phút"},{"item":"Động cơ: Số xilanh, kiểu bố trí","quote":"≥ 3, thẳng hàng","reference":"Chương V, mục 1.2, phần C.II.5","requirement":"≥ 3, thẳng hàng"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 20:1","reference":"Chương V, mục 1.2, phần C.II.6","requirement":"≥ 20:1"},{"item":"Động cơ: Cơ cấu điều tốc","quote":"Điện tử có ECU hoặc công nghệ tương","reference":"Chương V, mục 1.2, phần C.II.7","requirement":"Điện tử có ECU hoặc công nghệ tương đương, kiểm soát nhiệt độ động cơ, áp lực nhớt"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Hút khí tự nhiên","reference":"Chương V, mục 1.2, phần C.II.8","requirement":"Hút khí tự nhiên"},{"item":"Động cơ: Kiểu phun nhiên liệu","quote":"Trực tiếp hoặc gián tiếp","reference":"Chương V, mục 1.2, phần C.II.9","requirement":"Trực tiếp hoặc gián tiếp"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu","quote":"≤ 4 lít/giờ tại 100% tải định mức","reference":"Chương V, mục 1.2, phần C.II.10","requirement":"≤ 4 lít/giờ tại 100% tải định mức; ≤ 3 lít/giờ tại 75% tải định mức"},{"item":"Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm cơ và bơm điện kết hợp bơm tay để","reference":"Chương V, mục 1.2, phần C.II.11","requirement":"Bơm cơ và bơm điện kết hợp bơm tay để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Động cơ: Hệ thống khởi động","quote":"Khởi động điện.","reference":"Chương V, mục 1.2, phần C.II.12","requirement":"Khởi động điện; tích hợp tiếp điểm điều khiển máy phát (bật/tắt) từ xa theo quy trình của máy thông qua các cặp tiếp điểm"},{"item":"Động cơ: Nguồn khởi động (ắc quy)","quote":"Ắc quy là loại kín khí","reference":"Chương V, mục 1.2, phần C.II.13","requirement":"Ắc quy cố định hoàn toàn bên trong vỏ chống ồn, đầy đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối); loại kín khí"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt","reference":"Chương V, mục 1.2, phần C.II.14","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu","reference":"Chương V, mục 1.2, phần C.II.15","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc"},{"item":"Động cơ: Hệ thống làm mát","quote":"- Làm mát bằng nước có pha dung dịch","reference":"Chương V, mục 1.2, phần C.II.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn; có bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn"},{"item":"Động cơ: Tính năng sấy","quote":"Có tính năng sấy trước khi khởi động","reference":"Chương V, mục 1.2, phần C.II.17","requirement":"Có tính năng sấy trước khi khởi động"},{"item":"Bộ điều khiển: Hãng sản xuất/Mã hiệu/Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, phần D.1","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Bộ điều khiển: Năm sản xuất","quote":"Năm 2025","reference":"Chương V, mục 1.2, phần D.2","requirement":"Năm 2025"},{"item":"Bộ điều khiển: Màn hình hiển thị","quote":"Màn hình LCD","reference":"Chương V, mục 1.2, phần D.3","requirement":"Màn hình LCD"},{"item":"Bộ điều khiển: Ngôn ngữ hiển thị","quote":"Tiếng Việt hoặc Tiếng Anh","reference":"Chương V, mục 1.2, phần D.4","requirement":"Tiếng Việt hoặc Tiếng Anh"},{"item":"Bộ điều khiển: Chế độ vận hành","quote":"- AUTO (Vận hành tự động);","reference":"Chương V, mục 1.2, phần D.5","requirement":"TEST, RUN, AUTO, STOP; phím chuyển chế độ hiển thị lên, xuống, trái, phải; khởi động bằng tay (ổ khóa đề)"},{"item":"Bộ điều khiển: Tự động khởi động khi có sự cố điện lưới","quote":null,"reference":"Chương V, mục 1.2, phần D.6","requirement":"Có"},{"item":"Bộ điều khiển: Đèn LED cảnh báo lỗi","quote":null,"reference":"Chương V, mục 1.2, phần D.7","requirement":"Có"},{"item":"Bộ điều khiển: Các nút điều khiển","quote":"- Nút dừng máy khẩn cấp","reference":"Chương V, mục 1.2, phần D.8","requirement":"Nút khởi động bằng tay START, nút dừng máy bằng tay STOP, nút dừng máy khẩn cấp"},{"item":"Bộ điều khiển: Chuẩn truyền thông","quote":"Modbus RTU RS485","reference":"Chương V, mục 1.2, phần D.9","requirement":"Modbus RTU RS485"},{"item":"Bộ điều khiển: Thông số hiển thị trên màn hình LCD","quote":"- Tốc độ động cơ (rpm)","reference":"Chương V, mục 1.2, phần D.10","requirement":"Điện áp, dòng điện, tần số, công suất máy phát (kW), tải máy phát (%), hệ số công suất, tốc độ động cơ, áp suất dầu bôi trơn, nhiệt độ nước làm mát, mức nhiên liệu, điện áp sạc ắc quy, trạng thái chạy/dừng, số giờ hoạt động còn lại đến bảo trì, hiển thị và phân tích điện áp dạng đồ thị"},{"item":"Bộ điều khiển: Tính năng cảnh báo","quote":"- Máy phát Điện quá tải","reference":"Chương V, mục 1.2, phần D.11","requirement":"Cảnh báo nhiệt độ nước làm mát/động cơ cao, áp suất dầu thấp, điện áp đầu ra cao/thấp, tần số cao/thấp, quá tải, tác động nút dừng khẩn cấp, điện áp ắc quy khởi động thấp, mức nhiên liệu thấp (ngưỡng thay đổi được)"},{"item":"Bộ điều khiển: Tự động dừng máy phát điện khi","quote":"- Tác động nút dừng khẩn cấp","reference":"Chương V, mục 1.2, phần D.12","requirement":"Nhiệt độ nước làm mát/động cơ cao, áp suất dầu thấp, điện áp ra cao/thấp, tần số cao/thấp (cài đặt được), quá tải, nút dừng khẩn cấp, mức nhiên liệu thấp (cài đặt được)"},{"item":"Bộ điều khiển: Điều khiển từ xa","quote":"Điều khiển bật/tắt từ xa qua dry contact","reference":"Chương V, mục 1.2, phần D.13","requirement":"Điều khiển bật/tắt từ xa qua tiếp điểm khô dry contact và tin nhắn SMS"},{"item":"Hệ thống cảnh báo, bảo vệ: CB bảo vệ điện áp đầu ra","quote":"1 pha 2 cực","reference":"Chương V, mục 1.2, phần E.1","requirement":"1 pha 2 cực"},{"item":"Hệ thống cảnh báo, bảo vệ: Kết nối điện động lực đầu ra","quote":"Dùng cọc kết nối cố định, cọc kết nối có","reference":"Chương V, mục 1.2, phần E.2","requirement":"Dùng cọc kết nối cố định, cọc có ren vít và đai ốc, có nắp bảo vệ"},{"item":"Tủ ATS: Loại/kiểu tủ","quote":"Loại treo tường","reference":"Chương V, mục 1.2, phần F.1","requirement":"Loại treo tường"},{"item":"Tủ ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 100 A, 1 pha","reference":"Chương V, mục 1.2, phần F.2","requirement":"≥ 100 A, 1 pha"},{"item":"Tủ ATS: Chức năng","quote":"Công tắc lựa chọn chế độ:","reference":"Chương V, mục 1.2, phần F.2","requirement":"Tự động điều khiển khởi động máy phát khi lưới có sự cố; tự động chuyển tải giữa lưới và máy phát khi mất/có điện; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ hoạt động; vỏ tủ sơn tĩnh điện"},{"item":"Tủ ATS: Thông số người dùng điều chỉnh được","quote":"Các thông số có thể điều chỉnh bởi người","reference":"Chương V, mục 1.2, phần F.2","requirement":"Thời gian chờ điện lưới ổn định, thời gian đóng Contactor điện lưới, thời gian đóng Contactor máy phát điện, thời gian làm nguội máy"},{"item":"Chất lượng, xuất xứ, năm sản xuất, tài liệu","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước","reference":"Chương V, mục 1.3.1","requirement":"Hàng mới nguyên 100% chưa qua sử dụng, sản xuất trong nước trong năm 2025, có giấy chứng nhận chất lượng sản phẩm, ghi rõ tên, mã hiệu, xuất xứ; có catalogue, hướng dẫn lắp đặt, sử dụng, vận hành, bảo dưỡng (tài liệu tiếng nước ngoài phải có bản dịch tiếng Việt)"},{"item":"Bảo hành: Thời hạn","quote":"Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"≥24 tháng kể từ ngày bàn giao nghiệm thu, bảo hành tại địa bàn tỉnh Đồng Tháp"},{"item":"Bảo hành: Bảo trì – bảo dưỡng định kỳ","quote":"định kỳ miễn phí 6 tháng/lần tại địa điểm lắp đặt máy phát điện.","reference":"Chương V, mục 1.3.4","requirement":"Miễn phí 6 tháng/lần tại địa điểm lắp đặt máy phát điện trong thời gian bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T02:56:40.590Z"}},"IB2500471911":{"u":"2026-11-03T02:09:37.244+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 12kVA_1pha_Yeu cau ky thuat (Chuong 5- Ky Thuat).docx), chưa phân tích cả HSMT.","Chương V không nêu số lượng tổ máy; chỉ có định mức vật tư theo '/máy'.","Không có thông số ATS riêng (chỉ có giao diện điều khiển ATS ở mục IV.16) và không thấy tiêu chuẩn ISO/IEC/TCVN cho máy ngoài QCVN 19:2009/BTNMT.","Một số mục chỉ rút gọn: bảng thông số đặc trưng, tài liệu kèm theo, nối đất, khung bệ, chống rung, các tính năng đo lường/bảo vệ cảnh báo, các chỉ tiêu phụ của bộ sạc (nhiệt độ, độ ẩm, chế độ bảo vệ). Nội dung đầy đủ nằm ở Chương V.","Văn bản có điểm chưa nhất quán: công suất liên tục đầu phát (≥ 15,0 KVA) khác công suất tổ máy (≥ 12,0 kVA); mục II.29 nêu 'máy phát điện 12,5kW'. Đã chép nguyên văn."],"result":{"keyInfo":{"bidName":"Cung cấp máy phát điện 12 KVA, 1pha, chạy dầu Diesel","notifyNo":"IB2500471911","generatorCapacity":"12 kVA, 1 pha: liên tục (100% tải) ≥ 12,0 kVA/ 12,0 kW; dự phòng ≥ 13,2 kVA/ 13,2 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy: Tình trạng thiết bị, CO/CQ","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục I.1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng."},{"item":"Tổ máy: Năm sản xuất","quote":"Từ tháng 1/2025 trở về sau","reference":"Chương V, mục I.3","requirement":"Từ tháng 1/2025 trở về sau"},{"item":"Tổ máy: Xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm nước EU; G7 hoặc Việt Nam","reference":"Chương V, mục I.4","requirement":"Xuất xứ thuộc nhóm nước EU, G7 hoặc Việt Nam"},{"item":"Tổ máy: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục I.5","requirement":"Đáp ứng QCVN 19:2009/BTNMT; cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu."},{"item":"Tổ máy: Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%","reference":"Chương V, mục I.6","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 40oC, độ ẩm ≤ 80%"},{"item":"Tổ máy: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục I.10","requirement":"Máy phát điện diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm hoặc ổ khóa điện đề nổ, không chổi than, tự kích từ, AVR, có bộ sạc ắc quy kèm theo, ắc quy kín khí."},{"item":"Tổ máy: Công suất liên tục (100% tải)","quote":"≥ 12,0 kVA/ 12,0 kW","reference":"Chương V, mục I.11","requirement":"≥ 12,0 kVA/ 12,0 kW"},{"item":"Tổ máy: Công suất dự phòng","quote":"≥ 13,2 kVA/ 13,2 kW","reference":"Chương V, mục I.12","requirement":"≥ 13,2 kVA/ 13,2 kW"},{"item":"Tổ máy: Điện áp định mức","quote":"220-230V, ±1,5%, xoay chiều","reference":"Chương V, mục I.13","requirement":"220-230V, ±1,5%, xoay chiều"},{"item":"Tổ máy: Dao động điện áp (không tải đến 100% tải)","quote":"≤ ±1,5%","reference":"Chương V, mục I.14","requirement":"≤ ±1,5%"},{"item":"Tổ máy: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục I.15","requirement":"1 pha, 2 dây"},{"item":"Tổ máy: Hệ số công suất","quote":"Cos ϕ = 1","reference":"Chương V, mục I.16","requirement":"Cos ϕ = 1"},{"item":"Tổ máy: Tần số","quote":"50 Hz, ±5%","reference":"Chương V, mục I.17","requirement":"50 Hz, ±5%"},{"item":"Tổ máy: Dao động tần số (không tải đến 100% tải)","quote":"≤ ±5%","reference":"Chương V, mục I.18","requirement":"≤ ±5%"},{"item":"Tổ máy: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường","reference":"Chương V, mục I.19","requirement":"Dầu Diesel thông dụng trên thị trường"},{"item":"Tổ máy: Tốc độ vòng quay","quote":"1.500 vòng/phút ±5%","reference":"Chương V, mục I.20","requirement":"1.500 vòng/phút ±5%"},{"item":"Tổ máy: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục I.21","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy"},{"item":"Tổ máy: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục I.22","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Tổ máy: Bộ nạp ắc quy từ điện lưới","quote":"Kèm theo máy","reference":"Chương V, mục I.24","requirement":"Kèm theo máy"},{"item":"Tổ máy: Aptomat tại ngõ ra của máy","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS","reference":"Chương V, mục I.25","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS; lắp tại máy phát, dòng định mức phù hợp với dòng điện máy phát."},{"item":"Tổ máy: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, mục I.26","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy","reference":"Chương V, mục I.27","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Tổ máy: Thời gian chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ","reference":"Chương V, mục I.28","requirement":"≥ 12 giờ"},{"item":"Tổ máy: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục I.29","requirement":"Hoạt động quá tải 110% trong ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Tổ máy: Mức tiêu thụ nhiên liệu tại 75% tải định mức","quote":"≤ 3,8 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục I.30","requirement":"≤ 3,8 lít/giờ"},{"item":"Tổ máy: Mức tiêu thụ nhiên liệu tại 100% tải định mức","quote":"≤ 4,9 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục I.30","requirement":"≤ 4,9 lít/giờ"},{"item":"Tổ máy: Độ ồn khi đóng vỏ cách âm","quote":"≤ 72 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, mục I.31","requirement":"≤ 72 dB (lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)"},{"item":"Tổ máy: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, mục I.32","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình nhiên liệu có khóa để đảm bảo an toàn","reference":"Chương V, mục I.33","requirement":"Bằng thép, gắn bên trong vỏ cách âm (không gắn dưới đế máy); cửa tiếp nhiên liệu trên nóc máy, không cao hơn nóc máy; nắp có khóa."},{"item":"Tổ máy: Dung tích thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục I.34","requirement":"≥ 65 lít"},{"item":"Tổ máy: Cấp bảo vệ vỏ ngoài","quote":"Cấp bảo vệ bằng vỏ ngoài: ≥IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu đáp ứng tiêu chuẩn ≥IP23)","reference":"Chương V, mục I.35","requirement":"≥IP23; cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu."},{"item":"Tổ máy: Vỏ chống ồn","quote":"Vật liệu chống ồn: Sử dụng cao su non cách nhiệt, cách âm, chống cháy","reference":"Chương V, mục I.35","requirement":"Sơn tĩnh điện, đặt ngoài trời được, có khóa; ống pô giảm thanh bên trong vỏ; vật liệu chống ồn là cao su non cách nhiệt, cách âm, chống cháy."},{"item":"Tổ máy: Kích thước (D x R x C)","quote":"≤ 1425 x 725 x 950 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)","reference":"Chương V, mục I.38","requirement":"≤ 1425 x 725 x 950 mm; cung cấp bản vẽ chi tiết thể hiện kích thước máy."},{"item":"Tổ máy: Trọng lượng khô (gồm vỏ máy, ắc quy)","quote":"≤ 670 Kg","reference":"Chương V, mục I.39","requirement":"≤ 670 Kg"},{"item":"Tổ máy: Chứng chỉ nhà sản xuất","quote":"ISO9001:2015; ISO14001:2015; ISO45001:2018; còn thời hạn đến thời điểm đóng thầu (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước)","reference":"Chương V, mục I.44","requirement":"ISO9001:2015; ISO14001:2015; ISO45001:2018, còn hạn đến thời điểm đóng thầu (đối với đơn vị lắp ráp/sản xuất trong nước)."},{"item":"Động cơ: Hãng sản xuất / Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục II.1, II.2","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Động cơ: Năm sản xuất","quote":"Từ năm 2025 trở về sau","reference":"Chương V, mục II.4","requirement":"Từ năm 2025 trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục II.5","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục II.8","requirement":"≥ 3 thẳng hàng"},{"item":"Động cơ: Tổng dung tích xilanh","quote":"≥ 2,3 lít","reference":"Chương V, mục II.9","requirement":"≥ 2,3 lít"},{"item":"Động cơ: Đường kính xilanh","quote":"≥ 87 mm","reference":"Chương V, mục II.10","requirement":"≥ 87 mm"},{"item":"Động cơ: Hành trình xilanh","quote":"≤ 103 mm","reference":"Chương V, mục II.11","requirement":"≤ 103 mm"},{"item":"Động cơ: Công suất định mức (PRP) Net tại 1500 vòng/phút","quote":"≥ 18,0 kW","reference":"Chương V, mục II.12","requirement":"≥ 18,0 kW"},{"item":"Động cơ: Công suất dự phòng (ESP) Net tại 1500 vòng/phút","quote":"≥ 19,8 kW","reference":"Chương V, mục II.13","requirement":"≥ 19,8 kW"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 19:1","reference":"Chương V, mục II.14","requirement":"≥ 19:1"},{"item":"Động cơ: Phun nhiên liệu / Hệ thống nạp khí","quote":"Trực tiếp (Direct)","reference":"Chương V, mục II.17, II.18","requirement":"Phun trực tiếp (Direct); nạp khí tự nhiên"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục II.24","requirement":"≥ 45Ah, loại kín khí"},{"item":"Động cơ: Công suất mô tơ khởi động","quote":"≥ 3,0 kW","reference":"Chương V, mục II.25","requirement":"≥ 3,0 kW"},{"item":"Động cơ: Công suất máy phát sạc ắc quy","quote":"≥ 35A","reference":"Chương V, mục II.26","requirement":"≥ 35A"},{"item":"Động cơ: Dung tích dầu bôi trơn (gồm lọc dầu)","quote":"≤ 8 lít","reference":"Chương V, mục II.20","requirement":"≤ 8 lít"},{"item":"Động cơ: Dung tích nước làm mát (gồm két nước và đường ống)","quote":"≤ 14 lít","reference":"Chương V, mục II.28","requirement":"≤ 14 lít"},{"item":"Động cơ: Tiêu thụ nhiên liệu theo công bố nhà sản xuất động cơ (máy 12,5kW)","quote":"Tại 100% tải: ≤ 4,9 lít/giờ;","reference":"Chương V, mục II.29","requirement":"100% tải ≤ 4,9 lít/giờ; 75% tải ≤ 3,8 lít/giờ; 50% tải ≤ 3,1 lít/giờ; 25% tải ≤ 2,8 lít/giờ"},{"item":"Đầu phát: Hãng sản xuất / Xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục III.1, III.2","requirement":"Nhà thầu cung cấp thông tin"},{"item":"Đầu phát: Năm sản xuất","quote":"Từ năm 2025 trở về sau","reference":"Chương V, mục III.4","requirement":"Từ năm 2025 trở về sau"},{"item":"Đầu phát: Điện áp ra, pha, tần số","quote":"220-230 VAC","reference":"Chương V, mục III.5-III.10","requirement":"220-230 VAC, 1 pha 2 dây, 50 Hz, cos = 1"},{"item":"Đầu phát: Công suất liên tục tại 40oC, Class H","quote":"≥ 15,0 KVA","reference":"Chương V, mục III.11","requirement":"≥ 15,0 KVA"},{"item":"Đầu phát: Công suất dự phòng tại 40oC, Class H","quote":"≥ 110%* công suất liện tục","reference":"Chương V, mục III.12","requirement":"≥ 110%* công suất liên tục"},{"item":"Đầu phát: Kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục III.15, III.16","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR"},{"item":"Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục III.17","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục III.18","requirement":"≥ IP23"},{"item":"Đầu phát: Hiệu suất tại 100% tải công suất liên tục","quote":"≥ 88,4%","reference":"Chương V, mục III.19","requirement":"≥ 88,4%"},{"item":"Đầu phát: Khả năng quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục III.14","requirement":"≥ 2250 vòng"},{"item":"Đầu phát: Kết cấu, làm mát","quote":"Một ổ trục","reference":"Chương V, mục III.20, III.21","requirement":"Một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Điều khiển: Bảng điều khiển","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục IV.7-IV.11","requirement":"Kỹ thuật số, màn hình ≥ 128 x 64 LCD, cấp bảo vệ ≥ IP65, nhiệt độ hoạt động từ -25oC đến 70oC, điện áp cấp nguồn 8-35V"},{"item":"Điều khiển: Chế độ vận hành","quote":"Tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.","reference":"Chương V, mục IV.2","requirement":"Vận hành bằng phím mềm hoặc ổ khóa đề khi bảng điều khiển sự cố; tự động khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép."},{"item":"Điều khiển: Giao diện kết nối ATS","quote":"Điều khiển và hiển thị đóng cắt được 2 ATS","reference":"Chương V, mục IV.16","requirement":"Có giao diện kết nối ATS; điều khiển và hiển thị đóng cắt được 2 ATS"},{"item":"Điều khiển: Chuẩn truyền thông, kết nối máy tính","quote":"Modbus RS485","reference":"Chương V, mục IV.17, IV.18","requirement":"Modbus RS485 (cung cấp địa chỉ thanh ghi); cổng USB kết nối máy tính"},{"item":"Điều khiển: Bảo vệ dừng máy tự động","quote":"Quá tải/quá dòng/ngắn mạch;","reference":"Chương V, mục IV.14","requirement":"Gồm điện áp, tần số, tốc độ cao/thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, nút dừng khẩn cấp, lỗi sạc ắc quy"},{"item":"Điện áp ra: Cực đấu và bảo vệ","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục V.1, V.2","requirement":"Cọc kết nối cố định, đầu nối đồng có nắp bảo vệ, phù hợp đầu cos Ø ≥ 8; Aptomat 1 pha, 2 cực bảo vệ quá tải và ngắn mạch."},{"item":"Bộ nạp ắc quy từ điện lưới: Thông số","quote":"90 ~ 280 VAC","reference":"Chương V, mục VI.1-VI.7","requirement":"Đầu vào 90 ~ 280 VAC, 50/60Hz; hiệu suất ≥ 85%; sạc hai giai đoạn; dòng ra 4 ~ 6A; điện áp ra 13.8VDC / 7,5VCD; công suất tối đa 85W"},{"item":"Bảo hành","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục VII.1","requirement":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao"},{"item":"Phụ tùng thay thế","quote":"Có cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành.","reference":"Chương V, mục VII.2","requirement":"Cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết bảo hành"},{"item":"Vật tư kèm theo: Cáp tiếp đất","quote":"Dây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 16mm2 bọc PVC- vàng sọc xanh)","reference":"Chương V, mục VIII.1","requirement":"Cáp đồng 16mm2 bọc PVC vàng sọc xanh, trung bình 8 m/máy"},{"item":"Vật tư kèm theo: Cáp đấu nối","quote":"Cáp điện đấu nối (loại cáp đồng 2x16 mm2 bọc PVC)","reference":"Chương V, mục VIII.2","requirement":"Cáp đồng 2x16 mm2 bọc PVC, trung bình 8 m/máy"},{"item":"Vật tư kèm theo: Ống nhựa, ống thoát khói, nhiên liệu","quote":"Ống nhựa gân xoắn HDPE 40/30","reference":"Chương V, mục VIII.3-VIII.7","requirement":"Ống nhựa gân xoắn HDPE 40/30 trung bình 8 m/máy; ống thoát khói 01 m/máy; nhiên liệu chạy máy 15 lít; nhớt và nước giải nhiệt đầy đủ theo máy"},{"item":"Vận chuyển, lắp đặt","quote":"Có giải pháp cụ thể, đáp ứng yêu cầu thực tế","reference":"Chương V, mục IX","requirement":"Có giải pháp lắp đặt, vận hành chạy thử và phương án vận chuyển, bảo quản cụ thể, đáp ứng yêu cầu thực tế; chưa nêu phạm vi chi tiết."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T02:09:36.521Z"}},"IB2500472394":{"u":"2026-11-03T00:06:41.839+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V gói số 01 loại 30KVA.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải, đầu phát (hãng, cấp cách điện, AVR), bộ điều khiển (model), bình nhiên liệu, ATS, cáp; các nội dung này không được liệt kê.","Công suất 30 kVA (24 kW) là công suất chính kế (Prime Power, PRP), không phải dự phòng.","Số lượng 150 bộ phân bổ cho 15 Chi cục DTNN khu vực (I: 19, II: 10, III: 14, IV: 9, V: 10, VI: 4, VII: 8, VIII: 5, IX: 15, X: 23, XI: 5, XII: 8, XIII: 11, XIV: 7, XV: 2); chi tiết điểm kho nằm ở mục 1.3.","Các yêu cầu về lấy mẫu, hồ sơ giao nhận, thời gian giao hàng, phạt hợp đồng không được liệt kê vì không phải thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Mua 150 bộ máy phát điện loại 30kVA nhập kho DTQG tại các Chi cục Dự trữ Nhà nước khu vực: I, II III, IV, V, VI, VII, VIII, IX, X, XI, XII, XIII, XIV, XV","notifyNo":"IB2500472394","generatorCapacity":"30 kVA (24 kW) công suất chính kế (Prime Power - PRP), không nhỏ hơn; 150 bộ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng quan gói thầu: Số lượng","quote":"150 bộ máy phát điện loại 30kVA nhập kho DTQG","reference":"Chương V, mục 1.2","requirement":"150 bộ máy phát điện loại 30kVA, nhập kho dự trữ quốc gia tại các Chi cục DTNN khu vực I đến XV"},{"item":"Máy phát điện 30 kVA: Cấu tạo chung","quote":"Máy phát điện là một tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông với nguồn động lực quy định tại điểm a, 5.1.2 TCVN 9729-1: 2013 và máy phát điện quy định tại điểm a, 5.1.3 TCVN 9729-1: 2013.","reference":"Chương V, Mục 2, mục 1.1","requirement":"Là tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông, với nguồn động lực quy định tại điểm a, 5.1.2 TCVN 9729-1: 2013 và máy phát điện quy định tại điểm a, 5.1.3 TCVN 9729-1: 2013"},{"item":"Máy phát điện 30 kVA: Tình trạng hàng hóa","quote":"Máy phát điện nhập kho dự trữ quốc gia mới 100%. Thời gian từ khi nhà sản xuất cấp giấy chứng nhận chất lượng máy phát điện đến khi ký biên bản tạm giao hàng (sau khi kiểm tra ngoại quan, vận hành máy phát điện đạt yêu cầu): Tối đa là 9 tháng (kể cả thời gian vận chuyển).","reference":"Chương V, Mục 2, mục 1.2","requirement":"Mới 100%. Thời gian từ khi nhà sản xuất cấp giấy chứng nhận chất lượng đến khi ký biên bản tạm giao hàng (sau khi kiểm tra ngoại quan, vận hành đạt yêu cầu) tối đa 9 tháng (kể cả thời gian vận chuyển)"},{"item":"Máy phát điện 30 kVA: Xuất xứ (hàng nhập khẩu)","quote":"Đối với máy phát điện nhập khẩu: Máy phát điện có xuất xứ một trong các nước thuộc khối G7.","reference":"Chương V, Mục 2, mục 1.3","requirement":"Máy phát điện nhập khẩu có xuất xứ một trong các nước thuộc khối G7"},{"item":"Máy phát điện 30 kVA: Hàng sản xuất, lắp ráp tại Việt Nam - tiêu chuẩn nhà sản xuất","quote":"Nhà sản xuất, lắp ráp đạt tiêu chuẩn quản lý chất lượng ISO 9001.","reference":"Chương V, Mục 2, mục 1.4","requirement":"Nhà sản xuất, lắp ráp đạt tiêu chuẩn quản lý chất lượng ISO 9001"},{"item":"Máy phát điện 30 kVA: Hàng sản xuất, lắp ráp tại Việt Nam - chứng nhận thiết bị","quote":"Máy phát điện hoặc các thiết bị chính của máy phát điện (động cơ, đầu phát) đạt chứng nhận CE (European Conformity) hoặc JIS (Japan Industrial Standards) hoặc UL (Underwriter Laboratories).","reference":"Chương V, Mục 2, mục 1.4","requirement":"Máy phát điện hoặc các thiết bị chính (động cơ, đầu phát) đạt chứng nhận CE hoặc JIS hoặc UL"},{"item":"Máy phát điện 30 kVA: Loại và chế độ làm việc","quote":"Là máy phát điện sử dụng trên đất liền theo quy định tại điểm 6.2.1, có chế độ làm việc độc lập (vận hành độc lập) theo quy định tại điểm 6.3.1 mục 6 và là máy phát điện loại G2 theo quy định tại điểm b mục 7 TCVN 9729-1:2013.","reference":"Chương V, Mục 2, mục 2.1","requirement":"Máy phát điện sử dụng trên đất liền theo điểm 6.2.1, chế độ làm việc độc lập theo điểm 6.3.1 mục 6, loại G2 theo điểm b mục 7 TCVN 9729-1:2013"},{"item":"Máy phát điện 30 kVA: Khung và vỏ","quote":"Máy phát điện được lắp đặt trên khung cơ sở (không có bánh xe), có vỏ bao bọc theo quy định tại điểm 8.3 và sử dụng để lắp đặt ngoài trời theo quy định tại điểm 8.6.3 mục 8 TCVN 9729-1:2013.","reference":"Chương V, Mục 2, mục 2.2","requirement":"Lắp đặt trên khung cơ sở (không có bánh xe), có vỏ bao bọc theo điểm 8.3, dùng lắp đặt ngoài trời theo điểm 8.6.3 mục 8 TCVN 9729-1:2013"},{"item":"Máy phát điện 30 kVA: Chế độ khởi động và điều khiển","quote":"Chế độ khởi động và điều khiển máy phát điện: Bằng tay.","reference":"Chương V, Mục 2, mục 2.3","requirement":"Bằng tay"},{"item":"Máy phát điện 30 kVA: Công suất danh định","quote":"Công suất danh định (công suất chính kế - Prime Power (PRP)): Không nhỏ hơn 30 KVA (24kW)","reference":"Chương V, Mục 2, mục 2.4","requirement":"Công suất chính kế (Prime Power - PRP) không nhỏ hơn 30 KVA (24kW)"},{"item":"Máy phát điện 30 kVA: Tần số","quote":"Tần số: (50 ± 0,2) Hz","reference":"Chương V, Mục 2, mục 2.5","requirement":"(50 ± 0,2) Hz"},{"item":"Máy phát điện 30 kVA: Điện áp","quote":"Điện áp: 220/380 (V) ± 5%","reference":"Chương V, Mục 2, mục 2.6","requirement":"220/380 (V) ± 5%"},{"item":"Máy phát điện 30 kVA: Tổng độ biến dạng sóng hài điện áp (THD)","quote":"Tổng độ biến dạng sóng hài điện áp (THD): Không lớn hơn 8%","reference":"Chương V, Mục 2, mục 2.7","requirement":"Không lớn hơn 8%"},{"item":"Máy phát điện 30 kVA: Giới hạn độ tăng nhiệt cuộn dây","quote":"Giới hạn độ tăng nhiệt cuộn dây: Không lớn hơn 125 ºC","reference":"Chương V, Mục 2, mục 2.8","requirement":"Không lớn hơn 125 ºC"},{"item":"Máy phát điện 30 kVA: Bộ phận hiển thị thông số vận hành","quote":"Máy phát điện phải có bộ phận hiển thị được các thông số trong quá trình vận hành như: Điện áp, dòng điện, tần số, áp lực dầu bôi trơn, tốc độ vòng quay, nhiệt độ nước làm mát, cảnh báo lỗi.","reference":"Chương V, Mục 2, mục 2.9","requirement":"Có bộ phận hiển thị các thông số: điện áp, dòng điện, tần số, áp lực dầu bôi trơn, tốc độ vòng quay, nhiệt độ nước làm mát, cảnh báo lỗi"},{"item":"Máy phát điện 30 kVA: Mức ồn","quote":"Giới hạn mức công suất âm thanh trọng số A lớn nhất (giới hạn mức ồn) trong điều kiện máy phát điện làm việc không tải và được đo cách máy phát điện 1 m, không lớn hơn: 98dB (dBA).","reference":"Chương V, Mục 2, mục 2.10","requirement":"Mức công suất âm thanh trọng số A lớn nhất khi làm việc không tải, đo cách máy 1 m, không lớn hơn 98dB (dBA)"},{"item":"Máy phát điện 30 kVA: Kiểm tra vận hành (công suất phát)","quote":"Máy phát điện được kiểm tra vận hành phải đảm bảo công suất phát điện của máy phát điện đạt công suất danh định tương ứng với điện áp đạt từ 95% đến 105% điện áp quy định.","reference":"Chương V, Mục 3, mục 3.3","requirement":"Công suất phát đạt công suất danh định tương ứng với điện áp đạt từ 95% đến 105% điện áp quy định"},{"item":"Máy phát điện 30 kVA: Dấu hợp quy trên vỏ","quote":"vỏ máy phát điện phải được gắn dấu hợp quy theo đúng quy định tại khoản 2 Điều 4 Thông tư số 28/2012/TT-BKHCN","reference":"Chương V, Mục 3, mục 3.2","requirement":"Vỏ máy phát điện phải được gắn dấu hợp quy theo khoản 2 Điều 4 Thông tư số 28/2012/TT-BKHCN"},{"item":"Máy phát điện 30 kVA: Quy chuẩn và công bố hợp quy","quote":"Quy định về công bố hợp quy: Thực hiện theo quy định tại Điều 1 phần IV của Quy chuẩn QCVN 02:2024/BTC.","reference":"Chương V, Mục 5; Mục 3, mục 3.4.2","requirement":"Thực hiện công bố hợp quy theo Điều 1 phần IV của QCVN 02:2024/BTC; các chỉ tiêu kỹ thuật kiểm tra theo Điều 1 Phần II QCVN 02:2024/BTC"},{"item":"Máy phát điện 30 kVA: Phương pháp thử","quote":"Theo TCVN 6627-1:2014 (IEC 60034-1:2010) hoặc TCVN 9729-6:2013 (ISO 8528-6:2005).","reference":"Chương V, Mục 3, mục 3.4.3","requirement":"Theo TCVN 6627-1:2014 (IEC 60034-1:2010) hoặc TCVN 9729-6:2013 (ISO 8528-6:2005); riêng mức ồn theo TCVN 6627-9:2011 (IEC 60034-9:2007) hoặc TCVN 9729-10:2013 (ISO 8528-10:1998)"},{"item":"Máy phát điện 30 kVA: Hồ sơ kỹ thuật/CO, chứng nhận chất lượng (hàng nhập khẩu)","quote":"01 giấy chứng nhận xuất xứ của cơ quan có thẩm quyền cấp (bản sao y của đơn vị cung cấp);","reference":"Chương V, Mục 3, mục 3.1.2.2","requirement":"Giấy chứng nhận chất lượng của nhà sản xuất, giấy chứng nhận xuất xứ của cơ quan có thẩm quyền cấp, tờ khai hải quan đã thông quan, thông báo tiếp nhận hồ sơ công bố hợp quy (bản sao y của đơn vị cung cấp)"},{"item":"Máy phát điện 30 kVA: Hồ sơ kỹ thuật (hàng sản xuất trong nước)","quote":"01 giấy chứng nhận chất lượng của nhà sản xuất (bản sao y của đơn vị cung cấp);","reference":"Chương V, Mục 3, mục 3.1.2.1","requirement":"Giấy chứng nhận chất lượng của nhà sản xuất (bản sao y của đơn vị cung cấp) và thông báo tiếp nhận hồ sơ công bố hợp quy"},{"item":"Máy phát điện 30 kVA: Bảo hành","quote":"Thời gian bảo hành tối thiểu 07 năm kể từ ngày ký biên bản giao nhận nhập kho DTQG.","reference":"Chương V, Mục 4, mục 4.1, 4.3","requirement":"Thời gian bảo hành tối thiểu 07 năm kể từ ngày ký biên bản giao nhận nhập kho DTQG; chi phí thay thế, sửa chữa, bảo dưỡng, khắc phục lỗi sản xuất trong thời gian bảo hành do nhà thầu chịu"},{"item":"Máy phát điện 30 kVA: Hướng dẫn vận hành","quote":"Sau khi giao nhận, nhà thầu có trách nhiệm hướng dẫn trực tiếp cho thủ kho, kỹ thuật viên bảo quản tại các điểm kho nhập máy phát điện thực hiện vận hành phát động máy và những lưu ý trong quá trình bảo quản để đảm bảo chất lượng khi lưu kho.","reference":"Chương V, Mục 7","requirement":"Sau giao nhận, nhà thầu hướng dẫn trực tiếp thủ kho, kỹ thuật viên bảo quản tại các điểm kho thực hiện vận hành phát động máy và các lưu ý trong bảo quản"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:06:40.736Z"}},"IB2500472655":{"u":"2026-11-03T00:07:30.228+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V gói số 02 loại 50KVA.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng/model/xuất xứ cụ thể, thông số động cơ (số xi lanh, tốc độ, tiêu hao nhiên liệu, khí thải), đầu phát (cấp cách điện, AVR), bộ điều khiển, bình nhiên liệu, ATS hay cáp.","Không nêu số pha rõ ràng; chỉ ghi điện áp 220/380 (V) ± 5%.","Công suất chỉ nêu chế độ chính kế (PRP) 50 kVA (40 kW), không nêu công suất dự phòng."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: Mua 50 bộ máy phát điện loại 50kVA nhập kho DTQG tại các Chi cục Dự trữ Nhà nước khu vực: I, V, VII, IX, X, XII, XIII, XIV, XV","notifyNo":"IB2500472655","generatorCapacity":"50 kVA (40 kW) chính kế (Prime Power - PRP), số lượng 50 bộ"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng và loại máy","quote":"Hàng hóa cung cấp: 50 bộ máy phát điện loại 50kVA nhập kho DTQG tại các Chi cục Dự trữ Nhà nước khu vực: I, V, VII, IX, X, XII, XIII, XIV, XV","reference":"Chương V, mục 1.2 và 1.3","requirement":"Mua 50 bộ máy phát điện loại 50kVA nhập kho dự trữ quốc gia, giao tại các Chi cục Dự trữ Nhà nước khu vực I (10 bộ), V (5), VII (6), IX (5), X (5), XII (2), XIII (5), XIV (9), XV (3)."},{"item":"Chung - Cấu tạo tổ máy","quote":"Máy phát điện là một tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông với nguồn động lực quy định tại điểm a, 5.1.2 TCVN 9729-1: 2013 và máy phát điện quy định tại điểm a, 5.1.3 TCVN 9729-1: 2013.","reference":"Chương V, Mục 2, mục 1.1","requirement":"Tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông, theo điểm a, 5.1.2 và điểm a, 5.1.3 TCVN 9729-1:2013."},{"item":"Chung - Tình trạng hàng hóa","quote":"Máy phát điện nhập kho dự trữ quốc gia mới 100%. Thời gian từ khi nhà sản xuất cấp giấy chứng nhận chất lượng máy phát điện đến khi ký biên bản tạm giao hàng (sau khi kiểm tra ngoại quan, vận hành máy phát điện đạt yêu cầu): Tối đa là 9 tháng (kể cả thời gian vận chuyển).","reference":"Chương V, Mục 2, mục 1.2","requirement":"Mới 100%. Thời gian từ khi nhà sản xuất cấp giấy chứng nhận chất lượng đến khi ký biên bản tạm giao hàng tối đa 9 tháng (kể cả thời gian vận chuyển)."},{"item":"Chung - Xuất xứ (hàng nhập khẩu)","quote":"Đối với máy phát điện nhập khẩu: Máy phát điện có xuất xứ một trong các nước thuộc khối G7.","reference":"Chương V, Mục 2, mục 1.3","requirement":"Máy phát điện nhập khẩu có xuất xứ một trong các nước thuộc khối G7."},{"item":"Chung - Hàng sản xuất, lắp ráp tại Việt Nam: tiêu chuẩn","quote":"Máy phát điện hoặc các thiết bị chính của máy phát điện (động cơ, đầu phát) đạt chứng nhận CE (European Conformity) hoặc JIS (Japan Industrial Standards) hoặc UL (Underwriter Laboratories).","reference":"Chương V, Mục 2, mục 1.4","requirement":"Nhà sản xuất, lắp ráp đạt ISO 9001. Máy phát điện hoặc các thiết bị chính (động cơ, đầu phát) đạt chứng nhận CE hoặc JIS hoặc UL."},{"item":"Loại máy và chế độ làm việc","quote":"Là máy phát điện sử dụng trên đất liền theo quy định tại điểm 6.2.1, có chế độ làm việc độc lập (vận hành độc lập) theo quy định tại điểm 6.3.1 mục 6 và là máy phát điện loại G2 theo quy định tại điểm b mục 7 TCVN 9729-1:2013.","reference":"Chương V, Mục 2, mục 2.1","requirement":"Máy phát điện dùng trên đất liền (điểm 6.2.1), chế độ làm việc độc lập (điểm 6.3.1 mục 6), loại G2 (điểm b mục 7) theo TCVN 9729-1:2013."},{"item":"Vỏ, khung và lắp đặt","quote":"Máy phát điện được lắp đặt trên khung cơ sở (không có bánh xe), có vỏ bao bọc theo quy định tại điểm 8.3 và sử dụng để lắp đặt ngoài trời theo quy định tại điểm 8.6.3 mục 8 TCVN 9729-1:2013.","reference":"Chương V, Mục 2, mục 2.2","requirement":"Lắp trên khung cơ sở (không có bánh xe), có vỏ bao bọc theo điểm 8.3, dùng lắp đặt ngoài trời theo điểm 8.6.3 mục 8 TCVN 9729-1:2013."},{"item":"Chế độ khởi động và điều khiển","quote":"Chế độ khởi động và điều khiển máy phát điện: Bằng tay.","reference":"Chương V, Mục 2, mục 2.3","requirement":"Bằng tay."},{"item":"Công suất danh định","quote":"Công suất danh định (công suất chính kế - Prime Power (PRP)): Không nhỏ hơn 50 KVA (40kW)","reference":"Chương V, Mục 2, mục 2.4","requirement":"Công suất chính kế (Prime Power - PRP) không nhỏ hơn 50 kVA (40 kW)."},{"item":"Tần số","quote":"Tần số: (50 ± 0,2) Hz","reference":"Chương V, Mục 2, mục 2.5","requirement":"(50 ± 0,2) Hz."},{"item":"Điện áp","quote":"Điện áp: 220/380 (V) ± 5%","reference":"Chương V, Mục 2, mục 2.6","requirement":"220/380 (V) ± 5%."},{"item":"Tổng độ biến dạng sóng hài điện áp (THD)","quote":"Tổng độ biến dạng sóng hài điện áp (THD): Không lớn hơn 8%","reference":"Chương V, Mục 2, mục 2.7","requirement":"Không lớn hơn 8%."},{"item":"Độ tăng nhiệt cuộn dây","quote":"Giới hạn độ tăng nhiệt cuộn dây: Không lớn hơn 125 ºC","reference":"Chương V, Mục 2, mục 2.8","requirement":"Không lớn hơn 125 ºC."},{"item":"Bộ phận hiển thị thông số vận hành","quote":"Máy phát điện phải có bộ phận hiển thị được các thông số trong quá trình vận hành như: Điện áp, dòng điện, tần số, áp lực dầu bôi trơn, tốc độ vòng quay, nhiệt độ nước làm mát, cảnh báo lỗi.","reference":"Chương V, Mục 2, mục 2.9","requirement":"Hiển thị được: điện áp, dòng điện, tần số, áp lực dầu bôi trơn, tốc độ vòng quay, nhiệt độ nước làm mát, cảnh báo lỗi."},{"item":"Mức ồn","quote":"Giới hạn mức công suất âm thanh trọng số A lớn nhất (giới hạn mức ồn) trong điều kiện máy phát điện làm việc không tải và được đo cách máy phát điện 1 m, không lớn hơn: 100dB (dBA).","reference":"Chương V, Mục 2, mục 2.10","requirement":"Mức công suất âm thanh trọng số A lớn nhất, khi chạy không tải, đo cách máy 1 m, không lớn hơn 100 dB(A)."},{"item":"Kiểm tra vận hành - công suất","quote":"Máy phát điện được kiểm tra vận hành phải đảm bảo công suất phát điện của máy phát điện đạt công suất danh định tương ứng với điện áp đạt từ 95 % đến 105 % điện áp quy định.","reference":"Chương V, Mục 3, mục 3.3","requirement":"Công suất phát điện đạt công suất danh định tương ứng với điện áp từ 95% đến 105% điện áp quy định; quy trình theo điểm 4.3.4 Điều 4 Phần III QCVN 02:2024/BTC."},{"item":"Chứng từ kỹ thuật, CO/CQ (hàng nhập khẩu)","quote":"01 giấy chứng nhận xuất xứ của cơ quan có thẩm quyền cấp (bản sao y của đơn vị cung cấp);","reference":"Chương V, Mục 3, mục 3.1.2.2 và 3.1.1.2","requirement":"Giấy chứng nhận chất lượng của nhà sản xuất; giấy chứng nhận xuất xứ của cơ quan có thẩm quyền; tờ khai hải quan đã thông quan; thông báo tiếp nhận hồ sơ công bố hợp quy (bản sao y); tài liệu hướng dẫn kèm bản dịch tiếng Việt công chứng."},{"item":"Chứng từ kỹ thuật (hàng sản xuất trong nước)","quote":"01 giấy chứng nhận chất lượng của nhà sản xuất (bản sao y của đơn vị cung cấp);","reference":"Chương V, Mục 3, mục 3.1.2.1 và 3.1.1.1","requirement":"Giấy chứng nhận chất lượng của nhà sản xuất; thông báo tiếp nhận hồ sơ công bố hợp quy; phiếu bảo hành của nhà sản xuất; tài liệu cấu tạo, sử dụng, vận hành, bảo dưỡng bằng tiếng Việt."},{"item":"Kiểm tra ngoại quan","quote":"vỏ máy phát điện phải được gắn dấu hợp quy theo đúng quy định tại khoản 2 Điều 4 Thông tư số 28/2012/TT-BKHCN","reference":"Chương V, Mục 3, mục 3.2","requirement":"Vỏ máy không méo bẹp, gãy vỡ, rạn nứt hoặc han gỉ; vỏ gắn dấu hợp quy theo khoản 2 Điều 4 Thông tư 28/2012/TT-BKHCN."},{"item":"Tiêu chuẩn, quy chuẩn áp dụng","quote":"Theo TCVN 6627-1:2014 (IEC 60034-1:2010) hoặc TCVN 9729-6:2013 (ISO 8528-6:2005).","reference":"Chương V, Mục 3, mục 3.4.2, 3.4.3 và Mục 5","requirement":"Chỉ tiêu kỹ thuật kiểm tra theo QCVN 02:2024/BTC (Điều 1 Phần II); phương pháp thử theo TCVN 6627-1:2014 (IEC 60034-1:2010) hoặc TCVN 9729-6:2013 (ISO 8528-6:2005); đo mức ồn theo TCVN 6627-9:2011 (IEC 60034-9:2007) hoặc TCVN 9729-10:2013 (ISO 8528-10:1998); công bố hợp quy theo Điều 1 Phần IV QCVN 02:2024/BTC."},{"item":"Bảo hành","quote":"Thời gian bảo hành tối thiểu 07 năm kể từ ngày ký biên bản giao nhận nhập kho DTQG.","reference":"Chương V, Mục 4, mục 4.1 và 4.3","requirement":"Tối thiểu 07 năm kể từ ngày ký biên bản giao nhận nhập kho DTQG; chi phí thay thế, sửa chữa, bảo dưỡng lỗi sản xuất trong thời gian bảo hành do nhà thầu chịu."},{"item":"Phạm vi hướng dẫn sau giao nhận","quote":"Sau khi giao nhận, nhà thầu có trách nhiệm hướng dẫn trực tiếp cho thủ kho, kỹ thuật viên bảo quản tại các điểm kho nhập máy phát điện thực hiện vận hành phát động máy và những lưu ý trong quá trình bảo quản để đảm bảo chất lượng khi lưu kho.","reference":"Chương V, Mục 7","requirement":"Nhà thầu hướng dẫn trực tiếp thủ kho, kỹ thuật viên bảo quản tại các điểm kho về vận hành phát động máy và lưu ý khi bảo quản."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:07:29.785Z"}},"IB2500473200":{"u":"2026-11-03T23:10:06.351+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ có một tổ máy; văn bản không nêu số lượng rõ ràng.","Bảng PDF bị tách dòng, một số ô (tiêu hao nhiên liệu, thời gian hoạt động 75% tải, nhóm hiển thị/cảnh báo) gộp nhiều dòng nên quote chỉ lấy phần đọc được; các mục có quote null là tổng hợp từ nhiều dòng.","Văn bản không nêu phạm vi lắp đặt, cáp, hay mức phát thải.","Một số quote giữ nguyên lỗi chính tả của văn bản gốc (ví dụ 'không chổi thanh', 'Xuất sứ')."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện tại Trung tâm Y tế Phù Cát","notifyNo":"IB2500473200","generatorCapacity":"≥ 630 kVA / 504 kW (công suất định mức); ≥ 700 kVA / 560 kW (công suất dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất định mức","quote":"Công suất định mức | kVA/kW | ≥ 630 /504","reference":"Chương V, mục 1.2, bảng thông số (Thông số động cơ - Máy phát điện)","requirement":"≥ 630 kVA / 504 kW"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng | kVA/ kW | ≥ 700 /560","reference":"Chương V, mục 1.2, bảng thông số","requirement":"≥ 700 kVA / 560 kW"},{"item":"Tổ máy phát điện: Điện áp - số pha - số dây - số cực","quote":"380V/220V - 3Pha - 4Dây - 4Cực","reference":"Chương V, mục 1.2, bảng thông số","requirement":"380V/220V, 3 pha, 4 dây, 4 cực"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất | cos φ | ≥ 0.8","reference":"Chương V, mục 1.2, bảng thông số","requirement":"cos φ ≥ 0.8"},{"item":"Tổ máy phát điện: Tần số","quote":"Tần số | Hz | 50","reference":"Chương V, mục 1.2, bảng thông số","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Độ ồn (máy có vỏ giảm âm)","quote":"Độ ồn (máy có vỏ giảm âm) | < 80dB, cách 7m không gian mở","reference":"Chương V, mục 1.2, bảng thông số","requirement":"< 80dB, cách 7m không gian mở"},{"item":"Tổ máy phát điện: Tiêu chuẩn chất lượng","quote":"Đạt Tiêu chuẩn chất lượng ISO\n9001:2015, tiêu chuẩn bảo vệ môi\ntrường ISO14001:2015","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Đạt tiêu chuẩn chất lượng ISO 9001:2015, tiêu chuẩn bảo vệ môi trường ISO14001:2015"},{"item":"Tổ máy phát điện: Tình trạng máy","quote":"Máy mới 100%","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Máy mới 100%"},{"item":"Tổ máy phát điện: Bảo hành","quote":"≥ 12 tháng hoặc theo tiêu chuẩn của\nnhà sản xuất","reference":"Chương V, mục 1.2, bảng thông số","requirement":"≥ 12 tháng hoặc theo tiêu chuẩn của nhà sản xuất"},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Năm sản xuất | 2024 trở về sau","reference":"Chương V, mục 1.2, bảng thông số","requirement":"2024 trở về sau"},{"item":"Tổ máy phát điện: Hãng sản xuất, model, xuất xứ tổ máy","quote":"Xuất sứ tổ máy | Nhà thầu đề xuất","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Nhà thầu đề xuất"},{"item":"Động cơ: Hãng, model, xuất xứ","quote":"Xuất sứ động cơ | Nhà thầu đề xuất","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Nhà thầu đề xuất"},{"item":"Động cơ: Kiểu động cơ","quote":"Động cơ Diesel 4 thì, giải nhiệt bằng\nnước","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Động cơ Diesel 4 thì, giải nhiệt bằng nước"},{"item":"Động cơ: Công suất định mức","quote":"Công suất định mức | kW | ≥ 565","reference":"Chương V, mục 1.2, bảng thông số","requirement":"≥ 565 kW"},{"item":"Động cơ: Số xy lanh - kiểu bố trí","quote":"Số xy lanh -Kiểu bố trí | 12 -V","reference":"Chương V, mục 1.2, bảng thông số","requirement":"12 xy lanh, bố trí chữ V"},{"item":"Động cơ: Đường kính x hành trình pittong","quote":"Đường kính x Hành trình | mm | 135 x 155","reference":"Chương V, mục 1.2, bảng thông số","requirement":"135 x 155 mm"},{"item":"Động cơ: Tổng dung tích xy lanh","quote":"Tổng dung tích xy lanh | Lít | ≥ 26.6","reference":"Chương V, mục 1.2, bảng thông số","requirement":"≥ 26.6 lít"},{"item":"Động cơ: Tỉ số nén","quote":"Tỉ số nén | ≥ 16:1","reference":"Chương V, mục 1.2, bảng thông số","requirement":"≥ 16:1"},{"item":"Động cơ: Tốc độ quay","quote":"Tốc độ quay | rpm | 1500","reference":"Chương V, mục 1.2, bảng thông số","requirement":"1500 rpm"},{"item":"Động cơ: Loại điều tốc","quote":"Loại điều tốc | Điện tử","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Điện tử"},{"item":"Động cơ: Hệ thống khí nạp","quote":"Turbocharged - ChargeAirCooled","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Turbocharged - ChargeAirCooled"},{"item":"Động cơ: Hệ thống bơm nhiên liệu","quote":"Bơm cao áp phun trựctiếp","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Bơm cao áp phun trực tiếp"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn | Lít | ≥ 55~65","reference":"Chương V, mục 1.2, bảng thông số","requirement":"≥ 55~65 lít"},{"item":"Động cơ: Tiêu hao nhiên liệu ở 50% tải","quote":"≤ 70","reference":"Chương V, mục 1.2, bảng thông số","requirement":"≤ 70 L/h"},{"item":"Động cơ: Tiêu hao nhiên liệu ở 75% tải","quote":"≤ 105","reference":"Chương V, mục 1.2, bảng thông số","requirement":"≤ 105 L/h"},{"item":"Động cơ: Tiêu hao nhiên liệu ở 100% tải","quote":"≤ 135","reference":"Chương V, mục 1.2, bảng thông số","requirement":"≤ 135 L/h"},{"item":"Tổ máy: Thời gian hoạt động ở 75% tải","quote":"≥ 8 giờ","reference":"Chương V, mục 1.2, bảng thông số","requirement":"≥ 8 giờ"},{"item":"Tổ máy: Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu | ≥ 800 L","reference":"Chương V, mục 1.2, bảng thông số","requirement":"≥ 800 L"},{"item":"Đầu phát điện: Hãng và model","quote":"Đồng bộ cùng hãng sản xuất máy phát\nđiện","reference":"Chương V, mục 1.2, bảng thông số (Thông số đầu phát điện)","requirement":"Đồng bộ cùng hãng sản xuất máy phát điện"},{"item":"Đầu phát điện: Kiểu đầu phát","quote":"Loại không chổi thanh, tự kích từ, 1 ổ\nđỡ, 4cực","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Loại không chổi than, tự kích từ, 1 ổ đỡ, 4 cực"},{"item":"Đầu phát điện: Xuất xứ","quote":"Xuất sứ đầu phát | Nhà thầu đề xuất","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Nhà thầu đề xuất"},{"item":"Đầu phát điện: Điện áp - số pha - hệ số công suất","quote":"380V/220V-3-0,8","reference":"Chương V, mục 1.2, bảng thông số","requirement":"380V/220V - 3 pha - 0,8"},{"item":"Đầu phát điện: Tốc độ quay","quote":"Tốc độ quay | rpm | 1500","reference":"Chương V, mục 1.2, bảng thông số","requirement":"1500 rpm"},{"item":"Đầu phát điện: Điều chỉnh điện áp","quote":"Tự động AVR","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Tự động AVR"},{"item":"Đầu phát điện: Khả năng quá tải","quote":"10% dòng định mức, 1h trong mỗi\n12h liên tục","reference":"Chương V, mục 1.2, bảng thông số","requirement":"10% dòng định mức, 1h trong mỗi 12h liên tục"},{"item":"Đầu phát điện: Điều chỉnh tần số","quote":"± 0.5%","reference":"Chương V, mục 1.2, bảng thông số","requirement":"± 0.5%"},{"item":"Đầu phát điện: Hệ thống làm mát","quote":"Làm mát bằng gió đầu trục (IC01)","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Làm mát bằng gió đầu trục (IC01)"},{"item":"Đầu phát điện: Bộ ổn định điện áp","quote":"DSR1±1%","reference":"Chương V, mục 1.2, bảng thông số","requirement":"DSR1±1%"},{"item":"Đầu phát điện: Cấp cách điện/cách nhiệt","quote":"≥ H/H","reference":"Chương V, mục 1.2, bảng thông số","requirement":"≥ H/H"},{"item":"Đầu phát điện: Cấp bảo vệ cơ học","quote":"Cấp bảo vệ cơ học | ≥ IP23","reference":"Chương V, mục 1.2, bảng thông số","requirement":"≥ IP23"},{"item":"Hệ thống điều khiển: Hãng, model, xuất xứ","quote":"Đồng bộ cùng hãng sản xuất máy phát điện","reference":"Chương V, mục 1.2, bảng thông số (Hệ thống điều khiển)","requirement":"Đồng bộ cùng hãng sản xuất máy phát điện"},{"item":"Hệ thống điều khiển: Loại","quote":"Bảng điều khiển kỹ thuật số, màn hình LCD, đèn LED, khởi động từ xa","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD, đèn LED, khởi động từ xa"},{"item":"Hệ thống điều khiển: Chức năng đo lường hiển thị","quote":"Công suất của máy phát điện (kVA, kW, kVAr,\nkWh, kVAh, kVArh)","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát và điện lưới; tần số và cường độ dòng điện các pha (L1, L2, L3); thông số động cơ (tốc độ, áp lực nhớt, nhiệt độ nước làm mát); công suất (kVA, kW, kVAr, kWh, kVAh, kVArh); điện áp bình ắc quy; số giờ hoạt động; hệ số công suất; mức nhiên liệu"},{"item":"Hệ thống điều khiển: Các hiển thị khác","quote":null,"reference":"Chương V, mục 1.2, bảng thông số","requirement":"Logo hãng, danh sách cảnh báo, phiên bản phần mềm, lịch sử vận hành, báo lỗi máy phát"},{"item":"Hệ thống điều khiển: Chức năng cảnh báo (không dừng máy)","quote":null,"reference":"Chương V, mục 1.2, bảng thông số","requirement":"Điện áp bình ắc quy quá cao/quá thấp; mất cân bằng pha; không sạc bình ắc quy; mức nhiên liệu thấp"},{"item":"Hệ thống điều khiển: Chức năng cảnh báo và dừng máy","quote":null,"reference":"Chương V, mục 1.2, bảng thông số","requirement":"Tốc độ động cơ quá cao/quá thấp; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; điện áp máy phát quá cao/quá thấp; tần số quá cao/quá thấp; quá tải, ngắn mạch; khởi động quá số lần cho phép"},{"item":"Hệ thống điều khiển: Tính năng khác","quote":"Khả năng kết nối với mạng máy tính và điều\nkhiển từ xa thông qua cổng RS232/485, USB","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Khả năng kết nối với mạng máy tính và điều khiển từ xa thông qua cổng RS232/485, USB"},{"item":"Tủ chuyển nguồn tự động (ATS): Nhãn hiệu","quote":"Bộ chuyển mạch ATS đồng bộ cùng hãng sản xuất\nmáy phát điện","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Bộ chuyển mạch ATS đồng bộ cùng hãng sản xuất máy phát điện"},{"item":"Tủ chuyển nguồn tự động (ATS): Công suất","quote":"Công suất | ≥ 1000A","reference":"Chương V, mục 1.2, bảng thông số","requirement":"≥ 1000A"},{"item":"Tủ chuyển nguồn tự động (ATS): Điện áp","quote":"Điện áp | 380V/220V, 3 pha","reference":"Chương V, mục 1.2, bảng thông số","requirement":"380V/220V, 3 pha"},{"item":"Tủ chuyển nguồn tự động (ATS): Tần số","quote":"Tần số | 50 HZ","reference":"Chương V, mục 1.2, bảng thông số","requirement":"50 Hz"},{"item":"Tiêu chuẩn áp dụng","quote":"Tổ máy phát điện có giấy chứng nhận đạt Tiêu\nchuẩn xuất khẩu vào châu Âu (CE)","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Tổ máy phát điện có giấy chứng nhận đạt tiêu chuẩn xuất khẩu vào châu Âu (CE)"},{"item":"Vỏ giảm thanh: Vật liệu vỏ","quote":"Vỏ giảm thanh được chế tạo thép tấm chất lượng\ncao dày từ 2mm","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Thép tấm chất lượng cao dày từ 2mm"},{"item":"Vỏ giảm thanh: Xử lý bề mặt","quote":"Bề mặt vỏ giảm thanh được xử lý hóa học chống\nrỉ sét, ăn mòn, tăng độ bám dính của sơn tĩnh\nđiện, phù hợp với điều kiện nhiệt đới gió mùa.","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Xử lý hóa học chống rỉ sét, ăn mòn, tăng độ bám dính của sơn tĩnh điện, phù hợp với điều kiện nhiệt đới gió mùa"},{"item":"Vỏ giảm thanh: Khung - đế máy","quote":"Khung chịu lực sử dụng sắt\nchữ V hoặc sắt chữ U dày từ 3 mm trở lên, được\nhàn điện đảm bảo độ vững chắc.","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Khung chịu lực sắt chữ V hoặc sắt chữ U dày từ 3 mm trở lên, hàn điện; có bộ cao su giảm chấn, chống rung"},{"item":"Vỏ giảm thanh: Vật liệu cách âm","quote":"Vật liệu cách âm được làm bằng mút chống cháy\nchất lượng cao","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Mút chống cháy chất lượng cao"},{"item":"Vỏ giảm thanh: Kết cấu bên trong và phụ trợ","quote":"Nút dừng khẩn cấp được thiết kế nằm bên ngoài\nvỏ giảm âm","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Thiết kế 2 buồng tách biệt (buồng máy hoạt động và buồng thoát nhiệt) kết hợp lưới thông gió; ngõ kiểm tra, cung cấp nhiên liệu và nước làm mát bố trí thuận tiện; cửa dùng khóa chất lượng cao; có móc cẩu; nút dừng khẩn cấp nằm bên ngoài vỏ giảm âm"},{"item":"Thùng nhiên liệu","quote":"Đặt dưới đế máy, hoạt động liên tục được trên 8\ntiếng","reference":"Chương V, mục 1.2, bảng thông số","requirement":"Đặt dưới đế máy, hoạt động liên tục được trên 8 tiếng"},{"item":"Phụ kiện kèm theo máy","quote":null,"reference":"Chương V, mục 1.2, bảng thông số","requirement":"Kèm theo máy: bộ lọc gió, lọc nhớt, lọc nhiên liệu; pô giảm thanh; bình ắc quy và bộ sạc; MCB/MCCB bảo vệ máy; tài liệu hướng dẫn vận hành"},{"item":"Hàng hóa: Tình trạng, năm sản xuất","quote":"phải còn mới\nnguyên 100%, phải đồng bộ, chưa qua sử dụng, đảm bảo theo tiêu chuẩn của nhà\nsản xuất, phải được sản xuất từ năm 2024","reference":"Chương V, mục 1.2","requirement":"Mới nguyên 100%, đồng bộ, chưa qua sử dụng, sản xuất từ năm 2024"},{"item":"Hàng hóa: CO/CQ","quote":"Đối với hàng hóa nhập khẩu phải có giấy chứng nhận xuất xứ của hàng\nhóa (CO); giấy chứng nhận chất lượng của hàng hóa (CQ)","reference":"Chương V, mục 1.2","requirement":"Hàng nhập khẩu phải có CO và CQ; hàng sản xuất trong nước phải có phiếu xuất xưởng và giấy chứng nhận chất lượng khi trúng thầu"},{"item":"Hàng hóa: Bảo hành","quote":"Thời gian bảo hành tối thiểu 12 tháng kể từ ngày nghiệm thu hàng hóa đưa vào\nvận hành","reference":"Chương V, mục 1.2","requirement":"Theo tiêu chuẩn nhà sản xuất, tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào vận hành, không thấp hơn bảo hành tiêu chuẩn của nhà sản xuất; nhà thầu có trung tâm bảo hành, dịch vụ được hãng ủy quyền"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:10:05.059Z"}},"IB2500474495":{"u":"2026-11-03T00:24:04.014+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V (final).pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model của động cơ và đầu phát; không nêu cụ thể tiêu chuẩn khí thải của động cơ ngoài QCVN 19:2024/BTNMT.","Công suất chỉ nêu là công suất liên tục và công suất cực đại; văn bản không dùng thuật ngữ prime/standby.","Văn bản trích từ PDF bị ngắt dòng giữa chừng nên một số trích dẫn kết thúc ở cuối dòng và chưa trọn câu.","Sơ đồ mặt bằng ghi 'MÁY PHÁT ĐIỆN 100KVA' là máy hiện hữu trên bản vẽ, không phải yêu cầu của gói thầu nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Gói thầu số 8: Cung cấp 01 Máy phát điện ≥ 250 KVA và hệ đường dây cấp nguồn từ máy phát","notifyNo":"IB2500474495","generatorCapacity":"01 tổ máy ≥250KVA/200KW công suất liên tục; công suất cực đại ≥275KVA/220KW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy chính - Số lượng","quote":"1 | Máy chính | Chiếc | 01","reference":"Chương V, mục 1.2.III","requirement":"01 chiếc máy chính (tổ máy phát điện và hệ đường dây cấp nguồn từ máy phát, kèm đầy đủ phụ kiện tiêu chuẩn)"},{"item":"Máy chính - Tình trạng, năm sản xuất","quote":"Máy mới 100 %, sản xuất từ năm 2025 trở đi.","reference":"Chương V, mục 1.2.I","requirement":"Máy mới 100%, sản xuất từ năm 2025 trở đi"},{"item":"Máy chính - Tiêu chuẩn nhà sản xuất","quote":"Nhà sản xuất phải đạt một trong các tiêu chuẩn về quản lý chất lượng, tiêu chuẩn","reference":"Chương V, mục 1.2.I","requirement":"Nhà sản xuất đạt một trong các tiêu chuẩn quản lý chất lượng, an toàn quốc tế như ISO 9001 hoặc tương đương"},{"item":"Máy chính - Điều kiện hoạt động","quote":"Điều kiện hoạt động nhiệt đới, phù hợp với khí hậu Việt Nam.","reference":"Chương V, mục 1.2.I","requirement":"Điều kiện hoạt động nhiệt đới, phù hợp với khí hậu Việt Nam"},{"item":"Máy chính - Khí thải","quote":"Đáp ứng tiêu chuẩn khí xã: QCVN 19:2024/BTNMT.","reference":"Chương V, mục 1.2.I","requirement":"Đáp ứng tiêu chuẩn khí xả QCVN 19:2024/BTNMT"},{"item":"Máy chính - Bảo hành","quote":"Thời gian bảo hành là 24 tháng hoặc 1000 giờ chạy máy kể từ ngày bàn giao","reference":"Chương V, mục 1.2.I và 1.3","requirement":"Bảo hành 24 tháng hoặc 1000 giờ chạy máy kể từ ngày bàn giao; bảo hành tối thiểu 24 tháng"},{"item":"Tổ máy phát điện: Xuất xứ","quote":"Xuất xứ: Châu Âu, Châu Mỹ (Ngoại nhập)","reference":"Chương V, mục 1.1.1","requirement":"Châu Âu, Châu Mỹ (ngoại nhập)"},{"item":"Tổ máy phát điện: Vỏ","quote":"Máy có vỏ giảm âm","reference":"Chương V, mục 1.1.1","requirement":"Có vỏ giảm âm"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục: ≥250KVA/200KW.","reference":"Chương V, mục 1.1.1","requirement":"≥250KVA/200KW"},{"item":"Tổ máy phát điện: Công suất cực đại","quote":"Công suất cực đại: ≥275KVA/220KW","reference":"Chương V, mục 1.1.1","requirement":"≥275KVA/220KW"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số công suất (p.f): ≥0.8","reference":"Chương V, mục 1.1.1","requirement":"≥0.8"},{"item":"Tổ máy phát điện: Điện áp, số pha","quote":"Điện áp: 400/230V, 3 pha, 4 dây","reference":"Chương V, mục 1.1.1","requirement":"400/230V, 3 pha, 4 dây"},{"item":"Tổ máy phát điện: Độ dao động điện áp","quote":"Độ dao động điện áp: Không quá ± 1% (có tải và không tải)","reference":"Chương V, mục 1.1.1","requirement":"Không quá ± 1% (có tải và không tải)"},{"item":"Tổ máy phát điện: Tần số","quote":"Tần số: 50Hz (± 1Hz)","reference":"Chương V, mục 1.1.1","requirement":"50Hz (± 1Hz)"},{"item":"Tổ máy phát điện: Kích thước","quote":"Kích thước (LxWxH mm): Không quá 3400x1200x1870","reference":"Chương V, mục 1.1.1","requirement":"Không quá 3400x1200x1870 (LxWxH mm)"},{"item":"Tổ máy phát điện: Trọng lượng","quote":"Trọng lượng toàn bộ: Không quá 2400kg","reference":"Chương V, mục 1.1.1","requirement":"Trọng lượng toàn bộ không quá 2400kg"},{"item":"Tổ máy phát điện: Hệ thống khởi động","quote":"Hệ thống khởi động: Đề - Bình điện DC có sạc tự động từ","reference":"Chương V, mục 1.1.1","requirement":"Khởi động bằng đề, bình điện DC có sạc tự động từ điện lưới"},{"item":"Tổ máy phát điện: Chống rung","quote":"Hệ thống chống rung: Cao su giảm chấn","reference":"Chương V, mục 1.1.1","requirement":"Cao su giảm chấn"},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu 50% liên tục","quote":"Tiêu hao nhiên liệu 50% liên tục: Không quá 25 lít/giờ","reference":"Chương V, mục 1.1.1","requirement":"Không quá 25 lít/giờ"},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu 80% liên tục","quote":"Tiêu hao nhiên liệu 80% liên tục: Không quá 39 lít/giờ","reference":"Chương V, mục 1.1.1","requirement":"Không quá 39 lít/giờ"},{"item":"Tổ máy phát điện: Tiêu hao nhiên liệu 100% liên tục","quote":"Tiêu hao nhiên liệu 100% liên tục: Không quá 52 lít/giờ","reference":"Chương V, mục 1.1.1","requirement":"Không quá 52 lít/giờ"},{"item":"Tổ máy phát điện: Hệ thống xả","quote":"Hệ thống xả: Pô giảm âm, ống xả đàn hồi nằm trong vỏ cách","reference":"Chương V, mục 1.1.1","requirement":"Pô giảm âm, ống xả đàn hồi nằm trong vỏ cách âm"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn dBA@7m: Không quá 68 dB(A) ± 3 dB(A)","reference":"Chương V, mục 1.1.1","requirement":"Không quá 68 dB(A) ± 3 dB(A) tại 7m"},{"item":"Tổ máy phát điện: Cổng kết nối ATS","quote":"Cổng kết nối ATS (Tủ điều khiển và chuyển nguồn tự động)","reference":"Chương V, mục 1.1.1","requirement":"Có cổng kết nối ATS (tủ điều khiển và chuyển nguồn tự động)"},{"item":"Tổ máy phát điện: Bình nhiên liệu","quote":"Bình nhiên liệu (L): từ 150L đến 250L","reference":"Chương V, mục 1.1.1","requirement":"Từ 150L đến 250L"},{"item":"Tổ máy phát điện: Nhiệt độ môi trường","quote":"Điều kiện hoạt động: Khí hậu nhiệt đới, nhiệt độ môi trường","reference":"Chương V, mục 1.1.1","requirement":"Khí hậu nhiệt đới, nhiệt độ môi trường tới 50oC"},{"item":"Tổ máy phát điện: Tài liệu kỹ thuật","quote":"Tài liệu kỹ thuật, hướng dẫn vận hành sử dụng máy phát điện","reference":"Chương V, mục 1.1.1","requirement":"Có tài liệu kỹ thuật, hướng dẫn vận hành sử dụng máy phát điện"},{"item":"Động cơ: Loại","quote":"Loại động cơ Diesel 4 thì","reference":"Chương V, mục 1.1.2","requirement":"Động cơ Diesel 4 thì"},{"item":"Động cơ: Tốc độ","quote":"Tốc độ vòng quay, vòng/phút: 1500","reference":"Chương V, mục 1.1.2","requirement":"1500 vòng/phút"},{"item":"Động cơ: Hệ thống khởi động","quote":"Hệ thống khởi động: Điện 1 chiều 24 V","reference":"Chương V, mục 1.1.2","requirement":"Điện 1 chiều 24 V, khởi động đề nổ"},{"item":"Động cơ: Hệ thống phun nhiên liệu","quote":"Hệ thống phun nhiên liệu: common rail","reference":"Chương V, mục 1.1.2","requirement":"Common rail"},{"item":"Động cơ: Điều tốc","quote":"Điều tốc: Điện tử (ECU)","reference":"Chương V, mục 1.1.2","requirement":"Điện tử (ECU)"},{"item":"Động cơ: Giải nhiệt","quote":"Hệ thống giải nhiệt: Két nước và quạt gió","reference":"Chương V, mục 1.1.2","requirement":"Két nước và quạt gió"},{"item":"Động cơ: Nhiên liệu","quote":"Nhiên liệu: Dầu Diezel","reference":"Chương V, mục 1.1.2","requirement":"Dầu Diesel"},{"item":"Động cơ: Số xi lanh","quote":"Số lượng xi lanh: 6","reference":"Chương V, mục 1.1.2","requirement":"6"},{"item":"Đầu phát: Kích từ","quote":"Hệ thống kích từ: Kích từ tự động (không dùng chổi than)","reference":"Chương V, mục 1.1.3","requirement":"Kích từ tự động (không dùng chổi than)"},{"item":"Đầu phát: Số cực từ","quote":"Số cực từ: 4","reference":"Chương V, mục 1.1.3","requirement":"4"},{"item":"Đầu phát: Cấp cách điện/cách nhiệt","quote":"Cấp cách điện/cách nhiệt | Class H","reference":"Chương V, mục 1.1.3","requirement":"Class H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ | IP23","reference":"Chương V, mục 1.1.3","requirement":"IP23"},{"item":"Đầu phát: Khả năng chịu quá tải","quote":"Khả năng chịu quá tải: 110% công suất định mức tổng thời","reference":"Chương V, mục 1.1.3","requirement":"110% công suất định mức, tổng thời gian 1 giờ trong khoảng thời gian 6 giờ hoạt động"},{"item":"Đầu phát: Khả năng chịu dòng ngắn mạch","quote":"Khả năng chịu dòng ngắn mạch: 300% In thời gian 20 giây.","reference":"Chương V, mục 1.1.3","requirement":"300% In, thời gian 20 giây"},{"item":"Đầu phát: AVR","quote":"Điều chỉnh điện áp tự động bằng bộ AVR","reference":"Chương V, mục 1.1.3","requirement":"Điều chỉnh điện áp tự động bằng bộ AVR"},{"item":"Bộ điều khiển: Điều khiển, khởi động","quote":"+ Phím nhấn chọn: OFF-AUTO-MANUAL","reference":"Chương V, mục 1.1.4","requirement":"Phím chọn OFF-AUTO-MANUAL; nút dừng khẩn cấp; điều khiển chu kỳ khởi động; tự kiểm tra tình trạng vận hành; màn hình LCD có đèn chiếu sáng; khởi động từ xa; nút Reset; khởi động lại 5 lần"},{"item":"Bộ điều khiển: Thời gian khởi động/tắt tự động","quote":"+ Thời gian khởi động tự động khi bị mất điện: ≤30 giây","reference":"Chương V, mục 1.1.4","requirement":"Tự khởi động khi mất điện ≤30 giây; tắt sau khi có điện lưới ≤3 phút (kể cả làm mát máy)"},{"item":"Bộ điều khiển: Bộ nạp bình","quote":"+ Bộ nạp bình: Tự động, nguồn điện mạng lưới","reference":"Chương V, mục 1.1.4","requirement":"Tự động, nguồn điện mạng lưới"},{"item":"Bộ điều khiển: Hệ thống chỉ thị trên màn hình LCD","quote":"- Hệ thống chỉ thị (bằng màn hình LCD)","reference":"Chương V, mục 1.1.4","requirement":"Điện áp 3 pha, dòng điện 3 pha, tần số/vòng quay, số giờ vận hành, trạng thái hoạt động, áp suất dầu bôi trơn, nhiệt độ nhớt, nhiệt độ máy, nhiệt độ nước làm mát, trạng thái sự cố, công suất thực, điện thế DC (bình)"},{"item":"Bộ điều khiển: Chức năng bảo vệ","quote":"Tự động dừng máy khi sự cố và báo động trên màn hình LCD","reference":"Chương V, mục 1.1.4","requirement":"Tự động dừng máy khi sự cố và báo động trên màn hình LCD: nhiệt độ máy, áp suất nhớt thấp, động cơ vượt tốc, tần số quá cao/quá thấp, quá tải, tắt khẩn cấp, hư khởi động, không nạp bình, hiệu điện thế cao/thấp, bộ kích từ hỏng, bình yếu/không nạp, sự cố cảm biến áp lực nhớt, sự cố cảm biến nhiệt độ"},{"item":"Bộ điều khiển: Cài đặt","quote":"Chức năng cài đặt bộ điều khiển: Bảng điều khiển có giao","reference":"Chương V, mục 1.1.4","requirement":"Bảng điều khiển có giao diện kết nối máy tính"},{"item":"Bộ điều khiển: Giám sát từ xa 4G","quote":"Giám sát từ xa qua mạng 4G: Tủ điều khiển được tích hợp","reference":"Chương V, mục 1.1.4","requirement":"Tủ điều khiển tích hợp mô đun 4G, có khả năng giám sát máy phát điện từ xa qua mạng 4G"},{"item":"Phụ kiện theo máy","quote":"- Bình ắc qui + dây và cọc nối bình","reference":"Chương V, mục 1.1.5","requirement":"Bình ắc qui kèm dây và cọc nối bình; bao cao su giảm chấn; ống xả giảm thanh theo tiêu chuẩn khu dân cư, bọc cách nhiệt; bộ dụng cụ sửa chữa cơ bản"},{"item":"Tủ ATS: Xuất xứ","quote":"Xuất xứ: Việt Nam hoặc tương đương","reference":"Chương V, mục 1.2.1","requirement":"Việt Nam hoặc tương đương"},{"item":"Tủ ATS: Dòng định mức","quote":"Dòng định mức ≥800A","reference":"Chương V, mục 1.2.1","requirement":"≥800A"},{"item":"Tủ ATS: Điện áp, tần số","quote":"Điện áp (in /out) : 230V/400VAC, tần số 50Hz","reference":"Chương V, mục 1.2.1","requirement":"230V/400VAC (in/out), tần số 50Hz"},{"item":"Tủ ATS: Bộ chuyển nguồn","quote":"+ Bộ chuyển nguồn ATS ≥800A","reference":"Chương V, mục 1.2.1","requirement":"Bộ chuyển nguồn ATS ≥800A, chuyển nguồn tự động 3 pha"},{"item":"Tủ ATS: Khóa an toàn","quote":"+ Khóa an toàn: Khóa liên động an toàn cô lập giữa nguồn lưới","reference":"Chương V, mục 1.2.1","requirement":"Khóa liên động an toàn cô lập giữa nguồn lưới điện và máy phát"},{"item":"Tủ ATS: Vỏ tủ","quote":"+ Vỏ tủ điện: Tủ đứng, 1 lớp cửa , sơn tĩnh điện.","reference":"Chương V, mục 1.2.1","requirement":"Tủ đứng, 1 lớp cửa, sơn tĩnh điện"},{"item":"Cáp động lực 1 lõi ≥150mm2","quote":"1 lõi tiết diện ≥150mm2, chiều dài ≥210m","reference":"Chương V, mục 1.2.2","requirement":"Chống cháy, ruột đồng, 0,6/1kV, 1 lõi tiết diện ≥150mm2, chiều dài ≥210m"},{"item":"Cáp động lực 1 lõi ≥120mm2","quote":"1 lõi tiết diện ≥120mm2, chiều dài ≥70m","reference":"Chương V, mục 1.2.2","requirement":"Chống cháy, ruột đồng, 0,6/1kV, 1 lõi tiết diện ≥120mm2, chiều dài ≥70m"},{"item":"Dây điều khiển","quote":"+ Dây điều khiển chống cháy, cấp điện áp 0,6/1kV, 4 lõi tiết","reference":"Chương V, mục 1.2.2","requirement":"Chống cháy, 0,6/1kV, 4 lõi tiết diện ≥1,5mm2, chiều dài ≥60m"},{"item":"Hệ thống tiếp địa","quote":"Có hệ thống tiếp địa","reference":"Chương V, mục 1.2.2","requirement":"Có hệ thống tiếp địa; dây tiếp địa ruột đồng, 0,6/1kV, 1 lõi tiết diện ≥70mm2, chiều dài ≥70m"},{"item":"Phụ kiện lắp đặt dây điện, tiếp địa","quote":"1.2.2. Dây điện + Hệ thống tiếp địa (bao gồm phụ kiện lắp đặt:","reference":"Chương V, mục 1.2.2","requirement":"Bao gồm sứ treo, thang máng cáp, ống xoắn cam, đầu cos, mũ chụp, ty treo, giá đỡ..."},{"item":"Lắp đặt: Phạm vi","quote":"- Vận chuyển, lắp đặt các linh kiện thiết bị hoàn thiện để vận","reference":"Chương V, mục 2 (Lắp đặt, đấu nối hoàn thành hệ thống)","requirement":"Vận chuyển, lắp đặt linh kiện thiết bị hoàn thiện để vận hành máy phát điện, gồm hạng mục phụ trợ như bệ bê tông có rãnh chống tràn dầu, hố thu dầu tại công trình"},{"item":"Lắp đặt: Ống thoát khói","quote":"- Lắp đặt ống thoát khói đường kính D≥ 140mm, thép dày","reference":"Chương V, mục 2","requirement":"Đường kính D≥140mm, thép dày ≥1,8mm, cao ≥18m, bọc cách nhiệt, sơn chịu nhiệt, ốp ngoài inox 304 dày ≥0,4mm; ống nối thoát khói dài ≥8m, co tương đương ≥1,5m dài, từ máy phát điện đến vị trí đứng ống thoát khói"},{"item":"Lắp đặt: Kiểm định khí thải và độ ồn","quote":"- Kiểm định VinaControl khí thải và độ ồn","reference":"Chương V, mục 2 và mục 3","requirement":"Kiểm định VinaControl khí thải và độ ồn"},{"item":"Lắp đặt: Đo hệ thống tiếp địa","quote":"- Kết quả đo hệ thống tiếp địa (đơn vị độc lập có chức năng","reference":"Chương V, mục 2 và mục 3","requirement":"Có kết quả đo hệ thống tiếp địa của đơn vị độc lập có chức năng cấp"},{"item":"Lắp đặt: Đấu nối, chạy thử","quote":"- Đấu nối điện, chạy thử và thử tải giả bằng tải trở ≥2h (bao","reference":"Chương V, mục 2 và mục 3","requirement":"Đấu nối điện, chạy thử và thử tải giả bằng tải trở ≥2h (bao gồm vật tư tiêu hao chạy thử)"},{"item":"Lắp đặt: Hướng dẫn vận hành, nghiệm thu","quote":"3 Hướng dẫn sử dụng bằng tiếng Việt | Bộ | 01","reference":"Chương V, mục 2 và 3","requirement":"Hướng dẫn vận hành (có tài liệu tiếng Việt, bản vẽ chi tiết hoàn thành công tác lắp đặt hệ thống), hoàn thành nghiệm thu hệ thống; hướng dẫn sử dụng bằng tiếng Việt 01 bộ"},{"item":"CO/CQ","quote":"- Có chứng chỉ xuất xứ hàng hóa (CO) và chứng chỉ chất lượng hàng hóa (CQ)","reference":"Chương V, mục 1.3","requirement":"Có chứng chỉ xuất xứ hàng hóa (CO) và chứng chỉ chất lượng hàng hóa (CQ) khi bàn giao thiết bị"},{"item":"IQ, PQ, OQ, đào tạo","quote":"- Nhà cung cấp phải thực hiện IQ, PQ, OQ, huấn luyện, đào tạo cho người sử","reference":"Chương V, mục 1.3","requirement":"Nhà cung cấp thực hiện IQ, PQ, OQ, huấn luyện, đào tạo cho người sử dụng"},{"item":"Ủy quyền, tài liệu","quote":"- Có giấy ủy quyền bán hàng của nhà sản xuất","reference":"Chương V, mục 1.3","requirement":"Có giấy ủy quyền bán hàng của nhà sản xuất; có tài liệu hướng dẫn lắp đặt, vận hành và bảo trì"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:24:03.268Z"}},"IB2500474803":{"u":"2026-11-03T00:27:00.973+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy phát điện (chỉ ghi 'Máy phát điện 500KVA'), hãng/model động cơ và đầu phát, vỏ cách âm/độ ồn, bình nhiên liệu, cáp, CO/CQ, thời gian bảo hành cụ thể.","Các hạng mục I-III (mixer, CG, ghi phát file) là thiết bị xe truyền hình, không phải máy phát điện nên không liệt kê.","Tủ ATS 800A chỉ có thông số dòng điện định mức.","Tên hãng/model nêu trong E-HSMT chỉ mang tính tham khảo; nhà thầu được chào thiết bị tương đương hoặc cao hơn.","Mục tiêu thụ nhiên liệu: trích dẫn chỉ nêu mức 100% tải, ba mức còn lại (75%, 50%, 25%) ở các dòng tiếp theo trong văn bản gốc."],"result":{"keyInfo":{"bidName":"Gói thầu 01: Mua sắm thiết bị thay thế cho xe truyền hình lưu động và máy phát điện của Trung tâm THVN khu vực Tây Nam Bộ","notifyNo":"IB2500474803","generatorCapacity":"500 kVA (Prime) 3P, 4W, 0.4kV, 50Hz; công suất dài hạn ≥ 500KVA/400KW; công suất dự phòng ≥ 550KVA/440KW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục IV - Máy phát điện 500KVA: Công suất","quote":"Máy phát điện: 500kVA (Prime) 3P, 4W, 0.4kV, 50Hz","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"Máy phát điện 500kVA (Prime), 3 pha 4 dây, 0.4kV, 50Hz"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Công suất dài hạn","quote":"Công suất dài hạn: ≥ 500KVA/400KW","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"≥ 500KVA/400KW"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Công suất dự phòng","quote":"Công suất dự phòng: ≥ 550KVA/440KW","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"≥ 550KVA/440KW"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Điện áp, số pha","quote":"Điện áp: 230/400 VAC; 3 pha 4 dây","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"230/400 VAC; 3 pha 4 dây"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"50Hz"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Hệ số công suất","quote":"Hệ số công suất (cos φ): ≥ 0,8","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"cos φ ≥ 0,8"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Điều kiện hoạt động","quote":"Điều kiện hoạt động: Nhiệt đới hóa phù hợp với khí hậu Việt Nam (môi trường làm việc nhiệt đới)","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"Nhiệt đới hóa phù hợp với khí hậu Việt Nam; hoạt động với môi trường xung quanh lên đến 40 độ C"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Nhiệt độ môi trường","quote":"Hoạt động với điều kiện môi trường xung quanh lên đến 40 độ C.","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"Hoạt động với điều kiện môi trường xung quanh lên đến 40 độ C"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Tiêu chuẩn chế tạo (công tắc tơ khởi động)","quote":"Tổ máy phát điện phải có hai công tắc tơ chính theo Tiêu chuẩn NFPA20 cấp nguồn ắc quy cho bộ đề khởi động động cơ diesel","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"Tổ máy phải có hai công tắc tơ chính theo tiêu chuẩn NFPA20 cấp nguồn ắc quy cho bộ đề khởi động động cơ diesel; ngoài đóng nguồn bằng tín hiệu điện, phải đóng được nguồn khởi động khẩn cấp bằng tay khi bộ điều khiển máy phát bị hỏng"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Động cơ - tiêu chuẩn khí thải","quote":"Động cơ đạt tiêu chuẩn khí thải từ MEP STAGE II hoặc tương đương trở lên","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"Đạt tiêu chuẩn khí thải từ MEP STAGE II hoặc tương đương trở lên"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Động cơ - công suất liên tục","quote":"Công suất liên tục: 450kw/1500rpm","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"450kw/1500rpm"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Động cơ - kiểu","quote":"Kiểu động cơ: 4 thì; 6 xy lanh thẳng hàng","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"4 thì; 6 xy lanh thẳng hàng"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Động cơ - tốc độ","quote":"Tốc độ: 1.500 vòng/phút","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"1.500 vòng/phút"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Động cơ - dung tích xy lanh","quote":"Dung tích xy lanh: 13 lít","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"13 lít"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Động cơ - tỉ số nén","quote":"Tỉ số nén: 17:1","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"17:1"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Động cơ - hệ thống khởi động","quote":"Hệ thống khởi động: Mô tơ điện một chiều 24VDC","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"Mô tơ điện một chiều 24VDC"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Động cơ - nhiên liệu","quote":"Nhiên liệu sử dụng: dầu Diezel","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"Dầu Diezel"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Động cơ - tiêu thụ nhiên liệu","quote":"≤ 101 lít/ giờ @ 100% tải","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"≤ 101 lít/giờ @ 100% tải; ≤ 74 lít/giờ @ 75% tải; ≤ 48.8 lít/giờ @ 50% tải; ≤ 26 lít/giờ @ 25% tải"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Đầu phát AC - tiêu chuẩn","quote":"Phải đáp ứng các tiêu chuẩn: BS EN 60034, BS5000, VDE0530, NEMA MG1-32, IEC34, CSA C22.2-100, AS1359","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"Đáp ứng BS EN 60034, BS5000, VDE0530, NEMA MG1-32, IEC34, CSA C22.2-100, AS1359"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Đầu phát AC - kiểu kích từ","quote":"Kiểu kích từ: Không dùng chổi than, tự động điều chỉnh điện áp","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"Không dùng chổi than, tự động điều chỉnh điện áp"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Đầu phát AC - điện áp, tần số","quote":"Điện áp: 230/400 VAC; 3 pha, 4 dây","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"230/400 VAC; 3 pha, 4 dây; 50 Hz"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Đầu phát AC - hệ số công suất","quote":"Hệ số công suất (cos φ): ≥ 0,8","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"cos φ ≥ 0,8"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Đầu phát AC - cấp cách điện","quote":"Cấp cách điện: Class H","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"Class H"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Đầu phát AC - cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"IP23"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Đầu phát AC - ảnh hưởng sóng (THF)","quote":"Ảnh hưởng sóng (THF): < 2%","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"< 2%"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Đầu phát AC - điện trở stator","quote":"Điện trở của stator: ≤ 0.005 Ohms ở 22 độ C","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"≤ 0.005 Ohms ở 22 độ C"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Đầu phát AC - điện trở rotor","quote":"Điện trở của rotor: ≤ 1.77 Ohms ở 22 độ C","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"≤ 1.77 Ohms ở 22 độ C"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Đầu phát AC - tốc độ tối đa","quote":"Tốc độ tối đa: 2250 vòng/phút","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"2250 vòng/phút"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Đầu phát AC - lưu lượng không khí làm mát","quote":"Lưu lượng không khí làm mát: ≥ 1.035 m³/giây","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"≥ 1.035 m³/giây"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Bộ điều khiển - tiêu chuẩn","quote":"Bộ điều khiển phải đáp ứng các tiêu chuẩn: BS EN 61000-6-2, BS EN 61000-6-4, BS EN 60950, BS EN 60068-2-1, BS EN 60068-2-2, BS EN 60068-2-6, BS EN 60068-2-30, BS EN 60068-2-78, BS EN 60068-2-27, BS EN 60529","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"Đáp ứng BS EN 61000-6-2, BS EN 61000-6-4, BS EN 60950, BS EN 60068-2-1, BS EN 60068-2-2, BS EN 60068-2-6, BS EN 60068-2-30, BS EN 60068-2-78, BS EN 60068-2-27, BS EN 60529"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Bộ điều khiển - cấp bảo vệ","quote":"Đạt chuẩn IP65","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"Đạt chuẩn IP65"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Bộ điều khiển - màn hình","quote":"Màn hình phải có tỷ lệ 132 x 64 pixel trở lên để đáp ứng khả năng hiển thị rõ nét","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"Tỷ lệ 132 x 64 pixel trở lên"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Bộ điều khiển - tích hợp BMS và bảo vệ","quote":"Có khả năng tích hợp được với hệ thống quản lý toàn nhà (BMS). Có thể tự động tắt máy khi: Nhiệt độ nước cao, áp lực nhớt thấp, tốc độ động cơ cao, lỗi khởi động","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"Có khả năng tích hợp hệ thống quản lý toàn nhà (BMS); tự động tắt máy khi nhiệt độ nước cao, áp lực nhớt thấp, tốc độ động cơ cao, lỗi khởi động"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Bộ điều khiển - chức năng hiển thị","quote":"Chức năng hiển thị: Điện áp, tổng số giờ hoạt động, tần số, điện áp sạc bình","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"Điện áp, tổng số giờ hoạt động, tần số, điện áp sạc bình"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Bộ điều khiển - thông báo lỗi","quote":"Thông báo lỗi: Điện áp thấp, điện áp cao, tần số thấp, tần số cao, áp lực nhớt thấp, không sạc bình","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"Điện áp thấp, điện áp cao, tần số thấp, tần số cao, áp lực nhớt thấp, không sạc bình"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Bộ điều khiển - chức năng kết nối","quote":"Các chức năng kết nối: Tự động chạy theo remote start (tiếp điểm) hoặc Tự động chạy theo chế độ đếm lưới","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"Tự động chạy theo remote start (tiếp điểm) hoặc tự động chạy theo chế độ đếm lưới"},{"item":"Hạng mục IV - Máy phát điện 500KVA: Tủ ATS 800A","quote":"Dòng điện định mức: 800A","reference":"Chương V, mục 1.2.2, hạng mục IV, STT 7","requirement":"Dòng điện định mức 800A"},{"item":"Yêu cầu chung - Hàng hóa mới, năm sản xuất, xuất xứ","quote":"Toàn bộ hàng hóa cung cấp cho gói thầu đảm bảo tính đồng bộ và mới 100% chưa qua sử dụng, có xuất xứ rõ ràng, năm sản xuất từ năm 2025 trở lại đây.","reference":"Chương V, mục 1.2.1, STT 1","requirement":"Hàng hóa đồng bộ, mới 100% chưa qua sử dụng, xuất xứ rõ ràng, năm sản xuất từ năm 2025 trở lại đây; mỗi danh mục chỉ đề xuất 01 xuất xứ"},{"item":"Yêu cầu chung - Bảo hành","quote":"Hàng hóa và phụ kiện kèm theo được bảo hành theo tiêu chuẩn của nhà sản xuất; thời gian bảo hành (tính từ ngày nghiệm thu, bàn giao) đáp ứng tối thiểu theo yêu cầu của E-HSMT.","reference":"Chương V, mục 1.2.1, STT 2","requirement":"Bảo hành theo tiêu chuẩn của nhà sản xuất, tính từ ngày nghiệm thu, bàn giao; thời gian tối thiểu theo E-HSMT (văn bản không nêu số tháng)"},{"item":"Yêu cầu chung - Phạm vi lắp đặt","quote":"Mua sắm thiết bị thay thế thiết bị lỗi của xe truyền hình lưu động và máy phát điện đã hỏng (đã bao gồm nhân công lắp đặt, vận chuyển).","reference":"Chương V, mục 1.1 và 1.3","requirement":"Giá và phạm vi gói thầu đã bao gồm nhân công lắp đặt, vận chuyển; nhà thầu chạy thử và hướng dẫn sử dụng thiết bị"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:27:00.111Z"}},"IB2500476713":{"u":"2026-11-03T00:26:54.874+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật (E-HSMT).docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy; chỉ nêu 'thiết bị máy phát điện 3 pha, công suất 13kVA'.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát (nhà thầu tự cung cấp thông tin).","Văn bản không nêu thông số định mức (dòng, kA) của ATS và của bộ sạc ngoài các nội dung đã liệt kê; chỉ có yêu cầu giao diện kết nối 2 ATS.","Văn bản không nêu phạm vi lắp đặt tại hiện trường; chỉ có giao hàng, nghiệm thu tại kho Viễn thông Lai Châu và hướng dẫn vận hành.","Các mục đo lường, bảo vệ dừng máy/cảnh báo của bảng điều khiển và các yêu cầu về nhãn, bảng thông số, tài liệu chứng minh không được liệt kê chi tiết từng dòng."],"result":{"keyInfo":{"bidName":"“Mua sắm thiết bị máy phát điện” thuộc dự án “Trang bị hệ thống nguồn điện cho các trạm di động trên địa bàn tỉnh Lai Châu - VNPT Lai Châu năm 2025”","notifyNo":"IB2500476713","generatorCapacity":"13 kVA liên tục (100% tải), dự phòng ≥ 14,3 kVA, 3 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Phạm vi cung cấp","quote":"Đầu tư mua sắm thiết bị máy phát điện 3 pha, công suất 13kVA.","reference":"Chương V, mục 1.1","requirement":"Máy phát điện 3 pha, công suất 13kVA"},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 1.2.b, bảng I","requirement":"Máy phát điện diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm hoặc ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ, có AVR; kèm bộ sạc ắc quy và ắc quy kín khí"},{"item":"Tổ máy phát điện: Công suất liên tục (100% tải)","quote":"≥ 13,0 kVA","reference":"Chương V, mục 1.2.b, bảng I","requirement":"≥ 13,0 kVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 14,3 kVA","reference":"Chương V, mục 1.2.b, bảng I","requirement":"≥ 14,3 kVA"},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"220/380 – 230/400V, ±1,5%, xoay chiều","reference":"Chương V, mục 1.2.b, bảng I","requirement":"220/380 – 230/400V, ±1,5%, xoay chiều"},{"item":"Tổ máy phát điện: Dao động điện áp (không tải đến 100% tải)","quote":"≤ ±1,5%","reference":"Chương V, mục 1.2.b, bảng I","requirement":"≤ ±1,5%"},{"item":"Tổ máy phát điện: Số pha, số dây","quote":"3 pha, 4 dây","reference":"Chương V, mục 1.2.b, bảng I","requirement":"3 pha, 4 dây"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Cos ϕ ≥ 0.8","reference":"Chương V, mục 1.2.b, bảng I","requirement":"Cos ϕ ≥ 0.8"},{"item":"Tổ máy phát điện: Tần số","quote":"50 Hz, ±5%","reference":"Chương V, mục 1.2.b, bảng I","requirement":"50 Hz, ±5%; dao động tần số (không tải đến 100% tải) ≤ ±5%"},{"item":"Tổ máy phát điện: Tốc độ vòng quay","quote":"1.500 vòng/phút ±5%","reference":"Chương V, mục 1.2.b, bảng I","requirement":"1.500 vòng/phút ±5%"},{"item":"Tổ máy phát điện: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường","reference":"Chương V, mục 1.2.b, bảng I","requirement":"Dầu Diesel thông dụng trên thị trường"},{"item":"Tổ máy phát điện: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 1.2.b, bảng I","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy"},{"item":"Tổ máy phát điện: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2.b, bảng I","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Tổ máy phát điện: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, mục 1.2.b, bảng I","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy phát điện: Chạy liên tục 24/24 ở 75% công suất liên tục","quote":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy","reference":"Chương V, mục 1.2.b, bảng I","requirement":"Chỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy"},{"item":"Tổ máy phát điện: Chạy liên tục ở 100% công suất liên tục","quote":"≥ 12 giờ","reference":"Chương V, mục 1.2.b, bảng I","requirement":"≥ 12 giờ"},{"item":"Tổ máy phát điện: Quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2.b, bảng I","requirement":"Hoạt động quá tải 110% trong ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Tổ máy phát điện: Mức tiêu thụ nhiên liệu (75% tải)","quote":"≤ 3,6 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2.b, bảng I","requirement":"≤ 3,6 lít/giờ tại 75% tải định mức"},{"item":"Tổ máy phát điện: Mức tiêu thụ nhiên liệu (100% tải)","quote":"≤ 4,9 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục 1.2.b, bảng I","requirement":"≤ 4,9 lít/giờ tại 100% tải định mức"},{"item":"Tổ máy phát điện: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 72 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2.b, bảng I","requirement":"≤ 72 dB (mức ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)"},{"item":"Tổ máy phát điện: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, mục 1.2.b, bảng I","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình nhiên liệu có khóa để đảm bảo an toàn","reference":"Chương V, mục 1.2.b, bảng I","requirement":"Bằng thép, đặt bên trong vỏ cách âm (không gắn dưới đế máy); cửa tiếp nhiên liệu trên nóc máy, không cao hơn nóc máy; nắp có khóa"},{"item":"Tổ máy phát điện: Dung tích thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 1.2.b, bảng I","requirement":"≥ 65 lít"},{"item":"Tổ máy phát điện: Vỏ chống ồn - cấp bảo vệ","quote":"Cấp bảo vệ bằng vỏ ngoài: ≥IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu đáp ứng tiêu chuẩn ≥IP23)","reference":"Chương V, mục 1.2.b, bảng I","requirement":"Cấp bảo vệ vỏ ngoài ≥ IP23, kèm chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu"},{"item":"Tổ máy phát điện: Vỏ chống ồn - vật liệu cách âm","quote":"Vật liệu chống ồn: Sử dụng cao su non cách nhiệt, cách âm, chống cháy","reference":"Chương V, mục 1.2.b, bảng I","requirement":"Vật liệu chống ồn là cao su non cách nhiệt, cách âm, chống cháy"},{"item":"Tổ máy phát điện: Kích thước (Dài x Rộng x Cao)","quote":"≤ 1425 x 725 x 950 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)","reference":"Chương V, mục 1.2.b, bảng I","requirement":"≤ 1425 x 725 x 950 mm, cung cấp bản vẽ chi tiết thể hiện kích thước máy"},{"item":"Tổ máy phát điện: Trọng lượng khô (gồm vỏ máy, ắc quy)","quote":"≤ 670 KG","reference":"Chương V, mục 1.2.b, bảng I","requirement":"≤ 670 KG"},{"item":"Tổ máy phát điện: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 1.2.b, bảng I","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv=0,8; Kp=1 hoặc Kv=1; Kp=1), có chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%","reference":"Chương V, mục 1.2.b, bảng I","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 40°C, độ ẩm ≤ 80%"},{"item":"Tổ máy phát điện: Aptomat ngõ ra","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS","reference":"Chương V, mục 1.2.b, bảng I","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS; lắp tại máy, dòng định mức phù hợp dòng điện máy phát"},{"item":"Tổ máy phát điện: Bộ nạp ắc quy từ điện lưới","quote":"Kèm theo máy","reference":"Chương V, mục 1.2.b, bảng I","requirement":"Kèm theo máy"},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất","quote":"Tất cả hàng hóa (máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ tháng 1 năm 2025 trở về sau, máy phát điện mới 100% chưa qua sử dụng.","reference":"Chương V, mục 1.2.a","requirement":"Mới 100%, chưa qua sử dụng; sản xuất từ tháng 1/2025 trở về sau (gồm động cơ, đầu phát, bảng điều khiển, ATS)"},{"item":"Tổ máy phát điện: Xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm nước EU; G7 hoặc Việt Nam","reference":"Chương V, mục 1.2.b, bảng I","requirement":"Xuất xứ thuộc nhóm nước EU, G7 hoặc Việt Nam"},{"item":"Tổ máy phát điện: CO/CQ (hàng xuất xứ Việt Nam)","quote":"Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ (đối với động cơ, đầu phát, bảng điều khiển)","reference":"Chương V, mục 1.2.a","requirement":"CO và CQ cho động cơ, đầu phát, bảng điều khiển (bản gốc hoặc bản chứng thực công chứng) khi giao hàng"},{"item":"Tổ máy phát điện: CO/CQ (hàng xuất xứ nhóm G7)","quote":"Cam kết cung cấp Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ (đối với tổ máy và bảng điều khiển)","reference":"Chương V, mục 1.2.a","requirement":"CO và CQ cho tổ máy và bảng điều khiển khi giao hàng"},{"item":"Tổ máy phát điện: Tiêu chuẩn áp dụng","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông.","reference":"Chương V, mục 1, tài liệu viện dẫn","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông"},{"item":"Tổ máy phát điện: Tiêu chuẩn mức ồn","quote":"TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.","reference":"Chương V, mục 1, tài liệu viện dẫn","requirement":"TCVN 6627-9: 2011 (IEC 60034-9: 2007) về giới hạn mức ồn"},{"item":"Tổ máy phát điện: Tiêu chuẩn ắc quy","quote":"TCVN 7916-1:2008 về Acquy khởi động loại chì-axit.","reference":"Chương V, mục 1, tài liệu viện dẫn","requirement":"TCVN 7916-1:2008 về ắc quy khởi động loại chì-axit"},{"item":"Tổ máy phát điện: Chứng chỉ ISO, CE của nhà máy","quote":"Chứng nhận ISO 9001 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu","reference":"Chương V, mục 1.2.b, bảng I","requirement":"ISO 9001, ISO 14001, ISO 45001:2018 của nhà máy còn hạn đến thời điểm đóng thầu; CE còn thời hạn đối với hàng xuất xứ Việt Nam"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 1.2.b, bảng II","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Động cơ: Hãng sản xuất, xuất xứ","quote":"Nhãn hiệu cùng với nhãn hiệu đầu phát","reference":"Chương V, mục 1.2.b, bảng II","requirement":"Nhà thầu tự cung cấp thông tin về hãng và xuất xứ; nhãn hiệu cùng với nhãn hiệu đầu phát"},{"item":"Động cơ: Tốc độ vòng quay định mức","quote":"1.500 vòng/phút ±5%","reference":"Chương V, mục 1.2.b, bảng II","requirement":"1.500 vòng/phút ±5%"},{"item":"Động cơ: Số xy lanh, kiểu bố trí","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 1.2.b, bảng II","requirement":"≥ 3 thẳng hàng"},{"item":"Động cơ: Tổng dung tích xilanh","quote":"≥ 2.3 lít","reference":"Chương V, mục 1.2.b, bảng II","requirement":"≥ 2.3 lít"},{"item":"Động cơ: Đường kính xilanh","quote":"≥ 87 mm","reference":"Chương V, mục 1.2.b, bảng II","requirement":"≥ 87 mm"},{"item":"Động cơ: Hành trình xilanh","quote":"≤ 103 mm","reference":"Chương V, mục 1.2.b, bảng II","requirement":"≤ 103 mm"},{"item":"Động cơ: Công suất định mức (PRP) đầu ra Net tại 1500 vòng/phút","quote":"≥ 16.5 kW","reference":"Chương V, mục 1.2.b, bảng II","requirement":"≥ 16.5 kW"},{"item":"Động cơ: Công suất dự phòng (ESP) đầu ra Net tại 1500 vòng/phút","quote":"≥ 18.0 kW","reference":"Chương V, mục 1.2.b, bảng II","requirement":"≥ 18.0 kW"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 19:1","reference":"Chương V, mục 1.2.b, bảng II","requirement":"≥ 19:1"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử hoặc cơ khí","reference":"Chương V, mục 1.2.b, bảng II","requirement":"Điện tử hoặc cơ khí"},{"item":"Động cơ: Phun nhiên liệu","quote":"Trực tiếp (Direct)","reference":"Chương V, mục 1.2.b, bảng II","requirement":"Trực tiếp (Direct)"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Tự nhiên","reference":"Chương V, mục 1.2.b, bảng II","requirement":"Tự nhiên"},{"item":"Động cơ: Dung tích dầu bôi trơn (gồm lọc dầu)","quote":"≤ 8 lít","reference":"Chương V, mục 1.2.b, bảng II","requirement":"≤ 8 lít"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế","reference":"Chương V, mục 1.2.b, bảng II","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế"},{"item":"Động cơ: Hệ thống khởi động","quote":"Motor khởi động điện 12VDC, trực tiếp trong máy, có sạc ắc quy khi chạy máy","reference":"Chương V, mục 1.2.b, bảng II","requirement":"Motor khởi động điện 12VDC, trực tiếp trong máy, có sạc ắc quy khi chạy máy"},{"item":"Động cơ: Ắc quy khởi động","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục 1.2.b, bảng II","requirement":"≥ 45Ah, loại kín khí"},{"item":"Động cơ: Công suất mô tơ khởi động","quote":"≥ 3,0 kW","reference":"Chương V, mục 1.2.b, bảng II","requirement":"≥ 3,0 kW"},{"item":"Động cơ: Công suất máy phát sạc ắc quy","quote":"≥ 35A","reference":"Chương V, mục 1.2.b, bảng II","requirement":"≥ 35A"},{"item":"Động cơ: Dung tích nước làm mát (gồm két nước và đường ống)","quote":"≤ 14 lít","reference":"Chương V, mục 1.2.b, bảng II","requirement":"≤ 14 lít"},{"item":"Động cơ: Tiêu thụ nhiên liệu theo công bố nhà sản xuất động cơ (máy 13,0kVA)","quote":"Tại 100% tải: ≤ 4,9 lít/giờTại 75% tải: ≤ 3,6 lít/giờTại 50% tải: ≤ 3,1 lít/giờTại 25% tải: ≤ 2,8 lít/giờ","reference":"Chương V, mục 1.2.b, bảng II","requirement":"100% tải ≤ 4,9 lít/giờ; 75% tải ≤ 3,6 lít/giờ; 50% tải ≤ 3,1 lít/giờ; 25% tải ≤ 2,8 lít/giờ"},{"item":"Đầu phát: Hãng sản xuất, xuất xứ","quote":"Nhãn hiệu cùng với nhãn hiệu tổ máy","reference":"Chương V, mục 1.2.b, bảng III","requirement":"Nhà thầu tự cung cấp thông tin về hãng và xuất xứ; nhãn hiệu cùng với nhãn hiệu tổ máy"},{"item":"Đầu phát: Điện áp ra, số pha, tần số","quote":"220/380-230/400 VAC","reference":"Chương V, mục 1.2.b, bảng III","requirement":"220/380-230/400 VAC, 3 pha 4 dây, 50 Hz"},{"item":"Đầu phát: Hệ số công suất cos","quote":"≥ 0.8","reference":"Chương V, mục 1.2.b, bảng III","requirement":"≥ 0.8"},{"item":"Đầu phát: Dao động điện áp","quote":"≤ ± 1%","reference":"Chương V, mục 1.2.b, bảng III","requirement":"≤ ± 1%"},{"item":"Đầu phát: Dao động tần số","quote":"≤ ± 5%","reference":"Chương V, mục 1.2.b, bảng III","requirement":"≤ ± 5%"},{"item":"Đầu phát: Công suất liên tục tại 40°C, Class H","quote":"≥ 15.0 KVA","reference":"Chương V, mục 1.2.b, bảng III","requirement":"≥ 15.0 KVA"},{"item":"Đầu phát: Công suất dự phòng tại 40°C, Class H","quote":"≥ 110%* công suất liện tục","reference":"Chương V, mục 1.2.b, bảng III","requirement":"≥ 110% công suất liên tục"},{"item":"Đầu phát: Khả năng quá tải","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ","reference":"Chương V, mục 1.2.b, bảng III","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Đầu phát: Khả năng quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 1.2.b, bảng III","requirement":"≥ 2250 vòng"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2.b, bảng III","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 1.2.b, bảng III","requirement":"AVR"},{"item":"Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.b, bảng III","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, mục 1.2.b, bảng III","requirement":"≥ IP23"},{"item":"Đầu phát: Hiệu suất tại 100% tải công suất liên tục (4/4)","quote":"≥ 93%","reference":"Chương V, mục 1.2.b, bảng III","requirement":"≥ 93%"},{"item":"Đầu phát: Kết cấu, làm mát","quote":"Một ổ trục","reference":"Chương V, mục 1.2.b, bảng III","requirement":"Một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Bộ điều khiển: Loại và màn hình","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 1.2.b, bảng IV","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128 x 64 LCD"},{"item":"Bộ điều khiển: Nhiệt độ hoạt động","quote":"Từ -25oC đến 70oC","reference":"Chương V, mục 1.2.b, bảng IV","requirement":"Từ -25°C đến 70°C"},{"item":"Bộ điều khiển: Điện áp cấp nguồn sử dụng liên tục","quote":"8-35V","reference":"Chương V, mục 1.2.b, bảng IV","requirement":"8-35V"},{"item":"Bộ điều khiển: Cấp bảo vệ","quote":"≥ IP65","reference":"Chương V, mục 1.2.b, bảng IV","requirement":"≥ IP65"},{"item":"Bộ điều khiển: Chế độ vận hành tự động","quote":"Tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.","reference":"Chương V, mục 1.2.b, bảng IV","requirement":"Tự động khởi động máy khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép; vận hành bằng phím mềm hoặc ổ khóa đề khi bảng điều khiển sự cố"},{"item":"Bộ điều khiển: Nút dừng khẩn cấp","quote":"Có","reference":"Chương V, mục 1.2.b, bảng IV","requirement":"Có"},{"item":"Bộ điều khiển: Giao diện kết nối ATS","quote":"Điều khiển và hiển thị đóng cắt được 2 ATS","reference":"Chương V, mục 1.2.b, bảng IV","requirement":"Có giao diện kết nối ATS để điều khiển tắt/bật máy khi mất điện lưới hoặc điều khiển cưỡng bức từ xa; điều khiển và hiển thị đóng cắt được 2 ATS"},{"item":"Bộ điều khiển: Chuẩn truyền thông","quote":"Modbus RS485","reference":"Chương V, mục 1.2.b, bảng IV","requirement":"Modbus RS485, cung cấp thông tin chi tiết địa chỉ thanh ghi"},{"item":"Bộ điều khiển: Kết nối máy tính","quote":"Bảng điều khiển có giao diện kết nối máy tính thông qua cổng USB.","reference":"Chương V, mục 1.2.b, bảng IV","requirement":"Giao diện kết nối máy tính qua cổng USB"},{"item":"Bộ nạp ắc quy từ điện lưới: Dải điện áp đầu vào","quote":"90 ~ 280 VAC","reference":"Chương V, mục 1.2.b, bảng VI","requirement":"90 ~ 280 VAC, tần số 50/60Hz"},{"item":"Bộ nạp ắc quy từ điện lưới: Hiệu suất cao nhất","quote":"≥ 85%","reference":"Chương V, mục 1.2.b, bảng VI","requirement":"≥ 85%"},{"item":"Bộ nạp ắc quy từ điện lưới: Phương pháp sạc","quote":"Sạc hai giai đoạn","reference":"Chương V, mục 1.2.b, bảng VI","requirement":"Sạc hai giai đoạn"},{"item":"Bộ nạp ắc quy từ điện lưới: Dòng điện đầu ra","quote":"4 ~ 6A","reference":"Chương V, mục 1.2.b, bảng VI","requirement":"4 ~ 6A"},{"item":"Bộ nạp ắc quy từ điện lưới: Điện áp đầu ra (không tải/mức thấp nhất)","quote":"13.8VDC / 7.5VCD","reference":"Chương V, mục 1.2.b, bảng VI","requirement":"13.8VDC / 7.5VCD"},{"item":"Bộ nạp ắc quy từ điện lưới: Công suất đầu ra tối đa","quote":"≥ 85W","reference":"Chương V, mục 1.2.b, bảng VI","requirement":"≥ 85W"},{"item":"Bộ nạp ắc quy từ điện lưới: Chế độ bảo vệ","quote":"Bảo vệ ngắn mạch","reference":"Chương V, mục 1.2.b, bảng VI","requirement":"Bảo vệ ngắn mạch, bảo vệ ngược cực"},{"item":"Hệ thống kết nối điện áp ra: Cơ chế bảo vệ","quote":"Sử dụng Aptomat 3 pha, 3 cực hoăc 4 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 1.2.b, bảng V","requirement":"Aptomat 3 pha, 3 cực hoặc 4 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Bảo hành","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 1.2.b, bảng VII","requirement":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa"},{"item":"Phụ tùng thay thế","quote":"Có cam kết hỗ trợ cung cấp phụ tùng thaythế trong 10 năm sau khi hết thời gian bảohành.","reference":"Chương V, mục 1.2.b, bảng VII","requirement":"Cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành"},{"item":"Vật tư kèm theo máy: Nhiên liệu chạy máy","quote":"15 lít/máy","reference":"Chương V, mục 1.2.b, bảng VIII","requirement":"15 lít/máy; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Kiểm tra, thử nghiệm","quote":"75%, 100% và 110% công suất liên tục","reference":"Chương V, mục 3","requirement":"Thử nghiệm máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:26:53.751Z"}},"IB2500480924":{"u":"2026-11-03T00:22:43.219+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2. Yêu cầu kỹ thuật.docx, Phần 2. Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Các ô 'Nhà thầu đề xuất' (xuất xứ/nhãn hiệu động cơ, đầu phát, ATS; dung tích xilanh, dầu bôi trơn, nước làm mát; trọng lượng khô; điện áp cấp nguồn bảng điều khiển) không có số liệu cụ thể trong văn bản.","Văn bản không nêu hãng/model, xuất xứ cụ thể hay số xilanh chính xác của động cơ và đầu phát (chỉ ghi số xilanh ≥ 3).","Tệp .docx có các trường liên kết Excel (LINK) chưa cập nhật; số lượng 61,00 và bảo hành 1095 ngày được đối chiếu với bản PDF.","Kiểm tra tự động: 3 mục có con số không thấy trong HSMT, cần kiểm tra lại: Tổ máy phát điện: Số lượng (61); ATS: Số lượng (61); Phạm vi lắp đặt: Vật tư, nhân công lắp đặt, vận chuyển (61)."],"result":{"keyInfo":{"bidName":"Máy phát điện 8.5KVA","notifyNo":"IB2500480924","generatorCapacity":"8.5kVA liên tục / 9,35kVA dự phòng, 1 pha, chạy dầu; 61 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":"Máy phát điện chạy dầu công suất liên tục/dự phòng 8.5kVA/9,35kVA 1 pha","reference":"Chương V, mục 1.1 (Quy mô gói thầu, STT 2)","unverified":true,"requirement":"61 máy phát điện chạy dầu, công suất liên tục/dự phòng 8.5kVA/9,35kVA, 1 pha"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"≥ 8.5 KVA","reference":"Chương V, mục 1.2.b, mục I, STT 3","requirement":"≥ 8.5 KVA"},{"item":"Tổ máy phát điện: Công suất tối đa","quote":"≥ 9.35 kVA","reference":"Chương V, mục 1.2.b, mục I, STT 4","requirement":"≥ 9.35 kVA"},{"item":"Tổ máy phát điện: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2.b, mục I, STT 5","requirement":"220-230V/50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất cos Ø","quote":null,"reference":"Chương V, mục 1.2.b, mục I, STT 6","requirement":"Hệ số công suất cos Ø bằng 1"},{"item":"Tổ máy phát điện: Dao động điện áp/tần số (từ không tải đến 100% tải)","quote":"≤ ±1,5%/2%","reference":"Chương V, mục 1.2.b, mục I, STT 7","requirement":"≤ ±1,5%/2%"},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn, vận hành bằng phím bấm trên bảng điều khiển máy phát và có phương án backup đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; ắc quy và ắc quy kín khí kèm theo máy; có bộ sạc điện lưới, tủ thiết bị ATS 1 pha, ≥60A kèm theo máy.","reference":"Chương V, mục 1.2.b, mục I, STT 8","requirement":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn, vận hành bằng phím bấm trên bảng điều khiển và có phương án backup đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; điều chỉnh điện áp tự động bằng AVR; kèm ắc quy kín khí, bộ sạc điện lưới, tủ ATS 1 pha ≥60A"},{"item":"Tổ máy phát điện: Mới 100%, năm sản xuất, xuất xứ","quote":"Mới 100%, năm 2025 trở về sau. Hàng hóa có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam.","reference":"Chương V, mục 1.2.b, mục I, STT 1","requirement":"Mới 100%, sản xuất từ năm 2025 trở về sau; xuất xứ thuộc nhóm nước G7 hoặc Việt Nam"},{"item":"Tổ máy phát điện: Điều kiện hoạt động","quote":"Điều kiện hoạt động: Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2.b, mục I, STT 1","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 40oC và độ ẩm ≤ 80%"},{"item":"Tổ máy phát điện: Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 68 dB(A)","reference":"Chương V, mục 1.2.b, mục I, STT 10","requirement":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 68 dB(A)"},{"item":"Tổ máy phát điện: Cấp bảo vệ vỏ ngoài","quote":"≥ IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu chứng minh đáp ứng tiêu chuẩn ≥IP23)","reference":"Chương V, mục 1.2.b, mục I, STT 11","requirement":"≥ IP23, cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Bằng thép, sơn tĩnh điện, được thiết kế cao hơn hệ thống lọc đảm bảo nhiên liệu được cấp dễ dàng vào bơm cao áp.","reference":"Chương V, mục 1.2.b, mục I, STT 12","requirement":"Bằng thép, sơn tĩnh điện, thiết kế cao hơn hệ thống lọc để nhiên liệu cấp dễ dàng vào bơm cao áp"},{"item":"Tổ máy phát điện: Dung tích thùng nhiên liệu","quote":"≥ 70 lít","reference":"Chương V, mục 1.2.b, mục I, STT 13","requirement":"≥ 70 lít"},{"item":"Tổ máy phát điện: Thời gian vận hành liên tục tại 100% tải định mức không tiếp nhiên liệu","quote":"≥18 giờ","reference":"Chương V, mục 1.2.b, mục I, STT 14","requirement":"≥18 giờ"},{"item":"Tổ máy phát điện: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, mục 1.2.b, mục I, STT 15","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy phát điện: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ.","reference":"Chương V, mục 1.2.b, mục I, STT 16","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Tổ máy phát điện: Vỏ máy","quote":"- Máy có bố trí móc cẩu trên nóc vỏ máy","reference":"Chương V, mục 1.2.b, mục I, STT 17","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, có khóa; có móc cẩu trên nóc; ống pô giảm thanh nằm trong vỏ; thoát nhiệt nóng và ống khói theo chiều dọc máy; nắp tháo lắp nhanh để kiểm tra và đổ nước làm mát trên nóc; có ống dẫn dầu thải ra ngoài vỏ"},{"item":"Tổ máy phát điện: Khung bệ máy","quote":"- Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện","reference":"Chương V, mục 1.2.b, mục I, STT 18","requirement":"Khung chắc chắn, chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; gấp và hàn bằng thép tấm chất lượng cao, sơn tĩnh điện"},{"item":"Tổ máy phát điện: Kích thước máy (Dài x Rộng x Cao)","quote":"≤ (1440 x 770 x 1120 mm)","reference":"Chương V, mục 1.2.b, mục I, STT 19","requirement":"Gồm vỏ chống ồn, không gồm ATS: ≤ 1440 x 770 x 1120 mm"},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, mục I, STT 20","requirement":"Gồm vỏ chống ồn, ắc quy (không gồm tủ ATS): nhà thầu đề xuất"},{"item":"Tổ máy phát điện: Bảng thông số đặc trưng","quote":"- Bảng thông số đặc trưng: tất cả các máy đều phải có bảng thông số đặc trưng;","reference":"Chương V, mục 1.2.b, mục I, STT 1","requirement":"Mỗi máy có bảng thông số gồm tối thiểu: tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy phát điện: Chứng nhận","quote":"CE còn thời hạn (đối với hàng hóa có xuất xứ Việt Nam).","reference":"Chương V, mục 1.2.b, mục I, STT 22-24","requirement":"ISO 9001:2015, ISO 14001:2015 còn hiệu lực (chỉ với nhà thầu là nhà sản xuất); CE còn thời hạn (hàng xuất xứ Việt Nam), tra cứu được trên website đơn vị cấp"},{"item":"Tổ máy phát điện: CO/CQ, xuất xưởng","quote":"Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ(đối với động cơ, đầu phát, bảng điều khiển) (bản gốc hoặc bản chứng thực công chứng);","reference":"Chương V, mục 1.2.a","requirement":"Hàng xuất xứ Việt Nam: giấy chứng nhận xuất xưởng (bản gốc), CO và CQ cho động cơ, đầu phát, bảng điều khiển; hàng nhóm G7: cam kết cung cấp CO, CQ cho tổ máy và bảng điều khiển khi giao hàng"},{"item":"Tổ máy phát điện: Năm sản xuất, mới 100% (toàn bộ hàng hóa)","quote":"+ Tất cả hàng hóa (máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ năm 2025 trở về sau, máy phát điện mới 100% chưa qua sử dụng.","reference":"Chương V, mục 1.2.a","requirement":"Máy phát điện gồm động cơ, đầu phát, bảng điều khiển, ATS sản xuất từ năm 2025 trở về sau, mới 100% chưa qua sử dụng"},{"item":"Tổ máy phát điện: Tiêu chuẩn viện dẫn","quote":"- TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông.","reference":"Chương V, mục 1, phần Tài liệu viện dẫn","requirement":"QCVN 19:2009/BTNMT/B; TCVN 9729:2013 hoặc ISO 8528:2005; TCVN 7916-1:2008; TCVN 6627-9: 2011 (IEC 60034-9: 2007)"},{"item":"Tổ máy phát điện: Catalog","quote":"- Có bản gốc của hãng sản xuất khi giao hàng.","reference":"Chương V, mục 1.2.b, mục I, STT 9","requirement":"Catalog tổ máy phát điện bản gốc của hãng sản xuất khi giao hàng"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2.b, mục II, STT 3, 5, 9, 14","requirement":"4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp; số xilanh ≥ 3; nhiên liệu Diesel (dầu); kiểu điều tốc điện tử"},{"item":"Động cơ: Xuất xứ/Nhãn hiệu, năm sản xuất, dung tích","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, mục II, STT 1, 2, 4, 17, 19","requirement":"Xuất xứ/nhãn hiệu, dung tích xilanh, dung tích dầu bôi trơn, dung tích nước làm mát do nhà thầu đề xuất; năm sản xuất 2025"},{"item":"Động cơ: Công suất","quote":"≥ 16 kW","reference":"Chương V, mục 1.2.b, mục II, STT 6, 7","requirement":"Công suất định mức (PRP) đầu ra Net tại 1500 vòng/phút ≥ 16 kW; công suất dự phòng (ESP) đầu ra Net tại 1500 vòng/phút ≥ 18 kW"},{"item":"Động cơ: Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, mục 1.2.b, mục II, STT 8","requirement":"1500 vòng/phút"},{"item":"Động cơ: Hệ thống khởi động","quote":"Khởi động điện, 12VDC","reference":"Chương V, mục 1.2.b, mục II, STT 10-13","requirement":"Khởi động điện 12VDC; ắc quy khởi động ≥ 60Ah loại kín khí; công suất mô tơ khởi động ≥ 12V - 3,0kW; công suất máy phát sạc ắc quy ≥ 14V - 35A"},{"item":"Động cơ: Hệ thống lọc, bôi trơn, làm mát","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc tách nước và có thể thay thế","reference":"Chương V, mục 1.2.b, mục II, STT 15-20","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc tách nước thay thế được; bơm dầu bôi trơn, phin lọc, bầu lọc; làm mát bằng nước pha dung dịch chống đóng cặn, kèm bình nước phụ, quạt gió đầu trục; có bơm điện tự động xả Air"},{"item":"Động cơ: Tiêu thụ nhiên liệu","quote":"- Tại 100% tải: ≤ 3,5 lít/giờ và dòng tải ≥38.6A±2%","reference":"Chương V, mục 1.2.b, mục II, STT 21","requirement":"110% tải ≤ 4,2 lít/giờ, dòng tải ≥42.1A±2%; 100% tải ≤ 3,5 lít/giờ, ≥38.6A±2%; 75% tải ≤ 2,8 lít/giờ, ≥30A±2%; 50% tải ≤ 2,4 lít/giờ, ≥19.3A±2%; 25% tải ≤ 1,9 lít/giờ, ≥9.6A±2%"},{"item":"Đầu phát điện: Xuất xứ/Nhãn hiệu, năm sản xuất","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2.b, mục III, STT 1, 2","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2025"},{"item":"Đầu phát điện: Điện áp, pha, tần số","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2.b, mục III, STT 3-8","requirement":"Điện áp ra 220-230 VAC; 1 pha, 2 dây; tần số 50 Hz; hệ số công suất cos ϕ = 1; dao động điện áp ≤ ± 1%, dao động tần số ≤ ± 1%"},{"item":"Đầu phát điện: Công suất","quote":"≥ 10.8 KVA","reference":"Chương V, mục 1.2.b, mục III, STT 9, 10","requirement":"Công suất liên tục tại 40oC, Class H ≥ 10.8 KVA; công suất dự phòng tại 40oC, Class H ≥ 110%* công suất liên tục"},{"item":"Đầu phát điện: Khả năng quá tải, quá tốc độ","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ","reference":"Chương V, mục 1.2.b, mục III, STT 11, 12","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian 06 giờ bất kỳ; quá tốc độ ≥ 2250 vòng"},{"item":"Đầu phát điện: Kích từ, AVR, cấp cách nhiệt, cấp bảo vệ, hiệu suất","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.b, mục III, STT 13-17","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR; cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; hiệu suất tại 100% tải công suất liên tục (4/4) ≥ 85%"},{"item":"Hệ thống điều khiển: Bảng điều khiển","quote":"≥ 128x64 LCD","reference":"Chương V, mục 1.2.b, mục IV, STT 1, 5-11","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128x64 LCD, nhiệt độ hoạt động từ -20oC đến 70oC, cấp bảo vệ ≥ IP65, điện áp cấp nguồn do nhà thầu đề xuất; có ổ khóa cấp nguồn khởi động, đèn báo máy phát vận hành, nút dừng khẩn cấp"},{"item":"Hệ thống điều khiển: Chế độ vận hành và phím điều khiển","quote":"- Vận hành bằng phím mềm trên bảng điều khiển.","reference":"Chương V, mục 1.2.b, mục IV, STT 2-4","requirement":"Vận hành bằng phím mềm trên bảng điều khiển; tự động khởi động máy khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép; phím Stop, Start, Auto, Man, ON, Test, Prog và phím dịch chuyển lên, xuống, trái, phải; đèn LED hiển thị trạng thái hoạt động, Stop, Auto, ON, Manual, Test, Shutdown, warning, Maintenance"},{"item":"Hệ thống điều khiển: Đo lường, lưu trữ","quote":"- Lưu trữ dữ liệu và sự kiện ≥ 500 event log","reference":"Chương V, mục 1.2.b, mục IV, STT 12, 13","requirement":"Hiển thị trên LCD các thông số máy phát (điện áp, tần số, dòng điện, công suất, % tải, trình tự pha, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc và ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu, THD); lưu trữ ≥ 500 event log; hiển thị điện áp, tần số, trình tự pha điện lưới khi kết nối ATS"},{"item":"Hệ thống điều khiển: Bảo vệ dừng máy tự động và cảnh báo","quote":null,"reference":"Chương V, mục 1.2.b, mục IV, STT 14, 15","requirement":"Điện áp máy phát cao/thấp, tần số máy phát cao/thấp, điện áp ắc quy cao/thấp, tốc độ động cơ cao/thấp, quá tải/quá dòng/ngắn mạch, áp suất dầu bôi trơn thấp, nhiệt độ nước làm mát cao, mức nhiên liệu thấp, nút dừng khẩn cấp đóng, lỗi sạc ắc quy"},{"item":"Hệ thống điều khiển: Kết nối ATS và mở rộng","quote":"- Có cổng RS485 tương thích để kết nối với thiết bị giám sát vận hành từ xa.","reference":"Chương V, mục 1.2.b, mục IV, STT 16-18","requirement":"Có giao diện kết nối ATS để tắt/bật máy khi mất điện lưới hoặc điều khiển cưỡng bức từ xa; giao diện kết nối máy tính qua cổng USB; cổng RS485 kết nối giám sát từ xa; catalogue bảng điều khiển và sơ đồ kết nối bản gốc chính hãng khi giao hàng"},{"item":"Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1 pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 1.2.b, mục V, STT 1, 2","requirement":"Cực đấu dùng cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; bảo vệ bằng Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Bộ sạc ắc quy từ điện lưới","quote":"13.7 VDC ± 1%","reference":"Chương V, mục 1.2.b, mục VI, STT 1-9","requirement":"Điện áp ra 13.7 VDC ± 1%; dòng ra ≥ 3 ADC ± 5% (liên tục); dải điện áp vào 90-300 VAC ± 3%; hiệu suất cao nhất ≥ 90%; nhiệt độ hoạt động -30ºC đến +60 ºC; độ ẩm ≥ 95% (không ngưng tụ); mức bảo vệ ≥ IP20; bảo vệ quá tải, ngắn mạch, nhiệt độ cao, đấu ngược cực, quá áp đầu vào; catalog bản gốc của hãng khi giao hàng"},{"item":"ATS: Số lượng","quote":"Bộ chuyển đổi nguồn tự động ATS 65A - 1pha","reference":"Chương V, mục 1.1 (Quy mô gói thầu, STT 1)","unverified":true,"requirement":"61 bộ chuyển đổi nguồn tự động ATS 65A - 1 pha"},{"item":"ATS: Thiết bị đóng cắt","quote":"- Dòng điện định mức (A): ≥ 60A.","reference":"Chương V, mục 1.2.b, mục D, STT 4","requirement":"Loại chuyên dụng chuyển mạch tuần tự A-B (On - On), chất lượng tương đương Mitsubishi, Schneider, Clipsal, LS, Vitzroem; dòng định mức ≥ 60A; điện áp định mức 220 VAC; điện áp cách điện định mức 300 VAC; điện áp xung định mức ≥ 4 kV; 2 cực; chịu dòng ngắn mạch (1S) 5 kA; độ bền điện 5000 cycles; độ bền cơ 10000 cycles; thời gian chuyển mạch ≤ 60 msec; thời gian mở ≤ 30 msec"},{"item":"ATS: Xuất xứ, năm sản xuất, chứng nhận","quote":"2024 trở về sau","reference":"Chương V, mục 1.2.b, mục D, STT 1-3","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2024 trở về sau; ISO 9001:2015 và ISO 14001:2015 (chỉ yêu cầu nếu nhà thầu là nhà sản xuất)"},{"item":"ATS: Chức năng","quote":"Sử dụng chức năng AMF (Automatic Mains Failure) với máy phát điện","reference":"Chương V, mục 1.2.b, mục D, STT 5, 6","requirement":"Hai chế độ tự động và bằng tay (AUTO-MANUAL), có công tắc chuyển MAIN-GEN; chức năng AMF; khi mất điện điều khiển máy phát đề nổ và tự chuyển nguồn sang máy phát; khi có điện chuyển nguồn về điện lưới và điều khiển tắt máy; đèn hiển thị trạng thái điện lưới/máy phát, đóng tải/không tải"},{"item":"ATS: Vỏ tủ","quote":"Sơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ có thể lắp đặt trong nhà hoặc ngoài trời","reference":"Chương V, mục 1.2.b, mục D, STT 7","requirement":"Sơn tĩnh điện, có khóa an toàn, chắc chắn; lắp đặt được trong nhà hoặc ngoài trời"},{"item":"Vật tư kèm theo: Cáp và dây","quote":"Cáp điện đấu nối (loại cáp đồng 2x16 mm2 bọc PVC)","reference":"Chương V, mục 1.2.b, mục VIII, STT 1-3","requirement":"Dây tiếp đất cáp đồng 16mm2 bọc PVC vàng sọc xanh, trung bình 3m/máy; cáp đấu nối cáp đồng 2x16 mm2 bọc PVC, trung bình 6m/máy; cáp điều khiển 7x1.5 mm2, trung bình 6m/máy"},{"item":"Vật tư kèm theo: Vật tư khác","quote":"Cọc tiếp địa D16-2.4m mạ đồng","reference":"Chương V, mục 1.2.b, mục VIII, STT 4-9","requirement":"Ống thoát khói ra khỏi phòng máy 01m/máy; ống nhựa gân xoắn HDPE 40/30 hoặc ống nhựa Bình Minh trung bình 6m/máy; cọc tiếp địa D16-2.4m mạ đồng 1 cọc/máy; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy; nhiên liệu chạy thử do nhà thầu cung cấp theo thực tế"},{"item":"Phạm vi lắp đặt: Hệ thống thoát khí nóng, khí xả","quote":"Nhà thầu cam kết cung cấp toàn bộ vật tư và nhân công thực hiện dẫn gió nóng thoát ra khỏi phòng máy(làm bao gió nóng) và thực hiện thi công lắp đặt theo yêu cầu của Chủ đầu tư.","reference":"Chương V, mục 1.2.b, mục VIII, STT 10, 11","requirement":"Nhà thầu cung cấp toàn bộ vật tư và nhân công dẫn gió nóng thoát ra khỏi phòng máy (làm bao gió nóng) và thi công theo yêu cầu Chủ đầu tư; bổ sung vật tư thiếu không tính thêm chi phí"},{"item":"Phạm vi lắp đặt: Vật tư, nhân công lắp đặt, vận chuyển","quote":"Vật tư, nhân công lắp đặt, vận chuyển","reference":"Chương V, mục 1.1 và mục 1.2.b, mục IX","unverified":true,"requirement":"61 máy; địa điểm lắp đặt tại các trạm BTS mới khu vực site Bến Tre và Trà Vinh, tỉnh Vĩnh Long; có giải pháp lắp đặt, chạy thử và phương án vận chuyển, bảo quản cụ thể"},{"item":"Bảo hành","quote":"≥ 1095 ngày","reference":"Chương V, mục 1.2.b, mục VII, STT 1-3","requirement":"Thời gian bảo hành ≥ 1095 ngày; thời gian khắc phục sự cố ≤ 24 giờ; cam kết hỗ trợ cung cấp phụ tùng thay thế trong 05 năm sau khi hết thời gian bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:22:42.075Z"}},"IB2500483608":{"u":"2026-11-03T00:25:09.977+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V-YEU CAU VE KY THUAT-MUA SAM MPD CHO 42 CSHT-fn.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển; chỉ yêu cầu nhà thầu cung cấp thông tin này.","Chương V không nêu tên tiêu chuẩn chế tạo tổ máy; chỉ nêu TCVN 7916-1:2008 hoặc IEC60095-1 (ắc quy), EN/IEC61643-11 (SPD), QCVN 19:2024/BTNMT (khí thải).","Các ô 'Đạt/Không đạt' và 'Phương pháp kiểm tra' trong bảng là phần đánh giá, không được liệt kê như thông số.","Một số dòng ngắn của bộ điều khiển và bộ nạp bù được gộp thành một mục; trường quote chỉ trích một dòng đại diện."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2500483608","generatorCapacity":"42 x 12,5 kVA/1 pha (công suất định mức ≥ 12,5 kW / 12,5 kVA; công suất dự phòng ≥ 13,8 kW / 13,8 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng và chủng loại","quote":"Đầu tư 42 máy phát điện 12,5 kVA/1 pha và 42 bộ chuyển nguồn tự động ATS 100A.","reference":"Chương V, mục 1.1","requirement":"42 máy phát điện 12,5 kVA/1 pha (diesel, kèm ATS, vỏ cách âm) và 42 bộ chuyển nguồn tự động ATS 100A."},{"item":"Máy 12,5 kVA: Tình trạng, năm sản xuất","quote":"Mới 100%, sản xuất từ 1 năm trước thời điểm phát hành thầu trở về sau.","reference":"Chương V, mục 1.2, bảng A.I.1","requirement":"Mới 100%, sản xuất từ 1 năm trước thời điểm phát hành thầu trở về sau."},{"item":"Máy 12,5 kVA: Xuất xứ, đóng gói","quote":"Hàng hóa nguyên đai, nguyên kiện không biến dạng, nguồn gốc rõ ràng có xuất xứ thuộc nhóm nước G7, EU hoặc Việt Nam.","reference":"Chương V, mục 1.2, bảng A.I.1","requirement":"Hàng nguyên đai, nguyên kiện không biến dạng, nguồn gốc rõ ràng, xuất xứ thuộc nhóm nước G7, EU hoặc Việt Nam."},{"item":"Máy 12,5 kVA: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha","reference":"Chương V, mục 1.2, bảng A.I.2","requirement":"Máy phát điện xoay chiều, 1 pha."},{"item":"Máy 12,5 kVA: Điện áp danh định","quote":"220/230V","reference":"Chương V, mục 1.2, bảng A.I.3","requirement":"220/230V."},{"item":"Máy 12,5 kVA: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng A.I.4","requirement":"50 Hz."},{"item":"Máy 12,5 kVA: Công suất định mức","quote":"≥ 12,5 kW / 12,5 kVA","reference":"Chương V, mục 1.2, bảng A.I.5","requirement":"≥ 12,5 kW / 12,5 kVA."},{"item":"Máy 12,5 kVA: Công suất dự phòng","quote":"≥ 13,8 kW / 13,8 kVA","reference":"Chương V, mục 1.2, bảng A.I.6","requirement":"≥ 13,8 kW / 13,8 kVA."},{"item":"Máy 12,5 kVA: Vận hành liên tục ở 100% công suất định mức","quote":"≥ 12 giờ","reference":"Chương V, mục 1.2, bảng A.I.7","requirement":"≥ 12 giờ."},{"item":"Máy 12,5 kVA: Vận hành liên tục ở 100% công suất dự phòng","quote":"≥ 1 giờ","reference":"Chương V, mục 1.2, bảng A.I.8","requirement":"≥ 1 giờ."},{"item":"Máy 12,5 kVA: Độ chính xác điện áp từ không tải đến tải định mức","quote":"Khi tải thay đổi tăng hoặc giảm ở các mức khác nhau từ 0% -25% - 50% -75% -100% công suất định mức, trong vòng 30 giây sau đó giá trị điện áp thuộc dải điện áp định mức ± 2,5%","reference":"Chương V, mục 1.2, bảng A.I.9","requirement":"Khi tải thay đổi ở các mức 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây điện áp thuộc dải định mức ± 2,5%."},{"item":"Máy 12,5 kVA: Độ chính xác tần số từ không tải đến tải định mức","quote":"Khi tải thay đổi tăng hoặc giảm các mức khác nhau từ 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây sau đó giá trị tần số thuộc dải tần số định mức ± 5%","reference":"Chương V, mục 1.2, bảng A.I.10","requirement":"Khi tải thay đổi ở các mức 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây tần số thuộc dải định mức ± 5%."},{"item":"Máy 12,5 kVA: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 65 dB (Mức độ ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2, bảng A.I.11","requirement":"≤ 65 dB (mức ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)."},{"item":"Máy 12,5 kVA: Kích thước (D x R x C) cả vỏ","quote":"Tương đương ≤ (1600 x 900 x 1400) mm nhỏ gọn để thuận tiện lắp đặt ở các khu vực hẹp, không gian nhỏ theo kích thước các phòng máy nổ xây sẵn","reference":"Chương V, mục 1.2, bảng A.I.12","requirement":"Tương đương ≤ (1600 x 900 x 1400) mm, nhỏ gọn để lắp ở khu vực hẹp theo kích thước các phòng máy nổ xây sẵn."},{"item":"Máy 12,5 kVA: Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 4,5 lít/giờ","reference":"Chương V, mục 1.2, bảng A.I.13","requirement":"≤ 4,5 lít/giờ."},{"item":"Máy 12,5 kVA: Mức tiêu thụ nhiên liệu ở tải 75% định mức","quote":"≤ 3,6 lít/giờ","reference":"Chương V, mục 1.2, bảng A.I.14","requirement":"≤ 3,6 lít/giờ."},{"item":"Máy 12,5 kVA: Động cơ - tình trạng, năm sản xuất","quote":"Chưa qua sử dụng, mới 100%","reference":"Chương V, mục 1.2, bảng A.II.1-2","requirement":"Chưa qua sử dụng, mới 100%; năm sản xuất từ 1 năm trước thời điểm phát hành thầu trở về sau."},{"item":"Máy 12,5 kVA: Động cơ - loại động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Chương V, mục 1.2, bảng A.II.3","requirement":"Động cơ diesel 4 kỳ."},{"item":"Máy 12,5 kVA: Động cơ - số xi lanh, dung tích","quote":"≥ 3 xi lanh, thông tin dung tích xi lanh","reference":"Chương V, mục 1.2, bảng A.II.4","requirement":"≥ 3 xi lanh, kèm thông tin dung tích xi lanh."},{"item":"Máy 12,5 kVA: Động cơ - tỷ số nén","quote":"≥ 17,5:1","reference":"Chương V, mục 1.2, bảng A.II.5","requirement":"≥ 17,5:1."},{"item":"Máy 12,5 kVA: Động cơ - dung tích dầu bôi trơn và nước làm mát","quote":"Thông tin dung tích dầu bôi trơn khi thay lọc/ không thay lọc","reference":"Chương V, mục 1.2, bảng A.II.6-7","requirement":"Phải cung cấp thông tin dung tích dầu bôi trơn (khi thay lọc/không thay lọc) và dung tích nước làm mát khi thay thế."},{"item":"Máy 12,5 kVA: Động cơ - tốc độ định mức","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, bảng A.II.8","requirement":"1500 vòng/phút."},{"item":"Máy 12,5 kVA: Động cơ - công suất tối đa","quote":"≥ 20 HP ở 1500 vòng/phút","reference":"Chương V, mục 1.2, bảng A.II.9","requirement":"≥ 20 HP ở 1500 vòng/phút."},{"item":"Máy 12,5 kVA: Động cơ - bơm chuyển tiếp nhiên liệu","quote":"Bơm điện để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp","reference":"Chương V, mục 1.2, bảng A.II.10","requirement":"Bơm điện chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp."},{"item":"Máy 12,5 kVA: Động cơ - hệ thống khởi động","quote":"Khởi động bằng điện DC 12V","reference":"Chương V, mục 1.2, bảng A.II.11","requirement":"Khởi động bằng điện DC 12V."},{"item":"Máy 12,5 kVA: Động cơ - hệ thống lọc","quote":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt có thể thay thế","reference":"Chương V, mục 1.2, bảng A.II.12","requirement":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt có thể thay thế."},{"item":"Máy 12,5 kVA: Động cơ - hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục.","reference":"Chương V, mục 1.2, bảng A.II.13","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục."},{"item":"Máy 12,5 kVA: Động cơ - thời gian thay dầu bôi trơn","quote":"≥ 250 giờ","reference":"Chương V, mục 1.2, bảng A.II.14","requirement":"≥ 250 giờ."},{"item":"Máy 12,5 kVA: Đầu phát - công suất định mức","quote":"≥ 12,5 kVA","reference":"Chương V, mục 1.2, bảng A.III.3","requirement":"≥ 12,5 kVA."},{"item":"Máy 12,5 kVA: Đầu phát - hệ số công suất","quote":"Cosϕ = 1","reference":"Chương V, mục 1.2, bảng A.III.4","requirement":"Cosϕ = 1."},{"item":"Máy 12,5 kVA: Đầu phát - kích từ","quote":"Kích từ tự động, không chổi than, kín không bị thấm nước","reference":"Chương V, mục 1.2, bảng A.III.5","requirement":"Kích từ tự động, không chổi than, kín không bị thấm nước."},{"item":"Máy 12,5 kVA: Đầu phát - bộ điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải","reference":"Chương V, mục 1.2, bảng A.III.6","requirement":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải."},{"item":"Máy 12,5 kVA: Đầu phát - dao động điện áp","quote":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)","reference":"Chương V, mục 1.2, bảng A.III.7","requirement":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)."},{"item":"Máy 12,5 kVA: Đầu phát - cấp cách điện/nhiệt","quote":"Cấp H/H","reference":"Chương V, mục 1.2, bảng A.III.8","requirement":"Cấp H/H."},{"item":"Máy 12,5 kVA: Đầu phát - cấp bảo vệ","quote":"Tối thiểu là IP23","reference":"Chương V, mục 1.2, bảng A.III.9","requirement":"Tối thiểu IP23."},{"item":"Máy 12,5 kVA: Đầu phát - kết cấu và làm mát","quote":"Một ổ trục","reference":"Chương V, mục 1.2, bảng A.III.10-11","requirement":"Kết cấu một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp."},{"item":"Máy 12,5 kVA: Bộ điều khiển - nhà sản xuất, mã hiệu, xuất xứ","quote":"Mới 100% có thông tin rõ ràng nhà sản xuất, mã hiệu, xuất xứ của bộ điều khiển, đính kèm tài liệu","reference":"Chương V, mục 1.2, bảng A.IV.1","requirement":"Mới 100%, có thông tin rõ ràng nhà sản xuất, mã hiệu, xuất xứ của bộ điều khiển, đính kèm tài liệu."},{"item":"Máy 12,5 kVA: Bộ điều khiển - yêu cầu chung","quote":"Lưu ≥ 5000 lịch sử sự cố theo thời gian","reference":"Chương V, mục 1.2, bảng A.IV.2","requirement":"Màn hình LCD; lập trình qua máy tính hoặc phím bấm mềm; ngôn ngữ hiển thị tiếng Việt hoặc tiếng Anh; tự động chạy bảo trì theo thời gian biểu cài đặt; lưu ≥ 5000 lịch sử sự cố theo thời gian."},{"item":"Máy 12,5 kVA: Bộ điều khiển - chức năng hiển thị","quote":"Số giờ còn lại đến hạn bảo trì","reference":"Chương V, mục 1.2, bảng A.IV.3","requirement":"Hiển thị điện áp máy phát, điện áp lưới, tần số, dòng điện, công suất, hệ số công suất, điện năng máy phát, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu, số giờ hoạt động, số giờ còn lại đến hạn bảo trì, báo lỗi máy phát."},{"item":"Máy 12,5 kVA: Bộ điều khiển - chức năng cảnh báo","quote":"Mức nhiên liệu thấp hơn ngưỡng cho phép (ngưỡng có thể thay đổi được)","reference":"Chương V, mục 1.2, bảng A.IV.4","requirement":"Cảnh báo điện áp ra cao/thấp, tần số ra cao/thấp, nhiệt độ nước làm mát hoặc động cơ cao, áp suất dầu bôi trơn thấp, quá tải, mức nhiên liệu thấp (ngưỡng thay đổi được), bộ sạc hỏng, nhấn nút dừng khẩn cấp."},{"item":"Máy 12,5 kVA: Bộ điều khiển - chức năng bảo vệ tắt máy","quote":"Tác động nút dừng khẩn cấp","reference":"Chương V, mục 1.2, bảng A.IV.5","requirement":"Tắt máy khi điện áp ra và tần số ra vượt ngưỡng (thay đổi được), nhiệt độ nước làm mát/động cơ cao, áp suất dầu thấp, quá tải (mặc định nhà sản xuất), mức nhiên liệu thấp (thay đổi được), tác động nút dừng khẩn cấp."},{"item":"Máy 12,5 kVA: Bộ điều khiển - chức năng cài đặt","quote":"Cài đặt được thời gian trễ khởi động máy phát điện: ít nhất từ 0,0 giây đến ≥ 100 phút.","reference":"Chương V, mục 1.2, bảng A.IV.6","requirement":"Cài đặt đồng hồ, hẹn giờ bảo trì, tự chạy máy bảo trì theo lịch; trễ khởi động từ 0,0 giây đến ≥ 100 phút; trễ đóng điện máy phát sang lưới và lưới sang máy phát từ 0,0 giây đến ≥ 60 phút; chạy làm mát sau ngắt tải từ 0,0 giây tới ≥ 60 phút."},{"item":"Máy 12,5 kVA: Bộ điều khiển - chức năng điều khiển","quote":"Chế độ tự động (Auto).","reference":"Chương V, mục 1.2, bảng A.IV.7","requirement":"Chế độ tự động (Auto), bằng tay (Man), khởi động bằng tay (Start), tắt máy bằng tay (Stop)."},{"item":"Máy 12,5 kVA: Bộ điều khiển - chức năng mở rộng","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối USB và RS-485.","reference":"Chương V, mục 1.2, bảng A.IV.8","requirement":"Có giao diện kết nối máy tính qua cổng USB và RS-485, kèm phần mềm điều khiển và lập trình trên máy vi tính."},{"item":"Máy 12,5 kVA: Bộ điều khiển - sơ đồ, đánh dấu dây, sai số hiển thị","quote":"Sai số hiển thị trên bộ điều khiển cho phép ≤ 5%","reference":"Chương V, mục 1.2, bảng A.IV.9-11","requirement":"Có sơ đồ kết nối hệ thống điều khiển dán ở vị trí dễ quan sát; dây tín hiệu điều khiển, cảm biến, cảnh báo được đánh số hoặc quy định màu kèm chú thích; sai số hiển thị ≤ 5%."},{"item":"ATS 100A: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 100A","reference":"Chương V, mục 1.2, bảng A.V.1","requirement":"≥ 100A."},{"item":"ATS 100A: Chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 1.2, bảng A.V.1","requirement":"Tự động khởi động máy phát khi lưới sự cố; tự động chuyển tải giữa lưới và máy phát khi mất/có điện; công tắc chọn chế độ Auto/Gen/Man; đèn báo chế độ hoạt động; chỉnh được thời gian chờ điện lưới ổn định, thời gian đóng điện lưới, thời gian đóng máy phát, thời gian làm nguội máy."},{"item":"Máy 12,5 kVA: Vỏ chống ồn","quote":"≥ 2mm, sơn tĩnh điện, độ dày lớp sơn ≥ 80µm. Bên trong có vật liệu tiêu âm.","reference":"Chương V, mục 1.2, bảng A.V (Yêu cầu khác).1","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện, lớp sơn ≥ 80µm, bên trong có vật liệu tiêu âm."},{"item":"Máy 12,5 kVA: Vỏ chống ồn - cấp bảo vệ và khung đế","quote":"Cấp bảo vệ của vỏ máy ≥ IP23, phù hợp cho máy phát điện sử dụng ngoài trời, không có mái che, không đọng nước mưa.","reference":"Chương V, mục 1.2, bảng A.V (Yêu cầu khác).1","requirement":"Cấp bảo vệ vỏ máy ≥ IP23, dùng ngoài trời, không mái che, không đọng nước mưa; khung đế bằng thép mạ kẽm nhúng nóng."},{"item":"Máy 12,5 kVA: Bình chứa nhiên liệu","quote":"Dung tích đảm bảo chạy liên tục ≥ 12 giờ ở 100% công suất định mức mà không cần tiếp thêm nhiên liệu.","reference":"Chương V, mục 1.2, bảng A.V (Yêu cầu khác).2","requirement":"Dung tích đảm bảo chạy liên tục ≥ 12 giờ ở 100% công suất định mức; có rốn xả cặn đáy; nắp bồn có gioăng chống nước xâm nhập."},{"item":"Máy 12,5 kVA: Ắc quy khởi động","quote":"Ắc quy đáp ứng bài kiểm tra theo mục 9.10 của tiêu chuẩn TCVN 7916-1:2008 hoặc IEC60095-1 hoặc","reference":"Chương V, mục 1.2, bảng A.V (Yêu cầu khác).3","requirement":"Cung cấp thông tin nhà sản xuất/model/điện áp/dung lượng; loại khô MF/CMF/SMF/EFB/AGM, kèm giá đỡ, đầu bóp, cáp đấu nối; đáp ứng bài kiểm tra mục 9.10 TCVN 7916-1:2008 hoặc IEC60095-1 hoặc tương đương; cấp kèm theo máy."},{"item":"Máy 12,5 kVA: Điểm tiếp đất","quote":"Có điểm đấu tiếp đất trên thân vỏ máy","reference":"Chương V, mục 1.2, bảng A.V (Yêu cầu khác).4","requirement":"Có điểm đấu tiếp đất trên thân vỏ máy."},{"item":"Máy 12,5 kVA: Hệ thống xả dầu bôi trơn","quote":"Có van/khóa ở bên trong kết hợp ống xả ra ngoài vỏ máy hoặc có bơm/thiết bị hỗ trợ thay dầu ra ngoài vỏ máy","reference":"Chương V, mục 1.2, bảng A.V (Yêu cầu khác).5","requirement":"Có van/khóa bên trong kết hợp ống xả ra ngoài vỏ máy, hoặc có bơm/thiết bị hỗ trợ thay dầu ra ngoài vỏ máy."},{"item":"Máy 12,5 kVA: Ống xả","quote":"Sử dụng thép không gỉ hoặc thép sơn mạ chịu nhiệt ≥300 độ C, được bọc cách nhiệt, xả theo chiều dọc và hướng về phía sau của máy","reference":"Chương V, mục 1.2, bảng A.V (Yêu cầu khác).6","requirement":"Thép không gỉ hoặc thép sơn mạ chịu nhiệt ≥ 300 độ C, bọc cách nhiệt, xả theo chiều dọc và hướng về phía sau của máy."},{"item":"Máy 12,5 kVA: Tiêu chuẩn khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp (QCVN 19:2024/BTNMT).","reference":"Chương V, mục 1.2, bảng A.V (Yêu cầu khác).7","requirement":"Đáp ứng QCVN 19:2024/BTNMT; cung cấp test report do nhân sự nhà máy thực hiện hoặc kiểm định bên thứ 3 cho model máy/động cơ chào thầu, thể hiện rõ nồng độ các chất yêu cầu."},{"item":"Máy 12,5 kVA: Bộ nạp bù ắc quy","quote":"Dòng điện đầu ra tối đa ≥ 5A","reference":"Chương V, mục 1.2, bảng A.V (Yêu cầu khác).8","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ; đầu vào AC 130V ÷ 240V hoặc bao dải trên; hiệu suất tối đa ≥ 80%; tối thiểu 2 chế độ nạp (ổn dòng Boost và ổn áp Float); đầu ra 12VDC, dòng tối đa ≥ 5A; hiển thị bằng LED; bảo vệ quá áp đầu vào, ngược cực, quá tải, ngắn mạch đầu ra; nhiệt độ hoạt động 0÷50℃, độ ẩm 0÷95%RH không ngưng tụ hoặc bao dải trên; lắp kèm bên trong máy phát điện với đầy đủ phụ kiện."},{"item":"Máy 12,5 kVA: Cắt lọc sét bảo vệ (SPD)","quote":"Sản xuất theo tiêu chuẩn: EN/IEC61643-11","reference":"Chương V, mục 1.2, bảng A.V (Yêu cầu khác).9","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ; loại Type 1+2/Class I + II; Iimp (10/350 μs) ≥ 25 kA/50kA; In (8/20 μs) ≥ 25/50 kA; Up ≤ 1,5 kV / ≤ 1,5 kV; cấu hình 1+1 (L-N, N-PE); tiêu chuẩn EN/IEC61643-11; cảnh báo lỗi bằng chỉ thị màu; lắp kèm bên trong máy phát điện với đầy đủ phụ kiện."},{"item":"Máy 12,5 kVA: Bộ lọc nhiên liệu, hệ thống làm mát nước, cao su chống rung","quote":"Tháo lắp được, thuận tiện cho việc thay thế bảo dưỡng.","reference":"Chương V, mục 1.2, bảng A.V (Yêu cầu khác).10-12","requirement":"Bộ lọc nhiên liệu tháo lắp được để thay thế bảo dưỡng; hệ thống làm mát bằng nước và bộ cao su chống rung nguyên thủy theo máy."},{"item":"Máy 12,5 kVA: Vật tư phụ trợ lắp đặt","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) phục vụ lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.","reference":"Chương V, mục 1.2, bảng A.V (Yêu cầu khác).13","requirement":"Cung cấp đầy đủ vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) để lắp đặt, đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu."},{"item":"Máy 12,5 kVA: Tài liệu kỹ thuật kèm máy","quote":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng máy (mỗi máy 1 bộ).","reference":"Chương V, mục 1.2, bảng A.V (Yêu cầu khác).14","requirement":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng, mỗi máy 1 bộ."},{"item":"Lắp đặt, đấu nối: Phạm vi","quote":"Đấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa.","reference":"Chương V, mục 1.2, bảng B.1-3, B.6","requirement":"Vận chuyển và lắp đặt đúng vị trí Chủ đầu tư chỉ định; đặt cân bằng, an toàn, thuận tiện vận hành, bảo dưỡng, sửa chữa; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa; cam kết chạy thử tải theo yêu cầu của chủ đầu tư."},{"item":"Lắp đặt, đấu nối: Tiết diện dây đất","quote":"≥ 16 mm2","reference":"Chương V, mục 1.2, bảng B.4","requirement":"≥ 16 mm2."},{"item":"Lắp đặt, đấu nối: Tiết diện dây nguồn","quote":"≥ 16 mm2","reference":"Chương V, mục 1.2, bảng B.5","requirement":"≥ 16 mm2."},{"item":"Bảo hành","quote":"Tối thiểu 36 tháng kể từ ngày ký Biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 1.3 (và bảng C.1: ≥ 36 tháng)","requirement":"Thời gian bảo hành tối thiểu 36 tháng kể từ ngày ký Biên bản nghiệm thu, bàn giao hàng hóa."},{"item":"Chứng từ xuất xứ, chất lượng (CO/CQ)","quote":"Đối với hàng hóa nhập khẩu: cung cấp tài liệu chứng nhận xuất xứ hàng hóa; tài liệu chứng nhận chất lượng của nhà sản xuất và các chứng từ liên quan khác (nếu có).","reference":"Chương V, mục 1.3","requirement":"Hàng nhập khẩu: cung cấp tài liệu chứng nhận xuất xứ, chứng nhận chất lượng của nhà sản xuất và chứng từ liên quan khác (nếu có). Hàng trong nước: cung cấp giấy chứng nhận chất lượng và tài liệu kết quả kiểm tra tại nhà máy do nhà sản xuất cấp."},{"item":"Kiểm tra, chạy thử tải trước lắp đặt","quote":"Chạy thử quá tải 10% công suất liên tục trong thời gian 10 phút.","reference":"Chương V, mục 3","requirement":"Chạy thử tải tất cả các máy: 50% công suất trong 4 giờ, 75% trong 2 giờ, 100% trong 1 giờ, quá tải 10% trong 10 phút."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:25:08.869Z"}},"IB2500498271":{"u":"2026-11-03T00:23:30.675+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5-Tiêu chuẩn kỹ thuật MFĐ dầu, 15kVA, 3 fa (06.11.2025).docx), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy; chỉ có một loại 'Máy phát điện Diesel 15KVA/3pha, có vỏ cách âm'.","Văn bản không nêu thông số định mức của ATS (chỉ có giao diện kết nối ATS) và không nêu hãng động cơ, hãng đầu phát (nhà thầu tự cung cấp thông tin).","Mục khí thải ghi mâu thuẫn số hiệu quy chuẩn: 'QCVN 9:2009/BTNMT' ở câu đầu, còn 'QCVN 19:2009/BTNMT' ở câu sau và ở mục 1.1; đã giữ nguyên như văn bản.","Công suất đầu phát (≥ 17,0 kVA) và động cơ (≥ 16,5 kW PRP) là yêu cầu riêng của từng bộ phận, khác với công suất tổ máy."],"result":{"keyInfo":{"bidName":"Cung cấp máy phát điện 15 KVA, 3pha, chạy dầu Diesel","notifyNo":"IB2500498271","generatorCapacity":"≥ 15,0 kVA liên tục (100% tải); ≥ 16,5 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 15 kVA: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ","reference":"Chương V, mục 1.2, A.I - Loại máy","requirement":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí."},{"item":"Tổ máy 15 kVA: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2, A.I - Tình trạng thiết bị","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng khi giao hàng."},{"item":"Tổ máy 15 kVA: Năm sản xuất","quote":"Từ tháng 01 năm 2025 trở về sau","reference":"Chương V, mục 1.2, A.I - Năm sản xuất","requirement":"Từ tháng 01 năm 2025 trở về sau."},{"item":"Tổ máy 15 kVA: Xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm nước EU, G7 hoặc Việt Nam","reference":"Chương V, mục 1.2, A.I - Xuất xứ","requirement":"Hàng hóa có xuất xứ thuộc nhóm nước EU, G7 hoặc Việt Nam."},{"item":"Tổ máy 15 kVA: Nhãn hiệu (hàng sản xuất tại Việt Nam)","quote":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực","reference":"Chương V, mục 1.2, A.I - Nhãn hiệu","requirement":"Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực."},{"item":"Tổ máy 15 kVA: Công suất liên tục","quote":"≥ 15,0 kVA","reference":"Chương V, mục 1.2, A.I - Công suất liên tục (100% tải)","requirement":"≥ 15,0 kVA (100% tải)."},{"item":"Tổ máy 15 kVA: Công suất dự phòng","quote":"≥ 16,5 kVA","reference":"Chương V, mục 1.2, A.I - Công suất dự phòng","requirement":"≥ 16,5 kVA."},{"item":"Tổ máy 15 kVA: Điện áp, số pha, tần số, hệ số công suất","quote":"220/380V-230/400V, ±1,5%, xoay chiều","reference":"Chương V, mục 1.2, A.I - Điện áp định mức, Số pha, Hệ số công suất, Tần số","requirement":"Điện áp định mức 220/380V-230/400V ±1,5% xoay chiều; dao động điện áp ≤ ±1,5%; 3 pha 4 dây; cos ϕ ≥ 0,8; tần số 50 Hz ±1,5%; dao động tần số ≤ ±1,5%."},{"item":"Tổ máy 15 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút ±1,5%","reference":"Chương V, mục 1.2, A.I - Tốc độ vòng quay","requirement":"1.500 vòng/phút ±1,5%."},{"item":"Tổ máy 15 kVA: Nhiên liệu, khởi động, truyền động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 1.2, A.I - Nhiên liệu sử dụng, Hệ thống khởi động, Cơ cấu truyền động","requirement":"Dầu Diesel thông dụng trên thị trường; khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc khi chạy máy; động cơ và đầu phát nối trực tiếp bằng khớp nối đồng trục."},{"item":"Tổ máy 15 kVA: Khả năng khởi động và vận hành liên tục","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, mục 1.2, A.I - Khả năng khởi động; Máy chạy liên tục 24/24; Khả năng hoạt động quá tải 110%","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s; chạy liên tục 24/24 ở 75% công suất liên tục, chỉ nghỉ 1 lần ≤ 30 phút mỗi 12 giờ chạy; chạy liên tục ở 100% công suất liên tục ≥ 12 giờ; quá tải 110% ≥ 01 giờ/12 giờ chạy liên tục."},{"item":"Tổ máy 15 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 3,60 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2, A.I - Mức tiêu thụ nhiên liệu","requirement":"≤ 3,60 lít/giờ tại 75% tải định mức; ≤ 4,50 lít/giờ tại 100% tải định mức."},{"item":"Tổ máy 15 kVA: Độ ồn","quote":"≤ 72 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2, A.I - Độ ồn của máy khi đã đóng vỏ cách âm","requirement":"≤ 72 dB khi đã đóng vỏ cách âm (lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)."},{"item":"Tổ máy 15 kVA: Khí thải","quote":"Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ của hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1).","reference":"Chương V, mục 1.2, A.I - Khí thải, hệ thống thoát khí thải","requirement":"Đáp ứng quy chuẩn khí thải công nghiệp đối với bụi và các chất vô cơ; cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1)."},{"item":"Tổ máy 15 kVA: Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm môi trường ≤ 80%","reference":"Chương V, mục 1.2, A.I - Điều kiện hoạt động","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 50oC và độ ẩm ≤ 80%."},{"item":"Tổ máy 15 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, mục 1.2, A.I - Hệ thống làm mát","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục."},{"item":"Tổ máy 15 kVA: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm (không gắn dưới đế máy); vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình nhiên liệu có khóa để đảm bảo an toàn","reference":"Chương V, mục 1.2, A.I - Thùng nhiên liệu; Dung tích thùng nhiên liệu","requirement":"Bằng thép, gắn bên trong vỏ cách âm (không gắn dưới đế máy); cửa tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp có khóa; dung tích ≥ 65 lít."},{"item":"Tổ máy 15 kVA: Vỏ chống ồn","quote":"Cấp bảo vệ bằng vỏ ngoài: ≥ IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu đáp ứng tiêu chuẩn ≥ IP23)","reference":"Chương V, mục 1.2, A.I - Vỏ chống ồn","requirement":"Nhập khẩu đồng bộ theo máy hoặc sản xuất trong nước theo tiêu chuẩn; sơn tĩnh điện, đặt được ngoài trời, có khóa; ống pô giảm thanh bên trong vỏ; vật liệu mút chống ồn cách nhiệt, cách âm; cấp bảo vệ vỏ ≥ IP23 (kèm chứng nhận kiểm định của bên thứ 3)."},{"item":"Tổ máy 15 kVA: Khung bệ và chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, mục 1.2, A.I - Khung bệ máy; Hệ thống chống rung","requirement":"Khung chịu lực, chống rung, có đế cao su giảm chấn, gấp và hàn bằng thép tấm, sơn tĩnh điện; động cơ và đầu phát lắp trên hệ thống cao su chống rung."},{"item":"Tổ máy 15 kVA: Kích thước và trọng lượng","quote":"≤ 1425 x 725 x 950 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)","reference":"Chương V, mục 1.2, A.I - Kích thước máy; Trọng lượng khô của máy","requirement":"Kích thước (Dài x Rộng x Cao) ≤ 1425 x 725 x 950 mm (kèm bản vẽ chi tiết); trọng lượng khô (gồm vỏ máy, ắc quy) ≤ 670 Kg."},{"item":"Tổ máy 15 kVA: Aptomat ngõ ra","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS","reference":"Chương V, mục 1.2, A.I - Aptomat tại ngõ ra của máy","requirement":"CB tại ngõ ra lắp tại máy phát, dòng định mức phù hợp dòng điện máy phát, chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS."},{"item":"Tổ máy 15 kVA: Bộ nạp ắc quy từ điện lưới","quote":"90 ~ 280 VAC","reference":"Chương V, mục 1.2, A.VI - Yêu cầu đối với hệ thống nạp accu khởi động từ điện lưới","requirement":"Kèm theo máy; đầu vào 90 ~ 280 VAC, 50/60Hz; hiệu suất cao nhất ≥ 85%; sạc hai giai đoạn; dòng ra 4 ~ 6A; điện áp ra 13.8VDC / 7.5VCD; công suất ra tối đa 85W; bảo vệ ngắn mạch, ngược cực; kèm catalogue bản gốc chính hãng."},{"item":"Tổ máy 15 kVA: Nối đất và cực đấu tải","quote":"Sử dụng Aptomat 3pha, 3 cực hoặc 4 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch.","reference":"Chương V, mục 1.2, A.I - Nối đất; A.V - Hệ thống kết nối điện áp ra","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ/nối đất; cực đấu tải dùng cọc kết nối cố định, đầu nối bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; dùng Aptomat 3 pha, 3 hoặc 4 cực, bảo vệ quá tải và ngắn mạch."},{"item":"Tổ máy 15 kVA: Bảng thông số đặc trưng","quote":"Tất cả các máy đều phải có bảng thông số đặc trưng","reference":"Chương V, mục 1.2, A.I - Bảng thông số đặc trưng","requirement":"Mọi máy có bảng thông số bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), tối thiểu gồm tên/thương hiệu nhà chế tạo, số seri, công suất, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng."},{"item":"Tổ máy 15 kVA: Tài liệu kèm theo và chứng chỉ nhà máy","quote":"Chứng nhận ISO 9001 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu","reference":"Chương V, mục 1.2, A.I - Tài liệu kèm theo; Catalogue; Chứng chỉ quản lý chất lượng; Chứng nhận môi trường","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt), hướng dẫn vận hành (Tiếng Việt), catalogue bản gốc của hãng kèm bản dịch tiếng Việt nếu là tiếng nước ngoài; ISO 9001 và ISO 14001 của nhà máy còn hạn đến thời điểm đóng thầu; thông số công bố trên website nhà sản xuất."},{"item":"Tổ máy 15 kVA: CO/CQ và chứng chỉ theo xuất xứ","quote":"Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ (đối với động cơ, đầu phát, bảng điều khiển)","reference":"Chương V, mục 1.1 - Tài liệu chứng minh xuất xứ và chất lượng","requirement":"Hàng xuất xứ Việt Nam: CO và CQ cho động cơ, đầu phát, bảng điều khiển khi giao hàng; hàng xuất xứ nhóm G7: cam kết cung cấp CO và CQ cho tổ máy và bảng điều khiển khi giao hàng; kèm ISO 9001:2015, ISO 14001:2015, ISO45001:2018 của nhà sản xuất."},{"item":"Động cơ: Hãng, xuất xứ, năm sản xuất","quote":"Hàng hóa có thương hiệu xuất xứ thuộc nhóm nước EU; G7","reference":"Chương V, mục 1.2, A.II - Hãng sản xuất, Xuất xứ, Năm sản xuất","requirement":"Hãng sản xuất do nhà thầu cung cấp thông tin; xuất xứ thương hiệu thuộc nhóm nước EU; G7; sản xuất từ tháng 01 năm 2025 trở về sau."},{"item":"Động cơ: Loại động cơ và tốc độ","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 1.2, A.II - Loại động cơ; Tốc độ vòng quay định mức","requirement":"Diesel 4 kỳ, làm mát bằng nước; tốc độ định mức 1.500 vòng/phút ±5%."},{"item":"Động cơ: Xy lanh","quote":"≥ 4 thẳng hàng","reference":"Chương V, mục 1.2, A.II - Số xy lanh; Tổng dung tích; Đường kính; Hành trình; Tỉ số nén","requirement":"Số xy lanh, kiểu bố trí ≥ 4 thẳng hàng; tổng dung tích ≥ 2,3 lít; đường kính ≥ 87 mm; hành trình ≥ 100 mm; tỉ số nén ≥ 19:1."},{"item":"Động cơ: Công suất","quote":"≥ 16,5 kW","reference":"Chương V, mục 1.2, A.II - Công suất định mức (PRP); Công dự phòng (ESP)","requirement":"Công suất định mức (PRP) Net tại 1500 vòng/phút ≥ 16,5 kW; công suất dự phòng (ESP) Net tại 1500 vòng/phút ≥ 18,2 kW."},{"item":"Động cơ: Điều tốc, nạp khí, nhiên liệu","quote":"Cơ khí hoặc điện tử","reference":"Chương V, mục 1.2, A.II - Kiểu điều tốc; Hệ thống nạp khí; Nhiên liệu sử dụng","requirement":"Điều tốc cơ khí hoặc điện tử; nạp khí tự nhiên; nhiên liệu Diesel."},{"item":"Động cơ: Bôi trơn và lọc","quote":"≤ 11,5 lít","reference":"Chương V, mục 1.2, A.II - Hệ thống bôi trơn; Dung tích dầu bôi trơn; Hệ thống lọc","requirement":"Bơm dầu bôi trơn, phin lọc, bầu lọc; dung tích dầu bôi trơn (gồm lọc dầu) ≤ 11,5 lít; có lọc gió, lọc nhiên liệu, lọc nhớt, thay thế được."},{"item":"Động cơ: Cảm biến","quote":null,"reference":"Chương V, mục 1.2, A.II - Hệ thống cảm biến động cơ","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu."},{"item":"Động cơ: Khởi động và ắc quy","quote":"Motor khởi động điện 12VDC, trực tiếp trong máy, có sạc ắc quy khi chạy máy","reference":"Chương V, mục 1.2, A.II - Hệ thống khởi động; Ắc quy khởi động; Công suất mô tơ khởi động","requirement":"Motor khởi động điện 12VDC, có sạc ắc quy khi chạy máy; ắc quy khởi động ≥ 45Ah loại kín khí; công suất mô tơ khởi động ≥ 1,4 kW; công suất máy phát sạc ắc quy ≥ 35 A."},{"item":"Động cơ: Làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kết hợp quạt gió đầu trục; Có kèm theo bình nước phụ","reference":"Chương V, mục 1.2, A.II - Hệ thống làm mát; Dung tích nước làm mát","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kết hợp quạt gió đầu trục, kèm bình nước phụ; dung tích nước làm mát (gồm két nước và đường ống) ≤ 9,5 lít."},{"item":"Động cơ: Tiêu thụ nhiên liệu","quote":"Tại 75% tải: ≤ 3,60 lít/giờ","reference":"Chương V, mục 1.2, A.II - Tiêu thụ nhiên liệu","requirement":"Theo công bố của nhà sản xuất động cơ cho máy phát điện 15kW tại 75% tải 1500 vòng/phút: ≤ 3,60 lít/giờ."},{"item":"Đầu phát: Hãng, xuất xứ, nhãn hiệu, năm sản xuất","quote":"Nhãn hiệu cùng với nhãn hiệu tổ máy","reference":"Chương V, mục 1.2, A.III - Hãng sản xuất, Xuất xứ, Nhãn hiệu, Năm sản xuất","requirement":"Hãng sản xuất và xuất xứ do nhà thầu cung cấp thông tin; nhãn hiệu cùng với nhãn hiệu tổ máy; sản xuất từ tháng 01 năm 2025 trở về sau."},{"item":"Đầu phát: Công suất","quote":"≥ 17,0 kVA","reference":"Chương V, mục 1.2, A.III - Công suất liên tục; Công suất dự phòng","requirement":"Công suất liên tục tại 40oC, Class H ≥ 17,0 kVA; công suất dự phòng tại 40oC, Class H ≥ 110% * công suất liên tục."},{"item":"Đầu phát: Điện áp, pha, tần số, hệ số công suất","quote":"220/380-230/400 VAC","reference":"Chương V, mục 1.2, A.III - Điện áp ra; Pha; Dao động điện áp; Dao động tần số; Tần số; Hệ số công suất","requirement":"Điện áp ra 220/380-230/400 VAC; 3 pha 4 dây; dao động điện áp ≤ ± 1,5%; dao động tần số ≤ ± 5%; tần số 50 Hz; cos ≥ 0,8."},{"item":"Đầu phát: Quá tải, quá tốc độ","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ","reference":"Chương V, mục 1.2, A.III - Khả năng quá tải; Khả năng quá tốc độ","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ; quá tốc độ ≥ 2250 vòng."},{"item":"Đầu phát: Kích từ và AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, A.III - Kích từ; Bộ điều chỉnh điện áp","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR."},{"item":"Đầu phát: Cấp cách nhiệt, cấp bảo vệ, hiệu suất, kết cấu","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, A.III - Cấp cách nhiệt; Cấp bảo vệ đầu phát; Hiệu suất; Kết cấu đầu phát; Làm mát đầu phát","requirement":"Cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; hiệu suất tại 100% tải công suất liên tục (4/4) ≥ 86%; một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp."},{"item":"Bộ điều khiển: Loại và vận hành","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 1.2, A.IV - Bảng điều khiển; Màn hình hiển thị; Chế độ vận hành","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128 x 64 LCD; có ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm hoặc ổ khóa đề khi bảng điều khiển sự cố; tự động khởi động máy khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép."},{"item":"Bộ điều khiển: Thông số điện và cấp bảo vệ","quote":"≥ IP65","reference":"Chương V, mục 1.2, A.IV - Nhiệt độ hoạt động; Điện áp cấp nguồn; Cấp bảo vệ","requirement":"Nhiệt độ hoạt động từ -25oC đến 70oC; điện áp cấp nguồn liên tục 8 đến 35V; cấp bảo vệ ≥ IP65."},{"item":"Bộ điều khiển: Phím điều khiển, đèn báo, nút dừng khẩn","quote":null,"reference":"Chương V, mục 1.2, A.IV - Bảng điều khiển có các phím nhấn điều khiển; Đèn báo trạng thái; Nút dừng khẩn cấp","requirement":"Có phím Stop, Start, Auto, Manual, C/O, Set, phím lên/xuống; đèn LED trạng thái hoạt động, Stop, Auto, C/O, Manual, cảnh báo; đèn báo máy phát; nút dừng khẩn cấp."},{"item":"Bộ điều khiển: Đo lường hiển thị","quote":null,"reference":"Chương V, mục 1.2, A.IV - Tính năng đo lường hiển thị trên màn hình LCD","requirement":"Hiển thị điện áp, tần số, dòng điện, công suất (kW, kVA, kVAr, kWh), % tải, trình tự pha, điện áp ắc quy của trạm BTS, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc ắc quy, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu; khi kết nối ATS hiển thị điện áp, tần số và trình tự pha điện lưới."},{"item":"Bộ điều khiển: Bảo vệ","quote":null,"reference":"Chương V, mục 1.2, A.IV - Bảo vệ dừng máy tự động; Bảo vệ cảnh báo","requirement":"Bảo vệ dừng máy tự động: điện áp, tần số, tốc độ cao/thấp, quá tải/quá dòng, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, lỗi không khởi động được, nút dừng khẩn cấp đóng. Bảo vệ cảnh báo: điện áp, tần số, điện áp ắc quy, tốc độ cao/thấp, quá tải/quá dòng, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, nút dừng khẩn cấp đóng, lỗi sạc ắc quy."},{"item":"Bộ điều khiển/ATS: Giao diện kết nối ATS","quote":"Điều khiển và hiển thị đóng cắt được 2 ATS","reference":"Chương V, mục 1.2, A.IV - Giao diện kết nối bộ ATS","requirement":"Có giao diện kết nối bộ ATS để tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa; điều khiển và hiển thị đóng cắt được 2 ATS. Văn bản không nêu thông số định mức của ATS."},{"item":"Bộ điều khiển: Truyền thông và phần mềm","quote":"Chuẩn Modbus RTU; cổng RS485","reference":"Chương V, mục 1.2, A.IV - Chuẩn truyền thông; Kết nối với máy tính; Chức năng mở rộng; Phần mềm điều khiển","requirement":"Chuẩn Modbus RTU, cổng RS485; kết nối máy tính qua cổng USB; mở rộng giám sát từ xa qua Internet bằng máy tính và ứng dụng smartphone; phần mềm điều khiển tải miễn phí từ website nhà sản xuất; catalogue bản gốc chính hãng."},{"item":"Vật tư kèm theo: Cáp và ống","quote":"Cáp điện đấu nối (loại cáp đồng 4x6 mm2 bọc PVC)","reference":"Chương V, mục 1.2, A.VII - Các vật tư kèm theo máy","requirement":"Dây tiếp đất cáp đồng 1x16mm2 bọc PVC vàng sọc xanh, trung bình 10 m/máy; cáp đấu nối đồng 4x6 mm2 bọc PVC, trung bình 10 m/máy; ống nhựa gân xoắn HDPE 40/30, trung bình 10 m/máy; ống thoát khói ra khỏi phòng máy 01 m/máy."},{"item":"Vật tư kèm theo: Nhiên liệu, nhớt, nước giải nhiệt","quote":"15 lít/máy","reference":"Chương V, mục 1.2, A.VII - Nhiên liệu chạy thử; Nhớt máy; Nước xanh giải nhiệt","requirement":"Nhiên liệu chạy thử 15 lít/máy; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy."},{"item":"Bảo hành","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 1.2, A.VIII - Thời gian bảo hành","requirement":"Thời gian bảo hành ≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa."},{"item":"Phụ tùng thay thế","quote":"Có cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành.","reference":"Chương V, mục 1.2, A.VIII - Phụ tùng thay thế","requirement":"Có cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:23:29.927Z"}},"IB2500498331":{"u":"2026-11-03T00:21:55.567+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 7. Yêu cầu về kỹ thuật (OK).docx), chưa phân tích cả HSMT.","Xuất xứ có hai chỗ không thống nhất: mục A.I.2 ghi 'Việt Nam hoặc G7', còn phần Yêu cầu về chất lượng ghi hàng hóa 'được sản xuất trong nước trong năm 2025'.","Văn bản không nêu rõ phạm vi lắp đặt (cáp, móng, vật tư) và không nêu tiêu chuẩn kỹ thuật cụ thể ngoài ISO 9001:2015, ISO 14001:2015 và CE.","Một số trích dẫn ngắn hơn nội dung yêu cầu vì câu gốc bị ngắt dòng trong tệp; phần yêu cầu đã được tổng hợp đầy đủ từ văn bản."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện 12 KVA","notifyNo":"IB2500498331","generatorCapacity":"30 máy x 12 kVA (công suất định mức ≥ 12.0 kVA, công suất dự phòng ≥ 13.2 kVA), 1 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng, chủng loại","quote":"Mua 30 máy phát điện chạy dầu 1 pha/12KVA, vỏ cách âm, ATS 100A-1P.","reference":"Chương V, Mục 1, Nội dung gói thầu","requirement":"Mua 30 máy phát điện chạy dầu 1 pha 12 kVA, có vỏ cách âm, kèm ATS 100A-1P"},{"item":"Tổ máy phát điện: Xuất xứ","quote":"Việt Nam hoặc G7","reference":"Chương V, Mục 1, phần A.I.2","requirement":"Việt Nam hoặc G7"},{"item":"Tổ máy phát điện: Sơ đồ, bản vẽ cấu tạo","quote":"Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy","reference":"Chương V, Mục 1, phần A.I.3","requirement":"Có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của máy"},{"item":"Tổ máy phát điện: Chứng nhận chất lượng của đơn vị lắp ráp/sản xuất","quote":"ISO 9001:2015","reference":"Chương V, Mục 1, phần A.I.4","requirement":"ISO 9001:2015"},{"item":"Tổ máy phát điện: Chứng nhận môi trường của đơn vị lắp ráp/sản xuất","quote":"ISO 14001:2015","reference":"Chương V, Mục 1, phần A.I.5","requirement":"ISO 14001:2015"},{"item":"Tổ máy phát điện: Chứng nhận an toàn điện","quote":"CE (còn hạn sử dụng)","reference":"Chương V, Mục 1, phần A.I.6","requirement":"CE còn hạn sử dụng"},{"item":"Tổ máy phát điện: Cách vận hành, kích từ, AVR, sạc ắc quy","quote":"không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo","reference":"Chương V, Mục 1, phần A.I.7","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi tải thay đổi bằng AVR; có bộ sạc ắc quy kèm theo máy; ắc quy kín khí"},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha 2 dây","reference":"Chương V, Mục 1, phần A.II.1","requirement":"Máy phát điện xoay chiều, 1 pha 2 dây"},{"item":"Tổ máy phát điện: Chất lượng","quote":"Mới 100%, có chứng nhận nguồn gốc","reference":"Chương V, Mục 1, phần A.II.2","requirement":"Mới 100%, có chứng nhận nguồn gốc"},{"item":"Tổ máy phát điện: Sơn bảo vệ khung vỏ máy và thùng nhiên liệu","quote":"Sơn tĩnh điện","reference":"Chương V, Mục 1, phần A.II.3","requirement":"Sơn tĩnh điện"},{"item":"Tổ máy phát điện: Cấp điện áp","quote":"220V- 230V","reference":"Chương V, Mục 1, phần A.II.4","requirement":"220V - 230V"},{"item":"Tổ máy phát điện: Tần số định mức","quote":"50 Hz","reference":"Chương V, Mục 1, phần A.II.5","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Công suất định mức","quote":"≥ 12.0 kVA","reference":"Chương V, Mục 1, phần A.II.6","requirement":"≥ 12.0 kVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 13.2 kVA","reference":"Chương V, Mục 1, phần A.II.7","requirement":"≥ 13.2 kVA"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Cosϕ = 1.","reference":"Chương V, Mục 1, phần A.II.8","requirement":"Cosϕ = 1"},{"item":"Tổ máy phát điện: Tốc độ vòng quay","quote":"1.500 vòng/phút.","reference":"Chương V, Mục 1, phần A.II.9","requirement":"1.500 vòng/phút"},{"item":"Tổ máy phát điện: Thời gian vận hành liên tục ở 100% công suất định mức","quote":"≥ 12h","reference":"Chương V, Mục 1, phần A.II.10","requirement":"≥ 12h"},{"item":"Tổ máy phát điện: Dung tích bình chứa nhiên liệu kèm theo máy","quote":"≥ 50 lít","reference":"Chương V, Mục 1, phần A.II.11","requirement":"≥ 50 lít"},{"item":"Tổ máy phát điện: Thùng chứa nhiên liệu","quote":"Gắn liền với khung bệ máy; được chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống sự rỉ sét và tăng độ bám dính của sơn.","reference":"Chương V, Mục 1, phần A.II.12","requirement":"Gắn liền với khung bệ máy; chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống rỉ sét và tăng độ bám dính của sơn"},{"item":"Tổ máy phát điện: Thời gian vận hành liên tục ở 110% công suất dự phòng","quote":"≥ 1h","reference":"Chương V, Mục 1, phần A.II.13","requirement":"≥ 1h"},{"item":"Tổ máy phát điện: Khả năng đóng tải 1 cấp","quote":"≥ 100 % tải định mức trong 30s","reference":"Chương V, Mục 1, phần A.II.14","requirement":"≥ 100 % tải định mức trong 30s"},{"item":"Tổ máy phát điện: Tuổi thọ hoạt động theo hướng dẫn của nhà sản xuất","quote":"≥ 10.000h nhà thầu cung cấp thông tin chi tiết","reference":"Chương V, Mục 1, phần A.II.15","requirement":"≥ 10.000h, nhà thầu cung cấp thông tin chi tiết"},{"item":"Tổ máy phát điện: Độ ồn (khi có vỏ cách âm)","quote":"Độ ồn lớn nhất ≤ 65dB(A) khi hoạt động ở chế độ >75% công suất định mức trong không gian mở ở khoảng cách 7m","reference":"Chương V, Mục 1, phần A.II.16","requirement":"Độ ồn lớn nhất ≤ 65dB(A) khi hoạt động ở chế độ >75% công suất định mức trong không gian mở, khoảng cách 7m"},{"item":"Tổ máy phát điện: Vỏ máy hoạt động ngoài trời","quote":"Tối thiểu cấp bảo vệ IP23","reference":"Chương V, Mục 1, phần A.II.17","requirement":"Tối thiểu cấp bảo vệ IP23"},{"item":"Tổ máy phát điện: Kích thước cả vỏ","quote":"≤ (1500 x 800 x 1000) mm","reference":"Chương V, Mục 1, phần A.II.18","requirement":"≤ (1500 x 800 x 1000) mm"},{"item":"Tổ máy phát điện: Trọng lượng khô","quote":"≤ 650 Kg","reference":"Chương V, Mục 1, phần A.II.19","requirement":"≤ 650 Kg"},{"item":"Tổ máy phát điện: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, Mục 1, phần A.II.20","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao"},{"item":"Tổ máy phát điện: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch","reference":"Chương V, Mục 1, phần A.II.21","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy phát điện: Điều kiện hoạt động, vận hành","quote":"Toàn bộ các bộ phận được nhiệt đới hóa, phù hợp với điều kiện khí hậu tại Việt Nam.","reference":"Chương V, Mục 1, phần A.II.22","requirement":"Các bộ phận được nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -10oC đến +50oC; độ ẩm hoạt động 80% đến 100%"},{"item":"Tổ máy phát điện: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 1.5mm; được xử lý bề mặt bằng hoá học để","reference":"Chương V, Mục 1, phần A.II.23","requirement":"Bằng thép, độ dày ≥ 1.5mm; xử lý bề mặt bằng hóa học chống oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy phát điện: Khung - đế máy","quote":"Được thiết kế chắc chắn, chịu lực cao; sử dụng thép chữ U, I hoặc V có độ dày","reference":"Chương V, Mục 1, phần A.II.24","requirement":"Thiết kế chắc chắn, chịu lực cao; thép chữ U, I hoặc V dày ≥2mm; xử lý bề mặt bằng hóa chất chống oxy hóa và sơn tĩnh điện"},{"item":"Tổ máy phát điện: Hệ thống thoát khí thải và khí thải","quote":"Hệ thống thoát khí thải được thiết kế","reference":"Chương V, Mục 1, phần A.II.25 và A.II.27","requirement":"Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Tổ máy phát điện: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương","reference":"Chương V, Mục 1, phần A.II.26","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn"},{"item":"Tổ máy phát điện: Bảng thông số đặc trưng","quote":"Tất cả các máy đều phải có bảng thông số đặc trưng;","reference":"Chương V, Mục 1, phần A.II.28","requirement":"Mỗi máy có bảng thông số bền, lắp chắc chắn trên vỏ (hoặc in trực tiếp), dễ đọc; tối thiểu gồm: tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước, khối lượng tổng, trọng lượng, năm sản xuất"},{"item":"Tổ máy phát điện: Tài liệu hướng dẫn sử dụng, vận hành","quote":"Tiếng Việt","reference":"Chương V, Mục 1, phần A.II.29","requirement":"Bằng tiếng Việt, bao gồm tài liệu chẩn đoán sự cố"},{"item":"Đầu phát: Hãng, mã hiệu, xuất xứ, năm sản xuất","quote":"Năm 2025","reference":"Chương V, Mục 1, phần B.I.1-3","requirement":"Hãng/mã hiệu và xuất xứ do nhà thầu cung cấp; năm sản xuất 2025"},{"item":"Đầu phát: Sơ đồ cấu tạo","quote":"Có sơ đồ cấu tạo chi tiết của các cụm chi","reference":"Chương V, Mục 1, phần B.I.4","requirement":"Có sơ đồ cấu tạo chi tiết các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của đầu phát"},{"item":"Đầu phát: Công suất định mức","quote":"≥ 12 kVA","reference":"Chương V, Mục 1, phần B.II.1","requirement":"≥ 12 kVA"},{"item":"Đầu phát: Hệ số công suất","quote":"1.0","reference":"Chương V, Mục 1, phần B.II.2","requirement":"1.0"},{"item":"Đầu phát: Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, Mục 1, phần B.II.3","requirement":"Tự kích từ, không chổi than"},{"item":"Đầu phát: Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, Mục 1, phần B.II.4","requirement":"AVR"},{"item":"Đầu phát: Độ ổn định điện áp","quote":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây","reference":"Chương V, Mục 1, phần B.II.5","requirement":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát: Độ ổn định tần số","quote":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây","reference":"Chương V, Mục 1, phần B.II.6","requirement":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Đầu phát: Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, Mục 1, phần B.II.7","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiểu IP23","reference":"Chương V, Mục 1, phần B.II.8","requirement":"Tối thiểu IP23"},{"item":"Đầu phát: Kết cấu","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, Mục 1, phần B.II.9","requirement":"Một ổ trục, tự bôi trơn"},{"item":"Đầu phát: Làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, Mục 1, phần B.II.10","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Động cơ: Hãng, mã hiệu, xuất xứ, năm sản xuất","quote":"Năm 2025","reference":"Chương V, Mục 1, phần C.I.1-3","requirement":"Hãng/mã hiệu và xuất xứ do nhà thầu cung cấp; năm sản xuất 2025"},{"item":"Động cơ: Nhiên liệu sử dụng","quote":"Dầu Diesel","reference":"Chương V, Mục 1, phần C.I.4","requirement":"Dầu Diesel"},{"item":"Động cơ: Sơ đồ cấu tạo","quote":"Có sơ đồ cấu tạo chi tiết của các cụm chi","reference":"Chương V, Mục 1, phần C.I.5","requirement":"Có sơ đồ cấu tạo chi tiết các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể của động cơ"},{"item":"Động cơ: Loại động cơ","quote":"4 kỳ làm mát bằng nước","reference":"Chương V, Mục 1, phần C.II.1","requirement":"4 kỳ làm mát bằng nước"},{"item":"Động cơ: Công suất liên tục","quote":"≥ 15,5 kW.","reference":"Chương V, Mục 1, phần C.II.2","requirement":"≥ 15,5 kW"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 17 KW","reference":"Chương V, Mục 1, phần C.II.3","requirement":"≥ 17 kW"},{"item":"Động cơ: Định mức tốc độ vòng quay trục cơ","quote":"1500 vòng/phút","reference":"Chương V, Mục 1, phần C.II.4","requirement":"1500 vòng/phút"},{"item":"Động cơ: Số xilanh, kiểu bố trí","quote":"≥ 3, thẳng hàng","reference":"Chương V, Mục 1, phần C.II.5","requirement":"≥ 3 xilanh, thẳng hàng"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 20:1","reference":"Chương V, Mục 1, phần C.II.6","requirement":"≥ 20:1"},{"item":"Động cơ: Cơ cấu điều tốc","quote":"Điện tử có ECU hoặc công nghệ tương đương kiểm soát nhiệt độ động cơ, áp lực nhớt.","reference":"Chương V, Mục 1, phần C.II.7","requirement":"Điện tử có ECU hoặc công nghệ tương đương kiểm soát nhiệt độ động cơ, áp lực nhớt"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Hút khí tự nhiên","reference":"Chương V, Mục 1, phần C.II.8","requirement":"Hút khí tự nhiên"},{"item":"Động cơ: Kiểu phun nhiên liệu","quote":"Trực tiếp hoặc gián tiếp","reference":"Chương V, Mục 1, phần C.II.9","requirement":"Trực tiếp hoặc gián tiếp"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu","quote":"≤ 4 lít/giờ tại 100% tải định mức","reference":"Chương V, Mục 1, phần C.II.10","requirement":"≤ 4 lít/giờ tại 100% tải định mức; ≤ 3 lít/giờ tại 75% tải định mức"},{"item":"Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm cơ và bơm điện kết hợp bơm tay để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp","reference":"Chương V, Mục 1, phần C.II.11","requirement":"Bơm cơ và bơm điện kết hợp bơm tay để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Động cơ: Hệ thống khởi động","quote":"Khởi động điện.","reference":"Chương V, Mục 1, phần C.II.12","requirement":"Khởi động điện; tích hợp tiếp điểm điều khiển máy phát (bật/tắt) từ xa theo quy trình của máy thông qua các cặp tiếp điểm"},{"item":"Động cơ: Nguồn khởi động (ắc quy)","quote":null,"reference":"Chương V, Mục 1, phần C.II.13","requirement":"Ắc quy cố định hoàn toàn bên trong vỏ chống ồn, đủ phụ kiện (giá đỡ, đầu cốt, cáp đấu nối); loại kín khí"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt","reference":"Chương V, Mục 1, phần C.II.14","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc","reference":"Chương V, Mục 1, phần C.II.15","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đóng cặn","reference":"Chương V, Mục 1, phần C.II.16","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn; kèm bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn"},{"item":"Động cơ: Tính năng sấy","quote":"Có tính năng sấy trước khi khởi động","reference":"Chương V, Mục 1, phần C.II.17","requirement":"Có tính năng sấy trước khi khởi động"},{"item":"Bộ điều khiển: Hãng, mã hiệu, xuất xứ, năm sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, Mục 1, phần D.1-2","requirement":"Hãng/mã hiệu/xuất xứ do nhà thầu cung cấp; năm sản xuất 2025"},{"item":"Bộ điều khiển: Màn hình và ngôn ngữ hiển thị","quote":"Màn hình LCD","reference":"Chương V, Mục 1, phần D.3-4","requirement":"Màn hình LCD; ngôn ngữ tiếng Việt hoặc tiếng Anh"},{"item":"Bộ điều khiển: Chế độ vận hành","quote":"AUTO (Vận hành tự động);","reference":"Chương V, Mục 1, phần D.5","requirement":"TEST, RUN, AUTO, STOP; phím chuyển chế độ hiển thị lên, xuống, trái, phải; khởi động bằng tay (ổ khóa đề)"},{"item":"Bộ điều khiển: Tự động khởi động khi lưới điện sự cố","quote":null,"reference":"Chương V, Mục 1, phần D.6","requirement":"Có chức năng tự động khởi động máy phát khi có sự cố điện lưới"},{"item":"Bộ điều khiển: Đèn LED cảnh báo lỗi","quote":"Đèn LED cảnh báo lỗi","reference":"Chương V, Mục 1, phần D.7","requirement":"Có"},{"item":"Bộ điều khiển: Các nút điều khiển","quote":"Nút khởi động bằng tay START","reference":"Chương V, Mục 1, phần D.8","requirement":"Nút khởi động bằng tay START, nút dừng máy bằng tay STOP, nút dừng máy khẩn cấp"},{"item":"Bộ điều khiển: Chuẩn truyền thông","quote":"Modbus RTU RS485","reference":"Chương V, Mục 1, phần D.9","requirement":"Modbus RTU RS485"},{"item":"Bộ điều khiển: Thông số hiển thị trên màn hình LCD","quote":"Hiển thị và phân tích điện áp… dạng đồ thị","reference":"Chương V, Mục 1, phần D.10","requirement":"Điện áp, dòng điện, tần số, công suất máy phát (kW), tải máy phát (%), hệ số công suất, tốc độ động cơ, áp suất dầu bôi trơn, nhiệt độ nước làm mát, mức nhiên liệu, điện áp sạc ắc quy, trạng thái chạy/dừng, số giờ hoạt động còn lại đến bảo trì, hiển thị và phân tích điện áp dạng đồ thị"},{"item":"Bộ điều khiển: Tính năng cảnh báo","quote":"Máy phát Điện quá tải","reference":"Chương V, Mục 1, phần D.11","requirement":"Cảnh báo: nhiệt độ nước làm mát/động cơ cao; áp suất dầu thấp; điện áp ra cao/thấp; tần số ra cao/thấp; quá tải; nút dừng khẩn cấp; điện áp ắc quy khởi động thấp; mức nhiên liệu thấp hơn ngưỡng cài đặt (thay đổi được ngưỡng)"},{"item":"Bộ điều khiển: Tự động dừng máy phát","quote":"Quá tải vượt ngưỡng cho phép (mặc định của nhà sản xuất).","reference":"Chương V, Mục 1, phần D.12","requirement":"Tự động dừng khi: nhiệt độ nước làm mát hoặc động cơ cao; áp suất dầu thấp; điện áp ra cao/thấp; tần số cao/thấp (cài đặt được); quá tải; nút dừng khẩn cấp; mức nhiên liệu thấp (cài đặt được)"},{"item":"Bộ điều khiển: Điều khiển từ xa","quote":"Điều khiển bật/tắt từ xa qua dry contact và tin nhắn SMS","reference":"Chương V, Mục 1, phần D.13","requirement":"Điều khiển bật/tắt từ xa qua tiếp điểm khô dry contact và tin nhắn SMS"},{"item":"Bảo vệ: CB bảo vệ điện áp đầu ra","quote":"1 pha 2 cực","reference":"Chương V, Mục 1, phần E.1","requirement":"1 pha 2 cực"},{"item":"Bảo vệ: Hệ thống kết nối điện động lực đầu ra","quote":"Dùng cọc kết nối cố định, cọc kết nối có ren vít và đai ốc, có nắp bảo vệ","reference":"Chương V, Mục 1, phần E.2","requirement":"Dùng cọc kết nối cố định, cọc kết nối có ren vít và đai ốc, có nắp bảo vệ"},{"item":"Tủ ATS: Loại/kiểu tủ","quote":"Loại treo tường","reference":"Chương V, Mục 1, phần F.1","requirement":"Loại treo tường"},{"item":"Tủ ATS: Dòng điện định mức","quote":"Dòng điện định mức: ≥ 100 A, 1 pha","reference":"Chương V, Mục 1, phần F.2","requirement":"≥ 100 A, 1 pha"},{"item":"Tủ ATS: Chức năng","quote":"Tự động điều khiển khởi động máy phát khi điện lưới có sự cố.","reference":"Chương V, Mục 1, phần F.2","requirement":"Tự động điều khiển khởi động máy phát khi lưới sự cố; tự động chuyển tải từ lưới sang máy phát và ngược lại khi mất/có điện; công tắc chọn chế độ Auto/Gen/Man; bộ sạc ắc quy tự động; đèn báo chế độ hoạt động; vỏ tủ sơn tĩnh điện"},{"item":"Hàng hóa chung: Tình trạng, năm sản xuất, chất lượng, tài liệu","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước trong năm 2025, có giấy chứng nhận chất lượng sản phẩm, sản phẩm phải ghi rõ tên, mã hiệu, xuất xứ.","reference":"Chương V, Mục 1, Các yêu cầu khác - Yêu cầu về chất lượng","requirement":"Mới nguyên 100% chưa qua sử dụng, sản xuất trong nước trong năm 2025, có giấy chứng nhận chất lượng sản phẩm, ghi rõ tên, mã hiệu, xuất xứ; có catalogue mô tả cấu tạo, thông số chính, hướng dẫn lắp đặt, sử dụng, vận hành, bảo dưỡng của nhà sản xuất (tài liệu tiếng nước ngoài phải có bản dịch tiếng Việt); phù hợp điều kiện môi trường địa phương"},{"item":"Bảo hành: Thời hạn và địa điểm","quote":"+ Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, Mục 1, Bảo hành","requirement":"Bảo hành ≥24 tháng kể từ ngày bàn giao nghiệm thu, tại địa bàn tỉnh Lâm Đồng"},{"item":"Bảo hành: Bảo trì - bảo dưỡng định kỳ","quote":"+ Trong thời gian bảo hành, nhà thầu sẽ thực hiện việc bảo trì - bảo dưỡng định kỳ miễn phí 6 tháng/lần tại địa điểm lắp đặt máy phát điện.","reference":"Chương V, Mục 1, Bảo hành","requirement":"Bảo trì - bảo dưỡng định kỳ miễn phí 6 tháng/lần tại địa điểm lắp đặt máy phát điện trong thời gian bảo hành"},{"item":"Bảo hành: Xử lý sự cố, sửa chữa/thay thế","quote":null,"reference":"Chương V, Mục 1, Bảo hành","requirement":"Phối hợp xử lý sự cố 24/24; có mặt trong 12 giờ nếu bên A không xử lý được; thời gian thay thế/sửa chữa không quá 04 ngày trong nước và 14 ngày ở nước ngoài"},{"item":"Kiểm tra và thử nghiệm: Chạy thử tải","quote":"Chạy thử tải từng máy (tải giả) tại kho hoặc theo yêu cầu của Chủ đầu tư trước khi tiến hành lắp đặt đưa vào sử dụng.","reference":"Chương V, Mục 3","requirement":"Chạy thử tải từng máy (tải giả) tại kho hoặc theo yêu cầu của Chủ đầu tư trước khi lắp đặt đưa vào sử dụng, có sự chứng kiến của 2 bên, chi phí do nhà thầu chịu"},{"item":"Kiểm tra và thử nghiệm: Hướng dẫn vận hành và hàng mẫu","quote":"Số lượng hàng mẫu: 1 máy phát điện và 1 tủ ATS.","reference":"Chương V, Mục 3","requirement":"Hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật ngay sau nghiệm thu; cung cấp hàng mẫu 1 máy phát điện và 1 tủ ATS trong vòng 05 ngày kể từ khi có yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:21:54.115Z"}},"IB2500500319":{"u":"2026-11-03T00:20:19.289+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. TCKT mpđ 8,5-12KVA.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model cụ thể của động cơ, đầu phát hay bộ điều khiển; chỉ yêu cầu nhà thầu tự cung cấp thông tin.","Cột Năm sản xuất của máy 12 kVA (phần B) và của động cơ, đầu phát để trống trong bảng; chỉ có yêu cầu chung ở mục 1.3.1 là năm 2025 trở về sau.","Các yêu cầu máy 12 kVA về bộ điều khiển, bộ nạp ắc quy, cực đấu, vật tư, bảo vệ, cảnh báo giống máy 8,5 kVA nên không liệt kê lặp từng dòng; chỉ liệt kê đầy đủ các thông số khác nhau giữa hai loại máy.","Đã bỏ qua các điều khoản về hồ sơ dự thầu, hàng mẫu, tiến độ, thanh toán, bảo lãnh bảo hành và thử nghiệm nghiệm thu vì không phải thông số kỹ thuật của thiết bị."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện các loại","notifyNo":"IB2500500319","generatorCapacity":"21 máy 8,5 kVA (công suất liên tục, dự phòng ≥ 9.35 kVA) và 10 máy 12 kVA (liên tục ≥ 12.5 ±0.5 kVA, dự phòng ≥ 13.2 kVA); máy phát điện Diesel 1 pha, có vỏ cách âm"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Khối lượng - Máy 8,5 kVA","quote":"Máy phát điện chạy dầu 1 pha công suất 8,5 KVA bao gồm vận chuyển, lắp đặt","reference":"Chương V, mục 1, bảng khối lượng, TT 1","requirement":"21 máy, bao gồm vận chuyển, lắp đặt"},{"item":"Khối lượng - Máy 12 kVA","quote":"Máy phát điện chạy dầu 1 pha công suất 12KVA bao gồm vận chuyển, lắp đặt","reference":"Chương V, mục 1, bảng khối lượng, TT 2","requirement":"10 máy, bao gồm vận chuyển, lắp đặt"},{"item":"Khối lượng - Tủ ATS","quote":"Tủ chuyển nguồn tự động ATS100A - 1 pha bao gồm vận chuyển, lắp đặt","reference":"Chương V, mục 1, bảng khối lượng, TT 3","requirement":"31 tủ ATS 100A 1 pha, bao gồm vận chuyển, lắp đặt (mỗi trạm 1 máy, 1 tủ)"},{"item":"Phần A - Máy 8,5 kVA: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 2, phần A.I","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng khi giao hàng"},{"item":"Phần A - Máy 8,5 kVA: Năm sản xuất","quote":"Từ tháng 1 năm 2025 trở về sau","reference":"Chương V, mục 2, phần A.I","requirement":"Từ tháng 1 năm 2025 trở về sau"},{"item":"Phần A - Máy 8,5 kVA: Xuất xứ tổ máy","quote":"Hàng hóa có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam","reference":"Chương V, mục 2, phần A.I","requirement":"Xuất xứ thuộc nhóm nước G7 hoặc Việt Nam"},{"item":"Phần A - Máy 8,5 kVA: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 2, phần A.I","requirement":"Đáp ứng QCVN 19:2009/BTNMT; cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1)"},{"item":"Phần A - Máy 8,5 kVA: Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm môi trường ≤ 80%","reference":"Chương V, mục 2, phần A.I","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 50°C, độ ẩm ≤ 80%"},{"item":"Phần A - Máy 8,5 kVA: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 2, phần A.I","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm hoặc ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ; AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Phần A - Máy 8,5 kVA: Công suất liên tục (100% tải)","quote":"≥ 8.5 kVA","reference":"Chương V, mục 2, phần A.I","requirement":"≥ 8.5 kVA"},{"item":"Phần A - Máy 8,5 kVA: Công suất dự phòng","quote":"≥ 9.35 kVA","reference":"Chương V, mục 2, phần A.I","requirement":"≥ 9.35 kVA"},{"item":"Phần A - Máy 8,5 kVA: Điện áp định mức","quote":"220-230V, ±1,5%, xoay chiều","reference":"Chương V, mục 2, phần A.I","requirement":"220-230V, ±1,5%, xoay chiều; dao động điện áp không tải đến 100% tải ≤ ±1,5%"},{"item":"Phần A - Máy 8,5 kVA: Số pha, số dây","quote":"1 pha, 2 dây","reference":"Chương V, mục 2, phần A.I","requirement":"1 pha, 2 dây"},{"item":"Phần A - Máy 8,5 kVA: Hệ số công suất","quote":"Cos ϕ = 1","reference":"Chương V, mục 2, phần A.I","requirement":"Cos ϕ = 1"},{"item":"Phần A - Máy 8,5 kVA: Tần số","quote":"50 Hz, ±1,5%","reference":"Chương V, mục 2, phần A.I","requirement":"50 Hz, ±1,5%; dao động tần số ≤ ±1,5%"},{"item":"Phần A - Máy 8,5 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút ±1,5%","reference":"Chương V, mục 2, phần A.I","requirement":"1.500 vòng/phút ±1,5%"},{"item":"Phần A - Máy 8,5 kVA: Mức tiêu thụ nhiên liệu tại 75% tải","quote":"≤ 2,9 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 2, phần A.I","requirement":"≤ 2,9 lít/giờ tại 75% tải định mức"},{"item":"Phần A - Máy 8,5 kVA: Mức tiêu thụ nhiên liệu tại 100% tải","quote":"≤ 3,4 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục 2, phần A.I","requirement":"≤ 3,4 lít/giờ tại 100% tải định mức"},{"item":"Phần A - Máy 8,5 kVA: Độ ồn","quote":"≤ 71 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 2, phần A.I","requirement":"≤ 71 dB khi đã đóng vỏ cách âm (lớn nhất ở 75% tải, đo cách tâm máy 7m)"},{"item":"Phần A - Máy 8,5 kVA: Dung tích thùng nhiên liệu","quote":"≥ 50 lít","reference":"Chương V, mục 2, phần A.I","requirement":"≥ 50 lít; thùng thép đặt bên trong vỏ cách âm, cửa tiếp nhiên liệu trên nóc máy, nắp có khóa"},{"item":"Phần A - Máy 8,5 kVA: Cấp bảo vệ vỏ máy","quote":"Cấp bảo vệ bằng vỏ ngoài: ≥ IP23","reference":"Chương V, mục 2, phần A.I (Vỏ chống ồn)","requirement":"≥ IP23; cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu"},{"item":"Phần A - Máy 8,5 kVA: Kích thước (D x R x C)","quote":"≤ 1450 x 725 x 950 mm","reference":"Chương V, mục 2, phần A.I","requirement":"≤ 1450 x 725 x 950 mm, kèm bản vẽ chi tiết"},{"item":"Phần A - Máy 8,5 kVA: Trọng lượng khô (gồm vỏ máy, ắc quy)","quote":"≤ 660 KG","reference":"Chương V, mục 2, phần A.I","requirement":"≤ 660 kg"},{"item":"Phần A - Máy 8,5 kVA: Aptomat ngõ ra","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS","reference":"Chương V, mục 2, phần A.I","requirement":"CB lắp tại máy phát, chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS; dòng định mức phù hợp dòng điện máy phát"},{"item":"Phần A - Máy 8,5 kVA: Chứng chỉ nhà máy / sản phẩm","quote":"Chứng nhận ISO 9001 của nhà máy sản xuất máy phát điện chào thầu còn hạn đến thời điểm đóng thầu","reference":"Chương V, mục 2, phần A.I","requirement":"ISO 9001, ISO 14001, ISO 45001:2018 của nhà máy còn hạn đến thời điểm đóng thầu; CE còn thời hạn (hàng xuất xứ Việt Nam)"},{"item":"Phần A - Máy 8,5 kVA: Động cơ - loại, xuất xứ","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 2, phần A.II","requirement":"Diesel 4 kỳ, làm mát bằng nước; thương hiệu xuất xứ nhóm nước EU; G7; hãng sản xuất do nhà thầu cung cấp thông tin"},{"item":"Phần A - Máy 8,5 kVA: Động cơ - xuất xứ","quote":"Hàng hóa có thương hiệu xuất xứ thuộc nhóm nước EU; G7","reference":"Chương V, mục 2, phần A.II","requirement":"Thương hiệu xuất xứ thuộc nhóm nước EU; G7"},{"item":"Phần A - Máy 8,5 kVA: Động cơ - số xy lanh","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 2, phần A.II","requirement":"≥ 3 xy lanh thẳng hàng"},{"item":"Phần A - Máy 8,5 kVA: Động cơ - dung tích, đường kính, hành trình xilanh","quote":"≥ 1.64 lít","reference":"Chương V, mục 2, phần A.II","requirement":"Tổng dung tích ≥ 1.64 lít; đường kính ≥ 87 mm; hành trình ≥ 90.4 mm"},{"item":"Phần A - Máy 8,5 kVA: Động cơ - công suất định mức (PRP)","quote":"≥ 12.8 kW","reference":"Chương V, mục 2, phần A.II","requirement":"≥ 12.8 kW Net tại 1500 vòng/phút"},{"item":"Phần A - Máy 8,5 kVA: Động cơ - công suất dự phòng (ESP)","quote":"≥ 15.0 kW","reference":"Chương V, mục 2, phần A.II","requirement":"≥ 15.0 kW Net tại 1500 vòng/phút"},{"item":"Phần A - Máy 8,5 kVA: Động cơ - tốc độ định mức","quote":"1.500 vòng/phút ±5%","reference":"Chương V, mục 2, phần A.II","requirement":"1.500 vòng/phút ±5%"},{"item":"Phần A - Máy 8,5 kVA: Động cơ - tỉ số nén, nạp khí","quote":"≥ 19:1","reference":"Chương V, mục 2, phần A.II","requirement":"Tỉ số nén ≥ 19:1; hệ thống nạp khí tự nhiên; điều tốc cơ khí hoặc điện tử"},{"item":"Phần A - Máy 8,5 kVA: Động cơ - ắc quy khởi động","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục 2, phần A.II","requirement":"≥ 45Ah, loại kín khí; motor khởi động 12VDC"},{"item":"Phần A - Máy 8,5 kVA: Động cơ - dung tích dầu bôi trơn","quote":"≤ 11.5 lít","reference":"Chương V, mục 2, phần A.II","requirement":"≤ 11.5 lít (gồm cả lọc dầu)"},{"item":"Phần A - Máy 8,5 kVA: Động cơ - dung tích nước làm mát","quote":"≤ 9.5 lít","reference":"Chương V, mục 2, phần A.II","requirement":"≤ 9.5 lít (gồm két nước và đường ống)"},{"item":"Phần A - Máy 8,5 kVA: Đầu phát - công suất liên tục tại 40°C, Class H","quote":"≥ 10.0 KVA","reference":"Chương V, mục 2, phần A.III","requirement":"≥ 10.0 kVA"},{"item":"Phần A - Máy 8,5 kVA: Đầu phát - công suất dự phòng tại 40°C, Class H","quote":"≥ 110%* công suất liện tục","reference":"Chương V, mục 2, phần A.III","requirement":"≥ 110% công suất liên tục"},{"item":"Phần A - Máy 8,5 kVA: Đầu phát - kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 2, phần A.III","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR"},{"item":"Phần A - Máy 8,5 kVA: Đầu phát - cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 2, phần A.III","requirement":"Tối thiểu cấp H"},{"item":"Phần A - Máy 8,5 kVA: Đầu phát - cấp bảo vệ, hiệu suất","quote":"≥ 89%","reference":"Chương V, mục 2, phần A.III","requirement":"Cấp bảo vệ ≥ IP23; hiệu suất tại 100% tải ≥ 89%"},{"item":"Phần A - Máy 8,5 kVA: Đầu phát - điện áp, pha, tần số","quote":"220-230 VAC","reference":"Chương V, mục 2, phần A.III","requirement":"220-230 VAC, 1 pha 2 dây, 50 Hz, cos = 1; dao động điện áp ≤ ±1,5%; dao động tần số ≤ ±5%; quá tốc độ ≥ 2250 vòng; một ổ trục"},{"item":"Phần A - Máy 8,5 kVA: Đầu phát - hãng, xuất xứ","quote":"Nhà thầu cung cấp thông tin /Nhãn hiệu cùng với nhãn hiệu tổ máy phát điện","reference":"Chương V, mục 2, phần A.III","requirement":"Nhà thầu cung cấp thông tin hãng/nhãn hiệu (cùng nhãn hiệu với tổ máy) và xuất xứ"},{"item":"Phần A - Máy 8,5 kVA: Bộ điều khiển","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 2, phần A.IV","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128 x 64 LCD, cấp bảo vệ ≥ IP65, nguồn cấp 8-35V, nhiệt độ hoạt động -25°C đến 70°C, có nút dừng khẩn cấp, ổ khóa cấp nguồn khởi động"},{"item":"Phần A - Máy 8,5 kVA: Bộ điều khiển - truyền thông","quote":"Chuẩn Modbus RTU; cổng RS485","reference":"Chương V, mục 2, phần A.IV","requirement":"Modbus RTU, cổng RS485; kết nối máy tính qua cổng USB; điều khiển và hiển thị đóng cắt được 2 ATS"},{"item":"Phần A - Máy 8,5 kVA: Bộ điều khiển - chức năng tự khởi động","quote":"Bảng điều khiển có chức năng tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.","reference":"Chương V, mục 2, phần A.IV","requirement":"Tự động khởi động máy khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép; có giao diện kết nối ATS"},{"item":"Phần A - Máy 8,5 kVA: Bộ nạp ắc quy từ điện lưới","quote":"90 ~ 280 VAC","reference":"Chương V, mục 2, phần A.VI","requirement":"Đầu vào 90 ~ 280 VAC, 50/60Hz; hiệu suất ≥ 85%; sạc hai giai đoạn; dòng ra 4 ~ 6A; công suất ra tối đa ≥ 85W; bảo vệ ngắn mạch, ngược cực"},{"item":"Phần A - Máy 8,5 kVA: Cực đấu và bảo vệ ngõ ra","quote":"Sử dụng Aptomat 1 pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 2, phần A.V","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, có nắp bảo vệ; Aptomat 1 pha, 2 cực, bảo vệ quá tải và ngắn mạch"},{"item":"Phần A - Máy 8,5 kVA: Vật tư - cáp tiếp đất","quote":"Dây điện để lắp tiếp đất cho máy phát điện (loại cáp đồng 16mm2 bọc PVC- vàng sọc xanh):","reference":"Chương V, mục 2, phần A.VII","requirement":"Cáp đồng 16mm2 bọc PVC vàng sọc xanh, trung bình 8 m/máy"},{"item":"Phần A - Máy 8,5 kVA: Vật tư - cáp đấu nối","quote":"Cáp điện đấu nối (loại cáp đồng 2x10 mm2 bọc PVC)","reference":"Chương V, mục 2, phần A.VII","requirement":"Cáp đồng 2x10 mm2 bọc PVC, trung bình 8 m/máy"},{"item":"Phần A - Máy 8,5 kVA: Vật tư - cáp điều khiển ATS","quote":"Cáp điều khiển ATS 7x1.5mm","reference":"Chương V, mục 2, phần A.VII","requirement":"Cáp 7x1.5mm, trung bình 8 m/máy"},{"item":"Phần A - Máy 8,5 kVA: Vật tư - ống nhựa, ống thoát khói","quote":"Ống nhựa gân xoắn HDPE 40/30","reference":"Chương V, mục 2, phần A.VII","requirement":"Ống nhựa gân xoắn HDPE 40/30 trung bình 8 m/máy; ống thoát khói ra khỏi phòng máy 01 m/máy"},{"item":"Phần A - Máy 8,5 kVA: Vật tư - nhiên liệu chạy thử, nhớt, nước giải nhiệt","quote":"10 lít/máy","reference":"Chương V, mục 2, phần A.VII","requirement":"Nhiên liệu chạy thử 10 lít/máy (phần dịch vụ ghi tối thiểu 10 giờ); nhớt và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Phần A - Máy 8,5 kVA: Phạm vi lắp đặt","quote":"Vận chuyển, lắp đặt tại các trạm trực thuộc Viễn thông Quảng Ninh (đối với trạm có sẵn máy cũ thì tháo dỡ, di dời máy cũ để lắp đặt máy mới).","reference":"Chương V, mục 2, phần A.VIII","requirement":"Vận chuyển, lắp đặt tại các trạm của Viễn thông Quảng Ninh; trạm có máy cũ thì tháo dỡ, di dời máy cũ; hướng dẫn vận hành, khai thác"},{"item":"Phần A - Máy 8,5 kVA: Bảo hành","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 2, phần A.VIII; mục 1.3.4","requirement":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; cam kết cung cấp phụ tùng thay thế 10 năm sau bảo hành; bảo trì định kỳ miễn phí 6 tháng/lần trong thời gian bảo hành"},{"item":"Phần B - Máy 12 kVA: Tình trạng, xuất xứ, năm sản xuất","quote":"Hàng hóa có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam","reference":"Chương V, mục 2, phần B.I; mục 1.3.1","requirement":"Mới 100%, chưa qua sử dụng; xuất xứ nhóm nước G7 hoặc Việt Nam; cột năm sản xuất để trống, mục 1.3.1 yêu cầu sản xuất năm 2025 trở về sau"},{"item":"Phần B - Máy 12 kVA: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 2, phần B.I","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm hoặc ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ; AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Phần B - Máy 12 kVA: Công suất liên tục (100% tải)","quote":"≥ 12.5 ±0.5kVA","reference":"Chương V, mục 2, phần B.I","requirement":"≥ 12.5 ±0.5 kVA"},{"item":"Phần B - Máy 12 kVA: Công suất dự phòng","quote":"≥ 13.2 kVA","reference":"Chương V, mục 2, phần B.I","requirement":"≥ 13.2 kVA"},{"item":"Phần B - Máy 12 kVA: Điện áp, pha, tần số, tốc độ","quote":"220-230V, ±1,5%, xoay chiều","reference":"Chương V, mục 2, phần B.I","requirement":"220-230V ±1,5% xoay chiều; 1 pha 2 dây; Cos ϕ = 1; 50 Hz ±1,5%; 1.500 vòng/phút ±1,5%"},{"item":"Phần B - Máy 12 kVA: Mức tiêu thụ nhiên liệu tại 75% tải","quote":"≤ 3,7 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 2, phần B.I","requirement":"≤ 3,7 lít/giờ tại 75% tải định mức"},{"item":"Phần B - Máy 12 kVA: Mức tiêu thụ nhiên liệu tại 100% tải","quote":"≤ 4,9 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục 2, phần B.I","requirement":"≤ 4,9 lít/giờ tại 100% tải định mức"},{"item":"Phần B - Máy 12 kVA: Độ ồn","quote":"≤ 72 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 2, phần B.I","requirement":"≤ 72 dB khi đã đóng vỏ cách âm (lớn nhất ở 75% tải, đo cách tâm máy 7m)"},{"item":"Phần B - Máy 12 kVA: Dung tích thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 2, phần B.I","requirement":"≥ 65 lít; thùng thép đặt bên trong vỏ cách âm"},{"item":"Phần B - Máy 12 kVA: Cấp bảo vệ vỏ máy","quote":"Cấp bảo vệ bằng vỏ ngoài: ≥ IP23","reference":"Chương V, mục 2, phần B.I (Vỏ chống ồn)","requirement":"≥ IP23; cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu"},{"item":"Phần B - Máy 12 kVA: Kích thước (D x R x C)","quote":"≤ 1450 x 725 x 950 mm","reference":"Chương V, mục 2, phần B.I","requirement":"≤ 1450 x 725 x 950 mm, kèm bản vẽ chi tiết"},{"item":"Phần B - Máy 12 kVA: Trọng lượng khô (gồm vỏ máy, ắc quy)","quote":"≤ 680 KG","reference":"Chương V, mục 2, phần B.I","requirement":"≤ 680 kg"},{"item":"Phần B - Máy 12 kVA: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 2, phần B.I","requirement":"Đáp ứng QCVN 19:2009/BTNMT; cung cấp chứng nhận kiểm định của bên thứ 3"},{"item":"Phần B - Máy 12 kVA: Động cơ - số xy lanh","quote":"≥ 4 thẳng hàng","reference":"Chương V, mục 2, phần B.II","requirement":"≥ 4 xy lanh thẳng hàng"},{"item":"Phần B - Máy 12 kVA: Động cơ - tổng dung tích xilanh","quote":"≥ 2.3 lít","reference":"Chương V, mục 2, phần B.II","requirement":"≥ 2.3 lít"},{"item":"Phần B - Máy 12 kVA: Động cơ - hành trình xilanh","quote":"≥ 100 mm","reference":"Chương V, mục 2, phần B.II","requirement":"≥ 100 mm (đường kính xilanh ≥ 87 mm)"},{"item":"Phần B - Máy 12 kVA: Động cơ - công suất định mức (PRP)","quote":"≥ 17.0 kW","reference":"Chương V, mục 2, phần B.II","requirement":"≥ 17.0 kW Net tại 1500 vòng/phút"},{"item":"Phần B - Máy 12 kVA: Động cơ - công suất dự phòng (ESP)","quote":"≥ 18.7 kW","reference":"Chương V, mục 2, phần B.II","requirement":"≥ 18.7 kW Net tại 1500 vòng/phút"},{"item":"Phần B - Máy 12 kVA: Động cơ - loại, xuất xứ, các thông số chung","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 2, phần B.II","requirement":"Diesel 4 kỳ làm mát bằng nước; thương hiệu nhóm nước EU; G7; 1.500 vòng/phút ±5%; tỉ số nén ≥ 19:1; nạp khí tự nhiên; ắc quy ≥ 45Ah kín khí; dầu bôi trơn ≤ 11.5 lít; nước làm mát ≤ 9.5 lít"},{"item":"Phần B - Máy 12 kVA: Đầu phát - công suất liên tục tại 40°C, Class H","quote":"≥ 12.0 KVA","reference":"Chương V, mục 2, phần B.III","requirement":"≥ 12.0 kVA; dự phòng ≥ 110% công suất liên tục"},{"item":"Phần B - Máy 12 kVA: Đầu phát - các thông số chung","quote":"Tối thiểu cấp H","reference":"Chương V, mục 2, phần B.III","requirement":"Tự kích từ không chổi than; AVR; cách nhiệt tối thiểu cấp H; IP ≥ IP23; hiệu suất ≥ 89%; 220-230 VAC, 1 pha 2 dây, 50 Hz; quá tốc độ ≥ 2250 vòng"},{"item":"Phần B - Máy 12 kVA: Bộ điều khiển, bộ nạp ắc quy, cực đấu","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 2, phần B.IV, B.V, B.VI","requirement":"Giống máy 8,5 kVA: bảng điều khiển kỹ thuật số ≥ 128 x 64 LCD, ≥ IP65, Modbus RTU/RS485, USB; bộ nạp 90 ~ 280 VAC, 4 ~ 6A, ≥ 85W; Aptomat 1 pha 2 cực"},{"item":"Phần B - Máy 12 kVA: Vật tư kèm theo","quote":"15 lít/máy","reference":"Chương V, mục 2, phần B.VII","requirement":"Cáp tiếp đất, cáp đấu nối 2x10 mm2, cáp điều khiển ATS 7x1.5mm, ống HDPE 40/30 mỗi loại trung bình 8 m/máy; ống thoát khói 01 m/máy; nhiên liệu chạy thử 15 lít/máy (phần dịch vụ ghi tối thiểu 10 giờ); nhớt và nước xanh đầy đủ theo máy"},{"item":"Phần B - Máy 12 kVA: Bảo hành","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 2, phần B.VIII","requirement":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; phụ tùng thay thế 10 năm sau bảo hành"},{"item":"Phần C - Tủ ATS: Năm sản xuất","quote":"Năm 2025 trở về sau","reference":"Chương V, mục 2, phần C","requirement":"Năm 2025 trở về sau"},{"item":"Phần C - Tủ ATS: Dòng định mức","quote":"≥ 100A","reference":"Chương V, mục 2, phần C","requirement":"≥ 100A"},{"item":"Phần C - Tủ ATS: Điện áp, số pha, số cực","quote":"220/230V","reference":"Chương V, mục 2, phần C","requirement":"220/230V, 1 pha, 2 cực"},{"item":"Phần C - Tủ ATS: Thiết bị đóng cắt","quote":"chuyên dụng 2 vị trí ON-ON- AC 250V-100A, 10KA -2P","reference":"Chương V, mục 2, phần C","requirement":"Chuyên dụng 2 vị trí ON-ON, AC 250V-100A, 10KA, 2P"},{"item":"Phần C - Tủ ATS: Chức năng chính","quote":"Sử dụng chức năng AMF (Automatic Mains Failure) với máy phát điện","reference":"Chương V, mục 2, phần C","requirement":"Hai chế độ tự động và bằng tay (AUTO-MANUAL), có công tắc chuyển MAN-GEN; chức năng AMF với máy phát điện; tự chuyển nguồn sang máy phát khi mất điện và chuyển về điện lưới, tắt máy khi có điện"},{"item":"Phần C - Tủ ATS: Đèn hiển thị","quote":"Có đèn hiển thị trạng thái đang sử dụng điện lưới hay máy phát, đóng tải hay không tải","reference":"Chương V, mục 2, phần C","requirement":"Có đèn hiển thị trạng thái đang dùng điện lưới hay máy phát, đóng tải hay không tải"},{"item":"Phần C - Tủ ATS: Vỏ tủ","quote":"Sơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ có thể lắp đặt trong nhà hoặc ngoài trời","reference":"Chương V, mục 2, phần C","requirement":"Sơn tĩnh điện, có khóa an toàn; lắp đặt được trong nhà hoặc ngoài trời"},{"item":"Phần C - Tủ ATS: Bảo hành","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 2, phần C","requirement":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; phụ tùng thay thế 10 năm sau bảo hành"},{"item":"Chung (cả hai loại máy và ATS): Chất lượng, năm sản xuất","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước hoặc nhập ngoại năm 2025 trở về sau","reference":"Chương V, mục 1.3.1","requirement":"Mới nguyên 100%, sản xuất trong nước hoặc nhập ngoại năm 2025 trở về sau, có giấy chứng nhận chất lượng, ghi rõ tên, mã hiệu, xuất xứ; có catalogue và hướng dẫn bằng tiếng Việt"},{"item":"Chung: Bảo hành và bảo trì","quote":"Thời hạn bảo hành: ≥ 36 tháng kể từ ngày bàn giao nghiệm thu.","reference":"Chương V, mục 1.3.4","requirement":"Bảo hành ≥ 36 tháng kể từ ngày bàn giao nghiệm thu; bảo trì - bảo dưỡng định kỳ miễn phí 6 tháng/lần tại nơi lắp đặt trong thời gian bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:20:18.152Z"}},"IB2500503506":{"u":"2026-11-03T00:01:41.553+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu kỹ thuật_ 26.11.2025.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng/model động cơ, số xi lanh, mức tiêu hao nhiên liệu, cấp cách điện, AVR, ATS, cáp, độ ồn, bảo hành (thời hạn), CO/CQ cụ thể; chỉ nhắc 'hồ sơ nguồn gốc xuất xứ, chất lượng hàng hóa' ở mục 2.1.","Dòng 'Động cơ | : Xuất xứ nhóm G7' và 'Kiểu động cơ: 4 thì Turbochargeg Aftercooled' được giữ nguyên như văn bản gốc (có thể có lỗi chính tả).","Chi tiết Mẫu số 1A và 1D được dẫn chiếu nhưng không có trong văn bản cung cấp."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt 15 động cơ máy phát điện","notifyNo":"IB2500503506","generatorCapacity":"Nâng công suất tổ hợp máy phát điện từ 380 kVA lên 420 kVA; 15 máy: công suất dự phòng (standby) ≥ 420 kVA (≥ 336 kW), công suất liên tục (Prime) ≥ 380 kVA (≥ 304 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Số lượng và phạm vi","quote":"Thay mới 15 động cơ và 15 bộ điều khiển, bảng và tủ điều khiển, thiết bị đóng cắt bảo vệ và phụ kiện của các tổ hợp máy phát điện Broadcrown trên các toa xe CVPĐ","reference":"Chương V, mục 1.1 và 1.2 a)","requirement":"Thay mới 15 động cơ và 15 bộ điều khiển, bảng và tủ điều khiển, thiết bị đóng cắt bảo vệ và phụ kiện của các tổ hợp máy phát điện Broadcrown trên các toa xe CVPĐ. Lô 1: 10 máy (Chi nhánh Toa xe Hà Nội), lô 2: 05 máy (Chi nhánh Toa xe Sài Gòn)."},{"item":"Chung - Đầu phát","quote":"Sử dụng lại đầu phát hiện có của các tổ hợp máy phát điện Broadcrown trên các toa xe CVPĐ nêu trên.","reference":"Chương V, mục 1.2 a)","requirement":"Sử dụng lại đầu phát hiện có của các tổ hợp máy phát điện Broadcrown; động cơ mới phải tương thích với đầu phát Stamford-HCI 444."},{"item":"Chung - Tháo dỡ, lắp đặt","quote":"Vận chuyển, tháo dỡ động cơ cũ của máy phát điện trên toa xe hoàn trả lại nguyên trạng cho chủ đầu tư và thay mới động cơ máy phát điện, lắp ráp hoàn thiện tổ hợp máy phát điện (sau khi thay động cơ mới) và lắp đặt trên toa xe CVPĐ.","reference":"Chương V, mục 1.2 a)","requirement":"Vận chuyển, tháo dỡ động cơ cũ và hoàn trả nguyên trạng cho chủ đầu tư; thay động cơ mới, lắp ráp hoàn thiện tổ hợp máy phát điện và lắp đặt trên toa xe CVPĐ."},{"item":"Chung - Tương thích hệ thống nhiên liệu","quote":"phù hợp với hệ thống thùng nhiên liệu (bao gồm: đường cấp đường hồi và bơm tay) hiện có của tổ hợp máy phát điện Broadcrown","reference":"Chương V, mục 1.2 a)","requirement":"Động cơ mới phù hợp với hệ thống thùng nhiên liệu hiện có (gồm đường cấp, đường hồi và bơm tay) của tổ hợp Broadcrown."},{"item":"Chung - Tần số, điện áp","quote":"đảm bảo Tần số, điện áp ra: 50Hz-220/380 Volts A.C (3 pha 4 dây)","reference":"Chương V, mục 1.2 a)","requirement":"50Hz - 220/380 Volts A.C (3 pha 4 dây)."},{"item":"Chung - Trọng lượng động cơ so với động cơ cũ","quote":"Trọng lượng của động cơ mới không lớn hơn 100 kg so với động cơ tháo ra từ tổ hợp máy phát điện Broadcrown 380KVA (≤ 1100kg).","reference":"Chương V, mục 1.2 a)","requirement":"Trọng lượng động cơ mới không lớn hơn 100 kg so với động cơ tháo ra từ tổ hợp Broadcrown 380KVA (≤ 1100kg)."},{"item":"Tổ hợp sau thay động cơ - Công suất dự phòng","quote":"Công suất dự phòng (standby)\t: ≥ 420kVA (≥336kW)","reference":"Chương V, mục 1.2 a)","requirement":"≥ 420kVA (≥336kW)"},{"item":"Tổ hợp sau thay động cơ - Công suất liên tục","quote":"Công suất liên tục (Prime)\t: ≥ 380KVA (≥304kW)","reference":"Chương V, mục 1.2 a)","requirement":"≥ 380KVA (≥304kW)"},{"item":"Tổ hợp sau thay động cơ - Kích thước","quote":"Kích thước tổ hợp máy (DxRxC): (3100 x 1050 x 2055mm) ± 30 mm.","reference":"Chương V, mục 1.2 a)","requirement":"Kích thước tổ hợp máy (DxRxC): (3100 x 1050 x 2055mm) ± 30 mm."},{"item":"Động cơ - Tình trạng, năm sản xuất","quote":"Động cơ mới 100% chưa qua sử dụng, sản xuất từ năm 2024 trở về đây.","reference":"Chương V, mục 1.2 b)","requirement":"Mới 100% chưa qua sử dụng, sản xuất từ năm 2024 trở về đây."},{"item":"Động cơ - Xuất xứ","quote":"Xuất xứ nhóm G7","reference":"Chương V, mục 1.2 b)","requirement":"Xuất xứ nhóm G7."},{"item":"Động cơ - Tốc độ","quote":"Tốc độ động cơ : 1500 vòng/phút","reference":"Chương V, mục 1.2 b)","requirement":"1500 vòng/phút"},{"item":"Động cơ - Kiểu động cơ","quote":"Kiểu động cơ : 4 thì Turbochargeg Aftercooled","reference":"Chương V, mục 1.2 b)","requirement":"4 thì Turbochargeg Aftercooled (như văn bản ghi)"},{"item":"Động cơ - Kiểu gió nạp","quote":"Kiểu gió nạp : Tăng áp/giải nhiệt gió nạp","reference":"Chương V, mục 1.2 b)","requirement":"Tăng áp/giải nhiệt gió nạp"},{"item":"Động cơ - Bộ điều tốc","quote":"Bộ điều tốc | : Điện tử","reference":"Chương V, mục 1.2 b)","requirement":"Điện tử"},{"item":"Động cơ - Kim phun nhiên liệu","quote":"Kim phun nhiên liệu : Cơ khí hoặc điện tử","reference":"Chương V, mục 1.2 b)","requirement":"Cơ khí hoặc điện tử"},{"item":"Động cơ - Công suất cực đại","quote":"Công suất cực đại | : ≥ 360kW","reference":"Chương V, mục 1.2 b)","requirement":"≥ 360kW"},{"item":"Động cơ - Tiêu chuẩn môi trường","quote":"Tiêu chuẩn môi trường : ≥ EU Stage II/US EPA Tier 2.","reference":"Chương V, mục 1.2 b)","requirement":"≥ EU Stage II/US EPA Tier 2."},{"item":"Động cơ - Trọng lượng khô","quote":"Trọng lượng động cơ (khô)\t: 1055 kg ± 100kg.","reference":"Chương V, mục 1.2 b)","requirement":"1055 kg ± 100kg."},{"item":"Bộ điều khiển - Xuất xứ","quote":"Bộ điều khiển: | Xuất xứ nhóm G7.","reference":"Chương V, mục 1.2 c)","requirement":"Xuất xứ nhóm G7."},{"item":"Bộ điều khiển - Hiển thị","quote":"Hiện thị áp suất nhớt, nhiệt độ nước làm mát , dòng nạp.","reference":"Chương V, mục 1.2 c)","requirement":"Hiển thị áp suất nhớt, nhiệt độ nước làm mát, dòng nạp; điện thế Volt; dòng điện từng pha; công suất KVA/kW; tần số; đồng hồ đếm số giờ máy chạy."},{"item":"Bộ điều khiển - Bảo vệ","quote":"Bảo vệ (tắt máy) nhiệt độ nước làm mát cao, áp lực nhớt thấp, quá tốc độ.","reference":"Chương V, mục 1.2 c)","requirement":"Bảo vệ (tắt máy) khi nhiệt độ nước làm mát cao, áp lực nhớt thấp, quá tốc độ."},{"item":"Phụ kiện - Bộ xạc ắc quy","quote":"Bộ xạc ắc quy tự động.","reference":"Chương V, mục 1.2 d)","requirement":"Bộ xạc ắc quy tự động."},{"item":"Phụ kiện - Pô giảm thanh, ống giảm rung, mặt bích","quote":"Pô giảm thanh (nếu không phù hợp với Pô giảm thanh cũ của máy).","reference":"Chương V, mục 1.2 d)","requirement":"Pô giảm thanh (nếu không phù hợp với pô cũ); ống giảm rung, mặt bích nối với ống giảm rung, mặt bích nối với ống tiêu âm (nếu không phù hợp với thiết bị cũ); bu lông ống xả."},{"item":"Phụ kiện - Tài liệu kỹ thuật","quote":"Bộ tài liệu kỹ thuật và hướng dẫn vận hành máy phát điện bao gồm:","reference":"Chương V, mục 1.2 d)","requirement":"Bộ tài liệu kỹ thuật và hướng dẫn vận hành gồm: tài liệu kỹ thuật về động cơ; tài liệu kỹ thuật về sửa chữa động cơ Diesel (Service Manual); tài liệu hướng dẫn vận hành máy phát điện."},{"item":"Phụ kiện - Phần mềm chính hãng","quote":"Phần mềm chính hãng kiểm tra lỗi và điều chỉnh thông số động cơ (bản cập nhật mới nhất khi cung cấp máy và cung cấp bản cập nhật mới nhất khi máy trong thời hạn bảo hành).","reference":"Chương V, mục 1.2 d)","requirement":"Phần mềm chính hãng kiểm tra lỗi và điều chỉnh thông số động cơ, bản cập nhật mới nhất khi cung cấp và trong thời hạn bảo hành."},{"item":"Phụ kiện - Dụng cụ sửa chữa","quote":"Dụng cụ sửa chữa: Cờ lê lực chuyên dụng, dụng cụ căn chỉnh khe hở nhiệt, bộ khẩu sửa chữa động cơ.","reference":"Chương V, mục 1.2 d)","requirement":"Cờ lê lực chuyên dụng, dụng cụ căn chỉnh khe hở nhiệt, bộ khẩu sửa chữa động cơ."},{"item":"Lắp đặt - Tiến độ","quote":"Thời gian nhà thầu hoàn thành lắp đặt động cơ máy phát điện mới nâng công suất tổ hợp máy phát điện từ 380KVA lên 420KVA không quá 15 ngày/đợt.","reference":"Chương V, mục 2.2, 2.3","requirement":"Bàn giao mỗi đợt từ 02 đến 03 toa xe; hoàn thành lắp đặt không quá 15 ngày/đợt."},{"item":"Nghiệm thu - Thử tải","quote":"nhà thầu phải tiến hành các bước kiểm tra kỹ thuật, thử tải công suất tổ hợp máy phát điện đạt yêu cầu công suất phát điện từ 380KVA lên 420KVA","reference":"Chương V, mục 3.1, 3.2","requirement":"Sau khi lắp với đầu phát Stamford-HCI 444, kiểm tra kỹ thuật, thử tải đạt công suất từ 380KVA lên 420KVA, lập biên bản có xác nhận của chủ đầu tư; nghiệm thu tổng thể bằng vận hành cấp điện cho đoàn tàu không quá 17 toa xe khách trong một hành trình đi và về."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:01:40.706Z"}},"IB2500508341":{"u":"2026-11-03T23:10:10.8+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản Chương V bị lỗi nhận dạng (OCR) nghiêm trọng, mất nhiều ký tự, dấu và đơn vị. Các yêu cầu chỉ được diễn giải từ phần chữ còn đọc được; nên đối chiếu lại với bản PDF gốc.","Đơn vị của công suất liên tục (≥ 400), của mức ồn (50) và của ATS (630) bị mất. Việc hiểu \"liên tục\" và \"dự phòng\" cho hai dòng công suất dựa trên phần chữ còn lại và tên gói thầu (400kVA).","Không đọc được: tên hãng và model động cơ, đầu phát, xuất xứ cụ thể, số xi lanh, mức tiêu thụ nhiên liệu, tiêu chuẩn khí thải, dung tích bình nhiên liệu, cáp, thời hạn bảo hành, năm sản xuất, yêu cầu mới 100% và CO/CQ chi tiết. Văn bản cũng không ghi số lượng tổ máy.","Chương V không có Mục 2 trong phần được cung cấp (đi từ mục 1 sang mục 3)."],"result":{"keyInfo":{"bidName":"Mua sắm Máy phát điện 400kVA cho Trung tâm Giáo dục Quốc phòng và An ninh","notifyNo":"IB2500508341","generatorCapacity":"400 kVA (theo tên gói thầu); công suất dự phòng >= 440kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 400 kVA: Công suất liên tục","quote":"- Cô | uất ê t : ≥ 400","reference":"Chương V, mục 1.2","requirement":"Công suất liên tục ≥ 400 (đơn vị bị mất trong văn bản; tên gói thầu ghi 400kVA)."},{"item":"Máy phát điện 400 kVA: Công suất dự phòng","quote":"- Cô | uất ự h : >= 440kVA","reference":"Chương V, mục 1.2","requirement":"Công suất dự phòng >= 440kVA."},{"item":"Máy phát điện 400 kVA: Điện áp, pha, tần số, tốc độ","quote":"-Đ | , tầ : 400/230 , 3 h , 4 | , 50Hz @1500v/ h","reference":"Chương V, mục 1.2","requirement":"Điện áp 400/230, 3 pha, 4 dây, tần số 50Hz, tốc độ 1500 vòng/phút."},{"item":"Máy phát điện 400 kVA: Kiểu máy và cấu hình","quote":"- K ểu ạ : ổ | h t | ạ ồ bộ, t | ó ộ | ơ, ầu h t, bả","reference":"Chương V, mục 1.2","requirement":"Tổ máy phát điện đồng bộ, gồm động cơ, đầu phát, bảo vệ và các hạng mục kèm theo; có tủ chuyển nguồn tự động và hệ thống giám sát, điều khiển từ xa; do hãng sản xuất đồng bộ, có bảo hành, bảo trì. Phần chữ trong văn bản bị mất nhiều."},{"item":"Máy phát điện 400 kVA: Tiêu chuẩn sản xuất","quote":"ISO14001, ISO12100:2010, EN602041:2018, ISO852813:2016, CE.","reference":"Chương V, mục 1.2","requirement":"Tiêu chuẩn sản xuất (kèm chứng nhận do cơ quan có thẩm quyền cấp): ISO9001, ISO14001, ISO12100:2010, EN602041:2018, ISO852813:2016, CE."},{"item":"Máy phát điện 400 kVA: Động cơ - loại, chu kỳ, tốc độ","quote":"+Diesel 4 ỳ, 1500 v/ h, tă | hí ạ , ều t | tử; | t bằ | ét","reference":"Chương V, mục 1.2 - Cấu hình chính, Động cơ","requirement":"Động cơ diesel 4 kỳ, 1500 vòng/phút, điều khiển điện tử; làm mát bằng nước kết hợp quạt gió. Phần chữ trong văn bản bị mất nhiều."},{"item":"Máy phát điện 400 kVA: Động cơ - hãng sản xuất","quote":"+ L ạ ồ bộ ù hã | ả xuất | h t | .","reference":"Chương V, mục 1.2 - Cấu hình chính, Động cơ","requirement":"Động cơ loại đồng bộ, dùng hãng sản xuất máy phát điện (tên hãng và xuất xứ bị mất trong văn bản)."},{"item":"Máy phát điện 400 kVA: Đầu phát - hãng sản xuất","quote":"+ L ạ ồ bộ ù hãng ả xuất | h t | .","reference":"Chương V, mục 1.2 - Cấu hình chính, Đầu phát","requirement":"Đầu phát loại đồng bộ, dùng hãng sản xuất máy phát điện (tên hãng và xuất xứ bị mất trong văn bản)."},{"item":"Máy phát điện 400 kVA: Đầu phát - kiểu, cấp cách điện","quote":"+ Khô | hổ th , tự í h từ, ều | tử, ấ | h | H; ấ bả v","reference":"Chương V, mục 1.2 - Cấu hình chính, Đầu phát","requirement":"Đầu phát không chổi than, tự kích từ, điều chỉnh điện tử, cấp cách điện H (theo chữ còn đọc được: \"ấ | h | H\")."},{"item":"Máy phát điện 400 kVA: Đầu phát - cấp bảo vệ","quote":"IP23","reference":"Chương V, mục 1.2 - Cấu hình chính, Đầu phát","requirement":"Cấp bảo vệ IP23."},{"item":"Máy phát điện 400 kVA: Hệ thống điều khiển","quote":"+ H th | ều h ể ồ bộ ều h ể ỹ thuật , ue | t từ x","reference":"Chương V, mục 1.2 - Hệ thống điều khiển","requirement":"Hệ thống điều khiển đồng bộ, do hãng sản xuất máy phát điện cung cấp đồng bộ, có giám sát từ xa. Phần chữ trong văn bản bị mất nhiều."},{"item":"Máy phát điện 400 kVA: Hệ thống điều khiển - giám sát từ xa","quote":"+ Ch hé | ều h ể và giám | t từ x qu ứ | ủ | hí h hã | ả","reference":"Chương V, mục 1.2 - Hệ thống điều khiển","requirement":"Cho phép điều khiển và giám sát từ xa qua phần mềm của hãng sản xuất máy phát điện, cài trên thiết bị máy tính. Phần chữ trong văn bản bị mất nhiều."},{"item":"Máy phát điện 400 kVA: Hệ thống điều khiển - bảo mật","quote":"+ Đầu | ều h ể | ượ hàn v | hằ | ả | bả | ột | ậ","reference":"Chương V, mục 1.2 - Hệ thống điều khiển","requirement":"Đầu điều khiển được hàn vào bo mạch, đảm bảo bảo mật (theo chữ còn đọc được)."},{"item":"Máy phát điện 400 kVA: Hệ thống điều khiển - hộp thiết bị","quote":"+ Hộ | th ết ế ó ướ h | ô tù","reference":"Chương V, mục 1.2 - Hệ thống điều khiển","requirement":"Hộp thiết bị có thiết kế chống nước, chống bụi (theo chữ còn đọc được: \"ô tù\"). Phần chữ trong văn bản bị mất nhiều."},{"item":"Máy phát điện 400 kVA: Khung đế và vỏ máy - hãng sản xuất","quote":"+ L ạ | ồ | bộ ù | hãng ả xuất | h t","reference":"Chương V, mục 1.2 - Khung đế và vỏ máy","requirement":"Khung đế và vỏ máy loại đồng bộ, dùng hãng sản xuất máy phát điện (tên hãng bị mất trong văn bản)."},{"item":"Máy phát điện 400 kVA: Vỏ máy - cách âm, độ ồn","quote":"+ ỏ | ượ | ơ tĩ h | , bê t | ó ớ | h | 50","reference":"Chương V, mục 1.2 - Khung đế và vỏ máy","requirement":"Vỏ cách âm, bê tông; mức độ ồn ghi \"50\" (đơn vị bị mất trong văn bản). Phần chữ trong văn bản bị mất nhiều."},{"item":"Máy phát điện 400 kVA: Vỏ máy - điều kiện sử dụng","quote":"+ Phù hợ b t í | tờ","reference":"Chương V, mục 1.2 - Khung đế và vỏ máy","requirement":"Phù hợp với mọi thời tiết (theo chữ còn đọc được: \"b t í | tờ\")."},{"item":"Máy phát điện 400 kVA: Pô xả (ống xả)","quote":"- Pô ả | th h t bên trong vỏ máy, hướ | th t h t ê | ó | ú | ả","reference":"Chương V, mục 1.2","requirement":"Pô xả/ống xả đặt bên trong vỏ máy, thuận tiện cho vận hành và bảo trì (theo chữ còn đọc được). Phần chữ trong văn bản bị mất nhiều."},{"item":"Phụ kiện kèm theo: Ắc quy","quote":"- Ắ qu | è | v | ọ bình.","reference":"Chương V, mục 1.2 - Phụ kiện kèm theo","requirement":"Có ắc quy kèm theo và lọc bình (theo chữ còn đọc được)."},{"item":"Phụ kiện kèm theo: Bộ nạp ắc quy","quote":"- Bộ ạ | ướ ồ | bộ hã | ả xuất | h t | ượ tí h hợ t | tủ","reference":"Chương V, mục 1.2 - Phụ kiện kèm theo","requirement":"Bộ nạp đồng bộ của hãng sản xuất máy phát điện, tích hợp trong tủ điều khiển, kèm đấu nối. Phần chữ trong văn bản bị mất nhiều."},{"item":"Tủ chuyển nguồn tự động ATS","quote":"- ù hu ể | uồ tự ộ | S, 630 , 3 h , 4 ự , 50Hz, IP55, ồ | bộ","reference":"Chương V, mục 1.2 - Phụ kiện kèm theo","requirement":"Tủ chuyển nguồn tự động ATS, 630 (đơn vị bị mất trong văn bản), 3 pha, 4 cực, 50Hz, cấp bảo vệ IP55, đồng bộ cùng hãng sản xuất máy phát điện."},{"item":"Phụ kiện kèm theo: Cảm biến","quote":"- Cả | bế | h t ộ, ả | bế | uất hớt, ả | bế | ứ | hê | u VDO.","reference":"Chương V, mục 1.2 - Phụ kiện kèm theo","requirement":"Gồm cảm biến nhiệt độ, cảm biến áp suất nhớt, cảm biến mức nhiên liệu hiệu VDO (theo chữ còn đọc được)."},{"item":"Phụ kiện kèm theo: Bình chữa cháy","quote":"- Bì h hữ | h | ầ | tay.","reference":"Chương V, mục 1.2 - Phụ kiện kèm theo","requirement":"Bình chữa cháy xách tay (theo chữ còn đọc được)."},{"item":"Phạm vi lắp đặt, vận hành","quote":"- Nh thầu hả u | ấ | h h ầ ủ h | ự ó hu ê ô , h","reference":"Chương V, mục 1.2 - Phụ kiện kèm theo","requirement":"Nhà thầu phải bố trí nhân lực có chuyên môn, kinh nghiệm phù hợp để thi công lắp đặt, vận hành thiết bị. Phần chữ trong văn bản bị mất nhiều."},{"item":"Nghiệm thu: thử tải","quote":"thu ơ bộ bằ | h h | h t hạ thử ê t 1h vớ | hế ộ tả h | h u","reference":"Chương V, mục 3","requirement":"Nghiệm thu sơ bộ bằng cách cho máy chạy thử liên tục 1h với chế độ tải khác nhau, đến công suất định mức."},{"item":"Hồ sơ giao hàng: xuất xứ","quote":"• Xuất xứ.","reference":"Chương V, mục 3","requirement":"Hồ sơ giao hàng phải có tài liệu về xuất xứ (nội dung chi tiết CO/CQ không đọc được)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:10:09.868Z"}},"IB2500509398":{"u":"2026-11-03T23:03:32.299+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (danh mục hàng hóa trong kết quả lựa chọn nhà thầu, không phải Chương V), chưa phân tích cả HSMT.","Văn bản đưa vào không phải Chương V mà là danh mục hàng hóa trong kết quả lựa chọn nhà thầu, nên chỉ có loại thiết bị, ký mã hiệu, nhãn hiệu, hãng, xuất xứ và năm sản xuất.","Văn bản không nêu công suất (kVA/kW), số lượng, động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, dòng định mức ATS, cáp, phạm vi lắp đặt, CO/CQ, bảo hành hay tiêu chuẩn; vì vậy generatorCapacity để null.","Chưa thể so sánh theo cấu hình công suất nếu không có Chương V thật của gói thầu."],"result":{"keyInfo":{"bidName":"Gói thầu số 19 “Cung cấp, lắp đặt hệ thống máy phát điện”","notifyNo":"IB2500509398","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 1 pha: Loại máy","quote":"Máy phát điện 1 pha","reference":"Danh mục hàng hóa, dòng 1","requirement":"Máy phát điện 1 pha"},{"item":"Máy phát điện 1 pha: Ký mã hiệu, nhãn hiệu, hãng","quote":"ký mã hiệu OPK25 | nhãn hiệu ORSON | hãng ORSON","reference":"Danh mục hàng hóa, dòng 1","requirement":"Ký mã hiệu OPK25; nhãn hiệu ORSON; hãng ORSON"},{"item":"Máy phát điện 1 pha: Xuất xứ, năm sản xuất","quote":"xuất xứ Trung Quốc | năm 2025 trở về sau","reference":"Danh mục hàng hóa, dòng 1","requirement":"Xuất xứ Trung Quốc; năm 2025 trở về sau"},{"item":"Tủ chuyển đổi nguồn tự động ATS: Ký mã hiệu, nhãn hiệu, hãng","quote":"ký mã hiệu AT125VATM-CAMAU | nhãn hiệu FORZ | hãng FORZ","reference":"Danh mục hàng hóa, dòng 2","requirement":"Ký mã hiệu AT125VATM-CAMAU; nhãn hiệu FORZ; hãng FORZ"},{"item":"Tủ chuyển đổi nguồn tự động ATS: Xuất xứ, năm sản xuất","quote":"xuất xứ Việt Nam | năm 2025 trở về sau","reference":"Danh mục hàng hóa, dòng 2","requirement":"Xuất xứ Việt Nam; năm 2025 trở về sau"},{"item":"Bơm dầu điện: Ký mã hiệu, nhãn hiệu, hãng","quote":"ký mã hiệu Panther 56 | nhãn hiệu PIUSI | hãng PIUSI","reference":"Danh mục hàng hóa, dòng 3","requirement":"Ký mã hiệu Panther 56; nhãn hiệu PIUSI; hãng PIUSI"},{"item":"Bơm dầu điện: Xuất xứ, năm sản xuất","quote":"xuất xứ Ý | năm 2025 trở về sau","reference":"Danh mục hàng hóa, dòng 3","requirement":"Xuất xứ Ý; năm 2025 trở về sau"},{"item":"Bơm dầu tay: Ký mã hiệu, nhãn hiệu, hãng","quote":"ký mã hiệu F0033250A | nhãn hiệu PIUSI | hãng PIUSI","reference":"Danh mục hàng hóa, dòng 4","requirement":"Ký mã hiệu F0033250A; nhãn hiệu PIUSI; hãng PIUSI"},{"item":"Bơm dầu tay: Xuất xứ, năm sản xuất","quote":"xuất xứ Ý | năm 2025 trở về sau","reference":"Danh mục hàng hóa, dòng 4","requirement":"Xuất xứ Ý; năm 2025 trở về sau"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:03:31.214Z"}},"IB2500512614":{"u":"2026-11-03T00:13:41.383+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. TCKT_.pdf), chưa phân tích cả HSMT.","Bảng thông số bị mất bố cục khi trích từ PDF nên một số dòng của bộ điều khiển và vỏ giảm âm bị tách; các trích dẫn của những mục này lấy từng dòng nguyên văn.","Văn bản không nêu năm sản xuất, mới 100%, CO/CQ, tiêu chuẩn áp dụng ngoài ISO9001/ISO14001, hãng/model cụ thể (chỉ nêu EU/G7).","Phần ATS ghi 'MCCB' nhưng cột yêu cầu ghi 'MCB 3 pha 3 cực'; giữ nguyên theo văn bản.","Máy 22kVA không có thông số kỹ thuật riêng, chỉ dẫn chiếu mục 3.4 Biên bản thẩm định dự án (không có trong văn bản). Máy 40kVA dẫn chiếu mục 3.3 của biên bản này."],"result":{"keyInfo":{"bidName":"Mua sắm và điều chuyển máy phát điện phục vụ nâng cấp hệ thống điện các phòng máy năm 2025","notifyNo":"IB2500512614","generatorCapacity":"5 x 40 kVA (công suất liên tục 40 kVA / 32 kW, công suất tối đa 44 kVA / 35 kW); ngoài ra điều chuyển 1 máy 22 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Số lượng","quote":"Máy | 5","reference":"Chương V, mục 1.2, STT 1","requirement":"5 máy"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Điện áp, số pha, hệ số công suất","quote":"Điện áp – Số pha – Hệ số công suất | 220/380V – 3 – 0.8","reference":"Chương V, mục 1.3.1, Tổng quát","requirement":"220/380V, 3 pha, hệ số công suất 0.8"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Tần số","quote":"Tần số | 50Hz","reference":"Chương V, mục 1.3.1, Tổng quát","requirement":"50Hz"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Công suất liên tục","quote":"Công suất liên tục (Min) | 40 kVA / 32 kW","reference":"Chương V, mục 1.3.1, Tổng quát","requirement":"Tối thiểu 40 kVA / 32 kW"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Công suất tối đa","quote":"Công suất tối đa (Min) | 44 kVA / 35 kW","reference":"Chương V, mục 1.3.1, Tổng quát","requirement":"Tối thiểu 44 kVA / 35 kW"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Kích thước bao gồm vỏ giảm âm","quote":"≤ (2300 x 900 x 1300) mm | Tham khảo","reference":"Chương V, mục 1.3.1, Tổng quát","requirement":"≤ (2300 x 900 x 1300) mm (Dài x Rộng x Cao), ghi chú: tham khảo"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Dung tích thùng dầu","quote":"Dung tích thùng dầu (Min) | ≥ 75 lít","reference":"Chương V, mục 1.3.1, Tổng quát","requirement":"≥ 75 lít (ghi chú: tham khảo)"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Độ ồn","quote":"Độ ồn (Max) | 68±2 dBA","reference":"Chương V, mục 1.3.1, Tổng quát","requirement":"Tối đa 68±2 dBA, đo tại khoảng cách 7m, tải 75%"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Chứng nhận chất lượng, bảo vệ môi trường","quote":"ISO9001:2015; ISO14001:2015","reference":"Chương V, mục 1.3.1, Tổng quát","requirement":"ISO9001:2015; ISO14001:2015"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Động cơ - Thương hiệu / Hãng sản xuất","quote":"Thương hiệu / Hãng sản xuất | EU/G7","reference":"Chương V, mục 1.3.1, Động cơ","requirement":"EU/G7"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Động cơ - Loại","quote":"Loại | 4 thì, giải nhiệt bằng nước","reference":"Chương V, mục 1.3.1, Động cơ","requirement":"4 thì, giải nhiệt bằng nước"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Động cơ - Số xy lanh, kiểu bố trí","quote":"Số xy lanh – Kiểu bố trí | ≥ 4 – Thẳng hàng","reference":"Chương V, mục 1.3.1, Động cơ","requirement":"≥ 4 xy lanh, thẳng hàng"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Động cơ - Tổng dung tích xy lanh","quote":"Tổng dung tích xy lanh | ≥ 2.3 L","reference":"Chương V, mục 1.3.1, Động cơ","requirement":"≥ 2.3 L"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Động cơ - Tỉ số nén","quote":"Tỉ số nén | ≥ 17: 1","reference":"Chương V, mục 1.3.1, Động cơ","requirement":"≥ 17: 1"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Động cơ - Tốc độ quay","quote":"Tốc độ quay | 1500 rpm","reference":"Chương V, mục 1.3.1, Động cơ","requirement":"1500 rpm"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Động cơ - Loại điều tốc","quote":"Loại điều tốc | Cơ khí / Điện tử","reference":"Chương V, mục 1.3.1, Động cơ","requirement":"Cơ khí / Điện tử"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Động cơ - Hệ thống khí nạp","quote":"Hệ thống khí nạp | Turbo tăng áp / Nạp tự nhiên","reference":"Chương V, mục 1.3.1, Động cơ","requirement":"Turbo tăng áp / Nạp tự nhiên"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Động cơ - Hệ thống phun nhiên liệu","quote":"Hệ thống phun nhiên liệu | Phun trực tiếp (Hoặc tốt hơn)","reference":"Chương V, mục 1.3.1, Động cơ","requirement":"Phun trực tiếp (hoặc tốt hơn)"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Động cơ - Loại nhiên liệu","quote":"Loại nhiên liệu | Dầu diesel","reference":"Chương V, mục 1.3.1, Động cơ","requirement":"Dầu diesel"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Động cơ - Tiêu hao nhiên liệu 100% tải","quote":"Tiêu hao nhiên liệu 100% tải | ≤ 11.8 L/h","reference":"Chương V, mục 1.3.1, Động cơ","requirement":"≤ 11.8 L/h"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Động cơ - Dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn (Min) | 12 L","reference":"Chương V, mục 1.3.1, Động cơ","requirement":"Tối thiểu 12 L"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Động cơ - Hệ thống làm mát","quote":"Hệ thống làm mát | Nước kết hợp gió","reference":"Chương V, mục 1.3.1, Động cơ","requirement":"Nước kết hợp gió"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Động cơ - Hệ thống khởi động","quote":"Hệ thống khởi động | Đề điện với ắc quy 12VDC","reference":"Chương V, mục 1.3.1, Động cơ","requirement":"Đề điện với ắc quy 12VDC"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Đầu phát điện - Thương hiệu / Hãng sản xuất","quote":"Thương hiệu / Hãng sản xuất | EU/G7","reference":"Chương V, mục 1.3.1, Đầu phát điện","requirement":"EU/G7"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Đầu phát điện - Kiểu kích từ","quote":"Kiểu kích từ | Không chổi than","reference":"Chương V, mục 1.3.1, Đầu phát điện","requirement":"Không chổi than"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Đầu phát điện - Bộ ổn định điện áp","quote":"Bộ ổn định điện áp | AVR","reference":"Chương V, mục 1.3.1, Đầu phát điện","requirement":"AVR"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Đầu phát điện - Cấp bảo vệ","quote":"Cấp bảo vệ | IP23","reference":"Chương V, mục 1.3.1, Đầu phát điện","requirement":"IP23"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Đầu phát điện - Cấp cách điện","quote":"Cấp cách điện | H","reference":"Chương V, mục 1.3.1, Đầu phát điện","requirement":"Cấp H"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Đầu phát điện - Khả năng quá tải dài hạn","quote":"Khả năng quá tải dài hạn | 110% (tối thiểu 01 giờ trong mỗi 12 giờ)","reference":"Chương V, mục 1.3.1, Đầu phát điện","requirement":"110% (tối thiểu 01 giờ trong mỗi 12 giờ)"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Bộ điều khiển - Chức năng đo và hiển thị","quote":"Chức năng đo và hiển thị","reference":"Chương V, mục 1.3.1, Hệ thống điều khiển máy phát điện","requirement":"Hiển thị điện áp dây (L-L), điện áp pha (L-N) của máy phát và điện lưới; tần số và cường độ dòng điện các pha (L1, L2, L3); thông số động cơ (tốc độ, áp lực nhớt, nhiệt độ nước làm mát); công suất máy phát; điện áp bình accu; số giờ chạy máy; mức nhiên liệu"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Bộ điều khiển - Chức năng cảnh báo (chỉ báo động bằng đèn, không tắt máy)","quote":"Chức năng cảnh báo (chỉ báo động bằng đèn | Mức nhiên liệu thấp","reference":"Chương V, mục 1.3.1, Hệ thống điều khiển máy phát điện","requirement":"Điện áp bình accu quá cao hoặc quá thấp; mức nhiên liệu thấp; mất cân bằng pha; không sạc bình accu; áp lực nhớt quá thấp; nhiệt độ nước làm mát quá cao"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Bộ điều khiển - Chức năng cảnh báo bảo vệ (báo động bằng đèn và tắt máy)","quote":"đèn và tắt máy) | Tần số quá cao hoặc quá thấp","reference":"Chương V, mục 1.3.1, Hệ thống điều khiển máy phát điện","requirement":"Điện áp máy phát quá cao hoặc quá thấp; tần số quá cao hoặc quá thấp; quá dòng, quá công suất; ngắn mạch; khởi động quá số lần cho phép"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Bộ điều khiển - Kết nối và điều khiển từ xa","quote":"RS-485 và USB","reference":"Chương V, mục 1.3.1, Hệ thống điều khiển máy phát điện","requirement":"Hỗ trợ kết nối mạng máy tính và điều khiển từ xa qua cổng RS-232 / RS-485 và USB"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Vỏ giảm âm - Vật liệu vỏ","quote":"có độ dầy từ 1.5mm","reference":"Chương V, mục 1.3.1, Vỏ giảm âm","requirement":"Thép tấm chất lượng cao, độ dày từ 1.5mm"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Vỏ giảm âm - Xử lý bề mặt","quote":"Được xử lý bề mặt bằng hóa chất và sơn","reference":"Chương V, mục 1.3.1, Vỏ giảm âm","requirement":"Xử lý bề mặt bằng hóa chất và sơn tĩnh điện"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Vỏ giảm âm - Vật liệu cách âm, cửa, móc cẩu","quote":"Có trang bị móc cẩu để có thể chuyển dịch","reference":"Chương V, mục 1.3.1, Vỏ giảm âm","requirement":"Vật liệu cách âm bằng mút chống cháy chất lượng cao; các cánh cửa dùng khóa chất lượng cao; có móc cẩu để chuyển dịch máy"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Ống khói, ống thoát nhiệt","quote":"Trang bị từ 3 mét đến 10 mét chiều cao","reference":"Chương V, mục 1.3.1, Vỏ giảm âm","requirement":"Trang bị ống khói cao từ 3 mét đến 10 mét (tính từ thân máy); lắp ống thoát nhiệt/hộp 