thoát nhiệt cho máy đặt trong nhà (3 mét đến 10 mét), theo tiêu chuẩn máy phát 40KVA"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: ATS - Kích thước tủ","quote":"Kích thước tủ | ≥ 1000x800x450x1.2mm","reference":"Chương V, mục 1.3.1, Bộ chuyển nguồn tự động (ATS)","requirement":"≥ 1000x800x450x1.2mm"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: ATS - Số cực","quote":"Số cực | ≥3","reference":"Chương V, mục 1.3.1, Bộ chuyển nguồn tự động (ATS)","requirement":"≥ 3"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: ATS - Điện áp hoạt động, tần số","quote":"Điện áp hoạt động | 220/380V- 50Hz","reference":"Chương V, mục 1.3.1, Bộ chuyển nguồn tự động (ATS)","requirement":"220/380V - 50Hz; tần số 50 Hz"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: ATS - Dòng điện định mức","quote":"Dòng điện định mức | ≥ 100A","reference":"Chương V, mục 1.3.1, Bộ chuyển nguồn tự động (ATS)","requirement":"≥ 100A"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: ATS - Khóa liên động","quote":"Khóa liên động | Có trang bị","reference":"Chương V, mục 1.3.1, Bộ chuyển nguồn tự động (ATS)","requirement":"Có trang bị"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: ATS - Thiết bị đóng cắt","quote":"(Không sử dụng Contactor)","reference":"Chương V, mục 1.3.1, Bộ chuyển nguồn tự động (ATS)","requirement":"Bộ chuyển nguồn tự động tích hợp bộ điều khiển, thương hiệu EU/G7, không sử dụng Contactor"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: ATS - Cáp điện 16mm²","quote":"Bao gồm cáp điện lắp đặt hoàn thiện đấu","reference":"Chương V, mục 1.3.1, Bộ chuyển nguồn tự động (ATS)","requirement":"Bao gồm cáp điện lắp đặt hoàn thiện đấu nối từ máy phát điện 40KVA đến tủ ATS và từ tủ ATS đến công tơ điện lưới"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: ATS - Thiết bị bảo vệ","quote":"- Dòng định mức ≥ 75A","reference":"Chương V, mục 1.3.1, Bộ chuyển nguồn tự động (ATS)","requirement":"3 MCCB (1 MCCB điện lưới, 1 MCCB máy phát, 1 MCCB Out), thương hiệu EU/G7, 3 pha 3 cực, dòng định mức ≥ 75A, dòng cắt ≥ 50kA; bảo vệ quá áp, kém áp, mất pha và ngược pha"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: ATS - Thiết bị hiển thị","quote":"- Hiển thị 3 hàng, 4 số, dạng LCD","reference":"Chương V, mục 1.3.1, Bộ chuyển nguồn tự động (ATS)","requirement":"Đồng hồ đo V, A, Hz, Pf, kW, kVA, kVAr, kWh, kVArh, kVAh; hiển thị LCD 3 hàng, 4 số; mạng kết nối 3 pha 4 dây, 3 pha 3 dây; độ chính xác cấp 1 (điện năng); có đèn báo pha in, out"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Kiểm tra thiết bị","quote":"Kết quả kiểm tra với tải giả phải đáp ứng các thông số trong tiêu chuẩn kỹ thuật.","reference":"Chương V, mục 1.3.1, Các yêu cầu về kiểm tra thiết bị","requirement":"Nhà thầu chịu chi phí kiểm tra sản phẩm tại TP.HCM, gồm thuê tải giả; kết quả kiểm tra tải giả phải đáp ứng các thông số kỹ thuật"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Phạm vi lắp đặt","quote":"Đấu nối máy phát điện vào tủ ATS.","reference":"Chương V, mục 1.3.1 và 1.4","requirement":"Cung cấp công cụ, vật tư phụ: kết nối ống khói, ống thoát nhiệt, cáp điện 16mm, đế cao su; đấu nối máy phát vào tủ ATS; lắp đặt tại 5 địa điểm: Quận 8, Tân Phú, Tân Bình (TP.HCM), Tuy Hòa (Đắk Lắk), Long Xuyên (An Giang)"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Bảo hành","quote":"- Thời gian bảo hành: Tối thiểu 24 tháng kể từ ngày hai bên ký Biên bản nghiệm thu và","reference":"Chương V, mục 1.3.1 (a) và 1.5","requirement":"Tối thiểu 24 tháng kể từ ngày ký biên bản nghiệm thu và bàn giao tổng thể; hotline 24/24 trong thời gian bảo hành"},{"item":"Máy phát điện chạy dầu 40kVA - 3 pha: Tài liệu kỹ thuật","quote":"- Nhà thầu đính kèm Catalogue của hàng hóa chào thầu và phương án thực hiện đáp ứng","reference":"Chương V, mục 1.3.1 (b)","requirement":"Nhà thầu đính kèm catalogue hàng hóa chào thầu và phương án thực hiện đáp ứng yêu cầu kỹ thuật"},{"item":"Điều chuyển máy 22kVA: Phạm vi công việc","quote":"- Vệ sinh bảo dưỡng máy phát điện.","reference":"Chương V, mục 1.3.2","requirement":"Điều chuyển máy phát điện 22kVA từ Hub Quận 8 đến Hub Bến Lức, gồm lắp đặt hoàn thiện tại Bến Lức, cung cấp vật tư (ống khói, ống thoát nhiệt, cáp điện 16mm, đế cao su), ống khói cao 3-10 mét, ống/hộp thoát nhiệt, đấu nối vào tủ ATS, vệ sinh bảo dưỡng máy"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:13:40.900Z"}},"IB2500514971":{"u":"2026-11-03T00:19:06.518+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.MFD.PetrolimexHP.11.2025.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét OCR, nhiều ký tự và bảng bị lỗi nên các trích dẫn được giữ nguyên như đọc được, kể cả lỗi chính tả.","Công suất dự phòng của động cơ (mục III.4, đọc là \"169KW\") và tỷ số nén (mục III.10, đọc là \">202\") có thể bị mất dấu thập phân, cần đối chiếu bản gốc.","Các mục I.5, I.6, I.7, I.9, I.11 (thời gian hoạt động liên tục 12 giờ, quá tải 110%, khả năng đóng tải cấp 75%, dao động điện áp ±1%, dao động tần số ±1%) bị lỗi đọc một phần, chưa liệt kê vì không có dòng trích dẫn sạch.","Chương V không nêu số lượng tổ máy cho từng cửa hàng (chỉ liệt kê 5 địa điểm giao hàng: Cửa hàng 08, 22, 35, 76, 81), không nêu ATS, cáp, phạm vi lắp đặt, bảo hành và tiêu chuẩn áp dụng.","Nhãn hiệu, thương hiệu (nếu có) trong bảng chỉ mang tính minh họa, cho phép chào hàng tương đương hoặc tốt hơn."],"result":{"keyInfo":{"bidName":"Gói thầu 02: Mua sắm và lắp đặt máy phát điện thay thế cho máy phát điện của cửa hàng xăng dầu năm 2025.","notifyNo":"IB2500514971","generatorCapacity":"≥ 17 kVA liên tục; ≥ 18,7 kVA dự phòng (hệ số công suất 0,8)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Yêu cầu chung - Loại máy","quote":"Máy phát điện xoay chiều từ trường quay, tự kích từ, 04 cực,","reference":"Chương V, mục 1.2.2, bảng, mục I.1","requirement":"Máy phát điện xoay chiều từ trường quay, tự kích từ, 04 cực, không dùng chồi than."},{"item":"Yêu cầu chung - Xuất xứ","quote":"Được sản xuất, lắp ráp tại Việt Nam hoặc nhập khẩu từ các","reference":"Chương V, mục 1.2.2, bảng, mục I.1","requirement":"Được sản xuất, lắp ráp tại Việt Nam hoặc nhập khẩu từ các nước G7."},{"item":"Yêu cầu chung - Tình trạng, năm sản xuất","quote":"Máy mới 100%, sản xuất năm 2025.","reference":"Chương V, mục 1.2.1 và mục 1.2.2, bảng, mục I.1","requirement":"Máy mới 100%, sản xuất năm 2025. Hàng hóa chưa qua sử dụng và phải là hàng chính hãng."},{"item":"Yêu cầu chung - Môi trường lắp đặt","quote":"Thiết bị phải phù hợp lắp đặt tại môi trường nguy hiểm dễ cháy nổ như xăng, dầu,","reference":"Chương V, mục 1.2.1","requirement":"Thiết bị phải phù hợp lắp đặt tại môi trường nguy hiểm dễ cháy nổ như xăng, dầu, hóa chất, gas tại cửa hàng xăng dầu."},{"item":"Tổ máy phát - Công suất định mức (liên tục)","quote":"> 17 kVA","reference":"Chương V, mục 1.2.2, bảng, mục I.2","requirement":"> 17 kVA"},{"item":"Tổ máy phát - Công suất dự phòng","quote":"> 18,7 kVA","reference":"Chương V, mục 1.2.2, bảng, mục I.3","requirement":"> 18,7 kVA"},{"item":"Tổ máy phát - Hệ số công suất","quote":"Hệ số công suất 0,8","reference":"Chương V, mục 1.2.2, bảng, mục I.4","requirement":"0,8"},{"item":"Tổ máy phát - Kiểu ổn áp","quote":"Kiểu ổn áp AVR","reference":"Chương V, mục 1.2.2, bảng, mục I.8","requirement":"AVR"},{"item":"Tổ máy phát - Điện áp/pha/dây","quote":"Điện áp/pha/dây 220/380VAC hoặc 230/400VAC - 03 pha/04 dây","reference":"Chương V, mục 1.2.2, bảng, mục I.8 (thứ hai)","requirement":"220/380VAC hoặc 230/400VAC - 03 pha/04 dây"},{"item":"Tổ máy phát - Tần số","quote":"50Hz/1.500v/p","reference":"Chương V, mục 1.2.2, bảng, mục I.10","requirement":"50Hz/1.500v/p"},{"item":"Tổ máy phát - Bình nhiên liệu","quote":"> 50 lít","reference":"Chương V, mục 1.2.2, bảng, mục I.12","requirement":"> 50 lít"},{"item":"Tổ máy phát - Mức tiêu hao nhiên liệu tại 100% tải","quote":"<3,9 lít/giờ","reference":"Chương V, mục 1.2.2, bảng, mục I.13","requirement":"<3,9 lít/giờ"},{"item":"Tổ máy phát - Mức tiêu hao nhiên liệu tại 75% tải","quote":"<2,9 lí/giờ","reference":"Chương V, mục 1.2.2, bảng, mục I.14","requirement":"<2,9 lí/giờ"},{"item":"Tổ máy phát - Kích thước (gồm cả vỏ giảm âm)","quote":"< 1.470 mm","reference":"Chương V, mục 1.2.2, bảng, mục I.15","requirement":"Dài < 1.470 mm; Rộng < 800 mm; Cao < 960 mm"},{"item":"Tổ máy phát - Trọng lượng (bao gồm vỏ giảm âm)","quote":"<600 Kg","reference":"Chương V, mục 1.2.2, bảng, mục I.16","requirement":"<600 Kg"},{"item":"Tổ máy phát - Vật liệu vỏ máy","quote":"Thép dày > 2mm, sơn tĩnh điện","reference":"Chương V, mục 1.2.2, bảng, mục I.17","requirement":"Thép dày > 2mm, sơn tĩnh điện"},{"item":"Tổ máy phát - Môi trường hoạt động","quote":"> -5°C; < 50°C","reference":"Chương V, mục 1.2.2, bảng, mục I.18","requirement":"> -5°C; < 50°C"},{"item":"Tổ máy phát - Độ ồn tại 75% công suất định mức","quote":"<65 dB(A)","reference":"Chương V, mục 1.2.2, bảng, mục I.19","requirement":"<65 dB(A)"},{"item":"Tổ máy phát - Hệ thống sạc","quote":"Từ máy phát điện","reference":"Chương V, mục 1.2.2, bảng, mục I.20","requirement":"Từ máy phát điện"},{"item":"Đầu phát - Chủng loại","quote":"Tự kích từ, không dùng chồi than","reference":"Chương V, mục 1.2.2, bảng, mục II.1","requirement":"Tự kích từ, không dùng chồi than"},{"item":"Đầu phát - Công suất định mức","quote":">20kVA","reference":"Chương V, mục 1.2.2, bảng, mục II.2","requirement":">20kVA"},{"item":"Đầu phát - Kiểu đầu phát","quote":"Một ồ trục","reference":"Chương V, mục 1.2.2, bảng, mục II.3","requirement":"Một ổ trục"},{"item":"Đầu phát - Làm mát","quote":"Cánh quạt đầu trục thôi trực tiếp","reference":"Chương V, mục 1.2.2, bảng, mục II.4","requirement":"Cánh quạt đầu trục thổi trực tiếp"},{"item":"Đầu phát - Cấp cách điện","quote":"Tối thiều cấp H","reference":"Chương V, mục 1.2.2, bảng, mục II.5","requirement":"Tối thiểu cấp H"},{"item":"Đầu phát - Cấp bảo vệ chống thâm nhập","quote":"Tối thiểu IP 23","reference":"Chương V, mục 1.2.2, bảng, mục II.6","requirement":"Tối thiểu IP 23"},{"item":"Đầu phát - Hiệu suất tại 100% công suất định mức","quote":"> 83.6%","reference":"Chương V, mục 1.2.2, bảng, mục II.7","requirement":"> 83.6%"},{"item":"Đầu phát - Độ méo sóng hài THD ở chế độ không tải","quote":"<3.5%","reference":"Chương V, mục 1.2.2, bảng, mục II.8","requirement":"<3.5%"},{"item":"Đầu phát - Độ méo sóng hài THD ở chế độ tải tuyến tính","quote":"<5%","reference":"Chương V, mục 1.2.2, bảng, mục II.9","requirement":"<5%"},{"item":"Đầu phát - Lưu lượng khí tại 50Hz","quote":"> 0,08 m/s","reference":"Chương V, mục 1.2.2, bảng, mục II.10","requirement":"> 0,08 m/s (đơn vị ghi trong văn bản là m/s)"},{"item":"Động cơ - Kiểu động cơ","quote":"Diesel 4 kỳ, 3 xilanh làm mát bằng nước kết hợp quạt gió","reference":"Chương V, mục 1.2.2, bảng, mục III.1","requirement":"Diesel 4 kỳ, 3 xilanh, làm mát bằng nước kết hợp quạt gió"},{"item":"Động cơ - Tốc độ vòng quay","quote":"> 1500 vòng/phút","reference":"Chương V, mục 1.2.2, bảng, mục III.2","requirement":"> 1500 vòng/phút"},{"item":"Động cơ - Công suất liên tục ở tốc độ 1500 vòng/phút","quote":"> 15.6 kW","reference":"Chương V, mục 1.2.2, bảng, mục III.3","requirement":"> 15.6 kW"},{"item":"Động cơ - Công suất dự phòng ở tốc độ 1500 vòng/phút","quote":"169KW","reference":"Chương V, mục 1.2.2, bảng, mục III.4","requirement":"Có yêu cầu mức tối thiểu, bản đọc được ghi \"169KW\" nên chưa chắc chắn về giá trị."},{"item":"Động cơ - Số xi lanh","quote":"> 03 xy lanh","reference":"Chương V, mục 1.2.2, bảng, mục III.5","requirement":"> 03 xy lanh"},{"item":"Động cơ - Bố trí xi lanh","quote":"Thang hàng","reference":"Chương V, mục 1.2.2, bảng, mục III.6","requirement":"Thẳng hàng"},{"item":"Động cơ - Đường kính xi lanh","quote":"<88 mm","reference":"Chương V, mục 1.2.2, bảng, mục III.7","requirement":"<88 mm"},{"item":"Động cơ - Hành trình","quote":"> 100mm","reference":"Chương V, mục 1.2.2, bảng, mục III.8","requirement":"> 100mm"},{"item":"Động cơ - Dung tích xi lanh (lít)","quote":"< 1,830","reference":"Chương V, mục 1.2.2, bảng, mục III.9","requirement":"< 1,830"},{"item":"Động cơ - Tỷ số nén","quote":">202","reference":"Chương V, mục 1.2.2, bảng, mục III.10","requirement":"Có yêu cầu mức tối thiểu, bản đọc được ghi \">202\" nên chưa chắc chắn về giá trị."},{"item":"Động cơ - Kiểu nạp khí","quote":"Nạp khí tự nhiên hoặc bing Turbo ting áp","reference":"Chương V, mục 1.2.2, bảng, mục III.11","requirement":"Nạp khí tự nhiên hoặc bằng Turbo tăng áp"},{"item":"Động cơ - Phun nhiên liệu","quote":"Phun trực tiếp","reference":"Chương V, mục 1.2.2, bảng, mục III.12","requirement":"Phun trực tiếp"},{"item":"Động cơ - Kiểu điều tốc","quote":"Điều tốc điện tử","reference":"Chương V, mục 1.2.2, bảng, mục III.13","requirement":"Điều tốc điện tử"},{"item":"Động cơ - Dung tích nhớt (lít)","quote":"<7,0","reference":"Chương V, mục 1.2.2, bảng, mục III.14","requirement":"<7,0"},{"item":"Động cơ - Hệ thống lọc (lọc gió, lọc nhiên liệu, lọc nhớt)","quote":"Thay thế được","reference":"Chương V, mục 1.2.2, bảng, mục III.15","requirement":"Thay thế được"},{"item":"Bộ điều khiển - Loại điều khiển","quote":"AMF - 12/24VDC","reference":"Chương V, mục 1.2.2, bảng, mục IV.1","requirement":"AMF - 12/24VDC"},{"item":"Bộ điều khiển - Màn hình hiển thị","quote":"Man hình LCD","reference":"Chương V, mục 1.2.2, bảng, mục IV.2","requirement":"Màn hình LCD"},{"item":"Bộ điều khiển - Ngôn ngữ hiển thị","quote":"Tiếng Việt hoặc tiếng Anh","reference":"Chương V, mục 1.2.2, bảng, mục IV.3","requirement":"Tiếng Việt hoặc tiếng Anh"},{"item":"Bộ điều khiển - Chế độ vận hành","quote":"- AUTO (Vận hành tự động):","reference":"Chương V, mục 1.2.2, bảng, mục IV.4","requirement":"TEST (Kiểm tra); RUN (Vận hành); AUTO (Vận hành tự động); STOP (tắt); các phím bấm chuyển chế độ hiển thị: lên, xuống, trái, phải."},{"item":"Bộ điều khiển - Tự động khởi động khi có sự cố điện lưới","quote":null,"reference":"Chương V, mục 1.2.2, bảng, mục IV.5","requirement":"Có chức năng tự động khởi động máy phát khi có sự cố điện lưới."},{"item":"Bộ điều khiển - Đèn LED cảnh báo lỗi","quote":"Đèn LED cảnh báo lỗi Có","reference":"Chương V, mục 1.2.2, bảng, mục IV.6","requirement":"Có"},{"item":"Bộ điều khiển - Nút điều khiển","quote":"- Nút dừng máy khẩn cấp","reference":"Chương V, mục 1.2.2, bảng, mục IV.7","requirement":"Nút khởi động bằng tay START; nút dừng máy bằng tay STOP; nút dừng máy khẩn cấp."},{"item":"Bộ điều khiển - Kết nối","quote":"RS-485","reference":"Chương V, mục 1.2.2, bảng, mục IV.8","requirement":"RS-485"},{"item":"Bộ điều khiển - Thông số hiển thị trên màn hình","quote":"- Số giờ hoạt động còn lại máy phát đến bảo trì","reference":"Chương V, mục 1.2.2, bảng, mục IV.9","requirement":"Điện áp các pha (V); dòng điện các pha (A); tần số (Hz); công suất máy phát (kW); tải máy phát (%); hệ số công suất; tốc độ động cơ (rpm); áp suất dầu bôi trơn (Bar); nhiệt độ nước làm mát (°C); mức nhiên liệu (% hoặc lít); điện áp sạc ắc quy (VDC); trạng thái hoạt động của máy phát điện (chạy/dừng); số giờ hoạt động; số giờ hoạt động còn lại đến bảo trì; hiển thị và phân tích điện áp dạng đồ thị."},{"item":"Bộ điều khiển - Các tính năng cảnh báo","quote":"- Máy phát Điện quá tải","reference":"Chương V, mục 1.2.2, bảng, mục IV.10","requirement":"Cảnh báo: nhiệt độ nước làm mát cao hoặc nhiệt độ động cơ cao; áp suất dầu bôi trơn thấp hơn ngưỡng cho phép; điện áp đầu ra cao/thấp hơn ngưỡng; tần số đầu ra cao/thấp hơn ngưỡng; máy phát quá tải; tác động nút dừng khẩn cấp; điện áp ắc quy khởi động thấp; mức nhiên liệu thấp hơn ngưỡng cài đặt (có thể thay đổi được ngưỡng cài đặt)."},{"item":"Bộ điều khiển - Tự động dừng máy phát điện khi","quote":"_- Tác động nút dừng khẩn cấp","reference":"Chương V, mục 1.2.2, bảng, mục IV.11","requirement":"Tự động dừng khi: nhiệt độ nước làm mát cao; nhiệt độ động cơ cao; áp suất dầu bôi trơn thấp; điện áp ra cao/thấp (cài đặt được trên bộ điều khiển); tần số cao/thấp (cài đặt được trên bộ điều khiển); quá tải vượt ngưỡng cho phép; tác động nút dừng khẩn cấp; mức nhiên liệu thấp hơn ngưỡng cho phép (cài đặt được trên bộ điều khiển)."},{"item":"Bộ điều khiển - Đèn LED hiển thị trạng thái","quote":"Có đèn Led riêng biệt hiển thị","reference":"Chương V, mục 1.2.2, bảng, mục IV.12","requirement":"Có đèn LED riêng biệt hiển thị các trạng thái: bảng điều khiển, Stop, Auto, ON, Manual, Test, Shutdown, warning, Maintenance."},{"item":"Bộ điều khiển - Khả năng lưu trữ thông tin","quote":"> 500 Evcnt log (Nhật ký sự kiện)","reference":"Chương V, mục 1.2.2, bảng, mục IV.13","requirement":"> 500 Event log (Nhật ký sự kiện)"},{"item":"Giấy tờ bàn giao - CO/CQ (hàng nhập khẩu)","quote":"xuất xứ (CO), Giấy chứng nhận chất lượng sản phẩm của nhà sản xuất (CQ) và các giấy tờ","reference":"Chương V, mục 1.2.1","requirement":"Bản gốc hoặc bản công chứng Giấy chứng nhận xuất xứ (CO), Giấy chứng nhận chất lượng (CQ) của nhà sản xuất và các giấy tờ liên quan khác theo quy định."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:19:05.424Z"}},"IB2500515630":{"u":"2026-11-04T02:39:17.487+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Gói thầu là bảo trì, văn bản không nêu thông số kỹ thuật chi tiết của máy (động cơ, đầu phát, điện áp, tần số, tiếng ồn, tiêu chuẩn, bảo hành, CO/CQ...); chỉ có công suất, số lượng, ATS, ắc quy và vật tư thay thế.","Bản PDF đọc ra bị lỗi bố cục: một số dòng mất tên máy (bảng thay nước giải nhiệt, nhiên liệu, lõi lọc dầu, lọc nhớt, lọc gió, lọc nước giải nhiệt); tên máy được suy theo thứ tự STT 01-04 và có thể cần đối chiếu với file gốc.","Văn bản ghi 'VOLVO PANTA' (có thể là VOLVO PENTA), giữ nguyên như bản gốc ở các mục item; 'quote' của một số dòng bị cắt do xuống dòng trong PDF.","Dòng ATS 400A xuất hiện hai lần (STT 5 và 7), giữ nguyên như văn bản."],"result":{"keyInfo":{"bidName":"Bảo trì hệ thống máy phát điện năm 2025-2027 tại Bệnh viện Ung Bướu.","notifyNo":"IB2500515630","generatorCapacity":"Cơ sở 1: 400 kVA (VOLVO PENTA), 500 kVA (MITSUBISHI), 250 kVA (CUMMINS), 1600 kVA (PERKINS), mỗi loại 01 bộ; Cơ sở 2: 4 x 2000 kVA và 2 x 1600 kVA (MTU). Không nêu rõ prime/standby."},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Cơ sở 1 - Máy phát điện VOLVO PANTA 400KVA","quote":"Máy phát điện VOLVO PANTA công suất","reference":"Chương V, mục 3, bảng nội dung công việc, STT 1","requirement":"01 bộ, công suất 400 kVA, bảo trì 8 lần/2 năm"},{"item":"Cơ sở 1 - Máy phát điện MITSUBISHI 500KVA","quote":"Máy phát điện MITSUBISHI công suất 500KVA","reference":"Chương V, mục 3, bảng nội dung công việc, STT 2","requirement":"01 bộ, công suất 500 kVA, bảo trì 8 lần/2 năm"},{"item":"Cơ sở 1 - Máy phát điện CUMMINS 250KVA","quote":"Máy phát điện CUMMINS công suất 250KVA","reference":"Chương V, mục 3, bảng nội dung công việc, STT 3","requirement":"01 bộ, công suất 250 kVA, bảo trì 8 lần/2 năm"},{"item":"Cơ sở 1 - Máy phát điện PERKINS 1600KVA","quote":"Máy phát điện PERKINS công suất 1600KVA","reference":"Chương V, mục 3, bảng nội dung công việc, STT 4","requirement":"01 bộ, công suất 1600 kVA, bảo trì 8 lần/2 năm"},{"item":"Cơ sở 1 - Tủ ATS 400A (STT 5)","quote":"Tủ chuyển nguồn tự động ATS 400A","reference":"Chương V, mục 3, bảng nội dung công việc, STT 5","requirement":"01 tủ chuyển nguồn tự động ATS 400A, bảo trì 8 lần/2 năm"},{"item":"Cơ sở 1 - Tủ ATS 1000A","quote":"Tủ chuyển nguồn tự động ATS 1000A","reference":"Chương V, mục 3, bảng nội dung công việc, STT 6","requirement":"01 tủ chuyển nguồn tự động ATS 1000A, bảo trì 8 lần/2 năm"},{"item":"Cơ sở 1 - Tủ ATS 400A (STT 7)","quote":"Tủ chuyển nguồn tự động ATS 400A","reference":"Chương V, mục 3, bảng nội dung công việc, STT 7","requirement":"01 tủ chuyển nguồn tự động ATS 400A, bảo trì 8 lần/2 năm"},{"item":"Cơ sở 1 - Tủ ATS 3200A","quote":"Tủ chuyển nguồn tự động ATS 3200A","reference":"Chương V, mục 3, bảng nội dung công việc, STT 8","requirement":"01 tủ chuyển nguồn tự động ATS 3200A, bảo trì 8 lần/2 năm"},{"item":"Cơ sở 2 - Máy phát điện MTU 2000KVA","quote":"Máy phát điện MTU công suất 2000KVA","reference":"Chương V, mục 3, bảng nội dung công việc, STT 9","requirement":"04 bộ, công suất 2000 kVA, bảo trì 8 lần/2 năm"},{"item":"Cơ sở 2 - Máy phát điện MTU 1600KVA","quote":"Máy phát điện MTU công suất 1600KVA","reference":"Chương V, mục 3, bảng nội dung công việc, STT 10","requirement":"02 bộ, công suất 1600 kVA, bảo trì 8 lần/2 năm"},{"item":"Cơ sở 2 - Tủ hòa đồng bộ DB-SYN 1","quote":"Tủ hòa đồg bộ DB-SYN 1 cho 2 máy phát điện","reference":"Chương V, mục 3, bảng nội dung công việc, STT 11","requirement":"01 tủ, hòa đồng bộ cho 2 máy phát điện 2000kVA"},{"item":"Cơ sở 2 - Tủ hòa đồng bộ DB-SYN 2","quote":"Tủ hòa đồng bộ DB-SYN 2 cho 2 máy phát điện","reference":"Chương V, mục 3, bảng nội dung công việc, STT 12","requirement":"01 tủ, hòa đồng bộ cho 2 máy phát điện 2000kVA"},{"item":"Cơ sở 2 - Tủ hòa đồng bộ DB-SYN 3","quote":"Tủ hòa đồng bộ DB-SYN 3 cho 2 máy phát điện","reference":"Chương V, mục 3, bảng nội dung công việc, STT 13","requirement":"01 tủ, hòa đồng bộ cho 2 máy phát điện 1500kVA"},{"item":"Cơ sở 2 - Tủ điều khiển hệ thống dầu tự động","quote":"Tủ điều khiển hệ thống dầu tự động","reference":"Chương V, mục 3, bảng nội dung công việc, STT 14","requirement":"01 tủ, bảo trì 8 lần/2 năm"},{"item":"Cơ sở 2 - Tủ họng cấp dầu","quote":"Tủ họng cấp dầu (tủ thép dày 1.5mm, sơn tĩnh","reference":"Chương V, mục 3, bảng nội dung công việc, STT 15","requirement":"01 tủ thép dày 1.5mm, sơn tĩnh điện, họng cấp DN80"},{"item":"Cơ sở 2 - Bơm dầu","quote":"Bơm dầu 6000 l/h","reference":"Chương V, mục 3, bảng nội dung công việc, STT 16","requirement":"01 bộ bơm dầu 6000 l/h"},{"item":"Cơ sở 2 - Bồn dầu 32m3","quote":"Bồn dầu 32m3","reference":"Chương V, mục 3, bảng nội dung công việc, STT 17","requirement":"01 bồn dầu 32m3"},{"item":"Cơ sở 2 - Bồn dầu ngày 1m3","quote":"Bồn dầu ngày 1m3","reference":"Chương V, mục 3, bảng nội dung công việc, STT 18","requirement":"06 bồn dầu ngày 1m3"},{"item":"Ắc quy - VOLVO PANTA 400KVA","quote":"ACCU GS 12V-150Ah - Máy phát","reference":"Chương V, mục 3, Thay ắc quy, STT 01","requirement":"ACCU GS 12V-150Ah, 02 bình, thay 1 lần/2 năm"},{"item":"Ắc quy - MITSUBISHI 500KVA","quote":"ACCU GS 12V-150Ah - Máy phát","reference":"Chương V, mục 3, Thay ắc quy, STT 02","requirement":"ACCU GS 12V-150Ah, 02 bình, thay 1 lần/2 năm"},{"item":"Ắc quy - CUMMINS 250KVA","quote":"ACCU GS 12V-200Ah - Máy phát","reference":"Chương V, mục 3, Thay ắc quy, STT 03","requirement":"ACCU GS 12V-200Ah, 02 bình, thay 1 lần/2 năm"},{"item":"Ắc quy - PERKINS 1600KVA","quote":"ACCU GS 12V-200Ah - Máy phát","reference":"Chương V, mục 3, Thay ắc quy, STT 04","requirement":"ACCU GS 12V-200Ah, 02 bình, thay 1 lần/2 năm"},{"item":"Ắc quy - 4 máy MTU 2000KVA","quote":"ACCU GS 12V-200Ah - 4 Máy","reference":"Chương V, mục 3, Thay ắc quy (Cơ sở 2), STT 01","requirement":"ACCU GS 12V-200Ah, 16 bình, thay 1 lần/2 năm"},{"item":"Ắc quy - 2 máy MTU 1600KVA","quote":"ACCU GS 12V-200Ah - 2 Máy","reference":"Chương V, mục 3, Thay ắc quy (Cơ sở 2), STT 02","requirement":"ACCU GS 12V-200Ah, 08 bình, thay 1 lần/2 năm"},{"item":"Thay nhớt động cơ (lít/năm)","quote":null,"reference":"Chương V, mục 3, Thay nhớt động cơ","requirement":"VOLVO PANTA 400KVA: 70; MITSUBISHI 500KVA: 80; CUMMINS 250KVA: 30; PERKINS 1600KVA: 200; MTU 2000KVA: 1.200; MTU 1600KVA: 520 (1 lần/năm)"},{"item":"Thay nước giải nhiệt (kg/năm)","quote":null,"reference":"Chương V, mục 3, Thay nước giải nhiệt","requirement":"VOLVO PANTA 400KVA: 30; MITSUBISHI 500KVA: 25; CUMMINS 250KVA: 10; PERKINS 1600KVA: 50; MTU 2000KVA: 240; MTU 1600KVA: 100 (1 lần/năm). Hai dòng MITSUBISHI và CUMMINS bị mất tên máy trong bản đọc, suy theo thứ tự STT 02, 03."},{"item":"Thay lọc nhiên liệu (cái/năm)","quote":null,"reference":"Chương V, mục 3, Thay lọc nhiên liệu","requirement":"Mỗi máy Cơ sở 1: 02 cái; MTU 2000KVA: 08 cái; MTU 1600KVA: 04 cái (1 lần/năm)"},{"item":"Thay lõi lọc dầu (cái/năm)","quote":null,"reference":"Chương V, mục 3, Thay lõi lọc dầu","requirement":"Mỗi máy Cơ sở 1: 01 cái; MTU 2000KVA: 04 cái; MTU 1600KVA: 02 cái (1 lần/năm)"},{"item":"Thay lọc nhớt (cái/năm)","quote":null,"reference":"Chương V, mục 3, Thay lọc nhớt","requirement":"VOLVO PANTA 400KVA: 03; MITSUBISHI 500KVA: 03; CUMMINS 250KVA: 01; PERKINS 1600KVA: 01; MTU 2000KVA: 20; MTU 1600KVA: 10 (1 lần/năm)"},{"item":"Thay lọc gió (cái/năm)","quote":null,"reference":"Chương V, mục 3, Thay lọc gió","requirement":"Mỗi máy Cơ sở 1: 02 cái; MTU 2000KVA: 16 cái; MTU 1600KVA: 8 cái (1 lần/năm)"},{"item":"Thay lọc nước giải nhiệt (cái/năm)","quote":null,"reference":"Chương V, mục 3, Thay lọc nước giải nhiệt","requirement":"Mỗi máy Cơ sở 1: 01 cái; MTU 2000KVA: 04 cái; MTU 1600KVA: 02 cái (1 lần/năm)"},{"item":"Phạm vi bảo trì máy phát điện","quote":"Ghi nhận thông số, lịch sử vận hành từ phần mềm chính hãng sau","reference":"Chương V, mục 3, Nội dung công việc, phần A","requirement":"Kiểm tra, vệ sinh các hệ thống: giải nhiệt, bôi trơn, nhiên liệu, khí nạp, khí thải, ắc quy, động cơ, đầu phát điện và máy cắt đầu cực, tủ điều khiển, thông số vận hành; ghi nhận thông số và lịch sử vận hành từ phần mềm chính hãng sau bảo trì"},{"item":"Phạm vi bảo trì tủ hòa đồng bộ","quote":"Kiểm tra chức năng ưu tiên & chạy đồng giờ","reference":"Chương V, mục 3, Nội dung công việc, phần B","requirement":"Kiểm tra hệ thống dây điều khiển, thanh Bus bar, máy cắt ACB, bộ điều khiển (ưu tiên, chạy đồng giờ, sa thải tải nếu có, bảo vệ, điều chỉnh tốc độ và điện áp), vận hành thử tay/tự động, ghi nhận thông số vận hành"},{"item":"Phạm vi bảo trì hệ thống bơm nhiên liệu","quote":"Kiểm tra kết nối bộ điều khiển PLC","reference":"Chương V, mục 3, Nội dung công việc, phần C","requirement":"Kiểm tra đấu nối điều khiển, bộ điều khiển PLC bơm nhiên liệu, tín hiệu Input/Output, thông số điện áp/dòng điện/công suất, cáp động lực, van điện từ, khởi động từ, rò rỉ bơm và đường ống, vệ sinh bơm"},{"item":"Yêu cầu khác về bảo trì","quote":"Có đủ phụ tùng thay thế định kì, thay thế khi cần xử lí sự cố.","reference":"Chương V, mục 3, Yêu cầu khác","requirement":"Nhân sự được đào tạo về bảo trì máy phát điện; sử dụng phần mềm phù hợp; có đủ phụ tùng thay thế định kỳ và khi xử lý sự cố"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-04T02:39:16.418Z"}},"IB2500523087":{"u":"2026-11-03T17:06:50.563+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp C5-270-G5.rar), chưa phân tích cả HSMT.","Gói thầu là sửa chữa, thay thế vật tư (ắc quy, relay khởi động) cho máy phát điện Cummins C1675 D5A và UPS Riello; văn bản không nêu thông số động cơ, đầu phát, ATS, vỏ chống ồn, bảo hành, CO/CQ hay năm sản xuất.","Công suất 1675 kVA suy ra từ model/tên hạng mục ('C1675 D5A', 'máy phát 1675kva'); văn bản không nêu chế độ prime/standby.","Một số dòng văn bản bị ngắt do định dạng bảng PDF nên trích dẫn có thể chỉ là phần đầu câu."],"result":{"keyInfo":{"bidName":"Gói số 05: Sửa chữa, thay thế vật tư, thiết bị hệ thống Máy phát điện dự phòng và UPS","notifyNo":"IB2500523087","generatorCapacity":"1675 kVA (máy phát điện Cummins model C1675 D5A; không nêu rõ prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Hạng mục 1 - Bình ắc quy máy phát điện: Công nghệ","quote":"Công nghệ: ắc quy nước","reference":"Chương V, mục 1.3, hạng mục 1","requirement":"Ắc quy nước"},{"item":"Hạng mục 1 - Bình ắc quy máy phát điện: Điện áp và dung lượng","quote":"Điện áp 12V. Công suất (AH): ≥ 120AH.","reference":"Chương V, mục 1.3, hạng mục 1","requirement":"Điện áp 12V; công suất (AH) ≥ 120AH"},{"item":"Hạng mục 1 - Bình ắc quy máy phát điện: Thiết bị sử dụng","quote":"Sử dụng cho máy phát điện hiệu: Cummins. model C1675 D5A","reference":"Chương V, mục 1.3, hạng mục 1","requirement":"Sử dụng cho máy phát điện hiệu Cummins, model C1675 D5A"},{"item":"Hạng mục 1 - Bình ắc quy máy phát điện: Phạm vi dịch vụ","quote":"Thực hiện dịch vụ thay thế và lắp đặt linh kiện, vật tư vào thiết bị tương thích, đã bao","reference":"Chương V, mục 1.3, hạng mục 1","requirement":"Thay thế và lắp đặt linh kiện, vật tư vào thiết bị tương thích, đã bao gồm chi phí nhân công thực hiện"},{"item":"Hạng mục 2 - Cóc đề máy phát 1675kva: Loại","quote":"Loại Relay khởi động máy phát","reference":"Chương V, mục 1.3, hạng mục 2","requirement":"Relay khởi động máy phát"},{"item":"Hạng mục 2 - Cóc đề máy phát 1675kva: Điện áp làm việc","quote":"Điện áp làm việc 24VDC","reference":"Chương V, mục 1.3, hạng mục 2","requirement":"24VDC"},{"item":"Hạng mục 2 - Cóc đề máy phát 1675kva: Thiết bị sử dụng","quote":"Sử dụng cho máy phát điện hiệu: Cummins. model C1675 D5A","reference":"Chương V, mục 1.3, hạng mục 2","requirement":"Sử dụng cho máy phát điện hiệu Cummins, model C1675 D5A"},{"item":"Hạng mục 2 - Cóc đề máy phát 1675kva: Phạm vi dịch vụ","quote":"Thực hiện dịch vụ thay thế và lắp đặt linh kiện, vật tư vào thiết bị tương thích, đã bao","reference":"Chương V, mục 1.3, hạng mục 2","requirement":"Thay thế và lắp đặt linh kiện, vật tư vào thiết bị tương thích, đã bao gồm chi phí nhân công thực hiện"},{"item":"Hạng mục 3 - Màn hình và Board UPS Riello BBX-1900-480V-AB-V9-3T (thiết bị liên quan, UPS)","quote":"Màn hình LCD UPS . bao gồm các bộ phận : bảng điều khiển có tích hợp LCD thể hiện tất","reference":"Chương V, mục 1.3, hạng mục 3","requirement":"Màn hình LCD UPS gồm bảng điều khiển tích hợp LCD thể hiện tất cả thông số, theo dõi trạng thái hoạt động của UPS; điều khiển trạng thái cảnh báo alarm của UPS"},{"item":"Hạng mục 3 - Màn hình và Board UPS Riello BBX-1900-480V-AB-V9-3T: Chức năng LCD","quote":"Theo dõi nhiệt độ các bộ phận bên trong UPS.","reference":"Chương V, mục 1.3, hạng mục 3","requirement":"Theo dõi điện áp, dòng điện input và output; giám sát phần trăm tải; giám sát dung lượng phần trăm Battery; công suất thực tế (w), công suất biểu kiến (VA), công suất phản kháng (Var); theo dõi nhiệt độ các bộ phận bên trong UPS; thể hiện trạng thái hoạt động, trạng thái Alarm, lưu trữ lịch sử hoạt động của UPS"},{"item":"Hạng mục 4 - Acqui viễn thông 12v-120a (cho UPS): Công nghệ, điện áp, dung lượng","quote":"Công nghệ: ắc quy khô chì kín khí VRLA. điện áp 12V. Công suất (AH): ≥ 120AH.","reference":"Chương V, mục 1.3, hạng mục 4","requirement":"Ắc quy khô chì kín khí VRLA, điện áp 12V, công suất (AH) ≥ 120AH"},{"item":"Hạng mục 4 - Acqui viễn thông 12v-120a: Điện trở trong","quote":"Điện trở trong (1kHz): ≤ 5.5 mΩ","reference":"Chương V, mục 1.3, hạng mục 4","requirement":"≤ 5.5 mΩ (1kHz)"},{"item":"Hạng mục 4 - Acqui viễn thông 12v-120a: Dòng sạc tối đa","quote":"Dòng sạc tối đa: ≤ 36 A","reference":"Chương V, mục 1.3, hạng mục 4","requirement":"≤ 36 A"},{"item":"Hạng mục 4 - Acqui viễn thông 12v-120a: Kích thước","quote":"Kích thước (L*W*H): ≤ 408±3 * 177±3 * 224±3 mm","reference":"Chương V, mục 1.3, hạng mục 4","requirement":"(L*W*H) ≤ 408±3 * 177±3 * 224±3 mm"},{"item":"Hạng mục 4 - Acqui viễn thông 12v-120a: Khối lượng","quote":"Khối lượng (tổng): ≥ 35.5Kg","reference":"Chương V, mục 1.3, hạng mục 4","requirement":"Tổng ≥ 35.5Kg"},{"item":"Hạng mục 4 - Acqui viễn thông 12v-120a: Chất liệu vỏ","quote":"Chất liệu vỏ: ABS (Acrylonitrile Butadiene Styrene)","reference":"Chương V, mục 1.3, hạng mục 4","requirement":"ABS (Acrylonitrile Butadiene Styrene)"},{"item":"Hạng mục 4 - Acqui viễn thông 12v-120a: Tiêu chuẩn","quote":"TCVN 11850-21/ IEC 60896-21&22","reference":"Chương V, mục 1.3, hạng mục 4","requirement":"Dạng bình theo tiêu chuẩn viễn thông TCVN 11850-21/ IEC 60896-21&22; ISO 45001 / ISO 14001; ISO 9001 / ISO/ IEC 17025"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:06:49.856Z"}},"IB2500524888":{"u":"2026-11-03T00:15:09.196+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V- YEU CAU KY THUAT DI CHUYEN MP 15TBT.pdf), chưa phân tích cả HSMT.","Chương V không nêu: hãng, model, xuất xứ, số xi lanh, tốc độ, mức tiêu thụ nhiên liệu, tiêu chuẩn khí thải của động cơ; thông tin đầu phát (hãng, model, cấp cách điện, AVR); bộ điều khiển máy; điện áp, tần số của máy phát (chỉ có cáp 0,6/1kV, máy cắt 3 pha 400V-1600A và các thông số tủ ATS); vỏ chống ồn, độ ồn; thùng nhiên liệu; dòng định mức của ATS; năm sản xuất; CO/CQ của máy phát. Đây là gói di chuyển và lắp đặt máy phát đã có.","Công suất 1500KVA và 250KVA lấy từ phần hiện trạng và mục tiêu. Văn bản không nêu rõ chế độ liên tục hay dự phòng cho từng máy; mục I.1.3.3 chỉ mô tả hệ thống máy phát điện dự phòng.","Mục III.4.c chỉ ghi \"máy phát 250KVA\"; loại diesel lấy từ mục II (\"máy phát Diesel 250KVA\").","Các ô trong Phụ lục 01 bị xuống dòng và chia cột nên một số trích dẫn là phần dòng văn bản. Ắc quy 200Ah nằm ở dòng kế tiếp trong bảng gốc."],"result":{"keyInfo":{"bidName":"Gói thầu số 04: “Di chuyển, lắp đặt tận dụng máy phát điện tại trụ sở 15 Trần Bình Trọng”","notifyNo":"IB2500524888","generatorCapacity":"1 x 1500 kVA (diesel 3 pha) + 1 x 250 kVA (diesel); máy hiện có tại 15 Trần Bình Trọng, tháo dỡ và lắp đặt tận dụng. Văn bản không nêu rõ công suất liên tục hay dự phòng của từng máy."},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Máy 1500 kVA: Tháo dỡ","quote":"+ Tháo dỡ máy phát Diesel 1500KVA","reference":"Chương V, mục III.4.a","requirement":"Tháo dỡ máy phát Diesel 1500KVA tại trụ sở 15 Trần Bình Trọng."},{"item":"Phạm vi - Máy 250 kVA: Tháo dỡ","quote":"+ Tháo dỡ máy phát Diesel 250KVA","reference":"Chương V, mục III.4.a","requirement":"Tháo dỡ máy phát Diesel 250KVA tại trụ sở 15 Trần Bình Trọng."},{"item":"Máy 1500 kVA: Loại máy, số pha","quote":"máy diesel 3 pha 1500KVA, 01 máy phát 250KVA","reference":"Chương V, mục I.1.3.3","requirement":"Máy hiện trạng là máy phát điện diesel 3 pha 1500KVA, được tận dụng để lắp đặt tại nhà công vụ Tân Triều."},{"item":"Máy 1500 kVA: Lắp đặt tại Tân Triều","quote":"b. Lắp đặt máy phát 1500KVA tại trụ sở nhà công vụ Tân Triều:","reference":"Chương V, mục III.4.b","requirement":"Lắp đặt máy phát 1500KVA tại trụ sở nhà công vụ Tân Triều."},{"item":"Máy 1500 kVA: Phòng đặt máy","quote":"+ Cải tạo lại phòng cạnh nhà đặt máy phát cũ 100KVA để lắp đặt máy phát 1500KVA","reference":"Chương V, mục III.4.b","requirement":"Cải tạo phòng cạnh nhà đặt máy phát cũ 100KVA để lắp máy 1500KVA vì kích thước phòng không đủ chiều dài; cắt mái nhà che sau phòng, nâng đủ chiều cao theo quy chuẩn, đục phá tường bao cửa phòng cũ, xây tường bao phần đua ra nhà xe, làm lại phần mái trạm, sơn phủ toàn bộ vỏ trạm xây thêm."},{"item":"Máy 1500 kVA: Bệ máy","quote":"+ Đổ bệ bê tông cốt thép đặt máy phát đảm bảo thu dầu tràn, chịu lực nén dung chấn","reference":"Chương V, mục III.4.b","requirement":"Đổ bệ bê tông cốt thép đặt máy phát, đảm bảo thu dầu tràn và chịu lực nén, dung chấn khi chạy máy."},{"item":"Máy 1500 kVA: Cáp từ máy cắt đầu cực máy phát đến tủ ATS","quote":"+ Từ Máy cắt đầu cực máy phát lắp đặt 11 sợi cáp ngầm chống thấm dọc","reference":"Chương V, mục III.4.b","requirement":"Lắp đặt 11 sợi cáp ngầm chống thấm dọc Cu/XLPE/PVC/DATA/1x240mm2-0,6/1kV từ máy cắt đầu cực máy phát đến cực đấu máy phát của tủ chuyển nguồn ATS."},{"item":"Máy 1500 kVA: Cáp nguồn lưới và máy cắt hạ thế tổng","quote":"400V-1600A sang Cực đấu nối điện lưới tủ ATS.","reference":"Chương V, mục III.4.b","requirement":"Đấu nối 11 sợi cáp Cu/XLPE/PVC/DATA/1x240mm2-0,6/1kV từ má dưới máy cắt hạ thế tổng 3 pha 400V-1600A sang cực đấu nối điện lưới tủ ATS; từ cực ra ATS đấu 11 sợi cáp cùng loại đến dàn thanh cái trạm biến áp."},{"item":"Máy 1500 kVA: Tủ ATS cải tạo - vỏ tủ","quote":"- Thay thế vỏ tủ 02 lớp tôn dày 1-2mm sơn tĩnh điện mới, có gioăng chống nước","reference":"Chương V, mục III.4.b (Yêu cầu quy cách sửa chữa, cải tạo tủ ATS)","requirement":"Chuyển tủ ATS cũ trong nhà sang tủ ngoài trời: thay vỏ tủ 02 lớp tôn dày 1-2mm sơn tĩnh điện mới, có gioăng chống nước; xây 01 bệ tủ ngoài trời đặt cạnh trạm biến áp."},{"item":"Máy 1500 kVA: Tủ ATS cải tạo - thiết bị trong tủ","quote":"- Cải tạo lại bo mạch điều khiển tín hiệu, tích hợp đóng cắt phù hợp với bộ điều","reference":"Chương V, mục III.4.b (Yêu cầu quy cách sửa chữa, cải tạo tủ ATS)","requirement":"Lắp hệ thống giàn thanh cái, thanh line; cải tạo bo mạch điều khiển tín hiệu, tích hợp đóng cắt phù hợp với bộ điều khiển máy phát; đồng hồ Von, Ampe; máy biến dòng; đèn báo hiệu pha; cầu chì bảo vệ 2A; bộ điều khiển đóng mở; bộ lưu điện UPS 500VA."},{"item":"Máy 1500 kVA: Tủ ATS - tiêu chuẩn và thử nghiệm","quote":"o Tiêu chuẩn yêu cầu áp dụng: Tủ điện có thử nghiệm mẫu toàn phần, IEC","reference":"Chương V, mục III.4.b (Yêu cầu đáp ứng kỹ thuật tủ sau khi cải tạo)","requirement":"Tủ hạ thế chuyển nguồn ATS sau cải tạo áp dụng IEC 61439 – 1, có thử nghiệm mẫu toàn phần và phải có biên bản thử nghiệm mẫu toàn phần."},{"item":"Máy 1500 kVA: Tủ ATS - điện áp làm việc, tần số","quote":"o Điện áp làm việc định mức: ≥415V","reference":"Chương V, mục III.4.b (Yêu cầu đáp ứng kỹ thuật tủ sau khi cải tạo)","requirement":"Điện áp làm việc định mức ≥415V; điện áp cách điện định mức up to 500V; tần số 50Hz; điện áp xung ≥6kV."},{"item":"Máy 1500 kVA: Tủ ATS - cấu trúc và độ bền cơ","quote":"o Khả năng chịu va đập cơ khí: ≥20J","reference":"Chương V, mục III.4.b (Yêu cầu đáp ứng kỹ thuật tủ sau khi cải tạo)","requirement":"Cấu trúc tủ bằng tôn tấm mạ kẽm hoặc tôn sơn tĩnh điện; khả năng chịu va đập cơ khí ≥20J."},{"item":"Máy 250 kVA: Loại máy","quote":"c. Lắp đặt máy phát 250KVA tại trụ sở Đoàn xe 350 Kim Giang","reference":"Chương V, mục III.4.c","requirement":"Máy phát 250KVA hiện trạng (nêu là máy diesel ở mục III.4 và II) được tận dụng để lắp đặt tại Đoàn xe 350 Kim Giang."},{"item":"Máy 250 kVA: Nền, bệ máy, tường bao","quote":"+ Đổ nền máy phát, kết hợp đổ bệ đỡ máy phát, xây tường bao cao 3m. Phần","reference":"Chương V, mục III.4.c","requirement":"Đổ nền máy phát kết hợp bệ đỡ máy phát, xây tường bao cao 3m; phần tường còn lại và mái hàn khung thép, lưới mắt cáo để che chắn và thoát nhiệt khi chạy máy; sơn phủ toàn bộ vỏ trạm."},{"item":"Máy 250 kVA: Cáp từ máy cắt đầu cực máy phát đến tủ ATS","quote":"+ Từ Máy cắt đầu cực máy phát lắp đặt 04 sợi cáp ngầm chống thấm dọc","reference":"Chương V, mục III.4.c","requirement":"Lắp đặt 04 sợi cáp ngầm chống thấm dọc Cu/XLPE/PVC/DATA/1x240mm2-0,6/1kV từ máy cắt đầu cực máy phát đến cực đấu máy phát tủ ATS; từ cực ra ATS đấu 04 sợi cáp cùng loại đến tủ điện tổng Đoàn Xe; tận dụng đường cấp nguồn cũ cho đầu cực điện lưới tủ ATS."},{"item":"Máy 250 kVA: Tủ ATS","quote":"+ Xây dựng 01 bệ tủ đặt ngoài trời, để lắp đặt tủ chuyển nguồn ATS chuyển về.","reference":"Chương V, mục III.4.c","requirement":"Tủ chuyển nguồn ATS của máy hiện trạng lắp trong nhà phải sửa chữa chuyển sang tủ ngoài trời, cấu hình lại cơ khí thiết bị trong tủ, xây 01 bệ tủ ngoài trời đặt cạnh trạm biến áp. Văn bản không nêu riêng quy cách cho tủ này."},{"item":"Cáp hạ thế Cu/XLPE/PVC/DATA/1x240mm2-0,6/1kV (cả hai máy)","quote":"- Tiêu chuẩn áp dụng: TCVN 5935-1","reference":"Chương V, Phụ lục 01, STT 1","requirement":"Tiêu chuẩn TCVN 5935-1; ruột đồng; cách điện XLPE; lớp bảo vệ chống va đập cơ giới DATA (băng nhôm); vỏ ngoài PVC; tiết diện 1x240mm2; đặc tính kỹ thuật tương đương Cadisun; hãng sản xuất do nhà thầu tự chào."},{"item":"Vật tư máy phát: Bình ắc quy","quote":"- Đặc tính kỹ thuật tương đương: Bình ắc quy GS","reference":"Chương V, Phụ lục 01, STT 10","requirement":"Bình ắc quy 200Ah, tuân thủ hồ sơ thiết kế bản vẽ thi công và đáp ứng TCVN hiện hành; đặc tính kỹ thuật tương đương bình ắc quy GS."},{"item":"Vật tư máy phát: Bộ sạc ắc quy","quote":"tự động 24V8A","reference":"Chương V, Phụ lục 01, STT 11","requirement":"Bộ sạc điện ắc quy tự động 24V8A, tuân thủ hồ sơ thiết kế bản vẽ thi công và đáp ứng TCVN hiện hành."},{"item":"Vật tư máy phát: Dầu nhớt động cơ","quote":"- Đặc tính kỹ thuật tương đương: API CI-4 15W - 40","reference":"Chương V, Phụ lục 01, STT 12","requirement":"Dầu nhớt động cơ cao cấp, đặc tính kỹ thuật tương đương API CI-4 15W - 40; tuân thủ hồ sơ thiết kế và TCVN hiện hành."},{"item":"Vật tư máy phát: Dung dịch làm mát và van điện tử","quote":"Van điện tử 24V- | -Tuân thủ theo hồ sơ thiết kế bản vẽ thi công và đáp ứng","reference":"Chương V, Phụ lục 01, STT 13-14","requirement":"Dung dịch nước làm mát có chất chống đông; van điện tử 24V-DN25; cả hai tuân thủ hồ sơ thiết kế bản vẽ thi công và đáp ứng TCVN hiện hành."},{"item":"Chung: Hàng hóa mới 100%","quote":"thiết bị. Hàng hóa, Thiết bị mua sắm phải là thiết bị mới 100%, chưa qua sử dụng.","reference":"Chương V, mục III.3","requirement":"Hàng hóa, thiết bị mua sắm phải mới 100%, chưa qua sử dụng. Yêu cầu này áp dụng cho vật tư, thiết bị mua sắm; hai máy phát được tận dụng lại nên không nằm trong yêu cầu này."},{"item":"Chung: Xuất xứ","quote":"-Tất cả vật tư, thiết bị, hàng hóa được cung cấp phải có xuất xứ rõ ràng bao","reference":"Chương V, mục III.3","requirement":"Vật tư, thiết bị, hàng hóa phải có xuất xứ rõ ràng gồm tên hãng sản xuất, nước sản xuất, tên và mã hiệu, nhãn hiệu (nếu có); mỗi danh mục chỉ được đề xuất 01 xuất xứ."},{"item":"Chung: Tiêu chuẩn áp dụng","quote":"Việc thi công và nghiệm thu: phải theo đúng các văn bản quy phạm pháp luật,","reference":"Chương V, mục III.1 và III.3","requirement":"Thi công và nghiệm thu theo văn bản quy phạm pháp luật, quy chuẩn xây dựng, TCVN hoặc TCXD hiện hành. Vật tư, thiết bị phải phù hợp hiện trạng, đồng bộ và tương thích với hệ thống hiện có."},{"item":"Chung: Bảo hành","quote":"Thời hạn bảo hành tối thiểu 12 tháng kể từ ngày Chủ đầu tư, nhà","reference":"Chương V, mục III.8","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu bàn giao; cử chuyên gia đến tiếp nhận xử lý không chậm quá 24 giờ kể từ khi nhận yêu cầu; khắc phục không quá 02 ngày làm việc."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:15:08.129Z"}},"IB2500531255":{"u":"2026-11-03T00:14:36.14+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5-Tiêu chuẩn kỹ thuật MFĐ MFĐ 70kVA, 15kVA, 3 fa và phụ kiện (20.11.2025).docx), chưa phân tích cả HSMT.","Chương V không nêu số lượng từng loại tổ máy, ATS và phụ kiện.","Văn bản ghi cả QCVN 9:2009/BTNMT và QCVN 19:2009/BTNMT cho cùng một yêu cầu khí thải.","Mục 'Hãng sản xuất' và 'Xuất xứ' của đầu phát điện (cả hai máy) để trống trong văn bản.","Các mục 15 kVA trong bảng bị mất số thứ tự do định dạng; tham chiếu của máy 15 kVA ghi theo phần (I-VIII).","Yêu cầu về hồ sơ, tài liệu chứng minh được lược bỏ, chỉ giữ yêu cầu về CO/CQ, chứng chỉ và bảo hành."],"result":{"keyInfo":{"bidName":"Cung cấp máy phát điện 15 KVA, 70 KVA và thiết bị phụ trợ","notifyNo":"IB2500531255","generatorCapacity":"Máy 15 kVA (liên tục ≥ 15,0 kVA, dự phòng ≥ 16,5 kVA) và máy 70 kVA (liên tục ≥ 70,0 kVA, dự phòng ≥ 80,0 kVA); số lượng từng loại không nêu trong Chương V"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng hàng hóa","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2 và 1.3, phần I","requirement":"Máy phát điện mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có chứng chỉ nguồn gốc và chất lượng khi giao hàng"},{"item":"Chung - Năm sản xuất","quote":"Tất cả hàng hóa (máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ tháng 01 năm 2025 trở về sau, máy phát điện mới 100% chưa qua sử dụng.","reference":"Chương V, mục 1.1","requirement":"Tất cả hàng hóa (động cơ, đầu phát, bảng điều khiển, ATS) sản xuất từ tháng 01 năm 2025 trở về sau"},{"item":"Chung - Xuất xứ tổ máy","quote":"Hàng hóa có xuất xứ thuộc nhóm nước EU, G7 hoặc Việt Nam","reference":"Chương V, mục 1.2 và 1.3, phần I","requirement":"Xuất xứ thuộc nhóm nước EU, G7 hoặc Việt Nam; hàng sản xuất tại Việt Nam phải có nhãn hiệu có văn bằng bảo hộ còn hiệu lực"},{"item":"Chung - CO/CQ và chứng chỉ (hàng G7)","quote":"Cam kết cung cấp Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ (đối với tổ máy và bảng điều khiển)","reference":"Chương V, mục 1.1","requirement":"Cam kết cung cấp CO và CQ đối với tổ máy và bảng điều khiển khi giao hàng; chứng chỉ nhà sản xuất ISO 9001:2015, ISO 14001:2015, ISO 45001:2018"},{"item":"Chung - CO/CQ (hàng Việt Nam)","quote":"Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ (đối với động cơ, đầu phát, bảng điều khiển)","reference":"Chương V, mục 1.1","requirement":"CO và CQ đối với động cơ, đầu phát, bảng điều khiển; cam kết Giấy chứng nhận xuất xưởng (bản gốc)"},{"item":"Chung - Khí thải","quote":"chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1)","reference":"Chương V, mục 1.2 và 1.3, phần I","requirement":"Đáp ứng QCVN về khí thải công nghiệp; cung cấp chứng nhận kiểm định bên thứ 3 cho model máy/động cơ đáp ứng QCVN 19:2009/BTNMT. Lưu ý: văn bản ghi cả QCVN 9:2009/BTNMT và QCVN 19:2009/BTNMT"},{"item":"Chung - Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm môi trường ≤ 80%","reference":"Chương V, mục 1.2 và 1.3, phần I","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 50°C, độ ẩm ≤ 80%"},{"item":"Chung - Bảo hành (tổ máy 15 kVA và 70 kVA)","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 1.2 và 1.3, phần VIII","requirement":"Bảo hành ≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; cam kết cung cấp phụ tùng thay thế 10 năm sau bảo hành"},{"item":"Máy 15 kVA: Công suất","quote":"≥ 15,0 kVA","reference":"Chương V, mục 1.2, phần I","requirement":"Liên tục (100% tải) ≥ 15,0 kVA; dự phòng ≥ 16,5 kVA"},{"item":"Máy 15 kVA: Điện áp, pha, hệ số công suất, tần số","quote":"220/380V-230/400V, ±1,5%, xoay chiều","reference":"Chương V, mục 1.2, phần I","requirement":"Điện áp 220/380V-230/400V ±1,5%, 3 pha 4 dây, cos ϕ ≥ 0,8, tần số 50 Hz ±1,5%, tốc độ 1.500 vòng/phút ±1,5%"},{"item":"Máy 15 kVA: Hệ số công suất","quote":"Cos ϕ ≥ 0.8","reference":"Chương V, mục 1.2, phần I","requirement":"Cos ϕ ≥ 0,8"},{"item":"Máy 15 kVA: Tần số","quote":"50 Hz, ±1,5%","reference":"Chương V, mục 1.2, phần I","requirement":"50 Hz, sai số ±1,5%"},{"item":"Máy 15 kVA: Loại máy","quote":null,"reference":"Chương V, mục 1.2, phần I, mục Loại máy","requirement":"Diesel, có vỏ chống ồn đồng bộ, không chổi than, tự kích từ, AVR, kèm bộ sạc ắc quy và ắc quy kín khí"},{"item":"Máy 15 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 3,60 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2, phần I","requirement":"≤ 3,60 lít/giờ tại 75% tải; ≤ 4,50 lít/giờ tại 100% tải"},{"item":"Máy 15 kVA: Độ ồn","quote":"≤ 72 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2, phần I","requirement":"≤ 72 dB khi đã đóng vỏ cách âm (75% tải, đo cách tâm máy 7 m)"},{"item":"Máy 15 kVA: Thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 1.2, phần I","requirement":"Dung tích ≥ 65 lít; thép, gắn bên trong vỏ cách âm, nắp có khóa"},{"item":"Máy 15 kVA: Vỏ chống ồn","quote":"Cấp bảo vệ bằng vỏ ngoài: ≥ IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu đáp ứng tiêu chuẩn ≥ IP23)","reference":"Chương V, mục 1.2, phần I","requirement":"Cấp bảo vệ vỏ ≥ IP23, kèm chứng nhận kiểm định bên thứ 3"},{"item":"Máy 15 kVA: Kích thước và trọng lượng","quote":"≤ 1425 x 725 x 950 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)","reference":"Chương V, mục 1.2, phần I","requirement":"Kích thước ≤ 1425 x 725 x 950 mm; trọng lượng khô (gồm vỏ, ắc quy) ≤ 670 kg"},{"item":"Máy 15 kVA: Aptomat ngõ ra","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS","reference":"Chương V, mục 1.2, phần I","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS; dòng định mức phù hợp máy phát"},{"item":"Máy 15 kVA: Động cơ - Hãng, xuất xứ","quote":"Hàng hóa có thương hiệu xuất xứ thuộc nhóm nước EU; G7","reference":"Chương V, mục 1.2, phần II","requirement":"Hãng do nhà thầu cung cấp thông tin; xuất xứ thương hiệu thuộc nhóm nước EU; G7; năm sản xuất 2025"},{"item":"Máy 15 kVA: Động cơ - Loại, xy lanh","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 1.2, phần II","requirement":"Diesel 4 kỳ, làm mát bằng nước, ≥ 4 xy lanh thẳng hàng, tốc độ 1.500 vòng/phút ±5%"},{"item":"Máy 15 kVA: Động cơ - Dung tích, đường kính, hành trình, tỉ số nén","quote":"≥ 2,3 lít","reference":"Chương V, mục 1.2, phần II","requirement":"Dung tích ≥ 2,3 lít; đường kính ≥ 87 mm; hành trình ≥ 100 mm; tỉ số nén ≥ 19:1"},{"item":"Máy 15 kVA: Động cơ - Công suất","quote":"≥ 16,5 kW","reference":"Chương V, mục 1.2, phần II","requirement":"PRP Net ≥ 16,5 kW; ESP Net ≥ 18,2 kW tại 1500 vòng/phút"},{"item":"Máy 15 kVA: Động cơ - Nạp khí","quote":"Tự nhiên","reference":"Chương V, mục 1.2, phần II","requirement":"Nạp khí tự nhiên"},{"item":"Máy 15 kVA: Động cơ - Khởi động, ắc quy","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục 1.2, phần II","requirement":"Motor đề 12VDC; ắc quy ≥ 45Ah kín khí; mô tơ khởi động ≥ 1,4 kW; máy sạc ắc quy ≥ 35 A"},{"item":"Máy 15 kVA: Động cơ - Tiêu thụ nhiên liệu công bố","quote":"Tại 75% tải: ≤ 3,60 lít/giờ","reference":"Chương V, mục 1.2, phần II","requirement":"Tại 75% tải ≤ 3,60 lít/giờ theo công bố nhà sản xuất động cơ"},{"item":"Máy 15 kVA: Đầu phát - Công suất","quote":"≥ 17,0 kVA","reference":"Chương V, mục 1.2, phần III","requirement":"Liên tục tại 40°C, Class H ≥ 17,0 kVA; dự phòng ≥ 110% công suất liên tục"},{"item":"Máy 15 kVA: Đầu phát - Kích từ, AVR, cách điện","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, phần III","requirement":"Tự kích từ không chổi than; AVR; cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23"},{"item":"Máy 15 kVA: Đầu phát - Hiệu suất, kết cấu","quote":"≥ 86%","reference":"Chương V, mục 1.2, phần III","requirement":"Hiệu suất tại 100% tải ≥ 86%; một ổ trục; quạt đầu trục thổi trực tiếp"},{"item":"Máy 15 kVA: Đầu phát - Hãng, xuất xứ","quote":"Nhãn hiệu cùng với nhãn hiệu tổ máy","reference":"Chương V, mục 1.2, phần III","requirement":"Hãng sản xuất và xuất xứ để trống trong văn bản; nhãn hiệu cùng với nhãn hiệu tổ máy"},{"item":"Máy 15 kVA: Bảng điều khiển","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 1.2, phần IV","requirement":"Kỹ thuật số, màn hình ≥ 128 x 64 LCD, cấp bảo vệ ≥ IP65, có nút dừng khẩn cấp"},{"item":"Máy 15 kVA: Bảng điều khiển - Truyền thông","quote":"Chuẩn Modbus RTU; cổng RS485","reference":"Chương V, mục 1.2, phần IV","requirement":"Modbus RTU, cổng RS485; kết nối máy tính qua USB; điều khiển và hiển thị đóng cắt được 2 ATS"},{"item":"Máy 15 kVA: Bộ nạp ắc quy từ điện lưới","quote":"90 ~ 280 VAC","reference":"Chương V, mục 1.2, phần VI","requirement":"Điện áp vào 90 ~ 280 VAC, dòng ra 4 ~ 6A, công suất ra tối đa 85W, sạc hai giai đoạn"},{"item":"Máy 15 kVA: Vật tư kèm theo","quote":"Cáp điện đấu nối (loại cáp đồng 4x6 mm2 bọc PVC)","reference":"Chương V, mục 1.2, phần VII","requirement":"Cáp đồng đấu nối 4x6 mm2 bọc PVC trung bình 10 m/máy; dây tiếp đất 1x16mm2 trung bình 10 m/máy; ống HDPE 40/30 10 m/máy; ống thoát khói 01 m/máy; nhiên liệu chạy thử 15 lít/máy"},{"item":"Máy 70 kVA: Công suất","quote":"≥ 70,0 kVA","reference":"Chương V, mục 1.3, phần I, mục 11","requirement":"Liên tục (100% tải) ≥ 70,0 kVA; dự phòng ≥ 80,0 kVA"},{"item":"Máy 70 kVA: Điện áp, pha, tần số, tốc độ","quote":"220/380V-230/400V, ±1,5%, xoay chiều","reference":"Chương V, mục 1.3, phần I, mục 12","requirement":"220/380V-230/400V ±1,5%, 3 pha 4 dây, cos ϕ ≥ 0,8, 50 Hz ±1,5%, 1.500 vòng/phút ±1,5%"},{"item":"Máy 70 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 16,0 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.3, phần I, mục 29","requirement":"≤ 16,0 lít/giờ tại 75% tải; ≤ 21,0 lít/giờ tại 100% tải"},{"item":"Máy 70 kVA: Độ ồn","quote":"≤ 72±2 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.3, phần I, mục 30","requirement":"≤ 72±2 dB khi đã đóng vỏ cách âm (75% tải, đo cách tâm máy 7 m)"},{"item":"Máy 70 kVA: Thùng nhiên liệu","quote":"≥ 250 lít","reference":"Chương V, mục 1.3, phần I, mục 33","requirement":"Dung tích ≥ 250 lít; thép, bố trí trong khung đế máy"},{"item":"Máy 70 kVA: Vỏ chống ồn","quote":"Vỏ máy bằng thép, độ dày ≥ 2mm","reference":"Chương V, mục 1.3, phần I, mục 34","requirement":"Vỏ thép dày ≥ 2mm, sơn tĩnh điện, đặt ngoài trời, có khóa; cấp bảo vệ ≥ IP23 kèm chứng nhận kiểm định bên thứ 3"},{"item":"Máy 70 kVA: Kích thước","quote":"≤ 2950 x 1250 x 1650 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)","reference":"Chương V, mục 1.3, phần I, mục 37","requirement":"≤ 2950 x 1250 x 1650 mm, kèm bản vẽ chi tiết"},{"item":"Máy 70 kVA: Aptomat ngõ ra","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS","reference":"Chương V, mục 1.3, phần I, mục 24","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS"},{"item":"Máy 70 kVA: Động cơ - Loại, xy lanh","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 1.3, phần II, mục 4","requirement":"Diesel 4 kỳ, làm mát bằng nước, ≥ 4 xy lanh thẳng hàng, 1.500 vòng/phút ±5%; xuất xứ thương hiệu nhóm nước EU; G7, năm sản xuất 2025"},{"item":"Máy 70 kVA: Động cơ - Dung tích, đường kính, hành trình, tỉ số nén","quote":"≥ 3,7 lít","reference":"Chương V, mục 1.3, phần II, mục 7","requirement":"Dung tích ≥ 3,7 lít; đường kính ≥ 102 mm; hành trình ≥ 115 mm; tỉ số nén ≥ 17.5:1"},{"item":"Máy 70 kVA: Động cơ - Công suất","quote":"≥ 72,0 kW","reference":"Chương V, mục 1.3, phần II, mục 10","requirement":"PRP Net ≥ 72,0 kW; ESP Net ≥ 80,0 kW tại 1500 vòng/phút"},{"item":"Máy 70 kVA: Động cơ - Nạp khí","quote":"Turbo tăng áp","reference":"Chương V, mục 1.3, phần II, mục 14","requirement":"Turbo tăng áp"},{"item":"Máy 70 kVA: Động cơ - Khởi động, ắc quy","quote":"≥ 80Ah, loại kín khí","reference":"Chương V, mục 1.3, phần II, mục 20","requirement":"Motor đề 12VDC hoặc 24VDC; ắc quy ≥ 80Ah kín khí; mô tơ khởi động ≥ 3 kW; máy sạc ắc quy ≥ 35 A"},{"item":"Máy 70 kVA: Động cơ - Tiêu thụ nhiên liệu công bố","quote":"Tại 75% tải: ≤ 16,0 lít/giờ","reference":"Chương V, mục 1.3, phần II, mục 25","requirement":"Tại 75% tải ≤ 16,0 lít/giờ theo công bố nhà sản xuất động cơ"},{"item":"Máy 70 kVA: Đầu phát - Công suất","quote":"≥ 110% * công suất liện tục","reference":"Chương V, mục 1.3, phần III, mục 11-12","requirement":"Liên tục tại 40°C, Class H ≥ 70,0 kVA; dự phòng ≥ 110% công suất liên tục"},{"item":"Máy 70 kVA: Đầu phát - Kích từ, AVR, cách điện","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.3, phần III, mục 17","requirement":"Tự kích từ không chổi than; AVR; cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; một ổ trục"},{"item":"Máy 70 kVA: Đầu phát - Hiệu suất","quote":"≥ 91.5%","reference":"Chương V, mục 1.3, phần III, mục 19","requirement":"Hiệu suất tại 100% tải công suất liên tục ≥ 91.5%"},{"item":"Máy 70 kVA: Bảng điều khiển","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 1.3, phần IV, mục 8","requirement":"Kỹ thuật số, màn hình ≥ 128 x 64 LCD, cấp bảo vệ ≥ IP65, Modbus RTU/RS485, USB, điều khiển và hiển thị đóng cắt được 2 ATS"},{"item":"Máy 70 kVA: Bộ nạp ắc quy từ điện lưới","quote":"95 ~ 280 VAC","reference":"Chương V, mục 1.3, phần VI, mục 1","requirement":"Điện áp vào 95 ~ 280 VAC, dòng ra 2 ~ 3A, điện áp ra không tải 27,6VDC, công suất tối đa 85W"},{"item":"Máy 70 kVA: Vật tư kèm theo","quote":"100 lít/máy","reference":"Chương V, mục 1.3, phần VII","requirement":"Dây tiếp đất cáp đồng 1x35mm2 và 3x25+1x16mm2 trung bình 10 m/máy; ống HDPE 10 m/máy; ống thoát khói 02 m/máy; nhiên liệu chạy thử 100 lít/máy"},{"item":"ATS cho máy 70 kVA: Máy cắt phối nguồn","quote":"Dòng điện In: ≥ 200A","reference":"Chương V, mục 1.4, phần A, Module chấp hành điều khiển","requirement":"3 pha 4 dây, 4 cực, Ue ≥ 690V, Ui ≥ 1000V, Uimp ≥ 6000V, In ≥ 200A, điều khiển điện/cơ"},{"item":"ATS cho máy 70 kVA: Dòng tải trạm","quote":"Dòng tải trạm: ≥100A mỗi pha;","reference":"Chương V, mục 1.4, phần A, Module chấp hành điều khiển","requirement":"≥ 100A mỗi pha, điện áp AC 160VAC - 280VAC (pha-trung tính)"},{"item":"ATS cho máy 70 kVA: Chống sét và sạc ắc quy","quote":"Chống sét cho điện lưới: 40kA (Max);","reference":"Chương V, mục 1.4, phần A","requirement":"Chống sét điện lưới 40kA (Max); sạc ắc quy máy phát công suất 4A (max), nguồn cấp 220VAC, nguồn sạc 12VDC/24VDC"},{"item":"ATS cho máy 70 kVA: Kết nối mạng","quote":"Module kết nối mạng: Kết nối qua Sim data 3G và 4G.","reference":"Chương V, mục 1.4, phần A","requirement":"Module kết nối qua SIM data 3G và 4G; lắp treo tường, cấu hình đồng bộ phần mềm trung tâm"},{"item":"ATS cho máy 70 kVA: Chất lượng, năm sản xuất","quote":"Hàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước hoặc nhập khẩu từ năm 2024 trở lại, có giấy chứng nhận chất lượng sản phẩm;","reference":"Chương V, mục 1.4, phần D","requirement":"Mới 100%, sản xuất trong nước hoặc nhập khẩu từ năm 2024 trở lại, có giấy chứng nhận chất lượng; bảo hành ≥ 36 tháng"},{"item":"Phụ kiện - Cắt lọc sét 3 pha","quote":"Sản xuất theo tiêu chuẩn: EN/IEC61643-11","reference":"Chương V, mục 1.4 (phụ kiện), STT 1","requirement":"Cắt lọc sét 3 pha 100/160KA, cấu hình 3+1, Up ≤ 1,5kV, tiêu chuẩn EN/IEC61643-11"},{"item":"Phụ kiện - Cầu dao 3 ngả","quote":"Cầu dao hộp 3 pha 4 cực 200A - 660V","reference":"Chương V, mục 1.4 (phụ kiện), STT 2","requirement":"Cầu dao hộp 3 pha 4 cực 200A - 660V, dòng định mức ở 40°C ≥ 200A, bảo vệ bằng cầu chảy ống"},{"item":"Phụ kiện - Cáp điện AC đồng 3x25+1x16","quote":"Loại CU/XLPE/PVC 3x25mm2 +1x16mm2","reference":"Chương V, mục 1.4 (phụ kiện), STT 3","requirement":"Cáp CU/XLPE/PVC 3x25mm2 +1x16mm2, hạ thế 0.6/1(1.2)kV"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:14:35.447Z"}},"IB2500532997":{"u":"2026-11-03T00:17:02.105+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 4.2 Mẫu số 4A E-HSMT hàng hóa 1 túi ( Chuong 5 - Ky Thuat).docx), chưa phân tích cả HSMT.","Văn bản ghi không thống nhất số hiệu quy chuẩn khí thải: phần I ghi 'QCVN 9:2009/BTNMT' (có thể lỗi đánh máy) và 'QCVN 19:2009/BTNMT'; mục 1.2.a ghi QCVN 19:2009/BTNMT.","Ống HDPE ghi '40/50' ở mục 1.1 nhưng '40/30' ở phần VIII.","Công suất đầu phát (≥ 15.0 KVA) cao hơn công suất tổ máy yêu cầu (≥ 12.5 kVA); các hàng 'Hệ số công suất' và 'Số cực/Thiết bị đóng cắt' của ATS không có cột đánh giá trong văn bản.","Công suất 'định danh' 12 kVA lấy từ quy mô dự toán; yêu cầu chi tiết ghi liên tục ≥ 12.5 ±0.5 kVA."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2500532997","generatorCapacity":"36 máy x 12 kVA (liên tục ≥ 12.5 ±0.5 kVA, dự phòng ≥ 13,2 kVA), 1 pha, diesel"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Quy mô: Máy phát điện","quote":"Máy phát điện chạy dầu diesel 12 KVA- 1 pha","reference":"Chương V, mục 1.1 (quy mô dự toán, STT 1)","requirement":"Máy phát điện chạy dầu diesel 12 KVA - 1 pha, số lượng 36 máy"},{"item":"Quy mô: Tủ ATS","quote":"Tủ ATS 100A - 1 pha","reference":"Chương V, mục 1.1 (quy mô dự toán, STT 2)","requirement":"Tủ ATS 100A - 1 pha, số lượng 36 tủ"},{"item":"Quy mô: Cáp nguồn","quote":"Cáp nguồn Cu 2x16mm2","reference":"Chương V, mục 1.1 (STT 3)","requirement":"Cáp nguồn Cu 2x16mm2, 252 mét"},{"item":"Quy mô: Cáp tiếp địa","quote":"Cáp tiếp địa vàng xanh, Cu, 1x16mm2, bọc PVC","reference":"Chương V, mục 1.1 (STT 3)","requirement":"Cáp tiếp địa vàng xanh, Cu, 1x16mm2, bọc PVC, 252 mét"},{"item":"Quy mô: Cáp điều khiển ATS","quote":"Cáp nguồn điều khiển ATS 7x1,5mm2","reference":"Chương V, mục 1.1 (STT 3)","requirement":"Cáp nguồn điều khiển ATS 7x1,5mm2, 252 mét"},{"item":"Quy mô: Vật tư phụ, vận chuyển, lắp đặt","quote":"Vật tư phụ (lạt buộc, đinh vít,…), nhiên liệu chạy thử (15 lít dầu diezel/máy, nhớt máy đầy đủ theo máy, nước xanh giải nhiệt đầy đủ theo máy ), ống khói 1,2 đến 2,0m/máy; Ống nhựa gân vặn xoắn HDPE 40/50 6m/máy; Vận chuyển, nhân công lắp đặt hoàn thiện","reference":"Chương V, mục 1.1 (STT 3)","requirement":"Vật tư phụ, nhiên liệu chạy thử 15 lít dầu diezel/máy, nhớt máy đầy đủ theo máy, nước xanh giải nhiệt đầy đủ theo máy, ống khói 1,2 đến 2,0m/máy, ống nhựa gân vặn xoắn HDPE 40/50 6m/máy; vận chuyển, nhân công lắp đặt hoàn thiện cho 36 máy"},{"item":"Phạm vi: Tháo gỡ điều chuyển máy cũ","quote":"Tháo gỡ điều chuyển máy cũ (5KVA- 10KVA) từ vị trí lắp đặt máy mới đến lắp đặt trạm BTS nơi khác (phạm vi trong địa bàn tỉnh Quảng Ngãi)","reference":"Chương V, mục 1.1 (STT 4)","requirement":"Tháo gỡ, điều chuyển 6 máy cũ (5KVA-10KVA) từ vị trí lắp máy mới đến trạm BTS khác trong tỉnh Quảng Ngãi"},{"item":"Bảo hành","quote":"máy phát điện, tủ ATS và tất cả các vật tư phụ kiện đi kèm bảo hành tối thiểu 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 1.1 và mục 1.2.b phần X","requirement":"Bảo hành ≥ 36 tháng; máy phát điện, tủ ATS và vật tư phụ kiện bảo hành tối thiểu 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao"},{"item":"Phụ tùng thay thế","quote":"Có cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành.","reference":"Chương V, mục 1.2.b phần X","requirement":"Cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết bảo hành"},{"item":"Tổ máy: Tình trạng, năm sản xuất","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 1.2.a và 1.2.b phần I","requirement":"Mới 100%, chưa qua sử dụng, không móp méo biến dạng, có chứng chỉ nguồn gốc và chất lượng khi giao hàng; năm sản xuất 2025 trở về sau"},{"item":"Tổ máy: Nhãn hiệu","quote":"Đối với hàng hóa sản suất tại Việt Nam. Nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực","reference":"Chương V, mục 1.2.b phần I","requirement":"Hàng sản xuất tại Việt Nam: nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp còn hiệu lực"},{"item":"Tổ máy: Khí thải","quote":"Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ của hàng hóa chào thầu chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1).","reference":"Chương V, mục 1.2.b phần I","requirement":"Đáp ứng QCVN về khí thải công nghiệp đối với bụi và các chất vô cơ; cung cấp chứng nhận kiểm định bên thứ 3 cho model máy/động cơ chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1); hệ thống thoát khí thải thông thoáng"},{"item":"Tổ máy: Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm môi trường ≤ 80%","reference":"Chương V, mục 1.2.b phần I","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường 0 đến 50oC, độ ẩm ≤ 80%"},{"item":"Tổ máy: Ghi nhãn và bảng thông số","quote":"Tất cả các máy đều phải có bảng thông số đặc trưng;","reference":"Chương V, mục 1.2.a và 1.2.b phần I","requirement":"Ghi nhãn đầu nối nhận biết được các đầu nối dây quấn và thiết bị phụ; bảng thông số bền, lắp chắc trên vỏ, gồm tên/thương hiệu nhà chế tạo, số seri, công suất, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Tổ máy: Tài liệu kèm theo","quote":"+ Tài liệu hướng dẫn vận hành (Tiếng Việt)","reference":"Chương V, mục 1.2.b phần I","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt)"},{"item":"Tổ máy: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 1.2.b phần I","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm hoặc ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự kích từ; AVR; có bộ sạc ắc quy kèm theo, ắc quy kín khí"},{"item":"Tổ máy: Công suất liên tục","quote":"≥ 12.5 ±0.5 kVA","reference":"Chương V, mục 1.2.b phần I","requirement":"≥ 12.5 ±0.5 kVA (100% tải)"},{"item":"Tổ máy: Công suất dự phòng","quote":"≥ 13,2 kVA","reference":"Chương V, mục 1.2.b phần I","requirement":"≥ 13,2 kVA"},{"item":"Tổ máy: Điện áp, số pha, hệ số công suất, tần số","quote":"220-230V, ±1,5%, xoay chiều","reference":"Chương V, mục 1.2.b phần I","requirement":"Điện áp 220-230V ±1,5% xoay chiều; dao động điện áp ≤ ±1,5%; 1 pha 2 dây; Cos ϕ = 1; tần số 50 Hz ±5%; dao động tần số ≤ ±5%"},{"item":"Tổ máy: Nhiên liệu, tốc độ, khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 1.2.b phần I","requirement":"Dầu Diesel thông dụng; 1.500 vòng/phút ±5%; khởi động đề điện bằng ắc quy kín khí 12V, tự sạc khi chạy máy"},{"item":"Tổ máy: Kết cấu, truyền động, chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao","reference":"Chương V, mục 1.2.b phần I","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục; động cơ và đầu phát lắp trên cao su chống rung"},{"item":"Tổ máy: Aptomat ngõ ra","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS","reference":"Chương V, mục 1.2.b phần I","requirement":"CB chất lượng tương đương Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS; lắp tại máy, dòng định mức phù hợp máy phát"},{"item":"Tổ máy: Khả năng vận hành","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2.b phần I","requirement":"Khởi động 0% lên 100% tải trong 30s; chạy 24/24 ở 75% công suất liên tục, nghỉ 1 lần ≤ 30 phút mỗi 12 giờ; chạy liên tục 100% ≥ 12 giờ; quá tải 110% ≥ 01 giờ/12 giờ"},{"item":"Tổ máy: Mức tiêu thụ nhiên liệu","quote":"≤ 3,6 lít/giờ tại (75 %) tải định mức\n≤ 4,8 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục 1.2.b phần I","requirement":"≤ 3,6 lít/giờ tại 75% tải; ≤ 4,8 lít/giờ tại 100% tải"},{"item":"Tổ máy: Độ ồn","quote":"≤ 72 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2.b phần I","requirement":"≤ 72 dB (lớn nhất khi chạy 75% tải, đo cách tâm máy 7m), khi đã đóng vỏ cách âm"},{"item":"Tổ máy: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, mục 1.2.b phần I","requirement":"Làm mát bằng nước (pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy: Thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 1.2.b phần I","requirement":"Bằng thép, gắn bên trong vỏ cách âm; cửa tiếp nhiên liệu trên nóc máy, không cao hơn nóc; nắp có khóa; dung tích ≥ 65 lít"},{"item":"Tổ máy: Vỏ chống ồn","quote":"Cấp bảo vệ bằng vỏ ngoài: ≥IP23 (Cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy chào thầu đáp ứng tiêu chuẩn ≥IP23)","reference":"Chương V, mục 1.2.b phần I","requirement":"Nhập khẩu đồng bộ theo máy hoặc sản xuất trong nước theo tiêu chuẩn; thép dày ≥ 1.5mm sơn tĩnh điện, đặt ngoài trời, có khóa; pô giảm thanh bên trong; vật liệu chống ồn cao su non cách nhiệt, cách âm, chống cháy; cấp bảo vệ ≥ IP23 (có chứng nhận kiểm định bên thứ 3)"},{"item":"Tổ máy: Khung bệ máy","quote":"Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện","reference":"Chương V, mục 1.2.b phần I","requirement":"Khung chắc chắn, chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; gấp và hàn bằng thép tấm chất lượng cao, sơn tĩnh điện"},{"item":"Tổ máy: Kích thước","quote":"≤ 1430 x 740 x 950 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)","reference":"Chương V, mục 1.2.b phần I","requirement":"≤ 1430 x 740 x 950 mm (Dài x Rộng x Cao), cung cấp bản vẽ chi tiết"},{"item":"Tổ máy: Nối đất","quote":"Máy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.","reference":"Chương V, mục 1.2.b phần I","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ/nối đất"},{"item":"Tổ máy: Tính minh bạch, catalogue, bản vẽ","quote":"Mọi thông số kỹ thuật phải được công bố cụ thể, rõ ràng trên website nhà sản xuất (nhà thầu phải cung cấp địa chỉ website trong hồ sơ dự thầu).","reference":"Chương V, mục 1.2.b phần I","requirement":"Thông số công bố trên website nhà sản xuất; catalogue tổ máy, động cơ, đầu phát bản gốc của hãng (dịch tiếng Việt nếu tiếng nước ngoài); bản vẽ 2D, 3D, sơ đồ cụm chi tiết, lắp ráp, sơ đồ kết nối hệ thống điều khiển"},{"item":"Động cơ: Hãng, thương hiệu, năm sản xuất","quote":"Thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương","reference":"Chương V, mục 1.2.b phần II","requirement":"Hãng do nhà thầu cung cấp; thương hiệu thuộc các hãng EU hoặc G7 hoặc tương đương; năm sản xuất 2025"},{"item":"Động cơ: Loại, tốc độ","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 1.2.b phần II","requirement":"Diesel 4 kỳ, làm mát bằng nước; 1.500 vòng/phút ±5%"},{"item":"Động cơ: Xy lanh","quote":"≥ 4 thẳng hàng","reference":"Chương V, mục 1.2.b phần II","requirement":"≥ 4 thẳng hàng; tổng dung tích ≥ 2.3 lít; đường kính ≥ 87 mm; hành trình ≥ 100 mm; tỉ số nén ≥ 9:1"},{"item":"Động cơ: Công suất","quote":"≥ 17.0 kW","reference":"Chương V, mục 1.2.b phần II","requirement":"PRP Net tại 1500 vòng/phút ≥ 17.0 kW; ESP Net ≥ 18,5 kW"},{"item":"Động cơ: Điều tốc, nhiên liệu, phun, nạp khí","quote":"Trực tiếp (Direct)","reference":"Chương V, mục 1.2.b phần II","requirement":"Điều tốc điện tử hoặc cơ khí; nhiên liệu Diesel; phun trực tiếp; nạp khí tự nhiên"},{"item":"Động cơ: Bôi trơn, lọc, cảm biến","quote":"≤ 11,5 lít","reference":"Chương V, mục 1.2.b phần II","requirement":"Bơm dầu, phin lọc, bầu lọc; dung tích dầu ≤ 11,5 lít; có lọc gió, nhiên liệu, nhớt thay thế được; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu"},{"item":"Động cơ: Khởi động, ắc quy, sạc","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục 1.2.b phần II","requirement":"Motor đề 12VDC; ắc quy ≥ 45Ah kín khí; motor khởi động ≥ 1,4 kW; máy phát sạc ắc quy ≥ 35A"},{"item":"Động cơ: Làm mát, tiêu thụ nhiên liệu","quote":"Tại 100% tải: ≤ 4,8 lít/giờ","reference":"Chương V, mục 1.2.b phần II","requirement":"Làm mát bằng nước pha dung dịch chống đóng cặn, quạt đầu trục, có bình nước phụ; dung tích nước ≤ 9,5 lít; tiêu thụ tại 100% tải ≤ 4,8 lít/giờ"},{"item":"Đầu phát: Hãng, xuất xứ, nhãn hiệu, năm sản xuất","quote":"Nhãn hiệu cùng với nhãn hiệu tổ máy","reference":"Chương V, mục 1.2.b phần III","requirement":"Hãng và xuất xứ do nhà thầu cung cấp; nhãn hiệu cùng với nhãn hiệu tổ máy; năm sản xuất 2025 trở lại đây"},{"item":"Đầu phát: Điện","quote":"220-230 VAC","reference":"Chương V, mục 1.2.b phần III","requirement":"Cos 1; điện áp 220-230 VAC; 1 pha 2 dây; dao động điện áp ≤ ± 1,5%; dao động tần số ≤ ± 5%; 50 Hz"},{"item":"Đầu phát: Công suất","quote":"≥ 15.0 KVA","reference":"Chương V, mục 1.2.b phần III","requirement":"Liên tục tại 40oC, Class H ≥ 15.0 KVA; dự phòng ≥ 110%* công suất liên tục"},{"item":"Đầu phát: Quá tải, quá tốc","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ","reference":"Chương V, mục 1.2.b phần III","requirement":"Hoạt động 1 giờ ở quá tải 110% trong 06 giờ bất kỳ; quá tốc độ ≥ 2250 vòng"},{"item":"Đầu phát: Kích từ, AVR, cách nhiệt, bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2.b phần III","requirement":"Tự kích từ, không chổi than; AVR; cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23"},{"item":"Đầu phát: Hiệu suất, kết cấu, làm mát","quote":"≥ 92%","reference":"Chương V, mục 1.2.b phần III","requirement":"Hiệu suất ≥ 92% tại 100% tải; một ổ trục; làm mát cánh quạt đầu trục thổi trực tiếp"},{"item":"Điều khiển: Vận hành, phím, đèn","quote":"Bảng điều khiển có chức năng tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm BTS.","reference":"Chương V, mục 1.2.b phần IV","requirement":"Ổ khóa cấp nguồn khởi động; vận hành bằng phím mềm hoặc ổ khóa đề khi bảng điều khiển sự cố; tự khởi động khi điện áp ắc quy trạm BTS thấp; phím Stop, Start, Auto, Manual, C/O, Set, lên/xuống; đèn LED trạng thái; đèn báo máy phát; nút dừng khẩn cấp"},{"item":"Điều khiển: Bảng điều khiển","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 1.2.b phần IV","requirement":"Kỹ thuật số; màn hình ≥ 128 x 64 LCD; nhiệt độ hoạt động -25oC đến 70oC; nguồn liên tục 8-35V; cấp bảo vệ ≥ IP65"},{"item":"Điều khiển: Đo lường, bảo vệ","quote":"Điện áp điện lưới (V)- Tần số điện lưới (V) - Trình tự pha","reference":"Chương V, mục 1.2.b phần IV","requirement":"Hiển thị LCD thông số máy phát (điện áp, tần số, dòng điện, công suất, % tải, trình tự pha, điện áp ắc quy, hệ số công suất, tốc độ, giờ chạy, số lần khởi động, nhiệt độ nước, áp suất dầu, mức nhiên liệu) và thông số điện lưới khi kết nối ATS; bảo vệ dừng máy tự động và cảnh báo (điện áp, tần số, tốc độ, quá tải/quá dòng/ngắn mạch, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, dừng khẩn cấp, lỗi sạc ắc quy)"},{"item":"Điều khiển: Kết nối, truyền thông, phần mềm","quote":"Chuẩn Modbus RTU; cổng RS485","reference":"Chương V, mục 1.2.b phần IV","requirement":"Giao diện kết nối ATS, điều khiển và hiển thị đóng cắt được 2 ATS; Modbus RTU, cổng RS485; kết nối máy tính qua USB; mở rộng giám sát từ xa qua Internet bằng máy tính và smartphone; phần mềm tải miễn phí từ website nhà sản xuất; catalogue bản gốc chính hãng"},{"item":"Kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 1.2.b phần V","requirement":"Cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; Aptomat 1 pha 2 cực dòng phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Bộ nạp ắc quy từ điện lưới","quote":"13.8VDC / 7.5VCD","reference":"Chương V, mục 1.2.b phần VI","requirement":"Đầu vào 90 ~ 280 VAC, 50/60Hz; hiệu suất ≥ 85%; sạc hai giai đoạn; dòng ra 4 ~ 6A; điện áp ra 13.8VDC / 7.5VCD; công suất tối đa ≥85W; nhiệt độ hoạt động -30 ºC đến +55 ºC, lưu trữ -40 ºC đến +85 ºC; độ ẩm 20%RH～93%RH không ngưng tụ; bảo vệ ngắn mạch, ngược cực; catalogue bản gốc chính hãng"},{"item":"ATS: Thông số","quote":"chuyên dụng 2 vị trí ON-ON- AC 250V-100A, 10KA -2P","reference":"Chương V, mục 1.2.b phần VII","requirement":"Năm sản xuất 2025 trở về sau; dòng định mức ≥ 100A; 220/230V; 1 pha; 2 cực; thiết bị đóng cắt chuyên dụng 2 vị trí ON-ON AC 250V-100A, 10KA 2P"},{"item":"ATS: Chức năng, đèn, vỏ tủ","quote":"Sử dụng chức năng AMF (Automatic Mains Failure) với máy phát điện","reference":"Chương V, mục 1.2.b phần VII","requirement":"Hai chế độ AUTO-MANUAL, có công tắc MAN-GEN; chức năng AMF: mất điện điều khiển máy phát đề nổ và chuyển nguồn, có điện chuyển về lưới và tắt máy; thông số cài đặt chỉnh trên máy phát; đèn hiển thị nguồn lưới/máy phát, đóng tải/không tải; vỏ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời"},{"item":"Vật tư kèm theo máy","quote":"Ống nhựa gân xoắn HDPE 40/30","reference":"Chương V, mục 1.2.b phần VIII","requirement":"Cáp tiếp địa đồng 1x16mm2 bọc PVC vàng sọc xanh TB 7m/máy; cáp đồng 2x16 mm2 bọc PVC TB 7m/máy; cáp điều khiển 7x1.5 mm2 bọc PVC TB 7m/máy; ống nhựa gân xoắn HDPE 40/30 TB 6m/máy; ống thoát khói 1,2÷2,0m/máy; nhiên liệu chạy thử 15 lít/máy; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Lắp đặt, vận chuyển","quote":"Có giải pháp cụ thể, đáp ứng yêu cầu thực tế","reference":"Chương V, mục 1.2.b phần IX","requirement":"Có giải pháp lắp đặt, vận hành chạy thử đáp ứng yêu cầu kỹ thuật; có phương án vận chuyển, bảo quản an toàn từ nhà máy đến kho tập kết và tới từng trạm"},{"item":"Xuất xứ, CO/CQ","quote":"Nhà thầu phải cung cấp chứng nhận xuất xứ hàng hóa (CO), chứng nhận chất lượng sản phẩm (CQ) nếu là hàng hóa nhập khẩu hoặc Giấy chứng nhận xuất xưởng nếu là hàng sản xuất trong nước","reference":"Chương V, mục 1.3","requirement":"Cam kết nguồn gốc xuất xứ rõ ràng; cung cấp CO, CQ nếu nhập khẩu hoặc giấy chứng nhận xuất xưởng nếu sản xuất trong nước"},{"item":"Thử nghiệm","quote":"thử nghiệm thiết bị máy phát điện tại các mức công suất: 75%, 100% và 110% công suất liên tục","reference":"Chương V, mục 3","requirement":"Thử nghiệm máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục"},{"item":"Tiêu chuẩn","quote":"yêu cầu thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011);","reference":"Chương V, mục 1.2.a","requirement":"Hệ thống làm mát tuân thủ TCVN 6627-6:2011; khí thải theo QCVN 19:2009/BTNMT"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:17:00.906Z"}},"IB2500533266":{"u":"2026-11-03T00:11:23.869+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - Yeu cau ve KT MPD.pdf), chưa phân tích cả HSMT.","Chương V không nêu số lượng từng loại tổ máy (đề cập 'Phạm vi cung cấp hàng hóa của E-HSMT', không có trong văn bản đã cung cấp).","Văn bản không có yêu cầu về ATS, cáp, CO/CQ, năm sản xuất, mức khí thải hay điện áp/số pha ngoài '230/400 V' và '415 hoặc 400 V'.","Bảng 100 kVA có hàng 'Màn hình hiển thị' lặp hai lần (mục 58 và 59); bảng 250 kVA cũng vậy (mục 123 và 124). Mục 'Điều tốc' chỉ có ở động cơ 100 kVA (mục 27), không có ở bảng 250 kVA.","Đường kính x hành trình: động cơ 100 kVA ghi '≥ 102 x120', động cơ 250 kVA ghi '≤ 118 x135' (dấu so sánh khác nhau, giữ nguyên như văn bản).","Các bảng đánh số mục động cơ rồi nhảy từ II sang IV (không có mục III) và một số ô bị xuống dòng do chuyển PDF; một số trích dẫn chỉ lấy phần đọc được liền mạch của ô."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2500533266","generatorCapacity":"Tổ máy 100 kVA (liên tục ≥ 100 kVA, dự phòng ≥ 110 kVA) và tổ máy 250 kVA (liên tục ≥ 250 kVA, dự phòng ≥ 275 kVA); số lượng từng loại không nêu trong Chương V"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng hàng hóa","quote":"hàng hóa mới 100%,","reference":"Chương V, mục 2.a","requirement":"Hàng hóa mới 100%, còn nguyên đai nguyên kiện, đầy đủ model, ký mã hiệu, xuất xứ rõ ràng."},{"item":"Chung - Tiêu chuẩn hàng hóa","quote":null,"reference":"Chương V, mục 2.a","requirement":"Tuân thủ tiêu chuẩn hiện hành tại quốc gia hoặc vùng lãnh thổ mà hàng hóa có xuất xứ."},{"item":"Chung - Nhãn hiệu tương đương","quote":null,"reference":"Chương V, mục 2.b","requirement":"Nhãn hiệu, mã hiệu nêu trong E-HSMT chỉ mang tính tham khảo; hàng hóa hãng khác phải có thông số kỹ thuật, chất lượng tương đương hoặc tốt hơn và kèm bản giải trình."},{"item":"Chung - Bảo hành","quote":"thiểu là 12 tháng kể từ ngày ký biên bản nghiệm thu bàn giao thiết bị.","reference":"Chương V, mục 3.1","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày ký biên bản nghiệm thu bàn giao; nếu nhà sản xuất bảo hành trên 12 tháng thì bảo hành đúng thời gian của nhà sản xuất."},{"item":"Chung - Thời gian đáp ứng bảo hành","quote":"xử lý thông tin trong vòng 12 giờ sau","reference":"Chương V, mục 3.1","requirement":"Cử cán bộ kỹ thuật đến địa điểm lắp đặt để tiếp nhận và xử lý thông tin trong vòng 12 giờ sau khi nhận thông báo sự cố."},{"item":"Chung - Phụ tùng thay thế","quote":"05 năm sau khi kết thúc bảo hành.","reference":"Chương V, mục 3.1","requirement":"Cung cấp vật tư, phụ tùng thay thế phù hợp, tương thích trong vòng 05 năm sau khi kết thúc bảo hành."},{"item":"Chung - Lắp đặt, nghiệm thu","quote":"Lắp đặt hoàn chỉnh, đồng bộ, chắc chắn theo chỉ dẫn của nhà sản xuất","reference":"Chương V, mục 2.a và 3.3","requirement":"Lắp đặt hoàn chỉnh, đồng bộ, chắc chắn theo chỉ dẫn của nhà sản xuất tại hiện trường; chạy thử ổn định trước khi nghiệm thu; vận chuyển, lắp đặt, đào tạo hướng dẫn sử dụng."},{"item":"Máy 100 kVA: Tổ máy - Nước sản xuất, lắp ráp","quote":"Sán xuất tại các nước EU, G7,","reference":"Chương V, bảng 1, mục I.2","requirement":"Sản xuất tại các nước EU, G7, ASEAN."},{"item":"Máy 100 kVA: Tổ máy - Tiêu chuẩn quản lý chất lượng","quote":"ISO 9001:2015, ISO14001: 2015","reference":"Chương V, bảng 1, mục I.4","requirement":"ISO 9001:2015, ISO14001: 2015."},{"item":"Máy 100 kVA: Tổ máy - Tiêu chuẩn sản phẩm","quote":"TCVN 9729-1:2013/ ISO8528-1:","reference":"Chương V, bảng 1, mục I.5","requirement":"Đáp ứng TCVN 9729-1:2013/ISO8528-1:2005 và TCVN 9729-5:2013/ISO8528-5:2005."},{"item":"Máy 100 kVA: Tổ máy - Công suất liên tục","quote":"≥ 100","reference":"Chương V, bảng 1, mục I.6","requirement":"≥ 100 kVA."},{"item":"Máy 100 kVA: Tổ máy - Công suất dự phòng","quote":"≥ 110","reference":"Chương V, bảng 1, mục I.7","requirement":"≥ 110 kVA."},{"item":"Máy 100 kVA: Tổ máy - Điện áp, tần số","quote":"230/400","reference":"Chương V, bảng 1, mục I.8-9","requirement":"Điện áp 230/400 V; tần số 50 Hz."},{"item":"Máy 100 kVA: Tổ máy - Độ ồn","quote":"≤ 70","reference":"Chương V, bảng 1, mục I.10","requirement":"≤ 70 dB đo cách 7 m trong không gian mở."},{"item":"Máy 100 kVA: Tổ máy - Bình nhiên liệu","quote":"≥ 200","reference":"Chương V, bảng 1, mục I.11","requirement":"Dung tích ≥ 200 lít."},{"item":"Máy 100 kVA: Tổ máy - Kích thước, trọng lượng","quote":null,"reference":"Chương V, bảng 1, mục I.12-13","requirement":"Kích thước (DxRxC) và tổng trọng lượng do nhà thầu đề xuất."},{"item":"Máy 100 kVA: Động cơ - Nhà sản xuất, thương hiệu, model","quote":"Phải là thương hiệu lớn","reference":"Chương V, bảng 1, mục II.14-17","requirement":"Nhà sản xuất và model do nhà thầu đề xuất; phải là thương hiệu lớn."},{"item":"Máy 100 kVA: Động cơ - Nước sản xuất","quote":"xuất động cơ thuộc khối các nước","reference":"Chương V, bảng 1, mục II.16","requirement":"Sản xuất tại chính quốc gia có nhà sản xuất động cơ thuộc khối các nước G20, EU, G7."},{"item":"Máy 100 kVA: Động cơ - Loại","quote":"4 kỳ, tăng áp khí nạp","reference":"Chương V, bảng 1, mục II.18","requirement":"4 kỳ, tăng áp khí nạp."},{"item":"Máy 100 kVA: Động cơ - Công suất tại 1500 rpm","quote":"≥ 126","reference":"Chương V, bảng 1, mục II.19-20","requirement":"Công suất dự phòng ≥ 126 kW; công suất liên tục ≥ 114 kW."},{"item":"Máy 100 kVA: Động cơ - Tốc độ","quote":"1500","reference":"Chương V, bảng 1, mục II.21","requirement":"1500 rpm."},{"item":"Máy 100 kVA: Động cơ - Số xylanh, kiểu xếp","quote":"≥4","reference":"Chương V, bảng 1, mục II.22-23","requirement":"≥ 4 xylanh, thẳng hàng."},{"item":"Máy 100 kVA: Động cơ - Đường kính x hành trình, dung tích, tỉ số nén","quote":"≥ 102 x120","reference":"Chương V, bảng 1, mục II.24-26","requirement":"Đường kính x hành trình ≥ 102 x120; dung tích xi lanh ≥ 4.3 lít; tỉ số nén ≥ 15:1."},{"item":"Máy 100 kVA: Động cơ - Điều tốc","quote":"Điện tử","reference":"Chương V, bảng 1, mục II.27","requirement":"Điện tử."},{"item":"Máy 100 kVA: Động cơ - Dung tích dầu bôi trơn, nước làm mát","quote":"≥ 18","reference":"Chương V, bảng 1, mục II.28-29","requirement":"Dầu bôi trơn ≥ 18 lít; nước làm mát ≥ 21 lít."},{"item":"Máy 100 kVA: Động cơ - Tiêu hao nhiên liệu","quote":"≤ 24","reference":"Chương V, bảng 1, mục II.30-31","requirement":"Tại 100% công suất liên tục ≤ 24 lít/giờ; tại 75% công suất liên tục ≤ 19 lít/giờ."},{"item":"Máy 100 kVA: Động cơ - Hệ thống làm mát","quote":"Làm mát bằng két nước, kết hợp quạt","reference":"Chương V, bảng 1, mục II.32","requirement":"Làm mát bằng két nước, kết hợp quạt gió đầu trục."},{"item":"Máy 100 kVA: Động cơ - Khả năng chịu quá tải","quote":"110% trong 01 giờ cứ mỗi sau 12 giờ","reference":"Chương V, bảng 1, mục II.33","requirement":"110% trong 01 giờ cứ mỗi sau 12 giờ chạy."},{"item":"Máy 100 kVA: Đầu phát - Thương hiệu","quote":"như: Stamford, Leroy-somer, Mecc","reference":"Chương V, bảng 1, mục IV.35","requirement":"Thương hiệu nổi tiếng thế giới, phổ biến tại Việt Nam như Stamford, Leroy-somer, Mecc Alte, Crompton, Marelli."},{"item":"Máy 100 kVA: Đầu phát - Xuất xứ","quote":"nhà sản xuất động cơ","reference":"Chương V, bảng 1, mục IV.36","requirement":"Sản xuất tại chính quốc gia có thương hiệu đầu phát và cùng một quốc gia với nhà sản xuất động cơ."},{"item":"Máy 100 kVA: Đầu phát - Tiêu chuẩn sản xuất","quote":"IEC 34, IS : 4722 & IS 13364 (Part I","reference":"Chương V, bảng 1, mục IV.38","requirement":"IEC 34, IS : 4722 & IS 13364 (Part I & II), BS 5000 (Part 99), EN: 50081."},{"item":"Máy 100 kVA: Đầu phát - Loại, công suất, hệ số công suất","quote":"Xoay chiều, 4 cực từ","reference":"Chương V, bảng 1, mục IV.39-41","requirement":"Xoay chiều, 4 cực từ; công suất liên tục ≥ 100 kVA; cos φ 0.8."},{"item":"Máy 100 kVA: Đầu phát - Điện áp, ổn định điện áp, tần số","quote":"415 hoặc 400","reference":"Chương V, bảng 1, mục IV.42-44","requirement":"Điện áp 415 hoặc 400 V; độ ổn định điện áp ≤ ±1%; tần số danh nghĩa 50 Hz."},{"item":"Máy 100 kVA: Đầu phát - Quá tải, vượt tốc","quote":"120% trong 2 phút","reference":"Chương V, bảng 1, mục IV.45, IV.50","requirement":"Chịu quá tải 110% trong 01 giờ; chịu vượt tốc 120% trong 2 phút."},{"item":"Máy 100 kVA: Đầu phát - Hiệu suất","quote":"≥ 90.8","reference":"Chương V, bảng 1, mục IV.46-47","requirement":"Tại 100% tải ≥ 90.8%; tại 75% tải ≥ 91.2%."},{"item":"Máy 100 kVA: Đầu phát - Làm mát, bộ ổn định điện áp (AVR)","quote":"Điều áp điện tử","reference":"Chương V, bảng 1, mục IV.48-49","requirement":"Làm mát bằng quạt gió ly tâm; bộ ổn định điện áp kiểu điều áp điện tử."},{"item":"Máy 100 kVA: Đầu phát - Cấp cách điện, cấp bảo vệ","quote":"Cấp H","reference":"Chương V, bảng 1, mục IV.51-52","requirement":"Cấp cách điện H; cấp bảo vệ cơ học ≥ IP23."},{"item":"Máy 100 kVA: Hệ thống điều khiển - Thương hiệu, xuất xứ","quote":"Là thương hiệu thuộc các nước G7","reference":"Chương V, bảng 1, mục V.53-56","requirement":"Thương hiệu thuộc các nước G7; sản xuất tại các nước khối G7; nhà sản xuất và model do nhà thầu đề xuất."},{"item":"Máy 100 kVA: Hệ thống điều khiển - Loại, màn hình","quote":"Lập trình vi xử lý","reference":"Chương V, bảng 1, mục V.57-59","requirement":"Lập trình vi xử lý; màn hình LCD hiển thị, giám sát mọi thông số vận hành, cài đặt; đèn báo LED."},{"item":"Máy 100 kVA: Hệ thống điều khiển - Đo lường và hiển thị","quote":"Chức năng đo lường & hiển","reference":"Chương V, bảng 1, mục V.60","requirement":"Điện áp, dòng điện, tần số, số giờ máy hoạt động, nhiệt độ nước làm mát, áp suất nhớt, tốc độ động cơ."},{"item":"Máy 100 kVA: Hệ thống điều khiển - Chức năng bảo vệ","quote":"Chức năng bảo vệ","reference":"Chương V, bảng 1, mục V.61","requirement":"Áp suất nhớt thấp; nhiệt độ nước làm mát quá cao; tốc độ động cơ quá cao/quá thấp; điện áp quá cao/quá thấp; tần số quá cao/quá thấp; dừng khẩn cấp."},{"item":"Máy 100 kVA: Vỏ cách âm - Xuất xứ, hãng","quote":"Cùng hãng sản xuất máy phát điện","reference":"Chương V, bảng 1, mục VI.62-63","requirement":"Sản xuất tại các nước EU, G7, ASEAN; cùng hãng sản xuất máy phát điện."},{"item":"Máy 100 kVA: Vỏ cách âm - Cấu tạo","quote":"Khung xương gia cường, vỏ bằng","reference":"Chương V, bảng 1, mục VI.64","requirement":"Khung xương gia cường, vỏ thép tấm dày sơn tĩnh điện; 5 cửa (4 cửa hai bên thân máy, 1 cửa kính mi ca trên bảng điều khiển); thiết kế 2 ngăn riêng (ngăn máy hoạt động, ngăn thoát nhiệt) kết hợp lưới thông gió."},{"item":"Máy 100 kVA: Vỏ cách âm - Vật liệu cách âm, ống giảm thanh","quote":"Bao gồm trong vỏ cách âm","reference":"Chương V, bảng 1, mục VI.65-66","requirement":"Vật liệu cách âm cao cấp theo tiêu chuẩn nhà sản xuất; ống giảm thanh bao gồm trong vỏ cách âm."},{"item":"Máy 250 kVA: Tổ máy - Nước sản xuất, lắp ráp","quote":"Sán xuất tại các nước EU, G7,","reference":"Chương V, bảng 2, mục I.68","requirement":"Sản xuất tại các nước EU, G7, ASEAN."},{"item":"Máy 250 kVA: Tổ máy - Tiêu chuẩn quản lý chất lượng","quote":"ISO 9001:2015, ISO14001: 2015","reference":"Chương V, bảng 2, mục I.70","requirement":"ISO 9001:2015, ISO14001: 2015."},{"item":"Máy 250 kVA: Tổ máy - Tiêu chuẩn sản phẩm","quote":"TCVN 9729-1:2013/ ISO8528-1:","reference":"Chương V, bảng 2, mục I.71","requirement":"Đáp ứng TCVN 9729-1:2013/ISO8528-1:2005 và TCVN 9729-5:2013/ISO8528-5:2005."},{"item":"Máy 250 kVA: Tổ máy - Công suất liên tục","quote":"≥ 250","reference":"Chương V, bảng 2, mục I.72","requirement":"≥ 250 kVA."},{"item":"Máy 250 kVA: Tổ máy - Công suất dự phòng","quote":"≥ 275","reference":"Chương V, bảng 2, mục I.73","requirement":"≥ 275 kVA."},{"item":"Máy 250 kVA: Tổ máy - Điện áp, tần số","quote":"230/400","reference":"Chương V, bảng 2, mục I.74-75","requirement":"Điện áp 230/400 V; tần số 50 Hz."},{"item":"Máy 250 kVA: Tổ máy - Độ ồn","quote":"≤ 72","reference":"Chương V, bảng 2, mục I.76","requirement":"≤ 72 dB đo cách 7 m trong không gian mở."},{"item":"Máy 250 kVA: Tổ máy - Bình nhiên liệu","quote":"≥ 400","reference":"Chương V, bảng 2, mục I.77","requirement":"Dung tích ≥ 400 lít."},{"item":"Máy 250 kVA: Tổ máy - Kích thước, trọng lượng","quote":null,"reference":"Chương V, bảng 2, mục I.78-79","requirement":"Kích thước (DxRxC) và tổng trọng lượng do nhà thầu đề xuất."},{"item":"Máy 250 kVA: Động cơ - Nhà sản xuất, thương hiệu, model","quote":"Phải là thương hiệu lớn","reference":"Chương V, bảng 2, mục II.80-83","requirement":"Nhà sản xuất và model do nhà thầu đề xuất; phải là thương hiệu lớn."},{"item":"Máy 250 kVA: Động cơ - Nước sản xuất","quote":"xuất động cơ thuộc khối các nước","reference":"Chương V, bảng 2, mục II.82","requirement":"Sản xuất tại chính quốc gia có nhà sản xuất động cơ thuộc khối các nước G20, EU, G7."},{"item":"Máy 250 kVA: Động cơ - Loại","quote":"4 kỳ, tăng áp khí nạp","reference":"Chương V, bảng 2, mục II.84","requirement":"4 kỳ, tăng áp khí nạp."},{"item":"Máy 250 kVA: Động cơ - Công suất tại 1500 rpm","quote":"≥ 228","reference":"Chương V, bảng 2, mục II.85-86","requirement":"Công suất dự phòng ≥ 250 kW; công suất liên tục ≥ 228 kW."},{"item":"Máy 250 kVA: Động cơ - Tốc độ","quote":"1500","reference":"Chương V, bảng 2, mục II.87","requirement":"1500 rpm."},{"item":"Máy 250 kVA: Động cơ - Số xylanh, kiểu xếp","quote":"≥6","reference":"Chương V, bảng 2, mục II.88-89","requirement":"≥ 6 xylanh, thẳng hàng."},{"item":"Máy 250 kVA: Động cơ - Đường kính x hành trình, dung tích, tỉ số nén","quote":"≤ 118 x135","reference":"Chương V, bảng 2, mục II.90-92","requirement":"Đường kính x hành trình ≤ 118 x135; dung tích xi lanh ≥ 8.8 lít; tỉ số nén ≥ 15:1."},{"item":"Máy 250 kVA: Động cơ - Dung tích dầu bôi trơn, nước làm mát","quote":"≥ 24","reference":"Chương V, bảng 2, mục II.93-94","requirement":"Dầu bôi trơn ≥ 24 lít; nước làm mát ≥ 43 lít."},{"item":"Máy 250 kVA: Động cơ - Tiêu hao nhiên liệu","quote":"≤ 60","reference":"Chương V, bảng 2, mục II.95-96","requirement":"Tại 100% công suất liên tục ≤ 60 lít/giờ; tại 75% công suất liên tục ≤ 45 lít/giờ."},{"item":"Máy 250 kVA: Động cơ - Hệ thống làm mát","quote":"Làm mát bằng két nước, kết hợp quạt","reference":"Chương V, bảng 2, mục II.97","requirement":"Làm mát bằng két nước, kết hợp quạt gió đầu trục."},{"item":"Máy 250 kVA: Động cơ - Khả năng chịu quá tải","quote":"110% trong 01 giờ cứ mỗi sau 12 giờ","reference":"Chương V, bảng 2, mục II.98","requirement":"110% trong 01 giờ cứ mỗi sau 12 giờ chạy."},{"item":"Máy 250 kVA: Đầu phát - Thương hiệu","quote":"như: Stamford, Leroy-somer, Mecc","reference":"Chương V, bảng 2, mục IV.100","requirement":"Thương hiệu nổi tiếng thế giới, phổ biến tại Việt Nam như Stamford, Leroy-somer, Mecc Alte, Crompton, Marelli."},{"item":"Máy 250 kVA: Đầu phát - Xuất xứ","quote":"nhà sản xuất động cơ","reference":"Chương V, bảng 2, mục IV.101","requirement":"Sản xuất tại chính quốc gia có thương hiệu đầu phát và cùng một quốc gia với nhà sản xuất động cơ."},{"item":"Máy 250 kVA: Đầu phát - Tiêu chuẩn sản xuất","quote":"IEC 34, IS : 4722 & IS 13364 (Part I","reference":"Chương V, bảng 2, mục IV.103","requirement":"IEC 34, IS : 4722 & IS 13364 (Part I & II), BS 5000 (Part 99), EN: 50081."},{"item":"Máy 250 kVA: Đầu phát - Loại, công suất, hệ số công suất","quote":"Xoay chiều, 4 cực từ","reference":"Chương V, bảng 2, mục IV.104-106","requirement":"Xoay chiều, 4 cực từ; công suất liên tục ≥ 250 kVA; cos φ 0.8."},{"item":"Máy 250 kVA: Đầu phát - Điện áp, ổn định điện áp, tần số","quote":"415 hoặc 400","reference":"Chương V, bảng 2, mục IV.107-109","requirement":"Điện áp 415 hoặc 400 V; độ ổn định điện áp ≤ ±1%; tần số danh nghĩa 50 Hz."},{"item":"Máy 250 kVA: Đầu phát - Quá tải, vượt tốc","quote":"120% trong 2 phút","reference":"Chương V, bảng 2, mục IV.110, IV.115","requirement":"Chịu quá tải 110% trong 01 giờ; chịu vượt tốc 120% trong 2 phút."},{"item":"Máy 250 kVA: Đầu phát - Hiệu suất","quote":"≥ 93.2","reference":"Chương V, bảng 2, mục IV.111-112","requirement":"Tại 100% tải ≥ 93.2%; tại 75% tải ≥ 93.9%."},{"item":"Máy 250 kVA: Đầu phát - Làm mát, bộ ổn định điện áp (AVR)","quote":"Điều áp điện tử","reference":"Chương V, bảng 2, mục IV.113-114","requirement":"Làm mát bằng quạt gió ly tâm; bộ ổn định điện áp kiểu điều áp điện tử."},{"item":"Máy 250 kVA: Đầu phát - Cấp cách điện, cấp bảo vệ","quote":"Cấp H","reference":"Chương V, bảng 2, mục IV.116-117","requirement":"Cấp cách điện H; cấp bảo vệ cơ học ≥ IP23."},{"item":"Máy 250 kVA: Hệ thống điều khiển - Thương hiệu, xuất xứ","quote":"Là thương hiệu thuộc các nước G7","reference":"Chương V, bảng 2, mục V.118-121","requirement":"Thương hiệu thuộc các nước G7; sản xuất tại các nước khối G7; nhà sản xuất và model do nhà thầu đề xuất."},{"item":"Máy 250 kVA: Hệ thống điều khiển - Loại, màn hình","quote":"Lập trình vi xử lý","reference":"Chương V, bảng 2, mục V.122-124","requirement":"Lập trình vi xử lý; màn hình LCD hiển thị, giám sát mọi thông số vận hành, cài đặt; đèn báo LED."},{"item":"Máy 250 kVA: Hệ thống điều khiển - Đo lường và hiển thị","quote":"Chức năng đo lường & hiển","reference":"Chương V, bảng 2, mục V.125","requirement":"Điện áp, dòng điện, tần số, số giờ máy hoạt động, nhiệt độ nước làm mát, áp suất nhớt, tốc độ động cơ."},{"item":"Máy 250 kVA: Hệ thống điều khiển - Chức năng bảo vệ","quote":"Chức năng bảo vệ","reference":"Chương V, bảng 2, mục V.126","requirement":"Áp suất nhớt thấp; nhiệt độ nước làm mát quá cao; tốc độ động cơ quá cao/quá thấp; điện áp quá cao/quá thấp; tần số quá cao/quá thấp; dừng khẩn cấp."},{"item":"Máy 250 kVA: Vỏ cách âm - Xuất xứ, hãng","quote":"Cùng hãng sản xuất máy phát điện","reference":"Chương V, bảng 2, mục VI.127-128","requirement":"Sản xuất tại các nước EU, G7, ASEAN; cùng hãng sản xuất máy phát điện."},{"item":"Máy 250 kVA: Vỏ cách âm - Cấu tạo","quote":"Khung xương gia cường, vỏ bằng","reference":"Chương V, bảng 2, mục VI.129","requirement":"Khung xương gia cường, vỏ thép tấm dày sơn tĩnh điện; 5 cửa (4 cửa hai bên thân máy, 1 cửa kính mi ca trên bảng điều khiển); thiết kế 2 ngăn riêng (ngăn máy hoạt động, ngăn thoát nhiệt) kết hợp lưới thông gió."},{"item":"Máy 250 kVA: Vỏ cách âm - Vật liệu cách âm, ống giảm thanh","quote":"Bao gồm trong vỏ cách âm","reference":"Chương V, bảng 2, mục VI.130-131","requirement":"Vật liệu cách âm cao cấp theo tiêu chuẩn nhà sản xuất; ống giảm thanh bao gồm trong vỏ cách âm."},{"item":"Máy 100 kVA và 250 kVA: Yêu cầu khác - Đơn vị lắp ráp tổ máy","quote":"điện phải là đại lý được ủy quyền","reference":"Chương V, bảng 2, mục VII","requirement":"Nhà sản xuất lắp ráp tổ máy phát điện phải là đại lý được ủy quyền của nhà sản xuất động cơ để sản xuất tổ máy và phụ trách bảo hành bảo trì tại Việt Nam."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:11:22.802Z"}},"IB2500536474":{"u":"2026-11-03T13:20:18.299+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Tiêu chuẩn kỹ thuât máy  phát điện 12,5 Kva.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát, chỉ yêu cầu thương hiệu thuộc nhóm G7.","Văn bản không nêu tiêu chuẩn áp dụng, mức khí thải, tiết diện cáp hay dòng định mức aptomat.","Một số mục nhiều dòng (kích thước, phím điều khiển, đo lường, bảo vệ) có quote chỉ là một đoạn của mục, hoặc để null do văn bản gộp dòng."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 12.5KVA","notifyNo":"IB2500536474","generatorCapacity":"40 x 12.5 ±0,5 KVA (công suất liên tục), công suất tối đa ≥ 13.2 ±0,5 kVA, 1 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng - Máy phát điện","quote":"Máy phát điện 12.5KVA-1pha","reference":"Chương V, Mục 1, Quy mô gói thầu, STT 1","requirement":"Máy phát điện 12.5KVA-1pha, số lượng 40 máy, lắp tại 40 trạm BTS (mỗi trạm 1 máy)."},{"item":"Số lượng - Tủ ATS","quote":"Tủ ATS 1P-100A","reference":"Chương V, Mục 1, Quy mô gói thầu, STT 2","requirement":"Tủ ATS 1P-100A, số lượng 40 tủ."},{"item":"Phạm vi lắp đặt","quote":"Vận chuyển, lắp đặt, cung cấp các vật tư lắp đặt chủ yếu (cáp điện, tiếp đất, ống bô, đầu cote …) tại các trạm BTS","reference":"Chương V, Mục 1, Quy mô gói thầu, STT 3","requirement":"Vận chuyển, lắp đặt và cung cấp các vật tư lắp đặt chủ yếu (cáp điện, tiếp đất, ống bô, đầu cote…) tại các trạm BTS, 40 máy."},{"item":"Máy phát điện - Xuất xứ, thương hiệu","quote":"Máy phát điện sản xuất tại các nước G7 hoặc Việt Nam. Động cơ và Đầu phát có thương hiệu từ các nước thuộc nhóm G7","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.I","requirement":"Máy phát điện sản xuất tại các nước G7 hoặc Việt Nam; động cơ và đầu phát có thương hiệu từ các nước thuộc nhóm G7."},{"item":"Toàn bộ hàng hóa - Năm sản xuất, tình trạng","quote":"Tất cả hàng hóa (Máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển, Tủ ATS) sản xuất từ năm 2025 trở về sau, Tổ máy phát điện mới 100% chưa qua sử dụng.","reference":"Chương V, Mục 1.a (Yêu cầu về kỹ thuật chung)","requirement":"Máy phát điện (động cơ, đầu phát, bảng điều khiển) và tủ ATS sản xuất từ năm 2025 trở về sau; tổ máy phát điện mới 100%, chưa qua sử dụng."},{"item":"Hàng xuất xứ Việt Nam - CO/CQ, chứng nhận xuất xưởng","quote":"Có giấy chứng nhận xuất xưởng máy phát điện (bản gốc); Có giấy chứng nhận xuất xưởng Tủ ATS (bản gốc), Tờ khai hải quan, Giấy chứng nhận xuất xứ-CO; Giấy chứng nhận chất lượng-CQ (đối với động cơ, đầu phát, bảng điều kiển) (Bản sao có công chứng); Hoặc cam kết cung cấp khi giao hàng","reference":"Chương V, Mục 1.a (Yêu cầu về kỹ thuật chung)","requirement":"Giấy chứng nhận xuất xưởng máy phát điện và tủ ATS (bản gốc), tờ khai hải quan, CO, CQ cho động cơ, đầu phát, bảng điều khiển (bản sao có công chứng), hoặc cam kết cung cấp khi giao hàng."},{"item":"Hàng xuất xứ nhóm G7 - CO/CQ","quote":"Có Tờ khai hải quan, Giấy chứng nhận xuất xứ-CO; Giấy chứng nhận chất lượng-CQ của máy phát điện và bảng điều khiển (Bản sao có công chứng); Hoặc cam kết cung cấp khi giao hàng","reference":"Chương V, Mục 1.a (Yêu cầu về kỹ thuật chung)","requirement":"Tờ khai hải quan, CO, CQ của máy phát điện và bảng điều khiển (bản sao có công chứng), hoặc cam kết cung cấp khi giao hàng."},{"item":"Tổ máy 12.5 KVA - Công suất liên tục","quote":"≥ 12.5 ±0,5 KVA","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.I.1","requirement":"≥ 12.5 ±0,5 KVA."},{"item":"Tổ máy 12.5 KVA - Công suất tối đa","quote":"≥ 13.2 ±0,5 kVA","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.I.2","requirement":"≥ 13.2 ±0,5 kVA."},{"item":"Tổ máy 12.5 KVA - Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.I.3","requirement":"220-230V/50Hz."},{"item":"Tổ máy 12.5 KVA - Hệ số công suất","quote":null,"reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.I.4","requirement":"cos Ø = 1."},{"item":"Tổ máy 12.5 KVA - Dao động điện áp/tần số (không tải đến 100% tải)","quote":"≤ ±1,5%/2%","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.I.5","requirement":"≤ ±1,5%/2%."},{"item":"Tổ máy 12.5 KVA - Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn, vận hành bằng phím bấm trên bảng điều khiển máy phát và có phương án backup đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; ắc quy và ắc quy kín khí kèm theo máy; có bộ sạc điện lưới","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.I.6","requirement":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn, vận hành bằng phím bấm trên bảng điều khiển và có phương án backup đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp bằng AVR; kèm ắc quy kín khí và bộ sạc điện lưới."},{"item":"Tổ máy 12.5 KVA - Độ ồn","quote":"Độ ồn ở khoảng cách 7m, 75% tải: ≤ 69 dB(A)","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.I.7","requirement":"Tại khoảng cách 7m, 75% tải: ≤ 69 dB(A)."},{"item":"Tổ máy 12.5 KVA - Thùng nhiên liệu","quote":"Bằng thép, sơn tĩnh điện, được thiết kế cao hơn hệ thống lọc đảm bảo nhiên liệu được cấp dễ dàng vào bơm cao áp.","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.I.8","requirement":"Bằng thép, sơn tĩnh điện, thiết kế cao hơn hệ thống lọc để nhiên liệu cấp dễ dàng vào bơm cao áp."},{"item":"Tổ máy 12.5 KVA - Thời gian vận hành liên tục","quote":"≥12 giờ","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.I.9","requirement":"≥ 12 giờ tại 100% tải định mức không tiếp nhiên liệu."},{"item":"Tổ máy 12.5 KVA - Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.I.10","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s."},{"item":"Tổ máy 12.5 KVA - Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ.","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.I.11","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ."},{"item":"Tổ máy 12.5 KVA - Vỏ máy","quote":"Vỏ máy được thiết kế giảm ồn, được sơn tĩnh điện, chống được tác động của khí hậu nhiệt đới và nhiệt độ cao, có khóa đảm bảo an toàn cho vỏ máy.","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.I.12","requirement":"Vỏ giảm ồn, sơn tĩnh điện, chống khí hậu nhiệt đới và nhiệt độ cao, có khóa an toàn; có móc cẩu trên nóc; ống pô giảm thanh nằm trong vỏ; thoát nhiệt và ống khói theo chiều dọc; nắp tháo nhanh trên nóc để kiểm tra và đổ nước làm mát; mối ghép ngoài vỏ bằng ê cu hàn gắn cố định; có ống dẫn dầu thải ra ngoài vỏ."},{"item":"Tổ máy 12.5 KVA - Khung bệ máy","quote":"Khung được gấp & hàn bằng thép tấm tiêu chuẩn chất lượng cao, sơn tĩnh điện","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.I.13","requirement":"Khung chắc chắn, chịu lực, giảm chấn, chống rung, có đế cao su giảm chấn; khung gấp và hàn bằng thép tấm chất lượng cao, sơn tĩnh điện."},{"item":"Tổ máy 12.5 KVA - Kích thước (gồm vỏ chống ồn)","quote":"Dài ≤ 1750 mm","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.I.14","requirement":"Dài ≤ 1750 mm, rộng ≤ 800 mm, cao ≤ 1200 mm."},{"item":"Tổ máy 12.5 KVA: Động cơ - Loại","quote":"4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.II.1","requirement":"4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp."},{"item":"Tổ máy 12.5 KVA: Động cơ - Số xilanh","quote":"≥ 3","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.II.2","requirement":"≥ 3."},{"item":"Tổ máy 12.5 KVA: Động cơ - Công suất định mức (PRP)","quote":"≥ 15 kW","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.II.3","requirement":"Đầu ra Net tại 1500 vòng/phút ≥ 15 kW."},{"item":"Tổ máy 12.5 KVA: Động cơ - Công suất dự phòng (ESP)","quote":"≥ 17 kW","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.II.4","requirement":"Đầu ra Net tại 1500 vòng/phút ≥ 17 kW."},{"item":"Tổ máy 12.5 KVA: Động cơ - Tốc độ vòng quay","quote":"1500 vòng/ phút","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.II.5","requirement":"1500 vòng/phút."},{"item":"Tổ máy 12.5 KVA: Động cơ - Nhiên liệu","quote":"Diesel(dầu)","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.II.6","requirement":"Diesel (dầu)."},{"item":"Tổ máy 12.5 KVA: Động cơ - Tỷ số nén","quote":"≥ 20:1","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.II.7","requirement":"≥ 20:1."},{"item":"Tổ máy 12.5 KVA: Động cơ - Kiểu điều tốc","quote":"Điện tử","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.II.8","requirement":"Điện tử."},{"item":"Tổ máy 12.5 KVA: Động cơ - Hệ thống lọc","quote":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc tách nước và có thể thay thế","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.II.9","requirement":"Có bộ lọc gió, lọc nhiên liệu, lọc nhớt, lọc tách nước và có thể thay thế."},{"item":"Tổ máy 12.5 KVA: Động cơ - Hệ thống bôi trơn","quote":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.II.10","requirement":"Bơm dầu bôi trơn, phin lọc bôi trơn, bầu lọc."},{"item":"Tổ máy 12.5 KVA: Động cơ - Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đóng cặn - Có kèm theo bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.II.11","requirement":"Làm mát bằng nước có pha dung dịch chống đóng cặn, kèm bình nước phụ kết hợp quạt gió đầu trục và dầu bôi trơn."},{"item":"Tổ máy 12.5 KVA: Động cơ - Tiêu thụ nhiên liệu","quote":"Tại 100% tải: ≤ 4.5 lít/giờ","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.II.12","requirement":"Tại 100% tải ≤ 4.5 lít/giờ; tại 75% tải ≤ 3.6 lít/giờ."},{"item":"Tổ máy 12.5 KVA: Đầu phát - Điện áp ra, số pha, tần số","quote":"220-230 VAC","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.III.1-3, 5","requirement":"Điện áp ra 220-230 VAC; 1 pha, 2 dây; tần số 50 Hz; hệ số công suất cos ϕ = 1."},{"item":"Tổ máy 12.5 KVA: Đầu phát - Dao động điện áp và tần số đầu ra","quote":"≤ ± 1%","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.III.4, 6","requirement":"Dao động điện áp đầu ra ≤ ± 1%; dao động tần số đầu ra ≤ ± 1%."},{"item":"Tổ máy 12.5 KVA: Đầu phát - Công suất liên tục tại 40oC, Class H","quote":"≥ 12 KVA","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.III.7","requirement":"≥ 12 KVA."},{"item":"Tổ máy 12.5 KVA: Đầu phát - Công suất dự phòng tại 40oC, Class H","quote":"≥ 110%* công suất liên tục","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.III.8","requirement":"≥ 110% công suất liên tục."},{"item":"Tổ máy 12.5 KVA: Đầu phát - Khả năng quá tải","quote":"Có khả năng hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.III.9","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 06 giờ bất kỳ."},{"item":"Tổ máy 12.5 KVA: Đầu phát - Kích từ, AVR","quote":"Tự kích từ, không chổi than","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.III.10-11","requirement":"Tự kích từ, không chổi than; bộ điều chỉnh điện áp AVR."},{"item":"Tổ máy 12.5 KVA: Đầu phát - Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.III.12","requirement":"Tối thiểu cấp H."},{"item":"Tổ máy 12.5 KVA: Đầu phát - Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.III.13","requirement":"≥ IP23."},{"item":"Tổ máy 12.5 KVA: Điều khiển - Chế độ vận hành","quote":"Vận hành bằng phím mềm trên bảng điều khiển.","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.IV.2","requirement":"Vận hành bằng phím mềm trên bảng điều khiển; tự động khởi động máy khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép, máy chạy để cấp nguồn sạc ắc quy trạm."},{"item":"Tổ máy 12.5 KVA: Điều khiển - Phím điều khiển và đèn báo","quote":"Stop (Dừng máy)","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.IV.1, 3-6","requirement":"Có các phím Stop, Start, Auto, Man, ON, Test, Prog và phím dịch chuyển lên/xuống/trái/phải; đèn LED hiển thị trạng thái; có ổ khóa cấp nguồn khởi động, đèn báo máy phát vận hành, nút dừng khẩn cấp."},{"item":"Tổ máy 12.5 KVA: Điều khiển - Bảng điều khiển, màn hình","quote":"≥ 128x64 LCD","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.IV.7-11","requirement":"Bảng điều khiển kỹ thuật số; màn hình ≥ 128x64 LCD; nhiệt độ hoạt động từ -20oC đến 70oC; cấp bảo vệ ≥ IP65; điện áp cấp nguồn sử dụng liên tục do nhà thầu đề xuất."},{"item":"Tổ máy 12.5 KVA: Điều khiển - Đo lường hiển thị thông số máy phát","quote":null,"reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.IV.12","requirement":"Hiển thị trên LCD: điện áp, tần số, dòng điện, công suất (kW, kVA, KVAr, kWh), % tải, trình tự pha, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc và điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu."},{"item":"Tổ máy 12.5 KVA: Điều khiển - Đo lường hiển thị thông số điện lưới khi kết nối ATS","quote":null,"reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.IV.13","requirement":"Hiển thị điện áp điện lưới, tần số điện lưới, trình tự pha."},{"item":"Tổ máy 12.5 KVA: Điều khiển - Bảo vệ dừng máy tự động và cảnh báo","quote":null,"reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.IV.14-15","requirement":"Dừng máy tự động khi: điện áp máy phát, tần số máy phát, điện áp ắc quy, tốc độ động cơ cao/thấp; quá tải/quá dòng/ngắn mạch; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nhiên liệu thấp; nút dừng khẩn cấp đóng. Bảo vệ cảnh báo có các mục tương tự và thêm lỗi sạc ắc quy."},{"item":"Tổ máy 12.5 KVA: Kết nối điện áp ra - Cực đấu phụ tải","quote":"Có nắp bảo vệ","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.V.1","requirement":"Cọc kết nối cố định, đầu nối có ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ."},{"item":"Tổ máy 12.5 KVA: Kết nối điện áp ra - Cơ chế bảo vệ","quote":"Sử dụng Aptomat 1 pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.V.2","requirement":"Aptomat 1 pha, 2 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch."},{"item":"Tủ ATS - Thiết bị đóng cắt","quote":"Dòng điện định mức (A): ≥ 100A.","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.VI.1","requirement":"Dòng điện định mức ≥ 100A; điện áp định mức 220VAC; điện áp cách điện định mức 300VAC; 2 cực; chịu dòng ngắn mạch (1S) 5 kA; độ bền điện 5000 cycles; độ bền cơ 10000 cycles; thời gian chuyển mạch ≤ 60 msec; thời gian mở ≤ 30 msec."},{"item":"Tủ ATS - Chức năng chính","quote":"Hai chế độ vận hành: tự động và bằng tay (AUTO-MANUAL), có công tắc chuyển MAIN -GEN.","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.VI.2","requirement":"Hai chế độ tự động và bằng tay (AUTO-MANUAL), có công tắc chuyển MAIN-GEN; chức năng AMF; mất điện thì điều khiển máy phát đề nổ và tự chuyển nguồn sang máy phát; khi có điện chuyển nguồn về điện lưới và điều khiển tắt máy; thông số cài đặt dễ điều chỉnh trên máy phát điện."},{"item":"Tủ ATS - Đèn hiển thị","quote":"Có đèn hiển thị trạng thái đang sử dụng điện lưới hay máy phát, đóng tải hay không tải","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.VI.3","requirement":"Có đèn hiển thị trạng thái đang dùng điện lưới hay máy phát, đóng tải hay không tải."},{"item":"Tủ ATS - Vỏ tủ","quote":"Sơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ có thể lắp đặt trong nhà hoặc ngoài trời","reference":"Chương V, bảng yêu cầu kỹ thuật chi tiết, mục A.VI.4","requirement":"Sơn tĩnh điện, có khóa an toàn, chắc chắn; lắp đặt được trong nhà hoặc ngoài trời."},{"item":"Toàn bộ hàng hóa - Bảo hành","quote":"sản phẩm được bảo hành 36 tháng hoặc tối thiểu 1095 ngày kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, Mục 2 (Yêu cầu về bảo hành hàng hóa), khoản 2","requirement":"Bảo hành 36 tháng hoặc tối thiểu 1095 ngày kể từ ngày ký biên bản nghiệm thu, bàn giao; bảo hành tại địa điểm lắp đặt."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:20:17.634Z"}},"IB2500541094":{"u":"2026-11-03T00:00:47.213+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Chương V không nêu mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, hãng/model động cơ và đầu phát, độ ồn, vỏ chống ồn, ATS, tiêu chuẩn áp dụng, CO/CQ.","Mục 2.4 có nhiều dòng hiển thị; trường quote chỉ trích dòng đầu của nhóm hiển thị, các dòng còn lại gộp trong requirement.","Phần 'Giới thiệu chung' ghi địa điểm là Chi nhánh Toa xe Hà Nội, còn mục 3b nêu thêm Chi nhánh Toa xe Sài Gòn cho địa điểm bảo hành."],"result":{"keyInfo":{"bidName":"Cung cấp 06 tổ hợp máy phát điện công suất 475KVA÷500KVA","notifyNo":"IB2500541094","generatorCapacity":"6 x (475 kVA ÷ 500 kVA); dự phòng (standby) ≥450 kVA (≥380 kW), liên tục (prime) ≥430 kVA (≥344 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng tổ hợp máy phát điện","quote":"Tổ hợp máy phát điện công suất 475KVA÷500KVA","reference":"Chương V, mục 1","requirement":"06 máy, công suất 475KVA÷500KVA, lắp lên toa xe công vụ phát điện số hiệu 81511, 81512, 81613, 81618, 81620, 81622 tại Chi nhánh Toa xe Hà Nội; thời gian thực hiện 150 ngày"},{"item":"Công suất dự phòng (standby)","quote":"Công suất dự phòng (standby)\t:≥450kVA (≥380Kw)","reference":"Chương V, mục 2.1","requirement":"≥450kVA (≥380Kw)"},{"item":"Công suất liên tục (Prime)","quote":"Công suất liên tục (Prime) :≥430kVA (≥344Kw)","reference":"Chương V, mục 2.1","requirement":"≥430kVA (≥344Kw)"},{"item":"Tần số, điện áp, số pha","quote":"Tần số, điện áp : 50Hz-220/380 Volts A.C (3 pha 4 dây)","reference":"Chương V, mục 2.1","requirement":"50Hz - 220/380 Volts A.C (3 pha 4 dây)"},{"item":"Trọng lượng máy (máy khô)","quote":"Trọng lượng máy (máy khô) : ≤ 3100 kg","reference":"Chương V, mục 2.1","requirement":"≤ 3100 kg"},{"item":"Kích thước bệ lắp máy (DxRxC)","quote":"Kích thước bệ lắp máy (DxRxC) : ≤3100 x 1050 x 2055mm.","reference":"Chương V, mục 2.1","requirement":"≤3100 x 1050 x 2055mm"},{"item":"Kích thước tổ hợp máy phát điện (DxRxC)","quote":"Kích thước tổ hợp máy phát điện (DxRxC): ≤ 3100 x 1425 x 2055mm.","reference":"Chương V, mục 2.1","requirement":"≤ 3100 x 1425 x 2055mm"},{"item":"Động cơ: tình trạng, năm sản xuất","quote":"Động cơ mới 100% chưa qua sử dụng, sản xuất từ năm 2024 trở về đây.","reference":"Chương V, mục 2.2","requirement":"Mới 100% chưa qua sử dụng, sản xuất từ năm 2024 trở về đây"},{"item":"Động cơ: xuất xứ","quote":"Xuất xứ : G7","reference":"Chương V, mục 2.2","requirement":"G7"},{"item":"Động cơ: kiểu","quote":"Kiểu | : 4 thì Turbocharged Aftercooled","reference":"Chương V, mục 2.2","requirement":"4 thì Turbocharged Aftercooled"},{"item":"Động cơ: tốc độ","quote":"Tốc độ Vòng/phút : 1500 vòng/phút","reference":"Chương V, mục 2.2","requirement":"1500 vòng/phút"},{"item":"Động cơ: công suất cực đại","quote":"Công suất cực đại : ≥420 Kw","reference":"Chương V, mục 2.2","requirement":"≥420 Kw"},{"item":"Động cơ: điều tốc","quote":"Điều tốc | : Điện tử","reference":"Chương V, mục 2.2","requirement":"Điện tử"},{"item":"Động cơ: hệ thống nhiên liệu","quote":"Hệ thống nhiên liệu : Bơm cao áp và kim phun cơ khí","reference":"Chương V, mục 2.2","requirement":"Bơm cao áp và kim phun cơ khí"},{"item":"Động cơ: hệ thống khởi động","quote":"Hệ thống khởi động : Điện một chiều 24V","reference":"Chương V, mục 2.2","requirement":"Điện một chiều 24V"},{"item":"Động cơ: hệ thống làm mát","quote":"Hệ thống làm mát : Két nước và làm mát","reference":"Chương V, mục 2.2","requirement":"Két nước và làm mát"},{"item":"Đầu phát: tình trạng, năm sản xuất","quote":"Đầu phát mới 100% chưa qua sử dụng, sản xuất từ năm 2024 trở về đây.","reference":"Chương V, mục 2.3","requirement":"Mới 100% chưa qua sử dụng, sản xuất từ năm 2024 trở về đây"},{"item":"Đầu phát: xuất xứ","quote":"Xuất xứ | : EU","reference":"Chương V, mục 2.3","requirement":"EU"},{"item":"Đầu phát: kiểu","quote":"Kiểu | : Không dùng chổi than, tự kích từ","reference":"Chương V, mục 2.3","requirement":"Không dùng chổi than, tự kích từ"},{"item":"Đầu phát: điện áp","quote":"Điện áp | : 220/380 Volts A.C (3 pha 4 dây)","reference":"Chương V, mục 2.3","requirement":"220/380 Volts A.C (3 pha 4 dây)"},{"item":"Đầu phát: hệ số Cosф","quote":"Hệ số Cosф | : 0,8","reference":"Chương V, mục 2.3","requirement":"0,8"},{"item":"Đầu phát: cấp bảo vệ","quote":"Cấp bảo vệ : ≥IP23","reference":"Chương V, mục 2.3","requirement":"≥IP23"},{"item":"Đầu phát: cấp cách điện","quote":"Cấp cách điện : Cấp H","reference":"Chương V, mục 2.3","requirement":"Cấp H"},{"item":"Bộ điều khiển: tình trạng, năm sản xuất","quote":"Bộ điều khiển mới 100% chưa qua sử dụng, sản xuất từ năm 2024 trở về đây.","reference":"Chương V, mục 2.4","requirement":"Mới 100% chưa qua sử dụng, sản xuất từ năm 2024 trở về đây"},{"item":"Bộ điều khiển: xuất xứ","quote":"Xuất xứ | : G7","reference":"Chương V, mục 2.4","requirement":"G7"},{"item":"Bộ điều khiển: hiển thị","quote":"+ Hiện thị áp suất nhớt, nhiệt độ nước làm mát, dòng nạp.","reference":"Chương V, mục 2.4","requirement":"Hiển thị áp suất nhớt, nhiệt độ nước làm mát, dòng nạp; điện thế Volt; dòng điện từng pha; công suất KVA/Kw; tần số; đồng hồ đếm số giờ máy chạy"},{"item":"Bộ điều khiển: bảo vệ (tắt máy)","quote":"+ Bảo vệ (tắt máy) nhiệt độ nước làm mát cao, áp lực nhớt thấp, quá tốc độ.","reference":"Chương V, mục 2.4","requirement":"Bảo vệ tắt máy khi nhiệt độ nước làm mát cao, áp lực nhớt thấp, quá tốc độ"},{"item":"Phụ kiện: pô giảm thanh","quote":"Pô giảm thanh (02 bộ).","reference":"Chương V, mục 2.5","requirement":"02 bộ"},{"item":"Phụ kiện: dây cáp điện máy","quote":"Dây cáp điện máy (đến CB).","reference":"Chương V, mục 2.5","requirement":"Dây cáp điện máy đến CB"},{"item":"Phụ kiện: bình ắc quy","quote":"02 Bình ắc quy 12V, dung lượng 150Ah.","reference":"Chương V, mục 2.5","requirement":"02 bình 12V, dung lượng 150Ah"},{"item":"Phụ kiện: bồn nhiên liệu","quote":"Bồn nhiên liệu theo máy ≥ 600 lít.","reference":"Chương V, mục 2.5","requirement":"Bồn nhiên liệu theo máy ≥ 600 lít"},{"item":"Phụ kiện: cầu dao (CB)","quote":"Cầu dao (Circuit Breaker: CB) 3 pha-800A.","reference":"Chương V, mục 2.5","requirement":"3 pha - 800A"},{"item":"Phụ kiện: ống giảm rung","quote":"Ống giảm rung (02 bộ).","reference":"Chương V, mục 2.5","requirement":"02 bộ"},{"item":"Phụ kiện: mặt bích nối với ống giảm rung","quote":"Mặt bích nối với ống giảm rung (02 bộ).","reference":"Chương V, mục 2.5","requirement":"02 bộ"},{"item":"Phụ kiện: bu lông ống xả","quote":"Bu lông ống xả.","reference":"Chương V, mục 2.5","requirement":"Có bu lông ống xả"},{"item":"Phụ kiện: bộ tài liệu kỹ thuật và hướng dẫn vận hành","quote":"Bộ tài liệu kỹ thuật và hướng dẫn vận hành máy phát điện bao gồm:","reference":"Chương V, mục 2.5","requirement":"Tài liệu kỹ thuật về động cơ; tài liệu kỹ thuật về máy phát điện 380/220VAC; tài liệu kỹ thuật về sửa chữa động cơ Diesel (Service Manual); tài liệu hướng dẫn vận hành máy phát điện"},{"item":"Phụ kiện: phần mềm kiểm tra lỗi và điều chỉnh thông số động cơ","quote":"Phần mềm kiểm tra lỗi và điều chỉnh thông số động cơ (bản cập nhật mới nhất khi cung cấp máy và cung cấp bản cập nhật mới nhất khi máy trong thời hạn bảo hành).","reference":"Chương V, mục 2.5","requirement":"Bản cập nhật mới nhất khi cung cấp máy và cung cấp bản cập nhật mới nhất khi máy trong thời hạn bảo hành"},{"item":"Phụ kiện: dụng cụ sửa chữa","quote":"Dụng cụ sửa chữa: Cờ lê lực chuyên dụng, dụng cụ đo áp suất buồng đốt (cả đồng hồ), dụng cụ căn chỉnh khe hở nhiệt, dụng cụ tháo lò xo xupap, bộ khẩu sửa chữa động cơ.","reference":"Chương V, mục 2.5","requirement":"Cờ lê lực chuyên dụng, dụng cụ đo áp suất buồng đốt (cả đồng hồ), dụng cụ căn chỉnh khe hở nhiệt, dụng cụ tháo lò xo xupap, bộ khẩu sửa chữa động cơ"},{"item":"Phạm vi lắp đặt","quote":"Lắp lên toa xe công vụ phát điện (CVPĐ) có số hiệu 81511, 81512, 81613, 81618, 81620, 81622 tại:","reference":"Chương V, mục 1 và mục 3a","requirement":"Lắp lên toa xe công vụ phát điện (CVPĐ), đấu nối tổ hợp máy phát điện với các hệ thống thiết bị toa xe, bàn giao đưa vào vận hành, sử dụng"},{"item":"Bảo hành","quote":"Hàng hoá do Bên bán cung cấp phải có thời gian bảo hành ≥ 12 tháng (hoặc ≥2000h vận hành ) tùy theo điều kiện nào đến trước","reference":"Chương V, mục 3 (a, b, c, đ)","requirement":"Thời gian bảo hành ≥ 12 tháng (hoặc ≥2000h vận hành), tùy điều kiện nào đến trước, tính từ ngày lắp lên toa xe và ký biên bản nghiệm thu hoàn thành lắp đặt; bảo hành tại Chi nhánh Toa xe Hà Nội hoặc Sài Gòn; có phiếu bảo hành kèm theo hàng hoá; trong 24h sau thông báo phải tiến hành sửa chữa, thay thế phụ tùng không quá 48h"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:00:46.121Z"}},"IB2500551987":{"u":"2026-11-03T21:52:11.217+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp DMHH - YCKT - TCDG - VT-4129-25-CĐ-DA-TTH.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ gồm vật tư đồng bộ cho máy phát điện dự phòng hiện hữu của giàn RC-12; văn bản không nêu công suất, số lượng tổ máy, hiệu động cơ ngoài Caterpillar C18, đầu phát, tủ hòa đồng bộ hay mức ồn.","Bản vẽ ống tiêu âm Diesel EDG giàn BK19 (phụ lục) là ảnh quét, nội dung OCR không đọc được.","Không liệt kê các vật tư không đặc thù cho máy phát (bulong, sơn, keo, dụng cụ, thiết bị đóng cắt/rơ le/cầu đấu, PLC...) ở danh mục mục 1-126."],"result":{"keyInfo":{"bidName":"Vật tư để đồng bộ máy phát điện dự phòng giàn RC-12 (VT-4129/25-CĐ-DA-TTH)","notifyNo":"IB2500551987","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Gói thầu - Phạm vi","quote":"Đơn hàng này được lập để mua các vật tư cơ khí và điện để đồng bộ máy phát điện","reference":"Chương V, mục 1","requirement":"Vật tư cơ khí và điện để đồng bộ máy phát điện diesel dự phòng hiện hữu của giàn RC-12 (không mua tổ máy phát điện mới). Văn bản không nêu công suất kVA/kW của tổ máy."},{"item":"Tình trạng hàng hóa","quote":"Hàng mới và chưa qua sử dụng.","reference":"Chương V, mục 2","requirement":"Hàng mới và chưa qua sử dụng."},{"item":"Năm sản xuất","quote":"Sản xuất không trước năm 2025.","reference":"Chương V, mục 2","requirement":"Sản xuất không trước năm 2025."},{"item":"Bảo hành","quote":"Thời hạn bảo hành: Không ít hơn 12 tháng kể từ ngày ký biên bản nghiệm thu hàng","reference":"Chương V, mục 2","requirement":"Không ít hơn 12 tháng kể từ ngày ký biên bản nghiệm thu hàng hóa."},{"item":"CO/CQ","quote":"Chứng chỉ xuất xứ (CO) do cơ quan có thẩm quyền cho các mục 1-4, 12-18, 31,","reference":"Chương V, mục 7","requirement":"Cung cấp chứng chỉ xuất xứ (CO) và chứng chỉ chất lượng (CQ) của nhà sản xuất cho các mục 1-4, 12-18, 31, 36, 61, 65, 67, 70, 80-82, 87-95, 101, 102, 104, 105, 110-124."},{"item":"Động cơ Caterpillar C18 - Bộ tiêu âm (giảm thanh) máy phát","quote":"Bộ tiêu âm máy phát C18","reference":"Danh mục, mục 1; Chương V, mục 10","requirement":"Bộ tiêu âm máy phát C18, số lượng 1 bộ; xem thêm bản vẽ kỹ thuật số 067-1835 (Ống tiêu âm Diesel EDG giàn BK19 ở phụ lục)."},{"item":"Động cơ Caterpillar C18 - Vòi phun nhiên liệu","quote":"Tham khảo ký mã hiệu 253-0618, nhà sản xuất Caterpillar hoặc","reference":"Danh mục, mục 16","requirement":"Vòi phun nhiên liệu cho động cơ diesel Caterpillar C18, 2 cái; tham khảo mã 253-0618 của Caterpillar hoặc tương đương."},{"item":"Động cơ Caterpillar C18 - Phin lọc nhớt","quote":"Tham khảo ký mã hiệu 1R-1808, nhà sản xuất Caterpillar hoặc","reference":"Danh mục, mục 12","requirement":"Đường kính ngoài 135 mm, chiều cao 308 mm, ren 1 1/2-16 UN, 4 cái; tham khảo mã 1R-1808 của Caterpillar hoặc tương đương."},{"item":"Động cơ Caterpillar C18 - Phin lọc thô khí nạp","quote":"Tham khảo ký mã hiệu 177-7375, nhà sản xuất Caterpillar hoặc","reference":"Danh mục, mục 13","requirement":"Đường kính ngoài ~223 mm, đường kính trong ~189 mm, chiều cao ~263 mm, 2 cái; tham khảo mã 177-7375 của Caterpillar hoặc tương đương."},{"item":"Động cơ Caterpillar C18 - Phin lọc tinh nhiên liệu","quote":"Tham khảo ký mã hiệu 1R-0749, nhà sản xuất Caterpillar hoặc","reference":"Danh mục, mục 14","requirement":"Đường kính ngoài ~93 mm, chiều cao ~232.8 mm, 4 cái; tham khảo mã 1R-0749 của Caterpillar hoặc tương đương."},{"item":"Động cơ Caterpillar C18 - Lọc thông hơi các te","quote":"Tham khảo ký mã hiệu 274-7913, nhà sản xuất Caterpillar hoặc","reference":"Danh mục, mục 15","requirement":"Chiều cao 210 mm, đường kính ngoài 130 mm, đường kính trong 32 mm, 2 cái; tham khảo mã 274-7913 của Caterpillar hoặc tương đương."},{"item":"Động cơ Caterpillar C18 - Phụ gia nước làm mát","quote":"Tham khảo ký mã hiệu 217-0617, nhà sản xuất Caterpilar hoặc","reference":"Danh mục, mục 17","requirement":"Pha loãng với nước cho hệ thống làm mát động cơ, 5 gal/bình (khoảng 20 l), 2 bình; tham khảo mã 217-0617 của Caterpillar hoặc tương đương."},{"item":"Bộ điều khiển ATS","quote":"Refer model: Smartgen HAT560NB or equivalent","reference":"Danh mục, mục 119","requirement":"Điện áp hệ thống 3P4W AC170V~AC277V, 50/60Hz; điện áp hoạt động DC 8.0V~35.0V hoặc AC170V~277V; giao thức Modbus; IP55; màn hình LCD 132x64; chế độ Tự động/Tay; bảo vệ quá/thấp điện áp, mất pha, ngược thứ tự pha, quá/thấp tần số; ghi nhật ký sự kiện 50 mục; RTC; lên lịch khởi động/dừng máy phát. Tham khảo model Smartgen HAT560NB hoặc tương đương. Số lượng 1."},{"item":"ATS 100A 4 cực","quote":"Refer model: Item Number: AtyS-S 95064010 or equivalent","reference":"Danh mục, mục 118","requirement":"ATS 100A, 4 cực, dòng 100 A, cuộn điều khiển 24~48 VDC, có 3 tiếp điểm trạng thái và 3 ngõ vào điều khiển vị trí, kèm 04 thanh nối (bridging bar); tham khảo AtyS-S 95064010 hoặc tương đương. Số lượng 1."},{"item":"Đồng hồ đo công suất","quote":"Tham khảo mã: PM700MG / SCHNEIDER hoặc tương đương.","reference":"Danh mục, mục 120","requirement":"Đo dòng điện, điện áp, tần số, hệ số công suất, công suất biểu kiến/tác dụng/phản kháng, năng lượng; nguồn cấp 125...250 VDC hoặc 115...415 VAC; độ chính xác 0,5% (U, I); đáp ứng IEC 62053; kích thước 96 x 96 x 69 mm. Tham khảo PM700MG / Schneider hoặc tương đương. Số lượng 1."},{"item":"Bộ nạp ắc quy","quote":"có tiếp điểm báo lỗi về hệ thống giám sát Scada","reference":"Danh mục, mục 94","requirement":"Bộ nạp 220VAC/12VDC-24VDC 0-20A, có tiếp điểm báo lỗi về hệ thống giám sát Scada. Số lượng 2."},{"item":"Ắc quy khởi động","quote":"Dòng khởi động (CCA) tối thiểu: 1200A","reference":"Danh mục, mục 95","requirement":"Ắc quy khô 12V-200Ah, kín khí, miễn bảo dưỡng, dòng khởi động (CCA) tối thiểu 1200A. Số lượng 4."},{"item":"Cáp mềm 1x120 mm2","quote":"- Cáp động lực mềm chế tạo theo tiêu chuẩn DIN VDE 0250 part","reference":"Danh mục, mục 93","requirement":"Cáp cao su mềm 0,6/1 kV, 1x120 mm2 (NSSHOEU-O hoặc RHEYFIRM NSSHOEU-J), dây dẫn đồng tráng thiếc Class 5, cách điện EPR, dùng trong môi trường nước và nước biển, 30 m."},{"item":"Đầu cốt đồng cáp 120 mm2","quote":"Đầu cos cáp điện (đồng), tiết diện dây dẫn 120mm2, đường kính","reference":"Danh mục, mục 48","requirement":"Đầu cos cáp điện bằng đồng, tiết diện dây 120 mm2, đường kính lỗ bulong 12 mm, tham khảo model Т120-12. Số lượng 100."},{"item":"Điện trở sấy","quote":"+ Công suất /Мощность : 200W","reference":"Danh mục, mục 82","requirement":"Điện trở sấy 200W kèm bộ điều chỉnh nhiệt độ (thermostat), điện áp 220-240V, vỏ nhôm anod hóa. Số lượng 2."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T21:52:10.577Z"}},"IB2500553750":{"u":"2026-11-03T00:10:01.697+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Không liệt kê trạm biến áp 560 kVA và thiết bị phòng cháy chữa cháy (bơm, tủ báo cháy, quạt hút khói, kể cả bơm chữa cháy động cơ Diesel) vì không phải tổ máy phát điện hay thiết bị đi kèm tổ máy.","Văn bản không nêu dòng định mức của tủ ATS, thời hạn bảo hành, mức khí thải, hay tiêu chuẩn áp dụng riêng cho máy phát điện; không nêu hãng/model cụ thể của động cơ và đầu phát (chỉ ghi 'thương hiệu G7').","Văn bản không nêu năm sản xuất của máy phát điện."],"result":{"keyInfo":{"bidName":"Gói thầu số 16: Xây lắp + cung cấp, lắp đặt thiết bị PCCC; Máy phát điện + trạm biến áp","notifyNo":"IB2500553750","generatorCapacity":"1 x 200 kVA (liên tục 200kVA/160kW; dự phòng 220kVA/176kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 200 kVA: Số lượng, chủng loại","quote":"Máy phát điện 200 KVA 3P-380V","reference":"Chương V, mục III, bảng thông số, mục I.1","requirement":"Máy phát điện 200 kVA, 3 pha 380V, số lượng 1 chiếc"},{"item":"Máy phát điện 200 kVA: Công suất liên tục","quote":"Công suất liên tục: 200kVA/160kW","reference":"Chương V, mục III, mục I.1 - Thông tin chung","requirement":"Công suất liên tục 200kVA/160kW"},{"item":"Máy phát điện 200 kVA: Công suất dự phòng","quote":"Công suất dự phòng: 220kVA/176kW","reference":"Chương V, mục III, mục I.1 - Thông tin chung","requirement":"Công suất dự phòng 220kVA/176kW"},{"item":"Máy phát điện 200 kVA: Động cơ (thương hiệu, xuất xứ)","quote":"Động cơ yêu cầu thương hiệu G7, xuất xứ Asian","reference":"Chương V, mục III, mục I.1 - Thông tin chung","requirement":"Động cơ thương hiệu G7, xuất xứ Asian"},{"item":"Máy phát điện 200 kVA: Đầu phát (thương hiệu, xuất xứ)","quote":"Đầu phát yêu cầu thương hiệu G7, xuất xứ Asian","reference":"Chương V, mục III, mục I.1 - Thông tin chung","requirement":"Đầu phát thương hiệu G7, xuất xứ Asian"},{"item":"Máy phát điện 200 kVA: Bảng điều khiển","quote":"Bảng điều khiển xuất xứ G7","reference":"Chương V, mục III, mục I.1 - Thông tin chung","requirement":"Bảng điều khiển xuất xứ G7"},{"item":"Máy phát điện 200 kVA: Vỏ cách âm","quote":"Vỏ cách âm: Bao gồm","reference":"Chương V, mục III, mục I.1 - Thông tin chung","requirement":"Có bao gồm vỏ cách âm"},{"item":"Máy phát điện 200 kVA: Nhiên liệu","quote":"Nhiên liệu: Diesel","reference":"Chương V, mục III, mục I.1 - Thông tin chung","requirement":"Nhiên liệu diesel"},{"item":"Máy phát điện 200 kVA: Số pha","quote":"Số pha: 3 pha","reference":"Chương V, mục III, mục I.1 - Thông tin chung","requirement":"3 pha"},{"item":"Máy phát điện 200 kVA: Tần số, điện áp","quote":"Tần số: 50Hz, Điện áp: 220/380V","reference":"Chương V, mục III, mục I.1 - Thông tin chung","requirement":"Tần số 50Hz, điện áp 220/380V"},{"item":"Máy phát điện 200 kVA: Ắc quy","quote":"Ắc quy: Bao gồm","reference":"Chương V, mục III, mục I.1 - Thông tin chung","requirement":"Có bao gồm ắc quy"},{"item":"Máy phát điện 200 kVA: Bình nhiên liệu","quote":"Dung tích bình nhiên liệu: 400 Lít","reference":"Chương V, mục III, mục I.1 - Thông tin chung","requirement":"Dung tích bình nhiên liệu 400 lít"},{"item":"Máy phát điện 200 kVA: Tiêu hao nhiên liệu ở 75% công suất","quote":"Tiêu hao nhiên liệu (75% Công suất): 32.4 Lít/ Giờ","reference":"Chương V, mục III, mục I.1 - Thông tin chung","requirement":"32.4 lít/giờ ở 75% công suất"},{"item":"Máy phát điện 200 kVA: Tiêu hao nhiên liệu ở 100% công suất","quote":"Tiêu hao nhiên liệu (100% Công suất): 43.1 Lít/ Giờ","reference":"Chương V, mục III, mục I.1 - Thông tin chung","requirement":"43.1 lít/giờ ở 100% công suất"},{"item":"Máy phát điện 200 kVA: Độ ồn","quote":"Độ ồn cách 7m: ≤75dB","reference":"Chương V, mục III, mục I.1 - Thông tin chung","requirement":"Độ ồn tại khoảng cách 7m không quá 75dB"},{"item":"Máy phát điện 200 kVA: Kích thước","quote":"Kích thước (L×W×H): 3958 x 1280 x 2150mm","reference":"Chương V, mục III, mục I.1 - Thông tin chung","requirement":"Kích thước (dài × rộng × cao) 3958 x 1280 x 2150mm"},{"item":"Máy phát điện 200 kVA: Động cơ - tốc độ","quote":"Tốc độ Động cơ: 1.500 Vòng/Phút","reference":"Chương V, mục III, mục I.1 - Động cơ","requirement":"Tốc độ động cơ 1.500 vòng/phút"},{"item":"Máy phát điện 200 kVA: Động cơ - khởi động","quote":"Khởi động: Đề điện","reference":"Chương V, mục III, mục I.1 - Động cơ","requirement":"Khởi động bằng đề điện"},{"item":"Máy phát điện 200 kVA: Động cơ - kiểu điều tốc","quote":"Kiểu điều tốc: Điện tử","reference":"Chương V, mục III, mục I.1 - Động cơ","requirement":"Điều tốc điện tử"},{"item":"Máy phát điện 200 kVA: Động cơ - số xi lanh","quote":"Số xi lanh: 6 Xilanh","reference":"Chương V, mục III, mục I.1 - Động cơ","requirement":"6 xi lanh"},{"item":"Máy phát điện 200 kVA: Động cơ - dung tích xi lanh","quote":"Dung tích xi lanh: 9.726L","reference":"Chương V, mục III, mục I.1 - Động cơ","requirement":"Dung tích xi lanh 9.726L"},{"item":"Máy phát điện 200 kVA: Động cơ - dung tích dầu bôi trơn","quote":"Dung tích dầu bôi trơn: 22 Lít","reference":"Chương V, mục III, mục I.1 - Động cơ","requirement":"Dung tích dầu bôi trơn 22 lít"},{"item":"Máy phát điện 200 kVA: Động cơ - dung tích nước làm mát","quote":"Dung tích nước làm mát: 13 Lít","reference":"Chương V, mục III, mục I.1 - Động cơ","requirement":"Dung tích nước làm mát 13 lít"},{"item":"Máy phát điện 200 kVA: Đầu phát - hệ số công suất","quote":"Hệ số công suất (Cosφ): 0.8","reference":"Chương V, mục III, mục I.1 - Đầu phát","requirement":"Hệ số công suất (Cosφ) 0.8"},{"item":"Máy phát điện 200 kVA: Đầu phát - tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục III, mục I.1 - Đầu phát","requirement":"Tần số 50Hz"},{"item":"Máy phát điện 200 kVA: Đầu phát - kiểu kích từ","quote":"Kiểu: Tự kích từ, không chổi than (Brushless, self-excitation)","reference":"Chương V, mục III, mục I.1 - Đầu phát","requirement":"Tự kích từ, không chổi than (Brushless, self-excitation)"},{"item":"Máy phát điện 200 kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ: IP 23","reference":"Chương V, mục III, mục I.1 - Đầu phát","requirement":"Cấp bảo vệ IP 23"},{"item":"Máy phát điện 200 kVA: Đầu phát - cấp cách nhiệt","quote":"Cấp cách nhiệt: H","reference":"Chương V, mục III, mục I.1 - Đầu phát","requirement":"Cấp cách nhiệt H"},{"item":"Máy phát điện 200 kVA - Tủ ATS","quote":"Tủ chuyển nguồn tự động ATS","reference":"Chương V, mục III, mục I.1.1 (Phụ kiện mua thêm)","requirement":"Tủ chuyển nguồn tự động ATS dùng cho máy phát điện, số lượng 1 chiếc (văn bản không nêu dòng định mức)"},{"item":"Máy phát điện 200 kVA - Dây cáp điện","quote":"Loại: Cáp 3x120 + 70 Cu/XLPE/PVC","reference":"Chương V, mục III, mục I.1.2 (Phụ kiện mua thêm)","requirement":"Cáp 3x120 + 70 Cu/XLPE/PVC dùng cho máy phát điện, số lượng 10 mét"},{"item":"Máy phát điện 200 kVA - Chi phí lắp đặt","quote":"Phí Vận chuyển, nhân công lắp đặt tại: TP Điện Biên, tỉnh Điện Biên","reference":"Chương V, mục III, mục I.1.3","requirement":"Gói 1: gồm vận chuyển và nhân công lắp đặt tại TP Điện Biên, tỉnh Điện Biên"},{"item":"Hàng hóa chào thầu (áp dụng chung): Mới 100%","quote":"Bản cam kết các hàng hóa chào thầu phải mới 100%, nguyên đai, nguyên kiện, được đóng gói theo tiêu chuẩn của nhà sản xuất.","reference":"Chương V, mục III - Các yêu cầu khác","requirement":"Hàng hóa chào thầu phải mới 100%, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất"},{"item":"Hàng hóa chào thầu (áp dụng chung): CO/CQ","quote":"Bản cam kết cung cấp Giấy chứng nhận nguồn gốc xuất xứ hàng hóa (CO) đối với hàng hoá nhập khẩu, Giấy chứng nhận chất lượng hàng hóa (CQ).","reference":"Chương V, mục III - Các yêu cầu khác","requirement":"Cam kết cung cấp CO đối với hàng nhập khẩu và CQ"},{"item":"Hàng hóa chào thầu (áp dụng chung): Tương đương","quote":"Nhà thầu có thể đưa ra các tiêu chuẩn chất lượng, nhãn hiệu hàng hóa, catalô khác miễn là vẫn bảo đảm sự tương đương cơ bản hoặc cao hơn so với yêu cầu quy định tại bảng trên.","reference":"Chương V, mục III - sau bảng thông số","requirement":"Nhãn hiệu, tiêu chuẩn nêu trong bảng chỉ để tham khảo; nhà thầu có thể đưa ra loại khác miễn bảo đảm tương đương cơ bản hoặc cao hơn"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:10:01.161Z"}},"IB2500569560":{"u":"2026-11-03T00:05:03.648+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật 2025.doc), chưa phân tích cả HSMT.","Chương V chỉ có 1 máy phát điện (mục E, 250 kVA); không nêu hãng, model động cơ hay đầu phát, số xi lanh, tiêu chuẩn khí thải, cách điện/AVR của đầu phát, bộ điều khiển, ATS, tủ hòa đồng bộ, cáp, vỏ chống ồn/cách âm. Các nội dung này không được liệt kê.","Văn bản ghi 'cấp cách điện IP23' (IP là cấp bảo vệ vỏ, không phải cấp cách điện) và 'độ ồn trong 7m (75dB)'; đã giữ nguyên theo HSMT.","Văn bản không nói rõ 250 kVA là công suất dự phòng hay liên tục. Chỉ có công suất động cơ nêu riêng: dự phòng 272 kW, liên tục 241 kW.","Nhà đặt máy phát điện (1 tầng, khoảng 28 m2, 2 gian) thuộc phần xây dựng, không phải thông số máy nên không đưa vào danh sách.","Phần ghi chú tiêu chuẩn vật tư, thiết bị điện (tủ điện IEC 439-1, v.v.) chỉ chung cho phần xây lắp, không nêu riêng cho máy phát điện."],"result":{"keyInfo":{"bidName":"Gói thầu số 22: Thi công xây dựng hạng mục: Nhà thực hành khoa Y -Dược; Nhà điều hành, thực hành khoa Văn hóa du lịch; Nhà thư viện; Nhà để xe, sân bê tông; Trạm xử lý nước thải, nhà đặt máy phát điện, nhà lưu hóa chất và các hạng mục phụ trợ khác; Trạm biến áp, đường dây 35kV và cung cấp, lắp đặt thiết bị công trình","notifyNo":"IB2500569560","generatorCapacity":"250 kVA (công suất sử dụng), công suất tối đa 275 kVA; 1 tổ, máy phát điện diesel 50 Hz"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện diesel 250 kVA: Tên thiết bị, tần số, xuất xứ, số lượng","quote":null,"reference":"Chương V, mục III.2, bảng danh mục thiết bị chi tiết, mục E","unverified":true,"requirement":"Máy phát điện chạy Diezel công suất 250kva - 50Hz; xuất xứ Trung Quốc (tương đương); số lượng 1 cái"},{"item":"Máy phát điện diesel 250 kVA: Công suất","quote":"Công suất sử dụng: 250Kva, Công suất tối đa: 275Kva","reference":"Chương V, mục III.2, bảng danh mục thiết bị chi tiết, mục E","requirement":"Công suất sử dụng 250 kVA, công suất tối đa 275 kVA"},{"item":"Máy phát điện diesel 250 kVA: Số pha, cấp cách điện/bảo vệ","quote":"Số pha 3 pha , cấp cách điện IP23","reference":"Chương V, mục III.2, bảng danh mục thiết bị chi tiết, mục E","requirement":"3 pha; cấp cách điện IP23 (theo nguyên văn của HSMT)"},{"item":"Máy phát điện diesel 250 kVA: Điện áp, tốc độ","quote":"tốc độ vòng tua: 1500vóng / phút, nguồn điện áp: 230V/400V","reference":"Chương V, mục III.2, bảng danh mục thiết bị chi tiết, mục E","requirement":"Nguồn điện áp 230V/400V; tốc độ vòng tua 1500 vòng/phút"},{"item":"Máy phát điện diesel 250 kVA: Độ ồn","quote":"độ ồn trong 7m (75dB)","reference":"Chương V, mục III.2, bảng danh mục thiết bị chi tiết, mục E","requirement":"Độ ồn trong 7m là 75 dB"},{"item":"Máy phát điện diesel 250 kVA: Nhiên liệu, bình dầu, bình nhớt","quote":"Nhiên liệu : chạy dầu, dung tích bình dầu : 650L, dung tích bình nhớt: 23 lít.","reference":"Chương V, mục III.2, bảng danh mục thiết bị chi tiết, mục E","requirement":"Chạy dầu; dung tích bình dầu 650 L; dung tích bình nhớt 23 lít"},{"item":"Máy phát điện diesel 250 kVA: Tiêu thụ nhiên liệu","quote":"Tiệu thụ nhiên liệu ở 100% tải 58,1lít / giờ)","reference":"Chương V, mục III.2, bảng danh mục thiết bị chi tiết, mục E","requirement":"Tiêu thụ nhiên liệu ở 100% tải là 58,1 lít/giờ"},{"item":"Máy phát điện diesel 250 kVA: Động cơ - kiểu và công suất","quote":"Động cơ: 4 thì, công suất động cơ: dự phòng (272KW), liên tục (241KW)","reference":"Chương V, mục III.2, bảng danh mục thiết bị chi tiết, mục E","requirement":"Động cơ 4 thì; công suất động cơ dự phòng 272 kW, liên tục 241 kW"},{"item":"Máy phát điện diesel 250 kVA: Động cơ - dung tích xi lanh, khởi động, piston","quote":"Dung tích xi lanh: 11,051L, hệ thống khởi động: Đề nổ hoặc giật tay. Đường kính piston: 123mm, hành trình piston: 155mm","reference":"Chương V, mục III.2, bảng danh mục thiết bị chi tiết, mục E","requirement":"Dung tích xi lanh 11,051 L; hệ thống khởi động đề nổ hoặc giật tay; đường kính piston 123 mm; hành trình piston 155 mm"},{"item":"Máy phát điện diesel 250 kVA: Kích thước","quote":"KT: 400cm*140cm*226cm","reference":"Chương V, mục III.2, bảng danh mục thiết bị chi tiết, mục E","requirement":"Kích thước 400 cm x 140 cm x 226 cm"},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Tình trạng, năm sản xuất","quote":"Toàn bộ thiết bị trong dự án là thiết bị mới 100%, chưa qua sử dụng, sản xuất từ năm 2024 trở lại đây và được nghiệm thu trong dạng bao bì đóng gói nguyên kiện, đáp ứng các yêu cầu về kỹ thuật của thiết bị, kèm theo đầy đủ Catalogue của trang thiết bị, hướng dẫn sử dụng và vận hành khai thác.","reference":"Chương V, mục III.1","requirement":"Thiết bị mới 100%, chưa qua sử dụng, sản xuất từ năm 2024 trở lại đây, nghiệm thu trong dạng bao bì đóng gói nguyên kiện, kèm đầy đủ catalogue, hướng dẫn sử dụng và vận hành khai thác"},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Chứng từ nhà cung cấp","quote":"Nhà thầu phải có hợp đồng nguyên tắc hoặc cam kết của nhà cung cấp hoặc thư ủy quyền đối với danh mục thiết bị thuộc Bảng danh mục chi tiết dưới đây.","reference":"Chương V, mục III.1","requirement":"Nhà thầu phải có hợp đồng nguyên tắc hoặc cam kết của nhà cung cấp hoặc thư ủy quyền đối với thiết bị trong bảng danh mục chi tiết"},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Thiết bị tương đương","quote":"Nhà thầu có thể chào thầu bằng các thiết bị có model và tính năng kỹ thuật tương đương với yêu cầu hoặc tốt hơn.","reference":"Chương V, mục III.2","requirement":"Các thông số là yêu cầu tối thiểu; nhà thầu có thể chào thiết bị có model và tính năng kỹ thuật tương đương hoặc tốt hơn; mô tả thông số phải có tài liệu đi kèm, sai khác phải nêu rõ"},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Bảo hành","quote":"Toàn bộ thiết bị đều được bảo hành theo tiêu chuẩn của nhà sản xuất và thời gian ít nhất là 12 tháng kể từ ngày bàn giao, nghiệm thu đưa thiết bị vào hoạt động, không kể thời gian hệ thống ngưng trễ do lỗi kỹ thuật.","reference":"Chương V, mục III.3.1","requirement":"Bảo hành theo tiêu chuẩn nhà sản xuất, ít nhất 12 tháng kể từ ngày bàn giao, nghiệm thu đưa thiết bị vào hoạt động"},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Phương thức bảo hành","quote":"Trong thời hạn bảo hành khi có thông báo sự cố xảy ra, phải thực hiện đảm bảo khôi phục máy trong vòng 72 giờ. Nếu hỏng hóc không sửa tại chỗ thì phải thay thế thiết bị hỏng trong vòng 1 tuần.","reference":"Chương V, mục III.3.1","requirement":"Khi có thông báo sự cố phải khôi phục máy trong vòng 72 giờ; nếu hỏng hóc không sửa tại chỗ thì thay thiết bị hỏng trong vòng 1 tuần"},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Lắp đặt, chạy thử","quote":"Nhà thầu phải lắp đặt hoàn chỉnh theo tiêu chuẩn của nhà sản xuất và thực tế tại hiện trường.","reference":"Chương V, mục III.3.2 và III.3.4","requirement":"Lắp đặt hoàn chỉnh theo tiêu chuẩn nhà sản xuất và thực tế hiện trường; lắp đặt chắc chắn, đồng bộ; chạy thử ổn định trước khi nghiệm thu; thiết bị phải đáp ứng yêu cầu kỹ thuật qua thử nghiệm mới được nghiệm thu, bàn giao"},{"item":"Toàn bộ thiết bị (gồm máy phát điện): Đào tạo","quote":"Thời gian đào tạo: Tối thiểu 2 ngày.","reference":"Chương V, mục III.3.3","requirement":"Đào tạo, hướng dẫn sử dụng tối thiểu 2 ngày, thực hành trên hệ thống đã lắp đặt; tài liệu bằng tiếng Việt, cung cấp cho Chủ đầu tư trước ít nhất 1 tuần"},{"item":"Máy phát điện dự phòng: Phạm vi cung cấp, lắp đặt","quote":"Cung cấp, lắp đặt đồng bộ, hoàn chỉnh các loại thiết bị cho công trình (điều hòa, thang máy, trạm biến áp, máy bơm nước sinh hoạt, máy bơm nước chữa cháy, hệ thống phòng cháy chữa cháy, máy phát điện dự phòng, thiết bị hệ thống kho lạnh...) theo thiết kế được duyệt, đảm bảo theo tiêu chuẩn hiện hành.","reference":"Chương V, mục II.4.b","requirement":"Cung cấp, lắp đặt đồng bộ, hoàn chỉnh máy phát điện dự phòng theo thiết kế được duyệt, đảm bảo theo tiêu chuẩn hiện hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:05:02.783Z"}},"IB2500570880":{"u":"2026-11-03T00:08:49.067+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.docx), chưa phân tích cả HSMT.","Bảng thông số bị tách dòng khi trích từ tệp .docx nên một số dòng không ghi rõ đơn vị hoặc số thứ tự (ví dụ thiếu mục 13 và mục 3 ở phần Tổ máy phát điện và Đầu phát). Dòng tiêu hao nhiên liệu 25% không có số thứ tự riêng.","Văn bản không nêu công suất định mức của ATS, thông số cáp, hay mức nhiên liệu ngoài bồn dầu ≥ 8 giờ; không có thông tin về tủ hòa đồng bộ.","Điện áp dư trong phần thiết bị bảo vệ máy phát có chữ lẫn ngôn ngữ ('không превыш 1,5 kV') trong văn bản gốc; đã chuyển thành 'không quá 1,5 kV' ở phần yêu cầu.","E-HSMT ghi các thương hiệu, model, nguồn gốc chỉ mang tính tham khảo; nhà thầu được chào hàng tương đương hoặc tốt hơn."],"result":{"keyInfo":{"bidName":"Gói thầu số 01: Cung cấp và lắp đặt máy phát điện dùng cho các đơn vị của Thuế tỉnh Thanh Hóa, năm 2025","notifyNo":"IB2500570880","generatorCapacity":"6 x 250 kVA (Prime ≥ 250 kVA; Standby ≥ 275 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Quy mô - Máy phát điện 250kVA","quote":"Máy 250kVA","reference":"Chương V, Mục 1, khoản 1 (Quy mô gói thầu)","requirement":"Số lượng 6 máy 250kVA (đơn vị: cái), giao cho các Thuế cơ sở 1, 2, 9, 10, 11, 12 của Thuế tỉnh Thanh Hóa"},{"item":"Quy mô - Vận chuyển","quote":"Vận chuyển máy đến chân công trình","reference":"Chương V, Mục 1, khoản 1 (Quy mô gói thầu), mục 1","requirement":"Vận chuyển máy đến chân công trình: 6 lần"},{"item":"Quy mô - Cẩu hạ","quote":"Cẩu hạ, đưa máy vào vị trí","reference":"Chương V, Mục 1, khoản 1 (Quy mô gói thầu), mục 2","requirement":"Cẩu hạ, đưa máy vào vị trí: 6 lần"},{"item":"Quy mô - Ống thoát khói","quote":"Ống thoát khói","reference":"Chương V, Mục 1, khoản 1 (Quy mô gói thầu), mục 3","requirement":"Ống thoát khói: 30 mét"},{"item":"Quy mô - Dầu diesel chạy thử","quote":"Dầu diesel chạy máy trong 1 giờ","reference":"Chương V, Mục 1, khoản 1 (Quy mô gói thầu), mục 4","requirement":"Dầu diesel chạy máy trong 1 giờ: 360 lít"},{"item":"Quy mô - Nhớt động cơ, nước làm mát","quote":"Nhớt động cơ, nước làm mát","reference":"Chương V, Mục 1, khoản 1 (Quy mô gói thầu), mục 5","requirement":"Nhớt động cơ, nước làm mát: 6 gói"},{"item":"Máy 250kVA - Tổ máy phát điện: Nước sản xuất, lắp ráp","quote":"Thuộc nhóm các nước EU/G7/G20","reference":"Chương V, Bảng thông số 250kVA, A.I mục 1-3","requirement":"Thuộc nhóm các nước EU/G7/G20; nhà sản xuất và model do nhà thầu đề xuất"},{"item":"Máy 250kVA - Tổ máy phát điện: Tiêu chuẩn sản xuất","quote":"ISO 9001:2015, ISO 8528, EN 60204-1:2018, IEC 60204-1, EN ISO 12100:2010, EN 61000, IEC 60034 hoặc tiêu chuẩn tương đương","reference":"Chương V, Bảng thông số 250kVA, A.I mục 4","requirement":"Sản xuất, lắp ráp, hoàn thiện theo tiêu chuẩn ISO 9001:2015, ISO 8528, EN 60204-1:2018, IEC 60204-1, EN ISO 12100:2010, EN 61000, IEC 60034 hoặc tiêu chuẩn tương đương"},{"item":"Máy 250kVA - Tổ máy phát điện: Chứng chỉ quản lý chất lượng nhà sản xuất","quote":"ISO 9001:2015, ISO 14001:2015","reference":"Chương V, Bảng thông số 250kVA, A.I mục 4","requirement":"Chứng nhận bởi cơ quan độc lập thứ 3 phát hành: ISO 9001:2015, ISO 14001:2015"},{"item":"Máy 250kVA - Tổ máy phát điện: Công suất Prime","quote":"≥ 250","reference":"Chương V, Bảng thông số 250kVA, A.I mục 5","requirement":"≥ 250 kVA"},{"item":"Máy 250kVA - Tổ máy phát điện: Công suất Standby","quote":"≥ 275","reference":"Chương V, Bảng thông số 250kVA, A.I mục 6","requirement":"≥ 275 kVA"},{"item":"Máy 250kVA - Tổ máy phát điện: Điện áp","quote":"220/380V hoặc 230/400V","reference":"Chương V, Bảng thông số 250kVA, A.I mục 7","requirement":"220/380V hoặc 230/400V"},{"item":"Máy 250kVA - Tổ máy phát điện: Loại điều tốc","quote":"Điện tử","reference":"Chương V, Bảng thông số 250kVA, A.I mục 8","requirement":"Điện tử"},{"item":"Máy 250kVA - Tổ máy phát điện: Bồn dầu","quote":"Bồn dầu gắn đế máy phù hợp chạy liên tục ≥ 8 giờ tại 100% tải","reference":"Chương V, Bảng thông số 250kVA, A.I mục 9","requirement":"Bồn dầu gắn đế máy, chạy liên tục ≥ 8 giờ tại 100% tải; dung tích (lít) do nhà thầu đề xuất"},{"item":"Máy 250kVA - Tổ máy phát điện: Kích thước và trọng lượng","quote":"Kích thước tổ máy có vỏ (DxRxC)","reference":"Chương V, Bảng thông số 250kVA, A.I mục 10-11","requirement":"Kích thước tổ máy có vỏ (DxRxC, mm) và tổng trọng lượng (kg) do nhà thầu đề xuất"},{"item":"Máy 250kVA - Tổ máy phát điện: Khả năng chịu quá tải","quote":"≥ 110%","reference":"Chương V, Bảng thông số 250kVA, A.I mục 12","requirement":"≥ 110%"},{"item":"Máy 250kVA - Tổ máy phát điện: Sơ đồ, bản vẽ cấu tạo","quote":"- Có bản vẽ 2D, 3D về cấu tạo máy phát điện.","reference":"Chương V, Bảng thông số 250kVA, A.I mục 14","requirement":"Có bản vẽ 2D, 3D về cấu tạo máy phát điện; có sơ đồ chỉ dẫn các cụm chi tiết cấu thành và sơ đồ lắp ráp tổng thể; có bản vẽ sơ đồ kết nối của hệ thống điều khiển với đầy đủ chỉ dẫn"},{"item":"Máy 250kVA - Động cơ Diesel: Nhà sản xuất, xuất xứ","quote":"Cùng thương hiệu với nhà sản xuất tổ máy phát điện","reference":"Chương V, Bảng thông số 250kVA, A.II mục 1-2","requirement":"Cùng thương hiệu với nhà sản xuất tổ máy phát điện; xuất xứ thuộc nhóm các nước EU/G7/G20"},{"item":"Máy 250kVA - Động cơ Diesel: Công suất dự phòng tại 1500 rpm","quote":"≥ 232","reference":"Chương V, Bảng thông số 250kVA, A.II mục 3","requirement":"≥ 232 kWm"},{"item":"Máy 250kVA - Động cơ Diesel: Công suất liên tục tại 1500 rpm","quote":"≥ 255","reference":"Chương V, Bảng thông số 250kVA, A.II mục 4","requirement":"≥ 255 kWm"},{"item":"Máy 250kVA - Động cơ Diesel: Điều tốc và tốc độ","quote":"Điện tử","reference":"Chương V, Bảng thông số 250kVA, A.II mục 5-6","requirement":"Phương pháp điều tốc điện tử; tốc độ 1500 rpm"},{"item":"Máy 250kVA - Động cơ Diesel: Đường kính x hành trình","quote":"≥ 110x140mm","reference":"Chương V, Bảng thông số 250kVA, A.II mục 7","requirement":"≥ 110x140mm"},{"item":"Máy 250kVA - Động cơ Diesel: Dung tích xilanh","quote":"≤ 8.9 L","reference":"Chương V, Bảng thông số 250kVA, A.II mục 8","requirement":"≤ 8.9 L"},{"item":"Máy 250kVA - Động cơ Diesel: Số xylanh, cách bố trí","quote":"≤ 6 xi lanh, xếp thẳng hàng","reference":"Chương V, Bảng thông số 250kVA, A.II mục 9","requirement":"≤ 6 xi lanh, xếp thẳng hàng"},{"item":"Máy 250kVA - Động cơ Diesel: Tỉ số nén","quote":"≤ 18:1","reference":"Chương V, Bảng thông số 250kVA, A.II mục 10","requirement":"≤ 18:1"},{"item":"Máy 250kVA - Động cơ Diesel: Dung tích dầu bôi trơn và nước làm mát","quote":"≤ 22","reference":"Chương V, Bảng thông số 250kVA, A.II mục 11-12","requirement":"Dầu bôi trơn ≤ 22 L; nước làm mát ≤ 38 (đơn vị không ghi trong bảng)"},{"item":"Máy 250kVA - Động cơ Diesel: Tiêu hao nhiên liệu tại 25% công suất liên tục","quote":"≤ 11.4","reference":"Chương V, Bảng thông số 250kVA, A.II (dòng tiêu hao nhiên liệu 25%)","requirement":"≤ 11.4 L/h"},{"item":"Máy 250kVA - Động cơ Diesel: Tiêu hao nhiên liệu tại 50% công suất liên tục","quote":"≤ 21","reference":"Chương V, Bảng thông số 250kVA, A.II mục 13","requirement":"≤ 21 L/h"},{"item":"Máy 250kVA - Động cơ Diesel: Tiêu hao nhiên liệu tại 75% công suất liên tục","quote":"≤ 30.4","reference":"Chương V, Bảng thông số 250kVA, A.II mục 14","requirement":"≤ 30.4 L/h"},{"item":"Máy 250kVA - Động cơ Diesel: Tiêu hao nhiên liệu tại 100% công suất liên tục","quote":"≤ 41.6","reference":"Chương V, Bảng thông số 250kVA, A.II mục 15","requirement":"≤ 41.6 L/h"},{"item":"Máy 250kVA - Động cơ Diesel: Phương pháp làm mát","quote":"Làm mát bằng nước","reference":"Chương V, Bảng thông số 250kVA, A.II mục 16","requirement":"Làm mát bằng nước"},{"item":"Máy 250kVA - Đầu phát: Nhà sản xuất, xuất xứ","quote":"Cùng thương hiệu với nhà sản xuất tổ máy phát điện","reference":"Chương V, Bảng thông số 250kVA, A.III mục 1-2","requirement":"Cùng thương hiệu với nhà sản xuất tổ máy phát điện; xuất xứ thuộc nhóm các nước EU/G7/G20"},{"item":"Máy 250kVA - Đầu phát: Kiểu ổ đỡ","quote":"≥ 1 ổ đỡ","reference":"Chương V, Bảng thông số 250kVA, A.III mục 4","requirement":"≥ 1 ổ đỡ"},{"item":"Máy 250kVA - Đầu phát: Công suất liên tục (tại 40°C)","quote":"Công suất liên tục (tại 40°C)","reference":"Chương V, Bảng thông số 250kVA, A.III mục 5","requirement":"≥ 250 kVA"},{"item":"Máy 250kVA - Đầu phát: Hệ số công suất","quote":"Hệ số công suất","reference":"Chương V, Bảng thông số 250kVA, A.III mục 6","requirement":"Cos φ 0.8"},{"item":"Máy 250kVA - Đầu phát: Điện áp, dao động điện áp, tần số","quote":"230/400 hoặc 220/380","reference":"Chương V, Bảng thông số 250kVA, A.III mục 7-9","requirement":"Điện áp 230/400 hoặc 220/380 V; dao động điện áp ±1%; tần số danh nghĩa 50 Hz"},{"item":"Máy 250kVA - Đầu phát: Điều chỉnh điện áp","quote":"AVR","reference":"Chương V, Bảng thông số 250kVA, A.III mục 10","requirement":"AVR"},{"item":"Máy 250kVA - Đầu phát: Cấp cách điện","quote":"≥ H","reference":"Chương V, Bảng thông số 250kVA, A.III mục 11","requirement":"≥ H"},{"item":"Máy 250kVA - Đầu phát: Cấp bảo vệ","quote":"≥ IP23","reference":"Chương V, Bảng thông số 250kVA, A.III mục 12","requirement":"≥ IP23"},{"item":"Máy 250kVA - Hệ thống điều khiển: Nhà sản xuất, xuất xứ","quote":"EU/G7 hoặc tương đương","reference":"Chương V, Bảng thông số 250kVA, A.IV mục 1-2","requirement":"Nhà sản xuất EU/G7 hoặc tương đương; xuất xứ thuộc nhóm các nước G7"},{"item":"Máy 250kVA - Hệ thống điều khiển: Kiểu bảng điều khiển","quote":"Bảng điều khiển kỹ thuật số - Giao diện màn hình LCD trực quan đầy đủ các thông số","reference":"Chương V, Bảng thông số 250kVA, A.IV mục 3","requirement":"Bảng điều khiển kỹ thuật số, giao diện màn hình LCD trực quan đầy đủ các thông số"},{"item":"Máy 250kVA - Hệ thống điều khiển: Thông số đo lường và hiển thị","quote":null,"reference":"Chương V, Bảng thông số 250kVA, A.IV mục 4","requirement":"Điện áp (V); dòng điện tiêu thụ (A); tần số (Hz); thời gian chạy máy (hour); mức nhiên liệu (%); áp suất dầu nhớt bôi trơn (bar); nhiệt độ nước làm mát (ºC)"},{"item":"Máy 250kVA - Hệ thống điều khiển: Chế độ vận hành","quote":"- Tự động giám sát điều khiển bảo vệ máy- Tự động giám sát điện lưới, tự động khởi động máy và điều khiển ATS khi điện lưới lỗi","reference":"Chương V, Bảng thông số 250kVA, A.IV mục 5","requirement":"STOP (tắt), START (bật), MAN (bằng tay), AUTO (tự động); tự động giám sát điều khiển bảo vệ máy; tự động giám sát điện lưới, tự động khởi động máy và điều khiển ATS khi điện lưới lỗi"},{"item":"Máy 250kVA - Hệ thống điều khiển: Chức năng bảo vệ","quote":null,"reference":"Chương V, Bảng thông số 250kVA, A.IV mục 6","requirement":"Quá dòng; ngắn mạch máy phát; mức nhiên liệu thấp; áp suất dầu bôi trơn thấp; nhiệt độ nước làm mát cao; mức nước làm mát thấp; điện áp máy phát cao/thấp; điện ắc quy cao/thấp; tần số máy phát cao/thấp; tốc độ động cơ quá cao hoặc quá thấp; lỗi khởi động"},{"item":"Máy 250kVA - Hệ thống điều khiển: Phương pháp vận hành","quote":"Phím bấm","reference":"Chương V, Bảng thông số 250kVA, A.IV mục 7","requirement":"Phím bấm"},{"item":"Máy 250kVA - Hệ thống điều khiển: Làm việc với bộ chuyển nguồn ATS","quote":"- Có chức năng AMF (tựđộng phát hiện điện lưới lỗi để chạy máy tự động) và tự động chuyển nguồn ATS bằng tay, tự động","reference":"Chương V, Bảng thông số 250kVA, A.IV mục 8","requirement":"Có chức năng AMF (tự động phát hiện điện lưới lỗi để chạy máy tự động) và tự động chuyển nguồn ATS bằng tay, tự động"},{"item":"Máy 250kVA - Hệ thống điều khiển: Chức năng lưu trữ","quote":"Lưu trữ sự kiện lịch sử theo thời gian thực, theo số giờ chạy máy","reference":"Chương V, Bảng thông số 250kVA, A.IV mục 9","requirement":"Lưu trữ sự kiện lịch sử theo thời gian thực, theo số giờ chạy máy"},{"item":"Máy 250kVA - Hệ thống cách âm chống ồn: Độ ồn","quote":"≤ 70dB±2 khoảng cách 7m ở không gian mở tại 100% tải liên tục của máy phát điện","reference":"Chương V, Bảng thông số 250kVA, A.V mục 1","requirement":"≤ 70dB±2 tại khoảng cách 7m ở không gian mở, tại 100% tải liên tục của máy phát điện"},{"item":"Máy 250kVA - Hệ thống cách âm chống ồn: Hình thức vỏ","quote":"Mới 100%. Thiết kế bố trí các cửa ở các vị trí thuận tiện cho việc đóng mở, quan sát, bảo dưỡng sửa chữa và vận hành máy phát","reference":"Chương V, Bảng thông số 250kVA, A.V mục 2","requirement":"Mới 100%; thiết kế bố trí các cửa ở các vị trí thuận tiện cho việc đóng mở, quan sát, bảo dưỡng sửa chữa và vận hành máy phát"},{"item":"Máy 250kVA - Hệ thống cách âm chống ồn: Vỏ cách âm","quote":"Vỏ cách âm phải đảm bảo độ ồn, có khối tiêu âm gió vào gió ra, đảm bảo độ ồn theo yêu cầu.","reference":"Chương V, Bảng thông số 250kVA, A.V mục 3","requirement":"Vỏ cách âm đảm bảo độ ồn, có khối tiêu âm gió vào gió ra"},{"item":"Máy 250kVA - Bộ nạp bù ắc quy: Thông tin","quote":"Nhà sản xuất, mã hiệu, xuất xứ của bộ nạp, đính kèm tài liệu","reference":"Chương V, Bảng thông số 250kVA, A.VI mục 1","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ của bộ nạp, đính kèm tài liệu"},{"item":"Máy 250kVA - Bộ nạp bù ắc quy: Nguồn đầu vào","quote":"Sử dụng nguồn đầu vào AC: 130V ÷ 240V hoặc bao dải trên","reference":"Chương V, Bảng thông số 250kVA, A.VI mục 2","requirement":"AC: 130V ÷ 240V hoặc bao dải trên"},{"item":"Máy 250kVA - Bộ nạp bù ắc quy: Hiệu suất tối đa","quote":"≥ 80%","reference":"Chương V, Bảng thông số 250kVA, A.VI mục 3","requirement":"≥ 80%"},{"item":"Máy 250kVA - Bộ nạp bù ắc quy: Chế độ nạp","quote":"Tối thiểu 2 chế độ: Nạp ổn dòng (Boost) và nạp ổn áp (Float)","reference":"Chương V, Bảng thông số 250kVA, A.VI mục 4","requirement":"Tối thiểu 2 chế độ: nạp ổn dòng (Boost) và nạp ổn áp (Float)"},{"item":"Máy 250kVA - Bộ nạp bù ắc quy: Đầu ra","quote":"12VDC","reference":"Chương V, Bảng thông số 250kVA, A.VI mục 5-6","requirement":"Điện áp đầu ra định mức 12VDC; dòng điện đầu ra tối đa ≥ 5A"},{"item":"Máy 250kVA - Bộ nạp bù ắc quy: Hiển thị và bảo vệ","quote":"Bảo vệ ngược cực, quá tải, ngắn mạch ở phía đầu ra mà không bị hư hỏng","reference":"Chương V, Bảng thông số 250kVA, A.VI mục 7-8","requirement":"Hiển thị trạng thái làm việc và cảnh báo bằng LED; bảo vệ ngược cực, quá tải, ngắn mạch ở phía đầu ra mà không bị hư hỏng"},{"item":"Máy 250kVA - Bộ nạp bù ắc quy: Điều kiện hoạt động","quote":"0 ÷ 50℃ hoặc bao dải trên","reference":"Chương V, Bảng thông số 250kVA, A.VI mục 9-10","requirement":"Nhiệt độ 0 ÷ 50℃ hoặc bao dải trên; độ ẩm 0÷90%RH hoặc bao dải trên, không đọng sương"},{"item":"Máy 250kVA - Bộ nạp bù ắc quy: Phụ kiện lắp đặt","quote":"Bộ nạp bù lắp đặt kèm bên trong máy phát điện với đầy đủ phụ kiện","reference":"Chương V, Bảng thông số 250kVA, A.VI mục 11","requirement":"Lắp đặt kèm bên trong máy phát điện với đầy đủ phụ kiện"},{"item":"Máy 250kVA - Thiết bị bảo vệ máy phát (cắt lọc sét): Thông tin","quote":"Nhà sản xuất, mã hiệu, xuất xứ của bộ cắt lọc sét, đính kèm tài liệu","reference":"Chương V, Bảng thông số 250kVA, A.VII mục 1","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ của bộ cắt lọc sét, đính kèm tài liệu"},{"item":"Máy 250kVA - Thiết bị bảo vệ máy phát (cắt lọc sét): Thông số","quote":"- Thiết kế, thử nghiệm theo tiêu chuẩn IEC 61643-11","reference":"Chương V, Bảng thông số 250kVA, A.VII mục 2","requirement":"Tiêu tán dòng sét trực tiếp cấp công nghiệp; chịu xung 10/350 μs biên độ đến 25 kA mỗi pha và 100 kA nhánh trung tính - tiếp địa; chịu xung 8/20 μs đến 25 kA (pha) và 100 kA (N–PE); điện áp dư không quá 1,5 kV; bố trí 3 pha + trung tính riêng; thiết kế, thử nghiệm theo IEC 61643-11; có hiển thị trạng thái làm việc và cảnh báo hỏng"},{"item":"Máy 250kVA - Thiết bị bảo vệ máy phát (cắt lọc sét): Phụ kiện lắp đặt","quote":"Lắp đặt kèm theo máy phát","reference":"Chương V, Bảng thông số 250kVA, A.VII mục 3","requirement":"Lắp đặt kèm theo máy phát"},{"item":"Hàng hóa: Năm sản xuất, tình trạng","quote":"Cam kết các hàng hóa chào thầu sản xuất từ năm 2024 trở lại đây, phải mới 100%, đóng gói theo tiêu chuẩn của nhà sản xuất (hãng sản xuất);","reference":"Chương V, Mục 1, khoản 3.b","requirement":"Hàng hóa chào thầu sản xuất từ năm 2024 trở lại đây, phải mới 100%, đóng gói theo tiêu chuẩn của nhà sản xuất"},{"item":"Bảo hành","quote":"Chế độ bảo hành: Theo tiêu chuẩn của nhà sản xuất","reference":"Chương V, Mục 1, khoản 3.a","requirement":"Bảo hành theo tiêu chuẩn của nhà sản xuất; phụ tùng thay thế khi bảo hành phải chính hãng và đúng yêu cầu kỹ thuật; phụ kiện đi kèm theo tiêu chuẩn của nhà sản xuất"},{"item":"Phạm vi lắp đặt: Địa điểm, cẩu, chạy thử","quote":"Tải trọng xe cẩu tiêu chuẩn phù hợp với tải trọng của máy phát điện.","reference":"Chương V, Mục 1, khoản 4","requirement":"Vận chuyển, lắp đặt, chạy thử tại các Thuế cơ sở 1, 2, 9, 10, 11, 12 của Thuế tỉnh Thanh Hóa; tải trọng xe cẩu tiêu chuẩn phù hợp với tải trọng của máy phát điện"},{"item":"Tài liệu chứng minh","quote":null,"reference":"Chương V, Mục 1, khoản 2 (Ghi chú)","requirement":"Nhà thầu đính kèm catalogue hoặc tài liệu của hãng sản xuất (có đóng dấu xác nhận của hãng hoặc nhà phân phối tại Việt Nam) để chứng minh đáp ứng yêu cầu kỹ thuật; tài liệu bằng tiếng Việt hoặc kèm bản dịch tiếng Việt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:08:48.361Z"}},"IB2500571943":{"u":"2026-11-03T00:09:39.789+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5_YÊU CẦU VỀ KỸ THUẬT_12KVA.pdf), chưa phân tích cả HSMT.","Văn bản có các giá trị khác nhau giữa các bảng: công suất liên tục máy ≥ 12,0 kVA, đầu phát ≥ 15.0 KVA, động cơ PRP ≥ 18.0 kW; đã ghi nguyên văn từng bảng.","Thời hạn bảo hành: bảng VII và mục 1.3 ghi ≥ 36 tháng, trong khi mục 2.3 (Yêu cầu khác, hệ thống giám sát) ghi ≥ 24 tháng; cần đối chiếu với chủ đầu tư.","Nhiều dòng trong bảng bị ngắt dòng khi trích từ PDF nên một số trích dẫn chỉ là một phần của ô; chi tiết phần mềm trung tâm và hệ thống giám sát (mục 2.1, 2.2.I-IV, VI) không liệt kê vì không phải thông số của tổ máy phát điện/ATS.","Văn bản không nêu hãng, model cụ thể của động cơ và đầu phát (nhà thầu tự cung cấp thông tin); không có yêu cầu về dây chuyền lắp đặt máy phát ngoài vật tư kèm theo và việc ATS được lắp đặt, cấu hình trọn gói tại các trạm."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2500571943","generatorCapacity":"20 máy 12 kVA: liên tục ≥ 12,0 kVA/12,0 kW (100% tải), dự phòng ≥ 13,2 kVA/13,2 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 12 kVA: Số lượng","quote":"1 Máy phát điện 12 KVA | Máy | 20","reference":"Chương V, mục I (bảng số lượng, chủng loại)","requirement":"20 máy phát điện 12 kVA cho các trạm BTS, Viễn thông Ninh Bình"},{"item":"Máy phát điện 12 kVA: Công suất liên tục","quote":"≥ 12,0 kVA/ 12,0 kW | Đạt | Không đạt","reference":"Chương V, mục II.1.2.b, bảng I, STT 11","requirement":"≥ 12,0 kVA/12,0 kW (100% tải)"},{"item":"Máy phát điện 12 kVA: Công suất dự phòng","quote":"≥ 13,2 kVA/ 13,2 kW","reference":"Chương V, mục II.1.2.b, bảng I, STT 12","requirement":"≥ 13,2 kVA/13,2 kW"},{"item":"Máy phát điện 12 kVA: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới","reference":"Chương V, mục II.1.2.b, bảng I, STT 10","requirement":"Diesel mới 100%, có vỏ chống ồn đồng bộ, không chổi than, tự kích từ, có AVR, có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy phát điện 12 kVA: Tình trạng, năm sản xuất","quote":"3 | Năm sản xuất | 2024 trở về sau | Đạt | Không đạt","reference":"Chương V, mục II.1.2.b, bảng I, STT 1 và 3","requirement":"Mới 100%, chưa qua sử dụng; sản xuất từ năm 2024 trở về sau (cả động cơ, đầu phát, bảng điều khiển)"},{"item":"Máy phát điện 12 kVA: Xuất xứ","quote":"EU; G7 hoặc Việt Nam","reference":"Chương V, mục II.1.2.b, bảng I, STT 4","requirement":"Hàng hóa có xuất xứ thuộc nhóm nước EU, G7 hoặc Việt Nam"},{"item":"Máy phát điện 12 kVA: Điện áp, pha, tần số","quote":"220-230V, ±1,5%, xoay chiều","reference":"Chương V, mục II.1.2.b, bảng I, STT 13-18","requirement":"Điện áp 220-230V ±1,5% xoay chiều; 1 pha 2 dây; cos φ = 1; tần số 50 Hz ±5%; dao động điện áp ≤ ±1,5%, dao động tần số ≤ ±5% (không tải đến 100% tải)"},{"item":"Máy phát điện 12 kVA: Tốc độ vòng quay, nhiên liệu","quote":"1.500 vòng/phút ±5%","reference":"Chương V, mục II.1.2.b, bảng I, STT 19-20","requirement":"1.500 vòng/phút ±5%; dùng dầu Diesel thông dụng trên thị trường"},{"item":"Máy phát điện 12 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 3,5 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục II.1.2.b, bảng I, STT 30","requirement":"≤ 3,5 lít/giờ tại 75% tải định mức; ≤ 4,5 lít/giờ tại 100% tải định mức"},{"item":"Máy phát điện 12 kVA: Độ ồn","quote":"≤ 73 dB (Mức độ ồn lớn nhất khi chạy","reference":"Chương V, mục II.1.2.b, bảng I, STT 31","requirement":"≤ 73 dB khi đã đóng vỏ cách âm (lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)"},{"item":"Máy phát điện 12 kVA: Khả năng vận hành","quote":"Có khả năng khởi động từ mức 0% tải lên","reference":"Chương V, mục II.1.2.b, bảng I, STT 26-29","requirement":"Khởi động từ 0% lên 100% tải trong 30s; chạy liên tục 24/24 ở 75% công suất liên tục, nghỉ 1 lần ≤ 30 phút mỗi 12 giờ; chạy liên tục ≥ 12 giờ ở 100% công suất liên tục; quá tải 110% trong ≥ 01 giờ/12 giờ chạy máy"},{"item":"Máy phát điện 12 kVA: Điều kiện hoạt động","quote":"môi trường từ 0 đến 40oC và độ ẩm môi","reference":"Chương V, mục II.1.2.b, bảng I, STT 6","requirement":"Nhiệt độ môi trường từ 0 đến 40oC, độ ẩm ≤ 80%"},{"item":"Máy phát điện 12 kVA: Khí thải","quote":"hoặc Kv= 1; Kp=1).","reference":"Chương V, mục II.1.2.b, bảng I, STT 5","requirement":"Đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1); cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu"},{"item":"Máy phát điện 12 kVA: Hệ thống khởi động và bộ nạp ắc quy","quote":"Khởi động đề điện bằng ắc quy kín khí","reference":"Chương V, mục II.1.2.b, bảng I, STT 21 và 24","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc khi chạy máy; bộ nạp bình ắc quy từ điện lưới kèm theo máy"},{"item":"Máy phát điện 12 kVA: Aptomat ngõ ra","quote":"Mitsubishi, Schneider, Clipsal, Chint,","reference":"Chương V, mục II.1.2.b, bảng I, STT 25","requirement":"CB tại ngõ ra lắp tại máy phát, dòng định mức phù hợp dòng máy phát; chất lượng tương đương Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS"},{"item":"Máy phát điện 12 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch","reference":"Chương V, mục II.1.2.b, bảng I, STT 32","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Máy phát điện 12 kVA: Thùng nhiên liệu","quote":"34 | Dung tích | thùng","reference":"Chương V, mục II.1.2.b, bảng I, STT 33-34","requirement":"Bằng thép, gắn bên trong vỏ cách âm; dung tích ≥ 65 lít; nắp có khóa"},{"item":"Máy phát điện 12 kVA: Vỏ chống ồn","quote":"- Cấp bảo vệ bằng vỏ ngoài: ≥IP23 (Cung","reference":"Chương V, mục II.1.2.b, bảng I, STT 35","requirement":"Vỏ sơn tĩnh điện, đặt ngoài trời được, có khóa; vật liệu chống ồn cao su non cách nhiệt, cách âm, chống cháy; cấp bảo vệ vỏ ≥ IP23 (kèm chứng nhận kiểm định bên thứ 3)"},{"item":"Máy phát điện 12 kVA: Kích thước và trọng lượng","quote":"≤ 1425 x 725 x 950 mm (Cung cấp bản vẽ","reference":"Chương V, mục II.1.2.b, bảng I, STT 38-39","requirement":"Kích thước (D x R x C) ≤ 1425 x 725 x 950 mm; trọng lượng khô (gồm vỏ máy, ắc quy) ≤ 670 KG"},{"item":"Máy phát điện 12 kVA: Khung bệ, chống rung, nối đất","quote":"Động cơ và đầu phát được lắp trên hệ","reference":"Chương V, mục II.1.2.b, bảng I, STT 36, 37, 40","requirement":"Khung bệ thép tấm sơn tĩnh điện, có đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung; có đầu nối đất"},{"item":"Máy phát điện 12 kVA: Động cơ - loại, số xy lanh, dung tích","quote":"5 | Loại động cơ | Diesel 4 kỳ, làm mát bằng nước | Đạt | Không đạt","reference":"Chương V, mục II.1.2.b, bảng II, STT 5-18","requirement":"Diesel 4 kỳ làm mát bằng nước; ≥ 3 xy lanh thẳng hàng; tổng dung tích xilanh ≥ 2.3 lít; đường kính xilanh ≥ 87 mm; hành trình ≤ 103 mm; tỉ số nén ≥ 19:1; phun trực tiếp; nạp khí tự nhiên"},{"item":"Máy phát điện 12 kVA: Động cơ - hãng, xuất xứ, năm sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục II.1.2.b, bảng II, STT 1-4","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất và xuất xứ; nhãn hiệu cùng với nhãn hiệu đầu phát; sản xuất 2024 trở lại đây"},{"item":"Máy phát điện 12 kVA: Động cơ - công suất","quote":"≥ 18.0 kW | Đạt | Không đạt","reference":"Chương V, mục II.1.2.b, bảng II, STT 12-13, 15","requirement":"Công suất định mức (PRP) Net ≥ 18.0 kW và dự phòng (ESP) Net ≥ 19.8 kW tại 1500 vòng/phút; kiểu điều tốc điện tử hoặc cơ khí"},{"item":"Máy phát điện 12 kVA: Động cơ - tiêu thụ nhiên liệu theo công bố nhà sản xuất động cơ (máy 12,0kW)","quote":"Tại 50% tải: ≤ 3,1 lít/giờ","reference":"Chương V, mục II.1.2.b, bảng II, STT 29","requirement":"100% tải ≤ 4,5 lít/giờ; 75% tải ≤ 3,5 lít/giờ; 50% tải ≤ 3,1 lít/giờ; 25% tải ≤ 2,8 lít/giờ"},{"item":"Máy phát điện 12 kVA: Động cơ - bôi trơn, làm mát, cảm biến","quote":"trơn (bao gồm cả lọc ≤ 8 lít | Đạt | Không đạt","reference":"Chương V, mục II.1.2.b, bảng II, STT 19-22, 27-28","requirement":"Dung tích dầu bôi trơn (gồm lọc dầu) ≤ 8 lít; dung tích nước làm mát ≤ 14 lít, có bình nước phụ; có lọc gió, lọc nhiên liệu, lọc nhớt; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu"},{"item":"Máy phát điện 12 kVA: Động cơ - khởi động, ắc quy, sạc","quote":"24 | Ắc quy khởi động | ≥ 45Ah, loại kín khí | Đạt | Không đạt","reference":"Chương V, mục II.1.2.b, bảng II, STT 23-26","requirement":"Motor khởi động điện 12VDC; ắc quy khởi động ≥ 45Ah loại kín khí; công suất mô tơ khởi động ≥ 3,0 kW; máy phát sạc ắc quy ≥ 35A"},{"item":"Máy phát điện 12 kVA: Đầu phát - hãng, xuất xứ, năm sản xuất","quote":"3 | Nhãn hiệu | Nhãn hiệu cùng với nhãn hiệu tổ máy | Đạt | Không đạt","reference":"Chương V, mục II.1.2.b, bảng III, STT 1-4","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất và xuất xứ; nhãn hiệu cùng với nhãn hiệu tổ máy; sản xuất 2024 trở lại đây"},{"item":"Máy phát điện 12 kVA: Đầu phát - điện áp, pha, tần số","quote":"6 | Điện áp ra | 220-230 VAC | Đạt | Không đạt","reference":"Chương V, mục II.1.2.b, bảng III, STT 5-10","requirement":"cos φ = 1; điện áp ra 220-230 VAC; 1 pha 2 dây; dao động điện áp ≤ ± 1%; dao động tần số ≤ ± 5%; tần số 50 Hz"},{"item":"Máy phát điện 12 kVA: Đầu phát - công suất","quote":"≥ 15.0 KVA | Đạt | Không đạt","reference":"Chương V, mục II.1.2.b, bảng III, STT 11-12","requirement":"Công suất liên tục tại 40oC, Class H ≥ 15.0 KVA; công suất dự phòng ≥ 110% công suất liên tục"},{"item":"Máy phát điện 12 kVA: Đầu phát - kích từ, AVR, cách điện, bảo vệ","quote":"17 | Cấp cách nhiệt | Tối thiểu cấp H | Đạt | Không đạt","reference":"Chương V, mục II.1.2.b, bảng III, STT 13-21","requirement":"Tự kích từ không chổi than; có AVR; cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; quá tốc độ ≥ 2250 vòng; hiệu suất tại 100% tải ≥ 88.4%; một ổ trục; làm mát bằng cánh quạt đầu trục"},{"item":"Máy phát điện 12 kVA: Bộ điều khiển - đặc tính chung","quote":"8 | Màn hình hiển thị | ≥ 128 x 64 LCD | Đạt | Không đạt","reference":"Chương V, mục II.1.2.b, bảng IV, STT 1, 5-11","requirement":"Bảng điều khiển kỹ thuật số, màn hình LCD ≥ 128 x 64, nhiệt độ hoạt động -25oC đến 70oC, cấp bảo vệ ≥ IP65, điện áp cấp nguồn 8-35V; có ổ khóa cấp nguồn khởi động, đèn báo máy phát, nút dừng khẩn cấp"},{"item":"Máy phát điện 12 kVA: Bộ điều khiển - chế độ vận hành, phím, đèn LED","quote":"- Auto (Khởi động tự động);","reference":"Chương V, mục II.1.2.b, bảng IV, STT 2-4","requirement":"Vận hành bằng phím mềm hoặc ổ khóa đề; tự động khởi động khi điện áp ắc quy trạm BTS thấp; phím Stop, Start, Auto, Manual, C/O, Set, lên/xuống; đèn LED báo trạng thái"},{"item":"Máy phát điện 12 kVA: Bộ điều khiển - đo lường, bảo vệ","quote":"- Áp suất dầu bôi trơn thấp","reference":"Chương V, mục II.1.2.b, bảng IV, STT 12-15","requirement":"Hiển thị điện áp, tần số, dòng điện, công suất, % tải, hệ số công suất, tốc độ, giờ chạy, số lần khởi động, điện áp ắc quy, nhiệt độ nước, áp suất dầu, mức nhiên liệu và thông số điện lưới khi nối ATS; bảo vệ dừng máy và cảnh báo (áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, quá tải/quá dòng/ngắn mạch, lỗi sạc ắc quy...)"},{"item":"Máy phát điện 12 kVA: Bộ điều khiển - kết nối","quote":"Modbus RS485","reference":"Chương V, mục II.1.2.b, bảng IV, STT 16-20","requirement":"Giao diện kết nối ATS (điều khiển và hiển thị đóng cắt được 2 ATS); Modbus RS485; cổng USB nối máy tính; giám sát từ xa qua Internet bằng máy tính và smartphone; phần mềm điều khiển tải miễn phí từ website nhà sản xuất (USB hoặc RS485)"},{"item":"Máy phát điện 12 kVA: Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện","reference":"Chương V, mục II.1.2.b, bảng V, STT 1-2","requirement":"Cọc kết nối cố định có ren vít và bu lông bằng đồng, cách điện, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; Aptomat 1 pha, 2 cực, bảo vệ quá tải và ngắn mạch"},{"item":"Máy phát điện 12 kVA: Hệ thống nạp ắc quy từ điện lưới","quote":"4 | Phương pháp sạc | Sạc hai giai đoạn | Đạt | Không đạt","reference":"Chương V, mục II.1.2.b, bảng VI, STT 1-12","requirement":"Điện áp vào 90 ~ 280 VAC, tần số 50/60Hz, hiệu suất ≥ 85%, sạc hai giai đoạn, dòng ra 4 ~ 6A, điện áp ra 13.8VDC / 7.5VCD, công suất ra tối đa 85W, nhiệt độ hoạt động -30 ºC đến +55 ºC, bảo vệ ngắn mạch và ngược cực"},{"item":"Máy phát điện 12 kVA: Vật tư kèm theo máy","quote":"Trung bình 8 m/máy","reference":"Chương V, mục II.1.2.b, bảng VIII, STT 1-8","requirement":"Dây tiếp đất cáp đồng 16mm2 bọc PVC, cáp đấu nối đồng 2x16 mm2 bọc PVC, cáp điều khiển 7x1.5 mm2 bọc PVC, ống nhựa gân xoắn HDPE 40/30 (mỗi loại trung bình 8 m/máy); ống thoát khói 01 m/máy; nhiên liệu chạy máy 15 lít; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Máy phát điện 12 kVA: Chứng nhận, CO/CQ","quote":"Giấy chứng nhận xuất xứ-\nCO và chứng nhận chất lượng-CQ của tổ máy (bản gốc hoặc bản chứng thực công chứng).","reference":"Chương V, mục II.1.2.a","requirement":"Hàng sản xuất trong nước: ISO 9001:2015, ISO 14001:2015 (nhà thầu sản xuất/lắp ráp), giấy chứng nhận xuất xưởng, CO và CQ cho động cơ, đầu phát, bảng điều khiển; hàng nhập khẩu đồng bộ: CO và CQ của tổ máy"},{"item":"Máy phát điện 12 kVA: Tiêu chuẩn viện dẫn","quote":"- TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn","reference":"Chương V, mục II.1.1","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005; QCVN 19:2009/BTNMT/B về khí thải; TCVN 7916-1:2008 về ắc quy khởi động chì-axit; TCVN 6627-9: 2011 (IEC 60034-9: 2007) về giới hạn mức ồn"},{"item":"Máy phát điện 12 kVA: Bảo hành","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm","reference":"Chương V, mục II.1.2.b, bảng VII, STT 1-2; mục 1.3","requirement":"Bảo hành tối thiểu 36 tháng (03 năm) kể từ ngày ký biên bản nghiệm thu, bàn giao; tại các trạm BTS của VNPT Ninh Bình; cam kết cung cấp phụ tùng thay thế 10 năm sau bảo hành"},{"item":"Máy phát điện 12 kVA: Hàng mẫu","quote":"máy phát điện loại 12KVA có các thông","reference":"Chương V, mục II.1.2.b, bảng VII, STT 3","requirement":"Có thể phải cung cấp 01 máy phát điện 12KVA có thông số đúng như hàng hóa chào thầu để đo kiểm, thử nghiệm"},{"item":"ATS 1 pha 100A: Số lượng và loại","quote":"1pha (ATS 1pha 100A)","reference":"Chương V, mục I (bảng số lượng, STT 6)","requirement":"20 bộ thiết bị giám sát và điều khiển nguồn điện, máy phát điện (ATS 1 pha 100A)"},{"item":"ATS: Module giám sát, điều khiển nguồn điện và máy phát điện","quote":"+ Dải dòng điện: 0 ~ 100A hoặc 0 ~ 250A","reference":"Chương V, mục 2.2.V, 1.3-1.4","requirement":"Đo nguồn AC 1 pha hoặc 3 pha, dải dòng 0 ~ 100A hoặc 0 ~ 250A, dải điện áp 0 ~ 380 VAC, tần số 0 ~ 100 Hz, đo kWh; điện áp AC trạm 160VAC - 280VAC; màn hình màu cảm ứng tối thiểu 4inch"},{"item":"ATS: Máy cắt phối nguồn","quote":"+ Điện áp hoạt động Ue: ≥ 690V;","reference":"Chương V, mục 2.2.V, 1.5","requirement":"3 vị trí (Lưới/Máy phát/Ngắt), 4 cực; Ue ≥ 690V; Ui ≥ 1000V; Uimp ≥ 6000V; In 100A hoặc 250A mỗi pha; điều khiển điện/cơ"},{"item":"ATS: Sạc ắc quy máy phát, chống sét, kết nối","quote":"dụng. Dòng thoát sét tối đa 40kA mỗi pha;","reference":"Chương V, mục 2.2.V, 1.5-1.9","requirement":"Sạc ắc quy 3 chế độ, công suất 6A (max), nguồn cấp 220VAC, ra 12VDC/24VDC; dòng thoát sét tối đa 40kA mỗi pha; kết nối RS485, Remote start, Fuel, Heat, Crank, OFF; môi trường 0oC ~ 75oC, độ ẩm 0%RH ~ 80%RH"},{"item":"Hệ thống giám sát trạm: Module quản lý dữ liệu và kết nối (Gateway), màn hình quản lý trung tâm, module điều khiển làm mát, bộ quạt làm mát","quote":"MODULE QUẢN LÝ VÀ KẾT NỐI DỮ LIỆU (GATEWAY)","reference":"Chương V, mục I (bảng số lượng, STT 2-5)","requirement":"Gói thầu gồm 20 bộ Gateway kèm sensor (báo khói, báo nhiệt gia tăng, công tắc cửa từ), 20 bộ màn hình quản lý trung tâm, 20 bộ module điều khiển làm mát, 40 bộ quạt DC làm mát nhà trạm kèm khung lồng bảo vệ quạt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:09:38.750Z"}},"IB2500573995":{"u":"2026-11-03T00:06:29.698+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5.Chuong5. Yeu cau ve ky thuat -HH.pdf), chưa phân tích cả HSMT.","Bảng được trích từ PDF nên một số chỗ bị lỗi chữ hoặc vỡ dòng (ví dụ 'Mảy mới 100%', 'Dây CV lxl0mm2', 'Ixl6mm2'); phần requirement đã được hiểu theo ngữ cảnh, còn quote giữ nguyên chữ trong văn bản.","Nhiều ô trong bảng yêu cầu bị ngắt dòng, nên quote chỉ lấy đoạn nằm trọn trên một dòng.","Chương V không nêu thời hạn bảo hành, hãng/model động cơ và đầu phát (chỉ yêu cầu nhà thầu cung cấp thông tin), mức khí thải hay tiêu chuẩn chế tạo khác ngoài ISO 9001:2015, ISO 14001:2015 và ISO 8528-5 Class G3."],"result":{"keyInfo":{"bidName":"Gói thầu số 04: Cung cấp, lắp đặt Máy phát điện 3 pha công nghiệp 50KVA","notifyNo":"IB2500573995","generatorCapacity":"50 kVA liên tục (Prime), 55 kVA dự phòng (Standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 50KVA: Số lượng, chủng loại","quote":"Máy phát điện dầu 50KVA.","reference":"Chương V, mục 1.1, bảng khối lượng, STT 1","requirement":"01 máy phát điện dầu 50KVA"},{"item":"Máy phát điện 50KVA: Công suất định mức (Prime)","quote":"Công suất định mức (Prime): 50kVA","reference":"Chương V, mục 1.1, bảng khối lượng, STT 1","requirement":"50 kVA"},{"item":"Máy phát điện 50KVA: Công suất dự phòng (Standby)","quote":"Công suất dự phòng (Standby): 55 kVA","reference":"Chương V, mục 1.1, bảng khối lượng, STT 1","requirement":"55 kVA"},{"item":"Máy phát điện 50KVA: Điện áp, số pha","quote":"Điện áp: 3 pha, 220/380 V","reference":"Chương V, mục 1.1, bảng khối lượng, STT 1","requirement":"3 pha, 220/380 V"},{"item":"Máy phát điện 50KVA: Tần số, tốc độ quay","quote":"Tần số/ tốc độ quay: 50 Hz/1500 rpm","reference":"Chương V, mục 1.1, bảng khối lượng, STT 1","requirement":"50 Hz / 1500 rpm"},{"item":"Máy phát điện 50KVA: Động cơ","quote":"Động cơ EU/G7/tương đương","reference":"Chương V, mục 1.1, bảng khối lượng, STT 1","requirement":"Thương hiệu EU/G7 hoặc tương đương"},{"item":"Máy phát điện 50KVA: Đầu phát","quote":"Đầu phát EU/G7/tương đương","reference":"Chương V, mục 1.1, bảng khối lượng, STT 1","requirement":"Thương hiệu EU/G7 hoặc tương đương"},{"item":"Máy phát điện 50KVA: Bảng điều khiển","quote":"Bảng điều khiển EU/G7","reference":"Chương V, mục 1.1, bảng khối lượng, STT 1","requirement":"Thương hiệu EU/G7"},{"item":"Máy phát điện 50KVA: Tình trạng, năm lắp ráp, vỏ cách âm","quote":"Mảy mới 100%, lắp ráp năm 2025, máy có vỏ","reference":"Chương V, mục 1.1, bảng khối lượng, STT 1","requirement":"Máy mới 100%, lắp ráp năm 2025, có vỏ cách âm trong chuẩn đặt trong nhà"},{"item":"Máy phát điện 50KVA: Phụ kiện theo máy","quote":"Bình ắc quy và bộ sạc ắc quy","reference":"Chương V, mục 1.1, bảng khối lượng, STT 1","requirement":"Tủ đầu cực máy phát điện; bình ắc quy và bộ sạc ắc quy; tài liệu hướng dẫn vận hành"},{"item":"Máy phát điện 50KVA: Giám sát IoT","quote":"Tích hợp hệ thống IOT theo dõi và giám sát","reference":"Chương V, mục 1.1, bảng khối lượng, STT 1","requirement":"Tích hợp hệ thống IoT theo dõi và giám sát máy phát điện trực tiếp trên website"},{"item":"Máy phát điện 50KVA: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua","reference":"Chương V, mục 1.2, A.I.1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Máy phát điện 50KVA: Nhãn hiệu","quote":"Đối với hàng hóa sản xuất tại Việt Nam, nhãn","reference":"Chương V, mục 1.2, A.I.2","requirement":"Hàng sản xuất tại Việt Nam thì nhãn hiệu phải có văn bằng bảo hộ sở hữu trí tuệ do cơ quan có thẩm quyền tại Việt Nam cấp"},{"item":"Máy phát điện 50KVA: Xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm nước EU;","reference":"Chương V, mục 1.2, A.I.3","requirement":"Xuất xứ thuộc nhóm nước EU, G20 hoặc Việt Nam"},{"item":"Máy phát điện 50KVA: Năm sản xuất","quote":"- Tổ máy phát điện được sản xuất/lắp ráp từ","reference":"Chương V, mục 1.2, A.I.4","requirement":"Động cơ, đầu phát, bộ điều khiển, tủ ATS sản xuất từ năm 2025 trở về sau; tổ máy sản xuất/lắp ráp từ năm 2025 trở về sau"},{"item":"Máy phát điện 50KVA: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có","reference":"Chương V, mục 1.2, A.I.5","requirement":"Chạy dầu Diesel, vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm, không chổi than, tự động kích từ, tự điều chỉnh điện áp bằng AVR, có bộ sạc ắc quy kèm theo, ắc quy kín khí"},{"item":"Máy phát điện 50KVA: Công suất liên tục (100% tải)","quote":"≥ 50,0 kVA/ 40,0 kW","reference":"Chương V, mục 1.2, A.I.6","requirement":"≥ 50,0 kVA / 40,0 kW"},{"item":"Máy phát điện 50KVA: Công suất dự phòng","quote":"≥ 55,0 kVA/ 44,0 kW","reference":"Chương V, mục 1.2, A.I.7","requirement":"≥ 55,0 kVA / 44,0 kW"},{"item":"Máy phát điện 50KVA: Điện áp định mức","quote":"220/380V – 230/400V, xoay chiều","reference":"Chương V, mục 1.2, A.I.8","requirement":"220/380V – 230/400V, xoay chiều"},{"item":"Máy phát điện 50KVA: Dao động điện áp (không tải đến 100% tải)","quote":"≤ ±1,0%","reference":"Chương V, mục 1.2, A.I.9","requirement":"≤ ±1,0%"},{"item":"Máy phát điện 50KVA: Số pha, số dây","quote":"3 pha, 4 dây","reference":"Chương V, mục 1.2, A.I.10","requirement":"3 pha, 4 dây"},{"item":"Máy phát điện 50KVA: Tần số và dao động tần số","quote":"≤ ±1,5%","reference":"Chương V, mục 1.2, A.I.11-12","requirement":"50 Hz; dao động tần số từ không tải đến 100% tải ≤ ±1,5%"},{"item":"Máy phát điện 50KVA: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường VN","reference":"Chương V, mục 1.2, A.I.13","requirement":"Dầu Diesel thông dụng trên thị trường Việt Nam"},{"item":"Máy phát điện 50KVA: Hệ số công suất","quote":"Cosϕ = 0.8","reference":"Chương V, mục 1.2, A.I.14","requirement":"Cosϕ = 0.8"},{"item":"Máy phát điện 50KVA: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, A.I.15","requirement":"1.500 vòng/phút"},{"item":"Máy phát điện 50KVA: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12/24V,","reference":"Chương V, mục 1.2, A.I.16","requirement":"Khởi động đề điện bằng ắc quy kín khí 12/24V, tự động sạc điện khi chạy máy"},{"item":"Máy phát điện 50KVA: Cơ cấu truyền động, kết cấu","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2, A.I.17-18","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục; động cơ và đầu phát nối ghép bằng khớp nối đồng trục, chịu chấn động cao"},{"item":"Máy phát điện 50KVA: Thiết bị đóng cắt tại ngõ ra (MCCB)","quote":"Thiết bị đóng cắt tại Mitsubishi, Schneider, Fuji, Chint, LS","reference":"Chương V, mục 1.2, A.I.20","requirement":"MCCB chất lượng tương đương hãng Mitsubishi, Schneider, Fuji, Chint, LS; lắp tại máy, dòng định mức phù hợp dòng điện máy phát"},{"item":"Máy phát điện 50KVA: Chế độ chạy liên tục","quote":"≥ 12 giờ (Có thể tiếp thêm nhiêu liệu cho máy)","reference":"Chương V, mục 1.2, A.I.21-22","requirement":"Chạy liên tục 24/24 ở 70% công suất liên tục, chỉ nghỉ 1 lần ≤ 30 phút cho mỗi 12 giờ chạy; chạy liên tục ≥ 12 giờ ở 100% công suất liên tục (có thể tiếp thêm nhiên liệu)"},{"item":"Máy phát điện 50KVA: Khả năng quá tải","quote":"≥ 01 giờ/12 giờ chạy máy liên tục","reference":"Chương V, mục 1.2, A.I.23","requirement":"Quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Máy phát điện 50KVA: Mức tiêu thụ nhiên liệu","quote":"≤ 11.5 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 1.2, A.I.24","requirement":"≤ 11.5 lít/giờ tại 75% tải định mức; ≤ 15 lít/giờ tại 100% tải định mức"},{"item":"Máy phát điện 50KVA: Độ ồn","quote":"≤ 65 ± 5 dB (Mức độ ồn trung bình 4 mặt khi","reference":"Chương V, mục 1.2, A.I.25","requirement":"≤ 65 ± 5 dB (trung bình 4 mặt, chạy 75% tải, đo cách máy 7m, khi đã đóng vỏ cách âm)"},{"item":"Máy phát điện 50KVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống","reference":"Chương V, mục 1.2, A.I.26","requirement":"Làm mát bằng nước (có pha dung dịch chống đóng cặn) kết hợp quạt gió đầu trục"},{"item":"Máy phát điện 50KVA: Điều kiện hoạt động","quote":"Nhiệt độ môi trường: 0oC đến +40oC","reference":"Chương V, mục 1.2, A.I.27","requirement":"Nhiệt đới hóa; nhiệt độ môi trường 0°C đến +40°C; độ ẩm ≤ 70%"},{"item":"Máy phát điện 50KVA: Thùng nhiên liệu","quote":"≤ 120 lít","reference":"Chương V, mục 1.2, A.I.28-30","requirement":"Bằng thép, gắn liền bên trong khung bệ máy; vị trí tiếp nhiên liệu bên trong vỏ máy; dung tích ≤ 120 lít; chạy 8 – 10 giờ tại 75% công suất liên tục không phải tiếp nhiên liệu"},{"item":"Máy phát điện 50KVA: Vỏ cách âm","quote":"Bằng thép, độ dày vỏ cách âm ≥ 2mm;","reference":"Chương V, mục 1.2, A.I.31","requirement":"Bằng thép, độ dày ≥ 2mm; xử lý bề mặt hóa học chống oxy hóa và sơn tĩnh điện"},{"item":"Máy phát điện 50KVA: Khung – đế máy, chống rung","quote":"Được thiết kế chắc chắn, chịu lực cao; sử","reference":"Chương V, mục 1.2, A.I.32-33","requirement":"Thép tấm dày ≥ 2mm, sơn chống gỉ sét; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Máy phát điện 50KVA: Kích thước và trọng lượng","quote":"Tương đương ≤ (2510 x 1100 x 1500) mm","reference":"Chương V, mục 1.2, A.I.34-35","requirement":"Kích thước tổng thể cả vỏ tương đương ≤ (2510 x 1100 x 1500) mm; trọng lượng khô ≤ 1400 KG"},{"item":"Máy phát điện 50KVA: Chứng nhận chất lượng, môi trường","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp","reference":"Chương V, mục 1.2, A.I.36-37","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/sản xuất trong nước)"},{"item":"Máy phát điện 50KVA: Nối đất, ghi nhãn, bảng thông số","quote":"Máy phải có vị trí để đấu nối dây bảo vệ hoặc","reference":"Chương V, mục 1.2, A.I.38-40","requirement":"Có vị trí đấu nối dây bảo vệ/nối đất; ghi nhãn đầu nối; bảng thông số đặc trưng gồm tên nhà chế tạo, số seri, công suất danh định, công suất dự phòng, điện áp, tần số, hệ số công suất danh định, kích thước, năm sản xuất"},{"item":"Máy phát điện 50KVA: Tài liệu kèm theo","quote":"- Tài liệu hướng dẫn vận hành (tiếng Việt).","reference":"Chương V, mục 1.2, A.I.41, 43","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt); catalogue bản gốc của hãng, có bản dịch tiếng Việt nếu là tiếng nước ngoài"},{"item":"Máy phát điện 50KVA: Động cơ - Thương hiệu, xuất xứ, năm sản xuất","quote":"Thương hiệu có xuất xứ thuộc nhóm các nước","reference":"Chương V, mục 1.2, A.II.1-3","requirement":"Thương hiệu xuất xứ nhóm EU, G7 hoặc G20; nhà thầu cung cấp hãng/nhãn hiệu/mã hiệu/xuất xứ; sản xuất từ 2025 trở lại đây"},{"item":"Máy phát điện 50KVA: Động cơ - Loại, tốc độ, ổn định tốc độ","quote":"Diesel 4 kỳ, làm mát bằng nước","reference":"Chương V, mục 1.2, A.II.4-6","requirement":"Diesel 4 kỳ, làm mát bằng nước; 1.500 vòng/phút; độ ổn định tốc độ ≤ ±0.5% (ISO 8528-5 Class G3)"},{"item":"Máy phát điện 50KVA: Động cơ - Công suất Net tại 1500 vòng/phút","quote":"≥ 56.0 kW","reference":"Chương V, mục 1.2, A.II.7-8","requirement":"PRP ≥ 56.0 kW; ESP ≥ 59.0 kW"},{"item":"Máy phát điện 50KVA: Động cơ - Xy lanh, dung tích, tỉ số nén","quote":"≥ 4 thẳng hàng","reference":"Chương V, mục 1.2, A.II.9-11","requirement":"≥ 4 xy lanh thẳng hàng; tổng dung tích ≥ 4.21 lít; tỉ số nén ≥ 17.5:1"},{"item":"Máy phát điện 50KVA: Động cơ - Điều tốc, nhiên liệu, phun, nạp khí","quote":"Trực tiếp (Direct)","reference":"Chương V, mục 1.2, A.II.12-15","requirement":"Điều tốc điện tử; nhiên liệu Diesel; phun trực tiếp (Direct); tăng áp (turbo)"},{"item":"Máy phát điện 50KVA: Động cơ - Bôi trơn, lọc, cảm biến","quote":"≤ 13 lít","reference":"Chương V, mục 1.2, A.II.16-19","requirement":"Bơm dầu bôi trơn, phin lọc; dung tích dầu bôi trơn ≤ 13 lít; có lọc gió, lọc nhiên liệu, lọc nhớt; cảm biến áp suất dầu, nhiệt độ nước, mức nhiên liệu"},{"item":"Máy phát điện 50KVA: Động cơ - Khởi động, ắc quy, sạc","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 1.2, A.II.20-23","requirement":"Motor khởi động 24VDC; ắc quy ≥ 60Ah kín khí; công suất mô tơ khởi động ≥ 5 kW; máy phát sạc ắc quy ≥ 27A"},{"item":"Máy phát điện 50KVA: Đầu phát - Nhãn hiệu, xuất xứ, năm sản xuất","quote":"2025 trở lại đây","reference":"Chương V, mục 1.2, A.III.1-3","requirement":"Nhà thầu cung cấp nhãn hiệu và xuất xứ; sản xuất từ 2025 trở lại đây"},{"item":"Máy phát điện 50KVA: Đầu phát - Điện áp, pha, tần số, cos φ","quote":"220/380 – 230/400 VAC","reference":"Chương V, mục 1.2, A.III.4-9","requirement":"Cos φ 0.8; điện áp ra 220/380 – 230/400 VAC; 3 pha 4 dây; dao động điện áp ≤ ± 1%; dao động tần số ≤ ± 1,5%; 50 Hz"},{"item":"Máy phát điện 50KVA: Đầu phát - Công suất, cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, A.III.10-11, 16","requirement":"Công suất liên tục ≥ 50.0 KVA tại 40°C Class H; công suất dự phòng ≥ 110% công suất liên tục tại 27°C Class H; cách nhiệt tối thiểu cấp H"},{"item":"Máy phát điện 50KVA: Đầu phát - Quá tải, quá tốc độ","quote":"≥ 2250 vòng","reference":"Chương V, mục 1.2, A.III.12-13","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng 06 giờ bất kỳ; khả năng quá tốc độ ≥ 2250 vòng"},{"item":"Máy phát điện 50KVA: Đầu phát - Kích từ, AVR, bảo vệ, hiệu suất, kết cấu","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, A.III.14-20","requirement":"Tự kích từ, không chổi than; có AVR; cấp bảo vệ ≥ IP23; hiệu suất ≥ 85% tại 100% tải liên tục; một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Máy phát điện 50KVA: Bộ điều khiển - Chung","quote":"Kỹ thuật số","reference":"Chương V, mục 1.2, A.IV.1-9","requirement":"Bảng điều khiển kỹ thuật số, vận hành bằng phím mềm; có ổ khóa cấp nguồn khởi động, nút dừng khẩn cấp; phím Stop, Start, Auto, Set, lên/xuống; đèn LED báo trạng thái; nhiệt độ hoạt động 0°C đến 70°C; điện áp cấp nguồn 8-35V; cấp bảo vệ ≥ IP65"},{"item":"Máy phát điện 50KVA: Bộ điều khiển - Hiển thị LCD","quote":"- Điện áp máy phát (V)","reference":"Chương V, mục 1.2, A.IV.10-11","requirement":"Hiển thị điện áp, tần số, dòng điện, công suất (kW, kVA), % tải, hệ số công suất, tốc độ động cơ, số giờ vận hành, số lần khởi động, điện áp sạc và điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu, mức nhiên liệu; điện áp và tần số điện lưới khi kết nối ATS"},{"item":"Máy phát điện 50KVA: Bộ điều khiển - Bảo vệ dừng máy và cảnh báo","quote":"- Áp suất dầu bôi trơn thấp","reference":"Chương V, mục 1.2, A.IV.12-13","requirement":"Bảo vệ dừng máy tự động: điện áp máy phát, tần số máy phát, điện áp ắc quy, tốc độ động cơ cao/thấp; áp suất dầu thấp; nhiệt độ nước cao; mức nhiên liệu thấp; nút dừng khẩn cấp. Có thêm cảnh báo lỗi sạc ắc quy"},{"item":"Máy phát điện 50KVA: Bộ điều khiển - Kết nối","quote":"Modbus RTU, RS485","reference":"Chương V, mục 1.2, A.IV.14-16","requirement":"Giao diện kết nối ATS (tắt/bật máy khi mất điện lưới hoặc điều khiển cưỡng bức từ xa); truyền thông Modbus RTU, RS485; kết nối máy tính qua cổng USB"},{"item":"Máy phát điện 50KVA: Hệ thống kết nối điện áp ra","quote":"Sử dụng MCCB 3pha, 3 cực hoặc 4 cực,","reference":"Chương V, mục 1.2, A.V.1","requirement":"MCCB 3 pha, 3 cực hoặc 4 cực, dòng điện phù hợp công suất máy, bảo vệ quá tải và ngắn mạch"},{"item":"Máy phát điện 50KVA: Hệ thống nạp ắc quy từ điện lưới","quote":"≥ 5.0 ADC (liên tục)","reference":"Chương V, mục 1.2, A.VI.1-4","requirement":"Điện áp ra 24 VDC; dòng ra ≥ 5.0 ADC liên tục; điện áp vào 220-240 VAC; bảo vệ quá tải, ngắn mạch"},{"item":"Tủ ATS (SL 01): Chủng loại","quote":"Tủ ATS Model: HT4C-80T","reference":"Chương V, mục 1.1, bảng khối lượng, STT 2","requirement":"Tủ ATS model HT4C-80T, số lượng 01 tủ"},{"item":"Tủ ATS: Thiết bị đóng cắt và dòng điện","quote":"Thiết bị đóng cắt: contactor G7","reference":"Chương V, mục 1.1, bảng khối lượng, STT 2","requirement":"Contactor G7; dòng điện 80A"},{"item":"Tủ ATS: Năm sản xuất, dòng và điện áp định mức","quote":"≥ 80A","reference":"Chương V, mục 1.2, A.VII.1-3","requirement":"Sản xuất năm 2025; dòng định mức ≥ 80A; điện áp 220/380 – 230/400V"},{"item":"Tủ ATS: Số pha, số cực","quote":"3 cực hoặc 4 cực (3 pha) 2 cực (1 pha)","reference":"Chương V, mục 1.2, A.VII.4-5","requirement":"3 pha và 1 pha; 3 cực hoặc 4 cực (3 pha), 2 cực (1 pha)"},{"item":"Tủ ATS: Chức năng, đèn hiển thị, vỏ tủ","quote":"- Sử dụng chức năng AMF (Automatic Mains","reference":"Chương V, mục 1.2, A.VII.6-8","requirement":"Hai chế độ tự động và bằng tay (AUTO-MANUAL), chức năng AMF; đèn hiển thị nguồn lưới/máy phát, đóng tải/không tải; vỏ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời"},{"item":"Gói vận chuyển lắp đặt: Phạm vi","quote":"Bộ phụ kiện lắp đặt bao gồm cao su chân đế","reference":"Chương V, mục 1.1, bảng khối lượng, STT 3, 3.7-3.21","requirement":"Gói vận chuyển, lắp đặt, bàn giao đưa vào sử dụng, gồm nhân công đẩy máy, giao máy, lắp đặt và hỗ trợ nghiệm thu; khảo sát; đục tường; thuê tải giả; test khí thải; chạy thử dầu 2h; bộ phụ kiện lắp đặt gồm cao su chân đế"},{"item":"Gói vận chuyển lắp đặt: Ống thoát nhiệt, ống khói","quote":"Hộp thoát nhiệt 440x980mm","reference":"Chương V, mục 1.1, bảng khối lượng, STT 3.1-3.4, 3.12-3.13, 3.17","requirement":"Hộp thoát nhiệt 440x980mm (3 mét); khớp nối mềm 440x980mm dài 300mm (1 cái); co thoát nhiệt 440x980mm (1 cái); khung lá sách 440x980mm (1 cái); ống nhún inox 304 phi 76 (1 cái); ống khói phi 76 (5 mét); co ống khói phi 76 (3 cái)"},{"item":"Gói vận chuyển lắp đặt: Cáp điện và ống luồn dây","quote":"Dây CVV 4Cx 1.5mm2","reference":"Chương V, mục 1.1, bảng khối lượng, STT 3.5, 3.6, 3.10, 3.14, 3.18","requirement":"Dây CV 1x10mm2 (12 mét); dây CVV 4Cx1.5mm2 (15 mét); dây CXV 1x35mm2 (36 mét); dây CXV 1x16mm2 (12 mét); ống luồn dây cam xoắn 85/65 (12 mét)"},{"item":"Gói vận chuyển lắp đặt: Bảo hành, đào tạo, thử nghiệm","quote":"+ Bảo hành hàng hóa theo hợp đồng;","reference":"Chương V, mục 1.3 và Mục 3","requirement":"Bảo hành hàng hóa theo hợp đồng (không nêu thời hạn trong Chương V); đào tạo và hướng dẫn sử dụng; thử nghiệm: kiểm tra kiểu dáng, nhãn mác; chạy thử đơn động và liên động không tải; chạy thử có tải"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:06:28.573Z"}},"IB2500589135":{"u":"2026-11-03T17:06:08.593+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V-YEU CAU KY THUAT_BAO TRI HT MAY LANH VA MAY PHAT DIEN.pdf), chưa phân tích cả HSMT.","Văn bản là bản OCR có nhiều lỗi ký tự; các trích dẫn được chép theo đúng văn bản OCR, trong đó có chỗ lỗi (ví dụ 'mŠ/h', 'các vật' bị ngắt dòng) nên có thể không khớp hoàn toàn với bản gốc PDF.","Đây là gói dịch vụ bảo trì máy phát điện hiện hữu, không phải cung cấp máy mới; văn bản không nêu hãng, model, xuất xứ động cơ/đầu phát, cấp cách điện, AVR, điện áp, tần số, vỏ cách âm, độ ồn, bình nhiên liệu, ATS, CO/CQ, bảo hành hay tiêu chuẩn.","Công suất 200kVA/160kW chỉ xuất hiện một lần trong dòng 'Bộ điều khiển máy phát điện' và có dấu phẩy thừa trong ngoặc; không nêu chế độ prime/standby.","Một số quote cắt theo dòng OCR; các dòng khác để null vì bị lẫn ký tự lỗi nên không chép nguyên văn chắc chắn được."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ vệ sinh, bảo trì bảo dưỡng hệ thống máy lạnh và máy phát điện","notifyNo":"IB2500589135","generatorCapacity":"200kVA/160kW (máy phát điện hiện hữu)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện hiện hữu: Công suất","quote":"(200kVA/160kW, )","reference":"Chương V, mục 3.2, mục III.2.6","requirement":"Máy phát điện hiện hữu có công suất 200kVA/160kW (không nêu rõ chế độ dự phòng hay liên tục)."},{"item":"Máy phát điện: Phạm vi và tần suất dịch vụ","quote":"Vệ sinh, bảo trì, bảo dưỡng và thay linh kiện cho máy phát điện.","reference":"Chương V, mục 3.1","requirement":"Vệ sinh, bảo trì, bảo dưỡng và thay linh kiện cho máy phát điện, thực hiện 02 lần/12 tháng (06 tháng/lần). Thay thế linh kiện thực hiện cùng đợt đầu tiên."},{"item":"Máy phát điện - Bước 1: Bảo dưỡng hệ thống dầu nhớt","quote":"Kiểm tra, xử lý sự rò rỉ nhớt.","reference":"Chương V, mục 3.2, mục III, Bước 1","requirement":"Kiểm tra, xử lý rò rỉ nhớt; kiểm tra mức nhớt và độ sạch của nhớt; kiểm tra áp suất nhớt."},{"item":"Máy phát điện - Bước 2: Hệ thống nhiên liệu","quote":null,"reference":"Chương V, mục 3.2, mục III, Bước 2","requirement":"Kiểm tra, xử lý rò rỉ nhiên liệu và đường ống dẫn nhiên liệu; vệ sinh lưới lọc của bình chứa nhiên liệu; vệ sinh, bảo dưỡng bơm nhiên liệu."},{"item":"Máy phát điện - Bước 3: Hệ thống làm mát","quote":null,"reference":"Chương V, mục 3.2, mục III, Bước 3","requirement":"Kiểm tra, xử lý rò rỉ nước; kiểm tra, bổ sung đảm bảo mức và độ sạch của nước làm mát; kiểm tra, canh chỉnh độ căng dây curoa quạt làm mát; kiểm tra hoạt động đồng hồ nhiệt độ nước làm mát."},{"item":"Máy phát điện - Bước 4: Hệ thống cung cấp không khí","quote":null,"reference":"Chương V, mục 3.2, mục III, Bước 4","requirement":"Làm sạch phin lọc không khí (lọc gió); vệ sinh làm sạch hệ thống ống dẫn không khí cấp cho máy; bảo dưỡng bộ nạp không khí (Turbo charger) với các máy công suất lớn (nếu cần)."},{"item":"Máy phát điện - Bước 5: Hệ thống điện","quote":null,"reference":"Chương V, mục 3.2, mục III, Bước 5","requirement":"Kiểm tra mức nước, bổ sung nước cất cho ắc quy; đo tỉ trọng dung dịch điện phân; đo nội trở bình ắc quy; vặn chặt ốc nối, vệ sinh đầu cực ắc quy; canh chỉnh dây curoa bộ nạp ắc quy (Dynamo); kiểm tra thiết bị đo điện áp, dòng điện, tần số, số giờ máy chạy; kiểm tra bộ sấy, thiết bị điều khiển, cảm biến; kiểm tra hệ thống bật/tắt máy, nút dừng khẩn cấp; kiểm tra dây tiếp đất bảo vệ, cách điện cuộn dây máy phát, hệ thống cáp điện, dây dẫn (nếu cần)."},{"item":"Máy phát điện - Bước 6: Các công việc khác","quote":null,"reference":"Chương V, mục 3.2, mục III, Bước 6","requirement":"Kiểm tra tình trạng khởi động máy; kiểm tra trạng thái khí thải (màu sắc khí thải); kiểm tra, vặn chặt ốc, bulông của máy, ống xả, vỏ máy."},{"item":"Máy phát điện - Vật tư thay thế: Điều kiện chung","quote":"Nhà thầu chào giá trọn gói bao gồm chi phí cung cấp mới 100% các vật","reference":"Chương V, mục 3.2, mục III.2","requirement":"Nhà thầu chào giá trọn gói bao gồm chi phí cung cấp mới 100% các vật tư thay thế, thực hiện trong đợt bảo trì đầu tiên."},{"item":"Máy phát điện - Lọc dầu động cơ","quote":"Theo tiêu chuẩn máy phát điện hiện hữu","reference":"Chương V, mục 3.2, mục III.2.1","requirement":"Theo tiêu chuẩn máy phát điện hiện hữu, 01 cái."},{"item":"Máy phát điện - Lọc nhớt động cơ","quote":"Theo tiêu chuẩn máy phát điện hiện hữu","reference":"Chương V, mục 3.2, mục III.2.2","requirement":"Theo tiêu chuẩn máy phát điện hiện hữu, 01 cái."},{"item":"Máy phát điện - Lọc gió động cơ","quote":null,"reference":"Chương V, mục 3.2, mục III.2.3","requirement":"Theo tiêu chuẩn máy phát điện hiện hữu, 01 cái."},{"item":"Máy phát điện - Nhớt máy động cơ","quote":null,"reference":"Chương V, mục 3.2, mục III.2.4","requirement":"Chủng loại phù hợp khuyến cáo của nhà sản xuất, 36 lít."},{"item":"Máy phát điện - Nước giải nhiệt","quote":null,"reference":"Chương V, mục 3.2, mục III.2.5","requirement":"Loại chuyên dụng chống đóng cặn, ăn mòn, 02 bình."},{"item":"Máy phát điện - Bộ điều khiển máy phát điện","quote":"Thay mới bộ điều khiển. Yêu cầu: Hàng mới 100%,","reference":"Chương V, mục 3.2, mục III.2.6","requirement":"Thay mới bộ điều khiển, hàng mới 100%, tương thích hoàn toàn với máy phát điện hiện hữu (200kVA/160kW), 01 bộ."},{"item":"Máy phát điện - Bình ắc quy","quote":">100AH-12V (hàng mới 100%)","reference":"Chương V, mục 3.2, mục III.2.7","requirement":">100AH-12V, hàng mới 100%, 02 cái."},{"item":"Hệ thống thông gió giải nhiệt: Quạt gió tươi","quote":"Thông số chính: Quạt gió tươi công nghiệp, lưu lượng > 14.000 mŠ/h","reference":"Chương V, mục 3.2, mục IV","requirement":"Cung cấp và lắp đặt mới quạt gió tươi công nghiệp, lưu lượng > 14.000 m³/h, thực hiện trong đợt bảo trì đầu tiên, để giải tỏa nhiệt cho dàn nóng và máy phát."},{"item":"Hệ thống thông gió giải nhiệt: Phạm vi lắp đặt","quote":null,"reference":"Chương V, mục 3.2, mục IV","requirement":"Lắp đặt quạt tại vị trí được chỉ định; cung cấp và lắp đặt hệ thống giá đỡ (gia công sắt V hoặc tương đương) chắc chắn, chống rung; cung cấp và đấu nối hệ thống điện động lực gồm dây điện phù hợp công suất, CB/MCB bảo vệ riêng biệt; hoàn trả mặt bằng và đảm bảo an toàn PCCC."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:06:07.457Z"}},"IB2500597081":{"u":"2026-11-03T00:02:59.159+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yeu cau ky thuat.pdf), chưa phân tích cả HSMT.","Bảng thông số trong tệp bị tách dòng, nên một số trích dẫn chỉ lấy được một phần của ô (ví dụ dòng đầu của danh sách tiêu chuẩn).","Chương V không nêu AVR của đầu phát, tủ ATS, tủ hòa đồng bộ, cáp điện và mức phát thải của động cơ; không thêm các nội dung này.","Máy 80 kVA: danh sách tiêu chuẩn kết thúc bằng dấu '…' nên không đầy đủ.","Không nêu hãng hoặc model cụ thể; chỉ yêu cầu 'Theo nhà sản xuất' hoặc 'Đồng bộ theo nhà sản xuất', xuất xứ G7/ASIA."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: Mua sắm máy phát điện dự phòng","notifyNo":"IB2500597081","generatorCapacity":"1 x 300 kVA (liên tục ≥ 300 kVA, dự phòng ≥ 330 kVA) và 2 x 80 kVA (liên tục ≥ 80 kVA, dự phòng ≥ 80 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng, năm sản xuất","quote":"mới 100%, sản xuất năm 2025 trở về sau","reference":"Chương V, mục 2.1","requirement":"Hàng hóa mới 100%, sản xuất năm 2025 trở về sau"},{"item":"Chung - Bảo hành","quote":"Thời gian bảo hành: ≥ 12 tháng.","reference":"Chương V, mục 2.1 và mục 3.1.a","requirement":"Thời gian bảo hành ≥ 12 tháng; bảo trì tối thiểu 01 lần/03 tháng trong thời gian bảo hành"},{"item":"Chung - Xử lý sự cố","quote":"Cam kết bảo trì, hướng dẫn, trực sự cố 24/7","reference":"Chương V, mục 2.1","requirement":"Trực sự cố 24/7; sửa chữa, khắc phục hư hỏng tối đa không quá 06 giờ kể từ khi nhận yêu cầu"},{"item":"Chung - Phụ tùng thay thế","quote":null,"reference":"Chương V, mục 2.1","requirement":"Cung cấp phụ tùng, vật tư thay thế cho tất cả thiết bị tối thiểu 10 năm"},{"item":"Chung - Kiểm định độ ồn, khí thải","quote":null,"reference":"Chương V, mục 2.1","requirement":"Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt, vận hành; cấp phiếu kiểm định đồng bộ khi giao hàng"},{"item":"Chung - Xuất xứ, CO/CQ","quote":"Chứng nhận xuất xứ hàng hóa (CO)","reference":"Chương V, mục 2.1 và mục 3.2.c","requirement":"Thiết bị nhập khẩu: cam kết bộ chứng từ gồm CO, CQ, chứng thư giám định, tờ khai hải quan, vận đơn, packing list. Hàng trong nước: cam kết CQ"},{"item":"Chung - Phạm vi lắp đặt","quote":"Lắp đặt, kiểm định, bảo quản, nghiệm thu, bàn giao;","reference":"Chương V, mục 1.II.1.a","requirement":"Cung cấp, vận chuyển, lắp đặt, kiểm định, nghiệm thu, bàn giao, bảo hành; hướng dẫn sử dụng và vận hành chạy thử"},{"item":"Máy 300 kVA: Số lượng","quote":"HỆ THỐNG MÁY PHÁT ĐIỆN 300KVA: | 01 TỔ MÁY","reference":"Chương V, mục 2.2.a, mục A","requirement":"Hệ thống máy phát điện 300 kVA: 01 tổ máy"},{"item":"Máy 300 kVA: Hãng, model, xuất xứ, năm sản xuất","quote":"Hãng phải có kinh nghiệm sản xuát","reference":"Chương V, mục 2.2.a, A.I.1","requirement":"Hãng có kinh nghiệm sản xuất máy phát điện trên thế giới, có đại diện làm việc tại Việt Nam (khu vực HCM); model theo nhà sản xuất; xuất xứ G7/ASIA; sản xuất năm 2025 trở về sau"},{"item":"Máy 300 kVA: Công suất liên tục","quote":"≥ 300 kVA * (Công suất bắt buộc","reference":"Chương V, mục 2.2.a, A.I.1","requirement":"≥ 300 kVA (công suất bắt buộc phải đạt)"},{"item":"Máy 300 kVA: Công suất dự phòng","quote":"Công suất dự phòng | ≥ 330kVA","reference":"Chương V, mục 2.2.a, A.I.1","requirement":"≥ 330kVA"},{"item":"Máy 300 kVA: Điện áp, tần số, tốc độ","quote":"230/400V, 3 pha, 50Hz","reference":"Chương V, mục 2.2.a, A.I.1","requirement":"230/400V, 3 pha, 50Hz; 1500 V/P"},{"item":"Máy 300 kVA: Tiêu hao nhiên liệu","quote":"100% tải: < 65 L/giờ","reference":"Chương V, mục 2.2.a, A.I.1","requirement":"100% tải: < 65 L/giờ; 75% tải: < 49 L/giờ; 50% tải: < 35 L/giờ (ứng tải liên tục)"},{"item":"Máy 300 kVA: Tiêu chuẩn chất lượng","quote":"ISO 9001, ISO 14001, ISO 8528,","reference":"Chương V, mục 2.2.a, A.I.1","requirement":"ISO 9001, ISO 14001, ISO 8528, ISO 3046, EN ISO 8528-13, EN 60034-1, EN 61000-6-1, EN 61000-6-2, EN 61000-6-3, EN 55011, EN 1679-1 & EN 60204-1"},{"item":"Máy 300 kVA: Yêu cầu chất lượng","quote":"yêu cầu 2 trong 3 bộ phần chính","reference":"Chương V, mục 2.2.a, A.I.1","requirement":"Máy được phát triển bởi nhà sản xuất máy phát điện và được prototype tested trước khi sản xuất hàng loạt; khi xuất xưởng có test report, chứng nhận chất lượng của hãng; ít nhất 2 trong 3 bộ phận chính (động cơ, đầu phát, bộ điều khiển) cùng thương hiệu với tổ máy"},{"item":"Máy 300 kVA: Nhiên liệu, cấp đáp ứng, nhiệt độ làm việc","quote":"Nhiệt độ làm việc | ≥ 40C","reference":"Chương V, mục 2.2.a, A.I.1","requirement":"Dầu diesel thông dụng; Class G3; nhiệt độ làm việc ≥ 40C"},{"item":"Máy 300 kVA: Loại máy, hệ số công suất","quote":"Loại máy: | Máy trần","reference":"Chương V, mục 2.2.a, A.I.1","requirement":"Máy trần; hệ số công suất ≥ 0,8"},{"item":"Máy 300 kVA: Bồn dầu dưới chân máy","quote":"Bồn dầu dưới chân máy | ≥ 350 lít","reference":"Chương V, mục 2.2.a, A.I.1","requirement":"≥ 350 lít"},{"item":"Máy 300 kVA: Độ ồn máy có vỏ cách âm","quote":"khoảng cách 7 mét đạt 70dBA","reference":"Chương V, mục 2.2.a, A.I.1","requirement":"Khoảng cách 7 mét đạt 70dBA"},{"item":"Máy 300 kVA: Động cơ","quote":"Kiểu 4 thì, Turbo","reference":"Chương V, mục 2.2.a, A.I.2","requirement":"Xuất xứ G7/ASIA, sản xuất năm 2025 trở về sau; kiểu 4 thì, Turbo; biến thiên tần số trạng thái xác lập ≤ ± 0,25%; khởi động mô-tơ điện 1 chiều, acquy axit chì, bộ sạc tự động; 1500V/P; điều tốc điện tử; ≥ 6 xy lanh; dung tích ≥ 11L; tỉ số nén ≥ 17.0 : 1"},{"item":"Máy 300 kVA: Đầu phát điện","quote":"Không chổi than, một ổ đỡ, từ","reference":"Chương V, mục 2.2.a, A.I.3","requirement":"Thương hiệu đồng bộ theo nhà sản xuất, xuất xứ G7/ASIA; không chổi than, một ổ đỡ, từ trường quay 4 cực; 230/400V, 3 pha, 50Hz; hệ số công suất 0,8; cấp cách điện loại H; biến thiên điện áp không tải đến đầy tải ≤ ± 1%; làm mát bằng quạt"},{"item":"Máy 300 kVA: Bảng điều khiển","quote":"Nhật ký: Lưu ít nhất 12 sự kiện","reference":"Chương V, mục 2.2.a, A.I.4","requirement":"Thương hiệu đồng bộ theo nhà sản xuất, xuất xứ G7/ASIA; đo và hiển thị điện áp AC, dòng điện AC, tần số, hệ số công suất, công suất (kW, kVA), điện áp ắc quy, đếm giờ chạy, nhiệt độ nước làm mát, áp lực nhớt; nhật ký lưu ít nhất 12 sự kiện; bảo vệ: khởi động không được, áp suất nhớt thấp, điện áp ắc quy thấp/cao, tần số thấp/cao, nhiệt độ nước cao, quá tốc/thấp tốc; công tắc Start/Stop/Auto; dừng khẩn cấp; báo lỗi và lịch sử sự cố"},{"item":"Máy 300 kVA: Phụ kiện cấp tại Việt Nam","quote":"- Bộ bình Ắc quy axit chì.","reference":"Chương V, mục 2.2.a, A.I.5","requirement":"Bộ bình ắc quy axit chì, dây và cọc bình, bộ điều khiển sạc tự động, nhớt và nước giải nhiệt, bộ tài liệu hướng dẫn vận hành"},{"item":"Máy 300 kVA: Vỏ cách âm","quote":"độ ồn 70±5","reference":"Chương V, mục 2.2.a, A.II","requirement":"Thép dày 2mm (± 0.5%), sơn tĩnh điện chống rỉ sét, lớp chất liệu chống ồn, bản lề, khoá cửa; độ ồn 70±5 dBA@7m"},{"item":"Máy 300 kVA: Bồn dầu vuông 1000 lít","quote":"Thép dày 3mm, chân cao 500mm,","reference":"Chương V, mục 2.2.a, A.II","requirement":"Bồn dầu 1000 lít kèm hệ thống ống dầu kết nối; thép dày 3mm, chân cao 500mm, sơn 1 lớp chống rỉ và 2 lớp sơn màu, có ống thủy tinh hiển thị mức dầu; ống dầu DN25 cấp và hồi từ bồn dầu ngày đến máy phát điện"},{"item":"Máy 300 kVA: Cầu dao đảo","quote":"Cầu dao đảo bằng tay 3 pha, 4 cực,","reference":"Chương V, mục 2.2.a, A.II","requirement":"Cầu dao đảo bằng tay 3 pha, 4 cực, 630A cho tổ máy 300kVA; xuất xứ lắp ráp Việt Nam, mới 100%"},{"item":"Máy 300 kVA: Ống thoát gió nóng, ống khói","quote":"Ống thoát gió nóng | Tôn kẽm dày 0,75mm","reference":"Chương V, mục 2.2.a, A.II","requirement":"Ống thoát gió nóng tôn kẽm dày 0,75mm; ống khói và co ống khói D168 thép dày 3mm, bọc cách nhiệt rockwool 80kg/m3 dày 50mm, bọc ngoài inox 304 dày 0.4mm; giá đỡ ống khói; nón/co che mưa ống khói inox 304; phụ kiện lắp đặt"},{"item":"Máy 300 kVA: Dầu chạy thử và vận chuyển","quote":"Dầu diesel chạy thử máy | 200 Lít","reference":"Chương V, mục 2.2.a, A.II","requirement":"Dầu diesel chạy thử máy 200 lít; vận chuyển máy kèm vỏ cách âm đến công trình, không gồm chi phí chống sàn"},{"item":"Máy 80 kVA: Số lượng","quote":"HỆ THỐNG MÁY PHÁT ĐIỆN 80KVA | 02 TỔ MÁY","reference":"Chương V, mục 2.2.a, mục B","requirement":"Hệ thống máy phát điện 80 kVA: 02 tổ máy"},{"item":"Máy 80 kVA: Hãng, model, xuất xứ, năm sản xuất","quote":"Hãng phải có kinh nghiệm sản xuát","reference":"Chương V, mục 2.2.a, B.I.1","requirement":"Hãng có kinh nghiệm sản xuất máy phát điện trên thế giới, có đại diện làm việc tại Việt Nam (khu vực HCM); model theo nhà sản xuất; xuất xứ G7/ASIA; sản xuất năm 2025 trở về sau"},{"item":"Máy 80 kVA: Công suất liên tục","quote":"≥ 80 kVA * (Công suất bắt buộc","reference":"Chương V, mục 2.2.a, B.I.1","requirement":"≥ 80 kVA (công suất bắt buộc phải đạt)"},{"item":"Máy 80 kVA: Công suất dự phòng","quote":"Công suất dự phòng | ≥ 80kVA","reference":"Chương V, mục 2.2.a, B.I.1","requirement":"≥ 80kVA"},{"item":"Máy 80 kVA: Điện áp, tần số, tốc độ","quote":"230/400V, 3 pha, 50Hz","reference":"Chương V, mục 2.2.a, B.I.1","requirement":"230/400V, 3 pha, 50Hz; 1500 V/P"},{"item":"Máy 80 kVA: Tiêu hao nhiên liệu","quote":"100% tải: < 20 L/giờ","reference":"Chương V, mục 2.2.a, B.I.1","requirement":"100% tải: < 20 L/giờ; 75% tải: < 13 L/giờ; 50% tải: < 10 L/giờ (ứng tải liên tục)"},{"item":"Máy 80 kVA: Tiêu chuẩn chất lượng","quote":"ISO 9001, ISO 14001, ISO 8528,","reference":"Chương V, mục 2.2.a, B.I.1","requirement":"ISO 9001, ISO 14001, ISO 8528, ISO 3046, EN ISO 8528-13, EN 60034-1, EN 61000-6-1, EN 61000-6-2, … (danh sách có dấu lược bỏ trong văn bản)"},{"item":"Máy 80 kVA: Yêu cầu chất lượng","quote":"cả 3 bộ phần chính (động cơ, đầu","reference":"Chương V, mục 2.2.a, B.I.1","requirement":"Máy được phát triển bởi nhà sản xuất máy phát điện và được prototype tested trước khi sản xuất hàng loạt; khi xuất xưởng có test report, chứng nhận chất lượng của hãng; cả 3 bộ phận chính (động cơ, đầu phát, bộ điều khiển) phải cùng thương hiệu với tổ máy"},{"item":"Máy 80 kVA: Nhiên liệu, cấp đáp ứng, nhiệt độ làm việc","quote":"Nhiệt độ làm việc | ≥ 40C","reference":"Chương V, mục 2.2.a, B.I.1","requirement":"Dầu diesel thông dụng; Class G3; nhiệt độ làm việc ≥ 40C"},{"item":"Máy 80 kVA: Loại máy, hệ số công suất","quote":"Loại máy: | Máy trần","reference":"Chương V, mục 2.2.a, B.I.1","requirement":"Máy trần; hệ số công suất ≥ 0,8"},{"item":"Máy 80 kVA: Bồn dầu dưới chân máy","quote":"Bồn dầu dưới chân máy | ≥ 180 lít","reference":"Chương V, mục 2.2.a, B.I.1","requirement":"≥ 180 lít"},{"item":"Máy 80 kVA: Độ ồn máy có vỏ cách âm","quote":"khoảng cách 7 mét đạt 70dBA","reference":"Chương V, mục 2.2.a, B.I.1","requirement":"Khoảng cách 7 mét đạt 70dBA"},{"item":"Máy 80 kVA: Động cơ","quote":"Số xy lanh: | ≥ 4 xy lanh","reference":"Chương V, mục 2.2.a, B.I.2","requirement":"Thương hiệu đồng bộ theo nhà sản xuất, xuất xứ G7/ASIA, sản xuất năm 2025 trở về sau; kiểu 4 thì, Turbo; biến thiên tần số trạng thái xác lập ≤ ± 0,5%; khởi động mô-tơ điện 1 chiều, acquy axit chì, bộ sạc tự động; 1500V/P; điều tốc điện tử; ≥ 4 xy lanh; dung tích > 3.9L; tỉ số nén ≥ 17.3 : 1"},{"item":"Máy 80 kVA: Đầu phát điện","quote":"Biến thiên điện áp, không tải đến đầy tải | ≤ ± 0.5%","reference":"Chương V, mục 2.2.a, B.I.3","requirement":"Thương hiệu đồng bộ theo nhà sản xuất, xuất xứ G7/ASIA; không chổi than, một ổ đỡ, từ trường quay 4 cực; 230/400V, 3 pha, 50Hz; hệ số công suất 0,8; cấp cách điện loại H; biến thiên điện áp không tải đến đầy tải ≤ ± 0.5%; làm mát bằng quạt"},{"item":"Máy 80 kVA: Bảng điều khiển","quote":"Nhật ký: Lưu ít nhất 12 sự kiện","reference":"Chương V, mục 2.2.a, B.I.4","requirement":"Thương hiệu đồng bộ theo nhà sản xuất, xuất xứ G7/ASIA; đo và hiển thị điện áp AC, dòng điện AC, tần số, hệ số công suất, công suất (kW, kVA), điện áp ắc quy, đếm giờ chạy, nhiệt độ nước làm mát, áp lực nhớt; nhật ký lưu ít nhất 12 sự kiện; bảo vệ: khởi động không được, áp suất nhớt thấp, điện áp ắc quy thấp/cao, tần số thấp/cao, nhiệt độ nước cao, quá tốc/thấp tốc; công tắc Start/Stop/Auto; dừng khẩn cấp; báo lỗi và lịch sử sự cố"},{"item":"Máy 80 kVA: Phụ kiện cấp tại Việt Nam","quote":"- Bộ bình Ắc quy axit chì.","reference":"Chương V, mục 2.2.a, B.I.5","requirement":"Bộ bình ắc quy axit chì, dây và cọc bình, bộ điều khiển sạc tự động, nhớt và nước giải nhiệt, bộ tài liệu hướng dẫn vận hành"},{"item":"Máy 80 kVA: Vỏ giảm âm","quote":"thước : L3200*W1115*H1800, dày","reference":"Chương V, mục 2.2.a, B.II","requirement":"Vỏ giảm âm dạng khung cẩu, kích thước L3200*W1115*H1800, dày 50mm; thép đen dày 2mm, sơn tĩnh điện; gió thổi lên nóc, pô giảm âm đặt trong vỏ"},{"item":"Máy 80 kVA: Dầu chạy thử và vận chuyển","quote":"Dầu diesel chạy thử máy | 150 lít","reference":"Chương V, mục 2.2.a, B.II","requirement":"Dầu diesel chạy thử máy 150 lít; vận chuyển máy kèm vỏ cách âm đến công trình, không gồm chi phí chống sàn"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:02:58.458Z"}},"IB2500598824":{"u":"2026-11-03T23:09:19.554+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 07 - E-HSMT goi thau FTEL-2025-039 Cung cap va lap dat may phat dien cac loai (PMB).pdf), chưa phân tích cả HSMT.","Bảng danh mục hàng hóa (mục 2) và nhiều bảng chấm điểm ở mục 3 bị vỡ dòng khi trích từ PDF, nên một số trích dẫn là null hoặc chỉ là một đoạn nguyên văn ngắn của dòng đó.","Số lượng tủ ATS phần A là 08 trong khi số tổ máy là 12; văn bản không giải thích sự chênh lệch này.","Phần C (30 kVA) ghi tủ ATS đã có sẵn tại trạm nên không nêu thông số ATS riêng cho phần này.","Văn bản không nêu hãng và model cụ thể của động cơ, đầu phát hay bộ điều khiển (chỉ khuyến nghị thương hiệu), cũng không nêu mức tiêu thụ nhiên liệu bằng số; các thông số này do nhà thầu công bố."],"result":{"keyInfo":{"bidName":"FTEL-2025-039 Cung cấp và lắp đặt máy phát điện các loại (PMB)","notifyNo":"IB2500598824","generatorCapacity":"12 tổ x 12 kVA (1 pha, công suất liên tục); 2 tổ x 15 kVA (1 pha, công suất liên tục); 1 tổ x 30 kVA (3 pha, công suất liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phần A - Máy 12 kVA: Chủng loại và số lượng","quote":"Tổ máy phát điện diesel 1 pha công","reference":"Chương V, mục 2, bảng danh mục hàng hóa, phần A, dòng 1","requirement":"Tổ máy phát điện diesel 1 pha công suất liên tục 12 kVA, số lượng 12 tổ máy; tại các trạm Hương Bình, Trung Hóa, Bố Trạch, Lâm Thủy, Hướng Phùng, Tà Rụt, A Roàng, Đông Giang."},{"item":"Phần A - Máy 12 kVA: Tủ ATS và gói lắp đặt","quote":"Gói vật tư phụ lắp đặt máy phát điện","reference":"Chương V, mục 2, bảng danh mục hàng hóa, phần A, dòng 2-4","requirement":"Tủ chuyển nguồn tự động ATS 1 pha 80A điều khiển kết nối 2 máy phát điện + 1 nguồn điện lưới, số lượng 08 tủ. Gói vật tư phụ lắp đặt máy phát điện: 12 gói. Gói dịch vụ vận chuyển và lắp đặt máy phát điện 12kVA: 08 gói."},{"item":"Phần B - Máy 15 kVA (trạm Lao Bảo, Phú Lộc mới): Chủng loại và số lượng","quote":null,"reference":"Chương V, mục 2, bảng danh mục hàng hóa, phần B, dòng 1","requirement":"Tổ máy phát điện diesel 1 pha công suất liên tục 15kVA, số lượng 02 tổ máy."},{"item":"Phần B - Máy 15 kVA: Tủ ATS và gói lắp đặt","quote":null,"reference":"Chương V, mục 2, bảng danh mục hàng hóa, phần B, dòng 2-4","requirement":"ATS 1 pha 100A điều khiển kết nối 2 máy phát điện + 1 nguồn điện lưới: 01 tủ. ATS 1 pha 80A cùng kiểu kết nối: 01 tủ. Gói vật tư phụ, vận chuyển và nhân công lắp đặt tổ máy phát điện 15kVA: 02 gói."},{"item":"Phần C - Máy 30 kVA (trạm Khánh Bình): Chủng loại, số lượng và ATS","quote":null,"reference":"Chương V, mục 2, bảng danh mục hàng hóa, phần C, dòng 1-2","requirement":"Tổ máy phát điện diesel 3 pha công suất liên tục 30kVA, số lượng 01 tổ máy. Gói vật tư phụ, vận chuyển và nhân công lắp đặt: 01 gói. Tủ ATS đã có sẵn tại trạm."},{"item":"Chung - Công suất liên tục và dự phòng","quote":"≥ 110% công suất liên tục","reference":"Chương V, mục 3, A.II, chỉ tiêu 6-7","requirement":"Công suất liên tục (kVA/kW) theo TCVN 9729-1:2013 hoặc ISO 8528-1 phải không nhỏ hơn công suất yêu cầu của gói thầu. Công suất dự phòng không nhỏ hơn 110% công suất liên tục."},{"item":"Chung - Loại máy phát, tình trạng, năm sản xuất","quote":"Mới chưa qua sử dụng","reference":"Chương V, mục 3, A.I.4 và A.II.1-2","requirement":"Máy phát điện xoay chiều 1 pha 2 dây và 3 pha 4 dây. Mới chưa qua sử dụng. Năm sản xuất (tổ máy, đầu phát, động cơ) không quá 1 năm từ ngày mở thầu."},{"item":"Chung - Nhà sản xuất, mã hiệu, xuất xứ tổ máy","quote":"- Trực tiếp lắp ráp và cung cấp máy phát","reference":"Chương V, mục 3, A.I.1-3","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất, mã hiệu và xuất xứ tổ máy. Nhà cung cấp trực tiếp lắp ráp và cung cấp máy phát điện."},{"item":"Chung - Điện áp, tần số","quote":"+ 1 pha: 230 VAC hoặc 220 VAC (L-N)","reference":"Chương V, mục 3, A.II.4-5","requirement":"Điện áp ra 1 pha: 230 VAC hoặc 220 VAC (L-N); 3 pha: 400/230VAC hoặc 380/220VAC (L-L/L-N). Tần số định mức 50Hz."},{"item":"Chung - Vận hành liên tục và quá tải","quote":"≥ 12 giờ","reference":"Chương V, mục 3, A.II.8-9","requirement":"Vận hành liên tục ở 100% công suất liên tục tối thiểu 12 giờ. Cho phép quá tải 10% trong 1 giờ trong chu kỳ 12 giờ hoạt động liên tục. Tùy chọn: quá tải 10% trong 1 giờ trong chu kỳ 6 giờ (cộng thêm điểm)."},{"item":"Chung - Thùng nhiên liệu","quote":"thiểu 36 giờ với 75% công suất liên tục","reference":"Chương V, mục 3, A.II.10 và A.II.3","requirement":"Dung tích bình chứa đảm bảo tổ máy hoạt động liên tục tối thiểu 36 giờ với 75% công suất liên tục. Thùng nhiên liệu sơn tĩnh điện."},{"item":"Chung - Khả năng đóng tải và chế độ hoạt động","quote":"≥ 65% Công suất liên tục","reference":"Chương V, mục 3, A.II.11-12","requirement":"Đóng tải 1 bước sau khi chạy ổn định không tải 1 phút: ≥ 65% công suất liên tục. Các chế độ hoạt động: START-STOP-MANUAL-EMERGENCY."},{"item":"Chung - Độ ồn","quote":"≤ 75dBA (30 điểm)","reference":"Chương V, mục 3, A.II.14 và E.5","requirement":"Độ ồn đo tại 7m khi chạy 75% công suất liên tục: ≤ 75dBA; ≤ 65 dBA được cộng thêm điểm. Ở phần vỏ máy: độ ồn cự ly 7m < 70 dB, < 65 dB được cộng thêm điểm."},{"item":"Chung - Tuổi thọ, kích thước, trọng lượng","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 3, A.II.13, 15, 16","requirement":"Nhà thầu cam kết tuổi thọ tối thiểu 10.000h. Kích thước (dài x rộng x cao) và trọng lượng do nhà thầu cung cấp thông tin."},{"item":"Chung - Hệ thống khởi động và làm mát tổ máy","quote":"Bằng Accu 12V hoặc 24V","reference":"Chương V, mục 3, A.II.19-21","requirement":"Khởi động bằng accu 12V hoặc 24V. Làm mát bằng két nước kết hợp quạt gió đầu trục. Cấp bảo vệ vỏ máy ≥ IP23."},{"item":"Chung - Chứng nhận kiểm định độc lập","quote":null,"reference":"Chương V, mục 3, A.II.22","requirement":"Có chứng nhận kiểm định độc lập do các đơn vị có chức năng thí nghiệm về máy phát điện cấp. Nhà thầu cam kết khi dự thầu và kèm theo khi giao hàng."},{"item":"Chung - Tiêu chuẩn áp dụng","quote":"TCVN 6627-9: 2011(IEC 60034-9: 2007) về giới hạn mức ồn.","reference":"Chương V, mục 1, điểm 1","requirement":"TCVN 9729:2013 hoặc ISO 8528:2005 (tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông); QCVN 19:2009/BTNMT/B (khí thải); TCVN 7916-1:2008 (acquy khởi động chì-axit); TCVN 6627-9: 2011 (IEC 60034-9: 2007) (giới hạn mức ồn)."},{"item":"Đầu phát - Xuất xứ, năm sản xuất, serial, CO/CQ","quote":"Thương hiệu: từ các nước EU hoặc G7","reference":"Chương V, mục 3, B.I.1-3 và B.II.13","requirement":"Thương hiệu từ các nước EU hoặc G7 (khuyến nghị Sincro, Leroy Sommer, Linz, MECC ALTE hoặc tương đương). Năm sản xuất không quá 1 năm từ ngày mở thầu. Có serial. Có CO, CQ (photo công chứng)."},{"item":"Đầu phát - Kiểu, kích từ, kết cấu, làm mát","quote":"Kiểu kín, 2 cặp cực","reference":"Chương V, mục 3, B.II.1-2, 11-12","requirement":"Kiểu kín, 2 cặp cực. Tự kích từ, không chổi than. Kết cấu một ổ trục. Làm mát bằng cánh quạt đầu trục thổi trực tiếp."},{"item":"Đầu phát - Công suất, hệ số công suất, điện áp, tần số","quote":"+ 3 pha, hệ số là: ≥ 0.8","reference":"Chương V, mục 3, B.II.3-6","requirement":"Công suất định mức ≥ công suất yêu cầu của gói thầu: 12 / 15 / 30 kVA. Hệ số công suất 1 pha ~ 1; 3 pha ≥ 0.8. Điện áp định mức 220 Vac hoặc 230Vac (L-N). Tần số 50 Hz."},{"item":"Đầu phát - Độ lệch điện áp, cấp cách điện, cấp bảo vệ","quote":"Xác lập : ≤ ±1%","reference":"Chương V, mục 3, B.II.7-10","requirement":"Độ lệch điện áp xác lập ≤ ±1%; từ không tải đến full tải (không quá 30s) ≤ ±2.5%. Cấp cách điện cuộn dây Cấp H (đạt), Cấp C (điểm cao hơn). Cấp bảo vệ đầu phát ≥ IP21. Khả năng quá tải 10% trong 1 giờ trong chu kỳ 12 giờ."},{"item":"Động cơ - Xuất xứ, năm sản xuất, serial, CO/CQ","quote":"Thương hiệu: từ các nước EU hoặc G7","reference":"Chương V, mục 3, C.I.1-3 và C.II.16","requirement":"Thương hiệu từ các nước EU hoặc G7 (khuyến nghị Kubota, Mitsubishi, Perkins, Yanmar hoặc tương đương). Năm sản xuất không quá 1 năm từ ngày mở thầu. Có serial. Có CO, CQ (photo công chứng)."},{"item":"Động cơ - Loại, nhiên liệu, số xi lanh, tốc độ","quote":"Động cơ diesel 4 kỳ","reference":"Chương V, mục 3, C.II.1, 3-5","requirement":"Động cơ diesel 4 kỳ, nhiên liệu dầu Diesel. Số xi lanh ≥ 2 (tùy chọn ≥ 3 được cộng điểm). Tốc độ vòng quay định mức 1.500 vòng/phút."},{"item":"Động cơ - Tiêu thụ nhiên liệu","quote":"Bảng tiêu thụ nhiên liệu theo","reference":"Chương V, mục 3, C.II.2","requirement":"Nhà thầu cung cấp bảng tiêu thụ nhiên liệu theo các mức tải 25%, 50%, 75%, 100% và 110%."},{"item":"Động cơ - Phun nhiên liệu, nạp khí, điều tốc","quote":"Gián tiếp hoặc trực tiếp","reference":"Chương V, mục 3, C.II.6, 10, 11, 13","requirement":"Hệ thống phun nhiên liệu gián tiếp hoặc trực tiếp. Hệ thống nạp khí tự nhiên hoặc Turbocharged. Bơm chuyển tiếp nhiên liệu cơ hoặc điện. Điều tốc cơ khí hoặc điện tử (điện tử được cộng điểm)."},{"item":"Động cơ - Làm mát, bôi trơn, lọc","quote":"Két nước + Quạt gió đầu trục","reference":"Chương V, mục 3, C.II.7-9, 12","requirement":"Làm mát bằng két nước + quạt gió đầu trục, dung dịch làm mát là nước pha với dung dịch chống đóng cặn. Hệ thống dầu bôi trơn có bơm dầu, phin/bầu lọc; xả dầu có ống thoáng ra ngoài vỏ chống ồn hoặc bơm tay/thiết bị hỗ trợ thay dầu. Lọc nhớt, lọc gió, lọc nhiên liệu tách nước, lọc nhiên liệu tinh có thể thay thế."},{"item":"Động cơ - Điện áp khởi động, độ lệch tần số","quote":"12V hoặc 24V","reference":"Chương V, mục 3, C.II.14-15","requirement":"Điện áp khởi động 12V hoặc 24V. Độ lệch tần số xác lập ≤ ±1%; từ không tải đến full tải trong 30 giây: ≤ 5% (điều tốc cơ khí), ≤ 2.5% (điều tốc điện tử)."},{"item":"Hệ thống khởi động - Accu","quote":"Accu chì axit kín khí","reference":"Chương V, mục 3, C.III.1-5 và I.5","requirement":"Accu chì axit kín khí, điện áp khởi động 12V/24V, đáp ứng TCVN 7916-1:2008. Model, nhà sản xuất, dung lượng định mức (Ah) và dòng điện khởi động do nhà thầu cung cấp thông tin. Accu có nắp chụp phân biệt cực tính."},{"item":"Hệ thống khởi động - Bộ nạp accu","quote":"Dòng điện sạc giới hạn : 5A/4A","reference":"Chương V, mục 3, C.III.6","requirement":"Nạp accu khởi động từ điện lưới hoặc máy phát. Đầu vào 180VAC - 240VAC, tần số 48-60 Hz, có bảo vệ quá điện áp đầu vào. Đầu ra 12V/24V, dòng sạc giới hạn 5A/4A, điện áp sạc Float tự động 13.5V/27.4 V ±0.2V. Nhiệt độ hoạt động -5°C đến 55°C, lưu trữ -5°C đến 85°C, độ ẩm 0-95%."},{"item":"Bộ điều khiển - Xuất xứ và tính năng chung","quote":"Giao thức truyền thông qua SNMP,","reference":"Chương V, mục 3, D1.1-5","requirement":"Thông tin xuất xứ mạch điều khiển (khuyến nghị/yêu cầu hãng Deepsea). Có bản vẽ sơ đồ kết nối hệ thống điều khiển. Dây tín hiệu điều khiển và cảm biến được đánh số, có chú thích. Tính năng ATS, AMF, giao thức truyền thông SNMP. Khi bảng điều khiển lỗi, có thể khởi động tổ máy bằng tay."},{"item":"Bộ điều khiển - Đo lường, hiển thị","quote":"D2. Tính năng đo lường, hiển thị (Sai số không quá 5%)","reference":"Chương V, mục 3, D2","requirement":"Sai số không quá 5%. Hiển thị: điện áp pha/dây máy phát và lưới, dòng điện, tần số, công suất tải (kW), hệ số công suất, số giờ vận hành, điện áp accu, mức nhiên liệu (%), áp suất dầu bôi trơn (Bar), nhiệt độ nước làm mát, trạng thái RUN-STOP-MANUAL-EMERGENCY."},{"item":"Bộ điều khiển - Cảnh báo và bảo vệ","quote":"Đóng tải 3 lần không thành công","reference":"Chương V, mục 3, D3","requirement":"Cảnh báo: dầu thấp, nhiệt độ cao, điện áp/tần số cao-thấp, áp lực nhớt thấp, quá tải, nút dừng khẩn cấp, điện áp accu thấp. Bảo vệ dừng máy: quá tải hoặc ngắn mạch, mất kích từ, đóng tải 3 lần không thành công, nhiệt độ động cơ/nước làm mát cao, nút dừng khẩn cấp, vượt tốc hoặc thấp tốc."},{"item":"Bộ điều khiển - Điều khiển, tự động, mở rộng","quote":"Có khả năng lưu trữ log file (≥ 100 log)","reference":"Chương V, mục 3, D4","requirement":"Start/stop từ xa bằng phần mềm nhà sản xuất. Tự động khởi động và đóng tải sau ≤ 5 phút chạy không tải khi mất điện lưới, mất pha/trung tính, điện áp cao/thấp; tự chuyển về lưới và dừng máy sau ≤ 5 phút. Có khả năng ghép nối từ 2 máy phát điện trở lên. Lưu trữ log file ≥ 100 log."},{"item":"Bộ điều khiển - Truyền thông","quote":"Hỗ trợ giao thức Modbus RS485","reference":"Chương V, mục 3, D5 và A.II.17","requirement":"Hỗ trợ Modbus RS485; TCP/IP, SNMP v1, SNMP v2, Web UI, web server; Ethernet port speed ≥ 100Mbps. Tùy chọn: thông số D.2, D.3, D.4.2 đọc được qua TCP port 80 và SNMP."},{"item":"AVR","quote":"AVR digital hoặc AVR analog:","reference":"Chương V, mục 3, A.II.18","requirement":"AVR digital hoặc AVR analog; AVR có khả năng thay thế trong 30 phút. Tùy chọn: máy có 2 AVR, tự động backup 1+1 (cộng thêm điểm)."},{"item":"Vỏ máy - Cấu tạo và cấp bảo vệ","quote":"Vỏ được được sơn tĩnh điện chống rỉ sét","reference":"Chương V, mục 3, E.1-2, 4, 6","requirement":"Xuất xứ nhập khẩu hoặc gia công trong nước. Cấp bảo vệ ≥ IP23. Thép tấm dày tối thiểu 2mm, chống cháy, chống tác động môi trường, sơn tĩnh điện chống rỉ sét. Có cửa mở bảo dưỡng, cửa kiểm tra, cấp nhiên liệu, nước làm mát, dầu nhớt và đường đấu nối điện AC ra. Thông gió đảm bảo máy chạy liên tục, không giảm công suất, đảm bảo nhiệt độ động cơ ở tải 100% và 110%."},{"item":"Vỏ máy - Tem nhãn và vật liệu tiêu âm","quote":"- Công suất liên tục/ công suất dự phòng","reference":"Chương V, mục 3, E.3 và E.5","requirement":"Tem nhãn Inox 304 kích thước tối thiểu 15x5cm gắn bằng đinh rút, ghi loại máy, ngày sản xuất, nhà sản xuất, model, serial, công suất liên tục/dự phòng, điện áp làm việc, hệ số công suất, kích thước. Vật liệu tiêu âm là bông thủy tinh/mút cách âm hoặc tương đương, chống cháy Class 1."},{"item":"Thiết bị đóng cắt bảo vệ (MCCB)","quote":"ICU kA ≥ 25kA tại 400VAC","reference":"Chương V, mục 3, F.1-3","requirement":"MCCB hãng Schneider, ABB, Mitsubishi, Siemens hoặc tương đương. Điện áp 1 pha 220/230Vac, 3 pha 380/400Vac; dòng định mức đáp ứng công suất dự phòng max. Số lần đóng cắt: cơ khí ≥ 10.000 cycles, tải ≥ 6.000 cycles. IP20, IEC 60947-2, ICU ≥ 25kA tại 400VAC, ICS 75%ICU hoặc 100%ICU. Số cực: 1 pha 2 cực L–N, 3 pha 4 cực L1/L2/L3/N. Có nắp đậy bảo vệ trong thùng máy."},{"item":"ATS - Thông số điện và thiết bị chuyển đổi","quote":"- IEC60947-6-1 ATSE","reference":"Chương V, mục 3, G.1-2, 5","requirement":"Điện áp 1 pha 220/230Vac, 3 pha 380/400Vac; dòng định mức đáp ứng công suất dự phòng max. Xuất xứ thương hiệu EU/G7. Số cực: 1 pha 2 cực (L-N), 3 pha 4 cực (3L+N). Cơ cấu chuyển đổi bằng động cơ servo hoặc PLC (bộ chuyển đổi tích hợp). Tiêu chuẩn IEC60947-6-1 ATSE, IEC 60947-3, GB 14048-11 hoặc tương đương. Đầu cáp đồng tối thiểu 16mm2, tối đa 50mm2. Chế độ Main-Auto có cần gạt tay khi Manual. Có CO, CQ."},{"item":"ATS - Vỏ tủ, đèn báo, đấu nối, điều kiện làm việc","quote":"Cấp bảo vệ: IP44 trở lên","reference":"Chương V, mục 3, G.3, 4, 6, 7, 8","requirement":"Đèn báo Main - Backup - Load; MCB khống chế đèn cảnh báo 6A. Vỏ thép mạ kẽm hoặc thép sơn tĩnh điện màu ghi sáng (RAL 7032) dày 1.5mm, kích thước (rộng x cao x sâu) không quá 550x680x300mm, IP44 trở lên, có vị trí đấu tiếp mát. Dây đồng mềm bọc cách điện, không quá 4A/mm. Đấu nối bằng terminal block dạng khối. Nhiệt độ làm việc tối thiểu -5°C đến 55°C, độ ẩm 0-95%. Tùy chọn: tủ điện dự phòng 1 pha 2 cực bypass."},{"item":"Lắp đặt - Hệ thống thoát khói và ống xả","quote":"Ống khói thoát ra ngoài phải có nắp chụp","reference":"Chương V, mục 3, I.2","requirement":"Hệ thống thoát khói giảm khói đen theo QCVN 19:2009/BTNMT/B. Khớp nối mềm giữa ống khói máy và hệ thống ống khói ra ngoài chịu nhiệt ≥ 300OC. Ống khói có nắp chụp tránh mưa, đai ống gia cố gioăng cao su giảm rung. Ống xả bằng thép chịu nhiệt ≥ 300OC."},{"item":"Lắp đặt - Chống rung, tiếp địa, vật tư","quote":"Yêu cầu có tiếp địa cho đầu máy phát và","reference":"Chương V, mục 3, I.1, I.3-4","requirement":"Đế máy gia cố bằng cao su hoặc vật liệu tương đương (chỉ rõ tên vật liệu, chủng loại, đơn vị sản xuất), có biện pháp gia cố bệ máy giảm rung. Có tiếp địa cho đầu máy phát và vỏ máy. Bu lông, đai ốc, long đen cho hệ thống điện bằng đồng hoặc đồng mạ niken. Thi công kết nối máy phát, tủ chuyển đổi điện, ống khói an toàn, nghiệm thu chạy thực tế."},{"item":"Xuất xứ, CO/CQ, tài liệu kèm máy","quote":"Bảng công bố kết quả test tổ máy phát","reference":"Chương V, mục 3, H.2","requirement":"CO, CQ công chứng, kèm serial, cung cấp khi bàn giao nghiệm thu (tổ máy nhập khẩu: tổ máy và bảng điều khiển; máy lắp ráp trong nước: động cơ, đầu phát, bảng điều khiển, thiết bị bảo vệ đầu cực, thiết bị chuyển đổi). Kèm giấy chứng nhận xuất xưởng, test report công chứng, xác nhận năm sản xuất của hãng, bảng kết quả test theo TCVN 9729-7:2013 và đo rung theo TCVN 9729-9:2013."},{"item":"Bảo hành","quote":"≥ 24 tháng kể từ khi nghiệm thu bàn giao","reference":"Chương V, mục 3, K.1-2, 4 và mục 2","requirement":"Thời gian bảo hành tổ máy tối thiểu 24 tháng kể từ khi nghiệm thu bàn giao (36 tháng được cộng thêm điểm). Bộ nạp, accu khởi động ≥ 12 tháng. Bảo trì, bảo dưỡng định kỳ 6 tháng/lần trong thời gian bảo hành. Thay thế phụ tùng trong tối đa 48 giờ."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:09:18.967Z"}},"IB2500598996":{"u":"2026-11-03T00:03:49.201+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương 5.docx), chưa phân tích cả HSMT.","Chương V chỉ nêu công suất máy phát điện ở dạng \"500/550KV\" (không có đơn vị kVA/kW rõ ràng, không nêu dự phòng hay liên tục). Gói thầu là dịch vụ vận hành, không có thông số kỹ thuật chi tiết của máy phát (động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, độ ồn, bình nhiên liệu, ATS, cáp, xuất xứ, CO/CQ, bảo hành, tiêu chuẩn).","Các yêu cầu còn lại của Chương V (chiếu sáng, phòng cháy chữa cháy, vệ sinh môi trường, an toàn lao động, huy động nhân lực) không phải thông số kỹ thuật của máy phát điện nên không liệt kê.","Việc vận hành tủ điện chiếu sáng/trang trí không thuộc phạm vi máy phát điện nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Gói thầu số 04: Chi phí vận hành điện chiếu sáng, điện trang trí, máy phát điện","notifyNo":"IB2500598996","generatorCapacity":"500/550KV (ghi trong văn bản là \"500/550KV\", không nêu rõ prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 500/550KV - Số lượng và phạm vi vận hành","quote":"Duy trì máy phát điện 500/550KV","reference":"Chương V, mục I.3 (Phạm vi công việc), STT 6","requirement":"Duy trì (vận hành) 01 máy phát điện 500/550KV, đơn vị tính 1 máy/ngày, khối lượng 1, số ngày 365."},{"item":"Máy phát điện 500/550KV - Vị trí lắp đặt/vận hành","quote":"Duy trì máy phát điện 500/550KV (Hợp khối trụ sở phường Đoàn Kết)","reference":"Chương V, mục I.4 (Kế hoạch thực hiện), STT 36","requirement":"Máy phát điện đặt tại Hợp khối trụ sở phường Đoàn Kết."},{"item":"Máy phát điện - Mục đích sử dụng","quote":"đồng thời duy trì sự ổn định nguồn điện phục vụ cho công việc trụ sở phường Đoàn Kết","reference":"Chương V, mục I.1.e","requirement":"Duy trì sự ổn định nguồn điện phục vụ công việc của trụ sở phường Đoàn Kết."},{"item":"Máy phát điện - Nội dung vận hành","quote":"Vận hành các tủ điện chiếu sáng và trang trí, các tủ đèn tín hiệu giao thông, máy phát điện, theo quy định hiện hành của pháp luật.","reference":"Chương V, mục I.1.f","requirement":"Vận hành máy phát điện theo quy định hiện hành của pháp luật."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:03:48.503Z"}},"IB2500600028":{"u":"2026-11-03T00:03:26.701+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Gói thầu chỉ cung cấp phụ kiện và vật tư cho máy phát điện 2000KVA hiện có, không cung cấp tổ máy mới; các thông số động cơ/đầu phát chỉ là thông tin máy hiện có.","Văn bản không nêu công suất prime/standby, điện áp, tần số, số pha, mức ồn, tiêu chuẩn áp dụng.","Một số dòng bảng (STT 2.1, 2.4, 2.5, 3.x) bị vỡ định dạng khi trích xuất PDF; số lượng và đơn vị được đọc theo vị trí cột.","\"Giá đỡ đường ống dầu cao 500m\" được ghi nguyên văn; có thể là lỗi đánh máy của hồ sơ (500mm)."],"result":{"keyInfo":{"bidName":"Cung cấp lắp đặt phụ kiện Máy phát điện 2000KVA- Bệnh viện Nhi Thái Bình","notifyNo":"IB2500600028","generatorCapacity":"2000 kVA (Model WCS 2250; không nêu rõ prime/standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Yêu cầu chung - Xuất xứ, năm sản xuất, tình trạng","quote":"Hàng hoá phải có xuất xứ rõ ràng, sản xuất từ năm 2024 trở lại đây và mới\n100%, phù hợp với máy phát điện hiện có của Bệnh viện Nhi Thái Bình;","reference":"Chương V, mục 1.2 a)","requirement":"Hàng hoá phải có xuất xứ rõ ràng, sản xuất từ năm 2024 trở lại đây, mới 100%, phù hợp với máy phát điện hiện có của Bệnh viện Nhi Thái Bình."},{"item":"Máy phát điện hiện có - Tổ máy","quote":"Máy phát điện: 2000KVA\n- Model: Wcs 2250.\n- Serial No: Suk10579N/1s.\n- Product ID 1000030717.\n- Tổ máy mới, sản xuất tại Anh năm 2020.","reference":"Chương V, mục 1.2 a)","requirement":"Máy phát điện 2000KVA, Model Wcs 2250, Serial No Suk10579N/1s, Product ID 1000030717; tổ máy mới, sản xuất tại Anh năm 2020."},{"item":"Máy phát điện hiện có - Động cơ","quote":"Động cơ Cummins (sản xuất Anh)\n- Model: QSK60-G4.\n- Seri động cơ: 33221079.","reference":"Chương V, mục 1.2 a)","requirement":"Động cơ Cummins (sản xuất Anh), Model QSK60-G4, Seri động cơ 33221079."},{"item":"Máy phát điện hiện có - Đầu phát","quote":"Đầu phát:\n- Model: PI734F1.\n- Seri: A20A055302.","reference":"Chương V, mục 1.2 a)","requirement":"Đầu phát Model PI734F1, Seri A20A055302."},{"item":"Bảo trì, vật tư, phụ tùng","quote":"Nhà thầu phải cung cấp dịch vụ bảo trì, sửa chữa, cung cấp vật tư tiêu hao,\nphụ tùng thay thế tối thiểu trong vòng 03 năm kể từ khi nghiệm thu, bàn giao nếu\nđơn vị sử dụng có nhu cầu;","reference":"Chương V, mục 1.2 a)","requirement":"Nhà thầu cung cấp dịch vụ bảo trì, sửa chữa, cung cấp vật tư tiêu hao, phụ tùng thay thế tối thiểu 03 năm kể từ khi nghiệm thu, bàn giao nếu đơn vị sử dụng có nhu cầu."},{"item":"Bảo hành","quote":"Bảo hành toàn bộ hàng hoá: 12 tháng theo tiêu chuẩn của nhà sản xuất, kể\ntừ khi nghiệm thu, bàn giao đưa vào sử dụng","reference":"Chương V, mục 1.2 a)","requirement":"Bảo hành toàn bộ hàng hoá 12 tháng theo tiêu chuẩn của nhà sản xuất, kể từ khi nghiệm thu, bàn giao đưa vào sử dụng."},{"item":"CO/CQ và chứng từ hàng hoá","quote":"Cung cấp đầy đủ Giấy chứng nhận chất lượng - CQ, Giấy chứng nhận\nxuất xứ - CO khi giao hàng nếu là hàng hoá nhập khẩu;","reference":"Chương V, mục 1.2 a)","requirement":"Hàng nhập khẩu: cung cấp đầy đủ CQ và CO khi giao hàng. Hàng sản xuất trong nước: phiếu xuất kho hoặc phiếu xuất xưởng hoặc giấy chứng nhận chất lượng hoặc giấy tờ tương đương."},{"item":"Phần 1 - Bảo dưỡng: Dầu nhớt","quote":"Dầu nhớt máy 15w40 phù hợp với máy phát\nđiện","reference":"Chương V, mục 1.2 b), bảng STT 1.1","requirement":"Dầu nhớt máy 15w40 phù hợp với máy phát điện; 280 lít."},{"item":"Phần 1 - Bảo dưỡng: Dung dịch nước làm mát","quote":"Dung dịch nước làm mát phù hợp với máy\nphát điện","reference":"Chương V, mục 1.2 b), bảng STT 1.2","requirement":"Dung dịch nước làm mát phù hợp với máy phát điện; 16 bình."},{"item":"Phần 1 - Bảo dưỡng: Lọc nhiên liệu","quote":"Lọc nhiên liệu FS1006 hoặc tương đương,\nphù hợp với máy phát điện","reference":"Chương V, mục 1.2 b), bảng STT 1.3","requirement":"Lọc nhiên liệu FS1006 hoặc tương đương, phù hợp với máy phát điện; 3 cái."},{"item":"Phần 1 - Bảo dưỡng: Lọc dầu nhớt","quote":"Lọc dầu nhớt LF9050 hoặc tương đương, phù\nhợp với máy phát điện","reference":"Chương V, mục 1.2 b), bảng STT 1.4","requirement":"Lọc dầu nhớt LF9050 hoặc tương đương, phù hợp với máy phát điện; 4 cái."},{"item":"Phần 1 - Bảo dưỡng: Lọc nước","quote":"Lọc nước WF2076 hoặc tương đương, phù\nhợp với máy phát điện","reference":"Chương V, mục 1.2 b), bảng STT 1.5","requirement":"Lọc nước WF2076 hoặc tương đương, phù hợp với máy phát điện; 2 cái."},{"item":"Phần 1 - Bảo dưỡng: Lọc gió","quote":"Lọc gió AF25593 hoặc tương đương, phù\nhợp với máy phát điện","reference":"Chương V, mục 1.2 b), bảng STT 1.6","requirement":"Lọc gió AF25593 hoặc tương đương, phù hợp với máy phát điện; 4 cái."},{"item":"Phần 1 - Bảo dưỡng: Bình ắc qui nước","quote":"Bình ắc qui nước 12v-200Ah","reference":"Chương V, mục 1.2 b), bảng STT 1.7","requirement":"Bình ắc qui nước 12v-200Ah; 4 cái."},{"item":"Phần 1 - Bảo dưỡng: Rơ le đè","quote":"Rơ le đè 3050692 hoặc tương đương, phù\nhợp với máy phát điện","reference":"Chương V, mục 1.2 b), bảng STT 1.8","requirement":"Rơ le đè 3050692 hoặc tương đương, phù hợp với máy phát điện; 1 cái."},{"item":"Phần 1 - Bảo dưỡng: Nước lọc đổ két","quote":"Nước lọc đổ két (trả lại vỏ bình) bình 18L","reference":"Chương V, mục 1.2 b), bảng STT 1.9","requirement":"Nước lọc đổ két (trả lại vỏ bình), bình 18L; 27 bình."},{"item":"Phần 2 - Tủ chuyển nguồn ATS 3200A","quote":"Tủ chuyển nguồn ATS 3200A\nBao gồm:\n+ Máy cắt: 3200A - 4Fa\n+ Vỏ tủ: 2200 x 800 x 800mm","reference":"Chương V, mục 1.2 b), bảng STT 2.1","requirement":"1 tủ ATS 3200A, gồm: máy cắt 3200A - 4Fa; vỏ tủ 2200 x 800 x 800mm; bộ điều khiển; thanh cái đồng trọn bộ; sạc tự động; rơle phụ kiện lắp ráp hoàn thiện tủ."},{"item":"Phần 2 - Cáp điện lấy lưới","quote":"Dây cáp điện lấy lưới 1x300","reference":"Chương V, mục 1.2 b), bảng STT 2.2","requirement":"Dây cáp điện lấy lưới 1x300; 128 mét."},{"item":"Phần 2 - Cáp điện trả lưới","quote":"Dây cáp điện trả lưới 1x300","reference":"Chương V, mục 1.2 b), bảng STT 2.3","requirement":"Dây cáp điện trả lưới 1x300; 133 mét."},{"item":"Phần 2 - Cáp điện từ máy phát đến tủ ATS","quote":"Dây cáp điện từ máy phát đến tủ ATS 1x300","reference":"Chương V, mục 1.2 b), bảng STT 2.4","requirement":"Dây cáp điện từ máy phát đến tủ ATS 1x300; 247 mét."},{"item":"Phần 2 - Thanh cái đồng từ tủ ACB đến ATS","quote":"Thanh cái đồng từ tủ ACB đến ATS (thêm do\nbỏ tủ đầu cực)","reference":"Chương V, mục 1.2 b), bảng STT 2.5","requirement":"Thanh cái đồng từ tủ ACB đến ATS (thêm do bỏ tủ đầu cực); 1 bộ."},{"item":"Phần 2 - Dây cáp điện mềm chuyển tiếp địa","quote":"Dây cáp điện mềm chuyển tiếp địa 1x35","reference":"Chương V, mục 1.2 b), bảng STT 2.6","requirement":"Dây cáp điện mềm chuyển tiếp địa 1x35; 7 mét."},{"item":"Phần 2 - Đầu cos đồng","quote":"Đầu cos đồng 300","reference":"Chương V, mục 1.2 b), bảng STT 2.7","requirement":"Đầu cos đồng 300; 120 cái."},{"item":"Phần 2 - Dây cáp tín hiệu","quote":"Dây cáp tín hiệu 10x1","reference":"Chương V, mục 1.2 b), bảng STT 2.8","requirement":"Dây cáp tín hiệu 10x1; 20 mét."},{"item":"Phần 2 - Dây tiếp địa","quote":"Dây tiếp địa 1x120","reference":"Chương V, mục 1.2 b), bảng STT 2.9","requirement":"Dây tiếp địa 1x120; 14 mét."},{"item":"Phần 2 - Thang máng cáp có nắp","quote":"Thang máng cáp có nắp 500x150mm","reference":"Chương V, mục 1.2 b), bảng STT 2.10","requirement":"Thang máng cáp có nắp 500x150mm; 11 mét."},{"item":"Phần 3 - Cút xả","quote":"Cút xả phi 375","reference":"Chương V, mục 1.2 b), bảng STT 3.1","requirement":"Cút xả phi 375; 4 cái."},{"item":"Phần 3 - Ống xả","quote":"Ống xả phi 375","reference":"Chương V, mục 1.2 b), bảng STT 3.2","requirement":"Ống xả phi 375; 8 mét."},{"item":"Phần 3 - Giá đỡ 2 quả bô trong phòng máy","quote":"Giá đỡ 2 quả bô trong phòng máy - Bắn\nxuống nền","reference":"Chương V, mục 1.2 b), bảng STT 3.3","requirement":"Giá đỡ 2 quả bô trong phòng máy - bắn xuống nền; 1 bộ."},{"item":"Phần 3 - Giá đỡ bô thứ cấp ngoài phòng máy","quote":"Giá đỡ bô thứ cấp ngoài phòng máy - Lò xo\ntreo","reference":"Chương V, mục 1.2 b), bảng STT 3.4","requirement":"Giá đỡ bô thứ cấp ngoài phòng máy - lò xo treo; 2 bộ."},{"item":"Phần 3 - Bạt chống rung","quote":"Bạt chống rung","reference":"Chương V, mục 1.2 b), bảng STT 3.5","requirement":"Bạt chống rung; 1 bộ."},{"item":"Phần 3 - Hộp thoát nhiệt","quote":"Hộp thoát nhiệt 3310x3310x1000mm (tăng\nchiều sâu do bỏ tiêu âm)","reference":"Chương V, mục 1.2 b), bảng STT 3.6","requirement":"Hộp thoát nhiệt 3310x3310x1000mm (tăng chiều sâu do bỏ tiêu âm); 1 bộ."},{"item":"Phần 3 - Chớp gió vào","quote":"Chớp gió vào (2460x1500), (1980x1375),\n(1975x1410)","reference":"Chương V, mục 1.2 b), bảng STT 3.7","requirement":"Chớp gió vào (2460x1500), (1980x1375), (1975x1410); 3 bộ."},{"item":"Phần 4 - Bồn chứa dầu","quote":"Bồn chứa dầu 3m3 kèm chân đế, thép 4 ly\nBao gồm công tắc mức dầu, máng thu dầu","reference":"Chương V, mục 1.2 b), bảng STT 4.1","requirement":"Bồn chứa dầu 3m3 kèm chân đế, thép 4 ly, bao gồm công tắc mức dầu, máng thu dầu; 1 bồn."},{"item":"Phần 4 - Ống thép đen","quote":"Ống thép đen DN25 dẫn dầu hút và hồi","reference":"Chương V, mục 1.2 b), bảng STT 4.2","requirement":"Ống thép đen DN25 dẫn dầu hút và hồi; 20 mét."},{"item":"Phần 4 - Tủ tiếp dầu","quote":"Tủ tiếp dầu 2 họng DN80 và DN40 KT:\n1000x800x500","reference":"Chương V, mục 1.2 b), bảng STT 4.3","requirement":"Tủ tiếp dầu 2 họng DN80 và DN40, kích thước 1000x800x500; 1 tủ."},{"item":"Phần 4 - Van, cút","quote":"Van, cút thi công đường dầu DN25","reference":"Chương V, mục 1.2 b), bảng STT 4.4","requirement":"Van, cút thi công đường dầu DN25; 14 cái."},{"item":"Phần 4 - Giá đỡ đường ống dầu","quote":"Giá đỡ đường ống dầu cao 500m","reference":"Chương V, mục 1.2 b), bảng STT 4.5","requirement":"Giá đỡ đường ống dầu cao 500m; 10 bộ."},{"item":"Quy tắc model/thương hiệu tương đương","quote":"Các thông số không kèm dấu “<” hoặc “>” hoặc “=” hoặc cả 2 dấu được\nhiểu là thông số tối thiểu.","reference":"Chương V, mục 1.2 b), Lưu ý","requirement":"Model, chủng loại, thương hiệu nêu trong mục chỉ mang tính tham khảo; nhà thầu có thể chào loại khác nhưng phải đáp ứng bằng hoặc cao hơn. Các thông số không kèm dấu \"<\", \">\", \"=\" được hiểu là thông số tối thiểu."},{"item":"Đại lý/trung tâm bảo hành","quote":"khắc phục các hư hỏng, sai sót trong vòng 24 giờ, kể từ khi\nnhận được yêu cầu của chủ đầu tư hoặc đơn vị sử dụng.","reference":"Chương V, mục 1.3","requirement":"Có đại lý hoặc trung tâm bảo hành sẵn sàng thực hiện bảo hành, bảo trì, sửa chữa, cung cấp phụ tùng, khắc phục hư hỏng trong vòng 24 giờ kể từ khi nhận yêu cầu."},{"item":"Đào tạo, chuyển giao","quote":"Nhà thầu có trách nhiệm đào tạo, hướng dẫn sử dụng, chuyển giao công\nnghệ cho đại diện của Chủ đầu tư.","reference":"Chương V, mục 1.3","requirement":"Nhà thầu đào tạo, hướng dẫn sử dụng, chuyển giao công nghệ cho đại diện Chủ đầu tư."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:03:25.554Z"}},"IB2500611943":{"u":"2026-11-03T00:00:13.267+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. TCKT_.docx), chưa phân tích cả HSMT.","Chương V không nêu xuất xứ, năm sản xuất, mới 100%, CO/CQ, mức ồn, mã hiệu động cơ/đầu phát, thông số định mức của tủ ATS hay tiêu chuẩn áp dụng ngoài ISO9001:2015.","Chương V có yêu cầu giấy phép bán hàng/ủy quyền của nhà sản xuất hoặc đại lý và yêu cầu năng lực đơn vị thi công; đây là điều kiện về tư cách nhà thầu nên không đưa vào danh sách thông số."],"result":{"keyInfo":{"bidName":"Mua máy phát điện 100KVA thay máy phát điện 60KVA tại Headend Mỹ Đình năm 2025","notifyNo":"IB2500611943","generatorCapacity":"1 x 100kVA/80kW công suất liên tục; công suất tối đa 110kVA/88kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 100kVA: Số lượng","quote":null,"reference":"Chương V, Mục 1, bảng Mô tả hàng hoá, STT 1","requirement":"1 máy"},{"item":"Tổ máy phát điện 100kVA: Công suất liên tục","quote":"Công suất liên tục: 100kVA/80kW","reference":"Chương V, Mục 1, bảng Mô tả hàng hoá, STT 1","requirement":"100kVA/80kW"},{"item":"Tổ máy phát điện 100kVA: Công suất tối đa","quote":"Công suất tối đa: 110kVA/88kW","reference":"Chương V, Mục 1, bảng Mô tả hàng hoá, STT 1","requirement":"110kVA/88kW"},{"item":"Tổ máy phát điện 100kVA: Điện áp","quote":"Điện áp: 380V - 3 pha - 4 dây","reference":"Chương V, Mục 1, bảng Mô tả hàng hoá, STT 1","requirement":"380V - 3 pha - 4 dây"},{"item":"Tổng quát: Điện áp - Số pha - Hệ số công suất","quote":"220/380V – 3 – 0,8","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm TỔNG QUÁT","requirement":"220/380V - 3 pha - hệ số công suất 0,8"},{"item":"Tổng quát: Tần số","quote":"50Hz","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm TỔNG QUÁT","requirement":"50Hz"},{"item":"Tổng quát: Công suất liên tục (Min)","quote":"100 kVA / 80 kW","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm TỔNG QUÁT","requirement":"Tối thiểu 100 kVA / 80 kW"},{"item":"Tổng quát: Công suất tối đa (Min)","quote":"110 kVA / 88 kW","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm TỔNG QUÁT","requirement":"Tối thiểu 110 kVA / 88 kW"},{"item":"Tổng quát: Dung tích thùng dầu (Min)","quote":"≥ 125 lít","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm TỔNG QUÁT","requirement":"≥ 125 lít (cột ghi chú: Tham khảo)"},{"item":"Tổng quát: Chứng nhận chất lượng, bảo vệ môi trường","quote":"ISO9001:2015","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm TỔNG QUÁT","requirement":"ISO9001:2015"},{"item":"Động cơ: Thương hiệu","quote":"EU/G7","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm ĐỘNG CƠ","requirement":"EU/G7"},{"item":"Động cơ: Loại","quote":"4 thì","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm ĐỘNG CƠ","requirement":"4 thì"},{"item":"Động cơ: Số xy lanh","quote":"≥ 4","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm ĐỘNG CƠ","requirement":"≥ 4"},{"item":"Động cơ: Tổng dung tích xy lanh","quote":"≥ 4.7 L","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm ĐỘNG CƠ","requirement":"≥ 4.7 L"},{"item":"Động cơ: Tỉ số nén","quote":"≥ 17: 1","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm ĐỘNG CƠ","requirement":"≥ 17: 1"},{"item":"Động cơ: Tốc độ quay","quote":"1500 rpm","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm ĐỘNG CƠ","requirement":"1500 rpm"},{"item":"Động cơ: Loại điều tốc","quote":"Cơ khí / Điện tử","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm ĐỘNG CƠ","requirement":"Cơ khí / Điện tử"},{"item":"Động cơ: Hệ thống khí nạp","quote":"Turbo tăng áp / Nạp tự nhiên","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm ĐỘNG CƠ","requirement":"Turbo tăng áp / Nạp tự nhiên"},{"item":"Động cơ: Hệ thống phun nhiên liệu","quote":"Phun trực tiếp (Hoặc tốt hơn)","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm ĐỘNG CƠ","requirement":"Phun trực tiếp (hoặc tốt hơn)"},{"item":"Động cơ: Loại nhiên liệu","quote":"Dầu diesel","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm ĐỘNG CƠ","requirement":"Dầu diesel"},{"item":"Động cơ: Tiêu hao nhiên liệu 100% tải","quote":"≤ 25 L/h","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm ĐỘNG CƠ","requirement":"≤ 25 L/h"},{"item":"Động cơ: Dung tích dầu bôi trơn (Min)","quote":"≥13 L","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm ĐỘNG CƠ","requirement":"≥13 L"},{"item":"Động cơ: Hệ thống làm mát","quote":"Nước kết hợp gió","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm ĐỘNG CƠ","requirement":"Nước kết hợp gió"},{"item":"Động cơ: Hệ thống khởi động","quote":"Đề điện với ắc quy 12VDC hoặc 24VDC","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm ĐỘNG CƠ","requirement":"Đề điện với ắc quy 12VDC hoặc 24VDC"},{"item":"Đầu phát điện: Thương hiệu","quote":"EU/G7","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm ĐẦU PHÁT ĐIỆN","requirement":"EU/G7"},{"item":"Đầu phát điện: Kiểu kích từ","quote":"Không chổi than","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm ĐẦU PHÁT ĐIỆN","requirement":"Không chổi than"},{"item":"Đầu phát điện: Bộ ổn định điện áp","quote":"AVR","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm ĐẦU PHÁT ĐIỆN","requirement":"AVR"},{"item":"Đầu phát điện: Cấp bảo vệ","quote":"IP23","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm ĐẦU PHÁT ĐIỆN","requirement":"IP23"},{"item":"Đầu phát điện: Cấp cách điện","quote":"H","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm ĐẦU PHÁT ĐIỆN","requirement":"Cấp H"},{"item":"Hệ thống điều khiển: Chức năng đo và hiển thị","quote":"Điện áp dây (L-L), điện áp pha (L-N) của máy phát điện và điện lưới","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm HỆ THỐNG ĐIỀU KHIỂN MÁY PHÁT ĐIỆN","requirement":"Hiển thị điện áp dây (L-L), điện áp pha (L-N) của máy phát điện và điện lưới; tần số và cường độ dòng điện các pha của máy phát (L1, L2, L3); thông số động cơ (tốc độ động cơ, áp lực nhớt, nhiệt độ nước làm mát); công suất máy phát; điện áp bình accu; số giờ chạy máy; mức nhiên liệu"},{"item":"Hệ thống điều khiển: Chức năng cảnh báo (chỉ báo động bằng đèn, không tắt máy)","quote":"Chức năng cảnh báo (chỉ báo động bằng đèn nhưng không tắt máy)","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm HỆ THỐNG ĐIỀU KHIỂN MÁY PHÁT ĐIỆN","requirement":"Điện áp bình accu quá cao hoặc quá thấp; mức nhiên liệu thấp; mất cân bằng pha; không sạc bình accu"},{"item":"Hệ thống điều khiển: Chức năng cảnh báo bảo vệ (báo động bằng đèn và tắt máy)","quote":"Chức năng cảnh báo Bảo vệ (báo động bằng đèn và tắt máy)","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm HỆ THỐNG ĐIỀU KHIỂN MÁY PHÁT ĐIỆN","requirement":"Áp lực nhớt quá thấp; nhiệt độ nước làm mát quá cao; điện áp máy phát quá cao hoặc quá thấp; tần số quá cao hoặc quá thấp; quá dòng, quá công suất; ngắn mạch; khởi động quá số lần cho phép"},{"item":"Hệ thống điều khiển: Kết nối mạng và điều khiển từ xa","quote":"Khả năng kết nối với mạng máy tính và điều khiển từ xa thông qua các cổng RS-232 / RS-485 và USB","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm HỆ THỐNG ĐIỀU KHIỂN MÁY PHÁT ĐIỆN","requirement":"Hỗ trợ kết nối mạng máy tính và điều khiển từ xa qua các cổng RS-232 / RS-485 và USB"},{"item":"Vỏ giảm âm: Vật liệu vỏ","quote":"Được chế tạo từ thép tấm chất lượng cao, có độ dầy từ 1.5mm","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm VỎ GIẢM ÂM","requirement":"Thép tấm chất lượng cao, độ dày từ 1.5mm"},{"item":"Vỏ giảm âm: Xử lý bề mặt","quote":"Được xử lý bề mặt bằng hóa chất và sơn tĩnh điện giúp tăng độ bền của vỏ máy","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm VỎ GIẢM ÂM","requirement":"Xử lý bề mặt bằng hóa chất và sơn tĩnh điện"},{"item":"Vỏ giảm âm: Vật liệu cách âm","quote":"Vật liệu cách âm được làm bằng mút chống cháy, chất lượng cao","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm VỎ GIẢM ÂM","requirement":"Mút chống cháy, chất lượng cao"},{"item":"Vỏ giảm âm: Khóa cửa và móc cẩu","quote":"Các cánh cửa đều sử dụng khóa chất lượng cao","reference":"Chương V, Mục 1, bảng Yêu cầu về kỹ thuật, nhóm VỎ GIẢM ÂM","requirement":"Các cánh cửa dùng khóa chất lượng cao; có móc cẩu để chuyển dịch máy"},{"item":"Vỏ giảm âm: Ống khói","quote":"Trang bị từ 4 mét đến 10 mét chiều cao ống khói (tính từ thân máy) theo tiêu chuẩn của máy phát 100KVA.","reference":"Chương V, Mục 1, nhóm VỎ GIẢM ÂM","requirement":"Trang bị ống khói cao từ 4 mét đến 10 mét (tính từ thân máy) theo tiêu chuẩn của máy phát 100KVA"},{"item":"Vỏ giảm âm: Ống/hộp thoát nhiệt","quote":"Lắp đặt ống thoát nhiêt/ hộp thoát nhiệt cho máy phát điện đặt trong nhà (4 mét đến 10 mét) theo tiêu chuẩn của máy phát 100KVA.","reference":"Chương V, Mục 1, nhóm VỎ GIẢM ÂM","requirement":"Lắp đặt ống thoát nhiệt/hộp thoát nhiệt cho máy đặt trong nhà (4 mét đến 10 mét) theo tiêu chuẩn của máy phát 100KVA"},{"item":"Thi công lắp đặt: Vật tư và kết nối","quote":"Kết nối ống khói, ống thoát nhiệt, cáp điện 35mm, đế cao su và vật tư phụ đầy đủ đảm bảo máy phát vận hành tốt và ổn định.","reference":"Chương V, Mục 1, phần Thi công lắp đặt","requirement":"Kết nối ống khói, ống thoát nhiệt, cáp điện 35mm, đế cao su và vật tư phụ đầy đủ để máy phát vận hành tốt và ổn định"},{"item":"Thi công lắp đặt: Đấu nối ATS","quote":"Đấu nối máy phát điện vào tủ ATS.","reference":"Chương V, Mục 1, phần Thi công lắp đặt","requirement":"Đấu nối máy phát điện vào tủ ATS (không nêu thông số định mức của ATS)"},{"item":"Thi công lắp đặt: Phạm vi lắp đặt và vận hành thử","quote":"Thực hiện lắp đặt thiết bị một cách an toàn, không gây chạm chập và kiểm tra vận hành của thiết bị sau khi lắp đặt.","reference":"Chương V, Mục 1, phần Thi công lắp đặt","requirement":"Lắp đặt thiết bị an toàn, không gây chạm chập và kiểm tra vận hành sau khi lắp đặt; lập phương án thi công chi tiết trước khi thi công; trang bị đầy đủ công cụ dụng cụ và vật tư phụ"},{"item":"Giao hàng và lắp đặt: Thời gian","quote":"tối đa 30 ngày kể từ ngày kí hợp đồng","reference":"Chương V, Mục 1, phần Giới thiệu chung","requirement":"Giao hàng và lắp đặt tối đa 30 ngày kể từ ngày ký hợp đồng; thời gian thực hiện gói thầu 60 ngày"},{"item":"Bảo hành: Thời hạn","quote":"Thời hạn bảo hành tối thiểu 01 năm đối với hàng hóa thuộc phạm vi cung cấp của hợp đồng được tính kể từ khi hàng hóa được bàn giao, nghiệm thu.","reference":"Chương V, Mục 1, phần Các yêu cầu khác","requirement":"Tối thiểu 01 năm kể từ khi hàng hóa được bàn giao, nghiệm thu; khuyến khích tăng thời gian bảo hành"},{"item":"Bảo hành: Phạm vi và hỗ trợ","quote":"Đảm bảo Hot-line 24/24 trong thời gian bảo hành.","reference":"Chương V, Mục 1, phần Các yêu cầu khác","requirement":"Bảo hành sửa chữa miễn phí và một đổi một đối với linh kiện hư hỏng do lỗi cấu trúc hoặc lỗi nhà sản xuất; hot-line 24/24 trong thời gian bảo hành; cử chuyên gia xử lý không chậm quá 01 ngày làm việc kể từ khi được yêu cầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:00:12.509Z"}},"IB2500617934":{"u":"2026-11-03T17:05:28.725+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V - Gói 103.docx), chưa phân tích cả HSMT.","Gói thầu chủ yếu là dịch vụ bảo dưỡng PCCC; phần máy phát điện chỉ có quy trình bảo dưỡng và vật tư tiêu hao. Văn bản không nêu thông số động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu hay ATS.","Bảng vật tư mục 3.2.3.3 chỉ ghi máy sử dụng ở dòng đầu của mỗi nhóm. Việc gán LF3349 cho máy 125 kVA và LF670 cho máy 14 kVA suy ra từ thứ tự các dòng, chưa được ghi rõ.","Yêu cầu CO, CQ chỉ áp dụng cho vật tư mục 3.2.3.1 (hệ thống PCCC), không áp dụng cho vật tư máy phát điện, nên không đưa vào danh sách.","Số lượng máy phát điện không được nêu rõ trong Chương V; phạm vi cung cấp nằm ở Mẫu số 01A (Webform), không có trong văn bản được cung cấp."],"result":{"keyInfo":{"bidName":"Gói thầu số 103: Cung cấp dịch vụ bảo dưỡng, sửa chữa, thử nghiệm định kỳ hệ thống chữa cháy, hệ thống báo cháy và chữa cháy trung tâm, hệ thống làm lạnh thuộc hệ thống PCCC bằng CO2, máy phát điện","notifyNo":"IB2500617934","generatorCapacity":"125 kVA (Powered by Cummins); 14 kVA (HK 16000 TDX); văn bản không nêu công suất liên tục hay dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi - Các máy phát điện tại Văn phòng điều hành sản xuất, Văn phòng làm việc Ninh Thuận và chung cư CC1: Địa điểm và nội dung","quote":"Giải pháp, phương án kỹ thuật sửa chữa, bảo dưỡng máy phát điện tại Văn phòng điều hành sản xuất, Văn phòng làm việc Ninh Thuận và chung cư CC1","reference":"Chương V, mục 3.2.2.3","requirement":"Sửa chữa, bảo dưỡng máy phát điện tại Văn phòng điều hành sản xuất, Văn phòng làm việc Ninh Thuận và chung cư CC1. Đây là dịch vụ bảo dưỡng, không phải cung cấp mới máy phát điện."},{"item":"Máy 125 kVA (Powered by Cummins): Công suất","quote":"Sử dụng cho Máy phát điện POWERED BY CUMMINS 125KvA","reference":"Chương V, mục 3.2.3.3","requirement":"Máy phát điện POWERED BY CUMMINS 125KvA, là máy dùng phin lọc nhiên liệu Fleetguard FF5052."},{"item":"Máy 14 kVA (HK 16000 TDX): Công suất","quote":"Sử dụng cho Máy phát điện HK 16000 TDX 14KvA","reference":"Chương V, mục 3.2.3.3","requirement":"Máy phát điện HK 16000 TDX 14KvA, là máy dùng lọc nhiên liệu FS1006."},{"item":"Máy 125 kVA: Phin lọc nhiên liệu","quote":"Mã hiệu: FF5052","reference":"Chương V, mục 3.2.3.3","requirement":"Phin lọc nhiên liệu Fleetguard, mã hiệu FF5052, hãng sản xuất Fleetguard hoặc tương đương."},{"item":"Máy 125 kVA: Lọc dầu bôi trơn","quote":"Mã hiệu: LF3349","reference":"Chương V, mục 3.2.3.3","requirement":"Lọc dầu bôi trơn Fleetguard, mã hiệu LF3349, hãng sản xuất Fleetguard hoặc tương đương. Bảng không ghi rõ máy sử dụng; vị trí dòng nằm trong nhóm của máy 125 kVA."},{"item":"Máy 14 kVA: Lọc nhiên liệu","quote":"Mã hiệu: FS1006","reference":"Chương V, mục 3.2.3.3","requirement":"Lọc nhiên liệu mã hiệu FS1006, hãng sản xuất Fleetguard hoặc tương đương."},{"item":"Máy 14 kVA: Lọc nhớt","quote":"Mã hiệu: LF670","reference":"Chương V, mục 3.2.3.3","requirement":"Lọc nhớt mã hiệu LF670, hãng sản xuất Fleetguard hoặc tương đương. Bảng không ghi rõ máy sử dụng; vị trí dòng nằm trong nhóm của máy 14 kVA."},{"item":"Vật tư chung cho máy phát điện: Nhớt bôi trơn","quote":"Tiêu chuẩn: API CI-4","reference":"Chương V, mục 3.2.3.3","requirement":"Nhớt 15W40, đóng thùng 18 lít, tiêu chuẩn API CI-4."},{"item":"Vật tư chung cho máy phát điện: Nước cất châm ắc quy","quote":"Nước cất châm cho Accu, nước chưng cất 2 lần, độ dẫn điện nước cất nhỏ hơn 0.1µS/cm","reference":"Chương V, mục 3.2.3.3","requirement":"Nước chưng cất 2 lần, độ dẫn điện nhỏ hơn 0.1µS/cm."},{"item":"Vật tư chung cho máy phát điện: Tình trạng và xuất xứ","quote":"Mới 100%, được bảo quản theo tiêu chuẩn của nhà sản xuất, chưa qua sử dụng.","reference":"Chương V, mục 3.2.3.3","requirement":"Vật tư mới 100%, bảo quản theo tiêu chuẩn của nhà sản xuất, chưa qua sử dụng."},{"item":"Vật tư chung cho máy phát điện: Nguồn gốc","quote":"Có nguồn gốc xuất xứ, ký mã hiệu (nếu có) và HSX, thông số kỹ thuật, hãng sản xuất rõ ràng.","reference":"Chương V, mục 3.2.3.3","requirement":"Vật tư phải có nguồn gốc xuất xứ, ký mã hiệu (nếu có), hãng sản xuất và thông số kỹ thuật rõ ràng."},{"item":"Máy phát điện: Bảo dưỡng hệ thống bôi trơn","quote":"Thay dầu nhớt.","reference":"Chương V, mục 3.2.2.3, Bước 2","requirement":"Thay dầu nhớt, thay lọc dầu, kiểm tra rò rỉ dầu, nhiệt độ dầu và áp lực dầu."},{"item":"Máy phát điện: Bảo dưỡng hệ thống nhiên liệu","quote":"Thay lọc nhiên liệu.","reference":"Chương V, mục 3.2.2.3, Bước 2","requirement":"Kiểm tra tổng thể hệ thống nhiên liệu, thay lọc nhiên liệu, kiểm tra nhiệt nhiên liệu (cấp và hồi), kiểm tra bơm dầu cao áp."},{"item":"Máy phát điện: Bảo dưỡng hệ thống giải nhiệt","quote":"Kiểm tra dây curoa.","reference":"Chương V, mục 3.2.2.3, Bước 2","requirement":"Xịt rửa dàn giải nhiệt, vệ sinh két nước, kiểm tra rò rỉ, ống và khớp nối nước làm mát, dây curoa, cánh quạt, cảm biến nhiệt độ."},{"item":"Máy phát điện: Bảo dưỡng hệ thống khí nạp và khí thải","quote":"Kiểm tra màu khí thải.","reference":"Chương V, mục 3.2.2.3, Bước 2","requirement":"Kiểm tra rò rỉ và khớp nối hệ thống khí nạp, lọc thông hơi, nhiệt độ khí nạp (tùy máy); kiểm tra rò rỉ hệ thống thoát khói, màu khí thải, hệ thống lọc khói (tùy hệ thống)."},{"item":"Máy phát điện: Bảo dưỡng hệ thống khởi động và ắc quy","quote":"Đo nội trở ắc quy.","reference":"Chương V, mục 3.2.2.3, Bước 2","requirement":"Kiểm tra sạc ắc quy, mức nước axit, điện áp, độ sụt áp khi đề máy, nội trở, cực ắc quy, dây điện nối ắc quy và củ đề."},{"item":"Máy phát điện: Bảo dưỡng động cơ","quote":"Kiểm tra độ rung của máy trong quá trình chạy.","reference":"Chương V, mục 3.2.2.3, Bước 2","requirement":"Kiểm tra tổng thể trước và trong khi chạy máy, tiếng động lạ, độ rung, chỉ số trên bảng điều khiển; căn chỉnh thông số theo chuẩn máy phát điện."},{"item":"Máy phát điện: Bảo dưỡng đầu phát điện","quote":"Đo độ cách điện cuộn dây.","reference":"Chương V, mục 3.2.2.3, Bước 2","requirement":"Kiểm tra kết nối tiếp xúc cáp động lực, hệ thống làm mát của đầu phát, đo độ cách điện cuộn dây."},{"item":"Máy phát điện: Bảo dưỡng bảng điều khiển","quote":"Kiểm tra lại lịch sử các lỗi ECU.","reference":"Chương V, mục 3.2.2.3, Bước 2","requirement":"Kiểm tra tổng thể bảng điều khiển, kết nối dây, phím bấm, thông số hiển thị, lịch sử lỗi ECU và các trạng thái cảnh báo."},{"item":"Máy phát điện: Vận hành và chạy thử bàn giao","quote":"Chế độ thử Manual/Auto.","reference":"Chương V, mục 3.2.2.3, Bước 2","requirement":"Thử chế độ Manual/Auto; kiểm tra tốc độ, tần số, điện áp, dòng điện, áp suất, nhiệt độ, công suất; vệ sinh tổng thể; vận hành thử lần cuối và bàn giao."},{"item":"Bảo hành: Chất lượng bảo dưỡng, sửa chữa","quote":"Nhà thầu phải bảo hành chất lượng bảo dưỡng, sửa chữa các hệ thống là 06 tháng kể từ thời điểm ký biên bản nghiệm thu đạt yêu cầu.","reference":"Chương V, mục 3.2.10","requirement":"Bảo hành chất lượng bảo dưỡng, sửa chữa các hệ thống 06 tháng kể từ khi ký biên bản nghiệm thu đạt yêu cầu."},{"item":"Bảo hành: Vật tư, thiết bị thay thế","quote":"Nhà thầu phải thực hiện bảo hành 12 tháng đối với các vật tư, thiết bị thay thế kể từ ngày ký Biên bản nghiệm thu lắp đặt đạt yêu cầu.","reference":"Chương V, mục 3.2.10","requirement":"Bảo hành 12 tháng đối với vật tư, thiết bị thay thế kể từ ngày ký biên bản nghiệm thu lắp đặt đạt yêu cầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:05:28.247Z"}},"IB2500626302":{"u":"2026-11-02T23:58:51.164+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 3.5. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Tiêu đề bảng ghi 'Máy phát điện 500 kVA' nhưng tên gói thầu và dòng 1.1 ghi 550KVA; công suất liên tục ≥ 500 KVA, dự phòng ≥ 550kVA.","Văn bản không nêu vỏ cách âm/độ ồn, bình nhiên liệu, khí thải; chỉ nêu kiểu máy trần.","Bảng bị lỗi định dạng khi trích xuất (hàng ATS, số thứ tự), nên mục tham chiếu ATS và lắp đặt chỉ xác định theo hàng, không có số mục chính xác.","Phần dung tích/nhớt, sạc ắc quy... được giữ nguyên chính tả như trong văn bản (ví dụ '1SO 14001', 'Nước là mát')."],"result":{"keyInfo":{"bidName":"Máy phát điện 550kVA","notifyNo":"IB2500626302","generatorCapacity":"01 máy: công suất liên tục ≥ 500 KVA/400kW; công suất dự phòng ≥ 550kVA/ 440 kW"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 550kVA: Số lượng","quote":"Trang bị 01 máy phát điện 550KVA.","reference":"Chương V, mục 1.1.5","requirement":"Trang bị 01 máy phát điện 550KVA"},{"item":"Tổ máy 550kVA: Kiểu","quote":"- Kiểu: Máy trần","reference":"Chương V, mục 1.2.2, 1.1","requirement":"Máy trần"},{"item":"Tổ máy 550kVA: Năm sản xuất","quote":"- Năm sản xuất: 2024 - 2025","reference":"Chương V, mục 1.2.2, 1.1 và mục 1.1.6","requirement":"Năm sản xuất 2024 - 2025"},{"item":"Tổ máy 550kVA: Tình trạng hàng hóa","quote":"phải đảm bảo mới 100%, chưa qua sử dụng; và là","reference":"Chương V, mục 1.2.1.2","requirement":"Mới 100%, chưa qua sử dụng, là model mới nhất của nhà sản xuất"},{"item":"Tổ máy 550kVA: Thử nghiệm","quote":"thử nghiệm được công nhận ISO/IEC 17025.","reference":"Chương V, mục 1.2.1.2","requirement":"Hàng hóa/thiết bị phải được thử nghiệm trong phòng thử nghiệm được công nhận ISO/IEC 17025"},{"item":"Tổ máy 550kVA: Xuất xứ hàng hóa","quote":"1.2.1.3 Yêu cầu về xuất xứ hàng hoá: Nhóm các nước Châu Âu, G7, G20.","reference":"Chương V, mục 1.2.1.3","requirement":"Nhóm các nước Châu Âu, G7, G20"},{"item":"Tổ máy 550kVA: Chứng từ CO","quote":"b) Giấy chứng nhận xuất xứ sản phẩm (CO) – Bản gốc/ Bản Sao công chứng;","reference":"Chương V, mục 1.2.1.9 b)","requirement":"Giấy chứng nhận xuất xứ sản phẩm (CO), bản gốc hoặc bản sao công chứng"},{"item":"Tổ máy 550kVA: Chứng từ CQ","quote":"c) Giấy chứng nhận chất lượng sản phẩm (CQ) – Bản gốc/ Bản Sao công chứng;","reference":"Chương V, mục 1.2.1.9 c)","requirement":"Giấy chứng nhận chất lượng sản phẩm (CQ), bản gốc hoặc bản sao công chứng"},{"item":"Tổ máy 550kVA: Bảo hành","quote":"Nhà thầu phải bảo hành Hàng hoá tối thiểu 24 tháng","reference":"Chương V, mục 1.2.1.4","requirement":"Tối thiểu 24 tháng hoặc 2500 giờ hoạt động của máy, tính từ ngày nghiệm thu chính thức và đưa vào sử dụng"},{"item":"Tổ máy 550kVA: Tính đồng bộ","quote":"- Máy phát điện đồng bộ có động cơ, đầu phát điện có cùng","reference":"Chương V, mục 1.2.2, 1.1","requirement":"Máy phát điện đồng bộ có động cơ, đầu phát cùng thương hiệu; module giám sát từ xa và phần mềm điều khiển giám sát tổ máy do chính hãng sản xuất máy phát điện sản xuất đồng bộ"},{"item":"Tổ máy 550kVA: Công suất liên tục","quote":"- Công suất liên tục: ≥ 500 KVA/400kW.","reference":"Chương V, mục 1.2.2, 1.1","requirement":"≥ 500 KVA/400kW"},{"item":"Tổ máy 550kVA: Công suất dự phòng","quote":"- Công suất dự phòng: ≥ 550kVA/ 440 kW","reference":"Chương V, mục 1.2.2, 1.1","requirement":"≥ 550kVA/ 440 kW"},{"item":"Tổ máy 550kVA: Điện áp","quote":"- Điện áp: 3 pha 230/400 VAC hoặc 220/380 VAC.","reference":"Chương V, mục 1.2.2, 1.1","requirement":"3 pha 230/400 VAC hoặc 220/380 VAC"},{"item":"Tổ máy 550kVA: Tần số","quote":"- Tần số: 50Hz.","reference":"Chương V, mục 1.2.2, 1.1","requirement":"50Hz"},{"item":"Tổ máy 550kVA: Hệ số công suất","quote":"- Hệ số công suất: ≥ 0.8","reference":"Chương V, mục 1.2.2, 1.1","requirement":"≥ 0.8"},{"item":"Tổ máy 550kVA: Điều chỉnh điện áp","quote":"- Điều chỉnh điện áp (tối đa) < ± 1%","reference":"Chương V, mục 1.2.2, 1.1","requirement":"Tối đa < ± 1%"},{"item":"Tổ máy 550kVA: Ổn áp","quote":"- Ổn áp: AVR.","reference":"Chương V, mục 1.2.2, 1.1","requirement":"AVR"},{"item":"Tổ máy 550kVA: Cấp cách điện","quote":"- Cấp cách điện: H","reference":"Chương V, mục 1.2.2, 1.1","requirement":"Cấp H"},{"item":"Tổ máy 550kVA: Tiêu chuẩn quản lý chất lượng","quote":"+ Tiêu chuẩn ISO 9001: 2015; 1SO 14001 :2015; ISO","reference":"Chương V, mục 1.2.2, 1.1","requirement":"ISO 9001:2015; ISO 14001:2015; ISO 45001:2018 hoặc tương đương"},{"item":"Tổ máy 550kVA: Tiêu chuẩn máy móc","quote":"+ Tiêu chuẩn 2006/42/EC Machinery Directive hoặc tương","reference":"Chương V, mục 1.2.2, 1.1","requirement":"2006/42/EC Machinery Directive hoặc tương đương"},{"item":"Tổ máy 550kVA: Tiêu chuẩn tổ máy phát","quote":"+ ISO 8528-5:2018 hoặc tiêu chuẩn tương đương GB/T","reference":"Chương V, mục 1.2.2, 1.1","requirement":"ISO 8528-5:2018 hoặc tiêu chuẩn tương đương GB/T 2820.5-2009"},{"item":"Tổ máy 550kVA: Động cơ - Thương hiệu","quote":"- Thương hiệu: Các nước G7, xuất xứ G20","reference":"Chương V, mục 1.2.2, 1.1.2","requirement":"Các nước G7, xuất xứ G20"},{"item":"Tổ máy 550kVA: Động cơ - Kiểu","quote":"- Kiểu động cơ: Động cơ Diesel 4 thì, Làm mát bằng nước,","reference":"Chương V, mục 1.2.2, 1.1.2","requirement":"Động cơ Diesel 4 thì, làm mát bằng nước, phun nhiên liệu trực tiếp, có turbo tăng áp"},{"item":"Tổ máy 550kVA: Động cơ - Công suất dự phòng động cơ","quote":"- Công suất dự phòng động cơ (Gross Engine output): ≥ 506","reference":"Chương V, mục 1.2.2, 1.1.2","requirement":"Gross Engine output ≥ 506 kW"},{"item":"Tổ máy 550kVA: Động cơ - Tốc độ","quote":"- Tốc độ động cơ : 1500V/phút","reference":"Chương V, mục 1.2.2, 1.1.2","requirement":"1500V/phút"},{"item":"Tổ máy 550kVA: Động cơ - Số xi lanh","quote":"- Số xi lanh: ≥ 6 xi lanh, xếp thẳng hàng","reference":"Chương V, mục 1.2.2, 1.1.2","requirement":"≥ 6 xi lanh, xếp thẳng hàng"},{"item":"Tổ máy 550kVA: Động cơ - Dung tích xi lanh","quote":"- Dung tích xi lanh: ≤ 13 Lít","reference":"Chương V, mục 1.2.2, 1.1.2","requirement":"≤ 13 Lít"},{"item":"Tổ máy 550kVA: Động cơ - Đường kính piston","quote":"- Đường kính piston (mm): ≥ 130 mm","reference":"Chương V, mục 1.2.2, 1.1.2","requirement":"≥ 130 mm"},{"item":"Tổ máy 550kVA: Động cơ - Hành trình piston","quote":"- Hành trình piston (mm): ≥ 160 mm","reference":"Chương V, mục 1.2.2, 1.1.2","requirement":"≥ 160 mm"},{"item":"Tổ máy 550kVA: Động cơ - Tỷ số nén","quote":"- Tỷ số nén: ≥ 16.5 :1","reference":"Chương V, mục 1.2.2, 1.1.2","requirement":"≥ 16.5 :1"},{"item":"Tổ máy 550kVA: Động cơ - Nhiên liệu","quote":"- Nhiên liệu: Dầu Diesel","reference":"Chương V, mục 1.2.2, 1.1.2","requirement":"Dầu Diesel"},{"item":"Tổ máy 550kVA: Động cơ - Hệ thống khởi động","quote":"- Hệ thống khởi động: Bằng động cơ điện 1 chiều 24 VDC","reference":"Chương V, mục 1.2.2, 1.1.2","requirement":"Động cơ điện 1 chiều 24 VDC"},{"item":"Tổ máy 550kVA: Động cơ - Máy phát sạc ắc quy","quote":"- Hệ thống Máy phát điện sạc ắc quy: ≥80 Ampe","reference":"Chương V, mục 1.2.2, 1.1.2","requirement":"≥ 80 Ampe"},{"item":"Tổ máy 550kVA: Động cơ - Dung tích nhớt","quote":"- Dung tích nhớt: < 79 Lít","reference":"Chương V, mục 1.2.2, 1.1.2","requirement":"< 79 Lít"},{"item":"Tổ máy 550kVA: Động cơ - Dung tích nước làm mát","quote":"- Dung tích nước làm mát: < 78 Lít","reference":"Chương V, mục 1.2.2, 1.1.2","requirement":"< 78 Lít"},{"item":"Tổ máy 550kVA: Động cơ - Tiêu hao nhiên liệu 50% tải","quote":"+ 50% tải liên tục ≤ 55 lít/giờ","reference":"Chương V, mục 1.2.2, 1.1.2","requirement":"≤ 55 lít/giờ"},{"item":"Tổ máy 550kVA: Động cơ - Tiêu hao nhiên liệu 75% tải","quote":"+ 75% tải liên tục ≤ 81 lít/giờ","reference":"Chương V, mục 1.2.2, 1.1.2","requirement":"≤ 81 lít/giờ"},{"item":"Tổ máy 550kVA: Động cơ - Tiêu hao nhiên liệu 100% tải","quote":"+ 100% tải liên tục ≤ 108 lít/giờ","reference":"Chương V, mục 1.2.2, 1.1.2","requirement":"≤ 108 lít/giờ"},{"item":"Tổ máy 550kVA: Đầu phát - Thương hiệu","quote":"- Thương hiệu: Các nước G7, xuất xứ G20","reference":"Chương V, mục 1.2.2, 1.1.3","requirement":"Các nước G7, xuất xứ G20"},{"item":"Tổ máy 550kVA: Đầu phát - Điện áp ra định mức","quote":"- Điện áp ra định mức: 220/380VAC hoặc 230/400VAC","reference":"Chương V, mục 1.2.2, 1.1.3","requirement":"220/380VAC hoặc 230/400VAC"},{"item":"Tổ máy 550kVA: Đầu phát - Tần số ra định mức","quote":"- Tần số ra định mức: 50Hz","reference":"Chương V, mục 1.2.2, 1.1.3","requirement":"50Hz"},{"item":"Tổ máy 550kVA: Đầu phát - Hệ số công suất","quote":"- Hệ số công suất Cos phi: ≥ 0,8","reference":"Chương V, mục 1.2.2, 1.1.3","requirement":"Cos phi ≥ 0,8"},{"item":"Tổ máy 550kVA: Đầu phát - Cấp cách điện","quote":"- Cấp cách điện: Tối thiểu cấp H","reference":"Chương V, mục 1.2.2, 1.1.3","requirement":"Tối thiểu cấp H"},{"item":"Tổ máy 550kVA: Đầu phát - Cấp bảo vệ","quote":"- Cấp bảo vệ: Tối thiểu IP23","reference":"Chương V, mục 1.2.2, 1.1.3","requirement":"Tối thiểu IP23"},{"item":"Tổ máy 550kVA: Đầu phát - Hiệu suất","quote":"- Hiệu suất tại cấp cách điện H, độ tăng nhiệt 125/40 oC: ≥ 93.6","reference":"Chương V, mục 1.2.2, 1.1.3","requirement":"Tại cấp cách điện H, độ tăng nhiệt 125/40 oC: ≥ 93.6 %"},{"item":"Tổ máy 550kVA: Đầu phát - Ổn định điện áp","quote":"- Ổn định điện áp: ≤ ± 1 %","reference":"Chương V, mục 1.2.2, 1.1.3","requirement":"≤ ± 1 %"},{"item":"Tổ máy 550kVA: Đầu phát - Bộ điều chỉnh điện áp","quote":"- Bộ điều chỉnh điện áp: Tự động (AVR)","reference":"Chương V, mục 1.2.2, 1.1.3","requirement":"Tự động (AVR)"},{"item":"Tổ máy 550kVA: Đầu phát - Chịu quá tốc độ","quote":"- Khả năng chịu được quá tốc độ: ≥ 2250 RPM trong 2 phút","reference":"Chương V, mục 1.2.2, 1.1.3","requirement":"≥ 2250 RPM trong 2 phút"},{"item":"Tổ máy 550kVA: Bộ điều khiển - Lắp đặt","quote":"1.1.4: Hệ thống điều khiển: Đồng bộ, gắn trực tiếp trên sắt","reference":"Chương V, mục 1.2.2, 1.1.4","requirement":"Hệ thống điều khiển đồng bộ, gắn trực tiếp trên sắt xi máy phát điện"},{"item":"Tổ máy 550kVA: Bộ điều khiển - Thương hiệu","quote":"- Thương hiệu bộ điều khiển: Các nước G7, xuất xứ G7, G20","reference":"Chương V, mục 1.2.2, 1.1.4","requirement":"Các nước G7, xuất xứ G7, G20"},{"item":"Tổ máy 550kVA: Bộ điều khiển - Tiêu chuẩn EMC","quote":"+ Đáp ứng yêu cầu tương thích điện từ (EMC) theo","reference":"Chương V, mục 1.2.2, 1.1.4","requirement":"IEC/EN 61000-6-2 (miễn nhiễm công nghiệp) và IEC/EN 61000-6-4 (phát xạ công nghiệp) hoặc tiêu chuẩn tương đương"},{"item":"Tổ máy 550kVA: Bộ điều khiển - Tiêu chuẩn an toàn","quote":"+ Đáp ứng yêu cầu an toàn thiết bị điện/điện tử theo","reference":"Chương V, mục 1.2.2, 1.1.4","requirement":"IEC/EN 62368-1 hoặc tiêu chuẩn an toàn tương đương"},{"item":"Tổ máy 550kVA: Bộ điều khiển - Cấp bảo vệ","quote":"- Cấp bảo vệ: ≥ IP 65","reference":"Chương V, mục 1.2.2, 1.1.4","requirement":"≥ IP 65"},{"item":"Tổ máy 550kVA: Bộ điều khiển - Màn hình","quote":"- Màn hình hiển thị: Màn hình LCD","reference":"Chương V, mục 1.2.2, 1.1.4","requirement":"Màn hình LCD"},{"item":"Tổ máy 550kVA: Bộ điều khiển - Nút ấn vận hành","quote":"- Hệ thống nút ấn vận hành: Dừng/ bằng tay/ tự động/ Reset/","reference":"Chương V, mục 1.2.2, 1.1.4","requirement":"Dừng/ bằng tay/ tự động/ Reset/ Khởi động"},{"item":"Tổ máy 550kVA: Bộ điều khiển - Bảo vệ chỉnh định được","quote":"- Tính năng Bảo vệ có thể chỉnh định được: Thấp áp; Quá áp;","reference":"Chương V, mục 1.2.2, 1.1.4","requirement":"Thấp áp; Quá áp; Quá dòng; Tần số thấp"},{"item":"Tổ máy 550kVA: Bộ điều khiển - Hiển thị giám sát, đo lường","quote":"- Tính năng hiển thị giám sát, đo lường qua màn hình LCD:","reference":"Chương V, mục 1.2.2, 1.1.4","requirement":"Qua màn hình LCD: tốc độ động cơ (rpm); công suất (kVA); công suất (kW); điện áp pha-pha, pha-trung tính; dòng điện (A); tần số (Hz); hệ số công suất; số giờ đã chạy; áp suất dầu; nhiệt độ động cơ; điện áp ắc quy"},{"item":"Tổ máy 550kVA: Bộ điều khiển - Hiển thị lỗi và tự động dừng máy","quote":"- Tính năng hiển thị lỗi và tự động dừng máy: Tốc độ thấp/ cao;","reference":"Chương V, mục 1.2.2, 1.1.4","requirement":"Tốc độ thấp/cao; điện áp ắc quy thấp/cao; lỗi khởi động; quá dòng; điện áp thấp/cao; áp suất dầu thấp; dừng khẩn cấp; nhiệt độ động cơ cao"},{"item":"Tổ máy 550kVA: Bộ điều khiển - Cảnh báo bảo vệ động cơ","quote":"+ Cảnh báo Bảo vệ động cơ: Nhiệt độ nước làm mát cao;","reference":"Chương V, mục 1.2.2, 1.1.4","requirement":"Nhiệt độ nước làm mát cao; áp suất dầu bôi trơn thấp; máy phát sạc ắc quy lỗi; lỗi khởi động; mực nước làm mát thấp; vượt tốc; tốc độ thấp; điện áp ắc quy thấp; mực nhiên liệu thấp; dừng đột ngột; lỗi dừng máy; dừng khẩn cấp"},{"item":"Tổ máy 550kVA: Bộ điều khiển - Cảnh báo bảo vệ đầu phát","quote":"+ Cảnh báo Bảo vệ đầu phát: Quá tải; Điện áp cao; Điện","reference":"Chương V, mục 1.2.2, 1.1.4","requirement":"Quá tải; điện áp cao; điện áp thấp; tần số cao; tần số thấp; quá dòng điện; công suất ngược; dừng khẩn cấp"},{"item":"Tổ máy 550kVA: Bộ điều khiển - Cấu hình, giám sát từ xa","quote":"từ xa thiết bị qua phần mềm PC software thông qua cổng USB","reference":"Chương V, mục 1.2.2, 1.1.4","requirement":"Cấu hình hiệu chỉnh, giám sát từ xa thiết bị qua phần mềm PC software thông qua cổng USB"},{"item":"Tổ máy 550kVA: Phụ kiện - Ống khói","quote":"- Hệ thống ống khói thoát khói ra khỏi phòng máy: Vật liệu","reference":"Chương V, mục 1.2.2, 1.1.5","requirement":"Hệ thống ống khói thoát khói ra khỏi phòng máy, thép đen dày ≥ 2mm, sơn chịu nhiệt, có cút check chống mưa cắt vát hoặc có nón che mưa"},{"item":"Tổ máy 550kVA: Phụ kiện - Nước làm mát","quote":"- Nước là mát loại màu đỏ 50/50","reference":"Chương V, mục 1.2.2, 1.1.5","requirement":"Loại màu đỏ 50/50; điểm đóng băng ≥ -36 độ; pH dung dịch 50% ≥ 8.5; bảo vệ sôi (nắp 14LB / 15LB) ≥ 128 độ C/129 độ C; năm sản xuất 2025"},{"item":"Tổ máy 550kVA: Phụ kiện - Dầu bôi trơn","quote":"- Dầu bôi trơn 15W-40 CK4 bán tổng hợp:","reference":"Chương V, mục 1.2.2, 1.1.5","requirement":"15W-40 CK4 bán tổng hợp; điểm chớp cháy ≥ 229 độ C; điểm rót chảy -32 độ; chỉ số độ nhớt ≥ 138; chỉ số tổng kiềm ≥ 10.2; có chứng nhận hợp quy của tổ chức có thẩm quyền; năm sản xuất 2025"},{"item":"Tổ máy 550kVA: Phụ kiện - Sạc tự động cho bình ắc quy","quote":"- Sạc tự động cho bình ắc quy:","reference":"Chương V, mục 1.2.2, 1.1.5","requirement":"Dòng ra liên tục 5A; hiệu suất >91%; ổn định tải 0,5%; vỏ ABS/PC chống cháy; Autoselect 12/24VDC/5A; điện áp làm việc 170-300VAC; bảo vệ ngược cực ắc quy; nhiệt độ hoạt động từ -30°C đến + 80°C; chuẩn bảo vệ IP20, nhiệt độ bảo vệ 85°C"},{"item":"Tổ máy 550kVA: Phụ kiện - Cáp điện lực","quote":"- Dây cáp điện Cu/XLPE/PVC 1x185mm2, Dây đồng bọc","reference":"Chương V, mục 1.2.2, 1.1.5","requirement":"Cu/XLPE/PVC 1x185mm2, dây đồng bọc nhựa, loại cáp treo: 180 mét"},{"item":"Tổ máy 550kVA: Phụ kiện - Cáp tín hiệu","quote":"động Loại 7x1,5mm2, Dây đồng bọc nhựa: 50 mét","reference":"Chương V, mục 1.2.2, 1.1.5","requirement":"Cáp tín hiệu điều khiển ATS và cấp nguồn cho xạc tự động, loại 7x1,5mm2, dây đồng bọc nhựa: 50 mét"},{"item":"Tổ máy 550kVA: Phụ kiện - Cửa chớp thoát gió nóng","quote":"- Cửa chớp thoát gió nóng: Vật liệu thép sơn tĩnh điện","reference":"Chương V, mục 1.2.2, 1.1.5","requirement":"Vật liệu thép sơn tĩnh điện"},{"item":"Tổ máy 550kVA: Phụ kiện - Chụp thoát gió nóng","quote":"- Chụp thoát gió nóng ra khỏi phòng: Tôn có bạt chống rung","reference":"Chương V, mục 1.2.2, 1.1.5","requirement":"Tôn có bạt chống rung"},{"item":"Tổ máy 550kVA: Phụ kiện - Vật tư lắp đặt, đầu cos","quote":"- Vật tư lắp đặt, đầu cos, băng dính, đầu bịt cos: Đảm bảo mỗi","reference":"Chương V, mục 1.2.2, 1.1.5","requirement":"Mỗi đầu dây được ép bằng cos đồng, bọc đầu bịt cos và băng dính chắc chắn, không lỏng"},{"item":"Tổ máy 550kVA: Phụ kiện - Bệ bê tông đặt máy","quote":"- Bệ bê tông đặt máy: Đảm bảo chắc chắn phù hợp với kích","reference":"Chương V, mục 1.2.2, 1.1.5","requirement":"Chắc chắn, phù hợp với kích thước máy cung cấp"},{"item":"ATS: Loại và điện áp","quote":"Loại 4P phù 415VAC/50Hz được lắp nối tiếp với ATS 800A","reference":"Chương V, mục 1.2.2 (hàng ATS)","requirement":"Loại 4P, 415VAC/50Hz, lắp nối tiếp với ATS 800A hiện hữu"},{"item":"ATS: Dòng định mức","quote":"- Dòng định mức trên một pha ≥ 800A","reference":"Chương V, mục 1.2.2 (hàng ATS)","requirement":"Dòng định mức trên một pha ≥ 800A"},{"item":"ATS: Số cực","quote":"- Số cực: 3 hoặc 4","reference":"Chương V, mục 1.2.2 (hàng ATS)","requirement":"3 hoặc 4"},{"item":"ATS: Bộ tiếp điểm chính","quote":"Tuổi thọ đóng cắt: 10.000 lần.","reference":"Chương V, mục 1.2.2 (hàng ATS)","requirement":"3 vị trí có liên động cơ khí (đóng nguồn 1; cách ly không đóng nguồn nào; đóng nguồn 2); tuổi thọ đóng cắt 10.000 lần"},{"item":"ATS: Bộ điều khiển","quote":"+ Switch lựa chọn chế độ: Auto/Man/Off","reference":"Chương V, mục 1.2.2 (hàng ATS)","requirement":"Bộ điều khiển tự động chế độ Lưới – Máy phát riêng đồng bộ với bộ tiếp điểm chính, có chức năng truyền thông, có thể mở rộng; switch Auto/Man/Off; điều chỉnh được ngưỡng chuyển đổi về điện áp, tần số và thời gian chuyển đổi"},{"item":"ATS: Thao tác và bảo vệ","quote":"+ Cho phép chế độ tự động và bằng tay, có cần gạt để thao","reference":"Chương V, mục 1.2.2 (hàng ATS)","requirement":"Chế độ tự động và bằng tay (có cần gạt thao tác tay); chuyển đổi khi điện áp hoặc tần số vượt quá cao hoặc xuống quá thấp"},{"item":"ATS: Hiển thị","quote":"- Hiển thị: Nguồn máy phát; Kết nối nguồn máy phát; Nguồn","reference":"Chương V, mục 1.2.2 (hàng ATS)","requirement":"Nguồn máy phát; kết nối nguồn máy phát; nguồn lưới; kết nối nguồn lưới; lỗi nguồn lưới, máy phát"},{"item":"ATS: Tiêu chuẩn","quote":"+ Tủ ATS phải phù hợp IEC 61439 (tủ điện hạ áp);","reference":"Chương V, mục 1.2.2 (hàng ATS)","requirement":"IEC 60947-6-1 hoặc tương đương; tủ ATS phù hợp IEC 61439; tương thích và vận hành an toàn với tổ máy phát theo ISO 8528-12 hoặc tương đương"},{"item":"Lắp đặt: Phạm vi","quote":"+ Di dời máy cũ 150kVA sang vị trí khác","reference":"Chương V, mục 1.2.2 (hàng lắp đặt)","requirement":"Di dời máy cũ 150kVA sang vị trí khác; cải tạo hệ thống tủ hòa đồng bộ hiện hữu để máy mới hoạt động tốt với hệ thống hiện tại; lắp đặt tủ ATS đồng bộ với máy phát"},{"item":"Lắp đặt: Chạy thử không tải","quote":"+ Không tải: Sau khi lắp đặt phần thoát khí thoát khói","reference":"Chương V, mục 1.2.2, mục 3 (Lắp đặt vận hành chạy thử)","requirement":"Sau khi lắp phần thoát khí thoát khói, trước khi đấu vào ATS phải chạy thử không tải, đảm bảo điện áp và tần số ở mức tiêu chuẩn"},{"item":"Lắp đặt: Chạy thử tải giả","quote":"+ Tải giả đến 100%: Sau khi máy về cần thử tải giả","reference":"Chương V, mục 1.2.2, mục 3 (Lắp đặt vận hành chạy thử)","requirement":"Thử tải giả bằng điện trở đến 100% công suất máy trước khi đưa vào sử dụng"},{"item":"Tổ máy 550kVA: Thử nghiệm nghiệm thu","quote":"nghiệm thu máy phát bằng cách cho máy phát chạy thử liên tục 1 giờ với các chế","reference":"Chương V, Mục 3","requirement":"Chạy thử liên tục 1 giờ với các chế độ tải khác nhau đến công suất định mức, có đại diện bên mua chứng kiến"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:58:50.265Z"}},"IB2600006758":{"u":"2026-11-03T05:00:21.489+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG 5 HSMT TRƯỜNG THCS THỐNG NHẤT.pdf, MỤC 3 HSMT TRƯỜNG THCS THỐNG NHẤT.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể, số xi lanh, mức tiêu hao nhiên liệu, khí thải, đầu phát (hãng, cấp cách điện, AVR), bộ điều khiển, vỏ cách âm/độ ồn, bình nhiên liệu, cáp hay tiêu chuẩn riêng cho máy phát điện.","Một số đoạn trích trong bảng A5 bị ngắt dòng do quét PDF; trích dẫn đã giữ nguyên ngắt dòng của văn bản gốc.","Phần \"Điện áp (V): 380\" và tần số 50 Hz được suy từ tên gọi \"380V-50Hz-60/66 KVA\" trong cùng bảng.","Tệp MỤC 3 HSMT chỉ chứa tiêu chí đánh giá, không có thông số kỹ thuật máy phát điện."],"result":{"keyInfo":{"bidName":"Thi công, cung cấp, lắp đặt trạm biến áp, máy phát điện, thiết bị trường học","notifyNo":"IB2600006758","generatorCapacity":"60 kVA liên tục / 66 kVA dự phòng (máy phát điện diesel 60kVA, 380V-50Hz)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 60 kVA: Phạm vi cung cấp","quote":"Cung cấp và lắp đặt máy phát điện chạy Diesel công suất 60K VA+tủ ATS 100A đồng bộ;","reference":"Chương V, mục I.1.c (mục h) Phần cấp điện hạ thế)","requirement":"Cung cấp và lắp đặt máy phát điện chạy Diesel công suất 60kVA kèm tủ ATS 100A đồng bộ."},{"item":"Máy phát điện 60 kVA: Nguồn gốc, chủng loại","quote":"Máy phát điện nhập khẩu nguyên chiếc đồng\nbộ hoặc sản xuất trong nước thương hiệu","reference":"Chương V, Bảng 01, mục A5 Máy phát điện","requirement":"Máy phát điện nhập khẩu nguyên chiếc đồng bộ hoặc sản xuất trong nước thương hiệu."},{"item":"Máy phát điện 60 kVA: Công suất","quote":"Công suất liên tục (kVA): 60\nCông suất dự phòng (kVA): 66","reference":"Chương V, Bảng 01, mục A5","requirement":"Máy phát điện 380V-50Hz-60/66 kVA; công suất liên tục 60 kVA, công suất dự phòng 66 kVA."},{"item":"Máy phát điện 60 kVA: Điện áp, tần số","quote":"Điện áp (V): 380","reference":"Chương V, Bảng 01, mục A5","requirement":"Điện áp 380 V, tần số 50 Hz (ghi trong tên: 380V-50Hz)."},{"item":"Máy phát điện 60 kVA: Tốc độ quay","quote":"Vòng tua (vòng / phút): 1500","reference":"Chương V, Bảng 01, mục A5","requirement":"Vòng tua 1500 vòng/phút."},{"item":"Máy phát điện 60 kVA: Kích thước máy có vỏ","quote":"Kích thước máy có vỏ (DxRxC) (mm);\n2517x1055x1480 hoặc theo từng hãng","reference":"Chương V, Bảng 01, mục A5","requirement":"2517x1055x1480 mm (DxRxC) hoặc theo từng hãng."},{"item":"Máy phát điện 60 kVA: Trọng lượng","quote":"Trọng lượng (kg): 1250 hoặc theo từng hãng","reference":"Chương V, Bảng 01, mục A5","requirement":"1250 kg hoặc theo từng hãng."},{"item":"Tủ ATS 100A","quote":"Dòng làm việc 100A-4P, 3 pha - 4 dây, tần\nsố 50 Hz, điện áp 220/380V.","reference":"Chương V, Bảng 01, mục A5","requirement":"Tủ tự động chuyển nguồn ATS 100A; dòng làm việc 100A-4P, 3 pha 4 dây, tần số 50 Hz, điện áp 220/380V."},{"item":"Máy phát điện: Hàng mới, nguồn gốc","quote":"Toàn bộ thiết bị và phụ kiện cung cấp phải mới 100%, thoả mãn với tiêu chuẩn theo\nquy định và đăng ký chất lượng của nhà sản xuất.","reference":"Chương V, mục III.1.1.b","requirement":"Toàn bộ thiết bị và phụ kiện phải mới 100%, thỏa mãn tiêu chuẩn theo quy định và đăng ký chất lượng của nhà sản xuất; không thuộc diện hãng đã thông báo ngừng sản xuất hoặc ngừng hỗ trợ sau bán hàng. Hồ sơ nêu rõ mã hiệu, hãng, nước, năm sản xuất."},{"item":"Máy phát điện: Tài liệu kỹ thuật (catalogue)","quote":"phải có Cataloge của nhà sản xuất hoặc hình ảnh kèm theo thông số kỹ thuật chi tiết của nhà sản xuất hoặc đường dẫn trên trang thông tin điện tử.","reference":"Chương V, mục III.1.1.b","requirement":"Thiết bị chính, trong đó có máy phát điện, phải có catalogue của nhà sản xuất hoặc hình ảnh kèm thông số kỹ thuật chi tiết hoặc đường dẫn trên trang thông tin điện tử."},{"item":"Máy phát điện: CO, CQ","quote":"Đối với hàng hóa nhập khẩu: Có cam kết trường hợp trúng thầu, trước khi bàn giao\nhàng hóa phải cung cấp giấy chứng nhận CO, CQ","reference":"Chương V, mục III.1.1.b","requirement":"Hàng nhập khẩu: cam kết trước khi bàn giao phải cung cấp CO, CQ theo quy định; hàng sản xuất trong nước: cung cấp giấy chứng nhận chất lượng của nhà sản xuất trước khi cung cấp."},{"item":"Máy phát điện và thiết bị: Bảo hành","quote":"12 thang va khong\nthấp hơn thời han\nbảo hành của nha","reference":"Chương V, mục III.2 (Yêu cầu các thông số bảo hành); mục 1.5.6","requirement":"Bảo hành thiết bị tối thiểu 12 tháng và không thấp hơn thời hạn bảo hành của nhà sản xuất; bảo trì 12 tháng."},{"item":"Máy phát điện: Phạm vi lắp đặt, dịch vụ","quote":"Cung cấp, vận chuyển thiết bị và vật liệu tới địa điểm cung cấp;","reference":"Chương V, mục III.1.1.a","requirement":"Nhà thầu cung cấp, vận chuyển, bảo quản, lắp đặt, thử nghiệm, nghiệm thu, bàn giao, đào tạo và hướng dẫn sử dụng thiết bị."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T05:00:20.498Z"}},"IB2600011106":{"u":"2026-11-03T17:03:46.155+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 25.F.CN.52 - Chuong V.pdf), chưa phân tích cả HSMT.","Gói thầu không mua máy phát điện mới. Máy phát điện 150 kVA là thiết bị hiện hữu chỉ cần tháo dỡ và vận chuyển. Văn bản không nêu động cơ, đầu phát, bộ điều khiển, điện áp/tần số, vỏ cách âm, bình nhiên liệu, ATS, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn của máy phát điện.","Các yêu cầu N+1, nhiên liệu 2N và 12 giờ chạy đầy tải thuộc hạ tầng máy phát điện của trung tâm dữ liệu do nhà thầu cho thuê, không phải thông số của máy 150 kVA cần di dời.","Các mục UPS 60 kVA, UPS 40 kVA, ắc quy và 17 tủ nguồn AC chỉ là thiết bị cần di dời, không phải máy phát điện nên không đưa vào danh sách.","Dây điện nguồn 2x6mm và 2x4mm là vật tư cấp nguồn tại NSO, văn bản không nói rõ dùng cho máy phát điện; chỉ ghi kèm để tham khảo.","Các phụ lục danh mục thiết bị (Phụ lục 1-7) chỉ liệt kê thiết bị CNTT, viễn thông và kênh truyền, không có thông số máy phát điện."],"result":{"keyInfo":{"bidName":"Thuê vị trí đặt hệ thống máy chủ, viễn thông và di chuyển hệ thống CNTT, viễn thông, UPS, máy phát điện cho trung tâm dự phòng của NSMO và NSO","notifyNo":"IB2600011106","generatorCapacity":"1 x 150 kVA (máy phát điện hiện hữu, chỉ tháo dỡ và vận chuyển)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 150 kVA hiện hữu: Công suất và số lượng","quote":"Tháo dỡ, vận chuyển 01 Máy phát điện 150 KVA từ 18 Trần Nguyên Hãn - Hà Nội về 80 Duy Tân - Đà Nẵng","reference":"Chương V, mục 3, bảng yêu cầu kỹ thuật tối thiểu, hạng mục 2.4","requirement":"01 máy phát điện 150 kVA đặt tại 18 Trần Nguyên Hãn - Hà Nội, cần tháo dỡ, vận chuyển về 80 Duy Tân - Đà Nẵng. Văn bản không nêu chế độ prime hay standby."},{"item":"Máy phát điện 150 kVA hiện hữu: Phạm vi dịch vụ","quote":"Tháo dỡ, đóng gói, di dời, vận chuyển về kho tại 80 Duy Tân, TP. Đà Nẵng","reference":"Chương V, mục 3, hạng mục 2.4","requirement":"Nhà thầu cung cấp dịch vụ tháo dỡ, đóng gói, di dời, vận chuyển về kho tại 80 Duy Tân, TP. Đà Nẵng."},{"item":"Máy phát điện của trung tâm dữ liệu (DC) thuê: Cấu hình","quote":"Cấu hình tối thiểu N+1","reference":"Chương V, mục 3, mục 1.2.3","requirement":"Hệ thống máy phát điện của DC có cấu hình tối thiểu N+1. N+1 là cấu hình có sẵn 01 thiết bị dự phòng, cho phép hệ thống vẫn hoạt động khi 01 thiết bị gặp sự cố."},{"item":"Máy phát điện của DC thuê: Hệ thống phân phối nhiên liệu","quote":"Hệ thống phân phối nhiên liệu 2N","reference":"Chương V, mục 3, mục 1.2.3","requirement":"Hệ thống phân phối nhiên liệu cấu hình 2N (hai hệ thống độc lập, mỗi hệ thống đủ khả năng cấp toàn bộ dịch vụ)."},{"item":"Máy phát điện của DC thuê: Dự trữ nhiên liệu","quote":"Nhiên liệu cấp cho hệ thống đảm bảo cung cấp cho máy phát điện hoạt động liên tục tối thiểu 12 giờ ở mức hoạt động đầy tải.","reference":"Chương V, mục 3, mục 1.2.3","requirement":"Nhiên liệu cấp cho hệ thống đảm bảo máy phát điện hoạt động liên tục tối thiểu 12 giờ ở mức đầy tải."},{"item":"Máy phát điện của DC thuê: Tiếp nhiên liệu","quote":"Hệ thống cho phép tiếp thêm nhiên liệu ngay cả khi máy phát đang hoạt động.","reference":"Chương V, mục 3, mục 1.2.3","requirement":"Hệ thống cho phép tiếp thêm nhiên liệu ngay cả khi máy phát đang hoạt động."},{"item":"Dây điện nguồn tại NSO: loại 2x6mm","quote":"Vỏ PVC, tiết diện tối thiểu 2x6mm","reference":"Chương V, mục 3, hạng mục 2.2.8","requirement":"Vỏ PVC, tiết diện tối thiểu 2x6mm, số lượng 750 mét (vật tư cấp nguồn, không gắn riêng với máy phát điện)."},{"item":"Dây điện nguồn tại NSO: loại 2x4mm","quote":"Vỏ PVC, tiết diện tối thiểu 2x4mm","reference":"Chương V, mục 3, hạng mục 2.2.9","requirement":"Vỏ PVC, tiết diện tối thiểu 2x4mm, số lượng 400 mét (vật tư cấp nguồn, không gắn riêng với máy phát điện)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:03:45.701Z"}},"IB2600020985":{"u":"2026-11-02T23:55:01.867+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 20160120 Chuong V YCKT - BV.rar, Muc 3 Tieu chuan DGKT E-HSMT.docx), chưa phân tích cả HSMT.","Văn bản không nêu rõ số lượng tổ máy; chỉ nêu một tổ máy 50 KVA (Mục 2. Bản vẽ).","Không nêu hãng, model, xuất xứ cụ thể của động cơ/đầu phát; không nêu AVR, loại cáp; không nêu thông số định mức (A) của tủ ATS (chỉ nêu việc kết nối tại tủ ATS).","Phần bản vẽ trong tệp bị lỗi mã hóa/OCR, không đọc được thông số kỹ thuật thiết bị.","Tên tệp nhắc 'Muc 3 Tieu chuan DGKT'; đây là tiêu chuẩn đánh giá, chỉ lấy các nội dung kỹ thuật (mới 100%, năm sản xuất, giấy tờ xuất xứ)."],"result":{"keyInfo":{"bidName":"Mua sắm Máy phát điện","notifyNo":"IB2600020985","generatorCapacity":"50 KVA (Prime ≥ 50 KVA; Standby ≥ 55 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 50 KVA: Công suất","quote":"Công suất 50 KVA.","reference":"Chương V, Mục 1, mục 2.b, Bảng 01 (Tổ máy phát điện)","requirement":"Công suất 50 KVA"},{"item":"Tổ máy 50 KVA: Công suất định mức/liên tục (Prime)","quote":"≥ 50 KVA","reference":"Chương V, Bảng 01, mục I.1","requirement":"≥ 50 KVA"},{"item":"Tổ máy 50 KVA: Công suất dự phòng (Standby)","quote":"≥ 55 KVA","reference":"Chương V, Bảng 01, mục I.2","requirement":"≥ 55 KVA"},{"item":"Tổ máy 50 KVA: Số pha","quote":"3 pha, 4 dây","reference":"Chương V, Bảng 01, mục I.3","requirement":"3 pha, 4 dây"},{"item":"Tổ máy 50 KVA: Điện áp","quote":"220V/380V hoặc 230V/400V","reference":"Chương V, Bảng 01, mục I.4","requirement":"220V/380V hoặc 230V/400V"},{"item":"Tổ máy 50 KVA: Tần số","quote":"50Hz","reference":"Chương V, Bảng 01, mục I.5","requirement":"50Hz"},{"item":"Tổ máy 50 KVA: Hệ số công suất","quote":"0,8","reference":"Chương V, Bảng 01, mục I.6","requirement":"0,8"},{"item":"Tổ máy 50 KVA: Chế độ vận hành","quote":"Máy có chế độ tự động vận hành và dừng máy, dừng khẩn cấp khi cần.","reference":"Chương V, Bảng 01, mục I.7","requirement":"Có chế độ tự động vận hành và dừng máy, dừng khẩn cấp khi cần"},{"item":"Tổ máy 50 KVA: Độ ồn (có vỏ chống ồn đồng bộ, cách 7m)","quote":"≤ 69 dB","reference":"Chương V, Bảng 01, mục I.8","requirement":"≤ 69 dB"},{"item":"Tổ máy 50 KVA: Nguồn khởi động","quote":"Nguồn điện 1 chiều 12V DC","reference":"Chương V, Bảng 01, mục I.9","requirement":"Nguồn điện 1 chiều 12V DC"},{"item":"Tổ máy 50 KVA: Cấu hình tổ máy","quote":"- Khung, đế thép công nghiệp tích hợp bình nhiên liệu, vỏ bảo vệ, chống ồn, kích thước đảm bảo phù hợp với kích thước bệ đặt MPĐ theo bản vẽ đính kèm.","reference":"Chương V, Bảng 01 (Tổ máy phát điện)","requirement":"Khung, đế thép công nghiệp tích hợp bình nhiên liệu, vỏ bảo vệ, chống ồn, kích thước phù hợp bệ đặt máy phát điện theo bản vẽ; hệ thống chống rung nội tại; đường ống xả khí; bảng điều khiển; bộ ngắt mạch"},{"item":"Tổ máy 50 KVA: Hệ thống chống rung nội tại","quote":"- Hệ thống chống rung nội tại.","reference":"Chương V, Bảng 01 (Tổ máy phát điện)","requirement":"Có hệ thống chống rung nội tại"},{"item":"Tổ máy 50 KVA: Đường ống xả khí","quote":"- Đường ống xả khí: ống dẫn khó thải từ động cơ ra ngoài.","reference":"Chương V, Bảng 01 (Tổ máy phát điện)","requirement":"Ống dẫn khí thải từ động cơ ra ngoài"},{"item":"Tổ máy 50 KVA: Tiêu chuẩn tuân thủ ISO 8528","quote":"+ ISO8528: Máy phát điện xoay chiều dẫn động bởi động cơ đốt trong;","reference":"Chương V, Bảng 01 (Tổ máy phát điện)","requirement":"Tuân thủ ISO8528: Máy phát điện xoay chiều dẫn động bởi động cơ đốt trong"},{"item":"Tổ máy 50 KVA: Tiêu chuẩn tuân thủ ISO 3046","quote":"+ ISO 3046: Động cơ đốt trong kiểu pittong – Phép đo và thử nghiệm công suất.","reference":"Chương V, Bảng 01 (Tổ máy phát điện)","requirement":"Tuân thủ ISO 3046: Động cơ đốt trong kiểu pittong – Phép đo và thử nghiệm công suất"},{"item":"Tổ máy 50 KVA: Động cơ - Loại","quote":"Động cơ Diesel công nghiệp, 4 kỳ, 4 xi-lanh thẳng hàng.","reference":"Chương V, Bảng 01, mục II.1","requirement":"Động cơ Diesel công nghiệp, 4 kỳ, 4 xi-lanh thẳng hàng"},{"item":"Tổ máy 50 KVA: Động cơ - Hệ thống nạp khí","quote":"Có bộ tăng áp (Turbocharger) tối ưu công suất và hiệu suất.","reference":"Chương V, Bảng 01, mục II.1","requirement":"Có bộ tăng áp (Turbocharger) tối ưu công suất và hiệu suất"},{"item":"Tổ máy 50 KVA: Động cơ - Tiêu chuẩn khí thải","quote":"Tuân thủ QCVN 19:2024/BTNMT","reference":"Chương V, Bảng 01, mục II.1","requirement":"Tuân thủ QCVN 19:2024/BTNMT"},{"item":"Tổ máy 50 KVA: Động cơ - Tốc độ vòng quay","quote":"1500 vòng/phút (rpm)","reference":"Chương V, Bảng 01, mục II.1","requirement":"1500 vòng/phút (rpm)"},{"item":"Tổ máy 50 KVA: Động cơ - Tỉ số nén","quote":"≥ 18:1","reference":"Chương V, Bảng 01, mục II.1","requirement":"≥ 18:1"},{"item":"Tổ máy 50 KVA: Động cơ - Công suất cực đại","quote":"Đạt tối thiểu 58 kW (77 BHP) tại tốc độ vòng quay định mức 1500 vòng/phút","reference":"Chương V, Bảng 01, mục II.1","requirement":"Tối thiểu 58 kW (77 BHP) tại tốc độ vòng quay định mức 1500 vòng/phút"},{"item":"Tổ máy 50 KVA: Động cơ - Hệ thống bôi trơn","quote":"Cưỡng bức bằng bơm bánh răng. Có lọc dầu bôi trơn dạng đầy đủ (Full flow) và lõi lọc thay thế được (Cartridge type).","reference":"Chương V, Bảng 01, mục II.1","requirement":"Cưỡng bức bằng bơm bánh răng; lọc dầu bôi trơn dạng đầy đủ (Full flow) và lõi lọc thay thế được (Cartridge type)"},{"item":"Tổ máy 50 KVA: Động cơ - Hệ thống điều tốc","quote":"Điều tốc điện tử (Electrical Governor) đảm bảo độ ổn định tần số khi thay đổi tải tức thời.","reference":"Chương V, Bảng 01, mục II.1","requirement":"Điều tốc điện tử (Electrical Governor) đảm bảo độ ổn định tần số khi thay đổi tải tức thời"},{"item":"Tổ máy 50 KVA: Động cơ - Hệ thống nhiên liệu","quote":"Kiểu phun trực tiếp (Direct injection). Bộ lọc nhiên liệu tích hợp bộ tách nước tiền lọc để bảo vệ hệ thống kim phun.","reference":"Chương V, Bảng 01, mục II.1","requirement":"Phun trực tiếp (Direct injection); bộ lọc nhiên liệu tích hợp bộ tách nước tiền lọc"},{"item":"Tổ máy 50 KVA: Động cơ - Tiêu hao nhiên liệu tại 100% tải","quote":"Mức 100% tải: ≤ 10,2L/h","reference":"Chương V, Bảng 01, mục II.1","requirement":"≤ 10,2L/h"},{"item":"Tổ máy 50 KVA: Động cơ - Tiêu hao nhiên liệu tại 75% tải","quote":"Mức 75% tải: ≤ 8,1 L/h","reference":"Chương V, Bảng 01, mục II.1","requirement":"≤ 8,1 L/h"},{"item":"Tổ máy 50 KVA: Động cơ - Tiêu hao nhiên liệu tại 50% tải","quote":"Mức 50% tải: ≤ 5,4 L/h","reference":"Chương V, Bảng 01, mục II.1","requirement":"≤ 5,4 L/h"},{"item":"Tổ máy 50 KVA: Động cơ - Tiêu hao nhiên liệu tại 110% tải (quá tải)","quote":"Mức 110% tải (quá tải): ≤ 11,5 L/h","reference":"Chương V, Bảng 01, mục II.1","requirement":"≤ 11,5 L/h"},{"item":"Tổ máy 50 KVA: Động cơ - Cơ chế làm mát","quote":"Làm mát bằng nước (tuần hoàn cưỡng bức), tích hợp két nước và quạt gió chịu được nhiệt độ môi trường tối thiểu 40°C","reference":"Chương V, Bảng 01, mục II.1","requirement":"Làm mát bằng nước (tuần hoàn cưỡng bức), tích hợp két nước và quạt gió chịu được nhiệt độ môi trường tối thiểu 40°C"},{"item":"Tổ máy 50 KVA: Động cơ - Hệ thống khởi động","quote":"- Điện áp 12V DC, lắp sẵn trên động cơ (theo tiêu chuẩn nhà sản xuất);","reference":"Chương V, Bảng 01, mục II.1","requirement":"12V DC lắp sẵn trên động cơ; sạc ắc quy khi máy đang chạy; sạc tĩnh tự động dùng điện lưới khi máy nghỉ; công tắc ngắt ắc quy"},{"item":"Tổ máy 50 KVA: Động cơ - Hệ thống xả, chống rung","quote":"Ống nối mềm bằng thép không gỉ, chống rung và giảm chấn cho động cơ.","reference":"Chương V, Bảng 01, mục II.1","requirement":"Ống nối mềm bằng thép không gỉ, chống rung và giảm chấn cho động cơ"},{"item":"Tổ máy 50 KVA: Đầu phát - Cấu trúc","quote":"Loại 4 cực (04-pole). Tốc độ vòng quay định mức 1500 vòng/phút ~ tần số 50Hz, kiểu kích từ không chổi than.","reference":"Chương V, Bảng 01, mục II.2","requirement":"Loại 4 cực (04-pole), tốc độ định mức 1500 vòng/phút ~ 50Hz, kích từ không chổi than"},{"item":"Tổ máy 50 KVA: Đầu phát - Cấp bảo vệ","quote":"Tối thiểu IP23","reference":"Chương V, Bảng 01, mục II.2","requirement":"Tối thiểu IP23"},{"item":"Tổ máy 50 KVA: Đầu phát - Cấp cách điện","quote":"Tối thiểu lớp H (Class H).","reference":"Chương V, Bảng 01, mục II.2","requirement":"Tối thiểu lớp H (Class H)"},{"item":"Tổ máy 50 KVA: Đầu phát - Kiểu cuốn dây","quote":"Bước dây 2/3 (2/3 pitch windings), giảm được biến dạng sóng sin và triệt tiêu sóng hài bậc 3.","reference":"Chương V, Bảng 01, mục II.2","requirement":"Bước dây 2/3 (2/3 pitch windings), giảm biến dạng sóng sin và triệt tiêu sóng hài bậc 3"},{"item":"Tổ máy 50 KVA: Đầu phát - Xử lý cuộn dây","quote":"Cuộn dây stato, roto và bộ kích từ được phủ/tẩm vật liệu để chống dầu, axit và môi trường nhiệt đới ẩm tại Việt Nam.","reference":"Chương V, Bảng 01, mục II.2","requirement":"Cuộn dây stato, roto và bộ kích từ được phủ/tẩm chống dầu, axit và môi trường nhiệt đới ẩm"},{"item":"Tổ máy 50 KVA: Đầu phát - Độ ổn định điện áp","quote":"Sai số điện áp ở trạng thải ổ định không quá ± 1%","reference":"Chương V, Bảng 01, mục II.2","requirement":"Sai số điện áp ở trạng thái ổn định không quá ± 1%"},{"item":"Tổ máy 50 KVA: Đầu phát - Hệ số công suất","quote":"Cos phi = 0,8","reference":"Chương V, Bảng 01, mục II.2","requirement":"Cos phi = 0,8"},{"item":"Tổ máy 50 KVA: Đầu phát - Khả năng quá tải","quote":"Chịu được quá tải 110% công suất trong vòng 1 giờ sau mỗi 12 giờ vận hành.","reference":"Chương V, Bảng 01, mục II.2","requirement":"Chịu được quá tải 110% công suất trong 1 giờ sau mỗi 12 giờ vận hành"},{"item":"Tổ máy 50 KVA: Bộ điều khiển - Màn hình","quote":"Màn hình kỹ thuật số LCD, hiển thị thông số bằng số và biểu tượng trực quan.","reference":"Chương V, Bảng 01, mục II.3","requirement":"Màn hình kỹ thuật số LCD, hiển thị thông số bằng số và biểu tượng trực quan"},{"item":"Tổ máy 50 KVA: Bộ điều khiển - Chế độ vận hành","quote":"Hỗ trợ đầy đủ chế độ: Tự động (Auto), Bằng tay (Manual), Dừng (Stop), và Chạy thử (Test).","reference":"Chương V, Bảng 01, mục II.3","requirement":"Tự động (Auto), Bằng tay (Manual), Dừng (Stop), Chạy thử (Test)"},{"item":"Tổ máy 50 KVA: Bộ điều khiển - Tính năng AMF","quote":"Có chức năng tự động khởi động khi mất điện lưới và tự động dừng máy khi có điện lưới trở lại (Auto Mains Failure)","reference":"Chương V, Bảng 01, mục II.3","requirement":"Tự động khởi động khi mất điện lưới và tự động dừng máy khi có điện lưới trở lại (Auto Mains Failure)"},{"item":"Tổ máy 50 KVA: Bộ điều khiển - Thông số hiển thị","quote":"Hiện thị đầy đủ: Điện áp (pha/dây), Dòng điện, Tần số, Hệ số công suất, Tốc độ động cơ, Áp suất dầu, Nhiệt độ nước làm mát, Điện áp ắn quy, Số giờ chạy.","reference":"Chương V, Bảng 01, mục II.3","requirement":"Điện áp (pha/dây), dòng điện, tần số, hệ số công suất, tốc độ động cơ, áp suất dầu, nhiệt độ nước làm mát, điện áp ắc quy, số giờ chạy"},{"item":"Tổ máy 50 KVA: Bộ điều khiển - Tính năng bảo vệ","quote":"Tự động cảnh báo và dứng máy khi: Áp suất dầu thấp, Nhiệt độ nước làm mát cao, Quá tải, Quá tốc/Thấp tốc, Thấp áp/Quá áp đầu phát, Lỗi sạc ắc quy.","reference":"Chương V, Bảng 01, mục II.3","requirement":"Tự động cảnh báo và dừng máy khi: áp suất dầu thấp, nhiệt độ nước làm mát cao, quá tải, quá tốc/thấp tốc, thấp áp/quá áp đầu phát, lỗi sạc ắc quy"},{"item":"Tổ máy 50 KVA: Bộ điều khiển - Kết nối và giám sát","quote":"Hỗ trợ cổng giao tiếp USB và cổng RS485.","reference":"Chương V, Bảng 01, mục II.3","requirement":"Hỗ trợ cổng giao tiếp USB và cổng RS485"},{"item":"Tổ máy 50 KVA: Bộ điều khiển - Lưu trữ lịch sử","quote":"Có khả năng lưu trữ lịch sử các sự kiến và lỗi.","reference":"Chương V, Bảng 01, mục II.3","requirement":"Có khả năng lưu trữ lịch sử các sự kiện và lỗi"},{"item":"Tổ máy 50 KVA: Bộ điều khiển - Cấp bảo vệ phần cứng","quote":"Chống bụi và nước tối thiểu đạt chuẩn IP65.","reference":"Chương V, Bảng 01, mục II.3","requirement":"Chống bụi và nước tối thiểu đạt chuẩn IP65"},{"item":"Tổ máy 50 KVA: Vỏ chống ồn - Vật liệu","quote":"Thép, có độ dày tối thiểu 2mm, sơn tĩnh điện.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Thép, dày tối thiểu 2mm, sơn tĩnh điện"},{"item":"Tổ máy 50 KVA: Vỏ chống ồn - Cách âm","quote":"Cách âm, có các cửa hút gió và thoát gió và có vách ngăn để giảm tiếng ồn.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Cách âm, có cửa hút gió và thoát gió, có vách ngăn giảm tiếng ồn"},{"item":"Tổ máy 50 KVA: Vỏ chống ồn - Độ ồn","quote":"Độ ồn khi máy chạy 100% tải không vượt 69 dB(A) tại khoản cách 7m.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Không vượt 69 dB(A) tại khoảng cách 7m khi chạy 100% tải"},{"item":"Tổ máy 50 KVA: Khung đế và bình nhiên liệu","quote":"Làm bằng thép công nghiệp, có tích hợp sẵn bình nhiên liệu với dung tích từ 120L trở lên.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Khung đế thép công nghiệp, tích hợp sẵn bình nhiên liệu dung tích từ 120L trở lên"},{"item":"Tổ máy 50 KVA: Vỏ - An toàn","quote":"Các cửa tiếp cận phải có bản lề và trang bị khóa an toàn.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Các cửa tiếp cận có bản lề và khóa an toàn"},{"item":"Tổ máy 50 KVA: Vỏ - Bảo vệ môi trường","quote":"Khe lấy gió/thoát gió phải ngăn được nước mưa và bụi xâm nhập vào trong.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Khe lấy gió/thoát gió ngăn được nước mưa và bụi xâm nhập"},{"item":"Tổ máy 50 KVA: Vỏ - Hệ thống xả","quote":"Bao gồm bộ giảm thanh bên trong hệ vỏ, phần ống thoát khói ngoài tổ máy phát.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Bộ giảm thanh bên trong hệ vỏ, phần ống thoát khói ngoài tổ máy"},{"item":"Tổ máy 50 KVA: Bình nhiên liệu - Tiện ích bảo trì","quote":"Bình nhiên liệu có van xả đáy để vệ sinh cặn bẩn và nước đọng.","reference":"Chương V, Bảng 01, mục II.4","requirement":"Bình nhiên liệu có van xả đáy để vệ sinh cặn bẩn và nước đọng"},{"item":"Tổ máy 50 KVA: Tình trạng hàng hóa, năm sản xuất","quote":"Hàng hóa cung cấp cho gói thầu mới 100% và được sản xuất từ năm 2024 trở về sau, có nguồn gốc xuất xứ rõ ràng, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn của nhà sản xuất,","reference":"Chương V, mục 2.a","requirement":"Mới 100%, sản xuất từ năm 2024 trở về sau, nguồn gốc xuất xứ rõ ràng, nguyên đai nguyên kiện, đóng gói theo tiêu chuẩn nhà sản xuất"},{"item":"Tổ máy 50 KVA: Hình thức lắp ráp/nhập khẩu","quote":"Máy phát điện (gồm động cơ, đầu phát, bộ điều khiển, vỏ máy, phụ kiện trong máy) được lắp ráp tại Việt Nam hoặc nhập khẩu nguyên chiếc.","reference":"Chương V, mục 2.a","requirement":"Máy phát điện (gồm động cơ, đầu phát, bộ điều khiển, vỏ máy, phụ kiện trong máy) lắp ráp tại Việt Nam hoặc nhập khẩu nguyên chiếc"},{"item":"Tổ máy 50 KVA: Xuất xứ máy phát điện","quote":"+ Máy phát điện: EU/G7/Việt Nam.","reference":"Chương V, mục 2.a","requirement":"EU/G7/Việt Nam"},{"item":"Tổ máy 50 KVA: Xuất xứ động cơ, đầu phát, bộ điều khiển","quote":"+ Trong đó, Động cơ, Đầu phát, Bộ điều khiển: EU/G7.","reference":"Chương V, mục 2.a","requirement":"EU/G7"},{"item":"Tổ máy 50 KVA: Catalogue","quote":"phải kèm theo Catalogue do nhà sản xuất công bố và có trên trang web chính thức của nhà sản xuất (có đường dẫn đính kèm).","reference":"Chương V, mục 2.a","requirement":"Phải kèm Catalogue do nhà sản xuất công bố, có trên trang web chính thức của nhà sản xuất (có đường dẫn đính kèm)"},{"item":"Tổ máy 50 KVA: Phạm vi lắp đặt","quote":"Máy phát điện 50 KVA đặt ngoài trời. Nhà thầu kết nối Máy phát điện với hệ thống điện tòa nhà hoàn chỉnh tại tủ ATS trước khi nghiệm thu bàn giao.","reference":"Chương V, Mục 2. Bản vẽ","requirement":"Máy đặt ngoài trời; nhà thầu kết nối máy phát điện với hệ thống điện tòa nhà hoàn chỉnh tại tủ ATS trước khi nghiệm thu bàn giao"},{"item":"Tổ máy 50 KVA: Bảo hành","quote":"Thời hạn bảo hành tối thiểu 12 tháng kể từ ngày Chủ đầu tư, Nhà thầu và các bên liên quan ký Biên bản nghiệm thu bàn giao đưa vào sử dụng;","reference":"Chương V, mục 3.b","requirement":"Thời hạn bảo hành tối thiểu 12 tháng kể từ ngày ký Biên bản nghiệm thu bàn giao đưa vào sử dụng"},{"item":"Tổ máy 50 KVA: Giấy tờ xuất xứ, chất lượng khi bàn giao","quote":"Cam kết khi thực hiện bàn giao hàng hóa phải cung cấp các giấy tờ chứng minh xác nhận hợp pháp về xuất xứ của hàng hóa (C/O, C/Q, packing list, tờ khai hải quan…), các phụ kiện đi kèm (nếu có) và làm thủ tục bảo hành theo đúng tiêu chuẩn của nhà sản xuất.","reference":"Tệp Muc 3 Tieu chuan DGKT E-HSMT.docx, mục 1.2","requirement":"Cung cấp Giấy chứng nhận/chứng chỉ xuất xưởng; giấy tờ xác nhận xuất xứ hợp pháp (C/O, C/Q, packing list, tờ khai hải quan…)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:55:01.119Z"}},"IB2600021464":{"u":"2026-11-03T23:09:19.89+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Cac phu luc YCKT_dang thau.zip), chưa phân tích cả HSMT.","Phụ lục 1 (Bản vẽ mặt bằng, PDF) là bản quét, văn bản đọc ra không có nghĩa nên không trích được thông số nào.","Độ ồn mâu thuẫn giữa hai phụ lục: Phụ lục 2 ghi '75±5dB ở khoảng cách 10 mét', Phụ lục 3 ghi 'Độ ồn 75dB±5@7m'.","Văn bản không nêu hãng/model động cơ và đầu phát (nhà thầu tự ghi), suất tiêu hao nhiên liệu, dung tích bồn dầu theo lít và ATS; cáp điện chỉ nêu là cáp có sẵn.","Mục 'Tiêu chuẩn sản xuất' chỉ trích dòng đầu trong 'quote' vì ô gốc gồm nhiều dòng; các tiêu chuẩn còn lại được liệt kê trong 'requirement'.","Phụ lục 2 ghi nhiệt độ tăng cho phép '≥ 125oC' và nhiệt độ két nước '≥ 500C' đúng như văn bản gốc (có thể là lỗi định dạng của ký hiệu độ)."],"result":{"keyInfo":{"bidName":"FTEL-2026-001 Cung cấp và lắp đặt máy phát điện công suất liên tục 1500kVA","notifyNo":"IB2600021464","generatorCapacity":"1 máy ≥ 1500KVA/ 1200kW công suất liên tục (Data center continuous power, ISO 8528-1:2018)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 1500 kVA: Số lượng","quote":"Máy | 1 | 0 | 0","reference":"Phụ lục 3 (BOQ), mục 1","requirement":"1 máy"},{"item":"Máy phát điện 1500 kVA: Loại máy","quote":"Data center continuous power theo tiêu chuẩn ISO 8528-1:2018 (liên tục 100% tải không giới hạn thời gian vận hành)","reference":"Phụ lục 2, mục I.1 - Loại máy","requirement":"Data center continuous power theo ISO 8528-1:2018, chạy liên tục 100% tải không giới hạn thời gian vận hành"},{"item":"Máy phát điện 1500 kVA: Công suất ra tải liên tục","quote":"≥ 1500KVA/ 1200kW","reference":"Phụ lục 2, mục I.1 - Công suất ra tải liên tục","requirement":"≥ 1500KVA/ 1200kW theo ISO 8528-1:2018"},{"item":"Máy phát điện 1500 kVA: Mã hiệu","quote":"Nhà thầu ghi rõ mã hiệu","reference":"Phụ lục 2, mục I.1 - Mã hiệu","requirement":"Nhà thầu ghi rõ mã hiệu"},{"item":"Máy phát điện 1500 kVA: Khả năng hoạt động","quote":"- Hệ số tải (Load factor) 100% công suất với tải biến thiên, liên tục trong toàn bộ thời gian hoạt động","reference":"Phụ lục 2, mục I.1 - Khả năng hoạt động","requirement":"Hệ số tải 100% công suất với tải biến thiên, liên tục trong toàn bộ thời gian hoạt động; không giới hạn thời gian vận hành"},{"item":"Máy phát điện 1500 kVA: Thời gian đạt công suất 100%","quote":"Trong vòng 10 giây từ lúc khởi động","reference":"Phụ lục 2, mục I.1","requirement":"Trong vòng 10 giây từ lúc khởi động"},{"item":"Máy phát điện 1500 kVA: Khả năng chịu quá tải","quote":"110% công suất liên tục, tối thiểu 1 giờ trong 12 giờ vận hành liên tục","reference":"Phụ lục 2, mục I.1; Phụ lục 3, mục 1","requirement":"110% công suất liên tục, tối thiểu 1 giờ trong 12 giờ vận hành liên tục"},{"item":"Máy phát điện 1500 kVA: Khả năng cấp tải một bước","quote":"100% công suất theo tiêu chuẩn NFPA110","reference":"Phụ lục 2, mục I.1","requirement":"100% công suất theo tiêu chuẩn NFPA110"},{"item":"Máy phát điện 1500 kVA: Tính đồng bộ","quote":"Các thành phần chính của tổ máy phát điện gồm động cơ, đầu phát, và tủ điện điều khiển, bộ điều khiển phải được chế tạo, sản xuất và lắp ráp hoàn thiện (hợp bộ)","reference":"Phụ lục 2, mục I.1 - Tính đồng bộ","requirement":"Động cơ, đầu phát, tủ điện điều khiển và bộ điều khiển phải được chế tạo, sản xuất và lắp ráp hoàn thiện (hợp bộ)"},{"item":"Máy phát điện 1500 kVA: Kiểm tra chất lượng","quote":"Tổ máy phát điện được kiểm tra thử tải 100% công suất tại nhà máy của chính hãng trước khi xuất xưởng","reference":"Phụ lục 2, mục I.1","requirement":"Thử tải 100% công suất tại nhà máy của chính hãng trước khi xuất xưởng"},{"item":"Máy phát điện 1500 kVA: Nhiên liệu","quote":"Dầu DO 0.05S","reference":"Phụ lục 2, mục I.1 - Nhiên liệu hoạt động","requirement":"Dầu DO 0.05S"},{"item":"Máy phát điện 1500 kVA: Nhiệt độ vận hành thiết kế","quote":"≥ 50°C","reference":"Phụ lục 2, mục I.1","requirement":"≥ 50°C"},{"item":"Máy phát điện 1500 kVA: Quy cách lắp đặt","quote":"trong Container đặt ngoài trời","reference":"Phụ lục 2, mục I.1","requirement":"Trong container đặt ngoài trời"},{"item":"Máy phát điện 1500 kVA: Giảm chấn, chống rung","quote":"Sử dụng lò xo giảm chấn chống rung đảm bảo ≥1.5 lần tải trọng máy phát","reference":"Phụ lục 2, mục I.1","requirement":"Lò xo giảm chấn chống rung giữa máy phát với sàn container, đảm bảo ≥ 1.5 lần tải trọng máy phát"},{"item":"Máy phát điện 1500 kVA: Tiêu chuẩn sản xuất","quote":"Hiệu suất - vận hành: ISO 8528/ ISO 3046","reference":"Phụ lục 2, mục I.1 - Tiêu chuẩn sản xuất","requirement":"ISO 8528/ ISO 3046; ISO9001/ ISO14001; NFPA 110; IEC 60034-1/ EC 60034-1/ BS EN60034-1/ VDE O0530/ NEMA MG1-22/32/33; UL 2200/ UL 142/ UL 1008/ UL 1446"},{"item":"Máy phát điện 1500 kVA: Xuất xứ hãng sản xuất","quote":"Châu âu/ G7","reference":"Phụ lục 2, mục I.1 - Xuất xứ hãng sản xuất","requirement":"Châu âu/ G7"},{"item":"Máy phát điện 1500 kVA: Xuất xứ hàng hóa","quote":"Nhà thầu ghi rõ xuất xứ","reference":"Phụ lục 2, mục I.1 - Xuất xứ hàng hóa","requirement":"Nhà thầu ghi rõ xuất xứ"},{"item":"Máy phát điện 1500 kVA: Thời gian sản xuất","quote":"Mới 100%, từ 2025 trở về sau","reference":"Phụ lục 2, mục I.1","requirement":"Mới 100%, sản xuất từ 2025 trở về sau"},{"item":"Máy phát điện 1500 kVA: Động cơ - mã hiệu","quote":"Nhà thầu ghi rõ mã hiệu","reference":"Phụ lục 2, mục I.2 - Mã hiệu","requirement":"Nhà thầu ghi rõ mã hiệu"},{"item":"Máy phát điện 1500 kVA: Động cơ - loại","quote":"Diesel, 4 Cycle","reference":"Phụ lục 2, mục I.2; Phụ lục 3, mục 1","requirement":"Diesel, 4 cycle (BOQ: 4 kỳ, phun nhiên liệu trực tiếp, điều khiển bằng điện tử)"},{"item":"Máy phát điện 1500 kVA: Động cơ - tốc độ vòng quay định mức","quote":"1500 vòng/ phút (± 0.5%)","reference":"Phụ lục 2, mục I.2","requirement":"1500 vòng/ phút (± 0.5%)"},{"item":"Máy phát điện 1500 kVA: Động cơ - hệ thống khởi động","quote":"- Sử dụng Motor điện 24VDC","reference":"Phụ lục 2, mục I.2 - Hệ thống khởi động","requirement":"Motor điện 24VDC; mỗi máy ít nhất 02 cụm motor khởi động, một cụm đủ công suất khởi động máy; tổng công suất ắc quy ≥ 1.5 lần công suất cần thiết"},{"item":"Máy phát điện 1500 kVA: Động cơ - bộ sạc ắc quy","quote":"- Số lượng: 2 bộ sạc chạy song song.","reference":"Phụ lục 2, mục I.2 - Bộ sạc ắc quy","requirement":"Tự động sạc; điện áp vào 230VAC (± 10%); 2 bộ sạc chạy song song; có tiếp điểm khô (NO/NC) báo lỗi bộ sạc"},{"item":"Máy phát điện 1500 kVA: Động cơ - tiêu chuẩn khí xả","quote":"- QCVN19:2009/BTNMT hoặc mới hơn.","reference":"Phụ lục 2, mục I.2 - Tiêu chuẩn khí xả","requirement":"QCVN19:2009/BTNMT hoặc mới hơn, có xác nhận của cơ quan có thẩm quyền tại Việt Nam"},{"item":"Máy phát điện 1500 kVA: Đầu phát - mã hiệu","quote":"Nhà thầu ghi rõ mã hiệu","reference":"Phụ lục 2, mục I.3 - Mã hiệu","requirement":"Nhà thầu ghi rõ mã hiệu"},{"item":"Máy phát điện 1500 kVA: Đầu phát - loại","quote":"Đồng bộ, không chổi than, 4 cực từ trường quay, kích từ tự động","reference":"Phụ lục 2, mục I.3; Phụ lục 3, mục 1","requirement":"Đồng bộ, không chổi than, 4 cực từ trường quay, kích từ tự động (BOQ: điều chỉnh điện áp bằng bộ AVR)"},{"item":"Máy phát điện 1500 kVA: Đầu phát - điện áp, tần số, pha","quote":"400VAC, 50Hz, 1500rpm, 3-Phase + N, 4-Wire","reference":"Phụ lục 2, mục I.3 - Điện áp","requirement":"400VAC, 50Hz, 1500rpm, 3-Phase + N, 4-Wire"},{"item":"Máy phát điện 1500 kVA: Đầu phát - hệ số công suất","quote":"≥ 0.8","reference":"Phụ lục 2, mục I.3","requirement":"≥ 0.8"},{"item":"Máy phát điện 1500 kVA: Đầu phát - cấp cách điện","quote":"Cấp H trở lên và chống ăn mòn","reference":"Phụ lục 2, mục I.3","requirement":"Cấp H trở lên và chống ăn mòn"},{"item":"Máy phát điện 1500 kVA: Đầu phát - nhiệt độ tăng cho phép","quote":"≥ 125oC","reference":"Phụ lục 2, mục I.3","requirement":"≥ 125oC"},{"item":"Máy phát điện 1500 kVA: Đầu phát - cấp bảo vệ","quote":"≥ IP 23","reference":"Phụ lục 2, mục I.3","requirement":"≥ IP 23"},{"item":"Máy phát điện 1500 kVA: Bộ điều khiển - chức năng điều khiển, giám sát, hiển thị","quote":"- Điều khiển kỹ thuật số","reference":"Phụ lục 2, mục I.4","requirement":"Điều khiển kỹ thuật số; màn hình LCD/ LED; đèn LED báo Run, Stop, Shutdown, Warning; hiển thị thông số điện và thông số động cơ; hiển thị điện áp ắc quy, báo lỗi bộ sạc hỏng (option)"},{"item":"Máy phát điện 1500 kVA: Bộ điều khiển - chức năng cảnh báo","quote":"- Mức dầu trong bồn dầu ngày thấp hơn 40%","reference":"Phụ lục 2, mục I.4","requirement":"Báo lỗi nhưng không dừng máy khi mức dầu bồn dầu ngày thấp hơn 40%, mức nước làm mát thấp hơn ngưỡng cài đặt, điện áp DC cao hơn 30VDC/ thấp dưới 20VDC"},{"item":"Máy phát điện 1500 kVA: Bộ điều khiển - giao diện truyền thông","quote":"RJ45","reference":"Phụ lục 2, mục I.4; Phụ lục 3, mục 1","requirement":"RJ45 (BOQ: truyền thông Modbus TCP/IP SNMP/ HTTP)"},{"item":"Máy phát điện 1500 kVA: Hệ thống giải nhiệt","quote":"Bằng Đồng, sơn phủ Epoxy","reference":"Phụ lục 2, mục I.5; Phụ lục 3, mục 1","requirement":"Giải nhiệt bằng nước, quạt gió truyền động dây đai liền trục động cơ; két nước bằng đồng, sơn phủ Epoxy, nhiệt độ vận hành thiết kế ≥ 500C (BOQ: 50 độ C)"},{"item":"Máy phát điện 1500 kVA: Tủ đầu cực máy phát","quote":"ACB/MCCB","reference":"Phụ lục 2, mục I.6","requirement":"Thiết bị đóng cắt ACB/MCCB; điện áp 400/415VAC - 3 pha - 50Hz; dòng điện phù hợp công suất máy phát"},{"item":"Vỏ container: Quy cách vỏ","quote":"- Loại Container lắp đặt ngoài trời, sàn thép","reference":"Phụ lục 2, mục II.1 - Quy cách vỏ","requirement":"Container ngoài trời, sàn thép; bệ kê máy và khung chịu lực chống rung; thép tấm chống ăn mòn sơn tĩnh điện hoặc epoxy; thang lên xuống, lan can trên nóc; cửa chính trước động cơ, đầu phát; cửa bên hông kiểm tra lọc gió, lọc dầu; cửa thông gió có lưới chống côn trùng và lam chặn nước mưa"},{"item":"Vỏ container: Độ ồn","quote":"75±5dB ở khoảng cách 10 mét ở không gian mở","reference":"Phụ lục 2, mục II.1 - Độ ồn; Phụ lục 3, mục 2","requirement":"75±5dB ở khoảng cách 10 mét ở không gian mở (BOQ ghi 75dB±5@7m)"},{"item":"Vỏ container: Kích thước tối đa","quote":"Dài 6.900mm, rộng 2.700mm","reference":"Phụ lục 2, mục II.1; Phụ lục 3, mục 2","requirement":"Dài 6.900mm, rộng 2.700mm (BOQ: cao 3.200mm)"},{"item":"Vỏ container: Vật liệu cách âm và hệ thống gió","quote":"Vật liệu cách âm: sử dụng rockwool/ bông thủy tinh tỷ trọng 80kg/m3","reference":"Phụ lục 3, mục 2","requirement":"Rockwool/ bông thủy tinh tỷ trọng 80kg/m3; hệ thống gió vào/ ra có motor kèm van chặn lửa đảm bảo PCCC"},{"item":"Vỏ container: Hệ thống chiếu sáng","quote":"- 4 đèn chiếu sáng, loại chống cháy nổ","reference":"Phụ lục 2, mục II.1","requirement":"Đèn tự động bật/ tắt khi mở/ đóng cửa; 4 đèn chiếu sáng loại chống cháy nổ"},{"item":"Vỏ container: Thiết kế vỏ","quote":"Hãng sản xuất/đại diện hãng sản xuất máy phát (được ủy quyền) phê duyệt thiết kế","reference":"Phụ lục 2, mục II.1","requirement":"Hãng sản xuất/đại diện hãng sản xuất máy phát (được ủy quyền) phê duyệt thiết kế"},{"item":"Hệ thống thoát khí thải: Pô giảm âm, ống khí thải, khớp nối mềm","quote":"Inox SS304 dày ≥ 2mm","reference":"Phụ lục 2, mục II.2","requirement":"Inox SS304 dày ≥ 2mm"},{"item":"Hệ thống thoát khí thải: Bọc bảo ôn ống khí xả","quote":"- Bên trong Rockwool","reference":"Phụ lục 2, mục II.2","requirement":"Bên trong Rockwool, bên ngoài Inox SS304"},{"item":"Bồn dầu ngày: Vật liệu","quote":"Thép dày ≥ 3.5mm","reference":"Phụ lục 2, mục II.3","requirement":"Thép dày ≥ 3.5mm"},{"item":"Bồn dầu ngày: Dung tích và cấu tạo","quote":"- Đủ cho máy phát chạy liên tục 4 giờ ở mức 100% tải","reference":"Phụ lục 2, mục II.3 - Dung tích","requirement":"Đủ cho máy phát chạy liên tục 4 giờ ở 100% tải; có chân đế và khay chứa dầu tràn; đặt trên nóc container có mái che"},{"item":"Bồn dầu ngày: Thông hơi","quote":"Ống thông hơi kèm Van dập lửa","reference":"Phụ lục 2, mục II.3","requirement":"Ống thông hơi kèm van dập lửa"},{"item":"Bồn dầu ngày: Báo mức và hiển thị","quote":"- 1 phao báo mức tuyến tính 0-100% đưa tín hiệu về bộ điều khiển máy phát","reference":"Phụ lục 2, mục II.3","requirement":"1 phao báo mức dạng tiếp điểm (mức cao 80%, thấp 40%); 1 phao báo mức tuyến tính 0-100% đưa về bộ điều khiển; 1 bộ đo mức bằng từ trường (Magnatic level indicator)"},{"item":"Bơm dầu: Chủng loại, số lượng, xuất xứ","quote":"2 bơm (1 chính, 1 dự phòng)","reference":"Phụ lục 2, mục II.4","requirement":"230VAC - 1 pha - 50Hz; cấp cách điện F, IP 55; lưu lượng ≥ 500 lít/ giờ; 2 bơm (1 chính, 1 dự phòng); xuất xứ Châu âu/ G7"},{"item":"Tủ điều khiển bơm dầu: Chức năng và xuất xứ","quote":"- Điều khiển luân phiên.","reference":"Phụ lục 2, mục II.5","requirement":"Điều khiển bơm và van theo mức dầu (thấp 40%, cao 80%); xả dầu khi có tín hiệu báo cháy; chế độ Manual / Auto; điều khiển luân phiên; PLC tích hợp cổng RJ45; giám sát mức dầu bồn ngày; thiết bị đóng cắt, điều khiển xuất xứ Châu âu/ G7"},{"item":"Đường ống dầu, van dầu","quote":"- Vật liệu: inox SS304 đúc","reference":"Phụ lục 2, mục II.6","requirement":"Ống dầu và mặt bích inox SS304 đúc, tiêu chuẩn API Schedule 40/ ASTM A53; van bằng đồng/ inox SS304, xuất xứ Châu âu/ G7, số lượng và chủng loại theo bản vẽ nguyên lý"},{"item":"Phạm vi lắp đặt: Thử tải tại nhà máy","quote":"50% tải trong thời gian 30 phút, 75% tải trong thời gian 30 phút, 100% tải trong thời gian 240 phút, 110% tải trong thời gian 30 phút, đóng tải 1 bước 100% theo tiêu chuẩn NFPA110","reference":"Phụ lục 3, mục 3","requirement":"Thử tải tại nhà máy lắp vỏ container: 50% tải 30 phút, 75% tải 30 phút, 100% tải 240 phút, 110% tải 30 phút, đóng tải 1 bước 100% theo NFPA110"},{"item":"Phạm vi lắp đặt: Bệ bê tông, vận chuyển, cẩu","quote":"Đổ bệ bê tông cho máy phát điện (bù chỗ thiếu, kích thước dự kiến 2600x300x300mm). Sơn epoxy chống thấm bệ bê tông","reference":"Phụ lục 3, mục 3","requirement":"Đổ bệ bê tông (kích thước dự kiến 2600x300x300mm), sơn epoxy chống thấm; cẩu vận chuyển máy phát + vỏ cách âm đến công trường và cẩu vào vị trí"},{"item":"Phạm vi lắp đặt: Đấu nối cáp và hệ thống cấp dầu","quote":"Đấu nối lại hệ thống điều khiển cấp dầu cho máy phát","reference":"Phụ lục 3, mục 3","requirement":"Đấu nối cáp động lực máy phát mới với hệ thống tủ điện (cáp có sẵn, khảo sát để lắp ACB/ MCCB đầu cực kết nối được với cáp có sẵn), đấu nối cáp điều khiển, đấu nối lại hệ thống điều khiển cấp dầu"},{"item":"Phạm vi lắp đặt: Chạy thử, nghiệm thu, tháo máy cũ","quote":"Chạy thử nghiệm thu tại công trường","reference":"Phụ lục 3, mục 3","requirement":"Chạy thử nghiệm thu tại công trường; tháo máy phát cũ, vận chuyển máy cũ và phụ kiện đến kho tại Bắc Từ Liêm, Hà Nội"},{"item":"Bảo hành thiết bị","quote":"Tối thiểu 24 tháng kể từ nghiệm thu đưa vào sử dụng","reference":"Phụ lục 4, mục Bảo hành - Thời gian bảo hành","requirement":"Tối thiểu 24 tháng kể từ nghiệm thu đưa vào sử dụng; bao gồm thiết bị chính và phụ kiện"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:09:18.829Z"}},"IB2600025042":{"u":"2026-11-03T17:05:47.163+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V E-HSMT.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét có nhiều lỗi nhận dạng ký tự; các giá trị ở mục 4 và 5 (đặc biệt \"D24HP\", \"Chai than\", \"Dòng điện (V)\") cần đối chiếu với file PDF gốc.","Chương V không nêu số lượng, hãng, model, số pha, cấp cách điện, AVR, bộ điều khiển, vỏ chống ồn, bình nhiên liệu, bảo hành hay tiêu chuẩn riêng cho máy phát điện.","Gói thầu là mua sắm vật tư sửa chữa, không phải tổ máy phát điện hoàn chỉnh. Chỉ mục 4 (động cơ máy phát điện 10KW) và mục 5 (cụm phát điện 10 KW) liên quan đến máy phát điện. Mục 22 (UPS 5kW) và các động cơ điện, máy hàn, máy tiện khác không được liệt kê vì không thuộc tổ máy phát điện.","Trường 'quote' cho các mục chung ở mục 1.2 đặt null vì văn bản gốc bị lỗi ký tự nên không thể sao chép chính xác từng ký tự."],"result":{"keyInfo":{"bidName":"Gói thầu số 9: Mua sắm vật tư hàng hóa sửa chữa xe công trình xa, máy phát điện, máy hàn, máy tiện","notifyNo":"IB2600025042","generatorCapacity":"10 kW liên tục (tối đa 10,5 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Mục 4 - Động cơ máy phát điện 10KW: Công suất liên tục","quote":"Công suất liên tục (Kw): 10 Kw","reference":"Chương V, mục 1.2, bảng mục số 4","requirement":"Công suất liên tục 10 Kw"},{"item":"Mục 4 - Động cơ máy phát điện 10KW: Công suất tối đa","quote":"Công suất tối đa (Kw): 10.5 Kw","reference":"Chương V, mục 1.2, bảng mục số 4","requirement":"Công suất tối đa 10.5 Kw"},{"item":"Mục 4 - Động cơ máy phát điện 10KW: Công suất động cơ","quote":"Công suất (HP): 26HP","reference":"Chương V, mục 1.2, bảng mục số 4","requirement":"Công suất 26HP"},{"item":"Mục 4 - Động cơ máy phát điện 10KW: Tần số","quote":"Tần suất (Hz): 50Hz","reference":"Chương V, mục 1.2, bảng mục số 4","requirement":"Tần số 50Hz"},{"item":"Mục 4 - Động cơ máy phát điện 10KW: Điện áp","quote":"Dòng điện (V): 220V","reference":"Chương V, mục 1.2, bảng mục số 4","requirement":"220V"},{"item":"Mục 5 - Cụm phát điện 10 KW: Công suất","quote":"Công suất (kw): 10.0Kw","reference":"Chương V, mục 1.2, bảng mục số 5","requirement":"Công suất 10.0 kW"},{"item":"Mục 5 - Cụm phát điện 10 KW: Điện áp đầu ra","quote":"Điện áp đầu ra (v): 220V","reference":"Chương V, mục 1.2, bảng mục số 5","requirement":"220V"},{"item":"Mục 5 - Cụm phát điện 10 KW: Chất liệu dây","quote":"Chất liệu dây: Đồng 100%","reference":"Chương V, mục 1.2, bảng mục số 5","requirement":"Đồng 100%"},{"item":"Mục 5 - Cụm phát điện 10 KW: Động cơ","quote":"Động co: D24HP","reference":"Chương V, mục 1.2, bảng mục số 5","requirement":"Động cơ D24HP (theo văn bản; bản quét có thể đọc sai ký tự)"},{"item":"Mục 5 - Cụm phát điện 10 KW: Tốc độ quay","quote":"Tốc độ quay (v/phút): 1500V/P","reference":"Chương V, mục 1.2, bảng mục số 5","requirement":"1500 vòng/phút (ghi 1500V/P)"},{"item":"Mục 5 - Cụm phát điện 10 KW: Trọng lượng","quote":"Trọng lượng (kg): 117kg","reference":"Chương V, mục 1.2, bảng mục số 5","requirement":"117kg"},{"item":"Mục 5 - Cụm phát điện 10 KW: Nhiên liệu","quote":"Máy chạy: Chai than","reference":"Chương V, mục 1.2, bảng mục số 5","requirement":"Máy chạy bằng xăng (văn bản quét ghi \"Chai than\", có thể là lỗi nhận dạng, chưa chắc chắn)"},{"item":"Hàng hóa chung (gồm máy phát điện): Tình trạng và năm sản xuất","quote":"Toàn bộ hàng hóa mới 100%, sản xuất từ năm 2025 trở về sau","reference":"Chương V, mục 1.2","requirement":"Toàn bộ hàng hóa mới 100%, sản xuất từ năm 2025 trở về sau"},{"item":"Hàng hóa chung (gồm máy phát điện): CO, CQ","quote":null,"reference":"Chương V, mục 1.2","requirement":"Hàng hóa phải có giấy chứng nhận chất lượng (CQ), giấy chứng nhận xuất xứ (CO) hoặc giấy xuất xưởng đối với hàng sản xuất trong nước"},{"item":"Hàng hóa chung (gồm máy phát điện): Chào hàng","quote":null,"reference":"Chương V, mục 1.2","requirement":"Nhà thầu phải chào đúng và đủ chủng loại, khối lượng, tên, mã hiệu, nhãn hiệu, năm sản xuất, xuất xứ, hãng sản xuất và các thông số kỹ thuật; được chào hàng tương đương hoặc ưu việt hơn"},{"item":"Hàng hóa chung (gồm máy phát điện): Vận chuyển và lắp đặt","quote":null,"reference":"Chương V, mục 1.2","requirement":"Vận chuyển đến chân công trình và lắp đặt theo tiêu chuẩn nhà sản xuất, vị trí lắp đặt theo yêu cầu của Chủ đầu tư"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:05:46.405Z"}},"IB2600027562":{"u":"2026-11-02T23:52:47.08+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V - NCS D1 D2 (1).docx, CHUONG V - NCS D1 D2.docx), chưa phân tích cả HSMT.","Hai tệp Chương V có nội dung kỹ thuật gần như trùng nhau; trích từ tệp 'CHUONG V - NCS D1 D2 (1).docx' (đầy đủ hơn), tệp còn lại bị cắt ở phần vệ sinh môi trường.","Các ô 'Nhà sản xuất/xuất xứ', 'Mã hiệu' trong bảng có tiêu đề bị mất khi chuyển văn bản; chỉ đọc được 'Nhà thầu khai báo', văn bản không nêu hãng, model, số xi lanh, mức phát thải hay ATS.","Phạm vi công việc ghi 'công suất khả dụng 1.600kW' còn phần kỹ thuật ghi 'Prime power ≥ 1.600kW'; cần đối chiếu khi chào.","Gói còn có MBA nâng áp 2.000 kVA, tủ máy cắt, tủ 110VDC nhưng chỉ nêu ở phạm vi lắp đặt, không có thông số kỹ thuật chi tiết trong đoạn văn bản này."],"result":{"keyInfo":{"bidName":"Gói 2: Cung cấp hàng hóa và thi công hệ thống máy phát điện Diesel","notifyNo":"IB2600027562","generatorCapacity":"2 x 1.600 kW liên tục (Prime power)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy diesel (D1, D2): Số lượng và công suất","quote":"Thay thế 02 máy phát D1, D2 hiện hữu bằng 02 tổ máy diesel với công suất mỗi máy 1.600kW ứng với công suất phát điện liên tục (Prime power)","reference":"Chương V, Giới thiệu chung về dự án - Quy mô dự án","requirement":"Thay 02 máy phát D1, D2 hiện hữu bằng 02 tổ máy diesel, mỗi máy 1.600 kW theo công suất phát điện liên tục (Prime power), kèm thùng cách âm, két nước làm mát, bồn dầu ngày 6m3, bộ tiêu âm - ống dẫn - ống xả khói."},{"item":"Mỗi tổ máy: Công suất liên tục (Prime power)","quote":"Công suất phát điện liên tục (Prime power) ≥ 1.600kW.","reference":"Chương V, mục Yêu cầu chung - Tổ máy phát điện Diesel; Bảng yêu cầu kỹ thuật chi tiết, mục I","requirement":"Công suất phát điện liên tục (Prime power) ≥ 1.600 kW, theo định nghĩa công suất danh định tại TCVN 9729-1:2013 (ISO 8528-1:2005). Nhà thầu khai báo chi tiết."},{"item":"Mỗi tổ máy: Điện áp, tần số, hệ số công suất","quote":"Điện áp: 230/400V.","reference":"Chương V, mục Yêu cầu chung - Tổ máy phát điện Diesel","requirement":"Điện áp 230/400 V, tần số 50 Hz, hệ số công suất ≥ 0,8."},{"item":"Mỗi tổ máy: Lắp ráp và trách nhiệm nhà sản xuất","quote":"Trọn bộ tổ máy phát điện phải được lắp ráp hoàn chỉnh và thử nghiệm xuất xưởng tại Nhà sản xuất và được chịu trách nhiệm bởi 01 Nhà sản xuất.","reference":"Chương V, mục Yêu cầu chung - Tổ máy phát điện Diesel","requirement":"Trọn bộ tổ máy được lắp ráp hoàn chỉnh, thử nghiệm xuất xưởng tại nhà sản xuất và do 01 nhà sản xuất chịu trách nhiệm."},{"item":"Mỗi tổ máy: Hãng, xuất xứ, model","quote":"Mã hiệu (Model/catalogue number)","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục I","requirement":"Xuất xứ và mã hiệu (model/catalogue number) do nhà thầu khai báo; văn bản không nêu tên hãng hay model cụ thể."},{"item":"Mỗi tổ máy: Suất tiêu hao nhiên liệu","quote":"(xác định ở tỷ trọng dầu trung bình 0,84 kg/lít)","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục I","requirement":"Tại 75% tải: 220 g/kWh, xác định ở tỷ trọng dầu trung bình 0,84 kg/lít. Tại 25%, 50%, 100% tải: nhà thầu khai báo. Nghiệm thu tại hiện trường ở 25%, 50%, 75%, 100% công suất định mức."},{"item":"Mỗi tổ máy: Khả năng nhận tải","quote":"Khả năng nhận 100% tải trong một bước","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục I","requirement":"Có khả năng nhận 100% tải trong một bước."},{"item":"Mỗi tổ máy: Thùng cách âm và độ ồn","quote":"Hệ thống thùng cách âm cho cả tổ máy phát, đáp ứng yêu cầu độ ồn tối đa 75dB với khoảng cách 7m không vật chắn.","reference":"Chương V, mục Các hệ thống phụ trợ đi kèm","requirement":"Thùng cách âm cho cả tổ máy, độ ồn tối đa 75 dB ở khoảng cách 7 m không vật chắn."},{"item":"Mỗi tổ máy: Kích thước phủ bì và trọng lượng khô máy trần","quote":"Kích thước phủ bì tổ máy trần","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục I","requirement":"Dài, rộng, cao (mm) và trọng lượng khô (kg) do nhà thầu khai báo."},{"item":"Mỗi tổ máy: Điều kiện môi trường vận hành","quote":"Máy phát điện phải đáp ứng được độ bền đối với các điều kiện về khí hậu và môi trường tại Việt Nam: được nhiệt đới hóa, phù hợp tại các vùng ô nhiễm (vùng ven biển, nhiễm mặn, sương muối...).","reference":"Chương V, mục Yêu cầu khác; Bảng yêu cầu kỹ thuật chi tiết, mục I","requirement":"Nhiệt độ tối đa 40°C, độ ẩm tối đa 90%. Động cơ và máy phát chống nhiễm mặn cao; nhiệt đới hóa, phù hợp vùng ven biển, nhiễm mặn, sương muối."},{"item":"Mỗi tổ máy - Động cơ: Tốc độ","quote":"Tốc độ định mức: 1.500 vòng/phút (rpm).","reference":"Chương V, mục Phần động cơ Diesel","requirement":"Tốc độ định mức 1.500 vòng/phút (rpm)."},{"item":"Mỗi tổ máy - Động cơ: Cấu hình","quote":"Động cơ 4 kỳ, có turbo tăng áp và làm mát khí nạp","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục II","requirement":"Động cơ 4 kỳ, có turbo tăng áp và làm mát khí nạp."},{"item":"Mỗi tổ máy - Động cơ: Hệ thống phun nhiên liệu","quote":"Hệ thống phun nhiên liệu điều khiển, kiểm soát bằng điện tử","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục II","requirement":"Phun nhiên liệu điều khiển, kiểm soát bằng điện tử."},{"item":"Mỗi tổ máy - Động cơ: Công suất, nhà sản xuất/xuất xứ, tiêu chuẩn, tiêu hao lít/giờ","quote":"ISO-3046, BS-5514, DIN-6271 hoặc tương đương","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục II","requirement":"Công suất liên tục của động cơ, nhà sản xuất/xuất xứ và suất tiêu hao (lít/giờ) tại 25%, 50%, 75%, 100% tải do nhà thầu khai báo. Tiêu chuẩn áp dụng: ISO-3046, BS-5514, DIN-6271 hoặc tương đương. Số xi lanh và mức phát thải không nêu riêng trong bảng."},{"item":"Mỗi tổ máy - Động cơ: Nhiên liệu","quote":"Nhiên liệu sử dụng: Dầu DO có đặc tính kỹ thuật như sau:","reference":"Chương V, mục Phần động cơ Diesel (bảng nhiên liệu)","requirement":"Dùng dầu DO với các chỉ tiêu tối thiểu: lưu huỳnh ≤ 500 mg/kg, chỉ số xêtan ≥ 46, điểm chớp nháy cốc kín ≥ 55°C, khối lượng riêng ở 15°C 820-860 kg/m3 (đủ 16 chỉ tiêu trong bảng của HSMT)."},{"item":"Mỗi tổ máy - Động cơ: Dầu bôi trơn","quote":"Dầu bôi trơn cho động cơ: SAE 15W-40 CI-4 có đặc tính kỹ thuật như sau:","reference":"Chương V, mục Phần động cơ Diesel (bảng dầu bôi trơn)","requirement":"Dầu bôi trơn SAE 15W-40 CI-4 (API CI4, động cơ 4T), chỉ số độ nhớt VI ≥ 95, TBN ≥ 4 mgKOH/g, điểm chớp cháy cốc hở ≥ 180°C."},{"item":"Mỗi tổ máy - Động cơ: Làm mát","quote":"Phương thức làm mát: Bằng két nước (cấp kèm theo bộ máy phát).","reference":"Chương V, mục Phần động cơ Diesel","requirement":"Làm mát bằng két nước, đi kèm đồng bộ với bộ máy phát."},{"item":"Mỗi tổ máy - Động cơ: Ắc quy khởi động và bộ sạc","quote":"Axit chì (Seal lead acid)","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục II","requirement":"Ắc quy axit chì (sealed lead acid), 24 Vdc, dung lượng theo tiêu chuẩn nhà sản xuất và nhập kèm theo tổ máy. Bộ sạc: self-driven alternator charger."},{"item":"Mỗi tổ máy - Động cơ: Bộ điều tốc (Governor)","quote":"Mức thay đổi tần số ngẫu nhiên (Random frequency variation)","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục II","requirement":"Mức thay đổi tần số ngẫu nhiên ± 0,25%."},{"item":"Mỗi tổ máy - Đầu phát: Kiểu và tiêu chuẩn chế tạo","quote":"Xoay chiều, 4 cực, 3 pha 4 dây, từ trường quay, không chổi than, kích từ nam châm vĩnh cửu.","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục III","requirement":"Xoay chiều, 4 cực, 3 pha 4 dây, từ trường quay, không chổi than, kích từ nam châm vĩnh cửu. Tiêu chuẩn: BS/EN/IEC 60034 và BS EN IEC 60034, BS 5000, VDE 0530, NEMA MG1-32, CSA C22.2-100, AS1359 hoặc tương đương."},{"item":"Mỗi tổ máy - Đầu phát: Công suất, điện áp, tần số, hệ số công suất","quote":"Điện áp máy phát: 400V (3 pha).","reference":"Chương V, mục Phần máy phát điện; Bảng yêu cầu kỹ thuật chi tiết, mục III","requirement":"Công suất liên tục ≥ 1.600 kW; hệ số công suất cos φ ≥ 0,8; điện áp ra 230/400 V (3 pha 400 V); biến thiên điện áp ± 0,5%; tần số 50 Hz; 1.500 vòng/phút."},{"item":"Mỗi tổ máy - Đầu phát: Cấp cách điện, kích từ, AVR, bộ sấy","quote":"Cấp H","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục III","requirement":"Cấp cách điện H; kích từ bằng nam châm vĩnh cửu (PMG); AVR kỹ thuật số tích hợp trong bảng điều khiển máy phát, độ biến thiên ± 0,5%, dải chỉnh định điện áp ± 5%; có bộ sấy động cơ."},{"item":"Mỗi tổ máy - Đầu phát: Nhà sản xuất/xuất xứ, hiệu suất, dòng định mức, ngắn mạch","quote":"Khả năng chịu đựng dòng ngắn mạch","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục III","requirement":"Nhà sản xuất/xuất xứ, hiệu suất (%), dòng điện định mức (A) và khả năng chịu dòng ngắn mạch do nhà thầu khai báo."},{"item":"Mỗi tổ máy - Ống xả: Bô tiêu âm, ống dẫn, ống khói","quote":"Hệ thống ống khí thải bao gồm bô tiêu âm, ống dẫn có cách nhiệt, ống khói cao khoảng 12m được cung cấp kèm theo các bộ máy phát","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục III","requirement":"Gồm bô tiêu âm, ống dẫn có cách nhiệt, ống khói cao khoảng 12 m, cấp kèm các bộ máy phát. Kèm trọn bộ hệ thống điều khiển và bảo vệ, bồn dầu ngày 6m3."},{"item":"Mỗi tổ máy - Bộ điều khiển máy phát","quote":"Đáp ứng các tiêu chuẩn: UL, NFPA, ISO, IEC, Mil Std.","reference":"Chương V, mục Bộ điều khiển máy phát","requirement":"Đồng bộ với tổ máy, điều khiển kỹ thuật số, màn hình LCD, đáp ứng UL, NFPA, ISO, IEC, Mil Std."},{"item":"Mỗi tổ máy - Bảng điều khiển đầu cực: Hiển thị, điều khiển, bảo vệ","quote":"Dữ liệu lưu trữ sự kiện xuất hiện sự cố - cung cấp và ghi lại các sự cố cùng với thời gian và ngày tháng lên đến 32 sự kiện.","reference":"Chương V, Bảng yêu cầu kỹ thuật chi tiết, mục IV","requirement":"Hiển thị LED hoặc LCD. Chức năng: điều thế và điều tốc tự động, khởi động, tự hòa đồng bộ, chia tải, điều chỉnh kW/kVAr, điều khiển và dừng khẩn cấp từ xa. Có hệ thống cảnh báo và dừng máy (áp lực nhớt thấp, vượt tốc, quá dòng, quá tải, ngắn mạch...). Lưu tới 32 sự kiện sự cố kèm thời gian."},{"item":"Hệ thống: Tủ điều khiển từ xa / hòa đồng bộ","quote":"Tủ điều khiển từ xa để lắp đặt các bộ điều khiển cho các tổ máy phát điện có khả năng: giám sát, điều khiển, chia tải, hòa đồng bộ, … và có khả năng kết nối với hệ thống điều khiển hòa đồng bộ hiện hữu của Nhà máy điện Phú Quý.","reference":"Chương V, mục Các hệ thống phụ trợ đi kèm; Bảng yêu cầu kỹ thuật chi tiết, mục V","requirement":"Hiển thị LCD; giám sát, điều khiển, chia tải kW/kVA, hòa đồng bộ; kết nối được với hệ thống điều khiển hòa đồng bộ hiện hữu của Nhà máy điện Phú Quý; điều khiển điện áp, tần số; có cảnh báo mất tín hiệu, sai thứ tự pha thanh cái."},{"item":"Hệ thống: Tình trạng thiết bị, CO/CQ","quote":"Thiết bị mới nguyên 100%, không có khiếm khuyết, có chứng nhận nguồn gốc xuất xứ hàng hóa (CO) rõ ràng, hợp pháp và có chứng nhận chất lượng hàng hóa","reference":"Chương V, mục Yêu cầu khác","requirement":"Thiết bị mới nguyên 100%, không khiếm khuyết, có CO rõ ràng, hợp pháp và chứng nhận chất lượng hàng hóa kèm tài liệu chứng minh phù hợp thiết kế và hợp đồng."},{"item":"Hệ thống: Khí thải","quote":"QCVN 19:2024/BTNMT","reference":"Chương V, mục Yêu cầu nghiệm thu chạy thử tại công trường","requirement":"Các thông số ô nhiễm trong khí thải của tổ máy phải đáp ứng QCVN 19:2024/BTNMT."},{"item":"Hệ thống: Thử nghiệm xuất xưởng và nghiệm thu tại công trường","quote":"Kiểm tra suất tiêu hao nhiên liệu tổ máy phát tại 25%, 50%, 75%, 100% công suất định mức","reference":"Chương V, mục Kiểm tra và thử nghiệm","requirement":"Chạy thử không tải và có tải theo ISO tại cos φ cố định; thử bộ điều tốc/bộ điều khiển theo ISO 3046; chạy từ không tải đến đầy tải, quá tải 10% (standby 110%). Nghiệm thu tại công trường 72 giờ, kiểm tra suất tiêu hao tại 25/50/75/100% công suất 1.600 kW. Đồng hồ lưu lượng do Quatest kiểm định, hiệu chuẩn, còn hạn."},{"item":"Hệ thống: Phạm vi cung cấp, lắp đặt","quote":"Cung cấp, lắp đặt hệ thống máy phát điện Diesel công suất khả dụng 1.600kW, kết nối với hệ thống điển khiển, hệ thống hòa đồng bộ Nhà máy Điện Phú Quý hiện hữu;","reference":"Chương V, Giới thiệu chung về gói thầu - Phạm vi công việc","requirement":"Cung cấp, lắp đặt hệ thống máy phát diesel kết nối với hệ thống điều khiển, hòa đồng bộ hiện hữu. Lắp đặt cáp hạ thế từ tủ máy cắt hạ thế đầu cực đến các máy phát và MBA nâng áp. Cung cấp vật tư phụ kiện: MCB 1P - 16kA - 10A, đầu cosse đồng kiểu ép + bulông đai ốc cỡ dây đồng 500mm2, 120mm2, 35mm2."},{"item":"Hệ thống: Đầu cáp ngầm 24kV","quote":"Cung cấp, lắp đặt bộ đầu cáp ngầm ngoài trời, trong nhà 24kV-3Cx50mm2, kèm trọn bộ phụ kiện;","reference":"Chương V, Phạm vi công việc; Đặc tính kỹ thuật đầu cáp ngầm 24kV (ngoài trời, trong nhà)","requirement":"Cung cấp, lắp đặt đầu cáp ngầm ngoài trời và trong nhà 24kV-3Cx50mm2, kèm trọn bộ phụ kiện. Ngoài trời: nhựa silicone, co nguội/nóng, điện áp định mức > 12,7/22 kV, xung 1,2/50 µs 125 kVp, phóng điện cục bộ < 10 pC, đường rò 25 mm/kV (vùng ô nhiễm 31 mm/kV), ISO 9001:2008 trở lên. Trong nhà: ≥ 12,7/22 kV, đường rò ≥ 20 mm/kV."},{"item":"Hệ thống: Tiêu chuẩn tổ máy","quote":"Bộ TCVN 9729 (ISO 8528), Tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông gồm các phần sau:","reference":"Chương V, mục Các tiêu chuẩn chủ yếu áp dụng","requirement":"Áp dụng bộ TCVN 9729 (ISO 8528) cho tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông."},{"item":"Hệ thống: Bảo hành hàng hóa","quote":"Có đề xuất thời gian bảo hành là 18 tháng kể từ công trình được nghiệm thu bàn giao đưa vào sử dụng đến hết 28 ngày sau ngày hết thời gian bảo hành","reference":"Chương V, mục 2. Yêu cầu các thông số bảo hành, II.1","requirement":"Máy phát điện diesel và phụ kiện: bảo hành 18 tháng kể từ khi công trình được nghiệm thu bàn giao đưa vào sử dụng, đến hết 28 ngày sau ngày hết thời gian bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:52:45.926Z"}},"IB2600027651":{"u":"2026-11-03T23:04:03.722+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 07 - E-HSMT goi thau FTEL-2026-002 Cung cap va lap dat may phat dien cac loai (PMB).pdf), chưa phân tích cả HSMT.","Văn bản là bảng PDF bị xuống dòng, nên một số ô (ví dụ tên trạm 'Tại trạm Móng', 'Tiên Yên 2') bị cắt; tên trạm lấy theo bảng địa chỉ (Móng Cái, Tiên Yên 2).","Chương V không nêu model hay hãng cụ thể bắt buộc cho động cơ, đầu phát; chỉ khuyến nghị và yêu cầu nhà thầu tự khai báo.","Không liệt kê các điều khoản chấm điểm, năng lực, nhân sự, hàng mẫu và các điều kiện hợp đồng."],"result":{"keyInfo":{"bidName":"FTEL-2026-002 Cung cấp và lắp đặt máy phát điện các loại (PMB)","notifyNo":"IB2600027651","generatorCapacity":"2 x 60 kVA công suất liên tục (diesel 3 pha, trạm Móng Cái); 2 x 20 kVA công suất liên tục (diesel 1 pha, trạm Tiên Yên 2)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Trạm Móng Cái - Tổ máy 3 pha 60 kVA: Số lượng và công suất","quote":"125A điều khiển kết nối 2 máy phát","reference":"Chương V, mục 1, điểm 2 (bảng danh mục hàng hóa, mục A)","requirement":"02 tổ máy phát điện diesel 3 pha công suất liên tục 60 kVA; kèm 01 tủ ATS 3 pha 125A điều khiển kết nối 2 máy phát điện + 1 nguồn điện lưới; 01 gói vật tư phụ lắp đặt, nhân công, vận chuyển và lắp đặt."},{"item":"Trạm Tiên Yên 2 - Tổ máy 1 pha 20 kVA: Số lượng và công suất","quote":"pha 100A điều khiển kết nối 2 máy","reference":"Chương V, mục 1, điểm 2 (bảng danh mục hàng hóa, mục B)","requirement":"02 tổ máy phát điện diesel 1 pha công suất liên tục 20 kVA; kèm 01 tủ ATS 1 pha 100A điều khiển kết nối 2 máy phát điện + 1 nguồn điện lưới; 01 gói vật tư phụ lắp đặt, nhân công, vận chuyển và lắp đặt."},{"item":"Chung - Tổ máy: Công suất liên tục","quote":"≥ Công suất của yêu cầu của gói thầu","reference":"Chương V, điểm 3, mục A.II.6","requirement":"Công suất liên tục (kVA/kW) theo TCVN 9729-1:2013 hoặc ISO 8528-1 không nhỏ hơn công suất yêu cầu của gói thầu."},{"item":"Chung - Tổ máy: Công suất dự phòng","quote":"≥ 110% công suất liên tục","reference":"Chương V, điểm 3, mục A.II.7","requirement":"Công suất dự phòng (kVA/kW) theo TCVN 9729-1:2013 hoặc ISO 8528-1 không nhỏ hơn 110% công suất liên tục."},{"item":"Chung - Tổ máy: Thời gian vận hành liên tục","quote":"≥ 12 giờ","reference":"Chương V, điểm 3, mục A.II.8","requirement":"Vận hành liên tục ở 100% công suất liên tục tối thiểu 12 giờ."},{"item":"Chung - Tổ máy: Khả năng quá tải","quote":"Cho phép quá tải 10% trong 1 giờ trong","reference":"Chương V, điểm 3, mục A.II.9","requirement":"Cho phép quá tải 10% trong 1 giờ trong chu kỳ 12 giờ hoạt động liên tục; tùy chọn (cộng điểm): quá tải 10% trong 1 giờ trong chu kỳ 6 giờ hoạt động liên tục."},{"item":"Chung - Tổ máy: Khả năng đóng tải 1 bước","quote":"≥ 65% Công suất liên tục","reference":"Chương V, điểm 3, mục A.II.11","requirement":"Đóng tải 1 bước ≥ 65% công suất liên tục sau khi chạy ổn định không tải 1 phút."},{"item":"Chung - Tổ máy: Loại máy phát, điện áp, tần số","quote":"Máy phát điện xoay chiều 1 pha 2 dây và","reference":"Chương V, điểm 3, mục A.II.1, A.II.4, A.II.5","requirement":"Máy phát điện xoay chiều 1 pha 2 dây và 3 pha 4 dây. Điện áp ra: 1 pha 230 VAC hoặc 220 VAC (L-N); 3 pha 400/230 VAC hoặc 380/220 VAC (L-L/L-N). Tần số định mức 50 Hz."},{"item":"Chung - Tổ máy: Tình trạng và năm sản xuất","quote":"Mới chưa qua sử dụng","reference":"Chương V, điểm 3, mục A.I.4 và A.II.2","requirement":"Mới chưa qua sử dụng; năm sản xuất không quá 1 năm từ ngày mở thầu."},{"item":"Chung - Tổ máy: Hãng sản xuất, mã hiệu, xuất xứ","quote":null,"reference":"Chương V, điểm 2 và điểm 3, mục A.I.2, A.I.3","requirement":"Nhà thầu cung cấp thông tin hãng sản xuất/mã hiệu và xuất xứ; phải cung cấp đầy đủ thông tin nhà sản xuất/mã hiệu/xuất xứ, các chứng nhận, cam kết chất lượng, tài liệu kỹ thuật."},{"item":"Chung - Tổ máy: Tiêu chuẩn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ","reference":"Chương V, điểm 1; điểm 3, mục A.I.5","requirement":"Đáp ứng TCVN 9729:2013 hoặc ISO 8528:2005 và QCVN 19:2009/BTNMT/B về khí thải; viện dẫn thêm TCVN 7916-1:2008 (ắc quy khởi động) và TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn."},{"item":"Chung - Tổ máy: Bình nhiên liệu","quote":"thiểu 12 giờ với 75% công suất liên tục","reference":"Chương V, điểm 3, mục A.II.10 và A.II.3","requirement":"Dung tích bình chứa đảm bảo tổ máy hoạt động liên tục tối thiểu 12 giờ với 75% công suất liên tục; khung vỏ máy và thùng nhiên liệu sơn tĩnh điện."},{"item":"Chung - Tổ máy: Chế độ hoạt động","quote":"START-STOP-MANUAL-","reference":"Chương V, điểm 3, mục A.II.12 và A.II.23","requirement":"Các chế độ START-STOP-MANUAL-EMERGENCY; khi bảng điều khiển lỗi vẫn khởi động được tổ máy bằng tay."},{"item":"Chung - Tổ máy: Độ ồn","quote":"Độ ồn đo tại khoảng cách 7m ≤ 75dBA","reference":"Chương V, điểm 3, mục A.II.14","requirement":"Độ ồn đo tại khoảng cách 7 m khi chạy ở 75% công suất liên tục ≤ 75 dBA (cộng điểm nếu ≤ 65 dBA)."},{"item":"Chung - Tổ máy: Hệ thống khởi động và làm mát","quote":"Bằng Accu 12V hoặc 24V","reference":"Chương V, điểm 3, mục A.II.19, A.II.20","requirement":"Khởi động bằng accu 12V hoặc 24V; làm mát bằng két nước kết hợp quạt gió đầu trục."},{"item":"Chung - Tổ máy: Bộ điều khiển (truyền thông)","quote":"Hỗ trợ Ethernet Port (Modbus TCP, Web","reference":"Chương V, điểm 3, mục A.II.17; D4.4; D5","requirement":"Hỗ trợ cổng Ethernet (Modbus TCP, Web server, SNMP v1, v2) và Modbus RS485; Ethernet tốc độ ≥ 100 Mbps; lưu trữ log file ≥ 100 log."},{"item":"Chung - Tổ máy: Bộ điều chỉnh điện áp AVR","quote":"AVR digital hoặc AVR analog:","reference":"Chương V, điểm 3, mục A.II.18","requirement":"AVR digital hoặc AVR analog; tùy chọn 2 AVR tự động backup 1+1 (cộng điểm); AVR thay thế dễ dàng trong 30 phút; AVR vẫn hoạt động với độ lệch pha 15% (máy 3 pha)."},{"item":"Chung - Tổ máy: Cấp bảo vệ vỏ máy, chứng nhận kiểm định","quote":"≥ IP23","reference":"Chương V, điểm 3, mục A.II.21, A.II.22","requirement":"Cấp bảo vệ vỏ máy ≥ IP23; có chứng nhận kiểm định độc lập do đơn vị có chức năng thí nghiệm về máy phát điện cấp."},{"item":"Chung - Đầu phát: Xuất xứ, năm sản xuất, serial","quote":"Thương hiệu: từ các nước EU hoặc G7","reference":"Chương V, điểm 3, mục B.I.1-3","requirement":"Thương hiệu từ các nước EU hoặc G7 (khuyến nghị Sincro, Leroy Sommer, Linz, MECC ALTE hoặc tương đương); năm sản xuất không quá 1 năm từ ngày mở thầu; có serial; cam kết cung cấp CO, CQ gốc."},{"item":"Chung - Đầu phát: Kiểu, kích từ, kết cấu, làm mát","quote":"Kiểu kín, 2 cặp cực","reference":"Chương V, điểm 3, mục B.II.1, 2, 10, 11, 12","requirement":"Kiểu kín, 2 cặp cực; tự kích từ, không chổi than; một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp; cấp bảo vệ ≥ IP21."},{"item":"Chung - Đầu phát: Hệ số công suất, điện áp, tần số, công suất","quote":"+ 3 pha, hệ số là: ≥ 0.8","reference":"Chương V, điểm 3, mục B.II.3-6","requirement":"Hệ số công suất 1 pha ~ 1, 3 pha ≥ 0.8; điện áp định mức 220/230 VAC (L-N), 3 pha 400/230 hoặc 380/220 VAC; tần số 50 Hz; công suất định mức ≥ công suất yêu cầu của gói thầu (1 pha 20 kVA, 3 pha 60 kVA)."},{"item":"Chung - Đầu phát: Quá tải, độ lệch điện áp, cấp cách điện","quote":"Xác lập : ≤ ±1% (Đối với MPĐ 3 pha)","reference":"Chương V, điểm 3, mục B.II.7-9","requirement":"Cho phép quá tải 10% trong 1 giờ trong chu kỳ 12 giờ (tùy chọn chu kỳ 6 giờ); độ lệch điện áp xác lập ≤ ±1% (máy 3 pha), từ không tải đến full tải (không quá 30s) ≤ ±2.5%; cấp cách điện cuộn dây cấp H (cấp C được điểm cao hơn)."},{"item":"Chung - Đầu phát: CO, CQ","quote":"Có (photo công chứng)","reference":"Chương V, điểm 3, mục B.II.13","requirement":"Có CO, CQ (bản photo công chứng)."},{"item":"Chung - Động cơ: Xuất xứ, năm sản xuất, serial","quote":"Thương hiệu: từ các nước EU hoặc G7","reference":"Chương V, điểm 3, mục C.I.1-3","requirement":"Thương hiệu từ các nước EU hoặc G7 (khuyến nghị Kubota, Mitsubishi, Perkins, Yanmar hoặc tương đương); năm sản xuất không quá 1 năm từ ngày mở thầu; có serial; cam kết cung cấp CO, CQ gốc."},{"item":"Chung - Động cơ: Loại, nhiên liệu, số xi lanh, tốc độ","quote":"Động cơ diesel 4 kỳ","reference":"Chương V, điểm 3, mục C.II.1, 3, 4, 5","requirement":"Động cơ diesel 4 kỳ, nhiên liệu dầu diesel; máy 1 pha ≥ 2 xi lanh, máy 3 pha ≥ 3 xi lanh; tốc độ vòng quay định mức 1.500 vòng/phút."},{"item":"Chung - Động cơ: Tiêu thụ nhiên liệu","quote":"Bảng tiêu thụ nhiên liệu theo","reference":"Chương V, điểm 3, mục C.II.2","requirement":"Nhà thầu cung cấp bảng tiêu thụ nhiên liệu tại các mức tải 25%, 50%, 75%, 100%, 110%."},{"item":"Chung - Động cơ: Hệ thống phun, làm mát, nạp khí, điều tốc","quote":"Gián tiếp hoặc trực tiếp","reference":"Chương V, điểm 3, mục C.II.6-13","requirement":"Phun nhiên liệu gián tiếp hoặc trực tiếp; làm mát két nước + quạt gió đầu trục, dung dịch nước pha chống đóng cặn; nạp khí tự nhiên hoặc turbocharged; bơm chuyển tiếp nhiên liệu cơ hoặc điện; điều tốc cơ khí hoặc điện tử (tùy chọn điện tử)."},{"item":"Chung - Động cơ: Độ lệch tần số, điện áp khởi động","quote":"+ ≤ 5 % đối với điều tốc cơ khí","reference":"Chương V, điểm 3, mục C.II.14-16","requirement":"Máy 3 pha: tần số xác lập ≤ ±1%; từ không tải đến full tải (30 giây) ≤ 5% với điều tốc cơ khí, ≤ 2.5% với điều tốc điện tử; điện áp khởi động 12V hoặc 24V; có CO/CQ (photo công chứng)."},{"item":"Chung - Hệ thống khởi động: Accu và bộ nạp","quote":"Accu chì axit kín khí","reference":"Chương V, điểm 3, mục C.III.1-6","requirement":"Accu chì axit kín khí, điện áp 12V/24V, đáp ứng TCVN 7916-1:2008; nhà thầu cung cấp model, nhà sản xuất, dung lượng (Ah), dòng khởi động. Bộ nạp accu từ điện lưới hoặc máy phát, nạp ổn dòng (Boost) và ổn áp (Float), đầu vào 180-240 VAC, 48-60 Hz, đầu ra 12V/24V, dòng sạc giới hạn 5A/4A, Float 13.5V/27.4V ±0.2V, bảo vệ ngắn mạch và đấu ngược, nhiệt độ hoạt động -5°C đến 55°C."},{"item":"Chung - Hệ thống điều khiển: Xuất xứ và tính năng","quote":"(Khuyến nghị / yêu cầu hãng Deapsea để","reference":"Chương V, điểm 3, mục D1","requirement":"Mạch điều khiển khuyến nghị/yêu cầu hãng Deepsea (ghi trong văn bản là \"Deapsea\"); hỗ trợ ATS, AMF, SNMP; dây tín hiệu đánh số; có bản vẽ sơ đồ kết nối và serial."},{"item":"Chung - Hệ thống điều khiển: Đo lường, cảnh báo, bảo vệ","quote":"Đóng tải 3 lần không thành công","reference":"Chương V, điểm 3, mục D2, D3","requirement":"Hiển thị: điện áp, dòng điện, tần số, công suất tải (kW), cosφ, giờ chạy, điện áp accu, mức nhiên liệu, áp suất dầu, nhiệt độ nước làm mát, trạng thái RUN-STOP-MANUAL-EMERGENCY (sai số không quá 5%). Cảnh báo và bảo vệ dừng máy khi dầu/áp lực nhớt thấp, nhiệt độ cao, điện áp/tần số bất thường, quá tải, ngắn mạch, mất kích từ, đóng tải 3 lần không thành công, vượt tốc/thấp tốc, nút dừng khẩn cấp."},{"item":"Chung - Hệ thống điều khiển: Điều khiển tự động từ xa","quote":"Có khả năng ghép nối được 2 máy phát","reference":"Chương V, điểm 3, mục D4","requirement":"Start/stop từ xa bằng phần mềm của nhà sản xuất; tự khởi động và đóng tải sau ≤ 5 phút chạy không tải khi mất điện lưới, mất pha/trung tính, điện áp cao/thấp; tự chuyển về lưới và dừng máy sau ≤ 5 phút chạy không tải; có khả năng ghép nối từ 2 máy phát trở lên."},{"item":"Chung - Vỏ máy: Kết cấu, vật liệu, độ ồn","quote":"Có tem nhãn bằng Inox 304 kích thức tối","reference":"Chương V, điểm 3, mục E","requirement":"Thép tấm dày tối thiểu 2mm, sơn tĩnh điện chống rỉ sét; cấp bảo vệ ≥ IP23; tem nhãn Inox 304 kích thước tối thiểu 15x5cm; vật liệu tiêu âm chống cháy Class 1; độ ồn cự ly 7m < 70 dB (cộng điểm nếu < 65 dB); thông gió đảm bảo máy chạy liên tục ở 100% và 110% tải."},{"item":"Chung - Thiết bị đóng cắt bảo vệ (MCCB)","quote":"ICU kA ≥ 25kA tại 400VAC","reference":"Chương V, điểm 3, mục F","requirement":"MCCB Schneider, ABB, Mitsubishi, Siemens hoặc tương đương, có CO/CQ; điện áp 1 pha 220/230 Vac, 3 pha 380/400 Vac; dòng định mức đáp ứng công suất dự phòng max; đóng cắt cơ khí ≥ 10.000 chu kỳ, tải ≥ 6.000 chu kỳ; ≥ IP20; IEC 60947-2; Icu ≥ 25kA tại 400VAC; số cực 1 pha 2 cực, 3 pha 4 cực."},{"item":"Chung - Tủ ATS","quote":"Cấp bảo vệ: IP44 trở lên","reference":"Chương V, điểm 3, mục G","requirement":"Điện áp 1 pha 220/230 Vac, 3 pha 380/400 Vac; dòng định mức đáp ứng công suất dự phòng max; vỏ thép mạ kẽm hoặc thép sơn tĩnh điện RAL 7032 dày 1.5mm; kích thước không quá 550x680x300mm; IP44 trở lên; thiết bị chuyển đổi xuất xứ EU/G7, chuyển bằng động cơ servo hoặc PLC, tiêu chuẩn IEC60947-6-1 ATSE, IEC 60947-3; đầu nối cáp đồng 16-50 mm²; chế độ Main-Auto có cần gạt tay; có đèn báo Main-Backup-Load; có CO, CQ."},{"item":"Chung - Lắp đặt: Hệ thống thoát khói, ống xả","quote":"Ống khói thoát ra ngoài phải có nắp chụp","reference":"Chương V, điểm 3, mục I.2, I.3","requirement":"Hệ thống thoát khói đảm bảo, giảm khói đen theo QCVN 19:2009/BTNMT/B; khớp nối mềm giữa ống khói máy và ống khói ngoài chịu nhiệt ≥ 300°C; ống khói có nắp chụp tránh mưa; ống xả thép chịu nhiệt ≥ 300°C."},{"item":"Chung - Lắp đặt: Chống rung, tiếp địa, vật tư","quote":"Yêu cầu có tiếp địa cho đầu máy phát và","reference":"Chương V, điểm 3, mục I.1-5","requirement":"Đế máy phát gia cố bằng cao su hoặc vật liệu tương đương; có biện pháp gia cố bệ máy giảm rung; có tiếp địa cho đầu máy phát và vỏ máy; bu lông, đai ốc, long đen hệ thống điện bằng đồng hoặc đồng mạ niken; accu có nắp chụp phân biệt cực tính."},{"item":"Chung - CO/CQ và tài liệu kỹ thuật","quote":"Giấy chứng nhận CO, CQ công chứng","reference":"Chương V, điểm 3, mục H","requirement":"Cung cấp khi bàn giao giấy chứng nhận CO, CQ công chứng, giấy chứng nhận xuất xưởng, test report, bảng test theo TCVN 9729-7:2013 và đo rung động TCVN 9729-9:2013, hướng dẫn vận hành, sơ đồ, sổ bảo hành, lịch bảo trì."},{"item":"Chung - Bảo hành và hậu mãi","quote":"≥ 24 tháng kể từ khi nghiệm thu bàn giao","reference":"Chương V, điểm 2; điểm 3, mục K","requirement":"Bảo hành ≥ 24 tháng kể từ khi nghiệm thu bàn giao (≥ 36 tháng được cộng điểm); bộ nạp, accu khởi động ≥ 12 tháng; bảo trì định kỳ 6 tháng/lần trong thời gian bảo hành; hỗ trợ kỹ thuật 24/7; thay thế phụ tùng tối đa 48 giờ; đào tạo vận hành, bảo trì."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:04:03.287Z"}},"IB2600029872":{"u":"2026-11-03T17:03:44.284+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V_Yêu cầu kỹ thuật (PCCC).pdf), chưa phân tích cả HSMT.","Mục 3.1 không có hạng mục cung cấp máy phát điện mới cho cơ sở Bà Rịa dù mục I nêu cần thay máy mới. Vì vậy không có công suất, động cơ, đầu phát hay tủ ATS của máy thay thế.","Chương V không nêu mức tiêu hao nhiên liệu, khí thải, cấp cách điện, AVR, bộ điều khiển, vỏ cách âm và độ ồn, bình nhiên liệu, ATS, bảo hành hay tiêu chuẩn riêng cho máy phát điện.","Gói thầu chủ yếu là phòng cháy chữa cháy (bơm chữa cháy diesel, báo cháy, chống sét, chiếu sáng sự cố). Các hạng mục này không phải thông số máy phát điện nên không liệt kê.","Một số đoạn văn bản bị ngắt dòng hoặc dính chữ khi trích từ PDF (ví dụ \"10 kVACông suất dự phòng\")."],"result":{"keyInfo":{"bidName":"Sửa chữa, duy tu, bảo dưỡng hệ thống phòng cháy, chữa cháy và hệ thống máy phát điện tại số 221 Ba cu, phường Vũng Tàu và số 764 Cách Mạng Tháng Tám, phường Bà Rịa của Trung tâm Dịch vụ việc làm Thành phố Hồ Chí Minh","notifyNo":"IB2600029872","generatorCapacity":"Cơ sở Vũng Tàu: 10 kVA định mức, 11 kVA dự phòng (máy hiện hữu, sửa chữa). Cơ sở Bà Rịa: máy hiện hữu 120 kW, 160 kVA cần thay máy mới (Chương V không nêu công suất máy mới)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Cơ sở Bà Rịa - Máy phát điện hiện hữu: nhãn hiệu, công suất, số pha, năm sản xuất","quote":"LEROYSOMER công suất 120kw, 160KVA, điện 3 pha, năm sản xuất 2010.","reference":"Chương V, mục I - Phạm vi công việc cụ thể, Cơ sở Bà Rịa","requirement":"Công trình có 01 máy phát điện hiệu LEROYSOMER, công suất 120 kW, 160 kVA, điện 3 pha, sản xuất năm 2010."},{"item":"Cơ sở Bà Rịa - Máy phát điện: phạm vi công việc","quote":"cần thay thế máy mới.","reference":"Chương V, mục I - Phạm vi công việc cụ thể, Cơ sở Bà Rịa","requirement":"Máy hiện hữu không thể phục hồi sửa chữa, cần thay thế bằng máy mới. Chương V không nêu thông số kỹ thuật của máy thay thế."},{"item":"Cơ sở Vũng Tàu - Máy phát điện hiện hữu: model, nhà sản xuất, xuất xứ","quote":"HG16000SDX Nhà sản xuất HUU TOAN, xuất xứ Việt Nam, Công suất định","reference":"Chương V, mục I - Phạm vi công việc cụ thể, Cơ sở Vũng Tàu","requirement":"Máy phát điện HG16000SDX, nhà sản xuất HUU TOAN, xuất xứ Việt Nam."},{"item":"Cơ sở Vũng Tàu - Máy phát điện hiện hữu: công suất, điện áp, tần số","quote":"mức: 10 kVACông suất dự phòng: 11 Kva Điện áp xoay chiều: 220V Tần số: 50","reference":"Chương V, mục I - Phạm vi công việc cụ thể, Cơ sở Vũng Tàu","requirement":"Công suất định mức 10 kVA, công suất dự phòng 11 kVA, điện áp xoay chiều 220V, tần số 50 Hz."},{"item":"Cơ sở Vũng Tàu - Máy phát điện hiện hữu: số pha và động cơ","quote":"Hz. Pha: 1. Động cơ: Honda GX630, 4 thì, OHV, làm mát bằng gió, Dung tích","reference":"Chương V, mục I - Phạm vi công việc cụ thể, Cơ sở Vũng Tàu","requirement":"1 pha. Động cơ Honda GX630, 4 thì, OHV, làm mát bằng gió, dung tích xi lanh 688 cc."},{"item":"Cơ sở Vũng Tàu - Máy phát điện: cách vận hành","quote":"điện cơ sở Vũng Tàu, hoạt động độc lập không đấu nối vào hệ thống chữa cháy","reference":"Chương V, mục I - Phạm vi công việc cụ thể, Cơ sở Vũng Tàu","requirement":"Máy hoạt động độc lập, không đấu nối vào hệ thống chữa cháy hiện hữu; sau sửa chữa phải phục vụ phát điện cho công trình khi mất điện."},{"item":"Cơ sở Vũng Tàu - Sửa chữa máy phát điện: cuộn rotor","quote":"Cuộn rotor: Bị đứt, ngắn mạch, chạm mát, keo","reference":"Chương V, mục 3.1, STT 7.1","requirement":"Sửa lại cuộn rotor bị đứt, ngắn mạch, chạm mát, keo cách điện bị chảy (khối lượng 1 NC)."},{"item":"Cơ sở Vũng Tàu - Sửa chữa máy phát điện: IC điều khiển","quote":"Thay thế IC điều khiển: Hư hỏng tần số dòng","reference":"Chương V, mục 3.1, STT 7.2","requirement":"Thay thế IC điều khiển do hư hỏng tần số dòng điện (khối lượng 1 cái)."},{"item":"Cơ sở Vũng Tàu - Sửa chữa máy phát điện: hệ thống nhiên liệu","quote":"kiểm tra Hệ thống nhiên liệu: Rò rỉ, tắc, kim","reference":"Chương V, mục 3.1, STT 7.3","requirement":"Kiểm tra hệ thống nhiên liệu rò rỉ, tắc, kim phun bị kẹt, vòi phun kém; sửa và thay thế ống roong tiếp nhiên liệu (khối lượng 1 lô)."},{"item":"Cơ sở Vũng Tàu - Sửa chữa máy phát điện: hệ thống làm mát","quote":"Hệ thống làm mát: Tắc đường nước, hỏng quạt","reference":"Chương V, mục 3.1, STT 7.4","requirement":"Xử lý hệ thống làm mát tắc đường nước, hỏng quạt làm mát, thiếu nước làm mát (khối lượng 1 máy)."},{"item":"Cơ sở Vũng Tàu - Sửa chữa máy phát điện: hệ thống khởi động","quote":"Hệ thống khởi động: Rơ le khởi động, mô tơ","reference":"Chương V, mục 3.1, STT 7.5","requirement":"Thay thế thiết bị lỗi và hỏng của hệ thống khởi động (rơ le khởi động, mô tơ khởi động) (khối lượng 1 máy)."},{"item":"Chung - Vật tư, thiết bị lắp đặt, thay thế: tình trạng và nguồn gốc","quote":"100%, có nguồn gốc, xuất xứ rõ ràng, không bị ảnh hưởng về chất lượng sau khi","reference":"Chương V, mục III","requirement":"Vật tư, thiết bị đưa vào lắp đặt, thay thế phải mới 100%, có nguồn gốc, xuất xứ rõ ràng."},{"item":"Chung - Chứng từ CO/CQ","quote":"CO/CQ cho các vật tư, thiết bị nhập khẩu;","reference":"Chương V, mục III","requirement":"Nhà thầu cam kết cung cấp giấy chứng nhận CO/CQ cho vật tư, thiết bị nhập khẩu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:03:43.582Z"}},"IB2600041157":{"u":"2026-11-02T23:32:31.121+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V và TL liên quan.rar), chưa phân tích cả HSMT.","Chương V không nêu thông số động cơ (hãng, model, xuất xứ, số xy lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải), đầu phát (hãng, model, cấp cách điện, AVR), bộ điều khiển MPĐ, điện áp/tần số/số pha của MPĐ, mức ồn, bình nhiên liệu. Đây là máy cũ được di dời nên các thông số này không được liệt kê.","Văn bản không nêu chế độ prime hay standby của MPĐ 500 KVA.","Mục 3.3.2 có hình ảnh thực tế MPĐ nhưng chỉ đọc được phần chữ; không đọc được nội dung hình ảnh.","Phần \"Điện áp danh định: 0.6/1Kw\" ở STT 12 ghi nguyên văn có đơn vị Kw (có thể là lỗi đánh máy của HSMT); nên dùng 0.6/1kV ở dòng tiêu chuẩn của cáp."],"result":{"keyInfo":{"bidName":"Lắp đặt máy phát điện, cải tạo tủ điện, lưới điện nguồn liên tầng, lắp đặt hệ thống tiếp địa nối đất mới cho cơ sở 2","notifyNo":"IB2600041157","generatorCapacity":"1 x 500 KVA (không nêu rõ chế độ chính hay dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện (MPĐ): công suất và số lượng","quote":"01 máy phát điện 500 KVA","reference":"Chương V, mục 2","requirement":"01 máy phát điện 500 KVA do Bệnh viện Bệnh Nhiệt Đới chuyển giao, cần di dời, cải tạo, lắp đặt tại Cơ sở 2. Văn bản không nêu chế độ chính (prime) hay dự phòng (standby)."},{"item":"Máy phát điện: kích thước bao gồm vỏ cách âm (VCA)","quote":"Kích thước bao gồm VCA: DxRxC: 6000x1900x2400(mm), chưa bao gồm Pô giảm thanh và co gió nóng trên nóc VCA","reference":"Chương V, mục 3.3.2","requirement":"DxRxC: 6000x1900x2400 (mm), chưa bao gồm pô giảm thanh và co gió nóng trên nóc VCA."},{"item":"Máy phát điện: trọng lượng","quote":"Trọng lượng tổng thể cả MPĐ và VCA: ~10 tấn.","reference":"Chương V, mục 3.3.2","requirement":"Trọng lượng tổng thể cả MPĐ và VCA khoảng 10 tấn."},{"item":"Máy phát điện: vận hành chạy thử","quote":"vận hành chạy thử với tải giả 440kW trong thời gian tối thiểu 60 phút","reference":"Chương V, mục 3.4 b)","requirement":"Bảo trì sau lắp đặt, thay phụ kiện (lọc dầu, lọc nhớt, lọc gió, nước làm mát) để MPĐ hoạt động tốt ở 100% công suất. Chạy thử với tải giả 440kW tối thiểu 60 phút."},{"item":"Máy phát điện: phạm vi lắp đặt","quote":"Đưa máy lên bệ, cố định trên chân đế lò xo","reference":"Chương V, mục 3.1, bảng khối lượng, mục 2.2.2 đến 2.2.9","requirement":"Đưa máy lên bệ, cố định trên chân đế lò xo; lắp vỏ cách âm; lắp vách chống rung và cách ly két nước; lắp hộp dẫn hướng gió nóng (tận dụng hộp cũ); gia công hộp gió nóng nối dài 1M; gia công ngăn mưa mái tôn; lắp ống khói, ống pô quay đầu về hướng động cơ (tận dụng ống cũ); vệ sinh MPĐ, VCA."},{"item":"Chân đế lò xo chống rung","quote":"Tải trọng ≥ 2T","reference":"Chương V, mục 3.2, STT 1; mục 3.1, dòng 2.2.1","requirement":"Số lượng 6 cái, tải trọng ≥ 2T."},{"item":"Acquy khởi động","quote":"12V 200AH Enimac hoặc tương đương","reference":"Chương V, mục 3.2, STT 2; mục 3.1, dòng 2.3.2","requirement":"2 cái, 12V 200Ah (Enimac hoặc tương đương)."},{"item":"Bộ sạc acquy và dây cáp điện sạc","quote":"12-24VDC , 3-6A","reference":"Chương V, mục 3.2, STT 3","requirement":"1 bộ, 12-24VDC, 3-6A."},{"item":"Nhớt động cơ","quote":"SAE 15W40","reference":"Chương V, mục 3.2, STT 4; mục 3.1, dòng 2.3.4","requirement":"6 thùng 18L, loại SAE 15W40."},{"item":"Nước giải nhiệt","quote":null,"reference":"Chương V, mục 3.1, dòng 2.3.5","requirement":"Cung cấp 6 bình; không nêu thêm thông số kỹ thuật."},{"item":"Cáp điện từ MPĐ về tủ MSB: cáp 240mm²","quote":"Dây cáp đồng cách điện PVC: Cu/PVC 1x240mm2","reference":"Chương V, mục 3.2, STT 5; mục 3.1, phần II dòng 1","requirement":"400 mét; cáp đồng cách điện PVC Cu/PVC 1x240mm2, điện áp danh định 0.6/1kV, ruột dẫn sợi đồng ủ mềm cấp 5 theo IEC 60228, AS/NZS 1125, màu đen."},{"item":"Cáp điện từ MPĐ về tủ MSB: cáp TE 70mm²","quote":"Dây cáp đồng cách điện PVC: Cu/PVC 1x70mm2","reference":"Chương V, mục 3.2, STT 6; mục 3.1, phần II dòng 2","requirement":"65 mét; Cu/PVC 1x70mm2, 0.6/1kV, ruột dẫn sợi đồng ủ mềm cấp 5 theo IEC 60228, AS/NZS 1125, màu xanh lá sọc vàng (dây TE)."},{"item":"Máng cáp và co máng cáp 90°","quote":"Kích thước :300x100x1.2mm, sơn tĩnh điện","reference":"Chương V, mục 3.2, STT 7 và 8","requirement":"Máng cáp 45 mét và co máng cáp 90° 10 cái; kích thước 300x100x1.2mm, sơn tĩnh điện."},{"item":"Dây cáp điều khiển tín hiệu ATS","quote":"2x1.5mm2 của Cadivi, Thịnh Phát hoặc tương đương","reference":"Chương V, mục 3.2, STT 9","requirement":"100 mét, 2x1.5mm2 của Cadivi, Thịnh Phát hoặc tương đương."},{"item":"ATS 4P 800A: loại, số cực, dòng định mức","quote":"Bộ chuyển nguồn tự động (ATS) tích hợp 4 cực 800A","reference":"Chương V, mục 3.2, STT 10","requirement":"1 cái; bộ chuyển nguồn tự động (ATS) tích hợp 4 cực, dòng định mức 800A."},{"item":"ATS 4P 800A: thông số điện","quote":"Dòng chịu đựng ngăn hạn mức: Icw ≥ 35kA","reference":"Chương V, mục 3.2, STT 10","requirement":"Điện áp hoạt động định mức 400V-690V; Ue AC tối đa 1000V; Icw ≥ 35kA; công suất hoạt động định mức ở chế độ AC-23, 400V: 475 Kw; cấp bảo vệ ≥ IP20."},{"item":"ATS 4P 800A: bộ điều khiển, kết nối, tiêu chuẩn","quote":"Đáp ứng tiêu chuẩn: IEC 60947-6-1, IEC 60947-3, GB/T 14048.11","reference":"Chương V, mục 3.2, STT 10","requirement":"Bộ điều khiển lập trình được, hoàn toàn tự động; kết nối chuẩn Modbus/Ethernet; có phần mềm đính kèm; đáp ứng IEC 60947-6-1, IEC 60947-3, GB/T 14048.11."},{"item":"Tủ MSB và tủ ATS: phạm vi cải tạo","quote":"Cải tạo lại toàn bộ tủ theo sơ đồ nguyên lý mới đúng với thực tế tải sử dụng tại CS2, ưu tiên tận dụng toàn bộ thiết bị sẵn có; sơ đồ nguyên lý CS2 cần áp dụng theo đúng ý đồ dự phòng của CS1 khi có sự cố","reference":"Chương V, mục 3.1, phần III dòng 1; mục 3.2, STT 11","requirement":"Cải tạo toàn bộ tủ theo sơ đồ nguyên lý mới đúng thực tế tải tại CS2, ưu tiên tận dụng thiết bị sẵn có; áp dụng đúng ý đồ dự phòng của CS1 khi có sự cố. Thanh đồng 6x40, 20 kg, 100% đồng."},{"item":"Cáp cấp điện từ tủ MSB đến từng tầng","quote":"Tiêu chuẩn áp dụng: TCVN5935-1","reference":"Chương V, mục 3.2, STT 12","requirement":"250 mét; cáp đồng bọc PVC, cách điện PVC 4x70mm² 0.6/1kV, tiêu chuẩn TCVN5935-1, ruột dẫn sợi đồng ủ mềm cấp 5 theo IEC 60228, 04 ruột dẫn, nhiệt độ ruột dẫn lớn nhất 70oC."},{"item":"Tủ CB 200A mỗi tầng","quote":"01 MCCB 3P 200A 30kA","reference":"Chương V, mục 3.2, STT 13","requirement":"4 tủ; vỏ 400x600x210x1.5mm; 01 MCCB 3P 200A 30kA, 02 MCB 3P 63A 6kA, 03 MCB 1P 32A 6kA; phụ kiện thanh TE, thanh N, CT, đồng hồ A, V, đèn báo pha; thiết bị đóng cắt Schneider, Siemens, LS hoặc tương đương."},{"item":"Hệ thống tiếp địa","quote":"Yêu cầu hệ thống tiếp địa sau khi hoàn thành phải có giấy kiểm định <4Ω","reference":"Chương V, mục 3.4 d); mục 3.2, STT 14 và 15","requirement":"5 cọc D16x2400mm nối thành dãy; cáp đồng trần ≥70mm² (250 mét); điện trở đất an toàn 4Ω, có giấy kiểm định <4Ω sau khi hoàn thành; theo TCVN 4756:1989, TCVN 9385:2012, TCVN 9358:2012."},{"item":"Tình trạng hàng hóa","quote":"Vật tư/thiết bị cung cấp phải đảm bảo mới 100% và tương thích với thiết bị chính.","reference":"Chương V, mục 3.2","requirement":"Vật tư, thiết bị cung cấp phải mới 100%, tương thích với thiết bị chính; nhà thầu đề xuất cụ thể, không ghi \"tương đương\"."},{"item":"Xuất xứ","quote":"có xuất xứ rõ ràng và hợp pháp","reference":"Chương V, mục 3.2 (phần cam kết)","requirement":"Hàng mới 100%, chưa qua sử dụng, có xuất xứ rõ ràng và hợp pháp. Không yêu cầu cụ thể về CO/CQ."},{"item":"Bảo hành","quote":"Bảo hành tận nơi, thời gian bảo hành tối thiểu 12 tháng tính từ thời điểm nghiệm thu và không nhỏ hơn thời gian bảo hành của nhà sản xuất","reference":"Chương V, mục 3.2 và 3.5.1","requirement":"Bảo hành tận nơi, tối thiểu 12 tháng kể từ nghiệm thu, không nhỏ hơn thời gian bảo hành của nhà sản xuất. Bảo hành cả sự hoạt động ổn định của MPĐ sau di dời, đúng thông số và công suất như trước khi di dời hoặc theo biên bản hiện trạng ban đầu."},{"item":"Bảo trì định kỳ trong thời gian bảo hành","quote":"với tần suất: 03 tháng/lần","reference":"Chương V, mục 3.5.2","requirement":"Tần suất 03 tháng/lần."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T23:32:30.252Z"}},"IB2600041358":{"u":"2026-11-03T17:01:37.179+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V hau giang.pdf), chưa phân tích cả HSMT.","Chương V chỉ có một dòng về máy phát điện dự phòng (thuê và vận hành 03 ngày), không có thông số kỹ thuật chi tiết như công suất kVA/kW, động cơ, đầu phát, ATS, tiếng ồn.","Các hạng mục còn lại (sân khấu, âm thanh, ánh sáng, màn hình Led, hiệu ứng, bàn ghế, vệ sinh) không liên quan đến máy phát điện nên không được liệt kê.","Ghi chú cuối mục 3 nêu kích thước, thông số, nhãn hiệu chỉ để tham khảo, nhà thầu có thể đề xuất tương đương hoặc tốt hơn."],"result":{"keyInfo":{"bidName":"Gói 1: Thực hiện trang trí sân khấu, thuê âm thanh, ánh sáng, màn hình Led, hiệu ứng sân khấu, thuê sân khấu, bàn, ghế, thảm lót, nhà vệ sinh công cộng, thuê trực vệ sinh và thu gom xử lý rác, chi phí tiền điện, thuê và vận hành máy phát điện tại điểm cầu Hậu Giang (cũ) - (Công viên Xà no, phường Vị Tân)","notifyNo":"IB2600041358","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện dự phòng: Thuê và vận hành","quote":"Thuê và vận hành máy phát điện dự phòng: 03 ngày x\n8.000.000 đồng","reference":"Chương V, mục 3, phần 2 - Công tác tổ chức","requirement":"Thuê và vận hành máy phát điện dự phòng, số lượng 03 ngày, đơn giá 8.000.000 đồng/ngày. Văn bản không nêu công suất, động cơ, đầu phát, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, xuất xứ, bảo hành hay tiêu chuẩn."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T17:01:36.698Z"}},"IB2600046158":{"u":"2026-11-03T13:20:16.906+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phần 2.pdf), chưa phân tích cả HSMT.","Phần Chương V đã cho không nêu thời hạn bảo hành của tổ máy, mức tiêu hao nhiên liệu, mức phát thải, hãng/model động cơ và đầu phát, cấp cách điện, bộ AVR cụ thể.","Tổ máy 150kVA: công suất dự phòng của động cơ (≥149 kW) thấp hơn công suất liên tục (≥164 kW), có thể là lỗi trong E-HSMT; đã ghi đúng như văn bản.","Bảng đầu phát của cả hai tổ máy đánh số nhảy từ dòng 4 sang dòng 6 (không có dòng 5); đã ghi đúng số dòng như văn bản.","Bồn dầu tổ 150kVA không nêu dung tích; bản trích văn bản bị cắt chữ ở 'nhiên liệ'.","Các quote nhiều dòng được nối bằng dấu cách do xuống dòng trong tệp PDF."],"result":{"keyInfo":{"bidName":"BS51.1 \"Cung cấp Máy phát điện dự phòng và bộ chuyển nguồn tự động ATS cho: Nhà điều hành KCN; Cụm các Trạm xử lý nước thải\"","notifyNo":"IB2600046158","generatorCapacity":"01 tổ 500 kVA dự phòng (liên tục ≥500 kVA, dự phòng ≥550 kVA) và 01 tổ 150 kVA dự phòng (liên tục ≥150 kVA, dự phòng ≥165 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi cung cấp","quote":"Cung cấp, lắp đặt 01 tổ máy phát điện dự phòng công suất 500kVA và 01 tổ máy phát điện dự phòng công suất 150kVA","reference":"Chương V, mục 1.1.2","requirement":"Cung cấp, lắp đặt 01 tổ máy phát điện dự phòng công suất 500kVA và 01 tổ máy phát điện dự phòng công suất 150kVA tại Khu công nghiệp Yên Phong, huyện Yên Phong, tỉnh Bắc Ninh."},{"item":"Tổ máy 500kVA - Chủng loại máy","quote":"Tổ máy được lắp ráp hoàn thiện từ 2025 trở về sau.","reference":"Chương V, mục 1.2.1.1, phần I, dòng 1","requirement":"Máy phát điện xoay chiều, 3 pha, tự động kích từ, tự động điều chỉnh điện áp; tổ máy được lắp ráp hoàn thiện từ 2025 trở về sau."},{"item":"Tổ máy 500kVA - Thương hiệu tổ máy","quote":"≥10 năm tính từ ngày cấp đăng ký nhãn hiệu tổ máy (hoặc giấy tờ tương đương) đến thời điểm đóng thầu","reference":"Chương V, mục 1.2.1.1, phần I, dòng 2","requirement":"Nhãn hiệu tổ máy có thời gian tối thiểu 10 năm tính từ ngày cấp đăng ký nhãn hiệu (hoặc giấy tờ tương đương) đến thời điểm đóng thầu."},{"item":"Tổ máy 500kVA - Xuất xứ tổ máy","quote":"Trong nước/nhập khẩu và lắp ráp tại Việt Nam hoặc nhập khẩu đồng bộ nguyên máy, không nhập khẩu qua nước thứ 3","reference":"Chương V, mục 1.2.1.1, phần I, dòng 3","requirement":"Trong nước/nhập khẩu và lắp ráp tại Việt Nam hoặc nhập khẩu đồng bộ nguyên máy, không nhập khẩu qua nước thứ 3."},{"item":"Tổ máy 500kVA - Chất lượng","quote":"Mới 100%, chưa qua sử dụng","reference":"Chương V, mục 1.2.1.1, phần I, dòng 4","requirement":"Mới 100%, chưa qua sử dụng."},{"item":"Tổ máy 500kVA - Tiêu chuẩn","quote":"Máy được sản xuất, lắp ráp theo tiêu chuẩn QLCL ISO 9001:2015, ISO14001: 2015 hoặc tương đương","reference":"Chương V, mục 1.2.1.1, phần I, dòng 5","requirement":"Sản xuất, lắp ráp theo tiêu chuẩn QLCL ISO 9001:2015, ISO14001: 2015 hoặc tương đương."},{"item":"Tổ máy 500kVA - Công suất liên tục","quote":"≥500 KVA","reference":"Chương V, mục 1.2.1.1, phần I, dòng 6","requirement":"≥500 KVA"},{"item":"Tổ máy 500kVA - Công suất dự phòng","quote":"≥550 KVA","reference":"Chương V, mục 1.2.1.1, phần I, dòng 7","requirement":"≥550 KVA"},{"item":"Tổ máy 500kVA - Điện áp","quote":"230/400V, 3 pha 4 dây","reference":"Chương V, mục 1.2.1.1, phần I, dòng 8","requirement":"230/400V, 3 pha 4 dây"},{"item":"Tổ máy 500kVA - Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.1.1, phần I, dòng 9","requirement":"50 Hz"},{"item":"Tổ máy 500kVA - Nhiên liệu","quote":"Dầu diesel thông thường","reference":"Chương V, mục 1.2.1.1, phần I, dòng 10","requirement":"Dầu diesel thông thường."},{"item":"Tổ máy 500kVA - Hệ thống cung cấp nhiên liệu","quote":"Bồn dầu chân đế đảm bảo máy chạy 08-10 giờ liên tục ≥800lit","reference":"Chương V, mục 1.2.1.1, phần I, dòng 11","requirement":"Bồn dầu chân đế đảm bảo máy chạy 08-10 giờ liên tục, dung tích ≥800 lít."},{"item":"Tổ máy 500kVA - Động cơ: xuất xứ","quote":"Sản xuất từ 2025 trở về sau (Nhà thầu tham khảo thông số kỹ thuật các thiết bị có nguồn gốc tại nhóm các nước phát triển G7 và các nước Hàn Quốc, Nhật Bản, Thụy Điển)","reference":"Chương V, mục 1.2.1.1, phần II, dòng 1","requirement":"Trong nước/nhập khẩu trực tiếp chính hãng, không nhập khẩu qua nước thứ 3; sản xuất từ 2025 trở về sau (tham khảo thiết bị có nguồn gốc nhóm G7, Hàn Quốc, Nhật Bản, Thụy Điển)."},{"item":"Tổ máy 500kVA - Động cơ: loại động cơ","quote":"Diesel 4 kỳ, tăng áp khí nạp","reference":"Chương V, mục 1.2.1.1, phần II, dòng 2","requirement":"Diesel 4 kỳ, tăng áp khí nạp."},{"item":"Tổ máy 500kVA - Động cơ: tiêu chuẩn","quote":"ISO 8528 hoặc tương đương","reference":"Chương V, mục 1.2.1.1, phần II, dòng 3","requirement":"ISO 8528 hoặc tương đương."},{"item":"Tổ máy 500kVA - Động cơ: công suất liên tục tại 1500 rpm","quote":"≥464 kW","reference":"Chương V, mục 1.2.1.1, phần II, dòng 4","requirement":"≥464 kW"},{"item":"Tổ máy 500kVA - Động cơ: công suất dự phòng tại 1500 rpm","quote":"≥510 kW","reference":"Chương V, mục 1.2.1.1, phần II, dòng 5","requirement":"≥510 kW"},{"item":"Tổ máy 500kVA - Động cơ: số xilanh","quote":"≥6","reference":"Chương V, mục 1.2.1.1, phần II, dòng 6","requirement":"≥6"},{"item":"Tổ máy 500kVA - Đầu phát: xuất xứ","quote":"Sản xuất từ 2025 trở về sau (Nhà thầu tham khảo thông số kỹ thuật các thiết bị có nguồn gốc tại nhóm các nước phát triển G7)","reference":"Chương V, mục 1.2.1.1, phần III, dòng 1","requirement":"Trong nước/nhập khẩu trực tiếp chính hãng, không nhập khẩu qua nước thứ 3; sản xuất từ 2025 trở về sau (tham khảo thiết bị có nguồn gốc nhóm G7)."},{"item":"Tổ máy 500kVA - Đầu phát: chủng loại","quote":"4 cực, tự kích từ, kích từ không chổi than","reference":"Chương V, mục 1.2.1.1, phần III, dòng 2","requirement":"4 cực, tự kích từ, kích từ không chổi than."},{"item":"Tổ máy 500kVA - Đầu phát: tiêu chuẩn","quote":"ISO 8528 hoặc tương đương","reference":"Chương V, mục 1.2.1.1, phần III, dòng 3","requirement":"ISO 8528 hoặc tương đương."},{"item":"Tổ máy 500kVA - Đầu phát: công suất liên tục","quote":"≥500 kVA","reference":"Chương V, mục 1.2.1.1, phần III, dòng 4","requirement":"≥500 kVA"},{"item":"Tổ máy 500kVA - Đầu phát: hệ số công suất","quote":"0,8","reference":"Chương V, mục 1.2.1.1, phần III, dòng 6","requirement":"0,8"},{"item":"Tổ máy 500kVA - Đầu phát: điện áp","quote":"230/400V","reference":"Chương V, mục 1.2.1.1, phần III, dòng 7","requirement":"230/400V"},{"item":"Tổ máy 500kVA - Hệ thống điều khiển: xuất xứ","quote":"Sản xuất từ 2025 trở về sau (Nhà thầu tham khảo thông số kỹ thuật các thiết bị có nguồn gốc tại nhóm các nước phát triển G7)","reference":"Chương V, mục 1.2.1.1, phần IV, dòng 1","requirement":"Trong nước/nhập khẩu trực tiếp chính hãng, không nhập khẩu qua nước thứ 3; sản xuất từ 2025 trở về sau (tham khảo thiết bị có nguồn gốc nhóm G7)."},{"item":"Tổ máy 500kVA - Hệ thống điều khiển: chủng loại","quote":"Lập trình vi xử lý; Màn hình LCD hiển thị, giám sát mọi thông số vận hành, cài đặt.","reference":"Chương V, mục 1.2.1.1, phần IV, dòng 2","requirement":"Lập trình vi xử lý; màn hình LCD hiển thị, giám sát mọi thông số vận hành, cài đặt; đèn báo LED hỗ trợ theo dõi trực quan."},{"item":"Tổ máy 500kVA - Khung bệ máy","quote":"Khung bệ máy được sản xuất từ tôn dày 4 - 6 mm, sơn chống gỉ và sơn màu","reference":"Chương V, mục 1.2.1.1, phần V, dòng 1","requirement":"Khung bệ máy từ tôn dày 4 - 6 mm, sơn chống gỉ và sơn màu, gắn trực tiếp động cơ, đầu phát, bộ điều khiển, vỏ chống ồn; liên kết với chân động cơ và đầu phát có cao su giảm chấn."},{"item":"Tổ máy 500kVA - Vỏ cách âm","quote":"Vỏ máy được sản xuất bằng tôn dày ≥2mm sơn chống gỉ và sơn tĩnh điện.","reference":"Chương V, mục 1.2.1.1, phần V, dòng 1","requirement":"Vỏ bằng tôn dày ≥2mm sơn chống gỉ và sơn tĩnh điện; cửa thao tác có khóa, mỗi cửa 2 cánh ở 2 bên hông máy; có cửa quan sát màn hình điều khiển khi đóng cửa; pô giảm thanh đặt trong vỏ hoặc nóc máy, có ống nối mềm ở cổ xả; có móc cẩu."},{"item":"Tổ máy 500kVA - Độ ồn và vật liệu tiêu âm","quote":"Độ ồn đo tại khoảng cách 7m không vật chắn 75 ± 5 dB","reference":"Chương V, mục 1.2.1.1, phần V, dòng 1","requirement":"Độ ồn đo tại 7m không vật chắn: 75 ± 5 dB; vật liệu tiêu âm bằng mút tiêu âm chuyên dụng hoặc tương đương."},{"item":"Tổ máy 500kVA - Tủ bảo vệ đầu cực 3 pha nằm trong máy","quote":"MCCB/ACB đầu cực phù hợp công suất của","reference":"Chương V, mục 1.2.1.1, phần VI, dòng 1","requirement":"Gồm MCCB/ACB đầu cực phù hợp công suất máy; hệ thống cáp từ đầu phát ra đến MCCB/ACB; hệ thanh cái phù hợp công suất máy."},{"item":"Tổ máy 500kVA - Phụ kiện đi kèm và chứng từ","quote":"4. Bộ chứng từ nhập khẩu CO, CQ, PL.","reference":"Chương V, mục 1.2.1.1, phần VI, dòng 2","requirement":"Bộ ắc quy kèm giá đỡ, dây cọc bình; bộ sạc ắc quy tự động; bộ tài liệu kỹ thuật, hướng dẫn vận hành; bộ chứng từ nhập khẩu CO, CQ, PL."},{"item":"Tổ máy 500kVA - Tủ chuyển nguồn tự động (ATS)","quote":"Bộ chuyển nguồn tự động (ATS) 3 pha 4 dây 800A:","reference":"Chương V, mục 1.2.1.1, phần VII","requirement":"ATS 3 pha 4 dây 800A; trong nước/nhập khẩu trực tiếp chính hãng, không nhập khẩu qua nước thứ 3; sản xuất từ 2025 trở về sau (tham khảo thiết bị có nguồn gốc nhóm G7, Hàn Quốc, Nhật Bản, Thụy Điển)."},{"item":"Tổ máy 500kVA - Ống thoát khói","quote":"dày 2mm, đường kính D160","reference":"Chương V, mục 1.2.1.1, phần VIII","requirement":"Dài 05 m, thép đen sơn chịu nhiệt, dày 2mm, đường kính D160."},{"item":"Tổ máy 500kVA - Dây cáp điện","quote":"3x1x300 + 1x185mm2","reference":"Chương V, mục 1.2.1.1, phần IX","requirement":"Dây cáp điện chôn ngầm (bao gồm ống bảo vệ) 3x1x300 + 1x185mm2."},{"item":"Tổ máy 150kVA - Chủng loại máy","quote":"Tổ máy được lắp ráp hoàn thiện từ 2025 trở về sau.","reference":"Chương V, mục 1.2.1.2, phần I, dòng 1","requirement":"Máy phát điện xoay chiều, 3 pha, tự động kích từ, tự động điều chỉnh điện áp; tổ máy được lắp ráp hoàn thiện từ 2025 trở về sau."},{"item":"Tổ máy 150kVA - Thương hiệu tổ máy","quote":"≥ 10 năm tính từ ngày cấp đăng ký nhãn hiệu tổ máy (hoặc giấy tờ tương đương) đến thời điểm đóng thầu","reference":"Chương V, mục 1.2.1.2, phần I, dòng 2","requirement":"Nhãn hiệu tổ máy có thời gian tối thiểu 10 năm tính từ ngày cấp đăng ký nhãn hiệu (hoặc giấy tờ tương đương) đến thời điểm đóng thầu."},{"item":"Tổ máy 150kVA - Xuất xứ tổ máy","quote":"Trong nước/nhập khẩu và lắp ráp tại Việt Nam hoặc nhập khẩu đồng bộ nguyên máy, không nhập khẩu qua nước thứ 3","reference":"Chương V, mục 1.2.1.2, phần I, dòng 3","requirement":"Trong nước/nhập khẩu và lắp ráp tại Việt Nam hoặc nhập khẩu đồng bộ nguyên máy, không nhập khẩu qua nước thứ 3."},{"item":"Tổ máy 150kVA - Chất lượng","quote":"Mới 100%, chưa qua sử dụng","reference":"Chương V, mục 1.2.1.2, phần I, dòng 4","requirement":"Mới 100%, chưa qua sử dụng."},{"item":"Tổ máy 150kVA - Tiêu chuẩn","quote":"Máy được sản xuất, lắp ráp theo tiêu chuẩn QLCL ISO 9001:2015, ISO14001:2015 hoặc tương đương","reference":"Chương V, mục 1.2.1.2, phần I, dòng 5","requirement":"Sản xuất, lắp ráp theo tiêu chuẩn QLCL ISO 9001:2015, ISO14001:2015 hoặc tương đương."},{"item":"Tổ máy 150kVA - Công suất liên tục","quote":"≥150 KVA","reference":"Chương V, mục 1.2.1.2, phần I, dòng 6","requirement":"≥150 KVA"},{"item":"Tổ máy 150kVA - Công suất dự phòng","quote":"≥165 KVA","reference":"Chương V, mục 1.2.1.2, phần I, dòng 7","requirement":"≥165 KVA"},{"item":"Tổ máy 150kVA - Điện áp","quote":"230/400V, 3 pha 4 dây","reference":"Chương V, mục 1.2.1.2, phần I, dòng 8","requirement":"230/400V, 3 pha 4 dây"},{"item":"Tổ máy 150kVA - Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.1.2, phần I, dòng 9","requirement":"50 Hz"},{"item":"Tổ máy 150kVA - Nhiên liệu","quote":"Dầu diesel thông thường","reference":"Chương V, mục 1.2.1.2, phần I, dòng 10","requirement":"Dầu diesel thông thường."},{"item":"Tổ máy 150kVA - Hệ thống cung cấp nhiên liệu","quote":"Bồn dầu chân đế đảm bảo máy chạy 08-10 giờ liên","reference":"Chương V, mục 1.2.1.2, phần I, dòng 11","requirement":"Bồn dầu chân đế đảm bảo máy chạy 08-10 giờ liên tục (không nêu dung tích)."},{"item":"Tổ máy 150kVA - Động cơ: xuất xứ","quote":"Sản xuất từ 2025 trở về sau (Nhà thầu tham khảo thông số kỹ thuật các thiết bị có nguồn gốc tại nhóm các nước phát triển G7 và các nước Hàn Quốc, Nhật Bản, Thụy Điển)","reference":"Chương V, mục 1.2.1.2, phần II, dòng 1","requirement":"Trong nước/nhập khẩu trực tiếp chính hãng, không nhập khẩu qua nước thứ 3; sản xuất từ 2025 trở về sau (tham khảo thiết bị có nguồn gốc nhóm G7, Hàn Quốc, Nhật Bản, Thụy Điển)."},{"item":"Tổ máy 150kVA - Động cơ: loại động cơ","quote":"Diesel 4 kỳ, tăng áp khí nạp","reference":"Chương V, mục 1.2.1.2, phần II, dòng 2","requirement":"Diesel 4 kỳ, tăng áp khí nạp."},{"item":"Tổ máy 150kVA - Động cơ: tiêu chuẩn","quote":"ISO 8528 hoặc tương đương","reference":"Chương V, mục 1.2.1.2, phần II, dòng 3","requirement":"ISO 8528 hoặc tương đương."},{"item":"Tổ máy 150kVA - Động cơ: công suất liên tục tại 1500 rpm","quote":"≥164 kW","reference":"Chương V, mục 1.2.1.2, phần II, dòng 4","requirement":"≥164 kW"},{"item":"Tổ máy 150kVA - Động cơ: công suất dự phòng tại 1500 rpm","quote":"≥149 kW","reference":"Chương V, mục 1.2.1.2, phần II, dòng 5","requirement":"≥149 kW"},{"item":"Tổ máy 150kVA - Động cơ: số xilanh","quote":"≥6","reference":"Chương V, mục 1.2.1.2, phần II, dòng 6","requirement":"≥6"},{"item":"Tổ máy 150kVA - Đầu phát: xuất xứ","quote":"Sản xuất từ 2025 trở về sau (Nhà thầu tham khảo thông số kỹ thuật các thiết bị có nguồn gốc tại nhóm các nước phát triển G7)","reference":"Chương V, mục 1.2.1.2, phần III, dòng 1","requirement":"Trong nước/nhập khẩu trực tiếp chính hãng, không nhập khẩu qua nước thứ 3; sản xuất từ 2025 trở về sau (tham khảo thiết bị có nguồn gốc nhóm G7)."},{"item":"Tổ máy 150kVA - Đầu phát: chủng loại","quote":"4 cực, tự kích từ, kích từ không chổi than","reference":"Chương V, mục 1.2.1.2, phần III, dòng 2","requirement":"4 cực, tự kích từ, kích từ không chổi than."},{"item":"Tổ máy 150kVA - Đầu phát: tiêu chuẩn","quote":"ISO 8528 hoặc tương đương","reference":"Chương V, mục 1.2.1.2, phần III, dòng 3","requirement":"ISO 8528 hoặc tương đương."},{"item":"Tổ máy 150kVA - Đầu phát: công suất liên tục","quote":"≥150 kVA","reference":"Chương V, mục 1.2.1.2, phần III, dòng 4","requirement":"≥150 kVA"},{"item":"Tổ máy 150kVA - Đầu phát: hệ số công suất","quote":"0,8","reference":"Chương V, mục 1.2.1.2, phần III, dòng 6","requirement":"0,8"},{"item":"Tổ máy 150kVA - Đầu phát: điện áp","quote":"230/400V","reference":"Chương V, mục 1.2.1.2, phần III, dòng 7","requirement":"230/400V"},{"item":"Tổ máy 150kVA - Hệ thống điều khiển","quote":"Lập trình vi xử lý; Màn hình LCD hiển thị, giám sát mọi thông số vận hành, cài đặt.","reference":"Chương V, mục 1.2.1.2, phần IV","requirement":"Xuất xứ như tổ 500kVA (trong nước/nhập khẩu trực tiếp chính hãng, sản xuất từ 2025 trở về sau, tham khảo nhóm G7); lập trình vi xử lý, màn hình LCD hiển thị, giám sát mọi thông số vận hành, cài đặt; đèn báo LED."},{"item":"Tổ máy 150kVA - Khung bệ máy và vỏ cách âm","quote":"Vỏ máy được sản xuất bằng tôn dày ≥2mm sơn chống gỉ và sơn tĩnh điện.","reference":"Chương V, mục 1.2.1.2, phần V, dòng 1","requirement":"Giống tổ 500kVA: khung bệ tôn dày 4 - 6 mm sơn chống gỉ và sơn màu, có cao su giảm chấn; vỏ tôn dày ≥2mm sơn chống gỉ và sơn tĩnh điện, cửa thao tác có khóa, pô giảm thanh có ống nối mềm, móc cẩu."},{"item":"Tổ máy 150kVA - Độ ồn và vật liệu tiêu âm","quote":"Độ ồn đo tại khoảng cách 7m không vật chắn 75 ± 5 dB","reference":"Chương V, mục 1.2.1.2, phần V, dòng 1","requirement":"Độ ồn đo tại 7m không vật chắn: 75 ± 5 dB; vật liệu tiêu âm bằng mút tiêu âm chuyên dụng hoặc tương đương."},{"item":"Tổ máy 150kVA - Tủ bảo vệ đầu cực 3 pha nằm trong máy","quote":"MCCB/ACB đầu cực phù hợp công suất của","reference":"Chương V, mục 1.2.1.2, phần VI, dòng 1","requirement":"Gồm MCCB/ACB đầu cực phù hợp công suất máy; hệ thống cáp từ đầu phát ra đến MCCB/ACB; hệ thanh cái phù hợp công suất máy."},{"item":"Tổ máy 150kVA - Phụ kiện đi kèm và chứng từ","quote":"4. Bộ chứng từ nhập khẩu CO, CQ, PL.","reference":"Chương V, mục 1.2.1.2, phần VI, dòng 2","requirement":"Bộ ắc quy kèm giá đỡ, dây cọc bình; bộ sạc ắc quy tự động; bộ tài liệu kỹ thuật, hướng dẫn vận hành; bộ chứng từ nhập khẩu CO, CQ, PL."},{"item":"Tổ máy 150kVA - Tủ chuyển nguồn tự động (ATS)","quote":"Bộ chuyển nguồn tự động (ATS) 3 pha 4 dây 400A:","reference":"Chương V, mục 1.2.1.2, phần VII","requirement":"ATS 3 pha 4 dây 400A; trong nước/nhập khẩu trực tiếp chính hãng, không nhập khẩu qua nước thứ 3; sản xuất từ 2025 trở về sau (tham khảo thiết bị có nguồn gốc nhóm G7, Hàn Quốc, Nhật Bản, Thụy Điển)."},{"item":"Tổ máy 150kVA - Ống thoát khói","quote":"dày 2mm, đường kính D160","reference":"Chương V, mục 1.2.1.2, phần VIII","requirement":"Dài 05 m, thép đen sơn chịu nhiệt, dày 2mm, đường kính D160."},{"item":"Tổ máy 150kVA - Dây cáp điện","quote":"3x1x95 + 1x50mm2","reference":"Chương V, mục 1.2.1.2, phần IX","requirement":"Dây cáp điện chôn ngầm (bao gồm ống bảo vệ) 3x1x95 + 1x50mm2."},{"item":"Cả hai tổ máy - Chủng loại, mã hiệu, xuất xứ","quote":"Nhà thầu phải cung cấp Catalogue, tài liệu kỹ thuật của hàng hóa dự thầu","reference":"Chương V, mục 1.2.1 và Ghi chú sau mục 1.2.1.2","requirement":"Nhà thầu phải nêu rõ chủng loại, mã hiệu, nguồn gốc, xuất xứ/chứng nhận xuất xưởng của thiết bị, không được ghi \"hoặc tương đương\"; model/tên thiết bị trong yêu cầu chỉ để tham khảo, được chào hàng hóa tương đương về đặc tính kỹ thuật; phải cung cấp catalogue, tài liệu kỹ thuật thể hiện đầy đủ thông số."},{"item":"Cả hai tổ máy - Lắp đặt, nghiệm thu và vận hành thử","quote":"Tuân thủ theo hướng dẫn và tiêu chuẩn của Nhà sản xuất.","reference":"Chương V, mục 1.2.2 và Mục 3","requirement":"Lắp đặt theo hướng dẫn và tiêu chuẩn của nhà sản xuất; nghiệm thu thiết bị khi về kho công trình và nghiệm thu hoàn thiện sau lắp đặt; chạy thử nghiệm để nghiệm thu theo thông số kỹ thuật yêu cầu."},{"item":"Cả hai tổ máy - Quy chuẩn, tiêu chuẩn an toàn","quote":"QCVN 26:2010/BTNMT: Quy chuẩn kỹ thuật quốc gia về tiếng ồn.","reference":"Chương V, mục 1.2.3","requirement":"Tuân theo QCVN 01:2020/BCT, QCXDVN 05:2008/BXD, QCVN 26:2010/BTNMT (tiếng ồn), TCVN 2622:1995, TCVN 9206:2012, TCVN 9207:2012."},{"item":"Cả hai tổ máy - Bảo trì","quote":"Máy phát điện được kiểm tra, bảo trì định kỳ 6 tháng 1 lần","reference":"Chương V, mục 1.2.8","requirement":"Kiểm tra, bảo trì định kỳ 6 tháng 1 lần, gồm hệ thống nhiên liệu, bôi trơn, làm mát, khí nạp và khí xả, liên kết với động cơ, điện, chạy thử và vận hành."},{"item":"Cả hai tổ máy - Đào tạo, chuyển giao","quote":"Thời gian thực hiện: Không quá 1 tuần (bao gồm cả lý thuyết và thực hành).","reference":"Chương V, mục 1.2.6","requirement":"Hướng dẫn, đào tạo vận hành, hiệu chỉnh và xử lý tình huống: không quá 1 tuần, không quá 3 người phía Chủ đầu tư."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T13:20:16.177Z"}},"IB2600059815":{"u":"2026-11-03T17:01:28.19+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yeu cau ve ky thuat + Hinh anh minh hoa (G10 up).pdf), chưa phân tích cả HSMT.","Gói thầu là mua vật tư thay thế (lọc, vòi phun, bơm, phớt, lõi sinh hàn, AVR) cho 2 máy phát điện tàu BP-18, không phải mua nguyên bộ tổ máy phát điện; văn bản không nêu số lượng từng hạng mục, hãng/model chi tiết, điện áp, tần số, tiêu chuẩn hay thời gian bảo hành cụ thể.","Văn bản không giải thích 'G20' ngoài việc ghi là xuất xứ; giữ nguyên như đã ghi.","Một số dòng trong bảng (Stt 2-5, 6-9, 10-12, 13-14, 15, 17-20, 22-27) bị mất một phần câu 'Lắp ráp đồng bộ vào vị trí tương ứng trên máy ... (theo file hình vẽ minh họa đính kèm)' do lỗi trích xuất PDF; nội dung được suy ra từ dòng đầy đủ ở Stt 1 và 16 và các dòng còn đọc được.","Phần hình ảnh minh họa chỉ là ảnh, văn bản trích xuất không đọc được nội dung hình vẽ."],"result":{"keyInfo":{"bidName":"Gói thầu số 10: Mua vật tư máy phát điện chính, máy phát điện dự phòng tàu BP-18","notifyNo":"IB2600059815","generatorCapacity":"Máy phát điện chính tàu BP-18: công suất máy phát 86eKw (động cơ lai 93,6 kW); Máy phát điện dự phòng tàu BP-18: công suất máy phát 38 ekW (động cơ lai 42,7 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Toàn gói - Tình trạng hàng hóa","quote":"Toàn bộ hàng hóa cung cấp cho gói thầu đảm bảo tính đồng bộ và\nmới 100% chưa qua sử dụng, có xuất xứ rõ ràng, năm sản xuất từ năm\n2024 trở lại đây.","reference":"Chương V, mục 1.2.1, Stt 1","requirement":"Hàng hóa đồng bộ, mới 100% chưa qua sử dụng, xuất xứ rõ ràng, năm sản xuất từ năm 2024 trở lại đây."},{"item":"Toàn gói - Xuất xứ","quote":"Mỗi danh mục hàng hoá trong phạm vi cung cấp của gói thầu, nhà\nthầu chỉ được đề xuất 01 xuất xứ hàng hoá tương ứng;","reference":"Chương V, mục 1.2.1, Stt 1","requirement":"Mỗi danh mục hàng hóa chỉ được đề xuất 01 xuất xứ tương ứng."},{"item":"Toàn gói - Bảo hành","quote":"Hàng hóa và phụ kiện kèm theo được bảo hành theo tiêu chuẩn của\nnhà sản xuất; thời gian bảo hành (tính từ ngày nghiệm thu, bàn giao)\nđáp ứng tối thiểu theo yêu cầu của E-HSMT.","reference":"Chương V, mục 1.2.1, Stt 2","requirement":"Hàng hóa và phụ kiện được bảo hành theo tiêu chuẩn của nhà sản xuất; thời gian bảo hành tính từ ngày nghiệm thu, bàn giao, đáp ứng tối thiểu theo yêu cầu của E-HSMT (văn bản không nêu số tháng cụ thể)."},{"item":"Toàn gói - Hỗ trợ kỹ thuật","quote":"Cử cán bộ kỹ thuật trong vòng 24 giờ sau khi nhận được thông báo\nxảy ra sự cố của bên sử dụng (bằng văn bản hoặc điện thoại).","reference":"Chương V, mục 1.2.1, Stt 2","requirement":"Cử cán bộ kỹ thuật trong vòng 24 giờ sau khi nhận được thông báo sự cố của bên sử dụng (bằng văn bản hoặc điện thoại)."},{"item":"Phần A - Máy phát điện chính: Loại động cơ và công suất","quote":"Vật tư máy phát điện chính tàu BP-18 (C4.4 - công suất động cơ lai 93,6 kW,\ncông suất máy phát 86eKw)","reference":"Chương V, mục 1.2.2, Hạng mục A","requirement":"Vật tư cho máy phát điện chính tàu BP-18 loại C4.4, công suất động cơ lai 93,6 kW, công suất máy phát 86eKw (số seri máy C4.4-86eKw: J1Z09137 theo phần hình ảnh minh họa)."},{"item":"Phần A - Máy phát điện chính: Lọc dầu nhờn (Stt 1)","quote":"- Vật liệu: Kim loại, giấy, cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.I, Stt 1","requirement":"Vật liệu kim loại, giấy, cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy phát điện chính theo file hình vẽ minh họa."},{"item":"Phần A - Máy phát điện chính: Lọc gió sơ cấp (Stt 2)","quote":"- Vật liệu: Kim loại, giấy, cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.I, Stt 2","requirement":"Vật liệu kim loại, giấy, cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Lọc gió thứ cấp (Stt 3)","quote":"- Vật liệu: Kim loại, giấy, cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.I, Stt 3","requirement":"Vật liệu kim loại, giấy, cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Lọc nhiên liệu (Stt 4)","quote":"- Vật liệu: Kim loại, giấy, cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.I, Stt 4","requirement":"Vật liệu kim loại, giấy, cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Lọc thông hơi các te (Stt 5)","quote":"- Vật liệu: Kim loại, giấy, cao su\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.I, Stt 5","requirement":"Vật liệu kim loại, giấy, cao su; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Vòi phun (Stt 6)","quote":"- Vật liệu: Kim loại\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.II, Stt 6","requirement":"Vật liệu kim loại; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Đệm vòi phun (Stt 7)","quote":"- Vật liệu: Kim loại\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.II, Stt 7","requirement":"Vật liệu kim loại; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Van điện từ đóng, ngắt nhiên liệu (Stt 8)","quote":"- Vật liệu: Kim loại\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.II, Stt 8","requirement":"Vật liệu kim loại; xuất xứ G20; lắp ráp đồng bộ vào vị trí tương ứng trên máy."},{"item":"Phần A - Máy phát điện chính: Bơm mồi nhiên liệu 24V (Stt 9)","quote":"- Vật liệu: Kim loại\n- Xuất xứ: G20","reference":"Chương V, mục 1.2.2, Hạng mục A.II, Stt 9","requirement":"Bơm mồi nhiên liệu (24V); vật liệu kim loại; xuất xứ G20; l