h giá giá không có trong tệp đã đọc","generatorCapacity":"01 máy 30 kVA: liên tục ≥ 24 kW (≥ 30 kVA), dự phòng ≥ 26 kW (≥ 33 kVA); 03 máy hàn phát điện phụ ≥ 15 kVA"},"summary":"Công ty CP Nước sạch Quảng Ninh mua sắm 01 máy phát điện diesel 3 pha 30 kVA (liên tục ≥ 24 kW/30 kVA, dự phòng ≥ 26 kW/33 kVA, vỏ chống ồn ≤ 75 dBA) cho trạm hóa chất Cao Vân NMN Diễn Vọng và 03 máy hàn phát điện chạy diesel 15 kVA (hàn DC 350A) cho XNN Đông Triều, Hồng Gai, Uông Bí. Gói chào hàng cạnh tranh qua mạng, một giai đoạn một túi hồ sơ, hợp đồng trọn gói, vốn khấu hao, thời gian thực hiện 45 ngày. Kỹ thuật đánh giá đạt/không đạt; hàng mới 100%, sản xuất từ năm 2025, có CO/CQ, bảo hành tối thiểu 12 tháng. Bảo đảm dự thầu 23.946.334 VND dạng cam kết, hiệu lực HSDT 90 ngày. Thời điểm đóng thầu 16:30 ngày 17/07/2026 — gói đã đóng thầu, chỉ còn giá trị tham khảo.","highlights":[{"quote":"Thời điểm đóng thầu 17/07/2026 16:30","title":"Gói thầu đã đóng thầu","detail":"Thời điểm đóng/mở thầu 16:30 ngày 17/07/2026; không thể nộp HSDT nữa.","category":"deadline","severity":"critical","reference":"TBMT","recommendation":"Dùng làm tham khảo giá/thông số, theo dõi kết quả lựa chọn nhà thầu."},{"quote":"Trường hợp nhà thầu không đạt một trong các tiêu chuẩn thì được đánh giá là không đạt","title":"Kỹ thuật đạt/không đạt – thiếu một thông số là bị loại","detail":"Mọi tiêu chí (thông số, tiến độ, bảo hành, kết quả thực hiện HĐ, cam kết khác) phải đạt; thông số không có trong catalogue cần giấy xác nhận bản gốc của hãng/nhà phân phối.","category":"technical","severity":"critical","reference":"Chương III Mục 3; Chương V 1.2.1","recommendation":"Lập bảng tuyên bố đáp ứng dẫn chiếu từng trang catalogue."},{"quote":"Dung tích xy lanh: ≤ 4 lít","title":"Động cơ máy phát 30 kVA: ≥ 4 xi lanh nhưng ≤ 4 lít, tiêu hao ≤ 11 lít/giờ","detail":"Ràng buộc đồng thời công suất liên tục động cơ ≥ 35 kW @1500 v/p, dung tích ≤ 4 lít, ≥ 4 xi lanh, tiêu hao ≤ 11 l/h, khởi động 24 VDC — loại trừ nhiều động cơ 4 xi lanh dung tích lớn hơn.","category":"technical","severity":"critical","reference":"Chương V mục 1.2","recommendation":"Đối chiếu kỹ datasheet động cơ đề xuất (vd. Cummins 4B3.9 hoặc tương đương)."},{"quote":"độ ồn 75 dBA ở mức tải 75% trong điều kiện trường tự do","title":"Độ ồn 75 dBA ở 75% tải, vật liệu Rockwool","detail":"Không nêu khoảng cách đo; yêu cầu vật liệu cách âm Rockwool cụ thể.","category":"technical","severity":"warning","reference":"Chương V mục 1.1","recommendation":"Cung cấp số liệu độ ồn của hãng và nêu khoảng cách đo; hỏi làm rõ nếu dự thầu."},{"quote":"Hãng sản xuất: Thương hiệu G7","title":"Máy hàn: động cơ thương hiệu G7, hãng máy Châu Á","detail":"Yêu cầu động cơ thương hiệu G7, 3000 v/p, làm mát nước, ≥ 17 kW; trọng lượng ≤ 550 kg.","category":"technical","severity":"warning","reference":"Chương V mục 2.1","recommendation":"Chọn model máy hàn dùng động cơ Kubota/Yanmar/Perkins… và kiểm tra làm mát nước, trọng lượng."},{"quote":"Cung cấp các giấy tờ (bản công chứng) khi giao hàng","title":"CO/CQ bản công chứng khi giao hàng; hàng sản xuất từ 2025","detail":"Hàng nhập khẩu cần CO, CQ (trừ phụ kiện); hàng trong nước cần giấy chứng nhận chất lượng.","category":"documents","severity":"warning","reference":"Chương V mục 1.2.5","recommendation":"Xác nhận nhà cung cấp cấp đủ CO/CQ cho lô hàng."},{"quote":"Tổng thời gian cung cấp hàng hóa ≤ 45 ngày (kể cả ngày nghỉ, ngày lễ)","title":"Tiến độ ≤ 45 ngày kể cả ngày nghỉ, lễ","detail":"Giao 4 máy tới 4 địa điểm trong tỉnh Quảng Ninh trong 45 ngày.","category":"deadline","severity":"warning","reference":"Chương V mục 1.2.3","recommendation":"Kiểm tra hàng có sẵn trước khi chào."},{"quote":null,"title":"Bảo đảm dự thầu dạng cam kết","detail":"23.946.334 VND; nhà thầu trong danh sách không bảo đảm uy tín phải bảo đảm gấp 3 lần bằng thư bảo lãnh/bảo hiểm.","category":"financial","severity":"info","reference":"TBMT","recommendation":"Không cần thư bảo lãnh nếu nhà thầu không thuộc danh sách."},{"quote":"mọi chi phí thử nghiệm do Nhà thầu chi trả","title":"Thử nghiệm độc lập do nhà thầu chịu phí","detail":"Chủ đầu tư có thể lấy mẫu thử nghiệm độc lập khi nghi ngờ chất lượng, chi phí do nhà thầu trả.","category":"risk","severity":"info","reference":"Chương V Mục 3","recommendation":"Tính dự phòng chi phí thử nghiệm."}],"technicalSpecs":[{"item":"Máy phát điện 30kVA – yêu cầu chung","reference":"Chương V mục 1.1","requirement":"Hãng sản xuất Châu Á; mới 100%, sản xuất từ năm 2025 trở lại đây; tiêu chuẩn ISO 9001, ISO 14001, ISO 45001, CE; ghi nhãn đầu nối dây quấn và thiết bị phụ"},{"item":"Máy phát điện 30kVA – công suất","reference":"Chương V mục 1.1","requirement":"Công suất liên tục ≥ 24 kW (≥ 30 kVA); dự phòng ≥ 26 kW (≥ 33 kVA); 3 pha 4 dây; 230/400V, 50 Hz; hệ số công suất 0.8; tốc độ ≥ 1500 vòng/phút"},{"item":"Máy phát điện 30kVA – loại máy, vỏ","reference":"Chương V mục 1.1","requirement":"Diesel, vỏ chống ồn đồng bộ, phím bấm mềm, AVR, bộ nạp sạc ắc quy kèm máy, ắc quy khô; vỏ chống bụi, độ ồn 75 dBA ở 75% tải trong trường tự do; cách âm chống cháy Rockwool; bình nhiên liệu ≥ 50 lít"},{"item":"Động cơ","reference":"Chương V mục 1.2","requirement":"Cummins (hoặc tương đương), xuất xứ Châu Á; diesel 4 thì, phun trực tiếp, 1500 vòng/phút; công suất liên tục ≥ 35 kW tại 1500 vòng/phút; làm mát quạt gió và két nước; số xi lanh ≥ 4; dung tích xy lanh ≤ 4 lít; tiêu hao nhiên liệu 100% tải ≤ 11 lít/giờ; khởi động điện 24 VDC"},{"item":"Đầu phát","reference":"Chương V mục 1.3","requirement":"Hãng và xuất xứ Châu Á; cấp bảo vệ ≥ IP23; dao động điện áp tối đa ± 1%; cách điện tối thiểu cấp H; AVR; tự kích từ, không chổi than; THD ≤ 5%"},{"item":"Bộ điều khiển","reference":"Chương V mục 1.4","requirement":"Hãng Châu Á; LCD, 3 chế độ OFF–AUTO–MANUAL, 01 nút dừng khẩn cấp; hiển thị điện áp, dòng các pha, tần số/tốc độ, điện áp ắc quy, nhiệt độ, áp suất dầu, giờ chạy, trạng thái/sự cố; đồng hồ mức nhiên liệu; bảo vệ: nhiệt độ cao, áp suất nhớt thấp, vượt tốc, tần số thấp/cao, nước làm mát thấp, quá tải/ngắn mạch, không nạp bình, hư khởi động, dừng khẩn, lỗi điều khiển"},{"item":"Bộ sạc ắc quy tự động","reference":"Chương V mục 1.5","requirement":"Hãng Châu Á; đầu vào AC 95–280V hoặc rộng hơn; hiệu suất ≥ 85%; tối thiểu 2 chế độ Boost/Float; ra 24VDC, dòng ≥ 3A; hiển thị LED; bảo vệ quá áp đầu vào, ngược cực/quá tải/ngắn mạch đầu ra; -30÷55°C; 20÷93%RH; lắp trong máy phát"},{"item":"Máy hàn phát điện diesel (03 máy) – chung","reference":"Chương V mục 2.1","requirement":"Hãng Châu Á, xuất xứ Châu Á hoặc G7; mới 100%, sản xuất từ năm 2025; brushless, OCV cao; hàn que, TIG, MIG"},{"item":"Máy hàn – phần hàn DC","reference":"Chương V mục 2.1","requirement":"Truyền động trực tiếp; công suất ≥ 12 kW; dòng định mức tối thiểu 350A; điện áp hàn khoảng 34VDC; OCV ≥ 75VDC; dòng điều chỉnh tối thiểu 60–350A; DC có đảo cực"},{"item":"Máy hàn – phát điện phụ","reference":"Chương V mục 2.1","requirement":"≥ 15 kVA; 220V 1 pha / 380V 3 pha; 50Hz; hệ số công suất ≥ 0.8; chế độ liên tục"},{"item":"Máy hàn – động cơ diesel","reference":"Chương V mục 2.1","requirement":"Thương hiệu G7; 4 kỳ, làm mát bằng nước; công suất ≥ 17 kW; 3000 vòng/phút; khởi động điện; bình nhiên liệu ≥ 35 lít; ắc quy 12VDC"},{"item":"Máy hàn – bảng điều khiển, trọng lượng","reference":"Chương V mục 2.1","requirement":"Ổ cắm AC 1 pha & 3 pha, đồng hồ Volt/Ampere, công tắc hàn/phát điện, núm chọn dòng/áp, nút khẩn cấp, đồng hồ nhiên liệu, công tắc khởi động, giắc hàn; trọng lượng không vượt quá 550 kg"},{"item":"Tài liệu kỹ thuật","reference":"Chương V mục 1.2.1, 1.2.2","requirement":"Bảng tuyên bố đáp ứng dẫn chiếu trang catalogue; catalogue của hãng công bố trên website chính hãng (tiếng Việt/Anh); thông số chưa có trong catalogue phải có giấy xác nhận/cam kết bản gốc của nhà sản xuất hoặc nhà phân phối"}],"requiredDocuments":["Bảng tuyên bố đáp ứng yêu cầu kỹ thuật, dẫn chiếu trang catalogue","Catalogue/tài liệu kỹ thuật của hãng (tiếng Việt hoặc Anh, kèm bản dịch nếu ngôn ngữ khác)","Giấy xác nhận/cam kết bản gốc của nhà sản xuất hoặc nhà phân phối cho thông số chưa thể hiện trong catalogue","Cam kết về kết quả thực hiện hợp đồng (không chậm tiến độ, không bỏ dở, không bị xử lý vi phạm…)","Cam kết các nội dung mục 1.2.5 Chương V (CO/CQ công chứng khi giao, vận chuyển bàn giao, thu hồi đổi hàng)","Cam kết bảo đảm dự thầu 23.946.334 VND","Khi giao hàng: CO, CQ bản công chứng (hàng nhập khẩu) hoặc giấy chứng nhận chất lượng (hàng trong nước)"],"restrictiveClauses":["Động cơ máy hàn yêu cầu 'Thương hiệu G7' và hãng sản xuất 'Châu Á' cho máy phát, đầu phát, bộ điều khiển, bộ sạc — giới hạn xuất xứ dù phần ghi chú cho phép hàng tương đương","Động cơ máy phát nêu 'Cummins (hoặc tương đương)' kèm tổ hợp ≥ 4 xi lanh, ≤ 4 lít, ≥ 35 kW, ≤ 11 l/h — sát một dòng động cơ cụ thể","Vật liệu cách âm chỉ định Rockwool"],"qualificationRequirements":[{"reference":"Chương III Mục 3, tiêu chí 5","requirement":"Kết quả thực hiện hợp đồng: không có hợp đồng tương tự chậm tiến độ hoặc bỏ dở do lỗi nhà thầu, không từ chối thương thảo, không có trường hợp trúng thầu mà không ký hợp đồng, không bị xử lý vi phạm; nhà thầu cam kết, có bằng chứng vi phạm thì bị loại"},{"reference":null,"requirement":"Yêu cầu năng lực, kinh nghiệm và hợp đồng tương tự nằm trong webform Chương III trên hệ thống, không có trong tệp đã tải"}],"questionsForClarification":["Độ ồn 75 dBA được đo ở khoảng cách bao nhiêu mét?","'Hãng sản xuất: Châu Á' có chấp nhận hãng ngoài Châu Á lắp ráp tại Châu Á hoặc hàng G7 không, khi phần ghi chú cho phép hàng tương đương?","Động cơ máy hàn 'thương hiệu G7' có bắt buộc xuất xứ sản xuất tại nước G7 hay chỉ thương hiệu?","Có yêu cầu lắp đặt, chạy thử, đào tạo tại trạm Cao Vân không, hay chỉ giao hàng?","Mục 3 Chương III nhảy từ tiêu chí 3 sang 5 — có thiếu tiêu chí 4 không?"]},"status":"done","analyzedAt":"2026-10-22T23:20:00Z"}},"IB2600362632":{"u":"2026-11-03T14:51:58.069+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 55 Chương 5 YCKT_ VT Máy phát điện.docx), chưa phân tích cả HSMT.","Đây là gói mua phụ tùng, vật tư cho máy phát điện, không phải mua tổ máy. Chương V không nêu công suất (kVA/kW), điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS hay cáp, nên generatorCapacity để null.","Các ký hiệu C500, P300, 100-140, 400, 500 chỉ là tên model trong văn bản; không suy ra công suất từ chúng.","Phần lớn hạng mục chỉ có tên và mã danh điểm, không có thông số chi tiết; chỉ nêu lại các nhóm liên quan đến bộ điều khiển, AVR, đồng hồ đo và dầu. Số lượng chi tiết nằm ở Mẫu 01A, Chương IV, không có trong đoạn văn bản này.","Nắp đậy két nước (Lô 3, hạng mục 41) chỉ ghi 'theo mẫu'; bơm chuyển nhiên liệu Lô 2 ghi 'Danh điểm trên vật tư'.","Giá trị bảo hành 3% giá trị hợp đồng là điều khoản hợp đồng nên không đưa vào danh sách."],"result":{"keyInfo":{"bidName":"Gói thầu số 55: Mua sắm phụ tùng máy phát điện","notifyNo":"IB2600362632","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Lô 1 - Máy phát CUMMINS C500: phạm vi vật tư","quote":"Lô 1 Vật tư Máy PĐ CUMMINS C500: 34 danh mục hàng hóa","reference":"Chương V, mục 1.1 và 1.2 (Lô 1)","requirement":"Vật tư cho máy phát điện CUMMINS C500, 34 danh mục (piston, xi lanh, bạc biên, bạc trục, xéc măng, gioăng, vòi phun, bơm nước, máy nạp ắc quy, cảm biến, xupap...), mỗi danh mục chào theo mã danh điểm nêu trong bảng."},{"item":"Lô 1 - Máy CUMMINS C500: bộ điều khiển","quote":"Bộ powercommand 2.2","reference":"Chương V, mục 1.2, Lô 1, hạng mục 29 và 31","requirement":"Bộ powercommand 2.2, danh điểm A026N36, số lượng 3 cái. Bộ điều khiển ECM, danh điểm P/N 3408501 ≈ 3408504, số lượng 3 cái."},{"item":"Lô 1 - Máy CUMMINS C500: van điện từ","quote":"3408421(12VDC)","reference":"Chương V, mục 1.2, Lô 1, hạng mục 11","requirement":"Van điện từ danh điểm 3408421 (12VDC), số lượng 4 cái."},{"item":"Lô 2 - Máy phát WILSON P300: phạm vi vật tư","quote":"Lô 2 Vật tư Máy phát Điện WILSON P300: 22 danh mục hàng hóa","reference":"Chương V, mục 1.1 và 1.2 (Lô 2)","requirement":"Vật tư cho máy phát điện WILSON P300, 22 danh mục (bép phun, bơm chuyển nhiên liệu Bosch FP/KG 24P, gioăng, phớt, dây cu roa, AVR máy nạp ắc quy, cảm biến, đồng hồ, modul động cơ EIM, rơ le đề...), chào theo danh điểm trong bảng."},{"item":"Lô 2 - Máy WILSON P300: rơ le đề","quote":"Rơ le đề 24VDC, 40/50 A","reference":"Chương V, mục 1.2, Lô 2, hạng mục 17","requirement":"Rơ le đề 24VDC, 40/50 A, danh điểm S 124, số lượng 4 cái."},{"item":"Lô 2 - Máy WILSON P300: đồng hồ báo nạp ắc quy","quote":"Đồng hồ báo nạp ắc quy( Loại 18-28 VDC)","reference":"Chương V, mục 1.2, Lô 2, hạng mục 13","requirement":"Đồng hồ báo nạp ắc quy loại 18-28 VDC, danh điểm GEN/PART, số lượng 1 cái."},{"item":"Lô 3 - Máy BROADCROWNS + COLONIA6.E + DS-475: phạm vi vật tư","quote":"Lô 3 Vật tư Máy BROADCROWNS + COLONIA6.E + DS- 475: 74 danh mục","reference":"Chương V, mục 1.1 và 1.2 (Lô 3)","requirement":"Vật tư cho các máy BROADCROWNS, COLONIA6.E và DS-475, 74 danh mục, chủ yếu cho động cơ DEUTZ (series máy 914 có đường hồi, series máy 915 không đường hồi), chào theo danh điểm trong bảng."},{"item":"Lô 3 - Máy BROADCROWNS + COLONIA6.E + DS-475: bộ điều tốc điện tử","quote":null,"reference":"Chương V, mục 1.2, Lô 3, hạng mục 47 và 66","requirement":"Bộ điều tốc điện tử ESD 5500 CE (5 cái) và bộ điều tốc điện tử EMR2 (1 cái)."},{"item":"Lô 3 - Máy BROADCROWNS + COLONIA6.E + DS-475: hộp điều khiển","quote":"Hộp điều khiển ( Deep sea Electronnics PLC)","reference":"Chương V, mục 1.2, Lô 3, hạng mục 63","requirement":"Hộp điều khiển Deep Sea Electronics PLC, Model 501K - 1, số lượng 7 cái."},{"item":"Lô 3 - Máy BROADCROWNS + COLONIA6.E + DS-475: AVR và máy phát kích từ","quote":null,"reference":"Chương V, mục 1.2, Lô 3, hạng mục 54, 64 và 65","requirement":"AVR máy phát điện chính danh điểm SX 440 (6 cái); AVR máy nạp ắc quy danh điểm 44/5-0510 1442 (10 cái); bộ điốt máy phát kích từ danh điểm RSK 5001 (1 cái)."},{"item":"Lô 3 - Máy BROADCROWNS + COLONIA6.E + DS-475: đồng hồ đo","quote":"Đồng hồ VOL (0-500VAC)","reference":"Chương V, mục 1.2, Lô 3, hạng mục 60 đến 62","requirement":"Đồng hồ VOL (0-500VAC) MURPHY (6 cái); đồng hồ báo dòng điện (0 - 600A) MURPHY (7 cái); đồng hồ tần số 620-045 (8 cái)."},{"item":"Lô 3 - Máy BROADCROWNS + COLONIA6.E + DS-475: vòng bi máy phát chính","quote":null,"reference":"Chương V, mục 1.2, Lô 3, hạng mục 71","requirement":"Vòng bi máy phát điện chính SKF 6314 RS, số lượng 9 cái."},{"item":"Lô 4 - Các loại lọc: phạm vi","quote":"Lô 4 Các loại lọc cho Máy phát điện: 23 danh mục","reference":"Chương V, mục 1.1 và 1.2 (Lô 4)","requirement":"Lọc nhiên liệu, lọc dầu bôi trơn, lọc khí, lọc nước và lọc tách nước cho các máy BROADCROWN, DS-475, P300, Cummins 100-140, Cummins 400 và Cummins 500, theo mã lọc trong bảng (ví dụ WK940/5, W11102, C30850/ 2, FF 4036, LF9070, AF 25708M); ngoài ra có dầu bôi trơn 15W-40 và nước chống đóng cặn."},{"item":"Lô 4 - Dầu bôi trơn 15W-40: cấp chất lượng và độ nhớt","quote":"Đạt yêu cầu tại bảng  “Thông số kỹ thuật và các tiêu chuẩn của Dầu mỡ bôi trơn”","reference":"Chương V, mục 1.2, Lô 4, hạng mục 21 và bảng Dầu mỡ bôi trơn","requirement":"Số lượng 9250 lít. Cấp chất lượng API CI4/SL; cấp độ nhớt SAE J300 15W-40; độ nhớt động học ở 40°C 105 ÷ 114 cSt; ở 100°C 13,5 ÷ 16,3 cSt; chỉ số độ nhớt ≥ 130; độ nhớt CCS ở -20°C ≤ 7000 cP; độ nhớt HTHS ở 150°C ≥ 3,7 cP."},{"item":"Lô 4 - Dầu bôi trơn 15W-40: chỉ tiêu hóa lý","quote":null,"reference":"Chương V, mục 1.2, bảng Dầu mỡ bôi trơn","requirement":"Khối lượng riêng ở 15°C 0,872 ÷ 0,877 kg/l; trị số kiềm tổng ≥ 9,5 mgKOH/g; cặn pentan ≤ 0,1 %KL; nhiệt độ chớp cháy cốc hở ≥ 225°C; nhiệt độ đông đặc ≤ -30°C; hàm lượng tro sunfat ≥ 1 %KL; tạo bọt chu kỳ 2 ở 93.5°C ≤ 50/0 ml/ml; ăn mòn tấm đồng (100°C, 3 giờ) loại 1; tạp chất và nước không có/không phát hiện."},{"item":"Lô 4 - Dầu bôi trơn 15W-40: hàm lượng kim loại","quote":null,"reference":"Chương V, mục 1.2, bảng Dầu mỡ bôi trơn","requirement":"Tổng Ca, Mg, Zn, Mo ≥ 0,29 %KL; canxi 0,207 – 0,233 %KL; kẽm 0,116 – 0,140 %KL; phốt-pho 0,109 – 0,125 %KL; mo-líp-đen 0,007 – 0,011 %KL; magiê 0,033 – 0,045 %KL (phương pháp ASTM D4951)."},{"item":"Lô 2 và Lô 4 - Nước chống đóng cặn","quote":"Nước chống đóng cặn (tương đương Prime)","reference":"Chương V, mục 1.2, Lô 2 hạng mục 21 và 22, Lô 4 hạng mục 22 và 23","requirement":"Nước chống đóng cặn tương đương Prime: 120 lít; tương đương Life coolant: 520 lít (số lượng này nêu ở cả Lô 2 và Lô 4)."},{"item":"Chung - Tuân thủ danh điểm","quote":"Nhà thầu chào hàng hóa ở bảng trên theo đúng danh điểm/ thông số kỹ thuật của hàng hoá tương ứng với từng chủng loại máy ở từng lô khác nhau và đảm bảo thông số kỹ thuật, tính năng sử dụng, tiêu chuẩn công nghệ.","reference":"Chương V, mục 1.2 và 1.3","requirement":"Nhà thầu chào hàng hóa theo đúng danh điểm/thông số kỹ thuật tương ứng với từng chủng loại máy ở từng lô, đảm bảo thông số kỹ thuật, tính năng sử dụng, tiêu chuẩn công nghệ. Hạng mục không có thông số và ký mã hiệu thì tham khảo mẫu của Bên mời thầu."},{"item":"Chung - Tình trạng và năm sản xuất","quote":"Hàng hóa phải đảm bảo mới 100% chưa qua sử dụng, sản xuất từ năm 2025 trở lại đây.","reference":"Chương V, mục 1.3","requirement":"Hàng mới 100%, chưa qua sử dụng, sản xuất từ năm 2025 trở lại đây."},{"item":"Chung - Điều kiện sử dụng","quote":"hàng hóa phải đảm bảo đủ điều kiện sử dụng trên Đường Sắt Việt Nam","reference":"Chương V, mục 1.3","requirement":"Hàng hóa phải đủ điều kiện sử dụng trên Đường Sắt Việt Nam; nếu có sai khác, nhà thầu phải thuyết minh rõ."},{"item":"Chung - Xuất xứ, CO/CQ","quote":"Có cam kết cung cấp giấy chứng nhận nguồn gốc xuất xứ và chất lượng hàng hóa (CO,CQ) đối với vật tư thiết bị nhập khẩu bản gốc hoặc bản sao y công chứng và kèm theo bản dịch công chứng; Bản in tờ khai hải quan điện tử; hoặc chứng nhận xuất xưởng nếu là hàng sx trong nước.","reference":"Chương V, mục 1.3","requirement":"Cam kết cung cấp CO, CQ cho vật tư nhập khẩu (bản gốc hoặc bản sao y công chứng kèm bản dịch công chứng, bản in tờ khai hải quan điện tử); hàng sản xuất trong nước thì có chứng nhận xuất xưởng."},{"item":"Chung - Bảo hành","quote":"Nhà thầu có nghĩa vụ bảo hành, cung cấp thay thế trong thời gian 48h kể từ khi nhận được thông báo của Bên mời thầu về hàng hóa bị hư hỏng do lỗi kỹ thuật.","reference":"Chương V, mục 1.3 (Yêu cầu về Bảo hành)","requirement":"Bảo hành theo từng lô; bảo hành, cung cấp thay thế trong 48 giờ kể từ khi nhận thông báo về hàng hóa hư hỏng do lỗi kỹ thuật."},{"item":"Chung - Kiểm tra khi giao nhận","quote":"Kiểm tra tất cả hàng hóa khí giao nhận","reference":"Chương V, mục 3","requirement":"Kiểm tra tất cả hàng hóa khi giao nhận; khi cần thử nghiệm, Bên mời thầu thông báo thời gian, cách thức và địa điểm."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:51:57.649Z"}},"IB2600365013":{"u":"2026-11-02T22:01:23.536+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp (21) Chuong 5 E-HSMT May phat diesel luu dong.pdf), chưa phân tích cả HSMT.","Hàng 'AVR' (bảng 3.d) chỉ ghi 'Bộ điều chỉnh điện áp', không nêu hãng hay model.","Các thông số 'Nhà thầu khai báo' (kích thước, khối lượng, dung tích thùng nhiên liệu, mã hiệu động cơ/đầu phát, hãng và nước sản xuất) không có giá trị yêu cầu cụ thể trong Chương V.","Bảng trong tệp PDF bị ngắt dòng nên một số trích dẫn có xuống dòng giữa câu."],"result":{"keyInfo":{"bidName":"05MSHH-KHCB-2026: Cung cấp máy phát điện diesel lưu động","notifyNo":"IB2600365013","generatorCapacity":"≥ 180kVA/144kW liên tục (PRP); ≥ 198kVA/158kW dự phòng (LTP)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát Diesel lưu động: Số lượng","quote":"Nhà thầu khai báo (đáp ứng các yêu cầu kỹ thuật)","reference":"Chương V, Danh mục vật tư, thiết bị dự án, STT 1","requirement":"01 máy phát Diesel"},{"item":"Tổ máy phát Diesel lưu động: Loại máy","quote":"Máy phát điện Diesel phải là tổ máy đồng bộ nguyên chiếc, có xuất xứ rõ ràng","reference":"Chương V, mục b1","requirement":"Tổ máy đồng bộ nguyên chiếc, có xuất xứ rõ ràng, sản xuất bởi nhà chế tạo có uy tín và kinh nghiệm trong lĩnh vực động cơ Diesel công nghiệp hoặc tổ máy phát điện Diesel"},{"item":"Tổ máy phát Diesel lưu động: Loại phát điện","quote":"Đồng bộ (Synchronous), xoay chiều 3 pha, tự động kích từ, không chổi than","reference":"Chương V, mục b2, bảng 1.a","requirement":"Đồng bộ (Synchronous), xoay chiều 3 pha, tự động kích từ, không chổi than (Brushless)"},{"item":"Tổ máy phát Diesel lưu động: Công suất liên tục (PRP)","quote":"≥ 180kVA/ 144kW","reference":"Chương V, mục b2, bảng 1.b","requirement":"≥ 180kVA/ 144kW"},{"item":"Tổ máy phát Diesel lưu động: Công suất dự phòng (LTP)","quote":"≥ 198kVA/ 158kW","reference":"Chương V, mục b2, bảng 1.c","requirement":"≥ 198kVA/ 158kW"},{"item":"Tổ máy phát Diesel lưu động: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục b2, bảng 1.d","requirement":"≥ 0,8"},{"item":"Tổ máy phát Diesel lưu động: Điện áp đầu ra","quote":"400/230VAC","reference":"Chương V, mục b2, bảng 1.e","requirement":"400/230VAC"},{"item":"Tổ máy phát Diesel lưu động: Dòng điện định mức","quote":"≥ 250A","reference":"Chương V, mục b2, bảng 1.g","requirement":"≥ 250A"},{"item":"Tổ máy phát Diesel lưu động: Tần số","quote":"50Hz","reference":"Chương V, mục b2, bảng 1.h","requirement":"50Hz"},{"item":"Tổ máy phát Diesel lưu động: Độ ồn","quote":"≤76 dB(A) tại khoảng cách 7m (Silent type)","reference":"Chương V, mục b2, bảng 1.i","requirement":"≤76 dB(A) tại khoảng cách 7m (Silent type)"},{"item":"Động cơ: Công suất","quote":"≥ 164kW","reference":"Chương V, mục b2, bảng 2.a","requirement":"≥ 164kW"},{"item":"Động cơ: Loại","quote":"Diesel, tối thiểu 6 xi lanh, làm mát bằng\nnước, khởi động điện, loại chuyên dụng\ncho máy phát điện.","reference":"Chương V, mục b2, bảng 2.b","requirement":"Diesel, tối thiểu 6 xi lanh, làm mát bằng nước, khởi động điện, loại chuyên dụng cho máy phát điện"},{"item":"Động cơ: Bộ điều tốc","quote":"Cơ khí hoặc Điện tử","reference":"Chương V, mục b2, bảng 2.c","requirement":"Cơ khí hoặc Điện tử"},{"item":"Động cơ: Tốc độ","quote":"1500 vòng/phút","reference":"Chương V, mục b2, bảng 2.d","requirement":"1500 vòng/phút"},{"item":"Động cơ: Hệ thống nạp khí","quote":"Turbo tăng áp, làm mát khí nạp (Turbo,\ncooled)","reference":"Chương V, mục b2, bảng 2.e","requirement":"Turbo tăng áp, làm mát khí nạp (Turbo, cooled)"},{"item":"Động cơ: Tiêu hao nhiên liệu tại 100% tải","quote":"≤ 42L/h","reference":"Chương V, mục b2, bảng 2.g","requirement":"≤ 42L/h"},{"item":"Động cơ: Tiêu chuẩn khí thải","quote":"≥ Euro 4 hoặc Stage IV hoặc Tier 4 hoặc\nTương đương","reference":"Chương V, mục b2, bảng 2.h; mục b1","requirement":"≥ Euro 4 hoặc Stage IV hoặc Tier 4 hoặc tương đương (mục b1: tối thiểu Euro IV hoặc tương đương)"},{"item":"Động cơ: Độ lệch tần số trạng thái xác lập","quote":"≤ ± 0,5%","reference":"Chương V, mục b2, bảng 2.i","requirement":"≤ ± 0,5%"},{"item":"Động cơ: Nguồn khởi động","quote":"Bình ắc quy: 24VDC (có bộ nạp kèm\ntheo), dung lượng cho phép đề khởi động\nmáy tối thiểu 3 lần liên tiếp mà không cần\nsạc bình","reference":"Chương V, mục b2, bảng 2.k","requirement":"Bình ắc quy 24VDC (có bộ nạp kèm theo), dung lượng cho phép đề khởi động máy tối thiểu 3 lần liên tiếp mà không cần sạc bình"},{"item":"Động cơ: Kinh nghiệm nhà sản xuất","quote":"Động cơ Diesel sử dụng cho tổ máy phát điện phải được sản xuất bởi các\nnhà chế tạo có kinh nghiệm tối thiểu 50 năm","reference":"Chương V, mục b1; bảng 6.c","requirement":"Nhà chế tạo động cơ có kinh nghiệm tối thiểu 50 năm trong lĩnh vực động cơ Diesel công nghiệp hoặc động cơ chuyên dụng cho máy phát điện"},{"item":"Đầu phát: Kiểu kích từ","quote":"Không chổi than, tự kích từ (Brushless,\nself exciting)","reference":"Chương V, mục b2, bảng 3.a","requirement":"Không chổi than, tự kích từ (Brushless, self exciting)"},{"item":"Đầu phát: Kiểu đấu dây","quote":"3 pha, 4 dây","reference":"Chương V, mục b2, bảng 3.b","requirement":"3 pha, 4 dây"},{"item":"Đầu phát: Số cực","quote":"4","reference":"Chương V, mục b2, bảng 3.c","requirement":"4"},{"item":"Đầu phát: AVR","quote":null,"reference":"Chương V, mục b2, bảng 3.d","requirement":"Có bộ điều chỉnh điện áp"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiểu IP23 theo IEC 60529","reference":"Chương V, mục b2, bảng 3.e","requirement":"Tối thiểu IP23 theo IEC 60529"},{"item":"Đầu phát: Cấp cách điện","quote":"Class H theo IEC 60085","reference":"Chương V, mục b2, bảng 3.g","requirement":"Class H theo IEC 60085"},{"item":"Đầu phát: Độ sụt áp cho phép khi mang tải ban đầu 60%","quote":"< 15%","reference":"Chương V, mục b2, bảng 3.h","requirement":"< 15%"},{"item":"Đầu phát: Độ ổn định điện áp","quote":"≤ ± 1%","reference":"Chương V, mục b2, bảng 3.i","requirement":"≤ ± 1%"},{"item":"Đầu phát: Giải điều chỉnh điện áp","quote":"± 5%","reference":"Chương V, mục b2, bảng 3.k","requirement":"± 5%"},{"item":"Bảng điều khiển: Màn hình hiển thị","quote":"LCD","reference":"Chương V, mục b2, bảng 4.a","requirement":"LCD"},{"item":"Bảng điều khiển: Chức năng hiển thị","quote":"Hiển thị đầy đủ thông số vận hành chính\ncủa động cơ và đầu phát","reference":"Chương V, mục b2, bảng 4.b","requirement":"Hiển thị đầy đủ thông số vận hành chính của động cơ và đầu phát"},{"item":"Bảng điều khiển: Chức năng bảo vệ","quote":"Quá tốc độ động cơ, quá tải, áp suất dầu\nthấp, nhiệt độ động cơ cao, điện áp bất\nthường, v.v…","reference":"Chương V, mục b2, bảng 4.c","requirement":"Quá tốc độ động cơ, quá tải, áp suất dầu thấp, nhiệt độ động cơ cao, điện áp bất thường, v.v…"},{"item":"Bảng điều khiển: Chức năng dừng khẩn cấp","quote":"Có","reference":"Chương V, mục b2, bảng 4.d","requirement":"Có"},{"item":"Bảng điều khiển: Cấp bảo vệ tủ điều khiển","quote":"≥ IP54","reference":"Chương V, mục b2, bảng 4.e","requirement":"≥ IP54"},{"item":"Vỏ chống ồn (canopy): Loại và cấp bảo vệ","quote":"cấp bảo vệ tối thiểu IP23 đối với đầu phát và tối thiểu IP54 đối với\ntủ điều khiển","reference":"Chương V, mục b1","requirement":"Loại có vỏ chống ồn (Silent Canopy), lắp đặt và vận hành ngoài trời trong điều kiện khí hậu nhiệt đới, độ ẩm cao, mưa bão kéo dài; IP23 tối thiểu đối với đầu phát và IP54 tối thiểu đối với tủ điều khiển"},{"item":"Vỏ chống ồn (canopy): Vật liệu và cấu tạo","quote":"Vỏ canopy được chế tạo bằng thép có chiều dày ≥ 2 mm, sơn tĩnh điện\nchống ăn mòn và chống oxy hóa","reference":"Chương V, mục b1","requirement":"Thép dày ≥ 2 mm, sơn tĩnh điện chống ăn mòn và chống oxy hóa; mái dốc thoát nước, lỗ thông gió có lọc bụi; bố trí đầy đủ các vị trí tiếp địa an toàn"},{"item":"Vỏ chống ồn (canopy): Hệ thống ống xả","quote":"Hệ thống ống xả phải được đưa ra ngoài canopy, có lớp cách nhiệt và bố\ntrí chụp chống mưa","reference":"Chương V, mục b1","requirement":"Ống xả đưa ra ngoài canopy, có lớp cách nhiệt và chụp chống mưa; bộ giảm thanh bảo đảm giảm tiếng ồn và hạn chế ảnh hưởng của khí thải"},{"item":"Vỏ chống ồn (canopy): Móc cẩu","quote":"Trên khung đế hoặc thân máy phải bố trí móc cẩu","reference":"Chương V, mục b1","requirement":"Khung đế hoặc thân máy có móc cẩu, vị trí nâng hạ phù hợp cho vận chuyển và di dời bằng xe cẩu"},{"item":"Vỏ chống ồn (canopy): Cửa bảo trì","quote":"Tổ máy được thiết kế nhiều cửa bảo trì thuận tiện cho công tác kiểm tra,\nbảo dưỡng","reference":"Chương V, mục b1","requirement":"Nhiều cửa bảo trì; cửa có khóa an toàn, gioăng chống bụi và chống nước; cửa tủ điều khiển có kính quan sát thông số vận hành từ bên ngoài"},{"item":"Vỏ chống ồn (canopy): Vật liệu cách âm","quote":"Vật liệu cách âm sử dụng loại chống cháy, có độ bền cơ học cao","reference":"Chương V, mục b1","requirement":"Loại chống cháy, có độ bền cơ học cao"},{"item":"Khung bệ máy","quote":"Khung bệ máy được chế tạo chắc chắn, chịu lực tốt, tích hợp hệ thống\ngiảm chấn chống rung","reference":"Chương V, mục b1","requirement":"Chắc chắn, chịu lực tốt, tích hợp hệ thống giảm chấn chống rung"},{"item":"Thông số không cơ bản - Tổ máy: Kích thước có vỏ chống ồn (LxWxH), khối lượng có vỏ, dung tích thùng nhiên liệu tích hợp","quote":"Nhà thầu khai báo","reference":"Chương V, Thông số kỹ thuật không cơ bản, mục 1.a-c","requirement":"Nhà thầu khai báo (mm, kg, lít)"},{"item":"Thông số không cơ bản - Động cơ: Mã hiệu, dung tích xi lanh, dung tích dầu bôi trơn, tỉ số nén","quote":"Nhà thầu khai báo","reference":"Chương V, Thông số kỹ thuật không cơ bản, mục 2.a-d","requirement":"Nhà thầu khai báo"},{"item":"Thông số không cơ bản - Đầu phát: Hãng sản xuất/nước sản xuất, mã hiệu","quote":"Nhà thầu khai báo","reference":"Chương V, Thông số kỹ thuật không cơ bản, mục 3.a-b","requirement":"Nhà thầu khai báo"},{"item":"Vị trí lắp đặt và phân loại","quote":"Máy phát điện công nghiệp","reference":"Chương V, mục b2, bảng 6.a-b","requirement":"Lắp đặt ngoài trời; máy phát điện công nghiệp"},{"item":"MCCB 3 pha 4 dây (lắp cố định trên máy): Số lượng và đặc tính","quote":"MCCB Tổng: 4P, In = 315A,\n690VAC, chỉnh định được;\nIcu ≥ 50 kA; Ics ≥ 75% Icu\ntheo IEC 60947-2","reference":"Chương V, Danh mục vật tư, thiết bị, STT 2","requirement":"01 cái; MCCB tổng 4P, In = 315A, 690VAC, chỉnh định được; Icu ≥ 50 kA; Ics ≥ 75% Icu theo IEC 60947-2"},{"item":"Cáp lực 3 pha 4 dây: Số lượng và đặc tính","quote":"Cáp đồng (CU/XLPE/PVC\n0,6/1kV) tiết diện 3x95 mm²\n+ 1x50 mm²","reference":"Chương V, Danh mục vật tư, thiết bị, STT 3","requirement":"30 m; cáp đồng (CU/XLPE/PVC 0,6/1kV) tiết diện 3x95 mm² + 1x50 mm²"},{"item":"Cáp tiếp địa: Số lượng và đặc tính","quote":"Cáp đồng bọc PVC màu xanh\nvàng, tiết diện 25mm2.","reference":"Chương V, Danh mục vật tư, thiết bị, STT 4","requirement":"20 m; cáp đồng bọc PVC màu xanh vàng, tiết diện 25mm2"},{"item":"Tình trạng thiết bị, năm sản xuất","quote":"Cam kết thiết bị mới 100%, chưa qua sử dụng, sản xuất từ năm 2025 trở\nvề sau.","reference":"Chương V, mục 1.2.a; mục b1","requirement":"Mới 100%, chưa qua sử dụng, sản xuất từ năm 2025 trở về sau; không chấp nhận thiết bị đã qua sử dụng, tân trang hoặc đã ngừng sản xuất; là model đang được thương mại hóa"},{"item":"Nhiệt đới hóa","quote":"Các thiết bị cung cấp được nhiệt đới hóa, phù hợp với khí hậu và\nmôi trường tại Việt Nam.","reference":"Chương V, mục 1.2.a","requirement":"Thiết bị được nhiệt đới hóa, phù hợp khí hậu và môi trường Việt Nam"},{"item":"Model, nguồn gốc, xuất xứ","quote":"Nhà thầu phải chào hàng hóa có Mã hàng (Model) cụ thể, nguồn gốc và\nxuất xứ rõ ràng","reference":"Chương V, mục 1.2.a","requirement":"Chào hàng hóa có Mã hàng (Model) cụ thể, tên hãng sản xuất, quốc gia hoặc vùng lãnh thổ sản xuất; được phép lưu hành và nhập khẩu vào Việt Nam"},{"item":"Số serial","quote":"phải có số serial riêng, thể hiện trên nameplate thiết bị và đồng bộ với hồ\nsơ kỹ thuật của nhà sản xuất","reference":"Chương V, mục b1","requirement":"Tổ máy và các thành phần chính (động cơ Diesel, đầu phát...) có số serial riêng trên nameplate, đồng bộ với hồ sơ kỹ thuật của nhà sản xuất"},{"item":"CO/CQ, hồ sơ kỹ thuật","quote":"Nhà thầu phải cung cấp Official\nTechnical Data Sheet của Nhà sản xuất\n(Không chấp nhận tự khai báo)","reference":"Chương V, mục 1.2.a; mục b1; bảng 6.d","requirement":"Cung cấp CO, CQ, biên bản thử nghiệm xuất xưởng (FAT) theo ISO 8528-5 hoặc tương đương, Official Technical Datasheet của nhà sản xuất (không chấp nhận tự khai báo), tài liệu hướng dẫn lắp đặt, vận hành, cài đặt, bảo trì, sơ đồ đấu nối; bản gốc xuất trình khi giao hàng, nghiệm thu"},{"item":"Bảo hành","quote":"Bảo hành hàng hóa với thời gian tối thiểu 12 tháng kể từ ngày nghiệm thu\nhàng hóa.","reference":"Chương V, mục 1.2.a","requirement":"Tối thiểu 12 tháng kể từ ngày nghiệm thu hàng hóa"},{"item":"Tiêu chuẩn áp dụng","quote":"ISO 8528\n(bao gồm ISO 8528-1, ISO 8528-5, ISO 8528-10); ISO 3046; IEC 60034; IEC\n60529; IEC 61000; IEC 60364; IEC 61439; IEC 60085","reference":"Chương V, mục b1 - Các tiêu chuẩn","requirement":"ISO 8528 (8528-1, 8528-5, 8528-10); ISO 3046; IEC 60034; IEC 60529; IEC 61000; IEC 60364; IEC 61439; IEC 60085 hoặc tương đương; đáp ứng quy định Việt Nam về an toàn điện, bảo vệ môi trường, khí thải động cơ Diesel và tiếng ồn công nghiệp"},{"item":"Thử nghiệm xuất xưởng và tại hiện trường","quote":"Thử nghiệm tải (Load Test): 25%; 50%;\n75%; 100%.","reference":"Chương V, mục b2, bảng 5; mục 3.2, 3.3","requirement":"Thử xuất xưởng: ngoại quan, cách điện, không tải, thử tải 25/50/75/100%, chấp nhận/cắt tải đột ngột, điện áp-tần số theo ISO 8528-5, hệ thống điều khiển và bảo vệ, vận hành liên tục tại tải định mức, độ ồn, độ rung. Tại hiện trường: ngoại quan, cách điện, không tải, vận hành có tải, sụt áp tức thời, độ lệch tần số xác lập, điều khiển và bảo vệ, độ ồn, khí thải"},{"item":"Phạm vi cung cấp và lắp đặt","quote":"Nhà thầu chịu trách nhiệm kiểm tra, đóng gói, vận chuyển, giao hàng hóa\ntới địa điểm giao hàng.","reference":"Chương V, mục 1.2.a; mục 3.1","requirement":"Nhà thầu kiểm tra, đóng gói, vận chuyển, giao hàng tới địa điểm; phối hợp bàn giao, lắp đặt, thử nghiệm, hiệu chỉnh, nghiệm thu, đưa vào vận hành tại Đập tràn Đơn Dương, xã D'ran, tỉnh Lâm Đồng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:01:22.437Z"}},"IB2600374560":{"u":"2026-11-02T22:00:14.553+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy không được nêu rõ trong Chương V (chi tiết tại Mẫu số 01A Chương IV).","Tên mục 'Máy phát điện 450KVA' trong bảng khác với tên gói thầu '405KVA'; giữ nguyên theo văn bản (công suất liên tục ≥ 405 kVA, dự phòng ≥ 450 kVA).","Không nêu hãng, model, xuất xứ cụ thể của động cơ/đầu phát, mức ồn, dung tích bồn dầu, cáp, tiêu chuẩn áp dụng cho máy phát; xe bán tải không thuộc phạm vi thông số máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 405KVA và xe bán tải phục vụ công tác phòng chống dịch, vận chuyển vắc xin","notifyNo":"IB2600374560","generatorCapacity":"405 kVA liên tục, 450 kVA dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 450kVA: Loại, tình trạng","quote":"Máy phát điện diesel, 3 pha, 4 dây; mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.2.2, bảng A, Stt 1","requirement":"Máy phát điện diesel, 3 pha, 4 dây; mới 100%, chưa qua sử dụng."},{"item":"Tổ máy phát điện 450kVA: Công suất liên tục","quote":"Công suất liên tục ≥ 405 kVA.","reference":"Chương V, mục 1.2.2, bảng A, Stt 1","requirement":"Công suất liên tục ≥ 405 kVA."},{"item":"Tổ máy phát điện 450kVA: Công suất dự phòng","quote":"Công suất dự phòng ≥ 450 kVA.","reference":"Chương V, mục 1.2.2, bảng A, Stt 1","requirement":"Công suất dự phòng ≥ 450 kVA."},{"item":"Tổ máy phát điện 450kVA: Điện áp","quote":"Điện áp 230/400V hoặc tương đương.","reference":"Chương V, mục 1.2.2, bảng A, Stt 1","requirement":"Điện áp 230/400V hoặc tương đương."},{"item":"Tổ máy phát điện 450kVA: Tần số","quote":"Tần số 50Hz.","reference":"Chương V, mục 1.2.2, bảng A, Stt 1","requirement":"Tần số 50Hz."},{"item":"Tổ máy phát điện 450kVA: Tốc độ quay","quote":"Tốc độ quay khoảng 1.500 vòng/phút.","reference":"Chương V, mục 1.2.2, bảng A, Stt 1","requirement":"Tốc độ quay khoảng 1.500 vòng/phút."},{"item":"Tổ máy phát điện 450kVA: Hệ số công suất","quote":"Hệ số công suất ≥ 0,8.","reference":"Chương V, mục 1.2.2, bảng A, Stt 1","requirement":"Hệ số công suất ≥ 0,8."},{"item":"Tổ máy phát điện 450kVA: Động cơ","quote":"Động cơ diesel 4 thì, tối thiểu 6 xi lanh hoặc tương đương.","reference":"Chương V, mục 1.2.2, bảng A, Stt 1","requirement":"Động cơ diesel 4 thì, tối thiểu 6 xi lanh hoặc tương đương."},{"item":"Tổ máy phát điện 450kVA: Động cơ - tăng áp","quote":"Có turbo tăng áp hoặc tương đương.","reference":"Chương V, mục 1.2.2, bảng A, Stt 1","requirement":"Có turbo tăng áp hoặc tương đương."},{"item":"Tổ máy phát điện 450kVA: Động cơ - làm mát","quote":"Làm mát bằng nước.","reference":"Chương V, mục 1.2.2, bảng A, Stt 1","requirement":"Làm mát bằng nước."},{"item":"Tổ máy phát điện 450kVA: Đầu phát","quote":"Đầu phát không chổi than hoặc tương đương.","reference":"Chương V, mục 1.2.2, bảng A, Stt 1","requirement":"Đầu phát không chổi than hoặc tương đương."},{"item":"Tổ máy phát điện 450kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện H hoặc tương đương.","reference":"Chương V, mục 1.2.2, bảng A, Stt 1","requirement":"Cấp cách điện H hoặc tương đương."},{"item":"Tổ máy phát điện 450kVA: Cấp bảo vệ","quote":"Cấp bảo vệ IP21 trở lên.","reference":"Chương V, mục 1.2.2, bảng A, Stt 1","requirement":"Cấp bảo vệ IP21 trở lên."},{"item":"Tổ máy phát điện 450kVA: Bộ điều khiển","quote":"Bộ điều khiển kỹ thuật số, màn hình LCD hoặc tương đương.","reference":"Chương V, mục 1.2.2, bảng A, Stt 1","requirement":"Bộ điều khiển kỹ thuật số, màn hình LCD hoặc tương đương."},{"item":"Tổ máy phát điện 450kVA: Bộ điều khiển - chức năng","quote":"Có chức năng hiển thị thông số vận hành, cảnh báo lỗi và bảo vệ dừng máy khi có sự cố.","reference":"Chương V, mục 1.2.2, bảng A, Stt 1","requirement":"Có chức năng hiển thị thông số vận hành, cảnh báo lỗi và bảo vệ dừng máy khi có sự cố."},{"item":"Tổ máy phát điện 450kVA: Bộ điều khiển - giám sát từ xa","quote":"Có khả năng giám sát hoặc mở rộng giám sát từ xa.","reference":"Chương V, mục 1.2.2, bảng A, Stt 1","requirement":"Có khả năng giám sát hoặc mở rộng giám sát từ xa."},{"item":"Tủ ATS: Công suất, đồng bộ","quote":"Tủ ATS tự động đồng bộ với tổ máy, Công suất ≥630A.","reference":"Chương V, mục 1.2.2, bảng B","requirement":"Tủ ATS tự động đồng bộ với tổ máy, công suất ≥ 630A."},{"item":"Tủ ATS: Chế độ vận hành","quote":"Chế độ vận hành tự động và bằng tay.","reference":"Chương V, mục 1.2.2, bảng B","requirement":"Chế độ vận hành tự động và bằng tay."},{"item":"Tủ ATS: Thiết bị đóng cắt","quote":"Thiết bị đóng cắt MCCB/MCB motorized hoặc tương đương.","reference":"Chương V, mục 1.2.2, bảng B","requirement":"Thiết bị đóng cắt MCCB/MCB motorized hoặc tương đương."},{"item":"Tủ ATS: Số pha, số cực","quote":"3 pha, 4 cực.","reference":"Chương V, mục 1.2.2, bảng B","requirement":"3 pha, 4 cực."},{"item":"Tủ ATS: Chức năng chuyển nguồn","quote":"Tự động chuyển đổi nguồn điện lưới và máy phát điện.","reference":"Chương V, mục 1.2.2, bảng B","requirement":"Tự động chuyển đổi nguồn điện lưới và máy phát điện."},{"item":"Phụ kiện đồng bộ: Vỏ cách âm","quote":"Vỏ cách âm.","reference":"Chương V, mục 1.2.2, bảng C","requirement":"Có vỏ cách âm (không nêu mức ồn)."},{"item":"Phụ kiện đồng bộ: Bồn dầu","quote":"Bồn dầu tích hợp.","reference":"Chương V, mục 1.2.2, bảng C","requirement":"Bồn dầu tích hợp (không nêu dung tích)."},{"item":"Phụ kiện đồng bộ: Ắc quy khởi động","quote":"Bình ắc quy khởi động.","reference":"Chương V, mục 1.2.2, bảng C","requirement":"Bình ắc quy khởi động."},{"item":"Phụ kiện đồng bộ: Bộ sạc ắc quy","quote":"Bộ sạc ắc quy.","reference":"Chương V, mục 1.2.2, bảng C","requirement":"Bộ sạc ắc quy."},{"item":"Phụ kiện đồng bộ: Bộ giảm thanh","quote":"Bộ giảm thanh.","reference":"Chương V, mục 1.2.2, bảng C","requirement":"Bộ giảm thanh."},{"item":"Phụ kiện đồng bộ: Bộ giảm chấn","quote":"Bộ giảm chấn chống rung.","reference":"Chương V, mục 1.2.2, bảng C","requirement":"Bộ giảm chấn chống rung."},{"item":"Phụ kiện đồng bộ: MCCB đầu ra","quote":"MCCB đầu ra.","reference":"Chương V, mục 1.2.2, bảng C","requirement":"MCCB đầu ra."},{"item":"Phụ kiện đồng bộ: Phụ kiện khác","quote":"Các phụ kiện đồng bộ cần thiết để vận hành tổ máy theo tiêu chuẩn\nnhà sản xuất.","reference":"Chương V, mục 1.2.2, bảng C","requirement":"Các phụ kiện đồng bộ cần thiết để vận hành tổ máy theo tiêu chuẩn nhà sản xuất."},{"item":"Toàn bộ hàng hóa: Tình trạng, năm sản xuất","quote":"Toàn bộ hàng hóa là hàng mới 100%, sản xuất năm 2025 trở về sau.","reference":"Chương V, mục 1.2.1","requirement":"Hàng mới 100%, sản xuất năm 2025 trở về sau."},{"item":"Máy phát điện: Bảo hành","quote":"đối với máy phát điện thời gian bảo hành tối thiểu 12 tháng.","reference":"Chương V, mục 1.3.a","requirement":"Thời gian bảo hành tối thiểu 12 tháng."},{"item":"Hàng hóa: Nguồn gốc xuất xứ","quote":"Hàng hóa đảm bảo đúng chủng loại, có nguồn gốc xuất xứ rõ ràng, hợp pháp đảm\nbảo chất lượng mới 100%, sản xuất năm 2025 trở về sau.","reference":"Chương V, mục 1.3.b","requirement":"Hàng hóa có nguồn gốc xuất xứ rõ ràng, hợp pháp, chất lượng mới 100%, sản xuất năm 2025 trở về sau."},{"item":"Lắp đặt","quote":"Nhà thầu chịu trách nhiệm vận chuyển và lắp đặt hoàn chỉnh.","reference":"Chương V, mục 4","requirement":"Nhà thầu chịu trách nhiệm vận chuyển và lắp đặt hoàn chỉnh."},{"item":"Hàng hóa: Kiểm định, an toàn","quote":"Hàng hóa phải được kiểm định và bảo đảm an toàn theo quy định của nhà\nsản xuất.","reference":"Chương V, mục 4","requirement":"Hàng hóa phải được kiểm định và bảo đảm an toàn theo quy định của nhà sản xuất."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:00:13.407Z"}},"IB2600392438":{"u":"2026-11-02T22:12:57.686+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CV - Goi MPD.docx), chưa phân tích cả HSMT.","Trọng lượng máy, nhà sản xuất, mã hiệu, xuất xứ của máy phát, đầu phát, bộ điều khiển và ATS do nhà thầu tự chào, văn bản không nêu giá trị cụ thể.","Xuất xứ của đầu phát và bộ điều khiển (mục 2.2, 3.2) để trống trong văn bản.","Nhiều dòng trong bảng bị tách dòng khi trích từ tệp, nên quote chỉ lấy một dòng tiêu biểu hoặc đặt null khi yêu cầu nằm trên nhiều dòng (kích thước máy).","Bản vẽ và khái toán cải tạo phòng máy được nhắc đến nhưng không nằm trong văn bản.","Không có thông tin về dung tích bình nhiên liệu, cáp, CO/CQ hay tiêu chuẩn sản xuất ngoài ISO 9001:2015 của vỏ cách âm."],"result":{"keyInfo":{"bidName":"Gói thầu: Mua sắm máy phát điện 80CSA và tủ chuyển nguồn tự động ATS 4P-150A","notifyNo":"IB2600392438","generatorCapacity":"1 x 80 kVA (công suất định mức prime ≥ 80.0kVA; công suất dự phòng stand-by ≥ 88.0 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát 80kVA: Số lượng, cấu hình","quote":"Máy phát điện công suất 80kVA 3 pha có giảm thanh (bao gồm: Động cơ + đầu phát + Bộ Điều Khiển)","reference":"Chương V, Mục 1.3, STT 1","requirement":"Máy phát điện 80kVA, 3 pha, có giảm thanh, gồm động cơ + đầu phát + bộ điều khiển; số lượng 1 bộ"},{"item":"Máy phát 80kVA: Công suất dự phòng (stand-by)","quote":"≥ 88.0 kVA","reference":"Chương V, Mục 2.A.1, STT 6","requirement":"Không nhỏ hơn 88.0 kVA"},{"item":"Máy phát 80kVA: Công suất định mức (prime)","quote":"≥ 80.0kVA","reference":"Chương V, Mục 2.A.1, STT 7","requirement":"Không nhỏ hơn 80.0 kVA"},{"item":"Máy phát 80kVA: Hệ số công suất","quote":"0.8","reference":"Chương V, Mục 2.A.1, STT 8","requirement":"PF 0.8"},{"item":"Máy phát 80kVA: Kiểu máy, độ ồn","quote":"Có hệ thống giảm thanh (giảm tiếng ồn) giới hạn mức ồn khi máy phát chạy không tải đo cách máy 1m không quá 103dB)","reference":"Chương V, Mục 2.A.1, STT 4","requirement":"Có hệ thống giảm thanh; mức ồn khi chạy không tải đo cách máy 1m không quá 103dB"},{"item":"Máy phát 80kVA: Môi trường hoạt động","quote":"Nhiệt đới","reference":"Chương V, Mục 2.A.1, STT 5","requirement":"Nhiệt đới"},{"item":"Máy phát 80kVA: Tiêu hao nhiên liệu","quote":"(≤19,4 lít/h ±5%) tại mức tải đạt 100% công suất.","reference":"Chương V, Mục 2.A.1, STT 9","requirement":"≤19,4 lít/h ±5% ở tải 100%; ≤15,4 lít/h ±5% ở tải 80%; ≤9,6 lít/h ±5% ở tải 50%"},{"item":"Máy phát 80kVA: Số pha - số dây - điện áp","quote":"3 pha - 4 dây 220/380V ± 5%","reference":"Chương V, Mục 2.A.1, STT 10","requirement":"3 pha - 4 dây, 220/380V ± 5%"},{"item":"Máy phát 80kVA: Tần số","quote":"50 Hz","reference":"Chương V, Mục 2.A.1, STT 11","requirement":"50 Hz"},{"item":"Máy phát 80kVA: Trọng lượng máy","quote":"Nhà thầu nêu cụ thể","reference":"Chương V, Mục 2.A.1, STT 12","requirement":"Nhà thầu nêu cụ thể (không có giá trị yêu cầu)"},{"item":"Máy phát 80kVA: Kích thước toàn bộ máy và vỏ giảm thanh","quote":null,"reference":"Chương V, Mục 2.A.1, STT 13","requirement":"Dài ≤2800 mm ±5%; Rộng ≤1100 mm ±5%; Cao ≤1740mm ±5%"},{"item":"Máy phát 80kVA: Thời gian ổn định tần số và điện áp","quote":"Tối đa không quá 10s từ lúc khởi động máy","reference":"Chương V, Mục 2.A.1, STT 14","requirement":"Tối đa không quá 10s từ lúc khởi động máy"},{"item":"Máy phát 80kVA: Thời gian delay cho phép mang tải","quote":"Cho phép từ 10 giây đến 90 giây","reference":"Chương V, Mục 2.A.1, STT 15","requirement":"Từ 10 giây đến 90 giây"},{"item":"Máy phát 80kVA: Chế độ vận hành","quote":"Tự động hoặc bằng tay","reference":"Chương V, Mục 2.A.1, STT 16","requirement":"Tự động hoặc bằng tay"},{"item":"Máy phát 80kVA: Tình trạng máy","quote":"Mới 100%","reference":"Chương V, Mục 2.A.1, STT 17","requirement":"Mới 100%"},{"item":"Máy phát 80kVA: Kiểu ghép động cơ với đầu phát","quote":"Ghép đĩa, đồng trục","reference":"Chương V, Mục 2.A.1, STT 18","requirement":"Ghép đĩa, đồng trục"},{"item":"Máy phát 80kVA: Yêu cầu chế độ vận hành","quote":"Tổng số giờ chạy của máy phát ở Công suất định mức (prime Power) phải đáp ứng số giờ hoạt động tối thiểu từ 800 giờ trở lên trong 1 năm.","reference":"Chương V, Mục 2.A.1, STT 19","requirement":"Chạy prime tối thiểu 800 giờ/năm; chạy stand-by tối thiểu mức tải 110% công suất prime, từ 200 giờ/năm; chạy liên tục không giới hạn thời gian khi tải không nhỏ hơn 70% công suất prime"},{"item":"Máy phát 80kVA - Động cơ: Xuất xứ","quote":"Các nước thuộc: nhóm G7 hoặc Liên minh Châu Âu (EU) hoặc Việt Nam","reference":"Chương V, Mục 2.A.1, mục 1.2","requirement":"Các nước nhóm G7 hoặc EU hoặc Việt Nam; nhà thầu chào cụ thể nhà sản xuất, mã hiệu, xuất xứ"},{"item":"Máy phát 80kVA - Động cơ: Năm sản xuất","quote":"Từ năm 2024 trở về sau","reference":"Chương V, Mục 2.A.1, mục 1.4","requirement":"Từ năm 2024 trở về sau"},{"item":"Máy phát 80kVA - Động cơ: Số xylanh, kiểu sắp xếp","quote":"Tối thiểu 4 xy lanh – Xếp thẳng hàng","reference":"Chương V, Mục 2.A.1, mục 1.5","requirement":"Tối thiểu 4 xylanh, xếp thẳng hàng"},{"item":"Máy phát 80kVA - Động cơ: Đường kính x hành trình, dung tích xylanh","quote":"Nhà thầu chào cụ thể, phù hợp công suất yêu cầu","reference":"Chương V, Mục 2.A.1, mục 1.6, 1.7","requirement":"Nhà thầu chào cụ thể, phù hợp công suất yêu cầu (đường kính x khoảng chạy); nhà thầu chào cụ thể tổng dung tích"},{"item":"Máy phát 80kVA - Động cơ: Nhiên liệu và hệ thống nhiên liệu","quote":"Bơm cao áp trực tiếp bao gồm hệ thống lọc dầu","reference":"Chương V, Mục 2.A.1, mục 1.8, 1.9","requirement":"Dầu diesel thông thường; bơm cao áp trực tiếp bao gồm hệ thống lọc dầu"},{"item":"Máy phát 80kVA - Động cơ: Hệ thống khí nạp","quote":"Tự nhiên hoặc tăng áp (turbo), phù hợp công suất máy phát chào thầu","reference":"Chương V, Mục 2.A.1, mục 1.10","requirement":"Tự nhiên hoặc tăng áp (turbo), phù hợp công suất máy phát chào thầu"},{"item":"Máy phát 80kVA - Động cơ: Tốc độ quay","quote":"≤ 1500 vòng/phút.","reference":"Chương V, Mục 2.A.1, mục 1.11","requirement":"Không quá 1500 vòng/phút"},{"item":"Máy phát 80kVA - Động cơ: Hệ thống làm mát","quote":"Két nước kết hợp quạt gió.","reference":"Chương V, Mục 2.A.1, mục 1.12","requirement":"Két nước kết hợp quạt gió"},{"item":"Máy phát 80kVA - Động cơ: Cơ cấu điều tốc, biến thiên tần số","quote":"Không quá ±1% khi phụ tải thay đổi","reference":"Chương V, Mục 2.A.1, mục 1.13, 1.14","requirement":"Điều tốc điện tử, tự động ổn định theo phụ tải; biến thiên tần số không quá ±1% khi phụ tải thay đổi"},{"item":"Máy phát 80kVA - Đầu phát: Năm sản xuất","quote":"Từ năm 2024 trở về sau","reference":"Chương V, Mục 2.A.1, mục 2.4","requirement":"Từ năm 2024 trở về sau; nhà thầu chào cụ thể nhà sản xuất, mã hiệu"},{"item":"Máy phát 80kVA - Đầu phát: Điện thế - số pha - số dây","quote":"220/380V hoặc 230/400V","reference":"Chương V, Mục 2.A.1, mục 2.5","requirement":"220/380V hoặc 230/400V"},{"item":"Máy phát 80kVA - Đầu phát: Loại kích từ","quote":"Không chổi than – Tự kích từ","reference":"Chương V, Mục 2.A.1, mục 2.6","requirement":"Không chổi than, tự kích từ"},{"item":"Máy phát 80kVA - Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Điều chỉnh điện áp tự động bằng AVR","reference":"Chương V, Mục 2.A.1, mục 2.7","requirement":"Điều chỉnh điện áp tự động bằng AVR"},{"item":"Máy phát 80kVA - Đầu phát: Biến thiên điện áp","quote":"Không quá ±1% và ổn định sau không quá 5 giây","reference":"Chương V, Mục 2.A.1, mục 2.8","requirement":"Không quá ±1% và ổn định sau không quá 5 giây"},{"item":"Máy phát 80kVA - Đầu phát: Cấp cách nhiệt/cách điện","quote":"Cấp H/H","reference":"Chương V, Mục 2.A.1, mục 2.9","requirement":"Cấp H/H"},{"item":"Máy phát 80kVA - Đầu phát: Hiệu suất","quote":">90%","reference":"Chương V, Mục 2.A.1, mục 2.10","requirement":"Lớn hơn 90%"},{"item":"Máy phát 80kVA - Bộ điều khiển: Kiểu hiển thị","quote":"Màn hình tinh thể lỏng (LCD).","reference":"Chương V, Mục 2.A.1, mục 3.5","requirement":"Màn hình tinh thể lỏng (LCD); nhà thầu chào cụ thể nhà sản xuất, mã hiệu, model"},{"item":"Máy phát 80kVA - Bộ điều khiển: Chức năng điều khiển","quote":"- Có nút dừng khẩn cấp.","reference":"Chương V, Mục 2.A.1, mục 3.6","requirement":"LCD dễ sử dụng; hiển thị toàn bộ thông số máy phát; phím chọn Stop – Start – Auto/Off – On – Auto; có nút dừng khẩn cấp"},{"item":"Máy phát 80kVA - Bộ điều khiển: Chức năng hiển thị","quote":"- Áp suất nhớt bôi trơn.","reference":"Chương V, Mục 2.A.1, mục 3.7","requirement":"Điện áp/dòng điện xoay chiều; tốc độ động cơ; hệ số công suất; công suất (kW); điện áp bình ắc quy; nhiệt độ nước làm mát; thời gian chạy máy; số lần khởi động; tình trạng máy, nội dung lỗi; áp suất nhớt bôi trơn"},{"item":"Máy phát 80kVA - Bộ điều khiển: Chức năng bảo vệ","quote":"- Điện áp Ắc Quy cao / Thấp.","reference":"Chương V, Mục 2.A.1, mục 3.8","requirement":"Quá/dưới tốc độ; lỗi khởi động; quá/thấp tần số; quá/thấp điện áp; điện áp ắc quy cao/thấp"},{"item":"Máy phát 80kVA - Bộ điều khiển: Đèn cảnh báo","quote":"- Báo thời gian bảo trì.","reference":"Chương V, Mục 2.A.1, mục 3.9","requirement":"Lỗi áp suất/lỗi khởi động; nhiệt độ/quá tải; báo thời gian bảo trì"},{"item":"Máy phát 80kVA - Bộ điều khiển: Chức năng kết nối","quote":"- Cổng Ethernet kết nối xem và điều khiển máy phát trực tiếp.","reference":"Chương V, Mục 2.A.1, mục 3.10","requirement":"RS232 hoặc chuẩn thông dụng, điều khiển từ xa; cổng USB; kết nối ATS và PC; cổng Ethernet; giám sát và điều khiển từ xa qua Input/Output"},{"item":"Máy phát 80kVA - Bộ điều khiển: Thông số đo cơ bản","quote":"Áp lực nhớt (PSI & Bar). | Đếm giờ máy vận hành (Hour). Tốc độ vòng quay (Rpm).Báo nhiệt độ nước (đo độ C & độ F).","reference":"Chương V, Mục 2.A.1, mục 3.11","requirement":"Áp lực nhớt (PSI & Bar), đếm giờ máy (Hour), tốc độ vòng quay (Rpm), báo nhiệt độ nước (độ C & độ F)"},{"item":"Máy phát 80kVA - Vỏ cách âm","quote":"Được thiết kế và chế tạo đạt tiêu chuẩn ISO 9001:2015.","reference":"Chương V, Mục 2.A.1, mục 4.1","requirement":"Thiết kế và chế tạo đạt tiêu chuẩn ISO 9001:2015"},{"item":"Máy phát 80kVA - Ắc quy, bộ sạc, dây nối bình","quote":"Kèm theo máy, dung lượng ắc quy ≥70Ah","reference":"Chương V, Mục 2.A.1, mục 4.2","requirement":"Kèm theo máy, dung lượng ắc quy ≥70Ah"},{"item":"Máy phát 80kVA - Phụ kiện kèm theo máy","quote":"Chính hãng kèm theo máy","reference":"Chương V, Mục 2.A.1, mục 4.3 - 4.5, 4.7, 4.8","requirement":"Ống xả giảm thanh, cao su giảm chấn, nước giải nhiệt + nhớt chạy máy, các bộ lọc chính hãng, nhiên liệu chạy thử khoảng 60 phút: đều kèm theo máy"},{"item":"Máy phát 80kVA - Giám sát, điều khiển từ xa","quote":"Hỗ trợ giám sát và điều khiển từ xa qua ứng dụng","reference":"Chương V, Mục 2.A.1, mục 4.6","requirement":"Hỗ trợ giám sát và điều khiển từ xa qua ứng dụng của hãng"},{"item":"Máy phát 80kVA - Bảo hành","quote":"24 tháng kể từ ngày đưa hàng hóa vào vận hành nhưng không quá 30 tháng kể từ ngày hàng hóa được nghiệm thu bàn giao đưa vào sử dụng.","reference":"Chương V, Mục 2.A.1, mục 4.9","requirement":"24 tháng kể từ ngày đưa vào vận hành nhưng không quá 30 tháng kể từ ngày nghiệm thu bàn giao; thiết bị sửa chữa/thay thế được tính lại 24 tháng (không quá 30 tháng kể từ nghiệm thu bàn giao); chi phí sửa chữa thay thế do bên bán chịu"},{"item":"Lắp đặt, đấu nối: Phạm vi thay thế","quote":"- Lắp đặt mới máy phát 80kVA tại vị trí máy phát hiện hữu.","reference":"Chương V, Mục 2, phần II.a","requirement":"Tháo gỡ máy phát 31,5kVA ra khỏi phòng máy phát hiện hữu; lắp mới máy phát 80kVA tại vị trí máy hiện hữu; cải tạo phòng máy đảm bảo thông gió khi mang tải và thoát khí thải ra ngoài"},{"item":"Lắp đặt, đấu nối: Thay ATS và cầu dao, chạy thử","quote":"- Thay thế cầu dao Q0-100A bằng MCCB 100A.","reference":"Chương V, Mục 2, phần II.b","requirement":"Thay tủ ATS-80A hiện hữu bằng tủ ATS-150(160)A mới, đấu nối lại cáp vào/ra; thay cầu dao Q0-100A bằng MCCB 100A; thử mang tải máy phát 80kVA tối thiểu 60 phút"},{"item":"Lắp đặt, đấu nối: Yêu cầu lắp đặt, chạy thử, đào tạo","quote":"Máy phát điện phải được đặt cân bằng, đảm bảo an toàn và thuận tiện khi vận hành, bảo dưỡng và sửa chữa","reference":"Chương V, Mục 2.A.1, mục 5.1 - 5.3","requirement":"Máy phát vận chuyển và lắp đặt thay thế theo phương án kỹ thuật; đặt cân bằng, an toàn, thuận tiện vận hành, bảo dưỡng, sửa chữa; nhà thầu đào tạo hướng dẫn sử dụng, xác nhận bằng biên bản nghiệm thu chạy thử tải và đào tạo vận hành"},{"item":"Vật tư phụ kiện: Hộp thoát nhiệt, khớp nối mềm, cửa Louver, khung lá sách","quote":"Hộp Thoát nhiệt kích thước (1040*600) mm","reference":"Chương V, Mục 2.A.1, mục 6.1 - 6.4","requirement":"Hộp thoát nhiệt (1040*600) mm; khớp nối mềm (1040*500) mm; cửa Louver (1500*2400) mm; khung lá sách (1040*500) mm; mỗi loại 1 gói, nhà thầu ghi rõ nhà sản xuất, nước sản xuất, mã hiệu hộp thoát nhiệt"},{"item":"Vật tư phụ kiện: Ống khói, co, ống nhún","quote":"Ống khói D114 thoát khói ra khỏi phòng máy","reference":"Chương V, Mục 2.A.1, mục 6.5 - 6.9","requirement":"Ống khói D114 và D90 thoát khói ra khỏi phòng máy; co hộp thoát nhiệt; co ống khói; ống nhún phi 114; mỗi loại 1 gói, lắp đặt phù hợp đảm bảo máy phát vận hành thường xuyên liên tục"},{"item":"Vật tư phụ kiện: MCCB 100A - 3 pha (1 cái, thay thế)","quote":"Khả năng cắt dòng ngắn mạch tới hạn định mức (Icu) ở điện áp làm việc định mức: ≥ 25 kA","reference":"Chương V, Mục 2.A.1, mục 6.10","requirement":"Ue 230/400 VAC; Ui ≥ 690 VAC; Uimp ≥ 8kVp; tần số 50 Hz; In 100A; Icu ≥ 25 kA; Ics = 100% Icu; độ bền cơ/điện tối thiểu 8.500/1.500"},{"item":"Tủ ATS-150 (160)A: Số lượng, dòng điện, điện áp","quote":"150 (160)A","reference":"Chương V, Mục 2.A.2, STT 5 - 9","requirement":"1 tủ; dòng điện tổng 150 (160)A; điện áp làm việc 220/380V; 3 pha – 4 dây; 50Hz; điện áp điều khiển 220V"},{"item":"Tủ ATS-150 (160)A: Chế độ vận hành, bộ điều khiển","quote":"Đi kèm với máy phát","reference":"Chương V, Mục 2.A.2, STT 1 - 4, 10","requirement":"Vận hành tự động hoặc bằng tay; bộ điều khiển ATS đi kèm với máy phát; nhà thầu chào cụ thể nhà sản xuất, mã hiệu, xuất xứ"},{"item":"Tủ ATS-150 (160)A: Thiết bị đóng cắt","quote":"Loại chuyên dụng (không dùng contactor)","reference":"Chương V, Mục 2.A.2, STT 11, 12","requirement":"Loại chuyên dụng (không dùng contactor), 4 cực"},{"item":"Tủ ATS-150 (160)A: Đấu nối cáp và thanh đồng","quote":"Đồng đỏ, xi thiết","reference":"Chương V, Mục 2.A.2, STT 13 - 16","requirement":"Dây máy phát vào từ đáy tủ; đầu ra tải kết nối busbar - lam đồng trực tiếp, ra từ đáy tủ; thanh đồng là đồng đỏ, xi thiếc"},{"item":"Tủ ATS-150 (160)A: Ngõ ra khởi động và chức năng","quote":"Giám sát các lỗi cảnh báo qua tiếp điểm phụ","reference":"Chương V, Mục 2.A.2, STT 17, 18","requirement":"Ngõ ra khởi động ở chế độ tự động: không có; vận hành theo các chế độ ngừng máy, bằng tay hoặc tự động hoàn toàn; chuyển nguồn lưới/máy phát tự động, máy phát chạy làm mát rồi dừng khi lưới có điện lại; giám sát lỗi cảnh báo qua tiếp điểm phụ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:12:56.626Z"}},"IB2600395994":{"u":"2026-11-02T22:00:17.924+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yeu_cau_ky_thuat_May_phat_dien_800kVA_Chương V_FN.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, mã hiệu động cơ và đầu phát; chỉ yêu cầu xuất xứ thương hiệu G7.","Chương V không nêu tiêu chuẩn khí thải (emission) của động cơ.","Một số mục có nhiều dòng nhỏ (bảng thông số, tài liệu kèm theo, hiển thị, bảo vệ, cài đặt, cấu tạo vỏ, phụ kiện ATS) được tóm tắt trong requirement; quote chỉ trích một dòng đại diện.","Dòng STT 22 (Khung - đế máy) và phần chi tiết bảng tuyên bố đáp ứng chưa được liệt kê riêng vì chỉ lặp lại nội dung đã nêu.","Phụ lục đo kiểm nghiệm thu lặp lại các yêu cầu kỹ thuật ở mục 1.2, không có thông số mới."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2600395994","generatorCapacity":"800 kVA dự phòng (≥ 800kVA); công suất liên tục ≥ 750 KVA; 1 tổ máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng - Tổ máy phát điện","quote":"Máy phát điện công suất 800 kVA","reference":"Chương V, mục 1.1.3, bảng quy mô, A.1","requirement":"Máy phát điện công suất 800 kVA, 01 tổ máy"},{"item":"Số lượng - Vỏ máy phát điện","quote":"Vỏ máy phát điện 800 kVA","reference":"Chương V, mục 1.1.3, bảng quy mô, A.2","requirement":"Vỏ máy phát điện 800 kVA, 01 bộ"},{"item":"Số lượng - Tủ ATS","quote":"Tủ ATS chuyển đổi nguồn điện tự động","reference":"Chương V, mục 1.1.3, bảng quy mô, A.3","requirement":"Tủ ATS chuyển đổi nguồn điện tự động, 01 tủ"},{"item":"Số lượng - Cáp điện","quote":"Cáp điện CXV 1x300mm²","reference":"Chương V, mục 1.1.3, bảng quy mô, A.4","requirement":"Cáp điện CXV 1x300mm², khối lượng 40 m"},{"item":"Phạm vi dịch vụ lắp đặt","quote":"Vận chuyển, lắp đặt máy, đấu nối, chạy thử tải và nghiệm thu bàn giao.","reference":"Chương V, mục 1.1.3, bảng quy mô, B.1","requirement":"Vận chuyển, lắp đặt máy, đấu nối, chạy thử tải và nghiệm thu bàn giao (01 gói)"},{"item":"Lắp đặt: tháo dỡ và hoàn trả mái nhà máy nổ","quote":"Nhà thầu phải thực hiện tháo dỡ mái tôn, kèo, giằng mái nhà máy nổ hiện có để vận chuyển máy cũ 400 kVA ra ngoài, lắp đặt máy mới vào vị trí và hoàn trả lắp đặt lại mái tôn.","reference":"Chương V, mục 1.2, bảng H, STT 1","requirement":"Tháo dỡ mái tôn, kèo, giằng mái nhà máy nổ hiện có để đưa máy cũ 400 kVA ra ngoài, lắp máy mới vào vị trí và lắp lại mái tôn"},{"item":"Lắp đặt: đấu nối","quote":"Thực hiện Đấu nối dây nguồn, dây tiếp đất, dây điều khiển","reference":"Chương V, mục 1.2, bảng H, STT 2","requirement":"Đấu nối dây nguồn, dây tiếp đất, dây điều khiển"},{"item":"Lắp đặt: chạy thử tải","quote":"Nhà thầu có trách nhiệm chạy thử tải theo yêu cầu của Chủ đầu tư","reference":"Chương V, mục 1.2, bảng H, STT 3","requirement":"Nhà thầu chạy thử tải theo yêu cầu của Chủ đầu tư"},{"item":"Tổ máy 800 kVA: Hãng sản xuất, xuất xứ, tình trạng","quote":"Tổ máy phát điện phải là sản phẩm đồng bộ chính hãng nguyên chiếc, mới 100%, chưa qua sử dụng, xuất xứ chính hãng thương hiệu G7. Không chấp nhận tổ máy được sản xuất lắp ráp dạng OEM.","reference":"Chương V, mục 1.2, bảng A, STT 1","requirement":"Sản phẩm đồng bộ chính hãng nguyên chiếc, mới 100%, chưa qua sử dụng, xuất xứ chính hãng thương hiệu G7; không chấp nhận lắp ráp dạng OEM"},{"item":"Tổ máy 800 kVA: Đồng bộ động cơ, đầu phát, bộ điều khiển; chứng nhận chất lượng","quote":"Động cơ (Engine), Đầu phát (Alternator) và Bộ điều khiển (Control Panel) phải được hãng sản xuất tổ máy sản xuất đồng bộ, thử nghiệm hoàn chỉnh trước khi xuất xưởng và có cam kết của hãng sản xuất về nội dung này.","reference":"Chương V, mục 1.2, bảng A, STT 1","requirement":"Động cơ, đầu phát và bộ điều khiển do hãng sản xuất tổ máy sản xuất đồng bộ, thử nghiệm hoàn chỉnh trước khi xuất xưởng, có cam kết của hãng; tổ máy có giấy chứng nhận chất lượng sản phẩm do nhà sản xuất thương hiệu G7 cấp"},{"item":"Tổ máy 800 kVA: Tiêu chuẩn quản lý chất lượng","quote":"ISO 9001","reference":"Chương V, mục 1.2, bảng A, STT 2","requirement":"ISO 9001"},{"item":"Tổ máy 800 kVA: Công suất liên tục (prime)","quote":"≥ 750 KVA","reference":"Chương V, mục 1.2, bảng A, STT 3","requirement":"≥ 750 KVA (100% tải)"},{"item":"Tổ máy 800 kVA: Công suất dự phòng (standby)","quote":"≥ 800KVA","reference":"Chương V, mục 1.2, bảng A, STT 4","requirement":"≥ 800KVA"},{"item":"Tổ máy 800 kVA: Điện áp định mức","quote":"Điện áp xoay chiều 230V/400V","reference":"Chương V, mục 1.2, bảng A, STT 5","requirement":"Điện áp xoay chiều 230V/400V"},{"item":"Tổ máy 800 kVA: Dao động điện áp đầu ra","quote":"≤ ± 0.5%","reference":"Chương V, mục 1.2, bảng A, STT 6","requirement":"≤ ± 0.5% ở tải định mức, sau khi đóng tải 30s"},{"item":"Tổ máy 800 kVA: Số pha, số dây","quote":"3 pha, 4 dây","reference":"Chương V, mục 1.2, bảng A, STT 7","requirement":"3 pha, 4 dây"},{"item":"Tổ máy 800 kVA: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng A, STT 8","requirement":"50 Hz"},{"item":"Tổ máy 800 kVA: Sai lệch tần số cho phép","quote":"≤ ± 0.4% (± 0.2Hz)","reference":"Chương V, mục 1.2, bảng A, STT 9","requirement":"≤ ± 0.4% (± 0.2Hz) ở tải định mức, sau khi đóng tải 30s"},{"item":"Tổ máy 800 kVA: Hệ số công suất","quote":"Cos φ = 0.8","reference":"Chương V, mục 1.2, bảng A, STT 10","requirement":"Cos φ = 0.8"},{"item":"Tổ máy 800 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, bảng A, STT 11","requirement":"1.500 vòng/phút"},{"item":"Tổ máy 800 kVA: Nhiên liệu","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, bảng A, STT 12","requirement":"Dầu Diesel"},{"item":"Tổ máy 800 kVA: Hệ thống khởi động","quote":"- Khởi động đề điện bằng ắc quy (12VDC hoặc 24VDC), tự động sạc điện khi chạy máy.","reference":"Chương V, mục 1.2, bảng A, STT 13","requirement":"Khởi động đề điện bằng ắc quy 12VDC hoặc 24VDC, tự động sạc điện khi chạy máy; khởi động từ 0% tải lên 100% trong vòng 10s"},{"item":"Tổ máy 800 kVA: Khả năng đóng tải khi khởi động","quote":"- Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 10s.","reference":"Chương V, mục 1.2, bảng A, STT 13","requirement":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 10s"},{"item":"Tổ máy 800 kVA: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục.","reference":"Chương V, mục 1.2, bảng A, STT 14","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Tổ máy 800 kVA: Bộ nạp bình ắc quy","quote":"Kèm theo máy.","reference":"Chương V, mục 1.2, bảng A, STT 15","requirement":"Kèm theo máy"},{"item":"Tổ máy 800 kVA: Thời gian hoạt động","quote":"Thời gian hoạt động của tổ máy phát tại công suất liên tục (prime power) không giới hạn số giờ theo ISO 8528 với mức mang tải trung bình không quá 70%.","reference":"Chương V, mục 1.2, bảng A, STT 16","requirement":"Tại công suất liên tục (prime power) không giới hạn số giờ theo ISO 8528, mức mang tải trung bình không quá 70%"},{"item":"Tổ máy 800 kVA: Khả năng quá tải 110%","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục, tối đa 25 giờ một năm.","reference":"Chương V, mục 1.2, bảng A, STT 17","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục, tối đa 25 giờ một năm"},{"item":"Tổ máy 800 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục.","reference":"Chương V, mục 1.2, bảng A, STT 18","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy 800 kVA: Điều kiện hoạt động","quote":"Toàn bộ các bộ phận được nhiệt đới hóa, phù hợp với điều kiện khí hậu tại Việt Nam.","reference":"Chương V, mục 1.2, bảng A, STT 19","requirement":"Các bộ phận được nhiệt đới hóa, phù hợp khí hậu Việt Nam"},{"item":"Tổ máy 800 kVA: Thùng chứa nhiên liệu","quote":"Gắn liền với khung bệ máy; được chế tạo chắc chắn, đảm bảo khả năng vận hành.","reference":"Chương V, mục 1.2, bảng A, STT 20","requirement":"Gắn liền với khung bệ máy, chế tạo chắc chắn, đảm bảo khả năng vận hành"},{"item":"Tổ máy 800 kVA: Dung tích thùng nhiên liệu","quote":"≥ 1700 lít (Gắn trực tiếp trong máy).","reference":"Chương V, mục 1.2, bảng A, STT 21","requirement":"≥ 1700 lít, gắn trực tiếp trong máy"},{"item":"Tổ máy 800 kVA: Khung - đế máy và hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống chống rung cao su, đảm bảo khả năng chịu tải và chấn động cao.","reference":"Chương V, mục 1.2, bảng A, STT 23","requirement":"Động cơ và đầu phát lắp trên hệ thống chống rung cao su, chịu tải và chấn động cao"},{"item":"Tổ máy 800 kVA: Kích thước máy trần (D x R x C)","quote":"≤ 4130 x 1689 x 2570 mm ± 5%","reference":"Chương V, mục 1.2, bảng A, STT 24","requirement":"≤ 4130 x 1689 x 2570 mm ± 5%"},{"item":"Tổ máy 800 kVA: Trọng lượng tịnh máy trần","quote":"≤ 6000 Kg","reference":"Chương V, mục 1.2, bảng A, STT 25","requirement":"≤ 6000 Kg"},{"item":"Tổ máy 800 kVA: Chứng nhận chất lượng","quote":"ISO 9001:2015","reference":"Chương V, mục 1.2, bảng A, STT 26","requirement":"ISO 9001:2015"},{"item":"Tổ máy 800 kVA: Chứng nhận môi trường","quote":"ISO 14001:2015","reference":"Chương V, mục 1.2, bảng A, STT 27","requirement":"ISO 14001:2015"},{"item":"Tổ máy 800 kVA: Nối đất","quote":"Máy phát phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.","reference":"Chương V, mục 1.2, bảng A, STT 28","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ/dây nối đất, bảo đảm nối đất an toàn"},{"item":"Tổ máy 800 kVA: Bảng thông số đặc trưng","quote":"Tất cả các máy đều phải có bảng thông số đặc trưng;","reference":"Chương V, mục 1.2, bảng A, STT 29","requirement":"Bảng thông số bền, lắp chắc trên vỏ máy hoặc in trực tiếp, dễ đọc; tối thiểu gồm tên/thương hiệu nhà chế tạo, số serial hoặc nhãn nhận biết, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định"},{"item":"Tổ máy 800 kVA: Tài liệu kèm theo","quote":"- Tài liệu hướng dẫn vận hành (Tiếng Việt).","reference":"Chương V, mục 1.2, bảng A, STT 30","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (Tiếng Việt); thông số công bố trên website hãng, nhà thầu cung cấp đường dẫn"},{"item":"Tổ máy 800 kVA: Vận hành","quote":"Máy vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR.","reference":"Chương V, mục 1.2, bảng A, STT 31","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm; không chổi than, tự động kích từ; tự động điều chỉnh điện áp theo tải (AVR)"},{"item":"Tổ máy 800 kVA: Động cơ - loại động cơ","quote":"Diesel 4 kỳ","reference":"Chương V, mục 1.2, bảng B, STT 2","requirement":"Diesel 4 kỳ"},{"item":"Tổ máy 800 kVA: Động cơ - tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, bảng B, STT 3","requirement":"1.500 vòng/phút"},{"item":"Tổ máy 800 kVA: Động cơ - công suất tối đa (standby gross power)","quote":"≥ 745 KW","reference":"Chương V, mục 1.2, bảng B, STT 4","requirement":"≥ 745 KW"},{"item":"Tổ máy 800 kVA: Động cơ - số xy lanh, kiểu bố trí","quote":"≤ 6 thẳng hàng","reference":"Chương V, mục 1.2, bảng B, STT 5","requirement":"≤ 6 thẳng hàng"},{"item":"Tổ máy 800 kVA: Động cơ - tổng dung tích xilanh","quote":"≥ 18 lít","reference":"Chương V, mục 1.2, bảng B, STT 6","requirement":"≥ 18 lít"},{"item":"Tổ máy 800 kVA: Động cơ - đường kính xilanh","quote":"≥ 145 mm","reference":"Chương V, mục 1.2, bảng B, STT 7","requirement":"≥ 145 mm"},{"item":"Tổ máy 800 kVA: Động cơ - hành trình xilanh","quote":"≤ 183 mm","reference":"Chương V, mục 1.2, bảng B, STT 8","requirement":"≤ 183 mm"},{"item":"Tổ máy 800 kVA: Động cơ - tỉ số nén","quote":"≥ 14:1","reference":"Chương V, mục 1.2, bảng B, STT 9","requirement":"≥ 14:1"},{"item":"Tổ máy 800 kVA: Động cơ - kiểu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2, bảng B, STT 10","requirement":"Điện tử"},{"item":"Tổ máy 800 kVA: Động cơ - hệ thống bôi trơn","quote":"Bơm nhớt, bôi trơn cưỡng bức","reference":"Chương V, mục 1.2, bảng B, STT 11","requirement":"Bơm nhớt, bôi trơn cưỡng bức"},{"item":"Tổ máy 800 kVA: Động cơ - mức tiêu thụ nhiên liệu","quote":"≤ 87 lít/giờ tại (50%) tải định mức.","reference":"Chương V, mục 1.2, bảng B, STT 12","requirement":"≤ 87 lít/giờ tại 50% tải; ≤ 129 lít/giờ tại 75% tải; ≤ 180 lít/giờ tại 100% tải định mức"},{"item":"Tổ máy 800 kVA: Động cơ - lọc nhiên liệu, dầu bôi trơn","quote":"Phin lọc dầu bôi trơn, dễ dàng tháo lắp thuận tiện cho bảo dưỡng.","reference":"Chương V, mục 1.2, bảng B, STT 13","requirement":"Phin lọc dầu bôi trơn, dễ tháo lắp thuận tiện cho bảo dưỡng"},{"item":"Tổ máy 800 kVA: Động cơ - cảm biến","quote":"Cảm biến áp suất dầu, cảm biến nhiệt độ nước.","reference":"Chương V, mục 1.2, bảng B, STT 14","requirement":"Cảm biến áp suất dầu, cảm biến nhiệt độ nước"},{"item":"Tổ máy 800 kVA: Động cơ - hệ thống khởi động","quote":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy.","reference":"Chương V, mục 1.2, bảng B, STT 15","requirement":"Motor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy"},{"item":"Tổ máy 800 kVA: Động cơ - hệ thống làm mát","quote":"Két nước kết hợp và quạt gió đầu trục Bơm nước tuần hoàn và giàn tản nhiệt.","reference":"Chương V, mục 1.2, bảng B, STT 16","requirement":"Két nước kết hợp quạt gió đầu trục, bơm nước tuần hoàn và giàn tản nhiệt"},{"item":"Tổ máy 800 kVA: Động cơ - dung tích dầu bôi trơn","quote":"≤ 100 lít","reference":"Chương V, mục 1.2, bảng B, STT 17","requirement":"≤ 100 lít"},{"item":"Tổ máy 800 kVA: Đầu phát - loại đầu phát","quote":"Kích từ tự động, không chổi than, kín không bị thấm nước.","reference":"Chương V, mục 1.2, bảng C, STT 2","requirement":"Kích từ tự động, không chổi than, kín không bị thấm nước"},{"item":"Tổ máy 800 kVA: Đầu phát - công suất dự phòng","quote":"≥ 800kva","reference":"Chương V, mục 1.2, bảng C, STT 3","requirement":"≥ 800kva"},{"item":"Tổ máy 800 kVA: Đầu phát - hệ số công suất","quote":"Cos φ = 0.8","reference":"Chương V, mục 1.2, bảng C, STT 4","requirement":"Cos φ = 0.8"},{"item":"Tổ máy 800 kVA: Đầu phát - tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2, bảng C, STT 5","requirement":"1.500 vòng/phút"},{"item":"Tổ máy 800 kVA: Đầu phát - điện áp ra, số pha, dây","quote":"Điện áp: 220V/380V hoặc 230V/400V, Số pha: 3 pha, 4 dây.","reference":"Chương V, mục 1.2, bảng C, STT 6","requirement":"220V/380V hoặc 230V/400V, 3 pha, 4 dây"},{"item":"Tổ máy 800 kVA: Đầu phát - dao động điện áp ở mức tải cố định","quote":"≤ ±0.5%","reference":"Chương V, mục 1.2, bảng C, STT 7","requirement":"≤ ±0.5%"},{"item":"Tổ máy 800 kVA: Đầu phát - tần số","quote":"50 Hz","reference":"Chương V, mục 1.2, bảng C, STT 8","requirement":"50 Hz"},{"item":"Tổ máy 800 kVA: Đầu phát - chạy quá công suất","quote":"Cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục, tối đa 25 giờ một năm.","reference":"Chương V, mục 1.2, bảng C, STT 9","requirement":"Cho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục, tối đa 25 giờ một năm"},{"item":"Tổ máy 800 kVA: Đầu phát - điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh điện áp khi có sự thay đổi về mức tải AVR, cho phép hoạt động ở nhiều mức tải.","reference":"Chương V, mục 1.2, bảng C, STT 10","requirement":"Tự động điều chỉnh điện áp khi tải thay đổi (AVR), hoạt động ở nhiều mức tải"},{"item":"Tổ máy 800 kVA: Đầu phát - kích từ","quote":"Công nghệ kích từ cuộn dây phụ AREP hoặc sử dụng hệ thống kích từ bằng nam châm vĩnh cửu (PMG).","reference":"Chương V, mục 1.2, bảng C, STT 11","requirement":"Kích từ cuộn dây phụ AREP hoặc hệ thống kích từ nam châm vĩnh cửu (PMG)"},{"item":"Tổ máy 800 kVA: Đầu phát - cấp bảo vệ vỏ ngoài","quote":"Tối thiểu đạt IP23","reference":"Chương V, mục 1.2, bảng C, STT 12","requirement":"Tối thiểu đạt IP23"},{"item":"Tổ máy 800 kVA: Đầu phát - cấp cách điện","quote":"Cấp H","reference":"Chương V, mục 1.2, bảng C, STT 13","requirement":"Cấp H"},{"item":"Tổ máy 800 kVA: Bộ điều khiển - yêu cầu chung","quote":"- Màn hình hiển thị là màn hình tinh thể lỏng (LCD).","reference":"Chương V, mục 1.2, bảng D, STT 2","requirement":"Gắn trực tiếp mặt trước máy phát; màn hình LCD; có nút dừng khẩn cấp lắp ngoài; nút RUN, OFF, AUTO; hiển thị tiếng Anh; cài đặt qua phím; tự khởi động khi mất điện lưới qua tủ ATS; lưu thời gian thực, yêu cầu mật mã khi đổi cài đặt"},{"item":"Tổ máy 800 kVA: Bộ điều khiển - chức năng hiển thị","quote":"- Tổng công suất máy phát ra (KWh).","reference":"Chương V, mục 1.2, bảng D, STT 3","requirement":"Hiển thị công suất phát (KWh), điện áp, dòng tải, tần số, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, số giờ chạy cộng dồn, số giờ còn lại phải bảo trì, báo lỗi, thời gian bảo trì, điện áp cao/thấp, tần số cao/thấp"},{"item":"Tổ máy 800 kVA: Bộ điều khiển - chức năng bảo vệ và tự dừng máy","quote":"- Nhiệt độ nước làm mát cao.","reference":"Chương V, mục 1.2, bảng D, STT 4","requirement":"Bảo vệ khi nhiệt độ nước làm mát cao, áp suất dầu thấp, quá tải, vượt tốc, không đạt tốc độ, chống đề lại khi máy đang chạy (AVR, đầu phát hỏng), nút dừng khẩn cấp"},{"item":"Tổ máy 800 kVA: Bộ điều khiển - chức năng cài đặt","quote":"- Cài đặt chạy làm mát máy sau khi ngắt tải.","reference":"Chương V, mục 1.2, bảng D, STT 5","requirement":"Cài đặt qua phím, bộ định thời gian, hẹn bảo hành/bảo trì theo ngày hoặc số giờ chạy, số lần khởi động, chạy làm mát sau khi ngắt tải"},{"item":"Tổ máy 800 kVA: Bộ điều khiển - chức năng điều khiển","quote":"Máy phát sẽ tự động khởi động/ dừng thông qua tín hiệu tủ ATS, sử dụng điện máy phát khi điện lưới mất và dừng máy khi điện lưới có trở lại, Máy phát sẽ chạy làm mát trước khi dừng.","reference":"Chương V, mục 1.2, bảng D, STT 6","requirement":"Tự động khởi động/dừng theo tín hiệu tủ ATS, dùng điện máy phát khi mất lưới, dừng khi lưới có lại, chạy làm mát trước khi dừng"},{"item":"Tổ máy 800 kVA: Bộ điều khiển - chức năng mở rộng","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối USB hoặc RS-485.","reference":"Chương V, mục 1.2, bảng D, STT 7","requirement":"Giao diện kết nối máy tính qua cổng USB hoặc RS-485"},{"item":"Vỏ chống ồn: Thiết kế","quote":"Thiết kế, chế tạo, vận chuyển và lắp đặt hoàn chỉnh vỏ chụp cách âm cho máy phát điện, đảm bảo vận hành an toàn, thuận tiện cho bảo trì và đáp ứng yêu cầu giảm tiếng ồn.","reference":"Chương V, mục 1.2, bảng F, STT 1","requirement":"Thiết kế, chế tạo, vận chuyển, lắp đặt hoàn chỉnh vỏ chụp cách âm, vận hành an toàn, thuận tiện bảo trì, đáp ứng yêu cầu giảm ồn"},{"item":"Vỏ chống ồn: Cấu tạo","quote":"Vỏ chế tạo bằng thép tấm mạ kẽm hoặc thép sơn tĩnh điện.","reference":"Chương V, mục 1.2, bảng F, STT 2","requirement":"Thép tấm mạ kẽm hoặc thép sơn tĩnh điện; khung thép chịu lực chống rung; sơn chống gỉ, sơn hoàn thiện ngoài trời; vật liệu tiêu âm chống cháy bên trong; cửa bảo trì hai bên; cửa quan sát bảng điều khiển; hệ thống lấy gió, thoát gió; lưới chắn côn trùng, chống nước mưa; có vị trí tiếp địa"},{"item":"Vỏ chống ồn: Vật liệu chế tạo","quote":"- Vỏ bên ngoài bằng thép dày ≥ 2mm, sơn tĩnh điện.","reference":"Chương V, mục 1.2, bảng F, STT 3","requirement":"Vỏ ngoài thép dày ≥ 2mm, sơn tĩnh điện; lớp cách âm bằng vật liệu chống cháy"},{"item":"Vỏ chống ồn: Độ ồn","quote":"≤ 75dBA","reference":"Chương V, mục 1.2, bảng F, STT 4","requirement":"≤ 75dBA, đo sau khi trang bị vỏ cách âm, tại 7m ở hướng thoáng tự do, mức tải 75% công suất danh định"},{"item":"Tủ ATS: Quy cách vỏ tủ","quote":"Vỏ tủ điện ngoài trời, 2 lớp cánh tủ.","reference":"Chương V, mục 1.2, bảng G, STT 1","requirement":"Vỏ tủ điện ngoài trời, 2 lớp cánh; kích thước ≤ C1800xR850xS600; thép dày ≥1.5mm, sơn tĩnh điện; tủ treo hoặc tủ đứng giá đỡ cố định; có mặt kính hoặc mica quan sát bảng điều khiển và đèn báo"},{"item":"Tủ ATS: Thiết bị đóng cắt chính","quote":"- Dòng tải định mức ≥1600A 4P.","reference":"Chương V, mục 1.2, bảng G, STT 2","requirement":"Dải điện áp 220/380V, 50Hz; dòng tải định mức ≥1600A 4P; điều khiển điện hoặc thao tác tay"},{"item":"Tủ ATS: Bộ điều khiển","quote":"- Kỹ thuật số.","reference":"Chương V, mục 1.2, bảng G, STT 3","requirement":"Kỹ thuật số; vận hành bằng tay hoặc tự động; tương thích phần động lực và bộ điều khiển của máy phát điện"},{"item":"Tủ ATS: Nguyên lý hoạt động","quote":"Bộ ATS có chức năng tự động khởi động máy phát điện và chuyển nguồn trong trường hợp mất điện lưới và có điện lưới trở lại.","reference":"Chương V, mục 1.2, bảng G, STT 4","requirement":"Tự động khởi động máy phát và chuyển nguồn khi mất điện lưới và khi có lại"},{"item":"Tủ ATS: Phụ kiện","quote":"- Cầu chì bảo vệ.","reference":"Chương V, mục 1.2, bảng G, STT 5","requirement":"Thanh cái đồng đỏ tiết diện tối thiểu 80x10 mm, bọc co nhiệt phân pha (Đỏ - Vàng - Xanh - Đen cho R-S-T-N), cách điện Ui ≥ 1000V; cầu chì bảo vệ; đèn báo pha, trạng thái; nút nhấn"},{"item":"Tổ máy 800 kVA: Hậu mãi, thử nghiệm nhớt","quote":"- Có hệ thống bảo hành, phụ tùng và dịch vụ kỹ thuật tại Việt Nam đáp ứng thời gian khắc phục theo yêu cầu HSMT.","reference":"Chương V, mục 1.2, bảng E, STT 1","requirement":"Có hệ thống bảo hành, phụ tùng, dịch vụ kỹ thuật tại Việt Nam; hỗ trợ lấy mẫu, thử nghiệm chất lượng nhớt định kỳ trong thời gian bảo hành/bảo dưỡng"},{"item":"Bảo hành hàng hóa","quote":"Thời hạn bảo hành: Tối thiểu 24 tháng kể từ khi hàng hóa được bàn giao, nghiệm thu kèm theo cam kết bảo hành.","reference":"Chương V, mục 1.3.1, Yêu cầu về bảo hành hàng hoá","requirement":"Tối thiểu 24 tháng kể từ khi bàn giao, nghiệm thu, kèm cam kết bảo hành; khắc phục sự cố trong 05 ngày kể từ khi có thông báo"},{"item":"Tài liệu chứng minh (CO, CQ, catalogue)","quote":"+ Giấy chứng nhận CO, CQ của hàng hoá.","reference":"Chương V, mục 1.2, Yêu cầu về tài liệu chứng minh","requirement":"Chứng minh đáp ứng bằng một trong: catalogue nhà sản xuất, CO/CQ, link website nhà sản xuất, bảng chỉ tiêu đo kiểm xuất xưởng, kết quả đo kiểm/giấy chứng nhận của tổ chức có thẩm quyền"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:00:16.537Z"}},"IB2600412115":{"u":"2026-11-02T21:57:53.474+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2026.07.30 - E-HSMT - Máy phát điện - 3.pdf, 2026.08.06 - E-HSMT - Máy phát điện - 5- sửa (1).pdf, 2026.08.06 - E-HSMT - Máy phát điện - 5- sửa.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể, số xi lanh, tốc độ, tiêu chuẩn khí thải của động cơ; mục Động cơ chỉ có tiêu hao nhiên liệu.","Mục 'Đầu phát điện' để trống (không có thông số).","Không nêu thời gian bảo hành tối thiểu trong Chương V (chỉ khuyến khích tăng); tệp 2026.07.30 chỉ có tiêu chuẩn đánh giá (Mục 3), không có thông số kỹ thuật. Hai tệp 2026.08.06 có nội dung Chương V giống nhau.","Mục 3 của tệp 2026.07.30 nêu cam kết hàng hóa mới 100% sản xuất từ năm 2026 và bảo hành tối thiểu 1 năm; đây là tiêu chí đánh giá nên không đưa vào danh sách thông số."],"result":{"keyInfo":{"bidName":"Mua sắm, lắp đặt Máy phát điện phục vụ hệ thống phòng cháy chữa cháy khu B","notifyNo":"IB2600412115","generatorCapacity":"165 kVA/132 kW dự phòng; 150 kVA/120 kW liên tục (1 tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Tình trạng hàng hóa","quote":"Tổ máy phát điện máy mới 100% chưa qua sử dụng.","reference":"Chương V, mục 1.2, I.1","requirement":"Tổ máy phát điện mới 100%, chưa qua sử dụng."},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng: 165kVA/132kW","reference":"Chương V, mục 1.2, I.1.a","requirement":"165kVA/132kW"},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục: 150kVA/120kW","reference":"Chương V, mục 1.2, I.1.a","requirement":"150kVA/120kW"},{"item":"Tổ máy phát điện: Điện áp, số pha, tần số","quote":"Điện áp: 220/380V (230/400V), 3 pha 4 dây, 50Hz","reference":"Chương V, mục 1.2, I.1.a","requirement":"220/380V (230/400V), 3 pha 4 dây, 50Hz"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số Cosj = 0,8","reference":"Chương V, mục 1.2, I.1.a","requirement":"Cosj = 0,8"},{"item":"Tổ máy phát điện: Hệ thống khởi động","quote":"Hệ thống khởi động: Khởi động điện (24V)","reference":"Chương V, mục 1.2, I.1.a","requirement":"Khởi động điện (24V)"},{"item":"Tổ máy phát điện: Tiêu chuẩn sản xuất","quote":"Sản xuất, lắp ráp theo tiêu chuẩn ISO 9001:2015, 14001:2015","reference":"Chương V, mục 1.2, I.1.a","requirement":"Sản xuất, lắp ráp theo tiêu chuẩn ISO 9001:2015, 14001:2015"},{"item":"Tổ máy phát điện: Loại máy, năm sản xuất, xuất xứ","quote":"Loại máy: Máy mới sản xuất năm 2026 đến nay nhập khẩu CKD và lắp ráp hoàn thiện","reference":"Chương V, mục 1.2, I.1.a","requirement":"Máy mới sản xuất năm 2026 đến nay, nhập khẩu CKD và lắp ráp hoàn thiện"},{"item":"Tổ máy phát điện - Động cơ: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu tại 100% tải: 32,1 lít/giờ","reference":"Chương V, mục 1.2, I.1.b","requirement":"Tiêu hao nhiên liệu tại 100% tải: 32,1 lít/giờ"},{"item":"Tổ máy phát điện - Bộ điều khiển: Chế độ vận hành","quote":"Có chức năng lựa chọn vận hành máy bằng tay hoặc tự động","reference":"Chương V, mục 1.2, I.1.b","requirement":"Có chức năng lựa chọn vận hành máy bằng tay hoặc tự động"},{"item":"Tổ máy phát điện - Phụ kiện: Ống xả, bình tiêu âm","quote":"Ống xả, Bình tiêu âm ống xả.","reference":"Chương V, mục 1.2, I.1.c","requirement":"Kèm theo ống xả, bình tiêu âm ống xả"},{"item":"Tổ máy phát điện - Phụ kiện: Bình chứa nhiên liệu","quote":"Bình chứa nhiên liệu chạy trong 8h liên tiếp (khoảng 270 lít).","reference":"Chương V, mục 1.2, I.1.c","requirement":"Bình chứa nhiên liệu chạy được 8h liên tiếp (khoảng 270 lít)"},{"item":"Tổ máy phát điện - Phụ kiện: Ắc quy và sạc","quote":"Bình ắc quy, sạc ắc quy tự động","reference":"Chương V, mục 1.2, I.1.c","requirement":"Kèm bình ắc quy, sạc ắc quy tự động"},{"item":"Tổ máy phát điện - Phụ kiện: Tủ điều khiển, MCCB","quote":"Tủ điều khiển, MCCB bảo vệ đầu cực","reference":"Chương V, mục 1.2, I.1.c","requirement":"Kèm tủ điều khiển, MCCB bảo vệ đầu cực"},{"item":"Tổ máy phát điện - Phụ kiện: Nhớt, nước làm mát","quote":"Nhớt động cơ, nước làm mát","reference":"Chương V, mục 1.2, I.1.c","requirement":"Kèm nhớt động cơ, nước làm mát"},{"item":"Tổ máy phát điện - Phụ kiện: Tài liệu","quote":"Sách hướng dẫn vận hành","reference":"Chương V, mục 1.2, I.1.c","requirement":"Kèm sách hướng dẫn vận hành"},{"item":"Vỏ cách âm và độ ồn","quote":"Vỏ cách âm làm từ thép dày 2-5mm, sơn tĩnh điện, lớp cách âm tiêu chuẩn dày 30-50mm, độ ồn đạt 75 ± 5dB đo tại khoảng cách 7m không vật chắn.","reference":"Chương V, mục 1.2, II.1","requirement":"Vỏ cách âm thép dày 2-5mm, sơn tĩnh điện, lớp cách âm tiêu chuẩn dày 30-50mm, độ ồn 75 ± 5dB đo tại khoảng cách 7m không vật chắn"},{"item":"Tủ ATS: Dòng điện định mức","quote":"Dòng điện định mức: 250A","reference":"Chương V, mục 1.2, II.2","requirement":"Tủ chuyển đổi nguồn tự động (ATS) 250A, dòng điện định mức 250A"},{"item":"Tủ ATS: Thiết bị đóng cắt","quote":"Thiết bị đóng cắt","reference":"Chương V, mục 1.2, II.2","requirement":"Có thiết bị đóng cắt"},{"item":"Tủ ATS: Vỏ tủ và phụ kiện","quote":"Vỏ tủ làm từ thép tấm dày 2-5mm sơn tĩnh điện, đèn báo, cầu đấu và các phụ kiện kèm theo","reference":"Chương V, mục 1.2, II.2","requirement":"Vỏ tủ thép tấm dày 2-5mm sơn tĩnh điện, kèm đèn báo, cầu đấu và các phụ kiện"},{"item":"Cáp tín hiệu điều khiển ATS và đầu cos","quote":"Cáp tiết diện 7x1,5 (mm2)","reference":"Chương V, mục 1.2, II.3","requirement":"Cáp tiết diện 7x1,5 (mm2)"},{"item":"Phạm vi lắp đặt: Nhân công","quote":"Nhân công đấu nối, lắp đặt, hướng dẫn vận hành","reference":"Chương V, mục 1.2, II.4","requirement":"Nhân công đấu nối, lắp đặt, hướng dẫn vận hành"},{"item":"Phạm vi lắp đặt: Vận chuyển, nâng hạ","quote":"Vận chuyển, nâng hạ tới công trình tại Hà Nội (không bao gồm cẩu lên tầng cao)","reference":"Chương V, mục 1.2, II.5","requirement":"Vận chuyển, nâng hạ tới công trình tại Hà Nội (không bao gồm cẩu lên tầng cao)"},{"item":"Bảo hành: Hot-line","quote":"Đảm bảo Hot-Line 24/24 trong thời gian bảo hành.","reference":"Chương V, mục 1.3","requirement":"Đảm bảo Hot-Line 24/24 trong thời gian bảo hành"},{"item":"Bảo hành: Chi phí sửa chữa, thay thế","quote":"Trong trường hợp có bất kỳ hỏng hóc nào của thiết bị thì nhà thầu phải chịu mọi chi phí liên quan tới sửa chữa và thay thế...","reference":"Chương V, mục 1.3","requirement":"Nhà thầu chịu mọi chi phí liên quan tới sửa chữa và thay thế khi thiết bị hỏng hóc"},{"item":"Lắp đặt: Yêu cầu chung","quote":"Nhà thầu phải lắp đặt thiết bị hoàn chỉnh theo tiêu chuẩn của nhà sản xuất và thực tế tại hiện trường.","reference":"Chương V, mục 1.3","requirement":"Lắp đặt thiết bị hoàn chỉnh theo tiêu chuẩn của nhà sản xuất và thực tế tại hiện trường; lắp đặt chắc chắn, đồng bộ; nhà thầu tự tính khối lượng vật tư phụ kiện lắp đặt"},{"item":"Chạy thử trước nghiệm thu","quote":"Hoạt động chạy thử ổn định trước khi nghiệm thu.","reference":"Chương V, mục 1.3","requirement":"Chạy thử toàn bộ hệ thống sau lắp đặt, hoạt động ổn định trước khi nghiệm thu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T21:57:52.354Z"}},"IB2600413498":{"u":"2026-11-03T14:48:28.693+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp C5- MAY P5.docx), chưa phân tích cả HSMT.","Đây là gói thầu tư vấn lập phương án kỹ thuật, dự toán đại tu máy phát điện số 5 (tuabin - máy phát 300 MW, làm mát bằng khí hydro) của Nhiệt điện Phả Lại, không phải cung cấp hay lắp đặt tổ máy phát điện diesel/gas. Các thông số nêu trên là thông số của thiết bị hiện hữu, không phải yêu cầu đối với thiết bị chào thầu, nên không dùng để so cấu hình giá với các gói máy phát điện thương mại.","Văn bản không nêu: động cơ sơ cấp, suất tiêu hao nhiên liệu, cấp cách điện, AVR, bộ điều khiển, vỏ cách âm/độ ồn, bình nhiên liệu, ATS, cáp, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn cụ thể.","Điện áp stator định mức 19000 V và các giá trị trong Bảng 2 chỉ xuất hiện ở bảng; văn bản không nêu điện áp trong Bảng 1."],"result":{"keyInfo":{"bidName":"Tư vấn lập phương án kỹ thuật, dự toán sửa chữa lớn máy phát điện số 5 - Công ty Cổ phần Nhiệt điện Phả Lại","notifyNo":"IB2600413498","generatorCapacity":"300 MW (công suất định mức của máy phát điện số 5; văn bản không nêu dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện số 5 - Nhà chế tạo / xuất xứ","quote":"GE (General Electric - USA)","reference":"Chương V, mục 1.2.3, Bảng 1, STT 2","requirement":"GE (General Electric - USA), Hoa Kỳ"},{"item":"Máy phát điện số 5 - Kiểu/Model","quote":"290T422","reference":"Chương V, mục 1.2.3, Bảng 1, STT 3","requirement":"290T422"},{"item":"Máy phát điện số 5 - Loại máy phát","quote":"Máy phát điện đồng bộ 3 pha","reference":"Chương V, mục 1.2.3, Bảng 1, STT 4","requirement":"Máy phát điện đồng bộ 3 pha"},{"item":"Máy phát điện số 5 - Công suất tổ máy","quote":"công suất định mức 300 MW","reference":"Chương V, mục 1.2.3; Bảng 1, STT 5","requirement":"Công suất định mức 300 MW"},{"item":"Máy phát điện số 5 - Số đôi cực","quote":null,"reference":"Chương V, mục 1.2.3, Bảng 1, STT 6","requirement":"01 đôi cực"},{"item":"Máy phát điện số 5 - Tốc độ định mức","quote":"3.000 vòng/phút","reference":"Chương V, mục 1.2.3, Bảng 1, STT 7","requirement":"3.000 vòng/phút"},{"item":"Máy phát điện số 5 - Số pha, kiểu đấu dây","quote":"03 pha, đấu dây hình sao (Y)","reference":"Chương V, mục 1.2.3, Bảng 1, STT 8","requirement":"03 pha, đấu dây hình sao (Y)"},{"item":"Máy phát điện số 5 - Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2.3, Bảng 1, STT 9","requirement":"50 Hz"},{"item":"Máy phát điện số 5 - Hệ số công suất định mức","quote":"0,85","reference":"Chương V, mục 1.2.3, Bảng 1, STT 10","requirement":"0,85"},{"item":"Máy phát điện số 5 - Dòng điện kích từ không tải","quote":"684 A","reference":"Chương V, mục 1.2.3, Bảng 1, STT 11","requirement":"684 A"},{"item":"Máy phát điện số 5 - Nhiệt độ cực đại cuộn dây stator","quote":"103 °C","reference":"Chương V, mục 1.2.3, Bảng 1, STT 12","requirement":"103 °C"},{"item":"Máy phát điện số 5 - Nhiệt độ cực đại cuộn dây rotor","quote":"120 °C","reference":"Chương V, mục 1.2.3, Bảng 1, STT 13","requirement":"120 °C"},{"item":"Máy phát điện số 5 - Nhiệt độ cực đại khí hydro (H₂)","quote":"46 °C","reference":"Chương V, mục 1.2.3, Bảng 1, STT 14","requirement":"46 °C"},{"item":"Máy phát điện số 5 - Nhiệt độ cực tiểu khí hydro (H₂)","quote":"20 °C","reference":"Chương V, mục 1.2.3, Bảng 1, STT 15","requirement":"20 °C"},{"item":"Máy phát điện số 5 - Nhiệt độ nước làm mát thiết kế","quote":"37,5 °C","reference":"Chương V, mục 1.2.3, Bảng 1, STT 16","requirement":"37,5 °C"},{"item":"Máy phát điện số 5 - Áp suất dầu bôi trơn","quote":"1,7 kg/cm²","reference":"Chương V, mục 1.2.3, Bảng 1, STT 17","requirement":"1,7 kg/cm²"},{"item":"Máy phát điện số 5 - Phương pháp làm mát","quote":"Làm mát bằng khí hydro (H₂) tuần hoàn cưỡng bức; khí H₂ được giải nhiệt bằng các bộ làm mát khí - nước bố trí bên trong thân stator","reference":"Chương V, mục 1.2.3, Bảng 1, STT 18-19","requirement":"Làm mát bằng khí hydro (H₂) tuần hoàn cưỡng bức; khí H₂ được giải nhiệt bằng các bộ làm mát khí - nước bố trí bên trong thân stator. Môi chất làm mát chính: khí hydro (H₂)"},{"item":"Máy phát điện số 5 - Hệ thống kích từ","quote":"Kích từ tĩnh EX2100e","reference":"Chương V, mục 1.2.3, Bảng 1, STT 20","requirement":"Kích từ tĩnh EX2100e"},{"item":"Máy phát điện số 5 - Thông số vận hành ở áp suất khí H₂ 4,2 kg/cm²","quote":null,"reference":"Chương V, mục 1.2.3, Bảng 2, cột 4,2 kg/cm²","requirement":"Công suất khả dụng 396 MW; dòng stator định mức 12033 A; điện áp stator định mức 19000 V; dòng rotor định mức 1743 A; điện áp rotor định mức 750 V; hệ số công suất 0,85"},{"item":"Máy phát điện số 5 - Thông số vận hành ở áp suất khí H₂ 3,3 kg/cm²","quote":null,"reference":"Chương V, mục 1.2.3, Bảng 2, cột 3,3 kg/cm²","requirement":"Công suất khả dụng 356 MW; dòng stator định mức 10829 A; điện áp stator định mức 19000 V; dòng rotor định mức 1616 A; điện áp rotor định mức 750 V; hệ số công suất 0,85"},{"item":"Máy phát điện số 5 - Thông số vận hành ở áp suất khí H₂ 2,1 kg/cm²","quote":null,"reference":"Chương V, mục 1.2.3, Bảng 2, cột 2,1 kg/cm²","requirement":"Công suất khả dụng 277 MW; dòng stator định mức 8423 A; điện áp stator định mức 19000 V; dòng rotor định mức 1372 A; điện áp rotor định mức 750 V; hệ số công suất 0,85"},{"item":"Máy phát điện số 5 - Điều kiện áp suất khí H₂","quote":"Máy phát điện số 5 được thiết kế với công suất khả dụng phụ thuộc vào áp suất khí Hydro (H₂) trong thân máy phát.","reference":"Chương V, mục 1.2.3, đoạn sau Bảng 1","requirement":"Công suất khả dụng phụ thuộc áp suất khí H₂ trong thân máy; máy được vận hành ở áp suất khí H₂ định mức theo quy định của nhà chế tạo"},{"item":"Máy phát điện số 5 - Hệ thống phụ trợ và giám sát","quote":"Hệ thống kích từ tĩnh EX2100e; Hệ thống dầu chèn khí hydro; Hệ thống làm mát khí hydro; Hệ thống giám sát độ tinh khiết và áp suất khí hydro; Hệ thống bảo vệ điện; Hệ thống đo lường, giám sát và điều khiển; Các hệ thống phụ trợ liên quan khác","reference":"Chương V, mục 1.2.3","requirement":"Hệ thống kích từ tĩnh EX2100e; hệ thống dầu chèn khí hydro; hệ thống làm mát khí hydro; hệ thống giám sát độ tinh khiết và áp suất khí hydro; hệ thống bảo vệ điện; hệ thống đo lường, giám sát và điều khiển; các hệ thống phụ trợ liên quan khác"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:48:27.524Z"}},"IB2600418114":{"u":"2026-11-02T21:54:02.115+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phan 2 - Yeu cau ky thuat - May phat dien - chi tiet.pdf), chưa phân tích cả HSMT.","Văn bản ghi hàng hóa 'được sản xuất từ năm 2024-2025 trở lại đây' ở mục 1.2.1, nhưng bảng thông số cụ thể yêu cầu 'Sản xuất từ năm 2026 trở về sau'; hai yêu cầu không khớp nhau.","Công suất dự phòng tổ máy là ≥ 1000 KVA / 880 KW, còn đầu phát ghi ≥ 1.000 KVA / 800 KW; đã giữ nguyên theo từng bảng.","Tên gói thầu nêu máy phát điện 1.000 KVA, nhưng mục 5 nêu vật tư lắp đặt cho '2 tổ máy phát điện'; văn bản không nêu rõ số lượng tổ máy cần cung cấp.","Không có thông số về ATS, tủ hòa đồng bộ hay cáp điện trong Chương V.","Một số ô bảng bị ngắt dòng hoặc lệch số thứ tự trong bản trích văn bản (ví dụ dòng 15 trước dòng 14 ở bảng đầu phát); trích dẫn lấy theo từng dòng văn bản nên có thể cụt ở cuối câu."],"result":{"keyInfo":{"bidName":"Trang bị mới máy phát điện 1000 KVA","notifyNo":"IB2600418114","generatorCapacity":"Liên tục ≥ 900 KVA / 720 KW; dự phòng ≥ 1000 KVA / 880 KW (tên gói thầu: máy phát điện 1000 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Công suất liên tục","quote":"≥ 900 KVA / 720 KW","reference":"Chương V, mục 1.2.2, bảng 1, dòng 1","requirement":"≥ 900 KVA / 720 KW"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 1000 KVA / 880 KW","reference":"Chương V, mục 1.2.2, bảng 1, dòng 2","requirement":"≥ 1000 KVA / 880 KW"},{"item":"Tổ máy phát điện: Năm sản xuất, tình trạng","quote":"Sản xuất từ năm 2026 trở về sau, máy mới","reference":"Chương V, mục 1.2.2, bảng 1, dòng 3","requirement":"Sản xuất từ năm 2026 trở về sau, máy mới 100%, chưa qua sử dụng"},{"item":"Tổ máy phát điện: Thương hiệu, xuất xứ","quote":"Thương hiệu: G7/ tương đương","reference":"Chương V, mục 1.2.2, bảng 1, dòng 4","requirement":"Thương hiệu G7/ tương đương; xuất xứ G20/ tương đương; nhãn hiệu phổ biến, xuất xứ rõ ràng, lưu hành hợp pháp tại Việt Nam"},{"item":"Tổ máy phát điện: Cấu hình đồng bộ","quote":"Máy phát điện phải là tổ máy đồng bộ; động cơ,","reference":"Chương V, mục 1.2.2, bảng 1, dòng 4","requirement":"Là tổ máy đồng bộ; động cơ, đầu phát và các thiết bị chính tương thích theo cấu hình tiêu chuẩn của nhà sản xuất"},{"item":"Tổ máy phát điện: Tiêu chuẩn chất lượng","quote":"ISO 9001:2015, ISO14001:2015","reference":"Chương V, mục 1.2.2, bảng 1, dòng 5","requirement":"Hàng mới 100%; đáp ứng tối thiểu TCVN9729-1/ISO8528-1, TCVN9729-5/ISO8528-5, TCVN9729-10/ISO8528-10, ISO8528-13, ISO 9001:2015, ISO14001:2015; có bản sao chứng chỉ ISO 9001:2015 và ISO 14001:2015 còn hiệu lực"},{"item":"Tổ máy phát điện: Điện áp định mức","quote":"400/230 VAC, 3 pha, 4 dây, 50 Hz","reference":"Chương V, mục 1.2.2, bảng 1, dòng 6","requirement":"400/230 VAC, 3 pha, 4 dây, 50 Hz"},{"item":"Tổ máy phát điện: Biến thiên điện áp","quote":"≤ ± 0,5% từ không tải đến đầy tải, trong điều","reference":"Chương V, mục 1.2.2, bảng 1, dòng 7","requirement":"≤ ± 0,5% từ không tải đến đầy tải, ở trạng thái ổn định, tốc độ thay đổi từ -5% đến 20%"},{"item":"Tổ máy phát điện: Số pha, số dây","quote":"3 pha, 4 dây","reference":"Chương V, mục 1.2.2, bảng 1, dòng 8","requirement":"3 pha, 4 dây"},{"item":"Tổ máy phát điện: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2.2, bảng 1, dòng 9","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Biến thiên tần số","quote":"≤ + 1% từ không tải đến đầy tải","reference":"Chương V, mục 1.2.2, bảng 1, dòng 10","requirement":"≤ + 1% từ không tải đến đầy tải"},{"item":"Tổ máy phát điện: Khả năng chịu quá tải","quote":"Máy có thể hoạt động quá tải 110% công suất","reference":"Chương V, mục 1.2.2, bảng 1, dòng 11","requirement":"Quá tải 110% công suất danh định, thời gian đến 60 phút cho mỗi chu kỳ 12 giờ chạy máy"},{"item":"Tổ máy phát điện: Thời gian đạt công suất tối đa","quote":"<60 giây","reference":"Chương V, mục 1.2.2, bảng 1, dòng 12","requirement":"< 60 giây"},{"item":"Tổ máy phát điện: Thời gian chạy liên tục","quote":"Không hạn chế","reference":"Chương V, mục 1.2.2, bảng 1, dòng 13","requirement":"Không hạn chế"},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Cos = 0,8","reference":"Chương V, mục 1.2.2, bảng 1, dòng 14","requirement":"Cos = 0,8"},{"item":"Tổ máy phát điện: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 1.2.2, bảng 1, dòng 15","requirement":"1.500 vòng/phút"},{"item":"Tổ máy phát điện: Hệ thống khởi động","quote":"Khởi động bằng mô tơ điện 1 chiều 24V, có 4","reference":"Chương V, mục 1.2.2, bảng 1, dòng 16","requirement":"Khởi động bằng mô tơ điện 1 chiều 24V, có 4 ắc quy 12VDC x 200AH kèm theo máy, tự động sạc từ điện lưới hoặc từ máy phát"},{"item":"Tổ máy phát điện: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2.2, bảng 1, dòng 17","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Tổ máy phát điện: Bộ nạp bình ắc quy","quote":"Tiêu chuẩn theo máy (bộ sạc từ điện lưới +","reference":"Chương V, mục 1.2.2, bảng 1, dòng 18","requirement":"Tiêu chuẩn theo máy (bộ sạc từ điện lưới + sạc từ máy phát)"},{"item":"Tổ máy phát điện: Aptomat (MCCB)","quote":"Có MCCB tại ngõ ra của máy, được lắp tại máy","reference":"Chương V, mục 1.2.2, bảng 1, dòng 19","requirement":"Có MCCB tại ngõ ra của máy, lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy phát (≥ 1.600A), thuận tiện đấu nối dây cỡ lớn"},{"item":"Tổ máy phát điện: Hệ thống làm mát","quote":"Làm mát bằng gió và két nước (có pha dung","reference":"Chương V, mục 1.2.2, bảng 1, dòng 20","requirement":"Làm mát bằng gió và két nước (có pha dung dịch chống đông, kết hợp quạt gió đầu trục)"},{"item":"Tổ máy phát điện: Điều kiện vận hành (nhiệt độ)","quote":"+ Nhiệt độ môi trường : -10oC -> +500C","reference":"Chương V, mục 1.2.2, bảng 1, dòng 21","requirement":"Nhiệt độ môi trường -10oC đến +500C (như văn bản ghi)"},{"item":"Tổ máy phát điện: Điều kiện vận hành (độ ẩm)","quote":"+ Độ ẩm tương đối 80%, Độ ẩm tối đa 100%","reference":"Chương V, mục 1.2.2, bảng 1, dòng 21","requirement":"Độ ẩm tương đối 80%, độ ẩm tối đa 100%"},{"item":"Tổ máy phát điện: Nhiên liệu sử dụng","quote":"Dầu Diesel thông dụng trên thị trường Việt","reference":"Chương V, mục 1.2.2, bảng 1, dòng 22","requirement":"Dầu Diesel thông dụng trên thị trường Việt Nam"},{"item":"Tổ máy phát điện: Thùng nhiên liệu","quote":"Tối thiểu 1.500 lít nằm rời bên ngoài máy, kèm","reference":"Chương V, mục 1.2.2, bảng 1, dòng 23","requirement":"Tối thiểu 1.500 lít, nằm rời bên ngoài máy, kèm hệ thống ống dầu và van nối (khoảng 10m) cùng phụ kiện lắp đặt hoàn thiện, đảm bảo máy chạy 75% tải định mức khoảng 10 giờ liên tục"},{"item":"Tổ máy phát điện: Độ ồn","quote":"≤ 100 dB(A) đo cách tâm máy khoảng 7m trong","reference":"Chương V, mục 1.2.2, bảng 1, dòng 24","requirement":"≤ 100 dB(A) đo cách tâm máy khoảng 7m trong điều kiện không gian mở"},{"item":"Tổ máy phát điện: Khung – đế máy","quote":"thép hình chữ V hoặc U dày ≥ 4,0mm","reference":"Chương V, mục 1.2.2, bảng 1, dòng 25","requirement":"Khung chịu lực bằng thép hàn kín, thép hình chữ V hoặc U dày ≥ 4,0mm; xử lý bề mặt chống oxy hóa và sơn tĩnh điện; hệ thống tiếp đất an toàn cho máy và người vận hành"},{"item":"Tổ máy phát điện: Hệ thống chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao","reference":"Chương V, mục 1.2.2, bảng 1, dòng 26","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao"},{"item":"Động cơ: Nước sản xuất, thương hiệu, hồ sơ CO/CQ","quote":"Cam kết cung cấp đầy đủ giấy chứng nhận xuất","reference":"Chương V, mục 1.2.2, bảng 2, dòng 1","requirement":"Thương hiệu G7/ tương đương; xuất xứ G20/ tương đương; cam kết cung cấp đầy đủ CO, CQ, tờ khai hải quan và tài liệu liên quan"},{"item":"Động cơ: Năm sản xuất","quote":"Từ năm 2026 trở về sau","reference":"Chương V, mục 1.2.2, bảng 2, dòng 2","requirement":"Từ năm 2026 trở về sau"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ, phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2.2, bảng 2, dòng 3","requirement":"Diesel 4 kỳ, phun nhiên liệu trực tiếp"},{"item":"Động cơ: Công suất liên tục (Prime)","quote":"≥ 1.000 KWm","reference":"Chương V, mục 1.2.2, bảng 2, dòng 4","requirement":"≥ 1.000 KWm"},{"item":"Động cơ: Công suất dự phòng (Standby)","quote":"≥ 1.200 KWm","reference":"Chương V, mục 1.2.2, bảng 2, dòng 5","requirement":"≥ 1.200 KWm"},{"item":"Động cơ: Số xi lanh","quote":"12, xếp V","reference":"Chương V, mục 1.2.2, bảng 2, dòng 6","requirement":"12 xi lanh, xếp hình V"},{"item":"Động cơ: Dung tích động cơ","quote":"Tối thiểu 25.000 cm3","reference":"Chương V, mục 1.2.2, bảng 2, dòng 7","requirement":"Tối thiểu 25.000 cm3"},{"item":"Động cơ: Kiểu nạp khí","quote":"Tăng áp (Turbo) và làm mát sau tăng áp","reference":"Chương V, mục 1.2.2, bảng 2, dòng 8","requirement":"Tăng áp (Turbo) và làm mát sau tăng áp"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử, tự động theo phụ tải (ECU)","reference":"Chương V, mục 1.2.2, bảng 2, dòng 9","requirement":"Điện tử, tự động theo phụ tải (ECU)"},{"item":"Động cơ: Kiểu thoát hơi","quote":"Kiểu mở","reference":"Chương V, mục 1.2.2, bảng 2, dòng 10","requirement":"Kiểu mở"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu tại 50% tải","quote":"Khoảng 110 lít/giờ","reference":"Chương V, mục 1.2.2, bảng 2, dòng 11","requirement":"Khoảng 110 lít/giờ"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu tại 75% tải","quote":"Khoảng 140 lít/giờ","reference":"Chương V, mục 1.2.2, bảng 2, dòng 11","requirement":"Khoảng 140 lít/giờ"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu tại 100% tải","quote":"Khoảng 195 lít/giờ","reference":"Chương V, mục 1.2.2, bảng 2, dòng 11","requirement":"Khoảng 195 lít/giờ"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"≤ 85 lít","reference":"Chương V, mục 1.2.2, bảng 2, dòng 12","requirement":"≤ 85 lít"},{"item":"Động cơ: Dung tích nước làm mát","quote":"≤ 175 lít (toàn hệ thống bao gồm két nước)","reference":"Chương V, mục 1.2.2, bảng 2, dòng 13","requirement":"≤ 175 lít (toàn hệ thống bao gồm két nước)"},{"item":"Động cơ: Hệ thống lọc nhiên liệu, dầu bôi trơn","quote":"+ Phin lọc dầu bôi trơn","reference":"Chương V, mục 1.2.2, bảng 2, dòng 14","requirement":"Phin lọc dầu bôi trơn; phin lọc nhiên liệu, màng lọc nhiên liệu tinh và khô; ruột thay lắp thuận tiện; van tách nước cho dầu bôi trơn; nam châm điện solenoid"},{"item":"Động cơ: Van solenoid hệ thống nhiên liệu","quote":"Sử dụng cho việc tắt máy bình thường cũng như","reference":"Chương V, mục 1.2.2, bảng 2, dòng 15","requirement":"Dùng cho tắt máy bình thường và tắt máy khẩn cấp"},{"item":"Động cơ: Hệ thống lọc khí","quote":"+ Ống thoát khí thải có làm mát bằng không khí","reference":"Chương V, mục 1.2.2, bảng 2, dòng 16","requirement":"Kiểu khô; bộ lọc khí; ống góp gió vào; ống thoát khí thải có làm mát bằng không khí"},{"item":"Động cơ: Hệ thống cảm biến","quote":"+ Cảm biến nhiệt độ khí nạp","reference":"Chương V, mục 1.2.2, bảng 2, dòng 17","requirement":"Tối thiểu có cảm biến trục động cơ, áp suất dầu bôi trơn, nhiệt độ nước, nhiệt độ khí nạp, áp suất dầu, nhiệt độ dầu"},{"item":"Động cơ: Hệ thống khởi động","quote":"Motor khởi động điện 1 chiều 24Volt 7KW trực","reference":"Chương V, mục 1.2.2, bảng 2, dòng 18","requirement":"Motor khởi động điện 1 chiều 24Volt 7KW trực tiếp trong máy, có sạc ắc quy 24Volt 45A khi chạy máy; tối thiểu 4 bình ắc quy 12VDC dung lượng 200AH"},{"item":"Động cơ: Hệ thống làm mát bằng khí và két nước","quote":"- Đồng bộ theo máy","reference":"Chương V, mục 1.2.2, bảng 2, dòng 19","requirement":"Đồng bộ theo máy; làm mát bằng két nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục; hệ thống làm mát dạng đứng, đặt trên bệ với toàn bộ hệ thống két chứa nước"},{"item":"Động cơ: Hệ thống xả giảm thanh","quote":"âm công nghiệp và khớp nối mềm và các linh","reference":"Chương V, mục 1.2.2, bảng 2, dòng 20","requirement":"Gồm ống xả tiêu âm công nghiệp, khớp nối mềm và phụ kiện cần thiết để đưa khí xả ra khỏi phòng đặt máy; bảo ôn ống xả bằng bông thủy tinh bọc giấy bạc chống nóng"},{"item":"Động cơ: Hệ thống khung bệ","quote":"- Toàn bộ bằng thép được hàn kín đồng bộ với","reference":"Chương V, mục 1.2.2, bảng 2, dòng 21","requirement":"Toàn bộ bằng thép hàn kín đồng bộ với máy, có van xả nước và lỗ thông hơi; hệ thống chống rung giữa khung máy với máy phát, bộ giảm chấn bằng cao su; hệ thống tiếp đất an toàn"},{"item":"Động cơ: Hệ thống chống rung","quote":"Gồm các cục cao su chống rung phân bố đều","reference":"Chương V, mục 1.2.2, bảng 2, dòng 22","requirement":"Gồm các cục cao su chống rung phân bố đều trọng lượng máy trên bề mặt khung đế chịu lực"},{"item":"Động cơ: Bình ắc quy","quote":"Ắc Quy chì 12VDC đảm bảo đủ dung lượng cho","reference":"Chương V, mục 1.2.2, bảng 2, dòng 23","requirement":"Ắc quy chì 12VDC đủ dung lượng cho yêu cầu của máy phát, kèm bộ sạc duy trì từ điện lưới và từ máy phát khi hoạt động"},{"item":"Động cơ: Bồn nhiên liệu rời bên ngoài máy","quote":"Dung tích (khoảng 1.500 lít), Dung tích đảm","reference":"Chương V, mục 1.2.2, bảng 2, dòng 24","requirement":"Dung tích khoảng 1.500 lít, đảm bảo máy chạy 75% tải định mức trong 10 giờ liên tục; kết nối bằng ống và van trong phạm vi 10 mét"},{"item":"Đầu phát: Xuất xứ, hồ sơ CO/CQ","quote":"Các nước G7/ tương đương","reference":"Chương V, mục 1.2.2, bảng 3, dòng 1","requirement":"Các nước G7/ tương đương; cam kết cung cấp đầy đủ CO, CQ, tờ khai hải quan và tài liệu liên quan"},{"item":"Đầu phát: Năm sản xuất","quote":"Từ năm 2026 trở về sau","reference":"Chương V, mục 1.2.2, bảng 3, dòng 2","requirement":"Từ năm 2026 trở về sau"},{"item":"Đầu phát: Công suất liên tục","quote":"≥ 900 KVA / 720 KW","reference":"Chương V, mục 1.2.2, bảng 3, dòng 3","requirement":"≥ 900 KVA / 720 KW"},{"item":"Đầu phát: Công suất dự phòng","quote":"≥ 1.000 KVA / 800 KW","reference":"Chương V, mục 1.2.2, bảng 3, dòng 4","requirement":"≥ 1.000 KVA / 800 KW"},{"item":"Đầu phát: Loại đầu phát","quote":"Từ trường quay 4 cực kết cấu tự điều chỉnh, kích","reference":"Chương V, mục 1.2.2, bảng 3, dòng 5","requirement":"Từ trường quay 4 cực kết cấu tự điều chỉnh, kích từ tự động, không chổi than, bạc đạn đơn kín không bị thấm nước, 12 đầu dây, 3 pha, 4 dây"},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR (MX341B),","reference":"Chương V, mục 1.2.2, bảng 3, dòng 6","requirement":"Tự động điều chỉnh bằng bộ AVR (MX341B), cho phép hoạt động ở nhiều mức tải khác nhau"},{"item":"Đầu phát: Kết cấu","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2.2, bảng 3, dòng 7","requirement":"Một ổ trục, tự bôi trơn"},{"item":"Đầu phát: Cấp cách điện/nhiệt","quote":"Tối thiểu Cấp H/H (125oC)","reference":"Chương V, mục 1.2.2, bảng 3, dòng 8","requirement":"Tối thiểu Cấp H/H (125oC)"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiểu IP 23","reference":"Chương V, mục 1.2.2, bảng 3, dòng 9","requirement":"Tối thiểu IP 23"},{"item":"Đầu phát: Hệ số công suất","quote":"Tối thiểu Cos = 0,8","reference":"Chương V, mục 1.2.2, bảng 3, dòng 10","requirement":"Tối thiểu Cos = 0,8"},{"item":"Đầu phát: Tốc độ vòng quay","quote":"Chịu được quá tốc cực đại đến 2.200 vòng/phút","reference":"Chương V, mục 1.2.2, bảng 3, dòng 11","requirement":"Tương đương 1.500 vòng/phút; chịu được quá tốc cực đại đến 2.200 vòng/phút hoặc cao hơn"},{"item":"Đầu phát: Khả năng quá tải dài hạn","quote":"Đầu phát điện có thể hoạt động quá tải 110%","reference":"Chương V, mục 1.2.2, bảng 3, dòng 12","requirement":"Quá tải 110% công suất danh định, thời gian đến 60 phút cho mỗi chu kỳ 12 giờ hoạt động"},{"item":"Đầu phát: Khả năng quá tải ngắn hạn","quote":"≥ 200% trong 10 giây","reference":"Chương V, mục 1.2.2, bảng 3, dòng 13","requirement":"≥ 200% trong 10 giây"},{"item":"Đầu phát: Biến thiên điện áp","quote":"≤ ± 0,5% từ không tải đến đầy tải, trong điều","reference":"Chương V, mục 1.2.2, bảng 3, dòng 14","requirement":"≤ ± 0,5% từ không tải đến đầy tải, ở trạng thái ổn định, tốc độ thay đổi từ -5% đến 20%"},{"item":"Đầu phát: Nhiễu sóng điện thoại (THF)","quote":"< 2%","reference":"Chương V, mục 1.2.2, bảng 3, dòng 16","requirement":"< 2%"},{"item":"Đầu phát: Lưu lượng gió làm mát","quote":"tối thiểu yêu cầu 2m3/giây","reference":"Chương V, mục 1.2.2, bảng 3, dòng 17","requirement":"Tối thiểu 2m3/giây"},{"item":"Đầu phát: Tiêu chuẩn thiết kế và sản xuất","quote":"Theo ISO9001","reference":"Chương V, mục 1.2.2, bảng 3, dòng 18","requirement":"Theo ISO9001"},{"item":"Đầu phát: Tiêu chuẩn chất lượng","quote":"Chứng nhận đạt tiêu chuẩn châu Âu (CE)","reference":"Chương V, mục 1.2.2, bảng 3, dòng 19","requirement":"Chứng nhận đạt tiêu chuẩn châu Âu (CE)"},{"item":"Đầu phát: Tiêu chuẩn áp dụng","quote":"BS EN 61000-6-2&BS EN 61000-6-4,VDE","reference":"Chương V, mục 1.2.2, bảng 3, dòng 20","requirement":"BS EN 61000-6-2 & BS EN 61000-6-4, VDE 0875G, VDE0874N"},{"item":"Đầu phát: Tiêu chuẩn cân bằng động","quote":"ISO1940-1","reference":"Chương V, mục 1.2.2, bảng 3, dòng 21","requirement":"ISO1940-1"},{"item":"Bộ điều khiển: Xuất xứ, năm sản xuất, hồ sơ CO/CQ","quote":"Các nước G7/ tương đương","reference":"Chương V, mục 1.2.2, bảng 4, dòng 1-2","requirement":"Các nước G7/ tương đương; sản xuất từ năm 2026 trở về sau; cam kết cung cấp đầy đủ CO, CQ, tờ khai hải quan và tài liệu liên quan"},{"item":"Bộ điều khiển: Vị trí, chế độ vận hành","quote":"chế độ vận hành máy: khởi động (START);","reference":"Chương V, mục 1.2.2, bảng 4, dòng 3","requirement":"Gắn trực tiếp trên máy phát, panel có cửa kính (mica) bảo vệ; màn hình LCD vi xử lý, lập trình theo yêu cầu; nút dừng khẩn cấp lắp bên ngoài; chế độ START, STOP, MAN, AUTO; nút đóng mở tải máy phát, tải lưới và các nút cài đặt"},{"item":"Bộ điều khiển: Màn hình LCD hiển thị","quote":"Tổng tải sử dụng máy phát: kva, KW","reference":"Chương V, mục 1.2.2, bảng 4, dòng 4","requirement":"Điện áp pha, điện áp dây máy phát; cường độ dòng điện; tổng tải kVA, kW; Cos; tần số Hz; điện áp pha và điện áp dây lưới; điện áp ắc quy; nhiệt độ nước làm mát (°C và °F); áp suất nhớt (bar và Psi); số giờ chạy máy"},{"item":"Bộ điều khiển: Chức năng cảnh báo, bảo vệ, tự động dừng máy","quote":"Khống chế dòng ngắn mạch 1 pha và 3 pha","reference":"Chương V, mục 1.2.2, bảng 4, dòng 5","requirement":"Tối thiểu: vượt tốc, áp lực nhớt thấp, nhiệt độ nước làm mát cao/thấp, điện áp ắc quy cao/thấp/yếu/hỏng, không khởi động được, động cơ không quay khi khởi động, ngắn mạch hoặc quá dòng, quá/dưới điện áp, tần số cao/thấp, quá tải, công suất/ngược dòng; khống chế dòng ngắn mạch 1 pha và 3 pha"},{"item":"Bộ điều khiển: Kết nối và giám sát từ xa","quote":"Giám sát SCADA từ xa thông qua các thiết bị","reference":"Chương V, mục 1.2.2, bảng 4, dòng 6","requirement":"Cổng USB kết nối máy tính để điều khiển từ xa; giám sát SCADA từ xa qua MODEM cổng RS232, MODBUS cổng RS485, thông báo SMS, dựa trên phần mềm của bảng điều khiển DSE; hoặc chức năng cao hơn"},{"item":"Bộ điều khiển: Cài đặt bảo hành, bảo trì","quote":"Cài đặt tự động hẹn chế độ bảo hành, bảo trì","reference":"Chương V, mục 1.2.2, bảng 4, dòng 6","requirement":"Cài đặt tự động hẹn chế độ bảo hành, bảo trì theo ngày tháng hoặc số giờ chạy máy"},{"item":"Phạm vi lắp đặt: Vật tư lắp đặt","quote":"Vật tư lắp đặt trọn gói hoàn thiện 2 tổ","reference":"Chương V, mục 1.2.2, bảng 5, dòng 1","requirement":"Vật tư lắp đặt trọn gói hoàn thiện 2 tổ máy phát điện theo khảo sát thực tế tại nhà máy chế biến mủ Cuaparis (nhà thầu tự khảo sát để tính toán)"},{"item":"Phụ kiện: Bộ dụng cụ sửa chữa cơ bản","quote":"Trang bị kèm theo hộp dụng cụ sửa chữa cho","reference":"Chương V, mục 1.2.2, bảng 5, dòng 2","requirement":"Kèm hộp dụng cụ sửa chữa cho mỗi tổ máy, gồm dụng cụ cho các thao tác sửa chữa đơn giản, thường gặp (cờ lê, mỏ lết, tua vít, kìm…)"},{"item":"Tài liệu kỹ thuật, hướng dẫn vận hành","quote":"- Tài liệu hướng dẫn cài đặt bộ điều khiển","reference":"Chương V, mục 1.2.2, bảng 5, dòng 3","requirement":"Hướng dẫn sử dụng bằng Tiếng Việt và Tiếng Anh (nếu có); bản vẽ lắp đặt điện, sơ đồ đấu nối dây tủ điều khiển; hướng dẫn cài đặt bộ điều khiển; bàn giao kèm máy"},{"item":"Bảo hành","quote":"Tối thiểu 12 tháng kể từ ngày nghiệm thu bàn","reference":"Chương V, mục 1.2.2, bảng 5, dòng 4","requirement":"Tối thiểu 12 tháng kể từ ngày nghiệm thu bàn giao đưa vào sử dụng"},{"item":"Hàng hóa chung: Tình trạng, hồ sơ CO/CQ","quote":"hàng hóa mới 100%,","reference":"Chương V, mục 1.2.1 và 1.3","requirement":"Hàng mới 100%, không lỗi vật liệu, sản xuất, thiết kế, vận hành; nhà thầu cam kết cung cấp đầy đủ CO, CQ và tài liệu liên quan nếu trúng thầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T21:54:01.340Z"}},"IB2600419125":{"u":"2026-11-02T17:48:22.866+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Ba tệp HSMT (1), (2), (3) có nội dung Chương V giống hệt nhau; kết quả gộp thành một bộ.","Văn bản là bản quét OCR, nhiều chữ lỗi dấu (ví dụ 'Tan số', 'bôi tron', 'cững bức'). Phần trích dẫn giữ nguyên như trong văn bản.","Mục tiêu trang bị ghi '10KW' nhưng bảng quy mô và bảng thông số ghi 10kVA (liên tục), 11kVA (dự phòng).","Tiêu thụ nhiên liệu: bảng yêu cầu kỹ thuật ghi ≤ 7 lít/giờ, bảng đo kiểm nghiệm thu ghi ≤ 6 lít/giờ.","Đường kính x hành trình xi lanh: giá trị hành trình bị mất trong bản quét, chỉ đọc được '> 78x'.","Văn bản không nêu hãng, model, xuất xứ cụ thể, ATS, cáp hay phạm vi lắp đặt chi tiết."],"result":{"keyInfo":{"bidName":"Trang bị máy phát điện cho xe phát sóng lưu động","notifyNo":"IB2600419125","generatorCapacity":"3 x 10 kVA liên tục (dự phòng 11 kVA), 1 pha, chạy xăng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 10kVA - Số lượng","quote":"Máy phát điện 10Kva 1 pha chạy xăng Cái 03","reference":"Chương V, mục 1.1, khoản 4","requirement":"03 máy phát điện 10kVA, 1 pha, chạy xăng, cho 03 xe phát sóng lưu động"},{"item":"Máy phát điện 10kVA - Tình trạng thiết bị","quote":"Thiết bị cung cấp phải mới 100%, sản xuất sau","reference":"Chương V, mục 1.2, bảng I.1","requirement":"Mới 100%, sản xuất sau ngày 01 tháng 01 năm 2025"},{"item":"Máy phát điện 10kVA - Chủng loại","quote":"Chủng loại: Máy phát điện di động có bánh xe","reference":"Chương V, mục 1.2, bảng I.2","requirement":"Máy phát điện di động có bánh xe di chuyển"},{"item":"Máy phát điện 10kVA - Kích thước","quote":"Rộng < 640mm và Cao < 800mm","reference":"Chương V, mục 1.2, bảng I.4","requirement":"Kích thước phủ bì toàn bộ: Dài ≤ 980mm, Rộng ≤ 640mm, Cao ≤ 800mm"},{"item":"Máy phát điện 10kVA - Độ ồn","quote":"cách 7m): < 80dB","reference":"Chương V, mục 1.2, bảng I.5","requirement":"Độ ồn tại 75% công suất liên tục, khoảng cách 7m: ≤ 80dB"},{"item":"Máy phát điện 10kVA - Khối lượng","quote":"Khối lượng khô: < 185Kg","reference":"Chương V, mục 1.2, bảng I.6","requirement":"Khối lượng khô ≤ 185Kg"},{"item":"Máy phát điện 10kVA - Tiêu thụ nhiên liệu","quote":"mức): < 7 lít / giờ.","reference":"Chương V, mục 1.2, bảng I.7; mục 3, bảng đo kiểm, dòng I.6","requirement":"Tải 100% công suất định mức: ≤ 7 lít/giờ (bảng yêu cầu kỹ thuật). Bảng đo kiểm nghiệm thu ghi ≤ 6 lít/giờ, hai số liệu không khớp nhau"},{"item":"Máy phát điện 10kVA - Bình nhiên liệu","quote":"Dung tích bình nhiên liệu: > 25 lít","reference":"Chương V, mục 1.2, bảng I.8","requirement":"Dung tích bình nhiên liệu ≥ 25 lít"},{"item":"Máy phát điện 10kVA - Bảo hành","quote":"Bao hành: tối thiểu 12 tháng","reference":"Chương V, mục 1.2, bảng I.9","requirement":"Bảo hành tối thiểu 12 tháng"},{"item":"Máy phát điện 10kVA - Tiêu chuẩn chất lượng","quote":"Đáp ứng tiêu chuẩn/quy chuẩn: ISO 9001-2015","reference":"Chương V, mục 1.2, bảng I.10","requirement":"Đáp ứng tiêu chuẩn ISO 9001-2015 hoặc tương đương"},{"item":"Máy phát điện 10kVA - Xuất xứ, CO/CQ","quote":"xuất xứ (CO), giấy chứng nhận chất lượng","reference":"Chương V, mục 1.2, bảng I.11","requirement":"Thiết bị nhập khẩu: có giấy chứng nhận xuất xứ (CO) và giấy chứng nhận chất lượng (CQ) của nhà sản xuất. Thiết bị sản xuất trong nước: có giấy chứng nhận xuất xưởng/chất lượng của nhà sản xuất"},{"item":"Máy phát điện 10kVA - Tài liệu hướng dẫn sử dụng","quote":"Có tài liệu hướng dẫn sử dụng: Ngôn ngữ tiếng","reference":"Chương V, mục 1.2, bảng I.12","requirement":"Có tài liệu hướng dẫn sử dụng: tiếng Anh với hàng nhập khẩu, tiếng Việt với hàng trong nước"},{"item":"Máy phát điện 10kVA - Catalogue, tài liệu kỹ thuật","quote":"Có Catalogue tô máy phát điện (Generator), tài","reference":"Chương V, mục 1.2, bảng I.13","requirement":"Nộp kèm E-HSDT catalogue và tài liệu kỹ thuật. Thông số phải được công bố cụ thể, rõ ràng trên website hãng sản xuất, nhà thầu cung cấp địa chỉ website"},{"item":"Máy phát điện 10kVA - Nhãn mác","quote":null,"reference":"Chương V, mục 1.2, bảng I.3","requirement":"Tổ máy, động cơ, đầu phát có ký mã hiệu/nhãn hiệu/nhãn mác rõ ràng, thông số AC ra (điện áp, tần số, công suất), Serial Number ở vị trí dễ thấy"},{"item":"Máy phát điện 10kVA - Công suất liên tục","quote":"Công suất liên tục: 10kVA.","reference":"Chương V, mục 1.2, bảng II.1; mục 3, bảng đo kiểm, dòng II.1","requirement":"Công suất liên tục 10kVA (nghiệm thu: chạy tải giả liên tục 60 phút)"},{"item":"Máy phát điện 10kVA - Công suất dự phòng","quote":"Công suất dự phòng: 11kVA.","reference":"Chương V, mục 1.2, bảng II.2; mục 3, bảng đo kiểm, dòng II.2","requirement":"Công suất dự phòng 11kVA (nghiệm thu: chạy tải giả liên tục 5 phút)"},{"item":"Máy phát điện 10kVA - Hệ số công suất đầu ra","quote":"Hệ số Cos ®= 1.","reference":"Chương V, mục 1.2, bảng II.3","requirement":"Hệ số Cos φ = 1"},{"item":"Máy phát điện 10kVA - Số pha","quote":"Số pha AC ra: 1 pha.","reference":"Chương V, mục 1.2, bảng II.4","requirement":"AC ra 1 pha"},{"item":"Máy phát điện 10kVA - Điện áp","quote":"Điện áp AC ra: 220-230V, +5%.","reference":"Chương V, mục 1.2, bảng II.5","requirement":"Điện áp AC ra 220-230V, ±5%"},{"item":"Máy phát điện 10kVA - Tần số","quote":"Tan số điện áp AC ra: 50 Hz +5%.","reference":"Chương V, mục 1.2, bảng II.6","requirement":"Tần số AC ra 50 Hz ±5%"},{"item":"Máy phát điện 10kVA - Dạng sóng","quote":"Dang sóng điện áp AC ra: Sin chuẩn.","reference":"Chương V, mục 1.2, bảng II.7","requirement":"Dạng sóng điện áp AC ra: sin chuẩn (nghiệm thu đo bằng máy hiện sóng)"},{"item":"Máy phát điện 10kVA - Động cơ: Nhiên liệu","quote":"Nhiên liệu: Xăng không chì octane 87 hoặc cao","reference":"Chương V, mục 1.2, bảng III.1","requirement":"Xăng không chì octane 87 hoặc cao hơn"},{"item":"Máy phát điện 10kVA - Động cơ: Kiểu","quote":"Kiểu động cơ: 4 thì, tối thiểu 2 xi lanh.","reference":"Chương V, mục 1.2, bảng III.2","requirement":"Động cơ 4 thì, tối thiểu 2 xi lanh"},{"item":"Máy phát điện 10kVA - Động cơ: Đường kính x hành trình xi lanh","quote":"Đường kính x hành trình xy lanh (mm): > 78x","reference":"Chương V, mục 1.2, bảng III.3","requirement":"Đường kính xi lanh ≥ 78 mm; giá trị hành trình không đọc được rõ trong bản quét"},{"item":"Máy phát điện 10kVA - Động cơ: Hệ thống bôi trơn","quote":"Hệ thống bôi tron: Hệ thống bôi tron cững bức","reference":"Chương V, mục 1.2, bảng III.4","requirement":"Bôi trơn cưỡng bức kiểu vung té, có cảnh báo mức dầu thấp"},{"item":"Máy phát điện 10kVA - Động cơ: Dung tích xi lanh","quote":"Dung tích xi lanh: > 688 cm.","reference":"Chương V, mục 1.2, bảng III.5","requirement":"Dung tích xi lanh ≥ 688 cm³"},{"item":"Máy phát điện 10kVA - Động cơ: Tỷ số nén","quote":"Ty số nén: 9.3:1 hoặc tốt hơn","reference":"Chương V, mục 1.2, bảng III.6","requirement":"Tỷ số nén 9.3:1 hoặc tốt hơn"},{"item":"Máy phát điện 10kVA - Động cơ: Dung tích dầu bôi trơn","quote":"Dung tích dau bôi tron: < 1.7 lít","reference":"Chương V, mục 1.2, bảng III.7","requirement":"Dung tích dầu bôi trơn ≤ 1.7 lít"},{"item":"Máy phát điện 10kVA - Động cơ: Hệ thống đánh lửa","quote":"Hệ thống đánh lửa: CDI kỹ thuật số với thời","reference":"Chương V, mục 1.2, bảng III.8","requirement":"CDI kỹ thuật số với thời gian đánh lửa biến thiên tự động"},{"item":"Máy phát điện 10kVA - Động cơ: Khởi động","quote":"Khởi động: Đề điện","reference":"Chương V, mục 1.2, bảng III.9","requirement":"Khởi động bằng đề điện"},{"item":"Máy phát điện 10kVA - Động cơ: Làm mát","quote":"Làm mát: quạt gió.","reference":"Chương V, mục 1.2, bảng III.10","requirement":"Làm mát bằng quạt gió"},{"item":"Máy phát điện 10kVA - Động cơ: Tốc độ quay","quote":"Tốc độ quay: 3.000 vòng / phút.","reference":"Chương V, mục 1.2, bảng III.11","requirement":"3.000 vòng/phút"},{"item":"Máy phát điện 10kVA - Đầu phát: Công suất","quote":"Công suất định mức/liên tục: >11 kVA","reference":"Chương V, mục 1.2, bảng IV.1","requirement":"Công suất định mức/liên tục ≥ 11 kVA"},{"item":"Máy phát điện 10kVA - Đầu phát: Hệ số công suất","quote":"Hệ số công suất: Cos phi=1","reference":"Chương V, mục 1.2, bảng IV.2","requirement":"Cos phi = 1"},{"item":"Máy phát điện 10kVA - Đầu phát: Kiểu","quote":"Kiểu: Đồng bộ","reference":"Chương V, mục 1.2, bảng IV.3","requirement":"Đồng bộ"},{"item":"Máy phát điện 10kVA - Đầu phát: Hệ thống kích từ","quote":"Hệ thống kích từ: Tự kích.","reference":"Chương V, mục 1.2, bảng IV.4","requirement":"Tự kích"},{"item":"Máy phát điện 10kVA - Đầu phát: Bộ ổn định điện áp","quote":"Bộ ồn định điện áp: AVR (Automatic Voltage","reference":"Chương V, mục 1.2, bảng IV.5","requirement":"AVR (Automatic Voltage Regulator) tích hợp"},{"item":"Máy phát điện 10kVA - Đầu phát: Hiệu suất","quote":"Hiệu suất máy phát: >80%.","reference":"Chương V, mục 1.2, bảng IV.6","requirement":"Hiệu suất máy phát > 80%"},{"item":"Máy phát điện 10kVA - Đầu phát: Tiêu chuẩn","quote":"Dap ứng một trong các tiêu chuẩn: CEI 2-3, IEC","reference":"Chương V, mục 1.2, bảng IV.7","requirement":"Đáp ứng một trong các tiêu chuẩn: CEI 2-3, IEC 34-1, EN 60034-1, VDE 0530, BS 4999-5000, CAN/CSA-C22.2 No 14-95-No 100-95"},{"item":"Máy phát điện 10kVA - Đầu phát: Cấp cách điện","quote":"Cấp cách điện: H.","reference":"Chương V, mục 1.2, bảng IV.8","requirement":"Cấp cách điện H"},{"item":"Máy phát điện 10kVA - Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ: IP23.","reference":"Chương V, mục 1.2, bảng IV.9","requirement":"IP23"},{"item":"Máy phát điện 10kVA - An toàn: CB đầu ra","quote":"CB đầu ra, bảo vệ quá tải, chống ngắn mach","reference":"Chương V, mục 1.2, bảng V.1","requirement":"CB đầu ra, bảo vệ quá tải, chống ngắn mạch"},{"item":"Máy phát điện 10kVA - An toàn: Cảm biến dầu","quote":"Cảm biến áp suất dầu và ngắt khan cấp","reference":"Chương V, mục 1.2, bảng V.2","requirement":"Cảm biến áp suất dầu và ngắt khẩn cấp"},{"item":"Máy phát điện 10kVA - Bảng điều khiển","quote":"Bảng điều khiển có các thiết bị hién thị: Điện","reference":"Chương V, mục 1.2, bảng VI.1","requirement":"Có thiết bị hiển thị: điện áp ra, dòng ra, thời gian chạy máy (trên động cơ), đèn báo lỗi nhớt (trên động cơ)"},{"item":"Máy phát điện 10kVA - Ổ cắm đầu ra","quote":"Ô cắm dau ra: ít nhất một 6 220-230V tiêu","reference":"Chương V, mục 1.2, bảng VI.2","requirement":"Ít nhất một ổ cắm 220-230V tiêu chuẩn"},{"item":"Máy phát điện 10kVA - Bộ lọc","quote":"Bộ loc gió, lọc nhớt có thé thay thé.","reference":"Chương V, mục 1.2, bảng VII.1","requirement":"Bộ lọc gió, lọc nhớt có thể thay thế"},{"item":"Máy phát điện 10kVA - Khả năng tiếp cận bảo dưỡng","quote":"Dễ tiếp cận lọc gió, lọc dầu, bugi, xả nhiên liệu.","reference":"Chương V, mục 1.2, bảng VII.2","requirement":"Dễ tiếp cận lọc gió, lọc dầu, bugi, xả nhiên liệu"},{"item":"Máy phát điện 10kVA - Phạm vi cung cấp, nghiệm thu","quote":"Nhà thầu cung cấp nhiên liệu chạy thử và công cụ dụng cụ phối hợp","reference":"Chương V, mục 1.1, khoản 5; mục 3","requirement":"Nhà thầu cung cấp nhiên liệu chạy thử và công cụ dụng cụ phối hợp đo kiểm nghiệm thu tại khu vực Hà Nội. Cung cấp, lắp đặt trên 03 xe phát sóng lưu động trong 45 ngày kể từ ngày hợp đồng có hiệu lực"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:48:22.185Z"}},"IB2600429093":{"u":"2026-11-02T22:11:45.361+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Tệp PDF là bản quét/OCR, nhiều chữ bị lỗi; các dòng bảng lỗi nặng để quote là null.","Đơn vị mức tiêu hao nhiên liệu (dòng 4.2) bị lỗi OCR ('líugiờ'), có thể là lít/giờ nhưng chưa xác nhận.","Văn bản không nêu hãng, model, xuất xứ của động cơ và đầu phát, cấp cách điện cụ thể, mức ồn, tiêu chuẩn khí thải; bộ điều khiển tham chiếu DSE 6120 chỉ nêu ở Phụ lục.","Dòng định mức MCCB (khuyến nghị không nhỏ hơn 250 A) nằm ở dòng bảng bị lỗi OCR."],"result":{"keyInfo":{"bidName":"Gói 1: Trang bị máy phát điện cho các trạm biến áp của PTC2","notifyNo":"IB2600429093","generatorCapacity":"4 tổ x 150 kVA liên tục (PRP); 165 kVA dự phòng (ESP) tại cosφ 0,8"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: loại và số lượng","quote":"máy phát điện diesel 150 kVA cùng thiết bị đồng bộ","reference":"Chương V, mục II.1 và II.2","requirement":"Tổ máy phát điện diesel xoay chiều 150 kVA, có vỏ cách âm và bánh xe, đồng bộ hoàn chỉnh, số lượng 04 tổ (phân bổ về 04 trạm biến áp)."},{"item":"Tổ máy: tình trạng, năm sản xuất","quote":"Hàng hóa mới 100%, chưa qua sử dụng","reference":"Chương V, mục 3","requirement":"Hàng mới 100%, chưa qua sử dụng; năm sản xuất không sớm hơn 12 tháng tính đến thời điểm giao hàng, trừ khi HSMT quy định khác."},{"item":"Tổ máy: công suất","quote":"150 kVA liên tục; 165 kVA dự phòng","reference":"Chương V, mục 4.1 (dòng 2, 3) và Phụ lục","requirement":"Công suất liên tục (PRP) không nhỏ hơn 150 kVA; công suất dự phòng (ESP) không nhỏ hơn 165 kVA, tại cosφ = 0,8."},{"item":"Tổ máy: điện áp, tần số, số pha, hệ số công suất","quote":"điện áp danh định 230/400 VAC","reference":"Chương V, mục 3 và mục 4.1 (dòng 4)","requirement":"Xoay chiều 3 pha - 4 dây, điện áp danh định 230/400 VAC, tần số 50 Hz, hệ số công suất danh định 0,8; tốc độ đồng bộ 1.500 vòng/phút."},{"item":"Tổ máy: hệ số công suất","quote":"hệ số công suất đanh định 0,8","reference":"Chương V, mục 3","requirement":"Hệ số công suất danh định 0,8."},{"item":"Tổ máy: dòng điện định mức","quote":"Khoảng 216 A tại 400 V","reference":"Chương V, mục 4.1 (dòng 5)","requirement":"Khoảng 216 A tại 400 V hoặc phù hợp với công suất 150 kVA (theo bản OCR, phần sau của dòng bị lẫn chữ)."},{"item":"Tổ máy: nhiên liệu và bình nhiên liệu","quote":"Diesel; bình nhiên liệu tích hợp hoặc bố trí","reference":"Chương V, mục 4.1 (dòng 7)","requirement":"Dùng diesel; bình nhiên liệu tích hợp hoặc bố trí đồng bộ, có nắp nạp, xả cặn và chỉ báo mức nhiên liệu."},{"item":"Tổ máy: khung đế","quote":null,"reference":"Chương V, mục 4.1 (dòng 8)","requirement":"Khung thép chịu lực, sơn chống ăn mòn; động cơ và đầu phát đặt trên đệm chống rung."},{"item":"Tổ máy: vỏ cách âm","quote":"Vỏ cách âm, chống thời tiết phù hợp vị trí sử","reference":"Chương V, mục 4.1 (dòng 9)","requirement":"Vỏ cách âm, chống thời tiết phù hợp vị trí sử dụng; cửa bảo dưỡng có khóa; bề mặt chống ăn mòn; thông gió đủ cho vận hành liên tục. Văn bản không nêu mức ồn (dB)."},{"item":"Tổ máy: khả năng di chuyển","quote":null,"reference":"Chương V, mục 4.1 (dòng 10) và mục 5","requirement":"Có bánh xe, cơ cấu khóa bánh an toàn, kèm điểm cẩu móc nâng hạ."},{"item":"Tổ máy: bảo vệ đầu ra","quote":null,"reference":"Chương V, mục 4.1 (dòng 11)","requirement":"MCCB 3P có dòng định mức phù hợp, khuyến nghị không nhỏ hơn 250 A; bảo vệ quá tải và ngắn mạch."},{"item":"Động cơ: kiểu động cơ","quote":"Động cơ diesel 4 kỳ, làm mát bằng chất lỏng;","reference":"Chương V, mục 4.2 (dòng 1)","requirement":"Động cơ diesel 4 kỳ, làm mát bằng chất lỏng; hút khí tự nhiên hoặc tăng áp theo cấu hình tiêu chuẩn của nhà sản xuất; số xi-lanh, dung tích và công suất phải phù hợp để tổ máy đạt tối thiểu 150 kVA PRP và 165 kVA ESP. Văn bản không nêu hãng, model, xuất xứ, số xi-lanh cụ thể."},{"item":"Động cơ: công suất và tốc độ","quote":null,"reference":"Chương V, mục 4.2 (dòng 2, 3)","requirement":"Công suất động cơ không nhỏ hơn mức cần thiết để tổ máy đạt 150 kVA PRP và 165 kVA ESP trong điều kiện công bố của nhà sản xuất; tốc độ định mức 1.500 vòng/phút tại 50 Hz."},{"item":"Động cơ: khởi động","quote":"Khởi động điện DC 12 V hoặc 24 V theo thiết","reference":"Chương V, mục 4.2 (dòng 4)","requirement":"Khởi động điện DC 12 V hoặc 24 V theo thiết kế đồng bộ của nhà sản xuất; đầy đủ ắc quy, cáp nối, máy đề, máy phát sạc và bộ sạc ắc quy tự động từ điện lưới."},{"item":"Động cơ: điều tốc","quote":null,"reference":"Chương V, mục 4.2 (dòng 5)","requirement":"Điều tốc cơ khí hoặc điện tử; bảo đảm ổn định tốc độ/tần số theo ISO 8528 hoặc tương đương."},{"item":"Động cơ: hệ thống nhiên liệu","quote":null,"reference":"Chương V, mục 4.2 (dòng 6)","requirement":"Có bơm, lọc nhiên liệu và đường cấp/hồi hoàn chỉnh; phù hợp dầu diesel thông dụng tại Việt Nam."},{"item":"Động cơ: mức tiêu hao nhiên liệu","quote":"Mức tại 100% tải PRP không lớn hơn 40","reference":"Chương V, mục 4.2 (dòng 7)","requirement":"Nhà thầu kê khai mức tiêu hao tại 75% và 100% tải PRP theo tài liệu nhà sản xuất; mức tại 100% tải PRP không lớn hơn 40 (đơn vị lít/giờ theo bản OCR, chữ đơn vị bị lỗi)."},{"item":"Động cơ: làm mát, bôi trơn, xả","quote":null,"reference":"Chương V, mục 4.2 (các dòng cuối)","requirement":"Két nước, quạt gió đầu trục và bảo vệ nhiệt độ nước làm mát cao; có bơm và lọc dầu, que thăm dầu/điểm kiểm tra, bảo vệ áp suất dầu thấp; ống mềm nối xả, bộ giảm thanh và phụ kiện đồng bộ, thoát khí an toàn, không rò rỉ. Văn bản không nêu tiêu chuẩn khí thải."},{"item":"Đầu phát: kiểu và AVR","quote":"Có bộ điều chỉnh điện áp tự dong AVR","reference":"Chương V, mục 4.3 (dòng 1, 4)","requirement":"Máy phát điện xoay chiều đồng bộ, có AVR; kết cấu một ổ bi hoặc tương đương, ghép đồng trục và tương thích với động cơ; chất lượng điện áp đáp ứng ISO 8528/IEC 60034 hoặc tương đương. Văn bản không nêu hãng, model, xuất xứ."},{"item":"Đầu phát: công suất","quote":null,"reference":"Chương V, mục 4.3 (dòng 2)","requirement":"Đủ để tổ máy đạt 150 kVA PRP và 165 kVA ESP tại cosφ = 0,8."},{"item":"Đầu phát: thông số","quote":null,"reference":"Chương V, mục 4.3 (dòng 3)","requirement":"3 pha, 4 dây, đấu sao có trung tính; 230/400 VAC, 50 Hz; 4 cực; 1.500 vòng/phút."},{"item":"Đầu phát: cấp cách điện, cấp bảo vệ, quá tải","quote":null,"reference":"Chương V, mục 4.3 (dòng 5, 6, 7)","requirement":"Cấp cách điện phù hợp điều kiện khí hậu nóng ẩm và công suất làm việc, nhà thầu phải kê khai rõ (văn bản không nêu cấp cụ thể). Cấp bảo vệ theo thiết kế đồng bộ khi lắp trong vỏ cách âm, chống tiếp xúc trực tiếp và vật rắn xâm nhập. Khả năng chịu quá tải theo ISO 8528/IEC 60034 và đặc tính công bố của nhà sản xuất."},{"item":"Bộ điều khiển: model tham chiếu","quote":"DSE 6120 hoặc loại có tinh năng tương đương/tốt hơn","reference":"Chương V, Phụ lục","requirement":"DSE 6120 hoặc loại có tính năng tương đương/tốt hơn."},{"item":"Bộ điều khiển: chức năng","quote":null,"reference":"Chương V, mục 4.4","requirement":"Chế độ tự động phối hợp với ATS; hiển thị tối thiểu điện áp, tần số máy phát, tốc độ động cơ, giờ chạy và điện áp ắc quy; bảo vệ/cảnh báo: thấp áp, quá/thấp tần số, quá dòng/quá tải, quá tốc, áp suất dầu thấp, nhiệt độ nước cao, khởi động không thành công, điện áp ắc quy bất thường; nhật ký sự kiện; cài đặt bằng phím mặt trước và/hoặc phần mềm, bảo vệ tham số bằng mật khẩu hoặc phân quyền; giao tiếp CAN, USB, RS485 hoặc tương đương."},{"item":"ATS: định mức","quote":"ATS 400A-4P","reference":"Chương V, mục 2 và mục 4.5 (dòng 1)","requirement":"Tủ chuyển nguồn tự động ATS 400A-4P, 4 cực, 3 pha - 4 dây, phù hợp hệ thống 230/400 VAC, 50 Hz; số lượng 04."},{"item":"ATS: chức năng, liên động, thời gian","quote":"không lớn hơn 30 giây","reference":"Chương V, mục 4.5 (dòng 2-5, 7)","requirement":"Tự động giám sát nguồn lưới, phát lệnh khởi động máy, chuyển tải sang máy phát, chuyển trả và dừng máy theo thời gian trễ cài đặt; liên động cơ khí và/hoặc điện, không đóng đồng thời hai nguồn; chế độ Auto/Manual/Test; thời gian trễ cài đặt được, tổng thời gian chuyển không lớn hơn 30 giây nếu không có cài đặt khác; phát hiện mất nguồn/mất pha hoặc điện áp lưới không đạt; thao tác chuyển nguồn bằng tay khi bảo trì."},{"item":"ATS: vỏ tủ","quote":null,"reference":"Chương V, mục 4.5 (dòng 6)","requirement":"Vỏ tủ thép sơn tĩnh điện, phù hợp môi trường lắp đặt; có thanh cái/đầu nối, bảo vệ mạch điều khiển, đèn chỉ thị trạng thái và nhãn dây."},{"item":"ATS: tiêu chuẩn","quote":null,"reference":"Chương V, mục 4.5 (dòng cuối)","requirement":"Phù hợp IEC 60947-6-1, IEC 60947-3, IEC 60947-2 hoặc tiêu chuẩn tương đương; định mức 400 A-4P; khả năng chịu dòng/ngắn mạch phù hợp sơ đồ phối hợp bảo vệ."},{"item":"Cáp nguồn","quote":null,"reference":"Chương V, mục 2, mục 4.6 (dòng 1, 2), Mẫu số 01A","requirement":"Cáp mềm/cáp cao su ruột đồng (3x120+1x95)mm2, điện áp danh định phù hợp 0,6/1 kV hoặc cao hơn; tổng 400 m (100 m/máy); vỏ mềm, chịu mài mòn, chậm cháy/chống cháy, chống chuột hoặc giải pháp tương đương."},{"item":"Rulo cuốn cáp","quote":"trên 02 vòng bi","reference":"Chương V, mục 4.6 (dòng 3), Mẫu số 01A","requirement":"Số lượng 04 cái; thép mạ kẽm hoặc sơn chống gỉ; có móc cẩu, trục quay, tay quay/cơ cấu cuốn nhả; trục đỡ trên 02 vòng bi; đủ sức chứa chiều dài cáp cấp cho mỗi máy."},{"item":"Đầu nối, phụ kiện cáp","quote":null,"reference":"Chương V, mục 2 và mục 4.6 (dòng 4)","requirement":"Có đầu cốt, cosse, chụp bảo vệ, nhãn pha và phụ kiện cần thiết; đầu nối chắc chắn, an toàn. Phụ kiện, đầu cốt, vật tư đấu nối: 04 bộ, đủ để lắp đặt, vận hành."},{"item":"Phụ kiện kèm theo mỗi tổ máy","quote":"Bộ ắc quy khởi động, cọc bình và cáp nối; bộ sạc ắc quy tự động từ điện lưới.","reference":"Chương V, mục 5","requirement":"Bộ ắc quy khởi động, cọc bình và cáp nối; bộ sạc ắc quy tự động từ điện lưới; MCCB bảo vệ đầu phát; bộ giảm thanh và hệ thống xả hoàn chỉnh; dầu bôi trơn, nước làm mát và chất lỏng kỹ thuật đủ để chạy thử, bàn giao; bộ dụng cụ tiêu chuẩn, tài liệu vận hành - bảo dưỡng, danh mục phụ tùng khuyến nghị; bánh xe, khóa/chèn bánh, điểm nâng/hạ và biển cảnh báo an toàn."},{"item":"Phạm vi lắp đặt, thí nghiệm, chạy thử","quote":"lắp đặt, thí nghiệm, chạy thử, 100 lít","reference":"Chương V, mục 2, 6, 7 và Phụ lục","requirement":"Vận chuyển đến địa điểm, đưa thiết bị vào vị trí, lắp đặt, đấu nối, căn chỉnh, thí nghiệm, chạy thử, đào tạo và bàn giao (1 gói); nhà thầu khảo sát hiện trường và lập biện pháp nâng hạ, di chuyển; thử tổ máy, ATS, cáp và đầu nối."},{"item":"Nhiên liệu chạy thử","quote":"Nhà thầu cung cấp tối thiểu 100 lít dầu diesel cho mỗi máy dé chạy thử tại hiện trường.","reference":"Chương V, mục 7","requirement":"Nhà thầu cung cấp tối thiểu 100 lít dầu diesel cho mỗi máy để chạy thử tại hiện trường; tải giả chỉ yêu cầu khi được quy định riêng."},{"item":"Tiêu chuẩn áp dụng","quote":"Áp dụng TCVN 9729/1SO 8528, IEC 60034 đối với đầu phát, IEC 60947-6-1 đối với","reference":"Chương V, mục 3","requirement":"TCVN 9729/ISO 8528; IEC 60034 đối với đầu phát; IEC 60947-6-1 đối với thiết bị chuyển nguồn, hoặc tiêu chuẩn tương đương."},{"item":"Xuất xứ, CO/CQ, nhãn máy","quote":"C/O, C/Q và tờ khai hải quan đối","reference":"Chương V, mục II.1, mục 3, mục 8","requirement":"Được chào thiết bị của bất kỳ nhà sản xuất nào nếu đáp ứng hoặc tốt hơn yêu cầu; hồ sơ dự thầu có bảng kê hãng/model/xuất xứ; khi giao hàng có chứng chỉ xuất xưởng/chất lượng, C/O, C/Q và tờ khai hải quan đối với hàng nhập khẩu nếu pháp luật/hợp đồng yêu cầu; nhãn máy bền thể hiện hãng, model, số sê-ri, công suất, điện áp, tần số và năm sản xuất."},{"item":"Bảo hành","quote":"Bảo hành toàn bộ phạm vi cung cấp tối thiểu 12 tháng hoặc 2.000 giờ chạy máy","reference":"Chương V, mục 9","requirement":"Bảo hành toàn bộ phạm vi cung cấp tối thiểu 12 tháng hoặc 2.000 giờ chạy máy, tùy điều kiện nào đến trước, kể từ ngày nghiệm thu bàn giao; phản hồi sự cố trong 24 giờ; cam kết cung cấp vật tư tiêu hao và phụ tùng tối thiểu 05 năm."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T22:11:44.714Z"}},"IB2600434462":{"u":"2026-11-02T21:55:30.476+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V- Yêu cầu về Kỹ thuật.pdf), chưa phân tích cả HSMT.","Văn bản trích từ PDF bị ngắt dòng giữa chừng nên một số trích dẫn chỉ là một dòng của ô yêu cầu; phần còn lại nằm ở dòng kế tiếp trong cùng ô.","Gói thầu chỉ có một loại máy (12 KVA/1 pha, diesel) nên không chia theo phần/lô."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2600434462","generatorCapacity":"05 máy x 12 KVA/1 pha (liên tục ≥ 12,0 KVA/12,0 KW; dự phòng ≥ 13,2 KVA/13,2 KW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 12 KVA: Số lượng, phạm vi","quote":"Cung cấp và lắp đặt 05 máy phát điện 12 KVA/1 pha cho các trạm","reference":"Chương V, mục 1.1","requirement":"Cung cấp và lắp đặt 05 máy phát điện 12 KVA/1 pha cho 05 trạm BTS (Viễn thông Khánh Hòa); loại Máy phát điện Diesel 12 KVA/1 pha, hệ thống điều khiển, kèm ATS, vỏ cách âm"},{"item":"Máy 12 KVA: Hãng sản xuất, mã hiệu, xuất xứ","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục I.1, A.I.1-3; A.II.1-3; A.III.1-3; A.IV.1-2","requirement":"Nhà thầu tự cung cấp thông tin hãng sản xuất, mã hiệu, xuất xứ (tổ máy, động cơ, đầu phát, bộ điều khiển)"},{"item":"Máy 12 KVA: Tình trạng thiết bị","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị","reference":"Chương V, mục I.1, A.I.4","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Máy 12 KVA: Năm sản xuất","quote":"Từ năm 2025 trở về sau.","reference":"Chương V, mục I.1, A.I.5","requirement":"Từ năm 2025 trở về sau"},{"item":"Máy 12 KVA: Công suất liên tục","quote":"≥ 12,0 KVA/12,0 KW","reference":"Chương V, mục I.1, A.I.6","requirement":"≥ 12,0 KVA/12,0 KW (100% tải); nhà thầu cung cấp bản kết quả giám định do đơn vị có năng lực, được cơ quan nhà nước công nhận cấp"},{"item":"Máy 12 KVA: Công suất dự phòng","quote":"≥ 13,2 KVA/ 13,2 KW","reference":"Chương V, mục I.1, A.I.7","requirement":"≥ 13,2 KVA/13,2 KW"},{"item":"Máy 12 KVA: Điện áp, số pha, tần số","quote":"220V, xoay chiều","reference":"Chương V, mục I.1, A.I.8, 10, 11","requirement":"Điện áp định mức 220V xoay chiều; 1 pha, 2 dây; tần số 50 Hz"},{"item":"Máy 12 KVA: Sai lệch điện áp và tần số","quote":"≤ 1%","reference":"Chương V, mục I.1, A.I.9, 12","requirement":"Sai lệch điện áp cho phép ≤ 1% và sai lệch tần số cho phép ≤ 1% (tải định mức)"},{"item":"Máy 12 KVA: Nhiên liệu","quote":"Dầu Diesel thông dụng trên thị trường Việt Nam","reference":"Chương V, mục I.1, A.I.13","requirement":"Dầu Diesel thông dụng trên thị trường Việt Nam"},{"item":"Máy 12 KVA: Hệ số công suất","quote":"Cosϕ = 1","reference":"Chương V, mục I.1, A.I.14","requirement":"Cosϕ = 1"},{"item":"Máy 12 KVA: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục I.1, A.I.15","requirement":"1.500 vòng/phút"},{"item":"Máy 12 KVA: Hệ thống khởi động","quote":"Khởi động đề điện bằng accu, tự động sạc điện khi chạy máy","reference":"Chương V, mục I.1, A.I.16","requirement":"Khởi động đề điện bằng accu, tự động sạc điện khi chạy máy"},{"item":"Máy 12 KVA: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục I.1, A.I.17","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Máy 12 KVA: Aptomat (CB) ngõ ra","quote":"sản xuất: Mitsubishi, Schneider, Clipsal, LS","reference":"Chương V, mục I.1, A.I.18","requirement":"CB có chất lượng tương đương sản phẩm của các hãng Mitsubishi, Schneider, Clipsal, LS; lắp tại máy phát điện, dòng định mức phù hợp với dòng điện của máy phát"},{"item":"Máy 12 KVA: Chế độ chạy liên tục","quote":"Máy chạy liên tục 24/24 ở 90% công suất liên tục của máy","reference":"Chương V, mục I.1, A.I.19","requirement":"Chạy liên tục 24/24 ở 90% công suất liên tục của máy"},{"item":"Máy 12 KVA: Khả năng quá tải","quote":"Có thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy","reference":"Chương V, mục I.1, A.I.20","requirement":"Hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục"},{"item":"Máy 12 KVA: Mức tiêu thụ nhiên liệu","quote":"≤ 4,5 lít/giờ tại (100 %) tải định mức .","reference":"Chương V, mục I.1, A.I.21","requirement":"≤ 2,5 lít/giờ tại 25% tải; ≤ 3,0 lít/giờ tại 50% tải; ≤ 3,5 lít/giờ tại 75% tải; ≤ 4,5 lít/giờ tại 100% tải; ≤ 4,8 lít/giờ tại 110% tải (tải định mức)"},{"item":"Máy 12 KVA: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 68 dB (Mức độ ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy","reference":"Chương V, mục I.1, A.I.22","requirement":"≤ 68 dB (mức ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m); đáp ứng QCVN 26:2025/BTNMT; nhà thầu cung cấp bản kết quả giám định do đơn vị có năng lực, được cơ quan nhà nước công nhận cấp"},{"item":"Máy 12 KVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt","reference":"Chương V, mục I.1, A.I.23","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Máy 12 KVA: Điều kiện hoạt động, vận hành","quote":"Nhiệt độ môi trường: -25oC đến +52oC","reference":"Chương V, mục I.1, A.I.24","requirement":"Nhiệt đới hóa, phù hợp khí hậu Việt Nam; nhiệt độ môi trường -25oC đến +52oC; độ ẩm hoạt động 5% đến 95%"},{"item":"Máy 12 KVA: Thùng chứa nhiên liệu","quote":"≥ 70 lít (Gắn trực tiếp trong máy)","reference":"Chương V, mục I.1, A.I.25-26","requirement":"Gắn liền khung bệ máy, bằng thép xử lý hóa học chống rỉ; dung tích ≥ 70 lít, gắn trực tiếp trong máy"},{"item":"Máy 12 KVA: Vỏ cách âm","quote":"- Bằng thép, độ dày vỏ cách âm ≥ 1.5mm; được xử lý bề mặt bằng","reference":"Chương V, mục I.1, A.I.27","requirement":"Thép, độ dày ≥ 1.5mm, xử lý bề mặt hóa học và sơn tĩnh điện, có khóa an toàn, đặt ngoài trời được, có hệ thống thoát nhiệt thoát xả; phần điều khiển có cửa kính quan sát; cánh cửa có khóa và gioăng kín; vật liệu chống ồn chống cháy"},{"item":"Máy 12 KVA: Khung đế và chống rung","quote":"Động cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm","reference":"Chương V, mục I.1, A.I.28-29","requirement":"Khung đế chắc chắn, chịu lực, giảm chấn, có đế cao su giảm chấn; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Máy 12 KVA: Kích thước và trọng lượng","quote":"Tương đương ≤ ( 1470 x 770 x 1120 mm)","reference":"Chương V, mục I.1, A.I.30-31","requirement":"Kích thước (D x R x C) cả vỏ tương đương ≤ 1470 x 770 x 1120 mm; trọng lượng tịnh ≤ 650 KG"},{"item":"Máy 12 KVA: Chứng nhận và tiêu chuẩn","quote":"ISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong","reference":"Chương V, mục I.1, A.I.32-35","requirement":"ISO 9001:2015 và ISO 14001:2015 (đối với đơn vị lắp ráp/sản xuất trong nước); ISO 45001:2018; CE"},{"item":"Máy 12 KVA: Khí thải ở chế độ 100% tải","quote":"đối với bụi và các chất vô cơ (QCVN 19:2024/BTNMT)","reference":"Chương V, mục I.1, A.I.36, 38","requirement":"CO, NOx, SO2 đáp ứng QCVN 19:2024/BTNMT; nhà thầu cung cấp bản kết quả giám định do đơn vị có năng lực, được cơ quan nhà nước công nhận cấp; hệ thống thoát khí thải thông thoáng"},{"item":"Máy 12 KVA: Nối đất, ghi nhãn, bảng thông số","quote":"Máy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo","reference":"Chương V, mục I.1, A.I.37, 39, 40","requirement":"Có đầu nối đất; ghi nhãn đầu nối; bảng thông số đặc trưng gồm tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp, tần số, hệ số công suất danh định, kích thước và khối lượng tổng"},{"item":"Máy 12 KVA: Vận hành","quote":"Máy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm,","reference":"Chương V, mục I.1, A.I.42","requirement":"Vận hành bằng khóa điện đề nổ hoặc phím bấm mềm, không chổi than tự động kích từ, tự động điều chỉnh điện áp khi tải thay đổi bằng AVR"},{"item":"Máy 12 KVA: Tài liệu kèm theo","quote":"- Tài liệu hướng dẫn vận hành (tiếng Việt).","reference":"Chương V, mục I.1, A.I.41; A.VI.7","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt); catalog, sách hướng dẫn vận hành và bảo dưỡng, mỗi máy 1 bộ"},{"item":"Máy 12 KVA: Động cơ - loại và tốc độ","quote":"Diesel 4 kỳ","reference":"Chương V, mục I.1, A.II.4-5","requirement":"Diesel 4 kỳ, tốc độ 1.500 vòng/phút"},{"item":"Máy 12 KVA: Động cơ - công suất","quote":"≥ 16 KW","reference":"Chương V, mục I.1, A.II.6-7","requirement":"Công suất liên tục ≥ 16 KW; công suất tối đa ≥ 18 KW"},{"item":"Máy 12 KVA: Động cơ - xy lanh","quote":"≥ 4 thẳng hàng","reference":"Chương V, mục I.1, A.II.8-12","requirement":"Số xy lanh ≥ 4 thẳng hàng; tổng dung tích ≥ 2,3 lít; đường kính ≥ 85 mm; hành trình ≥ 100 mm; tỉ số nén ≥ 18:1"},{"item":"Máy 12 KVA: Động cơ - điều tốc, bôi trơn, lọc","quote":"Bơm nhớt, bôi trơn cưỡng bức","reference":"Chương V, mục I.1, A.II.13-15","requirement":"Điều tốc điện tử; bơm nhớt, bôi trơn cưỡng bức; phin lọc dầu bôi trơn, phin lọc nhiên liệu, màng lọc nhiên liệu tinh và thô, có ruột thay lắp thuận tiện"},{"item":"Máy 12 KVA: Động cơ - cảm biến, khởi động, làm mát","quote":"Két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp với quạt gió","reference":"Chương V, mục I.1, A.II.16-18","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu; motor khởi động điện DC có sạc ắc quy khi chạy máy; két nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp quạt gió đầu trục"},{"item":"Máy 12 KVA: Đầu phát - loại, kết nối","quote":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha,","reference":"Chương V, mục I.1, A.III.4-6, 13","requirement":"Kích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây; đồng trục bằng đĩa đàn hồi; một ổ trục; điện áp ra 220V/1 pha"},{"item":"Máy 12 KVA: Đầu phát - công suất, hiệu suất","quote":"≥ 81.6%","reference":"Chương V, mục I.1, A.III.8-11","requirement":"Công suất liên tục ≥ 12 KVA/12 KW; dự phòng ≥ 13.2 KVA/13.2 KW; hiệu suất ≥ 81.6%; cho phép chạy 110% công suất trong 6 giờ/12 giờ chạy máy liên tục"},{"item":"Máy 12 KVA: Đầu phát - dao động điện áp, AVR","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức","reference":"Chương V, mục I.1, A.III.7, 12","requirement":"Dao động điện áp ≤ 1% (tốc độ thay đổi -2% đến +5%, hệ số công suất 0,8 đến 1); tự động điều chỉnh bằng bộ AVR"},{"item":"Máy 12 KVA: Đầu phát - cách điện, bảo vệ","quote":"Tối thiểu là IP23","reference":"Chương V, mục I.1, A.III.14-18","requirement":"Cấp cách điện/nhiệt H/H; cấp bảo vệ tối thiểu IP23; Cosϕ = 1; 1.500 vòng/phút; 50 Hz"},{"item":"Máy 12 KVA: Bộ điều khiển - màn hình, ngôn ngữ","quote":"Màn hình hiển thị là màn hình LCD","reference":"Chương V, mục I.1, A.IV.3","requirement":"Màn hình LCD, ngôn ngữ hiển thị tiếng Anh; lập trình qua máy tính hoặc phím bấm mềm; tự động chạy bảo trì theo thời gian biểu; lưu lịch sử sự cố theo thời gian"},{"item":"Máy 12 KVA: Bộ điều khiển - chức năng hiển thị","quote":"Điện áp ắc quy","reference":"Chương V, mục I.1, A.IV.4","requirement":"Hiển thị điện áp máy phát, điện áp lưới, tần số, dòng điện, công suất, hệ số công suất, điện năng, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu, số giờ hoạt động, số giờ còn lại đến hạn bảo trì, báo lỗi"},{"item":"Máy 12 KVA: Bộ điều khiển - bảo vệ và tự động dừng máy","quote":"Nhiệt độ nước làm mát cao.","reference":"Chương V, mục I.1, A.IV.5","requirement":"Điện áp cao/thấp, tần số cao/thấp, quá dòng theo thời gian, nhiệt độ nước làm mát cao, áp suất dầu bôi trơn thấp, mức nhiên liệu thấp, nút dừng khẩn cấp"},{"item":"Máy 12 KVA: Bộ điều khiển - cài đặt, chế độ, kết nối","quote":"Cài đặt chạy làm mát máy sau khi ngắt tải","reference":"Chương V, mục I.1, A.IV.6-8","requirement":"Cài đặt đồng hồ, hẹn giờ bảo trì, chạy máy bảo trì theo lịch, các thời gian trễ (khởi động, đóng điện máy phát sang lưới và lưới sang máy phát), chạy làm mát sau ngắt tải; chế độ Auto/Man, Start/Stop bằng tay; giao diện USB kết nối máy tính, phần mềm điều khiển và lập trình"},{"item":"Máy 12 KVA: ATS - dòng định mức","quote":"≥ 100 A","reference":"Chương V, mục I.1, A.V.1","requirement":"Bộ tự động chuyển nguồn ATS ≥ 100 A; có đèn báo lưới có điện, lưới gánh tải, máy phát có điện, máy phát gánh tải"},{"item":"Máy 12 KVA: ATS - chức năng tự động","quote":"Tủ ATS sẽ tự động khởi động máy phát điện sau khoảng thởi gian","reference":"Chương V, mục I.1, A.V.1","requirement":"Phát hiện sự cố lưới khi điện áp/tần số ngoài mức cho phép; tự động khởi động máy phát sau thời gian trễ, số chu kỳ khởi động tối đa định trước, báo lỗi nếu không khởi động được; chuyển tải lưới sang máy phát và ngược lại sau thời gian trễ; máy phát chạy không tải làm mát rồi tự dừng"},{"item":"Máy 12 KVA: Ắc quy khởi động","quote":"Có kèm theo máy 01 bộ ắc quy kín khí 12VDC, ≥ 70Ah, dây nối và","reference":"Chương V, mục I.1, A.VI.4","requirement":"Kèm máy 01 bộ ắc quy kín khí 12VDC, ≥ 70Ah, dây nối và đầu cọc đầy đủ"},{"item":"Máy 12 KVA: Hệ thống xả giảm thanh và phụ kiện theo máy","quote":"Nguyên thủy theo máy.","reference":"Chương V, mục I.1, A.VI.1-3, 5","requirement":"Hệ thống xả gồm xả tiêu âm công nghiệp, khớp nối mềm và linh kiện cần thiết; bộ lọc nhiên liệu tháo lắp được; hệ thống làm mát bằng nước và bộ cao su chống rung nguyên thủy theo máy"},{"item":"Máy 12 KVA: Vật tư phụ trợ lắp đặt","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây tín","reference":"Chương V, mục I.1, A.VI.6","requirement":"Cung cấp đầy đủ vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) để lắp đặt, đấu nối hoàn chỉnh vào hệ thống điện AC hiện hữu"},{"item":"Máy 12 KVA: Lắp đặt, đấu nối","quote":"Đấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống","reference":"Chương V, mục I.1, A.VII.1-3","requirement":"Vận chuyển và lắp đặt đúng vị trí Chủ đầu tư chỉ định; đặt cân bằng, an toàn, thuận tiện vận hành bảo dưỡng; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa Bình Minh hoặc ống nhựa gân xoắn HDPE"},{"item":"Máy 12 KVA: Cáp","quote":"≥ 16 mm2","reference":"Chương V, mục I.1, A.VII.4-5","requirement":"Tiết diện dây đất ≥ 16 mm2; tiết diện dây nguồn ≥ 16 mm2"},{"item":"Máy 12 KVA: Chạy thử tải và nghiệm thu","quote":"+ Chạy thử tải 50% công suất liên tục trong thời gian 4 giờ.","reference":"Chương V, mục I.1, A.VII.6; Mục 3.1","requirement":"Nhà thầu cam kết chạy thử tải theo yêu cầu chủ đầu tư; kiểm tra trước lắp đặt: chạy thử 50% công suất liên tục 4 giờ, 75% trong 2 giờ, 100% trong 1 giờ, quá tải 10% trong 10 phút"},{"item":"Máy 12 KVA: Bảo hành","quote":"≥ 24 tháng tại địa điểm lắp đặt","reference":"Chương V, mục I.1, A.VII.7","requirement":"≥ 24 tháng tại địa điểm lắp đặt"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T21:55:29.398Z"}},"IB2600438484":{"u":"2026-11-02T18:07:54.77+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - May phat dien HFIC.pdf), chưa phân tích cả HSMT.","Số lượng tổ máy không được ghi rõ; văn bản chỉ nêu một hệ thống máy phát điện 800 kVA.","Năm sản xuất mâu thuẫn: mục 2.1 yêu cầu từ năm 2026, còn bảng đặc tính ghi 2025 trở về sau.","Chương V không nêu ATS, cáp điện, mức ồn cụ thể (dB), AVR của đầu phát; không đưa các nội dung này vào kết quả.","Mục 2.3 (thiết bị thi công) là điều kiện năng lực nhà thầu, không phải thông số thiết bị nên được bỏ qua."],"result":{"keyInfo":{"bidName":"Hệ thống máy phát điện 800 kVA","notifyNo":"IB2600438484","generatorCapacity":"800 kVA/640 kW liên tục (100%); 880 kVA/704 kW dự phòng (110%)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Phạm vi cung cấp","quote":"đặt thiết bị máy phát điện dự phòng 800KVA theo đúng hồ sơ được duyệt.","reference":"Chương V, mục 1.I","requirement":"Cung cấp, lắp đặt thiết bị máy phát điện dự phòng 800 kVA theo đúng hồ sơ được duyệt."},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất","quote":"- Tất cả thiết bị dự thầu mới 100%, và được sản xuất từ năm 2026 và có","reference":"Chương V, mục 2.1","requirement":"Thiết bị dự thầu mới 100%, sản xuất từ năm 2026, có nguồn gốc xuất xứ rõ ràng. Bảng đặc tính ghi năm sản xuất của tổ máy là 2025 trở về sau (hai mốc năm khác nhau trong cùng chương)."},{"item":"Tổ máy phát điện: Hiệu máy, Model","quote":"(MAF) từ Hãng sản xuất động cơ/đầu phát.","reference":"Chương V, mục 2.2, phần I, dòng 1-2","requirement":"Hiệu máy và model do nhà thầu đề xuất. Tổ máy lắp ráp bởi nhà sản xuất hoặc đơn vị tích hợp hệ thống có giấy ủy quyền hợp lệ (MAF) từ hãng sản xuất động cơ/đầu phát."},{"item":"Tổ máy phát điện: Xuất xứ","quote":"Việt Nam hoặc Châu Âu","reference":"Chương V, mục 2.2, phần I, dòng 3","requirement":"Việt Nam hoặc Châu Âu."},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"2025 trở về sau","reference":"Chương V, mục 2.2, phần I, dòng 4","requirement":"2025 trở về sau."},{"item":"Tổ máy phát điện: Tiêu chuẩn chế tạo","quote":"ISO 9001: 2015, ISO 14001:2015, ISO","reference":"Chương V, mục 2.2, phần I, dòng 5","requirement":"ISO 9001:2015, ISO 14001:2015, ISO 45001:2018 hoặc tương đương."},{"item":"Tổ máy phát điện: Công suất liên tục 100%","quote":"≥ 800kVA/640KW","reference":"Chương V, mục 2.2, phần I, dòng 6","requirement":"≥ 800kVA/640KW."},{"item":"Tổ máy phát điện: Công suất dự phòng 110%","quote":"≥ 880kVA/704kW","reference":"Chương V, mục 2.2, phần I, dòng 7","requirement":"≥ 880kVA/704kW."},{"item":"Tổ máy phát điện: Điều kiện môi trường","quote":"khí hậu Việt Nam. Tổ máy đảm bảo kỹ","reference":"Chương V, mục 2.2, phần I, dòng 11","requirement":"Hoạt động tốt trong điều kiện khí hậu nhiệt đới, nhiệt độ môi trường đến 40°C, độ ẩm tối đa 95%."},{"item":"Tổ máy phát điện: Hệ số công suất, tần số, điện thế, vòng quay","quote":"230/400V, 3 pha, 4 dây","reference":"Chương V, mục 2.2, phần I, dòng 12-15","requirement":"Hệ số công suất 0.8; tần số định mức 50 Hz; điện thế danh định 230/400V, 3 pha, 4 dây; vòng quay 1.500 vòng/phút."},{"item":"Tổ máy phát điện: Giảm chấn, chống rung","quote":"Cao su giảm chấn chống rung khi máy hoạt","reference":"Chương V, mục 2.2, phần I, dòng 16","requirement":"Cao su giảm chấn chống rung khi máy hoạt động (đồng bộ kèm theo tổ máy)."},{"item":"Tổ máy phát điện: Nhiên liệu sử dụng","quote":"Dầu D.O thông dụng trên thị trường Việt","reference":"Chương V, mục 2.2, phần I, dòng 17","requirement":"Dầu D.O thông dụng trên thị trường Việt Nam."},{"item":"Tổ máy phát điện: Phụ kiện - bộ giảm âm, giảm chấn, lọc khí thải","quote":"26:2025/BNNMT và các quy định hiện hành","reference":"Chương V, mục 2.2, phần I, dòng 18-20","requirement":"Bộ giảm âm theo QCVN 26:2025/BNNMT; bộ giảm chấn theo QCVN 27:2025/BNNMT (độ rung); bộ lọc khí thải theo QCVN 19:2024/BNNMT, cùng các quy định hiện hành."},{"item":"Tổ máy phát điện: Accu, bộ sạc tự động và dây sạc","quote":"Do nhà thầu đề xuất","reference":"Chương V, mục 2.2, phần I, dòng 21","requirement":"Bộ accu kèm bộ sạc tự động và dây sạc do nhà thầu đề xuất."},{"item":"Động cơ: Hiệu, model, xuất xứ, năm sản xuất","quote":"G7 hoặc Châu Âu","reference":"Chương V, mục 2.2, phần II, dòng 1-5","requirement":"Hiệu và model do nhà thầu đề xuất; xuất xứ G7 hoặc Châu Âu; năm sản xuất 2025 trở về sau."},{"item":"Động cơ: Loại, tốc độ, xi lanh","quote":"Diesel 4 thì, loại chuyên dùng cho máy phát","reference":"Chương V, mục 2.2, phần II, dòng 4, 6-10","requirement":"Diesel 4 thì chuyên dùng cho máy phát điện; tốc độ vòng quay 1.500 vòng/phút; xy lanh chữ V hoặc thẳng hàng; dung tích xy-lanh ≥ 23.0 lít; tỷ số nén ≥ 15:1; khoảng chạy (Bore and Stroke) ≥ 138 x165mm."},{"item":"Động cơ: Truyền động, điều tốc, hệ thống đốt","quote":"Trực tiếp, sử dụng khớp nối đồng trục","reference":"Chương V, mục 2.2, phần II, dòng 11-13","requirement":"Truyền động trực tiếp bằng khớp nối đồng trục; cơ cấu điều tốc điện tử; hệ thống đốt loại phun nhiên liệu trực tiếp."},{"item":"Động cơ: Tiêu hao nhiên liệu","quote":"≤ 198.2 lít/giờ","reference":"Chương V, mục 2.2, phần II, dòng 14-16","requirement":"Ở 75% tải ≤ 150.1 lít/giờ; ở 100% tải ≤ 198.2 lít/giờ. Nhiên liệu: dầu Diesel thông dụng."},{"item":"Động cơ: Dầu bôi trơn, lưu lượng khí nạp, làm mát","quote":"62 lít ± 5%","reference":"Chương V, mục 2.2, phần II, dòng 17-19","requirement":"Dung tích dầu bôi trơn 62 lít ± 5%; lưu lượng khí nạp 66 m3/min ± 5%; làm mát bằng két nước + quạt gió."},{"item":"Đầu phát điện: Hiệu, model, xuất xứ, năm sản xuất","quote":"Thương hiệu G7 hoặc Châu Âu","reference":"Chương V, mục 2.2, phần III, dòng 1-4","requirement":"Thương hiệu G7 hoặc Châu Âu; model do nhà thầu đề xuất; xuất xứ G7 hoặc Châu Âu; năm sản xuất 2025 trở về sau."},{"item":"Đầu phát điện: Loại và thông số điện","quote":"400/230 VAC","reference":"Chương V, mục 2.2, phần III, dòng 5-9","requirement":"Tự kích từ không chổi than, một ổ đỡ, từ trường quay, 4 cực từ; 3 pha, 4 dây; điện áp danh định 400/230 VAC; tần số 50Hz; cos phi 0.8."},{"item":"Đầu phát điện: Cấp bảo vệ cơ học, cấp cách điện","quote":"Cấp H","reference":"Chương V, mục 2.2, phần III, dòng 10-11","requirement":"Cấp bảo vệ cơ học IP23; cấp cách điện cấp H."},{"item":"Bảng điều khiển: Hiệu, model, xuất xứ","quote":"Thương hiệu G7 hoặc Châu Âu","reference":"Chương V, mục 2.2, phần IV, dòng 1-3, 7","requirement":"Thương hiệu G7 hoặc Châu Âu; model do nhà thầu đề xuất; xuất xứ G7 hoặc Châu Âu; tiêu chuẩn chất lượng ISO 9001."},{"item":"Bảng điều khiển: Kiểu và chức năng chính","quote":"AMF tự động khởi động máy phát khi điện","reference":"Chương V, mục 2.2, phần IV, dòng 4-5, 8, 11","requirement":"Màn hình LCD; chức năng AMF tự động khởi động máy phát khi điện lưới mất; nút chọn AUTO, STOP, MANUAL; chế độ vận hành START - STOP - MAN - AUTO."},{"item":"Bảng điều khiển: Cấu hình, điều kiện làm việc, lắp đặt","quote":"- Cấu hình đầu vào/đầu ra (9/8): Cung cấp","reference":"Chương V, mục 2.2, phần IV, dòng 6, 11","requirement":"Cấu hình đầu vào/đầu ra (9/8); gắn trên máy phát; vận hành ở nhiệt độ môi trường đến 70°C, độ ẩm 95%; dùng công nghệ vi xử lý, lập trình theo ngôn ngữ PLC, có nút dừng khẩn cấp lắp bên ngoài."},{"item":"Bảng điều khiển: Hiển thị thông số","quote":"Hz), công suất (kWh), điện áp ắc qui","reference":"Chương V, mục 2.2, phần IV, dòng 9","requirement":"Hiển thị điện áp pha/dây, dòng điện, tần số, công suất, điện áp ắc qui, tốc độ vòng quay, nhiệt độ nước, áp lực nhớt, số giờ vận hành, điện áp/tần số/dòng điện lưới, % phụ tải, sự cố máy; giao tiếp Canbus theo mã lỗi của động cơ."},{"item":"Bảng điều khiển: Chức năng bảo vệ, cảnh báo, dừng máy","quote":"Chức năng báo lỗi và tự động dừng máy khi","reference":"Chương V, mục 2.2, phần IV, dòng 10, 12-14, 18-19","requirement":"Báo lỗi và tự động dừng máy khi áp suất nhớt thấp, nhiệt độ động cơ/nước làm mát cao, vượt tốc, thấp tốc, quá áp, điện áp thấp, tần số cao/thấp, quá tải, ngắn mạch, mất kích từ, dừng khẩn cấp, dòng cao. Chỉ báo lỗi, không ngừng máy khi không sạc bình, điện áp DC cao/thấp. Có đèn LED trạng thái (Run-auto-stop-shutdown-warning) và công tắc EMERGENCY STOP."},{"item":"Bảng điều khiển: Cài đặt, giám sát từ xa, cổng kết nối","quote":"- Cổng CANBUS truyền dữ liệu.","reference":"Chương V, mục 2.2, phần IV, dòng 15-16","requirement":"Cài đặt hẹn bảo hành/bảo trì theo ngày, tháng hoặc số giờ vận hành; cài đặt thông số bảo vệ; giám sát và điều khiển từ xa qua máy tính bằng phần mềm; giao diện kết nối máy tính; cổng CANBUS truyền dữ liệu."},{"item":"Bảng điều khiển: Cấp bảo vệ","quote":"≥ IP65","reference":"Chương V, mục 2.2, phần IV, dòng 20","requirement":"≥ IP65."},{"item":"Vỏ cách âm: Hiệu, model, xuất xứ","quote":"Việt Nam hoặc G7 hoặc Châu Âu","reference":"Chương V, mục 2.2, phần V, dòng 1-3","requirement":"Đồng bộ với tổ máy phát điện; hiệu và model do nhà thầu đề xuất; xuất xứ Việt Nam hoặc G7 hoặc Châu Âu."},{"item":"Vỏ cách âm: Cấu tạo","quote":"Rockwool tỷ trọng ≥ 80kg/m3 bọc tole có lỗ","reference":"Chương V, mục 2.2, phần V, dòng 7-11","requirement":"Trang bị từ 4 đến 6 cửa bảo trì (mở 2 bên) có khóa an toàn; thông gió cơ khí có cách âm; vật liệu hút âm Rockwool tỷ trọng ≥ 80kg/m3 bọc tole có lỗ; thép tole tráng kẽm, tole soi lỗ hút âm; kích thước (L x W x H) theo thực tế nhà máy."},{"item":"Vỏ cách âm: Độ ồn","quote":"26:2025/BNNMT và các quy định hiện hành","reference":"Chương V, mục 2.2, phần V, dòng 12","requirement":"Đảm bảo yêu cầu theo QCVN 26:2025/BNNMT và các quy định hiện hành."},{"item":"Vỏ cách âm: Bình nhiên liệu","quote":"Bình nhiên liệu dung tích ≥ 1.500 l","reference":"Chương V, mục 2.2, phần V, dòng 13","requirement":"Bình nhiên liệu dung tích ≥ 1.500 l."},{"item":"Tủ đóng cắt đầu cực máy phát điện: Vỏ tủ","quote":"Thép dày ≥ 2 mm được dập CNC, được xử","reference":"Chương V, mục 2.2, phần VI, dòng 1-3","requirement":"Hiệu vỏ tủ do nhà thầu đề xuất; thép dày ≥ 2 mm dập CNC, xử lý oxi hóa, sơn tĩnh điện; xuất xứ Việt Nam hoặc G7 hoặc Châu Âu."},{"item":"Tủ đóng cắt đầu cực máy phát điện: Thiết bị chính (ACB)","quote":"ACB, kiểu draw-out hoặc Fixed có bảo vệ","reference":"Chương V, mục 2.2, phần VI, dòng 4-11","requirement":"Nhãn hiệu thương hiệu G7 hoặc Châu Âu, xuất xứ G7 hoặc Châu Âu, model do nhà thầu đề xuất; dòng định mức 1.250A; 4 cực; dòng cắt ≥ 65 kA; kiểu ACB, draw-out hoặc Fixed có bảo vệ kỹ thuật số; khoảng cách đến máy phát 4 mét hoặc tích hợp trên máy phát."},{"item":"Tổ máy, động cơ, đầu phát, bộ điều khiển: C/O, C/Q, FAT, số serial","quote":"- Mã định danh Serial: Động cơ và Đầu phát phải được đúc nổi hoặc khắc","reference":"Chương V, mục 2.1 và Ghi chú sau mục 2.2","requirement":"Hàng nhập khẩu trọn bộ hoặc linh kiện nhập khẩu phải có C/O, C/Q và bộ chứng từ nhập khẩu. Xuất xứ theo nơi gia công/lắp ráp hoàn thiện cuối cùng (nơi cấp C/O). Bản sao FAT/Test Report do nhà máy thực tế phát hành, số serial từng cấu phần trùng khớp 100% với thiết bị giao tại công trường. Động cơ và đầu phát có số serial và xuất xứ đúc nổi hoặc khắc laser trên block máy, không chấp nhận tem dán hay tem kim loại bắn đinh ri-vê."},{"item":"Lắp đặt, vận hành chạy thử","quote":"- Về dịch vụ liên quan: Nhà thầu có cam kết tổ chức lắp đặt, kết nối,","reference":"Chương V, mục 2.4 và 2.5","requirement":"Nhà thầu tổ chức lắp đặt, kết nối, nghiệm thu, chạy thử, hoàn thiện hệ thống và chuyển giao công nghệ; giá gồm đấu nối với các hạng mục để vận hành được hệ thống. Nghiệm thu tại địa điểm lắp đặt."},{"item":"Bảo hành, bảo trì","quote":"- Thời gian bảo hành ≥ 12 tháng tính từ lúc nghiệm thu hàng hóa, ngoài","reference":"Chương V, mục 2.4","requirement":"Bảo hành ≥ 12 tháng tính từ lúc nghiệm thu, đồng thời theo quy định của nhà sản xuất; xử lý bảo hành trong 48 giờ kể từ khi nhận yêu cầu; bảo trì tối thiểu 04 lần/năm trong thời gian bảo hành; cam kết bảo trì và cung cấp phụ tùng, linh kiện thay thế tối thiểu 05 năm sau bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T18:07:54.069Z"}},"IB2600448676":{"u":"2026-11-02T19:48:49.435+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yeu cau Ky thuat.pdf), chưa phân tích cả HSMT.","Bảng thông số trong PDF bị vỡ định dạng nên một số trích dẫn chỉ là một dòng của ô nhiều dòng; các giá trị đã được ghép theo thứ tự hàng của bảng.","Mục 3.2.c ghi hàng hóa sản xuất từ năm 2025 trở về sau, mâu thuẫn với mục 2.1 và bảng thông số (năm 2026 trở về sau).","Văn bản không nêu: AVR, tiêu chuẩn khí thải cụ thể, ATS, cáp điện, hãng và model cụ thể (chỉ ghi 'Theo nhà sản xuất'); mức công suất chỉ có 01 tổ máy 300 kVA."],"result":{"keyInfo":{"bidName":"Gói thầu số 02: Mua sắm máy phát điện dự phòng 300 kvA","notifyNo":"IB2600448676","generatorCapacity":"300 kVA liên tục (≥ 300 kVA, bắt buộc phải đạt); công suất dự phòng ≥ 330 kVA; 01 tổ máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 300 kVA: Số lượng","quote":"01 TỔ MÁY","reference":"Chương V, mục 2.2.a, STT A","requirement":"01 tổ máy phát điện 300 kVA"},{"item":"Tổ máy 300 kVA: Hãng sản xuất","quote":"Hãng phải có kinh nghiệm sản xuất máy","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"Hãng phải có kinh nghiệm sản xuất máy phát điện trên thế giới; model theo nhà sản xuất"},{"item":"Tổ máy 300 kVA: Đại diện hãng","quote":"phát điện trên thế giới","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"Hãng phải có đại diện làm việc tại Việt Nam (Serving area: Việt Nam; Location: HCM)"},{"item":"Tổ máy 300 kVA: Xuất xứ","quote":"G7/ASIA","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"G7/ASIA"},{"item":"Tổ máy 300 kVA: Năm sản xuất","quote":"Năm 2026 trở về sau","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"Năm 2026 trở về sau"},{"item":"Tổ máy 300 kVA: Công suất liên tục","quote":"≥ 300 kVA * (Công suất bắt buộc phải","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"≥ 300 kVA, là công suất bắt buộc phải đạt"},{"item":"Tổ máy 300 kVA: Công suất dự phòng","quote":"Công suất dự phòng | ≥ 330kVA","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"≥ 330 kVA"},{"item":"Tổ máy 300 kVA: Điện áp, pha, tần số","quote":"230/400V, 3 pha, 50Hz","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"230/400V, 3 pha, 50Hz"},{"item":"Tổ máy 300 kVA: Tốc độ","quote":"1500 V/P","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"1500 V/P"},{"item":"Tổ máy 300 kVA: Tiêu hao nhiên liệu (phụ tải liên tục)","quote":"Tiêu hao nhiên liệu (từ 0 ~100%) @ phụ tải","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"100% tải: < 65 L/giờ; 75% tải: < 49 L/giờ; 50% tải: < 32 L/giờ"},{"item":"Tổ máy 300 kVA: Tiêu chuẩn chất lượng","quote":"ISO 9001:2015, ISO 14001:2015, ISO","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"ISO 9001:2015, ISO 14001:2015, ISO 8528, ISO 3046, EN ISO 8528-13, EN 60034-1, EN 61000-6-1, EN 61000-6-2, EN 61000-6-3, EN 55011, EN 1679-1 và EN 60204-1"},{"item":"Tổ máy 300 kVA: Chứng nhận thử nghiệm mẫu","quote":"Bản chứng nhận prototype tested (thử","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"Có bản chứng nhận prototype tested (thử nghiệm mẫu) của sản phẩm trước khi sản xuất hàng loạt, cung cấp theo E-HSDT"},{"item":"Tổ máy 300 kVA: Test report khi xuất xưởng","quote":"Máy khi xuất xưởng phải có test report,","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"Máy khi xuất xưởng phải có test report, chứng nhận chất lượng của hãng"},{"item":"Tổ máy 300 kVA: Đồng bộ thương hiệu","quote":"yêu cầu 2 trong 3 bộ phần chính (động cơ, đầu","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"2 trong 3 bộ phận chính (động cơ, đầu phát, bộ điều khiển) phải cùng thương hiệu của tổ máy phát điện"},{"item":"Tổ máy 300 kVA: Khung đế và vỏ bảo vệ","quote":"Khung đế và vỏ bảo vệ: Sơn phủ Epoxy","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"Sơn phủ Epoxy chứng nhận QUALICOAT độ bền cao; chống phun muối tối thiểu 1000 giờ theo tiêu chuẩn ISO 12944"},{"item":"Tổ máy 300 kVA: Nhiên liệu sử dụng","quote":"Chuẩn sử dụng dầu diesel thông dụng","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"Chuẩn sử dụng dầu diesel thông dụng"},{"item":"Tổ máy 300 kVA: Cấp hiệu suất","quote":"Class G3","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"Class G3"},{"item":"Tổ máy 300 kVA: Nhiệt độ làm việc","quote":"≥ 40C","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"≥ 40C"},{"item":"Tổ máy 300 kVA: Loại máy","quote":"Máy trần","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"Máy trần"},{"item":"Tổ máy 300 kVA: Hệ số công suất","quote":"≥ 0,8","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"≥ 0,8"},{"item":"Tổ máy 300 kVA: Bồn dầu dưới chân máy","quote":"≥ 350 lít","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"≥ 350 lít"},{"item":"Tổ máy 300 kVA: Độ ồn máy có vỏ cách âm","quote":"khoảng cách 7 mét đạt 70dBA","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"Tại khoảng cách 7 mét đạt 70dBA"},{"item":"Tổ máy 300 kVA: Tải trọng khô (máy trần)","quote":"≤ 2550","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"≤ 2550 kg"},{"item":"Tổ máy 300 kVA: Kích thước tổng thể máy trần (L x W x H)","quote":"≤ 2970 x 1346 x 1708","reference":"Chương V, mục 2.2.a, STT I.1","requirement":"≤ 2970 x 1346 x 1708 mm"},{"item":"Tổ máy 300 kVA: Động cơ - Hãng, model","quote":"Theo nhà sản xuất","reference":"Chương V, mục 2.2.a, STT I.2","requirement":"Brand và model theo nhà sản xuất"},{"item":"Tổ máy 300 kVA: Động cơ - Xuất xứ và năm sản xuất","quote":"G7/ASIA hoặc tương đương","reference":"Chương V, mục 2.2.a, STT I.2","requirement":"Xuất xứ G7/ASIA hoặc tương đương; năm sản xuất 2026 trở về sau"},{"item":"Tổ máy 300 kVA: Động cơ - Kiểu","quote":"Kiểu 4 thì, Turbo","reference":"Chương V, mục 2.2.a, STT I.2","requirement":"Kiểu 4 thì, Turbo"},{"item":"Tổ máy 300 kVA: Động cơ - Biến thiên tần số trạng thái xác lập","quote":"≤ ± 0,25%","reference":"Chương V, mục 2.2.a, STT I.2","requirement":"≤ ± 0,25%"},{"item":"Tổ máy 300 kVA: Động cơ - Hệ thống khởi động","quote":"Mô-tơ đề điện 1 chiều, với Acquy loại axit","reference":"Chương V, mục 2.2.a, STT I.2","requirement":"Mô-tơ đề điện 1 chiều, với Acquy loại axit chì, bộ sạc ắcquy tự động"},{"item":"Tổ máy 300 kVA: Động cơ - Tốc độ vòng quay","quote":"1500V/P","reference":"Chương V, mục 2.2.a, STT I.2","requirement":"1500V/P"},{"item":"Tổ máy 300 kVA: Động cơ - Cơ cấu bộ điều tốc","quote":"Điện tử","reference":"Chương V, mục 2.2.a, STT I.2","requirement":"Điện tử"},{"item":"Tổ máy 300 kVA: Động cơ - Số xy lanh","quote":"≥ 6 xy lanh","reference":"Chương V, mục 2.2.a, STT I.2","requirement":"≥ 6 xy lanh"},{"item":"Tổ máy 300 kVA: Động cơ - Dung tích xy lanh","quote":"≥ 11L","reference":"Chương V, mục 2.2.a, STT I.2","requirement":"≥ 11L"},{"item":"Tổ máy 300 kVA: Động cơ - Tỉ số nén","quote":"≥ 17.0 : 1","reference":"Chương V, mục 2.2.a, STT I.2","requirement":"≥ 17.0 : 1"},{"item":"Tổ máy 300 kVA: Động cơ - Cột áp đường hồi nhiên liệu tối đa (m)","quote":"Cột áp đường hồi nhiên liệu tối đa (m) | ≥1","reference":"Chương V, mục 2.2.a, STT I.2","requirement":"≥ 1"},{"item":"Tổ máy 300 kVA: Động cơ - Lưu lượng quạt gió không tổn thất (m3/s)","quote":"Lưu lượng quạt gió (không tổn thất) (m3/s) ≥5","reference":"Chương V, mục 2.2.a, STT I.2","requirement":"≥ 5"},{"item":"Tổ máy 300 kVA: Động cơ - Lưu lượng khí nạp (L/s)","quote":"≥ 335","reference":"Chương V, mục 2.2.a, STT I.2","requirement":"≥ 335"},{"item":"Tổ máy 300 kVA: Động cơ - Lưu lượng khí thải (L/s)","quote":"≥ 853","reference":"Chương V, mục 2.2.a, STT I.2","requirement":"≥ 853"},{"item":"Tổ máy 300 kVA: Động cơ - Bộ sấy nước","quote":"Bộ sấy nước được lắp đặt đồng bộ theo nhà","reference":"Chương V, mục 2.2.a, STT I.2","requirement":"Lắp đặt đồng bộ theo nhà sản xuất, ≥ 2 kW"},{"item":"Tổ máy 300 kVA: Đầu phát - Hãng, model, xuất xứ","quote":"G7/EU/ASIA hoặc tương đương","reference":"Chương V, mục 2.2.a, STT I.3","requirement":"Brand đồng bộ theo nhà sản xuất; model theo nhà sản xuất; xuất xứ G7/EU/ASIA hoặc tương đương"},{"item":"Tổ máy 300 kVA: Đầu phát - Kiểu","quote":"Không chổi than, một ổ đỡ, từ trường","reference":"Chương V, mục 2.2.a, STT I.3","requirement":"Không chổi than, một ổ đỡ, từ trường quay 4 cực"},{"item":"Tổ máy 300 kVA: Đầu phát - Điện áp","quote":"230/400V, 3 pha, 50Hz","reference":"Chương V, mục 2.2.a, STT I.3","requirement":"230/400V, 3 pha, 50Hz"},{"item":"Tổ máy 300 kVA: Đầu phát - Hệ số công suất","quote":"0,8","reference":"Chương V, mục 2.2.a, STT I.3","requirement":"0,8"},{"item":"Tổ máy 300 kVA: Đầu phát - Cấp cách điện","quote":"Loại H","reference":"Chương V, mục 2.2.a, STT I.3","requirement":"Loại H"},{"item":"Tổ máy 300 kVA: Đầu phát - Biến thiên điện áp không tải đến đầy tải","quote":"≤ ± 1%","reference":"Chương V, mục 2.2.a, STT I.3","requirement":"≤ ± 1%"},{"item":"Tổ máy 300 kVA: Đầu phát - Làm mát","quote":"Hệ thống làm mát bằng quạt","reference":"Chương V, mục 2.2.a, STT I.3","requirement":"Hệ thống làm mát bằng quạt, đáp ứng"},{"item":"Tổ máy 300 kVA: Bảng điều khiển - Hãng, model, xuất xứ","quote":"G7/EU hoặc tương đương","reference":"Chương V, mục 2.2.a, STT I.4","requirement":"Brand đồng bộ theo nhà sản xuất; model theo nhà sản xuất; xuất xứ G7/EU hoặc tương đương"},{"item":"Tổ máy 300 kVA: Bảng điều khiển - Đo lường, hiển thị thông số đầu phát","quote":"Hệ thống đo lường, hiển thị thông số đầu","reference":"Chương V, mục 2.2.a, STT I.4","requirement":"Điện áp AC (V), dòng điện AC (A), tần số (Hz), hệ số công suất (PF), công suất (kW, kVA), điện áp bình ắc quy (VDC)"},{"item":"Tổ máy 300 kVA: Bảng điều khiển - Đo lường, hiển thị thông số cơ bản","quote":"Hệ thống đo lường, hiển thị thông số cơ bản: Đáp ứng","reference":"Chương V, mục 2.2.a, STT I.4","requirement":"Đo đếm chạy máy (Hr), nhiệt độ nước làm mát (oC), áp lực nhớt"},{"item":"Tổ máy 300 kVA: Bảng điều khiển - Nhật ký","quote":"Nhật ký: Lưu ít nhất 12 sự kiện","reference":"Chương V, mục 2.2.a, STT I.4","requirement":"Lưu ít nhất 12 sự kiện"},{"item":"Tổ máy 300 kVA: Bảng điều khiển - Chức năng bảo vệ","quote":"Chức năng bảo vệ: | Đáp ứng","reference":"Chương V, mục 2.2.a, STT I.4","requirement":"Khởi động không được (cảnh báo, không cho khởi động tiếp); áp suất nhớt thấp (cảnh báo và tắt máy); điện áp ắc quy thấp/cao (cảnh báo); tần số thấp/cao (cảnh báo và tắt máy); nhiệt độ nước làm mát cao (cảnh báo và tắt máy); quá tốc/thấp tốc (cảnh báo và tắt máy)"},{"item":"Tổ máy 300 kVA: Bảng điều khiển - Chức năng vận hành","quote":"Chức năng Vận hành: | Đáp ứng","reference":"Chương V, mục 2.2.a, STT I.4","requirement":"Phím/công tắc chọn chế độ Start/Stop/Auto; phím di chuyển; nút dừng khẩn cấp; báo lỗi (số lỗi, lịch sử sự cố)"},{"item":"Tổ máy 300 kVA: Phụ kiện kèm theo (cấp tại Việt Nam)","quote":"Máy phát điện bao gồm các phụ kiện: | Đáp ứng","reference":"Chương V, mục 2.2.a, STT I.5","requirement":"Bộ bình ắc quy axit chì; dây và cọc bình ắc quy; bộ điều khiển sạc tự động bình ắc quy; nhớt và nước giải nhiệt; bộ tài liệu hướng dẫn vận hành"},{"item":"Hạng mục phụ trợ: Vỏ cách âm","quote":"độ ồn 70±5 dBA@7m","reference":"Chương V, mục 2.2.a, STT II","requirement":"Thép dày 2mm (± 0.5%), sơn tĩnh điện chống rỉ sét, lớp bông khoáng chống ồn, bản lề, khóa cửa; độ ồn 70±5 dBA@7m"},{"item":"Hạng mục phụ trợ: Bồn dầu ngày","quote":"Bồn dầu 1000 lit kèm hệ thống ống dầu kết","reference":"Chương V, mục 2.2.a, STT II","requirement":"Bồn dầu vuông 1000 lít kèm hệ thống ống dầu kết nối vào bồn; thép dày 3mm, chân cao 500mm, sơn 1 lớp chống rỉ và 2 lớp sơn màu, có ống thủy tinh hiển thị mức dầu"},{"item":"Hạng mục phụ trợ: Ống dầu","quote":"Ống dầu DN25 cấp và hồi từ bồn dầu ngày","reference":"Chương V, mục 2.2.a, STT II","requirement":"Ống dầu DN25 cấp và hồi từ bồn dầu ngày đến máy phát điện"},{"item":"Hạng mục phụ trợ: Cầu dao đảo bằng tay","quote":"Cầu dao đảo 3 pha, 4 cực, 630A","reference":"Chương V, mục 2.2.a, STT II","requirement":"Cầu dao đảo 3 pha, 4 cực, 630A"},{"item":"Hạng mục phụ trợ: Ống thoát gió nóng","quote":"Tôn kẽm dày 0,75mm","reference":"Chương V, mục 2.2.a, STT II","requirement":"Tôn kẽm dày 0,75mm"},{"item":"Hạng mục phụ trợ: Ống khói và co ống khói D168","quote":"Ống khói D168 (khối lượng tính theo","reference":"Chương V, mục 2.2.a, STT II","requirement":"Thép dày 3mm; khối lượng tính theo thực tế thi công; kèm giá đỡ ống khói, nón/co che mưa ống khói, phụ kiện lắp đặt"},{"item":"Hạng mục phụ trợ: Dầu diesel chạy thử máy","quote":"Dầu diesel chạy thử máy | 200 Lít","reference":"Chương V, mục 2.2.a, STT II","requirement":"200 lít"},{"item":"Hạng mục phụ trợ: Vận chuyển","quote":"Vận chuyển máy bao gồm vỏ cách âm","reference":"Chương V, mục 2.2.a, STT II","requirement":"Vận chuyển máy bao gồm vỏ cách âm đến công trình, đưa vào vị trí; không bao gồm chi phí chống sàn"},{"item":"Yêu cầu chung: Tình trạng, năm sản xuất, xuất xứ hàng hóa","quote":"Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2026 trở về sau; được","reference":"Chương V, mục 2.1","requirement":"Hàng hóa mới 100%, sản xuất năm 2026 trở về sau; ghi rõ tên, model, hãng sản xuất, xuất xứ của hàng hóa dự thầu"},{"item":"Yêu cầu chung: Phạm vi lắp đặt, kiểm định","quote":"- Lắp đặt, kiểm định, bảo quản, nghiệm thu, bàn giao;","reference":"Chương V, mục 1.II.1.a và 2.1","requirement":"Cung cấp, vận chuyển, lắp đặt, kiểm định, nghiệm thu, bàn giao; cấp phiếu kiểm định đồng bộ khi giao hàng; kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận hành"},{"item":"Yêu cầu chung: Bảo hành và bảo trì","quote":"Thời gian bảo hành: ≥ 12 tháng.","reference":"Chương V, mục 2.1 và 3.1.a","requirement":"Bảo hành ≥ 12 tháng; bảo trì tối thiểu 01 lần/03 tháng trong thời gian bảo hành"},{"item":"Yêu cầu chung: Thời gian khắc phục sự cố","quote":"Cam kết bảo trì, hướng dẫn, trực sự cố 24/7; thời gian sửa chữa, khắc phục các","reference":"Chương V, mục 2.1","requirement":"Trực sự cố 24/7; sửa chữa, khắc phục hư hỏng tối đa không quá 06 giờ kể từ khi nhận yêu cầu"},{"item":"Yêu cầu chung: Phụ tùng thay thế","quote":"- Cam kết dịch vụ sau bán hàng: Cung cấp phụ tùng, vật tư thay thế cho tất cả","reference":"Chương V, mục 2.1","requirement":"Cung cấp phụ tùng, vật tư thay thế cho tất cả thiết bị tối thiểu 10 năm"},{"item":"Yêu cầu chung: CO, CQ","quote":"Chứng nhận xuất xứ hàng hóa (CO); chứng nhận chất","reference":"Chương V, mục 2.1 và 3.2.c","requirement":"Thiết bị nhập khẩu có cam kết cung cấp bộ chứng từ nhập khẩu gồm CO, CQ, chứng thư giám định về số lượng, tình trạng, đồng bộ và xuất xứ, tờ khai hải quan, vận đơn, packing list; hàng trong nước có cam kết cung cấp CQ"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T19:48:47.543Z"}},"IB2600450087":{"u":"2026-11-03T20:20:30.94+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Văn bản là bản OCR nên một số ô bị lỗi ký tự; các trích dẫn chỉ lấy những đoạn đọc được nguyên văn, các mục khác để quote là null.","Dung tích bình nhiên liệu (mục 3.5) không đọc rõ trong bản OCR; dòng 1.8 (Dải tần/độ lệch tần số) không xuất hiện trong bản OCR.","Không có hãng/model động cơ hay đầu phát được chỉ định; nhà thầu tự đề xuất.","Danh sách 20 trạm BTS và phạm vi dịch vụ từng trạm (bảng địa điểm) bị OCR lệch cột nên không liệt kê chi tiết; số lượng dịch vụ theo trạm trong bảng quy mô cũng đọc không chắc chắn.","Chỉ có Mức 1-3 của yêu cầu xử lý sự cố; các mục C.5, C.8, C.11, C.15-18 chủ yếu là cam kết/hợp đồng hoặc đào tạo nên không liệt kê."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện","notifyNo":"IB2600450087","generatorCapacity":"8,5 kVA (công suất liên tục 8.5±0.5 KVA), 20 máy"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng quan - Máy phát điện","quote":"Máy phát điện cố định 8,5KVA Diesel Máy 20","reference":"Chương V, mục 1.1, bảng quy mô gói thầu, A.1","requirement":"Máy phát điện cố định 8,5KVA Diesel, số lượng 20 máy (mỗi trạm BTS 01 máy)"},{"item":"Tổng quan - Tủ ATS","quote":"Tủ ATS 1 pha 65A Tủ 20","reference":"Chương V, mục 1.1, bảng quy mô gói thầu, A.2","requirement":"Tủ ATS 1 pha 65A, số lượng 20 tủ (mỗi trạm BTS 01 tủ)"},{"item":"Tổng quan - Cáp nguồn","quote":null,"reference":"Chương V, mục 1.1, bảng quy mô gói thầu, B.1","requirement":"Cáp nguồn CXV 2x16mm2, 213 mét"},{"item":"Tổng quan - Cáp đồng tiếp đất","quote":null,"reference":"Chương V, mục 1.1, bảng quy mô gói thầu, B.2","requirement":"Cáp đồng tiếp đất 1x16mm bọc PVC, 106 mét"},{"item":"Tổng quan - Ống nhựa","quote":null,"reference":"Chương V, mục 1.1, bảng quy mô gói thầu, B.3","requirement":"Ống nhựa Ø60, 319 mét"},{"item":"Phụ kiện lắp đặt tại mỗi trạm","quote":"dây rút, ống co nhiệt, đầu cos, ốc vít, máng nhựa, domino, cáp điều khiển, cáp cảnh báo, trụ sắt treo tủ ATS, ...","reference":"Chương V, mục 1.1","requirement":"Phụ kiện lắp đặt (dây rút, ống co nhiệt, đầu cos, ốc vít, máng nhựa, domino, cáp điều khiển, cáp cảnh báo, trụ sắt treo tủ ATS, ...) trọn gói để lắp đặt hoàn chỉnh máy phát điện và tủ ATS tại mỗi trạm BTS"},{"item":"Máy phát điện 8,5 kVA: Tình trạng máy","quote":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và","reference":"Chương V, mục 1.2, A.I.1.2","requirement":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Máy phát điện 8,5 kVA: Model/hãng sản xuất","quote":null,"reference":"Chương V, mục 1.2, A.I.1.1","requirement":"Nhà thầu cung cấp thông tin model/hãng sản xuất (không chỉ định hãng cụ thể)"},{"item":"Máy phát điện 8,5 kVA: Năm sản xuất","quote":"Trong vòng 1 năm kể từ thời điểm ra quyết định mua sắm.","reference":"Chương V, mục 1.2, A.I.1.3","requirement":"Trong vòng 1 năm kể từ thời điểm ra quyết định mua sắm"},{"item":"Máy phát điện 8,5 kVA: Loại máy","quote":"Máy phát điện 1 pha, 2 dây; động cơ diesel, 4 kỳ.","reference":"Chương V, mục 1.2, A.I.1.4","requirement":"Máy phát điện 1 pha, 2 dây; động cơ diesel, 4 kỳ"},{"item":"Máy phát điện 8,5 kVA: Điện áp định mức","quote":"220V","reference":"Chương V, mục 1.2, A.I.1.5","requirement":"220V"},{"item":"Máy phát điện 8,5 kVA: Dao động điện áp đầu ra","quote":null,"reference":"Chương V, mục 1.2, A.I.1.6","requirement":"<±1%"},{"item":"Máy phát điện 8,5 kVA: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, A.I.1.7","requirement":"50 Hz"},{"item":"Máy phát điện 8,5 kVA: Công suất liên tục (100% tải)","quote":"8.5+0.5 KVA.","reference":"Chương V, mục 1.2, A.I.1.9","requirement":"8.5±0.5 KVA"},{"item":"Máy phát điện 8,5 kVA: Công suất tối đa","quote":null,"reference":"Chương V, mục 1.2, A.I.1.10","requirement":"≥ 110% × công suất liên tục"},{"item":"Máy phát điện 8,5 kVA: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong","reference":"Chương V, mục 1.2, A.I.1.11","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Máy phát điện 8,5 kVA: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải","reference":"Chương V, mục 1.2, A.I.1.12","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Máy phát điện 8,5 kVA: Khung đế máy","quote":null,"reference":"Chương V, mục 1.2, A.I.1.13 và 1.19","requirement":"Chế tạo chắc chắn, chịu lực, giảm chấn, chống rung để máy vận hành êm, cân bằng, không ảnh hưởng thiết bị, công trình xung quanh; có đế cao su giảm chấn"},{"item":"Máy phát điện 8,5 kVA: Màn hình hiển thị (LCD)","quote":null,"reference":"Chương V, mục 1.2, A.I.1.14","requirement":"Hiển thị điện áp, tần số, dòng điện, tốc độ động cơ; điện áp ắc quy; nhiệt độ động cơ hoặc nhiệt độ nước làm mát; áp suất nhớt; mức nhiên liệu; thời gian chạy máy"},{"item":"Máy phát điện 8,5 kVA: Đèn hiển thị chế độ hoạt động","quote":"RUN, OFF, AUTO","reference":"Chương V, mục 1.2, A.I.1.15","requirement":"RUN, OFF, AUTO"},{"item":"Máy phát điện 8,5 kVA: Độ ồn (khoảng cách 7m, 75% tải)","quote":"< 75 dB(A)","reference":"Chương V, mục 1.2, A.I.1.16","requirement":"< 75 dB(A)"},{"item":"Máy phát điện 8,5 kVA: Nối đất","quote":null,"reference":"Chương V, mục 1.2, A.I.1.17","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu dây bảo vệ hoặc dây nối đất; bảo đảm an toàn nối đất"},{"item":"Máy phát điện 8,5 kVA: Giao diện kết nối ATS","quote":null,"reference":"Chương V, mục 1.2, A.I.1.18","requirement":"Có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Máy phát điện 8,5 kVA: Vỏ máy","quote":null,"reference":"Chương V, mục 1.2, A.I.1.20","requirement":"Thiết kế giảm ồn, sơn tĩnh điện, chống tác động khí hậu nhiệt đới và nhiệt độ cao, đặt ngoài trời, có khóa an toàn cho vỏ máy"},{"item":"Máy phát điện 8,5 kVA: Chức năng cảnh báo và bảo vệ","quote":null,"reference":"Chương V, mục 1.2, A.I.1.21","requirement":"Điện áp cao/thấp; tần số cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá dòng/ngắn mạch; áp suất nhớt thấp; nhiệt độ động cơ cao hoặc nhiệt độ nước làm mát cao; mức nhiên liệu thấp; dừng khẩn cấp, lỗi không thể dừng và không thể khởi động"},{"item":"Máy phát điện 8,5 kVA: Ghi nhãn","quote":null,"reference":"Chương V, mục 1.2, A.I.1.22","requirement":"Nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được"},{"item":"Máy phát điện 8,5 kVA: Bảng thông số đặc trưng","quote":null,"reference":"Chương V, mục 1.2, A.I.1.23","requirement":"Bảng bền, lắp chắc trên vỏ máy (hoặc in trực tiếp), dễ đọc; tối thiểu gồm: tên/thương hiệu nhà chế tạo, số seri hoặc nhãn nhận biết, điện áp danh định, công suất ra danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng của máy phát"},{"item":"Máy phát điện 8,5 kVA: Đầu phát - Loại","quote":null,"reference":"Chương V, mục 1.2, A.I.2.1","requirement":"1 pha, 2 dây, không chổi than"},{"item":"Máy phát điện 8,5 kVA: Đầu phát - Hệ số công suất","quote":null,"reference":"Chương V, mục 1.2, A.I.2.2","requirement":"cosφ=1"},{"item":"Máy phát điện 8,5 kVA: Đầu phát - Kích từ","quote":null,"reference":"Chương V, mục 1.2, A.I.2.3","requirement":"Tự động kích từ"},{"item":"Máy phát điện 8,5 kVA: Đầu phát - Bộ điều chỉnh điện áp (AVR)","quote":null,"reference":"Chương V, mục 1.2, A.I.2.4","requirement":"Tự động điều chỉnh điện áp khi có sự thay đổi về mức tải; thiết kế tích hợp"},{"item":"Máy phát điện 8,5 kVA: Đầu phát - Cấp cách điện","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, A.I.2.5","requirement":"Tối thiểu cấp H"},{"item":"Máy phát điện 8,5 kVA: Đầu phát - Cấp bảo vệ bằng vỏ ngoài","quote":null,"reference":"Chương V, mục 1.2, A.I.2.6","requirement":"Tối thiểu là IP23"},{"item":"Máy phát điện 8,5 kVA: Động cơ - Vận hành","quote":null,"reference":"Chương V, mục 1.2, A.I.3.1","requirement":"Vận hành bằng khóa điện để nổ hoặc phím bấm mềm; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy phát điện 8,5 kVA: Động cơ - Loại động cơ","quote":null,"reference":"Chương V, mục 1.2, A.I.3.2","requirement":"4 kỳ"},{"item":"Máy phát điện 8,5 kVA: Động cơ - Hệ thống làm mát","quote":null,"reference":"Chương V, mục 1.2, A.I.3.3","requirement":"Làm mát bằng nước kết hợp quạt gió"},{"item":"Máy phát điện 8,5 kVA: Động cơ - Nhiên liệu sử dụng","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, A.I.3.4","requirement":"Dầu Diesel"},{"item":"Máy phát điện 8,5 kVA: Động cơ - Bình nhiên liệu","quote":null,"reference":"Chương V, mục 1.2, A.I.3.5","requirement":"Bằng thép, gắn liền với khung máy, dung tích bình nhiên liệu đảm bảo xe kéo (theo bản OCR, nội dung dung tích không đọc rõ)"},{"item":"Máy phát điện 8,5 kVA: Động cơ - Tốc độ quay","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, A.I.3.6","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 8,5 kVA: Động cơ - Số xilanh","quote":null,"reference":"Chương V, mục 1.2, A.I.3.7","requirement":"≥3"},{"item":"Máy phát điện 8,5 kVA: Động cơ - Mức tiêu thụ nhiên liệu ở tải 100%","quote":null,"reference":"Chương V, mục 1.2, A.I.3.8","requirement":"≤3.5 lít/h"},{"item":"Máy phát điện 8,5 kVA: Động cơ - Nút điều khiển","quote":"Khởi động bằng tay (RUN), dừng máy bằng tay (OFF),","reference":"Chương V, mục 1.2, A.I.3.9","requirement":"Khởi động bằng tay (RUN), dừng máy bằng tay (OFF), chạy chế độ tự động (AUTO) và nút dừng máy khẩn cấp"},{"item":"Máy phát điện 8,5 kVA: Tài liệu kèm theo","quote":null,"reference":"Chương V, mục 1.2, A.I.4.1","requirement":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt); Tài liệu hướng dẫn vận hành (Tiếng Việt)"},{"item":"Máy phát điện 8,5 kVA: Khí thải","quote":null,"reference":"Chương V, mục 1.2, A.I.4.2","requirement":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2024/BTNMT); hệ thống thoát khí thải thiết kế đảm bảo thông thoáng cho môi trường xung quanh"},{"item":"Máy phát điện 8,5 kVA: Hệ thống làm mát (thông tin nhà thầu)","quote":null,"reference":"Chương V, mục 1.2, A.I.4.3","requirement":"Nhà thầu cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN 6627-6:2011)"},{"item":"Máy phát điện 8,5 kVA: Điều kiện hoạt động","quote":null,"reference":"Chương V, mục 1.2, A.I.4.4","requirement":"Phù hợp khí hậu Việt Nam; hoạt động ở nhiệt độ môi trường từ 0 đến 40 độ C và độ ẩm môi trường < 80%"},{"item":"Tủ ATS 1 pha 65A: Điện áp định mức","quote":null,"reference":"Chương V, mục 1.2, A.II.1.1","requirement":"220VAC ±10%, 50Hz"},{"item":"Tủ ATS 1 pha 65A: Số pha","quote":"1 pha","reference":"Chương V, mục 1.2, A.II.1.2","requirement":"1 pha"},{"item":"Tủ ATS 1 pha 65A: Dòng định mức","quote":null,"reference":"Chương V, mục 1.2, A.II.1.3","requirement":"≥ 60A"},{"item":"Tủ ATS 1 pha 65A: Kiểu chuyển mạch","quote":"I-0-II (nguồn lưới — OFF — nguồn máy phát)","reference":"Chương V, mục 1.2, A.II.1.4","requirement":"I-0-II (nguồn lưới – OFF – nguồn máy phát)"},{"item":"Tủ ATS 1 pha 65A: Dòng chịu ngắn mạch","quote":null,"reference":"Chương V, mục 1.2, A.II.1.5","requirement":"≥ 10kA"},{"item":"Tủ ATS 1 pha 65A: Điện áp điều khiển","quote":"220VAC","reference":"Chương V, mục 1.2, A.II.1.6","requirement":"220VAC"},{"item":"Tủ ATS 1 pha 65A: Nguồn điện vào","quote":"Không cho phép đóng cùng lúc hai nguồn.","reference":"Chương V, mục 1.2, A.II.1.7","requirement":"Nguồn 1: Lưới điện; Nguồn 2: Máy phát điện; không cho phép đóng cùng lúc hai nguồn"},{"item":"Tủ ATS 1 pha 65A: Giao tiếp truyền thông","quote":null,"reference":"Chương V, mục 1.2, A.II.1.8","requirement":"Tối thiểu 01 cổng RS485 hỗ trợ Modbus RTU để giám sát và điều khiển từ xa"},{"item":"Tủ ATS 1 pha 65A: Tiêu chuẩn","quote":"IEC 60947 hoặc tương đương","reference":"Chương V, mục 1.2, A.II.1.9","requirement":"IEC 60947 hoặc tương đương"},{"item":"Tủ ATS 1 pha 65A: Tuổi thọ cơ khí","quote":null,"reference":"Chương V, mục 1.2, A.II.2.1","requirement":"≥ 10.000 lần đóng/cắt"},{"item":"Tủ ATS 1 pha 65A: Thời gian chuyển mạch","quote":null,"reference":"Chương V, mục 1.2, A.II.2.2","requirement":"≤ 0,5s"},{"item":"Tủ ATS 1 pha 65A: Chức năng giám sát","quote":null,"reference":"Chương V, mục 1.2, A.II.2.4","requirement":"Mất nguồn; quá áp/thấp áp; sai tần số"},{"item":"Tủ ATS 1 pha 65A: Chế độ hiển thị","quote":null,"reference":"Chương V, mục 1.2, A.II.2.6","requirement":"Điện áp pha; tần số; trạng thái nguồn"},{"item":"Tủ ATS 1 pha 65A: Chức năng cảnh báo","quote":null,"reference":"Chương V, mục 1.2, A.II.2.7","requirement":"LED/LCD; tiếp điểm khô (Dry-contact); đèn báo trạng thái: nguồn lưới/máy phát/lỗi"},{"item":"Tủ ATS 1 pha 65A: An toàn, bảo vệ","quote":null,"reference":"Chương V, mục 1.2, A.II.3.1 và 3.2","requirement":"Bảo vệ quá áp-thấp áp cho thiết bị tải; chống đóng chéo 2 nguồn; vỏ tủ nối đất. Khi thông số vượt ngưỡng cho phép: ATS không chuyển nguồn, hoặc ATS ngắt nguồn để bảo vệ thiết bị"},{"item":"Tủ ATS 1 pha 65A: Kết cấu vỏ tủ","quote":null,"reference":"Chương V, mục 1.2, A.II.4.1","requirement":"Thép sơn tĩnh điện, dày ≥1,2mm; cam kết sẵn sàng điều chỉnh thiết kế vỏ tủ theo yêu cầu của chủ đầu tư"},{"item":"Tủ ATS 1 pha 65A: Cửa tủ, sơ đồ, nhãn cảnh báo","quote":null,"reference":"Chương V, mục 1.2, A.II.4.2 - 4.4","requirement":"Cửa có khóa, ron chống bụi; có sơ đồ nguyên lý dán trong cửa tủ; có nhãn cảnh báo an toàn điện"},{"item":"Tủ ATS 1 pha 65A: Môi trường hoạt động","quote":null,"reference":"Chương V, mục 1.2, A.II.5.1 và 5.2","requirement":"Nhiệt độ hoạt động tối thiểu 10°C đến +55°C; độ ẩm tối thiểu 95% (không ngưng tụ)"},{"item":"Cáp nguồn CXV 2x16mm2","quote":null,"reference":"Chương V, mục 1.2, A.III.1-6","requirement":"Chủng loại CVV/CXV, lõi đồng, cách điện PVC/XLPE; tiêu chuẩn TCVN 6612, TCVN 5935/IEC 60502 hoặc tương đương; tiết diện ruột dẫn 2x16 mm2; cấp điện áp 0,6/1kV; điện trở DC ruột dẫn ≤ 1,25 Ω/km; màu phân biệt cho dây pha và dây trung tính"},{"item":"Cáp đồng tiếp đất 1x16mm2 bọc PVC","quote":null,"reference":"Chương V, mục 1.2, A.IV.1-7","requirement":"Lõi đồng mềm, cách điện PVC (VCm); tiêu chuẩn TCVN 6612/IEC60228, TCVN 5935/IEC 60502 hoặc tương đương; tiết diện 16 mm2; cấp điện áp 600 V; điện trở DC tối đa ở 20oC ≤1,21 Ω/km; chiều dày cách điện ≥1,5mm; màu vỏ vàng/xanh lá"},{"item":"Ống nhựa Ø60","quote":null,"reference":"Chương V, mục 1.2, A.V.1-5","requirement":"Đường kính Ø60mm; độ dày ≥2,5 mm; chiều dài 4m; nhựa PVC-U; nhãn hiệu Bình Minh hoặc nhãn hiệu khác có chất lượng, đặc tính kỹ thuật tương đương hoặc tốt hơn"},{"item":"Gia cố móng bệ đỡ máy phát điện","quote":null,"reference":"Chương V, mục 1.2, B.I","requirement":"Cọc tràm tươi, nguyên vỏ, thân tương đối thẳng; cừ tràm D6-8cm dài ≤2,5m; mật độ ≥25 cây/m2; đóng thủ công hoặc ép máy, thẳng đứng; xử lý đầu cọc; lớp đệm cát (hoặc đá mi) đầm chặt trước khi đổ bê tông lót móng"},{"item":"Lắp dựng bệ đỡ máy phát điện 1,5x1,1x0,4m","quote":null,"reference":"Chương V, mục 1.2, B.II","requirement":"Bê tông lót móng 1,5m x 1,1m x 0,1m, đá 4x6, mác 100, xi măng PCB30; bê tông bệ máy 1,5m x 1,1m x 0,4m, đá 1x2, mác 250, xi măng PCB40; thép Φ10 bố trí 2 lớp, tối thiểu 8 thanh theo chiều rộng và 11 thanh theo chiều dài"},{"item":"Lắp dựng nhà che máy phát điện 1,9x1,5m","quote":null,"reference":"Chương V, mục 1.2, B.III","requirement":"Móng cột: bê tông lót 0,3m x 0,3m x 0,1m (đá 4x6, mác 100, PCB30), bê tông đá 1x2 mác 250 PCB40; bu lông neo 4 bu lông/cột Φ12 dài 0,3m; bản mã chân cột 4x0,02x0,2x0,2m; cột thép hộp 80x40x1,4mm (2 cột cao 2,5m, 2 cột cao 2,2m); kèo/giằng thép hộp 40x40x1,2mm; xà gồ thép hộp 30x30x1,0mm; mái diện tích 2,85 m2, lợp tôn múi, đinh vít bắn tôn"},{"item":"Lắp dựng hàng rào lưới B40 bảo vệ máy phát điện","quote":null,"reference":"Chương V, mục 1.2, B.IV","requirement":"Khung 1,5m x 1,9m, cao 2,4m, lưới thép B40, khung viền thép tròn và thép hình; cửa ra vào 1,0m x 2,0m, khung thép hộp 20x20x1mm, bản lề sắt D10mm, 2 cái/cửa; lắp đặt thủ công, hàn định vị bản lề"},{"item":"Đóng cọc đất cho máy phát điện","quote":null,"reference":"Chương V, mục 1.2, B.V","requirement":"Cọc đất thép mạ đồng cường độ cao, Φ16mm dài 2,4m; tiêu chuẩn IEC 62561; cọc đất Cát Vạn Lợi hoặc tương đương"},{"item":"Lắp đặt, đấu nối, cài đặt, nghiệm thu bàn giao tại mỗi trạm BTS","quote":null,"reference":"Chương V, mục 1.2, B.VI","requirement":"Cung cấp toàn bộ vật tư, phụ kiện; vận chuyển, bốc xếp, bảo quản; định vị và lắp đặt máy phát điện, tủ ATS, giá đỡ, bu lông neo, tiếp địa; đấu nối lưới – máy phát – tải qua ATS, cáp động lực, cáp điều khiển, tiếp địa bảo vệ; kiểm tra chiều pha, điện áp, thông số vận hành, chuyển nguồn tự động; cài đặt thông số và chế độ khởi động/dừng/chuyển nguồn; chạy thử không tải và có tải; kiểm tra tự khởi động khi mất điện lưới và chuyển trả tải khi lưới phục hồi; lập hồ sơ hoàn công, nghiệm thu, hướng dẫn vận hành cơ bản, bàn giao"},{"item":"Yêu cầu xuất xứ và tình trạng hàng hóa","quote":"Hàng hóa cung cấp phải là hàng hóa mới 100%, chưa","reference":"Chương V, mục 1.2, C.1","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất đồng bộ từ nhà sản xuất; động cơ diesel và đầu phát điện là sản phẩm thương mại tiêu chuẩn đang được sản xuất và cung cấp trên thị trường; không chấp nhận sản phẩm đã bị thông báo ngừng sản xuất trước thời điểm đóng thầu; cam kết cung cấp vật tư, phụ tùng thay thế chính hãng tối thiểu 05 năm kể từ nghiệm thu, bàn giao"},{"item":"Yêu cầu về tiêu chuẩn chất lượng","quote":null,"reference":"Chương V, mục 1.2, C.2","requirement":"Động cơ diesel, đầu phát điện sản xuất theo hệ thống quản lý chất lượng ISO 9001 hoặc tương đương; tổ máy đáp ứng yêu cầu an toàn điện, độ ổn định điện áp và tần số theo tiêu chuẩn nhà sản xuất công bố; cung cấp catalogue, datasheet của nhà sản xuất"},{"item":"Yêu cầu về kinh nghiệm sử dụng thực tế tại Việt Nam (model động cơ, đầu phát)","quote":null,"reference":"Chương V, mục 1.2, C.3","requirement":"Model hoặc dòng sản phẩm động cơ diesel và đầu phát điện đã được cung cấp và đưa vào vận hành thực tế tại Việt Nam trước thời điểm đóng thầu; có tối thiểu 03 công trình hoặc dự án tại Việt Nam đã sử dụng sản phẩm tương tự"},{"item":"Yêu cầu về bảo hành","quote":null,"reference":"Chương V, mục 1.2, C.4","requirement":"Bảo hành tối thiểu 36 tháng kể từ ngày nghiệm thu hoặc 3.000 giờ vận hành (tùy điều kiện đến trước); các hàng hóa và dịch vụ còn lại 36 tháng; trong thời gian bảo hành nhà thầu chịu mọi chi phí sửa chữa, thay thế vật tư, đi lại và nhân công"},{"item":"Yêu cầu thời gian xử lý sự cố","quote":null,"reference":"Chương V, mục 1.2, C.6","requirement":"Mức 1: hỗ trợ từ xa trong vòng không quá 02 giờ; Mức 2: có mặt tại hiện trường không quá 24 giờ; Mức 3: khắc phục lỗi thông thường trong vòng 48 giờ, trường hợp thay linh kiện phải cung cấp phương án vận hành tạm thời hoặc máy thay thế (nếu có)"},{"item":"Yêu cầu về phụ tùng thay thế","quote":null,"reference":"Chương V, mục 1.2, C.7","requirement":"Cung cấp phụ tùng thay thế chính hãng tối thiểu 05 năm; phụ tùng hao mòn thông dụng (lọc dầu, lọc nhiên liệu, lọc gió, dây curoa, bộ AVR, bộ sạc ắc quy...) có sẵn tại Việt Nam hoặc thời gian cung cấp không quá 7 ngày"},{"item":"Yêu cầu về nghiệm thu chạy thử","quote":null,"reference":"Chương V, mục 1.2, C.9","requirement":"Tổ máy chạy thử không tải và có tải trước nghiệm thu; kiểm tra điện áp định mức, tần số định mức, độ ổn định điện áp, khả năng nhận tải, tiếng ồn, mức tiêu hao nhiên liệu, các chức năng bảo vệ"},{"item":"Yêu cầu về hồ sơ kỹ thuật","quote":null,"reference":"Chương V, mục 1.2, C.10","requirement":"Catalogue gốc; datasheet kỹ thuật; hướng dẫn vận hành; chứng nhận xuất xưởng; chứng nhận chất lượng của nhà sản xuất; danh mục phụ tùng tiêu hao khuyến nghị"},{"item":"Xuất xứ, CO/CQ","quote":null,"reference":"Chương V, mục 1.2, C.12 và C.13","requirement":"Nhà thầu ghi rõ xuất xứ, thương hiệu, nhà sản xuất, ký mã hiệu, nhãn mác hàng hóa dự thầu; hàng nhập khẩu cung cấp tài liệu chứng minh nguồn gốc, xuất xứ và chứng nhận chất lượng; hàng sản xuất trong nước cung cấp giấy chứng nhận chất lượng (bản gốc) và tài liệu kết quả kiểm tra tại nhà máy"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T20:20:29.770Z"}},"IB2600450900":{"u":"2026-11-03T01:47:43.89+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong 5- Yeu cau ve ky thuat.pdf), chưa phân tích cả HSMT.","Văn bản là bản quét/OCR, nhiều chữ bị sai dấu hoặc lẫn ký tự; các trích dẫn được giữ nguyên như đọc được.","Dung tích bình nhiên liệu (mục A.I.3.5) bị cắt dòng nên không đọc được con số cụ thể.","Danh mục hàng hóa ghi tủ ATS 85A nhưng bảng yêu cầu kỹ thuật ghi dòng định mức >80A.","Công suất máy phát chỉ nêu là công suất liên tục (100% tải); văn bản không nêu công suất dự phòng (standby).","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát (nhà thầu tự cung cấp); không có yêu cầu về loại cáp điều khiển hay tiết diện cáp ngoài các dòng đã liệt kê.","Số lượng dịch vụ (bệ đỡ, nhà che, hàng rào, cọc đất, gia cố móng) khác nhau theo từng trạm; bảng chi tiết 24 trạm bị lẫn ký hiệu nên không lập lại theo từng trạm."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện","notifyNo":"IB2600450900","generatorCapacity":"24 x 12,5 kVA (công suất liên tục, 100% tải), diesel, 1 pha"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 12,5 kVA: Số lượng","quote":"Máy phát điện cố định 12,5KVA Diesel Máy 24","reference":"Chương V, mục 1.1, bảng quy mô gói thầu, A.1","requirement":"24 máy phát điện cố định 12,5 kVA diesel; mỗi trạm BTS cung cấp, lắp đặt 01 máy phát điện và 01 tủ ATS"},{"item":"Tủ ATS: Số lượng","quote":"Tủ ATS 1 pha 85A Tú 24","reference":"Chương V, mục 1.1, bảng quy mô gói thầu, A.2","requirement":"24 tủ ATS 1 pha 85A"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Model/hãng sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 1.2, A.I.1.1","requirement":"Nhà thầu cung cấp thông tin model và hãng sản xuất"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Tình trạng, nguồn gốc","quote":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và","reference":"Chương V, mục 1.2, A.I.1.2","requirement":"Máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Năm sản xuất","quote":"Trong vòng 1 năm kê từ thời điểm ra quyết định mua săm.","reference":"Chương V, mục 1.2, A.I.1.3","requirement":"Trong vòng 1 năm kể từ thời điểm ra quyết định mua sắm"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Loại máy","quote":"Máy phát điện 1 pha, 2 dây; động cơ diesel, 4 kỳ.","reference":"Chương V, mục 1.2, A.I.1.4","requirement":"Máy phát điện 1 pha, 2 dây; động cơ diesel, 4 kỳ"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Điện áp định mức","quote":"220V","reference":"Chương V, mục 1.2, A.I.1.5","requirement":"220V"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Dao động điện áp đầu ra","quote":"<+1%","reference":"Chương V, mục 1.2, A.I.1.6","requirement":"Không quá ±1% (theo văn bản đọc được: <±1%)"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Tần số định mức","quote":"50 Hz","reference":"Chương V, mục 1.2, A.I.1.7","requirement":"50 Hz"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Công suất liên tục (100% tải)","quote":"12.5+0.5 KVA.","reference":"Chương V, mục 1.2, A.I.1.8","requirement":"12,5 ± 0,5 kVA"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Công suất tối đa","quote":"> 110% * Công suất liên tục","reference":"Chương V, mục 1.2, A.I.1.9","requirement":"Không nhỏ hơn 110% công suất liên tục"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng","reference":"Chương V, mục 1.2, A.I.1.10","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30 giây"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải","reference":"Chương V, mục 1.2, A.I.1.11","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Khung đế máy","quote":"đến các thiết bị, công trình xung quanh; có đế cao su giảm","reference":"Chương V, mục 1.2, A.I.1.12 và 1.18","requirement":"Chế tạo chắc chắn, chịu lực, có độ giảm chấn, chống rung để máy vận hành êm, cân bằng; có đế cao su giảm chấn"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Màn hình hiển thị (LCD)","quote":"hoặc nhiệt độ nước làm mát; áp suất nhớt; mức nhiên liệu;","reference":"Chương V, mục 1.2, A.I.1.13","requirement":"Hiển thị điện áp, tần số, dòng điện, điện áp ắc quy, nhiệt độ động cơ hoặc nhiệt độ nước làm mát, áp suất nhớt, mức nhiên liệu, thời gian chạy máy"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Đèn hiển thị chế độ hoạt động","quote":"RUN,OFF, AUTO","reference":"Chương V, mục 1.2, A.I.1.14","requirement":"Có đèn hiển thị chế độ RUN, OFF, AUTO"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Độ ồn","quote":"Độ ôn (khoảng cách 7m, 75% tai) |< 75 dB(A)","reference":"Chương V, mục 1.2, A.I.1.15","requirement":"Không quá 75 dB(A) tại khoảng cách 7 m, 75% tải"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Nối đất bảo vệ","quote":"Máy phát phải có đầu noi đất hoặc phương tiện khác dé đầu","reference":"Chương V, mục 1.2, A.I.1.16","requirement":"Có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm an toàn nối đất"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Giao diện kết nối ATS","quote":"Có giao diện kết nôi với bộ ATS dé điều khién tat/bat máy","reference":"Chương V, mục 1.2, A.I.1.17","requirement":"Có giao diện kết nối với bộ ATS để điều khiển tắt/bật máy phát điện khi không có điện lưới hoặc điều khiển cưỡng bức từ xa"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Vỏ máy","quote":"Được thiết kế giảm ôn, được sơn tĩnh điện, chong được tác","reference":"Chương V, mục 1.2, A.I.1.19","requirement":"Thiết kế giảm ồn, sơn tĩnh điện, chống tác động của khí hậu nhiệt đới và nhiệt độ cao; đặt ngoài trời được, có khóa đảm bảo an toàn cho vỏ máy"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Chức năng cảnh báo và bảo vệ","quote":"Điện áp cao/thấp; tần số cao/thấp; điện áp dc quy cao/thap;","reference":"Chương V, mục 1.2, A.I.1.20","requirement":"Điện áp cao/thấp; tần số cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá dòng/ngắn mạch; áp suất nhớt thấp; nhiệt độ động cơ hoặc nước làm mát cao; mức nhiên liệu thấp; dừng khẩn cấp; lỗi không thể dừng và không thể khởi động"},{"item":"Máy phát điện 12,5 kVA - Tổ máy: Bảng thông số đặc trưng","quote":"Bảng thông sô phải làm bang vật liệu đủ bền, được lắp chắc","reference":"Chương V, mục 1.2, A.I.1.22","requirement":"Bảng thông số bền, lắp chắc chắn trên vỏ máy hoặc in trực tiếp, dễ đọc; tối thiểu gồm tên/thương hiệu nhà chế tạo, số seri, công suất ra danh định, điện áp danh định, tần số danh định, hệ số công suất danh định, kích thước và khối lượng tổng của máy"},{"item":"Máy phát điện 12,5 kVA - Đầu phát: Loại đầu phát","quote":"1 pha, 2 dây, không chối than","reference":"Chương V, mục 1.2, A.I.2.1","requirement":"1 pha, 2 dây, không chổi than"},{"item":"Máy phát điện 12,5 kVA - Đầu phát: Hệ số công suất","quote":"cosp =1","reference":"Chương V, mục 1.2, A.I.2.2","requirement":"cosφ = 1"},{"item":"Máy phát điện 12,5 kVA - Đầu phát: Kích từ","quote":"Tu động kích từ","reference":"Chương V, mục 1.2, A.I.2.3","requirement":"Tự động kích từ"},{"item":"Máy phát điện 12,5 kVA - Đầu phát: Bộ điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh điện áp khi có sự thay đổi về mức tải","reference":"Chương V, mục 1.2, A.I.2.4","requirement":"Tự động điều chỉnh điện áp bằng AVR khi có sự thay đổi về mức tải"},{"item":"Máy phát điện 12,5 kVA - Đầu phát: Cấp cách điện","quote":"Tối thiều cấp H","reference":"Chương V, mục 1.2, A.I.2.5","requirement":"Tối thiểu cấp H"},{"item":"Máy phát điện 12,5 kVA - Đầu phát: Cấp bảo vệ bằng vỏ ngoài","quote":"Tối thiểu là IP23","reference":"Chương V, mục 1.2, A.I.2.6","requirement":"Tối thiểu IP23"},{"item":"Máy phát điện 12,5 kVA - Động cơ: Vận hành, ắc quy","quote":"có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 1.2, A.I.3.1","requirement":"Vận hành bằng khóa điện để nổ hoặc phím bấm mềm; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Máy phát điện 12,5 kVA - Động cơ: Loại động cơ","quote":"4 kỳ","reference":"Chương V, mục 1.2, A.I.3.2","requirement":"4 kỳ"},{"item":"Máy phát điện 12,5 kVA - Động cơ: Hệ thống làm mát","quote":"Làm mát băng nước kết hợp quạt gió","reference":"Chương V, mục 1.2, A.I.3.3","requirement":"Làm mát bằng nước kết hợp quạt gió"},{"item":"Máy phát điện 12,5 kVA - Động cơ: Nhiên liệu sử dụng","quote":"Dầu Diesel","reference":"Chương V, mục 1.2, A.I.3.4","requirement":"Dầu Diesel"},{"item":"Máy phát điện 12,5 kVA - Động cơ: Bình nhiên liệu","quote":"Băng thép, găn liên với khung máy, dung tích bình nhiên","reference":"Chương V, mục 1.2, A.I.3.5","requirement":"Bằng thép, gắn liền với khung máy; dung tích bình nhiên liệu theo yêu cầu (phần văn bản sau bị cắt, không đọc được con số)"},{"item":"Máy phát điện 12,5 kVA - Động cơ: Tốc độ quay","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2, A.I.3.6","requirement":"1500 vòng/phút"},{"item":"Máy phát điện 12,5 kVA - Động cơ: Số xi lanh","quote":">3","reference":"Chương V, mục 1.2, A.I.3.7","requirement":"Không ít hơn 3 (theo văn bản đọc được: >3)"},{"item":"Máy phát điện 12,5 kVA - Động cơ: Mức tiêu thụ nhiên liệu ở tải 100%","quote":"<5 lít/h","reference":"Chương V, mục 1.2, A.I.3.8","requirement":"Không quá 5 lít/giờ"},{"item":"Máy phát điện 12,5 kVA - Bộ điều khiển: Chế độ điều khiển","quote":"Khởi động băng tay (RUN), dừng máy bằng tay (OFF), chạy","reference":"Chương V, mục 1.2, A.I.3 (dòng sau 3.8)","requirement":"Khởi động bằng tay (RUN), dừng máy bằng tay (OFF), chạy chế độ tự động (AUTO) và nút dừng máy khẩn cấp"},{"item":"Máy phát điện 12,5 kVA - Yêu cầu khác: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công","reference":"Chương V, mục 1.2, A.I.4.2","requirement":"Đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2024/BTNMT); hệ thống thoát khí thải thông thoáng cho môi trường xung quanh"},{"item":"Máy phát điện 12,5 kVA - Yêu cầu khác: Tài liệu","quote":"Tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt).","reference":"Chương V, mục 1.2, A.I.4.1","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt)"},{"item":"Máy phát điện 12,5 kVA - Yêu cầu khác: Hệ thống làm mát (tiêu chuẩn)","quote":"mát (tuân thủ TCVN 6627-6:2011)","reference":"Chương V, mục 1.2, A.I.4.3","requirement":"Nhà thầu cung cấp thông tin đầy đủ về phương pháp làm mát, tuân thủ TCVN 6627-6:2011"},{"item":"Máy phát điện 12,5 kVA - Yêu cầu khác: Điều kiện hoạt động","quote":"trong điều kiện nhiệt độ môi trường từ 0 đên 40 độ C va độ","reference":"Chương V, mục 1.2, A.I.4.4","requirement":"Phù hợp khí hậu Việt Nam; hoạt động ở nhiệt độ môi trường từ 0 đến 40 độ C và độ ẩm môi trường < 80%"},{"item":"Tủ ATS 1 pha: Điện áp định mức","quote":"220VAC +10%, 50Hz","reference":"Chương V, mục 1.2, A.II.1.1","requirement":"220VAC ±10%, 50Hz"},{"item":"Tủ ATS 1 pha: Số pha","quote":"1 pha","reference":"Chương V, mục 1.2, A.II.1.2","requirement":"1 pha"},{"item":"Tủ ATS 1 pha: Dòng định mức","quote":">80A","reference":"Chương V, mục 1.2, A.II.1.3","requirement":"Không nhỏ hơn 80A (danh mục hàng hóa ghi tủ ATS 1 pha 85A)"},{"item":"Tủ ATS 1 pha: Kiểu chuyển mạch","quote":"I-0-II (nguồn lưới — OFF — nguồn máy phát)","reference":"Chương V, mục 1.2, A.II.1.4","requirement":"I-0-II (nguồn lưới - OFF - nguồn máy phát)"},{"item":"Tủ ATS 1 pha: Dòng chịu ngắn mạch","quote":"> 10kA","reference":"Chương V, mục 1.2, A.II.1.5","requirement":"Không nhỏ hơn 10kA"},{"item":"Tủ ATS 1 pha: Điện áp điều khiển","quote":"220VAC","reference":"Chương V, mục 1.2, A.II.1.6","requirement":"220VAC"},{"item":"Tủ ATS 1 pha: Nguồn điện vào","quote":"Không cho phép đóng cùng lúc hai nguồn.","reference":"Chương V, mục 1.2, A.II.1.7","requirement":"Nguồn 1: lưới điện; nguồn 2: máy phát điện; không cho phép đóng cùng lúc hai nguồn"},{"item":"Tủ ATS 1 pha: Giao tiếp truyền thông","quote":"Tối thiểu 01 cong RS485 hỗ trợ Modbus RTU dé giám sát","reference":"Chương V, mục 1.2, A.II.1.8","requirement":"Tối thiểu 01 cổng RS485 hỗ trợ Modbus RTU để giám sát và điều khiển từ xa"},{"item":"Tủ ATS 1 pha: Tiêu chuẩn","quote":"IEC 60947 hoặc tương đương","reference":"Chương V, mục 1.2, A.II.1.9","requirement":"IEC 60947 hoặc tương đương"},{"item":"Tủ ATS 1 pha: Tuổi thọ cơ khí","quote":"> 10.000 lần đóng/cắt","reference":"Chương V, mục 1.2, A.II.2.1","requirement":"Trên 10.000 lần đóng/cắt"},{"item":"Tủ ATS 1 pha: Thời gian chuyển mạch","quote":"<0,5s","reference":"Chương V, mục 1.2, A.II.2.2","requirement":"Không quá 0,5 giây"},{"item":"Tủ ATS 1 pha: Các chế độ hoạt động","quote":"- Ưu tiên nguồn lưới.","reference":"Chương V, mục 1.2, A.II.2.3","requirement":"Auto / Manual / Test; ưu tiên nguồn lưới"},{"item":"Tủ ATS 1 pha: Chức năng giám sát","quote":"- Sai tin số.","reference":"Chương V, mục 1.2, A.II.2.4","requirement":"Mất nguồn; quá áp/thấp áp; sai tần số"},{"item":"Tủ ATS 1 pha: Chế độ điều khiển","quote":"- Delay chuyển nguồn cài đặt được","reference":"Chương V, mục 1.2, A.II.2.5","requirement":"Khởi động/dừng máy phát điện tự động; delay chuyển nguồn cài đặt được"},{"item":"Tủ ATS 1 pha: Chế độ hiển thị và cảnh báo","quote":"- . Tiếp điểm khô (Dry-contact);","reference":"Chương V, mục 1.2, A.II.2.6 và 2.7","requirement":"Hiển thị điện áp pha, tần số, trạng thái nguồn; cảnh báo bằng LED/LCD, tiếp điểm khô (dry-contact), đèn báo trạng thái nguồn lưới/máy phát/lỗi"},{"item":"Tủ ATS 1 pha: An toàn, bảo vệ","quote":"- . Chống đóng chéo 2 nguồn;","reference":"Chương V, mục 1.2, A.II.3.1 và 3.2","requirement":"Bảo vệ quá áp-thấp áp cho thiết bị tải; chống đóng chéo 2 nguồn; vỏ tủ nối đất; khi thông số vượt ngưỡng cho phép ATS không chuyển nguồn hoặc ngắt nguồn để bảo vệ thiết bị"},{"item":"Tủ ATS 1 pha: Kết cấu vỏ tủ","quote":"Thép sơn tĩnh điện, dày >1,2mm","reference":"Chương V, mục 1.2, A.II.4.1","requirement":"Thép sơn tĩnh điện, dày trên 1,2mm; cam kết sẵn sàng điều chỉnh thiết kế vỏ tủ theo yêu cầu của chủ đầu tư"},{"item":"Tủ ATS 1 pha: Cửa tủ, sơ đồ, nhãn cảnh báo","quote":"Có khóa, ron chống bụi","reference":"Chương V, mục 1.2, A.II.4.2 - 4.4","requirement":"Cửa tủ có khóa, ron chống bụi; có sơ đồ nguyên lý dán trong cửa tủ; có nhãn cảnh báo an toàn điện"},{"item":"Tủ ATS 1 pha: Môi trường hoạt động","quote":"Tối thiểu 10°C đến +55°C","reference":"Chương V, mục 1.2, A.II.5.1 và 5.2","requirement":"Nhiệt độ hoạt động tối thiểu 10°C đến +55°C; độ ẩm tối thiểu 95% (không ngưng tụ)"},{"item":"Cáp nguồn CXV 2x16mm2 (280 m): Chủng loại, tiết diện","quote":"CVV/CXV, lõi cáp đồng, cách điện PVC/XLPE","reference":"Chương V, mục 1.2, A.III.1 - 3, 6","requirement":"CVV/CXV, lõi đồng, cách điện PVC/XLPE; tiết diện ruột dẫn 2 x 16 mm2; màu phân biệt cho dây pha và dây trung tính"},{"item":"Cáp nguồn CXV 2x16mm2 (280 m): Tiêu chuẩn, điện áp, điện trở","quote":"TCVN 6612, TCVN 5935/IEC 60502 hoặc tương đương","reference":"Chương V, mục 1.2, A.III.2, 4, 5","requirement":"TCVN 6612, TCVN 5935/IEC 60502 hoặc tương đương; cấp điện áp 0,6/1kV; điện trở DC ruột dẫn không quá 1,25 Ω/km"},{"item":"Cáp đồng tiếp đất 1x16mm2 bọc PVC (131 m)","quote":"Lõi cáp đồng mềm, cách điện PVC (VCm)","reference":"Chương V, mục 1.2, A.IV.1 - 7","requirement":"Lõi đồng mềm, cách điện PVC (VCm); tiết diện 16 mm2; cấp điện áp 600 V; điện trở DC tối đa ở 20°C không quá 1,21 Ω/km; chiều dày cách điện trên 1,5 mm; màu vỏ vàng/xanh lá; tiêu chuẩn TCVN 6612/IEC60228, TCVN 5935/IEC 60502 hoặc tương đương"},{"item":"Ống nhựa Ø60 (411 m)","quote":"Đường kính tiêu chuẩn Ø60mm","reference":"Chương V, mục 1.2, A.V.1 - 5","requirement":"Đường kính Ø60mm; độ dày trên 2,5mm; chiều dài 4m; nhựa PVC-U; nhãn hiệu Bình Minh hoặc nhãn hiệu khác có chất lượng, đặc tính kỹ thuật tương đương hoặc tốt hơn"},{"item":"Dịch vụ - Gia cố móng bệ đỡ máy phát điện (5 trạm)","quote":"- Cừ tram D6-8cm dài < 2,5m.","reference":"Chương V, mục 1.2, B.1","requirement":"Cừ tràm D6-8cm dài không quá 2,5m, mật độ phân bố trên 25 cây/m2; đóng thủ công hoặc ép máy, cọc thẳng đứng; rải lớp đệm cát (hoặc đá mi); bê tông lót móng 2,0m x 1,2m x 0,1m, đá 4x6, mác 100, xi măng PCB30"},{"item":"Dịch vụ - Lắp dựng bệ đỡ máy phát điện 2x1,2x0,5m (13 trạm)","quote":"o Kích thước: 2,0m x 1,2m x 0,5m.","reference":"Chương V, mục 1.2, B.2","requirement":"Bê tông bệ máy 2,0m x 1,2m x 0,5m, đá 1x2, mác 250, xi măng PCB40; thép Φ10 bố trí 2 lớp, tối thiểu 8 thanh theo chiều rộng và 14 thanh theo chiều dài"},{"item":"Dịch vụ - Lắp dựng nhà che máy phát điện 2,4x1,6m (19 trạm)","quote":"- Khung nhà che có kích thước: 2,4m x 1,6m.","reference":"Chương V, mục 1.2, B.3","requirement":"Khung nhà che 2,4m x 1,6m; cột thép hộp 80x40x1,4mm gồm 2 cột cao 2,5m và 2 cột cao 2,2m; hệ kèo/giằng thép hộp 40x40x1,2mm; xà gồ thép hộp 30x30x1,0mm; mái tôn múi diện tích 3,84 m2; bu lông neo 4 bu lông/cột Φ12 dài 0,3m; bê tông móng cột đá 1x2, mác 250, xi măng PCB40"},{"item":"Dịch vụ - Lắp dựng hàng rào lưới B40 bảo vệ máy phát điện (17 trạm)","quote":"o Chiều cao hàng rào: 2,4m.","reference":"Chương V, mục 1.2, B.4","requirement":"Khung hàng rào 1,6m x 2,4m, cao 2,4m, lưới thép B40; cửa ra vào 1,0m x 2,0m (rộng x cao), khung thép hộp 20x20x1mm, bản lề sắt D10mm, 2 cái/cửa; lắp dựng thủ công, hàn định vị"},{"item":"Dịch vụ - Đóng cọc đất cho máy phát điện (4 trạm)","quote":"Coc đất ©16mm dài 2,4m.","reference":"Chương V, mục 1.2, B.5","requirement":"Cọc đất thép mạ đồng cường độ cao, Φ16mm dài 2,4m; tiêu chuẩn IEC 62561; cọc đất Cát Vạn Lợi hoặc tương đương"},{"item":"Dịch vụ - Lắp đặt, đấu nối, cài đặt hoàn chỉnh, nghiệm thu bàn giao (24 gói, mỗi trạm 1 gói)","quote":"o Thực hiện chạy thử không tải và có tai.","reference":"Chương V, mục 1.1 và mục 1.2, B.6","requirement":"Cung cấp toàn bộ vật tư, phụ kiện lắp đặt (dây rút, ống co nhiệt, đầu cos, ốc vít, máng nhựa, domino, cáp điều khiển, cáp cảnh báo, trụ sắt treo tủ ATS...); vận chuyển từ kho đến từng trạm BTS; định vị lắp đặt máy phát và tủ ATS; đấu nối nguồn lưới, nguồn máy phát, tải qua tủ ATS, cáp động lực, cáp điều khiển, tiếp địa; cài đặt, hiệu chỉnh; chạy thử không tải và có tải, kiểm tra tự động khởi động và chuyển tải qua ATS; lập hồ sơ hoàn công, nghiệm thu, hướng dẫn vận hành cơ bản và bàn giao"},{"item":"Chung - Xuất xứ và tình trạng hàng hóa","quote":"Hàng hóa cung cấp phải là hàng hóa mới 100%, chưa","reference":"Chương V, mục 1.2, phần Yêu cầu về cung cấp hàng hóa, dịch vụ - xuất xứ và tình trạng hàng hóa","requirement":"Hàng mới 100%, chưa qua sử dụng, sản xuất đồng bộ từ nhà sản xuất; động cơ diesel và đầu phát là sản phẩm thương mại tiêu chuẩn đang được sản xuất, không chấp nhận sản phẩm đã thông báo ngừng sản xuất trước thời điểm đóng thầu; cam kết cung cấp vật tư, phụ tùng chính hãng tối thiểu 05 năm kể từ nghiệm thu, bàn giao"},{"item":"Chung - Tiêu chuẩn chất lượng động cơ, đầu phát","quote":"Động cơ diesel, đầu phát điện chào thầu được sản xuất","reference":"Chương V, mục 1.2, yêu cầu về tiêu chuẩn chất lượng","requirement":"Động cơ diesel, đầu phát điện chào thầu sản xuất theo hệ thống quản lý chất lượng ISO 9001 hoặc tương đương; nhà thầu cung cấp catalogue, datasheet của nhà sản xuất"},{"item":"Chung - Kinh nghiệm sử dụng thực tế tại Việt Nam","quote":"- C6 tối thiểu 03 công trình hoặc dự án tại Việt Nam đã","reference":"Chương V, mục 1.2, yêu cầu về kinh nghiệm sử dụng thực tế tại Việt Nam","requirement":"Model hoặc dòng sản phẩm động cơ diesel và đầu phát chào thầu đã được cung cấp và đưa vào vận hành thực tế tại Việt Nam trước thời điểm đóng thầu; có tối thiểu 03 công trình hoặc dự án tại Việt Nam đã sử dụng sản phẩm tương tự"},{"item":"Chung - Bảo hành","quote":"+ Máy phát điện: tối thiểu 36 tháng kể từ ngày nghiệm","reference":"Chương V, mục 1.2, mục 4 - Yêu cầu về bảo hành","requirement":"Máy phát điện: tối thiểu 36 tháng kể từ ngày nghiệm thu hoặc 3.000 giờ vận hành (điều kiện nào đến trước); các hàng hóa và dịch vụ còn lại: 36 tháng; nhà thầu chịu mọi chi phí sửa chữa, thay thế vật tư, đi lại và nhân công"},{"item":"Chung - Thời gian xử lý sự cố","quote":"o Trong vòng không quá 02 giờ kể từ khi nhận thông","reference":"Chương V, mục 1.2, mục 6 - Yêu cầu thời gian xử lý sự cố","requirement":"Hỗ trợ từ xa không quá 02 giờ kể từ khi nhận thông báo; có mặt tại hiện trường không quá 24 giờ; khắc phục lỗi thông thường trong 48 giờ"},{"item":"Chung - Phụ tùng thay thế","quote":"- Nhà thầu cam kết khả năng cung. cấp phụ tùng thay thế","reference":"Chương V, mục 1.2, mục 7 - Yêu cầu về phụ tùng thay thế","requirement":"Cam kết cung cấp phụ tùng thay thế chính hãng tối thiểu 05 năm; phụ tùng hao mòn thông dụng (lọc dầu, lọc nhiên liệu, lọc gió, dây curoa, bộ AVR, bộ sạc ắc quy...) có sẵn tại Việt Nam hoặc cung cấp không quá 7 ngày"},{"item":"Chung - Nghiệm thu chạy thử","quote":"- Tổ máy phải được chạy thử không tải và có tải trước","reference":"Chương V, mục 1.2, mục 9 - Yêu cầu về nghiệm thu chạy thử","requirement":"Tổ máy chạy thử không tải và có tải trước nghiệm thu; kiểm tra điện áp định mức, tần số định mức, độ ổn định điện áp, khả năng nhận tải, tiếng ồn, mức tiêu hao nhiên liệu, các chức năng bảo vệ"},{"item":"Chung - Hồ sơ kỹ thuật","quote":"- Catalogue gốc.","reference":"Chương V, mục 1.2, mục 10 - Yêu cầu về hồ sơ kỹ thuật","requirement":"Catalogue gốc, datasheet kỹ thuật, hướng dẫn vận hành, chứng nhận xuất xưởng, chứng nhận chất lượng của nhà sản xuất, danh mục phụ tùng tiêu hao khuyến nghị"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T01:47:42.727Z"}},"IB2600452081":{"u":"2026-10-22T18:15:39.598+00:00","d":{"by":"hsmt-worker","notes":["Chỉ có 3 file trên release: Chương V (Yêu cầu kỹ thuật 30 kVA), Mục 3 Chương III (Tiêu chuẩn đánh giá kỹ thuật) và Quyết định 390/QĐ-CDT phê duyệt E-HSMT (bản scan 2 trang, đã đọc qua ảnh).","Không có Bảng dữ liệu, Chỉ dẫn nhà thầu, tiêu chuẩn năng lực - kinh nghiệm, tài chính, Chương VII điều kiện hợp đồng và thông báo mời thầu; vì vậy để trống hạn đóng thầu, bảo đảm dự thầu, hiệu lực HSDT, giá gói thầu, hình thức và phương thức lựa chọn nhà thầu.","Lượt này không có trình duyệt nên chưa đọc được trang thông báo trên muasamcong."],"result":{"keyInfo":{"budget":null,"bidForm":null,"bidName":"Gói thầu số 01: Mua 20 bộ máy phát điện loại 30 kVA nhập kho DTQG tại các Chi cục Dự trữ Nhà nước khu vực III, IV, VII, X, XII","investor":"Cục Dự trữ Nhà nước - Bộ Tài chính","notifyNo":"IB2600452081","warranty":"Tối thiểu 07 năm kể từ ngày ký biên bản giao nhận nhập kho DTQG","bidMethod":null,"bidSecurity":null,"bidValidity":null,"closingTime":null,"contractType":null,"deliveryTime":"Tối đa 120 ngày liên tục kể từ ngày hợp đồng có hiệu lực đến khi hoàn thành giao, nhận hàng tại cửa kho DTQG (không gồm thời gian bảo hành)","procuringEntity":null,"deliveryLocation":"Cửa kho DTQG: Kho An Thái - Hải Phòng (02 bộ); Kho Hà Giang - Tuyên Quang (05); Kho Bắc Kạn - Thái Nguyên (05); Kho Tam Điệp - Ninh Bình (02); Kho Dung Quất - Quảng Ngãi (04); Kho Buôn Ma Thuột - Đắk Lắk (02)","evaluationMethod":"Kỹ thuật: đạt/không đạt (các tiêu chí khác không có trong tài liệu đã đọc)","generatorCapacity":"30 kVA (24 kW) công suất chính (PRP), không nhỏ hơn"},"summary":"Cục Dự trữ Nhà nước (Bộ Tài chính) mua 20 bộ máy phát điện loại 30 kVA (công suất chính PRP không nhỏ hơn 30 kVA/24 kW) mới 100% để nhập kho dự trữ quốc gia tại 6 điểm kho thuộc các Chi cục DTNN khu vực III, IV, VII, X, XII (Hải Phòng, Tuyên Quang, Thái Nguyên, Ninh Bình, Quảng Ngãi, Đắk Lắk). Đây là Gói thầu số 01 trong kế hoạch mua tổng số 50 bộ máy phát điện năm 2026, E-HSMT phê duyệt theo Quyết định 390/QĐ-CDT ngày 28/8/2026. Máy nhập khẩu phải có xuất xứ G7; máy lắp ráp tại Việt Nam phải có động cơ và đầu phát xuất xứ G7 và nhà sản xuất đạt ISO 9001. Thời gian thực hiện tối đa 120 ngày, bảo hành tối thiểu 07 năm, máy phải công bố hợp quy theo QCVN 02:2024/BTC và qua kiểm tra mẫu tại cơ quan chuyên môn (chi phí do nhà thầu chịu). Kỹ thuật được đánh giá theo phương pháp đạt/không đạt.","highlights":[{"quote":"Máy phát điện có xuất xứ một trong các nước thuộc khối G7","title":"Bắt buộc xuất xứ G7","detail":"Máy nhập khẩu phải xuất xứ G7; máy lắp ráp trong nước phải có cả động cơ và đầu phát xuất xứ G7. Các tổ máy dùng động cơ/đầu phát Trung Quốc, Hàn Quốc, Ấn Độ... bị loại.","category":"technical","severity":"critical","reference":"Chương V, Mục 2, 1.3-1.4; TCĐG 1.2-1.3","recommendation":"Chọn cấu hình động cơ và đầu phát G7 (ví dụ Mỹ, Anh, Nhật, Đức, Ý, Pháp, Canada) và chuẩn bị C/O cho từng bộ phận."},{"quote":"Tối đa là 9 tháng (kể cả thời gian vận chuyển)","title":"Tối đa 9 tháng từ ngày CQ đến tạm giao","detail":"Máy có giấy chứng nhận chất lượng của nhà sản xuất cấp quá 9 tháng trước ngày ký biên bản tạm giao hàng là không đạt.","category":"technical","severity":"critical","reference":"Chương V, Mục 2, 1.2; TCĐG 1.1","recommendation":"Không dùng hàng tồn kho cũ; lên lịch sản xuất hoặc nhập khẩu sao cho ngày CQ nằm trong khoảng an toàn so với ngày giao."},{"quote":"Thời gian bảo hành tối thiểu 07 năm kể từ ngày ký biên bản giao nhận nhập kho DTQG","title":"Bảo hành tối thiểu 07 năm","detail":"Thời hạn bảo hành dài hơn nhiều so với mức thông thường của nhà sản xuất (1-2 năm); nhà thầu chịu mọi chi phí sửa chữa, thay thế, bảo dưỡng lỗi sản xuất.","category":"contract","severity":"critical","reference":"Chương V, Mục 2, 4.1; TCĐG II","recommendation":"Tính chi phí bảo hành mở rộng vào giá; xin cam kết bảo hành của hãng hoặc đại lý ủy quyền; khảo sát khả năng phục vụ tại 6 kho xa nhau."},{"quote":"Công suất danh định (công suất chính kế - Prime Power (PRP)): Không nhỏ hơn 30 kVA (24 kW)","title":"Công suất PRP ≥ 30 kVA (24 kW)","detail":"Yêu cầu là công suất chính (Prime), không phải công suất dự phòng. Model 30 kVA dự phòng sẽ không đạt.","category":"technical","severity":"critical","reference":"Chương V, 2.4; TCĐG 2.4","recommendation":"Chọn model có PRP ≥ 30 kVA theo datasheet hãng (thường model standby 33-35 kVA)."},{"quote":"Bản cam kết của nhà thầu thực hiện yêu cầu về thời gian thực hiện gói thầu, hàng hóa cung cấp, kiểm tra hàng hóa, hồ sơ kỹ thuật của máy phát điện","title":"Cam kết và tài liệu chứng minh hàng hóa","detail":"E-HSDT phải có bản cam kết thực hiện yêu cầu về thời gian, hàng hóa, kiểm tra hàng hóa, hồ sơ kỹ thuật và tài liệu chứng minh nguồn gốc, xuất xứ, ký mã hiệu, chất lượng, hướng dẫn sử dụng của hàng hóa; thiếu là không đạt.","category":"documents","severity":"critical","reference":"TCĐG IV","recommendation":"Chuẩn bị catalogue, datasheet, thư ủy quyền/cam kết hãng và bản cam kết theo Chương V."},{"quote":"Chế độ khởi động và điều khiển máy phát điện: Bằng tay.","title":"Khởi động bằng tay, vỏ ngoài trời, không bánh xe","detail":"Chế độ khởi động và điều khiển phải là bằng tay; tổ máy có khung cơ sở không bánh xe và vỏ bao bọc dùng ngoài trời.","category":"technical","severity":"warning","reference":"Chương V, 2.2-2.3","recommendation":"Chào cấu hình đúng như vậy; nếu bộ điều khiển có chế độ tự động, ghi rõ vẫn khởi động/điều khiển bằng tay được."},{"quote":"không lớn hơn: 98 dB (dBA)","title":"Độ ồn ≤ 98 dB(A) đo ở 1 m, không tải","detail":"Giới hạn được tính bằng mức công suất âm thanh trọng số A, đo ở 1 m khi chạy không tải, và sẽ được thử tại cơ quan chuyên môn.","category":"technical","severity":"warning","reference":"Chương V, 2.10","recommendation":"Kiểm tra số đo ồn của vỏ máy trên datasheet (thường ghi @7 m) và quy đổi sang điều kiện 1 m trước khi chào."},{"quote":"Mọi chi phí phát sinh trong quá trình lấy mẫu, kiểm tra do nhà thầu chịu.","title":"Chi phí lấy mẫu, thử nghiệm và hợp quy do nhà thầu chịu","detail":"Nhà thầu chịu mọi chi phí lấy mẫu, kiểm tra tại cơ quan chuyên môn, công bố hợp quy (phương thức 7) và bổ sung phụ kiện tiêu hao khi kiểm tra; lô không đạt phải thay cả lô.","category":"financial","severity":"warning","reference":"Chương V, 3.4.6, 3.5, 5","recommendation":"Đưa chi phí thử nghiệm, hợp quy và vận chuyển mẫu vào giá dự thầu."},{"quote":"nhà thầu bị phạt bằng 8% giá trị hợp đồng và không được hoàn trả bảo đảm thực hiện hợp đồng","title":"Giao hàng 120 ngày, phạt đến 8%","detail":"Giao chậm từ ngày thứ 121 bị phạt 0,05%/ngày trên giá trị hàng giao chậm, tối đa 8%; không giao hoặc giao thiếu mà dừng hợp đồng thì phạt 8% và mất bảo đảm thực hiện hợp đồng.","category":"deadline","severity":"warning","reference":"Chương V, 1.5-1.6","recommendation":"Xác nhận thời gian sản xuất/nhập khẩu với hãng; 120 ngày bao gồm cả kiểm tra hồ sơ, ngoại quan và vận hành."},{"quote":null,"title":"Giao tại 6 kho ở 6 tỉnh","detail":"Hàng giao tại cửa kho ở Hải Phòng, Tuyên Quang, Thái Nguyên, Ninh Bình, Quảng Ngãi và Đắk Lắk; nhà thầu phải hướng dẫn vận hành tại từng kho.","category":"other","severity":"info","reference":"Chương V, 1.3 và Mục 2, 7","recommendation":"Tính chi phí vận chuyển và nhân công hướng dẫn cho từng kho."}],"technicalSpecs":[{"item":"Số lượng","reference":"Chương V, Mục 1.2-1.3","requirement":"20 bộ máy phát điện loại 30 kVA, phân bổ 02/05/05/02/04/02 bộ cho 6 điểm kho"},{"item":"Kiểu tổ máy","reference":"Chương V, Mục 2, 1.1","requirement":"Tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông theo điểm a, 5.1.2 và máy phát theo điểm a, 5.1.3 TCVN 9729-1:2013"},{"item":"Tình trạng hàng","reference":"Chương V, Mục 2, 1.2; Chương III TCĐG 1.1","requirement":"\"mới 100%\"; từ khi nhà sản xuất cấp giấy chứng nhận chất lượng đến khi ký biên bản tạm giao hàng: \"Tối đa là 9 tháng (kể cả thời gian vận chuyển)\""},{"item":"Xuất xứ (máy nhập khẩu)","reference":"Chương V, Mục 2, 1.3; TCĐG 1.2","requirement":"\"Máy phát điện có xuất xứ một trong các nước thuộc khối G7\""},{"item":"Xuất xứ (máy sản xuất, lắp ráp tại Việt Nam)","reference":"Chương V, Mục 2, 1.4; TCĐG 1.3","requirement":"Nhà sản xuất, lắp ráp đạt ISO 9001; \"Động cơ và đầu phát của máy phát điện có xuất xứ một trong các nước thuộc khối G7\""},{"item":"Điều kiện sử dụng","reference":"Chương V, 2.1; TCĐG 2.1","requirement":"Dùng trên đất liền (điểm 6.2.1), vận hành độc lập (điểm 6.3.1), loại G2 (điểm b mục 7) theo TCVN 9729-1:2013"},{"item":"Lắp đặt/vỏ","reference":"Chương V, 2.2; TCĐG 2.2","requirement":"Lắp trên khung cơ sở (không có bánh xe), có vỏ bao bọc theo điểm 8.3, lắp đặt ngoài trời theo điểm 8.6.3 TCVN 9729-1:2013"},{"item":"Khởi động và điều khiển","reference":"Chương V, 2.3; TCĐG 2.3","requirement":"Bằng tay"},{"item":"Công suất danh định","reference":"Chương V, 2.4; TCĐG 2.4","requirement":"Công suất chính (Prime Power - PRP) \"Không nhỏ hơn 30 kVA (24 kW)\""},{"item":"Tần số","reference":"Chương V, 2.5","requirement":"(50 ± 0,2) Hz"},{"item":"Điện áp","reference":"Chương V, 2.6","requirement":"220/380 (V) ± 5%"},{"item":"Méo sóng hài điện áp (THD)","reference":"Chương V, 2.7","requirement":"Không lớn hơn 8%"},{"item":"Độ tăng nhiệt cuộn dây","reference":"Chương V, 2.8","requirement":"Không lớn hơn 125 ºC"},{"item":"Bộ hiển thị","reference":"Chương V, 2.9","requirement":"Hiển thị điện áp, dòng điện, tần số, áp lực dầu bôi trơn, tốc độ vòng quay, nhiệt độ nước làm mát, cảnh báo lỗi"},{"item":"Độ ồn","reference":"Chương V, 2.10","requirement":"Mức công suất âm thanh trọng số A lớn nhất khi chạy không tải, đo cách máy 1 m: không lớn hơn 98 dB(A)"},{"item":"Kiểm tra vận hành khi giao","reference":"Chương V, 3.3","requirement":"Vận hành theo điểm 4.3.4 Điều 4 Phần III QCVN 02:2024/BTC; đạt công suất danh định với điện áp từ 95% đến 105% điện áp quy định; kiểm tra toàn bộ số lượng"},{"item":"Kiểm tra mẫu tại cơ quan chuyên môn","reference":"Chương V, 3.4","requirement":"Lấy ngẫu nhiên 01 bộ (lần 2: 02 bộ nếu lần 1 không đạt); chỉ tiêu theo Điều 1 Phần II QCVN 02:2024/BTC; phương pháp thử TCVN 6627-1:2014 / TCVN 9729-6:2013, độ ồn TCVN 6627-9:2011 / TCVN 9729-10:2013"},{"item":"Công bố hợp quy","reference":"Chương V, Mục 2, 5","requirement":"Công bố hợp quy theo phương thức 7 (Điều 5 Thông tư 14/2026/TT-BKHCN), có xác nhận trên Cơ sở dữ liệu quốc gia; gắn dấu hợp quy ngoài vỏ máy"},{"item":"Bảo hành","reference":"Chương V, Mục 2, 4","requirement":"Tối thiểu 07 năm kể từ ngày ký biên bản giao nhận nhập kho DTQG; nhà thầu chịu toàn bộ chi phí sửa chữa, thay thế, bảo dưỡng lỗi sản xuất"},{"item":"Hướng dẫn vận hành","reference":"Chương V, Mục 2, 7","requirement":"Hướng dẫn trực tiếp thủ kho, kỹ thuật viên bảo quản tại các điểm kho về vận hành phát động máy và bảo quản"}],"requiredDocuments":["Bản cam kết thực hiện yêu cầu về thời gian thực hiện gói thầu, hàng hóa cung cấp, kiểm tra hàng hóa, hồ sơ kỹ thuật máy phát điện (TCĐG IV)","Tài liệu chứng minh nguồn gốc, xuất xứ, ký mã hiệu, nhãn mác, số hiệu, chất lượng, tình trạng hàng hóa","Tài liệu của nhà sản xuất về cấu tạo, hướng dẫn sử dụng, vận hành và bảo dưỡng","Chứng chỉ ISO 9001 của nhà sản xuất, lắp ráp (nếu máy lắp ráp tại Việt Nam)","Khi giao hàng: CQ, C/O, tờ khai hải quan (của động cơ và đầu phát nếu lắp ráp trong nước), phiếu bảo hành, bảng kê phụ kiện, tài liệu tiếng Việt (bản dịch công chứng nếu là tiếng nước ngoài), xác nhận công bố hợp quy, kết quả thử nghiệm mẫu"],"restrictiveClauses":["Bắt buộc xuất xứ G7 cho máy nhập khẩu, hoặc cho động cơ và đầu phát của máy lắp ráp trong nước","Bảo hành tối thiểu 07 năm, dài bất thường với máy phát điện 30 kVA","Giấy chứng nhận chất lượng của nhà sản xuất không được cấp quá 9 tháng trước ngày tạm giao hàng"],"qualificationRequirements":[{"reference":"Chương V, Mục 2, 1.4; TCĐG 1.3","requirement":"Với máy sản xuất, lắp ráp tại Việt Nam: nhà sản xuất, lắp ráp đạt tiêu chuẩn quản lý chất lượng ISO 9001"},{"reference":null,"requirement":"Tiêu chuẩn năng lực, kinh nghiệm và tài chính không có trong các file đã tải (chỉ có Mục 3 Chương III - kỹ thuật)"}],"questionsForClarification":["Mức 98 dB(A) là mức công suất âm thanh (sound power level) hay mức áp suất âm (sound pressure) đo ở 1 m?","Với máy lắp ráp tại Việt Nam, \"xuất xứ G7\" của động cơ và đầu phát được xác định theo C/O của bộ phận hay theo nước đặt trụ sở thương hiệu?","Bảo hành 07 năm có bao gồm vật tư tiêu hao và bảo dưỡng định kỳ không, hay chỉ lỗi sản xuất?","Mốc 9 tháng tính từ ngày cấp CQ của tổ máy hay của động cơ/đầu phát?"]},"status":"done","analyzedAt":"2026-10-22T18:15:38.082Z"}},"IB2600452452":{"u":"2026-10-22T17:47:00.39+00:00","d":{"by":"hsmt-worker","notes":["Tệp HSMT trên hệ thống chỉ gồm: Chương V (Yêu cầu kỹ thuật 50kVA), Mục 3 Chương III (Tiêu chuẩn đánh giá về kỹ thuật), Quyết định phê duyệt E-HSMT số 390/QĐ-CDT (bản scan, đã đọc 2/2 trang) và Nội dung sửa đổi.","Không có Bảng dữ liệu đấu thầu, Tiêu chuẩn năng lực - kinh nghiệm, Chương VII (Điều kiện hợp đồng) trong các tệp tải được, và chưa có thông báo mời thầu (notice) trên web: thời điểm đóng thầu, bảo đảm dự thầu, hiệu lực HSDT, giá gói thầu, loại hợp đồng, yêu cầu năng lực đều chưa xác định — cần xem trực tiếp trên muasamcong (webform)."],"result":{"keyInfo":{"budget":null,"bidForm":null,"bidName":"Gói thầu số 02: Mua 20 bộ máy phát điện loại 50kVA nhập kho DTQG tại các Chi cục Dự trữ Nhà nước khu vực III, IV, VI, VIII, X, XI","investor":"Cục Dự trữ Nhà nước - Bộ Tài chính","notifyNo":"IB2600452452","warranty":"Tối thiểu 07 năm kể từ ngày ký biên bản giao nhận nhập kho DTQG","bidMethod":null,"bidSecurity":null,"bidValidity":null,"closingTime":null,"contractType":null,"deliveryTime":"Tối đa 120 ngày liên tục kể từ ngày hợp đồng có hiệu lực (giao tại cửa kho DTQG, có đủ biên bản kiểm tra và giao nhận)","procuringEntity":"Cục Dự trữ Nhà nước","deliveryLocation":"7 điểm kho: Kho An Thái - Hải Phòng (02), Kho Tuyên Quang (03), Kho Tân Yên - Bắc Ninh (04), Kho Nghi Lộc - Nghệ An (03), Kho Cẩm Thạch - Hà Tĩnh (02), Kho Dung Quất - Quảng Ngãi (01), Kho Gia Lai - Ia Băng (05)","evaluationMethod":"Kỹ thuật: tiêu chí đạt/không đạt (Mục 3 Chương III)","generatorCapacity":"20 bộ × ≥ 50 kVA (40 kW) công suất chính (PRP)"},"summary":"Gói thầu số 02 của Cục Dự trữ Nhà nước (Bộ Tài chính): mua 20 bộ máy phát điện loại 50kVA nhập kho dự trữ quốc gia tại 7 điểm kho thuộc các Chi cục DTNN khu vực III, IV, VI, VIII, X, XI (Hải Phòng, Tuyên Quang, Bắc Ninh, Nghệ An, Hà Tĩnh, Quảng Ngãi, Gia Lai). Máy phải mới 100%, công suất chính (PRP) ≥ 50 kVA (40 kW), khởi động bằng tay, có vỏ, lắp ngoài trời; máy nhập khẩu phải xuất xứ G7, máy lắp ráp tại Việt Nam thì động cơ và đầu phát phải xuất xứ G7 và nhà sản xuất có ISO 9001. Thời gian giao hàng tối đa 120 ngày, bảo hành tối thiểu 07 năm; lô hàng phải công bố hợp quy theo QCVN 02:2024/BTC (phương thức 7, TT 14/2026/TT-BKHCN) và được lấy mẫu thử nghiệm tại cơ quan chuyên môn, mọi chi phí do nhà thầu chịu. Đánh giá kỹ thuật theo tiêu chí đạt/không đạt.","highlights":[{"quote":"Máy phát điện có xuất xứ một trong các nước thuộc khối G7.","title":"Bắt buộc xuất xứ G7","detail":"Máy nhập khẩu phải xuất xứ G7; máy lắp ráp tại Việt Nam thì cả động cơ và đầu phát phải xuất xứ G7 và nhà lắp ráp có ISO 9001. Chào máy nguyên chiếc xuất xứ ngoài G7 là không đạt.","category":"technical","severity":"critical","reference":"Chương V, Mục 2, 1.3–1.4; TCĐG 1.2–1.3","recommendation":"Chọn cấu hình động cơ và đầu phát xuất xứ G7 và chuẩn bị CO/CQ của động cơ, đầu phát cùng tờ khai hải quan."},{"quote":"Công suất danh định (công suất chính kế - Prime Power (PRP)): Không nhỏ hơn 50 kVA (40kW)","title":"Công suất chính PRP ≥ 50 kVA (40 kW)","detail":"Yêu cầu là công suất chính (Prime), không phải dự phòng. Model 50 kVA dự phòng sẽ không đạt; cần model có PRP ≥ 50 kVA.","category":"technical","severity":"critical","reference":"Chương V, Mục 2, 2.4","recommendation":"Chào model có PRP ≥ 50 kVA ghi rõ trên catalogue nhà sản xuất."},{"quote":"Tối đa là 9 tháng (kể cả thời gian vận chuyển).","title":"Hàng mới, tối đa 9 tháng từ ngày cấp CQ đến tạm giao","detail":"Thời gian từ ngày nhà sản xuất cấp giấy chứng nhận chất lượng đến khi ký biên bản tạm giao hàng không quá 9 tháng, kể cả vận chuyển. Hàng tồn kho lâu có thể không đạt.","category":"technical","severity":"critical","reference":"Chương V, Mục 2, 1.2; TCĐG 1.1","recommendation":"Đặt hàng sản xuất mới sát tiến độ; kiểm tra ngày CQ trước khi giao."},{"quote":"Chế độ khởi động và điều khiển máy phát điện: Bằng tay.","title":"Khởi động bằng tay, khung không bánh xe, có vỏ ngoài trời","detail":"Chế độ khởi động/điều khiển yêu cầu \"Bằng tay\"; máy trên khung cơ sở không bánh xe, có vỏ, lắp ngoài trời, loại G2. Đều là tiêu chí đạt/không đạt.","category":"technical","severity":"critical","reference":"Chương V, Mục 2, 2.2–2.3","recommendation":"Ghi rõ trong HSDT chế độ khởi động bằng tay và cấu hình vỏ, khung."},{"quote":"Tối đa 120 ngày liên tục kể từ ngày hợp đồng có hiệu lực","title":"Giao hàng tối đa 120 ngày, phạt 8% nếu không giao","detail":"Giao đủ 20 bộ tại 7 kho trải từ Hải Phòng đến Gia Lai trong 120 ngày. Không giao: phạt 8% giá trị hợp đồng và mất bảo đảm thực hiện hợp đồng; chậm có gia hạn: 0,05%/ngày, tối đa 8% giá trị hàng giao chậm.","category":"contract","severity":"critical","reference":"Chương V, Mục 1, 1.5–1.6","recommendation":"Xác nhận thời gian nhập khẩu/sản xuất và hậu cần đến 7 kho trước khi chào."},{"quote":null,"title":"Bộ hồ sơ kỹ thuật và hợp quy dày","detail":"Cần CQ, CO, tờ khai hải quan (cho cả động cơ và đầu phát nếu lắp ráp trong nước), xác nhận công bố hợp quy trên CSDL quốc gia theo phương thức 7, phiếu bảo hành, tài liệu hướng dẫn tiếng Việt (bản dịch công chứng nếu tiếng nước ngoài), dấu hợp quy trên vỏ máy.","category":"documents","severity":"warning","reference":"Chương V, Mục 2, 3.1 và mục 5","recommendation":"Chuẩn bị sớm thủ tục công bố hợp quy theo QCVN 02:2024/BTC; phương thức 7 phải thử nghiệm lô hàng."},{"quote":"Mọi chi phí phát sinh trong quá trình lấy mẫu, kiểm tra do nhà thầu chịu.","title":"Bảo hành 07 năm và chi phí thử nghiệm do nhà thầu chịu","detail":"Bảo hành tối thiểu 07 năm; mọi chi phí lấy mẫu, kiểm tra tại cơ quan chuyên môn và bổ sung phụ kiện tiêu hao khi kiểm tra do nhà thầu chịu.","category":"financial","severity":"warning","reference":"Chương V, Mục 2, 3.4.6 và 4.1","recommendation":"Tính chi phí bảo hành 7 năm, chi phí thử nghiệm và rủi ro thay lô vào giá dự thầu; xin cam kết bảo hành dài hạn từ hãng."},{"quote":null,"title":"Rủi ro trượt thử nghiệm mẫu phải thay cả lô","detail":"Nếu mẫu lần 2 có một chỉ tiêu không đạt, lô không được chấp nhận và nhà thầu phải thay lô khác.","category":"risk","severity":"warning","reference":"Chương V, Mục 2, 3.4.1.2","recommendation":"Thử nghiệm nội bộ (THD ≤ 8%, độ tăng nhiệt ≤ 125 ºC, ồn ≤ 100 dB(A) @1 m) trước khi giao."},{"quote":null,"title":"Thiếu thông tin BDL/năng lực trong tệp tải được","detail":"Thời điểm đóng thầu, bảo đảm dự thầu, giá gói thầu, tiêu chuẩn năng lực - kinh nghiệm và điều kiện hợp đồng nằm ở webform, chưa có trong dữ liệu.","category":"other","severity":"info","reference":null,"recommendation":"Mở thông báo trên muasamcong để đọc BDL, Mục 2 Chương III và Chương VII."},{"quote":"đính kèm lại file chính xác của Chương V - Yêu cầu kỹ thuật của máy phát điện loại 50kVA","title":"E-HSMT đã sửa đổi Chương V","detail":"Chủ đầu tư đã đính kèm lại file Chương V chính xác cho máy 50kVA (ký số ngày 08/09/2026).","category":"other","severity":"info","reference":"Nội dung sửa đổi","recommendation":"Dùng bản Chương V (50kVA) đã sửa đổi làm căn cứ lập HSDT."}],"technicalSpecs":[{"item":"Loại máy","reference":"Chương V, Mục 2, 1.1","requirement":"Tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông (điểm a 5.1.2 và a 5.1.3 TCVN 9729-1:2013)"},{"item":"Tình trạng hàng","reference":"Chương V, Mục 2, 1.2; TCĐG kỹ thuật 1.1","requirement":"Mới 100%; từ ngày nhà sản xuất cấp giấy chứng nhận chất lượng đến khi ký biên bản tạm giao hàng tối đa 9 tháng (kể cả vận chuyển)"},{"item":"Xuất xứ - máy nhập khẩu","reference":"Chương V, Mục 2, 1.3; TCĐG 1.2","requirement":"Máy phát điện có xuất xứ một trong các nước thuộc khối G7"},{"item":"Xuất xứ - máy lắp ráp tại Việt Nam","reference":"Chương V, Mục 2, 1.4; TCĐG 1.3","requirement":"Nhà sản xuất, lắp ráp đạt ISO 9001; động cơ và đầu phát có xuất xứ một trong các nước thuộc khối G7"},{"item":"Điều kiện sử dụng","reference":"Chương V, Mục 2, 2.1","requirement":"Dùng trên đất liền (6.2.1), vận hành độc lập (6.3.1), loại G2 (điểm b mục 7 TCVN 9729-1:2013)"},{"item":"Kết cấu, lắp đặt","reference":"Chương V, Mục 2, 2.2","requirement":"Lắp trên khung cơ sở (không có bánh xe), có vỏ bao bọc (điểm 8.3), lắp đặt ngoài trời (điểm 8.6.3 TCVN 9729-1:2013)"},{"item":"Khởi động và điều khiển","reference":"Chương V, Mục 2, 2.3","requirement":"Bằng tay"},{"item":"Công suất","reference":"Chương V, Mục 2, 2.4","requirement":"Công suất danh định (công suất chính - Prime Power (PRP)) không nhỏ hơn 50 kVA (40 kW)"},{"item":"Tần số","reference":"Chương V, Mục 2, 2.5","requirement":"(50 ± 0,2) Hz"},{"item":"Điện áp","reference":"Chương V, Mục 2, 2.6","requirement":"220/380 (V) ± 5%"},{"item":"THD điện áp","reference":"Chương V, Mục 2, 2.7","requirement":"Không lớn hơn 8%"},{"item":"Độ tăng nhiệt cuộn dây","reference":"Chương V, Mục 2, 2.8","requirement":"Không lớn hơn 125 ºC"},{"item":"Hiển thị","reference":"Chương V, Mục 2, 2.9","requirement":"Hiển thị điện áp, dòng điện, tần số, áp lực dầu bôi trơn, tốc độ vòng quay, nhiệt độ nước làm mát, cảnh báo lỗi"},{"item":"Độ ồn","reference":"Chương V, Mục 2, 2.10","requirement":"Mức công suất âm thanh trọng số A lớn nhất khi không tải, đo cách máy 1 m, không lớn hơn 100 dB(A)"},{"item":"Kiểm tra vận hành","reference":"Chương V, Mục 2, 3.3","requirement":"Khi nhận hàng phải phát đạt công suất danh định với điện áp 95%–105% điện áp quy định (theo 4.3.4 Điều 4 Phần III QCVN 02:2024/BTC)"},{"item":"Thử nghiệm mẫu","reference":"Chương V, Mục 2, 3.4","requirement":"Lấy ngẫu nhiên 01 bộ/lô 20 bộ thử theo Điều 1 Phần II QCVN 02:2024/BTC; không đạt thì lấy thêm 2 bộ; phương pháp thử TCVN 6627-1:2014 hoặc TCVN 9729-6:2013, độ ồn theo TCVN 6627-9:2011 hoặc TCVN 9729-10:2013"},{"item":"Hợp quy","reference":"Chương V, Mục 2, mục 5","requirement":"Công bố hợp quy theo phương thức 7 (Điều 5 TT 14/2026/TT-BKHCN) phù hợp Điều 1 Phần 2 QCVN 02:2024/BTC trên CSDL quốc gia; gắn dấu hợp quy trên vỏ máy"},{"item":"Bảo hành","reference":"Chương V, Mục 2, mục 4","requirement":"Tối thiểu 07 năm kể từ ngày ký biên bản giao nhận nhập kho DTQG; mọi chi phí sửa chữa, thay thế, bảo dưỡng lỗi sản xuất do nhà thầu chịu"},{"item":"Hướng dẫn vận hành","reference":"Chương V, Mục 2, mục 7","requirement":"Sau giao nhận phải hướng dẫn trực tiếp thủ kho, kỹ thuật viên tại các điểm kho về vận hành và bảo quản"}],"requiredDocuments":["Bản cam kết của nhà thầu thực hiện yêu cầu về thời gian thực hiện gói thầu, hàng hóa cung cấp, kiểm tra hàng hóa, hồ sơ kỹ thuật của máy phát điện (TCĐG mục III)","Tài liệu chứng minh sự phù hợp của hàng hóa: nguồn gốc, xuất xứ, ký mã hiệu, nhãn mác, chất lượng; tài liệu nhà sản xuất về cấu tạo, hướng dẫn sử dụng, vận hành, bảo dưỡng (TCĐG mục IV)","Catalogue thể hiện PRP ≥ 50 kVA (40 kW) và các thông số 2.1–2.10","Chứng chỉ ISO 9001 của nhà sản xuất/lắp ráp (nếu máy lắp ráp tại Việt Nam)","Khi giao hàng: CQ, CO, tờ khai hải quan (động cơ, đầu phát hoặc nguyên chiếc), xác nhận công bố hợp quy, phiếu bảo hành, tài liệu tiếng Việt, kết quả thử nghiệm mẫu"],"restrictiveClauses":["Yêu cầu xuất xứ G7 cho máy nhập khẩu, và cho cả động cơ lẫn đầu phát với máy lắp ráp trong nước","Thời hạn tối đa 9 tháng từ ngày cấp CQ đến tạm giao hàng","Bảo hành tối thiểu 07 năm, dài hơn nhiều so với thông lệ"],"qualificationRequirements":[{"reference":"Chương V, Mục 2, 1.4","requirement":"Nhà sản xuất/lắp ráp trong nước phải đạt ISO 9001 (nếu chào máy lắp ráp tại Việt Nam)"},{"reference":null,"requirement":"Tiêu chuẩn năng lực - kinh nghiệm (doanh thu, hợp đồng tương tự, năng lực tài chính) không có trong các tệp tải được — cần đọc Mục 2 Chương III trên webform muasamcong"}],"questionsForClarification":["Làm rõ \"khởi động và điều khiển bằng tay\": máy có bộ điều khiển hỗ trợ cả tự động nhưng vận hành ở chế độ bằng tay có được chấp nhận không?","Xuất xứ G7 xác định theo CO của động cơ/đầu phát hay của tổ máy; động cơ hãng G7 sản xuất tại nhà máy ngoài G7 có được chấp nhận không?","Mức ồn 100 dB(A) là mức công suất âm thanh hay mức áp suất âm thanh đo cách 1 m?","Chi phí lấy mẫu và thử nghiệm do nhà thầu chịu ước tính bao nhiêu?"]},"status":"done","analyzedAt":"2026-10-22T17:46:30.000Z"}},"IB2600452648":{"u":"2026-10-22T17:51:04.83+00:00","d":{"by":"hsmt-worker","notes":["Chỉ đọc được 3 tệp: Chương V - Yêu cầu về kỹ thuật (100kVA), Mục 3 Chương III - Tiêu chuẩn đánh giá về kỹ thuật, Quyết định 390/QĐ-CDT phê duyệt E-HSMT (bản scan 2 trang).","Không có thông báo mời thầu, Bảng dữ liệu, tiêu chuẩn năng lực-kinh nghiệm, tài chính và điều kiện hợp đồng trên web; lượt này không có trình duyệt nên không đọc được các chương webform trên muasamcong."],"result":{"keyInfo":{"budget":null,"bidForm":null,"bidName":"Gói thầu số 03: Mua 10 bộ máy phát điện loại 100 kVA nhập kho DTQG tại các Chi cục Dự trữ Nhà nước khu vực I, III, VIII, XI","investor":"Cục Dự trữ Nhà nước (Bộ Tài chính)","notifyNo":"IB2600452648","warranty":"Tối thiểu 07 năm kể từ ngày ký biên bản giao nhận nhập kho DTQG","bidMethod":null,"bidSecurity":null,"bidValidity":null,"closingTime":null,"contractType":null,"deliveryTime":"Tối đa 120 ngày liên tục kể từ ngày hợp đồng có hiệu lực đến khi hoàn thành giao, nhận hàng tại cửa kho DTQG; phạt từ ngày thứ 121","procuringEntity":"Cục Dự trữ Nhà nước (Tổ chuyên gia, Tổ thẩm định thuộc Cục)","deliveryLocation":"Chi cục DTNN KV I: Kho Đông Anh, Hà Nội (03 bộ); KV III: Kho Chùa Vẽ, Hải Phòng (02 bộ); KV VIII: Kho Nghi Lộc, Nghệ An (02 bộ) và Kho Cẩm Thạch, Hà Tĩnh (01 bộ); KV XI: Kho Quy Nhơn, Gia Lai (02 bộ)","evaluationMethod":"Kỹ thuật: tiêu chí đạt/không đạt (phương pháp giá chưa nêu trong tài liệu hiện có)","generatorCapacity":"100 kVA (80 kW) công suất chính PRP, 10 bộ"},"summary":"Gói thầu số 03 của Cục Dự trữ Nhà nước: mua 10 bộ máy phát điện loại 100 kVA (công suất chính PRP không nhỏ hơn 100 kVA/80 kW) nhập kho dự trữ quốc gia tại các Chi cục DTNN khu vực I, III, VIII, XI (Hà Nội, Hải Phòng, Nghệ An, Hà Tĩnh, Gia Lai). Máy phải mới 100%, nhập khẩu có xuất xứ G7, hoặc lắp ráp tại Việt Nam với động cơ và đầu phát xuất xứ G7 và nhà sản xuất đạt ISO 9001; tối đa 9 tháng từ ngày cấp giấy chứng nhận chất lượng đến khi ký biên bản tạm giao hàng. Thời gian giao hàng tối đa 120 ngày, bảo hành tối thiểu 07 năm, phải công bố hợp quy theo QCVN 02:2024/BTC (phương thức 7) và gắn dấu hợp quy; nhà thầu chịu mọi chi phí lấy mẫu, thử nghiệm. Đánh giá kỹ thuật theo tiêu chí đạt/không đạt. Bộ tài liệu hiện có chỉ gồm Chương V, Mục 3 Chương III và quyết định phê duyệt E-HSMT, chưa có Bảng dữ liệu, tiêu chuẩn năng lực-kinh nghiệm, thời điểm đóng thầu, bảo đảm dự thầu và dự toán.","highlights":[{"quote":"Máy phát điện có xuất xứ một trong các nước thuộc khối G7","title":"Xuất xứ G7 bắt buộc","detail":"Máy nhập khẩu phải có xuất xứ G7; máy lắp ráp trong nước phải có động cơ và đầu phát xuất xứ G7 và nhà sản xuất đạt ISO 9001. Không đáp ứng là Không đạt.","category":"eligibility","severity":"critical","reference":"Chương V, Mục 2, 1.3-1.4; Mục 3, I.1.2-1.3","recommendation":"Chọn cấu hình có động cơ và đầu phát G7 (ví dụ Mỹ, Anh, Pháp, Đức, Ý, Nhật, Canada), chuẩn bị CO cho từng thành phần."},{"quote":"Tối đa là 9 tháng (kể cả thời gian vận chuyển)","title":"Hàng mới, tối đa 9 tháng từ giấy chứng nhận chất lượng","detail":"Thời gian từ khi nhà sản xuất cấp giấy chứng nhận chất lượng đến khi ký biên bản tạm giao hàng tối đa 9 tháng, kể cả vận chuyển.","category":"technical","severity":"critical","reference":"Chương V, Mục 2, 1.2","recommendation":"Đặt hàng sản xuất mới sau khi trúng thầu, không dùng máy tồn kho lâu."},{"quote":"Không nhỏ hơn 100 kVA (80 kW)","title":"Công suất chính PRP ≥ 100 kVA","detail":"Yêu cầu là công suất chính (Prime), không phải dự phòng; khởi động bằng tay, độ ồn ≤ 103 dB(A) đo ở 1 m, THD ≤ 8%, tăng nhiệt cuộn dây ≤ 125 °C.","category":"technical","severity":"critical","reference":"Chương V, Mục 2, 2.3-2.10","recommendation":"Chào model có PRP ≥ 100 kVA trên catalogue, kèm tài liệu chứng minh từng thông số."},{"quote":"nhà thầu bị phạt bằng 8% giá trị hợp đồng và không được hoàn trả bảo đảm thực hiện hợp đồng","title":"Giao hàng 120 ngày, phạt nặng","detail":"Quá hạn không giao bị phạt 8% giá trị hợp đồng và mất bảo đảm thực hiện hợp đồng; giao chậm có gia hạn phạt 0,05%/ngày, tối đa 8%. 120 ngày gồm cả thử nghiệm mẫu và biên bản kiểm tra.","category":"deadline","severity":"critical","reference":"Chương V, Mục 1, 1.5-1.6","recommendation":"Xác nhận thời gian sản xuất, nhập khẩu và công bố hợp quy với hãng trước khi chào."},{"quote":null,"title":"Công bố hợp quy QCVN 02:2024/BTC","detail":"Phải công bố hợp quy phương thức 7 trên CSDL quốc gia và gắn dấu hợp quy trên vỏ máy trước khi nhập kho.","category":"documents","severity":"warning","reference":"Chương V, Mục 2, 5","recommendation":"Tính trước chi phí và thời gian thử nghiệm, công bố hợp quy vào giá và tiến độ."},{"quote":"Mọi chi phí phát sinh trong quá trình lấy mẫu, kiểm tra do nhà thầu chịu.","title":"Nhà thầu chịu chi phí thử nghiệm và bảo hành 7 năm","detail":"Mọi chi phí lấy mẫu, kiểm tra do nhà thầu chịu; bảo hành tối thiểu 07 năm, chi phí sửa chữa, bảo dưỡng lỗi sản xuất do nhà thầu chịu.","category":"financial","severity":"warning","reference":"Chương V, Mục 2, 3.4.6 và 4","recommendation":"Đưa chi phí thử nghiệm (có thể 3 bộ nếu lấy mẫu lần hai) và dự phòng bảo hành 7 năm vào giá."},{"quote":null,"title":"Giao tại 5 kho ở 5 tỉnh","detail":"Hà Nội, Hải Phòng, Nghệ An, Hà Tĩnh, Gia Lai (Quy Nhơn).","category":"other","severity":"warning","reference":"Chương V, Mục 1, 1.3","recommendation":"Tính chi phí vận chuyển và nhân sự hướng dẫn vận hành tại từng kho."},{"quote":null,"title":"Thiếu Bảng dữ liệu và tiêu chuẩn năng lực","detail":"Tài liệu đã tải chỉ có Chương V, Mục 3 Chương III và quyết định phê duyệt; chưa rõ thời điểm đóng thầu, bảo đảm dự thầu, dự toán, yêu cầu kinh nghiệm.","category":"documents","severity":"info","reference":null,"recommendation":"Xem thông báo mời thầu và các chương webform trên muasamcong."}],"technicalSpecs":[{"item":"Tình trạng hàng hóa","reference":"Chương V, Mục 2, 1.2","requirement":"Mới 100%; thời gian từ khi nhà sản xuất cấp giấy chứng nhận chất lượng đến khi ký biên bản tạm giao hàng tối đa 9 tháng (kể cả thời gian vận chuyển)"},{"item":"Xuất xứ máy nhập khẩu","reference":"Chương V, Mục 2, 1.3","requirement":"Máy phát điện có xuất xứ một trong các nước thuộc khối G7"},{"item":"Máy sản xuất, lắp ráp tại Việt Nam","reference":"Chương V, Mục 2, 1.4","requirement":"Nhà sản xuất, lắp ráp đạt ISO 9001; động cơ và đầu phát có xuất xứ một trong các nước thuộc khối G7"},{"item":"Kiểu máy","reference":"Chương V, Mục 2, 1.1","requirement":"Tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pít tông theo điểm a 5.1.2 và a 5.1.3 TCVN 9729-1:2013"},{"item":"Sử dụng và làm việc","reference":"Chương V, Mục 2, 2.1","requirement":"Sử dụng trên đất liền (6.2.1), vận hành độc lập (6.3.1), loại G2 (điểm b mục 7) theo TCVN 9729-1:2013"},{"item":"Lắp đặt","reference":"Chương V, Mục 2, 2.2","requirement":"Lắp trên khung cơ sở (không có bánh xe), có vỏ bao bọc (8.3), lắp đặt ngoài trời (8.6.3) theo TCVN 9729-1:2013"},{"item":"Khởi động và điều khiển","reference":"Chương V, Mục 2, 2.3","requirement":"Bằng tay"},{"item":"Công suất danh định","reference":"Chương V, Mục 2, 2.4","requirement":"Công suất chính PRP không nhỏ hơn 100 kVA (80 kW)"},{"item":"Tần số","reference":"Chương V, Mục 2, 2.5","requirement":"(50 ± 0,2) Hz"},{"item":"Điện áp","reference":"Chương V, Mục 2, 2.6","requirement":"220/380 V ± 5%"},{"item":"Méo sóng hài điện áp (THD)","reference":"Chương V, Mục 2, 2.7","requirement":"Không lớn hơn 8%"},{"item":"Độ tăng nhiệt cuộn dây","reference":"Chương V, Mục 2, 2.8","requirement":"Không lớn hơn 125 °C"},{"item":"Hiển thị","reference":"Chương V, Mục 2, 2.9","requirement":"Hiển thị điện áp, dòng điện, tần số, áp lực dầu bôi trơn, tốc độ vòng quay, nhiệt độ nước làm mát, cảnh báo lỗi"},{"item":"Độ ồn","reference":"Chương V, Mục 2, 2.10","requirement":"Mức công suất âm thanh trọng số A lớn nhất khi chạy không tải, đo cách máy 1 m, không lớn hơn 103 dB(A)"},{"item":"Kiểm tra vận hành","reference":"Chương V, Mục 2, 3.3","requirement":"Đạt công suất danh định ứng với điện áp 95%-105% điện áp quy định; quy trình theo điểm 4.3.4 Điều 4 Phần III QCVN 02:2024/BTC"},{"item":"Thử nghiệm mẫu","reference":"Chương V, Mục 2, 3.4","requirement":"Lấy ngẫu nhiên 01 bộ/lô 10 bộ, thử theo Điều 1 Phần II QCVN 02:2024/BTC; phương pháp thử TCVN 6627-1:2014 hoặc TCVN 9729-6:2013; độ ồn theo TCVN 6627-9:2011 hoặc TCVN 9729-10:2013; nếu không đạt lấy lần hai 2 bộ"},{"item":"Hợp quy","reference":"Chương V, Mục 2, 5","requirement":"Công bố hợp quy theo QCVN 02:2024/BTC, phương thức 7 (Điều 5 Thông tư 14/2026/TT-BKHCN), có xác nhận trên Cơ sở dữ liệu quốc gia; gắn dấu hợp quy trên vỏ máy"},{"item":"Bảo hành","reference":"Chương V, Mục 2, 4","requirement":"Tối thiểu 07 năm kể từ ngày ký biên bản giao nhận nhập kho DTQG; nhà thầu chịu toàn bộ chi phí khắc phục"},{"item":"Hướng dẫn vận hành","reference":"Chương V, Mục 2, 7","requirement":"Hướng dẫn trực tiếp thủ kho, kỹ thuật viên bảo quản tại các điểm kho"}],"requiredDocuments":["Bản cam kết thực hiện yêu cầu về thời gian thực hiện gói thầu, hàng hóa cung cấp, kiểm tra hàng hóa, hồ sơ kỹ thuật máy phát điện","Tài liệu chứng minh nguồn gốc, xuất xứ, ký mã hiệu, nhãn mác, chất lượng, tình trạng hàng hóa","Tài liệu của nhà sản xuất về cấu tạo, hướng dẫn sử dụng, vận hành, bảo dưỡng (tiếng Việt hoặc bản dịch công chứng)","Khi giao hàng: giấy chứng nhận chất lượng, CO, tờ khai hải quan (động cơ, đầu phát hoặc cả máy), phiếu bảo hành, bảng kê phụ kiện","Xác nhận hoàn thành công bố hợp quy trên CSDL quốc gia","Chứng chỉ ISO 9001 của nhà sản xuất, lắp ráp (nếu lắp ráp trong nước)"],"restrictiveClauses":["Chỉ chấp nhận xuất xứ G7 cho máy nhập khẩu, hoặc động cơ và đầu phát G7 cho máy lắp ráp trong nước","Tối đa 9 tháng từ giấy chứng nhận chất lượng đến tạm giao hàng","Khởi động và điều khiển bằng tay (loại trừ máy chỉ có khởi động tự động nếu hiểu chặt)"],"qualificationRequirements":[{"reference":null,"requirement":"Không có trong tài liệu hiện có (chưa có Mục 1-2 Chương III về hợp lệ và năng lực, kinh nghiệm)"}],"questionsForClarification":["Máy có bộ điều khiển cho phép cả khởi động tay và tự động có được coi là đáp ứng yêu cầu \"Bằng tay\" không?","Mốc 9 tháng tính theo ngày trên giấy chứng nhận chất lượng của động cơ, đầu phát hay của tổ máy hoàn chỉnh?","Với máy lắp ráp trong nước, tờ khai hải quan của động cơ và đầu phát có cần đứng tên nhà thầu không?","Xin xác nhận thời điểm đóng thầu, giá trị và hiệu lực bảo đảm dự thầu, dự toán gói thầu (không có trong tài liệu đã tải)."]},"status":"done","analyzedAt":"2026-10-22T17:58:00Z"}},"IB2600457659":{"u":"2026-11-02T18:56:47.455+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp YCKT.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng của từng hạng mục.","Văn bản không nêu công suất liên tục hay dự phòng, mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, hãng hoặc model đầu phát, AVR, bộ điều khiển, vỏ chống ồn, độ ồn, bình nhiên liệu, ATS, cáp.","Bảng thông số bị vỡ định dạng khi trích từ PDF. Ở hạng mục 2, dòng 'Ký mã hiệu: V3300' được gán cho động cơ lai theo thứ tự xuất hiện trong văn bản.","Các dòng 'Kích thước' và 'Chứng chỉ đăng kiểm' bị ngắt dòng trong văn bản gốc nên phần trích dẫn chỉ lấy dòng đầu; dung sai '± 5%' và cụm 'tế thuộc IACS' nằm ở dòng kế tiếp."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện tàu thuỷ","notifyNo":"IB2600457659","generatorCapacity":"Hạng mục 1: máy phát điện 13,5 KW (động cơ lai 15,5 KW); Hạng mục 2: máy phát điện 27 KW (động cơ lai 32,1 KW); văn bản không nêu rõ công suất liên tục hay dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Yêu cầu chung - Tình trạng hàng hóa","quote":"Hàng hóa mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 1.2.a","requirement":"Hàng hóa mới 100%, chưa qua sử dụng."},{"item":"Yêu cầu chung - Năm sản xuất","quote":"Sản xuất không trước năm 2024.","reference":"Chương V, mục 1.2.a","requirement":"Sản xuất không trước năm 2024."},{"item":"Yêu cầu chung - Bảo hành, bảo trì","quote":"Thời gian bảo hành tối thiểu 24 tháng, bảo trì 36 tháng kể từ ngày nghiệm","reference":"Chương V, mục 1.2.a","requirement":"Bảo hành tối thiểu 24 tháng, bảo trì 36 tháng kể từ ngày nghiệm thu, bàn giao hàng hóa."},{"item":"Yêu cầu chung - Chào hàng tương đương, xuất xứ, mã hiệu","quote":"thầu phải chào đích danh tên vật tư, hàng hóa, xuất xứ, mã hiệu, không","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu chào đúng hàng hóa nêu hoặc hàng hóa chất lượng tương đương; phải chào đích danh tên vật tư, hàng hóa, xuất xứ, mã hiệu, không được ghi tương đương. Phải có chứng nhận của hãng sản xuất về tính tương đương và có thể lắp lẫn nhau mà không ảnh hưởng đến hoạt động của thiết bị chính."},{"item":"Yêu cầu chung - Tiêu chuẩn, hồ sơ chất lượng (CO/CQ)","quote":"xuất khẩu phát hành; Chứng nhận chất lượng (C/Q) hoặc chứng chỉ phù hợp (C/C)","reference":"Chương V, mục 3","requirement":"Hồ sơ kiểm tra, giám định gồm hợp đồng mua bán, chứng nhận xuất xứ (C/O) do Phòng Thương mại của nước xuất khẩu phát hành; chứng nhận chất lượng (C/Q) hoặc chứng chỉ phù hợp (C/C) và các giấy tờ liên quan được dịch công chứng ra tiếng Việt."},{"item":"Yêu cầu chung - Phạm vi lắp đặt","quote":"Địa điểm sửa chữa, lắp đặt: Hải Phòng, TP. Hồ Chí Minh.","reference":"Chương V, mục 1.1 và 1.3.2","requirement":"Hàng hóa sau nghiệm thu được nhà thầu vận chuyển tới các địa điểm tại Hải Phòng, TP. Hồ Chí Minh để lắp đặt, sửa chữa."},{"item":"Hạng mục 1 - Tổ hợp máy phát điện: Ký mã hiệu","quote":"Ký mã hiệu: MDKDP hoặc tương đương","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"MDKDP hoặc tương đương"},{"item":"Hạng mục 1 - Động cơ lai: Model","quote":"* Động cơ lai: V2003","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"V2003"},{"item":"Hạng mục 1 - Động cơ lai: Công suất","quote":"Công suất: 15,5 KW","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"15,5 KW"},{"item":"Hạng mục 1 - Động cơ lai: Kiểu động cơ","quote":"Kiểu động cơ đốt trong 4 kỳ","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Động cơ đốt trong 4 kỳ"},{"item":"Hạng mục 1 - Động cơ lai: Nhiên liệu","quote":"Nhiên liệu sử dụng Diesel","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Diesel"},{"item":"Hạng mục 1 - Động cơ lai: Số xilanh","quote":"Số xilanh: 04 xilanh, thẳng hàng","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"04 xilanh, thẳng hàng"},{"item":"Hạng mục 1 - Động cơ lai: Vòng quay định mức","quote":"Vòng quay định mức: 1500 vòng/phút","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"1500 vòng/phút"},{"item":"Hạng mục 1 - Động cơ lai: Khởi động","quote":"Khởi động: Điện, 24 VDC","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Khởi động điện, 24 VDC"},{"item":"Hạng mục 1 - Động cơ lai: Làm mát","quote":"Làm mát bằng nước biển","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Làm mát bằng nước biển"},{"item":"Hạng mục 1 - Máy phát điện: Công suất","quote":"Công suất: 13,5 KW","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"13,5 KW"},{"item":"Hạng mục 1 - Máy phát điện: Điện áp","quote":"Điện áp: 240 V","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"240 V"},{"item":"Hạng mục 1 - Máy phát điện: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"50Hz"},{"item":"Hạng mục 1 - Máy phát điện: Số pha","quote":"Số pha: 1 pha","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"1 pha"},{"item":"Hạng mục 1 - Máy phát điện: Cấp độ cách điện","quote":"Cấp độ cách điện: H","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Cấp H"},{"item":"Hạng mục 1 - Máy phát điện: Số cực từ","quote":"Số cực từ: 4","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"4"},{"item":"Hạng mục 1 - Máy phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"IP23"},{"item":"Hạng mục 1 - Máy phát điện: Kích thước","quote":"Kích thước (Dài x rộng x cao): (1157.8 x 602 x 698.4)mm","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"(Dài x rộng x cao): (1157.8 x 602 x 698.4)mm, sai số ± 5%"},{"item":"Hạng mục 1 - Máy phát điện: Trọng lượng","quote":"Trọng lượng: 404 kg","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"404 kg"},{"item":"Hạng mục 1 - Máy phát điện: Chứng chỉ đăng kiểm","quote":"Chứng chỉ đăng kiểm kiểu loại: Tổ chức đăng kiểm quốc","reference":"Chương V, mục 1.2.b, hạng mục 1","requirement":"Chứng chỉ đăng kiểm kiểu loại của tổ chức đăng kiểm quốc tế thuộc IACS"},{"item":"Hạng mục 2 - Tổ hợp máy phát điện: Ký mã hiệu","quote":"Ký mã hiệu: MDKDU hoặc tương đương","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"MDKDU hoặc tương đương"},{"item":"Hạng mục 2 - Động cơ lai: Ký mã hiệu","quote":"Ký mã hiệu: V3300","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"V3300"},{"item":"Hạng mục 2 - Động cơ lai: Công suất","quote":"Công suất: 32,1 KW","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"32,1 KW"},{"item":"Hạng mục 2 - Động cơ lai: Kiểu động cơ","quote":"Kiểu động cơ đốt trong 4 kỳ","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Động cơ đốt trong 4 kỳ"},{"item":"Hạng mục 2 - Động cơ lai: Nhiên liệu","quote":"Nhiên liệu sử dụng Diesel","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Diesel"},{"item":"Hạng mục 2 - Động cơ lai: Số xilanh","quote":"Số xilanh: 04 xilanh, thẳng hàng","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"04 xilanh, thẳng hàng"},{"item":"Hạng mục 2 - Động cơ lai: Vòng quay định mức","quote":"Vòng quay định mức: 1500 vòng/phút","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"1500 vòng/phút"},{"item":"Hạng mục 2 - Động cơ lai: Khởi động","quote":"Khởi động: Điện, 24VDC","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Khởi động điện, 24VDC"},{"item":"Hạng mục 2 - Động cơ lai: Làm mát","quote":"Làm mát bằng nước biển","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Làm mát bằng nước biển"},{"item":"Hạng mục 2 - Máy phát điện: Công suất","quote":"Công suất: 27 KW","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"27 KW"},{"item":"Hạng mục 2 - Máy phát điện: Điện áp","quote":"Điện áp: 416 V","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"416 V"},{"item":"Hạng mục 2 - Máy phát điện: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"50Hz"},{"item":"Hạng mục 2 - Máy phát điện: Số pha","quote":"Số pha: 3 pha","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"3 pha"},{"item":"Hạng mục 2 - Máy phát điện: Cấp độ cách điện","quote":"Cấp độ cách điện: H","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Cấp H"},{"item":"Hạng mục 2 - Máy phát điện: Số cực từ","quote":"Số cực từ: 4","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"4"},{"item":"Hạng mục 2 - Máy phát điện: Cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"IP23"},{"item":"Hạng mục 2 - Máy phát điện: Kích thước","quote":"Kích thước (Dài x rộng x cao): (1382 x 622,3 x 760.9)mm","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"(Dài x rộng x cao): (1382 x 622,3 x 760.9)mm, sai số ± 5%"},{"item":"Hạng mục 2 - Máy phát điện: Trọng lượng","quote":"Trọng lượng: 626 kg","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"626 kg"},{"item":"Hạng mục 2 - Máy phát điện: Chứng chỉ đăng kiểm","quote":"Chứng chỉ đăng kiểm kiểu loại: Tổ chức đăng kiểm quốc","reference":"Chương V, mục 1.2.b, hạng mục 2","requirement":"Chứng chỉ đăng kiểm kiểu loại của tổ chức đăng kiểm quốc tế thuộc IACS"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T18:56:46.471Z"}},"IB2600458465":{"u":"2026-11-03T14:49:08.889+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHUONG V.doc), chưa phân tích cả HSMT.","Gói thầu là dịch vụ bảo trì, không phải cung cấp thiết bị mới: văn bản không nêu động cơ/đầu phát (model, xuất xứ, cấp cách điện), điện áp/tần số định mức, vỏ chống ồn, bình nhiên liệu, ATS, cáp, năm sản xuất, CO/CQ, bảo hành hay tiêu chuẩn.","Văn bản không nêu công suất chính (prime) hay dự phòng (standby).","Văn bản tệp .doc bị mất ngắt dòng giữa các ô bảng nên một số trích dẫn ở mục I được ghép liền không có khoảng trắng đúng như trong văn bản gốc."],"result":{"keyInfo":{"bidName":"Cung cấp dịch vụ bảo trì máy phát điện tại Bệnh viện đa khoa Tây Ninh","notifyNo":"IB2600458465","generatorCapacity":"1 x 1.100 KVA (Cummin) và 1 x 1.500 KVA (Koler); không nêu rõ chế độ chính/dự phòng"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện số 01: Nhãn hiệu/công suất","quote":null,"reference":"Chương V, mục I. Danh mục bảo trì, dòng STT 1","unverified":true,"requirement":"Cummin, công suất 1.100 KVA; đặt tại Khu quản lý điện Trung tâm; bảo trì 12 lần/năm"},{"item":"Máy phát điện số 02: Nhãn hiệu/công suất","quote":null,"reference":"Chương V, mục I. Danh mục bảo trì, dòng STT 2","unverified":true,"requirement":"Koler, công suất 1.500 KVA; đặt tại Khu quản lý điện Trung tâm; bảo trì 12 lần/năm"},{"item":"Số lượng máy phát điện bảo trì","quote":null,"reference":"Chương V, mục I. Danh mục bảo trì","requirement":"02 máy phát điện (số 01 và số 02)"},{"item":"Động cơ: Hệ thống làm mát","quote":"Kiểm tra két nước, ống dẫn, van lọc chống rỉ, bộ tản nhiệt, van xả, quạt gió, bơm đảo đối lưu. Theo dõi mức nước, chất lượng nước làm mát và kiểm tra sự rò rỉ trên hệ thống.","reference":"Chương V, mục II.1 Phần động cơ, STT 2","requirement":"Kiểm tra két nước, ống dẫn, van lọc chống rỉ, bộ tản nhiệt, van xả, quạt gió, bơm đảo đối lưu; theo dõi mức nước, chất lượng nước làm mát và rò rỉ trên hệ thống"},{"item":"Động cơ: Hệ thống dầu đốt","quote":"Kiểm tra ống áp lực dẫn dầu, van xả dầu bẩn, các loại bơm (tạo áp, cao áp), bộ lọc dầu. Kiểm tra mức dầu, chất lượng dầu trong két và sự rò rỉ trên hệ thống.","reference":"Chương V, mục II.1 Phần động cơ, STT 3","requirement":"Kiểm tra ống áp lực dẫn dầu, van xả dầu bẩn, các loại bơm (tạo áp, cao áp), bộ lọc dầu; kiểm tra mức dầu, chất lượng dầu trong két và rò rỉ"},{"item":"Động cơ: Hệ thống bôi trơn","quote":"Kiểm tra ống dẫn áp lực và lọc nhớt. Xả nhớt, vệ sinh chất bẩn đóng cặn, kiểm tra mức dầu, chất lượng dầu bôi trơn và sự rò rỉ.","reference":"Chương V, mục II.1 Phần động cơ, STT 4","requirement":"Kiểm tra ống dẫn áp lực và lọc nhớt; xả nhớt, vệ sinh chất bẩn đóng cặn; kiểm tra mức dầu, chất lượng dầu bôi trơn và rò rỉ"},{"item":"Động cơ: Hệ thống khí và khởi động","quote":"Kiểm tra hệ thống khí nạp, khí xả, hệ thống tăng áp và hệ thống khởi động.","reference":"Chương V, mục II.1 Phần động cơ, STT 5","requirement":"Kiểm tra hệ thống khí nạp, khí xả, hệ thống tăng áp và hệ thống khởi động"},{"item":"Động cơ: Thông số kỹ thuật cơ bản và cơ khí khác","quote":"Theo dõi đồng hồ áp lực nhớt bôi trơn, nhiệt độ nước làm mát vào và ra khỏi động cơ.","reference":"Chương V, mục II.1 Phần động cơ, STT 6-7","requirement":"Theo dõi đồng hồ áp lực nhớt bôi trơn, nhiệt độ nước làm mát vào và ra khỏi động cơ; kiểm tra tiếng động lạ, ống thông hơi, độ căng dây Curoa quạt/bơm và tình trạng cánh quạt"},{"item":"Phần điện: Thông số điện năng","quote":"Kiểm tra và điều chỉnh hiệu điện thế, tần số.","reference":"Chương V, mục II.2 Phần điện, STT 1","requirement":"Kiểm tra và điều chỉnh hiệu điện thế, tần số"},{"item":"Phần điện: Đầu phát (alternator)","quote":"Kiểm tra Dinamo máy phát điện xoay chiều, đo cách điện, cảm ứng từ trường và chổi than (nếu có).","reference":"Chương V, mục II.2 Phần điện, STT 2","requirement":"Kiểm tra Dinamo máy phát điện xoay chiều, đo cách điện, cảm ứng từ trường và chổi than (nếu có)"},{"item":"Phần điện: Hệ thống điều khiển và AVR","quote":"Kiểm tra dây dẫn động lực, dây điều khiển, hệ số kích từ của bộ AVR và hệ thống mạch điều khiển/bảo vệ (AC, DC).","reference":"Chương V, mục II.2 Phần điện, STT 3","requirement":"Kiểm tra dây dẫn động lực, dây điều khiển, hệ số kích từ của bộ AVR và hệ thống mạch điều khiển/bảo vệ (AC, DC)"},{"item":"Phần điện: Bình ắc quy","quote":"Kiểm tra ắc quy khởi động, mức độ nạp điện và độ điện phân.","reference":"Chương V, mục II.2 Phần điện, STT 4","requirement":"Kiểm tra ắc quy khởi động, mức độ nạp điện và độ điện phân"},{"item":"Phần điện: Bảng điều khiển, chỉ thị, đèn báo, rơ-le","quote":"Kiểm tra hệ thống chỉ thị, kiểm soát, công tắc (khởi động, tắt máy, chuyển mạch Ampe, Volt).","reference":"Chương V, mục II.2 Phần điện, STT 5-6","requirement":"Kiểm tra hệ thống chỉ thị, kiểm soát, công tắc (khởi động, tắt máy, chuyển mạch Ampe, Volt); kiểm tra đèn báo và đo kiểm các rơ-le ngắt rò rỉ"},{"item":"Vận hành chạy thử: Chế độ và thời gian thử","quote":"Duy trì thời gian chạy thử từ 30 phút đến 60 phút.","reference":"Chương V, mục II.3 Vận hành chạy thử & bàn giao, STT 2-3","requirement":"Test chế độ Manual (thủ công) và Auto (tự động); duy trì chạy thử từ 30 phút đến 60 phút"},{"item":"Vận hành chạy thử: Ghi nhận thông số","quote":"Kiểm tra tốc độ, tần số, điện áp, dòng điện, áp suất, nhiệt độ, công suất....","reference":"Chương V, mục II.3 Vận hành chạy thử & bàn giao, STT 4","requirement":"Kiểm tra tốc độ, tần số, điện áp, dòng điện, áp suất, nhiệt độ, công suất"},{"item":"Phạm vi bảo trì: Chu kỳ và ứng cứu","quote":"Bảo trì định kỳ 01 tháng / 1 lần bảo trì, trong quá trình hoạt động của từng đợt bảo trì, bệnh viện có 02 lần báo ứng cứu đột xuất. Bên bảo trì máy phát điện có mặt trong vòng 12 h kể từ khi nhận được đề nghị","reference":"Chương V, mục II.3 (Chú ý) và mục 1","requirement":"Bảo trì định kỳ 01 tháng/lần; mỗi đợt bảo trì bệnh viện có 02 lần báo ứng cứu đột xuất; bên bảo trì có mặt trong vòng 12 h kể từ khi nhận đề nghị; thời gian thực hiện 12 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T14:49:07.883Z"}},"IB2600464766":{"u":"2026-11-02T19:02:57.299+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 6. E-HSMT Goi 1 DA trang bi may phat dien (1).docx, 6. E-HSMT Goi 1 DA trang bi may phat dien.docx, 6. E-HSMT Goi 1 DA trang bi may phat dien.pdf), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ nước, số xi-lanh, tốc độ, mức tiêu hao nhiên liệu hay mức phát thải của động cơ, cũng không nêu hãng/model đầu phát; không có ATS trong phạm vi cung cấp (chỉ nhắc tín hiệu ATS ở chế độ Auto của bộ điều khiển).","Bản .docx và .pdf (và bản \"(1)\") có nội dung kỹ thuật giống nhau; trích dẫn lấy từ bản .docx. Các mục dài (kết cấu vỏ, làm mát, bồn dầu, phụ kiện, cáp, nhiệt độ) chỉ trích phần đầu/chính của ô trong trường quote, phần còn lại nằm trong requirement.","Nhiệt độ môi trường trong văn bản ghi \"00C - 450C\" (có thể là 0°C - 45°C do mất định dạng chỉ số trên), đã diễn giải thành 0°C - 45°C ở phần requirement."],"result":{"keyInfo":{"bidName":"Gói thầu số 1: Cung cấp, vận chuyển máy phát điện và phụ kiện","notifyNo":"IB2600464766","generatorCapacity":"5 x 150 kVA (công suất liên tục ≥ 150 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 150 kVA: Số lượng và cấu hình","quote":"Tổ máy phát điện diesel 150kVA, 3 pha - 4 dây, 230/400V, 50Hz, vỏ cách âm, bánh xe, kèm phụ kiện (ắc quy khởi động + cáp nối, bộ tự động sạc ắc quy, MCCB bảo vệ đầu phát, pô giảm thanh, dầu bôi trơn, nước làm mát)","reference":"Chương V, mục B.I, bảng Mẫu 01A, STT I.1","requirement":"05 máy phát điện diesel 150kVA, 3 pha - 4 dây, 230/400V, 50Hz, vỏ cách âm, bánh xe, kèm phụ kiện; giao cho 5 TBA: 500kV Quảng Ninh, 500kV Lai Châu, 220kV Thái Bình, 500kV Thanh Hóa, 500kV Hà Tĩnh (mỗi TBA 1 máy)."},{"item":"Tổ máy 150 kVA: Loại thiết bị","quote":"Tổ máy phát điện Diesel xoay chiều có vỏ chống ồn đồng bộ, có bánh xe (có thể cố định khi đặt máy), chịu thời tiết, lắp đặt ngoài trời.","reference":"Chương V, mục 2.1, Đặc tính chung, STT 1","requirement":"Tổ máy phát điện Diesel xoay chiều có vỏ chống ồn đồng bộ, có bánh xe (có thể cố định khi đặt máy), chịu thời tiết, lắp đặt ngoài trời."},{"item":"Tổ máy 150 kVA: Xuất xứ, năm sản xuất, tình trạng","quote":"Mới 100%, nguyên chiếc. Sản xuất từ năm 2025 trở đi","reference":"Chương V, mục 2.1, Đặc tính chung, STT 2","requirement":"Mới 100%, nguyên chiếc, sản xuất từ năm 2025 trở đi."},{"item":"Tổ máy 150 kVA: Tiêu chuẩn quản lý của nhà sản xuất","quote":"Nhà sản xuất đạt chứng nhận ISO 9001, ISO 14001","reference":"Chương V, mục 2.1, Đặc tính chung, STT 3","requirement":"Nhà sản xuất đạt chứng nhận ISO 9001, ISO 14001."},{"item":"Tổ máy 150 kVA: Chứng từ CO, CQ","quote":"CO, CQ bản gốc/sao y hợp lệ; Biên bản thử nghiệm xuất xưởng (Factory Test Report),…","reference":"Chương V, mục 2.1, Đặc tính chung, STT 4","requirement":"CO, CQ bản gốc/sao y hợp lệ; biên bản thử nghiệm xuất xưởng (Factory Test Report); số serial của động cơ và đầu phát phải tra cứu được trên hệ thống bảo hành trực tuyến toàn cầu của chính hãng."},{"item":"Tổ máy 150 kVA: Công suất","quote":"≥ 150 kVA","reference":"Chương V, mục 2.1, Thông số điện đầu ra, STT 1","requirement":"Công suất liên tục ≥ 150 kVA."},{"item":"Tổ máy 150 kVA: Điện áp, tần số, số pha","quote":"3 pha - 4 dây, 230/400 V AC","reference":"Chương V, mục 2.1, Thông số điện đầu ra, STT 2-3","requirement":"3 pha - 4 dây, 230/400 V AC; tần số 50 Hz."},{"item":"Tổ máy 150 kVA: Hệ số công suất","quote":"cos fi ≥ 0,8","reference":"Chương V, mục 2.1, Thông số điện đầu ra, STT 4","requirement":"cos fi ≥ 0,8."},{"item":"Tổ máy 150 kVA: Đầu phát - cấp cách điện và cấp bảo vệ","quote":"Cấp H (Class H)","reference":"Chương V, mục 2.1, Thông số điện đầu ra, STT 5-6","requirement":"Cấp cách điện cuộn dây Cấp H (Class H); cấp bảo vệ đầu phát ≥ IP23."},{"item":"Tổ máy 150 kVA: Độ ổn định điện áp và dao động tần số","quote":"≤ ± 0,5% (Từ không tải đến 100% tải)","reference":"Chương V, mục 2.1, Thông số điện đầu ra, STT 7-8","requirement":"Độ ổn định điện áp ≤ ± 0,5% (từ không tải đến 100% tải); dao động tần số ≤ 1% (khi thay đổi tải từ 0 - 100%)."},{"item":"Tổ máy 150 kVA: Kiểu kích từ và AVR","quote":"Không chổi than (Brushless), tự động điều áp bằng bộ AVR điện tử","reference":"Chương V, mục 2.1, Thông số điện đầu ra, STT 9","requirement":"Không chổi than (Brushless), tự động điều áp bằng bộ AVR điện tử."},{"item":"Tổ máy 150 kVA: Ảnh hưởng sóng viễn thông","quote":"Chỉ số TIF < 50; Hệ số THF < 2%","reference":"Chương V, mục 2.1, Thông số điện đầu ra, STT 10","requirement":"Chỉ số TIF < 50; hệ số THF < 2%."},{"item":"Tổ máy 150 kVA: Khả năng chịu quá tải","quote":"Chịu tải 110% công suất trong 01 giờ sau mỗi 12 giờ chạy liên tục","reference":"Chương V, mục 2.1, Thông số điện đầu ra, STT 11","requirement":"Chịu tải 110% công suất trong 01 giờ sau mỗi 12 giờ chạy liên tục."},{"item":"Tổ máy 150 kVA: Khả năng chịu ngắn mạch","quote":"Chịu được dòng ngắn mạch ≥ 300% dòng định mức trong 10 giây","reference":"Chương V, mục 2.1, Thông số điện đầu ra, STT 12","requirement":"Chịu được dòng ngắn mạch ≥ 300% dòng định mức trong 10 giây."},{"item":"Tổ máy 150 kVA: Động cơ - kiểu động cơ","quote":"Động cơ Diesel, 4 thì, phun nhiên liệu trực tiếp, có tăng áp","reference":"Chương V, mục 2.1, Động cơ diesel và phụ trợ, STT 1","requirement":"Động cơ Diesel, 4 thì, phun nhiên liệu trực tiếp, có tăng áp."},{"item":"Tổ máy 150 kVA: Động cơ - dung tích xi-lanh","quote":"(Displacement)≥ 6.7 lít đến 7.5 lít đối với tổ máy 150 kVA","reference":"Chương V, mục 2.1, Động cơ diesel và phụ trợ, STT 1","requirement":"Dung tích xi-lanh ≥ 6.7 lít đến 7.5 lít đối với tổ máy 150 kVA."},{"item":"Tổ máy 150 kVA: Động cơ - áp suất nén hữu hiệu (BMEP)","quote":"1.8 - 2.0 MPa","reference":"Chương V, mục 2.1, Động cơ diesel và phụ trợ, STT 1","requirement":"1.8 - 2.0 MPa."},{"item":"Tổ máy 150 kVA: Đầu phát - dây quấn","quote":"100% đồng nguyên chất, dây quấn được phủ sơn cách điện cách nhiệt bằng phương pháp phun chân không áp lực (VPI).","reference":"Chương V, mục 2.1, Động cơ diesel và phụ trợ, STT 2","requirement":"Lõi dây quấn 100% đồng nguyên chất, phủ sơn cách điện cách nhiệt bằng phương pháp phun chân không áp lực (VPI); bước quấn 2/3 (2/3 Pitch design)."},{"item":"Tổ máy 150 kVA: Đầu phát - bảo vệ cuộn dây","quote":"Phải đạt tiêu chuẩn bảo vệ môi trường khắc nghiệt (Class H Insulation với lớp phủ chống mài mòn / Marine lớp bảo vệ)","reference":"Chương V, mục 2.1, Động cơ diesel và phụ trợ, STT 2","requirement":"Phải đạt tiêu chuẩn bảo vệ môi trường khắc nghiệt (Class H Insulation với lớp phủ chống mài mòn / Marine lớp bảo vệ)."},{"item":"Tổ máy 150 kVA: Bộ điều tốc","quote":"Kiểu điện tử (Electronic Governor)","reference":"Chương V, mục 2.1, Động cơ diesel và phụ trợ, STT 3","requirement":"Kiểu điện tử (Electronic Governor)."},{"item":"Tổ máy 150 kVA: Hệ thống làm mát","quote":"Hệ thống làm mát bằng két nước cấu tạo lõi đồng/nhôm, thiết kế đảm bảo cho tổ máy vận hành liên tục 100% tải ở nhiệt độ môi trường khắc nghiệt tối thiểu đạt ≥ 45°C hoặc 50°C mà không bị giảm công suất (De-rating)","reference":"Chương V, mục 2.1, Động cơ diesel và phụ trợ, STT 4","requirement":"Két nước và quạt gió cưỡng bức, tuần hoàn kín; két lõi đồng/nhôm, chạy liên tục 100% tải ở nhiệt độ môi trường tối thiểu ≥ 45°C hoặc 50°C không giảm công suất; quạt dẫn động trực tiếp từ động cơ, có lồng bảo vệ."},{"item":"Tổ máy 150 kVA: Hệ thống khởi động","quote":"Động cơ điện DC (12V hoặc 24V). Kèm 2 bình ắc quy khô, kín khí, không bảo dưỡng","reference":"Chương V, mục 2.1, Động cơ diesel và phụ trợ, STT 5","requirement":"Động cơ điện DC (12V hoặc 24V), kèm 2 bình ắc quy khô, kín khí, không bảo dưỡng."},{"item":"Tổ máy 150 kVA: Hệ thống lọc","quote":"Lọc gió khô (có cảnh báo nghẹt), lọc dầu bôi trơn, lọc nhiên liệu tích hợp tách nước","reference":"Chương V, mục 2.1, Động cơ diesel và phụ trợ, STT 6","requirement":"Lọc gió khô (có cảnh báo nghẹt), lọc dầu bôi trơn, lọc nhiên liệu tích hợp tách nước."},{"item":"Tổ máy 150 kVA: Kết cấu vỏ cách âm","quote":"Tấm thép tấm dày ≥ 1.5mm, sơn tĩnh điện chịu muối biển và thời tiết.","reference":"Chương V, mục 2.1, Vỏ cách âm và hệ thống nhiên liệu, STT 1","requirement":"Thép tấm dày ≥ 1.5mm, sơn tĩnh điện chịu muối biển và thời tiết; vỏ đồng bộ nguyên chiếc do chính hãng chế tạo, không chấp nhận vỏ tự chế; vật liệu cách âm bông thủy tinh/bông khoáng chống cháy chống thấm nước tỷ trọng ≥ 60 kg/m³, bọc vải chống cháy và tôn lỗ bảo vệ hoặc tương đương."},{"item":"Tổ máy 150 kVA: Độ ồn","quote":"≤ 75 dB(A) ở khoảng cách 1 mét và ≤ 65 dB(A) ở khoảng cách 7 mét (100% tải)","reference":"Chương V, mục 2.1, Vỏ cách âm và hệ thống nhiên liệu, STT 2","requirement":"≤ 75 dB(A) ở khoảng cách 1 mét và ≤ 65 dB(A) ở khoảng cách 7 mét (100% tải); theo TCVN 9729-10:2013 (tương đương ISO 8528-10) và QCVN 26:2025/BNNMT."},{"item":"Tổ máy 150 kVA: Bồn chứa dầu","quote":"Tích hợp ở đáy hoặc không gian trong container, dung tích bảo đảm cho máy chạy liên tục ≥ 8 - 12 giờ ở mức 100% tải. Có đồng hồ đo dầu, van xả cặn, van chống tràn và ống thông hơi","reference":"Chương V, mục 2.1, Vỏ cách âm và hệ thống nhiên liệu, STT 3-4","requirement":"Tích hợp ở đáy hoặc không gian trong container, dung tích đủ chạy liên tục ≥ 8 - 12 giờ ở 100% tải; có đồng hồ đo dầu, van xả cặn, van chống tràn và ống thông hơi (đưa ra ngoài vỏ)."},{"item":"Tổ máy 150 kVA: Bộ điều khiển - màn hình và chế độ vận hành","quote":"Màn hình kỹ thuật số LCD hiển thị đa thông số, ngôn ngữ tiếng Anh/Tiếng Việt","reference":"Chương V, mục 2.1, Bộ điều khiển trung tâm, STT 1-2","requirement":"Màn hình LCD đa thông số, tiếng Anh/Tiếng Việt; chế độ Tự động (Auto qua tín hiệu ATS), Bằng tay (Manual) và Thử nghiệm (Test)."},{"item":"Tổ máy 150 kVA: Bộ điều khiển - đo lường","quote":"Hiển thị V (L-L, L-N), A, Hz, kW, kVA, kVAr, cos fi, kWh, Áp suất dầu, Nhiệt độ nước, V-ắcquy, Giờ chạy","reference":"Chương V, mục 2.1, Bộ điều khiển trung tâm, STT 3","requirement":"Hiển thị V (L-L, L-N), A, Hz, kW, kVA, kVAr, cos fi, kWh, áp suất dầu, nhiệt độ nước, V-ắcquy, giờ chạy."},{"item":"Tổ máy 150 kVA: Bộ điều khiển - bảo vệ","quote":"Tự động dừng máy khẩn cấp và phát báo động khi: Áp suất dầu thấp, Nhiệt độ nước cao, Quá tốc/Thấp tốc, Quá tải/Quá dòng, Lỗi khởi động 3 lần","reference":"Chương V, mục 2.1, Bộ điều khiển trung tâm, STT 4","requirement":"Tự động dừng máy khẩn cấp và báo động khi: áp suất dầu thấp, nhiệt độ nước cao, quá tốc/thấp tốc, quá tải/quá dòng, lỗi khởi động 3 lần."},{"item":"Tổ máy 150 kVA: Phụ kiện đi kèm","quote":"Dầu bôi trơn, nước làm mát (theo khuyến cáo nhà sản xuất, đủ cho vận hành lần đầu).","reference":"Chương V, mục 2.1, Phụ kiện đi kèm, STT 1","requirement":"Bộ ắc quy khởi động kèm cáp nối; bộ tự động sạc ắc quy từ điện lưới; MCCB bảo vệ đầu phát; pô giảm thanh; dầu bôi trơn, nước làm mát (theo khuyến cáo nhà sản xuất, đủ cho vận hành lần đầu)."},{"item":"Cáp điện đi kèm máy: Số lượng và phụ kiện","quote":"Cáp điện 3x185mm²+1x120mm² (100m/máy), kèm rulo cuốn cáp (cơ cấu bằng tay hoặc bằng điện, đảm bảo cuốn/nhả cáp thuận tiện), có gắn móc cẩu để vận chuyển theo máy phát điện, phụ kiện đấu nối đồng bộ, có trục quay cuốn cáp và ra cáp (phương ngang hoặc thẳng đứng đảm bảo phù hợp để cuốn/nhả cáp), trục quay được đỡ trên 02 vòng bi","reference":"Chương V, mục B.I, bảng Mẫu 01A, STT I.2","requirement":"05 bộ cáp điện 3x185mm²+1x120mm² (100m/máy), kèm rulo cuốn cáp (tay hoặc điện), có móc cẩu, phụ kiện đấu nối đồng bộ, trục quay cuốn/ra cáp (ngang hoặc thẳng đứng), trục quay đỡ trên 02 vòng bi."},{"item":"Cáp lực: Điện áp và kết cấu","quote":"Cu/XLPE/PVC, ≥ 3×185 + 1×120 mm²","reference":"Chương V, mục 2.2, STT 1-3","requirement":"Điện áp định mức 0,6/1 kV; kết cấu Cu/XLPE/PVC, ≥ 3×185 + 1×120 mm²; ruột dẫn đồng Class 2, bện nén."},{"item":"Cáp lực: Nhiệt độ làm việc, vỏ ngoài, đánh dấu","quote":"90°C liên tục; 250°C khi ngắn mạch","reference":"Chương V, mục 2.2, STT 4-7","requirement":"90°C liên tục, 250°C khi ngắn mạch; vỏ PVC ST2 màu đen, chống UV; in liên tục tên NSX, tiết diện, điện áp, mét; bán kính uốn ghi rõ, phù hợp IEC."},{"item":"Cáp lực: Phụ kiện đấu nối vào tủ AC","quote":"- Aptomat 3P-4W, 400/230 VAC, 50 Hz, I ≥ 250A","reference":"Chương V, mục 2.2, STT 8","requirement":"Aptomat 3P-4W, 400/230 VAC, 50 Hz, I ≥ 250A; đầu cốt, kẹp đấu nối; ghi rõ, phù hợp IEC."},{"item":"Cáp lực: Thử nghiệm","quote":"Type Test theo IEC 60502-1 do phòng thử nghiệm được công nhận ISO/IEC 17025 thực hiện.","reference":"Chương V, mục 2.2, phần Thử nghiệm","requirement":"Type Test theo IEC 60502-1 do phòng thử nghiệm công nhận ISO/IEC 17025 thực hiện; Routine Test cho 100% chiều dài cáp giao hàng; Sample Test theo IEC 60502-1."},{"item":"Phạm vi lắp đặt (5 máy)","quote":"Lắp đặt, kiểm tra, thử nghiệm, chạy thử máy phát","reference":"Chương V, mục B.I, bảng Mẫu 01D, STT II.1-2; mục II.1.4.a","requirement":"Lắp đặt, kiểm tra, thử nghiệm, chạy thử máy phát cho 5 máy; vận chuyển máy phát, cáp điện và phụ kiện tới 5 TBA (mỗi TBA 1 máy), đã bao gồm trong giá dự thầu; kiểm tra, chạy thử máy tại nhà máy trước khi vận chuyển."},{"item":"Toàn bộ thiết bị: Tình trạng, năm sản xuất, bảo hành","quote":"Toàn bộ hàng hoá phải được bảo hành ít nhất là 24 tháng kể từ ngày bàn giao và nghiệm thu thiết bị.","reference":"Chương V, mục II.1.b","requirement":"Hàng mới 100%, chưa qua sử dụng, sản xuất năm 2025 trở về sau; bảo hành ít nhất 24 tháng kể từ ngày bàn giao và nghiệm thu."},{"item":"Toàn bộ thiết bị: Tiêu chuẩn và điều kiện môi trường","quote":"Nhiệt độ môi trường hoạt động: 00C - 450C.","reference":"Chương V, mục II.1.b","requirement":"Phù hợp tiêu chuẩn IEC; nhiệt độ môi trường hoạt động 0°C - 45°C; độ ẩm tương đối ≤ 90% không đọng sương; nhiệt đới hóa; chống sốc, chống va đập, đáp ứng điều kiện lưu động và vận chuyển trên xe ôtô."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T19:02:56.256Z"}},"IB2600465110":{"u":"2026-11-02T18:56:47.329+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-YÊU CẦU KỸ THUẬT - Mua may phat dien- nam 2026_1308_Final.docx), chưa phân tích cả HSMT.","Chương V không chỉ định hãng hay model cụ thể của động cơ, đầu phát, bộ điều khiển hay ATS; nhà thầu tự cung cấp thông tin.","Các đặc tính chung, cơ khí và hiển thị/bảo vệ của bảng điều khiển (phím bấm, đèn báo, thông số đo lường, bảo vệ dừng máy) chưa liệt kê hết; chỉ giữ các chỉ tiêu có số liệu hoặc ảnh hưởng đến cấu hình giá.","Bảng thông số 'Công suất liên tục' của máy ghi 'KVA' và không nêu rõ prime/standby; chỉ ghi 'công suất liên tục' và 'công suất tối đa/dự phòng'."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 12.5KVA","notifyNo":"IB2600465110","generatorCapacity":"36 máy x 12,5 kVA, 1 pha, Diesel (công suất liên tục ≥12,5 KVA; công suất tối đa ≥110% công suất liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Số lượng tổ máy phát điện","quote":"Máy phát điện12,5KVA/1P, dầu Diesel","reference":"Chương V, mục 1, bảng quy mô dự toán, STT 1","requirement":"36 máy phát điện 12,5KVA/1P, dầu Diesel"},{"item":"Số lượng tủ ATS","quote":"Tủ ATS 1 pha, ≥100A","reference":"Chương V, mục 1, bảng quy mô dự toán, STT 2","requirement":"36 tủ ATS 1 pha, dòng ≥100A"},{"item":"Phạm vi lắp đặt và vật tư kèm theo","quote":"Các dịch vụ vận chuyển,lắp đặt, cáp nguồn; cáp điều khiển, ống khói kéo dài; nhiên liệu chạy thử nghiệm, dầu bôi trơn, nước làm mát, các vật tư phụ lắp đặt hoàn thiện…","reference":"Chương V, mục 1, bảng quy mô dự toán, STT 3","requirement":"Gồm vận chuyển, lắp đặt, cáp nguồn, cáp điều khiển, ống khói kéo dài, nhiên liệu chạy thử, dầu bôi trơn, nước làm mát và vật tư phụ lắp đặt hoàn thiện cho 36 máy"},{"item":"Máy 12,5 kVA: Bảo hành","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 2.2.a, phần VII","requirement":"Bảo hành ≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa"},{"item":"Máy 12,5 kVA: Phụ tùng thay thế","quote":"Có cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành.","reference":"Chương V, mục 2.2.a, phần VII","requirement":"Cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết bảo hành"},{"item":"Máy 12,5 kVA: Tình trạng máy","quote":"Toàn bộ máy phát điện mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng"},{"item":"Máy 12,5 kVA: Năm sản xuất","quote":"Trong vòng 12 tháng tính đến thời điểm đóng thầu","reference":"Chương V, mục 2.2.a, phần I","requirement":"Sản xuất trong vòng 12 tháng tính đến thời điểm đóng thầu"},{"item":"Máy 12,5 kVA: Xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm các nước G7 hoặc xuất xứ Việt Nam","reference":"Chương V, mục 2.2.a, phần I","requirement":"Xuất xứ thuộc nhóm các nước G7 hoặc Việt Nam"},{"item":"Máy 12,5 kVA: CO/CQ (tổ máy nhập khẩu đồng bộ)","quote":"Đối với tổ máy phát điện nhập khẩu đồng bộ: Cam kết cung cấp giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ(đối với tổ máy) (bản gốc hoặc bản chứng thực công chứng) khi giao hàng;","reference":"Chương V, mục 2.1","requirement":"Cam kết cung cấp CO và CQ cho tổ máy (bản gốc hoặc bản chứng thực công chứng) khi giao hàng"},{"item":"Máy 12,5 kVA: Tiêu chuẩn an toàn","quote":"Tổ máy phát điện chào thầu phải đáp ứng tiêu chuẩn an toàn CE (EC-Châu Âu).","reference":"Chương V, mục 2.1","requirement":"Tổ máy chào thầu phải đáp ứng tiêu chuẩn an toàn CE (EC-Châu Âu)"},{"item":"Máy 12,5 kVA: Tiêu chuẩn viện dẫn","quote":"TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông.","reference":"Chương V, mục 1, tài liệu viện dẫn","requirement":"Tổ máy phát điện theo TCVN 9729:2013 hoặc ISO 8528:2005"},{"item":"Máy 12,5 kVA: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 2.2.a, phần I","requirement":"Đáp ứng QCVN 19:2009/BTNMT; cam kết cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ chào thầu (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1)"},{"item":"Máy 12,5 kVA: Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50oC.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 50oC"},{"item":"Máy 12,5 kVA: Loại máy","quote":"Máy phát điện 1 pha, 2 dây, động cơ Diesel, 4 kỳ","reference":"Chương V, mục 2.2.a, phần I","requirement":"1 pha, 2 dây, động cơ Diesel, 4 kỳ"},{"item":"Máy 12,5 kVA: Công suất liên tục (100% tải)","quote":"≥12,5 KVA","reference":"Chương V, mục 2.2.a, phần I","requirement":"≥12,5 KVA"},{"item":"Máy 12,5 kVA: Công suất tối đa","quote":"≥ 110% * công suất liên tục","reference":"Chương V, mục 2.2.a, phần I","requirement":"≥ 110% công suất liên tục"},{"item":"Máy 12,5 kVA: Hệ số công suất","quote":"Cos = 1","reference":"Chương V, mục 2.2.a, phần I","requirement":"Cos = 1"},{"item":"Máy 12,5 kVA: Điện áp định mức","quote":"220V, xoay chiều","reference":"Chương V, mục 2.2.a, phần I","requirement":"220V, xoay chiều"},{"item":"Máy 12,5 kVA: Dao động điện áp ra","quote":"≤ ±1%","reference":"Chương V, mục 2.2.a, phần I","requirement":"≤ ±1%"},{"item":"Máy 12,5 kVA: Tần số","quote":"50 Hz","reference":"Chương V, mục 2.2.a, phần I","requirement":"50 Hz"},{"item":"Máy 12,5 kVA: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 2.2.a, phần I","requirement":"1.500 vòng/phút"},{"item":"Máy 12,5 kVA: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Máy 12,5 kVA: Khả năng quá tải 110%","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ (theo tiêu chuẩn của tập đoàn)","reference":"Chương V, mục 2.2.a, phần I","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Máy 12,5 kVA: Độ ồn (khi có vỏ cách âm)","quote":"≤ 70 dB(A) khi hoạt động ở chế độ >75% công suất định mức trong không gian mở ở khoảng cách 7m.","reference":"Chương V, mục 2.2.a, phần I","requirement":"≤ 70 dB(A) ở chế độ >75% công suất định mức, không gian mở, khoảng cách 7m"},{"item":"Máy 12,5 kVA: Tiêu hao nhiên liệu tại 75% tải","quote":"≤ 3,7 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 2.2.a, phần I","requirement":"≤ 3,7 lít/giờ tại 75% tải định mức"},{"item":"Máy 12,5 kVA: Tiêu hao nhiên liệu tại 100% tải","quote":"≤ 5,0 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục 2.2.a, phần I","requirement":"≤ 5,0 lít/giờ tại 100% tải định mức"},{"item":"Máy 12,5 kVA: Nhiên liệu sử dụng","quote":"Dầu Diesel thông dụng trên thị trường","reference":"Chương V, mục 2.2.a, phần I","requirement":"Dầu Diesel thông dụng trên thị trường"},{"item":"Máy 12,5 kVA: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm; vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình nhiên liệu có khóa để đảm bảo an toàn.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm, cửa tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy, nắp có khóa"},{"item":"Máy 12,5 kVA: Dung tích thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 2.2.a, phần I","requirement":"≥ 65 lít"},{"item":"Máy 12,5 kVA: Cấp bảo vệ vỏ ngoài","quote":"Cấp độ bảo vệ IP23 hoặc tốt hơn","reference":"Chương V, mục 2.2.a, phần I (vỏ chống ồn)","requirement":"IP23 hoặc tốt hơn; cam kết cung cấp chứng nhận kiểm định của bên thứ 3 cho model chào thầu"},{"item":"Máy 12,5 kVA: Vỏ chống ồn","quote":"Vật liệu chống ồn: Sử dụng mút giảm âm cách nhiệt, cách âm","reference":"Chương V, mục 2.2.a, phần I (vỏ chống ồn)","requirement":"Vỏ sơn tĩnh điện, đặt ngoài trời được, có khóa; ống pô giảm thanh nằm trong vỏ; vật liệu chống ồn là mút giảm âm cách nhiệt, cách âm"},{"item":"Máy 12,5 kVA: Kích thước máy (D x R x C)","quote":"≤ 1600 x 800 x1000 mm","reference":"Chương V, mục 2.2.a, phần I","requirement":"≤ 1600 x 800 x 1000 mm"},{"item":"Máy 12,5 kVA: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 2.2.a, phần I","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc khi chạy máy"},{"item":"Máy 12,5 kVA: Aptomat tại ngõ ra của máy","quote":"CB tại ngõ ra của máy, được lắp tại máy phát điện, dòng điện định mức của CB phù hợp với dòng điện của máy phát điện","reference":"Chương V, mục 2.2.a, phần I","requirement":"CB chất lượng cao, dòng định mức phù hợp với công suất máy, lắp tại máy phát điện"},{"item":"Máy 12,5 kVA: Động cơ - Xuất xứ","quote":"Có thương hiệu xuất xứ thuộc nhóm các nước G7","reference":"Chương V, mục 2.2.a, phần II","requirement":"Có thương hiệu xuất xứ thuộc nhóm các nước G7"},{"item":"Máy 12,5 kVA: Động cơ - Hãng sản xuất","quote":"Nhà thầu cung cấp thông tin","reference":"Chương V, mục 2.2.a, phần II","requirement":"Nhà thầu cung cấp thông tin (không chỉ định hãng)"},{"item":"Máy 12,5 kVA: Động cơ - Loại động cơ","quote":"Diesel 4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp","reference":"Chương V, mục 2.2.a, phần II","requirement":"Diesel 4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp"},{"item":"Máy 12,5 kVA: Động cơ - Tốc độ định mức","quote":"1.500 vòng/phút","reference":"Chương V, mục 2.2.a, phần II","requirement":"1.500 vòng/phút"},{"item":"Máy 12,5 kVA: Động cơ - Số xy lanh, kiểu bố trí","quote":"≥ 3 thẳng hàng","reference":"Chương V, mục 2.2.a, phần II","requirement":"≥ 3 xy lanh thẳng hàng"},{"item":"Máy 12,5 kVA: Động cơ - Công suất định mức (PRP) Net tại 1500 vòng/phút","quote":"≥ 16.0 kW","reference":"Chương V, mục 2.2.a, phần II","requirement":"≥ 16.0 kW"},{"item":"Máy 12,5 kVA: Động cơ - Tỉ số nén","quote":"≥ 19:1","reference":"Chương V, mục 2.2.a, phần II","requirement":"≥ 19:1"},{"item":"Máy 12,5 kVA: Động cơ - Kiểu điều tốc","quote":"Cơ khí hoặc điện tử","reference":"Chương V, mục 2.2.a, phần II","requirement":"Cơ khí hoặc điện tử"},{"item":"Máy 12,5 kVA: Động cơ - Hệ thống nạp khí","quote":"Tự nhiên","reference":"Chương V, mục 2.2.a, phần II","requirement":"Tự nhiên"},{"item":"Máy 12,5 kVA: Động cơ - Ắc quy khởi động","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục 2.2.a, phần II","requirement":"≥ 45Ah, loại kín khí"},{"item":"Máy 12,5 kVA: Động cơ - Công suất mô tơ khởi động","quote":"≥ 1,4 kW","reference":"Chương V, mục 2.2.a, phần II","requirement":"≥ 1,4 kW"},{"item":"Máy 12,5 kVA: Động cơ - Công suất máy phát sạc ắc quy","quote":"≥ 35 A","reference":"Chương V, mục 2.2.a, phần II","requirement":"≥ 35 A"},{"item":"Máy 12,5 kVA: Đầu phát - Xuất xứ","quote":"Có thương hiệu xuất xứ thuộc nhóm các nước G7","reference":"Chương V, mục 2.2.a, phần III","requirement":"Có thương hiệu xuất xứ thuộc nhóm các nước G7"},{"item":"Máy 12,5 kVA: Đầu phát - Pha","quote":"1 pha 2 dây","reference":"Chương V, mục 2.2.a, phần III","requirement":"1 pha 2 dây"},{"item":"Máy 12,5 kVA: Đầu phát - Điện áp ra","quote":"220VAC","reference":"Chương V, mục 2.2.a, phần III","requirement":"220VAC"},{"item":"Máy 12,5 kVA: Đầu phát - Dao động tần số","quote":"≤ ± 5%","reference":"Chương V, mục 2.2.a, phần III","requirement":"≤ ± 5%"},{"item":"Máy 12,5 kVA: Đầu phát - Công suất liên tục tại 40oC, Class H","quote":"≥ 12,5 KVA","reference":"Chương V, mục 2.2.a, phần III","requirement":"≥ 12,5 KVA"},{"item":"Máy 12,5 kVA: Đầu phát - Công suất dự phòng tại 40oC, Class H","quote":"≥ 110%* công suất liên tục","reference":"Chương V, mục 2.2.a, phần III","requirement":"≥ 110% công suất liên tục"},{"item":"Máy 12,5 kVA: Đầu phát - Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 2.2.a, phần III","requirement":"Tự kích từ, không chổi than"},{"item":"Máy 12,5 kVA: Đầu phát - Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 2.2.a, phần III","requirement":"AVR"},{"item":"Máy 12,5 kVA: Đầu phát - Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 2.2.a, phần III","requirement":"Tối thiểu cấp H"},{"item":"Máy 12,5 kVA: Đầu phát - Cấp bảo vệ","quote":"Tối thiểu là IP23","reference":"Chương V, mục 2.2.a, phần III","requirement":"Tối thiểu IP23"},{"item":"Máy 12,5 kVA: Đầu phát - Hiệu suất tại 100% tải công suất liên tục","quote":"≥ 86%","reference":"Chương V, mục 2.2.a, phần III","requirement":"≥ 86%"},{"item":"Máy 12,5 kVA: Đầu phát - Kết cấu","quote":"Một ổ trục","reference":"Chương V, mục 2.2.a, phần III","requirement":"Một ổ trục"},{"item":"Máy 12,5 kVA: Bộ điều khiển - Loại và màn hình","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 2.2.a, phần IV","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128 x 64 LCD"},{"item":"Máy 12,5 kVA: Bộ điều khiển - Nhiệt độ hoạt động","quote":"Từ -25oC đến 70oC","reference":"Chương V, mục 2.2.a, phần IV","requirement":"Từ -25oC đến 70oC"},{"item":"Máy 12,5 kVA: Bộ điều khiển - Điện áp cấp nguồn liên tục","quote":"8-35V","reference":"Chương V, mục 2.2.a, phần IV","requirement":"8-35V"},{"item":"Máy 12,5 kVA: Bộ điều khiển - Cấp bảo vệ","quote":"≥IP65","reference":"Chương V, mục 2.2.a, phần IV","requirement":"≥IP65"},{"item":"Máy 12,5 kVA: Bộ điều khiển - Chuẩn truyền thông","quote":"Chuẩn Modbus RTU; cổng RS485","reference":"Chương V, mục 2.2.a, phần IV","requirement":"Modbus RTU; cổng RS485"},{"item":"Máy 12,5 kVA: Bộ điều khiển - Kết nối máy tính","quote":"Bảng điều khiển có giao diện kết nối máy tính thông qua cổng USB.","reference":"Chương V, mục 2.2.a, phần IV","requirement":"Giao diện kết nối máy tính qua cổng USB"},{"item":"Máy 12,5 kVA: Bộ điều khiển - Giao diện kết nối ATS","quote":"Điều khiển và hiển thị đóng cắt 2 ATS","reference":"Chương V, mục 2.2.a, phần IV","requirement":"Có giao diện kết nối ATS để tắt/bật máy phát khi mất điện lưới hoặc điều khiển cưỡng bức từ xa; điều khiển và hiển thị đóng cắt 2 ATS"},{"item":"Máy 12,5 kVA: Bộ nạp ắc quy từ điện lưới - Điện áp đầu vào","quote":"100 ~ 277 VAC","reference":"Chương V, mục 2.2.a, phần VI","requirement":"100 ~ 277 VAC, 50/60Hz, kèm theo máy"},{"item":"Máy 12,5 kVA: Bộ nạp ắc quy từ điện lưới - Dòng điện đầu ra","quote":"≥ 6A tại 12VDC","reference":"Chương V, mục 2.2.a, phần VI","requirement":"≥ 6A tại 12VDC"},{"item":"Máy 12,5 kVA: Bộ nạp ắc quy từ điện lưới - Công suất đầu ra tối đa","quote":"≥ 82W","reference":"Chương V, mục 2.2.a, phần VI","requirement":"≥ 82W"},{"item":"Máy 12,5 kVA: Bộ nạp ắc quy từ điện lưới - Hiệu suất cao nhất","quote":"≥ 90%","reference":"Chương V, mục 2.2.a, phần VI","requirement":"≥ 90%"},{"item":"Tủ ATS: Năm sản xuất, tình trạng","quote":"Mới 100%, sản xuất trong vòng 12 tháng","reference":"Chương V, mục 2.2.b","requirement":"Mới 100%, sản xuất trong vòng 12 tháng"},{"item":"Tủ ATS: Dòng định mức","quote":"≥ 100A","reference":"Chương V, mục 2.2.b","requirement":"≥ 100A"},{"item":"Tủ ATS: Điện áp định mức","quote":"220/230V","reference":"Chương V, mục 2.2.b","requirement":"220/230V"},{"item":"Tủ ATS: Số pha","quote":"1 pha","reference":"Chương V, mục 2.2.b","requirement":"1 pha"},{"item":"Tủ ATS: Số cực","quote":"2 cực","reference":"Chương V, mục 2.2.b","requirement":"2 cực"},{"item":"Tủ ATS: Thiết bị đóng cắt","quote":"Chuyên dụng 2 vị trí ON-ON- AC ≥250V-≥100A, ≥10KA -2P","reference":"Chương V, mục 2.2.b","requirement":"Chuyên dụng 2 vị trí ON-ON, AC ≥250V, ≥100A, ≥10KA, 2P"},{"item":"Tủ ATS: Chức năng chính","quote":"Sử dụng chức năng AMF (Automatic Mains Failure) với máy phát điện","reference":"Chương V, mục 2.2.b","requirement":"Hai chế độ tự động và bằng tay (AUTO-MANUAL), có công tắc chuyển MAN-GEN; chức năng AMF với máy phát điện"},{"item":"Tủ ATS: Vỏ tủ","quote":"Sơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ có thể lắp đặt trong nhà hoặc ngoài trời","reference":"Chương V, mục 2.2.b","requirement":"Sơn tĩnh điện, có khóa an toàn, lắp được trong nhà hoặc ngoài trời"},{"item":"Tủ ATS: Bảo hành","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 2.2.b","requirement":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T18:56:46.175Z"}},"IB2600465194":{"u":"2026-11-02T18:05:02.234+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp CHƯƠNG V.pdf), chưa phân tích cả HSMT.","Bảng trong tệp PDF bị vỡ định dạng ở một số dòng (ví dụ độ biến thiên điện áp đầu phát), nên phần đó chỉ lấy được một phần.","Cột 'Năm sản xuất' của các tủ trung thế và tủ hòa đồng bộ để trống trong tệp.","Chương V không nêu: vỏ cách âm/độ ồn, thùng nhiên liệu liền máy, mức phát thải, ATS, cáp, bảo hành, hãng/model động cơ và đầu phát, nên không đưa vào danh sách.","Mục 'Cảm biến mức' và 'ống cao su' của téc dầu chỉ tóm tắt; chi tiết tủ trung thế chỉ liệt kê các thông số chính."],"result":{"keyInfo":{"bidName":"Gói thầu số 79: Cung cấp máy phát điện diesel 4000KVA - 6kV (04 chiếc)","notifyNo":"IB2600465194","generatorCapacity":"4 x 4000 kVA (3 pha, 6,3 kV); dự phòng ≥(4000kVA/3200kW), liên tục ≥(3250kVA/2600kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 4000 kVA: Số lượng, loại","quote":"Máy phát điện dầu diesel 3 pha -","reference":"Chương V, mục 1.2, STT 1","requirement":"04 cái máy phát điện dầu diesel 3 pha - 6,3 kV, công suất 4000 kVA và các thiết bị đi kèm; thông số kỹ thuật tính cho 01 cái"},{"item":"Tổ máy 4000 kVA: Năm sản xuất, tình trạng","quote":"Thiết bị sản xuất năm 2026 trở đi, mới","reference":"Chương V, mục 1.2, STT 1.1","requirement":"Sản xuất năm 2026 trở đi, mới 100%, chưa qua sử dụng"},{"item":"Tổ máy 4000 kVA: Xuất xứ","quote":"G7 hoặc tương đương","reference":"Chương V, mục 1.2, STT 1.1","requirement":"G7 hoặc tương đương"},{"item":"Tổ máy 4000 kVA: Giấy phép bán hàng","quote":"Nhà thầu cung cấp bản gốc","reference":"Chương V, mục 1.2, STT 1.1","requirement":"Giấy phép bán hàng thuộc bản quyền của nhà sản xuất; nhà thầu cung cấp bản gốc"},{"item":"Tổ máy 4000 kVA: Tiêu chuẩn","quote":"ISO3046; ISO8528; IEC60034-1;","reference":"Chương V, mục 1.2, STT 1.1","requirement":"ISO3046; ISO8528; IEC60034-1; NEMA MG 1; 2014/35/EU; 2006/42/EC; 2014/30/EU hoặc tương đương"},{"item":"Tổ máy 4000 kVA: Tính đồng bộ","quote":"một thương hiệu sản xuất","reference":"Chương V, mục 1.2, STT 1.1","requirement":"Động cơ diesel, đầu phát điện, bộ điều khiển đồng bộ, khung đế do cùng một thương hiệu sản xuất"},{"item":"Tổ máy 4000 kVA: Chế độ làm việc","quote":"Chế độ làm việc dài hạn","reference":"Chương V, mục 1.2, STT 1.1","requirement":"Làm việc dài hạn: đáp ứng"},{"item":"Tổ máy 4000 kVA: Công suất dự phòng","quote":"≥(4000kVA/3200kW)","reference":"Chương V, mục 1.2, STT 1.1","requirement":"≥(4000kVA/3200kW)"},{"item":"Tổ máy 4000 kVA: Công suất liên tục","quote":"≥(3250kVA/2600kW)","reference":"Chương V, mục 1.2, STT 1.1","requirement":"≥(3250kVA/2600kW)"},{"item":"Tổ máy 4000 kVA: Lưu lượng khí xả","quote":"652±5%","reference":"Chương V, mục 1.2, STT 1.1","requirement":"652±5% m3/phút tại tải định mức ở chế độ dự phòng"},{"item":"Tổ máy 4000 kVA: Khả năng đóng tải","quote":"Khả năng đóng tải một bước 100%","reference":"Chương V, mục 1.2, STT 1.1","requirement":"Đóng tải một bước 100% tải trong thời gian ≤ 10 giây theo NFPA110; thời gian xác lập, ổn định tần số và điện áp ≤ 10 giây"},{"item":"Tổ máy 4000 kVA: Đầu phát - kiểu","quote":"4 cực; không chổi than; kích từ PMG","reference":"Chương V, mục 1.2, STT 1.1.1","requirement":"4 cực; không chổi than; kích từ PMG hoặc tương đương"},{"item":"Tổ máy 4000 kVA: Đầu phát - điện áp","quote":"3 pha, 6300 V ±5%","reference":"Chương V, mục 1.2, STT 1.1.1","requirement":"3 pha, 6300 V ±5%"},{"item":"Tổ máy 4000 kVA: Đầu phát - dòng điện","quote":"≥ 366,6","reference":"Chương V, mục 1.2, STT 1.1.1","requirement":"≥ 366,6 A"},{"item":"Tổ máy 4000 kVA: Đầu phát - hệ số công suất","quote":"≥0,8","reference":"Chương V, mục 1.2, STT 1.1.1","requirement":"≥0,8"},{"item":"Tổ máy 4000 kVA: Đầu phát - độ tăng nhiệt cho phép","quote":"105÷155","reference":"Chương V, mục 1.2, STT 1.1.1","requirement":"105÷155 °C"},{"item":"Tổ máy 4000 kVA: Đầu phát - AVR","quote":"Sử dụng công nghệ kỹ thuật số hoặc","reference":"Chương V, mục 1.2, STT 1.1.1","requirement":"Bộ điều chỉnh điện áp tự động sử dụng công nghệ kỹ thuật số hoặc công nghệ điện tử vi xử lý"},{"item":"Tổ máy 4000 kVA: Đầu phát - cấp cách điện","quote":"Cấp H","reference":"Chương V, mục 1.2, STT 1.1.1","requirement":"Cấp H"},{"item":"Tổ máy 4000 kVA: Đầu phát - cấp bảo vệ","quote":"≥IP 23","reference":"Chương V, mục 1.2, STT 1.1.1","requirement":"≥IP 23"},{"item":"Tổ máy 4000 kVA: Đầu phát - độ biến thiên điện áp","quote":"khoảng ±0,5% ở trạng thái ổn định và","reference":"Chương V, mục 1.2, STT 1.1.1","requirement":"Khoảng ±0,5% ở trạng thái ổn định (phần còn lại của dòng bị lỗi định dạng trong tệp)"},{"item":"Tổ máy 4000 kVA: Động cơ - cơ cấu điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2, STT 1.1.2","requirement":"Điện tử"},{"item":"Tổ máy 4000 kVA: Động cơ - loại","quote":"4kỳ, 20 xy lanh, hình chữ V","reference":"Chương V, mục 1.2, STT 1.1.2","requirement":"4 kỳ, 20 xy lanh, hình chữ V"},{"item":"Tổ máy 4000 kVA: Động cơ - tốc độ quay định mức","quote":"1480 ÷ 1500","reference":"Chương V, mục 1.2, STT 1.1.2","requirement":"1480 ÷ 1500 rpm"},{"item":"Tổ máy 4000 kVA: Động cơ - thời gian khởi động","quote":"<15","reference":"Chương V, mục 1.2, STT 1.1.2","requirement":"<15 giây"},{"item":"Tổ máy 4000 kVA: Động cơ - suất tiêu hao nhiên liệu","quote":"≤ 777,2","reference":"Chương V, mục 1.2, STT 1.1.2","requirement":"≤ 777,2 lít/giờ khi hoạt động tại 100% tải dự phòng"},{"item":"Tổ máy 4000 kVA: Động cơ - nhiên liệu, hệ thống nhiên liệu","quote":"Phun trực tiếp, bơm nhiên liệu điều","reference":"Chương V, mục 1.2, STT 1.1.2","requirement":"Nhiên liệu diesel; phun trực tiếp, bơm nhiên liệu điều khiển"},{"item":"Tổ máy 4000 kVA: Động cơ - hệ thống khởi động, nạp khí","quote":"Bằng động cơ điện 24VDC","reference":"Chương V, mục 1.2, STT 1.1.2","requirement":"Khởi động bằng động cơ điện 24VDC; nạp khí bằng tuốc bin tăng áp (Turbo)"},{"item":"Tổ máy 4000 kVA: Hồi dầu nhiên liệu","quote":null,"reference":"Chương V, mục 1.2, STT 1.1","requirement":"Dầu diesel (nhiên liệu) hồi được làm mát trước khi quay về thùng chứa: đáp ứng"},{"item":"Tổ máy 4000 kVA: Bộ điều khiển - chức năng hiển thị","quote":"- Điện áp từng pha (V);","reference":"Chương V, mục 1.2, STT 1.1.3","requirement":"Hiển thị điện áp từng pha, dòng điện từng pha, công suất tiêu thụ, tần số, điện áp bình ắc quy, cosφ, số giờ máy hoạt động, số lần đề, số lần khởi động thành công, nhiệt độ nước làm mát, áp lực dầu bôi trơn, tốc độ động cơ, nhắc lịch bảo dưỡng"},{"item":"Tổ máy 4000 kVA: Bộ điều khiển - bảo vệ, cảnh báo tiêu chuẩn","quote":"- Động cơ vượt tốc;","reference":"Chương V, mục 1.2, STT 1.1.3","requirement":"Nhiệt độ nước làm mát thấp/cao, mức nước làm mát thấp, áp lực dầu bôi trơn thấp, nhiệt độ dầu nhớt cao, động cơ vượt tốc, điện áp bình ắc quy thấp/cao, điện áp cao/thấp, tần số cao/thấp, quá dòng, công suất ngược"},{"item":"Tổ máy 4000 kVA: Phụ kiện phần máy phát và bộ làm mát","quote":null,"reference":"Chương V, mục 1.2, STT 1.2.1","requirement":"Trọn bộ 01: lò xo chống rung, sạc ắc quy từ nguồn tự dùng trạm biến áp 18MVA, ắc quy (cáp, chụp cao su, đầu nối), bệ để ắc quy, cáp nguồn cho sạc và sấy đầu phát"},{"item":"Tổ máy 4000 kVA: Hệ thống làm mát","quote":"Bằng nước (vật liệu ống dẫn nước tại","reference":"Chương V, mục 1.2, STT 1.2.1","requirement":"Làm mát bằng nước (vật liệu ống dẫn nước tại két làm mát bằng đồng hoặc tương đương hoặc tốt hơn)"},{"item":"Tổ máy 4000 kVA: Phần ống xả","quote":null,"reference":"Chương V, mục 1.2, STT 1.2.2","requirement":"Trọn bộ 01: ống xả, cút, bình tiêu âm, bộ gom ống xả, ống nhún cổ xả, lò xo chống rung, bộ giá đỡ ống xả và bình tiêu âm, vật tư phụ"},{"item":"Tủ phân phối 630A - 7,2kV (tủ đầu vào MF), 04 cái","quote":"Loại kín IP4X, cách điện bằng không","reference":"Chương V, mục 1.2, STT 2","requirement":"Xuất xứ EU hoặc tương đương; tủ hợp bộ kín Metal-Clad, IP4X, cách điện không khí; ≥7,2 kV, thanh cái ≥2500 A, 50 Hz; chịu ngắn mạch ≥25 kA/3s, ≥62,5 kA peak; chịu hồ quang nội bộ ≥25 kA/1s; máy cắt chân không 3 cực ≥630 A; thanh cái đồng; rơle kỹ thuật số, đồng hồ đa chức năng cùng hãng với tủ; tiêu chuẩn IEC 62271-200, 62271-1, 62271-100, 62271-102 hoặc tương đương"},{"item":"Tủ đo lường và chống sét 7,2kV, 01 cái","quote":"Tủ đo lường và chống sét 7,2kV","reference":"Chương V, mục 1.2, STT 3","requirement":"Xuất xứ EU hoặc tương đương; tủ Metal-Clad ≥7,2 kV, thanh cái đồng ≥2500 A; 03 biến điện áp Epoxy 6,3/√3 kV / 100/√3 V, Class 0,5/3P; đồng hồ đa chức năng LCD 128 x 128 pixels, RS 485 Modbus; có chống sét van"},{"item":"Tủ phân phối 2500A - 7,2kV (tủ đầu ra MF), 02 cái","quote":"Tủ phân phối 2500A - 7,2kV (Tủ","reference":"Chương V, mục 1.2, STT 4","requirement":"Xuất xứ EU; tủ Metal-Clad ≥7,2 kV, thanh cái đồng ≥2500 A; máy cắt chân không 3 cực rút kéo ≥2500 A; 03 biến dòng Epoxy 2500/5/5, Cl 0,5 / 5P20; rơle kỹ thuật số tích hợp BCU, màn hình MIMIC; biến dòng thứ tự không bảo vệ chạm đất ≤ 0,5A"},{"item":"Tủ hoà đồng bộ 4 máy phát, 01 cái","quote":"Tủ hoà đồng bộ 4 máy phát","reference":"Chương V, mục 1.2, STT 5","requirement":"Nhà thầu nêu rõ mã hiệu, hãng sản xuất, xuất xứ; chức năng: bộ chia tải tự động, tự động điều chỉnh điện áp, tự động gọi/sa thải máy phát theo phụ tải, đặt công suất từng máy, chọn máy chủ, chọn chế độ tay/tự động, tự động khởi động máy phát khi mất điện lưới và đóng các tủ đầu vào, ra 7,2kV theo tải, có cổng mở rộng ghép thêm ≥ 2 máy phát"},{"item":"Tủ điều khiển 02 bơm dầu và cấp nguồn sấy, sạc ắc quy, 01 cái","quote":"Ngắn mạch, mất pha, chạm đất","reference":"Chương V, mục 1.2, STT 6","requirement":"Điện áp 3P+1N 380(220) V; 2 aptomat đầu vào 3P ≥150A có liên động cơ khí; 12 aptomat lộ ra 1P ≥40A; 2 khởi động từ ≥12A tự động theo cảm biến mức bồn dầu 10m3 và 30m3; bảo vệ ngắn mạch, mất pha, chạm đất"},{"item":"Bơm dầu 125 lít/phút, 02 cái","quote":"Bơm dầu 125 lít/phút","reference":"Chương V, mục 1.2, STT 7","requirement":"Bơm dầu diesel; công suất ≥2 HP; 220 ± 5% V; lưu lượng ≥125 lít/phút; IP ≥55; áp lực tối đa ≥3,8 bar"},{"item":"Téc dầu 10 m³, 01 cái (kèm cảm biến, ống, phụ kiện)","quote":"Dung tích 10000L, kích thước","reference":"Chương V, mục 1.2, STT 8","requirement":"Dung tích 10000L, 1800x4000 mm, hình trụ nằm ngang; thép SS400 hoặc tương đương hoặc cao hơn, dày ≥6mm; có 02 mặt bích, thang, kính quan sát; kiểm định theo TCVN 6008-2010, TCVN 10262:2014; cảm biến mức cấp phòng nổ Ex ia II B T4 Ga hoặc tương đương"},{"item":"Téc chứa dầu 30 m3, 01 cái (kèm cảm biến, ống, phụ kiện)","quote":"Dung tích 30000L, kích thước","reference":"Chương V, mục 1.2, STT 9","requirement":"Dung tích 30000L, 2200x8000 mm, hình trụ nằm ngang; thép SS400 hoặc tương đương hoặc cao hơn, dày ≥8mm; kiểm định theo TCVN 6008-2010, TCVN 10262:2014; đổ cát xung quanh bồn; phủ tôn thép mạ kẽm nhúng nóng dày ≥3mm trên bề mặt bể ngầm; cảm biến mức cấp phòng nổ Ex ia II B T4 Ga hoặc tương đương"},{"item":"Toàn gói: Tình trạng, năm sản xuất","quote":"- Thiết bị phải mới 100%, chưa qua sử dụng, được sản xuất từ năm 2026, có đủ hồ sơ","reference":"Chương V, mục 1.3","requirement":"Thiết bị mới 100%, chưa qua sử dụng, sản xuất từ năm 2026, có đủ hồ sơ chứng minh chế tạo đáp ứng tiêu chuẩn kỹ thuật"},{"item":"Toàn gói: Xuất xứ, chứng chỉ chất lượng","quote":"- Nhà thầu phải chỉ rõ xuất xứ của các thiết bị mà mình cung cấp bao gồm: Hãng sản xuất,","reference":"Chương V, mục 1.3","requirement":"Nhà thầu phải chỉ rõ xuất xứ: hãng sản xuất, nước sản xuất, chứng chỉ chất lượng"},{"item":"Toàn gói: Kiểm tra và thử nghiệm","quote":"Theo quy định hiện hành.","reference":"Chương V, mục 3","requirement":"Theo quy định hiện hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T18:05:01.233Z"}},"IB2600470479":{"u":"2026-11-02T18:00:33.372+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V._Yêu cầu kỹ thuật.docx), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể của động cơ và đầu phát, không nêu mức ồn, tiêu chuẩn khí thải hay tiêu chuẩn áp dụng.","Số lượng tổ máy không ghi rõ bằng số; được hiểu là 1 tổ máy 250 kVA theo STT 1 (không có số lượng ghi cho từng danh mục).","Cáp điện 4x120 mm: văn bản không ghi đơn vị tiết diện (mm hay mm2), được chép nguyên văn.","Phần ghi chú về tương đương/ưu việt cho phép nhà thầu chào hàng hóa khác, các thông số là yêu cầu tối thiểu."],"result":{"keyInfo":{"bidName":"Mua máy phát điện và các phụ kiện đấu nối vào hệ thống điện toàn bệnh viện","notifyNo":"IB2600470479","generatorCapacity":"250 kVA liên tục / 275 kVA dự phòng (1 tổ máy phát điện diesel)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 250 kVA: Loại máy, tình trạng","quote":"Máy phát điện diesel, 3 pha, 4 dây; mới 100%, chưa qua sử dụng, sản xuất năm 2026","reference":"Chương V, mục 2.b, STT 1, phần 1","requirement":"Máy phát điện diesel, 3 pha, 4 dây; mới 100%, chưa qua sử dụng, sản xuất năm 2026"},{"item":"Tổ máy phát điện 250 kVA: Công suất liên tục","quote":"Công suất liên tục: ≥250kVA/200KW","reference":"Chương V, mục 2.b, STT 1, phần 1","requirement":"≥250kVA/200KW"},{"item":"Tổ máy phát điện 250 kVA: Công suất dự phòng","quote":"Công suất dự phòng: ≥275 kVA/220kW","reference":"Chương V, mục 2.b, STT 1, phần 1","requirement":"≥275 kVA/220kW"},{"item":"Tổ máy phát điện 250 kVA: Điện áp","quote":"Điện áp: 380/220V/50Hz - 03Pha hoặc Phù hợp với điện áp tại Việt Nam","reference":"Chương V, mục 2.b, STT 1, phần 1","requirement":"380/220V/50Hz - 03Pha hoặc phù hợp với điện áp tại Việt Nam"},{"item":"Tổ máy phát điện 250 kVA: Tần số","quote":"Tần số 50Hz","reference":"Chương V, mục 2.b, STT 1, phần 1","requirement":"50Hz"},{"item":"Tổ máy phát điện 250 kVA: Hệ số công suất","quote":"Hệ số công suất: ≥0,8","reference":"Chương V, mục 2.b, STT 1, phần 1","requirement":"≥0,8"},{"item":"Tổ máy phát điện 250 kVA: Thể tích bình chứa nhiên liệu","quote":"Thể tích bình chứa nhiên liệu: ≥ 450 lít","reference":"Chương V, mục 2.b, STT 1, phần 1","requirement":"≥ 450 lít"},{"item":"Tổ máy phát điện 250 kVA: Chế độ vận hành","quote":"Chế độ vận hành: Tự động (Auto) / Bấm nút bằng tay (Manual)","reference":"Chương V, mục 2.b, STT 1, phần 1","requirement":"Tự động (Auto) / Bấm nút bằng tay (Manual)"},{"item":"Tổ máy phát điện 250 kVA: Kích thước","quote":"Kích thước: ≤ (3800 x 1250 x 1850) mm ± 5%","reference":"Chương V, mục 2.b, STT 1, phần 1","requirement":"≤ (3800 x 1250 x 1850) mm ± 5%"},{"item":"Tổ máy phát điện 250 kVA: Trọng lượng","quote":"Trọng lượng: ≤ 3350 kg","reference":"Chương V, mục 2.b, STT 1, phần 1","requirement":"≤ 3350 kg"},{"item":"Tổ máy phát điện 250 kVA: Tiêu hao nhiên liệu 100% tải","quote":"Tiêu hao nhiên liệu (100% tải) tối đa: ≤ 53 lít/giờ","reference":"Chương V, mục 2.b, STT 1, phần 1","requirement":"Tối đa ≤ 53 lít/giờ"},{"item":"Tổ máy phát điện 250 kVA: Tiêu hao nhiên liệu 75% tải","quote":"Tiêu hao nhiên liệu (75% tải) tối đa: ≤ 39 lít/giờ","reference":"Chương V, mục 2.b, STT 1, phần 1","requirement":"Tối đa ≤ 39 lít/giờ"},{"item":"Tổ máy phát điện 250 kVA: Tiêu hao nhiên liệu 50% tải","quote":"Tiêu hao nhiên liệu (50% tải) tối đa: ≤ 27 lít/giờ","reference":"Chương V, mục 2.b, STT 1, phần 1","requirement":"Tối đa ≤ 27 lít/giờ"},{"item":"Máy 250 kVA: Động cơ - kiểu","quote":"Kiểu động cơ: Diesel","reference":"Chương V, mục 2.b, STT 1, phần 2","requirement":"Diesel"},{"item":"Máy 250 kVA: Động cơ - chu kỳ","quote":"Chu kỳ: Động cơ 4 kỳ có turbo tăng áp","reference":"Chương V, mục 2.b, STT 1, phần 2","requirement":"Động cơ 4 kỳ có turbo tăng áp"},{"item":"Máy 250 kVA: Động cơ - số xy lanh","quote":"Số xy lanh: 06 xi lanh xếp thẳng hàng","reference":"Chương V, mục 2.b, STT 1, phần 2","requirement":"06 xi lanh xếp thẳng hàng"},{"item":"Máy 250 kVA: Động cơ - tốc độ quay","quote":"Tốc độ quay khoảng 1.500 vòng/phút","reference":"Chương V, mục 2.b, STT 1, phần 2","requirement":"Khoảng 1.500 vòng/phút"},{"item":"Máy 250 kVA: Động cơ - đường kính xi-lanh","quote":"Đường kính xi-lanh: 114mm","reference":"Chương V, mục 2.b, STT 1, phần 2","requirement":"114mm"},{"item":"Máy 250 kVA: Động cơ - hành trình piston","quote":"Hành trình piston: 135mm","reference":"Chương V, mục 2.b, STT 1, phần 2","requirement":"135mm"},{"item":"Máy 250 kVA: Động cơ - điều tốc","quote":"Điều tốc điện tử","reference":"Chương V, mục 2.b, STT 1, phần 2","requirement":"Điều tốc điện tử"},{"item":"Máy 250 kVA: Động cơ - dung tích xi-lanh","quote":"Dung tích xi-lanh: 8,9 lít","reference":"Chương V, mục 2.b, STT 1, phần 2","requirement":"8,9 lít"},{"item":"Máy 250 kVA: Động cơ - hệ thống làm mát","quote":"Hệ thống làm mát : Làm mát bằng két nước","reference":"Chương V, mục 2.b, STT 1, phần 2","requirement":"Làm mát bằng két nước"},{"item":"Máy 250 kVA: Động cơ - công suất","quote":"Công suất động cơ: ≥ 220KW liên tục","reference":"Chương V, mục 2.b, STT 1, phần 2","requirement":"≥ 220KW liên tục"},{"item":"Máy 250 kVA: Động cơ - tỷ số nén","quote":"Tỷ số nén: 16.6:1","reference":"Chương V, mục 2.b, STT 1, phần 2","requirement":"16.6:1"},{"item":"Máy 250 kVA: Đầu phát - kiểu kích từ","quote":"Kiểu kích từ: Đồng bộ, tự kích từ, không chổi than, tự động ổn định điện thế","reference":"Chương V, mục 2.b, STT 1, phần 3","requirement":"Đồng bộ, tự kích từ, không chổi than, tự động ổn định điện thế"},{"item":"Máy 250 kVA: Đầu phát - công suất liên tục/dự phòng","quote":"Công suất liên tục/ dự phòng: ≥250KVA/275KVA","reference":"Chương V, mục 2.b, STT 1, phần 3","requirement":"≥250KVA/275KVA"},{"item":"Máy 250 kVA: Đầu phát - cấp cách điện","quote":"Độ cách điện: Cấp cách điện H","reference":"Chương V, mục 2.b, STT 1, phần 3","requirement":"Cấp cách điện H"},{"item":"Máy 250 kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ IP23 trở lên","reference":"Chương V, mục 2.b, STT 1, phần 3","requirement":"IP23 trở lên"},{"item":"Máy 250 kVA: Đầu phát - hệ số công suất","quote":"Hệ số công suất: 0.8","reference":"Chương V, mục 2.b, STT 1, phần 3","requirement":"0.8"},{"item":"Máy 250 kVA: Đầu phát - điện áp","quote":"Điện áp: 220/380V","reference":"Chương V, mục 2.b, STT 1, phần 3","requirement":"220/380V"},{"item":"Máy 250 kVA: Đầu phát - tần số","quote":"Tấn số: 50hz","reference":"Chương V, mục 2.b, STT 1, phần 3","requirement":"50hz"},{"item":"Máy 250 kVA: Đầu phát - tốc độ vòng quay","quote":"Tốc độ vòng vòng quay: 1500v/p","reference":"Chương V, mục 2.b, STT 1, phần 3","requirement":"1500v/p"},{"item":"Máy 250 kVA: Đầu phát - điều chỉnh điện áp","quote":"Điều chỉnh điện áp: AVR tự động.","reference":"Chương V, mục 2.b, STT 1, phần 3","requirement":"AVR tự động"},{"item":"Máy 250 kVA: Bảng điều khiển - loại","quote":"Bộ điều khiển kỹ thuật số, màn hình LCD.","reference":"Chương V, mục 2.b, STT 1, phần 4","requirement":"Bộ điều khiển kỹ thuật số, màn hình LCD"},{"item":"Máy 250 kVA: Bảng điều khiển - chức năng hiển thị và bảo vệ","quote":"Có chức năng hiển thị đầy đủ các thông số vận hành, cảnh báo lỗi và bảo vệ, dừng ngắt máy khi có sự cố.","reference":"Chương V, mục 2.b, STT 1, phần 4","requirement":"Hiển thị đầy đủ các thông số vận hành, cảnh báo lỗi và bảo vệ, dừng ngắt máy khi có sự cố"},{"item":"Máy 250 kVA: Bảng điều khiển - giám sát và kết nối ATS","quote":"Có khả năng giám sát hoặc mở rộng giám sát từ xa, kết nối ATS tự động đề nổ máy phát khi mất điện, tự động tắt máy khi có điện lưới trở lại.","reference":"Chương V, mục 2.b, STT 1, phần 4","requirement":"Có khả năng giám sát hoặc mở rộng giám sát từ xa, kết nối ATS tự động đề nổ máy phát khi mất điện, tự động tắt máy khi có điện lưới trở lại"},{"item":"Máy 250 kVA: Phụ kiện đồng bộ - vỏ cách âm, bồn dầu","quote":"Vỏ cách âm.- Bồn dầu tích hợp.","reference":"Chương V, mục 2.b, STT 1, phần 5","requirement":"Vỏ cách âm; bồn dầu tích hợp"},{"item":"Máy 250 kVA: Phụ kiện đồng bộ - ắc quy, sạc","quote":"Bình ắc quy khởi động.- Bộ sạc ắc quy tự động.","reference":"Chương V, mục 2.b, STT 1, phần 5","requirement":"Bình ắc quy khởi động; bộ sạc ắc quy tự động"},{"item":"Máy 250 kVA: Phụ kiện đồng bộ - xả khói, chống rung","quote":"Bô giảm thanh, ống xả khói.- Bộ giảm chấn chống rung.","reference":"Chương V, mục 2.b, STT 1, phần 5","requirement":"Bô giảm thanh, ống xả khói; bộ giảm chấn chống rung"},{"item":"Máy 250 kVA: Phụ kiện đồng bộ - tủ bảo vệ, MCCB","quote":"Tủ bảo vệ đầu cực, MCCB đầu ra.","reference":"Chương V, mục 2.b, STT 1, phần 5","requirement":"Tủ bảo vệ đầu cực, MCCB đầu ra"},{"item":"Máy 250 kVA: Phụ kiện đồng bộ - khác","quote":"Các phụ kiện đồng bộ cần thiết để vận hành tổ máy theo tiêu chuẩn nhà sản xuất.","reference":"Chương V, mục 2.b, STT 1, phần 5","requirement":"Các phụ kiện đồng bộ cần thiết để vận hành tổ máy theo tiêu chuẩn nhà sản xuất"},{"item":"Tủ chuyển nguồn ATS: Công suất/kết nối","quote":"Tủ ATS tự động kết nối với tổ máy phát điện, Công suất ≥630A.","reference":"Chương V, mục 2.b, STT 2","requirement":"Tủ ATS tự động kết nối với tổ máy phát điện, công suất ≥630A"},{"item":"Tủ chuyển nguồn ATS: Số pha, số cực","quote":"3 pha, 4 cực.","reference":"Chương V, mục 2.b, STT 2","requirement":"3 pha, 4 cực"},{"item":"Tủ chuyển nguồn ATS: Chức năng chuyển nguồn","quote":"Tự động chuyển đổi nguồn điện lưới và máy phát điện.","reference":"Chương V, mục 2.b, STT 2","requirement":"Tự động chuyển đổi nguồn điện lưới và máy phát điện"},{"item":"Tủ chuyển nguồn ATS: Chế độ vận hành","quote":"Chế độ vận hành tự động và bằng tay.","reference":"Chương V, mục 2.b, STT 2","requirement":"Chế độ vận hành tự động và bằng tay; phương thức hoạt động Tự động (Auto) / Bấm nút bằng tay (Manual)"},{"item":"Tủ chuyển nguồn ATS: Thiết bị đóng cắt","quote":"Thiết bị đóng cắt MCCB/MCB motorized hoặc tương đương.","reference":"Chương V, mục 2.b, STT 2","requirement":"MCCB/MCB motorized hoặc tương đương"},{"item":"Tủ chuyển nguồn ATS: Dòng điện định mức","quote":"Dòng điện định mức: 630 A","reference":"Chương V, mục 2.b, STT 2","requirement":"630 A"},{"item":"Tủ chuyển nguồn ATS: Thiết kế, vị trí đặt","quote":"Thiết kế 4 cực, đặt ngoài trời.","reference":"Chương V, mục 2.b, STT 2","requirement":"Thiết kế 4 cực, đặt ngoài trời"},{"item":"Dây cáp điện: Loại cáp","quote":"Cáp điện Cu/XLPE/PVC","reference":"Chương V, mục 2.b, STT 3","requirement":"Cu/XLPE/PVC"},{"item":"Dây cáp điện: Kích thước","quote":"Kích thước: ≥4x120 mm;","reference":"Chương V, mục 2.b, STT 3","requirement":"≥4x120 mm"},{"item":"Dây cáp điện: Ruột dẫn, số lõi, kết cấu","quote":"Kết cấu: Vặn xoắn từ sợi đồng cứng hoặc mềm","reference":"Chương V, mục 2.b, STT 3","requirement":"Ruột dẫn đồng; 4 lõi; vặn xoắn từ sợi đồng cứng hoặc mềm"},{"item":"Dây tín hiệu: Cáp điều khiển","quote":"Cáp điều khiển 300/500V- Cu/PVC/PVC 6x1.5 mm2","reference":"Chương V, mục 2.b, STT 4","requirement":"Cáp điều khiển 300/500V, Cu/PVC/PVC 6x1.5 mm2"},{"item":"Toàn bộ hàng hóa: Tình trạng, năm sản xuất, nhãn hiệu, xuất xứ","quote":"Hàng hóa mới 100%, chưa qua sử dụng, được sản xuất từ năm 2026 trở lại đây, hàng hóa cung cấp có thông tin rõ ràng về mã hiệu (nếu có), nhãn hiệu, xuất xứ, hãng sản xuất, nước sản xuất, năm sản xuất, nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn nhà sản xuất.","reference":"Chương V, mục 2.a","requirement":"Mới 100%, chưa qua sử dụng, sản xuất từ năm 2026 trở lại đây; có thông tin rõ ràng về mã hiệu (nếu có), nhãn hiệu, xuất xứ, hãng sản xuất, nước sản xuất, năm sản xuất; nguyên đai, nguyên kiện, đóng gói theo tiêu chuẩn nhà sản xuất"},{"item":"Toàn bộ hàng hóa: Phạm vi vận chuyển, lắp đặt","quote":"Nhà thầu phải vận chuyển, lắp đặt, bàn giao hàng hóa đến địa điểm yêu cầu của Chủ đầu tư.","reference":"Chương V, mục 2.a","requirement":"Nhà thầu vận chuyển, lắp đặt, bàn giao hàng hóa đến địa điểm của Chủ đầu tư, đảm bảo đúng kỹ thuật và an toàn; bao gồm tháo dỡ, lắp đặt, vận hành, chạy thử"},{"item":"Toàn bộ hàng hóa: CO, CQ và tài liệu","quote":"Nhà thầu phải cung cấp giấy chứng nhận xuất xứ (CO), giấy chứng nhận chất lượng (CQ), tờ khai hải quan đối với hàng hóa nhập khẩu, Bill vận tải, Packing list hàng hóa, Toàn bộ tài liệu kỹ thuật, kèm theo bản dịch (áp dụng với hàng hóa nhập khẩu).","reference":"Chương V, mục 2.a","requirement":"Khi nghiệm thu cung cấp CO, CQ, tờ khai hải quan (hàng nhập khẩu), Bill vận tải, Packing list, tài liệu kỹ thuật kèm bản dịch (hàng nhập khẩu); hàng trong nước kèm giấy chứng nhận xuất xưởng, tiêu chuẩn sản phẩm, thuyết minh kỹ thuật, hướng dẫn sử dụng"},{"item":"Toàn bộ hàng hóa: Chạy thử, đào tạo","quote":"Sau khi lắp đặt hàng hóa và chạy thử đáp ứng được yêu cầu. Nhà thầu phải tổ chức đào tạo, hướng dẫn vận hành, sử dụng thành thạo cho cán bộ của đơn vị sử dụng tại nơi sử dụng của hàng hóa, thiết bị.","reference":"Chương V, mục 3","requirement":"Vận hành chạy thử trước nghiệm thu; sau khi lắp đặt và chạy thử đạt, nhà thầu đào tạo, hướng dẫn vận hành cho cán bộ đơn vị sử dụng tại nơi sử dụng"},{"item":"Toàn bộ hàng hóa: Bảo hành","quote":"Bảo hành: hàng hóa bảo hành theo tiêu chuẩn của nhà sản xuất và Thời hạn bảo hành tối thiểu 18 tháng kể từ khi hàng hóa được bàn giao, nghiệm thu đưa vào sử dụng.","reference":"Chương V, mục 3","requirement":"Bảo hành theo tiêu chuẩn của nhà sản xuất, thời hạn tối thiểu 18 tháng kể từ khi bàn giao, nghiệm thu đưa vào sử dụng; chi phí bảo trì, bảo dưỡng trong thời gian bảo hành do nhà thầu chịu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T18:00:32.506Z"}},"IB2600472762":{"u":"2026-11-02T18:03:28.746+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V.pdf), chưa phân tích cả HSMT.","Chương V không nêu yêu cầu về vỏ chống ồn, bình nhiên liệu, tiêu hao nhiên liệu, tiêu chuẩn khí thải, cáp, hay thông số ATS (chỉ nhắc chức năng làm việc với ATS).","Bảng trong tệp bị vỡ định dạng: dòng 'Xuất xứ G7' ở mục 1.1, 2.1, 3.1 được ghi nguyên văn; mục 3.1 bị đánh số trùng (thương hiệu và kiểu kích từ).","Một số quote ở mục 4.2, 4.3, 4.4 chỉ trích một phần của yêu cầu gộp nhiều dòng."],"result":{"keyInfo":{"bidName":"Mua sắm và lắp đặt máy phát điện 750KVA thay thế cho máy phát điện 500KVA của Tổng kho xăng dầu Thượng Lý","notifyNo":"IB2600472762","generatorCapacity":"≥ 750 kVA công suất liên tục PRP tại cosφ = 0,8"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung: Tình trạng hàng hóa","quote":"Hàng hóa được cung cấp phải là hàng hóa mới 100%, chưa qua sử dụng, sản xuất năm 2026 và phải là hàng hóa chính hãng.","reference":"Chương V, mục 1.2.1","requirement":"Hàng hóa mới 100%, chưa qua sử dụng, sản xuất năm 2026, chính hãng"},{"item":"Chung: Giấy tờ bàn giao, CO/CQ","quote":"Nhà thầu bàn giao khi giao hàng bản gốc hoặc bản sao hợp lệ Giấy chứng nhận\nxuất xứ (CO), chứng thư chất lượng hoặc phiếu kiểm tra xuất xưởng của nhà sản xuất","reference":"Chương V, mục 1.2.1","requirement":"Bàn giao khi giao hàng bản gốc hoặc bản sao hợp lệ Giấy chứng nhận xuất xứ (CO), chứng thư chất lượng hoặc phiếu kiểm tra xuất xưởng của nhà sản xuất và các giấy tờ liên quan khác"},{"item":"Chung: Tiêu chuẩn chất lượng tổ máy phát điện","quote":"Tiêu chuẩn chất lượng áp dụng cho tổ máy\nphát điện: ISO 8528-1/TCVN 9729-1; ISO\n8528-5/TCVN 9729-5; ISO 8528-9/TCVN\n9729-9; ISO 8528-13/TCVN 9729-13 hoặc\ntiêu chuẩn tương đương.","reference":"Chương V, mục 1.2.2, bảng STT 1","requirement":"ISO 8528-1/TCVN 9729-1; ISO 8528-5/TCVN 9729-5; ISO 8528-9/TCVN 9729-9; ISO 8528-13/TCVN 9729-13 hoặc tiêu chuẩn tương đương; nhà thầu cung cấp tài liệu kỹ thuật hoặc tài liệu thử nghiệm hợp lệ để chứng minh"},{"item":"Máy phát điện 750KVA: Thương hiệu","quote":"Xuất xứ G7 ((Nhà thầu Chứng nhận đăng ký\nnhãn hiệu để đối chiếu)","reference":"Chương V, mục 1.2.2, bảng STT 1.1","requirement":"Xuất xứ G7 (nhà thầu cung cấp chứng nhận đăng ký nhãn hiệu để đối chiếu)"},{"item":"Máy phát điện 750KVA: Công suất liên tục","quote":"≥ 750 kVA, công suất liên tục PRP tại\ncosφ = 0,8, theo ISO 8528-1/TCVN 9729-\n1 hoặc tiêu chuẩn tương đương","reference":"Chương V, mục 1.2.2, bảng STT 1.2","requirement":"≥ 750 kVA, công suất liên tục PRP tại cosφ = 0,8, theo ISO 8528-1/TCVN 9729-1 hoặc tiêu chuẩn tương đương"},{"item":"Máy phát điện 750KVA: Điện áp - số pha","quote":"230/400V, 3 pha","reference":"Chương V, mục 1.2.2, bảng STT 1.3","requirement":"230/400V, 3 pha"},{"item":"Máy phát điện 750KVA: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.2, bảng STT 1.4","requirement":"50 Hz"},{"item":"Động cơ: Tiêu chuẩn","quote":"Đáp ứng ISO 8528-2/TCVN 9729-2 hoặc\ntiêu chuẩn tương đương","reference":"Chương V, mục 1.2.2, bảng STT 2","requirement":"Đáp ứng ISO 8528-2/TCVN 9729-2 hoặc tiêu chuẩn tương đương; nhà thầu cung cấp tài liệu kỹ thuật hoặc tài liệu thử nghiệm hợp lệ để chứng minh"},{"item":"Động cơ: Thương hiệu","quote":"Xuất xứ G7 ((Nhà thầu Chứng nhận đăng ký\nnhãn hiệu để đối chiếu)","reference":"Chương V, mục 1.2.2, bảng STT 2.1","requirement":"Xuất xứ G7 (nhà thầu cung cấp chứng nhận đăng ký nhãn hiệu để đối chiếu)"},{"item":"Động cơ: Dung tích nước làm mát động cơ","quote":"≥ 55L","reference":"Chương V, mục 1.2.2, bảng STT 2.2","requirement":"≥ 55L"},{"item":"Động cơ: Số vòng quay định mức","quote":"1500 vòng/phút ± 1%","reference":"Chương V, mục 1.2.2, bảng STT 2.3","requirement":"1500 vòng/phút ± 1%"},{"item":"Động cơ: Công suất định mức tại 1500 rpm","quote":"≥ 645 kWm","reference":"Chương V, mục 1.2.2, bảng STT 2.4","requirement":"≥ 645 kWm"},{"item":"Động cơ: Công suất dự phòng tại 1500 rpm","quote":"≥ 710 kWm","reference":"Chương V, mục 1.2.2, bảng STT 2.5","requirement":"≥ 710 kWm"},{"item":"Động cơ: Phương pháp điều tốc","quote":"Điện tử","reference":"Chương V, mục 1.2.2, bảng STT 2.6","requirement":"Điện tử"},{"item":"Động cơ: Đường kính x hành trình piston","quote":"Nhà thầu kê khai theo tài liệu kỹ thuật của\nnhà sản xuất","reference":"Chương V, mục 1.2.2, bảng STT 2.7","requirement":"Nhà thầu kê khai theo tài liệu kỹ thuật của nhà sản xuất"},{"item":"Động cơ: Dung tích xi-lanh","quote":"≥ 30L","reference":"Chương V, mục 1.2.2, bảng STT 2.8","requirement":"≥ 30L"},{"item":"Động cơ: Số xi-lanh, cách bố trí","quote":"≥6","reference":"Chương V, mục 1.2.2, bảng STT 2.9","requirement":"≥ 6"},{"item":"Động cơ: Tỷ số nén","quote":"≥ 14 : 1","reference":"Chương V, mục 1.2.2, bảng STT 2.10","requirement":"≥ 14 : 1"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"≥ 90L","reference":"Chương V, mục 1.2.2, bảng STT 2.11","requirement":"≥ 90L"},{"item":"Động cơ: Phương pháp làm mát","quote":"Bằng nước kết hợp quạt gió","reference":"Chương V, mục 1.2.2, bảng STT 2.12","requirement":"Bằng nước kết hợp quạt gió"},{"item":"Động cơ: Khả năng chịu quá tải","quote":"≥ 110%","reference":"Chương V, mục 1.2.2, bảng STT 2.13","requirement":"≥ 110%"},{"item":"Động cơ: Nhiên liệu","quote":"Dầu DO 0,001S-V","reference":"Chương V, mục 1.2.2, bảng STT 2.14","requirement":"Dầu DO 0,001S-V"},{"item":"Động cơ: Độ ồn cách xa 7m tại 100% tải","quote":"≤ 110 dB","reference":"Chương V, mục 1.2.2, bảng STT 2.15","requirement":"≤ 110 dB"},{"item":"Đầu phát: Tiêu chuẩn","quote":"Đáp ứng ISO 8528-3/TCVN 9729-3 hoặc\ntiêu chuẩn tương đương","reference":"Chương V, mục 1.2.2, bảng STT 3","requirement":"Đáp ứng ISO 8528-3/TCVN 9729-3 hoặc tiêu chuẩn tương đương; nhà thầu cung cấp tài liệu kỹ thuật hoặc tài liệu thử nghiệm hợp lệ để chứng minh"},{"item":"Đầu phát: Thương hiệu","quote":"Xuất xứ G7 ((Nhà thầu Chứng nhận đăng ký\nnhãn hiệu để đối chiếu)","reference":"Chương V, mục 1.2.2, bảng STT 3.1","requirement":"Xuất xứ G7 (nhà thầu cung cấp chứng nhận đăng ký nhãn hiệu để đối chiếu)"},{"item":"Đầu phát: Kiểu kích từ","quote":"Tự kích từ không chổi than","reference":"Chương V, mục 1.2.2, bảng STT 3.1","requirement":"Tự kích từ không chổi than"},{"item":"Đầu phát: Số cực từ","quote":"04","reference":"Chương V, mục 1.2.2, bảng STT 3.2","requirement":"04"},{"item":"Đầu phát: Số pha","quote":"03","reference":"Chương V, mục 1.2.2, bảng STT 3.3","requirement":"03"},{"item":"Đầu phát: Kiểu ổ đỡ","quote":"01 ổ đỡ","reference":"Chương V, mục 1.2.2, bảng STT 3.4","requirement":"01 ổ đỡ"},{"item":"Đầu phát: Hệ số công suất","quote":"0,8","reference":"Chương V, mục 1.2.2, bảng STT 3.5","requirement":"0,8"},{"item":"Đầu phát: Điện áp định mức","quote":"230/400V","reference":"Chương V, mục 1.2.2, bảng STT 3.6","requirement":"230/400V"},{"item":"Đầu phát: Dao động điện áp","quote":"± 1%","reference":"Chương V, mục 1.2.2, bảng STT 3.7","requirement":"± 1%"},{"item":"Đầu phát: Điều chỉnh điện áp","quote":"Tự động AVR","reference":"Chương V, mục 1.2.2, bảng STT 3.8","requirement":"Tự động AVR"},{"item":"Đầu phát: Cấp cách điện","quote":"H","reference":"Chương V, mục 1.2.2, bảng STT 3.9","requirement":"H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"≥ IP 23","reference":"Chương V, mục 1.2.2, bảng STT 3.10","requirement":"≥ IP 23"},{"item":"Hệ thống điều khiển: Kiểu dáng bảng điều khiển","quote":"Màn hình LCD - Bảng điều khiển kỹ thuật\nsố","reference":"Chương V, mục 1.2.2, bảng STT 4.1","requirement":"Màn hình LCD - Bảng điều khiển kỹ thuật số"},{"item":"Hệ thống điều khiển: Tính năng hiển thị","quote":"Hiển thị các thông số của máy phát điện\ngồm: Điện áp, tần số, dòng điện, áp suất\ndầu, nhiệt độ nước, điện áp ắc quy, thời\ngian vận hành máy, mức nhiên liệu trong\nbình, các lỗi của máy.","reference":"Chương V, mục 1.2.2, bảng STT 4.2","requirement":"Hiển thị các thông số máy phát điện gồm: điện áp, tần số, dòng điện, áp suất dầu, nhiệt độ nước, điện áp ắc quy, thời gian vận hành máy, mức nhiên liệu trong bình, các lỗi của máy; hiển thị thông số điện lưới kết nối: điện áp 1 pha, 3 pha"},{"item":"Hệ thống điều khiển: Tính năng điều khiển từ xa","quote":"Kết nối với sim điện thoại ≥ 4G cho việc\nquản lý và vận hành từ xa.","reference":"Chương V, mục 1.2.2, bảng STT 4.2","requirement":"Điều khiển từ xa qua cổng Internet/4G: đóng mở máy, dừng máy khẩn cấp, lựa chọn chế độ làm việc, điều khiển trạng thái và lập trình, đọc thông số trên màn hình; thống kê công suất tiêu thụ kWh của máy phát và lưới điện; nổ máy, tắt máy, chuyển chế độ, đóng tải, cắt tải, xóa lỗi từ xa, cài đặt lại thông số qua Webserver hoặc APP điện thoại; có chế độ dừng, khởi động bằng tay, tự động, kiểm tra; kết nối sim điện thoại ≥ 4G"},{"item":"Hệ thống điều khiển: Phần mềm, kiểu kết nối và cài đặt","quote":"Phần mềm sử dụng có chức năng phân\nquyền cho người dùng.","reference":"Chương V, mục 1.2.2, bảng STT 4.3","requirement":"Phần mềm cài trên máy vi tính Windows và điện thoại iOS/Android, giám sát SCADA qua cổng kết nối phù hợp; có phân quyền người dùng; tự động giám sát điện lưới, giám sát điều khiển bảo vệ máy, tự động khởi động máy và điều khiển ATS khi điện lưới lỗi; kết nối PC với bảng điều khiển"},{"item":"Hệ thống điều khiển: Chức năng bảo vệ","quote":"Có chắc năng dừng khẩn cấp và bảo vệ\nmáy khi phát hiện các thông số thấp hoặc\nvượt mức giới hạn","reference":"Chương V, mục 1.2.2, bảng STT 4.4","requirement":"Cảnh báo bằng màn hình và đèn LED: áp suất dầu thấp, nhiệt độ động cơ cao, điện áp cao/thấp, tần số cao/thấp, vượt tốc độ hoặc dưới tốc độ, hết nhiên liệu, quá dòng, quá tải, lỗi thiếu điều kiện tiêu chuẩn để hoạt động; dừng khẩn cấp và bảo vệ máy khi dầu bôi trơn thấp, nhiệt độ động cơ cao, điện áp cao/thấp, quá tải/ngắn mạch, vượt/dưới tốc độ định mức, điện áp ắc quy thấp/cao, tần số thấp/cao, lỗi khởi động"},{"item":"Hệ thống điều khiển: Phương pháp vận hành","quote":"Phím bấm","reference":"Chương V, mục 1.2.2, bảng STT 4.5","requirement":"Phím bấm"},{"item":"Hệ thống điều khiển: Chức năng làm việc với bộ chuyển nguồn ATS","quote":"Có chức năng tự động phát hiện điện lưới\nlỗi để chạy máy tự động và tự động chuyển\nnguồn ATS bằng tay hoặc tự động.","reference":"Chương V, mục 1.2.2, bảng STT 4.6","requirement":"Tự động phát hiện điện lưới lỗi để chạy máy tự động và tự động chuyển nguồn ATS bằng tay hoặc tự động"},{"item":"Hệ thống điều khiển: Chức năng lưu trữ","quote":"≥ 80 sự kiện lịch sử theo thời gian chạy,\ntheo số giờ máy chạy.","reference":"Chương V, mục 1.2.2, bảng STT 4.7","requirement":"≥ 80 sự kiện lịch sử theo thời gian chạy, theo số giờ máy chạy"},{"item":"Phụ kiện đi kèm: Ắc quy và phụ kiện","quote":null,"reference":"Chương V, mục 1.2.2, bảng STT 5.1-5.6","requirement":"Bình ắc quy axit chì; dây và giá đỡ bình ắc quy; bộ sạc bình ắc quy; nhớt và nước giải nhiệt làm mát; tài liệu hướng dẫn vận hành; dụng cụ lắp ráp - sửa chữa"},{"item":"Phạm vi lắp đặt","quote":"Nhà thầu chịu trách nhiệm vận chuyển máy phát điện lên công trình, lắp đặt\nkết nối với hệ thống hiện tại và tiến hành chạy thử máy.","reference":"Chương V, mục 1.3","requirement":"Nhà thầu vận chuyển máy phát điện lên công trình, lắp đặt kết nối với hệ thống hiện tại và chạy thử máy; lắp đặt tuân thủ quy định về an toàn điện, phòng cháy chữa cháy và khoảng cách an toàn tại khu vực xăng dầu"},{"item":"Bảo hành","quote":"Bảo hành tối thiểu 24 tháng hoặc 1000 giờ chạy máy (Tuỳ theo điều kiện nào đến\ntrước) kể từ ngày bàn giao đưa vào sử dụng.","reference":"Chương V, mục 1.3","requirement":"Tối thiểu 24 tháng hoặc 1000 giờ chạy máy (tùy điều kiện nào đến trước) kể từ ngày bàn giao đưa vào sử dụng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T18:03:27.652Z"}},"IB2600477305":{"u":"2026-11-02T18:06:15.385+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Yêu cầu kỹ thuật_MPD dot 2_2026.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số lượng tổ máy của từng phần A và B.","Tiêu đề bảng bị lỗi định dạng trích xuất PDF; một số dòng bị ngắt ngang, riêng dòng Thời gian đáp ứng (ta) của chống sét ở phần B bị lẫn ký tự lạ (≤ 2Máy phá5ns), nên không ghi giá trị này.","Hàng Điện áp ra của phần A, B ghi 220-230 VAC với 1 pha 2 dây; không có thông tin hãng, model động cơ/đầu phát (nhà thầu đề xuất).","Mục 3 (kiểm tra, thử nghiệm) và bản vẽ vỏ cách âm không được liệt kê chi tiết vì là yêu cầu nghiệm thu, không phải thông số thiết bị."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2600477305","generatorCapacity":"Phần A: 12,5 ±0,5 KVA liên tục (tối đa ≥ 13,2 ±0,5 kVA); Phần B: 15 ±0,5 KVA liên tục (tối đa ≥ 16,5 ±0,5 kVA); máy phát điện diesel 1 pha, 220-230V/50Hz"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung (cả hai loại máy): Tài liệu kỹ thuật","quote":"cho từng bộ phận của tổ máy phát điện: Động cơ, đầu phát, bộ điều khiển và","reference":"Chương V, mục 1.2","requirement":"Nhà thầu phải cung cấp đầy đủ catalog tiếng Anh và bản dịch tiếng Việt của nhà sản xuất cho từng bộ phận: động cơ, đầu phát, bộ điều khiển và tủ ATS"},{"item":"Chung (cả hai loại máy): C/O, CQ","quote":"- Hàng hóa nhập khẩu phải có đầy đủ C/O, CQ, hàng hóa trong nước phải có đo","reference":"Chương V, mục 1.2","requirement":"Hàng nhập khẩu phải có đầy đủ C/O, CQ; hàng trong nước phải có đo kiểm xuất xứ xưởng"},{"item":"Chung (cả hai loại máy): Bảo hành","quote":"là ≥ 2 năm hoặc 1000 giờ chạy máy (tùy theo điều kiện nào","reference":"Chương V, mục 3, phần II.1","requirement":"Bảo hành ≥ 2 năm hoặc 1000 giờ chạy máy (điều kiện nào đến trước) kể từ ngày bàn giao và nghiệm thu đưa vào sử dụng"},{"item":"Phần A - Máy 12,5 kVA: Công suất liên tục","quote":"≥ 12,5 ±0,5 KVA","reference":"Chương V, mục 1.2, bảng A.I.2","requirement":"≥ 12,5 ±0,5 KVA"},{"item":"Phần A - Máy 12,5 kVA: Công suất tối đa","quote":"≥ 13,2 ±0,5 kVA","reference":"Chương V, mục 1.2, bảng A.I.3","requirement":"≥ 13,2 ±0,5 kVA"},{"item":"Phần A - Máy 12,5 kVA: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2, bảng A.I.4","requirement":"220-230V/50Hz"},{"item":"Phần A - Máy 12,5 kVA: Dao động điện áp/tần số (không tải đến 100% tải)","quote":"≤ ±1%/±1%","reference":"Chương V, mục 1.2, bảng A.I.6","requirement":"≤ ±1%/±1%"},{"item":"Phần A - Máy 12,5 kVA: Tình trạng, xuất xứ","quote":"- Mới 100%, năm 2026 trở về sau. Hàng","reference":"Chương V, mục 1.2, bảng A.I.1","requirement":"Mới 100%, sản xuất năm 2026 trở về sau; xuất xứ thuộc nhóm nước G7 hoặc Việt Nam"},{"item":"Phần A - Máy 12,5 kVA: Khí thải","quote":"(QCVN19:2009/BTNMT), có kèm chứng","reference":"Chương V, mục 1.2, bảng A.I.1","requirement":"Đáp ứng QCVN19:2009/BTNMT về khí thải công nghiệp đối với bụi và các chất vô cơ, có kèm chứng nhận kiểm tra"},{"item":"Phần A - Máy 12,5 kVA: Điều kiện hoạt động","quote":"đến 40oC và độ ẩm môi trường ≤ 80%.","reference":"Chương V, mục 1.2, bảng A.I.1","requirement":"Hoạt động ở nhiệt độ môi trường từ 0 đến 40oC, độ ẩm ≤ 80%"},{"item":"Phần A - Máy 12,5 kVA: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%,","reference":"Chương V, mục 1.2, bảng A.I.7","requirement":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn, vận hành bằng phím bấm, có phương án backup đề nổ; không chổi than, tự kích từ, AVR; kèm ắc quy kín khí và bộ sạc điện lưới"},{"item":"Phần A - Máy 12,5 kVA: Độ ồn","quote":"Độ ồn lớn nhất ≤ 67dB(A) khi hoạt động ở","reference":"Chương V, mục 1.2, bảng A.I.8","requirement":"Độ ồn lớn nhất ≤ 67dB(A) khi hoạt động ở chế độ >75% công suất định mức, không gian mở, khoảng cách 7m"},{"item":"Phần A - Máy 12,5 kVA: Thùng nhiên liệu","quote":"≥ 60 lít","reference":"Chương V, mục 1.2, bảng A.I.9","requirement":"Bằng thép, sơn tĩnh điện, gắn liền khung bệ máy, dung tích ≥ 60 lít"},{"item":"Phần A - Máy 12,5 kVA: Thời gian vận hành liên tục","quote":"≥12 giờ","reference":"Chương V, mục 1.2, bảng A.I.10","requirement":"≥ 12 giờ tại 100% tải định mức không tiếp nhiên liệu"},{"item":"Phần A - Máy 12,5 kVA: Khả năng khởi động","quote":"100% trong vòng 30s.","reference":"Chương V, mục 1.2, bảng A.I.11","requirement":"Khởi động từ 0% tải lên 100% trong vòng 30s"},{"item":"Phần A - Máy 12,5 kVA: Khả năng quá tải","quote":"Có khả năng hoạt động với thời gian 1 giờ","reference":"Chương V, mục 1.2, bảng A.I.12","requirement":"Hoạt động 1 giờ ở chế độ công suất dự phòng trong khoảng thời gian hoạt động 06 giờ bất kỳ"},{"item":"Phần A - Máy 12,5 kVA: Vỏ máy","quote":"Tối thiểu cấp bảo vệ IP23","reference":"Chương V, mục 1.2, bảng A.I.13","requirement":"Thép, độ dày vỏ cách âm ≥ 2mm, sơn tĩnh điện, đặt ngoài trời, cấp bảo vệ tối thiểu IP23"},{"item":"Phần A - Máy 12,5 kVA: Khung bệ máy","quote":"- Sử dụng thép chữ U, I hoặc V có độ dày","reference":"Chương V, mục 1.2, bảng A.I.14","requirement":"Thép chữ U, I hoặc V dày ≥ 3mm, sơn tĩnh điện, có đế cao su giảm chấn"},{"item":"Phần A - Máy 12,5 kVA: Chứng nhận chất lượng","quote":"ISO 9001:2015 còn hiệu lực (Nhà sản xuất","reference":"Chương V, mục 1.2, bảng A.I.15","requirement":"ISO 9001:2015 còn hiệu lực (nhà sản xuất máy phát điện)"},{"item":"Phần A - Máy 12,5 kVA: Chứng nhận môi trường","quote":"ISO 14001:2015 còn hiệu lực (Nhà sản","reference":"Chương V, mục 1.2, bảng A.I.16","requirement":"ISO 14001:2015 còn hiệu lực (nhà sản xuất máy phát điện)"},{"item":"Phần A - Máy 12,5 kVA: Chứng nhận CE","quote":"CE còn thời hạn (đối với hàng hóa có xuất","reference":"Chương V, mục 1.2, bảng A.I.17","requirement":"CE còn thời hạn (đối với hàng hóa có xuất xứ ngoài Việt Nam), tra cứu được trên website đơn vị cấp và thể hiện sản phẩm chào thầu"},{"item":"Phần A - Máy 12,5 kVA: Tiêu thụ nhiên liệu","quote":"- Tại 100% tải: ≤ 4 lít/giờ","reference":"Chương V, mục 1.2, bảng A.I.18","requirement":"100% tải ≤ 4 lít/giờ; 75% tải ≤ 3,2 lít/giờ; 50% tải ≤ 2,4 lít/giờ"},{"item":"Phần A - Máy 12,5 kVA: Khởi động và ắc quy","quote":"- Ắc quy kèm theo máy ≥ 90AH","reference":"Chương V, mục 1.2, bảng A.I.19-20","requirement":"Khởi động điện; ắc quy kín khí cố định trong vỏ chống ồn, kèm theo máy ≥ 90AH"},{"item":"Phần A - Máy 12,5 kVA: Động cơ - xuất xứ, năm sản xuất","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2, bảng A.II.1-2","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2026"},{"item":"Phần A - Máy 12,5 kVA: Động cơ - loại","quote":"4 kỳ làm mát bằng nước, phun nhiên liệu","reference":"Chương V, mục 1.2, bảng A.II.3, 8, 10","requirement":"4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp; nhiên liệu Diesel (dầu); điều tốc điện tử"},{"item":"Phần A - Máy 12,5 kVA: Động cơ - số xilanh","quote":"≥3","reference":"Chương V, mục 1.2, bảng A.II.4","requirement":"≥ 3"},{"item":"Phần A - Máy 12,5 kVA: Động cơ - công suất PRP","quote":"≥ 15,5 kW","reference":"Chương V, mục 1.2, bảng A.II.5","requirement":"≥ 15,5 kW đầu ra Net tại 1500 vòng/phút"},{"item":"Phần A - Máy 12,5 kVA: Động cơ - công suất ESP","quote":"≥ 17 kW","reference":"Chương V, mục 1.2, bảng A.II.6","requirement":"≥ 17 kW đầu ra Net tại 1500 vòng/phút"},{"item":"Phần A - Máy 12,5 kVA: Động cơ - tốc độ, tỷ số nén","quote":"≥ 18:1","reference":"Chương V, mục 1.2, bảng A.II.7, 9","requirement":"Tốc độ 1500 vòng/phút; tỷ số nén ≥ 18:1"},{"item":"Phần A - Máy 12,5 kVA: Đầu phát - xuất xứ, năm sản xuất","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2, bảng A.III.1-2","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2026"},{"item":"Phần A - Máy 12,5 kVA: Đầu phát - điện áp, pha, tần số","quote":"1 pha, 2 dây","reference":"Chương V, mục 1.2, bảng A.III.3-7","requirement":"Điện áp ra 220-230 VAC, 1 pha 2 dây, 50 Hz, hệ số công suất 1"},{"item":"Phần A - Máy 12,5 kVA: Đầu phát - dao động điện áp","quote":"≤ ±1% từ không tải đến đầy tải định mức","reference":"Chương V, mục 1.2, bảng A.III.6","requirement":"≤ ±1% từ không tải đến đầy tải định mức trong 30 giây"},{"item":"Phần A - Máy 12,5 kVA: Đầu phát - công suất","quote":"≥ 12 KVA","reference":"Chương V, mục 1.2, bảng A.III.8-9","requirement":"Liên tục ≥ 12 KVA tại 40oC, Class H; dự phòng ≥ 110% công suất liên tục"},{"item":"Phần A - Máy 12,5 kVA: Đầu phát - kích từ, AVR, cách điện, bảo vệ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 1.2, bảng A.III.11-14","requirement":"Tự kích từ, không chổi than; có AVR; cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23"},{"item":"Phần A - Máy 12,5 kVA: Bộ điều khiển","quote":"- MODBUS/CANBUS hoặc tương đương","reference":"Chương V, mục 1.2, bảng A.IV","requirement":"Chuyên dùng cho máy phát điện, màn hình LCD, hiển thị tiếng Việt hoặc tiếng Anh, truyền thông MODBUS/CANBUS hoặc tương đương, cấp bảo vệ IP5 mặt trước, có theo dõi từ xa qua SMS/Internet"},{"item":"Phần A - Máy 12,5 kVA: Tủ ATS","quote":"Dòng điện định mức: ≥ 100 A, 1 pha","reference":"Chương V, mục 1.2, bảng A.VI","requirement":"Dòng điện định mức ≥ 100 A, 1 pha; dùng khởi động từ khóa chéo liên động và CB rời; có bộ sạc accu tự động; vỏ sơn tĩnh điện, lắp trong nhà hoặc ngoài trời"},{"item":"Phần A - Máy 12,5 kVA: Bảo vệ đầu ra và chống sét lan truyền","quote":"- Sản xuất theo tiêu chuẩn: IEC 61643-11","reference":"Chương V, mục 1.2, bảng A.VII","requirement":"CB bảo vệ 1 pha 2 cực; chống sét Class 2 trở lên, Un ≥ 220 Vac, Uc ≥ 320Vac, Imax ≥ 40kA, In ≥ 20 kA, Up ≤ 1,5 kV, cấu hình 1+1, tiêu chuẩn IEC 61643-11"},{"item":"Phần A - Máy 12,5 kVA: Lắp đặt, vật tư","quote":"Cáp nguồn đồng 2x25mm2 (5 mét/máy)","reference":"Chương V, mục 1.2, bảng A.V.1-2","requirement":"Bộ thoát gió và thoát khói ra ngoài phòng; phòng 2mx3m; cọc tiếp địa 2,4 m; cáp tiếp đất 1x16mm2 (10 m/máy); cáp nguồn đồng 2x25mm2 (5 m/máy); ống nhựa và phụ kiện (5 m/máy); cáp điều khiển (5 m/máy); không bao gồm xây dựng bệ máy"},{"item":"Phần B - Máy 15 kVA: Công suất liên tục","quote":"≥ 15 ±0,5 KVA","reference":"Chương V, mục 1.2, bảng B.I.3","requirement":"≥ 15 ±0,5 KVA"},{"item":"Phần B - Máy 15 kVA: Công suất tối đa","quote":"≥ 16,5 ±0,5 kVA","reference":"Chương V, mục 1.2, bảng B.I.4","requirement":"≥ 16,5 ±0,5 kVA"},{"item":"Phần B - Máy 15 kVA: Điện áp/Tần số danh định","quote":"220-230V/50Hz","reference":"Chương V, mục 1.2, bảng B.I.5","requirement":"220-230V/50Hz"},{"item":"Phần B - Máy 15 kVA: Dao động điện áp/tần số","quote":"≤ ±1%/2.5%","reference":"Chương V, mục 1.2, bảng B.I.7","requirement":"≤ ±1%/2.5% (từ không tải đến 100% tải)"},{"item":"Phần B - Máy 15 kVA: Tình trạng, xuất xứ, nhãn hiệu","quote":"- Mới 100%, năm 2026 trở về sau. Hàng","reference":"Chương V, mục 1.2, bảng B.I.1-2","requirement":"Mới 100%, năm 2026 trở về sau; xuất xứ nhóm nước G7 hoặc Việt Nam; hàng xuất xứ Việt Nam phải có nhãn hiệu có văn bằng bảo hộ sở hữu trí tuệ còn hiệu lực"},{"item":"Phần B - Máy 15 kVA: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%,","reference":"Chương V, mục 1.2, bảng B.I.8","requirement":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn, không chổi than, tự kích từ, AVR, kèm ắc quy kín khí và bộ sạc điện lưới"},{"item":"Phần B - Máy 15 kVA: Độ ồn","quote":"Độ ồn lớn nhất ≤ 65dB(A) khi hoạt động ở","reference":"Chương V, mục 1.2, bảng B.I.9","requirement":"Độ ồn lớn nhất ≤ 65dB(A) khi hoạt động ở chế độ >75% công suất định mức, không gian mở, khoảng cách 7m"},{"item":"Phần B - Máy 15 kVA: Thùng nhiên liệu, thời gian vận hành","quote":"≥ 60 lít","reference":"Chương V, mục 1.2, bảng B.I.10-11","requirement":"Thùng nhiên liệu thép, sơn tĩnh điện, ≥ 60 lít; vận hành liên tục ≥ 12 giờ tại 100% tải không tiếp nhiên liệu"},{"item":"Phần B - Máy 15 kVA: Vỏ máy, khung bệ","quote":"Tối thiểu cấp bảo vệ IP23","reference":"Chương V, mục 1.2, bảng B.I.14-15","requirement":"Vỏ thép dày ≥ 2mm, cấp bảo vệ tối thiểu IP23; khung thép U, I hoặc V dày ≥ 3mm"},{"item":"Phần B - Máy 15 kVA: Chứng nhận","quote":"ISO 14001:2015 còn hiệu lực (Nhà sản","reference":"Chương V, mục 1.2, bảng B.I.16-18","requirement":"ISO 9001:2015, ISO 14001:2015 còn hiệu lực (nhà sản xuất); CE còn thời hạn (đối với hàng hóa có xuất xứ ngoài Việt Nam)"},{"item":"Phần B - Máy 15 kVA: Tiêu thụ nhiên liệu","quote":"- Tại 100% tải: ≤ 4,9 lít/giờ","reference":"Chương V, mục 1.2, bảng B.I.19","requirement":"100% tải ≤ 4,9 lít/giờ; 75% tải ≤ 3,7 lít/giờ"},{"item":"Phần B - Máy 15 kVA: Khởi động và ắc quy","quote":"Ắc quy kèm theo máy ≥ 90AH","reference":"Chương V, mục 1.2, bảng B.I.20-21","requirement":"Khởi động điện; ắc quy kín khí kèm theo máy ≥ 90AH"},{"item":"Phần B - Máy 15 kVA: Động cơ - loại, số xilanh","quote":"≥4","reference":"Chương V, mục 1.2, bảng B.II.3-4, 7, 8, 10","requirement":"4 kỳ làm mát bằng nước, phun nhiên liệu trực tiếp; số xilanh ≥ 4; Diesel; điều tốc điện tử; 1500 vòng/phút"},{"item":"Phần B - Máy 15 kVA: Động cơ - công suất PRP","quote":"≥ 20 kW","reference":"Chương V, mục 1.2, bảng B.II.5","requirement":"≥ 20 kW đầu ra Net tại 1500 vòng/phút"},{"item":"Phần B - Máy 15 kVA: Động cơ - công suất ESP","quote":"≥ 22 kW","reference":"Chương V, mục 1.2, bảng B.II.6","requirement":"≥ 22 kW đầu ra Net tại 1500 vòng/phút"},{"item":"Phần B - Máy 15 kVA: Động cơ - tỷ số nén","quote":"≥ 20:1","reference":"Chương V, mục 1.2, bảng B.II.9","requirement":"≥ 20:1"},{"item":"Phần B - Máy 15 kVA: Động cơ - xuất xứ, năm sản xuất","quote":"Nhà thầu đề xuất","reference":"Chương V, mục 1.2, bảng B.II.1-2","requirement":"Xuất xứ/nhãn hiệu do nhà thầu đề xuất; năm sản xuất 2026"},{"item":"Phần B - Máy 15 kVA: Đầu phát - công suất","quote":"≥ 15 KVA","reference":"Chương V, mục 1.2, bảng B.III.8-9","requirement":"Liên tục ≥ 15 KVA tại 40oC, Class H; dự phòng ≥ 110% công suất liên tục"},{"item":"Phần B - Máy 15 kVA: Đầu phát - điện áp, pha, tần số","quote":"220-230 VAC","reference":"Chương V, mục 1.2, bảng B.III.3-7","requirement":"Điện áp ra 220-230 VAC, 1 pha 2 dây, 50 Hz, hệ số công suất 1, dao động điện áp ≤ ±1%"},{"item":"Phần B - Máy 15 kVA: Đầu phát - kích từ, AVR, cách điện, bảo vệ","quote":"Tối thiểu cấp H","reference":"Chương V, mục 1.2, bảng B.III.11-14","requirement":"Tự kích từ, không chổi than; có AVR; cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23"},{"item":"Phần B - Máy 15 kVA: Bộ điều khiển","quote":"- MODBUS/CANBUS hoặc tương đương","reference":"Chương V, mục 1.2, bảng B.IV","requirement":"Chuyên dùng cho máy phát điện, màn hình LCD, tiếng Việt hoặc tiếng Anh, truyền thông MODBUS/CANBUS hoặc tương đương, cấp bảo vệ IP5 mặt trước, theo dõi từ xa qua SMS/Internet"},{"item":"Phần B - Máy 15 kVA: Tủ ATS","quote":"Dòng điện định mức: ≥ 100 A, 1 pha","reference":"Chương V, mục 1.2, bảng B.VI","requirement":"Dòng điện định mức ≥ 100 A, 1 pha; khởi động từ khóa chéo liên động, CB rời; bộ sạc accu tự động; vỏ sơn tĩnh điện"},{"item":"Phần B - Máy 15 kVA: Bảo vệ đầu ra và chống sét lan truyền","quote":"- Sản xuất theo tiêu chuẩn: IEC 61643-11","reference":"Chương V, mục 1.2, bảng B.VII","requirement":"CB 1 pha 2 cực; chống sét Class 2 trở lên, Un ≥ 220 Vac, Uc ≥ 320Vac, Imax ≥ 40kA, In ≥ 20 kA, Up ≤ 1,5 kV, cấu hình 1+1, tiêu chuẩn IEC 61643-11"},{"item":"Phần B - Máy 15 kVA: Lắp đặt, vật tư","quote":"Cáp đồng tiếp đất 1x16mm2 (10 mét/máy)","reference":"Chương V, mục 1.2, bảng B.V.1-2","requirement":"Bộ thoát gió và thoát khói ra ngoài phòng; phòng 2mx3m; cọc tiếp địa 2,4 m; cáp tiếp đất 1x16mm2 (10 m/máy); cáp nguồn đồng 2x25mm2 (5 m/máy); ống nhựa và phụ kiện (5 m/máy); cáp điều khiển (5 m/máy); không bao gồm xây dựng bệ máy"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T18:06:14.629Z"}},"IB2600478079":{"u":"2026-11-02T17:59:27.528+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V - May phat dien YHCT.pdf), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ cụ thể, hiệu suất/mức phát thải của động cơ và đầu phát; số lượng tổ máy không ghi rõ (chỉ một mục Máy phát điện).","Số lượng cáp điện 1x240 và 1x120 mm2 không ghi trong văn bản.","Văn bản nêu điện áp 230V/400V ở phần chung và 220V/380V (230V/400V có thể điều chỉnh) ở đầu phát."],"result":{"keyInfo":{"bidName":"Gói 01: Mua máy phát điện","notifyNo":"IB2600478079","generatorCapacity":"400 kVA liên tục (Prime), 440 kVA dự phòng (Standby)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 400 kVA: Yêu cầu chung về thiết bị","quote":"Tất cả thiết bị dự thầu mới 100%, và được sản xuất từ năm 2026 và có\nnguồn gốc xuất xứ rõ ràng.","reference":"Chương V, mục 2.1 (Yêu cầu về kỹ thuật chung)","requirement":"Tất cả thiết bị dự thầu mới 100%, sản xuất từ năm 2026, có nguồn gốc xuất xứ rõ ràng; nhà thầu nêu rõ xuất xứ theo E-HSMT."},{"item":"Tổ máy phát điện 400 kVA: C/Q, C/O","quote":"Nếu máy phát điện dự thầu được sản xuất trong nước yêu cầu cần có\nchứng nhận chất lượng C/Q (scan bản chính hoặc bản sao y)","reference":"Chương V, mục 2.1 (Yêu cầu về kỹ thuật chung)","requirement":"Máy sản xuất trong nước: có chứng nhận chất lượng C/Q (scan bản chính hoặc bản sao y). Máy nhập khẩu trọn bộ: có đủ chứng chỉ xuất xứ C/O và chứng nhận chất lượng C/Q (bản chính hoặc bản sao y công ty nhập khẩu)."},{"item":"Tổ máy phát điện 400 kVA: Tài liệu hệ thống quản lý nhà sản xuất","quote":"Tài liệu chứng minh nhà sản xuất áp dụng hệ thống quản lý chất lượng ISO\n9001:2015 hoặc tương đương (nếu có).","reference":"Chương V, mục 2.1, STT 1","requirement":"Tài liệu chứng minh nhà sản xuất áp dụng ISO 9001:2015, ISO 14001, ISO 45001 hoặc tương đương (nếu có)."},{"item":"Tổ máy phát điện 400 kVA: Chủng loại","quote":"Chủng loại: Máy phát điện 3 pha, tự động kích từ, tự động điều chỉnh điện áp\nkhi có sự thay đổi mức tải","reference":"Chương V, mục 2.1, STT 1 - Thông số chung về tổ máy phát","requirement":"Máy phát điện 3 pha, tự động kích từ, tự động điều chỉnh điện áp khi thay đổi mức tải."},{"item":"Tổ máy phát điện 400 kVA: Tình trạng máy","quote":"Tình trạng máy: Mới 100%, năm sản xuất 2026","reference":"Chương V, mục 2.1, STT 1","requirement":"Mới 100%, năm sản xuất 2026."},{"item":"Tổ máy phát điện 400 kVA: Công suất","quote":"Công suất định mức (Prime): 400 KVA\nCông suất dự phòng (Standby): 440 KVA","reference":"Chương V, mục 2.1, STT 1","requirement":"Công suất định mức (Prime) 400 KVA; công suất dự phòng (Standby) 440 KVA."},{"item":"Tổ máy phát điện 400 kVA: Số pha, điện áp, tần số","quote":"Số pha: 03 pha\nĐiện áp: 230V/400V\nTần số: 50Hz","reference":"Chương V, mục 2.1, STT 1","requirement":"03 pha; 230V/400V; 50Hz."},{"item":"Tổ máy phát điện 400 kVA: Chế độ vận hành","quote":"Chế độ vận hành: Máy có chế độ tự động vận hành và dừng máy, dừng khẩn\ncấp khi cần.","reference":"Chương V, mục 2.1, STT 1","requirement":"Có chế độ tự động vận hành và dừng máy, dừng khẩn cấp khi cần."},{"item":"Tổ máy phát điện 400 kVA: Khả năng quá tải","quote":"Khả năng hoạt động quá tải: Tối thiểu quá tải 10% công suất định mức trong\n1 giờ trong vòng 12 giờ","reference":"Chương V, mục 2.1, STT 1","requirement":"Tối thiểu quá tải 10% công suất định mức trong 1 giờ trong vòng 12 giờ."},{"item":"Tổ máy phát điện 400 kVA: Điều kiện môi trường","quote":"nhiệt độ môi trường\n40oC và độ ẩm lên đến 85%","reference":"Chương V, mục 2.1, STT 1","requirement":"Phù hợp khí hậu Việt Nam, nóng ẩm, nhiệt độ môi trường 40oC, độ ẩm lên đến 85%."},{"item":"Tổ máy phát điện 400 kVA: Liên kết động cơ - đầu phát","quote":"Liên kết động cơ với đầu phát: Động cơ và đầu phát nối bằng khớp nối đồng\ntrục và được đặt trên cùng một khung bệ","reference":"Chương V, mục 2.1, STT 1","requirement":"Nối bằng khớp nối đồng trục, đặt trên cùng một khung bệ."},{"item":"Tổ máy phát điện 400 kVA: Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu tại 100% tải: ≤ 80 l/h","reference":"Chương V, mục 2.1, STT 1","requirement":"Tại 100% tải ≤ 80 l/h."},{"item":"Tổ máy phát điện 400 kVA: Vỏ chống ồn","quote":"-Độ ồn 85±5 dBA tại điểm đo cách máy 7 mét","reference":"Chương V, mục 2.1, STT 1 - Thông số chung về vỏ chống ồn","requirement":"Vỏ chống ồn, sản xuất đồng bộ với máy phát, sơn tĩnh điện chống rỉ, lớp cách âm bền và chống cháy, độ ồn 85±5 dBA tại điểm đo cách máy 7 mét, hệ thống điều khiển có cửa kính để kiểm soát, tay nắm cửa có khóa."},{"item":"Tổ máy phát điện 400 kVA: Động cơ - loại, công suất, tốc độ","quote":"Công suất tối đa: 400 kW tại 1500 vòng/phút\nTỷ số nén: 17.6 : 1","reference":"Chương V, mục 2.1, STT 1 - Thông số chung về Động cơ","requirement":"Động cơ Diesel 4 thì; công suất tối đa 400 kW tại 1500 vòng/phút; tỷ số nén 17.6 : 1; tốc độ vòng quay 1500 vòng/phút; chịu quá tải 110% trong 1 giờ đối với mỗi chu kỳ 12 giờ hoạt động."},{"item":"Tổ máy phát điện 400 kVA: Động cơ - nhiên liệu, phun nhiên liệu","quote":"Nhiên liệu: Dầu Diesel thông thường\nKiểu phun nhiên liệu: Phun trực tiếp","reference":"Chương V, mục 2.1, STT 1 - Động cơ","requirement":"Nhiên liệu dầu Diesel thông thường; kiểu phun trực tiếp."},{"item":"Tổ máy phát điện 400 kVA: Động cơ - hệ thống khởi động","quote":"-Dung lượng ắc quy: đảm bảo tối thiểu 3 lần khởi động liên tục được lặp lại\ntrong khoảng thời gian 10 giây .","reference":"Chương V, mục 2.1, STT 1 - Động cơ","requirement":"Khởi động bằng đề nổ kèm bộ điều tiết sạc ắc quy từ điện lưới đồng bộ; dung lượng ắc quy đảm bảo tối thiểu 3 lần khởi động liên tục lặp lại trong khoảng 10 giây."},{"item":"Tổ máy phát điện 400 kVA: Động cơ - làm mát, cổ xả","quote":"Phương pháp làm mát: Bằng nước, bộ tản nhiệt bằng két nước gắn trên máy\nđáp ứng với nhiệt độ môi trường Việt Nam, quạt tản nhiệt gắn với trục động\ncơ .","reference":"Chương V, mục 2.1, STT 1 - Động cơ","requirement":"Làm mát bằng nước, két nước gắn trên máy, quạt tản nhiệt gắn trục động cơ; hệ thống cổ xả có bảo vệ che chắn nhiệt."},{"item":"Tổ máy phát điện 400 kVA: Đầu phát","quote":"Cấp cách điện: Cấp H\nCấp bảo vệ: IP23","reference":"Chương V, mục 2.1, STT 1 - Thông số chung về Đầu phát","requirement":"Không chổi than, tự động kích từ, điều chỉnh điện áp bằng AVR; cấp cách điện H; cấp bảo vệ IP23; 220V/380V (230V/400V có thể điều chỉnh); 50Hz; 3 pha; dao động điện áp tối đa ±1%; làm mát bằng quạt gió đồng trục gắn trên đầu phát."},{"item":"Tổ máy phát điện 400 kVA: Bộ điều khiển","quote":"Cấp bảo vệ IP65 tăng khả năng chống thấm nước.","reference":"Chương V, mục 2.1, STT 1 - Thông số chung về Bộ điều khiển","requirement":"Bộ điều khiển nguồn tự động cho máy phát xăng và dầu; giám sát tốc độ động cơ, áp suất nhớt, nhiệt độ nước làm mát, tần số, điện áp, dòng điện, công suất, mức nhiên liệu; tự động chuyển đổi lưới/máy phát; cấp bảo vệ IP65; cài đặt bằng USB; hiển thị 3 pha, KW, KVA, KVAr, PF; bảo vệ quá tải, quá dòng, quá tốc; 4 đầu ra 1 chiều; 4 đầu vào analogue và kỹ thuật số; 6 đầu vào kỹ thuật số; 3 cảnh báo bảo trì động cơ; điều khiển bơm nhiên liệu; hiển thị bằng đèn led và màn hình."},{"item":"Tổ máy phát điện 400 kVA: Thùng nhiên liệu","quote":"Thùng nhiên liệu: Lắp đặt theo máy, đáp ứng 06 giờ chạy máy ở 100% tải, có\ncảm biến mức nhiên liệu","reference":"Chương V, mục 2.1, STT 1 - Phụ kiện đồng bộ theo máy","requirement":"Lắp theo máy, đáp ứng 06 giờ chạy máy ở 100% tải, có cảm biến mức nhiên liệu."},{"item":"Tổ máy phát điện 400 kVA: Khung bệ, bộ giảm thanh, ống xả","quote":"Bộ giảm thanh: Bộ giảm thanh liên kết ống nhún chống rung với động cơ","reference":"Chương V, mục 2.1, STT 1 - Phụ kiện đồng bộ theo máy","requirement":"Khung bệ thép chắc chắn, liên kết động cơ và đầu phát có cơ cấu giảm chấn, chống rung; bộ giảm thanh liên kết ống nhún chống rung với động cơ; ống xả bằng vật liệu chịu nhiệt, cách âm."},{"item":"Tổ máy phát điện 400 kVA: Kích thước và trọng lượng","quote":"Dài: D3800 x R1500 x C2100(mm)\nTrọng lượng khô: 3800kg","reference":"Chương V, mục 2.1, STT 1","requirement":"Máy có vỏ, kích thước D3800 x R1500 x C2100 (mm); trọng lượng khô 3800kg."},{"item":"Tủ ATS: Xuất xứ, dòng điện, vỏ tủ","quote":"Dòng điện định mức: Phù hợp công suất máy","reference":"Chương V, mục 2.1, STT 2","requirement":"Sản xuất, lắp ráp tại Việt Nam hoặc nhập khẩu đồng bộ theo máy; dòng điện định mức phù hợp công suất máy; vỏ thép tấm dày 1,5mm÷2,0mm, sơn tĩnh điện chống rỉ sét."},{"item":"Tủ ATS: Thiết bị đóng cắt và chế độ hoạt động","quote":"Thiết bị đóng cắt: Thiết bị đóng cắt tiêu chuẩn AiSIKAI hoặc tùy chọn","reference":"Chương V, mục 2.1, STT 2","requirement":"Thiết bị đóng cắt tiêu chuẩn AiSIKAI hoặc tùy chọn; chế độ tự động và bằng tay."},{"item":"Tủ ATS: Thông số thời gian chế độ tự động","quote":"Tự động: Thời gian trễ đóng nguồn\nđiện máy phát điện cho tải: 30÷45s (có thể thay đổi tùy chỉnh)","reference":"Chương V, mục 2.1, STT 2","requirement":"Thời gian bỏ qua nháy điện lưới 3s; trễ đóng nguồn máy phát cho tải 30÷45s; kiểm tra lưới điện tốt trở lại 30-60s; trễ đóng điện lưới cho tải 15s; chạy không tải làm mát máy phát 3÷5 phút (đều có thể thay đổi tùy chỉnh). Chế độ bằng tay: người vận hành khởi động và dừng máy trực tiếp."},{"item":"Cáp điện 1x240: Loại cáp, tiêu chuẩn","quote":"Loại cáp Cu/XLPE/PVC 1x240 mm2","reference":"Chương V, mục 2.1, STT 3","requirement":"Cáp Cu/XLPE/PVC 1x240 mm2; tiêu chuẩn TCVN 5935-1:2013/IEC 60502-1:2009; kèm kết quả thử nghiệm; tài liệu ISO 9001:2015 hoặc tương đương (nếu có)."},{"item":"Cáp điện 1x120 mm2: Loại cáp, tiêu chuẩn","quote":"Loại cáp Cu/XLPE/PVC 1x120 mm2","reference":"Chương V, mục 2.1, STT 4","requirement":"Cáp Cu/XLPE/PVC 1x120 mm2; tiêu chuẩn TCVN 5935-1:2013/IEC 60502-1:2009; kèm kết quả thử nghiệm; tài liệu ISO 9001:2015 hoặc tương đương (nếu có)."},{"item":"Bệ máy: Kích thước","quote":"Kích thước: (C(0,2 x 0,15) x R1,7 x D 4,0)m (C x R x D).","reference":"Chương V, mục 2.1, STT 5","requirement":"(C(0,2 x 0,15) x R1,7 x D 4,0)m (C x R x D); cao 0,2m từ cốt 0, 0,15m âm xuống dưới móng."},{"item":"Hàng rào bảo vệ máy phát điện: Chất liệu, cửa, sơn","quote":"Chất liệu: Bằng sắt vuông đặc 12x12(mm) hàn phên quây xung quanh máy\nphát điện.","reference":"Chương V, mục 2.1, STT 6","requirement":"Sắt vuông đặc 12x12(mm) hàn phên quây xung quanh máy; cửa sắt vuông đặc 12x12(mm) có khoá, chốt, bản lề; sơn 2 nước lót và 1 nước phủ màu ghi."},{"item":"Tổ máy phát điện 400 kVA: Bảo hành, bảo trì","quote":"Thời gian bảo hành ≥ 12 tháng tính từ lúc nghiệm thu hàng hóa","reference":"Chương V, mục 2.3 (Các yêu cầu khác)","requirement":"Bảo hành ≥ 12 tháng từ nghiệm thu; bảo hành theo quy định nhà sản xuất; bảo trì tối thiểu 04 lần/năm trong thời gian bảo hành; cam kết bảo trì và có phụ tùng thay thế tối thiểu 05 năm sau bảo hành; lắp đặt, chạy thử, nghiệm thu và chuyển giao."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:59:26.436Z"}},"IB2600480017":{"u":"2026-11-02T17:48:30.625+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Đây là gói thầu sửa chữa máy phát điện 500kVA, không phải mua sắm. Chương V không nêu thông số động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, cáp, CO/CQ hay tiêu chuẩn.","Công suất 500kVA không ghi rõ dự phòng hay liên tục.","Các dòng thay nhớt, sơn, sửa cửa và sửa ống pô trong bảng không nêu chủng loại nhớt hay vật tư cụ thể.","Chương III, Chương VII và quyết định phê duyệt chỉ dùng để đối chiếu; điều khoản thanh toán và bảo lãnh bảo hành thuộc điều kiện hợp đồng nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói thầu số 13/2027 “Sửa chữa máy phát điện 500kVA”","notifyNo":"IB2600480017","generatorCapacity":"500kVA (không nêu rõ chế độ dự phòng hay liên tục)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 500kVA: phạm vi","quote":"Sửa chữa máy phát điện 500kVA","reference":"Chương V, Bảng đáp ứng khối lượng thực hiện, mục 1","requirement":"Sửa chữa máy phát điện 500kVA; công việc sửa chữa bao gồm vật tư, vật liệu, thiết bị thay thế và nhân công."},{"item":"Máy phát điện 500kVA: sửa chữa acquy","quote":"Sửa chữa acquy","reference":"Chương V, Bảng đáp ứng khối lượng thực hiện","requirement":"Sửa chữa acquy, số lượng 2 cái."},{"item":"Máy phát điện 500kVA: sơn lại mặt ngoài","quote":"Sơn lại mặt ngoài máy phát","reference":"Chương V, Bảng đáp ứng khối lượng thực hiện","requirement":"Sơn lại mặt ngoài máy phát, 1 gói."},{"item":"Máy phát điện 500kVA: sửa chữa điểm mục, rỉ sét","quote":"Sửa chữa các điểm mục, rỉ sét mặt ngoài thiết bị","reference":"Chương V, Bảng đáp ứng khối lượng thực hiện","requirement":"Sửa chữa các điểm mục, rỉ sét mặt ngoài thiết bị, 1 gói."},{"item":"Máy phát điện 500kVA: sửa chữa cửa máy phát","quote":"Sửa chữa cửa máy phát","reference":"Chương V, Bảng đáp ứng khối lượng thực hiện","requirement":"Sửa chữa cửa máy phát, 1 gói."},{"item":"Máy phát điện 500kVA: động cơ, thay nhớt","quote":"Thay nhớt động cơ","reference":"Chương V, Bảng đáp ứng khối lượng thực hiện","requirement":"Thay nhớt động cơ, 1 gói."},{"item":"Máy phát điện 500kVA: sửa chữa ống pô","quote":"Sửa chữa ống Pô máy phát","reference":"Chương V, Bảng đáp ứng khối lượng thực hiện","requirement":"Sửa chữa ống pô máy phát, 1 gói."},{"item":"Máy phát điện 500kVA: chất lượng sau sửa chữa","quote":"Thiết bị sau khi sửa chữa phải đảm chất lượng yêu cầu, vận hành chính xác, ổn định.","reference":"Chương V, Yêu cầu về kỹ thuật","requirement":"Thiết bị sau sửa chữa phải đạt chất lượng yêu cầu, vận hành chính xác, ổn định."},{"item":"Vật tư thay thế: tương thích","quote":"Các vật tư thay thế phải tương thích hoàn toàn với thiết bị được sửa chữa.","reference":"Chương V, Yêu cầu về kỹ thuật","requirement":"Vật tư thay thế phải tương thích hoàn toàn với thiết bị được sửa chữa."},{"item":"Vật tư thay thế: tình trạng","quote":"Các vật tư thay thế đảm bảo mới 100%.","reference":"Chương V, Yêu cầu về kỹ thuật","requirement":"Vật tư thay thế đảm bảo mới 100%."},{"item":"Vật tư thay thế: tài liệu kỹ thuật","quote":"Tài liệu kỹ thuật, catalog để chứng minh sự phù hợp của các vật tư thay thế. Trong trường hợp vật tư thay thế không có tài liệu kỹ thuật, nhà thầu có cam kết vật tư thay thế tương thích hoàn toàn với thiết bị được sửa chữa và đảm bảo mới 100%.","reference":"Chương V, Yêu cầu về cung cấp tài liệu kỹ thuật trong hồ sơ dự thầu","requirement":"Cung cấp tài liệu kỹ thuật, catalog chứng minh sự phù hợp của vật tư thay thế. Nếu vật tư không có tài liệu kỹ thuật, nhà thầu cam kết vật tư tương thích hoàn toàn với thiết bị được sửa chữa và đảm bảo mới 100%."},{"item":"Nghiệm thu: phạm vi và chức năng","quote":"Đảm bảo vận hành tốt tất cả các chức năng của thiết bị sau sửa chữa.","reference":"Chương V, Yêu cầu về kiểm tra, nghiệm thu","requirement":"Nhà thầu phải sửa chữa đầy đủ các hạng mục theo HSMT và đảm bảo vận hành tốt tất cả các chức năng của thiết bị sau sửa chữa."},{"item":"Bảo hành","quote":"Chế độ bảo hành: Tối thiểu là 12 tháng kể từ ngày có văn bản chấp nhận nghiệm thu.","reference":"Chương V, Yêu cầu về kiểm tra, nghiệm thu","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày có văn bản chấp nhận nghiệm thu (Chương VII ghi 365 ngày, tương đương 12 tháng)."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:48:29.739Z"}},"IB2600483082":{"u":"2026-10-28T14:20:27.028+00:00","d":{"by":"hsmt-worker","notes":["HSMT chính (6.E-HSMT ... .pdf, 153 trang) là bản scan; đã đọc bằng ảnh các trang 3-6, 9-15, 28, 30-38, 42-59, 61-64, 134-139 và xem lướt một số trang biểu mẫu.","Chưa đọc chi tiết các trang 1-2, 7-8, 16-27, 29, 39-41, 60, 65-133, 140-153 (phần còn lại của E-CDNT, biểu mẫu dự thầu, phần lớn điều kiện hợp đồng gồm phạt chậm tiến độ và phụ lục nghiệm thu).","Thời điểm đóng thầu và giá gói thầu không có trong tài liệu được cung cấp (E-HSMT dẫn chiếu E-TBMT).","Kiểm tra tự động: 14 trích dẫn không thấy nguyên văn trong HSMT (có thể nằm trong tệp scan chưa có chữ) nên đã bỏ trích dẫn: Yêu cầu kỹ thuật: thiếu 1 chỉ tiêu là 0 điểm và trượt kỹ thuật; Hãng sản xuất phải thành lập tối thiểu 90 năm; Khí thải phải có chứng nhận kiểm định bên thứ 3 tại Việt Nam; Thông số động cơ, tiêu hao nhiên liệu và điều khiển từ xa; Bảo đảm dự thầu 80.000.000 đồng, hiệu lực 120 ngày; Doanh thu bình quân ≥ 9.247.500.000 VND và hợp đồng tương tự ≥ 2.511.000.000 VND; Tiến độ tối đa 120 ngày; Bảo hành tối thiểu 24 tháng; Bảng kê vật tư tiêu hao 10 năm (Mẫu số 00) và quy trình bảo trì 10 năm; Chỉ chào một nhãn hiệu, không ghi 'tương đương'; Giá dự thầu phải gồm toàn bộ thuế, phí; Bảo đảm thực hiện hợp đồng 3%, tạm ứng 20%, giữ lại 5% bảo hành; Thời điểm đóng thầu và giá gói thầu theo E-TBMT; Không cho phép phương án kỹ thuật thay thế, không chia phần.","Kiểm tra tự động: 22 mục có con số không thấy trong HSMT (có thể nằm trong tệp scan chưa có chữ), cần kiểm tra lại: Phạm vi gói thầu (400); Số năm thành lập của hãng sản xuất (90); Chứng chỉ quản lý chất lượng (9001, 14001); Công suất liên tục (Prime) (350); Công suất dự phòng (Standby) (400); Điện áp / số pha (400, 230); Tần số (50); Tiêu hao nhiên liệu chế độ Prime (82, 75, 62, 50, 43); Độ ồn (80); Động cơ – Kiểu (90); Động cơ – Làm mát (50); Động cơ – Tốc độ vòng quay (1500); Động cơ – Tỉ số nén (160); Tiêu chuẩn khí thải (19, 800, 680, 400, 160); Đầu phát – Công suất (350, 400); Đầu phát – Điện áp, tần số, hệ số công suất (230, 400, 50); Vỏ chống ồn (50, 360); Vật tư kèm theo (phạm vi cung cấp) (06, 185, 50); Không có từ 02 hợp đồng trở lên không ho (02, 2023); Doanh thu bình quân 03 năm tài chính gần (9247500000); Tối thiểu 01 hợp đồng tương tự (mã HS 85 (8502, 2511000000, 2023); Nếu là nhà sản xuất: có thể chứng minh b (8502, 41)."],"result":{"keyInfo":{"budget":null,"bidForm":"Đấu thầu qua mạng trên Hệ thống mạng đấu thầu quốc gia, theo Quy chế LCNT của Viettel (hình thức cụ thể – rộng rãi/hạn chế – không nêu trong phần đã đọc)","bidName":"Mua sắm 03 máy phát điện dự phòng","investor":"Tập đoàn Công nghiệp – Viễn thông Quân đội (đại diện Chủ đầu tư: Công ty Quản lý tài sản Viettel – Chi nhánh Tập đoàn Công nghiệp - Viễn thông Quân đội)","notifyNo":"IB2600483082","warranty":"Tối thiểu 24 tháng tính từ thời điểm hai bên ký biên bản nghiệm thu hoàn thành, bàn giao đưa thiết bị vào sử dụng; có mặt xử lý sự cố tối đa 24h","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"80.000.000 đồng (Tám mươi triệu đồng); hiệu lực 120 ngày tính từ ngày đóng thầu","bidValidity":"≥ 90 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"Theo E-TBMT trên Hệ thống (E-HSMT không ghi ngày cụ thể; không có trong tài liệu được cung cấp)","contractType":"Trọn gói","deliveryTime":"Tổng thời gian thực hiện gói thầu không vượt quá 120 ngày (ngày dương lịch, tính cả thứ 7, CN, lễ, Tết); giao hàng sớm nhất 70 ngày, muộn nhất 120 ngày kể từ ngày hợp đồng có hiệu lực","procuringEntity":"Công ty Quản lý tài sản Viettel – Chi nhánh Tập đoàn Công nghiệp - Viễn thông Quân đội","deliveryLocation":"Tòa nhà Viettel Thái Bình (Số 431 Phố Trần Hưng Đạo, phường Trần Hưng Đạo, tỉnh Hưng Yên); Tòa nhà Viettel Hà Tĩnh (Số 16 Đường Xô Viết Nghệ Tĩnh, phường Thành Sen, tỉnh Hà Tĩnh); Tòa nhà Viettel Bình Định (Số 01 Đinh Bộ Lĩnh, phường Quy Nhơn, tỉnh Gia Lai)","evaluationMethod":"Hợp lệ và năng lực: Đạt/Không đạt; Kỹ thuật: chấm điểm thang 100, đạt khi tổng ≥ 70 và từng nội dung đạt điểm tối thiểu; Tài chính: giá thấp nhất","generatorCapacity":"400kVA dự phòng (Standby ≥ 400kVA; Prime ≥ 350kVA) × 03 máy"},"summary":"Gói thầu \"Mua sắm 03 máy phát điện dự phòng\" thuộc Khoản đầu tư mua sắm máy phát điện dự phòng phục vụ ứng cứu cho các tòa nhà Viettel Tỉnh vùng thường xuyên bị ảnh hưởng thiên tai năm 2026; chủ đầu tư là Tập đoàn Công nghiệp – Viễn thông Quân đội, đại diện chủ đầu tư là Công ty Quản lý tài sản Viettel. Phạm vi: 03 máy phát điện dự phòng công suất 400kVA (Prime ≥ 350kVA, Standby ≥ 400kVA) kèm vỏ chống ồn, cáp CXV 0,6/1kV-4x185mm2, CB đầu cực, phụ kiện, vận chuyển, lắp đặt, chạy thử tại 03 tòa nhà Viettel ở Hưng Yên, Hà Tĩnh và Gia Lai. Đấu thầu qua mạng một giai đoạn một túi hồ sơ, hợp đồng trọn gói; đánh giá kỹ thuật bằng chấm điểm (tổng ≥ 70/100, mục Yêu cầu kỹ thuật phải đạt 30/30 – thiếu 1 chỉ tiêu là 0 điểm và trượt), tài chính theo giá thấp nhất. Bảo đảm dự thầu 80.000.000 đồng hiệu lực 120 ngày, hiệu lực E-HSDT ≥ 90 ngày, tiến độ tối đa 120 ngày, bảo hành tối thiểu 24 tháng. Yêu cầu doanh thu bình quân 3 năm ≥ 9.247.500.000 VND và 01 hợp đồng tương tự mã HS 85.02 ≥ 2.511.000.000 VND từ 01/01/2023.","highlights":[{"quote":null,"title":"Yêu cầu kỹ thuật: thiếu 1 chỉ tiêu là 0 điểm và trượt kỹ thuật","detail":"Mục I Yêu cầu kỹ thuật có điểm tối đa 30 và điểm tối thiểu 30. Không đáp ứng từ 01 chỉ tiêu tại Mục 1.2.1 Chương III là 0 điểm, tức không đạt kỹ thuật.","category":"technical","severity":"critical","reference":"Chương II, Mục 3.1, bảng chấm điểm, mục I (tr. 47)","recommendation":"Khuyến nghị: lập bảng đối chiếu từng chỉ tiêu Mục 1.2.1 với catalogue, đánh dấu số trang như yêu cầu ở cột 'Đáp ứng của Nhà thầu'."},{"quote":null,"title":"Hãng sản xuất phải thành lập tối thiểu 90 năm","detail":"Chỉ tiêu 'Số năm thành lập của Hãng sản xuất (hoặc thương hiệu sản phẩm)' yêu cầu tối thiểu 90 năm; không đạt sẽ bị 0 điểm mục I và trượt kỹ thuật.","category":"technical","severity":"critical","reference":"Chương III, Mục 1.2.1, STT 1 (tr. 51)","recommendation":"Khuyến nghị: chọn thương hiệu có tài liệu chứng minh năm thành lập ≥ 90 năm và đính kèm bằng chứng."},{"quote":null,"title":"Khí thải phải có chứng nhận kiểm định bên thứ 3 tại Việt Nam","detail":"Ngoài đáp ứng QCVN 19:2009/BTNMT (CO ≤ 800, NOx ≤ 680, SO2 ≤ 400, PM ≤ 160) phải có chứng nhận kiểm định của bên thứ 3 tại Việt Nam cho đúng model máy/động cơ chào thầu.","category":"technical","severity":"critical","reference":"Chương III, Mục 1.2.1, STT 2 (tr. 53-54)","recommendation":"Khuyến nghị: xác nhận sớm với hãng/đại lý đã có chứng nhận kiểm định cho model chào thầu."},{"quote":null,"title":"Thông số động cơ, tiêu hao nhiên liệu và điều khiển từ xa","detail":"Động cơ tối thiểu 6 xy lanh, dung tích ≥ 9.0 lít, tỉ số nén ≥ 16,0:1, turbo & Charge Air Cooled; tiêu hao Prime 100%/75%/50% ≤ 82/62/43 l/h; điều khiển bật/tắt và giám sát qua điện thoại hoặc máy tính; két nước hoạt động ở môi trường ≥ 50oC.","category":"technical","severity":"critical","reference":"Chương III, Mục 1.2.1, STT 1-2 (tr. 52-53)","recommendation":"Khuyến nghị: lấy datasheet chính hãng có đủ số liệu tiêu hao ở 3 mức tải và tỉ số nén; chuẩn bị module giám sát từ xa tương thích bộ điều khiển."},{"quote":null,"title":"Bảo đảm dự thầu 80.000.000 đồng, hiệu lực 120 ngày","detail":"Bảo đảm dự thầu có giá trị thấp hơn hoặc hiệu lực ngắn hơn, sai tên đơn vị thụ hưởng, không có chữ ký hợp lệ, ký trước khi phát hành E-HSMT hoặc kèm điều kiện bất lợi đều không hợp lệ.","category":"financial","severity":"critical","reference":"Chương I, Mục 18.2, 18.3 E-CDNT (tr. 13)","recommendation":"Khuyến nghị: phát hành bảo lãnh hiệu lực ≥ 120 ngày từ ngày đóng thầu, ghi đúng đơn vị thụ hưởng theo E-TBMT."},{"quote":null,"title":"Doanh thu bình quân ≥ 9.247.500.000 VND và hợp đồng tương tự ≥ 2.511.000.000 VND","detail":"Doanh thu bình quân 03 năm tài chính gần nhất (không gồm VAT) tối thiểu 9.247.500.000 VND; tối thiểu 01 hợp đồng cung cấp hàng mã HS 85.02 giá trị tối thiểu 2.511.000.000 VND hoàn thành từ 01/01/2023. Năng lực nhà thầu phụ không được xem xét.","category":"eligibility","severity":"critical","reference":"Chương II, Bảng số 01, TT3.2 và TT4.1a (tr. 33-34)","recommendation":"Khuyến nghị: rà soát BCTC 3 năm và hợp đồng máy phát điện đã hoàn thành từ 2023 trước khi quyết định dự thầu."},{"quote":null,"title":"Tiến độ tối đa 120 ngày","detail":"Tổng thời gian thực hiện không vượt quá 120 ngày, tính liên tục cả thứ 7, CN, lễ, Tết. Tiến độ > 120 ngày được 0 điểm (điểm tối thiểu mục III là 15). Mỗi 10 ngày rút ngắn cộng 1 điểm, tối đa 5 điểm.","category":"deadline","severity":"critical","reference":"Chương III, Mục 1.2.2 (tr. 56); Chương II bảng chấm điểm mục III (tr. 48)","recommendation":"Khuyến nghị: xác nhận thời gian nhập hàng với nhà cung cấp; nếu được, chào ≤ 70 ngày để đạt điểm tối đa."},{"quote":null,"title":"Bảo hành tối thiểu 24 tháng","detail":"Bảo hành < 24 tháng được 0 điểm, điểm tối thiểu của tiêu chí là 10 (24 tháng = 10 điểm). Mỗi 6 tháng thêm cộng 1 điểm, tối đa 5 điểm. Mục IV Bảo hành, bảo trì yêu cầu tối thiểu 15/30 điểm.","category":"contract","severity":"critical","reference":"Chương III, Mục 1.1 và 1.3.2 (tr. 50, 57); Chương II bảng chấm điểm mục IV (tr. 48-49)","recommendation":"Khuyến nghị: cân nhắc chào 54 tháng để đạt tối đa 5 điểm cộng nếu chi phí cho phép."},{"quote":null,"title":"Bảng kê vật tư tiêu hao 10 năm (Mẫu số 00) và quy trình bảo trì 10 năm","detail":"Không có bảng kê theo Mẫu số 00 mất 5 điểm; không có quy trình bảo trì chi tiết từng năm trong 10 năm mất 5 điểm; cam kết bảo hành bởi hãng/đại diện hãng/đơn vị ủy quyền tại Việt Nam được 5 điểm.","category":"documents","severity":"warning","reference":"Chương III, Mục 1.3.2 c) và Mẫu số 00 (tr. 57-58); Chương II bảng chấm điểm mục IV.1, 3, 4 (tr. 48-49)","recommendation":"Khuyến nghị: lấy lịch bảo dưỡng chính hãng làm cơ sở cho bảng kê và quy trình bảo trì 10 năm."},{"quote":null,"title":"Đánh giá giải pháp kỹ thuật – tối thiểu 10/20 điểm","detail":"Biện pháp tổ chức cung cấp, lắp đặt (6), bảo đảm chất lượng (5), an toàn lao động – vệ sinh môi trường – PCCC (5), đào tạo hướng dẫn vận hành (4). Không có nội dung nào thì 0 điểm cho nội dung đó.","category":"technical","severity":"warning","reference":"Chương II, bảng chấm điểm mục II (tr. 47-48)","recommendation":"Khuyến nghị: soạn đầy đủ 4 thuyết minh, nêu cụ thể cho 3 địa điểm lắp đặt."},{"quote":null,"title":"Chỉ chào một nhãn hiệu, không ghi 'tương đương'","detail":"Chào nhiều hãng sản xuất cho một đơn vị tính thì E-HSDT không được xem xét; phải kê khai mã hiệu, nhãn hiệu, xuất xứ, hãng sản xuất trong Mẫu số 12.1.","category":"documents","severity":"warning","reference":"Chương I, Mục 15.5 (tr. 11); Chương III, Ghi chú (tr. 56)","recommendation":"Khuyến nghị: chốt một model duy nhất cho động cơ, đầu phát, bộ điều khiển."},{"quote":null,"title":"Giá dự thầu phải gồm toàn bộ thuế, phí","detail":"Tuyên bố giá dự thầu không bao gồm thuế, phí, lệ phí thì E-HSDT bị loại.","category":"financial","severity":"warning","reference":"Chương I, Mục 13.4 (tr. 10)","recommendation":"Khuyến nghị: ghi rõ giá đã gồm VAT trong Mẫu 11.1 và 12.1A."},{"quote":null,"title":"Bảo đảm thực hiện hợp đồng 3%, tạm ứng 20%, giữ lại 5% bảo hành","detail":"Bảo lãnh thực hiện hợp đồng 3% giá hợp đồng nộp không muộn hơn 10 ngày từ ngày ký; tạm ứng 20% có bảo lãnh; thanh toán đợt 1 50% giá trị phần thiết bị sau HOC, đợt 2 đến 80% sau TAT, quyết toán đến 95% sau TAC; bảo lãnh bảo hành 5% giá trị quyết toán.","category":"contract","severity":"warning","reference":"Chương V, ĐKHĐ Mục 5, 13, 14 (tr. 135-139)","recommendation":"Khuyến nghị: tính chi phí bảo lãnh và dòng tiền vào giá chào."},{"quote":null,"title":"Thời điểm đóng thầu và giá gói thầu theo E-TBMT","detail":"E-HSMT dẫn chiếu thời điểm đóng thầu theo E-TBMT; giá gói thầu không có trong phần tài liệu được cung cấp.","category":"other","severity":"info","reference":"Chương I, Mục 19.1 (tr. 15)","recommendation":"Khuyến nghị: kiểm tra E-TBMT IB2600483082 trên muasamcong để lấy thời điểm đóng thầu và giá gói thầu."},{"quote":null,"title":"Không cho phép phương án kỹ thuật thay thế, không chia phần","detail":"Nhà thầu không được đề xuất phương án kỹ thuật thay thế; gói thầu không chia phần.","category":"risk","severity":"info","reference":"Chương I, Mục 12.1 (tr. 9); Chương II, Mục 5-6 (tr. 49)","recommendation":"Khuyến nghị: chào đúng một cấu hình đáp ứng toàn bộ Chương III."}],"technicalSpecs":[{"item":"Phạm vi gói thầu","quote":null,"reference":"Chương III, Mục 1.1 (tr. 50)","unverified":true,"requirement":"03 máy phát điện dự phòng 400kVA kèm vỏ chống ồn, cáp đấu nối, CB đầu cực, phụ kiện"},{"item":"Tình trạng, năm sản xuất","quote":null,"reference":"Chương III, Mục 1.2 (tr. 50)","unverified":true,"requirement":"Mới 100%, sản xuất không quá 24 tháng tính đến thời điểm đóng thầu"},{"item":"Máy phát – Hãng, mã hiệu, xuất xứ","quote":"Nhà thầu cung cấp thông tin chi tiết","reference":"Chương III, Mục 1.2.1, STT 1 (tr. 50-51)","requirement":"Nhà thầu cung cấp thông tin chi tiết"},{"item":"Số năm thành lập của hãng sản xuất","quote":null,"reference":"Chương III, Mục 1.2.1, STT 1 (tr. 51)","unverified":true,"requirement":"Hãng sản xuất (hoặc thương hiệu sản phẩm) thành lập tối thiểu 90 năm"},{"item":"Chứng chỉ quản lý chất lượng","quote":null,"reference":"Chương III, Mục 1.2.1, STT 1 (tr. 51)","unverified":true,"requirement":"ISO 9001; ISO 14001"},{"item":"Bảo hành chính hãng","quote":null,"reference":"Chương III, Mục 1.2.1, STT 1 (tr. 51)","unverified":true,"requirement":"Cam kết sản phẩm được chính hãng hoặc đơn vị được chính hãng ủy quyền bảo hành tại Việt Nam"},{"item":"Tính đồng bộ","quote":null,"reference":"Chương III, Mục 1.2.1, STT 1 (tr. 51)","unverified":true,"requirement":"Chính hãng tổ hợp đầu phát, động cơ, bộ điều khiển"},{"item":"Chủng loại máy","quote":null,"reference":"Chương III, Mục 1.2.1, STT 1 (tr. 51)","unverified":true,"requirement":"Xoay chiều 3 pha, tự kích từ, tự động điều chỉnh điện áp, lắp ngoài nhà, có vỏ chống ồn"},{"item":"Tiêu chuẩn áp dụng","quote":null,"reference":"Chương III, Mục 1.2.1, STT 1 (tr. 51)","unverified":true,"requirement":"Cho động cơ, đầu phát, bộ điều khiển"},{"item":"Công suất liên tục (Prime)","quote":null,"reference":"Chương III, Mục 1.2.1, STT 1 (tr. 51)","unverified":true,"requirement":"≥ 350kVA"},{"item":"Công suất dự phòng (Standby)","quote":null,"reference":"Chương III, Mục 1.2.1, STT 1 (tr. 51)","unverified":true,"requirement":"≥ 400kVA"},{"item":"Điện áp / số pha","quote":null,"reference":"Chương III, Mục 1.2.1, STT 1 (tr. 51)","unverified":true,"requirement":"400/230V, 3 pha, 4 dây"},{"item":"Tần số","quote":null,"reference":"Chương III, Mục 1.2.1, STT 1 (tr. 51)","unverified":true,"requirement":"50Hz"},{"item":"Hệ số công suất","quote":null,"reference":"Chương III, Mục 1.2.1, STT 1 (tr. 52)","unverified":true,"requirement":"Cosφ ≥ 0.8"},{"item":"Độ ổn định điện áp","quote":null,"reference":"Chương III, Mục 1.2.1, STT 1 (tr. 52)","unverified":true,"requirement":"Không quá ±1% từ không tải đến đầy tải"},{"item":"Độ ổn định tần số","quote":null,"reference":"Chương III, Mục 1.2.1, STT 1 (tr. 52)","unverified":true,"requirement":"Không quá ±0.5%"},{"item":"Nhiên liệu","quote":null,"reference":"Chương III, Mục 1.2.1, STT 1 (tr. 52)","unverified":true,"requirement":"Dầu diesel"},{"item":"Tiêu hao nhiên liệu chế độ Prime","quote":null,"reference":"Chương III, Mục 1.2.1, STT 1 (tr. 52)","unverified":true,"requirement":"100%: ≤ 82 l/h; 75%: ≤ 62 l/h; 50%: ≤ 43 l/h"},{"item":"Độ ồn","quote":null,"reference":"Chương III, Mục 1.2.1, STT 1 (tr. 52)","unverified":true,"requirement":"≤ 80dB ±5 cách 7m sau khi xử lý tiêu âm (không ghi rõ dB(A))"},{"item":"Điều khiển, giám sát từ xa","quote":null,"reference":"Chương III, Mục 1.2.1, STT 1 (tr. 52)","unverified":true,"requirement":"Bật/tắt và giám sát thông số, cảnh báo qua điện thoại hoặc máy tính"},{"item":"Trọng lượng máy","quote":"Nhà thầu cung cấp thông tin chi tiết","reference":"Chương III, Mục 1.2.1, STT 1 (tr. 52)","requirement":"Nhà thầu cung cấp thông tin chi tiết"},{"item":"Động cơ – Kiểu","quote":null,"reference":"Chương III, Mục 1.2.1, STT 2 (tr. 52)","unverified":true,"requirement":"Diesel 4 thì, tối thiểu 6 xy lanh, dung tích ≥ 9.0 lít, làm mát bằng nước"},{"item":"Động cơ – Cung cấp nhiên liệu","quote":null,"reference":"Chương III, Mục 1.2.1, STT 2 (tr. 53)","unverified":true,"requirement":"Bơm cao áp hoặc phun trực tiếp"},{"item":"Động cơ – Làm mát","quote":null,"reference":"Chương III, Mục 1.2.1, STT 2 (tr. 53)","unverified":true,"requirement":"Két nước + quạt gió, nhiệt độ môi trường hoạt động của két ≥ 50oC"},{"item":"Động cơ – Nạp khí","quote":null,"reference":"Chương III, Mục 1.2.1, STT 2 (tr. 53)","unverified":true,"requirement":"Turbo tăng áp & Charge Air Cooled"},{"item":"Động cơ – Lọc nhớt / nhiên liệu / gió","quote":null,"reference":"Chương III, Mục 1.2.1, STT 2 (tr. 53)","unverified":true,"requirement":"Lọc nhớt toàn phần thay thế được; lọc nhiên liệu toàn phần có tách nước; lọc gió khô thay thế được"},{"item":"Động cơ – Tốc độ vòng quay","quote":null,"reference":"Chương III, Mục 1.2.1, STT 2 (tr. 53)","unverified":true,"requirement":"1500 ± 5% vòng/phút"},{"item":"Động cơ – Tỉ số nén","quote":null,"reference":"Chương III, Mục 1.2.1, STT 2 (tr. 53)","unverified":true,"requirement":"≥ 16,0:1"},{"item":"Động cơ – Điều tốc","quote":null,"reference":"Chương III, Mục 1.2.1, STT 2 (tr. 53)","unverified":true,"requirement":"Điện tử"},{"item":"Động cơ – Khởi động","quote":null,"reference":"Chương III, Mục 1.2.1, STT 2 (tr. 53)","unverified":true,"requirement":"Điện 12/24V DC"},{"item":"Bộ sạc ắc quy tự động","quote":null,"reference":"Chương III, Mục 1.2.1, STT 2 (tr. 53)","unverified":true,"requirement":"Sạc từ 2 nguồn: điện lưới và máy phát"},{"item":"Động cơ – Xả khí, dừng máy, sấy","quote":null,"reference":"Chương III, Mục 1.2.1, STT 2 (tr. 53)","unverified":true,"requirement":"Xả bằng hệ thống ống xả; tắt bằng nút nhấn, có nút dừng khẩn cấp; có sấy nước làm mát"},{"item":"Tiêu chuẩn khí thải","quote":null,"reference":"Chương III, Mục 1.2.1, STT 2 (tr. 53-54)","unverified":true,"requirement":"QCVN 19:2009/BTNMT (Kv=0,8; Kp=1) hoặc tương đương, CO ≤ 800, NOx ≤ 680, SO2 ≤ 400, bụi PM ≤ 160; có chứng nhận kiểm định bên thứ 3 tại Việt Nam cho model máy/động cơ chào thầu"},{"item":"Đầu phát – Hãng, mã hiệu, xuất xứ","quote":"Nhà thầu cung cấp thông tin chi tiết","reference":"Chương III, Mục 1.2.1, STT 3 (tr. 54)","requirement":"Nhà thầu cung cấp thông tin chi tiết"},{"item":"Đầu phát – Kiểu","quote":null,"reference":"Chương III, Mục 1.2.1, STT 3 (tr. 54)","unverified":true,"requirement":"Không chổi than, tự kích từ, 4 cực"},{"item":"Đầu phát – Công suất","quote":null,"reference":"Chương III, Mục 1.2.1, STT 3 (tr. 54)","unverified":true,"requirement":"Prime/Standby ≥ 350/400 kVA"},{"item":"Đầu phát – Điện áp, tần số, hệ số công suất","quote":null,"reference":"Chương III, Mục 1.2.1, STT 3 (tr. 54)","unverified":true,"requirement":"230/400V 3 pha 4 dây; 50 Hz; ≥ 0,8"},{"item":"Đầu phát – Điều chỉnh điện áp","quote":null,"reference":"Chương III, Mục 1.2.1, STT 3 (tr. 54)","unverified":true,"requirement":"AVR tự động, có bảo vệ quá kích thích"},{"item":"Đầu phát – Cấp cách điện / cấp bảo vệ","quote":null,"reference":"Chương III, Mục 1.2.1, STT 3 (tr. 54)","unverified":true,"requirement":"Cách điện H hoặc tốt hơn; ≥ IP 23"},{"item":"Bảng điều khiển – Chức năng","quote":null,"reference":"Chương III, Mục 1.2.1, STT 4 (tr. 54)","unverified":true,"requirement":"Auto Start, tùy chọn tự động/không tự động; màn hình LCD/LED"},{"item":"Bảng điều khiển – Hiển thị","quote":null,"reference":"Chương III, Mục 1.2.1, STT 4 (tr. 54-55)","unverified":true,"requirement":"U, I từng pha, kVA từng pha và tổng, tần số, điện áp ắc quy, giờ chạy, nhiệt độ động cơ, áp suất dầu"},{"item":"Bảng điều khiển – Lưu sự kiện","quote":null,"reference":"Chương III, Mục 1.2.1, STT 4 (tr. 55)","unverified":true,"requirement":"Lưu công suất, thời gian vận hành, sự cố"},{"item":"Vỏ chống ồn","quote":null,"reference":"Chương III, Mục 1.2.1, STT 5 (tr. 55)","unverified":true,"requirement":"Thép tấm dày sơn tĩnh điện; louvre chống mưa; gioăng cao su chịu nhiệt; cách âm mút xốp/bông thủy tinh dày 50mm; silencer lắp trong vỏ; chống mưa 360 độ"},{"item":"Vật tư, phụ kiện đi kèm","quote":null,"reference":"Chương III, Mục 1.2.1, STT 6 (tr. 55-56)","unverified":true,"requirement":"Ắc quy đề và bộ nạp bù; bộ giảm chấn lò xo/cao su; ống xả bọc cách nhiệt bông thủy tinh, vải thủy tinh, ốp inox, tích hợp trong vỏ; bộ giảm âm, khớp nối mềm, bộ treo giảm âm, bộ lọc khói, ống khói chờ"},{"item":"Vật tư kèm theo (phạm vi cung cấp)","quote":null,"reference":"Chương IV, Mẫu số 01A, STT 2 (tr. 64)","unverified":true,"requirement":"Vỏ chống ồn 03 MFĐ; CB đầu cực, ắc quy, cáp ắc quy, nước làm mát, nhớt lần đầu, ống xả giảm thanh, 100 lít dầu diesel chạy thử mỗi máy; cáp CXV 0,6/1kV-4x185mm2 (3 cuộn 50m); vận chuyển, lắp đặt, chạy thử 2 giờ/máy"},{"item":"Chào thầu một nhãn hiệu","quote":null,"reference":"Chương III, Ghi chú sau Mục 1.2.1 (tr. 56)","unverified":true,"requirement":"Không chào nhiều thương hiệu/mã hiệu/xuất xứ cho 1 loại thiết bị; phải có catalogue chứng minh"},{"item":"Đào tạo","quote":null,"reference":"Chương III, Mục 1.3.1 (tr. 56)","unverified":true,"requirement":"Do chuyên gia/cán bộ kỹ thuật của hãng/đại diện hãng tại VN/đơn vị được chính hãng ủy quyền; tài liệu tiếng Anh và tiếng Việt"}],"requiredDocuments":["Đơn dự thầu và bảo đảm dự thầu 80.000.000 đồng, hiệu lực 120 ngày (thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh)","Thỏa thuận liên danh theo Mẫu số 03 (nếu liên danh)","Mẫu số 05A – hợp đồng tương tự (mã HS 85.02, ≥ 2.511.000.000 VND) hoặc Mẫu số 05B – năng lực sản xuất (nếu là nhà sản xuất)","Mẫu số 07 – hợp đồng không hoàn thành do lỗi nhà thầu","Mẫu số 08 – tình hình tài chính (tài sản ròng, doanh thu 03 năm)","Cam kết thực hiện nghĩa vụ thuế trong E-HSDT; tờ khai thuế và giấy nộp tiền để đối chiếu khi được mời thương thảo","Mẫu số 09A/09B (nhà thầu phụ, công ty con – nếu có), Mẫu số 10A – bảng tiến độ cung cấp","Mẫu số 11.1 – bảng tổng hợp giá dự thầu; Mẫu số 12.1A – bảng giá dự thầu hàng hóa (hợp đồng trọn gói)","Mẫu số 15A/15B/15C – kê khai hàng hóa hưởng ưu đãi (nếu có)","Bảng đáp ứng chỉ tiêu kỹ thuật Mục 1.2.1 Chương III, kèm catalogue, tài liệu kỹ thuật có đánh dấu số trang","Tài liệu chứng minh hãng sản xuất thành lập ≥ 90 năm; chứng chỉ ISO 9001, ISO 14001","Chứng nhận kiểm định khí thải của bên thứ 3 tại Việt Nam cho model máy/động cơ chào thầu","Cam kết bảo hành chính hãng/đại diện hãng/đơn vị được chính hãng ủy quyền tại Việt Nam","Mẫu số 00 – bảng chào giá vật tư tiêu hao 10 năm; quy trình bảo trì chi tiết từng năm trong 10 năm","Thuyết minh biện pháp tổ chức cung cấp, lắp đặt; bảo đảm chất lượng; an toàn lao động, vệ sinh môi trường, PCCC; kế hoạch đào tạo, hướng dẫn vận hành","Khi giao hàng: C/O (hàng nhập khẩu) hoặc giấy chứng nhận xuất xưởng (hàng trong nước), C/Q, packing list, hóa đơn GTGT"],"restrictiveClauses":["Hãng sản xuất (hoặc thương hiệu sản phẩm) phải thành lập \"Tối thiểu 90 năm\" (Chương III, Mục 1.2.1, tr. 51) – tiêu chí không liên quan trực tiếp đến tính năng kỹ thuật, loại nhiều thương hiệu và có thể bị coi là hạn chế cạnh tranh.","Yêu cầu \"Có chứng nhận kiểm định của bên thứ 3 tại Việt Nam cho model máy/động cơ chào thầu\" về khí thải (tr. 53-54) – chỉ nhà cung cấp đã kiểm định sẵn model mới đáp ứng kịp.","Bộ chỉ tiêu động cơ chi tiết (≥ 6 xy lanh, ≥ 9.0 lít, tỉ số nén ≥ 16,0:1, tiêu hao Prime ≤ 82/62/43 l/h) kết hợp mục I chấm 30/30 – thiếu một chỉ tiêu là trượt, có thể thu hẹp về một vài model cụ thể.","Chương III ghi \"Không được ghi tương đương\" trong khi Mục 15.9 E-CDNT cho phép nhà thầu đưa ra nhãn hiệu, catalogue khác nếu chứng minh tương đương – hai quy định có thể mâu thuẫn."],"qualificationRequirements":[{"quote":null,"reference":"Chương II, Bảng số 01, TT1 (tr. 33) – Mẫu số 07","unverified":true,"requirement":"Không có từ 02 hợp đồng trở lên không hoàn thành do lỗi nhà thầu từ 01/01/2023 đến thời điểm đóng thầu"},{"quote":null,"reference":"Chương II, Bảng số 01, TT2 (tr. 33) – Cam kết trong E-HSDT","unverified":true,"requirement":"Đã thực hiện nghĩa vụ kê khai thuế, nộp thuế năm tài chính gần nhất"},{"quote":null,"reference":"Chương II, Bảng số 01, TT3.1 (tr. 33) – Mẫu số 08","unverified":true,"requirement":"Giá trị tài sản ròng năm tài chính gần nhất phải dương"},{"quote":null,"reference":"Chương II, Bảng số 01, TT3.2 (tr. 33) – Mẫu số 08","unverified":true,"requirement":"Doanh thu bình quân 03 năm tài chính gần nhất (không gồm VAT) ≥ 9.247.500.000 VND"},{"quote":null,"reference":"Chương II, Bảng số 01, TT4.1a (tr. 34) – Mẫu số 05A","unverified":true,"requirement":"Tối thiểu 01 hợp đồng tương tự (mã HS 85.02, giá trị ≥ 2.511.000.000 VND) hoàn thành từ 01/01/2023 với tư cách nhà thầu chính hoặc nhà thầu phụ"},{"quote":null,"reference":"Chương II, Bảng số 01, TT4.1b (tr. 35) – Mẫu số 05B","unverified":true,"requirement":"Nếu là nhà sản xuất: có thể chứng minh bằng năng lực sản xuất hàng HS 85.02 tối thiểu 01 sản phẩm/tháng (thay cho hoặc kết hợp với 4.1a)"},{"quote":null,"reference":"Chương I, Mục 5.1 (tr. 5)","unverified":true,"requirement":"Tư cách hợp lệ theo Mục 5 E-CDNT (đăng ký kinh doanh, hạch toán độc lập, không bị cấm thầu tại Tập đoàn Viettel và toàn quốc, bảo đảm cạnh tranh)"},{"quote":null,"reference":"Chương II, Mục 2.2 (tr. 46)","unverified":true,"requirement":"Nhân sự chủ chốt: không yêu cầu"}],"questionsForClarification":["Tiêu chí \"Số năm thành lập của Hãng sản xuất (hoặc thương hiệu sản phẩm)\" tối thiểu 90 năm áp dụng cho hãng tổ hợp máy phát, hãng động cơ hay hãng đầu phát? Tài liệu nào được chấp nhận để chứng minh?","Độ ồn \"≤80dB ±5 khi đứng cách 7m\" được hiểu là dB(A) và tối đa 85 dB hay 80 dB? Đo ở mức tải nào?","Mức tiêu hao nhiên liệu (≤ 82/62/43 l/h) đánh giá theo datasheet của hãng hay theo kết quả chạy thử khi nghiệm thu?","Chứng nhận kiểm định khí thải của bên thứ 3 tại Việt Nam có bắt buộc nộp kèm E-HSDT không, hay được bổ sung khi nghiệm thu?","Yêu cầu \"Điều khiển, giám sát vận hành máy từ xa\" có bao gồm SIM/thiết bị kết nối và phí dịch vụ truyền dữ liệu trong giá dự thầu không?","Ghi chú \"Không được ghi tương đương\" (Chương III) và Mục 15.9 E-CDNT về tiêu chuẩn/nhãn hiệu tương đương áp dụng như thế nào cho tiêu chuẩn khí thải \"QCVN 19:2009/BTNMT ... hoặc tương đương\"?","Phạm vi lắp đặt có bao gồm bệ móng, đấu nối vào tủ điện/ATS hiện hữu của tòa nhà không? E-HSMT không nêu ATS."]},"status":"done","analyzedAt":"2026-10-28T14:20:25.119Z"}},"IB2600487332":{"u":"2026-11-02T18:40:23.573+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chg 5.pdf), chưa phân tích cả HSMT.","Văn bản không nêu số xi lanh, tốc độ, mức tiêu thụ nhiên liệu, tiêu chuẩn khí thải, độ ồn, dung tích bồn dầu, bảo hành hay tiêu chuẩn áp dụng cho tổ máy.","Số lượng tổ máy không ghi rõ bằng số; bảng chỉ liệt kê 1 dòng tổ máy phát điện 100 kVA.","Tên dòng 1 ghi 'công suất 100Kva' nhưng công suất dự phòng là 110kVA/88kW; đã ghi đúng như văn bản."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện phục vụ hoạt động của Bệnh viện Đa khoa Lý Nhân","notifyNo":"IB2600487332","generatorCapacity":"100 kVA/80 kW liên tục; 110 kVA/88 kW dự phòng (1 tổ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện 100 kVA: Model tham chiếu","quote":"Tương đương model CDS-110KT/S -\nBENZEN POWER","reference":"Chương V, mục 1.3, bảng TT 1","requirement":"Tương đương model CDS-110KT/S - BENZEN POWER; được chào hàng tương đương hoặc tốt hơn về đặc tính kỹ thuật"},{"item":"Tổ máy phát điện 100 kVA: Công suất liên tục","quote":"Công suất liên tục: 100kVA/80kW","reference":"Chương V, mục 1.3, bảng TT 1","requirement":"100kVA/80kW"},{"item":"Tổ máy phát điện 100 kVA: Công suất dự phòng","quote":"Công suất dự phòng: 110kVA/88kW","reference":"Chương V, mục 1.3, bảng TT 1","requirement":"110kVA/88kW"},{"item":"Tổ máy phát điện 100 kVA: Điện áp","quote":"Điện áp: 3 pha 220V/380V","reference":"Chương V, mục 1.3, bảng TT 1","requirement":"3 pha 220V/380V"},{"item":"Tổ máy phát điện 100 kVA: Tần số","quote":"Tần số: 50 Hz","reference":"Chương V, mục 1.3, bảng TT 1","requirement":"50 Hz"},{"item":"Tổ máy phát điện 100 kVA: Động cơ","quote":"Động cơ: CUMMINS 6BT5.9-G1 hoặc\ntương đương","reference":"Chương V, mục 1.3, bảng TT 1","requirement":"CUMMINS 6BT5.9-G1 hoặc tương đương"},{"item":"Tổ máy phát điện 100 kVA: Đầu phát","quote":"Đầu phát: Stamford (technology) hoặc tương\nđương","reference":"Chương V, mục 1.3, bảng TT 1","requirement":"Stamford (technology) hoặc tương đương"},{"item":"Tổ máy phát điện 100 kVA: Cấp cách điện","quote":"Cấp cách điện: H","reference":"Chương V, mục 1.3, bảng TT 1","requirement":"Cấp H"},{"item":"Tổ máy phát điện 100 kVA: Cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục 1.3, bảng TT 1","requirement":"IP23"},{"item":"Tổ máy phát điện 100 kVA: Hệ thống điều chỉnh","quote":"Hệ thống điều chỉnh: AVR","reference":"Chương V, mục 1.3, bảng TT 1","requirement":"AVR"},{"item":"Tổ máy phát điện 100 kVA: Bảng điều khiển","quote":"Bảng điểu khiển: DEEPSEA, Model:\nDSE6120 MKIII hoặc tương đương","reference":"Chương V, mục 1.3, 