bảng TT 1","requirement":"DEEPSEA, Model DSE6120 MKIII hoặc tương đương"},{"item":"Tổ máy phát điện 100 kVA: Vỏ cách âm","quote":"Vỏ cách âm: Đồng bộ","reference":"Chương V, mục 1.3, bảng TT 1","requirement":"Vỏ cách âm đồng bộ"},{"item":"Tổ máy phát điện 100 kVA: Bao gồm","quote":"Bao gồm: MCCB đầu cực, bình acquy, sạc\ntự động ắc quy, ống Po giảm thanh, bồn dầu","reference":"Chương V, mục 1.3, bảng TT 1","requirement":"MCCB đầu cực, bình acquy, sạc tự động ắc quy, ống Po giảm thanh, bồn dầu"},{"item":"Tổ máy phát điện 100 kVA: Vận chuyển, lắp đặt","quote":"Vận chuyển, lắp đặt máy ngoài trời, thuận\ntiện tác nghiệp tại số 371, đường Trần Nhân\nTông, xã Vĩnh Trụ, tỉnh Ninh Bình","reference":"Chương V, mục 1.3, bảng TT 1","requirement":"Vận chuyển, lắp đặt máy ngoài trời, thuận tiện tác nghiệp tại số 371, đường Trần Nhân Tông, xã Vĩnh Trụ, tỉnh Ninh Bình"},{"item":"Tủ ATS 160A: Loại tủ","quote":"Tủ ATS tự động chuyển\nnguồn 160A 3 pha 4 cực","reference":"Chương V, mục 1.3, bảng TT 2a","requirement":"Tủ ATS tự động chuyển nguồn 160A, 3 pha 4 cực"},{"item":"Tủ ATS 160A: Chế độ làm việc","quote":"Chế độ làm việc: Tự động - Thủ Công","reference":"Chương V, mục 1.3, bảng TT 2a","requirement":"Tự động - Thủ công"},{"item":"Tủ ATS 160A: Vỏ tủ","quote":"Tủ vỏ kim loại sơn tĩnh điện, lắp ráp hoàn\nthiện","reference":"Chương V, mục 1.3, bảng TT 2a","requirement":"Vỏ kim loại sơn tĩnh điện, lắp ráp hoàn thiện"},{"item":"Tủ ATS 160A: Phụ kiện","quote":"Đầy đủ phụ kiện như: Rơ le, timer, đèn báo,\nphụ kiện khác","reference":"Chương V, mục 1.3, bảng TT 2a","requirement":"Đầy đủ phụ kiện như rơ le, timer, đèn báo, phụ kiện khác"},{"item":"Vật tư kèm theo: Dầu nhớt và nước làm mát","quote":"Dầu nhớt động cơ, dung dịch nước làm mát","reference":"Chương V, mục 1.3, bảng TT 2b","requirement":"Dầu nhớt động cơ, dung dịch nước làm mát"},{"item":"Vật tư kèm theo: Dầu Diesel","quote":"Dầu Diesel chạy máy (khoảng 210 lít)","reference":"Chương V, mục 1.3, bảng TT 2b","requirement":"Dầu Diesel chạy máy (khoảng 210 lít)"},{"item":"Vật tư kèm theo: Cáp điện nguồn","quote":"Dây cáp điện nguồn CU/XLPE/PVC\n4x50mm (khoảng 50m)","reference":"Chương V, mục 1.3, bảng TT 2b","requirement":"Dây cáp điện nguồn CU/XLPE/PVC 4x50mm (khoảng 50m)"},{"item":"Vật tư kèm theo: Dây tín hiệu","quote":"Dây tín hiệu điện nguồn CU/PVC/PVC\n(khoảng 50m)","reference":"Chương V, mục 1.3, bảng TT 2b","requirement":"Dây tín hiệu điện nguồn CU/PVC/PVC (khoảng 50m)"},{"item":"Vật tư kèm theo: Ống HDPE và phụ kiện đi dây","quote":"Ống HDPE luồn cáp, phụ kiện đi dây\n(khoảng 50m)","reference":"Chương V, mục 1.3, bảng TT 2b","requirement":"Ống HDPE luồn cáp, phụ kiện đi dây (khoảng 50m)"},{"item":"Vật tư kèm theo: Hệ ống khói thoát khí thải","quote":"Hệ ống khói thoát khí thải (5m): Đường ống,\nmặt bích, cổ chống rung….phụ kiện hoàn\nthiện","reference":"Chương V, mục 1.3, bảng TT 2b","requirement":"Hệ ống khói thoát khí thải (5m): đường ống, mặt bích, cổ chống rung, phụ kiện hoàn thiện"},{"item":"Hàng hóa chung: Tình trạng và năm sản xuất","quote":"Hàng hóa thuộc gói thầu phải mới 100%, chưa qua sử dụng được sản xuất\nnăm 2026 trở lại đây, có nguồn gốc xuất xứ rõ ràng","reference":"Chương V, mục 1.2","requirement":"Mới 100%, chưa qua sử dụng, sản xuất năm 2026 trở lại đây, nguồn gốc xuất xứ rõ ràng"},{"item":"Hàng hóa chung: Phạm vi cung cấp, lắp đặt","quote":"Đã bao gồm đầy đủ các vật tư, phụ\nkiện, dịch vụ kỹ thuật kèm theo để bàn giao, lắp đặt theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục 1.2","requirement":"Đã bao gồm đầy đủ vật tư, phụ kiện, dịch vụ kỹ thuật kèm theo để bàn giao, lắp đặt theo yêu cầu của chủ đầu tư"},{"item":"Hàng hóa chung: CO/CQ","quote":"Giấy chứng nhận xuất xứ hàng hóa (CO) và Giấy chứng nhận chất lượng\nhàng hóa (CQ) bản gốc hoặc bản sao y công chứng đối với hàng hóa nhập khẩu;","reference":"Chương V, mục 1.2","requirement":"Hàng nhập khẩu: CO và CQ bản gốc hoặc bản sao y công chứng; hàng sản xuất trong nước: phiếu xuất xưởng và giấy chứng nhận chất lượng bản gốc (nếu có); tài liệu bằng tiếng Việt hoặc kèm bản dịch có xác nhận"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T18:40:22.995Z"}},"IB2600490077":{"u":"2026-11-02T17:53:36.26+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 2026.09.08 - E-HSMT - Máy phát điện - 3.pdf, 2026.09.08 - E-HSMT - Máy phát điện - 5.pdf), chưa phân tích cả HSMT.","Xuất xứ, hãng, model chỉ để tham khảo theo ghi chú đầu mục 1.2; văn bản không nêu tên hãng động cơ/đầu phát, chỉ nêu bộ điều khiển 'G7'.","Một số mục bảo hành tối thiểu 1 năm lấy từ phần tiêu chuẩn đánh giá (tệp 3), không nằm trong Chương V.","Văn bản không nêu số lượng tổ máy bằng số cụ thể, được hiểu là 1 tổ máy theo mô tả."],"result":{"keyInfo":{"bidName":"Mua sắm, lắp đặt Máy phát điện phục vụ hệ thống phòng cháy chữa cháy khu B","notifyNo":"IB2600490077","generatorCapacity":"165 kVA/132 kW dự phòng; 150 kVA/120 kW liên tục (1 tổ máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng, tình trạng","quote":"Tổ máy phát điện máy mới 100% chưa qua sử dụng.","reference":"Chương V, mục 1.2, I.1.a","requirement":"Tổ máy phát điện diesel, máy mới 100% chưa qua sử dụng, sản xuất từ năm 2026 trở về sau, lắp ráp hoàn thiện."},{"item":"Tổ máy phát điện: Năm sản xuất","quote":"Loại máy: Máy mới sản xuất năm 2026 và lắp ráp hoàn thiện","reference":"Chương V, mục 1.2, I.1.a","requirement":"Máy mới sản xuất năm 2026 và lắp ráp hoàn thiện; sản xuất từ năm 2026 trở về sau."},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"Công suất dự phòng của tổ máy đạt: 165kVA/132kW","reference":"Chương V, mục 1.2, I.1.b","requirement":"Công suất dự phòng 165kVA/132kW."},{"item":"Tổ máy phát điện: Công suất liên tục","quote":"Công suất liên tục của tổ máy đạt: 150kVA/120kW","reference":"Chương V, mục 1.2, I.1.b","requirement":"Công suất liên tục 150kVA/120kW."},{"item":"Tổ máy phát điện: Điện áp, pha, tần số","quote":"Điện áp: 220/380V (230/400V), 3 pha 4 dây, 50Hz","reference":"Chương V, mục 1.2, I.1.a","requirement":"Điện áp 220/380V (230/400V), 3 pha 4 dây, 50Hz."},{"item":"Tổ máy phát điện: Điện thế danh định","quote":"Điện thế danh định: 230/400V AC, 3 pha, 4 dây, 4 cực","reference":"Chương V, mục 1.2, I.1.b","requirement":"230/400V AC, 3 pha, 4 dây, 4 cực."},{"item":"Tổ máy phát điện: Tần số danh định","quote":"Tần số danh định: 50 Hz","reference":"Chương V, mục 1.2, I.1.b","requirement":"50 Hz."},{"item":"Tổ máy phát điện: Hệ số công suất","quote":"Hệ số Cosφ = 0,8","reference":"Chương V, mục 1.2, I.1.a","requirement":"Cosφ = 0,8."},{"item":"Tổ máy phát điện: Hệ thống khởi động","quote":"Hệ thống khởi động: Khởi động điện (24V)","reference":"Chương V, mục 1.2, I.1.a","requirement":"Khởi động điện (24V)."},{"item":"Tổ máy phát điện: Tiêu chuẩn sản xuất","quote":"Sản xuất, lắp ráp theo tiêu chuẩn ISO 9001:2015, 14001:2015","reference":"Chương V, mục 1.2, I.1.a","requirement":"Sản xuất, lắp ráp theo tiêu chuẩn ISO 9001:2015 và ISO 14001:2015."},{"item":"Tổ máy phát điện: CO/CQ","quote":"Có đủ giấy chứng nhận xuất xứ (CO) và giấy chứng nhận chất lượng (CQ).","reference":"Chương V, mục 1.2, I.1.b","requirement":"Có đủ giấy chứng nhận xuất xứ (CO) và giấy chứng nhận chất lượng (CQ)."},{"item":"Tổ máy phát điện: Hoàn thiện, khung đế","quote":"Bệ máy bằng thép, chống rung bằng các gối đỡ cao su","reference":"Chương V, mục 1.2, I.1.b","requirement":"Tất cả bộ phận, linh kiện, phụ kiện, phụ tùng được lắp đặt hoàn chỉnh sẵn trên một khung đế chung; bệ máy bằng thép, chống rung bằng các gối đỡ cao su."},{"item":"Tổ máy phát điện: Chế độ vận hành","quote":"Yêu cầu vận hành: Máy có chế độ tự động vận hành & dừng máy","reference":"Chương V, mục 1.2, I.1.b","requirement":"Máy có chế độ tự động vận hành và dừng máy."},{"item":"Tổ máy phát điện: Cài đặt và kiểm tra bộ điều khiển","quote":"Cài đặt và kiểm tra bộ điều khiển: Dụng cụ máy tính điện tử kết nối với bộ vi xử lý","reference":"Chương V, mục 1.2, I.1.b","requirement":"Dụng cụ máy tính điện tử kết nối với bộ vi xử lý."},{"item":"Tổ máy phát điện: Bình nhiên liệu","quote":"Bình nhiên liệu: Máy phát điện có bình nhiên liệu đáy có dung tích 280 lít","reference":"Chương V, mục 1.2, I.1.b","requirement":"Bình nhiên liệu đáy dung tích 280 lít (chạy 8h liên tiếp)."},{"item":"Đầu phát: Thương hiệu","quote":"Thương hiệu: (Cùng thương hiệu với động cơ và Tổ máy phát điện)","reference":"Chương V, mục 1.2, I.1.b - Thông số về đầu phát","requirement":"Cùng thương hiệu với động cơ và tổ máy phát điện (không nêu tên hãng cụ thể)."},{"item":"Đầu phát: Loại","quote":"Loại đầu phát: Không chổi than, tự kích từ, 4 cực, 3 pha, 4 dây, từ trường xoay","reference":"Chương V, mục 1.2, I.1.b - Thông số về đầu phát","requirement":"Không chổi than, tự kích từ, 4 cực, 3 pha, 4 dây, từ trường xoay."},{"item":"Đầu phát: Cấp cách điện","quote":"Cấp cách điện: Cấp H (theo IEC)","reference":"Chương V, mục 1.2, I.1.b - Thông số về đầu phát","requirement":"Cấp H (theo IEC)."},{"item":"Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2, I.1.b - Thông số về đầu phát","requirement":"IP23."},{"item":"Đầu phát: Tốc độ tối đa cho phép","quote":"Tốc độ tối đa cho phép: 2250 rpm","reference":"Chương V, mục 1.2, I.1.b - Thông số về đầu phát","requirement":"2250 rpm."},{"item":"Động cơ diesel: Thương hiệu","quote":"Thương hiệu: (Cùng thương hiệu với đầu phát và Tổ máy phát điện)","reference":"Chương V, mục 1.2, I.1.b - Yêu cầu về động cơ diesel","requirement":"Cùng thương hiệu với đầu phát và tổ máy phát điện (không nêu tên hãng cụ thể)."},{"item":"Động cơ diesel: Loại động cơ","quote":"Loại động cơ: Động cơ đốt trong, phun nhiên liệu kiểu trực tiếp, 4 kỳ, ≥ 6 xy lanh xếp thẳng hàng, có tăng áp và làm mát khí nạp","reference":"Chương V, mục 1.2, I.1.b - Yêu cầu về động cơ diesel","requirement":"Động cơ đốt trong, phun nhiên liệu kiểu trực tiếp, 4 kỳ, ≥ 6 xy lanh xếp thẳng hàng, có tăng áp và làm mát khí nạp."},{"item":"Động cơ diesel: Nhiên liệu","quote":"Nhiên liệu sử dụng: Dầu DO trên thị trường Việt Nam","reference":"Chương V, mục 1.2, I.1.b - Yêu cầu về động cơ diesel","requirement":"Dầu DO trên thị trường Việt Nam."},{"item":"Động cơ diesel: Dung tích xy-lanh","quote":"Dung tích xy-lanh: ≥ 6,44 lít","reference":"Chương V, mục 1.2, I.1.b - Yêu cầu về động cơ diesel","requirement":"≥ 6,44 lít."},{"item":"Động cơ diesel: Hệ thống điều khiển","quote":"Hệ thống điều khiển động cơ: Động cơ được điều khiển bằng hệ thống điều tốc điện tử (Electrical Governor)","reference":"Chương V, mục 1.2, I.1.b - Yêu cầu về động cơ diesel","requirement":"Điều khiển bằng hệ thống điều tốc điện tử (Electrical Governor)."},{"item":"Động cơ diesel: Công suất động cơ liên tục","quote":"Công suất động cơ liên tục: ≥ 138 kWm","reference":"Chương V, mục 1.2, I.1.b - Yêu cầu về động cơ diesel","requirement":"≥ 138 kWm."},{"item":"Động cơ diesel: Tỉ số nén","quote":"Tỉ số nén: ≥ 16:1","reference":"Chương V, mục 1.2, I.1.b - Yêu cầu về động cơ diesel","requirement":"≥ 16:1."},{"item":"Động cơ diesel: Dung tích nước làm mát","quote":"Dung tích nước làm mát chỉ động cơ: ≥ 9,6 lít","reference":"Chương V, mục 1.2, I.1.b - Yêu cầu về động cơ diesel","requirement":"Dung tích nước làm mát chỉ động cơ ≥ 9,6 lít."},{"item":"Động cơ diesel: Tốc độ vòng quay","quote":"Tốc độ vòng quay động cơ: 1500 vòng / phút","reference":"Chương V, mục 1.2, I.1.b - Yêu cầu về động cơ diesel","requirement":"1500 vòng/phút."},{"item":"Động cơ diesel: Đường kính và hành trình pít-tông","quote":"Đường kính và khoảng chạy của Pit-tông: ≤ 105x124 (mm)","reference":"Chương V, mục 1.2, I.1.b - Yêu cầu về động cơ diesel","requirement":"≤ 105x124 (mm)."},{"item":"Động cơ diesel: Tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu tại 100% tải liên tục ≤ 32,1 lít/giờ","reference":"Chương V, mục 1.2, I.1.b - Yêu cầu về động cơ diesel","requirement":"Tại 100% tải liên tục ≤ 32,1 lít/giờ."},{"item":"Động cơ diesel: Hệ thống khởi động","quote":"Hệ thống khởi động: Bằng động cơ điện, sử dụng accu chì, 24 VDC","reference":"Chương V, mục 1.2, I.1.b - Yêu cầu về động cơ diesel","requirement":"Bằng động cơ điện, sử dụng accu chì, 24 VDC."},{"item":"Động cơ diesel: Hệ thống làm mát","quote":"Hệ thống làm mát: Nước được làm mát bởi bộ tản nhiệt (radiator) và quạt","reference":"Chương V, mục 1.2, I.1.b - Yêu cầu về động cơ diesel","requirement":"Nước được làm mát bởi bộ tản nhiệt (radiator) và quạt."},{"item":"Động cơ diesel: Thiết bị phụ","quote":"Bộ lọc gió có bộ hiển thị báo nghẹt lọc.","reference":"Chương V, mục 1.2, I.1.b - Yêu cầu về động cơ diesel","requirement":"Trang bị đầy đủ: bộ cao su giảm chấn; bộ lọc gió có bộ hiển thị báo nghẹt lọc; bơm nước tuần hoàn; bơm dầu làm trơn; ắc quy và sạc bù cho ắc quy; động cơ khởi động 24 VDC."},{"item":"Hệ thống điều khiển: Thương hiệu, xuất xứ","quote":"Thương hiệu, xuất xứ: G7","reference":"Chương V, mục 1.2, I.1.b - Hệ thống điều khiển","requirement":"G7."},{"item":"Hệ thống điều khiển: Chức năng","quote":"Chức năng lưu nhật ký hoạt động","reference":"Chương V, mục 1.2, I.1.b - Hệ thống điều khiển","requirement":"Có chức năng hiển thị phần máy phát, lưu nhật ký hoạt động, cảnh báo và bảo vệ."},{"item":"Phụ kiện tiêu chuẩn đi kèm","quote":"Bình chứa nhiên liệu chạy trong 8h liên tiếp (khoảng 280 lít).","reference":"Chương V, mục 1.2, I.1.c","requirement":"Ống xả, bình tiêu âm ống xả; bình chứa nhiên liệu chạy 8h liên tiếp (khoảng 280 lít); bình ắc quy, sạc ắc quy tự động; tủ điều khiển, MCCB bảo vệ đầu cực; nhớt động cơ, nước làm mát; sách hướng dẫn vận hành."},{"item":"Vỏ cách âm: Cấu tạo","quote":"Được làm từ thép dày 2mm sơn tĩnh điện.","reference":"Chương V, mục 1.2, II.1","requirement":"Bảo vệ tổ máy tránh nước, động vật xâm nhập; làm từ thép dày 2mm sơn tĩnh điện; lớp cách âm bằng vật liệu cách âm tiêu chuẩn dày 30-50mm."},{"item":"Vỏ cách âm: Độ ồn","quote":"Vỏ cách âm có độ ồn đạt 70dB ở khoảng cách 7m không gian mở khi máy hoạt động.","reference":"Chương V, mục 1.2, II.1","requirement":"Đạt 70dB ở khoảng cách 7m không gian mở khi máy hoạt động."},{"item":"Vỏ cách âm: Cửa, quan sát, an toàn","quote":"Có bố trí 02 cửa ở mỗi bên để có thể dễ dàng bảo hành, bảo trì, bảo dưỡng, xử lý sự cố.","reference":"Chương V, mục 1.2, II.1","requirement":"02 cửa ở mỗi bên để bảo hành, bảo trì, bảo dưỡng, xử lý sự cố; lớp kính/mika ở tủ điều khiển để quan sát chỉ số; có nút dừng khẩn cấp; có móc cẩu trên."},{"item":"Tủ ATS 250A","quote":"Dòng điện định mức: 250A","reference":"Chương V, mục 1.2, II.2","requirement":"Dòng điện định mức 250A; có thiết bị đóng cắt; vỏ tủ thép tấm dày 2-5mm sơn tĩnh điện, đèn báo, cầu đấu và phụ kiện kèm theo."},{"item":"Cáp tín hiệu điều khiển ATS và đầu cos","quote":"Cáp tiết diện 7x1,5 (mm2)","reference":"Chương V, mục 1.2, II.3","requirement":"Cáp tiết diện 7x1,5 (mm2)."},{"item":"Phạm vi lắp đặt","quote":"Vận chuyển, nâng hạ tới công trình tại Hà Nội (không bao gồm cẩu lên tầng cao)","reference":"Chương V, mục 1.2, II.4-5","requirement":"Nhân công đấu nối, lắp đặt, hướng dẫn vận hành; vận chuyển, nâng hạ tới công trình tại Hà Nội (không bao gồm cẩu lên tầng cao)."},{"item":"Lắp đặt, chạy thử","quote":"Hoạt động chạy thử ổn định trước khi nghiệm thu.","reference":"Chương V, mục 1.3","requirement":"Lắp đặt hoàn chỉnh theo tiêu chuẩn của nhà sản xuất và thực tế hiện trường; lắp đặt chắc chắn đồng bộ; chạy thử ổn định trước khi nghiệm thu."},{"item":"Bảo hành","quote":"Đảm bảo Hot-Line 24/24 trong thời gian bảo hành.","reference":"Chương V, mục 1.3; Mục 3.3 (tệp 3)","requirement":"Tối thiểu 1 năm theo tiêu chí đánh giá; đảm bảo Hot-Line 24/24 trong thời gian bảo hành; khuyến khích tăng thời gian bảo hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:53:35.159Z"}},"IB2600490227":{"u":"2026-11-02T17:50:08.198+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Trinh PD HC HSMT Goi 58 M.pdf), chưa phân tích cả HSMT.","Văn bản đưa vào là Tờ trình đề nghị phê duyệt hiệu chỉnh E-HSMT, không phải toàn bộ Chương V; chỉ có các thông số được hiệu chỉnh của máy 10 kVA, 50 kVA và 100 kVA. Các nội dung còn lại theo Quyết định số 3168/QĐ-ĐNPC ngày 08/09/2026 không có trong văn bản.","Bảng hiệu chỉnh bị vỡ bố cục khi trích xuất; việc gán nội dung vào cột trước và sau hiệu chỉnh được suy từ thứ tự các dòng, nên nên đối chiếu lại với bản PDF.","Không có thông số riêng của máy 100 kVA ngoài tiêu chuẩn khí thải. Số lượng, công suất chạy chính/dự phòng, đầu phát, bộ điều khiển, ATS, vỏ chống ồn, bảo hành, CO/CQ và năm sản xuất không được nêu.","Dòng tiêu chuẩn TCVN 9729 (ISO 8528) nằm trong cột sau hiệu chỉnh nhưng không rõ áp dụng cho máy nào; có thể chỉ áp dụng cho máy 50 kVA."],"result":{"keyInfo":{"bidName":"Gói thầu số 58: Mua sắm máy phát điện","notifyNo":"IB2600490227","generatorCapacity":"10 kVA, 50 kVA, 100 kVA (văn bản không nêu số lượng và không nêu chế độ chạy chính/dự phòng)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 10 kVA: Kiểu động cơ","quote":"Kiểu động cơ: ≥ 2 xi lanh thẳng","reference":"Tờ trình, mục II.1, bảng hiệu chỉnh - Mục II.1 Bảng chào thông số kỹ thuật","requirement":"Sau hiệu chỉnh: ≥ 2 xi lanh thẳng hàng (trước hiệu chỉnh: 2 xi lanh thẳng hàng)"},{"item":"Máy 10 kVA: Hệ thống nạp khí động cơ","quote":"tăng áp (Turbocharged) và làm mát","reference":"Tờ trình, mục II.1, bảng hiệu chỉnh - Mục II.1 Bảng chào thông số kỹ thuật","requirement":"Turbo tăng áp (Turbocharged) và làm mát khí nạp"},{"item":"Máy 10 kVA: Định mức tiêu thụ nhiên liệu tại 75% tải","quote":"Tại 75% tải: ≤ 2,49 lít/giờ","reference":"Tờ trình, mục II.1, bảng hiệu chỉnh - Mục II.1 Bảng chào thông số kỹ thuật","requirement":"Sau hiệu chỉnh: ≤ 2,49 lít/giờ (trước hiệu chỉnh: ≤ 3,08 lít/giờ)"},{"item":"Máy 10 kVA: Định mức tiêu thụ nhiên liệu tại 100% tải","quote":"Tại 100% tải: ≤ 3,08 lít/giờ","reference":"Tờ trình, mục II.1, bảng hiệu chỉnh - Mục II.1 Bảng chào thông số kỹ thuật","requirement":"Sau hiệu chỉnh: ≤ 3,08 lít/giờ (trước hiệu chỉnh: ≤ 2,49 lít/giờ)"},{"item":"Máy 50 kVA: Kiểu động cơ","quote":"Kiểu động cơ: 4 xi lanh thẳng hàng","reference":"Tờ trình, mục II.1, bảng hiệu chỉnh - Mục II.1 Bảng chào thông số kỹ thuật","requirement":"Sau hiệu chỉnh: 4 xi lanh thẳng hàng (trước hiệu chỉnh: 6 xi lanh thẳng hàng)"},{"item":"Máy 10 kVA, 50 kVA và 100 kVA: Tiêu chuẩn khí thải","quote":"Tiêu chuẩn khí thải: Theo QCVN","reference":"Tờ trình, mục II.1, bảng hiệu chỉnh - Tiêu chuẩn khí thải của máy 10kVA, 50kVA và 100kVA","requirement":"Sau hiệu chỉnh: theo QCVN 19:2024/BTNMT (trước hiệu chỉnh: phù hợp với QCVN 09:2015/BGTVT)"},{"item":"Tiêu chuẩn sản xuất và thử nghiệm (phạm vi máy áp dụng không rõ)","quote":"Đáp ứng TCVN 9729 (ISO 8528)","reference":"Tờ trình, mục II.1, bảng hiệu chỉnh - cột sau hiệu chỉnh","requirement":"Đáp ứng TCVN 9729 (ISO 8528) hoặc tiêu chuẩn quốc tế tương đương"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:50:07.024Z"}},"IB2600507094":{"u":"2026-11-02T17:52:02.048+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 5. Chuong V YCKT MFDD 04092026 final.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, xuất xứ cụ thể của động cơ, đầu phát, bộ điều khiển hay ATS; chỉ yêu cầu nhà thầu kê khai thông tin này.","Văn bản không nêu tiết diện/chủng loại cáp ngoài dây đất và dây nguồn ≥ 16 mm2, cũng không nêu tiêu chuẩn riêng cho ATS ngoài dòng định mức ≥ 100A.","Bảng gốc đánh số trùng (hai dòng '19' trong phần I, hai phần 'V'), nên tham chiếu ghi theo thứ tự xuất hiện.","Văn bản nêu cả vận hành liên tục ≥ 12 giờ ở 100% công suất định mức (dung tích bình, phần V yêu cầu khác) lẫn ≥ 18 giờ không tiếp nhiên liệu (phần I, dòng 16); hai yêu cầu được ghi nguyên văn, không tự quy đổi.","Các yêu cầu có nhiều dòng con (bộ điều khiển, bộ nạp, SPD, vỏ chống ồn, ắc quy, bình nhiên liệu) được gộp thành một mục; quote chỉ là một dòng tiêu biểu do bảng gốc tách dòng.","Danh sách 35 địa điểm (mã CSHT, tọa độ, địa chỉ) không đưa vào danh mục thông số."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2600507094","generatorCapacity":"35 máy x 12,5 kVA/1 pha (công suất định mức ≥ 12,5 kW / 12,5 kVA; công suất dự phòng ≥ 13,8 kW / 13,8 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổng quan - Số lượng và loại thiết bị","quote":"Quy mô dự án: Trang bị 35 máy phát điện 12,5 kVA/1 pha, 35 bộ chuyển nguồn tự động ATS 100A/1 pha.","reference":"Chương V, mục 1.1","requirement":"Trang bị 35 máy phát điện 12,5 kVA/1 pha và 35 bộ chuyển nguồn tự động ATS 100A/1 pha. Máy phát điện diesel kèm ATS, vỏ cách âm."},{"item":"Tổ máy phát điện: Tình trạng, năm sản xuất, xuất xứ","quote":"- Hàng hóa nguyên đai, nguyên kiện không biến dạng, nguồn gốc rõ ràng có xuất xứ thuộc nhóm nước G7 hoặc Việt Nam.","reference":"Chương V, mục 1.2.1, phần I, dòng 1","requirement":"Mới 100%, sản xuất từ 1 năm trước thời điểm phát hành thầu trở về sau. Hàng nguyên đai, nguyên kiện không biến dạng, nguồn gốc rõ ràng, xuất xứ thuộc nhóm nước G7 hoặc Việt Nam."},{"item":"Tổ máy phát điện: Loại máy","quote":"Máy phát điện xoay chiều, 1 pha","reference":"Chương V, mục 1.2.1, phần I, dòng 2","requirement":"Máy phát điện xoay chiều, 1 pha"},{"item":"Tổ máy phát điện: Điện áp danh định","quote":"220/230V","reference":"Chương V, mục 1.2.1, phần I, dòng 3","requirement":"220/230V"},{"item":"Tổ máy phát điện: Tần số","quote":"50 Hz","reference":"Chương V, mục 1.2.1, phần I, dòng 4","requirement":"50 Hz"},{"item":"Tổ máy phát điện: Công suất định mức","quote":"≥ 12,5 kW / 12,5 kVA","reference":"Chương V, mục 1.2.1, phần I, dòng 5","requirement":"≥ 12,5 kW / 12,5 kVA"},{"item":"Tổ máy phát điện: Công suất dự phòng","quote":"≥ 13,8 kW / 13,8 kVA","reference":"Chương V, mục 1.2.1, phần I, dòng 6","requirement":"≥ 13,8 kW / 13,8 kVA"},{"item":"Tổ máy phát điện: Vận hành liên tục ở 100% công suất định mức","quote":"≥ 12 giờ","reference":"Chương V, mục 1.2.1, phần I, dòng 7","requirement":"≥ 12 giờ"},{"item":"Tổ máy phát điện: Vận hành liên tục ở 100% công suất dự phòng","quote":"≥ 1 giờ","reference":"Chương V, mục 1.2.1, phần I, dòng 8","requirement":"≥ 1 giờ"},{"item":"Tổ máy phát điện: Độ chính xác điện áp từ không tải đến tải định mức","quote":"Khi tải thay đổi tăng hoặc giảm ở các mức khác nhau từ 0% -25% - 50% -75% -100% công suất định mức, trong vòng 30 giây sau đó giá trị điện áp thuộc dải điện áp định mức ± 2,5%","reference":"Chương V, mục 1.2.1, phần I, dòng 9","requirement":"Khi tải thay đổi tăng hoặc giảm ở các mức 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây sau đó điện áp thuộc dải điện áp định mức ± 2,5%."},{"item":"Tổ máy phát điện: Độ chính xác tần số từ không tải đến tải định mức","quote":"Khi tải thay đổi tăng hoặc giảm các mức khác nhau từ 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây sau đó giá trị tần số thuộc dải tần số định mức ± 5%","reference":"Chương V, mục 1.2.1, phần I, dòng 10","requirement":"Khi tải thay đổi tăng hoặc giảm các mức 0% - 25% - 50% - 75% - 100% công suất định mức, trong vòng 30 giây sau đó tần số thuộc dải tần số định mức ± 5%."},{"item":"Tổ máy phát điện: Độ ồn khi đã đóng vỏ cách âm","quote":"≤ 66 dB (Mức độ ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 1.2.1, phần I, dòng 11","requirement":"≤ 66 dB (mức ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m)"},{"item":"Tổ máy phát điện: Kích thước (D x R x C) cả vỏ","quote":"Tương đương ≤ (1470 x 800 x 1200) mm nhỏ gọn để thuận tiện lắp đặt ở các khu vực hẹp, không gian nhỏ theo kích thước các phòng máy nổ xây sẵn","reference":"Chương V, mục 1.2.1, phần I, dòng 12","requirement":"Tương đương ≤ (1470 x 800 x 1200) mm, nhỏ gọn để thuận tiện lắp đặt ở khu vực hẹp theo kích thước các phòng máy nổ xây sẵn."},{"item":"Tổ máy phát điện: Mức tiêu thụ nhiên liệu ở tải 100% định mức","quote":"≤ 4,5 lít/giờ","reference":"Chương V, mục 1.2.1, phần I, dòng 13","requirement":"≤ 4,5 lít/giờ"},{"item":"Tổ máy phát điện: Mức tiêu thụ nhiên liệu ở tải 75% định mức","quote":"≤ 3,6 lít/giờ","reference":"Chương V, mục 1.2.1, phần I, dòng 14","requirement":"≤ 3,6 lít/giờ"},{"item":"Tổ máy phát điện: Dung tích thùng nhiên liệu","quote":"≥ 70 lít","reference":"Chương V, mục 1.2.1, phần I, dòng 15","requirement":"≥ 70 lít"},{"item":"Tổ máy phát điện: Thời gian vận hành liên tục tại 100% tải định mức không tiếp nhiên liệu","quote":"≥18 giờ","reference":"Chương V, mục 1.2.1, phần I, dòng 16","requirement":"≥ 18 giờ"},{"item":"Tổ máy phát điện: Chứng nhận ISO 9001:2015","quote":"ISO 9001:2015 còn hiệu lực (chỉ yêu cầu với nhà thầu là nhà sản xuất)","reference":"Chương V, mục 1.2.1, phần I, dòng 17","requirement":"ISO 9001:2015 còn hiệu lực (chỉ yêu cầu với nhà thầu là nhà sản xuất)"},{"item":"Tổ máy phát điện: Chứng nhận ISO 14001:2015","quote":"ISO 14001:2015 còn hiệu lực (chỉ yêu cầu với nhà thầu là nhà sản xuất)","reference":"Chương V, mục 1.2.1, phần I, dòng 18","requirement":"ISO 14001:2015 còn hiệu lực (chỉ yêu cầu với nhà thầu là nhà sản xuất)"},{"item":"Tổ máy phát điện: Chứng nhận ISO 45001:2018","quote":"ISO 45001: 2018 (chỉ yêu cầu với nhà thầu là nhà sản xuất)","reference":"Chương V, mục 1.2.1, phần I, dòng 19 (thứ nhất)","requirement":"ISO 45001: 2018 (chỉ yêu cầu với nhà thầu là nhà sản xuất)"},{"item":"Tổ máy phát điện: Chứng nhận CE (hàng xuất xứ Việt Nam)","quote":"CE còn thời hạn (đối với hàng hóa có xuất xứ Việt Nam).","reference":"Chương V, mục 1.2.1, phần I, dòng 19 (thứ hai)","requirement":"CE còn thời hạn đối với hàng hóa xuất xứ Việt Nam. Chứng nhận phải kiểm tra được trên website của đơn vị cấp và có thể hiện sản phẩm chào thầu (nhà thầu cung cấp đường link tra cứu trong E-HSDT)."},{"item":"Động cơ: Tình trạng và năm sản xuất","quote":"Chưa qua sử dụng, mới 100%","reference":"Chương V, mục 1.2.1, phần II, dòng 1-2","requirement":"Chưa qua sử dụng, mới 100%; sản xuất từ 1 năm trước thời điểm phát hành thầu trở về sau."},{"item":"Động cơ: Loại động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Chương V, mục 1.2.1, phần II, dòng 3","requirement":"Động cơ diesel 4 kỳ"},{"item":"Động cơ: Số xi lanh, dung tích","quote":"≥ 3 xi lanh, thông tin dung tích xi lanh","reference":"Chương V, mục 1.2.1, phần II, dòng 4","requirement":"≥ 3 xi lanh, kèm thông tin dung tích xi lanh"},{"item":"Động cơ: Tỷ số nén","quote":"≤ 18:1","reference":"Chương V, mục 1.2.1, phần II, dòng 5","requirement":"≤ 18:1"},{"item":"Động cơ: Dung tích dầu bôi trơn và nước làm mát","quote":"Thông tin dung tích dầu bôi trơn khi thay lọc/ không thay lọc","reference":"Chương V, mục 1.2.1, phần II, dòng 6-7","requirement":"Cung cấp thông tin dung tích dầu bôi trơn khi thay lọc/không thay lọc và dung tích nước làm mát khi thay thế."},{"item":"Động cơ: Tốc độ định mức","quote":"1500 vòng/phút","reference":"Chương V, mục 1.2.1, phần II, dòng 8","requirement":"1500 vòng/phút"},{"item":"Động cơ: Công suất tối đa","quote":"≥ 20 HP ở 1500 vòng/phút","reference":"Chương V, mục 1.2.1, phần II, dòng 9","requirement":"≥ 20 HP ở 1500 vòng/phút"},{"item":"Động cơ: Hệ thống bơm chuyển tiếp nhiên liệu","quote":"Bơm điện để bơm chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp","reference":"Chương V, mục 1.2.1, phần II, dòng 10","requirement":"Bơm điện chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp"},{"item":"Động cơ: Hệ thống khởi động","quote":"Khởi động bằng điện DC 12V","reference":"Chương V, mục 1.2.1, phần II, dòng 11","requirement":"Khởi động bằng điện DC 12V"},{"item":"Động cơ: Hệ thống lọc","quote":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt có thể thay thế","reference":"Chương V, mục 1.2.1, phần II, dòng 12","requirement":"Có bộ lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt có thể thay thế"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục.","reference":"Chương V, mục 1.2.1, phần II, dòng 13","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Động cơ: Thời gian thay thế dầu bôi trơn","quote":"≥ 250 giờ","reference":"Chương V, mục 1.2.1, phần II, dòng 14","requirement":"≥ 250 giờ"},{"item":"Đầu phát: Tình trạng và năm sản xuất","quote":"Chưa qua sử dụng, mới 100%","reference":"Chương V, mục 1.2.1, phần III, dòng 1-2","requirement":"Chưa qua sử dụng, mới 100%; sản xuất từ 1 năm trước thời điểm phát hành thầu trở về sau."},{"item":"Đầu phát: Công suất định mức","quote":"≥ 12,5 kVA","reference":"Chương V, mục 1.2.1, phần III, dòng 3","requirement":"≥ 12,5 kVA"},{"item":"Đầu phát: Hệ số công suất","quote":"Cosϕ = 1","reference":"Chương V, mục 1.2.1, phần III, dòng 4","requirement":"Cosϕ = 1"},{"item":"Đầu phát: Kích từ","quote":"Kích từ tự động, không chổi than, kín không bị thấm nước","reference":"Chương V, mục 1.2.1, phần III, dòng 5","requirement":"Kích từ tự động, không chổi than, kín không bị thấm nước"},{"item":"Đầu phát: Bộ điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải","reference":"Chương V, mục 1.2.1, phần III, dòng 6","requirement":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải"},{"item":"Đầu phát: Dao động điện áp","quote":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)","reference":"Chương V, mục 1.2.1, phần III, dòng 7","requirement":"≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1)"},{"item":"Đầu phát: Cấp cách điện/nhiệt","quote":"Cấp H/H","reference":"Chương V, mục 1.2.1, phần III, dòng 8","requirement":"Cấp H/H"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiểu là IP23","reference":"Chương V, mục 1.2.1, phần III, dòng 9","requirement":"Tối thiểu là IP23"},{"item":"Đầu phát: Kết cấu và làm mát","quote":"Cánh quạt đầu trục thổi trực tiếp","reference":"Chương V, mục 1.2.1, phần III, dòng 10-11","requirement":"Một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Bộ điều khiển: Thông tin thiết bị","quote":"Mới 100% có thông tin rõ ràng nhà sản xuất, mã hiệu, xuất xứ của bộ điều khiển, đính kèm tài liệu","reference":"Chương V, mục 1.2.1, phần IV, dòng 1","requirement":"Mới 100%, có thông tin rõ ràng về nhà sản xuất, mã hiệu, xuất xứ của bộ điều khiển, đính kèm tài liệu."},{"item":"Bộ điều khiển: Yêu cầu chung","quote":"Lưu ≥ 500 lịch sử sự cố theo thời gian","reference":"Chương V, mục 1.2.1, phần IV, dòng 2","requirement":"Màn hình LCD; lập trình qua máy tính hoặc phím bấm mềm; ngôn ngữ hiển thị tiếng Việt hoặc tiếng Anh; tự động chạy bảo trì theo thời gian biểu cài đặt trước; lưu ≥ 500 lịch sử sự cố theo thời gian."},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":"Số giờ còn lại đến hạn bảo trì","reference":"Chương V, mục 1.2.1, phần IV, dòng 3","requirement":"Hiển thị điện áp máy phát, điện áp lưới, tần số, dòng điện, công suất, hệ số công suất, điện năng máy phát, điện áp ắc quy, nhiệt độ nước làm mát, áp suất dầu bôi trơn, mức nhiên liệu trong thùng, số giờ hoạt động, số giờ còn lại đến hạn bảo trì, báo lỗi máy phát."},{"item":"Bộ điều khiển: Chức năng cảnh báo","quote":"Mức nhiên liệu thấp hơn ngưỡng cho phép (ngưỡng có thể thay đổi được)","reference":"Chương V, mục 1.2.1, phần IV, dòng 4","requirement":"Cảnh báo điện áp và tần số đầu ra cao/thấp hơn ngưỡng, nhiệt độ nước làm mát hoặc động cơ cao, áp suất dầu bôi trơn thấp, quá tải, mức nhiên liệu thấp (ngưỡng thay đổi được), bộ sạc hỏng, nhấn nút dừng khẩn cấp."},{"item":"Bộ điều khiển: Chức năng bảo vệ tắt máy","quote":"Tác động nút dừng khẩn cấp","reference":"Chương V, mục 1.2.1, phần IV, dòng 5","requirement":"Tắt máy khi điện áp và tần số đầu ra vượt ngưỡng (thay đổi được trên bộ điều khiển), nhiệt độ nước làm mát/động cơ cao, áp suất dầu thấp, quá tải (mặc định nhà sản xuất), mức nhiên liệu thấp (thay đổi được), tác động nút dừng khẩn cấp."},{"item":"Bộ điều khiển: Chức năng cài đặt","quote":"Cài đặt được thời gian trễ khởi động máy phát điện: ít nhất từ 0,0 giây đến ≥ 100 phút.","reference":"Chương V, mục 1.2.1, phần IV, dòng 6","requirement":"Cài đồng hồ, hẹn giờ bảo trì, tự chạy máy bảo trì theo lịch. Thời gian trễ khởi động máy phát từ 0,0 giây đến ≥ 100 phút; trễ đóng điện máy phát sang lưới và lưới sang máy phát từ 0,0 giây đến ≥ 60 phút; chạy làm mát sau ngắt tải từ 0,0 giây tới ≥ 60 phút."},{"item":"Bộ điều khiển: Chức năng điều khiển","quote":"Chế độ tự động (Auto).","reference":"Chương V, mục 1.2.1, phần IV, dòng 7","requirement":"Chế độ tự động (Auto), bằng tay (Man), khởi động bằng tay (Start), tắt máy bằng tay (Stop)."},{"item":"Bộ điều khiển: Chức năng mở rộng","quote":"Bộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối USB và RS-485.","reference":"Chương V, mục 1.2.1, phần IV, dòng 8","requirement":"Giao diện kết nối máy tính qua cổng USB và RS-485; kết hợp phần mềm điều khiển máy phát điện và lập trình trên máy vi tính."},{"item":"Bộ điều khiển: Sơ đồ kết nối và đánh dấu dây","quote":"Có sơ đồ kết nối hệ thống điều khiển với đầy đủ chỉ dẫn, dán vào vị trí dễ quan sát khi thao tác đấu nối","reference":"Chương V, mục 1.2.1, phần IV, dòng 9-10","requirement":"Có sơ đồ kết nối hệ thống điều khiển đầy đủ chỉ dẫn, dán ở vị trí dễ quan sát. Dây tín hiệu điều khiển, cảm biến, cảnh báo phải được đánh số hoặc có quy định màu kèm chú thích chức năng."},{"item":"Bộ điều khiển: Sai số hiển thị","quote":"Sai số hiển thị trên bộ điều khiển cho phép ≤ 5%","reference":"Chương V, mục 1.2.1, phần IV, dòng 11","requirement":"≤ 5%"},{"item":"ATS (35 bộ): Dòng điện định mức","quote":"Dòng điện định mức: ≥ 100A","reference":"Chương V, mục 1.2.1, phần V (ATS), dòng 1","requirement":"≥ 100A (ATS 100A/1 pha)"},{"item":"ATS: Chức năng","quote":"Công tắc lựa chọn chế độ: Auto/Gen/Man.","reference":"Chương V, mục 1.2.1, phần V (ATS), dòng 1","requirement":"Tự động khởi động máy phát khi lưới có sự cố; tự động chuyển tải giữa lưới và máy phát khi mất/có điện; công tắc chọn chế độ Auto/Gen/Man; đèn báo chế độ hoạt động; các thông số chỉnh được: thời gian chờ điện lưới ổn định, thời gian đóng điện lưới, thời gian đóng máy phát, thời gian làm nguội máy."},{"item":"ATS: Thời gian chuyển nguồn và bảo vệ","quote":"Bộ ATS (Automatic Transfer Switch): chuyển nguồn tự động ≤10 giây, bảo vệ chống quá tải.","reference":"Chương V, mục 1.2.2","requirement":"Chuyển nguồn tự động ≤ 10 giây, bảo vệ chống quá tải"},{"item":"Vỏ chống ồn","quote":"- Vỏ thép ngoài dày","reference":"Chương V, mục 1.2.1, phần V (yêu cầu khác), dòng 1","requirement":"Vỏ thép ngoài dày ≥ 2mm, sơn tĩnh điện dày ≥ 80µm, bên trong có vật liệu tiêu âm. Cấp bảo vệ vỏ ≥ IP23, phù hợp sử dụng ngoài trời, không có mái che, không đọng nước mưa."},{"item":"Bình chứa nhiên liệu","quote":"Có rốn xả cặn đáy. Nắp bồn dầu có gioăng chống nước xâm nhập.","reference":"Chương V, mục 1.2.1, phần V (yêu cầu khác), dòng 2","requirement":"Dung tích đảm bảo chạy liên tục ≥ 12 giờ ở 100% công suất định mức không cần tiếp nhiên liệu. Có rốn xả cặn đáy. Nắp bồn dầu có gioăng chống nước xâm nhập."},{"item":"Ắc quy khởi động","quote":"- Ắc quy đáp ứng bài kiểm tra theo mục 9.10 của tiêu chuẩn TCVN 7916-1:2008 hoặc IEC60095-1 hoặc","reference":"Chương V, mục 1.2.1, phần V (yêu cầu khác), dòng 3","requirement":"Nêu thông tin nhà sản xuất/model/điện áp/dung lượng. Loại khô MF/CMF/SMF/EFB/AGM, đi kèm trọn bộ giá đỡ, đầu bóp, cáp đấu nối. Đáp ứng bài kiểm tra mục 9.10 của TCVN 7916-1:2008 hoặc IEC60095-1 hoặc tương đương. Cấp kèm theo máy phát điện."},{"item":"Điểm tiếp đất","quote":"Có điểm đấu tiếp đất trên thân vỏ máy","reference":"Chương V, mục 1.2.1, phần V (yêu cầu khác), dòng 4","requirement":"Có điểm đấu tiếp đất trên thân vỏ máy"},{"item":"Hệ thống xả dầu bôi trơn","quote":"Có van/khóa ở bên trong kết hợp ống xả ra ngoài vỏ máy hoặc có bơm/thiết bị hỗ trợ thay dầu ra ngoài vỏ máy","reference":"Chương V, mục 1.2.1, phần V (yêu cầu khác), dòng 5","requirement":"Có van/khóa bên trong kết hợp ống xả ra ngoài vỏ máy, hoặc có bơm/thiết bị hỗ trợ thay dầu ra ngoài vỏ máy"},{"item":"Ống xả","quote":"Sử dụng thép không gỉ hoặc thép sơn mạ chịu nhiệt ≥300 độ C, được bọc cách nhiệt, xả theo chiều dọc và hướng về phía sau của máy","reference":"Chương V, mục 1.2.1, phần V (yêu cầu khác), dòng 6","requirement":"Thép không gỉ hoặc thép sơn mạ chịu nhiệt ≥ 300 độ C, bọc cách nhiệt, xả theo chiều dọc và hướng về phía sau của máy"},{"item":"Tiêu chuẩn khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp (QCVN 19:2024/BTNMT).","reference":"Chương V, mục 1.2.1, phần V (yêu cầu khác), dòng 7","requirement":"Đáp ứng QCVN 19:2024/BTNMT. Cung cấp test report do nhân sự nhà máy thực hiện hoặc kiểm định bên thứ 3 cho model máy/động cơ chào thầu, thể hiện rõ nồng độ các chất yêu cầu."},{"item":"Bộ nạp bù ắc quy","quote":"Chế độ nạp: Tối thiểu 2 chế độ: Nạp ổn dòng (Boost) và nạp ổn áp (Float)","reference":"Chương V, mục 1.2.1, phần V (yêu cầu khác), dòng 8","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ, đính kèm tài liệu. Đầu vào AC 130V ÷ 240V hoặc bao dải trên; hiệu suất tối đa ≥ 80%; tối thiểu 2 chế độ nạp: ổn dòng (Boost) và ổn áp (Float); đầu ra định mức 12VDC; dòng ra tối đa ≥ 5A; hiển thị LED; bảo vệ quá áp đầu vào; bảo vệ ngược cực, quá tải, ngắn mạch đầu ra; nhiệt độ hoạt động 0÷50℃ hoặc bao dải trên; độ ẩm 0÷95%RH (không ngưng tụ) hoặc bao dải trên; lắp kèm bên trong máy phát điện với đầy đủ phụ kiện."},{"item":"Cắt lọc sét bảo vệ (SPD)","quote":"- Sản xuất theo tiêu chuẩn: IEC 61643-11","reference":"Chương V, mục 1.2.1, phần V (yêu cầu khác), dòng 9","requirement":"Nêu nhà sản xuất, mã hiệu, xuất xứ, đính kèm tài liệu. Loại Class 2 trở lên; Un ≥ 220 Vac; Uc ≥ 320Vac; sản xuất theo IEC 61643-11; có cảnh báo lỗi bằng chỉ thị màu; lắp kèm bên trong máy phát điện với đầy đủ phụ kiện."},{"item":"Bộ lọc nhiên liệu, hệ thống làm mát bằng nước, bộ cao su chống rung","quote":"Tháo lắp được, thuận tiện cho việc thay thế bảo dưỡng.","reference":"Chương V, mục 1.2.1, phần V (yêu cầu khác), dòng 10-12","requirement":"Bộ lọc nhiên liệu tháo lắp được, thuận tiện thay thế bảo dưỡng. Hệ thống làm mát bằng nước và bộ cao su chống rung: nguyên thủy theo máy."},{"item":"Vật tư phụ trợ lắp đặt","quote":"Cung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) phục vụ lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.","reference":"Chương V, mục 1.2.1, phần V (yêu cầu khác), dòng 13","requirement":"Cung cấp đầy đủ vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa, …) để lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu."},{"item":"Tài liệu kỹ thuật đi kèm","quote":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng máy (mỗi máy 1 bộ).","reference":"Chương V, mục 1.2.1, phần V (yêu cầu khác), dòng 14","requirement":"Catalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng máy (mỗi máy 1 bộ)"},{"item":"Lắp đặt, đấu nối: Phạm vi và cách thực hiện","quote":"Đấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa.","reference":"Chương V, mục 1.2.1, phần B, dòng 1-3","requirement":"Vận chuyển và lắp đặt đúng vị trí Chủ đầu tư chỉ định; đặt cân bằng, an toàn, thuận tiện vận hành, bảo dưỡng, sửa chữa; dây nguồn, dây tiếp đất, dây điều khiển đi trong ống nhựa."},{"item":"Lắp đặt: Tiết diện dây đất và dây nguồn","quote":"≥ 16 mm2","reference":"Chương V, mục 1.2.1, phần B, dòng 4-5","requirement":"Dây đất ≥ 16 mm2; dây nguồn ≥ 16 mm2"},{"item":"Chạy thử tải","quote":"+ Chạy thử quá tải 10% công suất liên tục trong thời gian 10 phút.","reference":"Chương V, mục 1.2.1, phần B, dòng 6; Mục 2","requirement":"Nhà thầu cam kết chạy thử tải theo yêu cầu của chủ đầu tư. Kiểm tra: tải 50% liên tục 4 giờ; tải 75% liên tục 2 giờ; tải 100% liên tục 1 giờ; quá tải 10% liên tục 10 phút."},{"item":"Bảo hành","quote":"- Thời gian bảo hành: Tối thiểu 36 tháng kể từ ngày ký Biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 1.2.1 phần C và mục 1.3","requirement":"Tối thiểu 36 tháng kể từ ngày ký Biên bản nghiệm thu, bàn giao hàng hóa"},{"item":"Hỗ trợ kỹ thuật và đào tạo","quote":"Nhà thầu hoặc hãng sản xuất Phải có cam kết có đội ngũ kỹ thuật hỗ trợ kỹ thuật 24/7.","reference":"Chương V, mục 1.2.1, phần D","requirement":"Có cam kết đội ngũ kỹ thuật hỗ trợ 24/7; đào tạo hướng dẫn sử dụng, bảo hành bảo dưỡng cho nhân viên Chủ đầu tư, cam kết thời gian đào tạo cụ thể trong E-HSDT."},{"item":"Tiêu chuẩn áp dụng","quote":"Nhà thầu có thể chào tiêu chuẩn tương đương hoặc cao hơn tiêu chuẩn trong hồ sơ mời thầu.","reference":"Chương V, mục 1.2.3","requirement":"ISO 9001:2015, ISO 14001:2015, CE, QCVN 19:2024/BTNMT. Nhà thầu có thể chào tiêu chuẩn tương đương hoặc cao hơn."},{"item":"Chứng từ hàng hóa (CO/CQ)","quote":"+ Đối với hàng hóa nhập khẩu: cung cấp tài liệu chứng nhận xuất xứ hàng hóa; tài liệu chứng nhận chất lượng của nhà sản xuất và các chứng từ liên quan khác (nếu có).","reference":"Chương V, mục 1.3","requirement":"Hàng nhập khẩu: cung cấp tài liệu chứng nhận xuất xứ, chứng nhận chất lượng của nhà sản xuất và chứng từ liên quan. Hàng trong nước: cung cấp giấy chứng nhận chất lượng và tài liệu kết quả kiểm tra tại nhà máy do nhà sản xuất cấp."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:52:01.300Z"}},"IB2600511162":{"u":"2026-11-03T00:57:12.424+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 1. HSMT MPD 1.pdf), chưa phân tích cả HSMT.","Văn bản là bản OCR có nhiều lỗi dấu và ký tự; phần trích dẫn (quote) được sao nguyên văn theo văn bản nhận được, kể cả lỗi OCR.","Chương V không nêu thùng nhiên liệu, ATS dạng vỏ chống ồn (tổ máy là kiểu hở) hay xuất xứ cụ thể; các mục này không được liệt kê.","Số lượng cáp CVV 1x300mm2 không đọc được trong bảng; các bảng giám sát và bảo vệ (động cơ, đầu phát) bị vỡ cột nên chỉ tóm tắt các chức năng.","Dấu '>' và '<' trong bảng được OCR có thể là '≥' và '≤'; phần requirement đã diễn giải theo ngữ cảnh (tối thiểu/tối đa)."],"result":{"keyInfo":{"bidName":"Cung cấp máy phát điện 1500 KVA","notifyNo":"IB2600511162","generatorCapacity":"1 x 1500 kVA/1200 kW chính (PRP); 1650 kVA/1320 kW dự phòng (ESP), 50Hz"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 1500 kVA: Số lượng, loại","quote":"- 01 Tổ máy phát điện diesel 1500kVA:","reference":"Chương V, mục 1.2.b","requirement":"01 tổ máy phát điện diesel 1500 kVA, kiểu hở (genset), chế tạo và cung cấp đồng bộ gồm động cơ diesel, đầu phát xoay chiều, bộ điều khiển, bộ điều tốc, hệ thống nhiên liệu, làm mát, xả, khởi động và thiết bị phụ trợ"},{"item":"Tổ máy 1500 kVA: Thương hiệu OEM","quote":null,"reference":"Chương V, mục 1.2.b, bảng A, mục 3","requirement":"Phải mang thương hiệu của nhà tổ hợp chính thức (OEM), lắp ráp nguyên bộ, đồng bộ theo tiêu chuẩn nhà sản xuất, cấu hình tiêu chuẩn được công bố trong catalogue/datasheet chính thức"},{"item":"Tổ máy 1500 kVA: Hãng/nước sản xuất","quote":"- Có kinh nghiệm sản xuất thiết bị tương tự tối thiểu 10 năm;","reference":"Chương V, mục 1.2.b, bảng A, mục 4","requirement":"Hãng/nước sản xuất do nhà thầu đề xuất; thương hiệu thuộc khối EU/G7 và tương đương. Nhà sản xuất động cơ, đầu phát có tối thiểu 10 năm kinh nghiệm, đạt ISO 9001, ISO 8528, IEC 60034 hoặc tương đương, có mạng lưới dịch vụ tại Châu Á hoặc Việt Nam, có tối thiểu 03 dự án tham chiếu từ 2020 đến nay công suất tương đương (> 1000 kVA)"},{"item":"Tổ máy 1500 kVA: Năm sản xuất, tình trạng","quote":"Tổ máy phát điện phải được sản xuất từ năm 2026 trở về sau, tình trạng","reference":"Chương V, mục 1.2.b, bảng A, mục 4","requirement":"Sản xuất từ năm 2026 trở về sau, mới 100%, là model tiêu chuẩn mới nhất, được sản xuất và cung cấp rộng rãi trên thị trường toàn cầu"},{"item":"Tổ máy 1500 kVA: Mới 100%, hãng, xuất xứ, năm sản xuất","quote":"- Thiết bị mới 100% chưa qua sử dụng, Nhà thầu phải cam kết và nêu rõ trong","reference":"Chương V, mục 1.2.a","requirement":"Thiết bị mới 100% chưa qua sử dụng; nhà thầu cam kết và nêu rõ trong HSDT hãng sản xuất, xuất xứ, năm sản xuất của từng thiết bị"},{"item":"Tổ máy 1500 kVA: Khí thải","quote":"khí thải tôi thiêu theo QCVN 19:2024/BTNMT.","reference":"Chương V, mục 1.2.b, bảng A, mục 4","requirement":"Động cơ diesel đáp ứng tiêu chuẩn khí thải tối thiểu theo QCVN 19:2024/BTNMT"},{"item":"Tổ máy 1500 kVA: Điều kiện môi trường, vị trí lắp đặt","quote":"- Nhiệt độ môi trường: 0°C đến 50°C","reference":"Chương V, mục 1.2.b, bảng A, mục 4","requirement":"Nhiệt độ môi trường 0°C đến 50°C; độ ẩm lên đến 95%; lắp đặt trong nhà"},{"item":"Tổ máy 1500 kVA: Bọc cách nhiệt ống xả","quote":"Yêu cầu bọc cách nhiệt (bông thủy tinh + vỏ nhôm/inox) cho toàn bộ","reference":"Chương V, mục 1.2.b, bảng A, mục 4","requirement":"Bọc cách nhiệt (bông thủy tinh + vỏ nhôm/inox) cho toàn bộ hệ thống ống xả trong nhà để bảo đảm an toàn lao động và phòng chống cháy nổ"},{"item":"Tổ máy 1500 kVA: Công suất chính (PRP)","quote":"Công suất chính (Prime Power- PRP): 1500kVA/1200k W tại tần số","reference":"Chương V, mục 1.2.b, bảng A, mục 9","requirement":"1500 kVA/1200 kW tại tần số 50Hz"},{"item":"Tổ máy 1500 kVA: Công suất dự phòng (ESP)","quote":"Công suat dự phòng (Standby Power — ESP): 1650kVA/1320kW.","reference":"Chương V, mục 1.2.b, bảng A, mục 9","requirement":"1650 kVA/1320 kW"},{"item":"Tổ máy 1500 kVA: Khả năng quá tải","quote":"- Cho phép cung cấp vượt công suất định mức 10% trong vòng 1","reference":"Chương V, mục 1.2.b, bảng A, mục 9","requirement":"Cho phép cung cấp vượt công suất định mức 10% trong vòng 1 giờ/chu kỳ làm việc 12 giờ, theo ISO 8528-1"},{"item":"Tổ máy 1500 kVA: Độ ồn","quote":"Độ on phạm vi 1 mét < 110 dB khi vận hành ở 100% tai.","reference":"Chương V, mục 1.2.b, bảng A, mục 10 (N-M)","requirement":"Độ ồn trong phạm vi 1 mét < 110 dB khi vận hành ở 100% tải (không bắt buộc)"},{"item":"Tổ máy 1500 kVA: Động cơ - hãng, model, xuất xứ","quote":"Model/nha sản xuất/ Xuất xứ thương hiệu: EU/G7 hoặc tương đương","reference":"Chương V, mục 1.2.b, bảng B.1, mục 1 (N-M)","requirement":"Thương hiệu EU/G7 hoặc tương đương (không bắt buộc)"},{"item":"Tổ máy 1500 kVA: Động cơ - loại","quote":"- Loại động cơ: Diesel, 4 kỷ, có Turbo tăng áp va làm mát khí nạp","reference":"Chương V, mục 1.2.b, bảng B.1","requirement":"Diesel, 4 kỳ, có turbo tăng áp và làm mát khí nạp (aftercooler), làm mát bằng nước"},{"item":"Tổ máy 1500 kVA: Động cơ - số xy lanh","quote":"- Sb xy lanh: > 16 xylanh dạng V","reference":"Chương V, mục 1.2.b, bảng B.1","requirement":"≥ 16 xy lanh dạng V"},{"item":"Tổ máy 1500 kVA: Động cơ - dung tích xy lanh","quote":"- Dung tích xylanh: > 50 lít","reference":"Chương V, mục 1.2.b, bảng B.1","requirement":"≥ 50 lít"},{"item":"Tổ máy 1500 kVA: Động cơ - công suất chính (PRP)","quote":"- Cong suất động co (Prime Power — PRP): > 1200 kW","reference":"Chương V, mục 1.2.b, bảng B.1","requirement":"≥ 1200 kW"},{"item":"Tổ máy 1500 kVA: Động cơ - công suất dự phòng (ESP)","quote":"- . Công suất động cơ dự phòng (Standby Power — ESP): > 1320kW","reference":"Chương V, mục 1.2.b, bảng B.1","requirement":"≥ 1320 kW"},{"item":"Tổ máy 1500 kVA: Động cơ - tốc độ quay","quote":"- . Tốc độ quay định mức: 1500 vòng/phút (phù hợp hệ thống 50 Hz).","reference":"Chương V, mục 1.2.b, bảng B.1","requirement":"1500 vòng/phút (phù hợp hệ thống 50 Hz)"},{"item":"Tổ máy 1500 kVA: Động cơ - điện áp ắc quy","quote":"- . Điện áp bình ắc quy: 24VDC","reference":"Chương V, mục 1.2.b, bảng B.1","requirement":"24 VDC"},{"item":"Tổ máy 1500 kVA: Động cơ - hệ thống điều tốc","quote":"Hệ thống điều tốc: Bộ điều tốc điện tử","reference":"Chương V, mục 1.2.b, bảng B.1, mục 4-5","requirement":"Bộ điều tốc điện tử; tự động điều chỉnh tốc độ theo tải thực tế, bảo vệ quá tốc, tự động dừng máy khi vượt giới hạn an toàn theo thiết kế nhà sản xuất"},{"item":"Tổ máy 1500 kVA: Động cơ - hệ thống khởi động","quote":"Hệ thống khởi động: 24 VDC có kèm theo bộ nạp ắc quy từ điện lưới","reference":"Chương V, mục 1.2.b, bảng B.1, mục 6","requirement":"24 VDC, kèm bộ nạp ắc quy từ điện lưới"},{"item":"Tổ máy 1500 kVA: Động cơ - nạp khí, phun nhiên liệu","quote":"Hệ thống phun nhiên liệu: Phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2.b, bảng B.1, mục 7-8","requirement":"Tăng áp bằng turbocharger và làm mát khí nạp sau tăng áp (aftercooler); phun nhiên liệu trực tiếp"},{"item":"Tổ máy 1500 kVA: Động cơ - hệ thống làm mát","quote":"- . Loại chất làm mát: Hon hợp với glycol","reference":"Chương V, mục 1.2.b, bảng B.1, mục 9","requirement":"Làm mát bằng nước kết hợp quạt gió; chất làm mát hỗn hợp với glycol"},{"item":"Tổ máy 1500 kVA: Động cơ - mức tiêu hao nhiên liệu","quote":"- 100% tai <310 lit/h","reference":"Chương V, mục 1.2.b, bảng B.1","requirement":"Điều kiện tiêu chuẩn (50 Hz): tải 75% ≤ 240 lít/h; tải 100% ≤ 310 lít/h"},{"item":"Tổ máy 1500 kVA: Động cơ - khung đế, giảm chấn","quote":null,"reference":"Chương V, mục 1.2.b, bảng B.1, mục 3","requirement":"Khung đế chắc chắn, chịu lực, có giảm chấn chống rung giữa khung đế và cụm động cơ, phần phát điện"},{"item":"Tổ máy 1500 kVA: Đầu phát - hãng, model, xuất xứ","quote":"Model/nha sản xuất/ Xuất xứ thương hiệu: EU/G7 hoặc tương đương","reference":"Chương V, mục 1.2.b, bảng B.2, mục 1 (N-M)","requirement":"Thương hiệu EU/G7 hoặc tương đương (không bắt buộc)"},{"item":"Tổ máy 1500 kVA: Đầu phát - công suất chính","quote":"Công suất chính (Prime Power): >1500kVA (1200K W)","reference":"Chương V, mục 1.2.b, bảng B.2, mục 2","requirement":"≥ 1500 kVA (1200 kW)"},{"item":"Tổ máy 1500 kVA: Đầu phát - công suất dự phòng","quote":"Công suất dự phòng (Standby Power): > 1650kVA (1320kW)","reference":"Chương V, mục 1.2.b, bảng B.2","requirement":"≥ 1650 kVA (1320 kW)"},{"item":"Tổ máy 1500 kVA: Đầu phát - tần số, số cực","quote":"Số cực (Poles): 04","reference":"Chương V, mục 1.2.b, bảng B.2","requirement":"Tần số 50Hz; 04 cực"},{"item":"Tổ máy 1500 kVA: Đầu phát - điện áp đầu ra","quote":"- 50Hz: 220/380V ~ 240/415V","reference":"Chương V, mục 1.2.b, bảng B.2","requirement":"50Hz: 220/380V ~ 240/415V; điều chỉnh điện áp ±0,5%"},{"item":"Tổ máy 1500 kVA: Đầu phát - số pha, dây, cực","quote":"Số pha, dây, cực (Number of Terminals): 4 đầu cực","reference":"Chương V, mục 1.2.b, bảng B.2","requirement":"4 đầu cực"},{"item":"Tổ máy 1500 kVA: Đầu phát - kích từ","quote":"Máy phát không chồi than","reference":"Chương V, mục 1.2.b, bảng B.2","requirement":"Máy phát không chổi than (brushless) với hệ thống kích từ bằng máy phát nam châm vĩnh cửu (PMG)"},{"item":"Tổ máy 1500 kVA: Đầu phát - AVR","quote":"- Hệ thống điều chỉnh điện áp AVR (Bộ điều chỉnh điện áp tự động):","reference":"Chương V, mục 1.2.b, bảng B.2","requirement":"AVR loại điện tử, tự động điều chỉnh điện áp theo tải thực tế, tự ngắt dòng kích từ khi quá tải hoặc ngắn mạch; độ chính xác điều chỉnh điện áp ±0,5% điện áp định mức từ 0-100% tải"},{"item":"Tổ máy 1500 kVA: Đầu phát - cấp cách điện, cấp bảo vệ","quote":"Cấp cách điện: H.","reference":"Chương V, mục 1.2.b, bảng B.2, mục 10-11","requirement":"Cấp cách điện H; cấp bảo vệ IP23"},{"item":"Tổ máy 1500 kVA: Bộ điều khiển - hãng, model, xuất xứ","quote":"Model/ nhà sản xuất / xuất xứ bộ điều khiển: Nhà thầu đề xuất / tư vấn","reference":"Chương V, mục 1.2.b, bảng B.3 (N-M)","requirement":"Nhà thầu đề xuất / tư vấn (không bắt buộc); gắn trên khung kết cấu"},{"item":"Tổ máy 1500 kVA: Bộ điều khiển - chế độ, màn hình","quote":"Các chế độ điều khiển: Bằng tay/ Tự động. Màn hình LCD có đèn nền","reference":"Chương V, mục 1.2.b, bảng B.3","requirement":"Chế độ bằng tay/tự động; màn hình LCD có đèn nền LED; tích hợp màn hình LCD/TFT, đồng hồ thời gian thực (RTC), hiển thị ngày, giờ và tổng số giờ vận hành động cơ; lưu lịch sử sự kiện, cảnh báo/sự cố tối thiểu 250 bản ghi"},{"item":"Tổ máy 1500 kVA: Bộ điều khiển - giao tiếp","quote":"giao diện S485 và/hoặc RS232, sử dụng giao thức MODBUS (RTU).","reference":"Chương V, mục 1.2.b, bảng B.3","requirement":"Giao tiếp hệ thống ngoài qua RS485 và/hoặc RS232, giao thức MODBUS (RTU); cung cấp cáp và/hoặc thiết bị giao tiếp PC-controller"},{"item":"Tổ máy 1500 kVA: Bộ điều khiển - giao diện ATS","quote":null,"reference":"Chương V, mục 1.2.b, bảng B.3","requirement":"Giao diện kết nối tủ ATS qua terminal block hoặc ATS receptacle, hỗ trợ tối thiểu các tín hiệu Auto Start/Stop, Generator Available, Generator Running, Common Alarm và các tín hiệu cần thiết khác; có thể giám sát điện lưới và tự động khởi động động cơ khi lưới bất thường"},{"item":"Tổ máy 1500 kVA: Bộ điều khiển - nút dừng khẩn cấp, chỉ thị","quote":"Nút dừng khẩn cấp: 02 cái, lắp đặt trên vỏ máy phát và trên tủ điều","reference":"Chương V, mục 1.2.b, bảng B.3","requirement":"02 nút dừng khẩn cấp lắp trên vỏ máy phát và trên tủ điều khiển, cấp bảo vệ IP60; đèn chỉ thị pha và trạng thái ON/OFF; cài đặt điện áp/tần số trực tiếp trên màn hình"},{"item":"Tổ máy 1500 kVA: Cáp nội bộ, cable gland","quote":"Toàn bộ cáp nội bộ phải tuân thủ IEC 60502 và IEC 60332.","reference":"Chương V, mục 1.2.b, bảng B.3, mục 10, 12","requirement":"Toàn bộ cáp nội bộ tuân thủ IEC 60502 và IEC 60332; cáp bên trong đấu nối bằng cable gland thép không gỉ SS316 (không bắt buộc)"},{"item":"Tổ máy 1500 kVA: Giám sát và bảo vệ động cơ","quote":"Giám sát và bảo vệ động cơ:","reference":"Chương V, mục 1.2.b, bảng B.3","requirement":"Hiển thị/cảnh báo/dừng máy theo bảng: tốc độ động cơ, giờ chạy, lỗi khởi động, lỗi điều khiển, nhiệt độ dầu nhớt và nước làm mát, áp suất và mức dầu nhớt, mức nước làm mát, điện áp ắc quy, bộ nạp ắc quy, lịch sử lỗi"},{"item":"Tổ máy 1500 kVA: Giám sát và bảo vệ đầu phát","quote":"Hệ thống giám sát và bảo vệ máy phát- đầu phát điện:","reference":"Chương V, mục 1.2.b, bảng B.3, mục 15","requirement":"Đo/hiển thị điện áp pha-trung tính, dây-dây, dòng điện, tần số, kW/kVA/kVar, hệ số công suất; bảo vệ quá/thấp áp, quá dòng, quá/thấp tần số, chạm đất, ngắn mạch, phát hiện cháy (nhiệt)"},{"item":"Tổ máy 1500 kVA: Khung đế, kích thước, trọng lượng","quote":"Kích thước (Dai x Rong x Cao): < 5531x2108x2562mm","reference":"Chương V, mục 1.2.b, bảng B.4","requirement":"Khung đế thép có móc cẩu, có giảm chấn rung; kích thước (D x R x C) ≤ 5531x2108x2562mm (không bắt buộc); trọng lượng khô ≤ 11580kg (không bắt buộc)"},{"item":"Tổ máy 1500 kVA: Trọng lượng khô","quote":"Trọng lượng khô: < 11580kg","reference":"Chương V, mục 1.2.b, bảng B.4, mục 4 (N-M)","requirement":"≤ 11580 kg (không bắt buộc)"},{"item":"Tổ máy 1500 kVA: Che kín, lưới bảo vệ","quote":null,"reference":"Chương V, mục 1.2.b, bảng B.4, mục 5","requirement":"Các khe hở, lỗ mở che kín bằng foam; vị trí thông gió/thoát nhiệt lắp lưới bảo vệ"},{"item":"Tổ máy 1500 kVA: Hệ thống nối đất","quote":"- Hai (2) đầu nối tiếp đất","reference":"Chương V, mục 1.2.b, bảng B.5","requirement":"Hai đầu nối tiếp đất; thiết bị kim loại trong bảng điện nối về một điểm nối đất bảo vệ chung; bảng điều khiển có bu lông nối đất M10"},{"item":"Tổ máy 1500 kVA: Biển tên","quote":null,"reference":"Chương V, mục 1.2.b, bảng B.6 (N-M)","requirement":"Tất cả các mặt hàng gắn thẻ biển tên SS 316, cố định bằng bu lông và đai ốc thép không gỉ (không bắt buộc)"},{"item":"Tổ máy 1500 kVA: Dụng cụ, phụ tùng, dầu nước lần đầu","quote":"Đồ đầy nước làm mat/ dầu bôi trơn (First fill)","reference":"Chương V, mục 1.2.b, bảng C","requirement":"Cung cấp bộ dụng cụ phục vụ sửa chữa, bảo dưỡng, vận hành; đổ đầy nước làm mát/dầu bôi trơn (first fill); phụ tùng dự phòng (nếu cần) do hãng/nhà cung cấp tư vấn (không bắt buộc)"},{"item":"Tổ máy 1500 kVA: Tiêu chuẩn áp dụng","quote":"ISO3046 / BS 5514: Động cơ đốt trong kiểu piston.","reference":"Chương V, mục 1.2.b, bảng D, E","requirement":"ISO 8528; ISO 3046 / BS 5514; CE / IEC 60034; tuân thủ quy định/tiêu chuẩn quốc tế hiện hành về sức khỏe, an toàn và môi trường"},{"item":"Tổ máy 1500 kVA: Chứng chỉ CO/CQ","quote":"Giấy chứng nhận xuất xứ (ban chính)","reference":"Chương V, mục 1.2.b, bảng F, mục 1-2","requirement":"Giấy chứng nhận xuất xứ (bản chính); giấy chứng nhận chất lượng và số lượng do nhà sản xuất cấp (bản chính)"},{"item":"Tổ máy 1500 kVA: Bảo hành","quote":"bảo hành tôi thiêu 12 tháng kê từ ngày lập biên bản nghiệm thu.","reference":"Chương V, mục 1.2.b, bảng F, mục 3","requirement":"Cam kết bảo hành bản chính của nhà cung cấp, thời gian bảo hành tối thiểu 12 tháng kể từ ngày lập biên bản nghiệm thu"},{"item":"Tổ máy 1500 kVA: Báo cáo thử nghiệm","quote":"Báo cáo kiểm tra thử tải máy phát điện/ Generator load test report.","reference":"Chương V, mục 1.2.b, bảng F, mục 4-7","requirement":"Báo cáo thử tải máy phát, báo cáo kiểm tra động cơ, báo cáo kiểm tra đầu phát, báo cáo thử nghiệm điển hình của máy cắt không khí (ACB)"},{"item":"Tổ máy 1500 kVA: Tài liệu kỹ thuật","quote":"Qty: 2 scts.","reference":"Chương V, mục 1.2.b, Tài liệu yêu cầu","requirement":"Sách hướng dẫn vận hành và bảo dưỡng (động cơ, đầu phát, ACB, bộ điều khiển, AVR, bộ nạp ắc quy, bơm chuyển nhiên liệu) bản mềm PDF và bản cứng tiếng Anh, 2 bộ; hướng dẫn lắp đặt, danh mục phụ tùng, tài liệu bảo trì, bản vẽ đấu dây và bố trí tổng thể, tài liệu khắc phục sự cố, mỗi loại 2 bộ"},{"item":"Tổ máy 1500 kVA: Nghiệm thu tại site","quote":"Vận hành ở 100% tải tối thiéu 4 giờ/Testing for running at 100% load","reference":"Chương V, mục 1.2.b, Kiểm tra nghiệm thu tại site","requirement":"Thử vận hành dưới tải thay đổi (0-25-50-75-100-110%, mỗi chế độ 30 phút; 0-50%, 50-100%, 100-0%, mỗi chế độ 30 phút); vận hành 100% tải tối thiểu 4 giờ; thử chức năng và bảo vệ; nhà cung cấp chuẩn bị tải (load bank) và nhiên liệu thử tải"},{"item":"Tổ máy 1500 kVA: Đào tạo","quote":null,"reference":"Chương V, mục 1.2.b, Đào tạo","requirement":"Chuyên gia có xác nhận của nhà sản xuất đào tạo về lắp đặt, vận hành, chạy thử, bảo dưỡng, tối thiểu 02 ngày làm việc tại công trường"},{"item":"Tổ máy 1500 kVA: Kiểm tra và thử nghiệm","quote":"Có Chứng chỉ Vinacontrol; (nhà thầu cung cấp hoặc cam kết cung cấp)","reference":"Chương V, mục 3","requirement":"Thử chạy không tải và có tải tại hiện trường; biên bản thử tải xuất xưởng do hãng sản xuất thực hiện, có ký tên đóng dấu; chứng chỉ Vinacontrol; giấy kiểm định khí thải của đơn vị thứ ba theo TCVN"},{"item":"Tủ ATS 2500A: Số lượng, loại","quote":"- 01 bộ tủ đảo nguồn - ATS 2500A, 3 pha, 4 cực, điều khiển kỹ thuật so.","reference":"Chương V, mục 1.2.b, bảng ATS","requirement":"01 bộ tủ đảo nguồn ATS 2500A, 3 pha, 4 cực, điều khiển kỹ thuật số; tiêu chuẩn TCVN 7994-1:2009, IEC 60439-1: 2004"},{"item":"Tủ ATS 2500A: Điện áp, tần số","quote":"Điện áp làm việc: 220/380V ~ 240/415V AC","reference":"Chương V, mục 1.2.b, bảng ATS, mục 1-2","requirement":"Điện áp làm việc 220/380V ~ 240/415V AC; tần số 50Hz"},{"item":"Tủ ATS 2500A: Dòng điện định mức, chịu đựng ngắn hạn","quote":"- Dòng điện định mức: 2500A","reference":"Chương V, mục 1.2.b, bảng ATS, mục 3","requirement":"Dòng điện định mức 2500A; Icw ≥ 85kA/s"},{"item":"Tủ ATS 2500A: Số cực, thiết bị đóng cắt chính","quote":"Thiết bị đóng cắt chính: 2500A, 3 pha - 4 cực","reference":"Chương V, mục 1.2.b, bảng ATS, mục 4, 6","requirement":"04 cực; thiết bị đóng cắt chính 2500A, 3 pha - 4 cực"},{"item":"Tủ ATS 2500A: Kiểu điều khiển, bảo vệ","quote":"- DK ATS bằng 2 chế độ Auto Manual.","reference":"Chương V, mục 1.2.b, bảng ATS, mục 5","requirement":"Bộ ĐK ATS 3 vị trí ON-OFF-ON gắn trên mặt tủ; 2 chế độ Auto/Manual; chức năng chọn nguồn ưu tiên; bảo vệ quá áp, thấp áp, mất pha, ngược pha, tần số; cài đặt trên bảng điều khiển hoặc kết nối PC"},{"item":"Tủ ATS 2500A: Vỏ tủ","quote":"- Tu tole dày 1.5mm, son tĩnh diện","reference":"Chương V, mục 1.2.b, bảng ATS, mục 7","requirement":"Tôn dày 1.5mm, sơn tĩnh điện; kích thước 1.800mm (H) x 1.000mm (W) x 800mm (D) hoặc tương đương; đạt IP 42"},{"item":"Tủ ATS 2500A: Thông số cài đặt","quote":"- Thời gian trễ khi khởi động máy phát điện.","reference":"Chương V, mục 1.2.b, bảng ATS, mục 8","requirement":"Mức bảo vệ điện áp và tần số cao/thấp của lưới và máy phát; thời gian trễ khởi động máy phát, chuyển lưới sang máy phát, chuyển máy phát sang lưới, thời gian trễ dừng máy (chạy làm mát)"},{"item":"Máy cắt không khí ACB 2500A: Thông số","quote":"Thiết bị: Máy cắt không khí ACB 2500A-85kA, 3","reference":"Chương V, mục 1.2.b, bảng ACB","requirement":"Số lượng 02 cái; ACB 2500A-85kA, 3 pha, 4 cực; tiêu chuẩn IEC 60947-2; vỏ tủ tôn dày 1,5mm sơn tĩnh điện, đạt IP 42"},{"item":"Cáp điện và vật tư đấu nối: Cáp điện","quote":"Cáp điện: CVV 1x300mm2, 0.6/1kV, ruột dẫn","reference":"Chương V, mục 1.2.b, bảng cáp điện, mục 1","requirement":"Cáp CVV 1x300mm2, 0.6/1kV, ruột đồng, cách điện/vỏ PVC 2 lớp (Cu/PVC/PVC); tiêu chuẩn TCVN 5935-1/IEC 60502-1, TCVN 6612/IEC 60228"},{"item":"Cáp điện và vật tư đấu nối: Vật tư đấu nối","quote":"Đầu cose đồng 300 60 Cái","reference":"Chương V, mục 1.2.b, bảng cáp điện, mục 2.1-2.3","requirement":"Đầu cose đồng 300: 60 cái; mũ chụp đầu cose 300: 60 cái; bu lông M12x400: 50 cái (không bắt buộc); phụ kiện lắp đặt phù hợp màu sắc, thứ tự pha"},{"item":"Phạm vi lắp đặt: Tháo dỡ, di dời tổ máy hiện hữu","quote":"- Tháo dỡ, di dời tổ máy phát điện 1500 kVA,","reference":"Chương V, mục 1.2.b, bảng tháo dỡ/lắp đặt, mục 1","requirement":"Tháo dỡ, di dời tổ máy phát điện 1500 kVA, tủ ATS và tủ ACB hiện hữu theo đúng kỹ thuật, bảo đảm an toàn lao động, điện và PCCC, không làm hư hỏng thiết bị và hệ thống hiện hữu, di chuyển đến vị trí chủ đầu tư yêu cầu; phối hợp Điện lực Vũng Tàu đóng cắt nguồn 22kV; bố trí nguồn điện dự phòng tối thiểu 500kVA trong suốt thời gian thi công (01 gói)"},{"item":"Phạm vi lắp đặt: Vận chuyển, lắp đặt tổ máy mới","quote":"Vận chuyển, lắp đặt Tổ máy phát điện mới.","reference":"Chương V, mục 1.2.b, bảng tháo dỡ/lắp đặt, mục 2","requirement":"Khảo sát hiện trường, vận chuyển, nâng hạ, cẩu lắp, đấu nối hoàn chỉnh máy phát 1500 kVA, tủ ATS 2500A, tủ ACB 2500A và phụ kiện đồng bộ; kiểm tra, hiệu chỉnh, đo kiểm, cài đặt, chạy thử không tải và có tải, kiểm tra hoạt động ATS và chức năng bảo vệ; hướng dẫn vận hành, bàn giao hồ sơ hoàn công, biên bản nghiệm thu, kết quả đo kiểm, tài liệu kỹ thuật (01 gói)"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T00:57:11.683Z"}},"IB2600511196":{"u":"2026-11-02T17:53:10.576+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Phan 2 - Yeu cau ky thuat - May phat dien - 1000KVA.pdf), chưa phân tích cả HSMT.","Văn bản có hai mốc năm sản xuất khác nhau: mục 1.2.1 ghi 2024-2025 trở lại đây, bảng thông số ghi từ năm 2026 trở về sau.","Văn bản không nêu hãng, mã hiệu, xuất xứ cụ thể của động cơ và đầu phát, không nêu tiêu chuẩn khí thải, không có thông số ATS hay tủ hòa đồng bộ, không nêu cáp cụ thể (chỉ yêu cầu nhà thầu khảo sát khối lượng dây đấu nối) và không có vỏ cách âm (canopy).","Số lượng 2 tổ máy chỉ xuất hiện ở mục Vật tư lắp đặt; tên gói thầu ghi 1.000 KVA, không nêu rõ số lượng ở phần thông số chung.","Văn bản có một số chỗ lỗi chính tả hoặc ghép dòng từ PDF (ví dụ 'co6gn suất chính', 'diamo sạc', ô 'Nước sản xuất' chứa nội dung cấu hình đồng bộ); đã giữ nguyên khi trích dẫn."],"result":{"keyInfo":{"bidName":"Trang bị mới máy phát điện 1000 KVA","notifyNo":"IB2600511196","generatorCapacity":"≥ 1.000 kVA / 800 kW dự phòng (ESP); ≥ 900 kVA / 720 kW chính (PRP); 2 tổ máy (theo mục Vật tư lắp đặt)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy: Công suất dự phòng (ESP)","quote":"≥ 1.000 kVA / 800 kW","reference":"Chương V, mục 1.2.2, bảng 1 dòng 1","requirement":"≥ 1.000 kVA / 800 kW"},{"item":"Tổ máy: Công suất chính (PRP)","quote":"≥ 900 kVA / 720 kW (PRP)","reference":"Chương V, mục 1.2.2, bảng 1 dòng 2","requirement":"≥ 900 kVA / 720 kW (PRP)"},{"item":"Tổ máy: Số lượng / phạm vi lắp đặt","quote":"Phần Vật tư lắp đặt trọn gói hoàn thiện 2 tổ","reference":"Chương V, mục 1.2.2, Các yêu cầu khác, dòng 1","requirement":"Vật tư lắp đặt trọn gói hoàn thiện 2 tổ máy phát điện, theo khảo sát thực tế tại nhà máy chế biến mủ Cuaparis (nhà thầu tự khảo sát để tính toán)"},{"item":"Tổ máy: Năm sản xuất, tình trạng","quote":"Sản xuất từ năm 2026 trở về sau, máy mới","reference":"Chương V, mục 1.2.2, bảng 1 dòng 3","requirement":"Sản xuất từ năm 2026 trở về sau, máy mới 100%, chưa qua sử dụng"},{"item":"Tổ máy: Cam kết hàng hóa mới (mục chung)","quote":"được sản xuất từ năm 2024-2025 trở lại đây","reference":"Chương V, mục 1.2.1","requirement":"Cam kết bằng văn bản hàng hóa mới 100%, sản xuất từ năm 2024-2025 trở lại đây, không có lỗi về vật liệu, sản xuất, thiết kế, vận hành (khác với mốc năm 2026 ở bảng thông số)"},{"item":"Tổ máy: Cấu hình đồng bộ nguyên bộ","quote":"Máy phát điện phải là tổ máy phát điện đồng","reference":"Chương V, mục 1.2.2, bảng 1 dòng 4","requirement":"Là tổ máy phát điện đồng bộ, nguyên bộ; động cơ, đầu phát và thiết bị chính theo cấu hình tiêu chuẩn của nhà sản xuất. Động cơ và đầu phát do cùng một hãng sản xuất hoặc là cấu hình được nhà sản xuất tổ máy xác nhận là đồng bộ, tương thích; phải có catalogue, tài liệu kỹ thuật hoặc tài liệu xác nhận của nhà sản xuất"},{"item":"Tổ máy: Xuất xứ, CO/CQ và hồ sơ hàng hóa","quote":"- Giấy chứng nhận xuất xứ hàng hóa (CO)","reference":"Chương V, mục 1.2.2, bảng 1 dòng 4","requirement":"Xuất xứ rõ ràng, sản xuất/nhập khẩu và lưu hành hợp pháp tại Việt Nam. Cung cấp CO (hàng nhập khẩu), CQ hoặc tài liệu tương đương của nhà sản xuất, tờ khai hải quan (hàng nhập khẩu), catalogue và tài liệu kỹ thuật của nhà sản xuất"},{"item":"Tổ máy: Tiêu chuẩn chất lượng","quote":"- ISO 9001:2015, ISO14001:2015","reference":"Chương V, mục 1.2.2, bảng 1 dòng 5","requirement":"Hàng mới 100%, đáp ứng tối thiểu: TCVN 9729-1/ISO 8528-1 (phân loại và định mức công suất), TCVN 9729-5/ISO 8528-5 (đặc tính vận hành, chất lượng điện áp/tần số, đáp ứng tải), TCVN 9729-10/ISO 8528-10 (độ ồn), ISO 8528-13 (an toàn), ISO 9001:2015 và ISO 14001:2015 (có bản sao chứng chỉ còn hiệu lực)"},{"item":"Tổ máy: Điện áp định mức","quote":"400/230 VAC, 3 pha, 4 dây, 50 Hz","reference":"Chương V, mục 1.2.2, bảng 1 dòng 6","requirement":"400/230 VAC, 3 pha, 4 dây, 50 Hz"},{"item":"Tổ máy: Biến thiên điện áp","quote":"≤ ± 1% từ không tải đến đầy tải trong điều kiện","reference":"Chương V, mục 1.2.2, bảng 1 dòng 7","requirement":"≤ ± 1% từ không tải đến đầy tải ở trạng thái ổn định; đặc tính quá độ đáp ứng TCVN 9729-5/ISO 8528-5 và công bố của nhà sản xuất"},{"item":"Tổ máy: Số pha, số dây; tần số định mức","quote":"3 pha, 4 dây","reference":"Chương V, mục 1.2.2, bảng 1 dòng 8, 9","requirement":"3 pha, 4 dây; tần số 50 Hz"},{"item":"Tổ máy: Biến thiên tần số","quote":"≤ ± 0,5% từ không tải đến đầy tải trong điều kiện","reference":"Chương V, mục 1.2.2, bảng 1 dòng 10","requirement":"≤ ± 0,5% từ không tải đến đầy tải ở trạng thái ổn định; đặc tính quá độ đáp ứng TCVN 9729-5/ISO 8528-5"},{"item":"Tổ máy: Khả năng chịu quá tải","quote":"suất, tiêu chuẩn áp dụng và giới hạn do nhà sản","reference":"Chương V, mục 1.2.2, bảng 1 dòng 11","requirement":"Theo chế độ công suất, tiêu chuẩn áp dụng và giới hạn do nhà sản xuất công bố; nhà thầu cung cấp tài liệu chứng minh"},{"item":"Tổ máy: Thời gian đạt công suất tối đa","quote":"≤ 60 giây, hoặc theo yêu cầu đáp ứng tải phù hợp","reference":"Chương V, mục 1.2.2, bảng 1 dòng 12","requirement":"≤ 60 giây, hoặc theo yêu cầu đáp ứng tải phù hợp với cấp hiệu suất của tổ máy theo TCVN 9729-5/ISO 8528-5"},{"item":"Tổ máy: Thời gian chạy liên tục","quote":"Không hạn chế","reference":"Chương V, mục 1.2.2, bảng 1 dòng 13","requirement":"Không hạn chế"},{"item":"Tổ máy: Hệ số công suất","quote":"Cos = 0,8","reference":"Chương V, mục 1.2.2, bảng 1 dòng 14","requirement":"Cos = 0,8"},{"item":"Tổ máy: Tốc độ vòng quay","quote":"tương đương 1.500 vòng/phút","reference":"Chương V, mục 1.2.2, bảng 1 dòng 15","requirement":"Tương đương 1.500 vòng/phút"},{"item":"Tổ máy: Hệ thống khởi động","quote":"Hệ thống khởi động kèm theo máy, tự động sạc","reference":"Chương V, mục 1.2.2, bảng 1 dòng 16","requirement":"Kèm theo máy, tự động sạc điện từ điện lưới hoặc từ máy phát điện, bằng mô tơ điện 1 chiều 24V, có ắc quy"},{"item":"Tổ máy: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 1.2.2, bảng 1 dòng 17","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Tổ máy: Bộ nạp bình ắc quy","quote":"Tiêu chuẩn theo máy (bộ sạc từ điện lưới +","reference":"Chương V, mục 1.2.2, bảng 1 dòng 18","requirement":"Tiêu chuẩn theo máy (bộ sạc từ điện lưới + diamo sạc từ máy phát)"},{"item":"Tổ máy: Aptomat (MCCB)","quote":"Có MCCB tại ngõ ra của máy, được lắp tại máy","reference":"Chương V, mục 1.2.2, bảng 1 dòng 19","requirement":"Có MCCB tại ngõ ra của máy, lắp tại máy phát điện; dòng định mức ≥ dòng điện định mức của tổ máy; thuận tiện đấu nối dây cỡ lớn vào đường dây hiện hữu (nhà thầu tự khảo sát để tính khối lượng dây đấu nối)"},{"item":"Tổ máy: Hệ thống làm mát","quote":"Làm mát bằng gió và két nước","reference":"Chương V, mục 1.2.2, bảng 1 dòng 20","requirement":"Làm mát bằng gió và két nước"},{"item":"Tổ máy: Điều kiện vận hành","quote":"+ Nhiệt độ môi trường: từ 10°C đến +40°C.","reference":"Chương V, mục 1.2.2, bảng 1 dòng 21","requirement":"Nhiệt độ môi trường từ 10°C đến +40°C (ghi như văn bản); độ ẩm tương đối 80%, tối đa 100%"},{"item":"Tổ máy: Nhiên liệu sử dụng","quote":"Dầu Diesel thông dụng trên thị trường Việt","reference":"Chương V, mục 1.2.2, bảng 1 dòng 22","requirement":"Dầu Diesel thông dụng trên thị trường Việt Nam, phù hợp yêu cầu của nhà sản xuất động cơ"},{"item":"Tổ máy: Thùng nhiên liệu","quote":"Dung tích hữu ích tối thiểu 1.500 lít, đặt rời","reference":"Chương V, mục 1.2.2, bảng 1 dòng 23","requirement":"Dung tích hữu ích tối thiểu 1.500 lít, đặt rời bên ngoài máy, kèm ống dầu, van và phụ kiện lắp đặt hoàn thiện trong phạm vi khoảng 10 m; đảm bảo máy chạy ở 75% tải định mức khoảng 10 giờ liên tục theo mức tiêu hao do nhà sản xuất công bố"},{"item":"Tổ máy: Độ ồn","quote":"≤ 100 dB(A) đo cách tâm máy khoảng 7m trong","reference":"Chương V, mục 1.2.2, bảng 1 dòng 24","requirement":"≤ 100 dB(A) đo cách tâm máy khoảng 7m, ở không gian mở"},{"item":"Tổ máy: Khung - đế máy","quote":"thép hình chữ V hoặc U dày ≥ 4,0mm","reference":"Chương V, mục 1.2.2, bảng 1 dòng 25","requirement":"Khung chịu lực bằng thép hàn kín, thép hình chữ V hoặc U dày ≥ 4,0mm; xử lý bề mặt chống oxy hóa và sơn tĩnh điện; hệ thống tiếp đất đảm bảo an toàn cho máy và người vận hành"},{"item":"Tổ máy: Hệ thống chống rung","quote":"cao su chống rung, đảm bảo khả năng chịu tải","reference":"Chương V, mục 1.2.2, bảng 1 dòng 26","requirement":"Động cơ và đầu phát lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao"},{"item":"Động cơ: Loại động cơ","quote":"Diesel 4 kỳ, phun nhiên liệu trực tiếp","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 3","requirement":"Diesel 4 kỳ, phun nhiên liệu trực tiếp; đồng bộ, tương thích với đầu phát và được nhà sản xuất tổ máy xác nhận"},{"item":"Động cơ: Công suất dự phòng (Standby)","quote":"≥ 890 kW (ESP)","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 4","requirement":"≥ 890 kW (ESP)"},{"item":"Động cơ: Công suất liên tục (Prime)","quote":"≥ 810 kW (PRP)","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 5","requirement":"≥ 810 kW (PRP)"},{"item":"Động cơ: Số xi lanh","quote":"≥ 8, chữ V","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 6","requirement":"≥ 8, chữ V"},{"item":"Động cơ: Dung tích động cơ","quote":"≥ 25L","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 7","requirement":"≥ 25L"},{"item":"Động cơ: Kiểu nạp khí","quote":"Tăng áp (Turbo) và làm mát sau tăng áp","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 8","requirement":"Tăng áp (Turbo) và làm mát sau tăng áp"},{"item":"Động cơ: Kiểu điều tốc","quote":"Điện tử, tự động theo phụ tải","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 9","requirement":"Điện tử, tự động theo phụ tải"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu 50% tải","quote":"- 50% tải : 105 lít/ giờ","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 11","requirement":"105 lít/giờ (tại công suất chính liên tục; nhà thầu cung cấp tài liệu kỹ thuật chứng minh)"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu 75% tải","quote":"- 75% tải : ≤ 150 lít/ giờ","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 11","requirement":"≤ 150 lít/giờ"},{"item":"Động cơ: Mức tiêu thụ nhiên liệu 100% tải","quote":"- 100% tải : ≤ 200 lít/ giờ","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 11","requirement":"≤ 200 lít/giờ"},{"item":"Động cơ: Dung tích dầu bôi trơn và nước làm mát","quote":"Theo dung tích tiêu chuẩn của nhà sản xuất, bảo","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 12, 13","requirement":"Theo dung tích tiêu chuẩn của nhà sản xuất; nhà thầu cung cấp tài liệu kỹ thuật chứng minh"},{"item":"Động cơ: Hệ thống lọc nhiên liệu, dầu bôi trơn","quote":"+ Phin lọc dầu bôi trơn","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 14","requirement":"Phin lọc dầu bôi trơn; phin lọc nhiên liệu (màng lọc nhiên liệu tinh và khô); có ruột thay lắp thuận tiện; van tách nước trên hệ thống nhiên liệu (nếu có theo cấu hình nhà sản xuất)"},{"item":"Động cơ: Van solenoid hệ thống nhiên liệu","quote":"+ Nam châm điện solenoid","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 15","requirement":"Nam châm điện solenoid, dùng cho tắt máy bình thường và tắt máy khẩn cấp"},{"item":"Động cơ: Hệ thống lọc khí, ống xả","quote":"+ Kiểu khô","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 16","requirement":"Lọc khí kiểu khô, bộ lọc khí, ống góp gió vào; hệ thống ống xả và cách nhiệt theo cấu hình tiêu chuẩn của nhà sản xuất"},{"item":"Động cơ: Hệ thống cảm biến","quote":"+ Cảm biến nhiệt độ khí nạp","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 17","requirement":"Tối thiểu: cảm biến trục động cơ, áp suất dầu bôi trơn, nhiệt độ nước, nhiệt độ khí nạp, áp suất dầu, nhiệt độ dầu"},{"item":"Động cơ: Hệ thống khởi động và ắc quy","quote":"Có sạc ắc quy 24Vol khi chạy máy, đồng bộ","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 18, 23","requirement":"Motor khởi động điện 1 chiều 24Vol lắp trực tiếp trong máy; sạc ắc quy 24Vol khi chạy máy; ắc quy 24VDC, cấu hình và dung lượng theo yêu cầu khởi động của nhà sản xuất, kèm bộ sạc duy trì từ điện lưới và từ máy phát"},{"item":"Động cơ: Hệ thống làm mát","quote":"- Hệ thống làm mát bằng két nước (Có pha dung","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 19","requirement":"Làm mát bằng két nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục, cung cấp đồng bộ cho động cơ; dạng đứng, đặt trên bệ với toàn bộ hệ thống két chứa nước"},{"item":"Động cơ: Hệ thống xả giảm thanh","quote":"- Hệ thống xả giảm thanh bao gồm ống xả tiêu","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 20","requirement":"Gồm ống xả tiêu âm công nghiệp, khớp nối mềm và phụ tùng cần thiết để đưa khí xả ra khỏi phòng đặt máy; bảo ôn ống xả bằng bông thủy tinh có bọc giấy bạc chống nóng"},{"item":"Động cơ: Hệ thống khung bệ và chống rung","quote":"- Toàn bộ bằng thép được hàn kín đồng bộ với","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 21, 22","requirement":"Khung bệ thép hàn kín đồng bộ với máy, có van xả nước và lỗ thông hơi; bộ giảm chấn cao su phân bố đều trọng lượng máy trên khung đế; hệ thống tiếp đất đảm bảo an toàn"},{"item":"Động cơ: Bồn nhiên liệu rời bên ngoài máy","quote":"- Dung tích (khoảng 1.500 lít), Dung tích đảm","reference":"Chương V, mục 1.2.2, bảng thông số động cơ dòng 24","requirement":"Dung tích khoảng 1.500 lít, đảm bảo máy hoạt động ở 75% tải định mức trong 10 giờ liên tục; bồn đặt rời, nối bằng ống và van trong phạm vi 10 mét"},{"item":"Đầu phát: Loại đầu phát","quote":"Từ trường quay 4 cực kết cấu tự điều chỉnh, kích","reference":"Chương V, mục 1.2.2, bảng thông số đầu phát dòng 5","requirement":"Từ trường quay 4 cực, tự điều chỉnh, kích từ tự động, không chổi than, bạc đạn đơn kín không bị thấm nước, 12 đầu dây, 3 pha, 4 dây; đồng bộ, tương thích với động cơ và được nhà sản xuất tổ máy xác nhận"},{"item":"Đầu phát: Công suất dự phòng","quote":"≥ 1.000 kVA / 800 kW (ESP)","reference":"Chương V, mục 1.2.2, bảng thông số đầu phát dòng 3","requirement":"≥ 1.000 kVA / 800 kW (ESP)"},{"item":"Đầu phát: Công suất liên tục","quote":"≥ 900 kVA / 720 kW (PRP)","reference":"Chương V, mục 1.2.2, bảng thông số đầu phát dòng 4","requirement":"≥ 900 kVA / 720 kW (PRP)"},{"item":"Đầu phát: Điều chỉnh điện áp (AVR)","quote":"Tự động điều chỉnh bằng bộ AVR, cho phép","reference":"Chương V, mục 1.2.2, bảng thông số đầu phát dòng 6","requirement":"Tự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải khác nhau"},{"item":"Đầu phát: Kết cấu","quote":"Một ổ trục, tự bôi trơn","reference":"Chương V, mục 1.2.2, bảng thông số đầu phát dòng 7","requirement":"Một ổ trục, tự bôi trơn"},{"item":"Đầu phát: Cấp cách điện/nhiệt","quote":"Tối thiểu cấp H/H hoặc tương đương theo tiêu","reference":"Chương V, mục 1.2.2, bảng thông số đầu phát dòng 8","requirement":"Tối thiểu cấp H/H hoặc tương đương theo tiêu chuẩn áp dụng của nhà sản xuất"},{"item":"Đầu phát: Cấp bảo vệ","quote":"Tối thiểu IP 23","reference":"Chương V, mục 1.2.2, bảng thông số đầu phát dòng 9","requirement":"Tối thiểu IP 23"},{"item":"Đầu phát: Hệ số công suất","quote":"10. Hệ số công suất | Tối thiểu Cos | = 0,8","reference":"Chương V, mục 1.2.2, bảng thông số đầu phát dòng 10","requirement":"Tối thiểu Cos = 0,8"},{"item":"Đầu phát: Tốc độ vòng quay, quá tốc","quote":"Chịu được quá tốc cực đại đến 2.000 vòng/phút","reference":"Chương V, mục 1.2.2, bảng thông số đầu phát dòng 11","requirement":"Tương đương 1.500 vòng/phút; chịu được quá tốc cực đại đến 2.000 vòng/phút hoặc cao hơn"},{"item":"Đầu phát: Khả năng quá tải dài hạn và ngắn hạn","quote":"Khả năng chịu quá tải của đầu phát thực hiện","reference":"Chương V, mục 1.2.2, bảng thông số đầu phát dòng 12, 13","requirement":"Theo tiêu chuẩn áp dụng và giới hạn do nhà sản xuất công bố; nhà thầu cung cấp tài liệu chứng minh"},{"item":"Đầu phát: Biến thiên điện áp","quote":"≤ ± 1% từ không tải đến đầy tải trong điều kiện","reference":"Chương V, mục 1.2.2, bảng thông số đầu phát dòng 14","requirement":"≤ ± 1% từ không tải đến đầy tải ở trạng thái ổn định"},{"item":"Bộ điều khiển: Xuất xứ, năm sản xuất","quote":"Từ năm 2026 trở về sau; hàng hóa mới 100%,","reference":"Chương V, mục 1.2.2, bảng bộ điều khiển dòng 1, 2","requirement":"Theo chức năng, tiêu chuẩn và khả năng tương thích với đầu phát, động cơ, tổ máy; không giới hạn nhãn hiệu hoặc xuất xứ. Cam kết cung cấp CO, CQ, tờ khai hải quan. Sản xuất từ năm 2026 trở về sau, mới 100%, chưa qua sử dụng"},{"item":"Bộ điều khiển: Vị trí, màn hình, chế độ vận hành","quote":"- Màn hình hiển thị LCD, dùng công nghệ vi xử","reference":"Chương V, mục 1.2.2, bảng bộ điều khiển dòng 3","requirement":"Gắn trực tiếp trên máy phát, panel có cửa kính (mica) bảo vệ; màn hình LCD vi xử lý, lập trình được, có nút dừng khẩn cấp lắp bên ngoài; chế độ START, STOP, MAN, AUTO; nút đóng mở tải máy phát, tải lưới và các nút cài đặt"},{"item":"Bộ điều khiển: Thông số hiển thị trên LCD","quote":"Tần số: Hz","reference":"Chương V, mục 1.2.2, bảng bộ điều khiển dòng 4","requirement":"Điện áp pha, điện áp dây máy phát; cường độ dòng điện; tổng tải kVA, kW; Cos; tần số Hz; điện áp pha và điện áp dây lưới; điện áp bình ắc quy; nhiệt độ nước làm mát (°C và °F); áp suất nhớt (bar và Psi); số giờ chạy máy"},{"item":"Bộ điều khiển: Chức năng cảnh báo, bảo vệ, tự động dừng máy","quote":"+ Vượt tốc-dừng máy","reference":"Chương V, mục 1.2.2, bảng bộ điều khiển dòng 5","requirement":"Tối thiểu: vượt tốc, áp lực nhớt thấp, nhiệt độ nước làm mát cao/thấp, điện áp ắc quy cao/thấp/yếu/hỏng, không khởi động được, động cơ không quay khi khởi động, cắt điện an toàn bộ khởi động, ngắn mạch/quá dòng, khống chế dòng ngắn mạch 1 pha và 3 pha, quá/dưới điện áp, tần số cao/thấp, quá tải, công suất/ngược dòng và các chức năng bảo vệ an toàn khác"},{"item":"Bộ điều khiển: Chức năng cài đặt, kết nối, giám sát","quote":"- Bảng điều khiển có giao diện kết nối máy tính","reference":"Chương V, mục 1.2.2, bảng bộ điều khiển dòng 6","requirement":"Cài đặt tự động hẹn chế độ bảo hành, bảo trì theo ngày tháng hoặc số giờ chạy; giao diện kết nối máy tính qua cổng USB; giám sát SCADA từ xa qua MODEM (RS232), MODBUS (RS485), thông báo SMS"},{"item":"Phụ kiện: Bộ dụng cụ sửa chữa cơ bản","quote":"Trang bị kèm theo hộp dụng cụ sửa chữa cho","reference":"Chương V, mục 1.2.2, Các yêu cầu khác, dòng 2","requirement":"Hộp dụng cụ sửa chữa kèm theo cho mỗi tổ máy (cờ lê, mỏ lết, tuốc nơ vít, kìm,…)"},{"item":"Tài liệu kỹ thuật, hướng dẫn vận hành","quote":"- Bản vẽ lắp đặt điện, sơ đồ đấu nối dây tủ điều","reference":"Chương V, mục 1.2.2, Các yêu cầu khác, dòng 3","requirement":"Tài liệu hướng dẫn sử dụng bằng Tiếng Việt và Tiếng Anh (nếu có), bản vẽ lắp đặt điện, sơ đồ đấu nối dây tủ điều khiển, hướng dẫn cài đặt bộ điều khiển, bàn giao kèm máy"},{"item":"Bảo hành","quote":"Tối thiểu 12 tháng kể từ ngày nghiệm thu, bàn","reference":"Chương V, mục 1.2.2, Các yêu cầu khác, dòng 4","requirement":"Tối thiểu 12 tháng kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng, hoặc theo thời hạn dài hơn do nhà thầu chào"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:53:09.215Z"}},"IB2600513216":{"u":"2026-11-03T23:00:32.234+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 8. E-HSMT hang hoa 1 tui HS MFĐ TNMR (P.ĐT)_ud.pdf), chưa phân tích cả HSMT.","Văn bản là bản OCR nên nhiều chỗ bị lỗi dấu và ký tự; các trích dẫn được sao nguyên văn theo bản OCR.","Dòng 'Số xi lanh, kiểu bố trí' bị lỗi OCR nặng, không đọc chắc được số xi lanh.","Đơn vị mức tiêu thụ nhiên liệu ghi là '(1/h)' trong bản OCR, có thể là lít/giờ.","Các dòng yêu cầu bị OCR ngắt dòng nên quote một số mục chỉ là phần đầu của yêu cầu.","Văn bản không nêu số lượng tổ máy; mức tiêu thụ nhiên liệu chỉ ghi cho 'Máy 2500kVA'.","Văn bản không nêu: cấp độ ồn/vỏ chống ồn, thùng nhiên liệu, ATS, cáp, CO/CQ, hãng/model/xuất xứ cụ thể (chỉ yêu cầu nhà thầu tự kê khai).","Các mục đào tạo, bảng giá vật tư tiêu hao 10 năm, tiến độ 250 ngày và nghiệm thu không phải thông số kỹ thuật nên không liệt kê."],"result":{"keyInfo":{"bidName":"Cung cấp, lắp đặt máy phát điện dự phòng","notifyNo":"IB2600513216","generatorCapacity":"Dự phòng (Standby) >2750kVA; cơ bản (Prime) >2500kVA (số lượng tổ máy không nêu rõ)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Phạm vi gói thầu","quote":"ống thoát khói, pô giảm thanh theo thiết kế bản vẽ thi công đã","reference":"Mục 1.1","requirement":"Cung cấp, lắp đặt máy phát điện dự phòng bao gồm các hạng mục phụ trợ: tủ đầu cực, ống thoát khói, pô giảm thanh theo thiết kế bản vẽ thi công đã được phê duyệt"},{"item":"Tình trạng thiết bị","quote":"mới 100% chưa qua sử dụng, sản xuất","reference":"Mục 1.2","requirement":"Tất cả thiết bị mới 100%, chưa qua sử dụng, sản xuất không quá 12 tháng tính đến thời điểm đóng thầu"},{"item":"Máy phát điện: Tiêu chuẩn áp dụng","quote":"ISO 8528, NEMA MGI, ISO 3046/BS","reference":"Mục 1.2.1, STT 1","requirement":"ISO 8528, NEMA MGI, ISO 3046/BS 5000/ BS5514/BS 4999"},{"item":"Máy phát điện: Hãng, mã hiệu, xuất xứ","quote":"Nhà thầu không được chào nhiều thương hiệu hoặc mã hiệu hoặc xuất xứ cho 1 loại","reference":"Mục 1.2.1, STT 1 và Ghi chú","requirement":"Nhà thầu cung cấp thông tin chi tiết (HSMT không chỉ định hãng, model hay xuất xứ cụ thể). Không được chào nhiều thương hiệu/mã hiệu/xuất xứ cho một loại thiết bị, không được ghi tương đương"},{"item":"Máy phát điện: Kinh nghiệm của hãng sản xuất","quote":"> 90 năm","reference":"Mục 1.2.1, STT 1","requirement":"Số năm kinh nghiệm của hãng sản xuất tổ máy phát điện > 90 năm"},{"item":"Máy phát điện: Tính đồng bộ","quote":"động cơ, bộ điều khiển","reference":"Mục 1.2.1, STT 1","requirement":"Máy phát điện được chính hãng tổ hợp, gồm các thiết bị chính: đầu phát, động cơ, bộ điều khiển"},{"item":"Máy phát điện: Điện áp, số pha, tần số","quote":"400/ 230V, 3 pha 4 dây, 50Hz","reference":"Mục 1.2.1, STT 1","requirement":"400/ 230V, 3 pha 4 dây, 50Hz"},{"item":"Máy phát điện: Công suất dự phòng (Standby)","quote":"Standby >2750kVA","reference":"Mục 1.2.1, STT 1","requirement":"Standby >2750kVA"},{"item":"Máy phát điện: Công suất cơ bản (Prime)","quote":"Prime >2500kVA","reference":"Mục 1.2.1, STT 1","requirement":"Prime >2500kVA"},{"item":"Máy phát điện: Tốc độ động cơ","quote":"Tốc độ động cơ < 1.500rpm","reference":"Mục 1.2.1, STT 1","requirement":"< 1.500rpm"},{"item":"Máy phát điện: Loại máy phát","quote":"Lăp đặt trong nhà","reference":"Mục 1.2.1, STT 1","requirement":"Lắp đặt trong nhà"},{"item":"Động cơ: Hãng, mã hiệu, xuất xứ","quote":"Nhà thầu cung cấp thông tin chỉ tiết","reference":"Mục 1.2.1, STT 2","requirement":"Nhà thầu cung cấp thông tin chi tiết (không chỉ định cụ thể)"},{"item":"Động cơ: Kiểu động cơ","quote":"4 kỳ","reference":"Mục 1.2.1, STT 2","requirement":"Động cơ 4 kỳ"},{"item":"Động cơ: Số xi lanh, kiểu bố trí","quote":null,"reference":"Mục 1.2.1, STT 2","requirement":"Dòng yêu cầu bị lỗi OCR; có vẻ là bố trí hình chữ V, cần đối chiếu bản gốc để biết số xi lanh"},{"item":"Động cơ: Nhiên liệu","quote":"Dầu Diesel","reference":"Mục 1.2.1, STT 2","requirement":"Dầu Diesel"},{"item":"Động cơ: Hệ thống phun nhiên liệu","quote":"Sử dụng công nghệ phun trực tiếp, có áp","reference":"Mục 1.2.1, STT 2","requirement":"Công nghệ phun trực tiếp, có hoặc không áp dụng Common Rail (nhà thầu cung cấp thông tin chi tiết)"},{"item":"Động cơ: Loại điều tốc","quote":"Loại điện tử (Electronic) G2/G3.","reference":"Mục 1.2.1, STT 2","requirement":"Loại điện tử (Electronic) G2/G3; nhà thầu cung cấp thông tin chi tiết"},{"item":"Động cơ: Tỷ số nén","quote":"> 14:1","reference":"Mục 1.2.1, STT 2","requirement":"> 14:1"},{"item":"Động cơ - Máy 2500kVA: Mức tiêu thụ nhiên liệu chế độ Prime, 100% tải","quote":"Máy 2500kVA:<545(1/h)","reference":"Mục 1.2.1, STT 2","requirement":"<545 (đơn vị ghi trong văn bản là (1/h), có thể là lít/giờ do lỗi OCR)"},{"item":"Động cơ - Máy 2500kVA: Mức tiêu thụ nhiên liệu chế độ Prime, 75% tải","quote":"Máy2500kVA:<415(1/h)","reference":"Mục 1.2.1, STT 2","requirement":"<415 (đơn vị ghi (1/h))"},{"item":"Động cơ - Máy 2500kVA: Mức tiêu thụ nhiên liệu chế độ Prime, 50% tải","quote":"Máy2500kVA:<295(1/h)","reference":"Mục 1.2.1, STT 2","requirement":"<295 (đơn vị ghi (1/h))"},{"item":"Động cơ: Hệ thống lọc khí, nhiên liệu, dầu bôi trơn","quote":"Có hệ thông lọc, yêu câu có thê thay thê.","reference":"Mục 1.2.1, STT 2","requirement":"Có hệ thống lọc, yêu cầu có thể thay thế"},{"item":"Động cơ: Dung tích dầu bôi trơn","quote":"2250 (lit)","reference":"Mục 1.2.1, STT 2","requirement":"2250 (lít)"},{"item":"Động cơ: Hệ thống khởi động","quote":"Sử dụng nguôn DC","reference":"Mục 1.2.1, STT 2","requirement":"Sử dụng nguồn DC"},{"item":"Động cơ: Loại lọc khí","quote":"Loại khô (dry), có thê thay thê","reference":"Mục 1.2.1, STT 2","requirement":"Loại khô (dry), có thể thay thế"},{"item":"Động cơ: Hệ thống làm mát","quote":"Làm mát băng két nước có quạt gió tản","reference":"Mục 1.2.1, STT 2","requirement":"Làm mát bằng két nước có quạt gió tản nhiệt"},{"item":"Động cơ: Dung tích nước làm mát","quote":"> 175 (lít)","reference":"Mục 1.2.1, STT 2","requirement":"> 175 (lít), không bao gồm dung tích bộ tản nhiệt radiator"},{"item":"Đầu máy phát: Hãng, mã hiệu, xuất xứ","quote":"Nhà thầu cung cấp thông tin chỉ tiết","reference":"Mục 1.2.1, STT 3","requirement":"Nhà thầu cung cấp thông tin chi tiết (không chỉ định cụ thể)"},{"item":"Đầu máy phát: Công suất Prime / Standby","quote":"Prime >2500kVA","reference":"Mục 1.2.1, STT 3","requirement":"Prime >2500kVA; Standby >2750kVA"},{"item":"Đầu máy phát: Điện áp, số pha, tần số","quote":"400/230 (V), 3 pha 4 dây, 50HZ","reference":"Mục 1.2.1, STT 3","requirement":"400/230 (V), 3 pha 4 dây, 50HZ"},{"item":"Đầu máy phát: Hệ số công suất","quote":"Hệ số công suất > 0,8","reference":"Mục 1.2.1, STT 3","requirement":"> 0,8"},{"item":"Đầu máy phát: Bộ điều chỉnh điện áp tự động (AVR)","quote":"Sử dụng công nghệ điện tử vi xử lý","reference":"Mục 1.2.1, STT 3","requirement":"Sử dụng công nghệ điện tử vi xử lý (microprocessor-based); nhà thầu cung cấp thông tin model bộ AVR"},{"item":"Đầu máy phát: Độ ổn định điện áp","quote":"<+ 0.5%","reference":"Mục 1.2.1, STT 3","requirement":"<± 0.5% (theo văn bản OCR)"},{"item":"Đầu máy phát: Độ ổn định tần số","quote":"<+0.5%","reference":"Mục 1.2.1, STT 3","requirement":"<± 0.5% (theo văn bản OCR)"},{"item":"Đầu máy phát: Cấp cách điện","quote":"> câp H","reference":"Mục 1.2.1, STT 3","requirement":"Từ cấp H trở lên"},{"item":"Đầu máy phát: Cấp bảo vệ","quote":">IP23","reference":"Mục 1.2.1, STT 3","requirement":"≥ IP23"},{"item":"Đầu máy phát: Loại đầu phát","quote":"Loại không chdi than, tự kích từ","reference":"Mục 1.2.1, STT 3","requirement":"Loại không chổi than, tự kích từ"},{"item":"Bộ điều khiển: Hãng, mã hiệu, xuất xứ","quote":"Nhà thầu cung cấp thông tin chỉ tiết","reference":"Mục 1.2.1, STT 4","requirement":"Nhà thầu cung cấp thông tin chi tiết (không chỉ định cụ thể)"},{"item":"Bộ điều khiển: Chủng loại","quote":"Điều khiến điện tử vi xử lý kỹ thuật số.","reference":"Mục 1.2.1, STT 4","requirement":"Điều khiển điện tử vi xử lý kỹ thuật số; nêu rõ model bộ điều khiển"},{"item":"Bộ điều khiển: Chức năng điều khiển","quote":"- Run/Auto/Stop","reference":"Mục 1.2.1, STT 4","requirement":"Run/Auto/Stop; công tắc dừng khẩn cấp; điều chỉnh tốc độ và điện áp"},{"item":"Bộ điều khiển: Chức năng hiển thị","quote":"- Số giờ vận hành","reference":"Mục 1.2.1, STT 4","requirement":"Điện áp, dòng điện, tần số; công suất kW, kVA; điện năng tiêu thụ kW-hr, KVAr-hr; hệ số công suất; số giờ vận hành; áp suất dầu bôi trơn; nhiệt độ nước làm mát; tốc độ động cơ; điện áp bình ắc quy; chỉ thị từng lỗi bằng chữ, mã số hoặc biểu tượng và dự báo cách khắc phục; hiển thị thông số trên màn hình"},{"item":"Bộ điều khiển: Chức năng cảnh báo và bảo vệ","quote":"độ nước làm mát cao, nhiệt độ nhớt cao.","reference":"Mục 1.2.1, STT 4","requirement":"Cảnh báo khi nhiệt độ nước làm mát thấp, mực nước làm mát thấp (bảo vệ), điện áp bình ắc quy cao/thấp/yếu, khởi động nhiều lần không thành công; tự động dừng máy khi nhiệt độ nước làm mát cao, nhiệt độ nhớt cao"},{"item":"Bộ điều khiển: Lưu sự kiện","quote":"Có tính năng lưu lại các sự kiện xảy ra đôi","reference":"Mục 1.2.1, STT 4","requirement":"Lưu lại số lần khởi động, thời gian vận hành, công suất tiêu thụ, lịch sử lỗi"},{"item":"Bộ điều khiển: Kết nối BMS","quote":"Yêu câu máy phát điện phải có chức năng","reference":"Mục 1.2.1, STT 4","requirement":"Kết nối hệ thống BMS qua một trong các giao thức: BACnet IP, BACnet MSTP, Modbus IP hoặc Modbus RTU"},{"item":"Thiết bị khởi động","quote":"Sử dụng nguôn DC 12/24V","reference":"Mục 1.2.1, STT 5","requirement":"Sử dụng nguồn DC 12/24V"},{"item":"Bộ sạc","quote":"Cho phép sạc ắc qui từ cả 2 nguồn: điện","reference":"Mục 1.2.1, bảng thiết bị khởi động và bộ sạc","requirement":"Cho phép sạc ắc qui từ cả 2 nguồn: điện lưới (khi điện lưới ổn định) và từ máy phát điện (khi máy phát điện hoạt động)"},{"item":"Tủ đầu cực: Năng lực gia công","quote":"Có khả năng gia công tủ điện type test","reference":"Mục 1.2.1, bảng tủ đầu cực","requirement":"Có khả năng gia công tủ điện type test assemblies theo license của hãng sản xuất thiết bị đóng cắt ACB, MCCB; type test cấp tại phòng thí nghiệm uy tín (ASTA, Kema, Dekra, LOVAG, Intertek), đủ 13 chỉ tiêu theo tiêu chuẩn IEC 61439; nhà thầu cung cấp tài liệu chứng minh (license, test report/certificate)"},{"item":"Tủ đầu cực: Vỏ tủ","quote":"- Form tủ 3B","reference":"Mục 1.2.1, bảng tủ đầu cực","requirement":"Form tủ 3B; gia công thanh cái kết nối busway từ trên xuống"},{"item":"Tủ đầu cực: Hãng, mã hiệu, xuất xứ","quote":null,"reference":"Mục 1.2.1, bảng tủ đầu cực","requirement":"Nhà thầu cung cấp thông tin chi tiết (không chỉ định cụ thể)"},{"item":"Tủ đầu cực - Máy cắt ACB: Dòng định mức","quote":"- Dòng định mức: 4000A","reference":"Mục 1.2.1, bảng tủ đầu cực","requirement":"4000A"},{"item":"Tủ đầu cực - Máy cắt ACB: Khả năng cắt","quote":"-Icu>85kA.","reference":"Mục 1.2.1, bảng tủ đầu cực","requirement":"Icu>85kA; Ics=100% Icu"},{"item":"Tủ đầu cực - Máy cắt ACB: Loại, chức năng","quote":"- Loại: 4P (4 cực).","reference":"Mục 1.2.1, bảng tủ đầu cực","requirement":"4P (4 cực); có chức năng cách ly; màn hình hiển thị LCD; có rơ le bảo vệ máy cắt; giao thức tích hợp BACnet/Modbus"},{"item":"Bảo hành","quote":"Tối thiểu 24 tháng","reference":"Mục 1.1 và 1.3.2","requirement":"Toàn bộ gói thầu tối thiểu 24 tháng tính từ khi hai bên ký biên bản nghiệm thu, bàn giao đưa thiết bị vào sử dụng; bảo hành tại nơi lắp đặt; có mặt xử lý sự cố tối đa 24h; bảo dưỡng định kỳ theo tiêu chuẩn của hãng trong thời gian bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T23:00:30.604Z"}},"IB2600545098":{"u":"2026-11-02T17:05:56.252+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Gói thầu là máy chèn đường cầm tay kèm máy phát điện xăng; chỉ có thông số cơ bản của máy phát, không nêu hãng, model, số xi lanh, tốc độ, mức tiêu hao nhiên liệu, khí thải, đầu phát, bộ điều khiển, độ ồn, ATS.","Số lượng: tên dự án nêu 'Mua sắm 02 máy chèn đường' nhưng bảng thông số không nêu số lượng máy phát điện.","Tệp 'Chương III. Mục 3' (tiêu chuẩn đánh giá) không phải thông số kỹ thuật nên không đưa vào."],"result":{"keyInfo":{"bidName":"Cung cấp máy chèn đường cầm tay (bao gồm máy phát điện)","notifyNo":"IB2600545098","generatorCapacity":"4,5 KVA-3 pha 200 V (AC); 500 VA-100V (DC)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện (đồng bộ với máy chèn): Công suất đầu ra (AC)","quote":"Công suất đầu ra (AC) | 4,5 KVA-3 pha 200 V","reference":"Chương V, mục 2.2, bảng II, dòng 1","requirement":"4,5 KVA, 3 pha, 200 V"},{"item":"Máy phát điện (đồng bộ với máy chèn): Công suất đầu ra (DC)","quote":"Công suất đầu ra (DC) | 500 VA-100V","reference":"Chương V, mục 2.2, bảng II, dòng 2","requirement":"500 VA-100V"},{"item":"Máy phát điện (đồng bộ với máy chèn): Động cơ máy phát","quote":"Động cơ máy phát | Động cơ xăng","reference":"Chương V, mục 2.2, bảng II, dòng 3","requirement":"Động cơ xăng"},{"item":"Máy phát điện (đồng bộ với máy chèn): Công suất động cơ máy phát","quote":"Công suất động cơ máy phát | Hp | ≥9","reference":"Chương V, mục 2.2, bảng II, dòng 4","requirement":"≥ 9 Hp"},{"item":"Máy phát điện (đồng bộ với máy chèn): Dung tích bình xăng","quote":"Dung tích bình xăng | Lít | ≥6","reference":"Chương V, mục 2.2, bảng II, dòng 5","requirement":"≥ 6 lít"},{"item":"Máy phát điện (đồng bộ với máy chèn): Trọng lượng","quote":"Trọng lượng | Kg | ≥85","reference":"Chương V, mục 2.2, bảng II, dòng 6","requirement":"≥ 85 kg"},{"item":"Máy phát điện (đồng bộ với máy chèn): Xuất xứ","quote":"Xuất xứ | Thuộc khối G7","reference":"Chương V, mục 2.2, bảng II, dòng 7","requirement":"Thuộc khối G7"},{"item":"Máy chèn đường cầm tay: Nguồn điện sử dụng","quote":"Nguồn điện sử dụng | 3 pha (200-220V)","reference":"Chương V, mục 2.2, bảng I, dòng 2","requirement":"3 pha (200-220V)"},{"item":"Máy chèn đường cầm tay: Công suất máy chèn","quote":"Công suất máy chèn | W | ≥ 450","reference":"Chương V, mục 2.2, bảng I, dòng 3","requirement":"≥ 450 W"},{"item":"Máy chèn đường cầm tay: Dây nguồn (TT2D100)","quote":"Dây nguồn (TT2D100) | m | ≥100\nCáp bọc cao su 4x1,25","reference":"Chương V, mục 2.2, bảng I, dòng 8","requirement":"≥ 100 m, cáp bọc cao su 4x1,25"},{"item":"Máy chèn đường cầm tay: Dây nguồn chia nguồn","quote":"Dây nguồn chia nguồn; Cáp bọc cao su 4x1,25 | m | 40","reference":"Chương V, mục 2.2, bảng I, dòng 11","requirement":"Cáp bọc cao su 4x1,25, 40 m"},{"item":"Máy chèn đường cầm tay: Đầu chia nguồn + đầu nối","quote":"Đầu chia nguồn+đầu nối | Có","reference":"Chương V, mục 2.2, bảng I, dòng 10","requirement":"Có"},{"item":"Máy chèn đường cầm tay: Trọng lượng thiết bị","quote":"Trọng lượng thiết bị | Kg | ≤ 28","reference":"Chương V, mục 2.2, bảng I, dòng 1","requirement":"≤ 28 kg"},{"item":"Máy chèn đường cầm tay: Số lần dùng thanh đập/phút (tần số rung)","quote":"Số lần dung thanh đập/phút (tần số rung) | 2800-3400","reference":"Chương V, mục 2.2, bảng I, dòng 4","requirement":"2800-3400"},{"item":"Máy chèn đường cầm tay: Khả năng nén thanh 1 lần","quote":"Khả năng nén thanh 1 lần | Giây | 20-30","reference":"Chương V, mục 2.2, bảng I, dòng 5","requirement":"20-30 giây"},{"item":"Máy chèn đường cầm tay: Thời gian hoạt động liên tục","quote":"Thời gian hoạt động liên tục | Phút | ≥30","reference":"Chương V, mục 2.2, bảng I, dòng 6","requirement":"≥ 30 phút"},{"item":"Máy chèn đường cầm tay: Kích thước (DxR)","quote":"Kích thước (DxR) | mm | ≥910x680","reference":"Chương V, mục 2.2, bảng I, dòng 7","requirement":"≥ 910x680 mm"},{"item":"Máy chèn đường cầm tay: Đầu chèn + lưỡi đầm dài 650 mm","quote":"Đầu chèn + Lưỡi đầm dài 650 mm | Cái | 4","reference":"Chương V, mục 2.2, bảng I, dòng 9","requirement":"4 cái"},{"item":"Máy chèn đường cầm tay: Xuất xứ","quote":"Xuất xứ | Thuộc khối G7","reference":"Chương V, mục 2.2, bảng I, dòng 12","requirement":"Thuộc khối G7"},{"item":"Chung: Tình trạng thiết bị","quote":"Thiết bị được cung cấp phải là loại mới 100%, chưa qua sử dụng.","reference":"Chương V, mục 2.1","requirement":"Mới 100%, chưa qua sử dụng"},{"item":"Chung: Năm sản xuất","quote":"Năm sản xuất: Từ năm 2025 trở lại đây.","reference":"Chương V, mục 2.2","requirement":"Từ năm 2025 trở lại đây"},{"item":"Chung: Tiêu chuẩn hàng hóa","quote":"Hàng hóa thiết bị phải tuân thủ theo các quy định về tiêu chuẩn hiện hành tại các quốc\ngia hoặc vùng lãnh thổ mà hàng hóa có xuất xứ","reference":"Chương V, mục 2.2","requirement":"Tuân thủ các quy định về tiêu chuẩn hiện hành tại các quốc gia hoặc vùng lãnh thổ mà hàng hóa có xuất xứ; đóng gói theo tiêu chuẩn nhà sản xuất, còn nguyên đai nguyên kiện"},{"item":"Chung: Trang bị an toàn","quote":"Thiết bị chào thầu phải có các trang bị an toàn theo tiêu chuẩn quốc tế cũng như tiêu chuẩn Việt Nam.","reference":"Chương V, mục 2.1","requirement":"Có các trang bị an toàn theo tiêu chuẩn quốc tế và tiêu chuẩn Việt Nam"},{"item":"Chung: Bảo hành (trọn bộ)","quote":"Bảo hành (trọn bộ) | 12 tháng","reference":"Chương V, mục 2.2, bảng III","requirement":"12 tháng"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:05:55.156Z"}},"IB2600545434":{"u":"2026-11-02T17:38:13.148+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V_Yêu cầu kỹ thuật BDMFĐ KB.pdf), chưa phân tích cả HSMT.","Gói thầu cung cấp vật tư (phin lọc, dầu động cơ, một số phụ tùng) và bảo dưỡng định kỳ máy phát điện hiện hữu. Chương V không nêu thông số kỹ thuật chi tiết của máy phát điện (công suất prime/standby, động cơ, đầu phát, bộ điều khiển, điện áp, tần số, vỏ cách âm, bình nhiên liệu, ATS, tiêu chuẩn...).","Công suất chỉ ghi theo tên trạm. Máy Kubota ER1400-N và BOSS BS-FW23 không có công suất.","SS5 và SS6 ghi \"04 máy điện 300kVA\", không nêu rõ dự phòng hay liên tục.","Phạm vi nhân công bảo dưỡng chi tiết từng trạm (mục 1.2.2) và các điều khoản giá, thanh toán, an toàn không đưa vào danh sách vì không phải thông số kỹ thuật của máy."],"result":{"keyInfo":{"bidName":"Cung cấp vật tư và bảo dưỡng định kỳ các máy phát điện trong khu bay","notifyNo":"IB2600545434","generatorCapacity":"SS2: 2 x 200 kVA dự phòng; SS4: 2 x 200 kVA dự phòng; SS3 (Đài K1): 1 x 100 kVA dự phòng; Radar thời tiết: 1 x 80 kVA dự phòng; SS5 và SS6: 4 x 300 kVA"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Hàng hóa mới, năm sản xuất","quote":"100%, sản xuất năm 2025 trở về sau.","reference":"Chương V, mục 1.2.2, bảng yêu cầu, hạng mục A.2","requirement":"Cam kết cung cấp hàng hóa mới 100%, sản xuất năm 2025 trở về sau."},{"item":"Chung - C/O, CQ","quote":"Giấy chứng nhận xuất xứ (C/O) và","reference":"Chương V, mục 1.2.2, bảng yêu cầu, hạng mục A.1","requirement":"Giấy chứng nhận xuất xứ (C/O) và giấy chứng nhận chất lượng (CQ), bản gốc hoặc bản sao công chứng, đối với hàng hóa nhập khẩu. Hàng sản xuất trong nước cần giấy chứng nhận chất lượng. Nhà thầu cam kết cung cấp khi bàn giao hàng hóa."},{"item":"Chung - Tính tương thích","quote":"- Cam kết về tính tương thích của","reference":"Chương V, mục 1.2.2, bảng yêu cầu, hạng mục A.2","requirement":"Cam kết về tính tương thích của linh kiện đã chào với các máy phát điện hiện hữu."},{"item":"Chung - Hàng hóa tương đương","quote":"* Hàng hóa tương đương: Là hàng hóa hoàn toàn tương thích, lắp ráp đồng","reference":"Chương V, mục 1.2.1","requirement":"Hàng tương đương phải hoàn toàn tương thích, lắp ráp đồng bộ với model động cơ máy phát điện hiện hữu, đáp ứng hoặc vượt các thông số kỹ thuật tối thiểu của mã hàng tham chiếu."},{"item":"Chung - Bảo hành","quote":"theo quy định của nhà nuớc, thời gian bảo hành tối thiểu 12 tháng tính từ ngày hai","reference":"Chương V, mục 1.3.6","requirement":"Bảo hành toàn bộ hàng hóa và công việc bảo dưỡng tối thiểu 12 tháng kể từ ngày hai bên ký nghiệm thu hoàn thành, bàn giao đưa vào sử dụng."},{"item":"Chung - Dầu động cơ (yêu cầu kỹ thuật)","quote":"tương đương và phẩm cấp CI4 trở lên.","reference":"Chương V, mục 1.2.2, bảng yêu cầu, hạng mục B","requirement":"Dầu động cơ SAE 15W-40, API CI4 của hãng Total hoặc loại có độ nhớt tương đương và phẩm cấp CI4 trở lên."},{"item":"SS2 - 02 máy phát điện dự phòng 200kVA (WCS200/Cummins)","quote":"a. Trạm điện SS2: 02 máy phát điện dự phòng 200kVA số 1, số 2 (Mã","reference":"Chương V, mục 1.2.1.a","requirement":"Hai máy phát điện dự phòng 200kVA số 1, số 2, mã hiệu/hãng sản xuất WCS200/Cummins."},{"item":"SS2 - Phin lọc tinh nhiên liệu","quote":"FF5421/Fleetguard - Trung Quốc): 02 bộ;","reference":"Chương V, mục 1.2.1.a; bảng yêu cầu B.I.1","requirement":"Mã hiệu FF5421, hãng Fleetguard, xuất xứ Trung Quốc hoặc tương đương, gồm gioăng cao su chịu dầu; số lượng 02 bộ."},{"item":"SS2 - Phin lọc tách nước nhiên liệu","quote":"FS19732/Fleetguard -Trung Quốc): 02 bộ;","reference":"Chương V, mục 1.2.1.a; bảng yêu cầu B.I.2","requirement":"Mã hiệu FS19732, hãng Fleetguard, xuất xứ Trung Quốc hoặc tương đương, gồm gioăng cao su chịu dầu; số lượng 02 bộ."},{"item":"SS2 - Phin lọc dầu động cơ","quote":"LF3970/Fleetguard -Trung Quốc): 02 bộ;","reference":"Chương V, mục 1.2.1.a; bảng yêu cầu B.I.3","requirement":"Mã hiệu LF3970, hãng Fleetguard, xuất xứ Trung Quốc hoặc tương đương, gồm gioăng cao su chịu dầu; số lượng 02 bộ."},{"item":"SS2 - Dầu động cơ","quote":"xứ: Việt Nam): 40 lít;","reference":"Chương V, mục 1.2.1.a; bảng yêu cầu B.I.4","requirement":"SAE 15w-40, API CI4, hãng Total, xuất xứ Việt Nam; 40 lít."},{"item":"SS4 - 02 máy phát điện dự phòng 200kVA (C220D5E/Cummins)","quote":"b. Trạm điện SS4: 02 máy phát điện dự phòng 200kVA số 1, số 2 (Mã","reference":"Chương V, mục 1.2.1.b","requirement":"Hai máy phát điện dự phòng 200kVA số 1, số 2, mã hiệu/hãng sản xuất C220D5E / Cummins."},{"item":"SS4 - Phin lọc tinh nhiên liệu","quote":"FF5421/Fleetguard/ Trung Quốc): 2 bộ;","reference":"Chương V, mục 1.2.1.b; bảng yêu cầu B.II.1","requirement":"Mã hiệu FF5421, hãng Fleetguard, xuất xứ Trung Quốc hoặc tương đương, gồm gioăng cao su chịu dầu; số lượng 2 bộ."},{"item":"SS4 - Phin lọc tách nước nhiên liệu","quote":"FS1003/Fleetguard/Trung Quốc): 2 bộ;","reference":"Chương V, mục 1.2.1.b; bảng yêu cầu B.II.2","requirement":"Mã hiệu FS1003, hãng Fleetguard, xuất xứ Trung Quốc hoặc tương đương, gồm gioăng cao su chịu dầu; số lượng 2 bộ."},{"item":"SS4 - Phin lọc dầu động cơ","quote":"LF16015/Fleetguard/ Trung Quốc): 2 bộ;","reference":"Chương V, mục 1.2.1.b; bảng yêu cầu B.II.3","requirement":"Mã hiệu LF16015, hãng Fleetguard, xuất xứ Trung Quốc hoặc tương đương, gồm gioăng cao su chịu dầu; số lượng 2 bộ."},{"item":"SS4 - Dầu động cơ","quote":"xứ: Việt Nam): 40 lít;","reference":"Chương V, mục 1.2.1.b; bảng yêu cầu B.II.4","requirement":"SAE 15w-40, API CI4, hãng Total, xuất xứ Việt Nam; 40 lít."},{"item":"SS3 (Đài K1) - 01 máy phát điện dự phòng 100kVA (C110D5/Cummins)","quote":"c. Trạm điện SS3 (Đài K1): 01 máy phát điện dự phòng 100kVA (Mã","reference":"Chương V, mục 1.2.1.c","requirement":"Một máy phát điện dự phòng 100kVA, mã hiệu/hãng sản xuất C110D5 / Cummins."},{"item":"SS3 (Đài K1) - Phin lọc tinh nhiên liệu","quote":"FF5052/Fleetguard - Trung Quốc): 01 bộ;","reference":"Chương V, mục 1.2.1.c; bảng yêu cầu B.III.1","requirement":"Mã hiệu FF5052, hãng Fleetguard, xuất xứ Trung Quốc hoặc tương đương, gồm gioăng cao su chịu dầu; số lượng 01 bộ."},{"item":"SS3 (Đài K1) - Phin lọc tách nước nhiên liệu","quote":"FS1280/Fleetguard - Trung Quốc): 01 bộ;","reference":"Chương V, mục 1.2.1.c; bảng yêu cầu B.III.2","requirement":"Mã hiệu FS1280, hãng Fleetguard, xuất xứ Trung Quốc hoặc tương đương, gồm gioăng cao su chịu dầu; số lượng 01 bộ."},{"item":"SS3 (Đài K1) - Phin lọc dầu động cơ","quote":"LF3349/Fleetguard - Trung Quốc): 01 bộ;","reference":"Chương V, mục 1.2.1.c; bảng yêu cầu B.III.3","requirement":"Mã hiệu LF3349, hãng Fleetguard, xuất xứ Trung Quốc hoặc tương đương, gồm gioăng cao su chịu dầu; số lượng 01 bộ."},{"item":"SS3 (Đài K1) - Dầu động cơ","quote":"- Dầu động cơ (Mã hiệu: SAE 15w-40, API: CI4/Total-Việt Nam): 18 lít;","reference":"Chương V, mục 1.2.1.c; bảng yêu cầu B.III.4","requirement":"SAE 15w-40, API CI4, Total, Việt Nam; 18 lít."},{"item":"Radar thời tiết - 01 máy phát điện dự phòng 80kVA (Kohler KD88/Kohler)","quote":"d. Trạm điện Radar thời tiết: 01 máy phát điện dự phòng 80kVA (Mã","reference":"Chương V, mục 1.2.1.d","requirement":"Một máy phát điện dự phòng 80kVA, mã hiệu/hãng sản xuất Kohler KD88/Kohler."},{"item":"Radar thời tiết - Phin lọc nhiên liệu","quote":"P551430/Donaldson/Anh): 01 bộ;","reference":"Chương V, mục 1.2.1.d; bảng yêu cầu B.IV.1","requirement":"Mã hiệu P551430, hãng Donaldson, xuất xứ Anh hoặc tương đương, gồm gioăng cao su chịu dầu; số lượng 01 bộ."},{"item":"Radar thời tiết - Phin lọc dầu bôi trơn","quote":"P550779/Donaldson/Anh): 01 bộ;","reference":"Chương V, mục 1.2.1.d; bảng yêu cầu B.IV.2","requirement":"Mã hiệu P550779, hãng Donaldson, xuất xứ Anh hoặc tương đương, gồm gioăng cao su chịu dầu; số lượng 01 bộ."},{"item":"Radar thời tiết - Dầu động cơ","quote":"xứ: Việt Nam): 18 lít;","reference":"Chương V, mục 1.2.1.d; bảng yêu cầu B.IV.3","requirement":"SAE 15w-40, API CI4, hãng Total, xuất xứ Việt Nam; 18 lít."},{"item":"Đài K2 - Máy Kubota ER1400-N: Lọc nhiên liệu","quote":"- Lọc nhiên liệu (Tương thích với thiết bị: Kubota ER1400-N): 01 bộ;","reference":"Chương V, mục 1.2.1.e.1; bảng yêu cầu B.V.1.1","requirement":"Lọc nhiên liệu tương thích với thiết bị Kubota ER1400-N; số lượng 01 bộ."},{"item":"Đài K2 - Máy Kubota ER1400-N: Dầu động cơ","quote":"xứ: Việt Nam): 5 lít;","reference":"Chương V, mục 1.2.1.e.1; bảng yêu cầu B.V.1.2","requirement":"SAE 15w-40, API CI4, hãng Total, xuất xứ Việt Nam; 5 lít."},{"item":"Đài K2 - Máy BOSS BS-FW23: Phin lọc nhiên liệu","quote":"- Phin lọc nhiên liệu (gồm gioăng cao su chịu dầu); (Mã hiệu: P550345;","reference":"Chương V, mục 1.2.1.e.2; bảng yêu cầu B.V.2.1","requirement":"Mã hiệu P550345, hãng Donaldson (văn bản ghi \"Donalson\") hoặc tương đương, gồm gioăng cao su chịu dầu; số lượng 01 bộ."},{"item":"Đài K2 - Máy BOSS BS-FW23: Phin lọc dầu động cơ","quote":"- Phin lọc dầu động cơ (gồm gioăng cao su chịu dầu); (Mã hiệu: P550934;","reference":"Chương V, mục 1.2.1.e.2; bảng yêu cầu B.V.2.2","requirement":"Mã hiệu P550934, hãng Donaldson (văn bản ghi \"Donalson\") hoặc tương đương, gồm gioăng cao su chịu dầu; số lượng 01 bộ."},{"item":"Đài K2 - Máy BOSS BS-FW23: Dầu động cơ","quote":"xứ: Việt Nam): 10 lít;","reference":"Chương V, mục 1.2.1.e.2; bảng yêu cầu B.V.2.3","requirement":"SAE 15w-40, API CI4, hãng Total, xuất xứ Việt Nam; 10 lít."},{"item":"SS5 và SS6 - 04 máy 300kVA (P300P1/Fg Wilson)","quote":"f. Trạm SS5 và SS6: 04 máy điện 300kVA (Mã hiệu/hãng sản xuất:","reference":"Chương V, mục 1.2.1.f","requirement":"Bốn máy phát điện 300kVA, mã hiệu/hãng sản xuất P300P1 / Fg Wilson."},{"item":"SS5 và SS6 - Phin lọc tách nước nhiên liệu","quote":"10000-59653/Fg wilson/Séc): 04 bộ;","reference":"Chương V, mục 1.2.1.f; bảng yêu cầu B.VI.1","requirement":"Mã hiệu 10000-59653, hãng Fg Wilson, xuất xứ Séc hoặc tương đương, gồm gioăng cao su chịu dầu; số lượng 04 bộ."},{"item":"SS5 và SS6 - Phin lọc tinh nhiên liệu","quote":"59652/Fg Wilson/Séc): 04 bộ;","reference":"Chương V, mục 1.2.1.f; bảng yêu cầu B.VI.2","requirement":"Mã hiệu 10000-59652, hãng Fg Wilson, xuất xứ Séc hoặc tương đương, gồm gioăng cao su chịu dầu; số lượng 04 bộ."},{"item":"SS5 và SS6 - Phin lọc dầu bôi trơn","quote":"- Phin lọc dầu bôi trơn, gioăng cao su chịu dầu (Mã hiệu 10000-59645/Fg","reference":"Chương V, mục 1.2.1.f; bảng yêu cầu B.VI.3","requirement":"Mã hiệu 10000-59645, hãng Fg Wilson, xuất xứ Séc hoặc tương đương, kèm gioăng cao su chịu dầu; số lượng 04 bộ."},{"item":"SS5 và SS6 - Bơm chuyển tiếp nhiên liệu","quote":"- Bơm chuyển tiếp nhiên liệu (Mã hiệu 996-688 hoặc 996-626 Fg","reference":"Chương V, mục 1.2.1.f; bảng yêu cầu B.VI.4","requirement":"Mã hiệu 996-688 hoặc 996-626, hãng Fg Wilson, xuất xứ Anh hoặc tương đương; số lượng 02 bộ."},{"item":"SS5 và SS6 - Cảm biến nhiệt độ nhiên liệu","quote":"- Cảm biến nhiệt độ nhiên liệu (Mã hiệu 997-283/Fg Wilson/Anh): 04 bộ;","reference":"Chương V, mục 1.2.1.f; bảng yêu cầu B.VI.5","requirement":"Mã hiệu 997-283, hãng Fg Wilson, xuất xứ Anh hoặc tương đương; số lượng 04 bộ."},{"item":"SS5 và SS6 - Động cơ điều khiển","quote":"- Động cơ điều khiển (Mã hiệu MOE XT5 1SDA104885R1/ABB/Anh): 02","reference":"Chương V, mục 1.2.1.f; bảng yêu cầu B.VI.6","requirement":"Mã hiệu MOE XT5 1SDA104885R1, hãng ABB, xuất xứ Anh hoặc tương đương; số lượng 02 bộ."},{"item":"SS5 và SS6 - Dầu động cơ","quote":"xứ: Việt Nam): 288 lít.","reference":"Chương V, mục 1.2.1.f; bảng yêu cầu B.VI.7","requirement":"SAE 15w-40, API CI4, hãng Total, xuất xứ Việt Nam; 288 lít."},{"item":"Phạm vi dịch vụ - Thay vật tư, bảo dưỡng, hiệu chỉnh, chạy thử","quote":"- Kiểm tra chạy thử hệ thống máy phát điện không tải sau khi bảo dưỡng.","reference":"Chương V, mục 1.2.2 (hạng mục C.1), mục 1.3.2 và Mục 3","requirement":"Thay vật tư, phụ tùng, bảo dưỡng, hiệu chỉnh, chạy thử máy phát điện đúng quy trình, quy định của nhà sản xuất máy phát điện. Sau bảo dưỡng phải chạy thử và kiểm tra hệ thống không tải, bảo đảm ổn định điện áp và hòa đồng bộ được theo quy trình của đơn vị quản lý vận hành."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:38:12.651Z"}},"IB2600549116":{"u":"2026-11-03T22:51:37.935+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V. Yêu cầu về kỹ thuật.pdf), chưa phân tích cả HSMT.","Bảng số 1 bị vỡ dòng khi trích từ PDF; một số quote chỉ là phần dòng chứa giá trị vì yêu cầu bị ngắt qua nhiều dòng.","Các thông số của cầu dao đảo chiều (STT 3) và tủ ATS (STT 4) xen kẽ trong văn bản; việc gán thông số vào từng hàng dựa trên thứ tự và nội dung (đảo chiều bằng tay, nguồn I/II thuộc STT 3; nguồn A/B, coil, chuyển mạch tự động thuộc STT 4).","Văn bản không nêu hãng/model động cơ và đầu phát, xuất xứ cụ thể, vỏ cách âm và độ ồn, bình nhiên liệu, tiêu chuẩn áp dụng; không ghi các mục này."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện phục vụ công tác chuyên môn cho Bệnh viện Y Dược cổ truyền - Phục hồi chức năng tỉnh Điện Biên","notifyNo":"IB2600549116","generatorCapacity":"1 x 160 kVA: liên tục tối thiểu 160 kVA (128 kW), dự phòng tối thiểu 176 kVA (140.8 kW)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Chung - Tình trạng, năm sản xuất","quote":"thông số kỹ thuật, đảm bảo mới 100% và được sản xuất từ 2025","reference":"Chương V, mục 2.1","requirement":"Hàng hóa mới 100%, sản xuất từ năm 2025 trở về sau; phải ghi rõ model/mã hiệu, nhãn hiệu, hãng sản xuất, năm sản xuất và xuất xứ"},{"item":"Chung - Chứng từ xuất xứ, chất lượng","quote":"+ Đối với hàng hoá nhập khẩu: Chứng nhận Xuất xứ (CO), Chứng nhận","reference":"Chương V, mục 2.1","requirement":"Hàng nhập khẩu: CO, CQ, Invoice, Packing list, Vận đơn, Tờ khai hải quan (bản gốc; bản sao tiếng Anh phải công chứng tư pháp kèm bản dịch tiếng Việt). Hàng trong nước: Giấy chứng nhận xuất xưởng hoặc Phiếu xuất kho hoặc CQ của nhà sản xuất hoặc hóa đơn VAT"},{"item":"Chung - Bảo hành, bảo trì định kỳ","quote":"- Trong thời gian bảo hành, định kỳ 6 tháng một lần bắt đầu từ ngày nghiệm","reference":"Chương V, mục 2.1","requirement":"Trong thời gian bảo hành, định kỳ 6 tháng một lần kể từ ngày nghiệm thu bàn giao, nhà thầu kiểm tra, bảo trì, duy tu, bảo dưỡng, sửa chữa thiết bị; thiết bị hư do lỗi nhà sản xuất mà không khắc phục được thì thay mới 100%"},{"item":"Máy phát điện 160 kVA (STT 1): Số lượng","quote":null,"reference":"Chương V, Bảng số 1, STT 1","requirement":"1 cái"},{"item":"Máy phát điện 160 kVA (STT 1): Công suất tổ máy (kW)","quote":"128, Dự phòng: tối thiểu 140.8","reference":"Chương V, Bảng số 1, STT 1","requirement":"Liên tục: tối thiểu 128 kW; dự phòng: tối thiểu 140.8 kW"},{"item":"Máy phát điện 160 kVA (STT 1): Công suất tổ máy (kVA)","quote":"160, Dự phòng: tối thiểu 176","reference":"Chương V, Bảng số 1, STT 1","requirement":"Liên tục: tối thiểu 160 kVA; dự phòng: tối thiểu 176 kVA"},{"item":"Máy phát điện 160 kVA (STT 1): Động cơ - Công suất tối đa","quote":"thiểu 155/1500","reference":"Chương V, Bảng số 1, STT 1","requirement":"Công suất động cơ tối đa tối thiểu 155 kW tại 1500 vòng/phút"},{"item":"Máy phát điện 160 kVA (STT 1): Động cơ - Kết cấu","quote":"Kết cấu động cơ: 4 thì, 6 xilanh","reference":"Chương V, Bảng số 1, STT 1","requirement":"4 thì, 6 xilanh"},{"item":"Máy phát điện 160 kVA (STT 1): Động cơ - Làm lạnh","quote":"trường tối thiểu 40 độ C","reference":"Chương V, Bảng số 1, STT 1","requirement":"Nắp bảo vệ an toàn đai quạt gió, quạt gió làm lạnh dây curoa truyền, bộ tản nhiệt két nước, đáp ứng nhiệt độ môi trường tối thiểu 40 độ C"},{"item":"Máy phát điện 160 kVA (STT 1): Động cơ - Khởi động","quote":"chiều 24V, có đầu phát nạp điện ắc-quy","reference":"Chương V, Bảng số 1, STT 1","requirement":"Khởi động điện 1 chiều 24V, có đầu phát nạp điện ắc-quy"},{"item":"Máy phát điện 160 kVA (STT 1): Động cơ - Hệ thống lọc","quote":"nhiên liệu, bộ lọc không khí kiểu khô","reference":"Chương V, Bảng số 1, STT 1","requirement":"Bộ lọc dầu máy, bộ lọc nhiên liệu, bộ lọc không khí kiểu khô"},{"item":"Máy phát điện 160 kVA (STT 1): Động cơ - Dung tích xilanh","quote":"Dung tích xilanh (cc): tối thiểu 5.900","reference":"Chương V, Bảng số 1, STT 1","requirement":"Tối thiểu 5.900 cc"},{"item":"Máy phát điện 160 kVA (STT 1): Động cơ - Tỷ số nén","quote":"Tỷ số nén: 17,3:1","reference":"Chương V, Bảng số 1, STT 1","requirement":"17,3:1"},{"item":"Máy phát điện 160 kVA (STT 1): Động cơ - Tốc độ vòng quay","quote":"Tốc độ vòng quay: 1500 rpm","reference":"Chương V, Bảng số 1, STT 1","requirement":"1500 rpm"},{"item":"Máy phát điện 160 kVA (STT 1): Động cơ - Đường kính xilanh x khoảng chạy","quote":"Đường kính xilanh x khoảng chạy (mm): 102","reference":"Chương V, Bảng số 1, STT 1","requirement":"102 x 120 mm"},{"item":"Máy phát điện 160 kVA (STT 1): Động cơ - Tiêu hao nhiên liệu (100% tải)","quote":"Liên tục: tối đa 36, Dự phòng: tối đa 39.6","reference":"Chương V, Bảng số 1, STT 1","requirement":"Liên tục: tối đa 36 L/h; dự phòng: tối đa 39.6 L/h"},{"item":"Máy phát điện 160 kVA (STT 1): Đầu phát - Mạch bảo vệ","quote":"Mạch bảo vệ: Công tắc không khí MCCB","reference":"Chương V, Bảng số 1, STT 1","requirement":"Công tắc không khí MCCB"},{"item":"Máy phát điện 160 kVA (STT 1): Đầu phát - Điện áp/tần số/hệ số công suất","quote":"pha 4 dây, 400V/230V, 50Hz, 0.8","reference":"Chương V, Bảng số 1, STT 1","requirement":"3 pha 4 dây, 400V/230V, 50Hz, hệ số công suất 0.8"},{"item":"Máy phát điện 160 kVA (STT 1): Đầu phát - Dao động tần số","quote":"Dao động tần số: tối đa < 5%","reference":"Chương V, Bảng số 1, STT 1","requirement":"Tối đa < 5%"},{"item":"Máy phát điện 160 kVA (STT 1): Đầu phát - Dao động điện áp không tải","quote":"Dao động điện áp không tải: 95% - 105%","reference":"Chương V, Bảng số 1, STT 1","requirement":"95% - 105%"},{"item":"Máy phát điện 160 kVA (STT 1): Đầu phát - Dao động điện áp có tải","quote":"Dao động điện áp có tải: tối đa < ±1%","reference":"Chương V, Bảng số 1, STT 1","requirement":"Tối đa < ±1%"},{"item":"Máy phát điện 160 kVA (STT 1): Đầu phát - Kiểu kích từ, AVR","quote":"Kiểu kích từ: Không dùng chổi than, tự động","reference":"Chương V, Bảng số 1, STT 1","requirement":"Không dùng chổi than, tự động điều chỉnh điện áp"},{"item":"Máy phát điện 160 kVA (STT 1): Đầu phát - Cấp cách điện/cấp bảo vệ","quote":"H/IP23","reference":"Chương V, Bảng số 1, STT 1","requirement":"Tối thiểu cấp H / IP23"},{"item":"Máy phát điện 160 kVA (STT 1): Đầu phát - Ảnh hưởng sóng","quote":"Ảnh hưởng sóng: tối đa TIF<50/THF<2%","reference":"Chương V, Bảng số 1, STT 1","requirement":"Tối đa TIF<50 / THF<2%"},{"item":"Máy phát điện 160 kVA (STT 1): Phụ kiện kèm theo","quote":"Phụ kiện kèm theo: Bình acquy, dây acquy,","reference":"Chương V, Bảng số 1, STT 1","requirement":"Bình acquy, dây acquy, ống mềm, ống giảm chấn động lằn gợn, mặt bích, tấm lót giảm chấn động, sạc ắc quy"},{"item":"Máy phát điện 160 kVA (STT 1): Bộ điều khiển - Tự động tắt máy","quote":"Tự động tắt máy khi: Nhiệt độ nước cao, áp","reference":"Chương V, Bảng số 1, STT 1","requirement":"Tự động tắt máy khi: nhiệt độ nước cao, áp lực nhớt thấp hoặc cao hơn mức cho phép, tốc độ động cơ cao, mực nhiên liệu thấp, lỗi khởi động"},{"item":"Máy phát điện 160 kVA (STT 1): Bộ điều khiển - Hiển thị","quote":"Chức năng hiển thị: Điện áp, điện thế, tổng số","reference":"Chương V, Bảng số 1, STT 1","requirement":"Điện áp, điện thế, tổng số giờ hoạt động, tần số, mức dầu, nhiệt độ động cơ, điện áp sạc bình, công suất tải đang sử dụng"},{"item":"Máy phát điện 160 kVA (STT 1): Bộ điều khiển - Thông báo lỗi","quote":"Thông báo lỗi: Điện áp thấp, điện áp cao,","reference":"Chương V, Bảng số 1, STT 1","requirement":"Điện áp thấp, điện áp cao, nhiệt độ động cơ cao, không sạc bình"},{"item":"Máy phát điện 160 kVA (STT 1): Bộ điều khiển - Chức năng kết nối","quote":"Các chức năng kết nối: Tự động chạy theo","reference":"Chương V, Bảng số 1, STT 1","requirement":"Tự động chạy theo remote start (tiếp điểm), tự động chạy theo chế độ đếm lưới, tự chạy khi điện lưới cúp điện; có thể kết nối mở rộng với SIM card GMS/GPRS, cổng RS232, RS485"},{"item":"Máy phát điện 160 kVA (STT 1): Bảo hành","quote":"Bảo hành: tối thiểu 36 tháng","reference":"Chương V, Bảng số 1, STT 1","requirement":"Tối thiểu 36 tháng"},{"item":"Máy phát điện 160 kVA (STT 1): Năm sản xuất","quote":"Năm sản xuất: 2025 trở về sau","reference":"Chương V, Bảng số 1, STT 1","requirement":"2025 trở về sau"},{"item":"Vận chuyển, lắp đặt (STT 2)","quote":"Vận chuyển, thuê cẩu, lắp đặt hướng dẫn vận","reference":"Chương V, Bảng số 1, STT 2","requirement":"Vận chuyển, thuê cẩu, lắp đặt, hướng dẫn vận hành, chuyển giao công nghệ tại Bệnh viện Y Dược cổ truyền - Phục hồi chức năng tỉnh Điện Biên; 1 máy"},{"item":"Cầu dao đảo chiều 400A-3P (STT 3): Số lượng","quote":null,"reference":"Chương V, Bảng số 1, STT 3","requirement":"1 cái"},{"item":"Cầu dao đảo chiều 400A-3P (STT 3): Số pha, số cực","quote":"Số pha, Số cực: 3 pha, 3 cực","reference":"Chương V, Bảng số 1, STT 3","requirement":"3 pha, 3 cực"},{"item":"Cầu dao đảo chiều 400A-3P (STT 3): Điện áp","quote":"Điện áp: tối thiểu 600V","reference":"Chương V, Bảng số 1, STT 3","requirement":"Tối thiểu 600V"},{"item":"Cầu dao đảo chiều 400A-3P (STT 3): Dòng điện định mức","quote":"Dòng điện định mức: tối thiểu 400A","reference":"Chương V, Bảng số 1, STT 3","requirement":"Tối thiểu 400A"},{"item":"Cầu dao đảo chiều 400A-3P (STT 3): Đặc tính","quote":"Đặc tính sản phẩm: Đảo chiều bằng tay","reference":"Chương V, Bảng số 1, STT 3","requirement":"Đảo chiều bằng tay"},{"item":"Cầu dao đảo chiều 400A-3P (STT 3): Đầu vào/đầu ra","quote":"Đầu vào: Điện lưới (nguồn I) – Điện máy phát","reference":"Chương V, Bảng số 1, STT 3","requirement":"Đầu vào: điện lưới (nguồn I) – điện máy phát (nguồn II); đầu ra: tải sử dụng"},{"item":"Cầu dao đảo chiều 400A-3P (STT 3): Màu sơn","quote":"Màu sơn: Màu sơn ghi sáng","reference":"Chương V, Bảng số 1, STT 3","requirement":"Màu sơn ghi sáng"},{"item":"Cầu dao đảo chiều 400A-3P (STT 3): Kích thước","quote":"Kích thước: Ngang 630 x Cao 580 x Sâu 320","reference":"Chương V, Bảng số 1, STT 3","requirement":"Ngang 630 x Cao 580 x Sâu 320 mm"},{"item":"Cầu dao đảo chiều 400A-3P (STT 3): Bảo hành, năm sản xuất","quote":"Bảo hành: tối thiểu 12 tháng","reference":"Chương V, Bảng số 1, STT 3","requirement":"Bảo hành tối thiểu 12 tháng; năm sản xuất 2025 trở về sau"},{"item":"Tủ ATS chuyển mạch tự động 400A-3P (STT 4): Số lượng","quote":null,"reference":"Chương V, Bảng số 1, STT 4","requirement":"1 cái"},{"item":"Tủ ATS chuyển mạch tự động 400A-3P (STT 4): Điện áp","quote":"Điện áp: tối thiểu 600VAC","reference":"Chương V, Bảng số 1, STT 4","requirement":"Tối thiểu 600VAC; điện áp cuộn coil 220VAC"},{"item":"Tủ ATS chuyển mạch tự động 400A-3P (STT 4): Dòng điện định mức","quote":"Dòng điện định mức: tối thiểu 400A","reference":"Chương V, Bảng số 1, STT 4","requirement":"Tối thiểu 400A"},{"item":"Tủ ATS chuyển mạch tự động 400A-3P (STT 4): Dòng ngắn mạch","quote":"Dòng ngắn mạch: tối thiểu 45kA","reference":"Chương V, Bảng số 1, STT 4","requirement":"Tối thiểu 45kA"},{"item":"Tủ ATS chuyển mạch tự động 400A-3P (STT 4): Thời gian chuyển mạch","quote":"≤0.055 giây + Đóng nguồn B: ≤0.080 giây","reference":"Chương V, Bảng số 1, STT 4","requirement":"Đóng nguồn A ≤ 0.055 giây; đóng nguồn B ≤ 0.080 giây"},{"item":"Tủ ATS chuyển mạch tự động 400A-3P (STT 4): Chu kỳ hoạt động","quote":"Chu kỳ hoạt động: + Đóng ngắt bằng điện: tối","reference":"Chương V, Bảng số 1, STT 4","requirement":"Đóng ngắt bằng điện: tối thiểu 50.000 lần; đóng ngắt bằng cơ khí: tối thiểu 250.000 lần"},{"item":"Tủ ATS chuyển mạch tự động 400A-3P (STT 4): Số pha, số cực","quote":"Số pha: 3 pha, 3 cực","reference":"Chương V, Bảng số 1, STT 4","requirement":"3 pha, 3 cực"},{"item":"Tủ ATS chuyển mạch tự động 400A-3P (STT 4): Đầu vào/đầu ra","quote":"Đầu vào: Điện lưới (nguồn A) – Điện máy","reference":"Chương V, Bảng số 1, STT 4","requirement":"Đầu vào: điện lưới (nguồn A) – điện máy phát (nguồn B); đầu ra: tải sử dụng"},{"item":"Tủ ATS chuyển mạch tự động 400A-3P (STT 4): Chuyển mạch, chế độ vận hành","quote":"Chuyển mạch tuần tự: A - OFF - B","reference":"Chương V, Bảng số 1, STT 4","requirement":"Chuyển mạch tuần tự A - OFF - B; vận hành bằng tay / tự động"},{"item":"Tủ ATS chuyển mạch tự động 400A-3P (STT 4): Bảo hành, năm sản xuất","quote":"Bảo hành: tối thiểu 12 tháng","reference":"Chương V, Bảng số 1, STT 4","requirement":"Bảo hành tối thiểu 12 tháng; năm sản xuất 2025 trở về sau"},{"item":"Dây cáp điện (STT 5)","quote":"Dây cáp điện 4 lõi CXV-4×95 mm² – 0.6/1kV","reference":"Chương V, Bảng số 1, STT 5","requirement":"Dây cáp điện 4 lõi CXV-4×95 mm² – 0.6/1kV, số lượng 10 mét"},{"item":"Dây cáp điện (STT 5): Bảo hành, năm sản xuất","quote":"Bảo hành: tối thiểu 12 tháng","reference":"Chương V, Bảng số 1, STT 5","requirement":"Bảo hành tối thiểu 12 tháng; năm sản xuất 2025 trở về sau"},{"item":"Gói vật tư, phụ kiện (STT 6)","quote":"Gói vật tư, phụ kiện lắp đặt. dây tín hiệu, băng","reference":"Chương V, Bảng số 1, STT 6","requirement":"1 gói vật tư, phụ kiện lắp đặt: dây tín hiệu, băng keo, đầu cos, cao su lót chân đế máy 160kva"},{"item":"Dầu diesel (STT 7)","quote":"Dầu diesel 0,001S-V","reference":"Chương V, Bảng số 1, STT 7","requirement":"Dầu diesel 0,001S-V, số lượng 200 lít"},{"item":"Chạy thử, nghiệm thu hệ thống máy phát điện và ATS","quote":"- Sau khi hoàn thành lắp đặt, nhà thầu phải thực hiện chạy thử toàn bộ hệ","reference":"Chương V, Mục 3","requirement":"Sau lắp đặt, nhà thầu chạy thử toàn bộ hệ thống máy phát điện và thiết bị chuyển nguồn ATS: kiểm tra lắp đặt tĩnh; chạy thử đơn động và liên động không tải; chạy thử liên động có tải; kiểm tra điện áp, tần số và thông số vận hành; tự khởi động khi mất điện lưới; ATS tự chuyển nguồn lưới sang máy phát và ngược lại khi lưới phục hồi; dừng máy tự động; các chức năng bảo vệ, cảnh báo, hiển thị"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T22:51:36.759Z"}},"IB2600552343":{"u":"2026-11-02T17:49:28.945+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Chương V không nêu hãng, model, xuất xứ của động cơ và đầu phát; không nêu mức tiêu hao nhiên liệu, tiêu chuẩn khí thải, độ ồn (chỉ nêu 'Vỏ: Chống ồn, ngoài trời') và công suất dự phòng (standby).","Công suất ATS chỉ đọc được là '≥ 800A' do dòng bị ngắt trong bảng; quote chỉ lấy phần đọc liền được.","Bảo hành, bảo trì, CO/CQ và cam kết lắp đặt lấy từ Chương III (tiêu chuẩn đánh giá kỹ thuật) vì Chương V không nêu; mục 'Bản vẽ' chỉ ghi có bản vẽ kèm theo, không có nội dung bản vẽ trong văn bản.","Tệp Quyết định phê duyệt E-HSMT là bản quét OCR lỗi, không đọc được thông số kỹ thuật nên không dùng.","Chương V có một câu nhắc 'máy điều hòa nhiệt độ' trong phần yêu cầu tài liệu kỹ thuật, có vẻ là lỗi sao chép, không đưa vào thông số."],"result":{"keyInfo":{"bidName":"Mua máy phát điện cho tòa nhà ODA-Ý","notifyNo":"IB2600552343","generatorCapacity":"≥ 400 kVA / 320 kW, công suất PRP (1 máy)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện: Tiêu chuẩn lắp ráp","quote":"Được lắp ráp đạt tiêu chuẩn: ISO 9001, ISO 14001","reference":"Chương V, mục 1.2, STT 1","requirement":"Được lắp ráp đạt tiêu chuẩn ISO 9001, ISO 14001"},{"item":"Máy phát điện: Tình trạng và năm sản xuất","quote":"Máy mới 100%, chưa qua sử dụng,","reference":"Chương V, mục 1.2, STT 1","requirement":"Máy mới 100%, chưa qua sử dụng"},{"item":"Máy phát điện: Năm sản xuất","quote":"Năm sản xuất: 2026 trở về sau","reference":"Chương V, mục 1.2, STT 1","requirement":"Năm sản xuất từ 2026 trở về sau"},{"item":"Máy phát điện: Số lượng máy chính","quote":"Máy chính: 01 cái","reference":"Chương V, mục 1.2, STT 1","requirement":"Cung cấp 01 máy chính"},{"item":"Máy phát điện: Phạm vi cung cấp kèm theo (ắc quy)","quote":"Acquy: 01 cái","reference":"Chương V, mục 1.2, STT 1","requirement":"Cung cấp kèm 01 ắc quy"},{"item":"Máy phát điện: Phạm vi cung cấp kèm theo (thùng dầu đáy máy)","quote":"Thùng dầu đáy máy: 01 cái","reference":"Chương V, mục 1.2, STT 1","requirement":"Cung cấp kèm 01 thùng dầu đáy máy"},{"item":"Máy phát điện: Phạm vi cung cấp kèm theo (sạc ắc quy)","quote":"Sạc acquy: 01 cái","reference":"Chương V, mục 1.2, STT 1","requirement":"Cung cấp kèm 01 bộ sạc ắc quy"},{"item":"Máy phát điện: Phạm vi cung cấp kèm theo (cao su chống rung)","quote":"Bộ cao su chống rung theo máy: 01 bộ","reference":"Chương V, mục 1.2, STT 1","requirement":"Cung cấp kèm 01 bộ cao su chống rung theo máy"},{"item":"Máy phát điện: Phạm vi cung cấp kèm theo (nhớt, nước làm mát)","quote":"Nhớt động cơ, nước làm mát","reference":"Chương V, mục 1.2, STT 1","requirement":"Cung cấp kèm nhớt động cơ và nước làm mát"},{"item":"Máy phát điện: Phạm vi cung cấp kèm theo (dầu diesel)","quote":"Dầu Diesel: 700 lít","reference":"Chương V, mục 1.2, STT 1","requirement":"Cung cấp kèm dầu diesel 700 lít"},{"item":"Máy phát điện: Phạm vi cung cấp kèm theo (bộ tiêu âm)","quote":"Bộ tiêu âm: 01 bộ","reference":"Chương V, mục 1.2, STT 1","requirement":"Cung cấp kèm 01 bộ tiêu âm"},{"item":"Máy phát điện: Phạm vi cung cấp kèm theo (MCCB)","quote":"MCCB kèm bảo vệ đầu cực phù hợp với dòng định mức của","reference":"Chương V, mục 1.2, STT 1","requirement":"Cung cấp kèm 01 MCCB có bảo vệ đầu cực, phù hợp với dòng định mức của tổ máy"},{"item":"Máy phát điện: Công suất","quote":"Công suất PRP ≥ 400 kVA / 320 kW","reference":"Chương V, mục 1.2, STT 1","requirement":"Công suất PRP (prime) ≥ 400 kVA / 320 kW"},{"item":"Máy phát điện: Hệ số công suất","quote":"Hệ số Cosφ: 0,8","reference":"Chương V, mục 1.2, STT 1","requirement":"Cosφ: 0,8"},{"item":"Máy phát điện: Điện áp","quote":"Điện áp: 400/230 V","reference":"Chương V, mục 1.2, STT 1","requirement":"400/230 V"},{"item":"Máy phát điện: Tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2, STT 1","requirement":"50 Hz"},{"item":"Máy phát điện: Số pha","quote":"Pha: 3 pha","reference":"Chương V, mục 1.2, STT 1","requirement":"3 pha"},{"item":"Máy phát điện: Tốc độ","quote":"Tốc độ: ≥ 1.500 rpm","reference":"Chương V, mục 1.2, STT 1","requirement":"≥ 1.500 rpm"},{"item":"Máy phát điện - Động cơ: Loại động cơ","quote":"Động cơ: Diesel 4 kỳ, turbo, làm mát bằng nước","reference":"Chương V, mục 1.2, STT 1","requirement":"Diesel 4 kỳ, turbo, làm mát bằng nước"},{"item":"Máy phát điện - Động cơ: Điều tốc","quote":"Điều tốc: Điện tử","reference":"Chương V, mục 1.2, STT 1","requirement":"Điều tốc điện tử"},{"item":"Máy phát điện - Đầu phát: AVR","quote":"Có hệ thống điều chỉnh điện áp tự động AVR","reference":"Chương V, mục 1.2, STT 1","requirement":"Có hệ thống điều chỉnh điện áp tự động AVR"},{"item":"Máy phát điện - Đầu phát: Loại","quote":"Đầu phát: Loại không chổi than (Brushless), 4 cực","reference":"Chương V, mục 1.2, STT 1","requirement":"Không chổi than (Brushless), 4 cực"},{"item":"Máy phát điện - Đầu phát: Cấp cách điện","quote":"Cách điện: Class H hoặc cao hơn","reference":"Chương V, mục 1.2, STT 1","requirement":"Class H hoặc cao hơn"},{"item":"Máy phát điện - Đầu phát: Cấp bảo vệ","quote":"Cấp bảo vệ của đầu phát: tối thiểu IP23","reference":"Chương V, mục 1.2, STT 1","requirement":"Tối thiểu IP23"},{"item":"Máy phát điện: Chức năng bảo vệ","quote":"Bảo vệ: Đầy đủ quá tải, quá dòng, áp suất dầu, nhiệt độ nước,","reference":"Chương V, mục 1.2, STT 1","requirement":"Bảo vệ đầy đủ quá tải, quá dòng, áp suất dầu, nhiệt độ nước, overspeed..."},{"item":"Máy phát điện: Vỏ máy","quote":"Vỏ: Chống ồn, ngoài trời","reference":"Chương V, mục 1.2, STT 1","requirement":"Vỏ chống ồn, ngoài trời"},{"item":"Máy phát điện: Hệ thống khí xả","quote":"Có hệ thống dẫn khí xả và giảm thanh","reference":"Chương V, mục 1.2, STT 1","requirement":"Có hệ thống dẫn khí xả và giảm thanh"},{"item":"Máy phát điện: Bình nhiên liệu","quote":"Có bình chứa nhiên liệu tích hợp, dung tích ≥ 600 lít","reference":"Chương V, mục 1.2, STT 1","requirement":"Có bình chứa nhiên liệu tích hợp, dung tích ≥ 600 lít"},{"item":"Máy phát điện: Dừng khẩn cấp","quote":"Có tính năng Emergency Stop","reference":"Chương V, mục 1.2, STT 1","requirement":"Có tính năng Emergency Stop"},{"item":"Máy phát điện - Hệ thống điều khiển: Chức năng","quote":"Hệ thống điều khiển có:","reference":"Chương V, mục 1.2, STT 1","requirement":"Hệ thống điều khiển có chức năng AMF; Remote Start; tự động khởi động khi mất điện lưới; giám sát mất pha, thấp áp/quá áp; giám sát tần số; điều khiển đóng/cắt máy phát và phối hợp với ATS; chế độ Auto/Manual/Test; bảo vệ quá tốc, quá nhiệt, áp suất dầu thấp"},{"item":"Tủ ATS: Kết nối và công suất","quote":"- Tủ ATS tự động kết nối với tổ máy phát điện, Công suất ≥","reference":"Chương V, mục 1.2, STT 2","requirement":"Tủ ATS tự động kết nối với tổ máy phát điện, công suất ≥ 800A, đầy đủ phụ kiện"},{"item":"Tủ ATS: Số pha, số cực","quote":"- 3 pha, 4 cực.","reference":"Chương V, mục 1.2, STT 2","requirement":"3 pha, 4 cực"},{"item":"Tủ ATS: Chức năng chuyển nguồn","quote":"- Tự động chuyển đổi nguồn điện lưới và máy phát điện.","reference":"Chương V, mục 1.2, STT 2","requirement":"Tự động chuyển đổi nguồn điện lưới và máy phát điện"},{"item":"Tủ ATS: Chế độ vận hành","quote":"- Chế độ vận hành tự động và bằng tay.","reference":"Chương V, mục 1.2, STT 2","requirement":"Vận hành tự động và bằng tay"},{"item":"Dây cáp điện: Loại cáp","quote":"Cáp điện Al/XLPE/PVC","reference":"Chương V, mục 1.2, STT 3","requirement":"Cáp điện Al/XLPE/PVC"},{"item":"Dây cáp điện: Chất liệu","quote":"Chất liệu: Nhôm","reference":"Chương V, mục 1.2, STT 3","requirement":"Nhôm"},{"item":"Dây cáp điện: Tiết diện","quote":"Tiết diện: ≥ 4 x 185 mm2","reference":"Chương V, mục 1.2, STT 3","requirement":"≥ 4 x 185 mm2"},{"item":"Dây tín hiệu: Loại","quote":"Loại DVV Cu/PVC/PVC ≥ 7 x 1.5 mm2","reference":"Chương V, mục 1.2, STT 4","requirement":"Loại DVV Cu/PVC/PVC, ≥ 7 x 1.5 mm2"},{"item":"Dây tín hiệu: Chất liệu","quote":"Chất liệu: Đồng","reference":"Chương V, mục 1.2, STT 4","requirement":"Đồng"},{"item":"Hàng hóa chào thầu: Xuất xứ, hãng, model","quote":"Nhà thầu phải cung cấp đầy đủ model, hãng, nước sản xuất khi chào thầu.","reference":"Chương V, mục 1.2","requirement":"Nhà thầu phải cung cấp đầy đủ model, hãng, nước sản xuất khi chào thầu"},{"item":"Lắp đặt: Phạm vi","quote":"Nhà thầu có trách nhiệm khảo sát mặt bằng để lắp đặt hoàn chỉnh thiết bị","reference":"Chương V, mục 2","requirement":"Nhà thầu có trách nhiệm khảo sát mặt bằng để lắp đặt hoàn chỉnh thiết bị"},{"item":"Lắp đặt: Cam kết hoạt động của hệ thống","quote":"Cam kết triển khai công tác lắp đặt","reference":"Chương III, mục 3, tiêu chí 3 (Cam kết)","requirement":"Cam kết triển khai công tác lắp đặt, đảm bảo hệ thống (máy phát điện, tủ ATS, điện lưới) hoạt động tốt"},{"item":"Bảo hành: Thời gian","quote":"Thời gian bảo hành ≥ 12 tháng","reference":"Chương III, mục 3, tiêu chí 2","requirement":"Thời gian bảo hành ≥ 12 tháng"},{"item":"Bảo trì: Chu kỳ trong thời gian bảo hành","quote":"Cam kết bảo trì toàn bộ thiết bị 6","reference":"Chương III, mục 3, tiêu chí 3 (Cam kết)","requirement":"Cam kết bảo trì toàn bộ thiết bị 6 tháng/1 lần trong thời gian bảo hành (12 tháng)"},{"item":"Chứng từ chất lượng: CO, CQ","quote":"- Cam kết cung cấp CO, CQ (hoặc","reference":"Chương III, mục 3, tiêu chí 3 (Cam kết)","requirement":"Cam kết cung cấp CO, CQ (hoặc Test Report) khi giao hàng đối với hàng nhập khẩu, hoặc chứng nhận chất lượng của nhà sản xuất và các văn bản pháp lý liên quan đối với hàng sản xuất trong nước"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:49:28.270Z"}},"IB2600553280":{"u":"2026-11-02T17:40:50.256+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 3.E-HSMT_VT-3535.26-KT-TTH-đăng báo.doc, 3.E-HSMT_VT-3535.26-KT-TTH-đăng báo.pdf), chưa phân tích cả HSMT.","Chương V chỉ dẫn sang Phần 4 (Phụ lục); thông số được lấy từ Yêu cầu kỹ thuật và Phụ lục số 1 trong tệp PDF.","Gói thầu chỉ cung cấp 1 bộ điều khiển thay thế cho máy phát CAT C18 hiện hữu. Văn bản không nêu điện áp, tần số, động cơ, đầu phát, vỏ cách âm, bình nhiên liệu, ATS, cáp hay tiêu chuẩn.","Bảng Phụ lục số 1 bị vỡ định dạng khi trích xuất; các cụm 'Sieral No' và '275kw, 1500RPM' được giữ đúng như văn bản gốc.","Các câu trích có xuống dòng trong bản gốc chỉ được trích hết dòng đầu để giữ nguyên từng ký tự."],"result":{"keyInfo":{"bidName":"VT-3535/26-KT-TTH_Màn hình điều khiển máy phát điện C18","notifyNo":"IB2600553280","generatorCapacity":"275kw (máy phát CAT C18, 1500RPM; bộ điều khiển thay thế cho máy hiện hữu, không phải tổ máy mới)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Bộ điều khiển máy phát điện CAT C18: Hàng hóa và số lượng","quote":null,"reference":"Phần 4, Phạm vi cung cấp, dòng 1","requirement":"Cung cấp 1 bộ điều khiển máy phát điện CAT C18 (Control panel Generator CAT C18), đơn vị tính Pce, khối lượng 1."},{"item":"Bộ điều khiển máy phát điện CAT C18: Mã hàng và máy phát tương thích","quote":"P/N: 334-2665; Thích hợp với máy phát CAT C18, Sieral No: GPS00761,","reference":"Phụ lục số 1 - Bảng chi tiết yêu cầu kỹ thuật, mục 1","requirement":"P/N 334-2665; thích hợp với máy phát CAT C18, số serial GPS00761, công suất 275kw, tốc độ 1500RPM, hoặc tương đương."},{"item":"Bộ điều khiển máy phát điện CAT C18: Công suất và tốc độ máy phát","quote":"275kw, 1500RPM hoặc tương đương.","reference":"Phụ lục số 1 - Bảng chi tiết yêu cầu kỹ thuật, mục 1","requirement":"Máy phát đi kèm có công suất 275kw, tốc độ 1500RPM, hoặc tương đương."},{"item":"Bộ điều khiển máy phát điện CAT C18: Cấu hình và cài đặt","quote":"Bộ điều khiển phải được cấu hình, cài đặt đầy đủ chương trình thích hợp với","reference":"Phụ lục số 1 - Bảng chi tiết yêu cầu kỹ thuật, mục 1","requirement":"Bộ điều khiển phải được cấu hình, cài đặt đầy đủ chương trình thích hợp với máy phát hiện hữu và sử dụng được ngay."},{"item":"Bộ điều khiển máy phát điện CAT C18: Kết nối dữ liệu Scada","quote":"Cung cấp Modbus Mapping để kết nối dữ liệu đến Scada.","reference":"Phụ lục số 1, mục 1; Chương V, mục 7.2","requirement":"Cung cấp Modbus Mapping để kết nối dữ liệu đến Scada."},{"item":"Bộ điều khiển máy phát điện CAT C18: Tình trạng và năm sản xuất","quote":"Hàng mới 100%, chưa qua sử dụng, sản xuất năm 2025 hoặc sau đó.","reference":"Chương V, mục 2.2","requirement":"Hàng mới 100%, chưa qua sử dụng, sản xuất năm 2025 hoặc sau đó."},{"item":"Bộ điều khiển máy phát điện CAT C18: Xuất xứ","quote":"Ưu tiên hàng hóa có xuất xứ từ các nhóm nước, vùng lãnh thổ sau G7, EU, Russia.","reference":"Chương V, mục 4","requirement":"Ưu tiên hàng hóa có xuất xứ từ các nhóm nước, vùng lãnh thổ G7, EU, Russia."},{"item":"Bộ điều khiển máy phát điện CAT C18: Tài liệu kỹ thuật","quote":"Các đặc tính kỹ thuật của hàng hóa phải được thể hiện trên tài liệu kỹ thuật/catalogue của nhà sản xuất.","reference":"Chương V, mục 3","requirement":"Đặc tính kỹ thuật của hàng hóa phải được thể hiện trên tài liệu kỹ thuật/catalogue của nhà sản xuất."},{"item":"Bộ điều khiển máy phát điện CAT C18: Chứng chỉ xuất xứ (CO/eCO)","quote":"Chứng chỉ xuất xứ (CO/eCO) do cơ quan có thẩm quyền của nước sản xuất hoặc nước","reference":"Chương V, mục 8.1","requirement":"Cung cấp chứng chỉ xuất xứ CO/eCO do cơ quan có thẩm quyền của nước sản xuất hoặc nước xuất khẩu cấp, kèm hàng hóa."},{"item":"Bộ điều khiển máy phát điện CAT C18: Chứng chỉ chất lượng (CQ/COC)","quote":"Chứng chỉ số lượng, chất lượng (CQ)/chứng chỉ phù hợp (COC) do nhà sản xuất/chi","reference":"Chương V, mục 8.2","requirement":"Cung cấp chứng chỉ số lượng, chất lượng (CQ) hoặc chứng chỉ phù hợp (COC) do nhà sản xuất hoặc chi nhánh nhà sản xuất phát hành, kèm hàng hóa."},{"item":"Bộ điều khiển máy phát điện CAT C18: Bảo hành","quote":"Thời hạn bảo hành sản phẩm: trong vòng 12 tháng kể từ ngày ký biên bản giao nhận","reference":"Chương V, mục 2.3 và mục 8.3","requirement":"Bảo hành 12 tháng kể từ ngày ký biên bản giao nhận hàng hóa; giấy chứng nhận bảo hành do Nhà cung cấp phát hành, bản gốc."},{"item":"Bộ điều khiển máy phát điện CAT C18: Kiểm tra, chạy thử","quote":"Thiết bị phải được kiểm tra, chạy thử tại XNCĐ trước khi nghiệm thu .","reference":"Chương V, mục 8.4","requirement":"Thiết bị phải được kiểm tra, chạy thử tại XNCĐ trước khi nghiệm thu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:40:49.366Z"}},"IB2600554211":{"u":"2026-10-22T23:21:35.083+00:00","d":{"notes":["02. QD RFQ 26-10289 - cv 398.pdf: bản scan, AI đọc ảnh 2/2 trang đầu.","HSMT -  PVEPNCS-26-10289.pdf: bản scan, AI đọc ảnh 2/16 trang đầu."],"result":{"keyInfo":{"budget":"7,500 USD ~ 196,275,000 VNĐ (chưa bao gồm thuế - tỷ giá ngân hàng Vietcombank ~ 26.170 VNĐ/USD); nguồn vốn: Chương trình Công tác và Ngân sách năm 2026 Lô 05-1a","bidForm":"Chào hàng cạnh tranh rộng rãi trong nước, không sơ tuyển","bidName":"DỊCH VỤ THUÊ CHUYÊN GIA PHÂN TÍCH RUNG ĐỘNG CỤM MÁY PHÁT ĐIỆN BERGREN (số gói thầu PVEPNCS-26-10289)","investor":"Chi nhánh Thăm dò Khai thác Dầu khí Nam Côn Sơn - Công ty TNHH Tổng Công ty Thăm dò Khai thác Dầu khí (PVEP-NCS)","notifyNo":"IB2600554211","warranty":null,"bidMethod":"Một giai đoạn Một túi hồ sơ","bidSecurity":null,"bidValidity":"120 ngày (Quotation Validity (Days): 120)","closingTime":"10:00 ngày 26/10/2026 (theo thông tin TBMT; ô Closing Date trên RFQ để trống)","contractType":"Đơn giá","deliveryTime":"Thời gian thực hiện hợp đồng 05 ngày; 05 ngày làm việc liên tục tại hiện trường kể từ khi call out dịch vụ","procuringEntity":"Tài liệu không ghi rõ bên mời thầu. Theo RFQ, hồ sơ gửi về PVEP-NCS Office, 15th Floor Victory Tower, 12 Tan Trao str, Tan My, Ho Chi Minh. Liên hệ: huongntl@pvep.com.vn","deliveryLocation":"Địa điểm thực hiện: Giàn FPU ĐH-01; Delivery Terms: DDP at PVEPNCS's Base, PTSC Downstream Port (PTSC Port, 65A, 30/4 Street, Rach Dua Ward, Ho Chi Minh)","evaluationMethod":null},"summary":"Gói thầu PVEPNCS-26-10289 (TBMT IB2600554211) thuê dịch vụ chuyên gia đo và phân tích rung động (Vibration Analysis) cho cụm máy phát điện Bergen trên Giàn FPU ĐH-01, trong quá trình chạy rà và thử tải sau sửa chữa. Gói thầu không mua máy phát mà thuê 02 nhân sự (01 chuyên gia chính đã được đào tạo phân tích rung động level II và 01 kỹ thuật viên) cùng thiết bị phân tích rung động chuyên dụng, làm việc 05 ngày liên tục kể từ khi call out. Hình thức là chào hàng cạnh tranh rộng rãi trong nước, không sơ tuyển, một giai đoạn một túi hồ sơ, hợp đồng đơn giá. Giá gói thầu là 7.500 USD (khoảng 196.275.000 VNĐ, chưa bao gồm thuế), hiệu lực báo giá 120 ngày, thanh toán T/T trong 45 ngày. Đóng thầu lúc 10:00 ngày 26/10/2026. Chủ đầu tư dự kiến chạy thử máy trong tháng 10/2026, nên thời gian huy động rất gấp.","highlights":[{"quote":"Your official Quotation Proposal shall be signed by duly authorized representative, stamped and reached to us not later than the Closing Date.","title":"Thời điểm đóng thầu","detail":"Đóng thầu lúc 10:00 ngày 26/10/2026 theo thông tin TBMT. Ô Closing Date trên RFQ để trống. Báo giá phải ký, đóng dấu và đến bên mời thầu không muộn hơn thời điểm đóng thầu.","category":"deadline","severity":"critical","reference":"RFQ PVEPNCS-26-10289","recommendation":"Nộp trên muasamcong trước hạn ít nhất 1-2 ngày. Đối chiếu thời điểm đóng thầu chính thức trên TBMT IB2600554211."},{"quote":"Your official Quotation Proposal shall be signed by duly authorized representative, stamped","title":"Báo giá phải ký bởi người có thẩm quyền và đóng dấu","detail":"Báo giá không có chữ ký của đại diện hợp pháp (hoặc người được ủy quyền hợp lệ) và không đóng dấu có thể bị loại.","category":"documents","severity":"critical","reference":"RFQ PVEPNCS-26-10289","recommendation":"Người đại diện theo pháp luật ký và đóng dấu. Nếu ủy quyền thì kèm giấy ủy quyền hợp lệ. Ký số đúng quy định khi nộp qua mạng."},{"quote":"Giá gói thầu: 7,500 USD ~ 196,275,000 VNĐ (chưa bao gồm thuế - tỷ giá ngân hàng Vietcombank ~ 26.170 VNĐ/USD)","title":"Giá gói thầu thấp: 7.500 USD chưa thuế","detail":"Giá gói thầu là 7.500 USD (khoảng 196.275.000 VNĐ, chưa thuế) cho 02 người x 05 ngày ngoài giàn kèm thiết bị chuyên dụng. Giá chào vượt giá gói thầu có nguy cơ bị loại.","category":"financial","severity":"critical","reference":"Quyết định 398/QĐ-TDKTNCS - Điều 1","recommendation":"Lập dự toán chi tiết (nhân công, thiết bị, bảo hiểm, chứng chỉ offshore, di chuyển, báo cáo) và giữ giá không vượt trần. Làm rõ đồng tiền chào giá, vì ô Currency trên RFQ để trống."},{"quote":"01 chuyên gia phân tích rung động chính (Đã từng được đào tạo khóa học về phân tích rung động level II) + 01 kỹ thuật viên hỗ trợ đo đạc hiện trường","title":"Yêu cầu nhân sự chủ chốt: đào tạo level II và tối thiểu 05 năm kinh nghiệm","detail":"Chuyên gia chính phải đã được đào tạo phân tích rung động level II. Nhân sự phải có tối thiểu 05 năm kinh nghiệm. Thiếu bằng chứng (chứng chỉ, CV, xác nhận kinh nghiệm) có thể bị đánh giá không đạt về kỹ thuật.","category":"eligibility","severity":"critical","reference":"Yêu cầu kỹ thuật - Mục 3","recommendation":"Chuẩn bị chứng chỉ Vibration Analyst Category/Level II (ví dụ theo ISO 18436-2), CV có xác nhận và danh sách dự án đã thực hiện. Nêu rõ kinh nghiệm với động cơ Bergen hoặc động cơ trung tốc tương đương."},{"quote":"Quotation Validity (Days): 120","title":"Hiệu lực báo giá tối thiểu 120 ngày","detail":"Báo giá có hiệu lực ngắn hơn 120 ngày có thể bị loại.","category":"financial","severity":"critical","reference":"RFQ PVEPNCS-26-10289","recommendation":"Ghi rõ hiệu lực ít nhất 120 ngày kể từ thời điểm đóng thầu."},{"quote":"Đã tiến hành thay mới trục cơ, chuẩn bị chạy thử nghiệm trong tháng 10/2026.","title":"Lịch chạy thử tháng 10/2026 trùng hoặc sớm hơn thời điểm đóng thầu","detail":"Máy dự kiến chạy thử trong tháng 10/2026, nhưng đóng thầu ngày 26/10/2026. KHLCNT ghi thời gian đấu thầu là Quý III/2026, không khớp với thời điểm đóng thầu (Quý IV). Rủi ro: lịch call out bị dời hoặc yêu cầu huy động gấp ngay sau khi trao thầu.","category":"risk","severity":"warning","reference":"Yêu cầu kỹ thuật - Mục 1; Quyết định 398 - Điều 1","recommendation":"Xác nhận lịch call out dự kiến và thời gian báo trước tối thiểu. Giữ sẵn nhân sự và thiết bị."},{"quote":"Delivery Terms: DDP at PVEPNCS's Base, PTSC Downstream Port","title":"Làm việc ngoài giàn FPU ĐH-01 với điều kiện giao hàng DDP tại cảng","detail":"Dịch vụ thực hiện trên giàn, trong khi Delivery Terms ghi DDP tại căn cứ PTSC Downstream Port. Chưa rõ ai chịu chi phí và trách nhiệm về vận chuyển ra giàn (tàu, trực thăng), ăn ở, chứng chỉ an toàn offshore (BOSIET/HUET, khám sức khỏe) và yêu cầu thiết bị trong khu vực nguy hiểm.","category":"contract","severity":"warning","reference":"RFQ PVEPNCS-26-10289","recommendation":"Gửi làm rõ phạm vi chi phí logistics và yêu cầu chứng chỉ trước khi chào giá. Chuẩn bị chứng chỉ an toàn offshore cho cả 02 nhân sự."},{"quote":"Loại Hợp đồng: Đơn giá. Hình thức trao thầu: một phần","title":"Hợp đồng đơn giá nhưng RFQ chào theo LOT","detail":"Loại hợp đồng là đơn giá, trong khi RFQ chỉ có 01 dòng LOT số lượng 1. Chưa rõ đơn giá tính theo người-ngày hay trọn gói. Chưa rõ cách tính ngày chờ do thời tiết hoặc do máy chưa sẵn sàng, ngày phát sinh ngoài 05 ngày, và ý nghĩa của hình thức trao thầu “một phần”.","category":"contract","severity":"warning","reference":"Quyết định 398/QĐ-TDKTNCS - Điều 1","recommendation":"Chào kèm bảng đơn giá chi tiết (man-day, thiết bị/ngày, standby, phát sinh) nếu được phép. Hỏi làm rõ cơ chế thanh toán."},{"quote":"Standard Terms & Conditions are specified in accordance with the attachment herein shall apply","title":"Chưa xem được toàn bộ HSMT và Standard Terms & Conditions","detail":"Mới có 2/16 trang HSMT và 2/2 trang Quyết định. Tiêu chuẩn đánh giá, bảo đảm dự thầu, biểu mẫu và điều kiện hợp đồng chưa thấy trong các trang này.","category":"documents","severity":"warning","reference":"RFQ PVEPNCS-26-10289","recommendation":"Tải và rà soát đủ 16 trang HSMT trên muasamcong. Kiểm tra yêu cầu bảo đảm dự thầu và các biểu mẫu bắt buộc."},{"quote":null,"title":"Tiêu chuẩn đánh giá rung và nội dung báo cáo chưa được nêu","detail":"Yêu cầu kỹ thuật không nêu tiêu chuẩn áp dụng, số điểm đo, thời lượng từng chế độ chạy rà và thử tải, hay thời hạn và định dạng báo cáo.","category":"technical","severity":"warning","reference":"Yêu cầu kỹ thuật - Mục 2","recommendation":"Trong đề xuất kỹ thuật, nêu phương pháp luận (FFT, phase analysis, ODS, bump test để kiểm tra cộng hưởng), tiêu chuẩn tham chiếu (ISO 8528-9, ISO 10816-6/20816) và mẫu báo cáo."},{"quote":"Payment Terms: by T/T within 45 days","title":"Điều kiện thanh toán","detail":"Thanh toán chuyển khoản trong 45 ngày.","category":"contract","severity":"info","reference":"RFQ PVEPNCS-26-10289","recommendation":"Tính chi phí vốn 45 ngày vào giá chào."},{"quote":"Căn cứ Luật Giao dịch điện tử số 51/2005/QH11 ngày 29 tháng 11 năm 2005 của Quốc hội","title":"Sai lệch tên thiết bị Bergren/Bergen và căn cứ pháp lý cũ","detail":"Tên gói thầu ghi “BERGREN”, còn phần yêu cầu kỹ thuật ghi “Bergen”. Quyết định viện dẫn Luật Giao dịch điện tử 51/2005/QH11 và Thông tư 08/2022/TT-BKHĐT, là các văn bản có thể đã được thay thế. Không viện dẫn Luật Đấu thầu 22/2023/QH15, nên nhiều khả năng gói thầu áp dụng quy chế mua sắm nội bộ của doanh nghiệp.","category":"other","severity":"info","reference":"Quyết định 398/QĐ-TDKTNCS","recommendation":"Dùng đúng tên gói thầu như trên TBMT trong hồ sơ. Xác định quy chế áp dụng để chuẩn bị biểu mẫu phù hợp."}],"technicalSpecs":[{"item":"Đối tượng dịch vụ","reference":"Yêu cầu kỹ thuật - Mục 1. Cơ sở và bối cảnh","requirement":"Cụm máy phát điện Bergen lắp trên FPU ĐH-01. Máy từng hư hỏng bạc trục và trục cơ (11/2023), đã phục hồi trục cơ và block máy, thay mới chân bệ cao su. Sau chạy thử, máy rung lớn ở vòng tua trên 800 v/p (vòng tua định mức 900 v/p). Đã thay mới trục cơ và chuẩn bị chạy thử trong tháng 10/2026. Công suất, model và thông số máy phát không được nêu."},{"item":"Phạm vi công việc: đo và đánh giá rung động","reference":"Yêu cầu kỹ thuật - Mục 2. Mục đích yêu cầu","requirement":"“Đánh giá độ rung của cụm máy phát điện ở các chế độ chạy rà và thử tải cụm máy phát điện, đưa ra các đánh giá, khuyến cáo cần thiết và kịp thời.”"},{"item":"Chẩn đoán nguyên nhân rung","reference":"Yêu cầu kỹ thuật - Mục 2. Mục đích yêu cầu","requirement":"“phải xác định chính xác nguyên nhân gây rung cao, phân biệt rõ nguyên nhân thuộc về: Engine, Generator, Foundation/Base frame,... do mất cân bằng (imbalance), lệch tâm/căn chỉnh (misalignment), hư hỏng ổ bạc (bearing fault), lỏng kết cấu (looseness), cộng hưởng (resonance), hay do lắp đặt/căn chỉnh giữa cụm động cơ và máy phát.”"},{"item":"Sản phẩm đầu ra","reference":"Yêu cầu kỹ thuật - Mục 2. Mục đích yêu cầu","requirement":"“Đưa ra khuyến nghị và số liệu kỹ thuật làm cơ sở cho phương án khắc phục hoặc quyết định đưa thiết bị vào vận hành.” Hình thức báo cáo, thời hạn nộp báo cáo và tiêu chuẩn đánh giá rung (ví dụ ISO 8528-9, ISO 10816/20816) không được nêu."},{"item":"Thiết bị đo","reference":"RFQ PVEPNCS-26-10289 - Scope of supply, Line 1","requirement":"“thiết bị phân tích rung động chuyên dụng...” (mô tả trên RFQ bị cắt ngắn). Chủng loại, số kênh, yêu cầu hiệu chuẩn và chứng nhận phòng nổ không được nêu."},{"item":"Số lượng nhân sự","reference":"Yêu cầu kỹ thuật - Mục 3, STT 1","requirement":"02 người"},{"item":"Vai trò nhân sự","reference":"Yêu cầu kỹ thuật - Mục 3, STT 2","requirement":"“01 chuyên gia phân tích rung động chính (Đã từng được đào tạo khóa học về phân tích rung động level II) + 01 kỹ thuật viên hỗ trợ đo đạc hiện trường”"},{"item":"Kinh nghiệm nhân sự","reference":"Yêu cầu kỹ thuật - Mục 3, STT 3","requirement":"“Tối thiểu 05 năm kinh nghiệm phân tích rung động thiết bị chuyển động cơ khí/động cơ máy/hộp số công nghiệp, ưu tiên có kinh nghiệm với động cơ Bergen hoặc thiết bị tương đương.”"},{"item":"Thời gian và địa điểm thực hiện","reference":"RFQ - Special Conditions","requirement":"“Thời gian thực hiện tại hiện trường: 05 ngày làm việc liên tục từ khi call out dịch vụ. Địa điểm thực hiện: Giàn FPU ĐH-01”"},{"item":"Đơn vị tính","reference":"RFQ - Scope of supply","requirement":"Order Unit: LOT; Quantity: 1; PR# 26-10665"}],"requiredDocuments":["Thư báo giá/Quotation Proposal ký bởi người đại diện hợp pháp và đóng dấu (bắt buộc theo RFQ)","Giấy ủy quyền nếu người ký không phải đại diện theo pháp luật","Bảng giá chào chi tiết, không vượt 7.500 USD chưa thuế, ghi rõ hiệu lực tối thiểu 120 ngày","Danh sách nhân sự (02 người) kèm CV, nêu rõ vai trò chuyên gia chính và kỹ thuật viên","Chứng chỉ hoặc giấy chứng nhận đào tạo phân tích rung động level II của chuyên gia chính","Tài liệu chứng minh tối thiểu 05 năm kinh nghiệm phân tích rung động (hợp đồng, xác nhận, danh mục dự án); ưu tiên kinh nghiệm với động cơ Bergen hoặc tương đương","Danh mục thiết bị phân tích rung động chuyên dụng (khuyến nghị kèm chứng nhận hiệu chuẩn còn hiệu lực)","Phương pháp luận, kế hoạch thực hiện và mẫu báo cáo (khuyến nghị; tài liệu chưa nêu rõ)","Chứng chỉ an toàn làm việc ngoài khơi và giấy khám sức khỏe của nhân sự (khuyến nghị; tài liệu chưa nêu rõ)","Giấy đăng ký doanh nghiệp và các biểu mẫu khác theo HSMT đầy đủ (chưa thấy trong các trang được cung cấp)"],"restrictiveClauses":["Chỉ dành cho nhà thầu trong nước (“Chào hàng cạnh tranh rộng rãi trong nước”), loại trừ các đơn vị dịch vụ nước ngoài, kể cả đại diện của nhà sản xuất Bergen.","Ưu tiên kinh nghiệm với động cơ Bergen (“ưu tiên có kinh nghiệm với động cơ Bergen hoặc thiết bị tương đương”). Có cụm “tương đương” nên mức độ hạn chế thấp, nhưng có thể tạo lợi thế cho đơn vị từng làm việc với Bergen.","Thời gian thực hiện ngắn (05 ngày liên tục kể từ call out), địa điểm ngoài giàn, giá gói thầu thấp: điều kiện chặt, có lợi cho nhà thầu đã có sẵn nhân sự đủ chứng chỉ offshore."],"qualificationRequirements":[{"reference":"Quyết định 398/QĐ-TDKTNCS - Điều 1","requirement":"Nhà thầu trong nước (hình thức “Chào hàng cạnh tranh rộng rãi trong nước, không sơ tuyển”)."},{"reference":"Yêu cầu kỹ thuật - Mục 3, STT 2","requirement":"Có 01 chuyên gia phân tích rung động chính “Đã từng được đào tạo khóa học về phân tích rung động level II”."},{"reference":"Yêu cầu kỹ thuật - Mục 3, STT 2","requirement":"Có 01 kỹ thuật viên hỗ trợ đo đạc hiện trường."},{"reference":"Yêu cầu kỹ thuật - Mục 3, STT 3","requirement":"Nhân sự có “Tối thiểu 05 năm kinh nghiệm phân tích rung động thiết bị chuyển động cơ khí/động cơ máy/hộp số công nghiệp”. Ưu tiên có kinh nghiệm với động cơ Bergen hoặc thiết bị tương đương."},{"reference":null,"requirement":"Yêu cầu năng lực, kinh nghiệm của pháp nhân nhà thầu (hợp đồng tương tự, doanh thu, năng lực tài chính) không thấy trong các trang được cung cấp. Có thể nằm ở các trang còn lại của HSMT (16 trang) hoặc trong Standard Terms & Conditions đính kèm."}],"questionsForClarification":["Xin xác nhận thời điểm đóng thầu chính thức và đồng tiền chào giá (USD hay VNĐ), vì các ô Closing Date và Currency trên RFQ để trống.","Lịch chạy thử dự kiến (tháng 10/2026) và thời gian báo trước tối thiểu khi call out là bao lâu? Nếu lịch chạy thử dời, cách xử lý thế nào?","Bên nào chịu chi phí và tổ chức vận chuyển nhân sự và thiết bị ra Giàn FPU ĐH-01, cũng như ăn ở trên giàn? Điều kiện DDP at PVEPNCS's Base, PTSC Downstream Port được hiểu thế nào với dịch vụ ngoài khơi?","Nhân sự cần những chứng chỉ an toàn offshore nào (BOSIET/HUET, khám sức khỏe, H2S...)? Thiết bị đo có cần chứng nhận phòng nổ (Ex) không?","Hợp đồng đơn giá được tính theo người-ngày hay trọn gói? Ngày chờ do thời tiết hoặc do máy chưa sẵn sàng, và ngày phát sinh ngoài 05 ngày, được thanh toán thế nào?","Hình thức trao thầu “một phần” áp dụng thế nào khi RFQ chỉ có 01 hạng mục LOT?","Xin cung cấp mô tả đầy đủ của Line 1 (đang bị cắt: “thiết bị phân tích rung động chuyên dụng...”) và yêu cầu tối thiểu về thiết bị (số kênh, đo pha, hiệu chuẩn).","Tiêu chuẩn đánh giá rung áp dụng (ISO 8528-9, ISO 10816-6/20816 hay khuyến cáo của nhà sản xuất Bergen), số điểm đo, thời lượng từng chế độ chạy rà và thử tải, thời hạn và định dạng báo cáo?","Chứng chỉ “level II” có bắt buộc theo ISO 18436-2 hoặc tổ chức cấp cụ thể (Vibration Institute, Mobius...) không, hay chỉ cần giấy chứng nhận đã tham gia khóa học?","Có yêu cầu bảo đảm dự thầu, bảo đảm thực hiện hợp đồng và yêu cầu năng lực, kinh nghiệm của pháp nhân (hợp đồng tương tự) không?","Xin cung cấp thông số cụm máy phát (model động cơ Bergen, công suất, loại máy phát, khớp nối) và dữ liệu rung đo được lần chạy thử trước để chuẩn bị phương án."]},"status":"done","analyzedAt":"2026-10-20T13:34:16.083Z"}},"IB2600557434":{"u":"2026-10-21T00:52:39.148+00:00","d":{"notes":[],"result":{"keyInfo":{"budget":"1.503.360.000 đồng (Một tỷ năm trăm linh ba triệu ba trăm sáu mươi nghìn đồng), bao gồm thuế phí liên quan","bidForm":null,"bidName":"Dịch vụ đánh giá thiết bị hiện tại, thí nghiệm phóng điện cục bộ máy phát điện online cho các tổ máy Nhà máy thủy điện Bản Chát và thủy điện Huội Quảng năm 2026","investor":"Công ty Thủy điện Huội Quảng - Bản Chát - Chi nhánh Tập đoàn Điện lực Việt Nam","notifyNo":"IB2600557434","warranty":null,"bidMethod":null,"bidSecurity":null,"bidValidity":null,"closingTime":"10:00 ngày 30/10/2026 (theo thông tin gói thầu đã biết; không có trong các tệp được cung cấp)","contractType":null,"deliveryTime":"Thời gian thực hiện gói thầu: 365 ngày","procuringEntity":"Không nêu rõ trong tài liệu được cung cấp. Quyết định 2057/QĐ-HQBC giao Phòng Kế hoạch và Vật tư của Công ty thực hiện các bước tiếp theo.","deliveryLocation":"Nhà máy Thủy điện Bản Chát ở xã Mường Kim, tỉnh Lai Châu; Nhà máy Thủy điện Huội Quảng ở xã Chiềng Lao, tỉnh Sơn La","evaluationMethod":"Kỹ thuật: tiêu chí Đạt/Không đạt (Mục 3). Phương pháp đánh giá tổng thể (giá thấp nhất/giá đánh giá...) không nêu trong tài liệu được cung cấp."},"summary":"Đây là gói thầu dịch vụ, không phải gói cung cấp tổ máy phát điện diesel/gas. Nội dung gồm đánh giá hiện trạng hệ thống giám sát phóng điện cục bộ (PD) hãng Iris Power và thí nghiệm PD online cho 04 tổ máy phát thủy lực: 02 tổ SF110-32/8250 (110 MW, 13,8 kV, DFEM) tại NMTĐ Bản Chát và 02 tổ SF260-36/10540 (260 MW, 15,75 kV, Alstom) tại NMTĐ Huội Quảng. Giá gói thầu là 1.503.360.000 đồng (đã gồm thuế phí), thời gian thực hiện 365 ngày, nguồn vốn sản xuất kinh doanh năm 2026. Đóng thầu lúc 10:00 ngày 30/10/2026. Kỹ thuật được đánh giá theo tiêu chí Đạt/Không đạt; chỉ cần 01 tiêu chí không đạt là toàn bộ HSDT bị đánh giá Không đạt. Thiết bị đo phải tương thích hoàn toàn với tụ coupling EMC 80pF/16kV và cổng BNC của Iris Power (Canada), kết quả phải so sánh với cơ sở dữ liệu của Iris Power.","highlights":[{"quote":"Tương thích hoàn toàn với các tụ Coupling loại EMC 16kV, điện dung 80pF +/- 4pF, Dải tần số đáp ứng 40- 350MHz của hãng Iris power/Canada, cổng kết nối tương thích với chủng loại 6 cổng kết nối BNC hãng Iris power/Canada.","title":"Thiết bị đo phải tương thích hoàn toàn với hệ thống Iris Power","detail":"Thiết bị đo PD online phải kết nối được với tụ coupling EMC 16kV 80pF và 6 cổng BNC của Iris Power, dải 40-350 MHz, có lọc nhiễu theo hướng đến (Bản Chát) và theo thời gian đến (Huội Quảng). Không chứng minh được tính tương thích có thể bị đánh giá không đáp ứng Chương V, dẫn đến Không đạt tiêu chí 1.","category":"technical","severity":"critical","reference":"Chương V, mục 2, hạng mục II.3, II.4","recommendation":"Xác nhận thiết bị sẵn có (ví dụ Iris PDA-IV/TGA-B hoặc tương đương); kèm catalogue, tài liệu kỹ thuật và cam kết tương thích; nêu rõ phương pháp tách nhiễu cho từng nhà máy."},{"quote":"Có từ 1 tiêu chí được đánh giá là không đạt — Không đạt","title":"Kỹ thuật Đạt/Không đạt: chỉ cần 01 tiêu chí không đạt là bị loại","detail":"Ba tiêu chí: (1) giải pháp kỹ thuật và biện pháp thi công; (2) biện pháp an toàn lao động, PCCC, vệ sinh môi trường; (3) thời gian thực hiện. Thuyết minh sơ sài hoặc không bám sát Chương V sẽ bị đánh giá Không đạt.","category":"technical","severity":"critical","reference":"Mục 3. Tiêu chuẩn đánh giá về kỹ thuật","recommendation":"Thuyết minh chi tiết từng hạng mục I.1, I.2, II.3, II.4; nêu quy trình thí nghiệm và các tiêu chuẩn áp dụng (ví dụ IEC/TS 60034-27-2, IEEE 1434); lập biện pháp an toàn, PCCC, vệ sinh môi trường riêng cho từng nhà máy."},{"quote":"Thời gian thực hiện gói thầu phù hợp với yêu cầu tại Chương V E-HSMT và không quá 365 ngày.","title":"Thời gian thực hiện không quá 365 ngày","detail":"Hồ sơ đề xuất phải phù hợp với Chương V và không quá 365 ngày. Bảng tiến độ cũng phải thể hiện được hai lần thí nghiệm online cách nhau 120÷150 ngày, các đợt dừng máy từ 11/2026 đến 02/2027, và thời hạn báo cáo 15/30 ngày.","category":"deadline","severity":"critical","reference":"Mục 3, tiêu chí 3; Chương V mục 1.1, 3.1","recommendation":"Đề xuất đúng 365 ngày hoặc ít hơn, kèm bảng tiến độ chi tiết theo lịch dừng máy."},{"quote":null,"title":"Thời điểm đóng thầu","detail":"Đóng thầu lúc 10:00 ngày 30/10/2026 trên muasamcong. Thông tin này không có trong các tệp được cung cấp.","category":"deadline","severity":"critical","reference":"Thông tin TBMT IB2600557434","recommendation":"Đối chiếu lại thời điểm đóng thầu trên TBMT; hoàn tất nộp E-HSDT trước ít nhất 1 ngày."},{"quote":null,"title":"Chưa có thông tin bảo đảm dự thầu và hiệu lực E-HSDT","detail":"Các tệp được cung cấp không nêu giá trị, hiệu lực bảo đảm dự thầu, hiệu lực E-HSDT, hình thức và phương thức lựa chọn nhà thầu. Đây là các điểm có thể dẫn đến loại hồ sơ.","category":"financial","severity":"critical","reference":"BDL/CDNT (không có trong tài liệu cung cấp)","recommendation":"Tải đầy đủ E-HSMT (BDL, Chương III, Chương VI). Lưu ý tài liệu căn cứ Nghị định 214/2025/NĐ-CP, Nghị định 349/2026/NĐ-CP và Thông tư 79/2025/TT-BTC, không phải Nghị định 24/2024."},{"quote":null,"title":"Thiếu tiêu chí năng lực, kinh nghiệm","detail":"Các tệp không chứa tiêu chuẩn về hợp đồng tương tự, doanh thu hay nhân sự, nên chưa thể tự đánh giá khả năng đáp ứng.","category":"eligibility","severity":"critical","reference":null,"recommendation":"Tải Chương III, Mục 2 (năng lực-kinh nghiệm) và đối chiếu ngay với hồ sơ năng lực của công ty."},{"quote":null,"title":"Phạm vi khác với lĩnh vực chính của công ty","detail":"Gói thầu là thí nghiệm chẩn đoán PD trên máy phát thủy điện công suất lớn, không phải cung cấp hay lắp đặt máy phát diesel/gas. Công ty cần có chuyên gia PD, thiết bị chuyên dụng và kinh nghiệm thí nghiệm trên máy phát đang vận hành.","category":"risk","severity":"warning","reference":"Chương V, mục 2","recommendation":"Cân nhắc liên danh hoặc thầu phụ với đơn vị thí nghiệm PD có kinh nghiệm về hệ thống Iris Power trước khi quyết định tham dự."},{"quote":"nhà thầu phải chịu hoàn toàn trách nhiệm bồi thường và phải chịu trách nhiệm trước cơ quan chức năng tùy theo mức độ thiệt hại gây ra","title":"Trách nhiệm bồi thường không giới hạn","detail":"Nhà thầu phải bồi thường toàn bộ nếu làm hư hỏng thiết bị hoặc ảnh hưởng đến dây chuyền sản xuất. Rủi ro này rất lớn với tổ máy 110-260 MW.","category":"contract","severity":"warning","reference":"Chương V, mục 3.1, 3.3","recommendation":"Xem Điều kiện hợp đồng về mức trần trách nhiệm; cân nhắc mua bảo hiểm trách nhiệm nghề nghiệp; tính chi phí rủi ro vào giá."},{"quote":"Công ty sẽ gửi văn bản cho đơn vị thực hiện trước 15 ngày thực hiện để chủ động trong công việc thực hiện.","title":"Lịch thực hiện phụ thuộc chủ đầu tư, thời gian thông báo ngắn","detail":"Lịch dừng máy được thông báo bằng văn bản hoặc email. Thí nghiệm online chỉ được báo trước 15 ngày. Biện pháp thi công phải lập trước 05 ngày. Báo cáo hạn 15/30 ngày tính cả thứ 7 và chủ nhật. Hai địa điểm ở Lai Châu và Sơn La.","category":"deadline","severity":"warning","reference":"Chương V, mục 3.1, 3.2","recommendation":"Bố trí sẵn nhân sự, thiết bị dự phòng và kế hoạch di chuyển; cam kết rõ tiến độ trong thuyết minh."},{"quote":"có chứng nhận hiệu chuẩn hoặc kiểm định còn thời hạn hiệu lực tại thời điểm thi công do cơ quan có thẩm quyền chứng nhận","title":"Chứng nhận hiệu chuẩn/kiểm định thiết bị","detail":"Thiết bị phải có chứng nhận còn hiệu lực tại thời điểm thi công. Thời gian thực hiện kéo dài đến khoảng năm 2027, nên chứng nhận có thể hết hạn giữa chừng.","category":"documents","severity":"warning","reference":"Chương V, mục 3.3","recommendation":"Kèm bản sao chứng nhận hiệu chuẩn trong HSDT và lập kế hoạch hiệu chuẩn lại trước khi hết hạn."},{"quote":null,"title":"Một số điểm không nhất quán trong Chương V","detail":"Sai số tụ khác nhau (±4pF ở Bản Chát, ±3pF ở Huội Quảng); phương pháp lọc nhiễu khác nhau; bảng thông số Huội Quảng thiếu dòng 21; cảm biến Bản Chát ghi \"01 bộ\", Huội Quảng ghi \"06 chiếc\"; nguồn vốn năm 2026 nhưng công việc kéo dài sang năm 2027.","category":"other","severity":"info","reference":"Chương V, mục 1.2, 2","recommendation":"Đưa vào danh sách câu hỏi làm rõ E-HSMT."},{"quote":"Thời gian thực hiện gói thầu không phù hợp với yêu cầu tại Chương V E-HSMT và quá 365 ngày.","title":"Lỗi diễn đạt trong tiêu chí thời gian","detail":"Tiêu chí Không đạt ghi \"không phù hợp... và quá 365 ngày\" (dùng \"và\" thay vì \"hoặc\"). Không nên dựa vào cách hiểu có lợi.","category":"other","severity":"info","reference":"Mục 3, tiêu chí 3","recommendation":"Đáp ứng đồng thời cả hai điều kiện: phù hợp với Chương V và không quá 365 ngày."}],"technicalSpecs":[{"item":"Lưu ý phạm vi","reference":"Chương V, mục 1, 2","requirement":"Gói thầu là dịch vụ thí nghiệm/đánh giá trên máy phát thủy điện đang vận hành. Các tiêu chí thông thường của tổ máy phát diesel (PRP/ESP, dB(A), ATS, CO/CQ, mới 100%, bảo hành) không áp dụng và không được nêu."},{"item":"Máy phát NMTĐ Bản Chát (đối tượng thí nghiệm)","reference":"Chương V, mục 1.2.1 a)","requirement":"Loại SF110-32/8250, nhà chế tạo Dongfang Elictrical Machinery (DFEM); 129.4 MVA; 110 MW; điện áp stator 13.8 kV; dòng stator 5414 A; Cos φ 0.85; 50 Hz; 187.5 vòng/phút; cấp cách điện F; kích từ tĩnh; đấu Y, trung tính nối đất qua máy biến điện áp"},{"item":"Hệ thống PD hiện hữu NMTĐ Bản Chát","reference":"Chương V, mục 1.2.1 b)","requirement":"Bộ thu thập dữ liệu BUSTRAC, hãng IRIS POWER, Canada (tối đa 9 cảm biến; giao tiếp RS232, RS485, quang); cảm biến EMC 80pF, IRIS POWER (\"Điện dung danh định: 80pF ± 4pF\", \"Điện áp cho phép: 16kV\", \"Dải đo: 40 MHz ~350 MHz\"); bộ chuyển đổi tín hiệu HL2285, Hengxun, China. Số lượng cảm biến ghi \"01 bộ\"."},{"item":"Máy phát NMTĐ Huội Quảng (đối tượng thí nghiệm)","reference":"Chương V, mục 1.2.2 a)","requirement":"Loại SF260-36/10540, nhà chế tạo Alstom; 305.9 MVA; 260 MW; điện áp stator 15.75 kV; dòng stator 11213.4 A; Cos φ 0.85; 50 Hz; 166.7 vòng/phút; cấp cách điện F; kích từ tĩnh; đấu Y, trung tính nối đất qua máy biến điện áp. Bảng không có dòng số 21."},{"item":"Hệ thống PD hiện hữu NMTĐ Huội Quảng","reference":"Chương V, mục 1.2.2 b)","requirement":"Bộ thu thập và xử lý tín hiệu \"Loại HYDROTRAC II\", Iris Power, tối đa 9 cảm biến; cảm biến \"80pF ± 3pF\", 16kV, 40 MHz ~350 MHz, Iris Power, số lượng \"06 chiếc\"."},{"item":"Đánh giá thiết bị hiện tại hệ thống PD (mỗi nhà máy 02 tổ máy)","reference":"Chương V, mục 2, hạng mục I.1 và I.2","requirement":"Nghiên cứu tài liệu; khảo sát, lập phương án; kiểm tra, đánh giá cáp đồng trục phía thứ cấp cảm biến; kiểm tra kết cấu phía sơ cấp, giá đỡ cảm biến; thí nghiệm đánh giá giá trị điện trở phân áp của từng tín hiệu; xác định tham số delay times từng pha; \"Phát xung từ đầu cực trong một pha để đo độ trễ xung từng cặp (Machine-System)\"; kiểm tra phần cứng truyền thông và phần mềm phân tích PD; lập báo cáo \"Căn cứ trên các tài liệu, hướng dẫn sử dụng, lắp đặt và khuyến cáo của hãng Iris Power\""},{"item":"Đo PD online NMTĐ Bản Chát","reference":"Chương V, mục 2, hạng mục II.3","requirement":"04 lần (02 tổ máy x 02 lần). Thu thập dữ liệu khi máy phát ở dải công suất lớn nhất và nhiệt độ cuộn dây stator lớn nhất (đã bão hòa); \"Dải tần số PD thu thập được nằm trong khoảng 40 MHz - 350 MHz, đảm bảo lọc nhiễu bằng phương pháp vật lý với nhiễu tần số < 40MHz\"; \"Tương thích hoàn toàn với các tụ Coupling loại EMC 16kV, điện dung 80pF +/- 4pF\" của Iris Power/Canada; \"cổng kết nối tương thích với chủng loại 6 cổng kết nối BNC hãng Iris power/Canada\"; \"Bao gồm phương pháp tách nhiễu – lọc bởi hướng đến\""},{"item":"Đo PD online NMTĐ Huội Quảng","reference":"Chương V, mục 2, hạng mục II.4","requirement":"04 lần (02 tổ máy x 02 lần). Yêu cầu giống Bản Chát nhưng tụ coupling \"80pF +/- 3pF\" và \"Bao gồm phương pháp tách nhiễu – lọc bởi khác thời gian đến\""},{"item":"Phần mềm phân tích, giản đồ tối thiểu","reference":"Chương V, mục 2, hạng mục II.3, II.4","requirement":"\"Sơ đồ phân tích chiều cao xung PD (2D)\"; \"Sơ đồ phân tích phase xung PD (3D)\" (biên độ, số lượng, góc pha xung); \"Biểu đồ mật độ tuyến tính (3D)\"; dữ liệu theo thời gian dùng để lập bản đồ xu hướng PD trong dây quấn"},{"item":"Báo cáo thí nghiệm PD","reference":"Chương V, mục 2","requirement":"04 lần mỗi nhà máy. Phân tích tình trạng PD từng pha dây quấn stator, nêu nguyên nhân và khuyến cáo; nếu phát hiện PD cao bất thường thì \"cần dự đoán được nguyên nhân PD đến từ thành phần nào\"; \"Giá trị thu thập phải được so sánh với bảng cơ sở dữ liệu đủ tin cậy được công bố trên website của hãng Iris Power\""},{"item":"Điều kiện vận hành khi thí nghiệm online","reference":"Chương V, mục 3.1 b), c)","requirement":"Bản Chát: \"dải công suất lớn nhất 110MW, nhiệt độ cuộn dây Stator ở dải lớn nhất khoảng 70 ~ 80 độ C\". Huội Quảng: \"dải công suất lớn nhất 260MW, nhiệt độ cuộn dây Stator ở dải lớn nhất khoảng 80 ~ 90 độ C\". Hai lần thí nghiệm của từng tổ máy cách nhau \"120÷150 ngày\"."},{"item":"Tiến độ đánh giá phần cứng","reference":"Chương V, mục 3.1 a)","requirement":"Thực hiện trong đợt sửa chữa: H1-NMBC và H1-NMHQ dự kiến tháng 11/2026; H2-NMBC tháng 01/2027; H2-NMHQ tháng 02/2027. \"Nhà thầu phải đáp ứng thực hiện thi công theo lịch dừng máy\"."},{"item":"Thời hạn nộp báo cáo","reference":"Chương V, mục 3.1","requirement":"Báo cáo đánh giá phần cứng: 15 ngày sau khi kết thúc thu thập dữ liệu hiện trường (\"kể cả thứ 7 và chủ nhật\"). Báo cáo thí nghiệm online: 30 ngày (kể cả thứ 7 và chủ nhật)."},{"item":"Máy móc, dụng cụ thí nghiệm","reference":"Chương V, mục 3.3","requirement":"Phải \"có chứng nhận hiệu chuẩn hoặc kiểm định còn thời hạn hiệu lực tại thời điểm thi công do cơ quan có thẩm quyền chứng nhận\""},{"item":"Biện pháp thi công trước khi thực hiện","reference":"Chương V, mục 3.2","requirement":"Lập biện pháp thi công và biện pháp an toàn chi tiết trước thời gian thực hiện dịch vụ \"trong vòng 05 ngày\" đối với tổ máy có kế hoạch sửa chữa gần nhất"},{"item":"Nghiệm thu","reference":"Chương V, mục 5","requirement":"Phối hợp nghiệm thu \"theo Quy trình của Công ty Thủy điện Huội Quảng – Bản Chát\""}],"requiredDocuments":["Thuyết minh giải pháp kỹ thuật và biện pháp thi công chi tiết cho các hạng mục I.1, I.2, II.3, II.4 (Chương V)","Quy trình thí nghiệm và các tiêu chuẩn liên quan áp dụng","Biện pháp an toàn lao động, phòng cháy chữa cháy, vệ sinh môi trường","Bảng tiến độ thực hiện không quá 365 ngày, phù hợp lịch dừng máy và khoảng cách 120÷150 ngày giữa hai lần thí nghiệm","Cam kết chủ động huy động phương tiện, máy móc và toàn bộ vật liệu phụ","Cam kết chịu trách nhiệm bồi thường khi làm hư hỏng thiết bị hoặc ảnh hưởng sản xuất","Cam kết máy móc phục vụ có tình trạng tốt, còn thời hạn kiểm định","Danh mục thiết bị đo PD kèm catalogue và tài liệu chứng minh tương thích với tụ EMC 80pF/16kV và 6 cổng BNC Iris Power","Chứng nhận hiệu chuẩn/kiểm định thiết bị còn hiệu lực","Danh sách nhân sự (chỉ huy trực tiếp, giám sát an toàn điện, kỹ sư PD) kèm chứng chỉ an toàn điện","Mẫu báo cáo minh họa có các giản đồ 2D, 3D và bản đồ xu hướng PD","Các tài liệu theo Biểu mẫu và BDL chưa có trong tệp cung cấp (đơn dự thầu, bảo đảm dự thầu, hợp đồng tương tự, báo cáo tài chính...): cần đối chiếu E-HSMT đầy đủ"],"restrictiveClauses":["Thiết bị đo phải \"Tương thích hoàn toàn\" với tụ coupling EMC của \"hãng Iris power/Canada\" và \"chủng loại 6 cổng kết nối BNC hãng Iris power/Canada\". Yêu cầu này trên thực tế ưu tiên thiết bị Iris Power hoặc đơn vị đại diện của hãng.","Báo cáo đánh giá phải \"Căn cứ trên các tài liệu, hướng dẫn sử dụng, lắp đặt và khuyến cáo của hãng Iris Power\". Nhà thầu cần có quyền truy cập tài liệu kỹ thuật của hãng.","Kết quả \"phải được so sánh với bảng cơ sở dữ liệu đủ tin cậy được công bố trên website của hãng Iris Power\". Điều này gắn chặt với dữ liệu tham chiếu của một hãng.","Phương pháp tách nhiễu được quy định cụ thể (\"lọc bởi hướng đến\" / \"lọc bởi khác thời gian đến\"), tương ứng với công nghệ của Iris Power.","Trách nhiệm bồi thường toàn bộ, không có mức trần, cho thiệt hại thiết bị và dây chuyền sản xuất."],"qualificationRequirements":[{"reference":null,"requirement":"Tiêu chuẩn đánh giá năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu, tài chính, nhân sự chủ chốt) không có trong các tệp được cung cấp. Cần tải đầy đủ Chương III của E-HSMT."},{"reference":"Chương V, mục 3.3","requirement":"Nhân lực thi công phải được đào tạo an toàn lao động theo quy định của Công ty trước khi thi công."},{"reference":"Chương V, mục 3.3","requirement":"Bố trí chỉ huy trực tiếp và giám sát an toàn điện phù hợp với quy định của Công ty và pháp luật."},{"reference":"Chương V, mục 2, 3.3","requirement":"Có thiết bị đo PD online tương thích hoàn toàn với tụ coupling EMC 80pF/16kV và 6 cổng BNC của Iris Power, có hiệu chuẩn/kiểm định còn hiệu lực."}],"questionsForClarification":["Đề nghị cung cấp hoặc xác nhận giá trị, hiệu lực bảo đảm dự thầu, hiệu lực E-HSDT, hình thức và phương thức lựa chọn nhà thầu, loại hợp đồng, phương pháp đánh giá tổng thể.","Đề nghị cho biết tiêu chuẩn năng lực, kinh nghiệm (số lượng và giá trị hợp đồng tương tự, nhân sự chủ chốt) nếu chưa đăng tải đầy đủ.","Có chấp nhận thiết bị đo PD của hãng khác Iris Power nếu chứng minh được tương thích với tụ EMC 80pF/16kV và cổng BNC không? Cần tài liệu chứng minh nào?","Sai số tụ coupling ±4pF (Bản Chát) và ±3pF (Huội Quảng): đây là khác biệt thực tế hay lỗi đánh máy?","Tại sao phương pháp lọc nhiễu khác nhau giữa hai nhà máy (\"lọc bởi hướng đến\" và \"lọc bởi khác thời gian đến\")? Nhà thầu có được áp dụng cả hai không?","Số lượng cảm biến thực tế trên mỗi tổ máy tại Bản Chát là bao nhiêu (tài liệu ghi \"01 bộ\")? Bộ thu thập ghi \"01 bộ\" là cho mỗi tổ máy hay cho cả nhà máy?","Mốc tính 365 ngày là từ ngày ký hợp đồng hay ngày khác? Nếu lịch dừng máy hoặc vận hành ở công suất lớn nhất bị lùi, có điều chỉnh tiến độ không?","Nếu nhà máy không duy trì được công suất lớn nhất (110 MW/260 MW) và nhiệt độ stator yêu cầu vào ngày thí nghiệm do điều độ hệ thống, trách nhiệm và chi phí huy động lại xử lý thế nào?","Nhà thầu có được truy cập phần mềm phân tích PD hiện có và dữ liệu lịch sử của hệ thống BUSTRAC/HYDROTRAC II không?","Mức trần trách nhiệm bồi thường và yêu cầu bảo hiểm (nếu có) trong Điều kiện hợp đồng là gì?","Có yêu cầu bảo hành hoặc bảo lãnh thực hiện hợp đồng không, và giá trị bao nhiêu?"]},"status":"done","analyzedAt":"2026-10-20T13:47:07.513Z"}},"IB2600561006":{"u":"2026-11-02T17:44:39.751+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chuong V. Yêu cầu kỹ thuật.pdf), chưa phân tích cả HSMT.","Đây là gói bảo dưỡng động cơ chính và máy phát; Chương V không nêu công suất kVA/kW, thông số động cơ, đầu phát, điện áp, tần số, vỏ cách âm, ATS, cáp hay tiêu chuẩn áp dụng, nên generatorCapacity là null.","Chương V chỉ nêu model máy chính KTA50-M2 (04 máy) và máy phát 6B-CP (52 máy), không nêu hãng sản xuất của hai model này.","Bảng ở mục 3.2.a (bảo hành) bị ngắt dòng khi trích xuất PDF nên phần trích dẫn dừng ở '06 tháng'.","Không liệt kê yêu cầu nhân sự, bảo lãnh bảo hành và các điều khoản không phải thông số kỹ thuật."],"result":{"keyInfo":{"bidName":"Gói thầu PTV08-TTh: Bảo dưỡng, các động cơ chính, động cơ lai máy phát điện","notifyNo":"IB2600561006","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy chính KTA50-M2: Số lượng","quote":"I | Máy chính KTA50-M2 | 04 | Máy","reference":"Chương V, mục 3.1, mục I","requirement":"Bảo dưỡng 04 máy chính KTA50-M2."},{"item":"Máy chính KTA50-M2: Vật tư thay thế (tính cho 01 máy)","quote":"1.7 | Nước làm mát DCA4 (hoặc tương đương) | 12 | Bình","reference":"Chương V, mục 3.1, mục I.1 (1.1 - 1.10)","requirement":"Bầu lọc gió 2 cái; bầu lọc nhiên liệu tách nước 2 cái; bầu lọc nhiên liệu tinh 2 cái; bầu lọc nhớt 5 cái; bầu lọc nhớt bypass 2 cái; bầu lọc nước làm mát 4 cái; nước làm mát DCA4 (hoặc tương đương) 12 bình; dây cu roa dynamo 1 cái; rơ le đề 1 cái; gioăng nắp dàn cò 16 cái."},{"item":"Máy chính KTA50-M2: Bảo dưỡng và hướng dẫn bảo dưỡng","quote":"Thực hiện bảo dưỡng và hướng dẫn bảo dưỡng (1500 giờ) (tính cho 01 máy)","reference":"Chương V, mục 3.1, mục I.2 (2.1 - 2.7)","requirement":"Bảo dưỡng cấp 1500 giờ cho mỗi máy, gồm: điều chỉnh khe hở xu páp và vòi phun; bơm mỡ vòng bi quạt gió; bơm mỡ chân máy trước; kiểm tra/thay thế các đường ống; kiểm tra sinh hàn và kẽm chống ăn mòn; làm sạch hệ thống thông hơi các te; thay thế các vật tư theo định kỳ."},{"item":"Máy chính KTA50-M2: Vật tư tiêu hao (tính cho 01 máy)","quote":"3.1 | Nhớt động cơ Valvoline 15W40 (hoặc tương đương) | 165 | Lít","reference":"Chương V, mục 3.1, mục I.3 (3.1 - 3.5)","requirement":"Nhớt động cơ Valvoline 15W40 (hoặc tương đương) 165 lít; dầu phục vụ bảo dưỡng 100 lít; dầu cháy phục vụ test và nghiệm thu 200 lít; giẻ lau 5 kg; ống nước phi 10 chịu nhiệt 18 mét."},{"item":"Máy phát 6B-CP: Số lượng","quote":"II | Máy phát 6B-CP | 52 | Máy","reference":"Chương V, mục 3.1, mục II","requirement":"Bảo dưỡng 52 máy phát 6B-CP."},{"item":"Máy phát 6B-CP: Vật tư thay thế (tính cho 01 máy)","quote":"1.6 Nước làm mát DCA4 (hoặc tương đương) | 1 | Bình","reference":"Chương V, mục 3.1, mục II.1 (1.1 - 1.11)","requirement":"Bầu lọc gió 1 cái; bầu lọc nhiên liệu tách nước 1 cái; bầu lọc nhiên liệu tinh 1 cái; bầu lọc nhớt 1 cái; lọc nhiên liệu thô thùng dầu 1 cái; nước làm mát DCA4 (hoặc tương đương) 1 bình; cánh bơm nước biển và gioăng 1 bộ; dây cu roa tổng 1 cái; rơ le đề 1 cái; gioăng nắp dàn cò 6 cái; kẽm chống ăn mòn 1 cái."},{"item":"Máy phát 6B-CP: Bảo dưỡng và hướng dẫn bảo dưỡng","quote":"Thực hiện bảo dưỡng và hướng dẫn bảo dưỡng (1500 giờ) (tính cho 01 máy)","reference":"Chương V, mục 3.1, mục II.2 (2.1 - 2.7)","requirement":"Bảo dưỡng cấp 1500 giờ cho mỗi máy, gồm: điều chỉnh khe hở xu páp và vòi phun; bơm mỡ vòng bi quạt gió; bơm mỡ chân máy trước; kiểm tra/thay thế các đường ống; kiểm tra sinh hàn và kẽm chống ăn mòn; làm sạch hệ thống thông hơi các te; thay thế các vật tư theo định kỳ."},{"item":"Máy phát 6B-CP: Vật tư tiêu hao (tính cho 01 máy)","quote":"3.1 | Nhớt động cơ Valvoline 15W40 (hoặc tương đương) | 36 | Lít","reference":"Chương V, mục 3.1, mục II.3 (3.1 - 3.4)","requirement":"Nhớt động cơ Valvoline 15W40 (hoặc tương đương) 36 lít; dầu phục vụ bảo dưỡng 20 lít; dầu cháy phục vụ test và nghiệm thu 90 lít; giẻ lau 3 kg."},{"item":"Vật tư thay thế (chung): Tình trạng, xuất xứ, năm sản xuất","quote":"Vật tư mới 100%, chưa qua sử dụng, có xuất xứ rõ ràng, năm sản xuất từ năm 2023 trở lại đây","reference":"Chương V, mục 3.2.a","requirement":"Vật tư mới 100%, chưa qua sử dụng, có xuất xứ rõ ràng, năm sản xuất từ năm 2023 trở lại đây."},{"item":"Vật tư thay thế (chung): Hạn sử dụng","quote":"Tính từ thời điểm giao hàng, vật tư phải còn hạn sử dụng tối thiểu là 1/2 thời hạn sử dụng","reference":"Chương V, mục 3.2.a","requirement":"Vật tư có thời hạn sử dụng, tính từ thời điểm giao hàng, phải còn hạn tối thiểu 1/2 thời hạn sử dụng theo quy định của hãng sản xuất."},{"item":"Vật tư thay thế (chung): Tương thích","quote":"vật tư, phụ tùng/thiết bị thay thế phải đảm bảo tương thích,","reference":"Chương V, mục 3.2.a","requirement":"Vật tư, phụ tùng/thiết bị thay thế phải tương thích, hoạt động tốt, ổn định với các chủng loại máy chính, máy phát điện thuộc gói thầu."},{"item":"Bảo hành (chung)","quote":"bảo hành các hạng mục sửa chữa, vật tư, phụ tùng/thiết bị thay thế và hạng mục bảo dưỡng ít nhất 06 tháng","reference":"Chương V, mục 3.2.a","requirement":"Bảo hành các hạng mục sửa chữa, vật tư, phụ tùng/thiết bị thay thế và hạng mục bảo dưỡng ít nhất 06 tháng theo quy định của nhà sản xuất, kể từ ngày nghiệm thu, bàn giao gói thầu."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:44:39.225Z"}},"IB2600561204":{"u":"2026-10-21T00:52:39.148+00:00","d":{"notes":[],"result":{"keyInfo":{"budget":"1,19 tỷ đồng (theo thông tin gói thầu đã biết); nguồn vốn: “Vốn sản xuất kinh doanh của EVN”","bidForm":null,"bidName":"Cung cấp khí vận hành máy phát và phòng mòn lò tổ máy GT31/32 Nhà máy điện Phú Mỹ 3 năm 2026 - 2027","investor":"TỔNG CÔNG TY PHÁT ĐIỆN 3 - CÔNG TY CỔ PHẦN (MST 3502208399; Số 60-66 đường Nguyễn Cơ Thạch, Khu đô thị Sala, Phường An Khánh, TP. Hồ Chí Minh)","notifyNo":"IB2600561204","warranty":"Theo E-ĐKCT 23.3: Không áp dụng","bidMethod":null,"bidSecurity":null,"bidValidity":null,"closingTime":"10:00 ngày 21/10/2026 (theo thông tin gói thầu đã biết; Bảng dữ liệu không có trong tài liệu được cung cấp)","contractType":"Hợp đồng theo đơn giá cố định; giá hợp đồng: Cố định; được phép điều chỉnh thuế","deliveryTime":"Theo HSMT: “Trong vòng 2 ngày lịch kể từ ngày được nêu trong thông báo (Email/điện thoại/văn bản)”. Thời gian thực hiện hợp đồng 365 ngày lịch; thời gian thực hiện gói thầu 380 ngày lịch.","procuringEntity":"Không nêu rõ bên mời thầu. HSMT do Giám đốc Trung tâm Dịch vụ Vận hành EVNGENCO3 phê duyệt (TUQ. Tổng Giám đốc) ngày 11/10/2026.","deliveryLocation":"Nhà máy điện Phú Mỹ 3, đường số 16, Khu Công nghiệp Phú Mỹ 1, phường Phú Mỹ, TP.HCM. Giao tại kho Bên mua và đã bốc dỡ khỏi phương tiện vận chuyển.","evaluationMethod":"Kỹ thuật: đạt/không đạt theo 8 tiêu chí (Mục 3 Chương III). Tài chính: phương pháp giá thấp nhất (Mục 4 Chương III)."},"summary":"Gói thầu này KHÔNG mua máy phát điện. Đây là gói cung cấp khí công nghiệp phục vụ vận hành máy phát và phòng mòn lò cho tổ máy GT31/32 Nhà máy điện Phú Mỹ 3, gồm khí Hydro (60 cụm), khí Nitơ (85 cụm) và khí CO2 (4 cụm), mỗi cụm 16 chai. Số lượng chỉ là dự kiến, giao theo thông báo của nhà máy. Thời gian giao hàng mỗi lần là 2 ngày lịch kể từ ngày nêu trong thông báo, thời gian thực hiện hợp đồng 365 ngày. Nhà thầu phải cho mượn chai và luôn duy trì số cụm chai tối thiểu tại nhà máy. Hợp đồng theo đơn giá cố định, không tạm ứng, bảo đảm thực hiện hợp đồng 5%; giá gói thầu 1,19 tỷ đồng, đóng thầu 10:00 ngày 21/10/2026; HSDT được đánh giá kỹ thuật theo tiêu chí đạt/không đạt, sau đó xếp hạng theo phương pháp giá thấp nhất. Các tiêu chí thông thường của máy phát (kVA/kW, ISO 8528, độ ồn, ATS…) không áp dụng; trọng tâm là chất lượng khí, quy cách chai, giấy phép kinh doanh hóa chất và vận chuyển hàng nguy hiểm.","highlights":[{"quote":"Thời gian giao hàng: Trong vòng 2 ngày lịch kể từ ngày được nêu trong thông báo (Email/điện thoại/văn bản)","title":"Thời gian giao hàng chỉ 2 ngày lịch","detail":"Theo tiêu chí kỹ thuật 4, chào thời gian giao hàng dài hơn yêu cầu là “Không đạt”. Trong thực hiện hợp đồng, giao chậm bị phạt 0,5%/ngày; quá 05 ngày Bên A có quyền chấm dứt hợp đồng và phạt 8%.","category":"technical","severity":"critical","reference":"Mục 1.1 Chương V; tiêu chí 4 Mục 3 Chương III; E-ĐKCT 22.1","recommendation":"Chào đúng hoặc ngắn hơn 2 ngày lịch. Lập kế hoạch tồn kho chai khí đầy và phương tiện sẵn sàng cả ngày lễ, cuối tuần."},{"quote":"Nhà thầu cung cấp giấy chứng nhận đủ điều kiện sản xuất, kinh doanh đối với các loại hàng hóa trong phạm vi cung cấp tại Mục 1.2 chương này.","title":"Bắt buộc có Giấy chứng nhận đủ điều kiện kinh doanh hóa chất còn hiệu lực","detail":"Thiếu giấy hoặc giấy hết hiệu lực sẽ bị đánh giá không đạt. Giấy phải bao trùm cả Hydro, Nitơ và CO2.","category":"eligibility","severity":"critical","reference":"Mục 1.3.3 Chương V; tiêu chí 6 Mục 3 Chương III","recommendation":"Kiểm tra danh mục hóa chất và thời hạn trên giấy chứng nhận. Nếu nhà thầu thương mại không sản xuất, chuẩn bị giấy của chính mình và hồ sơ của nhà sản xuất."},{"quote":"Các chai chứa khí là loại bình bằng thép không gỉ, có áp kế và phải được kiểm định an toàn thiết bị có yêu cầu nghiêm ngặt về ATVSLĐ","title":"Yêu cầu chai bằng thép không gỉ","detail":"Chai khí công nghiệp phổ biến là thép hợp kim, không phải thép không gỉ. Chào chai không đúng vật liệu có thể bị coi là không đáp ứng Mục 1.3.1 (tiêu chí 2) và bị từ chối khi nghiệm thu.","category":"technical","severity":"critical","reference":"Mục 1.3.1 Chương V; E-ĐKCT 18.2","recommendation":"Gửi câu hỏi làm rõ trước hạn. Nếu chưa được làm rõ, kiểm tra khả năng đáp ứng và ghi nhận rủi ro."},{"quote":"Hàng hóa có thông số kỹ thuật, ứng dụng, đặc tính, tiêu chuẩn sản xuất, tiêu chuẩn chế tạo và tài liệu kỹ thuật của nhà sản xuất đáp ứng theo yêu cầu tại Mục 1.2 Chương V","title":"Thông số và độ tinh khiết khí phải đáp ứng đầy đủ","detail":"Thông số không đáp ứng Mục 1.2 Chương V sẽ bị đánh giá không đạt (tiêu chí 1). Các thông số gồm: H2 ≥ 99,999%, 150 bar, van BS4; N2 ≥ 99,999%, 200 bar, van BS3; CO2 ≥ 99,9%, 25 kg/chai, 60-80 bar, van BS8; 16 chai/cụm.","category":"technical","severity":"critical","reference":"Tiêu chí 1 Mục 3 Chương III; Mục 1.2 Chương V","recommendation":"Lập bảng đối chiếu từng thông số, kèm tài liệu kỹ thuật hoặc CoA của nhà sản xuất."},{"quote":"Trường hợp nhà thầu chào không có xuất xứ cụ thể E-HSDT của nhà thầu sẽ không đáp ứng yêu cầu","title":"Phải nêu rõ xuất xứ và nhà sản xuất","detail":"Không nêu xuất xứ cụ thể (quốc gia/vùng lãnh thổ) hoặc không nêu nhà sản xuất sẽ bị đánh giá không đạt.","category":"documents","severity":"critical","reference":"Mục 1.3.2 Chương V; tiêu chí 3 Mục 3 Chương III","recommendation":"Ghi rõ nhà sản xuất và xuất xứ cho từng loại khí."},{"quote":"Nhà thầu không lập phương án đảm bảo an toàn trong quá trình giao nhận hoặc phương án không đầy đủ các nội dung","title":"Phải có đủ các cam kết bắt buộc trong HSDT","detail":"Thiếu cam kết hoặc cam kết không đầy đủ là không đạt. Các nội dung cần có: cam kết chất lượng (1.3.1); cam kết cung cấp chứng từ hợp lệ (1.3.2); cam kết phương tiện, nhân sự vận chuyển (1.3.4); phương án an toàn giao nhận kèm báo cáo đánh giá rủi ro (1.3.5).","category":"documents","severity":"critical","reference":"Tiêu chí 2, 5, 7, 8 Mục 3 Chương III","recommendation":"Soạn riêng từng văn bản cam kết bám sát câu chữ HSMT. Lập phương án an toàn và đánh giá rủi ro, biện pháp kiểm soát an toàn, môi trường."},{"quote":"Giấy phép còn thời hạn đến khi nhà thầu hoàn thành công việc theo quy định","title":"Vận chuyển hàng nguy hiểm","detail":"Cần phương tiện sở hữu có giấy phép vận chuyển hàng nguy hiểm về cháy nổ, hoặc hợp đồng thuê đơn vị có chức năng. Người lái phải có chứng nhận; nhân sự có chứng nhận tập huấn theo Điều 8 NĐ 34/2024/NĐ-CP và thẻ ATLĐ nhóm 3.","category":"eligibility","severity":"critical","reference":"Mục 1.3.4 Chương V","recommendation":"Kiểm tra thời hạn giấy phép phủ đến hết thời gian thực hiện gói thầu (380 ngày). Nếu thuê ngoài, ký hợp đồng thuê trước khi nộp thầu."},{"quote":null,"title":"Không có thông tin về bảo đảm dự thầu và hiệu lực HSDT","detail":"Bảng dữ liệu đấu thầu và Chỉ dẫn nhà thầu không có trong tài liệu được cung cấp. Không xác định được giá trị, thời hạn bảo đảm dự thầu và hiệu lực E-HSDT.","category":"financial","severity":"critical","reference":"Chương I, II (không có trong tài liệu)","recommendation":"Tải đầy đủ E-HSMT trên muasamcong để xác định giá trị và hiệu lực bảo đảm dự thầu trước khi phát hành bảo lãnh."},{"quote":"Thời gian ký: 11-10-2026 13:07:40","title":"Thời gian chuẩn bị HSDT ngắn","detail":"HSMT được phê duyệt ngày 11/10/2026, đóng thầu 10:00 ngày 21/10/2026, tức còn khoảng 10 ngày.","category":"deadline","severity":"warning","reference":"Quyết định phê duyệt HSMT","recommendation":"Gửi câu hỏi làm rõ sớm. Chuẩn bị bảo lãnh dự thầu và giấy phép ngay."},{"quote":"Nhà thầu phải cho Chủ đầu tư mượn các cụm chai chứa khí","title":"Phải cho mượn và duy trì chai tối thiểu tại nhà máy","detail":"Tổng tối thiểu 12 cụm (192 chai) phải luôn có khí tại nhà máy. Chi phí mượn chai đã nằm trong giá chào, đòi hỏi vốn lớn cho vỏ chai.","category":"risk","severity":"warning","reference":"Ghi chú Mục 1.2 Chương V","recommendation":"Tính chi phí khấu hao, luân chuyển chai vào đơn giá. Chuẩn bị đủ số cụm."},{"quote":"Hàng hóa phải được sản xuất không quá 12 tháng tính đến ngày giao hàng.","title":"Hàng sản xuất không quá 12 tháng","detail":"HSMT không định nghĩa “sản xuất” là ngày nạp khí hay ngày sản xuất chai.","category":"technical","severity":"warning","reference":"Mục 1.3.1 Chương V","recommendation":"Làm rõ. Đảm bảo CoA ghi ngày nạp gần ngày giao hàng."},{"quote":"Bên A có quyền cấn trừ giá trị phạt vi phạm hợp đồng và giá trị bồi thường (nếu có) trong bất kỳ hợp đồng, đơn đặt hàng hoặc nghĩa vụ tài chính","title":"Chế tài phạt và bồi thường nặng","detail":"Phạt 0,5%/ngày, tối đa 8%. Phạt 8% cho vi phạm chất lượng, chứng từ, xuất xứ. Bồi thường gồm cả “khoản lợi mà Bên A đáng lẽ được hưởng”. Bên A được cấn trừ vào bất kỳ hợp đồng nào khác. Thông báo chấm dứt chỉ trước 02 ngày làm việc.","category":"contract","severity":"warning","reference":"E-ĐKCT 22","recommendation":"Đánh giá rủi ro trước khi chào giá, đặc biệt rủi ro gián đoạn cung ứng khí H2."},{"quote":"Bên A phải nhận được các thông tin và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định","title":"Chứng từ phải đến trước khi hàng đến","detail":"Bộ chứng từ gồm: tài liệu nhà sản xuất, CO, CQ, tờ khai hải quan (nếu nhập khẩu), chứng từ thuế, kiểm định chai, phiếu an toàn hóa chất theo Phụ lục IX TT 01/2026/TT-BCT, hóa đơn GTGT. Chứng từ sai có thể bị trả hàng và phạt 8%.","category":"documents","severity":"warning","reference":"E-ĐKCT 9; E-ĐKCT 22.3","recommendation":"Chuẩn hóa quy trình gửi chứng từ điện tử trước mỗi đợt giao."},{"quote":"Giá trị bảo đảm thực hiện hợp đồng: 5% giá hợp đồng.","title":"Điều kiện thanh toán và bảo đảm hợp đồng","detail":"Không tạm ứng. Thanh toán trong 30 ngày sau khi nhận đủ hồ sơ hợp lệ của mỗi đợt, bằng chuyển khoản. Bảo đảm thực hiện hợp đồng 5%, hiệu lực đến hết ngày thứ 28 sau khi hoàn thành công việc.","category":"financial","severity":"info","reference":"E-ĐKCT 5.2, 13.1, 14.2","recommendation":"Dự trù vốn lưu động cho tối thiểu 1-2 tháng."},{"quote":"Căn cứ Nghị định số 214/2025/NĐ-CP ngày 04/08/2025","title":"Gói thầu không phải máy phát điện","detail":"Đây là gói cung cấp khí H2, N2, CO2 cho làm mát máy phát và phòng mòn lò. Văn bản pháp lý viện dẫn là Nghị định 214/2025/NĐ-CP, 349/2026/NĐ-CP và TT 79/2025/TT-BTC, không phải chỉ Nghị định 24/2024/NĐ-CP. Đánh giá tài chính theo giá thấp nhất.","category":"other","severity":"info","reference":"Quyết định phê duyệt HSMT","recommendation":"Chỉ tham dự nếu công ty có năng lực kinh doanh khí công nghiệp hoặc có liên danh, đối tác phù hợp."}],"technicalSpecs":[{"item":"Khí Hydro công nghiệp – số lượng","reference":"Mục 1.2 Chương V, Stt 1","requirement":"60 cụm (dự kiến), cụm chai khí Hydro 16 chai/cụm"},{"item":"Khí Hydro – quy cách chai","reference":"Mục 1.2 Chương V, Stt 1","requirement":"Thể tích mỗi chai chứa khí: 50L, 10 Sm3; Áp suất: 150 bar; Van cụm: BS4"},{"item":"Khí Hydro – chất lượng","reference":"Mục 1.2 Chương V, Stt 1","requirement":"Độ tinh khiết: ≥ 99,999%"},{"item":"Khí Nitơ công nghiệp – số lượng","reference":"Mục 1.2 Chương V, Stt 2","requirement":"85 cụm (dự kiến), cụm chai khí Nitơ 16 chai/cụm"},{"item":"Khí Nitơ – quy cách chai","reference":"Mục 1.2 Chương V, Stt 2","requirement":"Thể tích mỗi chai chứa khí: 50L, 10 Sm3; Áp suất: 200 bar; Van cụm: BS3"},{"item":"Khí Nitơ – chất lượng","reference":"Mục 1.2 Chương V, Stt 2","requirement":"Độ tinh khiết: ≥ 99,999%"},{"item":"Khí CO2 công nghiệp – số lượng","reference":"Mục 1.2 Chương V, Stt 3","requirement":"4 cụm (dự kiến), cụm chai khí CO2 16 chai/cụm"},{"item":"Khí CO2 – quy cách chai","reference":"Mục 1.2 Chương V, Stt 3","requirement":"Thể tích mỗi chai chứa khí: 40L; Trọng lượng khí CO2: 25 kg/chai; Áp suất: 60-80 bar; Van cụm: BS8"},{"item":"Khí CO2 – chất lượng","reference":"Mục 1.2 Chương V, Stt 3","requirement":"Độ tinh khiết ≥ 99,9%"},{"item":"Tiêu chuẩn chất lượng khí","reference":"Mục 1.3.1 Chương V","requirement":"“được sản xuất theo tiêu chuẩn kỹ thuật của nhà sản xuất và đáp ứng TCVN” (HSMT không nêu số hiệu TCVN cụ thể)"},{"item":"Tình trạng hàng hóa","reference":"Mục 1.3.1 Chương V","requirement":"“Hàng mới 100% theo tiêu chuẩn kỹ thuật của Nhà sản xuất”"},{"item":"Thời điểm sản xuất","reference":"Mục 1.3.1 Chương V","requirement":"“Hàng hóa phải được sản xuất không quá 12 tháng tính đến ngày giao hàng”"},{"item":"Đầu ra và van chai","reference":"Mục 1.3.1 Chương V; E-ĐKCT 18.2","requirement":"Ren vặn đúng tiêu chuẩn, ở tình trạng tốt; có nắp chụp bảo vệ (cho chai riêng lẻ); chai phải còn tay vặn đóng mở van đầu chai"},{"item":"Ghi nhãn và đồng hồ áp suất","reference":"Mục 1.3.1 Chương V; E-ĐKCT 18.2","requirement":"Trên chai ghi số seri, loại khí…; “Trên mỗi nhóm chai phải có đồng hồ hiển thị áp suất hiện hữu”"},{"item":"Vật liệu chai và kiểm định","reference":"Mục 1.3.1 Chương V; E-ĐKCT 18.2","requirement":"“chai bằng thép chịu áp lực cao. Các chai chứa khí là loại bình bằng thép không gỉ, có áp kế và phải được kiểm định an toàn thiết bị có yêu cầu nghiêm ngặt về ATVSLĐ”. Tem/giấy kiểm định còn hạn ít nhất 30 ngày kể từ ngày giao hàng và trong suốt quá trình sử dụng tại nhà máy."},{"item":"Cho mượn chai","reference":"Ghi chú Mục 1.2 Chương V","requirement":"Nhà thầu cho mượn cụm chai và duy trì tối thiểu tại nhà máy: Hydro 6 cụm, Nitơ 4 cụm, CO2 2 cụm. Chi phí cho mượn chai tính vào giá chào."},{"item":"Giao hàng","reference":"Mục 1.1 Chương V; E-ĐKCT 20.1","requirement":"Trong vòng 2 ngày lịch kể từ ngày nêu trong thông báo. Nhà thầu bốc dỡ và giao tại Nhà máy điện Phú Mỹ 3."},{"item":"Kiểm tra, thử nghiệm","reference":"E-ĐKCT 21.1, 21.2; Mục 3 Chương V","requirement":"Bên A kiểm tra, thử nghiệm tại địa điểm giao hàng để đảm bảo tương thích và lắp đặt được với thiết bị hiện hữu. Mục 3 Chương V ghi “Kiểm tra và thử nghiệm: Không áp dụng”."},{"item":"Thông số máy phát điện (kVA/kW, ISO 8528, động cơ, đầu phát, độ ồn, ATS, bộ điều khiển, khí thải)","reference":null,"requirement":"Không áp dụng: gói thầu chỉ cung cấp khí, không cung cấp thiết bị máy phát"}],"requiredDocuments":["Bảo đảm dự thầu (giá trị và hiệu lực theo BDL, không có trong tài liệu được cung cấp)","Giấy chứng nhận đủ điều kiện sản xuất, kinh doanh hóa chất có điều kiện còn hiệu lực cho H2, N2, CO2","Bảng đáp ứng thông số kỹ thuật kèm tài liệu kỹ thuật của nhà sản xuất","Kê khai rõ nhà sản xuất và xuất xứ từng loại khí","Cam kết chất lượng hàng hóa và tiêu chuẩn kỹ thuật theo Mục 1.3.1 Chương V","Cam kết cung cấp chứng từ chứng minh tính hợp lệ của hàng hóa theo Mục 1.3.2 Chương V","Cam kết và giấy phép phương tiện vận chuyển hàng nguy hiểm về cháy nổ (hoặc hợp đồng thuê đơn vị có chức năng)","Cam kết người điều khiển có chứng nhận vận chuyển hàng nguy hiểm; chứng nhận tập huấn theo Điều 8 NĐ 34/2024/NĐ-CP; thẻ ATLĐ nhóm 3","Phương án vận chuyển, giao nhận đảm bảo ATVSLĐ trong khuôn viên chủ đầu tư; cam kết nhân sự huấn luyện ATVSLĐ, ATHC và trang bị bảo hộ","Báo cáo đánh giá rủi ro và biện pháp kiểm soát an toàn, môi trường","Khi giao hàng: tài liệu nhà sản xuất; CO (nếu nhập khẩu); CQ; tờ khai hải quan; chứng từ nộp thuế nhập khẩu (nếu có); chứng chỉ kiểm định chai còn hạn ≥ 30 ngày; phiếu an toàn hóa chất theo Phụ lục IX TT 01/2026/TT-BCT; hóa đơn GTGT","Bảo đảm thực hiện hợp đồng 5% giá hợp đồng (khi trúng thầu)"],"restrictiveClauses":["Yêu cầu chai “bằng thép không gỉ”: khác thông lệ chai khí công nghiệp, có thể hạn chế nhà cung cấp","Thời gian giao hàng 2 ngày lịch cho mỗi đợt, áp dụng như tiêu chí loại ở bước đánh giá kỹ thuật","Yêu cầu van cụm cụ thể (BS4, BS3, BS8) và cấu hình 16 chai/cụm, gắn với thiết bị hiện hữu của nhà máy","Duy trì tối thiểu 12 cụm chai cho mượn tại nhà máy, chi phí tính trong giá","Cấn trừ phạt, bồi thường vào bất kỳ hợp đồng khác; bồi thường bao gồm lợi ích lẽ ra được hưởng","Chỉ thông báo trước 02 ngày làm việc khi chấm dứt hợp đồng"],"qualificationRequirements":[{"reference":"Mục 1.3.3 Chương V; tiêu chí 6 Mục 3 Chương III","requirement":"Giấy chứng nhận đủ điều kiện sản xuất, kinh doanh đối với các loại hàng hóa trong phạm vi cung cấp (hóa chất sản xuất, kinh doanh có điều kiện trong lĩnh vực công nghiệp), còn hiệu lực"},{"reference":"Mục 1.3.4 Chương V; tiêu chí 7","requirement":"Phương tiện vận chuyển hàng nguy hiểm thuộc sở hữu của nhà thầu và có giấy phép vận chuyển hàng nguy hiểm về cháy nổ, HOẶC hợp đồng thuê đơn vị có chức năng. Giấy phép còn hạn đến khi hoàn thành công việc."},{"reference":"Mục 1.3.4 Chương V","requirement":"Người điều khiển phương tiện có giấy chứng nhận đủ điều kiện vận chuyển hàng nguy hiểm"},{"reference":"Mục 1.3.4 Chương V","requirement":"Người vận chuyển được tập huấn, có giấy chứng nhận theo Điều 8 Nghị định 34/2024/NĐ-CP và thẻ ATLĐ nhóm 3 (vận chuyển bình áp lực)"},{"reference":"Mục 1.3.5 Chương V; tiêu chí 8","requirement":"Nhân sự giao nhận được huấn luyện ATVSLĐ và ATHC, trang bị bảo hộ chống hóa chất"},{"reference":"Mục 2.2 Chương III","requirement":"Tiêu chuẩn năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu, tình hình tài chính) không có trong tài liệu được cung cấp. Nhân sự chủ chốt: “Không áp dụng”."}],"questionsForClarification":["Yêu cầu “bình bằng thép không gỉ” có bắt buộc không, hay chấp nhận chai thép hợp kim/thép carbon chịu áp lực cao đã kiểm định?","Ký hiệu van cụm BS4, BS3, BS8 theo tiêu chuẩn nào (BS 341?) và ren đầu ra cụ thể là gì?","Yêu cầu sản xuất không quá 12 tháng áp dụng cho ngày nạp khí hay ngày sản xuất chai?","2 ngày lịch có tính cả ngày lễ, Chủ nhật không? Thời điểm bắt đầu tính là lúc gửi thông báo hay ngày giao nêu trong thông báo?","Đề nghị cung cấp giá trị, hiệu lực bảo đảm dự thầu, hiệu lực E-HSDT và tiêu chuẩn năng lực, kinh nghiệm (không có trong tài liệu được cung cấp).","Tiêu chuẩn TCVN áp dụng cho từng loại khí là số hiệu nào? Có yêu cầu giới hạn tạp chất (O2, H2O…) ngoài độ tinh khiết không?","Biên độ thay đổi số lượng so với dự kiến là bao nhiêu? Có cam kết khối lượng tối thiểu không?","Khí CO2 được nêu áp suất 60-80 bar, nhưng định lượng theo kg; nghiệm thu dựa trên trọng lượng hay áp suất?","Mục 3 Chương V ghi kiểm tra, thử nghiệm “Không áp dụng” trong khi E-ĐKCT 21 quy định Bên A kiểm tra, thử nghiệm; nghiệm thu chất lượng khí thực hiện bằng phương pháp nào?","Mục E-ĐKCT 23.6 bỏ trống, đề nghị xác nhận nội dung."]},"status":"done","analyzedAt":"2026-10-20T13:20:44.358Z"}},"IB2600562009":{"u":"2026-11-02T17:46:49.781+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp 12. Mau E-HSMT hang hoa 1 tui HS_Goi 103_ÐTRR-KT (Final).pdf), chưa phân tích cả HSMT.","Văn bản là bản PDF quét/OCR, nhiều dòng bị xen ký tự nhiễu và các ô bảng bị tách dòng; một số trích dẫn chỉ lấy phần đọc liền mạch của ô bảng.","Văn bản không nêu hãng, model động cơ và đầu phát (nhà thầu tự kê khai), không có ATS, tủ hòa đồng bộ, cáp động lực hay phạm vi lắp đặt tại chỗ; chỉ có giao hàng tại kho VTNet Đà Nẵng và Đồng Nai.","Văn bản chỉ nêu công suất định mức và công suất dự phòng, không nêu ghi chú prime/standby; mục 'Mới 100%' cũng không có trong văn bản.","Các yêu cầu của máy 50 kVA giống máy 30 kVA đã được gộp ở dòng chung, chỉ tách riêng các giá trị khác nhau."],"result":{"keyInfo":{"bidName":"103-ĐTRR-VTNet-2026 Cung cấp Máy phát điện 30kVA và 50kVA chống mặn","notifyNo":"IB2600562009","generatorCapacity":"26 tổ máy 30 kVA (định mức ≥ 24 kW / 30 kVA, dự phòng ≥ 26,4 kW / 33 kVA) và 30 tổ máy 50 kVA (định mức ≥ 40 kW / 50 kVA, dự phòng ≥ 44 kW / 55 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 30 kVA chống mặn: Số lượng","quote":"Máy phát điện 30kVA chống mặn Tổ máy | 26 | 26 | 0","reference":"Chương V, Mục 1, Phạm vi cung cấp","requirement":"26 tổ máy, giao 26 tổ tại kho VTNet Đà Nẵng, 0 tổ tại kho Đồng Nai"},{"item":"Máy 50 kVA chống mặn: Số lượng","quote":"Máy phát điện 50kVA chống mặn Tổ máy | 30 | 12 | 18","reference":"Chương V, Mục 1, Phạm vi cung cấp","requirement":"30 tổ máy, giao 12 tổ tại kho VTNet Đà Nẵng, 18 tổ tại kho Đồng Nai"},{"item":"Máy 30 kVA: Loại máy, điện áp, tần số","quote":"Máy phát điện xoay chiều, 3 pha","reference":"Chương V, Mục 2, mục 1.A.3-5","requirement":"Máy phát điện xoay chiều 3 pha; điện áp danh định 220/380 V - 230/400 V; tần số danh định 50 Hz"},{"item":"Máy 30 kVA: Công suất định mức","quote":"≥ 24 kW / 30 kVA","reference":"Chương V, Mục 2, mục 1.A.6","requirement":"≥ 24 kW / 30 kVA"},{"item":"Máy 30 kVA: Công suất dự phòng","quote":"≥ 26,4 kW / 33 kVA","reference":"Chương V, Mục 2, mục 1.A.7","requirement":"≥ 26,4 kW / 33 kVA"},{"item":"Máy 30 kVA: Công suất đầu ra ở 40˚C, 1 atm, độ cao < 100m","quote":"≥ 24 kW / 30 kVA","reference":"Chương V, Mục 2, mục 1.A.8","requirement":"≥ 24 kW / 30 kVA"},{"item":"Máy 30 kVA: Vận hành liên tục và đóng tải","quote":"≥ 100% công suất định mức","reference":"Chương V, Mục 2, mục 1.A.9-11","requirement":"Vận hành liên tục ≥ 12 giờ ở 100% công suất định mức; ≥ 1 giờ ở 100% công suất dự phòng; đóng tải 1 cấp ≥ 100% công suất định mức"},{"item":"Máy 30 kVA: Độ chính xác điện áp, tần số","quote":"giá trị điện áp thuộc dải điện áp","reference":"Chương V, Mục 2, mục 1.A.12-13","requirement":"Khi tải thay đổi từ 0% - 25% - 50% - 75% - 100%, trong 30 giây điện áp nằm trong dải định mức ± 2,5%, tần số trong dải định mức ± 5%"},{"item":"Máy 30 kVA: Độ ồn","quote":"≤ 63dB tại 18 kW","reference":"Chương V, Mục 2, mục 1.A.14","requirement":"≤ 63dB tại 18 kW (75% tải định mức), không gian mở, cách 7m, trung bình cộng 4 hướng"},{"item":"Máy 30 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 7,5 l/h (tại 24 kW)","reference":"Chương V, Mục 2, mục 1.A.15-17","requirement":"≤ 7,5 l/h tại 24 kW (100% tải định mức); ≤ 5,4 l/h tại 18 kW (75% tải định mức); quy đổi theo tỷ trọng dầu 840 kg/m3; cung cấp bảng tiêu thụ nhiên liệu ở tải 0-25%-50%-75%-100%"},{"item":"Máy 30 kVA: Đầu phát điện","quote":"Tối thiểu cấp H","reference":"Chương V, Mục 2, mục 1.B.3-11","requirement":"Công suất định mức ≥ 30 kVA; hệ số công suất ≥ 0,8; tự kích từ, không chổi than; AVR; THD điện áp tại 100% công suất định mức ≤ 5%; cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23; một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Máy 30 kVA: Đầu phát chống ẩm, chống ăn mòn","quote":"polybutadien hoặc vật liệu cách","reference":"Chương V, Mục 2, mục 1.B.12","requirement":"Cuộn dây, lõi thép, bề mặt kim loại xử lý/tẩm sấy bằng epoxy/polybutadien hoặc vật liệu cách điện tương đương, làm việc được trong môi trường biển đảo, độ ẩm/muối cao"},{"item":"Máy 30 kVA: Động cơ","quote":"Động cơ diesel 4 kỳ","reference":"Chương V, Mục 2, mục 1.C.3-5, 8-9","requirement":"Động cơ diesel 4 kỳ; ≥ 3 xi lanh, có thông tin dung tích xi lanh; tỷ số nén ≥ 17,5:1; tốc độ định mức 1500 vòng/phút; công suất tối đa ≥ 41 HP ở 1500 vòng/phút"},{"item":"Máy 30 kVA: Công suất tối đa động cơ","quote":"≥ 41 HP ở 1500 vòng/phút","reference":"Chương V, Mục 2, mục 1.C.9","requirement":"≥ 41 HP ở 1500 vòng/phút"},{"item":"Máy 30 kVA: Hệ thống nhiên liệu, khởi động, lọc, làm mát của động cơ","quote":"Khởi động bằng điện DC 12V","reference":"Chương V, Mục 2, mục 1.C.6-7, 10-15","requirement":"Bơm điện chuyển tiếp nhiên liệu từ bồn chứa đến cốc lọc và bơm cao áp; khởi động điện DC 12V; có lọc nhiên liệu tách nước, lọc nhiên liệu tinh, lọc gió, lọc nhớt thay thế được; làm mát bằng nước pha dung dịch chống đóng cặn, có bình nước phụ; thời gian thay dầu bôi trơn ≥ 250 giờ; khởi động được ở nhiệt độ ≤ -5˚C; có thông tin dung tích dầu bôi trơn và nước làm mát"},{"item":"Máy 30 kVA: Bộ điều khiển - hiển thị, cảnh báo, bảo vệ","quote":"bộ điều khiển cho phép ≤ 5%","reference":"Chương V, Mục 2, mục 1.D.3-6, 12","requirement":"Hiển thị điện áp, dòng điện, tần số, công suất, hệ số công suất, số giờ vận hành, điện áp ắc quy, mức nhiên liệu, nhiệt độ nước làm mát hoặc động cơ, trạng thái chạy/dừng; có cảnh báo và bảo vệ tắt máy (điện áp, tần số, quá tải, mất cân bằng pha, nhiệt độ cao, áp suất dầu thấp, dừng khẩn cấp, mức nhiên liệu thấp); cảnh báo thêm bộ sạc ắc quy hỏng; sai số hiển thị ≤ 5%"},{"item":"Máy 30 kVA: Bộ điều khiển - truyền thông và điều khiển từ xa","quote":"Chuẩn Modbus RTU","reference":"Chương V, Mục 2, mục 1.D.7-11, 1.F.13","requirement":"Chuẩn Modbus RTU, cổng RS485 (dây tín hiệu CAT5 có bọc chống nhiễu, dài tối thiểu 300m); có tiếp điểm bật/tắt từ xa (remote start) bằng dây DVV 2*1mm2, dài tối thiểu 100m; cài sẵn cổng RS485: ID slave 61, Baudrate 9600, None Parity; có sơ đồ kết nối, đánh số hoặc màu dây điều khiển"},{"item":"Máy 30 kVA: Đầu ra điện","quote":"Sử dụng CB (Aptomat) 3 pha 4","reference":"Chương V, Mục 2, mục 1.E.1-2","requirement":"CB (Aptomat) 3 pha 4 cực phù hợp công suất máy, bảo vệ quá tải và ngắn mạch; điểm kết nối cố định bằng cầu đấu domino, ren vít và đai ốc, dẫn điện bằng đồng, có nắp bảo vệ che mưa; các điểm kết nối điện bôi mỡ/silicon tiếp xúc điện cho môi trường biển đảo"},{"item":"Máy 30 kVA: Vỏ chống ồn","quote":"Vỏ thép ngoài dày ≥ 2mm, Sơn","reference":"Chương V, Mục 2, mục 1.F.1","requirement":"Vỏ thép ngoài dày ≥ 2mm; sơn tĩnh điện gốc Polyester hoặc sơn phủ Epoxy 3 lớp, màu xanh (green), dày lớp sơn ≥ 80µm; bên trong có vật liệu tiêu âm; cấp bảo vệ vỏ ≥ IP23, dùng ngoài trời, không có mái che; khung đế thép mạ kẽm nhúng nóng"},{"item":"Máy 30 kVA: Bình chứa nhiên liệu","quote":"Dung tích đảm bảo chạy liên tục ≥","reference":"Chương V, Mục 2, mục 1.F.2","requirement":"Dung tích đảm bảo chạy liên tục ≥ 12 giờ ở 100% công suất định mức không cần tiếp nhiên liệu; có rốn xả cặn đáy; nắp bồn dầu có gioăng chống nước xâm nhập"},{"item":"Máy 30 kVA: Ắc quy khởi động","quote":"Ắc quy khởi động loại khô","reference":"Chương V, Mục 2, mục 1.F.3","requirement":"Ắc quy khô loại MF/CMF/SMF/EFB/AGM, có thông tin nhà sản xuất/model/điện áp/dung lượng (Ah)/CCA, đi kèm giá đỡ, đầu bóp, cáp đấu nối"},{"item":"Máy 30 kVA: Phụ kiện vỏ máy","quote":"Loại bu lông chống trộm bằng","reference":"Chương V, Mục 2, mục 1.F.4-12","requirement":"Điểm tiếp đất trên thân vỏ; bu lông liên kết ngoài chống trộm bằng inox 304; bản lề âm chống tháo trộm; hệ thống xả dầu bôi trơn ra ngoài vỏ; đèn LED chiếu sáng trong khoang máy nguồn DC từ ắc quy có aptomat bảo vệ; ống xả thép không gỉ hoặc thép sơn mạ chịu nhiệt ≥ 300 độ C, bọc cách nhiệt, xả dọc về phía sau; tem serial; decal hướng dẫn vận hành; tem Inox khắc chìm \"VIETTEL\" tối thiểu 15x5 cm, chữ cao tối thiểu 1,5cm"},{"item":"Máy 30 kVA: Tiêu chuẩn khí thải","quote":"19:2009/BTNMT hoặc tương","reference":"Chương V, Mục 2, mục 1.G.3","requirement":"CO ≤ 800, NOx ≤ 680, SO2 ≤ 400, bụi PM ≤ 160 (mg/Nm3), đáp ứng QCVN 19:2009/BTNMT hoặc tương đương; đo kiểm bởi bên thứ 3 đủ năng lực pháp lý (tùy chọn)"},{"item":"Máy 30 kVA: Bộ nạp bù ắc quy","quote":"Sử dụng nguồn đầu vào AC: 130V","reference":"Chương V, Mục 2, mục 1.H.I.1-12","requirement":"Đầu vào AC 130V ÷ 240V hoặc bao dải trên; hiệu suất tối đa ≥ 80%; tối thiểu 2 chế độ nạp Boost và Float; đầu ra định mức 12VDC; dòng đầu ra tối đa ≥ 5A; LED hiển thị trạng thái và cảnh báo; bảo vệ quá áp đầu vào, ngược cực, quá tải, ngắn mạch đầu ra; nhiệt độ hoạt động 0 ÷ 50℃; độ ẩm 0÷90%RH không đọng sương; lắp bên trong máy phát điện với đầy đủ phụ kiện"},{"item":"Máy 30 kVA: Cắt lọc sét (SPD)","quote":"Type 1+2/Class I + II","reference":"Chương V, Mục 2, mục 1.H.II.1-3","requirement":"Type 1+2/Class I + II; Iimp (10/350 μs) ≥ 25 kA/100kA; In (8/20 μs) ≥ 25/100 kA; Up ≤ 1,5 kV /≤ 1,5 kV; cấu hình bảo vệ 3+1 (L-N, N-PE); sản xuất theo EN/IEC61643-11; có cảnh báo lỗi bằng chỉ thị màu; lắp bên trong máy phát điện với đầy đủ phụ kiện"},{"item":"Máy 50 kVA: Công suất định mức","quote":"≥ 40 kW / 50 kVA","reference":"Chương V, Mục 2, mục 2.A.6","requirement":"≥ 40 kW / 50 kVA"},{"item":"Máy 50 kVA: Công suất dự phòng","quote":"≥ 44 kW / 55 kVA","reference":"Chương V, Mục 2, mục 2.A.7","requirement":"≥ 44 kW / 55 kVA"},{"item":"Máy 50 kVA: Công suất đầu ra ở 40˚C, 1 atm, độ cao < 100m","quote":"≥ 40 kW / 50 kVA","reference":"Chương V, Mục 2, mục 2.A.8","requirement":"≥ 40 kW / 50 kVA"},{"item":"Máy 50 kVA: Loại máy, điện áp, tần số, vận hành liên tục, đóng tải, độ chính xác điện áp/tần số","quote":"220/380 V - 230/400 V","reference":"Chương V, Mục 2, mục 2.A.3-5, 9-13","requirement":"Giống máy 30 kVA: máy phát điện xoay chiều 3 pha, 220/380 V - 230/400 V, 50 Hz; vận hành liên tục ≥ 12 giờ ở 100% công suất định mức và ≥ 1 giờ ở 100% công suất dự phòng; đóng tải 1 cấp ≥ 100% công suất định mức; điện áp ± 2,5%, tần số ± 5% trong 30 giây"},{"item":"Máy 50 kVA: Độ ồn","quote":"≤ 63dB tại 30 kW","reference":"Chương V, Mục 2, mục 2.A.14","requirement":"≤ 63dB tại 30 kW (75% tải định mức), không gian mở, cách 7m, trung bình cộng 4 hướng"},{"item":"Máy 50 kVA: Mức tiêu thụ nhiên liệu","quote":"≤ 12 l/h (tại 40 kW)","reference":"Chương V, Mục 2, mục 2.A.15-17","requirement":"≤ 12 l/h tại 40 kW (100% tải định mức); ≤ 9 l/h tại 30 kW (75% tải định mức); quy đổi theo tỷ trọng dầu 840 kg/m3; cung cấp bảng tiêu thụ nhiên liệu ở tải 0-25%-50%-75%-100%"},{"item":"Máy 50 kVA: Đầu phát điện","quote":"≥ 50 kVA","reference":"Chương V, Mục 2, mục 2.B.3-12","requirement":"Công suất định mức ≥ 50 kVA; các yêu cầu còn lại giống máy 30 kVA (hệ số công suất ≥ 0,8, tự kích từ không chổi than, AVR, THD ≤ 5%, cấp cách nhiệt tối thiểu cấp H, ≥ IP23, một ổ trục, làm mát cánh quạt đầu trục, tẩm sấy chống ẩm/ăn mòn cho môi trường biển đảo)"},{"item":"Máy 50 kVA: Động cơ","quote":"≥ 68 HP ở 1500 vòng/phút","reference":"Chương V, Mục 2, mục 2.C.3-15","requirement":"Công suất tối đa ≥ 68 HP ở 1500 vòng/phút; các yêu cầu còn lại giống máy 30 kVA (diesel 4 kỳ, ≥ 3 xi lanh, tỷ số nén ≥ 17,5:1, 1500 vòng/phút, khởi động điện DC 12V, thay dầu ≥ 250 giờ, khởi động được ở ≤ -5˚C)"},{"item":"Máy 50 kVA: Bộ điều khiển, đầu ra điện, vỏ chống ồn, bình nhiên liệu, ắc quy, phụ kiện vỏ máy","quote":"Sai số hiển thị trên bộ điều khiển","reference":"Chương V, Mục 2, mục 2.D, 2.E, 2.F","requirement":"Giống yêu cầu của máy 30 kVA (hiển thị, cảnh báo, bảo vệ tắt máy, Modbus RTU RS485, remote start, sai số hiển thị ≤ 5%, CB 3 pha 4 cực, vỏ thép ≥ 2mm sơn ≥ 80µm, ≥ IP23, bình nhiên liệu chạy liên tục ≥ 12 giờ ở 100% công suất định mức, ắc quy khô, phụ kiện vỏ máy)"},{"item":"Máy 50 kVA: Tiêu chuẩn khí thải, bộ nạp bù ắc quy, cắt lọc sét","quote":"19:2009/BTNMT hoặc tương","reference":"Chương V, Mục 2, mục 2.G.3, 2.H","requirement":"Giống yêu cầu của máy 30 kVA: CO ≤ 800, NOx ≤ 680, SO2 ≤ 400, bụi PM ≤ 160 (mg/Nm3) theo QCVN 19:2009/BTNMT hoặc tương đương; bộ nạp bù 12VDC ≥ 5A; SPD Type 1+2 theo EN/IEC61643-11"},{"item":"Máy 30 kVA và 50 kVA: Năm sản xuất","quote":"Từ 1 năm trước thời điểm phát","reference":"Chương V, Mục 2, các mục A.2, B.2, C.2, D.2","requirement":"Tổ máy, đầu phát, động cơ, bộ điều khiển sản xuất từ 1 năm trước thời điểm phát hành thầu trở về sau"},{"item":"Máy 30 kVA và 50 kVA: Xuất xứ, nhà sản xuất, mã hiệu","quote":"Nhà sản xuất, mã hiệu, xuất xứ của","reference":"Chương V, Mục 2, các mục A.1, B.1, C.1, D.1","requirement":"Nhà thầu nêu nhà sản xuất, mã hiệu, xuất xứ của máy phát điện, đầu phát, động cơ, bộ điều khiển, bộ nạp bù, SPD và đính kèm tài liệu"},{"item":"Máy 30 kVA và 50 kVA: CO, CQ","quote":"Đạt: Đáp ứng, cam kết","reference":"Chương V, Mục 2, mục G.2","requirement":"Cam kết cung cấp CO, CQ theo hàng hóa"},{"item":"Máy 30 kVA và 50 kVA: Chứng chỉ chất lượng","quote":"Chứng nhận ISO 9001 của nhà","reference":"Chương V, Mục 2, mục G.1","requirement":"Chứng nhận ISO 9001 của nhà máy sản xuất máy phát điện còn hạn đến thời điểm đóng thầu"},{"item":"Máy 30 kVA và 50 kVA: Bảo hành","quote":"≥ 5 năm tính từ ngày ký Biên bản nghiệm thu","reference":"Chương V, Mục 2, Yêu cầu về dịch vụ, dòng 1","requirement":"Thời gian bảo hành ≥ 5 năm tính từ ngày ký Biên bản nghiệm thu TAC"},{"item":"Máy 30 kVA và 50 kVA: Tài liệu hướng dẫn","quote":"Cung cấp đầy đủ tài liệu hướng dẫn vận hành,","reference":"Chương V, Mục 2, Yêu cầu về dịch vụ, dòng 2","requirement":"Cung cấp đầy đủ tài liệu hướng dẫn vận hành, kiểm tra bảo dưỡng, xử lý lỗi cơ bản"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:46:48.630Z"}},"IB2600565238":{"u":"2026-11-02T17:16:15.712+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V Yêu cầu kỹ thuật Máy phát điện 121026.docx), chưa phân tích cả HSMT.","Văn bản không nêu hãng, model, nước sản xuất của động cơ, đầu phát, bộ điều khiển; không nêu số xi lanh, tốc độ động cơ, mức phát thải, điện áp ắc quy. Văn bản cũng không nêu thông số định mức của ATS, chỉ nêu phạm vi đấu nối vào ATS hiện trạng.","Văn bản chỉ ghi công suất liên tục (≥ 1250 kVA), không ghi công suất dự phòng (standby).","Dung tích bình dầu ở bảng chính (≥ 990 L) và hạng mục Bồn dầu (≥ 990 L, 02 cái) có thể cùng một đối tượng; văn bản không nói rõ 990 L là mỗi bồn hay tổng.","Có nhắc tới máy phát 630 kVA hiện hữu và cáp tạm 240 mm2: đây là thiết bị có sẵn / biện pháp thi công, không phải hàng hóa cung cấp.","Câu quy định khả năng quá tải trong văn bản gốc có hai dấu cách liên tiếp sau '10%' nên trích dẫn chỉ lấy cụm đầu 'Khả năng quá tải'. Nội dung 10%, 01 giờ trong mỗi 12 giờ nằm ở phần requirement."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện","notifyNo":"IB2600565238","generatorCapacity":"≥ 1250 kVA công suất liên tục (01 hệ thống, tổ máy diesel)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: công suất và số lượng","quote":"Hệ thống máy phát điện (Công suất ≥ 1250 kVA)","reference":"Chương V, mục 1.3, bảng yêu cầu kỹ thuật, STT 01","requirement":"Hệ thống máy phát điện công suất ≥ 1250 kVA, đơn vị tính: hệ thống, số lượng 01."},{"item":"Tổ máy phát điện: cấu hình đồng bộ","quote":"Tổ máy phát điện phải là loại đồng bộ, động cơ dầu diesel, đầu phát điện và bộ điều khiển được thiết kế sản xuất và lắp ráp bởi một nhà sản xuất duy nhất nhằm đảm bảo tính đồng bộ và chất lượng.","reference":"Chương V, mục 1.3, STT 01","requirement":"Tổ máy đồng bộ, động cơ diesel; động cơ, đầu phát và bộ điều khiển do một nhà sản xuất duy nhất thiết kế, sản xuất và lắp ráp."},{"item":"Tổ máy phát điện: mã hiệu","quote":"Ký mã hiệu, kiểu loại (Model) của tổ máy phát điện, động cơ, đầu phát điện, bộ điều khiển phải được kiểm chứng, tra cứu được trên website của nhà sản xuất","reference":"Chương V, mục 1.3, Yêu cầu chung","requirement":"Ký mã hiệu, model của tổ máy, động cơ, đầu phát, bộ điều khiển phải kiểm chứng, tra cứu được trên website của nhà sản xuất."},{"item":"Tổ máy phát điện: tình trạng hàng hóa","quote":"Thiết bị mới 100%","reference":"Chương V, mục 1.3, Yêu cầu chung","requirement":"Thiết bị mới 100%."},{"item":"Tổ máy phát điện: năm sản xuất","quote":"Năm sản xuất: 2025 trở về sau","reference":"Chương V, mục 1.3, Yêu cầu chung","requirement":"Sản xuất từ năm 2025 trở về sau."},{"item":"Tổ máy phát điện: xuất xứ","quote":"Xuất xứ: Các nước thuộc ASEAN, G7 hoặc G20.","reference":"Chương V, mục 1.3, Yêu cầu chung và Ghi chú","requirement":"Xuất xứ các nước thuộc ASEAN, G7 hoặc G20. Hàng hóa không đúng nhóm nước yêu cầu thì phải có xuất xứ Việt Nam, nếu không sẽ bị loại."},{"item":"Tổ máy phát điện: cơ sở bảo hành","quote":"Cơ sở bảo hành có xác nhận đủ điều kiện bảo hành tại Việt Nam do hãng sản xuất xác nhận","reference":"Chương V, mục 1.3, Yêu cầu chung","requirement":"Có cơ sở bảo hành tại Việt Nam, được hãng sản xuất xác nhận đủ điều kiện bảo hành."},{"item":"Tổ máy phát điện: công suất liên tục","quote":"Công suất liên tục (kVA)","reference":"Chương V, mục 1.3, STT 01","requirement":"Công suất liên tục ≥ 1250 kVA."},{"item":"Tổ máy phát điện: điện áp và tần số","quote":"380V/50Hz","reference":"Chương V, mục 1.3, STT 01","requirement":"Điện áp đầu ra 380V, tần số 50Hz."},{"item":"Tổ máy phát điện: hệ số công suất","quote":"≥ 0.8 (cosØ)","reference":"Chương V, mục 1.3, STT 01","requirement":"Hệ số công suất ≥ 0.8 (cosØ)."},{"item":"Tổ máy phát điện: số pha","quote":"3 pha","reference":"Chương V, mục 1.3, STT 01","requirement":"3 pha."},{"item":"Tổ máy phát điện: vận hành - quá tải","quote":"Khả năng quá tải","reference":"Chương V, mục 1.3, Vận hành","requirement":"Quá tải 10% trong 01 giờ trong mỗi 12 giờ chạy máy ở chế độ liên tục."},{"item":"Tổ máy phát điện: biến thiên điện áp","quote":"Biến thiên điện áp: ≤ ±1% từ không tải đến đầy tải","reference":"Chương V, mục 1.3, Vận hành","requirement":"≤ ±1% từ không tải đến đầy tải."},{"item":"Tổ máy phát điện: biến thiên tần số","quote":"Biến thiên tần số: ≤ ±0.25% từ không tải đến đầy tải","reference":"Chương V, mục 1.3, Vận hành","requirement":"≤ ±0.25% từ không tải đến đầy tải."},{"item":"Tổ máy phát điện: khả năng đóng tải","quote":"Khả năng đóng tải: Đóng một bước tải từ 0 lên 100% công suất danh định của máy phát và thời gian ổn định tần số, điện áp không được vượt quá 10 giây","reference":"Chương V, mục 1.3, Vận hành","requirement":"Đóng một bước tải từ 0 lên 100% công suất danh định; thời gian ổn định tần số, điện áp không vượt quá 10 giây."},{"item":"Tổ máy phát điện: giải nhiệt","quote":"Hệ thống giải nhiệt: Bằng két nước kết hợp quạt gió","reference":"Chương V, mục 1.3, Vận hành","requirement":"Giải nhiệt bằng két nước kết hợp quạt gió."},{"item":"Tổ máy phát điện: chống rung","quote":"Hệ thống giảm chấn, chống rung: Có hệ thống chống rung bằng cao su chân đế","reference":"Chương V, mục 1.3, Vận hành","requirement":"Có hệ thống chống rung bằng cao su chân đế."},{"item":"Động cơ: kiểu động cơ","quote":"Động cơ diesel, sở hữu trục khuỷu siêu bền có thể mài lại, thanh truyền chịu lực cao, đường ống nhiên liệu áp suất thấp, vòi phun nhiên liệu trực tiếp, kiểm soát thời điểm phun theo bước và hệ thống làm mát thể tích lớn hoặc tương đương, tốt hơn.","reference":"Chương V, mục 1.3, Thông số kỹ thuật động cơ","requirement":"Động cơ diesel có trục khuỷu siêu bền có thể mài lại, thanh truyền chịu lực cao, đường ống nhiên liệu áp suất thấp, vòi phun nhiên liệu trực tiếp, kiểm soát thời điểm phun theo bước và hệ thống làm mát thể tích lớn, hoặc tương đương, tốt hơn."},{"item":"Động cơ: hệ thống nạp khí","quote":"Tăng áp - Làm mát khí nạp","reference":"Chương V, mục 1.3, Thông số kỹ thuật động cơ","requirement":"Tăng áp, làm mát khí nạp."},{"item":"Động cơ: công suất đầu ra liên tục","quote":"≥ 1097 kWm","reference":"Chương V, mục 1.3, Thông số kỹ thuật động cơ","requirement":"≥ 1097 kWm."},{"item":"Động cơ: tiêu hao nhiên liệu 75% tải","quote":"≤ 200 lít/giờ","reference":"Chương V, mục 1.3, Thông số kỹ thuật động cơ","requirement":"≤ 200 lít/giờ (gồm két nước và quạt)."},{"item":"Động cơ: tiêu hao nhiên liệu 100% tải","quote":"≤ 270 lít/giờ","reference":"Chương V, mục 1.3, Thông số kỹ thuật động cơ","requirement":"≤ 270 lít/giờ (gồm két nước và quạt)."},{"item":"Động cơ: bộ điều tốc / phân cấp","quote":"Điện tử / A1","reference":"Chương V, mục 1.3, Thông số kỹ thuật động cơ","requirement":"Điều tốc điện tử, phân cấp A1."},{"item":"Động cơ: dung tích dầu bôi trơn","quote":"≥ 175 lít","reference":"Chương V, mục 1.3, Thông số kỹ thuật động cơ","requirement":"≥ 175 lít."},{"item":"Động cơ: dung tích nước làm mát","quote":"≥ 440 lít","reference":"Chương V, mục 1.3, Thông số kỹ thuật động cơ","requirement":"≥ 440 lít (động cơ + két nước)."},{"item":"Động cơ: lưu lượng khí nạp buồng đốt ở 100% tải","quote":"≥ 80 m³/phút","reference":"Chương V, mục 1.3, Thông số kỹ thuật động cơ","requirement":"≥ 80 m³/phút (+/- 5%)."},{"item":"Động cơ: lưu lượng gió của quạt qua két nước","quote":"≥ 27350 lít/giây","reference":"Chương V, mục 1.3, Thông số kỹ thuật động cơ","requirement":"≥ 27350 lít/giây."},{"item":"Động cơ: nhiệt độ khí thải","quote":"≤ 530 °C","reference":"Chương V, mục 1.3, Thông số kỹ thuật động cơ","requirement":"≤ 530 °C."},{"item":"Đầu phát: tự động điều chỉnh điện áp (AVR)","quote":"± 0.5%","reference":"Chương V, mục 1.3, Thông số kỹ thuật đầu phát","requirement":"± 0.5%."},{"item":"Đầu phát: cấp cách điện","quote":"Cấp H (Class H)","reference":"Chương V, mục 1.3, Thông số kỹ thuật đầu phát","requirement":"Cấp H (Class H)."},{"item":"Đầu phát: tiêu chuẩn vỏ bảo vệ","quote":"IP 23","reference":"Chương V, mục 1.3, Thông số kỹ thuật đầu phát","requirement":"IP 23."},{"item":"Đầu phát: bước dây quấn","quote":"2/3 Pitch","reference":"Chương V, mục 1.3, Thông số kỹ thuật đầu phát","requirement":"2/3 Pitch."},{"item":"Đầu phát: dây quấn stator","quote":"Lớp kép xếp vạt (Double layer lap) hoặc tương đương, tốt hơn.","reference":"Chương V, mục 1.3, Thông số kỹ thuật đầu phát","requirement":"Lớp kép xếp vạt (Double layer lap) hoặc tương đương, tốt hơn."},{"item":"Đầu phát: rô-to","quote":"Cân bằng động (Dynamically balanced)","reference":"Chương V, mục 1.3, Thông số kỹ thuật đầu phát","requirement":"Cân bằng động (Dynamically balanced)."},{"item":"Đầu phát: độ méo dạng sóng","quote":"Không tải < 1.8%, tải tuyến tính cân bằng < 5%","reference":"Chương V, mục 1.3, Thông số kỹ thuật đầu phát","requirement":"Không tải < 1.8%, tải tuyến tính cân bằng < 5%."},{"item":"Đầu phát: hệ số nhiễu điện thoại","quote":"≤ 50 hoặc tương đương","reference":"Chương V, mục 1.3, Thông số kỹ thuật đầu phát","requirement":"≤ 50 hoặc tương đương."},{"item":"Đầu phát: tổng hệ số méo hài","quote":"≤ 2% ở điều kiện không tải; ≤ 5% ở tải tuyến tính cân bằng","reference":"Chương V, mục 1.3, Thông số kỹ thuật đầu phát","requirement":"≤ 2% ở điều kiện không tải; ≤ 5% ở tải tuyến tính cân bằng."},{"item":"Tổ máy phát điện: tiêu chuẩn đáp ứng","quote":"IS/IEC 60034-1, IS 1460, ISO 8528, ISO 3046, IS 13018, ISO 9001","reference":"Chương V, mục 1.3, Thông số kỹ thuật đầu phát","requirement":"IS/IEC 60034-1, IS 1460, ISO 8528, ISO 3046, IS 13018, ISO 9001."},{"item":"Bộ điều khiển: kiểu và chế độ vận hành","quote":"Có nút nhấn chọn chế độ hoạt động: MANUAL/ START/ STOP/ AUTO","reference":"Chương V, mục 1.3, Bảng điều khiển kĩ thuật số","requirement":"Điều khiển điện tử kỹ thuật số; có nút nhấn chọn chế độ MANUAL/START/STOP/AUTO; công tắc dừng khẩn cấp; chạy Manual/Auto hoặc tương đương; có chức năng Reset xóa lỗi."},{"item":"Bộ điều khiển: kết nối ATS","quote":"Có tính năng kết nối với ATS (khởi động, tắt máy từ xa)","reference":"Chương V, mục 1.3, Bảng điều khiển kĩ thuật số","requirement":"Có tính năng kết nối với ATS (khởi động, tắt máy từ xa)."},{"item":"Bộ điều khiển: hòa đồng bộ và chia tải","quote":"Có tích hợp chức năng hòa đồng bộ và chia tải giữa các máy với nhau và chức năng gọi thêm, tắt bớt máy phát theo mức phụ tải tăng, giảm để tiết kiệm nhiên liệu","reference":"Chương V, mục 1.3, Bảng điều khiển kĩ thuật số","requirement":"Tích hợp chức năng hòa đồng bộ, chia tải giữa các máy, gọi thêm / tắt bớt máy phát theo phụ tải để tiết kiệm nhiên liệu."},{"item":"Bộ điều khiển: màn hình","quote":"Bảng điều khiển có màn hình hiển thị số (LCD), đèn Led và có đèn chiếu sáng nền","reference":"Chương V, mục 1.3, Bảng điều khiển kĩ thuật số","requirement":"Màn hình hiển thị số (LCD), đèn Led, có đèn chiếu sáng nền."},{"item":"Bộ điều khiển: đo lường và hiển thị","quote":"Hiển thị điện áp Bus, tần số Bus, dòng điện Bus khi hòa đồng bộ","reference":"Chương V, mục 1.3, Bảng điều khiển kĩ thuật số","requirement":"Hiển thị điện áp pha-pha, pha-trung tính; dòng điện từng pha; công suất kW, kVAR, kVA; hệ số công suất; tần số; điện áp ắc quy; tốc độ động cơ; nhiệt độ nước làm mát; áp suất nhớt; nhiệt độ nhớt; số giờ vận hành; số lần khởi động; % điều chỉnh bộ điều áp, điều tốc; điện áp, tần số, dòng điện Bus khi hòa đồng bộ; suất tiêu hao và lượng nhiên liệu tiêu thụ; chỉ thị từng lỗi và dự báo cách khắc phục."},{"item":"Bộ điều khiển: bảo vệ đầu phát","quote":"(yêu cầu kèm catalogue chứng minh)","reference":"Chương V, mục 1.3, Bảng điều khiển kĩ thuật số","requirement":"Tích hợp phần mềm bảo vệ đầu phát khỏi quá dòng, quá tải, ngắn mạch (theo đường đặc tính quá nhiệt và quá dòng theo thời gian), bảo vệ máy khi mang tải; yêu cầu kèm catalogue chứng minh."},{"item":"Bộ điều khiển: cảnh báo và bảo vệ","quote":"Bảo vệ công suất hữu công và công suất vô công bị ngược","reference":"Chương V, mục 1.3, Chức năng cảnh báo và bảo vệ","requirement":"Ắc quy yếu, điện áp DC cao/thấp, vượt tốc/thấp tốc, áp lực nhớt thấp/cao, nhiệt độ nước làm mát cao/thấp, mực nước làm mát thấp, mức nhiên liệu thấp, sự cố cảm biến, không đề được, crank, điện áp AC cao/thấp, tần số cao/thấp, bảo vệ ngược công suất, dừng khẩn cấp."},{"item":"Bộ điều khiển: điều chỉnh thông số","quote":"(không được dùng các chức năng điều chỉnh bằng biến trở xoay)","reference":"Chương V, mục 1.3, Chức năng điều chỉnh thông số","requirement":"Mọi chức năng điều chỉnh điện áp, tần số, cài đặt thực hiện qua màn hình LCD hoặc phần mềm chuyên dùng, không dùng biến trở xoay; điều chỉnh tăng/giảm điện áp và tần số (tốc độ) trên màn hình."},{"item":"Bộ điều khiển: truyền thông và ngõ vào/ra","quote":"Cho phép điều khiển truyền thông với các thiết bị ngoại vi như PLC dùng cổng Modbus (RS-485)","reference":"Chương V, mục 1.3, Chức năng hiển thị và giám sát thông số từ xa","requirement":"Truyền thông với thiết bị ngoại vi như PLC qua cổng Modbus (RS-485); cài đặt thêm cảnh báo với hơn 8 ngõ vào và đưa tín hiệu cảnh báo ra qua 8 ngõ ra (tiếp điểm khô)."},{"item":"Tổ máy phát điện: dung tích bình dầu tiêu chuẩn bên ngoài","quote":"≥ 990 L (lít)","reference":"Chương V, mục 1.3, STT 01","requirement":"≥ 990 lít."},{"item":"Tổ máy phát điện: FAT / test report","quote":"Cung cấp test report/FAT của tổ máy theo tiêu chuẩn nhà sản xuất/TCVN 9729-6/ISO 8528-6 hoặc tương đương khi bàn giao.","reference":"Chương V, mục 1.3, Yêu cầu khác kèm theo","requirement":"Cung cấp test report/FAT của tổ máy theo tiêu chuẩn nhà sản xuất/TCVN 9729-6/ISO 8528-6 hoặc tương đương khi bàn giao."},{"item":"Tổ máy phát điện: thử tải và load bank","quote":"Thử tải tối thiểu tại 25%, 50%, 75%, 100%, 110%; tổng thời gian tối thiểu 02 giờ, trong đó 100% tải tối thiểu 60 phút; bố trí load bank khi phụ tải thực tế không đủ.","reference":"Chương V, mục 1.3, Thử tải và Load Bank","requirement":"Thử tải tối thiểu tại 25%, 50%, 75%, 100%, 110%; tổng thời gian tối thiểu 02 giờ, trong đó 100% tải tối thiểu 60 phút; bố trí load bank khi phụ tải thực tế không đủ. Mức 110% thực hiện trong phạm vi quá tải nhà sản xuất cho phép. Có quy trình mô phỏng mất lưới/lưới phục hồi, kiểm tra interlock, cảnh báo, bảo vệ, cài đặt và chu trình tự động."},{"item":"Vỏ cách âm (01 cái): xuất xứ và kích thước","quote":"Vỏ cách âm đóng tại Việt Nam có kích thước phù hợp với máy","reference":"Chương V, mục 1.3, Vỏ cách âm","requirement":"Xuất xứ Việt Nam, đóng tại Việt Nam, kích thước phù hợp với máy; số lượng 01 cái."},{"item":"Vỏ cách âm: độ ồn","quote":"Thiết bị có độ ồn không lớn hơn 68 dB(A) tại khoảng cách 3 m khi vận hành ở chế độ định mức.","reference":"Chương V, mục 1.3, Vỏ cách âm","requirement":"Độ ồn không lớn hơn 68 dB(A) tại khoảng cách 3 m khi vận hành ở chế độ định mức; tiếng ồn tại khu vực tiếp nhận đáp ứng QCVN 26:2025/BNNMT."},{"item":"Bồn dầu (02 cái): dung tích, xuất xứ","quote":"Bồn Dầu ≥ 990 L lít(Xuất xứ Việt Nam, Số lượng 02 cái)","reference":"Chương V, mục 1.3, Bồn Dầu","requirement":"Bồn dầu ≥ 990 lít, xuất xứ Việt Nam, số lượng 02 cái."},{"item":"Bồn dầu: vật liệu, độ dày, phụ kiện","quote":"Van đi kèm : 03 ống cấp, 03 ống xả, 03 ống hồi, 01 ống hơi.","reference":"Chương V, mục 1.3, Bồn Dầu","requirement":"Bồn chứa dầu Diesel mới, thép CT3 hoặc tương đương/tốt hơn, dày 3mm (gia công bằng thép SS400 hoặc tương đương tốt hơn), có sơn chống gỉ; van đi kèm: 03 ống cấp, 03 ống xả, 03 ống hồi, 01 ống hơi."},{"item":"Bồn dầu: thời gian chạy liên tục","quote":"Có 02 bồn dầu theo vỏ cách âm giúp máy chạy liên tục trong khoảng","reference":"Chương V, mục 1.3, Bồn Dầu","requirement":"02 bồn dầu đi theo vỏ cách âm giúp máy chạy liên tục khoảng 7 - 8h."},{"item":"Bồn dầu: thử kín và hồ sơ","quote":"Bồn phải được thử kín, kiểm tra rò rỉ trước khi đưa vào sử dụng và đáp ứng các yêu cầu về an toàn PCCC.","reference":"Chương V, mục 1.3, Bồn Dầu","requirement":"Thử kín, kiểm tra rò rỉ trước khi sử dụng, đáp ứng an toàn PCCC; cung cấp hồ sơ xuất xưởng, bản vẽ kỹ thuật và biên bản thử kín."},{"item":"Đường ống cấp dầu (01 bộ): phạm vi","quote":"01 hệ thống đường ống cấp dầu gồm 02 nhánh cấp riêng: 01 nhánh phục vụ máy phát 630 kVA hiện hữu và 01 nhánh phục vụ máy phát mới 1.250 kVA","reference":"Chương V, mục 1.3, Đường ống cấp dầu","requirement":"Xuất xứ Việt Nam, 01 bộ; 01 hệ thống gồm 02 nhánh cấp riêng: 01 nhánh cho máy phát 630 kVA hiện hữu và 01 nhánh cho máy phát mới 1.250 kVA; đường hồi theo yêu cầu từng động cơ."},{"item":"Đường ống cấp dầu: kích thước và vật liệu","quote":"phù hợp với tiêu chuẩn TCVN3783, ASTM A500.","reference":"Chương V, mục 1.3, Đường ống cấp dầu","requirement":"Đường cấp ống DN25, đường về DN20; ống thép mạ kẽm phù hợp TCVN3783, ASTM A500."},{"item":"Đường ống cấp dầu: tiếp nhận dầu từ xe bồn","quote":"Lắp đặt đường ống tiếp nhận dầu diesel DN80 từ vị trí xe bồn dừng cấp dầu đến bồn chứa nhiên liệu phục vụ hệ thống máy phát điện.","reference":"Chương V, mục 1.3, Đường ống cấp dầu","requirement":"Lắp đặt đường ống tiếp nhận dầu diesel DN80 từ vị trí xe bồn đến bồn chứa; có đầu nối phù hợp xe bồn, van khóa tại đầu tiếp nhận, nắp đậy bảo vệ có ký hiệu nhận diện, hệ thống kiểm tra mức dầu và chống tràn; sau lắp đặt kiểm tra độ kín và thử nghiệm quá trình tiếp nhận dầu."},{"item":"Dây cáp điện CV300mm2: quy cách","quote":"CV-300-0,6/1kV, 12 C * 3 pole + 4 C * 1 None, mõi cực dùng 4 sợi mỗi sợi dài 32 mét.","reference":"Chương V, mục 1.3, Dây cáp điện CV300mm2","requirement":"Xuất xứ Cadivi hoặc tương đương, kích thước khoảng 512 mét; CV-300-0,6/1kV, 12 C x 3 pole + 4 C x 1 None, mỗi cực dùng 4 sợi, mỗi sợi dài 32 mét."},{"item":"Thang máng cáp: quy cách","quote":"Có kích thước rộng 600 mm cao 100mm dày 3mm , làm bằng tole mạ kẽm hoặc tương đương, có nắp chụp bảo vệ máng","reference":"Chương V, mục 1.3, Thang máng cáp","requirement":"Xuất xứ Việt Nam, khoảng 32 mét; rộng 600 mm, cao 100mm, dày 3mm, tole mạ kẽm hoặc tương đương, có nắp chụp bảo vệ máng."},{"item":"Phụ kiện lắp đặt (01 bộ)","quote":"Cos đồng 300 lỗ 12 + Bu lông + Băng keo màu (Đỏ vàng Xanh)","reference":"Chương V, mục 1.3, Phụ kiện lắp đặt","requirement":"Xuất xứ Việt Nam, 01 bộ: cos đồng 300 lỗ 12, bu lông, băng keo màu (đỏ, vàng, xanh)."},{"item":"Lam gió nóng + cách âm (01 bộ)","quote":"Cách âm sử dụng rockwool dày 100, tỷ trọng 80kg/m3.","reference":"Chương V, mục 1.3, Lam gió nóng + Cách âm","requirement":"Xuất xứ Việt Nam. Lam gió nóng D*R*C 6000*3000, nhôm sơn tĩnh điện, dày 1mm. Cách âm bằng rockwool dày 100, tỷ trọng 80kg/m3, mỗi tấm D*R*C 100*600*3000, sắp đều, cách nhau 50mm."},{"item":"Lam gió tươi + họng thoát nhiệt (01 bộ)","quote":"Họng thoát nhiệt hơi nóng, làm bằng tole mạ kẽm, khung bằng sắt hộp 3 mm3, kích thước: D*R*C 1500*2000*2200 mm","reference":"Chương V, mục 1.3, Lam gió tươi + Họng thoát nhiệt","requirement":"Xuất xứ Việt Nam. Lam gió tươi D*R*C 3000*3000, nhôm sơn tĩnh điện, dày 1mm. Họng thoát nhiệt bằng tole mạ kẽm, khung sắt hộp 3 mm3, kích thước D*R*C 1500*2000*2200 mm."},{"item":"Ống khói","quote":"tổng áp suất ngược sau lắp đặt không vượt giới hạn nhà sản xuất","reference":"Chương V, mục 1.3, Ống khói","requirement":"Xuất xứ Việt Nam, khoảng 06 mét; ống khói chính DN300 hoặc kích thước phù hợp hơn theo model và tính toán áp suất ngược; ống thép đen dày 3 mm, bảo ôn rockwool 50 mm, bọc inox 304 dày 0,4 mm; áp suất ngược sau lắp đặt không vượt giới hạn nhà sản xuất."},{"item":"Lắp đặt: tiếp địa","quote":"Nhà thầu thực hiện đấu nối tiếp địa trung tính, tiếp địa vỏ máy, tủ điện và bồn dầu vào hệ thống tiếp địa hiện hữu theo bản vẽ/phương án được phê duyệt; đo kiểm và lập biên bản trước nghiệm thu.","reference":"Chương V, mục 1.3, sau bảng yêu cầu kỹ thuật","requirement":"Đấu nối tiếp địa trung tính, tiếp địa vỏ máy, tủ điện và bồn dầu vào hệ thống tiếp địa hiện hữu theo bản vẽ/phương án được phê duyệt; đo kiểm và lập biên bản trước nghiệm thu."},{"item":"Lắp đặt: đấu nối vào ATS hiện trạng","quote":"Biện pháp thi công đấu nối máy phát 1.250 kVA vào hệ thống ATS hiện trạng:","reference":"Chương V, mục 1.3, sau bảng yêu cầu kỹ thuật","requirement":"Đấu nối máy phát 1.250 kVA vào hệ thống ATS hiện trạng; trong thi công dùng máy phát 630 kVA hiện hữu cấp tạm cho 02 tủ điện ưu tiên bằng 8 sợi cáp mềm 240 mm2, mỗi dây dài 6 mét, đấu từ MCCB máy 630kVA vào 2 tủ MSB. Văn bản không nêu thông số định mức của ATS."},{"item":"Hồ sơ: đo độ ồn, khí thải, PCCC","quote":"Cung cấp giấy chứng nhận/kết quả đo độ ồn, khí thải và hồ sơ PCCC của máy phát điện","reference":"Chương V, mục 1.3, sau bảng yêu cầu kỹ thuật","requirement":"Cung cấp giấy chứng nhận/kết quả đo độ ồn, khí thải và hồ sơ PCCC của máy phát điện do đơn vị có đủ năng lực, được pháp luật Việt Nam công nhận (khi có yêu cầu)."},{"item":"Bảo hành và bảo trì","quote":"Bảo hành thiết bị tối thiểu 12 tháng kể từ ngày bàn giao đưa vào sử dụng","reference":"Chương V, mục 1.4.1","requirement":"Bảo hành tối thiểu 12 tháng kể từ ngày bàn giao đưa vào sử dụng, không ít hơn thời gian bảo hành tiêu chuẩn của nhà sản xuất nếu dài hơn 12 tháng; bảo trì, bảo dưỡng theo quy định nhà sản xuất không ít hơn 4 lần/năm trong thời gian bảo hành."},{"item":"Chứng từ CO, CQ và giám định","quote":"Cung cấp 03 bộ chứng từ bao gồm: CO, CQ","reference":"Chương V, mục 1.4.1","requirement":"Cung cấp 03 bộ chứng từ gồm CO, CQ (bản sao có chứng thực; thiết bị nhập riêng cho gói thầu phải có 01 bản gốc), kèm bản dịch công chứng, tờ khai hải quan, giấy phép nhập khẩu (nếu có); cung cấp chứng thư giám định về nguồn gốc xuất xứ, tình trạng hàng hóa mới 100% trước khi bàn giao."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:16:14.510Z"}},"IB2600570050":{"u":"2026-11-02T17:19:32.868+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp Chương V-YÊU CẦU KỸ THUẬT - Mua may phat dien- nam 2026_0710_Final V1.docx), chưa phân tích cả HSMT.","Văn bản gốc có nhiều chỗ dính chữ, thiếu dấu cách; phần trích dẫn (quote) giữ nguyên như vậy.","Các dòng không có quote (null) là các yêu cầu được tổng hợp từ danh sách nhiều dòng hoặc từ một dòng ngắn có thể trùng lặp trong văn bản.","Chưa liệt kê chi tiết các chức năng hiển thị đo lường, bảo vệ dừng máy/cảnh báo và các phím điều khiển của bảng điều khiển; thông số này nằm ở Chương V, mục 2.2.a, phần IV."],"result":{"keyInfo":{"bidName":"Mua sắm máy phát điện 12.5KVA","notifyNo":"IB2600570050","generatorCapacity":"36 máy 12,5KVA/1 pha diesel (công suất liên tục ≥ 12,5 KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy phát điện: Số lượng","quote":"Máyphátđiện12,5KVA/1P,dầu Diesel","reference":"Chương V, mục 1, bảng quy mô dự toán, STT 1","requirement":"Máy phát điện 12,5KVA/1P, dầu Diesel, số lượng 36 máy"},{"item":"Tủ ATS: Số lượng","quote":"TủATS1 pha, ≥100A","reference":"Chương V, mục 1, bảng quy mô dự toán, STT 2","requirement":"Tủ ATS 1 pha, ≥100A, số lượng 36 chiếc"},{"item":"Phạm vi cung cấp, lắp đặt","quote":"Cácdịchvụvậnchuyển,lắpđặt, cáp nguồn; cáp điều khiển, ống khóikéodài;nhiênliệuchạythử nghiệm, dầu bôi trơn, nước làm mát, các vật tư phụ lắp đặt hoàn thiện…","reference":"Chương V, mục 1, bảng quy mô dự toán, STT 3","requirement":"Gồm vận chuyển, lắp đặt, cáp nguồn, cáp điều khiển, ống khói kéo dài, nhiên liệu chạy thử nghiệm, dầu bôi trơn, nước làm mát và vật tư phụ lắp đặt hoàn thiện, cho 36 máy"},{"item":"Tổ máy 12,5KVA: Loại máy","quote":"Máy phát điện 1 pha, 2 dây, động cơ Diesel, 4 kỳ","reference":"Chương V, mục 2.2.a, phần I","requirement":"Máy phát điện 1 pha, 2 dây, động cơ Diesel, 4 kỳ"},{"item":"Tổ máy 12,5KVA: Công suất liên tục (100% tải)","quote":"≥ 12,5 KVA","reference":"Chương V, mục 2.2.a, phần I","requirement":"≥ 12,5 KVA"},{"item":"Tổ máy 12,5KVA: Công suất tối đa","quote":"≥ 110% * công suất liên tục","reference":"Chương V, mục 2.2.a, phần I","requirement":"≥ 110% công suất liên tục"},{"item":"Tổ máy 12,5KVA: Hệ số công suất","quote":"Cos = 1","reference":"Chương V, mục 2.2.a, phần I","requirement":"Cos = 1"},{"item":"Tổ máy 12,5KVA: Điện áp định mức","quote":"220V, xoay chiều","reference":"Chương V, mục 2.2.a, phần I","requirement":"220V, xoay chiều"},{"item":"Tổ máy 12,5KVA: Dao động điện áp ra","quote":"≤ ±1%","reference":"Chương V, mục 2.2.a, phần I","requirement":"≤ ±1%"},{"item":"Tổ máy 12,5KVA: Tần số, dao động tần số","quote":"50 Hz; ≤ ± 5%","reference":"Chương V, mục 2.2.a, phần I","requirement":"50 Hz; dao động ≤ ± 5%"},{"item":"Tổ máy 12,5KVA: Tốc độ vòng quay","quote":"1.500 vòng/phút","reference":"Chương V, mục 2.2.a, phần I","requirement":"1.500 vòng/phút"},{"item":"Tổ máy 12,5KVA: Khả năng khởi động","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Khởi động từ mức 0% tải lên 100% trong vòng 30s"},{"item":"Tổ máy 12,5KVA: Khả năng quá tải 110%","quote":"Có khả năng hoạt động với thời gian 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ (theo tiêu chuẩn của tập đoàn)","reference":"Chương V, mục 2.2.a, phần I","requirement":"Hoạt động 1 giờ ở chế độ quá tải 110% trong khoảng thời gian hoạt động 12 giờ bất kỳ"},{"item":"Tổ máy 12,5KVA: Độ ồn (khi có vỏ cách âm)","quote":"≤ 70 dB(A) khi hoạt động ở chế độ ≥75% công suất định mức trong không gian mở ở khoảng cách 7m.","reference":"Chương V, mục 2.2.a, phần I","requirement":"≤ 70 dB(A) khi hoạt động ở chế độ ≥75% công suất định mức trong không gian mở ở khoảng cách 7m"},{"item":"Tổ máy 12,5KVA: Định mức tiêu hao nhiên liệu tại 75% tải","quote":"≤ 3,7 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 2.2.a, phần I","requirement":"≤ 3,7 lít/giờ tại 75% tải định mức"},{"item":"Tổ máy 12,5KVA: Định mức tiêu hao nhiên liệu tại 100% tải","quote":"≤ 5,0 lít/giờ tại (100 %) tải định mức","reference":"Chương V, mục 2.2.a, phần I","requirement":"≤ 5,0 lít/giờ tại 100% tải định mức"},{"item":"Tổ máy 12,5KVA: Nhiên liệu sử dụng","quote":"Dầu Diesel thông dụng trên thị trường","reference":"Chương V, mục 2.2.a, phần I","requirement":"Dầu Diesel thông dụng trên thị trường"},{"item":"Tổ máy 12,5KVA: Thùng nhiên liệu","quote":"Bằng thép, bố trí gắn liền bên trong vỏ cách âm;","reference":"Chương V, mục 2.2.a, phần I","requirement":"Bằng thép, gắn liền bên trong vỏ cách âm; vị trí tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy; nắp bình nhiên liệu có khóa"},{"item":"Tổ máy 12,5KVA: Dung tích thùng nhiên liệu","quote":"≥ 65 lít","reference":"Chương V, mục 2.2.a, phần I","requirement":"≥ 65 lít"},{"item":"Tổ máy 12,5KVA: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).","reference":"Chương V, mục 2.2.a, phần I","requirement":"Đáp ứng QCVN 19:2009/BTNMT; cam kết cung cấp chứng nhận kiểm định của bên thứ 3 cho model máy/động cơ (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1)"},{"item":"Tổ máy 12,5KVA: Hệ thống làm mát","quote":"Làm mát bằng nước có pha dung dịch chống đông, kết hợp quạt gió đầu trục; Có kèm theo bình nước phụ; Nhà sản xuất cung cấp thông tin đầy đủ về phương pháp làm mát (tuân thủ TCVN6627-6:2011)","reference":"Chương V, mục 2.2.a, phần I","requirement":"Làm mát bằng nước có pha dung dịch chống đông, kết hợp quạt gió đầu trục, có bình nước phụ; tuân thủ TCVN6627-6:2011"},{"item":"Tổ máy 12,5KVA: Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50oC.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Phù hợp khí hậu Việt Nam, hoạt động ở nhiệt độ môi trường từ 0 đến 50oC"},{"item":"Tổ máy 12,5KVA: Vỏ chống ồn","quote":"Cấp độ bảo vệ IP23 hoặc tốt hơn","reference":"Chương V, mục 2.2.a, phần I","requirement":"Cấp bảo vệ vỏ ngoài IP23 hoặc tốt hơn; cam kết cung cấp chứng nhận kiểm định của bên thứ 3 cho model chào thầu; vỏ sơn tĩnh điện, đặt ngoài trời, có khóa; ống pô giảm thanh bên trong vỏ; vật liệu chống ồn là mút giảm âm cách nhiệt, cách âm"},{"item":"Tổ máy 12,5KVA: Khung bệ máy và chống rung","quote":"có đế cao su giảm chấn.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Khung chịu lực, có đế cao su giảm chấn, gấp và hàn bằng thép tấm, sơn tĩnh điện; động cơ và đầu phát lắp trên hệ thống cao su chống rung"},{"item":"Tổ máy 12,5KVA: Hệ thống khởi động","quote":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy","reference":"Chương V, mục 2.2.a, phần I","requirement":"Khởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy"},{"item":"Tổ máy 12,5KVA: Cơ cấu truyền động","quote":"Trực tiếp bằng khớp nối đồng trục","reference":"Chương V, mục 2.2.a, phần I","requirement":"Trực tiếp bằng khớp nối đồng trục"},{"item":"Tổ máy 12,5KVA: Bộ nạp ắc quy từ điện lưới","quote":"Kèm theo máy","reference":"Chương V, mục 2.2.a, phần I","requirement":"Kèm theo máy"},{"item":"Tổ máy 12,5KVA: Aptomat tại ngõ ra của máy","quote":"CB tại ngõ ra của máy, được lắp tại máy phát điện, dòng điện định mức của CB phù hợp với dòng điện của máy phát điện","reference":"Chương V, mục 2.2.a, phần I","requirement":"CB chất lượng cao, dòng định mức phù hợp với công suất máy, lắp tại máy phát điện"},{"item":"Tổ máy 12,5KVA: Kích thước bao ngoài toàn bộ tổ máy (Dài x Rộng x Cao)","quote":"≤ 1600 x 800 x1000 mm","reference":"Chương V, mục 2.2.a, phần I","requirement":"≤ 1600 x 800 x 1000 mm, bao gồm hệ thống đế cao su giảm chấn"},{"item":"Tổ máy 12,5KVA: Xuất xứ/thương hiệu","quote":"Hànghóacóxuấtxứthuộcnhómcácnước G7 hoặcxuấtxứ Việt Nam.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Hàng hóa xuất xứ thuộc nhóm các nước G7 hoặc xuất xứ Việt Nam; nhà sản xuất có ISO 9001 và ISO 14001 (hoặc tương đương) còn hiệu lực; tổ máy đáp ứng tiêu chuẩn an toàn CE (EC-Châu Âu)"},{"item":"Tổ máy 12,5KVA: Tình trạng máy, CO/CQ","quote":"Toàn bộ máy phát điện mới 100%, có chứng chỉchứngnhậnnguồngốcvàchấtlượnghànghóakhigiaohàng.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Toàn bộ máy mới 100%, có chứng chỉ chứng nhận nguồn gốc và chất lượng khi giao hàng; hàng sản xuất tại Việt Nam cung cấp giấy chứng nhận xuất xưởng, CO và CQ (động cơ, đầu phát, bảng điều khiển); hàng nhập khẩu đồng bộ cung cấp CO và CQ (tổ máy)"},{"item":"Tổ máy 12,5KVA: Năm sản xuất","quote":"Trong vòng 12 tháng tính đến thời điểm đóng thầu","reference":"Chương V, mục 2.2.a, phần I","requirement":"Trong vòng 12 tháng tính đến thời điểm đóng thầu"},{"item":"Tổ máy 12,5KVA: Vận hành","quote":"không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 2.2.a, phần I","requirement":"Vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi; không chổi than, tự động kích từ; AVR; bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy 12,5KVA: Động cơ - Loại động cơ","quote":"Diesel 4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp","reference":"Chương V, mục 2.2.a, phần II","requirement":"Diesel 4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp"},{"item":"Tổ máy 12,5KVA: Động cơ - Xuất xứ","quote":"Có thương hiệu xuất xứ thuộc nhóm các nước G7","reference":"Chương V, mục 2.2.a, phần II","requirement":"Thương hiệu xuất xứ thuộc nhóm các nước G7"},{"item":"Tổ máy 12,5KVA: Động cơ - Tốc độ vòng quay định mức","quote":"1.500 vòng/phút","reference":"Chương V, mục 2.2.a, phần II","requirement":"1.500 vòng/phút"},{"item":"Tổ máy 12,5KVA: Động cơ - Số xy lanh, kiểu bố trí","quote":"≥ 4thẳnghàng","reference":"Chương V, mục 2.2.a, phần II","requirement":"≥ 4 xy lanh thẳng hàng"},{"item":"Tổ máy 12,5KVA: Động cơ - Công suất định mức (PRP) đầu ra Net tại 1500 vòng/phút","quote":"≥ 17kW","reference":"Chương V, mục 2.2.a, phần II","requirement":"≥ 17kW"},{"item":"Tổ máy 12,5KVA: Động cơ - Tỉ số nén","quote":"≥ 19:1","reference":"Chương V, mục 2.2.a, phần II","requirement":"≥ 19:1"},{"item":"Tổ máy 12,5KVA: Động cơ - Kiểu điều tốc","quote":"Cơ khí hoặc điện tử","reference":"Chương V, mục 2.2.a, phần II","requirement":"Cơ khí hoặc điện tử"},{"item":"Tổ máy 12,5KVA: Động cơ - Hệ thống nạp khí","quote":"Tự nhiên","reference":"Chương V, mục 2.2.a, phần II","requirement":"Tự nhiên"},{"item":"Tổ máy 12,5KVA: Động cơ - Hệ thống cảm biến","quote":null,"reference":"Chương V, mục 2.2.a, phần II","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu"},{"item":"Tổ máy 12,5KVA: Động cơ - Hệ thống khởi động","quote":"Motor khởi động điện 12VDC, trực tiếp trong máy, có sạc ắc quy khi chạy máy","reference":"Chương V, mục 2.2.a, phần II","requirement":"Motor khởi động điện 12VDC, có sạc ắc quy khi chạy máy"},{"item":"Tổ máy 12,5KVA: Động cơ - Ắc quy khởi động","quote":"≥ 45Ah, loại kín khí","reference":"Chương V, mục 2.2.a, phần II","requirement":"≥ 45Ah, loại kín khí"},{"item":"Tổ máy 12,5KVA: Động cơ - Công suất mô tơ khởi động","quote":"≥ 1,4 kW","reference":"Chương V, mục 2.2.a, phần II","requirement":"≥ 1,4 kW"},{"item":"Tổ máy 12,5KVA: Động cơ - Công suất máy phát sạc ắc quy","quote":"≥ 35 A","reference":"Chương V, mục 2.2.a, phần II","requirement":"≥ 35 A"},{"item":"Tổ máy 12,5KVA: Đầu phát - Xuất xứ","quote":"Có thương hiệu xuất xứ thuộc nhóm các nước G7","reference":"Chương V, mục 2.2.a, phần III","requirement":"Thương hiệu xuất xứ thuộc nhóm các nước G7"},{"item":"Tổ máy 12,5KVA: Đầu phát - Điện áp ra, pha","quote":"1 pha 2 dây","reference":"Chương V, mục 2.2.a, phần III","requirement":"220VAC, 1 pha 2 dây"},{"item":"Tổ máy 12,5KVA: Đầu phát - Công suất liên tục tại 40oC, Class H","quote":"≥ 13,5 KVA","reference":"Chương V, mục 2.2.a, phần III","requirement":"≥ 13,5 KVA"},{"item":"Tổ máy 12,5KVA: Đầu phát - Công suất dự phòng tại 40oC, Class H","quote":"≥ 110%* công suất liên tục","reference":"Chương V, mục 2.2.a, phần III","requirement":"≥ 110% công suất liên tục"},{"item":"Tổ máy 12,5KVA: Đầu phát - Kích từ","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 2.2.a, phần III","requirement":"Tự kích từ, không chổi than"},{"item":"Tổ máy 12,5KVA: Đầu phát - Bộ điều chỉnh điện áp","quote":"AVR","reference":"Chương V, mục 2.2.a, phần III","requirement":"AVR"},{"item":"Tổ máy 12,5KVA: Đầu phát - Cấp cách nhiệt","quote":"Tối thiểu cấp H","reference":"Chương V, mục 2.2.a, phần III","requirement":"Tối thiểu cấp H"},{"item":"Tổ máy 12,5KVA: Đầu phát - Cấp bảo vệ","quote":"Tối thiểu là IP23","reference":"Chương V, mục 2.2.a, phần III","requirement":"Tối thiểu IP23"},{"item":"Tổ máy 12,5KVA: Đầu phát - Hiệu suất tại 100% tải công suất liên tục","quote":"≥ 86%","reference":"Chương V, mục 2.2.a, phần III","requirement":"≥ 86%"},{"item":"Tổ máy 12,5KVA: Đầu phát - Kết cấu và làm mát","quote":"Một ổ trục","reference":"Chương V, mục 2.2.a, phần III","requirement":"Một ổ trục; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Tổ máy 12,5KVA: Bộ điều khiển - Loại và màn hình","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 2.2.a, phần IV","requirement":"Bảng điều khiển kỹ thuật số, màn hình ≥ 128 x 64 LCD"},{"item":"Tổ máy 12,5KVA: Bộ điều khiển - Nhiệt độ hoạt động, nguồn cấp, cấp bảo vệ","quote":"≥IP65","reference":"Chương V, mục 2.2.a, phần IV","requirement":"Nhiệt độ hoạt động từ 0oC đến 50oC; điện áp cấp nguồn liên tục 8-35V; cấp bảo vệ ≥IP65"},{"item":"Tổ máy 12,5KVA: Bộ điều khiển - Truyền thông và kết nối","quote":"Chuẩn Modbus RTU; cổng RS485","reference":"Chương V, mục 2.2.a, phần IV","requirement":"Chuẩn Modbus RTU, cổng RS485; kết nối máy tính qua cổng USB"},{"item":"Tổ máy 12,5KVA: Bộ điều khiển - Giao diện kết nối ATS","quote":"- Điều khiển và hiển thị đóng cắt 2 ATS","reference":"Chương V, mục 2.2.a, phần IV","requirement":"Có giao diện kết nối ATS để điều khiển tắt/bật máy phát khi không có điện lưới hoặc điều khiển cưỡng bức từ xa; điều khiển và hiển thị đóng cắt 2 ATS"},{"item":"Tổ máy 12,5KVA: Bộ điều khiển - Nút dừng khẩn cấp","quote":null,"reference":"Chương V, mục 2.2.a, phần IV","requirement":"Có"},{"item":"Tổ máy 12,5KVA: Hệ thống kết nối điện áp ra","quote":"Sử dụng Aptomat 1 pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 2.2.a, phần V","requirement":"Dùng cọc kết nối cố định, đầu nối ren vít và bu lông bằng đồng, cách điện, Ø ≥ 8, có nắp bảo vệ; bảo vệ bằng Aptomat 1 pha, 2 cực, chống quá tải và ngắn mạch"},{"item":"Tổ máy 12,5KVA: Bộ nạp ắc quy từ điện lưới - Điện áp vào, tần số","quote":"100 ~ 277 VAC","reference":"Chương V, mục 2.2.a, phần VI","requirement":"Dải điện áp đầu vào danh định 100 ~ 277 VAC; tần số 50/60Hz"},{"item":"Tổ máy 12,5KVA: Bộ nạp ắc quy từ điện lưới - Đầu ra","quote":"≥ 6A tại 12VDC","reference":"Chương V, mục 2.2.a, phần VI","requirement":"Dòng điện đầu ra ≥ 6A tại 12VDC; điện áp đầu ra (không tải/mức thấp nhất) ≥ 13.8VDC / 8.6VDC; công suất đầu ra tối đa ≥ 82W; hiệu suất cao nhất ≥ 90%; sạc hai giai đoạn"},{"item":"Tổ máy 12,5KVA: Bảo hành","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 2.2.a, phần VII","requirement":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa; cam kết hỗ trợ cung cấp phụ tùng thay thế trong 10 năm sau khi hết thời gian bảo hành"},{"item":"Tổ máy 12,5KVA: Tiêu chuẩn, quy chuẩn viện dẫn","quote":"- TCVN 9729:2013 hoặc ISO 8528:2005 về tổ máy phát điện xoay chiều dẫn động bởi động cơ đốt trong kiểu pit tông.","reference":"Chương V, mục 1, Tài liệu viện dẫn, tham chiếu","requirement":"QCVN 19:2009/BTNMT; TCVN 9729:2013 hoặc ISO 8528:2005; TCVN 7916-1:2008 (ắc quy khởi động); TCVN 6627-9:2011 (IEC 60034-9:2007) về giới hạn mức ồn; tiêu chuẩn kỹ thuật máy phát điện nhỏ và vừa kèm văn bản 6483/VNPT-CNM-KHĐT ngày 02/12/2016 của VNPT"},{"item":"Tủ ATS: Dòng định mức","quote":"≥ 100A","reference":"Chương V, mục 2.2.b","requirement":"≥ 100A"},{"item":"Tủ ATS: Điện áp định mức, số pha, số cực","quote":"220/230V","reference":"Chương V, mục 2.2.b","requirement":"220/230V; 1 pha; 2 cực"},{"item":"Tủ ATS: Thiết bị đóng cắt","quote":"Chuyên dụng 2 vị trí ON-ON- AC ≥250V-≥100A, ≥10KA -2P","reference":"Chương V, mục 2.2.b","requirement":"Chuyên dụng 2 vị trí ON-ON, AC ≥250V, ≥100A, ≥10KA, 2P"},{"item":"Tủ ATS: Chức năng chính","quote":"- Sử dụng chức năng AMF (Automatic Mains Failure) với máy phát điện","reference":"Chương V, mục 2.2.b","requirement":"Hai chế độ vận hành tự động và bằng tay (AUTO-MANUAL), có công tắc chuyển MAN-GEN; chức năng AMF với máy phát điện: mất điện thì điều khiển máy phát đề nổ và tự động chuyển nguồn; có điện thì chuyển nguồn về điện lưới và điều khiển tắt máy"},{"item":"Tủ ATS: Đèn hiển thị và vỏ tủ","quote":"Sơn tĩnh điện, có khóa an toàn, chắc chắn. Tủ có thể lắp đặt trong nhà hoặc ngoài trời","reference":"Chương V, mục 2.2.b","requirement":"Có đèn hiển thị trạng thái dùng điện lưới hay máy phát, đóng tải hay không tải; vỏ tủ sơn tĩnh điện, có khóa an toàn, lắp được trong nhà hoặc ngoài trời"},{"item":"Tủ ATS: Năm sản xuất","quote":"Mới 100%, sản xuất trong vòng 12 tháng","reference":"Chương V, mục 2.2.b","requirement":"Mới 100%, sản xuất trong vòng 12 tháng"},{"item":"Tủ ATS: Bảo hành","quote":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 2.2.b","requirement":"≥ 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa; cam kết hỗ trợ phụ tùng thay thế trong 10 năm sau khi hết bảo hành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:19:31.634Z"}},"IB2600570346":{"u":"2026-10-21T00:52:39.148+00:00","d":{"notes":[],"result":{"keyInfo":{"budget":"1,43 tỷ đồng (theo thông tin gói thầu; không nêu trong các tệp được cung cấp). Nguồn vốn: Bảo trì, bảo dưỡng thường xuyên năm 2026 (Mã nguồn vốn: 62762209, 62762509)","bidForm":"Chào hàng cạnh tranh trên hệ thống mạng đấu thầu quốc gia","bidName":"Cung cấp vật tư và bảo dưỡng định kỳ 1 năm hệ thống máy phát điện trạm điện T1, T2 (theo Chương V). Thông tin TBMT ghi: Cung cấp vật tư và bảo dưỡng định kỳ máy phát điện trạm điện T1 và trạm điện T2","investor":"CẢNG HÀNG KHÔNG QUỐC TẾ NỘI BÀI - CHI NHÁNH TỔNG CÔNG TY CẢNG HÀNG KHÔNG VIỆT NAM - CTCP","notifyNo":"IB2600570346","warranty":"Tối thiểu 12 tháng cho toàn bộ hàng hóa và công việc bảo dưỡng, tính từ ngày ký nghiệm thu hoàn thành, bàn giao đưa vào sử dụng. Có mặt trong 48 giờ, sửa chữa/thay mới trong 01 tuần, tổng thời gian khắc phục không quá 02 tuần","bidMethod":"Một giai đoạn, một túi hồ sơ","bidSecurity":null,"bidValidity":null,"closingTime":"09:00 ngày 30/10/2026 (theo thông tin gói thầu; không thấy nêu trong các tệp được cung cấp)","contractType":"Hợp đồng trọn gói","deliveryTime":"45 ngày (tiêu chí đánh giá: ≤ 45 ngày)","procuringEntity":null,"deliveryLocation":"Không nêu rõ địa điểm giao hàng. Công việc thực hiện tại Trạm điện T1, T2 (gồm Trạm ST4 thuộc T2), Cảng HKQT Nội Bài, xã Nội Bài, TP Hà Nội","evaluationMethod":"Kỹ thuật đánh giá theo tiêu chí đạt/không đạt. Phương pháp đánh giá về giá/tài chính không nêu trong các tệp được cung cấp"},"summary":"Gói thầu cung cấp vật tư bảo dưỡng và thực hiện bảo dưỡng định kỳ 1 năm cho hệ thống máy phát điện Caterpillar tại Trạm điện T1 và T2 của Cảng HKQT Nội Bài, gồm 10 tổ máy: 5 máy CAT 3512B-1600kVA, 4 máy CAT 3512-1275kVA và 1 máy CAT 3406-320kVA (Trạm ST4 thuộc T2). Vật tư gồm phin lọc dầu, phin lọc tinh nhiên liệu, phin lọc tách nước (mã Caterpillar hoặc tương đương), nước làm mát chuẩn CAT EC-1 và dầu động cơ chuẩn CAT ECF-1-a. Dịch vụ gồm thay vật tư, kiểm tra, hiệu chỉnh bằng Cat ET hoặc phần mềm tương đương, chạy thử không tải, có tải và hòa đồng bộ. Gói thầu áp dụng chào hàng cạnh tranh qua mạng, một giai đoạn một túi hồ sơ, hợp đồng trọn gói, thời gian thực hiện 45 ngày, bảo hành tối thiểu 12 tháng, không tạm ứng và thanh toán 100% sau nghiệm thu. Bộ hồ sơ được cung cấp chưa có BDL, Chương III về năng lực, kinh nghiệm và tài chính, cũng như điều kiện hợp đồng, nên chưa xác định được bảo đảm dự thầu, hiệu lực hồ sơ và ngưỡng kinh nghiệm.","highlights":[{"quote":null,"title":"Thiếu các chương quyết định tính hợp lệ (BDL, năng lực - kinh nghiệm, tài chính, hợp đồng)","detail":"Các tệp chỉ gồm Chương V, Mục 3 TCĐG kỹ thuật và trang ký số của QĐ phê duyệt HSMT. Chưa có thông tin về bảo đảm dự thầu (giá trị, hiệu lực), hiệu lực E-HSDT, ngưỡng hợp đồng tương tự, doanh thu, nhân sự, phương pháp đánh giá giá và điều kiện hợp đồng. Đây là các điểm có thể dẫn đến loại hồ sơ.","category":"documents","severity":"critical","reference":"Toàn bộ hồ sơ được cung cấp","recommendation":"Tải đầy đủ E-HSMT (E-CDNT, E-BDL, Chương III, Chương VI, biểu mẫu) trên muasamcong ngay. Xác nhận số tiền và hiệu lực bảo đảm dự thầu trước khi mở bảo lãnh."},{"quote":"Thời gian ký: 20-10-2026 14:07:22","title":"Thời điểm đóng thầu 09:00 ngày 30/10/2026","detail":"QĐ phê duyệt HSMT ký ngày 20-10-2026, nên chỉ có khoảng 10 ngày để chuẩn bị. Gói thầu không tạm ứng; hàng chính hãng hoặc tương đương cần được báo giá và xác nhận tồn kho sớm.","category":"deadline","severity":"critical","reference":"QĐ phê duyệt HSMT; thông tin TBMT","recommendation":"Nộp E-HSDT trước hạn ít nhất 1 ngày. Mở bảo lãnh dự thầu ngay khi có số liệu E-BDL."},{"quote":"Cung cấp hàng hóa mới 100%, sản xuất năm 2025 trở về sau.","title":"Bắt buộc có cam kết hàng mới 100%, sản xuất năm 2025 trở đi và tương thích máy hiện hữu","detail":"Đây là tiêu chí đạt/không đạt; thiếu cam kết sẽ bị đánh giá không đạt về kỹ thuật.","category":"technical","severity":"critical","reference":"Mục 3 TCĐG kỹ thuật, I.2; Chương V, Bảng A.2","recommendation":"Lập văn bản cam kết riêng, ký số, đính kèm E-HSDT. Kiểm tra date code của phin lọc, dầu và nước làm mát từ nhà cung cấp."},{"quote":"Hàng hóa tương đương phải hoàn toàn tương thích, lắp ráp đồng bộ với model động cơ máy phát điện hiện hữu, đồng thời đáp ứng hoặc vượt các thông số kỹ thuật tối thiểu của mã hàng tham chiếu.","title":"Hàng tương đương phải chứng minh đáp ứng hoặc vượt thông số mã tham chiếu","detail":"Nếu chào phin lọc không phải Caterpillar, hoặc dầu/nước làm mát khác Petromerica/iLast, phải chứng minh tương thích đồng bộ với model động cơ và đáp ứng chuẩn CAT EC-1 / CAT ECF-1-a. HSMT không công bố thông số tối thiểu của mã tham chiếu (cấp lọc micron, kích thước ren, lưu lượng...).","category":"technical","severity":"critical","reference":"Mục 3 TCĐG kỹ thuật, I.3","recommendation":"Ưu tiên chào đúng mã Caterpillar. Nếu chào hàng tương đương, đính kèm bảng tra chéo (cross-reference), datasheet, chứng nhận CAT EC-1/ECF-1-a của nhà sản xuất dầu và nước làm mát."},{"quote":"Cam kết sử dụng phần mềm và thiết bị kết nối chẩn đoán chuyên dụng CAT Electronic Technician (Cat ET) hoặc phần mềm/thiết bị chẩn đoán chuyên sâu có tính năng tương đương","title":"Cam kết dùng Cat ET hoặc thiết bị chẩn đoán tương đương","detail":"Đây là tiêu chí đạt/không đạt. Thiết bị phải đọc và hiệu chỉnh đầy đủ thông số EMCP/AVR máy phát CAT hiện hữu.","category":"technical","severity":"critical","reference":"Mục 3 TCĐG kỹ thuật, III.2; Chương V, Bảng C.1","recommendation":"Cam kết bằng văn bản, kèm bằng chứng sở hữu hoặc bản quyền Cat ET (Comm Adapter III, license). Nếu dùng phần mềm khác, nêu rõ tính năng đọc/hiệu chỉnh EMCP."},{"quote":"Nhà thầu phải cam kết trong E-HSDT","title":"Các cam kết bắt buộc khác trong E-HSDT","detail":"Cần các cam kết: cung cấp C/O, CQ khi bàn giao; trình biện pháp tổ chức thi công, an toàn lao động, vệ sinh môi trường, phòng chống cháy nổ; thực hiện đúng Mục 1.2.2; chạy thử không tải, có tải và hòa đồng bộ; bảo hành tại Nội Bài; bảo hành tối thiểu 12 tháng với thời gian phản hồi 48 giờ / 01 tuần / 02 tuần.","category":"documents","severity":"critical","reference":"Mục 3 TCĐG kỹ thuật, I.1, III.1-4, IV.1","recommendation":"Lập checklist từng dòng của bảng TCĐG kỹ thuật và soạn cam kết tương ứng cho từng dòng."},{"quote":"≤ 45 ngày","title":"Thời gian thực hiện tối đa 45 ngày","detail":"Tiêu chí đạt/không đạt. Phải bảo dưỡng 10 tổ máy, chạy thử có tải và hòa đồng bộ mà không ảnh hưởng khai thác nhà ga.","category":"technical","severity":"critical","reference":"Mục 3 TCĐG kỹ thuật, IV.2","recommendation":"Chào đúng hoặc ngắn hơn 45 ngày, kèm tiến độ chi tiết theo từng trạm, từng máy. Dự kiến làm ca đêm."},{"quote":"Trong mọi trường hợp đơn giá sau thuế là không thay đổi.","title":"Giá chào phải gồm thuế GTGT 8%","detail":"Giá dự thầu phải bao gồm thuế và chào thuế GTGT 8%. Khi thanh toán, áp dụng thuế suất theo quy định; đơn giá sau thuế không đổi trong mọi trường hợp. Nếu thuế suất tăng lên 10%, nhà thầu chịu phần chênh lệch.","category":"financial","severity":"warning","reference":"Chương V, Mục 1.3.1","recommendation":"Chào đúng 8%. Tính rủi ro thuế suất tăng vào giá nếu thời điểm nghiệm thu rơi sau thời hạn giảm thuế."},{"quote":"Nhà thầu nộp bảo đảm bảo hành có giá trị bằng 5% tổng giá trị khối lượng công việc được nghiệm thu hoàn thành","title":"Không tạm ứng; thanh toán 100% sau nghiệm thu, kèm bảo đảm bảo hành 5%","detail":"Nhà thầu tự ứng toàn bộ vốn vật tư (khoảng 4.300 lít dầu và nước làm mát, gần 120 phin lọc). Thanh toán trong 14 ngày sau khi ký biên bản nghiệm thu và nộp bảo đảm bảo hành 5%.","category":"financial","severity":"warning","reference":"Chương V, Mục 1.3.7","recommendation":"Chuẩn bị dòng tiền và hạn mức bảo lãnh ngân hàng (dự thầu, thực hiện hợp đồng nếu có, bảo hành)."},{"quote":"Thay thế phin lọc khí","title":"Hợp đồng trọn gói nhưng một số vật tư trong phạm vi công việc không có trong danh mục","detail":"Phạm vi máy 3406 có thay thế phin lọc khí và bơm mỡ ổ bi; các máy đều có bổ sung nước cất / dung dịch ắc quy khi cần. Danh mục vật tư không có phin lọc khí, mỡ, dung dịch ắc quy. Theo hợp đồng trọn gói, rủi ro chi phí phát sinh thuộc nhà thầu.","category":"contract","severity":"warning","reference":"Chương V, Mục 1.2.2.b","recommendation":"Hỏi làm rõ. Nếu không được trả lời, tính chi phí phin lọc khí CAT 3406, mỡ bôi trơn và nước cất vào chi phí chung."},{"quote":"Kiểm tra chạy thử hệ thống máy phát điện liên động có tải sau khi chạy thử không tải đạt yêu cầu.","title":"Chạy thử có tải và hòa đồng bộ tại trạm điện sân bay","detail":"Phải chạy thử liên động có tải và hòa đồng bộ mà không ảnh hưởng hoạt động khai thác nhà ga T1, T2. HSMT không nêu nguồn tải (tải thực hay tải giả - load bank), ai chịu chi phí nhiên liệu chạy thử, và khung giờ cắt điện được phép.","category":"risk","severity":"warning","reference":"Chương V, Mục 1.3.2 và Mục 3","recommendation":"Hỏi làm rõ về nguồn tải, nhiên liệu và khung giờ. Nếu phải thuê load bank thì tính vào giá."},{"quote":"Nhà thầu phải có bản vẽ thể hiện hướng di chuyển vật tư bảo dưỡng, máy móc, nhân lực tham gia thi công đảm bảo giao thông trong khu vực hạn chế.","title":"Bản vẽ hướng di chuyển và biện pháp an ninh hàng không","detail":"HSMT yêu cầu nhà thầu phải có bản vẽ hướng di chuyển trong khu vực hạn chế và biện pháp an ninh, phòng chống cháy nổ chi tiết. Không rõ phải nộp kèm E-HSDT hay trình sau khi trúng thầu; TCĐG chỉ yêu cầu cam kết trình.","category":"documents","severity":"warning","reference":"Chương V, Mục 1.3.3","recommendation":"Đính kèm biện pháp thi công sơ bộ và sơ đồ di chuyển vào E-HSDT để an toàn. Chuẩn bị thủ tục cấp thẻ kiểm soát an ninh cho nhân sự."},{"quote":"Hãng sản xuất Ilats","title":"Sai lệch tên hãng và chuẩn kỹ thuật giữa các mục","detail":"Mục 1.2.1 ghi hãng nước làm mát là Ilats, trong khi bảng thông số ghi iLast. Dầu ghi chuẩn Caterpillar ECF-1 ở Mục 1.2.1 nhưng CAT ECF-1-a ở bảng thông số và TCĐG. Tên gói thầu trên TBMT và trong Chương V cũng khác nhau.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2.1","recommendation":"Chào theo bảng thông số và TCĐG (iLast; CAT ECF-1-a) và gửi câu hỏi làm rõ."},{"quote":"Hàng hoá được sửa chữa hoặc thay mới sẽ được tiếp tục bảo hành 12 tháng kể từ ngày đưa vào sử dụng.","title":"Bảo hành và trách nhiệm khắc phục","detail":"Bảo hành tối thiểu 12 tháng kể từ nghiệm thu. Hàng sửa chữa hoặc thay mới được bảo hành tiếp 12 tháng. Nhà thầu chịu bồi thường, thay mới đối với lỗi chế tạo và lỗi lắp đặt.","category":"contract","severity":"info","reference":"Chương V, Mục 1.3.6","recommendation":"Thỏa thuận bảo hành ngược (back-to-back) với nhà cung cấp vật tư."},{"quote":"Cảng hàng không quốc tế Nội Bài chịu trách nhiệm xử lý các chất thải nguy hại trên.","title":"Vận chuyển chất thải nguy hại","detail":"Nhà thầu vận chuyển chất thải nguy hại về Trạm trung chuyển trong sân bay; Cảng chịu trách nhiệm xử lý.","category":"other","severity":"info","reference":"Chương V, Mục 1.3.4","recommendation":"Tính chi phí phuy chứa, túi chứa và vận chuyển nội bộ vào giá."}],"technicalSpecs":[{"item":"T2 - 4 máy CAT 3512B-1600kVA: Phin lọc dầu động cơ (12 cái)","reference":"Chương V, Mục 1.2.1.a và Bảng B.I.1","requirement":"Mã hiệu: 1R-0726 của hãng Caterpillar hoặc tương đương"},{"item":"T2 - 4 máy CAT 3512B-1600kVA: Phin lọc tinh nhiên liệu (20 cái)","reference":"Chương V, Mục 1.2.1.a và Bảng B.I.2","requirement":"Mã hiệu 1R-0756 của hãng Caterpillar hoặc tương đương"},{"item":"T2 - 4 máy CAT 3512B-1600kVA: Phin lọc tách nước (08 cái)","reference":"Chương V, Mục 1.2.1.a và Bảng B.I.3","requirement":"Mã hiệu 513-4493 của hãng Caterpillar hoặc tương đương"},{"item":"T2 - 4 máy CAT 3512B-1600kVA: Dung dịch nước làm mát (1148 lít)","reference":"Chương V, Mục 1.2.1.a và Bảng B.I.4","requirement":"Mã hiệu Red 50/50 của hãng iLast hoặc tương đương đáp ứng tiêu chuẩn kỹ thuật: CAT EC-1 (Mục 1.2.1 ghi tên: Caterpillar EC-1 iLast Premium Heavy Duty 50/50 AntiFreeze, hãng sản xuất Ilats)"},{"item":"T2 - 4 máy CAT 3512B-1600kVA: Dầu động cơ (1248 lít)","reference":"Chương V, Mục 1.2.1.a và Bảng B.I.5","requirement":"Mã hiệu 15W40CI4/SL của hãng Petromerica hoặc tương đương đáp ứng tiêu chuẩn kỹ thuật: CAT ECF-1-a (Mục 1.2.1 ghi: bán tổng hợp Caterpillar ECF-1)"},{"item":"ST4 (thuộc T2) - 1 máy CAT 3406-320kVA: Phin lọc dầu động cơ (01 cái)","reference":"Chương V, Mục 1.2.1.b và Bảng B.II.1","requirement":"Mã hiệu 1R-1808 của hãng Caterpillar hoặc tương đương"},{"item":"ST4 - CAT 3406-320kVA: Phin lọc tinh nhiên liệu (01 cái)","reference":"Chương V, Mục 1.2.1.b và Bảng B.II.2","requirement":"Mã hiệu 1R-0749 của hãng Caterpillar hoặc tương đương"},{"item":"ST4 - CAT 3406-320kVA: Phin lọc tách nước (01 cái)","reference":"Chương V, Mục 1.2.1.b và Bảng B.II.3","requirement":"Mã hiệu 513-4490 của hãng Caterpillar hoặc tương đương"},{"item":"ST4 - CAT 3406-320kVA: Dung dịch nước làm mát (57 lít)","reference":"Chương V, Mục 1.2.1.b và Bảng B.II.4","requirement":"Mã hiệu Red 50/50 của hãng iLast hoặc tương đương đáp ứng tiêu chuẩn CAT EC-1"},{"item":"ST4 - CAT 3406-320kVA: Dầu động cơ (57 lít)","reference":"Chương V, Mục 1.2.1.b và Bảng B.II.5","requirement":"Mã hiệu 15W40CI4/SL của hãng Petromerica hoặc tương đương đáp ứng tiêu chuẩn kỹ thuật: CAT ECF-1-a"},{"item":"T1 - 4 máy CAT 3512-1275kVA và 1 máy CAT 3512B-1600kVA: Phin lọc dầu động cơ (15 cái)","reference":"Chương V, Mục 1.2.1.c và Bảng B.III.1","requirement":"Mã hiệu: 1R-0726 của hãng Caterpillar hoặc tương đương"},{"item":"T1: Phin lọc tinh nhiên liệu (25 cái)","reference":"Chương V, Mục 1.2.1.c và Bảng B.III.2","requirement":"Mã hiệu 1R-0756 của hãng Caterpillar hoặc tương đương"},{"item":"T1: Phin lọc tách nước (10 cái)","reference":"Chương V, Mục 1.2.1.c và Bảng B.III.3","requirement":"Mã hiệu 513-4493 của hãng Caterpillar hoặc tương đương"},{"item":"T1: Dung dịch nước làm mát (1436 lít)","reference":"Chương V, Mục 1.2.1.c và Bảng B.III.4","requirement":"Mã hiệu Red 50/50 của hãng iLast hoặc tương đương đáp ứng tiêu chuẩn kỹ thuật: CAT EC-1"},{"item":"T1: Dầu động cơ (1456 lít)","reference":"Chương V, Mục 1.2.1.c và Bảng B.III.5","requirement":"Mã hiệu 15W40CI4/SL của hãng Petromerica hoặc tương đương đáp ứng tiêu chuẩn kỹ thuật: CAT ECF-1-a"},{"item":"Chất lượng hàng hóa","reference":"Chương V, Bảng A.2; Mục 3 TCĐG kỹ thuật, I.2","requirement":"Hàng hóa mới 100%, sản xuất năm 2025 trở đi; tương thích với các máy phát điện hiện hữu"},{"item":"Hàng hóa tương đương","reference":"Mục 3 TCĐG kỹ thuật, I.3","requirement":"Hàng hóa tương đương phải hoàn toàn tương thích, lắp ráp đồng bộ với model động cơ máy phát điện hiện hữu, đồng thời đáp ứng hoặc vượt các thông số kỹ thuật tối thiểu của mã hàng tham chiếu"},{"item":"C/O, CQ","reference":"Chương V, Bảng A.1; Mục 3 TCĐG kỹ thuật, I.1","requirement":"C/O và CQ (bản gốc hoặc bản sao công chứng) đối với hàng nhập khẩu, hoặc CQ đối với hàng sản xuất trong nước. Nhà thầu cam kết cung cấp khi bàn giao hàng hóa"},{"item":"Dịch vụ bảo dưỡng máy CAT 3512B-1600kVA và CAT 3512-1275kVA (T1, T2)","reference":"Chương V, Mục 1.2.2.a và c","requirement":"Thay phin lọc dầu, phin lọc tinh nhiên liệu, phin lọc tách nước, nước làm mát và dầu bôi trơn 15W40-CI4 CAT. Bảo dưỡng các hệ thống làm mát, nạp điện và khởi động, ắc quy, khí nạp xả, nhiên liệu và bôi trơn. Siết đai ốc, cao su giảm chấn; kiểm tra nắp két nước, ống nước, két nước và cánh tản nhiệt; điều chỉnh dây cu-roa; vệ sinh lọc thông hơi các-te; điều chỉnh khe hở xu páp; kiểm tra máy nạp và bộ sạc ắc quy"},{"item":"Dịch vụ bảo dưỡng máy CAT 3406-320kVA (ST4)","reference":"Chương V, Mục 1.2.2.b","requirement":"Bảo dưỡng định kỳ 12 tháng, thay dầu bằng máy, theo Thông tư 05/2025/TT-BXD ngày 12/05/2025. Gồm: vệ sinh két làm mát, thay nước làm mát, thay phin lọc khí, nhiên liệu và dầu; hút dầu cũ bằng máy bơm; bơm mỡ ổ bi; điều chỉnh khe hở xu páp; kiểm tra AVR và bộ kích từ; đo điện trở tiếp đất, độ rung; chạy thử không tải"},{"item":"Kiểm tra, thử nghiệm, hiệu chỉnh bằng thiết bị và phần mềm chuyên dụng (tất cả các máy)","reference":"Chương V, Mục 1.2.2.a, b, c","requirement":"Kiểm tra các cảm biến; các chức năng áp lực dầu thấp, nhiệt độ nước cao và vượt tốc; hở/ngắn mạch điốt và varistor; nguồn bộ điều áp và kích từ; bù sụt tần số và các chức năng AVR; hệ số công suất; tiêu hao nhiên liệu; áp suất turbo, các-te và nhiên liệu trước/sau lọc; nhiệt độ làm mát khí nạp; chênh áp lọc gió; độ sụt tốc theo tải; giới hạn công suất bảo vệ động cơ; sai lệch thông số giữa HMI EMCP và cảm biến; bảo vệ máy khi giả lập sự cố"},{"item":"Phần mềm và thiết bị chẩn đoán","reference":"Chương V, Bảng C.1; Mục 3 TCĐG kỹ thuật, III.2","requirement":"Phần mềm chuyên dụng của hãng sản xuất (CAT Electronic Technician) hoặc phần mềm/thiết bị chẩn đoán chuyên sâu có tính năng tương đương, đọc/hiệu chỉnh được đầy đủ các thông số của bộ điều khiển EMCP/AVR máy phát CAT hiện hữu"},{"item":"Chạy thử và nghiệm thu","reference":"Chương V, Mục 1.3.2, Mục 3; Mục 3 TCĐG kỹ thuật, III.3","requirement":"Chạy thử không tải, sau đó chạy thử liên động có tải và hòa đồng bộ, đạt thông số theo tiêu chuẩn nhà sản xuất và quy trình của đơn vị quản lý vận hành. Không được ảnh hưởng đến hoạt động khai thác của nhà ga T1, T2"},{"item":"Môi trường và chất thải nguy hại","reference":"Chương V, Mục 1.3.4","requirement":"Vận chuyển dầu thải, nước làm mát thải, giẻ lau thấm dầu và phin lọc cũ về Trạm trung chuyển chất thải - Trung tâm dịch vụ kỹ thuật hàng không Nội Bài. Dầu và nước làm mát thải chứa trong phuy kín; giẻ lau và phin lọc chứa trong túi nilon riêng"},{"item":"An ninh, an toàn, phòng cháy chữa cháy","reference":"Chương V, Mục 1.3.3, 1.3.5","requirement":"Có bản vẽ thể hiện hướng di chuyển vật tư, máy móc và nhân lực trong khu vực hạn chế; có biện pháp an ninh an toàn hàng không và phòng chống cháy nổ chi tiết; tuân thủ an toàn lao động ngành điện"}],"requiredDocuments":["Cam kết cung cấp C/O, CQ (bản gốc hoặc bản sao công chứng) khi bàn giao hàng hóa","Cam kết hàng hóa mới 100%, sản xuất năm 2025 trở đi","Cam kết tính tương thích của linh kiện đã chào với các máy phát điện hiện hữu","Tài liệu chứng minh hàng tương đương (nếu có): datasheet, bảng tra chéo mã CAT, chứng nhận CAT EC-1 / CAT ECF-1-a","Cam kết bảo hành toàn bộ hàng hóa và công việc bảo dưỡng tối thiểu 12 tháng, bảo hành tại Cảng HKQT Nội Bài, có mặt trong 48 giờ, sửa chữa trong 01 tuần, tổng thời gian khắc phục không quá 02 tuần","Cam kết trình Chủ đầu tư chấp thuận biện pháp tổ chức thi công, an toàn lao động, vệ sinh môi trường, phòng chống cháy nổ","Cam kết thực hiện đúng nội dung công việc Mục 1.2.2 Chương V","Cam kết sử dụng Cat ET hoặc phần mềm/thiết bị chẩn đoán tương đương","Cam kết chạy thử không tải, có tải và hòa đồng bộ đạt tiêu chuẩn nhà sản xuất","Cam kết sửa chữa, thay thế, cung cấp vật tư bảo hành tại Cảng HKQT Nội Bài","Tiến độ thực hiện không quá 45 ngày","Biện pháp thi công và sơ đồ di chuyển trong khu vực hạn chế (nên đính kèm)","Bảo đảm dự thầu và các biểu mẫu khác theo E-BDL / Chương IV (chưa có trong hồ sơ được cung cấp)","Tài liệu năng lực, kinh nghiệm, tài chính theo Chương III (chưa có trong hồ sơ được cung cấp)"],"restrictiveClauses":["Toàn bộ phin lọc chỉ định theo mã Caterpillar (1R-0726, 1R-0756, 513-4493, 1R-1808, 1R-0749, 513-4490). Có cụm từ hoặc tương đương nhưng không công bố thông số tối thiểu để so sánh, nên việc chứng minh tương đương phụ thuộc vào đánh giá của bên mời thầu","Nước làm mát chỉ định thương hiệu iLast Red 50/50 và dầu động cơ chỉ định thương hiệu Petromerica 15W40CI4/SL (có hoặc tương đương). Việc nêu tên thương hiệu cụ thể của bên thứ ba có thể bị xem là hạn chế cạnh tranh","Yêu cầu phần mềm CAT Electronic Technician (có hoặc tương đương). Trên thực tế, công cụ đọc/hiệu chỉnh đầy đủ EMCP/AVR CAT gần như chỉ có Cat ET, nên ưu thế thuộc về đại lý CAT hoặc đơn vị có license Cat ET","Hàng sản xuất năm 2025 trở đi: hợp lý với vật tư tiêu hao nhưng loại bỏ hàng tồn kho năm 2024"],"qualificationRequirements":[{"reference":null,"requirement":"Các tệp được cung cấp không có tiêu chuẩn đánh giá năng lực, kinh nghiệm và tài chính (hợp đồng tương tự, doanh thu, nhân sự, thiết bị). Cần tải đầy đủ E-HSMT trên muasamcong (Chương III, E-BDL) để xác định"},{"reference":"Mục 3 TCĐG kỹ thuật, III.2","requirement":"Năng lực kỹ thuật ngầm định: có phần mềm/thiết bị Cat ET hoặc tương đương, đọc/hiệu chỉnh được EMCP/AVR máy phát CAT"},{"reference":"Mục 3 TCĐG kỹ thuật, IV.1","requirement":"Có khả năng bảo hành tại Cảng HKQT Nội Bài, có mặt trong 48 giờ"}],"questionsForClarification":["Đề nghị cung cấp/xác nhận E-BDL: giá trị và thời gian hiệu lực bảo đảm dự thầu, thời gian hiệu lực E-HSDT, phương pháp đánh giá (giá thấp nhất hay giá đánh giá), ngưỡng hợp đồng tương tự và yêu cầu nhân sự","Phạm vi bảo dưỡng máy CAT 3406 có thay thế phin lọc khí và bơm mỡ ổ bi, nhưng danh mục vật tư không có phin lọc khí và mỡ. Nhà thầu có phải cung cấp không, và mã hiệu, số lượng là bao nhiêu?","Các máy 3512/3512B có phải thay phin lọc gió không? Dung dịch ắc quy và nước cất bổ sung có tính vào giá trọn gói không?","Đề nghị xác nhận tên hãng nước làm mát (Ilats hay iLast) và chuẩn dầu áp dụng (CAT ECF-1 hay CAT ECF-1-a)","Chạy thử có tải và hòa đồng bộ dùng tải thực của nhà ga hay tải giả (load bank)? Ai cung cấp nhiên liệu chạy thử? Khung giờ được phép chạy thử và cắt chuyển nguồn là khi nào?","Bản vẽ hướng di chuyển và biện pháp an ninh an toàn hàng không phải nộp cùng E-HSDT hay trình sau khi ký hợp đồng?","Đề nghị cung cấp thông số tối thiểu của các mã tham chiếu (cấp lọc, kích thước, ren, áp suất bypass) để làm căn cứ chào hàng tương đương","Thủ tục và chi phí cấp thẻ kiểm soát an ninh cho nhân sự và phương tiện vào khu vực hạn chế do ai chịu?","Mục 1.3.2 đề cập đến việc sau khi lắp đặt thiết bị. Gói thầu có bao gồm hạng mục lắp đặt thiết bị nào ngoài thay vật tư bảo dưỡng không?","Thời gian 45 ngày tính từ ngày ký hợp đồng hay từ ngày bàn giao mặt bằng / có lệnh triển khai?"]},"status":"done","analyzedAt":"2026-10-20T13:45:37.818Z"}},"IB2600572967":{"u":"2026-10-21T00:52:39.148+00:00","d":{"notes":[],"result":{"keyInfo":{"budget":"181.920.000 đồng (đã bao gồm thuế GTGT 8%)","bidForm":"Chào hàng cạnh tranh trong nước (Lựa chọn nhà thầu qua mạng)","bidName":"Cung cấp và lắp đặt máy phát điện tại Petrolimex - Cửa hàng 58","investor":"Công ty TNHH MTV Petrolimex Quảng Ninh (MST 5700101690)","notifyNo":"IB2600572967","warranty":"≥ 12 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa; thời gian sửa chữa ≤ 04 ngày; cam kết cung cấp phụ tùng 02 năm","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":null,"bidValidity":null,"closingTime":"09:00 ngày 26/10/2026","contractType":"Trọn gói","deliveryTime":"15 ngày (thời gian thực hiện hợp đồng); tiêu chuẩn đánh giá: ≤ 15 ngày kể từ ngày hợp đồng có hiệu lực","procuringEntity":null,"deliveryLocation":"Petrolimex – Cửa hàng 58, khu phố Minh Châu 3, phường Tuần Châu, thành phố Quảng Ninh (đây là địa điểm kiểm tra, nghiệm thu và lắp đặt; HSMT không ghi riêng địa điểm giao hàng)","evaluationMethod":"Kỹ thuật: tiêu chí đạt/không đạt; tài chính: phương pháp giá thấp nhất"},"summary":"Gói thầu mua sắm và lắp đặt 01 tổ máy phát điện diesel 20kVA, có vỏ chống ồn, để thay máy cũ tại Petrolimex – Cửa hàng 58 (khu phố Minh Châu 3, phường Tuần Châu, thành phố Quảng Ninh). Chủ đầu tư là Công ty TNHH MTV Petrolimex Quảng Ninh. Giá gói thầu là 181.920.000 đồng, đã gồm VAT 8%. Gói thầu áp dụng chào hàng cạnh tranh trong nước qua mạng, một giai đoạn một túi hồ sơ, hợp đồng trọn gói, đóng thầu 09:00 ngày 26/10/2026. Thời gian thực hiện hợp đồng chỉ 15 ngày. Kỹ thuật đánh giá đạt/không đạt; mỗi chỉ tiêu phải dẫn chiếu tài liệu hợp lệ, nếu không sẽ bị coi là Không đạt. Tài chính xếp hạng theo giá thấp nhất. Hàng phải mới 100%, sản xuất từ 01/01/2026, bảo hành tối thiểu 12 tháng và phải có CO/CQ.","highlights":[{"quote":"Một chỉ tiêu tuyên bố \"Đạt\" nhưng không có dẫn chiếu hoặc có nhưng không hợp lệ thì được coi là \"Không đạt\".","title":"Mọi chỉ tiêu Đạt phải có dẫn chiếu tài liệu hợp lệ","detail":"Chỉ tuyên bố đáp ứng thì không đủ. Mỗi dòng trong bảng kỹ thuật (khoảng 70 chỉ tiêu) phải trỏ tới trang hoặc mục cụ thể trong catalogue gốc của hãng. Chủ đầu tư đánh giá dựa trên catalogue đính kèm.","category":"technical","severity":"critical","reference":"Chương V, mục 1.2.2","recommendation":"Lập bảng đáp ứng kỹ thuật chi tiết, ghi số trang và vị trí trong catalogue cho từng chỉ tiêu. Với chỉ tiêu catalogue không thể hiện (độ ồn, bánh xe, ống xả dầu, nắp đổ nước...), bổ sung tài liệu của hãng hoặc thư xác nhận của nhà sản xuất."},{"quote":null,"title":"Thời điểm đóng thầu","detail":"Đóng thầu lúc 09:00 ngày 26/10/2026 trên hệ thống mạng. HSMT được phê duyệt ngày 14/10/2026, nên thời gian chuẩn bị ngắn.","category":"deadline","severity":"critical","reference":"Thông tin TBMT IB2600572967","recommendation":"Hoàn tất và nộp E-HSDT trước ít nhất 1 ngày; kiểm tra chữ ký số và dung lượng tệp."},{"quote":"> 15 ngày kể từ ngày hợp đồng có hiệu lực — Không đạt","title":"Tiến độ 15 ngày, trong đó có lắp đặt và thử tải","detail":"Trong 15 ngày phải giao hàng, lắp đặt, thử tải 5 giờ và đào tạo. Nếu chào vượt 15 ngày, hồ sơ bị đánh giá Không đạt. Máy cũng phải có năm sản xuất 2026, nên cần chắc chắn có sẵn hàng tồn kho.","category":"contract","severity":"critical","reference":"Mục 2 TCĐG kỹ thuật, mục 5; Chương V, mục 1.1 b","recommendation":"Xác nhận hàng có sẵn tại Việt Nam, sản xuất năm 2026 và có đủ CO/CQ. Chào tiến độ ≤ 15 ngày kèm kế hoạch chi tiết."},{"quote":"Đường kính xilanh ≥ 87 mm; Hành trình của xilanh ≥ 102 mm; Dung tích dầu bôi trơn (bao gồm cả lọc dầu) ≤ 8.0 lít","title":"Thông số động cơ rất hẹp, có thể chỉ một số ít model đáp ứng","detail":"Yêu cầu đồng thời: ≥ 4 xy lanh, dung tích ≥ 2.4 lít, đường kính ≥ 87 mm, hành trình ≥ 102 mm, dầu bôi trơn ≤ 8.0 lít, tốc độ 1500 vòng/phút. Bộ thông số này có vẻ trùng với một dòng động cơ cụ thể (có thể là loại tương tự Kubota V2403). Thiếu bất kỳ chỉ tiêu nào đều bị loại.","category":"technical","severity":"critical","reference":"Chương V, 1.2.2 a) II.6-11","recommendation":"Đối chiếu từng thông số với datasheet động cơ dự kiến chào. Đặc biệt kiểm tra dung tích dầu ≤ 8.0 lít đã gồm lọc. Nếu thấy hạn chế, gửi yêu cầu làm rõ sớm."},{"quote":"Công suất liên tục (100% tải) ≥ 20 kVA; Công suất dự phòng ≥ 22 kVA","title":"Công suất liên tục và dự phòng theo ISO 8528","detail":"HSMT dùng thuật ngữ công suất liên tục (100% tải) ≥ 20 kVA và dự phòng ≥ 22 kVA (≥ 110% công suất liên tục). HSMT không nêu rõ công suất liên tục là PRP hay COP theo ISO 8528. Nếu catalogue chỉ ghi Prime 20 kVA, có rủi ro bị hiểu khác.","category":"technical","severity":"critical","reference":"Chương V, 1.2.2 a) I.9-10; III.10-11","recommendation":"Chọn model có Prime ≥ 20 kVA và Standby ≥ 22 kVA thể hiện rõ trong catalogue gốc. Đề nghị bên mời thầu làm rõ công suất liên tục ứng với PRP hay COP."},{"quote":"≤ 71 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","title":"Độ ồn ≤ 71 dB @7m ở 75% tải và kích thước tối đa","detail":"Catalogue phải thể hiện độ ồn ở đúng điều kiện 75% tải, đo cách 7m. Kích thước không được vượt 2170 x 950 x 1200 mm và phải có bản vẽ chi tiết.","category":"technical","severity":"critical","reference":"Chương V, 1.2.2 a) I.16; I.20","recommendation":"Lấy datasheet độ ồn của hãng đúng điều kiện đo. Nếu hãng công bố ở 100% tải hoặc khoảng cách khác, cần xác nhận của hãng. Đính kèm bản vẽ kích thước."},{"quote":"Nhãn hiệu cùng với nhãn hiệu tổ máy phát điện","title":"Đầu phát phải cùng nhãn hiệu với tổ máy","detail":"Yêu cầu này loại các tổ máy lắp ráp dùng đầu phát của hãng khác (Stamford, Leroy Somer, Mecc Alte...) nếu nhãn hiệu không trùng với nhãn hiệu tổ máy.","category":"technical","severity":"critical","reference":"Chương V, 1.2.2 a) III.2","recommendation":"Chọn tổ máy có đầu phát mang cùng nhãn hiệu, hoặc gửi câu hỏi làm rõ cách hiểu yêu cầu này."},{"quote":"Bảng điều khiển có chức năng tự động khởi động máy phát điện khi điện áp ắc quy của trạm thấp hơn ngưỡng cho phép; Máy hoạt động để cấp nguồn cho sạc ắc quy của trạm.","title":"Bộ điều khiển có tính năng kiểu trạm BTS","detail":"Bảng điều khiển phải tự khởi động khi điện áp ắc quy của trạm thấp và phải hiển thị điện áp ắc quy trạm BTS. Đây là tính năng của bộ điều khiển dùng cho trạm viễn thông, không phổ biến với controller AMF thông thường. Có vẻ yêu cầu được sao chép từ hồ sơ viễn thông.","category":"technical","severity":"critical","reference":"Chương V, 1.2.2 a) IV.2; IV.7","recommendation":"Chọn controller có chức năng khởi động theo điện áp DC bên ngoài và catalogue gốc thể hiện tính năng này. Đồng thời gửi câu hỏi làm rõ."},{"quote":"Có bản gốc của hãng và có bản dịch sang tiếng Việt Nam nếu là tiếng nước ngoài.","title":"Catalogue gốc của hãng kèm bản dịch tiếng Việt","detail":"Catalogue tổ máy, động cơ, đầu phát phải là bản gốc của hãng, kèm bản dịch tiếng Việt nếu là tiếng nước ngoài. Catalogue bảng điều khiển và sơ đồ kết nối phải là bản gốc của chính hãng. Phải có bản vẽ kích thước máy.","category":"documents","severity":"critical","reference":"Chương V, 1.2.2 a) I.21; IV.10","recommendation":"Chuẩn bị đủ catalogue gốc của 4 thành phần (tổ máy, động cơ, đầu phát, controller), bản dịch và bản vẽ."},{"quote":null,"title":"Bảo đảm dự thầu và hiệu lực E-HSDT chưa xác định","detail":"Phần tài liệu được cung cấp không nêu giá trị, hiệu lực bảo đảm dự thầu và thời gian hiệu lực E-HSDT. Theo Luật Đấu thầu 22/2023, gói hàng hóa quy mô này thường yêu cầu khoảng 1%–1,5% giá gói thầu, nhưng con số cụ thể phải lấy từ E-BDL. Sai giá trị hoặc thiếu hiệu lực sẽ bị loại.","category":"financial","severity":"critical","reference":"E-BDL (không có trong tài liệu được cung cấp)","recommendation":"Tải E-BDL/E-CDNT trên muasamcong để xác định giá trị, hiệu lực bảo đảm dự thầu và hiệu lực E-HSDT."},{"quote":null,"title":"Thiếu tiêu chuẩn năng lực, kinh nghiệm","detail":"Phần tài liệu được cung cấp không có tiêu chí hợp đồng tương tự, doanh thu hay nhân sự. Đây có thể là ngưỡng loại hồ sơ.","category":"eligibility","severity":"critical","reference":"Chương III, Mục 1 (không có trong tài liệu được cung cấp)","recommendation":"Tải đầy đủ Chương III để kiểm tra yêu cầu về hợp đồng tương tự và tài chính."},{"quote":"Có cam kết hỗ trợ cung cấp phụ tùng thay thế trong 02 năm sau khi hết thời gian bảo hành.","title":"Thời hạn cung cấp phụ tùng không nhất quán","detail":"Chương V yêu cầu cung cấp phụ tùng 02 năm sau khi hết bảo hành, tức khoảng 3 năm kể từ bàn giao. Tiêu chuẩn đánh giá chỉ yêu cầu ≥ 02 năm kể từ nghiệm thu.","category":"contract","severity":"warning","reference":"Chương V, VI.4; Mục 2 TCĐG kỹ thuật","recommendation":"Cam kết theo mức chặt hơn (02 năm sau khi hết bảo hành) để đáp ứng cả hai yêu cầu."},{"quote":"Đạt tất cả các mục 1,2,3,4 nêu trên.","title":"Đánh số mục tiêu chuẩn kỹ thuật không khớp","detail":"Bảng tiêu chuẩn đánh giá có các mục 1, 2, 3, 5 (không có mục 4), nhưng phần kết luận lại yêu cầu đạt tất cả các mục 1, 2, 3, 4.","category":"documents","severity":"warning","reference":"Mục 2 TCĐG kỹ thuật, Kết luận","recommendation":"Coi như phải đạt tất cả các mục hiện có, kể cả tiến độ. Gửi câu hỏi làm rõ."},{"quote":"Toàn bộ chi phí cho việc kiểm tra, thử nghiệm và nghiện thu do nhà thầu chịu.","title":"Chi phí thử tải và nhiên liệu","detail":"Thử 0% tải trong 60 phút, 50% tải và 100% tải mỗi mức 120 phút. Nhiên liệu cần cho thử tải có thể vượt 10 lít được kèm theo máy. Nhà thầu chịu toàn bộ chi phí thử nghiệm, tải giả và chi phí kiểm tra bổ sung nếu kết quả không đạt.","category":"risk","severity":"warning","reference":"Chương V, Mục 3","recommendation":"Tính đủ chi phí tải giả, nhiên liệu thử, nhân công vào giá trọn gói. Lưu ý chủ đầu tư đánh giá tiêu hao nhiên liệu qua thử tải."},{"quote":"Mục 2. Bản vẽ: Không có","title":"Phạm vi lắp đặt không được mô tả","detail":"Tên gói thầu có lắp đặt, nhưng HSMT không nêu ATS, cáp động lực, đấu nối tủ điện cấp cho 12 vòi bơm, đường khói hay bệ móng. Đây là hợp đồng trọn gói nên rủi ro phát sinh thuộc về nhà thầu.","category":"contract","severity":"warning","reference":"Chương V, Mục 2-3","recommendation":"Khảo sát hiện trường và hỏi rõ phạm vi lắp đặt (ATS, cáp, đấu nối, tháo dỡ máy cũ)."},{"quote":"Bản gốc hoặc bản sao có chứng thực các hồ sơ sau: Chứng nhận xuất xứ (CO – Certificate Of Origin) đối với hàng hóa có xuất xứ nước ngoài; chứng nhận chất lượng (CQ - Certificate Of Quality).","title":"CO/CQ và chứng từ nhập khẩu","detail":"Phải có CO (hoặc COC) và CQ bản gốc hoặc bản sao chứng thực đối với hàng nhập khẩu, hoặc giấy chứng nhận xuất xưởng nếu sản xuất trong nước. Kèm packing list, vận đơn, tờ khai hải quan có xác nhận của nhà thầu.","category":"documents","severity":"warning","reference":"Chương V, mục 1.3","recommendation":"Xác nhận với nhà cung cấp trước khi chào thầu rằng lô hàng có đủ chứng từ."},{"quote":"Có bánh xe di chuyển.","title":"Yêu cầu vỏ và khung chi tiết","detail":"Vỏ và khung phải có: bánh xe di chuyển, ống xả dầu thải ra ngoài vỏ, nắp đổ nước trên nóc, bu lông có ê cu hàn, thoát nhiệt theo chiều dọc, pô nằm trong vỏ, mút cách âm. Catalogue tiêu chuẩn thường không thể hiện đủ các chi tiết này.","category":"technical","severity":"warning","reference":"Chương V, 1.2.2 a) I.18-19","recommendation":"Lấy bản vẽ hoặc tài liệu vỏ máy của hãng hoặc nhà sản xuất vỏ để dẫn chiếu từng chi tiết."},{"quote":"E-HSDT có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có), cộng giá trị ưu đãi (nếu có) thấp nhất được xếp hạng thứ nhất.","title":"Đánh giá theo giá thấp nhất","detail":"Sau khi đạt kỹ thuật, nhà thầu có giá dự thầu sau giảm giá, cộng ưu đãi (nếu có), thấp nhất được xếp hạng thứ nhất. Giá gói thầu là 181.920.000 đồng, đã gồm VAT 8%.","category":"financial","severity":"info","reference":"Mục 3 TCĐG tài chính","recommendation":"Chào giá cạnh tranh, không vượt giá gói thầu; tính đủ VAT, vận chuyển, lắp đặt, thử tải, đào tạo."}],"technicalSpecs":[{"item":"Yêu cầu chung hàng hóa","reference":"Chương V, mục 1.2.1","requirement":"Mới 100%, chưa qua sử dụng; sản xuất từ ngày 01/01/2026 trở về sau; có nguồn gốc xuất xứ rõ ràng; có catalogue hoặc tài liệu kỹ thuật với đầy đủ thông số kỹ thuật kèm theo"},{"item":"Đóng gói","reference":"Chương V, mục 1.2.1","requirement":"Phù hợp phương tiện vận chuyển, không hư hỏng do va chạm khi bốc dỡ, vận chuyển và do thời tiết"},{"item":"Tình trạng thiết bị","reference":"Chương V, 1.2.2 a) I.1","requirement":"Toàn bộ máy mới 100%, chưa qua sử dụng, không móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng khi giao hàng"},{"item":"Năm sản xuất tổ máy","reference":"Chương V, 1.2.2 a) I.2","requirement":"Năm 2026 trở về sau"},{"item":"Nhãn hiệu, xuất xứ tổ máy","reference":"Chương V, 1.2.2 a) I.3-4","requirement":"Nhà thầu đề xuất"},{"item":"Ghi nhãn","reference":"Chương V, 1.2.2 a) I.5","requirement":"Ghi nhãn đầu nối phải nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được"},{"item":"Bảng thông số đặc trưng","reference":"Chương V, 1.2.2 a) I.6","requirement":"Làm bằng vật liệu bền, lắp chắc trên vỏ (hoặc in trực tiếp), dễ đọc. Tối thiểu gồm: tên/thương hiệu nhà chế tạo; số seri hoặc nhãn nhận biết; công suất ra danh định; điện áp danh định; tần số danh định; hệ số công suất danh định; kích thước và khối lượng tổng"},{"item":"Tài liệu kèm theo","reference":"Chương V, 1.2.2 a) I.7","requirement":"Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt); tài liệu hướng dẫn vận hành (tiếng Việt)"},{"item":"Loại máy","reference":"Chương V, 1.2.2 a) I.8","requirement":"Chạy dầu diesel, mới 100%, có vỏ chống ồn đồng bộ. Vận hành bằng phím bấm mềm trên bảng điều khiển và ổ khóa điện đề nổ khi bảng điều khiển lỗi. Không chổi than, tự động kích từ, tự động điều chỉnh điện áp bằng AVR. Có bộ sạc ắc quy kèm máy; ắc quy kín khí"},{"item":"Công suất liên tục (100% tải)","reference":"Chương V, 1.2.2 a) I.9; III.10","requirement":"≥ 20 kVA"},{"item":"Công suất dự phòng","reference":"Chương V, 1.2.2 a) I.10; III.11","requirement":"≥ 22 kVA; phần đầu phát yêu cầu ≥ 110% công suất liên tục"},{"item":"Điện áp định mức","reference":"Chương V, 1.2.2 a) I.11; III.5; III.7","requirement":"220/380V-230/400V, ±1,5%, xoay chiều"},{"item":"Số pha, số dây","reference":"Chương V, 1.2.2 a) I.12; III.6","requirement":"3 pha, 4 dây"},{"item":"Hệ số công suất","reference":"Chương V, 1.2.2 a) I.13; III.4","requirement":"Cos ϕ ≥ 0.8"},{"item":"Tần số","reference":"Chương V, 1.2.2 a) I.14; III.8-9","requirement":"50 Hz, ±5% (dao động tần số ≤ ±5%)"},{"item":"Nhiên liệu","reference":"Chương V, 1.2.2 a) I.15; II.10","requirement":"Dầu diesel thông dụng trên thị trường"},{"item":"Độ ồn khi đã đóng vỏ","reference":"Chương V, 1.2.2 a) I.16","requirement":"≤ 71 dB (mức ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)"},{"item":"Dung tích thùng nhiên liệu","reference":"Chương V, 1.2.2 a) I.17","requirement":"≥ 65 lít"},{"item":"Vỏ chống ồn","reference":"Chương V, 1.2.2 a) I.18","requirement":"Nhập khẩu đồng bộ theo máy hoặc sản xuất trong nước theo tiêu chuẩn. Sơn tĩnh điện, chịu khí hậu nhiệt đới và nhiệt độ cao, đặt được ngoài trời, có khóa. Ống pô giảm thanh nằm trong vỏ; thoát nhiệt theo chiều dọc máy; vật liệu là mút giảm âm cách nhiệt, cách âm. Có nắp tháo lắp nhanh trên nóc để kiểm tra, đổ nước làm mát. Mối ghép bằng bu lông có ê cu hàn cố định. Có ống dẫn dầu thải ra ngoài vỏ để xả nhớt, nhiên liệu, nước làm mát"},{"item":"Khung bệ máy","reference":"Chương V, 1.2.2 a) I.19","requirement":"Chắc chắn, chịu lực, giảm chấn, chống rung; có đế cao su giảm chấn; có bánh xe di chuyển; khung gấp và hàn bằng thép tấm chất lượng cao, sơn tĩnh điện"},{"item":"Kích thước máy (D x R x C)","reference":"Chương V, 1.2.2 a) I.20","requirement":"≤ 2170 x 950 x 1200 mm; phải cung cấp bản vẽ chi tiết thể hiện kích thước máy"},{"item":"Catalogue tổ máy, động cơ, đầu phát","reference":"Chương V, 1.2.2 a) I.21","requirement":"Có bản gốc của hãng và bản dịch tiếng Việt nếu là tiếng nước ngoài"},{"item":"Động cơ: hãng, xuất xứ, năm sản xuất","reference":"Chương V, 1.2.2 a) II.1-3","requirement":"Hãng và xuất xứ do nhà thầu đề xuất; năm sản xuất 2026 trở về sau"},{"item":"Loại động cơ","reference":"Chương V, 1.2.2 a) II.4","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Tốc độ vòng quay định mức","reference":"Chương V, 1.2.2 a) II.5","requirement":"1.500 vòng/phút ±5%"},{"item":"Số xy lanh","reference":"Chương V, 1.2.2 a) II.6","requirement":"≥ 4"},{"item":"Tổng dung tích xilanh","reference":"Chương V, 1.2.2 a) II.7","requirement":"≥ 2.4 lít"},{"item":"Đường kính xilanh","reference":"Chương V, 1.2.2 a) II.8","requirement":"≥ 87 mm"},{"item":"Hành trình xilanh","reference":"Chương V, 1.2.2 a) II.9","requirement":"≥ 102 mm"},{"item":"Dung tích dầu bôi trơn (gồm cả lọc dầu)","reference":"Chương V, 1.2.2 a) II.11","requirement":"≤ 8.0 lít"},{"item":"Hệ thống lọc","reference":"Chương V, 1.2.2 a) II.12","requirement":"Có lọc gió, lọc nhiên liệu, lọc nhớt và có thể thay thế"},{"item":"Cảm biến động cơ","reference":"Chương V, 1.2.2 a) II.13","requirement":"Cảm biến áp suất dầu bôi trơn, nhiệt độ nước, mức nhiên liệu"},{"item":"Hệ thống khởi động","reference":"Chương V, 1.2.2 a) II.14","requirement":"Motor khởi động điện 12VDC, trực tiếp trong máy, có sạc ắc quy khi chạy máy"},{"item":"Ắc quy khởi động","reference":"Chương V, 1.2.2 a) II.15","requirement":"≥ 45Ah, loại kín khí"},{"item":"Hệ thống làm mát","reference":"Chương V, 1.2.2 a) II.16","requirement":"Làm mát bằng nước pha dung dịch chống đông, kết hợp quạt gió đầu trục; có bình nước phụ"},{"item":"Đầu phát: xuất xứ, nhãn hiệu, năm sản xuất","reference":"Chương V, 1.2.2 a) III.1-3","requirement":"Xuất xứ do nhà thầu cung cấp thông tin; nhãn hiệu phải cùng với nhãn hiệu tổ máy phát điện; năm sản xuất 2026 trở về sau"},{"item":"Đầu phát: kích từ, AVR, cấp cách nhiệt, làm mát","reference":"Chương V, 1.2.2 a) III.12-15","requirement":"Tự kích từ, không chổi than; điều chỉnh điện áp bằng AVR; cách nhiệt tối thiểu cấp H; làm mát bằng cánh quạt đầu trục thổi trực tiếp"},{"item":"Điều khiển: ổ khóa và chế độ vận hành","reference":"Chương V, 1.2.2 a) IV.1-2","requirement":"Có ổ khóa cấp nguồn khởi động. Vận hành bằng phím mềm hoặc ổ khóa đề khi bảng điều khiển sự cố. Bảng điều khiển phải tự động khởi động máy khi điện áp ắc quy của trạm thấp hơn ngưỡng cho phép, để cấp nguồn sạc ắc quy của trạm"},{"item":"Phím nhấn bảng điều khiển","reference":"Chương V, 1.2.2 a) IV.3","requirement":"Stop, Start, Auto, Manual, C/O (đóng/mở CB hoặc rơ le), Set, phím dịch chuyển lên/xuống"},{"item":"Đèn LED trạng thái","reference":"Chương V, 1.2.2 a) IV.4","requirement":"Hiển thị trạng thái hoạt động bảng điều khiển, các chế độ Stop, Auto, C/O, Manual và trạng thái cảnh báo"},{"item":"Nút dừng khẩn cấp; loại bảng điều khiển","reference":"Chương V, 1.2.2 a) IV.5-6","requirement":"Có nút dừng khẩn cấp; bảng điều khiển kỹ thuật số"},{"item":"Thông số hiển thị trên LCD","reference":"Chương V, 1.2.2 a) IV.7","requirement":"Điện áp, tần số, dòng điện máy phát; công suất kW, kVA, kVAr, kWh; mức % tải; trình tự pha; điện áp ắc quy của trạm BTS; hệ số công suất; tốc độ động cơ; số giờ vận hành; số lần khởi động; điện áp sạc ắc quy; điện áp ắc quy; nhiệt độ nước làm mát; áp suất dầu bôi trơn; mức nhiên liệu"},{"item":"Bảo vệ dừng máy tự động","reference":"Chương V, 1.2.2 a) IV.8","requirement":"Điện áp, tần số, tốc độ động cơ cao/thấp; quá tải/quá dòng; áp suất dầu thấp; nhiệt độ nước làm mát cao; mức nhiên liệu thấp; nút dừng khẩn cấp đóng"},{"item":"Bảo vệ cảnh báo","reference":"Chương V, 1.2.2 a) IV.9","requirement":"Điện áp, tần số máy phát cao/thấp; điện áp ắc quy cao/thấp; tốc độ động cơ cao/thấp; quá tải/quá dòng; áp suất dầu thấp; nhiệt độ nước cao; mức nhiên liệu thấp; nút dừng khẩn cấp đóng; lỗi sạc ắc quy"},{"item":"Catalogue bảng điều khiển, sơ đồ kết nối","reference":"Chương V, 1.2.2 a) IV.10","requirement":"Có bản gốc của chính hãng"},{"item":"Vật tư kèm theo","reference":"Chương V, 1.2.2 a) V.1-3","requirement":"Nhiên liệu chạy thử 10 lít/máy; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Bảo hành","reference":"Chương V, 1.2.2 a) VI.1-3; Mục 2 TCĐG kỹ thuật, mục 3","requirement":"≥ 12 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao; thời gian sửa chữa, bảo hành ≤ 04 ngày; cam kết bảo hành mọi trường hợp hư hỏng do lỗi nhà sản xuất"},{"item":"Phụ tùng thay thế","reference":"Chương V, 1.2.2 a) VI.4; Mục 2 TCĐG kỹ thuật","requirement":"Chương V: cam kết cung cấp phụ tùng trong 02 năm sau khi hết thời gian bảo hành. Mục 2 TCĐG: ≥ 02 năm kể từ ngày nghiệm thu bàn giao"},{"item":"Kiểm tra, thử nghiệm nghiệm thu","reference":"Chương V, Mục 3","requirement":"Thử tải 0% trong 60 phút, 50% trong 120 phút, 100% trong 120 phút để đánh giá tiêu hao nhiên liệu. Nhà thầu cung cấp quy trình thử chi tiết và biện pháp an toàn, chịu toàn bộ chi phí thiết bị, nhân công và thử nghiệm. Báo cáo thử phải được chủ đầu tư ký xác nhận"},{"item":"Lắp đặt, nghiệm thu, đào tạo","reference":"Chương V, Mục 3","requirement":"Nghiệm thu đưa vào sử dụng tại nơi lắp đặt (Cửa hàng 58); hướng dẫn vận hành, bảo dưỡng cho cán bộ kỹ thuật ngay sau nghiệm thu; dọn dẹp vệ sinh sau khi thử. Phạm vi lắp đặt chi tiết (cáp, đấu nối, ATS, đường khói) không được nêu"}],"requiredDocuments":["Đơn dự thầu và bảo đảm dự thầu (giá trị, hiệu lực theo E-BDL; chưa có trong tài liệu được cung cấp)","Bảng đáp ứng kỹ thuật chi tiết, có dẫn chiếu trang catalogue cho từng chỉ tiêu","Catalogue gốc của hãng cho tổ máy, động cơ, đầu phát, kèm bản dịch tiếng Việt","Catalogue gốc của chính hãng cho bảng điều khiển và sơ đồ kết nối hệ thống điều khiển","Bản vẽ chi tiết thể hiện kích thước máy (≤ 2170 x 950 x 1200 mm)","Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt) và hướng dẫn vận hành tiếng Việt","Cam kết đáp ứng các yêu cầu kỹ thuật tại Chương V","Cam kết hàng mới 100%, sản xuất từ 01/01/2026, nguồn gốc xuất xứ rõ ràng","Cam kết bảo hành ≥ 12 tháng, sửa chữa ≤ 04 ngày, bảo hành mọi hư hỏng do lỗi nhà sản xuất","Cam kết cung cấp phụ tùng thay thế 02 năm sau khi hết bảo hành","Tiến độ thực hiện ≤ 15 ngày kể từ ngày hợp đồng có hiệu lực","Khi giao hàng: CO (hoặc COC) và CQ bản gốc hoặc bản sao chứng thực; giấy chứng nhận xuất xưởng nếu sản xuất trong nước","Khi giao hàng: packing list, vận đơn, tờ khai hải quan có xác nhận của nhà thầu","Quy trình thử nghiệm chi tiết và biện pháp an toàn (trước khi thử)","Tài liệu chứng minh năng lực, kinh nghiệm theo Chương III (chưa có trong tài liệu được cung cấp)"],"restrictiveClauses":["Bộ thông số động cơ (≥ 4 xy lanh, ≥ 2.4 lít, đường kính ≥ 87 mm, hành trình ≥ 102 mm, dầu ≤ 8.0 lít) rất hẹp, có thể chỉ trùng với một hoặc vài model động cơ cụ thể.","Đầu phát phải có nhãn hiệu cùng với nhãn hiệu tổ máy, loại trừ phần lớn tổ máy lắp ráp dùng đầu phát của hãng khác.","Bộ điều khiển phải tự khởi động theo điện áp ắc quy trạm và hiển thị điện áp ắc quy trạm BTS. Đây là tính năng chuyên biệt viễn thông, không phù hợp với cửa hàng xăng dầu.","Yêu cầu chi tiết về vỏ và khung (bánh xe di chuyển, ống xả dầu ra ngoài vỏ, nắp đổ nước trên nóc, bu lông có ê cu hàn) có thể mô phỏng một mẫu vỏ cụ thể.","Kích thước tối đa 2170 x 950 x 1200 mm kết hợp độ ồn ≤ 71 dB ở 75% tải @7m làm thu hẹp số model đáp ứng."],"qualificationRequirements":[{"reference":null,"requirement":"Tiêu chuẩn đánh giá năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu, tình hình tài chính, nhân sự) không có trong phần hồ sơ được cung cấp. Cần tải đầy đủ Chương III Mục 1 và E-BDL"},{"reference":"Mục 2 TCĐG kỹ thuật, mục 1","requirement":"Có cam kết đáp ứng các yêu cầu kỹ thuật tại Chương V, Phần II của E-HSMT và có thông số hàng hóa đáp ứng"},{"reference":"Mục 2 TCĐG kỹ thuật, mục 2.1","requirement":"Có cam kết hàng mới 100%, sản xuất từ 01/01/2026, nguồn gốc rõ ràng, có catalogue hoặc tài liệu kỹ thuật đầy đủ"},{"reference":"Mục 2 TCĐG kỹ thuật, mục 3","requirement":"Có cam kết bảo hành ≥ 12 tháng kể từ nghiệm thu bàn giao; cam kết phụ tùng thay thế ≥ 02 năm"},{"reference":"Mục 2 TCĐG kỹ thuật, mục 5","requirement":"Tiến độ thực hiện ≤ 15 ngày kể từ ngày hợp đồng có hiệu lực"}],"questionsForClarification":["Đề nghị cung cấp hoặc xác nhận giá trị, hiệu lực bảo đảm dự thầu và thời gian hiệu lực E-HSDT.","Đề nghị cung cấp tiêu chuẩn đánh giá năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu, nhân sự).","Công suất liên tục ≥ 20 kVA được hiểu là công suất PRP (Prime) hay COP (Continuous) theo ISO 8528?","Yêu cầu bộ điều khiển tự khởi động theo điện áp ắc quy của trạm và hiển thị điện áp ắc quy trạm BTS có áp dụng cho cửa hàng xăng dầu không? Nếu không, đề nghị bỏ hoặc thay bằng chức năng tự khởi động khi mất điện lưới (AMF).","Yêu cầu đầu phát có nhãn hiệu cùng với nhãn hiệu tổ máy có cho phép tổ máy lắp ráp dùng đầu phát của hãng khác không?","Các thông số động cơ (đường kính ≥ 87 mm, hành trình ≥ 102 mm, dầu ≤ 8.0 lít) có chấp nhận model tương đương có dung tích và công suất lớn hơn không?","Thời hạn cung cấp phụ tùng tính 02 năm sau khi hết bảo hành (Chương V) hay 02 năm kể từ nghiệm thu (tiêu chuẩn đánh giá)?","Kết luận tiêu chuẩn kỹ thuật nêu các mục 1, 2, 3, 4 nhưng bảng không có mục 4 và có mục 5 (tiến độ). Đề nghị xác nhận các mục bắt buộc đạt.","Phạm vi lắp đặt gồm những gì: ATS/tủ chuyển nguồn, cáp động lực, đấu nối vào tủ điện cấp cho 12 vòi bơm, đường khói, bệ móng, tháo dỡ và thu hồi máy cũ?","Nhiên liệu cho thử tải (5 giờ ở các mức 0%, 50%, 100%) do nhà thầu chịu toàn bộ hay chỉ 10 lít? Tải giả do bên nào cung cấp?","Tiến độ 15 ngày có bao gồm thử nghiệm và đào tạo không? Thời điểm hợp đồng có hiệu lực được xác định thế nào?","Địa điểm giao hàng có phải là Petrolimex – Cửa hàng 58 không, hay giao tại kho của chủ đầu tư?"]},"status":"done","analyzedAt":"2026-10-20T13:31:42.986Z"}},"IB2600573066":{"u":"2026-10-21T00:52:39.148+00:00","d":{"by":"tjg5erv53","status":"running","startedAt":"2026-10-20T14:55:20.600Z"}},"IB2600573539":{"u":"2026-10-21T00:52:39.148+00:00","d":{"notes":["Hồ sơ quá dài nên phần cuối đã bị cắt."],"result":{"keyInfo":{"budget":"9,37 tỷ đồng","bidForm":null,"bidName":"Mua sắm máy phát điện (thuộc dự toán: Trang bị máy phát điện nâng cấp năng lực nguồn điện cho các CSHT site 1 năm 2026)","investor":"Viễn Thông Quảng Trị - Tập đoàn Bưu chính Viễn thông Việt Nam","notifyNo":"IB2600573539","warranty":null,"bidMethod":null,"bidSecurity":null,"bidValidity":null,"closingTime":"14:00 ngày 21/10/2026","contractType":null,"deliveryTime":"Thời hạn hoàn thành: 45 ngày (Chương V, mục 1.1)","procuringEntity":null,"deliveryLocation":"62 trạm BTS/CSHT của Chủ đầu tư tại 27 xã/phường tỉnh Quảng Trị (Ba Đồn, Lệ Ninh, Lệ Thủy, Minh Hóa, Trung Thuần, Trường Sơn, Tuyên Hóa, Tuyên Lâm, Tuyên Phú, Tuyên Sơn, Tân Gianh, Tân Mỹ, Thượng Trạch, Nam Ba Đồn, Nam Trạch, Phong Nha, Đồng Hới, Đồng Sơn, Đồng Thuận, Phú Trạch, Hoàn Lão, Hòa Trạch, Đông Trạch, Bố Trạch, Kim Ngân, Kim Điền, Sen Ngư), theo danh sách kèm tọa độ tại Chương V mục 1.1","evaluationMethod":null},"summary":"Gói thầu mua sắm, vận chuyển và lắp đặt 62 tổ máy phát điện diesel 12 kVA một pha 220 V/50 Hz có vỏ chống ồn, kèm 62 tủ ATS 100A (32 tủ ATS thông minh tích hợp giám sát từ xa và 30 tủ ATS 1 pha chuyển nguồn tự động). Mỗi trạm BTS/CSHT của Viễn Thông Quảng Trị được lắp 01 máy và 01 ATS, tổng 62 trạm tại 27 xã/phường tỉnh Quảng Trị, trong đó nhiều trạm ở vùng núi và đồn biên phòng. Thời hạn hoàn thành là 45 ngày, giá gói thầu 9,37 tỷ đồng, đóng thầu 14:00 ngày 21/10/2026. Yêu cầu kỹ thuật đều bắt buộc: hàng mới 100%, sản xuất từ năm 2026, công suất Prime ≥ 12 kVA và Standby ≥ 13,2 kVA (cos φ = 1), động cơ ≥ 3 xi lanh và ≥ 1,8 lít, đầu phát ≥ 15 kVA tại 40°C, độ ồn ≤ 75 dB(A) @7 m, kích thước ≤ 1550×800×1050 mm, trọng lượng ≤ 620 kg. Phần tài liệu nhận được chỉ có Chương V và bị cắt ngang ở mục điều khiển tổ máy, nên chưa có thông tin về CDNT/BDL, tiêu chuẩn đánh giá, bảo đảm dự thầu, bảo hành và yêu cầu kỹ thuật tủ ATS.","highlights":[{"quote":"[... phần sau bị cắt do quá dài ...]","title":"Tài liệu mời thầu nhận được không đầy đủ","detail":"Chỉ nhận được Chương V và bị cắt sau mục IV.14 (bảo vệ cảnh báo). Thiếu toàn bộ CDNT, BDL, tiêu chuẩn đánh giá (Chương III), yêu cầu kỹ thuật 2 loại tủ ATS, phạm vi lắp đặt, bảo hành, biểu mẫu và điều kiện hợp đồng.","category":"documents","severity":"critical","reference":null,"recommendation":"Tải lại đầy đủ E-HSMT trên muasamcong.mof.gov.vn và rà soát lại brief trước khi định giá và lập HSDT."},{"quote":null,"title":"Bảo đảm dự thầu chưa xác định","detail":"Giá trị và hiệu lực bảo đảm dự thầu không có trong phần tài liệu nhận được. Theo Điều 14 Luật Đấu thầu 22/2023/QH15, gói hàng hóa có giá không quá 20 tỷ đồng thường quy định 1%-1,5% giá gói thầu (tương đương khoảng 93,7-140,55 triệu đồng). Số cụ thể phải lấy theo BDL.","category":"financial","severity":"critical","reference":"BDL (chưa có)","recommendation":"Kiểm tra BDL. Phát hành bảo lãnh đúng số tiền, đúng bên thụ hưởng, hiệu lực ≥ hiệu lực HSDT cộng 30 ngày theo quy định."},{"quote":null,"title":"Thời điểm đóng thầu","detail":"Đóng thầu lúc 14:00 ngày 21/10/2026 trên hệ thống mạng đấu thầu quốc gia. HSDT nộp muộn sẽ không được hệ thống chấp nhận.","category":"deadline","severity":"critical","reference":"Thông tin TBMT IB2600573539","recommendation":"Hoàn tất nộp HSDT điện tử trước ít nhất 1 ngày; kiểm tra chữ ký số và dung lượng tệp."},{"quote":"thông tin model tổ máy, model động cơ, model đầu phát được công bố trên bảng thông số kỹ thuật và website của nhà sản xuất tổ máy","title":"Tổ máy phải đồng bộ nguyên chiếc và được công bố trên website hãng","detail":"Model tổ máy, động cơ và đầu phát phải được công bố trên bảng thông số và website của nhà sản xuất tổ máy. Catalogue phải tải về được từ website chính hãng. Máy tự lắp ráp từ linh kiện rời hoặc không có website công bố sẽ bị loại.","category":"technical","severity":"critical","reference":"Chương V, b.1 mục I.1, I.10, I.11","recommendation":"Chọn hãng có datasheet 12 kVA một pha công khai, tải được. Ghi rõ đường link trong HSDT và lưu bản PDF kèm theo."},{"quote":"≥ 12,0 kVA / 12,0 kW (cos φ = 1) tại 220 V/50 Hz; dòng điện định mức ≥ 54,5 A","title":"Công suất: Prime ≥ 12 kVA, Standby ≥ 13,2 kVA tại cos φ = 1, một pha","detail":"Công suất tính bằng kW tại cos φ = 1, một pha 220 V, công bố tại 40°C. Nhiều datasheet công bố ở cos φ 0,8 hoặc ở 25-27°C, nên có thể không đạt yêu cầu.","category":"technical","severity":"critical","reference":"Chương V, b.1 mục I.4, I.5, I.1","recommendation":"Đối chiếu datasheet: rating một pha, cos φ = 1, điều kiện 40°C, dòng định mức ≥ 54,5 A (Prime) và ≥ 60 A (Standby)."},{"quote":"≤ 1550 × 800 × 1050 mm","title":"Ràng buộc đồng thời về động cơ, đầu phát, kích thước và trọng lượng","detail":"Động cơ phải ≥ 3 xi lanh thẳng hàng, ≥ 1,8 lít, Prime ≥ 14 kW, Standby ≥ 16 kW tại 1500 v/p. Đầu phát ≥ 15 kVA tại 40°C, cách điện và độ tăng nhiệt cấp H. Trong khi đó kích thước phải ≤ 1550×800×1050 mm và trọng lượng ≤ 620 kg. Chỉ ít model đáp ứng cùng lúc tất cả các điều kiện này.","category":"technical","severity":"critical","reference":"Chương V, b.1 mục I.23, I.24, II.3-II.6, III.11, III.15","recommendation":"Lập bảng đối chiếu từng chỉ tiêu cho model dự kiến chào. Yêu cầu hãng xác nhận bằng văn bản các chỉ tiêu không có sẵn trong datasheet."},{"quote":"Tại 100% tải: ≤ 4,8 lít/giờ; tại 75% tải: ≤ 3,7 lít/giờ (theo bảng thông số của nhà sản xuất)","title":"Độ ồn và tiêu hao nhiên liệu","detail":"Độ ồn ≤ 75 dB(A) @7 m ở 75% tải. Tiêu hao ≤ 4,8 l/h ở 100% tải và ≤ 3,7 l/h ở 75% tải. Thời gian chạy liên tục ≥ 8 giờ ở 100% tải.","category":"technical","severity":"critical","reference":"Chương V, b.1 mục I.12, I.15, I.16","recommendation":"Các số liệu phải có trong datasheet hãng. Kê khai dung tích thùng sao cho dung tích chia tiêu hao 100% tải ≥ 8 giờ (với 4,8 l/h cần thùng ≥ 38,4 lít)."},{"quote":"Giấy chứng nhận xuất xứ – CO và chứng nhận chất lượng – CQ đối với động cơ, đầu phát, bộ điều khiển (bản gốc hoặc bản chứng thực)","title":"CO, CQ, ISO và giấy xuất xưởng","detail":"Hàng trong nước: ISO 9001:2015 và ISO 14001:2015 của nhà máy; Giấy chứng nhận xuất xưởng (bản gốc); CO/CQ cho động cơ, đầu phát, bộ điều khiển. Hàng nhập khẩu: ISO của nhà thầu/nhà cung cấp; CO/CQ của tổ máy (bản gốc hoặc bản chứng thực).","category":"documents","severity":"critical","reference":"Chương V, mục 1.2.a","recommendation":"Xác nhận với hãng và nhà phân phối khả năng cung cấp đủ CO/CQ bản gốc cho 62 bộ. Nộp sẵn ISO còn hiệu lực trong HSDT."},{"quote":"Tất cả hàng hóa (máy phát điện bao gồm: động cơ, đầu phát, bảng điều khiển) sản xuất từ năm 2026 trở về sau, máy phát điện mới 100% chưa qua sử dụng.","title":"Năm sản xuất 2026 trở về sau cho cả động cơ, đầu phát, bộ điều khiển","detail":"Mọi bộ phận chính phải sản xuất từ năm 2026 trở về sau. Hàng tồn kho sản xuất năm 2025 sẽ không đạt.","category":"technical","severity":"critical","reference":"Chương V, mục 1.2.a","recommendation":"Kiểm tra lô hàng và serial với nhà cung cấp; cam kết năm sản xuất trong HSDT."},{"quote":"Tự động khởi động máy phát điện khi điện áp ắc quy của trạm BTS thấp hơn ngưỡng cho phép (kết hợp tủ ATS)","title":"Bộ điều khiển phải khởi động theo điện áp ắc quy trạm BTS","detail":"Máy phải tự khởi động khi ắc quy trạm BTS thấp hơn ngưỡng (kết hợp ATS), ngoài chức năng AMF. Bộ điều khiển cần thêm: dải 8-30 VDC, nhiệt độ −20 đến +60°C, mặt trước IP54, LCD ≥ 128×64, lưu lịch sử sự kiện, đồng hồ thời gian thực.","category":"technical","severity":"critical","reference":"Chương V, b.1 mục IV.2, IV.6-IV.14","recommendation":"Chọn bộ điều khiển có đầu vào khởi động theo DC hoặc lập trình được. Nộp datasheet và sơ đồ đấu nối của hãng bộ điều khiển."},{"quote":"Thời hạn hoàn thành: 45 ngày.","title":"Tiến độ 45 ngày cho 62 trạm, nhiều trạm khó tiếp cận","detail":"Có nhiều trạm chiếm lĩnh độ cao, vùng núi (Kim Ngân, Thượng Trạch, Trường Sơn) và đồn biên phòng (Đồn 591, Đồn 593, Đồn RADA 535 Đèo Ngang). Vận chuyển máy khoảng 600 kg và lắp đặt trong 45 ngày có rủi ro cao về tiến độ.","category":"deadline","severity":"warning","reference":"Chương V, mục 1.1","recommendation":"Khảo sát tuyến vận chuyển, chuẩn bị phương án nhân lực nhiều tổ, xin phép vào khu vực biên phòng sớm. Kiểm tra mức phạt chậm tiến độ trong điều kiện hợp đồng."},{"quote":"Áp dụng đối với vị trí đặt máy trong phòng; nhà thầu cung cấp và lắp đặt phù hợp với vỏ máy và hiện trạng phòng đặt máy.","title":"Phạm vi hệ thống gom nhiệt và ống xả nối dài chưa rõ","detail":"Chỉ áp dụng cho vị trí đặt máy trong phòng, nhưng tài liệu không nêu trạm nào đặt trong phòng và số lượng bao nhiêu. Điều này ảnh hưởng trực tiếp đến giá chào.","category":"technical","severity":"warning","reference":"Chương V, b.1 mục I.20, I.21","recommendation":"Đề nghị làm rõ danh sách trạm đặt trong phòng, hoặc khảo sát thực tế. Tính chi phí dự phòng."},{"quote":"Cấp tính năng (Performance Class) của tổ máy theo ISO 8528-5: tối thiểu G2.","title":"Bất nhất giữa cấp G2 và sai lệch tần số ±5%","detail":"Yêu cầu cấp tính năng G2 theo ISO 8528-5, nhưng đồng thời chấp nhận sai lệch tần số ≤ ±5% và điều tốc ≤ ±3%. Theo ISO 8528-5, cấp G2 yêu cầu chặt hơn. Ngoài ra bảng có hai mục cùng đánh số 4.","category":"technical","severity":"warning","reference":"Chương V, b.1 mục I.1, I.9, II.13","recommendation":"Chào máy có công bố G2 trên datasheet. Gửi câu hỏi làm rõ về chỉ tiêu tần số."},{"quote":"Tủ ATS 100A thông minh tích hợp giám sát từ xa: 32 Tủ","title":"Tủ ATS chưa có yêu cầu kỹ thuật","detail":"Có 32 tủ ATS thông minh giám sát từ xa và 30 tủ ATS 1 pha, nhưng phần yêu cầu kỹ thuật bị cắt. Giám sát từ xa có thể yêu cầu tương thích với hệ thống của VNPT.","category":"technical","severity":"warning","reference":"Chương V, mục 1.1","recommendation":"Lấy đủ yêu cầu ATS. Xác định giao thức giám sát (SNMP/Modbus, nền tảng giám sát) trước khi chọn nhà cung cấp."},{"quote":null,"title":"Bảo hành, điều kiện hợp đồng, loại hợp đồng chưa có","detail":"Không có thông tin bảo hành, tạm ứng, thanh toán, bảo đảm thực hiện hợp đồng, phạt chậm tiến độ.","category":"contract","severity":"warning","reference":null,"recommendation":"Rà soát Chương ĐKC/ĐKCT khi có đủ tài liệu và đưa chi phí bảo hành tại 62 trạm vào giá."},{"quote":"Nhà thầu cam kết khí thải của tổ máy đáp ứng quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp hiện hành (QCVN 19:2024/BTNMT hoặc quy chuẩn tương đương còn hiệu lực).","title":"Khí thải theo QCVN 19:2024/BTNMT","detail":"Chỉ yêu cầu cam kết của nhà thầu, không yêu cầu chứng nhận tiêu chuẩn khí thải cụ thể (EU Stage, EPA Tier).","category":"technical","severity":"info","reference":"Chương V, b.1 mục I.1","recommendation":"Lập văn bản cam kết khí thải trong HSDT."}],"technicalSpecs":[{"item":"Quy mô cung cấp","reference":"Chương V, mục 1.1","requirement":"Máy phát điện 12KVA: 62 Tổ máy; Tủ ATS 100A thông minh tích hợp giám sát từ xa: 32 Tủ; Tủ ATS 100A, 1 pha chuyển nguồn tự động: 30 Tủ; Vận chuyển, lắp đặt tại trạm: 62 Gói. Lắp đặt 01 máy phát điện và 01 ATS tại mỗi trạm BTS."},{"item":"Yêu cầu chung - tài liệu chứng minh","reference":"Chương V, mục 1.2.a","requirement":"Cung cấp đầy đủ thông tin nhà sản xuất/mã hiệu/xuất xứ, chứng nhận, cam kết chất lượng, tài liệu kỹ thuật. Các chỉ tiêu kỹ thuật phải kèm catalogue và specification sheet của nhà sản xuất."},{"item":"Xuất xứ, chất lượng - hàng sản xuất/lắp ráp trong nước","reference":"Chương V, mục 1.2.a","requirement":"Nhà máy có ISO 9001:2015 và ISO 14001:2015 còn hiệu lực; Giấy chứng nhận xuất xưởng (bản gốc); CO và CQ đối với động cơ, đầu phát, bộ điều khiển (bản gốc hoặc bản chứng thực)."},{"item":"Xuất xứ, chất lượng - hàng nhập khẩu đồng bộ nguyên máy","reference":"Chương V, mục 1.2.a","requirement":"Nhà thầu/Nhà cung cấp có ISO 9001:2015 và ISO 14001:2015 còn hiệu lực; CO và CQ của tổ máy nhập khẩu (bản gốc hoặc bản chứng thực)."},{"item":"Năm sản xuất, tình trạng","reference":"Chương V, mục 1.2.a; b.1 mục I.1, II.2, III.3","requirement":"Tổ máy (động cơ, đầu phát, bảng điều khiển) sản xuất từ năm 2026 trở về sau, mới 100% chưa qua sử dụng."},{"item":"Tính đồng bộ tổ máy","reference":"Chương V, b.1 mục I.1","requirement":"Tổ máy do nhà sản xuất tổ máy thiết kế, lắp ráp đồng bộ và xuất xưởng nguyên chiếc (động cơ, đầu phát, bộ điều khiển, khung bệ - bồn dầu, vỏ chống ồn). Model tổ máy, model động cơ và model đầu phát phải được công bố trên bảng thông số kỹ thuật và website của nhà sản xuất tổ máy."},{"item":"Cấp tính năng (Performance Class)","reference":"Chương V, b.1 mục I.1","requirement":"Theo ISO 8528-5: tối thiểu G2."},{"item":"Khí thải","reference":"Chương V, b.1 mục I.1","requirement":"Nhà thầu cam kết khí thải đáp ứng QCVN 19:2024/BTNMT hoặc quy chuẩn tương đương còn hiệu lực. Hệ thống thoát khí thải đảm bảo thông thoáng cho môi trường xung quanh."},{"item":"Điều kiện hoạt động","reference":"Chương V, b.1 mục I.1","requirement":"Công suất danh định công bố tại nhiệt độ môi trường 40°C. Hoạt động được ở 0-40°C, độ ẩm tương đối đến 95% (không ngưng tụ)."},{"item":"Ghi nhãn, bảng thông số đặc trưng","reference":"Chương V, b.1 mục I.1","requirement":"Ghi nhãn nhận biết được tất cả đầu nối dây quấn và đầu nối thiết bị phụ. Bảng thông số làm bằng vật liệu bền, lắp chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ), gồm tối thiểu: tên/thương hiệu nhà chế tạo; số serial; công suất danh định (Prime/Standby); điện áp; tần số; hệ số công suất; kích thước và khối lượng tổng."},{"item":"Tài liệu kèm theo máy","reference":"Chương V, b.1 mục I.1","requirement":"Tài liệu kỹ thuật bằng tiếng Anh hoặc tiếng Việt; tài liệu hướng dẫn vận hành bằng tiếng Việt."},{"item":"Loại máy","reference":"Chương V, b.1 mục I.2","requirement":"Máy phát điện chạy dầu diesel mới 100%, có vỏ chống ồn đồng bộ. Vận hành bằng phím bấm và có ổ khóa điện để nổ máy khi bảng điều khiển lỗi. Đầu phát không chổi than, tự động kích từ, có AVR. Có bộ sạc ắc quy từ điện lưới kèm theo máy; ắc quy kín khí (miễn bảo dưỡng)."},{"item":"Thương hiệu","reference":"Chương V, b.1 mục I.3","requirement":"Có chứng nhận Đăng ký nhãn hiệu tại Việt Nam hoặc tại nước sản xuất."},{"item":"Xuất xứ tổ máy","reference":"Chương V, b.1 mục I.4 (thứ nhất)","requirement":"Nhà thầu tự đề xuất."},{"item":"Công suất liên tục (Prime - PRP, ISO 8528-1)","reference":"Chương V, b.1 mục I.4 (thứ hai)","requirement":"≥ 12,0 kVA / 12,0 kW (cos φ = 1) tại 220 V/50 Hz; dòng điện định mức ≥ 54,5 A."},{"item":"Công suất dự phòng (Standby - ESP, ISO 8528-1)","reference":"Chương V, b.1 mục I.5","requirement":"≥ 13,2 kVA / 13,2 kW (cos φ = 1) tại 220 V/50 Hz; dòng điện định mức ≥ 60,0 A."},{"item":"Điện áp/Tần số/Hệ số công suất","reference":"Chương V, b.1 mục I.6, I.7","requirement":"220 V/50 Hz; 01 pha; cos φ = 1."},{"item":"Sai lệch điện áp, tần số (tổ máy)","reference":"Chương V, b.1 mục I.8, I.9","requirement":"Điện áp xác lập ≤ ±1,0%; tần số ≤ ±5% (từ không tải đến 100% tải)."},{"item":"Tính minh bạch sản phẩm","reference":"Chương V, b.1 mục I.10","requirement":"Mọi thông số kỹ thuật chi tiết phải được công bố rõ ràng trên website của hãng sản xuất hoặc nhà sản xuất. Nhà thầu phải cung cấp địa chỉ website trong HSDT."},{"item":"Catalogue tổ máy, động cơ, đầu phát","reference":"Chương V, b.1 mục I.11","requirement":"Có bản gốc của hãng và bản dịch tiếng Việt nếu là tiếng nước ngoài. Tài liệu công bố trên website chính hãng và phải tải về được (ghi địa chỉ website trong HSDT)."},{"item":"Độ ồn","reference":"Chương V, b.1 mục I.12","requirement":"Ở 7 m, 75% tải: ≤ 75 dB(A)."},{"item":"Cấp bảo vệ đầu phát","reference":"Chương V, b.1 mục I.13 và III.16","requirement":"≥ IP23."},{"item":"Thùng nhiên liệu, thời gian vận hành","reference":"Chương V, b.1 mục I.14, I.15","requirement":"Thùng bằng thép, tích hợp trong khung bệ, sơn chống ăn mòn. Vận hành liên tục ở 100% tải với một lần nạp đầy ≥ 8 giờ; nhà thầu kê khai dung tích thùng."},{"item":"Tiêu thụ nhiên liệu","reference":"Chương V, b.1 mục I.16","requirement":"Tại 100% tải ≤ 4,8 lít/giờ; tại 75% tải ≤ 3,7 lít/giờ (theo bảng thông số của nhà sản xuất)."},{"item":"Khởi động và nhận tải","reference":"Chương V, b.1 mục I.17","requirement":"Sẵn sàng nhận tải trong ≤ 30 giây kể từ lệnh khởi động; nhận tải theo bậc phù hợp ISO 8528-5."},{"item":"Khả năng quá tải tổ máy","reference":"Chương V, b.1 mục I.18","requirement":"Hoạt động 01 giờ ở 110% công suất Prime trong khoảng 12 giờ bất kỳ (ISO 8528-1)."},{"item":"Vỏ máy","reference":"Chương V, b.1 mục I.19","requirement":"Vỏ chống ồn đồng bộ do nhà sản xuất tổ máy chế tạo, có vật liệu cách âm, sơn chống ăn mòn, chịu khí hậu nhiệt đới, chống mưa, đặt được ngoài trời. Có cửa thao tác có khóa; ống pô giảm thanh đồng bộ theo vỏ; có đầu tiếp địa riêng trên khung bệ."},{"item":"Hệ thống gom nhiệt (vị trí đặt máy trong phòng)","reference":"Chương V, b.1 mục I.20","requirement":"Liên kết với vỏ máy bằng bu lông, có gioăng cao su mềm. Tôn dày ≥ 1,2 mm sơn tĩnh điện, tháo lắp dễ, chịu khí hậu nhiệt đới. Kiểu dáng và kích thước theo hiện trạng phòng máy."},{"item":"Ống xả nối dài (vị trí đặt máy trong phòng)","reference":"Chương V, b.1 mục I.21","requirement":"Có đoạn nối mềm, cố định bằng đai siết. Ống thép mạ kẽm hoặc inox, tiết diện phù hợp cổ xả; chiều dài tối đa 1 m."},{"item":"Khung bệ máy","reference":"Chương V, b.1 mục I.22","requirement":"Thép chắc chắn, sơn chống ăn mòn, tích hợp thùng nhiên liệu. Có đệm cao su giảm chấn giữa cụm động cơ - đầu phát và khung bệ."},{"item":"Kích thước có vỏ (D×R×C)","reference":"Chương V, b.1 mục I.23","requirement":"≤ 1550 × 800 × 1050 mm."},{"item":"Trọng lượng khô có vỏ (gồm ắc quy)","reference":"Chương V, b.1 mục I.24","requirement":"≤ 620 kg."},{"item":"Bản vẽ","reference":"Chương V, b.1 mục I.25","requirement":"Bản vẽ kích thước tổng thể (outline drawing); bản vẽ sơ đồ kết nối hệ thống điều khiển với đầy đủ chỉ dẫn, theo tài liệu của hãng bộ điều khiển."},{"item":"Động cơ - thương hiệu, năm sản xuất","reference":"Chương V, b.1 mục II.1, II.2","requirement":"Thương hiệu/xuất xứ do nhà thầu tự đề xuất; năm sản xuất 2026 trở lại đây."},{"item":"Động cơ - loại, nạp khí, dung tích","reference":"Chương V, b.1 mục II.3-II.5","requirement":"Diesel công nghiệp, 4 kỳ, làm mát bằng nước, số xi lanh ≥ 3, thẳng hàng. Hút khí tự nhiên hoặc tăng áp (nhà thầu nêu rõ). Dung tích xi lanh ≥ 1,8 lít."},{"item":"Động cơ - công suất, tốc độ","reference":"Chương V, b.1 mục II.6, II.7","requirement":"Prime ≥ 14 kW và Standby ≥ 16 kW tại 1500 vòng/phút; tốc độ 1500 vòng/phút."},{"item":"Động cơ - nhiên liệu, khởi động","reference":"Chương V, b.1 mục II.8-II.10","requirement":"Diesel thông thường theo TCVN 5689 hoặc EN 590. Khởi động điện 12 VDC; mô tơ khởi động 12 VDC, công suất ≥ 3,0 kW."},{"item":"Động cơ - máy phát sạc và ắc quy","reference":"Chương V, b.1 mục II.11, II.12","requirement":"Máy phát sạc dẫn động từ động cơ, 14 V (hệ 12 VDC), ≥ 500 W, có bộ điều chỉnh điện áp tích hợp. Ắc quy 12 V, ≥ 70 Ah, kín khí, có công tắc ngắt ắc quy."},{"item":"Động cơ - điều tốc","reference":"Chương V, b.1 mục II.13","requirement":"Điện tử; độ điều chỉnh tốc độ ≤ ±3%."},{"item":"Động cơ - lọc, bôi trơn","reference":"Chương V, b.1 mục II.14-II.16","requirement":"Lọc gió kiểu khô, lọc nhiên liệu, lọc nhớt lõi toàn dòng (full-flow), lõi lọc thay được. Bôi trơn cưỡng bức bằng bơm bánh răng dẫn động từ trục khuỷu. Dung tích dầu bôi trơn (gồm lọc) ≥ 5,0 lít."},{"item":"Động cơ - làm mát","reference":"Chương V, b.1 mục I.1 và II.17","requirement":"Nước tuần hoàn cưỡng bức (bơm ly tâm), có dung dịch chống đông, chống cặn. Két nước lắp tại nhà máy, thiết kế cho môi trường ≥ 40°C, quạt gió đầu trục, có van hằng nhiệt."},{"item":"Đầu phát - nhãn hiệu, tính chính hãng, năm sản xuất","reference":"Chương V, b.1 mục III.1-III.3","requirement":"Nhãn hiệu do nhà thầu đề xuất. Model, số serial, thông số và ngày sản xuất phải tra cứu được trên website hoặc qua xác nhận chính hãng. Sản xuất từ 2026 trở lại đây."},{"item":"Đầu phát - kiểu","reference":"Chương V, b.1 mục III.4","requirement":"Đồng bộ, không chổi than, 01 ổ đỡ (single bearing), 04 cực, nối trực tiếp với động cơ."},{"item":"Đầu phát - điện","reference":"Chương V, b.1 mục III.5-III.10","requirement":"cos φ = 1; 220 VAC; 01 pha 02 dây; dao động điện áp xác lập ≤ ±1%; 50 Hz; dao động tần số ≤ ±5%."},{"item":"Đầu phát - công suất liên tục tại 40°C","reference":"Chương V, b.1 mục III.11","requirement":"≥ 15 kVA / 15 kW (cos φ = 1)."},{"item":"Đầu phát - quá tải","reference":"Chương V, b.1 mục III.12","requirement":"Hoạt động 01 giờ ở 110% trong khoảng 12 giờ bất kỳ."},{"item":"Đầu phát - kích từ, AVR","reference":"Chương V, b.1 mục III.13, III.14","requirement":"Tự kích từ, không chổi than (kích từ xoay chiều và bộ chỉnh lưu quay), tùy chọn PMG; bộ điều chỉnh điện áp AVR."},{"item":"Đầu phát - cách điện, dây quấn","reference":"Chương V, b.1 mục III.15, III.17","requirement":"Cấp cách điện cấp H, độ tăng nhiệt cấp H. Dây quấn bước ngắn 2/3, tẩm epoxy, chịu khí hậu nhiệt đới, có cuộn cản (damper winding)."},{"item":"Điều khiển - ổ khóa, chế độ vận hành","reference":"Chương V, b.1 mục IV.1, IV.2","requirement":"Có ổ khóa cấp nguồn khởi động. Vận hành bằng phím mềm hoặc ổ khóa khi bảng điều khiển sự cố. Tự động khởi động khi điện áp ắc quy trạm BTS thấp hơn ngưỡng cho phép (kết hợp tủ ATS) để cấp nguồn sạc ắc quy trạm."},{"item":"Điều khiển - phím, đèn báo, dừng khẩn","reference":"Chương V, b.1 mục IV.3-IV.5","requirement":"Phím Stop, Manual, Auto, Reset/Mute, chuyển trang. Đèn LED/biểu tượng cho Stop/Auto/Manual, Alarm, trạng thái nguồn máy phát và điện lưới (khi kết nối ATS). Có nút dừng khẩn cấp."},{"item":"Bộ điều khiển","reference":"Chương V, b.1 mục IV.6-IV.10","requirement":"Kỹ thuật số, vi xử lý, chức năng AMF. LCD đồ họa ≥ 128×64 pixel có đèn nền. Nhiệt độ hoạt động −20°C đến +60°C. Tương thích hệ 12 VDC, dải làm việc tối thiểu 8-30 VDC. Mặt trước ≥ IP54."},{"item":"Điều khiển - đo lường hiển thị","reference":"Chương V, b.1 mục IV.11, IV.12","requirement":"Điện áp, tần số, dòng điện máy phát; công suất; điện năng (kWh); hệ số công suất; tốc độ động cơ; số giờ vận hành; số lần khởi động; điện áp ắc quy; nhiệt độ nước làm mát; áp suất dầu. Khi kết nối ATS: điện áp lưới L-N (và L-L với lưới 3 pha)."},{"item":"Điều khiển - bảo vệ dừng máy và cảnh báo","reference":"Chương V, b.1 mục IV.13, IV.14","requirement":"Dừng máy khi: điện áp, tần số, tốc độ cao/thấp; quá dòng; áp suất dầu thấp; nhiệt độ nước cao; mức nhiên liệu thấp; nút dừng khẩn; lỗi sạc ắc quy; khởi động thất bại. Có cảnh báo trước (pre-alarm), đồng hồ thời gian thực và lưu lịch sử sự kiện."},{"item":"Tủ ATS 100A thông minh tích hợp giám sát từ xa (32 tủ) và Tủ ATS 100A 1 pha (30 tủ)","reference":null,"requirement":"Không có trong phần tài liệu nhận được (bị cắt sau mục IV.14). Cần tải đầy đủ Chương V để xác định yêu cầu."}],"requiredDocuments":["Thông tin nhà sản xuất, mã hiệu, xuất xứ của tổ máy, động cơ, đầu phát, bộ điều khiển","Catalogue và bảng thông số (specification sheet) gốc của hãng cho tổ máy, động cơ, đầu phát, kèm bản dịch tiếng Việt nếu là tiếng nước ngoài","Địa chỉ website hãng nơi công bố và tải được thông số, catalogue","Giấy chứng nhận ISO 9001:2015 và ISO 14001:2015 còn hiệu lực (của nhà máy với hàng trong nước, hoặc của nhà thầu/nhà cung cấp với hàng nhập khẩu)","Giấy chứng nhận xuất xưởng (bản gốc) với hàng sản xuất/lắp ráp trong nước","CO, CQ cho động cơ, đầu phát, bộ điều khiển (hàng trong nước) hoặc CO, CQ của tổ máy (hàng nhập khẩu), bản gốc hoặc bản chứng thực","Chứng nhận Đăng ký nhãn hiệu tại Việt Nam hoặc nước sản xuất","Cam kết hàng mới 100%, sản xuất từ năm 2026 trở về sau","Cam kết khí thải đáp ứng QCVN 19:2024/BTNMT hoặc tương đương","Kê khai dung tích thùng nhiên liệu và kiểu nạp khí của động cơ","Bản vẽ kích thước tổng thể (outline drawing) của tổ máy","Bản vẽ sơ đồ kết nối hệ thống điều khiển theo tài liệu hãng bộ điều khiển","Tài liệu xác nhận tính chính hãng của đầu phát (tra cứu model, serial, ngày sản xuất trên website hoặc xác nhận chính hãng)","Tài liệu kỹ thuật (tiếng Anh hoặc tiếng Việt) và hướng dẫn vận hành tiếng Việt","Bảo đảm dự thầu (giá trị và hiệu lực theo BDL, chưa có trong tài liệu nhận được)","Các biểu mẫu dự thầu, hồ sơ năng lực, kinh nghiệm theo Chương III và Chương IV (chưa có trong tài liệu nhận được)"],"restrictiveClauses":["Động cơ ≥ 3 xi lanh, ≥ 1,8 lít, Prime ≥ 14 kW và Standby ≥ 16 kW cho tổ máy 12 kVA, kết hợp giới hạn kích thước ≤ 1550×800×1050 mm và trọng lượng ≤ 620 kg: tổ hợp chỉ tiêu có thể chỉ phù hợp với số ít model","Mô tơ khởi động 12 VDC ≥ 3,0 kW và máy phát sạc ≥ 500 W: cao hơn mức thông dụng của động cơ cỡ này","Đầu phát ≥ 15 kVA tại 40°C, cấp cách điện và độ tăng nhiệt cấp H, dây quấn bước 2/3 có cuộn cản: có thể thu hẹp số hãng đầu phát đáp ứng","Yêu cầu điều tốc điện tử: nhiều động cơ 3 xi lanh cỡ nhỏ dùng điều tốc cơ","Yêu cầu toàn bộ thông số và catalogue phải được công bố và tải được trên website hãng, cùng với model tổ máy, động cơ và đầu phát công bố trên website nhà sản xuất tổ máy: loại trừ các nhà lắp ráp không có website công bố","Vỏ chống ồn phải do chính nhà sản xuất tổ máy chế tạo; tổ máy xuất xưởng nguyên chiếc","Bộ điều khiển phải khởi động theo ngưỡng điện áp ắc quy trạm BTS, nhiệt độ hoạt động −20 đến +60°C, dải 8-30 VDC: chỉ tiêu có thể gắn với dòng bộ điều khiển cụ thể"],"qualificationRequirements":[{"reference":null,"requirement":"Chương III (Tiêu chuẩn đánh giá: năng lực - kinh nghiệm, hợp đồng tương tự, doanh thu, tình hình tài chính, nhân sự) không có trong tài liệu nhận được, nên chưa xác định được ngưỡng kinh nghiệm."},{"reference":"Chương V, mục 1.2.a","requirement":"Hàng nhập khẩu đồng bộ: Nhà thầu/Nhà cung cấp có Giấy chứng nhận ISO 9001:2015 và ISO 14001:2015 còn hiệu lực."},{"reference":"Chương V, mục 1.2.a","requirement":"Hàng sản xuất, lắp ráp trong nước: nhà máy sản xuất có Giấy chứng nhận ISO 9001:2015 và ISO 14001:2015 còn hiệu lực."},{"reference":"Chương V, b.1 mục I.3","requirement":"Thương hiệu máy có chứng nhận Đăng ký nhãn hiệu tại Việt Nam hoặc tại nước sản xuất."}],"questionsForClarification":["Đề nghị cung cấp lại đầy đủ E-HSMT, bao gồm CDNT, BDL, Chương III, phần còn lại của Chương V (bao gồm yêu cầu kỹ thuật 2 loại tủ ATS) và Điều kiện hợp đồng","Giá trị, hình thức và thời hạn hiệu lực của bảo đảm dự thầu và của HSDT là bao nhiêu?","Thời gian bảo hành yêu cầu, và phạm vi bảo hành tại trạm (thời gian phản hồi sự cố) là gì?","Danh sách cụ thể các trạm đặt máy trong phòng cần hệ thống gom nhiệt và ống xả nối dài?","CO/CQ bản gốc và Giấy chứng nhận xuất xưởng nộp tại thời điểm dự thầu hay khi giao hàng? Với hàng chưa sản xuất, HSDT nộp tài liệu gì để chứng minh?","Chỉ tiêu sai lệch tần số ≤ ±5% và điều tốc ≤ ±3% có mâu thuẫn với yêu cầu cấp tính năng G2 theo ISO 8528-5 không? Chỉ tiêu nào được dùng để đánh giá?","Có chấp nhận động cơ điều tốc cơ khí đạt độ điều chỉnh tốc độ ≤ ±3% không?","Mô tơ khởi động ≥ 3,0 kW có bắt buộc không, hay chấp nhận công suất theo thiết kế của hãng động cơ?","Tủ ATS thông minh giám sát từ xa phải tương thích giao thức và nền tảng giám sát nào của VNPT Quảng Trị?","Phạm vi gói vận chuyển, lắp đặt gồm những gì (bệ đặt máy, cáp động lực, tiếp địa, dầu nhiên liệu chạy thử, đấu nối cảnh báo về hệ thống giám sát)?","Thời hạn 45 ngày tính từ ngày hợp đồng có hiệu lực hay từ ngày bàn giao mặt bằng? Có cho phép bàn giao theo đợt không?","Chủ đầu tư có hỗ trợ thủ tục vào các trạm tại đồn biên phòng (Đồn 591, Đồn 593, Đồn RADA 535) không?","Mục I.4 bị đánh số trùng (Xuất xứ và Công suất liên tục); đề nghị xác nhận cả hai mục đều có hiệu lực."]},"status":"done","analyzedAt":"2026-10-20T13:23:16.039Z"}},"IB2600573599":{"u":"2026-10-21T00:52:39.148+00:00","d":{"notes":[],"result":{"keyInfo":{"budget":"16,69 tỷ đồng","bidForm":null,"bidName":"Gói thầu số 09: Thi công xây dựng (bao gồm cả chi phí máy phát điện; chi phí đảm bảo an toàn giao thông phục vụ thi công) - Dự án Cầu làng Cống tại Km11+336/ĐT.520B, thôn Tân Thành, xã Thanh Phong, tỉnh Thanh Hoá","investor":"Ủy ban nhân dân xã Thanh Phong","notifyNo":"IB2600573599","warranty":"Tối thiểu 12 tháng (Chương III, tiêu chí 6.1); Chương V ghi bảo hành 'theo quy định hiện hành của Nhà nước'","bidMethod":null,"bidSecurity":null,"bidValidity":null,"closingTime":"15:00 ngày 25/10/2026","contractType":null,"deliveryTime":"365 ngày, tính từ khi khởi công đến khi hoàn thành (Chương V, mục II)","procuringEntity":null,"deliveryLocation":"Thôn Tân Thành, xã Thanh Phong, tỉnh Thanh Hóa","evaluationMethod":"Đánh giá kỹ thuật theo phương pháp đạt/không đạt (Chương III, mục 3.1). Phương pháp đánh giá về giá/tài chính không nêu trong tài liệu được cung cấp."},"summary":"Đây là gói thầu số 09 về thi công xây dựng công trình Cầu làng Cống tại Km11+336/ĐT.520B, thôn Tân Thành, xã Thanh Phong, tỉnh Thanh Hóa. Gói thầu gồm 01 cầu BTCT và BTCT DƯL dài 46,15m, đường hai đầu cầu dài 252,18m, cống thoát nước và hệ thống an toàn giao thông. Tên gói thầu có ghi 'bao gồm cả chi phí máy phát điện', nhưng các chương được cung cấp không có bất kỳ yêu cầu kỹ thuật nào về tổ máy phát điện; nhiều khả năng đây là chi phí máy phát phục vụ thi công, không phải hạng mục cung cấp thiết bị. Thời gian thi công không quá 365 ngày, bảo hành tối thiểu 12 tháng, đánh giá kỹ thuật theo phương pháp đạt/không đạt. Đóng thầu lúc 15:00 ngày 25/10/2026, giá gói thầu 16,69 tỷ đồng.","highlights":[{"quote":"Gói thầu số 09: Thi công xây dựng (bao gồm cả chi phí máy phát điện; chi phí đảm bảo an toàn giao thông phục vụ thi công)","title":"Gói thầu là thi công xây dựng cầu, không phải cung cấp máy phát điện","detail":"Toàn bộ nội dung kỹ thuật là thi công cầu BTCT DƯL, cọc khoan nhồi và đường giao thông cấp III. Không có thông số hay yêu cầu cung cấp tổ máy phát điện. 'Chi phí máy phát điện' nhiều khả năng là chi phí ca máy phát phục vụ thi công. Công ty chuyên máy phát điện khó đáp ứng năng lực thi công cầu nếu tham dự độc lập.","category":"eligibility","severity":"critical","reference":"Tên gói thầu; Chương V, mục I","recommendation":"Cân nhắc không dự thầu độc lập. Có thể liên danh với nhà thầu giao thông có kinh nghiệm thi công cầu, hoặc chào làm nhà cung cấp/thầu phụ máy phát cho các nhà thầu thi công tham dự."},{"quote":"Thời gian ký: 16-10-2026 13:42:49","title":"Thời gian chuẩn bị E-HSDT rất ngắn","detail":"HSMT được phê duyệt và ký số ngày 16/10/2026, đóng thầu 15:00 ngày 25/10/2026, tức chỉ khoảng 9 ngày để lập biện pháp thi công, bản vẽ, tiến độ và hồ sơ LAS-XD.","category":"deadline","severity":"critical","reference":"Quyết định phê duyệt HSMT","recommendation":"Quyết định tham dự hay không ngay lập tức. Nộp trên hệ thống trước hạn ít nhất 1 ngày để tránh sự cố."},{"quote":"Trường hợp nhà thầu không đạt một trong các tiêu chuẩn 1, 2, 3, 4, 5, 6 và 7 thì được đánh giá là không đạt và không được xem xét, đánh giá.","title":"Không đạt bất kỳ tiêu chí kỹ thuật nào là bị loại","detail":"Có 7 nhóm tiêu chí: giải pháp kỹ thuật, tiến độ, biện pháp thi công, chất lượng, an toàn-PCCC-môi trường, bảo hành, vật liệu. Mỗi nhóm có tiêu chí chi tiết; chỉ cần 1 tiêu chí không đạt là toàn bộ E-HSDT không đạt.","category":"technical","severity":"critical","reference":"Chương III, mục 3.1 - Kết luận","recommendation":"Lập checklist theo từng tiêu chí 1.1 đến 7.2 và kiểm tra chéo trước khi nộp."},{"quote":"Đề xuất về thời gian thi công vượt quá 365 ngày","title":"Thời gian thi công tối đa 365 ngày","detail":"Đề xuất vượt 365 ngày sẽ bị đánh giá không đạt. Biểu tiến độ phải kèm biểu đồ huy động nhân lực và biểu đồ huy động máy móc thiết bị; thiếu một trong hai biểu đồ là không đạt.","category":"technical","severity":"critical","reference":"Chương III, tiêu chí 2.1 và 2.2","recommendation":"Đề xuất ≤365 ngày. Lập đủ biểu tiến độ tổng thể và chi tiết, biểu đồ nhân lực, biểu đồ máy móc (bao gồm máy phát điện thi công)."},{"quote":"Phòng thí nghiệm hợp chuẩn chuyên ngành xây dựng (LAS-XD) được cơ quan có thẩm quyền theo quy định của Pháp luật cấp","title":"Bắt buộc có phòng thí nghiệm LAS-XD","detail":"Phải có Giấy chứng nhận đủ điều kiện hoạt động thí nghiệm chuyên ngành xây dựng. Nếu đi thuê, phải có hợp đồng nguyên tắc và tài liệu chứng minh quyền sở hữu phòng thí nghiệm của bên cho thuê.","category":"documents","severity":"critical","reference":"Chương III, tiêu chí 7.2","recommendation":"Ký hợp đồng nguyên tắc với đơn vị LAS-XD ngay. Scan từ bản gốc hoặc dùng bản sao chứng thực."},{"quote":"Có cam kết của đơn vị cung cấp hoặc hợp đồng nguyên tắc với đơn vị cung cấp.","title":"Cam kết cung cấp vật tư chính","detail":"Cần danh sách vật tư, nguồn gốc xuất xứ, tiêu chuẩn chất lượng, cùng cam kết hoặc hợp đồng nguyên tắc với nhà cung cấp cho xi măng, thép, cát, đá, bê tông nhựa, cáp DƯL, bê tông thương phẩm.","category":"documents","severity":"critical","reference":"Chương III, tiêu chí 7.1","recommendation":"Thu thập đủ cam kết hoặc hợp đồng nguyên tắc cho cả 7 nhóm vật tư."},{"quote":"Có cam kết thời gian bảo hành nhỏ hơn 12 tháng","title":"Bảo hành tối thiểu 12 tháng","detail":"Cam kết bảo hành dưới 12 tháng sẽ bị đánh giá không đạt.","category":"contract","severity":"critical","reference":"Chương III, tiêu chí 6.1","recommendation":"Cam kết bảo hành ≥12 tháng và đối chiếu với quy định bảo hành công trình cấp III."},{"quote":null,"title":"Không có thông tin bảo đảm dự thầu và hiệu lực E-HSDT","detail":"Các tài liệu được cung cấp không nêu giá trị và thời hạn bảo đảm dự thầu, hiệu lực E-HSDT. Sai các thông số này thường dẫn đến bị loại.","category":"financial","severity":"critical","reference":"BDL (chưa có trong tài liệu)","recommendation":"Tải đủ E-HSMT (Chương I, II - BDL) trên muasamcong để xác định giá trị và thời hạn bảo đảm dự thầu."},{"quote":null,"title":"Chưa có yêu cầu năng lực, kinh nghiệm","detail":"Phần tiêu chuẩn đánh giá năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu, nhân sự, thiết bị) không có trong các tài liệu được cung cấp.","category":"eligibility","severity":"critical","reference":"Chương III (phần năng lực - kinh nghiệm chưa có)","recommendation":"Tải đầy đủ Chương III để kiểm tra ngưỡng kinh nghiệm thi công cầu cấp III."},{"quote":"bao gồm cả chi phí máy phát điện","title":"Không có thông số máy phát điện","detail":"Không nêu công suất, số lượng, loại máy, hay máy phát là thiết bị bàn giao hay chỉ phục vụ thi công.","category":"technical","severity":"warning","reference":"Tên gói thầu","recommendation":"Kiểm tra bảng tiên lượng và gửi yêu cầu làm rõ về phạm vi máy phát điện."},{"quote":"kể từ ngày khởi công cho đến hết thời hạn bảo hành công trình","title":"Nghĩa vụ bảo hiểm rộng","detail":"Phải mua bảo hiểm mọi rủi ro xây dựng và bảo hiểm trách nhiệm bên thứ ba từ khởi công đến hết thời hạn bảo hành, cùng bảo hiểm vật tư, máy móc, người lao động.","category":"contract","severity":"warning","reference":"Chương V, mục III.9","recommendation":"Tính đủ chi phí bảo hiểm vào giá dự thầu."},{"quote":"Chi phí cho đường tạm thi công công trình được các nhà thầu chịu thanh toán bao gồm trong giá trúng thầu.","title":"Nhà thầu chịu rủi ro hiện trường và chi phí tạm","detail":"Chi phí đường tạm và an ninh công trường do nhà thầu chịu. Nhà thầu phải tự khảo sát hiện trường. Có thi công trụ dưới nước bằng đắp đảo và vòng vây cọc ván thép.","category":"risk","severity":"warning","reference":"Chương V, mục III","recommendation":"Khảo sát hiện trường trước khi lập giá."},{"quote":"Mức độ tiếng ồn phải phù hợp với tiêu chuẩn hiện hành.","title":"Tiêu chuẩn tiếng ồn không định lượng","detail":"Chỉ yêu cầu tiếng ồn 'không vượt mức cho phép', không nêu giá trị dB(A).","category":"technical","severity":"info","reference":"Chương V, mục III - Hạn chế tiếng ồn","recommendation":"Nếu dùng máy phát thi công, chọn loại có vỏ cách âm và nêu biện pháp giảm ồn."},{"quote":"các yếu tố hình học tuyến được lựa chọn cơ bản tương đương tiêu chuẩn đường cấp IV miền núi","title":"Mâu thuẫn cấp đường","detail":"Quy mô ghi đường cấp III miền núi, nhưng phần giải pháp thiết kế ghi các yếu tố hình học tương đương cấp IV miền núi. Mã số thông tin công trình để trống.","category":"other","severity":"info","reference":"Chương V, mục I.2 và I.9","recommendation":"Thi công theo bản vẽ được duyệt và có thể gửi câu hỏi làm rõ."}],"technicalSpecs":[{"item":"Tổ máy phát điện (công suất kVA/kW, PRP/ESP, động cơ, đầu phát, điện áp/tần số, độ ồn, vỏ chống ồn, ATS, bộ điều khiển, tiêu chuẩn khí thải, năm sản xuất, CO/CQ)","reference":"Tên gói thầu; Chương V","requirement":"Không được nêu trong các chương đã cung cấp. Chỉ có tên gói thầu ghi 'bao gồm cả chi phí máy phát điện', không có thông số, số lượng hay phạm vi lắp đặt."},{"item":"Thiết bị phục vụ thi công (áp dụng cho máy phát điện thi công)","reference":"Chương V, mục III.1","requirement":"'Các thiết bị phục vụ thi công phải là những thiết bị tốt, có công suất phù hợp và được kiểm nghiệm theo định kỳ.'"},{"item":"Thiết bị xe máy đưa vào công trình","reference":"Chương V, mục III.6","requirement":"'Những thiết bị xe máy đưa vào công trình đều là loại được lựa chọn có công suất và tính năng phù hợp, chất lượng còn tốt, đảm bảo an toàn, vệ sinh môi trường'"},{"item":"Hạn chế tiếng ồn","reference":"Chương V, mục III - Hạn chế tiếng ồn","requirement":"Phải sử dụng 'các máy móc hoặc thiết bị giảm thanh phù hợp để đảm bảo mức độ tiếng ồn do việc tiến hành công tác thi công gây ra không vượt mức cho phép. Mức độ tiếng ồn phải phù hợp với tiêu chuẩn hiện hành.' Không nêu giá trị dB(A) cụ thể."},{"item":"Cung cấp điện trong quá trình thi công","reference":"Chương III, tiêu chí 1.1","requirement":"Giải pháp tổ chức mặt bằng công trường phải bao gồm 'cung cấp điện nước trong quá trình thi công' và phải hợp lý, phù hợp với biện pháp, tiến độ thi công."},{"item":"Nguồn gốc vật tư, thiết bị","reference":"Chương V, mục III.1","requirement":"'Tất cả các loại vật tư, vật liệu đưa vào thi công và lắp đặt cho công trình phải có nguồn gốc xuất xứ rõ ràng, có đầy đủ hóa đơn, chứng từ hợp lệ. Yêu cầu phải có chứng nhận nguồn gốc xuất xứ của các loại vật tư, vật liệu.'"},{"item":"Thời gian thi công","reference":"Chương III, tiêu chí 2.1; Chương V, mục II","requirement":"Đề xuất không vượt quá 365 ngày"},{"item":"Bảo hành","reference":"Chương III, tiêu chí 6.1","requirement":"Cam kết thời gian bảo hành tối thiểu ≥12 tháng"},{"item":"Vật tư, vật liệu chính","reference":"Chương III, tiêu chí 7.1","requirement":"Xi măng, sắt thép, cát, đá, bê tông nhựa, cáp dự ứng lực, vữa bê tông thương phẩm. Phải có danh sách, nguồn gốc xuất xứ, tiêu chuẩn chất lượng, cam kết hoặc hợp đồng nguyên tắc với đơn vị cung cấp."},{"item":"Kết cấu cầu","reference":"Chương V, mục I.9.a.1","requirement":"02 nhịp dầm giản đơn BTCT DƯL kéo trước 40Mpa, L=18m, 10 dầm bản H=0,65m; bản mặt cầu BTCT 30Mpa; mố và trụ đặt trên cọc khoan nhồi D1,0m BTCT 30Mpa; gối cao su bản thép (200x150x28)mm; khe co giãn thép răng lược"},{"item":"Đường hai đầu cầu","reference":"Chương V, mục I.9.a.2","requirement":"L=252,18m; Bn=9m, Bm=6m; mặt BTN C16 dày 7cm; móng đá (4x6) chèn đá dăm; Eyc>140MPa"},{"item":"Biện pháp thi công cầu","reference":"Chương V, mục I.9 - Biện pháp thi công cầu","requirement":"Đường công vụ L=112,18m; lao lắp dầm bằng cần cẩu 40T; thi công trụ bằng đắp đảo kết hợp vòng vây cọc ván thép"},{"item":"An toàn giao thông","reference":"Chương V, mục I.9.a.2","requirement":"Tuân thủ QCVN 41:2024/BGTVT; gồm cọc tiêu, cọc H, biển báo, sơn dẻo nhiệt dày 3mm, hàng rào tôn lượn sóng mạ kẽm nhúng nóng"},{"item":"Bảo hiểm","reference":"Chương V, mục III.9","requirement":"Bảo hiểm mọi rủi ro xây dựng và bảo hiểm trách nhiệm bên thứ ba, từ ngày khởi công đến hết thời hạn bảo hành. Ngoài ra phải bảo hiểm vật tư, máy móc, thiết bị, người lao động."}],"requiredDocuments":["Thuyết minh và bản vẽ tổ chức mặt bằng công trường (công trình tạm, bãi tập kết thiết bị, kho bãi, lán trại, cổng, rào chắn, biển báo ATGT, cung cấp điện nước)","Giải pháp kỹ thuật cho công tác chuẩn bị thi công","Biểu tiến độ thi công tổng thể và chi tiết (≤365 ngày)","Biểu đồ huy động nhân lực","Biểu đồ huy động máy móc thiết bị thi công","Thuyết minh và bản vẽ biện pháp thi công cho đầy đủ các hạng mục","Sơ đồ tổ chức hiện trường và thuyết minh trách nhiệm, quyền hạn từng bộ phận, cán bộ chủ chốt, tổ đội","Biện pháp bảo đảm chất lượng thi công (giám sát, kiểm tra, quản lý hồ sơ, nghiệm thu, thanh quyết toán)","Biện pháp bảo đảm chất lượng vật tư (kiểm tra, lưu kho, bảo quản khi tạm dừng, mưa bão)","Dự báo và phương án xử lý tình huống mưa bão khẩn cấp","Biện pháp an toàn lao động, PCCC, vệ sinh môi trường","Cam kết bảo hành ≥12 tháng","Danh sách vật tư chính kèm nguồn gốc xuất xứ, tiêu chuẩn chất lượng","Cam kết hoặc hợp đồng nguyên tắc với đơn vị cung cấp vật tư chính","Giấy chứng nhận LAS-XD (hoặc hợp đồng nguyên tắc thuê kèm chứng minh sở hữu) - bản scan từ bản gốc hoặc bản sao chứng thực","Bảo đảm dự thầu (giá trị và thời hạn chưa nêu trong tài liệu được cung cấp)","Tài liệu năng lực, kinh nghiệm theo Chương III đầy đủ (chưa có trong tài liệu được cung cấp)"],"restrictiveClauses":["Không phát hiện điều khoản chỉ định thương hiệu hay xuất xứ máy phát điện; tài liệu không có thông số máy phát.","Yêu cầu LAS-XD kèm chứng minh phòng thí nghiệm thuộc sở hữu bên cho thuê là khắt khe về hồ sơ, nhưng phổ biến với gói thi công xây dựng.","Đánh giá kỹ thuật thuần đạt/không đạt với các tiêu chí định tính ('hợp lý, khả thi') tạo dư địa đánh giá chủ quan."],"qualificationRequirements":[{"reference":"Chương III, tiêu chí 7.2","requirement":"Có phòng thí nghiệm hợp chuẩn LAS-XD (của nhà thầu hoặc thuê). Nếu thuê, phải có hợp đồng nguyên tắc và tài liệu chứng minh phòng thí nghiệm thuộc sở hữu bên cho thuê, kèm Giấy chứng nhận đủ điều kiện hoạt động thí nghiệm chuyên ngành xây dựng. Tài liệu là bản scan từ bản gốc hoặc bản sao chứng thực."},{"reference":"Chương III, tiêu chí 7.1","requirement":"Có cam kết hoặc hợp đồng nguyên tắc với đơn vị cung cấp vật tư chính; đơn vị cung cấp phải đảm bảo có khả năng cung cấp"},{"reference":"Chương III, tiêu chí 4.1","requirement":"Cán bộ thi công trên hiện trường phải được huy động thường xuyên, liên tục trong suốt quá trình thực hiện gói thầu"},{"reference":null,"requirement":"Yêu cầu về năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu, tài chính, nhân sự chủ chốt, thiết bị) không có trong các tài liệu được cung cấp"}],"questionsForClarification":["Chi phí máy phát điện trong tên gói thầu là máy phát phục vụ thi công hay tổ máy phát cung cấp, lắp đặt và bàn giao cho chủ đầu tư? Nếu là thiết bị bàn giao, đề nghị cung cấp công suất (kVA/kW, PRP/ESP), số lượng, yêu cầu ATS, độ ồn, xuất xứ, CO/CQ.","Đề nghị cung cấp hoặc xác nhận giá trị, thời hạn bảo đảm dự thầu và thời hạn hiệu lực E-HSDT.","Đề nghị cung cấp tiêu chuẩn đánh giá năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu, nhân sự, thiết bị chủ yếu).","Loại hợp đồng áp dụng (trọn gói, đơn giá cố định hay đơn giá điều chỉnh) và phương pháp đánh giá về giá?","Có cho phép liên danh hoặc sử dụng thầu phụ cho phần máy phát điện và an toàn giao thông không?","Thời hạn bảo hành áp dụng là 12 tháng theo tiêu chí 6.1 hay theo quy định cho công trình cấp III?","Làm rõ cấp đường áp dụng (cấp III hay tương đương cấp IV miền núi) và mã số thông tin công trình đang để trống.","Có tổ chức khảo sát hiện trường chung cho nhà thầu không?"]},"status":"done","analyzedAt":"2026-10-20T13:29:22.003Z"}},"IB2600574589":{"u":"2026-10-21T00:52:39.148+00:00","d":{"notes":[],"result":{"keyInfo":{"budget":"1,23 tỷ đồng (theo thông tin gói thầu đã biết; dự toán phê duyệt tại QĐ 745/QĐ-CN&MTĐT ngày 24/9/2026, giá trị không nêu trong các tệp)","bidForm":null,"bidName":"Dự án trang bị máy phát điện công suất 400kVA nhà máy nước mặt Thanh Bình năm 2026","investor":"Công ty Cổ phần Cấp nước và Môi trường đô thị Đồng Tháp","notifyNo":"IB2600574589","warranty":"≥ 24 tháng hoặc 2000 giờ chạy máy (tùy điều kiện nào đến trước); khắc phục sự cố trong 24h; đổi mới hàng lỗi trong 10 ngày; phụ tùng chính hãng ít nhất 05 năm","bidMethod":null,"bidSecurity":null,"bidValidity":null,"closingTime":"09:00 ngày 28/10/2026 (theo thông tin gói thầu đã biết; không có trong các tệp HSMT được cung cấp)","contractType":"Hợp đồng trọn gói; giá chào cố định trong suốt quá trình thực hiện hợp đồng","deliveryTime":"Tối đa 60 ngày kể từ ngày hợp đồng có hiệu lực (gồm giao hàng, lắp đặt, hướng dẫn vận hành và nghiệm thu)","procuringEntity":"Không nêu rõ bên mời thầu. QĐ 810/QĐ-CN&MTĐT giao Phòng Quản lý dự án Công ty và Tổ chuyên gia tổ chức lựa chọn nhà thầu.","deliveryLocation":"Xã Thanh Bình, Tỉnh Đồng Tháp (nhà máy nước mặt Thanh Bình)","evaluationMethod":"Kỹ thuật: đạt/không đạt (11 tiêu chí cơ bản và 1 tiêu chí không cơ bản là Mục 12). Phương pháp đánh giá về giá/tài chính không nêu trong các tệp được cung cấp."},"summary":"Gói thầu mua sắm 01 hệ thống máy phát điện diesel trọn gói công suất Prime ≥ 400kVA/320kW (Standby ≥ 440kVA/352kW) cho nhà máy nước mặt Thanh Bình, tỉnh Đồng Tháp. Phạm vi gồm tổ máy kèm vỏ chống ồn, tủ ATS ≥ 630A, hệ thống thoát khói, cáp động lực/tín hiệu (~15 m), tiếp địa, vận chuyển, lắp đặt, thử tải SAT, đào tạo và chuyển giao phần mềm chẩn đoán của hãng. Hợp đồng trọn gói, thời gian thực hiện tối đa 60 ngày kể từ ngày hợp đồng có hiệu lực, bảo hành ≥ 24 tháng hoặc 2000 giờ chạy máy. Đóng thầu 09:00 ngày 28/10/2026, giá gói thầu 1,23 tỷ đồng. Kỹ thuật đánh giá theo phương pháp đạt/không đạt với 11 tiêu chí cơ bản; một tiêu chí cơ bản không đạt là bị loại. Các tệp được cung cấp không có Bảng dữ liệu đấu thầu, tiêu chuẩn năng lực - kinh nghiệm và tài chính, nên chưa xác định được bảo đảm dự thầu, hiệu lực E-HSDT và ngưỡng kinh nghiệm.","highlights":[{"quote":null,"title":"Thời điểm đóng thầu","detail":"Đóng thầu 09:00 ngày 28/10/2026. E-HSMT được phê duyệt ngày 14/10/2026, nên thời gian chuẩn bị rất ngắn. Các văn bản phụ thuộc bên thứ ba (MA, ISO nhà máy, văn bản Class G2/G3, catalogue và bản dịch) cần thời gian xin.","category":"deadline","severity":"critical","reference":"Thông tin gói thầu đã biết; QĐ 810/QĐ-CN&MTĐT ngày 14/10/2026","recommendation":"Lập tiến độ ngược từ 28/10/2026. Xin MA, ISO và văn bản Class G2/G3 từ hãng ngay. Nộp E-HSDT sớm ít nhất 1 ngày để tránh lỗi hệ thống."},{"quote":null,"title":"Chưa có thông tin bảo đảm dự thầu và hiệu lực E-HSDT","detail":"Các tệp được cung cấp không nêu giá trị, hình thức, thời hạn hiệu lực của bảo đảm dự thầu và hiệu lực E-HSDT. Sai giá trị hoặc thời hạn bảo đảm dự thầu là lý do loại hồ sơ.","category":"financial","severity":"critical","reference":"Không có Bảng dữ liệu đấu thầu (BDL) trong tài liệu","recommendation":"Tải đầy đủ E-HSMT và BDL trên muasamcong. Phát hành bảo lãnh/bảo hiểm bảo lãnh đúng số tiền, đúng tên bên thụ hưởng, hiệu lực ≥ yêu cầu BDL."},{"quote":null,"title":"Thiếu tiêu chuẩn năng lực - kinh nghiệm và tài chính","detail":"Không có Chương III phần năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, tài chính), nên chưa thể kiểm tra ngưỡng của công ty.","category":"eligibility","severity":"critical","reference":null,"recommendation":"Bổ sung tài liệu từ hệ thống. Đối chiếu sớm hợp đồng tương tự (máy phát ≥ 400kVA) và báo cáo tài chính. Cân nhắc liên danh nếu không đủ."},{"quote":"Nhà thầu cung cấp Giấy ủy quyền bán hàng hoặc văn bản xác nhận hỗ trợ kỹ thuật và bảo hành của Nhà sản xuất tổ máy (OEM) hoặc Đại diện hợp pháp của Nhà sản xuất tại Việt Nam.","title":"Giấy phép bán hàng (MA) từ nhà sản xuất tổ máy","detail":"Tiêu chí cơ bản 1: phải có MA hoặc văn bản xác nhận hỗ trợ kỹ thuật/bảo hành của nhà sản xuất tổ máy (OEM) hoặc đại diện hợp pháp tại Việt Nam, kèm cam kết ứng cứu 24h.","category":"documents","severity":"critical","reference":"Mục 3 tiêu chí 1; Chương V Mục 1.3.1","recommendation":"Xin MA ghi đích danh gói thầu và số TBMT IB2600574589, có nội dung hỗ trợ kỹ thuật, phụ tùng và bảo hành. Lập cam kết ứng cứu 24h riêng."},{"quote":"Chứng chỉ ISO 9001, ISO 14001 của nhà máy sản xuất tổ máy phát điện phải còn đầy đủ hiệu lực tính đến thời điểm đóng thầu.","title":"ISO 9001 và ISO 14001 của nhà máy sản xuất tổ máy","detail":"Chứng chỉ phải của chính nhà máy sản xuất tổ máy (Original Factory), không phải của nhà phân phối, và còn hiệu lực tại thời điểm đóng thầu.","category":"documents","severity":"critical","reference":"Chương V Mục 1.3.1; Mục 3 tiêu chí 6","recommendation":"Kiểm tra ngày hết hạn và phạm vi chứng nhận. Nộp bản sao chứng thực kèm bản dịch tiếng Việt có ký, đóng dấu."},{"quote":"Phải liệt kê giá trị thông số cụ thể (không ghi chung chung là \"Đạt\" hoặc \"Tương đương\").","title":"Catalogue chính hãng, bản dịch và biểu so sánh kỹ thuật","detail":"Catalogue phải trích xuất từ website/hệ thống dữ liệu của hãng và thể hiện model động cơ, đầu phát, bộ điều khiển, ATS, cáp. Mọi tài liệu tiếng nước ngoài phải có bản dịch tiếng Việt do nhà thầu ký, đóng dấu. Biểu so sánh phải ghi giá trị cụ thể kèm mục và trang dẫn chứng.","category":"documents","severity":"critical","reference":"Chương V Mục 1.3.1; Mục 3 tiêu chí 3","recommendation":"Lập bảng so sánh từng dòng I.1 đến VII.5.2, mỗi dòng ghi giá trị số và số trang catalogue/datasheet. Đóng dấu từng bản dịch."},{"quote":"Công suất Prime ≥ 400kVA/ 320kW; Tiêu hao nhiên liệu (100% tải) ≤ 90 lít/giờ; Độ ồn ≤ 75 dBA @7m (tại 100% tải); Bước tải đầu tiên (Single step load) ≥ 60%.","title":"Bốn thông số bắt buộc: Prime, tiêu hao nhiên liệu, độ ồn, bước tải","detail":"Tiêu chí 5 bắt buộc: Prime ≥ 400kVA/320kW; tiêu hao nhiên liệu ≤ 90 lít/giờ ở 100% tải; độ ồn ≤ 75 dBA @7m tại 100% tải; bước tải đầu tiên ≥ 60%. Ngoài ra đầu phát phải cách điện cấp H, IP23, và bộ điều khiển LCD có bảo vệ tự động. Mức ồn 75 dBA ở 100% tải Prime là yêu cầu khắt khe với tổ máy 400kVA.","category":"technical","severity":"critical","reference":"Mục 3 tiêu chí 5; Chương V I.3, I.8, I.12, IV.2","recommendation":"Chọn model có datasheet công bố rõ ràng: Prime ≥ 400kVA (không lấy theo Standby), tiêu hao nhiên liệu ở 100% Prime ≤ 90 L/h, độ ồn canopy ≤ 75 dBA@7m ở 100% tải, và bước tải ≥ 60%. Tránh dùng số liệu đo ở 75% tải hoặc ở 1m."},{"quote":"Văn bản xác nhận từ hãng hoặc tài liệu kỹ thuật chứng minh tổ máy đáp ứng tiêu chuẩn vận hành ISO 8528-5 Class G2/G3 hoặc tương đương.","title":"Văn bản chứng minh ISO 8528-5 Class G2/G3","detail":"Tiêu chí cơ bản 4 riêng biệt: phải có văn bản xác nhận từ hãng hoặc tài liệu kỹ thuật chứng minh. Đồng thời bước tải ≥ 60% phải đạt chỉ tiêu Class G2.","category":"documents","severity":"critical","reference":"Mục 3 tiêu chí 4; Chương V I.7, I.8","recommendation":"Xin hãng xác nhận bằng văn bản, nêu rõ model, cấp G2/G3 và khả năng nhận tải một bước ≥ 60% Prime."},{"quote":"Sử dụng hệ thống phun nhiên liệu áp lực cao, điều khiển điện tử kỹ thuật số (Common Rail, EUI/MUI hoặc công nghệ tương đương) của nhà sản xuất động cơ.","title":"Yêu cầu động cơ có thể loại nhiều model","detail":"Động cơ phải có tăng áp và làm mát khí nạp, tối thiểu 6 xi lanh, dung tích ≥ 12 lít, phun nhiên liệu điều khiển điện tử, điều tốc điện tử isochronous, ECU có Event Log. Động cơ phun cơ khí có nguy cơ bị đánh giá không đạt.","category":"technical","severity":"critical","reference":"Chương V II.1 đến II.7","recommendation":"Kiểm tra động cơ đề xuất có phun điện tử và dung tích ≥ 12 lít. Nộp datasheet động cơ chứng minh từng thông số."},{"quote":"được thực hiện tại trung tâm kiểm định của hãng sản xuất ở nước ngoài.","title":"FAT phải thực hiện tại trung tâm kiểm định của hãng ở nước ngoài","detail":"Biên bản thử nghiệm xuất xưởng phải cho toàn bộ tổ máy, thực hiện tại trung tâm của hãng ở nước ngoài, gồm kết quả cho động cơ, đầu phát và hệ điều khiển. Tổ máy lắp ráp trong nước có thể không đáp ứng.","category":"technical","severity":"critical","reference":"Mục 3 tiêu chí 6","recommendation":"Nếu chào hàng nhập khẩu nguyên chiếc: nộp cam kết FAT và mẫu FAT của hãng. Nếu là hàng lắp ráp trong nước: gửi văn bản đề nghị làm rõ hoặc kiến nghị trước đóng thầu."},{"quote":"Tính đến thời điểm bàn giao, nghiệm thu, hàng hóa phải có năm sản xuất không quá 12 tháng.","title":"Năm sản xuất và mới 100%","detail":"Hàng sản xuất từ năm 2025 trở về sau, nhưng đồng thời không quá 12 tháng tính đến lúc bàn giao, nghiệm thu. Với tiến độ 60 ngày (bàn giao khoảng đầu 2027), hàng sản xuất năm 2025 có thể vượt 12 tháng.","category":"technical","severity":"critical","reference":"Chương V I.2, Mục 1.2.a; Mục 3 tiêu chí 2","recommendation":"Chỉ chào hàng sản xuất từ quý I/2026 trở đi. Ghi cam kết năm sản xuất cụ thể trong E-HSDT. Kiểm tra hàng tồn kho của nhà phân phối."},{"quote":"E-HSDT được đánh giá là Đạt khi tất cả tiêu chí Cơ bản đều \"Đạt\"","title":"Các cam kết bắt buộc của tiêu chí cơ bản 2, 7, 8, 9, 10, 11","detail":"Phải có đủ các cam kết: CO/CQ cho nguyên bộ tổ máy, ATS và phụ kiện; hàng mới, hợp pháp, không vi phạm sở hữu trí tuệ; bàn giao phần mềm chẩn đoán của hãng; tiến độ ≤ 60 ngày; bảo hành ≥ 24 tháng/2000 giờ; khắc phục sự cố 24h; đổi hàng lỗi 10 ngày; phụ tùng ≥ 05 năm; phụ tùng tiêu hao tại Việt Nam; thử tải SAT 4 mức; sụt áp ≤ 1%; đào tạo và bàn giao hồ sơ. Thiếu một cam kết là không đạt.","category":"documents","severity":"critical","reference":"Mục 3 tiêu chí 2, 7, 8, 9, 10, 11 và Kết luận","recommendation":"Soạn bộ cam kết riêng cho từng tiêu chí, trích nguyên văn yêu cầu, có chữ ký và dấu. Kiểm tra chéo bằng checklist trước khi nộp."},{"quote":"Dòng định mức liên tục của thiết bị đóng cắt ATS tối thiểu ≥ 630A.","title":"Tủ ATS 630A / 50kA và tiêu chuẩn IEC","detail":"Thiết bị đóng cắt ≥ 630A, Icu ≥ 50kA @380V, liên động cơ và điện, độ bền cơ ≥ 10.000 và điện ≥ 2.000 lần, vỏ thép ≥ 2.0 mm, IP42, tuân thủ IEC 60947-6-1 và IEC 61439-1/2.","category":"technical","severity":"critical","reference":"Chương V VI.1 đến VI.10","recommendation":"Nộp datasheet thiết bị đóng cắt chứng minh Icu, độ bền và chuẩn IEC 60947-6-1. Nếu tủ lắp ráp trong nước, nộp hồ sơ chứng minh đáp ứng IEC 61439."},{"quote":"đảm bảo dung tích tối thiểu ≥ 615 lít (hoặc đảm bảo vận hành liên tục ≥ 7 giờ ở 100% tải Prime)","title":"Mâu thuẫn dung tích bình dầu","detail":"Yêu cầu chạy ≥ 7 giờ ở 100% Prime với tiêu hao tối đa 90 L/h tương đương khoảng 630 lít, lớn hơn mức ước tính 615 lít ghi trong tài liệu.","category":"technical","severity":"warning","reference":"Chương V I.1, I.13","recommendation":"Chọn bình bảo đảm đồng thời ≥ 615 lít và ≥ 7 giờ theo tiêu hao thực tế của model. Thể hiện phép tính trong biểu so sánh."},{"quote":"két nước thiết kế phù hợp với nhiệt độ môi trường vận hành khắc nghiệt ≥ 50°C.","title":"Môi trường ≥ 50°C cho két nước và vỏ","detail":"Két nước và vỏ chống ồn phải bảo đảm vận hành liên tục 100% tải ở nhiệt độ môi trường ≥ 50°C. Nhiều canopy tiêu chuẩn chỉ công bố 40-45°C.","category":"technical","severity":"warning","reference":"Chương V II.9, IV.1","recommendation":"Kiểm tra thông số Ambient Capability hoặc Cooling System của model. Chọn tùy chọn két nước nhiệt độ cao nếu cần."},{"quote":"Hồ sơ mời thầu không đính kèm sẵn bản vẽ thiết kế thi công chi tiết.","title":"Hợp đồng trọn gói nhưng không có bản vẽ thiết kế","detail":"HSMT không đính kèm bản vẽ; khảo sát chỉ làm sau khi trúng thầu. Khối lượng cáp (~15 m), ống khói, giá đỡ, cọc tiếp địa và móng máy có thể phát sinh nhưng không được điều chỉnh giá.","category":"risk","severity":"warning","reference":"Chương V Mục 2; Mục 1.3.2","recommendation":"Khảo sát hiện trường trước khi chào giá nếu được phép. Tính dự phòng chi phí. Đặt câu hỏi làm rõ về móng máy và điểm đấu nối hạ thế."},{"quote":"Chi phí điều động bệ tải giả (Load bank), thiết bị đo chuyên dụng, nhiên liệu chạy thử (4-6 tiếng) nghiệm phụ vụ SAT tại hiện trường và nạp đầy bình dầu chân đế của máy khi bàn giao","title":"Chi phí thử tải và nhiên liệu do nhà thầu chịu","detail":"Nhà thầu chịu chi phí Load bank, thiết bị đo, nhiên liệu chạy thử 4-6 tiếng và nạp đầy bình dầu khi bàn giao. Nếu kiểm định độc lập không đạt, nhà thầu chịu cả phí kiểm định.","category":"financial","severity":"warning","reference":"Chương V Mục 1.3.2, Mục 3.5","recommendation":"Dự toán khoảng 4 giờ thử tải (tối đa ~90 L/h) cộng ≥ 615-630 lít dầu nạp bình và chi phí thuê Load bank ≥ 440kW đến Đồng Tháp."},{"quote":"thay thế bằng hàng hóa mới 100% đúng tiêu chuẩn kỹ thuật trong vòng tối đa 10 ngày kể từ ngày nhận được thông báo bằng văn bản của Chủ đầu tư.","title":"Trách nhiệm thay thế và bồi thường","detail":"Hàng không đạt hoặc sai lệch thông số so với hồ sơ trúng thầu: nhà thầu bồi thường thiệt hại trực tiếp và thay hàng mới trong tối đa 10 ngày. Kiểm định độc lập có đo độ ồn thực tế tại hiện trường.","category":"contract","severity":"warning","reference":"Chương V Mục 3.4, 3.5","recommendation":"Chỉ chào các thông số có biên độ an toàn, đặc biệt độ ồn. Thỏa thuận với nhà phân phối về hàng thay thế sẵn."},{"quote":"Vận đơn (Bill of Lading) và Phiếu đóng gói (Packing List) khớp thông tin hoàn toàn với thiết bị thực tế bàn giao.","title":"Yêu cầu Vận đơn (B/L) khi bàn giao","detail":"Hồ sơ bàn giao và kiểm tra giao hàng yêu cầu Vận đơn và Packing List khớp với thiết bị. Yêu cầu này ngầm định hàng nhập khẩu.","category":"documents","severity":"warning","reference":"Chương V Mục 1.3.4.b, Mục 3.1","recommendation":"Bảo đảm chuỗi chứng từ nhập khẩu (CO, CQ, B/L, Packing List, FAT) có số Seri trùng khớp."},{"quote":"Trị số kết quả đo đạt được phải đáp ứng tiêu chuẩn kỹ thuật an toàn (≥ 200 M)","title":"Đệm giảm chấn AVM ≥ 95% và điện trở cách điện ≥ 200","detail":"Hiệu quả cách ly rung ≥ 95% khó chứng minh bằng tài liệu. Ngưỡng cách điện ghi ≥ 200 M nhưng thiếu đơn vị. Ký hiệu Ω của Rtđ ≤ 4 cũng bị thiếu trong văn bản.","category":"technical","severity":"warning","reference":"Chương V IV.5, VII.5.1, Mục 3.2, Mục 1.3.3","recommendation":"Nộp tài liệu của hãng về hiệu suất AVM. Đặt câu hỏi làm rõ đơn vị (MΩ)."},{"quote":"bố trí ít nhất 01 cán bộ kỹ thuật có năng lực phù hợp (trình độ Đại học chuyên ngành Điện hoặc Cơ khí","title":"Nhân sự kỹ thuật bắt buộc tại hiện trường","detail":"Sau khi trúng thầu phải bố trí kỹ sư Điện hoặc Cơ khí có kinh nghiệm máy phát công suất tương đương, có mặt ký biên bản ở 3 công tác quan trọng.","category":"contract","severity":"warning","reference":"Chương V Mục 1.3.6","recommendation":"Chuẩn bị sẵn hồ sơ nhân sự (bằng cấp, xác nhận kinh nghiệm) để nộp kèm nếu chủ đầu tư yêu cầu."},{"quote":"Trường hợp kê khai nhưng không có tài liệu chứng minh sẽ không được tính ưu đãi khi đánh giá.","title":"Hồ sơ hưởng ưu đãi phải nộp ngay trong E-HSDT","detail":"Kê khai ưu đãi nhưng không đính kèm tài liệu chứng minh thì không được tính ưu đãi.","category":"eligibility","severity":"warning","reference":"Chương V Mục 1.3.1","recommendation":"Nếu hàng thuộc diện ưu đãi, đính kèm C/O nội địa và tài liệu chi phí sản xuất trong nước ngay trong E-HSDT."},{"quote":"Căn cứ Nghị định số 214/2025/NĐ-CP ngày 04/8/2025 của Chính phủ","title":"Căn cứ pháp lý mới","detail":"HSMT áp dụng Luật Đấu thầu sửa đổi (Luật 57/2024/QH15, 90/2025/QH15), Nghị định 214/2025/NĐ-CP, Nghị định 349/2026/NĐ-CP, Thông tư 79/2025/TT-BTC và 134/2026/TT-BTC. Không áp dụng Nghị định 24/2024/NĐ-CP. Kết quả thực hiện hợp đồng trước đây của nhà thầu cũng được xem xét.","category":"other","severity":"info","reference":"QĐ 810/QĐ-CN&MTĐT; Mục 3","recommendation":"Đối chiếu biểu mẫu và quy định theo các văn bản mới. Kiểm tra lịch sử hợp đồng không hoàn thành của công ty trên hệ thống."},{"quote":"Tiêu chí \"Chấp nhận được\" áp dụng cho mục 12 nếu có sai sót nhỏ","title":"Tiêu chí 12 (không cơ bản) có thể chấp nhận được","detail":"Giải pháp kỹ thuật, kế hoạch vận chuyển và biện pháp an toàn/PCCC được phép ở mức chấp nhận được nếu sai sót nhỏ. Tuy vậy vẫn cần có bản thuyết minh.","category":"technical","severity":"info","reference":"Mục 3 tiêu chí 12, Kết luận","recommendation":"Lập thuyết minh biện pháp thi công, phương án vận chuyển có dự phòng rủi ro, và biện pháp an toàn điện/PCCC."}],"technicalSpecs":[{"item":"Phạm vi cung cấp","reference":"Chương V, Mục 1.2.a","requirement":"01 hệ thống trọn gói gồm: tổ máy phát điện, vỏ chống ồn, tủ ATS, hệ thống thoát khói, cáp động lực, cáp điều khiển và phụ kiện đồng bộ. Bao gồm cung cấp, vận chuyển, lắp đặt, thử tải SAT, đào tạo và chuyển giao công nghệ."},{"item":"Xuất xứ chế tạo tổ máy","reference":"Chương V, Mục 1.2.b, I và I.1","requirement":"Chế tạo đồng bộ, mới 100%, nguyên chiếc 400kVA từ nhà sản xuất tổ máy (OEM/Original Product), lắp trên khung bệ đế thép chịu lực."},{"item":"Tình trạng hàng hóa","reference":"Chương V, I.2; Mục 1.2.a","requirement":"Mới 100%, chưa qua sử dụng, năm sản xuất từ 2025 trở về sau. Tính đến thời điểm bàn giao, nghiệm thu, năm sản xuất không quá 12 tháng."},{"item":"Tiêu chuẩn tổ máy","reference":"Chương V, I.2","requirement":"ISO 8528, ISO 3046, IEC 60034 hoặc tương đương."},{"item":"Công suất liên tục (Prime)","reference":"Chương V, I.3; Mục 3 tiêu chí 5","requirement":"≥ 400 kVA / 320 kW"},{"item":"Công suất dự phòng (Standby)","reference":"Chương V, I.4","requirement":"≥ 440 kVA / 352 kW"},{"item":"Dòng điện định mức","reference":"Chương V, I.5","requirement":"≥ 600A tại 380V, Cosφ = 0.8 trễ"},{"item":"Khả năng quá tải","reference":"Chương V, I.6","requirement":"110% công suất liên tục trong 01 giờ mỗi 12 giờ vận hành, theo ISO 3046-1 và ISO 8528-1 hoặc tương đương."},{"item":"Cấp vận hành","reference":"Chương V, I.7; Mục 3 tiêu chí 4","requirement":"ISO 8528-5 tối thiểu Class G2/G3 hoặc tương đương. Phải có tài liệu hoặc văn bản của hãng chứng minh."},{"item":"Nhận tải một bước","reference":"Chương V, I.8; Mục 3 tiêu chí 5","requirement":"≥ 60% công suất Prime, đáp ứng độ sụt áp và tần số theo ISO 8528-5 Class G2 hoặc tốt hơn."},{"item":"Điện áp / Tần số / Số pha","reference":"Chương V, I.9","requirement":"380V - 415V / 50Hz / 3 pha - 4 dây"},{"item":"Hệ số công suất","reference":"Chương V, I.10","requirement":"0.8 (trễ)"},{"item":"Tốc độ vòng quay","reference":"Chương V, I.11","requirement":"1500 vòng/phút"},{"item":"Tiêu hao nhiên liệu","reference":"Chương V, I.12; Mục 3 tiêu chí 5","requirement":"≤ 90 lít/giờ tại 100% tải Prime, theo thông số công bố chính thức của nhà sản xuất."},{"item":"Bình nhiên liệu chân đế","reference":"Chương V, I.1 và I.13","requirement":"Tích hợp đồng bộ dưới chân đế hoặc bệ mở rộng, vận hành liên tục ≥ 07 giờ ở 100% tải Prime. Dung tích ước tính ≥ 615 lít."},{"item":"Lắp ráp động cơ","reference":"Chương V, II","requirement":"Sản phẩm được lắp ráp bởi nhà sản xuất có chứng chỉ OEM từ hãng động cơ hoặc tương đương."},{"item":"Kiểu động cơ","reference":"Chương V, II.1","requirement":"Diesel 4 thì, làm mát bằng dung dịch tuần hoàn, có tăng áp (Turbocharged) và làm mát khí nạp (Charge Air Cooled)."},{"item":"Cấu hình xi lanh","reference":"Chương V, II.2","requirement":"Tối thiểu 06 xi lanh thẳng hàng (In-line) hoặc cấu hình tương đương."},{"item":"Dung tích xi lanh","reference":"Chương V, II.3","requirement":"Tổng dung tích ≥ 12 lít"},{"item":"Hệ thống phun nhiên liệu","reference":"Chương V, II.4","requirement":"Phun áp lực cao, điều khiển điện tử kỹ thuật số (Common Rail, EUI/MUI hoặc tương đương) của nhà sản xuất động cơ."},{"item":"Điều tốc","reference":"Chương V, II.5","requirement":"Điều tốc điện tử (Electronic Governor), chế độ isochronous hoặc tương đương."},{"item":"Sấy nước làm mát","reference":"Chương V, I.1 và II.6","requirement":"Bộ sấy tự động công suất ≥ 2kW, nguồn nuôi độc lập từ lưới."},{"item":"Lọc tách nước và chẩn đoán","reference":"Chương V, II.7","requirement":"Bộ lọc tách nước bảo vệ kim phun điện tử. ECU có chức năng tự chẩn đoán và lưu nhật ký sự kiện/lỗi (Event Log)."},{"item":"Bảo trì bôi trơn","reference":"Chương V, II.8","requirement":"Van xả dầu kèm ống nối mở rộng hoặc bơm tay chuyên dụng."},{"item":"Hệ thống làm mát","reference":"Chương V, II.9","requirement":"Két nước tản nhiệt (Radiator) và quạt đầu trục, thiết kế cho nhiệt độ môi trường ≥ 50°C."},{"item":"Hệ thống khởi động","reference":"Chương V, I.1 và II.10","requirement":"24VDC; sạc ắc quy tự động từ lưới; tối thiểu 02 bình ắc quy khô miễn bảo dưỡng; khởi động ≥ 03 lần liên tiếp."},{"item":"Đầu phát - kích từ và cấp bảo vệ","reference":"Chương V, III và III.1; Mục 3 tiêu chí 5","requirement":"Xoay chiều 3 pha, không chổi than (Brushless), tự kích từ hoặc PMG. Cách điện tối thiểu Class H; bảo vệ tối thiểu IP23."},{"item":"AVR","reference":"Chương V, III.2","requirement":"Analog hoặc kỹ thuật số; ổn định điện áp tĩnh ≤ ±1.0% (≤ ±0.5% nếu dùng PMG)."},{"item":"Méo sóng hài (THD)","reference":"Chương V, III.3","requirement":"≤ 5% tại mọi mức tải tuyến tính hoặc không tuyến tính cân bằng."},{"item":"Vỏ chống ồn - thiết kế","reference":"Chương V, IV và IV.1","requirement":"Thiết kế đồng bộ từ nhà sản xuất tổ máy (Factory-standard), lắp ngoài trời, vận hành liên tục 100% tải ở môi trường ≥ 50°C."},{"item":"Độ ồn","reference":"Chương V, IV.2 và VII.4.1; Mục 3 tiêu chí 5","requirement":"≤ 75 dBA tại 7 m trong không gian mở, ở 100% tải Prime, đo theo ISO 8528-10 / ISO 3744 hoặc tương đương."},{"item":"Vật liệu cách âm","reference":"Chương V, IV.3","requirement":"Rockwool tỷ trọng cao hoặc mút tiêu âm không cháy hoặc tương đương, đáp ứng quy chuẩn PCCC."},{"item":"Thiết kế vận hành vỏ","reference":"Chương V, IV.4","requirement":"Cửa hông có bản lề và khóa; cửa sổ kính an toàn/Mica quan sát LCD; nút dừng khẩn cấp cơ học bên ngoài vỏ."},{"item":"Khung đế và giảm chấn","reference":"Chương V, IV.5 và VII.5.1","requirement":"Có điểm móc cẩu; khung thép cường độ cao; đệm cao su AVM triệt tiêu rung ≥ 95%."},{"item":"Bộ điều khiển tổ máy","reference":"Chương V, V và V.1","requirement":"Vi xử lý kỹ thuật số, LCD đồ họa; AMF; Event Log; bảo mật Password/PIN; hiển thị mã lỗi; cổng USB."},{"item":"Giao thức kết nối","reference":"Chương V, V.2","requirement":"Kết nối BMS/SCADA qua Modbus RS485 (tích hợp sẵn hoặc qua module chuyển đổi chính hãng)."},{"item":"Chức năng bảo vệ","reference":"Chương V, V.3","requirement":"Dừng khẩn cấp khi: quá tốc độ, thấp tốc độ, áp suất dầu thấp, nhiệt độ nước cao, lỗi sạc, quá tải dòng, lỗi cảm biến."},{"item":"Hiển thị giám sát","reference":"Chương V, V.4","requirement":"V pha/dây, A từng pha, Hz, kW, kVA, PF, áp suất dầu, nhiệt độ nước, điện áp ắc quy, tổng giờ chạy."},{"item":"Tủ ATS - tiêu chuẩn","reference":"Chương V, VI và VI.1","requirement":"Lắp đặt trong nhà; tuân thủ IEC 61439-1/2 và IEC 60947-6-1 hoặc tương đương."},{"item":"Tủ ATS - dòng định mức","reference":"Chương V, VI.2","requirement":"≥ 630A liên tục"},{"item":"Tủ ATS - thiết bị đóng cắt","reference":"Chương V, VI.3","requirement":"Bộ ATS chuyên dụng tích hợp, hoặc 02 MCCB/ACB đáp ứng IEC 60947-6-1 hoặc tương đương."},{"item":"Tủ ATS - dòng cắt ngắn mạch Icu","reference":"Chương V, VI.4","requirement":"≥ 50kA tại 380V"},{"item":"Tủ ATS - liên động","reference":"Chương V, VI.5","requirement":"Liên động cơ học và điện (Mechanical & Electrical Interlock)."},{"item":"Tủ ATS - độ bền","reference":"Chương V, VI.6","requirement":"Cơ học ≥ 10.000 lần; điện ≥ 2.000 lần đóng cắt."},{"item":"Tủ ATS - bộ điều khiển","reference":"Chương V, VI.7","requirement":"Vi xử lý, LCD, phím cài đặt; tiếp điểm khô Remote Start khi mất lưới, mất pha, ngược pha hoặc sụt áp; trễ chuyển nguồn chỉnh được 0-60 giây."},{"item":"Tủ ATS - bảo vệ và cài đặt","reference":"Chương V, VI.8","requirement":"Trễ khởi động, trễ chạy mát (Cooling down); bảo vệ quá áp, thấp áp, mất pha, ngược pha."},{"item":"Tủ ATS - vỏ tủ","reference":"Chương V, VI.9","requirement":"Thép tấm ≥ 2.0 mm sơn tĩnh điện; IP42; đủ không gian đấu 02 cáp 3x240+1x150mm² song song."},{"item":"Tủ ATS - chế độ vận hành","reference":"Chương V, VI.10","requirement":"Auto – Manual – Off"},{"item":"Cáp động lực","reference":"Chương V, VII, VII.1.1 và VII.1.2","requirement":"0.6/1kV, Cu/XLPE/PVC, TCVN 5935-1 / IEC 60502-1. Tối thiểu 02 sợi đa lõi 3x240+1x150mm² chạy song song (khoảng cách ~15 m). PE: cáp đơn Cu/PVC vàng xanh, tổng tiết diện ≥ 120mm²."},{"item":"Sụt áp","reference":"Chương V, VII.1.3 và Mục 3.3; Mục 3 tiêu chí 10","requirement":"≤ 1% trên chiều dài thực tế ở 100% tải định mức."},{"item":"Cáp tín hiệu","reference":"Chương V, VII.2","requirement":"Cu/PVC/PVC có lưới đồng chống nhiễu (Shielded control cable); mỗi lõi ≥ 1.5mm²; theo TCVN 6610 / IEC 60227 hoặc IEC 60502-1."},{"item":"Đầu cốt","reference":"Chương V, VII.3.2 và 1.3.3","requirement":"Đồng mạ thiếc, ép bằng kìm thủy lực, bọc gen co nhiệt phân màu Đỏ - Vàng - Xanh - Đen (N), dán nhãn pha ở cả hai đầu."},{"item":"Ống luồn và giá đỡ cáp","reference":"Chương V, VII.3.3 đến VII.3.5","requirement":"Ống nhựa xoắn HDPE hoặc ống thép mạ kẽm, cố định bằng đai/kẹp/giá thép. Giá đỡ tiếp địa liên tục ≤ 4Ω, liên kết bằng cáp ≥ 120mm²."},{"item":"Bộ giảm thanh","reference":"Chương V, VII.4.1","requirement":"Cấp Hospital Grade/Critical hoặc tương đương, đồng bộ từ nhà sản xuất tổ máy; giảm âm 25-35 dBA; thân thép chịu nhiệt, lót sợi khoáng, bọc cách nhiệt."},{"item":"Ống thoát khói","reference":"Chương V, VII.4.2","requirement":"Ống xả xoắn, ống bù co giãn hoặc ống thép chịu nhiệt; bọc bông khoáng, ngoài bọc nhôm/Inox; giá đỡ gia cường."},{"item":"Khớp nối mềm và phụ kiện khói","reference":"Chương V, VII.4.3 và VII.4.4","requirement":"Bellow Inox giữa cổ xả tăng áp và ống khói; nón che mưa tự động (Rain cap); giá treo có lò xo giảm chấn chịu nhiệt."},{"item":"Tiếp địa tổ máy","reference":"Chương V, VII.5.2","requirement":"Đấu tiếp địa vỏ máy và trung tính đầu phát vào hệ tiếp địa chung; điện trở ≤ 4Ω."},{"item":"Điện trở cách điện","reference":"Chương V, Mục 3.2","requirement":"Đo bằng Megohm cho cáp động lực và cuộn dây đầu phát trước khi đóng điện, đạt ≥ 200 M (đơn vị trong tài liệu bị thiếu, cần làm rõ)."},{"item":"Thử tải SAT","reference":"Chương V, Mục 3.3; Mục 3 tiêu chí 10","requirement":"Dùng Load bank: 50% trong 30 phút, 75% trong 30 phút, 100% trong 02 giờ, 110% trong 01 giờ. Thử chức năng ATS: mất lưới → máy chạy → chuyển nguồn → trả nguồn → chạy mát → dừng. Không được xuất hiện cảnh báo hoặc dừng máy do lỗi."},{"item":"Nạp lần đầu","reference":"Chương V, I.1 và 1.3.2","requirement":"Nạp đầy dầu bôi trơn và nước làm mát lần đầu; nạp đầy bình dầu chân đế khi bàn giao."}],"requiredDocuments":["Bảo đảm dự thầu theo BDL (giá trị và hiệu lực chưa nêu trong tài liệu được cung cấp)","Giấy ủy quyền bán hàng (MA) hoặc văn bản xác nhận hỗ trợ kỹ thuật, phụ tùng, bảo hành của nhà sản xuất tổ máy (OEM) hoặc đại diện hợp pháp tại Việt Nam","Văn bản cam kết hoặc phương án ứng cứu, khắc phục sự cố tại công trình trong 24h","Cam kết cung cấp CO/CQ (bản gốc hoặc bản sao hợp lệ) cho nguyên bộ tổ máy, động cơ, đầu phát, bộ điều khiển, tủ ATS và phụ kiện","Cam kết hàng mới 100%, chưa qua sử dụng, sản xuất không quá 12 tháng đến lúc nghiệm thu, hợp pháp, không vi phạm sở hữu trí tuệ","Catalogue chính thức trích từ website/hệ thống dữ liệu của hãng và datasheet tổ máy, động cơ, đầu phát, bộ điều khiển, tủ ATS, cáp","Bản dịch tiếng Việt của toàn bộ tài liệu tiếng nước ngoài, có chữ ký và đóng dấu của nhà thầu","Biểu so sánh kỹ thuật chi tiết: giá trị cụ thể kèm dẫn chứng số mục và số trang tài liệu","Văn bản của hãng hoặc tài liệu kỹ thuật chứng minh ISO 8528-5 Class G2/G3","Cam kết cung cấp FAT cho toàn bộ tổ máy, thực hiện tại trung tâm của hãng ở nước ngoài (gồm động cơ, đầu phát, hệ điều khiển)","Chứng chỉ ISO 9001, ISO 14001 của nhà máy sản xuất tổ máy, còn hiệu lực đến ngày đóng thầu (bản sao chứng thực)","Cam kết bàn giao và cài đặt phần mềm chẩn đoán lỗi chính hãng","Cam kết tiến độ tối đa 60 ngày tại Xã Thanh Bình, Tỉnh Đồng Tháp","Cam kết bảo hành ≥ 24 tháng/2000 giờ, khắc phục sự cố 24h, đổi hàng lỗi 10 ngày, phụ tùng chính hãng ≥ 05 năm, cung ứng phụ tùng tiêu hao tại Việt Nam","Cam kết thử tải SAT bằng Load bank 50%/30 phút, 75%/30 phút, 100%/2 giờ, 110%/1 giờ và sụt áp ≤ 1%","Cam kết đào tạo tại chỗ và bàn giao hồ sơ (tài liệu tiếng Anh và tiếng Việt, quy trình vận hành tủ ATS)","Thuyết minh giải pháp kỹ thuật, lắp đặt, kế hoạch vận chuyển, phương án dự phòng rủi ro, biện pháp an toàn điện/PCCC","Tài liệu chứng minh hưởng ưu đãi (nếu có): C/O nội địa, giấy chứng nhận pháp nhân...","Tài liệu năng lực - kinh nghiệm và tài chính theo Chương III (chưa có trong tài liệu được cung cấp)"],"restrictiveClauses":["FAT phải thực hiện tại trung tâm kiểm định của hãng sản xuất ở nước ngoài (Mục 3 tiêu chí 6). Điều này loại trừ tổ máy lắp ráp trong nước và có thể mâu thuẫn với chính sách ưu đãi hàng trong nước.","Vỏ chống ồn và bộ giảm thanh phải đồng bộ từ nhà sản xuất tổ máy (Chương V IV, VII.4.1), loại trừ vỏ do đơn vị đóng gói (packager) trong nước chế tạo.","Động cơ bắt buộc phun nhiên liệu điều khiển điện tử, tối thiểu 6 xi lanh, ≥ 12 lít (Chương V II.2 đến II.4), loại trừ các động cơ phun cơ khí phổ biến ở dải 400kVA.","Két nước và vỏ chịu được môi trường ≥ 50°C (Chương V II.9, IV.1), cao hơn mức tiêu chuẩn của nhiều hãng.","Yêu cầu Vận đơn (Bill of Lading) khi giao hàng (Chương V 1.3.4.b, 3.1), ngầm định hàng nhập khẩu.","Catalogue trích từ website của hãng phải thể hiện cả thông số cáp động lực/tín hiệu (Mục 3 tiêu chí 3). Yêu cầu bất khả thi với hãng máy phát, dễ bị dùng để đánh trượt.","Cộng dồn nhiều thông số khắt khe: ≤ 75 dBA@7m ở 100% tải, ≤ 90 L/h, bước tải ≥ 60% Class G2, AVM ≥ 95%, Icu ≥ 50kA. Tổ hợp này có thể thu hẹp lựa chọn về một số ít hãng/model."],"qualificationRequirements":[{"reference":"Chương V, Mục 1.3.1; Mục 3 tiêu chí 1","requirement":"Giấy ủy quyền bán hàng (MA) hoặc văn bản xác nhận hỗ trợ kỹ thuật và bảo hành của nhà sản xuất tổ máy (OEM) hoặc đại diện hợp pháp tại Việt Nam. Văn bản phải cam kết hỗ trợ kỹ thuật, cung cấp phụ tùng và bảo hành theo tiêu chuẩn hãng."},{"reference":"Chương V, Mục 1.3.1; Mục 3 tiêu chí 1","requirement":"Văn bản cam kết hoặc phương án ứng cứu, khắc phục sự cố tại công trình trong 24h, qua nhân sự của hãng hoặc đơn vị kỹ thuật hợp pháp tại Việt Nam."},{"reference":"Chương V, Mục 1.3.1; Mục 3 tiêu chí 6","requirement":"Chứng chỉ ISO 9001 và ISO 14001 (hoặc tương đương) của nhà máy sản xuất tổ máy, còn hiệu lực tại thời điểm đóng thầu."},{"reference":"Chương V, Mục 1.3.1","requirement":"Tài liệu chứng minh hàng hóa ưu đãi (C/O nội địa, giấy chứng nhận pháp nhân...) nếu muốn hưởng ưu đãi. Thiếu tài liệu thì không được tính ưu đãi."},{"reference":"Chương V, Mục 1.3.6","requirement":"Điều kiện thực hiện hợp đồng: bố trí ít nhất 01 cán bộ kỹ thuật trình độ Đại học chuyên ngành Điện hoặc Cơ khí, có kinh nghiệm giám sát/lắp đặt hệ thống điện hoặc máy phát công suất tương đương. Người này phải có mặt khi cẩu máy, đấu nối ATS và thử tải SAT."},{"reference":"Mục 3 Tiêu chuẩn đánh giá kỹ thuật (phần dẫn)","requirement":"Kết quả thực hiện hợp đồng của nhà thầu và chất lượng hàng hóa tương tự được công khai được xem xét theo Điều 19, 20 Nghị định 214/2025/NĐ-CP."},{"reference":null,"requirement":"Tiêu chuẩn năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, năng lực tài chính) không có trong các tệp được cung cấp. Cần lấy Chương III/BDL đầy đủ trên muasamcong."}],"questionsForClarification":["Đề nghị cung cấp BDL: giá trị, hình thức, thời hạn bảo đảm dự thầu và hiệu lực E-HSDT; hình thức, phương thức lựa chọn nhà thầu; phương pháp đánh giá về giá.","Đề nghị cung cấp tiêu chuẩn đánh giá năng lực - kinh nghiệm và tài chính (hợp đồng tương tự, doanh thu bình quân, nguồn lực tài chính).","Yêu cầu dung tích bình dầu ≥ 615 lít hay ≥ 7 giờ ở 100% tải Prime được áp dụng thế nào? Với tiêu hao 90 L/h, 7 giờ cần khoảng 630 lít.","Hàng sản xuất năm 2025 có được chấp nhận không, khi đồng thời phải đáp ứng điều kiện không quá 12 tháng tính đến thời điểm nghiệm thu?","FAT bắt buộc tại trung tâm của hãng ở nước ngoài: tổ máy lắp ráp tại Việt Nam theo chứng chỉ OEM, có FAT tại nhà máy trong nước, có được chấp nhận không?","Vỏ chống ồn do đơn vị đóng gói được hãng ủy quyền chế tạo có được coi là tương đương với Factory-standard không?","Catalogue của hãng máy phát không thể hiện thông số cáp. Có chấp nhận catalogue của nhà sản xuất cáp không?","Đơn vị của ngưỡng điện trở cách điện ≥ 200 là MΩ phải không?","Móng/bệ đặt máy do chủ đầu tư hay nhà thầu thực hiện? Vị trí đặt máy ngoài trời hay trong phòng máy (Mục 2.2 nhắc đến ống khói từ máy ra ngoài phòng máy)?","Phạm vi đấu nối từ tủ ATS vào hệ thống phân phối hạ thế hiện hữu (cáp nguồn lưới vào ATS, điểm đấu tủ MSB) có thuộc gói thầu không?","Có cho phép khảo sát hiện trường trước thời điểm đóng thầu không?","Chế độ nhận tải 60% áp dụng cho tiêu chí G2 hay G3? Có chấp nhận đường cong nhận tải theo BMEP của hãng không?","Hiệu quả cách ly rung AVM ≥ 95% được chứng minh bằng tài liệu nào?"]},"status":"done","analyzedAt":"2026-10-20T13:41:28.119Z"}},"IB2600574692":{"u":"2026-10-21T00:52:39.148+00:00","d":{"notes":[],"result":{"keyInfo":{"budget":"1,68 tỷ đồng","bidForm":null,"bidName":"Sửa chữa Công trình: Téc vỉa 14 Hà Tu 2 téc; Hạng mục: Bờ chống va sàn cấp, hệ thống công nghệ xuất, nhà để chất thải, nhà để máy phát, hệ thống cứu hỏa, làm mát Stec, điện, dây tín hiệu, tiếp địa và khu phụ trợ. Số hiệu: SC.14HT.2026","investor":"Công ty Cổ phần Vật tư - TKV (MST 5700100707)","notifyNo":"IB2600574692","warranty":"Tối thiểu 12 tháng kể từ ngày bàn giao, nghiệm thu công trình đưa vào sử dụng","bidMethod":null,"bidSecurity":"Có yêu cầu theo mục 18 CDNT nhưng số tiền và thời hạn hiệu lực không được nêu trong các tệp đã cung cấp","bidValidity":null,"closingTime":"09:00 ngày 22/10/2026","contractType":null,"deliveryTime":"Thời hạn thi công tối đa 45 ngày; khởi công chậm nhất trong khoảng 03 ngày sau khi Chủ đầu tư thông báo; hoàn thành trong năm 2026","procuringEntity":null,"deliveryLocation":"Phường Hà Tu, tỉnh Quảng Ninh","evaluationMethod":"Kỹ thuật đánh giá theo tiêu chí Đạt/Không đạt (Mục 3 - Tiêu chuẩn đánh giá về kỹ thuật); phương pháp đánh giá tài chính không được nêu trong các tệp đã cung cấp"},"summary":"Đây là gói thầu xây lắp sửa chữa công trình kho xăng dầu cấp II, không phải gói cung cấp máy phát điện. Tên gói: Téc vỉa 14 Hà Tu 2 téc (số hiệu SC.14HT.2026, TBMT IB2600574692) tại Phường Hà Tu, tỉnh Quảng Ninh; chủ đầu tư là Công ty Cổ phần Vật tư - TKV; giá gói thầu 1,68 tỷ đồng; đóng thầu 09:00 ngày 22/10/2026. Phạm vi gồm sửa chữa bờ chống va, sàn cấp, hệ thống công nghệ xuất, nhà để chất thải, nhà để máy phát và bơm cứu hỏa, hệ thống cứu hỏa, làm mát Stec, điện, tín hiệu, tiếp địa và khu phụ trợ. Phần liên quan máy phát chỉ là di chuyển và lắp đặt máy phát điện 40KVA vào bệ bê tông, lắp cầu dao đảo chiều 150A, tủ điện, cáp và tiếp địa. Thời gian thi công tối đa 45 ngày, bảo hành tối thiểu 12 tháng; tiêu chuẩn kỹ thuật chấm theo Đạt/Không đạt.","highlights":[{"quote":null,"title":"Hạn đóng thầu 09:00 ngày 22/10/2026","detail":"Hồ sơ mời thầu được phê duyệt ngày 13/10/2026 (thời gian ký số 13-10-2026 14:49:52). Như vậy chỉ còn khoảng 9 ngày để khảo sát hiện trường, lập biện pháp thi công, tiến độ và ký thỏa thuận với nhà cung cấp.","category":"deadline","severity":"critical","reference":"Thông tin gói thầu; Quyết định phê duyệt HSMT","recommendation":"Lập kế hoạch ngay, khảo sát hiện trường sớm và nộp thầu trước hạn ít nhất 1 ngày để phòng sự cố hệ thống."},{"quote":"Loại, cấp công trình: Kho xăng dầu, cấp II.","title":"Gói xây lắp kho xăng dầu, không phải gói cung cấp máy phát","detail":"Phần máy phát chỉ là lắp đặt 40KVA và cầu dao đảo chiều. Phần lớn khối lượng là kết cấu thép, bê tông, công nghệ xuất xăng dầu và cứu hỏa cho công trình cấp II. Tiêu chuẩn kinh nghiệm hợp đồng tương tự và năng lực xây dựng có thể là rào cản lớn với doanh nghiệp chuyên máy phát.","category":"eligibility","severity":"critical","reference":"Chương V, mục I.4","recommendation":"Tải đủ chương III (năng lực-kinh nghiệm) và BDL để kiểm tra yêu cầu hợp đồng tương tự và chứng chỉ năng lực xây dựng. Cân nhắc liên danh với nhà thầu xây lắp hoặc không dự thầu."},{"quote":"thực hiện nộp bảo đảm dự thầu đáp ứng theo quy định tại mục 18 CDNT","title":"Bảo đảm dự thầu chưa rõ giá trị và hiệu lực","detail":"Tiêu chí uy tín có dẫn chiếu đến bảo đảm dự thầu theo mục 18 CDNT, nhưng số tiền, thời hạn hiệu lực và hiệu lực HSDT không có trong các tệp đã cung cấp.","category":"financial","severity":"critical","reference":"Mục 3 - TCĐG kỹ thuật, tiêu chí 6","recommendation":"Đọc BDL trên hệ thống để lấy số tiền và số ngày hiệu lực. Mở thư bảo lãnh đúng tên gói, đúng bên thụ hưởng và đủ thời hạn."},{"quote":"Có bảng kê đầy đủ vật tư, vật liệu đúng theo yêu cầu tại mục 3, Phần III, chương V- Yêu cầu kỹ thuật của E-HSMT.","title":"Bảng kê vật tư phải đầy đủ theo mục 3, Phần III, Chương V","detail":"Tiêu chí này chấm Đạt/Không đạt. Phải điền cột “Đề xuất của nhà thầu” cho đủ 14 nhóm vật tư, ghi rõ hãng, quy cách và tiêu chuẩn.","category":"documents","severity":"critical","reference":"Mục 3 - TCĐG kỹ thuật, tiêu chí 1","recommendation":"Lập bảng đề xuất đủ 14 dòng, kèm catalogue và CO/CQ dự kiến; bổ sung máy phát, cáp, tủ, aptomat, cầu dao đảo chiều."},{"quote":"Có thỏa thuận hoặc hợp đồng nguyên tắc với các nhà cung đáp ứng yêu cầu đối với gói thầu về tính phù hợp của vật tư, vật liệu","title":"Bắt buộc có thỏa thuận hoặc hợp đồng nguyên tắc với nhà cung cấp vật tư chính","detail":"Thiếu thỏa thuận với nhà cung cấp cát, đá, xi măng, cốt thép, thép hình, thép hộp, tôn, van, tê, cút, bích thì bị đánh giá Không đạt.","category":"documents","severity":"critical","reference":"Mục 3 - TCĐG kỹ thuật, tiêu chí 4","recommendation":"Ký ngay các thỏa thuận hoặc hợp đồng nguyên tắc có ghi tên gói thầu, kèm giấy phép kinh doanh của nhà cung cấp."},{"quote":"Đề xuất thời gian thi công ≤ 45 ngày kể từ ngày bàn giao mặt bằng thi công","title":"Thời gian thi công ≤ 45 ngày và biểu tiến độ chi tiết","detail":"Đề xuất trên 45 ngày hoặc thiếu biểu tiến độ hợp lý sẽ bị Không đạt. Tiến độ phải tính theo ngày cho từng hạng mục và kèm biểu đồ nhân lực.","category":"technical","severity":"critical","reference":"Mục 3 - TCĐG kỹ thuật, tiêu chí 2.1-2.2; Chương V mục II","recommendation":"Lập tiến độ Gantt ≤ 45 ngày, chi tiết từng hạng mục, kèm biểu đồ nhân lực và máy thi công."},{"quote":"Nội dung biện pháp thi công phải được thể hiện bằng thuyết minh và các bản vẽ mô tả các công việc chính của từng hạng mục công trình","title":"Biện pháp thi công, sơ đồ tổ chức, chất lượng, an toàn, PCCC, môi trường","detail":"Mỗi nội dung là một tiêu chí Đạt/Không đạt. Biện pháp thi công phải có thuyết minh và bản vẽ cho từng hạng mục.","category":"documents","severity":"critical","reference":"Chương V, mục III.9; Mục 3 - TCĐG tiêu chí 2.3, 3, 4","recommendation":"Chuẩn bị đủ thuyết minh, bản vẽ biện pháp, sơ đồ tổ chức hiện trường, cam kết huy động nhân lực, biện pháp chất lượng, an toàn, PCCC và môi trường. Lưu ý đây là kho xăng dầu đang vận hành nên cần biện pháp phòng nổ khi hàn cắt."},{"quote":"Có giải pháp khả thi và thời gian bảo hành ≥ 12 tháng","title":"Bảo hành ≥ 12 tháng kèm giải pháp bảo hành","detail":"Phải đề xuất thời gian bảo hành không dưới 12 tháng và có giải pháp bảo hành khả thi.","category":"documents","severity":"critical","reference":"Mục 3 - TCĐG tiêu chí 5; Chương V mục III.12","recommendation":"Cam kết bảo hành từ 12 tháng trở lên, nêu quy trình tiếp nhận và xử lý lỗi bắt đầu trong vòng 21 ngày."},{"quote":"Có văn bản cam kết khẳng định uy tín (không có hành vi vi phạm quy định tại khoản 1 Điều 20 của Nghị định số 214/2025/NĐ-CP)","title":"Văn bản cam kết uy tín theo NĐ 214/2025/NĐ-CP","detail":"Thiếu văn bản cam kết sẽ bị Không đạt, trừ trường hợp nhà thầu nộp bảo đảm dự thầu theo mục 18 CDNT.","category":"documents","severity":"critical","reference":"Mục 3 - TCĐG tiêu chí 6","recommendation":"Lập và ký số văn bản cam kết đính kèm HSDT."},{"quote":"Lắp đặt máy phát điện 40KVA vào bệ bê tông trong nhà","title":"Thiếu thông số máy phát 40KVA","detail":"Hồ sơ không nêu công suất liên tục hay dự phòng, kW, điện áp, hãng, xuất xứ, độ ồn, vỏ, năm sản xuất, CO/CQ. Cũng không rõ máy cấp mới hay lắp lại máy hiện có.","category":"technical","severity":"warning","reference":"Chương V, mục III.4.8","recommendation":"Đối chiếu bảng tiên lượng (BOQ) và bản vẽ. Gửi yêu cầu làm rõ trước khi chào giá thiết bị."},{"quote":"Thời gian thi công tính từ ngày khởi công theo yêu cầu của Chủ đầu tư","title":"Mâu thuẫn mốc tính thời gian thi công","detail":"Chương V tính từ ngày khởi công, còn tiêu chuẩn đánh giá tính từ ngày bàn giao mặt bằng.","category":"contract","severity":"warning","reference":"Chương V mục II.2 và Mục 3 tiêu chí 2.1","recommendation":"Ghi rõ trong HSDT tổng thời gian ≤ 45 ngày theo cả hai mốc; nên hỏi làm rõ."},{"quote":"Do đó, sau này không đòi hỏi thêm các chi phí phát sinh do những điều kiện tự nhiên, hiện trạng của công trình gây nên.","title":"Không được đòi chi phí phát sinh do hiện trạng","detail":"Nhà thầu chịu rủi ro về hiện trạng, điều kiện tự nhiên và lối ra vào. Một số vật tư là tận dụng (tủ, aptomat, van, ống D89x6, thép L50x5) nên chất lượng thực tế chưa biết.","category":"risk","severity":"warning","reference":"Chương V, mục III.11.b","recommendation":"Khảo sát hiện trường trước khi lập giá, chụp ảnh hiện trạng vật tư tận dụng và tính dự phòng rủi ro."},{"quote":null,"title":"Bản vẽ thiết kế chưa có trong bộ tài liệu","detail":"HSMT có 2 bản vẽ (01 Hiện trạng, 02 Mặt bằng, mặt cắt, chi tiết) phát hành 10/2026, nhưng chưa được cung cấp trong bộ tài liệu này.","category":"documents","severity":"warning","reference":"Chương V, mục IV","recommendation":"Tải đủ bản vẽ, BOQ, CDNT, BDL, Chương III và Điều kiện hợp đồng từ muasamcong."},{"quote":"Nhà thầu phải khởi công chậm nhất trong khoảng 03 ngày sau khi Chủ đầu tư thông báo yêu cầu khởi công.","title":"Khởi công trong 03 ngày, sửa lỗi bảo hành trong 21 ngày","detail":"Phải sẵn sàng huy động ngay. Nếu quá hạn sửa lỗi, chủ đầu tư thuê bên thứ ba và trừ vào tiền bảo hành.","category":"contract","severity":"warning","reference":"Chương V, mục II.3 và III.12","recommendation":"Chuẩn bị sẵn nhân lực, máy móc và kho vật tư gần Quảng Ninh."},{"quote":"lắp đặt cầu dao đảo chiều điện lưới và điện máy phát 3 pha, 150A","title":"Không yêu cầu ATS","detail":"Chuyển nguồn dùng cầu dao đảo chiều 3 pha 150A, không có yêu cầu ATS hay tủ hòa đồng bộ.","category":"technical","severity":"info","reference":"Chương V, mục III.4.8","recommendation":"Chào đúng cầu dao đảo chiều. Nếu muốn đề xuất ATS thì chỉ ghi là phương án tùy chọn."}],"technicalSpecs":[{"item":"Máy phát điện","reference":"Chương V, mục III.4.8 (Hệ thống điện, tiếp địa nhà để máy phát) và 4.5","requirement":"“Lắp đặt máy phát điện 40KVA vào bệ bê tông trong nhà”. Hồ sơ không nêu loại công suất (PRP/ESP/COP), kW, điện áp, tần số, hãng động cơ/đầu phát, xuất xứ, độ ồn, vỏ chống ồn, tiêu hao nhiên liệu, bộ điều khiển, tiêu chuẩn khí thải, năm sản xuất, CO/CQ. Hồ sơ cũng không nêu rõ đây là máy cung cấp mới hay máy hiện có lắp lại (mục 4.5 có “Di chuyển máy phát… ra ngoài để lấy mặt bằng thi công”)."},{"item":"Chuyển nguồn lưới - máy phát","reference":"Chương V, mục III.4.8","requirement":"“lắp đặt cầu dao đảo chiều điện lưới và điện máy phát 3 pha, 150A”. Đây là chuyển nguồn bằng tay; hồ sơ không yêu cầu ATS."},{"item":"Tủ điện nhà máy phát","reference":"Chương V, mục III.4.8","requirement":"“lắp đặt tủ điện KT: 450x300x200; lắp đặt Aptomat vào tủ (Aptomat tổng 3 pha 100A, Aptomat cho bơm cứu hoả 3 pha 20A, cho các thiết bị điện khác 2 pha 20A )”"},{"item":"Cáp điện từ tủ tổng đến máy phát","reference":"Chương V, mục III.4.8","requirement":"“lắp đặt ống nhựa sun vàng D34 bảo hộ dây dẫn điện từ tủ tổng đến máy phát; luồn dây cáp điện CU/XLPE/PVC 3x16+1x10”"},{"item":"Cáp bơm cứu hỏa và chiếu sáng nhà máy phát","reference":"Chương V, mục III.4.8","requirement":"Bơm cứu hỏa: ống sun vàng D27, cáp CU/XLPE/PVC 3x6+1x4. Chiếu sáng: ống sun D21, dây 2x1,5. Đèn: “bóng điện phòng nổ Led 220V- 18W”"},{"item":"Tiếp địa nhà máy phát","reference":"Chương V, mục III.4.8","requirement":"Cọc thép L63x6 dài 2m/cọc, khoảng cách >2,5m, dây tiếp địa D12 “hàn vào chân tủ điện, máy phát và máy bơm nước cứu hoả”, “đo kiểm tra điện trở an toàn”. Giá trị điện trở yêu cầu không được nêu."},{"item":"Nhà để máy phát và bơm cứu hỏa","reference":"Chương V, mục III.4.5","requirement":"Bê tông lót M150, móng cột M200; bệ đặt máy phát và bơm bằng bê tông; cột thép I150, kèo L50x5, xà gồ hộp mạ kẽm 60x30x1,8; mái và tường tôn múi mạ màu 11 sóng dày 0.45; sơn 1 nước chống rỉ, 2 nước phủ. Kích thước bệ máy không được nêu."},{"item":"Cáp từ nhà máy phát đến tủ tổng sàn cấp","reference":"Chương V, mục III.4.8 (sàn cấp trong)","requirement":"Ống nhựa chống cháy D34, “luồn dây cáp điện CU/XLPE/PVC 3x16+1x10 trong ống nhựa bảo hộ từ nhà máy phát đến tủ tổng”"},{"item":"Tủ điện sàn cấp ngoài","reference":"Chương V, mục III.4.8","requirement":"“tủ điện KT: 600x400x250”; Aptomat tổng 3 pha 100A, cột bơm 3 pha 20A, điều khiển 2 pha 50A, chiếu sáng 2 pha 20A; tủ CNTT 400x300x200"},{"item":"Tủ điện sàn cấp trong","reference":"Chương V, mục III.4.8","requirement":"Tủ và Aptomat tận dụng lại; cáp cột bơm CU/XLPE/PVC 3x6+1x4, cáp điều khiển 3x2,5, chiếu sáng 2x1,5"},{"item":"Chiếu sáng, tín hiệu sàn cấp","reference":"Chương V, mục III.4.8","requirement":"Đèn pha “IP 65-220v-50W”, đèn phòng nổ Led 220V-18W, đèn tín hiệu 220V-18W; cáp mạng 5e trong ống D27; cáp điều khiển chống nhiễu và cáp quang 8fo trong ống D21"},{"item":"Hệ thống cứu hỏa","reference":"Chương V, mục III.4.6","requirement":"Lắp lại bơm cứu hỏa; Stec Inox chứa bọt foam 1,5m3; ống thép D89x4.5 và D76x4.5; van chặn DN80 và van hồi lưu tận dụng lại"},{"item":"Hệ thống công nghệ xuất","reference":"Chương V, mục III.4.3","requirement":"Ống thép D114x6, D89x6, D76x6; ống trong rãnh “bọc 2 lớp vải thủy tinh, 3 lớp nhựa đường”; “Lắp đặt hoàn thiện cột bơm Tatsuno và tiến hành thử áp lực đường ống công nghệ”"},{"item":"Làm mát Stec","reference":"Chương V, mục III.4.7","requirement":"Ống thép tráng kẽm D34x2.3 và D27x2.3, béc phun INOX"},{"item":"Thiết bị điện, dây dẫn","reference":"Chương V, mục III.3.a, bảng vật tư TT9","requirement":"“Trần phú, Cadisun , Panasonic, LS hoặc tương đương”"},{"item":"Đèn chiếu sáng","reference":"Chương V, mục III.3.a, TT10","requirement":"“Rạng đông hoặc tương đương”"},{"item":"Van chặn thép","reference":"Chương V, mục III.3.a, TT13","requirement":"“Hàn Quốc hoặc tương đương”"},{"item":"Thép các loại","reference":"Chương V, mục III.3.a, TT14","requirement":"“Hòa phát, Việt Úc hoặc tương đương”"},{"item":"Tôn","reference":"Chương V, mục III.3.a, TT1-2","requirement":"Tôn múi mạ màu ≥0,45 mm “Hoa Sen hoặc tương đương”; tôn tráng kẽm ≥1,5 mm “Hòa phát, Hoa Sen hoặc tương đương”"},{"item":"Xi măng, cát, đá, gạch","reference":"Chương V, mục III.3.a, TT3-7","requirement":"“Xi măng Cẩm Phả bao PCB30, PCB40”; cát Sông Lô, Sông Hồng, cát địa phương; “Đá cốt bê tông sản xuất bằng dây chuyền tự động”; “Gạch Tuylen 2 lỗ A1 Hạ Long hoặc tương đương” 6,5x10,5x22cm; gạch Ceramic"},{"item":"Cửa, sơn, thiết bị vệ sinh","reference":"Chương V, mục III.3.a, TT8, 11, 12","requirement":"“Cửa khung nhôm hệ Xingfa”; sơn “Đại bàng, Hà nội hoặc tương đương”; thiết bị vệ sinh “Viglacera hoặc tương đương”"},{"item":"Tiêu chuẩn áp dụng","reference":"Chương V, mục III.1","requirement":"TCVN 4055:2012, TCVN 4516:1988, TCXDVN 170:2007, TCVN 9377-3:2012, TCVN 4085:2025, TCVN 9115:2019, TCVN 8790:2011, TCVN 2737:2023, TCVN 5574:2018, TCVN 5307:2009, QCVN 01:2020/BCT và quy định của Tập đoàn TKV về sửa chữa kho xăng dầu"}],"requiredDocuments":["Đơn dự thầu và các biểu mẫu theo E-HSMT (chi tiết theo CDNT/BDL, chưa có trong bộ tài liệu này)","Bảo đảm dự thầu theo mục 18 CDNT (giá trị và hiệu lực xem BDL)","Văn bản cam kết khẳng định uy tín, không vi phạm khoản 1 Điều 20 NĐ 214/2025/NĐ-CP","Bảng kê đề xuất vật tư, vật liệu đầy đủ theo mục 3, Phần III, Chương V (điền cột Đề xuất của nhà thầu)","Thỏa thuận hoặc hợp đồng nguyên tắc với nhà cung cấp vật tư chính (cát, đá, xi măng, cốt thép, thép hình, thép hộp mạ kẽm, tôn, van, tê, cút, bích…)","Biểu tiến độ thi công chi tiết ≤ 45 ngày theo từng hạng mục, kèm biểu đồ nhân lực và máy thi công","Thuyết minh và bản vẽ biện pháp tổ chức thi công tổng thể và chi tiết từng hạng mục","Sơ đồ hệ thống tổ chức sản xuất và quản lý hiện trường","Cam kết bố trí, huy động nhân lực","Danh sách cán bộ chủ chốt","Danh sách máy móc, thiết bị thi công","Biện pháp bảo đảm chất lượng công trình và vật tư","Biện pháp vệ sinh môi trường, phòng cháy chữa cháy, an toàn lao động","Giải pháp bảo hành và cam kết thời gian bảo hành ≥ 12 tháng","Hồ sơ năng lực, kinh nghiệm và tài chính theo Chương III (chưa có trong bộ tài liệu này)"],"restrictiveClauses":["Xi măng ghi đích danh “Xi măng Cẩm Phả bao PCB30, PCB40” mà dòng này không có “hoặc tương đương” (chỉ tiêu đề cột có ghi “hoặc tương đương”)","Cửa đi, cửa sổ ghi “Cửa khung nhôm hệ Xingfa”, không kèm “hoặc tương đương” tại dòng","Đá ghi “Đá cốt bê tông sản xuất bằng dây chuyền tự động”, có thể hạn chế nguồn cung","Cột bơm ghi đích danh Tatsuno (có thể là thiết bị hiện có lắp lại)","Van chặn thép theo xuất xứ “Hàn Quốc hoặc tương đương”","Gạch nêu đích danh “Gạch Tuylen 2 lỗ A1 Hạ Long hoặc tương đương”","Yêu cầu có thỏa thuận hoặc hợp đồng nguyên tắc với nhà cung cấp là tiêu chí Đạt/Không đạt, khá chặt với thời gian chuẩn bị ngắn"],"qualificationRequirements":[{"reference":"Mục 3 - TCĐG kỹ thuật, tiêu chí 6","requirement":"Uy tín nhà thầu: “Có văn bản cam kết khẳng định uy tín (không có hành vi vi phạm quy định tại khoản 1 Điều 20 của Nghị định số 214/2025/NĐ-CP)”, hoặc nhà thầu tự xác định có vi phạm thì phải nộp bảo đảm dự thầu theo mục 18 CDNT"},{"reference":null,"requirement":"Tiêu chuẩn năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu, tình hình tài chính, nhân sự chủ chốt, thiết bị) không có trong các tệp đã cung cấp, nên chưa xác định được"},{"reference":"Chương V, mục III.8.a","requirement":"Nhân sự chủ chốt: “Nhà thầu phải đăng ký đầy đủ toàn bộ danh sách cán bộ chủ chốt phục vụ gói thầu”. Vị trí và số năm kinh nghiệm không được nêu."},{"reference":"Chương V, mục III.7","requirement":"Người lao động làm công việc yêu cầu nghiêm ngặt về an toàn “phải có giấy chứng nhận đào tạo an toàn lao động”"}],"questionsForClarification":["Máy phát 40KVA do nhà thầu cung cấp mới hay chỉ di chuyển và lắp lại máy hiện có? Nếu cấp mới, đề nghị nêu công suất (PRP/ESP theo ISO 8528, kW), điện áp và tần số, hãng/xuất xứ động cơ và đầu phát, vỏ chống ồn, độ ồn, năm sản xuất, yêu cầu CO/CQ và bảo hành riêng của máy.","Thời gian thi công 45 ngày tính từ ngày khởi công (Chương V mục II.2) hay từ ngày bàn giao mặt bằng (Mục 3 tiêu chí 2.1)?","Đề nghị xác nhận giá trị và thời hạn hiệu lực bảo đảm dự thầu, hiệu lực HSDT và loại hợp đồng (trọn gói hay theo đơn giá).","Xi măng Cẩm Phả và cửa nhôm Xingfa có chấp nhận sản phẩm tương đương không?","Giá trị điện trở tiếp địa an toàn yêu cầu là bao nhiêu Ω?","Cột bơm Tatsuno và bơm cứu hỏa là thiết bị hiện có lắp lại hay nhà thầu phải cung cấp?","Chất lượng vật tư tận dụng (tủ, aptomat, van, ống D89x6, thép L50x5) không đạt thì xử lý thế nào, chi phí thay thế do bên nào chịu?","Thời gian được phép làm việc trong kho xăng dầu đang vận hành và yêu cầu giấy phép hỏa công khi hàn cắt?","Đề nghị cung cấp đầy đủ bản vẽ 01, 02 và bảng tiên lượng (BOQ) nếu chưa đăng tải."]},"status":"done","analyzedAt":"2026-10-20T13:24:57.494Z"}},"IB2600575567":{"u":"2026-10-21T00:52:39.148+00:00","d":{"notes":["Hồ sơ quá dài nên phần cuối đã bị cắt."],"result":{"keyInfo":{"budget":"824,5 triệu đồng (theo thông tin đã biết; không nêu trong phần HSMT được cung cấp)","bidForm":"Không nêu rõ trong phần tài liệu được cung cấp (gói thầu áp dụng Quy chế mua sắm nội bộ VSP-000-TM-238, phiên bản 02, sửa đổi 02)","bidName":"Phụ tùng cho máy phát điện năm 2026 (VT-3687/26-XL-HMH). BDL ghi: 'Spare parts for the generators in 2026, Block 09-1'","investor":"Liên doanh Việt-Nga Vietsovpetro","notifyNo":"IB2600575567 (theo thông tin đã biết; số HSMT nội bộ: 15193/26-HSMT-PTM/BMĐH)","warranty":null,"bidMethod":"Một giai đoạn một túi hồ sơ ('single-stage one-envelope procedure')","bidSecurity":"450,00 USD hoặc 12.000.000 VND; hiệu lực ≥ 120 ngày kể từ thời điểm đóng thầu. Nộp tiền mặt hoặc chuyển khoản vào TK Vietcombank Vũng Tàu: VND 008.100.000001.1, USD 0081370000029 (ITB 18.1 cũng cho phép thư bảo lãnh ngân hàng hoặc chứng thư bảo lãnh bảo hiểm)","bidValidity":"≥ 90 ngày kể từ thời điểm đóng thầu","closingTime":"09:00 ngày 27/10/2026 (theo thông tin đã biết; BDL ITB 19.1 để trống ngày: '09 hour 00 minute, date […] month […] year 2026'). Mở thầu lúc 09:30 tại 105 Lê Lợi, phường Vũng Tàu, TP. Hồ Chí Minh","contractType":null,"deliveryTime":null,"procuringEntity":"Vietsovpetro, Phòng Thương mại (đơn vị đặt hàng: XN Xây lắp). Người thực hiện: Hồ Mai Hương, máy lẻ 2769, email huonghm.hq@vietsov.com.vn","deliveryLocation":"Nhà thầu Việt Nam: giao đến kho Vietsovpetro, giá bao gồm mọi thuế, phí phát sinh tại Việt Nam. Nhà thầu nước ngoài: CFR cảng Vietsovpetro, Vũng Tàu (Incoterms 2020)","evaluationMethod":"Năng lực, kinh nghiệm: đạt/không đạt. Kỹ thuật: đạt/không đạt. Giá: phương pháp giá thấp nhất cho toàn gói, sau khi sửa lỗi, hiệu chỉnh sai lệch, trừ giảm giá và cộng giá trị ưu đãi 7,5% (nếu có)"},"summary":"Gói thầu VT-3687/26-XL-HMH mua sắm phụ tùng cho máy phát điện năm 2026 cho Lô 09-1 của Liên doanh Việt-Nga Vietsovpetro (đơn vị đặt hàng: XN Xây lắp). Đây là gói mua phụ tùng, không phải mua tổ máy phát. Danh mục và thông số kỹ thuật nằm ở Phụ lục 01-03 Phần 4, nhưng các phụ lục này không có trong phần tài liệu được cung cấp. Gói thầu áp dụng Quy chế nội bộ VSP-000-TM-238, phương thức một giai đoạn một túi hồ sơ, đánh giá năng lực và kỹ thuật theo đạt/không đạt, xếp hạng theo giá thấp nhất cho toàn gói. Hồ sơ dự thầu phải lập bằng tiếng Anh và nộp trực tiếp tại 105 Lê Lợi; hiệu lực hồ sơ ≥ 90 ngày; bảo đảm dự thầu 450 USD hoặc 12.000.000 VND với hiệu lực ≥ 120 ngày; hàng hóa phải sản xuất từ năm 2025 trở về sau. Giá gói thầu là 824,5 triệu đồng; đóng thầu 09:00 ngày 27/10/2026, mở thầu 09:30 cùng ngày (theo thông tin đã biết, vì BDL để trống ngày).","highlights":[{"quote":"Scope of Supply: See Attachment 01 of PART 4. Technical requirement: see Attachment 02 of PART 4. Technical Evaluation Criteria: see Attachment 03 of PART 4.","title":"Thiếu Phụ lục 01-03 Phần 4 (danh mục, yêu cầu kỹ thuật, tiêu chí đánh giá kỹ thuật)","detail":"Toàn bộ danh mục phụ tùng, thông số kỹ thuật và tiêu chí đánh giá kỹ thuật nằm ở Phụ lục 01, 02, 03 Phần 4, nhưng phần tài liệu được cung cấp bị cắt và không có các phụ lục này. Chưa thể đối chiếu sự phù hợp kỹ thuật.","category":"documents","severity":"critical","reference":"BDL ITB 1.2","recommendation":"Tải đầy đủ toàn bộ tệp HSMT và phụ lục trên muasamcong hoặc yêu cầu Vietsovpetro cung cấp ngay, trước khi lập đề xuất kỹ thuật và báo giá."},{"quote":"The Deadline for bid submission at: 09 hour 00 minute, date […] month […] year 2026.","title":"Thời điểm đóng thầu và mở thầu; BDL để trống ngày","detail":"Theo thông tin đã biết, đóng thầu 09:00 ngày 27/10/2026, mở thầu 09:30 cùng ngày. BDL để trống ngày và tháng. Hồ sơ nộp muộn sẽ bị loại và trả lại nguyên niêm phong.","category":"deadline","severity":"critical","reference":"BDL ITB 19.1, 21.1; CDNT 20.9","recommendation":"Xác nhận ngày đóng thầu trên TBMT IB2600575567. Lên kế hoạch nộp trực tiếp tại 105 Lê Lợi, phường Vũng Tàu, TP.HCM trước 09:00 ngày 27/10/2026, có dự phòng thời gian di chuyển."},{"quote":"The bid proposal, as well as all correspondence and documents relating to the bid proposal exchanged by the bidder and Vietsovpetro, shall be written in English.","title":"Hồ sơ dự thầu phải lập bằng tiếng Anh","detail":"Hồ sơ dự thầu và mọi thư từ trao đổi phải bằng tiếng Anh. Tài liệu bằng ngôn ngữ khác phải kèm bản dịch tiếng Anh.","category":"documents","severity":"critical","reference":"CDNT 9","recommendation":"Lập toàn bộ biểu mẫu, đề xuất kỹ thuật và tài chính bằng tiếng Anh. Dịch các giấy tờ tiếng Việt (ĐKKD, BCTC, hợp đồng tương tự…) sang tiếng Anh."},{"quote":"The amount and currency of the Bid Bond for whole package shall be: 450.00 USD or 12,000,000 VND. The Bid Bond shall be valid for: ≥ 120 days from the Deadline for bid submission.","title":"Bảo đảm dự thầu: 450 USD hoặc 12.000.000 VND, hiệu lực ≥ 120 ngày","detail":"Bảo đảm dự thầu bị coi là không hợp lệ nếu thấp hơn giá trị yêu cầu, hiệu lực ngắn hơn, ghi sai tên bên thụ hưởng, kh