ông phải bản gốc, ký trước ngày phát hành HSMT, hoặc kèm điều kiện bất lợi. Nếu nộp tiền hoặc chuyển khoản thì phải có Mẫu 04C do người đại diện hợp pháp ký, đóng dấu.","category":"financial","severity":"critical","reference":"BDL ITB 18.1, 18.2; CDNT 18.3","recommendation":"Chuyển 12.000.000 VND vào TK VND 008.100.000001.1 Vietcombank Vũng Tàu (ghi rõ số gói thầu) và kèm Mẫu 04C. Nếu dùng thư bảo lãnh thì dùng đúng Mẫu 04A, bên thụ hưởng 'VIETSOVPETRO', hiệu lực ≥ 120 ngày tính từ ngày đóng thầu."},{"quote":"In case bidders announce bidding prices not including taxes, fees, charges (if any), bidders' Bid Proposal shall be rejected.","title":"Giá dự thầu phải bao gồm đầy đủ thuế, phí, lệ phí","detail":"Giá chưa bao gồm thuế, phí, lệ phí sẽ bị loại. Nhà thầu Việt Nam chào giá giao tại kho Vietsovpetro, có xét đến miễn thuế nhập khẩu và VAT theo Danh mục hàng miễn thuế của Lô 09-1.","category":"financial","severity":"critical","reference":"CDNT 13.4; BDL ITB 13.5","recommendation":"Chào giá đã gồm mọi thuế, phí, áp dụng thuế suất tại thời điểm 28 ngày trước đóng thầu. Làm rõ cơ chế áp dụng danh mục miễn thuế Lô 09-1 trước khi chốt giá."},{"quote":"Bidding prices in Application for Bidding must be detailed, fixed, indicated by numbers, words and in accordance with total bidding prices mentioned in Summary of bidding price table.","title":"Giá đề nghị trúng thầu không vượt giá gói thầu; giá trong Đơn dự thầu phải khớp Bảng tổng hợp","detail":"Giá trong Đơn dự thầu phải cụ thể, cố định, ghi bằng số và chữ, khớp với bảng tổng hợp giá. Giá đề nghị trúng thầu không được vượt giá gói thầu (824,5 triệu đồng).","category":"financial","severity":"critical","reference":"Chương III Mục 1.2(c); CDNT 31.2(f)","recommendation":"Kiểm tra chéo số và chữ, tổng các bảng 12, 12A, 12B, 13. Đảm bảo tổng giá ≤ 824.500.000 đồng."},{"quote":"Number of contract is 01, the minimum value of the contract is: ≥ 15,820.00 USD / 412,500,000 VND.","title":"Ngưỡng doanh thu bình quân và hợp đồng tương tự","detail":"Doanh thu bình quân 2023-2025 phải ≥ 1.237.000.000 VND (47.500 USD). Cần ít nhất 01 hợp đồng cung cấp hàng cho ngành dầu khí hoặc tương tự, hoàn thành trong giai đoạn 2021-2025, giá trị ≥ 412.500.000 VND (15.820 USD). Không có hợp đồng đáp ứng thì bị loại.","category":"eligibility","severity":"critical","reference":"Chương III Bảng 01 mục 3.2, 4; CDNT 29.8(b)","recommendation":"Chọn hợp đồng tương tự có biên bản nghiệm thu hoặc thanh lý chứng minh hoàn thành ≥ 80%. Quy đổi ngoại tệ theo tỷ giá bán Vietcombank tại ngày ký hợp đồng. Chuẩn bị BCTC 2023-2025 có tài sản ròng dương."},{"quote":"Year of production: Manufactured in 2025 year or later.","title":"Hàng hóa phải sản xuất từ năm 2025 trở về sau","detail":"Phụ tùng chào thầu phải có năm sản xuất 2025 hoặc muộn hơn.","category":"technical","severity":"critical","reference":"BDL ITB 1.2","recommendation":"Yêu cầu hãng hoặc nhà phân phối xác nhận năm sản xuất. Ghi rõ năm sản xuất trong đề xuất kỹ thuật và chuẩn bị CO/CQ tương ứng."},{"quote":"Manufacturer's License for sale or the Certificate of Partnership or similar documents: as per Technical requirement, Chapter V in Invitation to Bid.","title":"Giấy phép bán hàng của nhà sản xuất / chứng nhận đối tác","detail":"Yêu cầu giấy phép bán hàng, chứng nhận đối tác hoặc tài liệu tương tự theo Chương V. Nội dung chi tiết nằm trong phụ lục chưa được cung cấp.","category":"documents","severity":"critical","reference":"BDL ITB 16.2","recommendation":"Liên hệ sớm với hãng hoặc nhà phân phối ủy quyền để xin giấy phép bán hàng (MAF) cho đúng gói thầu."},{"quote":"Technical Proposal: 01 original and 02 copies; Financial Proposal: 01 original; Soft copy: 01 USB included scanned Technical Proposal, Financial Proposal and native excel file of Financial Proposal","title":"Số lượng bản và hình thức nộp","detail":"Đề xuất kỹ thuật: 01 bản gốc + 02 bản chụp. Đề xuất tài chính: 01 bản gốc. Kèm 01 USB chứa bản scan và file Excel gốc của đề xuất tài chính. Phải niêm phong và ghi nhãn bì đúng quy định. Sai lệch giữa bản gốc và bản chụp làm thay đổi xếp hạng thì bị loại.","category":"documents","severity":"critical","reference":"BDL ITB 20.1; CDNT 20.2, 20.6, 20.7","recommendation":"Đánh số trang liên tục, ký và đóng dấu các biểu mẫu. Ghi bì 'ORIGINAL/COPY OF BID PROPOSAL' và 'not to open before the time and date for bid opening'."},{"quote":"Any bid proposal having the total value of deficient deviations exceeding 10% of the bid price shall be rejected.","title":"Sai lệch thiếu vượt 10% giá dự thầu sẽ bị loại","detail":"Hồ sơ có tổng giá trị sai lệch thiếu vượt 10% giá dự thầu sẽ bị loại. Hạng mục thiếu được bù bằng đơn giá cao nhất của các nhà thầu đạt kỹ thuật.","category":"technical","severity":"critical","reference":"Chương III Mục 4, Ghi chú (2)(d)","recommendation":"Chào đủ 100% hạng mục trong Phụ lục 01, không để trống hoặc ghi '0' đơn giá."},{"quote":"Requests for clarification should be received by Vietsovpetro at least 05 working days prior to the Deadline for bid submissions.","title":"Hạn gửi yêu cầu làm rõ HSMT","detail":"Yêu cầu làm rõ phải đến Vietsovpetro tối thiểu 05 ngày làm việc trước đóng thầu, tức chậm nhất khoảng 20/10/2026. Sửa đổi HSMT được đăng tối thiểu 03 ngày làm việc trước đóng thầu.","category":"deadline","severity":"warning","reference":"BDL ITB 7.1, 7.2","recommendation":"Gửi văn bản làm rõ trước 20/10/2026 (nên gửi sớm hơn) tới bà Hồ Mai Hương. Theo dõi sửa đổi HSMT trên Hệ thống."},{"quote":"Vietsovpetro has the sole and exclusive right to review and decide to reject the bids, or not to continue the evaluation, if in the opinion of Vietsovpetro there is any risk to the contract performance and delivery schedule.","title":"Rủi ro hàng có xuất xứ từ quốc gia bị cấm vận hoặc xung đột","detail":"Vietsovpetro có toàn quyền loại hồ sơ hoặc dừng đàm phán nếu hàng có xuất xứ từ quốc gia có xung đột vũ trang, chiến tranh, bị trừng phạt hoặc cấm vận, gây rủi ro tiến độ giao hàng.","category":"risk","severity":"warning","reference":"Chương III Mục 4, Mục 7","recommendation":"Nếu xuất xứ có rủi ro, kèm văn bản giải trình và cam kết khả năng giao hàng (tuyến vận chuyển, hàng sẵn kho)."},{"quote":"Goods that do not receive bid preferences must add a monetary amount accounting for 7.5% of bidding price","title":"Ưu đãi hàng sản xuất trong nước: cộng 7,5%","detail":"Hàng không được hưởng ưu đãi bị cộng thêm 7,5% giá để so sánh. Nhà thầu phải kê khai theo Mẫu 15A/15B/15C, nếu không kê khai thì không được hưởng ưu đãi.","category":"financial","severity":"warning","reference":"BDL ITB 28.3; CDNT 28.4","recommendation":"Đánh giá tỷ lệ chi phí sản xuất trong nước (≥ 25%) nếu có. Nếu đủ điều kiện, kê khai đầy đủ Mẫu 15."},{"quote":"Interested bidders can buy Invitation to Bid with non-refundable cost of VND 500,000.00/set","title":"Mua HSMT 500.000 VND","detail":"HSMT có phí 500.000 VND/bộ, không hoàn lại. Nhà thầu chưa mua HSMT phải nộp khoản tiền tương đương trước khi hồ sơ được tiếp nhận.","category":"documents","severity":"warning","reference":"BDL ITB 8; CDNT 19.3","recommendation":"Chuyển khoản phí HSMT vào TK 008.100.000001.1, ghi tên nhà thầu và số gói VT-3687/26-XL-HMH. Giữ chứng từ kèm hồ sơ."},{"quote":"The bidder fails or refuses to complete the Contract within twenty (20) days from the date of receipt of notification of Bid award","title":"Thời hạn hoàn thiện và ký hợp đồng; nộp bảo đảm thực hiện hợp đồng","detail":"Không hoàn thiện hợp đồng trong 20 ngày, không ký trong 10 ngày, hoặc không nộp bảo đảm thực hiện hợp đồng thì mất bảo đảm dự thầu. Mẫu 04A lại ghi 'working days', không thống nhất với CDNT. Giá trị bảo đảm thực hiện hợp đồng không nêu trong phần được cung cấp.","category":"contract","severity":"warning","reference":"CDNT 18.5, 35.1, 37","recommendation":"Chuẩn bị sẵn hạn mức bảo lãnh thực hiện hợp đồng. Làm rõ giá trị bảo lãnh và cách tính ngày (ngày lịch hay ngày làm việc)."},{"quote":"Bidders themselves can provide such evidence to the Procuring entity within 03 days from the deadline for submission of bids.","title":"Bổ sung tài liệu sau đóng thầu chỉ trong 03 ngày","detail":"Tài liệu bổ sung về tư cách hợp lệ, hợp đồng tương tự, báo cáo tài chính, thuế… chỉ được nộp trong 03 ngày kể từ thời điểm đóng thầu.","category":"documents","severity":"warning","reference":"BDL ITB 23.4","recommendation":"Nộp đầy đủ ngay trong hồ sơ, không trông chờ vào việc bổ sung."},{"quote":"Contract negotiation: Not applicable.","title":"Không đàm phán hợp đồng; không tăng giảm khối lượng; không có tùy chọn mua thêm","detail":"Đàm phán hợp đồng, tăng giảm khối lượng và tùy chọn mua thêm đều 'Not applicable'.","category":"other","severity":"info","reference":"BDL ITB 30, 34.1, 34.2","recommendation":"Hồ sơ phải hoàn chỉnh ngay từ đầu vì không có vòng đàm phán để điều chỉnh."},{"quote":"returned or released in maximum 14 days from the date of Notification of Bidder selection Result.","title":"Hoàn trả bảo đảm dự thầu","detail":"Bảo đảm dự thầu của nhà thầu không trúng được hoàn trả tối đa 14 ngày kể từ ngày thông báo kết quả.","category":"other","severity":"info","reference":"BDL ITB 18.4","recommendation":"Theo dõi thông báo kết quả để yêu cầu hoàn trả đúng hạn."},{"quote":"Bidder shall provide information on electronic signatures (if any) as stipulated in Bidding form No. 16","title":"Mẫu 16: thông tin chữ ký điện tử (nhà thầu Việt Nam)","detail":"Nhà thầu Việt Nam phải cung cấp thông tin chữ ký điện tử theo Mẫu 16.","category":"documents","severity":"info","reference":"BDL ITB 35.2","recommendation":"Điền Mẫu 16 kèm hồ sơ."}],"technicalSpecs":[{"item":"Năm sản xuất","reference":"BDL ITB 1.2","requirement":"Hàng hóa sản xuất năm 2025 hoặc muộn hơn: 'Manufactured in 2025 year or later.'"},{"item":"Phạm vi cung cấp (danh mục phụ tùng, mã P/N, số lượng)","reference":"BDL ITB 1.2; Phần 4 Phụ lục 01","requirement":"Xem Phụ lục 01 Phần 4: 'Scope of Supply: See Attachment 01 of PART 4.' Phụ lục này không có trong tài liệu được cung cấp, nên chưa xác định được danh mục, mã phụ tùng, hãng máy phát và số lượng."},{"item":"Yêu cầu kỹ thuật chi tiết","reference":"BDL ITB 1.2; Phần 4 Phụ lục 02","requirement":"Xem Phụ lục 02 Phần 4: 'Technical requirement: see Attachment 02 of PART 4.' Nội dung không có trong tài liệu được cung cấp; các thông số đặc thù máy phát (công suất, hãng động cơ/đầu phát, xuất xứ, CO/CQ, bảo hành…) đều chưa được nêu."},{"item":"Tiêu chí đánh giá kỹ thuật","reference":"BDL ITB 1.2; Chương III Mục 3","requirement":"Xem Phụ lục 03 Phần 4: 'Technical Evaluation Criteria: see Attachment 03 of PART 4.' Chương III Mục 3 dẫn chiếu sang Phần 2, Chương V. Nội dung không có trong tài liệu được cung cấp."},{"item":"Tài liệu chứng minh sự phù hợp của hàng hóa","reference":"CDNT 15.1, 15.5","requirement":"Bảng mô tả chi tiết từng hạng mục, các đặc tính kỹ thuật cơ bản, kèm bảng sai lệch (nếu có): 'a detailed item by item description of the essential technical and performance characteristics of the goods'"},{"item":"Nhãn hiệu, mã catalogue tương đương","reference":"CDNT 15.7","requirement":"Nhãn hiệu và mã catalogue trong Chương V chỉ mang tính mô tả: 'intended to be descriptive only and not restrictive to bidder'. Được chào hàng tương đương nếu chứng minh 'substantial equivalence or are superior'."},{"item":"Tài liệu kỹ thuật bổ sung","reference":"BDL ITB 10.10","requirement":"Nộp 'Scope of supply, scope and work and Technical Documentation as required Technical Requirement'"},{"item":"Giấy phép bán hàng của nhà sản xuất / giấy chứng nhận đối tác","reference":"BDL ITB 16.2","requirement":"'Manufacturer's License for sale or the Certificate of Partnership or similar documents: as per Technical requirement, Chapter V'"},{"item":"Dịch vụ sau bán hàng","reference":"Chương III, Bảng 01, mục 5","requirement":"Cam kết khả năng bảo hành, bảo trì, sửa chữa, cung cấp phụ tùng, hoặc ký hợp đồng nguyên tắc với đơn vị có năng lực ('as per required in the Technical requirement'). Nội dung này được đánh giá ở bước kỹ thuật."},{"item":"Phụ tùng thay thế, dụng cụ chuyên dùng theo thời gian vận hành","reference":"BDL ITB 15.6; Chương IV","requirement":"'Expected operating duration of Goods ... Not applicable.' Vẫn có Mẫu 14A/14B 'Spare parts for replacement' trong danh mục biểu mẫu."},{"item":"Phương án kỹ thuật thay thế","reference":"BDL ITB 12.1; Chương III Mục 5","requirement":"Được phép nộp; phải ghi rõ 'The main offer' và 'The alternative offer'. Phương án thay thế chỉ được xem xét khi phương án chính đạt và xếp thứ nhất."}],"requiredDocuments":["Đơn dự thầu (Mẫu 01), ký và đóng dấu bởi đại diện hợp pháp, ghi giá bằng số và chữ, hiệu lực ≥ 90 ngày","Giấy ủy quyền (Mẫu 02) bản gốc, hoặc điều lệ/quyết định chứng minh thẩm quyền ký (nếu người ký không phải đại diện pháp luật)","Thỏa thuận liên danh (Mẫu 03), nếu có","Bảo đảm dự thầu: thư bảo lãnh (Mẫu 04A/04B) hoặc chứng từ nộp tiền/chuyển khoản kèm Mẫu 04C; 450 USD hoặc 12.000.000 VND; hiệu lực ≥ 120 ngày","Thông tin nhà thầu (Mẫu 05), thông tin thành viên liên danh (Mẫu 06) nếu có","Tài liệu chứng minh tư cách hợp lệ: ĐKKD/ĐKDN, xác nhận đăng ký trên Hệ thống mạng đấu thầu quốc gia","Hợp đồng tương tự (Mẫu 07A) kèm hợp đồng và biên bản nghiệm thu/thanh lý (≥ 412.500.000 VND, 2021-2025, ngành dầu khí hoặc tương tự)","Mẫu 09: hợp đồng không hoàn thành trong quá khứ (từ 01/01/2023)","Mẫu 10: tình hình tài chính, kèm BCTC 2023-2025 và chứng minh nghĩa vụ thuế năm gần nhất","Mẫu 11A/11B/11C (nếu có nhà thầu phụ hoặc công ty con)","Mẫu 12, 12A, 12B: bảng tổng hợp và bảng giá chi tiết; Mẫu 13 (dịch vụ liên quan, nếu có)","Mẫu 14A/14B: phụ tùng thay thế","Mẫu 15A/15B/15C: kê khai ưu đãi hàng sản xuất trong nước (nếu đề nghị ưu đãi)","Mẫu 16: thông tin và cam kết, chữ ký điện tử (nhà thầu Việt Nam)","Thư giảm giá (nếu có)","Đề xuất kỹ thuật: bảng đáp ứng từng hạng mục, catalogue, tài liệu kỹ thuật, bảng sai lệch, phạm vi cung cấp theo BDL ITB 10.10","Giấy phép bán hàng của nhà sản xuất / chứng nhận đối tác (BDL ITB 16.2)","Cam kết hoặc hợp đồng nguyên tắc về bảo hành, bảo trì, cung cấp phụ tùng, dịch vụ sau bán hàng","Bản dịch tiếng Anh của mọi tài liệu không bằng tiếng Anh","Chứng từ nộp phí HSMT 500.000 VND","01 USB chứa bản scan đề xuất kỹ thuật, đề xuất tài chính và file Excel gốc của đề xuất tài chính; 01 bản gốc + 02 bản chụp đề xuất kỹ thuật; 01 bản gốc đề xuất tài chính","Văn bản giải trình và cam kết khả năng giao hàng nếu hàng có xuất xứ từ quốc gia bị cấm vận hoặc xung đột"],"restrictiveClauses":["Chưa đánh giá được các điều khoản kỹ thuật có thể thiên vị nhãn hiệu, vì Phụ lục 01-03 Phần 4 không có trong tài liệu được cung cấp. CDNT 15.7 khẳng định nhãn hiệu và mã catalogue chỉ mang tính mô tả và cho phép chào hàng tương đương.","Yêu cầu giấy phép bán hàng của nhà sản xuất hoặc chứng nhận đối tác (BDL ITB 16.2) có thể hạn chế nhà thầu thương mại nếu nhà sản xuất chỉ ủy quyền cho một đại lý tại Việt Nam.","Hợp đồng tương tự giới hạn ở 'goods for Oil and Gas industry or other similar goods industries'. Cụm từ 'as described hereunder' không kèm mô tả cụ thể, có thể bị diễn giải hẹp.","Vietsovpetro có toàn quyền ('sole and exclusive right') loại hồ sơ có hàng xuất xứ từ quốc gia có xung đột hoặc cấm vận, dựa trên đánh giá chủ quan về rủi ro giao hàng.","Bắt buộc lập hồ sơ bằng tiếng Anh và nộp hồ sơ giấy trực tiếp tại Vũng Tàu, làm tăng chi phí và thời gian chuẩn bị."],"qualificationRequirements":[{"reference":"CDNT 5; BDL ITB 5(d)","requirement":"Tư cách hợp lệ: có đăng ký thành lập, hạch toán độc lập, không đang giải thể hoặc phá sản, không bị cấm tham gia đấu thầu, không bị truy cứu trách nhiệm hình sự, không bị tạm ngừng tham gia Hệ thống, đảm bảo cạnh tranh (không sở hữu quá 30% vốn với Vietsovpetro)."},{"reference":"BDL ITB 5(h)","requirement":"Đã đăng ký trên Hệ thống mạng đấu thầu quốc gia ('To be applied') và cung cấp xác nhận đăng ký thông tin."},{"reference":"Chương III Bảng 01 mục 1; Mẫu 09","requirement":"Không có hợp đồng cung cấp hàng hóa không hoàn thành do lỗi nhà thầu kể từ 01/01/2023 đến thời điểm đóng thầu."},{"reference":"Chương III Bảng 01 mục 2; Mẫu 01, 10","requirement":"Đã thực hiện nghĩa vụ thuế của năm tài chính gần nhất trước thời điểm đóng thầu (cam kết trong Đơn dự thầu)."},{"reference":"Chương III Bảng 01 mục 3.1; Mẫu 10","requirement":"Nộp báo cáo tài chính 03 năm (2023-2025); giá trị tài sản ròng năm tài chính gần nhất phải dương."},{"reference":"Chương III Bảng 01 mục 3.2; Mẫu 10","requirement":"Doanh thu bình quân hằng năm (không gồm VAT) 03 năm 2023÷2025: '≥ 47,500.00 USD / 1,237,000,000 VND'."},{"reference":"Chương III Bảng 01 mục 4; Mẫu 07A","requirement":"Có ít nhất 01 hợp đồng cung cấp hàng hóa cho ngành dầu khí hoặc ngành tương tự, đã hoàn thành (≥ 80% khối lượng) trong giai đoạn 2021-2025, với vai trò nhà thầu chính, thành viên liên danh hoặc nhà thầu phụ. Giá trị tối thiểu '≥ 15,820.00 USD / 412,500,000 VND'."},{"reference":"Chương III Bảng 01 mục 5","requirement":"Có khả năng bảo hành, bảo trì, sửa chữa, cung cấp phụ tùng: cam kết của nhà thầu hoặc hợp đồng nguyên tắc với đơn vị có năng lực."},{"reference":"BDL ITB 16.2","requirement":"Giấy phép bán hàng của nhà sản xuất, chứng nhận đối tác hoặc tài liệu tương tự, theo Chương V."},{"reference":"CDNT 27.3; Chương III Mục 2.2, 2.3","requirement":"Năng lực, kinh nghiệm của nhà thầu phụ không được xét; nhà thầu phải tự đáp ứng. Không đánh giá nhân sự chủ chốt."}],"questionsForClarification":["Đề nghị cung cấp đầy đủ Phụ lục 01 (Scope of Supply), 02 (Technical requirement), 03 (Technical Evaluation Criteria) Phần 4, gồm danh mục, mã P/N, số lượng và hãng, model máy phát điện sử dụng phụ tùng.","Đề nghị xác nhận chính thức ngày và giờ đóng thầu, mở thầu (BDL ITB 19.1 và 21.1 để trống ngày, tháng), và xác nhận hình thức nộp là hồ sơ giấy trực tiếp hay nộp qua mạng trên muasamcong.","Bảo đảm dự thầu có được nộp bằng thư bảo lãnh ngân hàng hoặc chứng thư bảo lãnh bảo hiểm (CDNT 18.1) không, hay chỉ chấp nhận nộp tiền hoặc chuyển khoản như BDL ITB 18.1?","Thời gian giao hàng, loại hợp đồng, thời hạn bảo hành, giá trị bảo đảm thực hiện hợp đồng và điều kiện thanh toán là gì (không nêu trong phần HSMT được cung cấp)?","Phụ tùng có bắt buộc là hàng chính hãng (OEM) của nhà sản xuất máy phát không, hay chấp nhận hàng tương đương? Cụ thể cần những giấy tờ gì (MAF, CO, CQ, packing list…)?","Năm sản xuất 'Manufactured in 2025 year or later' được chứng minh bằng tài liệu nào (CQ, nhãn hàng, xác nhận của hãng)?","Hợp đồng tương tự ký hoặc hoàn thành trong năm 2026 (trước đóng thầu) có được chấp nhận không, khi tiêu chí ghi 'within the last 05 years (2021-2025)'? Thế nào là 'similar goods industries'?","Khi đánh giá ngưỡng doanh thu và hợp đồng tương tự, ngưỡng VND hay USD được áp dụng nếu tỷ giá quy đổi cho kết quả khác nhau?","Đề nghị hướng dẫn cách áp dụng 'List of exempted goods available for Vietsovpetro in Block 09-1' khi nhà thầu Việt Nam chào giá: có được loại trừ thuế nhập khẩu và VAT khỏi giá chào không?","Số ngày trong Mẫu 04A (07 và 20 'working days') không thống nhất với CDNT 18.5 (07 và 20 'days'). Đề nghị xác nhận cách tính áp dụng.","Mẫu 14A/14B (Spare parts for replacement) có bắt buộc nộp không, khi BDL ITB 15.6 ghi 'Not applicable'?","Mẫu 08A/08B/08C (nhân sự chủ chốt) có bắt buộc nộp không, khi Chương III Mục 2.2 ghi 'Not applicable'?"]},"status":"done","analyzedAt":"2026-10-20T13:38:06.643Z"}},"IB2600576085":{"u":"2026-10-22T23:21:35.083+00:00","d":{"notes":["DOC101326-pd-10132026170127.pdf: bản scan, AI đọc ảnh 2/2 trang đầu.","chuong5 mpd1-10142026155733.pdf: bản scan, AI đọc ảnh 2/22 trang đầu."],"result":{"keyInfo":{"budget":"4,65 tỷ đồng (nguồn vốn: Khấu hao tài sản cố định)","bidForm":"Chào hàng cạnh tranh, qua mạng","bidName":"Mua sắm máy phát điện và thiết bị giám sát nhà trạm thuộc Dự án: Đầu tư mua sắm máy phát điện và ATS phục vụ lắp đặt cho trạm BTS mạng di động Vinaphone Tuyên Quang năm 2026","investor":"Viễn thông Tuyên Quang - Tập đoàn Bưu chính Viễn thông Việt Nam","notifyNo":"IB2600576085","warranty":null,"bidMethod":"Một giai đoạn, một túi hồ sơ","bidSecurity":null,"bidValidity":null,"closingTime":"08:00 ngày 23/10/2026","contractType":"Trọn gói","deliveryTime":"Chương V ghi \"Thời gian thực hiện gói thầu: 10 ngày\"; Chương III (mục 2.1) chấp nhận thời gian thi công không vượt quá 30 ngày. Hai mốc này mâu thuẫn, cần làm rõ.","procuringEntity":null,"deliveryLocation":"Các trạm BTS trên địa bàn tỉnh Tuyên Quang theo bảng địa điểm tại Chương V (28 trạm trong các trang được cung cấp, gồm khu vực TQG và HGG như Vị Xuyên, Việt Lâm, Hoàng Su Phì, Xín Mần, Sủng Máng, Cán Tỷ, Mỹ Lâm, Minh Xuân...)","evaluationMethod":"Kỹ thuật: Đạt/Không đạt; Tài chính: phương pháp giá thấp nhất","generatorCapacity":null},"summary":"Gói thầu \"Mua sắm máy phát điện và thiết bị giám sát nhà trạm\" thuộc dự án \"Đầu tư mua sắm máy phát điện và ATS phục vụ lắp đặt cho trạm BTS mạng di động Vinaphone Tuyên Quang năm 2026\" của Viễn thông Tuyên Quang (VNPT). Gói thầu có số TBMT IB2600576085 và giá gói thầu 4,65 tỷ đồng, nguồn vốn khấu hao tài sản cố định. Gói thầu áp dụng hình thức chào hàng cạnh tranh qua mạng, một giai đoạn một túi hồ sơ, hợp đồng trọn gói, đóng thầu lúc 08:00 ngày 23/10/2026. Phạm vi gồm cung cấp và lắp đặt máy phát điện tại các trạm BTS trên địa bàn tỉnh Tuyên Quang (trang được cung cấp liệt kê 28 trạm). Trạm 1-14 là trạm mới, lắp máy phát điện kèm ATS; trạm 15-28 lắp máy mới và thu hồi máy phát điện cũ. Kỹ thuật đánh giá theo Đạt/Không đạt, tài chính theo phương pháp giá thấp nhất. Phần thông số kỹ thuật chi tiết của máy phát điện chưa có trong các trang được cung cấp.","highlights":[{"quote":"Tuyên Quang, ngày 13 tháng 10 năm 2026","title":"Thời gian chuẩn bị hồ sơ rất ngắn","detail":"E-HSMT được phê duyệt ngày 13/10/2026 (ký số 14/10/2026), đóng thầu 08:00 ngày 23/10/2026, tức chỉ còn khoảng 9 ngày. Trong thời gian này phải chuẩn bị bản vẽ biện pháp cho từng khu vực, catalogue, xác nhận nhà sản xuất và hợp đồng nguyên tắc dành riêng.","category":"deadline","severity":"critical","reference":"Quyết định phê duyệt E-HSMT","recommendation":"Khởi động ngay. Phân công song song: kỹ thuật (biện pháp, tiến độ), thương mại (cam kết nhà cung cấp, catalogue), tài chính (bảo đảm dự thầu). Nộp trước hạn ít nhất 1 ngày."},{"quote":"Có hợp đồng nguyên tắc hoặc cam kết của đơn vị cung cấp dành riêng cho gói thầu này với đầy đủ các loại vật liệu theo yêu cầu.","title":"Bắt buộc có hợp đồng nguyên tắc hoặc cam kết của nhà cung cấp dành riêng cho gói thầu","detail":"Thiếu văn bản này, hoặc văn bản không bao phủ đủ các loại vật liệu, thì tiêu chuẩn 4 bị đánh giá Không đạt và toàn bộ hồ sơ bị loại về kỹ thuật.","category":"documents","severity":"critical","reference":"Chương III, Mục 3, tiêu chuẩn 4.2","recommendation":"Lấy cam kết hoặc hợp đồng nguyên tắc ghi rõ tên gói thầu và số TBMT IB2600576085 từ nhà cung cấp máy phát, ATS và thiết bị giám sát. Liệt kê đủ từng chủng loại theo khoản 3 Mục III Chương V."},{"quote":"Các hàng hóa phải có bảng thông số chi tiết kèm Catalogue chính hãng hoặc xác nhận của nhà sản xuất đáp ứng thông số kỹ thuật theo yêu cầu của E-HSMT và hồ sơ thiết kế.","title":"Bắt buộc có catalogue chính hãng hoặc xác nhận của nhà sản xuất","detail":"Mỗi hàng hóa phải có bảng thông số chi tiết kèm catalogue chính hãng hoặc xác nhận của nhà sản xuất. Xuất xứ và tên nhà sản xuất phải ghi rõ ràng.","category":"technical","severity":"critical","reference":"Chương III, Mục 3, tiêu chuẩn 4.1","recommendation":"Chuẩn bị catalogue gốc cho động cơ, đầu phát, bộ điều khiển, ATS và thiết bị giám sát. Lập bảng so sánh đáp ứng từng thông số của Chương V."},{"quote":null,"title":"Chưa có thông số kỹ thuật máy phát điện, ATS và thiết bị giám sát","detail":"Các trang được cung cấp chỉ gồm 2/22 trang của Chương V. Chưa biết công suất, xuất xứ, độ ồn, vỏ, bộ điều khiển, năm sản xuất, bảo hành, số lượng... Không thể chọn máy chào thầu khi chưa có thông tin này.","category":"technical","severity":"critical","reference":"Chương V (tệp chuong5 mpd1, 22 trang)","recommendation":"Tải đầy đủ Chương V, Chương IV (Mẫu số 01A), BDL và Chương VI từ muasamcong để rà soát thông số trước khi báo giá."},{"quote":"Thời gian thực hiện gói thầu: 10 ngày. / Đề xuất thời gian thi công không vượt quá 30 ngày có tính đến điều kiện thời tiết","title":"Mâu thuẫn tiến độ: 10 ngày (Chương V) và 30 ngày (Chương III)","detail":"Chương V ghi thời gian thực hiện gói thầu 10 ngày, trong khi tiêu chuẩn đánh giá chấp nhận thời gian thi công đến 30 ngày. Hai mốc mâu thuẫn. Nếu áp dụng 10 ngày thì việc giao và lắp tại 28+ trạm, nhiều trạm vùng núi xa, là rất khó khả thi. Đề xuất sai mốc có thể bị đánh giá Không đạt.","category":"contract","severity":"critical","reference":"Chương V Mục 1; Chương III Mục 3 tiêu chuẩn 2.1","recommendation":"Gửi yêu cầu làm rõ ngay. Trong lúc chờ, đề xuất tiến độ đáp ứng mốc chặt hơn hoặc tách rõ thời gian giao hàng và thời gian lắp đặt."},{"quote":null,"title":"Chưa có thông tin bảo đảm dự thầu và hiệu lực hồ sơ","detail":"Giá trị, thời hạn hiệu lực bảo đảm dự thầu và hiệu lực E-HSDT không có trong tài liệu được cung cấp. Sai giá trị hoặc thiếu hiệu lực bảo đảm là lỗi loại hồ sơ.","category":"financial","severity":"critical","reference":"E-BDL (chưa được cung cấp)","recommendation":"Kiểm tra E-BDL trên hệ thống. Làm thủ tục bảo lãnh với ngân hàng sớm, đúng giá trị, đúng thời hạn và đúng bên thụ hưởng."},{"quote":null,"title":"Chưa có tiêu chuẩn năng lực và kinh nghiệm","detail":"Ngưỡng hợp đồng tương tự, doanh thu bình quân, yêu cầu nhân sự và thiết bị chưa có trong tài liệu được cung cấp.","category":"eligibility","severity":"critical","reference":"Chương III Mục 1, 2 (chưa được cung cấp)","recommendation":"Tải đầy đủ Chương III và đối chiếu sớm với hồ sơ năng lực của công ty để xác định có cần liên danh hay không."},{"quote":"Có bản vẽ và thuyết minh biện pháp tổ chức vận chuyển máy phát điện, ATS và các phụ kiện, thi công lắp đặt chi tiết, cụ thể cho từng khu vực, từng hạng mục","title":"Bản vẽ và thuyết minh biện pháp phải chi tiết cho từng khu vực, từng hạng mục","detail":"Thiếu một trong các nội dung (vận chuyển, lắp đặt, địa hình, tiến độ, mùa mưa, chất lượng, môi trường, an toàn lao động, an toàn giao thông) thì tiêu chuẩn tương ứng Không đạt và hồ sơ bị loại.","category":"documents","severity":"critical","reference":"Chương III, Mục 3, tiêu chuẩn 1, 2, 3","recommendation":"Lập bộ biện pháp theo cụm trạm (TQG phía nam, HGG vùng cao). Có bản vẽ bố trí móng, vị trí máy và ATS, phương án vận chuyển địa hình đồi núi, biểu tiến độ có huy động nhân lực, ca máy, xe máy."},{"quote":"không có văn bản cam kết đáp ứng yêu cầu","title":"Bắt buộc có văn bản cam kết về bảo hiểm và an toàn lao động","detail":"Tiêu chuẩn 3.3 yêu cầu biện pháp an toàn lao động và văn bản cam kết. Thiếu cam kết thì bị đánh giá Không đạt.","category":"documents","severity":"critical","reference":"Chương III, Mục 3, tiêu chuẩn 3.3","recommendation":"Đưa vào hồ sơ văn bản cam kết bảo hiểm (người lao động, thiết bị, trách nhiệm bên thứ ba) có chữ ký người đại diện hợp pháp."},{"quote":"Loại hợp đồng: Trọn gói.","title":"Địa bàn vùng cao xa, nhiều trạm, hợp đồng trọn gói","detail":"Nhiều trạm ở Hoàng Su Phì, Xín Mần, Sủng Máng, Cán Tỷ, Hồ Thầu, Lao Chải, Sơn Vĩ. Với hợp đồng trọn gói, toàn bộ rủi ro chi phí vận chuyển, cẩu và thời tiết thuộc về nhà thầu.","category":"risk","severity":"warning","reference":"Chương V, Mục 1","recommendation":"Khảo sát hoặc ước tính chi phí vận chuyển theo từng trạm, dự phòng chi phí cẩu và nhân công thủ công cho đoạn đường không vào được xe."},{"quote":"Thu hồi máy phát điện cũ","title":"Phạm vi thu hồi máy phát điện cũ chưa rõ","detail":"Các trạm 15-28 yêu cầu thu hồi máy cũ, nhưng chưa rõ nơi bàn giao máy thu hồi, ai chịu chi phí vận chuyển và có phải tháo dỡ móng, cáp cũ hay không.","category":"contract","severity":"warning","reference":"Chương V, Mục 1, bảng Địa điểm","recommendation":"Làm rõ địa điểm và thủ tục bàn giao máy thu hồi, đồng thời tính chi phí này vào giá."},{"quote":null,"title":"Bảng địa điểm có thể chưa đầy đủ và có điểm nghi sai số liệu","detail":"Dòng 28 bị cắt ở cuối trang nên có thể còn trạm khác. Trạm 4 (Tan-Lam_HGG) và trạm 10 (Tu-Lap_HGG) có cùng vĩ độ 22.37536, có thể là lỗi nhập liệu.","category":"other","severity":"warning","reference":"Chương V, Mục 1, bảng Địa điểm","recommendation":"Tải đủ Chương V để xác định tổng số trạm và yêu cầu chủ đầu tư xác nhận tọa độ."},{"quote":"Căn cứ Quy chế lựa chọn nhà thầu đối với các dự án đầu tư sử dụng nguồn vốn đầu tư của Tập đoàn Bưu chính Viễn thông Việt Nam ban hành kèm theo Quyết định số 221/QĐ-VNPT-HĐTV-KHĐT ngày 07/10/2025","title":"Áp dụng quy chế lựa chọn nhà thầu nội bộ của VNPT","detail":"Phần căn cứ dẫn Luật 68/2025/QH15 và Quy chế lựa chọn nhà thầu của VNPT (QĐ 221/QĐ-VNPT-HĐTV-KHĐT), không dẫn Luật Đấu thầu 22/2023/QH15. Một số thủ tục và thời hạn có thể khác với Nghị định 24/2024/NĐ-CP.","category":"other","severity":"info","reference":"Quyết định phê duyệt E-HSMT, phần căn cứ","recommendation":"Đọc kỹ E-CDNT và E-BDL theo quy chế VNPT, đặc biệt các mục về làm rõ, kiến nghị và bảo đảm dự thầu."},{"quote":"Chọn phương pháp đánh giá về giá: Phương pháp giá thấp nhất","title":"Đánh giá theo giá thấp nhất","detail":"Sau khi đạt kỹ thuật, nhà thầu có giá sau hiệu chỉnh sai lệch, giảm giá và ưu đãi thấp nhất được xếp hạng thứ nhất.","category":"financial","severity":"info","reference":"Chương III, Mục 4","recommendation":"Tối ưu giá nhưng phải bảo đảm đủ thông số. Chọn cấu hình máy vừa đủ đáp ứng yêu cầu, không vượt cấp."}],"technicalSpecs":[{"item":"Thông số máy phát điện (công suất kVA/kW liên tục/dự phòng, động cơ, đầu phát, xuất xứ, điện áp/tần số, tiêu hao nhiên liệu, độ ồn, vỏ chống ồn, bộ điều khiển, tiêu chuẩn khí thải, năm sản xuất, CO/CQ, bảo hành)","reference":"Chương V (tệp chuong5 mpd1, các trang chưa được cung cấp)","requirement":"Không nêu trong phần hồ sơ được cung cấp (chỉ có 2/22 trang đầu của Chương V). Cần tải đầy đủ tệp Chương V để xác định."},{"item":"Thông số ATS","reference":"Chương V, Mục 1, bảng Địa điểm","requirement":"Không nêu trong phần hồ sơ được cung cấp. Bảng địa điểm chỉ đánh dấu \"Lắp đặt ATS\" cho các trạm 1-14."},{"item":"Thiết bị giám sát nhà trạm","reference":"Chương V, Mục 1","requirement":"Có trong tên gói thầu nhưng không có chủng loại, số lượng hay thông số trong phần được cung cấp."},{"item":"Phạm vi lắp đặt - trạm mới (STT 1-14)","reference":"Chương V, Mục 1, bảng Địa điểm","requirement":"Lắp đặt máy phát điện và ATS, ghi chú \"Trạm mới\". Các trạm: VIET-LAM3_TQG, Thuy-Lam_HGG, Trung-Son_HGG, Tan-Lam_HGG, TAN-QUANG3_TQG, TIEN-NGUYEN3_TQG, THINH-NA_TQG, Hung-An2_HGG, SON-THANH_TQG, Tu-Lap_HGG, Luong-VuongIV_TQG, My-LamIX_TQG, My-LamVIII_TQG, Phu-LamVI_TQG."},{"item":"Phạm vi lắp đặt và thu hồi - trạm có máy hỏng (STT 15-16)","reference":"Chương V, Mục 1, bảng Địa điểm","requirement":"Lắp đặt máy phát điện và thu hồi máy phát điện cũ, ghi chú \"Máy đưa vào sử dụng nhiều năm, đã bị hỏng không sửa chữa khắc phục được\". Các trạm: VT-Phu-Luu_TQG, QUY-QUAN-900_TQG."},{"item":"Phạm vi lắp đặt và thu hồi - trạm cũ có máy công suất nhỏ (STT 17-28)","reference":"Chương V, Mục 1, bảng Địa điểm","requirement":"Lắp đặt máy phát điện và thu hồi máy phát điện cũ, ghi chú \"Trạm cũ có MPĐ công suất nhỏ\", không lắp ATS. Các trạm: Tuyen Quang VII, YEN-LAPII, XUAN QUANG, SON-VI_HGG, SUNG-TRA_HGG, BAT-DAI-SON_HGG, HO-THAU_HGG, CAN-TY_HGG, BAN-RIA_HGG, LAO-CHAI_HGG, HQ-THANH-THUY_HGG, NAN-XIN_HGG. Dòng 28 bị cắt ở cuối trang, có thể còn trạm tiếp theo."},{"item":"Xuất xứ, chủng loại, chất lượng thiết bị","reference":"Chương III, Mục 3, tiêu chuẩn 4.1","requirement":"\"Nêu đầy đủ, rõ ràng xuất xứ, tên nhà sản xuất, địa danh không nhầm lẫn với nhà sản xuất khác của các chủng loại vật liệu.\" \"Các hàng hóa phải có bảng thông số chi tiết kèm Catalogue chính hãng hoặc xác nhận của nhà sản xuất đáp ứng thông số kỹ thuật theo yêu cầu của E-HSMT và hồ sơ thiết kế.\""},{"item":"Nguồn cung vật liệu chủ yếu","reference":"Chương III, Mục 3, tiêu chuẩn 4.2 (dẫn chiếu khoản 3 Mục III Chương V)","requirement":"\"Có hợp đồng nguyên tắc hoặc cam kết của đơn vị cung cấp dành riêng cho gói thầu này với đầy đủ các loại vật liệu theo yêu cầu.\""},{"item":"Biện pháp vận chuyển, lắp đặt","reference":"Chương III, Mục 3, tiêu chuẩn 1.1-1.3","requirement":"\"Có bản vẽ và thuyết minh biện pháp tổ chức vận chuyển máy phát điện, ATS và các phụ kiện, thi công lắp đặt chi tiết, cụ thể cho từng khu vực, từng hạng mục quy định tại Chương V và Mẫu số 01A, Chương IV\""},{"item":"Tiến độ thi công","reference":"Chương III, Mục 3, tiêu chuẩn 2.1-2.3","requirement":"\"Đề xuất thời gian thi công không vượt quá 30 ngày có tính đến điều kiện thời tiết\". Biểu tiến độ \"phải có đầy đủ các biểu thời gian, huy động vật liệu, nhân lực, ca máy và số lượng chủng loại xe máy thiết bị thi công từng hạng mục phù hợp\""}],"requiredDocuments":["Bản vẽ và thuyết minh biện pháp vận chuyển, lắp đặt tổng thể và trình tự thi công cho từng khu vực, từng hạng mục (theo Chương V và Mẫu số 01A Chương IV)","Bản vẽ và thuyết minh công nghệ vận chuyển, lắp đặt chi tiết máy phát điện, ATS và phụ kiện","Thuyết minh biện pháp vận chuyển, lắp đặt trên các địa hình và điều kiện khác nhau","Kế hoạch và thuyết minh tiến độ thi công (không quá 30 ngày theo Chương III; cần làm rõ mốc 10 ngày)","Biểu tiến độ thi công chi tiết kèm biểu huy động vật liệu, nhân lực, ca máy, số lượng và chủng loại xe máy thiết bị","Biện pháp bảo đảm tiến độ mùa mưa và giải pháp đẩy nhanh tiến độ","Biện pháp bảo đảm chất lượng vật tư, thiết bị (vận chuyển, xử lý hàng không phù hợp, bảo quản khi mưa bão)","Biện pháp bảo đảm vệ sinh môi trường","Biện pháp an toàn lao động và văn bản cam kết về bảo hiểm","Biện pháp bảo đảm an toàn giao thông khi vận chuyển thiết bị đến trạm","Bảng kê xuất xứ, tên nhà sản xuất của từng chủng loại hàng hóa","Bảng thông số chi tiết kèm catalogue chính hãng hoặc xác nhận của nhà sản xuất","Hợp đồng nguyên tắc hoặc cam kết của đơn vị cung cấp dành riêng cho gói thầu, đủ các loại vật liệu chủ yếu","Bảo đảm dự thầu (giá trị và hiệu lực chưa nêu trong tài liệu được cung cấp)","Hồ sơ năng lực, kinh nghiệm theo Chương III Mục 2 (chưa được cung cấp)"],"restrictiveClauses":["Tiêu chuẩn 4.2 yêu cầu hợp đồng nguyên tắc hoặc cam kết \"dành riêng cho gói thầu này\" với đầy đủ các loại vật liệu, có lợi cho nhà thầu đã có sẵn quan hệ với nhà cung cấp","Thời gian thực hiện gói thầu chỉ 10 ngày cho 28+ trạm, nhiều trạm vùng cao, rất khắt khe và có thể chỉ phù hợp với nhà thầu đã chuẩn bị hàng sẵn","Yêu cầu bản vẽ biện pháp \"cụ thể cho từng khu vực, từng hạng mục\" theo kiểu tiêu chí thi công xây lắp, áp vào gói mua sắm hàng hóa, làm tăng khối lượng hồ sơ trong thời gian chuẩn bị ngắn","Chưa phát hiện điều khoản chỉ định thương hiệu trong phần được cung cấp. Cần rà soát Chương V đầy đủ."],"qualificationRequirements":[{"reference":"Chương III (phần chưa được cung cấp)","requirement":"Tiêu chuẩn đánh giá năng lực và kinh nghiệm (hợp đồng tương tự, doanh thu, năng lực tài chính, nhân sự, thiết bị) không có trong tài liệu được cung cấp (chỉ có Mục 3 và Mục 4 Chương III). Cần tải Mục 1 và Mục 2 Chương III cùng BDL."},{"reference":"Quyết định phê duyệt E-HSMT, phần căn cứ","requirement":"Gói thầu được tổ chức theo Quy chế lựa chọn nhà thầu của VNPT (Quyết định số 221/QĐ-VNPT-HĐTV-KHĐT ngày 07/10/2025) và Luật Quản lý và đầu tư vốn nhà nước tại doanh nghiệp số 68/2025/QH15, không chỉ theo Luật Đấu thầu. Cần đối chiếu quy chế nội bộ này về tư cách hợp lệ và bảo đảm dự thầu."},{"reference":"Chương III, Mục 3","requirement":"Phải đạt toàn bộ 4 nhóm tiêu chuẩn kỹ thuật: \"Nhà thầu được đánh giá là đạt yêu cầu về kỹ thuật khi các tiêu chuẩn 1, 2, 3, 4, được đánh giá là đạt.\""}],"questionsForClarification":["Thời gian thực hiện gói thầu là 10 ngày (Chương V) hay thời gian thi công tối đa 30 ngày (Chương III, tiêu chuẩn 2.1)? Mốc nào dùng để đánh giá và ký hợp đồng?","Đề nghị cung cấp hoặc xác nhận tổng số trạm và danh sách đầy đủ, vì bảng địa điểm bị cắt ở dòng 28.","Đề nghị xác nhận tọa độ trạm 4 (Tan-Lam_HGG) và trạm 10 (Tu-Lap_HGG), hai trạm có cùng vĩ độ 22.37536.","Công suất (kVA/kW, liên tục hay dự phòng theo ISO 8528) của máy phát điện cho từng nhóm trạm là bao nhiêu? Có khác nhau giữa trạm mới và trạm thay thế không?","Chủng loại, số lượng và thông số của \"thiết bị giám sát nhà trạm\"? Có yêu cầu tích hợp với hệ thống giám sát hiện hữu của VNPT không?","Máy phát điện thu hồi tại các trạm 15-28 được bàn giao ở đâu, cho đơn vị nào? Nhà thầu có phải tháo dỡ móng, cáp và tủ cũ không?","\"Khoản 3 Mục III Chương V\" liệt kê những vật liệu chủ yếu nào cần hợp đồng nguyên tắc hoặc cam kết của nhà cung cấp?","Giá trị và thời hạn hiệu lực bảo đảm dự thầu, hiệu lực E-HSDT theo E-BDL?","Thời gian và điều kiện bảo hành, yêu cầu về CO/CQ và năm sản xuất của thiết bị?","Chủ đầu tư có cung cấp hồ sơ thiết kế hoặc hiện trạng trạm không (tiêu chuẩn 4.1 nhắc đến \"hồ sơ thiết kế\")? Có tổ chức khảo sát hiện trường không?"]},"status":"done","analyzedAt":"2026-10-20T13:53:22.890Z"}},"IB2600576680":{"u":"2026-10-22T23:21:35.083+00:00","d":{"notes":["Chương III.pdf: bản scan, AI đọc ảnh 4/21 trang đầu.","Chương V (phần 1, tr 1-32).pdf: bản scan, không còn chỗ gửi ảnh nên AI chưa đọc tệp này.","Chương V (phần 2, tr 33-64).pdf: bản scan, không còn chỗ gửi ảnh nên AI chưa đọc tệp này."],"result":{"keyInfo":{"budget":"3,07 tỷ đồng (theo thông tin gói thầu đã biết)","bidForm":null,"bidName":"Sửa chữa máy phát điện","investor":"Viễn thông Thanh Hóa (MST 2800242097)","notifyNo":"IB2600576680","warranty":null,"bidMethod":null,"bidSecurity":"Không nêu giá trị và hiệu lực trong các trang được cung cấp. Dẫn chiếu Mục 18.3 và 18.8 E-CDNT. Theo văn bản: \"Đối với gói thầu có giá trị bảo đảm dự thầu nhỏ hơn 50 triệu đồng, nhà thầu có cam kết trong đơn dự thầu theo quy định tại Mục 18.8 E-CDNT\"","bidValidity":null,"closingTime":"09:00 ngày 23/10/2026","contractType":null,"deliveryTime":null,"procuringEntity":null,"deliveryLocation":null,"evaluationMethod":"Năng lực, kinh nghiệm đánh giá theo tiêu chí đạt/không đạt (Mục 2.1 Chương III). Phương pháp đánh giá về giá/kỹ thuật không nêu trong các trang được cung cấp."},"summary":"Gói thầu \"Sửa chữa máy phát điện\" (TBMT IB2600576680) do Viễn thông Thanh Hóa làm chủ đầu tư, giá gói thầu khoảng 3,07 tỷ đồng, đóng thầu lúc 09:00 ngày 23/10/2026. Bảng số 01 dùng cụm từ \"cung cấp dịch vụ phi tư vấn\", nên gói thầu được đánh giá theo dạng dịch vụ phi tư vấn. Các trang được cung cấp chỉ gồm Chương III: tiêu chuẩn hợp lệ (Mục 1) và năng lực, kinh nghiệm (Mục 2, Bảng số 01), đánh giá theo tiêu chí đạt/không đạt. Các ngưỡng quan trọng (doanh thu bình quân, quy mô và tính chất hợp đồng tương tự) đều dẫn chiếu tới \"bảng X\" và \"Bảng Y\", nhưng các bảng này chưa có trong tài liệu được cung cấp. Yêu cầu kỹ thuật, BDL, E-CDNT và điều kiện hợp đồng cũng chưa có, nên cần tải đủ trọn bộ E-HSMT trước khi lập hồ sơ.","highlights":[{"quote":null,"title":"Thời hạn đóng thầu rất gấp","detail":"Đóng thầu lúc 09:00 ngày 23/10/2026. Quyết định phê duyệt HSMT ký số ngày 13/10/2026, nên chỉ còn khoảng 10 ngày để chuẩn bị bảo đảm dự thầu, hồ sơ năng lực và khảo sát.","category":"deadline","severity":"critical","reference":"TBMT IB2600576680; Quyết định phê duyệt HSMT 13/10/2026","recommendation":"Lập kế hoạch ngay và nộp E-HSDT sớm, ít nhất 1 ngày trước hạn, để tránh lỗi hệ thống."},{"quote":"Đối với gói thầu có giá trị bảo đảm dự thầu nhỏ hơn 50 triệu đồng, nhà thầu có cam kết trong đơn dự thầu theo quy định tại Mục 18.8 E-CDNT.","title":"Bảo đảm dự thầu: giá trị và hình thức chưa xác định","detail":"Các trang được cung cấp không nêu giá trị và hiệu lực bảo đảm dự thầu. Theo Luật Đấu thầu 2023, gói thầu phi tư vấn có giá không quá 20 tỷ thường áp dụng mức 1%–1,5% giá gói thầu, tức khoảng 30,7–46 triệu đồng. Nếu đúng như vậy, mức này dưới 50 triệu đồng và nhà thầu có thể chỉ cần cam kết trong đơn dự thầu. Đây là suy luận, phải kiểm tra lại BDL Mục 18.","category":"financial","severity":"critical","reference":"Mục 1 khoản 1 Chương III; Mục 18.3, 18.8 E-CDNT","recommendation":"Đọc BDL Mục 18 để xác định giá trị, hiệu lực và hình thức bảo đảm. Nếu phải nộp thư bảo lãnh, liên hệ ngân hàng ngay."},{"quote":"Thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh không được ký trước khi Chủ đầu tư phát hành E-HSMT; không được kèm theo các điều kiện gây bất lợi cho Chủ đầu tư (trong đó bao gồm việc không đáp ứng đủ các cam kết theo quy định tại Mẫu số 04A, Mẫu số 04B Chương IV).","title":"Thư bảo lãnh không được ký trước ngày phát hành E-HSMT và không kèm điều kiện bất lợi","detail":"Thư bảo lãnh phải đúng giá trị, hiệu lực và đơn vị thụ hưởng. Bảo lãnh điện tử phải được ký số. Khi kê khai trên Hệ thống sai khác với bản scan, bản scan được dùng để đánh giá. Các thành viên liên danh phải dùng cùng thể thức bảo lãnh.","category":"documents","severity":"critical","reference":"Mục 1 khoản 1 Chương III","recommendation":"Đối chiếu nội dung bảo lãnh với Mẫu 04A/04B, kiểm tra ngày ký, và bảo đảm số liệu kê khai trên Hệ thống trùng với bản scan."},{"quote":"Có quy mô (giá trị) tối thiểu: quy định tại bảng X VND.","title":"Ngưỡng doanh thu và hợp đồng tương tự chưa có số liệu","detail":"Doanh thu bình quân 03 năm và quy mô, tính chất hợp đồng tương tự đều dẫn chiếu tới \"bảng X\" và \"Bảng Y\", nhưng các bảng này không có trong các trang được cung cấp. Không đạt bất kỳ tiêu chí nào sẽ bị loại.","category":"eligibility","severity":"critical","reference":"Bảng số 01, TT3, TT4 Chương III","recommendation":"Tải đủ Chương III (21 trang) và webform trên Hệ thống để lấy số liệu. Chuẩn bị BCTC 03 năm gần nhất và hợp đồng, biên bản nghiệm thu, thanh lý của hợp đồng sửa chữa máy phát điện từ 01/01/2023."},{"quote":"trong khoảng thời gian kể từ ngày 01 tháng 01 năm 2023 đến thời điểm đóng thầu","title":"Hợp đồng tương tự phải hoàn thành từ 01/01/2023","detail":"Chỉ tính các hợp đồng đã hoàn thành trong khoảng từ 01/01/2023 đến thời điểm đóng thầu. Hợp đồng với tư cách nhà thầu phụ vẫn được tính.","category":"eligibility","severity":"critical","reference":"Bảng số 01, TT4","recommendation":"Chọn hợp đồng có biên bản nghiệm thu hoàn thành trong khoảng này và có tính chất sát nhất với sửa chữa máy phát điện."},{"quote":"nhà thầu không có từ 02 hợp đồng trở lên (cung cấp dịch vụ phi tư vấn) không hoàn thành do lỗi của nhà thầu","title":"Không có từ 02 hợp đồng trở lên không hoàn thành do lỗi nhà thầu","detail":"Áp dụng từ 01/01/2023 đến đóng thầu, cho nhà thầu độc lập và từng thành viên liên danh. Kê khai theo Mẫu số 07.","category":"eligibility","severity":"critical","reference":"Bảng số 01, TT1","recommendation":"Rà soát lịch sử hợp đồng và kê khai trung thực theo Mẫu 07."},{"quote":"Đã thực hiện nghĩa vụ kê khai thuế và nộp thuế của năm tài chính gần nhất so với thời điểm đóng thầu.","title":"Nghĩa vụ thuế năm tài chính gần nhất","detail":"Phải đã kê khai và nộp thuế của năm tài chính gần nhất. Thể hiện bằng cam kết trong đơn dự thầu, áp dụng cho từng thành viên liên danh.","category":"financial","severity":"critical","reference":"Bảng số 01, TT2","recommendation":"Kiểm tra tình trạng thuế năm 2025 trên hệ thống thuế và chuẩn bị chứng từ để xuất trình khi được yêu cầu làm rõ."},{"quote":"Không trong trạng thái bị tạm ngừng, chấm dứt tham gia Hệ thống.","title":"Điều kiện hợp lệ chung","detail":"Nhà thầu phải có tư cách hợp lệ theo Mục 5 E-CDNT, không bị tạm ngừng hoặc chấm dứt trên Hệ thống, và không có nhân sự bị kết án vi phạm đấu thầu trong 03 năm.","category":"eligibility","severity":"critical","reference":"Mục 1 khoản 3, 4, 5 Chương III","recommendation":"Kiểm tra trạng thái tài khoản trên muasamcong và hạn chứng thư số."},{"quote":"không được phân chia các công việc không thuộc các hạng mục này hoặc không thuộc quá trình sản xuất các hạng mục này.","title":"Thỏa thuận liên danh phải phân chia đúng hạng mục","detail":"Nếu liên danh, thỏa thuận phải theo Mẫu số 03, nêu rõ công việc và giá trị của từng thành viên, căn cứ các hạng mục trong bảng giá Mẫu số 11.","category":"documents","severity":"warning","reference":"Mục 1 khoản 2 Chương III","recommendation":"Nếu liên danh, xây dựng phân công khớp với bảng giá dự thầu."},{"quote":"Năng lực và kinh nghiệm của nhà thầu phụ sẽ không được xem xét khi đánh giá E-HSDT của nhà thầu.","title":"Năng lực nhà thầu phụ không được tính","detail":"Chỉ năng lực, kinh nghiệm của bản thân nhà thầu được đánh giá.","category":"eligibility","severity":"warning","reference":"Mục 2.1 Chương III","recommendation":"Nếu tự công ty không đủ năng lực, cân nhắc liên danh thay vì dùng nhà thầu phụ."},{"quote":null,"title":"Chưa có yêu cầu kỹ thuật","detail":"Các trang được cung cấp không chứa phạm vi sửa chữa, danh mục máy phát, công suất, hãng, phụ tùng, tiêu chuẩn kỹ thuật, bảo hành hay thời gian thực hiện.","category":"technical","severity":"warning","reference":null,"recommendation":"Tải Chương V (Yêu cầu kỹ thuật), BDL và Điều kiện hợp đồng để phân tích kỹ thuật trước khi chào giá."},{"quote":"Việc quy đổi được áp dụng tỷ giá quy đổi của Ngân hàng nhà nước Việt Nam tại ngày ký hợp đồng tương tự đó.","title":"Quy đổi ngoại tệ","detail":"Hợp đồng hoặc chứng từ bằng ngoại tệ phải quy đổi về VND theo tỷ giá NHNN tại ngày ký hợp đồng tương tự.","category":"financial","severity":"info","reference":"Mục 2.1 Chương III","recommendation":"Chỉ áp dụng nếu có hợp đồng ngoại tệ; ghi rõ tỷ giá và nguồn tỷ giá."},{"quote":"Không đưa ra yêu cầu nhà thầu đã từng thực hiện một hoặc nhiều hợp đồng trên một địa bàn cụ thể...như là tiêu chí để loại bỏ nhà thầu.","title":"Không hạn chế theo địa bàn","detail":"HSMT không được đặt yêu cầu kinh nghiệm trên một địa bàn cụ thể làm tiêu chí loại.","category":"other","severity":"info","reference":"Mục 2.1 Chương III","recommendation":"Nếu các phần khác của HSMT có yêu cầu theo địa bàn, có thể kiến nghị làm rõ."}],"technicalSpecs":[],"requiredDocuments":["Bảo đảm dự thầu (thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh đáp ứng Mẫu 04A/04B), hoặc cam kết trong đơn dự thầu theo Mục 18.8 E-CDNT nếu giá trị bảo đảm dưới 50 triệu đồng","Bản scan thư bảo lãnh (nếu là bảo lãnh giấy); bảo lãnh điện tử phải được ký số","Đơn dự thầu (bao gồm cam kết thực hiện nghĩa vụ thuế)","Mẫu số 07: lịch sử không hoàn thành hợp đồng","Mẫu số 08: doanh thu bình quân hằng năm 03 năm tài chính gần nhất","Mẫu số 05: hợp đồng tương tự, kèm hợp đồng, biên bản nghiệm thu, thanh lý","Mẫu số 11 (11A/11B/11C/11D/11E/11G tùy áp dụng): bảng giá dự thầu","Mẫu số 03: thỏa thuận liên danh (nếu liên danh)","Mẫu số 09B: phân công công việc cho công ty con, công ty thành viên (nếu áp dụng)","Tài liệu chứng minh tư cách hợp lệ theo Mục 5 E-CDNT"],"restrictiveClauses":[],"qualificationRequirements":[{"reference":"Bảng số 01, TT1, Chương III","requirement":"Lịch sử không hoàn thành hợp đồng: \"Từ ngày 01 tháng 01 năm 2023 đến thời điểm đóng thầu, nhà thầu không có từ 02 hợp đồng trở lên (cung cấp dịch vụ phi tư vấn) không hoàn thành do lỗi của nhà thầu\". Áp dụng cho nhà thầu độc lập và từng thành viên liên danh. Kê khai theo Mẫu số 07."},{"reference":"Bảng số 01, TT2, Chương III","requirement":"\"Đã thực hiện nghĩa vụ kê khai thuế và nộp thuế của năm tài chính gần nhất so với thời điểm đóng thầu.\" Áp dụng cho nhà thầu độc lập và từng thành viên liên danh. Thể hiện bằng cam kết trong đơn dự thầu."},{"reference":"Bảng số 01, TT3, Chương III","requirement":"\"Doanh thu bình quân hằng năm (không bao gồm thuế VAT) của 03 năm tài chính gần nhất so với thời điểm đóng thầu của nhà thầu có giá trị tối thiểu là theo quy định tại bảng X VND.\" Với liên danh, tính theo tổng các thành viên. Kê khai theo Mẫu số 08. Giá trị cụ thể không nêu trong các trang được cung cấp."},{"reference":"Bảng số 01, TT4, Chương III","requirement":"Kinh nghiệm hợp đồng tương tự: \"Nhà thầu đã hoàn thành tối thiểu 01 hợp đồng tương tự với tư cách là nhà thầu chính (độc lập hoặc thành viên liên danh) hoặc nhà thầu phụ trong khoảng thời gian kể từ ngày 01 tháng 01 năm 2023 đến thời điểm đóng thầu\". Tính chất tương tự và quy mô tối thiểu theo \"bảng X\"; nếu có nhiều loại dịch vụ thì theo \"Bảng Y\". Với liên danh, từng thành viên đáp ứng tương đương phần công việc đảm nhận. Kê khai theo Mẫu số 05."},{"reference":"Mục 2.1 Chương III","requirement":"\"Năng lực và kinh nghiệm của nhà thầu phụ sẽ không được xem xét khi đánh giá E-HSDT của nhà thầu. Bản thân nhà thầu phải đáp ứng các tiêu chí đánh giá về năng lực và kinh nghiệm.\""},{"reference":"Mục 2.1 Chương III","requirement":"Hợp đồng hoặc chứng từ bằng ngoại tệ phải quy đổi về VND theo \"tỷ giá quy đổi của Ngân hàng nhà nước Việt Nam tại ngày ký hợp đồng tương tự đó\"."},{"reference":"Mục 2.1 Chương III","requirement":"Nếu là công ty mẹ huy động công ty con hoặc công ty thành viên, phải kê khai phần công việc theo Mẫu số 09B Chương IV. Kinh nghiệm được đánh giá theo giá trị, khối lượng mà từng công ty đảm nhận."},{"reference":"Mục 1 khoản 3, 4 Chương III","requirement":"Tư cách hợp lệ theo Mục 5 E-CDNT. Nhà thầu không trong trạng thái bị tạm ngừng hoặc chấm dứt tham gia Hệ thống."},{"reference":"Mục 1 khoản 5 Chương III","requirement":"\"Trong thời hạn 03 năm trước thời điểm đóng thầu, nhà thầu không có nhân sự (ký kết hợp đồng lao động với nhà thầu tại thời điểm nhân sự thực hiện hành vi vi phạm) bị Tòa án kết án có hành vi vi phạm quy định về đấu thầu gây hậu quả nghiêm trọng...\""}],"questionsForClarification":["Đề nghị cung cấp \"bảng X\" và \"Bảng Y\": giá trị doanh thu bình quân tối thiểu, tính chất và quy mô tối thiểu của hợp đồng tương tự.","Giá trị, hiệu lực và hình thức bảo đảm dự thầu cụ thể (BDL Mục 18)? Có áp dụng cam kết trong đơn dự thầu theo Mục 18.8 không?","Thời hạn hiệu lực E-HSDT?","Phạm vi sửa chữa cụ thể: danh mục máy phát (hãng, model, công suất kVA), vị trí trạm, hạng mục thay thế phụ tùng?","Phụ tùng thay thế có yêu cầu chính hãng, mới 100% hay CO/CQ không?","Thời gian thực hiện, thời gian bảo hành và địa điểm thực hiện?","Loại hợp đồng (trọn gói hay theo đơn giá) và áp dụng Mẫu 11 nào?","Chủ đầu tư có tổ chức khảo sát hiện trường trước khi nộp thầu không?"]},"status":"done","analyzedAt":"2026-10-20T13:26:47.611Z"}},"IB2600577384":{"u":"2026-10-22T23:21:35.083+00:00","d":{"notes":["3. Tiêu chí đánh giá (gói số 02 - Mua két làm mát).pdf: bản scan, AI đọc ảnh 4/4 trang đầu.","4. Yêu cầu về kỹ thuật (gói số 02 - Mua két làm mát).pdf: bản scan, không còn chỗ gửi ảnh nên AI chưa đọc tệp này."],"result":{"keyInfo":{"budget":"6,39 tỷ đồng","bidForm":null,"bidName":"Mua két làm mát ổ đỡ máy phát, ổ hướng trên, ổ hướng dưới nhà máy thủy điện Sê San 3A năm 2027 (gói số 02 - Mua két làm mát)","investor":"CÔNG TY CỔ PHẦN ĐẦU TƯ VÀ PHÁT TRIỂN ĐIỆN SÊ SAN 3A (MST 5900308540)","notifyNo":"IB2600577384","warranty":"Theo Chương V của E-HSMT (không có trong tài liệu được cung cấp). Tiêu chí ghi: 'Thời gian bảo hành đáp ứng yêu cầu tại chương V của E-HSMT'.","bidMethod":null,"bidSecurity":null,"bidValidity":null,"closingTime":"15:00 ngày 26/10/2026","contractType":null,"deliveryTime":"Không nêu cụ thể trong tài liệu được cung cấp. Tên gói thầu ghi 'năm 2027'; yêu cầu nằm trong Bảng tiến độ theo E-HSMT.","procuringEntity":null,"deliveryLocation":"Theo tên gói thầu: Nhà máy thủy điện Sê San 3A. Địa điểm giao hàng cụ thể không được nêu.","evaluationMethod":"Kỹ thuật: phương pháp đạt/không đạt. Phương pháp so sánh, xếp hạng về giá (giá thấp nhất / giá đánh giá) không được nêu trong tài liệu được cung cấp."},"summary":"Gói thầu số 02 mua két làm mát ổ đỡ máy phát, ổ hướng trên và ổ hướng dưới cho Nhà máy thủy điện Sê San 3A năm 2027 (TBMT IB2600577384). Chủ đầu tư là Công ty Cổ phần Đầu tư và Phát triển điện Sê San 3A, giá gói thầu 6,39 tỷ đồng, đóng thầu lúc 15:00 ngày 26/10/2026. Đây là thiết bị phụ trợ của tổ máy thủy điện, không phải tổ máy phát điện diesel/gas, nên các tiêu chí thường gặp như kVA, PRP/ESP, độ ồn hay ATS không áp dụng. Phần hồ sơ được cung cấp chỉ gồm Mục 3 'Tiêu chuẩn đánh giá về kỹ thuật' (4 trang scan), viện dẫn Nghị định số 214/2025/NĐ-CP. Kỹ thuật được đánh giá theo phương pháp đạt/không đạt với 6 tiêu chí tổng quát; chỉ cần không đạt một tiêu chí là bị loại. Các thông số kỹ thuật chi tiết nằm ở Chương V, nhưng chương này không có trong tài liệu được cung cấp.","highlights":[{"quote":"Trường hợp nhà thầu không đạt một trong các tiêu chuẩn nêu trên thì được đánh giá là không đạt và không được xem xét, đánh giá ở bước tiếp theo","title":"Không đạt một tiêu chí là bị loại","detail":"Toàn bộ 6 tiêu chí kỹ thuật được đánh giá đạt/không đạt; bảng tiêu chí không áp dụng mức 'chấp nhận được'. Chỉ cần một tiêu chí không đạt, E-HSDT sẽ bị loại khỏi các bước đánh giá tiếp theo.","category":"technical","severity":"critical","reference":"Mục 3, Kết luận (trang 4)","recommendation":"Lập bảng đối chiếu từng tiêu chí với hồ sơ dự thầu. Rà soát chéo trước khi nộp."},{"quote":"đáp ứng toàn bộ các yêu cầu kỹ thuật của hàng hóa, thiết bị nêu tại chương V của E-HSMT","title":"Thông số phải đáp ứng 'toàn bộ' yêu cầu Chương V","detail":"Hàng hóa phải đáp ứng toàn bộ yêu cầu kỹ thuật tại Chương V, gồm chủng loại, đặc tính, thông số và xuất xứ. Chương V chưa có trong tài liệu được cung cấp, nên chưa xác định được thông số cụ thể. Két làm mát ổ máy thủy điện thường phải lắp lẫn được với kết cấu hiện hữu, nên sai lệch kích thước hoặc đấu nối có thể dẫn đến không đạt.","category":"technical","severity":"critical","reference":"Mục 3, tiêu chí 1 (trang 2)","recommendation":"Tải ngay Chương V và bản vẽ kèm theo. Lập bảng tuân thủ từng thông số và cung cấp catalogue/bản vẽ chứng minh của nhà chế tạo."},{"quote":"Có cam kết của nhà chế tạo đáp ứng yêu cầu kỹ thuật và cam kết cung cấp đầy đủ C/O, C/Q, tờ khai hàng hóa hàng đối với hàng hóa nhập khẩu đáp ứng chương V của E-HSMT.","title":"Bắt buộc có cam kết nhà chế tạo và cam kết C/O, C/Q","detail":"Thiếu cam kết của nhà chế tạo, hoặc thiếu cam kết cung cấp C/O, C/Q và tờ khai hải quan (với hàng nhập khẩu), sẽ bị đánh giá không đạt.","category":"documents","severity":"critical","reference":"Mục 3, tiêu chí 4 (trang 3)","recommendation":"Liên hệ sớm nhà chế tạo để xin văn bản cam kết đúng tên gói thầu và số TBMT. Chuẩn bị bản cam kết C/O, C/Q theo mẫu."},{"quote":"Không có Bảng tiến độ cung cấp hàng hóa hoặc có Bảng tiến độ cung cấp hàng hóa không hợp lý, không khả thi và không phù hợp với đề xuất kỹ thuật và đáp ứng yêu cầu của E-HSMT.","title":"Bắt buộc có Bảng tiến độ cung cấp hàng hóa","detail":"Không có bảng tiến độ, hoặc bảng tiến độ không khả thi hay không khớp với đề xuất kỹ thuật, đều bị đánh giá không đạt. Thời hạn giao hàng cụ thể không được nêu trong tài liệu được cung cấp.","category":"documents","severity":"critical","reference":"Mục 3, tiêu chí 2 (trang 2-3)","recommendation":"Lập bảng tiến độ chi tiết gồm sản xuất, thử nghiệm, vận chuyển và giao nhận, khớp với thời gian chế tạo thực tế mà nhà chế tạo xác nhận."},{"quote":"Không có biện pháp tổ chức cung cấp và thử nghiệm hàng hóa đáp ứng yêu cầu của E-HSMT.","title":"Bắt buộc có biện pháp cung cấp và thử nghiệm hàng hóa","detail":"Hồ sơ phải có biện pháp tổ chức cung cấp kèm phương án thử nghiệm hàng hóa.","category":"technical","severity":"critical","reference":"Mục 3, tiêu chí 5 (trang 3-4)","recommendation":"Soạn thuyết minh biện pháp cung cấp, nêu rõ quy trình thử nghiệm (ví dụ thử áp lực, thử kín) theo Chương V."},{"quote":"Thời gian bảo hành đáp ứng yêu cầu tại chương V của E-HSMT","title":"Bảo hành và thời gian khắc phục sai sót theo Chương V","detail":"Thời gian bảo hành và thời gian khắc phục sai sót đều là tiêu chí đạt/không đạt. Con số cụ thể không được nêu trong tài liệu được cung cấp.","category":"technical","severity":"critical","reference":"Mục 3, tiêu chí 3 (trang 3)","recommendation":"Đọc Chương V để xác định số tháng bảo hành và thời gian khắc phục, rồi cam kết bằng hoặc tốt hơn yêu cầu."},{"quote":null,"title":"Đóng thầu 15:00 ngày 26/10/2026","detail":"Quyết định phê duyệt HSMT được ký số ngày 15/10/2026, nên thời gian chuẩn bị chỉ khoảng 11 ngày. Việc xin cam kết của nhà chế tạo có thể mất nhiều thời gian.","category":"deadline","severity":"critical","reference":"Thông tin gói thầu; Quyết định phê duyệt HSMT (ký 15-10-2026 10:31:40)","recommendation":"Phân công ngay và đặt hạn nội bộ hoàn thiện hồ sơ trước ngày 24/10/2026."},{"quote":"Hàng hóa cung cấp không thích ứng về địa lý, môi trường và có ảnh hưởng tác động nhiều đến môi trường và không có có đề xuất biện pháp giải quyết hợp lý.","title":"Tiêu chí môi trường, địa lý cần thuyết minh","detail":"Hồ sơ cần chứng minh hàng hóa thích ứng với điều kiện địa lý, môi trường (nhà máy thủy điện ở Tây Nguyên, độ ẩm cao) và đề xuất biện pháp giảm tác động môi trường. Câu chữ của điều kiện 'Không đạt' dùng liên từ 'và', nên chưa rõ cách đánh giá khi chỉ thiếu một yếu tố.","category":"technical","severity":"warning","reference":"Mục 3, tiêu chí 6 (trang 4)","recommendation":"Đưa vào hồ sơ thuyết minh riêng về khả năng thích ứng (vật liệu chống ăn mòn, điều kiện nước làm mát) và biện pháp xử lý bao bì, chất thải."},{"quote":null,"title":"Hồ sơ được cung cấp chưa đầy đủ","detail":"Chỉ có Mục 3 tiêu chuẩn kỹ thuật. Chưa có BDL, các yêu cầu về bảo đảm dự thầu, hiệu lực hồ sơ, năng lực - kinh nghiệm, Chương V và điều kiện hợp đồng.","category":"documents","severity":"warning","reference":null,"recommendation":"Tải toàn bộ E-HSMT từ muasamcong để rà soát giá trị và hiệu lực bảo đảm dự thầu, yêu cầu hợp đồng tương tự và thông số Chương V."},{"quote":"theo quy định tại Điều 19 và Điều 20 của Nghị định số 214/2025/NĐ-CP","title":"Căn cứ pháp lý là Nghị định 214/2025/NĐ-CP","detail":"Hồ sơ viện dẫn Nghị định số 214/2025/NĐ-CP (Điều 19, Điều 20), không phải Nghị định 24/2024/NĐ-CP.","category":"other","severity":"info","reference":"Mục 3 (trang 1-2)","recommendation":"Cập nhật biểu mẫu và cách hiểu quy định theo Nghị định 214/2025/NĐ-CP."},{"quote":null,"title":"Hàng hóa không phải tổ máy phát điện","detail":"Gói thầu mua két làm mát ổ đỡ, ổ hướng của máy phát thủy điện, là thiết bị trao đổi nhiệt. Các thông số kiểm tra thường dùng cho tổ máy phát (kVA, ISO 8528, độ ồn, ATS) không áp dụng.","category":"other","severity":"info","reference":null,"recommendation":"Xác định nhà cung cấp hoặc chế tạo két làm mát phù hợp, xem xét liên danh nếu công ty chưa có kinh nghiệm hàng hóa này."}],"technicalSpecs":[{"item":"Chủng loại, đặc tính, thông số kỹ thuật, xuất xứ của két làm mát (ổ đỡ, ổ hướng trên, ổ hướng dưới)","reference":"Mục 3, bảng tiêu chí, mục 1 'Đặc tính kỹ thuật, tiêu chuẩn chất lượng của hàng hóa' (trang 2)","requirement":"Đạt khi 'Có chủng loại, đặc tính, thông số kỹ thuật, xuất xứ của hàng hóa, thiết bị đáp ứng toàn bộ các yêu cầu kỹ thuật của hàng hóa, thiết bị nêu tại chương V của E-HSMT'. Thông số cụ thể (công suất trao đổi nhiệt, lưu lượng, áp suất, vật liệu ống, kích thước lắp ghép...) không được nêu trong tài liệu được cung cấp."},{"item":"Tiến độ cung cấp hàng hóa","reference":"Mục 3, bảng tiêu chí, mục 2 (trang 2-3)","requirement":"'Bảng tiến độ cung cấp hàng hóa hợp lý, khả thi phù hợp với đề xuất kỹ thuật và đáp ứng yêu cầu của E-HSMT.' Không đạt khi 'Không có Bảng tiến độ cung cấp hàng hóa hoặc có Bảng tiến độ cung cấp hàng hóa không hợp lý, không khả thi...'."},{"item":"Thời gian bảo hành","reference":"Mục 3, bảng tiêu chí, mục 3 (trang 3)","requirement":"'Thời gian bảo hành đáp ứng yêu cầu tại chương V của E-HSMT'. Số tháng bảo hành không được nêu trong tài liệu được cung cấp."},{"item":"Thời gian khắc phục, sửa chữa sai sót trong bảo hành","reference":"Mục 3, bảng tiêu chí, mục 3 (trang 3)","requirement":"'Sửa chữa, khắc phục sai sót đáp ứng yêu cầu của E-HSMT'. Thời gian phản hồi và khắc phục không được nêu."},{"item":"Chứng từ: cam kết nhà chế tạo, C/O, C/Q","reference":"Mục 3, bảng tiêu chí, mục 4 (trang 3)","requirement":"'Có cam kết của nhà chế tạo đáp ứng yêu cầu kỹ thuật và cam kết cung cấp đầy đủ C/O, C/Q, tờ khai hàng hóa hàng đối với hàng hóa nhập khẩu đáp ứng chương V của E-HSMT.'"},{"item":"Biện pháp tổ chức cung cấp và thử nghiệm hàng hóa","reference":"Mục 3, bảng tiêu chí, mục 5 (trang 3-4)","requirement":"'Có biện pháp tổ chức cung cấp và thử nghiệm hàng hóa đáp ứng yêu cầu của E-HSMT.' Nội dung thử nghiệm (thử áp lực, thử kín...) không được nêu trong tài liệu được cung cấp."},{"item":"Khả năng thích ứng về địa lý, môi trường; tác động môi trường và biện pháp xử lý","reference":"Mục 3, bảng tiêu chí, mục 6 (trang 4)","requirement":"'Hàng hóa cung cấp thích ứng về địa lý, môi trường và không có ảnh hưởng tác động nhiều đến môi trường và đề xuất biện pháp giải quyết hợp lý.'"}],"requiredDocuments":["Bảng tuân thủ chủng loại, đặc tính, thông số kỹ thuật, xuất xứ hàng hóa so với Chương V, kèm catalogue và bản vẽ","Bảng tiến độ cung cấp hàng hóa","Cam kết thời gian bảo hành và thời gian sửa chữa, khắc phục sai sót theo Chương V","Cam kết của nhà chế tạo đáp ứng yêu cầu kỹ thuật","Cam kết cung cấp đầy đủ C/O, C/Q và tờ khai hải quan đối với hàng hóa nhập khẩu","Biện pháp tổ chức cung cấp và thử nghiệm hàng hóa","Thuyết minh khả năng thích ứng về địa lý, môi trường, tác động môi trường và biện pháp xử lý","Các tài liệu khác theo BDL và Chương IV (bảo đảm dự thầu, năng lực - kinh nghiệm): chưa có trong tài liệu được cung cấp"],"restrictiveClauses":["Yêu cầu 'Cam kết nhà chế tạo' là tiêu chí đạt/không đạt có thể gây khó cho nhà thầu thương mại nếu nhà chế tạo không hợp tác. Cần kiểm tra Chương V xem có chỉ định nhà chế tạo hoặc hãng cụ thể không.","Yêu cầu đáp ứng 'toàn bộ' thông số Chương V: nếu Chương V sao chép thông số của két làm mát nguyên bản (hãng của tổ máy) thì có thể mang tính định hướng thương hiệu. Cần rà soát khi có Chương V."],"qualificationRequirements":[{"reference":null,"requirement":"Tiêu chuẩn đánh giá năng lực và kinh nghiệm (hợp đồng tương tự, doanh thu, năng lực tài chính) không có trong tài liệu được cung cấp; cần tải đầy đủ E-HSMT để kiểm tra."},{"reference":"Mục 3, trang 1-2","requirement":"Mục 3 viện dẫn yếu tố 'Kết quả thực hiện hợp đồng của nhà thầu... theo quy định tại Điều 19 và Điều 20 của Nghị định số 214/2025/NĐ-CP' và 'chất lượng hàng hóa tương tự được công khai'. Tuy nhiên, yếu tố này không được đưa thành tiêu chí trong bảng đánh giá. Cần kiểm tra các chương khác xem có yêu cầu này không."}],"questionsForClarification":["Đề nghị cung cấp hoặc xác nhận thông số kỹ thuật, bản vẽ lắp ghép của két làm mát ổ đỡ, ổ hướng trên, ổ hướng dưới tại Chương V. Có chấp nhận hàng hóa tương đương không?","Nhà thầu thương mại có cần giấy ủy quyền bán hàng của nhà sản xuất không, hay chỉ cần 'cam kết của nhà chế tạo'? Có mẫu cam kết quy định không?","Yêu cầu thử nghiệm hàng hóa cụ thể là gì (thử áp lực, thử kín, thử tại xưởng hay tại nhà máy), và có cần chủ đầu tư chứng kiến không?","Thời gian bảo hành và thời gian khắc phục sai sót tối đa theo yêu cầu là bao lâu?","Thời hạn và địa điểm giao hàng cụ thể? Phạm vi gói thầu có bao gồm lắp đặt, tháo dỡ két cũ không?","Với tiêu chí 6, trường hợp hàng hóa thích ứng nhưng không có đề xuất biện pháp xử lý môi trường thì được đánh giá như thế nào?","Giá trị và hiệu lực bảo đảm dự thầu, hiệu lực E-HSDT và yêu cầu về hợp đồng tương tự là bao nhiêu?"]},"status":"done","analyzedAt":"2026-10-20T13:35:47.910Z"}},"IB2600581294":{"u":"2026-10-21T00:52:39.148+00:00","d":{"notes":[],"result":{"keyInfo":{"budget":"1,06 tỷ đồng (nguồn vốn: Quỹ phát triển hoạt động sự nghiệp của đơn vị)","bidForm":"Chào hàng cạnh tranh trong nước, qua mạng","bidName":"Mua sắm máy Phát điện công suất 500KVA cho Trung tâm Y tế Vĩnh Bảo","investor":"Trung tâm Y tế Vĩnh Bảo (MST 0200974553), địa chỉ: Thôn Tân Hòa, Xã Vĩnh Bảo, Thành phố Hải Phòng","notifyNo":"IB2600581294","warranty":"≥ 12 tháng sau khi nghiệm thu đưa vào sử dụng; bảo trì trong thời gian bảo hành theo tiêu chuẩn của hãng sản xuất","bidMethod":"Một giai đoạn, một túi hồ sơ","bidSecurity":null,"bidValidity":null,"closingTime":"14:00 ngày 28/10/2026","contractType":"Hợp đồng trọn gói","deliveryTime":"Thời gian cấp hàng 15÷20 ngày; thời gian thực hiện gói thầu 60 ngày kể từ ngày hợp đồng có hiệu lực","procuringEntity":null,"deliveryLocation":"Tại nơi sử dụng – Trung tâm Y tế Vĩnh Bảo, Thôn Tân Hòa, Xã Vĩnh Bảo, Thành phố Hải Phòng","evaluationMethod":"Kỹ thuật: phương pháp đạt/không đạt (Mục 3.2). Phương pháp đánh giá về giá: không nêu trong tài liệu được cung cấp"},"summary":"Gói thầu mua sắm 01 tổ máy phát điện diesel công suất liên tục 500kVA/400kW (dự phòng 550kVA/440kW), kèm tủ ATS đồng bộ, phụ kiện, lắp đặt, đấu nối (nếu có), chạy thử, hướng dẫn vận hành và bảo hành cho Trung tâm Y tế Vĩnh Bảo, Hải Phòng. Hình thức chào hàng cạnh tranh trong nước qua mạng, một giai đoạn một túi hồ sơ, hợp đồng trọn gói, giá gói thầu 1,06 tỷ đồng từ Quỹ phát triển hoạt động sự nghiệp. Thời gian thực hiện 60 ngày kể từ ngày hợp đồng có hiệu lực, thời gian cấp hàng 15÷20 ngày, bảo hành ≥ 12 tháng. Kỹ thuật đánh giá đạt/không đạt; mức 'Chấp nhận được' không áp dụng cho thông số cốt lõi. Đóng thầu 14:00 ngày 28/10/2026, chỉ khoảng 9 ngày sau ngày phê duyệt HSMT (19/10/2026). Bộ tài liệu được cung cấp chưa có BDL, tiêu chuẩn năng lực - kinh nghiệm và bảo đảm dự thầu, cần kiểm tra trên E-TBMT/E-HSMT gốc.","highlights":[{"quote":null,"title":"Thiếu các chương quan trọng trong bộ tài liệu được cung cấp","detail":"Chỉ có Mục 3 (TCĐG kỹ thuật), Chương V và trang ký số của quyết định phê duyệt. Chưa có CDNT, BDL, tiêu chuẩn năng lực - kinh nghiệm, đánh giá tài chính, Bảng 1A Chương IV (phạm vi, số lượng), biểu mẫu, điều kiện hợp đồng. Vì vậy chưa xác định được bảo đảm dự thầu, hiệu lực E-HSDT, ngưỡng hợp đồng tương tự và doanh thu.","category":"documents","severity":"critical","reference":null,"recommendation":"Tải lại đầy đủ E-HSMT và E-TBMT IB2600581294 trên muasamcong. Ghi nhận giá trị và hiệu lực bảo đảm dự thầu, hiệu lực E-HSDT, tiêu chí năng lực - kinh nghiệm trước khi lập hồ sơ."},{"quote":"Thời gian ký: 19-10-2026 09:23:28","title":"Thời gian chuẩn bị hồ sơ rất ngắn","detail":"HSMT ký phê duyệt ngày 19/10/2026, đóng thầu 14:00 ngày 28/10/2026, còn khoảng 9 ngày. Cần catalogue có bản dịch và highlight, cam kết của hãng/đại diện, bảo lãnh dự thầu.","category":"deadline","severity":"critical","reference":"QuyetDinhPheDuyetHSMT_19_10_2026","recommendation":"Lập ngay kế hoạch: chốt model trong 1-2 ngày, xin catalogue và cam kết bảo hành từ hãng/đại lý, làm bảo lãnh dự thầu với ngân hàng sớm. Nộp trước hạn để tránh lỗi hệ thống."},{"quote":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất.","title":"Yêu cầu động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu","detail":"Câu chữ có thể hiểu là ba bộ phận phải cùng một thương hiệu (rất ít hãng đáp ứng), hoặc chỉ là cấu hình đồng bộ theo thương hiệu của nhà sản xuất tổ máy. Nếu tổ chuyên gia hiểu theo nghĩa hẹp, tổ máy lắp ráp (ví dụ động cơ hãng A, đầu phát hãng B) có thể bị đánh giá không đạt.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2.b, II.1","recommendation":"Gửi yêu cầu làm rõ ngay. Trong hồ sơ, chứng minh tổ máy được nhà sản xuất tổ máy lắp ráp đồng bộ, xuất xưởng nguyên chiếc dưới một thương hiệu, có CO/CQ của tổ máy."},{"quote":"Công suất liên tục tổ máy phát điện: 500kVA/ 400kW","title":"Ý nghĩa 'công suất liên tục' theo ISO 8528 chưa rõ","detail":"HSMT ghi công suất liên tục 500kVA/400kW và dự phòng 550kVA/440kW. Tỷ lệ 1,1 phù hợp cặp PRP/ESP theo ISO 8528, nhưng từ 'liên tục' có thể bị hiểu là COP. Nếu hiểu là COP, cần tổ máy lớn hơn nhiều. Tiêu hao nhiên liệu ở 110% tải cũng cho thấy đây là công suất PRP.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2.b, II.1","recommendation":"Chào tổ máy có Prime ≥ 500kVA/400kW và Standby ≥ 550kVA/440kW theo ISO 8528, nêu rõ định nghĩa rating trong datasheet. Nên xin làm rõ để tránh tranh cãi khi đánh giá."},{"quote":"Ở 50% tải nhiên liệu tiêu hao ≤ 49,6 L/h; Ở 75% tải nhiên liệu tiêu hao ≤ 73,2 L/h; Ở 100% tải nhiên liệu tiêu hao ≤ 97,4 L/h; Ở 110% tải nhiên liệu tiêu hao ≤ 108,8 L/h","title":"Giới hạn tiêu hao nhiên liệu cụ thể tại 4 mức tải","detail":"Đây là thông số cốt lõi; mức 'Chấp nhận được' không áp dụng. Datasheet phải chứng minh từng mức ≤ giới hạn. Đơn vị là L/h; nếu datasheet ghi g/kWh hoặc theo standby thì cần quy đổi minh bạch.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2.b, II.2","recommendation":"Đối chiếu datasheet chính hãng của model dự kiến chào ở mức tải prime, highlight cả bản tiếng Anh và tiếng Việt. Nếu datasheet ghi g/kWh hoặc theo standby, cần hãng xác nhận bằng văn bản."},{"quote":"Nhà thầu đánh dấu highlight nội dung chứng minh thông số kỹ thuật hàng hóa đáp ứng yêu cầu kỹ thuật trên cả tài liệu Tiếng Anh và Tiếng Việt.","title":"Catalogue, bản dịch và đánh dấu highlight bắt buộc","detail":"Thiếu tài liệu chứng minh hoặc Bảng tuyên bố đáp ứng kỹ thuật sẽ bị đánh giá không đạt. Dịch sai nhằm đáp ứng HSMT có thể bị coi là gian lận.","category":"documents","severity":"critical","reference":"Chương V, Mục 1.3; Mục 3 TCĐG, tiêu chí 2","recommendation":"Chuẩn bị catalogue/datasheet gốc của hãng (hoặc link website chính thức), bản dịch tiếng Việt chính xác, highlight từng thông số, kèm Bảng tuyên bố đáp ứng kỹ thuật đối chiếu từng dòng."},{"quote":"Thời gian có mặt để khắc phục sự cố < 48h; Thời gian phản hồi sau khi nhận được yêu cầu <4h; Thời điểm nhận yêu cầu: 24h/7 ngày","title":"Cam kết dịch vụ bảo hành: có mặt < 48h, phản hồi < 4h, 24/7","detail":"Thiếu cam kết của nhà thầu hoặc đại diện nhà sản xuất sẽ bị không đạt. Mức không đạt ghi 'không có trung tâm dịch vụ đáp ứng yêu cầu', nên nhiều khả năng phải chứng minh có trung tâm dịch vụ.","category":"eligibility","severity":"critical","reference":"Mục 3 TCĐG kỹ thuật, tiêu chí 4","recommendation":"Nộp cam kết của nhà thầu và, nếu có thể, của đại diện nhà sản xuất/đại lý ủy quyền. Ghi rõ địa chỉ trung tâm dịch vụ gần Hải Phòng, hotline 24/7 và quy trình tiếp nhận."},{"quote":"Không có Cam kết cấp hàng mới 100%, chưa qua sử dụng.","title":"Các cam kết bắt buộc trong E-HSDT","detail":"Các nội dung sau là tiêu chí đạt/không đạt: cam kết cung cấp CO, CQ bản gốc hoặc bản công chứng dịch tiếng Việt (hàng nhập khẩu) hoặc Phiếu xuất xưởng (hàng trong nước); cam kết cung cấp giấy phép nhập khẩu hoặc tờ khai hải quan; cam kết hàng mới 100%, chưa qua sử dụng; cam kết thu hồi, thay thế hàng không đạt chất lượng; thuyết minh biện pháp tổ chức; bảng tiến độ; phương án bảo hành, bảo trì.","category":"documents","severity":"critical","reference":"Mục 3 TCĐG kỹ thuật, tiêu chí 3, 4, 5, 6","recommendation":"Lập checklist từng cam kết và đính kèm đầy đủ, có chữ ký, đóng dấu. Không để sót tiêu chí nào."},{"quote":null,"title":"Bảo đảm dự thầu và hiệu lực hồ sơ chưa xác định","detail":"Tài liệu được cung cấp không nêu giá trị, hình thức, thời hạn hiệu lực của bảo đảm dự thầu, cũng như hiệu lực E-HSDT. Sai số tiền hoặc thời hạn bảo lãnh là lỗi loại hồ sơ.","category":"financial","severity":"critical","reference":null,"recommendation":"Kiểm tra E-TBMT/BDL. Làm bảo lãnh đúng số tiền, đúng bên thụ hưởng, hiệu lực tối thiểu bằng hiệu lực E-HSDT cộng 30 ngày theo quy định (hoặc theo BDL)."},{"quote":"Nhà sản xuất đạt tiêu chuẩn quản lý chất lượng: ISO 13485 hoặc tương đương","title":"Yêu cầu ISO 13485 cho nhà sản xuất máy phát điện","detail":"ISO 13485 là tiêu chuẩn quản lý chất lượng cho thiết bị y tế, hầu hết hãng máy phát không có. Có cụm 'hoặc tương đương' nhưng không định nghĩa thế nào là tương đương.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2.b, I","recommendation":"Nộp chứng chỉ ISO 9001 còn hiệu lực của nhà sản xuất kèm giải trình tương đương. Gửi câu hỏi làm rõ để chủ đầu tư xác nhận ISO 9001 được chấp nhận."},{"quote":"Số công bố lưu hành thiết bị","title":"Yêu cầu 'Số công bố lưu hành thiết bị'","detail":"Máy phát điện không phải trang thiết bị y tế nên thường không có số công bố/số lưu hành theo quy định về thiết bị y tế. Có nguy cơ tổ chuyên gia đánh giá là thiếu hồ sơ.","category":"documents","severity":"warning","reference":"Chương V, Mục 1.2.b, III","recommendation":"Xin làm rõ. Trong hồ sơ, giải trình rằng máy phát điện không thuộc danh mục thiết bị y tế phải công bố, đồng thời cung cấp CO, CQ, tờ khai hải quan thay thế."},{"quote":"Thời gian cấp hàng 15÷20 ngày","title":"Thời gian cấp hàng 15÷20 ngày và năm sản xuất từ 2026","detail":"Tổ máy 500kVA nhập khẩu, sản xuất từ 2026, thường cần đặt hàng trước nếu không có sẵn trong kho. Chưa rõ quan hệ giữa thời gian cấp hàng 15÷20 ngày và tổng thời gian thực hiện 60 ngày.","category":"deadline","severity":"warning","reference":"Chương V, Mục 1.2.b, III; Mục 1.1","recommendation":"Xác nhận hàng tồn kho có năm sản xuất 2026 với nhà phân phối. Lập bảng tiến độ phù hợp cả hai mốc (giao hàng ≤ 20 ngày, hoàn thành lắp đặt, nghiệm thu ≤ 60 ngày)."},{"quote":"Loại hợp đồng: Hợp đồng trọn gói","title":"Giá gói thầu 1,06 tỷ đồng cho phạm vi trọn gói","detail":"Giá bao gồm tổ máy 500kVA có vỏ chống ồn, ATS, phụ kiện, vận chuyển, lắp đặt, đấu nối (nếu có), chạy thử, bảo hành 12 tháng và cam kết dịch vụ 24/7. Ngân sách có thể hạn chế việc chọn một số thương hiệu động cơ. Hợp đồng trọn gói nên chi phí phát sinh như cáp, móng, ống xả là rủi ro của nhà thầu.","category":"financial","severity":"warning","reference":"Chương V, Mục 1.1","recommendation":"Khảo sát hiện trường trước khi chào giá nếu được. Tính đủ chi phí cáp động lực, đấu nối, móng, ống xả, nhiên liệu chạy thử và dự phòng."},{"quote":"Nhà thầu trúng thầu có trách nhiệm khảo sát thực tế vị trí lắp đặt, xác định điều kiện vận chuyển, lắp đặt và các hạng mục phụ trợ cần thiết","title":"Phạm vi lắp đặt, đấu nối không định lượng","detail":"Không nêu chiều dài cáp từ máy đến tủ ATS và tủ tổng, vị trí đặt máy, hạng mục móng, ống xả, cũng không có bản vẽ. Việc đấu nối ghi 'nếu có'. Nhà thầu trúng thầu phải khảo sát và tự xác định hạng mục phụ trợ.","category":"contract","severity":"warning","reference":"Chương V, Mục 1.3; Mục 2 (Không có bản vẽ)","recommendation":"Xin làm rõ phạm vi đấu nối, chiều dài cáp, vị trí đặt máy. Trong thuyết minh, nêu rõ giả định về phạm vi để hạn chế rủi ro hợp đồng trọn gói."},{"quote":"Dòng điện phù hợp công suất tổ máy.","title":"ATS không nêu dòng định mức, số cực, loại thiết bị","detail":"Chỉ yêu cầu dòng điện 'phù hợp công suất tổ máy'. Dòng định mức của 500kVA ở 380V khoảng 760A, nên thường chọn ATS 800A, 4P.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2.b, II.4","recommendation":"Chào ATS ≥ 800A, 4 cực, có tài liệu hãng. Nêu rõ thông số trong Bảng tuyên bố đáp ứng."},{"quote":"Nhiệt độ: ≤ 40^(o)C","title":"Điều kiện môi trường ≤ 40°C","detail":"Công suất định mức phải đảm bảo ở nhiệt độ tới 40°C. Nhiều datasheet công bố công suất ở 25-27°C, có thể cần derate.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2.b, I","recommendation":"Kiểm tra bảng derate của hãng, đảm bảo công suất Prime ≥ 400kW ở 40°C. Nếu có tài liệu chứng minh thì đính kèm."},{"quote":"Nhà thầu cam kết khả năng cung cấp phụ tùng thay thế, vật tư tiêu hao và dịch vụ bảo trì, sửa chữa trong tối thiểu 10 năm kể từ ngày nghiệm thu, bàn giao đưa vào sử dụng.","title":"Cam kết phụ tùng, dịch vụ tối thiểu 10 năm","detail":"Đây là nghĩa vụ dài hạn sau bảo hành; cần sự hỗ trợ của hãng hoặc nhà phân phối.","category":"contract","severity":"warning","reference":"Chương V, Mục 1.3","recommendation":"Lấy thư cam kết cung cấp phụ tùng từ hãng hoặc nhà phân phối chính thức để củng cố cam kết của nhà thầu."},{"quote":"Các kiểm tra và thử nghiệm cần tiến hành gồm có: ____ [ghi danh sách các kiểm tra và thử nghiệm].","title":"Danh mục kiểm tra và thử nghiệm bỏ trống","detail":"Mục 3 Chương V chưa được điền, nên nội dung nghiệm thu (thử tải, thử ATS) chưa rõ.","category":"technical","severity":"info","reference":"Chương V, Mục 3","recommendation":"Đề xuất trong thuyết minh quy trình chạy thử: không tải, có tải (tải giả nếu cần), thử chuyển nguồn ATS. Hỏi rõ có yêu cầu thử tải giả 100% hay không để tính chi phí."},{"quote":"Vỏ chống ồn bằng thép sơn tĩnh điện.","title":"Không quy định độ ồn, tiêu chuẩn khí thải, dung tích bình dầu, cấp bảo vệ vỏ","detail":"Các thông số này không được nêu. Vỏ chỉ yêu cầu 'chống ồn bằng thép sơn tĩnh điện'.","category":"technical","severity":"info","reference":"Chương V, Mục 1.2.b, II.5","recommendation":"Vẫn nêu đầy đủ thông số (dB(A)@7m, dung tích bình dầu, số giờ chạy) để tăng sức thuyết phục. Không được cam kết mức thấp hơn yêu cầu đã có."},{"quote":"Chào hàng cạnh tranh trong nước, qua mạng, qua mạng","title":"Lỗi soạn thảo hình thức lựa chọn","detail":"Hình thức ghi lặp 'qua mạng, qua mạng'. Không ảnh hưởng đến hồ sơ nhưng cho thấy HSMT được soạn từ mẫu và có thể còn sót lỗi khác.","category":"other","severity":"info","reference":"Chương V, Mục 1.1","recommendation":"Đối chiếu hình thức, phương thức trên E-TBMT."}],"technicalSpecs":[{"item":"Năm sản xuất","reference":"Chương V, Mục 1.2.b, I","requirement":"Năm sản xuất: Từ năm 2026 trở đi"},{"item":"Tình trạng hàng hóa","reference":"Chương V, Mục 1.2.a và 1.2.b, I","requirement":"Tình trạng: mới 100%; Toàn bộ hàng hóa phải mới 100%, chưa qua sử dụng"},{"item":"Thông tin nhận dạng hàng hóa","reference":"Chương V, Mục 1.2.a; Mục 3 TCĐG kỹ thuật, tiêu chí 1","requirement":"Hàng hóa chào thầu phải có tên hãng sản xuất, xuất xứ, ký mã hiệu (nếu có) rõ ràng"},{"item":"Tiêu chuẩn quản lý chất lượng của nhà sản xuất","reference":"Chương V, Mục 1.2.b, I","requirement":"Nhà sản xuất đạt tiêu chuẩn quản lý chất lượng: ISO 13485 hoặc tương đương"},{"item":"Điều kiện môi trường hoạt động","reference":"Chương V, Mục 1.2.b, I","requirement":"Nhiệt độ: ≤ 40°C; Độ ẩm: 5-85% (không ngưng tụ)"},{"item":"Công suất liên tục tổ máy","reference":"Chương V, Mục 1.2.b, II.1","requirement":"Công suất liên tục tổ máy phát điện: 500kVA/ 400kW"},{"item":"Công suất dự phòng","reference":"Chương V, Mục 1.2.b, II.1","requirement":"Công suất dự phòng (Standby Power): 550 kVA (440 kW)"},{"item":"Điện áp, số pha, tần số","reference":"Chương V, Mục 1.2.b, II.1","requirement":"Điện áp định mức: 380v/220v; 03 pha, 04 dây; Tần số: 50 Hz"},{"item":"Nhiên liệu và khởi động","reference":"Chương V, Mục 1.2.b, II.1","requirement":"Nhiên liệu: Dầu Diesel; Khởi động bằng đề điện 24VDC"},{"item":"Tính đồng bộ thương hiệu","reference":"Chương V, Mục 1.2.b, II.1","requirement":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất"},{"item":"Động cơ diesel","reference":"Chương V, Mục 1.2.b, II.2","requirement":"Động cơ Diesel 4 kỳ, làm mát bằng nước; có bộ điều tốc điện tử hoặc cơ khí; hệ thống lọc gió, lọc dầu, lọc nhiên liệu đồng bộ; có sẵn két nước làm mát và quạt gió"},{"item":"Tiêu hao nhiên liệu","reference":"Chương V, Mục 1.2.b, II.2","requirement":"Theo tiêu chuẩn nhà sản xuất, đáp ứng vận hành liên tục: 50% tải ≤ 49,6 L/h; 75% tải ≤ 73,2 L/h; 100% tải ≤ 97,4 L/h; 110% tải ≤ 108,8 L/h"},{"item":"Đầu phát điện (Alternator)","reference":"Chương V, Mục 1.2.b, II.3","requirement":"Công suất liên tục 500KVA/400KW; không chổi than, tự kích từ; cách điện cấp H; cấp bảo vệ IP23"},{"item":"Tủ ATS","reference":"Chương V, Mục 1.2.b, II.4","requirement":"Tủ ATS đồng bộ với máy phát điện; dòng điện phù hợp công suất tổ máy (không nêu dòng định mức cụ thể); tự động khởi động máy khi mất điện lưới; tự động chuyển tải sang máy phát; tự động chuyển về điện lưới và dừng máy khi nguồn điện lưới ổn định"},{"item":"Phụ kiện đồng bộ","reference":"Chương V, Mục 1.2.b, II.5","requirement":"Đầy đủ theo hãng sản xuất, như: vỏ chống ồn bằng thép sơn tĩnh điện; bệ máy tích hợp chống rung; bình nhiên liệu đáy máy (không nêu dung tích); bộ sạc ắc quy tự động; bộ gia nhiệt nước làm mát; hệ thống tiếp địa; ống xả, tiêu âm công nghiệp"},{"item":"Độ ồn","reference":null,"requirement":"Không nêu trong tài liệu (không có mức dB(A) @ 7m)"},{"item":"Tiêu chuẩn khí thải","reference":null,"requirement":"Không nêu trong tài liệu"},{"item":"Bộ điều khiển","reference":"Chương V, Mục 1.2.b, II.1","requirement":"Chỉ yêu cầu đồng bộ thương hiệu của nhà sản xuất; không nêu model, chức năng hay giao thức truyền thông"},{"item":"Lắp đặt, bàn giao","reference":"Chương V, Mục 1.2.b, III và Mục 1.3","requirement":"Địa điểm lắp đặt và bàn giao: Tại nơi sử dụng; lắp đặt đúng vị trí, yêu cầu của Chủ đầu tư; khảo sát thực tế vị trí lắp đặt; đấu nối với hệ thống điện (nếu có); kiểm tra, chạy thử trước nghiệm thu"},{"item":"Thời gian cấp hàng","reference":"Chương V, Mục 1.2.b, III","requirement":"Thời gian cấp hàng 15÷20 ngày"},{"item":"Bảo hành, bảo trì","reference":"Chương V, Mục 1.2.b, III","requirement":"Thời gian bảo hành ≥ 12 tháng sau khi nghiệm thu đưa vào sử dụng; bảo trì trong thời gian bảo hành theo tiêu chuẩn của hãng sản xuất"},{"item":"Dịch vụ bảo hành, khắc phục sự cố","reference":"Mục 3 TCĐG kỹ thuật, tiêu chí 4","requirement":"Có đại lý hoặc đại diện: thời gian có mặt để khắc phục sự cố < 48h; thời gian phản hồi sau khi nhận yêu cầu < 4h; thời điểm nhận yêu cầu: 24h/7 ngày"},{"item":"Tài liệu hướng dẫn","reference":"Chương V, Mục 1.2.b, III","requirement":"Có cung cấp tài liệu hướng dẫn sử dụng bằng tiếng Anh và tiếng Việt: 01 bộ"},{"item":"Đào tạo","reference":"Chương V, Mục 1.2.b, III và Mục 1.3","requirement":"Có hướng dẫn KTV sử dụng thành thạo thiết bị; cam kết hướng dẫn vận hành, bảo dưỡng máy phát điện và thiết bị đi kèm"},{"item":"Hồ sơ pháp lý hàng hóa","reference":"Chương V, Mục 1.2.b, III","requirement":"Giấy chứng nhận xuất xứ (CO) với hàng nhập khẩu, chứng nhận chất lượng (CQ), Tờ khai hải quan (nếu có), Số công bố lưu hành thiết bị"},{"item":"Phụ tùng, dịch vụ dài hạn","reference":"Chương V, Mục 1.3","requirement":"Cam kết khả năng cung cấp phụ tùng thay thế, vật tư tiêu hao và dịch vụ bảo trì, sửa chữa trong tối thiểu 10 năm kể từ ngày nghiệm thu, bàn giao"},{"item":"Kiểm tra và thử nghiệm","reference":"Chương V, Mục 3 và Mục 1.3","requirement":"Danh mục chưa được điền trong HSMT; tại Mục 1.3: thực hiện theo yêu cầu kỹ thuật, hướng dẫn của nhà sản xuất và quy định pháp luật"}],"requiredDocuments":["Đơn dự thầu và các biểu mẫu theo E-HSMT (cần kiểm tra Chương IV đầy đủ)","Bảo đảm dự thầu (giá trị, hiệu lực theo E-TBMT/BDL – chưa nêu trong tài liệu được cung cấp)","Bảng tuyên bố đáp ứng kỹ thuật đối chiếu từng thông số Chương V","Catalogue/tài liệu kỹ thuật của nhà sản xuất hoặc link website chính thức của hãng, bản dịch tiếng Việt, highlight nội dung chứng minh trên cả bản tiếng Anh và tiếng Việt","Thông tin ký mã hiệu, nhãn mác, tên nhà sản xuất, xuất xứ của tổ máy, động cơ, đầu phát, bộ điều khiển, tủ ATS","Chứng chỉ quản lý chất lượng của nhà sản xuất (ISO 13485 hoặc tương đương) kèm giải trình tương đương","Bảng tiến độ thực hiện (cấp hàng 15÷20 ngày; hoàn thành trong 60 ngày)","Thuyết minh biện pháp tổ chức cung cấp, lắp đặt, chạy thử, đảm bảo an toàn điện","Phương án, quy trình bảo hành, bảo trì, tiếp nhận và xử lý sự cố","Cam kết dịch vụ bảo hành của nhà thầu hoặc đại diện nhà sản xuất (có mặt < 48h, phản hồi < 4h, 24/7)","Cam kết thu hồi, thay thế hoặc xử lý hàng hóa không bảo đảm chất lượng","Cam kết cung cấp CO, CQ bản gốc hoặc bản công chứng dịch tiếng Việt (hàng nhập khẩu) hoặc Phiếu xuất xưởng (hàng trong nước) khi giao hàng","Cam kết cung cấp giấy phép nhập khẩu hoặc tờ khai hải quan khi giao hàng (hàng nhập khẩu)","Cam kết hàng mới 100%, chưa qua sử dụng, năm sản xuất từ 2026 trở đi","Cam kết bảo hành ≥ 12 tháng và bảo trì theo tiêu chuẩn hãng","Cam kết cung cấp phụ tùng, vật tư, dịch vụ tối thiểu 10 năm","Cam kết hướng dẫn vận hành, bảo dưỡng, đào tạo KTV; cung cấp tài liệu hướng dẫn tiếng Anh và tiếng Việt 01 bộ","Tài liệu chứng minh năng lực - kinh nghiệm theo Chương III (chưa có trong tài liệu được cung cấp)","Khi giao hàng: CO, CQ, tờ khai hải quan (nếu có), Số công bố lưu hành thiết bị (cần làm rõ)"],"restrictiveClauses":["'Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất' – nếu hiểu là ba bộ phận cùng một thương hiệu sẽ loại phần lớn tổ máy lắp ráp phổ biến trên thị trường","Giới hạn tiêu hao nhiên liệu cụ thể đến 0,1 L/h ở 4 mức tải (49,6 / 73,2 / 97,4 / 108,8 L/h) – có dấu hiệu lấy từ datasheet của một model cụ thể","'ISO 13485 hoặc tương đương' – tiêu chuẩn thiết bị y tế, không phù hợp với nhà sản xuất máy phát điện","'Số công bố lưu hành thiết bị' – yêu cầu áp dụng cho thiết bị y tế, không phù hợp với máy phát điện","Năm sản xuất từ 2026 kết hợp thời gian cấp hàng 15÷20 ngày – có thể ưu tiên nhà thầu có sẵn hàng"],"qualificationRequirements":[{"reference":null,"requirement":"Tài liệu được cung cấp không có Mục tiêu chuẩn đánh giá năng lực và kinh nghiệm (hợp đồng tương tự, doanh thu, tình hình tài chính...). Cần tải và kiểm tra Chương III đầy đủ trên muasamcong"},{"reference":"Mục 3 TCĐG kỹ thuật, tiêu chí 4","requirement":"Nhà thầu phải có đại lý hoặc đại diện có khả năng sẵn sàng thực hiện nghĩa vụ bảo hành, khắc phục sự cố (có mặt < 48h, phản hồi < 4h, nhận yêu cầu 24h/7 ngày); có cam kết của nhà thầu hoặc đại diện nhà sản xuất"},{"reference":"Chương V, Mục 1.2.b, I","requirement":"Nhà sản xuất đạt tiêu chuẩn quản lý chất lượng ISO 13485 hoặc tương đương"}],"questionsForClarification":["Cụm 'Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất' có yêu cầu ba bộ phận cùng một thương hiệu không, hay chỉ yêu cầu tổ máy được nhà sản xuất tổ máy lắp ráp đồng bộ, xuất xưởng nguyên chiếc?","'Công suất liên tục 500kVA/400kW' có được hiểu là công suất Prime (PRP) theo ISO 8528 không, khi công suất dự phòng (ESP) là 550kVA/440kW?","Tiêu hao nhiên liệu tại các mức 50/75/100/110% tải được tính trên công suất Prime hay Standby? Có chấp nhận số liệu quy đổi từ g/kWh trên datasheet của hãng không?","Chứng chỉ ISO 9001 của nhà sản xuất có được chấp nhận là 'tương đương' ISO 13485 không?","Máy phát điện không phải trang thiết bị y tế; yêu cầu 'Số công bố lưu hành thiết bị' có áp dụng không, hay thay bằng CO, CQ, tờ khai hải quan?","Đề nghị cho biết dòng định mức, số cực và yêu cầu thiết bị đóng cắt cụ thể của tủ ATS.","Phạm vi lắp đặt gồm những gì: vị trí đặt máy, chiều dài cáp từ máy phát đến tủ ATS và tủ điện tổng, móng máy, ống xả, đấu nối vào hệ thống điện hiện hữu có thuộc phạm vi gói thầu không?","Đề nghị bổ sung danh mục kiểm tra, thử nghiệm khi nghiệm thu (Mục 3 Chương V đang bỏ trống). Có yêu cầu thử tải giả 100%/110% không?","Thời gian cấp hàng 15÷20 ngày được tính từ ngày hợp đồng có hiệu lực? Quan hệ với tổng thời gian thực hiện 60 ngày như thế nào?","Có yêu cầu về độ ồn (dB(A) @ 7m), tiêu chuẩn khí thải, dung tích bình nhiên liệu đáy máy (số giờ vận hành) không?","Yêu cầu 'trung tâm dịch vụ' tại tiêu chí 4 có bắt buộc đặt tại Hải Phòng/miền Bắc không, hay chỉ cần cam kết đáp ứng thời gian có mặt < 48h?"]},"status":"done","analyzedAt":"2026-10-20T13:43:37.226Z"}},"IB2600581344":{"u":"2026-10-22T23:21:35.083+00:00","d":{"notes":["QD_6225_Pheduyet_Dutoan_KHLCNT_Thietbi_Tinhoc_Phatdien_Noithat_TT_Ngoaingu_16102026.pdf: bản scan, AI đọc ảnh 3/3 trang đầu."],"result":{"keyInfo":{"budget":"Giá gói thầu: 916.484.000 đồng (Chín trăm mười sáu triệu bốn trăm tám mươi bốn nghìn đồng). Tổng dự toán: 969.284.000 đồng, đã gồm VAT, vận chuyển, lắp đặt, hướng dẫn sử dụng, bàn giao và bảo hành","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Thiết bị tin học, ngoại vi, thiết bị mạng, camera giám sát và máy phát điện phòng khảo thí TOEIC 4 kỹ năng cho Trung tâm Ngoại ngữ, Đại học Cần Thơ","investor":"Đại học Cần Thơ","notifyNo":"IB2600581344 (theo thông tin đã biết; không ghi trong các trang quyết định được cung cấp)","warranty":null,"bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":null,"bidValidity":null,"closingTime":"10:00 ngày 23/10/2026 (theo thông tin đã biết; không ghi trong quyết định)","contractType":"Trọn gói","deliveryTime":"Thời gian thực hiện gói thầu: 10 ngày","procuringEntity":null,"deliveryLocation":"Phòng khảo thí TOEIC 4 kỹ năng, Trung tâm Ngoại ngữ, Đại học Cần Thơ, khu II - Đại học Cần Thơ, đường 3 tháng 2, phường Ninh Kiều, thành phố Cần Thơ","evaluationMethod":null},"summary":"Đây là Quyết định số 6225/QĐ-ĐHCT ngày 16/10/2026 của Đại học Cần Thơ. Quyết định phê duyệt dự toán và kế hoạch lựa chọn nhà thầu (KHLCNT); đây không phải là E-HSMT. Dự toán 969.284.000 đồng gồm thiết bị tin học, ngoại vi, thiết bị mạng, camera giám sát, máy phát điện và dụng cụ nội thất cho phòng khảo thí TOEIC 4 kỹ năng. Gói thầu được duyệt trong KHLCNT có giá 916.484.000 đồng và chỉ ghi tên 'thiết bị tin học, ngoại vi, thiết bị mạng, camera giám sát và máy phát điện', không nhắc tới nội thất. Gói thầu áp dụng hình thức 'Chào giá trực tuyến theo quy trình rút gọn', phương thức 'Một giai đoạn một túi hồ sơ', hợp đồng 'Trọn gói', thời gian thực hiện '10 ngày', nguồn vốn là Quỹ phát triển hoạt động sự nghiệp. Máy phát điện chỉ là một phần của gói hỗn hợp. Các trang được cung cấp không có Phụ lục 1 (nội dung dự toán, danh mục và thông số thiết bị) cũng như yêu cầu kỹ thuật, năng lực hay bảo đảm dự thầu, nên phải tải E-HSMT trên muasamcong.mof.gov.vn để xác minh trước khi đóng thầu lúc 10:00 ngày 23/10/2026.","highlights":[{"quote":"Chào giá trực tuyến theo quy trình rút gọn","title":"Thời gian chuẩn bị hồ sơ rất ngắn","detail":"Quyết định ký ngày 16/10/2026, đóng thầu 10:00 ngày 23/10/2026, chỉ còn khoảng 7 ngày. Hình thức chào giá trực tuyến rút gọn nên quy trình nhanh. Nộp trễ hoặc nộp thiếu trên hệ thống sẽ bị loại.","category":"deadline","severity":"critical","reference":"Phụ lục 2","recommendation":"Tải ngay E-HSMT từ muasamcong.mof.gov.vn (IB2600581344), lập kế hoạch nộp sớm ít nhất 1 ngày trước hạn, kiểm tra chứng thư số và tài khoản trên hệ thống."},{"quote":"10 ngày","title":"Thời gian thực hiện hợp đồng chỉ 10 ngày","detail":"Phải cung cấp, lắp đặt và bàn giao toàn bộ thiết bị tin học, mạng, camera và máy phát điện trong 10 ngày. Máy phát nhập khẩu hoặc cấu hình đặc thù thường cần thời gian giao hàng dài hơn. Không đáp ứng tiến độ có thể bị đánh giá không đạt hoặc bị phạt hợp đồng.","category":"contract","severity":"critical","reference":"Phụ lục 2 - Thời gian thực hiện gói thầu","recommendation":"Chỉ chào máy có sẵn hàng trong kho hoặc tại nhà phân phối. Xin cam kết giao hàng và thư ủy quyền từ nhà cung cấp ngay."},{"quote":"Mua sắm thiết bị tin học, ngoại vi, thiết bị mạng, camera giám sát và máy phát điện","title":"Gói thầu hỗn hợp, máy phát điện chỉ là một phần","detail":"Gói gồm thiết bị tin học, ngoại vi, mạng, camera giám sát và máy phát điện. Nếu công ty chỉ kinh doanh máy phát, có thể không đáp ứng kinh nghiệm hoặc không cung cấp được toàn bộ hàng hóa, dẫn tới hồ sơ bị loại.","category":"eligibility","severity":"critical","reference":"Phụ lục 2","recommendation":"Cân nhắc liên danh với nhà thầu CNTT hoặc tham gia với vai trò thầu phụ, nếu E-HSMT cho phép. Kiểm tra E-HSMT có chấp nhận liên danh với hình thức chào giá trực tuyến rút gọn hay không."},{"quote":"Nội dung dự toán và nội dung gói thầu theo phụ lục 1 đính kèm.","title":"Chưa có thông số kỹ thuật máy phát điện","detail":"Các trang được cung cấp không có Phụ lục 1 nên chưa biết công suất, xuất xứ, độ ồn, ATS, bảo hành... Chưa thể đánh giá mức độ đáp ứng kỹ thuật.","category":"technical","severity":"critical","reference":"Điều 1","recommendation":"Lấy Phụ lục 1 hoặc Chương V E-HSMT và đối chiếu từng thông số với catalogue, CO/CQ trước khi chào giá."},{"quote":null,"title":"Bảo đảm dự thầu và hiệu lực hồ sơ chưa xác định","detail":"Quyết định không nêu bảo đảm dự thầu và hiệu lực hồ sơ dự thầu. Sai giá trị hoặc thời hạn bảo đảm (nếu có yêu cầu) sẽ khiến hồ sơ bị loại.","category":"financial","severity":"critical","reference":null,"recommendation":"Kiểm tra BDL của E-HSMT. Nếu có yêu cầu, chuẩn bị thư bảo lãnh điện tử đúng giá trị và hiệu lực."},{"quote":"Trọn gói","title":"Giá chào không được vượt giá gói thầu, hợp đồng trọn gói","detail":"Giá gói thầu là 916.484.000 đồng, đã bao gồm VAT, vận chuyển, lắp đặt, hướng dẫn, bàn giao và bảo hành. Vì hợp đồng trọn gói, mọi chi phí phát sinh do nhà thầu chịu.","category":"financial","severity":"warning","reference":"Phụ lục 2; Điều 1 khoản 2","recommendation":"Tính đủ chi phí lắp đặt máy phát (cáp, ATS, đấu nối, chạy thử, nhiên liệu chạy thử) và bảo hành tại Cần Thơ vào giá chào."},{"quote":"Giá trị dự toán: 969.284.000 đồng","title":"Chênh lệch giữa dự toán và giá gói thầu","detail":"Dự toán là 969.284.000 đồng, còn giá gói thầu là 916.484.000 đồng, chênh 52.800.000 đồng. Tên gói thầu không có 'dụng cụ nội thất', nên nhiều khả năng nội thất nằm ngoài gói này.","category":"other","severity":"warning","reference":"Điều 1 khoản 2; Phụ lục 2","recommendation":"Xác nhận phạm vi gói thầu không bao gồm nội thất để tránh chào thừa hoặc thiếu hạng mục."},{"quote":"Căn cứ Nghị định số 214/2025/NĐ-CP ngày 04 tháng 8 năm 2025","title":"Căn cứ pháp lý mới","detail":"Quyết định căn cứ Luật Đấu thầu 22/2023/QH15 sửa đổi bởi Luật 57/2024/QH15 và Luật 90/2025/QH15, Nghị định 214/2025/NĐ-CP sửa đổi bởi Nghị định 349/2026/NĐ-CP, và Thông tư 79/2025/TT-BTC. Các văn bản này khác với khung Nghị định 24/2024/NĐ-CP.","category":"other","severity":"info","reference":"Phần căn cứ","recommendation":"Dùng biểu mẫu và quy trình theo Thông tư 79/2025/TT-BTC trên hệ thống."},{"quote":"Không áp dụng","title":"Không áp dụng tùy chọn mua thêm","detail":"KHLCNT ghi tùy chọn mua thêm là không áp dụng.","category":"other","severity":"info","reference":"Phụ lục 2","recommendation":"Chào đúng số lượng trong E-HSMT."}],"technicalSpecs":[{"item":"Phạm vi hàng hóa của gói thầu","reference":"Phụ lục 2 - Tóm tắt công việc chính của gói thầu","requirement":"Mua sắm thiết bị tin học, ngoại vi, thiết bị mạng, camera giám sát và máy phát điện"},{"item":"Phạm vi chi phí bao gồm trong giá","reference":"Điều 1, khoản 2","requirement":"Giá dự toán trên bao gồm thuế VAT, chi phí vận chuyển, lắp đặt, hướng dẫn sử dụng, bàn giao và chi phí bảo hành tại Trung tâm ngoại ngữ, Đại học Cần Thơ"},{"item":"Máy phát điện: công suất (kVA/kW, PRP/ESP/COP), điện áp/tần số, xuất xứ động cơ/đầu phát, độ ồn, vỏ chống ồn, ATS, bộ điều khiển, tiêu hao nhiên liệu, tiêu chuẩn khí thải, năm sản xuất, CO/CQ","reference":"Phụ lục 1 (không có trong bản scan)","requirement":"Không nêu trong các trang được cung cấp. Thông số chi tiết nằm ở Phụ lục 1 (không kèm theo) và Chương V E-HSMT"},{"item":"Thiết bị tin học, ngoại vi, mạng, camera giám sát","reference":"Phụ lục 1 (không có trong bản scan)","requirement":"Không nêu trong các trang được cung cấp. Cần xem danh mục và thông số tại Phụ lục 1 / E-HSMT"},{"item":"Lắp đặt, hướng dẫn sử dụng, bàn giao","reference":"Điều 1, khoản 2","requirement":"Có trong phạm vi chi phí theo Điều 1 khoản 2. Phạm vi lắp đặt máy phát (đấu nối, cáp, ATS, ống xả, nền móng) không được nêu"}],"requiredDocuments":["E-HSMT đầy đủ của TBMT IB2600581344, gồm Phụ lục 1 (danh mục và thông số kỹ thuật). Các trang được cung cấp chưa có tài liệu này","Đơn dự thầu / bảng chào giá theo biểu mẫu trên hệ thống (cần đối chiếu E-HSMT)","Bảo đảm dự thầu, nếu E-HSMT yêu cầu (chưa nêu)","Catalogue, tài liệu kỹ thuật, cam kết hàng mới và CO/CQ khi giao hàng cho máy phát điện và các thiết bị (cần đối chiếu E-HSMT)","Giấy phép bán hàng / ủy quyền của nhà sản xuất hoặc nhà phân phối, nếu E-HSMT yêu cầu (chưa nêu)","Hợp đồng tương tự và tài liệu năng lực tài chính, nếu E-HSMT yêu cầu (chưa nêu)","Thỏa thuận liên danh, nếu tham gia liên danh"],"restrictiveClauses":["Gói thầu gộp thiết bị tin học, mạng, camera và máy phát điện vào một gói. Cách gộp này hạn chế các nhà thầu chuyên về máy phát điện tham dự độc lập. Không thấy điều khoản chỉ định nhãn hiệu trong các trang được cung cấp.","Thời gian thực hiện 10 ngày cho toàn bộ cung cấp và lắp đặt là rất ngắn, có thể ưu tiên nhà thầu đã có sẵn hàng."],"qualificationRequirements":[{"reference":null,"requirement":"Không nêu trong các trang được cung cấp. Yêu cầu năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu, năng lực tài chính) phải lấy từ Chương III E-HSMT"},{"reference":"Phụ lục 2 - Tên gói thầu","requirement":"Gói hỗn hợp gồm tin học, mạng, camera và máy phát điện, nên có khả năng yêu cầu kinh nghiệm hoặc hợp đồng tương tự bao trùm các loại hàng hóa này. Cần kiểm tra E-HSMT"}],"questionsForClarification":["Đề nghị cung cấp Phụ lục 1 / Chương V với thông số kỹ thuật chi tiết của máy phát điện: công suất liên tục/dự phòng (kVA/kW), điện áp/tần số, yêu cầu ATS, vỏ chống ồn, độ ồn, xuất xứ động cơ và đầu phát.","Gói thầu có bao gồm dụng cụ nội thất không, hay chỉ gồm thiết bị tin học, ngoại vi, mạng, camera và máy phát điện như tên gói?","Thời gian thực hiện 10 ngày được tính từ ngày ký hợp đồng hay ngày hợp đồng có hiệu lực, và có bao gồm lắp đặt, chạy thử, nghiệm thu không?","Gói thầu có yêu cầu bảo đảm dự thầu không? Nếu có, giá trị và thời gian hiệu lực là bao nhiêu? Hiệu lực hồ sơ dự thầu là bao nhiêu ngày?","Thời gian bảo hành yêu cầu đối với máy phát điện và các thiết bị là bao lâu?","Phạm vi lắp đặt máy phát gồm những gì: vị trí đặt máy, chiều dài cáp động lực, đấu nối vào tủ điện hiện hữu, ống xả, nền móng, nhiên liệu chạy thử?","Gói thầu có cho phép liên danh không, và yêu cầu hợp đồng tương tự được đánh giá theo từng loại hàng hóa hay theo tổng giá trị?","Phương pháp đánh giá có phải là giá thấp nhất không, và có xét ưu đãi hàng sản xuất trong nước không?"]},"status":"done","analyzedAt":"2026-10-20T13:28:00.059Z"}},"IB2600581977":{"u":"2026-10-21T13:47:56.858+00:00","d":{"notes":[],"result":{"keyInfo":{"budget":"1,38 tỷ đồng","bidForm":null,"bidName":"Gói thầu số 50: Cung cấp và lắp đặt máy phát điện (Dự án Hệ thống cấp nước Hội An công suất 5000m3/ngày)","investor":"Công ty Cổ phần Điện Nước An Giang (MST 1600249791)","notifyNo":"IB2600581977","warranty":"≥ 12 tháng; bảo trì tối thiểu 01 lần/03 tháng trong thời gian bảo hành; xử lý sự cố tối đa 06 giờ; cung cấp phụ tùng tối thiểu 10 năm (có tính phí)","bidMethod":null,"bidSecurity":null,"bidValidity":null,"closingTime":"09:00 ngày 05/11/2026","contractType":null,"deliveryTime":"≤ 150 ngày kể từ ngày hợp đồng có hiệu lực (Thời gian thực hiện: 150 ngày), phải tính điều kiện thời tiết và ngày nghỉ, lễ","procuringEntity":null,"deliveryLocation":"Xã Long Kiến, tỉnh An Giang (công trường Hệ thống cấp nước Hội An)","evaluationMethod":"Kỹ thuật: tiêu chí đạt/không đạt (09 tiêu chuẩn); Tài chính: phương pháp giá thấp nhất","generatorCapacity":"250 kVA/200 kW liên tục (prime); 275 kVA/220 kW dự phòng (standby)"},"summary":"Gói thầu số 50 mua sắm, vận chuyển, lắp đặt, kiểm định, chạy thử và bàn giao 01 tổ máy phát điện diesel 250 kVA (200 kW liên tục / 220 kW – 275 kVA dự phòng), kèm vỏ cách âm, tủ ATS 4P-400A, nhiên liệu chạy thử và đào tạo vận hành, cho dự án Hệ thống cấp nước Hội An 5000 m3/ngày tại xã Long Kiến, tỉnh An Giang. Chủ đầu tư là Công ty CP Điện Nước An Giang, giá gói thầu 1,38 tỷ đồng, đóng thầu 09:00 ngày 05/11/2026. Kỹ thuật được đánh giá theo tiêu chí đạt/không đạt với 09 tiêu chuẩn, chỉ cần 01 tiêu chuẩn không đạt là bị loại. Xếp hạng tài chính theo phương pháp giá thấp nhất. Hàng hóa phải mới 100%, sản xuất năm 2026 trở về sau, bảo hành ≥ 12 tháng, giao hàng ≤ 150 ngày, và có nhiều thông số (kích thước, dung tích xy lanh, lưu lượng khí thải, sơn QUALICOAT, tiêu chuẩn EN) có dấu hiệu thiên về một model cụ thể. Bộ tài liệu được cung cấp không gồm BDL, CDNT, tiêu chuẩn năng lực - kinh nghiệm và điều kiện hợp đồng, nên chưa xác định được bảo đảm dự thầu, hiệu lực E-HSDT và ngưỡng kinh nghiệm.","highlights":[{"quote":null,"title":"Chưa có thông tin bảo đảm dự thầu và hiệu lực E-HSDT","detail":"Bộ tài liệu không có BDL/CDNT nên không xác định được giá trị, thời hạn hiệu lực bảo đảm dự thầu và hiệu lực E-HSDT. Sai giá trị hoặc thời hạn bảo đảm dự thầu là lý do loại trực tiếp.","category":"financial","severity":"critical","reference":"BDL (không có trong tài liệu được cung cấp)","recommendation":"Tải đầy đủ E-HSMT/BDL trên muasamcong, xác định giá trị (thường 1-1,5% giá gói thầu) và số ngày hiệu lực. Mở bảo lãnh đủ giá trị, hiệu lực ≥ hiệu lực E-HSDT + 30 ngày, đúng tên gói thầu và bên thụ hưởng."},{"quote":null,"title":"Chưa có tiêu chuẩn năng lực - kinh nghiệm","detail":"Không có mục đánh giá năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, nhân sự) trong tài liệu, nên chưa đánh giá được khả năng đáp ứng ngưỡng kinh nghiệm.","category":"eligibility","severity":"critical","reference":"Chương III, Mục năng lực - kinh nghiệm (không có trong tài liệu)","recommendation":"Kiểm tra ngay trên hệ thống và chuẩn bị hợp đồng tương tự (máy phát ≥ 250 kVA hoặc giá trị tương đương), BCTC, xác nhận nghĩa vụ thuế."},{"quote":null,"title":"Đóng thầu 09:00 ngày 05/11/2026","detail":"Quyết định phê duyệt HSMT ký ngày 21/10/2026, thời gian chuẩn bị khoảng 2 tuần. Cần kịp lấy thỏa thuận cung cấp, catalogue tiếng Việt có xác nhận, chứng nhận prototype.","category":"deadline","severity":"critical","reference":"Thông tin TBMT IB2600581977","recommendation":"Nộp trước hạn ít nhất 1 ngày, kiểm tra chữ ký số và dung lượng tệp. Yêu cầu nhà cung cấp/hãng phát hành giấy tờ trong tuần đầu."},{"quote":"Đề xuất tổng thời gian giao hàng ≤ 150 ngày (kể từ ngày hợp đồng có hiệu lực) có tính điều kiện thời tiết, các ngày nghỉ, lễ theo quy định của pháp luật.","title":"Tiến độ ≤ 150 ngày phải tính thời tiết và ngày nghỉ, lễ","detail":"Đề xuất ≤ 150 ngày nhưng không thể hiện việc tính điều kiện thời tiết hoặc ngày nghỉ lễ sẽ bị đánh giá không đạt. Phải có bảng tiến độ, biểu đồ huy động nhân lực và thiết bị theo ngày hoặc tuần.","category":"technical","severity":"critical","reference":"Mục 3, tiêu chuẩn 7.1 và 7.2","recommendation":"Ghi rõ trong bảng tiến độ việc trừ ngày Tết, lễ và dự phòng mùa mưa An Giang. Kèm biểu đồ nhân lực và thiết bị, thống nhất với biện pháp lắp đặt."},{"quote":"Nhà thầu không có thuyết minh về kết quả thực hiện hợp đồng của nhà thầu hoặc không có thuyết minh Chất lượng hàng hóa đã được sử dụng","title":"Thuyết minh kết quả thực hiện hợp đồng 03 năm (tiêu chuẩn 8)","detail":"Phải thuyết minh đủ 02 nội dung a) kết quả thực hiện hợp đồng và b) chất lượng hàng hóa đã sử dụng. Thiếu một nội dung là không đạt, khai không trung thực bị coi là gian lận.","category":"documents","severity":"critical","reference":"Mục 3, tiêu chuẩn 8","recommendation":"Lập bản thuyết minh riêng cho các hợp đồng cung cấp hàng hóa 3 năm gần nhất: tiến độ, sự cố, vi phạm, tần suất hư hỏng, chất lượng bảo hành. Đối chiếu với dữ liệu công khai trên hệ thống."},{"quote":"Có nêu đầy đủ, hoàn toàn phù hợp đáp ứng yêu cầu của Chương V – E-HSMT.","title":"Thông số máy rất chi tiết, có thể chỉ một vài model đáp ứng","detail":"Kích thước máy trần ≤ 2970x1346x1708 mm, dung tích xy lanh ≥ 11,05 L, ≥ 6 xy lanh, tỉ số nén ≥ 17,0:1, lưu lượng khí thải ≤ 828 L/s, bồn dầu ≥ 390 L, tiêu hao nhiên liệu ở 3 mức tải. Mỗi thông số đều phải được chứng minh bằng catalogue, lệch một thông số là không đạt.","category":"technical","severity":"critical","reference":"Chương V, 2.2.a; Mục 3, tiêu chuẩn 1","recommendation":"Đối chiếu từng dòng với datasheet model dự kiến chào. Nếu không đáp ứng, gửi yêu cầu làm rõ hoặc kiến nghị sớm. Highlight từng thông số trong catalogue."},{"quote":"Bản chứng nhận prototype tested (thử nghiệm mẫu) của sản phẩm trước khi sản xuất hàng loạt - (Cung cấp bản chứng nhận thử nghiệm mẫu theo E-HSDT)","title":"Chứng nhận thử nghiệm mẫu (prototype) và tiêu chuẩn EN","detail":"Phải nộp bản chứng nhận prototype tested cùng E-HSDT và đáp ứng danh mục tiêu chuẩn ISO/EN. Nhiều hãng châu Á không có đủ chứng nhận EN này.","category":"documents","severity":"critical","reference":"Chương V, 2.2.a, I.1","recommendation":"Yêu cầu hãng cung cấp chứng nhận prototype, Declaration of Conformity EN, chứng chỉ ISO 9001/14001 còn hiệu lực, kèm bản dịch có xác nhận."},{"quote":"yêu cầu 2 trong 3 bộ phần chính (động cơ, đầu phát, bộ điều khiển) phải cùng thương hiệu của tổ máy phát điện.","title":"Đồng bộ thương hiệu 2/3 bộ phận chính","detail":"Ít nhất 2 trong 3 bộ phận (động cơ, đầu phát, bộ điều khiển) phải cùng thương hiệu tổ máy. Tổ máy lắp ráp (OEM động cơ + đầu phát + bộ điều khiển hãng khác) sẽ không đạt.","category":"technical","severity":"critical","reference":"Chương V, 2.2.a, I.1","recommendation":"Chọn tổ máy mà hãng sản xuất cả động cơ và đầu phát, hoặc động cơ và bộ điều khiển. Chứng minh bằng catalogue và giấy xác nhận của hãng."},{"quote":"Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-HSDT","title":"Catalogue tiếng Việt cho tất cả thiết bị","detail":"Bắt buộc catalogue bằng tiếng Việt cho tất cả thiết bị, áp dụng cho từng nhà sản xuất cấu phần. Tài liệu tiếng nước ngoài phải có bản dịch được nhà sản xuất hoặc nhà phân phối ủy quyền xác nhận.","category":"documents","severity":"critical","reference":"Chương V, 2.1 và 3.2.b","recommendation":"Chuẩn bị bản dịch có đóng dấu xác nhận cho tổ máy, động cơ, đầu phát, bộ điều khiển, vỏ, ATS (thiết bị đóng cắt và bộ điều khiển). Kèm đường dẫn website và highlight thông số."},{"quote":"Nhà thầu phải nộp đồng thời file Word của Bảng chào đáp ứng kỹ thuật và bản scan có ký đóng dấu hợp lệ.","title":"Bảng chào đáp ứng kỹ thuật: Word và bản scan ký đóng dấu","detail":"Phải nộp đồng thời file Word và bản scan ký đóng dấu, ghi tên tài liệu, số trang và trích dẫn tham chiếu. Phải kê khai Mẫu số 10B trên webform. Thông số catalogue phải logic với thông số kê khai.","category":"documents","severity":"critical","reference":"Chương V, 3.2.a; Mục 3, tiêu chuẩn 1","recommendation":"Lập bảng theo từng dòng của 2.2.a, có cột tham chiếu file/trang. Kiểm tra trùng khớp giữa Mẫu 10B, bảng chào và catalogue."},{"quote":"Có đầy đủ tài liệu chứng minh tự cung cấp, hoặc thỏa thuận hoặc hợp đồng nguyên tắc với đơn vị cung cấp. (kèm theo Giấy đăng ký kinh doanh của đơn vị cung cấp thể hiện ngành nghề được phép kinh doanh cho gói thầu).","title":"Thỏa thuận cung cấp kèm Giấy ĐKKD của nhà cung cấp","detail":"Phải có tài liệu chứng minh tự cung cấp, hoặc thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp, kèm ĐKKD có ngành nghề phù hợp.","category":"documents","severity":"critical","reference":"Mục 3, tiêu chuẩn 1","recommendation":"Ký hợp đồng nguyên tắc với nhà phân phối hoặc đại diện hãng tại Việt Nam, lấy ĐKKD có mã ngành phù hợp."},{"quote":"có cam kết, đính kèm nhưng không đầy đủ 01 trong các tài liệu hoặc các nội dung cam kết theo yêu cầu.","title":"Các văn bản cam kết bắt buộc (tiêu chuẩn 4, 5, 9)","detail":"Cần các cam kết: thích ứng địa lý - môi trường Việt Nam; tác động môi trường và biện pháp; hàng mới 100% sản xuất 2026 trở về sau; cung cấp CO, CQ, tờ khai hải quan, vận đơn, packing list, chứng thư giám định; cung cấp bản gốc chứng chỉ để đối chiếu; đội sửa chữa đáp ứng 06 giờ; phụ tùng 10 năm. Thiếu 01 cam kết là không đạt.","category":"documents","severity":"critical","reference":"Mục 3, tiêu chuẩn 4, 5, 9; Chương V, 2.1, 3.1, 3.2","recommendation":"Lập checklist cam kết và soạn từng văn bản riêng, ký đóng dấu."},{"quote":"Có thuyết minh, sơ đồ lắp đặt đấu nối, bản vẽ phương án lắp đặt thiết bị một cách hợp lý, phù hợp với từng loại thiết bị, đáp ứng yêu cầu tại Chương V của E-HSMT.","title":"Biện pháp kỹ thuật và tổ chức lắp đặt đầy đủ (tiêu chuẩn 2)","detail":"Cần thuyết minh, sơ đồ lắp đặt đấu nối, bản vẽ phương án lắp đặt, tổng mặt bằng, sơ đồ tổ chức, kế hoạch nghiệm thu - chạy thử - kiểm định, ATLĐ, PCCC, VSMT, đào tạo. E-HSMT không có bản vẽ đính kèm.","category":"technical","severity":"critical","reference":"Mục 3, tiêu chuẩn 2; Chương V, 3.3","recommendation":"Khảo sát hiện trường xã Long Kiến nếu được. Lập bản vẽ mặt bằng đặt máy, đấu nối ATS, ống khói và cáp. Trình bày đúng trình tự 09 nội dung tiêu chuẩn."},{"quote":"Loại máy: Máy trần","title":"Mâu thuẫn \"Máy trần\" và yêu cầu vỏ cách âm","detail":"Mục loại máy ghi máy trần, kích thước giới hạn cho máy trần, nhưng độ ồn ghi cho máy có vỏ cách âm và mục II.1 yêu cầu vỏ cách âm thép 2 mm. Không rõ vỏ là của hãng hay gia công trong nước.","category":"technical","severity":"warning","reference":"Chương V, 2.2.a, I.1 và II.1","recommendation":"Chào máy trần đáp ứng kích thước, kèm vỏ cách âm đáp ứng II.1. Đề nghị làm rõ vỏ có cần cùng hãng không và độ ồn đo theo điều kiện nào."},{"quote":"Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận hành","title":"Độ ồn 70±5 dBA@7m phải được kiểm định thực tế","detail":"Cần kiểm định độ ồn và khí thải đáp ứng TCVN sau lắp đặt. Mức 75 dBA là giới hạn trên, vỏ gia công có thể không đạt.","category":"technical","severity":"warning","reference":"Chương V, 2.1","recommendation":"Yêu cầu nhà sản xuất vỏ cung cấp test report độ ồn. Dự trù chi phí đơn vị kiểm định độc lập."},{"quote":"Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2026 trở về sau","title":"Năm sản xuất 2026 trở về sau","detail":"Đóng thầu tháng 11/2026, giao hàng có thể sang 2027. Hàng tồn kho sản xuất 2025 không được chấp nhận. CO/CQ phải thể hiện năm sản xuất.","category":"technical","severity":"warning","reference":"Chương V, 2.1","recommendation":"Xác nhận với nhà cung cấp lô hàng sản xuất 2026 hoặc 2027 và ghi rõ trong cam kết."},{"quote":"thời gian sửa chữa, khắc phục các hư hỏng, sai sót tối đa không quá 06h kể từ khi nhận được yêu cầu của chủ đầu tư/ đơn vị quản lý, sử dụng","title":"Bảo hành: phản hồi 06 giờ, trực 24/7, bảo trì 3 tháng/lần","detail":"Thời gian khắc phục tối đa 06 giờ tại An Giang trong khi đại diện hãng ở HCM. Cần kế hoạch nhân sự gần công trường. Phụ tùng tối thiểu 10 năm.","category":"contract","severity":"warning","reference":"Chương V, 2.1 và 3.1","recommendation":"Bố trí đội kỹ thuật hoặc đại lý tại An Giang, Cần Thơ. Kèm hồ sơ huy động nhân sự và danh bạ liên hệ. Tính chi phí bảo trì 4 lần/năm vào giá."},{"quote":"Trường hợp nhà thầu không trình bày thuyết minh đủ 07 nội dung yêu cầu cơ bản thì được đánh giá là không đạt","title":"Mâu thuẫn số nội dung thuyết minh (09 và 07)","detail":"Lưu ý yêu cầu trình bày 09 nội dung, nhưng câu sau lại ghi \"không trình bày thuyết minh đủ 07 nội dung\".","category":"documents","severity":"warning","reference":"Mục 3, phần Lưu ý","recommendation":"Trình bày đủ 09 nội dung theo đúng trình tự tiêu chuẩn 1-9 để an toàn. Có thể hỏi làm rõ."},{"quote":"Bảng chào đáp ứng kỹ thuật theo mẫu tại mục 1.3.2. Chương V.","title":"Lỗi soạn thảo, tham chiếu không tồn tại","detail":"Tham chiếu \"mục 1.3.2. Chương V\" không có trong Chương V. Có các cụm \"E-HSYC\", \"E-HSĐX\" không phù hợp với E-HSMT. Tủ điện ghi \"1.5mm2\". Nhiệt độ làm việc ghi \"≥ 40C\" không rõ nghĩa. Tốc độ ghi \"1500V/P\".","category":"other","severity":"warning","reference":"Chương V, 3.2.a; 2.2.a","recommendation":"Đưa vào văn bản đề nghị làm rõ. Trong bảng chào, ghi giá trị kỹ thuật hợp lý (tôn 1,5 mm; làm việc ở nhiệt độ môi trường ≥ 40°C)."},{"quote":"Nếu nhà thầu đề xuất các tiêu chuẩn, quy chuẩn hoặc các quy định hiện hành hết hiệu lực thì hồ sơ dự thầu sẽ được đánh giá là không hợp lệ.","title":"Tiêu chuẩn còn hiệu lực","detail":"Đề xuất tiêu chuẩn, quy chuẩn hết hiệu lực sẽ bị đánh giá không hợp lệ.","category":"technical","severity":"warning","reference":"Chương V, 3.1","recommendation":"Rà soát năm ban hành mọi TCVN, ISO, EN trích dẫn trong thuyết minh biện pháp."},{"quote":null,"title":"Chưa nêu tiêu chuẩn khí thải cụ thể","detail":"Không nêu cấp khí thải (EU Stage/EPA Tier), chỉ yêu cầu kiểm định khí thải đáp ứng TCVN sau lắp đặt.","category":"technical","severity":"info","reference":"Chương V, 2.1","recommendation":"Nêu cấp khí thải của động cơ trong bảng chào. Có thể hỏi làm rõ TCVN áp dụng."},{"quote":"Chi phí kiểm định, thí nghiệm, nghiệm thu, bàn giao","title":"Đánh giá giá thấp nhất, chi phí phát sinh nằm trong giá","detail":"Giá phải bao gồm vận chuyển, lắp đặt, kiểm định, thí nghiệm, nhiên liệu chạy thử, đào tạo, bảo hành, bảo trì 3 tháng/lần. Giá gói thầu 1,38 tỷ đồng.","category":"financial","severity":"info","reference":"Chương V, 1.a; Mục 4.1","recommendation":"Bóc tách đầy đủ chi phí, đặc biệt chi phí kiểm định độ ồn/khí thải, giám định và bảo trì, để giá cạnh tranh mà không lỗ."},{"quote":null,"title":"Điều kiện hợp đồng chưa có trong tài liệu","detail":"Không có thông tin loại hợp đồng, tạm ứng, thanh toán, bảo đảm thực hiện hợp đồng, phạt chậm tiến độ.","category":"contract","severity":"info","reference":null,"recommendation":"Tải Chương điều kiện hợp đồng (ĐKC/ĐKCT) để đánh giá rủi ro dòng tiền và phạt."}],"technicalSpecs":[{"item":"Số lượng, chủng loại","reference":"Chương V, Mục 2.2.a, A","requirement":"01 tổ máy phát điện động cơ diesel 250KVA"},{"item":"Hãng sản xuất","reference":"Chương V, 2.2.a, I.1","requirement":"\"Hãng phải có kinh nghiệm sản xuất máy phát điện trên thế giới\"; Model: \"Theo nhà sản xuất\""},{"item":"Đại diện hãng (Serving area / Location)","reference":"Chương V, 2.2.a, I.1","requirement":"\"Việt Nam - phải có đại diện của hãng làm việc tại Việt Nam\"; Location: \"HCM\""},{"item":"Xuất xứ tổ máy","reference":"Chương V, 2.2.a, I.1","requirement":"\"G7/ASIA\" (không có cụm \"hoặc tương đương\" ở dòng tổ máy)"},{"item":"Năm sản xuất, tình trạng","reference":"Chương V, 2.1 và 2.2.a","requirement":"\"Năm 2026 trở về sau\"; hàng hóa \"mới 100%, sản xuất năm 2026 trở về sau\""},{"item":"Công suất liên tục (prime)","reference":"Chương V, 2.2.a, I.1","requirement":"\"200 kW/250kVA\""},{"item":"Công suất dự phòng (standby)","reference":"Chương V, 2.2.a, I.1","requirement":"\"220kW/275kVA\""},{"item":"Điện áp, tần số","reference":"Chương V, 2.2.a, I.1 và I.3","requirement":"\"230/400V, 3 pha, 50Hz\""},{"item":"Tiêu hao nhiên liệu @ phụ tải liên tục","reference":"Chương V, 2.2.a, I.1","requirement":"100% tải: ≤ 58,1 L/giờ; 75% tải: ≤ 43,6 L/giờ; 50% tải: ≤ 30 L/giờ"},{"item":"Tiêu chuẩn chất lượng","reference":"Chương V, 2.2.a, I.1","requirement":"\"ISO 9001:2015, ISO 14001:2015, ISO 8528, EN ISO 8528-13, EN 60034-1, EN 61000-6-1, EN 61000-6-2, EN 61000-6-3, EN 55011, EN 1679-1 et EN 60204-1\""},{"item":"Chứng nhận thử nghiệm mẫu (prototype)","reference":"Chương V, 2.2.a, I.1 - Yêu cầu chất lượng","requirement":"\"Bản chứng nhận prototype tested (thử nghiệm mẫu) của sản phẩm trước khi sản xuất hàng loạt - (Cung cấp bản chứng nhận thử nghiệm mẫu theo E-HSDT)\""},{"item":"Test report xuất xưởng","reference":"Chương V, 2.2.a, I.1","requirement":"\"Máy khi xuất xưởng phải có test report, chứng nhận chất lượng của hãng.\""},{"item":"Đồng bộ thương hiệu","reference":"Chương V, 2.2.a, I.1","requirement":"\"yêu cầu 2 trong 3 bộ phần chính (động cơ, đầu phát, bộ điều khiển) phải cùng thương hiệu của tổ máy phát điện.\""},{"item":"Sơn khung đế và vỏ","reference":"Chương V, 2.2.a, I.1","requirement":"\"Sơn phủ Epoxy chứng nhận QUALICOAT độ bền cao; Khả năng chống phun muối tối thiểu 1000 giờ theo tiêu chuẩn ISO 12944\""},{"item":"Nhiên liệu","reference":"Chương V, 2.2.a, I.1","requirement":"\"Chuẩn sử dụng dầu diesel thông dụng\""},{"item":"Nhiệt độ làm việc","reference":"Chương V, 2.2.a, I.1","requirement":"\"≥ 40C\". Đơn vị và điều kiện (nhiệt độ môi trường tối đa?) không ghi rõ"},{"item":"Loại máy","reference":"Chương V, 2.2.a, I.1","requirement":"\"Máy trần\". Tuy nhiên mục II.1 lại yêu cầu vỏ cách âm"},{"item":"Hệ số công suất tổ máy","reference":"Chương V, 2.2.a, I.1","requirement":"≥ 0,8"},{"item":"Bồn dầu dưới chân máy","reference":"Chương V, 2.2.a, I.1","requirement":"≥ 390 lít"},{"item":"Độ ồn","reference":"Chương V, 2.2.a, I.1 và II.1","requirement":"\"khoảng cách 7 mét đạt 70±5 dBA\" (máy có vỏ cách âm)"},{"item":"Kích thước máy trần","reference":"Chương V, 2.2.a, I.1","requirement":"LxWxH ≤ 2970 x 1346 x 1708 mm"},{"item":"Động cơ - Brand/Model/Xuất xứ","reference":"Chương V, 2.2.a, I.2","requirement":"Brand, Model: \"Theo nhà sản xuất\"; Xuất xứ: \"G7/ASIA hoặc tương đương\"; năm sản xuất 2026 trở về sau"},{"item":"Động cơ - Kiểu","reference":"Chương V, 2.2.a, I.2","requirement":"\"Kiểu 4 thì, Turbo\""},{"item":"Động cơ - Biến thiên tần số xác lập","reference":"Chương V, 2.2.a, I.2","requirement":"≤ ± 0,25%"},{"item":"Động cơ - Khởi động","reference":"Chương V, 2.2.a, I.2","requirement":"\"Mô-tơ đề điện 1 chiều, với Acquy loại axit chì, bộ sạc ắcquy tự động\""},{"item":"Động cơ - Tốc độ","reference":"Chương V, 2.2.a, I.2","requirement":"\"1500V/P\""},{"item":"Động cơ - Điều tốc","reference":"Chương V, 2.2.a, I.2","requirement":"Điện tử"},{"item":"Động cơ - Số xy lanh","reference":"Chương V, 2.2.a, I.2","requirement":"≥ 6 xy lanh"},{"item":"Động cơ - Dung tích xy lanh","reference":"Chương V, 2.2.a, I.2","requirement":"≥ 11,05 L"},{"item":"Động cơ - Tỉ số nén","reference":"Chương V, 2.2.a, I.2","requirement":"≥ 17.0 : 1"},{"item":"Động cơ - Lưu lượng khí thải tại công suất dự phòng","reference":"Chương V, 2.2.a, I.2","requirement":"≤ 828 L/s"},{"item":"Tiêu chuẩn khí thải","reference":"Chương V, 2.1","requirement":"Không nêu cấp tiêu chuẩn khí thải cụ thể (EU Stage/Tier). Chỉ yêu cầu \"Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt\""},{"item":"Đầu phát - Brand/Model/Xuất xứ","reference":"Chương V, 2.2.a, I.3","requirement":"Brand: \"Đồng bộ theo nhà sản xuất\"; Model: \"Theo nhà sản xuất\"; Xuất xứ: \"G7/EU/ASIA hoặc tương đương\""},{"item":"Đầu phát - Kiểu","reference":"Chương V, 2.2.a, I.3","requirement":"\"Không chổi than, một ổ đỡ, từ trường quay 4 cực.\""},{"item":"Đầu phát - Hệ số công suất","reference":"Chương V, 2.2.a, I.3","requirement":"0,8"},{"item":"Đầu phát - Cấp cách điện","reference":"Chương V, 2.2.a, I.3","requirement":"Loại H"},{"item":"Đầu phát - Biến thiên điện áp không tải đến đầy tải","reference":"Chương V, 2.2.a, I.3","requirement":"≤ ± 1%"},{"item":"Đầu phát - Làm mát","reference":"Chương V, 2.2.a, I.3","requirement":"Hệ thống làm mát bằng quạt: Đáp ứng"},{"item":"Bộ điều khiển - Brand/Xuất xứ","reference":"Chương V, 2.2.a, I.4","requirement":"Brand: \"Đồng bộ theo nhà sản xuất\"; Xuất xứ: \"G7/EU/ASIA hoặc tương đương\""},{"item":"Bộ điều khiển - Đo lường đầu phát","reference":"Chương V, 2.2.a, I.4","requirement":"Điện áp AC (V), Dòng điện AC (A), Tần số (Hz), Hệ số công suất (PF), Công suất (kW, kVA), Điện áp bình ắc quy (VDC)"},{"item":"Bộ điều khiển - Đo lường cơ bản","reference":"Chương V, 2.2.a, I.4","requirement":"Đo đếm giờ chạy máy (Hr), nhiệt độ nước làm mát (oC), áp lực nhớt"},{"item":"Bộ điều khiển - Nhật ký","reference":"Chương V, 2.2.a, I.4","requirement":"\"Lưu ít nhất 12 sự kiện\""},{"item":"Bộ điều khiển - Chức năng bảo vệ","reference":"Chương V, 2.2.a, I.4","requirement":"Khởi động không được: cảnh báo và không cho khởi động tiếp; áp suất nhớt thấp: cảnh báo và tắt máy; điện áp ắc quy thấp/cao: cảnh báo; tần số thấp/cao: cảnh báo & tắt máy; nhiệt độ nước làm mát cao: cảnh báo & tắt máy; quá tốc/thấp tốc: cảnh báo & tắt máy"},{"item":"Bộ điều khiển - Chức năng vận hành","reference":"Chương V, 2.2.a, I.4","requirement":"Phím/công tắc chọn chế độ Start/Stop/Auto; phím di chuyển; nút nhấn dừng khẩn cấp; báo số lỗi, lịch sử sự cố"},{"item":"Phụ kiện cấp tại Việt Nam","reference":"Chương V, 2.2.a, I.5","requirement":"Bộ bình ắc quy axit chì; dây và cọc bình ắc quy; bộ điều khiển sạc tự động; nhớt và nước giải nhiệt; bộ tài liệu hướng dẫn vận hành"},{"item":"Vỏ cách âm","reference":"Chương V, 2.2.a, II.1","requirement":"\"làm bằng thép dày 2mm (± 0.5%) được sơn tĩnh điện chống rỉ sét, lớp bông khoáng tỷ trọng 80kg/m3 dày 2x50mm, bản lề, khoá cửa, có sơn chống rỉ sét, độ ồn 70±5 dBA@7m\""},{"item":"Tủ ATS - Vỏ tủ","reference":"Chương V, 2.2.a, II.2","requirement":"\"Tủ điện dày 1.5mm2, sơn tĩnh điện màu ghi.\" (đơn vị ghi mm2, có thể là lỗi soạn thảo của mm)"},{"item":"Tủ ATS - Thiết bị đóng cắt","reference":"Chương V, 2.2.a, II.2","requirement":"\"Thiết bị đóng cắt chính (dạng khối): 4P-400A, xuất xứ: G7/Châu Á/ hoặc tương đương.\""},{"item":"Tủ ATS - Bộ điều khiển","reference":"Chương V, 2.2.a, II.2","requirement":"\"Bộ điều khiển ATS, xuất xứ: G7/Châu Á hoặc tương đương\"; kèm vật tư phụ lắp đặt. Chủng loại và chức năng bộ điều khiển ATS không nêu cụ thể"},{"item":"Nhiên liệu chạy thử","reference":"Chương V, 2.2.a, II.3","requirement":"\"Nhiên liệu diesel phục vụ chạy thử, nghiệm thu tổ máy phát điện.\" Khối lượng không nêu"},{"item":"Vận chuyển, lắp đặt","reference":"Chương V, 2.2.a, II.4","requirement":"Chi phí vận chuyển máy phát, vỏ cách âm, tủ ATS; chi phí lắp đặt, hướng dẫn vận hành, nghiệm thu bàn giao đưa vào sử dụng"},{"item":"Kiểm định","reference":"Chương V, 2.1","requirement":"Cấp phiếu kiểm định đồng bộ khi giao hàng; kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt; chứng thư giám định tình trạng hàng hóa của cơ quan có thẩm quyền khi giao hàng"},{"item":"Bảo hành, bảo trì","reference":"Chương V, 2.1 và 3.1; Mục 3 tiêu chuẩn 3","requirement":"Bảo hành ≥ 12 tháng; bảo trì tối thiểu 01 lần/03 tháng; trực sự cố 24/7; khắc phục \"tối đa không quá 06h\"; phụ tùng tối thiểu 10 năm"},{"item":"Tài liệu tiếng Việt","reference":"Chương V, 1.b và 2.1","requirement":"\"Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-HSDT\"; hướng dẫn sử dụng và quy trình vận hành bằng tiếng Việt"},{"item":"Kiểm tra, thử nghiệm","reference":"Chương V, Mục 3","requirement":"Vận hành thử nghiệm, kiểm tra nguồn gốc, xuất xứ, chất lượng; kiểm tra hình thức, kết cấu, tình trạng vận hành; chi phí do bên bán chịu"}],"requiredDocuments":["Đơn dự thầu và các biểu mẫu webform trên Hệ thống, trong đó có Mẫu số 10B (ký mã hiệu, nhãn hiệu, xuất xứ, hãng sản xuất)","Bảo đảm dự thầu (giá trị và hiệu lực theo BDL, chưa có trong tài liệu)","Bảng chào đáp ứng thông số kỹ thuật: file Word và bản scan có ký đóng dấu, ghi tên file, số trang, highlight thông số","Bảng hình ảnh tham chiếu thiết bị dự thầu (Bảng số 01)","Catalogue/tài liệu kỹ thuật của nhà sản xuất cho tổ máy, động cơ, đầu phát, bộ điều khiển, vỏ cách âm, ATS (đăng trên web hãng hoặc có đóng dấu nhà sản xuất/nhà phân phối ủy quyền), kèm đường dẫn website","Catalogue bằng tiếng Việt / bản dịch có xác nhận của nhà sản xuất hoặc nhà phân phối ủy quyền","Chứng nhận thử nghiệm mẫu (prototype tested) của tổ máy","Chứng chỉ ISO 9001:2015, ISO 14001:2015 và tài liệu chứng minh đáp ứng ISO 8528, EN ISO 8528-13, EN 60034-1, EN 61000-6-1/-2/-3, EN 55011, EN 1679-1, EN 60204-1","Tài liệu chứng minh sơn Epoxy chứng nhận QUALICOAT và khả năng chống phun muối ≥ 1000 giờ theo ISO 12944","Tài liệu chứng minh hãng có đại diện làm việc tại Việt Nam (HCM)","Thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp (hoặc tài liệu chứng minh tự cung cấp), kèm Giấy ĐKKD của đơn vị cung cấp","Văn bản cam kết hàng hóa mới 100%, sản xuất năm 2026 trở về sau, không lỗi vật liệu, thiết kế, sản xuất, vận hành","Cam kết cung cấp bộ chứng từ nhập khẩu: CO, CQ, chứng thư giám định số lượng/tình trạng/đồng bộ/xuất xứ, tờ khai hải quan, vận đơn, packing list (hàng nhập khẩu); cam kết CQ (hàng trong nước)","Cam kết thuê kiểm định và cung cấp chứng thư giám định tình trạng hàng hóa khi giao hàng; cam kết kiểm định độ ồn, khí thải đáp ứng TCVN","Cam kết bảo hành ≥ 12 tháng, bảo trì ≥ 01 lần/03 tháng, trực 24/7, khắc phục ≤ 06 giờ, kèm kế hoạch bảo hành và hồ sơ huy động nhân sự","Cam kết cung cấp phụ tùng, vật tư thay thế tối thiểu 10 năm, kèm thông tin đại lý/nhà phân phối","Cam kết cung cấp bản gốc văn bằng, chứng chỉ, giấy phép để đối chiếu và cung cấp thông tin kiểm tra nguồn gốc xuất xứ trước khi trao hợp đồng","Cam kết thích ứng địa lý, môi trường Việt Nam (tiêu chuẩn 4)","Cam kết và biện pháp về tác động môi trường (tiêu chuẩn 5)","Thuyết minh giải pháp kỹ thuật: tổng mặt bằng, sơ đồ tổ chức công trường, biện pháp cung cấp - lắp đặt, sơ đồ đấu nối, bản vẽ lắp đặt, nghiệm thu - chạy thử - kiểm định, quản lý chất lượng, KCS, vận chuyển - giao nhận, ATLĐ, PCCC, VSMT","Bảng tiến độ cung cấp ≤ 150 ngày (có tính thời tiết, ngày nghỉ lễ), biểu tiến độ theo ngày hoặc tuần, biểu đồ huy động nhân lực và thiết bị","Kế hoạch đào tạo, hướng dẫn sử dụng, chuyển giao công nghệ; tài liệu hướng dẫn vận hành bằng tiếng Việt","Thuyết minh kết quả thực hiện hợp đồng và chất lượng hàng hóa đã sử dụng trong 03 năm gần nhất (tiêu chuẩn 8)","Hồ sơ năng lực - kinh nghiệm và tài chính theo Chương III (chưa có trong tài liệu được cung cấp)"],"restrictiveClauses":["Kích thước tổng thể máy trần \"≤ 2970 x 1346 x 1708\" mm, kết hợp dung tích xy lanh \"≥ 11,05 L\", tỉ số nén \"≥ 17.0 : 1\", lưu lượng khí thải \"≤ 828\" L/s, bồn dầu \"≥ 390 lít\": bộ thông số lẻ, rất giống datasheet của một model cụ thể","Danh mục tiêu chuẩn có cụm tiếng Pháp \"EN 1679-1 et EN 60204-1\", kèm yêu cầu sơn \"QUALICOAT\" và chống phun muối 1000 giờ ISO 12944: dấu hiệu sao chép catalogue của một hãng châu Âu (kiểu Kohler-SDMO)","\"yêu cầu 2 trong 3 bộ phần chính (động cơ, đầu phát, bộ điều khiển) phải cùng thương hiệu của tổ máy phát điện\": loại tổ máy lắp ráp OEM phổ biến","Serving area \"phải có đại diện của hãng làm việc tại Việt Nam\" và Location \"HCM\": giới hạn theo địa điểm văn phòng hãng","Xuất xứ tổ máy \"G7/ASIA\" không kèm \"hoặc tương đương\" (khác với động cơ, đầu phát, bộ điều khiển có \"hoặc tương đương\")","Yêu cầu chứng nhận \"prototype tested\" và danh mục nhiều tiêu chuẩn EN cho một tổ máy 250 kVA","Catalogue tiếng Việt bắt buộc cho tất cả thiết bị và từng nhà sản xuất cấu phần","Thời gian khắc phục sự cố \"tối đa không quá 06h\" tại An Giang","Tiêu hao nhiên liệu quy định ở 3 mức tải với số lẻ (58,1 / 43,6 / 30 L/giờ)"],"qualificationRequirements":[{"reference":null,"requirement":"Chương/mục tiêu chuẩn đánh giá năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, tình hình tài chính, nhân sự) không có trong bộ tài liệu được cung cấp, cần tải đầy đủ E-HSMT trên hệ thống để kiểm tra"},{"reference":"Mục 3, tiêu chuẩn 8","requirement":"Có thuyết minh kết quả thực hiện hợp đồng (tiến độ, chất lượng, sự cố, vi phạm/chấm dứt hợp đồng) và chất lượng hàng hóa đã sử dụng trong 03 năm gần nhất, theo Điều 19, 20 Nghị định 214/2025/NĐ-CP"},{"reference":"Mục 3, tiêu chuẩn 1","requirement":"Có tài liệu chứng minh tự cung cấp, hoặc thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp, kèm Giấy đăng ký kinh doanh của đơn vị cung cấp thể hiện ngành nghề phù hợp"},{"reference":"Chương V, 2.1","requirement":"Hàng hóa \"được cung cấp bởi nhà cung cấp đáp ứng đầy đủ điều kiện theo quy định của pháp luật; được lắp đặt bởi đơn vị lắp đặt đáp ứng đầy đủ điều kiện theo quy định của pháp luật\""},{"reference":"Chương V, 2.2.a, I.1","requirement":"Hãng sản xuất phải có đại diện làm việc tại Việt Nam (Location: HCM)"},{"reference":"Chương V, 2.1 và 3.1","requirement":"Có đội ngũ nhân viên sửa chữa thiết bị, sẵn sàng đáp ứng bảo hành trong vòng 06 giờ; kèm hồ sơ huy động nhân sự cho kế hoạch bảo hành"},{"reference":"Chương V, 1.b và 3.3.b","requirement":"Có bộ phận KCS kiểm tra tại từng công đoạn; sơ đồ tổ chức công trường gồm KCS, thanh quyết toán, tiến độ - ATLĐ - VSMT - PCCC, hành chính kế toán, vật tư - kho - an ninh, tổ đội thi công"}],"questionsForClarification":["Đề nghị cung cấp/xác nhận giá trị và thời hạn hiệu lực bảo đảm dự thầu, hiệu lực E-HSDT, hình thức và phương thức lựa chọn nhà thầu, loại hợp đồng (BDL không có trong bộ tài liệu tải về).","Mục \"Loại máy: Máy trần\" mâu thuẫn với yêu cầu vỏ cách âm tại II.1. Vỏ cách âm có bắt buộc cùng hãng tổ máy hay được gia công trong nước theo thông số II.1? Độ ồn 70±5 dBA@7m đo ở mức tải nào?","Giới hạn kích thước máy trần ≤ 2970 x 1346 x 1708 mm có bắt buộc không, hay chấp nhận kích thước lớn hơn nếu mặt bằng nhà máy cho phép? Đề nghị cung cấp kích thước phòng/vị trí đặt máy.","Có chấp nhận tổ máy có thông số tương đương hoặc tốt hơn về hiệu năng nhưng khác các trị số dung tích xy lanh, tỉ số nén, lưu lượng khí thải, bồn dầu không?","Yêu cầu \"2 trong 3 bộ phận chính cùng thương hiệu\" có chấp nhận động cơ và đầu phát của hai hãng thuộc cùng tập đoàn không?","Danh mục tiêu chuẩn EN (EN 1679-1, EN 60204-1, EN 61000-6-x, EN 55011) có bắt buộc đầy đủ không, hay chấp nhận tiêu chuẩn tương đương (IEC, ISO 8528, GB, JIS)?","\"Nhiệt độ làm việc ≥ 40C\" là nhiệt độ môi trường tối đa máy vận hành đủ công suất phải không?","Thông số tủ ATS: \"Tủ điện dày 1.5mm2\" có phải là tôn dày 1,5 mm không? Yêu cầu chức năng bộ điều khiển ATS (thời gian chuyển mạch, giám sát lưới, liên động) cụ thể ra sao? Chiều dài và tiết diện cáp đấu nối thuộc phạm vi nhà thầu là bao nhiêu?","Khối lượng nhiên liệu diesel cho chạy thử, nghiệm thu là bao nhiêu lít hoặc bao nhiêu giờ chạy tải?","Tham chiếu \"mẫu tại mục 1.3.2. Chương V\" là mẫu nào? Có phải Bảng chào đáp ứng thông số kỹ thuật tại cuối mục 2.2 không?","Phần Lưu ý ghi 09 nội dung nhưng sau đó ghi \"không trình bày thuyết minh đủ 07 nội dung\". Đề nghị xác nhận số nội dung bắt buộc.","Tiêu chuẩn khí thải động cơ yêu cầu ở cấp nào (EU Stage, EPA Tier) và áp dụng TCVN nào khi kiểm định khí thải, độ ồn sau lắp đặt?","Đề nghị cung cấp tiêu chuẩn đánh giá năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu, nhân sự chủ chốt) và điều kiện hợp đồng (tạm ứng, thanh toán, bảo đảm thực hiện hợp đồng)."]},"status":"done","analyzedAt":"2026-10-21T13:29:41.095Z"}},"IB2600582722":{"u":"2026-10-21T00:52:39.148+00:00","d":{"notes":["Hồ sơ quá dài nên phần cuối đã bị cắt."],"result":{"keyInfo":{"budget":"Giá gói thầu 2.593.542.612 VND (đã gồm thuế, phí, không gồm dự phòng), trong đó Phần 1 là 2.567.407.712 VND và Phần 2 là 26.134.900 VND. Dự toán (có dự phòng 10%) là 2.852.896.873 VND","bidForm":"Chào hàng cạnh tranh theo quy trình thông thường (trong nước), theo Quy chế mua sắm BSR (QĐ 1304/QĐ-BSR)","bidName":"Mua vật tư để bảo dưỡng đại tu máy phát điện STG-A theo Đơn hàng số 0480/1100004197/ĐCĐH-KHSX ngày 08/9/2026","investor":"Công ty cổ phần – Tổng Công ty Lọc hóa dầu Việt Nam (BSR)","notifyNo":"IB2600582722","warranty":"Tối thiểu 12 tháng kể từ ngày nghiệm thu vật tư","bidMethod":"Một giai đoạn, một túi hồ sơ","bidSecurity":"Phần 1: 52.000.000 VND; Phần 2: 550.000 VND; hiệu lực 120 ngày kể từ ngày có thời điểm đóng thầu; hình thức đặt cọc hoặc thư bảo lãnh của tổ chức tín dụng trong nước hoặc chi nhánh ngân hàng nước ngoài tại Việt Nam","bidValidity":"90 ngày kể từ ngày có thời điểm đóng thầu","closingTime":"09:00 ngày 02/11/2026 (theo thông tin TBMT). Trong HSYC, giờ và ngày đóng thầu, mở thầu còn để trống («…. giờ 00 phút ngày ___tháng __ năm 2026»)","contractType":"Hợp đồng trọn gói","deliveryTime":"Phần 1: giao hàng 24 tuần, thực hiện 28 tuần (gồm 04 tuần nghiệm thu dự kiến). Phần 2: giao hàng 16 tuần, thực hiện 20 tuần (gồm 04 tuần nghiệm thu dự kiến). Mốc tính từ ngày hợp đồng có hiệu lực","procuringEntity":"Công ty cổ phần – Tổng Công ty Lọc hóa dầu Việt Nam (BSR), Số 208 Đại lộ Hùng Vương, P. Nghĩa Lộ, tỉnh Quảng Ngãi; ĐT 0255-3825825","deliveryLocation":"Kho Vật tư, Nhà máy lọc dầu Dung Quất, Công ty cổ phần – Tổng Công ty Lọc hóa dầu Việt Nam, xã Vạn Tường, tỉnh Quảng Ngãi","evaluationMethod":"Tính hợp lệ, năng lực kinh nghiệm và kỹ thuật đánh giá theo đạt/không đạt; xếp hạng theo phương pháp giá thấp nhất (Điều 32 QCMS) sau sửa lỗi, hiệu chỉnh sai lệch và trừ giảm giá; đánh giá theo từng phần"},"summary":"Gói thầu mua vật tư, phụ tùng chính hãng để bảo dưỡng đại tu máy phát điện STG-A của BSR (Nhà máy lọc dầu Dung Quất). Đây không phải gói cung cấp tổ máy phát điện mới. Gói chia 02 phần: Phần 1 gồm 22 mục vật tư của nhà sản xuất TMEIC (gioăng, phớt cao su, phớt nổi gối đỡ, chổi than, lò xo, keo ThreeBond, cửa quan sát) với giá ước tính 2.567.407.712 VND; Phần 2 gồm 05 mục của các hãng khác (cầu đấu IDEC, Prussian Blue, thước đo khe hở nhựa PL-C, AA-3080 PUMA) với giá 26.134.900 VND. Hình thức chào hàng cạnh tranh theo quy trình thông thường, một giai đoạn một túi hồ sơ, hợp đồng trọn gói, xếp hạng theo giá thấp nhất sau khi đạt/không đạt về năng lực và kỹ thuật. Bảo đảm dự thầu là 52.000.000 VND (Phần 1) và 550.000 VND (Phần 2), hiệu lực 120 ngày; HSĐX hiệu lực 90 ngày. Thời gian giao hàng là 24 tuần (Phần 1) và 16 tuần (Phần 2), giao tại Kho Vật tư NMLD Dung Quất, bảo hành tối thiểu 12 tháng.","highlights":[{"quote":"Trường hợp nhà thầu nộp HSĐX sau thời điểm đóng thầu thì HSĐX bị loại và được trả lại nguyên trạng cho nhà thầu.","title":"Thời điểm đóng thầu: 09:00 ngày 02/11/2026; HSYC còn để trống giờ và ngày","detail":"Theo TBMT, đóng thầu lúc 09:00 ngày 02/11/2026 (thứ Hai). Trong HSYC, giờ đóng thầu và mở thầu chưa được điền. Hồ sơ nộp sau thời điểm đóng thầu sẽ bị loại. Thời gian chuẩn bị HSĐX chỉ có 12 ngày lịch.","category":"deadline","severity":"critical","reference":"Chương I, Mục 11.1 và 11.2","recommendation":"Lấy 09:00 ngày 02/11/2026 trên TBMT làm mốc. Nộp sớm ít nhất 1 ngày. Xác nhận bằng văn bản với BMT về thời điểm và kênh nộp (muasamcong, hệ thống BSR hoặc nộp trực tiếp)."},{"quote":"có giá trị thấp hơn, thời gian hiệu lực ngắn hơn so với yêu cầu quy định tại Khoản 2 Mục này, không đúng tên bên mời thầu (đơn vị thụ hưởng), không phải là bản gốc và không có chữ ký hợp lệ, phát hành trước ngày phát hành HSYC","title":"Bảo đảm dự thầu: giá trị, hiệu lực và bản gốc","detail":"Phần 1 là 52.000.000 VND, Phần 2 là 550.000 VND. Hiệu lực 120 ngày kể từ ngày đóng thầu; nếu tính ngày đóng thầu là ngày thứ 1 thì tối thiểu đến hết 01/03/2027. Bảo đảm bị coi là không hợp lệ khi giá trị thấp hơn, hiệu lực ngắn hơn, sai tên bên thụ hưởng, không phải bản gốc, phát hành trước ngày phát hành HSYC, hoặc kèm điều kiện bất lợi. Phải dùng đúng Mẫu 04a (độc lập) hoặc 04b (liên danh).","category":"financial","severity":"critical","reference":"Chương I, Mục 9; Chương II, Mục 1, STT 4","recommendation":"Yêu cầu ngân hàng phát hành đúng Mẫu 04a, ghi giá trị riêng cho từng phần tham dự, ngày phát hành sau ngày phát hành HSYC, bên thụ hưởng là Công ty cổ phần – Tổng Công ty Lọc hóa dầu Việt Nam. Nên đặt hiệu lực dư vài ngày so với 120 ngày."},{"quote":"Thời gian có hiệu lực của HSĐX là 90 ngày, kể từ ngày có thời điểm đóng thầu. HSĐX nào có thời hạn hiệu lực ngắn hơn quy định sẽ không được tiếp tục xem xét, đánh giá.","title":"Hiệu lực HSĐX tối thiểu 90 ngày","detail":"Đơn chào hàng phải ghi hiệu lực 90 ngày kể từ ngày đóng thầu 02/11/2026; nếu tính ngày đóng thầu là ngày thứ 1 thì tối thiểu đến hết 30/01/2027.","category":"documents","severity":"critical","reference":"Chương I, Mục 8.1","recommendation":"Ghi 90 ngày (hoặc dài hơn) kể từ ngày 02/11/2026 trong Mẫu 01."},{"quote":"Giấy phép hoặc thư ủy quyền bán hàng được cấp bởi nhà sản xuất hoặc đại diện của nhà sản xuất hoặc nhà phân phối/đại lý chính thức của nhà sản xuất cho NHÀ THẦU; hoặc - Chào giá của nhà sản xuất hoặc đại diện của nhà sản xuất hoặc nhà phân phối/đại lý chính thức của nhà sản xuất chào giá chính thức và trực tiếp cho NHÀ THẦU.","title":"Bắt buộc có thư ủy quyền hoặc chào giá trực tiếp từ nhà sản xuất/đại lý chính thức","detail":"Phần 1 yêu cầu tài liệu từ TMEIC (hoặc đại diện, nhà phân phối chính thức của TMEIC). Phần 2 cần tài liệu tương ứng của IDEC, PUMA và hãng của các mục còn lại. Thiếu tài liệu này thì không đạt về năng lực.","category":"eligibility","severity":"critical","reference":"Chương II, Mục 2.1, TT4","recommendation":"Liên hệ ngay TMEIC hoặc đại lý chính thức tại Việt Nam để xin MAF hoặc báo giá đích danh gói thầu. Nếu báo giá qua đại lý, cần kèm giấy chứng nhận đại lý chính thức."},{"quote":"nếu có thay đổi mã hiệu (thay đổi P/N) so với HSYC thì phải có thư xác nhận của nhà sản xuất hiện hữu.","title":"Phải chào đúng hãng gốc và đúng P/N; đổi P/N phải có thư xác nhận của nhà sản xuất","detail":"Toàn bộ Phần 1 chỉ định NSX gốc là TMEIC với P/N cụ thể. Mục 1 có P/N cũ 4KF103238P1 và P/N mới 4MF122455P1. Danh mục chào phải nêu NSX, xuất xứ, P/N và kèm datasheet/manual. Thiếu bất kỳ mục nào trong phần tham dự thì không đạt kỹ thuật.","category":"technical","severity":"critical","reference":"Chương II, Mục 3.2, tiêu chí I và II","recommendation":"Đối chiếu từng P/N với báo giá TMEIC. Xin thư xác nhận P/N thay thế (supersession) của TMEIC cho mục 1 và mọi mục bị đổi mã. Đính kèm tài liệu kỹ thuật cho từng mục."},{"quote":"Phần 1: 28 tuần, kể từ ngày hợp đồng có hiệu lực, trong đó: Thời gian giao hàng: 24 tuần, kể từ ngày hợp đồng có hiệu lực","title":"Thời gian giao hàng 24 tuần (Phần 1) và 16 tuần (Phần 2)","detail":"Thời gian thực hiện là tiêu chí đạt/không đạt. Đề xuất dài hơn sẽ không đạt. Hàng TMEIC (Nhật) thường có thời gian sản xuất dài.","category":"technical","severity":"critical","reference":"Chương II, Mục 3.2, III.2; Chương I, Mục 1.4","recommendation":"Xác nhận lead time với TMEIC trước khi nộp. Ghi đúng 24 tuần/28 tuần (Phần 1) và 16 tuần/20 tuần (Phần 2) trong Đơn chào hàng."},{"quote":"Đã hoàn thành có quy mô (giá trị) tối thiểu: + Phần 1: 1,3 tỷ đồng. + Phần 2: 14 triệu đồng.","title":"Ngưỡng doanh thu và hợp đồng tương tự","detail":"Phần 1 yêu cầu doanh thu bình quân 3 năm từ 3,6 tỷ đồng (không gồm VAT) và 01 hợp đồng cung cấp vật tư, thiết bị, phụ tùng công nghiệp hoàn thành từ 01/01/2022 với giá trị từ 1,3 tỷ đồng. Tham dự cả 2 phần thì doanh thu tối thiểu là 3,636 tỷ đồng.","category":"eligibility","severity":"critical","reference":"Chương II, Mục 2.1, TT 2.2 và TT3","recommendation":"Chuẩn bị BCTC 3 năm (2023–2025) kèm tài liệu quyết toán thuế, và hồ sơ hợp đồng tương tự đầy đủ (hợp đồng, nghiệm thu/thanh lý, hóa đơn)."},{"quote":"Nghĩa vụ kê khai thuế và nộp thuế phải được thực hiện trước thời điểm đóng thầu.","title":"Nghĩa vụ thuế năm 2025 phải hoàn thành trước thời điểm đóng thầu","detail":"Phải nộp tờ khai và chứng từ nộp thuế TNDN năm tài chính gần nhất, khớp số thuế phải nộp.","category":"eligibility","severity":"critical","reference":"Chương II, Mục 2.1, Ghi chú","recommendation":"In tờ khai và giấy nộp tiền từ Hệ thống thuế điện tử, hoặc xin xác nhận không nợ thuế năm 2025."},{"quote":"Trường hợp nhà thầu tuyên bố giá chào không bao gồm thuế, phí, lệ phí (nếu có) thì HSĐX của nhà thầu sẽ bị loại.","title":"Giá chào phải bao gồm toàn bộ thuế, phí","detail":"Tuyên bố giá không gồm thuế, phí thì bị loại. Thuế suất áp dụng tại thời điểm 28 ngày trước ngày đóng thầu. Giá đề nghị trúng thầu không được vượt giá gói thầu (theo từng phần).","category":"financial","severity":"critical","reference":"Chương I, Mục 7.4; Mục 17.6","recommendation":"Chào giá đã gồm VAT, thuế nhập khẩu (nếu có) và chi phí vận chuyển đến kho Dung Quất. Giữ giá trong mức 2.567.407.712 VND (Phần 1) và 26.134.900 VND (Phần 2)."},{"quote":"thời gian ký Đơn chào hàng phải sau thời điểm phát hành HSYC; không đề xuất các giá dự thầu khác nhau hoặc có kèm theo điều kiện gây bất lợi cho BMT.","title":"Đơn chào hàng: bản gốc, ký sau ngày phát hành HSYC, không kèm điều kiện","detail":"Đơn phải do đại diện hợp pháp ký, đóng dấu, ghi giá riêng từng phần. Nếu ủy quyền phải có Giấy ủy quyền theo Mẫu 02 (bản gốc).","category":"documents","severity":"critical","reference":"Chương II, Mục 1, STT 2","recommendation":"Kiểm tra ngày ký, giá bằng số và bằng chữ khớp với Mẫu 05, không ghi điều kiện thanh toán hay giao hàng trái HSYC."},{"quote":"Trong trường hợp 01 tiêu chí được đánh giá Không Đạt thì các tiêu chí khác sẽ không được xem xét.","title":"Thiếu cam kết hoặc xác nhận bằng văn bản sẽ bị Không đạt","detail":"Các tiêu chí kỹ thuật III.1 đến III.6 (loại hợp đồng, tiến độ, bảo hành, địa điểm, C/O-C/Q-B/H, mới 100%) cần được thể hiện hoặc cam kết bằng văn bản trong HSĐX. Chỉ cần 01 tiêu chí Không đạt là các tiêu chí khác không được xem xét.","category":"documents","severity":"critical","reference":"Chương II, Mục 3.1 và 3.2","recommendation":"Lập một Bản cam kết kỹ thuật tổng hợp, đánh số theo từng tiêu chí của Mục 3.2."},{"quote":"Nhà thầu phải gửi văn bản đề nghị làm rõ đến Bên mời thầu tối thiểu 3 ngày làm việc trước ngày đóng thầu.","title":"Hạn đề nghị làm rõ HSYC","detail":"Văn bản đề nghị làm rõ phải gửi tối thiểu 3 ngày làm việc trước ngày đóng thầu, tức khoảng ngày 28/10/2026 nếu đóng thầu ngày 02/11/2026.","category":"deadline","severity":"warning","reference":"Chương I, Mục 4.1","recommendation":"Gửi câu hỏi làm rõ trước ngày 27/10/2026 và theo dõi nội dung sửa đổi trên bsr.com.vn và muasamcong."},{"quote":"Phần 2 – Các hạng mục của các Nhà sản xuất còn lại (Mục 22-26): 26.134.490 VND","title":"Sai khác số liệu giá Phần 2 và tên nhà sản xuất","detail":"Điều 1 của QĐ ghi giá Phần 2 là 26.134.490 VND, trong khi Phụ lục 02 ghi 26.134.900 VND (khớp với tổng 2.593.542.612 VND). HSYC viết «TMIEC» thay cho «TMEIC».","category":"other","severity":"warning","reference":"QĐ 5454, Điều 1, mục 5b; Phụ lục 02","recommendation":"Coi 26.134.900 VND là giá trị đúng, nhưng nêu câu hỏi làm rõ. Chào hàng TMEIC (bản đúng chính tả)."},{"quote":"Nhà thầu phải chuẩn bị 01 bản gốc cùng 01 bản chụp, 01 USB chứa file scan HSĐX ... và file excel của biểu giá chào","title":"Quy cách hồ sơ và kênh nộp chưa thống nhất","detail":"Khi nộp trực tiếp cần 01 bản gốc, 01 bản chụp, 01 USB chứa file scan và file Excel biểu giá, ghi «BẢN GỐC/BẢN CHỤP HỒ SƠ ĐỀ XUẤT», túi niêm phong. Sai khác giữa bản gốc và bản chụp làm thay đổi xếp hạng thì bị loại. HSYC nói đến «hệ thống đấu thầu của BSR» trong khi TBMT đăng trên muasamcong.","category":"documents","severity":"warning","reference":"Chương I, Mục 10 và 11","recommendation":"Xác nhận kênh nộp hợp lệ. Nếu nộp qua hệ thống, áp dụng Chương VII và VIII (phần này không có trong tài liệu được cung cấp)."},{"quote":"Trường hợp Nhà thầu không chấp thuận với kết quả sửa lỗi, hiệu chỉnh sai lệch theo thông báo của Bên mời thầu thì HSĐX của Nhà thầu đó sẽ bị loại.","title":"Mất bảo đảm dự thầu nếu không chấp thuận sửa lỗi hoặc từ chối thương thảo","detail":"Nhà thầu phải trả lời chấp thuận kết quả sửa lỗi, hiệu chỉnh sai lệch trong 03 ngày làm việc, nếu không thì bị loại. Bảo đảm dự thầu không được hoàn trả nếu từ chối thương thảo trong 05 ngày, hoặc không ký hợp đồng trong 10 ngày kể từ khi nhận thông báo trúng thầu. Sai lệch thiếu không được vượt quá 10% giá chào.","category":"risk","severity":"warning","reference":"Chương II, Mục 4; Chương I, Mục 9.5 và 17.4","recommendation":"Phân công người theo dõi email và fax sau khi đóng thầu; chào đủ đơn giá cho mọi mục."},{"quote":"Trước thời điểm ký kết hợp đồng, bên mời thầu có quyền tăng hoặc giảm khối lượng hàng hóa ... với điều kiện sự thay đổi đó không vượt quá 10%","title":"Điều khoản hợp đồng, thanh toán và bảo đảm thực hiện hợp đồng chưa có trong tài liệu","detail":"Giá trị bảo đảm thực hiện hợp đồng, điều kiện thanh toán, phạt chậm tiến độ nằm ở Chương V và VI, phần bị cắt khỏi tài liệu được cung cấp. Có thể phải ký hợp đồng ngay sau khi có KQLCNT và nộp bảo đảm thực hiện sau. Bên mời thầu có quyền tăng hoặc giảm khối lượng tới 10% mà không thay đổi đơn giá.","category":"contract","severity":"warning","reference":"Chương I, Mục 20 và 21","recommendation":"Tải đầy đủ Chương V và VI để rà soát tỷ lệ bảo đảm thực hiện, phạt và thanh toán trước khi chốt giá."},{"quote":"Trường hợp gói thầu được chia thành nhiều phần độc lập thì nhà thầu có thể chào cho một hoặc nhiều phần của gói thầu.","title":"Gói thầu chia 02 phần độc lập","detail":"Có thể chào một hoặc cả hai phần. Đánh giá và xét trúng thầu theo từng phần; giảm giá phải nêu riêng cho từng phần.","category":"other","severity":"info","reference":"Chương I, Mục 7.5; Chương II, Mục 6","recommendation":"Cân nhắc chào riêng Phần 1 nếu không có nguồn hàng chính hãng cho Phần 2, hoặc ngược lại."},{"quote":"Mục 5. Phương án kỹ thuật thay thế trong HSĐX: Không áp dụng.","title":"Phương án kỹ thuật thay thế và nhà thầu phụ không áp dụng","detail":"HSYC không chấp nhận phương án kỹ thuật thay thế. Mục nhà thầu phụ ghi «không áp dụng».","category":"other","severity":"info","reference":"Chương II, Mục 5; Chương I, Mục 14","recommendation":"Không chào hàng tương đương hoặc hàng thay thế cho các mục đã chỉ định hãng."}],"technicalSpecs":[{"item":"Lưu ý chung về loại hàng","reference":"Chương IV; Phụ lục 01 QĐ 5454/QĐ-BSR","requirement":"Gói thầu là vật tư, phụ tùng thay thế cho máy phát điện STG-A (thiết bị A-4002A/B/C/D, model SSBLR-CHCNW, NSX TMEIC), không phải tổ máy phát điện. Các thông số tổ máy như kVA/kW, PRP/ESP theo ISO 8528, động cơ, đầu phát, điện áp/tần số, tiêu hao nhiên liệu, độ ồn, vỏ chống ồn, ATS, bộ điều khiển, tiêu chuẩn khí thải, năm sản xuất của tổ máy: HSYC không nêu."},{"item":"Thông tin bắt buộc trong danh mục chào","reference":"Chương II, Mục 3.2, tiêu chí II","requirement":"«Danh mục hàng hóa chào thầu phải nêu: tên Nhà sản xuất, nước xuất xứ, thông tin kỹ thuật, mã ký hiệu (model, serial hoặc Part number (P/N)) và đính kèm tài liệu kỹ thuật (Data sheet/manual…)»"},{"item":"Thay đổi P/N","reference":"Chương II, Mục 3.2, tiêu chí II","requirement":"«Các hàng hóa dự thầu của Nhà sản xuất hiện hữu (Nhà sản xuất tại Chương IV – Phạm vi cung cấp) nếu có thay đổi mã hiệu (thay đổi P/N) so với HSYC thì phải có thư xác nhận của nhà sản xuất hiện hữu.»"},{"item":"Phạm vi cung cấp","reference":"Chương II, Mục 3.2, tiêu chí I","requirement":"«Chào đúng, đủ danh mục theo từng phần tham dự hoặc cho toàn bộ gói thầu theo yêu cầu tại Chương IV – Phạm vi cung cấp.»"},{"item":"Tình trạng hàng hóa","reference":"Chương II, Mục 3.2, III.6","requirement":"«Hàng hóa được cung cấp là mới 100%, chưa qua sử dụng, đảm bảo chất lượng theo tiêu chuẩn chế tạo của Nhà sản xuất.» Nhà thầu phải có văn bản xác nhận đính kèm HSĐX."},{"item":"Chứng từ giao hàng (C/O, C/Q, bảo hành)","reference":"Chương II, Mục 3.2, III.5","requirement":"Cung cấp C/O do Nhà sản xuất hoặc cơ quan có thẩm quyền của nước sản xuất/xuất khẩu cấp (bản gốc/sao y); C/Q hoặc chứng chỉ tương đương do nhà sản xuất cấp (bản gốc/sao y); Thư bảo hành do Nhà thầu cấp (bản gốc). Nhà thầu phải xác nhận bằng văn bản."},{"item":"Bảo hành","reference":"Chương II, Mục 3.2, III.3","requirement":"«Tối thiểu 12 tháng kể từ ngày nghiệm thu vật tư.»"},{"item":"Phần 1 – Mục 1: GASKET (mã 6523040103)","reference":"Chương IV, Phần 1, STT 1","requirement":"«PART NUMBER : 4KF103238P1 (NEW: 4MF122455P1) ; MANUFACTURER : TMEIC ; EQUIPMENT : A-4002A/B/C/D ; EQUIPMENT MODEL : SSBLR-CHCNW». Số lượng 14 PC."},{"item":"Phần 1 – Mục 2: GASKET (mã 6523040123)","reference":"Chương IV, Phần 1, STT 2","requirement":"«PART NUMBER : 4MF111657P1 ; MANUFACTURER : TMEIC ; ... FOR COOLER AND STATOR FRAME». Số lượng 4 LOT."},{"item":"Phần 1 – Mục 3: SEAL, RUBBER (mã 6523040143)","reference":"Chương IV, Phần 1, STT 3","requirement":"«MATERIAL : RUBBER ; DIMENSIONS : 25MMX10MMX15MM ; PART NUMBER : 3MF109147P4 ; MANUFACTURER : TMEIC ... FOR COOLER AND STATOR FRAME». Số lượng 1 SET."},{"item":"Phần 1 – Mục 4: SEAL, RUBBER (mã 6523040163)","reference":"Chương IV, Phần 1, STT 4","requirement":"«MATERIAL : RUBBER ; DIMENSIONS : 15MMX15MMX7MM ; PART NUMBER : 3MF109147P9 ; MANUFACTURER : TMEIC». Số lượng 1 SET."},{"item":"Phần 1 – Mục 5: GASKET (mã 6523040183)","reference":"Chương IV, Phần 1, STT 5","requirement":"«PART NUMBER : KAZ13133P1 ; MANUFACTURER : TMEIC ; EQUIPMENT : GENERATOR PACKAGE ; EQUIPMENT MODEL : SSBLR-CHCNW». Số lượng 4 PC."},{"item":"Phần 1 – Mục 6: GASKET (mã 6523040203)","reference":"Chương IV, Phần 1, STT 6","requirement":"«PART NUMBER : KAZ13134P1 ; MANUFACTURER : TMEIC ; EQUIPMENT : GENERATOR PACKAGE». Số lượng 2 PC."},{"item":"Phần 1 – Mục 7: GASKET (mã 6523040223)","reference":"Phụ lục 01 QĐ 5454, STT 7","requirement":"«GASKET,KAZ13135P1,TMEIC». Số lượng 2 PC. Phần yêu cầu kỹ thuật chi tiết tại Chương IV bị cắt trong tài liệu được cung cấp."},{"item":"Phần 1 – Mục 8: GASKET (mã 6523040243)","reference":"Phụ lục 01, STT 8","requirement":"«GASKET,MAZ10516P1,TMEIC,A-4002A/B/C/D,SSBLR-CHCNW». Số lượng 1 PC."},{"item":"Phần 1 – Mục 9: BRUSH (mã 6523040283)","reference":"Phụ lục 01, STT 9","requirement":"«BRUSH,MAG00275P1,TMEIC,A-4002A/B/C/D,SSBLR-CHCNW». Số lượng 2 PC."},{"item":"Phần 1 – Mục 10: GASKET (mã 6523040303)","reference":"Phụ lục 01, STT 10","requirement":"«GASKET,4MF111586P1,TMEIC». Số lượng 1 LOT."},{"item":"Phần 1 – Mục 11: GASKET (mã 6523040323)","reference":"Phụ lục 01, STT 11","requirement":"«GASKET,4MF111587P1,TMEIC». Số lượng 1 LOT."},{"item":"Phần 1 – Mục 12: GASKET FOR WATER BOX (mã 6523040363)","reference":"Phụ lục 01, STT 12","requirement":"«GASKET FOR WATER BOX,PLH10232P8, P9,TMEIC». Số lượng 4 PC. Tỷ lệ giữa P8 và P9: HSYC không nêu."},{"item":"Phần 1 – Mục 13: FLOATING SEAL DE F315 (mã 6523040443)","reference":"Phụ lục 01, STT 13","requirement":"«FLOATING SEAL OF BEARING BRACKET FOR DE,F315MM,DE FS315,TMEIC». Số lượng 1 PC."},{"item":"Phần 1 – Mục 14: FLOATING SEAL DE F355 (mã 6523040463)","reference":"Phụ lục 01, STT 14","requirement":"«FLOATING SEAL OF BEARING BRACKET FOR DE,F355MM,DE FS355,TMEIC». Số lượng 1 PC."},{"item":"Phần 1 – Mục 15: FLOATING SEAL NDE F315 (mã 6523040483)","reference":"Phụ lục 01, STT 15","requirement":"«FLOATING SEAL OF BEARING BRACKET FOR NDE,F315MM,NDE FS315,TMEIC». Số lượng 1 PC."},{"item":"Phần 1 – Mục 16: FLOATING SEAL NDE F355 (mã 6523040503)","reference":"Phụ lục 01, STT 16","requirement":"«FLOATING SEAL OF BEARING BRACKET FOR NDE,F355MM,NDE FS355,TMEIC». Số lượng 1 PC."},{"item":"Phần 1 – Mục 17: SEAL FOR FLOATING SEAL (mã 6523040523)","reference":"Phụ lục 01, STT 17","requirement":"«SEAL FOR FLOATING SEAL OF BEARING BRACKE,THREEBOND1121,TMEIC». Số lượng 2 PC."},{"item":"Phần 1 – Mục 18: GASKET (mã 6523040543)","reference":"Phụ lục 01, STT 18","requirement":"«GASKET,4MF111989P2,TMEIC,A-4002A/B/C/D,SSBLR-CHCNW». Số lượng 4 PC."},{"item":"Phần 1 – Mục 19: GASKET (mã 6523040563)","reference":"Phụ lục 01, STT 19","requirement":"«GASKET,4MF111989P3,TMEIC,A-4002A/B/C/D,SSBLR-CHCNW». Số lượng 4 PC."},{"item":"Phần 1 – Mục 20: OBSERVATION WINDOW (mã 6523040413)","reference":"Phụ lục 01, STT 20","requirement":"«OBSERVATION WINDOW FOR LUB. OIL PIPE,TMEIC». Số lượng 1 SET."},{"item":"Phần 1 – Mục 21: SEALING BOND (mã 6523040393)","reference":"Phụ lục 01, STT 21","requirement":"«SEALING BOND FOR OBSERVATION WINDOW, THREEBOND 1110F,TMEIC». Số lượng 1 PCS."},{"item":"Phần 1 – Mục 27: SPRING (mã 6523040533)","reference":"Phụ lục 01, STT 27","requirement":"«SPRINGPAY0616G1,7EK2382RHV1000(KAZ11986P1),TMEIC». Số lượng 2 PC."},{"item":"Phần 2 – Mục 22: TERMINAL BLOCK 4 POLES (mã 6880770119)","reference":"Phụ lục 01, STT 22","requirement":"«TERMINAL BLOCK 4 POLES,UL/CSA RATINGS: 600V/50A,BTBH50-H4,IDEC». Số lượng 2 SET."},{"item":"Phần 2 – Mục 23: TERMINAL BLOCK 9 POLES (mã 6880770139)","reference":"Phụ lục 01, STT 23","requirement":"«TERMINAL BLOCK 9 POLES,UL/CSA RATINGS: 600V/50A,BTBH50-H9,IDEC». Số lượng 2 SET."},{"item":"Phần 2 – Mục 24: Prussian Blue (mã 106065)","reference":"Phụ lục 01, STT 24","requirement":"«Prussian Blue. 0.75 oz Tube (35V)». Số lượng 2 TUBE. Nhà sản xuất: HSYC không nêu."},{"item":"Phần 2 – Mục 25: Plastic Precision Clearance Gauge (mã 8515100639)","reference":"Phụ lục 01, STT 25","requirement":"«PACKING,PLASTIC,PLASTIC PRECISION CLEARANCE GAUGE, PL-C». Số lượng 2 BOX. Nhà sản xuất: HSYC không nêu."},{"item":"Phần 2 – Mục 26: Cleaning and Purific AA-3080 (mã 9252010199)","reference":"Phụ lục 01, STT 26","requirement":"«CLEANING AND PURIFIC,AA-3080,PUMA». Số lượng 5 SET."}],"requiredDocuments":["Đơn chào hàng (Mẫu số 01), bản gốc, ghi giá riêng cho từng phần tham dự, hiệu lực 90 ngày","Giấy ủy quyền (Mẫu số 02), bản gốc, nếu người ký không phải đại diện theo pháp luật","Thỏa thuận liên danh (Mẫu số 03), bản gốc, nếu là liên danh","Bảo lãnh dự thầu (Mẫu số 04a/04b), bản gốc, hoặc chứng từ đặt cọc: Phần 1 là 52.000.000 VND, Phần 2 là 550.000 VND, hiệu lực 120 ngày","Bảng tổng hợp giá chào (Mẫu số 05), Bảng giá hàng hóa (Mẫu số 05a), Bảng giá dịch vụ liên quan (Mẫu số 05b) cho từng phần","Bản cam kết thực hiện gói thầu (Mẫu số 08)","Tình hình tài chính (Mẫu số 09) kèm BCTC 3 năm gần nhất và tài liệu quyết toán, xác nhận thuế","Tài liệu chứng minh nghĩa vụ thuế năm tài chính gần nhất (tờ khai và giấy nộp tiền in từ hệ thống thuế điện tử, hoặc xác nhận không nợ thuế)","Hợp đồng tương tự (Mẫu số 10) kèm hợp đồng, biên bản nghiệm thu/thanh lý, hóa đơn","Giấy chứng nhận đăng ký doanh nghiệp và tài liệu chứng minh tư cách hợp lệ của người ký Đơn chào hàng","Thư ủy quyền bán hàng hoặc chào giá chính thức của nhà sản xuất/đại lý chính thức (TMEIC cho Phần 1; các hãng tương ứng cho Phần 2)","Thư xác nhận của nhà sản xuất cho các mục thay đổi P/N","Danh mục hàng hóa chào kèm NSX, xuất xứ, P/N và datasheet/manual cho từng mục","Văn bản xác nhận hàng mới 100%, chưa qua sử dụng","Văn bản xác nhận cung cấp C/O, C/Q và thư bảo hành khi giao hàng","Văn bản xác nhận loại hợp đồng trọn gói, tiến độ, bảo hành tối thiểu 12 tháng, địa điểm giao hàng","Văn bản cam kết không có nhân sự bị kết án về vi phạm đấu thầu trong 03 năm","01 bản chụp HSĐX, 01 USB chứa file scan và file Excel biểu giá chào (khi nộp trực tiếp)"],"restrictiveClauses":["Toàn bộ 22 mục của Phần 1 chỉ định nhà sản xuất gốc TMEIC với P/N cụ thể; đổi P/N phải có thư xác nhận của TMEIC. Đây là phụ tùng OEM nên dễ hiểu về kỹ thuật, nhưng thực tế chỉ các đơn vị có quan hệ với TMEIC hoặc đại lý chính thức mới đáp ứng được.","Yêu cầu bắt buộc có thư ủy quyền hoặc chào giá trực tiếp từ nhà sản xuất/đại lý chính thức, khiến nhà thầu thương mại không có kênh chính hãng bị loại.","Phần 2 chỉ định thương hiệu IDEC (BTBH50-H4/H9) và PUMA (AA-3080); không có điều khoản chấp nhận hàng tương đương và phương án thay thế không áp dụng.","Thời gian chuẩn bị HSĐX chỉ 12 ngày lịch, ngắn so với thời gian cần để xin MAF hoặc báo giá từ nhà sản xuất nước ngoài.","Mục 17 và 21 yêu cầu keo ThreeBond 1121 và 1110F mang nhãn TMEIC, có thể buộc phải mua qua kênh TMEIC dù ThreeBond là hàng phổ thông."],"qualificationRequirements":[{"reference":"Chương I, Mục 3; Chương II, Mục 1, STT 7","requirement":"Tư cách hợp lệ: có đăng ký thành lập theo pháp luật; hạch toán tài chính độc lập; không đang giải thể, phá sản hoặc bị thu hồi giấy chứng nhận đăng ký doanh nghiệp; không bị cấm tham dự thầu theo QCMS; không đang bị truy cứu trách nhiệm hình sự."},{"reference":"Chương II, Mục 2.1, TT1 và Ghi chú","requirement":"Thực hiện nghĩa vụ thuế: «Đã thực hiện nghĩa vụ thuế của năm tài chính gần nhất so với thời điểm đóng thầu.» Do HSYC phát hành sau 31/3, năm tài chính gần nhất là năm 2025. Tài liệu chứng minh: tờ khai thuế kèm giấy nộp tiền in từ Hệ thống thuế điện tử, hoặc xác nhận của cơ quan thuế, hoặc xác nhận không còn nợ thuế."},{"reference":"Chương II, Mục 2.1, TT 2.1","requirement":"Năng lực tài chính: «Giá trị tài sản ròng của nhà thầu trong năm tài chính gần nhất với thời điểm đóng thầu phải dương.» Kê khai theo Mẫu số 09."},{"reference":"Chương II, Mục 2.1, TT 2.2","requirement":"Doanh thu bình quân hằng năm (không gồm VAT) của 03 năm tài chính gần nhất tối thiểu: Phần 1 là 3.600.000.000 đồng; Phần 2 là 36.000.000 đồng. Nếu tham dự cả 2 phần thì cộng tổng (3.636.000.000 đồng)."},{"reference":"Chương II, Mục 2.1, TT3","requirement":"Hợp đồng tương tự: hoàn thành tối thiểu 01 hợp đồng «cung cấp vật tư, thiết bị, phụ tùng trong lĩnh vực công nghiệp» với tư cách nhà thầu chính hoặc nhà thầu phụ, trong khoảng «từ ngày 01 tháng 01 năm 2022 đến thời điểm đóng thầu». Giá trị tối thiểu: Phần 1 là 1,3 tỷ đồng; Phần 2 là 14 triệu đồng. Nếu tham dự cả 2 phần thì cần 01 hợp đồng đạt mức của phần cao nhất. Kê khai theo Mẫu số 10, kèm hợp đồng, biên bản nghiệm thu/thanh lý, hóa đơn."},{"reference":"Chương II, Mục 2.1, TT4","requirement":"Chứng minh nguồn gốc hàng hóa: giấy phép hoặc thư ủy quyền bán hàng do nhà sản xuất, đại diện nhà sản xuất hoặc nhà phân phối/đại lý chính thức cấp cho nhà thầu; hoặc chào giá chính thức, trực tiếp của các đơn vị này cho nhà thầu. Không áp dụng nếu nhà thầu là nhà sản xuất."},{"reference":"Chương II, Mục 1, STT 8","requirement":"Cam kết trong 03 năm trước thời điểm đóng thầu không có nhân sự bị Tòa án kết án về hành vi vi phạm đấu thầu gây hậu quả nghiêm trọng nhằm cho nhà thầu trúng thầu (có văn bản cam kết đính kèm)."},{"reference":"Chương II, Mục 2.2","requirement":"Nhân sự chủ chốt: không áp dụng."}],"questionsForClarification":["Đề nghị xác nhận thời điểm đóng thầu và mở thầu chính thức (HSYC đang để trống; TBMT ghi 09:00 ngày 02/11/2026) và kênh nộp hợp lệ (muasamcong, hệ thống BSR hay nộp trực tiếp).","Giá Phần 2 là 26.134.900 VND (Phụ lục 02) hay 26.134.490 VND (Điều 1, QĐ 5454)?","Mục 1: chào theo P/N mới 4MF122455P1 có được chấp nhận mà không cần thư xác nhận riêng của TMEIC không?","Mục 2, 10, 11 (đơn vị LOT) và mục 3, 4, 20 (đơn vị SET): đề nghị nêu rõ số chiếc trong mỗi LOT/SET.","Mục 12 (PLH10232P8, P9; 4 PC): số lượng cụ thể cho từng mã P8 và P9 là bao nhiêu?","Mục 24 (Prussian Blue 0.75 oz Tube, 35V) và mục 25 (PL-C): BMT có chỉ định nhà sản xuất không, và có chấp nhận hàng tương đương không?","Phần 2 có chấp nhận hàng tương đương cho cầu đấu IDEC và AA-3080 PUMA nếu cùng thông số không?","Mẫu 05b – Dịch vụ liên quan: gói thầu có hạng mục dịch vụ nào (vận chuyển, bốc xếp, hướng dẫn) không, hay chỉ cung cấp hàng hóa?","Đề nghị cung cấp đầy đủ Chương IV (phần bị cắt), Chương V–VI (giá trị bảo đảm thực hiện hợp đồng, điều kiện thanh toán, phạt chậm tiến độ) và Chương VII–VIII.","C/O có chấp nhận bản sao y không, và có yêu cầu form cụ thể (ví dụ do phòng thương mại Nhật Bản cấp) không?","Thời gian bảo hành 12 tháng tính từ biên bản nghiệm thu từng đợt hay nghiệm thu cuối cùng?","Có chấp nhận giao hàng từng phần (partial shipment) trong 24 tuần không?"]},"status":"done","analyzedAt":"2026-10-20T13:49:37.061Z"}},"IB2600586587":{"u":"2026-11-05T09:56:14.52+00:00","d":{"by":"hsmt-worker","notes":["Chương I, Chương III (trừ Mục 3 – tiêu chuẩn kỹ thuật), Chương IV, Chương VI và Phần 4 Biểu mẫu hợp đồng không có trong tài liệu được cung cấp; tiêu chí năng lực-kinh nghiệm và tài chính chưa được phân tích.","Bảng giới thiệu gói thầu tại Chương V Mục 1.1 bị vỡ cấu trúc khi trích xuất; thông tin chính đã đối chiếu với TBMT.","Các phép tính kW và dòng điện dùng dữ liệu HSMT: kW = kVA × 0,8; I = S / (√3 × 380V)."],"result":{"keyInfo":{"budget":"906.120.000 đồng","bidForm":"Đấu thầu rộng rãi, trong nước, qua mạng","bidName":"Mua sắm máy phát điện phục vụ công việc của Bệnh viện Mắt Huế","investor":"Bệnh Viện Mắt Huế","notifyNo":"IB2600586587 (phiên bản 00, KHLCNT PL2600330616)","warranty":"≥ 12 tháng kể từ ngày bàn giao hàng hóa đưa vào sử dụng, tại nơi lắp đặt","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"13.000.000 VND, hình thức Cam kết, hiệu lực ≥ 90 ngày (gấp 03 lần đối với nhà thầu có tên trong danh sách theo khoản 1 Điều 20 Nghị định 214/2025/NĐ-CP)","bidValidity":"≥ 60 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"15:00 ngày 16/11/2026 (mở thầu cùng thời điểm)","contractType":"Trọn gói, giá hợp đồng cố định","deliveryTime":"≤ 90 ngày tại đơn vị sử dụng (thời gian thực hiện gói thầu 90 ngày)","procuringEntity":"Bệnh Viện Mắt Huế","deliveryLocation":"Bệnh Viện Mắt Huế, Khu quy hoạch Vỹ Dạ 7, Phường Vỹ Dạ, Thành phố Huế","evaluationMethod":"Năng lực-kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: phương pháp giá thấp nhất","generatorCapacity":"≥ 160 kVA liên tục (Prime); ≥ 180 kVA dự phòng (Standby)"},"summary":"Bệnh viện Mắt Huế mua sắm 01 tổ máy phát điện Diesel 3 pha 380/220V – 50Hz, công suất liên tục (Prime) ≥ 160 kVA, dự phòng (Standby) ≥ 180 kVA, kèm tủ ATS ≥ 400A, vỏ cách âm, bình dầu chạy ≥ 6 giờ, lắp đặt, chạy thử và đào tạo vận hành. Gói thầu đấu thầu rộng rãi trong nước, qua mạng, một giai đoạn một túi hồ sơ, hợp đồng trọn gói giá cố định, giá gói thầu 906.120.000 đồng, nguồn vốn Quỹ phát triển hoạt động sự nghiệp, thời gian thực hiện 90 ngày. Đóng/mở thầu lúc 15:00 ngày 16/11/2026; hiệu lực E-HSDT ≥ 60 ngày; bảo đảm dự thầu 13.000.000 VND, hình thức Cam kết, hiệu lực ≥ 90 ngày. Năng lực-kinh nghiệm và kỹ thuật đánh giá Đạt/Không đạt, tài chính theo phương pháp giá thấp nhất. Hợp đồng không tạm ứng, thanh toán 01 lần khi hoàn thành, phạt chậm 0,4%/ngày tối đa 8%, bảo đảm thực hiện hợp đồng 3%, bảo hành 12 tháng.","highlights":[{"quote":"16/11/2026 15:00","title":"Đóng thầu 15:00 ngày 16/11/2026","detail":"Thời điểm đóng và mở thầu cùng lúc 15:00 ngày 16/11/2026; nộp qua mạng, chi phí nộp E-HSDT 330.000 VND. Chỉ còn khoảng 11 ngày kể từ ngày đăng tải 05/11/2026.","category":"deadline","severity":"critical","reference":"TBMT; Chương II, E-CDNT 8","recommendation":"Khuyến nghị: chốt cấu hình và xin catalogue, test report mẫu, thư hỗ trợ của hãng ngay; nộp trước hạn ít nhất 1 ngày."},{"quote":"Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 90 ngày.","title":"Bảo đảm dự thầu 13.000.000 VND, hiệu lực ≥ 90 ngày","detail":"Hình thức bảo đảm dự thầu ghi trên TBMT là Cam kết; BDL yêu cầu kê khai và đính kèm bản scan bảo đảm dự thầu. Nhà thầu có tên trong danh sách không bảo đảm uy tín phải bảo đảm gấp 03 lần. Hiệu lực E-HSDT ≥ 60 ngày.","category":"financial","severity":"critical","reference":"TBMT; Chương II, E-CDNT 17.1, 18.2","recommendation":"Khuyến nghị: lập cam kết bảo đảm dự thầu đúng giá trị 13.000.000 VND, hiệu lực ≥ 90 ngày kể từ đóng thầu, hiệu lực HSDT ≥ 60 ngày."},{"quote":"-Đáp ứng thấp hơn yêu cầu của E-HSMT","title":"Thông số tối thiểu: Prime ≥ 160 kVA, Standby ≥ 180 kVA, ATS ≥ 400A","detail":"Đánh giá kỹ thuật Đạt/Không đạt; đáp ứng thấp hơn bất kỳ thông số nào là Không đạt. Cần đồng thời: Diesel 4 kỳ tăng áp, đầu phát không chổi than Class H/C, sai số điện áp ≤ ±1%, ATS chuyển mạch ≤ 15 giây, bình dầu chạy ≥ 6 giờ, vỏ cách âm đồng bộ.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2; Chương III Mục 3, tiêu chí 1","recommendation":"Khuyến nghị: lập bảng đáp ứng từng dòng, dẫn chiếu số trang catalogue như E-CDNT 10.8 (c) yêu cầu."},{"quote":"-Hàng hóa được sản xuất trước năm 2025","title":"Năm sản xuất 2025 trở về sau, mới 100%","detail":"Hàng sản xuất trước năm 2025 bị đánh giá Không đạt.","category":"technical","severity":"critical","reference":"Chương III Mục 3, tiêu chí 1; Chương V, Mục 1.2, I","recommendation":"Khuyến nghị: xác nhận năm sản xuất của động cơ, đầu phát và tổ máy với nhà cung cấp trước khi chào."},{"quote":"-Không có đầy đủ catalogue hoặc tài liệu kỹ thuật của hàng hóa dự thầu","title":"Phải có catalogue và bảng đáp ứng dẫn chiếu số trang","detail":"Không có đầy đủ catalogue hoặc tài liệu kỹ thuật là Không đạt. E-HSDT phải nêu ký mã hiệu, nhãn mác, tên nhà sản xuất, xuất xứ, chất lượng mới 100%; tài liệu tiếng nước ngoài kèm bản dịch tiếng Việt.","category":"documents","severity":"critical","reference":"Chương III Mục 3, tiêu chí 1; Chương II, E-CDNT 10.8 (c)","recommendation":"Khuyến nghị: catalogue phải thể hiện được Prime/Standby, cách điện, sai số điện áp, tiêu hao nhiên liệu, dung tích bình dầu."},{"quote":"E-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí tổng quát đều được đánh giá là đạt.","title":"Các tiêu chí kỹ thuật Đạt/Không đạt về dịch vụ","detail":"Không đạt nếu thiếu: thuyết minh, sơ đồ tổ chức, bố trí nhân sự lắp đặt; kế hoạch bảo hành/bảo trì có địa chỉ, điện thoại; bảo hành < 12 tháng; cam kết linh phụ kiện 5 năm; hướng dẫn sử dụng > 02 ngày; giao hàng > 90 ngày; cam kết thu hồi/thay thế; cam kết CO, CQ hàng nhập khẩu.","category":"documents","severity":"critical","reference":"Chương III Mục 3, tiêu chí 2-12","recommendation":"Khuyến nghị: soạn đủ bộ cam kết và thuyết minh theo đúng 12 tiêu chí của Mục 3."},{"quote":"Nhà thầu khai thông tin và đính kèm bản scan tài liệu xác định là doanh nghiệp nhỏ và vừa","title":"Gói thầu có thể dành cho doanh nghiệp nhỏ và vừa","detail":"BDL yêu cầu đính kèm tài liệu xác định DNNVV và nêu gói thầu sử dụng ngân sách nhà nước ≤ 20 tỷ dành cho DNNVV; nguồn vốn ghi là Quỹ phát triển hoạt động sự nghiệp. Tài liệu không nói rõ gói này có thuộc diện dành riêng cho DNNVV hay không.","category":"eligibility","severity":"warning","reference":"Chương II, E-CDNT 10.8 (a), 28.8","recommendation":"Khuyến nghị: chuẩn bị sẵn tài liệu chứng minh DNNVV (BCTC, số lao động) và hỏi làm rõ nếu không phải DNNVV."},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của đại lý phân phối","title":"Mâu thuẫn về giấy ủy quyền/hỗ trợ kỹ thuật của nhà sản xuất","detail":"BDL E-CDNT 16.2 ghi không yêu cầu giấy phép bán hàng, ủy quyền hay cam kết hỗ trợ kỹ thuật; nhưng Chương V mục IV lại yêu cầu có giấy ủy quyền của nhà sản xuất/đại lý hoặc tài liệu tương đương.","category":"documents","severity":"warning","reference":"Chương II, E-CDNT 16.2; Chương V, Mục 1.2, IV","recommendation":"Khuyến nghị: vẫn nộp kèm thư ủy quyền hoặc cam kết hỗ trợ kỹ thuật, bảo hành của hãng/đại lý để an toàn, đồng thời gửi câu hỏi làm rõ."},{"quote":"Công suất ≥190 kW hoặc Đủ đáp ứng công suất đầu phát ở chế độ Prime theo tiêu chuẩn ISO 8528.","title":"Công suất động cơ ≥ 190 kW cao so với công suất tổ máy","detail":"Từ dữ liệu HSMT: Standby 180 kVA × cosφ 0,8 = 144 kWe; Prime 160 kVA × 0,8 = 128 kWe. Yêu cầu động cơ ≥ 190 kW cao hơn nhiều, nhưng có phương án thay thế bằng chữ hoặc.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2, II.1","recommendation":"Khuyến nghị: nếu động cơ < 190 kW, ghi rõ trong bảng đáp ứng là đáp ứng theo nhánh thứ hai (đủ công suất Prime theo ISO 8528) và dẫn chiếu datasheet."},{"quote":"Dòng định mức ATS: ≥ 400A","title":"ATS ≥ 400A lớn hơn dòng định mức tổ máy","detail":"Tính từ dữ liệu HSMT: I = S / (√3 × U) = 180.000 / (1,732 × 380) ≈ 273 A (Standby); 160.000 / (1,732 × 380) ≈ 243 A (Prime). ATS phải ≥ 400A theo HSMT.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2, III.1","recommendation":"Khuyến nghị: chào ATS định mức 400A trở lên, không chào theo dòng tổ máy."},{"quote":"Tiêu hao nhiên liệu (100% tải): ~ 35 – 45 L/h","title":"Tiêu hao nhiên liệu ghi dạng khoảng ~ 35 – 45 L/h","detail":"Không rõ máy tiêu hao thấp hơn 35 L/h có bị coi là không đáp ứng hay không; dung tích bình dầu phải đủ chạy ≥ 6 giờ ở mức tiêu hao của máy chào.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2, II.1; III.3","recommendation":"Khuyến nghị: kiểm tra datasheet; chứng minh thời gian chạy ≥ 6 giờ bằng dung tích bình chia mức tiêu hao 100% tải."},{"quote":"Số lần thanh toán 01 lần: Khi hoàn thành toàn bộ hợp đồng","title":"Không tạm ứng, thanh toán 01 lần sau khi hoàn thành","detail":"Nhà thầu tự ứng toàn bộ vốn; thanh toán cần thanh lý hợp đồng, biên bản bàn giao, bảo lãnh bảo hành; không quá 15 ngày từ khi đủ chứng từ. Giá cố định, không điều chỉnh thuế.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 13.1, 14.2, 12.3","recommendation":"Khuyến nghị: tính chi phí vốn và phí bảo lãnh bảo hành vào giá chào."},{"quote":"0.4%/ ngày cho đến khi nội dung công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 8%.","title":"Phạt chậm 0,4%/ngày, tối đa 8%; bồi thường toàn bộ thiệt hại thực tế","detail":"Ngoài phạt còn bồi thường thiệt hại thực tế; đạt mức tối đa có thể bị chấm dứt hợp đồng. Bảo đảm thực hiện hợp đồng 3% giá hợp đồng.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 22, 5.2","recommendation":"Khuyến nghị: xác nhận thời gian nhập khẩu/giao hàng của nhà cung cấp chắc chắn dưới 90 ngày."},{"quote":"Thời hạn sửa chữa, thay thế là: Không quá 02 ngày từ ngày nhận được thông báo của Chủ đầu tư","title":"Yêu cầu bảo hành, phản hồi rất ngắn","detail":"Sửa chữa, thay thế không quá 02 ngày; thu hồi, thay thế hàng lỗi trong 48 giờ; kỹ thuật có mặt trong 48 giờ; hàng không đạt khi kiểm tra phải chuyển khỏi hiện trường trong 48 giờ.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 23.3, 23.5, 23.6, 21.1; Chương V, IV","recommendation":"Khuyến nghị: bố trí đối tác dịch vụ tại Huế hoặc miền Trung và nêu trong kế hoạch bảo hành."},{"quote":"Biên bản thử tải (Test Report) trước khi xuất xưởng của Nhà sản xuất.","title":"Biên bản thử tải xuất xưởng, tờ khai hải quan, Service manual tiếng Anh","detail":"Phải có Test Report của nhà sản xuất, tờ khai nhập khẩu hải quan khi giao hàng (hàng nhập khẩu), User manual tiếng Anh và tiếng Việt, Service manual tiếng Anh, CO, CQ.","category":"documents","severity":"warning","reference":"Chương V, Mục 1.2, IV; Chương VII, E-ĐKC 9","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp khả năng cấp đủ các chứng từ này cho đúng số serial giao."},{"quote":"Các dịch vụ bao gồm: Không","title":"ĐKC ghi không có dịch vụ nhưng Chương V yêu cầu lắp đặt, đào tạo","detail":"E-ĐKC 20.2 ghi các dịch vụ: Không; trong khi Chương V yêu cầu lắp đặt, chạy thử, đào tạo, kế hoạch bảo dưỡng định kỳ. Hợp đồng trọn gói nên chi phí lắp đặt phải tính trong giá.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 20.2; Chương V, Mục 1.2, IV","recommendation":"Khuyến nghị: tính đủ chi phí lắp đặt, đấu nối ATS, ống xả, chạy thử, đào tạo vào giá chào."},{"quote":null,"title":"Thiếu nhiều chương HSMT trong dữ liệu","detail":"Chương I, tiêu chuẩn năng lực-kinh nghiệm và tài chính của Chương III, Chương IV, Chương VI, Phần 4 (biểu mẫu hợp đồng) không có trong tài liệu được cung cấp; chỉ có BDL, Mục 3 Chương III, Chương V, ĐKCT và Quyết định phê duyệt.","category":"documents","severity":"info","reference":null,"recommendation":"Khuyến nghị: tải đầy đủ E-HSMT trên muasamcong để kiểm tra tiêu chí hợp đồng tương tự, doanh thu, nhân sự."},{"quote":"Đánh giá về tài chính: Phương pháp giá thấp nhất.","title":"Đánh giá giá thấp nhất, có ưu đãi hàng xuất xứ Việt Nam","detail":"Xếp hạng theo giá dự thầu sau giảm giá, cộng giá trị ưu đãi (nếu có), gồm toàn bộ thuế, phí. Hàng không được ưu đãi bị cộng 7,5% hoặc 10% theo E-CDNT 28.4. Không cho phép phương án thay thế; khối lượng tăng/giảm 0%.","category":"financial","severity":"info","reference":"Chương II, E-CDNT 12.1, 28.4, 29.1, 29.3, 34.1","recommendation":"Khuyến nghị: nếu tổ máy lắp ráp tại Việt Nam, chuẩn bị tài liệu tỷ lệ chi phí sản xuất trong nước để hưởng ưu đãi."}],"contractTerms":[{"term":"Phạt chậm giao hàng","quote":"0.4%/ ngày cho đến khi nội dung công việc đó được thực hiện.","reference":"Chương VII, E-ĐKC 22","requirement":"0,4%/ngày giá hợp đồng cho đến khi công việc được thực hiện (trừ bất khả kháng)"},{"term":"Mức phạt tối đa","quote":"Chủ đầu tư sẽ khấu trừ đến 8%.","reference":"Chương VII, E-ĐKC 22","requirement":"8%; đạt mức tối đa Chủ đầu tư có thể chấm dứt hợp đồng theo Mục 29 E-ĐKC"},{"term":"Bồi thường thiệt hại","quote":"Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế","reference":"Chương VII, E-ĐKC 22","requirement":"Áp dụng, trên cơ sở toàn bộ thiệt hại thực tế"},{"term":"Tạm ứng","quote":"Tạm ứng: Không","reference":"Chương VII, E-ĐKC 13.1","requirement":"Không tạm ứng"},{"term":"Thanh toán","quote":"Thời hạn thanh toán không quá 15 ngày kể từ khi Nhà thầu xuất trình đầy đủ các chứng từ theo yêu cầu.","reference":"Chương VII, E-ĐKC 14.2","requirement":"Chuyển khoản, 01 lần khi hoàn thành toàn bộ hợp đồng, đủ hồ sơ: hóa đơn, thanh lý hợp đồng, biên bản bàn giao đưa vào sử dụng, bảng xác nhận giá trị khối lượng, bảo lãnh bảo hành; thời hạn không quá 15 ngày từ khi xuất trình đủ chứng từ"},{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 3 % giá hợp đồng","reference":"Chương VII, E-ĐKC 5.2, 5.4","requirement":"3% giá hợp đồng; hiệu lực từ ngày hợp đồng có hiệu lực đến khi toàn bộ hàng hóa được bàn giao, nghiệm thu và nhà thầu chuyển sang nghĩa vụ bảo hành; hoàn trả không chậm hơn 15 ngày"},{"term":"Bảo đảm bảo hành","quote":"bảo lãnh bảo hành","reference":"Chương VII, E-ĐKC 14.2","requirement":"Bảo lãnh bảo hành là hồ sơ thanh toán; giá trị và thời hạn bảo lãnh bảo hành không có trong tài liệu được cung cấp"},{"term":"Thời gian bảo hành","quote":"Thời hạn sửa chữa, thay thế là: Không quá 02 ngày từ ngày nhận được thông báo của Chủ đầu tư","reference":"Chương VII, E-ĐKC 23.3, 23.5, 23.6","requirement":"12 tháng kể từ ngày bàn giao đưa vào sử dụng, tại nơi lắp đặt; thu hồi, thay thế hàng không đảm bảo chất lượng trong vòng 48 giờ; sửa chữa, thay thế không quá 02 ngày từ khi nhận thông báo"},{"term":"Thời hạn giao hàng","quote":"Thời gian giao hàng: ≤ 90 ngày tại đơn vị sử dụng.","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 9","requirement":"≤ 90 ngày tại đơn vị sử dụng"},{"term":"Nghiệm thu","quote":"Hàng hóa không đạt yêu cầu qua kiểm tra, thử nghiệm nhà thầu phải chuyển khỏi hiện trường trong 48 giờ","reference":"Chương VII, E-ĐKC 21.1","requirement":"Kiểm tra, thử nghiệm tại nơi lắp đặt, chi phí do nhà thầu chịu; hàng không đạt phải chuyển khỏi hiện trường trong 48 giờ"},{"term":"Điều chỉnh giá","quote":"Điều chỉnh thuế: Không được phép","reference":"Chương VII, E-ĐKC 11.1, 11.2, 12.3; Chương II E-CDNT 34.1","requirement":"Hợp đồng trọn gói, giá cố định; điều chỉnh thuế không được phép; tỷ lệ tăng/giảm khối lượng 0%"},{"term":"Chứng từ giao hàng","quote":"Chủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định","reference":"Chương VII, E-ĐKC 9","requirement":"Hóa đơn GTGT; giấy chứng nhận bảo hành; danh mục hàng hóa đóng gói; CO; CQ – Chủ đầu tư phải nhận trước khi hàng đến, nếu không nhà thầu chịu chi phí phát sinh"},{"term":"Vận chuyển, bảo hiểm","quote":"Nội dung bảo hiểm: Nhà thầu tự thực hiện","reference":"Chương VII, E-ĐKC 19, 20.1","requirement":"Nhà thầu vận chuyển đến địa điểm dự án, gồm bảo hiểm và lưu kho, chi phí tính trong giá hợp đồng; bảo hiểm nhà thầu tự thực hiện"},{"term":"Giải quyết tranh chấp","quote":"Thời gian để tiến hành hòa giải: 10 ngày","reference":"Chương VII, E-ĐKC 7.2","requirement":"Hòa giải 10 ngày, sau đó khởi kiện ra tòa án dân sự thành phố Huế; chi phí do bên gây thiệt hại chịu"},{"term":"Chấm dứt hợp đồng","quote":"Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, E-ĐKC 22","requirement":"Khi đạt mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo Mục 29 E-ĐKC (nội dung Mục 29 không có trong tài liệu được cung cấp)"}],"technicalSpecs":[{"item":"Số lượng","quote":null,"reference":"Chương V, Mục 1.2, Stt 01","requirement":"01 Cái (Tổ máy) máy phát điện"},{"item":"Tình trạng hàng hóa","quote":"Thiết bị mới 100%","reference":"Chương V, Mục 1.2, I. Yêu cầu chung","requirement":"Thiết bị mới 100%"},{"item":"Năm sản xuất","quote":"Năm sản xuất: 2025 trở về sau","reference":"Chương V, Mục 1.2, I; Chương III Mục 3, tiêu chí 1","requirement":"Từ năm 2025 trở về sau; sản xuất trước năm 2025 bị đánh giá Không đạt"},{"item":"Tiêu chuẩn chất lượng","quote":"Đạt tiêu chuẩn chất lượng ISO 9001 hoặc ISO 8528 hoặc tiêu chuẩn tương đương.","reference":"Chương V, Mục 1.2, I","requirement":"ISO 9001 hoặc ISO 8528 hoặc tiêu chuẩn tương đương"},{"item":"Loại máy","quote":"Loại máy: Máy phát điện Diesel, 3 pha","reference":"Chương V, Mục 1.2, I","requirement":"Máy phát điện Diesel, 3 pha"},{"item":"Điện áp, tần số","quote":"Điện áp: 380/220V – 50Hz","reference":"Chương V, Mục 1.2, I","requirement":"380/220V – 50Hz"},{"item":"Công suất liên tục (Prime)","quote":"Công suất liên tục (Prime): ≥ 160 kVA","reference":"Chương V, Mục 1.2, I","requirement":"≥ 160 kVA"},{"item":"Công suất dự phòng (Standby)","quote":"Công suất dự phòng (Standby): ≥ 180 kVA","reference":"Chương V, Mục 1.2, I","requirement":"≥ 180 kVA"},{"item":"Hệ số công suất","quote":"Hệ số công suất: cosφ ≥ 0.8","reference":"Chương V, Mục 1.2, I","requirement":"cosφ ≥ 0.8"},{"item":"Động cơ – loại","quote":"Loại: Diesel 4 kỳ, tăng áp","reference":"Chương V, Mục 1.2, II.1","requirement":"Diesel 4 kỳ, tăng áp"},{"item":"Động cơ – công suất","quote":"Công suất động cơ: Công suất ≥190 kW hoặc Đủ đáp ứng công suất đầu phát ở chế độ Prime theo tiêu chuẩn ISO 8528.","reference":"Chương V, Mục 1.2, II.1","requirement":"≥ 190 kW hoặc đủ đáp ứng công suất đầu phát ở chế độ Prime theo ISO 8528"},{"item":"Động cơ – làm mát","quote":"Làm mát: Két nước","reference":"Chương V, Mục 1.2, II.1","requirement":"Két nước"},{"item":"Động cơ – khởi động","quote":"Khởi động: khởi động bằng bộ đề điện 12V hoặc 24V","reference":"Chương V, Mục 1.2, II.1","requirement":"Đề điện 12V hoặc 24V"},{"item":"Động cơ – điều tốc","quote":"Có bộ điều tốc tự động","reference":"Chương V, Mục 1.2, II.1","requirement":"Có bộ điều tốc tự động"},{"item":"Tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu (100% tải): ~ 35 – 45 L/h","reference":"Chương V, Mục 1.2, II.1","requirement":"~ 35 – 45 L/h ở 100% tải"},{"item":"Đầu phát – loại","quote":"Loại: Không chổi than","reference":"Chương V, Mục 1.2, II.2","requirement":"Không chổi than"},{"item":"Đầu phát – cấp cách điện","quote":"Cấp cách điện: Class H hoặc class C","reference":"Chương V, Mục 1.2, II.2","requirement":"Class H hoặc class C"},{"item":"Đầu phát – điều chỉnh điện áp","quote":"Sai số điện áp: ≤ ±1%","reference":"Chương V, Mục 1.2, II.2","requirement":"AVR tự động; sai số điện áp ≤ ±1%"},{"item":"Bộ điều khiển","quote":"Bộ điều khiển tự động","reference":"Chương V, Mục 1.2, II.3","requirement":"Tự động; hiển thị điện áp, dòng điện, tần số, công suất; bảo vệ quá tải, điện áp thấp/cao, mất pha, nhiệt độ cao. Không nêu hãng/model bộ điều khiển."},{"item":"Tủ ATS","quote":"Dòng định mức ATS: ≥ 400A","reference":"Chương V, Mục 1.2, III.1","requirement":"Tự động chuyển nguồn lưới ↔ máy phát, tự động khởi động khi mất điện, thời gian chuyển mạch ≤ 15 giây, dòng định mức ≥ 400A"},{"item":"Vỏ chống ồn","quote":"Loại: Có vỏ cách âm đồng bộ","reference":"Chương V, Mục 1.2, III.2","requirement":"Vỏ cách âm đồng bộ, có cửa, khóa an toàn. Mức ồn dB(A) không có trong tài liệu được cung cấp."},{"item":"Hệ thống nhiên liệu","quote":"Bình dầu tích hợp: thời gian chạy ≥ 6 giờ","reference":"Chương V, Mục 1.2, III.3","requirement":"Bình dầu tích hợp, thời gian chạy ≥ 6 giờ; có lọc nhiên liệu"},{"item":"Khung bệ","quote":"Có đệm cao su chống rung","reference":"Chương V, Mục 1.2, III.4","requirement":"Khung thép chịu lực, có đệm cao su chống rung"},{"item":"Hệ thống khởi động","quote":"Bộ sạc ắc quy tự động","reference":"Chương V, Mục 1.2, III.5","requirement":"Ắc quy; bộ sạc ắc quy tự động"},{"item":"Phụ kiện đi kèm","quote":null,"reference":"Chương V, Mục 1.2, III.6","requirement":"Tủ ATS; Ắc quy + dây nối; Ống xả; Tài liệu kỹ thuật + hướng dẫn sử dụng"},{"item":"Lắp đặt, chạy thử","quote":"Lắp đặt, chạy thử ngay sau khi bàn giao, được thực hiện bởi kỹ sư có đủ trình độ, kinh nghiệm.","reference":"Chương V, Mục 1.2, IV","requirement":"Lắp đặt, chạy thử ngay sau khi bàn giao, bởi kỹ sư có đủ trình độ, kinh nghiệm"},{"item":"Đào tạo","quote":"Đào tạo nhân sự: về vận hành, bảo dưỡng thiết bị đến khi thành thạo.","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 8","requirement":"Đào tạo vận hành, bảo dưỡng đến khi thành thạo; hướng dẫn sử dụng tối đa 02 ngày sau bàn giao"},{"item":"Bảo hành, hỗ trợ sự cố","quote":"Khi có sự cố xảy ra nhân viên kỹ thuật sẽ có mặt trong vòng 48 giờ để giải quyết.","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 3","requirement":"Bảo hành ≥ 12 tháng; kỹ thuật có mặt trong vòng 48 giờ khi có sự cố; kế hoạch bảo dưỡng định kỳ theo nhà sản xuất; bảo trì tối thiểu 03 tháng/lần"},{"item":"Vật tư, phụ tùng","quote":"Cam kết cung cấp vật tư tiêu hao, phụ tùng thay thế trong vòng 05 năm.","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 4; BDL E-CDNT 15.10","requirement":"Cam kết cung cấp vật tư tiêu hao, phụ tùng thay thế trong vòng 05 năm; báo giá vật tư tiêu hao, phụ tùng; báo giá bảo trì trọn gói sau bảo hành"},{"item":"Tài liệu hướng dẫn","quote":"Cung cấp tài liệu hướng dẫn sử dụng (User manual) bằng tiếng Anh và tiếng Việt.","reference":"Chương V, Mục 1.2, IV","requirement":"User manual bằng tiếng Anh và tiếng Việt; Service manual bằng tiếng Anh"},{"item":"Biên bản thử tải xuất xưởng","quote":"Biên bản thử tải (Test Report) trước khi xuất xưởng của Nhà sản xuất.","reference":"Chương V, Mục 1.2, IV","requirement":"Test Report trước khi xuất xưởng của Nhà sản xuất"},{"item":"CO, CQ, tờ khai hải quan","quote":"Có tờ khai nhập khẩu hải quan khi giao hàng đối với các thiết bị nhập khẩu","reference":"Chương V, Mục 1.2, IV; Chương III Mục 3, tiêu chí 12","requirement":"Cam kết cung cấp CO, CQ; có tờ khai nhập khẩu hải quan khi giao hàng đối với thiết bị nhập khẩu"},{"item":"Giấy ủy quyền / hỗ trợ kỹ thuật","quote":"Có giấy ủy quyền hợp pháp của nhà sản xuất cho phép cung cấp thiết bị tại Việt Nam","reference":"Chương V, Mục 1.2, IV","requirement":"Có giấy ủy quyền của nhà sản xuất hoặc đại lý hợp pháp tại Việt Nam hoặc giấy chứng nhận quan hệ đối tác hoặc cam kết hỗ trợ kỹ thuật, bảo hành hoặc tài liệu tương đương (mâu thuẫn với BDL E-CDNT 16.2)"},{"item":"Thích ứng môi trường","quote":"Nhiệt đới gió mùa tại Việt Nam","reference":"Chương III Mục 3, tiêu chí 5, 6","requirement":"Thích ứng nhiệt đới gió mùa tại Việt Nam; không gây ô nhiễm không khí, nước (hoặc có biện pháp giải quyết)"},{"item":"Kiểm tra, thử nghiệm","quote":"Kiểm tra công tác đấu nối nguồn điện, an toàn điện, an toàn khí xả.","reference":"Chương V, Mục 3; Chương VII E-ĐKC 21.1, 21.2","requirement":"Kiểm tra niêm phong, đối chiếu CO/CQ, bề mặt, vận chuyển, đấu nối nguồn điện, an toàn điện, an toàn khí xả, hướng dẫn sử dụng, vận hành thử; tại nơi lắp đặt, chi phí do nhà thầu chịu"},{"item":"Hồ sơ kỹ thuật trong E-HSDT","quote":"dẫn chiếu đến số trang của catalogue sản phẩm để đối chiếu","reference":"Chương II, E-CDNT 10.8 (c)","requirement":"Nêu rõ ký mã hiệu, nhãn mác, tên nhà sản xuất, xuất xứ, chất lượng mới 100%; catalogue; bảng đáp ứng kỹ thuật dẫn chiếu số trang catalogue; tài liệu tiếng nước ngoài kèm bản dịch tiếng Việt"}],"requiredDocuments":["Bảo đảm dự thầu (Cam kết) 13.000.000 VND, hiệu lực ≥ 90 ngày – kê khai và đính kèm bản scan","Tài liệu xác định doanh nghiệp nhỏ và vừa (nếu có)","Tài liệu xếp hạng ưu tiên (doanh nghiệp do thanh niên, phụ nữ, đồng bào dân tộc thiểu số, người khuyết tật làm chủ...) nếu có","Tài liệu chứng minh hợp đồng tương tự, năng lực sản xuất (kê khai và đính kèm)","Kê khai ký mã hiệu, nhãn mác, quy cách, tên nhà sản xuất, xuất xứ, chất lượng mới 100%","Catalogue, tài liệu đặc tính kỹ thuật của hàng hóa","Bảng phân tích đáp ứng kỹ thuật dẫn chiếu số trang catalogue","Bản dịch tiếng Việt cho tài liệu bằng ngôn ngữ khác","Bảng giá theo Mẫu số 12.1 (12.1A hoặc 12.1B hoặc 12.1C) Chương IV","Thuyết minh giải pháp kỹ thuật, biện pháp tổ chức cung cấp, lắp đặt; sơ đồ tổ chức; bố trí nhân sự lắp đặt","Kế hoạch bảo hành, bảo trì (kế hoạch, địa chỉ, điện thoại liên hệ), bảo trì tối thiểu 03 tháng/lần","Cam kết bảo hành ≥ 12 tháng kể từ ngày bàn giao đưa vào sử dụng","Cam kết cung cấp vật tư tiêu hao, linh phụ kiện thay thế trong vòng 05 năm","Cam kết hướng dẫn sử dụng tối đa 02 ngày sau bàn giao; đào tạo vận hành, bảo dưỡng","Cam kết thời gian giao hàng ≤ 90 ngày","Cam kết thu hồi/thay thế sản phẩm theo yêu cầu cơ quan có chức năng","Cam kết cung cấp CO, CQ","Giấy ủy quyền của nhà sản xuất/đại lý hoặc chứng nhận quan hệ đối tác hoặc cam kết hỗ trợ kỹ thuật, bảo hành hoặc tài liệu tương đương (theo Chương V)","Báo giá bảo trì, bảo dưỡng trọn gói sau bảo hành; báo giá vật tư tiêu hao, phụ tùng thay thế","Cam kết hàng hóa đảm bảo tính pháp lý theo quy định của Pháp luật","Khi giao hàng: hóa đơn GTGT, giấy chứng nhận bảo hành, danh mục đóng gói, CO, CQ, tờ khai hải quan (hàng nhập khẩu), Test Report xuất xưởng, User manual Anh-Việt, Service manual tiếng Anh"],"restrictiveClauses":["Công suất động cơ ≥ 190 kW cao hơn nhiều so với công suất điện của tổ máy (144 kWe Standby, 128 kWe Prime tính từ kVA × 0,8), tuy có nhánh thay thế 'đủ đáp ứng công suất Prime theo ISO 8528' (Chương V, II.1).","Tiêu hao nhiên liệu khoảng ~ 35 – 45 L/h ở 100% tải có thể loại máy tiêu hao thấp hơn nếu bị hiểu là khoảng bắt buộc (Chương V, II.1).","Dòng định mức ATS ≥ 400A lớn hơn dòng định mức tổ máy (≈ 273 A tại 180 kVA, 380V) (Chương V, III.1).","Yêu cầu giấy ủy quyền nhà sản xuất/đại lý ở Chương V trái với E-CDNT 16.2 ghi không yêu cầu.","Thời hạn sửa chữa, thay thế không quá 02 ngày và thu hồi trong 48 giờ là ngắn đối với hàng nhập khẩu (E-ĐKC 23.3, 23.5, 23.6)."],"qualificationRequirements":[{"quote":"Đánh giá về năng lực và kinh nghiệm: Đạt/Không đạt.","reference":"Chương II, E-CDNT 29.1, 10.8 (b)","requirement":"Tiêu chí năng lực-kinh nghiệm (hợp đồng tương tự, doanh thu, tài sản ròng...) cụ thể không có trong tài liệu được cung cấp; chỉ biết đánh giá Đạt/Không đạt và doanh thu, tài sản ròng từ năm 2023 được Hệ thống tự trích xuất"},{"quote":"Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:","reference":"Chương II, E-CDNT 5.1 (c)","requirement":"Bảo đảm cạnh tranh: không có cổ phần/vốn góp trên 30% với Chủ đầu tư; không có cổ phần/vốn góp với nhà thầu tư vấn; không cùng có cổ phần/vốn góp trên 20% của một tổ chức, cá nhân khác với từng bên"},{"quote":"Gói thầu mua sắm hàng hóa sử dụng ngân sách nhà nước có giá gói thầu không quá 20 tỷ đồng được dành cho doanh nghiệp nhỏ và vừa","reference":"Chương II, E-CDNT 10.8 (a), 28.8","requirement":"Gói thầu dành cho doanh nghiệp nhỏ và vừa; nhà thầu kê khai và đính kèm bản scan tài liệu xác định là DNNVV"},{"quote":"Vi phạm tiến độ thực hiện hợp đồng: ≤ 02 hợp đồng;","reference":"Chương III Mục 3, tiêu chí 11","requirement":"Kết quả thực hiện hợp đồng từ 01/01/2023 đến thời điểm đóng thầu: vi phạm tiến độ, vi phạm chất lượng, vi phạm/chấm dứt hợp đồng, vi phạm chất lượng hàng hóa... mỗi loại ≤ 02 hợp đồng"},{"quote":"thuyết minh, sơ đồ tổ chức, bố trí nhân sự phục vụ lắp đặt","reference":"Chương III Mục 3, tiêu chí 2","requirement":"Giải pháp kỹ thuật, biện pháp tổ chức cung cấp, lắp đặt: thuyết minh, sơ đồ tổ chức, bố trí nhân sự phục vụ lắp đặt"},{"quote":"kế hoạch, địa chỉ, điện thoại liên hệ trong thời gian bảo hành","reference":"Chương III Mục 3, tiêu chí 3","requirement":"Kế hoạch bảo hành, bảo trì đầy đủ: kế hoạch, địa chỉ, điện thoại liên hệ trong thời gian bảo hành"},{"quote":"Cam kết cung cấp chứng nhận xuất xứ (CO), chứng nhận chất lượng (CQ) đối với hàng hóa nhập khẩu","reference":"Chương III Mục 3, tiêu chí 12","requirement":"Cam kết thu hồi/thay thế sản phẩm khi có yêu cầu của cơ quan có chức năng; cam kết cung cấp CO, CQ đối với hàng nhập khẩu"}],"questionsForClarification":["E-CDNT 16.2 không yêu cầu giấy ủy quyền bán hàng/cam kết hỗ trợ kỹ thuật, nhưng Chương V mục IV yêu cầu có giấy ủy quyền hoặc tài liệu tương đương. Đề nghị Bên mời thầu xác nhận tài liệu này có bắt buộc nộp trong E-HSDT không.","Gói thầu sử dụng Quỹ phát triển hoạt động sự nghiệp; đề nghị xác nhận gói thầu có thuộc diện dành riêng cho doanh nghiệp nhỏ và vừa hay không.","Công suất động cơ: máy có công suất động cơ dưới 190 kW nhưng đủ đáp ứng công suất Prime 160 kVA theo ISO 8528 có được đánh giá đạt không?","Tiêu hao nhiên liệu ~ 35 – 45 L/h: máy có mức tiêu hao thấp hơn 35 L/h ở 100% tải có được coi là đáp ứng không?","E-ĐKC 20.2 ghi các dịch vụ: Không, trong khi Chương V yêu cầu lắp đặt, chạy thử, đào tạo. Đề nghị làm rõ phạm vi lắp đặt (vị trí đặt máy, chiều dài cáp động lực, ống xả, đấu nối ATS vào tủ điện hiện hữu).","Tiêu chí 3 Mục 3 ghi 'Bảo trì < 03 tháng/lần' là Không đạt; đề nghị làm rõ yêu cầu là tần suất bảo trì ít nhất 1 lần mỗi 03 tháng.","Giá trị và thời hạn của bảo lãnh bảo hành (hồ sơ thanh toán theo E-ĐKC 14.2) là bao nhiêu?","Mức ồn dB(A) của vỏ cách âm có yêu cầu cụ thể không? (không có trong tài liệu được cung cấp)","E-CDNT 10.8 yêu cầu 'bảng so sánh đáp ứng các chức năng của phần mềm' – nội dung này có áp dụng cho gói máy phát điện không?"]},"status":"done","analyzedAt":"2026-11-05T09:56:12.396Z"}},"IB2600587068":{"u":"2026-10-23T02:43:11.892+00:00","d":{"by":"hsmt-worker","notes":["Lần này đã đọc thêm HSMT.pdf (bản scan 71 trang) qua ảnh trang 1-3, 54, 57, 62-65: nội dung trùng với 13a_E-HSMT.doc và có thêm Chương VII (Điều kiện cụ thể của hợp đồng, tr. 62-65).","Không đọc lại các trang scan còn lại của HSMT.pdf (tr. 4-53, 55-56, 58-61, 66-71: Chỉ dẫn nhà thầu, biểu mẫu, Điều kiện chung, biểu mẫu hợp đồng) vì đã có đủ trong file .doc.","QD_HSMT.pdf (quyết định phê duyệt HSMT) là bản scan, không đọc lại lần này.","Đây là gói tư vấn môi trường (báo cáo giảm nhẹ phát thải khí nhà kính), không phải gói cung cấp máy phát điện; gói lọt vào kết quả tìm kiếm vì tên có cụm 'Nhà máy Điện'."],"result":{"keyInfo":{"budget":"147.115.385 VND","bidForm":"Chào hàng cạnh tranh, qua mạng, trong nước","bidName":"Tư vấn lập Báo cáo giảm nhẹ phát thải khí nhà kính năm 2026 cho Nhà máy Điện Nhơn Trạch 1","investor":"Chi nhánh Tổng Công ty Điện lực Dầu khí Việt Nam - CTCP - Công ty Điện lực Dầu khí Nhơn Trạch","notifyNo":"IB2600587068","warranty":"Không áp dụng (E-ĐKC 11: \"Bảo hành sản phẩm của dịch vụ: Không áp dụng\")","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"Không yêu cầu","bidValidity":"≥ 90 ngày kể từ thời điểm đóng thầu","closingTime":"08:30 ngày 30/10/2026","contractType":"Trọn gói","deliveryTime":"07 tháng kể từ ngày hợp đồng có hiệu lực; dự thảo báo cáo trong năm 2026, hoàn thiện và trình nộp trước 31/3/2027","procuringEntity":"Chi nhánh Tổng Công ty Điện lực Dầu khí Việt Nam - CTCP - Công ty Điện lực Dầu khí Nhơn Trạch","deliveryLocation":"Nhà máy Điện Nhơn Trạch 1, xã Đại Phước, TP. Đồng Nai","evaluationMethod":"Kết hợp giữa kỹ thuật và giá: điểm tổng hợp = 0,7 × điểm kỹ thuật + 0,3 × điểm giá; kỹ thuật chấm điểm, tối thiểu 70/100","generatorCapacity":null},"summary":"Gói thầu tư vấn lập Báo cáo giảm nhẹ phát thải khí nhà kính năm 2026 cho Nhà máy Điện Nhơn Trạch 1 (theo Mẫu số 02 Phụ lục III Nghị định 06/2022/NĐ-CP, sửa đổi bởi Nghị định 119/2025/NĐ-CP). Đây là dịch vụ tư vấn môi trường, không có hạng mục máy phát điện, nên không thuộc lĩnh vực kinh doanh chính của công ty. Chào hàng cạnh tranh qua mạng, một giai đoạn một túi hồ sơ, hợp đồng trọn gói, thời gian thực hiện 07 tháng; giá gói thầu khoảng 147,1 triệu đồng. Đánh giá theo phương pháp kết hợp kỹ thuật và giá (70% kỹ thuật, 30% giá), điểm kỹ thuật tối thiểu 70/100. Không tạm ứng, thanh toán một lần 100% sau quyết toán (trong 60 ngày); đóng thầu 08:30 ngày 30/10/2026, không yêu cầu bảo đảm dự thầu.","highlights":[{"quote":"Hợp đồng về dịch vụ tư vấn trong lĩnh vực môi trường","title":"Gói tư vấn môi trường, không phải gói máy phát điện","detail":"Gói thầu là dịch vụ tư vấn lập báo cáo giảm phát thải khí nhà kính, yêu cầu hợp đồng tương tự về tư vấn môi trường và nhân sự có kinh nghiệm khí nhà kính. Công ty máy phát điện khó đáp ứng mức điểm kỹ thuật tối thiểu.","category":"eligibility","severity":"critical","reference":"Chương III, Bảng 01 mục 1.1","recommendation":"Bỏ qua gói này, trừ khi có đối tác tư vấn môi trường muốn liên danh."},{"quote":"Tổng cộng (100%)10070","title":"Điểm kỹ thuật tối thiểu 70/100 và điểm tối thiểu từng nhóm","detail":"Giải pháp và phương pháp luận tối thiểu 24/30; nhân sự chủ chốt tối thiểu 26/53 (Trưởng dự án 18/30, Trợ lý 8/15, Chuyên gia 6/8). Không đạt bất kỳ mức tối thiểu nào sẽ bị loại về kỹ thuật.","category":"eligibility","severity":"critical","reference":"Chương III, Bảng 01","recommendation":"Chỉ dự thầu nếu huy động được đủ 03 nhân sự có kinh nghiệm khí nhà kính và bằng cấp phù hợp."},{"quote":"Thanh toán 100% giá trị quyết toán hợp đồng khi hai bên đã ký xác nhận hồ sơ quyết toán A-B.","title":"Không tạm ứng, thanh toán một lần sau quyết toán","detail":"Không có tạm ứng; thanh toán 100% giá trị quyết toán khi hai bên ký hồ sơ quyết toán A-B, trong vòng 60 ngày kể từ khi Chủ đầu tư nhận đủ công văn đề nghị, sản phẩm đã được cơ quan có thẩm quyền thẩm định/tiếp nhận, hồ sơ nghiệm thu và hóa đơn VAT. Báo cáo chỉ nộp trước 31/3/2027 nên nhà thầu ứng vốn khoảng 7-9 tháng.","category":"financial","severity":"warning","reference":"Chương VII, E-ĐKC 10 (HSMT.pdf tr. 63)","recommendation":"Tính chi phí vốn vào giá dự thầu nếu tham gia."},{"quote":"Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế","title":"Mức phạt chậm tiến độ để trống, bồi thường theo thiệt hại thực tế","detail":"Phạt vi phạm hợp đồng áp dụng nhưng mức phạt theo ngày và mức tối đa đang để trống; bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế. Thay thế nhân sự trong vòng 03 ngày khi Chủ đầu tư yêu cầu; không bố trí được nhân sự chủ chốt là căn cứ chấm dứt hợp đồng.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 14.2, 17, 19.1 (HSMT.pdf tr. 63-64)","recommendation":"Hỏi rõ mức phạt khi làm rõ HSMT hoặc thương thảo."},{"quote":"Thời điểm đóng thầu 30/10/2026 08:30","title":"Thời gian chuẩn bị ngắn","detail":"Đăng tải 22/10/2026, đóng thầu 08:30 ngày 30/10/2026 (khoảng 8 ngày).","category":"deadline","severity":"warning","reference":"Thông báo mời thầu","recommendation":"Quyết định nhanh có tham gia hay không."},{"quote":"Giá trị tối đa dành cho nhà thầu phụ: 0% giá dự thầu của nhà thầu.","title":"Không cho thầu phụ, khối lượng cố định","detail":"Giá trị tối đa dành cho nhà thầu phụ là 0%; tỷ lệ tăng/giảm khối lượng 0%.","category":"contract","severity":"warning","reference":"E-BDL, E-CDNT 27.2 và 34.1","recommendation":"Muốn hợp tác với đơn vị tư vấn thì phải liên danh, không thể dùng thầu phụ."},{"quote":"Nội dung bảo đảm dự thầu: Không yêu cầu.","title":"Không yêu cầu bảo đảm dự thầu","detail":"E-HSDT hiệu lực ≥ 90 ngày; giá dự thầu phải bao gồm toàn bộ thuế, phí.","category":"financial","severity":"info","reference":"E-BDL, E-CDNT 18.2","recommendation":"Không cần chuẩn bị bảo lãnh dự thầu."}],"technicalSpecs":[{"item":"Sản phẩm","reference":"Chương V, mục 4 và mục 1","requirement":"Báo cáo giảm nhẹ phát thải khí nhà kính năm 2026 theo Biểu mẫu 02 Phụ lục III, Nghị định 06/2022/NĐ-CP; bản gốc 04 quyển"},{"item":"Tiến độ giai đoạn 1","reference":"Chương V, mục 1","requirement":"Từ ngày hợp đồng có hiệu lực đến 31/12/2026: khảo sát thực địa, thiết kế công cụ tính toán, thu thập số liệu, dự thảo báo cáo"},{"item":"Tiến độ giai đoạn 2","reference":"Chương V, mục 1","requirement":"01/01/2027 đến trước 31/3/2027: thu thập số liệu còn lại năm 2026, thuyết trình tại Công ty, trình nộp Bộ Nông nghiệp và Môi trường, UBND TP. Đồng Nai, hỗ trợ giải trình"},{"item":"Phạm vi công việc","reference":"Chương V, mục 2.1-2.11","requirement":"11 hạng mục: khởi động, rà soát pháp lý, thiết kế biểu mẫu dữ liệu, thu thập số liệu và minh chứng, chuẩn hóa phương pháp tính và đường cơ sở, tính kết quả giảm nhẹ, kiểm soát chất lượng số liệu, soạn báo cáo, hồ sơ giải trình, rà soát và bàn giao, hỗ trợ giải trình và chỉnh sửa Kế hoạch 2026-2030 (nếu có)"},{"item":"Trưởng dự án (01)","reference":"Chương V, mục 3; Chương III, Bảng 01 mục 4.1","requirement":"Thạc sĩ trở lên chuyên ngành môi trường hoặc kỹ thuật, trên 07 năm tư vấn môi trường, đã từng làm Trưởng dự án gói thầu về khí nhà kính"},{"item":"Trợ lý dự án (01)","reference":"Chương V, mục 3; Chương III, Bảng 01 mục 4.2","requirement":"Đại học trở lên chuyên ngành môi trường hoặc kỹ thuật, trên 05 năm tư vấn môi trường, đã từng làm gói thầu về khí nhà kính"},{"item":"Chuyên gia tư vấn (01)","reference":"Chương V, mục 3; Chương III, Bảng 01 mục 4.3","requirement":"Đại học trở lên chuyên ngành môi trường hoặc kỹ thuật, trên 03 năm tư vấn môi trường, đã từng làm gói thầu về khí nhà kính"},{"item":"Điều kiện hợp đồng","reference":"Chương VII, E-ĐKC 7-23.1 (HSMT.pdf tr. 62-65)","requirement":"Hợp đồng trọn gói, giá cố định; không tạm ứng; thanh toán 100% sau quyết toán A-B trong 60 ngày; không bảo hành; không thầu phụ (0%); trả lời yêu cầu sửa đổi hợp đồng trong 05 ngày; tranh chấp: thương lượng 30 ngày rồi Tòa án nơi đặt trụ sở Chủ đầu tư"}],"requiredDocuments":["Tài liệu chứng minh tư cách hợp lệ của người ký hồ sơ dự thầu","Thỏa thuận liên danh theo Mẫu số 03 Chương IV (nếu liên danh)","File mềm các bảng theo mẫu Chương IV và bảng tổng hợp giá dự thầu (Word/Excel)","Bản scan hợp đồng tương tự, hóa đơn, biên bản nghiệm thu/thanh lý","Tài liệu chứng minh ứng dụng CNTT/phần mềm chuyên ngành khí nhà kính","Văn bản cam kết về uy tín tham dự thầu và thực hiện hợp đồng","Lý lịch chuyên gia theo Mẫu số 07 Chương IV, kèm hợp đồng lao động/thỏa thuận hợp tác, văn bằng, chứng chỉ và tài liệu chứng minh kinh nghiệm của từng nhân sự chủ chốt","Đề xuất giải pháp, phương pháp luận, kế hoạch triển khai và kế hoạch huy động chuyên gia"],"restrictiveClauses":["Cả 03 nhân sự chủ chốt đều phải 'đã từng làm gói thầu về khí nhà kính', và Trưởng dự án phải từng làm Trưởng dự án gói thầu khí nhà kính: thu hẹp đáng kể số nhà thầu đủ điều kiện."],"qualificationRequirements":[{"reference":"Chương III, Bảng 01 mục 1.1","requirement":"Hợp đồng tương tự: dịch vụ tư vấn trong lĩnh vực môi trường, hoàn thành từ 01/01/2021 đến thời điểm đóng thầu, giá trị tối thiểu 103 triệu đồng (≥ 02 hợp đồng: 6 điểm; 01 hợp đồng: 4 điểm)"},{"reference":"Chương III, Bảng 01 mục 1.2","requirement":"Số năm kinh nghiệm trong lĩnh vực môi trường tính từ giấy phép đăng ký kinh doanh (>10 năm: 4 điểm; 3-10 năm: 3 điểm; <3 năm: 0)"},{"reference":"Chương III, Bảng 01 mục 1.3","requirement":"Tài liệu chứng minh ứng dụng CNTT/phần mềm chuyên ngành về kiểm kê, giảm phát thải khí nhà kính (2 điểm)"},{"reference":"Chương III, Bảng 01 mục 2","requirement":"Văn bản cam kết uy tín tham dự thầu và thực hiện hợp đồng (5 điểm)"},{"reference":"Chương III, Mục 1","requirement":"Đã thực hiện nghĩa vụ kê khai thuế và nộp thuế; bảo đảm tư cách hợp lệ theo Mục 5 E-CDNT"},{"reference":"E-BDL, E-CDNT 5.1(c)","requirement":"Không có cổ phần hoặc vốn góp trên 30% với Tổng công ty Điện lực Dầu khí Việt Nam - CTCP / Công ty Điện lực Dầu khí Nhơn Trạch"}],"questionsForClarification":["Mức phạt chậm tiến độ theo ngày và tổng mức phạt tối đa (E-ĐKC 17) đang để trống: đề nghị Chủ đầu tư nêu rõ.","Chương V mục II ghi 'báo cáo giảm nhẹ phát thải khí nhà kính năm 2025' trong khi tên gói là năm 2026: đề nghị xác nhận năm báo cáo.","Chương VII không nêu bảo đảm thực hiện hợp đồng: đề nghị xác nhận gói này không yêu cầu bảo đảm thực hiện hợp đồng."]},"status":"done","analyzedAt":"2026-10-23T02:43:05.775Z"}},"IB2600587429":{"u":"2026-11-02T17:35:55.785+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Số lượng máy phát điện không đọc được rõ: cột 'Số lượng' của bảng bị vỡ do quét/OCR, chỉ thấy đơn vị 'Cái' (máy chính, ATS) và 'Gói' (cáp, phụ kiện lắp đặt).","Văn bản là bản quét OCR, có lỗi ký tự (ví dụ '$6 cực' chắc là 'Số cực'); các trích dẫn được giữ nguyên như đọc được.","Phần máy phát điện không nêu: AVR, mức ồn, thùng nhiên liệu, tiết diện cáp, CO/CQ, thời gian bảo hành, tiêu chuẩn áp dụng riêng. Mục 'Yêu cầu khác' (giao hàng, bảo hành) không có cho hạng mục này.","Các thiết bị khác (máy in, camera, máy chủ, UPS...) không thuộc phạm vi nên không liệt kê."],"result":{"keyInfo":{"bidName":"Gói 12: Cung cấp, lắp đặt thiết bị văn phòng, CNTT, hệ thống camera và máy phát điện","notifyNo":"IB2600587429","generatorCapacity":"50 kVA (công suất liên tục > 50KVA; công suất dự phòng > 55KVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy 50 kVA: Cấu hình cung cấp","quote":"Máy phát điện dự phòng 50KVA và phụ kiện tiêu chuẩn kèm theo bao gồm:","reference":"Chương V, mục 1.2, II. Yêu cầu cấu hình","requirement":"Máy phát điện dự phòng 50KVA kèm phụ kiện tiêu chuẩn gồm máy chính, tủ chuyển đổi điện tự động (ATS), cáp truyền tải điện (gói), phụ kiện lắp đặt (gói)."},{"item":"Máy 50 kVA: Tình trạng thiết bị","quote":"Thiết bị đồng bộ mới 100%","reference":"Chương V, mục 1.2, I. Yêu cầu chung","requirement":"Thiết bị đồng bộ, mới 100%."},{"item":"Máy 50 kVA: Năm sản xuất","quote":"Năm sản xuất: 2025 trở về sau","reference":"Chương V, mục 1.2, I. Yêu cầu chung","requirement":"Sản xuất từ năm 2025 trở về sau."},{"item":"Máy 50 kVA: Loại máy","quote":"Máy phát điện 50kVA 3 pha, 50Hz loại máy có vỏ cách âm","reference":"Chương V, mục 1.2, III. Yêu cầu kỹ thuật - Máy phát điện","requirement":"Máy phát điện 50kVA, 3 pha, 50Hz, loại có vỏ cách âm."},{"item":"Máy 50 kVA: Công suất liên tục","quote":"Công suất liên tục: > 50KVA","reference":"Chương V, mục 1.2, III - Máy phát điện","requirement":"Lớn hơn hoặc bằng 50KVA (theo ký hiệu > trong văn bản)."},{"item":"Máy 50 kVA: Công suất dự phòng","quote":"Công suất dự phòng: > 55KVA","reference":"Chương V, mục 1.2, III - Máy phát điện","requirement":"Lớn hơn hoặc bằng 55KVA (theo ký hiệu > trong văn bản)."},{"item":"Máy 50 kVA: Điện áp","quote":"Điện áp: 230/400 V","reference":"Chương V, mục 1.2, III - Máy phát điện","requirement":"230/400 V."},{"item":"Máy 50 kVA: Hệ số công suất","quote":"Hệ số công suất (cos @): > 0,8","reference":"Chương V, mục 1.2, III - Máy phát điện","requirement":"cos φ > 0,8."},{"item":"Máy 50 kVA: Tiêu hao nhiên liệu ở 100% tải","quote":"Tiêu hao nhiên liệu ở 100% tải: 11.3 lit/gid","reference":"Chương V, mục 1.2, III - Máy phát điện","requirement":"11.3 lít/giờ."},{"item":"Máy 50 kVA: Tiêu hao nhiên liệu ở 110% tải","quote":"Tiêu hao nhiên liệu ở 110% tải: 12.4 lit/gio","reference":"Chương V, mục 1.2, III - Máy phát điện","requirement":"12.4 lít/giờ."},{"item":"Máy 50 kVA: Động cơ - hãng sản xuất","quote":"Hang san xuất: Nhà thầu đề xuất","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"Nhà thầu đề xuất."},{"item":"Máy 50 kVA: Động cơ - model","quote":"Model: Nhà thầu đề xuất","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"Nhà thầu đề xuất."},{"item":"Máy 50 kVA: Động cơ - nước sản xuất","quote":"Nước sản xuât: Nhà thâu đê xuât","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"Nhà thầu đề xuất."},{"item":"Máy 50 kVA: Động cơ - loại","quote":"Loại động cơ: Diesel 4 thì 4 xy lanh thăng hàng, có turbo tăng áp, làm mát băng nước","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"Diesel 4 thì, 4 xy lanh thẳng hàng, có turbo tăng áp, làm mát bằng nước."},{"item":"Máy 50 kVA: Động cơ - công suất liên tục","quote":"Công suất liên tục > 41.2 KW/1500rpm","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"> 41.2 kW tại 1500rpm."},{"item":"Máy 50 kVA: Động cơ - công suất cực đại","quote":"Công suất cực đại: > 45 KW/1500rpm","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"> 45 kW tại 1500rpm."},{"item":"Máy 50 kVA: Động cơ - đường kính x hành trình xy lanh","quote":"Đường kính x hành trình của xy lanh: 100 x 115 mm","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"100 x 115 mm."},{"item":"Máy 50 kVA: Động cơ - dung tích xy lanh","quote":"Dung tích xy lanh: 3.61 L","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"3.61 L."},{"item":"Máy 50 kVA: Động cơ - tỉ số nén","quote":"Tỉ số nén: 17:1","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"17:1."},{"item":"Máy 50 kVA: Động cơ - tiêu hao nhiên liệu","quote":"Tiêu hao nhiên liệu: 251.6g/Kwh","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"251.6 g/kWh."},{"item":"Máy 50 kVA: Động cơ - dung tích nhớt bôi trơn","quote":"Dung tích nhớt bôi tron: 14 L","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"14 L."},{"item":"Máy 50 kVA: Động cơ - dung tích nước làm mát","quote":"Dung tích nước làm mát: 14.5 L","reference":"Chương V, mục 1.2, III - Động cơ","requirement":"14.5 L."},{"item":"Máy 50 kVA: Đầu phát - hãng, model, nước sản xuất","quote":"Hãng sản xuất: Nhà thầu đề xuất","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"Hãng sản xuất, model và nước sản xuất do nhà thầu đề xuất."},{"item":"Máy 50 kVA: Đầu phát - loại","quote":"Loại đầu phát: không chổi than, tự kích từ","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"Không chổi than, tự kích từ."},{"item":"Máy 50 kVA: Đầu phát - tần số","quote":"Tần số: 50Hz","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"50Hz."},{"item":"Máy 50 kVA: Đầu phát - số vòng quay","quote":"Số vòng quay: 1500 vòng/phút","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"1500 vòng/phút."},{"item":"Máy 50 kVA: Đầu phát - công suất phát điện liên tục","quote":"Công suất phát điện liên tục: 50KVA.","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"50KVA."},{"item":"Máy 50 kVA: Đầu phát - số pha","quote":"Số pha: 3 pha","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"3 pha."},{"item":"Máy 50 kVA: Đầu phát - điện áp","quote":"Điện áp: 230/400 V","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"230/400 V."},{"item":"Máy 50 kVA: Đầu phát - cấp cách điện","quote":"Cấp cách điện: cấp H","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"Cấp H."},{"item":"Máy 50 kVA: Đầu phát - cấp bảo vệ","quote":"Cấp bảo vệ: IP23","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"IP23."},{"item":"Máy 50 kVA: Đầu phát - hiệu suất","quote":"Hiệu suất của đầu phát: 88.2%","reference":"Chương V, mục 1.2, III - Đầu phát","requirement":"88.2%."},{"item":"Máy 50 kVA: Bộ điều khiển - hãng, model, nước sản xuất","quote":"Hãng sản xuất: Nhà thầu đề xuất","reference":"Chương V, mục 1.2, III - Bộ điều khiển","requirement":"Hãng sản xuất, model và nước sản xuất do nhà thầu đề xuất."},{"item":"Máy 50 kVA: Bộ điều khiển - chức năng bảo vệ","quote":"Chức năng bảo vệ: tự động cảnh báo và tắt máy khi tần số cao/thấp, điện áp cao/thấp, tốc độ cao/thấp, quá dòng, nhiệt độ nước cao, áp lực nhớt thấp, lỗi sạc ắc quy, lỗi khởi động.","reference":"Chương V, mục 1.2, III - Bộ điều khiển","requirement":"Tự động cảnh báo và tắt máy khi tần số cao/thấp, điện áp cao/thấp, tốc độ cao/thấp, quá dòng, nhiệt độ nước cao, áp lực nhớt thấp, lỗi sạc ắc quy, lỗi khởi động."},{"item":"Máy 50 kVA: Bộ điều khiển - chức năng hiển thị","quote":"Chức năng hiền thị: Điện áp, tần số, số vòng quay, tải sử dụng, thời gian chạy, áp lực nhớt, nhiệt độ nước, điện áp ắc quy.","reference":"Chương V, mục 1.2, III - Bộ điều khiển","requirement":"Hiển thị điện áp, tần số, số vòng quay, tải sử dụng, thời gian chạy, áp lực nhớt, nhiệt độ nước, điện áp ắc quy."},{"item":"Máy 50 kVA: Bộ điều khiển - chức năng kết nối","quote":"Các chức năng kết nối: Tự động chạy theo remote start (tiếp điểm), kết nối USB, PC, ...","reference":"Chương V, mục 1.2, III - Bộ điều khiển","requirement":"Tự động chạy theo remote start (tiếp điểm), kết nối USB, PC."},{"item":"Máy 50 kVA: Tủ ATS - hãng, model, nước sản xuất, linh kiện chính","quote":"Linh kiện chính: Nhà thầu đề xuất","reference":"Chương V, mục 1.2, III - Tủ ATS","requirement":"Hãng sản xuất, model, nước sản xuất và linh kiện chính do nhà thầu đề xuất."},{"item":"Máy 50 kVA: Tủ ATS - dòng định mức","quote":"Dòng định mức: 100A","reference":"Chương V, mục 1.2, III - Tủ ATS","requirement":"100A."},{"item":"Máy 50 kVA: Tủ ATS - số cực","quote":"$6 cực: 4 cực","reference":"Chương V, mục 1.2, III - Tủ ATS","requirement":"4 cực."},{"item":"Máy 50 kVA: Tủ ATS - vỏ tủ","quote":"Vỏ tủ sơn tĩnh điện, kích thước phù hop với yêu cầu của dự án","reference":"Chương V, mục 1.2, III - Tủ ATS","requirement":"Vỏ tủ sơn tĩnh điện, kích thước phù hợp với yêu cầu của dự án."},{"item":"Máy 50 kVA: Cáp truyền tải điện và phụ kiện lắp đặt","quote":"Phụ kiện lắp đặt","reference":"Chương V, mục 1.2, II. Yêu cầu cấu hình","requirement":"Cung cấp cáp truyền tải điện (1 gói) và phụ kiện lắp đặt (1 gói) kèm theo máy; chưa nêu chi tiết chủng loại, tiết diện cáp hay phạm vi lắp đặt."}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:35:54.771Z"}},"IB2600588204":{"u":"2026-11-02T17:48:02.694+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Chương V xuất hiện ba lần (hai tệp Word và một tệp PDF) với nội dung gần như trùng nhau; kết quả lấy theo tệp Word thứ nhất. Tệp PDF có trang cuối bị cắt (Phần 3A) và bảng ở dạng văn bản khó đọc.","HSMT không nêu hãng, model cụ thể của động cơ và đầu phát (ghi 'Nhà thầu cung cấp thông tin'), chỉ yêu cầu thuộc nhóm G7; dòng 'Xuất xứ' của động cơ có trong tệp Word thứ nhất và PDF ('G7: G20') nhưng không có trong tệp Word thứ hai.","Có hai mức công suất dùng để so sánh: tổ máy ≥ 12.5 ±0.5 kVA, đầu phát ≥ 15.0 kVA, động cơ PRP ≥ 17.0 kW. Dòng tiêu thụ nhiên liệu của động cơ ghi 'máy phát điện 12kW' trong khi nơi khác ghi 12 kVA."],"result":{"keyInfo":{"bidName":"Cung cấp và lắp đặt máy phát điện","notifyNo":"IB2600588204","generatorCapacity":"37 tổ máy, công suất liên tục tối thiểu 12 kVA (liên tục ≥ 12.5 ±0.5 kVA; dự phòng ≥ 13,2 kVA)"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Tổ máy 12 kVA: Số lượng, loại hàng","quote":"Máy phát điện chạy dầu, công suất liên tục tối thiểu đạt 12 KVA","reference":"Chương V, Mục 1, mục 1 (Quy mô dự toán), STT 1","requirement":"37 tổ máy phát điện chạy dầu, công suất liên tục tối thiểu 12 kVA"},{"item":"Tổ máy 12 kVA: Công suất liên tục","quote":"≥ 12.5 ±0.5 kVA","reference":"Chương V, mục 2.2 a), phần I, Công suất liên tục (100% tải)","requirement":"≥ 12.5 ±0.5 kVA (100% tải)"},{"item":"Tổ máy 12 kVA: Công suất dự phòng","quote":"≥ 13,2 kVA","reference":"Chương V, mục 2.2 a), phần I, Công suất dự phòng","requirement":"≥ 13,2 kVA"},{"item":"Tổ máy 12 kVA: Điện áp, số pha, tần số","quote":"220-230V, ±1,5%, xoay chiều","reference":"Chương V, mục 2.2 a), phần I","requirement":"Điện áp 220-230V ±1,5% xoay chiều; 1 pha 2 dây; tần số 50 Hz ±5%; dao động điện áp ≤ ±1,5% và dao động tần số ≤ ±5% từ không tải đến 100% tải; Cos ϕ = 1"},{"item":"Tổ máy 12 kVA: Tình trạng, năm sản xuất","quote":"Toàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.","reference":"Chương V, mục 2.2 a), phần I, Tình trạng thiết bị; mục 2.1","requirement":"Mới 100%, chưa qua sử dụng, không móp méo, biến dạng; sản xuất năm 2026 trở về sau (từ tháng 1/2026)"},{"item":"Tổ máy 12 kVA: Nhãn hiệu, xuất xứ","quote":"Hàng hóa có xuất xứ thuộc nhóm các nước G7; G20 hoặc Việt Nam","reference":"Chương V, mục 2.2 a), phần I, Nhãn hiệu / Xuất xứ","requirement":"Nhãn hiệu xuất xứ nhóm G7 hoặc Việt Nam (nhãn hiệu Việt Nam phải có văn bằng bảo hộ còn hiệu lực); xuất xứ nhóm G7, G20 hoặc Việt Nam"},{"item":"Tổ máy 12 kVA: Khí thải","quote":"Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 9:2009/BTNMT).","reference":"Chương V, mục 2.2 a), phần I, Khí thải, hệ thống thoát khí thải","requirement":"Đáp ứng QCVN 9:2009/BTNMT; cung cấp chứng nhận kiểm định bên thứ 3 cho model máy/động cơ chứng minh đáp ứng QCVN 19:2009/BTNMT (Kv= 0,8; Kp=1 hoặc Kv= 1; Kp=1)"},{"item":"Tổ máy 12 kVA: Điều kiện hoạt động","quote":"Phù hợp với khí hậu Việt Nam và có khả năng hoạt động ở trong điều kiện nhiệt độ môi trường từ 0 đến 50oC và độ ẩm môi trường ≤ 80%","reference":"Chương V, mục 2.2 a), phần I, Điều kiện hoạt động","requirement":"Nhiệt độ môi trường 0 đến 50°C, độ ẩm ≤ 80%"},{"item":"Tổ máy 12 kVA: Loại máy","quote":"Máy phát điện chạy dầu Diesel mới 100%, có vỏ chống ồn đồng bộ, vận hành bằng phím bấm mềm trên bảng điều khiển máy phát và ổ khóa điện đề nổ trong trường hợp bảng điều khiển bị lỗi; không chổi than, tự động kích từ; tự động điều chỉnh điện áp khi có sự thay đổi về mức tải bằng AVR; có bộ sạc ắc quy kèm theo máy, ắc quy kín khí.","reference":"Chương V, mục 2.2 a), phần I, Loại máy","requirement":"Diesel, có vỏ chống ồn đồng bộ, vận hành bằng phím mềm và ổ khóa điện đề nổ, không chổi than, tự kích từ, AVR, có bộ sạc ắc quy kèm theo máy, ắc quy kín khí"},{"item":"Tổ máy 12 kVA: Tốc độ, khởi động, truyền động","quote":"1.500 vòng/phút ±5%","reference":"Chương V, mục 2.2 a), phần I, Tốc độ vòng quay / Hệ thống khởi động / Cơ cấu truyền động","requirement":"Tốc độ 1.500 vòng/phút ±5%; khởi động đề điện bằng ắc quy kín khí 12V, tự sạc khi chạy máy; động cơ và đầu phát nối trực tiếp bằng khớp nối đồng trục"},{"item":"Tổ máy 12 kVA: Aptomat ngõ ra","quote":"Là loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS","reference":"Chương V, mục 2.2 a), phần I, Aptomat tại ngõ ra của máy","requirement":"CB chất lượng tương đương các hãng Mitsubishi, Schneider, Clipsal, Chint, Delixi, LS; lắp tại máy, dòng định mức phù hợp dòng máy phát"},{"item":"Tổ máy 12 kVA: Khả năng vận hành","quote":"Có khả năng khởi động từ mức 0% tải lên 100% trong vòng 30s.","reference":"Chương V, mục 2.2 a), phần I","requirement":"Khởi động từ 0% lên 100% tải trong 30s; chạy 24/24 ở 75% công suất liên tục, nghỉ 1 lần ≤ 30 phút mỗi 12 giờ; chạy liên tục 100% công suất ≥ 12 giờ; quá tải 110% ≥ 01 giờ/12 giờ"},{"item":"Tổ máy 12 kVA: Mức tiêu thụ nhiên liệu (cả tổ máy)","quote":"≤ 3,6 lít/giờ tại (75 %) tải định mức","reference":"Chương V, mục 2.2 a), phần I, Mức tiêu thụ nhiên liệu","requirement":"≤ 3,6 lít/giờ tại 75% tải; ≤ 4,8 lít/giờ tại 100% tải định mức"},{"item":"Tổ máy 12 kVA: Độ ồn","quote":"≤ 72 dB (Mức độ ồn lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)","reference":"Chương V, mục 2.2 a), phần I, Độ ồn","requirement":"≤ 72 dB khi đã đóng vỏ cách âm (lớn nhất khi chạy 75% tải, đo cách tâm máy 7m)"},{"item":"Tổ máy 12 kVA: Hệ thống làm mát","quote":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục","reference":"Chương V, mục 2.2 a), phần I, Hệ thống làm mát","requirement":"Làm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục"},{"item":"Tổ máy 12 kVA: Thùng nhiên liệu","quote":"≥ 70 lít","reference":"Chương V, mục 2.2 a), phần I, Thùng nhiên liệu / Dung tích thùng nhiên liệu","requirement":"Bằng thép, gắn bên trong vỏ cách âm, cửa tiếp nhiên liệu trên nóc máy và không cao hơn nóc máy, nắp có khóa; dung tích ≥ 70 lít"},{"item":"Tổ máy 12 kVA: Vỏ chống ồn","quote":"Cấp độ bảo vệ IP23 hoặc tốt hơn","reference":"Chương V, mục 2.2 a), phần I, Vỏ chống ồn","requirement":"Thép dày ≥ 1.5mm sơn tĩnh điện, đặt ngoài trời, có khóa; pô giảm thanh bên trong vỏ; vật liệu mút giảm âm cách nhiệt; cấp bảo vệ IP23 hoặc tốt hơn (kèm chứng nhận kiểm định bên thứ 3)"},{"item":"Tổ máy 12 kVA: Khung bệ, chống rung, kích thước","quote":"≤ 1430 x 750 x 1025 mm (Cung cấp bản vẽ chi tiết thể hiện kích thước máy)","reference":"Chương V, mục 2.2 a), phần I, Khung bệ máy / Hệ thống chống rung / Kích thước máy","requirement":"Khung thép tấm sơn tĩnh điện, đế cao su giảm chấn; động cơ và đầu phát lắp trên cao su chống rung; kích thước (D x R x C) ≤ 1430 x 750 x 1025 mm, kèm bản vẽ chi tiết"},{"item":"Tổ máy 12 kVA: Chứng chỉ, tài liệu","quote":"Có chứng nhận CE còn thời hạn đối với model hàng hóa chào thầu.","reference":"Chương V, mục 2.2 a), phần I","requirement":"ISO 9001 và ISO 14001 của nhà máy còn hạn; CE còn hạn cho model chào thầu, tra cứu được trên website; catalogue chính hãng; tài liệu kỹ thuật (Tiếng Anh hoặc Tiếng Việt), hướng dẫn vận hành (Tiếng Việt); bảng thông số đặc trưng trên máy"},{"item":"Tổ máy 12 kVA - Động cơ: Loại, tốc độ","quote":"Diesel 4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp","reference":"Chương V, mục 2.2 a), phần II, Loại động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước, phun nhiên liệu trực tiếp, hút khí tự nhiên; tốc độ định mức 1.500 vòng/phút ±5%; sản xuất năm 2026; thương hiệu thuộc nhóm G7; hãng sản xuất do nhà thầu cung cấp thông tin"},{"item":"Tổ máy 12 kVA - Động cơ: Xi lanh","quote":"≥ 4 thẳng hàng","reference":"Chương V, mục 2.2 a), phần II, Số xy lanh, kiểu bố trí","requirement":"≥ 4 xi lanh thẳng hàng; tổng dung tích ≥ 2.3 lít; đường kính ≥ 87 mm; hành trình ≥ 100 mm; tỉ số nén ≥ 19:1"},{"item":"Tổ máy 12 kVA - Động cơ: Công suất","quote":"≥ 17.0 kW","reference":"Chương V, mục 2.2 a), phần II, Công suất định mức (PRP)","requirement":"PRP Net tại 1500 vòng/phút ≥ 17.0 kW; ESP Net ≥ 18,5 kW"},{"item":"Tổ máy 12 kVA - Động cơ: Tiêu thụ nhiên liệu","quote":"Tại 100% tải: ≤ 4,8 lít/giờ","reference":"Chương V, mục 2.2 a), phần II","requirement":"Theo công bố nhà sản xuất động cơ, tại 100% tải ≤ 4,8 lít/giờ"},{"item":"Tổ máy 12 kVA - Động cơ: Bôi trơn, làm mát, khởi động","quote":"≥ 60Ah, loại kín khí","reference":"Chương V, mục 2.2 a), phần II","requirement":"Dung tích dầu bôi trơn ≤ 11,5 lít; nước làm mát ≤ 9,5 lít, có bình nước phụ; motor khởi động 12VDC ≥ 1,4 kW; ắc quy ≥ 60Ah kín khí; máy phát sạc ắc quy ≥ 35A; kiểu điều tốc điện tử hoặc cơ khí"},{"item":"Tổ máy 12 kVA - Đầu phát: Công suất, cách điện","quote":"≥ 15.0 KVA","reference":"Chương V, mục 2.2 a), phần III","requirement":"Công suất liên tục tại 40°C, Class H ≥ 15.0 kVA; dự phòng ≥ 110% công suất liên tục; cấp cách nhiệt tối thiểu cấp H; cấp bảo vệ ≥ IP23"},{"item":"Tổ máy 12 kVA - Đầu phát: Đặc tính","quote":"Tự kích từ, không chổi than","reference":"Chương V, mục 2.2 a), phần III","requirement":"Tự kích từ không chổi than, AVR; hiệu suất 100% tải ≥ 88%; một ổ trục; làm mát bằng cánh quạt đầu trục; quá tốc độ ≥ 2250 vòng; 220-230 VAC, 1 pha 2 dây, 50 Hz, cos = 1; nhãn hiệu G7 cùng nhãn hiệu tổ máy; sản xuất năm 2026"},{"item":"Tổ máy 12 kVA - Bảng điều khiển","quote":"≥ 128 x 64 LCD","reference":"Chương V, mục 2.2 a), phần IV","requirement":"Kỹ thuật số, màn hình ≥ 128 x 64 LCD, cấp bảo vệ ≥ IP65, nhiệt độ hoạt động -25°C đến 70°C, nguồn 8-35V; có nút dừng khẩn cấp; tự khởi động khi điện áp ắc quy trạm BTS thấp; điều khiển và hiển thị đóng cắt được 2 ATS"},{"item":"Tổ máy 12 kVA - Bảng điều khiển: Truyền thông, bảo vệ","quote":"Chuẩn Modbus RTU; cổng RS485","reference":"Chương V, mục 2.2 a), phần IV","requirement":"Modbus RTU, cổng RS485; kết nối máy tính qua USB; phần mềm tải miễn phí; có bảo vệ dừng máy tự động và cảnh báo (điện áp, tần số, tốc độ, quá tải, áp suất dầu thấp, nhiệt độ nước cao, mức nhiên liệu thấp, lỗi sạc ắc quy)"},{"item":"Tổ máy 12 kVA - Đấu nối đầu ra","quote":"Sử dụng Aptomat 1pha, 2 cực, dòng điện phù hợp với công suất máy, bảo vệ quá tải và ngắn mạch","reference":"Chương V, mục 2.2 a), phần V","requirement":"Cọc đấu nối cố định, đầu nối ren vít bằng đồng, phù hợp đầu cos Ø ≥ 8, có nắp bảo vệ; Aptomat 1 pha, 2 cực bảo vệ quá tải và ngắn mạch"},{"item":"Tổ máy 12 kVA - Bộ nạp ắc quy từ điện lưới","quote":"≥ 6A tại 12VDC","reference":"Chương V, mục 2.2 a), phần VI","requirement":"Kèm theo máy; đầu vào 100 ~ 277 VAC, 50/60Hz; hiệu suất ≥ 90%; sạc hai giai đoạn; đầu ra ≥ 6A tại 12VDC, ≥ 82W; bảo vệ ngắn mạch, ngược cực; nhãn hiệu G7 cùng nhãn hiệu tổ máy"},{"item":"Tổ máy 12 kVA - Vật tư kèm theo máy","quote":"Trung bình 20m/máy","reference":"Chương V, mục 2.2 a), phần VII","requirement":"Dây tiếp địa ≥1x16mm2 bọc PVC vàng sọc xanh trung bình 5m/máy; cáp đấu nối ≥2x16 mm2 trung bình 20m/máy; cáp điều khiển 7x1.5 mm2 trung bình 7m/máy; ống HDPE 40/30 trung bình 7m/máy; ống thoát khói 1,2÷2,5m/máy; nhiên liệu chạy thử 15 lít/máy; nhớt máy và nước xanh giải nhiệt đầy đủ theo máy"},{"item":"Cáp, ống và vật tư (toàn gói)","quote":"Cáp điện 2x16mm²","reference":"Chương V, Mục 1, mục 1 (Quy mô dự toán), STT 3-6","requirement":"Cáp điện 2x16mm² 740 mét; cáp tiếp địa vàng xanh 1x16mm² 185 mét; cáp điều khiển ATS 7x1,5mm² 259 mét; ống nhựa HDPE40/30 259 mét"},{"item":"Phạm vi lắp đặt (37 trạm)","quote":"Nhân công vận chuyển, lắp đặt ATS, đấu nối cáp động lực, cáp tiếp địa, cáp điều khiển, ống bảo vệ và vật tư phụ đi kèm (nhựa, đầu cốt, keo bột, xi măng, cát...)","reference":"Chương V, Mục 1, mục 1 (Quy mô dự toán), STT 7-8","requirement":"Vận chuyển máy đến trạm BTS, lắp đặt máy phát điện, cáp điện, ống xả nối dài, nhiên liệu chạy thử; lắp đặt ATS, đấu nối cáp động lực, tiếp địa, điều khiển, ống bảo vệ và vật tư phụ; 37 máy; thực hiện trong 20 ngày"},{"item":"Tủ ATS 100A: Số lượng, thông số điện","quote":"Tủ ATS 100A, 1 pha, dùng cho máy 12kVA","reference":"Chương V, Mục 1, STT 2; mục 2.2 b)","requirement":"37 tủ ATS; dòng định mức ≥ 100A; điện áp 220/230V; 1 pha; 2 cực; sản xuất năm 2026"},{"item":"Tủ ATS 100A: Thiết bị đóng cắt","quote":"Chuyên dụng 2 vị trí ON-ON- AC ≥250V; ≥100A; ≥10KA -2P","reference":"Chương V, mục 2.2 b), Thiết bị đóng cắt","requirement":"Chuyên dụng 2 vị trí ON-ON, AC ≥250V; ≥100A; ≥10KA, 2P"},{"item":"Tủ ATS 100A: Chức năng, vỏ tủ","quote":"Sử dụng chức năng AMF (Automatic Mains Failure) với máy phát điện","reference":"Chương V, mục 2.2 b), Chức năng chính / Đèn hiển thị / Vỏ tủ","requirement":"Hai chế độ AUTO-MANUAL, có công tắc MAN-GEN; chức năng AMF; đèn hiển thị trạng thái lưới/máy phát, đóng tải/không tải; vỏ sơn tĩnh điện, có khóa, lắp trong nhà hoặc ngoài trời"},{"item":"Hàng hóa chung: Chứng từ xuất xứ, chất lượng","quote":"Giấy chứng nhận xuất xứ-CO và chứng nhận chất lượng-CQ (đối với động cơ, đầu phát, bảng điều khiển)","reference":"Chương V, mục 2.1","requirement":"Hàng thương hiệu Việt Nam: ISO 9001:2015, ISO 14001:2015, ISO45001:2018, CE, CO/CQ cho động cơ, đầu phát, bảng điều khiển. Hàng thương hiệu G7, G20: các chứng chỉ trên, CO/CQ cho tổ máy và bảng điều khiển khi giao hàng"},{"item":"Hàng hóa chung: Bảo hành, phụ tùng","quote":"Máy phát điện và tất cả các vật tư phụ kiện đi kèm bảo hành tối thiểu 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao hàng hóa.","reference":"Chương V, mục 2.2 a), phần IX","requirement":"Bảo hành tối thiểu 36 tháng kể từ ngày ký biên bản nghiệm thu, bàn giao, áp dụng cho máy phát điện và vật tư phụ kiện; cam kết phụ tùng thay thế 10 năm sau bảo hành"},{"item":"Hàng hóa chung: Thử nghiệm khi giao nhận","quote":"75%, 100% và 110% công suất liên tục","reference":"Chương V, mục 2.3 c), d)","requirement":"Thử nghiệm máy phát điện tại các mức công suất 75%, 100% và 110% công suất liên tục; hàng mẫu 01 bộ máy đúng model dự thầu trong vòng 05 ngày làm việc kể từ ngày ban hành quyết định trúng thầu"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:48:01.937Z"}},"IB2600592658":{"u":"2026-10-29T15:54:28.694+00:00","d":{"by":"hsmt-worker","notes":["Tệp 1668-QĐ-BVP.pdf là bản scan 3 trang (Quyết định phê duyệt KHLCNT và Phụ lục), đã đọc qua ảnh; các thông tin lấy từ tệp này (phương thức một giai đoạn một túi hồ sơ, Quý 4/2026...) cần đối chiếu lại với tệp gốc.","Gói chào giá trực tuyến rút gọn không có tab Hồ sơ mời thầu: không có trong tài liệu được cung cấp các chương CDNT, BDL, tiêu chuẩn đánh giá năng lực - kinh nghiệm, bảo đảm dự thầu, bảo hành, điều kiện hợp đồng."],"result":{"keyInfo":{"budget":"Giá trần 1.125.900.000 VND (bước giá 3.000.000 VND); giá gói thầu theo KHLCNT 1.125.900.000 đồng","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Mua máy phát điện tại Bệnh viện Phổi Thanh Hóa","investor":"Bệnh viện Phổi Thanh Hóa","notifyNo":"IB2600592658","warranty":null,"bidMethod":"Một giai đoạn một túi hồ sơ (theo Phụ lục kèm QĐ 1668/QĐ-BVP ngày 28/10/2026)","bidSecurity":null,"bidValidity":"90 ngày","closingTime":"09:00 ngày 05/11/2026 (kết thúc chào giá trực tuyến; bắt đầu chào giá 08:00 ngày 04/11/2026)","contractType":"Trọn gói","deliveryTime":"Sớm nhất 05 ngày, muộn nhất 90 ngày kể từ ngày hợp đồng có hiệu lực; thời gian thực hiện gói thầu 90 ngày","procuringEntity":"Bệnh viện Phổi Thanh Hóa","deliveryLocation":"Bệnh viện Phổi Thanh Hóa , 302 Nguyễn Hữu Cảnh , Phường Quảng Phú , Tỉnh Thanh Hóa","evaluationMethod":null,"generatorCapacity":"500 kVA liên tục; dự phòng 513 kVA - 550kVA (01 tổ máy)"},"summary":"Bệnh viện Phổi Thanh Hóa mua 01 tổ máy phát điện Cummins công suất liên tục 500 kVA (dự phòng 513 kVA - 550kVA) kèm vỏ chống ồn, bồn dầu đáy máy 900L, tủ ATS 600A-800A Osung/ Vitzro, trọn gói vận chuyển, cẩu hạ, lắp đặt, chạy thử và nghiệm thu bàn giao tại 302 Nguyễn Hữu Cảnh, Phường Quảng Phú, Tỉnh Thanh Hóa. Gói thầu áp dụng hình thức chào giá trực tuyến theo quy trình rút gọn, phương thức một giai đoạn một túi hồ sơ (theo Phụ lục QĐ 1668/QĐ-BVP), hợp đồng trọn gói, nguồn vốn Quỹ phát triển hoạt động sự nghiệp của đơn vị. Giá trần 1.125.900.000 VND, bước giá 3.000.000 VND; chào giá trực tuyến từ 04/11/2026 08:00 đến 05/11/2026 09:00; hiệu lực đơn dự thầu 90 ngày. Giao hàng sớm nhất 05 ngày, muộn nhất 90 ngày kể từ ngày hợp đồng có hiệu lực. Yêu cầu kỹ thuật chỉ định cụ thể nhãn hiệu/model động cơ, đầu phát, bộ điều khiển và ATS, không thấy cụm \"hoặc tương đương\"; tài liệu được cung cấp không có tiêu chuẩn năng lực - kinh nghiệm, bảo đảm dự thầu, bảo hành.","highlights":[{"quote":"Thời điểm kết thúc chào giá trực tuyến\n05/11/2026 09:00","title":"Thời điểm chào giá trực tuyến","detail":"Chào giá trực tuyến bắt đầu 04/11/2026 08:00 và kết thúc 05/11/2026 09:00. Bước giá 3.000.000 VND, giá trần 1.125.900.000 VND.","category":"deadline","severity":"critical","reference":"TBMT - Thông tin chào giá","recommendation":"Khuyến nghị: chuẩn bị chữ ký số, tài khoản e-GP và giá sàn nội bộ trước 04/11/2026; theo dõi phiên chào giá đến 09:00 ngày 05/11/2026."},{"quote":"Tổ máy phát điện Cummins ; Động cơ: Dongfeng Cummins/ QSZ13G3 ; Đầu phát: Leroy Somer - Pháp: Leroy Somer/ TAL-A473-C; Bộ điều khiển: Deepsea/ DSE 7320 MKII ; Tủ tự động chuyển nguồn ATS 600A -800A: Osung/ Vitzro.","title":"Chỉ định cụ thể nhãn hiệu/model cho động cơ, đầu phát, bộ điều khiển, ATS","detail":"Cột Ký mã hiệu và Thông số kỹ thuật ghi cụ thể: Động cơ Dongfeng Cummins/ QSZ13G3; Đầu phát Leroy Somer/ TAL-A473-C; Bộ điều khiển Deepsea/ DSE 7320 MKII; ATS Osung/ Vitzro. Tài liệu được cung cấp không có cụm \"hoặc tương đương\". Chào model khác có thể bị đánh giá không đáp ứng.","category":"technical","severity":"critical","reference":"TBMT - Mẫu số 02A, cột Ký mã hiệu","recommendation":"Khuyến nghị: chào đúng các model này nếu có nguồn hàng; nếu chào model khác cần xin làm rõ trước khi kết thúc chào giá."},{"quote":"Công suất LIÊN TỤC: 500 kVA. - Công suất DỰ PHÒNG: 513 kVA - 550kVA.","title":"Công suất liên tục 500 kVA và dự phòng 513 kVA - 550kVA","detail":"Yêu cầu đồng thời công suất LIÊN TỤC 500 kVA và công suất DỰ PHÒNG trong khoảng 513 kVA - 550kVA; tài liệu không nêu chuẩn định nghĩa (ISO 8528) hay hệ số công suất.","category":"technical","severity":"critical","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","recommendation":"Khuyến nghị: đối chiếu datasheet hãng của tổ máy QSZ13G3 + TAL-A473-C để chứng minh cả hai mức công suất."},{"quote":"Tình trạng: nhập khẩu nguyên chiếc (máy có vỏ), mới 100% - Xuất xứ: Trung Quốc. - Đáp ứng tiêu chuẩn Châu Âu (CE Certificate).","title":"Hàng nhập khẩu nguyên chiếc, mới 100%, năm sản xuất 2026, có CE","detail":"Tổ máy phải nhập khẩu nguyên chiếc (máy có vỏ), mới 100%, xuất xứ Trung Quốc, năm sản xuất 2026, đáp ứng tiêu chuẩn Châu Âu (CE Certificate). ATS cũng yêu cầu nhập khẩu mới 100% thiết bị chuyển nguồn.","category":"technical","severity":"critical","reference":"TBMT - Mẫu số 02A","recommendation":"Khuyến nghị: chuẩn bị CO, CQ, tờ khai hải quan và chứng nhận CE của tổ máy để xuất trình khi được yêu cầu."},{"quote":"Asia/Anh/Pháp","title":"Mâu thuẫn về xuất xứ","detail":"Cột Xuất xứ của hàng hóa ghi \"Asia/Anh/Pháp\" trong khi Thông số kỹ thuật ghi \"Xuất xứ: Trung Quốc\"; đầu phát ghi \"Leroy Somer – Pháp\" nhưng \"sản xuất tại Trung Quốc\".","category":"technical","severity":"warning","reference":"TBMT - Mẫu số 02A, cột Xuất xứ của hàng hóa","recommendation":"Khuyến nghị: khai xuất xứ theo CO thực tế của từng bộ phận và xin làm rõ cách khai xuất xứ."},{"quote":null,"title":"Bảo đảm dự thầu không nêu","detail":"Tài liệu được cung cấp (TBMT và QĐ 1668/QĐ-BVP) không nêu yêu cầu bảo đảm dự thầu hay bảo đảm thực hiện hợp đồng.","category":"financial","severity":"warning","reference":null,"recommendation":"Khuyến nghị: kiểm tra lại trên hệ thống e-GP trước khi chào giá xem có yêu cầu bảo đảm dự thầu không."},{"quote":null,"title":"Không có tiêu chuẩn năng lực - kinh nghiệm trong tài liệu được cung cấp","detail":"Chào giá trực tuyến rút gọn: không có tab Hồ sơ mời thầu; tài liệu được cung cấp không có tiêu chuẩn năng lực, kinh nghiệm, hợp đồng tương tự hay doanh thu.","category":"eligibility","severity":"warning","reference":null,"recommendation":"Khuyến nghị: vẫn chuẩn bị sẵn hồ sơ pháp lý và hợp đồng tương tự để xuất trình khi được mời hoàn thiện hợp đồng."},{"quote":"05 ngày kể từ ngày hợp đồng có hiệu lực\t90 ngày kể từ ngày hợp đồng có hiệu lực","title":"Thời gian giao hàng","detail":"Ngày giao hàng sớm nhất 05 ngày, muộn nhất 90 ngày kể từ ngày hợp đồng có hiệu lực; thời gian thực hiện gói thầu 90 ngày; hợp đồng trọn gói gồm vận chuyển, cẩu hạ, lắp đặt, chạy thử, nghiệm thu.","category":"contract","severity":"warning","reference":"TBMT - Mẫu số 02A, cột Ngày giao hàng sớm nhất/muộn nhất","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp thời gian có hàng nhập khẩu nguyên chiếc năm 2026 trong 90 ngày."},{"quote":"Tủ tự động chuyển nguồn ATS 600A-800A , Osung/ Vitzro","title":"Dải dòng ATS 600A-800A chưa rõ","detail":"ATS ghi dải \"600A-800A\" mà không nêu một định mức cụ thể, số cực hay loại (ACB/MCCB/chuyển mạch).","category":"technical","severity":"warning","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","recommendation":"Khuyến nghị: chọn định mức nằm trong dải và nêu rõ trong chào giá; xin làm rõ nếu cần."},{"quote":null,"title":"Các thông số chưa nêu","detail":"Tài liệu được cung cấp không nêu: thời gian bảo hành, mức ồn dB(A), suất tiêu hao nhiên liệu, tiêu chuẩn khí thải, phương pháp đánh giá.","category":"other","severity":"info","reference":null,"recommendation":"Khuyến nghị: nêu rõ bảo hành và các thông số này theo datasheet hãng trong hồ sơ chào."},{"quote":null,"title":"Phương thức và nguồn vốn theo QĐ 1668/QĐ-BVP","detail":"QĐ 1668/QĐ-BVP ngày 28/10/2026 phê duyệt KHLCNT: phương thức một giai đoạn một túi hồ sơ, thời gian tổ chức lựa chọn nhà thầu 90 ngày, bắt đầu Quý 4/2026, hợp đồng trọn gói, thời gian thực hiện không quá 90 ngày, tùy chọn mua thêm không áp dụng; nguồn quỹ phát triển hoạt động sự nghiệp của đơn vị.","category":"other","severity":"info","reference":"QĐ 1668/QĐ-BVP - Phụ lục KHLCNT (bản scan, đọc qua ảnh)","recommendation":"Khuyến nghị: không cần hành động thêm."}],"technicalSpecs":[{"item":"Tổ máy phát điện - số lượng","quote":"Máy phát điện Cummins 500 KVA","reference":"TBMT - Mẫu số 02A Phạm vi cung cấp hàng hóa, STT 1","requirement":"Máy phát điện Cummins 500 KVA, đơn vị Tổ máy, khối lượng 1"},{"item":"Công suất liên tục","quote":"Công suất LIÊN TỤC: 500 kVA.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"500 kVA"},{"item":"Công suất dự phòng","quote":"Công suất DỰ PHÒNG: 513 kVA - 550kVA.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"513 kVA - 550kVA"},{"item":"Điện áp, số pha, tần số","quote":"Điện áp: 220/380V (230/440V), 3 pha - 4 dây, tần số 50 Hz.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"220/380V (230/440V), 3 pha - 4 dây, tần số 50 Hz"},{"item":"Tình trạng hàng hóa","quote":"Tình trạng: nhập khẩu nguyên chiếc (máy có vỏ), mới 100%","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Nhập khẩu nguyên chiếc (máy có vỏ), mới 100%"},{"item":"Xuất xứ tổ máy","quote":"Xuất xứ: Trung Quốc.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật và cột Xuất xứ của hàng hóa","requirement":"Xuất xứ: Trung Quốc (trong khi cột Xuất xứ của hàng hóa ghi Asia/Anh/Pháp)"},{"item":"Năm sản xuất","quote":null,"reference":"TBMT - Mẫu số 02A, cột Năm sản xuất","requirement":"2026"},{"item":"Tiêu chuẩn","quote":"Đáp ứng tiêu chuẩn Châu Âu (CE Certificate).","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Đáp ứng tiêu chuẩn Châu Âu (CE Certificate)"},{"item":"Động cơ","quote":"Động cơ: Hiệu Dongfeng Cummins/ QSZ13G3 là liên doanh của Cummins (USA) sản xuất tại Trung Quốc","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Hiệu Dongfeng Cummins/ QSZ13G3, liên doanh của Cummins (USA) sản xuất tại Trung Quốc"},{"item":"Đầu phát","quote":"Đầu phát: Hiệu Leroy Somer – Pháp Leroy Somer/ TAL-A473-C sản xuất tại Trung Quốc","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Hiệu Leroy Somer – Pháp, Leroy Somer/ TAL-A473-C sản xuất tại Trung Quốc"},{"item":"Bộ điều khiển","quote":"Bộ điều khiển: Do hãng Deepsea (UK) Deepsea/ DSE 7320 MKII sản xuất tại Anh Quốc - bộ điều khiển thông minh, tự động cấp điện sau 20 giây.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Deepsea (UK) Deepsea/ DSE 7320 MKII sản xuất tại Anh Quốc, tự động cấp điện sau 20 giây"},{"item":"Vỏ chống ồn","quote":"Vỏ chống ồn đồng bộ theo máy - Sơn tĩnh điện, cho phép hoạt động ngoài trời - Cách âm bằng mút chuyên dụng","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Vỏ chống ồn đồng bộ theo máy, sơn tĩnh điện, cho phép hoạt động ngoài trời, cách âm bằng mút chuyên dụng. Mức ồn dB(A) không nêu trong tài liệu được cung cấp"},{"item":"Kích thước","quote":"Kích thước ~ Dài 4365 - Rộng 1650 - Cao 2465 mm","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"~ Dài 4365 - Rộng 1650 - Cao 2465 mm"},{"item":"Ắc quy và bộ sạc","quote":"Bộ ắc quy khởi động đồng bộ theo máy. Bộ sạc bù cho ắc quy đồng bộ theo máy.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Bộ ắc quy khởi động đồng bộ theo máy; bộ sạc bù cho ắc quy đồng bộ theo máy"},{"item":"Ống giảm thanh","quote":"Po giảm thanh Đồng bộ theo máy.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Po giảm thanh đồng bộ theo máy"},{"item":"Bồn dầu","quote":"Bồn dầu đáy máy 900L (đảm bảo hoạt động ~8h tại 100% công suất liên tục).","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Bồn dầu đáy máy 900L, đảm bảo hoạt động ~8h tại 100% công suất liên tục. Suất tiêu hao nhiên liệu không nêu trong tài liệu được cung cấp"},{"item":"Dầu bôi trơn, nước làm mát","quote":"Dầu bôi trơn, nước làm mát Đồng bộ theo máy.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Đồng bộ theo máy"},{"item":"Tủ ATS","quote":"Tủ tự động chuyển nguồn ATS 600A-800A , Osung/ Vitzro , nhập khẩu mới 100% thiết bị chuyển nguồn. Vỏ tủ lắp ráp. - Dòng làm việc 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Tủ tự động chuyển nguồn ATS 600A-800A, Osung/ Vitzro, nhập khẩu mới 100% thiết bị chuyển nguồn, vỏ tủ lắp ráp; 3 pha - 4 dây, 50 Hz, 220/380V"},{"item":"Vận chuyển, cẩu hạ","quote":"Chi phí vận chuyển máy đến chân công trình tại Thanh Hóa. - Cẩu hạ máy, đưa vào vị trí lắp đặt (Máy đặt ngoài trời tại tầng 1, xe cẩu dễ dàng vào vị trí).","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Vận chuyển máy đến chân công trình tại Thanh Hóa; cẩu hạ, đưa vào vị trí lắp đặt (máy đặt ngoài trời tại tầng 1)"},{"item":"Lắp đặt, chạy thử, nghiệm thu","quote":"Lắp đặt máy phát điện, tủ ATS (Hệ thống cáp điện chờ sẵn). - Chi phí nhân công chạy thử, nghiệm thu bàn giao đưa vào sử dụng.","reference":"TBMT - Mẫu số 02A, cột Thông số kỹ thuật","requirement":"Lắp đặt máy phát điện, tủ ATS (hệ thống cáp điện chờ sẵn); nhân công chạy thử, nghiệm thu bàn giao đưa vào sử dụng"}],"requiredDocuments":["Tài liệu được cung cấp không liệt kê thành phần hồ sơ chào giá (không có tab Hồ sơ mời thầu).","Khuyến nghị: chuẩn bị chứng nhận CE (CE Certificate) của tổ máy do thông số kỹ thuật yêu cầu.","Khuyến nghị: chuẩn bị CO, CQ, chứng từ nhập khẩu nguyên chiếc để chứng minh hàng mới 100%, năm sản xuất 2026.","Khuyến nghị: chuẩn bị catalogue/datasheet động cơ QSZ13G3, đầu phát TAL-A473-C, bộ điều khiển DSE 7320 MKII, ATS Osung/ Vitzro."],"restrictiveClauses":["Ký mã hiệu chỉ định cụ thể: \"Động cơ: Dongfeng Cummins/ QSZ13G3 ; Đầu phát: Leroy Somer - Pháp: Leroy Somer/ TAL-A473-C; Bộ điều khiển: Deepsea/ DSE 7320 MKII ; Tủ tự động chuyển nguồn ATS 600A -800A: Osung/ Vitzro.\" - không có cụm \"hoặc tương đương\".","Tên hàng hóa gắn nhãn hiệu: \"Máy phát điện Cummins 500 KVA\".","Kích thước vỏ cụ thể \"~ Dài 4365 - Rộng 1650 - Cao 2465 mm\", trùng với một cấu hình tổ máy cụ thể.","Giới hạn xuất xứ \"Xuất xứ: Trung Quốc\" cho tổ máy."],"qualificationRequirements":[],"questionsForClarification":["Bên mời thầu có chấp nhận động cơ, đầu phát, bộ điều khiển, ATS tương đương (khác model QSZ13G3, TAL-A473-C, DSE 7320 MKII, Osung/ Vitzro) không?","Xuất xứ hàng hóa khai theo \"Asia/Anh/Pháp\" (cột Xuất xứ) hay \"Trung Quốc\" (Thông số kỹ thuật)?","Định mức dòng ATS cụ thể là bao nhiêu trong dải 600A-800A, loại thiết bị và số cực?","Thời gian bảo hành yêu cầu là bao lâu?","Có yêu cầu bảo đảm dự thầu, bảo đảm thực hiện hợp đồng không?","Có yêu cầu mức ồn dB(A) tối đa, tiêu chuẩn khí thải, suất tiêu hao nhiên liệu không?","Kích thước \"~ Dài 4365 - Rộng 1650 - Cao 2465 mm\" là bắt buộc hay tham khảo, sai số cho phép bao nhiêu?","Phạm vi lắp đặt có bao gồm cáp động lực, tiếp địa, ống khói nối dài không, hay chỉ đấu nối vào \"Hệ thống cáp điện chờ sẵn\"?"]},"status":"done","analyzedAt":"2026-10-29T15:54:26.873Z"}},"IB2600592684":{"u":"2026-11-04T14:21:27.435+00:00","d":{"by":"hsmt-worker","notes":["Chương III chỉ có Mục 3 (tiêu chuẩn kỹ thuật); tiêu chuẩn năng lực - kinh nghiệm, tính hợp lệ, tài chính không có trong tài liệu được cung cấp.","Chương I, Chương IV (biểu mẫu, bảng phạm vi cung cấp/số lượng), Chương VI và Phần 4 (biểu mẫu hợp đồng) không có trong tài liệu được cung cấp.","Tệp quyết định phê duyệt HSMT chỉ đọc được thông tin chữ ký số, không có nội dung quyết định."],"result":{"keyInfo":{"budget":"Giá gói thầu 1.517.400.000 đồng (giá dự toán 1.536.783.000 đồng); nguồn vốn tự có của doanh nghiệp và vốn vay NH thương mại","bidForm":"Chào hàng cạnh tranh, trong nước, dự thầu qua mạng","bidName":"Gói thầu số 01 Mua sắm Tổ máy phát điện 500kVA và 30kVA","investor":"CÔNG TY CỔ PHẦN CẤP NƯỚC QUẢNG BÌNH (Số 81 đường Lý Thường Kiệt, Phường Đồng Hới, Tỉnh Quảng Trị; MST 3100130287)","notifyNo":"IB2600592684 (phiên bản 00, đăng tải 28/10/2026 13:44); Mã KHLCNT PL2600339817","warranty":"Theo nhà sản xuất nhưng tối thiểu là 730 ngày (E-ĐKC 23.3); Chương III: ≥ 24 tháng hoặc ≥ 1000 giờ chạy máy, tùy điều kiện nào đến trước","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"22.000.000 VND; hình thức: Cam kết (nhà thầu có tên trong danh sách không bảo đảm uy tín phải nộp gấp 03 lần bằng thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh); hiệu lực ≥ 90 ngày","bidValidity":"≥ 60 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"09:00 ngày 06/11/2026 (mở thầu cùng thời điểm, trên https://muasamcong.mof.gov.vn)","contractType":"Trọn gói; giá hợp đồng cố định (được phép điều chỉnh thuế)","deliveryTime":"Thời gian thực hiện gói thầu: 60 ngày; tiêu chí kỹ thuật: đề xuất tiến độ thực hiện ≤ 60 ngày","procuringEntity":"CÔNG TY CỔ PHẦN CẤP NƯỚC QUẢNG BÌNH","deliveryLocation":"Số 81 Lý Thường Kiệt, phường Đồng Hới, tỉnh Quảng Trị (E-ĐKC 1.11)","evaluationMethod":"Năng lực và kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: phương pháp giá thấp nhất","generatorCapacity":"Tổ 500kVA: Prime Power 500KVA/400KW, Standby Power 525KVA/420KW; Tổ 30kVA: Prime Power 30KVA/24KW, Standby Power 33KVA/26.4KW"},"summary":"Gói thầu mua sắm 02 loại tổ máy phát điện diesel: tổ máy 500kVA (Prime 500KVA/400KW) và tổ máy 30kVA (Prime 30KVA/24KW) cho Công ty Cổ phần Cấp nước Quảng Bình. Chương V mô tả thông số theo model tham chiếu FORTUGEN (động cơ Dongfeng Cummins, đầu phát Leroy Somer, bộ điều khiển DeepSea DSE6120) và cho phép chào hàng tương đương hoặc tốt hơn, kèm bảng so sánh. Gói thầu theo hình thức chào hàng cạnh tranh qua mạng, trong nước, một giai đoạn một túi hồ sơ, hợp đồng trọn gói, thời gian thực hiện 60 ngày, giá gói thầu 1.517.400.000 đồng. Đóng thầu 09:00 ngày 06/11/2026; bảo đảm dự thầu 22.000.000 VND (hình thức cam kết), hiệu lực ≥ 90 ngày. Năng lực - kinh nghiệm và kỹ thuật chấm Đạt/Không đạt, tài chính theo phương pháp giá thấp nhất. Bảo hành tối thiểu 730 ngày; phạt chậm 1%/tuần, tối đa 12%.","highlights":[{"quote":"Thời điểm đóng thầu\n06/11/2026 09:00","title":"Đóng thầu 09:00 ngày 06/11/2026","detail":"Đóng và mở thầu cùng lúc 09:00 06/11/2026, nộp qua mạng; chi phí nộp E-HSDT 220.000 VND.","category":"deadline","severity":"critical","reference":"TBMT; Chương II, E-CDNT 8","recommendation":"Khuyến nghị: thời gian còn rất ngắn, ưu tiên chốt cấu hình, giá và nộp sớm trước hạn ít nhất nửa ngày."},{"quote":"- Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 90 ngày.","title":"Bảo đảm dự thầu 22.000.000 VND, hiệu lực ≥ 90 ngày","detail":"Hình thức cam kết; nếu nhà thầu có tên trong danh sách không bảo đảm uy tín thì phải nộp gấp 03 lần bằng thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh. Hiệu lực E-HSDT ≥ 60 ngày.","category":"financial","severity":"critical","reference":"TBMT; Chương II, E-CDNT 17.1, 18.2","recommendation":"Khuyến nghị: kiểm tra công ty không có tên trong danh sách theo Điều 20 NĐ 214/2025; khai đúng giá trị và hiệu lực trong mẫu cam kết."},{"quote":"Yêu cầu thông số kỹ thuật quy định trong mục này là tối thiểu","title":"Thông số kỹ thuật là mức tối thiểu, chấm Đạt/Không đạt","detail":"Hàng chào phải đáp ứng hoàn toàn Chương V; phải có bảng chào nêu xuất xứ, chủng loại, ký mã hiệu, model, bảng so sánh tính đáp ứng và catalogue/tài liệu kỹ thuật. Không đạt bất kỳ tiêu chí nào thì loại.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2 b) Ghi chú; Chương III, Mục 3, tiêu chí 1","recommendation":"Khuyến nghị: lập bảng so sánh từng dòng (công suất prime/standby tổ máy và động cơ, đầu phát cấp H/125°C, MCCB 800A/63A, bồn dầu 08h, vỏ thép 2mm) với trích dẫn trang catalogue."},{"quote":"Catalogue tiếng Việt của các thiết bị, hàng hóa, trong đó thể hiện đầy đủ thông số kỹ thuật của hàng hóa, thiết bị.","title":"Bắt buộc catalogue tiếng Việt và bản dịch tài liệu nước ngoài","detail":"BDL yêu cầu catalogue tiếng Việt thể hiện đầy đủ thông số; Chương V yêu cầu tài liệu tiếng nước ngoài có bản dịch tiếng Việt bởi cơ quan chức năng.","category":"documents","severity":"critical","reference":"Chương II, E-CDNT 10.8; Chương V, Mục 1.2 a)","recommendation":"Khuyến nghị: chuẩn bị catalogue/datasheet tiếng Việt và bản dịch công chứng cho phần chứng minh thông số."},{"quote":"được sản xuất năm 2025 trở về sau.","title":"Hàng mới 100%, sản xuất năm 2025 trở về sau, cam kết bằng văn bản","detail":"Nhà thầu phải có cam kết bằng văn bản về hàng mới, năm sản xuất, đang được hãng bán và hỗ trợ kỹ thuật, CO/CQ, tự chịu trách nhiệm, thay mới 100% nếu lỗi không khắc phục được.","category":"technical","severity":"critical","reference":"Chương V, Mục 1.2 a); Chương III, Mục 3, tiêu chí 7","recommendation":"Khuyến nghị: lập một bản cam kết gộp đủ từng gạch đầu dòng của Chương V Mục 1.2 a) và tiêu chí 7 Chương III."},{"quote":"+ Bản cam kết trong thời gian bảo hành, nhà thầu phải có dịch vụ hỗ trợ kỹ thuật: 24/24; 7 ngày/tuần.","title":"Các thuyết minh, kế hoạch và cam kết bảo hành chấm Đạt/Không đạt","detail":"Phải có: thuyết minh biện pháp cung cấp (ký HĐ, đặt hàng, vận chuyển, nghiệm thu chạy thử, bàn giao, thanh lý); kế hoạch bảo hành, bảo trì (thời gian, quy trình, địa chỉ, điện thoại); thuyết minh nhận biết và xử lý sự cố thông thường có hình ảnh minh họa; cam kết hỗ trợ 24/24, 7 ngày/tuần; cam kết bảo trì định kỳ; cam kết có mặt xử lý trong 48 giờ; tiếp nhận hàng lỗi trong 24 giờ nếu hỗ trợ từ xa không xử lý được; kế hoạch năng lực dịch vụ sau bán hàng; kế hoạch đào tạo, hướng dẫn sử dụng.","category":"documents","severity":"critical","reference":"Chương III, Mục 3, tiêu chí 2, 3.2, 3.3, 5","recommendation":"Khuyến nghị: lập checklist theo đúng từng gạch đầu dòng tiêu chí 2, 3, 5 và đính kèm đủ văn bản."},{"quote":"- Đề xuất tiến độ thực hiện ≤ 60 ngày;","title":"Tiến độ đề xuất ≤ 60 ngày, kèm bảng tiến độ","detail":"Phải đề xuất tiến độ ≤ 60 ngày và có bảng tiến độ hợp lý, khả thi, phù hợp với giải pháp kỹ thuật.","category":"deadline","severity":"critical","reference":"Chương III, Mục 3, tiêu chí 4","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp tình trạng hàng sẵn kho cho tổ 500kVA trước khi cam kết tiến độ."},{"quote":"Thời gian bảo hành: ≥ 24 tháng hoặc ≥ 1000 giờ chạy máy kể từ ngày bàn giao đưa vào sử dụng tuỳ theo điều kiện nào đến trước","title":"Bảo hành ≥ 24 tháng / tối thiểu 730 ngày","detail":"Chương III: ≥ 24 tháng hoặc ≥ 1000 giờ chạy máy kể từ ngày bàn giao đưa vào sử dụng, tùy điều kiện nào đến trước. ĐKCT: theo nhà sản xuất nhưng tối thiểu 730 ngày (không nhắc giới hạn giờ chạy). Chương V tính bảo hành từ nghiệm thu tổng thể.","category":"warranty","severity":"critical","reference":"Chương III, Mục 3, tiêu chí 3.1; Chương VII, E-ĐKC 23.3; Chương V, Mục 1.2 a), 1.3","recommendation":"Khuyến nghị: chào bảo hành tối thiểu 24 tháng (730 ngày); nếu muốn kèm giới hạn 1000 giờ thì ghi đúng câu chữ Chương III."},{"quote":"- Báo cáo tài chính 03 năm (2023, 2024, 2025);","title":"Hồ sơ pháp lý, tài chính, thuế bắt buộc","detail":"GCN đăng ký doanh nghiệp, BCTC 2023-2025, xác nhận thuế đến hết 2025, giấy phép kinh doanh có ngành nghề phù hợp, các cam kết uy tín 6.1, 6.2.","category":"eligibility","severity":"critical","reference":"Chương II, E-CDNT 10.8; Chương III, Mục 3, tiêu chí 6, 7","recommendation":"Khuyến nghị: kiểm tra đã có xác nhận nghĩa vụ thuế hết năm 2025; nếu chưa, xin ngay."},{"quote":null,"title":"Thiếu Chương III phần năng lực - kinh nghiệm, tài chính và các chương khác","detail":"Tài liệu được cung cấp chỉ có Chương III Mục 3 (kỹ thuật). Các ngưỡng hợp đồng tương tự, doanh thu, tình hình tài chính, Chương I, IV, VI và Phần 4 (biểu mẫu hợp đồng) không có trong tài liệu được cung cấp.","category":"documents","severity":"warning","reference":"Danh sách chương HSMT","recommendation":"Khuyến nghị: mở E-HSMT trên muasamcong để đọc các tiêu chí năng lực - kinh nghiệm trước khi quyết định dự thầu."},{"quote":null,"title":"Không thấy số lượng từng tổ máy","detail":"Bảng Chương V có TT 1 (500kVA) và TT 2 (30kVA) nhưng không nêu số lượng; phạm vi cung cấp không có trong tài liệu được cung cấp.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2 b)","recommendation":"Khuyến nghị: đối chiếu bảng phạm vi cung cấp/biểu giá trên hệ thống (Chương IV)."},{"quote":"Vỏ giảm âm nhập khẩu đồng bộ cùng tổ MPĐ","title":"Vỏ giảm âm phải nhập khẩu đồng bộ cùng tổ máy","detail":"Yêu cầu vỏ nhập khẩu đồng bộ có thể loại phương án vỏ sản xuất trong nước. Không nêu độ ồn dB(A).","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2 b), TT 1, TT 2","recommendation":"Khuyến nghị: chọn cấu hình có vỏ nhập đồng bộ thể hiện trên CO/packing list, hoặc làm rõ trước khi dùng vỏ trong nước."},{"quote":"- Kích thước tủ (L x W x H): (3.850 x 1.706 x 2.233)mm","title":"Kích thước và khối lượng ghi con số cụ thể","detail":"500kVA: 3.850 x 1.706 x 2.233 mm, 4.200kg; 30kVA: 2.250 x 950 x 1.250 mm, 1.100kg. Không nêu dung sai; tổ máy tương đương có thể khác kích thước.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2 b)","recommendation":"Khuyến nghị: trong bảng so sánh, giải trình kích thước/khối lượng là đặc tính minh họa, không ảnh hưởng tính năng; cân nhắc hỏi làm rõ."},{"quote":"Chủ đầu tư sẽ khấu trừ đến 12%.","title":"Phạt chậm 1%/tuần, tối đa 12%; bồi thường toàn bộ thiệt hại thực tế","detail":"Đạt mức phạt tối đa thì Chủ đầu tư có thể chấm dứt hợp đồng.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 22","recommendation":"Khuyến nghị: tham khảo, 12% × giá gói thầu 1.517.400.000 = 182.088.000 đồng; dự phòng rủi ro tiến độ nhập khẩu."},{"quote":"Tạm ứng: Theo thỏa thuận giữa các bên trong quá trình hoàn thiện hợp đồng.","title":"Thanh toán chậm nhất 90 ngày sau giao nhận, tạm ứng chưa xác định","detail":"Tạm ứng theo thỏa thuận; thanh toán một lần, chậm nhất 90 ngày. Bảo đảm thực hiện hợp đồng 3% giá hợp đồng.","category":"financial","severity":"warning","reference":"Chương VII, E-ĐKC 5.2, 13.1, 14.2","recommendation":"Khuyến nghị: tính chi phí vốn cho khoảng 60 + 90 ngày; tham khảo, 3% × 1.517.400.000 = 45.522.000 đồng (giá trị thực tính trên giá hợp đồng)."},{"quote":"chứng nhận kiểm định của cơ quan kiểm định","title":"Chứng từ giao hàng gồm chứng nhận kiểm định của cơ quan kiểm định","detail":"ĐKCT 9 yêu cầu chứng nhận kiểm định của cơ quan kiểm định, CO, CQ và các chứng từ phải đến trước hàng hóa; nếu không, nhà thầu chịu mọi chi phí phát sinh. Chương V yêu cầu CO bản gốc kèm dịch thuật công chứng.","category":"documents","severity":"warning","reference":"Chương VII, E-ĐKC 9; Chương V, Mục 3.2","recommendation":"Khuyến nghị: xác định loại kiểm định cần có và đưa chi phí vào giá chào."},{"quote":"- Nhà thầu lắp đặt, hướng dẫn sử dụng cho chủ đầu tư đảm bảo hệ thống vận hành ổn định.","title":"Phạm vi lắp đặt chưa được mô tả","detail":"Chương III yêu cầu cam kết nhà thầu lắp đặt, hướng dẫn sử dụng đảm bảo hệ thống vận hành ổn định, nhưng Chương V không mô tả phạm vi lắp đặt (cáp, đấu nối, ống xả, móng).","category":"technical","severity":"warning","reference":"Chương III, Mục 3, tiêu chí 7","recommendation":"Khuyến nghị: làm rõ phạm vi lắp đặt hoặc giới hạn phạm vi trong thuyết minh để tránh phát sinh với hợp đồng trọn gói."},{"quote":"- Dung tích bồn dầu dưới chân đế máy: 08h","title":"Bồn dầu 08h không nêu mức tải","detail":"Yêu cầu bồn dầu đủ 08h nhưng không nêu dung tích lít hay mức tải tính toán.","category":"technical","severity":"warning","reference":"Chương V, Mục 1.2 b)","recommendation":"Khuyến nghị: chứng minh 08h ở 100% tải prime bằng dung tích bồn và suất tiêu hao trong datasheet."},{"quote":"Nhà thầu không được phép nộp đề xuất phương án kỹ thuật thay thế.","title":"Không cho phép phương án thay thế; xếp hạng theo giá thấp nhất","detail":"Không được nộp phương án kỹ thuật thay thế; so sánh trên giá dự thầu gồm toàn bộ thuế, phí, lệ phí sau giảm giá, cộng ưu đãi (hàng không thuộc đối tượng ưu đãi cộng 7,5%/10% tùy trường hợp).","category":"other","severity":"info","reference":"Chương II, E-CDNT 12.1, 28.4, 29.1, 29.3","recommendation":"Khuyến nghị: chỉ chào một cấu hình duy nhất."},{"quote":null,"title":"Không yêu cầu ủy quyền bán hàng của hãng","detail":"BDL không yêu cầu giấy phép bán hàng, ủy quyền hay cam kết hỗ trợ của nhà sản xuất/đại lý; tuy nhiên vẫn phải cam kết thiết bị đang được hỗ trợ kỹ thuật chính hãng.","category":"eligibility","severity":"info","reference":"Chương II, E-CDNT 16.2; Chương V, Mục 1.2 a)","recommendation":"Khuyến nghị: vẫn nên kèm thư hỗ trợ của nhà phân phối nếu có để tăng sức thuyết phục."},{"quote":null,"title":"Không quy định độ ồn, tiêu hao nhiên liệu, khí thải, ATS","detail":"Các thông số này không có trong tài liệu được cung cấp.","category":"technical","severity":"info","reference":"Chương V","recommendation":"Khuyến nghị: không cần chứng minh thêm ngoài các dòng Chương V nêu."}],"contractTerms":[{"term":"Phạt chậm giao hàng","quote":"1%/ tuần cho đến khi nội dung công việc đó được thực hiện.","reference":"Chương VII, E-ĐKC 22","requirement":"1%/tuần cho đến khi công việc được thực hiện, khấu trừ vào giá hợp đồng (trừ bất khả kháng)"},{"term":"Mức phạt tối đa","quote":"Chủ đầu tư sẽ khấu trừ đến 12%.","reference":"Chương VII, E-ĐKC 22","requirement":"12%"},{"term":"Chấm dứt hợp đồng","quote":"Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, E-ĐKC 22","requirement":"Khi đạt mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo Mục 29 E-ĐKC"},{"term":"Bồi thường thiệt hại","quote":"Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế;","reference":"Chương VII, E-ĐKC 22","requirement":"Áp dụng, trên cơ sở toàn bộ thiệt hại thực tế"},{"term":"Tạm ứng","quote":"Tạm ứng: Theo thỏa thuận giữa các bên trong quá trình hoàn thiện hợp đồng.","reference":"Chương VII, E-ĐKC 13.1","requirement":"Theo thỏa thuận khi hoàn thiện hợp đồng (không nêu tỷ lệ)"},{"term":"Thanh toán","quote":"chậm nhất 90 ngày kể từ ngày cuối cùng hai bên hoàn thành giao nhận khối lượng hàng hóa tương ứng theo từng đợt giao hàng.","reference":"Chương VII, E-ĐKC 14.2","requirement":"Chuyển khoản; thanh toán một lần theo hóa đơn, chậm nhất 90 ngày kể từ ngày hoàn thành giao nhận từng đợt"},{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 3 % giá hợp đồng","reference":"Chương VII, E-ĐKC 5.2, 5.4","requirement":"3% giá hợp đồng; hiệu lực từ ngày hợp đồng có hiệu lực đến khi bàn giao, nghiệm thu và chuyển sang bảo hành; hoàn trả trong 10 ngày"},{"term":"Thời gian bảo hành","quote":"Thời hạn bảo hành là: Theo nhà sản xuất nhưng tối thiểu là 730 ngày.","reference":"Chương VII, E-ĐKC 23.3","requirement":"Theo nhà sản xuất nhưng tối thiểu 730 ngày; tại số 81 Lý Thường Kiệt, phường Đồng Hới, tỉnh Quảng Trị"},{"term":"Thời hạn sửa chữa, thay thế","quote":"Thời hạn sửa chữa, thay thế là: 05 ngày","reference":"Chương VII, E-ĐKC 23.5, 23.6","requirement":"05 ngày"},{"term":"Thời hạn giao hàng","quote":"Thời gian thực hiện gói thầu: 60 ngày.","reference":"Chương V, Mục 1.1.2; TBMT","requirement":"Thời gian thực hiện gói thầu 60 ngày"},{"term":"Nghiệm thu","quote":"Thực hiện đổi trả 1:1 với trường hợp hàng hóa kiểm tra và thử nghiệm không phù hợp với đặc tính kỹ thuật đã chào thầu.","reference":"Chương VII, E-ĐKC 18.2, 21.1, 21.2","requirement":"Kiểm tra, thử nghiệm trước khi giao theo Chương V; đổi trả 1:1 nếu không phù hợp; nghiệm thu sản phẩm mới 100% trước giao nhận"},{"term":"Điều chỉnh giá","quote":"Điều chỉnh thuế: Được phép","reference":"Chương VII, E-ĐKC 11.1, 11.2, 12.3","requirement":"Hợp đồng trọn gói, giá cố định; được phép điều chỉnh thuế khi chính sách thuế thay đổi"},{"term":"Thay đổi khối lượng","quote":"Tỷ lệ tăng khối lượng tối đa là: 0%.","reference":"Chương II, E-CDNT 34.1, 34.2","requirement":"Tỷ lệ tăng/giảm khối lượng tối đa 0%; không áp dụng tùy chọn mua thêm"},{"term":"Chứng từ giao hàng","quote":"Hóa đơn giá trị gia tăng, chứng từ vận tải, giấy chứng nhận bảo hành của Nhà thầu hoặc nhà sản xuất, chứng nhận kiểm định của cơ quan kiểm định, danh mục hàng hóa đóng gói, giấy chứng nhận xuất xứ, giấy chứng nhận chất lượng.","reference":"Chương VII, E-ĐKC 9","requirement":"Hóa đơn GTGT, chứng từ vận tải, giấy chứng nhận bảo hành, chứng nhận kiểm định của cơ quan kiểm định, danh mục đóng gói, CO, CQ; phải đến trước hàng hóa"},{"term":"Vận chuyển","quote":null,"reference":"Chương VII, E-ĐKC 20.1","requirement":"Nhà thầu vận chuyển đến địa điểm dự án, gồm cả bảo hiểm và lưu kho, chi phí tính trong giá hợp đồng"},{"term":"Giải quyết tranh chấp","quote":"Thời gian để tiến hành hòa giải: 30 ngày.","reference":"Chương VII, E-ĐKC 7.2","requirement":"Hòa giải 30 ngày; không thành thì đưa ra Tòa án trên địa bàn tỉnh Quảng Trị"},{"term":"Bảo hiểm","quote":"Nội dung bảo hiểm: Không áp dụng.","reference":"Chương VII, E-ĐKC 19","requirement":"Không áp dụng"}],"technicalSpecs":[{"item":"Yêu cầu chung - Tình trạng, năm sản xuất","quote":"Cam kết tất cả hàng hóa thuộc gói thầu là hàng mới 100% chưa qua sử dụng, có nguồn gốc xuất xứ rõ ràng và được sản xuất năm 2025 trở về sau.","reference":"Chương V, Mục 1.2 a)","requirement":"Hàng mới 100%, chưa qua sử dụng, nguồn gốc xuất xứ rõ ràng, sản xuất năm 2025 trở về sau; nhà thầu cam kết bằng văn bản"},{"item":"Yêu cầu chung - Vòng đời sản phẩm","quote":"Thiết bị chào thầu phải đang trong thời gian hãng sản xuất cho phép bán ra thị trường và đang trong thời gian được hỗ trợ kỹ thuật từ chính hãng;","reference":"Chương V, Mục 1.2 a)","requirement":"Thiết bị đang trong thời gian hãng cho phép bán ra thị trường và được hỗ trợ kỹ thuật chính hãng"},{"item":"Yêu cầu chung - Thông tin thiết bị","quote":"Thiết bị chào thầu phải có đầy đủ thông tin về: Ký mã hiệu; Xuất xứ; Thông số kỹ thuật; Thời gian bảo hành theo tiêu chuẩn của nhà sản xuất tại địa điểm lắp đặt.","reference":"Chương V, Mục 1.2 a)","requirement":"Đầy đủ ký mã hiệu, xuất xứ, thông số kỹ thuật, thời gian bảo hành theo tiêu chuẩn nhà sản xuất tại địa điểm lắp đặt"},{"item":"Yêu cầu chung - CO/CQ","quote":null,"reference":"Chương V, Mục 1.2 a); Mục 3.2","requirement":"Bản gốc hoặc bản sao công chứng/chứng thực CO, CQ kèm bản dịch tiếng Việt (hàng nhập khẩu); phiếu/giấy chứng nhận xuất xưởng (hàng sản xuất trong nước)"},{"item":"Yêu cầu chung - Tài liệu tiếng nước ngoài","quote":"Với các tài liệu bằng tiếng nước ngoài phải đính kèm bản dịch sang tiếng Việt bởi cơ quan chức năng","reference":"Chương V, Mục 1.2 a)","requirement":"Đính kèm bản dịch tiếng Việt bởi cơ quan chức năng; có thể dịch toàn bộ hoặc tóm tắt nhưng phải chứng minh đáp ứng đầy đủ thông số"},{"item":"Yêu cầu chung - Thay mới khi hỏng","quote":"Trong thời gian bảo hành nếu phát hiện thiết bị hư hỏng do lỗi của nhà sản xuất nhưng không khắc phục được thì Nhà thầu phải thay mới 100%.","reference":"Chương V, Mục 1.2 a)","requirement":"Trong thời gian bảo hành, hư hỏng do lỗi nhà sản xuất không khắc phục được thì thay mới 100%"},{"item":"Tổ 500kVA - Xuất xứ, hãng, model tham chiếu","quote":"- Xuất xứ: Trung Quốc\n- Nhà sản xuất: FORTUGEN\n- Model máy phát điện: FG-C525LS","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Xuất xứ Trung Quốc; nhà sản xuất FORTUGEN; model FG-C525LS (được chào tương đương)"},{"item":"Tổ 500kVA - Điện áp, tần số, cấp bảo vệ","quote":"230V/400V, 3-Phase, 50Hz, PF=0.8, IP23, Class H","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"230V/400V, 3 pha, 50Hz, PF=0.8, IP23, Class H"},{"item":"Tổ 500kVA - Công suất tổ máy","quote":"- Prime Power: 500KVA/400KW\n- Standby Power: 525KVA/420KW","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Prime 500KVA/400KW; Standby 525KVA/420KW"},{"item":"Tổ 500kVA - Động cơ: hãng, model, kiểu","quote":"+ Kiểu động cơ: Diesel, 4 kỳ, turbo tăng áp, 6 xilanh thẳng hàng","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Dongfeng Cummins (DCEC), model QSZ13-G3; diesel 4 kỳ, turbo tăng áp, 6 xi lanh thẳng hàng"},{"item":"Tổ 500kVA - Động cơ: công suất","quote":"+ Prime Power: 450kw /603HP","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Prime 450kw/603HP; Standby 470kw/629HP"},{"item":"Tổ 500kVA - Động cơ: làm mát, điều tốc, kích thước xi lanh","quote":"+ Đường kính x hành trình: (130 x163)mm\n+ Dung tích xi-lanh: 13 Lít\n+ Tỷ số nén: 17:1","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Két nước kết hợp quạt gió; điều tốc điện tử ECU; đường kính x hành trình 130 x 163 mm; dung tích 13 lít; tỷ số nén 17:1; mô tơ khởi động DC24V"},{"item":"Tổ 500kVA - Đầu phát","quote":"+ Model: TAL-A473-C (kích từ AREP)","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"LEROY SOMER, model TAL-A473-C (kích từ AREP); 4 cực, 3 pha, 6 dây; 500kVA tại 400V, cấp H/độ tăng nhiệt 125°C; hệ số công suất 0.8"},{"item":"Tổ 500kVA - Bộ điều khiển","quote":"+ Model: DSE6120","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"DEEPSEA DSE6120, đầy đủ chức năng điều khiển, bảo vệ, cảnh báo"},{"item":"Tổ 500kVA - Tủ đóng cắt đầu cực","quote":"- Tủ đóng cắt đầu cực: MCCB 3P-800A","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"MCCB 3P-800A"},{"item":"Tổ 500kVA - Bồn dầu","quote":"- Dung tích bồn dầu dưới chân đế máy: 08h","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Bồn dầu dưới chân đế đủ 08h (không nêu mức tải và dung tích lít)"},{"item":"Tổ 500kVA - Vỏ giảm âm","quote":"Vỏ giảm âm nhập khẩu đồng bộ cùng tổ MPĐ, vỏ chế tạo bằng thép dày 2mm","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"Nhập khẩu đồng bộ cùng tổ máy, thép dày 2mm, mút cách âm tỷ trọng cao, chống cháy lan (không nêu độ ồn dB(A))"},{"item":"Tổ 500kVA - Kích thước, khối lượng","quote":"- Kích thước tủ (L x W x H): (3.850 x 1.706 x 2.233)mm\n- Khối lượng: 4.200kg","reference":"Chương V, Mục 1.2 b), TT 1","requirement":"L x W x H: 3.850 x 1.706 x 2.233 mm; khối lượng 4.200kg"},{"item":"Tổ 30kVA - Xuất xứ, nhãn hiệu, model tham chiếu","quote":"- Model máy phát điện: FG-C33LS","reference":"Chương V, Mục 1.2 b), TT 2","requirement":"Xuất xứ Trung Quốc; nhãn hiệu FORTUGEN; model FG-C33LS (được chào tương đương)"},{"item":"Tổ 30kVA - Điện áp, công suất","quote":"- Prime Power: 30KVA/24KW\n- Standby Power: 33KVA/26.4KW","reference":"Chương V, Mục 1.2 b), TT 2","requirement":"230V/400V, 3 pha, 50Hz, PF=0.8, IP23, Class H; Prime 30KVA/24KW; Standby 33KVA/26.4KW"},{"item":"Tổ 30kVA - Động cơ","quote":"+ Model: 4B3.9-G12","reference":"Chương V, Mục 1.2 b), TT 2","requirement":"Dongfeng Cummins 4B3.9-G12; Prime 27kw/36HP, Standby 30kw/40HP; diesel 4 kỳ, turbo tăng áp, 4 xi lanh thẳng hàng; điều tốc điện tử; 102 x 120 mm; 3.9L; tỷ số nén 18.0:1; dầu bôi trơn 10,9L; nước làm mát (chỉ động cơ) 7,2L; khởi động DC24V"},{"item":"Tổ 30kVA - Đầu phát","quote":"+ Model: TAL-A42-E (kích từ AREP)","reference":"Chương V, Mục 1.2 b), TT 2","requirement":"LEROY SOMER TAL-A42-E (kích từ AREP); 4 cực, 3 pha, 6 dây; 30kVA tại 400V, cấp H/độ tăng nhiệt 125°C; hệ số công suất 0.8"},{"item":"Tổ 30kVA - Bộ điều khiển, MCCB","quote":"- Tủ đóng cắt đầu cực: MCCB 3P-63A","reference":"Chương V, Mục 1.2 b), TT 2","requirement":"DEEPSEA DSE6120; MCCB 3P-63A"},{"item":"Tổ 30kVA - Bồn dầu, vỏ, kích thước, khối lượng","quote":"- Kích thước tủ (L x W x H): (2.250 x 950 x 1.250)mm\n- Khối lượng: 1.100kg","reference":"Chương V, Mục 1.2 b), TT 2","requirement":"Bồn dầu 08h; vỏ giảm âm nhập khẩu đồng bộ, thép 2mm; L x W x H 2.250 x 950 x 1.250 mm; 1.100kg"},{"item":"Hàng hóa tương đương","quote":"nhà thầu phải lập bảng so sánh, giải trình và chứng minh mặt hàng dự thầu có tính năng, thông số kỹ thuật tương đương hoặc tốt hơn so với yêu cầu của E-HSMT.","reference":"Chương V, Mục 1.2 b), Ghi chú","requirement":"Được chào nhãn hiệu, xuất xứ khác nhưng tương đương hoặc ưu việt hơn; phải lập bảng so sánh, giải trình, chứng minh"},{"item":"Kiểm tra, thử nghiệm","quote":"Hàng hóa thiết bị qua kiểm tra mà không có tính chất kỹ thuật phù hợp với tiêu chuẩn kỹ thuật trong E-HSMT thì Bên mua có quyền từ chối nghiệm thu.","reference":"Chương V, Mục 3.1; Chương VII, E-ĐKC 21.1, 21.2","requirement":"Kiểm tra chủng loại, xuất xứ, thông số, mác mã trước nghiệm thu; không phù hợp thì bên mua từ chối nghiệm thu; thử nghiệm tại Công ty CP Cấp nước Quảng Bình; đổi trả 1:1 nếu không phù hợp"},{"item":"Phụ tùng thay thế","quote":"≥ 05 năm kể từ ngày bàn giao đưa vào sử dụng.","reference":"Chương II, E-CDNT 15.10","requirement":"Thời hạn sử dụng dự kiến của hàng hóa (để yêu cầu vật tư, phụ tùng thay thế) ≥ 05 năm kể từ bàn giao"},{"item":"Độ ồn, tiêu hao nhiên liệu, tiêu chuẩn khí thải, ATS","quote":null,"reference":null,"requirement":"Không có trong tài liệu được cung cấp"}],"requiredDocuments":["Giấy chứng nhận đăng ký doanh nghiệp (hoặc tài liệu pháp lý tương đương), có ngành nghề phù hợp","Bảo đảm dự thầu 22.000.000 VND dạng cam kết, hiệu lực ≥ 90 ngày","Báo cáo tài chính 03 năm 2023, 2024, 2025","Xác nhận của cơ quan thuế hoàn thành nghĩa vụ thuế đến hết năm 2025","Tài liệu chứng minh năng lực và kinh nghiệm theo Mục 16 Chương I và Chương III","Bảng chào hàng hóa nêu xuất xứ, chủng loại, ký mã hiệu, model và bảng so sánh, giải trình tính đáp ứng kỹ thuật","Catalogue tiếng Việt và tài liệu kỹ thuật của hàng hóa; bản dịch tiếng Việt cho tài liệu tiếng nước ngoài","Cam kết hàng mới 100%, sản xuất năm 2025 trở về sau, đang được hãng bán và hỗ trợ kỹ thuật, CO/CQ, thay mới 100% khi lỗi không khắc phục được","Thuyết minh giải pháp kỹ thuật, biện pháp tổ chức cung cấp, vận chuyển, nghiệm thu chạy thử, bàn giao, thanh lý","Bảng tiến độ cung cấp hàng hóa ≤ 60 ngày","Kế hoạch bảo hành, bảo trì (thời gian, quy trình, địa chỉ, điện thoại)","Thuyết minh nhận biết và xử lý sự cố thông thường có hình ảnh minh họa","Cam kết hỗ trợ kỹ thuật 24/24, 7 ngày/tuần; cam kết bảo trì định kỳ; cam kết có mặt xử lý trong 48 giờ","Kế hoạch năng lực dịch vụ sau bán hàng, cung cấp phụ tùng, lắp đặt","Kế hoạch đào tạo, hướng dẫn sử dụng","Cam kết uy tín: không có hợp đồng tương tự chậm tiến độ/bỏ dở; không có tên trong danh sách vi phạm, không bị cấm đấu thầu","Cam kết vận chuyển, bàn giao tại địa chỉ bên mua và tuân thủ điều khoản thanh toán Chương VII","Cam kết bảo hành ≥ 24 tháng (tối thiểu 730 ngày)","Khi giao hàng: hóa đơn GTGT, chứng từ vận tải, giấy bảo hành, chứng nhận kiểm định, packing list, CO (bản gốc kèm dịch công chứng), CQ, tài liệu hướng dẫn sử dụng"],"restrictiveClauses":["Thông số mô tả theo đúng một cấu hình cụ thể: tổ máy FORTUGEN FG-C525LS / FG-C33LS, xuất xứ Trung Quốc, động cơ Dongfeng Cummins QSZ13-G3 / 4B3.9-G12, đầu phát LEROY SOMER TAL-A473-C / TAL-A42-E, bộ điều khiển DEEPSEA DSE6120 (có điều khoản cho phép tương đương)","Thông số chi tiết của động cơ (đường kính x hành trình 130 x 163 mm, dung tích 13 lít, tỷ số nén 17:1; 102 x 120 mm, 3.9L, 18.0:1, dầu bôi trơn 10,9L, nước làm mát 7,2L) gắn với model tham chiếu","Kích thước và khối lượng tổ máy ghi con số cụ thể, không có dung sai","Vỏ giảm âm bắt buộc nhập khẩu đồng bộ cùng tổ máy","Bắt buộc catalogue tiếng Việt và bản dịch tiếng Việt bởi cơ quan chức năng"],"qualificationRequirements":[{"quote":"Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:","reference":"Chương II, E-CDNT 5.1 (c)","requirement":"Bảo đảm cạnh tranh: không có cổ phần/vốn góp trên 30% với Chủ đầu tư; không có cổ phần/vốn góp với nhà thầu tư vấn (CTCP Thẩm định giá VN Control; CTCP Tư vấn xây dựng Quảng Bình); không cùng có cổ phần/vốn góp trên 20% của một tổ chức, cá nhân khác với từng bên"},{"quote":"Báo cáo tài chính 03 năm (2023, 2024, 2025);","reference":"Chương II, E-CDNT 10.8","requirement":"Báo cáo tài chính 03 năm 2023, 2024, 2025"},{"quote":"Xác nhận của cơ quan thuế về việc hoàn thành thực hiện nghĩa vụ thuế đối với nhà nước đến hết năm 2025;","reference":"Chương II, E-CDNT 10.8","requirement":"Xác nhận của cơ quan thuế hoàn thành nghĩa vụ thuế đến hết năm 2025"},{"quote":null,"reference":"Chương III, Mục 3, tiêu chí 7","requirement":"Ngành nghề sản xuất, kinh doanh phù hợp, đính kèm giấy phép đăng ký kinh doanh hoặc tương đương"},{"quote":"Nhà thầu có cam kết: Không có hợp đồng tương tự chậm tiến độ hoặc bỏ dở hợp đồng do lỗi của nhà thầu.","reference":"Chương III, Mục 3, tiêu chí 6.1","requirement":"Cam kết không có hợp đồng tương tự chậm tiến độ hoặc bỏ dở do lỗi nhà thầu trong 3 năm gần đây (≥ 02 hợp đồng như vậy là không đạt)"},{"quote":null,"reference":"Chương III, Mục 3, tiêu chí 6.2","requirement":"Cam kết không có tên trong danh sách nhà thầu vi phạm trên Hệ thống mạng đấu thầu quốc gia, không đang bị cấm đấu thầu (có tên từ 02 gói thầu trở lên là không đạt)"},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất hoặc của đại lý phân phối","reference":"Chương II, E-CDNT 16.2","requirement":"Không yêu cầu giấy phép bán hàng, ủy quyền của nhà sản xuất/đại lý hoặc cam kết hỗ trợ kỹ thuật, bảo hành của nhà sản xuất"},{"quote":null,"reference":"Chương III (các mục ngoài Mục 3 không được cung cấp)","requirement":"Tiêu chuẩn năng lực - kinh nghiệm chi tiết (hợp đồng tương tự, doanh thu, tình hình tài chính): không có trong tài liệu được cung cấp"}],"questionsForClarification":["Đề nghị nêu rõ số lượng từng tổ máy (500kVA và 30kVA).","Thời hạn bảo hành: ĐKCT ghi tối thiểu 730 ngày, Chương III ghi ≥ 24 tháng hoặc ≥ 1000 giờ chạy máy tùy điều kiện nào đến trước; điều kiện nào được áp dụng? Mốc tính bảo hành là ngày bàn giao đưa vào sử dụng hay nghiệm thu tổng thể?","Phạm vi lắp đặt gồm những gì (cáp lực, đấu nối, ống xả, móng máy, đặt máy vào vị trí)?","Bồn dầu 08h được tính ở mức tải nào (100% công suất prime hay mức khác)?","Kích thước và khối lượng tổ máy có phải là tiêu chí bắt buộc không, có chấp nhận sai khác không?","Có chấp nhận vỏ giảm âm sản xuất trong nước đạt các thông số vật liệu (thép 2mm, mút cách âm tỷ trọng cao, chống cháy lan) không?","\"Chứng nhận kiểm định của cơ quan kiểm định\" tại E-ĐKC 9 là loại chứng nhận nào, do đơn vị nào cấp?","\"Bản dịch sang tiếng Việt bởi cơ quan chức năng\" có yêu cầu dịch thuật công chứng không?"]},"status":"done","analyzedAt":"2026-11-04T14:21:24.923Z"}},"IB2600594596":{"u":"2026-11-06T06:18:32.543+00:00","d":{"by":"hsmt-worker","notes":["Không có trong tài liệu được cung cấp: Chương I, Chương III phần đánh giá năng lực - kinh nghiệm, Chương IV (biểu mẫu), Chương VI (ĐKC chung), Phần 4 (biểu mẫu hợp đồng); không đánh giá được ngưỡng doanh thu, hợp đồng tương tự, điều kiện bảo lãnh tạm ứng.","Các ô E-ĐKC 2.2(i), 6.1, 15.2, 20.2 trên webform để trống.","Bảng thông số Chương V được trích từ PDF dạng bảng nên thứ tự dòng/cột có thể lệch; các trích dẫn giữ nguyên chữ như văn bản đã trích xuất."],"result":{"keyInfo":{"budget":"3.710.365.000 đồng","bidForm":"Chào hàng cạnh tranh, trong nước, đấu thầu qua mạng","bidName":"Gói thầu số 02: Mua sắm máy phát điện 400 kVA cho NMN Bình Hòa và máy phát điện 300 kVA cho NMN Núi Cấm","investor":"CÔNG TY CP ĐIỆN NƯỚC AN GIANG (MST 1600249791; Số 821 đường Trần Hưng Đạo, Phường Bình Đức, Tỉnh An Giang)","notifyNo":"IB2600594596 (phiên bản 00, đăng tải 06/11/2026 10:37; KHLCNT PL2600340190)","warranty":"365 ngày (E-ĐKC 23.3); Chương V và tiêu chuẩn đánh giá: ≥ 12 tháng","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"55.655.000 VND; hiệu lực ≥ 150 ngày; hình thức: thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh (gấp 03 lần với nhà thầu có tên trong danh sách theo khoản 1 Điều 20 NĐ 214/2025/NĐ-CP)","bidValidity":"≥ 120 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"09:00 ngày 17/11/2026 (mở thầu cùng thời điểm)","contractType":"Trọn gói, giá hợp đồng cố định","deliveryTime":"90 ngày (thời gian thực hiện gói thầu; tiến độ cung cấp ≤ 90 ngày)","procuringEntity":"CÔNG TY CP ĐIỆN NƯỚC AN GIANG (tư vấn lập và đánh giá E-HSMT/E-HSDT: Công ty CP Tư vấn và Dịch vụ Xây dựng TSC)","deliveryLocation":"Xã Bình Hòa và phường Chi Lăng, tỉnh An Giang","evaluationMethod":"Năng lực và kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: phương pháp giá thấp nhất (có tính ưu đãi hàng hóa xuất xứ Việt Nam)","generatorCapacity":"01 tổ 400 kVA liên tục (dự phòng ≥ 440 kVA) và 01 tổ 300 kVA liên tục (dự phòng ≥ 330 kVA)"},"summary":"Gói thầu số 02 (TBMT IB2600594596) của Công ty CP Điện Nước An Giang mua sắm, vận chuyển, lắp đặt, kiểm định và bảo hành 01 tổ máy phát điện 400 kVA cho NMN Bình Hòa và 01 tổ máy phát điện 300 kVA cho NMN Núi Cấm, kèm vỏ cách âm, bồn dầu 1000 lít, cầu dao đảo tay, ống khói, ống thoát gió nóng và 200 lít dầu chạy thử mỗi máy. Hình thức chào hàng cạnh tranh trong nước, một giai đoạn một túi hồ sơ, qua mạng; hợp đồng trọn gói, giá cố định, thời gian thực hiện 90 ngày; giá gói thầu 3.710.365.000 đồng. Đóng thầu 09:00 ngày 17/11/2026; bảo đảm dự thầu 55.655.000 VND, hiệu lực ≥ 150 ngày; hiệu lực E-HSDT ≥ 120 ngày. Kỹ thuật đánh giá đạt/không đạt, xếp hạng theo giá thấp nhất; yêu cầu kỹ thuật rất chi tiết (xuất xứ G7/ASIA, số xy lanh, dung tích, kích thước, trọng lượng, suất tiêu hao nhiên liệu, catalogue tiếng Việt), có nhiều điểm có thể bị loại. Hợp đồng: bảo đảm thực hiện 3%, tạm ứng 15%, phạt chậm 0.5%/ngày tối đa 12%, bảo hành 365 ngày.","highlights":[{"quote":"Thời điểm đóng thầu\n17/11/2026 09:00","title":"Đóng thầu 09:00 ngày 17/11/2026","detail":"Chỉ còn 11 ngày từ ngày đăng tải 06/11/2026. Phải nộp qua mạng, chi phí nộp E-HSDT 220.000 VND.","category":"deadline","severity":"critical","reference":"TBMT; Chương II E-CDNT 8","recommendation":"Khuyến nghị: chốt ngay hãng/model và xin catalogue, chứng nhận prototype, thỏa thuận cung cấp trong tuần này."},{"quote":"- Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 150 ngày.","title":"Bảo đảm dự thầu 55.655.000 VND, hiệu lực ≥ 150 ngày","detail":"Hình thức: thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh; giá trị gấp 03 lần nếu có tên trong danh sách không bảo đảm uy tín. Hiệu lực E-HSDT ≥ 120 ngày.","category":"financial","severity":"critical","reference":"Chương II, E-CDNT 17.1, 18.2","recommendation":"Khuyến nghị: yêu cầu ngân hàng phát hành bảo lãnh hiệu lực ≥ 150 ngày tính từ 17/11/2026."},{"quote":"- | Dung tích xy lanh | ≥ 14,5 L","title":"Thông số động cơ, kích thước và trọng lượng rất chặt","detail":"Máy 400 kVA: ≥ 8 xy lanh, ≥ 14,5 L, tỉ số nén ≥ 15.0 : 1, tần số ≤ ± 0,25%, máy trần ≤ 2970 kg và ≤ L3340 x W1496 x H1851 (mm). Máy 300 kVA: ≥ 6 xy lanh, ≥ 9L, tỉ số nén ≤ 17.0 : 1, ≤ 2550 kg, ≤ L2970 x W1346 x H1708 (mm). Không đáp ứng một chỉ tiêu sẽ không đạt kỹ thuật.","category":"technical","severity":"critical","reference":"Chương V, 2.2.a, 2.2.b","recommendation":"Khuyến nghị: đối chiếu từng chỉ tiêu với datasheet hãng trước khi chọn model; highlight đúng trang trong catalogue."},{"quote":"Tiêu hao nhiên liệu (từ 0 ~100%) @ phụ tải","title":"Giới hạn suất tiêu hao nhiên liệu","detail":"400 kVA: < 91 / < 66 / < 45 L/giờ ở 100/75/50% tải liên tục; 300 kVA: < 66 / < 49 / < 34 L/giờ. Phải có catalogue chứng minh.","category":"technical","severity":"critical","reference":"Chương V, 2.2.a, 2.2.b","recommendation":"Khuyến nghị: lấy bảng tiêu hao ở chế độ prime/liên tục của hãng, không dùng số liệu standby."},{"quote":"đối với tài liệu tiếng nước ngoài thì yêu cầu cung cấp Bản dịch","title":"Catalogue tiếng Việt và bản dịch có xác nhận","detail":"Yêu cầu catalogue bằng tiếng Việt cho tất cả thiết bị; tài liệu tiếng nước ngoài phải có bản dịch có xác nhận của nhà sản xuất hoặc nhà phân phối được ủy quyền; phải highlight thông số, ghi tên file và số trang trong bảng đáp ứng.","category":"documents","severity":"critical","reference":"Chương V, 2.1; 3.2.b","recommendation":"Khuyến nghị: xin nhà phân phối xác nhận bản dịch ngay; mâu thuẫn với E-CDNT 16.2 (không yêu cầu ủy quyền) nên hỏi làm rõ."},{"quote":"(Nhà thầu cung cấp\nchứng nhận kèm theo hồ sơ dự thầu/ chào\nhàng)","title":"Chứng nhận prototype tested và đồng bộ 02/03 bộ phận","detail":"Nhà thầu phải nộp chứng nhận kèm hồ sơ chứng minh tổ máy đồng bộ 02 trong 03 bộ phận chính (động cơ, đầu phát, bộ điều khiển) bởi nhà sản xuất máy phát và đã prototype tested.","category":"documents","severity":"critical","reference":"Chương V, 2.2, I.1","recommendation":"Khuyến nghị: yêu cầu hãng cấp chứng nhận prototype cho đúng model chào."},{"quote":"hoặc thỏa thuận hoặc hợp đồng nguyên tắc với","title":"Thỏa thuận với đơn vị cung cấp + ĐKKD","detail":"Tiêu chí 1.1 yêu cầu tài liệu chứng minh tự cung cấp hoặc thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp kèm GCN ĐKKD có ngành nghề phù hợp; thiếu là không đạt.","category":"documents","severity":"critical","reference":"Chương III, Mục 3, tiêu chí 1.1","recommendation":"Khuyến nghị: ký hợp đồng nguyên tắc với nhà cung cấp tổ máy và lấy ĐKKD."},{"quote":"Nhà thầu phải nộp đồng thời file Word của Bảng\nchào đáp ứng kỹ thuật và bản scan có ký đóng dấu hợp lệ.","title":"Bảng đáp ứng kỹ thuật: file Word và bản scan ký đóng dấu","detail":"Phải nộp đồng thời file Word và bản scan có ký đóng dấu; kê khai sai thông số so với nhà sản xuất bị coi là gian lận.","category":"documents","severity":"critical","reference":"Chương V, 3.2.a","recommendation":"Khuyến nghị: lập bảng đáp ứng theo từng dòng của 2.2.a và 2.2.b."},{"quote":"- | Năm sản xuất | Năm 2026 trở về sau","title":"Năm sản xuất 2026 trở về sau","detail":"Tổ máy và động cơ phải sản xuất năm 2026 trở về sau, mới 100%; có văn bản cam kết.","category":"technical","severity":"critical","reference":"Chương V, 2.1; 2.2; 3.2.c","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp hàng tồn có năm SX 2026 và đủ CO/CQ."},{"quote":"- Đề xuất tổng thời gian giao hàng > 90 ngày.","title":"Tiến độ ≤ 90 ngày, có biểu tiến độ và biểu đồ huy động","detail":"Đề xuất > 90 ngày là không đạt; biểu tiến độ phải theo ngày/tuần cho từng hạng mục, tính thời tiết, lễ tết, kèm biểu đồ huy động nhân lực, thiết bị.","category":"deadline","severity":"critical","reference":"Chương III, Mục 3, tiêu chí 5","recommendation":"Khuyến nghị: tiến độ đề xuất kèm dự phòng nhập khẩu, có tính dịp Tết."},{"quote":"- | Độ ồn máy có vỏ cách âm | khoảng cách 7 mét đạt 70dBA","title":"Mâu thuẫn độ ồn và loại máy","detail":"Mục I.1 ghi 'Loại máy: Máy trần' nhưng độ ồn 'máy có vỏ cách âm' 70dBA tại 7m; hạng mục II.1 lại ghi vỏ cách âm '70±5 dBA@7m'.","category":"technical","severity":"warning","reference":"Chương V, 2.2, I.1 và II.1","recommendation":"Khuyến nghị: chào theo mức 70 dBA@7m nếu đạt được, đồng thời hỏi làm rõ."},{"quote":"Thời hạn sửa chữa, thay thế là: 5 ngày","title":"Thời hạn khắc phục bảo hành không thống nhất","detail":"Chương V: khắc phục tối đa 06h, trực 24/7; E-ĐKC 23.5/23.6: thời hạn sửa chữa, thay thế 5 ngày.","category":"contract","severity":"warning","reference":"Chương V, 2.1, 3.1; Chương VII E-ĐKC 23.5, 23.6","recommendation":"Khuyến nghị: cam kết theo mức 06h để an toàn khi đánh giá kỹ thuật."},{"quote":"0.5%/ ngày cho đến khi nội dung công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 12%.","title":"Phạt chậm 0.5%/ngày, tối đa 12%; bồi thường toàn bộ thiệt hại thực tế","detail":"Mức phạt cao, có thể dẫn đến chấm dứt hợp đồng; thêm bồi thường toàn bộ thiệt hại thực tế.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 22","recommendation":"Khuyến nghị: tính rủi ro chậm hàng vào giá."},{"quote":"E-HSYC chào hàng cạnh tranh có file các bản vẽ đính kèm: KHÔNG","title":"Khối lượng tính theo thực tế trong hợp đồng trọn gói","detail":"Ống khói, co ống khói, ống thoát gió nóng ghi 'khối lượng tính theo thực tế thi công' trong khi hợp đồng trọn gói, giá cố định; không có bản vẽ đính kèm.","category":"risk","severity":"warning","reference":"Chương V, 2.2 II.4-6; Mục 2","recommendation":"Khuyến nghị: khảo sát hiện trường 2 nhà máy và hỏi làm rõ chiều dài ống khói/ống gió."},{"quote":null,"title":"Nhiều chương không có trong dữ liệu","detail":"Chương I, Chương III phần năng lực - kinh nghiệm, Chương IV, Chương VI, Phần 4 không có trong tài liệu được cung cấp; E-ĐKC 2.2(i), 6.1, 15.2, 20.2 để trống.","category":"documents","severity":"warning","reference":"Danh sách chương HSMT","recommendation":"Khuyến nghị: tải đầy đủ E-HSMT trên muasamcong để kiểm tra tiêu chí năng lực - kinh nghiệm và biểu mẫu."},{"quote":"- | Location: | HCM","title":"Yêu cầu hãng có đại diện tại Việt Nam, Location HCM","detail":"Hãng phải có đại diện làm việc tại Việt Nam; dòng 'Location: HCM' không giải thích rõ.","category":"eligibility","severity":"warning","reference":"Chương V, 2.2, I.1","recommendation":"Khuyến nghị: chuẩn bị tài liệu chứng minh văn phòng đại diện/đại lý của hãng tại TP.HCM."},{"quote":"Phương thức thanh toán: 02 đợt","title":"Thanh toán 80% khi hàng về công trường","detail":"Tạm ứng 15%; đợt 1 80% (đã thu hồi tạm ứng) trong 07 ngày sau nghiệm thu hàng về; đợt 2 phần còn lại, giữ 5% bảo hành trừ khi có bảo lãnh bảo hành.","category":"financial","severity":"info","reference":"Chương VII, E-ĐKC 13.1, 14.2","recommendation":"Khuyến nghị: dùng bảo lãnh bảo hành để không bị giữ 5%."},{"quote":"Hàng hóa không thuộc đối tượng được hưởng ưu đãi phải cộng thêm một khoản","title":"Ưu đãi hàng hóa xuất xứ Việt Nam","detail":"Hàng không hưởng ưu đãi bị cộng 7,5%/10% (tùy tỷ lệ chi phí sản xuất trong nước của hàng ưu đãi) khi xếp hạng.","category":"other","severity":"info","reference":"Chương II, E-CDNT 28.4","recommendation":"Khuyến nghị: kiểm tra đối thủ có thể chào tổ máy lắp ráp Việt Nam được ưu đãi hay không."},{"quote":"Cầu dao đảo bằng tay 3 pha, 4 cực, 630A","title":"Không có ATS, chỉ cầu dao đảo tay","detail":"Phạm vi gồm cầu dao đảo bằng tay 3 pha 4 cực 800A (máy 400 kVA) và 630A (máy 300 kVA), lắp ráp Việt Nam.","category":"technical","severity":"info","reference":"Chương V, 2.2 II.3","recommendation":"Khuyến nghị: không chào thêm ATS ngoài yêu cầu (không được chào phương án thay thế)."}],"contractTerms":[{"term":"Phạt chậm giao hàng","quote":"khấu trừ vào giá hợp đồng một khoản tiền phạt tương ứng với: 0.5%/ ngày cho đến khi nội dung công việc đó được thực hiện.","reference":"Chương VII, E-ĐKC 22","requirement":"0.5%/ngày cho đến khi công việc được thực hiện, trừ bất khả kháng"},{"term":"Mức phạt tối đa","quote":"Chủ đầu tư sẽ khấu trừ đến 12%.","reference":"Chương VII, E-ĐKC 22","requirement":"12%; khi đạt mức tối đa Chủ đầu tư có thể xem xét chấm dứt hợp đồng (Mục 29 E-ĐKC)"},{"term":"Bồi thường thiệt hại","quote":"Bồi thường thiệt hại trên cơ sở toàn bộ thiệt hại thực tế","reference":"Chương VII, E-ĐKC 22","requirement":"Áp dụng, trên cơ sở toàn bộ thiệt hại thực tế"},{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 3 % giá hợp đồng","reference":"Chương VII, E-ĐKC 5.2, 5.4","requirement":"3% giá hợp đồng; hiệu lực từ ngày hợp đồng có hiệu lực đến khi bàn giao toàn bộ, ký biên bản nghiệm thu và chuyển sang nghĩa vụ bảo hành; hoàn trả sau khi hoàn thành nghĩa vụ"},{"term":"Tạm ứng","quote":"Tạm ứng: 15 % giá trị hợp đồng.","reference":"Chương VII, E-ĐKC 13.1","requirement":"15% giá trị hợp đồng (điều kiện bảo lãnh tạm ứng không nêu trong dữ liệu)"},{"term":"Thanh toán","quote":"thì Chủ đầu tư sẽ thanh toán cho Nhà thầu 80% giá trị của hợp đồng (đã bao gồm thu hồi 100% giá trị đã tạm ứng).","reference":"Chương VII, E-ĐKC 14.2","requirement":"02 đợt: Đợt 1 trong 07 ngày sau khi thiết bị về công trường và nghiệm thu (trước lắp đặt) thanh toán 80% giá trị hợp đồng (đã thu hồi 100% tạm ứng); Đợt 2 sau nghiệm thu hoàn thành, bàn giao, đủ hồ sơ: thanh toán 100% giá trị nghiệm thu, giữ lại 5% bảo hành"},{"term":"Bảo đảm bảo hành","quote":"giữ lại 5% giá trị bảo hành (Sẽ không giữ lại nếu Bên B cung cấp chứng thư bảo lãnh bảo hành).","reference":"Chương VII, E-ĐKC 14.2","requirement":"Giữ lại 5% giá trị bảo hành, không giữ lại nếu cung cấp chứng thư bảo lãnh bảo hành"},{"term":"Thời gian bảo hành","quote":"Thời hạn bảo hành là: 365 ngày","reference":"Chương VII, E-ĐKC 23.3, 23.5, 23.6","requirement":"365 ngày tại Xã Bình Hòa và phường Chi Lăng; thời hạn sửa chữa, thay thế 5 ngày"},{"term":"Thời hạn giao hàng","quote":"Thời gian thực hiện gói thầu: 90 ngày","reference":"TBMT; QĐ 2013/QĐ-CTCPĐN; Chương III Mục 3 tiêu chí 5","requirement":"Thời gian thực hiện gói thầu 90 ngày; tiến độ cung cấp ≤ 90 ngày"},{"term":"Nghiệm thu","quote":"Việc kiểm tra, thử nghiệm hàng hóa được thực hiện tại: Đơn vị có chuyên môn.","reference":"Chương V II.1.c; Chương VII, E-ĐKC 21.1, 21.2","requirement":"Hoàn thành khi hai bên ký biên bản nghiệm thu bàn giao đưa vào sử dụng; kiểm tra, thử nghiệm phù hợp Chương V, thực hiện tại đơn vị có chuyên môn"},{"term":"Điều chỉnh giá","quote":"Điều chỉnh thuế: Được phép","reference":"Chương VII, E-ĐKC 11.2, 12.3","requirement":"Giá hợp đồng cố định; điều chỉnh thuế: được phép khi chính sách thuế thay đổi và có tài liệu chứng minh"},{"term":"Điều chỉnh khối lượng","quote":"Tỷ lệ tăng khối lượng tối đa là: 10%.","reference":"Chương II, E-CDNT 34.1, 34.2","requirement":"Tăng tối đa 10%, giảm tối đa 10%; không áp dụng tùy chọn mua thêm"},{"term":"Chứng từ giao hàng","quote":"Chủ đầu tư phải nhận được các hóa đơn và chứng từ nêu trên trước khi hàng hóa đến địa điểm quy định","reference":"Chương VII, E-ĐKC 9","requirement":"Hóa đơn GTGT, chứng từ vận tải, giấy bảo hành, chứng nhận kiểm định (nếu có), packing list, CO, CQ; Chủ đầu tư phải nhận trước khi hàng đến"},{"term":"Bảo hiểm và vận chuyển","quote":"các chi phí liên quan được tính trong giá hợp đồng","reference":"Chương VII, E-ĐKC 19, 20.1","requirement":"Nhà thầu mua bảo hiểm vật tư, phương tiện, người lao động, trách nhiệm dân sự bên thứ ba; vận chuyển, bảo hiểm, lưu kho tính trong giá"},{"term":"Giải quyết tranh chấp","quote":"Thời gian để tiến hành hòa giải: 15 ngày","reference":"Chương VII, E-ĐKC 7.2","requirement":"Hòa giải 15 ngày, sau đó đưa ra tòa án kinh tế tỉnh An Giang"}],"technicalSpecs":[{"item":"Phạm vi công việc","quote":"- Lắp đặt, kiểm định, bảo quản, nghiệm thu, bàn giao;","reference":"Chương V, Mục 1, II.1.a","requirement":"Cung cấp, vận chuyển tới địa điểm; lắp đặt, kiểm định, bảo quản, nghiệm thu, bàn giao; chịu chi phí kiểm định, thí nghiệm, nghiệm thu; bảo hành và dịch vụ sau bán hàng"},{"item":"Kiểm định khi giao hàng/hoàn thành","quote":"Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận","reference":"Chương V, 2.1","requirement":"Cấp phiếu kiểm định đồng bộ khi giao hàng; kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt (không nêu số hiệu TCVN cụ thể)"},{"item":"Tình trạng, năm sản xuất","quote":"Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2026 trở về sau","reference":"Chương V, 2.1; 2.2","requirement":"Mới 100%, sản xuất năm 2026 trở về sau (áp dụng cho tổ máy và động cơ)"},{"item":"Khai báo hàng hóa","quote":"Nhà thầu phải ghi rõ: Tên, model, hãng sản xuất, xuất xứ của hàng hóa dự thầu.","reference":"Chương V, 2.1","requirement":"Ghi rõ tên, model, hãng sản xuất, xuất xứ; đúng hãng, có chứng nhận chất lượng và xuất xứ"},{"item":"Chứng từ nhập khẩu","quote":"Chứng nhận xuất xứ hàng hóa (CO); chứng nhận chất lượng","reference":"Chương V, 2.1; 3.2.c","requirement":"Cam kết cung cấp CO, CQ, chứng thư giám định số lượng/tình trạng/đồng bộ/xuất xứ, tờ khai hải quan, vận đơn, packing list"},{"item":"Chứng thư giám định tình trạng hàng hóa","quote":"Nhà thầu chịu trách nhiệm thực hiện thuê kiểm định và cung cấp Chứng thư giám","reference":"Chương V, 2.1","requirement":"Nhà thầu thuê kiểm định và cung cấp chứng thư giám định tình trạng hàng hóa của cơ quan có thẩm quyền khi giao hàng"},{"item":"Catalogue tiếng Việt","quote":"- Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-","reference":"Chương V, 2.1; 3.2.b","requirement":"Đầy đủ catalogue bằng tiếng Việt của tất cả thiết bị; với máy lắp ráp từ bộ phận nhập khẩu thì áp dụng cho từng nhà sản xuất thiết bị; tài liệu tiếng nước ngoài phải có bản dịch có xác nhận của nhà sản xuất hoặc nhà phân phối được ủy quyền"},{"item":"Hãng sản xuất / dịch vụ (cả 2 máy)","quote":"Việt Nam - phải có đại diện của hãng làm","reference":"Chương V, 2.2.a, 2.2.b mục I.1","requirement":"Hãng có kinh nghiệm sản xuất máy phát trên thế giới; Serving area: Việt Nam - có đại diện của hãng làm việc tại Việt Nam; Location: HCM"},{"item":"Xuất xứ","quote":"- | Xuất xứ: | G7/ASIA","reference":"Chương V, 2.2.a, 2.2.b","requirement":"Tổ máy: G7/ASIA; động cơ: G7/ASIA hoặc tương đương; đầu phát: G7/EU/ASIA hoặc tương đương; bộ điều khiển: G7/ASIA hoặc tương đương"},{"item":"Công suất máy 400 kVA","quote":"≥ 400 kVA * (Công suất bắt buộc phải","reference":"Chương V, 2.2.a, I.1","requirement":"Liên tục ≥ 400 kVA (bắt buộc phải đạt); dự phòng ≥ 440 kVA"},{"item":"Công suất máy 300 kVA","quote":"≥ 300 kVA * (Công suất bắt buộc phải","reference":"Chương V, 2.2.b, I.1","requirement":"Liên tục ≥ 300 kVA (bắt buộc phải đạt); dự phòng ≥ 330kVA"},{"item":"Điện áp, tần số, tốc độ","quote":"230/400V, 3 pha, 50Hz","reference":"Chương V, 2.2.a, 2.2.b","requirement":"230/400V, 3 pha, 50Hz; 1500 V/P"},{"item":"Tiêu hao nhiên liệu máy 400 kVA (tại phụ tải liên tục)","quote":"- 100% tải: < 91 L/giờ","reference":"Chương V, 2.2.a, I.1","requirement":"100% tải: < 91 L/giờ; 75% tải: < 66 L/giờ; 50% tải: < 45 L/giờ"},{"item":"Tiêu hao nhiên liệu máy 300 kVA (tại phụ tải liên tục)","quote":"- 100% tải: < 66 L/giờ","reference":"Chương V, 2.2.b, I.1","requirement":"100% tải: < 66 L/giờ; 75% tải: < 49 L/giờ; 50% tải: < 34 L/giờ"},{"item":"Tiêu chuẩn chất lượng","quote":"ISO 9001:2015, ISO 14001: 2015, ISO","reference":"Chương V, 2.2.a, 2.2.b","requirement":"ISO 9001:2015, ISO 14001: 2015, ISO 8528, ISO 3046"},{"item":"Đồng bộ & prototype test","quote":"- Tổ máy phải được đồng bộ 02 trong 03","reference":"Chương V, 2.2.a, 2.2.b, I.1 'Yêu cầu chất lượng'","requirement":"Đồng bộ 02 trong 03 bộ phận chính (động cơ, đầu phát, bộ điều khiển) bởi nhà sản xuất máy phát; chứng nhận prototype tested nộp kèm hồ sơ; test report, chứng nhận chất lượng xuất xưởng"},{"item":"Nhiên liệu, cấp hiệu suất, môi trường","quote":"- | Khả năng đáp ứng/ Cấp hiệu xuất | Class G3","reference":"Chương V, 2.2.a, 2.2.b","requirement":"Dầu diesel thông dụng; Class G3; nhiệt độ làm việc ≥ 40 °C; hệ số công suất ≥ 0,8; loại máy: Máy trần"},{"item":"Bồn dầu dưới chân máy","quote":"- | Bồn dầu dưới chân máy | ≥ 580 lít","reference":"Chương V, 2.2.a, 2.2.b","requirement":"Máy 400 kVA: ≥ 580 lít; máy 300 kVA: ≥ 420 lít"},{"item":"Độ ồn","quote":"- | Độ ồn máy có vỏ cách âm | khoảng cách 7 mét đạt 70dBA","reference":"Chương V, 2.2.a, 2.2.b, I.1 và II.1","requirement":"Máy có vỏ cách âm: khoảng cách 7 mét đạt 70dBA; vỏ cách âm: 70±5 dBA@7m"},{"item":"Trọng lượng, kích thước máy trần 400 kVA","quote":"- | ≤ L3340 x W1496 x H1851 (mm)","reference":"Chương V, 2.2.a, I.1","requirement":"Tải trọng tĩnh ≤ 2970 kg; kích thước ≤ L3340 x W1496 x H1851 (mm)"},{"item":"Trọng lượng, kích thước máy trần 300 kVA","quote":"- | ≤ L2970 x W1346 x H1708 (mm)","reference":"Chương V, 2.2.b, I.1","requirement":"Tải trọng tĩnh ≤ 2550 kg; kích thước ≤ L2970 x W1346 x H1708 (mm)"},{"item":"Động cơ máy 400 kVA","quote":"- | Số xy lanh: | ≥ 8 xy lanh","reference":"Chương V, 2.2.a, I.2","requirement":"4 thì, Turbo; biến thiên tần số xác lập ≤ ± 0,25%; khởi động mô-tơ điện 1 chiều, ắc quy axit chì, sạc tự động; 1500V/P; điều tốc điện tử; ≥ 8 xy lanh; dung tích ≥ 14,5 L; tỉ số nén ≥ 15.0 : 1"},{"item":"Động cơ máy 300 kVA","quote":"- | Tỉ số nén | ≤ 17.0 : 1","reference":"Chương V, 2.2.b, I.2","requirement":"4 thì, Turbo; biến thiên tần số xác lập ≤ ± 0,5%; khởi động mô-tơ điện 1 chiều, ắc quy axit chì, sạc tự động; 1500V/P; điều tốc điện tử; ≥ 6 xy lanh; dung tích ≥ 9L; tỉ số nén ≤ 17.0 : 1"},{"item":"Đầu phát","quote":"- | Cấp cách điện | Loại H","reference":"Chương V, 2.2.a, 2.2.b, I.3","requirement":"Đồng bộ theo nhà sản xuất; không chổi than, một ổ đỡ, từ trường quay 4 cực; 230/400V, 3 pha, 50Hz; hệ số công suất 0,8; cách điện loại H; làm mát bằng quạt; biến thiên điện áp không tải-đầy tải: máy 400 kVA ≤ ± 0.5%, máy 300 kVA ≤ ± 1%"},{"item":"Bảng điều khiển","quote":"- Quá Tốc/ Thấp tốc : Cảnh báo & Tắt máy | Đáp ứng","reference":"Chương V, 2.2.a, 2.2.b, I.4","requirement":"Đồng bộ theo nhà sản xuất; hiển thị V, A, Hz, PF, kW/kVA, điện áp ắc quy, giờ chạy, nhiệt độ nước, áp lực nhớt; nhật ký vận hành; bảo vệ (khởi động không được, áp nhớt thấp, ắc quy thấp/cao, tần số thấp/cao, nhiệt độ nước cao, quá tốc/thấp tốc); chế độ Start/Stop/Auto, dừng khẩn cấp, báo lỗi và lịch sử sự cố"},{"item":"Phụ kiện cấp tại Việt Nam","quote":"- Bộ điều khiển sạc tự động bình ắc quy. | Đáp ứng","reference":"Chương V, 2.2, I.5","requirement":"Bộ bình ắc quy axit chì, dây và cọc bình, bộ sạc tự động, nhớt và nước giải nhiệt, bộ tài liệu hướng dẫn vận hành"},{"item":"Vỏ cách âm","quote":"rỉ sét, độ ồn 70±5 dBA@7m","reference":"Chương V, 2.2, II.1","requirement":"Thép dày 2mm (± 0.5%), sơn tĩnh điện chống rỉ, bông khoáng chống ồn, bản lề, khóa cửa, độ ồn 70±5 dBA@7m"},{"item":"Bồn dầu ngoài","quote":"Thép dày 3mm, chân cao 500mm, sơn 1","reference":"Chương V, 2.2, II.2","requirement":"Bồn dầu vuông 1000 lit, thép dày 3mm, chân cao 500mm, sơn 1 lớp chống rỉ + 2 lớp màu, ống thủy tinh báo mức; ống dầu DN25 cấp và hồi"},{"item":"Cầu dao đảo","quote":"Cầu dao đảo bằng tay 3 pha, 4 cực, 800A","reference":"Chương V, 2.2.a, 2.2.b, II.3","requirement":"Cầu dao đảo bằng tay 3 pha, 4 cực: 800A (máy 400 kVA), 630A (máy 300 kVA); lắp ráp Việt Nam, mới 100% (không có ATS trong yêu cầu)"},{"item":"Ống thoát gió nóng, ống khói","quote":"Ống khói D200 (khối lượng tính theo thực","reference":"Chương V, 2.2, II.4-9","requirement":"Ống thoát gió nóng tôn kẽm 0,75mm, khung V4, V5, thi công theo thực tế; ống khói và co D200 thép 3mm sơn chịu nhiệt (khối lượng tính theo thực tế thi công); giá đỡ khung V4, V5; nón che mưa thép đen 3mm; phụ kiện lắp đặt"},{"item":"Vận chuyển và dầu chạy thử","quote":"11 | Dầu diesel chạy thử máy | 200 Lít","reference":"Chương V, 2.2, II.10-11","requirement":"Vận chuyển máy kèm vỏ cách âm đến công trình đưa vào vị trí (không bao gồm chi phí chống sàn); dầu diesel chạy thử 200 Lít mỗi máy"},{"item":"Bảo hành, bảo trì, sự cố","quote":"thời gian sửa chữa, khắc phục các hư hỏng, sai sót tối đa không quá 06h kể từ khi nhận được yêu cầu","reference":"Chương V, 2.1; 3.1.a","requirement":"Bảo hành ≥ 12 tháng; bảo trì tối thiểu 01 lần/03 tháng trong thời gian bảo hành; trực sự cố 24/7; khắc phục tối đa 06h; phụ tùng tối thiểu 10 năm"},{"item":"Tài liệu hướng dẫn & đào tạo","quote":"- Lập kế hoạch và thuyết minh về vận hành chạy thử, chuyển giao công nghệ.","reference":"Chương V, II.1.b; 2.1; 3.4","requirement":"Hướng dẫn sử dụng, quy trình vận hành bằng tiếng Việt; chương trình đào tạo; kế hoạch vận hành chạy thử, chuyển giao công nghệ"},{"item":"Kiểm tra, thử nghiệm","quote":"Chi phí cho việc kiểm tra, thử nghiệm do bên bán đảm nhận.","reference":"Chương V, Mục 3","requirement":"Vận hành thử nghiệm, kiểm tra nguồn gốc, xuất xứ, chất lượng tại cơ sở bên mua; chi phí do bên bán chịu"}],"requiredDocuments":["Đơn dự thầu và các biểu mẫu theo Mục 10 Chương I, Chương III, Chương V (E-CDNT 10.8)","Bảo đảm dự thầu 55.655.000 VND, hiệu lực ≥ 150 ngày (thư bảo lãnh hoặc GCN bảo hiểm bảo lãnh)","Bảng giá theo Mẫu số 12.1 (12.1A hoặc 12.1B hoặc 12.1C) Chương IV","Bảng chào đáp ứng thông số kỹ thuật (file Word + bản scan ký đóng dấu), ghi rõ tên file, số trang tài liệu tham chiếu","Catalogue/tài liệu kỹ thuật của nhà sản xuất có highlight thông số, bản tiếng Việt; bản dịch có xác nhận của nhà sản xuất hoặc nhà phân phối được ủy quyền; đường dẫn website nếu có","Hình ảnh tham chiếu thiết bị dự thầu (Bảng số 01)","Chứng nhận prototype tested và tài liệu chứng minh đồng bộ 02/03 bộ phận chính","Chứng chỉ ISO 9001:2015, ISO 14001: 2015 và tài liệu chứng minh đáp ứng ISO 8528, ISO 3046","Văn bản cam kết hàng mới 100%, sản xuất năm 2026 trở về sau","Văn bản cam kết cung cấp CO, CQ, chứng thư giám định, tờ khai hải quan, vận đơn, packing list (hàng nhập khẩu) / cam kết CQ (hàng trong nước)","Tài liệu chứng minh tự cung cấp hoặc thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp, kèm GCN ĐKKD của đơn vị cung cấp","Cam kết bảo hành ≥ 12 tháng, bảo trì 01 lần/03 tháng, trực sự cố 24/7, khắc phục trong 06 giờ, phụ tùng 10 năm; thông tin liên hệ đại lý/nhà phân phối","Kế hoạch bảo hành kèm hồ sơ huy động nhân sự","Thuyết minh giải pháp kỹ thuật: mặt bằng công trường, sơ đồ tổ chức, biện pháp cung cấp - lắp đặt, sơ đồ đấu nối, bản vẽ lắp đặt, nghiệm thu - chạy thử - kiểm định, đảm bảo chất lượng (KCS), ATLĐ, PCCC, VSMT","Bảng tiến độ ≤ 90 ngày theo ngày/tuần, biểu đồ huy động nhân lực và thiết bị","Kế hoạch đào tạo, vận hành chạy thử, chuyển giao công nghệ; tài liệu hướng dẫn tiếng Việt","Cam kết uy tín về kết quả thực hiện hợp đồng (Điều 19, 20 NĐ 214/2025/NĐ-CP)","Thuyết minh/cam kết điều kiện thương mại và khả năng thích ứng địa lý, môi trường","Cam kết cung cấp bản gốc văn bằng, chứng chỉ để đối chiếu trước khi hoàn thiện hợp đồng"],"restrictiveClauses":["Máy 400 kVA: kết hợp ≥ 8 xy lanh, dung tích ≥ 14,5 L, tỉ số nén ≥ 15.0 : 1 với trọng lượng ≤ 2970 kg và kích thước ≤ L3340 x W1496 x H1851 (mm) — bộ thông số dạng giới hạn trên/dưới đồng thời, có thể khớp với một model cụ thể","Máy 300 kVA: tỉ số nén ≤ 17.0 : 1 (giới hạn trên, khác chiều với máy 400 kVA), trọng lượng ≤ 2550 kg, kích thước ≤ L2970 x W1346 x H1708 (mm)","Biến thiên tần số xác lập ≤ ± 0,25% (máy 400 kVA) và biến thiên điện áp ≤ ± 0.5% — chỉ tiêu chặt","Xuất xứ tổ máy giới hạn 'G7/ASIA' (không ghi 'hoặc tương đương' như các bộ phận khác)","'Location: HCM' và yêu cầu hãng có đại diện làm việc tại Việt Nam","Yêu cầu catalogue bằng tiếng Việt cho tất cả thiết bị và bản dịch có xác nhận của nhà sản xuất/nhà phân phối được ủy quyền, trong khi E-CDNT 16.2 không yêu cầu ủy quyền","Thời hạn khắc phục sự cố tối đa 06h tại An Giang","Phạt chậm 0.5%/ngày đến 12% kèm bồi thường toàn bộ thiệt hại thực tế"],"qualificationRequirements":[{"quote":"Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:","reference":"Chương II, E-CDNT 5.1(c)","requirement":"Bảo đảm cạnh tranh: không có cổ phần/vốn góp trên 30% với Chủ đầu tư; không có cổ phần/vốn góp với tư vấn TSC (lập E-HSMT, đánh giá E-HSDT)"},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất","reference":"Chương II, E-CDNT 16.2","requirement":"Không yêu cầu giấy phép bán hàng/ủy quyền của nhà sản xuất hoặc đại lý"},{"quote":"- Có đầy đủ tài liệu chứng minh tự cung cấp,","reference":"Chương III, Mục 3, tiêu chí 1.1","requirement":"Tài liệu chứng minh tự cung cấp, hoặc thỏa thuận/hợp đồng nguyên tắc với đơn vị cung cấp, kèm GCN ĐKKD của đơn vị cung cấp có ngành nghề phù hợp"},{"quote":"- Nhà thầu không có cam kết hoặc có cam kết nhưng không trung thực.","reference":"Chương III, Mục 3, tiêu chí 6","requirement":"Cam kết uy tín về kết quả thực hiện hợp đồng từ năm 2023 đến thời điểm đóng thầu theo Điều 19, 20 NĐ 214/2025/NĐ-CP"},{"quote":null,"reference":"Chương III (chỉ có Mục 3, Mục 4)","requirement":"Tiêu chuẩn năng lực - kinh nghiệm (doanh thu, hợp đồng tương tự...) không có trong tài liệu được cung cấp"}],"questionsForClarification":["Độ ồn yêu cầu là 70 dBA@7m hay 70±5 dBA@7m? 'Loại máy: Máy trần' có nghĩa là thông số kích thước/trọng lượng tính cho máy không vỏ, còn vỏ cách âm cung cấp riêng theo mục II.1 phải không?","Thời hạn sửa chữa bảo hành áp dụng 06 giờ (Chương V) hay 5 ngày (E-ĐKC 23.5, 23.6)?","Đề nghị cung cấp chiều dài/khối lượng dự kiến của ống khói D200, co ống khói và ống thoát gió nóng, vì hợp đồng trọn gói nhưng E-HSMT ghi 'tính theo thực tế thi công'.","'Không bao gồm chi phí chống sàn' nghĩa là gì và ai chịu chi phí gia cố/chống sàn khi đưa máy vào vị trí?","Bản dịch catalogue cần xác nhận của nhà sản xuất hoặc nhà phân phối được ủy quyền có mâu thuẫn với E-CDNT 16.2 (không yêu cầu giấy ủy quyền) không? Bản dịch do nhà thầu tự dịch và cam kết có được chấp nhận?","'Location: HCM' yêu cầu văn phòng đại diện của hãng đặt tại TP.HCM hay chỉ là trung tâm dịch vụ?","Kiểm định độ ồn, khí thải 'đáp ứng TCVN' áp dụng tiêu chuẩn/quy chuẩn cụ thể nào?","Máy 400 kVA lắp tại NMN Bình Hòa (xã Bình Hòa) và máy 300 kVA lắp tại NMN Núi Cấm (phường Chi Lăng) đúng không? Đề nghị cung cấp địa chỉ cụ thể và hiện trạng phòng máy.","Đề nghị xác nhận tiêu chuẩn năng lực - kinh nghiệm (Chương III) và biểu mẫu hợp đồng (Phần 4) vì không có trong tài liệu được cung cấp."]},"status":"done","analyzedAt":"2026-11-06T06:18:30.019Z"}},"IB2600594745":{"u":"2026-10-29T14:15:07.737+00:00","d":{"by":"hsmt-worker","notes":["HSMT chủ yếu là bản scan; nội dung Chương V (trang 96-105), Chương II, Chương III Mục 1-2 (trang 31-42) và E-ĐKCT (trang 117-122) được đọc qua ảnh, cần đối chiếu lại trích dẫn với tệp gốc.","Chưa đọc: Chương I Chỉ dẫn nhà thầu (trang 4-30), Chương IV Biểu mẫu (trang 46-95), Chương VI Điều kiện chung hợp đồng, Phần 4 Biểu mẫu hợp đồng (trang 123-136), trang 43-44, và trang 99 Chương V (tiếp danh sách trạm Bình Dương 11-18).","Kiểm tra tự động: 5 trích dẫn không thấy nguyên văn trong HSMT (có thể nằm trong tệp scan chưa có chữ) nên đã bỏ trích dẫn: Hợp đồng tương tự ≥ 132.000.000 VND, đúng tính chất lắp đặt máy phát + ATS; Doanh thu bình quân 3 năm ≥ 407.000.000 VND; Không tạm ứng, thanh toán 1 lần khi hoàn thành; Bảo hành ≥ 36 tháng, xử lý sự cố trong 24h/48h; Ký hợp đồng bằng giấy.","Kiểm tra tự động: 10 mục có con số không thấy trong HSMT (có thể nằm trong tệp scan chưa có chữ), cần kiểm tra lại: Phạm vi công việc – site Bình Dương (17, 24, 16, 16, 40, 85); Phạm vi công việc – site Vũng Tàu (40, 85, 65); Thiết bị do chủ đầu tư cấp (85, 85, 65, 16, 16, 60); Bệ đỡ máy phát (85, 100, 250, 40, 85); Nhà che máy phát (85, 24, 16, 250, 002, 80, 40, 40, 40, 285, 384); Hàng rào lưới B40 (85, 16, 24, 24, 40); Cọc tiếp đất (16, 24, 62561); Bảo hành dịch vụ (36); Doanh thu bình quân hằng năm (không gồm  (407000000); Tối thiểu 01 hợp đồng tương tự đã hoàn t (132000000)."],"result":{"keyInfo":{"budget":"438.511.407 đồng","bidForm":"Đấu thầu rộng rãi, trong nước, qua mạng","bidName":"Lắp đặt máy phát điện","investor":"CHI NHÁNH TẬP ĐOÀN BƯU CHÍNH VIỄN THÔNG VIỆT NAM (LOẠI HÌNH DOANH NGHIỆP: CÔNG TY TNHH) – VIỄN THÔNG THÀNH PHỐ HỒ CHÍ MINH","notifyNo":"IB2600594745","warranty":"≥ 36 tháng (Chương V mục B.8; E-ĐKCT 23.3: tối thiểu 36 tháng kể từ ngày phát hành Biên bản nghiệm thu bàn giao); bảo đảm bảo hành 5% tổng giá trị cung cấp theo hợp đồng (sau thuế GTGT)","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"6.000.000 VND, hình thức Cam kết (trong đơn dự thầu); hiệu lực ≥ 120 ngày kể từ thời điểm đóng thầu; gấp 03 lần nếu nhà thầu có tên trong danh sách theo khoản 1 Điều 20 Nghị định 214/2025/NĐ-CP","bidValidity":"≥ 90 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"09:00 ngày 07/11/2026 (mở thầu cùng thời điểm)","contractType":"Đơn giá cố định","deliveryTime":"45 ngày kể từ ngày hợp đồng có hiệu lực","procuringEntity":"CHI NHÁNH TẬP ĐOÀN BƯU CHÍNH VIỄN THÔNG VIỆT NAM (LOẠI HÌNH DOANH NGHIỆP: CÔNG TY TNHH) – VIỄN THÔNG THÀNH PHỐ HỒ CHÍ MINH (Quyết định phê duyệt E-HSMT giao Phòng Dự án Mua sắm – Ban Quản lý dự án Tây Thành phố tổ chức lựa chọn nhà thầu)","deliveryLocation":"30 trạm BTS của chủ đầu tư thuộc site Bình Dương (18 trạm) và site Vũng Tàu (12 trạm), nay thuộc TP. Hồ Chí Minh","evaluationMethod":"Năng lực và kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: Phương pháp giá thấp nhất","generatorCapacity":"Máy phát do chủ đầu tư cấp: 12,5KVA Diesel (site Bình Dương, 18 bộ kèm tủ ATS 1 pha 85A) và 8,5KVA Diesel (site Vũng Tàu, 12 bộ kèm tủ ATS 1 pha 65A); tài liệu không ghi là công suất liên tục hay dự phòng"},"summary":"Gói thầu \"Lắp đặt máy phát điện\" (dịch vụ phi tư vấn) thuộc dự án \"Trang bị máy phát điện cho các trạm BTS site Bình Dương, Vũng Tàu thuộc VNPT TP.Hồ Chí Minh năm 2026\", do VNPT TP.HCM làm chủ đầu tư, giá gói thầu 438.511.407 đồng. Nhà thầu KHÔNG cung cấp máy phát: chủ đầu tư bàn giao tại mỗi trạm 01 máy phát diesel 12,5KVA + tủ ATS 85A (18 trạm site Bình Dương) hoặc 01 máy phát diesel 8,5KVA + tủ ATS 65A (12 trạm site Vũng Tàu) cùng cáp nguồn/tiếp địa; nhà thầu làm gia cố móng, bệ đỡ, nhà che, hàng rào lưới B40, đóng cọc đất và lắp đặt, đấu nối, chạy thử, nghiệm thu bàn giao tại 30 trạm BTS. Đấu thầu rộng rãi qua mạng, một giai đoạn một túi hồ sơ, hợp đồng đơn giá cố định, thời gian thực hiện 45 ngày; đóng thầu 09:00 ngày 07/11/2026. Bảo đảm dự thầu 6.000.000 VND dưới hình thức cam kết, hiệu lực ≥ 120 ngày; hiệu lực E-HSDT ≥ 90 ngày; năng lực, kỹ thuật đánh giá đạt/không đạt, tài chính theo giá thấp nhất. Yêu cầu chính: doanh thu bình quân 3 năm ≥ 407.000.000 VND, tối thiểu 01 hợp đồng tương tự ≥ 132.000.000 VND từ 01/2023, không dùng nhà thầu phụ (0%), bảo hành ≥ 36 tháng.","highlights":[{"quote":"07/11/2026 09:00","title":"Đóng thầu 09:00 ngày 07/11/2026","detail":"Thời điểm đóng thầu và mở thầu: 07/11/2026 09:00, nộp qua mạng; chỉ khoảng 9 ngày kể từ ngày đăng tải (29/10/2026).","category":"deadline","severity":"critical","reference":"TBMT – Thông tin dự thầu","recommendation":"Khuyến nghị: hoàn tất hồ sơ và nộp trước hạn ít nhất 1 ngày; nộp chi phí nộp E-HSDT 330.000 VND."},{"quote":"Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 120 ngày.","title":"Bảo đảm dự thầu 6.000.000 VND bằng cam kết, hiệu lực ≥ 120 ngày","detail":"Hình thức bảo đảm dự thầu là Cam kết (gói có bảo đảm dự thầu dưới 50 triệu đồng, cam kết trong đơn dự thầu theo Mục 18.8 E-CDNT). Nhà thầu có tên trong danh sách theo khoản 1 Điều 20 NĐ 214/2025/NĐ-CP phải bảo đảm gấp 03 lần.","category":"financial","severity":"critical","reference":"E-BDL, E-CDNT 18.2; Chương III Mục 1 khoản 1","recommendation":"Khuyến nghị: kiểm tra đơn dự thầu đã có cam kết bảo đảm dự thầu đúng giá trị, hiệu lực; kiểm tra công ty không nằm trong danh sách phải bảo đảm gấp 3."},{"quote":null,"title":"Hợp đồng tương tự ≥ 132.000.000 VND, đúng tính chất lắp đặt máy phát + ATS","detail":"Cần tối thiểu 01 hợp đồng hoàn thành từ 01/01/2023 về dịch vụ lắp đặt máy phát điện công nghiệp cố định và tủ ATS cùng các hạng mục liên quan, thuộc hạ tầng viễn thông, CNTT, công nghiệp. Hợp đồng chỉ cung cấp hàng hóa (không có lắp đặt) có thể không được coi là tương tự.","category":"eligibility","severity":"critical","reference":"Chương III, Mục 2, Bảng số 01, TT4","recommendation":"Khuyến nghị: chọn hợp đồng có hạng mục lắp đặt máy phát và ATS rõ ràng, kèm biên bản nghiệm thu, thanh lý và đủ hóa đơn GTGT."},{"quote":null,"title":"Doanh thu bình quân 3 năm ≥ 407.000.000 VND","detail":"Doanh thu bình quân hằng năm (không gồm VAT) của 3 năm tài chính gần nhất so với thời điểm đóng thầu (Mẫu số 08).","category":"eligibility","severity":"critical","reference":"Chương III, Mục 2, Bảng số 01, TT3","recommendation":"Khuyến nghị: chuẩn bị báo cáo tài chính 3 năm gần nhất."},{"quote":"Nhà thầu được đánh giá là đáp ứng yêu cầu về kỹ thuật khi nhà thầu được đánh giá\nlà đạt tất cả yêu cầu nêu tại Mục 3-Yêu cầu kỹ thuật của gói thầu Chương V.","title":"Phải đạt tất cả yêu cầu Mục 3 Chương V (đạt/không đạt)","detail":"Kỹ thuật đánh giá đạt/không đạt; không đạt một yêu cầu bất kỳ của Mục 3 Chương V là không đáp ứng. Phải nộp Bảng tuyên bố đáp ứng Mục 3 Chương V và tài liệu theo Mục 4 Chương V; không được nộp phương án kỹ thuật thay thế.","category":"technical","severity":"critical","reference":"Chương III, Mục 3; E-CDNT 10.8, 12.1","recommendation":"Khuyến nghị: lập bảng đáp ứng từng dòng A.1-A.6 và B.1-B.9, ghi đúng kích thước, mác bê tông, thép, cọc đất như Chương V."},{"quote":"Giá trị tối đa dành cho nhà thầu phụ: 0% giá dự thầu của nhà thầu.","title":"Không được dùng nhà thầu phụ (0%)","detail":"Giá trị tối đa dành cho nhà thầu phụ là 0% giá dự thầu; E-ĐKCT 6.1: danh sách nhà thầu phụ: Không có.","category":"contract","severity":"critical","reference":"E-BDL, E-CDNT 27.2; E-ĐKCT 6.1, 6.2","recommendation":"Khuyến nghị: tự thực hiện toàn bộ phần xây dựng nhỏ (móng, nhà che, hàng rào) hoặc liên danh nếu không đủ lực."},{"quote":"Thời gian thực hiện hợp đồng: 45 ngày kể từ ngày hợp đồng có hiệu lực.","title":"Thời gian thực hiện 45 ngày cho 30 trạm","detail":"Thời gian thực hiện hợp đồng 45 ngày kể từ ngày hợp đồng có hiệu lực, 30 trạm rải rác Bình Dương cũ và Bà Rịa - Vũng Tàu cũ. Phạt chậm 0,2%/ngày (tối thiểu 500 ngàn đồng), tối đa 8%; trễ quá 20 ngày chủ đầu tư có quyền chấm dứt hợp đồng.","category":"contract","severity":"warning","reference":"Chương V, Mục 1; E-ĐKCT 15","recommendation":"Khuyến nghị: lập tiến độ chi tiết theo nhiều tổ đội song song, tính thời gian bảo dưỡng bê tông."},{"quote":null,"title":"Không tạm ứng, thanh toán 1 lần khi hoàn thành","detail":"Tạm ứng: Không có. Thanh toán 100% giá trị hoàn thành sau khi hoàn thành hợp đồng, trong 30 ngày kể từ khi đủ hồ sơ thanh toán. Bảo đảm thực hiện hợp đồng 5% giá hợp đồng (nộp trong 7 ngày làm việc kể từ ký); bảo đảm bảo hành 5%.","category":"financial","severity":"warning","reference":"E-ĐKCT 12.1, 13.1, 5.2, 23.3","recommendation":"Khuyến nghị: tính chi phí vốn lưu động và phí bảo lãnh vào giá dự thầu."},{"quote":"Tỷ lệ tăng khối lượng tối đa là: 10%;","title":"Khối lượng và danh sách trạm có thể thay đổi","detail":"Tên, địa điểm trạm và khối lượng, kích thước các hạng mục (1)-(5) có thể điều chỉnh theo yêu cầu chủ đầu tư; tỷ lệ tăng/giảm khối lượng tối đa 10%; áp dụng đơn giá đã có trong hợp đồng.","category":"contract","severity":"warning","reference":"Chương V Mục 1 – Lưu ý; E-CDNT 34.1; E-ĐKCT 10.2","recommendation":"Khuyến nghị: chào đơn giá từng hạng mục đủ bù trường hợp trạm xa hoặc khối lượng nhỏ."},{"quote":null,"title":"Bảo hành ≥ 36 tháng, xử lý sự cố trong 24h/48h","detail":"Có mặt trong 24 giờ sau khi nhận thông báo sự cố và khắc phục không quá 48 giờ; hạng mục sửa chữa được bảo hành thêm 180 ngày; bảo đảm bảo hành 5% tổng giá trị (sau thuế GTGT).","category":"contract","severity":"warning","reference":"E-ĐKCT 23.3","recommendation":"Khuyến nghị: bố trí đội kỹ thuật thường trực khu vực Bình Dương và Vũng Tàu."},{"quote":null,"title":"Ký hợp đồng bằng giấy","detail":"Hoàn thiện, ký kết hợp đồng trực tiếp dưới dạng biên bản giấy, hợp đồng giấy (không qua phương tiện điện tử).","category":"documents","severity":"info","reference":"Chương V, Mục 1 (trang 101)","recommendation":"Khuyến nghị: chuẩn bị người có thẩm quyền ký trực tiếp tại địa điểm chủ đầu tư thông báo."},{"quote":"Nhà thầu không thuộc đối tượng được hưởng ưu đãi phải cộng thêm một khoản tiền bằng 7,5% giá dự thầu trừ đi giá trị giảm giá (nếu có) vào giá dự thầu","title":"Ưu đãi sản phẩm đổi mới sáng tạo 7,5%","detail":"Nhà thầu không thuộc đối tượng ưu đãi (dịch vụ phi tư vấn của doanh nghiệp khởi nghiệp sáng tạo trong nước) bị cộng thêm 7,5% giá dự thầu để so sánh, xếp hạng.","category":"other","severity":"info","reference":"E-BDL, E-CDNT 28.2","recommendation":"Khuyến nghị: tính đến việc này khi so giá với đối thủ có thể thuộc diện ưu đãi."}],"technicalSpecs":[{"item":"Phạm vi công việc – site Bình Dương","quote":null,"reference":"Chương V, Mục 1 – Quy mô gói thầu, phần I (trang 96)","unverified":true,"requirement":"Gia cố móng 3 trạm; bệ đỡ 2x1,2x0,5m 17 trạm; nhà che 2,4x1,6m 16 trạm; hàng rào lưới B40 18 trạm; đóng cọc đất 14 trạm; lắp đặt, đấu nối, nghiệm thu máy phát 12,5KVA Diesel và tủ ATS 1 pha 85A: 18 gói."},{"item":"Phạm vi công việc – site Vũng Tàu","quote":null,"reference":"Chương V, Mục 1 – Quy mô gói thầu, phần II (trang 96-97)","unverified":true,"requirement":"Gia cố móng 3 trạm; bệ đỡ 1,5x1,1x0,4m 3 trạm; nhà che 1,9x1,5m 8 trạm; hàng rào lưới B40 7 trạm; đóng cọc đất 9 trạm; lắp đặt, đấu nối, nghiệm thu máy phát 8,5KVA Diesel và tủ ATS 1 pha 65A: 12 gói."},{"item":"Thiết bị do chủ đầu tư cấp","quote":null,"reference":"Chương V, Mục 1 (trang 97)","unverified":true,"requirement":"Mỗi trạm Bình Dương: 01 máy phát diesel 12,5KVA, 01 tủ ATS 85A; mỗi trạm Vũng Tàu: 01 máy phát diesel 8,5KVA, 01 tủ ATS 65A; kèm cáp nguồn CXV 2x16mm², cáp đồng tiếp đất 1x16mm² bọc PVC, ống nhựa Ø60. Nhà thầu không cung cấp máy phát/ATS."},{"item":"Phụ kiện lắp đặt trọn gói","quote":null,"reference":"Chương V, Mục 1 (trang 97)","unverified":true,"requirement":"Nhà thầu cung cấp trọn gói phụ kiện (dây rút, ống co nhiệt, đầu cos, ốc vít, máng nhựa, domino, cáp điều khiển, cáp cảnh báo, trụ sắt treo tủ ATS, …) và chịu chi phí di chuyển máy phát, tủ ATS vào vị trí lắp đặt."},{"item":"Gia cố móng bệ đỡ","quote":null,"reference":"Chương V, Mục 3, A.1 (trang 101-102)","unverified":true,"requirement":"Cọc tràm tươi, nguyên vỏ; cừ tràm D6-8cm dài < 2,5m; mật độ ≥ 25 cây/m²; đóng thủ công hoặc ép bằng máy; cưa đầu cọc cùng mặt phẳng; lớp đệm cát (hoặc đá mi) đầm chặt."},{"item":"Bệ đỡ máy phát","quote":null,"reference":"Chương V, Mục 3, A.2 (trang 102)","unverified":true,"requirement":"Bê tông lót 1,5x1,1x0,1m (MPĐ 8,5kVA) / 2,0x1,2x0,1m (MPĐ 12,5kVA), đá 4x6 mác 100, xi măng PCB30; bê tông bệ 1,5x1,1x0,4m / 2,0x1,2x0,5m, đá 1x2 mác 250, xi măng PCB40; thép Φ10 bố trí 2 lớp, tối thiểu 8 thanh theo chiều rộng, tối thiểu 11 thanh (8,5kVA) / 14 thanh (12,5kVA) theo chiều dài."},{"item":"Nhà che máy phát","quote":null,"reference":"Chương V, Mục 3, A.3 (trang 102-103)","unverified":true,"requirement":"Khung 1,9x1,5m (8,5kVA) / 2,4x1,6m (12,5kVA); móng cột bê tông lót 0,3x0,3x0,1m và móng 0,3x0,3x0,4m + 0,2x0,2x0,2m mác 250; 4 bu lông neo/cột Φ12 dài 0,3m; bản mã 4x0,02x0,2x0,2m; cột thép hộp 80x40x1,4mm (2 cột 2,5m, 2 cột 2,2m); kèo/giằng thép hộp 40x40x1,2mm; xà gồ 30x30x1,0mm; mái tôn múi 2,85 m² / 3,84 m², đinh vít bắn tôn."},{"item":"Hàng rào lưới B40","quote":null,"reference":"Chương V, Mục 3, A.4 (trang 103)","unverified":true,"requirement":"Khung 1,5x1,9m (8,5kVA) / 1,6x2,4m (12,5kVA), cao 2,4m, lưới thép B40, khung thép tròn và thép hình; cửa 1,0x2,0m khung thép hộp 20x20x1mm, 2 bản lề sắt D10mm/cửa."},{"item":"Cọc tiếp đất","quote":null,"reference":"Chương V, Mục 3, A.5 (trang 103)","unverified":true,"requirement":"Cọc thép mạ đồng cường độ cao Φ16mm dài 2,4m, tiêu chuẩn IEC 62561, Cát Vạn Lợi hoặc tương đương."},{"item":"Lắp đặt, đấu nối, chạy thử, nghiệm thu","quote":null,"reference":"Chương V, Mục 3, A.6 (trang 103-104)","unverified":true,"requirement":"Vận chuyển, lắp đặt máy phát và tủ ATS, giá đỡ, bu lông neo, tiếp địa; đấu nối nguồn lưới – máy phát – tải qua ATS; kiểm tra chiều pha, điện áp, chuyển nguồn tự động; cài đặt thông số; chạy thử không tải và có tải; kiểm tra tự khởi động khi mất điện lưới và chuyển trả tải khi có lưới; lập hồ sơ hoàn công, hướng dẫn vận hành, bàn giao."},{"item":"Yêu cầu triển khai (biện pháp, nhân sự, chất lượng, an toàn)","quote":null,"reference":"Chương V, Mục 3, B.1-B.7 (trang 104-105)","unverified":true,"requirement":"Trình bày đầy đủ biện pháp tổ chức thực hiện cho từng hạng mục; cam kết huy động đủ nhân sự; biện pháp bảo đảm chất lượng; biện pháp an toàn lao động, PCCC, vệ sinh môi trường; cam kết an toàn mạng viễn thông, tự lo giấy phép thi công (nếu có), bảo mật thông tin."},{"item":"Bảo hành dịch vụ","quote":null,"reference":"Chương V, Mục 3, B.8 (trang 105)","unverified":true,"requirement":"Cam kết thời gian bảo hành dịch vụ ≥ 36 tháng."},{"item":"Cam kết điều kiện hợp đồng","quote":null,"reference":"Chương V, Mục 3, B.9 (trang 105)","unverified":true,"requirement":"Cam kết đáp ứng hoàn toàn Chương VI, Chương VII và Phần 4."}],"requiredDocuments":["Các biểu mẫu dự thầu quy định tại Chương IV (đơn dự thầu có cam kết bảo đảm dự thầu)","Bảng tuyên bố đáp ứng Yêu cầu về kỹ thuật tại Mục 3 Chương V và các tài liệu quy định tại Mục 4 Chương V (giải pháp, phương pháp luận)","Mẫu số 07 – lịch sử không hoàn thành hợp đồng","Mẫu số 08 – doanh thu bình quân 3 năm; báo cáo tài chính","Mẫu số 05 – hợp đồng tương tự, kèm hợp đồng (và phụ lục), biên bản nghiệm thu bàn giao, biên bản thanh lý, đầy đủ hóa đơn GTGT","Tài liệu chứng minh nghĩa vụ kê khai, nộp thuế năm tài chính gần nhất (nếu Hệ thống chưa trích xuất)","Thỏa thuận liên danh Mẫu số 03 (nếu liên danh)","Biện pháp tổ chức thực hiện, bảo đảm chất lượng, an toàn lao động – PCCC – vệ sinh môi trường; các cam kết B.2, B.5-B.9 Chương V"],"restrictiveClauses":["Cọc tiếp đất nêu tên nhãn hiệu: \"Cọc đất Cát Vạn Lợi hoặc tương đương\" (Chương V, Mục 3, A.5) – có \"hoặc tương đương\" nên không loại trừ, nhưng cần chứng minh tương đương (IEC 62561, Φ16mm dài 2,4m, thép mạ đồng).","Hợp đồng tương tự bó vào lĩnh vực \"hạ tầng viễn thông, công nghệ thông tin, công nghiệp\" và phải có cả máy phát điện công nghiệp cố định lẫn tủ ATS.","Không cho phép nhà thầu phụ (0%) dù gói có phần xây dựng nhỏ (móng, nhà che, hàng rào)."],"qualificationRequirements":[{"quote":null,"reference":"Chương III, Mục 2, Bảng số 01, TT1 (trang 36)","unverified":true,"requirement":"Lịch sử không hoàn thành hợp đồng: từ 01/01/2023 đến thời điểm đóng thầu không có từ 02 hợp đồng trở lên không hoàn thành do lỗi của nhà thầu (Mẫu số 07)."},{"quote":null,"reference":"Chương III, Mục 2, Bảng số 01, TT2 (trang 36), ghi chú (3) trang 38","unverified":true,"requirement":"Đã thực hiện nghĩa vụ kê khai thuế và nộp thuế của năm tài chính gần nhất so với thời điểm đóng thầu (cam kết trong đơn dự thầu; nộp tờ khai, giấy nộp tiền nếu Hệ thống chưa trích xuất)."},{"quote":null,"reference":"Chương III, Mục 2, Bảng số 01, TT3 (trang 36)","unverified":true,"requirement":"Doanh thu bình quân hằng năm (không gồm VAT) của 3 năm tài chính gần nhất ≥ 407.000.000 VND (Mẫu số 08); liên danh: tổng các thành viên đáp ứng."},{"quote":null,"reference":"Chương III, Mục 2, Bảng số 01, TT4 (trang 36), ghi chú (11) trang 39-41","unverified":true,"requirement":"Tối thiểu 01 hợp đồng tương tự đã hoàn thành (độc lập, thành viên liên danh hoặc nhà thầu phụ) từ 01/01/2023 đến thời điểm đóng thầu: hợp đồng cung cấp dịch vụ lắp đặt máy phát điện công nghiệp cố định và tủ ATS và các hạng mục liên quan (bệ móng đỡ, phòng máy/nhà che, hệ thống tiếp địa, nhiên liệu, thông gió, cách âm, xả khói, tủ điều khiển, …) thuộc hạ tầng viễn thông, công nghệ thông tin, công nghiệp; quy mô tối thiểu 132.000.000 VND (Mẫu số 05). Có thể cộng gộp hạng mục tương tự theo ghi chú (11)."},{"quote":null,"reference":"E-BDL, E-CDNT 10.8 (trang 31-32)","unverified":true,"requirement":"Tài liệu chứng minh hợp đồng tương tự: hợp đồng (kể cả phụ lục điều chỉnh), biên bản nghiệm thu bàn giao, biên bản thanh lý, tài liệu phần việc của thành viên liên danh (nếu có) và đầy đủ hóa đơn GTGT xuất cho hợp đồng."}],"questionsForClarification":["Hợp đồng chỉ cung cấp kèm lắp đặt máy phát điện (giá trị gồm cả hàng hóa) có được tính là hợp đồng tương tự theo giá trị phần lắp đặt hay toàn bộ giá trị?","Đề nghị xác nhận danh sách đầy đủ 18 trạm site Bình Dương (bảng trang 98-99) và các trạm chỉ có hạng mục (6) – vị trí, điều kiện tiếp cận.","Chi phí di chuyển máy phát và tủ ATS từ kho chủ đầu tư: địa chỉ kho nhận thiết bị ở đâu?","Phần chạy thử có tải: chủ đầu tư hay nhà thầu cung cấp nhiên liệu và tải giả (nếu cần)?","E-BDL bản PDF ghi E-CDNT 38.1 \"Không có\" trong khi webform E-BDL 38.1 ghi thông tin người có thẩm quyền; đề nghị xác nhận bản áp dụng."]},"status":"done","analyzedAt":"2026-10-29T14:15:06.077Z"}},"IB2600595853":{"u":"2026-10-31T08:30:44.085+00:00","d":{"by":"hsmt-worker","notes":["Tệp 1668-QĐ-BVP.pdf (3 trang scan, quyết định phê duyệt KHLCNT) được đọc qua ảnh; các thông tin lấy từ đây (phương thức một giai đoạn một túi hồ sơ, thời gian thực hiện không quá 90 ngày, không áp dụng tùy chọn mua thêm) cần đối chiếu lại với tệp gốc.","Tài liệu được cung cấp không có chương tiêu chuẩn đánh giá, bảo đảm dự thầu, bảo hành, điều kiện hợp đồng.","Kiểm tra tự động: 3 mục có con số không thấy trong HSMT (có thể nằm trong tệp scan chưa có chữ), cần kiểm tra lại: Tổ máy phát điện - số lượng (01); Công suất dự phòng (8528); Yêu cầu năng lực, kinh nghiệm (hợp đồng  (1668)."],"result":{"keyInfo":{"budget":"1.125.900.000 VND (giá trần; bước giá 3.000.000 VND); nguồn vốn: Quỹ phát triển hoạt động sự nghiệp của đơn vị","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Mua máy phát điện tại Bệnh viện Phổi Thanh Hóa","investor":"Bệnh viện Phổi Thanh Hóa","notifyNo":"IB2600595853","warranty":null,"bidMethod":"Một giai đoạn một túi hồ sơ (theo Phụ lục Quyết định 1668/QĐ-BVP)","bidSecurity":null,"bidValidity":"90 ngày","closingTime":"09:00 ngày 06/11/2026 (bắt đầu chào giá trực tuyến 08:00 ngày 05/11/2026)","contractType":"Trọn gói","deliveryTime":"Sớm nhất 05 ngày, muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực; thời gian thực hiện gói thầu 90 ngày","procuringEntity":"Bệnh viện Phổi Thanh Hóa (Quyết định 1668/QĐ-BVP giao Tổ tư vấn mua sắm tổ chức lựa chọn nhà thầu)","deliveryLocation":"Bệnh viện Phổi Thanh Hóa , 302 Nguyễn Hữu Cảnh , Phường Quảng Phú , Tỉnh Thanh Hóa","evaluationMethod":null,"generatorCapacity":"500 kVA liên tục; 513 kVA - 550kVA dự phòng"},"summary":"Gói thầu mua 01 tổ máy phát điện Cummins 500 kVA (công suất liên tục 500 kVA, dự phòng 513 kVA - 550kVA) kèm tủ ATS Osung/Vitzro, bao gồm vận chuyển, cẩu hạ, lắp đặt, chạy thử, nghiệm thu bàn giao tại Bệnh viện Phổi Thanh Hóa, 302 Nguyễn Hữu Cảnh, Phường Quảng Phú, Tỉnh Thanh Hóa. Hình thức chào giá trực tuyến theo quy trình rút gọn, phương thức một giai đoạn một túi hồ sơ, hợp đồng trọn gói, giá trần 1.125.900.000 VND, bước giá 3.000.000 VND. Chào giá trực tuyến từ 05/11/2026 08:00 đến 06/11/2026 09:00; hiệu lực đơn dự thầu 90 ngày. Giao hàng sớm nhất 05 ngày, muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực; thời gian thực hiện gói thầu 90 ngày. Yêu cầu kỹ thuật nêu đích danh động cơ Dongfeng Cummins/ QSZ13G3, đầu phát Leroy Somer/ TAL-A473-C, bộ điều khiển Deepsea/ DSE 7320 MKII, và có một số điểm không thống nhất giữa bảng phạm vi cung cấp trên TBMT và tệp HSMT.pdf (ATS, vỏ máy, bồn dầu, chứng nhận CE).","highlights":[{"quote":"Thời điểm kết thúc chào giá trực tuyến\n06/11/2026 09:00","title":"Chào giá trực tuyến 05/11/2026 08:00 - 06/11/2026 09:00","detail":"Thời điểm kết thúc chào giá trực tuyến 06/11/2026 09:00; thời điểm bắt đầu 05/11/2026 08:00. Bước giá 3.000.000 VND, giá trần 1.125.900.000 VND.","category":"deadline","severity":"critical","reference":"TBMT - Thông tin chào giá","recommendation":"Khuyến nghị: chốt cấu hình và giá đáy trước 05/11/2026, chuẩn bị chữ ký số và người trực phiên chào giá suốt khung giờ."},{"quote":"Động cơ: Dongfeng Cummins/ QSZ13G3 ; Đầu phát: Leroy Somer - Pháp: Leroy Somer/ TAL-A473-C; Bộ điều khiển: Deepsea/ DSE 7320 MKII","title":"Nêu đích danh hãng/model động cơ, đầu phát, bộ điều khiển, ATS","detail":"Yêu cầu chỉ định Dongfeng Cummins/ QSZ13G3, Leroy Somer/ TAL-A473-C, Deepsea/ DSE 7320 MKII, ATS Osung/ Vitzro; tài liệu không có cụm \"hoặc tương đương\". Chào model khác có nguy cơ bị đánh giá không đáp ứng.","category":"technical","severity":"critical","reference":"TBMT - Mẫu 02A cột Ký mã hiệu","recommendation":"Khuyến nghị: chào đúng các model nêu tên hoặc gửi làm rõ xem có chấp nhận hàng tương đương không trước khi chào giá."},{"quote":"Tủ tự động chuyển nguồn ATS 800A, Osung/ Vitzro","title":"Dòng định mức ATS không thống nhất: 800A hay 600A-800A","detail":"Cột Thông số kỹ thuật của TBMT ghi ATS 800A, trong khi cột Ký mã hiệu và HSMT.pdf ghi 600A-800A. Chào 600A có thể bị coi là không đáp ứng theo cột thông số.","category":"technical","severity":"critical","reference":"TBMT - Mẫu 02A cột Thông số kỹ thuật; HSMT.pdf trang 1","recommendation":"Khuyến nghị: chào ATS 800A để đáp ứng cả hai cách ghi, hoặc gửi làm rõ."},{"quote":"30 ngày kể từ ngày hợp đồng có hiệu lực\tBệnh viện chưa có máy phát điện, đề nghị nhà thầu cung ứng giao hàng đúng thời gian","title":"Giao hàng muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực","detail":"Ngày giao hàng sớm nhất 05 ngày, muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực; bệnh viện chưa có máy phát điện và đề nghị giao đúng thời gian. Máy yêu cầu nhập khẩu nguyên chiếc, năm sản xuất 2026.","category":"contract","severity":"critical","reference":"TBMT - Mẫu 02A cột Ngày giao hàng muộn nhất, Yêu cầu khác","recommendation":"Khuyến nghị: xác nhận với nhà cung cấp hàng có sẵn (máy nhập khẩu, SX 2026) giao được trong 30 ngày trước khi chào giá."},{"quote":"nguyên chiếc (máy có vỏ), mới 100% - Xuất xứ: Trung Quốc. - Đáp ứng tiêu chuẩn Châu Âu (CE","title":"Vỏ máy và chứng nhận CE khác nhau giữa TBMT và HSMT.pdf","detail":"TBMT cho phép \"máy có vỏ/máy trần\" và \"Vỏ chống ồn lắp ráp tại Việt Nam\", HSMT.pdf chỉ ghi \"máy có vỏ\", \"Vỏ chống ồn đồng bộ theo máy\" và yêu cầu \"(CE Certificate)\". Không rõ bản nào được dùng để đánh giá.","category":"technical","severity":"warning","reference":"HSMT.pdf trang 1; TBMT - Mẫu 02A","recommendation":"Khuyến nghị: chào máy có vỏ đồng bộ theo máy và có CE Certificate để đáp ứng cả hai bản."},{"quote":"Kích thước ~ Dài 4365 - Rộng 1650 - Cao 2465 mm","title":"Kích thước tổ máy ~ Dài 4365 - Rộng 1650 - Cao 2465 mm","detail":"HSMT.pdf nêu kích thước gần đúng của tổ máy; không nêu dung sai.","category":"technical","severity":"warning","reference":"HSMT.pdf trang 1","recommendation":"Khuyến nghị: đối chiếu catalogue tổ máy chào với kích thước này."},{"quote":"Asia/Anh/Pháp","title":"Xuất xứ ghi không thống nhất","detail":"Cột Xuất xứ của hàng hóa ghi \"Asia/Anh/Pháp\", còn thông số kỹ thuật ghi \"Xuất xứ: Trung Quốc\" (động cơ, đầu phát sản xuất tại Trung Quốc; bộ điều khiển sản xuất tại Anh Quốc).","category":"technical","severity":"warning","reference":"TBMT - Mẫu 02A cột Xuất xứ của hàng hóa","recommendation":"Khuyến nghị: khai xuất xứ từng bộ phận đúng CO thực tế."},{"quote":null,"title":"Bảo đảm dự thầu, bảo đảm thực hiện hợp đồng, bảo hành không có trong tài liệu","detail":"Tài liệu được cung cấp không nêu bảo đảm dự thầu, bảo đảm thực hiện hợp đồng, thời gian bảo hành, điều kiện thanh toán và phương pháp đánh giá.","category":"financial","severity":"warning","reference":null,"recommendation":"Khuyến nghị: kiểm tra lại trên hệ thống muasamcong các mục này trước khi chào giá."},{"quote":"Hiệu lực của đơn dự thầu\n90 ngày","title":"Hiệu lực đơn dự thầu 90 ngày; hợp đồng trọn gói; thời gian thực hiện 90 ngày","detail":"Phụ lục QĐ 1668/QĐ-BVP: phương thức một giai đoạn một túi hồ sơ, thời gian thực hiện không quá 90 ngày kể từ ngày hợp đồng có hiệu lực, tùy chọn mua thêm không áp dụng.","category":"other","severity":"info","reference":"TBMT; Phụ lục Quyết định 1668/QĐ-BVP ngày 28/10/2026","recommendation":"Khuyến nghị: giá chào trọn gói phải gồm vận chuyển, cẩu hạ, lắp đặt, chạy thử, nghiệm thu."}],"technicalSpecs":[{"item":"Tổ máy phát điện - số lượng","quote":"Máy phát điện Cummins 500 KVA\tTổ máy\t1","reference":"TBMT - Mẫu số 02A Phạm vi cung cấp hàng hóa, STT 1","unverified":true,"requirement":"01 tổ máy phát điện Cummins 500 KVA"},{"item":"Công suất liên tục","quote":"Công suất LIÊN TỤC: 500 kVA.","reference":"TBMT - Mẫu 02A cột Thông số kỹ thuật; HSMT.pdf trang 1","requirement":"500 kVA"},{"item":"Công suất dự phòng","quote":"Công suất DỰ PHÒNG: 513 kVA - 550kVA.","reference":"TBMT - Mẫu 02A cột Thông số kỹ thuật","unverified":true,"requirement":"513 kVA - 550kVA (tài liệu không nêu công suất theo kW và không nêu chuẩn PRP/ESP/COP theo ISO 8528)"},{"item":"Điện áp, tần số","quote":"Điện áp: 220/380V (230/440V), 3 pha - 4 dây, tần số 50 Hz.","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"220/380V (230/440V), 3 pha - 4 dây, 50 Hz"},{"item":"Tình trạng hàng hóa","quote":"Tình trạng: nhập khẩu nguyên chiếc (máy có vỏ/máy trần), mới 100%","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"Nhập khẩu nguyên chiếc, mới 100%. TBMT ghi \"(máy có vỏ/máy trần)\", HSMT.pdf chỉ ghi \"(máy có vỏ)\""},{"item":"Xuất xứ, năm sản xuất","quote":"Xuất xứ: Trung Quốc.","reference":"TBMT - Mẫu 02A (cột Xuất xứ, Năm sản xuất, Thông số kỹ thuật); HSMT.pdf trang 1","requirement":"Thông số kỹ thuật ghi xuất xứ Trung Quốc; cột \"Xuất xứ của hàng hóa\" ghi Asia/Anh/Pháp; năm sản xuất 2026"},{"item":"Tiêu chuẩn","quote":"Đáp ứng tiêu chuẩn Châu Âu (CE","reference":"HSMT.pdf trang 1; TBMT - Mẫu 02A","requirement":"Đáp ứng tiêu chuẩn Châu Âu; HSMT.pdf ghi thêm \"(CE Certificate)\""},{"item":"Động cơ","quote":"Động cơ: Hiệu Dongfeng Cummins/ QSZ13G3 là liên doanh của Cummins (USA) sản xuất tại Trung Quốc","reference":"TBMT - Mẫu 02A","requirement":"Dongfeng Cummins/ QSZ13G3, sản xuất tại Trung Quốc"},{"item":"Đầu phát","quote":"Đầu phát: Hiệu Leroy Somer – Pháp Leroy Somer/ TAL-A473-C sản xuất tại Trung Quốc","reference":"TBMT - Mẫu 02A","requirement":"Leroy Somer/ TAL-A473-C, sản xuất tại Trung Quốc"},{"item":"Bộ điều khiển","quote":"Bộ điều khiển: Do hãng Deepsea (UK) Deepsea/ DSE 7320 MKII sản xuất tại Anh Quốc - bộ điều khiển thông minh, tự động cấp điện sau 20 giây.","reference":"TBMT - Mẫu 02A","requirement":"Deepsea/ DSE 7320 MKII sản xuất tại Anh Quốc, tự động cấp điện sau 20 giây"},{"item":"Vỏ chống ồn","quote":"Vỏ chống ồn đồng bộ theo máy/Vỏ chống ồn lắp ráp tại Việt Nam - Sơn tĩnh điện, cho phép hoạt động ngoài trời - Cách âm bằng mút chuyên dụng","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"TBMT: vỏ đồng bộ theo máy hoặc vỏ lắp ráp tại Việt Nam; sơn tĩnh điện, hoạt động ngoài trời, cách âm bằng mút chuyên dụng. HSMT.pdf chỉ ghi vỏ đồng bộ theo máy và nêu kích thước ~ Dài 4365 - Rộng 1650 - Cao 2465 mm. Không nêu mức ồn dB(A)."},{"item":"Kích thước tổ máy","quote":"Kích thước ~ Dài 4365 - Rộng 1650 - Cao 2465 mm","reference":"HSMT.pdf trang 1","requirement":"~ Dài 4365 - Rộng 1650 - Cao 2465 mm (chỉ có trong HSMT.pdf)"},{"item":"Ắc quy, sạc, ống giảm thanh","quote":"Bộ ắc quy khởi động đồng bộ theo máy. Bộ sạc bù cho ắc quy đồng bộ theo máy. Po giảm thanh Đồng bộ theo máy.","reference":"TBMT - Mẫu 02A","requirement":"Bộ ắc quy khởi động, bộ sạc bù ắc quy, po giảm thanh đồng bộ theo máy"},{"item":"Bồn dầu đáy máy","quote":"Bồn dầu đáy máy 900L trở lên (đảm bảo hoạt động ~8h tại 100% công suất liên tục).","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"TBMT: 900L trở lên; HSMT.pdf: 900L; đảm bảo hoạt động ~8h tại 100% công suất liên tục"},{"item":"Dầu bôi trơn, nước làm mát","quote":"Dầu bôi trơn, nước làm mát Đồng bộ theo máy.","reference":"TBMT - Mẫu 02A","requirement":"Đồng bộ theo máy"},{"item":"Tủ ATS","quote":"Tủ tự động chuyển nguồn ATS 800A, Osung/ Vitzro , nhập khẩu mới 100% thiết bị chuyển nguồn. Vỏ tủ lắp ráp. - Dòng làm việc 3 pha - 4 dây, tần số 50 Hz, điện áp 220/380V.","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"Osung/ Vitzro, nhập khẩu mới 100% thiết bị chuyển nguồn, vỏ tủ lắp ráp, 3 pha - 4 dây, 50 Hz, 220/380V. Dòng định mức không thống nhất: cột Thông số kỹ thuật TBMT ghi 800A; cột Ký mã hiệu TBMT và HSMT.pdf ghi 600A-800A"},{"item":"Vận chuyển, lắp đặt, nghiệm thu","quote":"Cẩu hạ máy, đưa vào vị trí lắp đặt (Máy đặt ngoài trời tại tầng 1, xe cẩu dễ dàng vào vị trí). - Lắp đặt máy phát điện, tủ ATS (Hệ thống cáp điện chờ sẵn). - Chi phí nhân công chạy thử, nghiệm thu bàn giao đưa vào sử dụng.","reference":"TBMT - Mẫu 02A; HSMT.pdf trang 1","requirement":"Vận chuyển đến chân công trình tại Thanh Hóa; cẩu hạ, đưa vào vị trí (máy đặt ngoài trời tại tầng 1); lắp đặt máy phát và tủ ATS (hệ thống cáp điện chờ sẵn); nhân công chạy thử, nghiệm thu bàn giao"}],"requiredDocuments":["Danh mục hồ sơ cần nộp không có trong tài liệu được cung cấp.","Khuyến nghị: chuẩn bị catalogue/tài liệu kỹ thuật cho tổ máy, động cơ QSZ13G3, đầu phát TAL-A473-C, bộ điều khiển DSE 7320 MKII, tủ ATS Osung/Vitzro.","Khuyến nghị: chuẩn bị CE Certificate (HSMT.pdf ghi \"Đáp ứng tiêu chuẩn Châu Âu (CE Certificate)\")."],"restrictiveClauses":["Nêu đích danh nhãn hiệu tổ máy \"Cummins 500 KVA\" và hãng sản xuất \"Tổ máy phát điện Cummins\".","Nêu đích danh động cơ \"Dongfeng Cummins/ QSZ13G3\", đầu phát \"Leroy Somer/ TAL-A473-C\", bộ điều khiển \"Deepsea/ DSE 7320 MKII\", ATS \"Osung/ Vitzro\", không có cụm \"hoặc tương đương\".","Kích thước tổ máy cụ thể \"~ Dài 4365 - Rộng 1650 - Cao 2465 mm\" (HSMT.pdf) và xuất xứ \"Trung Quốc\" gắn với một cấu hình cụ thể.","Thời gian giao hàng ngắn: sớm nhất 05 ngày, muộn nhất 30 ngày kể từ ngày hợp đồng có hiệu lực đối với máy nhập khẩu nguyên chiếc."],"qualificationRequirements":[{"quote":null,"reference":null,"unverified":true,"requirement":"Yêu cầu năng lực, kinh nghiệm (hợp đồng tương tự, doanh thu, tài chính...) không có trong tài liệu được cung cấp. Tài liệu chỉ gồm TBMT trên muasamcong, HSMT.pdf (1 trang thông số kỹ thuật) và Quyết định 1668/QĐ-BVP phê duyệt KHLCNT."}],"questionsForClarification":["Có chấp nhận động cơ, đầu phát, bộ điều khiển, ATS của hãng/model khác có thông số tương đương không?","Dòng định mức ATS yêu cầu là 800A (cột Thông số kỹ thuật TBMT) hay 600A-800A (cột Ký mã hiệu và HSMT.pdf)?","Chấp nhận \"máy trần\" và \"Vỏ chống ồn lắp ráp tại Việt Nam\" (TBMT) hay bắt buộc \"máy có vỏ\", vỏ đồng bộ theo máy (HSMT.pdf)? Bắt buộc có CE Certificate không?","Bồn dầu yêu cầu \"900L trở lên\" (TBMT) hay \"900L\" (HSMT.pdf)?","Kích thước \"~ Dài 4365 - Rộng 1650 - Cao 2465 mm\" có phải yêu cầu bắt buộc, dung sai bao nhiêu?","Yêu cầu mức ồn dB(A), mức tiêu hao nhiên liệu, thời gian bảo hành, CO/CQ, bảo đảm thực hiện hợp đồng và điều kiện thanh toán?","Yêu cầu năng lực, kinh nghiệm nhà thầu và phương pháp đánh giá?"]},"status":"done","analyzedAt":"2026-10-31T08:30:42.126Z"}},"IB2600595936":{"u":"2026-11-02T17:07:19.783+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Tệp là bản scan OCR nên có lỗi chữ (ví dụ 'dau', 'thting', 'dé'); phần trích dẫn giữ nguyên như văn bản đọc được.","Yêu cầu kỹ thuật nằm ở Chương IV (Yêu cầu đối với gói thầu); mục có nhãn 'Chương V' trong tệp chỉ là dự thảo hợp đồng, không chứa thông số kỹ thuật.","Văn bản không nêu công suất kVA/kW, động cơ, đầu phát, điện áp, ATS, tiêu chuẩn, xuất xứ hay CO/CQ; chỉ có tên model KOHLER 350REOZV và WILSON P425E nên generatorCapacity để null.","Phần bảo trì hệ thống khí nén (máy nén khí trục vít, máy sấy khí, vật tư chung) không thuộc máy phát điện nên không liệt kê."],"result":{"keyInfo":{"bidName":"Bảo trì hệ thống khí nén và Bảo trì máy phát điện","notifyNo":"IB2600595936","generatorCapacity":null},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện KOHLER 350REOZV: Phạm vi","quote":"Bao tri may phat điện KOHLER 350REOZV","reference":"Chương IV, mục 1, phần A","requirement":"Bảo trì máy phát điện KOHLER 350REOZV"},{"item":"Máy KOHLER 350REOZV: Lọc dầu thô","quote":"Thay lọc dau thô Cái 01","reference":"Chương IV, mục 1, phần A, dòng 1","requirement":"Thay lọc dầu thô, 01 cái"},{"item":"Máy KOHLER 350REOZV: Lọc dầu tinh","quote":"Thay lọc dau tinh Cai 01","reference":"Chương IV, mục 1, phần A, dòng 2","requirement":"Thay lọc dầu tinh, 01 cái"},{"item":"Máy KOHLER 350REOZV: Lọc nhớt tinh","quote":"Thay lọc nhớt tính Cái 02","reference":"Chương IV, mục 1, phần A, dòng 3","requirement":"Thay lọc nhớt tinh, 02 cái"},{"item":"Máy KOHLER 350REOZV: Lọc nhớt thô","quote":"Thay lọc nhớt thô Cái 01","reference":"Chương IV, mục 1, phần A, dòng 4","requirement":"Thay lọc nhớt thô, 01 cái"},{"item":"Máy KOHLER 350REOZV: Lọc nước","quote":"Thay lọc nước Cái 01","reference":"Chương IV, mục 1, phần A, dòng 5","requirement":"Thay lọc nước, 01 cái"},{"item":"Máy KOHLER 350REOZV: Nhớt động cơ","quote":"Nhớt động cơ (18 lit/thting) Thùng 02","reference":"Chương IV, mục 1, phần A, dòng 6","requirement":"Nhớt động cơ (18 lít/thùng), 02 thùng"},{"item":"Máy KOHLER 350REOZV: Nước giải nhiệt","quote":"Nước giải nhiệt (1.89 lit/binh) Bình 03","reference":"Chương IV, mục 1, phần A, dòng 7","requirement":"Nước giải nhiệt (1,89 lít/bình), 03 bình"},{"item":"Máy KOHLER 350REOZV: Cảm biến áp suất nhớt","quote":"Thay mới cảm biến áp suất nhớt Cái 01","reference":"Chương IV, mục 1, phần A, dòng 8","requirement":"Thay mới cảm biến áp suất nhớt, 01 cái"},{"item":"Máy KOHLER 350REOZV: Cảm biến nhiệt","quote":"Thay mới cảm biến nhiệt Cái 01","reference":"Chương IV, mục 1, phần A, dòng 9","requirement":"Thay mới cảm biến nhiệt, 01 cái"},{"item":"Máy KOHLER 350REOZV: Lọc gió","quote":"Thay lọc gió Cái 01","reference":"Chương IV, mục 1, phần A, dòng 10","requirement":"Thay lọc gió, 01 cái"},{"item":"Máy KOHLER 350REOZV: Bộ giảm rung","quote":"Thay mới bộ giảm rung Bộ 01","reference":"Chương IV, mục 1, phần A, dòng 11","requirement":"Thay mới bộ giảm rung, 01 bộ"},{"item":"Máy KOHLER 350REOZV: Bộ điều khiển động cơ đề","quote":"Thay mới bộ điều khiển động cơ dé Bộ 01","reference":"Chương IV, mục 1, phần A, dòng 12","requirement":"Thay mới bộ điều khiển động cơ đề, 01 bộ"},{"item":"Máy KOHLER 350REOZV: Bình ắc quy","quote":"Bình acquy 120AH Cái 02","reference":"Chương IV, mục 1, phần A, dòng 13","requirement":"Bình ắc quy 120AH, 02 cái"},{"item":"Máy KOHLER 350REOZV: Nhân công","quote":"Chi phí nhân công Gói 01","reference":"Chương IV, mục 1, phần A, dòng 14","requirement":"Chi phí nhân công, 01 gói"},{"item":"Máy phát điện WILSON P425E: Phạm vi","quote":"Bao trì may phát điện WILSON P425E","reference":"Chương IV, mục 1, phần B","requirement":"Bảo trì máy phát điện WILSON P425E"},{"item":"Máy WILSON P425E: Lọc nhớt","quote":"Thay lọc nhớt Cái 02","reference":"Chương IV, mục 1, phần B, dòng 1","requirement":"Thay lọc nhớt, 02 cái"},{"item":"Máy WILSON P425E: Lọc dầu","quote":"Thay lọc dau Cái | 01","reference":"Chương IV, mục 1, phần B, dòng 2","requirement":"Thay lọc dầu, 01 cái"},{"item":"Máy WILSON P425E: Lọc gió","quote":"Thay lọc gió Cái 01","reference":"Chương IV, mục 1, phần B, dòng 3","requirement":"Thay lọc gió, 01 cái"},{"item":"Máy WILSON P425E: Nhớt động cơ","quote":"Nhớt động cơ (18 lit/ thùng) Thùng | 03","reference":"Chương IV, mục 1, phần B, dòng 4","requirement":"Nhớt động cơ (18 lít/thùng), 03 thùng"},{"item":"Máy WILSON P425E: Nước giải nhiệt","quote":"Nước giải nhiệt (1.89 lit/ bình) Bình 03","reference":"Chương IV, mục 1, phần B, dòng 5","requirement":"Nước giải nhiệt (1,89 lít/bình), 03 bình"},{"item":"Máy WILSON P425E: Lọc nước","quote":"Thay lọcnước Cái 01","reference":"Chương IV, mục 1, phần B, dòng 6","requirement":"Thay lọc nước, 01 cái"},{"item":"Máy WILSON P425E: Cảm biến nhiệt","quote":"Thay mới cảm biên nhiệt : Cái 01","reference":"Chương IV, mục 1, phần B, dòng 7","requirement":"Thay mới cảm biến nhiệt, 01 cái"},{"item":"Máy WILSON P425E: Bộ điều khiển động cơ đề","quote":"Thay mới bộ điều khiên động cơ dé Bộ 01","reference":"Chương IV, mục 1, phần B, dòng 8","requirement":"Thay mới bộ điều khiển động cơ đề, 01 bộ"},{"item":"Máy WILSON P425E: Động cơ đề","quote":"Thay mới động cơ đề Cái 01","reference":"Chương IV, mục 1, phần B, dòng 9","requirement":"Thay mới động cơ đề, 01 cái"},{"item":"Máy WILSON P425E: Bơm dầu bằng tay","quote":"Thay mới bộ bơm dau băng tay Cái 01","reference":"Chương IV, mục 1, phần B, dòng 10","requirement":"Thay mới bộ bơm dầu bằng tay, 01 cái"},{"item":"Máy WILSON P425E: Cảm biến mực nước","quote":"Thay mới cảm biến mực nước Cái 01","reference":"Chương IV, mục 1, phần B, dòng 11","requirement":"Thay mới cảm biến mực nước, 01 cái"},{"item":"Máy WILSON P425E: Nhân công","quote":"Chi phí nhân công Gói 01","reference":"Chương IV, mục 1, phần B, dòng 12","requirement":"Chi phí nhân công, 01 gói"},{"item":"Cả hai máy phát điện: Bảo hành","quote":"Thời hạn bảo hành: 12 tháng kể từ ngày nghiệm thu hoàn thành.","reference":"Chương IV, mục 2 (Yêu cầu khác)","requirement":"Thời hạn bảo hành 12 tháng kể từ ngày nghiệm thu hoàn thành"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-02T17:07:18.536Z"}},"IB2600598723":{"u":"2026-11-03T11:51:40.192+00:00","d":{"by":"specs","basis":"specs","notes":["Chỉ đọc thông số kỹ thuật ở Chương V (tệp HSMT trên web), chưa phân tích cả HSMT.","Chương V không nêu số lượng máy phát điện trong phần đọc được (Bảng Phạm vi cung cấp hàng hóa không có trong văn bản).","Không nêu hãng, model, xuất xứ cụ thể, động cơ/đầu phát, bộ điều khiển, AVR, cấp cách điện, vỏ cách âm, bình nhiên liệu, ATS, cáp hay tiêu chuẩn riêng cho máy phát điện.","Dung tích xi lanh '870' không ghi đơn vị trong văn bản gốc.","Bảng PDF bị vỡ cột nên các dòng thông số được ghép theo thứ tự đọc; các dòng thông số máy phát điện nằm sau mục STT 8."],"result":{"keyInfo":{"bidName":"Gói thầu số 04: Mua sắm xuồng cao su, Flycam vận chuyển, Flycam giám sát, phao cứu sinh điều khiển từ xa, áo phao cứu sinh, máy tạo gió đeo vai, máy cưa xích, máy phát điện","notifyNo":"IB2600598723","generatorCapacity":"10 kVA dự phòng; 9 kVA liên tục"},"summary":null,"highlights":[],"technicalSpecs":[{"item":"Máy phát điện 10kva: Công suất","quote":"- Công suất dự phòng: 10 KVA\n- Công suất liên tục: 9 KVA","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Máy phát điện 10 kVA; công suất dự phòng 10 kVA; công suất liên tục 9 kVA"},{"item":"Máy phát điện 10kva: Điện áp","quote":"- Điện áp: 230V","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Điện áp 230V"},{"item":"Máy phát điện 10kva: Tần số","quote":"- Tần số định mức: 50HZ","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Tần số định mức 50HZ"},{"item":"Máy phát điện 10kva: Số pha","quote":"- Số pha: 1 pha","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"1 pha"},{"item":"Máy phát điện 10kva: Hệ số công suất","quote":"- Hệ số công suất: 1","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Hệ số công suất 1"},{"item":"Máy phát điện 10kva: Dòng điện","quote":"- Dòng điện: 39 A","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Dòng điện 39 A"},{"item":"Máy phát điện 10kva: Động cơ - số xi lanh và kiểu","quote":"- Số xi lanh: 2\n- Chu kỳ 4 thì kiểu chữ V","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Số xi lanh 2; chu kỳ 4 thì kiểu chữ V"},{"item":"Máy phát điện 10kva: Động cơ - kiểu hút khí","quote":"- Kiểu hút khí: Hút khí tự nhiên","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Hút khí tự nhiên"},{"item":"Máy phát điện 10kva: Động cơ - dung tích xi lanh","quote":"- Dung tích xi lanh: 870","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Dung tích xi lanh 870 (đơn vị không ghi trong văn bản)"},{"item":"Máy phát điện 10kva: Khởi động","quote":"- Kiểu khởi động: Đề điện","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Kiểu khởi động đề điện; hệ thống khởi động điện 12V"},{"item":"Máy phát điện 10kva: Hệ thống khởi động","quote":"- Hệ thống khởi động: Điện 12V","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Điện 12V"},{"item":"Máy phát điện 10kva: Bộ điều tốc","quote":"- Bộ điều tốc: Cơ khí","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Cơ khí"},{"item":"Máy phát điện 10kva: Hệ thống làm mát","quote":"- Hệ thống làm mát: Làm mát bằng gió","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Làm mát bằng gió"},{"item":"Máy phát điện 10kva: Mức tiêu hao nhiên liệu","quote":"- Mức tiêu hao nhiên liệu (100% tải): 265 g/KWh","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"265 g/KWh tại 100% tải"},{"item":"Máy phát điện 10kva: Độ ồn","quote":"- Độ ồn (cách 7m): 78 dB(A)","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"78 dB(A) đo cách 7m"},{"item":"Máy phát điện 10kva: Kích thước","quote":"- Kích thước (DxRxC mm): 1130 × 720 × 770","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"DxRxC 1130 × 720 × 770 mm"},{"item":"Máy phát điện 10kva: Trọng lượng","quote":"- Trọng lượng tổng (kg): 230 kg","reference":"Chương V, mục 1.2, bảng thông số, STT 8","requirement":"Trọng lượng tổng 230 kg"},{"item":"Máy phát điện: Tình trạng và năm sản xuất (yêu cầu chung)","quote":"Nhà thầu cam kết hàng hóa cung cấp cho gói thầu mới 100%, sản xuất\nnăm 2025 trở lại, có nguồn gốc xuất xứ rõ ràng.","reference":"Chương V, mục 1.2, Yêu cầu về kỹ thuật chung","requirement":"Hàng hóa mới 100%, sản xuất năm 2025 trở lại, có nguồn gốc xuất xứ rõ ràng"},{"item":"Máy phát điện: Bảo hành","quote":"Cam kết hàng hóa cung cấp cho gói thầu này được hưởng chế độ bảo\nhành và hỗ trợ kỹ thuật theo tiêu chuẩn của nhà sản xuất.","reference":"Chương V, mục 1.2, Yêu cầu về kỹ thuật chung","requirement":"Bảo hành và hỗ trợ kỹ thuật theo tiêu chuẩn của nhà sản xuất; tiếp nhận xử lý sự cố trong 24h; nếu hư hỏng do lỗi nhà sản xuất mà không khắc phục được thì thay mới 100%"},{"item":"Máy phát điện: Vận chuyển, lắp đặt","quote":"Hàng hóa được vận chuyển, lắp đặt, hướng dẫn sử dụng tại các đơn vị sử\ndụng trực tiếp theo yêu cầu của chủ đầu tư.","reference":"Chương V, mục 1.2, Ghi chú","requirement":"Hàng hóa được vận chuyển, lắp đặt, hướng dẫn sử dụng tại các đơn vị sử dụng trực tiếp theo yêu cầu của chủ đầu tư"}],"requiredDocuments":[],"restrictiveClauses":[],"qualificationRequirements":[],"questionsForClarification":[]},"status":"done","analyzedAt":"2026-11-03T11:51:38.890Z"}},"IB2600599817":{"u":"2026-11-04T04:53:37.349+00:00","d":{"by":"hsmt-worker","notes":["Đây là gói mua nhiên liệu và dầu nhờn, không phải mua máy phát điện. Vì vậy generatorCapacity để null và không có thông số máy phát nào.","Không có trong tài liệu được cung cấp: Chương I, Chương III Mục 1 và Mục 2, Chương IV (biểu mẫu, bảng giá, bảng khối lượng), Chương VI, Phần 4 (biểu mẫu hợp đồng).","Chương V không có khối lượng hàng hóa nên chưa thể ước tính đơn giá."],"result":{"keyInfo":{"budget":"4.957.400.000 đồng (Ngân sách nhà nước, chi thường xuyên)","bidForm":"Chào hàng cạnh tranh, trong nước, qua mạng","bidName":"Mua nhiên liệu và dầu nhờn chạy máy phát điện","investor":"BTL VÙNG 4 HẢI QUÂN","notifyNo":"IB2600599817","warranty":"03 tháng, tại Kho Xăng dầu Vùng 4 Hải quân","bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"70.000.000 VND; hiệu lực ≥ 90 ngày; dạng thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh; gấp 03 lần với nhà thầu có tên trong danh sách theo khoản 1 Điều 20 NĐ 214/2025/NĐ-CP","bidValidity":"≥ 60 ngày, kể từ ngày có thời điểm đóng thầu","closingTime":"07:30 ngày 13/11/2026 (mở thầu 08:30 ngày 13/11/2026)","contractType":"Trọn gói, giá hợp đồng cố định","deliveryTime":"7 ngày từ ngày ký hợp đồng (thời gian thực hiện gói thầu: 7 ngày)","procuringEntity":"BTL VÙNG 4 HẢI QUÂN","deliveryLocation":"Kho xăng dầu Vùng 4 Hải quân, Phường Bắc Cam Ranh, Tỉnh Khánh Hòa","evaluationMethod":"Năng lực, kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: Phương pháp giá thấp nhất","generatorCapacity":null},"summary":"Gói thầu \"Mua nhiên liệu và dầu nhờn chạy máy phát điện\" (TBMT IB2600599817) của BTL Vùng 4 Hải quân mua 3 mặt hàng: Xăng E5 Ron 92-II, DO 0,05S-II và Dầu nhờn động cơ Diesel 15w40. Đây là gói mua nhiên liệu, không phải mua tổ máy phát điện, nên trong tài liệu không có yêu cầu kỹ thuật nào về máy phát. Gói thầu theo hình thức chào hàng cạnh tranh, một giai đoạn một túi hồ sơ, qua mạng, hợp đồng trọn gói. Giá gói thầu là 4.957.400.000 đồng, thời gian thực hiện 7 ngày, đóng thầu 07:30 ngày 13/11/2026. Bảo đảm dự thầu 70.000.000 VND, hiệu lực ≥ 90 ngày. Nhà thầu phải có Giấy chứng nhận đủ điều kiện kinh doanh xăng dầu, kho chứa ≥ 3.000 m3, phòng thử nghiệm theo TCVN ISO/IEC 17025, xe xitec ≥ 100 m3/ngày, và phải đến làm việc với bên mời thầu, ký biên bản ra vào căn cứ quân sự Cam Ranh trước thời điểm đóng thầu.","highlights":[{"quote":"Nhà thầu có đủ điều kiện kinh doanh xăng dầu theo quy định của Nghị định 83/NĐ-CP ngày 03/9/2014 của Chính phủ về kinh doanh xăng dầu","title":"Gói mua xăng dầu, không phải máy phát điện; bắt buộc có giấy phép kinh doanh xăng dầu","detail":"Hàng hóa chỉ gồm xăng E5, dầu DO và dầu nhờn 15w40. Nhà thầu phải có Giấy chứng nhận đủ điều kiện buôn bán xăng dầu, kho ≥ 3.000 m3, phòng thử nghiệm ISO/IEC 17025 và xe xitec ≥ 100 m3/ngày. Thiếu bất kỳ mục nào sẽ bị đánh giá Không đạt.","category":"eligibility","severity":"critical","reference":"Chương III Mục 3, phần 2, tiêu chí 1–4","recommendation":"Khuyến nghị: chỉ tham dự nếu công ty (hoặc liên danh) có giấy phép buôn bán xăng dầu, kho và phương tiện đạt yêu cầu. Nếu không, nên bỏ qua gói này vì nằm ngoài lĩnh vực máy phát điện."},{"quote":"Không liên hệ với Bên mời thầu hoặc không đến làm việc, không hoàn thành hoặc không cùng ký vào biên bản để xác nhận cách ra vào đơn vị quân đội, thủ tục qua cửa, bàn giao nhập kho, nghiệm thu hàng hoá, đảm bảo tính an toàn bí mật của đơn vị quân đội.Không đạt","title":"Phải ký biên bản ra vào căn cứ Cam Ranh trước khi đóng thầu (07:30 ngày 13/11/2026)","detail":"Nhà thầu phải liên hệ số 0977192468, cử đại diện đến làm việc và ký biên bản trước thời điểm đóng thầu. Không có biên bản thì bị đánh giá Không đạt.","category":"deadline","severity":"critical","reference":"Chương III Mục 3, phần 2, tiêu chí 7","recommendation":"Khuyến nghị: nếu dự thầu, liên hệ ngay để đặt lịch làm việc tại Bắc Cam Ranh trước ngày 13/11/2026."},{"quote":"- Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 90 ngày.","title":"Bảo đảm dự thầu 70.000.000 VND, hiệu lực ≥ 90 ngày","detail":"Chỉ chấp nhận thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh. Phải nộp kèm tài liệu chứng minh thẩm quyền, hạn mức của người ký thư bảo lãnh. Mức gấp 03 lần áp dụng với nhà thầu có tên trong danh sách theo khoản 1 Điều 20 NĐ 214/2025/NĐ-CP.","category":"financial","severity":"critical","reference":"E-CDNT 18.2, 10.8","recommendation":"Khuyến nghị: yêu cầu ngân hàng phát hành thư có hiệu lực ≥ 90 ngày kể từ đóng thầu, kèm văn bản ủy quyền, phân cấp hạn mức của người ký."},{"quote":"Không có kho thuộc sở hữu của doanh nghiệp hoặc đồng sở hữu hoặc đi thuê sử dụng có dung tích ≥ 3.000 m3.","title":"Năng lực kho, xe xitec, phòng thử nghiệm, giấy phép vận chuyển hàng nguy hiểm","detail":"Mỗi tiêu chí đều là Đạt/Không đạt và đều yêu cầu tài liệu chứng minh: hồ sơ kho, đăng ký đăng kiểm hoặc hợp đồng thuê xe, giấy phép vận chuyển hàng nguy hiểm về cháy nổ, chứng chỉ PCCC và CNCH của nhân viên.","category":"technical","severity":"critical","reference":"Chương III Mục 3, phần 2, tiêu chí 2–6","recommendation":"Khuyến nghị: lập danh mục tài liệu chứng minh cho từng tiêu chí trước khi quyết định dự thầu."},{"quote":"trong thời gian từ năm 2024 đến năm 2026","title":"Khung thời gian hợp đồng tương tự mâu thuẫn giữa hai chương","detail":"E-ĐKC 9 ghi \"từ năm 2023 đến năm 2025\", còn Chương V ghi \"từ năm 2024 đến năm 2026\". Tiêu chí uy tín lại tính từ 01/01/2022. Chương III Mục 2 (năng lực, kinh nghiệm) không có trong tài liệu được cung cấp, nên chưa rõ số lượng và giá trị hợp đồng tương tự yêu cầu.","category":"documents","severity":"warning","reference":"Chương V, Mục 1.2; E-ĐKC 9","recommendation":"Khuyến nghị: chọn hợp đồng hoàn thành nằm trong cả hai khoảng (2024–2025) và gửi câu hỏi làm rõ."},{"quote":"1%/ ngày cho đến khi nội dung công việc đó được thực hiện. Chủ đầu tư sẽ khấu trừ đến 8%.","title":"Phạt chậm 1%/ngày, tối đa 8%; không tạm ứng; thanh toán 100% sau thanh lý","detail":"Thời hạn giao hàng chỉ 7 ngày, tính cả ngày nghỉ và ngày lễ. Hợp đồng có bảo đảm thực hiện 6%, bồi thường toàn bộ thiệt hại thực tế, giá cố định và không điều chỉnh thuế. Nhà thầu phải ứng toàn bộ vốn hàng hóa.","category":"contract","severity":"warning","reference":"E-ĐKC 13.1, 14.2, 22, 5.2","recommendation":"Khuyến nghị: tính chi phí vốn và rủi ro biến động giá xăng dầu vào giá chào, vì giá hợp đồng cố định."},{"quote":"Cho bên mua gửi hàng (không tính phí, không tính hao hụt) khi bên mua chưa sẵn sàng sức chứa. Cho bên mua gửi hàng đến sau 31/12/2026 không vượt quá về số lượng được quy định trong hợp đồng.","title":"Thu hồi toàn bộ lô hàng nếu mẫu lưu không đạt trong 03 tháng","detail":"Ngoài ra, nhà thầu phải cho bên mua gửi hàng miễn phí, không tính hao hụt, kể cả sau 31/12/2026. Bên mua được thay đổi đột xuất kế hoạch lấy hàng, và nhà thầu phải giao 24/24 trong vòng 24 giờ.","category":"risk","severity":"warning","reference":"E-ĐKC 21.1; Chương III Mục 3, tiêu chí 3","recommendation":"Khuyến nghị: tính chi phí lưu kho và hao hụt vào giá; làm rõ thời hạn gửi hàng tối đa."},{"quote":null,"title":"Thiếu khối lượng hàng hóa và nhiều chương HSMT","detail":"Bảng Chương V chỉ có tên hàng và tiêu chuẩn, không có khối lượng. Các chương sau không có trong tài liệu được cung cấp: Chương I, Chương III Mục 1–2, Chương IV (biểu mẫu, bảng giá 12.1), Chương VI và Phần 4 (biểu mẫu hợp đồng).","category":"documents","severity":"warning","reference":"Danh sách chương HSMT","recommendation":"Khuyến nghị: tải đủ E-HSMT trên muasamcong (đặc biệt bảng khối lượng ở Chương IV) trước khi tính giá."},{"quote":"- Đề xuất thời gian thực hiện không quá 07 ngày (bao gồm cả ngày nghỉ và ngày lễ)Không đạt","title":"Lỗi soạn thảo ở tiêu chí tiến độ","detail":"Mức Đạt ghi \"không vượt quá 07 ngày\", nhưng mức Không đạt lại ghi \"không quá 07 ngày\". Tiêu chí 4.1 còn nhắc \"đào tạo hướng dẫn sử dụng\", không phù hợp với hàng nhiên liệu.","category":"other","severity":"info","reference":"Chương III Mục 3, tiêu chí 4.1","recommendation":"Khuyến nghị: đề xuất đúng 07 ngày hoặc ít hơn và nêu rõ là bao gồm ngày nghỉ, ngày lễ."}],"contractTerms":[{"term":"Phạt chậm giao hàng","quote":"1%/ ngày cho đến khi nội dung công việc đó được thực hiện.","reference":"Chương VII, E-ĐKC 22","requirement":"1%/ngày, khấu trừ vào giá hợp đồng"},{"term":"Mức phạt tối đa","quote":"Chủ đầu tư sẽ khấu trừ đến 8%. Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, E-ĐKC 22","requirement":"8%; khi đạt mức tối đa, chủ đầu tư có thể chấm dứt hợp đồng"},{"term":"Bồi thường thiệt hại","quote":"2. Bồi thường thiệt hại: Áp dụng\nToàn bộ thiệt hại thực tế","reference":"Chương VII, E-ĐKC 22","requirement":"Áp dụng: toàn bộ thiệt hại thực tế"},{"term":"Tạm ứng","quote":"Tạm ứng: Không","reference":"Chương VII, E-ĐKC 13.1","requirement":"Không có tạm ứng"},{"term":"Thanh toán","quote":"Chuyển khoản thanh toán một lần 100% giá trị hợp đồng sau khi nhà thầu hoàn thành xong tất cả các hạng mục công việc, nhà thầu xuất hóa đơn hợp lệ, hai bên tiến hành thanh lý hợp đồng và nhà thầu có văn bản đề nghị thanh toán. Thời hạn thanh toán trong vòng 30 ngày","reference":"Chương VII, E-ĐKC 14.2","requirement":"Chuyển khoản một lần 100% sau khi hoàn thành, xuất hóa đơn, thanh lý hợp đồng và có đề nghị thanh toán; thanh toán trong vòng 30 ngày"},{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 6 % giá hợp đồng","reference":"Chương VII, E-ĐKC 5.2, 5.4","requirement":"6% giá hợp đồng. Hiệu lực đến khi bàn giao toàn bộ hàng và ký nghiệm thu, thanh lý. Hoàn trả 30 ngày sau khi nhà thầu hoàn thành nghĩa vụ."},{"term":"Thời gian bảo hành","quote":"Thời hạn bảo hành là: 03 tháng","reference":"Chương VII, E-ĐKC 23.3, 23.5, 23.6","requirement":"03 tháng tại Kho Xăng dầu Vùng 4 Hải quân; thời hạn sửa chữa, thay thế 10 ngày"},{"term":"Thời hạn giao hàng","quote":"thời gian giao hàng 7 ngày từ ngày ký hợp đồng","reference":"Chương VII, E-ĐKC 9","requirement":"7 ngày từ ngày ký hợp đồng"},{"term":"Nghiệm thu","quote":"Lấy mẫu, kiểm tra phân tích chất lượng trước khi bàn giao hàng hóa. Trong thời hạn 03 tháng kể từ ngày nghiệm thu, bàn giao hàng hóa, nếu có kết quả phân tích chất lượng của mẫu lưu không đạt yêu cầu, nhà thầu có trách nhiệm thu hồi, thay thế toàn bộ lô hàng đã bàn gia cho bên mua","reference":"Chương VII, E-ĐKC 21.1, 21.2","requirement":"Lấy mẫu phân tích chất lượng trước khi bàn giao, tại BTL Vùng 4 Hải quân. Nếu mẫu lưu không đạt trong 03 tháng, nhà thầu thu hồi và thay thế toàn bộ lô hàng."},{"term":"Điều chỉnh giá","quote":"Điều chỉnh thuế: Không được phép","reference":"Chương VII, E-ĐKC 11.2, 12.3","requirement":"Giá hợp đồng cố định; không được điều chỉnh thuế"},{"term":"Chấm dứt hợp đồng","quote":"Khi đạt đến mức phạt tối đa, Chủ đầu tư có thể xem xét chấm dứt hợp đồng theo quy định tại Mục 29 E-ĐKC.","reference":"Chương VII, E-ĐKC 22","requirement":"Chủ đầu tư có thể xem xét chấm dứt khi tiền phạt đạt mức tối đa 8%"},{"term":"Vận chuyển","quote":"Việc vận chuyển hàng hóa đến địa điểm dự án, bao gồm cả bảo hiểm và lưu kho theo quy định trong hợp đồng, do Nhà thầu thực hiện; các chi phí liên quan được tính trong giá hợp đồng","reference":"Chương VII, E-ĐKC 20.1","requirement":"Nhà thầu tự vận chuyển đến địa điểm dự án, kể cả bảo hiểm và lưu kho; chi phí đã tính trong giá hợp đồng"},{"term":"Giải quyết tranh chấp","quote":"Thời gian để tiến hành hòa giải: 15 ngày kể từ ngày phát sinh tranh chấp","reference":"Chương VII, E-ĐKC 7.2","requirement":"Hòa giải trong 15 ngày; nếu không thành thì đưa ra Tòa án nhân dân tỉnh Khánh Hòa"}],"technicalSpecs":[{"item":"Xăng E5 Ron 92-II","quote":"01\nXăng E5 Ron 92-II\nTCVN 8063:2024","reference":"Chương V, Mục 1.2","requirement":"Đáp ứng TCVN 8063:2024. Khối lượng không có trong tài liệu được cung cấp."},{"item":"Dầu Diesel DO 0,05S-II","quote":"02\n DO 0,05S-II\nTCVN 5689:2024","reference":"Chương V, Mục 1.2","requirement":"Đáp ứng TCVN 5689:2024. Khối lượng không có trong tài liệu được cung cấp."},{"item":"Dầu nhờn động cơ Diesel 15w40","quote":"03\n Dầu nhờn động cơ Diesel 15w40\nQCVN14: 2018/BKHCN","reference":"Chương V, Mục 1.2","requirement":"Đáp ứng QCVN14: 2018/BKHCN. Khối lượng không có trong tài liệu được cung cấp."},{"item":"Tình trạng, năm sản xuất hàng hóa","quote":"Cam kết tất cả hàng hóa cung cấp mới 100%, sản xuất từ tháng 01/2026, có nguồn gốc, xuất xứ rõ ràng, cung cấp tài liệu chứng minh.","reference":"Chương V, Mục 1.2; E-ĐKC 9; Chương III Mục 3, tiêu chí 2.2","requirement":"Hàng mới 100%, sản xuất từ tháng 01/2026, có nguồn gốc, xuất xứ rõ ràng, có tài liệu chứng minh"},{"item":"Tài liệu nhập khẩu và chất lượng","quote":"Đối với hàng hóa nhập khẩu phải cam kết cung cấp các tài liệu nhập khẩu hàng hóa trước khi giao hàng (bản gốc hoặc bản sao có chứng thực, nếu nộp bản sao thì phải có bản gốc để đối chứng) gồm: Giấy chứng nhận xuất xứ hàng hóa (C/O); Giấy chứng nhận chất lượng hàng hóa (C/Q). Phiếu phân tích chất lượng nhiên liệu, dầu mỡ của cơ quan chức năng có thẩm quyền.","reference":"Chương V, Mục 1.2","requirement":"Với hàng nhập khẩu: cung cấp C/O, C/Q trước khi giao hàng (bản gốc hoặc bản sao chứng thực). Phải có phiếu phân tích chất lượng nhiên liệu, dầu mỡ của cơ quan chức năng có thẩm quyền."},{"item":"Kê khai thông số và catalogue","quote":"Nhà thầu phải kê khai đầy đủ thông tin về thông số kỹ thuật, nguồn gốc xuất xứ, nhà sản xuất, ký mã hiệu/model (nếu có) của hàng hóa do nhà thầu đề xuất theo mẫu quy định tại Chương V, E-HSMT.","reference":"Chương III Mục 3, tiêu chí 2.1","requirement":"Kê khai đầy đủ thông số kỹ thuật, nguồn gốc xuất xứ, nhà sản xuất, ký mã hiệu/model (nếu có). Gửi kèm catalogue hoặc tài liệu kỹ thuật bằng tiếng Anh hoặc tiếng Việt."},{"item":"Kiểm tra, thử nghiệm","quote":"Các kiểm tra và thử nghiệm cần tiến hành gồm có: lẫy mẫu kiểm tra phân tích chất lượng xăng dầu trước khi nhập.","reference":"Chương V, Mục 3; E-ĐKC 21.1","requirement":"Lấy mẫu kiểm tra phân tích chất lượng trước khi nhập. Nếu mẫu lưu không đạt trong vòng 03 tháng kể từ nghiệm thu, nhà thầu phải thu hồi và thay thế toàn bộ lô hàng."},{"item":"Đóng gói, niêm phong khi giao","quote":"Hàng hóa được vận chuyển đến kho xăng dầu Vùng 4 Hải quân phải có đầy đủ niêm phong, kẹp chì, phiếu xuất kho, phiếu phân tích chất lượng, chai mẫu và các giấy tờ kèm theo theo yêu cầu của HSMT","reference":"E-ĐKC 18.2","requirement":"Hàng giao đến kho phải có niêm phong, kẹp chì, phiếu xuất kho, phiếu phân tích chất lượng và chai mẫu"},{"item":"Biện pháp tổ chức cung cấp","quote":"Nhà thầu có khả năng giao hàng 24/24 kể cả các ngày nghỉ lễ trong năm; có thể chia nhỏ làm nhiều lần giao hàng trong ngày (mỗi lần tối thiểu 10 m3). Có khả năng giao hàng trong vòng 24 giờ kể từ khi bên mua yêu cầu.","reference":"Chương III Mục 3, tiêu chí 3","requirement":"Dùng tàu, xà lan hoặc ô tô xitec hợp pháp. Bên mua được gửi hàng không tính phí và hao hụt, được lấy hàng theo đợt và thay đổi đột xuất. Nhà thầu giao 24/24 kể cả ngày lễ, mỗi lần tối thiểu 10 m3, giao trong vòng 24 giờ kể từ khi bên mua yêu cầu. Phải đáp ứng quy định PCCC của Bộ Quốc phòng."},{"item":"Tiến độ","quote":"Đề xuất thời gian thực hiện không vượt quá 07 ngày (bao gồm cả ngày nghỉ và ngày lễ)","reference":"Chương III Mục 3, tiêu chí 4.1, 4.2","requirement":"Thời gian thực hiện không vượt quá 07 ngày, bao gồm cả ngày nghỉ và ngày lễ. Phải có bảng tiến độ chi tiết."},{"item":"Bảo hành, hỗ trợ, thu hồi","quote":"Nhà thầu có phương án bảo hành, thời gian thực hiện bảo hành khi có sự cố trong vòng 24 giờ kể từ khi nhận được thông tin yêu cầu bảo hành của Chủ đầu tư","reference":"Chương III Mục 3, tiêu chí 5.1–5.3","requirement":"Có nhân sự xử lý yêu cầu trong ≤ 08 giờ. Thực hiện bảo hành khi có sự cố trong vòng 24 giờ. Có cam kết thu hồi và thay thế hàng không đạt chất lượng."}],"requiredDocuments":["Bảo đảm dự thầu 70.000.000 VND (thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh, hiệu lực ≥ 90 ngày) kèm tài liệu chứng minh thẩm quyền, hạn mức của người ký","Bản sao chứng thực hợp đồng tương tự (Mẫu số 03), kèm biên bản nghiệm thu hoặc hóa đơn","Scan bản gốc Giấy chứng nhận đăng ký kinh doanh","Giấy xác nhận hoàn thành nghĩa vụ thuế (không nợ thuế)","Cam kết cung cấp tài liệu chứng minh tính hợp pháp, hợp lệ của hàng hóa","Báo cáo tài chính 2023–2025, tờ khai thuế, biên bản kiểm tra quyết toán thuế","Giấy chứng nhận đủ điều kiện buôn bán xăng dầu","Địa chỉ và tài liệu phòng thử nghiệm TCVN ISO/IEC 17025","Tài liệu chứng minh kho ≥ 3.000 m3 (hồ sơ thiết kế, hợp đồng thuê…)","Đăng ký, đăng kiểm hoặc hợp đồng thuê xe xitec, tàu dầu","Giấy phép vận chuyển hàng hóa nguy hiểm về cháy, nổ","Chứng chỉ PCCC và CNCH của nhân viên vận chuyển, bàn giao","Biên bản xác nhận thủ tục ra vào căn cứ quân sự Cam Ranh (ký trước khi đóng thầu)","Bảng kê thông số kỹ thuật, xuất xứ, nhà sản xuất, catalogue của 3 mặt hàng","Văn bản cam kết tính hợp lệ của hàng hóa (mới 100%, sản xuất từ 01/2026, C/O, C/Q với hàng nhập khẩu)","Biện pháp tổ chức cung cấp và bảng tiến độ chi tiết (≤ 07 ngày)","Cam kết bảo hành, hỗ trợ (≤ 08 giờ, 24 giờ) và cam kết thu hồi, thay thế hàng hóa","Bản cam kết uy tín nhà thầu","Bảng chào giá theo Mẫu số 12.1 Chương IV"],"restrictiveClauses":["Kho chứa ≥ 3.000 m3 và cho gửi hàng miễn phí, không hao hụt đến hết 31/12/2026 (và cả sau 31/12/2026 theo tiêu chí 3)","Năng lực xe xitec ≥ 100 m3/ngày; tàu dầu có dung tích lớn hơn khối lượng hàng theo KHLCNT","Bắt buộc đến trực tiếp căn cứ Cam Ranh ký biên bản trước thời điểm đóng thầu, chỉ trong khoảng 9 ngày kể từ ngày đăng tải","Phải sở hữu hoặc thuê phòng thử nghiệm TCVN ISO/IEC 17025","Giao hàng 24/24 kể cả ngày lễ, trong vòng 24 giờ, mỗi lần tối thiểu 10 m3; bên mua được thay đổi đột xuất kế hoạch lấy hàng","Hàng phải sản xuất từ tháng 01/2026"],"qualificationRequirements":[{"quote":"Tài liệu chứng minh: Giấy chứng nhận đủ điều kiện buôn bán xăng dầu được cơ quan chức năng cấp theo quy định của Nghị định 83/NĐ-CP ngày 03/9/2014 của Chính phủ","reference":"Chương III Mục 3, phần 2, tiêu chí 1","requirement":"Có Giấy chứng nhận đủ điều kiện buôn bán xăng dầu theo NĐ 83/2014/NĐ-CP và NĐ 95/2021/NĐ-CP"},{"quote":"Có sở hữu/đi thuê phòng thử nghiệm theo TCVN ISO/IEC 17025","reference":"Chương III Mục 3, phần 2, tiêu chí 2","requirement":"Sở hữu hoặc thuê phòng thử nghiệm theo TCVN ISO/IEC 17025; cung cấp địa chỉ phòng thử nghiệm"},{"quote":"Có kho thuộc sở hữu của doanh nghiệp hoặc đồng sở hữu hoặc đi thuê sử dụng có dung tích ≥ 3.000 m3. Cho gửi hàng tại kho không tính phí, hao hụt đến hết 31/12/2026.","reference":"Chương III Mục 3, phần 2, tiêu chí 3","requirement":"Kho chứa ≥ 3.000 m3 (sở hữu, đồng sở hữu hoặc đi thuê); cho bên mua gửi hàng không tính phí, hao hụt đến hết 31/12/2026"},{"quote":"Đối với xe xitec có tổng năng lực vận chuyển đối với xe xitec ≥ 100 m3/ngày (tương đương với lượng cấp phát nhiên liệu bình quân/ngày của bên mua); đối với tàu dầu có dung tích lớn hơn khối lượng hàng theo kế hoạch lựa chọn nhà thầu được phê duyệt.","reference":"Chương III Mục 3, phần 2, tiêu chí 4","requirement":"Phương tiện vận chuyển đường bộ và đường thủy: xe xitec có tổng năng lực ≥ 100 m3/ngày; tàu dầu có dung tích lớn hơn khối lượng hàng theo KHLCNT; nộp đăng ký, đăng kiểm hoặc hợp đồng thuê"},{"quote":"Các phương tiện vận chuyển phải có giấy phép vận chuyển hàng hóa nguy hiểm về cháy, nổ","reference":"Chương III Mục 3, phần 2, tiêu chí 5","requirement":"Phương tiện có giấy phép vận chuyển hàng hóa nguy hiểm về cháy, nổ"},{"quote":"Yêu cầu tài liệu: Các chứng chỉ đào tạo nghiệp vụ phòng cháy chữa cháy và CNCH","reference":"Chương III Mục 3, phần 2, tiêu chí 6","requirement":"Nhân viên vận chuyển, bàn giao có chứng chỉ nghiệp vụ PCCC và CNCH"},{"quote":"Trước thời điểm đóng thầu, các nhà thầu tham dự phải liên hệ với Bên mời thầu theo số điện thoại (0977192468) cử đại diện đến làm việc và cùng ký vào biên bản xác nhận cách ra vào đơn vị quân đội, thủ tục qua cửa, bàn giao nhập kho, nghiệm thu hàng hoá, đảm bảo tính an toàn, bí mật của đơn vị quân đội.","reference":"Chương III Mục 3, phần 2, tiêu chí 7","requirement":"Trước thời điểm đóng thầu, cử đại diện đến làm việc với bên mời thầu và ký biên bản xác nhận thủ tục ra vào căn cứ quân sự Cam Ranh"},{"quote":"Nhà thầu đã từng thực hiện các hợp đồng tương tự gói thầu này về việc cung cấp Xăng, Diesel đã hoàn thành, với tư cách là nhà thầu chính hoặc nhà thầu phụ tại Việt Nam trong thời gian từ năm 2024 đến năm 2026","reference":"Chương V, Mục 1.2; E-ĐKC 9 (ghi \"từ năm 2023 đến năm 2025\"); E-CDNT 10.8","requirement":"Có hợp đồng tương tự cung cấp Xăng, Diesel đã hoàn thành. Hai chỗ ghi khung thời gian khác nhau: 2023–2025 (ĐKCT 9) và 2024–2026 (Chương V). Nộp bản sao chứng thực hợp đồng, biên bản nghiệm thu hoặc hóa đơn."},{"quote":"Nộp báo cáo tài chính từ năm 2023 đến năm 2025, tờ khai thuế, biên bản kiểm tra quyết toán thuế để cung cấp thông tin chứng minh tình hình tài chính lành mạnh của nhà thầu; Giá trị tài sản ròng của nhà thầu trong năm gần nhất phải dương.","reference":"Chương V, Mục 1.2; E-ĐKC 9","requirement":"Năng lực tài chính: nộp BCTC 2023–2025, tờ khai thuế, biên bản kiểm tra quyết toán thuế; giá trị tài sản ròng năm gần nhất phải dương"},{"quote":"Uy tín của nhà thầu thông qua việc thực hiện các hợp đồng tương tự trước đó trong thời gian 03 năm gần đây (tính từ thời điểm 01/01/2022)","reference":"Chương III Mục 3, tiêu chí 5 (Uy tín)","requirement":"Uy tín: không có hợp đồng tương tự chậm tiến độ hoặc bỏ dở do lỗi nhà thầu (từ 01/01/2022); không bị xử phạt hành chính trong sản xuất kinh doanh; không gian lận; nhà thầu lập bản cam kết"},{"quote":"5) Giấy xác nhận đã hoàn thành nghĩa vụ thuế (không nợ thuế) của cơ quan chức năng có thẩm quyền","reference":"E-CDNT 10.8","requirement":"Giấy xác nhận hoàn thành nghĩa vụ thuế (không nợ thuế)"}],"questionsForClarification":["Đề nghị cung cấp khối lượng cụ thể của từng mặt hàng (Xăng E5 Ron 92-II, DO 0,05S-II, Dầu nhờn 15w40).","Khung thời gian hợp đồng tương tự là 2023–2025 (E-ĐKC 9) hay 2024–2026 (Chương V)? Số lượng và giá trị hợp đồng tương tự tối thiểu là bao nhiêu?","Thời gian thực hiện 07 ngày áp dụng thế nào khi bên mua được lấy hàng theo đợt tháng/tuần/ngày và gửi hàng đến sau 31/12/2026? Thời hạn gửi hàng tối đa là khi nào?","Tiêu chí 4.1 ghi \"Không đạt\" khi \"không quá 07 ngày\": đề nghị xác nhận mức Không đạt là vượt quá 07 ngày.","Có thể đến làm việc, ký biên bản ra vào căn cứ Cam Ranh vào những ngày, giờ nào trước 07:30 ngày 13/11/2026?","Tàu dầu \"có dung tích lớn hơn khối lượng hàng theo kế hoạch lựa chọn nhà thầu\" là bao nhiêu m3?"]},"status":"done","analyzedAt":"2026-11-04T04:53:35.433Z"}},"IB2600601812":{"u":"2026-11-09T03:15:35.531+00:00","d":{"by":"hsmt-worker","notes":["Gói chào giá trực tuyến rút gọn không có tab Hồ sơ mời thầu. Chỉ có TBMT, QĐ 10821/QĐ-ĐLPC (phê duyệt PA-DT) và QĐ 11840/QĐ-ĐLPC (KHLCNT). Không có trong tài liệu được cung cấp: tiêu chuẩn đánh giá, yêu cầu năng lực - kinh nghiệm, điều kiện hợp đồng, danh mục tài liệu phải nộp. Vì vậy qualificationRequirements và requiredDocuments để trống.","'Phương án kỹ thuật – dự toán kèm theo' được QĐ 10821 viện dẫn nhưng không có trong dữ liệu.","'Công suất tối đa ≥ 110 kVA' (động cơ ≥ 110 kVA/88kW) không được hồ sơ gọi là 'dự phòng/standby', nên standbyKva và standbyKw để null.","primeKw = 80 lấy từ dòng 'Công suất liên tục ≥ 100 kVA/80kW' của mục II (động cơ), không phải quy đổi."],"result":{"keyInfo":{"budget":"466.000.000 VND (giá trần/giá gói thầu, lập trên cơ sở thuế GTGT 10%); bước giá 1.300.000 VND","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Gói thầu 01/TB.2027: Cung cấp máy phát điện 100kVA","investor":"CÔNG TY ĐIỆN LỰC ĐẮK LẮK - CHI NHÁNH TỔNG CÔNG TY ĐIỆN LỰC MIỀN TRUNG","notifyNo":"IB2600601812 (phiên bản 00, đăng tải 09/11/2026 08:12); KHLCNT PL2600334705","warranty":"≥ 12 tháng","bidMethod":"Một giai đoạn một túi hồ sơ (theo Phụ lục QĐ KHLCNT số 11840/QĐ-ĐLPC)","bidSecurity":null,"bidValidity":"60 ngày","closingTime":"10:00 16/11/2026 (kết thúc chào giá trực tuyến; bắt đầu 08:00 13/11/2026)","contractType":"Đơn giá cố định","deliveryTime":"Thời gian thực hiện gói thầu 90 ngày; Ngày giao hàng sớm nhất: 30, Ngày giao hàng muộn nhất: 90","procuringEntity":"CÔNG TY ĐIỆN LỰC ĐẮK LẮK - CHI NHÁNH TỔNG CÔNG TY ĐIỆN LỰC MIỀN TRUNG","deliveryLocation":"Số 53 Trần Quý Cáp - Phường Buôn Ma Thuột-tỉnh Đắk Lắk","evaluationMethod":null,"generatorCapacity":"Công suất liên tục ≥ 100 kVA (động cơ ≥ 100 kVA/80kW); công suất tối đa ≥ 110 kVA (động cơ ≥ 110 kVA/88kW)"},"summary":"Công ty Điện lực Đắk Lắk (chi nhánh Tổng công ty Điện lực miền Trung) mua 01 bộ máy phát điện diesel 100kVA, 3 pha, có vỏ giảm âm, kèm tủ ATS, ắc quy, bộ giảm âm và bồn nhiên liệu. Hồ sơ nêu đích danh nhãn hiệu/hãng 'Huyndai', mã hiệu 'DHY110K SE'; cụm 'hoặc tương đương' chỉ xuất hiện ở xuất xứ 'Trung Quốc'. Gói thầu theo hình thức chào giá trực tuyến rút gọn, hợp đồng đơn giá cố định, giá trần 466.000.000 VND (tính thuế GTGT 10%), bước giá 1.300.000 VND. Phiên chào giá trực tuyến chạy từ 08:00 13/11/2026 đến 10:00 16/11/2026, hiệu lực đơn dự thầu 60 ngày. Thời gian thực hiện là 90 ngày, giao hàng tại Số 53 Trần Quý Cáp, Buôn Ma Thuột, bảo hành ≥ 12 tháng. Dữ liệu không có chương Điều kiện hợp đồng, tiêu chuẩn đánh giá hay yêu cầu năng lực.","highlights":[{"quote":"Thời điểm kết thúc chào giá trực tuyến 16/11/2026 10:00","title":"Phiên chào giá trực tuyến 13/11 – 16/11/2026","detail":"Chào giá từ 08:00 13/11/2026 đến 10:00 16/11/2026, bước giá 1.300.000 VND, giá trần 466.000.000 VND. Hôm nay là 09/11/2026, còn khoảng 7 ngày để chốt hàng, giá và hồ sơ kỹ thuật.","category":"deadline","severity":"critical","reference":"TBMT – Thông tin chào giá","recommendation":"Khuyến nghị: chốt báo giá NCC và giá sàn nội bộ trước 12/11; chuẩn bị chữ ký số và tài khoản trước 08:00 13/11."},{"quote":"Cung cấp 01 máy phát điện 100kVA hãng Huyndai/Trung Quốc","title":"Chỉ định nhãn hiệu Huyndai, mã hiệu DHY110K SE","detail":"Các cột Nhãn hiệu, Hãng sản xuất, Ký mã hiệu và mục I.3–I.4 nêu cố định 'Huyndai' / 'DHY110K SE'. Chỉ xuất xứ có cụm 'hoặc tương đương'. QĐ KHLCNT cũng ghi 'hãng Huyndai/Trung Quốc'. Hồ sơ không nói chào nhãn hiệu khác có được chấp nhận hay không.","category":"technical","severity":"critical","reference":"Mẫu số 02B, mục I.2–I.4; Phụ lục QĐ 11840/QĐ-ĐLPC","recommendation":"Khuyến nghị: ưu tiên chào đúng mã DHY110K SE. Hỏi bên mời thầu xem có chấp nhận hàng tương đương khác nhãn hiệu/mã hiệu không."},{"quote":"Tiêu hao nhiên liệu ở mức 50% tải ≤ 15 lít/giờ","title":"Các chỉ tiêu định lượng dễ bị loại","detail":"Tiêu hao nhiên liệu ≤ 25 lít/giờ (100% tải) và ≤ 15 lít/giờ (50% tải). Bình nhiên liệu ≥ 170 lít, vỏ thép ≥ 2mm, cách âm chống cháy 20 ÷ 50mm. Cấp cách điện H, dao động điện áp ≤ ± 1% Uđm, động cơ turbo tăng áp, phun trực tiếp điều khiển điện tử, điều tốc điện tử.","category":"technical","severity":"critical","reference":"Mẫu số 02B, mục I.13–I.19, II.9–II.16, III.11–III.12, V.5–V.7","recommendation":"Khuyến nghị: đối chiếu từng chỉ tiêu với datasheet hãng của model chào. Đính kèm tài liệu chứng minh cho mỗi chỉ tiêu."},{"quote":"Chức năng điều khiển từ xa qua cổng Internet/5G, điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển","title":"Bộ điều khiển phải điều khiển từ xa qua Internet/5G","detail":"Bộ điều khiển kỹ thuật số phải điều khiển đóng mở máy và đọc thông số từ xa qua Internet/5G. Phải có cổng kiểm soát từ xa, cổng USB, cổng đọc dữ liệu động cơ, gắn trên máy và có đèn chiếu sáng.","category":"technical","severity":"critical","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.4, IV.7, IV.9","recommendation":"Khuyến nghị: xác nhận bộ điều khiển kèm module truyền thông Internet/4G-5G và tính chi phí module vào giá."},{"quote":"Năm sản xuất Từ 2026 trở về sau","title":"Phải kê khai cụ thể nhiều thông số","detail":"Nhiều mục ghi 'Nêu cụ thể': nước SX, nhà SX, mã hiệu, năm SX của động cơ, đầu phát, bộ điều khiển, vỏ, ATS. Ngoài ra có số xy lanh, tỉ số nén, hành trình xilanh, kích thước, trọng lượng. Hàng phải mới 100%, sản xuất từ 2026 trở về sau.","category":"documents","severity":"critical","reference":"Mẫu số 02B","recommendation":"Khuyến nghị: lấy đủ thông tin từ NCC trước khi chào giá, không để trống mục 'Nêu cụ thể'."},{"quote":"Dòng tải định mức ≥ 150A","title":"Dòng ATS ≥ 150A sát dòng định mức máy","detail":"Dòng định mức tính từ số liệu hồ sơ: I = S / (√3 × U) = 100.000 VA / (1,732 × 380 V) ≈ 151,9 A. Đầu vào là công suất liên tục 100 kVA và điện áp 380V. Mức tối thiểu 150A thấp hơn dòng này.","category":"technical","severity":"warning","reference":"Mẫu số 02B, Yêu cầu khác, mục VI.5","recommendation":"Khuyến nghị: chọn ATS cấp dòng cao hơn (ví dụ 160A) để vẫn đáp ứng '≥ 150A' và an toàn vận hành."},{"quote":"Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB","title":"Độ ồn và khí thải ghi không rõ","detail":"Độ ồn ghi '≤ 70±5dB', không rõ ngưỡng là 70 hay 75 và không ghi dB(A). Tiêu chuẩn khí thải chỉ ghi chung, không nêu cấp cụ thể.","category":"technical","severity":"warning","reference":"Mẫu số 02B, mục II.15, II.19","recommendation":"Khuyến nghị: chào model có độ ồn ≤ 70 dB(A)@7m nếu được. Gửi câu hỏi làm rõ."},{"quote":null,"title":"Không có chương điều kiện hợp đồng, tiêu chuẩn đánh giá, năng lực","detail":"Gói chào giá trực tuyến rút gọn không có tab Hồ sơ mời thầu. Dữ liệu chỉ gồm TBMT, QĐ phê duyệt PA-DT và QĐ KHLCNT. Không có trong tài liệu được cung cấp: phạt chậm giao hàng, thanh toán, tạm ứng, bảo đảm thực hiện hợp đồng, nghiệm thu, tiêu chuẩn đánh giá, yêu cầu năng lực - kinh nghiệm, bảo đảm dự thầu.","category":"contract","severity":"warning","reference":null,"recommendation":"Khuyến nghị: kiểm tra lại trên muasamcong (tab/tệp đính kèm khác, dự thảo hợp đồng) hoặc hỏi bên mời thầu trước khi chào giá."},{"quote":"Giá gói thầu được lập trên cơ sở dự toán thuế GTGT 10%. Trong quá trình lựa chọn nhà thầu, ký hợp đồng, Chủ đầu tư thực hiện theo chính sách thuế GTGT hiện hành","title":"Giá trần và thuế GTGT","detail":"Giá trần 466.000.000 VND, lập trên cơ sở thuế GTGT 10%. TBMT yêu cầu chào với GTGT 10%. QĐ KHLCNT thêm rằng chủ đầu tư thực hiện theo chính sách thuế GTGT hiện hành. Chi phí dự phòng 0%.","category":"financial","severity":"info","reference":"Mẫu số 02B, Ghi chú; Phụ lục QĐ 11840/QĐ-ĐLPC","recommendation":"Khuyến nghị: tính giá với GTGT 10% theo TBMT."},{"quote":"Căn cứ Nghị định số 214/2025/NÐ-CP ngày 04/8/2025 của Chính phủ về Quy định chi tiết một số điều và biện pháp thi hành Luật Đấu thầu về lựa chọn nhà thầu;","title":"Căn cứ pháp lý","detail":"Các quyết định viện dẫn Luật Đấu thầu 22/2023/QH15 (sửa đổi bởi Luật 57/2024/QH15 và 90/2025/QH15), Nghị định 214/2025/NĐ-CP, Nghị định 349/2026/NĐ-CP và Thông tư 79/2025/TT-BTC.","category":"other","severity":"info","reference":"QĐ 11840/QĐ-ĐLPC","recommendation":"Khuyến nghị: áp dụng quy trình chào giá rút gọn theo Nghị định 214/2025/NĐ-CP (đã sửa đổi)."}],"contractTerms":[{"term":"Loại hợp đồng","quote":"Đơn giá cố định","reference":"TBMT – Thông tin gói thầu; Phụ lục QĐ 11840/QĐ-ĐLPC","requirement":"Đơn giá cố định"},{"term":"Thời hạn giao hàng","quote":"Thời gian thực hiện gói thầu 90 Ngày","reference":"TBMT – Thông tin gói thầu; Mẫu số 02B, cột Ngày giao hàng sớm nhất/muộn nhất","requirement":"Thời gian thực hiện gói thầu 90 ngày; ngày giao hàng sớm nhất 30, muộn nhất 90"},{"term":"Thời gian thực hiện hợp đồng","quote":"Tính từ ngày hợp đồng có hiệu lực đến ngày nghiệm thu bàn giao hoàn thành gói thầu (bao gồm cả dịch vụ liên quan nếu có), không bao gồm thời gian hoàn thành nghĩa vụ bảo hành","reference":"Phụ lục QĐ 11840/QĐ-ĐLPC, Ghi chú","requirement":"Tính từ ngày hợp đồng có hiệu lực đến ngày nghiệm thu bàn giao hoàn thành, không gồm thời gian bảo hành"},{"term":"Thời gian bảo hành","quote":"Thời gian bảo hành ≥ 12 tháng","reference":"Mẫu số 02B, mục VIII","requirement":"≥ 12 tháng"},{"term":"Thuế GTGT trong giá chào","quote":"Chủ đầu tư tạm xác định mức thuế suất GTGT là 10%, yêu cầu các nhà thầu tính toán và chào thầu với mức thuế GTGT là 10%.","reference":"Mẫu số 02B, Ghi chú","requirement":"Chào thầu với thuế GTGT 10%; chủ đầu tư dùng mức 10% để đánh giá và ký hợp đồng"}],"generatorSets":[{"qty":1,"quote":"Máy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha ... Công suất liên tục ≥ 100 kVA 7 Công suất tối đa ≥ 110 kVA ... (động cơ) Công suất liên tục ≥ 100 kVA/80kW 7 Công suất tối đa ≥ 110 kVA/88kW","phases":3,"primeKw":80,"primeKva":100,"standbyKw":null,"standbyKva":null}],"technicalSpecs":[{"item":"Loại máy","quote":"Loại máy Máy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha","reference":"TBMT – Mẫu số 02B, Thông số kỹ thuật, mục I.1","requirement":"Máy phát điện diesel, có vỏ giảm âm, 100kVA, 03 pha"},{"item":"Nước sản xuất tổ máy","quote":"Nước sản xuất Trung Quốc hoặc tương đương","reference":"Mẫu số 02B, mục I.2","requirement":"Trung Quốc hoặc tương đương"},{"item":"Nhà sản xuất / nhãn hiệu tổ máy","quote":"Nhà sản xuất Huyndai","reference":"Mẫu số 02B, mục I.3; cột Nhãn hiệu, Hãng sản xuất","requirement":"Huyndai (viết như trong hồ sơ)"},{"item":"Mã hiệu tổ máy","quote":"Mã hiệu DHY110K SE","reference":"Mẫu số 02B, mục I.4; cột Ký mã hiệu","requirement":"DHY110K SE"},{"item":"Tình trạng, năm sản xuất","quote":"Tình trạng Mới 100%","reference":"Mẫu số 02B, mục I.5; cột Năm sản xuất 'Từ 2026 trở về sau'","requirement":"Mới 100%, sản xuất từ năm 2026 trở về sau"},{"item":"Công suất liên tục tổ máy","quote":"Công suất liên tục ≥ 100 kVA","reference":"Mẫu số 02B, mục I.6","requirement":"≥ 100 kVA"},{"item":"Công suất tối đa tổ máy","quote":"Công suất tối đa ≥ 110 kVA","reference":"Mẫu số 02B, mục I.7","requirement":"≥ 110 kVA"},{"item":"Hệ số công suất","quote":"Hệ số công suất ≥ 0,8","reference":"Mẫu số 02B, mục I.8","requirement":"≥ 0,8"},{"item":"Điện áp định mức","quote":"Điện áp định mức 380V/220V","reference":"Mẫu số 02B, mục I.9","requirement":"380V/220V"},{"item":"Tốc độ vòng quay","quote":"Tốc độ vòng quay ≤ 1500 vòng/phút","reference":"Mẫu số 02B, mục I.10","requirement":"≤ 1500 vòng/phút"},{"item":"Tần số","quote":"Tần số 50Hz","reference":"Mẫu số 02B, mục I.11","requirement":"50Hz"},{"item":"Điều chỉnh công suất khi thay đổi tải","quote":"Điều chỉnh công suất khi thay đổi tải Tự động điều chỉnh","reference":"Mẫu số 02B, mục I.12","requirement":"Tự động điều chỉnh"},{"item":"Tiêu hao nhiên liệu 100% tải","quote":"Tiêu hao nhiên liệu ở mức 100% tải ≤ 25 lít/giờ","reference":"Mẫu số 02B, mục I.13","requirement":"≤ 25 lít/giờ"},{"item":"Tiêu hao nhiên liệu 50% tải","quote":"Tiêu hao nhiên liệu ở mức 50% tải ≤ 15 lít/giờ","reference":"Mẫu số 02B, mục I.14","requirement":"≤ 15 lít/giờ"},{"item":"Khả năng quá tải","quote":"Khả năng quá tải 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục","reference":"Mẫu số 02B, mục I.15","requirement":"10% tải trong 01 giờ cho mỗi 24 giờ vận hành liên tục"},{"item":"Khung bệ máy","quote":"Khung bệ máy Được xử lý bề mặt bằng hóa chất để tránh ôxy hóa và sơn tĩnh điện","reference":"Mẫu số 02B, mục I.16","requirement":"Xử lý bề mặt bằng hóa chất chống ôxy hóa, sơn tĩnh điện"},{"item":"Nhiên liệu","quote":"Nhiên liệu sử dụng Dầu Diezel","reference":"Mẫu số 02B, mục I.17","requirement":"Dầu Diezel"},{"item":"Thời gian chạy liên tục","quote":"Thời gian chạy liên tục Không hạn chế","reference":"Mẫu số 02B, mục I.18","requirement":"Không hạn chế"},{"item":"Dung tích bình nhiên liệu","quote":"Dung tích bình nhiên liệu ≥ 170 lít","reference":"Mẫu số 02B, mục I.19","requirement":"≥ 170 lít"},{"item":"Kích thước, trọng lượng tổ máy","quote":"Kích thước (DxRxC) (mm) Nêu cụ thể 21 Trọng lượng tổ hợp máy phát điện (kg) Nêu cụ thể","reference":"Mẫu số 02B, mục I.20–I.21","requirement":"Nêu cụ thể kích thước (DxRxC, mm) và trọng lượng (kg)"},{"item":"Động cơ – thông tin phải kê khai","quote":"Tình trạng Mới 100% 5 Năm sản xuất Nêu cụ thể","reference":"Mẫu số 02B, mục II.1–II.5, II.11, II.13, II.14","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất, số xy lanh, tỉ số nén, hành trình xilanh; tình trạng Mới 100%"},{"item":"Công suất liên tục động cơ","quote":"Công suất liên tục ≥ 100 kVA/80kW","reference":"Mẫu số 02B, mục II.6","requirement":"≥ 100 kVA/80kW"},{"item":"Công suất tối đa động cơ","quote":"Công suất tối đa ≥ 110 kVA/88kW","reference":"Mẫu số 02B, mục II.7","requirement":"≥ 110 kVA/88kW"},{"item":"Loại động cơ","quote":"Loại động cơ Diesel 4 kỳ","reference":"Mẫu số 02B, mục II.8","requirement":"Diesel 4 kỳ"},{"item":"Hệ thống nhiên liệu","quote":"Hệ thống nhiên liệu Bơm phun trực tiếp, điều khiển bằng điện tử","reference":"Mẫu số 02B, mục II.9","requirement":"Bơm phun trực tiếp, điều khiển bằng điện tử"},{"item":"Kiểu điều tốc","quote":"Kiểu điều tốc Điện tử","reference":"Mẫu số 02B, mục II.10","requirement":"Điện tử"},{"item":"Tốc độ quay động cơ","quote":"Tốc độ quay ≤ 1500 vòng/phút","reference":"Mẫu số 02B, mục II.12","requirement":"≤ 1500 vòng/phút"},{"item":"Tiêu chuẩn khí thải","quote":"Tiêu chuẩn khí thải Phù hợp với điều kiện của Việt Nam","reference":"Mẫu số 02B, mục II.15","requirement":"Phù hợp với điều kiện của Việt Nam (không nêu cấp tiêu chuẩn cụ thể)"},{"item":"Hệ thống nạp khí","quote":"Hệ thống nạp khí Turbo tăng áp","reference":"Mẫu số 02B, mục II.16","requirement":"Turbo tăng áp"},{"item":"Hệ thống khởi động","quote":"Hệ thống khởi động Bằng môtơ khởi động, kèm theo ắc quy","reference":"Mẫu số 02B, mục II.17","requirement":"Mô tơ khởi động, kèm ắc quy"},{"item":"Hệ thống làm mát","quote":"Hệ thống làm mát Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió","reference":"Mẫu số 02B, mục II.18","requirement":"Cưỡng bức tuần hoàn bằng két nước kết hợp quạt gió"},{"item":"Độ ồn","quote":"Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB","reference":"Mẫu số 02B, mục II.19","requirement":"≤ 70±5dB cách 7 mét, không vật chắn (không ghi đơn vị dB(A))"},{"item":"Đầu phát – thông tin phải kê khai","quote":null,"reference":"Mẫu số 02B, mục III.1–III.5","requirement":"Nêu cụ thể nước sản xuất, nhà sản xuất, mã hiệu, năm sản xuất; tình trạng Mới 100%"},{"item":"Điện áp, số pha – số dây đầu phát","quote":"Điện áp 380V/220V 7 Số pha - số dây 3 pha - 4 dây","reference":"Mẫu số 02B, mục III.6–III.7","requirement":"380V/220V; 3 pha - 4 dây"},{"item":"Kiểu đầu phát","quote":"Kiểu đầu phát Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","reference":"Mẫu số 02B, mục III.8","requirement":"Xoay chiều, từ trường quay, không chổi than, tự kích từ, tự động điều chỉnh điện áp"},{"item":"Công suất liên tục đầu phát","quote":"Công suất liên tục ≥ 100 kVA","reference":"Mẫu số 02B, mục III.9","requirement":"≥ 100 kVA"},{"item":"Tần số định mức đầu phát","quote":"Tần số định mức 50 Hz","reference":"Mẫu số 02B, mục III.10","requirement":"50 Hz"},{"item":"Cấp cách điện","quote":"Cấp cách điện Cấp H","reference":"Mẫu số 02B, mục III.11","requirement":"Cấp H"},{"item":"Dao động điện áp","quote":"Dao động điện áp ≤ ± 1% Uđm","reference":"Mẫu số 02B, mục III.12","requirement":"≤ ± 1% Uđm"},{"item":"Số vòng quay đầu phát","quote":"Số vòng quay ≤ 1500 vòng/phút","reference":"Mẫu số 02B, mục III.13","requirement":"≤ 1500 vòng/phút"},{"item":"Bộ điều khiển – thông tin, bố trí","quote":"Tất cả hệ thống chỉ thị, cảnh báo trên bảng điều khiển rõ ràng, chính xác; thiết kế gắn trên máy phát, có đèn chiếu sáng.","reference":"Mẫu số 02B, cột Yêu cầu khác, mục IV.1–IV.5","requirement":"Nêu cụ thể nước SX, nhà SX, mã hiệu, năm SX; mới 100%; gắn trên máy phát, có đèn chiếu sáng; chỉ thị, cảnh báo rõ ràng"},{"item":"Nguyên lý điều khiển","quote":"Nguyên lý điều khiển Kỹ thuật số","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.6","requirement":"Kỹ thuật số"},{"item":"Chức năng điều khiển","quote":"+ Kết hợp được với tủ ATS. + Khởi động máy và tắt máy. + Dừng máy khẩn cấp. + Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.7","requirement":"Kết hợp với tủ ATS; khởi động/tắt máy; dừng khẩn cấp; chọn chế độ làm việc, lập trình"},{"item":"Điều khiển từ xa","quote":"Chức năng điều khiển từ xa qua cổng Internet/5G, điều khiển đóng mở máy và đọc được các thông số như trên màn hình của bộ điều khiển","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.7","requirement":"Điều khiển từ xa qua Internet/5G: đóng mở máy và đọc thông số như trên màn hình bộ điều khiển"},{"item":"Đo lường, hiển thị","quote":"+ Số giờ vận hành máy. + Số lần khởi động máy. + Nhật ký lỗi.","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.8.1","requirement":"Số giờ vận hành, số lần khởi động, nhật ký lỗi; P, S, U, I các pha, cosφ, f; tốc độ, nhiệt độ nước làm mát, điện áp ắc quy, nhiệt độ và áp suất bôi trơn, mức nhiên liệu"},{"item":"Chức năng bảo vệ","quote":"+ Phát ngược công suất.","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.8.2","requirement":"Quá tải, ngắn mạch, điện áp cao/thấp, quá dòng, phát ngược công suất, nhiệt độ nước cao, áp lực nhớt thấp, vượt tốc, tần số cao/thấp, mức nhiên liệu thấp/hết, lệch điện áp AC giữa các pha"},{"item":"Cổng giao tiếp","quote":"+ Cổng kết nối với hệ thống kiểm soát từ xa. + Cổng kết nối USB. + Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.","reference":"Mẫu số 02B, Yêu cầu khác, mục IV.9","requirement":"Cổng kết nối hệ thống kiểm soát từ xa, cổng USB, cổng đọc dữ liệu trực tiếp từ động cơ"},{"item":"Vỏ giảm âm – vật liệu","quote":"Vật liệu chế tạo Thép dày ≥ 2mm, sơn tĩnh điện","reference":"Mẫu số 02B, Yêu cầu khác, mục V.1–V.5","requirement":"Thép dày ≥ 2mm, sơn tĩnh điện; nêu cụ thể nước SX, nhà SX, mã hiệu, năm SX"},{"item":"Vỏ giảm âm – lỗ thông hơi","quote":"Các lỗ thông hơi Được ngăn bằng lưới để chống chuột, rắn v.v. thâm nhập vào thùng máy","reference":"Mẫu số 02B, Yêu cầu khác, mục V.6","requirement":"Có lưới chống chuột, rắn"},{"item":"Vỏ giảm âm – vật liệu cách âm","quote":"Vật liệu cách âm Vật liệu chống cháy, dày 20 ÷ 50mm","reference":"Mẫu số 02B, Yêu cầu khác, mục V.7","requirement":"Chống cháy, dày 20 ÷ 50mm"},{"item":"Vỏ giảm âm – sơn, móc cẩu","quote":"Móc cẩu để cẩu tổ máy Có","reference":"Mẫu số 02B, Yêu cầu khác, mục V.8–V.9","requirement":"Sơn tĩnh điện; có móc cẩu tổ máy"},{"item":"Tủ ATS – dòng định mức","quote":"Dòng tải định mức ≥ 150A","reference":"Mẫu số 02B, Yêu cầu khác, mục VI.1–VI.5","requirement":"≥ 150A; nêu cụ thể nước SX, nhà SX, năm SX, mã hiệu"},{"item":"Tủ ATS – điện áp, tần số","quote":"Điện áp - tần số làm việc 220/380V - 50 Hz","reference":"Mẫu số 02B, Yêu cầu khác, mục VI.6","requirement":"220/380V - 50 Hz"},{"item":"Tủ ATS – điều khiển, vận hành, cấu tạo","quote":"Chế độ vận hành Tự động hoặc bằng tay 9 Cấu tạo Đặt trong hộp kim loại.","reference":"Mẫu số 02B, Yêu cầu khác, mục VI.7–VI.9","requirement":"Kỹ thuật số; tự động hoặc bằng tay; đặt trong hộp kim loại"},{"item":"Tủ ATS – đấu nối đồng bộ","quote":"Bộ ATS phải được đấu nối đồng bộ với phần động lực và bộ điều khiển của máy phát điện và có đầu chờ để đấu nối với điện lưới và phụ tải.","reference":"Mẫu số 02B, Yêu cầu khác, mục VI.10","requirement":"Đấu nối đồng bộ với phần động lực và bộ điều khiển máy phát, có đầu chờ đấu lưới và phụ tải"},{"item":"Tủ ATS – tự khởi động khi mất lưới","quote":"Bộ ATS có chức năng tự động khởi động máy phát và đóng điện cấp tải trong trường hợp mất điện lưới cấp điện cho các phụ tải Có","reference":"Mẫu số 02B, Yêu cầu khác, mục VI.11","requirement":"Có"},{"item":"Phụ kiện kèm theo","quote":"Bình ắc quy (bao gồm dây và cọc) Có 2 Bộ giảm âm và bồn nhiên liệu Có","reference":"Mẫu số 02B, Yêu cầu khác, mục VII","requirement":"Bình ắc quy (gồm dây và cọc); bộ giảm âm và bồn nhiên liệu"},{"item":"Thời gian bảo hành","quote":"Thời gian bảo hành ≥ 12 tháng","reference":"Mẫu số 02B, Yêu cầu khác, mục VIII","requirement":"≥ 12 tháng"}],"requiredDocuments":[],"restrictiveClauses":["Chỉ định nhãn hiệu/hãng 'Huyndai' và mã hiệu 'DHY110K SE' (Mẫu số 02B, mục I.3–I.4); QĐ KHLCNT ghi 'hãng Huyndai/Trung Quốc'. Chỉ xuất xứ có cụm 'hoặc tương đương'.","Yêu cầu điều khiển từ xa qua 'Internet/5G' (Mẫu số 02B, mục IV.7) – đòi hỏi bộ điều khiển có module truyền thông riêng.","Tổ hợp chỉ tiêu tiêu hao nhiên liệu (≤ 25 lít/giờ 100% tải, ≤ 15 lít/giờ 50% tải), bình nhiên liệu ≥ 170 lít, dao động điện áp ≤ ± 1% Uđm có thể bám theo datasheet một model cụ thể."],"qualificationRequirements":[],"questionsForClarification":["Có chấp nhận tổ máy khác nhãn hiệu 'Huyndai' / mã hiệu 'DHY110K SE' nếu thông số tương đương hoặc tốt hơn không? Tên hãng 'Huyndai' có đúng như ý chủ đầu tư không?","Ngưỡng độ ồn '≤ 70±5dB' cách 7 m được hiểu là ≤ 70 dB(A) hay ≤ 75 dB(A)?","Tiêu chuẩn khí thải 'Phù hợp với điều kiện của Việt Nam' tương ứng cấp tiêu chuẩn nào?","'Ngày giao hàng sớm nhất 30' và 'muộn nhất 90' được tính từ ngày hợp đồng có hiệu lực, đơn vị là ngày, đúng không?","Gói thầu có yêu cầu bảo đảm dự thầu, bảo đảm thực hiện hợp đồng không? Đề nghị cung cấp điều kiện thanh toán, mức phạt chậm giao hàng và dự thảo hợp đồng.","Có yêu cầu năng lực - kinh nghiệm (hợp đồng tương tự, doanh thu) và tài liệu CO/CQ, giấy phép bán hàng của nhà sản xuất không?","Phạm vi cung cấp có bao gồm lắp đặt, đấu nối ATS, vận chuyển, chạy thử và đào tạo vận hành tại Số 53 Trần Quý Cáp không?"]},"status":"done","analyzedAt":"2026-11-09T03:15:33.206Z"}},"IB2600602880":{"u":"2026-11-06T10:13:14.558+00:00","d":{"by":"hsmt-worker","notes":["Gói chào giá trực tuyến rút gọn không có tab Hồ sơ mời thầu; dữ liệu chỉ gồm TBMT, Danh mục hàng hóa và tệp QĐ 746/QĐ-BVHL.","Tệp QĐ 746/QĐ-BVHL bị lỗi font/OCR từ mục 2 trở đi; chỉ đọc được đại ý: giá gói thầu 458.345.000 VND đã gồm thuế, vận chuyển, lắp đặt, chạy thử; thời gian tổ chức LCNT 20 ngày; bắt đầu tháng 11/2026; hợp đồng trọn gói; thực hiện 30 ngày.","Phần Thông báo mời thầu bị cắt bớt, nhưng mục Danh mục hàng hóa có đủ nội dung các mục 1–4.","Không có trong tài liệu được cung cấp: bảo đảm dự thầu, phương pháp đánh giá, tiêu chuẩn năng lực-kinh nghiệm, điều kiện hợp đồng (phạt, bảo đảm thực hiện hợp đồng).","Kiểm tra tự động: 2 mục có con số không thấy trong HSMT, cần kiểm tra lại: Công suất tổ máy (132); Tủ ATS (150000, 1732, 2165, 2382)."],"result":{"keyInfo":{"budget":"458.345.000 VND (giá trần/giá gói thầu, đã bao gồm các loại thuế, chi phí vận chuyển, lắp đặt, chạy thử tại Bệnh viện)","bidForm":"Chào giá trực tuyến theo quy trình rút gọn","bidName":"Mua sắm máy phát điện sử dụng tại Bệnh viện Đa khoa Hoa Lư năm 2026","investor":"Bệnh viện Đa khoa Hoa Lư","notifyNo":"IB2600602880","warranty":"24 tháng kể từ ngày hàng hóa được nghiệm thu và bàn giao (tổ máy và ATS)","bidMethod":null,"bidSecurity":null,"bidValidity":"50 ngày","closingTime":"08:00 13/11/2026 (kết thúc chào giá trực tuyến; bắt đầu chào giá 08:00 12/11/2026)","contractType":"Trọn gói","deliveryTime":"Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực (ngày giao hàng sớm nhất 1 ngày, muộn nhất 30 ngày)","procuringEntity":"Bệnh viện Đa khoa Hoa Lư","deliveryLocation":"Cơ sở 1, Bệnh viện Đa khoa Hoa Lư; Đường Vĩnh Lợi, phố Thiên Tôn 2, phường Hoa Lư, tỉnh Ninh Bình","evaluationMethod":null,"generatorCapacity":"150 kVA liên tục (prime) / 165 kVA dự phòng (standby), hệ số công suất 0.8"},"summary":"Bệnh viện Đa khoa Hoa Lư (Ninh Bình) mua sắm 01 tổ máy phát điện Cummins 150 kVA liên tục (prime) / 165 kVA dự phòng (standby). Gói thầu gồm 4 mục: tổ máy phát điện, tủ ATS 400A xuất xứ Việt Nam, dây cáp điện và dây điều khiển, chi phí triển khai (vận chuyển, cẩu hạ, làm bệ, lắp đặt, đấu nối, chạy thử, nghiệm thu). Hình thức là chào giá trực tuyến theo quy trình rút gọn, hợp đồng trọn gói. Giá trần 458.345.000 VND, bước giá 1.000.000 VND. Thời gian chào giá từ 08:00 12/11/2026 đến 08:00 13/11/2026, hiệu lực đơn dự thầu 50 ngày. Thời gian giao hàng và hoàn thành tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực, bảo hành 24 tháng. Yêu cầu kỹ thuật ghi đích danh model động cơ, đầu phát, bộ điều khiển và cả kích thước, trọng lượng của tổ máy.","highlights":[{"quote":null,"title":"Thời gian chào giá rất ngắn: 08:00 12/11/2026 – 08:00 13/11/2026","detail":"Chào giá trực tuyến rút gọn, chỉ có 24 giờ để chào giá. Hiệu lực đơn dự thầu 50 ngày, bước giá 1.000.000 VND, giá trần 458.345.000 VND. Khung chào giá từ 12/11/2026 08:00 đến 13/11/2026 08:00, lỡ khung này là mất gói thầu.","category":"deadline","severity":"critical","reference":"TBMT – Thông tin chào giá","recommendation":"Khuyến nghị: chốt báo giá NCC và hồ sơ CO/CQ, cam kết trước ngày 11/11/2026; cử người trực chào giá từ 08:00 12/11/2026."},{"quote":"Kích thước máy (cả vỏ): Dài 3150 – Rộng 1150 – Cao 1650 mm; + Trọng lượng : 1924 kg","title":"Kích thước, trọng lượng và model ghi đích danh","detail":"HSMT ghi giá trị đơn, không có dung sai, cho các thông số: động cơ 6BTAA5.9G12, đầu phát TAL-A44-J, bộ điều khiển DSE6120MKIII, kích thước 3150×1150×1650 mm, trọng lượng 1924 kg, độ ồn 68 dB(A)@7m. Tài liệu cung cấp không nêu \"tương đương\", không nêu ngưỡng tối thiểu/tối đa. Máy chào lệch các giá trị này có rủi ro bị đánh giá không đáp ứng.","category":"technical","severity":"critical","reference":"TBMT – mục 1, 4* Thông số vỏ chống ồn","recommendation":"Khuyến nghị: đối chiếu datasheet tổ máy dự định chào với từng thông số; nếu lệch, gửi làm rõ trước khi chào giá."},{"quote":"Có đầy đủ tài liệu chứng minh (Bản gốc hoặc bản sao có chứng thực) về nguồn gốc xuất xứ hàng hóa (CO), giấy chứng nhận chất lượng (CQ).","title":"CO, CQ, hợp quy, công bố chất lượng: bản gốc hoặc bản sao có chứng thực","detail":"Cần các tài liệu: CO, CQ, chứng nhận hợp quy và công bố chất lượng (bản gốc hoặc bản sao có chứng thực); CE hoặc QCVN 19:2009/BTNMT; ISO 9001:2015 và ISO 14001:2015 của nhà sản xuất; bản cam kết hợp pháp của hàng hóa.","category":"documents","severity":"critical","reference":"TBMT – mục 1, Yêu cầu khác, 1. và 3.","recommendation":"Khuyến nghị: xác định giai đoạn phải nộp (khi chào giá hay khi giao hàng) và chuẩn bị sẵn bộ tài liệu từ NCC."},{"quote":null,"title":"Không có chương Điều kiện hợp đồng/dự thảo hợp đồng","detail":"Dữ liệu chỉ gồm TBMT và QĐ 746/QĐ-BVHL. Mức phạt chậm giao hàng, mức phạt tối đa, bảo đảm thực hiện hợp đồng, bảo đảm bảo hành không có trong tài liệu được cung cấp. Bảo đảm dự thầu cũng không có trong tài liệu được cung cấp.","category":"contract","severity":"critical","reference":null,"recommendation":"Khuyến nghị: kiểm tra lại trên muasamcong xem còn tệp/biểu mẫu nào khác; hỏi bên mời thầu về điều khoản phạt và bảo đảm thực hiện hợp đồng."},{"quote":"Bình dầu theo máy:253 lít, đủ cho máy vận hành trong 8 giờ","title":"Mâu thuẫn dung tích bình nhiên liệu: 253 lít và 235 lít","detail":"Mục 1* ghi 253 lít đủ chạy 8 giờ, mục 5* ghi 235 lít. Tính từ chính số liệu HSMT (thời gian = dung tích / 34 lít/giờ ở 100% tải): 253/34 ≈ 7,4 giờ; 235/34 ≈ 6,9 giờ. Cả hai đều dưới 8 giờ.","category":"technical","severity":"warning","reference":"TBMT – mục 1, 1* và 5*","recommendation":"Khuyến nghị: gửi làm rõ con số áp dụng; chào theo datasheet thật và ghi rõ dung tích."},{"quote":"Thời gian giao hàng hóa, ngày hoàn thành dịch vụ: Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực","title":"Thời gian 30 ngày bao gồm cả làm bệ và lắp đặt","detail":"Trong 30 ngày phải hoàn thành: nhập khẩu, giao hàng, xây bệ 3350 x 1350 x 500, cẩu hạ, lắp đặt máy và ATS, đấu nối, chạy thử, nghiệm thu.","category":"technical","severity":"warning","reference":"TBMT – mục 1, Yêu cầu khác, 5.; mục 4","recommendation":"Khuyến nghị: chỉ chào khi NCC có hàng sẵn kho."},{"quote":"ATS 4 pha 400A, Loại 2 lớp cánh, để được ngoài trời bao gồm chân đế tủ, hệ thống thanh cái đầu nối); Xuất xứ Việt Nam.","title":"Thông số cáp và ATS cần làm rõ","detail":"Mục \"dây cáp điện, dây điều khiển\" 10 m ghi cùng quy cách AXV3*120+1*95mm2 với cáp cấp nguồn. ATS ghi \"4 pha 400A\" trong khi tổ máy là 3 pha 4 dây. Dòng định mức tính từ dữ liệu HSMT (I = S / (√3 × U)): ≈ 216,5 A (150 kVA) và ≈ 238,2 A (165 kVA).","category":"technical","severity":"warning","reference":"TBMT – mục 2, mục 3","recommendation":"Khuyến nghị: hỏi rõ \"4 pha\" nghĩa là 4 cực hay khác, và cáp điều khiển có cần quy cách riêng không."},{"quote":"Trong thời gian 03 ngày kể từ khi Chủ đầu tư thông báo cho Nhà thầu về các hư hỏng, khuyết tật phát sinh, Nhà thầu phải tiến hành khắc phục các hư hỏng, khuyết tật; đồng thời chịu toàn bộ chi phí cho việc khắc phục.","title":"Bảo hành nghiêm: khắc phục trong 03 ngày, đổi hàng trong 10 ngày","detail":"Nhà thầu phải khắc phục hư hỏng trong 03 ngày và chịu toàn bộ chi phí. Phải thu hồi, đổi hàng mới trong 10 ngày nếu hàng không đạt.","category":"contract","severity":"warning","reference":"TBMT – mục 1, Yêu cầu khác, 6.","recommendation":"Khuyến nghị: đảm bảo có đội kỹ thuật/đối tác gần Ninh Bình."},{"quote":"Thanh toán 100% giá trị hợp đồng trong vòng 30 ngày.","title":"Không tạm ứng, thanh toán 100% sau nghiệm thu","detail":"Thanh toán 100% trong vòng 30 ngày sau bàn giao, nghiệm thu và đủ hồ sơ. Tài liệu không nêu tạm ứng. Giá đã bao gồm thuế, vận chuyển, lắp đặt, chạy thử.","category":"financial","severity":"info","reference":"TBMT – mục 1, Yêu cầu khác, 7.","recommendation":"Khuyến nghị: tính chi phí vốn cho khoảng 60 ngày (30 ngày thực hiện + 30 ngày thanh toán)."},{"quote":null,"title":"Không có tiêu chuẩn năng lực, kinh nghiệm nhà thầu","detail":"Tài liệu được cung cấp không nêu ngưỡng kinh nghiệm, doanh thu, hợp đồng tương tự, phương pháp đánh giá hay bảo đảm dự thầu.","category":"other","severity":"info","reference":null,"recommendation":"Khuyến nghị: kiểm tra lại trên hệ thống trước khi chào giá."}],"contractTerms":[{"term":"Thời hạn giao hàng","quote":"Thời gian giao hàng hóa, ngày hoàn thành dịch vụ: Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực","reference":"TBMT – mục 1, Yêu cầu khác, 5.","requirement":"Tối đa 30 ngày kể từ ngày hợp đồng có hiệu lực (gồm cả hoàn thành dịch vụ)"},{"term":"Thanh toán","quote":"Thanh toán 100% giá trị hợp đồng trong vòng 30 ngày. Sau khi thi công được bàn giao, nghiệm thu đưa vào sử dụng và bên mua nhận được đầy đủ biên bản nghiệm thu, chứng từ, hồ sơ thanh toán và các giấy tờ tài liệu liên quan.","reference":"TBMT – mục 1, Yêu cầu khác, 7. Dự kiến về các điều khoản tạm ứng, thanh toán hợp đồng","requirement":"Thanh toán 100% giá trị hợp đồng trong vòng 30 ngày, sau khi bàn giao, nghiệm thu và bên mua nhận đủ hồ sơ thanh toán. Đồng tiền VND, chuyển khoản. Không thấy nội dung tạm ứng."},{"term":"Thời gian bảo hành","quote":"Cam kết bảo hành 24 tháng kể từ ngày hàng hóa được nghiệm thu và bàn giao.","reference":"TBMT – mục 1, Yêu cầu khác, 6. Bảo hành","requirement":"24 tháng kể từ ngày nghiệm thu và bàn giao. Bảo hành do nhà sản xuất, nhà thầu trúng thầu hoặc nhà cung cấp được ủy quyền chính thức của nhà sản xuất thực hiện."},{"term":"Đổi trả hàng không đạt","quote":"Cam kết thu hồi hàng hóa và cung cấp lại hàng mới 100% trong khoảng thời gian tối đa là 10 ngày kể từ ngày nhận được thông báo của Chủ đầu tư","reference":"TBMT – mục 1, Yêu cầu khác, 6. Bảo hành","requirement":"Thu hồi và cung cấp lại hàng mới 100% trong tối đa 10 ngày kể từ thông báo của Chủ đầu tư"},{"term":"Khắc phục hư hỏng trong bảo hành","quote":"Trong thời gian 03 ngày kể từ khi Chủ đầu tư thông báo cho Nhà thầu về các hư hỏng, khuyết tật phát sinh, Nhà thầu phải tiến hành khắc phục các hư hỏng, khuyết tật; đồng thời chịu toàn bộ chi phí cho việc khắc phục.","reference":"TBMT – mục 1, Yêu cầu khác, 6. Bảo hành","requirement":"Trong 03 ngày kể từ thông báo, nhà thầu phải khắc phục và chịu toàn bộ chi phí"}],"technicalSpecs":[{"item":"Xuất xứ, chủng loại tổ máy","quote":"Tổ máy phát điện Cummins 150 kVA nhập khẩu nguyên chiếc từ Trung Quốc","reference":"TBMT – Phạm vi cung cấp, mục 1, Yêu cầu khác, 1. Nguồn gốc xuất xứ","requirement":"Máy phát điện Cummins 150 kVA, nhập khẩu nguyên chiếc, đồng bộ cả vỏ, từ Trung Quốc. Hãng sản xuất ghi: Trung Quốc/Leroy Some - Pháp/Deepsea (UK)."},{"item":"Năm sản xuất, tình trạng","quote":"Hàng mới 100% không có khiếm khuyết, chất lượng đảm bảo tốt, chưa qua sử dụng và được sản xuất từ năm 2025 trở về sau.","reference":"TBMT – Phạm vi cung cấp, mục 1, Yêu cầu khác, 3. Chất lượng hàng hóa","requirement":"Hàng mới 100%, chưa qua sử dụng, sản xuất từ năm 2025 trở về sau."},{"item":"Động cơ – model","quote":"Model :6BTAA5.9G12 Xuất xứ :Trung Quốc","reference":"TBMT – mục 1, Thông số kỹ thuật, 1* Thông số động cơ","requirement":"Động cơ model 6BTAA5.9G12, xuất xứ Trung Quốc."},{"item":"Động cơ – loại","quote":"Loại động cơ :Diesel 4 thì có turbo tăng áp","reference":"TBMT – mục 1, 1* Thông số động cơ","requirement":"Diesel 4 thì, có turbo tăng áp."},{"item":"Động cơ – công suất cực đại","quote":"Công suất cực đại :155 kW","reference":"TBMT – mục 1, 1* Thông số động cơ","requirement":"155 kW"},{"item":"Động cơ – két nước làm mát","quote":"Két nước làm mát:Loại két nước 50oC","reference":"TBMT – mục 1, 1* Thông số động cơ","requirement":"Loại két nước 50oC"},{"item":"Động cơ – xi-lanh","quote":"Số xi-lanh:6 xi-lanh xếp thẳng hàng Đường kính xi-lanh:102 mm Hành trình piston:120 mm Dung tích xi-lanh:5.9 lít Tỷ số nén:17.3:1","reference":"TBMT – mục 1, 1* Thông số động cơ","requirement":"6 xi-lanh thẳng hàng, đường kính 102 mm, hành trình 120 mm, dung tích 5.9 lít, tỷ số nén 17.3:1"},{"item":"Động cơ – dầu bôi trơn","quote":"Dung tích dầu bôi trơn:16.4 lít","reference":"TBMT – mục 1, 1* Thông số động cơ","requirement":"Dung tích dầu bôi trơn 16.4 lít"},{"item":"Tiêu thụ nhiên liệu","quote":"Tiêu thụ nhiên liệu:34 lít/giờ ở 100% tải","reference":"TBMT – mục 1, 1* Thông số động cơ","requirement":"34 lít/giờ ở 100% tải"},{"item":"Bình nhiên liệu","quote":"Bình dầu theo máy:253 lít, đủ cho máy vận hành trong 8 giờ","reference":"TBMT – mục 1, 1* Thông số động cơ; 5* Phụ kiện kèm theo","requirement":"Mục 1* ghi 253 lít, đủ vận hành 8 giờ. Mục 5* lại ghi 235 lít nằm trong máy. Hai con số mâu thuẫn nhau."},{"item":"Phun nhiên liệu, điều tốc","quote":"Kiểu phun nhiên liệu:Trực tiếp Điều tốc : Điện tử","reference":"TBMT – mục 1, 1* Thông số động cơ","requirement":"Phun trực tiếp, điều tốc điện tử"},{"item":"Đầu phát – hãng, model","quote":"Hãng sản xuất :Leroy Some - Pháp Model:TAL-A44-J Xuất xứ:Trung Quốc","reference":"TBMT – mục 1, 2* Thông số đầu phát","requirement":"Leroy Some - Pháp, model TAL-A44-J, xuất xứ Trung Quốc"},{"item":"Công suất tổ máy","quote":"Công suất: - Liên tục (prime) 150 kVA - Dự phòng (standby) 165 kVA","reference":"TBMT – mục 1, 2* Thông số đầu phát","unverified":true,"requirement":"Liên tục (prime) 150 kVA, dự phòng (standby) 165 kVA. Tính từ dữ liệu HSMT (kW = kVA × hệ số công suất 0.8): prime 150 × 0.8 = 120 kW, standby 165 × 0.8 = 132 kW."},{"item":"Điện áp, tần số, số pha","quote":"Điện áp, tần số:230/400V; tần số 50 Hz - Số pha, dây:3 pha, 4 dây","reference":"TBMT – mục 1, 2* Thông số đầu phát","requirement":"230/400V, 50 Hz, 3 pha 4 dây"},{"item":"Độ ổn định điện áp, hệ số công suất","quote":"Độ ổn định điện áp:±1% Hệ số công suất:0.8","reference":"TBMT – mục 1, 2* Thông số đầu phát","requirement":"±1%; hệ số công suất 0.8"},{"item":"Cấp cách điện, cấp bảo vệ đầu phát","quote":"Cấp cách điện:Cấp H Cấp bảo vệ:IP23","reference":"TBMT – mục 1, 2* Thông số đầu phát","requirement":"Cấp H; IP23"},{"item":"Bộ điều khiển","quote":"Hãng sản xuất :Deepsea (UK) Model :DSE6120MKIII Màn hình hiển thị :LCD rộng 3.1 inch","reference":"TBMT – mục 1, 3* Thông số bộ điều khiển","requirement":"Deepsea (UK), model DSE6120MKIII, màn hình LCD 3.1 inch. Tự động cấp điện sau 20 giây kể từ khi nhận tín hiệu mất điện. Hiển thị các thông số kVA, V, Hz, mức nhiên liệu, số giờ chạy. Có cảnh báo, dừng máy bảo vệ, kết nối tủ ATS và máy tính (PC)."},{"item":"Thời gian tự động cấp điện","quote":"tự động cấp điện sau 20 giây (từ khi nhận được tín hiệu mất điện)","reference":"TBMT – mục 1, 3* Thông số bộ điều khiển","requirement":"20 giây từ khi nhận tín hiệu mất điện"},{"item":"Kết nối bộ điều khiển","quote":"Kết nối : Kết nối với tủ ATS Kết nối với máy tính (PC)","reference":"TBMT – mục 1, 3* Thông số bộ điều khiển","requirement":"Kết nối với tủ ATS và với máy tính (PC)"},{"item":"Vỏ chống ồn","quote":"Vỏ bằng thép, sơn tĩnh điện đủ điều kiện hoạt động ngoài trời","reference":"TBMT – mục 1, 4* Thông số vỏ chống ồn","requirement":"Vỏ đồng bộ theo máy, bằng thép, sơn tĩnh điện, hoạt động được ngoài trời"},{"item":"Độ ồn","quote":"Loại vỏ cách âm với độ ồn 68 dB(A) đo tại khoảng cách 7m","reference":"TBMT – mục 1, 4* Thông số vỏ chống ồn","requirement":"68 dB(A) đo tại 7m"},{"item":"Kích thước, trọng lượng","quote":"Kích thước máy (cả vỏ): Dài 3150 – Rộng 1150 – Cao 1650 mm; + Trọng lượng : 1924 kg","reference":"TBMT – mục 1, 4* Thông số vỏ chống ồn","requirement":"Dài 3150 – Rộng 1150 – Cao 1650 mm (cả vỏ); trọng lượng 1924 kg. HSMT ghi giá trị đơn, không ghi dung sai."},{"item":"Chi tiết vỏ","quote":"Nút dừng khẩn cấp (emergency); Nắp đậy đầu ống xả; Bản lề bằng thép,chắc và khỏe; Khóa cửa bằng thép, chắc chắn và an toàn.","reference":"TBMT – mục 1, 4* Thông số vỏ chống ồn","requirement":"Nút dừng khẩn cấp, nắp đậy đầu ống xả, bản lề thép, khóa cửa thép"},{"item":"Ắc quy khởi động","quote":"Bộ ắc quy khởi động : 02 bình 60Ah – loại ắc quy khô không cần bảo dưỡng","reference":"TBMT – mục 1, 5* Phụ kiện kèm theo","requirement":"02 bình 60Ah, ắc quy khô không cần bảo dưỡng"},{"item":"Bộ sạc ắc quy","quote":"Bộ sạc ắc-quy : Bộ sạc (bù) tự động đầu vào lấy từ nguồn điện lưới điện áp 220 VAC, đầu ra 24 VDC, 3A","reference":"TBMT – mục 1, 5* Phụ kiện kèm theo","requirement":"Sạc bù tự động, đầu vào 220 VAC, đầu ra 24 VDC, 3A"},{"item":"Bình giảm thanh, tủ bảo vệ đầu phát","quote":"Bình giảm thanh : 01 bình – đồng bộ theo máy Tủ bảo vệ đầu phát nhập khẩu đồng bộ theo máy : Đồng bộ theo máy","reference":"TBMT – mục 1, 5* Phụ kiện kèm theo","requirement":"01 bình giảm thanh đồng bộ; tủ bảo vệ đầu phát nhập khẩu đồng bộ theo máy"},{"item":"Dầu bôi trơn kèm theo","quote":"Dầu bôi trơn : Loại 15W60","reference":"TBMT – mục 1, 5* Phụ kiện kèm theo","requirement":"Loại 15W60"},{"item":"Dung dịch làm mát","quote":"Dung dịch nước làm mát loại DAC65L do hãng Fleetguard (một thương hiệu của tập đoàn Cummins) sản xuất","reference":"TBMT – mục 1, 5* Phụ kiện kèm theo","requirement":"DAC65L của hãng Fleetguard"},{"item":"Bộ dụng cụ","quote":"Bộ dụng cụ cơ bản : Tua-vít, mỏ lết, bộ lục giác, bộ cờ-lê, bút thử điện, bộ dụng cụ mở lọc.","reference":"TBMT – mục 1, 5* Phụ kiện kèm theo","requirement":"Tua-vít, mỏ lết, bộ lục giác, bộ cờ-lê, bút thử điện, bộ dụng cụ mở lọc"},{"item":"Chế độ vận hành","quote":"Vận hành ở chế độ liên tục (prime) – máy chạy ở 100% công suất: được phép vận hành ở công suất 100% tải trong 500 giờ mỗi năm.","reference":"TBMT – mục 1, 6* Chế độ vận hành","requirement":"Có chế độ auto/manual. Continuous không quá 80% công suất liên tục. Prime 100% tải trong 500 giờ/năm. Standby 110% công suất trong 25 giờ/năm."},{"item":"Chứng nhận chất lượng sản phẩm","quote":"Có chứng nhận CE – Certificate, đủ tiêu chuẩn lưu hành tại thị trường Châu Âu hoặc đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT)","reference":"TBMT – mục 1, Yêu cầu khác, 1. Nguồn gốc xuất xứ","requirement":"Có chứng nhận CE hoặc đáp ứng QCVN 19:2009/BTNMT"},{"item":"Hợp quy, công bố chất lượng","quote":"được chứng nhận hợp quy, công bố chất lượng hàng hóa theo quy định hiện hành (kèm tài liệu chứng minh bản gốc hoặc bản sao có chứng thực)","reference":"TBMT – mục 1, Yêu cầu khác, 3. Chất lượng hàng hóa","requirement":"Được chứng nhận hợp quy và công bố chất lượng, kèm bản gốc hoặc bản sao có chứng thực"},{"item":"Tủ ATS","quote":"ATS 4 pha 400A, Loại 2 lớp cánh, để được ngoài trời bao gồm chân đế tủ, hệ thống thanh cái đầu nối); Xuất xứ Việt Nam.","reference":"TBMT – Phạm vi cung cấp, mục 2","unverified":true,"requirement":"ATS 4 pha 400A, 2 lớp cánh, đặt ngoài trời, có chân đế và thanh cái đầu nối. Xuất xứ Việt Nam, mới 100%, sản xuất từ năm 2025, bảo hành 24 tháng. Tham khảo từ dữ liệu HSMT (I = S / (√3 × U)): dòng định mức tổ máy ở 150 kVA, 400V ≈ 150.000 / (1,732 × 400) ≈ 216,5 A; ở 165 kVA ≈ 238,2 A."},{"item":"Dây cáp điện, dây điều khiển","quote":"+ Dây cáp điện, dây điều khiển: AXV3*120+1 *95mm2 - 0,6/KV. = 10 m + Dây cáp điện cấp nguồn: AXV3*120+1 *95mm2 - 0,6/KV = 20 m + Đầu cốt, phụ kiện : 01 gói.","reference":"TBMT – Phạm vi cung cấp, mục 3","requirement":"AXV3*120+1*95mm2 - 0,6/kV: 10 m (ghi là dây cáp điện, dây điều khiển) và 20 m (cấp nguồn); 01 gói đầu cốt, phụ kiện"},{"item":"Lắp đặt, bệ máy","quote":"Chi phí làm bệ đặt máy phát điện D xR x C: bằng vật liệu xây gạch, bê tông đổ răng, nền; KT Dài 3350 x 1350 x 500","reference":"TBMT – Phạm vi cung cấp, mục 4 Chi phí triển khai","requirement":"Vận chuyển, cẩu hạ, lắp đặt máy phát và ATS, đấu nối tại máy phát. Vị trí gần Trạm biến áp Khu nhà xe cán bộ. Làm bệ gạch/bê tông kích thước 3350 x 1350 x 500. Chạy thử (nhiên liệu diesel thông thường), hướng dẫn vận hành, nghiệm thu bàn giao."}],"requiredDocuments":["CO (chứng nhận xuất xứ) – bản gốc hoặc bản sao có chứng thực","CQ (chứng nhận chất lượng) – bản gốc hoặc bản sao có chứng thực","Chứng nhận CE hoặc tài liệu đáp ứng QCVN 19:2009/BTNMT","Chứng chỉ ISO 9001:2015 và ISO 14001:2015 của nhà sản xuất","Chứng nhận hợp quy, công bố chất lượng hàng hóa (bản gốc hoặc bản sao có chứng thực)","Bản cam kết hàng hóa chào thầu hợp pháp, không thay đổi chủng loại, ký mã hiệu, nhà sản xuất, xuất xứ","Cam kết hàng hóa không vi phạm sở hữu trí tuệ","Cam kết bảo hành 24 tháng, khắc phục trong 03 ngày, đổi hàng trong 10 ngày","Biên bản nghiệm thu, chứng từ, hồ sơ thanh toán (khi thanh toán)"],"restrictiveClauses":["Ghi đích danh nhãn hiệu \"Cummins\" ngay trong tên dự toán và danh mục hàng hóa","Ghi đích danh model động cơ 6BTAA5.9G12, đầu phát Leroy Some TAL-A44-J, bộ điều khiển Deepsea DSE6120MKIII, không nêu \"hoặc tương đương\"","Kích thước (3150 × 1150 × 1650 mm) và trọng lượng (1924 kg) ghi giá trị cố định, không dung sai","Dung dịch làm mát ghi đích danh DAC65L của Fleetguard","Yêu cầu xuất xứ tổ máy nhập khẩu nguyên chiếc từ Trung Quốc"],"qualificationRequirements":[{"quote":"Nhà sản xuất phải đáp ứng tiêu chuẩn ISO 9001:2015 về Hệ thống quản lý chất lượng; ISO 14001:2015 về hệ thống quản lý môi trường trong sản xuất.","reference":"TBMT – mục 1, Yêu cầu khác, 1. Nguồn gốc xuất xứ","requirement":"Nhà sản xuất đạt ISO 9001:2015 và ISO 14001:2015"},{"quote":"Có đăng ký thương hiệu, bản quyền thuộc Nhà sản xuất đã có kinh nghiệm về sản xuất chủng loại hàng hóa tương tự.","reference":"TBMT – mục 1, Yêu cầu khác, 1. Nguồn gốc xuất xứ","requirement":"Hàng hóa có đăng ký thương hiệu, bản quyền thuộc nhà sản xuất đã có kinh nghiệm sản xuất chủng loại tương tự"},{"quote":"Hàng hóa được bảo hành bởi nhà sản xuất hoặc nhà thầu trúng thầu hoặc nhà cung cấp được ủy quyền chính thức của nhà sản xuất.","reference":"TBMT – mục 1, Yêu cầu khác, 6. Bảo hành","requirement":"Bảo hành bởi nhà sản xuất, nhà thầu trúng thầu hoặc nhà cung cấp được ủy quyền chính thức"}],"questionsForClarification":["Có chấp nhận tổ máy, động cơ, đầu phát, bộ điều khiển tương đương (khác model/hãng) không? Kích thước, trọng lượng, độ ồn được phép lệch trong phạm vi nào?","Dung tích bình nhiên liệu yêu cầu là 253 lít hay 235 lít? Yêu cầu \"đủ vận hành 8 giờ\" có bắt buộc không?","Tủ ATS \"4 pha 400A\" nghĩa là ATS 4 cực (3P+N) hay yêu cầu khác?","10 m \"dây cáp điện, dây điều khiển\" có đúng quy cách AXV3*120+1*95mm2 hay cần cáp điều khiển riêng?","Dầu bôi trơn \"Loại 15W60\" có phải đúng cấp độ nhớt yêu cầu không?","Có yêu cầu bảo đảm dự thầu, bảo đảm thực hiện hợp đồng, bảo đảm bảo hành không, mức bao nhiêu?","Mức phạt chậm giao hàng, chậm hoàn thành và mức phạt tối đa là bao nhiêu?","CO, CQ, hợp quy nộp kèm khi chào giá hay khi giao hàng?","Có yêu cầu giấy ủy quyền bán hàng (MAF) của nhà sản xuất không?"]},"status":"done","analyzedAt":"2026-11-06T10:13:11.565Z"}},"IB2600603983":{"u":"2026-11-10T08:36:30.823+00:00","d":{"by":"hsmt-worker","notes":["Chương I (CDNT), Chương IV (biểu mẫu, gồm Mẫu 10B và 01A) và Chương VI (ĐKC) không có trong tài liệu được cung cấp.","Chương VII chỉ có phần đính kèm E-ĐKC 5.2 (bảo đảm thực hiện hợp đồng). Thanh toán, tạm ứng, phạt chậm tiến độ, bảo hành, điều chỉnh giá và chấm dứt hợp đồng không có trong tài liệu được cung cấp.","Chương III chỉ có Mục 3 (tiêu chuẩn kỹ thuật). Tiêu chuẩn năng lực, kinh nghiệm (doanh thu, hợp đồng tương tự, năng lực tài chính) không có trong tài liệu được cung cấp.","Thời gian bảo hành không có trong tài liệu được cung cấp.","Hình ảnh minh họa trong Chương V (Mục B.II.1) không được đọc.","Một số trích dẫn từ bảng PDF có xuống dòng hoặc ký tự '|' do quá trình trích xuất; nội dung chữ giữ nguyên."],"result":{"keyInfo":{"budget":"5.412.000.000 đồng","bidForm":"Đấu thầu rộng rãi, trong nước, dự thầu qua mạng","bidName":"Gói thầu số 61/2027/MSMF: Mua sắm Máy phát điện dung lượng 700kVA 3 pha - 380/220V, Chạy bằng dầu diesel","investor":"CÔNG TY ĐIỆN LỰC GIA LAI","notifyNo":"IB2600603983","warranty":null,"bidMethod":"Một giai đoạn một túi hồ sơ","bidSecurity":"80.000.000 VND, hiệu lực ≥ 90 ngày; hình thức thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh (nhà thầu có tên trong danh sách không bảo đảm uy tín theo Điều 20 NĐ 214/2025/NĐ-CP phải nộp gấp 03 lần)","bidValidity":"≥ 60 ngày kể từ ngày có thời điểm đóng thầu","closingTime":"09:00 ngày 20/11/2026","contractType":"Đơn giá cố định","deliveryTime":"Trong vòng 120 ngày kể từ ngày hợp đồng có hiệu lực (theo tiến độ công trình nhưng không quá ngày giao hàng muộn nhất theo Mẫu số 01A - webform)","procuringEntity":"CÔNG TY ĐIỆN LỰC GIA LAI","deliveryLocation":"Kho vật tư Công ty Điện lực Gia Lai (Kho cơ sở 1 – Địa chỉ: Phù Cát, tỉnh Gia Lai)","evaluationMethod":"Năng lực và kinh nghiệm: Đạt/Không đạt; Kỹ thuật: Đạt/Không đạt; Tài chính: Phương pháp giá thấp nhất","generatorCapacity":"700 kVA liên tục (≥ 700 kVA), công suất tối đa ≥ 770 kVA; 3 pha 380/220V; 02 máy"},"summary":"Gói thầu số 61/2027/MSMF do Công ty Điện lực Gia Lai làm chủ đầu tư và bên mời thầu, mua sắm 02 máy phát điện diesel di động 700kVA, 3 pha 380/220V, có vỏ giảm âm và tủ ATS tích hợp. Giá gói thầu là 5.412.000.000 đồng, hợp đồng đơn giá cố định, đấu thầu rộng rãi trong nước qua mạng theo phương thức một giai đoạn một túi hồ sơ. Đóng thầu lúc 09:00 ngày 20/11/2026. Bảo đảm dự thầu 80.000.000 VND, hiệu lực ≥ 90 ngày; HSDT có hiệu lực ≥ 60 ngày. Kỹ thuật và năng lực chấm đạt/không đạt, tài chính chọn giá thấp nhất. Yêu cầu kỹ thuật rất chặt: động cơ, đầu phát và bộ điều khiển phải có nhà sản xuất/nhãn hiệu thuộc nhóm G7, EU, sản xuất từ năm 2026; có ngưỡng tiêu hao nhiên liệu tối đa, tỉ số nén 14:01, phun nhiên liệu Common Rail, giới hạn kích thước; phải có biên bản thử nghiệm điển hình do đơn vị độc lập phát hành và giấy chứng nhận TCVN 9729/ISO 8528. Thời hạn giao hàng là 120 ngày kể từ ngày hợp đồng có hiệu lực.","highlights":[{"quote":"Thời điểm đóng thầu\n20/11/2026 09:00","title":"Đóng thầu 09:00 ngày 20/11/2026, chỉ còn khoảng 10 ngày","detail":"Hồ sơ đăng tải ngày 10/11/2026 và đóng thầu ngày 20/11/2026. Trong thời gian này phải có thư bảo lãnh dự thầu, biên bản thử nghiệm điển hình độc lập, giấy chứng nhận TCVN 9729/ISO 8528 và catalogue chứng minh từng thông số.","category":"deadline","severity":"critical","reference":"TBMT","recommendation":"Khuyến nghị: chốt model và nhà cung cấp ngay, yêu cầu NCC gửi bộ hồ sơ kỹ thuật trong 3–4 ngày."},{"quote":"Thời gian có hiệu lực của bảo đảm dự thầu: ≥ 90 ngày.","title":"Bảo đảm dự thầu 80.000.000 VND, hiệu lực ≥ 90 ngày","detail":"Hình thức là thư bảo lãnh hoặc giấy chứng nhận bảo hiểm bảo lãnh. Hiệu lực phải ≥ 90 ngày, trong khi hiệu lực HSDT là ≥ 60 ngày.","category":"financial","severity":"critical","reference":"Chương II, E-CDNT 18.2","recommendation":"Khuyến nghị: ghi rõ hiệu lực ≥ 90 ngày kể từ thời điểm đóng thầu trên thư bảo lãnh và kiểm tra đúng tên gói thầu, số TBMT."},{"quote":"Nhóm các nước khối G7, EU","title":"Động cơ, đầu phát và bộ điều khiển phải có nhà sản xuất/nhãn hiệu thuộc G7, EU","detail":"Áp dụng cho cả 3 cấu phần chính. Thiếu một cấu phần là bị đánh giá không đáp ứng thông số kỹ thuật.","category":"technical","severity":"critical","reference":"Chương V, Mục B.II.2, II.2, III.2, IV.2","recommendation":"Khuyến nghị: chọn cấu hình có nhãn hiệu động cơ, đầu phát và bộ điều khiển thuộc G7/EU, và nêu rõ cả nước sản xuất thực tế."},{"quote":"≤ 156 lít/giờ","title":"Ngưỡng tiêu hao nhiên liệu tối đa ở 3 mức tải","detail":"≤ 156 lít/giờ ở 100% tải, ≤ 113 lít/giờ ở 70% tải, ≤ 77 lít/giờ ở 50% tải. Cần datasheet của hãng chứng minh cả 3 mức.","category":"technical","severity":"critical","reference":"Chương V, Mục B.II.2, I.12","recommendation":"Khuyến nghị: đối chiếu datasheet động cơ ở đúng chế độ công suất liên tục, đúng đơn vị lít/giờ."},{"quote":"Tỉ số nén | 14 : 01","title":"Tỉ số nén 14:01, Common Rail, 6 xy lanh thẳng hàng","detail":"Tỉ số nén được ghi là một giá trị cố định, không có dung sai. Ngoài ra yêu cầu phun nhiên liệu điện tử High Pressure Common Rail và 6 xy lanh thẳng hàng. Nhiều dòng động cơ có thể không khớp.","category":"technical","severity":"critical","reference":"Chương V, Mục B.II.2, II.10, II.12, II.14","recommendation":"Khuyến nghị: kiểm tra tỉ số nén trong datasheet động cơ; nếu khác thì gửi câu hỏi làm rõ trước hạn."},{"quote":"Công suất định mức | kVA/kWm | ≥ 750 / 600","title":"Công suất đầu phát ≥ 750/600 và dự phòng ≥ 825/660 kVA/kWm","detail":"Công suất yêu cầu cho đầu phát cao hơn công suất tổ máy (liên tục ≥ 700 kVA, tối đa ≥ 770 kVA). Mục B.II.1 lại ghi Pdm đầu phát ≥ 700kVA. Động cơ phải đạt liên tục ≥ 600 kWm và tối đa ≥ 660 kWm.","category":"technical","severity":"critical","reference":"Chương V, Mục B.II.2, III.10–III.11; Mục B.II.1 mục 3","recommendation":"Khuyến nghị: chào đầu phát đạt bảng II.2 (≥ 750 kVA liên tục, ≥ 825 kVA dự phòng) để an toàn."},{"quote":"Dao động điện áp | ≤ ± 0,5% Udm","title":"Mâu thuẫn tốc độ đầu phát và dao động điện áp","detail":"Đầu phát ghi ≥ 1.500 vòng/phút, còn tổ máy và động cơ ghi ≤ 1.500, nên chỉ đúng 1.500 vòng/phút thỏa cả hai. Dao động điện áp ghi ≤ ± 0,5% Udm ở bảng II.2 nhưng ≤ ±1,5%Udm ở Mục B.II.1.","category":"technical","severity":"critical","reference":"Chương V, Mục B.II.2, III.13 và III.15; Mục B.II.1 mục 3","recommendation":"Khuyến nghị: chào 1.500 vòng/phút và mức điều áp của AVR ≤ ±0,5% (theo datasheet); hỏi làm rõ nếu không đạt."},{"quote":"Biên bản thử nghiệm điển hình của các VTTB phải do đơn vị thí nghiệm độc lập phát hành.","title":"Biên bản thử nghiệm điển hình do đơn vị độc lập và giấy chứng nhận TCVN 9729/ISO 8528","detail":"Phải nộp cùng E-HSDT biên bản thử nghiệm điển hình do đơn vị thí nghiệm độc lập phát hành, đủ hạng mục theo B.II.1, cho hàng cùng chủng loại và nhà sản xuất. Kèm giấy chứng nhận sản phẩm hoặc nhà sản xuất đáp ứng TCVN 9729/ISO 8528 do tổ chức độc lập ban hành.","category":"documents","severity":"critical","reference":"Chương V, Mục B.I.4.2–B.I.4.3; Chương III tiêu chí 2.1","recommendation":"Khuyến nghị: yêu cầu NCC cung cấp biên bản thử nghiệm của bên thứ ba và chứng nhận ISO 8528 cho đúng model."},{"quote":"Không được ghi “đáp ứng/đảm bảo/tuân thủ E-HSMT,…”","title":"Bảng thông số kỹ thuật chào thầu bắt buộc, không được ghi 'đáp ứng'","detail":"Thiếu bảng chào thông số thì không được bổ sung làm rõ. Mỗi dòng phải ghi thông số cụ thể và kèm tài liệu chứng minh.","category":"documents","severity":"critical","reference":"Chương II, E-CDNT 10.8; Chương V, ghi chú Mục B.II.2","recommendation":"Khuyến nghị: điền giá trị cụ thể cho tất cả các dòng, kể cả các dòng 'Nêu cụ thể' (trọng lượng, hành trình xy lanh, mã hiệu)."},{"quote":"Nhà thầu không được phép nộp đề xuất phương án kỹ thuật thay thế.","title":"Chỉ chào 01 ký mã hiệu, nhãn hiệu, xuất xứ, hãng sản xuất cho mỗi hàng hóa","detail":"Chào nhiều hơn 01 phương án hoặc thiếu thông tin trong Mẫu 10B bị đánh giá không đạt. Không cho phép phương án kỹ thuật thay thế.","category":"eligibility","severity":"critical","reference":"Chương III tiêu chí 1 và 5; Chương II, E-CDNT 12.1","recommendation":"Khuyến nghị: chỉ ghi một model duy nhất trong Mẫu 10B."},{"quote":"≤ 5800 x 2000 x 2800","title":"Năm sản xuất từ 2026, kích thước ≤ 5800 x 2000 x 2800 mm, độ ồn ≤ 70 ± 5 dB @7m","detail":"Áp dụng cho động cơ, đầu phát và bộ điều khiển. Kích thước tính cả vỏ giảm âm có tích hợp ATS.","category":"technical","severity":"critical","reference":"Chương V, Mục B.II.2, I.19, I.22, II.5","recommendation":"Khuyến nghị: lấy bản vẽ kích thước vỏ cho đúng model có tích hợp ATS."},{"quote":"Đóng tải từ mức 0% tải đến 100% tải trong vòng 20 giây","title":"Đóng tải 0–100% trong 20 giây","detail":"Hồ sơ không nêu rõ là đóng một bước hay nhiều bước.","category":"technical","severity":"warning","reference":"Chương V, Mục B.II.2, I.13","recommendation":"Khuyến nghị: xin xác nhận của hãng về khả năng nhận tải, hoặc gửi câu hỏi làm rõ."},{"quote":"Cấp bảo vệ | IP65","title":"Bộ điều khiển IP65, điều khiển từ xa Internet/4G, ATS ≥ 1.250A tích hợp trong vỏ","detail":"Yêu cầu nhiều tính năng nằm ngoài cấu hình tiêu chuẩn: cổng RS232/RS485/Ethernet/BMS/USB, bảo vệ phát ngược công suất, tủ ATS có 02 ACB 1250A tích hợp kín nước IP65.","category":"technical","severity":"warning","reference":"Chương V, Mục B.II.2, IV, VI","recommendation":"Khuyến nghị: tính chi phí module 4G và tủ ATS tích hợp vào giá chào."},{"quote":"bố trí chuyên gia nhà sản xuất (hoặc cán bộ kỹ thuật","title":"Chi phí ẩn: thử tải 2 giờ, đào tạo, giao kho Phù Cát","detail":"Danh mục dịch vụ liên quan ghi 'Không', nhưng nhà thầu vẫn phải bố trí chuyên gia đào tạo và chuẩn bị bộ thử tải, nhiên liệu để chạy thử 2 giờ.","category":"financial","severity":"warning","reference":"Chương V, Mục B.I.4.1(6), B.II.1 mục 10.3","recommendation":"Khuyến nghị: cộng chi phí thuê tải giả, nhiên liệu, vận chuyển và đào tạo vào giá."},{"quote":null,"title":"Thiếu một phần điều kiện hợp đồng","detail":"Phần Chương VII được cung cấp chỉ có E-ĐKC 5.2. Các nội dung thanh toán, tạm ứng, phạt chậm giao hàng, mức phạt tối đa, thời gian bảo hành và giá trị bảo lãnh bảo hành không có trong tài liệu được cung cấp. Chương III tiêu chí 3.1 sẽ đánh giá không đạt nếu có đề xuất khác biệt so với ĐKC/ĐKCT.","category":"contract","severity":"warning","reference":"Chương VII; Chương III tiêu chí 3.1","recommendation":"Khuyến nghị: tải đầy đủ ĐKCT và dự thảo hợp đồng trên webform để đọc trước khi chào giá."},{"quote":"Giá trị bảo đảm thực hiện hợp đồng: 10% giá hợp đồng.","title":"Bảo đảm thực hiện hợp đồng 10%, hiệu lực kéo dài","detail":"Phải là thư bảo lãnh vô điều kiện, không hủy ngang, nộp trước khi ký hợp đồng, có hiệu lực đến hết ngày thứ 28 sau khi chủ đầu tư nhận bảo lãnh bảo hành.","category":"contract","severity":"warning","reference":"Chương VII, E-ĐKC 5.2","recommendation":"Khuyến nghị: chuẩn bị hạn mức bảo lãnh ngân hàng."},{"quote":null,"title":"Lịch sử vi phạm tại EVNCPC","detail":"Có từ 03 hợp đồng vi phạm, hoặc có hàng hóa bị đăng tải là kém chất lượng tại EVNCPC trong 36 tháng, thì bị đánh giá không đạt.","category":"eligibility","severity":"warning","reference":"Chương III tiêu chí 4.1–4.2","recommendation":"Khuyến nghị: tra cứu danh sách đăng tải của EVNCPC đối với công ty."},{"quote":"Cam kết bằng văn bản về việc không vi phạm quyền sở hữu trí tuệ đối với sản phẩm cung cấp","title":"Cam kết sở hữu trí tuệ","detail":"Phải có cam kết không vi phạm quyền sở hữu trí tuệ và cam kết miễn trừ trách nhiệm, bồi thường thiệt hại.","category":"documents","severity":"warning","reference":"Chương II, E-CDNT 10.8; Chương III tiêu chí 3.2","recommendation":"Khuyến nghị: lập sẵn 02 văn bản cam kết có ký, đóng dấu."},{"quote":null,"title":"Giá gói thầu bình quân 2.706.000.000 đồng/máy","detail":"Tính bằng 5.412.000.000 đồng ÷ 02 máy. Đánh giá theo giá thấp nhất; chào với thuế GTGT 10%.","category":"financial","severity":"info","reference":"TBMT; Chương V, Mục A.II.1","recommendation":"Khuyến nghị: đối chiếu với giá trúng các gói tương tự có cấu hình G7/EU."},{"quote":null,"title":"Không yêu cầu giấy ủy quyền nhà sản xuất (MAF)","detail":"Không yêu cầu giấy phép bán hàng hay giấy ủy quyền, nhưng biên bản thử nghiệm và chứng nhận từ hãng vẫn bắt buộc.","category":"other","severity":"info","reference":"Chương II, E-CDNT 16.2","recommendation":"Khuyến nghị: không cần MAF, nhưng vẫn cần NCC cung cấp tài liệu kỹ thuật gốc."}],"contractTerms":[{"term":"Bảo đảm thực hiện hợp đồng","quote":"Giá trị bảo đảm thực hiện hợp đồng: 10% giá hợp đồng.","reference":"Chương VII, E-ĐKC 5.2","requirement":"10% giá hợp đồng, duy trì 10% trong suốt quá trình thực hiện; nộp trước thời điểm ký hợp đồng; thư bảo lãnh vô điều kiện, không hủy ngang của ngân hàng hoặc tổ chức tín dụng hoạt động hợp pháp tại Việt Nam, theo mẫu số 18"},{"term":"Hiệu lực bảo đảm thực hiện hợp đồng","quote":"Nhà thầu phải tự thanh toán chi phí cho việc gia hạn này.","reference":"Chương VII, E-ĐKC 5.2","requirement":"Từ ngày hợp đồng có hiệu lực đến hết ngày thứ 28 sau khi nhà thầu hoàn thành mọi công việc và chủ đầu tư nhận được bảo lãnh bảo hành. Nếu chưa hoàn thành 28 ngày trước khi bảo đảm hết hiệu lực thì phải gia hạn và nộp ít nhất 21 ngày trước khi hết hiệu lực, nhà thầu tự chịu chi phí gia hạn"},{"term":"Tịch thu bảo đảm thực hiện hợp đồng","quote":"Nhà thầu vi phạm thỏa thuận trong hợp đồng;","reference":"Chương VII, E-ĐKC 5.2","requirement":"Bị tịch thu khi: từ chối thực hiện hợp đồng đã có hiệu lực; vi phạm thỏa thuận hợp đồng; chậm tiến độ do lỗi của mình nhưng từ chối gia hạn bảo đảm; không gia hạn bảo lãnh đúng hạn; sử dụng tiền thanh toán sai mục đích"},{"term":"Bảo đảm bảo hành","quote":"Chủ đầu tư nhận được Bảo lãnh bảo hành","reference":"Chương VII, E-ĐKC 5.2","requirement":"Có nhắc tới bảo lãnh bảo hành, nhưng giá trị và thời hạn không có trong tài liệu được cung cấp"},{"term":"Thời hạn giao hàng","quote":"Trong vòng 120 ngày kể từ ngày hợp đồng có hiệu lực","reference":"Chương V, Mục A.III.3","requirement":"Trong vòng 120 ngày kể từ ngày hợp đồng có hiệu lực, không quá ngày giao hàng muộn nhất theo Mẫu số 01A"},{"term":"Nghiệm thu","quote":"cho máy phát chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm","reference":"Chương V, Mục B.II.1 mục 10","requirement":"Chứng kiến thử nghiệm, nghiệm thu sơ bộ bằng cách chạy thử liên tục 2 giờ đến Pđm; nộp biên bản thử nghiệm xuất xưởng khi giao hàng"},{"term":"Điều chỉnh khối lượng","quote":"Tỷ lệ tăng khối lượng tối đa là: 10%.","reference":"Chương II, E-CDNT 34.1–34.2","requirement":"Khối lượng tăng tối đa 10%, giảm tối đa 10%; không áp dụng tùy chọn mua thêm"},{"term":"Thuế GTGT","quote":"Chủ đầu tư tạm xác định mức thuế suất GTGT là 10%","reference":"Chương II, E-CDNT 10.8","requirement":"Chủ đầu tư tạm xác định thuế suất GTGT 10%; nhà thầu chào giá với thuế suất GTGT 10%"}],"generatorSets":[{"qty":2,"quote":"Công suất liên tục | kVA | ≥ 700","phases":3,"primeKw":null,"primeKva":700,"standbyKw":null,"standbyKva":null}],"technicalSpecs":[{"item":"Loại máy","quote":"Máy phát điện diesel di động có vỏ giảm âm đồng bộ, công suất 700kVA, 3 pha","reference":"Chương V, Mục B.II.2, I.1","requirement":"Máy phát điện diesel di động, có vỏ giảm âm, đồng bộ, công suất 700kVA, 3 pha"},{"item":"Công suất liên tục của tổ máy","quote":"Công suất liên tục | kVA | ≥ 700","reference":"Chương V, Mục B.II.2, I.5","requirement":"≥ 700 kVA"},{"item":"Công suất tối đa của tổ máy","quote":"Công suất tối đa | kVA | ≥ 770","reference":"Chương V, Mục B.II.2, I.6","requirement":"≥ 770 kVA"},{"item":"Hệ số công suất","quote":"Hệ số công suất | ≥ 0,8","reference":"Chương V, Mục B.II.2, I.7","requirement":"≥ 0,8"},{"item":"Điện áp định mức tổ máy","quote":"Điện áp định mức | V | 380/220","reference":"Chương V, Mục B.II.2, I.8","requirement":"380/220 V"},{"item":"Tốc độ vòng quay tổ máy","quote":"Tốc độ vòng quay | vòng/phút | ≤ 1.500","reference":"Chương V, Mục B.II.2, I.9","requirement":"≤ 1.500 vòng/phút"},{"item":"Tần số","quote":null,"reference":"Chương V, Mục B.II.2, I.10","requirement":"50 Hz"},{"item":"Tiêu hao nhiên liệu ở 100% tải","quote":"≤ 156 lít/giờ","reference":"Chương V, Mục B.II.2, I.12","requirement":"≤ 156 lít/giờ"},{"item":"Tiêu hao nhiên liệu ở 70% tải","quote":"≤ 113 lít/giờ","reference":"Chương V, Mục B.II.2, I.12","requirement":"≤ 113 lít/giờ"},{"item":"Tiêu hao nhiên liệu ở 50% tải","quote":"≤ 77 lít/giờ","reference":"Chương V, Mục B.II.2, I.12","requirement":"≤ 77 lít/giờ"},{"item":"Khả năng đáp ứng tải","quote":"Đóng tải từ mức 0% tải đến 100% tải trong vòng 20 giây","reference":"Chương V, Mục B.II.2, I.13","requirement":"Đóng tải từ 0% đến 100% tải trong vòng 20 giây"},{"item":"Khả năng quá tải tổ máy","quote":"10% tải trong vòng 01 giờ cho mỗi chu kỳ hoạt động trong 12 giờ liên tục","reference":"Chương V, Mục B.II.2, I.14; Mục B.II.1 mục 3","requirement":"10% tải trong 01 giờ cho mỗi chu kỳ hoạt động 12 giờ liên tục; mục B.II.1 ghi Pmax = 1,1Pdm"},{"item":"Khung bệ máy","quote":null,"reference":"Chương V, Mục B.II.2, I.15","requirement":"Xử lý bề mặt hóa chất chống oxy hóa và sơn tĩnh điện"},{"item":"Thời gian chạy liên tục","quote":"Không hạn chế","reference":"Chương V, Mục B.II.2, I.17","requirement":"Không hạn chế"},{"item":"Dung tích bình nhiên liệu","quote":"≥ 1.000","reference":"Chương V, Mục B.II.2, I.18 và VII.3; Mục B.II.1 mục 2","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Kích thước tối đa (D x R x C) có vỏ giảm âm","quote":"≤ 5800 x 2000 x 2800","reference":"Chương V, Mục B.II.2, I.19","requirement":"≤ 5800 x 2000 x 2800 mm; vỏ đặt được ngoài trời, phù hợp cẩu và vận chuyển bằng xe tải"},{"item":"Trọng lượng tổ máy","quote":null,"reference":"Chương V, Mục B.II.2, I.20","requirement":"Nêu cụ thể (kg)"},{"item":"Móc cẩu","quote":"Có vị trí móc cẩu chân đế và mặt máy","reference":"Chương V, Mục B.II.2, I.21","requirement":"Có vị trí móc cẩu ở chân đế và ở mặt máy"},{"item":"Độ ồn","quote":"Độ ồn tối đa: ≤ 70dB ± 5dB với khoảng cách 7m không vật chắn.","reference":"Chương V, Mục B.II.1 mục 2; Mục B.II.2, I.22","requirement":"≤ 70 ± 5 dB ở khoảng cách 7 m, không vật chắn"},{"item":"Động cơ – nhà sản xuất/nhãn hiệu","quote":"Nhóm các nước khối G7, EU","reference":"Chương V, Mục B.II.2, II.2","requirement":"Thuộc nhóm các nước khối G7, EU; nêu cụ thể nước sản xuất và mã hiệu"},{"item":"Động cơ – tình trạng, năm sản xuất","quote":"Từ năm 2026 trở về sau","reference":"Chương V, Mục B.II.2, II.4–II.5","requirement":"Mới 100%, sản xuất từ năm 2026 trở về sau"},{"item":"Động cơ – tiêu chuẩn chế tạo","quote":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1","reference":"Chương V, Mục B.II.2, II.6","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1"},{"item":"Động cơ – công suất","quote":null,"reference":"Chương V, Mục B.II.2, II.7–II.8","requirement":"Công suất liên tục ≥ 600 kWm; công suất tối đa ≥ 660 kWm"},{"item":"Động cơ – loại, số xy lanh","quote":"6 xy lanh, bố trí thẳng hàng","reference":"Chương V, Mục B.II.2, II.9 và II.12","requirement":"Diesel 4 kỳ, làm mát bằng nước; 6 xy lanh bố trí thẳng hàng"},{"item":"Động cơ – hệ thống nhiên liệu","quote":"(ECU - High Pressure Common Rail)","reference":"Chương V, Mục B.II.2, II.10","requirement":"Bơm phun trực tiếp, điều khiển phun nhiên liệu bằng điện tử (ECU - High Pressure Common Rail)"},{"item":"Động cơ – điều tốc","quote":"Điện tử - ECU","reference":"Chương V, Mục B.II.2, II.11","requirement":"Điện tử - ECU"},{"item":"Động cơ – tốc độ quay","quote":null,"reference":"Chương V, Mục B.II.2, II.13","requirement":"≤ 1500 vòng/phút"},{"item":"Động cơ – tỉ số nén","quote":"Tỉ số nén | 14 : 01","reference":"Chương V, Mục B.II.2, II.14","requirement":"14 : 01 (giá trị cố định, không có dung sai)"},{"item":"Động cơ – hành trình xy lanh","quote":null,"reference":"Chương V, Mục B.II.2, II.15","requirement":"Nêu cụ thể"},{"item":"Động cơ – nạp khí","quote":null,"reference":"Chương V, Mục B.II.2, II.16","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"},{"item":"Động cơ – khởi động","quote":"Accu có điện áp 24V.","reference":"Chương V, Mục B.II.1 mục 2; B.II.2, II.17","requirement":"Mô tơ DC, acquy 24V, có bộ tự động sạc accu"},{"item":"Động cơ – tiêu chuẩn khí thải","quote":"Phù hợp với QCVN 19:2024/BTNMT","reference":"Chương V, Mục B.II.2, II.19","requirement":"Phù hợp QCVN 19:2024/BTNMT"},{"item":"Đầu phát – nhà sản xuất/nhãn hiệu","quote":"Nhóm các nước khối G7, EU","reference":"Chương V, Mục B.II.2, III.2–III.5","requirement":"Thuộc nhóm các nước khối G7, EU; mới 100%; sản xuất từ năm 2026 trở về sau"},{"item":"Đầu phát – tiêu chuẩn chế tạo","quote":null,"reference":"Chương V, Mục B.II.2, III.6","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1, IEC60034, NEMA MG 1.32-33, ISO 8528-3"},{"item":"Đầu phát – điện áp, số pha","quote":"220/380 - 230/400","reference":"Chương V, Mục B.II.2, III.7–III.8","requirement":"220/380 - 230/400 V; 3 pha – 4 dây"},{"item":"Đầu phát – công suất định mức","quote":"Công suất định mức | kVA/kWm | ≥ 750 / 600","reference":"Chương V, Mục B.II.2, III.10","requirement":"≥ 750 kVA / 600 kWm (Mục B.II.1 mục 3 ghi Pdm ≥ 700kVA)"},{"item":"Đầu phát – công suất dự phòng","quote":"Công suất dự phòng | kVA/kWm | ≥ 825 / 660","reference":"Chương V, Mục B.II.2, III.11","requirement":"≥ 825 kVA / 660 kWm"},{"item":"Đầu phát – số vòng quay","quote":"Số vòng quay | Vòng/phút | ≥ 1.500","reference":"Chương V, Mục B.II.2, III.13","requirement":"≥ 1.500 vòng/phút (các mục khác ghi ≤ 1.500, nên chỉ 1.500 vòng/phút thỏa cả hai)"},{"item":"Đầu phát – cấp cách điện","quote":"Cấp H","reference":"Chương V, Mục B.II.2, III.14; Mục B.II.1 mục 3","requirement":"Cấp H"},{"item":"Đầu phát – dao động điện áp","quote":"Dao động điện áp | ≤ ± 0,5% Udm","reference":"Chương V, Mục B.II.2, III.15; Mục B.II.1 mục 3","requirement":"≤ ± 0,5% Udm (bảng II.2); Mục B.II.1 mục 3 ghi ≤ ±1,5%Udm khi chuyển tải 0–100%Pđm"},{"item":"Đầu phát – kích từ, AVR","quote":null,"reference":"Chương V, Mục B.II.2, III.9, III.16–III.17","requirement":"Không chổi than, tự động kích từ, tự động ổn định điện áp bằng AVR"},{"item":"Đầu phát – quá tốc độ","quote":null,"reference":"Chương V, Mục B.II.2, III.18","requirement":"≤ 2250 vòng/phút"},{"item":"Đầu phát – quá tải","quote":null,"reference":"Chương V, Mục B.II.2, III.19","requirement":"300% (3 IN) trong 10 giây"},{"item":"Bộ điều khiển – xuất xứ, năm sản xuất","quote":"Nhóm các nước khối G7, EU","reference":"Chương V, Mục B.II.2, IV.2–IV.5","requirement":"Nhà sản xuất/nhãn hiệu thuộc nhóm G7, EU; mới 100%; sản xuất từ năm 2026 trở về sau; gắn trên máy, có đèn chiếu sáng"},{"item":"Bộ điều khiển – chức năng","quote":"Internet/4G, điều khiển","reference":"Chương V, Mục B.II.2, IV.6","requirement":"Kết hợp với tủ ATS; khởi động/tắt máy, dừng khẩn cấp; chọn chế độ làm việc, lập trình; điều khiển từ xa qua cổng Internet/4G (đóng mở máy, đọc thông số); cài đặt tần số qua hệ thống điều tốc; tự động duy trì tần số 50 Hz"},{"item":"Bộ điều khiển – đo lường, cảnh báo, dừng máy","quote":null,"reference":"Chương V, Mục B.II.2, IV.7; Mục B.II.1 mục 4","requirement":"Đo đầy đủ thông số chung, đầu phát và động cơ; cảnh báo và dừng máy theo danh mục, trong đó có phát ngược công suất, lệch pha, sai lệch điện áp giữa các pha"},{"item":"Bộ điều khiển – cổng giao tiếp","quote":"RS232, RS485,","reference":"Chương V, Mục B.II.2, IV.8","requirement":"Cổng kết nối giám sát từ xa; RS232, RS485, Ethernet, BMS; USB"},{"item":"Bộ điều khiển – ngôn ngữ và cấp bảo vệ","quote":"Cấp bảo vệ | IP65","reference":"Chương V, Mục B.II.2, IV.9–IV.10","requirement":"Màn hình LCD hiển thị tiếng Việt hoặc tiếng Anh; cấp bảo vệ IP65"},{"item":"Vỏ giảm âm","quote":"Thép dày ≥ 2mm","reference":"Chương V, Mục B.II.2, V; Mục B.II.1 mục 5","requirement":"Thép dày ≥ 2mm; sơn tĩnh điện; vật liệu cách âm dày 100÷150mm; lỗ thông hơi có lưới chống chuột, rắn; cửa mở mọi phía, có chốt liên động và khóa; có móc cẩu; tích hợp đồng bộ tủ ATS"},{"item":"Tủ ATS – dòng định mức, cấu tạo","quote":"Trang bị 02 máy cắt ACB - 1250A, 03 pha – 03 cực","reference":"Chương V, Mục B.II.2, VI.4–VI.7","requirement":"Dòng tải định mức ≥ 1.250 A; 220/380 V – 50 Hz; vỏ thép dày 2–3 mm sơn tĩnh điện; 02 máy cắt ACB 1250A 3 pha 3 cực; khóa liên động; đèn báo; bộ sạc bình tự động từ điện lưới"},{"item":"Tủ ATS – nguyên lý hoạt động","quote":null,"reference":"Chương V, Mục B.II.2, VI.8–VI.9; Mục B.II.1 mục 6","requirement":"Tự khởi động khi lưới mất, quá thấp, quá cao hoặc mất pha; thời gian chuyển sang máy phát 0–60 s tùy chỉnh; trả tải về lưới ngay khi lưới phục hồi; chạy làm mát 1–5 phút tùy chỉnh; tích hợp trong vỏ máy, kín nước IP65"},{"item":"Phụ kiện","quote":"02 bình, ≥120Ah","reference":"Chương V, Mục B.II.2, VII","requirement":"02 bình acquy ≥120Ah; bộ sạc 220VAC/24VDC 3A; bình dầu ≥ 1000 lít; bình giảm thanh; tủ bảo vệ đầu phát MCCB/ACB 1.250A; dầu bôi trơn; dung dịch chống đông cặn; bộ dụng cụ sửa chữa cơ bản"},{"item":"Tiêu chuẩn chế tạo tổ máy","quote":"TCVN 9729:2013 hoặc các tiêu chuẩn tương đương","reference":"Chương V, Mục B.II.1 mục 9","requirement":"TCVN 9729:2013 hoặc tiêu chuẩn tương đương"},{"item":"Thí nghiệm xuất xưởng","quote":"a. Đo điện trở một chiều các cuộn dây Stato và Roto.","reference":"Chương V, Mục B.II.1 mục 10","requirement":"Theo TCVN 9729-6, TCVN 6627-1 hoặc tương đương: đo điện trở một chiều cuộn dây Stato và Roto, đo tổn hao không tải, thử điện áp chịu thử; nộp biên bản khi giao hàng"},{"item":"Thử tải nghiệm thu","quote":"cho máy phát chạy thử liên tục 2h với các chế độ tải khác nhau đến Pđm","reference":"Chương V, Mục B.II.1 mục 10.3","requirement":"Chạy thử liên tục 2 giờ với các chế độ tải khác nhau đến Pđm, có đại diện bên mua chứng kiến; nhà thầu chuẩn bị nhiên liệu, dầu, nước, acquy và bộ thử tải"},{"item":"Điều kiện môi trường","quote":null,"reference":"Chương V, Mục B.I.1, B.I.4.1","requirement":"Nhiệt độ môi trường 0–45°C; độ ẩm cực đại 100%; độ cao đến 1000 m; gió lớn nhất 160 km/h; thiết bị phải được nhiệt đới hóa"},{"item":"Đóng gói, ký hiệu","quote":null,"reference":"Chương V, Mục B.II.1 mục 11","requirement":"Kiện hàng chịu được nhiệt độ cao, nước mặn, mưa và phải được niêm phong; ký hiệu đấu nối bằng tiếng Việt hoặc tiếng Anh"}],"requiredDocuments":["Thư bảo lãnh dự thầu hoặc giấy chứng nhận bảo hiểm bảo lãnh 80.000.000 VND, hiệu lực ≥ 90 ngày","Mẫu 10B ghi đủ ký mã hiệu, nhãn hiệu, xuất xứ, hãng sản xuất (01 phương án duy nhất)","Bảng chào thông số kỹ thuật theo Chương V, Mục B.II.2, ghi giá trị cụ thể cho từng dòng","Tài liệu kỹ thuật bằng tiếng Anh và/hoặc tiếng Việt (catalogue, datasheet, bản vẽ) chứng minh từng thông số","Biên bản thử nghiệm điển hình do đơn vị thí nghiệm độc lập phát hành, đủ hạng mục theo Mục B.II.1","Giấy chứng nhận sản phẩm tổ máy hoặc nhà sản xuất đáp ứng TCVN 9729 / ISO 8528 hoặc tương đương, do tổ chức độc lập ban hành","Xác nhận của đơn vị sử dụng cuối cùng hoặc tài liệu kỹ thuật (các cột đánh dấu X trong bảng B.I.4.3 – cần làm rõ cột nào)","Cam kết không vi phạm quyền sở hữu trí tuệ","Cam kết miễn trừ trách nhiệm và bồi thường thiệt hại về sở hữu trí tuệ","Tài liệu chứng minh hợp đồng tương tự và năng lực sản xuất đã kê khai","Tài liệu chứng minh ưu đãi (nếu kê khai), phát hành từ năm 2023 trở về sau","Đơn dự thầu, bảng giá theo Mẫu số 12.1 (12.1A/12.1B/12.1C) Chương IV"],"restrictiveClauses":["Động cơ, đầu phát và bộ điều khiển đều phải có nhà sản xuất/nhãn hiệu thuộc 'Nhóm các nước khối G7, EU' (Chương V, B.II.2 II.2, III.2, IV.2)","Tỉ số nén cố định '14 : 01', không có dung sai, kèm yêu cầu 'High Pressure Common Rail' và '6 xy lanh, bố trí thẳng hàng' (Chương V, B.II.2 II.10, II.12, II.14)","Dao động điện áp '≤ ± 0,5% Udm' chặt hơn mức ±1,5%Udm nêu tại Mục B.II.1 (Chương V, B.II.2 III.15)","Ngưỡng tiêu hao nhiên liệu cụ thể 156/113/77 lít/giờ ở 100/70/50% tải (Chương V, B.II.2 I.12)","Bộ điều khiển IP65, điều khiển từ xa qua Internet/4G, đủ cổng RS232/RS485/Ethernet/BMS/USB (Chương V, B.II.2 IV.8–IV.10)","Đóng tải 0–100% trong vòng 20 giây (Chương V, B.II.2 I.13)","Tiêu chí kết quả thực hiện hợp đồng chỉ xét các vi phạm tại EVNCPC và đơn vị thành viên (Chương III tiêu chí 4)"],"qualificationRequirements":[{"quote":"Nhà thầu tham dự thầu không có cổ phần hoặc vốn góp trên 30% với:","reference":"Chương II, E-CDNT 5.1(c)","requirement":"Bảo đảm cạnh tranh: không có cổ phần hoặc vốn góp trên 30% với chủ đầu tư; không có cổ phần hoặc vốn góp với các nhà thầu tư vấn; không cùng có cổ phần hoặc vốn góp trên 20% của một tổ chức, cá nhân khác với từng bên"},{"quote":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền bán hàng của nhà sản xuất","reference":"Chương II, E-CDNT 16.2","requirement":"Không yêu cầu giấy phép bán hàng, giấy ủy quyền của nhà sản xuất hoặc đại lý (MAF), giấy chứng nhận đối tác hay cam kết hỗ trợ kỹ thuật, bảo hành"},{"quote":"Các tài liệu chứng minh thông tin về hợp đồng tương tự, năng lực sản xuất mà nhà thầu đã kê khai.","reference":"Chương II, E-CDNT 10.8","requirement":"Nộp tài liệu chứng minh các hợp đồng tương tự và năng lực sản xuất đã kê khai. Ngưỡng cụ thể nằm ở mục tiêu chuẩn năng lực, kinh nghiệm của Chương III, không có trong tài liệu được cung cấp"},{"quote":"Nhà thầu có ≥ 03 hợp đồng vi phạm","reference":"Chương III, Mục 3.2, tiêu chí 4.1","requirement":"Trong 36 tháng tính đến tháng đóng thầu, có dưới 03 hợp đồng vi phạm (chất lượng, bảo hành, bị phạt tiến độ) do EVNCPC và các đơn vị thành viên đăng tải trên hệ thống mạng đấu thầu quốc gia"},{"quote":null,"reference":"Chương III, Mục 3.2, tiêu chí 4.2","requirement":"Trong 36 tháng, không có hàng hóa chào thầu bị EVNCPC và các đơn vị thành viên đăng tải là chất lượng không bảo đảm"},{"quote":"phải thực hiện biện pháp bảo đảm dự thầu với giá trị gấp 03 lần giá trị yêu cầu nêu trên","reference":"Chương II, E-CDNT 18.2","requirement":"Nhà thầu có tên trong danh sách theo khoản 1 Điều 20 NĐ 214/2025/NĐ-CP phải nộp bảo đảm dự thầu gấp 03 lần"}],"questionsForClarification":["Công suất đầu phát ghi '≥ 750 / 600' kVA/kWm và dự phòng '≥ 825 / 660' kVA/kWm, trong khi Mục B.II.1 ghi Pdm ≥ 700kVA và công suất tổ máy liên tục ≥ 700 kVA, tối đa ≥ 770 kVA. Xin xác nhận yêu cầu áp dụng cho đầu phát, và đơn vị 'kWm' cho đầu phát được hiểu thế nào?","Số vòng quay đầu phát ghi '≥ 1.500' trong khi tổ máy và động cơ ghi '≤ 1.500'. Xin xác nhận yêu cầu là đúng 1.500 vòng/phút?","Dao động điện áp: bảng II.2 ghi '≤ ± 0,5% Udm', Mục B.II.1 ghi '≤ ±1,5%Udm' khi chuyển tải 0–100%. Mức nào là căn cứ đánh giá, và ở chế độ xác lập hay quá độ?","Tỉ số nén '14 : 01' là giá trị bắt buộc chính xác hay cho phép giá trị tương đương hoặc trong một dải?","'Đóng tải từ mức 0% tải đến 100% tải trong vòng 20 giây' là đóng tải một bước hay nhiều bước, và tính từ thời điểm nào (lệnh khởi động hay máy đã đạt định mức)?","Bảng B.I.4.3 có 3 cột tài liệu nhưng dòng máy phát chỉ có 'X (*) | X'. Xin xác nhận tài liệu nào là bắt buộc: Giấy chứng nhận kiểm định, Tài liệu kỹ thuật hay Xác nhận của đơn vị sử dụng cuối cùng?","Yêu cầu G7, EU áp dụng cho nhà sản xuất/nhãn hiệu, hay cho cả nước sản xuất (nơi lắp ráp) của động cơ, đầu phát và bộ điều khiển?","Tiêu chuẩn thí nghiệm ghi 'TCVN 9729 6:201'. Xin xác nhận là TCVN 9729-6:2013?","Xin cung cấp hoặc xác nhận các điều khoản thanh toán, tạm ứng, phạt chậm giao hàng, mức phạt tối đa, thời gian bảo hành và giá trị bảo đảm bảo hành trong ĐKCT.","Khả năng quá tải tổ máy ghi '10% tải trong vòng 01 giờ cho mỗi chu kỳ hoạt động trong 12 giờ liên tục' và Mục B.II.1 ghi 'Pmax = 1,1Pdm'. Pdm ở đây là công suất liên tục 700 kVA?"]},"status":"done","analyzedAt":"2026-11-10T08:36:28.315Z"}}}}