{"docs":{"IB2600574589":{"u":"2026-10-29T14:50:25.723+00:00","d":{"at":"2026-10-29T14:50:22.719Z","result":{"notes":["Chỉ gợi ý động cơ hãng Trung Quốc (SDEC, Yuchai, Weichai) theo mục \"Xuất xứ động cơ\" của gói thầu.","Các yêu cầu về vỏ chống ồn, độ ồn, bình nhiên liệu, tủ ATS, cáp, bộ điều khiển, bảo hành không đưa vào kiểm tra vì không phụ thuộc model động cơ/đầu phát.","Không cấu hình nào trong danh mục có nguồn ghi cấp cách điện, IP, AVR, THD, ISO 8528-5 G2/G3, khả năng quá tải và nhận tải một bước; các mục này phải lấy từ datasheet chính thức của hãng khi lập HSDT.","Kiểm tra bằng code: 11 điểm chưa khớp nguồn, đã đánh dấu ⚠."],"origin":"cn","configs":[{"gaps":["Tiêu hao nhiên liệu tại 100% tải Prime (L/h) theo datasheet chính thức của SDEC/Jet Power","Xác nhận bằng datasheet của hãng: Số pha; Hệ số công suất; Tiêu hao nhiên liệu; Kiểu động cơ; Hệ thống phun nhiên liệu; Hệ thống điều tốc; Khả năng quá tải; Cấp vận hành ISO 8528-5; Nhận tải một bước; Cấp cách điện đầu phát; Cấp bảo vệ đầu phát; AVR; Méo sóng hài (THD); Hệ thống làm mát; Hệ thống khởi động"],"rank":1,"checks":[{"item":"Công suất liên tục (Prime)","part":"genset","status":"met","offered":"Prime Output 400 kVA / 320 kW","hsmtQuote":"≥ 400 kVA / 320 kW","requirement":"≥ 400 kVA / 320 kW (Prime)","sourceQuote":"| SD-440 | 440 | 352 | 400 | 320 |"},{"item":"Công suất dự phòng (Standby)","part":"genset","status":"met","offered":"Standby output 440 kVA / 352 kW","hsmtQuote":"≥ 440 kVA / 352 kW","requirement":"≥ 440 kVA / 352 kW (Standby)","sourceQuote":"| SD-440 | 440 | 352 | 400 | 320 |"},{"item":"Dòng điện định mức","note":"Code chưa tìm thấy nguyên văn (số 600) nên chưa tính là đạt.","part":"genset","status":"unclear","offered":"400 kVA × 1000 / (√3 × 380 V) = 607,7 A ≥ 600 A","hsmtQuote":"≥ 600A (tại điện áp định mức 380V, hệ số","unverified":true,"conversions":[{"unit":"A","basis":"Công suất biểu kiến ba pha S = √3 · U_dây · I","label":"I (A) = S (kVA) × 1000 / (√3 × U (V))","value":607.737125462764,"inputs":[{"from":"source","name":"S_kVA","value":400},{"from":"hsmt","name":"U_V","value":380}],"formula":"current_3ph"}],"requirement":"≥ 600 A tại 380 V, cosφ 0,8","sourceQuote":"| SD-440 | 440 | 352 | 400 | 320 |"},{"item":"Điện áp","part":"genset","status":"met","offered":"400 V","hsmtQuote":"380V - 415V / 50Hz / 3 pha - 4 dây","requirement":"380 V – 415 V","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Tần số","part":"genset","status":"met","offered":"50 Hz","hsmtQuote":"380V - 415V / 50Hz / 3 pha - 4 dây","requirement":"50 Hz","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Số pha","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"380V - 415V / 50Hz / 3 pha - 4 dây","requirement":"3 pha – 4 dây","sourceQuote":""},{"item":"Hệ số công suất","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"0.8 (trễ)","requirement":"cosφ 0,8 (trễ)","sourceQuote":""},{"item":"Tốc độ vòng quay định mức","part":"engine","status":"met","offered":"1500 RPM","hsmtQuote":"1500 vòng/phút","requirement":"1500 vòng/phút","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Tiêu hao nhiên liệu","note":"Cột \"Fuel Cons.\" (g/Kw.H) không ghi mức tải và công suất quy chiếu; phép đổi lấy 320 kW Prime của cùng dòng. Dòng mecca-power n151 (MC440SC, cùng động cơ 6ETAA12.8-G21) ghi 84.1 L/H(100%).","part":"engine","status":"unclear","offered":"190 g/kWh × 320 kW / (820–845 g/L) = 72,0–74,1 L/h (đầu xấu nhất 74,1 L/h)","hsmtQuote":"≤ 90 Lít/giờ tại 100% tải liên tục (Prime","unverified":true,"conversions":[{"unit":"L/h","basis":"Lưu lượng khối lượng = suất tiêu hao × công suất; thể tích = khối lượng / khối lượng riêng","label":"Q (L/h) = b (g/kWh) × P (kW) / ρ (g/L)","value":[71.95266272189349,74.14634146341463],"inputs":[{"from":"source","name":"b_gkWh","value":190},{"from":"source","name":"P_kW","value":320},{"from":"standard","name":"rho_gL"}],"formula":"lph_from_gkwh"}],"requirement":"≤ 90 L/h tại 100% tải Prime (số liệu công bố của hãng)","sourceQuote":"| 12.8 | 190 | JET444F"},{"item":"Kiểu động cơ","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"hoàn, có tăng áp (Turbocharged) và làm mát","requirement":"Diesel 4 thì, làm mát bằng dung dịch, tăng áp, làm mát khí nạp","sourceQuote":""},{"item":"Cấu hình xi lanh","part":"engine","status":"met","offered":"6L (6 xi lanh thẳng hàng)","hsmtQuote":"Tối thiểu 06 xi lanh, bố trí thẳng hàng (In-","requirement":"Tối thiểu 6 xi lanh thẳng hàng (hoặc tương đương)","sourceQuote":"6ETAA12.8-G21 | 6L"},{"item":"Dung tích xi lanh","part":"engine","status":"met","offered":"12,8 L","hsmtQuote":"Dung tích xi lanh tổng tối thiểu: ≥ 12 Lít.","requirement":"≥ 12 L","sourceQuote":"| 130×161 | 12.8 |"},{"item":"Hệ thống phun nhiên liệu","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"điều khiển điện tử kỹ thuật số (Common","requirement":"Phun áp lực cao điều khiển điện tử (Common Rail, EUI/MUI hoặc tương đương)","sourceQuote":""},{"item":"Hệ thống điều tốc","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Điều tốc điện tử (Electronic Governor) tích","requirement":"Điều tốc điện tử, chế độ isochronous hoặc tương đương","sourceQuote":""},{"item":"Khả năng quá tải","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"- Khả năng chạy quá tải 110% công suất liên","requirement":"110% công suất Prime trong 1 giờ mỗi 12 giờ","sourceQuote":""},{"item":"Cấp vận hành ISO 8528-5","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Class G2 / G3 hoặc tương đương. Đảm bảo","requirement":"Tối thiểu Class G2/G3 (có tài liệu của hãng)","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"load) tối thiểu đạt 60% công suất liên tục","requirement":"≥ 60% công suất Prime","sourceQuote":""},{"item":"Kiểu kích từ đầu phát","part":"alternator","status":"met","offered":"Đầu phát Brushless (tiêu đề cột)","hsmtQuote":"- Kích từ không chổi than (Brushless), tự","requirement":"Không chổi than (Brushless), tự kích từ hoặc PMG","sourceQuote":"Brushless"},{"item":"Cấp cách điện đầu phát","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Cấp cách điện tối thiểu: Class H","requirement":"Tối thiểu Class H","sourceQuote":""},{"item":"Cấp bảo vệ đầu phát","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"vệ tối thiểu: IP23.","requirement":"Tối thiểu IP23","sourceQuote":""},{"item":"AVR","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"1.0% (hoặc ≤ ± 0.5% nếu sử dụng hệ thống","requirement":"Ổn định điện áp tĩnh ≤ ±1,0% (≤ ±0,5% nếu dùng PMG)","sourceQuote":""},{"item":"Méo sóng hài (THD)","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"(THD) ≤ 5% tại mọi mức tải tuyến tính hoặc","requirement":"≤ 5%","sourceQuote":""},{"item":"Hệ thống làm mát","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"môi trường vận hành khắc nghiệt ≥ 50°C.","requirement":"Két nước + quạt đầu trục, nhiệt độ môi trường ≥ 50°C","sourceQuote":""},{"item":"Hệ thống khởi động","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Điện áp điều khiển 24VDC; Sạc ắc quy tự","requirement":"24 VDC","sourceQuote":""}],"engine":{"src":{"n":101,"kind":"catalog","line":"| SD-440 | 440 | 352 | 400 | 320 | 6ETAA12.8-G21 | 6L | 130×161 | 12.8 | 190 | JET444F","supplierId":"jet-power"},"make":"SDEC","model":"6ETAA12.8-G21"},"genset":{"src":{"n":101,"kind":"catalog","line":"| SD-440 | 440 | 352 | 400 | 320 | 6ETAA12.8-G21 | 6L | 130×161 | 12.8 | 190 | JET444F","supplierId":"jet-power"},"model":"SD-440"},"suppliers":[{"n":101,"why":"Dòng tổ máy SD-440 của jet-power ghi đúng động cơ 6ETAA12.8-G21 và đầu phát JET444F, Prime 400 kVA/320 kW; vai trò genset_oem, độ tin cậy medium.","line":"| SD-440 | 440 | 352 | 400 | 320 | 6ETAA12.8-G21 | 6L | 130×161 | 12.8 | 190 | JET444F","supplierId":"jet-power","hasAlternator":true},{"n":151,"why":"Dòng MC440SC ghi động cơ 6ETAA12.8-G21, Prime 400/320, 84.1 L/H(100%); không ghi đầu phát; vai trò genset_oem, độ tin cậy medium.","line":"| MC440SC | 440 | 352 | 400 | 320 | 6ETAA12.8-G21 | CN | 84.1 | 6L | 12.8 | E","supplierId":"mecca-power","hasAlternator":false},{"n":109,"why":"Dòng GF-S400 ghi động cơ 6ETAA12.8-G21 với đầu phát SY-A 314F (không phải JET444F), 400 kVA/320 kW (Rated Power); vai trò genset_oem, độ tin cậy medium.","line":"| GF-S400 | 400 | 320 | 6ETAA12.8-G21 | SY-A 314F","supplierId":"minsun-motor","hasAlternator":false}],"alternator":{"src":{"n":101,"kind":"catalog","line":"| SD-440 | 440 | 352 | 400 | 320 | 6ETAA12.8-G21 | 6L | 130×161 | 12.8 | 190 | JET444F","supplierId":"jet-power"},"make":"","model":"JET444F"}},{"gaps":["Tiêu hao nhiên liệu tại 100% tải Prime và dung tích xi lanh của YC6K520-D30 trong datasheet của tổ máy GF/GFS-YC320","Xác nhận bằng datasheet của hãng: Số pha; Hệ số công suất; Tốc độ vòng quay định mức; Tiêu hao nhiên liệu; Kiểu động cơ; Cấu hình xi lanh; Dung tích xi lanh; Hệ thống phun nhiên liệu; Hệ thống điều tốc; Khả năng quá tải; Cấp vận hành ISO 8528-5; Nhận tải một bước; Cấp cách điện đầu phát; Cấp bảo vệ đầu phát; AVR; Méo sóng hài (THD); Hệ thống làm mát; Hệ thống khởi động"],"rank":2,"checks":[{"item":"Công suất liên tục (Prime)","part":"genset","status":"met","offered":"Prime 320 kW / 400 kVA","hsmtQuote":"≥ 400 kVA / 320 kW","requirement":"≥ 400 kVA / 320 kW (Prime)","sourceQuote":"| GF/GFS-YC320 | 320 | 400 | 356 | 444 |"},{"item":"Công suất dự phòng (Standby)","part":"genset","status":"met","offered":"Standby 356 kW / 444 kVA","hsmtQuote":"≥ 440 kVA / 352 kW","requirement":"≥ 440 kVA / 352 kW (Standby)","sourceQuote":"| GF/GFS-YC320 | 320 | 400 | 356 | 444 |"},{"item":"Dòng điện định mức","note":"Code chưa tìm thấy nguyên văn (số 600) nên chưa tính là đạt.","part":"genset","status":"unclear","offered":"400 kVA × 1000 / (√3 × 380 V) = 607,7 A ≥ 600 A","hsmtQuote":"≥ 600A (tại điện áp định mức 380V, hệ số","unverified":true,"conversions":[{"unit":"A","basis":"Công suất biểu kiến ba pha S = √3 · U_dây · I","label":"I (A) = S (kVA) × 1000 / (√3 × U (V))","value":607.737125462764,"inputs":[{"from":"source","name":"S_kVA","value":400},{"from":"hsmt","name":"U_V","value":380}],"formula":"current_3ph"}],"requirement":"≥ 600 A tại 380 V, cosφ 0,8","sourceQuote":"| GF/GFS-YC320 | 320 | 400 | 356 | 444 |"},{"item":"Điện áp","part":"genset","status":"met","offered":"400/230 V","hsmtQuote":"380V - 415V / 50Hz / 3 pha - 4 dây","requirement":"380 V – 415 V","sourceQuote":"Genset Specification 400/230V 50HZ"},{"item":"Tần số","part":"genset","status":"met","offered":"50 Hz","hsmtQuote":"380V - 415V / 50Hz / 3 pha - 4 dây","requirement":"50 Hz","sourceQuote":"Genset Specification 400/230V 50HZ"},{"item":"Số pha","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"380V - 415V / 50Hz / 3 pha - 4 dây","requirement":"3 pha – 4 dây","sourceQuote":""},{"item":"Hệ số công suất","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"0.8 (trễ)","requirement":"cosφ 0,8 (trễ)","sourceQuote":""},{"item":"Tốc độ vòng quay định mức","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"1500 vòng/phút","requirement":"1500 vòng/phút","sourceQuote":""},{"item":"Tiêu hao nhiên liệu","note":"Cùng động cơ YC6K520-D30: keypower n118 (KP-YC400P) ghi Fuel cons 100%(L/H): 89; westinpower n109 (TY425) ghi 87 L/h, 12.16 L.","part":"engine","status":"unclear","offered":"Dòng này không ghi","hsmtQuote":"≤ 90 Lít/giờ tại 100% tải liên tục (Prime","requirement":"≤ 90 L/h tại 100% tải Prime (số liệu công bố của hãng)","sourceQuote":""},{"item":"Kiểu động cơ","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"hoàn, có tăng áp (Turbocharged) và làm mát","requirement":"Diesel 4 thì, làm mát bằng dung dịch, tăng áp, làm mát khí nạp","sourceQuote":""},{"item":"Cấu hình xi lanh","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Tối thiểu 06 xi lanh, bố trí thẳng hàng (In-","requirement":"Tối thiểu 6 xi lanh thẳng hàng (hoặc tương đương)","sourceQuote":""},{"item":"Dung tích xi lanh","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Dung tích xi lanh tổng tối thiểu: ≥ 12 Lít.","requirement":"≥ 12 L","sourceQuote":""},{"item":"Hệ thống phun nhiên liệu","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"điều khiển điện tử kỹ thuật số (Common","requirement":"Phun áp lực cao điều khiển điện tử (Common Rail, EUI/MUI hoặc tương đương)","sourceQuote":""},{"item":"Hệ thống điều tốc","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Điều tốc điện tử (Electronic Governor) tích","requirement":"Điều tốc điện tử, chế độ isochronous hoặc tương đương","sourceQuote":""},{"item":"Khả năng quá tải","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"- Khả năng chạy quá tải 110% công suất liên","requirement":"110% công suất Prime trong 1 giờ mỗi 12 giờ","sourceQuote":""},{"item":"Cấp vận hành ISO 8528-5","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Class G2 / G3 hoặc tương đương. Đảm bảo","requirement":"Tối thiểu Class G2/G3 (có tài liệu của hãng)","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"load) tối thiểu đạt 60% công suất liên tục","requirement":"≥ 60% công suất Prime","sourceQuote":""},{"item":"Kiểu kích từ đầu phát","part":"alternator","status":"met","offered":"Brushless Alternator (tiêu đề cột)","hsmtQuote":"- Kích từ không chổi than (Brushless), tự","requirement":"Không chổi than (Brushless), tự kích từ hoặc PMG","sourceQuote":"Brushless Alternator"},{"item":"Cấp cách điện đầu phát","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Cấp cách điện tối thiểu: Class H","requirement":"Tối thiểu Class H","sourceQuote":""},{"item":"Cấp bảo vệ đầu phát","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"vệ tối thiểu: IP23.","requirement":"Tối thiểu IP23","sourceQuote":""},{"item":"AVR","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"1.0% (hoặc ≤ ± 0.5% nếu sử dụng hệ thống","requirement":"Ổn định điện áp tĩnh ≤ ±1,0% (≤ ±0,5% nếu dùng PMG)","sourceQuote":""},{"item":"Méo sóng hài (THD)","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"(THD) ≤ 5% tại mọi mức tải tuyến tính hoặc","requirement":"≤ 5%","sourceQuote":""},{"item":"Hệ thống làm mát","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"môi trường vận hành khắc nghiệt ≥ 50°C.","requirement":"Két nước + quạt đầu trục, nhiệt độ môi trường ≥ 50°C","sourceQuote":""},{"item":"Hệ thống khởi động","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Điện áp điều khiển 24VDC; Sạc ắc quy tự","requirement":"24 VDC","sourceQuote":""}],"engine":{"src":{"n":110,"kind":"catalog","line":"| GF/GFS-YC320 | 320 | 400 | 356 | 444 | YC6K520-D30 | 356 | EL 314G | 320 | Smartgen 6120 | Detail","supplierId":"eastern-lion-fuan"},"make":"Yuchai","model":"YC6K520-D30"},"genset":{"src":{"n":110,"kind":"catalog","line":"| GF/GFS-YC320 | 320 | 400 | 356 | 444 | YC6K520-D30 | 356 | EL 314G | 320 | Smartgen 6120 | Detail","supplierId":"eastern-lion-fuan"},"model":"GF/GFS-YC320"},"suppliers":[{"n":110,"why":"Dòng GF/GFS-YC320 ghi đúng động cơ YC6K520-D30 và đầu phát EL 314G, Prime 320 kW/400 kVA; vai trò alternator_maker, độ tin cậy medium.","line":"| GF/GFS-YC320 | 320 | 400 | 356 | 444 | YC6K520-D30 | 356 | EL 314G | 320 | Smartgen 6120 | Detail","supplierId":"eastern-lion-fuan","hasAlternator":true},{"n":103,"why":"Dòng Y450V1-H1 ghi động cơ YC6K520-D30 – Yuchai (China) với đầu phát NIANFENG NFS4-H, Prime 400KVA/ 320KW; vai trò genset_oem, độ tin cậy medium.","line":"| Y450V1-H1 CONTACT | 450KVA/ 360KW | 400KVA/ 320KW | YC6K520-D30 | Yuchai (China) | NIANFENG NFS4-H | Click Here | Download","supplierId":"fdk-energy","hasAlternator":false},{"n":109,"why":"Dòng TY425 ghi động cơ YC6K520-D30, Prime 400 kVA/320 kW, 12.16 L, 87 L/h; không ghi đầu phát; vai trò genset_oem, độ tin cậy medium.","line":"| TY425 | 425 | 340 | 400 | 320 | YC6K520-D30 | 12.16 | 87 | 3250*1360*1995 | 4786*1356*2537","supplierId":"westinpower","hasAlternator":false}],"alternator":{"src":{"n":110,"kind":"catalog","line":"| GF/GFS-YC320 | 320 | 400 | 356 | 444 | YC6K520-D30 | 356 | EL 314G | 320 | Smartgen 6120 | Detail","supplierId":"eastern-lion-fuan"},"make":"","model":"EL 314G"}},{"gaps":["Xác nhận công suất Prime/Standby theo kVA và kW của WT-YC481 (tiêu đề bảng ghi KVA/KW)","Xác nhận bằng datasheet của hãng: Công suất liên tục (Prime); Công suất dự phòng (Standby); Dòng điện định mức; Tốc độ vòng quay định mức; Tiêu hao nhiên liệu; Kiểu động cơ; Cấu hình xi lanh; Dung tích xi lanh; Hệ thống phun nhiên liệu; Hệ thống điều tốc; Khả năng quá tải; Cấp vận hành ISO 8528-5; Nhận tải một bước; Kiểu kích từ đầu phát; Cấp cách điện đầu phát; Cấp bảo vệ đầu phát; AVR; Méo sóng hài (THD); Hệ thống làm mát; Hệ thống khởi động"],"rank":3,"checks":[{"item":"Công suất liên tục (Prime)","note":"Tiêu đề phụ ghi \"KVA/KW\" nhưng giá trị 350/438 chỉ hợp lý khi là kW/kVA (350 kW / 0,8 = 437,5 kVA); nguồn tự mâu thuẫn nên chưa kết luận.","part":"genset","status":"unclear","offered":"Prime Power 350/438","hsmtQuote":"≥ 400 kVA / 320 kW","requirement":"≥ 400 kVA / 320 kW (Prime)","sourceQuote":"| WT-YC481 | 350/438 | 385/481 |"},{"item":"Công suất dự phòng (Standby)","note":"Tiêu đề phụ ghi \"KVA/KW\" nhưng giá trị 350/438 chỉ hợp lý khi là kW/kVA (350 kW / 0,8 = 437,5 kVA); nguồn tự mâu thuẫn nên chưa kết luận.","part":"genset","status":"unclear","offered":"Standby Power 385/481","hsmtQuote":"≥ 440 kVA / 352 kW","requirement":"≥ 440 kVA / 352 kW (Standby)","sourceQuote":"| WT-YC481 | 350/438 | 385/481 |"},{"item":"Dòng điện định mức","part":"genset","status":"unclear","offered":"Phụ thuộc kVA Prime (xem ghi chú công suất)","hsmtQuote":"≥ 600A (tại điện áp định mức 380V, hệ số","requirement":"≥ 600 A tại 380 V, cosφ 0,8","sourceQuote":""},{"item":"Điện áp","part":"genset","status":"met","offered":"400/230 V","hsmtQuote":"380V - 415V / 50Hz / 3 pha - 4 dây","requirement":"380 V – 415 V","sourceQuote":"50HZ PF=0.8 400/230V 3Phase 4Wire"},{"item":"Tần số","part":"genset","status":"met","offered":"50 Hz","hsmtQuote":"380V - 415V / 50Hz / 3 pha - 4 dây","requirement":"50 Hz","sourceQuote":"50HZ PF=0.8 400/230V 3Phase 4Wire"},{"item":"Số pha","part":"genset","status":"met","offered":"3 pha 4 dây","hsmtQuote":"380V - 415V / 50Hz / 3 pha - 4 dây","requirement":"3 pha – 4 dây","sourceQuote":"50HZ PF=0.8 400/230V 3Phase 4Wire"},{"item":"Hệ số công suất","part":"genset","status":"met","offered":"PF = 0,8","hsmtQuote":"0.8 (trễ)","requirement":"cosφ 0,8 (trễ)","sourceQuote":"50HZ PF=0.8 400/230V 3Phase 4Wire"},{"item":"Tốc độ vòng quay định mức","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"1500 vòng/phút","requirement":"1500 vòng/phút","sourceQuote":""},{"item":"Tiêu hao nhiên liệu","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≤ 90 Lít/giờ tại 100% tải liên tục (Prime","requirement":"≤ 90 L/h tại 100% tải Prime (số liệu công bố của hãng)","sourceQuote":""},{"item":"Kiểu động cơ","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"hoàn, có tăng áp (Turbocharged) và làm mát","requirement":"Diesel 4 thì, làm mát bằng dung dịch, tăng áp, làm mát khí nạp","sourceQuote":""},{"item":"Cấu hình xi lanh","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Tối thiểu 06 xi lanh, bố trí thẳng hàng (In-","requirement":"Tối thiểu 6 xi lanh thẳng hàng (hoặc tương đương)","sourceQuote":""},{"item":"Dung tích xi lanh","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Dung tích xi lanh tổng tối thiểu: ≥ 12 Lít.","requirement":"≥ 12 L","sourceQuote":""},{"item":"Hệ thống phun nhiên liệu","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"điều khiển điện tử kỹ thuật số (Common","requirement":"Phun áp lực cao điều khiển điện tử (Common Rail, EUI/MUI hoặc tương đương)","sourceQuote":""},{"item":"Hệ thống điều tốc","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Điều tốc điện tử (Electronic Governor) tích","requirement":"Điều tốc điện tử, chế độ isochronous hoặc tương đương","sourceQuote":""},{"item":"Khả năng quá tải","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"- Khả năng chạy quá tải 110% công suất liên","requirement":"110% công suất Prime trong 1 giờ mỗi 12 giờ","sourceQuote":""},{"item":"Cấp vận hành ISO 8528-5","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Class G2 / G3 hoặc tương đương. Đảm bảo","requirement":"Tối thiểu Class G2/G3 (có tài liệu của hãng)","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"load) tối thiểu đạt 60% công suất liên tục","requirement":"≥ 60% công suất Prime","sourceQuote":""},{"item":"Kiểu kích từ đầu phát","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"- Kích từ không chổi than (Brushless), tự","requirement":"Không chổi than (Brushless), tự kích từ hoặc PMG","sourceQuote":""},{"item":"Cấp cách điện đầu phát","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Cấp cách điện tối thiểu: Class H","requirement":"Tối thiểu Class H","sourceQuote":""},{"item":"Cấp bảo vệ đầu phát","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"vệ tối thiểu: IP23.","requirement":"Tối thiểu IP23","sourceQuote":""},{"item":"AVR","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"1.0% (hoặc ≤ ± 0.5% nếu sử dụng hệ thống","requirement":"Ổn định điện áp tĩnh ≤ ±1,0% (≤ ±0,5% nếu dùng PMG)","sourceQuote":""},{"item":"Méo sóng hài (THD)","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"(THD) ≤ 5% tại mọi mức tải tuyến tính hoặc","requirement":"≤ 5%","sourceQuote":""},{"item":"Hệ thống làm mát","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"môi trường vận hành khắc nghiệt ≥ 50°C.","requirement":"Két nước + quạt đầu trục, nhiệt độ môi trường ≥ 50°C","sourceQuote":""},{"item":"Hệ thống khởi động","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Điện áp điều khiển 24VDC; Sạc ắc quy tự","requirement":"24 VDC","sourceQuote":""}],"engine":{"src":{"n":115,"kind":"catalog","line":"| WT-YC481 | 350/438 | 385/481 | YC6T600L-D22 | WT544C | 3600x1300x1900 | 4600x1750x2100","supplierId":"wintpower"},"make":"Yuchai","model":"YC6T600L-D22"},"genset":{"src":{"n":115,"kind":"catalog","line":"| WT-YC481 | 350/438 | 385/481 | YC6T600L-D22 | WT544C | 3600x1300x1900 | 4600x1750x2100","supplierId":"wintpower"},"model":"WT-YC481"},"suppliers":[{"n":115,"why":"Dòng WT-YC481 ghi đúng động cơ YC6T600L-D22 và đầu phát WT544C, 50HZ PF=0.8 400/230V 3Phase 4Wire; vai trò genset_oem, độ tin cậy medium.","line":"| WT-YC481 | 350/438 | 385/481 | YC6T600L-D22 | WT544C | 3600x1300x1900 | 4600x1750x2100","supplierId":"wintpower","hasAlternator":true},{"n":106,"why":"Dòng XG-350GF ghi động cơ YC6T600L-D22 với đầu phát TFW2-350-4A, PRP 350/437.5 kW/kVA; vai trò genset_oem, độ tin cậy medium.","line":"| XG-350GF | 350/437.5 | 385/481.25 | YC6T600L-D22 | TFW2-350-4A | 3800x1350x2070 | 4200","supplierId":"dingbo","hasAlternator":false},{"n":110,"why":"Dòng GF/GFS-YC360 ghi động cơ YC6T600L-D22 với đầu phát EL 354C, Prime 360 kW/450 kVA; vai trò alternator_maker, độ tin cậy medium.","line":"| GF/GFS-YC360 | 360 | 450 | 400 | 500 | YC6T600L-D22 | 401 | EL 354C | 360 | Smartgen 6120 | Detail","supplierId":"eastern-lion-fuan","hasAlternator":false}],"alternator":{"src":{"n":115,"kind":"catalog","line":"| WT-YC481 | 350/438 | 385/481 | YC6T600L-D22 | WT544C | 3600x1300x1900 | 4600x1750x2100","supplierId":"wintpower"},"make":"","model":"WT544C"}},{"gaps":["Xác nhận bằng datasheet của hãng: Điện áp; Tần số; Số pha; Hệ số công suất; Tốc độ vòng quay định mức; Tiêu hao nhiên liệu; Kiểu động cơ; Cấu hình xi lanh; Dung tích xi lanh; Hệ thống phun nhiên liệu; Hệ thống điều tốc; Khả năng quá tải; Cấp vận hành ISO 8528-5; Nhận tải một bước; Kiểu kích từ đầu phát; Cấp cách điện đầu phát; Cấp bảo vệ đầu phát; AVR; Méo sóng hài (THD); Hệ thống làm mát; Hệ thống khởi động"],"rank":4,"checks":[{"item":"Công suất liên tục (Prime)","part":"genset","status":"met","offered":"PRP 320 kW / 400 kVA","hsmtQuote":"≥ 400 kVA / 320 kW","requirement":"≥ 400 kVA / 320 kW (Prime)","sourceQuote":"| XG-320GF | 320/400 | 352/440 |"},{"item":"Công suất dự phòng (Standby)","part":"genset","status":"met","offered":"EPS 352 kW / 440 kVA","hsmtQuote":"≥ 440 kVA / 352 kW","requirement":"≥ 440 kVA / 352 kW (Standby)","sourceQuote":"| XG-320GF | 320/400 | 352/440 |"},{"item":"Dòng điện định mức","note":"Code chưa tìm thấy nguyên văn (số 600) nên chưa tính là đạt.","part":"genset","status":"unclear","offered":"400 kVA × 1000 / (√3 × 380 V) = 607,7 A ≥ 600 A","hsmtQuote":"≥ 600A (tại điện áp định mức 380V, hệ số","unverified":true,"conversions":[{"unit":"A","basis":"Công suất biểu kiến ba pha S = √3 · U_dây · I","label":"I (A) = S (kVA) × 1000 / (√3 × U (V))","value":607.737125462764,"inputs":[{"from":"source","name":"S_kVA","value":400},{"from":"hsmt","name":"U_V","value":380}],"formula":"current_3ph"}],"requirement":"≥ 600 A tại 380 V, cosφ 0,8","sourceQuote":"| XG-320GF | 320/400 | 352/440 |"},{"item":"Điện áp","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"380V - 415V / 50Hz / 3 pha - 4 dây","requirement":"380 V – 415 V","sourceQuote":""},{"item":"Tần số","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"380V - 415V / 50Hz / 3 pha - 4 dây","requirement":"50 Hz","sourceQuote":""},{"item":"Số pha","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"380V - 415V / 50Hz / 3 pha - 4 dây","requirement":"3 pha – 4 dây","sourceQuote":""},{"item":"Hệ số công suất","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"0.8 (trễ)","requirement":"cosφ 0,8 (trễ)","sourceQuote":""},{"item":"Tốc độ vòng quay định mức","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"1500 vòng/phút","requirement":"1500 vòng/phút","sourceQuote":""},{"item":"Tiêu hao nhiên liệu","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≤ 90 Lít/giờ tại 100% tải liên tục (Prime","requirement":"≤ 90 L/h tại 100% tải Prime (số liệu công bố của hãng)","sourceQuote":""},{"item":"Kiểu động cơ","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"hoàn, có tăng áp (Turbocharged) và làm mát","requirement":"Diesel 4 thì, làm mát bằng dung dịch, tăng áp, làm mát khí nạp","sourceQuote":""},{"item":"Cấu hình xi lanh","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Tối thiểu 06 xi lanh, bố trí thẳng hàng (In-","requirement":"Tối thiểu 6 xi lanh thẳng hàng (hoặc tương đương)","sourceQuote":""},{"item":"Dung tích xi lanh","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Dung tích xi lanh tổng tối thiểu: ≥ 12 Lít.","requirement":"≥ 12 L","sourceQuote":""},{"item":"Hệ thống phun nhiên liệu","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"điều khiển điện tử kỹ thuật số (Common","requirement":"Phun áp lực cao điều khiển điện tử (Common Rail, EUI/MUI hoặc tương đương)","sourceQuote":""},{"item":"Hệ thống điều tốc","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Điều tốc điện tử (Electronic Governor) tích","requirement":"Điều tốc điện tử, chế độ isochronous hoặc tương đương","sourceQuote":""},{"item":"Khả năng quá tải","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"- Khả năng chạy quá tải 110% công suất liên","requirement":"110% công suất Prime trong 1 giờ mỗi 12 giờ","sourceQuote":""},{"item":"Cấp vận hành ISO 8528-5","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Class G2 / G3 hoặc tương đương. Đảm bảo","requirement":"Tối thiểu Class G2/G3 (có tài liệu của hãng)","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"load) tối thiểu đạt 60% công suất liên tục","requirement":"≥ 60% công suất Prime","sourceQuote":""},{"item":"Kiểu kích từ đầu phát","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"- Kích từ không chổi than (Brushless), tự","requirement":"Không chổi than (Brushless), tự kích từ hoặc PMG","sourceQuote":""},{"item":"Cấp cách điện đầu phát","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Cấp cách điện tối thiểu: Class H","requirement":"Tối thiểu Class H","sourceQuote":""},{"item":"Cấp bảo vệ đầu phát","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"vệ tối thiểu: IP23.","requirement":"Tối thiểu IP23","sourceQuote":""},{"item":"AVR","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"1.0% (hoặc ≤ ± 0.5% nếu sử dụng hệ thống","requirement":"Ổn định điện áp tĩnh ≤ ±1,0% (≤ ±0,5% nếu dùng PMG)","sourceQuote":""},{"item":"Méo sóng hài (THD)","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"(THD) ≤ 5% tại mọi mức tải tuyến tính hoặc","requirement":"≤ 5%","sourceQuote":""},{"item":"Hệ thống làm mát","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"môi trường vận hành khắc nghiệt ≥ 50°C.","requirement":"Két nước + quạt đầu trục, nhiệt độ môi trường ≥ 50°C","sourceQuote":""},{"item":"Hệ thống khởi động","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Điện áp điều khiển 24VDC; Sạc ắc quy tự","requirement":"24 VDC","sourceQuote":""}],"engine":{"src":{"n":106,"kind":"catalog","line":"| XG-320GF | 320/400 | 352/440 | YC6T550L-D21 | TFW2-320-4A | 3500x1300x1800 | 3200","supplierId":"dingbo"},"make":"Yuchai","model":"YC6T550L-D21","makeUnverified":true},"genset":{"src":{"n":106,"kind":"catalog","line":"| XG-320GF | 320/400 | 352/440 | YC6T550L-D21 | TFW2-320-4A | 3500x1300x1800 | 3200","supplierId":"dingbo"},"model":"XG-320GF"},"suppliers":[{"n":106,"why":"Dòng XG-320GF ghi đúng động cơ YC6T550L-D21 và đầu phát TFW2-320-4A, PRP 320/400 KW/KVA; vai trò genset_oem, độ tin cậy medium.","line":"| XG-320GF | 320/400 | 352/440 | YC6T550L-D21 | TFW2-320-4A | 3500x1300x1800 | 3200","supplierId":"dingbo","hasAlternator":true},{"n":115,"why":"Dòng WT-YC438 ghi động cơ YC6T550L-D21 với đầu phát WT544C, 50HZ PF=0.8 400/230V 3Phase 4Wire; vai trò genset_oem, độ tin cậy medium.","line":"| WT-YC438 | 320/400 | 350/438 | YC6T550L-D21 | WT544C | 3500x1300x1900 | 4600x1750x2100","supplierId":"wintpower","hasAlternator":false},{"n":110,"why":"Dòng MC440YC ghi động cơ YC6T550L-D21, PRP 400/320, 84.1 L/H(100%); không ghi đầu phát; vai trò genset_oem, độ tin cậy medium.","line":"| MC440YC | 440 | 352 | 400 | 320 | YC6T550L-D21 | CN | 84.1 | 6L/TCA | 16.4 | E | 3600*1350*1900 | 3130","supplierId":"mecca-power","hasAlternator":false}],"alternator":{"src":{"n":106,"kind":"catalog","line":"| XG-320GF | 320/400 | 352/440 | YC6T550L-D21 | TFW2-320-4A | 3500x1300x1800 | 3200","supplierId":"dingbo"},"make":"","model":"TFW2-320-4A"}},{"gaps":["Dòng WP-440 ghi điều tốc Mechanical — HSMT yêu cầu điều tốc điện tử; cần hỏi hãng phương án điều tốc điện tử hoặc chọn cấu hình khác","Xác nhận bằng datasheet của hãng: Số pha; Hệ số công suất; Kiểu động cơ; Hệ thống phun nhiên liệu; Khả năng quá tải; Cấp vận hành ISO 8528-5; Nhận tải một bước; Cấp cách điện đầu phát; Cấp bảo vệ đầu phát; AVR; Méo sóng hài (THD); Hệ thống làm mát; Hệ thống khởi động"],"rank":9,"checks":[{"item":"Công suất liên tục (Prime)","part":"genset","status":"met","offered":"Prime Output 400 kVA / 320 kW","hsmtQuote":"≥ 400 kVA / 320 kW","requirement":"≥ 400 kVA / 320 kW (Prime)","sourceQuote":"| WP-440 | 440 | 352 | 400 | 320 |"},{"item":"Công suất dự phòng (Standby)","part":"genset","status":"met","offered":"Standby output 440 kVA / 352 kW","hsmtQuote":"≥ 440 kVA / 352 kW","requirement":"≥ 440 kVA / 352 kW (Standby)","sourceQuote":"| WP-440 | 440 | 352 | 400 | 320 |"},{"item":"Dòng điện định mức","note":"Code chưa tìm thấy nguyên văn (số 600) nên chưa tính là đạt.","part":"genset","status":"unclear","offered":"400 kVA × 1000 / (√3 × 380 V) = 607,7 A ≥ 600 A","hsmtQuote":"≥ 600A (tại điện áp định mức 380V, hệ số","unverified":true,"conversions":[{"unit":"A","basis":"Công suất biểu kiến ba pha S = √3 · U_dây · I","label":"I (A) = S (kVA) × 1000 / (√3 × U (V))","value":607.737125462764,"inputs":[{"from":"source","name":"S_kVA","value":400},{"from":"hsmt","name":"U_V","value":380}],"formula":"current_3ph"}],"requirement":"≥ 600 A tại 380 V, cosφ 0,8","sourceQuote":"| WP-440 | 440 | 352 | 400 | 320 |"},{"item":"Điện áp","part":"genset","status":"met","offered":"400 V","hsmtQuote":"380V - 415V / 50Hz / 3 pha - 4 dây","requirement":"380 V – 415 V","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Tần số","part":"genset","status":"met","offered":"50 Hz","hsmtQuote":"380V - 415V / 50Hz / 3 pha - 4 dây","requirement":"50 Hz","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Số pha","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"380V - 415V / 50Hz / 3 pha - 4 dây","requirement":"3 pha – 4 dây","sourceQuote":""},{"item":"Hệ số công suất","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"0.8 (trễ)","requirement":"cosφ 0,8 (trễ)","sourceQuote":""},{"item":"Tốc độ vòng quay định mức","part":"engine","status":"met","offered":"1500 RPM","hsmtQuote":"1500 vòng/phút","requirement":"1500 vòng/phút","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Tiêu hao nhiên liệu","note":"Tiêu đề cột: \"Fuel consumption @100% Load（L/h）\"; nguồn không nói rõ 100% tải Prime hay Standby. Code chưa tìm thấy nguyên văn (số 100) nên chưa tính là đạt.","part":"engine","status":"unclear","offered":"89 L/h @100% Load ≤ 90 L/h","hsmtQuote":"≤ 90 Lít/giờ tại 100% tải liên tục (Prime","unverified":true,"requirement":"≤ 90 L/h tại 100% tải Prime (số liệu công bố của hãng)","sourceQuote":"| 12.54 | 89 | JET444F"},{"item":"Kiểu động cơ","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"hoàn, có tăng áp (Turbocharged) và làm mát","requirement":"Diesel 4 thì, làm mát bằng dung dịch, tăng áp, làm mát khí nạp","sourceQuote":""},{"item":"Cấu hình xi lanh","part":"engine","status":"met","offered":"6L (6 xi lanh thẳng hàng)","hsmtQuote":"Tối thiểu 06 xi lanh, bố trí thẳng hàng (In-","requirement":"Tối thiểu 6 xi lanh thẳng hàng (hoặc tương đương)","sourceQuote":"WP13D385E200 | 6L"},{"item":"Dung tích xi lanh","part":"engine","status":"met","offered":"12,54 L","hsmtQuote":"Dung tích xi lanh tổng tối thiểu: ≥ 12 Lít.","requirement":"≥ 12 L","sourceQuote":"| 127×165 | 12.54 |"},{"item":"Hệ thống phun nhiên liệu","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"điều khiển điện tử kỹ thuật số (Common","requirement":"Phun áp lực cao điều khiển điện tử (Common Rail, EUI/MUI hoặc tương đương)","sourceQuote":""},{"item":"Hệ thống điều tốc","part":"engine","status":"not_met","offered":"Governor: Mechanical (điều tốc cơ khí)","hsmtQuote":"Điều tốc điện tử (Electronic Governor) tích","requirement":"Điều tốc điện tử, chế độ isochronous hoặc tương đương","sourceQuote":"| 6L | Mechanical |"},{"item":"Khả năng quá tải","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"- Khả năng chạy quá tải 110% công suất liên","requirement":"110% công suất Prime trong 1 giờ mỗi 12 giờ","sourceQuote":""},{"item":"Cấp vận hành ISO 8528-5","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Class G2 / G3 hoặc tương đương. Đảm bảo","requirement":"Tối thiểu Class G2/G3 (có tài liệu của hãng)","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"load) tối thiểu đạt 60% công suất liên tục","requirement":"≥ 60% công suất Prime","sourceQuote":""},{"item":"Kiểu kích từ đầu phát","part":"alternator","status":"met","offered":"Đầu phát Brushless (tiêu đề cột)","hsmtQuote":"- Kích từ không chổi than (Brushless), tự","requirement":"Không chổi than (Brushless), tự kích từ hoặc PMG","sourceQuote":"Brushless"},{"item":"Cấp cách điện đầu phát","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Cấp cách điện tối thiểu: Class H","requirement":"Tối thiểu Class H","sourceQuote":""},{"item":"Cấp bảo vệ đầu phát","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"vệ tối thiểu: IP23.","requirement":"Tối thiểu IP23","sourceQuote":""},{"item":"AVR","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"1.0% (hoặc ≤ ± 0.5% nếu sử dụng hệ thống","requirement":"Ổn định điện áp tĩnh ≤ ±1,0% (≤ ±0,5% nếu dùng PMG)","sourceQuote":""},{"item":"Méo sóng hài (THD)","part":"alternator","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"(THD) ≤ 5% tại mọi mức tải tuyến tính hoặc","requirement":"≤ 5%","sourceQuote":""},{"item":"Hệ thống làm mát","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"môi trường vận hành khắc nghiệt ≥ 50°C.","requirement":"Két nước + quạt đầu trục, nhiệt độ môi trường ≥ 50°C","sourceQuote":""},{"item":"Hệ thống khởi động","part":"engine","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Điện áp điều khiển 24VDC; Sạc ắc quy tự","requirement":"24 VDC","sourceQuote":""}],"engine":{"src":{"n":135,"kind":"catalog","line":"| WP-440 | 440 | 352 | 400 | 320 | WP13D385E200 | 6L | Mechanical | 127×165 | 12.54 | 89 | JET444F","supplierId":"jet-power"},"make":"Weichai","model":"WP13D385E200"},"genset":{"src":{"n":135,"kind":"catalog","line":"| WP-440 | 440 | 352 | 400 | 320 | WP13D385E200 | 6L | Mechanical | 127×165 | 12.54 | 89 | JET444F","supplierId":"jet-power"},"model":"WP-440"},"suppliers":[{"n":135,"why":"Dòng WP-440 ghi đúng động cơ WP13D385E200 và đầu phát JET444F, Prime 400 kVA/320 kW; vai trò genset_oem, độ tin cậy medium.","line":"| WP-440 | 440 | 352 | 400 | 320 | WP13D385E200 | 6L | Mechanical | 127×165 | 12.54 | 89 | JET444F","supplierId":"jet-power","hasAlternator":true},{"n":103,"why":"Dòng W438-H1 ghi động cơ WP13D385E200 – WEICHAI (China) với đầu phát NIANFENG NFS4-H, Prime 400KVA/ 320KW; vai trò genset_oem, độ tin cậy medium.","line":"| W438-H1 CONTACT | 438KVA/ 350KW | 400KVA/ 320KW | WP13D385E200 | WEICHAI (China) | NIANFENG NFS4-H | Click Here | Download","supplierId":"fdk-energy","hasAlternator":false},{"n":114,"why":"Dòng V350F ghi động cơ WP13D385E200, 50 Hz, Prime 320 kW/400 kVA; không ghi đầu phát; vai trò genset_oem, độ tin cậy medium.","line":"| V350F | 50 | 320 | 400 | 350 | 438 | WP13D385E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2900 x 1100 x 1800 | 2650","supplierId":"victory-generator","hasAlternator":false}],"alternator":{"src":{"n":135,"kind":"catalog","line":"| WP-440 | 440 | 352 | 400 | 320 | WP13D385E200 | 6L | Mechanical | 127×165 | 12.54 | 89 | JET444F","supplierId":"jet-power"},"make":"","model":"JET444F"}}],"summary":"Gói 400 kVA Prime, 380–415 V/50 Hz/1500 v/p, động cơ Trung Quốc ≥ 12 L, 6 xi lanh. Cấu hình phù hợp nhất trong hệ thống: tổ máy Jet Power SD-440 (động cơ SDEC 6ETAA12.8-G21 + đầu phát JET444F, Prime 400 kVA/320 kW); nhiều thông số đầu phát và cấp vận hành chưa có trong nguồn, cần xác nhận với hãng.","requirements":[{"item":"Công suất liên tục (Prime)","quote":"≥ 400 kVA / 320 kW","requirement":"≥ 400 kVA / 320 kW (Prime)"},{"item":"Công suất dự phòng (Standby)","quote":"≥ 440 kVA / 352 kW","requirement":"≥ 440 kVA / 352 kW (Standby)"},{"item":"Dòng điện định mức","quote":"≥ 600A (tại điện áp định mức 380V, hệ số","requirement":"≥ 600 A tại 380 V, cosφ 0,8"},{"item":"Điện áp","quote":"380V - 415V / 50Hz / 3 pha - 4 dây","requirement":"380 V – 415 V"},{"item":"Tần số","quote":"380V - 415V / 50Hz / 3 pha - 4 dây","requirement":"50 Hz"},{"item":"Số pha","quote":"380V - 415V / 50Hz / 3 pha - 4 dây","requirement":"3 pha – 4 dây"},{"item":"Hệ số công suất","quote":"0.8 (trễ)","requirement":"cosφ 0,8 (trễ)"},{"item":"Tốc độ vòng quay định mức","quote":"1500 vòng/phút","requirement":"1500 vòng/phút"},{"item":"Tiêu hao nhiên liệu","quote":"≤ 90 Lít/giờ tại 100% tải liên tục (Prime","requirement":"≤ 90 L/h tại 100% tải Prime (số liệu công bố của hãng)"},{"item":"Kiểu động cơ","quote":"hoàn, có tăng áp (Turbocharged) và làm mát","requirement":"Diesel 4 thì, làm mát bằng dung dịch, tăng áp, làm mát khí nạp"},{"item":"Cấu hình xi lanh","quote":"Tối thiểu 06 xi lanh, bố trí thẳng hàng (In-","requirement":"Tối thiểu 6 xi lanh thẳng hàng (hoặc tương đương)"},{"item":"Dung tích xi lanh","quote":"Dung tích xi lanh tổng tối thiểu: ≥ 12 Lít.","requirement":"≥ 12 L"},{"item":"Hệ thống phun nhiên liệu","quote":"điều khiển điện tử kỹ thuật số (Common","requirement":"Phun áp lực cao điều khiển điện tử (Common Rail, EUI/MUI hoặc tương đương)"},{"item":"Hệ thống điều tốc","quote":"Điều tốc điện tử (Electronic Governor) tích","requirement":"Điều tốc điện tử, chế độ isochronous hoặc tương đương"},{"item":"Khả năng quá tải","quote":"- Khả năng chạy quá tải 110% công suất liên","requirement":"110% công suất Prime trong 1 giờ mỗi 12 giờ"},{"item":"Cấp vận hành ISO 8528-5","quote":"Class G2 / G3 hoặc tương đương. Đảm bảo","requirement":"Tối thiểu Class G2/G3 (có tài liệu của hãng)"},{"item":"Nhận tải một bước","quote":"load) tối thiểu đạt 60% công suất liên tục","requirement":"≥ 60% công suất Prime"},{"item":"Kiểu kích từ đầu phát","quote":"- Kích từ không chổi than (Brushless), tự","requirement":"Không chổi than (Brushless), tự kích từ hoặc PMG"},{"item":"Cấp cách điện đầu phát","quote":"Cấp cách điện tối thiểu: Class H","requirement":"Tối thiểu Class H"},{"item":"Cấp bảo vệ đầu phát","quote":"vệ tối thiểu: IP23.","requirement":"Tối thiểu IP23"},{"item":"AVR","quote":"1.0% (hoặc ≤ ± 0.5% nếu sử dụng hệ thống","requirement":"Ổn định điện áp tĩnh ≤ ±1,0% (≤ ±0,5% nếu dùng PMG)"},{"item":"Méo sóng hài (THD)","quote":"(THD) ≤ 5% tại mọi mức tải tuyến tính hoặc","requirement":"≤ 5%"},{"item":"Hệ thống làm mát","quote":"môi trường vận hành khắc nghiệt ≥ 50°C.","requirement":"Két nước + quạt đầu trục, nhiệt độ môi trường ≥ 50°C"},{"item":"Hệ thống khởi động","quote":"Điện áp điều khiển 24VDC; Sạc ắc quy tự","requirement":"24 VDC"}]}}},"IB2600581294":{"u":"2026-10-29T16:38:44.988+00:00","d":{"at":"2026-10-29T16:38:41.983Z","result":{"notes":["Xuất xứ động cơ: Trung Quốc. Chỉ gợi ý động cơ SDEC, Weichai, Yuchai.","Tiêu hao nhiên liệu là điểm dễ trượt nhất: HSMT đòi 100% tải ≤ 97,4 L/h. Trong danh mục chỉ Uleen UW500GF (WP13D490E310) ghi Rated Fuel Consumption 93.5 L/h; Keypower ghi 103–113.8 L/h ở 100% tải (YC6K660-D30, YC6T660L-D20, YC6T660-D31), Kentpower 113.1 L/h (SC25G690D2), Jet Power 108.7 L/h (WP13D490E310, không ghi mức tải). Cần datasheet động cơ có tiêu hao ở 50/75/100/110% tải.","Không nguồn nào trong danh mục ghi cấp cách điện H, IP23 hay tự kích từ cho các đầu phát này.","Không tìm trên internet vì trong hệ thống đã có cấu hình có nhà cung cấp phù hợp (dòng bảng ghi cả động cơ và đầu phát, không có điểm không đạt về công suất, tần số, hãng hay xuất xứ).","Kiểm tra bằng code: 2 điểm chưa khớp nguồn, đã đánh dấu ⚠."],"origin":"cn","configs":[{"gaps":["Kentpower (cùng động cơ SC25G690D2) ghi tiêu hao 100% tải 113.1 L/h, vượt mức ≤ 97,4 L/h của HSMT: cần xem kỹ datasheet tiêu hao của SC25G690D2.","Tiêu hao nhiên liệu ở 50/75/100/110% tải (HSMT: ≤ 49,6 / 73,2 / 97,4 / 108,8 L/h): xin datasheet động cơ.","Đầu phát: cấp cách điện H, IP23, tự kích từ, công suất liên tục 500 kVA/400 kW: xin datasheet đầu phát.","Điện áp 380/220 V, 3 pha 4 dây, đề 24 VDC, nhiệt độ môi trường ≤ 40 °C.","Năm sản xuất từ 2026, nhà sản xuất đạt ISO 13485 hoặc tương đương, CO/CQ.","Động cơ 4 kỳ."],"rank":1,"checks":[{"item":"Công suất liên tục (prime) tổ máy","note":"Theo tiêu đề cột: Standby output (KVA | KW) rồi Prime Output (KVA | KW).","part":"genset","status":"met","offered":"Prime Output 500 kVA / 400 kW","hsmtQuote":"Công suất liên tục tổ máy phát điện: 500kVA/ 400kW","requirement":"500 kVA / 400 kW liên tục","sourceQuote":"| SD-550 | 550 | 440 | 500 | 400 |"},{"item":"Công suất dự phòng (standby) tổ máy","note":"Theo tiêu đề cột: Standby output (KVA | KW) rồi Prime Output (KVA | KW).","part":"genset","status":"met","offered":"Standby output 550 kVA / 440 kW","hsmtQuote":"Công suất dự phòng (Standby Power): 550 kVA (440 kW)","requirement":"550 kVA / 440 kW standby","sourceQuote":"| SD-550 | 550 | 440 | 500 | 400 |"},{"item":"Điện áp định mức","note":"Nguồn ghi thông số ở 400V, không nói có đấu 380/220 V; cần xác nhận.","part":"genset","status":"unclear","offered":"Bảng ghi 400V","hsmtQuote":"Điện áp định mức: 380v/220v","requirement":"380/220 V","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Số pha","note":"Nguồn không ghi số pha/số dây.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Số pha: 03 pha, 04 dây","requirement":"3 pha 4 dây","sourceQuote":""},{"item":"Tần số","note":"","part":"genset","status":"met","offered":"50Hz (bảng ghi 400V / 50Hz / 1500RPM)","hsmtQuote":"Tần số: 50 Hz","requirement":"50 Hz","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Nhiên liệu","note":"","part":"engine","status":"met","offered":"SDEC Diesel Engine","hsmtQuote":"Nhiên liệu: Dầu Diesel","requirement":"Dầu diesel","sourceQuote":"SDEC Diesel Engine"},{"item":"Khởi động","note":"Nguồn không ghi điện áp đề.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Khởi động bằng đề điện 24VDC","requirement":"Đề điện 24 VDC","sourceQuote":""},{"item":"Đồng bộ thương hiệu","note":"Động cơ, đầu phát và bộ điều khiển là của các hãng khác nhau; cần làm rõ với nhà cung cấp và bên mời thầu cách hiểu \"đồng bộ thương hiệu\" (tổ máy do một nhà sản xuất lắp ráp đồng bộ).","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất","requirement":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu nhà sản xuất tổ máy","sourceQuote":""},{"item":"Hãng, xuất xứ động cơ","note":"","part":"engine","status":"met","offered":"Hãng động cơ: SDEC","hsmtQuote":"Hàng hóa chào thầu phải có tên hãng sản xuất, xuất xứ, ký mã hiệu (nếu có) rõ ràng","requirement":"Ghi rõ hãng sản xuất, xuất xứ, ký mã hiệu","sourceQuote":"SDEC Diesel Engine"},{"item":"Động cơ 4 kỳ","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Động cơ Diesel 4 kỳ","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Làm mát","note":"","part":"engine","status":"met","offered":"Water Cooled (tiêu đề bảng)","hsmtQuote":"làm mát bằng nước","requirement":"Làm mát bằng nước","sourceQuote":"Water Cooled Diesel Generator Set"},{"item":"Bộ điều tốc","note":"Cột Governor ghi Electric.","part":"engine","status":"met","offered":"Governor: Electric (điện tử)","hsmtQuote":"Có bộ điều tốc điện tử hoặc cơ khí","requirement":"Điện tử hoặc cơ khí","sourceQuote":"| 12V | Electric |"},{"item":"Tiêu hao nhiên liệu 50% tải","note":"Nguồn không ghi tiêu hao ở 50% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 50% tải nhiên liệu tiêu hao ≤ 49,6 L/h","requirement":"≤ 49,6 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","note":"Nguồn không ghi tiêu hao ở 75% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 75% tải nhiên liệu tiêu hao ≤ 73,2 L/h","requirement":"≤ 73,2 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","note":"Nguồn không ghi tiêu hao nhiên liệu.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 100% tải nhiên liệu tiêu hao ≤ 97,4 L/h","requirement":"≤ 97,4 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 110% tải","note":"Nguồn không ghi tiêu hao ở 110% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 110% tải nhiên liệu tiêu hao ≤ 108,8 L/h","requirement":"≤ 108,8 L/h","sourceQuote":""},{"item":"Công suất liên tục đầu phát","note":"Nguồn không ghi công suất liên tục riêng của đầu phát.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Công suất liên tục 500KVA/400KW","requirement":"500 kVA / 400 kW liên tục","sourceQuote":""},{"item":"Đầu phát không chổi than","note":"","part":"alternator","status":"met","offered":"Đầu phát Brushless (tiêu đề cột)","hsmtQuote":"Không chổi than","requirement":"Không chổi than","sourceQuote":"Bore×Stroke | Brushless"},{"item":"Đầu phát tự kích từ","note":"Nguồn không ghi kiểu kích từ.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"tự kích từ","requirement":"Tự kích từ","sourceQuote":""},{"item":"Cấp cách điện đầu phát","note":"Nguồn không ghi cấp cách điện.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Cách điện cấp H","requirement":"Cấp H","sourceQuote":""},{"item":"Cấp bảo vệ đầu phát","note":"Nguồn không ghi cấp bảo vệ IP của đầu phát.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Cấp bảo vệ IP23","requirement":"IP23","sourceQuote":""},{"item":"Nhiệt độ môi trường","note":"Nguồn không ghi nhiệt độ môi trường định mức / suy giảm công suất.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Nhiệt độ: ≤ 40oC","requirement":"Hoạt động ở ≤ 40 °C","sourceQuote":""}],"engine":{"src":{"n":136,"kind":"catalog","line":"| SD-550 | 550 | 440 | 500 | 400 | SC25G690D2 | 12V | Electric | 25.8 | 135x150 | JET544D","supplierId":"jet-power"},"make":"SDEC","model":"SC25G690D2"},"genset":{"src":{"n":136,"kind":"catalog","line":"| SD-550 | 550 | 440 | 500 | 400 | SC25G690D2 | 12V | Electric | 25.8 | 135x150 | JET544D","supplierId":"jet-power"},"model":"SD-550"},"suppliers":[{"n":136,"why":"Dòng bảng của Jet Power ghi tổ máy SD-550 với động cơ SC25G690D2 và đầu phát JET544D, Standby 550/440, Prime 500/400 (400V / 50Hz / 1500RPM); genset_oem, verified, độ tin cậy medium.","line":"| SD-550 | 550 | 440 | 500 | 400 | SC25G690D2 | 12V | Electric | 25.8 | 135x150 | JET544D","supplierId":"jet-power","hasAlternator":true},{"n":102,"why":"Dòng bảng của Kentpower ghi KT-SC550 với động cơ SC25G690D2, Standby 550/440, Prime 500/400 (không ghi đầu phát); genset_oem, verified, độ tin cậy medium.","line":"| KT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 135 | 150 | 25.8 | Elec. | 3630*1720*2230 | 4271","supplierId":"kente-power","hasAlternator":false},{"n":103,"why":"Dòng bảng của Longkai ghi LG400SC với động cơ SC25G690D2, ESP 550/440, PRP 500/400 (không ghi đầu phát); genset_oem, verified, độ tin cậy medium.","line":"| LG400SC | 550 | 440 | 500 | 400 | SC25G690D2 | OP3550*1445*2220 | AT4588*1600*2500 | Download","supplierId":"longkai-power","hasAlternator":false}],"alternator":{"src":{"n":136,"kind":"catalog","line":"| SD-550 | 550 | 440 | 500 | 400 | SC25G690D2 | 12V | Electric | 25.8 | 135x150 | JET544D","supplierId":"jet-power"},"make":"","model":"JET544D"}},{"gaps":["Tiêu hao 108.7 L/h do Jet Power ghi có thể là ở 100% tải, vượt ≤ 97,4 L/h: phải xác nhận trước khi chào.","Tiêu hao nhiên liệu ở 50/75/100/110% tải (HSMT: ≤ 49,6 / 73,2 / 97,4 / 108,8 L/h): xin datasheet động cơ.","Đầu phát: cấp cách điện H, IP23, tự kích từ, công suất liên tục 500 kVA/400 kW: xin datasheet đầu phát.","Điện áp 380/220 V, 3 pha 4 dây, đề 24 VDC, nhiệt độ môi trường ≤ 40 °C.","Năm sản xuất từ 2026, nhà sản xuất đạt ISO 13485 hoặc tương đương, CO/CQ.","Động cơ 4 kỳ, làm mát bằng nước."],"rank":2,"checks":[{"item":"Công suất liên tục (prime) tổ máy","note":"Theo tiêu đề cột: Standby output (KVA | KW) rồi Prime Output (KVA | KW).","part":"genset","status":"met","offered":"Prime Output 500 kVA / 400 kW","hsmtQuote":"Công suất liên tục tổ máy phát điện: 500kVA/ 400kW","requirement":"500 kVA / 400 kW liên tục","sourceQuote":"| WP-550 | 550 | 440 | 500 | 400 |"},{"item":"Công suất dự phòng (standby) tổ máy","note":"Theo tiêu đề cột: Standby output (KVA | KW) rồi Prime Output (KVA | KW).","part":"genset","status":"met","offered":"Standby output 550 kVA / 440 kW","hsmtQuote":"Công suất dự phòng (Standby Power): 550 kVA (440 kW)","requirement":"550 kVA / 440 kW standby","sourceQuote":"| WP-550 | 550 | 440 | 500 | 400 |"},{"item":"Điện áp định mức","note":"Nguồn ghi thông số ở 400V, không nói có đấu 380/220 V; cần xác nhận.","part":"genset","status":"unclear","offered":"Bảng ghi 400V","hsmtQuote":"Điện áp định mức: 380v/220v","requirement":"380/220 V","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Số pha","note":"Nguồn không ghi số pha/số dây.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Số pha: 03 pha, 04 dây","requirement":"3 pha 4 dây","sourceQuote":""},{"item":"Tần số","note":"","part":"genset","status":"met","offered":"50Hz (bảng ghi 400V / 50Hz / 1500RPM)","hsmtQuote":"Tần số: 50 Hz","requirement":"50 Hz","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Nhiên liệu","note":"","part":"engine","status":"met","offered":"WEICHAI Diesel Engine","hsmtQuote":"Nhiên liệu: Dầu Diesel","requirement":"Dầu diesel","sourceQuote":"WEICHAI Diesel Engine"},{"item":"Khởi động","note":"Nguồn không ghi điện áp đề.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Khởi động bằng đề điện 24VDC","requirement":"Đề điện 24 VDC","sourceQuote":""},{"item":"Đồng bộ thương hiệu","note":"Động cơ, đầu phát và bộ điều khiển là của các hãng khác nhau; cần làm rõ với nhà cung cấp và bên mời thầu cách hiểu \"đồng bộ thương hiệu\" (tổ máy do một nhà sản xuất lắp ráp đồng bộ).","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất","requirement":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu nhà sản xuất tổ máy","sourceQuote":""},{"item":"Hãng, xuất xứ động cơ","note":"","part":"engine","status":"met","offered":"Hãng động cơ: WEICHAI","hsmtQuote":"Hàng hóa chào thầu phải có tên hãng sản xuất, xuất xứ, ký mã hiệu (nếu có) rõ ràng","requirement":"Ghi rõ hãng sản xuất, xuất xứ, ký mã hiệu","sourceQuote":"WEICHAI Diesel Engine"},{"item":"Động cơ 4 kỳ","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Động cơ Diesel 4 kỳ","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Làm mát","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"làm mát bằng nước","requirement":"Làm mát bằng nước","sourceQuote":""},{"item":"Bộ điều tốc","note":"Cột Governor ghi ECU.","part":"engine","status":"met","offered":"Governor: ECU (điện tử)","hsmtQuote":"Có bộ điều tốc điện tử hoặc cơ khí","requirement":"Điện tử hoặc cơ khí","sourceQuote":"| 6L | ECU |"},{"item":"Tiêu hao nhiên liệu 50% tải","note":"Nguồn không ghi tiêu hao ở 50% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 50% tải nhiên liệu tiêu hao ≤ 49,6 L/h","requirement":"≤ 49,6 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","note":"Nguồn không ghi tiêu hao ở 75% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 75% tải nhiên liệu tiêu hao ≤ 73,2 L/h","requirement":"≤ 73,2 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","note":"Nguồn ghi 108.7 L/h nhưng không nói ở mức tải nào; nếu là 100% tải thì vượt mức ≤ 97,4 L/h của HSMT (rủi ro không đạt).","part":"engine","status":"unclear","offered":"Fuel cons. 108,7 L/h (không ghi mức tải)","hsmtQuote":"Ở 100% tải nhiên liệu tiêu hao ≤ 97,4 L/h","requirement":"≤ 97,4 L/h","sourceQuote":"| 15.9 | 108.7 | JET544D"},{"item":"Tiêu hao nhiên liệu 110% tải","note":"Nguồn không ghi mức tải của số 108.7 L/h.","part":"engine","status":"unclear","offered":"Fuel cons. 108,7 L/h (không ghi mức tải)","hsmtQuote":"Ở 110% tải nhiên liệu tiêu hao ≤ 108,8 L/h","requirement":"≤ 108,8 L/h","sourceQuote":"| 15.9 | 108.7 | JET544D"},{"item":"Công suất liên tục đầu phát","note":"Nguồn không ghi công suất liên tục riêng của đầu phát.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Công suất liên tục 500KVA/400KW","requirement":"500 kVA / 400 kW liên tục","sourceQuote":""},{"item":"Đầu phát không chổi than","note":"","part":"alternator","status":"met","offered":"Brushless Alternator","hsmtQuote":"Không chổi than","requirement":"Không chổi than","sourceQuote":"Brushless Alternator"},{"item":"Đầu phát tự kích từ","note":"Nguồn không ghi kiểu kích từ.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"tự kích từ","requirement":"Tự kích từ","sourceQuote":""},{"item":"Cấp cách điện đầu phát","note":"Nguồn không ghi cấp cách điện.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Cách điện cấp H","requirement":"Cấp H","sourceQuote":""},{"item":"Cấp bảo vệ đầu phát","note":"Nguồn không ghi cấp bảo vệ IP của đầu phát.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Cấp bảo vệ IP23","requirement":"IP23","sourceQuote":""},{"item":"Nhiệt độ môi trường","note":"Nguồn không ghi nhiệt độ môi trường định mức / suy giảm công suất.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Nhiệt độ: ≤ 40oC","requirement":"Hoạt động ở ≤ 40 °C","sourceQuote":""}],"engine":{"src":{"n":113,"kind":"catalog","line":"| WP-550 | 550 | 440 | 500 | 400 | WP13D490E310 | 6L | ECU | 150*150 | 15.9 | 108.7 | JET544D","supplierId":"jet-power"},"make":"Weichai","model":"WP13D490E310"},"genset":{"src":{"n":113,"kind":"catalog","line":"| WP-550 | 550 | 440 | 500 | 400 | WP13D490E310 | 6L | ECU | 150*150 | 15.9 | 108.7 | JET544D","supplierId":"jet-power"},"model":"WP-550"},"suppliers":[{"n":113,"why":"Dòng bảng của Jet Power ghi WP-550 với động cơ WP13D490E310 và đầu phát JET544D, Standby 550/440, Prime 500/400 (400V / 50Hz / 1500RPM); genset_oem, verified, độ tin cậy medium.","line":"| WP-550 | 550 | 440 | 500 | 400 | WP13D490E310 | 6L | ECU | 150*150 | 15.9 | 108.7 | JET544D","supplierId":"jet-power","hasAlternator":true},{"n":126,"why":"Dòng bảng của Longkai ghi LG400WP với động cơ WP13D490E310, ESP 550/440, PRP 500/400 (không ghi đầu phát); genset_oem, verified, độ tin cậy medium.","line":"| LG400WP | 550 | 440 | 500 | 400 | WP13D490E310 | OP3350*1150*1800 | AT4588*1600*2500 | Download","supplierId":"longkai-power","hasAlternator":false},{"n":103,"why":"Dòng bảng của FDK ghi W550-H1 với động cơ WP13D490E310 WEICHAI (China), Standby 550KVA/440KW, Prime 500KVA/400KW (đầu phát NIANFENG NFS5-D); genset_oem, verified, độ tin cậy medium.","line":"| W550-H1 CONTACT | 550KVA/ 440KW | 500KVA/ 400KW | WP13D490E310 | WEICHAI (China) | NIANFENG NFS5-D | Click Here | Download","supplierId":"fdk-energy","hasAlternator":false}],"alternator":{"src":{"n":113,"kind":"catalog","line":"| WP-550 | 550 | 440 | 500 | 400 | WP13D490E310 | 6L | ECU | 150*150 | 15.9 | 108.7 | JET544D","supplierId":"jet-power"},"make":"","model":"JET544D"}},{"gaps":["Tiêu hao 190 g/kWh: cần công suất động cơ và mức tải để quy đổi sang L/h so với HSMT.","Tiêu hao nhiên liệu ở 50/75/100/110% tải (HSMT: ≤ 49,6 / 73,2 / 97,4 / 108,8 L/h): xin datasheet động cơ.","Đầu phát: cấp cách điện H, IP23, tự kích từ, công suất liên tục 500 kVA/400 kW: xin datasheet đầu phát.","Điện áp 380/220 V, 3 pha 4 dây, đề 24 VDC, nhiệt độ môi trường ≤ 40 °C.","Năm sản xuất từ 2026, nhà sản xuất đạt ISO 13485 hoặc tương đương, CO/CQ.","Động cơ 4 kỳ, làm mát bằng nước, bộ điều tốc."],"rank":3,"checks":[{"item":"Công suất liên tục (prime) tổ máy","note":"Theo tiêu đề cột: Standby output (KVA | KW) rồi Prime Output (KVA | KW).","part":"genset","status":"met","offered":"Prime Output 500 kVA / 400 kW","hsmtQuote":"Công suất liên tục tổ máy phát điện: 500kVA/ 400kW","requirement":"500 kVA / 400 kW liên tục","sourceQuote":"| SD-550 | 550 | 440 | 500 | 400 |"},{"item":"Công suất dự phòng (standby) tổ máy","note":"Theo tiêu đề cột: Standby output (KVA | KW) rồi Prime Output (KVA | KW).","part":"genset","status":"met","offered":"Standby output 550 kVA / 440 kW","hsmtQuote":"Công suất dự phòng (Standby Power): 550 kVA (440 kW)","requirement":"550 kVA / 440 kW standby","sourceQuote":"| SD-550 | 550 | 440 | 500 | 400 |"},{"item":"Điện áp định mức","note":"Nguồn ghi thông số ở 400V, không nói có đấu 380/220 V; cần xác nhận.","part":"genset","status":"unclear","offered":"Bảng ghi 400V","hsmtQuote":"Điện áp định mức: 380v/220v","requirement":"380/220 V","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Số pha","note":"Nguồn không ghi số pha/số dây.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Số pha: 03 pha, 04 dây","requirement":"3 pha 4 dây","sourceQuote":""},{"item":"Tần số","note":"","part":"genset","status":"met","offered":"50Hz (bảng ghi 400V / 50Hz / 1500RPM)","hsmtQuote":"Tần số: 50 Hz","requirement":"50 Hz","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Nhiên liệu","note":"","part":"engine","status":"met","offered":"SDEC Diesel Engine","hsmtQuote":"Nhiên liệu: Dầu Diesel","requirement":"Dầu diesel","sourceQuote":"SDEC Diesel Engine"},{"item":"Khởi động","note":"Nguồn không ghi điện áp đề.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Khởi động bằng đề điện 24VDC","requirement":"Đề điện 24 VDC","sourceQuote":""},{"item":"Đồng bộ thương hiệu","note":"Động cơ, đầu phát và bộ điều khiển là của các hãng khác nhau; cần làm rõ với nhà cung cấp và bên mời thầu cách hiểu \"đồng bộ thương hiệu\" (tổ máy do một nhà sản xuất lắp ráp đồng bộ).","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất","requirement":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu nhà sản xuất tổ máy","sourceQuote":""},{"item":"Hãng, xuất xứ động cơ","note":"","part":"engine","status":"met","offered":"Hãng động cơ: SDEC","hsmtQuote":"Hàng hóa chào thầu phải có tên hãng sản xuất, xuất xứ, ký mã hiệu (nếu có) rõ ràng","requirement":"Ghi rõ hãng sản xuất, xuất xứ, ký mã hiệu","sourceQuote":"SDEC Diesel Engine"},{"item":"Động cơ 4 kỳ","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Động cơ Diesel 4 kỳ","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Làm mát","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"làm mát bằng nước","requirement":"Làm mát bằng nước","sourceQuote":""},{"item":"Bộ điều tốc","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Có bộ điều tốc điện tử hoặc cơ khí","requirement":"Điện tử hoặc cơ khí","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","note":"Nguồn không ghi tiêu hao ở 50% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 50% tải nhiên liệu tiêu hao ≤ 49,6 L/h","requirement":"≤ 49,6 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","note":"Nguồn không ghi tiêu hao ở 75% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 75% tải nhiên liệu tiêu hao ≤ 73,2 L/h","requirement":"≤ 73,2 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","note":"Nguồn ghi suất tiêu hao 190 g/kWh nhưng không ghi công suất động cơ mà số này ứng với, nên chưa quy đổi được sang L/h.","part":"engine","status":"unclear","offered":"Fuel Cons. 190 g/kW.h","hsmtQuote":"Ở 100% tải nhiên liệu tiêu hao ≤ 97,4 L/h","requirement":"≤ 97,4 L/h","sourceQuote":"| 12.8 | 190 | JET544D"},{"item":"Tiêu hao nhiên liệu 110% tải","note":"Nguồn không ghi tiêu hao ở 110% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 110% tải nhiên liệu tiêu hao ≤ 108,8 L/h","requirement":"≤ 108,8 L/h","sourceQuote":""},{"item":"Công suất liên tục đầu phát","note":"Nguồn không ghi công suất liên tục riêng của đầu phát.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Công suất liên tục 500KVA/400KW","requirement":"500 kVA / 400 kW liên tục","sourceQuote":""},{"item":"Đầu phát không chổi than","note":"","part":"alternator","status":"met","offered":"Đầu phát Brushless (tiêu đề cột)","hsmtQuote":"Không chổi than","requirement":"Không chổi than","sourceQuote":"Fuel Cons. | Brushless"},{"item":"Đầu phát tự kích từ","note":"Nguồn không ghi kiểu kích từ.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"tự kích từ","requirement":"Tự kích từ","sourceQuote":""},{"item":"Cấp cách điện đầu phát","note":"Nguồn không ghi cấp cách điện.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Cách điện cấp H","requirement":"Cấp H","sourceQuote":""},{"item":"Cấp bảo vệ đầu phát","note":"Nguồn không ghi cấp bảo vệ IP của đầu phát.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Cấp bảo vệ IP23","requirement":"IP23","sourceQuote":""},{"item":"Nhiệt độ môi trường","note":"Nguồn không ghi nhiệt độ môi trường định mức / suy giảm công suất.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Nhiệt độ: ≤ 40oC","requirement":"Hoạt động ở ≤ 40 °C","sourceQuote":""}],"engine":{"src":{"n":101,"kind":"catalog","line":"| SD-550 | 550 | 440 | 500 | 400 | 6ETAA12.8-G310 | 6L | 130×161 | 12.8 | 190 | JET544D","supplierId":"jet-power"},"make":"SDEC","model":"6ETAA12.8-G310"},"genset":{"src":{"n":101,"kind":"catalog","line":"| SD-550 | 550 | 440 | 500 | 400 | 6ETAA12.8-G310 | 6L | 130×161 | 12.8 | 190 | JET544D","supplierId":"jet-power"},"model":"SD-550"},"suppliers":[{"n":101,"why":"Dòng bảng của Jet Power ghi SD-550 với động cơ 6ETAA12.8-G310 và đầu phát JET544D, Standby 550/440, Prime 500/400 (400V / 50Hz / 1500RPM); genset_oem, verified, độ tin cậy medium.","line":"| SD-550 | 550 | 440 | 500 | 400 | 6ETAA12.8-G310 | 6L | 130×161 | 12.8 | 190 | JET544D","supplierId":"jet-power","hasAlternator":true},{"n":111,"why":"Dòng bảng của Voltgent ghi VSC550-5, động cơ SDEC 6ETAA12.8-G310, Standby 550 kVA/440 kW, Prime 500 kVA/400 kW (không ghi đầu phát); genset_oem, verified, độ tin cậy medium.","line":"| VSC550-5 | 550 | 440 | 500 | 400 | SDEC | 6ETAA12.8-G310 | [EN] [RU] [ES] [PT]","supplierId":"voltgent","hasAlternator":false},{"n":102,"why":"Dòng bảng của Longen ghi LGSL-550 với động cơ 6ETAA12.8-G310 và đầu phát WHI5D, Prime 400/500, Standby 440/550; genset_oem, verified, độ tin cậy medium.","line":"| LGSL-550 | 400 | 500 | 440 | 550 | 6ETAA12.8-G310 | WHI5D | 3300*1300*2000 | 4100 | 4100*1600*2230 | 5300 | download","supplierId":"long-gen","hasAlternator":false}],"alternator":{"src":{"n":101,"kind":"catalog","line":"| SD-550 | 550 | 440 | 500 | 400 | 6ETAA12.8-G310 | 6L | 130×161 | 12.8 | 190 | JET544D","supplierId":"jet-power"},"make":"","model":"JET544D"}},{"gaps":["Tiêu hao nhiên liệu ở 50/75/100/110% tải (HSMT: ≤ 49,6 / 73,2 / 97,4 / 108,8 L/h): xin datasheet động cơ.","Đầu phát: cấp cách điện H, IP23, tự kích từ, công suất liên tục 500 kVA/400 kW: xin datasheet đầu phát.","Điện áp 380/220 V, 3 pha 4 dây, đề 24 VDC, nhiệt độ môi trường ≤ 40 °C.","Năm sản xuất từ 2026, nhà sản xuất đạt ISO 13485 hoặc tương đương, CO/CQ.","Động cơ 4 kỳ, làm mát bằng nước, bộ điều tốc."],"rank":4,"checks":[{"item":"Công suất liên tục (prime) tổ máy","note":"Theo tiêu đề cột: Gensets power(KW/KVA): Prime rồi Standby.","part":"genset","status":"met","offered":"Prime 400 kW / 500 kVA","hsmtQuote":"Công suất liên tục tổ máy phát điện: 500kVA/ 400kW","requirement":"500 kVA / 400 kW liên tục","sourceQuote":"| BWC550 | 400 | 500 | 440 | 550 |"},{"item":"Công suất dự phòng (standby) tổ máy","note":"Theo tiêu đề cột: Gensets power(KW/KVA): Prime rồi Standby.","part":"genset","status":"met","offered":"Standby 440 kW / 550 kVA","hsmtQuote":"Công suất dự phòng (Standby Power): 550 kVA (440 kW)","requirement":"550 kVA / 440 kW standby","sourceQuote":"| BWC550 | 400 | 500 | 440 | 550 |"},{"item":"Điện áp định mức","note":"Nguồn không ghi điện áp 380/220 V.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Điện áp định mức: 380v/220v","requirement":"380/220 V","sourceQuote":""},{"item":"Số pha","note":"Nguồn không ghi số pha/số dây.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Số pha: 03 pha, 04 dây","requirement":"3 pha 4 dây","sourceQuote":""},{"item":"Tần số","note":"","part":"genset","status":"met","offered":"Diesel Engine (50hz/1500rpm)","hsmtQuote":"Tần số: 50 Hz","requirement":"50 Hz","sourceQuote":"Technical Data of Diesel Engine(50hz/1500rpm)"},{"item":"Nhiên liệu","note":"","part":"engine","status":"met","offered":"Diesel Engine","hsmtQuote":"Nhiên liệu: Dầu Diesel","requirement":"Dầu diesel","sourceQuote":"Technical Data of Diesel Engine(50hz/1500rpm)"},{"item":"Khởi động","note":"Nguồn không ghi điện áp đề.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Khởi động bằng đề điện 24VDC","requirement":"Đề điện 24 VDC","sourceQuote":""},{"item":"Đồng bộ thương hiệu","note":"Động cơ, đầu phát và bộ điều khiển là của các hãng khác nhau; cần làm rõ với nhà cung cấp và bên mời thầu cách hiểu \"đồng bộ thương hiệu\" (tổ máy do một nhà sản xuất lắp ráp đồng bộ).","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất","requirement":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu nhà sản xuất tổ máy","sourceQuote":""},{"item":"Hãng, xuất xứ động cơ","note":"","part":"engine","status":"met","offered":"Hãng động cơ: Weichai (tiêu đề bảng)","hsmtQuote":"Hàng hóa chào thầu phải có tên hãng sản xuất, xuất xứ, ký mã hiệu (nếu có) rõ ràng","requirement":"Ghi rõ hãng sản xuất, xuất xứ, ký mã hiệu","sourceQuote":"Weichai Diesel Generator"},{"item":"Động cơ 4 kỳ","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Động cơ Diesel 4 kỳ","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Làm mát","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"làm mát bằng nước","requirement":"Làm mát bằng nước","sourceQuote":""},{"item":"Bộ điều tốc","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Có bộ điều tốc điện tử hoặc cơ khí","requirement":"Điện tử hoặc cơ khí","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","note":"Nguồn không ghi tiêu hao ở 50% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 50% tải nhiên liệu tiêu hao ≤ 49,6 L/h","requirement":"≤ 49,6 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","note":"Nguồn không ghi tiêu hao ở 75% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 75% tải nhiên liệu tiêu hao ≤ 73,2 L/h","requirement":"≤ 73,2 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","note":"Nguồn không ghi tiêu hao nhiên liệu.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 100% tải nhiên liệu tiêu hao ≤ 97,4 L/h","requirement":"≤ 97,4 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 110% tải","note":"Nguồn không ghi tiêu hao ở 110% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 110% tải nhiên liệu tiêu hao ≤ 108,8 L/h","requirement":"≤ 108,8 L/h","sourceQuote":""},{"item":"Công suất liên tục đầu phát","note":"Nguồn không ghi công suất liên tục riêng của đầu phát.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Công suất liên tục 500KVA/400KW","requirement":"500 kVA / 400 kW liên tục","sourceQuote":""},{"item":"Đầu phát không chổi than","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Không chổi than","requirement":"Không chổi than","sourceQuote":""},{"item":"Đầu phát tự kích từ","note":"Nguồn không ghi kiểu kích từ.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"tự kích từ","requirement":"Tự kích từ","sourceQuote":""},{"item":"Cấp cách điện đầu phát","note":"Nguồn không ghi cấp cách điện.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Cách điện cấp H","requirement":"Cấp H","sourceQuote":""},{"item":"Cấp bảo vệ đầu phát","note":"Nguồn không ghi cấp bảo vệ IP của đầu phát.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Cấp bảo vệ IP23","requirement":"IP23","sourceQuote":""},{"item":"Nhiệt độ môi trường","note":"Nguồn không ghi nhiệt độ môi trường định mức / suy giảm công suất.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Nhiệt độ: ≤ 40oC","requirement":"Hoạt động ở ≤ 40 °C","sourceQuote":""}],"engine":{"src":{"n":113,"kind":"catalog","line":"| BWC550 | 400 | 500 | 440 | 550 | WP13D490E310 | 440 | BW-354D | 3600*1500*2460 | 4500*1810*2360","supplierId":"bobig-power"},"make":"Weichai","model":"WP13D490E310"},"genset":{"src":{"n":113,"kind":"catalog","line":"| BWC550 | 400 | 500 | 440 | 550 | WP13D490E310 | 440 | BW-354D | 3600*1500*2460 | 4500*1810*2360","supplierId":"bobig-power"},"model":"BWC550"},"suppliers":[{"n":113,"why":"Dòng bảng của Bobig ghi BWC550 với động cơ WP13D490E310 và đầu phát BW-354D, Prime 400/500, Standby 440/550 (50hz/1500rpm); genset_oem, verified, độ tin cậy medium.","line":"| BWC550 | 400 | 500 | 440 | 550 | WP13D490E310 | 440 | BW-354D | 3600*1500*2460 | 4500*1810*2360","supplierId":"bobig-power","hasAlternator":true},{"n":126,"why":"Dòng bảng của Longkai ghi LG400WP với động cơ WP13D490E310, ESP 550/440, PRP 500/400 (không ghi đầu phát); genset_oem, verified, độ tin cậy medium.","line":"| LG400WP | 550 | 440 | 500 | 400 | WP13D490E310 | OP3350*1150*1800 | AT4588*1600*2500 | Download","supplierId":"longkai-power","hasAlternator":false}],"alternator":{"src":{"n":113,"kind":"catalog","line":"| BWC550 | 400 | 500 | 440 | 550 | WP13D490E310 | 440 | BW-354D | 3600*1500*2460 | 4500*1810*2360","supplierId":"bobig-power"},"make":"","model":"BW-354D"}},{"gaps":["Tần số 50 Hz (nguồn chỉ ghi 1500 rpm).","Tiêu hao nhiên liệu ở 50/75/100/110% tải (HSMT: ≤ 49,6 / 73,2 / 97,4 / 108,8 L/h): xin datasheet động cơ.","Đầu phát: cấp cách điện H, IP23, tự kích từ, công suất liên tục 500 kVA/400 kW: xin datasheet đầu phát.","Điện áp 380/220 V, 3 pha 4 dây, đề 24 VDC, nhiệt độ môi trường ≤ 40 °C.","Năm sản xuất từ 2026, nhà sản xuất đạt ISO 13485 hoặc tương đương, CO/CQ.","Động cơ 4 kỳ, làm mát bằng nước, bộ điều tốc."],"rank":5,"checks":[{"item":"Công suất liên tục (prime) tổ máy","note":"Theo tiêu đề cột: Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (kVA).","part":"genset","status":"met","offered":"Prime Power 400 kW / 500 kVA","hsmtQuote":"Công suất liên tục tổ máy phát điện: 500kVA/ 400kW","requirement":"500 kVA / 400 kW liên tục","sourceQuote":"| BY-YC550 | 400 | 500 | 440 | 550 |"},{"item":"Công suất dự phòng (standby) tổ máy","note":"Theo tiêu đề cột: Prime Power (kW) | Prime Power (kVA) | Standby Power (kW) | Standby Power (kVA).","part":"genset","status":"met","offered":"Standby Power 440 kW / 550 kVA","hsmtQuote":"Công suất dự phòng (Standby Power): 550 kVA (440 kW)","requirement":"550 kVA / 440 kW standby","sourceQuote":"| BY-YC550 | 400 | 500 | 440 | 550 |"},{"item":"Điện áp định mức","note":"Nguồn không ghi điện áp 380/220 V.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Điện áp định mức: 380v/220v","requirement":"380/220 V","sourceQuote":""},{"item":"Số pha","note":"Nguồn không ghi số pha/số dây.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Số pha: 03 pha, 04 dây","requirement":"3 pha 4 dây","sourceQuote":""},{"item":"Tần số","note":"Nguồn ghi 1500 rpm nhưng không ghi tần số hay số cực.","part":"genset","status":"unclear","offered":"Speed 1500 rpm","hsmtQuote":"Tần số: 50 Hz","requirement":"50 Hz","sourceQuote":"| YCT16660-G31 | 1500 |"},{"item":"Nhiên liệu","note":"","part":"engine","status":"met","offered":"YuChai Diesel Generator (tiêu đề bảng)","hsmtQuote":"Nhiên liệu: Dầu Diesel","requirement":"Dầu diesel","sourceQuote":"YuChai Diesel Generator"},{"item":"Khởi động","note":"Nguồn không ghi điện áp đề.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Khởi động bằng đề điện 24VDC","requirement":"Đề điện 24 VDC","sourceQuote":""},{"item":"Đồng bộ thương hiệu","note":"Động cơ, đầu phát và bộ điều khiển là của các hãng khác nhau; cần làm rõ với nhà cung cấp và bên mời thầu cách hiểu \"đồng bộ thương hiệu\" (tổ máy do một nhà sản xuất lắp ráp đồng bộ).","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất","requirement":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu nhà sản xuất tổ máy","sourceQuote":""},{"item":"Hãng, xuất xứ động cơ","note":"","part":"engine","status":"met","offered":"Hãng động cơ: YuChai (tiêu đề bảng)","hsmtQuote":"Hàng hóa chào thầu phải có tên hãng sản xuất, xuất xứ, ký mã hiệu (nếu có) rõ ràng","requirement":"Ghi rõ hãng sản xuất, xuất xứ, ký mã hiệu","sourceQuote":"YuChai Diesel Generator"},{"item":"Động cơ 4 kỳ","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Động cơ Diesel 4 kỳ","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Làm mát","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"làm mát bằng nước","requirement":"Làm mát bằng nước","sourceQuote":""},{"item":"Bộ điều tốc","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Có bộ điều tốc điện tử hoặc cơ khí","requirement":"Điện tử hoặc cơ khí","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","note":"Nguồn không ghi tiêu hao ở 50% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 50% tải nhiên liệu tiêu hao ≤ 49,6 L/h","requirement":"≤ 49,6 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","note":"Nguồn không ghi tiêu hao ở 75% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 75% tải nhiên liệu tiêu hao ≤ 73,2 L/h","requirement":"≤ 73,2 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","note":"Nguồn không ghi tiêu hao nhiên liệu.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 100% tải nhiên liệu tiêu hao ≤ 97,4 L/h","requirement":"≤ 97,4 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 110% tải","note":"Nguồn không ghi tiêu hao ở 110% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 110% tải nhiên liệu tiêu hao ≤ 108,8 L/h","requirement":"≤ 108,8 L/h","sourceQuote":""},{"item":"Công suất liên tục đầu phát","note":"Cột Alternator Prime Power (kW) = 400; nguồn không ghi kVA của đầu phát.","part":"alternator","status":"met","offered":"Alternator Prime Power 400 kW","hsmtQuote":"Công suất liên tục 500KVA/400KW","requirement":"500 kVA / 400 kW liên tục","sourceQuote":"| 544C | 400"},{"item":"Đầu phát không chổi than","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Không chổi than","requirement":"Không chổi than","sourceQuote":""},{"item":"Đầu phát tự kích từ","note":"Nguồn không ghi kiểu kích từ.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"tự kích từ","requirement":"Tự kích từ","sourceQuote":""},{"item":"Cấp cách điện đầu phát","note":"Nguồn không ghi cấp cách điện.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Cách điện cấp H","requirement":"Cấp H","sourceQuote":""},{"item":"Cấp bảo vệ đầu phát","note":"Nguồn không ghi cấp bảo vệ IP của đầu phát.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Cấp bảo vệ IP23","requirement":"IP23","sourceQuote":""},{"item":"Nhiệt độ môi trường","note":"Nguồn không ghi nhiệt độ môi trường định mức / suy giảm công suất.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Nhiệt độ: ≤ 40oC","requirement":"Hoạt động ở ≤ 40 °C","sourceQuote":""}],"engine":{"src":{"n":103,"kind":"catalog","line":"| BY-YC550 | 400 | 500 | 440 | 550 | YCT16660-G31 | 1500 | 441 | 544C | 400","supplierId":"byc-power"},"make":"Yuchai","model":"YCT16660-G31"},"genset":{"src":{"n":103,"kind":"catalog","line":"| BY-YC550 | 400 | 500 | 440 | 550 | YCT16660-G31 | 1500 | 441 | 544C | 400","supplierId":"byc-power"},"model":"BY-YC550"},"suppliers":[{"n":103,"why":"Dòng bảng của BYC Power ghi BY-YC550 với động cơ YCT16660-G31 và đầu phát 544C, Prime 400/500, Standby 440/550, đầu phát prime 400 kW; genset_oem, verified, độ tin cậy medium.","line":"| BY-YC550 | 400 | 500 | 440 | 550 | YCT16660-G31 | 1500 | 441 | 544C | 400","supplierId":"byc-power","hasAlternator":true}],"alternator":{"src":{"n":103,"kind":"catalog","line":"| BY-YC550 | 400 | 500 | 440 | 550 | YCT16660-G31 | 1500 | 441 | 544C | 400","supplierId":"byc-power"},"make":"","model":"544C"}},{"gaps":["Keypower (cùng động cơ YC6T660L-D20) ghi tiêu hao 100% tải 110.1 L/h, vượt ≤ 97,4 L/h của HSMT: cần xem kỹ datasheet tiêu hao.","Tiêu hao nhiên liệu ở 50/75/100/110% tải (HSMT: ≤ 49,6 / 73,2 / 97,4 / 108,8 L/h): xin datasheet động cơ.","Đầu phát: cấp cách điện H, IP23, tự kích từ, công suất liên tục 500 kVA/400 kW: xin datasheet đầu phát.","Điện áp 380/220 V, 3 pha 4 dây, đề 24 VDC, nhiệt độ môi trường ≤ 40 °C.","Năm sản xuất từ 2026, nhà sản xuất đạt ISO 13485 hoặc tương đương, CO/CQ.","Động cơ 4 kỳ, làm mát bằng nước, bộ điều tốc."],"rank":6,"checks":[{"item":"Công suất liên tục (prime) tổ máy","note":"Theo tiêu đề cột: Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA).","part":"genset","status":"met","offered":"Prime power 400 kW / 500 kVA","hsmtQuote":"Công suất liên tục tổ máy phát điện: 500kVA/ 400kW","requirement":"500 kVA / 400 kW liên tục","sourceQuote":"| GF/GFS-YC400 | 400 | 500 | 444 | 556 |"},{"item":"Công suất dự phòng (standby) tổ máy","note":"Theo tiêu đề cột: Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA).","part":"genset","status":"met","offered":"Standby power 444 kW / 556 kVA","hsmtQuote":"Công suất dự phòng (Standby Power): 550 kVA (440 kW)","requirement":"550 kVA / 440 kW standby","sourceQuote":"| GF/GFS-YC400 | 400 | 500 | 444 | 556 |"},{"item":"Điện áp định mức","note":"Nguồn ghi thông số ở 400/230V, không nói có đấu 380/220 V; cần xác nhận.","part":"genset","status":"unclear","offered":"Bảng ghi 400/230V","hsmtQuote":"Điện áp định mức: 380v/220v","requirement":"380/220 V","sourceQuote":"Genset Specification 400/230V 50HZ"},{"item":"Số pha","note":"Nguồn không ghi số pha/số dây.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Số pha: 03 pha, 04 dây","requirement":"3 pha 4 dây","sourceQuote":""},{"item":"Tần số","note":"","part":"genset","status":"met","offered":"50HZ","hsmtQuote":"Tần số: 50 Hz","requirement":"50 Hz","sourceQuote":"Genset Specification 400/230V 50HZ"},{"item":"Nhiên liệu","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Nhiên liệu: Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"item":"Khởi động","note":"Nguồn không ghi điện áp đề.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Khởi động bằng đề điện 24VDC","requirement":"Đề điện 24 VDC","sourceQuote":""},{"item":"Đồng bộ thương hiệu","note":"Động cơ, đầu phát và bộ điều khiển là của các hãng khác nhau; cần làm rõ với nhà cung cấp và bên mời thầu cách hiểu \"đồng bộ thương hiệu\" (tổ máy do một nhà sản xuất lắp ráp đồng bộ).","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất","requirement":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu nhà sản xuất tổ máy","sourceQuote":""},{"item":"Hãng, xuất xứ động cơ","note":"","part":"engine","status":"met","offered":"Hãng động cơ: Yuchai (tiêu đề bảng)","hsmtQuote":"Hàng hóa chào thầu phải có tên hãng sản xuất, xuất xứ, ký mã hiệu (nếu có) rõ ràng","requirement":"Ghi rõ hãng sản xuất, xuất xứ, ký mã hiệu","sourceQuote":"Engine By Yuchai Series"},{"item":"Động cơ 4 kỳ","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Động cơ Diesel 4 kỳ","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Làm mát","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"làm mát bằng nước","requirement":"Làm mát bằng nước","sourceQuote":""},{"item":"Bộ điều tốc","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Có bộ điều tốc điện tử hoặc cơ khí","requirement":"Điện tử hoặc cơ khí","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","note":"Nguồn không ghi tiêu hao ở 50% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 50% tải nhiên liệu tiêu hao ≤ 49,6 L/h","requirement":"≤ 49,6 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","note":"Nguồn không ghi tiêu hao ở 75% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 75% tải nhiên liệu tiêu hao ≤ 73,2 L/h","requirement":"≤ 73,2 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","note":"Nguồn không ghi tiêu hao nhiên liệu.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 100% tải nhiên liệu tiêu hao ≤ 97,4 L/h","requirement":"≤ 97,4 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 110% tải","note":"Nguồn không ghi tiêu hao ở 110% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 110% tải nhiên liệu tiêu hao ≤ 108,8 L/h","requirement":"≤ 108,8 L/h","sourceQuote":""},{"item":"Công suất liên tục đầu phát","note":"Nguồn ghi Alternator power (kW) = 400 nhưng không ghi là liên tục/prime, cũng không ghi kVA.","part":"alternator","status":"unclear","offered":"Alternator power 400 kW","hsmtQuote":"Công suất liên tục 500KVA/400KW","requirement":"500 kVA / 400 kW liên tục","sourceQuote":"| EL 354D | 400 |"},{"item":"Đầu phát không chổi than","note":"","part":"alternator","status":"met","offered":"Brushless Alternator","hsmtQuote":"Không chổi than","requirement":"Không chổi than","sourceQuote":"Brushless Alternator"},{"item":"Đầu phát tự kích từ","note":"Nguồn không ghi kiểu kích từ.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"tự kích từ","requirement":"Tự kích từ","sourceQuote":""},{"item":"Cấp cách điện đầu phát","note":"Nguồn không ghi cấp cách điện.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Cách điện cấp H","requirement":"Cấp H","sourceQuote":""},{"item":"Cấp bảo vệ đầu phát","note":"Nguồn không ghi cấp bảo vệ IP của đầu phát.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Cấp bảo vệ IP23","requirement":"IP23","sourceQuote":""},{"item":"Nhiệt độ môi trường","note":"Nguồn không ghi nhiệt độ môi trường định mức / suy giảm công suất.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Nhiệt độ: ≤ 40oC","requirement":"Hoạt động ở ≤ 40 °C","sourceQuote":""}],"engine":{"src":{"n":110,"kind":"catalog","line":"| GF/GFS-YC400 | 400 | 500 | 444 | 556 | YC6T660L-D20 | 441 | EL 354D | 400 | Smartgen 6120 | Detail","supplierId":"eastern-lion-fuan"},"make":"Yuchai","model":"YC6T660L-D20"},"genset":{"src":{"n":110,"kind":"catalog","line":"| GF/GFS-YC400 | 400 | 500 | 444 | 556 | YC6T660L-D20 | 441 | EL 354D | 400 | Smartgen 6120 | Detail","supplierId":"eastern-lion-fuan"},"model":"GF/GFS-YC400"},"suppliers":[{"n":110,"why":"Dòng bảng của Easternlion ghi GF/GFS-YC400 với động cơ YC6T660L-D20 và đầu phát EL 354D (400 kW), Prime 400/500, Standby 444/556 (400/230V 50HZ); vai trò alternator_maker, verified, độ tin cậy medium.","line":"| GF/GFS-YC400 | 400 | 500 | 444 | 556 | YC6T660L-D20 | 441 | EL 354D | 400 | Smartgen 6120 | Detail","supplierId":"eastern-lion-fuan","hasAlternator":true},{"n":101,"why":"Dòng bảng của Mamo Power ghi TYC550 với động cơ YC6T660L-D20, Prime 400/500, Standby 440/550 (không ghi đầu phát); genset_oem, partial, độ tin cậy medium.","line":"| TYC550 | 400 | 500 | 440 | 550 | YC6T660L-D20 | 441 | O | O | O","supplierId":"mamo-power","hasAlternator":false},{"n":129,"why":"Dòng bảng của Longkai ghi LG400YC với động cơ YC6T660L-D20, ESP 550/440, PRP 500/400 (không ghi đầu phát); genset_oem, verified, độ tin cậy medium.","line":"| LG400YC | 550 | 440 | 500 | 400 | YC6T660L-D20 | OP3600*1300*2000 | AT4888*1800*2500 |","supplierId":"longkai-power","hasAlternator":false}],"alternator":{"src":{"n":110,"kind":"catalog","line":"| GF/GFS-YC400 | 400 | 500 | 444 | 556 | YC6T660L-D20 | 441 | EL 354D | 400 | Smartgen 6120 | Detail","supplierId":"eastern-lion-fuan"},"make":"","model":"EL 354D"}},{"gaps":["Keypower (cùng động cơ YC6T660-D31) ghi tiêu hao 100% tải 113.8 L/h, vượt ≤ 97,4 L/h của HSMT: cần xem kỹ datasheet tiêu hao.","Tiêu hao nhiên liệu ở 50/75/100/110% tải (HSMT: ≤ 49,6 / 73,2 / 97,4 / 108,8 L/h): xin datasheet động cơ.","Đầu phát: cấp cách điện H, IP23, tự kích từ, công suất liên tục 500 kVA/400 kW: xin datasheet đầu phát.","Điện áp 380/220 V, 3 pha 4 dây, đề 24 VDC, nhiệt độ môi trường ≤ 40 °C.","Năm sản xuất từ 2026, nhà sản xuất đạt ISO 13485 hoặc tương đương, CO/CQ.","Động cơ 4 kỳ, làm mát bằng nước, bộ điều tốc."],"rank":7,"checks":[{"item":"Công suất liên tục (prime) tổ máy","note":"Theo tiêu đề cột: Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA).","part":"genset","status":"met","offered":"Prime power 400 kW / 500 kVA","hsmtQuote":"Công suất liên tục tổ máy phát điện: 500kVA/ 400kW","requirement":"500 kVA / 400 kW liên tục","sourceQuote":"| GF/GFS-YC400 | 400 | 500 | 444 | 556 |"},{"item":"Công suất dự phòng (standby) tổ máy","note":"Theo tiêu đề cột: Prime power (kW) | Prime power (kVA) | Standby power (kW) | Standby power (kVA).","part":"genset","status":"met","offered":"Standby power 444 kW / 556 kVA","hsmtQuote":"Công suất dự phòng (Standby Power): 550 kVA (440 kW)","requirement":"550 kVA / 440 kW standby","sourceQuote":"| GF/GFS-YC400 | 400 | 500 | 444 | 556 |"},{"item":"Điện áp định mức","note":"Nguồn ghi thông số ở 400/230V, không nói có đấu 380/220 V; cần xác nhận.","part":"genset","status":"unclear","offered":"Bảng ghi 400/230V","hsmtQuote":"Điện áp định mức: 380v/220v","requirement":"380/220 V","sourceQuote":"Genset Specification 400/230V 50HZ"},{"item":"Số pha","note":"Nguồn không ghi số pha/số dây.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Số pha: 03 pha, 04 dây","requirement":"3 pha 4 dây","sourceQuote":""},{"item":"Tần số","note":"","part":"genset","status":"met","offered":"50HZ","hsmtQuote":"Tần số: 50 Hz","requirement":"50 Hz","sourceQuote":"Genset Specification 400/230V 50HZ"},{"item":"Nhiên liệu","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Nhiên liệu: Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"item":"Khởi động","note":"Nguồn không ghi điện áp đề.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Khởi động bằng đề điện 24VDC","requirement":"Đề điện 24 VDC","sourceQuote":""},{"item":"Đồng bộ thương hiệu","note":"Động cơ, đầu phát và bộ điều khiển là của các hãng khác nhau; cần làm rõ với nhà cung cấp và bên mời thầu cách hiểu \"đồng bộ thương hiệu\" (tổ máy do một nhà sản xuất lắp ráp đồng bộ).","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất","requirement":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu nhà sản xuất tổ máy","sourceQuote":""},{"item":"Hãng, xuất xứ động cơ","note":"","part":"engine","status":"met","offered":"Hãng động cơ: Yuchai (tiêu đề bảng)","hsmtQuote":"Hàng hóa chào thầu phải có tên hãng sản xuất, xuất xứ, ký mã hiệu (nếu có) rõ ràng","requirement":"Ghi rõ hãng sản xuất, xuất xứ, ký mã hiệu","sourceQuote":"Engine By Yuchai Series"},{"item":"Động cơ 4 kỳ","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Động cơ Diesel 4 kỳ","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Làm mát","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"làm mát bằng nước","requirement":"Làm mát bằng nước","sourceQuote":""},{"item":"Bộ điều tốc","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Có bộ điều tốc điện tử hoặc cơ khí","requirement":"Điện tử hoặc cơ khí","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","note":"Nguồn không ghi tiêu hao ở 50% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 50% tải nhiên liệu tiêu hao ≤ 49,6 L/h","requirement":"≤ 49,6 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","note":"Nguồn không ghi tiêu hao ở 75% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 75% tải nhiên liệu tiêu hao ≤ 73,2 L/h","requirement":"≤ 73,2 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","note":"Nguồn không ghi tiêu hao nhiên liệu.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 100% tải nhiên liệu tiêu hao ≤ 97,4 L/h","requirement":"≤ 97,4 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 110% tải","note":"Nguồn không ghi tiêu hao ở 110% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 110% tải nhiên liệu tiêu hao ≤ 108,8 L/h","requirement":"≤ 108,8 L/h","sourceQuote":""},{"item":"Công suất liên tục đầu phát","note":"Nguồn ghi Alternator power (kW) = 400 nhưng không ghi là liên tục/prime, cũng không ghi kVA.","part":"alternator","status":"unclear","offered":"Alternator power 400 kW","hsmtQuote":"Công suất liên tục 500KVA/400KW","requirement":"500 kVA / 400 kW liên tục","sourceQuote":"| EL 354D | 400 |"},{"item":"Đầu phát không chổi than","note":"","part":"alternator","status":"met","offered":"Brushless Alternator","hsmtQuote":"Không chổi than","requirement":"Không chổi than","sourceQuote":"Brushless Alternator"},{"item":"Đầu phát tự kích từ","note":"Nguồn không ghi kiểu kích từ.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"tự kích từ","requirement":"Tự kích từ","sourceQuote":""},{"item":"Cấp cách điện đầu phát","note":"Nguồn không ghi cấp cách điện.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Cách điện cấp H","requirement":"Cấp H","sourceQuote":""},{"item":"Cấp bảo vệ đầu phát","note":"Nguồn không ghi cấp bảo vệ IP của đầu phát.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Cấp bảo vệ IP23","requirement":"IP23","sourceQuote":""},{"item":"Nhiệt độ môi trường","note":"Nguồn không ghi nhiệt độ môi trường định mức / suy giảm công suất.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Nhiệt độ: ≤ 40oC","requirement":"Hoạt động ở ≤ 40 °C","sourceQuote":""}],"engine":{"src":{"n":110,"kind":"catalog","line":"| GF/GFS-YC400 | 400 | 500 | 444 | 556 | YC6T660-D31 | 441 | EL 354D | 400 | Smartgen 6120 | Detail","supplierId":"eastern-lion-fuan"},"make":"Yuchai","model":"YC6T660-D31"},"genset":{"src":{"n":110,"kind":"catalog","line":"| GF/GFS-YC400 | 400 | 500 | 444 | 556 | YC6T660-D31 | 441 | EL 354D | 400 | Smartgen 6120 | Detail","supplierId":"eastern-lion-fuan"},"model":"GF/GFS-YC400"},"suppliers":[{"n":110,"why":"Dòng bảng của Easternlion ghi GF/GFS-YC400 với động cơ YC6T660-D31 và đầu phát EL 354D (400 kW), Prime 400/500, Standby 444/556 (400/230V 50HZ); vai trò alternator_maker, verified, độ tin cậy medium.","line":"| GF/GFS-YC400 | 400 | 500 | 444 | 556 | YC6T660-D31 | 441 | EL 354D | 400 | Smartgen 6120 | Detail","supplierId":"eastern-lion-fuan","hasAlternator":true},{"n":102,"why":"Dòng bảng của Aiweite ghi AWT-Y400 với động cơ YC6T660-D31, Prime 400 kW / 500 kVA, Standby 440 kW / 550 kVA (không ghi đầu phát); genset_oem, verified, độ tin cậy medium.","line":"| AWT-Y400 | 400 kW / 500 kVA | 440 kW / 550 kVA | YC6T660-D31 | Industrial parks, data centers, ports","supplierId":"awt-aiweite","hasAlternator":false},{"n":129,"why":"Dòng bảng của Longkai ghi LG400YC với động cơ YC6T660-D31, ESP 550/440, PRP 500/400 (không ghi đầu phát); genset_oem, verified, độ tin cậy medium.","line":"| LG400YC | 550 | 440 | 500 | 400 | YC6T660-D31 | OP3600*1300*2000 | AT4888*1800*2500 |","supplierId":"longkai-power","hasAlternator":false}],"alternator":{"src":{"n":110,"kind":"catalog","line":"| GF/GFS-YC400 | 400 | 500 | 444 | 556 | YC6T660-D31 | 441 | EL 354D | 400 | Smartgen 6120 | Detail","supplierId":"eastern-lion-fuan"},"make":"","model":"EL 354D"}},{"gaps":["Tần số 50 Hz và hãng đầu phát TFW2-400-4A (bảng không ghi).","Tiêu hao nhiên liệu ở 50/75/100/110% tải (HSMT: ≤ 49,6 / 73,2 / 97,4 / 108,8 L/h): xin datasheet động cơ.","Đầu phát: cấp cách điện H, IP23, tự kích từ, công suất liên tục 500 kVA/400 kW: xin datasheet đầu phát.","Điện áp 380/220 V, 3 pha 4 dây, đề 24 VDC, nhiệt độ môi trường ≤ 40 °C.","Năm sản xuất từ 2026, nhà sản xuất đạt ISO 13485 hoặc tương đương, CO/CQ.","Động cơ 4 kỳ, làm mát bằng nước, bộ điều tốc."],"rank":10,"checks":[{"item":"Công suất liên tục (prime) tổ máy","note":"Theo tiêu đề cột: PRP KW/KVA | EPS KW/KVA.","part":"genset","status":"met","offered":"PRP 400 kW / 500 kVA","hsmtQuote":"Công suất liên tục tổ máy phát điện: 500kVA/ 400kW","requirement":"500 kVA / 400 kW liên tục","sourceQuote":"| XG-400GF | 400/500 | 440/550 |"},{"item":"Công suất dự phòng (standby) tổ máy","note":"Theo tiêu đề cột: PRP KW/KVA | EPS KW/KVA.","part":"genset","status":"met","offered":"EPS 440 kW / 550 kVA","hsmtQuote":"Công suất dự phòng (Standby Power): 550 kVA (440 kW)","requirement":"550 kVA / 440 kW standby","sourceQuote":"| XG-400GF | 400/500 | 440/550 |"},{"item":"Điện áp định mức","note":"Nguồn không ghi điện áp 380/220 V.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Điện áp định mức: 380v/220v","requirement":"380/220 V","sourceQuote":""},{"item":"Số pha","note":"Nguồn không ghi số pha/số dây.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Số pha: 03 pha, 04 dây","requirement":"3 pha 4 dây","sourceQuote":""},{"item":"Tần số","note":"Nguồn không ghi tần số.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Tần số: 50 Hz","requirement":"50 Hz","sourceQuote":""},{"item":"Nhiên liệu","note":"","part":"engine","status":"met","offered":"Diesel Genset (tiêu đề bảng)","hsmtQuote":"Nhiên liệu: Dầu Diesel","requirement":"Dầu diesel","sourceQuote":"Diesel Genset Generator"},{"item":"Khởi động","note":"Nguồn không ghi điện áp đề.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Khởi động bằng đề điện 24VDC","requirement":"Đề điện 24 VDC","sourceQuote":""},{"item":"Đồng bộ thương hiệu","note":"Động cơ, đầu phát và bộ điều khiển là của các hãng khác nhau; cần làm rõ với nhà cung cấp và bên mời thầu cách hiểu \"đồng bộ thương hiệu\" (tổ máy do một nhà sản xuất lắp ráp đồng bộ).","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất","requirement":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu nhà sản xuất tổ máy","sourceQuote":""},{"item":"Hãng, xuất xứ động cơ","note":"Bảng của Dingbo không ghi hãng động cơ (mã YC6T660L-D20 được các nguồn khác trong danh mục ghi là Yuchai); cần ghi rõ hãng, xuất xứ khi chào.","part":"engine","status":"unclear","offered":"Động cơ YC6T660L-D20","hsmtQuote":"Hàng hóa chào thầu phải có tên hãng sản xuất, xuất xứ, ký mã hiệu (nếu có) rõ ràng","requirement":"Ghi rõ hãng sản xuất, xuất xứ, ký mã hiệu","sourceQuote":"| YC6T660L-D20 | TFW2-400-4A |"},{"item":"Động cơ 4 kỳ","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Động cơ Diesel 4 kỳ","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Làm mát","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"làm mát bằng nước","requirement":"Làm mát bằng nước","sourceQuote":""},{"item":"Bộ điều tốc","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Có bộ điều tốc điện tử hoặc cơ khí","requirement":"Điện tử hoặc cơ khí","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","note":"Nguồn không ghi tiêu hao ở 50% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 50% tải nhiên liệu tiêu hao ≤ 49,6 L/h","requirement":"≤ 49,6 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","note":"Nguồn không ghi tiêu hao ở 75% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 75% tải nhiên liệu tiêu hao ≤ 73,2 L/h","requirement":"≤ 73,2 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","note":"Nguồn không ghi tiêu hao nhiên liệu.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 100% tải nhiên liệu tiêu hao ≤ 97,4 L/h","requirement":"≤ 97,4 L/h","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 110% tải","note":"Nguồn không ghi tiêu hao ở 110% tải.","part":"engine","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Ở 110% tải nhiên liệu tiêu hao ≤ 108,8 L/h","requirement":"≤ 108,8 L/h","sourceQuote":""},{"item":"Công suất liên tục đầu phát","note":"Nguồn không ghi công suất liên tục riêng của đầu phát.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Công suất liên tục 500KVA/400KW","requirement":"500 kVA / 400 kW liên tục","sourceQuote":""},{"item":"Đầu phát không chổi than","note":"Nguồn (dòng bảng và tiêu đề) không ghi.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Không chổi than","requirement":"Không chổi than","sourceQuote":""},{"item":"Đầu phát tự kích từ","note":"Nguồn không ghi kiểu kích từ.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"tự kích từ","requirement":"Tự kích từ","sourceQuote":""},{"item":"Cấp cách điện đầu phát","note":"Nguồn không ghi cấp cách điện.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Cách điện cấp H","requirement":"Cấp H","sourceQuote":""},{"item":"Cấp bảo vệ đầu phát","note":"Nguồn không ghi cấp bảo vệ IP của đầu phát.","part":"alternator","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Cấp bảo vệ IP23","requirement":"IP23","sourceQuote":""},{"item":"Nhiệt độ môi trường","note":"Nguồn không ghi nhiệt độ môi trường định mức / suy giảm công suất.","part":"genset","status":"unclear","offered":"Chưa rõ","hsmtQuote":"Nhiệt độ: ≤ 40oC","requirement":"Hoạt động ở ≤ 40 °C","sourceQuote":""}],"engine":{"src":{"n":106,"kind":"catalog","line":"| XG-400GF | 400/500 | 440/550 | YC6T660L-D20 | TFW2-400-4A | 3800x1350x2070 | 4200","supplierId":"dingbo"},"make":"","model":"YC6T660L-D20"},"genset":{"src":{"n":106,"kind":"catalog","line":"| XG-400GF | 400/500 | 440/550 | YC6T660L-D20 | TFW2-400-4A | 3800x1350x2070 | 4200","supplierId":"dingbo"},"model":"XG-400GF"},"suppliers":[{"n":106,"why":"Dòng bảng của Dingbo ghi XG-400GF với động cơ YC6T660L-D20 và đầu phát TFW2-400-4A, PRP 400/500, EPS 440/550; genset_oem, verified, độ tin cậy medium.","line":"| XG-400GF | 400/500 | 440/550 | YC6T660L-D20 | TFW2-400-4A | 3800x1350x2070 | 4200","supplierId":"dingbo","hasAlternator":true},{"n":101,"why":"Dòng bảng của Mamo Power ghi TYC550 với động cơ YC6T660L-D20, Prime 400/500, Standby 440/550 (không ghi đầu phát); genset_oem, partial, độ tin cậy medium.","line":"| TYC550 | 400 | 500 | 440 | 550 | YC6T660L-D20 | 441 | O | O | O","supplierId":"mamo-power","hasAlternator":false}],"alternator":{"src":{"n":106,"kind":"catalog","line":"| XG-400GF | 400/500 | 440/550 | YC6T660L-D20 | TFW2-400-4A | 3800x1350x2070 | 4200","supplierId":"dingbo"},"make":"","model":"TFW2-400-4A"}}],"summary":"HSMT cần tổ máy diesel prime 500 kVA/400 kW, standby 550 kVA/440 kW, 380/220 V, 3 pha, 50 Hz, đầu phát không chổi than cấp H IP23, tiêu hao 100% tải ≤ 97,4 L/h. Danh mục có 10 cấu hình động cơ Trung Quốc (SDEC, Weichai, Yuchai) có động cơ và đầu phát ghi cùng một dòng bảng tổ máy, chưa có điểm nào không đạt; nhưng tiêu hao theo mức tải, cấp cách điện, IP và điện áp 380/220 V nguồn chưa ghi, phải xin datasheet.","requirements":[{"item":"Công suất liên tục (prime) tổ máy","quote":"Công suất liên tục tổ máy phát điện: 500kVA/ 400kW","requirement":"500 kVA / 400 kW liên tục"},{"item":"Công suất dự phòng (standby) tổ máy","quote":"Công suất dự phòng (Standby Power): 550 kVA (440 kW)","requirement":"550 kVA / 440 kW standby"},{"item":"Điện áp định mức","quote":"Điện áp định mức: 380v/220v","requirement":"380/220 V"},{"item":"Số pha","quote":"Số pha: 03 pha, 04 dây","requirement":"3 pha 4 dây"},{"item":"Tần số","quote":"Tần số: 50 Hz","requirement":"50 Hz"},{"item":"Nhiên liệu","quote":"Nhiên liệu: Dầu Diesel","requirement":"Dầu diesel"},{"item":"Khởi động","quote":"Khởi động bằng đề điện 24VDC","requirement":"Đề điện 24 VDC"},{"item":"Đồng bộ thương hiệu","quote":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu của nhà sản xuất","requirement":"Động cơ, đầu phát, bộ điều khiển đồng bộ thương hiệu nhà sản xuất tổ máy"},{"item":"Hãng, xuất xứ động cơ","quote":"Hàng hóa chào thầu phải có tên hãng sản xuất, xuất xứ, ký mã hiệu (nếu có) rõ ràng","requirement":"Ghi rõ hãng sản xuất, xuất xứ, ký mã hiệu"},{"item":"Động cơ 4 kỳ","quote":"Động cơ Diesel 4 kỳ","requirement":"Diesel 4 kỳ"},{"item":"Làm mát","quote":"làm mát bằng nước","requirement":"Làm mát bằng nước"},{"item":"Bộ điều tốc","quote":"Có bộ điều tốc điện tử hoặc cơ khí","requirement":"Điện tử hoặc cơ khí"},{"item":"Tiêu hao nhiên liệu 50% tải","quote":"Ở 50% tải nhiên liệu tiêu hao ≤ 49,6 L/h","requirement":"≤ 49,6 L/h"},{"item":"Tiêu hao nhiên liệu 75% tải","quote":"Ở 75% tải nhiên liệu tiêu hao ≤ 73,2 L/h","requirement":"≤ 73,2 L/h"},{"item":"Tiêu hao nhiên liệu 100% tải","quote":"Ở 100% tải nhiên liệu tiêu hao ≤ 97,4 L/h","requirement":"≤ 97,4 L/h"},{"item":"Tiêu hao nhiên liệu 110% tải","quote":"Ở 110% tải nhiên liệu tiêu hao ≤ 108,8 L/h","requirement":"≤ 108,8 L/h"},{"item":"Công suất liên tục đầu phát","quote":"Công suất liên tục 500KVA/400KW","requirement":"500 kVA / 400 kW liên tục"},{"item":"Đầu phát không chổi than","quote":"Không chổi than","requirement":"Không chổi than"},{"item":"Đầu phát tự kích từ","quote":"tự kích từ","requirement":"Tự kích từ"},{"item":"Cấp cách điện đầu phát","quote":"Cách điện cấp H","requirement":"Cấp H"},{"item":"Cấp bảo vệ đầu phát","quote":"Cấp bảo vệ IP23","requirement":"IP23"},{"item":"Nhiệt độ môi trường","quote":"Nhiệt độ: ≤ 40oC","requirement":"Hoạt động ở ≤ 40 °C"}]}}},"IB2600581977":{"u":"2026-11-04T09:31:15.693+00:00","d":{"at":"2026-11-04T09:31:13.627Z","result":{"notes":["Dùng nguyên danh sách yêu cầu của lần chạy trước (requirements.json).","Mọi tổ máy trong hệ thống đều do OEM Trung Quốc lắp ráp từ động cơ, đầu phát, bộ điều khiển của hãng khác: yêu cầu \"2 trong 3 bộ phần chính … cùng thương hiệu\" không đạt ở mọi cấu hình.","Các động cơ Cummins NT/NTA855 (tỉ số nén 14–15:1), QSL9 / 6LTAA8.9 / MTAA11 (dung tích < 11,05 L) và Perkins 2206C-E13TAG2 (tỉ số nén 16,3:1) không đạt yêu cầu động cơ nên không đưa vào.","Thông số HSMT (dung tích ≥ 11,05 L, kích thước ≤ 2970 mm) khớp với Doosan P126TI của dòng DS-275 (11.051 L, 2970*1100*1600)."],"configs":[{"gaps":["Tiêu hao nhiên liệu 100/75/50% tải","Xuất xứ động cơ, đầu phát, bộ điều khiển (CO)","Đồng bộ thương hiệu 2/3 không đạt","Số sự kiện nhật ký HGM6120N","Lưu lượng khí thải, biến thiên tần số, nhiệt độ làm việc"],"rank":1,"checks":[{"item":"Công suất liên tục (prime)","note":"Cột Prime Power (kVA, kW) theo tiêu đề bảng","part":"genset","level":"core","status":"met","offered":"Prime 313 kVA / 250 kW","hsmtQuote":"200 kW/250kVA","requirement":"≥ 200 kW / 250 kVA liên tục","sourceQuote":"| V-344 | 344 | 275 | 313 | 250 |"},{"item":"Công suất dự phòng (standby)","note":"Cột Standby Power (kVA, kW)","part":"genset","level":"core","status":"met","offered":"Standby 344 kVA / 275 kW","hsmtQuote":"220kW/275kVA","requirement":"≥ 220 kW / 275 kVA dự phòng","sourceQuote":"| V-344 | 344 | 275 | 313 | 250 |"},{"item":"Điện áp, số pha","part":"genset","level":"core","status":"unclear","offered":"400V; số pha không ghi","hsmtQuote":"230/400V, 3 pha, 50Hz","requirement":"230/400 V, 3 pha","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Tần số","part":"genset","level":"core","status":"met","offered":"50Hz","hsmtQuote":"230/400V, 3 pha, 50Hz","requirement":"50 Hz","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Hệ số công suất","part":"genset","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≥ 0,8","requirement":"≥ 0,8","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"Dòng tổ máy không ghi suất tiêu hao","hsmtQuote":"≤ 58,1 L/giờ","requirement":"≤ 58,1 L/giờ ở 100% tải liên tục","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"Dòng tổ máy không ghi suất tiêu hao","hsmtQuote":"≤ 43,6 L/giờ","requirement":"≤ 43,6 L/giờ ở 75% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"Dòng tổ máy không ghi suất tiêu hao","hsmtQuote":"≤ 30 L/giờ","requirement":"≤ 30 L/giờ ở 50% tải","sourceQuote":""},{"item":"Nhiệt độ làm việc","part":"genset","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≥ 40C","requirement":"≥ 40 °C","sourceQuote":""},{"item":"Bồn dầu dưới chân máy","part":"genset","level":"option","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≥ 390 lít","requirement":"≥ 390 lít","sourceQuote":""},{"item":"Độ ồn (máy có vỏ cách âm)","part":"genset","level":"option","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"khoảng cách 7 mét đạt 70±5 dBA","requirement":"70±5 dBA ở 7 m","sourceQuote":""},{"item":"Đồng bộ thương hiệu","note":"Không bộ phận nào cùng hãng Jet Power","part":"genset","level":"core","status":"not_met","offered":"Tổ máy Jet Power; động cơ Volvo Penta, đầu phát Stamford, bộ điều khiển SmartGen","hsmtQuote":"yêu cầu 2 trong 3 bộ phần chính (động","requirement":"2 trong 3 bộ phận chính (động cơ, đầu phát, bộ điều khiển) cùng thương hiệu tổ máy","sourceQuote":"VOLVO PENTA DIESEL ENGINE"},{"item":"Kích thước máy trần","part":"genset","level":"option","status":"unclear","offered":"Dòng không ghi kích thước","hsmtQuote":"≤ 2970 x 1346 x 1708","requirement":"LxWxH ≤ 2970 x 1346 x 1708 mm","sourceQuote":""},{"item":"Xuất xứ động cơ","part":"engine","level":"core","status":"unclear","offered":"Hãng Volvo Penta; nước sản xuất không ghi","hsmtQuote":"G7/ASIA hoặc tương đương","requirement":"G7/ASIA hoặc tương đương","sourceQuote":""},{"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"4 thì / turbo không ghi trong nguồn","hsmtQuote":"Kiểu 4 thì, Turbo","requirement":"4 thì, Turbo","sourceQuote":""},{"item":"Biến thiên tần số xác lập","part":"engine","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≤ ± 0,25%","requirement":"≤ ± 0,25%","sourceQuote":""},{"item":"Hệ thống khởi động","part":"engine","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Mô-tơ đề điện 1 chiều, với Acquy loại","requirement":"Đề điện 1 chiều, ắc quy axit chì, sạc tự động","sourceQuote":""},{"item":"Lưu lượng khí thải tại công suất dự phòng","part":"engine","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≤ 828","requirement":"≤ 828 L/s","sourceQuote":""},{"item":"Tốc độ vòng quay","part":"engine","level":"core","status":"met","offered":"1500 v/p","hsmtQuote":"1500V/P","requirement":"1500 v/p","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"met","offered":"Electronic","hsmtQuote":"Điện tử","requirement":"Điện tử","sourceQuote":"12.78 | Electronic | 18.1:1"},{"item":"Số xy lanh","part":"engine","level":"core","status":"met","offered":"6 xy lanh thẳng hàng","hsmtQuote":"≥ 6 xy lanh","requirement":"≥ 6","sourceQuote":"6 / In Line"},{"hint":{"line":"| V-344 | 344 | 275 | 313 | 250 | TAD1351GE | 6 / In Line | 131×158 mm | 12.78 | Electronic | 18.1:1 | HCI444ES","where":"dòng bảng của cấu hình (Displacement (L) = 12.78)"},"item":"Dung tích xy lanh","note":"Nguồn khác ghi TAD1351GE 9.36 L (⚠ không thống nhất); xác nhận datasheet Volvo Penta","part":"engine","level":"core","status":"unclear","offered":"12.78 L (dòng V-344)","hsmtQuote":"≥ 11,05 L","requirement":"≥ 11,05 L","sourceQuote":"131×158 mm | 12.78 | Electronic"},{"item":"Tỉ số nén","note":"Đạt yêu cầu tối thiểu","part":"engine","level":"core","status":"met","offered":"18.1:1","hsmtQuote":"≥ 17.0 : 1","requirement":"≥ 17,0 : 1","sourceQuote":"Electronic | 18.1:1"},{"item":"Xuất xứ đầu phát","part":"alternator","level":"core","status":"unclear","offered":"Stamford; nước sản xuất không ghi","hsmtQuote":"G7/EU/ASIA hoặc tương đương","requirement":"G7/EU/ASIA hoặc tương đương","sourceQuote":""},{"item":"Đầu phát không chổi than","part":"alternator","level":"core","status":"met","factSrc":{"n":1016,"line":"| Exciter type | Single bearing, Brushless,","supplierId":"fdk-energy"},"offered":"Brushless","hsmtQuote":"Không chổi than","requirement":"Không chổi than","sourceQuote":"| Exciter type | Single bearing, Brushless,"},{"item":"Đầu phát một ổ đỡ","part":"alternator","level":"core","status":"met","factSrc":{"n":1016,"line":"| Exciter type | Single bearing, Brushless,","supplierId":"fdk-energy"},"offered":"Single bearing","hsmtQuote":"một ổ đỡ","requirement":"Một ổ đỡ","sourceQuote":"| Exciter type | Single bearing, Brushless,"},{"item":"Số cực đầu phát","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"quay 4 cực.","requirement":"Từ trường quay 4 cực","sourceQuote":""},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"met","factSrc":{"n":1016,"line":"| Insulation grade | H","supplierId":"fdk-energy"},"offered":"Cấp H","hsmtQuote":"Loại H","requirement":"Loại H","sourceQuote":"| Insulation grade | H"},{"item":"Biến thiên điện áp không tải đến đầy tải","part":"alternator","level":"core","status":"met","factSrc":{"n":1016,"line":"| Voltage regulation NL-FL | ≤±1%","supplierId":"fdk-energy"},"offered":"≤±1%","hsmtQuote":"Biến thiên điện áp, không tải đến đầy tải ≤ ± 1%","requirement":"≤ ± 1%","sourceQuote":"| Voltage regulation NL-FL | ≤±1%"},{"item":"Làm mát đầu phát bằng quạt","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Hệ thống làm mát bằng quạt","requirement":"Có quạt làm mát","sourceQuote":""},{"item":"Xuất xứ bộ điều khiển","part":"controller","level":"core","status":"unclear","offered":"SmartGen; tài liệu HGM6120N không ghi nước sản xuất","hsmtQuote":"G7/EU/ASIA hoặc tương đương","requirement":"G7/EU/ASIA hoặc tương đương","sourceQuote":""},{"item":"Đo lường, hiển thị thông số đầu phát","note":"Cùng tài liệu: \"Apparent power kVA\", \"| Battery Voltage (VB) | V\"","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| Power factor | PF","supplierId":"smartgen"},"offered":"Đo V, A, Hz, kW, kVA, PF, điện áp ắc quy (VB)","hsmtQuote":"- Điện áp AC (V)","requirement":"Hiển thị V, A, Hz, PF, kW/kVA, điện áp ắc quy","sourceQuote":"| Power factor | PF"},{"item":"Đo lường, hiển thị thông số cơ bản","note":"Cùng tài liệu: \"| Temp. (WT) | °C/°F\", \"| Oil pressure (OP) | kPa/psi/bar\"","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"Accumulated running hours","supplierId":"smartgen"},"offered":"Giờ chạy máy, nhiệt độ nước (WT), áp suất nhớt (OP)","hsmtQuote":"- Đo đếm chạy máy (Hr).","requirement":"Giờ chạy máy, nhiệt độ nước, áp lực nhớt","sourceQuote":"Accumulated running hours"},{"hint":{"line":"|  | Event log, real-time clock, scheduled start & stop function (can be set as start unit once a","where":"datasheet HGM6120N","factSrc":{"n":1001,"line":"|  | Event log, real-time clock, scheduled start & stop function (can be set as start unit once a","supplierId":"smartgen"}},"item":"Nhật ký sự kiện","part":"controller","level":"core","status":"unclear","offered":"Có Event log nhưng tài liệu không ghi số sự kiện lưu","hsmtQuote":"Nhật ký: Lưu ít nhất 12 sự kiện","requirement":"Lưu ít nhất 12 sự kiện","sourceQuote":""},{"item":"Chức năng bảo vệ","note":"Bảng Shutdown Alarms: \"| 4 | Over Speed\", \"| 5 | Under Speed\", \"| 11 | Gen Over Frequency\", \"| 12 | Gen Under Frequency\"; cảnh báo \"| 6 | Battery Under Voltage\", \"| 7 | Battery Over Voltage\"","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| 10 | Fail to Start","supplierId":"smartgen"},"offered":"Tắt máy khi: khởi động không được, áp suất nhớt thấp, nhiệt độ cao, quá/thấp tốc, quá/thấp tần số; cảnh báo ắc quy thấp/cao","hsmtQuote":"Chức năng bảo vệ:","requirement":"Các bảo vệ cảnh báo/tắt máy theo HSMT","sourceQuote":"| 10 | Fail to Start"},{"item":"Chức năng vận hành","note":"Cùng tài liệu: \"| Up/Increase | Screen scroll;\", \"| 1 | Emergency Stop\"","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| Auto | Pressing this key will set the module as Auto mode.","supplierId":"smartgen"},"offered":"Phím Start/Stop/Manual/Auto, phím Up/Down cuộn màn hình, đầu vào dừng khẩn cấp, hiển thị cảnh báo","hsmtQuote":"Chức năng Vận hành:","requirement":"Phím chế độ, phím di chuyển, dừng khẩn cấp, báo lỗi","sourceQuote":"| Auto | Pressing this key will set the module as Auto mode."}],"engine":{"src":{"n":132,"kind":"catalog","line":"| V-344 | 344 | 275 | 313 | 250 | TAD1351GE | 6 / In Line | 131×158 mm | 12.78 | Electronic | 18.1:1 | HCI444ES","supplierId":"jet-power"},"make":"Volvo Penta","model":"TAD1351GE"},"genset":{"src":{"n":132,"kind":"catalog","line":"| V-344 | 344 | 275 | 313 | 250 | TAD1351GE | 6 / In Line | 131×158 mm | 12.78 | Electronic | 18.1:1 | HCI444ES","supplierId":"jet-power"},"model":"V-344"},"suppliers":[{"n":132,"why":"Dòng tổ máy V-344 ghi TAD1351GE + HCI444ES; nhà cung cấp chào HGM6120N; genset_oem, độ tin cậy medium","line":"| V-344 | 344 | 275 | 313 | 250 | TAD1351GE | 6 / In Line | 131×158 mm | 12.78 | Electronic | 18.1:1 | HCI444ES","supplierId":"jet-power","hasAlternator":true,"hasController":true},{"n":106,"why":"Dòng XG-250GF ghi TAD1351GE (đầu phát LSA46.3 L10); genset_oem, độ tin cậy medium","line":"| XG-250GF | 250/312.5 | 275/343.75 | TAD1351GE | LSA46.3 L10 | 3000x1100x1750 | 2300","supplierId":"dingbo","hasAlternator":false,"hasController":false},{"n":111,"why":"Dòng RVM259 ghi TAD1351GE; genset_oem, độ tin cậy medium","line":"| RVM259 | 324 | 259 | 356 | 285 | TAD1351GE | 6L | 12.78 | < 60.6 | 2950*1120*1595 | 2350 | 3950*1400*2115 | 3150","supplierId":"rise-power","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":132,"kind":"catalog","line":"| V-344 | 344 | 275 | 313 | 250 | TAD1351GE | 6 / In Line | 131×158 mm | 12.78 | Electronic | 18.1:1 | HCI444ES","supplierId":"jet-power"},"make":"Stamford","model":"HCI444ES"},"controller":{"src":{"n":101,"kind":"controller","line":"• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.","supplierId":"jet-power"},"make":"SmartGen","model":"HGM6120N"}},{"gaps":["Thông số đầu phát JET274K (chổi than, ổ đỡ, cấp H, ±1%)","Tỉ số nén P126TI","Tiêu hao nhiên liệu","Đồng bộ thương hiệu 2/3 không đạt","Xuất xứ (CO)"],"rank":2,"checks":[{"item":"Công suất liên tục (prime)","note":"Cột Prime Output (kVA, kW)","part":"genset","level":"core","status":"met","offered":"Prime 250 kVA / 200 kW","hsmtQuote":"200 kW/250kVA","requirement":"≥ 200 kW / 250 kVA liên tục","sourceQuote":"| DS-275 | 275 | 220 | 250 | 200 |"},{"item":"Công suất dự phòng (standby)","note":"Cột Standby output (kVA, kW)","part":"genset","level":"core","status":"met","offered":"Standby 275 kVA / 220 kW","hsmtQuote":"220kW/275kVA","requirement":"≥ 220 kW / 275 kVA dự phòng","sourceQuote":"| DS-275 | 275 | 220 | 250 | 200 |"},{"item":"Điện áp, số pha","part":"genset","level":"core","status":"unclear","offered":"400V; số pha không ghi","hsmtQuote":"230/400V, 3 pha, 50Hz","requirement":"230/400 V, 3 pha","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Tần số","part":"genset","level":"core","status":"met","offered":"50Hz","hsmtQuote":"230/400V, 3 pha, 50Hz","requirement":"50 Hz","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Hệ số công suất","part":"genset","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≥ 0,8","requirement":"≥ 0,8","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"Dòng tổ máy không ghi suất tiêu hao","hsmtQuote":"≤ 58,1 L/giờ","requirement":"≤ 58,1 L/giờ ở 100% tải liên tục","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"Dòng tổ máy không ghi suất tiêu hao","hsmtQuote":"≤ 43,6 L/giờ","requirement":"≤ 43,6 L/giờ ở 75% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"Dòng tổ máy không ghi suất tiêu hao","hsmtQuote":"≤ 30 L/giờ","requirement":"≤ 30 L/giờ ở 50% tải","sourceQuote":""},{"item":"Nhiệt độ làm việc","part":"genset","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≥ 40C","requirement":"≥ 40 °C","sourceQuote":""},{"item":"Bồn dầu dưới chân máy","part":"genset","level":"option","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≥ 390 lít","requirement":"≥ 390 lít","sourceQuote":""},{"item":"Độ ồn (máy có vỏ cách âm)","part":"genset","level":"option","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"khoảng cách 7 mét đạt 70±5 dBA","requirement":"70±5 dBA ở 7 m","sourceQuote":""},{"item":"Đồng bộ thương hiệu","note":"Động cơ và bộ điều khiển khác hãng tổ máy nên không thể đủ hai bộ phận cùng hãng","part":"genset","level":"core","status":"not_met","offered":"Tổ máy Jet Power; động cơ Doosan, bộ điều khiển SmartGen","hsmtQuote":"yêu cầu 2 trong 3 bộ phần chính (động","requirement":"2 trong 3 bộ phận chính (động cơ, đầu phát, bộ điều khiển) cùng thương hiệu tổ máy","sourceQuote":"DOOSAN Diesel Engine"},{"item":"Kích thước máy trần","note":"Cột Packing (mm) của Open type","part":"genset","level":"option","status":"met","offered":"2970*1100*1600 mm (đóng gói bản trần)","hsmtQuote":"≤ 2970 x 1346 x 1708","requirement":"LxWxH ≤ 2970 x 1346 x 1708 mm","sourceQuote":"2970*1100*1600"},{"item":"Xuất xứ động cơ","part":"engine","level":"core","status":"unclear","offered":"Hãng Doosan; nước sản xuất không ghi","hsmtQuote":"G7/ASIA hoặc tương đương","requirement":"G7/ASIA hoặc tương đương","sourceQuote":""},{"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"4 thì / turbo không ghi trong nguồn","hsmtQuote":"Kiểu 4 thì, Turbo","requirement":"4 thì, Turbo","sourceQuote":""},{"item":"Biến thiên tần số xác lập","part":"engine","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≤ ± 0,25%","requirement":"≤ ± 0,25%","sourceQuote":""},{"item":"Hệ thống khởi động","part":"engine","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Mô-tơ đề điện 1 chiều, với Acquy loại","requirement":"Đề điện 1 chiều, ắc quy axit chì, sạc tự động","sourceQuote":""},{"item":"Lưu lượng khí thải tại công suất dự phòng","part":"engine","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≤ 828","requirement":"≤ 828 L/s","sourceQuote":""},{"item":"Tốc độ vòng quay","part":"engine","level":"core","status":"met","offered":"1500 v/p","hsmtQuote":"1500V/P","requirement":"1500 v/p","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Bộ điều tốc","note":"Cột Governor ghi \"Electric\"; xác nhận là điều tốc điện tử","part":"engine","level":"core","status":"met","offered":"Electric (điều tốc điện)","hsmtQuote":"Điện tử","requirement":"Điện tử","sourceQuote":"| L6 | Electric |"},{"item":"Số xy lanh","part":"engine","level":"core","status":"met","offered":"6 xy lanh thẳng hàng (L6)","hsmtQuote":"≥ 6 xy lanh","requirement":"≥ 6","sourceQuote":"| L6 |"},{"item":"Dung tích xy lanh","part":"engine","level":"core","status":"met","offered":"11.051 L","hsmtQuote":"≥ 11,05 L","requirement":"≥ 11,05 L","sourceQuote":"| 11.051 |"},{"item":"Tỉ số nén","part":"engine","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≥ 17.0 : 1","requirement":"≥ 17,0 : 1","sourceQuote":""},{"item":"Xuất xứ đầu phát","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"G7/EU/ASIA hoặc tương đương","requirement":"G7/EU/ASIA hoặc tương đương","sourceQuote":""},{"item":"Đầu phát không chổi than","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Không chổi than","requirement":"Không chổi than","sourceQuote":""},{"item":"Đầu phát một ổ đỡ","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"một ổ đỡ","requirement":"Một ổ đỡ","sourceQuote":""},{"item":"Số cực đầu phát","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"quay 4 cực.","requirement":"Từ trường quay 4 cực","sourceQuote":""},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Loại H","requirement":"Loại H","sourceQuote":""},{"item":"Biến thiên điện áp không tải đến đầy tải","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Biến thiên điện áp, không tải đến đầy tải ≤ ± 1%","requirement":"≤ ± 1%","sourceQuote":""},{"item":"Làm mát đầu phát bằng quạt","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Hệ thống làm mát bằng quạt","requirement":"Có quạt làm mát","sourceQuote":""},{"item":"Xuất xứ bộ điều khiển","part":"controller","level":"core","status":"unclear","offered":"SmartGen; tài liệu HGM6120N không ghi nước sản xuất","hsmtQuote":"G7/EU/ASIA hoặc tương đương","copiedFrom":1,"requirement":"G7/EU/ASIA hoặc tương đương","sourceQuote":""},{"item":"Đo lường, hiển thị thông số đầu phát","note":"Cùng tài liệu: \"Apparent power kVA\", \"| Battery Voltage (VB) | V\"","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| Power factor | PF","supplierId":"smartgen"},"offered":"Đo V, A, Hz, kW, kVA, PF, điện áp ắc quy (VB)","hsmtQuote":"- Điện áp AC (V)","copiedFrom":1,"requirement":"Hiển thị V, A, Hz, PF, kW/kVA, điện áp ắc quy","sourceQuote":"| Power factor | PF"},{"item":"Đo lường, hiển thị thông số cơ bản","note":"Cùng tài liệu: \"| Temp. (WT) | °C/°F\", \"| Oil pressure (OP) | kPa/psi/bar\"","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"Accumulated running hours","supplierId":"smartgen"},"offered":"Giờ chạy máy, nhiệt độ nước (WT), áp suất nhớt (OP)","hsmtQuote":"- Đo đếm chạy máy (Hr).","copiedFrom":1,"requirement":"Giờ chạy máy, nhiệt độ nước, áp lực nhớt","sourceQuote":"Accumulated running hours"},{"hint":{"line":"|  | Event log, real-time clock, scheduled start & stop function (can be set as start unit once a","where":"datasheet HGM6120N","factSrc":{"n":1001,"line":"|  | Event log, real-time clock, scheduled start & stop function (can be set as start unit once a","supplierId":"smartgen"}},"item":"Nhật ký sự kiện","part":"controller","level":"core","status":"unclear","offered":"Có Event log nhưng tài liệu không ghi số sự kiện lưu","hsmtQuote":"Nhật ký: Lưu ít nhất 12 sự kiện","copiedFrom":1,"requirement":"Lưu ít nhất 12 sự kiện","sourceQuote":""},{"item":"Chức năng bảo vệ","note":"Bảng Shutdown Alarms: \"| 4 | Over Speed\", \"| 5 | Under Speed\", \"| 11 | Gen Over Frequency\", \"| 12 | Gen Under Frequency\"; cảnh báo \"| 6 | Battery Under Voltage\", \"| 7 | Battery Over Voltage\"","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| 10 | Fail to Start","supplierId":"smartgen"},"offered":"Tắt máy khi: khởi động không được, áp suất nhớt thấp, nhiệt độ cao, quá/thấp tốc, quá/thấp tần số; cảnh báo ắc quy thấp/cao","hsmtQuote":"Chức năng bảo vệ:","copiedFrom":1,"requirement":"Các bảo vệ cảnh báo/tắt máy theo HSMT","sourceQuote":"| 10 | Fail to Start"},{"item":"Chức năng vận hành","note":"Cùng tài liệu: \"| Up/Increase | Screen scroll;\", \"| 1 | Emergency Stop\"","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| Auto | Pressing this key will set the module as Auto mode.","supplierId":"smartgen"},"offered":"Phím Start/Stop/Manual/Auto, phím Up/Down cuộn màn hình, đầu vào dừng khẩn cấp, hiển thị cảnh báo","hsmtQuote":"Chức năng Vận hành:","copiedFrom":1,"requirement":"Phím chế độ, phím di chuyển, dừng khẩn cấp, báo lỗi","sourceQuote":"| Auto | Pressing this key will set the module as Auto mode."}],"engine":{"src":{"n":126,"kind":"catalog","line":"| DS-275 | 275 | 220 | 250 | 200 | P126TI/241KW | L6 | Electric | 11.051 | 123×155 | JET274K/200KW | 2970*1100*1600 | 2000 | 3650*1300*2000 | 2700","supplierId":"jet-power"},"make":"Doosan","model":"P126TI"},"genset":{"src":{"n":126,"kind":"catalog","line":"| DS-275 | 275 | 220 | 250 | 200 | P126TI/241KW | L6 | Electric | 11.051 | 123×155 | JET274K/200KW | 2970*1100*1600 | 2000 | 3650*1300*2000 | 2700","supplierId":"jet-power"},"model":"DS-275"},"suppliers":[{"n":126,"why":"Dòng tổ máy DS-275 ghi P126TI + JET274K/200KW; nhà cung cấp chào HGM6120N; genset_oem, độ tin cậy medium","line":"| DS-275 | 275 | 220 | 250 | 200 | P126TI/241KW | L6 | Electric | 11.051 | 123×155 | JET274K/200KW | 2970*1100*1600 | 2000 | 3650*1300*2000 | 2700","supplierId":"jet-power","hasAlternator":true,"hasController":true}],"alternator":{"src":{"n":126,"kind":"catalog","line":"| DS-275 | 275 | 220 | 250 | 200 | P126TI/241KW | L6 | Electric | 11.051 | 123×155 | JET274K/200KW | 2970*1100*1600 | 2000 | 3650*1300*2000 | 2700","supplierId":"jet-power"},"make":"","model":"JET274K/200KW"},"controller":{"src":{"n":101,"kind":"controller","line":"• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.","supplierId":"jet-power"},"make":"SmartGen","model":"HGM6120N"}},{"gaps":["Điều tốc điện tử (nguồn mâu thuẫn)","Dung tích xy lanh, tỉ số nén","Thông số đầu phát BW-314DS","Kích thước dài 3100 mm vượt 2970 mm","Tiêu hao nhiên liệu"],"rank":3,"checks":[{"item":"Công suất liên tục (prime)","note":"Tiêu đề: Gensets power(KW/KVA) Prime | Standby","part":"genset","level":"core","status":"met","offered":"Prime 250 kW / 313 kVA","hsmtQuote":"200 kW/250kVA","requirement":"≥ 200 kW / 250 kVA liên tục","sourceQuote":"| BWC344 | 250 | 313 | 275 | 344 |"},{"item":"Công suất dự phòng (standby)","part":"genset","level":"core","status":"met","offered":"Standby 275 kW / 344 kVA","hsmtQuote":"220kW/275kVA","requirement":"≥ 220 kW / 275 kVA dự phòng","sourceQuote":"| BWC344 | 250 | 313 | 275 | 344 |"},{"item":"Điện áp, số pha","part":"genset","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"230/400V, 3 pha, 50Hz","requirement":"230/400 V, 3 pha","sourceQuote":""},{"item":"Tần số","part":"genset","level":"core","status":"met","offered":"50 Hz","hsmtQuote":"230/400V, 3 pha, 50Hz","requirement":"50 Hz","sourceQuote":"Technical Data of Diesel Engine(50hz/1500rpm)"},{"item":"Hệ số công suất","part":"genset","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≥ 0,8","requirement":"≥ 0,8","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"Dòng tổ máy không ghi suất tiêu hao","hsmtQuote":"≤ 58,1 L/giờ","requirement":"≤ 58,1 L/giờ ở 100% tải liên tục","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"Dòng tổ máy không ghi suất tiêu hao","hsmtQuote":"≤ 43,6 L/giờ","requirement":"≤ 43,6 L/giờ ở 75% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"Dòng tổ máy không ghi suất tiêu hao","hsmtQuote":"≤ 30 L/giờ","requirement":"≤ 30 L/giờ ở 50% tải","sourceQuote":""},{"item":"Nhiệt độ làm việc","part":"genset","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≥ 40C","requirement":"≥ 40 °C","sourceQuote":""},{"item":"Bồn dầu dưới chân máy","part":"genset","level":"option","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≥ 390 lít","requirement":"≥ 390 lít","sourceQuote":""},{"item":"Độ ồn (máy có vỏ cách âm)","part":"genset","level":"option","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"khoảng cách 7 mét đạt 70±5 dBA","requirement":"70±5 dBA ở 7 m","sourceQuote":""},{"item":"Đồng bộ thương hiệu","note":"Động cơ và bộ điều khiển khác hãng tổ máy nên không thể đủ hai bộ phận cùng hãng","part":"genset","level":"core","status":"not_met","offered":"Tổ máy BOBIG; động cơ Weichai, bộ điều khiển SmartGen","hsmtQuote":"yêu cầu 2 trong 3 bộ phần chính (động","requirement":"2 trong 3 bộ phận chính (động cơ, đầu phát, bộ điều khiển) cùng thương hiệu tổ máy","sourceQuote":"BOBIG"},{"item":"Kích thước máy trần","part":"genset","level":"option","status":"not_met","offered":"3100*1050*2100 mm (Open type)","hsmtQuote":"≤ 2970 x 1346 x 1708","requirement":"LxWxH ≤ 2970 x 1346 x 1708 mm","sourceQuote":"3100*1050*2100"},{"item":"Xuất xứ động cơ","part":"engine","level":"core","status":"unclear","offered":"Hãng Weichai; nước sản xuất không ghi","hsmtQuote":"G7/ASIA hoặc tương đương","requirement":"G7/ASIA hoặc tương đương","sourceQuote":""},{"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"4 thì / turbo không ghi trong nguồn","hsmtQuote":"Kiểu 4 thì, Turbo","requirement":"4 thì, Turbo","sourceQuote":""},{"item":"Biến thiên tần số xác lập","part":"engine","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≤ ± 0,25%","requirement":"≤ ± 0,25%","sourceQuote":""},{"hint":{"line":"| V280F | 50 | 250 | 313 | 280 | 350 | WP12D317E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2900 x 1100 x 1800 | 2500","where":"thông số theo model WP12D317E200 (Volt. For start(DC) = 24 V)","factSrc":{"n":114,"line":"| V280F | 50 | 250 | 313 | 280 | 350 | WP12D317E200 | 227 | 6 | 105 | 120 | 6.25 | 14 | 25.8 | 24 V | 2900 x 1100 x 1800 | 2500","supplierId":"victory-generator"}},"item":"Hệ thống khởi động","part":"engine","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Mô-tơ đề điện 1 chiều, với Acquy loại","requirement":"Đề điện 1 chiều, ắc quy axit chì, sạc tự động","sourceQuote":""},{"item":"Lưu lượng khí thải tại công suất dự phòng","part":"engine","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≤ 828","requirement":"≤ 828 L/s","sourceQuote":""},{"item":"Tốc độ vòng quay","part":"engine","level":"core","status":"met","offered":"1500 v/p","hsmtQuote":"1500V/P","requirement":"1500 v/p","sourceQuote":"Technical Data of Diesel Engine(50hz/1500rpm)"},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"unclear","offered":"Nguồn ghi khác nhau (Electronic / Mechanical) ⚠","hsmtQuote":"Điện tử","requirement":"Điện tử","sourceQuote":""},{"item":"Số xy lanh","part":"engine","level":"core","status":"met","factSrc":{"n":105,"line":"| | | WP12D317E200 | 288/317 | 126X155 | 6 | 24 | ≤210 | 国Ⅱ | 3000X1200X2000 | 2550","supplierId":"senci-jiangsu"},"offered":"6 xy lanh","hsmtQuote":"≥ 6 xy lanh","requirement":"≥ 6","sourceQuote":"| 126X155 | 6 |"},{"item":"Dung tích xy lanh","note":"Tính từ đường kính × hành trình; các nguồn ghi dung tích khác nhau (⚠)","part":"engine","level":"core","status":"met","factSrc":{"n":104,"line":"| HP-W280 | 250 | 280 | WP12D317E200 | 6 | 126*155 | 11.59 | 68.9 | 230 | 24 | 2980*1200*1855 | 2386","supplierId":"huipu-power"},"offered":"126*155 mm × 6 xy lanh = 11.596 L","hsmtQuote":"≥ 11,05 L","conversions":[{"unit":"L","basis":"Thể tích hình trụ: đường kính xi lanh D, hành trình S, số xi lanh z","label":"V (L) = π/4 × D² × S × z / 10⁶ (D, S theo mm)","value":11.596152555151036,"inputs":[{"from":"source","name":"bore_mm","value":126},{"from":"source","name":"stroke_mm","value":155},{"from":"source","name":"cylinders","value":6}],"formula":"displacement_l"}],"requirement":"≥ 11,05 L","sourceQuote":"| 6 | 126*155 |"},{"item":"Tỉ số nén","part":"engine","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≥ 17.0 : 1","requirement":"≥ 17,0 : 1","sourceQuote":""},{"item":"Xuất xứ đầu phát","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"G7/EU/ASIA hoặc tương đương","requirement":"G7/EU/ASIA hoặc tương đương","sourceQuote":""},{"item":"Đầu phát không chổi than","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Không chổi than","requirement":"Không chổi than","sourceQuote":""},{"item":"Đầu phát một ổ đỡ","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"một ổ đỡ","requirement":"Một ổ đỡ","sourceQuote":""},{"item":"Số cực đầu phát","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"quay 4 cực.","requirement":"Từ trường quay 4 cực","sourceQuote":""},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Loại H","requirement":"Loại H","sourceQuote":""},{"item":"Biến thiên điện áp không tải đến đầy tải","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Biến thiên điện áp, không tải đến đầy tải ≤ ± 1%","requirement":"≤ ± 1%","sourceQuote":""},{"item":"Làm mát đầu phát bằng quạt","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Hệ thống làm mát bằng quạt","requirement":"Có quạt làm mát","sourceQuote":""},{"item":"Xuất xứ bộ điều khiển","part":"controller","level":"core","status":"met","factSrc":{"n":1002,"line":"P. R. China","supplierId":"smartgen"},"offered":"SmartGen, Trung Quốc (châu Á)","hsmtQuote":"G7/EU/ASIA hoặc tương đương","requirement":"G7/EU/ASIA hoặc tương đương","sourceQuote":"P. R. China"},{"item":"Đo lường, hiển thị thông số đầu phát","note":"Cùng tài liệu: \"Apparent power KVA\", \"| Battery Voltage (VB), | V\"","part":"controller","level":"core","status":"met","factSrc":{"n":1002,"line":"Power factor PF","supplierId":"smartgen"},"offered":"Đo V, A, Hz, kW, kVA, PF, điện áp ắc quy (VB)","hsmtQuote":"- Điện áp AC (V)","requirement":"Hiển thị V, A, Hz, PF, kW/kVA, điện áp ắc quy","sourceQuote":"Power factor PF"},{"item":"Đo lường, hiển thị thông số cơ bản","note":"Cùng tài liệu: \"| Temp. (WT), | °C/ °F both are displayed\", \"| Oil pressure (OP), | kPa/Psi/Bar are all displayed\"","part":"controller","level":"core","status":"met","factSrc":{"n":1002,"line":"Hours counter (HC) can accumulate Max. 999999 hours.","supplierId":"smartgen"},"offered":"Bộ đếm giờ chạy máy, nhiệt độ nước, áp suất nhớt","hsmtQuote":"- Đo đếm chạy máy (Hr).","requirement":"Giờ chạy máy, nhiệt độ nước, áp lực nhớt","sourceQuote":"Hours counter (HC) can accumulate Max. 999999 hours."},{"item":"Nhật ký sự kiện","part":"controller","level":"core","status":"unclear","offered":"Tài liệu HGM6120U không nêu nhật ký sự kiện / số sự kiện","hsmtQuote":"Nhật ký: Lưu ít nhất 12 sự kiện","requirement":"Lưu ít nhất 12 sự kiện","sourceQuote":""},{"item":"Chức năng bảo vệ","note":"Cùng tài liệu: \"| 3 | Low Oil Pressure\", \"| Over Frequency | ...\", \"| Under Frequency | ...\"; tham số ắc quy quá/thấp áp (mục 33, 34)","part":"controller","level":"core","status":"met","factSrc":{"n":1002,"line":"| 10 | Fail To Start","supplierId":"smartgen"},"offered":"Tắt máy khi: khởi động không được, áp suất nhớt thấp, nhiệt độ cao, quá/thấp tốc, quá/thấp tần số; cảnh báo ắc quy thấp/cao","hsmtQuote":"Chức năng bảo vệ:","requirement":"Các bảo vệ cảnh báo/tắt máy theo HSMT","sourceQuote":"| 10 | Fail To Start"},{"item":"Chức năng vận hành","note":"Cùng tài liệu: \"| Up/Increase | Screen scroll;\", \"| 1 | Emergency Stop\"","part":"controller","level":"core","status":"met","factSrc":{"n":1002,"line":"| Auto | Pressing this key will set the module as Auto mode.","supplierId":"smartgen"},"offered":"Phím Start/Stop/Manual/Auto, phím Up/Down, dừng khẩn cấp","hsmtQuote":"Chức năng Vận hành:","requirement":"Phím chế độ, phím di chuyển, dừng khẩn cấp, báo lỗi","sourceQuote":"| Auto | Pressing this key will set the module as Auto mode."}],"engine":{"src":{"n":113,"kind":"catalog","line":"| BWC344 | 250 | 313 | 275 | 344 | WP12D317E200 | 288 | BW-314DS | 3100*1050*2100 | 3900*1400*1950","supplierId":"bobig-power"},"make":"Weichai","model":"WP12D317E200"},"genset":{"src":{"n":113,"kind":"catalog","line":"| BWC344 | 250 | 313 | 275 | 344 | WP12D317E200 | 288 | BW-314DS | 3100*1050*2100 | 3900*1400*1950","supplierId":"bobig-power"},"model":"BWC344"},"suppliers":[{"n":113,"why":"Dòng tổ máy BWC344 ghi WP12D317E200 + BW-314DS; nhà cung cấp chào HGM6120U; genset_oem, độ tin cậy medium","line":"| BWC344 | 250 | 313 | 275 | 344 | WP12D317E200 | 288 | BW-314DS | 3100*1050*2100 | 3900*1400*1950","supplierId":"bobig-power","hasAlternator":true,"hasController":true},{"n":135,"why":"Dòng WP-344 ghi WP12D317E200 (dòng này ghi điều tốc Mechanical); genset_oem, độ tin cậy medium","line":"| WP-344 | 344 | 275 | 313 | 250 | WP12D317E200 | 6L | Mechanical | 126×155 | 11.596 | 68.7 | JET444E","supplierId":"jet-power","hasAlternator":false,"hasController":false},{"n":126,"why":"Dòng LG250WP ghi WP12D317E200; genset_oem, độ tin cậy medium","line":"| LG250WP | 345 | 275 | 313 | 250 | WP12D317E200 | OP3050*1100*1800 | AT4218*1400*2250 | Download","supplierId":"longkai-power","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":113,"kind":"catalog","line":"| BWC344 | 250 | 313 | 275 | 344 | WP12D317E200 | 288 | BW-314DS | 3100*1050*2100 | 3900*1400*1950","supplierId":"bobig-power"},"make":"","model":"BW-314DS"},"controller":{"src":{"n":101,"kind":"controller","line":"Standard AMF control panel, including digital LED genset control model: HGM6120U, DSE7320, DSE6020, AMF20, AMF25","supplierId":"bobig-power"},"make":"SmartGen","model":"HGM6120U"}},{"gaps":["Tần số, điện áp, tốc độ, điều tốc, tỉ số nén của dòng","Kích thước cao 2150 mm vượt 1708 mm","Thông số đầu phát UCDI274K (nguồn mâu thuẫn)","Chi tiết đo lường/bảo vệ DSE8610","Tiêu hao nhiên liệu","Xác nhận đời bộ điều khiển: DSE8610 hay DSE8610 MKII."],"rank":4,"checks":[{"item":"Công suất liên tục (prime)","note":"Tiêu đề: 备用功 (dự phòng) | 主用功 (liên tục), KW/KVA","part":"genset","level":"core","status":"met","offered":"Prime (主用) 200 kW / 250 kVA","hsmtQuote":"200 kW/250kVA","requirement":"≥ 200 kW / 250 kVA liên tục","sourceQuote":"| SQHD275 | 220/275 | 200/250 |"},{"item":"Công suất dự phòng (standby)","part":"genset","level":"core","status":"met","offered":"Standby (备用) 220 kW / 275 kVA","hsmtQuote":"220kW/275kVA","requirement":"≥ 220 kW / 275 kVA dự phòng","sourceQuote":"| SQHD275 | 220/275 | 200/250 |"},{"item":"Điện áp, số pha","part":"genset","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"230/400V, 3 pha, 50Hz","requirement":"230/400 V, 3 pha","sourceQuote":""},{"item":"Tần số","part":"genset","level":"core","status":"unclear","offered":"Bảng không ghi tần số","hsmtQuote":"230/400V, 3 pha, 50Hz","requirement":"50 Hz","sourceQuote":""},{"item":"Hệ số công suất","part":"genset","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≥ 0,8","requirement":"≥ 0,8","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"Dòng tổ máy không ghi suất tiêu hao","hsmtQuote":"≤ 58,1 L/giờ","requirement":"≤ 58,1 L/giờ ở 100% tải liên tục","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"Dòng tổ máy không ghi suất tiêu hao","hsmtQuote":"≤ 43,6 L/giờ","requirement":"≤ 43,6 L/giờ ở 75% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"Dòng tổ máy không ghi suất tiêu hao","hsmtQuote":"≤ 30 L/giờ","requirement":"≤ 30 L/giờ ở 50% tải","sourceQuote":""},{"item":"Nhiệt độ làm việc","part":"genset","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≥ 40C","requirement":"≥ 40 °C","sourceQuote":""},{"item":"Bồn dầu dưới chân máy","part":"genset","level":"option","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≥ 390 lít","requirement":"≥ 390 lít","sourceQuote":""},{"item":"Độ ồn (máy có vỏ cách âm)","part":"genset","level":"option","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"khoảng cách 7 mét đạt 70±5 dBA","requirement":"70±5 dBA ở 7 m","sourceQuote":""},{"item":"Đồng bộ thương hiệu","note":"Không bộ phận nào cùng hãng SANQ","part":"genset","level":"core","status":"not_met","offered":"Tổ máy SANQ; động cơ Deutz, đầu phát Stamford, bộ điều khiển Deep Sea","hsmtQuote":"yêu cầu 2 trong 3 bộ phần chính (động","requirement":"2 trong 3 bộ phận chính (động cơ, đầu phát, bộ điều khiển) cùng thương hiệu tổ máy","sourceQuote":"道依茨"},{"item":"Kích thước máy trần","part":"genset","level":"option","status":"not_met","offered":"2750x1300x2150 mm","hsmtQuote":"≤ 2970 x 1346 x 1708","requirement":"LxWxH ≤ 2970 x 1346 x 1708 mm","sourceQuote":"2750x1300x2150"},{"item":"Xuất xứ động cơ","part":"engine","level":"core","status":"unclear","offered":"Hãng Deutz; nước sản xuất không ghi","hsmtQuote":"G7/ASIA hoặc tương đương","requirement":"G7/ASIA hoặc tương đương","sourceQuote":""},{"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"4 thì / turbo không ghi trong nguồn","hsmtQuote":"Kiểu 4 thì, Turbo","requirement":"4 thì, Turbo","sourceQuote":""},{"item":"Biến thiên tần số xác lập","part":"engine","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≤ ± 0,25%","requirement":"≤ ± 0,25%","sourceQuote":""},{"item":"Hệ thống khởi động","part":"engine","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Mô-tơ đề điện 1 chiều, với Acquy loại","requirement":"Đề điện 1 chiều, ắc quy axit chì, sạc tự động","sourceQuote":""},{"item":"Lưu lượng khí thải tại công suất dự phòng","part":"engine","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≤ 828","requirement":"≤ 828 L/s","sourceQuote":""},{"item":"Tốc độ vòng quay","part":"engine","level":"core","status":"unclear","offered":"Bảng không ghi tốc độ","hsmtQuote":"1500V/P","requirement":"1500 v/p","sourceQuote":""},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Điện tử","requirement":"Điện tử","sourceQuote":""},{"item":"Số xy lanh","part":"engine","level":"core","status":"met","offered":"6 xy lanh chữ V","hsmtQuote":"≥ 6 xy lanh","requirement":"≥ 6","sourceQuote":"| 6V |"},{"item":"Dung tích xy lanh","part":"engine","level":"core","status":"met","offered":"11.9 L","hsmtQuote":"≥ 11,05 L","requirement":"≥ 11,05 L","sourceQuote":"| 11.9 |"},{"item":"Tỉ số nén","part":"engine","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≥ 17.0 : 1","requirement":"≥ 17,0 : 1","sourceQuote":""},{"item":"Xuất xứ đầu phát","part":"alternator","level":"core","status":"unclear","offered":"Stamford; nước sản xuất không ghi","hsmtQuote":"G7/EU/ASIA hoặc tương đương","requirement":"G7/EU/ASIA hoặc tương đương","sourceQuote":""},{"item":"Đầu phát không chổi than","note":"fdk-energy: \"Single bearing, Brushless\"; gfe-power: \"Shunt\"","part":"alternator","level":"core","status":"unclear","offered":"Nguồn ghi khác nhau (⚠)","hsmtQuote":"Không chổi than","requirement":"Không chổi than","sourceQuote":""},{"item":"Đầu phát một ổ đỡ","part":"alternator","level":"core","status":"unclear","offered":"Nguồn ghi khác nhau (⚠)","hsmtQuote":"một ổ đỡ","requirement":"Một ổ đỡ","sourceQuote":""},{"item":"Số cực đầu phát","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"quay 4 cực.","requirement":"Từ trường quay 4 cực","sourceQuote":""},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"unclear","offered":"Các nguồn ghi H nhưng catalog đánh dấu ⚠","hsmtQuote":"Loại H","requirement":"Loại H","sourceQuote":""},{"item":"Biến thiên điện áp không tải đến đầy tải","part":"alternator","level":"core","status":"unclear","offered":"Nguồn ghi khác nhau (≤±1% / ±5%)","hsmtQuote":"Biến thiên điện áp, không tải đến đầy tải ≤ ± 1%","requirement":"≤ ± 1%","sourceQuote":""},{"item":"Làm mát đầu phát bằng quạt","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Hệ thống làm mát bằng quạt","requirement":"Có quạt làm mát","sourceQuote":""},{"item":"Xuất xứ bộ điều khiển","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1004,"line":"Made in UK","supplierId":"deep-sea-electronics"},"offered":"Deep Sea, Made in UK (Anh)","version":"DSE8610 MKII","hsmtQuote":"G7/EU/ASIA hoặc tương đương","requirement":"G7/EU/ASIA hoặc tương đương","sourceQuote":"Made in UK"},{"item":"Đo lường, hiển thị thông số đầu phát","part":"controller","level":"core","status":"unclear","offered":"Datasheet chỉ ghi chung \"metering\", không liệt kê V/A/Hz/PF/kW/kVA/VDC","hsmtQuote":"- Điện áp AC (V)","requirement":"Hiển thị V, A, Hz, PF, kW/kVA, điện áp ắc quy","sourceQuote":""},{"hint":{"line":"load change, genset optimisation and balancing of engine hours","where":"datasheet DSE8610 MKII","factSrc":{"n":1004,"line":"load change, genset optimisation and balancing of engine hours","supplierId":"deep-sea-electronics"}},"item":"Đo lường, hiển thị thông số cơ bản","part":"controller","level":"core","status":"unclear","offered":"Datasheet không liệt kê giờ chạy, nhiệt độ nước, áp suất nhớt","hsmtQuote":"- Đo đếm chạy máy (Hr).","requirement":"Giờ chạy máy, nhiệt độ nước, áp lực nhớt","sourceQuote":""},{"item":"Nhật ký sự kiện","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1004,"line":"250 events to facilitate easy maintenance, and an extensive number of fixed and flexible monitoring, metering and protection features are included.","supplierId":"deep-sea-electronics"},"offered":"Nhật ký 250 sự kiện","version":"DSE8610 MKII","hsmtQuote":"Nhật ký: Lưu ít nhất 12 sự kiện","requirement":"Lưu ít nhất 12 sự kiện","sourceQuote":"250 events to facilitate easy maintenance, and an extensive number of fixed and flexible monitoring, metering and protection features are included."},{"item":"Chức năng bảo vệ","part":"controller","level":"core","status":"unclear","offered":"Datasheet chỉ ghi chung \"protection features\", không liệt kê từng bảo vệ","hsmtQuote":"Chức năng bảo vệ:","requirement":"Các bảo vệ cảnh báo/tắt máy theo HSMT","sourceQuote":""},{"hint":{"line":"Emergency Stop Input","where":"datasheet DSE8610 MKII","factSrc":{"n":1004,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"}},"item":"Chức năng vận hành","note":"Datasheet: \"Manual front panel and automatic control modes\", \"Emergency Stop Input\"","part":"controller","level":"core","status":"unclear","offered":"Có chế độ tay/tự động và đầu vào dừng khẩn cấp; phím di chuyển không ghi","hsmtQuote":"Chức năng Vận hành:","requirement":"Phím chế độ, phím di chuyển, dừng khẩn cấp, báo lỗi","sourceQuote":""}],"engine":{"src":{"n":119,"kind":"catalog","line":"| SQHD275 | 220/275 | 200/250 | BF6M1015C-LA G1 | UCDI274K | 6V | 132*145 | 11.9 | 2130 | 2750x1300x2150","supplierId":"sanq-power"},"make":"Deutz","model":"BF6M1015C-LA G1"},"genset":{"src":{"n":119,"kind":"catalog","line":"| SQHD275 | 220/275 | 200/250 | BF6M1015C-LA G1 | UCDI274K | 6V | 132*145 | 11.9 | 2130 | 2750x1300x2150","supplierId":"sanq-power"},"model":"SQHD275"},"suppliers":[{"n":119,"why":"Dòng tổ máy SQHD275 ghi BF6M1015C-LA G1 + UCDI274K; nhà cung cấp chào DSE8610; genset_oem, độ tin cậy medium","line":"| SQHD275 | 220/275 | 200/250 | BF6M1015C-LA G1 | UCDI274K | 6V | 132*145 | 11.9 | 2130 | 2750x1300x2150","supplierId":"sanq-power","hasAlternator":true,"hasController":true}],"alternator":{"src":{"n":119,"kind":"catalog","line":"| SQHD275 | 220/275 | 200/250 | BF6M1015C-LA G1 | UCDI274K | 6V | 132*145 | 11.9 | 2130 | 2750x1300x2150","supplierId":"sanq-power"},"make":"Stamford","model":"UCDI274K"},"controller":{"src":{"n":3001,"kind":"controller","line":"并机控制系统 自动并联控制面板DSE8610","supplierId":"sanq-power"},"make":"Deep Sea","model":"DSE8610"}},{"gaps":["Ổn định điện áp HCI444E (nguồn ghi ±5%)","Công suất 350 kVA prime lớn hơn nhiều so với yêu cầu","Tiêu hao nhiên liệu","Đồng bộ thương hiệu 2/3 không đạt"],"rank":5,"checks":[{"item":"Công suất liên tục (prime)","note":"Cột Prime Power (kVA, kW)","part":"genset","level":"core","status":"met","offered":"Prime 350 kVA / 280 kW","hsmtQuote":"200 kW/250kVA","requirement":"≥ 200 kW / 250 kVA liên tục","sourceQuote":"| V-385 | 385 | 308 | 350 | 280 |"},{"item":"Công suất dự phòng (standby)","part":"genset","level":"core","status":"met","offered":"Standby 385 kVA / 308 kW","hsmtQuote":"220kW/275kVA","requirement":"≥ 220 kW / 275 kVA dự phòng","sourceQuote":"| V-385 | 385 | 308 | 350 | 280 |"},{"item":"Điện áp, số pha","part":"genset","level":"core","status":"unclear","offered":"400V; số pha không ghi","hsmtQuote":"230/400V, 3 pha, 50Hz","requirement":"230/400 V, 3 pha","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Tần số","part":"genset","level":"core","status":"met","offered":"50Hz","hsmtQuote":"230/400V, 3 pha, 50Hz","requirement":"50 Hz","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Hệ số công suất","part":"genset","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≥ 0,8","requirement":"≥ 0,8","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"Dòng tổ máy không ghi suất tiêu hao","hsmtQuote":"≤ 58,1 L/giờ","requirement":"≤ 58,1 L/giờ ở 100% tải liên tục","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"Dòng tổ máy không ghi suất tiêu hao","hsmtQuote":"≤ 43,6 L/giờ","requirement":"≤ 43,6 L/giờ ở 75% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"Dòng tổ máy không ghi suất tiêu hao","hsmtQuote":"≤ 30 L/giờ","requirement":"≤ 30 L/giờ ở 50% tải","sourceQuote":""},{"item":"Nhiệt độ làm việc","part":"genset","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≥ 40C","requirement":"≥ 40 °C","sourceQuote":""},{"item":"Bồn dầu dưới chân máy","part":"genset","level":"option","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≥ 390 lít","requirement":"≥ 390 lít","sourceQuote":""},{"item":"Độ ồn (máy có vỏ cách âm)","part":"genset","level":"option","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"khoảng cách 7 mét đạt 70±5 dBA","requirement":"70±5 dBA ở 7 m","sourceQuote":""},{"item":"Đồng bộ thương hiệu","note":"Không bộ phận nào cùng hãng Jet Power","part":"genset","level":"core","status":"not_met","offered":"Tổ máy Jet Power; động cơ Volvo Penta, đầu phát Stamford, bộ điều khiển SmartGen","hsmtQuote":"yêu cầu 2 trong 3 bộ phần chính (động","requirement":"2 trong 3 bộ phận chính (động cơ, đầu phát, bộ điều khiển) cùng thương hiệu tổ máy","sourceQuote":"VOLVO PENTA DIESEL ENGINE"},{"item":"Kích thước máy trần","part":"genset","level":"option","status":"unclear","offered":"Dòng không ghi kích thước","hsmtQuote":"≤ 2970 x 1346 x 1708","requirement":"LxWxH ≤ 2970 x 1346 x 1708 mm","sourceQuote":""},{"item":"Xuất xứ động cơ","part":"engine","level":"core","status":"unclear","offered":"Hãng Volvo Penta; nước sản xuất không ghi","hsmtQuote":"G7/ASIA hoặc tương đương","requirement":"G7/ASIA hoặc tương đương","sourceQuote":""},{"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"4 thì / turbo không ghi trong nguồn","hsmtQuote":"Kiểu 4 thì, Turbo","requirement":"4 thì, Turbo","sourceQuote":""},{"item":"Biến thiên tần số xác lập","part":"engine","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≤ ± 0,25%","requirement":"≤ ± 0,25%","sourceQuote":""},{"item":"Hệ thống khởi động","part":"engine","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Mô-tơ đề điện 1 chiều, với Acquy loại","requirement":"Đề điện 1 chiều, ắc quy axit chì, sạc tự động","sourceQuote":""},{"item":"Lưu lượng khí thải tại công suất dự phòng","part":"engine","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"≤ 828","requirement":"≤ 828 L/s","sourceQuote":""},{"item":"Tốc độ vòng quay","part":"engine","level":"core","status":"met","offered":"1500 v/p","hsmtQuote":"1500V/P","requirement":"1500 v/p","sourceQuote":"400V / 50Hz / 1500RPM"},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"met","offered":"Electronic","hsmtQuote":"Điện tử","requirement":"Điện tử","sourceQuote":"12.78 | Electronic | 18.1:1"},{"item":"Số xy lanh","part":"engine","level":"core","status":"met","offered":"6 xy lanh thẳng hàng","hsmtQuote":"≥ 6 xy lanh","requirement":"≥ 6","sourceQuote":"6 / In Line"},{"item":"Dung tích xy lanh","note":"Đạt yêu cầu tối thiểu","part":"engine","level":"core","status":"met","offered":"12.78 L","hsmtQuote":"≥ 11,05 L","requirement":"≥ 11,05 L","sourceQuote":"131×158 mm | 12.78 | Electronic"},{"item":"Tỉ số nén","note":"Đạt yêu cầu tối thiểu","part":"engine","level":"core","status":"met","offered":"18.1:1","hsmtQuote":"≥ 17.0 : 1","requirement":"≥ 17,0 : 1","sourceQuote":"Electronic | 18.1:1"},{"item":"Xuất xứ đầu phát","part":"alternator","level":"core","status":"unclear","offered":"Stamford; nước sản xuất không ghi","hsmtQuote":"G7/EU/ASIA hoặc tương đương","requirement":"G7/EU/ASIA hoặc tương đương","sourceQuote":""},{"item":"Đầu phát không chổi than","part":"alternator","level":"core","status":"met","factSrc":{"n":1040,"line":"| 励磁方式 Exciter Type | 无刷自励磁","supplierId":"shanhua"},"offered":"Không chổi than, tự kích từ (无刷自励磁)","hsmtQuote":"Không chổi than","requirement":"Không chổi than","sourceQuote":"| 励磁方式 Exciter Type | 无刷自励磁"},{"item":"Đầu phát một ổ đỡ","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"một ổ đỡ","requirement":"Một ổ đỡ","sourceQuote":""},{"item":"Số cực đầu phát","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"quay 4 cực.","requirement":"Từ trường quay 4 cực","sourceQuote":""},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"met","factSrc":{"n":1040,"line":"| 绝缘等级 Insulation Class | H","supplierId":"shanhua"},"offered":"Cấp H","hsmtQuote":"Loại H","requirement":"Loại H","sourceQuote":"| 绝缘等级 Insulation Class | H"},{"item":"Biến thiên điện áp không tải đến đầy tải","part":"alternator","level":"core","status":"not_met","factSrc":{"n":1040,"line":"| 电压调整Voltage Regulation | ±5%","supplierId":"shanhua"},"offered":"±5%","hsmtQuote":"Biến thiên điện áp, không tải đến đầy tải ≤ ± 1%","requirement":"≤ ± 1%","sourceQuote":"| 电压调整Voltage Regulation | ±5%"},{"item":"Làm mát đầu phát bằng quạt","part":"alternator","level":"core","status":"unclear","offered":"Nguồn không ghi","hsmtQuote":"Hệ thống làm mát bằng quạt","requirement":"Có quạt làm mát","sourceQuote":""},{"item":"Xuất xứ bộ điều khiển","part":"controller","level":"core","status":"unclear","offered":"SmartGen; tài liệu HGM6120N không ghi nước sản xuất","hsmtQuote":"G7/EU/ASIA hoặc tương đương","copiedFrom":1,"requirement":"G7/EU/ASIA hoặc tương đương","sourceQuote":""},{"item":"Đo lường, hiển thị thông số đầu phát","note":"Cùng tài liệu: \"Apparent power kVA\", \"| Battery Voltage (VB) | V\"","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| Power factor | PF","supplierId":"smartgen"},"offered":"Đo V, A, Hz, kW, kVA, PF, điện áp ắc quy (VB)","hsmtQuote":"- Điện áp AC (V)","copiedFrom":1,"requirement":"Hiển thị V, A, Hz, PF, kW/kVA, điện áp ắc quy","sourceQuote":"| Power factor | PF"},{"item":"Đo lường, hiển thị thông số cơ bản","note":"Cùng tài liệu: \"| Temp. (WT) | °C/°F\", \"| Oil pressure (OP) | kPa/psi/bar\"","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"Accumulated running hours","supplierId":"smartgen"},"offered":"Giờ chạy máy, nhiệt độ nước (WT), áp suất nhớt (OP)","hsmtQuote":"- Đo đếm chạy máy (Hr).","copiedFrom":1,"requirement":"Giờ chạy máy, nhiệt độ nước, áp lực nhớt","sourceQuote":"Accumulated running hours"},{"hint":{"line":"|  | Event log, real-time clock, scheduled start & stop function (can be set as start unit once a","where":"datasheet HGM6120N","factSrc":{"n":1001,"line":"|  | Event log, real-time clock, scheduled start & stop function (can be set as start unit once a","supplierId":"smartgen"}},"item":"Nhật ký sự kiện","part":"controller","level":"core","status":"unclear","offered":"Có Event log nhưng tài liệu không ghi số sự kiện lưu","hsmtQuote":"Nhật ký: Lưu ít nhất 12 sự kiện","copiedFrom":1,"requirement":"Lưu ít nhất 12 sự kiện","sourceQuote":""},{"item":"Chức năng bảo vệ","note":"Bảng Shutdown Alarms: \"| 4 | Over Speed\", \"| 5 | Under Speed\", \"| 11 | Gen Over Frequency\", \"| 12 | Gen Under Frequency\"; cảnh báo \"| 6 | Battery Under Voltage\", \"| 7 | Battery Over Voltage\"","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| 10 | Fail to Start","supplierId":"smartgen"},"offered":"Tắt máy khi: khởi động không được, áp suất nhớt thấp, nhiệt độ cao, quá/thấp tốc, quá/thấp tần số; cảnh báo ắc quy thấp/cao","hsmtQuote":"Chức năng bảo vệ:","copiedFrom":1,"requirement":"Các bảo vệ cảnh báo/tắt máy theo HSMT","sourceQuote":"| 10 | Fail to Start"},{"item":"Chức năng vận hành","note":"Cùng tài liệu: \"| Up/Increase | Screen scroll;\", \"| 1 | Emergency Stop\"","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| Auto | Pressing this key will set the module as Auto mode.","supplierId":"smartgen"},"offered":"Phím Start/Stop/Manual/Auto, phím Up/Down cuộn màn hình, đầu vào dừng khẩn cấp, hiển thị cảnh báo","hsmtQuote":"Chức năng Vận hành:","copiedFrom":1,"requirement":"Phím chế độ, phím di chuyển, dừng khẩn cấp, báo lỗi","sourceQuote":"| Auto | Pressing this key will set the module as Auto mode."}],"engine":{"src":{"n":132,"kind":"catalog","line":"| V-385 | 385 | 308 | 350 | 280 | TAD1352GE | 6 / In Line | 131×158 mm | 12.78 | Electronic | 18.1:1 | HCI444E","supplierId":"jet-power"},"make":"Volvo Penta","model":"TAD1352GE"},"genset":{"src":{"n":132,"kind":"catalog","line":"| V-385 | 385 | 308 | 350 | 280 | TAD1352GE | 6 / In Line | 131×158 mm | 12.78 | Electronic | 18.1:1 | HCI444E","supplierId":"jet-power"},"model":"V-385"},"suppliers":[{"n":132,"why":"Dòng tổ máy V-385 ghi TAD1352GE + HCI444E; nhà cung cấp chào HGM6120N; genset_oem, độ tin cậy medium","line":"| V-385 | 385 | 308 | 350 | 280 | TAD1352GE | 6 / In Line | 131×158 mm | 12.78 | Electronic | 18.1:1 | HCI444E","supplierId":"jet-power","hasAlternator":true,"hasController":true},{"n":111,"why":"Dòng V310PT ghi TAD1352GE; genset_oem, độ tin cậy medium","line":"| V310PT | 280 | 350 | 310 | 387.5 | TAD1352GE | CN III, EU III | 131*158 | 6 | 12.78 | 35 | 198 | 3100*1150*1600 | 2900","supplierId":"victory-generator","hasAlternator":false,"hasController":false},{"n":116,"why":"Dòng LZ- V260 ghi TAD1352GE; genset_oem, độ tin cậy medium","line":"| LZ- V260 | 260/325 | 沃尔沃遍达 | TAD1352GE | 6 | 12.78 | 34 | ≤192 | 2900*1100*1600 | 2450 | 详细参数","supplierId":"liangzi-yangzhou","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":132,"kind":"catalog","line":"| V-385 | 385 | 308 | 350 | 280 | TAD1352GE | 6 / In Line | 131×158 mm | 12.78 | Electronic | 18.1:1 | HCI444E","supplierId":"jet-power"},"make":"Stamford","model":"HCI444E"},"controller":{"src":{"n":101,"kind":"controller","line":"• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.","supplierId":"jet-power"},"make":"SmartGen","model":"HGM6120N"}}],"reqHash":"85fca7d0cbcfd1bd","summary":"Đề xuất tốt nhất: tổ máy Jet Power V-344 (Volvo Penta TAD1351GE 12,78 L, tỉ số nén 18,1:1, điều tốc điện tử + Stamford HCI444ES + SmartGen HGM6120N), prime 313 kVA/250 kW. Không cấu hình nào trong hệ thống đáp ứng yêu cầu \"2 trong 3 bộ phận cùng thương hiệu tổ máy\", và chưa có nguồn nào cho số liệu tiêu hao nhiên liệu.","requirements":[{"item":"Công suất liên tục (prime)","part":"genset","level":"core","quote":"200 kW/250kVA","requirement":"≥ 200 kW / 250 kVA liên tục"},{"item":"Công suất dự phòng (standby)","part":"genset","level":"core","quote":"220kW/275kVA","requirement":"≥ 220 kW / 275 kVA dự phòng"},{"item":"Điện áp, số pha","part":"genset","level":"core","quote":"230/400V, 3 pha, 50Hz","requirement":"230/400 V, 3 pha"},{"item":"Tần số","part":"genset","level":"core","quote":"230/400V, 3 pha, 50Hz","requirement":"50 Hz"},{"item":"Hệ số công suất","part":"genset","level":"core","quote":"≥ 0,8","requirement":"≥ 0,8"},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","quote":"≤ 58,1 L/giờ","requirement":"≤ 58,1 L/giờ ở 100% tải liên tục"},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","quote":"≤ 43,6 L/giờ","requirement":"≤ 43,6 L/giờ ở 75% tải"},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","quote":"≤ 30 L/giờ","requirement":"≤ 30 L/giờ ở 50% tải"},{"item":"Đồng bộ thương hiệu","part":"genset","level":"core","quote":"yêu cầu 2 trong 3 bộ phần chính (động","requirement":"2 trong 3 bộ phận chính (động cơ, đầu phát, bộ điều khiển) cùng thương hiệu tổ máy"},{"item":"Nhiệt độ làm việc","part":"genset","level":"core","quote":"≥ 40C","requirement":"≥ 40 °C"},{"item":"Bồn dầu dưới chân máy","part":"genset","level":"option","quote":"≥ 390 lít","requirement":"≥ 390 lít"},{"item":"Độ ồn (máy có vỏ cách âm)","part":"genset","level":"option","quote":"khoảng cách 7 mét đạt 70±5 dBA","requirement":"70±5 dBA ở 7 m"},{"item":"Kích thước máy trần","part":"genset","level":"option","quote":"≤ 2970 x 1346 x 1708","requirement":"LxWxH ≤ 2970 x 1346 x 1708 mm"},{"item":"Xuất xứ động cơ","part":"engine","level":"core","quote":"G7/ASIA hoặc tương đương","requirement":"G7/ASIA hoặc tương đương"},{"item":"Kiểu động cơ","part":"engine","level":"core","quote":"Kiểu 4 thì, Turbo","requirement":"4 thì, Turbo"},{"item":"Biến thiên tần số xác lập","part":"engine","level":"core","quote":"≤ ± 0,25%","requirement":"≤ ± 0,25%"},{"item":"Hệ thống khởi động","part":"engine","level":"core","quote":"Mô-tơ đề điện 1 chiều, với Acquy loại","requirement":"Đề điện 1 chiều, ắc quy axit chì, sạc tự động"},{"item":"Tốc độ vòng quay","part":"engine","level":"core","quote":"1500V/P","requirement":"1500 v/p"},{"item":"Bộ điều tốc","part":"engine","level":"core","quote":"Điện tử","requirement":"Điện tử"},{"item":"Số xy lanh","part":"engine","level":"core","quote":"≥ 6 xy lanh","requirement":"≥ 6"},{"item":"Dung tích xy lanh","part":"engine","level":"core","quote":"≥ 11,05 L","requirement":"≥ 11,05 L"},{"item":"Tỉ số nén","part":"engine","level":"core","quote":"≥ 17.0 : 1","requirement":"≥ 17,0 : 1"},{"item":"Lưu lượng khí thải tại công suất dự phòng","part":"engine","level":"core","quote":"≤ 828","requirement":"≤ 828 L/s"},{"item":"Xuất xứ đầu phát","part":"alternator","level":"core","quote":"G7/EU/ASIA hoặc tương đương","requirement":"G7/EU/ASIA hoặc tương đương"},{"item":"Đầu phát không chổi than","part":"alternator","level":"core","quote":"Không chổi than","requirement":"Không chổi than"},{"item":"Đầu phát một ổ đỡ","part":"alternator","level":"core","quote":"một ổ đỡ","requirement":"Một ổ đỡ"},{"item":"Số cực đầu phát","part":"alternator","level":"core","quote":"quay 4 cực.","requirement":"Từ trường quay 4 cực"},{"item":"Cấp cách điện","part":"alternator","level":"core","quote":"Loại H","requirement":"Loại H"},{"item":"Biến thiên điện áp không tải đến đầy tải","part":"alternator","level":"core","quote":"Biến thiên điện áp, không tải đến đầy tải ≤ ± 1%","requirement":"≤ ± 1%"},{"item":"Làm mát đầu phát bằng quạt","part":"alternator","level":"core","quote":"Hệ thống làm mát bằng quạt","requirement":"Có quạt làm mát"},{"item":"Xuất xứ bộ điều khiển","part":"controller","level":"core","quote":"G7/EU/ASIA hoặc tương đương","requirement":"G7/EU/ASIA hoặc tương đương"},{"item":"Đo lường, hiển thị thông số đầu phát","part":"controller","level":"core","quote":"- Điện áp AC (V)","requirement":"Hiển thị V, A, Hz, PF, kW/kVA, điện áp ắc quy"},{"item":"Đo lường, hiển thị thông số cơ bản","part":"controller","level":"core","quote":"- Đo đếm chạy máy (Hr).","requirement":"Giờ chạy máy, nhiệt độ nước, áp lực nhớt"},{"item":"Nhật ký sự kiện","part":"controller","level":"core","quote":"Nhật ký: Lưu ít nhất 12 sự kiện","requirement":"Lưu ít nhất 12 sự kiện"},{"item":"Chức năng bảo vệ","part":"controller","level":"core","quote":"Chức năng bảo vệ:","requirement":"Các bảo vệ cảnh báo/tắt máy theo HSMT"},{"item":"Chức năng vận hành","part":"controller","level":"core","quote":"Chức năng Vận hành:","requirement":"Phím chế độ, phím di chuyển, dừng khẩn cấp, báo lỗi"}]}}},"IB2600586587":{"u":"2026-11-11T12:55:17.32+00:00","d":{"at":"2026-11-11T12:55:16.049Z","result":{"combo":{"site":null,"loadStep":null,"loadTypes":[],"overloadEsp":null},"notes":["Bảo vệ mất pha phía máy phát của bộ điều khiển SmartGen chưa có nguồn, cần nhà cung cấp xác nhận.","HSMT không đòi xuất xứ G7 / G20: chỉ gợi ý nhà cung cấp đặt tại Trung Quốc có động cơ, đầu phát, bộ điều khiển phù hợp (Khoa, 2026-11-10)."],"configs":[{"rfq":[{"of":"Động cơ 1106A-70TAG4","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Kiểu động cơ","kind":"model","part":"engine","tier":2,"status":"unclear","requirement":"Diesel 4 kỳ"},{"of":"Bộ điều khiển HGM6120N","ask":"Xác nhận có các chức năng: Mất pha; gửi datasheet","item":"Bảo vệ, dừng máy","kind":"model","part":"controller","tier":2,"status":"unclear","requirement":"Bảo vệ quá tải, điện áp thấp/cao, mất pha, nhiệt độ cao"},{"of":"Tổ máy TG220P","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Nhiên liệu; Tiêu hao nhiên liệu 100% tải","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Nhiên liệu","requirement":"Diesel"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"~35–45 L/h ở 100% tải"}],"status":"unclear","requirement":"Nhiên liệu: Diesel; Tiêu hao nhiên liệu 100% tải: ~35–45 L/h ở 100% tải"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Lọc gió, lọc dầu, lọc nhiên liệu (Có lọc nhiên liệu); Điều chỉnh điện áp (AVR) (AVR tự động); Số pha (3 pha); Vỏ cách âm (Vỏ cách âm đồng bộ); Bồn nhiên liệu (Bình dầu tích hợp chạy ≥ 6 giờ); Ắc quy (Ắc quy, bộ sạc ắc quy tự động)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Lọc gió, lọc dầu, lọc nhiên liệu","requirement":"Có lọc nhiên liệu"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"AVR tự động"},{"item":"Số pha","requirement":"3 pha"},{"item":"Vỏ cách âm","requirement":"Vỏ cách âm đồng bộ"},{"item":"Bồn nhiên liệu","requirement":"Bình dầu tích hợp chạy ≥ 6 giờ"},{"item":"Ắc quy","requirement":"Ắc quy, bộ sạc ắc quy tự động"}],"status":"confirm","requirement":"Lọc gió, lọc dầu, lọc nhiên liệu: Có lọc nhiên liệu; Điều chỉnh điện áp (AVR): AVR tự động; Số pha: 3 pha; Vỏ cách âm: Vỏ cách âm đồng bộ; Bồn nhiên liệu: Bình dầu tích hợp chạy ≥ 6 giờ; Ắc quy: Ắc quy, bộ sạc ắc quy tự động"},{"of":"Tổ máy TG220P","ask":"Gửi chứng từ / bản cam kết đáp ứng","item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","kind":"document","part":"genset","tier":5,"status":"confirm","requirement":"ISO 9001 hoặc ISO 8528 hoặc tương đương"}],"won":{"make":3,"model":0,"score":3,"genset":0,"sameInvestor":0},"gaps":["Tiêu hao nhiên liệu L/h ở 100% tải","Bảo vệ mất pha phía máy phát"],"rank":1,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi.","status":"missing"}},"checks":[{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"200 kVA (Prime)","hsmtQuote":"Công suất liên tục (Prime): ≥ 160 kVA","requirement":"Prime ≥ 160 kVA","sourceQuote":"| Prime Power | 200KVA/160KW"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"220 kVA (Standby)","hsmtQuote":"Công suất dự phòng (Standby): ≥ 180 kVA","requirement":"Standby ≥ 180 kVA","sourceQuote":"| Standby Power | 220KVA/176KW"},{"item":"Hệ số công suất","part":"genset","level":"core","status":"met","offered":"0,8","hsmtQuote":"Hệ số công suất: cosφ ≥ 0.8","requirement":"cosφ ≥ 0,8","sourceQuote":"| Power Factor (COS&cent;) | 0.8 (lagging)"},{"item":"Tần số","part":"genset","level":"core","status":"met","offered":"50 Hz","hsmtQuote":"Điện áp: 380/220V – 50Hz","requirement":"50 Hz","sourceQuote":"| Rated Frequency (Hz) | 50"},{"item":"Điện áp","part":"genset","level":"core","status":"met","offered":"380 V","hsmtQuote":"Điện áp: 380/220V – 50Hz","requirement":"380/220 V","sourceQuote":"| Rated Voltage (V) | 380"},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Loại máy: Máy phát điện Diesel, 3 pha","requirement":"3 pha","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"Loại máy: Máy phát điện Diesel, 3 pha","requirement":"Diesel","sourceQuote":""},{"hint":{"line":"| Aspiration | Turbo charged","where":"thông số theo model 1106A-70TAG4 (Aspiration = Turbo charged)","factSrc":{"n":1090,"line":"| Aspiration | Turbo charged","supplierId":"fdk-energy"}},"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"Loại: Diesel 4 kỳ, tăng áp","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"met","factSrc":{"n":1090,"line":"| Aspiration | Turbo charged","supplierId":"fdk-energy"},"offered":"Tăng áp","hsmtQuote":"Loại: Diesel 4 kỳ, tăng áp","requirement":"Tăng áp","sourceQuote":"| Aspiration | Turbo charged"},{"item":"Công suất động cơ","part":"engine","level":"core","status":"met","offered":"196,3 kW","hsmtQuote":"Công suất động cơ: Công suất ≥190 kW","requirement":"≥ 190 kW hoặc đủ cho công suất Prime theo ISO 8528","sourceQuote":"| Engine Power(KW) | 196.3"},{"item":"Hệ thống làm mát động cơ","part":"engine","level":"core","status":"met","factSrc":{"n":1022,"line":"| Cooling Method | WATER","supplierId":"genlitec"},"offered":"Làm mát bằng nước","hsmtQuote":"Làm mát: Két nước","requirement":"Két nước","sourceQuote":"| Cooling Method | WATER"},{"item":"Hệ thống khởi động","part":"engine","level":"core","status":"met","offered":"Đề điện 24 V DC","hsmtQuote":"Khởi động: khởi động bằng bộ đề điện 12V","requirement":"Đề điện 12 V hoặc 24 V","sourceQuote":"| Starting Method | DC 24V Electrical Starting"},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"met","factSrc":{"n":1022,"line":"| Governing Type | ELECTRONIC","supplierId":"genlitec"},"offered":"Điều tốc điện tử","hsmtQuote":"Có bộ điều tốc tự động","requirement":"Có bộ điều tốc tự động","sourceQuote":"| Governing Type | ELECTRONIC"},{"item":"Tiêu hao nhiên liệu 100% tải","note":"Chỉ có suất tiêu hao g/kWh, cần xác nhận L/h ở 100% tải","part":"genset","level":"core","status":"unclear","offered":"206,9 g/kWh","hsmtQuote":"Tiêu hao nhiên liệu (100% tải): ~ 35 – 45","requirement":"~35–45 L/h ở 100% tải","sourceQuote":"| Fuel Consumption (g/kw.h) | 206.9"},{"item":"Kiểu đầu phát (không chổi than, tự kích)","part":"alternator","level":"core","status":"met","factSrc":{"n":1089,"line":"| Exciter type | Single bearing, Brushless,","supplierId":"fdk-energy"},"offered":"Không chổi than","hsmtQuote":"Loại: Không chổi than","requirement":"Không chổi than","sourceQuote":"| Exciter type | Single bearing, Brushless,"},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"met","factSrc":{"n":1016,"line":"| Insulation Class | H","supplierId":"gb-power"},"offered":"Class H","hsmtQuote":"Cấp cách điện: Class H hoặc class C","requirement":"Class H hoặc C","sourceQuote":"| Insulation Class | H"},{"item":"Ổn định điện áp","part":"alternator","level":"core","status":"met","offered":"1,00%","hsmtQuote":"Sai số điện áp: ≤ ±1%","requirement":"Sai số điện áp ≤ ±1%","sourceQuote":"| Voltage Regulation, Steady State | 1.00%"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"Đạt tiêu chuẩn chất lượng ISO 9001 hoặc","requirement":"ISO 9001 hoặc ISO 8528 hoặc tương đương","sourceQuote":""},{"item":"Điều chỉnh điện áp (AVR)","part":"alternator","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Điều chỉnh điện áp: AVR tự động","requirement":"AVR tự động","sourceQuote":""},{"item":"Loại bộ điều khiển","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| monitoring and mains/generator automatic switching control (AMF), especially | suitable for","supplierId":"smartgen"},"offered":"Tự động, có chức năng AMF","hsmtQuote":"Bộ điều khiển tự động","requirement":"Bộ điều khiển tự động","sourceQuote":"| monitoring and mains/generator automatic switching control (AMF), especially | suitable for"},{"item":"Đo lường, hiển thị","note":"","part":"controller","level":"core","parts":[{"item":"Điện áp","status":"met","factSrc":{"n":1001,"line":"| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)","supplierId":"smartgen"},"offered":"Điện áp dây Uab, Ubc, Uca","hsmtQuote":"","sourceQuote":"| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)"},{"item":"Dòng điện","status":"met","factSrc":{"n":1001,"line":"| Current | IA, IB, IC","supplierId":"smartgen"},"offered":"Dòng IA, IB, IC","hsmtQuote":"","sourceQuote":"| Current | IA, IB, IC"},{"item":"Tần số","status":"met","factSrc":{"n":1001,"line":"| Frequency | Hz","supplierId":"smartgen"},"offered":"Tần số Hz","hsmtQuote":"","sourceQuote":"| Frequency | Hz"},{"item":"Công suất","status":"met","factSrc":{"n":1001,"line":"Each and total active power kW","supplierId":"smartgen"},"offered":"Công suất tác dụng kW","hsmtQuote":"","sourceQuote":"Each and total active power kW"}],"status":"met","offered":"Đạt 4/4","hsmtQuote":"+ Điện áp, dòng điện, tần số","requirement":"Hiển thị điện áp, dòng điện, tần số, công suất"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Mất pha.","part":"controller","level":"core","parts":[{"item":"Quá tải","status":"met","factSrc":{"n":1001,"line":"functions of over/under voltage, over/under frequency, over current and over power;","supplierId":"smartgen"},"offered":"Quá dòng, quá công suất","hsmtQuote":"","sourceQuote":"functions of over/under voltage, over/under frequency, over current and over power;"},{"item":"Điện áp thấp","status":"met","factSrc":{"n":1001,"line":"functions of over/under voltage, over/under frequency, over current and over power;","supplierId":"smartgen"},"offered":"Thấp áp máy phát","hsmtQuote":"","sourceQuote":"functions of over/under voltage, over/under frequency, over current and over power;"},{"item":"Điện áp cao","status":"met","factSrc":{"n":1001,"line":"functions of over/under voltage, over/under frequency, over current and over power;","supplierId":"smartgen"},"offered":"Quá áp máy phát","hsmtQuote":"","sourceQuote":"functions of over/under voltage, over/under frequency, over current and over power;"},{"item":"Mất pha","note":"Chỉ thấy mất pha phía lưới, cần xác nhận phía máy phát","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ cao","status":"met","factSrc":{"n":1001,"line":"When the temperature of water/cylinder is higher than set threshold,","supplierId":"smartgen"},"offered":"Dừng máy khi nhiệt độ nước làm mát cao","hsmtQuote":"","sourceQuote":"When the temperature of water/cylinder is higher than set threshold,"}],"status":"unclear","offered":"Đạt 4/5","hsmtQuote":"Chức năng bảo vệ:","requirement":"Bảo vệ quá tải, điện áp thấp/cao, mất pha, nhiệt độ cao"},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Loại: Có vỏ cách âm đồng bộ","requirement":"Vỏ cách âm đồng bộ","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Bình dầu tích hợp: thời gian chạy ≥ 6 giờ","requirement":"Bình dầu tích hợp chạy ≥ 6 giờ","sourceQuote":""},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Bộ sạc ắc quy tự động","requirement":"Ắc quy, bộ sạc ắc quy tự động","sourceQuote":""},{"item":"Lọc gió, lọc dầu, lọc nhiên liệu","part":"engine","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Có lọc nhiên liệu","requirement":"Có lọc nhiên liệu","sourceQuote":""}],"engine":{"src":{"n":122,"kind":"catalog","line":"| Engine Model | 1106A-70TAG4","supplierId":"tecgen-fujian"},"make":"Perkins","model":"1106A-70TAG4"},"genset":{"src":{"n":122,"kind":"catalog","line":"| Genset Model | TG220P","supplierId":"tecgen-fujian"},"model":"TG220P"},"comboAsk":[],"suppliers":[{"n":122,"why":"Chào đúng động cơ, đầu phát và bộ điều khiển của cấu hình","line":"| Engine Model | 1106A-70TAG4","supplierId":"tecgen-fujian","hasAlternator":false,"hasController":true},{"n":112,"why":"Chào đúng động cơ và bộ điều khiển, đầu phát khác","line":"| Engine Model | 1106A-70TAG4","supplierId":"hosem-power","hasAlternator":false,"hasController":true},{"n":104,"why":"Chào đúng động cơ, đầu phát cùng dòng Stamford","line":"| UP200GF | 160 | 200 | 1106A-70TAG4 | Perkins | 174 | 6.L | 105×135 | 7.01 | 37.4 | UCI274H | 2240x960x1590 | 1300","supplierId":"uleengen","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":122,"kind":"catalog","line":"| Alternator Model | UCI274G","supplierId":"tecgen-fujian"},"make":"Stamford","model":"UCI274G"},"controller":{"src":{"n":102,"kind":"controller","line":"| Control System | Brand | Smartgen | Model | HGM6120N","supplierId":"tecgen-fujian"},"make":"SmartGen","model":"HGM6120N"}},{"rfq":[{"of":"Động cơ YC6A245L-D21","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu động cơ; Công suất động cơ","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ"},{"item":"Công suất động cơ","requirement":"≥ 190 kW hoặc đủ cho công suất Prime theo ISO 8528"}],"status":"unclear","requirement":"Kiểu động cơ: Diesel 4 kỳ; Công suất động cơ: ≥ 190 kW hoặc đủ cho công suất Prime theo ISO 8528"},{"of":"Bộ điều khiển HGM6110N","ask":"Xác nhận có các chức năng: Mất pha; gửi datasheet","item":"Bảo vệ, dừng máy","kind":"model","part":"controller","tier":2,"status":"unclear","requirement":"Bảo vệ quá tải, điện áp thấp/cao, mất pha, nhiệt độ cao"},{"of":"Tổ máy Y200V2-H1","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Nhiên liệu; Tiêu hao nhiên liệu 100% tải","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Nhiên liệu","requirement":"Diesel"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"~35–45 L/h ở 100% tải"}],"status":"unclear","requirement":"Nhiên liệu: Diesel; Tiêu hao nhiên liệu 100% tải: ~35–45 L/h ở 100% tải"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống làm mát động cơ (Két nước) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống khởi động (Đề điện 12 V hoặc 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Lọc gió, lọc dầu, lọc nhiên liệu (Có lọc nhiên liệu); Điều chỉnh điện áp (AVR) (AVR tự động); Điện áp (380/220 V); Số pha (3 pha); Vỏ cách âm (Vỏ cách âm đồng bộ); Bồn nhiên liệu (Bình dầu tích hợp chạy ≥ 6 giờ); Ắc quy (Ắc quy, bộ sạc ắc quy tự động)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Hệ thống làm mát động cơ","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Két nước"},{"item":"Hệ thống khởi động","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Đề điện 12 V hoặc 24 V"},{"item":"Lọc gió, lọc dầu, lọc nhiên liệu","requirement":"Có lọc nhiên liệu"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"AVR tự động"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Số pha","requirement":"3 pha"},{"item":"Vỏ cách âm","requirement":"Vỏ cách âm đồng bộ"},{"item":"Bồn nhiên liệu","requirement":"Bình dầu tích hợp chạy ≥ 6 giờ"},{"item":"Ắc quy","requirement":"Ắc quy, bộ sạc ắc quy tự động"}],"status":"confirm","requirement":"Hệ thống làm mát động cơ: Két nước (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống khởi động: Đề điện 12 V hoặc 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Lọc gió, lọc dầu, lọc nhiên liệu: Có lọc nhiên liệu; Điều chỉnh điện áp (AVR): AVR tự động; Điện áp: 380/220 V; Số pha: 3 pha; Vỏ cách âm: Vỏ cách âm đồng bộ; Bồn nhiên liệu: Bình dầu tích hợp chạy ≥ 6 giờ; Ắc quy: Ắc quy, bộ sạc ắc quy tự động"},{"of":"Tổ máy Y200V2-H1","ask":"Gửi chứng từ / bản cam kết đáp ứng","item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","kind":"document","part":"genset","tier":5,"status":"confirm","requirement":"ISO 9001 hoặc ISO 8528 hoặc tương đương"}],"gaps":["Công suất động cơ, tiêu hao nhiên liệu, khởi động, làm mát","Bảo vệ mất pha phía máy phát","Điện áp 380/220 V, tần số 50 Hz khi đặt hàng"],"rank":2,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"}},"checks":[{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"188 kVA (Prime)","hsmtQuote":"Công suất liên tục (Prime): ≥ 160 kVA","requirement":"Prime ≥ 160 kVA","sourceQuote":"| Y200V2-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D21 | Yuchai (China) | NIANFENG NF274H | Click Here | Download"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"200 kVA (Standby)","hsmtQuote":"Công suất dự phòng (Standby): ≥ 180 kVA","requirement":"Standby ≥ 180 kVA","sourceQuote":"| Y200V2-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D21 | Yuchai (China) | NIANFENG NF274H | Click Here | Download"},{"item":"Hệ số công suất","part":"genset","level":"core","status":"met","offered":"160 kW / 200 kVA = 0,8","hsmtQuote":"Hệ số công suất: cosφ ≥ 0.8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8,"inputs":[{"from":"source","name":"P_kW","value":160},{"from":"source","name":"S_kVA","value":200}],"formula":"pf_from_kw_kva"}],"requirement":"cosφ ≥ 0,8","sourceQuote":"| Y200V2-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D21 | Yuchai (China) | NIANFENG NF274H | Click Here | Download"},{"item":"Tần số","note":"Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.","part":"genset","level":"core","byCode":true,"status":"met","offered":"50 Hz","hsmtQuote":"Điện áp: 380/220V – 50Hz","requirement":"50 Hz","sourceQuote":"Diesel Generator Set (50Hz) - FDK Energy"},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Điện áp: 380/220V – 50Hz","requirement":"380/220 V","sourceQuote":""},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Loại máy: Máy phát điện Diesel, 3 pha","requirement":"3 pha","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"Loại máy: Máy phát điện Diesel, 3 pha","requirement":"Diesel","sourceQuote":""},{"hint":{"line":"| Aspiration | Turbo-charged","where":"thông số theo model YC6A245L-D21 (Aspiration = Turbo-charged)","factSrc":{"n":1146,"line":"| Aspiration | Turbo-charged","supplierId":"fdk-energy"}},"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"Loại: Diesel 4 kỳ, tăng áp","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"met","factSrc":{"n":1146,"line":"| Aspiration | Turbo-charged","supplierId":"fdk-energy"},"offered":"Tăng áp","hsmtQuote":"Loại: Diesel 4 kỳ, tăng áp","requirement":"Tăng áp","sourceQuote":"| Aspiration | Turbo-charged"},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"Công suất động cơ: Công suất ≥190 kW","requirement":"≥ 190 kW hoặc đủ cho công suất Prime theo ISO 8528","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống làm mát động cơ","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"Làm mát: Két nước","requirement":"Két nước","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống khởi động","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"Khởi động: khởi động bằng bộ đề điện 12V","requirement":"Đề điện 12 V hoặc 24 V","sourceQuote":""},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"met","factSrc":{"n":1146,"line":"| Speed governor | Electrical","supplierId":"fdk-energy"},"offered":"Điều tốc điện","hsmtQuote":"Có bộ điều tốc tự động","requirement":"Có bộ điều tốc tự động","sourceQuote":"| Speed governor | Electrical"},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"Tiêu hao nhiên liệu (100% tải): ~ 35 – 45","requirement":"~35–45 L/h ở 100% tải","sourceQuote":""},{"item":"Kiểu đầu phát (không chổi than, tự kích)","part":"alternator","level":"core","status":"met","factSrc":{"n":1145,"line":"| Exciter type | Single bearing, Brushless,","supplierId":"fdk-energy"},"offered":"Không chổi than","hsmtQuote":"Loại: Không chổi than","requirement":"Không chổi than","sourceQuote":"| Exciter type | Single bearing, Brushless,"},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"met","factSrc":{"n":1145,"line":"| Insulation grade | H","supplierId":"fdk-energy"},"offered":"Class H","hsmtQuote":"Cấp cách điện: Class H hoặc class C","requirement":"Class H hoặc C","sourceQuote":"| Insulation grade | H"},{"item":"Ổn định điện áp","part":"alternator","level":"core","status":"met","factSrc":{"n":1145,"line":"| Voltage regulation NL-FL | ≤±1%","supplierId":"fdk-energy"},"offered":"≤ ±1%","hsmtQuote":"Sai số điện áp: ≤ ±1%","requirement":"Sai số điện áp ≤ ±1%","sourceQuote":"| Voltage regulation NL-FL | ≤±1%"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"Đạt tiêu chuẩn chất lượng ISO 9001 hoặc","requirement":"ISO 9001 hoặc ISO 8528 hoặc tương đương","sourceQuote":""},{"hint":{"line":"| Voltage regulation NL-FL | ≤±1%","where":"thông số theo model NIANFENG NF274H (Voltage regulation NL-FL = ≤±1%)","factSrc":{"n":1145,"line":"| Voltage regulation NL-FL | ≤±1%","supplierId":"fdk-energy"}},"item":"Điều chỉnh điện áp (AVR)","part":"alternator","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Điều chỉnh điện áp: AVR tự động","requirement":"AVR tự động","sourceQuote":""},{"item":"Loại bộ điều khiển","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| HGM6110N/6110NC/6110CAN: Automatic Start Module, it controls generator | to start/stop","supplierId":"smartgen"},"offered":"Tự động khởi động / dừng","hsmtQuote":"Bộ điều khiển tự động","requirement":"Bộ điều khiển tự động","sourceQuote":"| HGM6110N/6110NC/6110CAN: Automatic Start Module, it controls generator | to start/stop"},{"item":"Đo lường, hiển thị","note":"","part":"controller","level":"core","parts":[{"item":"Điện áp","status":"met","factSrc":{"n":1001,"line":"| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)","supplierId":"smartgen"},"offered":"Điện áp dây Uab, Ubc, Uca","hsmtQuote":"","sourceQuote":"| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)"},{"item":"Dòng điện","status":"met","factSrc":{"n":1001,"line":"| Current | IA, IB, IC","supplierId":"smartgen"},"offered":"Dòng IA, IB, IC","hsmtQuote":"","sourceQuote":"| Current | IA, IB, IC"},{"item":"Tần số","status":"met","factSrc":{"n":1001,"line":"| Frequency | Hz","supplierId":"smartgen"},"offered":"Tần số Hz","hsmtQuote":"","sourceQuote":"| Frequency | Hz"},{"item":"Công suất","status":"met","factSrc":{"n":1001,"line":"Each and total active power kW","supplierId":"smartgen"},"offered":"Công suất tác dụng kW","hsmtQuote":"","sourceQuote":"Each and total active power kW"}],"status":"met","offered":"Đạt 4/4","hsmtQuote":"+ Điện áp, dòng điện, tần số","requirement":"Hiển thị điện áp, dòng điện, tần số, công suất"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Mất pha.","part":"controller","level":"core","parts":[{"item":"Quá tải","status":"met","factSrc":{"n":1001,"line":"functions of over/under voltage, over/under frequency, over current and over power;","supplierId":"smartgen"},"offered":"Quá dòng, quá công suất","hsmtQuote":"","sourceQuote":"functions of over/under voltage, over/under frequency, over current and over power;"},{"item":"Điện áp thấp","status":"met","factSrc":{"n":1001,"line":"functions of over/under voltage, over/under frequency, over current and over power;","supplierId":"smartgen"},"offered":"Thấp áp máy phát","hsmtQuote":"","sourceQuote":"functions of over/under voltage, over/under frequency, over current and over power;"},{"item":"Điện áp cao","status":"met","factSrc":{"n":1001,"line":"functions of over/under voltage, over/under frequency, over current and over power;","supplierId":"smartgen"},"offered":"Quá áp máy phát","hsmtQuote":"","sourceQuote":"functions of over/under voltage, over/under frequency, over current and over power;"},{"item":"Mất pha","note":"Chỉ thấy mất pha phía lưới, cần xác nhận phía máy phát","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ cao","status":"met","factSrc":{"n":1001,"line":"When the temperature of water/cylinder is higher than set threshold,","supplierId":"smartgen"},"offered":"Dừng máy khi nhiệt độ nước làm mát cao","hsmtQuote":"","sourceQuote":"When the temperature of water/cylinder is higher than set threshold,"}],"status":"unclear","offered":"Đạt 4/5","hsmtQuote":"Chức năng bảo vệ:","requirement":"Bảo vệ quá tải, điện áp thấp/cao, mất pha, nhiệt độ cao"},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Loại: Có vỏ cách âm đồng bộ","requirement":"Vỏ cách âm đồng bộ","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Bình dầu tích hợp: thời gian chạy ≥ 6 giờ","requirement":"Bình dầu tích hợp chạy ≥ 6 giờ","sourceQuote":""},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Bộ sạc ắc quy tự động","requirement":"Ắc quy, bộ sạc ắc quy tự động","sourceQuote":""},{"item":"Lọc gió, lọc dầu, lọc nhiên liệu","part":"engine","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Có lọc nhiên liệu","requirement":"Có lọc nhiên liệu","sourceQuote":""}],"engine":{"src":{"n":108,"kind":"catalog","line":"| Y200V2-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D21 | Yuchai (China) | NIANFENG NF274H | Click Here | Download","supplierId":"fdk-energy"},"make":"Yuchai","model":"YC6A245L-D21"},"genset":{"src":{"n":108,"kind":"catalog","line":"| Y200V2-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D21 | Yuchai (China) | NIANFENG NF274H | Click Here | Download","supplierId":"fdk-energy"},"model":"Y200V2-H1"},"comboAsk":[],"suppliers":[{"n":108,"why":"Chào đúng động cơ, đầu phát và bộ điều khiển của cấu hình","line":"| Y200V2-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D21 | Yuchai (China) | NIANFENG NF274H | Click Here | Download","supplierId":"fdk-energy","hasAlternator":true,"hasController":true},{"n":104,"why":"Chào đúng động cơ, đầu phát khác","line":"| UY188GF | 150 | 188 | YC6A245L-D21 | Yuchai | 165 | 6.L | 108×132 | 7.25 | 35 | 274G | 2400x970x1500 | 2100","supplierId":"uleengen","hasAlternator":false,"hasController":false},{"n":101,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| COM200 | 200kVA | 160kW | 188kVA | 150kW | YC6A245L-D21 | 6 | COM200","supplierId":"comappower","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":108,"kind":"catalog","line":"| Y200V2-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245L-D21 | Yuchai (China) | NIANFENG NF274H | Click Here | Download","supplierId":"fdk-energy"},"make":"Nianfeng","model":"NIANFENG NF274H"},"controller":{"src":{"n":3002,"kind":"controller","line":"| MTU1100KVA-50Hz-R-2000-12 GET A QUOTE NOW | MTU 16V2000G23 | 1100KVA/880KW 1000KVA/800KW | Hours: 100 Year: 2000 | Siemens MD-840/50 | 400V 50Hz/1500rpm | SmartGen HGM6110N Three Phase | Open Good Used | Details","supplierId":"fdk-energy"},"make":"SmartGen","model":"HGM6110N"}},{"rfq":[{"of":"Động cơ YC6A245-D30","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu động cơ; Công suất động cơ","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ"},{"item":"Công suất động cơ","requirement":"≥ 190 kW hoặc đủ cho công suất Prime theo ISO 8528"}],"status":"unclear","requirement":"Kiểu động cơ: Diesel 4 kỳ; Công suất động cơ: ≥ 190 kW hoặc đủ cho công suất Prime theo ISO 8528"},{"of":"Bộ điều khiển HGM6110N","ask":"Xác nhận có các chức năng: Mất pha; gửi datasheet","item":"Bảo vệ, dừng máy","kind":"model","part":"controller","tier":2,"status":"unclear","requirement":"Bảo vệ quá tải, điện áp thấp/cao, mất pha, nhiệt độ cao"},{"of":"Tổ máy Y200V1-H1","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Nhiên liệu; Tiêu hao nhiên liệu 100% tải","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Nhiên liệu","requirement":"Diesel"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"~35–45 L/h ở 100% tải"}],"status":"unclear","requirement":"Nhiên liệu: Diesel; Tiêu hao nhiên liệu 100% tải: ~35–45 L/h ở 100% tải"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống làm mát động cơ (Két nước) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống khởi động (Đề điện 12 V hoặc 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Lọc gió, lọc dầu, lọc nhiên liệu (Có lọc nhiên liệu); Điều chỉnh điện áp (AVR) (AVR tự động); Điện áp (380/220 V); Số pha (3 pha); Vỏ cách âm (Vỏ cách âm đồng bộ); Bồn nhiên liệu (Bình dầu tích hợp chạy ≥ 6 giờ); Ắc quy (Ắc quy, bộ sạc ắc quy tự động)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Hệ thống làm mát động cơ","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Két nước"},{"item":"Hệ thống khởi động","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Đề điện 12 V hoặc 24 V"},{"item":"Lọc gió, lọc dầu, lọc nhiên liệu","requirement":"Có lọc nhiên liệu"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"AVR tự động"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Số pha","requirement":"3 pha"},{"item":"Vỏ cách âm","requirement":"Vỏ cách âm đồng bộ"},{"item":"Bồn nhiên liệu","requirement":"Bình dầu tích hợp chạy ≥ 6 giờ"},{"item":"Ắc quy","requirement":"Ắc quy, bộ sạc ắc quy tự động"}],"status":"confirm","requirement":"Hệ thống làm mát động cơ: Két nước (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống khởi động: Đề điện 12 V hoặc 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Lọc gió, lọc dầu, lọc nhiên liệu: Có lọc nhiên liệu; Điều chỉnh điện áp (AVR): AVR tự động; Điện áp: 380/220 V; Số pha: 3 pha; Vỏ cách âm: Vỏ cách âm đồng bộ; Bồn nhiên liệu: Bình dầu tích hợp chạy ≥ 6 giờ; Ắc quy: Ắc quy, bộ sạc ắc quy tự động"},{"of":"Tổ máy Y200V1-H1","ask":"Gửi chứng từ / bản cam kết đáp ứng","item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","kind":"document","part":"genset","tier":5,"status":"confirm","requirement":"ISO 9001 hoặc ISO 8528 hoặc tương đương"}],"gaps":["Công suất động cơ, tiêu hao nhiên liệu, khởi động, làm mát","Bảo vệ mất pha phía máy phát","Điện áp 380/220 V, tần số 50 Hz khi đặt hàng"],"rank":3,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"}},"checks":[{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"188 kVA (Prime)","hsmtQuote":"Công suất liên tục (Prime): ≥ 160 kVA","requirement":"Prime ≥ 160 kVA","sourceQuote":"| Y200V1-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D30 | Yuchai (China) | NIANFENG NF274H | Click Here | Download"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"200 kVA (Standby)","hsmtQuote":"Công suất dự phòng (Standby): ≥ 180 kVA","requirement":"Standby ≥ 180 kVA","sourceQuote":"| Y200V1-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D30 | Yuchai (China) | NIANFENG NF274H | Click Here | Download"},{"item":"Hệ số công suất","part":"genset","level":"core","status":"met","offered":"160 kW / 200 kVA = 0,8","hsmtQuote":"Hệ số công suất: cosφ ≥ 0.8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8,"inputs":[{"from":"source","name":"P_kW","value":160},{"from":"source","name":"S_kVA","value":200}],"formula":"pf_from_kw_kva"}],"requirement":"cosφ ≥ 0,8","sourceQuote":"| Y200V1-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D30 | Yuchai (China) | NIANFENG NF274H | Click Here | Download"},{"item":"Tần số","note":"Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.","part":"genset","level":"core","byCode":true,"status":"met","offered":"50 Hz","hsmtQuote":"Điện áp: 380/220V – 50Hz","requirement":"50 Hz","sourceQuote":"Diesel Generator Set (50Hz) - FDK Energy"},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Điện áp: 380/220V – 50Hz","requirement":"380/220 V","sourceQuote":""},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Loại máy: Máy phát điện Diesel, 3 pha","requirement":"3 pha","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"Loại máy: Máy phát điện Diesel, 3 pha","requirement":"Diesel","sourceQuote":""},{"hint":{"line":"| Aspiration | Turbo-charged","where":"thông số theo model YC6A245-D30 (Aspiration = Turbo-charged)","factSrc":{"n":1145,"line":"| Aspiration | Turbo-charged","supplierId":"fdk-energy"}},"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"Loại: Diesel 4 kỳ, tăng áp","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"met","factSrc":{"n":1145,"line":"| Aspiration | Turbo-charged","supplierId":"fdk-energy"},"offered":"Tăng áp","hsmtQuote":"Loại: Diesel 4 kỳ, tăng áp","requirement":"Tăng áp","sourceQuote":"| Aspiration | Turbo-charged"},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"Công suất động cơ: Công suất ≥190 kW","requirement":"≥ 190 kW hoặc đủ cho công suất Prime theo ISO 8528","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống làm mát động cơ","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"Làm mát: Két nước","requirement":"Két nước","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống khởi động","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"Khởi động: khởi động bằng bộ đề điện 12V","requirement":"Đề điện 12 V hoặc 24 V","sourceQuote":""},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"met","factSrc":{"n":1145,"line":"| Speed governor | Electrical","supplierId":"fdk-energy"},"offered":"Điều tốc điện","hsmtQuote":"Có bộ điều tốc tự động","requirement":"Có bộ điều tốc tự động","sourceQuote":"| Speed governor | Electrical"},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"Tiêu hao nhiên liệu (100% tải): ~ 35 – 45","requirement":"~35–45 L/h ở 100% tải","sourceQuote":""},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"Đạt tiêu chuẩn chất lượng ISO 9001 hoặc","requirement":"ISO 9001 hoặc ISO 8528 hoặc tương đương","sourceQuote":""},{"hint":{"line":"| Voltage regulation NL-FL | ≤±1%","where":"thông số theo model NIANFENG NF274H (Voltage regulation NL-FL = ≤±1%)","factSrc":{"n":1145,"line":"| Voltage regulation NL-FL | ≤±1%","supplierId":"fdk-energy"}},"item":"Điều chỉnh điện áp (AVR)","part":"alternator","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Điều chỉnh điện áp: AVR tự động","requirement":"AVR tự động","sourceQuote":""},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Loại: Có vỏ cách âm đồng bộ","requirement":"Vỏ cách âm đồng bộ","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Bình dầu tích hợp: thời gian chạy ≥ 6 giờ","requirement":"Bình dầu tích hợp chạy ≥ 6 giờ","sourceQuote":""},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Bộ sạc ắc quy tự động","requirement":"Ắc quy, bộ sạc ắc quy tự động","sourceQuote":""},{"item":"Lọc gió, lọc dầu, lọc nhiên liệu","part":"engine","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Có lọc nhiên liệu","requirement":"Có lọc nhiên liệu","sourceQuote":""},{"item":"Loại bộ điều khiển","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| HGM6110N/6110NC/6110CAN: Automatic Start Module, it controls generator | to start/stop","supplierId":"smartgen"},"offered":"Tự động khởi động / dừng","hsmtQuote":"Bộ điều khiển tự động","copiedFrom":1,"requirement":"Bộ điều khiển tự động","sourceQuote":"| HGM6110N/6110NC/6110CAN: Automatic Start Module, it controls generator | to start/stop"},{"item":"Đo lường, hiển thị","note":"","part":"controller","level":"core","parts":[{"item":"Điện áp","status":"met","factSrc":{"n":1001,"line":"| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)","supplierId":"smartgen"},"offered":"Điện áp dây Uab, Ubc, Uca","hsmtQuote":"","sourceQuote":"| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)"},{"item":"Dòng điện","status":"met","factSrc":{"n":1001,"line":"| Current | IA, IB, IC","supplierId":"smartgen"},"offered":"Dòng IA, IB, IC","hsmtQuote":"","sourceQuote":"| Current | IA, IB, IC"},{"item":"Tần số","status":"met","factSrc":{"n":1001,"line":"| Frequency | Hz","supplierId":"smartgen"},"offered":"Tần số Hz","hsmtQuote":"","sourceQuote":"| Frequency | Hz"},{"item":"Công suất","status":"met","factSrc":{"n":1001,"line":"Each and total active power kW","supplierId":"smartgen"},"offered":"Công suất tác dụng kW","hsmtQuote":"","sourceQuote":"Each and total active power kW"}],"status":"met","offered":"Đạt 4/4","hsmtQuote":"+ Điện áp, dòng điện, tần số","copiedFrom":1,"requirement":"Hiển thị điện áp, dòng điện, tần số, công suất"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Mất pha.","part":"controller","level":"core","parts":[{"item":"Quá tải","status":"met","factSrc":{"n":1001,"line":"functions of over/under voltage, over/under frequency, over current and over power;","supplierId":"smartgen"},"offered":"Quá dòng, quá công suất","hsmtQuote":"","sourceQuote":"functions of over/under voltage, over/under frequency, over current and over power;"},{"item":"Điện áp thấp","status":"met","factSrc":{"n":1001,"line":"functions of over/under voltage, over/under frequency, over current and over power;","supplierId":"smartgen"},"offered":"Thấp áp máy phát","hsmtQuote":"","sourceQuote":"functions of over/under voltage, over/under frequency, over current and over power;"},{"item":"Điện áp cao","status":"met","factSrc":{"n":1001,"line":"functions of over/under voltage, over/under frequency, over current and over power;","supplierId":"smartgen"},"offered":"Quá áp máy phát","hsmtQuote":"","sourceQuote":"functions of over/under voltage, over/under frequency, over current and over power;"},{"item":"Mất pha","note":"Chỉ thấy mất pha phía lưới, cần xác nhận phía máy phát","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ cao","status":"met","factSrc":{"n":1001,"line":"When the temperature of water/cylinder is higher than set threshold,","supplierId":"smartgen"},"offered":"Dừng máy khi nhiệt độ nước làm mát cao","hsmtQuote":"","sourceQuote":"When the temperature of water/cylinder is higher than set threshold,"}],"status":"unclear","offered":"Đạt 4/5","hsmtQuote":"Chức năng bảo vệ:","copiedFrom":1,"requirement":"Bảo vệ quá tải, điện áp thấp/cao, mất pha, nhiệt độ cao"},{"item":"Kiểu đầu phát (không chổi than, tự kích)","part":"alternator","level":"core","status":"met","factSrc":{"n":1145,"line":"| Exciter type | Single bearing, Brushless,","supplierId":"fdk-energy"},"offered":"Không chổi than","hsmtQuote":"Loại: Không chổi than","copiedFrom":1,"requirement":"Không chổi than","sourceQuote":"| Exciter type | Single bearing, Brushless,"},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"met","factSrc":{"n":1145,"line":"| Insulation grade | H","supplierId":"fdk-energy"},"offered":"Class H","hsmtQuote":"Cấp cách điện: Class H hoặc class C","copiedFrom":1,"requirement":"Class H hoặc C","sourceQuote":"| Insulation grade | H"},{"item":"Ổn định điện áp","part":"alternator","level":"core","status":"met","factSrc":{"n":1145,"line":"| Voltage regulation NL-FL | ≤±1%","supplierId":"fdk-energy"},"offered":"≤ ±1%","hsmtQuote":"Sai số điện áp: ≤ ±1%","copiedFrom":1,"requirement":"Sai số điện áp ≤ ±1%","sourceQuote":"| Voltage regulation NL-FL | ≤±1%"}],"engine":{"src":{"n":108,"kind":"catalog","line":"| Y200V1-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D30 | Yuchai (China) | NIANFENG NF274H | Click Here | Download","supplierId":"fdk-energy"},"make":"Yuchai","model":"YC6A245-D30"},"genset":{"src":{"n":108,"kind":"catalog","line":"| Y200V1-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D30 | Yuchai (China) | NIANFENG NF274H | Click Here | Download","supplierId":"fdk-energy"},"model":"Y200V1-H1"},"comboAsk":[],"suppliers":[{"n":108,"why":"Chào đúng động cơ, đầu phát và bộ điều khiển của cấu hình","line":"| Y200V1-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D30 | Yuchai (China) | NIANFENG NF274H | Click Here | Download","supplierId":"fdk-energy","hasAlternator":true,"hasController":true},{"n":101,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| COM200 | 200kVA | 160kW | 180kVA | 144kW | YC6A245-D30 | 6 | COM200","supplierId":"comappower","hasAlternator":false,"hasController":false},{"n":109,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| TY200 | 200 | 160 | 180 | 144 | YC6A245-D30 | 7.25 | 41.8 | 2450*1000*1680 | 3436*1106*1968","supplierId":"westinpower","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":108,"kind":"catalog","line":"| Y200V1-H1 CONTACT | 200KVA/ 160KW | 188KVA/ 150KW | YC6A245-D30 | Yuchai (China) | NIANFENG NF274H | Click Here | Download","supplierId":"fdk-energy"},"make":"Nianfeng","model":"NIANFENG NF274H"},"controller":{"src":{"n":3002,"kind":"controller","line":"| MTU1100KVA-50Hz-R-2000-12 GET A QUOTE NOW | MTU 16V2000G23 | 1100KVA/880KW 1000KVA/800KW | Hours: 100 Year: 2000 | Siemens MD-840/50 | 400V 50Hz/1500rpm | SmartGen HGM6110N Three Phase | Open Good Used | Details","supplierId":"fdk-energy"},"make":"SmartGen","model":"HGM6110N"}},{"rfq":[{"of":"Động cơ 6CTA8.3-G2","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu động cơ; Công suất động cơ","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ"},{"item":"Công suất động cơ","requirement":"≥ 190 kW hoặc đủ cho công suất Prime theo ISO 8528"}],"status":"unclear","requirement":"Kiểu động cơ: Diesel 4 kỳ; Công suất động cơ: ≥ 190 kW hoặc đủ cho công suất Prime theo ISO 8528"},{"of":"Bộ điều khiển HGM6110N","ask":"Xác nhận có các chức năng: Mất pha; gửi datasheet","item":"Bảo vệ, dừng máy","kind":"model","part":"controller","tier":2,"status":"unclear","requirement":"Bảo vệ quá tải, điện áp thấp/cao, mất pha, nhiệt độ cao"},{"of":"Đầu phát UCI274H","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Ổn định điện áp","kind":"model","part":"alternator","tier":2,"status":"unclear","requirement":"Sai số điện áp ≤ ±1%"},{"of":"Tổ máy CD206V2/H1","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tần số; Nhiên liệu; Tiêu hao nhiên liệu 100% tải","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Tần số","requirement":"50 Hz"},{"item":"Nhiên liệu","requirement":"Diesel"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"~35–45 L/h ở 100% tải"}],"status":"unclear","requirement":"Tần số: 50 Hz; Nhiên liệu: Diesel; Tiêu hao nhiên liệu 100% tải: ~35–45 L/h ở 100% tải"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống làm mát động cơ (Két nước) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống khởi động (Đề điện 12 V hoặc 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Lọc gió, lọc dầu, lọc nhiên liệu (Có lọc nhiên liệu); Điều chỉnh điện áp (AVR) (AVR tự động); Điện áp (380/220 V); Số pha (3 pha); Vỏ cách âm (Vỏ cách âm đồng bộ); Bồn nhiên liệu (Bình dầu tích hợp chạy ≥ 6 giờ); Ắc quy (Ắc quy, bộ sạc ắc quy tự động)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Hệ thống làm mát động cơ","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Két nước"},{"item":"Hệ thống khởi động","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Đề điện 12 V hoặc 24 V"},{"item":"Lọc gió, lọc dầu, lọc nhiên liệu","requirement":"Có lọc nhiên liệu"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"AVR tự động"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Số pha","requirement":"3 pha"},{"item":"Vỏ cách âm","requirement":"Vỏ cách âm đồng bộ"},{"item":"Bồn nhiên liệu","requirement":"Bình dầu tích hợp chạy ≥ 6 giờ"},{"item":"Ắc quy","requirement":"Ắc quy, bộ sạc ắc quy tự động"}],"status":"confirm","requirement":"Hệ thống làm mát động cơ: Két nước (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống khởi động: Đề điện 12 V hoặc 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Lọc gió, lọc dầu, lọc nhiên liệu: Có lọc nhiên liệu; Điều chỉnh điện áp (AVR): AVR tự động; Điện áp: 380/220 V; Số pha: 3 pha; Vỏ cách âm: Vỏ cách âm đồng bộ; Bồn nhiên liệu: Bình dầu tích hợp chạy ≥ 6 giờ; Ắc quy: Ắc quy, bộ sạc ắc quy tự động"},{"of":"Tổ máy CD206V2/H1","ask":"Gửi chứng từ / bản cam kết đáp ứng","item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","kind":"document","part":"genset","tier":5,"status":"confirm","requirement":"ISO 9001 hoặc ISO 8528 hoặc tương đương"}],"won":{"make":2,"model":1,"score":5,"genset":0,"sameInvestor":0},"gaps":["Công suất động cơ, tiêu hao nhiên liệu, khởi động, làm mát","Sai số điện áp đầu phát","Bảo vệ mất pha phía máy phát"],"rank":4,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi.","status":"missing"}},"checks":[{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"188 kVA (Prime)","hsmtQuote":"Công suất liên tục (Prime): ≥ 160 kVA","requirement":"Prime ≥ 160 kVA","sourceQuote":"| CD206V2/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"206 kVA (Standby)","hsmtQuote":"Công suất dự phòng (Standby): ≥ 180 kVA","requirement":"Standby ≥ 180 kVA","sourceQuote":"| CD206V2/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download"},{"item":"Hệ số công suất","part":"genset","level":"core","status":"met","offered":"165 kW / 206 kVA = 0,8","hsmtQuote":"Hệ số công suất: cosφ ≥ 0.8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8009708737864077,"inputs":[{"from":"source","name":"P_kW","value":165},{"from":"source","name":"S_kVA","value":206}],"formula":"pf_from_kw_kva"}],"requirement":"cosφ ≥ 0,8","sourceQuote":"| CD206V2/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download"},{"item":"Tần số","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"Điện áp: 380/220V – 50Hz","requirement":"50 Hz","sourceQuote":""},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Điện áp: 380/220V – 50Hz","requirement":"380/220 V","sourceQuote":""},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Loại máy: Máy phát điện Diesel, 3 pha","requirement":"3 pha","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"Loại máy: Máy phát điện Diesel, 3 pha","requirement":"Diesel","sourceQuote":""},{"hint":{"line":"| Aspiration | Turbo-charged","where":"thông số theo model 6CTA8.3-G2 (Aspiration = Turbo-charged)","factSrc":{"n":1010,"line":"| Aspiration | Turbo-charged","supplierId":"fdk-energy"}},"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"Loại: Diesel 4 kỳ, tăng áp","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"met","factSrc":{"n":1010,"line":"| Aspiration | Turbo-charged","supplierId":"fdk-energy"},"offered":"Tăng áp","hsmtQuote":"Loại: Diesel 4 kỳ, tăng áp","requirement":"Tăng áp","sourceQuote":"| Aspiration | Turbo-charged"},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"Công suất động cơ: Công suất ≥190 kW","requirement":"≥ 190 kW hoặc đủ cho công suất Prime theo ISO 8528","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống làm mát động cơ","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"Làm mát: Két nước","requirement":"Két nước","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống khởi động","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"Khởi động: khởi động bằng bộ đề điện 12V","requirement":"Đề điện 12 V hoặc 24 V","sourceQuote":""},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"met","factSrc":{"n":1028,"line":"| Governor | Electronic speed","supplierId":"aosif"},"offered":"Điều tốc điện tử","hsmtQuote":"Có bộ điều tốc tự động","requirement":"Có bộ điều tốc tự động","sourceQuote":"| Governor | Electronic speed"},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"Tiêu hao nhiên liệu (100% tải): ~ 35 – 45","requirement":"~35–45 L/h ở 100% tải","sourceQuote":""},{"item":"Kiểu đầu phát (không chổi than, tự kích)","part":"alternator","level":"core","status":"met","factSrc":{"n":1011,"line":"| Exciter type | Single bearing, Brushless,","supplierId":"fdk-energy"},"offered":"Không chổi than","hsmtQuote":"Loại: Không chổi than","requirement":"Không chổi than","sourceQuote":"| Exciter type | Single bearing, Brushless,"},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"met","factSrc":{"n":1012,"line":"| INSULATION SYSTEM | CLASS H","supplierId":"stamford-avk-china"},"offered":"Class H","hsmtQuote":"Cấp cách điện: Class H hoặc class C","requirement":"Class H hoặc C","sourceQuote":"| INSULATION SYSTEM | CLASS H"},{"item":"Ổn định điện áp","note":"Các nguồn ghi khác nhau, cần xác nhận","part":"alternator","level":"core","status":"unclear","offered":"±0,5% / ±1,0%","hsmtQuote":"Sai số điện áp: ≤ ±1%","requirement":"Sai số điện áp ≤ ±1%","sourceQuote":""},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"Đạt tiêu chuẩn chất lượng ISO 9001 hoặc","requirement":"ISO 9001 hoặc ISO 8528 hoặc tương đương","sourceQuote":""},{"item":"Điều chỉnh điện áp (AVR)","part":"alternator","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Điều chỉnh điện áp: AVR tự động","requirement":"AVR tự động","sourceQuote":""},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Loại: Có vỏ cách âm đồng bộ","requirement":"Vỏ cách âm đồng bộ","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Bình dầu tích hợp: thời gian chạy ≥ 6 giờ","requirement":"Bình dầu tích hợp chạy ≥ 6 giờ","sourceQuote":""},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Bộ sạc ắc quy tự động","requirement":"Ắc quy, bộ sạc ắc quy tự động","sourceQuote":""},{"item":"Lọc gió, lọc dầu, lọc nhiên liệu","part":"engine","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Có lọc nhiên liệu","requirement":"Có lọc nhiên liệu","sourceQuote":""},{"item":"Loại bộ điều khiển","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| HGM6110N/6110NC/6110CAN: Automatic Start Module, it controls generator | to start/stop","supplierId":"smartgen"},"offered":"Tự động khởi động / dừng","hsmtQuote":"Bộ điều khiển tự động","copiedFrom":1,"requirement":"Bộ điều khiển tự động","sourceQuote":"| HGM6110N/6110NC/6110CAN: Automatic Start Module, it controls generator | to start/stop"},{"item":"Đo lường, hiển thị","note":"","part":"controller","level":"core","parts":[{"item":"Điện áp","status":"met","factSrc":{"n":1001,"line":"| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)","supplierId":"smartgen"},"offered":"Điện áp dây Uab, Ubc, Uca","hsmtQuote":"","sourceQuote":"| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)"},{"item":"Dòng điện","status":"met","factSrc":{"n":1001,"line":"| Current | IA, IB, IC","supplierId":"smartgen"},"offered":"Dòng IA, IB, IC","hsmtQuote":"","sourceQuote":"| Current | IA, IB, IC"},{"item":"Tần số","status":"met","factSrc":{"n":1001,"line":"| Frequency | Hz","supplierId":"smartgen"},"offered":"Tần số Hz","hsmtQuote":"","sourceQuote":"| Frequency | Hz"},{"item":"Công suất","status":"met","factSrc":{"n":1001,"line":"Each and total active power kW","supplierId":"smartgen"},"offered":"Công suất tác dụng kW","hsmtQuote":"","sourceQuote":"Each and total active power kW"}],"status":"met","offered":"Đạt 4/4","hsmtQuote":"+ Điện áp, dòng điện, tần số","copiedFrom":1,"requirement":"Hiển thị điện áp, dòng điện, tần số, công suất"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Mất pha.","part":"controller","level":"core","parts":[{"item":"Quá tải","status":"met","factSrc":{"n":1001,"line":"functions of over/under voltage, over/under frequency, over current and over power;","supplierId":"smartgen"},"offered":"Quá dòng, quá công suất","hsmtQuote":"","sourceQuote":"functions of over/under voltage, over/under frequency, over current and over power;"},{"item":"Điện áp thấp","status":"met","factSrc":{"n":1001,"line":"functions of over/under voltage, over/under frequency, over current and over power;","supplierId":"smartgen"},"offered":"Thấp áp máy phát","hsmtQuote":"","sourceQuote":"functions of over/under voltage, over/under frequency, over current and over power;"},{"item":"Điện áp cao","status":"met","factSrc":{"n":1001,"line":"functions of over/under voltage, over/under frequency, over current and over power;","supplierId":"smartgen"},"offered":"Quá áp máy phát","hsmtQuote":"","sourceQuote":"functions of over/under voltage, over/under frequency, over current and over power;"},{"item":"Mất pha","note":"Chỉ thấy mất pha phía lưới, cần xác nhận phía máy phát","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ cao","status":"met","factSrc":{"n":1001,"line":"When the temperature of water/cylinder is higher than set threshold,","supplierId":"smartgen"},"offered":"Dừng máy khi nhiệt độ nước làm mát cao","hsmtQuote":"","sourceQuote":"When the temperature of water/cylinder is higher than set threshold,"}],"status":"unclear","offered":"Đạt 4/5","hsmtQuote":"Chức năng bảo vệ:","copiedFrom":1,"requirement":"Bảo vệ quá tải, điện áp thấp/cao, mất pha, nhiệt độ cao"}],"engine":{"src":{"n":102,"kind":"catalog","line":"| CD206V2/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download","supplierId":"fdk-energy"},"make":"Cummins","model":"6CTA8.3-G2"},"genset":{"src":{"n":102,"kind":"catalog","line":"| CD206V2/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download","supplierId":"fdk-energy"},"model":"CD206V2/H1"},"comboAsk":[],"suppliers":[{"n":102,"why":"Chào đúng động cơ, đầu phát và bộ điều khiển của cấu hình","line":"| CD206V2/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download","supplierId":"fdk-energy","hasAlternator":true,"hasController":true},{"n":104,"why":"Chào đúng động cơ, đầu phát cùng dòng Stamford","line":"| UC180GF | 144 | 180 | 6CTA8.3-G2 | Cummins | 163 | 6.L | 114×135 | 8.27 | 33.6 | UCI 274G | 2300x850x1400 | 1400","supplierId":"uleengen","hasAlternator":false,"hasController":false},{"n":108,"why":"Chào đúng động cơ, đầu phát khác","line":"| GFS-C145Ⅰ | 145 | 181 | 161 | 201 | 6CTA8.3-G2 | 163KW | EL 274G | 145.6KW | Smartgen 6120 | Detail","supplierId":"eastern-lion-fuan","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":102,"kind":"catalog","line":"| CD206V2/H1 CONTACT | 206KVA/ 165KW | 188KVA/ 150KW | 6CTA8.3-G2 | Cummins (China Dongfeng) | Stamford UCI274H | Click Here | Download","supplierId":"fdk-energy"},"make":"Stamford","model":"UCI274H"},"controller":{"src":{"n":3002,"kind":"controller","line":"| MTU1100KVA-50Hz-R-2000-12 GET A QUOTE NOW | MTU 16V2000G23 | 1100KVA/880KW 1000KVA/800KW | Hours: 100 Year: 2000 | Siemens MD-840/50 | 400V 50Hz/1500rpm | SmartGen HGM6110N Three Phase | Open Good Used | Details","supplierId":"fdk-energy"},"make":"SmartGen","model":"HGM6110N"}},{"rfq":[{"of":"Động cơ WP6D167E200","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu động cơ; Nạp khí (tăng áp, làm mát khí nạp); Công suất động cơ","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Tăng áp"},{"item":"Công suất động cơ","requirement":"≥ 190 kW hoặc đủ cho công suất Prime theo ISO 8528"}],"status":"unclear","requirement":"Kiểu động cơ: Diesel 4 kỳ; Nạp khí (tăng áp, làm mát khí nạp): Tăng áp; Công suất động cơ: ≥ 190 kW hoặc đủ cho công suất Prime theo ISO 8528"},{"of":"Bộ điều khiển HGM6120N","ask":"Xác nhận có các chức năng: Mất pha; gửi datasheet","item":"Bảo vệ, dừng máy","kind":"model","part":"controller","tier":2,"status":"unclear","requirement":"Bảo vệ quá tải, điện áp thấp/cao, mất pha, nhiệt độ cao"},{"of":"Đầu phát JET274G","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Cấp cách điện; Ổn định điện áp","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Cấp cách điện","requirement":"Class H hoặc C"},{"item":"Ổn định điện áp","requirement":"Sai số điện áp ≤ ±1%"}],"status":"unclear","requirement":"Cấp cách điện: Class H hoặc C; Ổn định điện áp: Sai số điện áp ≤ ±1%"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống làm mát động cơ (Két nước) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống khởi động (Đề điện 12 V hoặc 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Lọc gió, lọc dầu, lọc nhiên liệu (Có lọc nhiên liệu); Điều chỉnh điện áp (AVR) (AVR tự động); Điện áp (380/220 V); Số pha (3 pha); Vỏ cách âm (Vỏ cách âm đồng bộ); Bồn nhiên liệu (Bình dầu tích hợp chạy ≥ 6 giờ); Ắc quy (Ắc quy, bộ sạc ắc quy tự động)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Hệ thống làm mát động cơ","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Két nước"},{"item":"Hệ thống khởi động","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Đề điện 12 V hoặc 24 V"},{"item":"Lọc gió, lọc dầu, lọc nhiên liệu","requirement":"Có lọc nhiên liệu"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"AVR tự động"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Số pha","requirement":"3 pha"},{"item":"Vỏ cách âm","requirement":"Vỏ cách âm đồng bộ"},{"item":"Bồn nhiên liệu","requirement":"Bình dầu tích hợp chạy ≥ 6 giờ"},{"item":"Ắc quy","requirement":"Ắc quy, bộ sạc ắc quy tự động"}],"status":"confirm","requirement":"Hệ thống làm mát động cơ: Két nước (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống khởi động: Đề điện 12 V hoặc 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Lọc gió, lọc dầu, lọc nhiên liệu: Có lọc nhiên liệu; Điều chỉnh điện áp (AVR): AVR tự động; Điện áp: 380/220 V; Số pha: 3 pha; Vỏ cách âm: Vỏ cách âm đồng bộ; Bồn nhiên liệu: Bình dầu tích hợp chạy ≥ 6 giờ; Ắc quy: Ắc quy, bộ sạc ắc quy tự động"},{"of":"Tổ máy WP-188","ask":"Gửi chứng từ / bản cam kết đáp ứng","item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","kind":"document","part":"genset","tier":5,"status":"confirm","requirement":"ISO 9001 hoặc ISO 8528 hoặc tương đương"}],"gaps":["Cấp cách điện, sai số điện áp đầu phát","Điện áp 380/220 V","Bảo vệ mất pha phía máy phát","Tăng áp, khởi động, làm mát"],"rank":5,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"}},"checks":[{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"170 kVA (Prime)","hsmtQuote":"Công suất liên tục (Prime): ≥ 160 kVA","requirement":"Prime ≥ 160 kVA","sourceQuote":"| WP-188 | 188 | 150 | 170 | 136 | WP6D167E200 | 6L | Electronic | 105*130 | 6.75 | 36.7 | JET274G"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"188 kVA (Standby)","hsmtQuote":"Công suất dự phòng (Standby): ≥ 180 kVA","requirement":"Standby ≥ 180 kVA","sourceQuote":"| WP-188 | 188 | 150 | 170 | 136 | WP6D167E200 | 6L | Electronic | 105*130 | 6.75 | 36.7 | JET274G"},{"item":"Hệ số công suất","part":"genset","level":"core","status":"met","offered":"136 kW / 170 kVA = 0,8","hsmtQuote":"Hệ số công suất: cosφ ≥ 0.8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8,"inputs":[{"from":"source","name":"P_kW","value":136},{"from":"source","name":"S_kVA","value":170}],"formula":"pf_from_kw_kva"}],"requirement":"cosφ ≥ 0,8","sourceQuote":"| WP-188 | 188 | 150 | 170 | 136 | WP6D167E200 | 6L | Electronic | 105*130 | 6.75 | 36.7 | JET274G"},{"item":"Tần số","part":"genset","level":"core","status":"met","offered":"50 Hz","hsmtQuote":"Điện áp: 380/220V – 50Hz","requirement":"50 Hz","sourceQuote":"| Model | 400V / 50Hz / 1500RPM | WEICHAI Diesel Engine | Brushless Alternator | Standby output | Prime Output | Model | No. of Cylinder | Governor | Bore×Stroke | Displacement | Fuel cons. | KVA | KW | KVA | KW | | (MM) | (L) | （ L/h ）"},{"item":"Điện áp","note":"Khác 380/220 V, cần xác nhận khi đặt hàng","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"400 V","hsmtQuote":"Điện áp: 380/220V – 50Hz","requirement":"380/220 V","sourceQuote":"| Model | 400V / 50Hz / 1500RPM | WEICHAI Diesel Engine | Brushless Alternator | Standby output | Prime Output | Model | No. of Cylinder | Governor | Bore×Stroke | Displacement | Fuel cons. | KVA | KW | KVA | KW | | (MM) | (L) | （ L/h ）"},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Loại máy: Máy phát điện Diesel, 3 pha","requirement":"3 pha","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"met","offered":"Diesel","hsmtQuote":"Loại máy: Máy phát điện Diesel, 3 pha","requirement":"Diesel","sourceQuote":"| Model | 400V / 50Hz / 1500RPM | WEICHAI Diesel Engine | Brushless Alternator | Standby output | Prime Output | Model | No. of Cylinder | Governor | Bore×Stroke | Displacement | Fuel cons. | KVA | KW | KVA | KW | | (MM) | (L) | （ L/h ）"},{"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"Loại: Diesel 4 kỳ, tăng áp","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"Loại: Diesel 4 kỳ, tăng áp","requirement":"Tăng áp","sourceQuote":""},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"Công suất động cơ: Công suất ≥190 kW","requirement":"≥ 190 kW hoặc đủ cho công suất Prime theo ISO 8528","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống làm mát động cơ","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"Làm mát: Két nước","requirement":"Két nước","sourceQuote":""},{"was":"unclear","why":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","item":"Hệ thống khởi động","note":"Code ghi: nguồn của cấu hình không ghi điểm này; ắc quy, bộ sạc, két nước và quạt do nhà lắp ráp chọn theo đơn hàng (Khoa 11/11).","part":"engine","rule":"khoi-dong-lam-mat","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"","hsmtQuote":"Khởi động: khởi động bằng bộ đề điện 12V","requirement":"Đề điện 12 V hoặc 24 V","sourceQuote":""},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"met","offered":"Điều tốc điện tử","hsmtQuote":"Có bộ điều tốc tự động","requirement":"Có bộ điều tốc tự động","sourceQuote":"| WP-188 | 188 | 150 | 170 | 136 | WP6D167E200 | 6L | Electronic | 105*130 | 6.75 | 36.7 | JET274G"},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"met","offered":"36,7 L/h","hsmtQuote":"Tiêu hao nhiên liệu (100% tải): ~ 35 – 45","requirement":"~35–45 L/h ở 100% tải","sourceQuote":"| WP-188 | 188 | 150 | 170 | 136 | WP6D167E200 | 6L | Electronic | 105*130 | 6.75 | 36.7 | JET274G"},{"item":"Kiểu đầu phát (không chổi than, tự kích)","part":"alternator","level":"core","status":"met","offered":"Không chổi than","hsmtQuote":"Loại: Không chổi than","requirement":"Không chổi than","sourceQuote":"| Model | 400V / 50Hz / 1500RPM | WEICHAI Diesel Engine | Brushless Alternator | Standby output | Prime Output | Model | No. of Cylinder | Governor | Bore×Stroke | Displacement | Fuel cons. | KVA | KW | KVA | KW | | (MM) | (L) | （ L/h ）"},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"Cấp cách điện: Class H hoặc class C","requirement":"Class H hoặc C","sourceQuote":""},{"item":"Ổn định điện áp","part":"alternator","level":"core","status":"unclear","offered":"","hsmtQuote":"Sai số điện áp: ≤ ±1%","requirement":"Sai số điện áp ≤ ±1%","sourceQuote":""},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"Đạt tiêu chuẩn chất lượng ISO 9001 hoặc","requirement":"ISO 9001 hoặc ISO 8528 hoặc tương đương","sourceQuote":""},{"item":"Điều chỉnh điện áp (AVR)","part":"alternator","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Điều chỉnh điện áp: AVR tự động","requirement":"AVR tự động","sourceQuote":""},{"item":"Loại bộ điều khiển","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| monitoring and mains/generator automatic switching control (AMF), especially | suitable for","supplierId":"smartgen"},"offered":"Tự động, có chức năng AMF","hsmtQuote":"Bộ điều khiển tự động","requirement":"Bộ điều khiển tự động","sourceQuote":"| monitoring and mains/generator automatic switching control (AMF), especially | suitable for"},{"item":"Đo lường, hiển thị","note":"","part":"controller","level":"core","parts":[{"item":"Điện áp","status":"met","factSrc":{"n":1001,"line":"| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)","supplierId":"smartgen"},"offered":"Điện áp dây Uab, Ubc, Uca","hsmtQuote":"","sourceQuote":"| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)"},{"item":"Dòng điện","status":"met","factSrc":{"n":1001,"line":"| Current | IA, IB, IC","supplierId":"smartgen"},"offered":"Dòng IA, IB, IC","hsmtQuote":"","sourceQuote":"| Current | IA, IB, IC"},{"item":"Tần số","status":"met","factSrc":{"n":1001,"line":"| Frequency | Hz","supplierId":"smartgen"},"offered":"Tần số Hz","hsmtQuote":"","sourceQuote":"| Frequency | Hz"},{"item":"Công suất","status":"met","factSrc":{"n":1001,"line":"Each and total active power kW","supplierId":"smartgen"},"offered":"Công suất tác dụng kW","hsmtQuote":"","sourceQuote":"Each and total active power kW"}],"status":"met","offered":"Đạt 4/4","hsmtQuote":"+ Điện áp, dòng điện, tần số","requirement":"Hiển thị điện áp, dòng điện, tần số, công suất"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Mất pha.","part":"controller","level":"core","parts":[{"item":"Quá tải","status":"met","factSrc":{"n":1001,"line":"functions of over/under voltage, over/under frequency, over current and over power;","supplierId":"smartgen"},"offered":"Quá dòng, quá công suất","hsmtQuote":"","sourceQuote":"functions of over/under voltage, over/under frequency, over current and over power;"},{"item":"Điện áp thấp","status":"met","factSrc":{"n":1001,"line":"functions of over/under voltage, over/under frequency, over current and over power;","supplierId":"smartgen"},"offered":"Thấp áp máy phát","hsmtQuote":"","sourceQuote":"functions of over/under voltage, over/under frequency, over current and over power;"},{"item":"Điện áp cao","status":"met","factSrc":{"n":1001,"line":"functions of over/under voltage, over/under frequency, over current and over power;","supplierId":"smartgen"},"offered":"Quá áp máy phát","hsmtQuote":"","sourceQuote":"functions of over/under voltage, over/under frequency, over current and over power;"},{"item":"Mất pha","note":"Chỉ thấy mất pha phía lưới, cần xác nhận phía máy phát","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ cao","status":"met","factSrc":{"n":1001,"line":"When the temperature of water/cylinder is higher than set threshold,","supplierId":"smartgen"},"offered":"Dừng máy khi nhiệt độ nước làm mát cao","hsmtQuote":"","sourceQuote":"When the temperature of water/cylinder is higher than set threshold,"}],"status":"unclear","offered":"Đạt 4/5","hsmtQuote":"Chức năng bảo vệ:","requirement":"Bảo vệ quá tải, điện áp thấp/cao, mất pha, nhiệt độ cao"},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Loại: Có vỏ cách âm đồng bộ","requirement":"Vỏ cách âm đồng bộ","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Bình dầu tích hợp: thời gian chạy ≥ 6 giờ","requirement":"Bình dầu tích hợp chạy ≥ 6 giờ","sourceQuote":""},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Bộ sạc ắc quy tự động","requirement":"Ắc quy, bộ sạc ắc quy tự động","sourceQuote":""},{"item":"Lọc gió, lọc dầu, lọc nhiên liệu","part":"engine","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Có lọc nhiên liệu","requirement":"Có lọc nhiên liệu","sourceQuote":""}],"engine":{"src":{"n":113,"kind":"catalog","line":"| WP-188 | 188 | 150 | 170 | 136 | WP6D167E200 | 6L | Electronic | 105*130 | 6.75 | 36.7 | JET274G","supplierId":"jet-power"},"make":"Weichai","model":"WP6D167E200"},"genset":{"src":{"n":113,"kind":"catalog","line":"| WP-188 | 188 | 150 | 170 | 136 | WP6D167E200 | 6L | Electronic | 105*130 | 6.75 | 36.7 | JET274G","supplierId":"jet-power"},"model":"WP-188"},"comboAsk":[],"suppliers":[{"n":113,"why":"Chào đúng động cơ, đầu phát và bộ điều khiển của cấu hình","line":"| WP-188 | 188 | 150 | 170 | 136 | WP6D167E200 | 6L | Electronic | 105*130 | 6.75 | 36.7 | JET274G","supplierId":"jet-power","hasAlternator":true,"hasController":true},{"n":126,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| LG136WP | 187 | 150 | 170 | 136 | WP6D167E200 | OP2850*1040*1580 | AT3888*1350*1950 | Download","supplierId":"longkai-power","hasAlternator":false,"hasController":false},{"n":5001,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| KCW-175GF | 140 | 175 | 150 | 188 | WP6D167E200 |","supplierId":"kaichen-jiangsu","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":113,"kind":"catalog","line":"| WP-188 | 188 | 150 | 170 | 136 | WP6D167E200 | 6L | Electronic | 105*130 | 6.75 | 36.7 | JET274G","supplierId":"jet-power"},"make":"","model":"JET274G"},"controller":{"src":{"n":101,"kind":"controller","line":"• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.","supplierId":"jet-power"},"make":"SmartGen","model":"HGM6120N"}},{"rfq":[{"of":"Động cơ 1106A-70TAG3","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu động cơ; Công suất động cơ; Bộ điều tốc","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ"},{"item":"Công suất động cơ","requirement":"≥ 190 kW hoặc đủ cho công suất Prime theo ISO 8528"},{"item":"Bộ điều tốc","requirement":"Có bộ điều tốc tự động"}],"status":"unclear","requirement":"Kiểu động cơ: Diesel 4 kỳ; Công suất động cơ: ≥ 190 kW hoặc đủ cho công suất Prime theo ISO 8528; Bộ điều tốc: Có bộ điều tốc tự động"},{"of":"Bộ điều khiển HGM6120N","ask":"Xác nhận có các chức năng: Mất pha; gửi datasheet","item":"Bảo vệ, dừng máy","kind":"model","part":"controller","tier":2,"status":"unclear","requirement":"Bảo vệ quá tải, điện áp thấp/cao, mất pha, nhiệt độ cao"},{"of":"Tổ máy TG200P","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Nhiên liệu; Tiêu hao nhiên liệu 100% tải","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Nhiên liệu","requirement":"Diesel"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"~35–45 L/h ở 100% tải"}],"status":"unclear","requirement":"Nhiên liệu: Diesel; Tiêu hao nhiên liệu 100% tải: ~35–45 L/h ở 100% tải"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Lọc gió, lọc dầu, lọc nhiên liệu (Có lọc nhiên liệu); Điều chỉnh điện áp (AVR) (AVR tự động); Số pha (3 pha); Vỏ cách âm (Vỏ cách âm đồng bộ); Bồn nhiên liệu (Bình dầu tích hợp chạy ≥ 6 giờ); Ắc quy (Ắc quy, bộ sạc ắc quy tự động)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Lọc gió, lọc dầu, lọc nhiên liệu","requirement":"Có lọc nhiên liệu"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"AVR tự động"},{"item":"Số pha","requirement":"3 pha"},{"item":"Vỏ cách âm","requirement":"Vỏ cách âm đồng bộ"},{"item":"Bồn nhiên liệu","requirement":"Bình dầu tích hợp chạy ≥ 6 giờ"},{"item":"Ắc quy","requirement":"Ắc quy, bộ sạc ắc quy tự động"}],"status":"confirm","requirement":"Lọc gió, lọc dầu, lọc nhiên liệu: Có lọc nhiên liệu; Điều chỉnh điện áp (AVR): AVR tự động; Số pha: 3 pha; Vỏ cách âm: Vỏ cách âm đồng bộ; Bồn nhiên liệu: Bình dầu tích hợp chạy ≥ 6 giờ; Ắc quy: Ắc quy, bộ sạc ắc quy tự động"},{"of":"Tổ máy TG200P","ask":"Gửi chứng từ / bản cam kết đáp ứng","item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","kind":"document","part":"genset","tier":5,"status":"confirm","requirement":"ISO 9001 hoặc ISO 8528 hoặc tương đương"}],"won":{"make":3,"model":0,"score":3,"genset":0,"sameInvestor":0},"gaps":["Công suất động cơ dưới 190 kW","Điều tốc cơ khí","Tiêu hao nhiên liệu L/h ở 100% tải","Bảo vệ mất pha phía máy phát"],"rank":6,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi.","status":"missing"}},"checks":[{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"180 kVA (Prime)","hsmtQuote":"Công suất liên tục (Prime): ≥ 160 kVA","requirement":"Prime ≥ 160 kVA","sourceQuote":"| Prime Power | 180KVA/144KW"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"200 kVA (Standby)","hsmtQuote":"Công suất dự phòng (Standby): ≥ 180 kVA","requirement":"Standby ≥ 180 kVA","sourceQuote":"| Standby Power | 200KVA/160KW"},{"item":"Hệ số công suất","part":"genset","level":"core","status":"met","offered":"0,8","hsmtQuote":"Hệ số công suất: cosφ ≥ 0.8","requirement":"cosφ ≥ 0,8","sourceQuote":"| Power Factor (COS&cent;) | 0.8 (lagging)"},{"item":"Tần số","part":"genset","level":"core","status":"met","offered":"50 Hz","hsmtQuote":"Điện áp: 380/220V – 50Hz","requirement":"50 Hz","sourceQuote":"| Rated Frequency (Hz) | 50"},{"item":"Điện áp","part":"genset","level":"core","status":"met","offered":"380 V","hsmtQuote":"Điện áp: 380/220V – 50Hz","requirement":"380/220 V","sourceQuote":"| Rated Voltage (V) | 380"},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Loại máy: Máy phát điện Diesel, 3 pha","requirement":"3 pha","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"","hsmtQuote":"Loại máy: Máy phát điện Diesel, 3 pha","requirement":"Diesel","sourceQuote":""},{"hint":{"line":"| Aspiration | Turbo charged","where":"thông số theo model 1106A-70TAG3 (Aspiration = Turbo charged)","factSrc":{"n":1089,"line":"| Aspiration | Turbo charged","supplierId":"fdk-energy"}},"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"","hsmtQuote":"Loại: Diesel 4 kỳ, tăng áp","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"met","factSrc":{"n":1089,"line":"| Aspiration | Turbo charged","supplierId":"fdk-energy"},"offered":"Tăng áp","hsmtQuote":"Loại: Diesel 4 kỳ, tăng áp","requirement":"Tăng áp","sourceQuote":"| Aspiration | Turbo charged"},{"item":"Công suất động cơ","note":"Dưới 190 kW; cần xác nhận đủ cho công suất Prime theo ISO 8528","part":"engine","level":"core","status":"unclear","offered":"179,8 kW","hsmtQuote":"Công suất động cơ: Công suất ≥190 kW","requirement":"≥ 190 kW hoặc đủ cho công suất Prime theo ISO 8528","sourceQuote":"| Engine Power(KW) | 179.8"},{"item":"Hệ thống làm mát động cơ","part":"engine","level":"core","status":"met","factSrc":{"n":1021,"line":"| Cooling Method | WATER","supplierId":"genlitec"},"offered":"Làm mát bằng nước","hsmtQuote":"Làm mát: Két nước","requirement":"Két nước","sourceQuote":"| Cooling Method | WATER"},{"item":"Hệ thống khởi động","part":"engine","level":"core","status":"met","offered":"Đề điện 24 V DC","hsmtQuote":"Khởi động: khởi động bằng bộ đề điện 12V","requirement":"Đề điện 12 V hoặc 24 V","sourceQuote":"| Starting Method | DC 24V Electrical Starting"},{"hint":{"line":"| Governing Type | MECHANICAL","where":"thông số theo model 1106A-70TAG3 (Governing Type = MECHANICAL)","factSrc":{"n":1021,"line":"| Governing Type | MECHANICAL","supplierId":"genlitec"}},"item":"Bộ điều tốc","note":"Điều tốc cơ khí, cần xác nhận đáp ứng điều tốc tự động","part":"engine","level":"core","status":"unclear","factSrc":{"n":1021,"line":"| Governing Type | MECHANICAL","supplierId":"genlitec"},"offered":"Điều tốc cơ khí","hsmtQuote":"Có bộ điều tốc tự động","requirement":"Có bộ điều tốc tự động","sourceQuote":"| Governing Type | MECHANICAL"},{"item":"Tiêu hao nhiên liệu 100% tải","note":"Chỉ có suất tiêu hao g/kWh, cần xác nhận L/h ở 100% tải","part":"genset","level":"core","status":"unclear","offered":"206,9 g/kWh","hsmtQuote":"Tiêu hao nhiên liệu (100% tải): ~ 35 – 45","requirement":"~35–45 L/h ở 100% tải","sourceQuote":"| Fuel Consumption (g/kw.h) | 206.9"},{"item":"Ổn định điện áp","part":"alternator","level":"core","status":"met","offered":"1,00%","hsmtQuote":"Sai số điện áp: ≤ ±1%","requirement":"Sai số điện áp ≤ ±1%","sourceQuote":"| Voltage Regulation, Steady State | 1.00%"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"","hsmtQuote":"Đạt tiêu chuẩn chất lượng ISO 9001 hoặc","requirement":"ISO 9001 hoặc ISO 8528 hoặc tương đương","sourceQuote":""},{"item":"Điều chỉnh điện áp (AVR)","part":"alternator","level":"core","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Điều chỉnh điện áp: AVR tự động","requirement":"AVR tự động","sourceQuote":""},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Loại: Có vỏ cách âm đồng bộ","requirement":"Vỏ cách âm đồng bộ","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Bình dầu tích hợp: thời gian chạy ≥ 6 giờ","requirement":"Bình dầu tích hợp chạy ≥ 6 giờ","sourceQuote":""},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Bộ sạc ắc quy tự động","requirement":"Ắc quy, bộ sạc ắc quy tự động","sourceQuote":""},{"item":"Lọc gió, lọc dầu, lọc nhiên liệu","part":"engine","level":"option","status":"confirm","confirm":"order","offered":"","hsmtQuote":"Có lọc nhiên liệu","requirement":"Có lọc nhiên liệu","sourceQuote":""},{"item":"Loại bộ điều khiển","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| monitoring and mains/generator automatic switching control (AMF), especially | suitable for","supplierId":"smartgen"},"offered":"Tự động, có chức năng AMF","hsmtQuote":"Bộ điều khiển tự động","copiedFrom":3,"requirement":"Bộ điều khiển tự động","sourceQuote":"| monitoring and mains/generator automatic switching control (AMF), especially | suitable for"},{"item":"Đo lường, hiển thị","note":"","part":"controller","level":"core","parts":[{"item":"Điện áp","status":"met","factSrc":{"n":1001,"line":"| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)","supplierId":"smartgen"},"offered":"Điện áp dây Uab, Ubc, Uca","hsmtQuote":"","sourceQuote":"| Line voltage (Uab, Ubc, and Uca) | Line voltage (Uab, Ubc, and Uca)"},{"item":"Dòng điện","status":"met","factSrc":{"n":1001,"line":"| Current | IA, IB, IC","supplierId":"smartgen"},"offered":"Dòng IA, IB, IC","hsmtQuote":"","sourceQuote":"| Current | IA, IB, IC"},{"item":"Tần số","status":"met","factSrc":{"n":1001,"line":"| Frequency | Hz","supplierId":"smartgen"},"offered":"Tần số Hz","hsmtQuote":"","sourceQuote":"| Frequency | Hz"},{"item":"Công suất","status":"met","factSrc":{"n":1001,"line":"Each and total active power kW","supplierId":"smartgen"},"offered":"Công suất tác dụng kW","hsmtQuote":"","sourceQuote":"Each and total active power kW"}],"status":"met","offered":"Đạt 4/4","hsmtQuote":"+ Điện áp, dòng điện, tần số","copiedFrom":3,"requirement":"Hiển thị điện áp, dòng điện, tần số, công suất"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Mất pha.","part":"controller","level":"core","parts":[{"item":"Quá tải","status":"met","factSrc":{"n":1001,"line":"functions of over/under voltage, over/under frequency, over current and over power;","supplierId":"smartgen"},"offered":"Quá dòng, quá công suất","hsmtQuote":"","sourceQuote":"functions of over/under voltage, over/under frequency, over current and over power;"},{"item":"Điện áp thấp","status":"met","factSrc":{"n":1001,"line":"functions of over/under voltage, over/under frequency, over current and over power;","supplierId":"smartgen"},"offered":"Thấp áp máy phát","hsmtQuote":"","sourceQuote":"functions of over/under voltage, over/under frequency, over current and over power;"},{"item":"Điện áp cao","status":"met","factSrc":{"n":1001,"line":"functions of over/under voltage, over/under frequency, over current and over power;","supplierId":"smartgen"},"offered":"Quá áp máy phát","hsmtQuote":"","sourceQuote":"functions of over/under voltage, over/under frequency, over current and over power;"},{"item":"Mất pha","note":"Chỉ thấy mất pha phía lưới, cần xác nhận phía máy phát","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ cao","status":"met","factSrc":{"n":1001,"line":"When the temperature of water/cylinder is higher than set threshold,","supplierId":"smartgen"},"offered":"Dừng máy khi nhiệt độ nước làm mát cao","hsmtQuote":"","sourceQuote":"When the temperature of water/cylinder is higher than set threshold,"}],"status":"unclear","offered":"Đạt 4/5","hsmtQuote":"Chức năng bảo vệ:","copiedFrom":3,"requirement":"Bảo vệ quá tải, điện áp thấp/cao, mất pha, nhiệt độ cao"},{"item":"Kiểu đầu phát (không chổi than, tự kích)","part":"alternator","level":"core","status":"met","factSrc":{"n":1089,"line":"| Exciter type | Single bearing, Brushless,","supplierId":"fdk-energy"},"offered":"Không chổi than","hsmtQuote":"Loại: Không chổi than","copiedFrom":4,"requirement":"Không chổi than","sourceQuote":"| Exciter type | Single bearing, Brushless,"},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"met","factSrc":{"n":1016,"line":"| Insulation Class | H","supplierId":"gb-power"},"offered":"Class H","hsmtQuote":"Cấp cách điện: Class H hoặc class C","copiedFrom":4,"requirement":"Class H hoặc C","sourceQuote":"| Insulation Class | H"}],"engine":{"src":{"n":117,"kind":"catalog","line":"| Engine Model | 1106A-70TAG3","supplierId":"tecgen-fujian"},"make":"Perkins","model":"1106A-70TAG3"},"genset":{"src":{"n":117,"kind":"catalog","line":"| Genset Model | TG200P","supplierId":"tecgen-fujian"},"model":"TG200P"},"comboAsk":[],"suppliers":[{"n":117,"why":"Chào đúng động cơ, đầu phát và bộ điều khiển của cấu hình","line":"| Engine Model | 1106A-70TAG3","supplierId":"tecgen-fujian","hasAlternator":false,"hasController":true},{"n":129,"why":"Chào đúng động cơ, đầu phát và bộ điều khiển của cấu hình","line":"| P-200 | 200 | 160 | 180 | 144 | 1106A-70TAG3 | 6L | 105 x 135 | 7.01 | 41.6 | UCI274G | 2500*850*1400 | 1595 | 3100*1100*1700 | 2625","supplierId":"jet-power","hasAlternator":true,"hasController":true},{"n":104,"why":"Chào đúng động cơ và đầu phát","line":"| UP180GF | 144 | 180 | 1106A-70TAG3 | Perkins | 158 | 6.L | 105×135 | 7.01 | 33.7 | UCI274G | 2345x810x1365 | 1300","supplierId":"uleengen","hasAlternator":true,"hasController":false}],"alternator":{"src":{"n":117,"kind":"catalog","line":"| Alternator Model | UCI274G","supplierId":"tecgen-fujian"},"make":"Stamford","model":"UCI274G"},"controller":{"src":{"n":102,"kind":"controller","line":"| Control System | Brand | Smartgen | Model | HGM6120N","supplierId":"tecgen-fujian"},"make":"SmartGen","model":"HGM6120N"}}],"reqHash":"016f0e2753f871ad","summary":"Gợi ý 6 cấu hình đạt Prime ≥ 160 kVA / Standby ≥ 180 kVA từ nhà cung cấp Trung Quốc: động cơ Yuchai, Weichai, Perkins, Cummins với bộ điều khiển SmartGen tự động. Cấu hình Perkins 1106A-70TAG4 có nhiều thông số đáp ứng có nguồn nhất.","requirements":[{"code":"standards","item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","kind":"document","part":"genset","level":"core","quote":"Đạt tiêu chuẩn chất lượng ISO 9001 hoặc","requirement":"ISO 9001 hoặc ISO 8528 hoặc tương đương"},{"code":"fuel","item":"Nhiên liệu","kind":"model","part":"genset","level":"core","quote":"Loại máy: Máy phát điện Diesel, 3 pha","requirement":"Diesel"},{"code":"phases","item":"Số pha","kind":"order","part":"genset","level":"core","quote":"Loại máy: Máy phát điện Diesel, 3 pha","requirement":"3 pha"},{"code":"voltage","item":"Điện áp","kind":"order","part":"genset","level":"core","quote":"Điện áp: 380/220V – 50Hz","requirement":"380/220 V"},{"code":"frequency","item":"Tần số","kind":"model","part":"genset","level":"core","quote":"Điện áp: 380/220V – 50Hz","requirement":"50 Hz"},{"code":"power_prime","item":"Công suất liên tục","kind":"model","part":"genset","level":"core","quote":"Công suất liên tục (Prime): ≥ 160 kVA","requirement":"Prime ≥ 160 kVA"},{"code":"power_standby","item":"Công suất dự phòng","kind":"model","part":"genset","level":"core","quote":"Công suất dự phòng (Standby): ≥ 180 kVA","requirement":"Standby ≥ 180 kVA"},{"code":"power_factor","item":"Hệ số công suất","kind":"model","part":"genset","level":"core","quote":"Hệ số công suất: cosφ ≥ 0.8","requirement":"cosφ ≥ 0,8"},{"code":"engine_type","item":"Kiểu động cơ","kind":"model","part":"engine","level":"core","quote":"Loại: Diesel 4 kỳ, tăng áp","requirement":"Diesel 4 kỳ"},{"code":"aspiration","item":"Nạp khí (tăng áp, làm mát khí nạp)","kind":"model","part":"engine","level":"core","quote":"Loại: Diesel 4 kỳ, tăng áp","requirement":"Tăng áp"},{"code":"engine_power","item":"Công suất động cơ","kind":"model","part":"engine","level":"core","quote":"Công suất động cơ: Công suất ≥190 kW","requirement":"≥ 190 kW hoặc đủ cho công suất Prime theo ISO 8528"},{"code":"cooling","item":"Hệ thống làm mát động cơ","kind":"model","part":"engine","level":"core","quote":"Làm mát: Két nước","requirement":"Két nước"},{"code":"starting","item":"Hệ thống khởi động","kind":"model","part":"engine","level":"core","quote":"Khởi động: khởi động bằng bộ đề điện 12V","requirement":"Đề điện 12 V hoặc 24 V"},{"code":"governor","item":"Bộ điều tốc","kind":"model","part":"engine","level":"core","quote":"Có bộ điều tốc tự động","requirement":"Có bộ điều tốc tự động"},{"code":"fuel_consumption","item":"Tiêu hao nhiên liệu 100% tải","kind":"model","part":"genset","level":"core","quote":"Tiêu hao nhiên liệu (100% tải): ~ 35 – 45","requirement":"~35–45 L/h ở 100% tải"},{"code":"alt_type","item":"Kiểu đầu phát (không chổi than, tự kích)","kind":"model","part":"alternator","level":"core","quote":"Loại: Không chổi than","requirement":"Không chổi than"},{"code":"alt_insulation","item":"Cấp cách điện","kind":"model","part":"alternator","level":"core","quote":"Cấp cách điện: Class H hoặc class C","requirement":"Class H hoặc C"},{"code":"alt_avr","item":"Điều chỉnh điện áp (AVR)","kind":"order","part":"alternator","level":"core","quote":"Điều chỉnh điện áp: AVR tự động","requirement":"AVR tự động"},{"code":"alt_vreg","item":"Ổn định điện áp","kind":"model","part":"alternator","level":"core","quote":"Sai số điện áp: ≤ ±1%","requirement":"Sai số điện áp ≤ ±1%"},{"code":"ctl_type","item":"Loại bộ điều khiển","kind":"model","part":"controller","level":"core","quote":"Bộ điều khiển tự động","requirement":"Bộ điều khiển tự động"},{"code":"ctl_measure","item":"Đo lường, hiển thị","kind":"model","part":"controller","level":"core","parts":[{"item":"Điện áp"},{"item":"Dòng điện"},{"item":"Tần số"},{"item":"Công suất"}],"quote":"+ Điện áp, dòng điện, tần số","requirement":"Hiển thị điện áp, dòng điện, tần số, công suất"},{"code":"ctl_protection","item":"Bảo vệ, dừng máy","kind":"model","part":"controller","level":"core","parts":[{"item":"Quá tải"},{"item":"Điện áp thấp"},{"item":"Điện áp cao"},{"item":"Mất pha"},{"item":"Nhiệt độ cao"}],"quote":"Chức năng bảo vệ:","requirement":"Bảo vệ quá tải, điện áp thấp/cao, mất pha, nhiệt độ cao"},{"code":"canopy","item":"Vỏ cách âm","kind":"order","part":"genset","level":"option","quote":"Loại: Có vỏ cách âm đồng bộ","requirement":"Vỏ cách âm đồng bộ"},{"code":"fuel_tank","item":"Bồn nhiên liệu","kind":"order","part":"genset","level":"option","quote":"Bình dầu tích hợp: thời gian chạy ≥ 6 giờ","requirement":"Bình dầu tích hợp chạy ≥ 6 giờ"},{"code":"battery","item":"Ắc quy","kind":"order","part":"genset","level":"option","quote":"Bộ sạc ắc quy tự động","requirement":"Ắc quy, bộ sạc ắc quy tự động"},{"code":"air_filter","item":"Lọc gió, lọc dầu, lọc nhiên liệu","kind":"order","part":"engine","level":"option","quote":"Có lọc nhiên liệu","requirement":"Có lọc nhiên liệu"}]}}},"IB2600592658":{"u":"2026-10-30T08:27:50.932+00:00","d":{"at":"2026-10-30T08:27:49.767Z","result":{"notes":["Trong danh mục, dòng duy nhất ghép QSZ13-G3 với đầu phát Leroy Somer là jet-power C-523 (TAL-A473-A) thuộc bảng 480V/60Hz nên không đề xuất; các dòng QSZ13-G3 50 Hz khác dùng đầu phát Stamford hoặc hãng khác, trái hãng Leroy Somer HSMT nêu.","Datasheet Wintpower WT-C550 (web/5.txt) ghi QSZ13-G3 với Leroy Somer TAL-A47-C, PRP 500 / ESP 550 kVA, 50 Hz — model đầu phát khác TAL-A473-C."],"configs":[{"gaps":["Xác nhận Depco cung cấp DPK-DC-550 với đúng đầu phát Leroy Somer TAL-A473-C (trang liệt kê 6 phương án).","Xác nhận động cơ do Dongfeng Cummins (DCEC) sản xuất tại Trung Quốc và tổ máy xuất xứ Trung Quốc, có CE.","Xác nhận đấu nối 3 pha 4 dây, điện áp 220/380V.","Trang ghi bồn nhiên liệu 850 L, chạy 8 h; HSMT yêu cầu bồn đáy 900L — cần xác nhận.","Bộ điều khiển DSE 7320 MKII, vỏ và kích thước ~4365×1650×2465 mm cần xác nhận riêng."],"rank":1,"checks":[{"item":"Công suất liên tục (prime)","note":"","part":"genset","status":"met","offered":"Prime 400 kW / 500 kVA","hsmtQuote":"Công suất LIÊN TỤC: 500 kVA","requirement":"500 kVA","sourceQuote":"| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA"},{"item":"Công suất dự phòng (standby)","note":"","part":"genset","status":"met","offered":"Standby 440 kW / 550 kVA","hsmtQuote":"Công suất DỰ PHÒNG: 513 kVA - 550kVA","requirement":"513–550 kVA","sourceQuote":"| Prime output | 400kW/500kVA | Standby output | 440kW/550kVA"},{"item":"Điện áp","note":"Trang chỉ ghi 380V, không ghi 230/440V.","part":"genset","status":"met","offered":"380 V","hsmtQuote":"Điện áp: 220/380V (230/440V)","requirement":"220/380V (230/440V)","sourceQuote":"| Phase | 3 | Rated voltage | 380V"},{"item":"Số pha","note":"Trang không ghi 4 dây.","part":"genset","status":"unclear","offered":"3 pha; số dây ra tổ máy không ghi","hsmtQuote":"3 pha - 4 dây, tần số 50 Hz","requirement":"3 pha - 4 dây","sourceQuote":"| Phase | 3 | Rated voltage | 380V"},{"item":"Tần số","note":"","part":"genset","status":"met","offered":"50 Hz, 1500 v/p","hsmtQuote":"3 pha - 4 dây, tần số 50 Hz","requirement":"50 Hz","sourceQuote":"| Frequency (Hz) | 50 | Speed ( rpm ) | 1500"},{"item":"Xuất xứ tổ máy","note":"Chỉ là địa chỉ hãng.","part":"genset","status":"unclear","offered":"Hãng Depco đặt tại Ninh Đức, Phúc Kiến, Trung Quốc; trang không ghi xuất xứ sản phẩm","hsmtQuote":"Xuất xứ: Trung Quốc","requirement":"Trung Quốc","sourceQuote":"NO.83 GONGYE ROAD LOUJIANG DISTRICT NINGDE CITY FUJIAN PROVINCE CHINA"},{"item":"Tiêu chuẩn CE","note":"","part":"genset","status":"unclear","offered":"Trang không nêu CE","hsmtQuote":"Đáp ứng tiêu chuẩn Châu Âu (CE Certificate)","requirement":"Có CE","sourceQuote":""},{"item":"Model động cơ","note":"","part":"engine","status":"met","offered":"QSZ13-G3","hsmtQuote":"Động cơ: Hiệu Dongfeng Cummins/ QSZ13G3","requirement":"QSZ13G3","sourceQuote":"| Model | QSZ13-G3 | Fuel | Diesel"},{"item":"Hãng / nơi sản xuất động cơ","note":"","part":"engine","status":"unclear","offered":"Hãng CUMMINS; không ghi Dongfeng hay nơi sản xuất","hsmtQuote":"Động cơ: Hiệu Dongfeng Cummins/ QSZ13G3 là liên doanh của Cummins (USA) sản xuất tại Trung Quốc","requirement":"Dongfeng Cummins, sản xuất tại Trung Quốc","sourceQuote":"| Details Engine | Brand | CUMMINS"},{"item":"Hãng đầu phát","note":"Phải chọn đúng phương án Leroy Somer.","part":"alternator","status":"met","offered":"Leroy Somer là một trong các hãng đầu phát tùy chọn","hsmtQuote":"Đầu phát: Hiệu Leroy Somer – Pháp Leroy Somer/ TAL-A473-C","requirement":"Leroy Somer","sourceQuote":"| Details Alternator | Brand | Depco, Stamford, Leroy Somer, Mecc Alte"},{"item":"Model đầu phát","note":"Một trong 6 model tùy chọn.","part":"alternator","status":"met","offered":"TAL-A473-C nằm trong danh sách model tùy chọn","hsmtQuote":"Leroy Somer/ TAL-A473-C sản xuất tại Trung Quốc","requirement":"TAL-A473-C","sourceQuote":"| Model | DPC354D/ S5L1D-D4/ HCI544D/ LSA 47.2 M7/ TAL-A473-C/ ECO40 3S4B"},{"item":"Nơi sản xuất đầu phát","note":"","part":"alternator","status":"unclear","offered":"Trang không ghi nơi sản xuất đầu phát","hsmtQuote":"Leroy Somer/ TAL-A473-C sản xuất tại Trung Quốc","requirement":"Trung Quốc","sourceQuote":""}],"engine":{"src":{"url":"https://www.depcogenerator.com/cummins-qsz13-g3-ranges-550-kva-diesel-generator_p252.html","file":"web/6.txt","kind":"internet","quote":"| Model | QSZ13-G3 | Fuel | Diesel"},"make":"Cummins","model":"QSZ13-G3"},"genset":{"src":{"url":"https://www.depcogenerator.com/cummins-qsz13-g3-ranges-550-kva-diesel-generator_p252.html","file":"web/6.txt","kind":"internet","quote":"| Details Generator Set | GenSet Model | DPK-DC-550 | Type | Silent"},"model":"DPK-DC-550"},"suppliers":[{"n":2001,"why":"Trang sản phẩm của Depco (genset_oem, độ tin cậy medium trong hệ thống) ghi DPK-DC-550 động cơ QSZ13-G3, prime 500 kVA, đầu phát tùy chọn gồm TAL-A473-C.","line":"| Model | DPC354D/ S5L1D-D4/ HCI544D/ LSA 47.2 M7/ TAL-A473-C/ ECO40 3S4B","supplierId":"depco-power","hasAlternator":true}],"alternator":{"src":{"url":"https://www.depcogenerator.com/cummins-qsz13-g3-ranges-550-kva-diesel-generator_p252.html","file":"web/6.txt","kind":"internet","quote":"| Model | DPC354D/ S5L1D-D4/ HCI544D/ LSA 47.2 M7/ TAL-A473-C/ ECO40 3S4B"},"make":"Leroy Somer","model":"TAL-A473-C"}}],"summary":"Danh mục không có tổ máy 50 Hz nào ghép động cơ QSZ13-G3 với đầu phát Leroy Somer; trên internet, trang Depco DPK-DC-550 (QSZ13-G3, PRP 500 kVA / ESP 550 kVA, 50 Hz) liệt kê TAL-A473-C trong các đầu phát tùy chọn.","catalogAdded":[{"pr":"https://github.com/khoanguyenminh6868/GenSet-Pro/pull/144","name":"Fujian Depco Power Generation Co., Ltd.","isNew":false,"tables":1,"supplierId":"depco-power"}],"requirements":[{"item":"Công suất liên tục (prime)","quote":"Công suất LIÊN TỤC: 500 kVA","requirement":"500 kVA"},{"item":"Công suất dự phòng (standby)","quote":"Công suất DỰ PHÒNG: 513 kVA - 550kVA","requirement":"513–550 kVA"},{"item":"Điện áp","quote":"Điện áp: 220/380V (230/440V)","requirement":"220/380V (230/440V)"},{"item":"Số pha","quote":"3 pha - 4 dây, tần số 50 Hz","requirement":"3 pha - 4 dây"},{"item":"Tần số","quote":"3 pha - 4 dây, tần số 50 Hz","requirement":"50 Hz"},{"item":"Xuất xứ tổ máy","quote":"Xuất xứ: Trung Quốc","requirement":"Trung Quốc"},{"item":"Tiêu chuẩn CE","quote":"Đáp ứng tiêu chuẩn Châu Âu (CE Certificate)","requirement":"Có CE"},{"item":"Model động cơ","quote":"Động cơ: Hiệu Dongfeng Cummins/ QSZ13G3","requirement":"QSZ13G3"},{"item":"Hãng / nơi sản xuất động cơ","quote":"Động cơ: Hiệu Dongfeng Cummins/ QSZ13G3 là liên doanh của Cummins (USA) sản xuất tại Trung Quốc","requirement":"Dongfeng Cummins, sản xuất tại Trung Quốc"},{"item":"Hãng đầu phát","quote":"Đầu phát: Hiệu Leroy Somer – Pháp Leroy Somer/ TAL-A473-C","requirement":"Leroy Somer"},{"item":"Model đầu phát","quote":"Leroy Somer/ TAL-A473-C sản xuất tại Trung Quốc","requirement":"TAL-A473-C"},{"item":"Nơi sản xuất đầu phát","quote":"Leroy Somer/ TAL-A473-C sản xuất tại Trung Quốc","requirement":"Trung Quốc"}]}}},"IB2600592684":{"u":"2026-11-12T05:56:22.1+00:00","d":{"at":"2026-11-12T05:56:20.377Z","result":{"sizes":[{"cap":{"unit":"kVA","value":30},"kva":30,"qty":null,"label":"30 kVA","quote":"Tổ 30kVA: Prime Power 30KVA/24KW","result":{"combo":{"site":null,"loadStep":null,"loadTypes":[{"type":"excitation","label":"Kích từ PMG / AREP","quote":"+ Model: TAL-A473-C (kích từ AREP)"}],"overloadEsp":null},"notes":["HSMT cho chào hàng tương đương: hãng, model khác tham chiếu được để chưa rõ, nhà thầu phải lập bảng so sánh chứng minh tương đương hoặc tốt hơn.","Chỉ gợi ý nhà cung cấp đặt tại Trung Quốc vì HSMT không đòi xuất xứ G7 / G20.","HSMT không đòi xuất xứ G7 / G20: chỉ gợi ý nhà cung cấp đặt tại Trung Quốc có động cơ, đầu phát, bộ điều khiển phù hợp (Khoa, 2026-11-10)."],"configs":[{"rfq":[{"of":"Tổ máy CD33/H1","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Công suất dự phòng","kind":"model","part":"genset","tier":0,"status":"unclear","requirement":"Standby 33 kVA / 26,4 kW"},{"of":"Bộ điều khiển DSE7320","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model bộ điều khiển","kind":"model","part":"controller","tier":1,"status":"unclear","requirement":"DSE6120 hoặc tương đương"},{"of":"Đầu phát S0L2-P1","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng đầu phát","kind":"model","part":"alternator","tier":1,"status":"unclear","requirement":"LEROY SOMER hoặc tương đương"},{"of":"Đầu phát S0L2-P1","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model đầu phát","kind":"model","part":"alternator","tier":1,"status":"unclear","requirement":"TAL-A42-E hoặc tương đương"},{"of":"Tổ máy CD33/H1","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"Trung Quốc"},{"of":"Tổ máy CD33/H1","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng sản xuất tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"FORTUGEN hoặc tương đương"},{"of":"Tổ máy CD33/H1","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"FG-C33LS hoặc tương đương"},{"of":"Động cơ 4B3.9-G12","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Nạp khí (tăng áp, làm mát khí nạp); Dung tích dầu bôi trơn; Dung tích nước làm mát; Hệ thống khởi động","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Công suất động cơ","requirement":"Prime 27 kW, Standby 30 kW"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Tăng áp turbo"},{"item":"Dung tích dầu bôi trơn","requirement":"10,9 L"},{"item":"Dung tích nước làm mát","requirement":"7,2 L (chỉ động cơ)"},{"item":"Hệ thống khởi động","requirement":"Khởi động điện DC 24 V"}],"status":"unclear","requirement":"Công suất động cơ: Prime 27 kW, Standby 30 kW; Kiểu động cơ: Diesel 4 kỳ; Nạp khí (tăng áp, làm mát khí nạp): Tăng áp turbo; Dung tích dầu bôi trơn: 10,9 L; Dung tích nước làm mát: 7,2 L (chỉ động cơ); Hệ thống khởi động: Khởi động điện DC 24 V"},{"of":"Đầu phát S0L2-P1","ask":"Xác nhận kiểu kích từ của đầu phát chào (PMG / AREP hay tự kích), gửi datasheet","item":"Loại tải: Kích từ PMG / AREP","kind":"model","part":"alternator","tier":2,"status":"unclear","requirement":"Kích từ AREP"},{"of":"Đầu phát S0L2-P1","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kích từ đầu phát (PMG / AREP); Số cực đầu phát; Dây quấn đầu phát; Công suất đầu phát","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Kích từ AREP"},{"item":"Số cực đầu phát","requirement":"4 cực"},{"item":"Dây quấn đầu phát","requirement":"6 dây đầu ra"},{"item":"Công suất đầu phát","requirement":"30 kVA tại 400 V, cấp H / tăng nhiệt 125°C"}],"status":"unclear","requirement":"Kích từ đầu phát (PMG / AREP): Kích từ AREP; Số cực đầu phát: 4 cực; Dây quấn đầu phát: 6 dây đầu ra; Công suất đầu phát: 30 kVA tại 400 V, cấp H / tăng nhiệt 125°C"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Điện áp (230/400 V); Số pha (3 pha); Áp-tô-mát / MCCB đầu ra (MCCB 3P-63A); Bồn nhiên liệu (Bồn dầu dưới chân đế, đủ 8 giờ); Vỏ cách âm (Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan); Kích thước (2.250 × 950 × 1.250 mm) — HSMT ghi số cố định; Khối lượng (1.100 kg) — HSMT ghi số cố định","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Điện áp","requirement":"230/400 V"},{"item":"Số pha","requirement":"3 pha"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB 3P-63A"},{"item":"Bồn nhiên liệu","requirement":"Bồn dầu dưới chân đế, đủ 8 giờ"},{"item":"Vỏ cách âm","requirement":"Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan"},{"item":"Kích thước","note":"HSMT ghi số cố định","requirement":"2.250 × 950 × 1.250 mm"},{"item":"Khối lượng","note":"HSMT ghi số cố định","requirement":"1.100 kg"}],"status":"confirm","requirement":"Điện áp: 230/400 V; Số pha: 3 pha; Áp-tô-mát / MCCB đầu ra: MCCB 3P-63A; Bồn nhiên liệu: Bồn dầu dưới chân đế, đủ 8 giờ; Vỏ cách âm: Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan; Kích thước: 2.250 × 950 × 1.250 mm (HSMT ghi số cố định); Khối lượng: 1.100 kg (HSMT ghi số cố định)"}],"gaps":["Đầu phát Stamford thay Leroy Somer: cần bảng so sánh, kích từ AREP","Công suất standby theo kW","Đời bộ điều khiển DSE7320 (MKII)","Tăng áp, dầu bôi trơn, nước làm mát, vỏ, bồn dầu, kích thước","Xác nhận đời bộ điều khiển: DSE7320 hay DSE7320 MKII."],"rank":1,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"}},"checks":[{"item":"Xuất xứ tổ máy","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Xuất xứ: Trung Quốc","requirement":"Trung Quốc","sourceQuote":""},{"item":"Hãng sản xuất tổ máy","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Nhãn hiệu: FORTUGEN","requirement":"FORTUGEN hoặc tương đương","sourceQuote":""},{"item":"Model tổ máy","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Model máy phát điện: FG-C33LS","requirement":"FG-C33LS hoặc tương đương","sourceQuote":""},{"item":"Công suất liên tục","note":"","part":"genset","level":"core","status":"met","offered":"30 kVA / 24 kW (prime)","hsmtQuote":"Prime Power: 30KVA/24KW","requirement":"Prime 30 kVA / 24 kW","sourceQuote":"| CD33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |"},{"item":"Công suất dự phòng","note":"Đạt 33 kVA nhưng 26 kW thấp hơn 26,4 kW, cần xác nhận","part":"genset","level":"core","status":"unclear","offered":"33 kVA / 26 kW (standby)","hsmtQuote":"Standby Power: 33KVA/26.4KW","requirement":"Standby 33 kVA / 26,4 kW","sourceQuote":"| CD33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |"},{"item":"Điện áp","note":"","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"230V/400V","requirement":"230/400 V","sourceQuote":""},{"item":"Số pha","note":"","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"3-Phase","requirement":"3 pha","sourceQuote":""},{"item":"Tần số","note":"Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.","part":"genset","level":"core","byCode":true,"status":"met","offered":"50 Hz","hsmtQuote":"3-Phase, 50Hz","requirement":"50 Hz","sourceQuote":"Diesel Generator Set (50Hz) - FDK Energy"},{"was":"unclear","item":"Hệ số công suất","note":"Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.","part":"genset","level":"core","byCode":true,"status":"met","offered":"cosφ = 24 kW / 30 kVA = 0,8 (Prime)","hsmtQuote":"PF=0.8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8,"inputs":[{"from":"source","name":"P_kW","value":24},{"from":"source","name":"S_kVA","value":30}],"formula":"pf_from_kw_kva"}],"requirement":"cosφ 0,8","sourceQuote":"| CD33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |"},{"item":"Hãng động cơ","note":"","part":"engine","level":"core","status":"met","offered":"Cummins (Dongfeng)","hsmtQuote":"Nhà sản xuất: Dongfeng Cummins","requirement":"Dongfeng Cummins hoặc tương đương","sourceQuote":"Cummins (China Dongfeng)"},{"item":"Model động cơ","note":"","part":"engine","level":"core","status":"met","offered":"4B3.9-G12","hsmtQuote":"Model: 4B3.9-G12","requirement":"4B3.9-G12 hoặc tương đương","sourceQuote":"| CD33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |"},{"item":"Công suất động cơ","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Prime Power: 27kw /36HP","requirement":"Prime 27 kW, Standby 30 kW","sourceQuote":""},{"item":"Kiểu động cơ","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Kiểu động cơ: Diesel, 4 kỳ","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"turbo tăng áp","requirement":"Tăng áp turbo","sourceQuote":""},{"item":"Số xi lanh","note":"","part":"engine","level":"core","status":"met","factSrc":{"n":1005,"line":"| No. of cylinder | 4","supplierId":"aosif"},"offered":"4 xi lanh","hsmtQuote":"4 xilanh thẳng hàng","requirement":"4 xi lanh thẳng hàng","sourceQuote":"| No. of cylinder | 4"},{"item":"Dung tích xi lanh","note":"","part":"engine","level":"core","status":"met","factSrc":{"n":1005,"line":"| Displacement | 3.9L","supplierId":"aosif"},"offered":"3,9 L","hsmtQuote":"Dung tích xi lanh: 3.9L","requirement":"3,9 L","sourceQuote":"| Displacement | 3.9L"},{"item":"Dung tích dầu bôi trơn","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Dung tích dầu bôi trơn: 10,9L","requirement":"10,9 L","sourceQuote":""},{"item":"Dung tích nước làm mát","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Dung tích nước làm mát (chỉ động cơ): 7,2L","requirement":"7,2 L (chỉ động cơ)","sourceQuote":""},{"item":"Hệ thống khởi động","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Điện áp của mô tơ khởi động: DC24V","requirement":"Khởi động điện DC 24 V","sourceQuote":""},{"item":"Hãng đầu phát","note":"Khác hãng tham chiếu, cần chứng minh tương đương","part":"alternator","level":"core","status":"unclear","offered":"Stamford","hsmtQuote":"Nhà sản xuất: LEROY SOMER","requirement":"LEROY SOMER hoặc tương đương","sourceQuote":"Stamford S0L2-P1"},{"item":"Model đầu phát","note":"Khác model tham chiếu, cần chứng minh tương đương","part":"alternator","level":"core","status":"unclear","offered":"S0L2-P1","hsmtQuote":"Model: TAL-A42-E","requirement":"TAL-A42-E hoặc tương đương","sourceQuote":"Stamford S0L2-P1"},{"hint":{"line":"| Exciter type | Single bearing, Brushless,","where":"thông số theo model S0L2-P1 (Exciter type = Single bearing, Brushless,)","factSrc":{"n":1081,"line":"| Exciter type | Single bearing, Brushless,","supplierId":"fdk-energy"}},"item":"Kích từ đầu phát (PMG / AREP)","note":"Cần xác nhận có kích từ AREP / PMG","part":"alternator","level":"core","status":"unclear","factSrc":{"n":1081,"line":"| Exciter type | Single bearing, Brushless,","supplierId":"fdk-energy"},"offered":"Không chổi than, chưa rõ AREP","hsmtQuote":"kích từ AREP","requirement":"Kích từ AREP","sourceQuote":"| Exciter type | Single bearing, Brushless,"},{"item":"Số cực đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Số cực: 4","requirement":"4 cực","sourceQuote":""},{"item":"Dây quấn đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Số dây dẫn: 6","requirement":"6 dây đầu ra","sourceQuote":""},{"item":"Công suất đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"125°C): 30kVA","requirement":"30 kVA tại 400 V, cấp H / tăng nhiệt 125°C","sourceQuote":""},{"item":"Cấp cách điện","note":"","part":"alternator","level":"core","status":"met","factSrc":{"n":1081,"line":"| Insulation grade | H","supplierId":"fdk-energy"},"offered":"Cấp H","hsmtQuote":"IP23, Class H","requirement":"Cấp H","sourceQuote":"| Insulation grade | H"},{"item":"Cấp bảo vệ đầu phát (IP)","note":"","part":"alternator","level":"core","status":"met","factSrc":{"n":1081,"line":"| Protection grade | IP23","supplierId":"fdk-energy"},"offered":"IP23","hsmtQuote":"PF=0.8, IP23","requirement":"IP23","sourceQuote":"| Protection grade | IP23"},{"item":"Hãng bộ điều khiển","note":"","part":"controller","level":"core","status":"met","offered":"Deep Sea","hsmtQuote":"Nhà sản xuất: DEEPSEA","requirement":"DEEPSEA hoặc tương đương","sourceQuote":"DSE7320 Three Phase"},{"item":"Model bộ điều khiển","note":"Khác model tham chiếu (dòng cao hơn), cần bảng so sánh","part":"controller","level":"core","status":"unclear","offered":"DSE7320","hsmtQuote":"Model: DSE6120","requirement":"DSE6120 hoặc tương đương","sourceQuote":"DSE7320 Three Phase"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"","part":"controller","level":"core","parts":[{"item":"Điều khiển","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự khởi động / dừng, chuyển tải (AMF)","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","requirement":"Đầy đủ chức năng điều khiển"},{"item":"Bảo vệ, dừng máy","note":"","part":"controller","level":"core","parts":[{"item":"Bảo vệ","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | 3 phase generator and mains (utility) sensing with protection","supplierId":"deep-sea-electronics"},"offered":"Bảo vệ máy phát, lưới và động cơ","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | 3 phase generator and mains (utility) sensing with protection"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","requirement":"Đầy đủ chức năng bảo vệ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"","part":"controller","level":"core","parts":[{"item":"Cảnh báo","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"single, diesel or gas, gen-set applications. Monitoring an extensive number of engine parameters, the modules will display warnings, shutdown and","supplierId":"deep-sea-electronics"},"offered":"Hiển thị cảnh báo, dừng sự cố","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"single, diesel or gas, gen-set applications. Monitoring an extensive number of engine parameters, the modules will display warnings, shutdown and"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","requirement":"Đầy đủ chức năng cảnh báo"},{"item":"Áp-tô-mát / MCCB đầu ra","note":"","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Tủ đóng cắt đầu cực: MCCB 3P-63A","requirement":"MCCB 3P-63A","sourceQuote":""},{"item":"Bồn nhiên liệu","note":"","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Dung tích bồn dầu dưới chân đế máy: 08h","requirement":"Bồn dầu dưới chân đế, đủ 8 giờ","sourceQuote":""},{"item":"Vỏ cách âm","note":"","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Vỏ giảm âm: Vỏ giảm âm nhập khẩu đồng bộ cùng tổ MPĐ, vỏ","requirement":"Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan","sourceQuote":""},{"was":"unclear","why":"HSMT ghi số cố định","item":"Kích thước","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11). HSMT ghi kích thước là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Kích thước tủ (L x W x H): (2.250 x 950 x 1.250)mm","requirement":"2.250 × 950 × 1.250 mm","sourceQuote":""},{"was":"unclear","why":"HSMT ghi số cố định","item":"Khối lượng","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11). HSMT ghi khối lượng là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Khối lượng: 1.100kg","requirement":"1.100 kg","sourceQuote":""},{"item":"Bộ điều tốc","note":"","part":"engine","level":"core","status":"met","factSrc":{"n":1005,"line":"| Governor | Electronic speed","supplierId":"aosif"},"offered":"Điều tốc điện tử","hsmtQuote":"Bộ điều tốc: điện tử","copiedFrom":1,"requirement":"Điều tốc điện tử","sourceQuote":"| Governor | Electronic speed"},{"item":"Đường kính × hành trình piston","note":"","part":"engine","level":"core","status":"met","factSrc":{"n":1005,"line":"| Bore x Stroke | 102x120mm","supplierId":"aosif"},"offered":"102 × 120 mm","hsmtQuote":"Đường kính x hành trình: (102 x 120)mm","copiedFrom":1,"requirement":"102 × 120 mm","sourceQuote":"| Bore x Stroke | 102x120mm"},{"item":"Tỷ số nén","note":"","part":"engine","level":"core","status":"met","factSrc":{"n":1005,"line":"| Compression ratio | 18.0:1","supplierId":"aosif"},"offered":"18,0:1","hsmtQuote":"Tỷ số nén: 18.0:1","copiedFrom":1,"requirement":"18,0:1","sourceQuote":"| Compression ratio | 18.0:1"}],"engine":{"src":{"n":108,"kind":"catalog","line":"| CD33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |","supplierId":"fdk-energy"},"make":"Cummins","model":"4B3.9-G12"},"genset":{"src":{"n":108,"kind":"catalog","line":"| CD33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |","supplierId":"fdk-energy"},"model":"CD33/H1"},"comboAsk":[{"ask":"Xác nhận kiểu kích từ của đầu phát chào (PMG / AREP hay tự kích), gửi datasheet","item":"Loại tải: Kích từ PMG / AREP","kind":"model","part":"alternator","quote":"+ Model: TAL-A473-C (kích từ AREP)","status":"unclear","requirement":"Kích từ AREP"}],"suppliers":[{"n":108,"why":"Chào đúng động cơ, đầu phát và bộ điều khiển của cấu hình","line":"| CD33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |","supplierId":"fdk-energy","hasAlternator":true,"hasController":true},{"n":110,"why":"Chào đúng động cơ với đầu phát Stamford khác model","line":"| LGCS-34 | 25 | 31 | 28 | 34 | 4B3.9-G12 | S1L2-J1 | WHI184G | 1750*800*1350 | 750 | 2280*950*1510 | 1100 | download","supplierId":"long-gen","hasAlternator":false,"hasController":false},{"n":101,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| MC33C | 33 | 26 | 30 | 24 | 4B3.9-G12 | CN | 7.4 | 4L | 3.9 | E","supplierId":"mecca-power","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":108,"kind":"catalog","line":"| CD33/H1 CONTACT | 33KVA/ 26KW | 30KVA/ 24KW | 4B3.9-G12 | Cummins (China Dongfeng) | Stamford S0L2-P1 | Click Here |","supplierId":"fdk-energy"},"make":"Stamford","model":"S0L2-P1"},"controller":{"src":{"n":3001,"kind":"controller","line":"| CMS1375KVA-50Hz-R-2018-175 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details","supplierId":"fdk-energy"},"make":"Deep Sea","model":"DSE7320"}},{"rfq":[{"of":"Động cơ 4B3.9-G12","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng động cơ","kind":"model","part":"engine","tier":1,"status":"unclear","requirement":"Dongfeng Cummins hoặc tương đương"},{"of":"Đầu phát","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng đầu phát","kind":"model","part":"alternator","tier":1,"status":"unclear","requirement":"LEROY SOMER hoặc tương đương"},{"of":"Đầu phát","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model đầu phát","kind":"model","part":"alternator","tier":1,"status":"unclear","requirement":"TAL-A42-E hoặc tương đương"},{"of":"Tổ máy AC34","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"Trung Quốc"},{"of":"Tổ máy AC34","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng sản xuất tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"FORTUGEN hoặc tương đương"},{"of":"Tổ máy AC34","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"FG-C33LS hoặc tương đương"},{"of":"Động cơ 4B3.9-G12","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Nạp khí (tăng áp, làm mát khí nạp); Dung tích dầu bôi trơn; Dung tích nước làm mát; Hệ thống khởi động","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Công suất động cơ","requirement":"Prime 27 kW, Standby 30 kW"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Tăng áp turbo"},{"item":"Dung tích dầu bôi trơn","requirement":"10,9 L"},{"item":"Dung tích nước làm mát","requirement":"7,2 L (chỉ động cơ)"},{"item":"Hệ thống khởi động","requirement":"Khởi động điện DC 24 V"}],"status":"unclear","requirement":"Công suất động cơ: Prime 27 kW, Standby 30 kW; Kiểu động cơ: Diesel 4 kỳ; Nạp khí (tăng áp, làm mát khí nạp): Tăng áp turbo; Dung tích dầu bôi trơn: 10,9 L; Dung tích nước làm mát: 7,2 L (chỉ động cơ); Hệ thống khởi động: Khởi động điện DC 24 V"},{"of":"Đầu phát","ask":"Xác nhận kiểu kích từ của đầu phát chào (PMG / AREP hay tự kích), gửi datasheet","item":"Loại tải: Kích từ PMG / AREP","kind":"model","part":"alternator","tier":2,"status":"unclear","requirement":"Kích từ AREP"},{"of":"Đầu phát","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kích từ đầu phát (PMG / AREP); Số cực đầu phát; Dây quấn đầu phát; Công suất đầu phát; Cấp cách điện","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Kích từ AREP"},{"item":"Số cực đầu phát","requirement":"4 cực"},{"item":"Dây quấn đầu phát","requirement":"6 dây đầu ra"},{"item":"Công suất đầu phát","requirement":"30 kVA tại 400 V, cấp H / tăng nhiệt 125°C"},{"item":"Cấp cách điện","requirement":"Cấp H"}],"status":"unclear","requirement":"Kích từ đầu phát (PMG / AREP): Kích từ AREP; Số cực đầu phát: 4 cực; Dây quấn đầu phát: 6 dây đầu ra; Công suất đầu phát: 30 kVA tại 400 V, cấp H / tăng nhiệt 125°C; Cấp cách điện: Cấp H"},{"of":"Tổ máy AC34","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hệ số công suất","kind":"model","part":"genset","tier":2,"status":"unclear","requirement":"cosφ 0,8"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Cấp bảo vệ đầu phát (IP) (IP23); Điện áp (230/400 V); Số pha (3 pha); Áp-tô-mát / MCCB đầu ra (MCCB 3P-63A); Bồn nhiên liệu (Bồn dầu dưới chân đế, đủ 8 giờ); Vỏ cách âm (Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan); Kích thước (2.250 × 950 × 1.250 mm) — HSMT ghi số cố định; Khối lượng (1.100 kg) — HSMT ghi số cố định","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Cấp bảo vệ đầu phát (IP)","requirement":"IP23"},{"item":"Điện áp","requirement":"230/400 V"},{"item":"Số pha","requirement":"3 pha"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB 3P-63A"},{"item":"Bồn nhiên liệu","requirement":"Bồn dầu dưới chân đế, đủ 8 giờ"},{"item":"Vỏ cách âm","requirement":"Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan"},{"item":"Kích thước","note":"HSMT ghi số cố định","requirement":"2.250 × 950 × 1.250 mm"},{"item":"Khối lượng","note":"HSMT ghi số cố định","requirement":"1.100 kg"}],"status":"confirm","requirement":"Cấp bảo vệ đầu phát (IP): IP23; Điện áp: 230/400 V; Số pha: 3 pha; Áp-tô-mát / MCCB đầu ra: MCCB 3P-63A; Bồn nhiên liệu: Bồn dầu dưới chân đế, đủ 8 giờ; Vỏ cách âm: Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan; Kích thước: 2.250 × 950 × 1.250 mm (HSMT ghi số cố định); Khối lượng: 1.100 kg (HSMT ghi số cố định)"}],"gaps":["Hãng và model đầu phát","Động cơ có phải Dongfeng Cummins, có tăng áp không","Đời bộ điều khiển DSE6120 (MKIII)","Tần số, điện áp, dầu bôi trơn, nước làm mát, vỏ, bồn dầu, kích thước","Xác nhận đời bộ điều khiển: Deepsea 6120 hay DSE6120 MKIII."],"rank":2,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"}},"checks":[{"item":"Xuất xứ tổ máy","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Xuất xứ: Trung Quốc","requirement":"Trung Quốc","sourceQuote":""},{"item":"Hãng sản xuất tổ máy","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Nhãn hiệu: FORTUGEN","requirement":"FORTUGEN hoặc tương đương","sourceQuote":""},{"item":"Model tổ máy","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Model máy phát điện: FG-C33LS","requirement":"FG-C33LS hoặc tương đương","sourceQuote":""},{"item":"Công suất liên tục","note":"","part":"genset","level":"core","status":"met","offered":"30 kVA / 25 kW (prime)","hsmtQuote":"Prime Power: 30KVA/24KW","requirement":"Prime 30 kVA / 24 kW","sourceQuote":"| AC34 | 30/25 | 34/27 | 4B3.9-G12 | 7.4 | 4L | 3.9 |"},{"item":"Công suất dự phòng","note":"","part":"genset","level":"core","status":"met","offered":"34 kVA / 27 kW (standby)","hsmtQuote":"Standby Power: 33KVA/26.4KW","requirement":"Standby 33 kVA / 26,4 kW","sourceQuote":"| AC34 | 30/25 | 34/27 | 4B3.9-G12 | 7.4 | 4L | 3.9 |"},{"item":"Điện áp","note":"","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"230V/400V","requirement":"230/400 V","sourceQuote":""},{"item":"Số pha","note":"","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"3-Phase","requirement":"3 pha","sourceQuote":""},{"item":"Tần số","note":"Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.","part":"genset","level":"core","byCode":true,"status":"met","offered":"50 Hz","hsmtQuote":"3-Phase, 50Hz","requirement":"50 Hz","sourceQuote":"DCEC Series(50HZ)-Xiamen Aosif Engineering Ltd."},{"item":"Hệ số công suất","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"PF=0.8","requirement":"cosφ 0,8","sourceQuote":""},{"item":"Hãng động cơ","note":"Cần xác nhận động cơ Dongfeng Cummins","part":"engine","level":"core","status":"unclear","offered":"Chưa ghi hãng","hsmtQuote":"Nhà sản xuất: Dongfeng Cummins","requirement":"Dongfeng Cummins hoặc tương đương","sourceQuote":""},{"item":"Model động cơ","note":"","part":"engine","level":"core","status":"met","offered":"4B3.9-G12","hsmtQuote":"Model: 4B3.9-G12","requirement":"4B3.9-G12 hoặc tương đương","sourceQuote":"| AC34 | 30/25 | 34/27 | 4B3.9-G12 | 7.4 | 4L | 3.9 |"},{"item":"Công suất động cơ","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Prime Power: 27kw /36HP","requirement":"Prime 27 kW, Standby 30 kW","sourceQuote":""},{"item":"Kiểu động cơ","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Kiểu động cơ: Diesel, 4 kỳ","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"turbo tăng áp","requirement":"Tăng áp turbo","sourceQuote":""},{"item":"Số xi lanh","note":"","part":"engine","level":"core","status":"met","offered":"4 xi lanh thẳng hàng","hsmtQuote":"4 xilanh thẳng hàng","requirement":"4 xi lanh thẳng hàng","sourceQuote":"| AC34 | 30/25 | 34/27 | 4B3.9-G12 | 7.4 | 4L | 3.9 |"},{"item":"Bộ điều tốc","note":"","part":"engine","level":"core","status":"met","factSrc":{"n":1005,"line":"| Governor | Electronic speed","supplierId":"aosif"},"offered":"Điều tốc điện tử","hsmtQuote":"Bộ điều tốc: điện tử","requirement":"Điều tốc điện tử","sourceQuote":"| Governor | Electronic speed"},{"item":"Đường kính × hành trình piston","note":"","part":"engine","level":"core","status":"met","factSrc":{"n":1005,"line":"| Bore x Stroke | 102x120mm","supplierId":"aosif"},"offered":"102 × 120 mm","hsmtQuote":"Đường kính x hành trình: (102 x 120)mm","requirement":"102 × 120 mm","sourceQuote":"| Bore x Stroke | 102x120mm"},{"item":"Dung tích xi lanh","note":"","part":"engine","level":"core","status":"met","offered":"3,9 L","hsmtQuote":"Dung tích xi lanh: 3.9L","requirement":"3,9 L","sourceQuote":"| AC34 | 30/25 | 34/27 | 4B3.9-G12 | 7.4 | 4L | 3.9 |"},{"item":"Tỷ số nén","note":"","part":"engine","level":"core","status":"met","factSrc":{"n":1005,"line":"| Compression ratio | 18.0:1","supplierId":"aosif"},"offered":"18,0:1","hsmtQuote":"Tỷ số nén: 18.0:1","requirement":"18,0:1","sourceQuote":"| Compression ratio | 18.0:1"},{"item":"Dung tích dầu bôi trơn","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Dung tích dầu bôi trơn: 10,9L","requirement":"10,9 L","sourceQuote":""},{"item":"Dung tích nước làm mát","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Dung tích nước làm mát (chỉ động cơ): 7,2L","requirement":"7,2 L (chỉ động cơ)","sourceQuote":""},{"item":"Hệ thống khởi động","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Điện áp của mô tơ khởi động: DC24V","requirement":"Khởi động điện DC 24 V","sourceQuote":""},{"item":"Hãng đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Nhà sản xuất: LEROY SOMER","requirement":"LEROY SOMER hoặc tương đương","sourceQuote":""},{"item":"Model đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Model: TAL-A42-E","requirement":"TAL-A42-E hoặc tương đương","sourceQuote":""},{"item":"Kích từ đầu phát (PMG / AREP)","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"kích từ AREP","requirement":"Kích từ AREP","sourceQuote":""},{"item":"Số cực đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Số cực: 4","requirement":"4 cực","sourceQuote":""},{"item":"Dây quấn đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Số dây dẫn: 6","requirement":"6 dây đầu ra","sourceQuote":""},{"item":"Công suất đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"125°C): 30kVA","requirement":"30 kVA tại 400 V, cấp H / tăng nhiệt 125°C","sourceQuote":""},{"item":"Cấp cách điện","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"IP23, Class H","requirement":"Cấp H","sourceQuote":""},{"item":"Cấp bảo vệ đầu phát (IP)","note":"","part":"alternator","level":"core","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"PF=0.8, IP23","requirement":"IP23","sourceQuote":""},{"item":"Hãng bộ điều khiển","note":"","part":"controller","level":"core","status":"met","offered":"Deep Sea","hsmtQuote":"Nhà sản xuất: DEEPSEA","requirement":"DEEPSEA hoặc tương đương","sourceQuote":"| Control module | Deepsea 6120"},{"item":"Model bộ điều khiển","note":"","part":"controller","level":"core","status":"met","offered":"DSE6120","hsmtQuote":"Model: DSE6120","requirement":"DSE6120 hoặc tương đương","sourceQuote":"| Control module | Deepsea 6120"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"","part":"controller","level":"core","parts":[{"item":"Điều khiển","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi Deepsea 6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự khởi động / dừng, chuyển tải (AMF)","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","requirement":"Đầy đủ chức năng điều khiển"},{"item":"Bảo vệ, dừng máy","note":"","part":"controller","level":"core","parts":[{"item":"Bảo vệ","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi Deepsea 6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"| • | 3 phase generator and mains (utility) sensing with protection","supplierId":"deep-sea-electronics"},"offered":"Bảo vệ máy phát, lưới và động cơ","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"| • | 3 phase generator and mains (utility) sensing with protection"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","requirement":"Đầy đủ chức năng bảo vệ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"","part":"controller","level":"core","parts":[{"item":"Cảnh báo","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi Deepsea 6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"single, diesel or gas, gen-set applications. Monitoring an extensive number of engine parameters, the modules will display warnings, shutdown and","supplierId":"deep-sea-electronics"},"offered":"Hiển thị cảnh báo, dừng sự cố","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"single, diesel or gas, gen-set applications. Monitoring an extensive number of engine parameters, the modules will display warnings, shutdown and"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","requirement":"Đầy đủ chức năng cảnh báo"},{"item":"Áp-tô-mát / MCCB đầu ra","note":"","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Tủ đóng cắt đầu cực: MCCB 3P-63A","requirement":"MCCB 3P-63A","sourceQuote":""},{"item":"Bồn nhiên liệu","note":"","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Dung tích bồn dầu dưới chân đế máy: 08h","requirement":"Bồn dầu dưới chân đế, đủ 8 giờ","sourceQuote":""},{"item":"Vỏ cách âm","note":"","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Vỏ giảm âm: Vỏ giảm âm nhập khẩu đồng bộ cùng tổ MPĐ, vỏ","requirement":"Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan","sourceQuote":""},{"was":"unclear","why":"HSMT ghi số cố định","item":"Kích thước","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11). HSMT ghi kích thước là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Kích thước tủ (L x W x H): (2.250 x 950 x 1.250)mm","requirement":"2.250 × 950 × 1.250 mm","sourceQuote":""},{"was":"unclear","why":"HSMT ghi số cố định","item":"Khối lượng","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11). HSMT ghi khối lượng là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Khối lượng: 1.100kg","requirement":"1.100 kg","sourceQuote":""}],"engine":{"src":{"n":101,"kind":"catalog","line":"| AC34 | 30/25 | 34/27 | 4B3.9-G12 | 7.4 | 4L | 3.9 |","supplierId":"aosif"},"make":"Cummins","model":"4B3.9-G12"},"genset":{"src":{"n":101,"kind":"catalog","line":"| AC34 | 30/25 | 34/27 | 4B3.9-G12 | 7.4 | 4L | 3.9 |","supplierId":"aosif"},"model":"AC34"},"comboAsk":[{"ask":"Xác nhận kiểu kích từ của đầu phát chào (PMG / AREP hay tự kích), gửi datasheet","item":"Loại tải: Kích từ PMG / AREP","kind":"model","part":"alternator","quote":"+ Model: TAL-A473-C (kích từ AREP)","status":"unclear","requirement":"Kích từ AREP"}],"suppliers":[{"n":101,"why":"Chào đúng động cơ và bộ điều khiển của cấu hình, chưa ghi đầu phát","line":"| AC34 | 30/25 | 34/27 | 4B3.9-G12 | 7.4 | 4L | 3.9 |","supplierId":"aosif","hasAlternator":false,"hasController":false},{"n":121,"why":"Chào đúng động cơ và có bộ điều khiển DSE6120, chưa ghi đầu phát","line":"| LG25C | 34 | 28 | 31 | 25 | 4B3.9-G12 | OP1850*800*1160 | AT2388*1000*1450 | Download","supplierId":"longkai-power","hasAlternator":false,"hasController":false},{"n":103,"why":"Chào đúng động cơ, có bộ điều khiển DSE6120, chưa ghi đầu phát","line":"| VC33-5 | 33 | 26.4 | 30 | 24 | Cummins | 4B3.9-G12 | [EN] [RU] [ES] [PT]","supplierId":"voltgent","hasAlternator":false,"hasController":false}],"controller":{"src":{"n":1001,"kind":"controller","line":"| Control module | Deepsea 6120","supplierId":"aosif"},"make":"Deep Sea","model":"Deepsea 6120"}},{"rfq":[{"of":"Tổ máy LG24X","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Công suất dự phòng","kind":"model","part":"genset","tier":0,"status":"unclear","requirement":"Standby 33 kVA / 26,4 kW"},{"of":"Động cơ 4DW93-42D-YFD10W","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng động cơ","kind":"model","part":"engine","tier":1,"status":"unclear","requirement":"Dongfeng Cummins hoặc tương đương"},{"of":"Động cơ 4DW93-42D-YFD10W","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model động cơ","kind":"model","part":"engine","tier":1,"status":"unclear","requirement":"4B3.9-G12 hoặc tương đương"},{"of":"Đầu phát","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng đầu phát","kind":"model","part":"alternator","tier":1,"status":"unclear","requirement":"LEROY SOMER hoặc tương đương"},{"of":"Đầu phát","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model đầu phát","kind":"model","part":"alternator","tier":1,"status":"unclear","requirement":"TAL-A42-E hoặc tương đương"},{"of":"Tổ máy LG24X","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"Trung Quốc"},{"of":"Tổ máy LG24X","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng sản xuất tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"FORTUGEN hoặc tương đương"},{"of":"Tổ máy LG24X","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"FG-C33LS hoặc tương đương"},{"of":"Động cơ 4DW93-42D-YFD10W","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Nạp khí (tăng áp, làm mát khí nạp); Số xi lanh; Bộ điều tốc; Đường kính × hành trình piston; Dung tích xi lanh; Tỷ số nén; Dung tích dầu bôi trơn; Dung tích nước làm mát; Hệ thống khởi động","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Công suất động cơ","requirement":"Prime 27 kW, Standby 30 kW"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Tăng áp turbo"},{"item":"Số xi lanh","requirement":"4 xi lanh thẳng hàng"},{"item":"Bộ điều tốc","requirement":"Điều tốc điện tử"},{"item":"Đường kính × hành trình piston","requirement":"102 × 120 mm"},{"item":"Dung tích xi lanh","requirement":"3,9 L"},{"item":"Tỷ số nén","requirement":"18,0:1"},{"item":"Dung tích dầu bôi trơn","requirement":"10,9 L"},{"item":"Dung tích nước làm mát","requirement":"7,2 L (chỉ động cơ)"},{"item":"Hệ thống khởi động","requirement":"Khởi động điện DC 24 V"}],"status":"unclear","requirement":"Công suất động cơ: Prime 27 kW, Standby 30 kW; Kiểu động cơ: Diesel 4 kỳ; Nạp khí (tăng áp, làm mát khí nạp): Tăng áp turbo; Số xi lanh: 4 xi lanh thẳng hàng; Bộ điều tốc: Điều tốc điện tử; Đường kính × hành trình piston: 102 × 120 mm; Dung tích xi lanh: 3,9 L; Tỷ số nén: 18,0:1; Dung tích dầu bôi trơn: 10,9 L; Dung tích nước làm mát: 7,2 L (chỉ động cơ); Hệ thống khởi động: Khởi động điện DC 24 V"},{"of":"Đầu phát","ask":"Xác nhận kiểu kích từ của đầu phát chào (PMG / AREP hay tự kích), gửi datasheet","item":"Loại tải: Kích từ PMG / AREP","kind":"model","part":"alternator","tier":2,"status":"unclear","requirement":"Kích từ AREP"},{"of":"Đầu phát","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kích từ đầu phát (PMG / AREP); Số cực đầu phát; Dây quấn đầu phát; Công suất đầu phát; Cấp cách điện","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Kích từ AREP"},{"item":"Số cực đầu phát","requirement":"4 cực"},{"item":"Dây quấn đầu phát","requirement":"6 dây đầu ra"},{"item":"Công suất đầu phát","requirement":"30 kVA tại 400 V, cấp H / tăng nhiệt 125°C"},{"item":"Cấp cách điện","requirement":"Cấp H"}],"status":"unclear","requirement":"Kích từ đầu phát (PMG / AREP): Kích từ AREP; Số cực đầu phát: 4 cực; Dây quấn đầu phát: 6 dây đầu ra; Công suất đầu phát: 30 kVA tại 400 V, cấp H / tăng nhiệt 125°C; Cấp cách điện: Cấp H"},{"of":"Tổ máy LG24X","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Tần số","kind":"model","part":"genset","tier":2,"status":"unclear","requirement":"50 Hz"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Cấp bảo vệ đầu phát (IP) (IP23); Điện áp (230/400 V); Số pha (3 pha); Áp-tô-mát / MCCB đầu ra (MCCB 3P-63A); Bồn nhiên liệu (Bồn dầu dưới chân đế, đủ 8 giờ); Vỏ cách âm (Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan); Kích thước (2.250 × 950 × 1.250 mm) — HSMT ghi số cố định; Khối lượng (1.100 kg) — HSMT ghi số cố định","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Cấp bảo vệ đầu phát (IP)","requirement":"IP23"},{"item":"Điện áp","requirement":"230/400 V"},{"item":"Số pha","requirement":"3 pha"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB 3P-63A"},{"item":"Bồn nhiên liệu","requirement":"Bồn dầu dưới chân đế, đủ 8 giờ"},{"item":"Vỏ cách âm","requirement":"Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan"},{"item":"Kích thước","note":"HSMT ghi số cố định","requirement":"2.250 × 950 × 1.250 mm"},{"item":"Khối lượng","note":"HSMT ghi số cố định","requirement":"1.100 kg"}],"status":"confirm","requirement":"Cấp bảo vệ đầu phát (IP): IP23; Điện áp: 230/400 V; Số pha: 3 pha; Áp-tô-mát / MCCB đầu ra: MCCB 3P-63A; Bồn nhiên liệu: Bồn dầu dưới chân đế, đủ 8 giờ; Vỏ cách âm: Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan; Kích thước: 2.250 × 950 × 1.250 mm (HSMT ghi số cố định); Khối lượng: 1.100 kg (HSMT ghi số cố định)"}],"won":{"make":1,"model":0,"score":1,"genset":0,"sameInvestor":0},"gaps":["Thông số động cơ (xi lanh, dung tích, điều tốc, tăng áp...) chưa có nguồn","Hãng và model đầu phát","Công suất standby theo kW","Xác nhận đời bộ điều khiển: DSE6120 hay DSE6120 MKIII."],"rank":3,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"}},"checks":[{"item":"Xuất xứ tổ máy","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Xuất xứ: Trung Quốc","requirement":"Trung Quốc","sourceQuote":""},{"item":"Hãng sản xuất tổ máy","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Nhãn hiệu: FORTUGEN","requirement":"FORTUGEN hoặc tương đương","sourceQuote":""},{"item":"Model tổ máy","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Model máy phát điện: FG-C33LS","requirement":"FG-C33LS hoặc tương đương","sourceQuote":""},{"item":"Công suất liên tục","note":"","part":"genset","level":"core","status":"met","offered":"30 kVA / 24 kW (prime)","hsmtQuote":"Prime Power: 30KVA/24KW","requirement":"Prime 30 kVA / 24 kW","sourceQuote":"| LG24X | 33 | 26 | 30 | 24 | 4DW93-42D-YFD10W | OP1500*750*1030 | AT2288*950*1280 |"},{"item":"Công suất dự phòng","note":"Đạt 33 kVA nhưng 26 kW thấp hơn 26,4 kW, cần xác nhận","part":"genset","level":"core","status":"unclear","offered":"33 kVA / 26 kW (standby)","hsmtQuote":"Standby Power: 33KVA/26.4KW","requirement":"Standby 33 kVA / 26,4 kW","sourceQuote":"| LG24X | 33 | 26 | 30 | 24 | 4DW93-42D-YFD10W | OP1500*750*1030 | AT2288*950*1280 |"},{"item":"Điện áp","note":"","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"230V/400V","requirement":"230/400 V","sourceQuote":""},{"item":"Số pha","note":"","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"3-Phase","requirement":"3 pha","sourceQuote":""},{"item":"Tần số","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"3-Phase, 50Hz","requirement":"50 Hz","sourceQuote":""},{"was":"unclear","item":"Hệ số công suất","note":"Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.","part":"genset","level":"core","byCode":true,"status":"met","offered":"cosφ = 24 kW / 30 kVA = 0,8 (Prime)","hsmtQuote":"PF=0.8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8,"inputs":[{"from":"source","name":"P_kW","value":24},{"from":"source","name":"S_kVA","value":30}],"formula":"pf_from_kw_kva"}],"requirement":"cosφ 0,8","sourceQuote":"| LG24X | 33 | 26 | 30 | 24 | 4DW93-42D-YFD10W | OP1500*750*1030 | AT2288*950*1280 |"},{"item":"Hãng động cơ","note":"Khác hãng tham chiếu, cần chứng minh tương đương","part":"engine","level":"core","status":"unclear","offered":"FAWDE (theo danh mục)","hsmtQuote":"Nhà sản xuất: Dongfeng Cummins","requirement":"Dongfeng Cummins hoặc tương đương","sourceQuote":""},{"item":"Model động cơ","note":"Khác model tham chiếu, cần bảng so sánh tương đương","part":"engine","level":"core","status":"unclear","offered":"4DW93-42D-YFD10W","hsmtQuote":"Model: 4B3.9-G12","requirement":"4B3.9-G12 hoặc tương đương","sourceQuote":"| LG24X | 33 | 26 | 30 | 24 | 4DW93-42D-YFD10W | OP1500*750*1030 | AT2288*950*1280 |"},{"item":"Công suất động cơ","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Prime Power: 27kw /36HP","requirement":"Prime 27 kW, Standby 30 kW","sourceQuote":""},{"item":"Kiểu động cơ","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Kiểu động cơ: Diesel, 4 kỳ","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"turbo tăng áp","requirement":"Tăng áp turbo","sourceQuote":""},{"item":"Số xi lanh","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"4 xilanh thẳng hàng","requirement":"4 xi lanh thẳng hàng","sourceQuote":""},{"item":"Bộ điều tốc","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Bộ điều tốc: điện tử","requirement":"Điều tốc điện tử","sourceQuote":""},{"item":"Đường kính × hành trình piston","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Đường kính x hành trình: (102 x 120)mm","requirement":"102 × 120 mm","sourceQuote":""},{"item":"Dung tích xi lanh","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Dung tích xi lanh: 3.9L","requirement":"3,9 L","sourceQuote":""},{"item":"Tỷ số nén","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Tỷ số nén: 18.0:1","requirement":"18,0:1","sourceQuote":""},{"item":"Dung tích dầu bôi trơn","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Dung tích dầu bôi trơn: 10,9L","requirement":"10,9 L","sourceQuote":""},{"item":"Dung tích nước làm mát","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Dung tích nước làm mát (chỉ động cơ): 7,2L","requirement":"7,2 L (chỉ động cơ)","sourceQuote":""},{"item":"Hệ thống khởi động","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Điện áp của mô tơ khởi động: DC24V","requirement":"Khởi động điện DC 24 V","sourceQuote":""},{"item":"Hãng đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Nhà sản xuất: LEROY SOMER","requirement":"LEROY SOMER hoặc tương đương","sourceQuote":""},{"item":"Model đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Model: TAL-A42-E","requirement":"TAL-A42-E hoặc tương đương","sourceQuote":""},{"item":"Kích từ đầu phát (PMG / AREP)","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"kích từ AREP","requirement":"Kích từ AREP","sourceQuote":""},{"item":"Số cực đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Số cực: 4","requirement":"4 cực","sourceQuote":""},{"item":"Dây quấn đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Số dây dẫn: 6","requirement":"6 dây đầu ra","sourceQuote":""},{"item":"Công suất đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"125°C): 30kVA","requirement":"30 kVA tại 400 V, cấp H / tăng nhiệt 125°C","sourceQuote":""},{"item":"Cấp cách điện","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"IP23, Class H","requirement":"Cấp H","sourceQuote":""},{"item":"Cấp bảo vệ đầu phát (IP)","note":"","part":"alternator","level":"core","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"PF=0.8, IP23","requirement":"IP23","sourceQuote":""},{"item":"Hãng bộ điều khiển","note":"","part":"controller","level":"core","status":"met","offered":"Deep Sea","hsmtQuote":"Nhà sản xuất: DEEPSEA","requirement":"DEEPSEA hoặc tương đương","sourceQuote":"| Model | DSE6120MK3"},{"item":"Model bộ điều khiển","note":"","part":"controller","level":"core","status":"met","offered":"DSE6120 MK3","hsmtQuote":"Model: DSE6120","requirement":"DSE6120 hoặc tương đương","sourceQuote":"| Model | DSE6120MK3"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"","part":"controller","level":"core","parts":[{"item":"Điều khiển","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự khởi động / dừng, chuyển tải (AMF)","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","requirement":"Đầy đủ chức năng điều khiển"},{"item":"Bảo vệ, dừng máy","note":"","part":"controller","level":"core","parts":[{"item":"Bảo vệ","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"| • | 3 phase generator and mains (utility) sensing with protection","supplierId":"deep-sea-electronics"},"offered":"Bảo vệ máy phát, lưới và động cơ","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"| • | 3 phase generator and mains (utility) sensing with protection"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","requirement":"Đầy đủ chức năng bảo vệ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"","part":"controller","level":"core","parts":[{"item":"Cảnh báo","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"single, diesel or gas, gen-set applications. Monitoring an extensive number of engine parameters, the modules will display warnings, shutdown and","supplierId":"deep-sea-electronics"},"offered":"Hiển thị cảnh báo, dừng sự cố","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"single, diesel or gas, gen-set applications. Monitoring an extensive number of engine parameters, the modules will display warnings, shutdown and"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","requirement":"Đầy đủ chức năng cảnh báo"},{"item":"Áp-tô-mát / MCCB đầu ra","note":"","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Tủ đóng cắt đầu cực: MCCB 3P-63A","requirement":"MCCB 3P-63A","sourceQuote":""},{"item":"Bồn nhiên liệu","note":"","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Dung tích bồn dầu dưới chân đế máy: 08h","requirement":"Bồn dầu dưới chân đế, đủ 8 giờ","sourceQuote":""},{"item":"Vỏ cách âm","note":"","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Vỏ giảm âm: Vỏ giảm âm nhập khẩu đồng bộ cùng tổ MPĐ, vỏ","requirement":"Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan","sourceQuote":""},{"was":"unclear","why":"HSMT ghi số cố định","item":"Kích thước","note":"Code ghi: HSMT ghi kích thước là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"2288 × 950 × 1280 mm (vỏ giảm âm)","hsmtQuote":"Kích thước tủ (L x W x H): (2.250 x 950 x 1.250)mm","requirement":"2.250 × 950 × 1.250 mm","sourceQuote":"AT2288*950*1280"},{"was":"unclear","why":"HSMT ghi số cố định","item":"Khối lượng","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11). HSMT ghi khối lượng là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Khối lượng: 1.100kg","requirement":"1.100 kg","sourceQuote":""}],"engine":{"src":{"n":119,"kind":"catalog","line":"| LG24X | 33 | 26 | 30 | 24 | 4DW93-42D-YFD10W | OP1500*750*1030 | AT2288*950*1280 |","supplierId":"longkai-power"},"make":"FAWDE","model":"4DW93-42D-YFD10W"},"genset":{"src":{"n":119,"kind":"catalog","line":"| LG24X | 33 | 26 | 30 | 24 | 4DW93-42D-YFD10W | OP1500*750*1030 | AT2288*950*1280 |","supplierId":"longkai-power"},"model":"LG24X"},"comboAsk":[{"ask":"Xác nhận kiểu kích từ của đầu phát chào (PMG / AREP hay tự kích), gửi datasheet","item":"Loại tải: Kích từ PMG / AREP","kind":"model","part":"alternator","quote":"+ Model: TAL-A473-C (kích từ AREP)","status":"unclear","requirement":"Kích từ AREP"}],"suppliers":[{"n":119,"why":"Chào đúng động cơ của cấu hình và có bộ điều khiển DSE6120, chưa ghi đầu phát","line":"| LG24X | 33 | 26 | 30 | 24 | 4DW93-42D-YFD10W | OP1500*750*1030 | AT2288*950*1280 |","supplierId":"longkai-power","hasAlternator":false,"hasController":true}],"controller":{"src":{"n":1001,"kind":"controller","line":"| Model | DSE6120MK3","supplierId":"longkai-power"},"make":"Deep Sea","model":"DSE6120"}},{"rfq":[{"of":"Động cơ YCV2.5T45-G20","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng động cơ","kind":"model","part":"engine","tier":1,"status":"unclear","requirement":"Dongfeng Cummins hoặc tương đương"},{"of":"Động cơ YCV2.5T45-G20","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model động cơ","kind":"model","part":"engine","tier":1,"status":"unclear","requirement":"4B3.9-G12 hoặc tương đương"},{"of":"Bộ điều khiển HGM6110","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng bộ điều khiển","kind":"model","part":"controller","tier":1,"status":"unclear","requirement":"DEEPSEA hoặc tương đương"},{"of":"Bộ điều khiển HGM6110","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model bộ điều khiển","kind":"model","part":"controller","tier":1,"status":"unclear","requirement":"DSE6120 hoặc tương đương"},{"of":"Đầu phát 184GS","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng đầu phát","kind":"model","part":"alternator","tier":1,"status":"unclear","requirement":"LEROY SOMER hoặc tương đương"},{"of":"Đầu phát 184GS","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model đầu phát","kind":"model","part":"alternator","tier":1,"status":"unclear","requirement":"TAL-A42-E hoặc tương đương"},{"of":"Tổ máy BY-YC33","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"Trung Quốc"},{"of":"Tổ máy BY-YC33","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng sản xuất tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"FORTUGEN hoặc tương đương"},{"of":"Tổ máy BY-YC33","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"FG-C33LS hoặc tương đương"},{"of":"Động cơ YCV2.5T45-G20","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Nạp khí (tăng áp, làm mát khí nạp); Số xi lanh; Bộ điều tốc; Đường kính × hành trình piston; Dung tích xi lanh; Tỷ số nén; Dung tích dầu bôi trơn; Dung tích nước làm mát; Hệ thống khởi động","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Công suất động cơ","requirement":"Prime 27 kW, Standby 30 kW"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Tăng áp turbo"},{"item":"Số xi lanh","requirement":"4 xi lanh thẳng hàng"},{"item":"Bộ điều tốc","requirement":"Điều tốc điện tử"},{"item":"Đường kính × hành trình piston","requirement":"102 × 120 mm"},{"item":"Dung tích xi lanh","requirement":"3,9 L"},{"item":"Tỷ số nén","requirement":"18,0:1"},{"item":"Dung tích dầu bôi trơn","requirement":"10,9 L"},{"item":"Dung tích nước làm mát","requirement":"7,2 L (chỉ động cơ)"},{"item":"Hệ thống khởi động","requirement":"Khởi động điện DC 24 V"}],"status":"unclear","requirement":"Công suất động cơ: Prime 27 kW, Standby 30 kW; Kiểu động cơ: Diesel 4 kỳ; Nạp khí (tăng áp, làm mát khí nạp): Tăng áp turbo; Số xi lanh: 4 xi lanh thẳng hàng; Bộ điều tốc: Điều tốc điện tử; Đường kính × hành trình piston: 102 × 120 mm; Dung tích xi lanh: 3,9 L; Tỷ số nén: 18,0:1; Dung tích dầu bôi trơn: 10,9 L; Dung tích nước làm mát: 7,2 L (chỉ động cơ); Hệ thống khởi động: Khởi động điện DC 24 V"},{"of":"Đầu phát 184GS","ask":"Xác nhận kiểu kích từ của đầu phát chào (PMG / AREP hay tự kích), gửi datasheet","item":"Loại tải: Kích từ PMG / AREP","kind":"model","part":"alternator","tier":2,"status":"unclear","requirement":"Kích từ AREP"},{"of":"Đầu phát 184GS","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kích từ đầu phát (PMG / AREP); Số cực đầu phát; Dây quấn đầu phát; Công suất đầu phát; Cấp cách điện","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Kích từ AREP"},{"item":"Số cực đầu phát","requirement":"4 cực"},{"item":"Dây quấn đầu phát","requirement":"6 dây đầu ra"},{"item":"Công suất đầu phát","requirement":"30 kVA tại 400 V, cấp H / tăng nhiệt 125°C"},{"item":"Cấp cách điện","requirement":"Cấp H"}],"status":"unclear","requirement":"Kích từ đầu phát (PMG / AREP): Kích từ AREP; Số cực đầu phát: 4 cực; Dây quấn đầu phát: 6 dây đầu ra; Công suất đầu phát: 30 kVA tại 400 V, cấp H / tăng nhiệt 125°C; Cấp cách điện: Cấp H"},{"of":"Tổ máy BY-YC33","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Tần số","kind":"model","part":"genset","tier":2,"status":"unclear","requirement":"50 Hz"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Cấp bảo vệ đầu phát (IP) (IP23); Điện áp (230/400 V); Số pha (3 pha); Áp-tô-mát / MCCB đầu ra (MCCB 3P-63A); Bồn nhiên liệu (Bồn dầu dưới chân đế, đủ 8 giờ); Vỏ cách âm (Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan); Kích thước (2.250 × 950 × 1.250 mm) — HSMT ghi số cố định; Khối lượng (1.100 kg) — HSMT ghi số cố định","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Cấp bảo vệ đầu phát (IP)","requirement":"IP23"},{"item":"Điện áp","requirement":"230/400 V"},{"item":"Số pha","requirement":"3 pha"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB 3P-63A"},{"item":"Bồn nhiên liệu","requirement":"Bồn dầu dưới chân đế, đủ 8 giờ"},{"item":"Vỏ cách âm","requirement":"Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan"},{"item":"Kích thước","note":"HSMT ghi số cố định","requirement":"2.250 × 950 × 1.250 mm"},{"item":"Khối lượng","note":"HSMT ghi số cố định","requirement":"1.100 kg"}],"status":"confirm","requirement":"Cấp bảo vệ đầu phát (IP): IP23; Điện áp: 230/400 V; Số pha: 3 pha; Áp-tô-mát / MCCB đầu ra: MCCB 3P-63A; Bồn nhiên liệu: Bồn dầu dưới chân đế, đủ 8 giờ; Vỏ cách âm: Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan; Kích thước: 2.250 × 950 × 1.250 mm (HSMT ghi số cố định); Khối lượng: 1.100 kg (HSMT ghi số cố định)"}],"gaps":["Thông số động cơ (xi lanh, dung tích, điều tốc...) chưa có nguồn","Hãng đầu phát","HGM6110 không có chức năng AMF như DSE6120","Xác nhận đời bộ điều khiển: HGM6110 hay HGM6110N."],"rank":4,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"}},"checks":[{"item":"Xuất xứ tổ máy","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Xuất xứ: Trung Quốc","requirement":"Trung Quốc","sourceQuote":""},{"item":"Hãng sản xuất tổ máy","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Nhãn hiệu: FORTUGEN","requirement":"FORTUGEN hoặc tương đương","sourceQuote":""},{"item":"Model tổ máy","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Model máy phát điện: FG-C33LS","requirement":"FG-C33LS hoặc tương đương","sourceQuote":""},{"item":"Công suất liên tục","note":"","part":"genset","level":"core","status":"met","offered":"24 kW / 30 kVA (prime)","hsmtQuote":"Prime Power: 30KVA/24KW","requirement":"Prime 30 kVA / 24 kW","sourceQuote":"| BY-YC33 | 24 | 30 | 27 | 33 | YCV2.5T45-G20 | 1500 | 30 | 184GS | 24"},{"item":"Công suất dự phòng","note":"","part":"genset","level":"core","status":"met","offered":"27 kW / 33 kVA (standby)","hsmtQuote":"Standby Power: 33KVA/26.4KW","requirement":"Standby 33 kVA / 26,4 kW","sourceQuote":"| BY-YC33 | 24 | 30 | 27 | 33 | YCV2.5T45-G20 | 1500 | 30 | 184GS | 24"},{"item":"Điện áp","note":"","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"230V/400V","requirement":"230/400 V","sourceQuote":""},{"item":"Số pha","note":"","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"3-Phase","requirement":"3 pha","sourceQuote":""},{"item":"Tần số","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"3-Phase, 50Hz","requirement":"50 Hz","sourceQuote":""},{"was":"unclear","item":"Hệ số công suất","note":"Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.","part":"genset","level":"core","byCode":true,"status":"met","offered":"cosφ = 24 kW / 30 kVA = 0,8 (Prime)","hsmtQuote":"PF=0.8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8,"inputs":[{"from":"source","name":"P_kW","value":24},{"from":"source","name":"S_kVA","value":30}],"formula":"pf_from_kw_kva"}],"requirement":"cosφ 0,8","sourceQuote":"| BY-YC33 | 24 | 30 | 27 | 33 | YCV2.5T45-G20 | 1500 | 30 | 184GS | 24"},{"item":"Hãng động cơ","note":"Khác hãng tham chiếu, cần chứng minh tương đương","part":"engine","level":"core","status":"unclear","offered":"Yuchai (theo danh mục)","hsmtQuote":"Nhà sản xuất: Dongfeng Cummins","requirement":"Dongfeng Cummins hoặc tương đương","sourceQuote":""},{"item":"Model động cơ","note":"Khác model tham chiếu","part":"engine","level":"core","status":"unclear","offered":"YCV2.5T45-G20","hsmtQuote":"Model: 4B3.9-G12","requirement":"4B3.9-G12 hoặc tương đương","sourceQuote":"| BY-YC33 | 24 | 30 | 27 | 33 | YCV2.5T45-G20 | 1500 | 30 | 184GS | 24"},{"item":"Công suất động cơ","note":"Prime đạt 27 kW, cần xác nhận standby 30 kW","part":"engine","level":"core","status":"unclear","offered":"Prime 30 kW; standby chưa có","hsmtQuote":"Prime Power: 27kw /36HP","requirement":"Prime 27 kW, Standby 30 kW","sourceQuote":"| BY-YC33 | 24 | 30 | 27 | 33 | YCV2.5T45-G20 | 1500 | 30 | 184GS | 24"},{"item":"Kiểu động cơ","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Kiểu động cơ: Diesel, 4 kỳ","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"turbo tăng áp","requirement":"Tăng áp turbo","sourceQuote":""},{"item":"Số xi lanh","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"4 xilanh thẳng hàng","requirement":"4 xi lanh thẳng hàng","sourceQuote":""},{"item":"Bộ điều tốc","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Bộ điều tốc: điện tử","requirement":"Điều tốc điện tử","sourceQuote":""},{"item":"Đường kính × hành trình piston","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Đường kính x hành trình: (102 x 120)mm","requirement":"102 × 120 mm","sourceQuote":""},{"item":"Dung tích xi lanh","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Dung tích xi lanh: 3.9L","requirement":"3,9 L","sourceQuote":""},{"item":"Tỷ số nén","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Tỷ số nén: 18.0:1","requirement":"18,0:1","sourceQuote":""},{"item":"Dung tích dầu bôi trơn","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Dung tích dầu bôi trơn: 10,9L","requirement":"10,9 L","sourceQuote":""},{"item":"Dung tích nước làm mát","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Dung tích nước làm mát (chỉ động cơ): 7,2L","requirement":"7,2 L (chỉ động cơ)","sourceQuote":""},{"item":"Hệ thống khởi động","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Điện áp của mô tơ khởi động: DC24V","requirement":"Khởi động điện DC 24 V","sourceQuote":""},{"item":"Hãng đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Nhà sản xuất: LEROY SOMER","requirement":"LEROY SOMER hoặc tương đương","sourceQuote":""},{"item":"Model đầu phát","note":"Khác model tham chiếu, chưa rõ hãng","part":"alternator","level":"core","status":"unclear","offered":"184GS","hsmtQuote":"Model: TAL-A42-E","requirement":"TAL-A42-E hoặc tương đương","sourceQuote":"| BY-YC33 | 24 | 30 | 27 | 33 | YCV2.5T45-G20 | 1500 | 30 | 184GS | 24"},{"item":"Kích từ đầu phát (PMG / AREP)","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"kích từ AREP","requirement":"Kích từ AREP","sourceQuote":""},{"item":"Số cực đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Số cực: 4","requirement":"4 cực","sourceQuote":""},{"item":"Dây quấn đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Số dây dẫn: 6","requirement":"6 dây đầu ra","sourceQuote":""},{"item":"Công suất đầu phát","note":"Ứng với 30 kVA nếu cosφ 0,8, cần xác nhận","part":"alternator","level":"core","status":"unclear","offered":"24 kW (công suất đầu phát)","hsmtQuote":"125°C): 30kVA","requirement":"30 kVA tại 400 V, cấp H / tăng nhiệt 125°C","sourceQuote":"| BY-YC33 | 24 | 30 | 27 | 33 | YCV2.5T45-G20 | 1500 | 30 | 184GS | 24"},{"item":"Cấp cách điện","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"IP23, Class H","requirement":"Cấp H","sourceQuote":""},{"item":"Cấp bảo vệ đầu phát (IP)","note":"","part":"alternator","level":"core","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"PF=0.8, IP23","requirement":"IP23","sourceQuote":""},{"item":"Hãng bộ điều khiển","note":"Khác hãng tham chiếu, cần chứng minh tương đương","part":"controller","level":"core","status":"unclear","offered":"SmartGen","hsmtQuote":"Nhà sản xuất: DEEPSEA","requirement":"DEEPSEA hoặc tương đương","sourceQuote":"Smartgen HGM6110"},{"item":"Model bộ điều khiển","note":"Khác model tham chiếu","part":"controller","level":"core","status":"unclear","offered":"HGM6110","hsmtQuote":"Model: DSE6120","requirement":"DSE6120 hoặc tương đương","sourceQuote":"Smartgen HGM6110"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"","part":"controller","level":"core","parts":[{"item":"Điều khiển","note":"Nguồn là datasheet HGM6110N; nhà cung cấp ghi HGM6110, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"for automatic control and monitoring system of single genset. It can carry out functions of automatic","supplierId":"smartgen"},"offered":"Tự khởi động / dừng","version":"HGM6110N","hsmtQuote":"","sourceQuote":"for automatic control and monitoring system of single genset. It can carry out functions of automatic"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","requirement":"Đầy đủ chức năng điều khiển"},{"item":"Bảo vệ, dừng máy","note":"","part":"controller","level":"core","parts":[{"item":"Bảo vệ","note":"Nguồn là datasheet HGM6110N; nhà cung cấp ghi HGM6110, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"perfect fault display and protection;","supplierId":"smartgen"},"offered":"Bảo vệ, hiển thị sự cố","version":"HGM6110N","hsmtQuote":"","sourceQuote":"perfect fault display and protection;"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","requirement":"Đầy đủ chức năng bảo vệ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"","part":"controller","level":"core","parts":[{"item":"Cảnh báo","note":"Nguồn là datasheet HGM6110N; nhà cung cấp ghi HGM6110, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Alarm Indicator: slowly blink when warning alarms; fast blink when shutdown alarms; won’t illuminate when there is no","supplierId":"smartgen"},"offered":"Cảnh báo và dừng sự cố","version":"HGM6110N","hsmtQuote":"","sourceQuote":"Alarm Indicator: slowly blink when warning alarms; fast blink when shutdown alarms; won’t illuminate when there is no"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","requirement":"Đầy đủ chức năng cảnh báo"},{"item":"Áp-tô-mát / MCCB đầu ra","note":"","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Tủ đóng cắt đầu cực: MCCB 3P-63A","requirement":"MCCB 3P-63A","sourceQuote":""},{"item":"Bồn nhiên liệu","note":"","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Dung tích bồn dầu dưới chân đế máy: 08h","requirement":"Bồn dầu dưới chân đế, đủ 8 giờ","sourceQuote":""},{"item":"Vỏ cách âm","note":"","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Vỏ giảm âm: Vỏ giảm âm nhập khẩu đồng bộ cùng tổ MPĐ, vỏ","requirement":"Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan","sourceQuote":""},{"was":"unclear","why":"HSMT ghi số cố định","item":"Kích thước","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11). HSMT ghi kích thước là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Kích thước tủ (L x W x H): (2.250 x 950 x 1.250)mm","requirement":"2.250 × 950 × 1.250 mm","sourceQuote":""},{"was":"unclear","why":"HSMT ghi số cố định","item":"Khối lượng","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11). HSMT ghi khối lượng là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Khối lượng: 1.100kg","requirement":"1.100 kg","sourceQuote":""}],"engine":{"src":{"n":103,"kind":"catalog","line":"| BY-YC33 | 24 | 30 | 27 | 33 | YCV2.5T45-G20 | 1500 | 30 | 184GS | 24","supplierId":"byc-power"},"make":"Yuchai","model":"YCV2.5T45-G20"},"genset":{"src":{"n":103,"kind":"catalog","line":"| BY-YC33 | 24 | 30 | 27 | 33 | YCV2.5T45-G20 | 1500 | 30 | 184GS | 24","supplierId":"byc-power"},"model":"BY-YC33"},"comboAsk":[{"ask":"Xác nhận kiểu kích từ của đầu phát chào (PMG / AREP hay tự kích), gửi datasheet","item":"Loại tải: Kích từ PMG / AREP","kind":"model","part":"alternator","quote":"+ Model: TAL-A473-C (kích từ AREP)","status":"unclear","requirement":"Kích từ AREP"}],"suppliers":[{"n":103,"why":"Chào đúng động cơ, đầu phát của cấu hình và có bộ điều khiển HGM6110","line":"| BY-YC33 | 24 | 30 | 27 | 33 | YCV2.5T45-G20 | 1500 | 30 | 184GS | 24","supplierId":"byc-power","hasAlternator":true,"hasController":true}],"alternator":{"src":{"n":103,"kind":"catalog","line":"| BY-YC33 | 24 | 30 | 27 | 33 | YCV2.5T45-G20 | 1500 | 30 | 184GS | 24","supplierId":"byc-power"},"make":"","model":"184GS"},"controller":{"src":{"n":3001,"kind":"controller","line":"Advanced Controller: Equipped with Smartgen HGM6110, DeepSea or Harsen controller to improve performance and ease of operation.","supplierId":"byc-power"},"make":"SmartGen","model":"HGM6110"}},{"rfq":[{"of":"Tổ máy LG24X","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Công suất dự phòng","kind":"model","part":"genset","tier":0,"status":"unclear","requirement":"Standby 33 kVA / 26,4 kW"},{"of":"Động cơ 4DX21-45D-YFD10W","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng động cơ","kind":"model","part":"engine","tier":1,"status":"unclear","requirement":"Dongfeng Cummins hoặc tương đương"},{"of":"Động cơ 4DX21-45D-YFD10W","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model động cơ","kind":"model","part":"engine","tier":1,"status":"unclear","requirement":"4B3.9-G12 hoặc tương đương"},{"of":"Bộ điều khiển DSE6120","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng bộ điều khiển","kind":"model","part":"controller","tier":1,"status":"unclear","requirement":"DEEPSEA hoặc tương đương"},{"of":"Bộ điều khiển DSE6120","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model bộ điều khiển","kind":"model","part":"controller","tier":1,"status":"unclear","requirement":"DSE6120 hoặc tương đương"},{"of":"Đầu phát","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng đầu phát","kind":"model","part":"alternator","tier":1,"status":"unclear","requirement":"LEROY SOMER hoặc tương đương"},{"of":"Đầu phát","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model đầu phát","kind":"model","part":"alternator","tier":1,"status":"unclear","requirement":"TAL-A42-E hoặc tương đương"},{"of":"Tổ máy LG24X","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"Trung Quốc"},{"of":"Tổ máy LG24X","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng sản xuất tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"FORTUGEN hoặc tương đương"},{"of":"Tổ máy LG24X","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"FG-C33LS hoặc tương đương"},{"of":"Động cơ 4DX21-45D-YFD10W","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Nạp khí (tăng áp, làm mát khí nạp); Số xi lanh; Bộ điều tốc; Đường kính × hành trình piston; Dung tích xi lanh; Tỷ số nén; Dung tích dầu bôi trơn; Dung tích nước làm mát; Hệ thống khởi động","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Công suất động cơ","requirement":"Prime 27 kW, Standby 30 kW"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Tăng áp turbo"},{"item":"Số xi lanh","requirement":"4 xi lanh thẳng hàng"},{"item":"Bộ điều tốc","requirement":"Điều tốc điện tử"},{"item":"Đường kính × hành trình piston","requirement":"102 × 120 mm"},{"item":"Dung tích xi lanh","requirement":"3,9 L"},{"item":"Tỷ số nén","requirement":"18,0:1"},{"item":"Dung tích dầu bôi trơn","requirement":"10,9 L"},{"item":"Dung tích nước làm mát","requirement":"7,2 L (chỉ động cơ)"},{"item":"Hệ thống khởi động","requirement":"Khởi động điện DC 24 V"}],"status":"unclear","requirement":"Công suất động cơ: Prime 27 kW, Standby 30 kW; Kiểu động cơ: Diesel 4 kỳ; Nạp khí (tăng áp, làm mát khí nạp): Tăng áp turbo; Số xi lanh: 4 xi lanh thẳng hàng; Bộ điều tốc: Điều tốc điện tử; Đường kính × hành trình piston: 102 × 120 mm; Dung tích xi lanh: 3,9 L; Tỷ số nén: 18,0:1; Dung tích dầu bôi trơn: 10,9 L; Dung tích nước làm mát: 7,2 L (chỉ động cơ); Hệ thống khởi động: Khởi động điện DC 24 V"},{"of":"Đầu phát","ask":"Xác nhận kiểu kích từ của đầu phát chào (PMG / AREP hay tự kích), gửi datasheet","item":"Loại tải: Kích từ PMG / AREP","kind":"model","part":"alternator","tier":2,"status":"unclear","requirement":"Kích từ AREP"},{"of":"Đầu phát","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kích từ đầu phát (PMG / AREP); Số cực đầu phát; Dây quấn đầu phát; Công suất đầu phát; Cấp cách điện","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Kích từ AREP"},{"item":"Số cực đầu phát","requirement":"4 cực"},{"item":"Dây quấn đầu phát","requirement":"6 dây đầu ra"},{"item":"Công suất đầu phát","requirement":"30 kVA tại 400 V, cấp H / tăng nhiệt 125°C"},{"item":"Cấp cách điện","requirement":"Cấp H"}],"status":"unclear","requirement":"Kích từ đầu phát (PMG / AREP): Kích từ AREP; Số cực đầu phát: 4 cực; Dây quấn đầu phát: 6 dây đầu ra; Công suất đầu phát: 30 kVA tại 400 V, cấp H / tăng nhiệt 125°C; Cấp cách điện: Cấp H"},{"of":"Tổ máy LG24X","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Tần số","kind":"model","part":"genset","tier":2,"status":"unclear","requirement":"50 Hz"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Cấp bảo vệ đầu phát (IP) (IP23); Điện áp (230/400 V); Số pha (3 pha); Áp-tô-mát / MCCB đầu ra (MCCB 3P-63A); Bồn nhiên liệu (Bồn dầu dưới chân đế, đủ 8 giờ); Vỏ cách âm (Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan); Kích thước (2.250 × 950 × 1.250 mm) — HSMT ghi số cố định; Khối lượng (1.100 kg) — HSMT ghi số cố định","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Cấp bảo vệ đầu phát (IP)","requirement":"IP23"},{"item":"Điện áp","requirement":"230/400 V"},{"item":"Số pha","requirement":"3 pha"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB 3P-63A"},{"item":"Bồn nhiên liệu","requirement":"Bồn dầu dưới chân đế, đủ 8 giờ"},{"item":"Vỏ cách âm","requirement":"Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan"},{"item":"Kích thước","note":"HSMT ghi số cố định","requirement":"2.250 × 950 × 1.250 mm"},{"item":"Khối lượng","note":"HSMT ghi số cố định","requirement":"1.100 kg"}],"status":"confirm","requirement":"Cấp bảo vệ đầu phát (IP): IP23; Điện áp: 230/400 V; Số pha: 3 pha; Áp-tô-mát / MCCB đầu ra: MCCB 3P-63A; Bồn nhiên liệu: Bồn dầu dưới chân đế, đủ 8 giờ; Vỏ cách âm: Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan; Kích thước: 2.250 × 950 × 1.250 mm (HSMT ghi số cố định); Khối lượng: 1.100 kg (HSMT ghi số cố định)"}],"won":{"make":1,"model":0,"score":1,"genset":0,"sameInvestor":0},"gaps":["Thông số động cơ (xi lanh, dung tích, điều tốc, tăng áp...) chưa có nguồn","Hãng và model đầu phát","Công suất standby theo kW","Xác nhận đời bộ điều khiển: DSE6120 hay DSE6120 MKIII."],"rank":5,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"}},"checks":[{"item":"Xuất xứ tổ máy","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Xuất xứ: Trung Quốc","requirement":"Trung Quốc","sourceQuote":""},{"item":"Hãng sản xuất tổ máy","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Nhãn hiệu: FORTUGEN","requirement":"FORTUGEN hoặc tương đương","sourceQuote":""},{"item":"Model tổ máy","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Model máy phát điện: FG-C33LS","requirement":"FG-C33LS hoặc tương đương","sourceQuote":""},{"item":"Công suất liên tục","note":"","part":"genset","level":"core","status":"met","offered":"30 kVA / 24 kW (prime)","hsmtQuote":"Prime Power: 30KVA/24KW","requirement":"Prime 30 kVA / 24 kW","sourceQuote":"| LG24X | 33 | 26 | 30 | 24 | 4DX21-45D-YFD10W | OP1700*750*1100 | AT2288*950*1280 |"},{"item":"Công suất dự phòng","note":"Đạt 33 kVA nhưng 26 kW thấp hơn 26,4 kW, cần xác nhận","part":"genset","level":"core","status":"unclear","offered":"33 kVA / 26 kW (standby)","hsmtQuote":"Standby Power: 33KVA/26.4KW","requirement":"Standby 33 kVA / 26,4 kW","sourceQuote":"| LG24X | 33 | 26 | 30 | 24 | 4DX21-45D-YFD10W | OP1700*750*1100 | AT2288*950*1280 |"},{"item":"Điện áp","note":"","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"230V/400V","requirement":"230/400 V","sourceQuote":""},{"item":"Số pha","note":"","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"3-Phase","requirement":"3 pha","sourceQuote":""},{"item":"Tần số","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"3-Phase, 50Hz","requirement":"50 Hz","sourceQuote":""},{"was":"unclear","item":"Hệ số công suất","note":"Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.","part":"genset","level":"core","byCode":true,"status":"met","offered":"cosφ = 24 kW / 30 kVA = 0,8 (Prime)","hsmtQuote":"PF=0.8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8,"inputs":[{"from":"source","name":"P_kW","value":24},{"from":"source","name":"S_kVA","value":30}],"formula":"pf_from_kw_kva"}],"requirement":"cosφ 0,8","sourceQuote":"| LG24X | 33 | 26 | 30 | 24 | 4DX21-45D-YFD10W | OP1700*750*1100 | AT2288*950*1280 |"},{"item":"Hãng động cơ","note":"Khác hãng tham chiếu, cần chứng minh tương đương","part":"engine","level":"core","status":"unclear","offered":"FAWDE (theo danh mục)","hsmtQuote":"Nhà sản xuất: Dongfeng Cummins","requirement":"Dongfeng Cummins hoặc tương đương","sourceQuote":""},{"item":"Model động cơ","note":"Khác model tham chiếu, cần bảng so sánh tương đương","part":"engine","level":"core","status":"unclear","offered":"4DX21-45D-YFD10W","hsmtQuote":"Model: 4B3.9-G12","requirement":"4B3.9-G12 hoặc tương đương","sourceQuote":"| LG24X | 33 | 26 | 30 | 24 | 4DX21-45D-YFD10W | OP1700*750*1100 | AT2288*950*1280 |"},{"item":"Công suất động cơ","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Prime Power: 27kw /36HP","requirement":"Prime 27 kW, Standby 30 kW","sourceQuote":""},{"item":"Kiểu động cơ","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Kiểu động cơ: Diesel, 4 kỳ","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"turbo tăng áp","requirement":"Tăng áp turbo","sourceQuote":""},{"item":"Số xi lanh","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"4 xilanh thẳng hàng","requirement":"4 xi lanh thẳng hàng","sourceQuote":""},{"item":"Bộ điều tốc","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Bộ điều tốc: điện tử","requirement":"Điều tốc điện tử","sourceQuote":""},{"item":"Đường kính × hành trình piston","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Đường kính x hành trình: (102 x 120)mm","requirement":"102 × 120 mm","sourceQuote":""},{"item":"Dung tích xi lanh","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Dung tích xi lanh: 3.9L","requirement":"3,9 L","sourceQuote":""},{"item":"Tỷ số nén","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Tỷ số nén: 18.0:1","requirement":"18,0:1","sourceQuote":""},{"item":"Dung tích dầu bôi trơn","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Dung tích dầu bôi trơn: 10,9L","requirement":"10,9 L","sourceQuote":""},{"item":"Dung tích nước làm mát","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Dung tích nước làm mát (chỉ động cơ): 7,2L","requirement":"7,2 L (chỉ động cơ)","sourceQuote":""},{"item":"Hệ thống khởi động","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Điện áp của mô tơ khởi động: DC24V","requirement":"Khởi động điện DC 24 V","sourceQuote":""},{"item":"Hãng đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Nhà sản xuất: LEROY SOMER","requirement":"LEROY SOMER hoặc tương đương","sourceQuote":""},{"item":"Model đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Model: TAL-A42-E","requirement":"TAL-A42-E hoặc tương đương","sourceQuote":""},{"item":"Kích từ đầu phát (PMG / AREP)","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"kích từ AREP","requirement":"Kích từ AREP","sourceQuote":""},{"item":"Số cực đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Số cực: 4","requirement":"4 cực","sourceQuote":""},{"item":"Dây quấn đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Số dây dẫn: 6","requirement":"6 dây đầu ra","sourceQuote":""},{"item":"Công suất đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"125°C): 30kVA","requirement":"30 kVA tại 400 V, cấp H / tăng nhiệt 125°C","sourceQuote":""},{"item":"Cấp cách điện","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"IP23, Class H","requirement":"Cấp H","sourceQuote":""},{"item":"Cấp bảo vệ đầu phát (IP)","note":"","part":"alternator","level":"core","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"PF=0.8, IP23","requirement":"IP23","sourceQuote":""},{"item":"Áp-tô-mát / MCCB đầu ra","note":"","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Tủ đóng cắt đầu cực: MCCB 3P-63A","requirement":"MCCB 3P-63A","sourceQuote":""},{"item":"Bồn nhiên liệu","note":"","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Dung tích bồn dầu dưới chân đế máy: 08h","requirement":"Bồn dầu dưới chân đế, đủ 8 giờ","sourceQuote":""},{"item":"Vỏ cách âm","note":"","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Vỏ giảm âm: Vỏ giảm âm nhập khẩu đồng bộ cùng tổ MPĐ, vỏ","requirement":"Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan","sourceQuote":""},{"was":"unclear","why":"HSMT ghi số cố định","item":"Kích thước","note":"Code ghi: HSMT ghi kích thước là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"2288 × 950 × 1280 mm (vỏ giảm âm)","hsmtQuote":"Kích thước tủ (L x W x H): (2.250 x 950 x 1.250)mm","requirement":"2.250 × 950 × 1.250 mm","sourceQuote":"AT2288*950*1280"},{"was":"unclear","why":"HSMT ghi số cố định","item":"Khối lượng","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11). HSMT ghi khối lượng là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Khối lượng: 1.100kg","requirement":"1.100 kg","sourceQuote":""},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"","part":"controller","level":"core","parts":[{"item":"Điều khiển","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự khởi động / dừng, chuyển tải (AMF)","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","copiedFrom":1,"requirement":"Đầy đủ chức năng điều khiển"},{"item":"Bảo vệ, dừng máy","note":"","part":"controller","level":"core","parts":[{"item":"Bảo vệ","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"| • | 3 phase generator and mains (utility) sensing with protection","supplierId":"deep-sea-electronics"},"offered":"Bảo vệ máy phát, lưới và động cơ","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"| • | 3 phase generator and mains (utility) sensing with protection"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","copiedFrom":1,"requirement":"Đầy đủ chức năng bảo vệ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"","part":"controller","level":"core","parts":[{"item":"Cảnh báo","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"single, diesel or gas, gen-set applications. Monitoring an extensive number of engine parameters, the modules will display warnings, shutdown and","supplierId":"deep-sea-electronics"},"offered":"Hiển thị cảnh báo, dừng sự cố","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"single, diesel or gas, gen-set applications. Monitoring an extensive number of engine parameters, the modules will display warnings, shutdown and"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","copiedFrom":1,"requirement":"Đầy đủ chức năng cảnh báo"}],"engine":{"src":{"n":119,"kind":"catalog","line":"| LG24X | 33 | 26 | 30 | 24 | 4DX21-45D-YFD10W | OP1700*750*1100 | AT2288*950*1280 |","supplierId":"longkai-power"},"make":"FAWDE","model":"4DX21-45D-YFD10W"},"genset":{"src":{"n":119,"kind":"catalog","line":"| LG24X | 33 | 26 | 30 | 24 | 4DX21-45D-YFD10W | OP1700*750*1100 | AT2288*950*1280 |","supplierId":"longkai-power"},"model":"LG24X"},"comboAsk":[{"ask":"Xác nhận kiểu kích từ của đầu phát chào (PMG / AREP hay tự kích), gửi datasheet","item":"Loại tải: Kích từ PMG / AREP","kind":"model","part":"alternator","quote":"+ Model: TAL-A473-C (kích từ AREP)","status":"unclear","requirement":"Kích từ AREP"}],"suppliers":[{"n":119,"why":"Chào đúng động cơ của cấu hình và có bộ điều khiển DSE6120, chưa ghi đầu phát","line":"| LG24X | 33 | 26 | 30 | 24 | 4DX21-45D-YFD10W | OP1700*750*1100 | AT2288*950*1280 |","supplierId":"longkai-power","hasAlternator":false,"hasController":true}],"controller":{"src":{"n":1001,"kind":"controller","line":"| Model | DSE6120MK3","supplierId":"longkai-power"},"make":"Deep Sea","model":"DSE6120"}},{"rfq":[{"of":"Động cơ DM01VP","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng động cơ","kind":"model","part":"engine","tier":1,"status":"unclear","requirement":"Dongfeng Cummins hoặc tương đương"},{"of":"Động cơ DM01VP","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model động cơ","kind":"model","part":"engine","tier":1,"status":"unclear","requirement":"4B3.9-G12 hoặc tương đương"},{"of":"Bộ điều khiển DSE6020","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model bộ điều khiển","kind":"model","part":"controller","tier":1,"status":"unclear","requirement":"DSE6120 hoặc tương đương"},{"of":"Đầu phát TAL-A42-C","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model đầu phát","kind":"model","part":"alternator","tier":1,"status":"unclear","requirement":"TAL-A42-E hoặc tương đương"},{"of":"Tổ máy HD-33V","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"Trung Quốc"},{"of":"Tổ máy HD-33V","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng sản xuất tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"FORTUGEN hoặc tương đương"},{"of":"Tổ máy HD-33V","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"FG-C33LS hoặc tương đương"},{"of":"Động cơ DM01VP","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Kiểu động cơ; Nạp khí (tăng áp, làm mát khí nạp); Bộ điều tốc; Đường kính × hành trình piston; Tỷ số nén; Dung tích dầu bôi trơn; Dung tích nước làm mát; Hệ thống khởi động","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Công suất động cơ","requirement":"Prime 27 kW, Standby 30 kW"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Tăng áp turbo"},{"item":"Bộ điều tốc","requirement":"Điều tốc điện tử"},{"item":"Đường kính × hành trình piston","requirement":"102 × 120 mm"},{"item":"Tỷ số nén","requirement":"18,0:1"},{"item":"Dung tích dầu bôi trơn","requirement":"10,9 L"},{"item":"Dung tích nước làm mát","requirement":"7,2 L (chỉ động cơ)"},{"item":"Hệ thống khởi động","requirement":"Khởi động điện DC 24 V"}],"status":"unclear","requirement":"Công suất động cơ: Prime 27 kW, Standby 30 kW; Kiểu động cơ: Diesel 4 kỳ; Nạp khí (tăng áp, làm mát khí nạp): Tăng áp turbo; Bộ điều tốc: Điều tốc điện tử; Đường kính × hành trình piston: 102 × 120 mm; Tỷ số nén: 18,0:1; Dung tích dầu bôi trơn: 10,9 L; Dung tích nước làm mát: 7,2 L (chỉ động cơ); Hệ thống khởi động: Khởi động điện DC 24 V"},{"of":"Đầu phát TAL-A42-C","ask":"Xác nhận kiểu kích từ của đầu phát chào (PMG / AREP hay tự kích), gửi datasheet","item":"Loại tải: Kích từ PMG / AREP","kind":"model","part":"alternator","tier":2,"status":"unclear","requirement":"Kích từ AREP"},{"of":"Đầu phát TAL-A42-C","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Số cực đầu phát; Dây quấn đầu phát; Công suất đầu phát","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Số cực đầu phát","requirement":"4 cực"},{"item":"Dây quấn đầu phát","requirement":"6 dây đầu ra"},{"item":"Công suất đầu phát","requirement":"30 kVA tại 400 V, cấp H / tăng nhiệt 125°C"}],"status":"unclear","requirement":"Số cực đầu phát: 4 cực; Dây quấn đầu phát: 6 dây đầu ra; Công suất đầu phát: 30 kVA tại 400 V, cấp H / tăng nhiệt 125°C"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Số pha (3 pha); Áp-tô-mát / MCCB đầu ra (MCCB 3P-63A); Bồn nhiên liệu (Bồn dầu dưới chân đế, đủ 8 giờ); Vỏ cách âm (Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan); Kích thước (2.250 × 950 × 1.250 mm) — HSMT ghi số cố định; Khối lượng (1.100 kg) — HSMT ghi số cố định","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Số pha","requirement":"3 pha"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB 3P-63A"},{"item":"Bồn nhiên liệu","requirement":"Bồn dầu dưới chân đế, đủ 8 giờ"},{"item":"Vỏ cách âm","requirement":"Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan"},{"item":"Kích thước","note":"HSMT ghi số cố định","requirement":"2.250 × 950 × 1.250 mm"},{"item":"Khối lượng","note":"HSMT ghi số cố định","requirement":"1.100 kg"}],"status":"confirm","requirement":"Số pha: 3 pha; Áp-tô-mát / MCCB đầu ra: MCCB 3P-63A; Bồn nhiên liệu: Bồn dầu dưới chân đế, đủ 8 giờ; Vỏ cách âm: Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan; Kích thước: 2.250 × 950 × 1.250 mm (HSMT ghi số cố định); Khối lượng: 1.100 kg (HSMT ghi số cố định)"}],"won":{"make":1,"model":0,"score":1,"genset":0,"sameInvestor":0},"gaps":["Động cơ 3 xi lanh 1,8 L nhỏ hơn yêu cầu","Kích từ AREP cho đầu phát","Đời bộ điều khiển DSE6020 (MKII)","Xác nhận đời bộ điều khiển: DSE6020 hay DSE6020 MKII."],"rank":6,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"},"altKva":{"max":39.5,"src":{"lines":[{"n":1002,"line":"| TAL-A42-C | kVA | 29 | 30 | 30 | 18 | 26 | 27 | 27 | 16 | 30 | 31.5 | 31.5 | 19 | 31 | 33 | 33 | 19.8","supplierId":"leroy-somer-fuzhou"},{"n":1002,"line":"| TAL-A42-C kVA | 28 | 31 | 32.5 | 36 | 21.5 | 25.5 | 28 | 29 | 32.5 19.4 | 30 | 32.5 | 34 | 38 | 22.6 | 31 | 34 | 36 | 39.5 | 23.5","supplierId":"leroy-somer-fuzhou"}]},"need":30,"status":"any"}},"checks":[{"item":"Xuất xứ tổ máy","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Xuất xứ: Trung Quốc","requirement":"Trung Quốc","sourceQuote":""},{"item":"Hãng sản xuất tổ máy","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Nhãn hiệu: FORTUGEN","requirement":"FORTUGEN hoặc tương đương","sourceQuote":""},{"item":"Model tổ máy","note":"","part":"genset","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Model máy phát điện: FG-C33LS","requirement":"FG-C33LS hoặc tương đương","sourceQuote":""},{"item":"Công suất liên tục","note":"","part":"genset","level":"core","status":"met","offered":"30 kVA / 24 kW (prime)","hsmtQuote":"Prime Power: 30KVA/24KW","requirement":"Prime 30 kVA / 24 kW","sourceQuote":"| HD-33V | 33 | 26.4 | 30 | 24 | DM01VP | L3 | 1.8 | 90 x 94 | 5.6 | EU Stage V | TAL-A42-C"},{"item":"Công suất dự phòng","note":"","part":"genset","level":"core","status":"met","offered":"33 kVA / 26,4 kW (standby)","hsmtQuote":"Standby Power: 33KVA/26.4KW","requirement":"Standby 33 kVA / 26,4 kW","sourceQuote":"| HD-33V | 33 | 26.4 | 30 | 24 | DM01VP | L3 | 1.8 | 90 x 94 | 5.6 | EU Stage V | TAL-A42-C"},{"item":"Điện áp","note":"","part":"genset","level":"core","status":"met","offered":"400 V","hsmtQuote":"230V/400V","requirement":"230/400 V","sourceQuote":"400V / 50Hz / 1500rpm"},{"item":"Số pha","note":"","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"3-Phase","requirement":"3 pha","sourceQuote":""},{"item":"Tần số","note":"","part":"genset","level":"core","status":"met","offered":"50 Hz","hsmtQuote":"3-Phase, 50Hz","requirement":"50 Hz","sourceQuote":"400V / 50Hz / 1500rpm"},{"was":"unclear","item":"Hệ số công suất","note":"Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.","part":"genset","level":"core","byCode":true,"status":"met","offered":"cosφ = 24 kW / 30 kVA = 0,8 (Prime)","hsmtQuote":"PF=0.8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8,"inputs":[{"from":"source","name":"P_kW","value":24},{"from":"source","name":"S_kVA","value":30}],"formula":"pf_from_kw_kva"}],"requirement":"cosφ 0,8","sourceQuote":"| HD-33V | 33 | 26.4 | 30 | 24 | DM01VP | L3 | 1.8 | 90 x 94 | 5.6 | EU Stage V | TAL-A42-C"},{"item":"Hãng động cơ","note":"Khác hãng tham chiếu, cần chứng minh tương đương","part":"engine","level":"core","status":"unclear","offered":"Hyundai","hsmtQuote":"Nhà sản xuất: Dongfeng Cummins","requirement":"Dongfeng Cummins hoặc tương đương","sourceQuote":"HYUNDAI Diesel Engine"},{"item":"Model động cơ","note":"Khác model tham chiếu","part":"engine","level":"core","status":"unclear","offered":"DM01VP","hsmtQuote":"Model: 4B3.9-G12","requirement":"4B3.9-G12 hoặc tương đương","sourceQuote":"| HD-33V | 33 | 26.4 | 30 | 24 | DM01VP | L3 | 1.8 | 90 x 94 | 5.6 | EU Stage V | TAL-A42-C"},{"item":"Công suất động cơ","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Prime Power: 27kw /36HP","requirement":"Prime 27 kW, Standby 30 kW","sourceQuote":""},{"item":"Kiểu động cơ","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Kiểu động cơ: Diesel, 4 kỳ","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"turbo tăng áp","requirement":"Tăng áp turbo","sourceQuote":""},{"item":"Số xi lanh","note":"Ít hơn 4 xi lanh","part":"engine","level":"core","status":"not_met","offered":"3 xi lanh thẳng hàng","hsmtQuote":"4 xilanh thẳng hàng","requirement":"4 xi lanh thẳng hàng","sourceQuote":"| HD-33V | 33 | 26.4 | 30 | 24 | DM01VP | L3 | 1.8 | 90 x 94 | 5.6 | EU Stage V | TAL-A42-C"},{"item":"Bộ điều tốc","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Bộ điều tốc: điện tử","requirement":"Điều tốc điện tử","sourceQuote":""},{"item":"Đường kính × hành trình piston","note":"Khác 102 × 120 mm của HSMT, cần xác nhận","part":"engine","level":"core","status":"unclear","offered":"90 × 94 mm","hsmtQuote":"Đường kính x hành trình: (102 x 120)mm","requirement":"102 × 120 mm","sourceQuote":"| HD-33V | 33 | 26.4 | 30 | 24 | DM01VP | L3 | 1.8 | 90 x 94 | 5.6 | EU Stage V | TAL-A42-C"},{"item":"Dung tích xi lanh","note":"Nhỏ hơn 3,9 L","part":"engine","level":"core","status":"not_met","offered":"1,8 L","hsmtQuote":"Dung tích xi lanh: 3.9L","requirement":"3,9 L","sourceQuote":"| HD-33V | 33 | 26.4 | 30 | 24 | DM01VP | L3 | 1.8 | 90 x 94 | 5.6 | EU Stage V | TAL-A42-C"},{"item":"Tỷ số nén","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Tỷ số nén: 18.0:1","requirement":"18,0:1","sourceQuote":""},{"item":"Dung tích dầu bôi trơn","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Dung tích dầu bôi trơn: 10,9L","requirement":"10,9 L","sourceQuote":""},{"item":"Dung tích nước làm mát","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Dung tích nước làm mát (chỉ động cơ): 7,2L","requirement":"7,2 L (chỉ động cơ)","sourceQuote":""},{"item":"Hệ thống khởi động","note":"","part":"engine","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Điện áp của mô tơ khởi động: DC24V","requirement":"Khởi động điện DC 24 V","sourceQuote":""},{"item":"Hãng đầu phát","note":"","part":"alternator","level":"core","status":"met","offered":"Leroy Somer","hsmtQuote":"Nhà sản xuất: LEROY SOMER","requirement":"LEROY SOMER hoặc tương đương","sourceQuote":"Leroy Somer"},{"item":"Model đầu phát","note":"Cùng dòng TAL-A42, khác cỡ E; cần xác nhận 30 kVA","part":"alternator","level":"core","status":"unclear","offered":"TAL-A42-C","hsmtQuote":"Model: TAL-A42-E","requirement":"TAL-A42-E hoặc tương đương","sourceQuote":"| HD-33V | 33 | 26.4 | 30 | 24 | DM01VP | L3 | 1.8 | 90 x 94 | 5.6 | EU Stage V | TAL-A42-C"},{"item":"Kích từ đầu phát (PMG / AREP)","note":"Bản tiêu chuẩn kích từ SHUNT, cần đặt bản AREP","part":"alternator","level":"core","status":"not_met","factSrc":{"n":1002,"line":"| AVR | SHUNT","supplierId":"leroy-somer-fuzhou"},"offered":"SHUNT","hsmtQuote":"kích từ AREP","requirement":"Kích từ AREP","sourceQuote":"| AVR | SHUNT"},{"item":"Số cực đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Số cực: 4","requirement":"4 cực","sourceQuote":""},{"item":"Dây quấn đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"Số dây dẫn: 6","requirement":"6 dây đầu ra","sourceQuote":""},{"item":"Công suất đầu phát","note":"","part":"alternator","level":"core","status":"unclear","offered":"Chưa có nguồn","hsmtQuote":"125°C): 30kVA","requirement":"30 kVA tại 400 V, cấp H / tăng nhiệt 125°C","sourceQuote":""},{"item":"Cấp cách điện","note":"","part":"alternator","level":"core","status":"met","factSrc":{"n":1002,"line":"| Insulation class | H","supplierId":"leroy-somer-fuzhou"},"offered":"Cấp H","hsmtQuote":"IP23, Class H","requirement":"Cấp H","sourceQuote":"| Insulation class | H"},{"item":"Cấp bảo vệ đầu phát (IP)","note":"","part":"alternator","level":"core","status":"met","factSrc":{"n":1002,"line":"| Protection | IP 23","supplierId":"leroy-somer-fuzhou"},"offered":"IP23","hsmtQuote":"PF=0.8, IP23","requirement":"IP23","sourceQuote":"| Protection | IP 23"},{"item":"Hãng bộ điều khiển","note":"","part":"controller","level":"core","status":"met","offered":"Deep Sea","hsmtQuote":"Nhà sản xuất: DEEPSEA","requirement":"DEEPSEA hoặc tương đương","sourceQuote":"DSE6020"},{"item":"Model bộ điều khiển","note":"Khác model tham chiếu DSE6120, cần bảng so sánh","part":"controller","level":"core","status":"unclear","offered":"DSE6020","hsmtQuote":"Model: DSE6120","requirement":"DSE6120 hoặc tương đương","sourceQuote":"DSE6020"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"","part":"controller","level":"core","parts":[{"item":"Điều khiển","note":"Nguồn là datasheet DSE6020 MKII; nhà cung cấp ghi DSE6020, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1007,"line":"| 6020-03 | Auto Mains Failure with real","supplierId":"deep-sea-electronics"},"offered":"Tự động khi mất lưới (AMF)","version":"DSE6020 MKII","hsmtQuote":"","sourceQuote":"| 6020-03 | Auto Mains Failure with real"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","requirement":"Đầy đủ chức năng điều khiển"},{"item":"Bảo vệ, dừng máy","note":"","part":"controller","level":"core","parts":[{"item":"Bảo vệ","note":"Nguồn là datasheet DSE6020 MKII; nhà cung cấp ghi DSE6020, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1007,"line":"| alternator protection. This is | Software or through the module's | Db Damp Heat Cyclic 20/55 oC","supplierId":"deep-sea-electronics"},"offered":"Bảo vệ động cơ và đầu phát","version":"DSE6020 MKII","hsmtQuote":"","sourceQuote":"| alternator protection. This is | Software or through the module's | Db Damp Heat Cyclic 20/55 oC"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","requirement":"Đầy đủ chức năng bảo vệ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"","part":"controller","level":"core","parts":[{"item":"Cảnh báo","note":"Nguồn là datasheet DSE6020 MKII; nhà cung cấp ghi DSE6020, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1007,"line":"| icon display via an array of warning, | clock | Cab Damp Heat Static 40 oC","supplierId":"deep-sea-electronics"},"offered":"Hiển thị cảnh báo, dừng sự cố","version":"DSE6020 MKII","hsmtQuote":"","sourceQuote":"| icon display via an array of warning, | clock | Cab Damp Heat Static 40 oC"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","requirement":"Đầy đủ chức năng cảnh báo"},{"item":"Áp-tô-mát / MCCB đầu ra","note":"","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Tủ đóng cắt đầu cực: MCCB 3P-63A","requirement":"MCCB 3P-63A","sourceQuote":""},{"item":"Bồn nhiên liệu","note":"","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Dung tích bồn dầu dưới chân đế máy: 08h","requirement":"Bồn dầu dưới chân đế, đủ 8 giờ","sourceQuote":""},{"item":"Vỏ cách âm","note":"","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Vỏ giảm âm: Vỏ giảm âm nhập khẩu đồng bộ cùng tổ MPĐ, vỏ","requirement":"Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan","sourceQuote":""},{"was":"unclear","why":"HSMT ghi số cố định","item":"Kích thước","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11). HSMT ghi kích thước là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Kích thước tủ (L x W x H): (2.250 x 950 x 1.250)mm","requirement":"2.250 × 950 × 1.250 mm","sourceQuote":""},{"was":"unclear","why":"HSMT ghi số cố định","item":"Khối lượng","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11). HSMT ghi khối lượng là số cố định (không có ≤ / ≥), có thể chép từ một model cụ thể.","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"Chưa có nguồn","hsmtQuote":"Khối lượng: 1.100kg","requirement":"1.100 kg","sourceQuote":""}],"engine":{"src":{"n":104,"kind":"catalog","line":"| HD-33V | 33 | 26.4 | 30 | 24 | DM01VP | L3 | 1.8 | 90 x 94 | 5.6 | EU Stage V | TAL-A42-C","supplierId":"jet-power"},"make":"Hyundai","model":"DM01VP"},"genset":{"src":{"n":104,"kind":"catalog","line":"| HD-33V | 33 | 26.4 | 30 | 24 | DM01VP | L3 | 1.8 | 90 x 94 | 5.6 | EU Stage V | TAL-A42-C","supplierId":"jet-power"},"model":"HD-33V"},"comboAsk":[{"ask":"Xác nhận kiểu kích từ của đầu phát chào (PMG / AREP hay tự kích), gửi datasheet","item":"Loại tải: Kích từ PMG / AREP","kind":"model","part":"alternator","quote":"+ Model: TAL-A473-C (kích từ AREP)","status":"unclear","requirement":"Kích từ AREP"}],"suppliers":[{"n":104,"why":"Chào đúng động cơ, đầu phát của cấu hình và có bộ điều khiển DSE6020","line":"| HD-33V | 33 | 26.4 | 30 | 24 | DM01VP | L3 | 1.8 | 90 x 94 | 5.6 | EU Stage V | TAL-A42-C","supplierId":"jet-power","hasAlternator":true,"hasController":true}],"alternator":{"src":{"n":104,"kind":"catalog","line":"| HD-33V | 33 | 26.4 | 30 | 24 | DM01VP | L3 | 1.8 | 90 x 94 | 5.6 | EU Stage V | TAL-A42-C","supplierId":"jet-power"},"make":"Leroy-Somer","model":"TAL-A42-C"},"controller":{"src":{"n":101,"kind":"controller","line":"• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.","supplierId":"jet-power"},"make":"Deep Sea","model":"DSE6020"}}],"reqHash":"318b7d68c0284113","summary":"Máy 30 kVA: cấu hình sát nhất là động cơ Cummins 4B3.9-G12 với bộ điều khiển Deep Sea DSE6120; đầu phát Leroy Somer TAL-A42-E chưa có nhà cung cấp chào cùng động cơ này.","requirements":[{"code":"genset_origin","item":"Xuất xứ tổ máy","kind":"model","part":"genset","level":"core","quote":"Xuất xứ: Trung Quốc","requirement":"Trung Quốc"},{"code":"genset_make","item":"Hãng sản xuất tổ máy","kind":"model","part":"genset","level":"core","quote":"Nhãn hiệu: FORTUGEN","requirement":"FORTUGEN hoặc tương đương"},{"code":"genset_model","item":"Model tổ máy","kind":"model","part":"genset","level":"core","quote":"Model máy phát điện: FG-C33LS","requirement":"FG-C33LS hoặc tương đương"},{"code":"power_prime","item":"Công suất liên tục","kind":"model","part":"genset","level":"core","quote":"Prime Power: 30KVA/24KW","requirement":"Prime 30 kVA / 24 kW"},{"code":"power_standby","item":"Công suất dự phòng","kind":"model","part":"genset","level":"core","quote":"Standby Power: 33KVA/26.4KW","requirement":"Standby 33 kVA / 26,4 kW"},{"code":"voltage","item":"Điện áp","kind":"order","part":"genset","level":"core","quote":"230V/400V","requirement":"230/400 V"},{"code":"phases","item":"Số pha","kind":"order","part":"genset","level":"core","quote":"3-Phase","requirement":"3 pha"},{"code":"frequency","item":"Tần số","kind":"model","part":"genset","level":"core","quote":"3-Phase, 50Hz","requirement":"50 Hz"},{"code":"power_factor","item":"Hệ số công suất","kind":"model","part":"genset","level":"core","quote":"PF=0.8","requirement":"cosφ 0,8"},{"code":"engine_make","item":"Hãng động cơ","kind":"model","part":"engine","level":"core","quote":"Nhà sản xuất: Dongfeng Cummins","requirement":"Dongfeng Cummins hoặc tương đương"},{"code":"engine_model","item":"Model động cơ","kind":"model","part":"engine","level":"core","quote":"Model: 4B3.9-G12","requirement":"4B3.9-G12 hoặc tương đương"},{"code":"engine_power","item":"Công suất động cơ","kind":"model","part":"engine","level":"core","quote":"Prime Power: 27kw /36HP","requirement":"Prime 27 kW, Standby 30 kW"},{"code":"engine_type","item":"Kiểu động cơ","kind":"model","part":"engine","level":"core","quote":"Kiểu động cơ: Diesel, 4 kỳ","requirement":"Diesel 4 kỳ"},{"code":"aspiration","item":"Nạp khí (tăng áp, làm mát khí nạp)","kind":"model","part":"engine","level":"core","quote":"turbo tăng áp","requirement":"Tăng áp turbo"},{"code":"cylinders","item":"Số xi lanh","kind":"model","part":"engine","level":"core","quote":"4 xilanh thẳng hàng","requirement":"4 xi lanh thẳng hàng"},{"code":"governor","item":"Bộ điều tốc","kind":"model","part":"engine","level":"core","quote":"Bộ điều tốc: điện tử","requirement":"Điều tốc điện tử"},{"code":"bore_stroke","item":"Đường kính × hành trình piston","kind":"model","part":"engine","level":"core","quote":"Đường kính x hành trình: (102 x 120)mm","requirement":"102 × 120 mm"},{"code":"displacement","item":"Dung tích xi lanh","kind":"model","part":"engine","level":"core","quote":"Dung tích xi lanh: 3.9L","requirement":"3,9 L"},{"code":"compression","item":"Tỷ số nén","kind":"model","part":"engine","level":"core","quote":"Tỷ số nén: 18.0:1","requirement":"18,0:1"},{"code":"oil_capacity","item":"Dung tích dầu bôi trơn","kind":"model","part":"engine","level":"core","quote":"Dung tích dầu bôi trơn: 10,9L","requirement":"10,9 L"},{"code":"coolant_capacity","item":"Dung tích nước làm mát","kind":"model","part":"engine","level":"core","quote":"Dung tích nước làm mát (chỉ động cơ): 7,2L","requirement":"7,2 L (chỉ động cơ)"},{"code":"starting","item":"Hệ thống khởi động","kind":"model","part":"engine","level":"core","quote":"Điện áp của mô tơ khởi động: DC24V","requirement":"Khởi động điện DC 24 V"},{"code":"alt_make","item":"Hãng đầu phát","kind":"model","part":"alternator","level":"core","quote":"Nhà sản xuất: LEROY SOMER","requirement":"LEROY SOMER hoặc tương đương"},{"code":"alt_model","item":"Model đầu phát","kind":"model","part":"alternator","level":"core","quote":"Model: TAL-A42-E","requirement":"TAL-A42-E hoặc tương đương"},{"code":"alt_excitation","item":"Kích từ đầu phát (PMG / AREP)","kind":"model","part":"alternator","level":"core","quote":"kích từ AREP","requirement":"Kích từ AREP"},{"code":"alt_poles","item":"Số cực đầu phát","kind":"model","part":"alternator","level":"core","quote":"Số cực: 4","requirement":"4 cực"},{"code":"alt_winding","item":"Dây quấn đầu phát","kind":"model","part":"alternator","level":"core","quote":"Số dây dẫn: 6","requirement":"6 dây đầu ra"},{"code":"alt_power","item":"Công suất đầu phát","kind":"model","part":"alternator","level":"core","quote":"125°C): 30kVA","requirement":"30 kVA tại 400 V, cấp H / tăng nhiệt 125°C"},{"code":"alt_insulation","item":"Cấp cách điện","kind":"model","part":"alternator","level":"core","quote":"IP23, Class H","requirement":"Cấp H"},{"code":"alt_ip","item":"Cấp bảo vệ đầu phát (IP)","kind":"order","part":"alternator","level":"core","quote":"PF=0.8, IP23","requirement":"IP23"},{"code":"ctl_make","item":"Hãng bộ điều khiển","kind":"model","part":"controller","level":"core","quote":"Nhà sản xuất: DEEPSEA","requirement":"DEEPSEA hoặc tương đương"},{"code":"ctl_model","item":"Model bộ điều khiển","kind":"model","part":"controller","level":"core","quote":"Model: DSE6120","requirement":"DSE6120 hoặc tương đương"},{"code":"ctl_start_amf","item":"Khởi động, dừng, tự động cấp điện (AMF)","kind":"model","part":"controller","level":"core","parts":[{"item":"Điều khiển"}],"quote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","requirement":"Đầy đủ chức năng điều khiển"},{"code":"ctl_protection","item":"Bảo vệ, dừng máy","kind":"model","part":"controller","level":"core","parts":[{"item":"Bảo vệ"}],"quote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","requirement":"Đầy đủ chức năng bảo vệ"},{"code":"ctl_alarm_log","item":"Cảnh báo, nhật ký sự kiện","kind":"model","part":"controller","level":"core","parts":[{"item":"Cảnh báo"}],"quote":"Đầy đủ chức năng điều khiển, bảo vệ, cảnh bảo,…","requirement":"Đầy đủ chức năng cảnh báo"},{"code":"breaker","item":"Áp-tô-mát / MCCB đầu ra","kind":"order","part":"genset","level":"option","quote":"Tủ đóng cắt đầu cực: MCCB 3P-63A","requirement":"MCCB 3P-63A"},{"code":"fuel_tank","item":"Bồn nhiên liệu","kind":"order","part":"genset","level":"option","quote":"Dung tích bồn dầu dưới chân đế máy: 08h","requirement":"Bồn dầu dưới chân đế, đủ 8 giờ"},{"code":"canopy","item":"Vỏ cách âm","kind":"order","part":"genset","level":"option","quote":"Vỏ giảm âm: Vỏ giảm âm nhập khẩu đồng bộ cùng tổ MPĐ, vỏ","requirement":"Vỏ giảm âm nhập khẩu đồng bộ, thép 2 mm, mút cách âm chống cháy lan"},{"code":"dimensions","item":"Kích thước","kind":"model","part":"genset","level":"option","quote":"Kích thước tủ (L x W x H): (2.250 x 950 x 1.250)mm","requirement":"2.250 × 950 × 1.250 mm"},{"code":"weight","item":"Khối lượng","kind":"model","part":"genset","level":"option","quote":"Khối lượng: 1.100kg","requirement":"1.100 kg"}]}},{"cap":{"unit":"kVA","value":500},"kva":500,"qty":null,"label":"500 kVA","quote":"Tổ 500kVA: Prime Power 500KVA/400KW","result":{"combo":{"site":null,"loadStep":null,"loadTypes":[{"type":"excitation","label":"Kích từ PMG / AREP","quote":"+ Model: TAL-A473-C (kích từ AREP)"}],"overloadEsp":null},"notes":["HSMT cho phép chào nhãn hiệu, xuất xứ khác tương đương; hãng/model tổ máy và đầu phát khác tham chiếu được ghi \"chưa rõ\" chờ bảng so sánh.","Mọi động cơ phù hợp trong hệ thống đều là Cummins nên chỉ giữ 2 cấu hình của hãng này.","HSMT không đòi xuất xứ G7 / G20: chỉ gợi ý nhà cung cấp đặt tại Trung Quốc có động cơ, đầu phát, bộ điều khiển phù hợp (Khoa, 2026-11-10)."],"configs":[{"rfq":[{"of":"Tổ máy UC500GF","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Công suất liên tục","kind":"model","part":"genset","tier":0,"status":"unclear","requirement":"Prime 500 kVA / 400 kW"},{"of":"Tổ máy UC500GF","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Công suất dự phòng","kind":"model","part":"genset","tier":0,"status":"unclear","requirement":"Standby 525 kVA / 420 kW"},{"of":"Đầu phát HCI544C","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng đầu phát","kind":"model","part":"alternator","tier":1,"status":"unclear","requirement":"Leroy Somer hoặc tương đương"},{"of":"Đầu phát HCI544C","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model đầu phát","kind":"model","part":"alternator","tier":1,"status":"unclear","requirement":"TAL-A473-C hoặc tương đương"},{"of":"Tổ máy UC500GF","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"Xuất xứ Trung Quốc"},{"of":"Tổ máy UC500GF","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng sản xuất tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"FORTUGEN hoặc tương đương"},{"of":"Tổ máy UC500GF","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"FG-C525LS hoặc tương đương"},{"of":"Động cơ QSZ13-G3","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kiểu động cơ; Công suất động cơ","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ"},{"item":"Công suất động cơ","requirement":"Prime 450 kW; standby 470 kW"}],"status":"unclear","requirement":"Kiểu động cơ: Diesel 4 kỳ; Công suất động cơ: Prime 450 kW; standby 470 kW"},{"of":"Đầu phát HCI544C","ask":"Xác nhận kiểu kích từ của đầu phát chào (PMG / AREP hay tự kích), gửi datasheet","item":"Loại tải: Kích từ PMG / AREP","kind":"model","part":"alternator","tier":2,"status":"unclear","requirement":"Kích từ AREP"},{"of":"Đầu phát HCI544C","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Kích từ đầu phát (PMG / AREP); Số cực đầu phát; Công suất đầu phát","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Kích từ AREP"},{"item":"Số cực đầu phát","requirement":"4 cực, 6 đầu dây"},{"item":"Công suất đầu phát","requirement":"500 kVA tại 400 V, cấp H / tăng nhiệt 125°C"}],"status":"unclear","requirement":"Kích từ đầu phát (PMG / AREP): Kích từ AREP; Số cực đầu phát: 4 cực, 6 đầu dây; Công suất đầu phát: 500 kVA tại 400 V, cấp H / tăng nhiệt 125°C"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Hệ thống làm mát động cơ (Két nước + quạt gió) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Hệ thống khởi động (Mô tơ khởi động DC 24 V) — ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng; Cấp bảo vệ đầu phát (IP) (IP23); Điện áp (230/400 V); Số pha (3 pha); Áp-tô-mát / MCCB đầu ra (MCCB 3P-800A); Bồn nhiên liệu (Bồn dầu dưới chân đế đủ 8 giờ); Vỏ cách âm (Vỏ giảm âm đồng bộ, thép 2 mm); Kích thước (3.850 × 1.706 × 2.233 mm) — HSMT ghi số cố định; Khối lượng (4.200 kg) — HSMT ghi số cố định","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Hệ thống làm mát động cơ","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Két nước + quạt gió"},{"item":"Hệ thống khởi động","note":"ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng","requirement":"Mô tơ khởi động DC 24 V"},{"item":"Cấp bảo vệ đầu phát (IP)","requirement":"IP23"},{"item":"Điện áp","requirement":"230/400 V"},{"item":"Số pha","requirement":"3 pha"},{"item":"Áp-tô-mát / MCCB đầu ra","requirement":"MCCB 3P-800A"},{"item":"Bồn nhiên liệu","requirement":"Bồn dầu dưới chân đế đủ 8 giờ"},{"item":"Vỏ cách âm","requirement":"Vỏ giảm âm đồng bộ, thép 2 mm"},{"item":"Kích thước","note":"HSMT ghi số cố định","requirement":"3.850 × 1.706 × 2.233 mm"},{"item":"Khối lượng","note":"HSMT ghi số cố định","requirement":"4.200 kg"}],"status":"confirm","requirement":"Hệ thống làm mát động cơ: Két nước + quạt gió (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Hệ thống khởi động: Mô tơ khởi động DC 24 V (ắc quy, bộ sạc, két nước, quạt chọn theo đơn hàng); Cấp bảo vệ đầu phát (IP): IP23; Điện áp: 230/400 V; Số pha: 3 pha; Áp-tô-mát / MCCB đầu ra: MCCB 3P-800A; Bồn nhiên liệu: Bồn dầu dưới chân đế đủ 8 giờ; Vỏ cách âm: Vỏ giảm âm đồng bộ, thép 2 mm; Kích thước: 3.850 × 1.706 × 2.233 mm (HSMT ghi số cố định); Khối lượng: 4.200 kg (HSMT ghi số cố định)"}],"won":{"make":5,"model":0,"score":5,"genset":0,"sameInvestor":0},"gaps":["Xác nhận 500 kVA / 400 kW là công suất prime và công suất standby ≥ 525 kVA / 420 kW","Xác nhận công suất động cơ prime 450 kW / standby 470 kW","Xác nhận đầu phát HCI544C: IP23, kích từ AREP/PMG, 500 kVA tại 400 V cấp H","Xác nhận đời DSE6120 (MKIII)","Điện áp 230/400 V, MCCB 800 A, bồn dầu 8 giờ, vỏ giảm âm, kích thước, khối lượng","Xác nhận đời bộ điều khiển: DSE6120 hay DSE6120 MKIII."],"rank":1,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"},"altKva":{"max":500,"min":445,"src":{"n":2001,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/2021-05/STAMFORD-Industrial-Ratings-Book-Ed4.pdf","lines":["                  4 POLE Three Phase\r","Star              400V   50Hz/1500rpm\r","                                                                  TEMPERATURE RISE\r","\r","       Winding                   Standby              Standby     Continuous             Continuous        Continuous\r","      311/312/12                 163/27               150/40      125/40 (H)             105/40 (F)        80/40 (B)\r","       Model             kVA             kW    kVA            kW  kVA           kW       kVA           kW  kVA    kW\r","HCI544C                  520.0          416.0  512.0  409.6       500.0    400.0         445.0  356.0      389.0  311.2\r"],"supplierId":"stamford-avk-china"},"need":500,"status":"any","labeled":"Cont. 125/40°C / 105/40°C, 50 Hz, 400 V"}},"checks":[{"item":"Xuất xứ tổ máy","note":"Cần CO xác nhận xuất xứ","part":"genset","level":"core","status":"unclear","offered":"Nhà sản xuất đặt tại Trung Quốc","hsmtQuote":"- Xuất xứ: Trung Quốc","requirement":"Xuất xứ Trung Quốc","sourceQuote":""}