":"Động cơ 4HTAA4.3-G34","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tốc độ quay; Công suất động cơ; Tiêu chuẩn khí thải; Kiểu động cơ; Hệ thống nhiên liệu (phun); Hệ thống khởi động; Hệ thống làm mát động cơ","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Tốc độ quay","requirement":"≤ 1500 vòng/phút"},{"item":"Công suất động cơ","requirement":"≥ 80 kW liên tục, ≥ 88 kW tối đa"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp điều kiện Việt Nam"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ"},{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử"},{"item":"Hệ thống khởi động","requirement":"Mô tơ khởi động, kèm ắc quy"},{"item":"Hệ thống làm mát động cơ","requirement":"Két nước tuần hoàn cưỡng bức + quạt gió"}],"status":"unclear","requirement":"Tốc độ quay: ≤ 1500 vòng/phút; Công suất động cơ: ≥ 80 kW liên tục, ≥ 88 kW tối đa; Tiêu chuẩn khí thải: Phù hợp điều kiện Việt Nam; Kiểu động cơ: Diesel 4 kỳ; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử; Hệ thống khởi động: Mô tơ khởi động, kèm ắc quy; Hệ thống làm mát động cơ: Két nước tuần hoàn cưỡng bức + quạt gió"},{"of":"Bộ điều khiển DSE7320","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Loại bộ điều khiển; Khởi động, dừng, tự động cấp điện (AMF); Truyền thông, giám sát từ xa; Đo lường, hiển thị; Cảnh báo, nhật ký sự kiện; Bảo vệ, dừng máy","item":"Thông số bộ điều khiển","kind":"model","part":"controller","tier":2,"items":[{"item":"Loại bộ điều khiển","requirement":"Kỹ thuật số"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Kết hợp tủ ATS, khởi động/tắt, dừng khẩn cấp, chọn chế độ, lập trình"},{"item":"Truyền thông, giám sát từ xa","requirement":"Điều khiển từ xa qua Internet/5G; cổng giám sát từ xa, USB, cổng đọc dữ liệu động cơ"},{"item":"Đo lường, hiển thị","requirement":"Giờ chạy, số lần khởi động, thông số đầu phát và động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhật ký lỗi"},{"item":"Bảo vệ, dừng máy","requirement":"Các bảo vệ HSMT liệt kê"}],"status":"unclear","requirement":"Loại bộ điều khiển: Kỹ thuật số; Khởi động, dừng, tự động cấp điện (AMF): Kết hợp tủ ATS, khởi động/tắt, dừng khẩn cấp, chọn chế độ, lập trình; Truyền thông, giám sát từ xa: Điều khiển từ xa qua Internet/5G; cổng giám sát từ xa, USB, cổng đọc dữ liệu động cơ; Đo lường, hiển thị: Giờ chạy, số lần khởi động, thông số đầu phát và động cơ; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi; Bảo vệ, dừng máy: Các bảo vệ HSMT liệt kê"},{"of":"Đầu phát NIANFENG NF274C","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất đầu phát; Kiểu đầu phát (không chổi than, tự kích)","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Công suất đầu phát","requirement":"≥ 100 kVA liên tục"},{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp"}],"status":"unclear","requirement":"Công suất đầu phát: ≥ 100 kVA liên tục; Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp"},{"of":"Tổ máy SC110V1-H1","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Nhiên liệu; Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 50% tải","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Nhiên liệu","requirement":"Dầu diesel"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"≤ 25 lít/giờ"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 15 lít/giờ"}],"status":"unclear","requirement":"Nhiên liệu: Dầu diesel; Tiêu hao nhiên liệu 100% tải: ≤ 25 lít/giờ; Tiêu hao nhiên liệu 50% tải: ≤ 15 lít/giờ"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha); Điện áp (380V/220V); Số pha (3 pha - 4 dây); Bồn nhiên liệu (≥ 170 lít); Độ ồn (≤ 70±5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy); Ắc quy (Có bình ắc quy kèm dây, cọc)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha"},{"item":"Điện áp","requirement":"380V/220V"},{"item":"Số pha","requirement":"3 pha - 4 dây"},{"item":"Bồn nhiên liệu","requirement":"≥ 170 lít"},{"item":"Độ ồn","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"≤ 70±5 dB cách 7 m"},{"item":"Vỏ cách âm","requirement":"Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy"},{"item":"Ắc quy","requirement":"Có bình ắc quy kèm dây, cọc"}],"status":"confirm","requirement":"Loại tổ máy (trần / vỏ cách âm, cố định / di động): Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha; Điện áp: 380V/220V; Số pha: 3 pha - 4 dây; Bồn nhiên liệu: ≥ 170 lít; Độ ồn: ≤ 70±5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy; Ắc quy: Có bình ắc quy kèm dây, cọc"},{"of":"","ask":"Gửi chứng từ / bản cam kết đáp ứng: Kích thước; Khối lượng","item":"Chứng từ","kind":"document","part":"","tier":5,"items":[{"item":"Kích thước","note":"HSMT yêu cầu kê khai","requirement":"Nêu cụ thể (DxRxC, mm)"},{"item":"Khối lượng","note":"HSMT yêu cầu kê khai","requirement":"Nêu cụ thể (kg)"}],"status":"confirm","requirement":"Kích thước: Nêu cụ thể (DxRxC, mm) (HSMT yêu cầu kê khai); Khối lượng: Nêu cụ thể (kg) (HSMT yêu cầu kê khai)"}],"gaps":["Tần số, điện áp, tốc độ (đặt 50 Hz, 380/220V)","Tiêu hao nhiên liệu 100% / 50% tải","Truy cập Internet cần thêm cổng DSE890"],"rank":5,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"}},"checks":[{"item":"Hãng sản xuất tổ máy","note":"Không phải hãng Huyndai; cần chủ đầu tư chấp nhận tổ máy tương đương","part":"genset","level":"core","status":"unclear","offered":"FDK SC110V1-H1","hsmtQuote":"3 Nhà sản xuất Huyndai","requirement":"Huyndai","sourceQuote":"| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download"},{"item":"Model tổ máy","note":"Không phải model DHY110K SE; cần chủ đầu tư chấp nhận tương đương","part":"genset","level":"core","status":"unclear","offered":"SC110V1-H1","hsmtQuote":"4 Mã hiệu DHY110K SE","requirement":"DHY110K SE","sourceQuote":"| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download"},{"item":"Xuất xứ tổ máy","note":"Nhà sản xuất đặt tại Trung Quốc; cần chứng từ xuất xứ","part":"genset","level":"core","status":"unclear","offered":"Trung Quốc","hsmtQuote":"2 Nước sản xuất Trung Quốc hoặc tương đương","requirement":"Trung Quốc hoặc tương đương","sourceQuote":""},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"Chưa ghi bản vỏ cách âm","hsmtQuote":"1 Loại máy Máy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha","requirement":"Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha","sourceQuote":""},{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"100 kVA / 80 kW (prime)","hsmtQuote":"6 Công suất liên tục ≥ 100 kVA","requirement":"≥ 100 kVA (liên tục)","sourceQuote":"| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"110 kVA / 88 kW (standby)","hsmtQuote":"7 Công suất tối đa ≥ 110 kVA","requirement":"≥ 110 kVA (tối đa)","sourceQuote":"| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download"},{"item":"Hệ số công suất","part":"genset","level":"core","status":"met","offered":"80 kW / 100 kVA = 0,8","hsmtQuote":"8 Hệ số công suất ≥ 0,8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8,"inputs":[{"from":"source","name":"P_kW","value":80},{"from":"source","name":"S_kVA","value":100}],"formula":"pf_from_kw_kva"}],"requirement":"≥ 0,8","sourceQuote":"| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download"},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"Chưa ghi","hsmtQuote":"9 Điện áp định mức 380V/220V","requirement":"380V/220V","sourceQuote":""},{"item":"Tần số","note":"Code đọc từ tiêu đề bảng / dòng tổ máy của cấu hình.","part":"genset","level":"core","byCode":true,"status":"met","offered":"50 Hz","hsmtQuote":"11 Tần số 50Hz","requirement":"50 Hz","sourceQuote":"Diesel Generator Set (50Hz) - FDK Energy"},{"item":"Tốc độ quay","part":"engine","level":"core","status":"unclear","offered":"Chưa ghi","hsmtQuote":"12 Tốc độ quay ≤ 1500","requirement":"≤ 1500 vòng/phút","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"Chưa ghi","hsmtQuote":"17 Nhiên liệu sử dụng Dầu Diezel","requirement":"Dầu diesel","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"Chưa có số liệu","hsmtQuote":"13 Tiêu hao nhiên liệu ở mức 100% tải ≤ 25 lít/giờ","requirement":"≤ 25 lít/giờ","sourceQuote":""},{"was":"unclear","why":"HSMT yêu cầu kê khai","item":"Kích thước","note":"Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).","part":"genset","rule":"ke-khai","level":"option","byCode":true,"status":"confirm","confirm":"document","offered":"Chưa có số liệu","hsmtQuote":"20 Kích thước (DxRxC) (mm) Nêu cụ thể","requirement":"Nêu cụ thể (DxRxC, mm)","sourceQuote":""},{"was":"unclear","why":"HSMT yêu cầu kê khai","item":"Khối lượng","note":"Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).","part":"genset","rule":"ke-khai","level":"option","byCode":true,"status":"confirm","confirm":"document","offered":"Chưa có số liệu","hsmtQuote":"21 Trọng lượng tổ hợp máy phát điện (kg) Nêu cụ thể","requirement":"Nêu cụ thể (kg)","sourceQuote":""},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"Chưa có công suất động cơ","hsmtQuote":"6 Công suất liên tục ≥ 100 kVA/80kW 7 Công suất tối đa ≥ 110 kVA/88kW","requirement":"≥ 80 kW liên tục, ≥ 88 kW tối đa","sourceQuote":""},{"item":"Số xi lanh","part":"engine","level":"core","status":"met","factSrc":{"n":1196,"line":"| Cylinder quantity | 4","supplierId":"fdk-energy"},"offered":"4","hsmtQuote":"11 Số xy lanh Nêu cụ thể","requirement":"Nêu cụ thể","sourceQuote":"4"},{"item":"Đường kính × hành trình piston","part":"engine","level":"core","status":"met","factSrc":{"n":1196,"line":"| Bore x Stroke (mm x mm) | 105×124","supplierId":"fdk-energy"},"offered":"105 × 124 mm","hsmtQuote":"14 Hành trình xilanh Nêu cụ thể","requirement":"Nêu cụ thể hành trình","sourceQuote":"105×124"},{"item":"Tỷ số nén","part":"engine","level":"core","status":"met","factSrc":{"n":1196,"line":"| Compression Ratio | 16:1","supplierId":"fdk-energy"},"offered":"16:1","hsmtQuote":"13 Tỉ số nén Nêu cụ thể","requirement":"Nêu cụ thể","sourceQuote":"16:1"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"met","factSrc":{"n":1196,"line":"| Aspiration | Turbo-charged","supplierId":"fdk-energy"},"offered":"Tăng áp","hsmtQuote":"16 Hệ thống nạp khí Turbo tăng áp","requirement":"Turbo tăng áp","sourceQuote":"Turbo-charged"},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"met","factSrc":{"n":1196,"line":"| Speed governor | Electrical","supplierId":"fdk-energy"},"offered":"Điện tử","hsmtQuote":"10 Kiểu điều tốc Điện tử","requirement":"Điện tử","sourceQuote":"Electrical"},{"item":"Tiêu chuẩn khí thải","part":"engine","level":"core","status":"unclear","offered":"Chưa có số liệu","hsmtQuote":"15 Tiêu chuẩn khí thải Phù hợp với điều kiện của Việt Nam","requirement":"Phù hợp điều kiện Việt Nam","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"Chưa có số liệu","hsmtQuote":"14 Tiêu hao nhiên liệu ở mức 50% tải ≤ 15 lít/giờ","requirement":"≤ 15 lít/giờ","sourceQuote":""},{"was":"unclear","item":"Khả năng quá tải","note":"Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 24 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.","part":"genset","rule":"qua-tai","level":"core","byCode":true,"status":"met","offered":"Định mức Prime 100 kVA / 80 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP","hsmtQuote":"15 Khả năng quá tải 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục","requirement":"10% trong 1 giờ mỗi 24 giờ","sourceQuote":"| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF | | SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download"},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"Chưa có số liệu","hsmtQuote":"7 Số pha - số dây 3 pha - 4 dây","requirement":"3 pha - 4 dây","sourceQuote":""},{"hint":{"line":"| Aspiration | Turbo-charged","where":"thông số theo model 4HTAA4.3-G34 (Aspiration = Turbo-charged)","factSrc":{"n":1196,"line":"| Aspiration | Turbo-charged","supplierId":"fdk-energy"}},"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"Chưa có số liệu","hsmtQuote":"8 Loại động cơ Diesel 4 kỳ","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"Chưa có số liệu","hsmtQuote":"9 Hệ thống nhiên liệu Bơm phun trực tiếp, điều khiển bằng điện tử","requirement":"Phun trực tiếp, điều khiển điện tử","sourceQuote":""},{"item":"Hệ thống khởi động","part":"engine","level":"core","status":"unclear","offered":"Chưa có số liệu","hsmtQuote":"17 Hệ thống khởi động Bằng môtơ khởi động, kèm theo ắc quy","requirement":"Mô tơ khởi động, kèm ắc quy","sourceQuote":""},{"item":"Hệ thống làm mát động cơ","part":"engine","level":"core","status":"unclear","offered":"Chưa có số liệu","hsmtQuote":"18 Hệ thống làm mát Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió","requirement":"Két nước tuần hoàn cưỡng bức + quạt gió","sourceQuote":""},{"item":"Công suất đầu phát","part":"alternator","level":"core","status":"unclear","offered":"Chưa có công suất đầu phát riêng","hsmtQuote":"9 Công suất liên tục ≥ 100 kVA","requirement":"≥ 100 kVA liên tục","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có số liệu","hsmtQuote":"19 Dung tích bình nhiên liệu ≥ 170 lít","requirement":"≥ 170 lít","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"Chưa có số liệu","hsmtQuote":"19 Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB","requirement":"≤ 70±5 dB cách 7 m","sourceQuote":""},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có số liệu","hsmtQuote":"5 Vật liệu chế tạo Thép dày ≥ 2mm, sơn tĩnh điện","requirement":"Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy","sourceQuote":""},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có số liệu","hsmtQuote":"1 Bình ắc quy (bao gồm dây và cọc) Có","requirement":"Có bình ắc quy kèm dây, cọc","sourceQuote":""},{"hint":{"line":"| Voltage regulation NL-FL | ≤±1%","where":"thông số theo model NIANFENG NF274C (Voltage regulation NL-FL = ≤±1%)","factSrc":{"n":1138,"line":"| Voltage regulation NL-FL | ≤±1%","supplierId":"fdk-energy"}},"item":"Kiểu đầu phát (không chổi than, tự kích)","part":"alternator","level":"core","status":"unclear","factSrc":{"n":1138,"line":"| Exciter type | Single bearing, Brushless,","supplierId":"fdk-energy"},"offered":"Không chổi than; chưa ghi tự kích, AVR","hsmtQuote":"8 Kiểu đầu phát Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","copiedFrom":1,"requirement":"Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp","sourceQuote":"Single bearing, Brushless,"},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"met","factSrc":{"n":1138,"line":"| Insulation grade | H","supplierId":"fdk-energy"},"offered":"Cấp H","hsmtQuote":"11 Cấp cách điện Cấp H","copiedFrom":1,"requirement":"Cấp H","sourceQuote":"H"},{"item":"Ổn định điện áp","part":"alternator","level":"core","status":"met","factSrc":{"n":1138,"line":"| Voltage regulation NL-FL | ≤±1%","supplierId":"fdk-energy"},"offered":"≤ ±1%","hsmtQuote":"12 Dao động điện áp ≤ ± 1% Uđm","copiedFrom":1,"requirement":"≤ ±1% Uđm","sourceQuote":"≤±1%"}],"engine":{"src":{"n":108,"kind":"catalog","line":"| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download","supplierId":"fdk-energy"},"make":"SDEC","model":"4HTAA4.3-G34"},"genset":{"src":{"n":108,"kind":"catalog","line":"| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download","supplierId":"fdk-energy"},"model":"SC110V1-H1"},"comboAsk":[],"suppliers":[{"n":108,"why":"Chào đúng động cơ, đầu phát và bộ điều khiển của cấu hình","line":"| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download","supplierId":"fdk-energy","hasAlternator":true,"hasController":true},{"n":2009,"why":"Chào đúng động cơ, đầu phát khác","line":"| S100E5-T3 | 80 | 100 | 88 | 110 | 2700*1100*1650 | 4HTAA4.3-G34 | 95/105 | SG274C | 144.3 | 160A","supplierId":"kachai-hangzhou","hasAlternator":false,"hasController":false},{"n":110,"why":"Chào đúng động cơ, chưa ghi đầu phát","line":"| TSO115 | 115.5 | 92 | 105 | 84 | 4HTAA4.3-G34 | 4.3 | 22.1 | 2170*880*1359 | 3146*1056*1850","supplierId":"westinpower","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":108,"kind":"catalog","line":"| SC110V1-H1 CONTACT | 110KVA/ 88KW | 100KVA/ 80KW | 4HTAA4.3-G34 | SHANGCHAI (China) | NIANFENG NF274C | Click Here | Download","supplierId":"fdk-energy"},"make":"","model":"NIANFENG NF274C"},"controller":{"src":{"n":3001,"kind":"controller","line":"| CMS1375KVA-50Hz-R-2018-175 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details","supplierId":"fdk-energy"},"make":"Deep Sea","model":"DSE7320"}},{"rfq":[{"of":"Bộ điều khiển DSE7320","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng bộ điều khiển","kind":"model","part":"controller","tier":1,"status":"unclear","requirement":"Nêu cụ thể nhà sản xuất"},{"of":"Tổ máy V-110","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng sản xuất tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"Huyndai"},{"of":"Tổ máy V-110","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Model tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"DHY110K SE"},{"of":"Tổ máy V-110","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"Trung Quốc hoặc tương đương"},{"of":"Động cơ TAD551GE","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất động cơ; Nạp khí (tăng áp, làm mát khí nạp); Tiêu chuẩn khí thải; Kiểu động cơ; Hệ thống nhiên liệu (phun); Hệ thống khởi động; Hệ thống làm mát động cơ","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Công suất động cơ","requirement":"≥ 80 kW liên tục, ≥ 88 kW tối đa"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Turbo tăng áp"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp điều kiện Việt Nam"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ"},{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử"},{"item":"Hệ thống khởi động","requirement":"Mô tơ khởi động, kèm ắc quy"},{"item":"Hệ thống làm mát động cơ","requirement":"Két nước tuần hoàn cưỡng bức + quạt gió"}],"status":"unclear","requirement":"Công suất động cơ: ≥ 80 kW liên tục, ≥ 88 kW tối đa; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp; Tiêu chuẩn khí thải: Phù hợp điều kiện Việt Nam; Kiểu động cơ: Diesel 4 kỳ; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử; Hệ thống khởi động: Mô tơ khởi động, kèm ắc quy; Hệ thống làm mát động cơ: Két nước tuần hoàn cưỡng bức + quạt gió"},{"of":"Bộ điều khiển DSE7320","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Loại bộ điều khiển; Khởi động, dừng, tự động cấp điện (AMF); Truyền thông, giám sát từ xa; Đo lường, hiển thị; Cảnh báo, nhật ký sự kiện; Bảo vệ, dừng máy","item":"Thông số bộ điều khiển","kind":"model","part":"controller","tier":2,"items":[{"item":"Loại bộ điều khiển","requirement":"Kỹ thuật số"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Kết hợp tủ ATS, khởi động/tắt, dừng khẩn cấp, chọn chế độ, lập trình"},{"item":"Truyền thông, giám sát từ xa","requirement":"Điều khiển từ xa qua Internet/5G; cổng giám sát từ xa, USB, cổng đọc dữ liệu động cơ"},{"item":"Đo lường, hiển thị","requirement":"Giờ chạy, số lần khởi động, thông số đầu phát và động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhật ký lỗi"},{"item":"Bảo vệ, dừng máy","requirement":"Các bảo vệ HSMT liệt kê"}],"status":"unclear","requirement":"Loại bộ điều khiển: Kỹ thuật số; Khởi động, dừng, tự động cấp điện (AMF): Kết hợp tủ ATS, khởi động/tắt, dừng khẩn cấp, chọn chế độ, lập trình; Truyền thông, giám sát từ xa: Điều khiển từ xa qua Internet/5G; cổng giám sát từ xa, USB, cổng đọc dữ liệu động cơ; Đo lường, hiển thị: Giờ chạy, số lần khởi động, thông số đầu phát và động cơ; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi; Bảo vệ, dừng máy: Các bảo vệ HSMT liệt kê"},{"of":"Đầu phát UCI274C","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Công suất đầu phát; Kiểu đầu phát (không chổi than, tự kích); Ổn định điện áp","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Công suất đầu phát","requirement":"≥ 100 kVA liên tục"},{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp"},{"item":"Ổn định điện áp","requirement":"≤ ±1% Uđm"}],"status":"unclear","requirement":"Công suất đầu phát: ≥ 100 kVA liên tục; Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp; Ổn định điện áp: ≤ ±1% Uđm"},{"of":"Tổ máy V-110","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 50% tải","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"≤ 25 lít/giờ"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 15 lít/giờ"}],"status":"unclear","requirement":"Tiêu hao nhiên liệu 100% tải: ≤ 25 lít/giờ; Tiêu hao nhiên liệu 50% tải: ≤ 15 lít/giờ"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha); Điện áp (380V/220V); Số pha (3 pha - 4 dây); Bồn nhiên liệu (≥ 170 lít); Độ ồn (≤ 70±5 dB cách 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Vỏ cách âm (Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy); Ắc quy (Có bình ắc quy kèm dây, cọc)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha"},{"item":"Điện áp","requirement":"380V/220V"},{"item":"Số pha","requirement":"3 pha - 4 dây"},{"item":"Bồn nhiên liệu","requirement":"≥ 170 lít"},{"item":"Độ ồn","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"≤ 70±5 dB cách 7 m"},{"item":"Vỏ cách âm","requirement":"Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy"},{"item":"Ắc quy","requirement":"Có bình ắc quy kèm dây, cọc"}],"status":"confirm","requirement":"Loại tổ máy (trần / vỏ cách âm, cố định / di động): Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha; Điện áp: 380V/220V; Số pha: 3 pha - 4 dây; Bồn nhiên liệu: ≥ 170 lít; Độ ồn: ≤ 70±5 dB cách 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Vỏ cách âm: Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy; Ắc quy: Có bình ắc quy kèm dây, cọc"},{"of":"","ask":"Gửi chứng từ / bản cam kết đáp ứng: Kích thước; Khối lượng","item":"Chứng từ","kind":"document","part":"","tier":5,"items":[{"item":"Kích thước","note":"HSMT yêu cầu kê khai","requirement":"Nêu cụ thể (DxRxC, mm)"},{"item":"Khối lượng","note":"HSMT yêu cầu kê khai","requirement":"Nêu cụ thể (kg)"}],"status":"confirm","requirement":"Kích thước: Nêu cụ thể (DxRxC, mm) (HSMT yêu cầu kê khai); Khối lượng: Nêu cụ thể (kg) (HSMT yêu cầu kê khai)"}],"gaps":["Tiêu hao nhiên liệu 100% / 50% tải","Nạp khí, khí thải, kích thước, khối lượng","Truy cập Internet cần thêm cổng DSE890"],"rank":6,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi.","status":"missing"},"altKva":{"max":100,"min":84,"src":{"n":1002,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/UCI274C-311-TD-EN_Rev_D.pdf","lines":["RATINGS","| Class - Temp Rise | Cont. F - | 105/40°C | Cont. H - 125/40°C","| Standby - | 150/40°C","| Standby - | 163/27°C","| 50 | Series Star (V) | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440 | 380 | 400 | 415 | 440","| kVA | 84.0 | 84.0 | 84.0","| N/A | 100.0 100.0 100.0","| N/A | 106.0 106.0 | 106.0","| N/A | 110.0 110.0 | 110.0","N/A","| kW | 67.2 | 67.2 | 67.2","| N/A | 80.0 | 80.0 | 80.0"],"supplierId":"stamford-avk-china"},"need":100,"status":"any","labeled":"Cont. 105/40°C / 125/40°C, 50 Hz, 380 V"}},"checks":[{"item":"Hãng sản xuất tổ máy","note":"Không phải hãng Huyndai; cần chủ đầu tư chấp nhận tổ máy tương đương","part":"genset","level":"core","status":"unclear","offered":"Jet Power V-110","hsmtQuote":"3 Nhà sản xuất Huyndai","requirement":"Huyndai","sourceQuote":"| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C"},{"item":"Model tổ máy","note":"Không phải model DHY110K SE; cần chủ đầu tư chấp nhận tương đương","part":"genset","level":"core","status":"unclear","offered":"V-110","hsmtQuote":"4 Mã hiệu DHY110K SE","requirement":"DHY110K SE","sourceQuote":"| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C"},{"item":"Xuất xứ tổ máy","note":"Nhà sản xuất đặt tại Trung Quốc; cần chứng từ xuất xứ","part":"genset","level":"core","status":"unclear","offered":"Trung Quốc","hsmtQuote":"2 Nước sản xuất Trung Quốc hoặc tương đương","requirement":"Trung Quốc hoặc tương đương","sourceQuote":""},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"Chưa ghi bản vỏ cách âm","hsmtQuote":"1 Loại máy Máy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha","requirement":"Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha","sourceQuote":""},{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"100 kVA / 80 kW (prime)","hsmtQuote":"6 Công suất liên tục ≥ 100 kVA","requirement":"≥ 100 kVA (liên tục)","sourceQuote":"| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"110 kVA / 88 kW (standby)","hsmtQuote":"7 Công suất tối đa ≥ 110 kVA","requirement":"≥ 110 kVA (tối đa)","sourceQuote":"| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C"},{"item":"Hệ số công suất","part":"genset","level":"core","status":"met","offered":"80 kW / 100 kVA = 0,8","hsmtQuote":"8 Hệ số công suất ≥ 0,8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8,"inputs":[{"from":"source","name":"P_kW","value":80},{"from":"source","name":"S_kVA","value":100}],"formula":"pf_from_kw_kva"}],"requirement":"≥ 0,8","sourceQuote":"| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C"},{"item":"Điện áp","note":"Bảng ghi 400V, cần đặt 380/220V","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"400 V","hsmtQuote":"9 Điện áp định mức 380V/220V","requirement":"380V/220V","sourceQuote":"| Model | 400V / 50Hz / 1500RPM | VOLVO PENTA DIESEL ENGINE | Alternator | Standby Power | Prime Power | Engine | No. of Cylinders | Bore / Stroke | Displacement (L) | Governing Type | Compression Ratio | Stamford | kVA | kW | kVA | kW | （MM) | (L)"},{"item":"Tần số","part":"genset","level":"core","status":"met","offered":"50 Hz","hsmtQuote":"11 Tần số 50Hz","requirement":"50 Hz","sourceQuote":"| Model | 400V / 50Hz / 1500RPM | VOLVO PENTA DIESEL ENGINE | Alternator | Standby Power | Prime Power | Engine | No. of Cylinders | Bore / Stroke | Displacement (L) | Governing Type | Compression Ratio | Stamford | kVA | kW | kVA | kW | （MM) | (L)"},{"item":"Tốc độ quay","part":"engine","level":"core","status":"met","offered":"1500 v/p","hsmtQuote":"12 Tốc độ quay ≤ 1500","requirement":"≤ 1500 vòng/phút","sourceQuote":"| Model | 400V / 50Hz / 1500RPM | VOLVO PENTA DIESEL ENGINE | Alternator | Standby Power | Prime Power | Engine | No. of Cylinders | Bore / Stroke | Displacement (L) | Governing Type | Compression Ratio | Stamford | kVA | kW | kVA | kW | （MM) | (L)"},{"item":"Nhiên liệu","part":"genset","level":"core","status":"met","offered":"Diesel","hsmtQuote":"17 Nhiên liệu sử dụng Dầu Diezel","requirement":"Dầu diesel","sourceQuote":"| Model | 400V / 50Hz / 1500RPM | VOLVO PENTA DIESEL ENGINE | Alternator | Standby Power | Prime Power | Engine | No. of Cylinders | Bore / Stroke | Displacement (L) | Governing Type | Compression Ratio | Stamford | kVA | kW | kVA | kW | （MM) | (L)"},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"Chưa có số liệu","hsmtQuote":"13 Tiêu hao nhiên liệu ở mức 100% tải ≤ 25 lít/giờ","requirement":"≤ 25 lít/giờ","sourceQuote":""},{"was":"unclear","why":"HSMT yêu cầu kê khai","item":"Kích thước","note":"Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).","part":"genset","rule":"ke-khai","level":"option","byCode":true,"status":"confirm","confirm":"document","offered":"Chưa có số liệu","hsmtQuote":"20 Kích thước (DxRxC) (mm) Nêu cụ thể","requirement":"Nêu cụ thể (DxRxC, mm)","sourceQuote":""},{"was":"unclear","why":"HSMT yêu cầu kê khai","item":"Khối lượng","note":"Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).","part":"genset","rule":"ke-khai","level":"option","byCode":true,"status":"confirm","confirm":"document","offered":"Chưa có số liệu","hsmtQuote":"21 Trọng lượng tổ hợp máy phát điện (kg) Nêu cụ thể","requirement":"Nêu cụ thể (kg)","sourceQuote":""},{"item":"Số xi lanh","part":"engine","level":"core","status":"met","offered":"4 xi lanh thẳng hàng","hsmtQuote":"11 Số xy lanh Nêu cụ thể","requirement":"Nêu cụ thể","sourceQuote":"| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C"},{"item":"Đường kính × hành trình piston","part":"engine","level":"core","status":"met","offered":"108 × 130 mm","hsmtQuote":"14 Hành trình xilanh Nêu cụ thể","requirement":"Nêu cụ thể hành trình","sourceQuote":"| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C"},{"item":"Tỷ số nén","part":"engine","level":"core","status":"met","offered":"18,0:1","hsmtQuote":"13 Tỉ số nén Nêu cụ thể","requirement":"Nêu cụ thể","sourceQuote":"| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C"},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"met","offered":"Điện tử","hsmtQuote":"10 Kiểu điều tốc Điện tử","requirement":"Điện tử","sourceQuote":"| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C"},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"Chưa có công suất động cơ","hsmtQuote":"6 Công suất liên tục ≥ 100 kVA/80kW 7 Công suất tối đa ≥ 110 kVA/88kW","requirement":"≥ 80 kW liên tục, ≥ 88 kW tối đa","sourceQuote":""},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"unclear","offered":"Chưa ghi","hsmtQuote":"16 Hệ thống nạp khí Turbo tăng áp","requirement":"Turbo tăng áp","sourceQuote":""},{"hint":{"line":"| | 80/88 | TAD551GE | 90/98 | 108x130 | 4 | 19 | 218 | 国Ⅲ | 2200X720X1380 | 1200","where":"thông số theo model TAD551GE (排放 Discharge = 国Ⅲ)","factSrc":{"n":108,"line":"| | 80/88 | TAD551GE | 90/98 | 108x130 | 4 | 19 | 218 | 国Ⅲ | 2200X720X1380 | 1200","supplierId":"senci-jiangsu"}},"item":"Tiêu chuẩn khí thải","note":"HSMT không nêu cấp cụ thể, cần xác nhận","part":"engine","level":"core","status":"unclear","factSrc":{"n":108,"line":"| | 80/88 | TAD551GE | 90/98 | 108x130 | 4 | 19 | 218 | 国Ⅲ | 2200X720X1380 | 1200","supplierId":"senci-jiangsu"},"offered":"Tiêu chuẩn Trung Quốc giai đoạn III","hsmtQuote":"15 Tiêu chuẩn khí thải Phù hợp với điều kiện của Việt Nam","requirement":"Phù hợp điều kiện Việt Nam","sourceQuote":"国Ⅲ"},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"Chưa có số liệu","hsmtQuote":"14 Tiêu hao nhiên liệu ở mức 50% tải ≤ 15 lít/giờ","requirement":"≤ 15 lít/giờ","sourceQuote":""},{"was":"unclear","item":"Khả năng quá tải","note":"Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 24 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.","part":"genset","rule":"qua-tai","level":"core","byCode":true,"status":"met","offered":"Định mức Prime 100 kVA / 80 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP","hsmtQuote":"15 Khả năng quá tải 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục","requirement":"10% trong 1 giờ mỗi 24 giờ","sourceQuote":"| Standby Power | Prime Power | Engine | No. of Cylinders | Bore / Stroke | Displacement (L) | Governing Type | Compression Ratio | Stamford | | V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C"},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"Chưa có số liệu","hsmtQuote":"7 Số pha - số dây 3 pha - 4 dây","requirement":"3 pha - 4 dây","sourceQuote":""},{"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"Chưa có số liệu","hsmtQuote":"8 Loại động cơ Diesel 4 kỳ","requirement":"Diesel 4 kỳ","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"Chưa có số liệu","hsmtQuote":"9 Hệ thống nhiên liệu Bơm phun trực tiếp, điều khiển bằng điện tử","requirement":"Phun trực tiếp, điều khiển điện tử","sourceQuote":""},{"item":"Hệ thống khởi động","part":"engine","level":"core","status":"unclear","offered":"Chưa có số liệu","hsmtQuote":"17 Hệ thống khởi động Bằng môtơ khởi động, kèm theo ắc quy","requirement":"Mô tơ khởi động, kèm ắc quy","sourceQuote":""},{"item":"Hệ thống làm mát động cơ","part":"engine","level":"core","status":"unclear","offered":"Chưa có số liệu","hsmtQuote":"18 Hệ thống làm mát Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió","requirement":"Két nước tuần hoàn cưỡng bức + quạt gió","sourceQuote":""},{"item":"Công suất đầu phát","part":"alternator","level":"core","status":"unclear","offered":"Chưa có công suất đầu phát riêng","hsmtQuote":"9 Công suất liên tục ≥ 100 kVA","requirement":"≥ 100 kVA liên tục","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có số liệu","hsmtQuote":"19 Dung tích bình nhiên liệu ≥ 170 lít","requirement":"≥ 170 lít","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"Chưa có số liệu","hsmtQuote":"19 Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB","requirement":"≤ 70±5 dB cách 7 m","sourceQuote":""},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có số liệu","hsmtQuote":"5 Vật liệu chế tạo Thép dày ≥ 2mm, sơn tĩnh điện","requirement":"Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy","sourceQuote":""},{"item":"Ắc quy","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"Chưa có số liệu","hsmtQuote":"1 Bình ắc quy (bao gồm dây và cọc) Có","requirement":"Có bình ắc quy kèm dây, cọc","sourceQuote":""},{"hint":{"line":"| Exciter type | Single bearing, Brushless,","where":"thông số theo model UCI274C (Exciter type = Single bearing, Brushless,)","factSrc":{"n":1007,"line":"| Exciter type | Single bearing, Brushless,","supplierId":"fdk-energy"}},"item":"Kiểu đầu phát (không chổi than, tự kích)","part":"alternator","level":"core","status":"unclear","factSrc":{"n":1007,"line":"| Exciter type | Single bearing, Brushless,","supplierId":"fdk-energy"},"offered":"Không chổi than; chưa ghi tự kích, AVR","hsmtQuote":"8 Kiểu đầu phát Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","copiedFrom":4,"requirement":"Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp","sourceQuote":"Single bearing, Brushless,"},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"met","factSrc":{"n":1007,"line":"| Insulation grade | H","supplierId":"fdk-energy"},"offered":"Cấp H","hsmtQuote":"11 Cấp cách điện Cấp H","copiedFrom":4,"requirement":"Cấp H","sourceQuote":"H"},{"item":"Ổn định điện áp","note":"Các nguồn ghi khác nhau, cần xác nhận","part":"alternator","level":"core","status":"unclear","factSrc":{"n":1007,"line":"| Voltage regulation NL-FL | ≤±1%","supplierId":"fdk-energy"},"offered":"±0,5% / ±1%","hsmtQuote":"12 Dao động điện áp ≤ ± 1% Uđm","copiedFrom":4,"requirement":"≤ ±1% Uđm","sourceQuote":"≤±1%"}],"engine":{"src":{"n":132,"kind":"catalog","line":"| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C","supplierId":"jet-power"},"make":"Volvo Penta","model":"TAD551GE"},"genset":{"src":{"n":132,"kind":"catalog","line":"| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C","supplierId":"jet-power"},"model":"V-110"},"comboAsk":[],"suppliers":[{"n":132,"why":"Chào đúng động cơ, đầu phát và bộ điều khiển của cấu hình","line":"| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C","supplierId":"jet-power","hasAlternator":true,"hasController":true},{"n":111,"why":"Chào đúng động cơ, có chào DSE7320, chưa ghi đầu phát","line":"| RVM81 | 101 | 81 | 111 | 89 | TAD551GE | 4L | 4.76 | < 22.8 | 2080*940*1550 | 1350 | 2920*1100*1750 | 1770","supplierId":"rise-power","hasAlternator":false,"hasController":true}],"alternator":{"src":{"n":132,"kind":"catalog","line":"| V-110 | 110 | 88 | 100 | 80 | TAD551GE | 4 / In Line | 108×130 mm | 4.76 | Electronic | 18.0:1 | UCI274C","supplierId":"jet-power"},"make":"Stamford","model":"UCI274C"},"controller":{"src":{"n":101,"kind":"controller","line":"• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.","supplierId":"jet-power"},"make":"Deep Sea","model":"DSE7320"}}],"reqHash":"45bd7b7dbbe7faec","summary":"Gói thầu đòi tổ máy hãng Huyndai, model DHY110K SE (xuất xứ Trung Quốc hoặc tương đương); hệ thống không có nhà cung cấp tại Trung Quốc chào đúng hãng này, nên gợi ý 6 tổ máy tương đương 100 kVA prime / ≥110 kVA standby, 50 Hz của nhà máy Trung Quốc, ưu tiên động cơ Trung Quốc (Yuchai, SDEC) và Perkins, Volvo, Cummins.","requirements":[{"code":"genset_type","item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","kind":"order","part":"genset","level":"core","quote":"1 Loại máy Máy phát điện diesel có vỏ giảm âm, công suất 100kVA, 03 pha","requirement":"Máy phát diesel có vỏ giảm âm, 100 kVA, 3 pha"},{"code":"genset_origin","item":"Xuất xứ tổ máy","kind":"model","part":"genset","level":"core","quote":"2 Nước sản xuất Trung Quốc hoặc tương đương","requirement":"Trung Quốc hoặc tương đương"},{"code":"genset_make","item":"Hãng sản xuất tổ máy","kind":"model","part":"genset","level":"core","quote":"3 Nhà sản xuất Huyndai","requirement":"Huyndai"},{"code":"genset_model","item":"Model tổ máy","kind":"model","part":"genset","level":"core","quote":"4 Mã hiệu DHY110K SE","requirement":"DHY110K SE"},{"code":"power_prime","item":"Công suất liên tục","kind":"model","part":"genset","level":"core","quote":"6 Công suất liên tục ≥ 100 kVA","requirement":"≥ 100 kVA (liên tục)"},{"code":"power_standby","item":"Công suất dự phòng","kind":"model","part":"genset","level":"core","quote":"7 Công suất tối đa ≥ 110 kVA","requirement":"≥ 110 kVA (tối đa)"},{"code":"power_factor","item":"Hệ số công suất","kind":"model","part":"genset","level":"core","quote":"8 Hệ số công suất ≥ 0,8","requirement":"≥ 0,8"},{"code":"voltage","item":"Điện áp","kind":"order","part":"genset","level":"core","quote":"9 Điện áp định mức 380V/220V","requirement":"380V/220V"},{"code":"frequency","item":"Tần số","kind":"model","part":"genset","level":"core","quote":"11 Tần số 50Hz","requirement":"50 Hz"},{"code":"phases","item":"Số pha","kind":"order","part":"genset","level":"core","quote":"7 Số pha - số dây 3 pha - 4 dây","requirement":"3 pha - 4 dây"},{"code":"fuel_consumption","item":"Tiêu hao nhiên liệu 100% tải","kind":"model","part":"genset","level":"core","quote":"13 Tiêu hao nhiên liệu ở mức 100% tải ≤ 25 lít/giờ","requirement":"≤ 25 lít/giờ"},{"code":"fuel_consumption_50","item":"Tiêu hao nhiên liệu 50% tải","kind":"model","part":"genset","level":"core","quote":"14 Tiêu hao nhiên liệu ở mức 50% tải ≤ 15 lít/giờ","requirement":"≤ 15 lít/giờ"},{"code":"overload","item":"Khả năng quá tải","kind":"model","part":"genset","level":"core","quote":"15 Khả năng quá tải 10% tải trong vòng 01 giờ cho mỗi 24 giờ vận hành liên tục","requirement":"10% trong 1 giờ mỗi 24 giờ"},{"code":"fuel","item":"Nhiên liệu","kind":"model","part":"genset","level":"core","quote":"17 Nhiên liệu sử dụng Dầu Diezel","requirement":"Dầu diesel"},{"code":"fuel_tank","item":"Bồn nhiên liệu","kind":"order","part":"genset","level":"option","quote":"19 Dung tích bình nhiên liệu ≥ 170 lít","requirement":"≥ 170 lít"},{"code":"dimensions","item":"Kích thước","kind":"model","part":"genset","level":"option","quote":"20 Kích thước (DxRxC) (mm) Nêu cụ thể","requirement":"Nêu cụ thể (DxRxC, mm)"},{"code":"weight","item":"Khối lượng","kind":"model","part":"genset","level":"option","quote":"21 Trọng lượng tổ hợp máy phát điện (kg) Nêu cụ thể","requirement":"Nêu cụ thể (kg)"},{"code":"noise","item":"Độ ồn","kind":"site","part":"genset","level":"option","quote":"19 Độ ồn cách 7 mét (không vật chắn) ≤ 70±5dB","requirement":"≤ 70±5 dB cách 7 m"},{"code":"canopy","item":"Vỏ cách âm","kind":"order","part":"genset","level":"option","quote":"5 Vật liệu chế tạo Thép dày ≥ 2mm, sơn tĩnh điện","requirement":"Thép dày ≥ 2 mm, sơn tĩnh điện, cách âm chống cháy"},{"code":"battery","item":"Ắc quy","kind":"order","part":"genset","level":"option","quote":"1 Bình ắc quy (bao gồm dây và cọc) Có","requirement":"Có bình ắc quy kèm dây, cọc"},{"code":"engine_power","item":"Công suất động cơ","kind":"model","part":"engine","level":"core","quote":"6 Công suất liên tục ≥ 100 kVA/80kW 7 Công suất tối đa ≥ 110 kVA/88kW","requirement":"≥ 80 kW liên tục, ≥ 88 kW tối đa"},{"code":"engine_type","item":"Kiểu động cơ","kind":"model","part":"engine","level":"core","quote":"8 Loại động cơ Diesel 4 kỳ","requirement":"Diesel 4 kỳ"},{"code":"fuel_system","item":"Hệ thống nhiên liệu (phun)","kind":"model","part":"engine","level":"core","quote":"9 Hệ thống nhiên liệu Bơm phun trực tiếp, điều khiển bằng điện tử","requirement":"Phun trực tiếp, điều khiển điện tử"},{"code":"governor","item":"Bộ điều tốc","kind":"model","part":"engine","level":"core","quote":"10 Kiểu điều tốc Điện tử","requirement":"Điện tử"},{"code":"cylinders","item":"Số xi lanh","kind":"model","part":"engine","level":"core","quote":"11 Số xy lanh Nêu cụ thể","requirement":"Nêu cụ thể"},{"code":"speed","item":"Tốc độ quay","kind":"model","part":"engine","level":"core","quote":"12 Tốc độ quay ≤ 1500","requirement":"≤ 1500 vòng/phút"},{"code":"compression","item":"Tỷ số nén","kind":"model","part":"engine","level":"core","quote":"13 Tỉ số nén Nêu cụ thể","requirement":"Nêu cụ thể"},{"code":"bore_stroke","item":"Đường kính × hành trình piston","kind":"model","part":"engine","level":"core","quote":"14 Hành trình xilanh Nêu cụ thể","requirement":"Nêu cụ thể hành trình"},{"code":"emission","item":"Tiêu chuẩn khí thải","kind":"model","part":"engine","level":"core","quote":"15 Tiêu chuẩn khí thải Phù hợp với điều kiện của Việt Nam","requirement":"Phù hợp điều kiện Việt Nam"},{"code":"aspiration","item":"Nạp khí (tăng áp, làm mát khí nạp)","kind":"model","part":"engine","level":"core","quote":"16 Hệ thống nạp khí Turbo tăng áp","requirement":"Turbo tăng áp"},{"code":"starting","item":"Hệ thống khởi động","kind":"model","part":"engine","level":"core","quote":"17 Hệ thống khởi động Bằng môtơ khởi động, kèm theo ắc quy","requirement":"Mô tơ khởi động, kèm ắc quy"},{"code":"cooling","item":"Hệ thống làm mát động cơ","kind":"model","part":"engine","level":"core","quote":"18 Hệ thống làm mát Làm mát cưỡng bức tuần hoàn bằng két nước, kết hợp với quạt gió","requirement":"Két nước tuần hoàn cưỡng bức + quạt gió"},{"code":"alt_type","item":"Kiểu đầu phát (không chổi than, tự kích)","kind":"model","part":"alternator","level":"core","quote":"8 Kiểu đầu phát Xoay chiều, từ trường quay, không chổi than, tự động kích từ, tự động điều chỉnh điện áp","requirement":"Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp"},{"code":"alt_power","item":"Công suất đầu phát","kind":"model","part":"alternator","level":"core","quote":"9 Công suất liên tục ≥ 100 kVA","requirement":"≥ 100 kVA liên tục"},{"code":"alt_insulation","item":"Cấp cách điện","kind":"model","part":"alternator","level":"core","quote":"11 Cấp cách điện Cấp H","requirement":"Cấp H"},{"code":"alt_vreg","item":"Ổn định điện áp","kind":"model","part":"alternator","level":"core","quote":"12 Dao động điện áp ≤ ± 1% Uđm","requirement":"≤ ±1% Uđm"},{"code":"ctl_make","item":"Hãng bộ điều khiển","kind":"model","part":"controller","level":"core","quote":"2 Nhà sản xuất Nêu cụ thể 3 Mã hiệu Nêu cụ thể 4 Tình trạng Mới 100%. Bảng điều khiển","requirement":"Nêu cụ thể nhà sản xuất"},{"code":"ctl_type","item":"Loại bộ điều khiển","kind":"model","part":"controller","level":"core","quote":"6 Nguyên lý điều khiển Kỹ thuật số","requirement":"Kỹ thuật số"},{"code":"ctl_start_amf","item":"Khởi động, dừng, tự động cấp điện (AMF)","kind":"model","part":"controller","level":"core","parts":[{"item":"Kết hợp được với tủ ATS"},{"item":"Khởi động máy và tắt máy"},{"item":"Dừng máy khẩn cấp"},{"item":"Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình"}],"quote":"7 Chức năng điều khiển: + Kết hợp được với tủ ATS. + Khởi động máy và tắt máy. + Dừng máy khẩn cấp. + Chọn lựa các chế độ làm việc; điều khiển trạng thái và lập trình.","requirement":"Kết hợp tủ ATS, khởi động/tắt, dừng khẩn cấp, chọn chế độ, lập trình"},{"code":"ctl_comm","item":"Truyền thông, giám sát từ xa","kind":"model","part":"controller","level":"core","parts":[{"item":"Điều khiển từ xa qua cổng Internet/5G"},{"item":"Cổng kết nối với hệ thống kiểm soát từ xa"},{"item":"Cổng kết nối USB"},{"item":"Cổng đọc dữ liệu trực tiếp từ động cơ"}],"quote":"9 Các cổng giao tiếp + Cổng kết nối với hệ thống kiểm soát từ xa. + Cổng kết nối USB. + Cổng cho phép liên kết và đọc dữ liệu trực tiếp từ động cơ.","requirement":"Điều khiển từ xa qua Internet/5G; cổng giám sát từ xa, USB, cổng đọc dữ liệu động cơ"},{"code":"ctl_measure","item":"Đo lường, hiển thị","kind":"model","part":"controller","level":"core","parts":[{"item":"Số giờ vận hành máy"},{"item":"Số lần khởi động máy"},{"item":"Công suất tác dụng, công suất biểu kiến"},{"item":"Điện áp các pha"},{"item":"Dòng điện các pha"},{"item":"Hệ số công suất"},{"item":"Tần số"},{"item":"Tốc độ động cơ"},{"item":"Nhiệt độ nước làm mát"},{"item":"Điện áp ắc quy"},{"item":"Nhiệt độ, Áp suất bôi trơn"},{"item":"Mức nhiên liệu trong thùng chứa"}],"quote":"Thông số chung: + Số giờ vận hành máy. + Số lần khởi động máy. + Nhật ký lỗi. Thông số đầu phát: + Công suất tác dụng, công suất biểu kiến. + Điện áp các pha. + Dòng điện các pha. + Hệ số công suất. + Tần số. Thông số động cơ: + Tốc độ động cơ. + Nhiệt độ nước làm mát. + Điện áp ắc quy. + Nhiệt độ, Áp suất bôi trơn. + Mức nhiên liệu trong thùng chứa.","requirement":"Giờ chạy, số lần khởi động, thông số đầu phát và động cơ"},{"code":"ctl_alarm_log","item":"Cảnh báo, nhật ký sự kiện","kind":"model","part":"controller","level":"core","parts":[{"item":"Nhật ký lỗi"}],"quote":"+ Nhật ký lỗi.","requirement":"Nhật ký lỗi"},{"code":"ctl_protection","item":"Bảo vệ, dừng máy","kind":"model","part":"controller","level":"core","parts":[{"item":"Quá tải"},{"item":"Ngắn mạch"},{"item":"Điện áp cao/thấp"},{"item":"Quá dòng"},{"item":"Phát ngược công suất"},{"item":"Nhiệt độ nước làm mát quá cao"},{"item":"Áp lực dầu nhớt thấp dưới mức cho phép"},{"item":"Vượt tốc"},{"item":"Tần số quá cao/quá thấp cho phép"},{"item":"Mức nhiên liệu thấp/ Hết nhiên liệu"},{"item":"Sai lệch điện áp AC giữa các pha quá lớn"}],"quote":"2. Bảo vệ + Quá tải. + Ngắn mạch. + Điện áp cao/thấp. + Quá dòng. + Phát ngược công suất. + Nhiệt độ nước làm mát quá cao. + Áp lực dầu nhớt thấp dưới mức cho phép. + Vượt tốc. + Tần số quá cao/quá thấp cho phép. + Điện áp quá cao/quá thấp cho phép. + Mức nhiên liệu thấp/ Hết nhiên liệu. + Sai lệch điện áp AC giữa các pha quá lớn.","requirement":"Các bảo vệ HSMT liệt kê"}]}}},"IB2600602880":{"u":"2026-11-10T14:48:32.668+00:00","d":{"at":"2026-11-10T14:48:31.767Z","result":{"notes":["HSMT ghi bình dầu 253 lít (mục 1*) và 235 lít (mục 5*): hai số mâu thuẫn; lấy 253 lít làm yêu cầu.","HSMT ghi đầu phát Leroy Somer TAL-A44-J: các dòng có 6BTAA5.9-G12 trong hệ thống ghi Stamford UCI274F hoặc đầu phát hãng OEM, nên chỉ gợi ý các dòng không ghi đầu phát (chọn được Leroy Somer khi đặt hàng, cần xác nhận).","Dữ liệu bộ điều khiển lấy từ datasheet DSE6120 MKIII của Deep Sea.","Nhà cung cấp khác có dòng 6BTAA5.9-G12 (không ghi đầu phát): superwatt-power SC165 (chào DSE6120), wintpower WT-C165 (34 L/h, 155 kW, 400/230V 50HZ PF=0.8; bộ điều khiển Deep Sea không ghi model), mecca-power MC165C (động cơ xuất xứ CN, 34.0 L/h)."],"configs":[{"won":{"make":5,"model":0,"score":5,"genset":0,"sameInvestor":0},"gaps":["Model và hãng đầu phát (HSMT: Leroy Somer TAL-A44-J)","Tiêu hao nhiên liệu, điện áp, tần số","Chứng nhận CE, CO/CQ, ISO của nhà sản xuất","Màn hình 3,1 inch, hiển thị kVA, mức nhiên liệu, giờ chạy; thời gian tự cấp điện 20 giây","Xác nhận đời bộ điều khiển: DSE6120 hay DSE6120 MKIII."],"rank":1,"checks":[{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"PRP 150 kVA / 120 kW","hsmtQuote":"Liên tục (prime) 150 kVA","requirement":"Prime 150 kVA","sourceQuote":"| LG120C | 165 | 132 | 150 | 120 | 6BTAA5.9-G12 | OP2400*950*1510 | AT3288*1130*1850 | Download"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"ESP 165 kVA / 132 kW","hsmtQuote":"Dự phòng (standby) 165 kVA","requirement":"Standby 165 kVA","sourceQuote":"| LG120C | 165 | 132 | 150 | 120 | 6BTAA5.9-G12 | OP2400*950*1510 | AT3288*1130*1850 | Download"},{"item":"Khả năng quá tải","note":"Standby 165 kVA so với prime 150 kVA; không ghi số giờ/năm","part":"genset","level":"core","status":"met","offered":"Standby ESP 165 kVA / 132 kW","hsmtQuote":"Vận hành ở chế độ dự phòng (standby) – máy chạy ở 110% công suất","requirement":"Standby 110% công suất prime, 25 giờ/năm","sourceQuote":"| LG120C | 165 | 132 | 150 | 120 | 6BTAA5.9-G12 | OP2400*950*1510 | AT3288*1130*1850 | Download"},{"item":"Điện áp","part":"genset","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"Điện áp, tần số:230/400V","requirement":"230/400 V","sourceQuote":""},{"item":"Tần số","part":"genset","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"tần số 50 Hz","requirement":"50 Hz","sourceQuote":""},{"item":"Số pha","part":"genset","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"Số pha, dây:3 pha, 4 dây","requirement":"3 pha 4 dây","sourceQuote":""},{"item":"Hệ số công suất","note":"Dòng ghi 120 kW / 150 kVA, không ghi cosφ","part":"genset","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"Hệ số công suất:0.8","requirement":"cosφ 0,8","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"Tiêu thụ nhiên liệu:34 lít/giờ ở 100% tải","requirement":"34 L/h ở 100% tải","sourceQuote":""},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","part":"genset","level":"core","status":"met","offered":"Có bản vỏ cách âm (Silent type)","hsmtQuote":"Loại vỏ cách âm với độ ồn 68 dB(A) đo tại khoảng cách 7m","requirement":"Tổ máy có vỏ cách âm","sourceQuote":"| GENSET MODEL | ESP | PRP | Engine type | Dimension | Datasheet | KVA | KW | KVA | KW | Open type (mm) | Silent type(mm)"},{"item":"Kích thước","note":"HSMT 3150×1150×1650 mm","part":"genset","level":"option","status":"unclear","offered":"Bản vỏ: AT3288*1130*1850","hsmtQuote":"Kích thước máy (cả vỏ): Dài 3150 – Rộng 1150 – Cao 1650 mm","requirement":"3150 × 1150 × 1650 mm (cả vỏ)","sourceQuote":"| LG120C | 165 | 132 | 150 | 120 | 6BTAA5.9-G12 | OP2400*950*1510 | AT3288*1130*1850 | Download"},{"item":"Khối lượng","part":"genset","level":"option","status":"unclear","offered":"không ghi","hsmtQuote":"Trọng lượng : 1924 kg","requirement":"1924 kg","sourceQuote":""},{"item":"Hãng động cơ","part":"engine","level":"core","status":"met","offered":"Cummins 6BTAA5.9-G12","hsmtQuote":"Máy phát điện Cummins 150 KVA","requirement":"Cummins","sourceQuote":"| LG120C | 165 | 132 | 150 | 120 | 6BTAA5.9-G12 | OP2400*950*1510 | AT3288*1130*1850 | Download"},{"item":"Model động cơ","part":"engine","level":"core","status":"met","offered":"6BTAA5.9-G12","hsmtQuote":"Model :6BTAA5.9G12","requirement":"6BTAA5.9G12","sourceQuote":"| LG120C | 165 | 132 | 150 | 120 | 6BTAA5.9-G12 | OP2400*950*1510 | AT3288*1130*1850 | Download"},{"item":"Xuất xứ động cơ","part":"engine","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"Model :6BTAA5.9G12 Xuất xứ :Trung Quốc","requirement":"Trung Quốc","sourceQuote":""},{"hint":{"line":"| Aspiration system | Turbo, charge air cooled","where":"thông số theo model 6BTAA5.9-G12 (Aspiration system = Turbo, charge air cooled)","factSrc":{"n":1001,"line":"| Aspiration system | Turbo, charge air cooled","supplierId":"genlitec"}},"item":"Kiểu động cơ","note":"Không nguồn nào ghi 4 thì","part":"engine","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"Loại động cơ :Diesel 4 thì có turbo tăng áp","requirement":"Diesel 4 thì","sourceQuote":""},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"Công suất cực đại :155 kW","requirement":"Cực đại 155 kW","sourceQuote":""},{"item":"Dung tích dầu bôi trơn","part":"engine","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"Dung tích dầu bôi trơn:16.4 lít","requirement":"16,4 L","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"Kiểu phun nhiên liệu:Trực tiếp","requirement":"Phun trực tiếp","sourceQuote":""},{"item":"Số xi lanh","note":"Nguồn này không ghi thẳng hàng","part":"engine","level":"core","status":"met","factSrc":{"n":1025,"line":"| No. of cylinder | 6","supplierId":"aosif"},"offered":"6 xi lanh","hsmtQuote":"Số xi-lanh:6 xi-lanh xếp thẳng hàng","requirement":"6 xi lanh thẳng hàng","sourceQuote":"| No. of cylinder | 6"},{"item":"Hệ thống khởi động","part":"engine","level":"core","status":"met","factSrc":{"n":1001,"line":"| Starter motor voltage | 24V","supplierId":"genlitec"},"offered":"Khởi động 24V","hsmtQuote":"Bộ sạc (bù) tự động đầu vào lấy từ nguồn điện lưới điện áp 220 VAC, đầu ra 24 VDC, 3A","requirement":"Khởi động điện 24 VDC","sourceQuote":"| Starter motor voltage | 24V"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"met","factSrc":{"n":1001,"line":"| Aspiration system | Turbo, charge air cooled","supplierId":"genlitec"},"offered":"Turbo, làm mát khí nạp","hsmtQuote":"Loại động cơ :Diesel 4 thì có turbo tăng áp","requirement":"Có turbo tăng áp","sourceQuote":"| Aspiration system | Turbo, charge air cooled"},{"item":"Đường kính × hành trình piston","part":"engine","level":"core","status":"met","factSrc":{"n":1025,"line":"| Bore x Stroke | 102x120mm","supplierId":"aosif"},"offered":"102 × 120 mm","hsmtQuote":"Đường kính xi-lanh:102 mm Hành trình piston:120 mm","requirement":"102 × 120 mm","sourceQuote":"| Bore x Stroke | 102x120mm"},{"item":"Tỷ số nén","part":"engine","level":"core","status":"met","factSrc":{"n":1025,"line":"| Compression ratio | 17.3:1","supplierId":"aosif"},"offered":"17,3:1","hsmtQuote":"Tỷ số nén:17.3:1","requirement":"17,3:1","sourceQuote":"| Compression ratio | 17.3:1"},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"met","factSrc":{"n":1001,"line":"| Governor type | Electronic","supplierId":"genlitec"},"offered":"Điện tử","hsmtQuote":"Điều tốc : Điện tử","requirement":"Điều tốc điện tử","sourceQuote":"| Governor type | Electronic"},{"hint":{"line":"| Cooling method | Water cooled","where":"thông số theo model 6BTAA5.9-G12 (Cooling method = Water cooled)","factSrc":{"n":1001,"line":"| Cooling method | Water cooled","supplierId":"genlitec"}},"item":"Hệ thống làm mát động cơ","note":"Không ghi két nước 50 °C","part":"engine","level":"core","status":"unclear","factSrc":{"n":1001,"line":"| Cooling method | Water cooled","supplierId":"genlitec"},"offered":"Làm mát bằng nước","hsmtQuote":"Két nước làm mát:Loại két nước 50oC","requirement":"Két nước 50 °C","sourceQuote":"| Cooling method | Water cooled"},{"hint":{"line":"| Bore x Stroke | 102x120mm","where":"thông số theo model 6BTAA5.9-G12 (Bore x Stroke = 102x120mm)","factSrc":{"n":1025,"line":"| Bore x Stroke | 102x120mm","supplierId":"aosif"}},"item":"Dung tích xi lanh","note":"Các nguồn ghi khác nhau: 8.3 / 6.7 / 5.9 / 5.88","part":"engine","level":"core","status":"unclear","factSrc":{"n":1025,"line":"| Displacement | 5.9L","supplierId":"aosif"},"offered":"5,9 L (nhiều nguồn)","hsmtQuote":"Dung tích xi-lanh:5.9 lít","requirement":"5,9 L","sourceQuote":"| Displacement | 5.9L"},{"item":"Hãng đầu phát","note":"Dòng không ghi đầu phát; HSMT yêu cầu Leroy Somer","part":"alternator","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"Hãng sản xuất :Leroy Some - Pháp","requirement":"Leroy Somer (Pháp)","sourceQuote":""},{"item":"Model đầu phát","part":"alternator","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"Model:TAL-A44-J","requirement":"TAL-A44-J","sourceQuote":""},{"item":"Xuất xứ đầu phát","part":"alternator","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"Model:TAL-A44-J Xuất xứ:Trung Quốc","requirement":"Trung Quốc","sourceQuote":""},{"item":"Ổn định điện áp","part":"alternator","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"Độ ổn định điện áp:±1%","requirement":"±1%","sourceQuote":""},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"Cấp cách điện:Cấp H","requirement":"Cấp H","sourceQuote":""},{"item":"Cấp bảo vệ đầu phát (IP)","part":"alternator","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"Cấp bảo vệ:IP23","requirement":"IP23","sourceQuote":""},{"item":"Hãng sản xuất tổ máy","note":"Tổ máy do OEM Trung Quốc lắp động cơ Cummins; cần xác nhận được chấp nhận là “Máy phát điện Cummins”","part":"genset","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"Máy phát điện Cummins 150kVA là sản phẩm của Cummins (USA) liên doanh sản xuất tại Trung Quốc","requirement":"Tổ máy Cummins (liên doanh sản xuất tại Trung Quốc)","sourceQuote":""},{"item":"Xuất xứ tổ máy","note":"Nhà sản xuất ở Trung Quốc (theo CSDL); cần CO","part":"genset","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"Tổ máy phát điện Cummins 150 kVA nhập khẩu nguyên chiếc từ Trung Quốc","requirement":"Nhập khẩu nguyên chiếc từ Trung Quốc","sourceQuote":""},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"Có chứng nhận CE – Certificate, đủ tiêu chuẩn lưu hành tại thị trường Châu Âu","requirement":"Chứng nhận CE (hoặc đạt QCVN 19:2009/BTNMT)","sourceQuote":""},{"item":"Chứng nhận ISO của nhà sản xuất","part":"genset","level":"core","status":"unclear","offered":"không ghi","hsmtQuote":"Nhà sản xuất phải đáp ứng tiêu chuẩn ISO 9001:2015 về Hệ thống quản lý chất lượng; ISO 14001:2015 về hệ thống quản lý môi trường trong sản xuất","requirement":"Nhà sản xuất có ISO 9001:2015 và ISO 14001:2015","sourceQuote":""},{"item":"Độ ồn","part":"genset","level":"option","status":"unclear","offered":"không ghi","hsmtQuote":"Loại vỏ cách âm với độ ồn 68 dB(A) đo tại khoảng cách 7m","requirement":"68 dB(A) tại 7 m","sourceQuote":""},{"item":"Vỏ cách âm","part":"genset","level":"option","status":"unclear","offered":"không ghi","hsmtQuote":"Vỏ bằng thép, sơn tĩnh điện đủ điều kiện hoạt động ngoài trời","requirement":"Vỏ thép sơn tĩnh điện, đặt ngoài trời","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"unclear","offered":"không ghi","hsmtQuote":"Bình dầu theo máy:253 lít, đủ cho máy vận hành trong 8 giờ","requirement":"253 L, chạy 8 giờ","sourceQuote":""},{"item":"Ắc quy","part":"genset","level":"option","status":"unclear","offered":"không ghi","hsmtQuote":"Bộ ắc quy khởi động : 02 bình 60Ah","requirement":"02 bình 60 Ah, khô","sourceQuote":""},{"item":"Hãng bộ điều khiển","part":"controller","level":"core","status":"met","offered":"Deep Sea","hsmtQuote":"Hãng sản xuất :Deepsea (UK)","requirement":"Deep Sea","sourceQuote":"| Model | DSE6120MK3"},{"item":"Model bộ điều khiển","part":"controller","level":"core","status":"met","offered":"DSE6120 (MK3)","hsmtQuote":"Model :DSE6120MKIII","requirement":"DSE6120 MKIII","sourceQuote":"| Model | DSE6120MK3"},{"item":"Loại bộ điều khiển","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1002,"line":"The DSE6110 MKIII is a auto start control module and the DSE6120 MKIII is a auto mains (utility) failure control module suitable for a wide variety of","supplierId":"deep-sea-electronics"},"offered":"Module tự động khi mất lưới (AMF) cho máy phát","version":"DSE6120 MKIII","hsmtQuote":"Bộ điều khiển Deepsea/DSE6120 là loại điều khiển thông minh dành riêng cho máy phát điện","requirement":"Bộ điều khiển thông minh chuyên cho máy phát, tự động cấp điện","sourceQuote":"The DSE6110 MKIII is a auto start control module and the DSE6120 MKIII is a auto mains (utility) failure control module suitable for a wide variety of"},{"item":"Xuất xứ bộ điều khiển","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1002,"line":"| Made in UK | 020-1054-01,3","supplierId":"deep-sea-electronics"},"offered":"Made in UK","version":"DSE6120 MKIII","hsmtQuote":"Hãng sản xuất :Deepsea (UK)","requirement":"Anh (UK)","sourceQuote":"| Made in UK | 020-1054-01,3"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Datasheet không ghi kích thước 3,1 inch Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"option","status":"unclear","factSrc":{"n":1002,"line":"| • | Enhanced 4-line text display","supplierId":"deep-sea-electronics"},"offered":"LCD văn bản 4 dòng, có đèn nền","version":"DSE6120 MKIII","hsmtQuote":"Màn hình hiển thị :LCD rộng 3.1 inch","requirement":"LCD 3,1 inch","sourceQuote":"| • | Enhanced 4-line text display"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"Chưa rõ: Tự động cấp điện sau 20 giây.","part":"controller","level":"core","parts":[{"item":"Tự động cấp điện sau 20 giây","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"unclear","factSrc":{"n":1002,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự động khởi động và chuyển tải khi mất lưới; không ghi 20 giây","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Bật/tắt máy","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự động khởi động / dừng máy","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Vận hành tự động (auto) hoặc bằng tay (manual)","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"| • | Manual front panel and automatic control modes","supplierId":"deep-sea-electronics"},"offered":"Chế độ manual và automatic","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"| • | Manual front panel and automatic control modes"}],"status":"unclear","offered":"Đạt 2/3","hsmtQuote":"tự động cấp điện sau 20 giây (từ khi nhận được tín hiệu mất điện)","requirement":"Tự động cấp điện, bật/tắt, auto/manual"},{"item":"Đo lường, hiển thị","note":"Chưa rõ: Công suất (KVA), Mức nhiên liệu (%), Số giờ hoạt động.","part":"controller","level":"core","parts":[{"item":"Công suất (KVA)","status":"unclear","offered":"không ghi","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp (V)","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"| Voltage Range | 15 V to 415 V Phase to Neutral","supplierId":"deep-sea-electronics"},"offered":"Đo điện áp 15–415 V pha-trung tính","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"| Voltage Range | 15 V to 415 V Phase to Neutral"},{"item":"Tần số (Hz)","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"},"offered":"Đo tần số 3,5–75 Hz","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"| Frequency Range | 3.5 Hz to 75 Hz"},{"item":"Mức nhiên liệu (%)","status":"unclear","offered":"không ghi","hsmtQuote":"","sourceQuote":""},{"item":"Số giờ hoạt động","status":"unclear","offered":"không ghi","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 2/5","hsmtQuote":"Hiển thị thông số hoạt động của máy: Công suất (KVA); Điệp áp (V); Tần số (Hz), Mức nhiên liệu (%); số giờ hoạt động","requirement":"Hiển thị kVA, V, Hz, mức nhiên liệu, giờ chạy"},{"item":"Cảnh báo, nhật ký sự kiện","note":"","part":"controller","level":"core","parts":[{"item":"Cảnh báo","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"single, diesel or gas, gen-set applications. Monitoring an extensive number of engine parameters, the modules will display warnings, shutdown and","supplierId":"deep-sea-electronics"},"offered":"Hiển thị cảnh báo","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"single, diesel or gas, gen-set applications. Monitoring an extensive number of engine parameters, the modules will display warnings, shutdown and"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Cảnh báo: Bộ điều khiển sẽ đưa ra các tín hiệu cảnh báo khi các thông sắp vượt qua ngưỡng an toàn","requirement":"Cảnh báo khi sắp vượt ngưỡng"},{"item":"Bảo vệ, dừng máy","note":"","part":"controller","level":"core","parts":[{"item":"Dừng máy bảo vệ","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"single, diesel or gas, gen-set applications. Monitoring an extensive number of engine parameters, the modules will display warnings, shutdown and","supplierId":"deep-sea-electronics"},"offered":"Dừng máy (shutdown)","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"single, diesel or gas, gen-set applications. Monitoring an extensive number of engine parameters, the modules will display warnings, shutdown and"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"Dừng máy: Để bảo vệ an toàn cho máy, bộ điều khiển sẽ ra lệnh dừng máy khi các thông số hoạt động vượt qua ngưỡng cảnh báo","requirement":"Dừng máy bảo vệ khi vượt ngưỡng"},{"item":"Truyền thông, giám sát từ xa","note":"","part":"controller","level":"core","parts":[{"item":"Kết nối với tủ ATS","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Chuyển tải theo trạng thái lưới","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Kết nối với máy tính (PC)","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"engine status information on the back-lit LCD screen.The DSE6120 MKIII will also monitor the mains (utility) supply. The modules include a USB port","supplierId":"deep-sea-electronics"},"offered":"Cổng USB, phần mềm PC","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"engine status information on the back-lit LCD screen.The DSE6120 MKIII will also monitor the mains (utility) supply. The modules include a USB port"}],"status":"met","offered":"Đạt 2/2","hsmtQuote":"Kết nối : Kết nối với tủ ATS Kết nối với máy tính (PC)","requirement":"Kết nối tủ ATS và máy tính (PC)"}],"engine":{"src":{"n":121,"kind":"catalog","line":"| LG120C | 165 | 132 | 150 | 120 | 6BTAA5.9-G12 | OP2400*950*1510 | AT3288*1130*1850 | Download","supplierId":"longkai-power"},"make":"Cummins","model":"6BTAA5.9-G12"},"genset":{"src":{"n":121,"kind":"catalog","line":"| LG120C | 165 | 132 | 150 | 120 | 6BTAA5.9-G12 | OP2400*950*1510 | AT3288*1130*1850 | Download","supplierId":"longkai-power"},"model":"LG120C"},"suppliers":[{"n":121,"why":"Dòng LG120C ghi 6BTAA5.9-G12, PRP 150 kVA; chào DSE6120MK3; genset_oem, độ tin cậy medium","line":"| LG120C | 165 | 132 | 150 | 120 | 6BTAA5.9-G12 | OP2400*950*1510 | AT3288*1130*1850 | Download","supplierId":"longkai-power","hasAlternator":false,"hasController":true},{"n":101,"why":"Dòng AC165 ghi 6BTAA5.9-G12, prime 150 kVA, 34 L/h; chào Deepsea 6120; genset_oem, độ tin cậy medium","line":"| AC165 | 150/120 | 165/132 | 6BTAA5.9-G12 | 34 | 6L | 6.7 |","supplierId":"aosif","hasAlternator":false,"hasController":true},{"n":103,"why":"Dòng VC165-5 ghi Cummins 6BTAA5.9-G12, prime 150 kVA; chào Deep Sea DSE6120; genset_oem, độ tin cậy medium","line":"| VC165-5 | 165 | 132 | 150 | 120 | Cummins | 6BTAA5.9-G12 | [EN] [RU] [ES] [PT]","supplierId":"voltgent","hasAlternator":false,"hasController":true}],"controller":{"src":{"n":1001,"kind":"controller","line":"| Model | DSE6120MK3","supplierId":"longkai-power"},"make":"Deep Sea","model":"DSE6120"}}],"reqHash":"1263034a562126ca","summary":"Gợi ý tổ máy 150 kVA prime / 165 kVA standby động cơ Cummins 6BTAA5.9-G12 (đúng model HSMT) với bộ điều khiển Deep Sea DSE6120, do OEM Trung Quốc lắp (Longkai LG120C, AOSIF AC165, Voltgent VC165-5). Không dòng nào trong hệ thống ghi đầu phát Leroy Somer TAL-A44-J; cần xác nhận đầu phát với nhà cung cấp.","requirements":[{"code":"power_prime","item":"Công suất liên tục","part":"genset","level":"core","quote":"Liên tục (prime) 150 kVA","requirement":"Prime 150 kVA"},{"code":"power_standby","item":"Công suất dự phòng","part":"genset","level":"core","quote":"Dự phòng (standby) 165 kVA","requirement":"Standby 165 kVA"},{"code":"voltage","item":"Điện áp","part":"genset","level":"core","quote":"Điện áp, tần số:230/400V","requirement":"230/400 V"},{"code":"frequency","item":"Tần số","part":"genset","level":"core","quote":"tần số 50 Hz","requirement":"50 Hz"},{"code":"phases","item":"Số pha","part":"genset","level":"core","quote":"Số pha, dây:3 pha, 4 dây","requirement":"3 pha 4 dây"},{"code":"power_factor","item":"Hệ số công suất","part":"genset","level":"core","quote":"Hệ số công suất:0.8","requirement":"cosφ 0,8"},{"code":"fuel_consumption","item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","quote":"Tiêu thụ nhiên liệu:34 lít/giờ ở 100% tải","requirement":"34 L/h ở 100% tải"},{"code":"genset_make","item":"Hãng sản xuất tổ máy","part":"genset","level":"core","quote":"Máy phát điện Cummins 150kVA là sản phẩm của Cummins (USA) liên doanh sản xuất tại Trung Quốc","requirement":"Tổ máy Cummins (liên doanh sản xuất tại Trung Quốc)"},{"code":"genset_origin","item":"Xuất xứ tổ máy","part":"genset","level":"core","quote":"Tổ máy phát điện Cummins 150 kVA nhập khẩu nguyên chiếc từ Trung Quốc","requirement":"Nhập khẩu nguyên chiếc từ Trung Quốc"},{"code":"standards","item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","quote":"Có chứng nhận CE – Certificate, đủ tiêu chuẩn lưu hành tại thị trường Châu Âu","requirement":"Chứng nhận CE (hoặc đạt QCVN 19:2009/BTNMT)"},{"code":"other","item":"Chứng nhận ISO của nhà sản xuất","part":"genset","level":"core","quote":"Nhà sản xuất phải đáp ứng tiêu chuẩn ISO 9001:2015 về Hệ thống quản lý chất lượng; ISO 14001:2015 về hệ thống quản lý môi trường trong sản xuất","requirement":"Nhà sản xuất có ISO 9001:2015 và ISO 14001:2015"},{"code":"genset_type","item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","part":"genset","level":"core","quote":"Loại vỏ cách âm với độ ồn 68 dB(A) đo tại khoảng cách 7m","requirement":"Tổ máy có vỏ cách âm"},{"code":"noise","item":"Độ ồn","part":"genset","level":"option","quote":"Loại vỏ cách âm với độ ồn 68 dB(A) đo tại khoảng cách 7m","requirement":"68 dB(A) tại 7 m"},{"code":"canopy","item":"Vỏ cách âm","part":"genset","level":"option","quote":"Vỏ bằng thép, sơn tĩnh điện đủ điều kiện hoạt động ngoài trời","requirement":"Vỏ thép sơn tĩnh điện, đặt ngoài trời"},{"code":"dimensions","item":"Kích thước","part":"genset","level":"option","quote":"Kích thước máy (cả vỏ): Dài 3150 – Rộng 1150 – Cao 1650 mm","requirement":"3150 × 1150 × 1650 mm (cả vỏ)"},{"code":"weight","item":"Khối lượng","part":"genset","level":"option","quote":"Trọng lượng : 1924 kg","requirement":"1924 kg"},{"code":"fuel_tank","item":"Bồn nhiên liệu","part":"genset","level":"option","quote":"Bình dầu theo máy:253 lít, đủ cho máy vận hành trong 8 giờ","requirement":"253 L, chạy 8 giờ"},{"code":"battery","item":"Ắc quy","part":"genset","level":"option","quote":"Bộ ắc quy khởi động : 02 bình 60Ah","requirement":"02 bình 60 Ah, khô"},{"code":"engine_make","item":"Hãng động cơ","part":"engine","level":"core","quote":"Máy phát điện Cummins 150 KVA","requirement":"Cummins"},{"code":"engine_model","item":"Model động cơ","part":"engine","level":"core","quote":"Model :6BTAA5.9G12","requirement":"6BTAA5.9G12"},{"code":"engine_origin","item":"Xuất xứ động cơ","part":"engine","level":"core","quote":"Model :6BTAA5.9G12 Xuất xứ :Trung Quốc","requirement":"Trung Quốc"},{"code":"engine_type","item":"Kiểu động cơ","part":"engine","level":"core","quote":"Loại động cơ :Diesel 4 thì có turbo tăng áp","requirement":"Diesel 4 thì"},{"code":"aspiration","item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","quote":"Loại động cơ :Diesel 4 thì có turbo tăng áp","requirement":"Có turbo tăng áp"},{"code":"engine_power","item":"Công suất động cơ","part":"engine","level":"core","quote":"Công suất cực đại :155 kW","requirement":"Cực đại 155 kW"},{"code":"cooling","item":"Hệ thống làm mát động cơ","part":"engine","level":"core","quote":"Két nước làm mát:Loại két nước 50oC","requirement":"Két nước 50 °C"},{"code":"cylinders","item":"Số xi lanh","part":"engine","level":"core","quote":"Số xi-lanh:6 xi-lanh xếp thẳng hàng","requirement":"6 xi lanh thẳng hàng"},{"code":"bore_stroke","item":"Đường kính × hành trình piston","part":"engine","level":"core","quote":"Đường kính xi-lanh:102 mm Hành trình piston:120 mm","requirement":"102 × 120 mm"},{"code":"displacement","item":"Dung tích xi lanh","part":"engine","level":"core","quote":"Dung tích xi-lanh:5.9 lít","requirement":"5,9 L"},{"code":"compression","item":"Tỷ số nén","part":"engine","level":"core","quote":"Tỷ số nén:17.3:1","requirement":"17,3:1"},{"code":"oil_capacity","item":"Dung tích dầu bôi trơn","part":"engine","level":"core","quote":"Dung tích dầu bôi trơn:16.4 lít","requirement":"16,4 L"},{"code":"fuel_system","item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","quote":"Kiểu phun nhiên liệu:Trực tiếp","requirement":"Phun trực tiếp"},{"code":"governor","item":"Bộ điều tốc","part":"engine","level":"core","quote":"Điều tốc : Điện tử","requirement":"Điều tốc điện tử"},{"code":"alt_make","item":"Hãng đầu phát","part":"alternator","level":"core","quote":"Hãng sản xuất :Leroy Some - Pháp","requirement":"Leroy Somer (Pháp)"},{"code":"alt_model","item":"Model đầu phát","part":"alternator","level":"core","quote":"Model:TAL-A44-J","requirement":"TAL-A44-J"},{"code":"alt_origin","item":"Xuất xứ đầu phát","part":"alternator","level":"core","quote":"Model:TAL-A44-J Xuất xứ:Trung Quốc","requirement":"Trung Quốc"},{"code":"alt_vreg","item":"Ổn định điện áp","part":"alternator","level":"core","quote":"Độ ổn định điện áp:±1%","requirement":"±1%"},{"code":"alt_insulation","item":"Cấp cách điện","part":"alternator","level":"core","quote":"Cấp cách điện:Cấp H","requirement":"Cấp H"},{"code":"alt_ip","item":"Cấp bảo vệ đầu phát (IP)","part":"alternator","level":"core","quote":"Cấp bảo vệ:IP23","requirement":"IP23"},{"code":"ctl_make","item":"Hãng bộ điều khiển","part":"controller","level":"core","quote":"Hãng sản xuất :Deepsea (UK)","requirement":"Deep Sea"},{"code":"ctl_model","item":"Model bộ điều khiển","part":"controller","level":"core","quote":"Model :DSE6120MKIII","requirement":"DSE6120 MKIII"},{"code":"ctl_type","item":"Loại bộ điều khiển","part":"controller","level":"core","quote":"Bộ điều khiển Deepsea/DSE6120 là loại điều khiển thông minh dành riêng cho máy phát điện","requirement":"Bộ điều khiển thông minh chuyên cho máy phát, tự động cấp điện"},{"code":"starting","item":"Hệ thống khởi động","part":"engine","level":"core","quote":"Bộ sạc (bù) tự động đầu vào lấy từ nguồn điện lưới điện áp 220 VAC, đầu ra 24 VDC, 3A","requirement":"Khởi động điện 24 VDC"},{"code":"overload","item":"Khả năng quá tải","part":"genset","level":"core","quote":"Vận hành ở chế độ dự phòng (standby) – máy chạy ở 110% công suất","requirement":"Standby 110% công suất prime, 25 giờ/năm"},{"code":"ctl_origin","item":"Xuất xứ bộ điều khiển","part":"controller","level":"core","quote":"Hãng sản xuất :Deepsea (UK)","requirement":"Anh (UK)"},{"code":"ctl_display_lang","item":"Ngôn ngữ, màn hình bộ điều khiển","part":"controller","level":"option","quote":"Màn hình hiển thị :LCD rộng 3.1 inch","requirement":"LCD 3,1 inch"},{"code":"ctl_start_amf","item":"Khởi động, dừng, tự động cấp điện (AMF)","part":"controller","level":"core","parts":[{"item":"Tự động cấp điện sau 20 giây"},{"item":"Bật/tắt máy"},{"item":"Vận hành tự động (auto) hoặc bằng tay (manual)"}],"quote":"tự động cấp điện sau 20 giây (từ khi nhận được tín hiệu mất điện)","requirement":"Tự động cấp điện, bật/tắt, auto/manual"},{"code":"ctl_measure","item":"Đo lường, hiển thị","part":"controller","level":"core","parts":[{"item":"Công suất (KVA)"},{"item":"Điện áp (V)"},{"item":"Tần số (Hz)"},{"item":"Mức nhiên liệu (%)"},{"item":"Số giờ hoạt động"}],"quote":"Hiển thị thông số hoạt động của máy: Công suất (KVA); Điệp áp (V); Tần số (Hz), Mức nhiên liệu (%); số giờ hoạt động","requirement":"Hiển thị kVA, V, Hz, mức nhiên liệu, giờ chạy"},{"code":"ctl_alarm_log","item":"Cảnh báo, nhật ký sự kiện","part":"controller","level":"core","parts":[{"item":"Cảnh báo"}],"quote":"Cảnh báo: Bộ điều khiển sẽ đưa ra các tín hiệu cảnh báo khi các thông sắp vượt qua ngưỡng an toàn","requirement":"Cảnh báo khi sắp vượt ngưỡng"},{"code":"ctl_protection","item":"Bảo vệ, dừng máy","part":"controller","level":"core","parts":[{"item":"Dừng máy bảo vệ"}],"quote":"Dừng máy: Để bảo vệ an toàn cho máy, bộ điều khiển sẽ ra lệnh dừng máy khi các thông số hoạt động vượt qua ngưỡng cảnh báo","requirement":"Dừng máy bảo vệ khi vượt ngưỡng"},{"code":"ctl_comm","item":"Truyền thông, giám sát từ xa","part":"controller","level":"core","parts":[{"item":"Kết nối với tủ ATS"},{"item":"Kết nối với máy tính (PC)"}],"quote":"Kết nối : Kết nối với tủ ATS Kết nối với máy tính (PC)","requirement":"Kết nối tủ ATS và máy tính (PC)"}]}}},"IB2600603983":{"u":"2026-11-11T10:34:47.788+00:00","d":{"at":"2026-11-11T10:34:46.226Z","result":{"combo":{"site":{"alt":null,"temp":45,"quote":"Nhiệt độ môi trường lớn nhất 45oC"},"loadStep":{"quote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải"},"loadTypes":[{"type":"short300","label":"Dòng ngắn mạch duy trì 300% / 10 s","quote":"300% (3 IN) trong 10 % giây"}],"overloadEsp":null},"notes":["Động cơ Cummins KTA38 (12 xi lanh chữ V) không gợi ý vì HSMT đòi 6 xi lanh thẳng hàng.","Bộ điều khiển SmartGen (Trung Quốc) không đạt yêu cầu hãng G7/EU; chỉ chọn Deep Sea.","HSMT chỉ đòi động cơ / đầu phát / bộ điều khiển hãng G7 / EU, không đòi cả tổ máy xuất xứ G7 / EU: gợi ý nhà cung cấp đặt tại Trung Quốc chào các bộ phận hãng G7 / EU (Khoa, 2026-11-10)."],"origin":"g7eu","clarify":[{"by":"code","why":"HSMT ghi hai mức khác nhau cho cùng một yêu cầu (±0,5% và ±1,5%).","code":"alt_vreg","item":"Ổn định điện áp","quoteA":"15   Dao động điện áp                          ≤ ± 0,5% Udm","quoteB":"-    Kích từ: không chổi than, tự động điều chỉnh điện áp, đảm bảo dao động điện áp ≤ ±1,5%Udm trong quá trình chuyển đổi tải từ 0 đến 100%Pđm."},{"by":"agent","why":"Bảng thông số đầu phát ghi ≤±0,5% Udm, còn mục yêu cầu chi tiết ghi ≤±1,5% Udm khi chuyển tải 0–100%.","item":"Ổn định điện áp","quoteA":"15   Dao động điện áp                          ≤ ± 0,5% Udm","quoteB":"±1,5%Udm trong quá trình chuyển đổi tải từ 0 đến 100%Pđm."},{"by":"agent","why":"Tỷ số nén là thông số thiết kế; các động cơ G7/EU 6 xi lanh trong danh mục có 13,6:1 hoặc 16,0:1, đề nghị cho phép dung sai hoặc ghi 'nêu cụ thể'.","item":"Tỷ số nén","quoteA":"14    Tỉ số nén                                     14 : 01"},{"by":"agent","why":"Đầu phát ghi ≥1.500 v/p, động cơ và tổ máy ghi ≤1.500 v/p; chỉ đúng 1.500 v/p thỏa cả hai.","item":"Tốc độ quay","quoteA":"13   Số vòng quay              Vòng/phút           ≥ 1.500","quoteB":"13    Tốc độ quay               vòng/phút           ≤ 1500"}],"configs":[{"rfq":[{"of":"Tổ máy UP750GF","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Công suất liên tục","kind":"model","part":"genset","tier":0,"status":"unclear","requirement":"≥ 700 kVA"},{"of":"Tổ máy UP750GF","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Công suất dự phòng","kind":"model","part":"genset","tier":0,"status":"unclear","requirement":"Công suất tối đa ≥ 770 kVA"},{"of":"Đầu phát S5L1D-H41","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Hãng đầu phát","kind":"model","part":"alternator","tier":1,"status":"unclear","requirement":"Hãng thuộc nhóm G7 / EU"},{"of":"Tổ máy UP750GF","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"Nêu cụ thể nước lắp ráp hoàn chỉnh và xuất xưởng"},{"of":"Động cơ 4006-23TAG2A","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tiêu chuẩn chế tạo động cơ; Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Tốc độ quay; Tỷ số nén; Nạp khí (tăng áp, làm mát khí nạp); Tiêu chuẩn khí thải","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Tiêu chuẩn chế tạo động cơ","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1"},{"item":"Công suất động cơ","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử (ECU – Common Rail áp suất cao)"},{"item":"Tốc độ quay","requirement":"≤ 1500 v/p"},{"item":"Tỷ số nén","requirement":"14:1"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"}],"status":"unclear","requirement":"Tiêu chuẩn chế tạo động cơ: ISO 8528/1, ISO 3046/1:1986, BS 5514/1; Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU – Common Rail áp suất cao); Tốc độ quay: ≤ 1500 v/p; Tỷ số nén: 14:1; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT"},{"of":"Bộ điều khiển DSE8610","ask":"Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Kết hợp với tủ ATS, Điều khiển từ xa qua cổng Internet/4G, Tự động duy trì tần số khi tải thay đổi); Đo lường, hiển thị (Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu); Cảnh báo, nhật ký sự kiện (Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải); Bảo vệ, dừng máy (Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch); Truyền thông, giám sát từ xa (BMS); gửi datasheet","item":"Chức năng bộ điều khiển","kind":"model","part":"controller","tier":2,"items":[{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Kết hợp với tủ ATS, Điều khiển từ xa qua cổng Internet/4G, Tự động duy trì tần số khi tải thay đổi"},{"item":"Đo lường, hiển thị","requirement":"Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải"},{"item":"Bảo vệ, dừng máy","requirement":"Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"},{"item":"Truyền thông, giám sát từ xa","requirement":"BMS"}],"status":"unclear","requirement":"Khởi động, dừng, tự động cấp điện (AMF): Kết hợp với tủ ATS, Điều khiển từ xa qua cổng Internet/4G, Tự động duy trì tần số khi tải thay đổi; Đo lường, hiển thị: Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu; Cảnh báo, nhật ký sự kiện: Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải; Bảo vệ, dừng máy: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch; Truyền thông, giám sát từ xa: BMS"},{"of":"Đầu phát S5L1D-H41","ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","kind":"model","part":"alternator","tier":2,"status":"unclear","requirement":"300% (3 IN) trong 10 % giây"},{"of":"Đầu phát S5L1D-H41","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Quá tốc độ đầu phát; Dòng ngắn mạch duy trì (300% / 10 s); Kiểu đầu phát (không chổi than, tự kích); Công suất đầu phát; Cấp cách điện; Kích từ đầu phát (PMG / AREP)","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Quá tốc độ đầu phát","requirement":"≤ 2250 v/p"},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","requirement":"300% (3 IN) trong 10 giây"},{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp"},{"item":"Công suất đầu phát","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW"},{"item":"Cấp cách điện","requirement":"Cấp H"},{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Không chổi than, tự kích từ"}],"status":"unclear","requirement":"Quá tốc độ đầu phát: ≤ 2250 v/p; Dòng ngắn mạch duy trì (300% / 10 s): 300% (3 IN) trong 10 giây; Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp; Công suất đầu phát: Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW; Cấp cách điện: Cấp H; Kích từ đầu phát (PMG / AREP): Không chổi than, tự kích từ"},{"of":"Tổ máy UP750GF","ask":"Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy","item":"Nhận tải một bước","kind":"model","part":"genset","tier":2,"status":"unclear","requirement":"Đóng tải 0–100% trong vòng 20 giây"},{"of":"Tổ máy UP750GF","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Hệ số công suất; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Hệ số công suất","requirement":"≥ 0,8"},{"item":"Tiêu hao nhiên liệu 75% tải","requirement":"≤ 113 L/h ở 70% tải"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 77 L/h ở 50% tải"},{"item":"Nhiên liệu","requirement":"Dầu diesel"}],"status":"unclear","requirement":"Hệ số công suất: ≥ 0,8; Tiêu hao nhiên liệu 75% tải: ≤ 113 L/h ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 L/h ở 50% tải; Nhiên liệu: Dầu diesel"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Ổn định điện áp (Dao động điện áp ≤ ±0,5% Udm) — phụ thuộc AVR chọn khi đặt hàng: nguồn ghi ±1 / ±5%, HSMT đòi ±0,5%; Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha); Khả năng quá tải (Quá tải 10% trong 1 giờ mỗi chu kỳ 12 giờ) — quá tải theo định mức Prime; Nhiệt độ môi trường làm việc (Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Độ ồn (≤ 70 ± 5 dB ở 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Điện áp (380/220 V); Số pha (3 pha – 4 dây)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Điều chỉnh điện áp (AVR)","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Ổn định điện áp","note":"phụ thuộc AVR chọn khi đặt hàng: nguồn ghi ±1 / ±5%, HSMT đòi ±0,5%","requirement":"Dao động điện áp ≤ ±0,5% Udm"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha"},{"item":"Khả năng quá tải","note":"quá tải theo định mức Prime","requirement":"Quá tải 10% trong 1 giờ mỗi chu kỳ 12 giờ"},{"item":"Nhiệt độ môi trường làm việc","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m"},{"item":"Bồn nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Độ ồn","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"≤ 70 ± 5 dB ở 7 m"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Số pha","requirement":"3 pha – 4 dây"}],"status":"confirm","requirement":"Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Ổn định điện áp: Dao động điện áp ≤ ±0,5% Udm (phụ thuộc AVR chọn khi đặt hàng: nguồn ghi ±1 / ±5%, HSMT đòi ±0,5%); Loại tổ máy (trần / vỏ cách âm, cố định / di động): Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha; Khả năng quá tải: Quá tải 10% trong 1 giờ mỗi chu kỳ 12 giờ (quá tải theo định mức Prime); Nhiệt độ môi trường làm việc: Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Độ ồn: ≤ 70 ± 5 dB ở 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Điện áp: 380/220 V; Số pha: 3 pha – 4 dây"},{"of":"","ask":"Gửi chứng từ / bản cam kết đáp ứng: Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)","item":"Chứng từ","kind":"document","part":"","tier":5,"items":[{"item":"Tiêu chuẩn đầu phát","requirement":"ISO 8528, ISO 3046, BS 5514, IEC 60034, NEMA MG 1.32-33"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","requirement":"Chứng nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương"},{"item":"Thử nghiệm mẫu (prototype test)","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT"}],"status":"confirm","requirement":"Tiêu chuẩn đầu phát: ISO 8528, ISO 3046, BS 5514, IEC 60034, NEMA MG 1.32-33; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): Chứng nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT"},{"of":"Bộ điều khiển DSE8610","ask":"Xác nhận đời (MK) bộ điều khiển chào, gửi datasheet đúng đời","item":"Ngôn ngữ, màn hình bộ điều khiển","kind":"order","part":"controller","tier":6,"status":"unclear","requirement":"LCD tiếng Việt hoặc tiếng Anh"},{"of":"Tổ máy UP750GF","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Kích thước","kind":"model","part":"genset","tier":6,"status":"unclear","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"}],"gaps":["Xác nhận 750 kVA là công suất liên tục, động cơ ≥600/660 kWm","Tỷ số nén 13,6:1 so với 14:1","Phun ECU common rail, khí thải QCVN 19:2024","Thông số đầu phát S5L1D-H41 (ổn định điện áp ±0,5%)","DSE8610 cần DSE8660 để làm ATS","Xác nhận đời bộ điều khiển: DSE8610 hay DSE8610 MKII."],"rank":1,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"}},"checks":[{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","note":"Kiểu di động có vỏ giảm âm chọn khi đặt hàng","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha","sourceQuote":""},{"item":"Xuất xứ tổ máy","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"2    Nước sản xuất (Quốc gia                      Nêu cụ thể","requirement":"Nêu cụ thể nước lắp ráp hoàn chỉnh và xuất xưởng","sourceQuote":""},{"was":"unclear","why":"quá tải theo định mức Prime","item":"Khả năng quá tải","note":"Code ghi: dòng tổ máy không ghi rõ cột Prime; nhà cung cấp xác nhận khả năng quá tải khi đặt hàng. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.","part":"genset","rule":"qua-tai","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"14    Khả năng quá tải                 10% tải trong vòng 01","requirement":"Quá tải 10% trong 1 giờ mỗi chu kỳ 12 giờ","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0–100% trong vòng 20 giây","sourceQuote":""},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"của nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương\" hoặc","requirement":"Chứng nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Nhiệt độ môi trường làm việc","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m","sourceQuote":""},{"item":"Thử nghiệm mẫu (prototype test)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"-    Độ ồn tối đa: ≤ 70dB ± 5dB với khoảng cách 7m không vật chắn.","requirement":"≤ 70 ± 5 dB ở 7 m","sourceQuote":""},{"item":"Tiêu chuẩn chế tạo động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"6     Tiêu chuẩn chế tạo                       ISO 8528/1, ISO","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1","sourceQuote":""},{"item":"Tiêu chuẩn đầu phát","part":"alternator","level":"core","status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528, ISO 3046, BS 5514, IEC 60034, NEMA MG 1.32-33","sourceQuote":""},{"item":"Điều chỉnh điện áp (AVR)","part":"alternator","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR","sourceQuote":""},{"item":"Quá tốc độ đầu phát","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","requirement":"≤ 2250 v/p","sourceQuote":""},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"19   Quá tải                                300% (3 IN) trong 10","requirement":"300% (3 IN) trong 10 giây","sourceQuote":""},{"item":"Công suất liên tục","note":"Cần xác nhận 750 kVA là công suất liên tục","part":"genset","level":"core","status":"unclear","offered":"600 kW / 750 kVA (bảng không ghi prime/standby)","hsmtQuote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA","sourceQuote":"| UP750GF | 600 | 750 |"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA","sourceQuote":""},{"item":"Hệ số công suất","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"7    Hệ số công suất                                 ≥ 0,8","requirement":"≥ 0,8","sourceQuote":""},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V","sourceQuote":""},{"item":"Tần số","part":"genset","level":"core","status":"met","offered":"50 Hz","hsmtQuote":"10    Tần số                        Hz                 50","requirement":"50 Hz","sourceQuote":"50HZ"},{"item":"Tiêu hao nhiên liệu 100% tải","note":"Bảng ghi 140 L/h ở công suất định mức","part":"genset","level":"core","status":"met","offered":"140 L/h","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 L/h ở 100% tải","sourceQuote":"| 22.9 | 140 |"},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 L/h ở 70% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 L/h ở 50% tải","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"hint":{"line":"| UP750GF | 600 | 750 | 4006-23TAG2A | Perkins | 628 | 6.L | 160×190 | 22.9 | 140 | S5L1D-H41 | 4450x1750x2350 | 4706","where":"dòng bảng của cấu hình (Overall Size(mm) = 4450x1750x2350)"},"item":"Kích thước","note":"Nguồn không ghi là bản có vỏ","part":"genset","level":"option","status":"unclear","offered":"4450x1750x2350 mm","hsmtQuote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","sourceQuote":"4450x1750x2350"},{"item":"Khối lượng","part":"genset","level":"option","status":"met","offered":"4706 kg","hsmtQuote":"20    Trọng lượng tổ hợp máy                Nêu cụ thể","requirement":"Nêu cụ thể (kg)","sourceQuote":"4706"},{"item":"Hãng động cơ","part":"engine","level":"core","status":"met","offered":"Perkins (Anh)","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Hãng thuộc nhóm G7 / EU","sourceQuote":"| 4006-23TAG2A | Perkins |"},{"item":"Công suất động cơ","note":"Cần xác nhận prime ≥600 và tối đa ≥660 kWm","part":"engine","level":"core","status":"unclear","offered":"628 kW (Rated Power, không ghi prime/standby)","hsmtQuote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm","sourceQuote":"| Perkins | 628 |"},{"hint":{"line":"| Aspiration | Turbo charged","where":"thông số theo model 4006-23TAG2A (Aspiration = Turbo charged)","factSrc":{"n":1103,"line":"| Aspiration | Turbo charged","supplierId":"fdk-energy"}},"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU – Common Rail áp suất cao)","sourceQuote":""},{"item":"Bộ điều tốc","note":"Kiểu ECU cần xác nhận","part":"engine","level":"core","status":"met","factSrc":{"n":1103,"line":"| Governor type | Electronic","supplierId":"fdk-energy"},"offered":"Điện tử","hsmtQuote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử – ECU","sourceQuote":"| Governor type | Electronic"},{"item":"Số xi lanh","part":"engine","level":"core","status":"met","offered":"6 thẳng hàng","hsmtQuote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng","sourceQuote":"| 6.L |"},{"item":"Tốc độ quay","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1500 v/p","sourceQuote":""},{"hint":{"line":"| Compression Ratio | 13.6:1","where":"thông số theo model 4006-23TAG2A (Compression Ratio = 13.6:1)","factSrc":{"n":1103,"line":"| Compression Ratio | 13.6:1","supplierId":"fdk-energy"}},"item":"Tỷ số nén","note":"HSMT ghi 14:1, nguồn ghi 13,6:1","part":"engine","level":"core","status":"unclear","factSrc":{"n":1103,"line":"| Compression Ratio | 13.6:1","supplierId":"fdk-energy"},"offered":"13,6:1","hsmtQuote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1","sourceQuote":"| Compression Ratio | 13.6:1"},{"item":"Đường kính × hành trình piston","part":"engine","level":"core","status":"met","offered":"160×190 mm","hsmtQuote":"15    Hành trình xilanh                           Nêu cụ thể","requirement":"Nêu cụ thể hành trình xi lanh","sourceQuote":"| 160×190 |"},{"hint":{"line":"| Aspiration | Turbo charged","where":"thông số theo model 4006-23TAG2A (Aspiration = Turbo charged)","factSrc":{"n":1103,"line":"| Aspiration | Turbo charged","supplierId":"fdk-energy"}},"item":"Nạp khí (tăng áp, làm mát khí nạp)","note":"Làm mát khí nạp chưa có nguồn","part":"engine","level":"core","status":"unclear","factSrc":{"n":1103,"line":"| Aspiration | Turbo charged","supplierId":"fdk-energy"},"offered":"Tăng áp (Turbo charged)","hsmtQuote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo","sourceQuote":"| Aspiration | Turbo charged"},{"item":"Hệ thống khởi động","part":"engine","level":"core","status":"met","factSrc":{"n":1103,"line":"| Starter motor | 24V","supplierId":"fdk-energy"},"offered":"Khởi động 24 V","hsmtQuote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, acquy 24 V","sourceQuote":"| Starter motor | 24V"},{"item":"Hệ thống làm mát động cơ","part":"engine","level":"core","status":"met","factSrc":{"n":1027,"line":"| Cooling System | Water Cool","supplierId":"gb-power"},"offered":"Làm mát bằng nước","hsmtQuote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Tuần hoàn cưỡng bức bằng két nước + quạt gió","sourceQuote":"| Cooling System | Water Cool"},{"item":"Tiêu chuẩn khí thải","note":"Nguồn ghi khác nhau: EU Stage II / T2 / 国 II","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT","sourceQuote":""},{"item":"Hãng đầu phát","note":"Dòng của uleengen không ghi hãng đầu phát","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Hãng thuộc nhóm G7 / EU","sourceQuote":""},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây","sourceQuote":""},{"item":"Kiểu đầu phát (không chổi than, tự kích)","note":"Nguồn ghi khác nhau","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"9    Kiểu đầu phát                          Xoay chiều, từ trường","requirement":"Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp","sourceQuote":""},{"item":"Công suất đầu phát","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW","sourceQuote":""},{"item":"Cấp cách điện","note":"Danh mục đánh dấu ⚠","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"14   Cấp cách điện                                 Cấp H","requirement":"Cấp H","sourceQuote":""},{"avr":"phụ thuộc AVR chọn khi đặt hàng: nguồn ghi ±1 / ±5%, HSMT đòi ±0,5%","was":"unclear","item":"Ổn định điện áp","note":"Nguồn ghi ≤±1% / ±5% Code ghi: phụ thuộc AVR chọn khi đặt hàng: nguồn ghi ±1 / ±5%, HSMT đòi ±0,5%.","part":"alternator","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","requirement":"Dao động điện áp ≤ ±0,5% Udm","sourceQuote":""},{"item":"Kích từ đầu phát (PMG / AREP)","note":"Nguồn ghi khác nhau","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"16   Hệ thống kích từ                        Không chổi than, tự","requirement":"Không chổi than, tự kích từ","sourceQuote":""},{"item":"Hãng bộ điều khiển","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1004,"line":"Made in UK","supplierId":"deep-sea-electronics"},"offered":"Deep Sea (Anh) DSE8610","version":"DSE8610 MKII","hsmtQuote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Hãng thuộc nhóm G7 / EU","sourceQuote":"Made in UK"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"Chưa rõ: Kết hợp với tủ ATS, Điều khiển từ xa qua cổng Internet/4G, Tự động duy trì tần số khi tải thay đổi.","part":"controller","level":"core","parts":[{"hint":{"line":"| • | Mains (utility) failure detection including mains (utility) decoupling","where":"datasheet DSE8610 MKII","factSrc":{"n":1004,"line":"| • | Mains (utility) failure detection including mains (utility) decoupling","supplierId":"deep-sea-electronics"}},"item":"Kết hợp với tủ ATS","status":"unclear","offered":"Chức năng ATS/mất lưới chỉ khi dùng kèm DSE8660 MKII","hsmtQuote":"","sourceQuote":""},{"item":"Khởi động máy và tắt máy","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1004,"line":"status and fault conditions, automatically starting or stopping the engine on load demand or fault conditions.","supplierId":"deep-sea-electronics"},"offered":"Tự động khởi động/dừng theo tải hoặc sự cố","version":"DSE8610 MKII","hsmtQuote":"","sourceQuote":"status and fault conditions, automatically starting or stopping the engine on load demand or fault conditions."},{"item":"Dừng máy khẩn cấp","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1004,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có ngõ vào dừng khẩn cấp","version":"DSE8610 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input"},{"item":"Chọn lựa chế độ làm việc, lập trình","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1004,"line":"| • | Manual front panel and automatic control modes","supplierId":"deep-sea-electronics"},"offered":"Chế độ tay/tự động","version":"DSE8610 MKII","hsmtQuote":"","sourceQuote":"| • | Manual front panel and automatic control modes"},{"item":"Điều khiển từ xa qua cổng Internet/4G","status":"unclear","offered":"Gateway DSE890 MKII là phụ kiện","hsmtQuote":"","sourceQuote":""},{"item":"Cài đặt tần số qua hệ thống điều tốc","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1004,"line":"| • | Integrated governor & AVR control","supplierId":"deep-sea-electronics"},"offered":"Tích hợp điều khiển governor & AVR","version":"DSE8610 MKII","hsmtQuote":"","sourceQuote":"| • | Integrated governor & AVR control"},{"hint":{"line":"| Frequency Range | 3.5 Hz to 75 Hz","where":"datasheet DSE8610 MKII","factSrc":{"n":1004,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"}},"item":"Tự động duy trì tần số khi tải thay đổi","status":"unclear","offered":"Datasheet không ghi riêng","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 4/7","hsmtQuote":"6   Chức năng điều khiển    + Kết hợp với tủ ATS.","requirement":"Các chức năng điều khiển theo mục IV.6"},{"item":"Đo lường, hiển thị","note":"Chưa rõ: Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu.","part":"controller","level":"core","parts":[{"hint":{"line":"load change, genset optimisation and balancing of engine hours","where":"datasheet DSE8610 MKII","factSrc":{"n":1004,"line":"load change, genset optimisation and balancing of engine hours","supplierId":"deep-sea-electronics"}},"item":"Số giờ vận hành","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Số lần khởi động","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Công suất tác dụng, biểu kiến","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp các pha","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1004,"line":"| Measurement Inputs | 3 Phase + Neutral","supplierId":"deep-sea-electronics"},"offered":"Đo 3 pha + trung tính","version":"DSE8610 MKII","hsmtQuote":"","sourceQuote":"| Measurement Inputs | 3 Phase + Neutral"},{"item":"Dòng điện các pha","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1004,"line":"Current Transformer Measurement","supplierId":"deep-sea-electronics"},"offered":"Có đo dòng qua biến dòng","version":"DSE8610 MKII","hsmtQuote":"","sourceQuote":"Current Transformer Measurement"},{"item":"Hệ số công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1004,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"},"offered":"3,5–75 Hz","version":"DSE8610 MKII","hsmtQuote":"","sourceQuote":"| Frequency Range | 3.5 Hz to 75 Hz"},{"item":"Tốc độ động cơ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ nước làm mát","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"Voltage Measurement","where":"datasheet DSE8610 MKII","factSrc":{"n":1004,"line":"Voltage Measurement","supplierId":"deep-sea-electronics"}},"item":"Điện áp acquy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ, áp suất bôi trơn","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 3/12","hsmtQuote":"Chức năng đo lường,     1. Đo lường:","requirement":"Đo lường, hiển thị thông số chung, đầu phát, động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"Chưa rõ: Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.","part":"controller","level":"core","parts":[{"item":"Nhật ký lỗi","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1004,"line":"System alarms are annunciated on the LCD screen (multiple language options available), illuminated LED and audible sounder. The event log records","supplierId":"deep-sea-electronics"},"offered":"Có event log","version":"DSE8610 MKII","hsmtQuote":"","sourceQuote":"System alarms are annunciated on the LCD screen (multiple language options available), illuminated LED and audible sounder. The event log records"},{"item":"Cảnh báo nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Cảnh báo áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến áp suất nhớt","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến nhiệt độ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu thấp / hết nhiên liệu","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ắc qui yếu / điện áp DC cao/thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng / cắt tải khi quá tải","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 1/8","hsmtQuote":"+ Nhật ký lỗi.","requirement":"Nhật ký lỗi và các cảnh báo theo mục IV.7"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.","part":"controller","level":"core","parts":[{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt tốc","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nước làm mát thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp AC quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sai lệch điện áp AC giữa các pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Lệch pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Phát ngược công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ngắn mạch","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Dừng khẩn cấp","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1004,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có ngõ vào dừng khẩn cấp","version":"DSE8610 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input"}],"status":"unclear","offered":"Đạt 1/13","hsmtQuote":" Dừng máy khi:","requirement":"Dừng máy khi có các sự cố theo mục IV.7"},{"item":"Truyền thông, giám sát từ xa","note":"Chưa rõ: BMS.","part":"controller","level":"core","parts":[{"item":"Cổng kết nối hệ thống kiểm soát từ xa","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1004,"line":"| • | Integrated Ethernet port providing Modbus TCP and SNMP v2c","supplierId":"deep-sea-electronics"},"offered":"Ethernet tích hợp Modbus TCP, SNMP","version":"DSE8610 MKII","hsmtQuote":"","sourceQuote":"| • | Integrated Ethernet port providing Modbus TCP and SNMP v2c"},{"item":"RS232","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1004,"line":"| RS232 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"1 cổng RS232 Modbus RTU","version":"DSE8610 MKII","hsmtQuote":"","sourceQuote":"| RS232 | 1 Modbus RTU Port"},{"item":"RS485","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1004,"line":"| RS485 | 2 Fully Isolated RS485 Ports*","supplierId":"deep-sea-electronics"},"offered":"Cổng RS485 cách ly","version":"DSE8610 MKII","hsmtQuote":"","sourceQuote":"| RS485 | 2 Fully Isolated RS485 Ports*"},{"item":"Ethernet","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1004,"line":"| Ethernet | 1 10/100 Ethernet Port","supplierId":"deep-sea-electronics"},"offered":"1 cổng Ethernet 10/100","version":"DSE8610 MKII","hsmtQuote":"","sourceQuote":"| Ethernet | 1 10/100 Ethernet Port"},{"item":"BMS","status":"unclear","offered":"Có Modbus RTU/TCP; datasheet không ghi BMS","hsmtQuote":"","sourceQuote":""},{"item":"USB","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1004,"line":"| USB B | 1 Programming Port","supplierId":"deep-sea-electronics"},"offered":"Cổng USB B lập trình","version":"DSE8610 MKII","hsmtQuote":"","sourceQuote":"| USB B | 1 Programming Port"}],"status":"unclear","offered":"Đạt 5/6","hsmtQuote":"8    Các cổng giao tiếp      + Cổng kết nối với hệ","requirement":"Cổng giám sát từ xa, RS232, RS485, Ethernet, BMS, USB"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Datasheet không nêu cụ thể tiếng Anh/tiếng Việt Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"option","status":"unclear","factSrc":{"n":1004,"line":"| • | Multiple language support","supplierId":"deep-sea-electronics"},"offered":"Hỗ trợ nhiều ngôn ngữ","version":"DSE8610 MKII","hsmtQuote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","requirement":"LCD tiếng Việt hoặc tiếng Anh","sourceQuote":"| • | Multiple language support"},{"item":"Cấp bảo vệ bộ điều khiển","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1004,"line":"| • | Rubber sealing gasket (IP65 protection)","supplierId":"deep-sea-electronics"},"offered":"IP65 (gioăng cao su)","version":"DSE8610 MKII","hsmtQuote":"10   Cấp bảo vệ                       IP65","requirement":"IP65","sourceQuote":"| • | Rubber sealing gasket (IP65 protection)"}],"engine":{"src":{"n":103,"kind":"catalog","line":"| UP750GF | 600 | 750 | 4006-23TAG2A | Perkins | 628 | 6.L | 160×190 | 22.9 | 140 | S5L1D-H41 | 4450x1750x2350 | 4706","supplierId":"uleengen"},"make":"Perkins","model":"4006-23TAG2A"},"genset":{"src":{"n":103,"kind":"catalog","line":"| UP750GF | 600 | 750 | 4006-23TAG2A | Perkins | 628 | 6.L | 160×190 | 22.9 | 140 | S5L1D-H41 | 4450x1750x2350 | 4706","supplierId":"uleengen"},"model":"UP750GF"},"comboAsk":[{"ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","kind":"model","part":"alternator","status":"unclear","requirement":"300% (3 IN) trong 10 % giây"}],"suppliers":[{"n":103,"why":"Chính dòng UP750GF (4006-23TAG2A + S5L1D-H41); genset_oem, độ tin cậy medium; có chào DSE8610","line":"| UP750GF | 600 | 750 | 4006-23TAG2A | Perkins | 628 | 6.L | 160×190 | 22.9 | 140 | S5L1D-H41 | 4450x1750x2350 | 4706","supplierId":"uleengen","hasAlternator":true,"hasController":true},{"n":108,"why":"Dòng P825/H1 ghi 4006-23TAG2A, prime 750 kVA, đầu phát Stamford; có chào DSE8610","line":"| P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG2A | Perkins China | Stamford S5L1D-H4 | Click Here | Download","supplierId":"fdk-energy","hasAlternator":true,"hasController":true},{"n":4014,"why":"Dòng KP750D5 ghi 4006-23TAG2A, prime 750 kVA, standby 825 kVA; genset_oem","line":"| KP750D5 | 600 | 750 | 660 | 825 | 4006-23TAG2A | LVI634B","supplierId":"koten-power","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":103,"kind":"catalog","line":"| UP750GF | 600 | 750 | 4006-23TAG2A | Perkins | 628 | 6.L | 160×190 | 22.9 | 140 | S5L1D-H41 | 4450x1750x2350 | 4706","supplierId":"uleengen"},"make":"Stamford","model":"S5L1D-H41"},"controller":{"src":{"n":3,"kind":"controller","line":"Deepsea DSE7320, DSE7420, DSE6120, DSE6020, DSE8610","supplierId":"uleengen"},"make":"Deep Sea","model":"DSE8610"}},{"rfq":[{"of":"Tổ máy FDK-CG825E/H1","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"Nêu cụ thể nước lắp ráp hoàn chỉnh và xuất xưởng"},{"of":"Động cơ QSK23-G2","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tiêu chuẩn chế tạo động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Tỷ số nén; Hệ thống làm mát động cơ; Tiêu chuẩn khí thải","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Tiêu chuẩn chế tạo động cơ","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử (ECU – Common Rail áp suất cao)"},{"item":"Tỷ số nén","requirement":"14:1"},{"item":"Hệ thống làm mát động cơ","requirement":"Tuần hoàn cưỡng bức bằng két nước + quạt gió"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"}],"status":"unclear","requirement":"Tiêu chuẩn chế tạo động cơ: ISO 8528/1, ISO 3046/1:1986, BS 5514/1; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU – Common Rail áp suất cao); Tỷ số nén: 14:1; Hệ thống làm mát động cơ: Tuần hoàn cưỡng bức bằng két nước + quạt gió; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT"},{"of":"Bộ điều khiển DSE7320","ask":"Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi); Đo lường, hiển thị (Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu); Cảnh báo, nhật ký sự kiện (Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải); Bảo vệ, dừng máy (Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch); Truyền thông, giám sát từ xa (Cổng kết nối hệ thống kiểm soát từ xa, Ethernet, BMS); gửi datasheet","item":"Chức năng bộ điều khiển","kind":"model","part":"controller","tier":2,"items":[{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi"},{"item":"Đo lường, hiển thị","requirement":"Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải"},{"item":"Bảo vệ, dừng máy","requirement":"Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"},{"item":"Truyền thông, giám sát từ xa","requirement":"Cổng kết nối hệ thống kiểm soát từ xa, Ethernet, BMS"}],"status":"unclear","requirement":"Khởi động, dừng, tự động cấp điện (AMF): Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi; Đo lường, hiển thị: Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải; Bảo vệ, dừng máy: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch; Truyền thông, giám sát từ xa: Cổng kết nối hệ thống kiểm soát từ xa, Ethernet, BMS"},{"of":"Đầu phát S5L1D-H41","ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","kind":"model","part":"alternator","tier":2,"status":"unclear","requirement":"300% (3 IN) trong 10 % giây"},{"of":"Đầu phát S5L1D-H41","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Quá tốc độ đầu phát; Dòng ngắn mạch duy trì (300% / 10 s)","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Quá tốc độ đầu phát","requirement":"≤ 2250 v/p"},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","requirement":"300% (3 IN) trong 10 giây"}],"status":"unclear","requirement":"Quá tốc độ đầu phát: ≤ 2250 v/p; Dòng ngắn mạch duy trì (300% / 10 s): 300% (3 IN) trong 10 giây"},{"of":"Tổ máy FDK-CG825E/H1","ask":"Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy","item":"Nhận tải một bước","kind":"model","part":"genset","tier":2,"status":"unclear","requirement":"Đóng tải 0–100% trong vòng 20 giây"},{"of":"Tổ máy FDK-CG825E/H1","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Khả năng quá tải; Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Khả năng quá tải","requirement":"Quá tải 10% trong 1 giờ mỗi chu kỳ 12 giờ"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"≤ 156 L/h ở 100% tải"},{"item":"Tiêu hao nhiên liệu 75% tải","requirement":"≤ 113 L/h ở 70% tải"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 77 L/h ở 50% tải"}],"status":"unclear","requirement":"Khả năng quá tải: Quá tải 10% trong 1 giờ mỗi chu kỳ 12 giờ; Tiêu hao nhiên liệu 100% tải: ≤ 156 L/h ở 100% tải; Tiêu hao nhiên liệu 75% tải: ≤ 113 L/h ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 L/h ở 50% tải"},{"of":"Tổ máy FDK-CG825E/H1","ask":"Xác nhận tổ máy làm việc được ở điều kiện này; gửi đường giảm công suất của nhà sản xuất","item":"Nhiệt độ môi trường làm việc","kind":"site","part":"genset","tier":3,"status":"unclear","requirement":"Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Ổn định điện áp (Dao động điện áp ≤ ±0,5% Udm) — phụ thuộc AVR chọn khi đặt hàng: nguồn ghi ±1 / ±5%, HSMT đòi ±0,5%; Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha); Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Điện áp (380/220 V)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Điều chỉnh điện áp (AVR)","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Ổn định điện áp","note":"phụ thuộc AVR chọn khi đặt hàng: nguồn ghi ±1 / ±5%, HSMT đòi ±0,5%","requirement":"Dao động điện áp ≤ ±0,5% Udm"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha"},{"item":"Bồn nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Điện áp","requirement":"380/220 V"}],"status":"confirm","requirement":"Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Ổn định điện áp: Dao động điện áp ≤ ±0,5% Udm (phụ thuộc AVR chọn khi đặt hàng: nguồn ghi ±1 / ±5%, HSMT đòi ±0,5%); Loại tổ máy (trần / vỏ cách âm, cố định / di động): Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha; Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Điện áp: 380/220 V"},{"of":"","ask":"Gửi chứng từ / bản cam kết đáp ứng: Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test)","item":"Chứng từ","kind":"document","part":"","tier":5,"items":[{"item":"Tiêu chuẩn đầu phát","requirement":"ISO 8528, ISO 3046, BS 5514, IEC 60034, NEMA MG 1.32-33"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","requirement":"Chứng nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương"},{"item":"Thử nghiệm mẫu (prototype test)","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT"}],"status":"confirm","requirement":"Tiêu chuẩn đầu phát: ISO 8528, ISO 3046, BS 5514, IEC 60034, NEMA MG 1.32-33; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): Chứng nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT"},{"of":"Bộ điều khiển DSE7320","ask":"Xác nhận đời (MK) bộ điều khiển chào, gửi datasheet đúng đời","item":"Ngôn ngữ, màn hình bộ điều khiển","kind":"order","part":"controller","tier":6,"status":"unclear","requirement":"LCD tiếng Việt hoặc tiếng Anh"},{"of":"Tổ máy FDK-CG825E/H1","ask":"Xác nhận độ ồn ở khoảng cách HSMT nêu, gửi kết quả đo / datasheet vỏ cách âm","item":"Độ ồn","kind":"site","part":"genset","tier":6,"status":"unclear","requirement":"≤ 70 ± 5 dB ở 7 m"},{"of":"Tổ máy FDK-CG825E/H1","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Kích thước","kind":"model","part":"genset","tier":6,"status":"unclear","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"}],"won":{"make":2,"model":0,"score":2,"genset":0,"sameInvestor":0},"gaps":["Tỷ số nén 16,0:1 so với 14:1","Ổn định điện áp ≤±1% chưa đạt ±0,5%","Tiêu hao nhiên liệu, phun ECU common rail, khí thải QCVN 19:2024","DSE7320: Ethernet, 4G, danh mục bảo vệ","Xác nhận đời bộ điều khiển: DSE7320 hay DSE7320 MKII."],"rank":2,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"}},"checks":[{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","note":"Kiểu di động có vỏ giảm âm chọn khi đặt hàng","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha","sourceQuote":""},{"item":"Xuất xứ tổ máy","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"2    Nước sản xuất (Quốc gia                      Nêu cụ thể","requirement":"Nêu cụ thể nước lắp ráp hoàn chỉnh và xuất xưởng","sourceQuote":""},{"item":"Khả năng quá tải","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"14    Khả năng quá tải                 10% tải trong vòng 01","requirement":"Quá tải 10% trong 1 giờ mỗi chu kỳ 12 giờ","sourceQuote":""},{"item":"Nhận tải một bước","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0–100% trong vòng 20 giây","sourceQuote":""},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"của nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương\" hoặc","requirement":"Chứng nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương","sourceQuote":""},{"item":"Nhiệt độ môi trường làm việc","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m","sourceQuote":""},{"item":"Thử nghiệm mẫu (prototype test)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy","sourceQuote":""},{"item":"Độ ồn","part":"genset","level":"option","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"-    Độ ồn tối đa: ≤ 70dB ± 5dB với khoảng cách 7m không vật chắn.","requirement":"≤ 70 ± 5 dB ở 7 m","sourceQuote":""},{"item":"Tiêu chuẩn chế tạo động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"6     Tiêu chuẩn chế tạo                       ISO 8528/1, ISO","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1","sourceQuote":""},{"item":"Tiêu chuẩn đầu phát","part":"alternator","level":"core","status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528, ISO 3046, BS 5514, IEC 60034, NEMA MG 1.32-33","sourceQuote":""},{"item":"Điều chỉnh điện áp (AVR)","part":"alternator","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR","sourceQuote":""},{"item":"Quá tốc độ đầu phát","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","requirement":"≤ 2250 v/p","sourceQuote":""},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"19   Quá tải                                300% (3 IN) trong 10","requirement":"300% (3 IN) trong 10 giây","sourceQuote":""},{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"Prime 600 kW / 750 kVA","hsmtQuote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA","sourceQuote":"| Prime Power | 600KW/750KVA"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"Standby 660 kW / 825 kVA","hsmtQuote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA","sourceQuote":"| Standby Power | 660KW/825KVA"},{"item":"Hệ số công suất","part":"genset","level":"core","status":"met","offered":"0,8","hsmtQuote":"7    Hệ số công suất                                 ≥ 0,8","requirement":"≥ 0,8","sourceQuote":"| Self-excited | Power factor | 0.8"},{"item":"Điện áp","note":"Cần đặt 380/220 V","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"230V/400V","hsmtQuote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V","sourceQuote":"| Rated Voltage | 230V/400V"},{"item":"Tần số","part":"genset","level":"core","status":"met","offered":"50 Hz / 1500 v/p","hsmtQuote":"10    Tần số                        Hz                 50","requirement":"50 Hz","sourceQuote":"| Output Frequency / Rated speed | 50Hz/1500rpm"},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 L/h ở 100% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 L/h ở 70% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 L/h ở 50% tải","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"met","offered":"Tổ máy diesel","hsmtQuote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel","sourceQuote":"| FDK Diesel Generator Set | Data"},{"item":"Kích thước","note":"Nguồn không ghi kích thước nào là bản có vỏ; nếu là bản vỏ thì rộng 2400 > 2000 mm","part":"genset","level":"option","status":"unclear","offered":"3700×1800×2150 và 4900×2400×2800 mm","hsmtQuote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","sourceQuote":"| Overall Size: | 4900X2400X2800"},{"item":"Khối lượng","part":"genset","level":"option","status":"met","offered":"6000 kg","hsmtQuote":"20    Trọng lượng tổ hợp máy                Nêu cụ thể","requirement":"Nêu cụ thể (kg)","sourceQuote":"| Weight (kg) | 6000"},{"item":"Hãng động cơ","note":"Dòng ghi Engine Make: Cummins India — nêu rõ nước sản xuất","part":"engine","level":"core","status":"met","offered":"Cummins (Mỹ)","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Hãng thuộc nhóm G7 / EU","sourceQuote":"| Engine Manufacturer | Cummins"},{"item":"Công suất động cơ","note":"Cùng bảng ghi Standby power/ Speed 724kw/1500","part":"engine","level":"core","status":"met","offered":"Prime 656 kW tại 1500 v/p","hsmtQuote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm","sourceQuote":"| Prime power / Speed (KW/RPM) | 656kw/1500"},{"hint":{"line":"| Aspiration | Turbo-charged","where":"thông số theo model QSK23-G2 (Aspiration = Turbo-charged)","factSrc":{"n":1028,"line":"| Aspiration | Turbo-charged","supplierId":"fdk-energy"}},"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU – Common Rail áp suất cao)","sourceQuote":""},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"met","factSrc":{"n":1088,"line":"| Governor | ECU","supplierId":"aosif"},"offered":"ECU","hsmtQuote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử – ECU","sourceQuote":"| Governor | ECU"},{"item":"Số xi lanh","note":"Cùng bảng ghi Cylinder Arrangement In-line","part":"engine","level":"core","status":"met","offered":"6 xi lanh thẳng hàng","hsmtQuote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng","sourceQuote":"| Cylinder quantity | 6"},{"item":"Tốc độ quay","part":"engine","level":"core","status":"met","offered":"1500 v/p","hsmtQuote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1500 v/p","sourceQuote":"| Prime power / Speed (KW/RPM) | 656kw/1500"},{"hint":{"line":"| Compression Ratio | 16.0:1","where":"thông số theo model QSK23-G2 (Compression Ratio = 16.0:1)","factSrc":{"n":1028,"line":"| Compression Ratio | 16.0:1","supplierId":"fdk-energy"}},"item":"Tỷ số nén","note":"HSMT ghi 14:1, nguồn ghi 16,0:1","part":"engine","level":"core","status":"unclear","offered":"16,0:1","hsmtQuote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1","sourceQuote":"| Compression Ratio | 16.0:1"},{"item":"Đường kính × hành trình piston","part":"engine","level":"core","status":"met","offered":"170×170 mm","hsmtQuote":"15    Hành trình xilanh                           Nêu cụ thể","requirement":"Nêu cụ thể hành trình xi lanh","sourceQuote":"| Bore x Stroke (mm x mm) | 170×170"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","note":"Dòng FDK ghi Aspiration Turbo-charged","part":"engine","level":"core","status":"met","factSrc":{"n":1088,"line":"| Charge Air Cooling | Air-to-Air Heat","supplierId":"aosif"},"offered":"Tăng áp, làm mát khí nạp Air-to-Air","hsmtQuote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo","sourceQuote":"| Charge Air Cooling | Air-to-Air Heat"},{"item":"Hệ thống khởi động","part":"engine","level":"core","status":"met","factSrc":{"n":1088,"line":"| Starting Voltage | DC24V","supplierId":"aosif"},"offered":"Khởi động DC 24 V","hsmtQuote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, acquy 24 V","sourceQuote":"| Starting Voltage | DC24V"},{"hint":{"line":"| Charge Air Cooling | Air-to-Air Heat","where":"thông số theo model QSK23-G2 (Charge Air Cooling = Air-to-Air Heat)","factSrc":{"n":1088,"line":"| Charge Air Cooling | Air-to-Air Heat","supplierId":"aosif"}},"item":"Hệ thống làm mát động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Tuần hoàn cưỡng bức bằng két nước + quạt gió","sourceQuote":""},{"item":"Tiêu chuẩn khí thải","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT","sourceQuote":""},{"item":"Hãng đầu phát","part":"alternator","level":"core","status":"met","offered":"Stamford (Anh)","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Hãng thuộc nhóm G7 / EU","sourceQuote":"| Alternator manufacturer | STAMFORD"},{"item":"Số pha","note":"Số dây (4 dây) xác nhận khi đặt hàng","part":"genset","level":"core","status":"met","offered":"3 pha","hsmtQuote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây","sourceQuote":"| Number of phase | 3"},{"item":"Kiểu đầu phát (không chổi than, tự kích)","part":"alternator","level":"core","status":"met","offered":"Không chổi than, tự kích","hsmtQuote":"9    Kiểu đầu phát                          Xoay chiều, từ trường","requirement":"Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp","sourceQuote":"| Exciter type | Single bearing, Brushless,"},{"item":"Công suất đầu phát","note":"Công suất dự phòng riêng của đầu phát cần xác nhận","part":"alternator","level":"core","status":"met","offered":"Prime 750 kVA","hsmtQuote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW","sourceQuote":"| Rated output prime power | 750KVA"},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"met","offered":"H","hsmtQuote":"14   Cấp cách điện                                 Cấp H","requirement":"Cấp H","sourceQuote":"| Insulation grade | H"},{"avr":"phụ thuộc AVR chọn khi đặt hàng: nguồn ghi ±1 / ±5%, HSMT đòi ±0,5%","was":"not_met","item":"Ổn định điện áp","note":"HSMT bảng III.15 ≤±0,5%; mục B.II.1 ghi ±1,5% — xem câu hỏi làm rõ Code ghi: phụ thuộc AVR chọn khi đặt hàng: nguồn ghi ±1 / ±5%, HSMT đòi ±0,5%.","part":"alternator","level":"core","status":"confirm","confirm":"order","offered":"≤±1% (không tải–đầy tải)","hsmtQuote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","requirement":"Dao động điện áp ≤ ±0,5% Udm","sourceQuote":"| Voltage regulation NL-FL | ≤±1%"},{"item":"Kích từ đầu phát (PMG / AREP)","part":"alternator","level":"core","status":"met","offered":"Không chổi than, tự kích","hsmtQuote":"16   Hệ thống kích từ                        Không chổi than, tự","requirement":"Không chổi than, tự kích từ","sourceQuote":"| Exciter type | Single bearing, Brushless,"},{"item":"Hãng bộ điều khiển","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"Made in UK","supplierId":"deep-sea-electronics"},"offered":"Deep Sea (Anh) DSE7320","version":"DSE7320 MKII","hsmtQuote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Hãng thuộc nhóm G7 / EU","sourceQuote":"Made in UK"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"Chưa rõ: Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi.","part":"controller","level":"core","parts":[{"item":"Kết hợp với tủ ATS","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"AMF: tự khởi động/dừng, chuyển tải theo điện lưới","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Khởi động máy và tắt máy","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự động khởi động/dừng","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Dừng máy khẩn cấp","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có ngõ vào dừng khẩn cấp","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input"},{"item":"Chọn lựa chế độ làm việc, lập trình","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Manual front panel and automatic control modes","supplierId":"deep-sea-electronics"},"offered":"Chế độ tay/tự động","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Manual front panel and automatic control modes"},{"item":"Điều khiển từ xa qua cổng Internet/4G","status":"unclear","offered":"Datasheet chỉ nêu gateway DSE890 MKII là phụ kiện","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"| Frequency Range | 3.5 Hz to 75 Hz","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"}},"item":"Cài đặt tần số qua hệ thống điều tốc","status":"unclear","offered":"Datasheet không ghi","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"| Frequency Range | 3.5 Hz to 75 Hz","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"}},"item":"Tự động duy trì tần số khi tải thay đổi","status":"unclear","offered":"Datasheet không ghi","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 4/7","hsmtQuote":"6   Chức năng điều khiển    + Kết hợp với tủ ATS.","requirement":"Các chức năng điều khiển theo mục IV.6"},{"item":"Đo lường, hiển thị","note":"Chưa rõ: Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu.","part":"controller","level":"core","parts":[{"item":"Số giờ vận hành","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Số lần khởi động","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Công suất tác dụng, biểu kiến","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp các pha","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| Measurement Inputs | 3 Phase + Neutral","supplierId":"deep-sea-electronics"},"offered":"Đo 3 pha + trung tính","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| Measurement Inputs | 3 Phase + Neutral"},{"item":"Dòng điện các pha","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| Measurement Inputs | 3 Phase with Earth Fault","supplierId":"deep-sea-electronics"},"offered":"Đo dòng 3 pha","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| Measurement Inputs | 3 Phase with Earth Fault"},{"item":"Hệ số công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"},"offered":"3,5–75 Hz","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| Frequency Range | 3.5 Hz to 75 Hz"},{"item":"Tốc độ động cơ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ nước làm mát","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"Voltage Measurement","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"Voltage Measurement","supplierId":"deep-sea-electronics"}},"item":"Điện áp acquy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ, áp suất bôi trơn","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 3/12","hsmtQuote":"Chức năng đo lường,     1. Đo lường:","requirement":"Đo lường, hiển thị thông số chung, đầu phát, động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"Chưa rõ: Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.","part":"controller","level":"core","parts":[{"item":"Nhật ký lỗi","status":"unclear","offered":"Datasheet chỉ ghi 'enhanced event and performance monitoring'","hsmtQuote":"","sourceQuote":""},{"item":"Cảnh báo nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Cảnh báo áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến áp suất nhớt","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến nhiệt độ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu thấp / hết nhiên liệu","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ắc qui yếu / điện áp DC cao/thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng / cắt tải khi quá tải","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 0/8","hsmtQuote":"+ Nhật ký lỗi.","requirement":"Nhật ký lỗi và các cảnh báo theo mục IV.7"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.","part":"controller","level":"core","parts":[{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt tốc","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nước làm mát thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp AC quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sai lệch điện áp AC giữa các pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Lệch pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Phát ngược công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ngắn mạch","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Dừng khẩn cấp","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có ngõ vào dừng khẩn cấp","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input"}],"status":"unclear","offered":"Đạt 1/13","hsmtQuote":" Dừng máy khi:","requirement":"Dừng máy khi có các sự cố theo mục IV.7"},{"item":"Truyền thông, giám sát từ xa","note":"Chưa rõ: Cổng kết nối hệ thống kiểm soát từ xa, Ethernet, BMS.","part":"controller","level":"core","parts":[{"item":"Cổng kết nối hệ thống kiểm soát từ xa","status":"unclear","offered":"Datasheet nêu hiển thị trên PC từ xa; cổng Internet riêng không ghi","hsmtQuote":"","sourceQuote":""},{"item":"RS232","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| RS232 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"1 cổng RS232 Modbus RTU","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| RS232 | 1 Modbus RTU Port"},{"item":"RS485","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| RS485 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"1 cổng RS485 Modbus RTU","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| RS485 | 1 Modbus RTU Port"},{"item":"Ethernet","status":"unclear","offered":"Datasheet DSE7320 MKII không liệt kê cổng Ethernet","hsmtQuote":"","sourceQuote":""},{"item":"BMS","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"USB","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| USB B | 1 Programming Port","supplierId":"deep-sea-electronics"},"offered":"Cổng USB B lập trình","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| USB B | 1 Programming Port"}],"status":"unclear","offered":"Đạt 3/6","hsmtQuote":"8    Các cổng giao tiếp      + Cổng kết nối với hệ","requirement":"Cổng giám sát từ xa, RS232, RS485, Ethernet, BMS, USB"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Datasheet không nêu cụ thể tiếng Anh/tiếng Việt Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"option","status":"unclear","factSrc":{"n":1001,"line":"| • | Multiple language support","supplierId":"deep-sea-electronics"},"offered":"Hỗ trợ nhiều ngôn ngữ","version":"DSE7320 MKII","hsmtQuote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","requirement":"LCD tiếng Việt hoặc tiếng Anh","sourceQuote":"| • | Multiple language support"},{"item":"Cấp bảo vệ bộ điều khiển","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| • | IP65 rating (with supplied gasket) offers increased resistance to","supplierId":"deep-sea-electronics"},"offered":"IP65 (có gioăng kèm)","version":"DSE7320 MKII","hsmtQuote":"10   Cấp bảo vệ                       IP65","requirement":"IP65","sourceQuote":"| • | IP65 rating (with supplied gasket) offers increased resistance to"}],"engine":{"src":{"n":1028,"kind":"catalog","line":"| Engine Model | QSK23-G2","supplierId":"fdk-energy"},"make":"Cummins","model":"QSK23-G2"},"genset":{"src":{"n":1028,"kind":"catalog","line":"| Genset Model | FDK-CG825E/H1","supplierId":"fdk-energy"},"model":"FDK-CG825E/H1"},"comboAsk":[{"ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","kind":"model","part":"alternator","status":"unclear","requirement":"300% (3 IN) trong 10 % giây"}],"suppliers":[{"n":1028,"why":"Chính dòng tổ máy FDK-CG825E/H1 (QSK23-G2 + Stamford S5L1D-H41); genset_oem, độ tin cậy medium; có chào DSE7320","line":"| Engine Model | QSK23-G2","supplierId":"fdk-energy","hasAlternator":false,"hasController":true},{"n":103,"why":"Có dòng HDCP750 ghi QSK23-G2, 750/600 – 825/660","line":"| HDCP750 | 750/600 | 825/660 | 1086 | 138 | QSK23-G2 | 720 | 4410×1740×2215 | 6595","supplierId":"huadong-yangzhou","hasAlternator":false,"hasController":false},{"n":107,"why":"Có dòng YC-648GF ghi QSK23-G2","line":"| YC-648GF | 648 | 810 | 600 | 750 | QSK23-G2 | 23 | 720 | 171.8 | 4410 | 1740 | 2215 | 6595","supplierId":"yanfa-yancheng","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":1028,"kind":"catalog","line":"| Alternator model | Stamford S5L1D-H41","supplierId":"fdk-energy"},"make":"Stamford","model":"S5L1D-H41"},"controller":{"src":{"n":3001,"kind":"controller","line":"| CMS1375KVA-50Hz-R-2018-175 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details","supplierId":"fdk-energy"},"make":"Deep Sea","model":"DSE7320"}},{"rfq":[{"of":"Tổ máy P825/H1 CONTACT","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"Nêu cụ thể nước lắp ráp hoàn chỉnh và xuất xưởng"},{"of":"Động cơ 4006-23TAG3A","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tiêu chuẩn chế tạo động cơ; Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Tốc độ quay; Tỷ số nén; Nạp khí (tăng áp, làm mát khí nạp); Tiêu chuẩn khí thải","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Tiêu chuẩn chế tạo động cơ","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1"},{"item":"Công suất động cơ","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử (ECU – Common Rail áp suất cao)"},{"item":"Tốc độ quay","requirement":"≤ 1500 v/p"},{"item":"Tỷ số nén","requirement":"14:1"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"}],"status":"unclear","requirement":"Tiêu chuẩn chế tạo động cơ: ISO 8528/1, ISO 3046/1:1986, BS 5514/1; Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU – Common Rail áp suất cao); Tốc độ quay: ≤ 1500 v/p; Tỷ số nén: 14:1; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT"},{"of":"Bộ điều khiển DSE7320","ask":"Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi); Đo lường, hiển thị (Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu); Cảnh báo, nhật ký sự kiện (Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải); Bảo vệ, dừng máy (Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch); Truyền thông, giám sát từ xa (Cổng kết nối hệ thống kiểm soát từ xa, Ethernet, BMS); gửi datasheet","item":"Chức năng bộ điều khiển","kind":"model","part":"controller","tier":2,"items":[{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi"},{"item":"Đo lường, hiển thị","requirement":"Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải"},{"item":"Bảo vệ, dừng máy","requirement":"Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"},{"item":"Truyền thông, giám sát từ xa","requirement":"Cổng kết nối hệ thống kiểm soát từ xa, Ethernet, BMS"}],"status":"unclear","requirement":"Khởi động, dừng, tự động cấp điện (AMF): Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi; Đo lường, hiển thị: Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải; Bảo vệ, dừng máy: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch; Truyền thông, giám sát từ xa: Cổng kết nối hệ thống kiểm soát từ xa, Ethernet, BMS"},{"of":"Đầu phát Stamford S5L1D-H4","ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","kind":"model","part":"alternator","tier":2,"status":"unclear","requirement":"300% (3 IN) trong 10 % giây"},{"of":"Đầu phát Stamford S5L1D-H4","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Quá tốc độ đầu phát; Kiểu đầu phát (không chổi than, tự kích); Công suất đầu phát; Ổn định điện áp; Kích từ đầu phát (PMG / AREP)","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Quá tốc độ đầu phát","requirement":"≤ 2250 v/p"},{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp"},{"item":"Công suất đầu phát","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW"},{"item":"Ổn định điện áp","requirement":"Dao động điện áp ≤ ±0,5% Udm"},{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Không chổi than, tự kích từ"}],"status":"unclear","requirement":"Quá tốc độ đầu phát: ≤ 2250 v/p; Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp; Công suất đầu phát: Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW; Ổn định điện áp: Dao động điện áp ≤ ±0,5% Udm; Kích từ đầu phát (PMG / AREP): Không chổi than, tự kích từ"},{"of":"Tổ máy P825/H1 CONTACT","ask":"Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy","item":"Nhận tải một bước","kind":"model","part":"genset","tier":2,"status":"unclear","requirement":"Đóng tải 0–100% trong vòng 20 giây"},{"of":"Tổ máy P825/H1 CONTACT","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tần số; Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Tần số","requirement":"50 Hz"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"≤ 156 L/h ở 100% tải"},{"item":"Tiêu hao nhiên liệu 75% tải","requirement":"≤ 113 L/h ở 70% tải"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 77 L/h ở 50% tải"},{"item":"Nhiên liệu","requirement":"Dầu diesel"}],"status":"unclear","requirement":"Tần số: 50 Hz; Tiêu hao nhiên liệu 100% tải: ≤ 156 L/h ở 100% tải; Tiêu hao nhiên liệu 75% tải: ≤ 113 L/h ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 L/h ở 50% tải; Nhiên liệu: Dầu diesel"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Dòng ngắn mạch duy trì (300% / 10 s) (300% (3 IN) trong 10 giây); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha); Nhiệt độ môi trường làm việc (Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Độ ồn (≤ 70 ± 5 dB ở 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Điện áp (380/220 V); Kích thước (Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Số pha (3 pha – 4 dây)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Điều chỉnh điện áp (AVR)","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","requirement":"300% (3 IN) trong 10 giây"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha"},{"item":"Nhiệt độ môi trường làm việc","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m"},{"item":"Bồn nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Độ ồn","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"≤ 70 ± 5 dB ở 7 m"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Kích thước","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"},{"item":"Số pha","requirement":"3 pha – 4 dây"}],"status":"confirm","requirement":"Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Dòng ngắn mạch duy trì (300% / 10 s): 300% (3 IN) trong 10 giây; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha; Nhiệt độ môi trường làm việc: Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Độ ồn: ≤ 70 ± 5 dB ở 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Điện áp: 380/220 V; Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm (phụ thuộc vỏ / két nước chọn khi đặt hàng); Số pha: 3 pha – 4 dây"},{"of":"","ask":"Gửi chứng từ / bản cam kết đáp ứng: Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test); Khối lượng","item":"Chứng từ","kind":"document","part":"","tier":5,"items":[{"item":"Tiêu chuẩn đầu phát","requirement":"ISO 8528, ISO 3046, BS 5514, IEC 60034, NEMA MG 1.32-33"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","requirement":"Chứng nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương"},{"item":"Thử nghiệm mẫu (prototype test)","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT"},{"item":"Khối lượng","note":"HSMT yêu cầu kê khai","requirement":"Nêu cụ thể (kg)"}],"status":"confirm","requirement":"Tiêu chuẩn đầu phát: ISO 8528, ISO 3046, BS 5514, IEC 60034, NEMA MG 1.32-33; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): Chứng nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT; Khối lượng: Nêu cụ thể (kg) (HSMT yêu cầu kê khai)"},{"of":"Bộ điều khiển DSE7320","ask":"Xác nhận đời (MK) bộ điều khiển chào, gửi datasheet đúng đời","item":"Ngôn ngữ, màn hình bộ điều khiển","kind":"order","part":"controller","tier":6,"status":"unclear","requirement":"LCD tiếng Việt hoặc tiếng Anh"}],"gaps":["Công suất động cơ, phun ECU common rail, làm mát khí nạp, khí thải","Tỷ số nén 13,6:1 so với 14:1","Thông số đầu phát S5L1D-H4","Xác nhận đời bộ điều khiển: DSE7320 hay DSE7320 MKII."],"rank":3,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"}},"checks":[{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","note":"Kiểu di động có vỏ giảm âm chọn khi đặt hàng","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha","sourceQuote":""},{"item":"Xuất xứ tổ máy","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"2    Nước sản xuất (Quốc gia                      Nêu cụ thể","requirement":"Nêu cụ thể nước lắp ráp hoàn chỉnh và xuất xưởng","sourceQuote":""},{"was":"unclear","item":"Khả năng quá tải","note":"Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.","part":"genset","rule":"qua-tai","level":"core","byCode":true,"status":"met","offered":"Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP","hsmtQuote":"14    Khả năng quá tải                 10% tải trong vòng 01","requirement":"Quá tải 10% trong 1 giờ mỗi chu kỳ 12 giờ","sourceQuote":"| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF | | P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG3A | Perkins China | Stamford S5L1D-H4 | Click Here | Download"},{"item":"Nhận tải một bước","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0–100% trong vòng 20 giây","sourceQuote":""},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"của nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương\" hoặc","requirement":"Chứng nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Nhiệt độ môi trường làm việc","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m","sourceQuote":""},{"item":"Thử nghiệm mẫu (prototype test)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"-    Độ ồn tối đa: ≤ 70dB ± 5dB với khoảng cách 7m không vật chắn.","requirement":"≤ 70 ± 5 dB ở 7 m","sourceQuote":""},{"item":"Tiêu chuẩn chế tạo động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"6     Tiêu chuẩn chế tạo                       ISO 8528/1, ISO","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1","sourceQuote":""},{"item":"Tiêu chuẩn đầu phát","part":"alternator","level":"core","status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528, ISO 3046, BS 5514, IEC 60034, NEMA MG 1.32-33","sourceQuote":""},{"item":"Điều chỉnh điện áp (AVR)","part":"alternator","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR","sourceQuote":""},{"item":"Quá tốc độ đầu phát","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","requirement":"≤ 2250 v/p","sourceQuote":""},{"was":"unclear","item":"Dòng ngắn mạch duy trì (300% / 10 s)","note":"Code đọc từ tờ thông số S5L1D-H4 của hãng (stamford-avk-china [1018]): tờ hãng ghi đạt ngắn mạch duy trì 300% trong 10 giây, đường cong ngắn mạch vẽ cho kích từ riêng (PMG); chọn hệ kích từ PMG khi đặt hàng.","part":"alternator","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"300% trong 10 giây (tờ hãng)","sheetSrc":{"n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf","lines":["| voltage level. This alternator is capable of achieving a | current values as shown :","| balanced 300% sustained short circuit for up to 10 | Parallel Star = Curve current value X 2","| seconds. | Series Delta = Curve current value X 1.732"],"supplierId":"stamford-avk-china"},"hsmtQuote":"19   Quá tải                                300% (3 IN) trong 10","requirement":"300% (3 IN) trong 10 giây","sourceQuote":"| voltage level. This alternator is capable of achieving a | current values as shown : | balanced 300% sustained short circuit for up to 10 | Parallel Star = Curve current value X 2 | seconds. | Series Delta = Curve current value X 1.732"},{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"Prime 750 kVA / 600 kW","hsmtQuote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA","sourceQuote":"750KVA/ 600KW"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"Standby 825 kVA / 660 kW","hsmtQuote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA","sourceQuote":"825KVA/ 660KW"},{"was":"unclear","item":"Hệ số công suất","note":"Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.","part":"genset","level":"core","byCode":true,"status":"met","offered":"cosφ = 600 kW / 750 kVA = 0,8 (Prime)","hsmtQuote":"7    Hệ số công suất                                 ≥ 0,8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8,"inputs":[{"from":"source","name":"P_kW","value":600},{"from":"source","name":"S_kVA","value":750}],"formula":"pf_from_kw_kva"}],"requirement":"≥ 0,8","sourceQuote":"| P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG3A | Perkins China | Stamford S5L1D-H4 | Click Here | Download"},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V","sourceQuote":""},{"item":"Tần số","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"10    Tần số                        Hz                 50","requirement":"50 Hz","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 L/h ở 100% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 L/h ở 70% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 L/h ở 50% tải","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Kích thước","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","sourceQuote":""},{"was":"unclear","why":"HSMT yêu cầu kê khai","item":"Khối lượng","note":"Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).","part":"genset","rule":"ke-khai","level":"option","byCode":true,"status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"20    Trọng lượng tổ hợp máy                Nêu cụ thể","requirement":"Nêu cụ thể (kg)","sourceQuote":""},{"item":"Hãng động cơ","note":"Hãng Perkins (Anh); nước sản xuất cần nêu rõ","part":"engine","level":"core","status":"met","offered":"Perkins (sản xuất tại Trung Quốc)","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Hãng thuộc nhóm G7 / EU","sourceQuote":"Perkins China"},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm","sourceQuote":""},{"hint":{"line":"| Aspiration | Turbo charged","where":"thông số theo model 4006-23TAG3A (Aspiration = Turbo charged)","factSrc":{"n":1104,"line":"| Aspiration | Turbo charged","supplierId":"fdk-energy"}},"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU – Common Rail áp suất cao)","sourceQuote":""},{"item":"Bộ điều tốc","note":"Kiểu ECU cần xác nhận","part":"engine","level":"core","status":"met","factSrc":{"n":1013,"line":"| Governing Type | ELECTRONIC","supplierId":"genlitec"},"offered":"Điện tử","hsmtQuote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử – ECU","sourceQuote":"| Governing Type | ELECTRONIC"},{"item":"Số xi lanh","note":"Bố trí thẳng hàng cần xác nhận","part":"engine","level":"core","status":"met","factSrc":{"n":135,"line":"| Cylinders | 6","supplierId":"jiuan-power"},"offered":"6 xi lanh","hsmtQuote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng","sourceQuote":"| Cylinders | 6"},{"item":"Tốc độ quay","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1500 v/p","sourceQuote":""},{"hint":{"line":"| Compression Ratio | 13.6:1","where":"thông số theo model 4006-23TAG3A (Compression Ratio = 13.6:1)","factSrc":{"n":1104,"line":"| Compression Ratio | 13.6:1","supplierId":"fdk-energy"}},"item":"Tỷ số nén","note":"HSMT ghi 14:1, nguồn ghi 13,6:1","part":"engine","level":"core","status":"unclear","factSrc":{"n":1104,"line":"| Compression Ratio | 13.6:1","supplierId":"fdk-energy"},"offered":"13,6:1","hsmtQuote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1","sourceQuote":"| Compression Ratio | 13.6:1"},{"item":"Đường kính × hành trình piston","part":"engine","level":"core","status":"met","factSrc":{"n":122,"line":"| Bore x Stroke | 160 x 190mm","supplierId":"genlitec"},"offered":"160×190 mm","hsmtQuote":"15    Hành trình xilanh                           Nêu cụ thể","requirement":"Nêu cụ thể hành trình xi lanh","sourceQuote":"| Bore x Stroke | 160 x 190mm"},{"hint":{"line":"| Aspiration | Turbo charged","where":"thông số theo model 4006-23TAG3A (Aspiration = Turbo charged)","factSrc":{"n":1104,"line":"| Aspiration | Turbo charged","supplierId":"fdk-energy"}},"item":"Nạp khí (tăng áp, làm mát khí nạp)","note":"Làm mát khí nạp chưa có nguồn","part":"engine","level":"core","status":"unclear","factSrc":{"n":1104,"line":"| Aspiration | Turbo charged","supplierId":"fdk-energy"},"offered":"Tăng áp (Turbo charged)","hsmtQuote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo","sourceQuote":"| Aspiration | Turbo charged"},{"item":"Hệ thống khởi động","part":"engine","level":"core","status":"met","factSrc":{"n":122,"line":"| Starting Voltage | 24V DC","supplierId":"genlitec"},"offered":"24 V DC","hsmtQuote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, acquy 24 V","sourceQuote":"| Starting Voltage | 24V DC"},{"item":"Hệ thống làm mát động cơ","part":"engine","level":"core","status":"met","factSrc":{"n":1013,"line":"| Cooling Method | WATER","supplierId":"genlitec"},"offered":"Làm mát bằng nước","hsmtQuote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Tuần hoàn cưỡng bức bằng két nước + quạt gió","sourceQuote":"| Cooling Method | WATER"},{"hint":{"line":"| HY-641 | 4006-23TAG3A | 675 | 756 | 6 | 160*190 | 22.9 | 210 | 4000*1000*1950 | 5800 | T2","where":"thông số theo model 4006-23TAG3A (Emission standards = T2)","factSrc":{"n":101,"line":"| HY-641 | 4006-23TAG3A | 675 | 756 | 6 | 160*190 | 22.9 | 210 | 4000*1000*1950 | 5800 | T2","supplierId":"hanyang-weifang"}},"item":"Tiêu chuẩn khí thải","note":"Nguồn ghi T2 / 国 II, không nêu QCVN 19:2024","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT","sourceQuote":""},{"item":"Hãng đầu phát","part":"alternator","level":"core","status":"met","offered":"Stamford","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Hãng thuộc nhóm G7 / EU","sourceQuote":"Stamford S5L1D-H4"},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây","sourceQuote":""},{"item":"Kiểu đầu phát (không chổi than, tự kích)","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"9    Kiểu đầu phát                          Xoay chiều, từ trường","requirement":"Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp","sourceQuote":""},{"item":"Công suất đầu phát","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW","sourceQuote":""},{"was":"unclear","item":"Cấp cách điện","note":"Code đọc từ tờ thông số S5L1D-H4 của hãng (stamford-avk-china [1018]).","part":"alternator","level":"core","byCode":true,"status":"met","offered":"Cấp H","sheetSrc":{"n":1018,"url":"https://www.stamford-avk.com/sites/stamfordavk/files/ES10461983_S5L1D-H4-B-W311.pdf","lines":["| Insulation System | H"],"supplierId":"stamford-avk-china"},"hsmtQuote":"14   Cấp cách điện                                 Cấp H","requirement":"Cấp H","sourceQuote":"| Insulation System | H"},{"item":"Ổn định điện áp","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","requirement":"Dao động điện áp ≤ ±0,5% Udm","sourceQuote":""},{"item":"Kích từ đầu phát (PMG / AREP)","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"16   Hệ thống kích từ                        Không chổi than, tự","requirement":"Không chổi than, tự kích từ","sourceQuote":""},{"item":"Hãng bộ điều khiển","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"Made in UK","supplierId":"deep-sea-electronics"},"offered":"Deep Sea (Anh) DSE7320","version":"DSE7320 MKII","hsmtQuote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","copiedFrom":1,"requirement":"Hãng thuộc nhóm G7 / EU","sourceQuote":"Made in UK"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"Chưa rõ: Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi.","part":"controller","level":"core","parts":[{"item":"Kết hợp với tủ ATS","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"AMF: tự khởi động/dừng, chuyển tải theo điện lưới","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Khởi động máy và tắt máy","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự động khởi động/dừng","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Dừng máy khẩn cấp","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có ngõ vào dừng khẩn cấp","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input"},{"item":"Chọn lựa chế độ làm việc, lập trình","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Manual front panel and automatic control modes","supplierId":"deep-sea-electronics"},"offered":"Chế độ tay/tự động","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Manual front panel and automatic control modes"},{"item":"Điều khiển từ xa qua cổng Internet/4G","status":"unclear","offered":"Datasheet chỉ nêu gateway DSE890 MKII là phụ kiện","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"| Frequency Range | 3.5 Hz to 75 Hz","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"}},"item":"Cài đặt tần số qua hệ thống điều tốc","status":"unclear","offered":"Datasheet không ghi","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"| Frequency Range | 3.5 Hz to 75 Hz","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"}},"item":"Tự động duy trì tần số khi tải thay đổi","status":"unclear","offered":"Datasheet không ghi","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 4/7","hsmtQuote":"6   Chức năng điều khiển    + Kết hợp với tủ ATS.","copiedFrom":1,"requirement":"Các chức năng điều khiển theo mục IV.6"},{"item":"Đo lường, hiển thị","note":"Chưa rõ: Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu.","part":"controller","level":"core","parts":[{"item":"Số giờ vận hành","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Số lần khởi động","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Công suất tác dụng, biểu kiến","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp các pha","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| Measurement Inputs | 3 Phase + Neutral","supplierId":"deep-sea-electronics"},"offered":"Đo 3 pha + trung tính","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| Measurement Inputs | 3 Phase + Neutral"},{"item":"Dòng điện các pha","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| Measurement Inputs | 3 Phase with Earth Fault","supplierId":"deep-sea-electronics"},"offered":"Đo dòng 3 pha","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| Measurement Inputs | 3 Phase with Earth Fault"},{"item":"Hệ số công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"},"offered":"3,5–75 Hz","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| Frequency Range | 3.5 Hz to 75 Hz"},{"item":"Tốc độ động cơ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ nước làm mát","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"Voltage Measurement","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"Voltage Measurement","supplierId":"deep-sea-electronics"}},"item":"Điện áp acquy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ, áp suất bôi trơn","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 3/12","hsmtQuote":"Chức năng đo lường,     1. Đo lường:","copiedFrom":1,"requirement":"Đo lường, hiển thị thông số chung, đầu phát, động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"Chưa rõ: Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.","part":"controller","level":"core","parts":[{"item":"Nhật ký lỗi","status":"unclear","offered":"Datasheet chỉ ghi 'enhanced event and performance monitoring'","hsmtQuote":"","sourceQuote":""},{"item":"Cảnh báo nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Cảnh báo áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến áp suất nhớt","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến nhiệt độ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu thấp / hết nhiên liệu","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ắc qui yếu / điện áp DC cao/thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng / cắt tải khi quá tải","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 0/8","hsmtQuote":"+ Nhật ký lỗi.","copiedFrom":1,"requirement":"Nhật ký lỗi và các cảnh báo theo mục IV.7"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.","part":"controller","level":"core","parts":[{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt tốc","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nước làm mát thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp AC quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sai lệch điện áp AC giữa các pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Lệch pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Phát ngược công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ngắn mạch","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Dừng khẩn cấp","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có ngõ vào dừng khẩn cấp","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input"}],"status":"unclear","offered":"Đạt 1/13","hsmtQuote":" Dừng máy khi:","copiedFrom":1,"requirement":"Dừng máy khi có các sự cố theo mục IV.7"},{"item":"Truyền thông, giám sát từ xa","note":"Chưa rõ: Cổng kết nối hệ thống kiểm soát từ xa, Ethernet, BMS.","part":"controller","level":"core","parts":[{"item":"Cổng kết nối hệ thống kiểm soát từ xa","status":"unclear","offered":"Datasheet nêu hiển thị trên PC từ xa; cổng Internet riêng không ghi","hsmtQuote":"","sourceQuote":""},{"item":"RS232","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| RS232 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"1 cổng RS232 Modbus RTU","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| RS232 | 1 Modbus RTU Port"},{"item":"RS485","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| RS485 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"1 cổng RS485 Modbus RTU","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| RS485 | 1 Modbus RTU Port"},{"item":"Ethernet","status":"unclear","offered":"Datasheet DSE7320 MKII không liệt kê cổng Ethernet","hsmtQuote":"","sourceQuote":""},{"item":"BMS","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"USB","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| USB B | 1 Programming Port","supplierId":"deep-sea-electronics"},"offered":"Cổng USB B lập trình","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| USB B | 1 Programming Port"}],"status":"unclear","offered":"Đạt 3/6","hsmtQuote":"8    Các cổng giao tiếp      + Cổng kết nối với hệ","copiedFrom":1,"requirement":"Cổng giám sát từ xa, RS232, RS485, Ethernet, BMS, USB"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Datasheet không nêu cụ thể tiếng Anh/tiếng Việt Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"option","status":"unclear","factSrc":{"n":1001,"line":"| • | Multiple language support","supplierId":"deep-sea-electronics"},"offered":"Hỗ trợ nhiều ngôn ngữ","version":"DSE7320 MKII","hsmtQuote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","copiedFrom":1,"requirement":"LCD tiếng Việt hoặc tiếng Anh","sourceQuote":"| • | Multiple language support"},{"item":"Cấp bảo vệ bộ điều khiển","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| • | IP65 rating (with supplied gasket) offers increased resistance to","supplierId":"deep-sea-electronics"},"offered":"IP65 (có gioăng kèm)","version":"DSE7320 MKII","hsmtQuote":"10   Cấp bảo vệ                       IP65","copiedFrom":1,"requirement":"IP65","sourceQuote":"| • | IP65 rating (with supplied gasket) offers increased resistance to"}],"engine":{"src":{"n":103,"kind":"catalog","line":"| P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG3A | Perkins China | Stamford S5L1D-H4 | Click Here | Download","supplierId":"fdk-energy"},"make":"Perkins","model":"4006-23TAG3A"},"genset":{"src":{"n":103,"kind":"catalog","line":"| P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG3A | Perkins China | Stamford S5L1D-H4 | Click Here | Download","supplierId":"fdk-energy"},"model":"P825/H1 CONTACT"},"comboAsk":[{"ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","kind":"model","part":"alternator","status":"unclear","requirement":"300% (3 IN) trong 10 % giây"}],"suppliers":[{"n":103,"why":"Chính dòng P825/H1 (4006-23TAG3A + Stamford S5L1D-H4), prime 750 kVA; genset_oem; có chào DSE7320","line":"| P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG3A | Perkins China | Stamford S5L1D-H4 | Click Here | Download","supplierId":"fdk-energy","hasAlternator":true,"hasController":true},{"n":103,"why":"Dòng UP800GF ghi 4006-23TAG3A + Stamford S6L1D-C41; có chào DSE7320","line":"| UP800GF | 640 | 800 | 4006-23TAG3A | Perkins | 675 | 6.L | 160×190 | 22.9 | 150 | S6L1D-C41 | 4450x1750x2350 | 4706","supplierId":"uleengen","hasAlternator":false,"hasController":true},{"n":106,"why":"Dòng XG-640GF ghi 4006-23TAG3A, PRP 640/800","line":"| XG- 640GF | 640/800 | 704/880 | 4006-23TAG3A | MX-640-4 | 4100x1750x2170 | 5500","supplierId":"dingbo","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":103,"kind":"catalog","line":"| P825/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | 4006-23TAG3A | Perkins China | Stamford S5L1D-H4 | Click Here | Download","supplierId":"fdk-energy"},"make":"Stamford","model":"Stamford S5L1D-H4"},"controller":{"src":{"n":3001,"kind":"controller","line":"| CMS1375KVA-50Hz-R-2018-175 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details","supplierId":"fdk-energy"},"make":"Deep Sea","model":"DSE7320"}},{"rfq":[{"of":"Tổ máy V-825T2","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"Nêu cụ thể nước lắp ráp hoàn chỉnh và xuất xưởng"},{"of":"Động cơ TWD1744GE","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tiêu chuẩn chế tạo động cơ; Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Tỷ số nén; Nạp khí (tăng áp, làm mát khí nạp); Hệ thống khởi động; Hệ thống làm mát động cơ; Tiêu chuẩn khí thải","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Tiêu chuẩn chế tạo động cơ","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1"},{"item":"Công suất động cơ","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử (ECU – Common Rail áp suất cao)"},{"item":"Tỷ số nén","requirement":"14:1"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"},{"item":"Hệ thống khởi động","requirement":"Mô tơ DC, acquy 24 V"},{"item":"Hệ thống làm mát động cơ","requirement":"Tuần hoàn cưỡng bức bằng két nước + quạt gió"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"}],"status":"unclear","requirement":"Tiêu chuẩn chế tạo động cơ: ISO 8528/1, ISO 3046/1:1986, BS 5514/1; Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU – Common Rail áp suất cao); Tỷ số nén: 14:1; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo; Hệ thống khởi động: Mô tơ DC, acquy 24 V; Hệ thống làm mát động cơ: Tuần hoàn cưỡng bức bằng két nước + quạt gió; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT"},{"of":"Bộ điều khiển DSE7320","ask":"Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi); Đo lường, hiển thị (Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu); Cảnh báo, nhật ký sự kiện (Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải); Bảo vệ, dừng máy (Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch); Truyền thông, giám sát từ xa (Cổng kết nối hệ thống kiểm soát từ xa, Ethernet, BMS); gửi datasheet","item":"Chức năng bộ điều khiển","kind":"model","part":"controller","tier":2,"items":[{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi"},{"item":"Đo lường, hiển thị","requirement":"Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải"},{"item":"Bảo vệ, dừng máy","requirement":"Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"},{"item":"Truyền thông, giám sát từ xa","requirement":"Cổng kết nối hệ thống kiểm soát từ xa, Ethernet, BMS"}],"status":"unclear","requirement":"Khởi động, dừng, tự động cấp điện (AMF): Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi; Đo lường, hiển thị: Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải; Bảo vệ, dừng máy: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch; Truyền thông, giám sát từ xa: Cổng kết nối hệ thống kiểm soát từ xa, Ethernet, BMS"},{"of":"Đầu phát ECO40 VL4C","ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","kind":"model","part":"alternator","tier":2,"status":"unclear","requirement":"300% (3 IN) trong 10 % giây"},{"of":"Đầu phát ECO40 VL4C","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Quá tốc độ đầu phát; Dòng ngắn mạch duy trì (300% / 10 s); Kiểu đầu phát (không chổi than, tự kích); Công suất đầu phát; Cấp cách điện; Ổn định điện áp; Kích từ đầu phát (PMG / AREP)","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Quá tốc độ đầu phát","requirement":"≤ 2250 v/p"},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","requirement":"300% (3 IN) trong 10 giây"},{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp"},{"item":"Công suất đầu phát","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW"},{"item":"Cấp cách điện","requirement":"Cấp H"},{"item":"Ổn định điện áp","requirement":"Dao động điện áp ≤ ±0,5% Udm"},{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Không chổi than, tự kích từ"}],"status":"unclear","requirement":"Quá tốc độ đầu phát: ≤ 2250 v/p; Dòng ngắn mạch duy trì (300% / 10 s): 300% (3 IN) trong 10 giây; Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp; Công suất đầu phát: Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW; Cấp cách điện: Cấp H; Ổn định điện áp: Dao động điện áp ≤ ±0,5% Udm; Kích từ đầu phát (PMG / AREP): Không chổi than, tự kích từ"},{"of":"Tổ máy V-825T2","ask":"Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy","item":"Nhận tải một bước","kind":"model","part":"genset","tier":2,"status":"unclear","requirement":"Đóng tải 0–100% trong vòng 20 giây"},{"of":"Tổ máy V-825T2","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Tiêu hao nhiên liệu 75% tải","requirement":"≤ 113 L/h ở 70% tải"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 77 L/h ở 50% tải"},{"item":"Nhiên liệu","requirement":"Dầu diesel"}],"status":"unclear","requirement":"Tiêu hao nhiên liệu 75% tải: ≤ 113 L/h ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 L/h ở 50% tải; Nhiên liệu: Dầu diesel"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha); Nhiệt độ môi trường làm việc (Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Độ ồn (≤ 70 ± 5 dB ở 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Điện áp (380/220 V); Kích thước (Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Số pha (3 pha – 4 dây)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Điều chỉnh điện áp (AVR)","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha"},{"item":"Nhiệt độ môi trường làm việc","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m"},{"item":"Bồn nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Độ ồn","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"≤ 70 ± 5 dB ở 7 m"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Kích thước","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"},{"item":"Số pha","requirement":"3 pha – 4 dây"}],"status":"confirm","requirement":"Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha; Nhiệt độ môi trường làm việc: Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Độ ồn: ≤ 70 ± 5 dB ở 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Điện áp: 380/220 V; Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm (phụ thuộc vỏ / két nước chọn khi đặt hàng); Số pha: 3 pha – 4 dây"},{"of":"","ask":"Gửi chứng từ / bản cam kết đáp ứng: Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test); Khối lượng","item":"Chứng từ","kind":"document","part":"","tier":5,"items":[{"item":"Tiêu chuẩn đầu phát","requirement":"ISO 8528, ISO 3046, BS 5514, IEC 60034, NEMA MG 1.32-33"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","requirement":"Chứng nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương"},{"item":"Thử nghiệm mẫu (prototype test)","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT"},{"item":"Khối lượng","note":"HSMT yêu cầu kê khai","requirement":"Nêu cụ thể (kg)"}],"status":"confirm","requirement":"Tiêu chuẩn đầu phát: ISO 8528, ISO 3046, BS 5514, IEC 60034, NEMA MG 1.32-33; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): Chứng nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT; Khối lượng: Nêu cụ thể (kg) (HSMT yêu cầu kê khai)"},{"of":"Bộ điều khiển DSE7320","ask":"Xác nhận đời (MK) bộ điều khiển chào, gửi datasheet đúng đời","item":"Ngôn ngữ, màn hình bộ điều khiển","kind":"order","part":"controller","tier":6,"status":"unclear","requirement":"LCD tiếng Việt hoặc tiếng Anh"}],"gaps":["Công suất động cơ kWm, tỷ số nén, phun common rail, khí thải QCVN 19:2024","Thông số đầu phát ECO40 VL4C","Xác nhận đời bộ điều khiển: DSE7320 hay DSE7320 MKII."],"rank":4,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"}},"checks":[{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","note":"Kiểu di động có vỏ giảm âm chọn khi đặt hàng","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha","sourceQuote":""},{"item":"Xuất xứ tổ máy","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"2    Nước sản xuất (Quốc gia                      Nêu cụ thể","requirement":"Nêu cụ thể nước lắp ráp hoàn chỉnh và xuất xưởng","sourceQuote":""},{"was":"unclear","item":"Khả năng quá tải","note":"Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.","part":"genset","rule":"qua-tai","level":"core","byCode":true,"status":"met","offered":"Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP","hsmtQuote":"14    Khả năng quá tải                 10% tải trong vòng 01","requirement":"Quá tải 10% trong 1 giờ mỗi chu kỳ 12 giờ","sourceQuote":"| Standby output | Prime Output | Model | Engine type | Displacement | Bore×Stroke | Fuel Cons. | Mecc Alte | | V-825T2 | 825 | 660 | 750 | 600 | TWD1744GE | L6 | EMS | 17.26 | 149*165 | 147 | Stage II | ECO40 VL4C"},{"item":"Nhận tải một bước","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0–100% trong vòng 20 giây","sourceQuote":""},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"của nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương\" hoặc","requirement":"Chứng nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Nhiệt độ môi trường làm việc","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m","sourceQuote":""},{"item":"Thử nghiệm mẫu (prototype test)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"-    Độ ồn tối đa: ≤ 70dB ± 5dB với khoảng cách 7m không vật chắn.","requirement":"≤ 70 ± 5 dB ở 7 m","sourceQuote":""},{"item":"Tiêu chuẩn chế tạo động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"6     Tiêu chuẩn chế tạo                       ISO 8528/1, ISO","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1","sourceQuote":""},{"item":"Tiêu chuẩn đầu phát","part":"alternator","level":"core","status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528, ISO 3046, BS 5514, IEC 60034, NEMA MG 1.32-33","sourceQuote":""},{"item":"Điều chỉnh điện áp (AVR)","part":"alternator","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR","sourceQuote":""},{"item":"Quá tốc độ đầu phát","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","requirement":"≤ 2250 v/p","sourceQuote":""},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"19   Quá tải                                300% (3 IN) trong 10","requirement":"300% (3 IN) trong 10 giây","sourceQuote":""},{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"Prime 750 kVA / 600 kW","hsmtQuote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA","sourceQuote":"| 825 | 660 | 750 | 600 |"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"Standby 825 kVA / 660 kW","hsmtQuote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA","sourceQuote":"| 825 | 660 | 750 | 600 |"},{"was":"unclear","item":"Hệ số công suất","note":"Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.","part":"genset","level":"core","byCode":true,"status":"met","offered":"cosφ = 600 kW / 750 kVA = 0,8 (Prime)","hsmtQuote":"7    Hệ số công suất                                 ≥ 0,8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8,"inputs":[{"from":"source","name":"P_kW","value":600},{"from":"source","name":"S_kVA","value":750}],"formula":"pf_from_kw_kva"}],"requirement":"≥ 0,8","sourceQuote":"| V-825T2 | 825 | 660 | 750 | 600 | TWD1744GE | L6 | EMS | 17.26 | 149*165 | 147 | Stage II | ECO40 VL4C"},{"item":"Điện áp","note":"Cần đặt 380/220 V","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"400V (bảng)","hsmtQuote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V","sourceQuote":"400V / 50Hz / 1500rpm"},{"item":"Tần số","part":"genset","level":"core","status":"met","offered":"50 Hz","hsmtQuote":"10    Tần số                        Hz                 50","requirement":"50 Hz","sourceQuote":"400V / 50Hz / 1500rpm"},{"item":"Tiêu hao nhiên liệu 100% tải","note":"Bảng ghi Fuel Cons. 147 L, mức tải không ghi — xác nhận ở 100% tải","part":"genset","level":"core","status":"met","offered":"147 L/h","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 L/h ở 100% tải","sourceQuote":"| 149*165 | 147 |"},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 L/h ở 70% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 L/h ở 50% tải","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Kích thước","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","sourceQuote":""},{"was":"unclear","why":"HSMT yêu cầu kê khai","item":"Khối lượng","note":"Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).","part":"genset","rule":"ke-khai","level":"option","byCode":true,"status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"20    Trọng lượng tổ hợp máy                Nêu cụ thể","requirement":"Nêu cụ thể (kg)","sourceQuote":""},{"item":"Hãng động cơ","part":"engine","level":"core","status":"met","offered":"Volvo Penta (Thụy Điển)","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Hãng thuộc nhóm G7 / EU","sourceQuote":"VOLVO PENTA Diesel Engine"},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm","sourceQuote":""},{"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU – Common Rail áp suất cao)","sourceQuote":""},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"met","offered":"EMS (quản lý điện tử)","hsmtQuote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử – ECU","sourceQuote":"| L6 | EMS |"},{"item":"Số xi lanh","part":"engine","level":"core","status":"met","offered":"6 thẳng hàng (L6)","hsmtQuote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng","sourceQuote":"| TWD1744GE | L6 |"},{"item":"Tốc độ quay","part":"engine","level":"core","status":"met","offered":"1500 v/p","hsmtQuote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1500 v/p","sourceQuote":"400V / 50Hz / 1500rpm"},{"item":"Tỷ số nén","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1","sourceQuote":""},{"item":"Đường kính × hành trình piston","part":"engine","level":"core","status":"met","offered":"149×165 mm","hsmtQuote":"15    Hành trình xilanh                           Nêu cụ thể","requirement":"Nêu cụ thể hành trình xi lanh","sourceQuote":"149*165"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo","sourceQuote":""},{"item":"Hệ thống khởi động","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, acquy 24 V","sourceQuote":""},{"item":"Hệ thống làm mát động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Tuần hoàn cưỡng bức bằng két nước + quạt gió","sourceQuote":""},{"hint":{"line":"| V-825T2 | 825 | 660 | 750 | 600 | TWD1744GE | L6 | EMS | 17.26 | 149*165 | 147 | Stage II | ECO40 VL4C","where":"dòng bảng của cấu hình (Emission level = Stage II)"},"item":"Tiêu chuẩn khí thải","note":"Nguồn ghi Stage II","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT","sourceQuote":""},{"item":"Hãng đầu phát","part":"alternator","level":"core","status":"met","offered":"Mecc Alte (Ý)","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Hãng thuộc nhóm G7 / EU","sourceQuote":"Mecc Alte"},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây","sourceQuote":""},{"item":"Kiểu đầu phát (không chổi than, tự kích)","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"9    Kiểu đầu phát                          Xoay chiều, từ trường","requirement":"Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp","sourceQuote":""},{"item":"Công suất đầu phát","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW","sourceQuote":""},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"14   Cấp cách điện                                 Cấp H","requirement":"Cấp H","sourceQuote":""},{"item":"Ổn định điện áp","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","requirement":"Dao động điện áp ≤ ±0,5% Udm","sourceQuote":""},{"item":"Kích từ đầu phát (PMG / AREP)","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"16   Hệ thống kích từ                        Không chổi than, tự","requirement":"Không chổi than, tự kích từ","sourceQuote":""},{"item":"Hãng bộ điều khiển","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"Made in UK","supplierId":"deep-sea-electronics"},"offered":"Deep Sea (Anh) DSE7320","version":"DSE7320 MKII","hsmtQuote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","copiedFrom":1,"requirement":"Hãng thuộc nhóm G7 / EU","sourceQuote":"Made in UK"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"Chưa rõ: Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi.","part":"controller","level":"core","parts":[{"item":"Kết hợp với tủ ATS","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"AMF: tự khởi động/dừng, chuyển tải theo điện lưới","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Khởi động máy và tắt máy","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự động khởi động/dừng","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Dừng máy khẩn cấp","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có ngõ vào dừng khẩn cấp","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input"},{"item":"Chọn lựa chế độ làm việc, lập trình","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Manual front panel and automatic control modes","supplierId":"deep-sea-electronics"},"offered":"Chế độ tay/tự động","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Manual front panel and automatic control modes"},{"item":"Điều khiển từ xa qua cổng Internet/4G","status":"unclear","offered":"Datasheet chỉ nêu gateway DSE890 MKII là phụ kiện","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"| Frequency Range | 3.5 Hz to 75 Hz","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"}},"item":"Cài đặt tần số qua hệ thống điều tốc","status":"unclear","offered":"Datasheet không ghi","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"| Frequency Range | 3.5 Hz to 75 Hz","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"}},"item":"Tự động duy trì tần số khi tải thay đổi","status":"unclear","offered":"Datasheet không ghi","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 4/7","hsmtQuote":"6   Chức năng điều khiển    + Kết hợp với tủ ATS.","copiedFrom":1,"requirement":"Các chức năng điều khiển theo mục IV.6"},{"item":"Đo lường, hiển thị","note":"Chưa rõ: Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu.","part":"controller","level":"core","parts":[{"item":"Số giờ vận hành","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Số lần khởi động","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Công suất tác dụng, biểu kiến","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp các pha","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| Measurement Inputs | 3 Phase + Neutral","supplierId":"deep-sea-electronics"},"offered":"Đo 3 pha + trung tính","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| Measurement Inputs | 3 Phase + Neutral"},{"item":"Dòng điện các pha","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| Measurement Inputs | 3 Phase with Earth Fault","supplierId":"deep-sea-electronics"},"offered":"Đo dòng 3 pha","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| Measurement Inputs | 3 Phase with Earth Fault"},{"item":"Hệ số công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"},"offered":"3,5–75 Hz","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| Frequency Range | 3.5 Hz to 75 Hz"},{"item":"Tốc độ động cơ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ nước làm mát","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"Voltage Measurement","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"Voltage Measurement","supplierId":"deep-sea-electronics"}},"item":"Điện áp acquy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ, áp suất bôi trơn","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 3/12","hsmtQuote":"Chức năng đo lường,     1. Đo lường:","copiedFrom":1,"requirement":"Đo lường, hiển thị thông số chung, đầu phát, động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"Chưa rõ: Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.","part":"controller","level":"core","parts":[{"item":"Nhật ký lỗi","status":"unclear","offered":"Datasheet chỉ ghi 'enhanced event and performance monitoring'","hsmtQuote":"","sourceQuote":""},{"item":"Cảnh báo nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Cảnh báo áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến áp suất nhớt","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến nhiệt độ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu thấp / hết nhiên liệu","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ắc qui yếu / điện áp DC cao/thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng / cắt tải khi quá tải","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 0/8","hsmtQuote":"+ Nhật ký lỗi.","copiedFrom":1,"requirement":"Nhật ký lỗi và các cảnh báo theo mục IV.7"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.","part":"controller","level":"core","parts":[{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt tốc","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nước làm mát thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp AC quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sai lệch điện áp AC giữa các pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Lệch pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Phát ngược công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ngắn mạch","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Dừng khẩn cấp","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có ngõ vào dừng khẩn cấp","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input"}],"status":"unclear","offered":"Đạt 1/13","hsmtQuote":" Dừng máy khi:","copiedFrom":1,"requirement":"Dừng máy khi có các sự cố theo mục IV.7"},{"item":"Truyền thông, giám sát từ xa","note":"Chưa rõ: Cổng kết nối hệ thống kiểm soát từ xa, Ethernet, BMS.","part":"controller","level":"core","parts":[{"item":"Cổng kết nối hệ thống kiểm soát từ xa","status":"unclear","offered":"Datasheet nêu hiển thị trên PC từ xa; cổng Internet riêng không ghi","hsmtQuote":"","sourceQuote":""},{"item":"RS232","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| RS232 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"1 cổng RS232 Modbus RTU","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| RS232 | 1 Modbus RTU Port"},{"item":"RS485","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| RS485 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"1 cổng RS485 Modbus RTU","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| RS485 | 1 Modbus RTU Port"},{"item":"Ethernet","status":"unclear","offered":"Datasheet DSE7320 MKII không liệt kê cổng Ethernet","hsmtQuote":"","sourceQuote":""},{"item":"BMS","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"USB","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| USB B | 1 Programming Port","supplierId":"deep-sea-electronics"},"offered":"Cổng USB B lập trình","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| USB B | 1 Programming Port"}],"status":"unclear","offered":"Đạt 3/6","hsmtQuote":"8    Các cổng giao tiếp      + Cổng kết nối với hệ","copiedFrom":1,"requirement":"Cổng giám sát từ xa, RS232, RS485, Ethernet, BMS, USB"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Datasheet không nêu cụ thể tiếng Anh/tiếng Việt Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"option","status":"unclear","factSrc":{"n":1001,"line":"| • | Multiple language support","supplierId":"deep-sea-electronics"},"offered":"Hỗ trợ nhiều ngôn ngữ","version":"DSE7320 MKII","hsmtQuote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","copiedFrom":1,"requirement":"LCD tiếng Việt hoặc tiếng Anh","sourceQuote":"| • | Multiple language support"},{"item":"Cấp bảo vệ bộ điều khiển","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| • | IP65 rating (with supplied gasket) offers increased resistance to","supplierId":"deep-sea-electronics"},"offered":"IP65 (có gioăng kèm)","version":"DSE7320 MKII","hsmtQuote":"10   Cấp bảo vệ                       IP65","copiedFrom":1,"requirement":"IP65","sourceQuote":"| • | IP65 rating (with supplied gasket) offers increased resistance to"}],"engine":{"src":{"n":122,"kind":"catalog","line":"| V-825T2 | 825 | 660 | 750 | 600 | TWD1744GE | L6 | EMS | 17.26 | 149*165 | 147 | Stage II | ECO40 VL4C","supplierId":"jet-power"},"make":"Volvo Penta","model":"TWD1744GE"},"genset":{"src":{"n":122,"kind":"catalog","line":"| V-825T2 | 825 | 660 | 750 | 600 | TWD1744GE | L6 | EMS | 17.26 | 149*165 | 147 | Stage II | ECO40 VL4C","supplierId":"jet-power"},"model":"V-825T2"},"comboAsk":[{"ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","kind":"model","part":"alternator","status":"unclear","requirement":"300% (3 IN) trong 10 % giây"}],"suppliers":[{"n":122,"why":"Chính dòng V-825T2 (TWD1744GE + ECO40 VL4C), prime 750 kVA; genset_oem; có chào DSE7320","line":"| V-825T2 | 825 | 660 | 750 | 600 | TWD1744GE | L6 | EMS | 17.26 | 149*165 | 147 | Stage II | ECO40 VL4C","supplierId":"jet-power","hasAlternator":true,"hasController":true},{"n":107,"why":"Dòng KH-600GF ghi TWD1744GE; nhà cung cấp có ghi Deepsea 7320","line":"| KH-600GF | 825 | 660 | 750 | 600 | TWD1744GE | 3405x1400x2100 | 5000","supplierId":"kaihua-genset","hasAlternator":false,"hasController":true},{"n":101,"why":"Dòng V825E5 ghi TWD1744GE","line":"| V825E5 | 825/660 | 750/600 | TWD1744GE | Volvo","supplierId":"agg-fuzhou","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":122,"kind":"catalog","line":"| V-825T2 | 825 | 660 | 750 | 600 | TWD1744GE | L6 | EMS | 17.26 | 149*165 | 147 | Stage II | ECO40 VL4C","supplierId":"jet-power"},"make":"Mecc Alte","model":"ECO40 VL4C"},"controller":{"src":{"n":101,"kind":"controller","line":"• DSE6020, HGM6120N, DSE7320 (AMF) Series Standard control panel, Optional Automatic transfer switch (ATS) and Automatic parallel operation system, Remote control system.","supplierId":"jet-power"},"make":"Deep Sea","model":"DSE7320"}},{"rfq":[{"of":"Tổ máy M825N/H1 CONTACT","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"Nêu cụ thể nước lắp ráp hoàn chỉnh và xuất xưởng"},{"of":"Động cơ S6R2-PTAA","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tiêu chuẩn chế tạo động cơ; Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Bộ điều tốc; Tốc độ quay; Tỷ số nén; Nạp khí (tăng áp, làm mát khí nạp); Hệ thống khởi động; Hệ thống làm mát động cơ; Tiêu chuẩn khí thải","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Tiêu chuẩn chế tạo động cơ","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1"},{"item":"Công suất động cơ","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử (ECU – Common Rail áp suất cao)"},{"item":"Bộ điều tốc","requirement":"Điện tử – ECU"},{"item":"Tốc độ quay","requirement":"≤ 1500 v/p"},{"item":"Tỷ số nén","requirement":"14:1"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"},{"item":"Hệ thống khởi động","requirement":"Mô tơ DC, acquy 24 V"},{"item":"Hệ thống làm mát động cơ","requirement":"Tuần hoàn cưỡng bức bằng két nước + quạt gió"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"}],"status":"unclear","requirement":"Tiêu chuẩn chế tạo động cơ: ISO 8528/1, ISO 3046/1:1986, BS 5514/1; Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU – Common Rail áp suất cao); Bộ điều tốc: Điện tử – ECU; Tốc độ quay: ≤ 1500 v/p; Tỷ số nén: 14:1; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo; Hệ thống khởi động: Mô tơ DC, acquy 24 V; Hệ thống làm mát động cơ: Tuần hoàn cưỡng bức bằng két nước + quạt gió; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT"},{"of":"Bộ điều khiển DSE7320","ask":"Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi); Đo lường, hiển thị (Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu); Cảnh báo, nhật ký sự kiện (Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải); Bảo vệ, dừng máy (Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch); Truyền thông, giám sát từ xa (Cổng kết nối hệ thống kiểm soát từ xa, Ethernet, BMS); gửi datasheet","item":"Chức năng bộ điều khiển","kind":"model","part":"controller","tier":2,"items":[{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi"},{"item":"Đo lường, hiển thị","requirement":"Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải"},{"item":"Bảo vệ, dừng máy","requirement":"Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"},{"item":"Truyền thông, giám sát từ xa","requirement":"Cổng kết nối hệ thống kiểm soát từ xa, Ethernet, BMS"}],"status":"unclear","requirement":"Khởi động, dừng, tự động cấp điện (AMF): Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi; Đo lường, hiển thị: Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải; Bảo vệ, dừng máy: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch; Truyền thông, giám sát từ xa: Cổng kết nối hệ thống kiểm soát từ xa, Ethernet, BMS"},{"of":"Đầu phát Stamford S5L1D-H41","ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","kind":"model","part":"alternator","tier":2,"status":"unclear","requirement":"300% (3 IN) trong 10 % giây"},{"of":"Đầu phát Stamford S5L1D-H41","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Quá tốc độ đầu phát; Dòng ngắn mạch duy trì (300% / 10 s); Kiểu đầu phát (không chổi than, tự kích); Công suất đầu phát; Cấp cách điện; Ổn định điện áp; Kích từ đầu phát (PMG / AREP)","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Quá tốc độ đầu phát","requirement":"≤ 2250 v/p"},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","requirement":"300% (3 IN) trong 10 giây"},{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp"},{"item":"Công suất đầu phát","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW"},{"item":"Cấp cách điện","requirement":"Cấp H"},{"item":"Ổn định điện áp","requirement":"Dao động điện áp ≤ ±0,5% Udm"},{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Không chổi than, tự kích từ"}],"status":"unclear","requirement":"Quá tốc độ đầu phát: ≤ 2250 v/p; Dòng ngắn mạch duy trì (300% / 10 s): 300% (3 IN) trong 10 giây; Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp; Công suất đầu phát: Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW; Cấp cách điện: Cấp H; Ổn định điện áp: Dao động điện áp ≤ ±0,5% Udm; Kích từ đầu phát (PMG / AREP): Không chổi than, tự kích từ"},{"of":"Tổ máy M825N/H1 CONTACT","ask":"Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy","item":"Nhận tải một bước","kind":"model","part":"genset","tier":2,"status":"unclear","requirement":"Đóng tải 0–100% trong vòng 20 giây"},{"of":"Tổ máy M825N/H1 CONTACT","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tần số; Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Tần số","requirement":"50 Hz"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"≤ 156 L/h ở 100% tải"},{"item":"Tiêu hao nhiên liệu 75% tải","requirement":"≤ 113 L/h ở 70% tải"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 77 L/h ở 50% tải"},{"item":"Nhiên liệu","requirement":"Dầu diesel"}],"status":"unclear","requirement":"Tần số: 50 Hz; Tiêu hao nhiên liệu 100% tải: ≤ 156 L/h ở 100% tải; Tiêu hao nhiên liệu 75% tải: ≤ 113 L/h ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 L/h ở 50% tải; Nhiên liệu: Dầu diesel"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha); Nhiệt độ môi trường làm việc (Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Độ ồn (≤ 70 ± 5 dB ở 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Điện áp (380/220 V); Kích thước (Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Số pha (3 pha – 4 dây)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Điều chỉnh điện áp (AVR)","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha"},{"item":"Nhiệt độ môi trường làm việc","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m"},{"item":"Bồn nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Độ ồn","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"≤ 70 ± 5 dB ở 7 m"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Kích thước","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"},{"item":"Số pha","requirement":"3 pha – 4 dây"}],"status":"confirm","requirement":"Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha; Nhiệt độ môi trường làm việc: Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Độ ồn: ≤ 70 ± 5 dB ở 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Điện áp: 380/220 V; Kích thước: Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm (phụ thuộc vỏ / két nước chọn khi đặt hàng); Số pha: 3 pha – 4 dây"},{"of":"","ask":"Gửi chứng từ / bản cam kết đáp ứng: Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test); Khối lượng","item":"Chứng từ","kind":"document","part":"","tier":5,"items":[{"item":"Tiêu chuẩn đầu phát","requirement":"ISO 8528, ISO 3046, BS 5514, IEC 60034, NEMA MG 1.32-33"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","requirement":"Chứng nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương"},{"item":"Thử nghiệm mẫu (prototype test)","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT"},{"item":"Khối lượng","note":"HSMT yêu cầu kê khai","requirement":"Nêu cụ thể (kg)"}],"status":"confirm","requirement":"Tiêu chuẩn đầu phát: ISO 8528, ISO 3046, BS 5514, IEC 60034, NEMA MG 1.32-33; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): Chứng nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT; Khối lượng: Nêu cụ thể (kg) (HSMT yêu cầu kê khai)"},{"of":"Bộ điều khiển DSE7320","ask":"Xác nhận đời (MK) bộ điều khiển chào, gửi datasheet đúng đời","item":"Ngôn ngữ, màn hình bộ điều khiển","kind":"order","part":"controller","tier":6,"status":"unclear","requirement":"LCD tiếng Việt hoặc tiếng Anh"}],"won":{"make":0,"model":1,"score":3,"genset":0,"sameInvestor":0},"gaps":["Phần lớn thông số động cơ S6R2-PTAA chưa có nguồn (kWm, điều tốc, tăng áp, tỷ số nén, khí thải)","Thông số đầu phát","Xác nhận đời bộ điều khiển: DSE7320 hay DSE7320 MKII."],"rank":5,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"}},"checks":[{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","note":"Kiểu di động có vỏ giảm âm chọn khi đặt hàng","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha","sourceQuote":""},{"item":"Xuất xứ tổ máy","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"2    Nước sản xuất (Quốc gia                      Nêu cụ thể","requirement":"Nêu cụ thể nước lắp ráp hoàn chỉnh và xuất xưởng","sourceQuote":""},{"was":"unclear","item":"Khả năng quá tải","note":"Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.","part":"genset","rule":"qua-tai","level":"core","byCode":true,"status":"met","offered":"Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP","hsmtQuote":"14    Khả năng quá tải                 10% tải trong vòng 01","requirement":"Quá tải 10% trong 1 giờ mỗi chu kỳ 12 giờ","sourceQuote":"| | Genset Model | Standby Power | Prime Power | Engine Model | Engine Original | Alternator Model | Details | Download PDF | | M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |"},{"item":"Nhận tải một bước","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0–100% trong vòng 20 giây","sourceQuote":""},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"của nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương\" hoặc","requirement":"Chứng nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Nhiệt độ môi trường làm việc","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m","sourceQuote":""},{"item":"Thử nghiệm mẫu (prototype test)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"-    Độ ồn tối đa: ≤ 70dB ± 5dB với khoảng cách 7m không vật chắn.","requirement":"≤ 70 ± 5 dB ở 7 m","sourceQuote":""},{"item":"Tiêu chuẩn chế tạo động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"6     Tiêu chuẩn chế tạo                       ISO 8528/1, ISO","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1","sourceQuote":""},{"item":"Tiêu chuẩn đầu phát","part":"alternator","level":"core","status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528, ISO 3046, BS 5514, IEC 60034, NEMA MG 1.32-33","sourceQuote":""},{"item":"Điều chỉnh điện áp (AVR)","part":"alternator","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR","sourceQuote":""},{"item":"Quá tốc độ đầu phát","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","requirement":"≤ 2250 v/p","sourceQuote":""},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"19   Quá tải                                300% (3 IN) trong 10","requirement":"300% (3 IN) trong 10 giây","sourceQuote":""},{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"Prime 750 kVA / 600 kW","hsmtQuote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA","sourceQuote":"750KVA/ 600KW"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"Standby 825 kVA / 660 kW","hsmtQuote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA","sourceQuote":"825KVA/ 660KW"},{"was":"unclear","item":"Hệ số công suất","note":"Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.","part":"genset","level":"core","byCode":true,"status":"met","offered":"cosφ = 600 kW / 750 kVA = 0,8 (Prime)","hsmtQuote":"7    Hệ số công suất                                 ≥ 0,8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8,"inputs":[{"from":"source","name":"P_kW","value":600},{"from":"source","name":"S_kVA","value":750}],"formula":"pf_from_kw_kva"}],"requirement":"≥ 0,8","sourceQuote":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |"},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V","sourceQuote":""},{"item":"Tần số","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"10    Tần số                        Hz                 50","requirement":"50 Hz","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 L/h ở 100% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 L/h ở 70% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 L/h ở 50% tải","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Kích thước","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","sourceQuote":""},{"was":"unclear","why":"HSMT yêu cầu kê khai","item":"Khối lượng","note":"Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).","part":"genset","rule":"ke-khai","level":"option","byCode":true,"status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"20    Trọng lượng tổ hợp máy                Nêu cụ thể","requirement":"Nêu cụ thể (kg)","sourceQuote":""},{"item":"Hãng động cơ","note":"Hãng Mitsubishi (Nhật); nước sản xuất cần nêu rõ","part":"engine","level":"core","status":"met","offered":"Mitsubishi (sản xuất bởi SME Shanghai)","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Hãng thuộc nhóm G7 / EU","sourceQuote":"Mitsubishi (SME Shanghai)"},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm","sourceQuote":""},{"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU – Common Rail áp suất cao)","sourceQuote":""},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử – ECU","sourceQuote":""},{"item":"Số xi lanh","note":"Bố trí thẳng hàng cần xác nhận","part":"engine","level":"core","status":"met","factSrc":{"n":111,"line":"| COM825SL | 825kVA | 660kW | 750kVA | 600kW | S6R2-PTAA | JAPAN OR CHINA | 6 | COM825SL","supplierId":"comappower"},"offered":"6 xi lanh","hsmtQuote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng","sourceQuote":"| S6R2-PTAA | JAPAN OR CHINA | 6 |"},{"item":"Tốc độ quay","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1500 v/p","sourceQuote":""},{"item":"Tỷ số nén","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1","sourceQuote":""},{"item":"Đường kính × hành trình piston","part":"engine","level":"core","status":"met","factSrc":{"n":124,"line":"| 2 | MB-M600 | 750 | 600 | 825 | 660 | S6R2-PTAA | 6 | 18.6 | 170×220 | 205 | 6000×2300×2930","supplierId":"mingbang-mbkl"},"offered":"170×220 mm","hsmtQuote":"15    Hành trình xilanh                           Nêu cụ thể","requirement":"Nêu cụ thể hành trình xi lanh","sourceQuote":"170×220"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo","sourceQuote":""},{"item":"Hệ thống khởi động","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, acquy 24 V","sourceQuote":""},{"item":"Hệ thống làm mát động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Tuần hoàn cưỡng bức bằng két nước + quạt gió","sourceQuote":""},{"item":"Tiêu chuẩn khí thải","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT","sourceQuote":""},{"item":"Hãng đầu phát","part":"alternator","level":"core","status":"met","offered":"Stamford","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Hãng thuộc nhóm G7 / EU","sourceQuote":"Stamford S5L1D-H41"},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây","sourceQuote":""},{"item":"Kiểu đầu phát (không chổi than, tự kích)","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"9    Kiểu đầu phát                          Xoay chiều, từ trường","requirement":"Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp","sourceQuote":""},{"item":"Công suất đầu phát","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW","sourceQuote":""},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"14   Cấp cách điện                                 Cấp H","requirement":"Cấp H","sourceQuote":""},{"item":"Ổn định điện áp","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","requirement":"Dao động điện áp ≤ ±0,5% Udm","sourceQuote":""},{"item":"Kích từ đầu phát (PMG / AREP)","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"16   Hệ thống kích từ                        Không chổi than, tự","requirement":"Không chổi than, tự kích từ","sourceQuote":""},{"item":"Hãng bộ điều khiển","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"Made in UK","supplierId":"deep-sea-electronics"},"offered":"Deep Sea (Anh) DSE7320","version":"DSE7320 MKII","hsmtQuote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","copiedFrom":1,"requirement":"Hãng thuộc nhóm G7 / EU","sourceQuote":"Made in UK"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"Chưa rõ: Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi.","part":"controller","level":"core","parts":[{"item":"Kết hợp với tủ ATS","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"AMF: tự khởi động/dừng, chuyển tải theo điện lưới","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Khởi động máy và tắt máy","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự động khởi động/dừng","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Dừng máy khẩn cấp","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có ngõ vào dừng khẩn cấp","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input"},{"item":"Chọn lựa chế độ làm việc, lập trình","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| • | Manual front panel and automatic control modes","supplierId":"deep-sea-electronics"},"offered":"Chế độ tay/tự động","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| • | Manual front panel and automatic control modes"},{"item":"Điều khiển từ xa qua cổng Internet/4G","status":"unclear","offered":"Datasheet chỉ nêu gateway DSE890 MKII là phụ kiện","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"| Frequency Range | 3.5 Hz to 75 Hz","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"}},"item":"Cài đặt tần số qua hệ thống điều tốc","status":"unclear","offered":"Datasheet không ghi","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"| Frequency Range | 3.5 Hz to 75 Hz","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"}},"item":"Tự động duy trì tần số khi tải thay đổi","status":"unclear","offered":"Datasheet không ghi","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 4/7","hsmtQuote":"6   Chức năng điều khiển    + Kết hợp với tủ ATS.","copiedFrom":1,"requirement":"Các chức năng điều khiển theo mục IV.6"},{"item":"Đo lường, hiển thị","note":"Chưa rõ: Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu.","part":"controller","level":"core","parts":[{"item":"Số giờ vận hành","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Số lần khởi động","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Công suất tác dụng, biểu kiến","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp các pha","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| Measurement Inputs | 3 Phase + Neutral","supplierId":"deep-sea-electronics"},"offered":"Đo 3 pha + trung tính","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| Measurement Inputs | 3 Phase + Neutral"},{"item":"Dòng điện các pha","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| Measurement Inputs | 3 Phase with Earth Fault","supplierId":"deep-sea-electronics"},"offered":"Đo dòng 3 pha","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| Measurement Inputs | 3 Phase with Earth Fault"},{"item":"Hệ số công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"},"offered":"3,5–75 Hz","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| Frequency Range | 3.5 Hz to 75 Hz"},{"item":"Tốc độ động cơ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ nước làm mát","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"Voltage Measurement","where":"datasheet DSE7320 MKII","factSrc":{"n":1001,"line":"Voltage Measurement","supplierId":"deep-sea-electronics"}},"item":"Điện áp acquy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ, áp suất bôi trơn","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 3/12","hsmtQuote":"Chức năng đo lường,     1. Đo lường:","copiedFrom":1,"requirement":"Đo lường, hiển thị thông số chung, đầu phát, động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"Chưa rõ: Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.","part":"controller","level":"core","parts":[{"item":"Nhật ký lỗi","status":"unclear","offered":"Datasheet chỉ ghi 'enhanced event and performance monitoring'","hsmtQuote":"","sourceQuote":""},{"item":"Cảnh báo nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Cảnh báo áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến áp suất nhớt","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến nhiệt độ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu thấp / hết nhiên liệu","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ắc qui yếu / điện áp DC cao/thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng / cắt tải khi quá tải","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 0/8","hsmtQuote":"+ Nhật ký lỗi.","copiedFrom":1,"requirement":"Nhật ký lỗi và các cảnh báo theo mục IV.7"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.","part":"controller","level":"core","parts":[{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt tốc","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nước làm mát thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp AC quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sai lệch điện áp AC giữa các pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Lệch pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Phát ngược công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ngắn mạch","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Dừng khẩn cấp","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"Emergency Stop Input","supplierId":"deep-sea-electronics"},"offered":"Có ngõ vào dừng khẩn cấp","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"Emergency Stop Input"}],"status":"unclear","offered":"Đạt 1/13","hsmtQuote":" Dừng máy khi:","copiedFrom":1,"requirement":"Dừng máy khi có các sự cố theo mục IV.7"},{"item":"Truyền thông, giám sát từ xa","note":"Chưa rõ: Cổng kết nối hệ thống kiểm soát từ xa, Ethernet, BMS.","part":"controller","level":"core","parts":[{"item":"Cổng kết nối hệ thống kiểm soát từ xa","status":"unclear","offered":"Datasheet nêu hiển thị trên PC từ xa; cổng Internet riêng không ghi","hsmtQuote":"","sourceQuote":""},{"item":"RS232","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| RS232 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"1 cổng RS232 Modbus RTU","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| RS232 | 1 Modbus RTU Port"},{"item":"RS485","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| RS485 | 1 Modbus RTU Port","supplierId":"deep-sea-electronics"},"offered":"1 cổng RS485 Modbus RTU","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| RS485 | 1 Modbus RTU Port"},{"item":"Ethernet","status":"unclear","offered":"Datasheet DSE7320 MKII không liệt kê cổng Ethernet","hsmtQuote":"","sourceQuote":""},{"item":"BMS","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"USB","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1001,"line":"| USB B | 1 Programming Port","supplierId":"deep-sea-electronics"},"offered":"Cổng USB B lập trình","version":"DSE7320 MKII","hsmtQuote":"","sourceQuote":"| USB B | 1 Programming Port"}],"status":"unclear","offered":"Đạt 3/6","hsmtQuote":"8    Các cổng giao tiếp      + Cổng kết nối với hệ","copiedFrom":1,"requirement":"Cổng giám sát từ xa, RS232, RS485, Ethernet, BMS, USB"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Datasheet không nêu cụ thể tiếng Anh/tiếng Việt Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"option","status":"unclear","factSrc":{"n":1001,"line":"| • | Multiple language support","supplierId":"deep-sea-electronics"},"offered":"Hỗ trợ nhiều ngôn ngữ","version":"DSE7320 MKII","hsmtQuote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","copiedFrom":1,"requirement":"LCD tiếng Việt hoặc tiếng Anh","sourceQuote":"| • | Multiple language support"},{"item":"Cấp bảo vệ bộ điều khiển","note":"Nguồn là datasheet DSE7320 MKII; nhà cung cấp ghi DSE7320, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1001,"line":"| • | IP65 rating (with supplied gasket) offers increased resistance to","supplierId":"deep-sea-electronics"},"offered":"IP65 (có gioăng kèm)","version":"DSE7320 MKII","hsmtQuote":"10   Cấp bảo vệ                       IP65","copiedFrom":1,"requirement":"IP65","sourceQuote":"| • | IP65 rating (with supplied gasket) offers increased resistance to"}],"engine":{"src":{"n":103,"kind":"catalog","line":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |","supplierId":"fdk-energy"},"make":"Mitsubishi","model":"S6R2-PTAA"},"genset":{"src":{"n":103,"kind":"catalog","line":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |","supplierId":"fdk-energy"},"model":"M825N/H1 CONTACT"},"comboAsk":[{"ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","kind":"model","part":"alternator","status":"unclear","requirement":"300% (3 IN) trong 10 % giây"}],"suppliers":[{"n":103,"why":"Chính dòng M825N/H1 (S6R2-PTAA + Stamford S5L1D-H41), prime 750 kVA; genset_oem; có chào DSE7320","line":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |","supplierId":"fdk-energy","hasAlternator":true,"hasController":true},{"n":111,"why":"Dòng COM825SL ghi S6R2-PTAA","line":"| COM825SL | 825kVA | 660kW | 750kVA | 600kW | S6R2-PTAA | JAPAN OR CHINA | 6 | COM825SL","supplierId":"comappower","hasAlternator":false,"hasController":false},{"n":181,"why":"Dòng MC825MT ghi S6R2-PTAA","line":"| MC825MT | 825 | 660 | 750 | 600 | S6R2-PTAA | JP | 170 | 6L | 30.0 | E","supplierId":"mecca-power","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":103,"kind":"catalog","line":"| M825N/H1 CONTACT | 825KVA/ 660KW | 750KVA/ 600KW | S6R2-PTAA | Mitsubishi (SME Shanghai) | Stamford S5L1D-H41 | Click Here |","supplierId":"fdk-energy"},"make":"Stamford","model":"Stamford S5L1D-H41"},"controller":{"src":{"n":3001,"kind":"controller","line":"| CMS1375KVA-50Hz-R-2018-175 GET A QUOTE NOW | Cummins KTA50-G3 | 1375KVA/1100KW 1250KVA/1000KW | Year: 2018 | Stamford | 400V 50Hz/1500rpm | DSE7320 Three Phase | Open Good Used | Details","supplierId":"fdk-energy"},"make":"Deep Sea","model":"DSE7320"}},{"rfq":[{"of":"Tổ máy LG600BD","ask":"Nêu nước sản xuất, gửi CO / CQ","item":"Xuất xứ tổ máy","kind":"model","part":"genset","tier":1,"status":"unclear","requirement":"Nêu cụ thể nước lắp ráp hoàn chỉnh và xuất xưởng"},{"of":"Động cơ 6M33G825/5","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tiêu chuẩn chế tạo động cơ; Công suất động cơ; Kiểu động cơ; Hệ thống nhiên liệu (phun); Số xi lanh; Tốc độ quay; Tỷ số nén; Nạp khí (tăng áp, làm mát khí nạp); Hệ thống khởi động; Hệ thống làm mát động cơ; Tiêu chuẩn khí thải","item":"Thông số động cơ","kind":"model","part":"engine","tier":2,"items":[{"item":"Tiêu chuẩn chế tạo động cơ","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1"},{"item":"Công suất động cơ","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"item":"Kiểu động cơ","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"item":"Hệ thống nhiên liệu (phun)","requirement":"Phun trực tiếp, điều khiển điện tử (ECU – Common Rail áp suất cao)"},{"item":"Số xi lanh","requirement":"6 xi lanh thẳng hàng"},{"item":"Tốc độ quay","requirement":"≤ 1500 v/p"},{"item":"Tỷ số nén","requirement":"14:1"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"},{"item":"Hệ thống khởi động","requirement":"Mô tơ DC, acquy 24 V"},{"item":"Hệ thống làm mát động cơ","requirement":"Tuần hoàn cưỡng bức bằng két nước + quạt gió"},{"item":"Tiêu chuẩn khí thải","requirement":"Phù hợp QCVN 19:2024/BTNMT"}],"status":"unclear","requirement":"Tiêu chuẩn chế tạo động cơ: ISO 8528/1, ISO 3046/1:1986, BS 5514/1; Công suất động cơ: Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm; Kiểu động cơ: Diesel 4 kỳ, làm mát bằng nước; Hệ thống nhiên liệu (phun): Phun trực tiếp, điều khiển điện tử (ECU – Common Rail áp suất cao); Số xi lanh: 6 xi lanh thẳng hàng; Tốc độ quay: ≤ 1500 v/p; Tỷ số nén: 14:1; Nạp khí (tăng áp, làm mát khí nạp): Turbo tăng áp, làm mát khí nạp sau turbo; Hệ thống khởi động: Mô tơ DC, acquy 24 V; Hệ thống làm mát động cơ: Tuần hoàn cưỡng bức bằng két nước + quạt gió; Tiêu chuẩn khí thải: Phù hợp QCVN 19:2024/BTNMT"},{"of":"Bộ điều khiển DSE6120","ask":"Xác nhận có các chức năng: Khởi động, dừng, tự động cấp điện (AMF) (Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi); Đo lường, hiển thị (Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu); Cảnh báo, nhật ký sự kiện (Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải); Bảo vệ, dừng máy (Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch); Truyền thông, giám sát từ xa (Cổng kết nối hệ thống kiểm soát từ xa, RS232, RS485, Ethernet, BMS); gửi datasheet","item":"Chức năng bộ điều khiển","kind":"model","part":"controller","tier":2,"items":[{"item":"Khởi động, dừng, tự động cấp điện (AMF)","requirement":"Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi"},{"item":"Đo lường, hiển thị","requirement":"Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu"},{"item":"Cảnh báo, nhật ký sự kiện","requirement":"Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải"},{"item":"Bảo vệ, dừng máy","requirement":"Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch"},{"item":"Truyền thông, giám sát từ xa","requirement":"Cổng kết nối hệ thống kiểm soát từ xa, RS232, RS485, Ethernet, BMS"}],"status":"unclear","requirement":"Khởi động, dừng, tự động cấp điện (AMF): Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi; Đo lường, hiển thị: Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu; Cảnh báo, nhật ký sự kiện: Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải; Bảo vệ, dừng máy: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch; Truyền thông, giám sát từ xa: Cổng kết nối hệ thống kiểm soát từ xa, RS232, RS485, Ethernet, BMS"},{"of":"Đầu phát LSA49.3 M65","ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","kind":"model","part":"alternator","tier":2,"status":"unclear","requirement":"300% (3 IN) trong 10 % giây"},{"of":"Đầu phát LSA49.3 M65","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Quá tốc độ đầu phát; Dòng ngắn mạch duy trì (300% / 10 s); Kiểu đầu phát (không chổi than, tự kích); Công suất đầu phát; Cấp cách điện; Ổn định điện áp; Kích từ đầu phát (PMG / AREP)","item":"Thông số đầu phát","kind":"model","part":"alternator","tier":2,"items":[{"item":"Quá tốc độ đầu phát","requirement":"≤ 2250 v/p"},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","requirement":"300% (3 IN) trong 10 giây"},{"item":"Kiểu đầu phát (không chổi than, tự kích)","requirement":"Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp"},{"item":"Công suất đầu phát","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW"},{"item":"Cấp cách điện","requirement":"Cấp H"},{"item":"Ổn định điện áp","requirement":"Dao động điện áp ≤ ±0,5% Udm"},{"item":"Kích từ đầu phát (PMG / AREP)","requirement":"Không chổi than, tự kích từ"}],"status":"unclear","requirement":"Quá tốc độ đầu phát: ≤ 2250 v/p; Dòng ngắn mạch duy trì (300% / 10 s): 300% (3 IN) trong 10 giây; Kiểu đầu phát (không chổi than, tự kích): Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp; Công suất đầu phát: Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW; Cấp cách điện: Cấp H; Ổn định điện áp: Dao động điện áp ≤ ±0,5% Udm; Kích từ đầu phát (PMG / AREP): Không chổi than, tự kích từ"},{"of":"Tổ máy LG600BD","ask":"Gửi kết quả thử nhận tải một bước theo ISO 8528-5 (% tải nhận được, cấp G2 / G3) của tổ máy","item":"Nhận tải một bước","kind":"model","part":"genset","tier":2,"status":"unclear","requirement":"Đóng tải 0–100% trong vòng 20 giây"},{"of":"Tổ máy LG600BD","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi: Tần số; Tiêu hao nhiên liệu 100% tải; Tiêu hao nhiên liệu 75% tải; Tiêu hao nhiên liệu 50% tải; Nhiên liệu","item":"Thông số tổ máy","kind":"model","part":"genset","tier":2,"items":[{"item":"Tần số","requirement":"50 Hz"},{"item":"Tiêu hao nhiên liệu 100% tải","requirement":"≤ 156 L/h ở 100% tải"},{"item":"Tiêu hao nhiên liệu 75% tải","requirement":"≤ 113 L/h ở 70% tải"},{"item":"Tiêu hao nhiên liệu 50% tải","requirement":"≤ 77 L/h ở 50% tải"},{"item":"Nhiên liệu","requirement":"Dầu diesel"}],"status":"unclear","requirement":"Tần số: 50 Hz; Tiêu hao nhiên liệu 100% tải: ≤ 156 L/h ở 100% tải; Tiêu hao nhiên liệu 75% tải: ≤ 113 L/h ở 70% tải; Tiêu hao nhiên liệu 50% tải: ≤ 77 L/h ở 50% tải; Nhiên liệu: Dầu diesel"},{"of":"","ask":"Xác nhận cấu hình đặt hàng đáp ứng: Ngôn ngữ, màn hình bộ điều khiển (LCD tiếng Việt hoặc tiếng Anh); Điều chỉnh điện áp (AVR) (Tự động ổn định điện áp bằng AVR); Loại tổ máy (trần / vỏ cách âm, cố định / di động) (Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha); Nhiệt độ môi trường làm việc (Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Bồn nhiên liệu (≥ 1.000 lít, lắp chung trên máy); Độ ồn (≤ 70 ± 5 dB ở 7 m) — phụ thuộc vỏ / két nước chọn khi đặt hàng; Điện áp (380/220 V); Số pha (3 pha – 4 dây)","item":"Cấu hình đặt hàng","kind":"order","part":"","tier":4,"items":[{"item":"Ngôn ngữ, màn hình bộ điều khiển","requirement":"LCD tiếng Việt hoặc tiếng Anh"},{"item":"Điều chỉnh điện áp (AVR)","requirement":"Tự động ổn định điện áp bằng AVR"},{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","requirement":"Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha"},{"item":"Nhiệt độ môi trường làm việc","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m"},{"item":"Bồn nhiên liệu","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"item":"Độ ồn","note":"phụ thuộc vỏ / két nước chọn khi đặt hàng","requirement":"≤ 70 ± 5 dB ở 7 m"},{"item":"Điện áp","requirement":"380/220 V"},{"item":"Số pha","requirement":"3 pha – 4 dây"}],"status":"confirm","requirement":"Ngôn ngữ, màn hình bộ điều khiển: LCD tiếng Việt hoặc tiếng Anh; Điều chỉnh điện áp (AVR): Tự động ổn định điện áp bằng AVR; Loại tổ máy (trần / vỏ cách âm, cố định / di động): Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha; Nhiệt độ môi trường làm việc: Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Bồn nhiên liệu: ≥ 1.000 lít, lắp chung trên máy; Độ ồn: ≤ 70 ± 5 dB ở 7 m (phụ thuộc vỏ / két nước chọn khi đặt hàng); Điện áp: 380/220 V; Số pha: 3 pha – 4 dây"},{"of":"","ask":"Gửi chứng từ / bản cam kết đáp ứng: Tiêu chuẩn đầu phát; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001); Thử nghiệm mẫu (prototype test); Khối lượng","item":"Chứng từ","kind":"document","part":"","tier":5,"items":[{"item":"Tiêu chuẩn đầu phát","requirement":"ISO 8528, ISO 3046, BS 5514, IEC 60034, NEMA MG 1.32-33"},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","requirement":"Chứng nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương"},{"item":"Thử nghiệm mẫu (prototype test)","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT"},{"item":"Khối lượng","note":"HSMT yêu cầu kê khai","requirement":"Nêu cụ thể (kg)"}],"status":"confirm","requirement":"Tiêu chuẩn đầu phát: ISO 8528, ISO 3046, BS 5514, IEC 60034, NEMA MG 1.32-33; Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001): Chứng nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương; Thử nghiệm mẫu (prototype test): Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT; Khối lượng: Nêu cụ thể (kg) (HSMT yêu cầu kê khai)"}],"won":{"make":1,"model":0,"score":1,"genset":0,"sameInvestor":0},"gaps":["Số xi lanh (nguồn ghi 6 / 8 L), tỷ số nén, phun common rail, khí thải","Vỏ rộng 2100 mm > 2000 mm","DSE6120: datasheet không ghi RS232/RS485/Ethernet","Thông số đầu phát LSA49.3 M65","Xác nhận đời bộ điều khiển: DSE6120 hay DSE6120 MKIII."],"rank":6,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"}},"checks":[{"item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","note":"Kiểu di động có vỏ giảm âm chọn khi đặt hàng","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha","sourceQuote":""},{"item":"Xuất xứ tổ máy","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"2    Nước sản xuất (Quốc gia                      Nêu cụ thể","requirement":"Nêu cụ thể nước lắp ráp hoàn chỉnh và xuất xưởng","sourceQuote":""},{"was":"unclear","item":"Khả năng quá tải","note":"Code ghi: dòng tổ máy ghi rõ cột Prime; HSMT đòi 10% trong 1 giờ mỗi 12 giờ. Căn cứ ISO 8528-1: định mức Prime (PRP) cho phép quá tải 10% trong 1 giờ mỗi 12 giờ vận hành.","part":"genset","rule":"qua-tai","level":"core","byCode":true,"status":"met","offered":"Định mức Prime 750 kVA / 600 kW: quá tải 10% trong 1 giờ mỗi 12 giờ theo định nghĩa PRP","hsmtQuote":"14    Khả năng quá tải                 10% tải trong vòng 01","requirement":"Quá tải 10% trong 1 giờ mỗi chu kỳ 12 giờ","sourceQuote":"| GENSET MODEL | ESP | PRP | ENGINE TYPE | ALTERNATOR | DIMENSION | DATASHEET | | LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |"},{"item":"Nhận tải một bước","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0–100% trong vòng 20 giây","sourceQuote":""},{"item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"của nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương\" hoặc","requirement":"Chứng nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Nhiệt độ môi trường làm việc","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"core","byCode":true,"status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m","sourceQuote":""},{"item":"Thử nghiệm mẫu (prototype test)","part":"genset","level":"core","status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT","sourceQuote":""},{"item":"Bồn nhiên liệu","part":"genset","level":"option","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy","sourceQuote":""},{"was":"unclear","why":"phụ thuộc vỏ / két nước chọn khi đặt hàng","item":"Độ ồn","note":"Code ghi: nguồn của cấu hình không ghi số này; kích thước, khối lượng, độ ồn, nhiệt độ làm việc phụ thuộc vỏ cách âm / két nước do nhà lắp ráp chọn khi đặt hàng (Khoa 11/11).","part":"genset","rule":"vo-may","level":"option","byCode":true,"status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"-    Độ ồn tối đa: ≤ 70dB ± 5dB với khoảng cách 7m không vật chắn.","requirement":"≤ 70 ± 5 dB ở 7 m","sourceQuote":""},{"item":"Tiêu chuẩn chế tạo động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"6     Tiêu chuẩn chế tạo                       ISO 8528/1, ISO","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1","sourceQuote":""},{"item":"Tiêu chuẩn đầu phát","part":"alternator","level":"core","status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528, ISO 3046, BS 5514, IEC 60034, NEMA MG 1.32-33","sourceQuote":""},{"item":"Điều chỉnh điện áp (AVR)","part":"alternator","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR","sourceQuote":""},{"item":"Quá tốc độ đầu phát","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","requirement":"≤ 2250 v/p","sourceQuote":""},{"item":"Dòng ngắn mạch duy trì (300% / 10 s)","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"19   Quá tải                                300% (3 IN) trong 10","requirement":"300% (3 IN) trong 10 giây","sourceQuote":""},{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"PRP 600 kW / 750 kVA","hsmtQuote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA","sourceQuote":"| 660 | 825 | 600 | 750 |"},{"item":"Công suất dự phòng","part":"genset","level":"core","status":"met","offered":"ESP 660 kW / 825 kVA","hsmtQuote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA","sourceQuote":"| 660 | 825 | 600 | 750 |"},{"was":"unclear","item":"Hệ số công suất","note":"Code tính cosφ = P (kW) / S (kVA) từ cột Prime của dòng tổ máy.","part":"genset","level":"core","byCode":true,"status":"met","offered":"cosφ = 600 kW / 750 kVA = 0,8 (Prime)","hsmtQuote":"7    Hệ số công suất                                 ≥ 0,8","conversions":[{"unit":"","basis":"Định nghĩa hệ số công suất cosφ = P / S (IEC 60050-131)","label":"cosφ = P (kW) / S (kVA)","value":0.8,"inputs":[{"from":"source","name":"P_kW","value":600},{"from":"source","name":"S_kVA","value":750}],"formula":"pf_from_kw_kva"}],"requirement":"≥ 0,8","sourceQuote":"| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |"},{"item":"Điện áp","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V","sourceQuote":""},{"item":"Tần số","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"10    Tần số                        Hz                 50","requirement":"50 Hz","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 100% tải","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 L/h ở 100% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 75% tải","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 L/h ở 70% tải","sourceQuote":""},{"item":"Tiêu hao nhiên liệu 50% tải","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 L/h ở 50% tải","sourceQuote":""},{"item":"Nhiên liệu","part":"genset","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel","sourceQuote":""},{"item":"Kích thước","note":"Rộng 2100 > 2000 mm","part":"genset","level":"option","status":"not_met","offered":"Bản vỏ cách âm 5680×2100×2500 mm","hsmtQuote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm","sourceQuote":"AT5680*2100*2500"},{"was":"unclear","why":"HSMT yêu cầu kê khai","item":"Khối lượng","note":"Code ghi: HSMT chỉ yêu cầu kê khai, không nêu ngưỡng; nhà cung cấp kê khai kèm chứng từ (Khoa 11/11).","part":"genset","rule":"ke-khai","level":"option","byCode":true,"status":"confirm","confirm":"document","offered":"nguồn không ghi","hsmtQuote":"20    Trọng lượng tổ hợp máy                Nêu cụ thể","requirement":"Nêu cụ thể (kg)","sourceQuote":""},{"item":"Hãng động cơ","note":"Hãng theo tên trang trong danh mục","part":"engine","level":"core","status":"met","offered":"Baudouin (Pháp)","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Hãng thuộc nhóm G7 / EU","sourceQuote":"6M33G825/5"},{"item":"Công suất động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm","sourceQuote":""},{"item":"Kiểu động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước","sourceQuote":""},{"item":"Hệ thống nhiên liệu (phun)","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU – Common Rail áp suất cao)","sourceQuote":""},{"item":"Bộ điều tốc","part":"engine","level":"core","status":"met","factSrc":{"n":119,"line":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt","supplierId":"weichai-heavy-machinery"},"offered":"Điều khiển điện tử","hsmtQuote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử – ECU","sourceQuote":"Electronic control"},{"item":"Số xi lanh","note":"Nguồn ghi khác nhau: 6 / 8 L","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng","sourceQuote":""},{"item":"Tốc độ quay","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1500 v/p","sourceQuote":""},{"item":"Tỷ số nén","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1","sourceQuote":""},{"item":"Đường kính × hành trình piston","part":"engine","level":"core","status":"met","factSrc":{"n":119,"line":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt","supplierId":"weichai-heavy-machinery"},"offered":"150×185 mm","hsmtQuote":"15    Hành trình xilanh                           Nêu cụ thể","requirement":"Nêu cụ thể hành trình xi lanh","sourceQuote":"150×185"},{"item":"Nạp khí (tăng áp, làm mát khí nạp)","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo","sourceQuote":""},{"item":"Hệ thống khởi động","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, acquy 24 V","sourceQuote":""},{"item":"Hệ thống làm mát động cơ","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Tuần hoàn cưỡng bức bằng két nước + quạt gió","sourceQuote":""},{"hint":{"line":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt","where":"thông số theo model 6M33G825/5 (Emission standard = Non-Road Emission Exempt)","factSrc":{"n":119,"line":"| WPG825*7 | 1500 | 825/660 | 750/600 | 6M33G825/5 | 6 | 150×185 | Electronic control | Non-Road Emission Exempt","supplierId":"weichai-heavy-machinery"}},"item":"Tiêu chuẩn khí thải","note":"Nguồn ghi Non-Road Emission Exempt","part":"engine","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT","sourceQuote":""},{"item":"Hãng đầu phát","note":"Dòng ghi 2 đầu phát: LK634B (Longkai) và LSA49.3 M65 — chọn Leroy-Somer","part":"alternator","level":"core","status":"met","offered":"Leroy-Somer (Pháp) LSA49.3 M65","hsmtQuote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Hãng thuộc nhóm G7 / EU","sourceQuote":"Leroy Sommer"},{"item":"Số pha","part":"genset","level":"core","status":"confirm","confirm":"order","offered":"nguồn không ghi","hsmtQuote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây","sourceQuote":""},{"item":"Kiểu đầu phát (không chổi than, tự kích)","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"9    Kiểu đầu phát                          Xoay chiều, từ trường","requirement":"Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp","sourceQuote":""},{"item":"Công suất đầu phát","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW","sourceQuote":""},{"item":"Cấp cách điện","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"14   Cấp cách điện                                 Cấp H","requirement":"Cấp H","sourceQuote":""},{"item":"Ổn định điện áp","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","requirement":"Dao động điện áp ≤ ±0,5% Udm","sourceQuote":""},{"item":"Kích từ đầu phát (PMG / AREP)","part":"alternator","level":"core","status":"unclear","offered":"nguồn không ghi","hsmtQuote":"16   Hệ thống kích từ                        Không chổi than, tự","requirement":"Không chổi than, tự kích từ","sourceQuote":""},{"item":"Hãng bộ điều khiển","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1002,"line":"| Made in UK | 020-1054-01,3","supplierId":"deep-sea-electronics"},"offered":"Deep Sea (Anh) DSE6120","version":"DSE6120 MKIII","hsmtQuote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Hãng thuộc nhóm G7 / EU","sourceQuote":"Made in UK"},{"item":"Khởi động, dừng, tự động cấp điện (AMF)","note":"Chưa rõ: Điều khiển từ xa qua cổng Internet/4G, Cài đặt tần số qua hệ thống điều tốc, Tự động duy trì tần số khi tải thay đổi.","part":"controller","level":"core","parts":[{"item":"Kết hợp với tủ ATS","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"AMF: tự khởi động/dừng, chuyển tải theo điện lưới","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Khởi động máy và tắt máy","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"| • | Automatic start and stopping of generator and transfer of load","supplierId":"deep-sea-electronics"},"offered":"Tự động khởi động/dừng","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"| • | Automatic start and stopping of generator and transfer of load"},{"item":"Dừng máy khẩn cấp","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"Emergency Stop","supplierId":"deep-sea-electronics"},"offered":"Có chân Emergency Stop","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"Emergency Stop"},{"item":"Chọn lựa chế độ làm việc, lập trình","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"| • | Manual front panel and automatic control modes","supplierId":"deep-sea-electronics"},"offered":"Chế độ tay/tự động","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"| • | Manual front panel and automatic control modes"},{"item":"Điều khiển từ xa qua cổng Internet/4G","status":"unclear","offered":"Gateway DSE890 MKII 4G là phụ kiện","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"| Frequency Range | 3.5 Hz to 75 Hz","where":"datasheet DSE6120 MKIII","factSrc":{"n":1002,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"}},"item":"Cài đặt tần số qua hệ thống điều tốc","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"| Frequency Range | 3.5 Hz to 75 Hz","where":"datasheet DSE6120 MKIII","factSrc":{"n":1002,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"}},"item":"Tự động duy trì tần số khi tải thay đổi","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 4/7","hsmtQuote":"6   Chức năng điều khiển    + Kết hợp với tủ ATS.","requirement":"Các chức năng điều khiển theo mục IV.6"},{"item":"Đo lường, hiển thị","note":"Chưa rõ: Số giờ vận hành, Số lần khởi động, Công suất tác dụng, biểu kiến, Hệ số công suất, Tốc độ động cơ, Nhiệt độ nước làm mát, Điện áp acquy, Nhiệt độ, áp suất bôi trơn, Mức nhiên liệu.","part":"controller","level":"core","parts":[{"item":"Số giờ vận hành","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Số lần khởi động","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Công suất tác dụng, biểu kiến","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp các pha","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"| Measurement Inputs | 3 Phase + Neutral","supplierId":"deep-sea-electronics"},"offered":"Đo 3 pha + trung tính","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"| Measurement Inputs | 3 Phase + Neutral"},{"item":"Dòng điện các pha","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"| Measurement Inputs | 3 Phase","supplierId":"deep-sea-electronics"},"offered":"Đo dòng 3 pha","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"| Measurement Inputs | 3 Phase"},{"item":"Hệ số công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"| Frequency Range | 3.5 Hz to 75 Hz","supplierId":"deep-sea-electronics"},"offered":"3,5–75 Hz","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"| Frequency Range | 3.5 Hz to 75 Hz"},{"item":"Tốc độ động cơ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ nước làm mát","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"Voltage Measurement","where":"datasheet DSE6120 MKIII","factSrc":{"n":1002,"line":"Voltage Measurement","supplierId":"deep-sea-electronics"}},"item":"Điện áp acquy","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Nhiệt độ, áp suất bôi trơn","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 3/12","hsmtQuote":"Chức năng đo lường,     1. Đo lường:","requirement":"Đo lường, hiển thị thông số chung, đầu phát, động cơ"},{"item":"Cảnh báo, nhật ký sự kiện","note":"Chưa rõ: Nhật ký lỗi, Cảnh báo nhiệt độ nước làm mát cao, Cảnh báo áp lực dầu nhớt thấp, Sự cố cảm biến áp suất nhớt, Sự cố cảm biến nhiệt độ, Mức nhiên liệu thấp / hết nhiên liệu, Ắc qui yếu / điện áp DC cao/thấp, Quá dòng / cắt tải khi quá tải.","part":"controller","level":"core","parts":[{"item":"Nhật ký lỗi","status":"unclear","offered":"Datasheet chỉ ghi 'enhanced event and performance monitoring'","hsmtQuote":"","sourceQuote":""},{"item":"Cảnh báo nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Cảnh báo áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến áp suất nhớt","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sự cố cảm biến nhiệt độ","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nhiên liệu thấp / hết nhiên liệu","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ắc qui yếu / điện áp DC cao/thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng / cắt tải khi quá tải","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""}],"status":"unclear","offered":"Đạt 0/8","hsmtQuote":"+ Nhật ký lỗi.","requirement":"Nhật ký lỗi và các cảnh báo theo mục IV.7"},{"item":"Bảo vệ, dừng máy","note":"Chưa rõ: Nhiệt độ nước làm mát cao, Áp lực dầu nhớt thấp, Vượt tốc, Mức nước làm mát thấp, Tần số quá cao/quá thấp, Điện áp AC quá cao/quá thấp, Sai lệch điện áp AC giữa các pha, Quá dòng, Lệch pha, Vượt công suất, Phát ngược công suất, Ngắn mạch.","part":"controller","level":"core","parts":[{"item":"Nhiệt độ nước làm mát cao","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Áp lực dầu nhớt thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt tốc","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Mức nước làm mát thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Tần số quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Điện áp AC quá cao/quá thấp","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Sai lệch điện áp AC giữa các pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Quá dòng","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Lệch pha","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Vượt công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Phát ngược công suất","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Ngắn mạch","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"Dừng khẩn cấp","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"Emergency Stop","supplierId":"deep-sea-electronics"},"offered":"Có chân Emergency Stop","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"Emergency Stop"}],"status":"unclear","offered":"Đạt 1/13","hsmtQuote":" Dừng máy khi:","requirement":"Dừng máy khi có các sự cố theo mục IV.7"},{"item":"Truyền thông, giám sát từ xa","note":"Chưa rõ: Cổng kết nối hệ thống kiểm soát từ xa, RS232, RS485, Ethernet, BMS.","part":"controller","level":"core","parts":[{"item":"Cổng kết nối hệ thống kiểm soát từ xa","status":"unclear","offered":"Cần gateway DSE890/891 (phụ kiện)","hsmtQuote":"","sourceQuote":""},{"item":"RS232","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"RS485","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"hint":{"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","where":"datasheet DSE6120 MKIII","factSrc":{"n":1002,"line":"| DSE890 MKII | DSEWebNet® / IoT Gateway - 4G (GSM/Ethernet) | 0890-04","supplierId":"deep-sea-electronics"}},"item":"Ethernet","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"BMS","status":"unclear","offered":"","hsmtQuote":"","sourceQuote":""},{"item":"USB","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1002,"line":"engine status information on the back-lit LCD screen.The DSE6120 MKIII will also monitor the mains (utility) supply. The modules include a USB port","supplierId":"deep-sea-electronics"},"offered":"Có cổng USB","version":"DSE6120 MKIII","hsmtQuote":"","sourceQuote":"engine status information on the back-lit LCD screen.The DSE6120 MKIII will also monitor the mains (utility) supply. The modules include a USB port"}],"status":"unclear","offered":"Đạt 1/6","hsmtQuote":"8    Các cổng giao tiếp      + Cổng kết nối với hệ","requirement":"Cổng giám sát từ xa, RS232, RS485, Ethernet, BMS, USB"},{"item":"Ngôn ngữ, màn hình bộ điều khiển","note":"Datasheet không nêu tiếng Anh/tiếng Việt","part":"controller","level":"option","status":"confirm","confirm":"order","offered":"Màn hình LCD","hsmtQuote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","requirement":"LCD tiếng Việt hoặc tiếng Anh","sourceQuote":""},{"item":"Cấp bảo vệ bộ điều khiển","note":"Nguồn là datasheet DSE6120 MKIII; nhà cung cấp ghi DSE6120, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1002,"line":"| • | IP65 rating (with optional gasket) offers increased resistance to","supplierId":"deep-sea-electronics"},"offered":"IP65 (với gioăng tuỳ chọn)","version":"DSE6120 MKIII","hsmtQuote":"10   Cấp bảo vệ                       IP65","requirement":"IP65","sourceQuote":"| • | IP65 rating (with optional gasket) offers increased resistance to"}],"engine":{"src":{"n":108,"kind":"catalog","line":"| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |","supplierId":"longkai-power"},"make":"Baudouin","model":"6M33G825/5"},"genset":{"src":{"n":108,"kind":"catalog","line":"| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |","supplierId":"longkai-power"},"model":"LG600BD"},"comboAsk":[{"ask":"Xác nhận đầu phát duy trì dòng ngắn mạch 300% trong 10 s (thường cần kích từ PMG / AREP), gửi đường cong suy giảm ngắn mạch","item":"Loại tải: Dòng ngắn mạch duy trì 300% / 10 s","kind":"model","part":"alternator","status":"unclear","requirement":"300% (3 IN) trong 10 % giây"}],"suppliers":[{"n":108,"why":"Chính dòng LG600BD (6M33G825/5 + LSA49.3 M65), PRP 750 kVA; genset_oem; có chào DSE6120","line":"| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |","supplierId":"longkai-power","hasAlternator":true,"hasController":true},{"n":4005,"why":"Dòng KB750D5 ghi 6M33G825/5, prime 750 kVA; genset_oem","line":"| KB750D5 | 600 | 750 | 660 | 825 | 6M33G825/5 |","supplierId":"koten-power","hasAlternator":false,"hasController":false},{"n":108,"why":"Dòng TB825 ghi 6M33G825/5","line":"| TB825 | 825 | 660 | 750 | 600 | 6M33G825/5 | 19.6 | 161.5 | 3700*1360*2085 | 6058*2438*2591","supplierId":"westinpower","hasAlternator":false,"hasController":false}],"alternator":{"src":{"n":108,"kind":"catalog","line":"| LG600BD | 660 | 825 | 600 | 750 | 6M33G825/5 | LK634B | LSA49.3 M65 | OP3800*1600*2200 | AT5680*2100*2500 |","supplierId":"longkai-power"},"make":"Leroy-Somer","model":"LSA49.3 M65"},"controller":{"src":{"n":1001,"kind":"controller","line":"| Model | DSE6120MK3","supplierId":"longkai-power"},"make":"Deep Sea","model":"DSE6120"}}],"reqHash":"2eb38c9e236b44ea","summary":"Gợi ý 6 cấu hình 750 kVA prime do nhà máy tại Trung Quốc lắp, động cơ 6 xi lanh hãng G7/EU (Cummins QSK23-G2, Perkins 4006-23TAG2A/TAG3A, Baudouin 6M33G825/5, Mitsubishi S6R2-PTAA, Volvo Penta TWD1744GE), đầu phát Stamford / Leroy-Somer / Mecc Alte, bộ điều khiển Deep Sea. Chưa cấu hình nào có nguồn khẳng định tỷ số nén 14:1, phun common rail và ổn định điện áp ±0,5%.","originAuto":{"from":"all","quote":"2 Nhà sản xuất/ nhãn hiệu Nhóm các nước khối G7, EU","origin":"g7eu"},"originScope":"parts","requirements":[{"code":"genset_type","item":"Loại tổ máy (trần / vỏ cách âm, cố định / di động)","kind":"order","part":"genset","level":"core","quote":"1    Loại máy                               Máy phát điện diesel di","requirement":"Máy phát diesel di động, có vỏ giảm âm, 700 kVA, 3 pha"},{"code":"genset_origin","item":"Xuất xứ tổ máy","kind":"model","part":"genset","level":"core","quote":"2    Nước sản xuất (Quốc gia                      Nêu cụ thể","requirement":"Nêu cụ thể nước lắp ráp hoàn chỉnh và xuất xưởng"},{"code":"power_prime","item":"Công suất liên tục","kind":"model","part":"genset","level":"core","quote":"5    Công suất liên tục           kVA               ≥ 700","requirement":"≥ 700 kVA"},{"code":"power_standby","item":"Công suất dự phòng","kind":"model","part":"genset","level":"core","quote":"6    Công suất tối đa             kVA               ≥ 770","requirement":"Công suất tối đa ≥ 770 kVA"},{"code":"power_factor","item":"Hệ số công suất","kind":"model","part":"genset","level":"core","quote":"7    Hệ số công suất                                 ≥ 0,8","requirement":"≥ 0,8"},{"code":"voltage","item":"Điện áp","kind":"order","part":"genset","level":"core","quote":"8    Điện áp định mức              V               380/220","requirement":"380/220 V"},{"code":"frequency","item":"Tần số","kind":"model","part":"genset","level":"core","quote":"10    Tần số                        Hz                 50","requirement":"50 Hz"},{"code":"fuel_consumption","item":"Tiêu hao nhiên liệu 100% tải","kind":"model","part":"genset","level":"core","quote":"+    Tiêu hao nhiên liệu ở                       ≤ 156 lít/giờ","requirement":"≤ 156 L/h ở 100% tải"},{"code":"fuel_consumption_75","item":"Tiêu hao nhiên liệu 75% tải","kind":"model","part":"genset","level":"core","quote":"+    Tiêu hao nhiên liệu ở                       ≤ 113 lít/giờ","requirement":"≤ 113 L/h ở 70% tải"},{"code":"fuel_consumption_50","item":"Tiêu hao nhiên liệu 50% tải","kind":"model","part":"genset","level":"core","quote":"+    Tiêu hao nhiên liệu ở                        ≤ 77 lít/giờ","requirement":"≤ 77 L/h ở 50% tải"},{"code":"load_step","item":"Nhận tải một bước","kind":"model","part":"genset","level":"core","quote":"13    Khả năng đáp ứng tải             Đóng tải từ mức 0% tải","requirement":"Đóng tải 0–100% trong vòng 20 giây"},{"code":"overload","item":"Khả năng quá tải","kind":"model","part":"genset","level":"core","quote":"14    Khả năng quá tải                 10% tải trong vòng 01","requirement":"Quá tải 10% trong 1 giờ mỗi chu kỳ 12 giờ"},{"code":"fuel","item":"Nhiên liệu","kind":"model","part":"genset","level":"core","quote":"16    Nhiên liệu sử dụng                    Dầu Diesel","requirement":"Dầu diesel"},{"code":"standards","item":"Tiêu chuẩn, chứng nhận tổ máy (ISO 3046, IEC 60034, CE, ISO 9001)","kind":"document","part":"genset","level":"core","quote":"của nhà sản xuất đáp ứng tiêu chuẩn TCVN 9729 hoặc ISO 8528 hoặc tương đương\" hoặc","requirement":"Chứng nhận tổ máy đáp ứng TCVN 9729 hoặc ISO 8528 hoặc tương đương"},{"code":"ambient","item":"Nhiệt độ môi trường làm việc","kind":"site","part":"genset","level":"core","quote":"Nhiệt độ môi trường lớn nhất                                          45oC","requirement":"Làm việc ở 0–45 °C, độ ẩm 100%, đến 1000 m"},{"code":"prototype","item":"Thử nghiệm mẫu (prototype test)","kind":"document","part":"genset","level":"core","quote":"-      Biên bản thử nghiệm điển hình: Nhà thầu phải cung cấp với E-HSDT.","requirement":"Biên bản thử nghiệm điển hình do đơn vị độc lập phát hành, nộp cùng E-HSDT"},{"code":"fuel_tank","item":"Bồn nhiên liệu","kind":"order","part":"genset","level":"option","quote":"18    Dung tích bình nhiên                    ≥ 1.000","requirement":"≥ 1.000 lít, lắp chung trên máy"},{"code":"dimensions","item":"Kích thước","kind":"model","part":"genset","level":"option","quote":"19    Kích thước máy có vỏ             ≤ 5800 x 2000 x 2800","requirement":"Có vỏ giảm âm ≤ 5800 x 2000 x 2800 mm"},{"code":"weight","item":"Khối lượng","kind":"model","part":"genset","level":"option","quote":"20    Trọng lượng tổ hợp máy                Nêu cụ thể","requirement":"Nêu cụ thể (kg)"},{"code":"noise","item":"Độ ồn","kind":"site","part":"genset","level":"option","quote":"-    Độ ồn tối đa: ≤ 70dB ± 5dB với khoảng cách 7m không vật chắn.","requirement":"≤ 70 ± 5 dB ở 7 m"},{"code":"engine_make","item":"Hãng động cơ","kind":"model","part":"engine","level":"core","quote":"2     Nhà sản xuất/ nhãn hiệu         Nhóm các nước khối G7,","requirement":"Hãng thuộc nhóm G7 / EU"},{"code":"other","item":"Tiêu chuẩn chế tạo động cơ","part":"engine","level":"core","quote":"6     Tiêu chuẩn chế tạo                       ISO 8528/1, ISO","requirement":"ISO 8528/1, ISO 3046/1:1986, BS 5514/1"},{"code":"engine_power","item":"Công suất động cơ","kind":"model","part":"engine","level":"core","quote":"7     Công suất liên tục          kWm                ≥ 600","requirement":"Liên tục ≥ 600 kWm; tối đa ≥ 660 kWm"},{"code":"engine_type","item":"Kiểu động cơ","kind":"model","part":"engine","level":"core","quote":"9     Loại động cơ                            Diesel 4 kỳ, làm mát","requirement":"Diesel 4 kỳ, làm mát bằng nước"},{"code":"fuel_system","item":"Hệ thống nhiên liệu (phun)","kind":"model","part":"engine","level":"core","quote":"10    Hệ thống nhiên liệu                   Bơm phun trực tiếp, điều","requirement":"Phun trực tiếp, điều khiển điện tử (ECU – Common Rail áp suất cao)"},{"code":"governor","item":"Bộ điều tốc","kind":"model","part":"engine","level":"core","quote":"11    Kiểu điều tốc                              Điện tử - ECU","requirement":"Điện tử – ECU"},{"code":"cylinders","item":"Số xi lanh","kind":"model","part":"engine","level":"core","quote":"12    Số xylanh                              6 xy lanh, bố trí thẳng","requirement":"6 xi lanh thẳng hàng"},{"code":"speed","item":"Tốc độ quay","kind":"model","part":"engine","level":"core","quote":"13    Tốc độ quay               vòng/phút           ≤ 1500","requirement":"≤ 1500 v/p"},{"code":"compression","item":"Tỷ số nén","kind":"model","part":"engine","level":"core","quote":"14    Tỉ số nén                                     14 : 01","requirement":"14:1"},{"code":"bore_stroke","item":"Đường kính × hành trình piston","kind":"model","part":"engine","level":"core","quote":"15    Hành trình xilanh                           Nêu cụ thể","requirement":"Nêu cụ thể hành trình xi lanh"},{"code":"aspiration","item":"Nạp khí (tăng áp, làm mát khí nạp)","kind":"model","part":"engine","level":"core","quote":"16    Hệ thống nạp khí                      Turbo tăng áp – làm mát","requirement":"Turbo tăng áp, làm mát khí nạp sau turbo"},{"code":"starting","item":"Hệ thống khởi động","kind":"model","part":"engine","level":"core","quote":"17    Hệ thống khởi động                      Bằng moto DC khởi","requirement":"Mô tơ DC, acquy 24 V"},{"code":"cooling","item":"Hệ thống làm mát động cơ","kind":"model","part":"engine","level":"core","quote":"18    Hệ thống làm mát                      Làm mát cưỡng bức tuần","requirement":"Tuần hoàn cưỡng bức bằng két nước + quạt gió"},{"code":"emission","item":"Tiêu chuẩn khí thải","kind":"model","part":"engine","level":"core","quote":"19    Tiêu chuẩn khí thải                     Phù hợp với QCVN","requirement":"Phù hợp QCVN 19:2024/BTNMT"},{"code":"alt_make","item":"Hãng đầu phát","kind":"model","part":"alternator","level":"core","quote":"2     Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Hãng thuộc nhóm G7 / EU"},{"code":"alt_standard","item":"Tiêu chuẩn đầu phát","kind":"document","part":"alternator","level":"core","quote":"6    Tiêu chuẩn chế tạo                        ISO 8528/1, ISO","requirement":"ISO 8528, ISO 3046, BS 5514, IEC 60034, NEMA MG 1.32-33"},{"code":"phases","item":"Số pha","kind":"order","part":"genset","level":"core","quote":"8    Số pha – số dây                            3 pha – 4 dây","requirement":"3 pha – 4 dây"},{"code":"alt_type","item":"Kiểu đầu phát (không chổi than, tự kích)","kind":"model","part":"alternator","level":"core","quote":"9    Kiểu đầu phát                          Xoay chiều, từ trường","requirement":"Xoay chiều, không chổi than, tự kích từ, tự điều chỉnh điện áp"},{"code":"alt_power","item":"Công suất đầu phát","kind":"model","part":"alternator","level":"core","quote":"10   Công suất định mức        kVA/kWm           ≥ 750 / 600","requirement":"Định mức ≥ 750 kVA / 600 kW; dự phòng ≥ 825 kVA / 660 kW"},{"code":"alt_insulation","item":"Cấp cách điện","kind":"model","part":"alternator","level":"core","quote":"14   Cấp cách điện                                 Cấp H","requirement":"Cấp H"},{"code":"alt_vreg","item":"Ổn định điện áp","kind":"model","part":"alternator","level":"core","quote":"15   Dao động điện áp                          ≤ ± 0,5% Udm","requirement":"Dao động điện áp ≤ ±0,5% Udm"},{"code":"alt_excitation","item":"Kích từ đầu phát (PMG / AREP)","kind":"model","part":"alternator","level":"core","quote":"16   Hệ thống kích từ                        Không chổi than, tự","requirement":"Không chổi than, tự kích từ"},{"code":"alt_avr","item":"Điều chỉnh điện áp (AVR)","kind":"order","part":"alternator","level":"core","quote":"17   Ổn định điện áp                       Tự động ổn định điện áp","requirement":"Tự động ổn định điện áp bằng AVR"},{"code":"other","item":"Quá tốc độ đầu phát","part":"alternator","level":"core","quote":"18   Quá tốc độ                Vòng/phút           ≤ 2250","requirement":"≤ 2250 v/p"},{"code":"alt_short_circuit","item":"Dòng ngắn mạch duy trì (300% / 10 s)","kind":"model","part":"alternator","level":"core","quote":"19   Quá tải                                300% (3 IN) trong 10","requirement":"300% (3 IN) trong 10 giây"},{"code":"ctl_make","item":"Hãng bộ điều khiển","kind":"model","part":"controller","level":"core","quote":"2    Nhà sản xuất/ nhãn hiệu               Nhóm các nước khối G7,","requirement":"Hãng thuộc nhóm G7 / EU"},{"code":"ctl_start_amf","item":"Khởi động, dừng, tự động cấp điện (AMF)","kind":"model","part":"controller","level":"core","parts":[{"item":"Kết hợp với tủ ATS"},{"item":"Khởi động máy và tắt máy"},{"item":"Dừng máy khẩn cấp"},{"item":"Chọn lựa chế độ làm việc, lập trình"},{"item":"Điều khiển từ xa qua cổng Internet/4G"},{"item":"Cài đặt tần số qua hệ thống điều tốc"},{"item":"Tự động duy trì tần số khi tải thay đổi"}],"quote":"6   Chức năng điều khiển    + Kết hợp với tủ ATS.","requirement":"Các chức năng điều khiển theo mục IV.6"},{"code":"ctl_measure","item":"Đo lường, hiển thị","kind":"model","part":"controller","level":"core","parts":[{"item":"Số giờ vận hành"},{"item":"Số lần khởi động"},{"item":"Công suất tác dụng, biểu kiến"},{"item":"Điện áp các pha"},{"item":"Dòng điện các pha"},{"item":"Hệ số công suất"},{"item":"Tần số"},{"item":"Tốc độ động cơ"},{"item":"Nhiệt độ nước làm mát"},{"item":"Điện áp acquy"},{"item":"Nhiệt độ, áp suất bôi trơn"},{"item":"Mức nhiên liệu"}],"quote":"Chức năng đo lường,     1. Đo lường:","requirement":"Đo lường, hiển thị thông số chung, đầu phát, động cơ"},{"code":"ctl_alarm_log","item":"Cảnh báo, nhật ký sự kiện","kind":"model","part":"controller","level":"core","parts":[{"item":"Nhật ký lỗi"},{"item":"Cảnh báo nhiệt độ nước làm mát cao"},{"item":"Cảnh báo áp lực dầu nhớt thấp"},{"item":"Sự cố cảm biến áp suất nhớt"},{"item":"Sự cố cảm biến nhiệt độ"},{"item":"Mức nhiên liệu thấp / hết nhiên liệu"},{"item":"Ắc qui yếu / điện áp DC cao/thấp"},{"item":"Quá dòng / cắt tải khi quá tải"}],"quote":"+ Nhật ký lỗi.","requirement":"Nhật ký lỗi và các cảnh báo theo mục IV.7"},{"code":"ctl_protection","item":"Bảo vệ, dừng máy","kind":"model","part":"controller","level":"core","parts":[{"item":"Nhiệt độ nước làm mát cao"},{"item":"Áp lực dầu nhớt thấp"},{"item":"Vượt tốc"},{"item":"Mức nước làm mát thấp"},{"item":"Tần số quá cao/quá thấp"},{"item":"Điện áp AC quá cao/quá thấp"},{"item":"Sai lệch điện áp AC giữa các pha"},{"item":"Quá dòng"},{"item":"Lệch pha"},{"item":"Vượt công suất"},{"item":"Phát ngược công suất"},{"item":"Ngắn mạch"},{"item":"Dừng khẩn cấp"}],"quote":" Dừng máy khi:","requirement":"Dừng máy khi có các sự cố theo mục IV.7"},{"code":"ctl_comm","item":"Truyền thông, giám sát từ xa","kind":"model","part":"controller","level":"core","parts":[{"item":"Cổng kết nối hệ thống kiểm soát từ xa"},{"item":"RS232"},{"item":"RS485"},{"item":"Ethernet"},{"item":"BMS"},{"item":"USB"}],"quote":"8    Các cổng giao tiếp      + Cổng kết nối với hệ","requirement":"Cổng giám sát từ xa, RS232, RS485, Ethernet, BMS, USB"},{"code":"ctl_display_lang","item":"Ngôn ngữ, màn hình bộ điều khiển","kind":"order","part":"controller","level":"option","quote":"Ngôn ngữ hiển thị màn    Tiếng Việt hoặc Tiếng","requirement":"LCD tiếng Việt hoặc tiếng Anh"},{"code":"other","item":"Cấp bảo vệ bộ điều khiển","part":"controller","level":"core","quote":"10   Cấp bảo vệ                       IP65","requirement":"IP65"}]}}},"IB2600604739":{"u":"2026-11-12T03:18:51.465+00:00","d":{"at":"2026-11-12T03:18:50.609Z","result":{"sizes":[{"cap":{"unit":"kVA","value":250},"kva":250,"qty":null,"label":"250 kVA","quote":"Volvo - 250kVa","result":{"combo":{"site":null,"loadStep":null,"loadTypes":[],"overloadEsp":null},"notes":["Gói thầu chỉ mua vật tư bảo dưỡng (lọc, nhớt, nước làm mát) và một bộ điều khiển hoà đồng bộ cho máy Volvo 250 kVA hiện có; không mua tổ máy mới. Các cấu hình chỉ để tham khảo, phần cần chào thực tế là bộ điều khiển hoà đồng bộ.","Lọc nhớt, lọc nhiên liệu, nhớt 15W-40 và dung dịch làm mát là vật tư tiêu hao, không do model tổ máy quyết định nên không đưa vào yêu cầu.","HSMT không đòi xuất xứ G7 / G20: chỉ gợi ý nhà cung cấp đặt tại Trung Quốc có động cơ, đầu phát, bộ điều khiển phù hợp (Khoa, 2026-11-10)."],"clarify":[{"by":"agent","why":"Dải 40–70 °C có thể thiếu dấu âm (-40 đến +70 °C như datasheet thông dụng), cần chủ đầu tư làm rõ.","item":"Nhiệt độ vận hành bộ điều khiển","quoteA":"Nhiệt độ vận hành: 40-70°C"}],"configs":[{"rfq":[{"of":"Bộ điều khiển HGM9510","ask":"Xác nhận thông số, gửi datasheet / catalog có ghi","item":"Nguồn cấp bộ điều khiển","kind":"model","part":"controller","tier":2,"status":"unclear","requirement":"8 – 36 VDC"}],"won":{"make":1,"model":0,"score":1,"genset":0,"sameInvestor":0},"gaps":["Đầu phát chưa ghi","Nguồn cấp bộ điều khiển lên tới 36 V cần xác nhận","Bộ điều khiển phải tương thích với máy Volvo 250 kVA hiện có"],"rank":1,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"}},"checks":[{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"Liên tục 250 kVA / 200 kW; dự phòng 275 kVA","hsmtQuote":"Phù hợp với máy phát điện Volvo - 250kVa","requirement":"250 kVA","sourceQuote":"| KH-200GF | 275.0 | 220 | 250 | 200 | TAD734GE | 2600x1120x1770 | 2700"},{"item":"Hãng động cơ","part":"engine","level":"core","status":"met","offered":"Volvo Penta TAD734GE","hsmtQuote":"Phù hợp với máy phát điện Volvo - 250kVa","requirement":"Volvo","sourceQuote":"| KH-200GF | 275.0 | 220 | 250 | 200 | TAD734GE | 2600x1120x1770 | 2700"},{"item":"Hoà đồng bộ, chia tải","part":"controller","level":"core","status":"met","factSrc":{"n":1003,"line":"HGM9510 controller is designed for manual/auto parallel system generators with similar or different","supplierId":"smartgen"},"offered":"Hoà đồng bộ, chia tải tự động","hsmtQuote":"Bộ điều khiển hoà đồng bộ","requirement":"Bộ điều khiển hoà đồng bộ","sourceQuote":"HGM9510 controller is designed for manual/auto parallel system generators with similar or different"},{"item":"Đo lường, hiển thị","note":"","part":"controller","level":"core","parts":[{"item":"Màn hình LCD","status":"met","factSrc":{"n":1003,"line":"remote measurement and remote communication function. It fits with LCD display, optional Chinese,","supplierId":"smartgen"},"offered":"Màn hình LCD","hsmtQuote":"","sourceQuote":"remote measurement and remote communication function. It fits with LCD display, optional Chinese,"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"màn hình LCD","requirement":"Có màn hình LCD"},{"item":"Nguồn cấp bộ điều khiển","note":"Mức trên 35 V, thấp hơn 36 V, cần xác nhận","part":"controller","level":"core","status":"unclear","factSrc":{"n":1003,"line":"| Working Voltage | DC8. 0V to 35. 0V, uninterruptible power","supplierId":"smartgen"},"offered":"8,0 – 35,0 V DC","hsmtQuote":"Nguồn cấp: 8 – 36 VDC","requirement":"8 – 36 VDC","sourceQuote":"| Working Voltage | DC8. 0V to 35. 0V, uninterruptible power"},{"item":"Công suất tiêu thụ bộ điều khiển","part":"controller","level":"core","status":"met","factSrc":{"n":1003,"line":"| Overall Consumption | <4W (Standby mode: ≤2W)","supplierId":"smartgen"},"offered":"< 4 W","hsmtQuote":"Mức tiêu thụ công suất cực đại: 9W ± 5%","requirement":"Tối đa 9 W ± 5%","sourceQuote":"| Overall Consumption | <4W (Standby mode: ≤2W)"},{"item":"Nhiệt độ vận hành bộ điều khiển","part":"controller","level":"core","status":"met","factSrc":{"n":1003,"line":"| Working Temperature | (-40~+70)°C","supplierId":"smartgen"},"offered":"-40 ~ +70 °C","hsmtQuote":"Nhiệt độ vận hành: 40-70°C","requirement":"40–70 °C","sourceQuote":"| Working Temperature | (-40~+70)°C"},{"item":"Tần số định mức bộ điều khiển","part":"controller","level":"core","status":"met","factSrc":{"n":1003,"line":"| Alternator Frequency | 50Hz/60Hz","supplierId":"smartgen"},"offered":"50 Hz / 60 Hz","hsmtQuote":"Tần số định mức: 50 Hz/60 Hz","requirement":"50 Hz / 60 Hz","sourceQuote":"| Alternator Frequency | 50Hz/60Hz"}],"engine":{"src":{"n":104,"kind":"catalog","line":"| KH-200GF | 275.0 | 220 | 250 | 200 | TAD734GE | 2600x1120x1770 | 2700","supplierId":"kaihua-genset"},"make":"Volvo Penta","model":"TAD734GE"},"comboAsk":[],"suppliers":[{"n":104,"why":"Chào đúng động cơ và bộ điều khiển hoà đồng bộ của cấu hình, chưa ghi đầu phát","line":"| KH-200GF | 275.0 | 220 | 250 | 200 | TAD734GE | 2600x1120x1770 | 2700","supplierId":"kaihua-genset","hasAlternator":false,"hasController":true},{"n":103,"why":"Chào đúng động cơ, chưa ghi đầu phát và bộ điều khiển","line":"| WDPG-V250 | 200 | 250 | 220 | 275 | TAD734GE | 6 | E |","supplierId":"world-power-fuzhou","hasAlternator":false,"hasController":false}],"controller":{"src":{"n":3002,"kind":"controller","line":"HGM7120UC HGM9510","supplierId":"kaihua-genset"},"make":"SmartGen","model":"HGM9510"}},{"rfq":[{"of":"Bộ điều khiển DSE8610","ask":"Xác nhận đời (MK) bộ điều khiển chào, gửi datasheet đúng đời","item":"Nguồn cấp bộ điều khiển","kind":"model","part":"controller","tier":2,"status":"unclear","requirement":"8 – 36 VDC"},{"of":"Bộ điều khiển DSE8610","ask":"Xác nhận đời (MK) bộ điều khiển chào, gửi datasheet đúng đời","item":"Công suất tiêu thụ bộ điều khiển","kind":"model","part":"controller","tier":2,"status":"unclear","requirement":"Tối đa 9 W ± 5%"}],"won":{"make":1,"model":0,"score":1,"genset":0,"sameInvestor":0},"gaps":["Đầu phát chưa ghi","Nguồn cấp lên tới 36 V và công suất tiêu thụ cần xác nhận","Đời bộ điều khiển (MKII) cần xác nhận","Xác nhận đời bộ điều khiển: DSE8610 hay DSE8610 MKII."],"rank":2,"combo":{"power":{"text":"chưa kiểm được, thiếu công suất động cơ có ghi mức prime / standby ở tần số mà dòng tổ máy ghi; hiệu suất đầu phát theo model.","status":"missing"}},"checks":[{"item":"Công suất liên tục","part":"genset","level":"core","status":"met","offered":"Liên tục 250 kVA / 200 kW; dự phòng 275 kVA","hsmtQuote":"Phù hợp với máy phát điện Volvo - 250kVa","requirement":"250 kVA","sourceQuote":"| RVM200 | 250 | 200 | 275 | 220 | TAD754GE | 6L | 7.15 | < 51.8 | 2650*1120*1670 | 2000 | 3950*1400*2115 | 2800"},{"item":"Hãng động cơ","part":"engine","level":"core","status":"met","offered":"Volvo Penta TAD754GE","hsmtQuote":"Phù hợp với máy phát điện Volvo - 250kVa","requirement":"Volvo","sourceQuote":"| RVM200 | 250 | 200 | 275 | 220 | TAD754GE | 6L | 7.15 | < 51.8 | 2650*1120*1670 | 2000 | 3950*1400*2115 | 2800"},{"item":"Hoà đồng bộ, chia tải","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1004,"line":"| • | Multiple generator synchronising and droop / isochronous load sharing","supplierId":"deep-sea-electronics"},"offered":"Hoà đồng bộ nhiều máy, chia tải","version":"DSE8610 MKII","hsmtQuote":"Bộ điều khiển hoà đồng bộ","requirement":"Bộ điều khiển hoà đồng bộ","sourceQuote":"| • | Multiple generator synchronising and droop / isochronous load sharing"},{"item":"Đo lường, hiển thị","note":"","part":"controller","level":"core","parts":[{"item":"Màn hình LCD","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","status":"met","factSrc":{"n":1004,"line":"System alarms are annunciated on the LCD screen (multiple language options available), illuminated LED and audible sounder. The event log records","supplierId":"deep-sea-electronics"},"offered":"Màn hình LCD","version":"DSE8610 MKII","hsmtQuote":"","sourceQuote":"System alarms are annunciated on the LCD screen (multiple language options available), illuminated LED and audible sounder. The event log records"}],"status":"met","offered":"Đạt 1/1","hsmtQuote":"màn hình LCD","requirement":"Có màn hình LCD"},{"item":"Nguồn cấp bộ điều khiển","note":"Mức trên 35 V, thấp hơn 36 V, cần xác nhận Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"unclear","factSrc":{"n":1004,"line":"| Continuous Voltage | Rating | 5 V to 35 V DC continuous","supplierId":"deep-sea-electronics"},"offered":"5 – 35 V DC liên tục","version":"DSE8610 MKII","hsmtQuote":"Nguồn cấp: 8 – 36 VDC","requirement":"8 – 36 VDC","sourceQuote":"| Continuous Voltage | Rating | 5 V to 35 V DC continuous"},{"item":"Công suất tiêu thụ bộ điều khiển","note":"Chỉ có dòng điện, chưa có công suất, cần xác nhận Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"unclear","factSrc":{"n":1004,"line":"| Maximum Operating Current | 530 mA at 12 V, 280 mA at 24 V","supplierId":"deep-sea-electronics"},"offered":"Dòng tối đa 530 mA ở 12 V, 280 mA ở 24 V","version":"DSE8610 MKII","hsmtQuote":"Mức tiêu thụ công suất cực đại: 9W ± 5%","requirement":"Tối đa 9 W ± 5%","sourceQuote":"| Maximum Operating Current | 530 mA at 12 V, 280 mA at 24 V"},{"item":"Nhiệt độ vận hành bộ điều khiển","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1004,"line":"| Operating Temperature | -30 °C to +70 °C / -22 °F to +158","supplierId":"deep-sea-electronics"},"offered":"-30 ~ +70 °C","version":"DSE8610 MKII","hsmtQuote":"Nhiệt độ vận hành: 40-70°C","requirement":"40–70 °C","sourceQuote":"| Operating Temperature | -30 °C to +70 °C / -22 °F to +158"},{"item":"Tần số định mức bộ điều khiển","note":"Nguồn là datasheet DSE8610 MKII; nhà cung cấp ghi DSE8610, cần xác nhận đời (MK) của bộ điều khiển.","part":"controller","level":"core","status":"met","factSrc":{"n":1004,"line":"| AC Voltage inputs : | 600 V AC, 50 Hz / 60 Hz, 1 phase to 3 phase","supplierId":"deep-sea-electronics"},"offered":"50 Hz / 60 Hz","version":"DSE8610 MKII","hsmtQuote":"Tần số định mức: 50 Hz/60 Hz","requirement":"50 Hz / 60 Hz","sourceQuote":"| AC Voltage inputs : | 600 V AC, 50 Hz / 60 Hz, 1 phase to 3 phase"}],"engine":{"src":{"n":111,"kind":"catalog","line":"| RVM200 | 250 | 200 | 275 | 220 | TAD754GE | 6L | 7.15 | < 51.8 | 2650*1120*1670 | 2000 | 3950*1400*2115 | 2800","supplierId":"rise-power"},"make":"Volvo Penta","model":"TAD754GE"},"comboAsk":[],"suppliers":[{"n":111,"why":"Chào đúng động cơ và bộ điều khiển hoà đồng bộ của cấu hình, chưa ghi đầu phát","line":"| RVM200 | 250 | 200 | 275 | 220 | TAD754GE | 6L | 7.15 | < 51.8 | 2650*1120*1670 | 2000 | 3950*1400*2115 | 2800","supplierId":"rise-power","hasAlternator":false,"hasController":true},{"n":5001,"why":"Chào đúng động cơ, chưa ghi đầu phát và bộ điều khiển","line":"| APP-200GF | 200 | 250 | 220 | 275 | TAD754GE |","supplierId":"app-power-anpu","hasAlternator":false,"hasController":false}],"controller":{"src":{"n":3001,"kind":"controller","line":"DSE8610 Auto Start Load Share Controller (multi-generator synchronization system)","supplierId":"rise-power"},"make":"Deep Sea","model":"DSE8610"}}],"reqHash":"9a409fc172d8a4b5","summary":"Gói thầu là bảo dưỡng và thay vật tư cho máy phát hiện có, không mua tổ máy mới; với máy Volvo 250 kVA, yêu cầu kỹ thuật duy nhất là bộ điều khiển hoà đồng bộ. Hai cấu hình dưới đây chỉ để tham khảo: tổ máy động cơ Volvo Penta khoảng 250 kVA kèm bộ điều khiển hoà đồng bộ SmartGen HGM9510 hoặc Deep Sea DSE8610.","requirements":[{"code":"power_prime","item":"Công suất liên tục","kind":"model","part":"genset","level":"core","quote":"Phù hợp với máy phát điện Volvo - 250kVa","requirement":"250 kVA (không ghi là công suất liên tục hay dự phòng)"},{"code":"engine_make","item":"Hãng động cơ","kind":"model","part":"engine","level":"core","quote":"Phù hợp với máy phát điện Volvo - 250kVa","requirement":"Volvo"},{"code":"ctl_parallel","item":"Hoà đồng bộ, chia tải","kind":"model","part":"controller","level":"core","quote":"Bộ điều khiển hoà đồng bộ","requirement":"Bộ điều khiển hoà đồng bộ"},{"code":"ctl_measure","item":"Đo lường, hiển thị","kind":"model","part":"controller","level":"core","parts":[{"item":"Màn hình LCD"}],"quote":"màn hình LCD","requirement":"Có màn hình LCD"},{"code":"other","item":"Nguồn cấp bộ điều khiển","part":"controller","level":"core","quote":"Nguồn cấp: 8 – 36 VDC","requirement":"8 – 36 VDC"},{"code":"other","item":"Công suất tiêu thụ bộ điều khiển","part":"controller","level":"core","quote":"Mức tiêu thụ công suất cực đại: 9W ± 5%","requirement":"Tối đa 9 W ± 5%"},{"code":"other","item":"Nhiệt độ vận hành bộ điều khiển","part":"controller","level":"core","quote":"Nhiệt độ vận hành: 40-70°C","requirement":"40–70 °C"},{"code":"other","item":"Tần số định mức bộ điều khiển","part":"controller","level":"core","quote":"Tần số định mức: 50 Hz/60 Hz","requirement":"50 Hz / 60 Hz"}]}},{"cap":{"unit":"kVA","value":1000},"kva":1000,"qty":null,"label":"1.000 kVA","quote":"Mitsubishi 1000 kVa","result":{"combo":{"site":null,"loadStep":null,"loadTypes":[],"overloadEsp":null},"notes":["Con số 1000 kVA là cỡ của máy Mitsubishi đang vận hành cần bảo dưỡng, không phải công suất tổ máy cần mua.","Vật tư cần đúng chủng loại cho máy Mitsubishi 1000 kVA hiện có; nên tra mã phụ tùng theo model động cơ thực tế của máy tại bệnh viện.","HSMT không đòi xuất xứ G7 / G20: chỉ gợi ý nhà cung cấp đặt tại Trung Quốc có động cơ, đầu phát, bộ điều khiển phù hợp (Khoa, 2026-11-10)."],"configs":[],"message":"Đã đọc toàn bộ phần kỹ thuật của HSMT: gói chỉ mua vật tư bảo dưỡng (lọc nhớt, lọc nhiên liệu, gioăng giàn cò, kẹp ống dầu, nhớt 15W-40, dung dịch làm mát, nước tinh khiết) và nhân công bảo dưỡng cho máy phát Mitsubishi 1000 kVA đang có (cùng máy FG Wilson 275 kVA và Volvo 250 kVA). HSMT không có yêu cầu nào về công suất, điện áp, tần số, động cơ, đầu phát hay bộ điều khiển của một tổ máy cần cung cấp, nên không chọn cấu hình từ danh mục và không tìm trên internet.","reqHash":"9a409fc172d8a4b5","summary":"Gói thầu là bảo dưỡng, sửa chữa máy phát điện hiện có của bệnh viện (vật tư lọc, nhớt, nước làm mát và nhân công), không mua tổ máy phát mới, nên không có cấu hình động cơ + đầu phát nào để gợi ý.","requirements":[]}}]}}}}}