{"text": "\n--- Tệp: Chương V Yeu cau ve Ky thuat.pdf ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\n\n\n Mục 1. Yêu cầu về kỹ thuật\n   I. Giới thiệu chung về dự án/dự toán mua sắm, gói thầu\n      - Gói thầu số 50: Cung cấp và lắp đặt máy phát điện.\n      - Dự án: Hệ thống cấp nước Hội An công suất 5000m3/ngày.\n      - Địa điểm: Xã Long Kiến, tỉnh An Giang.\n      - Chủ đầu tư: Công ty Cổ phần Điện Nước An Giang.\n      - Nguồn vốn đầu tư: Vốn vay và vốn tự có của Công ty.\n      - Thời gian thực hiện: 150 ngày.\n     - Các quyết định đầu tư liên quan:\n    + Quyết định số: 1538/QĐ-CTCPĐN.BQLDA ngày 26/08/2026 của Công ty Cổ\nphần Điện Nước An Giang về việc phê duyệt điều chỉnh, bổ sung (lần 9) kế hoạch lựa\nchọn nhà thầu dự án đầu tư xây dựng Hệ thống cấp nước Hội An công suất\n5000m3/ngày.\n  II. Yêu cầu về kỹ thuật\n   1. Yêu cầu chung:\n   a) Phạm vi công việc:\n      Phạm vi công việc của nhà thầu chào hàng sản phẩm đã bao gồm tất các các chi phí\n      sau:\n      - Cung cấp, vận chuyển hàng hóa tới địa điểm theo yêu cầu của Chủ đầu tư;\n      - Lắp đặt, kiểm định, bảo quản, nghiệm thu, bàn giao;\n      - Bàn giao hàng hóa phải thỏa mãn các yêu cầu của E-HSMT. Chịu mọi chi phí\n nghiệm thu và vận chuyển hàng hóa;\n      - Chi phí kiểm định, thí nghiệm, nghiệm thu, bàn giao;\n      - Bảo hành hàng hóa và các dịch vụ sau bán hàng theo hợp đồng.\n   b) Các yêu cầu chung về hàng hóa cung cấp:\n      - Nhà thầu tham gia dự thầu phải chào đúng và đủ chủng loại, khối lượng hàng hoá\n theo yêu cầu của E-HSMT;\n      - Nhà thầu phải cung cấp các chứng chỉ, chứng nhận cần thiết hoặc các hồ sơ giấy\n tờ liên quan đến hàng hóa.\n      - Nhà thầu cung cấp hình ảnh, catalogue thể hiện đầy đủ thông tin về nguồn gốc\nxuất xứ (mã hiệu, hãng, nước, năm sản xuất), tính hợp lệ, đặc tính kỹ thuật, tính năng sử\ndụng cơ bản của hàng hóa và dịch vụ liên quan. Đối với catalogue, tài liệu kỹ thuật được\n\fcông bố trên website của nhà sản xuất hoặc nhà cung cấp, nhà thầu cung cấp đường dẫn\nwebsite để Chủ đầu tư/Tổ chuyên gia tra cứu, đối chiếu. Nội dung tra cứu phải thể hiện\nđược các thông tin cần thiết để xác định sự phù hợp của sản phẩm với yêu cầu kỹ thuật\ncủa E-HSMT.\n     - Nhà thầu phải cung cấp tài liệu hướng dẫn sử dụng thực hành bằng Tiếng Việt,\n quy trình vận hành thiết bị bằng Tiếng Việt.\n     - Nhà thầu phải có biện pháp, quy trình quản lý chất lượng từ khi ký hợp đồng đến\n khi kết thúc bàn giao đảm bảo yêu cầu tốt nhất.\n     - Nhà thầu phải có biện pháp kiểm soát nội bộ, tại các khâu trong quy trình thực\n hiện nghiệp vụ phải có bộ phận kiểm tra (KCS) của nhà thầu kiểm tra tại từng công\n đoạn, nhà thầu phải nêu những nội dung kiểm tra tại từng công đoạn, kiểm tra trong\n quá trình nghiệm thu giai đoạn, và bàn giao sản phẩm.\n     - Biện pháp vận chuyển và bàn giao hàng hóa: Nhà thầu phải nêu cụ thể phương\n pháp vận chuyển không làm ảnh hưởng tiến độ, chất lượng sản phẩm phù hợp với tình\n hình thực tế, khi giao hàng phải có biện pháp kiểm tra thử nghiệm, kiểm định, trong\n đó nêu rõ trách nhiệm các bên trong quá trình giao nhận.\n   c) Nghiệm thu bàn giao:\n     - Công việc chỉ được coi là hoàn thành khi hai bên ký biên bản nghiệm thu bàn\n giao đưa vào sử dụng.\n     - Mọi thủ tục nghiệm thu bàn giao được thực hiện theo đúng quy định của pháp\n     luật.\n2. Yêu cầu chi tiết:\n     Yêu cầu kỹ thuật dưới đây là yêu cầu kỹ thuật tối thiểu chi tiết của hàng hóa. Nhà\n thầu phải chào đáp ứng yêu cầu này. Nếu bất kỳ thương hiệu, mã hiệu (nếu có) trong\n bảng yêu cầu kỹ thuật dưới đây để minh họa các tiêu chuẩn chất lượng, tính năng kỹ\n thuật yêu cầu, nhà thầu có thể lựa chọn dự thầu hàng hóa có nguồn gốc, xuất xứ, nhà\n sản xuất, thương hiệu, mã hiệu phù hợp với điều kiện cung cấp nhưng phải đảm bảo\n yêu cầu có tiêu chuẩn kỹ thuật, đặc tính kỹ thuật, tính năng sử dụng “tương đương”\n hoặc “ưu việt hơn” so với các yêu cầu kỹ thuật trong bảng sau: (Nhà thầu phải cung\n cấp tài liệu kèm theo để chứng chứng minh tương đương hoặc ưu việt hơn).\n2.1. Yêu cầu về kỹ thuật chung:\n     Nhà thầu cam kết chịu trách nhiệm cung cấp, lắp đặt, cấp phiếu kiểm định đồng bộ\n khi giao hàng; Kiểm định độ ồn, khí thải đáp ứng TCVN khi hoàn thành lắp đặt vận\n hành và bảo hành hệ thống máy phát điện với những yêu cầu như sau:\n     - Cam kết cung cấp sản phẩm đúng hãng có chứng nhận chất lượng và xuất xứ đầy\n đủ. Nhà thầu phải ghi rõ: Tên, model, hãng sản xuất, xuất xứ của hàng hóa dự thầu.\n     - Hàng hóa cung cấp cho gói thầu mới 100%, sản xuất năm 2026 trở về sau; được\n cung cấp bởi nhà cung cấp đáp ứng đầy đủ điều kiện theo quy định của pháp luật; được\n lắp đặt bởi đơn vị lắp đặt đáp ứng đầy đủ điều kiện theo quy định của pháp luật và nhà\n cung cấp bảo đảm quyền sở hữu và quyền sở hữu trí tuệ đối với hàng hóa.\n\f    - Thời gian bảo hành: ≥ 12 tháng.\n    - Cam kết dịch vụ sau bán hàng: Cung cấp phụ tùng, vật tư thay thế cho tất cả các\nthiết bị nhà thầu cung cấp tối thiểu 10 năm trong trường hợp chủ đầu tư có nhu cầu\nmua sắm vật tư sửa chữa, thay thế. Thể hiện rõ ràng, chi tiết, đầy đủ các thông tin các\ndịch vụ sau bán hàng (thông tin liên hệ của các công ty/ đại lý/ nhà phân phối, cung\ncấp thiết bị...).\n    - Đối với thiết bị nhập khẩu nhà thầu phải có bảng Cam kết cung cấp Bộ chứng từ\nnhập khẩu của thiết bị gồm: Chứng nhận xuất xứ hàng hóa (CO); chứng nhận chất lượng\nhàng hóa (CQ); chứng thư giám định về số lượng, tình trạng, đồng bộ và xuất xứ; tờ\nkhai hải quan; vận đơn vận chuyển; danh mục đóng gói hàng hóa (Packing list) và các\ngiấy tờ khác có liên quan theo quy định hiện hành.\n    - Nhà thầu chịu trách nhiệm thực hiện thuê kiểm định và cung cấp Chứng thư giám\nđịnh về tình trạng của hàng hóa của cơ quan có thẩm quyền cho chủ đầu tư khi giao\nhàng.\n    - Cam kết bảo trì, hướng dẫn, trực sự cố 24/7; thời gian sửa chữa, khắc phục các hư\nhỏng, sai sót tối đa không quá 06h kể từ khi nhận được yêu cầu của chủ đầu tư/ đơn\nvị quản lý, sử dụng, có thuyết minh kế hoạch bảo hành thể hiện nhưng không giới hạn\n(quy trình, bố trí nhân lực kèm theo hồ sơ huy động nhân sự, các thông tin liên hệ khi\ncó sự cố, các giải pháp kỹ thuật).\n    - Phải có đầy đủ catalogue bằng tiếng Việt của tất cả các thiết bị kèm theo E-\nHSDT: Catalogue hoặc tài liệu kỹ thuật thể hiện đầy đủ các thông số theo yêu cầu của\nE-HSMT, đối với máy phát được cấu thành từ các bộ phận sau khi nhập khẩu về Việt\nNam thì yêu cầu này áp dụng cho từng nhà sản xuất thiết bị. Đối với catalogue, tài liệu\nkỹ thuật được công bố trên website của nhà sản xuất hoặc nhà cung cấp, nhà thầu cung\ncấp đường dẫn website để Chủ đầu tư/Tổ chuyên gia tra cứu, đối chiếu. Nội dung tra\ncứu phải thể hiện được các thông tin cần thiết để xác định sự phù hợp của sản phẩm\nvới yêu cầu kỹ thuật của E-HSMT.\n    - Lập kế hoạch và thuyết minh về vận hành chạy thử, chuyển giao công nghệ.\n\n2.2. Yêu cầu về kỹ thuật cụ thể tối thiểu:\n   a) Thông số Máy phát điện:\n                                               MÃ HIỆU - QUY CÁCH - THÔNG\nSTT CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                      SỐ KỸ THUẬT\n      HỆ THỐNG MÁY PHÁT ĐỘNG CƠ\n A                                                         01 TỔ MÁY\n      DIESEL 250KVA:\n      THIẾT BỊ CHÍNH - TỔ MÁY PHÁT\n I\n      ĐIỆN 250KVA\n      ĐẶC TÍNH KỸ THUẬT MÁY PHÁT\n 1\n      ĐIỆN NHƯ SAU :\n                                               Hãng phải có kinh nghiệm sản xuất\n      Hãng sãn xuất:\n                                               máy phát điện trên thế giới\n\f                                               MÃ HIỆU - QUY CÁCH - THÔNG\nSTT CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                          SỐ KỸ THUẬT\n     Model :                                   Theo nhà sản xuất\n                                               Việt Nam - phải có đại diện của hãng\n     Serving area:\n                                               làm việc tại Việt Nam\n     Location:                                 HCM\n     Xuất xứ:                                  G7/ASIA\n     Năm sản xuất                              Năm 2026 trở về sau\n     Công suất liên tục                         200 kW/250kVA\n     Công suất dự phòng                         220kW/275kVA\n     Điện áp :                                 230/400V, 3 pha, 50Hz\n                                               - 100% tải: ≤ 58,1 L/giờ\n     Tiêu hao nhiên liệu (từ 0 ~100%) @ phụ\n     tải liên tục                              - 75% tải: ≤ 43,6 L/giờ\n                                               - 50% tải: ≤ 30 L/giờ\n                                              ISO 9001:2015, ISO 14001:2015, ISO\n                                              8528, EN ISO 8528-13, EN 60034-1, EN\n     Tiêu chuẩn chất lượng:\n                                              61000-6-1, EN 61000-6-2, EN 61000-6-\n                                              3, EN 55011, EN 1679-1 et EN 60204-1\n                                               Bản chứng nhận prototype tested (thử\n                                               nghiệm mẫu) của sản phẩm trước khi\n                                               sản xuất hàng loạt - (Cung cấp bản\n                                               chứng nhận thử nghiệm mẫu theo E-\n                                               HSDT)\n                                               Máy khi xuất xưởng phải có test report,\n                                               chứng nhận chất lượng của hãng.\n     Yêu cầu chất lượng:                       Để đồng bộ sử dụng lâu dài ổn định,\n                                               yêu cầu 2 trong 3 bộ phần chính (động\n                                               cơ, đầu phát, bộ điều khiển) phải cùng\n                                               thương hiệu của tổ máy phát điện.\n                                                Khung đế và vỏ bảo vệ: Sơn phủ Epoxy\n                                              chứng nhận QUALICOAT độ bền cao;\n                                                Khả năng chống phun muối tối thiểu\n                                              1000 giờ theo tiêu chuẩn ISO 12944\n     Nhiên liệu sử dụng                        Chuẩn sử dụng dầu diesel thông dụng\n     Nhiệt độ làm việc                         ≥ 40C\n     Loại máy:                                  Máy trần\n     Hệ số công suất                           ≥ 0,8\n     Bồn dầu dưới chân máy                     ≥ 390 lít\n     Độ ồn máy có vỏ cách âm                   khoảng cách 7 mét đạt 70±5 dBA\n     Kích thước tổng thể máy trần (LxWxH -\n                                           ≤ 2970 x 1346 x 1708\n     mm)\n     ĐẶC TÍNH KỸ THUẬT ĐỘNG CƠ\n 2\n     ĐIỆN NHƯ SAU:\n\f                                            MÃ HIỆU - QUY CÁCH - THÔNG\nSTT CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                        SỐ KỸ THUẬT\n     Brand :                                Theo nhà sản xuất\n     Model :                                Theo nhà sản xuất\n     Xuất xứ:                               G7/ASIA hoặc tương đương\n     Năm sản xuất :                         Năm 2026 trở về sau\n     Kiểu                                   Kiểu 4 thì, Turbo\n     Biến thiên tần số trạng thái xác lập    ≤ ± 0,25%\n                                            Mô-tơ đề điện 1 chiều, với Acquy loại\n     Hệ thống khởi động\n                                            axit chì, bộ sạc ắcquy tự động\n     Tốc độ vòng quay                       1500V/P\n     Cơ cấu bộ điều tốc                     Điện tử\n     Số xy lanh:                            ≥ 6 xy lanh\n     Dung tích xy lanh                      ≥ 11,05 L\n     Tỉ số nén                              ≥ 17.0 : 1\n     Lưu lượng khí thải tại công suất dự\n                                               ≤ 828\n     phòng (L/s)\n     ĐẶC TÍNH KỸ THUẬT ĐẦU PHÁT\n 3\n     ĐIỆN NHƯ SAU:\n     Brand :                                   Đồng bộ theo nhà sản xuất\n     Model :                                   Theo nhà sản xuất\n     Xuất xứ:                                  G7/EU/ASIA hoặc tương đương\n     Kiểu : Không chổi than, một ổ đỡ, từ Không chổi than, một ổ đỡ, từ trường\n     trường quay 4 cực.                        quay 4 cực.\n     Điện áp                                   230/400V, 3 pha, 50Hz\n     Hệ số công suất                           0,8\n     Cấp cách điện                             Loại H\n     Biến thiên điện áp, không tải đến đầy tải ≤ ± 1%\n     Hệ thống làm mát bằng quạt                Đáp ứng\n 4   HỆ THỐNG BẢNG ĐIỀU KHIỂN\n     Brand :                                   Đồng bộ theo nhà sản xuất\n     Model :                                   Theo nhà sản xuất\n     Xuất xứ:                                  G7/EU/ASIA hoặc tương đương\n     Hệ thống đo lường, hiển thị thông số đầu\n                                               Đáp ứng\n     phát:\n     - Điện áp AC (V)                          Đáp ứng\n     - Dòng điện AC (A)                        Đáp ứng\n     - Tần số (Hz)                             Đáp ứng\n     - Hệ số công suất (PF).                   Đáp ứng\n     - Công suất (kW, KVA)                     Đáp ứng\n     - Điện áp bình ắc quy (VDC)               Đáp ứng\n\f                                               MÃ HIỆU - QUY CÁCH - THÔNG\nSTT CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                      SỐ KỸ THUẬT\n     Hệ thống đo lường, hiển thị thông số cơ\n                                              Đáp ứng\n     bản:\n     - Đo đếm chạy máy (Hr).                  Đáp ứng\n     - Nhiệt độ nước làm mát (oC ).           Đáp ứng\n     - Áp lực nhớt                            Đáp ứng\n     Nhật ký: Lưu ít nhất 12 sự kiện          Đáp ứng\n     Chức năng bảo vệ:                        Đáp ứng\n     - Khởi động không được: Cảnh báo và\n                                              Đáp ứng\n     không cho khởi động tiếp.\n      - Áp suất nhớt bôi trơn thấp : Cảnh báo\n                                              Đáp ứng\n     và tắt máy.\n     - Điện áp ắc quy thấp/cao: Cảnh báo      Đáp ứng\n     - Tần số thấp/cao: Cảnh báo & tắt máy    Đáp ứng\n     - Nhiệt độ nước làm mát cao: Cảnh báo &\n                                              Đáp ứng\n     tắt máy.\n     - Quá Tốc/ Thấp tốc : Cảnh báo & Tắt\n                                              Đáp ứng\n     máy\n     Chức năng Vận hành:                      Đáp ứng\n     - Phím/ công tắt chọn chế độ vận hành:\n                                              Đáp ứng\n     Start/Stop/Auto\n     - Phím chức năng : Phím di chuyển        Đáp ứng\n     - Dừng khẩn cấp: Nút nhấn.               Đáp ứng\n     - Báo lỗi: Báo số lỗi, lịch sử sự cố.    Đáp ứng\n     PHỤ KIỆN KHÁC CẤP TẠI VIỆT\n 5                                            Đáp ứng\n     NAM\n     Máy phát điện bao gồm các phụ kiện:      Đáp ứng\n     - Bộ bình Ắc quy axit chì.               Đáp ứng\n     - Dây và cọc bình Ắc quy.                Đáp ứng\n     - Bộ điều khiển sạc tự động bình ắc quy. Đáp ứng\n     - Nhớt và nước giải nhiệt.               Đáp ứng\n     - Bộ tài liệu hướng dẫn vận hành.        Đáp ứng\nII   HẠNG MỤC PHỤ TRỢ KHÁC\n                                              Vỏ cách âm cho tổ máy phát điện làm\n                                              bằng thép dày 2mm (± 0.5%) được sơn\n                                              tĩnh điện chống rỉ sét, lớp bông khoáng\n 1   Vỏ cách âm\n                                              tỷ trọng 80kg/m3 dày 2x50mm, bản lề,\n                                              khoá cửa, có sơn chống rỉ sét, độ ồn\n                                              70±5 dBA@7m\n\f                                                     MÃ HIỆU - QUY CÁCH - THÔNG\nSTT CÁC ĐẶC TÍNH KỸ THUẬT CHÍNH\n                                                                SỐ KỸ THUẬT\n                                                   - Tủ điện dày 1.5mm2, sơn tĩnh điện\n                                                     màu ghi.\n                                                   - Thiết bị đóng cắt chính (dạng khối): 4P-\n                                                     400A , xuất xứ: G7/Châu Á/ hoặc tương\n  2       Tủ chuyển đổi nguồn tự động\n                                                     đương.\n                                                   - Bộ điều khiển ATS, xuất xứ: G7/Châu\n                                                     Á hoặc tương đương\n                                                   - Vật tư phụ lắp đặt.\n                                                    Nhiên liệu diesel phục vụ chạy thử,\n  3       Chi phí nhiên liệu\n                                                    nghiệm thu tổ máy phát điện.\n                                                   - Chi phí vận chuyển máy phát điện, vỏ\n                                                     cách âm, tủ ATS,…\n          Chi phí vận chuyển và lắp đặt tổ máy tại\n  4                                                - Chi phí lắp đặt tổ máy, hướng dẫn vận\n          công trường\n                                                     hành, nghiệm thu bàn giao đưa vào sử\n                                                     dụng.\n\n - Mẫu dưới đây dùng để phục vụ việc đánh giá về kỹ thuật hàng hóa chào thầu của\n nhà thầu. Yêu cầu nhà thầu phải kê khai đầy đủ và chính xác các thông tin theo mẫu\n này và trình bày file scan theo hướng dẫn nói trên. Nhà thầu tự chịu trách nhiệm về\n hậu quả hoặc sự bất lợi nếu không làm đúng theo quy định. Việc nhà thầu cố tình kê\n khai thông tin không đúng với thông số kỹ thuật mà nhà sản xuất đã công bố nhằm\n mục đích vượt qua bước đánh giá về kỹ thuật được coi là hành vi gian lận trong đấu\n thầu và sẽ bị xử lý theo quy định của Pháp luật.\n\n                    BẢNG CHÀO ĐÁP ỨNG THÔNG SỐ KỸ THUẬT:\n             Tên vật Nội dung yêu Nội dung\n  STT       tư, thiết cầu của E-   của E-            Tài liệu tham chiếu       Đánh giá\n               bị       HSMT       HSDT\n                                                   Ghi rõ tên file tài liệu, Đáp ứng/\n                                                   số trang và tô màu các Không đáp\n      1                                            thông số kỹ thuật đáp ứng ứng\n                                                   trên tài liệu.\n                                                   Các catalogue kèm theo.\n\n  2\n ….\n\n\n2.3. Bảng yêu cầu hình ảnh của hàng hóa (theo yêu cầu kỹ thuật tại mục 2.2):\n               Bảng số 01: Hình ảnh tham chiếu thiết bị dự thầu\n      STT DANH MỤC CÁC THIẾT BỊ                    HÌNH ẢNH\n\f      I    MÁY PHÁT ĐIỆN\n      1    ….\n      2    ….\n 3. Các yêu cầu khác:\n    3.1. Các yêu cầu đảm bảo chất lượng:\n     a) Cam kết bảo hành 12 tháng, tần suất bảo trì tối thiểu: 01 lần/03 tháng trong thời\ngian bảo hành thiết bị. Có đề xuất đầy đủ, chi tiết các dịch vụ sau bán hàng hợp lý nhằm\nđảm bảo chất lượng hàng hóa, thiết bị hoạt động ổn định trong suốt thời gian sử dụng\ndự kiến (10 năm - Có tính phí).\n     - Có cam kết cung cấp các giấy phép hoặc các thông tin để khi Chủ đầu tư có yêu\ncầu về kiểm tra hàng hóa hoặc kiểm tra nguồn gốc xuất xứ trước khi quyết định trao\nhợp đồng.\n     - Nếu nhà thầu đề xuất các tiêu chuẩn, quy chuẩn hoặc các quy định hiện hành hết\nhiệu lực thì hồ sơ dự thầu sẽ được đánh giá là không hợp lệ.\n     - Nhà thầu phải có cam kết: Cam kết có đội ngũ nhân viên sửa chữa thiết bị, sẵn\nsàng đáp ứng yêu cầu sửa chữa bảo hành trong vòng 06 giờ khi có yêu cầu của Chủ đầu\ntư/ Đơn vị quản lý, sử dụng.\n     - Có cam kết cung cấp bản gốc (bản chính) văn bằng, chứng chỉ hoặc các giấy phép\nđã đề xuất theo E-HSDT để Bên mời thầu đối chiếu trước quá trình hoàn thiện hợp\nđồng.\n     3.2 Tài liệu chứng minh tính hợp lệ của hàng hóa\n        a) Bảng chào đáp ứng kỹ thuật theo mẫu tại mục 1.3.2. Chương V. Đề nghị nhà\n thầu kê khai đầy đủ thông tin, ghi cụ thể tên tài liệu tham chiếu, số trang và trích dẫn\n nội dung tham chiếu cụ thể. Nhà thầu phải nộp đồng thời file Word của Bảng chào\n đáp ứng kỹ thuật và bản scan có ký đóng dấu hợp lệ.\n        b) Có catalogue hoặc tài liệu kỹ thuật của nhà sản xuất (Được đăng tải trên trang\n Web của Nhà sản xuất hoặc có đóng dấu của nhà sản xuất hoặc nhà phân phối được\n ủy quyền hợp pháp; đối với tài liệu tiếng nước ngoài thì yêu cầu cung cấp Bản dịch có\n xác nhận của Nhà sản xuất hoặc hoặc nhà phân phối được ủy quyền hợp pháp) nêu rõ\n đối với từng loại hàng hóa:\n        - Ký mã hiệu, nhãn mác sản phẩm (theo quy định của nhà sản xuất);\n        - Tên nhà sản xuất;\n        - Thông số kỹ thuật hàng hóa;\n        - Quy cách hàng hóa (nếu có);\n        Ghi chú: Nhà thầu phải đánh dấu (highlight) vào các nội dung cụ thể chứng\n minh hàng hóa đáp ứng kỹ thuật tại catalogue hoặc tài liệu kỹ thuật. Đối với catalogue,\n tài liệu kỹ thuật được công bố trên website của nhà sản xuất hoặc nhà cung cấp, nhà\n thầu cung cấp đường dẫn website để Chủ đầu tư/Tổ chuyên gia tra cứu, đối chiếu. Nội\n\fdung tra cứu phải thể hiện được các thông tin cần thiết để xác định sự phù hợp của\nsản phẩm với yêu cầu kỹ thuật của E-HSMT.\n       Văn bản cam kết tất cả hàng hóa, thiết bị mới 100%, được sản xuất năm 2026 trở\n       về sau;hàng hóa, thiết bị không có lỗi về vật liệu, sản xuất, thiết kế, vận hành,\n       đáp ứng các yêu cầu nêu trong E-HSYC và các tiêu chuẩn nêu trong E- HSĐX.\n       Nhà thầu phải đảm bảo tính trung thực, chính xác về các thông tin đối với hàng\n       hóa, thiết bị của mình. Bên mời thầu sẽ khước từ tất cả các hàng hóa, thiết bị do\n       nhà thầu cung cấp mà không có nguồn gốc rõ ràng, không đảm bảo chất lượng\n       hoặc vi phạm các chính sách có liên quan do nhà nước ban hành: hải quan, thuế,\n       môi trường...\n      - Đối với hàng hóa, thiết bị nhập khẩu, phải có: Văn bản cam kết cung cấp giấy\nchứng nhậnxuất xứ hàng hóa, thiết bị (C/O) và chứng nhận chất lượng hàng hóa, thiết\nbị (C/Q)\n      - Đối với hàng hóa, thiết bị trong nước, phải có: Văn bản cam kết của nhà\nthầu về cung cấp chứng nhận chất lượng hàng hóa (CQ).\n 3.3 Yêu cầu đối với Giải pháp kỹ thuật cung cấp, lắp đặt hệ thống máy phát điện:\n    a) Các giải pháp kỹ thuật tổ chức tổng mặt bằng thi công:\n    Yêu cầu có đầy đủ bản vẽ bố trí mặt bằng công trường và thuyết minh, các nội\ndung cần trình bày bao gồm:\n    - Hiểu biết về dự án và hiện trường công trình.\n    - Phương án bố trí mặt bằng công trường;\n    - Phương án bố trí rào chắn, biển báo,…\n    b) Sơ đồ hệ thống tổ chức của Nhà thầu tại công trường\n    - Có sơ đồ và thuyết minh về hệ thống tổ chức của Nhà thầu tại công trường, bao\ngồm: Bộ phận giám sát chất lượng, tiến độ (KCS); bộ phận thanh quyết toán; bộ phận\nquản lý tiến độ, ATLĐ, VSMT, PCCC; bộ phận hành chính kế toán; bộ phận vật tư –\nkho – an ninh; các tổ đội thi công phù hợp với Biện pháp thi công và tiến độ thi công\nmà Nhà thầu đề xuất. Nêu rõ vai trò, trách nhiệm của từng vị trí trong sơ đồ tổ chức\ncủa Nhà thầu.\n    c) Biện pháp tổ chức cung cấp, lắp đặt thiết bị\n    Có các giải pháp kỹ thuật, biện pháp tổ chức cung cấp, lắp đặt thiết bị hợp lý và\nhiệu quả kinh tế cơ bản như sau:\n    - Nêu rõ căn cứ lập Biện pháp thi công, các tiêu chuẩn áp dụng còn hiệu lực;\nphạm vi công việc của gói thầu.\n    - Trách nhiệm của Nhà thầu và Chủ đầu tư.\n    - Sơ đồ và thuyết minh kế hoạch cung cấp thiết bị;\n    - Thể hiện được nội quy, giờ giấc làm việc.\n    - Sơ đồ, thuyết minh và bản vẽ biện pháp thi công lắp đặt thiết bị.\n\f    - Sơ đồ, thuyết minh công tác nghiệm thu, chạy thử, kiểm định hệ thống Máy phát\nđiện.\n    - Sơ đồ, thuyết minh công tác kiểm định hệ thống Máy phát điện: Thể hiện được sự\nphối hợp giữa Nhà thầu và CĐT, Đơn vị kiểm định,...\n    d) Tiến độ cung cấp:\n    - Có biện pháp đảm bảo tiến độ cung cấp; giải pháp khắc phục trong trường hợp\nchậm tiến độ.\n    e) Biện pháp đảm bảo chất lượng\n    - Biện pháp bảo đảm chất lượng trong thi công công trình\n    - Có quy trình quản lý các hồ sơ, tài liệu, hoàn công\n    - Có Kế hoạch tổ chức thử nghiệm các hệ thống\n    - Giải pháp xử lý vật tư, vật liệu và thiết bị phát sinh (nếu có) phù hợp với yêu cầu\ncủa gói thầu\n    f) An toàn lao động\n    - Nhà thầu phải có biện pháp khả thi, phù hợp với quy định pháp luật, quy chuẩn,\ntiêu chuẩn hiện hành, hiện trạng công trình xây dựng.\n    g) Phòng cháy, chữa cháy\n    Nhà thầu có biện pháp phòng cháy, chữa cháy hợp lý, khả thi, phù hợp quy định\npháp luật, quy chuẩn, tiêu chuẩn hiện hành về Phòng cháy chữa cháy.\n    h) Vệ sinh môi trường\n    Nhà thầu phải lập biện pháp giảm thiểu tác hại, bảo vệ môi trường khả thi, phù\nhợp với quy định pháp luật, quy chuẩn, tiêu chuẩn hiện hành về vệ sinh môi trường,\nhiện trạng công trình xây dựng.\n3.4. Đào tạo hướng dẫn sử dụng:\n    - Nội dung đào tạo, hướng dẫn sử dụng tối thiểu gồm:\n        + Chương trình, thời gian, địa điểm, số lượng cán bộ được đào tạo, yêu cầu về\ncán bộ được đào tạo, tài liệu bằng tiếng Việt phục vụ cho đào tạo hướng dẫn sử dụng,\nbố trí phiên dịch trong trường hợp người tiến hành đào tạo sử dụng tiếng nước ngoài...\n        + Các biện pháp an toàn trong quá trình vận hành; Vận hành, sử dụng toàn bộ\ntính năng, chức năng; Bảo dưỡng định kỳ; Quản lý kỹ thuật ... và các nội dung khác\ntheo tiêu chuẩn của Hãng sản xuất và nhà thầu.\n        - Nhà thầu chịu trách nhiệm cung cấp đầy đủ tài liệu kỹ thuật, dữ liệu có liên\nquan đến công tác sửa chữa, lắp đặt, vận hành và bảo trì, bảo dưỡng bằng bản tiếng\nAnh (nếu có) và tiếng Việt cho Chủ đầu tư, đơn vị quản lý sử dụng.\n Mục 2. Bản vẽ\n      E-HSMT có file các bản vẽ đính kèm: KHÔNG\n\n Mục 3. Kiểm tra và thử nghiệm\n\f   Các kiểm tra và thử nghiệm cần tiến hành gồm có: Vận hành thử nghiệm, kiểm tra\nnguồn gốc, xuất xứ, chất lượng sản phẩm và các nội dung khác theo quy định của chủ\nđầu tư.\n   a) Kiểm tra: Các kiểm tra cần tiến hành:\n   - Kiểm tra về hình thức, kết cấu của thiết bị.\n   - Kiểm tra về tình trạng vận hành thiết bị.\n      b) Về thử nghiệm:\n      - Đại diện đơn vị sử dụng phối hợp đại diện Chủ đầu tư sẽ tiến hành kiểm tra, thử\n nghiệm và xác nhận vào Biên bản bàn giao, nghiệm thu toàn bộ các hàng hóa giao\n nhận sau khi Nhà cung cấp bàn giao, lắp đặt hoàn chỉnh và hướng dẫn sử dụng cho đơn\n vị tiếp nhận.\n     - Loại kiểm tra: Số lượng, quy cách, các tính năng, thông số, đặc trưng kỹ thuật\nchính và khả năng vận hành của các hàng hóa cung cấp ở nội dung hợp đồng đã ký kết\n Việc kiểm tra, thử nghiệm, vận hành khi giao hàng được tổ chức nghiệm thu kỹ thuật tại\n cơ sở của bên mua. Chi phí cho việc kiểm tra, thử nghiệm do bên bán đảm nhận. Đối\n với các hàng hóa không đạt yêu cầu qua kiểm tra, thử nghiệm, bên bán chịu trách\n nhiệm khắc phục, sửa chữa hoặc cung ứng thiết bị khác cho đến khi đạt yêu cầu để\n nghiệm thu kỹ thuật.\n\n--- Tệp: IB2600581977_QuyetDinhPheDuyetHSMT_21_10_2026.pdf ---\nNội dung được ký số bởi:\nTên đơn vị: CÔNG TY CP ĐIỆN NƯỚC AN GIANG\nMã số thuế: 1600249791\nThời gian ký: 21-10-2026 09:40:15\n\n--- Tệp: Mục 3 Tieu chuan danh gia ve Ky thuat.pdf ---\nMục 3. Tiêu chuẩn đánh giá về kỹ thuật\n\n    Sử dụng tiêu chí đạt/không đạt để xây dựng tiêu chuẩn đánh giá về kỹ thuật.\n    Tiêu chí tổng quát được đánh giá là đạt khi tất cả các tiêu chí chi tiết cơ bản được đánh giá\nlà đạt và các tiêu chí chi tiết không cơ bản được đánh giá là đạt hoặc chấp nhận được.\n       E-HSDT được đánh giá là đáp ứng yêu cầu về kỹ thuật khi có tất cả các tiêu chí tổng\nquát đều được đánh giá là đạt.\n\n                                                                                        Sử dụng\n                                Nội dung đánh giá                                     tiêu chí đạt,\n                                                                                       không đạt\n 1. Đặc tính, thông số kỹ thuật của hàng hóa, tiêu chuẩn sản xuất, tiêu chuẩn chế tạo và\n công nghệ\n                              - Có nêu đầy đủ, hoàn toàn phù hợp đáp ứng yêu\n                              cầu của Chương V – E-HSMT.\n                              - Có bảng Đáp ứng thông số kỹ thuật.\n                              - Có hình ảnh, các tài liệu kỹ thuật, catagloue để\n                              chứng minh vật tư, vật liệu phù hợp với yêu cầu\n                              kỹ thuật theo E-HSMT. Đối với catalogue, tài liệu\n Đặc tính, thông số kỹ thuật kỹ thuật được công bố trên website của nhà sản\n của hàng hóa; tiêu chuẩn sản xuất hoặc nhà cung cấp, nhà thầu cung cấp đường\n xuất; tiêu chuẩn chế tạo và dẫn website để Chủ đầu tư/Tổ chuyên gia tra cứu,\n công nghệ.                   đối chiếu. Nội dung tra cứu phải thể hiện được các\n                              thông tin cần thiết để xác định sự phù hợp của sản\n                              phẩm với yêu cầu kỹ thuật của E-HSMT.\n                                                                                           Đạt\n                              - Có đầy đủ tài liệu chứng minh tự cung cấp, hoặc\n                              thỏa thuận hoặc hợp đồng nguyên tắc với đơn vị\n                              cung cấp. (kèm theo Giấy đăng ký kinh doanh của\n                              đơn vị cung cấp thể hiện ngành nghề được phép\n                              kinh doanh cho gói thầu).\n                              - Nhà thầu phải nêu rõ: ký mã hiệu, nhãn hiệu, xuất\n                              xứ (quốc gia, vùng lãnh thổ sản xuất), hãng sản\n                              xuất của hàng hóa dự thầu theo Mẫu số 10B\n                              (Webform trên Hệ thống).\n                              - Thông số kỹ thuật trong Catalogue các loại hàng\n                              hóa dự thầu phải phù hợp, logic với thông số kỹ\n                              thuật của hàng hóa nhà thầu kê khai.\n                                 Không đáp ứng 1 trong các yêu cầu trên                Không đạt\n 2. Tính hợp lý và hiệu quả kinh tế của các giải pháp kỹ thuật, biện pháp tổ chức cung cấp,\n lắp đặt hàng hóa\n Tính hợp lý và hiệu quả kinh Có thuyết minh, sơ đồ lắp đặt đấu nối, bản vẽ                Đạt\n tế của các giải pháp kỹ thuật, phương án lắp đặt thiết bị một cách hợp lý, phù\n\fbiện pháp tổ chức cung cấp, hợp với từng loại thiết bị, đáp ứng yêu cầu tại\nlắp đặt hàng hóa.           Chương V của E-HSMT.\n                               Không đáp ứng 1 trong các yêu cầu trên.               Không đạt\n3. Mức độ đáp ứng các yêu cầu về bảo hành, bảo trì\n                               Thời gian bảo hành ≥ 12 tháng. Tần suất bảo trì tối\nThời gian bảo hành, bảo trì thiểu ≥ 01 lần/03 tháng trong thời gian bảo hành       Đạt\n(Khuyến khích nhà thầu tăng    thiết bị.\nthời gian bảo hàng, bảo trì so Thời gian bảo hành < 12 tháng. Tần suất bảo trì tối\nvới quy định của E-HSMT)       thiểu < 01 lần/03 tháng trong thời gian bảo hành Không đạt\n                               thiết bị.\n4. Khả năng thích ứng về mặt địa lý, môi trường\nKhả năng thích ứng về mặt Cam kết hàng hóa dự thầu hoàn toàn thích ứng về\nđịa lý, môi trường        địa lý, môi trường Việt Nam hoặc không hoàn toàn\n                                                                                       Đạt\n                          thích ứng về địa lý, môi trường Việt Nam nhưng\n                          có đề xuất biện pháp giải quyết hợp lý, phù hợp.\n                              Không có cam kết hoặc có cam kết nhưng nội dung\n                              đề xuất biện pháp giải quyết không hợp lý, không\n                                                                               Không đạt\n                              phù hợp đối với trường hợp hàng hóa không hoàn\n                              toàn thích ứng về địa lý, môi trường Việt Nam.\n5. Tác động đối với môi trường và biện pháp giải quyết\n                            Cam kết hàng hóa được cung cấp không có ảnh\n                            hưởng, tác động nhiều đến môi trường hoặc có tác\n                                                                               Đạt\n                            động đến môi trường nhưng có đề xuất biện pháp\nTác động đối với môi trường giải quyết hợp lý, phù hợp.\nvà biện pháp giải quyết.    Không có cam kết hoặc có cam kết nhưng nội\n                            dung đề xuất biện pháp giải quyết không hợp lý,\n                                                                             Không đạt\n                            không phù hợp đối với trường hợp hàng hóa có tác\n                            động đến môi trường.\n6. Các yếu tố về điều kiện thương mại, thời gian giao hàng, đào tạo chuyển giao công nghệ,\ncung cấp các dịch vụ sau bán hàng\n                               Có điều kiện thương mại, thời gian thực hiện, đào\nĐiều kiện thương mại, thời     tạo, chuyển giao công nghệ hợp lý, khả thi, phù hợp     Đạt\ngian thực hiện, đào tạo,       với đề xuất về tiến độ cung cấp.\nchuyển giao công nghệ hợp\nlý, khả thi, phù hợp với đề    Điều kiện thương mại, thời gian thực hiện, đào tạo,\nxuất về tiến độ cung cấp.      chuyển giao công nghệ không hợp lý, khả thi, không Không đạt\n                               phù hợp với đề xuất về tiến độ cung cấp.\n7. Tiến độ cung cấp hàng hóa\n                            - Đề xuất tổng thời gian giao hàng ≤ 150 ngày (kể\n7.1. Tiến độ cung cấp hàng từ ngày hợp đồng có hiệu lực) có tính điều kiện thời        Đạt\nhóa hợp lý, khả thi phù hợp tiết, các ngày nghỉ, lễ theo quy định của pháp luật.\n\fvới đề xuất kỹ thuật và đáp - Có Bảng tiến độ cung cấp hàng hóa hợp lý, khả thi\nứng yêu cầu của E-HSMT.     và phù hợp với đề xuất kỹ thuật và đáp ứng yêu cầu\n                            của E-HSMT.\n                                 - Đề xuất tổng thời gian giao hàng > 150 ngày\n                                 hoặc Thời gian cung cấp hàng hoá ≤ 150 ngày\n                                 nhưng không tính đến điều kiện thời tiết hoặc\n                                 không tính các ngày nghỉ, lễ theo quy định của\n                                 pháp luật.                                         Không đạt\n                                 - Không có bảng tiến độ cung cấp hàng hóa hợp lý,\n                                 khả thi và phù hợp với đề xuất kỹ thuật và đáp ứng\n                                 yêu cầu của E-HSMT.\n7.2. Có biểu tiến độ thực hiện Đề xuất đầy đủ, hợp lý các nội dung theo yêu cầu\n                                                                                  Đạt\nhợp đồng thể hiện cho từng của E-HSMT\nhạng mục cung cấp và lắp đặt\nthiết bị (thể hiện theo ngày\nhoặc tuần).\nBiểu tiến độ phải đáp ứng các\nyêu cầu sau:\n- Biểu tiến độ thực hiện hợp\nđồng phù hợp với biện pháp\ncung cấp và lắp đặt thiết bị do\nnhà thầu đề xuất.\n- Biểu tiến độ thực hiện hợp\nđồng của nhà thầu phải tính Không đáp ứng 1 trong các yêu cầu trên.             Không đạt\ntới điều kiện thời tiết; các\nngày nghỉ lễ, tết (nếu có) theo\nquy định hiện hành và phù\nhợp với quy chế làm việc, các\nquy định, thỏa thuận của nhà\nthầu và người lao động.\n- Có biểu đồ huy động nhân\nlực, biểu đồ huy động thiết bị\nchủ yếu phục vụ công tác\ntriển khai lắp đặt.\n8. Kết quả thực hiện hợp đồng của nhà thầu đối với gói thầu cung cấp hàng hóa, EPC, EP,\nPC, chìa khóa trao tay theo quy định tại Điều 19 và Điều 20 của Nghị định số 214/2025/NĐ-\nCP, chất lượng hàng hóa tương tự được công khai theo quy định tại Điều 20 của Nghị định\nsố 214/2025/NĐ-CP.\nThông tin về kết quả thực        Nhà thầu phải có thuyết minh về kết quả thực hiện   Đạt\nhiện hợp đồng của nhà thầu       hợp đồng của nhà thầu và Chất lượng hàng hóa đã\n(cung cấp hàng hoá) và Chất      được sử dụng đảm bảo đầy đủ các nội dung chi tiết\nlượng hàng hóa đã được sử        theo 02 mục a) và b).\ndụng trong thời hạn 03 năm\n                                 Nhà thầu không có thuyết minh về kết quả thực Không đạt\ntrở lại đây tính đến thời điểm\n\f  đóng thầu.                      hiện hợp đồng của nhà thầu hoặc không có thuyết\n  a) Kết quả thực hiện hợp        minh Chất lượng hàng hóa đã được sử dụng hoặc\n  đồng của nhà thầu gồm:          có thuyết minh về kết quả thực hiện hợp đồng của\n  - Tiến độ thực hiện hợp đồng;   nhà thầu và Chất lượng hàng hóa đã được sử dụng\n                                  nhưng không đầy đủ các nội dung chi tiết theo 02\n  - Chất lượng hàng hoá, dịch     mục a) và b).\n  vụ, bao gồm các sự cố xảy ra\n  trong quá trình thực hiện hợp   * Trường hợp phát hiện nhà thầu cam kết không\n  đồng (nếu có) và các yếu tố     trung thực thì E-HSDT bị loại và nhà thầu sẽ bị\n  khác có liên quan;              coi là có hành vi gian lận trong đấu thầu.\n  - Vi phạm hợp đồng, chấm dứt\n  hợp đồng và lý do.\n  b) Chất lượng hàng hóa đã\n  được sử dụng theo hợp đồng\n  gồm:\n  - Chất lượng của hàng hóa\n  trên thực tế so với quy định\n  trong hợp đồng;\n  - Tần suất hư hỏng, gặp sự cố\n  phát sinh lỗi của hàng hóa và\n  chất lượng dịch vụ bảo hành,\n  sửa chữa, khắc phục.\n  9. Các tài liệu chứng minh tính hợp lệ của hàng hoá theo quy định tại Mục E-CDNT 10.8\n  Chương II Phần 1 của E-HSMT được duyệt\n  Các tài liệu chứng minh tính Cam kết đầy đủ các nội dung và đính kèm đầy đủ              Đạt\n  hợp lệ của hàng hoá          các tài liệu theo yêu cầu.\n                                  Không cam kết hoặc không có đính kèm các tài\n                                  liệu hoặc có cam kết, đính kèm nhưng không đầy\n                                                                                     Không đạt\n                                  đủ 01 trong các tài liệu hoặc các nội dung cam kết\n                                  theo yêu cầu.\n                                  Tất cả các tiêu chuẩn chi tiết được đánh giá là đạt.     Đạt\n          KẾT LUẬN:               Có 01 tiêu chuẩn chi tiết được xác định là không\n                                                                                   Không đạt\n                                  đạt.\n      Nhà thầu được đánh giá là đạt yêu cầu về kỹ thuật khi các tiêu chuẩn 1, 2, 3, 4, 5, 6, 7, 8\nvà 9 được đánh giá là đạt. Trường hợp nhà thầu không đạt một trong các tiêu chuẩn 1, 2, 3, 4, 5,\n6, 7, 8 và 9 thì được đánh giá là không đạt và không được xem xét, đánh giá bước tiếp theo.\n        * Lưu ý: Nhà thầu phải trình bày thuyết minh phần đề xuất kỹ thuật theo trình tự nội\n dung yêu cầu về kỹ thuật của hồ sơ mời thầu gồm 09 nội dung yêu cầu cơ bản (tiêu chuẩn 1,\n 2, 3, 4, 5, 6, 7, 8 và 9). Trường hợp nhà thầu không trình bày thuyết minh đủ 07 nội dung yêu\n cầu cơ bản thì được đánh giá là không đạt và không được xem xét, đánh giá bước tiếp theo.\n\n Mục 4. Tiêu chuẩn đánh giá về tài chính\n\f 4.1. Phương pháp giá thấp nhất:\n       Cách xác định giá thấp nhất theo các bước sau đây:\n       Bước 1. Xác định giá dự thầu, giá dự thầu sau giảm giá (nếu có);\n       Bước 2. Xác định giá trị ưu đãi (nếu có) theo quy định tại Mục 28 E-CDNT;\n       Bước 3. Xếp hạng nhà thầu: E-HSDT có giá dự thầu sau khi trừ đi giá trị giảm giá (nếu có),\ncộng giá trị ưu đãi (nếu có) thấp nhất được xếp hạng thứ nhất.\n"}