{"text":"--- Tệp: Chuong V- Yeu cau ky thuat.pdf ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\r\n\r\n       Mục 1. Yêu cầu về kỹ thuật\r\n       1.1. Giới thiệu chung về kế hoạch mua sắm, gói thầu\r\n     - Tên gói thầu: Cung cấp UPS 10KVA và máy phát điện 5KVA, 3KVA.\r\n     - Kế hoạch: Mua sắm UPS 10KVA và máy phát điện 5KVA, 3KVA phục vụ\r\nvận hành trên toàn quốc.\r\n     - Nguồn vốn: Nguồn vốn kinh doanh và các nguồn vốn khác.\r\n     - Bên mời thầu (Chủ Đầu tư): Công ty TNHH MTV Hạ tầng Viễn thông\r\nVTVcab.\r\n     - Địa điểm giao hàng: Cụ thể giao hàng như sau:\r\n1.1. ĐỐI VỚI UPS:\r\n\r\n                                                                     Khối\r\n                                                                              Đơn\r\nSTT                      Danh mục hàng hóa                          lượng\r\n                                                                               vị\r\n                                                                   mời thầu\r\n        HUB LONG BIÊN (Số 1 ngõ 640 Nguyễn Văn Cừ, Gia\r\n  I\r\n        Thụy, Q Long Biên, TP Hà Nội)\r\n        UPS có công suất ≥ 10KVA/9 KW 1 pha điện áp 220V,\r\n  1     tần số 50HZ. (Phụ kiện đi kèm gồm bộ gá lắp UPS lên tủ       01       Bộ\r\n        rack).\r\n        Tủ ắc quy mở rộng cho thời gian lưu điện với tải 100% ≥\r\n        60 phút (đồng bộ lắp đặt với UPS mục 1)\r\n        Bao gồm tối thiểu các phần sau:\r\n        - Tủ đựng ắc quy bao kín bằng tôn dày, có đột lỗ thoáng,\r\n        sơn tĩnh điện, màu đen.\r\n  2     - Ắc quy                                                     01       Bộ\r\n        - MCCP- đóng cắt tủ Battery.\r\n        - CABLE Cu/PVC nối giữa nối giữa UPS và tủ ắc quy,\r\n        nối giữa nối giữa các cực ắc quy.\r\n        - Đầu cos để đấu nối các bình ắc quy, giữa các tầng và\r\n        đấu nối UPS IN/OUT.\r\n        HUB THẠCH BÀN (155 Thạch Bàn, Q Long Biên, TP\r\n II\r\n        Hà Nội)\r\n        UPS có công suất ≥ 10KVA/9 KW 1 pha điện áp 220V,\r\n  1     tần số 50HZ. (Phụ kiện đi kèm gồm bộ gá lắp UPS lên tủ       01       Bộ\r\n        rack).\r\n        Ắc quy mở rộng và các phụ kiện cho thời gian lưu điện\r\n  2     với tải 100% ≥4,8 phút/bộ, loại lắp tủ Rack (Đồng bộ lắp     02       Bộ\r\n        đặt với UPS mục 4 ở trên)\r\n        DỰ PHÒNG (Dự phòng xử lý sự cố để tại kho Trung\r\n III    tâm vận hành Hạ tầng: 26-27 C7 KĐT Đại Kim, Q\r\n        Hoàng Mai, Hà Nội)\r\n\f               UPS có công suất ≥10KVA/9 KW 1 pha điện áp 220V,\r\n         1     tần số 50HZ. (Phụ kiện đi kèm gồm bộ gá lắp UPS lên tủ       01         Bộ\r\n               rack).\r\n               Ắc quy mở rộng và các phụ kiện cho thời gian lưu điện\r\n         2     với tải 100% ≥ 4,8 phút/bộ, loại lắp tủ Rack (Đồng bộ        02         Bộ\r\n               lắp đặt với UPS mục 7 ở trên).\r\n\r\n 1.2. ĐỐI VỚI MÁY PHÁT ĐIỆN:\r\n\r\nSTT           Địa bàn                      Địa chỉ                  Máy phát Máy phát\r\n                                                                   điện 5KVA   điện\r\n                                                                              3KVA\r\n         Địa bàn Tiền Số 2A Rạch Gầm Phường 1, TP Mỹ Tho,\r\n 1                                                                                     2\r\n         Giang          Tỉnh Tiền Giang\r\n         Địa bàn An Số 10/5 Châu Văn Liêm, P Mỹ Bình, TP\r\n 2                                                                      1\r\n         Giang          Long Xuyên, Tỉnh An Giang\r\n         Địa bàn Cần SN 22/22, Trần Quang Khải, Cái Khế, Q\r\n 3                                                                                     1\r\n         Thơ            Ninh Kiều, Tỉnh Cần Thơ.\r\n         TT vận hành hạ 34LôE Khu Đô Thị Đại Kim, P Định Công,\r\n 4                                                                      1\r\n         tầng           Q Hoàng Mai, TP Hà Nội\r\n         TỔNG                                                           2              3\r\n\r\n       - Thời gian thực hiện hợp đồng: Trong vòng tối đa 90 ngày kể từ ngày hợp đồng\r\n có hiệu lực.\r\n       - Thời gian bảo hành:\r\n       + UPS và ắc quy mở rộng bảo hành tối thiểu 36 tháng (Mục 1, 4, 5, 7, 8 trong\r\n bảng phạm vi cung cấp);\r\n       + Ắc quy mở rộng bảo hành tối thiểu 24 tháng (mục 2 trong bảng phạm vi cung\r\n cấp);\r\n       + Máy phát điện bảo hành tối thiểu 12 tháng (mục 9, 10 trong bảng phạm vi\r\n cung cấp).\r\n       - Hình thức thanh toán: Thanh toán thành 02 đợt:\r\n          + Đợt 1: Tạm ứng 40% sau khi ký hợp đồng.\r\n          + Đợt 2: Thanh toán 60% sau 01 tháng kể từ ngày nghiệm thu.\r\n             - Phạm vi cung cấp:\r\n                                                                              Khối\r\n                                                                                           Đơn\r\nSTT                                Danh mục hàng hóa                         lượng\r\n                                                                                            vị\r\n                                                                            mời thầu\r\n             HUB LONG BIÊN (Số 1 ngõ 640 Nguyễn Văn Cừ, Gia\r\n     I\r\n             Thụy, Q Long Biên, TP Hà Nội)\r\n             UPS có công suất ≥ 10KVA/9 KW 1 pha điện áp 220V, tần số\r\n 1                                                                               01        Bộ\r\n             50HZ. (Phụ kiện đi kèm gồm bộ gá lắp UPS lên tủ rack).\r\n\f      Tủ ắc quy mở rộng cho thời gian lưu điện với tải 100% ≥ 60\r\n      phút (đồng bộ lắp đặt với UPS mục 1)\r\n      Bao gồm tối thiểu các phần sau:\r\n      - Tủ đựng ắc quy bao kín bằng tôn dày, có đột lỗ thoáng, sơn\r\n      tĩnh điện, màu đen.\r\n2     - Ắc quy                                                          01   Bộ\r\n      - MCCB- đóng cắt tủ Battery.\r\n      - CABLE Cu/PVC nối giữa nối giữa UPS và tủ ắc quy, nối giữa\r\n      nối giữa các cực ắc quy.\r\n      - Đầu cos để đấu nối các bình ắc quy, giữa các tầng và đấu\r\n       nối UPS IN/OUT.\r\n      Các vật tư phụ, phụ kiện lắp đặt và nhân công lắp đặt hệ thống,\r\n3                                                                       01   Gói\r\n       hướng dẫn vận hành.\r\n      HUB THẠCH BÀN (155 Thạch Bàn, Q Long Biên, TP Hà\r\nII\r\n       Nội)\r\n      UPS có công suất ≥ 10KVA/9 KW 1 pha điện áp 220V, tần số\r\n4                                                                       01   Bộ\r\n       50HZ. (Phụ kiện đi kèm gồm bộ gá lắp UPS lên tủ rack).\r\n      Ắc quy mở rộng và các phụ kiện cho thời gian lưu điện với\r\n5      tải 100% ≥4,8 phút/bộ, loại lắp tủ Rack (Đồng bộ lắp đặt với     02   Bộ\r\n       UPS mục 4 ở trên)\r\n      Các vật tư phụ, phụ kiện lắp đặt và nhân công lắp đặt hệ thống,\r\n6                                                                       01   Gói\r\n       hướng dẫn vận hành.\r\n      DỰ PHÒNG (Dự phòng xử lý sự cố để tại kho Trung tâm\r\nIII    vận hành Hạ tầng: 26-27 C7 KĐT Đại Kim, Q Hoàng Mai,\r\n       Hà Nội)\r\n      UPS có công suất ≥10KVA/9 KW 1 pha điện áp 220V, tần số\r\n7                                                                       01   Bộ\r\n       50HZ. (Phụ kiện đi kèm gồm bộ gá lắp UPS lên tủ rack).\r\n      Ắc quy mở rộng và các phụ kiện cho thời gian lưu điện với\r\n8      tải 100% ≥ 4,8 phút/bộ, loại lắp tủ Rack (Đồng bộ lắp đặt với    02   Bộ\r\n       UPS mục 7 ở trên).\r\nIV    Máy phát điện\r\n      Máy phát điện 5KVA\r\n9                                                                       02   Bộ\r\n      (Model HONDA EP6500CX hoặc loại tương đương)\r\n      Máy phát điện 3KVA\r\n10                                                                      03   Bộ\r\n      (Model HONDA EP4000CX hoặc loại tương đương)\r\n\f           1.2. Yêu cầu về kỹ thuật:\r\n                                                                                                             Mức độ đáp ứng\r\nSTT       Tiêu chuẩn kỹ thuật                                  Yêu cầu\r\n                                                                                                     Đạt (yêu cầu)      Không đạt\r\nA     YÊU CẦU CHUNG\r\n      Toàn bộ hàng hoá cung cấp phải kèm theo tài liệu kỹ thuật (catalogue) chứng minh sự đồng\r\n 1    bộ, phù hợp của hàng hoá; hàng hóa phải có ký mã hiệu, nhãn mác, tên hãng sản xuất, nước      Đáp ứng yêu cầu   Không đạt yêu cầu\r\n      sản xuất.\r\n      Đối với toàn bộ tủ thiết bị thuộc gói thầu: Nhà thầu nếu trúng thầu phải cung cấp đầy đủ\r\n      giấy tờ sau: giấy chứng nhận xuất xứ (CO), giấy chứng nhận chất lượng của nhà sản xuất\r\n      (CQ) của toàn bộ hàng hoá. Tất cả tài liệu này nhà thầu phải cam kết có đầy đủ khi bàn giao   Nhà thầu có cam\r\n 2                                                                                                                    Không đạt yêu cầu\r\n      nghiệm thu thiết bị.                                                                            kết đáp ứng\r\n      (Cụ thể như Bảng B- Bảng quy định về giấy chứng nhận CO, CQ thiết bị kèm theo dưới\r\n      đây)\r\n B    YÊU CẦU CHI TIẾT VỀ CHỈ TIÊU KỸ THUẬT\r\n I    UPS 10KVA\r\n 1    Yêu cầu chung UPS\r\n 1    Hệ thống UPS\r\n1.1   Thông số chính\r\n                                      Có chế độ chuyển đổi kép trực tuyến – Online Double\r\n      Công nghệ chế tạo                                                                             Đáp ứng yêu cầu   Không đạt yêu cầu\r\n                                      Conversion.\r\n      Thiết kế UPS                    Dạng lắp rack                                                 Đáp ứng yêu cầu   Không đạt yêu cầu\r\n                                      UPS 1 pha 220V công suất đầu ra ≥ 9KW tần số danh\r\n      Thông số thiết kế                                                                             Đáp ứng yêu cầu   Không đạt yêu cầu\r\n                                      định 50Hz\r\n      Khả năng giám sát trên mặt\r\n                                      Có màn hình LCD/LED giám sát thông số trên mặt máy            Đáp ứng yêu cầu   Không đạt yêu cầu\r\n      máy\r\n                                      Có khả năng mở rộng tối thiểu 200% công suất (bằng\r\n      Khả năng mở rộng                                                                              Đáp ứng yêu cầu   Không đạt yêu cầu\r\n                                      cách ghép nối 2 UPS song song).\r\n                                      Có khả năng cấp nguồn liên tục cho tải sau khi chuyển\r\n      Khả năng duy trì cấp nguồn\r\n                                      sang chế độ bảo trì và tắt UPS (có thể tháo UPS mà            Đáp ứng yêu cầu   Không đạt yêu cầu\r\n      liên tục khi bảo trì UPS\r\n                                      không làm gián đoạn việc cấp nguồn cho tải).\r\n1.2   Thông số đầu vào\r\n      Điện áp đầu vào                 220/230/240 VAC, 1 pha 3 dây                                  Đáp ứng yêu cầu   Không đạt yêu cầu\r\n\f                                                                                                       Mức độ đáp ứng\r\nSTT       Tiêu chuẩn kỹ thuật                                Yêu cầu\r\n                                                                                               Đạt (yêu cầu)      Không đạt\r\n                                     Dải điện áp hoạt động (khi đầy tải):\r\n      Dải điện áp                    Điện áp tối thiểu: ≤ 176VAC                              Đáp ứng yêu cầu   Không đạt yêu cầu\r\n                                     Điện áp tối đa: ≥ 288VAC\r\n      Tần số đầu vào danh định       50 Hz                                                    Đáp ứng yêu cầu   Không đạt yêu cầu\r\n                                     Tần số tối thiểu: ≤ 40Hz\r\n      Dải tần số đầu vào                                                                      Đáp ứng yêu cầu   Không đạt yêu cầu\r\n                                     Tần số tối đa ≥ 70HZ\r\n      Khả năng tương thích với máy\r\n                                     100%                                                     Đáp ứng yêu cầu   Không đạt yêu cầu\r\n      phát điện\r\n      Kiểu đấu nối cáp               Hardwire                                                 Đáp ứng yêu cầu   Không đạt yêu cầu\r\n1.3   Thông số đầu ra\r\n      Điện áp đầu ra                 220/230 VAC, 1 pha 3 dây                                 Đáp ứng yêu cầu   Không đạt yêu cầu\r\n      Công suất đầu ra               ≥ 9KW                                                    Đáp ứng yêu cầu   Không đạt yêu cầu\r\n      Hệ số công suất đầu ra         1                                                        Đáp ứng yêu cầu   Không đạt yêu cầu\r\n      Độ ổn định điện áp ra          ≤ ±3%                                                    Đáp ứng yêu cầu   Không đạt yêu cầu\r\n      Sóng hài                       <2% với tải tuyến tính; <5% với tải phi tuyến            Đáp ứng yêu cầu   Không đạt yêu cầu\r\n                                     Có khả năng bảo vệ UPS chống quá tải (ở nhiệt độ 25oC)\r\n      Chế độ chống quá tải           tối thiểu: 105% ~ 125%, 5min; 125% ~ 150%, 1min;         Đáp ứng yêu cầu   Không đạt yêu cầu\r\n                                     150%, 200ms\r\n      Tần số đầu ra danh định        50 Hz                                                    Đáp ứng yêu cầu   Không đạt yêu cầu\r\n      Độ ổn định tần số đầu ra       ±3Hz                                                     Đáp ứng yêu cầu   Không đạt yêu cầu\r\n      Kiểu đấu nối cáp               Hardwire                                                 Đáp ứng yêu cầu   Không đạt yêu cầu\r\n      Điều kiện môi trường làm\r\n1.4\r\n      việc\r\n      Nhiệt độ làm việc              Tối thiểu thuộc khoảng (0oC ~ 50oC)                      Đáp ứng yêu cầu   Không đạt yêu cầu\r\n      Nhiệt độ bảo quản              Tối thiểu thuộc khoảng (0oC –~70oC (ko có ắc quy))       Đáp ứng yêu cầu   Không đạt yêu cầu\r\n      Độ ẩm                          5-95% (không ngưng tụ)                                   Đáp ứng yêu cầu   Không đạt yêu cầu\r\n      Độ ồn ở khoảng cách 1m (mặt\r\n                                     ≤ 55 dB                                                  Đáp ứng yêu cầu   Không đạt yêu cầu\r\n      trước)\r\n                                     IEC/EN 62040-1\r\n      Tiêu chuẩn đáp ứng             IEC/EN 62040-2                                           Đáp ứng yêu cầu   Không đạt yêu cầu\r\n                                     VFI-SS-111\r\n1.5   Hệ thống Ắc quy\r\n\f                                                                                                          Mức độ đáp ứng\r\nSTT         Tiêu chuẩn kỹ thuật                                Yêu cầu\r\n                                                                                                  Đạt (yêu cầu)      Không đạt\r\n        Đối với hệ thống ắc quy UPS\r\n1.5.1\r\n        lắp đặt cho Hub Long Biên\r\n        Yêu cầu chung                  Tủ đựng ắc quy được chế tạo bằng sắt sơn tĩnh điện        Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Chủng loại ắc quy              Ắc quy kín, không cần bảo trì                             Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        An toàn                        Có van chống cháy nổ                                      Đáp ứng yêu cầu   Không đạt yêu cầu\r\n                                       Nhỏ nhất: ≤ 20oC\r\n        Phạm vi nhiệt độ hoạt động                                                               Đáp ứng yêu cầu   Không đạt yêu cầu\r\n                                       Lớn nhất: ≥ 60oC\r\n        Thời gian lưu điện             ≥ 60 phút với 100% tải                                    Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Đối với hệ thống ắc quy UPS\r\n1.5.2   lắp đặt cho Hub Thạch Bàn và\r\n        dự phòng\r\n                                       Dạng lắp rack hoặc UPS với hệ thống ắc quy lắp đặt trên\r\n        Thiết kế                                                                                 Đáp ứng yêu cầu   Không đạt yêu cầu\r\n                                       1 tủ rack\r\n                                       Ắc quy đồng bộ với hệ thống UPS (do nhà sản xuất UPS\r\n        Chủng loại ắc quy              cung cấp)                                                 Đáp ứng yêu cầu   Không đạt yêu cầu\r\n                                       Ắc quy kín, không cần bảo trì\r\n        Thời gian lưu điện             ≥ 4,8 phút với 100% tải                                   Đáp ứng yêu cầu   Không đạt yêu cầu\r\n1.6     Hệ thống quản lý giám sát\r\n        Yêu cầu chung                  Có giải pháp giám sát từ xa.                              Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Cảnh báo                       Có cảnh báo bằng âm thanh khi lỗi xảy ra.                 Đáp ứng yêu cầu   Không đạt yêu cầu\r\n  2     Máy phát điện\r\n 2.1    Máy phát điện 5KVA\r\n2.1.1   Đầu phát\r\n        Công suất định mức             ≥ 5KW                                                     Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Công suất dự phòng             ≥ 5,5KW                                                   Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Cấp bảo vệ                     ≥ IP21                                                    Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Kiểu máy                       Tự kích từ và điều chỉnh điện áp                          Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Bộ điều chỉnh điện áp          AVR                                                       Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Tần số danh định               50HZ                                                      Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Điện áp danh định              220V                                                      Đáp ứng yêu cầu   Không đạt yêu cầu\r\n2.1.2   Động cơ\r\n\f                                                                                        Mức độ đáp ứng\r\nSTT         Tiêu chuẩn kỹ thuật                             Yêu cầu\r\n                                                                                Đạt (yêu cầu)      Không đạt\r\n        Loại                        Động cơ 4 thì, kiểu OHV làm mát bằng gió   Đáp ứng yêu cầu  Không đạt yêu cầu\r\n        Công suất tối đa            ≥ 5,5KW                                    Đáp ứng yêu cầu  Không đạt yêu cầu\r\n        Hệ thống khởi động          Đề điện                                    Đáp ứng yêu cầu  Không đạt yêu cầu\r\n        Bộ lọc gió                  Lọc kép                                    Đáp ứng yêu cầu  Không đạt yêu cầu\r\n        Số xi lanh                  ≥1                                         Đáp ứng yêu cầu  Không đạt yêu cầu\r\n        Tổng dung tích xi lanh      ≥ 389cc                                    Đáp ứng yêu cầu  Không đạt yêu cầu\r\n        Nhiên liệu                  Xăng                                       Đáp ứng yêu cầu  Không đạt yêu cầu\r\n        Dung tích bình nhiên liệu   ≥ 25 lít                                   Đáp ứng yêu cầu  Không đạt yêu cầu\r\n        Cấp dầu bôi trơn            API cấp SJ hoặc cao hơn                    Đáp ứng yêu cầu  Không đạt yêu cầu\r\n        Dung tích dầu bôi trơn      ≥ 1.2 lít                                  Đáp ứng yêu cầu  Không đạt yêu cầu\r\n        Độ ồn (ở 75% tải, khoảng\r\n                                    ≤ 78dB                                     Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        cách 7m)\r\n 2.2    Máy phát điện 3KVA\r\n2.2.1   Đầu phát                                                               Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Công suất định mức          ≥ 3KW                                      Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Công suất dự phòng          ≥ 3,5KW                                    Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Cấp bảo vệ                  ≥ IP21                                     Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Kiểu máy                    Tự kích từ và điều chỉnh điện áp           Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Bộ điều chỉnh điện áp       AVR                                        Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Tần số danh định            50HZ                                       Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Điện áp danh định           220V                                       Đáp ứng yêu cầu   Không đạt yêu cầu\r\n2.2.2   Động cơ\r\n        Loại                        Động cơ 4 thì, kiểu OHV làm mát bằng gió   Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Công suất tối đa            ≥ 3,5KW                                    Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Hệ thống khởi động          Đề điện                                    Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Bộ lọc gió                  Lọc kép                                    Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Số xi lanh                  ≥1                                         Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Tổng dung tích xi lanh      ≥ 198cc                                    Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Nhiên liệu                  Xăng                                       Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Dung tích bình nhiên liệu   ≥ 16 lít                                   Đáp ứng yêu cầu   Không đạt yêu cầu\r\n        Cấp dầu bôi trơn            API cấp SJ hoặc cao hơn                    Đáp ứng yêu cầu   Không đạt yêu cầu\r\n\f                                                                                                       Mức độ đáp ứng\r\nSTT          Tiêu chuẩn kỹ thuật                            Yêu cầu\r\n                                                                                               Đạt (yêu cầu)      Không đạt\r\n      Dung tích dầu bôi trơn   ≥ 0.8 lít                                                      Đáp ứng yêu cầu  Không đạt yêu cầu\r\n      Độ ồn (ở 75% tải, khoảng\r\n                               ≤ 75dB                                                         Đáp ứng yêu cầu      Không đạt yêu cầu\r\n      cách 7m)\r\nC     YÊU CẦU VỀ TIẾN ĐỘ CUNG CẤP HÀNG HOÁ\r\n                                                                                                                   Không có bảng tiến\r\n                                                                                                                    độ cung cấp hàng\r\n      - Nhà thầu cam kết bàn giao toàn bộ hàng hoá trong vòng tối đa 90 ngày kể từ ngày hợp\r\n                                                                                              Nhà thầu có cam       hoá hoặc cam kết\r\n 1    đồng có hiệu lực (bao gồm cả công tác bốc xếp vào trong kho).\r\n                                                                                                kết đáp ứng         tiến độ cung cấp\r\n      - Địa điểm bàn giao và lắp đặt: Tại từng địa điểm như quy định tại Mục 1, Chương V\r\n                                                                                                                   hàng hoá nhiều hơn\r\n                                                                                                                         90 ngày\r\nD     YÊU CẦU VỀ BẢO HÀNH\r\n      Nhà thầu cam kết bảo hành toàn bộ hàng hoá như sau:\r\n      - Đối với UPS và ắc quy mở rộng (tại mục 1, 4, 5, 7, 8 trong Bảng phạm vi cung cấp):                         Không có cam kết\r\n      Bảo hành trong vòng tối thiểu 36 tháng kể từ ngày nghiệm thu đưa vào sử dụng.                                  về thời gian bảo\r\n                                                                                              Nhà thầu có cam\r\n 1    - Đối với Ắc quy mở rộng (tại mục 2 trong Bảng phạm vi cung cấp): Bảo hành trong vòng                        hành hoặc cam kết\r\n                                                                                                kết đáp ứng\r\n      tối thiểu 24 tháng kể từ ngày nghiệm thu đưa vào sử dụng.                                                    thời gian bảo hành\r\n      - Đối với Máy phát điện (tại mục 9, 10 trong Bảng phạm vi cung cấp): Bảo hành trong                           ngắn hơn yêu cầu\r\n      vòng tối thiểu 12 tháng kể từ ngày nghiệm thu đưa vào sử dụng.\r\n                                                                                                                    KHÔNG ĐẠT\r\n                                                                                                    ĐẠT\r\n                                      KẾT LUẬN                                                                     Không đạt bất kỳ\r\n                                                                                              Đạt tất cả các nội\r\n                                                                                                                   nội dung nào nêu\r\n                                                                                               dung nêu trên\r\n                                                                                                                         trên\r\n              1.3. Các yêu cầu khác:\r\n              1.3.1 Yêu cầu về phương thức thanh toán: Nhà thầu có cam kết chấp nhận phương thức thanh toán như\r\n      sau:\r\n           Chủ Đầu tư sẽ thanh toán toàn bộ giá trị hàng hoá thuộc gói thầu cho nhà thầu thành 02 (hai) đợt, cụ thể:\r\n         + Đợt 1: Chủ đầu tư thanh toán cho Nhà thầu 40% giá trị hợp đồng (đã bao gồm giá trị tạm ứng) sau khi hợp\r\n         đồng có hiệu lực và Chủ Đầu tư nhận được bộ hồ sơ thanh toán gồm:\r\n            § Văn bản đề nghị thanh toán đợt 1 (Bản gốc);\r\n            § Bảo lãnh tạm ứng (Bản gốc);\r\n\f            § Bảo đảm thực hiện hợp đồng (Bản gốc).\r\n        + Đợt 2: Chủ đầu tư thanh toán cho Nhà thầu 60% giá trị hợp đồng sau 01 tháng kể từ ngày hai Bên ký biên bản\r\n        nghiệm thu đưa vào sử dụng của hợp đồng và Chủ Đầu tư nhận được bộ hồ sơ thanh toán gồm:\r\n            § Văn bản đề nghị thanh toán đợt 2 (Bản gốc);\r\n            § Biên bản nghiệm thu tổng thể đưa vào sử dụng đã ký giữa hai bên;\r\n            § Biên bản phạt vi phạm hợp đồng ký kết giữa Chủ đầu tư và Nhà thầu (nếu có).\r\n            § Hoá đơn tài chính hợp pháp (bản gốc).\r\n           1.3.2. Quy định về giấy chứng nhận xuất xứ (CO) và giấy chứng nhận chất lượng (CQ) của hàng hoá\r\n     cung cấp:\r\n\r\n                           BẢNG B: QUY ĐỊNH VỀ GIẤY CHỨNG NHẬN NGUỒN GỐC XUẤT XỨ\r\n                                                  VÀ CHẤT LƯỢNG HÀNG HÓA\r\n\r\nSTT                                Danh mục hàng hóa                                                   CO, CQ\r\n        HUB LONG BIÊN (Số 1 ngõ 640 Nguyễn Văn Cừ, Gia Thụy, Q Long Biên,\r\n I\r\n        TP Hà Nội)\r\n        UPS có công suất ≥ 10KVA/9 KW 1 pha điện áp 220V, tần số 50HZ. (Phụ kiện\r\n 1                                                                                      CO, CQ: Bản gốc hoặc bản sao chứng thực\r\n        đi kèm gồm bộ gá lắp UPS lên tủ rack).\r\n        Tủ ắc quy mở rộng cho thời gian lưu điện với tải 100% ≥ 60 phút (đồng bộ lắp\r\n        đặt với UPS mục 1)\r\n        Bao gồm tối thiểu các phần sau:\r\n        - Tủ đựng ắc quy bao kín bằng tôn dày, có đột lỗ thoáng, sơn tĩnh điện, màu\r\n        đen.                                                                            CO, CQ: Bản gốc hoặc bản sao chứng thực\r\n 2\r\n        - Ắc quy                                                                                   (đối với ắc quy)\r\n        - MCCB- đóng cắt tủ Battery.\r\n        - CABLE Cu/PVC nối giữa nối giữa UPS và tủ ắc quy, nối giữa nối giữa các\r\n        cực ắc quy.\r\n        - Đầu cos để đấu nối các bình ắc quy, giữa các tầng và đấu nối UPS IN/OUT.\r\n        Các vật tư phụ, phụ kiện lắp đặt và nhân công lắp đặt hệ thống, hướng dẫn vận\r\n 3\r\n        hành.\r\nII      HUB THẠCH BÀN (155 Thạch Bàn, Q Long Biên, TP Hà Nội)\r\n\fSTT                              Danh mục hàng hóa                                                   CO, CQ\r\n      UPS có công suất ≥ 10KVA/9 KW 1 pha điện áp 220V, tần số 50HZ. (Phụ kiện\r\n 4                                                                                    CO, CQ: Bản gốc hoặc bản sao chứng thực\r\n      đi kèm gồm bộ gá lắp UPS lên tủ rack).\r\n      Ắc quy mở rộng và các phụ kiện cho thời gian lưu điện với tải 100% ≥4,8\r\n 5                                                                                    CO, CQ: Bản gốc hoặc bản sao chứng thực\r\n      phút/bộ, loại lắp tủ Rack (Đồng bộ lắp đặt với UPS mục 4 ở trên)\r\n      Các vật tư phụ, phụ kiện lắp đặt và nhân công lắp đặt hệ thống, hướng dẫn vận\r\n 6\r\n      hành.\r\n      DỰ PHÒNG (Dự phòng xử lý sự cố để tại kho Trung tâm vận hành Hạ\r\nIII\r\n      tầng: 26-27 C7 KĐT Đại Kim, Q Hoàng Mai, Hà Nội)\r\n      UPS có công suất ≥10KVA/9 KW 1 pha điện áp 220V, tần số 50HZ. (Phụ kiện\r\n 7                                                                                    CO, CQ: Bản gốc hoặc bản sao chứng thực\r\n      đi kèm gồm bộ gá lắp UPS lên tủ rack).\r\n      Ắc quy mở rộng và các phụ kiện cho thời gian lưu điện với tải 100% ≥ 4,8\r\n 8                                                                                    CO, CQ: Bản gốc hoặc bản sao chứng thực\r\n      phút/bộ, loại lắp tủ Rack (Đồng bộ lắp đặt với UPS mục 7 ở trên).\r\nIV    Máy phát điện\r\n      Máy phát điện 5KVA\r\n 9                                                                                        CO, CQ: Bản sao nhà nhập khẩu\r\n      (Model HONDA EP6500CX hoặc loại tương đương)\r\n      Máy phát điện 3KVA\r\n10                                                                                        CO, CQ: Bản sao nhà nhập khẩu\r\n      (Model HONDA EP4000CX hoặc loại tương đương)\r\n        Mục 2. Bản vẽ\r\n        E-HSMT này gồm có các bản vẽ trong danh mục sau: Không có bản vẽ.\r\n        Mục 3. Kiểm tra và thử nghiệm\r\n        Các kiểm tra và thử nghiệm cần tiến hành gồm có: Không yêu cầu.\n\n--- Tệp: Phụ lục Hợp đồng.pdf ---\nPHỤ LỤC 01: ĐỊA ĐIỂM BÀN GIAO, LẮP ĐẶT\r\n    1. ĐỐI VỚI UPS:\r\nSTT                                       Danh mục hàng hóa\r\n  I     HUB LONG BIÊN (Số 1 ngõ 640 Nguyễn Văn Cừ, Gia Thụy, Q Long Biên, TP Hà Nội)\r\n        UPS có công suất ≥ 10KVA/9 KW 1 pha điện áp 220V, tần số 50HZ. (Phụ kiện đi kèm gồm\r\n  1\r\n        bộ gá lắp UPS lên tủ rack).\r\n        Tủ ắc quy mở rộng cho thời gian lưu điện với tải 100% ≥ 60 phút (đồng bộ lắp đặt với UPS\r\n  2\r\n        mục 1)\r\n II HUB THẠCH BÀN (155 Thạch Bàn, Q Long Biên, TP Hà Nội)\r\n        UPS có công suất ≥ 10KVA/9 KW 1 pha điện áp 220V, tần số 50HZ. (Phụ kiện đi kèm gồm\r\n  1\r\n        bộ gá lắp UPS lên tủ rack).\r\n        Ắc quy mở rộng và các phụ kiện cho thời gian lưu điện với tải 100% ≥4,8 phút/bộ, loại lắp\r\n  2\r\n        tủ Rack (Đồng bộ lắp đặt với UPS mục 4 ở trên)\r\n        DỰ PHÒNG (Dự phòng xử lý sự cố để tại kho Trung tâm vận hành Hạ tầng: 26-27 C7\r\n III\r\n        KĐT Đại Kim, Q Hoàng Mai, Hà Nội)\r\n        UPS có công suất ≥10KVA/9 KW 1 pha điện áp 220V, tần số 50HZ. (Phụ kiện đi kèm gồm\r\n  1\r\n        bộ gá lắp UPS lên tủ rack).\r\n        Ắc quy mở rộng và các phụ kiện cho thời gian lưu điện với tải 100% ≥ 4,8 phút/bộ, loại lắp\r\n  2\r\n        tủ Rack (Đồng bộ lắp đặt với UPS mục 7 ở trên).\r\n\r\n  2. ĐỐI VỚI MÁY PHÁT ĐIỆN:\r\nSTT     Địa bàn                           Địa chỉ                       Máy phát Máy phát\r\n                                                                       điện 5KVA điện 3KVA\r\n     Địa bàn Tiền Số 2A Rạch Gầm Phường 1, TP Mỹ Tho, Tỉnh\r\n 1                                                                                       2\r\n     Giang        Tiền Giang\r\n     Địa bàn An Số 10/5 Châu Văn Liêm, P Mỹ Bình, TP Long\r\n 2                                                                          1\r\n     Giang        Xuyên, Tỉnh An Giang\r\n     Địa bàn Cần SN 22/22, Trần Quang Khải, Cái Khế, Q Ninh\r\n 3                                                                                       1\r\n     Thơ          Kiều, Tỉnh Cần Thơ.\r\n     TT Hạ Tầng 34LôE Khu Đô Thị Đại Kim, P Định Công, Q\r\n 4                                                                          1\r\n     Viễn Thông   Hoàng Mai, TP Hà Nội\r\n     TỔNG                                                                   2            3\r\n\f                                                      Signature Not Verified\r\n                                                      Nội dung được ký số bởi:\r\n                                                      Tên đơn vị: CÔNG TY TNHH MỘT THÀNH VIÊN HẠ TẦNG VIỄN\r\n                                                      THÔNG VTVCAB\r\n                                                      Mã số thuế: 0108801439\r\n                                                      Thời gian ký: 03-10-2022 03:17:02\r\n\r\n\r\n\r\n\r\n         PHỤ LỤC 2: QUY ĐỊNH VỀ GIẤY CHỨNG NHẬN NGUỒN GỐC XUẤT\r\n                          XỨ VÀ CHẤT LƯỢNG HÀNG HÓA\r\nSTT                        Danh mục hàng hóa                                 CO, CQ\r\n     HUB LONG BIÊN (Số 1 ngõ 640 Nguyễn Văn Cừ, Gia Thụy, Q\r\n  I\r\n     Long Biên, TP Hà Nội)\r\n                                                                         CO, CQ: Bản gốc\r\n     UPS có công suất ≥ 10KVA/9 KW 1 pha điện áp 220V, tần số 50HZ.\r\n  1                                                                     hoặc bản sao chứng\r\n     (Phụ kiện đi kèm gồm bộ gá lắp UPS lên tủ rack).\r\n                                                                               thực\r\n                                                                         CO, CQ: Bản gốc\r\n     Tủ ắc quy mở rộng cho thời gian lưu điện với tải 100% ≥ 60 phút\r\n  2                                                                     hoặc bản sao chứng\r\n     (đồng bộ lắp đặt với UPS mục 1)\r\n                                                                       thực (đối với ắc quy)\r\n     Các vật tư phụ, phụ kiện lắp đặt và nhân công lắp đặt hệ thống,\r\n  3\r\n     hướng dẫn vận hành.\r\n II HUB THẠCH BÀN (155 Thạch Bàn, Q Long Biên, TP Hà Nội)\r\n                                                                         CO, CQ: Bản gốc\r\n     UPS có công suất ≥ 10KVA/9 KW 1 pha điện áp 220V, tần số 50HZ.\r\n  4                                                                     hoặc bản sao chứng\r\n     (Phụ kiện đi kèm gồm bộ gá lắp UPS lên tủ rack).\r\n                                                                               thực\r\n     Ắc quy mở rộng và các phụ kiện cho thời gian lưu điện với tải       CO, CQ: Bản gốc\r\n  5  100% ≥4,8 phút/bộ, loại lắp tủ Rack (Đồng bộ lắp đặt với UPS mục hoặc bản sao chứng\r\n     4 ở trên)                                                                 thực\r\n     Các vật tư phụ, phụ kiện lắp đặt và nhân công lắp đặt hệ thống,\r\n  6\r\n     hướng dẫn vận hành.\r\n III DỰ PHÒNG (Dự phòng xử lý sự cố để tại kho)\r\n                                                                         CO, CQ: Bản gốc\r\n     UPS có công suất ≥10KVA/9 KW 1 pha điện áp 220V, tần số 50HZ.\r\n  7                                                                     hoặc bản sao chứng\r\n     (Phụ kiện đi kèm gồm bộ gá lắp UPS lên tủ rack).\r\n                                                                               thực\r\n     Ắc quy mở rộng và các phụ kiện cho thời gian lưu điện với tải       CO, CQ: Bản gốc\r\n  8  100% ≥ 4,8 phút/bộ, loại lắp tủ Rack (Đồng bộ lắp đặt với UPS mục hoặc bản sao chứng\r\n     7 ở trên).                                                                thực\r\n IV Máy phát điện\r\n     Máy phát điện 5KVA                                                  CO, CQ: Bản sao\r\n  9\r\n     (Model HONDA EP6500CX hoặc loại tương đương)                         nhà nhập khẩu\r\n     Máy phát điện 3KVA                                                  CO, CQ: Bản sao\r\n 10\r\n     (Model HONDA EP4000CX hoặc loại tương đương)                         nhà nhập khẩu"}