{"text":"--- Tệp: Chuong V.YEU CAU KY THUAT.pdf ---\nPhần 2. YÊU CẦU VỀ KỸ THUẬT\r\n                      Chương V. YÊU CẦU VỀ KỸ THUẬT\r\n       1. Giới thiệu chung về dự án, gói thầu:\r\n       1.1. Giới thiệu về dự án:\r\n       a) Dự án:\r\n       - Tên dự án: Sửa chữa máy phát điện cho Văn phòng và KBNN huyện\r\ntrực thuộc KBNN Hà Giang\r\n       - Chủ đầu tư: Kho Bạc Nhà Nước Hà Giang.\r\n       - Nguồn vốn: Nguồn thu nghiệp vụ KBNN cấp năm 2022 (Kinh phí\r\nkhông thường xuyên).\r\n       b) Địa điểm cung cấp:\r\n       - Văn Phòng Kho bạc nhà nước Hà Giang;\r\n       - Kho bạc huyện Đồng Văn;\r\n       - Kho bạc huyện Quản Bạ\r\n       - Kho bạc huyện Yên Minh\r\n       - Kho bạc huyện Mèo Vạc\r\n       1.2. Giới thiệu về gói thầu:\r\n       - Gói thầu: Sửa chữa máy phát điện cho Văn phòng và KBNN huyện trực\r\nthuộc KBNN Hà Giang\r\n       - Nguồn vốn: Nguồn thu nghiệp vụ KBNN cấp năm 2022 (Kinh phí\r\nkhông thường xuyên).\r\n       - Hình thức lựa chọn nhà thầu: Chào hàng cạnh tranh qua mạng.\r\n       - Phương thức lựa chọn nhà thầu: Một giai đoạn một túi hồ sơ.\r\n       - Loại hợp đồng: Trọn gói.\r\n       - Thời gian thực hiện hợp đồng: 45 ngày.\r\n       2. Mục tiêu công việc:\r\n       Sửa chữa Bảo dưỡng bảo trì, thay thế phụ kiện cho máy phát điện,\r\ncho các địa điểm sau:\r\n       - Văn Phòng Kho bạc nhà nước Hà Giang;\r\n       - Kho bạc huyện Đồng Văn;\r\n       - Kho bạc huyện Quản Bạ\r\n       - Kho bạc huyện Yên Minh\r\n       - Kho bạc huyện Mèo Vạc\r\n           Danh mục                                                   Khối\r\n STT                            Mô tả dịch vụ(*)       Đơn vị tính             Ghi chú\r\n            dịch vụ                                                  lượng\r\n  I    Kho bạc tỉnh Hà Giang\r\n                          Bôi trơn các chi tiết động\r\n                                                                             Máy phát điện\r\n  1    Dầu nhớt máy       cơ                               Lít        30\r\n                                                                             300kVA\r\n                            Lọc toàn phần dầu nhớt                           Máy phát điện\r\n  2    Lọc dầu nhớt                                        Bộ         1\r\n                            bôi trơn                                         300kVA\r\n                            Lọc toàn phần khí tươi                           Máy phát điện\r\n  3    Lọc gió                                             Bộ         1\r\n                            vào                                              300kVA\r\n  4    Lọc nhiên liệu       Lọc toàn phần dầu nhiên        Bộ         2      Máy phát điện\r\n\f                           liệu diesel                           300kVA\r\n      Thông xúc két\r\n                                                                 Máy phát điện\r\n5    nước làm mát động     Làm sạch két nước           Máy   1\r\n                                                                 300kVA\r\n     cơ\r\n      Thay dung dịch\r\n     nước làm mát                                                Máy phát điện\r\n6                          Chống đóng cặn két nước     Can   2\r\n     chuyên dùng                                                 300kVA\r\n     ABRO USA\r\n      Thay bộ điều chỉnh\r\n                                                                 Máy phát điện\r\n7    điện áp AVR chính     Tự động ổn định điện áp     Bộ    1\r\n                                                                 300kVA\r\n     hãng\r\n      Thay thế bộ điot    Truyền tín hiệu kích từ từ             Máy phát điện\r\n8                                                      Bộ    1\r\n     kích từ              AVR đến đầu phát chính                 300kVA\r\n                          Truyền tín hiệu kích từ từ             Máy phát điện\r\n9     Quấn lại Stator Phụ                              Bộ    1\r\n                          AVR đến đầu phát chính                 300kVA\r\n                          Truyền tín hiệu kích từ từ             Máy phát điện\r\n10    Quấn lại Rotor Phụ                               Bộ    1\r\n                          AVR đến đầu phát chính                 300kVA\r\n      Bảo dưỡng củ phát Đảm bảo ắc quy đầy điện                  Máy phát điện\r\n11                                                     Cái   1\r\n     sạc ắc quy           khi máy chạy                           300kVA\r\n                          Đảm bảo khởi động động                 Máy phát điện\r\n12    Bảo dưỡng củ đề                                  Cái   1\r\n                          cơ                                     300kVA\r\n                          Đảm bảo nhiên liệu đốt\r\n      Cân chỉnh kim                                              Máy phát điện\r\n13                        sạch trong buồng đốt động    Cái   6\r\n     phun                                                        300kVA\r\n                          cơ\r\n      Cân chỉnh bơm cao Đảm bảo nhiên liệu cung                  Máy phát điện\r\n14                                                     Cái   1\r\n     áp                   cấp đủ cho kim phun                    300kVA\r\n      Nhân công sửa\r\n     chữa bảo dưỡng       Đảm bảo máy hoạt động                  Máy phát điện\r\n15                                                     Máy   1\r\n     hiệu chỉnh máy       tốt hiệu suất cao                      300kVA\r\n     phát điện\r\n      Thử tải (Trở) đạt\r\n     100% công suất       Thử hiệu suất làm việc\r\n                                                                 Máy phát điện\r\n16   máy trong 1 giờ sau của máy phát điện đạt         Máy   1\r\n                                                                 300kVA\r\n     khi bảo dưỡng sửa    100% công suất\r\n     chữa\r\nII   Kho bạc huyện\r\n      Quấn lại Rotor      Đảm bảo cấp điện nguồn                 Máy phát điện\r\n1                                                      Cái   1\r\n     chính                220/380VAC                             30kVA\r\n      Quấn lại Stator     Đảm bảo cấp điện nguồn                 Máy phát điện\r\n2                                                      Cái   1\r\n     chính                220/380VAC                             30kVA\r\n      Thay thế bộ điều                                           Máy phát điện\r\n3                         Tự động ổn định điện áp      Bộ    2\r\n     chỉnh điện áp AVR                                           30kVA\r\n                          Đảm bảo lưu lượng nước\r\n      Thay thế bơm nước                                          Máy phát điện\r\n4                         làm mát lưu thông trong      Bộ    2\r\n     động cơ                                                     30kVA\r\n                          động cơ\r\n                          Đảm bảo quạt gió làm mát               Máy phát điện\r\n5     Thay dây curoa                                   Cái   2\r\n                          két nước hoạt động tốt                 30kVA\r\n      Thay thế củ phát    Đảm bảo ắc quy đầy điện                Máy phát điện\r\n6                                                      Cái   1\r\n     sạc ắc quy           khi máy chạy                           30kVA\r\n\f                           Đảm bảo tín hiệu đề từ                  Máy phát điện\r\n7    Thay rơ le đề                                      Cái   1\r\n                           điều khiển                              30kVA\r\n      Sửa chữa tubor       Đảm bảo hiệu suất động                  Máy phát điện\r\n8                                                       Cái   1\r\n     tăng áp               cơ                                      30kVA\r\n      Thay bộ điều khiển   Điều khiển và bảo vệ an                 Máy phát điện\r\n9                                                       Bộ    1\r\n     điện tử trung tâm     toàn cho máy phát điện                  30kVA\r\n                           Đưa tín hiệu về vòng tua\r\n      Thay cảm biến tốc                                            Máy phát điện\r\n10                         động cơ lên điều khiển       Cái   1\r\n     độ động cơ                                                    30kVA\r\n                           điện tử\r\n                           Đưa tín hiệu về nhiệt độ\r\n      Thay cảm biến                                                Máy phát điện\r\n11                         nước lên điều khiển điện     Cái   1\r\n     nhiệt độ nước                                                 30kVA\r\n                           tử\r\n                           Đưa tín hiệu về áp suất\r\n      Thay cảm biến áp                                             Máy phát điện\r\n12                         nhớt lên điều khiển điện     Cái   1\r\n     suất nhớt                                                     30kVA\r\n                           tử\r\n      Thay thế két nước    Lưu trữ và giải nhiệt nước              Máy phát điện\r\n13                                                      Cái   1\r\n     động cơ               làm mát động cơ                         30kVA\r\n      Thay gioăng mặt      Đảm bảo kín khít buồng                  Máy phát điện\r\n14                                                      Cái   1\r\n     máy                   đốt động cơ                             30kVA\r\n                           Đảm bảo rò rỉ nhớt động                 Máy phát điện\r\n15   Thay phớt trục cơ                                  Cái   2\r\n                           cơ                                      30kVA\r\n                           Đảm bảo kết nối trục cơ                 Máy phát điện\r\n16   Thay Bạc balie                                     Cái   5\r\n                           với lốc máy                             30kVA\r\n                           Đảm bảo kết nối tay biên                Máy phát điện\r\n17   Thay Bạc biên                                      Cái   4\r\n                           với trục cơ                             30kVA\r\n      Thay dầu máy         Bôi trơn các chi tiết động              Máy phát điện\r\n18                                                      Lít   52\r\n     15W40                 cơ                                      30kVA\r\n                           Lọc toàn phần dầu nhớt                  Máy phát điện\r\n19   Thay lọc dầu nhớt                                  Cái   4\r\n                           bôi trơn                                30kVA\r\n                           Lọc toàn phần khí tươi                  Máy phát điện\r\n20   Thay lọc gió                                       Cái   4\r\n                           vào                                     30kVA\r\n                           Lọc toàn phần dầu nhiên                 Máy phát điện\r\n21   Thay lọc nhiên liêu                                Cái   4\r\n                           liệu diesel                             30kVA\r\n     Thông xúc két nước                                            Máy phát điện\r\n22                         Làm sạch két nước            Máy   3\r\n     làm mát động cơ                                               30kVA\r\n      Thay dung dịch\r\n     nước làm mát                                                  Máy phát điện\r\n23                         Chống đóng cặn két nước      Can   8\r\n     chuyên dùng                                                   30kVA\r\n     ABRO USA\r\n      Bảo dưỡng củ phát    Đảm bảo ắc quy ầy điện                  Máy phát điện\r\n24                                                      Cái   3\r\n     sạc ắc quy            khi máy chạy                            30kVA\r\n                           Đảm bảo khởi động động                  Máy phát điện\r\n25   Bảo dưỡng củ đề                                    Cái   3\r\n                           cơ                                      30kVA\r\n                           Đảm bảo nhiên liệu đốt\r\n      Cân chỉnh kim                                                Máy phát điện\r\n26                         sạch trong buồng đốt động    Cái   16\r\n     phun                                                          30kVA\r\n                           cơ\r\n      Cân chỉnh bơm cao    Đảm bảo nhiên liệu cung                 Máy phát điện\r\n27                                                      Cái   4\r\n     áp                    cấp đủ cho kim phun                     30kVA\r\n28    Nhân công sửa        Đảm bảo máy hoạt động        Máy   4    Máy phát điện\r\n\f         chữa Bảo dưỡng        tốt hiệu suất cao                        30kVA\r\n         toàn bộ máy tại kho\r\n         bạc Huyện\r\n          Thử tải (Trở) đạt\r\n         100% công suất        Thử hiệu suất làm việc\r\n                                                                        Máy phát điện\r\n  29     máy trong 1 giờ sau   của máy phát điện đạt    Máy       4\r\n                                                                        30kVA\r\n         khi bảo dưỡng sửa     100% công suất\r\n         chữa\r\n\r\n\r\n        3. Yêu cầu kỹ thuật của gói thầu:\r\n       - Thiết bị thay thế phải mới 100%, chưa qua sử dụng, đảm bảo chất lượng\r\ntích hợp với hệ thống hiện có.\r\n        - Cam kết không vi phạm quyền sở hữu trí tuệ đối với sản phẩm cung cấp.\r\n       - Cam kết cấp bản gốc (hoặc bản sao công chứng) chứng chỉ chất lượng,\r\nchứng chỉ nguồn gốc, xuất xứ đối với thiết bị nhập khẩu hoặc giấy chứng nhận\r\nhàng hóa đảm bảo đúng tiêu chuẩn chất lượng của hãng sản xuất (KCS) đối với\r\nvật tư trong nước\r\n       - Nhà thầu phải có bảng phạm vi cung cấp nêu đầy đủ tên hãng sản xuất\r\nvà nước sản xuất (hoặc vùng lãnh thổ sản xuất) của hàng hóa thay thế .\r\n       4. Giải pháp và phương pháp luận:\r\n       - Chứng chỉ bảo hành của nhà cung cấp có thời hạn là 12 tháng kể từ ngày\r\nbàn giao và nghiệm thu.\r\n     - Trong thời gian bảo hành, nếu có bất kỳ một phần hoặc toàn bộ vật tư,\r\nphụ tùng bị hỏng hóc hoặc không phù hợp với tiêu chuẩn kỹ thuật trong hợp\r\nđồng, Bên A thông báo cho Bên B bằng điện thoại hoặc email. Trong vòng 05\r\ngiờ kể từ khi nhận được thông báo, Bên B phải có nhân sự đến thực hiện công\r\ntác bảo hành. Trong vòng 72 giờ kể từ thời điểm nhận được thông báo, Bên B\r\nphải có báo cáo bằng văn bản đến Bên A trong đó xác định rõ hiện trạng hàng\r\nhóa, nguyên nhân và phương án sử lý.\r\n     - Nếu Bên B không khắc phục được khiếm khuyết, hư hỏng hoặc không\r\nthay thế kịp thời trong khoảng thời gian đó Bên A ấn định theo từng trường hợp\r\ncụ thể, Bên A sẽ tự khắc phục, sửa chữa hoặc thay mới bằng chi phí của mình.\r\nKhi đó, Bên B phải chịu trách nhiệm hoàn trả cho Bên A toàn bộ số tiền phát\r\nsinh trong vòng 10 ngày kể từ khi nhận được hồ sơ thanh toán của Bên A.\r\n       5. Quy định về kiểm tra, nghiệm thu sản phẩm:\r\n      Sau khi hoàn tất việc lắp đặt, 2 bên tổ chức chạy thử máy phát điện, đảm\r\nbảo tính thích hợp và hoạt động tốt toàn hệ thống làm cơ sở nghiệm thu thanh\r\ntoán cho nhà thầu.\r\n        Các kiểm tra và thử nghiệm cần tiến hành gồm có:\r\n\f       3.2.1. Thời gian, địa điểm:\r\n      - Thời gian: Theo thỏa thuận giữa hai bên và tiến độ cung cấp hàng hóa\r\ntheo cam kết của nhà thầu tại E-HSDT.\r\n       - Địa điểm:\r\n     + Văn phòng Kho bạc Nhà nước Hà Giang, địa chỉ: số 388A Đường\r\nNguyễn Trãi, Tổ 9 phường Nguyễn Trãi, TP Hà Giang, Hà Giang;\r\n      + Kho bạc Nhà nước Đồng Văn, địa chỉ: Thị trấn Đồng Văn, huyện Đồng\r\nVăn, tỉnh Hà Giang;\r\n      + Kho bạc Nhà nước Mèo Vạc, địa chỉ: Thị trấn Mèo Vạc, huyện Mèo\r\nVạc, Hà Giang;\r\n      + Kho bạc Nhà nước Yên Minh, địa chỉ: Thị trấn Yên Minh, huyện Yên\r\nMinh, Hà Giang;\r\n      + Kho bạc Nhà nước Quản Bạ, địa chỉ: Thi trấn Tam Sơn, huyện Quản\r\nBạ, Hà Giang.\r\n       3.2.2. Cách thức tiến hành:\r\n      - Các quy trình, quy phạm áp dụng cho việc cung cấp, lắp đặt, chạy thử,\r\nbàn giao, hướng dẫn vận hành: Theo tiêu chuẩn của nhà sản xuất và các tiêu\r\nchuẩn hiện hành có liên quan.\r\n      - Giải pháp thực hiện việc cung cấp, lắp đặt, chạy thử, bàn giao, hướng\r\ndẫn vận hành\r\n       - Giải pháp kỹ thuật: Nhà thầu phải lập thuyết minh giải pháp kỹ thuật và\r\nquy trình lắp đặt hợp lý, khoa học, phù hợp với gói thầu.\r\n      - Biện pháp tổ chức cung cấp hàng hóa: Nhà thầu phải lập biện pháp tổ\r\nchức cung cấp, lắp đặt và kế hoạch cung ứng vật tư, thiết bị hợp lý dựa trên yêu\r\ncầu của gói thầu.\r\n       - Thời gian lắp đặt: Phù hợp với tiến độ cung cấp của nhà thầu.\r\n       - Đào tạo: Nhà thầu phải lập kế hoạch, nội dung hướng dẫn sử dụng phù\r\nhợp.\r\n      - Vận hành thử nghiệm và an toàn: Thực hiện theo các quy định hiện\r\nhành của nhà nước.\r\n      - Các yêu cầu về phòng, chống cháy, nổ: Thực hiện theo các quy định\r\nhiện hành của nhà nước.\r\n\f       - Các yêu cầu về vệ sinh môi trường: Nhà thầu phải có thuyết minh biện\r\npháp đảm bảo vệ sinh môi trường trong và ngoài khu vực cung cấp và lắp đặt\r\nthiết bị.\r\n      - Các yêu cầu về an toàn lao động: Nhà thầu phải có thuyết minh biện\r\npháp đảm bảo an toàn lao động trong và ngoài khu vực cung cấp và lắp đặt thiết\r\nbị.\r\n       - Trường hợp phát hiện ra bất cứ sự mất mát hư hỏng, không đúng chủng\r\nloại, không đúng chất lượng, quy cách hai bên sẽ lập biên bản. Khi đó Chủ đầu\r\ntư có quyền không nhận hàng, nhà thầu phải thực hiện việc thay thế, sửa chữa,\r\nbổ sung các khiếm khuyết này chậm nhất trong vòng 48 (bốn tám) giờ và phải\r\nchịu mọi phí tổn cho việc cung cấp hàng thay thế, sửa chữa các sai sót phát\r\nsinh.\r\n     - Chạy thử tải (Trở) đạt 100% công suất máy trong 1 giờ sau khi bảo\r\ndưỡng sửa chữa.\r\n\f\fSignature Not Verified\r\nNội dung được ký số bởi:\r\nTên đơn vị: KHO BẠC NHÀ NƯỚC TỈNH HÀ GIANG\r\nMã số thuế: 5100259397\r\nThời gian ký: 11-10-2022 04:35:36"}