{"text":"--- Tệp: Chương V Yeu cau ve ky thuat.docx ---\nChương V. YÊU CẦU VỀ KỸ THUẬT\nMục 1. Yêu cầu về kỹ thuật\nYêu cầu về kỹ thuật bao gồm các nội dung cơ bản như sau: \n1.1. Giới thiệu chung về dự án, gói thầu\n- Tên dự án: Trang bị máy phát điện dự phòng cho các trạm BTS và trạm Viễn thông năm 2022.\n- Tên gói thầu: Cung cấp, lắp đặt máy phát điện 8KVA và 40 KVA.\n- Nội dung gói thầu: Cung cấp 03 máy phát điện 8KVA- 1pha và 02 máy phát điện 40KVA- 3pha\n- Nguồn vốn: Khấu hao TSCĐ.\n- Địa điểm cung cấp và lắp đặt: \n\nStt\nMã CSHT\nTên gợi nhớ\nĐơn vị quản lý\nĐịa chỉ\n Tọa độ \nGhi chú\n\n\n\n\n\n Long \nLat\n\n1\nCSHT_\nBPC_00097\nXA-TAN-LOI_BPC\nBình Long\nTổ 12, ấp Quảng Lợi A, xã Tân Lợi, huyện Hớn Quản, tỉnh Bình Phước.\n106.646746\n11.664033\n8KVA\n2\nCSHT_\nBPC_00133\nDANG-LANG_BPC\nBù Đăng\nThôn Đăng Lang, xã Đắc Nhau,huyện Bù Đăng, tỉnh Bình Phước.\n107.258981\n11.987781\n8KVA\n3\nCSHT_\nBPC_00678\nBPC2020-SR-08\nĐồng Xoài\nẤp Sắc Xi, Xã Tân Phước, huyện Đồng Phú, Bình Phước.\n107.06324\n11.54604\n8KVA\n4\nCSHT_\nBPC_00002\nMINH-HUNG2_BPC\nChơnThành\nTổ 13, ấp 3A, xã Minh Hưng, huyện Chơn Thành, tỉnh Bình Phước.\n106.615235\n11.486902\n40KVA\n5\nCSHT_\nBPC_00195\nDUC-LIEU_BPC\nBù Đăng\nBưu cục Đức Liễu, thôn 8, xã Đức Liễu, huyện Bù Đăng, tỉnh Bình Phước.\n107.095511\n11.703211\n40KVA\n1.2. Yêu cầu về kỹ thuật\nNhà thầu phải cung cấp đầy đủ catalog gốc (bằng tiếng Anh) và bản dịch tiếng Việt của nhà sản xuất, cho từng bộ phận của tổ máy phát điện: Động cơ, đầu phát, bộ điều khiển và tủ ATS.\nNhà thầu có trách nhiệm cung cấp đầy đủ các tài liệu chứng minh đầy đủ các chỉ tiêu kỹ thuật theo yêu cầu, chỉ ra các tham chiếu để tra cứu đáp ứng từng yêu cầu kỹ thuật.\nToàn bộ máy phát điện phải được lắp đặt hoàn chỉnh, đảm bảo các yêu cầu về chất lượng, an toàn, thẩm mỹ, đảm bảo toàn bộ hệ thống có thể vận hành liên tục và đạt công suất tối đa. Các đầu nối dây phải chắc chắn, có đủ đầu code, băng keo, đánh dấu rõ ràng. Ống bảo vệ phải liên tục, cố định chắc chắn trên nền, tường. Toàn bộ máy phát điện và hệ thống thoát gió phải chắc chắn, đảm bảo luồng gió nóng và khí thải thoát ra ngoài hoàn toàn. Trong quá trình lắp đặt có thể phải khoan cắt tường hoặc bê tông, đảm bảo cho công tác lắp đặt máy, hoàn chỉnh hệ thống thoát gió, thoát khói, có thể phải tô trát bê tông hoàn chỉnh, xử lý các phát sinh trong quá trình lắp đặt hệ thống thoát gió. \nTóm tắt thông số kỹ thuật của hàng hóa phải tuân thủ các thông số kỹ thuật và các tiêu chuẩn sau đây:\nSTT\nNỘI DUNG YÊU CẦU\nMỨC ĐÁNH GIÁ “ĐẠT”\nĐáp ứng của Nhà thầu\nTham chiếu tài liệu\nA\nYêu cầu kỹ thuật của \"Máy phát điện diesel 8.0 KVA, 1 pha, kèm ATS, vỏ cách âm\"\n\n\nI\nYêu cầu chung của Tổ máy phát điện\n\n\n1\nTình trạng thiết bị, năm sản xuất\nToàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.\n\n\n\n\nĐộng cơ, đầu phát, bộ điều khiển, tủ chuyển đổi nguồn tự động ATS: được sản xuất năm 2021 hoặc 2022.\n\n\n2\nCông suất liên tục (100% tải)\n≥ 8,0 kVA/8,0 kW.\n\n\n3\nCông suất dự phòng \n≥ 8,8 kVA/8,8 kW.\n\n\n4\nĐiện áp định mức\n220V, xoay chiều.\n\n\n5\nSai lệch điện áp cho phép (tải định mức)\n≤ 1%.\n\n\n6\nSố pha, số dây \n1 pha, 2 dây.\n\n\n7\nTần số\n50 Hz.\n\n\n8\nSai lệch tần số cho phép (tải định mức)\n≤ 1%.\n\n\n9\nNhiên liệu sử dụng\nDầu Diesel thông dụng trên thị trường VN.\n\n\n10\nHệ số công suất  \nCosϕ = 1.\n\n\n11\nTốc độ vòng quay\n1.500 vòng/phút.\n\n\n12\nHệ thống khởi động\nKhởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy.\n\n\n13\nCơ cấu truyền động\nTrực tiếp bằng khớp nối đồng trục.\n\n\n14\nKết cấu\nPhần động cơ và đầu phát điện được nối ghép với nhau bằng cơ cấu khớp nối đồng trục, đảm bảo khả năng chịu chấn động cao.\n\n\n15\nBộ nạp bình ắc quy\nKèm theo máy.\n\n\n16\nAptomat tại ngõ ra của máy\nLà loại CB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, LS.\n\n\n\n\nCB tại ngõ ra của máy, được lắp tại máy phát điện, dòng điện định mức của CB phù hợp với dòng điện của máy phát điện.\n\n\n17\nMáy chạy liên tục 24/24 ở 75% công suất liên tục của máy \nChỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.\n\n\n18\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 12 giờ.\n\n\n19\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục.\n\n\n20\nMức tiêu thụ nhiên liệu \n≤ 2,6 lít/giờ tại 75 % tải định mức.\n\n\n\n\n≤ 3,2 lít/giờ tại 100 % tải định mức.\n\n\n21\nĐộ ồn của máy khi đã đóng vỏ cách âm\n≤ 66dB (Mức độ ồn lớn nhất khi chạy > 100% tải, đo cách tâm máy 7m).\n\n\n22\nHệ thống làm mát \nLàm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục.\n\n\n23\nĐiều kiện hoạt động, vận hành\nToàn bộ các bộ phận được nhiệt đới hóa, phù hợp với điều kiện khí hậu tại Việt Nam.\n\n\n\n\nNhiệt độ môi trường: -10oC đến +50oC.\n\n\n\n\nĐộ ẩm hoạt động: 80% đến 100%.\n\n\n24\nThùng chứa nhiên liệu\nGắn liền với khung bệ máy; được chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống sự rỉ sét và tăng độ bám dính của sơn.\n\n\n25\nDung tích thùng nhiên liệu\n≥ 40 lít (Gắn trực tiếp trong máy).\n\n\n26\nVỏ cách âm\nBằng thép, độ dày vỏ cách âm ≥ 1.5mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện.\n\n\n27\nKhung – đế máy\nĐược thiết kế chắc chắn, chịu lực cao; sử dụng thép chữ U, I hoặc V có độ dày ≥2mm; được xử lý bề mặt bằng hoá chất để chống oxy hóa và được sơn tĩnh điện.\n\n\n28\nHệ thống chống rung\nĐộng cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao.\n\n\n29\nKích thước (D x R x C) cả vỏ \nTương đương ≤ (1400 x 700 x 900) mm.\n\n\n30\nTrọng lượng tịnh\n≤ 500 Kg.\n\n\n31\nChứng nhận chất lượng\nISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước).\n\n\n32\nChứng nhận môi trường\nISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước).\n\n\n33\nChứng nhận an toàn\nCE.\n\n\n34\nHệ thống thoát khí thải\nHệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\n\n\n35\nNối đất\nMáy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.\n\n\n36\nKhí thải\n- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).\n- Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\n\n\n37\nGhi nhãn\nGhi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\n\n\n38\nBảng thông số đặc trưng\nTất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\n- Tên hoặc thương hiệu của nhà chế tạo;\n- Số seri của nhà chế tạo, hoặc nhãn nhận biết;\n- Công suất ra danh định;\n- Điện áp danh định;\n- Tần số danh định;\n- Hệ số công suất danh định;\n- Kích thước, khối lượng tổng của máy phát.\n\n\n39\nTài liệu kèm theo\n- Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt);\n- Tài liệu hướng dẫn vận hành (tiếng Việt).\n\n\n40\nVận hành\nMáy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm.\n\n\nII\nYêu cầu về động cơ\n\n\n1\nLoại động cơ\nDiesel 4 kỳ.\n\n\n2\nTốc độ vòng quay\n1.500 vòng/phút.\n\n\n3\nCông suất liên tục của động cơ\n≥ 11,1 kW.\n\n\n4\nCông suất tối đa của động cơ\n≥ 12,5 kW.\n\n\n5\nSố xilanh, kiểu bố trí\n≥ 3, thẳng hàng.\n\n\n6\nTổng dung tích xilanh\n≥  1,498 lít.\n\n\n7\nĐường kính xilanh\n≥ 78 mm.\n\n\n8\nHành trình của xilanh\n≥ 78,5 mm.\n\n\n9\nTỉ số nén\n≥ 23:1.\n\n\n10\nKiểu điều tốc\nCơ khí.\n\n\n11\nHệ thống bôi trơn\nBơm nhớt, bôi trơn cưỡng bức.\n\n\n12\nHệ thống lọc nhiên liệu, dầu bôi trơn\nPhin lọc dầu bôi trơn.\n\n\n\n\nPhin lọc nhiên liệu. Màng lọc nhiên liệu tinh và thô.\n\n\n\n\nCó ruột thay lắp thuận tiện cho việc sửa chữa, thay thế bảo dưỡng.\n\n\n13\nHệ thống cảm biến động cơ\nCảm biến áp suất dầu bôi trơn.\n\n\n\n\nCảm biến nhiệt độ nước.\n\n\n\n\nCảm biến mức nhiên liệu.\n\n\n14\nHệ thống khởi động\nMotor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy.\n\n\n15\nHệ thống làm mát\nKét nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp với quạt gió đầu trục.\n\n\nIII\nYêu cầu về đầu phát \n\n\n1\nLoại đầu phát \nKích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây.\n\n\n2\nĐiện áp ra/Số pha\n220V/1 pha.\n\n\n3\nDao động điện áp\n≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1).\n\n\n4\nCông suất liên tục\n≥ 10KVA/ 10kW.\n\n\n5\nCho phép chạy quá công suất\nCho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục.\n\n\n6\nĐiều chỉnh điện áp\nTự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải.\n\n\n7\nKết cấu \nMột ổ trục, tự bôi trơn.\n\n\n8\nCấp cách điện/nhiệt \nCấp H/H.\n\n\n9\nCấp bảo vệ\nTối thiểu là IP 23.\n\n\n10\nHệ số công suất  \nCosϕ = 1.\n\n\n11\nTốc độ vòng quay\n1.500 vòng/phút.\n\n\n12\nTần số\n50 Hz.\n\n\nIV\nYêu cầu về bộ điều khiển và hiển thị \n\n\n1\nYêu cầu chung\nBộ điều khiển được gắn trực tiếp trên máy phát điện, bố trí panel điều khiển vị trí thuận tiện thao tác, dễ dàng giám sát điều khiển.\n\n\n\n\nMàn hình hiển thị là màn hình tinh thể lỏng (LCD).\n\n\n\n\nDùng công nghệ vi xử lý, lập trình theo yêu cầu sử dụng, có nút dừng khẩn cấp lắp bên ngoài, dễ dàng thao tác.\n\n\n\n\nCác nút ấn điều khiển: Khởi động bằng tay (RUN), dừng máy bằng tay (OFF), chạy chế độ tự động (AUTO) và nút dừng máy khẩn cấp.\n\n\n\n\nNgôn ngữ hiển thị trên màn hình là ngôn ngữ tiếng Việt (hoặc tiếng Anh).\n\n\n\n\nCài đặt cấu hình thông qua các phím trên bộ điều khiển.\n\n\n\n\nCài đặt các bộ định thời gian và cảnh báo; chỉ thị cảnh báo bằng đèn LED và trên màn hình LCD.\n\n\n\n\nMáy phát có thể chuyển sang chế độ khởi động bằng tay (ổ khóa đề) trong trường hợp khẩn cấp (trường hợp bộ điều khiển LCD bị sự cố).\n\n\n\n\nMáy có khả năng vận hành theo thời gian biểu cài đặt trước, 4 lần/ngày và 7 ngày/tuần\n\n\n\n\nMáy tự khởi động khi có tín hiệu báo dòng điện tổ ắc quy của trạm BTS thấp.\n\n\n\n\nLưu thời gian thực, và yêu cầu mật mã khi thay đổi cài đặt.\n\n\n2\nChức năng hiển thị\nĐiện áp máy phát điện, dòng cấp tải máy phát điện.\n\n\n\n\nTần số máy phát điện Hz.\n\n\n\n\nĐiện áp ắc quy.\n\n\n\n\nNhiệt độ nước làm mát.\n\n\n\n\nÁp suất dầu bôi trơn.\n\n\n\n\nMức nhiên liệu trong thùng %.\n\n\n\n\nSố giờ cộng dồn máy phát điện hoạt động.\n\n\n\n\nBáo lỗi máy phát.\n\n\n3\nChức năng bảo vệ và tự động dừng máy khi xảy ra sự cố\nĐiện áp máy phát (U) cao/thấp.\n\n\n\n\nTần số máy phát điện (H) cao/thấp.\n\n\n\n\nNhiệt độ nước làm mát cao.\n\n\n\n\nÁp suất dầu bôi trơn thấp.\n\n\n\n\nQuá tải.\n\n\n\n\nĐộng cơ vượt quá tốc độ cho phép.\n\n\n\n\nĐộng cơ không đạt tốc độ.\n\n\n\n\nKhi khởi động ban đầu máy có chức năng bảo vệ không cho phép đề lại máy khi máy đang chạy trong trường hợp AVR, đầu phát bị hỏng.\n\n\n\n\nMức nhiên liệu thấp hơn giới hạn cài đặt.\n\n\n\n\nNhấn nút dừng khẩn cấp.\n\n\n4\nChức năng cài đặt bộ điều khiển\nCài đặt cấu hình thông qua các phím trên bộ điều khiển.\n\n\n\n\nBộ điều khiển có chức năng cài đặt các bộ định thời gian.\n\n\n\n\nCài đặt tự động hẹn chế độ bảo hành, bảo trì theo ngày tháng hoặc số giờ chạy máy.\n\n\n\n\nCài đặt số lần khởi động.\n\n\n\n\nHiển thị đầy đủ số giờ vận hành của máy và lưu thời gian, ngày tháng hoạt động chính xác.\n\n\n\n\nCài đặt được thời gian trễ khởi động máy phát điện (không khởi động máy phát điện ngay sau khi mất điện lưới hoặc điện lưới không ổn định): ít nhất từ 0,5 phút đến 10 phút (thời gian điều chỉnh được).\n\n\n\n\nCài đặt được thời gian trễ đóng điện máy phát sang điện lưới ít nhất từ 0,5 phút đến 5 phút (thời gian điều chỉnh được).\n\n\n\n\nCài đặt được thời gian trễ đóng điện lưới sang điện máy phát ít nhất từ 0,5 phút đến 10 phút (thời gian điều chỉnh được).\n\n\n\n\nCài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 01 giờ.\n\n\n5\nChức năng điều khiển\nĐiều khiển chế độ tự động.\n\n\n\n\nĐiều khiển chế độ nhân công.\n\n\n\n\nĐiều khiển van nhiên liệu.\n\n\n\n\nĐiều khiển khởi động động cơ.\n\n\n\n\nĐiều khiển chạy làm mát động cơ.\n\n\n\n\nĐiều khiển công tắc chuyển mạch ATS. Khi điện lưới không đạt chất lượng về điện áp, tần số hoặc mất pha thì bộ điều khiển sẽ phát tín hiệu khởi động động cơ sau đó chuyển qua điện máy phát, khi điện lưới đảm bảo chất lượng thì sẽ chuyển sang lại điện lưới.\n\n\n6\nChức năng mở rộng\nBộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối USB hoặc RS-485.\n\n\n\n\nKết hợp phần mềm điều khiển máy phát điện và lập trình trên máy vi tính.\n\n\nV\nYêu cầu về bộ tự động chuyển nguồn (ATS) \n\n\n1\nChức năng của bộ ATS\nDòng điện định mức: ≥ 65 A.\n\n\n\n\nTự động điều khiển khởi động máy phát khi điện lưới có sự cố.\n\n\n\n\nTự động chuyển tải từ điện lưới sang tải máy phát và ngược lại khi mất/có điện.\n\n\n\n\nCông tắc lựa chọn chế độ: Auto/Gen/Mains.\n\n\n\n\nBộ sạc ắc qui tự động.\n\n\n\n\nĐèn báo chế độ hoạt động.\n\n\n\n\nCác thông số có thể điều chỉnh bởi người sử dụng tùy thuộc điều kiện sử dụng từng vùng: Thời gian chờ điện lưới ổn định, thời gian đóng Contactor điện lưới, thời gian đóng Contactor máy phát điện, thời gian làm nguội máy.\n\n\nVI\nYêu cầu khác kèm theo máy phát điện\n\n\n1\nBộ lọc nhiên liệu\nTháo lắp được, thuận tiện cho việc thay thế bảo dưỡng.\n\n\n2\nHệ thống làm mát bằng nước\nNguyên thủy theo máy.\n\n\n3\nHệ thống xả giảm thanh\nHệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác.\n\n\n4\nBình ắc quy đề máy, dây nối và đầu cọc đầy đủ.\nCó kèm theo máy 01 bộ, accu kín khí 12V, ≥ 40 Ah.\n\n\n5\nBộ cao su chống rung\nNguyên thủy theo máy.\n\n\n6\nCác vật tư phụ trợ phục vụ lắp đặt\nCung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa…) phục vụ lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.\n\n\n7\nTài liệu kỹ thuật có đầy đủ và rõ ràng\nCatalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng máy (mỗi máy 01 bộ).\n\n\nB\nCác yêu cầu về lắp đặt, đấu nối\n\n\n1\nMáy phát điện phải được vận chuyển và lắp đặt vào đúng vị trí do Chủ đầu tư chỉ định\nCam kết đáp ứng.\n\n\n2\nMáy phát điện phải được đặt cân bằng, đảm bảo an toàn và thuận tiện khi vận hành, bảo dưỡng và sửa chữa\nCam kết đáp ứng.\n\n\n3\nĐấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa\nCam kết đáp ứng.\n\n\n4\nTiết diện dây đất\n≥ 16 mm2.\n\n\n5\nTiết diện dây nguồn\n≥ 16 mm2.\n\n\n6\nNhà thầu có cam kết chạy thử tải.\nNhà thầu có cam kết chạy thử tải theo yêu cầu của chủ đầu tư.\n\n\n\n\n\n\n\nA\nYêu cầu kỹ thuật của \"Máy phát điện diesel 40 KVA, 3 pha, kèm ATS, vỏ cách âm\"\n\n\nI\nYêu cầu chung của Tổ máy phát điện\n\n\n1\nTình trạng thiết bị, năm sản xuất\nToàn bộ máy phát điện mới 100%, chưa qua sử dụng, không bị móp méo, biến dạng, có chứng chỉ chứng nhận nguồn gốc và chất lượng hàng hóa khi giao hàng.\n\n\n\n\nĐộng cơ, đầu phát, bộ điều khiển, tủ chuyển đổi nguồn tự động ATS: được sản xuất năm 2021 hoặc 2022.\n\n\n2\nCông suất liên tục (100% tải)\n≥ 40,0 kVA/32 kW.\n\n\n3\nCông suất dự phòng \n≥ 44 kVA/ 35,2 kW.\n\n\n4\nĐiện áp định mức\n220V, xoay chiều.\n\n\n5\nSai lệch điện áp cho phép (tải định mức)\n≤ 2%.\n\n\n6\nSố pha, số dây \n3 pha, 4 dây.\n\n\n7\nTần số\n50 Hz.\n\n\n8\nSai lệch tần số cho phép (tải định mức)\n≤ 2%.\n\n\n9\nNhiên liệu sử dụng\nDầu Diesel thông dụng trên thị trường VN.\n\n\n10\nHệ số công suất  \nCosϕ = 0,8.\n\n\n11\nTốc độ vòng quay\n1.500 vòng/phút.\n\n\n12\nHệ thống khởi động\nKhởi động đề điện bằng ắc quy kín khí 12V, tự động sạc điện khi chạy máy.\n\n\n13\nCơ cấu truyền động\nTrực tiếp bằng khớp nối đồng trục.\n\n\n14\nKết cấu\nPhần động cơ và đầu phát điện được nối ghép với nhau bằng cơ cấu khớp nối đồng trục, đảm bảo khả năng chịu chấn động cao.\n\n\n15\nBộ nạp bình ắc quy\nKèm theo máy.\n\n\n16\nAptomat tại ngõ ra của máy\nLà loại MCCB có chất lượng tương đương với sản phẩm của các hãng sản xuất: Mitsubishi, Schneider, Clipsal, LS.\n\n\n\n\nMCCB tại ngõ ra của máy, được lắp tại máy phát điện, dòng điện định mức của MCCB phù hợp với dòng điện của máy phát điện.\n\n\n17\nMáy chạy liên tục 24/24 ở 75% công suất liên tục của máy \nChỉ nghỉ 1 lần khoảng ≤ 30 phút cho mỗi 12 giờ chạy.\n\n\n18\nThời gian máy phát điện chạy liên tục ở chế độ 100% công suất liên tục của máy\n≥ 12 giờ.\n\n\n19\nKhả năng hoạt động quá tải 110%\nCó thể hoạt động quá tải 110% trong thời gian ≥ 01 giờ/12 giờ chạy máy liên tục.\n\n\n20\nMức tiêu thụ nhiên liệu \n≤ 9,5 lít/giờ tại 75 % tải định mức.\n\n\n\n\n≤ 11,5 lít/giờ tại 100 % tải định mức.\n\n\n21\nĐộ ồn của máy khi đã đóng vỏ cách âm\n≤ 68dB (Mức độ ồn lớn nhất khi chạy > 75% tải, đo cách tâm máy 7m).\n\n\n22\nHệ thống làm mát \nLàm mát bằng nước (có pha dung dịch chống đông) kết hợp quạt gió đầu trục.\n\n\n23\nĐiều kiện hoạt động, vận hành\nToàn bộ các bộ phận được nhiệt đới hóa, phù hợp với điều kiện khí hậu tại Việt Nam.\n\n\n\n\nNhiệt độ môi trường: -10oC đến +50oC.\n\n\n\n\nĐộ ẩm hoạt động: 80% đến 100%.\n\n\n24\nThùng chứa nhiên liệu\nGắn liền với khung bệ máy; được chế tạo chắc chắn, bằng thép đã qua xử lý hóa học để chống sự rỉ sét và tăng độ bám dính của sơn.\n\n\n25\nDung tích thùng nhiên liệu\n≥ 100 lít (Gắn trực tiếp trong máy).\n\n\n26\nVỏ cách âm\nBằng thép, độ dày vỏ cách âm ≥ 1.5mm; được xử lý bề mặt bằng hoá học để chống oxy hóa và được sơn tĩnh điện.\n\n\n27\nKhung – đế máy\nĐược thiết kế chắc chắn, chịu lực cao; sử dụng thép chữ U, I hoặc V có độ dày ≥2mm; được xử lý bề mặt bằng hoá chất để chống oxy hóa và được sơn tĩnh điện.\n\n\n28\nHệ thống chống rung\nĐộng cơ và đầu phát được lắp trên hệ thống cao su chống rung, đảm bảo khả năng chịu tải và chấn động cao.\n\n\n29\nKích thước (D x R x C) cả vỏ \nTương đương ≤ (2100 x 1000 x 1250) mm.\n\n\n30\nTrọng lượng tịnh\n≤ 1200 Kg.\n\n\n31\nChứng nhận chất lượng\nISO 9001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước).\n\n\n32\nChứng nhận môi trường\nISO 14001:2015 (đối với đơn vị thực hiện lắp ráp/ sản xuất trong nước).\n\n\n33\nChứng nhận an toàn\nCE.\n\n\n34\nHệ thống thoát khí thải\nHệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\n\n\n35\nNối đất\nMáy phải có đầu nối đất hoặc phương tiện khác để đấu nối dây bảo vệ hoặc dây nối đất; bảo đảm nối đất an toàn.\n\n\n36\nKhí thải\n- Đáp ứng Quy chuẩn kỹ thuật quốc gia về khí thải công nghiệp đối với bụi và các chất vô cơ (QCVN 19:2009/BTNMT).\n- Hệ thống thoát khí thải được thiết kế đảm bảo thông thoáng cho môi trường xung quanh.\n\n\n37\nGhi nhãn\nGhi nhãn đầu nối phải đảm bảo nhận biết được tất cả các đầu nối dây quấn và đầu nối thiết bị phụ mà người sử dụng tiếp cận được.\n\n\n38\nBảng thông số đặc trưng\nTất cả các máy đều phải có bảng thông số đặc trưng; Bảng thông số phải làm bằng vật liệu đủ bền, được lắp chắc chắn trên vỏ máy (hoặc in trực tiếp trên vỏ máy) và được bố trí sao cho dễ đọc; Bảng thông số gồm tối thiểu các nội dung sau:\n- Tên hoặc thương hiệu của nhà chế tạo;\n- Số seri của nhà chế tạo, hoặc nhãn nhận biết;\n- Công suất ra danh định;\n- Điện áp danh định;\n- Tần số danh định;\n- Hệ số công suất danh định;\n- Kích thước, khối lượng tổng của máy phát.\n\n\n39\nTài liệu kèm theo\n- Tài liệu kỹ thuật (Tiếng Anh hoặc tiếng Việt);\n- Tài liệu hướng dẫn vận hành (tiếng Việt).\n\n\n40\nVận hành\nMáy được vận hành bằng khóa điện đề nổ hoặc phím bấm mềm.\n\n\nII\nYêu cầu về động cơ\n\n\n1\nLoại động cơ\nDiesel 4 kỳ.\n\n\n2\nTốc độ vòng quay\n1.500 vòng/phút.\n\n\n3\nCông suất liên tục của động cơ\n≥ 38 kW.\n\n\n4\nCông suất tối đa của động cơ\n≥ 42 kW.\n\n\n5\nSố xilanh, kiểu bố trí\n≥ 4 xi lanh thẳng hàng.\n\n\n6\nTổng dung tích xilanh\n≥  3,769 lít.\n\n\n7\nĐường kính xilanh\n≥ 100 mm.\n\n\n8\nHành trình của xilanh\n≥ 120 mm.\n\n\n9\nTỉ số nén\n≥ 20:1.\n\n\n10\nKiểu điều tốc\nĐiện tử\n\n\n11\nHệ thống bôi trơn\nBơm nhớt, bôi trơn cưỡng bức.\n\n\n12\nHệ thống lọc nhiên liệu, dầu bôi trơn\nPhin lọc dầu bôi trơn.\n\n\n\n\nPhin lọc nhiên liệu. Màng lọc nhiên liệu tinh và thô.\n\n\n\n\nCó ruột thay lắp thuận tiện cho việc sửa chữa, thay thế bảo dưỡng.\n\n\n13\nHệ thống cảm biến động cơ\nCảm biến áp suất dầu bôi trơn.\n\n\n\n\nCảm biến nhiệt độ nước.\n\n\n\n\nCảm biến mức nhiên liệu.\n\n\n14\nHệ thống khởi động\nMotor khởi động điện DC, trực tiếp trong máy, có sạc ắc quy khi chạy máy.\n\n\n15\nHệ thống làm mát\nKét nước (giàn tản nhiệt tuần hoàn bằng đồng) kết hợp với quạt gió đầu trục.\n\n\nIII\nYêu cầu về đầu phát \n\n\n1\nLoại đầu phát \nKích từ tự động, không chổi than, kín không bị thấm nước, 1 pha, 2 dây.\n\n\n2\nĐiện áp ra/Số pha\n220V/1 pha.\n\n\n3\nDao động điện áp\n≤ 1% (điều kiện tốc độ thay đổi từ -2% đến +5%, hệ số công suất từ 0,8 đến 1).\n\n\n4\nCông suất liên tục\n≥ 40KVA/ 40kW.\n\n\n5\nCho phép chạy quá công suất\nCho phép chạy 110% công suất trong 1 giờ/12 giờ chạy máy liên tục.\n\n\n6\nĐiều chỉnh điện áp\nTự động điều chỉnh bằng bộ AVR, cho phép hoạt động ở nhiều mức tải.\n\n\n7\nKết cấu \nMột ổ trục, tự bôi trơn.\n\n\n8\nCấp cách điện/nhiệt \nCấp H/H.\n\n\n9\nCấp bảo vệ\nTối thiểu là IP 23.\n\n\n10\nHệ số công suất  \nCosϕ = 0,8.\n\n\n11\nTốc độ vòng quay\n1.500 vòng/phút.\n\n\n12\nTần số\n50 Hz.\n\n\nIV\nYêu cầu về bộ điều khiển và hiển thị \n\n\n1\nYêu cầu chung\nBộ điều khiển được gắn trực tiếp trên máy phát điện, bố trí panel điều khiển vị trí thuận tiện thao tác, dễ dàng giám sát điều khiển.\n\n\n\n\nMàn hình hiển thị là màn hình tinh thể lỏng (LCD).\n\n\n\n\nDùng công nghệ vi xử lý, lập trình theo yêu cầu sử dụng, có nút dừng khẩn cấp lắp bên ngoài, dễ dàng thao tác.\n\n\n\n\nCác nút ấn điều khiển: Khởi động bằng tay (RUN), dừng máy bằng tay (OFF), chạy chế độ tự động (AUTO) và nút dừng máy khẩn cấp.\n\n\n\n\nNgôn ngữ hiển thị trên màn hình là ngôn ngữ tiếng Việt (hoặc tiếng Anh).\n\n\n\n\nCài đặt cấu hình thông qua các phím trên bộ điều khiển.\n\n\n\n\nCài đặt các bộ định thời gian và cảnh báo; chỉ thị cảnh báo bằng đèn LED và trên màn hình LCD.\n\n\n\n\nMáy phát có thể chuyển sang chế độ khởi động bằng tay (ổ khóa đề) trong trường hợp khẩn cấp (trường hợp bộ điều khiển LCD bị sự cố).\n\n\n\n\nMáy có khả năng vận hành theo thời gian biểu cài đặt trước, 4 lần/ngày và 7 ngày/tuần\n\n\n\n\nMáy tự khởi động khi có tín hiệu báo dòng điện tổ ắc quy của trạm BTS thấp.\n\n\n\n\nLưu thời gian thực, và yêu cầu mật mã khi thay đổi cài đặt.\n\n\n2\nChức năng hiển thị\nĐiện áp máy phát điện, dòng cấp tải máy phát điện.\n\n\n\n\nTần số máy phát điện Hz.\n\n\n\n\nĐiện áp ắc quy.\n\n\n\n\nNhiệt độ nước làm mát.\n\n\n\n\nÁp suất dầu bôi trơn.\n\n\n\n\nMức nhiên liệu trong thùng %.\n\n\n\n\nSố giờ cộng dồn máy phát điện hoạt động.\n\n\n\n\nBáo lỗi máy phát.\n\n\n3\nChức năng bảo vệ và tự động dừng máy khi xảy ra sự cố\nĐiện áp máy phát (U) cao/thấp.\n\n\n\n\nTần số máy phát điện (H) cao/thấp.\n\n\n\n\nNhiệt độ nước làm mát cao.\n\n\n\n\nÁp suất dầu bôi trơn thấp.\n\n\n\n\nQuá tải.\n\n\n\n\nĐộng cơ vượt quá tốc độ cho phép.\n\n\n\n\nĐộng cơ không đạt tốc độ.\n\n\n\n\nKhi khởi động ban đầu máy có chức năng bảo vệ không cho phép đề lại máy khi máy đang chạy trong trường hợp AVR, đầu phát bị hỏng.\n\n\n\n\nMức nhiên liệu thấp hơn giới hạn cài đặt.\n\n\n\n\nNhấn nút dừng khẩn cấp.\n\n\n4\nChức năng cài đặt bộ điều khiển\nCài đặt cấu hình thông qua các phím trên bộ điều khiển.\n\n\n\n\nBộ điều khiển có chức năng cài đặt các bộ định thời gian.\n\n\n\n\nCài đặt tự động hẹn chế độ bảo hành, bảo trì theo ngày tháng hoặc số giờ chạy máy.\n\n\n\n\nCài đặt số lần khởi động.\n\n\n\n\nHiển thị đầy đủ số giờ vận hành của máy và lưu thời gian, ngày tháng hoạt động chính xác.\n\n\n\n\nCài đặt được thời gian trễ khởi động máy phát điện (không khởi động máy phát điện ngay sau khi mất điện lưới hoặc điện lưới không ổn định): ít nhất từ 0,5 phút đến 10 phút (thời gian điều chỉnh được).\n\n\n\n\nCài đặt được thời gian trễ đóng điện máy phát sang điện lưới ít nhất từ 0,5 phút đến 5 phút (thời gian điều chỉnh được).\n\n\n\n\nCài đặt được thời gian trễ đóng điện lưới sang điện máy phát ít nhất từ 0,5 phút đến 10 phút (thời gian điều chỉnh được).\n\n\n\n\nCài đặt chạy làm mát máy sau khi ngắt tải từ 0,5 phút tới 01 giờ.\n\n\n5\nChức năng điều khiển\nĐiều khiển chế độ tự động.\n\n\n\n\nĐiều khiển chế độ nhân công.\n\n\n\n\nĐiều khiển van nhiên liệu.\n\n\n\n\nĐiều khiển khởi động động cơ.\n\n\n\n\nĐiều khiển chạy làm mát động cơ.\n\n\n\n\nĐiều khiển công tắc chuyển mạch ATS. Khi điện lưới không đạt chất lượng về điện áp, tần số hoặc mất pha thì bộ điều khiển sẽ phát tín hiệu khởi động động cơ sau đó chuyển qua điện máy phát, khi điện lưới đảm bảo chất lượng thì sẽ chuyển sang lại điện lưới.\n\n\n6\nChức năng mở rộng\nBộ điều khiển có giao diện kết nối máy tính thông qua cổng kết nối USB hoặc RS-485.\n\n\n\n\nKết hợp phần mềm điều khiển máy phát điện và lập trình trên máy vi tính.\n\n\nV\nYêu cầu về bộ tự động chuyển nguồn (ATS) \n\n\n1\nChức năng của bộ ATS\nDòng điện định mức: ≥ 100 A.\n\n\n\n\nTự động điều khiển khởi động máy phát khi điện lưới có sự cố.\n\n\n\n\nTự động chuyển tải từ điện lưới sang tải máy phát và ngược lại khi mất/có điện.\n\n\n\n\nCông tắc lựa chọn chế độ: Auto/Gen/Mains.\n\n\n\n\nBộ sạc ắc qui tự động.\n\n\n\n\nĐèn báo chế độ hoạt động.\n\n\n\n\nCác thông số có thể điều chỉnh bởi người sử dụng tùy thuộc điều kiện sử dụng từng vùng: Thời gian chờ điện lưới ổn định, thời gian đóng Contactor điện lưới, thời gian đóng Contactor máy phát điện, thời gian làm nguội máy.\n\n\nVI\nYêu cầu khác kèm theo máy phát điện\n\n\n1\nBộ lọc nhiên liệu\nTháo lắp được, thuận tiện cho việc thay thế bảo dưỡng.\n\n\n2\nHệ thống làm mát bằng nước\nNguyên thủy theo máy.\n\n\n3\nHệ thống xả giảm thanh\nHệ thống xả bao gồm xả tiêu âm công nghiệp, khớp nối mềm và các linh kiện phụ tùng cần thiết khác.\n\n\n4\nBình ắc quy đề máy, dây nối và đầu cọc đầy đủ.\nCó kèm theo máy 01 bộ, accu kín khí 12V, ≥ 90 Ah.\n\n\n5\nBộ cao su chống rung\nNguyên thủy theo máy.\n\n\n6\nCác vật tư phụ trợ phục vụ lắp đặt\nCung cấp đầy đủ các vật tư phụ trợ (dây đất, dây nguồn, dây tín hiệu, cọc đất, ống/nẹp nhựa…) phục vụ lắp đặt, đấu nối hoàn chỉnh máy phát điện vào hệ thống điện AC hiện hữu.\n\n\n7\nTài liệu kỹ thuật có đầy đủ và rõ ràng\nCatalog, tài liệu kỹ thuật, sách hướng dẫn vận hành và bảo dưỡng máy (mỗi máy 01 bộ).\n\n\nB\nCác yêu cầu về lắp đặt, đấu nối\n\n\n1\nMáy phát điện phải được vận chuyển và lắp đặt vào đúng vị trí do Chủ đầu tư chỉ định\nCam kết đáp ứng.\n\n\n2\nMáy phát điện phải được đặt cân bằng, đảm bảo an toàn và thuận tiện khi vận hành, bảo dưỡng và sửa chữa\nCam kết đáp ứng.\n\n\n3\nĐấu nối dây nguồn, dây tiếp đất, dây điều khiển phải đi trong ống nhựa\nCam kết đáp ứng.\n\n\n4\nTiết diện dây đất\n≥ 16 mm2.\n\n\n5\nTiết diện dây nguồn\n≥ 25 mm2.\n\n\n6\nNhà thầu có cam kết chạy thử tải.\nNhà thầu có cam kết chạy thử tải theo yêu cầu của chủ đầu tư.\n\n\n1.3. Các yêu cầu khác\n1.3.1. Yêu cầu về chất lượng: \nHàng hóa phải mới nguyên 100% chưa qua sử dụng, được sản xuất trong nước hoặc nhập ngoại trong năm 2022, có giấy chứng nhận chất lượng sản phẩm, sản phẩm phải ghi rõ tên, mã hiệu, xuất xứ. Có đầy đủ catalogue mô tả cấu tạo, thông số chính của hàng hóa, hướng dẫn lắp đặt, sử dụng, vận hành, bảo dưỡng của Nhà sản xuất (nếu tài liệu bằng tiếng nước ngoài thì phải có bản dịch bằng tiếng Việt). Sản phẩm phải phù hợp mục đích sử dụng theo điều kiện môi trường địa phương.\n1.3.2. Yêu cầu về tiến độ thực hiện:\n- Tiến độ cung cấp: Trong vòng 60 ngày, kể từ ngày hợp đồng có hiệu lực.\n- Địa điểm cung cấp và lắp đặt: Tại 05 trạm BTS và trạm Viễn thông thuộc Viễn thông Bình Phước.\n1.3.3. Yêu cầu về các điều kiện thương mại:\n- Bên B phải thực hiện biện pháp bảo đảm thực hiện hợp đồng có giá trị bằng 3% giá trị hợp đồng trong vòng 15 ngày kể từ ngày ký hợp đồng. Thời gian đảm bảo thực hiện hợp đồng là 90 ngày.\n- Loại hợp đồng: Hợp đồng trọn gói.\n- Đồng tiền thanh toán: Tiền đồng Việt Nam.\n- Phương thức thanh toán: thanh toán 100% giá trị Hợp đồng trong vòng 60 ngày làm việc, kể từ ngày hai bên ký biên bản bàn giao nghiệm thu toàn bộ lô hàng đưa vào sử dụng và Bên A nhận đầy đủ các hóa đơn tài chính, chứng từ hợp lệ có liên quan của Bên B và đồng thời Bên B phải cung cấp giấy bảo lãnh bảo hành có giá trị bằng 5% giá trị hợp đồng có thời hạn bảo hành (≥24 tháng) do một ngân hàng có uy tín tại Việt Nam phát hành.\n1.3.4. Bảo hành: \n- Yêu cầu về bảo hành đối với hàng hóa như sau: \n+ Thời hạn bảo hành: ≥24 tháng kể từ ngày bàn giao nghiệm thu.\n+ Địa điểm bảo hành: Tại địa bàn tỉnh Bình Phước.\n+ Trong thời gian bảo hành nếu hàng hóa qua kiểm tra, thử nghiệm hoặc đang sử dụng mà không phù hợp với các đặc tính kỹ thuật thì bên bán phải thay thế sản phẩm mới khác.\n+ Trong thời gian thiết bị còn bảo hành, nếu thiết bị có hư hỏng thì bên B phải có trách nhiệm sửa chữa, thay thế vật tư cùng nguồn gốc và chất lượng.\n+ Trong thời gian bảo hành, nhà thầu sẽ thực hiện việc bảo trì - bảo dưỡng định kỳ miễn phí ≥ 04 lần tại địa điểm lắp đặt máy phát điện.\n+ Trong thời gian bảo hành, bên B có trách nhiệm phối hợp xử lý sự cố 24/24, trường hợp bên A không xử lý được thì bên B phải có mặt trong vòng 8 giờ để xử lý, mọi sự chậm trễ bên B phải chi trả 100% chi phí phát sinh.\n+ Nếu thiết bị/hàng hóa có hư hỏng xảy ra (trong thời gian bảo hành) do lỗi của nhà sản xuất, trong vòng 24 giờ kể từ lúc nhận được thông báo của Chủ đầu tư, Nhà thầu sẽ cử cán bộ kỹ thuật đến hiện trường để phối hợp cùng Chủ đầu tư xác định hư hỏng và khắc phục. Nếu không thể khắc phục/sửa chữa nhanh các hư hỏng, thì thời gian thay thế/sửa chữa không quá 07 ngày nếu thay thế/sửa chữa trong nước và 30 ngày nếu thay thế/sửa chữa ở nước ngoài. \n+ Mọi chi phí liên quan đến việc sửa chữa hoặc thay thế sẽ do Nhà thầu chịu bao gồm nhưng không hạn chế: \n•  Phí vận chuyển;\n•  Phí sửa chữa hoặc thay thế;\n•  Các chi phí phát sinh liên quan khác.\n+ Trường hợp hàng hóa/thiết bị được gửi đi để thay thế hoặc sửa chữa không được trả lại đúng hạn Nhà thầu sẽ chịu mọi chi phí và tổn thất do việc chậm trễ này gây ra.;\n+ Nhà thầu sẽ không chịu trách nhiệm về những hư hỏng do lỗi của đơn vị sử dụng/Chủ đầu tư;\n+ Nếu trong thời gian bảo hành, sau khi đã sửa chữa và/hoặc thay thế mà hàng hóa/thiết bị vẫn không đáp ứng được các tính năng kỹ thuật, Chủ đầu tư sẽ trả hàng lại cho Nhà thầu và Nhà thầu hoàn lại số tiền đã thanh toán và các chi phí liên quan căn cứ trên hóa đơn do Chủ đầu tư xuất trình.\n+ Bên B sẽ nộp bảo đảm bảo hành: 5% tổng giá trị hợp đồng, thời gian hiệu lực là 2 năm kể từ ngày bàn giao nghiệm thu. Bảo đảm bảo hành theo hình thức thư bảo lãnh do Ngân hàng hoặc tổ chức tín dụng hoạt động hợp pháp tại Việt Nam phát hành và phải là bảo đảm không có điều kiện.\nMục 2. Bản vẽ\nKhông có bản vẽ\nMục 3. Kiểm tra và thử nghiệm\n- Các kiểm tra và thử nghiệm cần tiến hành gồm có: Chạy thử tải từng máy (tải giả) tại kho của Bên mua trước khi tiến hành lắp đặt đưa vào sử dụng. Việc chạy thử tải phải được chứng kiến của Bên bán và Bên mua. Chi phí thử tải do Nhà thầu chịu.\n- Hướng dẫn vận hành, bảo dưỡng trực tiếp cho nhân viên kỹ thuật ngay sau nghiệm thu."}