{"text":"--- Tệp: Chương III.Yêu cầu kỹ thuật.docx ---\nChương III. YÊU CẦU VỀ KỸ THUẬT\n\nYêu cầu kỹ thuật của gói thầu\nTòa nhà Cục Công nghệ thông tin tại địa chỉ số 64 Nguyễn Chí Thanh, Đống Đa, Hà Nội đang sử dụng 02 máy phát điện hoạt động ở chế độ dự phòng trong trường hợp mất điện lưới, gồm: Máy phát Cummins C2250-D5 và Máy phát Kohler KM1900.  Hai máy phát này hoạt động độc lập cấp điện đến 02 nhánh của dãy tủ hạ thế. Yêu cầu các danh mục cần bảo dưỡng của 2 máy phát điện như sau:\nSTT\n\nHÀNG HÓA , DỊCH VỤ\nĐVT\nSL\nGhi chú\nI\nMÁY PHÁT ĐIỆN CUMMINS 2250 KVA\nMÁY\n01\n\n\nThân máy\nKiểm tra điện trở cách điện\n\nNhân công\n\n\n\n\nKiểm tra độ căng dây curoa\n\n\n\n\n\nKiểm tra  các khớp nối, bulong, bộ giảm chấn, khe hở van\n\n\n\n\n\nBảo dưỡng bộ điều tốc động cơ\n\n\n\n\n\nBảo dưỡng bơm cao áp\n\n\n\n\n\nKiểm tra độ hao mòn, độ rơ (bạc đạn, bạc dầu và các phần cơ khí khác)\n\n\n\n\nHệ thống nhiên liệu\nThay lọc nhiên liệu\nCái\n03\n\n\n\nBảo dưỡng bơm nhiên liệu\nNhân công\n\n\n\n\nKiểm tra nhiệt nhiên liệu (cấp và hồi);\n\n\n\n\n\nBảo dưỡng bơm nhiên liệu, đồng hồ nhiên liệu, kim phun\n\n\n\n\n\nBảo dưỡng các van nhiên liệu, sục rửa đường ống, thùng nhiên liệu và cân chỉnh suppap, kiểm tra, xử lý rò rỉ\n\n\n\n\nHệ thống bôi trơn\nThay nhớt máy\nLít\n280\n\n\n\nBảo dưỡng senso cảm biến và đồng hồ báo áp lực nhớt, kiểm tra chỉ số áp suất dầu\nNhân công\n\n\n\n\nThay lọc nhớt\nCái\n04\n\n\n\nKiểm tra, xử lý rò rỉ\nNhân công\n\n\n\n\nLàm sạch ống thông hơi buồng nhớt\n\n\n\n\nHệ thống làm mát\nThay lọc nước\nCái\n02\n\n\n\nThay thế dung dịch nước làm mát\nLít\n455\n\n\n\nKiểm tra, xử lý rò rỉ\nNhân công\n\n\n\n\nVệ sinh hệ thống làm mát: giàn lưới, quạt tản nhiệt, đường ống, bộ lọc, van hoàn nhiệt\n\n\n\n\n\nKiểm tra độ mòn và vết nứt ống mềm két nước\n\n\n\n\n\nKiểm tra đồng hồ nhiệt độ nước làm mát\n\n\n\n\n\nBảo dưỡng bơm nước làm mát\n\n\n\n\nHệ thống lọc không khí\nThay lọc gió\nCái\n04\n\n\n\nKiểm tra đường dẫn khí khỏi máy phát điện, trạng thái khí thải\nNhân công\n\n\n\nHệ thống điện\nBảo dưỡng hệ thống sạc ắc quy (Diamo và điện lưới)\nNhân công\n\n\n\n\nBảo dưỡng roto, stato, kích từ, kiểm tra và hiệu chỉnh các thông số tần số, điện áp, dòng điện, số giờ máy chạy\n\n\n\n\n\nBảo dưỡng bộ điều chỉnh điện áp\n\n\n\n\n\nBảo dưỡng hệ thống điều khiển và cảnh báo của máy phát\n\n\n\n\n\nKiểm tra ắc quy\n\n\n\n\n\nKiểm tra hoạt động của hệ thống bật/tắt máy và dừng khẩn cấp\n\n\n\n\n\nKiểm tra hoạt động bộ sấy\n\n\n\n\n\nKiểm tra xử lý tiếp xúc, bọc cách điện của hệ thống dây dẫn, dây cáp điều khiển\n\n\n\n\n\nVệ sinh cổ góp máy đề, bôi trơn bạc đầu trục máy đề, vòng bi máy nạp ắc quy\n\n\n\n\nCác hệ thống khác\nVệ sinh toàn bộ máy và các bộ phận khi bảo dưỡng, chạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và kiểm tra các hạng mục khác theo điều kiện thực tế.\n\nNhân công\n\n\n\n\nDịch vụ  hỗ trợ sự cố khẩn cấp trong vòng 1 giờ (trong 1 năm)\n\n\n\nII\nMÁY PHÁT ĐIỆN KOHLER 1900KVA\nMÁY\n01\n\n\nThân máy\nKiểm tra điện trở cách điện\n\nNhân công\n\n\n\n\nKiểm tra độ căng dây curoa\n\n\n\n\n\nkiểm tra  các khớp nối, bulong, bộ giảm chấn, khe hở van\n\n\n\n\n\nBảo dưỡng bộ điều tốc động cơ\n\n\n\n\n\nBảo dưỡng bơm cao áp\n\n\n\n\n\nKiểm tra độ hao mòn, độ rơ (bạc đạn, bạc dầu và các phần cơ khí khác)\n\n\n\n\nHệ thống nhiên liệu\nThay lọc nhiên liệu tách nước\nCái\n04\n\n\n\nThay lọc nhiên liệu sơ cấp\nCái\n01\n\n\n\nBảo dưỡng bơm nhiên liệu, đồng hồ nhiên liệu, kim phun\nNhân công\n\n\n\n\n\nBảo dưỡng các van nhiên liệu, sục rửa đường ống, thùng nhiên liệu và cân chỉnh suppap, kiểm tra, xử lý rò rỉ\n\n\n\n\nHệ thống bôi trơn\nThay nhớt máy\nLít\n230\n\n\n\nBảo dưỡng senso cảm biến và đồng hồ báo áp lực nhớt, kiểm tra chỉ số áp suất dầu\n\n\n\n\n\nThay lọc nhớt tinh\nCái\n04\n\n\n\nThay lọc nhớt thô\nCái\n01\n\n\n\nLàm sạch ống thông hơi buồng nhớt\nNhân công\n\n\n\n\nKiểm tra, xử lý rò rỉ\n\n\n\n\nHệ thống làm mát\nThay thế dung dịch nước làm mát\nLít\n420\n\n\n\nKiểm tra, xử lý rò rỉ\nNhân công\n\n\n\n\nVệ sinh hệ thống làm mát: giàn lưới, quạt tản nhiệt, đường ống, bộ lọc, van hoàn nhiệt\n\n\n\n\n\nKiểm tra độ mòn và vết nứt ống mềm két nước\n\n\n\n\n\nKiểm tra đồng hồ nhiệt độ nước làm mát\n\n\n\n\n\nBảo dưỡng bơm nước làm mát\n\n\n\n\nHệ thống lọc không khí\nThay lọc gió\nCái\n04\n\n\n\nKiểm tra đường dẫn khí khỏi máy phát điện, trạng thái khí thải\nNhân công\n\n\n\nHệ thống điện\nBảo dưỡng hệ thống sạc ắc quy (Diamo và điện lưới)\nNhân công\n\n\n\n\nBảo dưỡng roto, stato, kích từ, kiểm tra và hiệu chỉnh các thông số tần số, điện áp, dòng điện, số giờ máy chạy\n\n\n\n\n\nBảo dưỡng bộ điều chỉnh điện áp\n\n\n\n\n\nBảo dưỡng hệ thống điều khiển và cảnh báo của máy phát\n\n\n\n\n\nKiểm tra ắc quy: mực nước, dung dịch điện phân, các cực, ốc nối\n\n\n\n\n\nKiểm tra hoạt động của hệ thống bật/tắt máy và dừng khẩn cấp\n\n\n\n\n\nKiểm tra hoạt động bộ sấy\n\n\n\n\n\nKiểm tra xử lý tiếp xúc, bọc cách điện của hệ thống dây dẫn, dây cáp điều khiển\n\n\n\n\n\nVệ sinh cổ góp máy đề, bôi trơn bạc đầu trục máy đề, vòng bi máy nạp ắc quy\n\n\n\n\nCác hệ thống khác\nVệ sinh toàn bộ máy và các bộ phận khi bảo dưỡng, chạy thử tải kiểm tra độ rung, độ ồn, môi trường thoát nhiệt khí, các bất thường và kiểm tra các hạng mục khác theo điều kiện thực tế.\n\nNhân công\n\n\n\n\nDịch vụ  hỗ trợ sự cố khẩn cấp trong vòng 1 giờ (trong 1 năm)\n\n\n\nYêu cầu khác:\nHoạt động bảo dưỡng đảm bảo an toàn, tuân thủ các khuyến cáo của nhà sản xuất và các quy định của NHNN;\nVật tư, phụ tùng thay thế chính hãng, mới 100%. Bảo hành 12 tháng đối với các phụ tùng thay thế (Lọc dầu, lọc nhiên liệu, lọc nước, lọc gió), bảo hành 01 tháng đối với nhớt máy kể từ ngày nghiệm thu hợp đồng; \nHoàn thành triển khai đến đâu, thu dọn vật tư đến đó, đảm bảo vệ sinh và an toàn phòng chống cháy nổ.\n2. Quy định về kiểm tra, nghiệm thu sản phẩm:\nKiểm tra hoạt động của của máy phát sau khi bảo dưỡng:\nMáy phát hoạt động ổn định, không có tiếng động lạ, bất thường, không rò rỉ nhiên liệu, dầu nhớt,...\nCác chỉ số làm việc (điện áp, tần số) trong tiêu chuẩn cho phép."}